<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../appendices/W-official-sources.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../appendices/A-glossary-notation.html">پیوست‌ها</a></li><li class="breadcrumb-item"><a href="../appendices/X-mastery-tests.html"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-app-x-part1" id="toc-sec-app-x-part1" class="nav-link active" data-scroll-target="#sec-app-x-part1"><span class="header-section-number">X.1</span> آزمونِ بخشِ یکم: اندیشیدن و محاسبه مانندِ مهندس</a>
  <ul class="collapse">
  <li><a href="#الف.-وارسی-یکا" id="toc-الف.-وارسی-یکا" class="nav-link" data-scroll-target="#الف.-وارسی-یکا"><span class="header-section-number">X.1.1</span> الف. وارسیِ یکا</a></li>
  <li><a href="#ب.-توضیح-فرضها" id="toc-ب.-توضیح-فرضها" class="nav-link" data-scroll-target="#ب.-توضیح-فرضها"><span class="header-section-number">X.1.2</span> ب. توضیحِ فرض‌ها</a></li>
  <li><a href="#ج.-تفسیر-نمودار" id="toc-ج.-تفسیر-نمودار" class="nav-link" data-scroll-target="#ج.-تفسیر-نمودار"><span class="header-section-number">X.1.3</span> ج. تفسیرِ نمودار</a></li>
  <li><a href="#د.-بازتولید-یک-محاسبه-پایه" id="toc-د.-بازتولید-یک-محاسبه-پایه" class="nav-link" data-scroll-target="#د.-بازتولید-یک-محاسبه-پایه"><span class="header-section-number">X.1.4</span> د. بازتولیدِ یک محاسبهٔ پایه</a></li>
  <li><a href="#پاسخها-و-معیارها" id="toc-پاسخها-و-معیارها" class="nav-link" data-scroll-target="#پاسخها-و-معیارها"><span class="header-section-number">X.1.5</span> پاسخ‌ها و معیارها</a></li>
  </ul></li>
  <li><a href="#sec-app-x-part2" id="toc-sec-app-x-part2" class="nav-link" data-scroll-target="#sec-app-x-part2"><span class="header-section-number">X.2</span> آزمونِ بخشِ دوم: برق و تجهیزاتِ تبدیلِ انرژی</a>
  <ul class="collapse">
  <li><a href="#الف.-دنبالکردن-تبدیل-انرژی" id="toc-الف.-دنبالکردن-تبدیل-انرژی" class="nav-link" data-scroll-target="#الف.-دنبالکردن-تبدیل-انرژی"><span class="header-section-number">X.2.1</span> الف. دنبال‌کردنِ تبدیلِ انرژی</a></li>
  <li><a href="#ب.-توضیح-رابطها" id="toc-ب.-توضیح-رابطها" class="nav-link" data-scroll-target="#ب.-توضیح-رابطها"><span class="header-section-number">X.2.2</span> ب. توضیحِ رابط‌ها</a></li>
  <li><a href="#ج.-ناخالص-در-برابر-تحویلی" id="toc-ج.-ناخالص-در-برابر-تحویلی" class="nav-link" data-scroll-target="#ج.-ناخالص-در-برابر-تحویلی"><span class="header-section-number">X.2.3</span> ج. ناخالص در برابرِ تحویلی</a></li>
  <li><a href="#پاسخها-و-معیارها-1" id="toc-پاسخها-و-معیارها-1" class="nav-link" data-scroll-target="#پاسخها-و-معیارها-1"><span class="header-section-number">X.2.4</span> پاسخ‌ها و معیارها</a></li>
  </ul></li>
  <li><a href="#sec-app-x-part3" id="toc-sec-app-x-part3" class="nav-link" data-scroll-target="#sec-app-x-part3"><span class="header-section-number">X.3</span> آزمونِ بخشِ سوم: ارزیابیِ منابع و برآوردِ تولید</a>
  <ul class="collapse">
  <li><a href="#الف.-منبع" id="toc-الف.-منبع" class="nav-link" data-scroll-target="#الف.-منبع"><span class="header-section-number">X.3.1</span> الف. منبع</a></li>
  <li><a href="#ب.-فرضهای-تلف" id="toc-ب.-فرضهای-تلف" class="nav-link" data-scroll-target="#ب.-فرضهای-تلف"><span class="header-section-number">X.3.2</span> ب. فرض‌های تلف</a></li>
  <li><a href="#پ.-عدم-قطعیت" id="toc-پ.-عدم-قطعیت" class="nav-link" data-scroll-target="#پ.-عدم-قطعیت"><span class="header-section-number">X.3.3</span> پ. عدمِ قطعیت</a></li>
  <li><a href="#ت.-محدودیتها" id="toc-ت.-محدودیتها" class="nav-link" data-scroll-target="#ت.-محدودیتها"><span class="header-section-number">X.3.4</span> ت. محدودیت‌ها</a></li>
  <li><a href="#پاسخها-و-معیارها-2" id="toc-پاسخها-و-معیارها-2" class="nav-link" data-scroll-target="#پاسخها-و-معیارها-2"><span class="header-section-number">X.3.5</span> پاسخ‌ها و معیارها</a></li>
  </ul></li>
  <li><a href="#sec-app-x-part4" id="toc-sec-app-x-part4" class="nav-link" data-scroll-target="#sec-app-x-part4"><span class="header-section-number">X.4</span> آزمونِ بخشِ چهارم: معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a>
  <ul class="collapse">
  <li><a href="#الف.-از-الزام-به-معماری" id="toc-الف.-از-الزام-به-معماری" class="nav-link" data-scroll-target="#الف.-از-الزام-به-معماری"><span class="header-section-number">X.4.1</span> الف. از الزام به معماری</a></li>
  <li><a href="#ب.-ذخیرهساز-و-کنترل-با-شاهد" id="toc-ب.-ذخیرهساز-و-کنترل-با-شاهد" class="nav-link" data-scroll-target="#ب.-ذخیرهساز-و-کنترل-با-شاهد"><span class="header-section-number">X.4.2</span> ب. ذخیره‌ساز و کنترل با شاهد</a></li>
  <li><a href="#پ.-اقتصاد-و-تأمین-مالی" id="toc-پ.-اقتصاد-و-تأمین-مالی" class="nav-link" data-scroll-target="#پ.-اقتصاد-و-تأمین-مالی"><span class="header-section-number">X.4.3</span> پ. اقتصاد و تأمینِ مالی</a></li>
  <li><a href="#ت.-امکانسنجی-و-انتخاب-گزینه" id="toc-ت.-امکانسنجی-و-انتخاب-گزینه" class="nav-link" data-scroll-target="#ت.-امکانسنجی-و-انتخاب-گزینه"><span class="header-section-number">X.4.4</span> ت. امکان‌سنجی و انتخابِ گزینه</a></li>
  <li><a href="#پاسخها-و-معیارها-3" id="toc-پاسخها-و-معیارها-3" class="nav-link" data-scroll-target="#پاسخها-و-معیارها-3"><span class="header-section-number">X.4.5</span> پاسخ‌ها و معیارها</a></li>
  </ul></li>
  <li><a href="#sec-app-x-part5" id="toc-sec-app-x-part5" class="nav-link" data-scroll-target="#sec-app-x-part5"><span class="header-section-number">X.5</span> آزمونِ بخشِ پنجم: مهندسیِ تفصیلی و اتصال به شبکه</a>
  <ul class="collapse">
  <li><a href="#الف.-نمودار-تکخطی-تغذیه-داخلی-و-مدارها" id="toc-الف.-نمودار-تکخطی-تغذیه-داخلی-و-مدارها" class="nav-link" data-scroll-target="#الف.-نمودار-تکخطی-تغذیه-داخلی-و-مدارها"><span class="header-section-number">X.5.1</span> الف. نمودارِ تک‌خطی، تغذیهٔ داخلی و مدارها</a></li>
  <li><a href="#ب.-ترانسفورماتورها-و-حفاظت" id="toc-ب.-ترانسفورماتورها-و-حفاظت" class="nav-link" data-scroll-target="#ب.-ترانسفورماتورها-و-حفاظت"><span class="header-section-number">X.5.2</span> ب. ترانسفورماتورها و حفاظت</a></li>
  <li><a href="#پ.-کیفیت-توان" id="toc-پ.-کیفیت-توان" class="nav-link" data-scroll-target="#پ.-کیفیت-توان"><span class="header-section-number">X.5.3</span> پ. کیفیتِ توان</a></li>
  <li><a href="#ت.-مطالعههای-شبکه" id="toc-ت.-مطالعههای-شبکه" class="nav-link" data-scroll-target="#ت.-مطالعههای-شبکه"><span class="header-section-number">X.5.4</span> ت. مطالعه‌های شبکه</a></li>
  <li><a href="#پاسخها-و-معیارها-4" id="toc-پاسخها-و-معیارها-4" class="nav-link" data-scroll-target="#پاسخها-و-معیارها-4"><span class="header-section-number">X.5.5</span> پاسخ‌ها و معیارها</a></li>
  </ul></li>
  <li><a href="#sec-app-x-part6" id="toc-sec-app-x-part6" class="nav-link" data-scroll-target="#sec-app-x-part6"><span class="header-section-number">X.6</span> آزمونِ بخشِ ششم: عمران، مکانیک، ایمنی، حریق و محیطِ زیست</a>
  <ul class="collapse">
  <li><a href="#الف.-ساختگاه-و-آب" id="toc-الف.-ساختگاه-و-آب" class="nav-link" data-scroll-target="#الف.-ساختگاه-و-آب"><span class="header-section-number">X.6.1</span> الف. ساختگاه و آب</a></li>
  <li><a href="#ب.-سازهها-و-لجستیک" id="toc-ب.-سازهها-و-لجستیک" class="nav-link" data-scroll-target="#ب.-سازهها-و-لجستیک"><span class="header-section-number">X.6.2</span> ب. سازه‌ها و لجستیک</a></li>
  <li><a href="#پ.-ایمنی-و-حریق" id="toc-پ.-ایمنی-و-حریق" class="nav-link" data-scroll-target="#پ.-ایمنی-و-حریق"><span class="header-section-number">X.6.3</span> پ. ایمنی و حریق</a></li>
  <li><a href="#ت.-محیط-زیست-و-جامعه" id="toc-ت.-محیط-زیست-و-جامعه" class="nav-link" data-scroll-target="#ت.-محیط-زیست-و-جامعه"><span class="header-section-number">X.6.4</span> ت. محیطِ زیست و جامعه</a></li>
  <li><a href="#پاسخها-و-معیارها-5" id="toc-پاسخها-و-معیارها-5" class="nav-link" data-scroll-target="#پاسخها-و-معیارها-5"><span class="header-section-number">X.6.5</span> پاسخ‌ها و معیارها</a></li>
  </ul></li>
  <li><a href="#sec-app-x-part7" id="toc-sec-app-x-part7" class="nav-link" data-scroll-target="#sec-app-x-part7"><span class="header-section-number">X.7</span> آزمونِ بخشِ هفتم: کنترل، ارتباطات و امنیتِ سایبری</a>
  <ul class="collapse">
  <li><a href="#الف.-ابزار-دقیق-و-کنترل" id="toc-الف.-ابزار-دقیق-و-کنترل" class="nav-link" data-scroll-target="#الف.-ابزار-دقیق-و-کنترل"><span class="header-section-number">X.7.1</span> الف. ابزارِ دقیق و کنترل</a></li>
  <li><a href="#ب.-اسکادا-و-ارتباطات" id="toc-ب.-اسکادا-و-ارتباطات" class="nav-link" data-scroll-target="#ب.-اسکادا-و-ارتباطات"><span class="header-section-number">X.7.2</span> ب. اسکادا و ارتباطات</a></li>
  <li><a href="#پ.-امنیت-سایبری-صنعتی" id="toc-پ.-امنیت-سایبری-صنعتی" class="nav-link" data-scroll-target="#پ.-امنیت-سایبری-صنعتی"><span class="header-section-number">X.7.3</span> پ. امنیتِ سایبریِ صنعتی</a></li>
  <li><a href="#ت.-پایش-عملکرد" id="toc-ت.-پایش-عملکرد" class="nav-link" data-scroll-target="#ت.-پایش-عملکرد"><span class="header-section-number">X.7.4</span> ت. پایشِ عملکرد</a></li>
  <li><a href="#پاسخها" id="toc-پاسخها" class="nav-link" data-scroll-target="#پاسخها"><span class="header-section-number">X.7.5</span> پاسخ‌ها</a></li>
  </ul></li>
  <li><a href="#sec-app-x-part8" id="toc-sec-app-x-part8" class="nav-link" data-scroll-target="#sec-app-x-part8"><span class="header-section-number">X.8</span> آزمونِ بخشِ هشتم: تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a>
  <ul class="collapse">
  <li><a href="#الف.-اطلاعات-خرید-و-کیفیت" id="toc-الف.-اطلاعات-خرید-و-کیفیت" class="nav-link" data-scroll-target="#الف.-اطلاعات-خرید-و-کیفیت"><span class="header-section-number">X.8.1</span> الف. اطلاعات، خرید و کیفیت</a></li>
  <li><a href="#ب.-ساخت-تجهیزات" id="toc-ب.-ساخت-تجهیزات" class="nav-link" data-scroll-target="#ب.-ساخت-تجهیزات"><span class="header-section-number">X.8.2</span> ب. ساختِ تجهیزات</a></li>
  <li><a href="#پ.-کابل-عمران-و-سختافزار-اندازهگیری" id="toc-پ.-کابل-عمران-و-سختافزار-اندازهگیری" class="nav-link" data-scroll-target="#پ.-کابل-عمران-و-سختافزار-اندازهگیری"><span class="header-section-number">X.8.3</span> پ. کابل، عمران و سخت‌افزارِ اندازه‌گیری</a></li>
  <li><a href="#ت.-اجرا-و-راهاندازی" id="toc-ت.-اجرا-و-راهاندازی" class="nav-link" data-scroll-target="#ت.-اجرا-و-راهاندازی"><span class="header-section-number">X.8.4</span> ت. اجرا و راه‌اندازی</a></li>
  <li><a href="#پاسخها-1" id="toc-پاسخها-1" class="nav-link" data-scroll-target="#پاسخها-1"><span class="header-section-number">X.8.5</span> پاسخ‌ها</a></li>
  </ul></li>
  <li><a href="#sec-app-x-part9" id="toc-sec-app-x-part9" class="nav-link" data-scroll-target="#sec-app-x-part9"><span class="header-section-number">X.9</span> آزمونِ بخشِ نهم: بهره‌برداری، نگهداری و پایانِ عمر</a>
  <ul class="collapse">
  <li><a href="#الف.-بهرهبرداری" id="toc-الف.-بهرهبرداری" class="nav-link" data-scroll-target="#الف.-بهرهبرداری"><span class="header-section-number">X.9.1</span> الف. بهره‌برداری</a></li>
  <li><a href="#ب.-نگهداری-و-قابلیت-اطمینان" id="toc-ب.-نگهداری-و-قابلیت-اطمینان" class="nav-link" data-scroll-target="#ب.-نگهداری-و-قابلیت-اطمینان"><span class="header-section-number">X.9.2</span> ب. نگهداری و قابلیتِ اطمینان</a></li>
  <li><a href="#پ.-تصمیمهای-چرخه-عمر" id="toc-پ.-تصمیمهای-چرخه-عمر" class="nav-link" data-scroll-target="#پ.-تصمیمهای-چرخه-عمر"><span class="header-section-number">X.9.3</span> پ. تصمیم‌های چرخهٔ عمر</a></li>
  <li><a href="#پاسخها-2" id="toc-پاسخها-2" class="nav-link" data-scroll-target="#پاسخها-2"><span class="header-section-number">X.9.4</span> پاسخ‌ها</a></li>
  </ul></li>
  <li><a href="#sec-app-x-part10" id="toc-sec-app-x-part10" class="nav-link" data-scroll-target="#sec-app-x-part10"><span class="header-section-number">X.10</span> آزمونِ بخشِ دهم: انطباقِ کشوری و پروژهٔ پایانی</a>
  <ul class="collapse">
  <li><a href="#الف.-روش-انطباق" id="toc-الف.-روش-انطباق" class="nav-link" data-scroll-target="#الف.-روش-انطباق"><span class="header-section-number">X.10.1</span> الف. روشِ انطباق</a></li>
  <li><a href="#ب.-پروندههای-کشوری" id="toc-ب.-پروندههای-کشوری" class="nav-link" data-scroll-target="#ب.-پروندههای-کشوری"><span class="header-section-number">X.10.2</span> ب. پرونده‌های کشوری</a></li>
  <li><a href="#پ.-استانداردها" id="toc-پ.-استانداردها" class="nav-link" data-scroll-target="#پ.-استانداردها"><span class="header-section-number">X.10.3</span> پ. استانداردها</a></li>
  <li><a href="#ت.-پروژه-پایانی" id="toc-ت.-پروژه-پایانی" class="nav-link" data-scroll-target="#ت.-پروژه-پایانی"><span class="header-section-number">X.10.4</span> ت. پروژهٔ پایانی</a></li>
  <li><a href="#پاسخها-3" id="toc-پاسخها-3" class="nav-link" data-scroll-target="#پاسخها-3"><span class="header-section-number">X.10.5</span> پاسخ‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../appendices/A-glossary-notation.html">پیوست‌ها</a></li><li class="breadcrumb-item"><a href="../appendices/X-mastery-tests.html"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-app-x" class="quarto-section-identifier">پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<p>هر بخشِ کتاب با یک <strong>دروازهٔ تسلط</strong> پایان می‌یابد: توانایی‌هایی که خواننده پیش از رفتن به بخشِ بعد باید داشته باشد. این پیوست برای هر بخش یک <strong>آزمونِ تشخیصیِ یکپارچه</strong> دارد که آن توانایی‌ها را با مسئله‌های نیروگاهِ P از چند فصل با هم می‌سنجد. آزمون‌ها <strong>تشخیصی</strong>اند، نه نمره‌ای: هدفشان یافتنِ درسی است که باید دوباره خوانده شود. پاسخ‌های عددی را برنامه‌های همراه ساخته‌اند و برای پرسش‌های تشریحی <strong>معیار</strong> آمده است. آزمونِ هر بخش پس از کامل شدنِ آن بخش به این پیوست افزوده می‌شود.</p>
<p><strong>راهنمای مدرس.</strong> هر آزمون حدودِ دو ساعت است و با کتاب و برنامه‌های همراهِ باز برگزار می‌شود: مهندس در کارِ واقعی هم منبع دارد؛ آنچه سنجیده می‌شود <strong>داوری</strong> است، نه حافظه. معیارِ گذر برای هر توانایی جداگانه است؛ خواننده‌ای که در یکی از چهار توانایی کمتر از معیار است، درس‌های ارجاع‌شده در جدولِ پایانِ هر آزمون را دوباره می‌خواند. پاسخِ عددیِ بی‌وارسی (بی‌یکا، بی‌محاسبهٔ دستی یا بی‌مقایسه با منبعی دیگر) حتی اگر درست باشد، کامل شمرده نمی‌شود.</p>
<section id="sec-app-x-part1" class="level2" data-number="X.1">
<h2 data-number="X.1" class="anchored" data-anchor-id="sec-app-x-part1"><span class="header-section-number">X.1</span> آزمونِ بخشِ یکم: اندیشیدن و محاسبه مانندِ مهندس</h2>
<p><strong>دروازهٔ تسلطِ بخشِ یکم:</strong> خواننده می‌تواند <strong>یکاها را وارسی کند</strong>، <strong>فرض‌ها را توضیح دهد</strong>، <strong>نمودار را تفسیر کند</strong> و <strong>یک محاسبهٔ پایه را بازتولید کند</strong>. همهٔ داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span> (ساختگی) است.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/appx/mastery_part1.py</code></p>
<section id="الف.-وارسی-یکا" class="level3" data-number="X.1.1">
<h3 data-number="X.1.1" class="anchored" data-anchor-id="الف.-وارسی-یکا"><span class="header-section-number">X.1.1</span> الف. وارسیِ یکا</h3>
<div id="exr-appx-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.1</strong></span> گزارشی می‌گوید «تولیدِ خورشیدیِ نیروگاه <span class="ltr" dir="ltr">97.3 GW</span> در سال و ضریبِ ظرفیتش ۲۲٫۲ درصد است». خطای یکا را بیابید، عدد را درست بنویسید و ضریبِ ظرفیت را با کمیت‌های یکادار وارسی کنید (فصل‌های ۲ و ۵).</p>
</div>
<div id="exr-appx-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.2</strong></span> توانِ بادی که از سطحِ روتورِ ۱۵۰ متری در تندیِ <span class="ltr" dir="ltr">8 m/s</span> و چگالیِ <span class="ltr" dir="ltr">1.056 kg/m³</span> می‌گذرد چقدر است؟ تحلیلِ بُعدی را بنویسید و بگویید چرا این عدد برقِ تولیدی نیست (فصل‌های ۲ و ۴).</p>
</div>
<div id="exr-appx-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.3</strong></span> ستونی بی‌یکا با جمعِ <span class="ltr" dir="ltr">289 812 000</span> در برون‌دادِ یک سامانه آمده است. با کدام یکا معقول است و چطور تصمیم می‌گیرید (فصل‌های ۱ و ۵)؟</p>
</div>
</section>
<section id="ب.-توضیح-فرضها" class="level3" data-number="X.1.2">
<h3 data-number="X.1.2" class="anchored" data-anchor-id="ب.-توضیح-فرضها"><span class="header-section-number">X.1.2</span> ب. توضیحِ فرض‌ها</h3>
<div id="exr-appx-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.4</strong></span> انرژیِ بادی در فصلِ ۱ <span class="ltr" dir="ltr">192.5 GWh</span> و در فصلِ ۵ <span class="ltr" dir="ltr">177.08 GWh</span> است. همهٔ فرض‌ها و تصمیم‌هایی را که این دو عدد را جدا می‌کنند با شناسه‌شان در دفترِ فرض‌ها و دفترِ تصمیم‌ها فهرست کنید و بگویید کدام عدد برای پروندهٔ نیروگاه به کار می‌رود (فصل‌های ۱، ۲، ۴ و ۵).</p>
</div>
<div id="exr-appx-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.5</strong></span> باتریِ سناریوی <span class="ltr" dir="ltr">S1</span> در فصلِ ۱ <span class="ltr" dir="ltr">11.8 MWh</span> در سال جابه‌جا کرد و در ابزارِ فصلِ ۵ هیچ. هر دو درست‌اند؟ فرض‌های هر کدام را بنویسید.</p>
</div>
<div id="exr-appx-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.6</strong></span> پنج فرضِ مدلِ خورشیدیِ فصلِ ۵ را بنویسید و برای هر کدام بگویید کدام فصلِ بعدی آن را جایگزین می‌کند.</p>
</div>
</section>
<section id="ج.-تفسیر-نمودار" class="level3" data-number="X.1.3">
<h3 data-number="X.1.3" class="anchored" data-anchor-id="ج.-تفسیر-نمودار"><span class="header-section-number">X.1.3</span> ج. تفسیرِ نمودار</h3>
<div id="exr-appx-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.7</strong></span> در <a href="../chapters/05-computing-and-data.html#fig-ch05-averaging" class="quarto-xref">شکل&nbsp;<span>5.5</span></a> سه ستون با یک داده سه انرژیِ متفاوت نشان می‌دهند. کدام درست است، چرا بقیه کمترند، و این نمودار چه چیزی را <strong>نشان نمی‌دهد</strong>؟</p>
</div>
<div id="exr-appx-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.8</strong></span> در <a href="../chapters/05-computing-and-data.html#fig-ch05-convergence" class="quarto-xref">شکل&nbsp;<span>5.16</span></a> شیبِ خط را بخوانید و بگویید چه معنایی دارد. اگر نقطه‌های ۸ و ۱۶ المان روی یک خطِ افقی می‌افتادند، چه نتیجه‌ای می‌گرفتید؟</p>
</div>
<div id="exr-appx-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.9</strong></span> در <a href="../chapters/04-physics-materials-manufacturing.html#fig-ch04-campbell" class="quarto-xref">شکل&nbsp;<span>4.11</span></a> بگویید چرا برجِ طرحِ دوم «نرم-سفت» است و در چه سرعتی از روتور خطرِ تشدید پدید می‌آید.</p>
</div>
<div id="exr-appx-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.10</strong></span> در <a href="../chapters/05-computing-and-data.html#fig-ch05-tornado" class="quarto-xref">شکل&nbsp;<span>5.21</span></a> دو ورودی دقیقاً هم‌اندازه‌اند و یکی نامتقارن است. هر دو مشاهده را توضیح دهید و بگویید برای کاهشِ عدمِ قطعیتِ ارزشِ پروژه، کدام کارِ فنی بیشترین سود را دارد.</p>
</div>
</section>
<section id="د.-بازتولید-یک-محاسبه-پایه" class="level3" data-number="X.1.4">
<h3 data-number="X.1.4" class="anchored" data-anchor-id="د.-بازتولید-یک-محاسبه-پایه"><span class="header-section-number">X.1.4</span> د. بازتولیدِ یک محاسبهٔ پایه</h3>
<div id="exr-appx-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.11</strong></span> توانِ خورشیدیِ ساعتِ ۱۲ روزِ ۲۳ ژوئن را از دادهٔ بسته و مدلِ <a href="../chapters/05-computing-and-data.html#eq-ch05-pv" class="quarto-xref">معادلهٔ&nbsp;<span>5.6</span></a> دستی حساب کنید و با برنامه مقایسه کنید.</p>
</div>
<div id="exr-appx-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.12</strong></span> نسبتِ پوششِ بدهیِ سالِ اولِ <a href="../chapters/05-computing-and-data.html#exm-ch05-d-finance" class="quarto-xref">مثال&nbsp;<span>5.35</span></a> را از ورودی‌ها دستی بازتولید کنید.</p>
</div>
<div id="exr-appx-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.13</strong></span> با برنامه‌ای حداکثر ده‌سطری، تابشِ سالانه را از بستهٔ داده حساب کنید و با نتیجهٔ مرجعِ بسته مقایسه کنید. سپس انرژیِ ناخالصِ بادی را یک بار از تندی‌های ساعتی و یک بار از میانگینِ سالانه بسازید.</p>
</div>
</section>
<section id="پاسخها-و-معیارها" class="level3" data-number="X.1.5">
<h3 data-number="X.1.5" class="anchored" data-anchor-id="پاسخها-و-معیارها"><span class="header-section-number">X.1.5</span> پاسخ‌ها و معیارها</h3>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-1" class="quarto-xref">تمرین&nbsp;<span>X.1</span></a>.</strong> «گیگاوات» توان است، نه انرژی؛ درست: <span class="ltr" dir="ltr">97.3 GWh</span>. ضریبِ ظرفیت <span class="ltr" dir="ltr">0.222</span> بر پایهٔ <span class="ltr" dir="ltr">50 MW</span>ِ متناوب و ۸۷۶۰ ساعت (<span class="ltr" dir="ltr">M1</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-2" class="quarto-xref">تمرین&nbsp;<span>X.2</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">4.78 MW</span> (<span class="ltr" dir="ltr">M2</span>)؛ بُعد: کیلوگرم بر مترِ مکعب × مترِ مربع × مترِ مکعب بر ثانیهٔ مکعب = وات. این توانِ <strong>باد</strong> است؛ روتور فقط بخشی از آن را می‌گیرد (حدِ بتز و ضریبِ توان، فصلِ ۴) و منحنیِ توان در <span class="ltr" dir="ltr">8 m/s</span> حدودِ <span class="ltr" dir="ltr">2.2 MW</span> در این چگالی می‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-3" class="quarto-xref">تمرین&nbsp;<span>X.3</span></a>.</strong> کیلووات‌ساعت، یعنی <span class="ltr" dir="ltr">289.8 GWh</span>، هم‌اندازهٔ صادراتِ سالانهٔ فصلِ ۱؛ مگاوات‌ساعت ۲۹۰ تراوات‌ساعت می‌شد که برای <span class="ltr" dir="ltr">100 MW</span> ناممکن است (<span class="ltr" dir="ltr">M3</span>). تصمیم با مقایسه با یک کرانِ فیزیکی (توانِ اسمی × ساعت‌ها) و تأییدِ فرهنگِ دادهٔ سامانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-4" class="quarto-xref">تمرین&nbsp;<span>X.4</span></a>.</strong> معیار: <span class="ltr" dir="ltr">A-028</span> (منحنیِ توان در چگالیِ استاندارد، فصلِ ۲) در برابرِ <span class="ltr" dir="ltr">D-008</span> (چگالیِ ساختگاه با تندیِ هم‌ارز، فصلِ ۴)، همان ضریبِ تلفاتِ یکجای ۱۲ درصد در هر دو، و یک سریِ داده (<span class="ltr" dir="ltr">A-013</span>) (<span class="ltr" dir="ltr">M4</span>). برای پرونده عددِ فصلِ ۵ (با <span class="ltr" dir="ltr">D-008</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-5" class="quarto-xref">تمرین&nbsp;<span>X.5</span></a>.</strong> هر دو درست‌اند، برای دو مدل: در فصلِ ۱ تولیدِ بیشینه <span class="ltr" dir="ltr">102.7 MW</span> از سقف می‌گذشت و <span class="ltr" dir="ltr">13.8 MWh</span> بریده می‌شد که باتری ذخیره کرد؛ با چگالیِ واقعی هیچ ساعتی به سقف نمی‌رسد. نقشِ باتری («فقط ذخیرهٔ انرژیِ بریده‌شده»، <span class="ltr" dir="ltr">A-009</span> تا <span class="ltr" dir="ltr">A-012</span>) در هر دو یکی است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-6" class="quarto-xref">تمرین&nbsp;<span>X.6</span></a>.</strong> معیار: تابشِ افقی (فصل‌های ۱۰ و ۱۲)، دمای سلولِ <span class="ltr" dir="ltr">NOCT</span> (فصل‌های ۴ و ۱۰)، ضریبِ تلفاتِ یکجای <span class="ltr" dir="ltr">0.90</span> (فصلِ ۱۵)، بازدهِ ثابتِ اینورتر (فصلِ ۹)، سقفِ اینورتر و نسبتِ <span class="ltr" dir="ltr">DC/AC</span> (فصل‌های ۱۰ و ۱۸)؛ همه زیرِ <span class="ltr" dir="ltr">A-097</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-7" class="quarto-xref">تمرین&nbsp;<span>X.7</span></a>.</strong> میانگینِ ساعتی درست‌تر است؛ میانگین‌گیریِ بلندتر تغییرپذیری را حذف می‌کند و منحنیِ توان کوژ است (<span class="ltr" dir="ltr">M13</span>). نمودار عدمِ قطعیت، تغییرپذیریِ درونِ ساعت و اثرِ چگالی را نشان نمی‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-8" class="quarto-xref">تمرین&nbsp;<span>X.8</span></a>.</strong> شیبِ منفیِ چهار: همگراییِ مرتبهٔ چهار. خطِ افقی یعنی خطای دیگری (مثلاً گرد کردنِ مرجع یا خطای کد) بر خطای شبکه چیره شده است، همان که در <a href="../chapters/05-computing-and-data.html#exm-ch05-mesh" class="quarto-xref">مثال&nbsp;<span>5.28</span></a> پیش آمد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-9" class="quarto-xref">تمرین&nbsp;<span>X.9</span></a>.</strong> بسامدِ اولِ برج میانِ <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> در سرعتِ اسمی است؛ در سرعت‌های کمترِ روتور، خطِ <span class="math inline">\(3P\)</span> از بسامدِ برج می‌گذرد و کنترل باید از آن ناحیه سریع عبور کند (فصلِ ۴).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-10" class="quarto-xref">تمرین&nbsp;<span>X.10</span></a>.</strong> درآمد حاصل‌ضربِ انرژی و قیمت است، پس ده درصد از هر کدام یک اثر دارد؛ ارزشِ فعلی تابعی کوژ از نرخِ تنزیل است. کارِ فنیِ پرسود: کاهشِ عدمِ قطعیتِ <strong>برآوردِ تولید</strong> (اندازه‌گیریِ منبع و مدل، فصل‌های ۱۳ تا ۱۶).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-11" class="quarto-xref">تمرین&nbsp;<span>X.11</span></a>.</strong> <span class="ltr" dir="ltr">46.223 MW</span> با تابشِ <span class="ltr" dir="ltr">1030.3 W/m²</span> و دمای <span class="ltr" dir="ltr">36.3 °C</span> (<span class="ltr" dir="ltr">M10</span>)؛ وارسی با <a href="../chapters/05-computing-and-data.html#exm-ch05-d-pv" class="quarto-xref">مثال&nbsp;<span>5.30</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-12" class="quarto-xref">تمرین&nbsp;<span>X.12</span></a>.</strong> <span class="ltr" dir="ltr">10.926 / 7.207 = 1.52</span> (<span class="ltr" dir="ltr">M11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-13" class="quarto-xref">تمرین&nbsp;<span>X.13</span></a>.</strong> <span class="ltr" dir="ltr">1947.2 kWh/m²</span>، برابر با نتیجهٔ مرجع (<span class="ltr" dir="ltr">M12</span>)؛ انرژیِ ناخالص <span class="ltr" dir="ltr">218.8</span> در برابرِ <span class="ltr" dir="ltr">184.8 GWh</span> (<span class="ltr" dir="ltr">M13</span>).</p>
</div>
<pre class="text"><code>M1: 97.3 GWh / (50 MW x 8760 h) = 0.222; '97.3 GW' is a power, not an energy
M2: wind power through the rotor 1/2 rho A v^3 = 0.5 x 1.056 x 17,671 x 512 =
    4.777 MW; in 1 h 4.777 MWh (kg/m3 m2 m3/s3 = W)
M3: 289 812 000 in a column read as kWh = 289.8 GWh (plausible); read as MWh
    it would be 290 TWh (impossible)
M4: wind: chapter 1 192.5 GWh (1.225 kg/m3), chapter 5 177.08 GWh (hourly
    density, mean 1.056)
M10: 23 June 12:00: G 1030.3 W/m2, T 36.3 C -&gt; 46.223 MW
M11: DSCR year 1 = 10.926 / 7.207 = 1.52
M12: annual GHI from the data pack = 1947.2 kWh/m2 (expected_results.json
    1947.2)
M13: same speeds, hourly vs one annual mean: 218.8 vs 184.8 GWh gross</code></pre>
<div id="tbl-app-x-part1" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part1-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.1: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ یکم
</figcaption>
<div aria-describedby="tbl-app-x-part1-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 11%">
<col style="width: 31%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>توانایی</th>
<th>پرسش‌ها</th>
<th>معیارِ گذر</th>
<th>اگر کمتر بود، دوباره بخوانید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>وارسیِ یکا</td>
<td>۱ تا ۳</td>
<td>هر سه با تحلیلِ بُعدی</td>
<td>فصلِ ۲ (یکا و بُعد)؛ <a href="../chapters/05-computing-and-data.html#sec-ch05-a-units" class="quarto-xref"><span>بخش 5.2.11</span></a></td>
</tr>
<tr class="even">
<td>توضیحِ فرض‌ها</td>
<td>۴ تا ۶</td>
<td>شناسهٔ فرض‌ها و پیامدشان</td>
<td>فصلِ ۱ (غربالگری)؛ دفترِ فرض‌ها؛ <a href="../chapters/05-computing-and-data.html#sec-ch05-f" class="quarto-xref"><span>بخش 5.7</span></a></td>
</tr>
<tr class="odd">
<td>تفسیرِ نمودار</td>
<td>۷ تا ۱۰</td>
<td>سه از چهار با «چه نشان نمی‌دهد»</td>
<td><a href="../chapters/05-computing-and-data.html#sec-ch05-a-plots" class="quarto-xref"><span>بخش 5.2.18</span></a>؛ فصلِ ۳ (آمار و عددی)</td>
</tr>
<tr class="even">
<td>بازتولیدِ محاسبه</td>
<td>۱۱ تا ۱۳</td>
<td>هر سه با وارسیِ مستقل</td>
<td>فصل‌های ۳ و ۴؛ <a href="../chapters/05-computing-and-data.html#sec-ch05-d" class="quarto-xref"><span>بخش 5.5</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-app-x-part2" class="level2" data-number="X.2">
<h2 data-number="X.2" class="anchored" data-anchor-id="sec-app-x-part2"><span class="header-section-number">X.2</span> آزمونِ بخشِ دوم: برق و تجهیزاتِ تبدیلِ انرژی</h2>
<p><strong>دروازهٔ تسلطِ بخشِ دوم:</strong> خواننده می‌تواند <strong>تبدیلِ انرژیِ هر منبع را گام‌به‌گام دنبال کند</strong>، <strong>رابط‌های تجهیزات را توضیح دهد</strong> و <strong>تولیدِ ناخالص را از خروجیِ تحویلی جدا کند</strong>. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span> (ساختگی) و مدل‌های فصل‌های ۶ تا ۱۱ است. چند مقدار فقط برای همین آزمون فرض شده‌اند و «(آزمون)» نام دارند: تلفِ بی‌باری و بارِ ترانسفورماتورها و کابل‌ها، دسترس‌پذیری و مصرفِ داخلیِ بخشِ خورشیدی.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/appx/mastery_part2.py</code></p>
<section id="الف.-دنبالکردن-تبدیل-انرژی" class="level3" data-number="X.2.1">
<h3 data-number="X.2.1" class="anchored" data-anchor-id="الف.-دنبالکردن-تبدیل-انرژی"><span class="header-section-number">X.2.1</span> الف. دنبال‌کردنِ تبدیلِ انرژی</h3>
<div id="exr-appx-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.14</strong></span> ساعتِ ۱۳ روزِ ۲۳ ژوئن: از تابشِ افقی تا توانِ متناوب در خروجیِ اینورترها را گام‌به‌گام بنویسید (تابشِ صفحه، تلفاتِ زاویه، دمای سلول، توانِ ماژول، ولتاژِ رشته، تلفاتِ جریانِ مستقیم، بازدهِ اینورتر). در هر گام کمیت و یکا و فصلِ مدل را بنویسید (فصل‌های ۹ و ۱۰، <a href="../chapters/10-pv-modules-arrays.html#exm-ch10-int-1" class="quarto-xref">مثال&nbsp;<span>10.58</span></a>).</p>
</div>
<div id="exr-appx-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.15</strong></span> روزِ ۱۴۲ ساعتِ ۱۱: از تندیِ باد در توپی تا جریانِ <span class="ltr" dir="ltr">33 kV</span> را برای یک توربین دنبال کنید: چگالی، توانِ باد، ضریبِ توان، گشتاورِ روتور، جعبه‌دنده، گشتاور و سرعتِ ژنراتور، مبدّل، ترانسفورماتورِ واحد (فصل‌های ۷، ۸، ۹ و ۱۱، <a href="../chapters/11-wind-turbines.html#exm-ch11-int-1" class="quarto-xref">مثال&nbsp;<span>11.48</span></a>).</p>
</div>
<div id="exr-appx-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.16</strong></span> بازدهِ کلِ «منبع تا برقِ متناوب» را برای خورشید در یک سال و برای باد در ساعتِ پرسشِ پیش حساب کنید. چرا این دو عدد را نباید مستقیم با هم مقایسه کرد؟</p>
</div>
<div id="exr-appx-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.17</strong></span> برای هر منبع، <strong>بزرگ‌ترین</strong> و <strong>کوچک‌ترین</strong> گامِ تلفات را در زنجیره نام ببرید و بگویید کدام با طراحی و کدام با بهره‌برداری کم می‌شود.</p>
</div>
</section>
<section id="ب.-توضیح-رابطها" class="level3" data-number="X.2.2">
<h3 data-number="X.2.2" class="anchored" data-anchor-id="ب.-توضیح-رابطها"><span class="header-section-number">X.2.2</span> ب. توضیحِ رابط‌ها</h3>
<div id="exr-appx-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.18</strong></span> ولتاژِ رشته در گرم‌ترین ساعتِ پُرتابش را با کفِ پنجرهٔ اینورتر (<span class="ltr" dir="ltr">D-012</span>) و ولتاژِ بیشینهٔ سامانه در سردترین صبح مقایسه کنید. این رابط میانِ کدام دو تجهیز است و هر طرف کدام پارامتر را تعیین می‌کند (فصل‌های ۶، ۹ و ۱۰)؟</p>
</div>
<div id="exr-appx-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.19</strong></span> چرا اینورترِ خورشیدی <span class="ltr" dir="ltr">600 V</span> و توربین <span class="ltr" dir="ltr">690 V</span> است اما هر دو به <span class="ltr" dir="ltr">33 kV</span> وصل‌اند؟ جریان را در هر سطحِ ولتاژ برای <span class="ltr" dir="ltr">5 MW</span> حساب کنید و بگویید کدام تجهیز هر جهش را می‌سازد (فصل‌های ۷ و ۸).</p>
</div>
<div id="exr-appx-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.20</strong></span> رابط‌های <strong>مکانیکی</strong>ِ توربین را با عدد بنویسید: رانش و گشتاورِ پای برج به فونداسیون، بسامدِ برج نسبت به <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span>، گشتاور و سرعت از روتور به ژنراتور (فصل‌های ۴، ۸ و ۱۱).</p>
</div>
<div id="exr-appx-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.21</strong></span> سه رابطِ <strong>میانِ دو منبع</strong> در نیروگاهِ P را نام ببرید (فیزیکی، برقی، کنترلی) و برای هر کدام یک عدد یا یک شاهد از فصل‌های ۱۰ و ۱۱ بیاورید.</p>
</div>
<div id="exr-appx-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.22</strong></span> در جدولِ رابطِ توربین با کنترل‌گرِ نیروگاه (<a href="../chapters/11-wind-turbines.html#tbl-ch11-design" class="quarto-xref">جدول&nbsp;<span>11.11</span></a>)، کدام سطرها از فصل‌های ۷ تا ۹ عدد گرفته‌اند؟ یک سطرِ تازه برای رابطِ اینورترِ خورشیدی با همان کنترل‌گر بنویسید.</p>
</div>
</section>
<section id="ج.-ناخالص-در-برابر-تحویلی" class="level3" data-number="X.2.3">
<h3 data-number="X.2.3" class="anchored" data-anchor-id="ج.-ناخالص-در-برابر-تحویلی"><span class="header-section-number">X.2.3</span> ج. ناخالص در برابرِ تحویلی</h3>
<div id="exr-appx-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.23</strong></span> تولیدِ ساعتیِ باد (با چگالی، دنباله و دسترس‌پذیری) و خورشید (با گرد و غبار، سایه و دسترس‌پذیری) را در شینِ <span class="ltr" dir="ltr">33 kV</span> جمع کنید؛ تلفاتِ برقی، مصرفِ داخلی و سقفِ صادراتِ <span class="ltr" dir="ltr">100 MW</span> را اعمال کنید و انرژیِ <strong>تحویلی</strong> در نقطهٔ اتصال را بیابید.</p>
</div>
<div id="exr-appx-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.24</strong></span> از انرژیِ ناخالصِ هر دو منبع (پیش از هر تلفات) تا انرژیِ تحویلی، جدولِ آبشاری با سهمِ هر گام بنویسید. کدام گام‌ها در فصل‌های ۱۰ و ۱۱ کمّی شدند و کدام‌ها در فصل‌های ۱۵ و ۲۱ می‌آیند؟</p>
</div>
<div id="exr-appx-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.25</strong></span> چرا در ۶۱ ساعت مجموعِ <span class="ltr" dir="ltr">33 kV</span> از <span class="ltr" dir="ltr">100 MW</span> بیشتر است اما فقط در ۲۱ ساعت صادرات بُرش می‌خورد؟ نتیجه را با فصل‌های ۱ و ۵ مقایسه کنید.</p>
</div>
<div id="exr-appx-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.26</strong></span> نیروگاه در چند ساعت از شبکه برق <strong>می‌گیرد</strong>؟ این انرژی در کدام ترازنامه می‌آید و چرا نباید از صادرات کم شود (فصل‌های ۷ و ۱۱)؟</p>
</div>
<div id="exr-appx-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.27</strong></span> یک گزارش می‌گوید «ضریبِ ظرفیتِ نیروگاه <span class="ltr" dir="ltr">0.36</span> است». با عددهای این آزمون بگویید این عدد کدام مرز و کدام ظرفیت را فرض کرده است و عددِ درست برای نقطهٔ اتصال چیست.</p>
</div>
</section>
<section id="پاسخها-و-معیارها-1" class="level3" data-number="X.2.4">
<h3 data-number="X.2.4" class="anchored" data-anchor-id="پاسخها-و-معیارها-1"><span class="header-section-number">X.2.4</span> پاسخ‌ها و معیارها</h3>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-14" class="quarto-xref">تمرین&nbsp;<span>X.14</span></a>.</strong> معیار: تابشِ افقی <span class="ltr" dir="ltr">980</span> → صفحه <span class="ltr" dir="ltr">961</span> → پس از زاویه <span class="ltr" dir="ltr">948 W/m²</span> → سلول <span class="ltr" dir="ltr">59.3 °C</span> → ماژول <span class="ltr" dir="ltr">464.9 W</span> در <span class="ltr" dir="ltr">37.1 V</span> → رشته <span class="ltr" dir="ltr">965 V</span> → آرایه <span class="ltr" dir="ltr">49.24 MW</span> پس از سه درصد تلفاتِ جریانِ مستقیم → اینورترها <span class="ltr" dir="ltr">48.42 MW</span> (<span class="ltr" dir="ltr">M21</span>، <a href="../chapters/10-pv-modules-arrays.html#exm-ch10-int-1" class="quarto-xref">مثال&nbsp;<span>10.58</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-15" class="quarto-xref">تمرین&nbsp;<span>X.15</span></a>.</strong> معیار: <span class="ltr" dir="ltr">1.002 kg/m³</span>؛ توانِ باد <span class="ltr" dir="ltr">7.59 MW</span>؛ <span class="math inline">\(C_p = 0.485\)</span>؛ <span class="ltr" dir="ltr">3,459 kW</span> برقی؛ گشتاورِ روتور <span class="ltr" dir="ltr">3.42 MN·m</span>؛ ژنراتور <span class="ltr" dir="ltr">1032 rpm</span> و <span class="ltr" dir="ltr">34.0 kN·m</span>؛ جریانِ <span class="ltr" dir="ltr">33 kV</span> حدودِ <span class="ltr" dir="ltr">60.5 A</span> (<span class="ltr" dir="ltr">M22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-16" class="quarto-xref">تمرین&nbsp;<span>X.16</span></a>.</strong> خورشید <span class="ltr" dir="ltr">18.4 %</span> در سال، باد <span class="ltr" dir="ltr">45.6 %</span> در یک ساعت (<span class="ltr" dir="ltr">M23</span>). یکی یک سال و دیگری یک ساعت است؛ «منبع» در خورشید تابشِ رسیده به ماژول و در باد توانِ جنبشیِ عبوری از روتور است و مرزهای دو دستگاه یکی نیستند. مقایسهٔ درست با ضریبِ ظرفیت یا انرژی در یک مرزِ مشترک است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-17" class="quarto-xref">تمرین&nbsp;<span>X.17</span></a>.</strong> معیار: خورشید: بزرگ‌ترین تبدیلِ فوتون به الکترون در سلول (حدِ فیزیکی، فصلِ ۱۰)، سپس دما؛ کوچک‌ترین سایه. باد: بزرگ‌ترین حدِ بتز و <span class="math inline">\(C_p\)</span> و سپس چگالی و دنباله؛ کوچک‌ترین مصرفِ داخلی. دما، دنباله و چیدمان با طراحی؛ گرد و غبار، سایش و دسترس‌پذیری با بهره‌برداری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-18" class="quarto-xref">تمرین&nbsp;<span>X.18</span></a>.</strong> <span class="ltr" dir="ltr">965 V</span> در برابرِ کفِ <span class="ltr" dir="ltr">933 V</span>: حاشیهٔ <span class="ltr" dir="ltr">32 V</span>؛ ۱۷ ساعت در سال زیرِ کف (<span class="ltr" dir="ltr">M24</span>، <a href="../chapters/09-power-electronics.html#sec-ch09-d-window" class="quarto-xref"><span>بخش 9.5.4</span></a>)؛ رابطِ رشته و اینورتر: شمارِ ماژولِ رشته (فصلِ ۱۰) کف و سقفِ ولتاژ را می‌سازد و ولتاژِ متناوبِ اینورتر کفِ پنجره را (فصلِ ۹).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-19" class="quarto-xref">تمرین&nbsp;<span>X.19</span></a>.</strong> معیار: ولتاژ با فناوریِ نیمه‌هادی و ماشین انتخاب می‌شود؛ ترانسفورماتورِ واحد هر دو را به <span class="ltr" dir="ltr">33 kV</span> می‌برد تا جریان و تلفات کم شود. برای <span class="ltr" dir="ltr">5 MW</span>: حدودِ <span class="ltr" dir="ltr">4.8 kA</span> در <span class="ltr" dir="ltr">600 V</span>، <span class="ltr" dir="ltr">4.2 kA</span> در <span class="ltr" dir="ltr">690 V</span>، <span class="ltr" dir="ltr">87 A</span> در <span class="ltr" dir="ltr">33 kV</span> (با ضریبِ توانِ یک؛ <a href="../chapters/07-ac-three-phase.html#exm-ch07-int-1" class="quarto-xref">مثال&nbsp;<span>7.51</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-20" class="quarto-xref">تمرین&nbsp;<span>X.20</span></a>.</strong> معیار: رانشِ بیشینه <span class="ltr" dir="ltr">923 kN</span> و گشتاورِ پای برج حدودِ <span class="ltr" dir="ltr">92 MN·m</span>؛ <span class="math inline">\(1P = 0.192\)</span> و <span class="math inline">\(3P = 0.575\ \text{Hz}\)</span> با برجِ <span class="ltr" dir="ltr">0.215 Hz</span> و حاشیه‌های ۱۲ و ۶۳ درصد (<span class="ltr" dir="ltr">M25</span>)؛ گشتاورِ <span class="ltr" dir="ltr">4.42 MN·m</span> در <span class="ltr" dir="ltr">11.5 rpm</span> به حدودِ <span class="ltr" dir="ltr">44 kN·m</span> در <span class="ltr" dir="ltr">1155 rpm</span> (<a href="../chapters/11-wind-turbines.html#exm-ch11-drivetrain" class="quarto-xref">مثال&nbsp;<span>11.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-21" class="quarto-xref">تمرین&nbsp;<span>X.21</span></a>.</strong> معیار: فیزیکی: سایهٔ برج و پره و پرتابِ یخ تا <span class="ltr" dir="ltr">375 m</span> (<a href="../chapters/10-pv-modules-arrays.html#exm-ch10-turbineshadow" class="quarto-xref">مثال&nbsp;<span>10.36</span></a>، <a href="../chapters/11-wind-turbines.html#exm-ch11-icing" class="quarto-xref">مثال&nbsp;<span>11.36</span></a>)؛ برقی: شینِ مشترکِ <span class="ltr" dir="ltr">33 kV</span> و سقفِ <span class="ltr" dir="ltr">100 MW</span>؛ کنترلی: فرمانِ توان و توانِ راکتیو از کنترل‌گرِ نیروگاه به هر دو (<a href="../chapters/11-wind-turbines.html#tbl-ch11-design" class="quarto-xref">جدول&nbsp;<span>11.11</span></a>، فصلِ ۲۰).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-22" class="quarto-xref">تمرین&nbsp;<span>X.22</span></a>.</strong> معیار: فرمانِ توان و توانِ راکتیو (فصل‌های ۷ و ۹)، حالتِ کم‌صدا و توانِ مجاز (فصلِ ۱۱)؛ سطرِ تازه: سقفِ توانِ اینورتر، توانِ راکتیو در دامنهٔ <span class="ltr" dir="ltr">5.5 MVA</span>، زمانِ پاسخ و پنجرهٔ ولتاژ (<a href="../chapters/09-power-electronics.html#exm-ch09-int-1" class="quarto-xref">مثال&nbsp;<span>9.60</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-23" class="quarto-xref">تمرین&nbsp;<span>X.23</span></a>.</strong> باد <span class="ltr" dir="ltr">184.58</span> و خورشید <span class="ltr" dir="ltr">110.23 GWh</span> در <span class="ltr" dir="ltr">33 kV</span>؛ تلفاتِ برقی <span class="ltr" dir="ltr">3.16</span>، مصرفِ داخلی <span class="ltr" dir="ltr">2.35</span>، بُرش <span class="ltr" dir="ltr">0.012 GWh</span>؛ تحویلی <span class="ltr" dir="ltr">289.42 GWh</span> و ضریبِ ظرفیتِ <span class="ltr" dir="ltr">0.330</span> در نقطهٔ اتصال (<span class="ltr" dir="ltr">M26</span> تا <span class="ltr" dir="ltr">M28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-24" class="quarto-xref">تمرین&nbsp;<span>X.24</span></a>.</strong> معیار: باد <span class="ltr" dir="ltr">218.79</span> → چگالی → دنباله → دسترس‌پذیری؛ خورشید <span class="ltr" dir="ltr">129.15</span> (ماژول با بازدهِ آزمایشگاهی) → زاویه، دما و نورِ کم → جریانِ مستقیم → اینورتر و برش → گرد و غبار و سایه → دسترس‌پذیری؛ سپس تلفاتِ برقی، مصرفِ داخلی و سقفِ صادرات (<span class="ltr" dir="ltr">M29</span>)؛ تخریب، عدمِ قطعیت و قراردادها در فصل‌های ۱۵، ۱۶ و ۲۱.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-25" class="quarto-xref">تمرین&nbsp;<span>X.25</span></a>.</strong> تلفاتِ برقی و مصرفِ داخلی میانِ شینِ <span class="ltr" dir="ltr">33 kV</span> و نقطهٔ اتصال توانِ چهل ساعت را زیرِ سقف می‌آورد؛ اوجِ <span class="ltr" dir="ltr">102.8 MW</span> نادر است چون بادِ تند و خورشیدِ کامل با چگالیِ واقعی کم هم‌زمان‌اند؛ همان نتیجهٔ فصلِ ۵ (با چگالیِ ساختگاه، بُرش تقریباً صفر) در برابرِ فصلِ ۱ (<span class="ltr" dir="ltr">M27</span>، <span class="ltr" dir="ltr">M29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-26" class="quarto-xref">تمرین&nbsp;<span>X.26</span></a>.</strong> ۴۴۵ ساعت و حدودِ <span class="ltr" dir="ltr">136 MWh</span> (<span class="ltr" dir="ltr">M28</span>)؛ تلفِ بی‌باریِ ترانسفورماتورها و مصرفِ داخلی در ساعت‌هایی که هیچ منبعی تولید نمی‌کند؛ در ترازنامهٔ <strong>واردات</strong> (با تعرفه و قراردادِ خودش) می‌آید و جمعِ جبریِ آن با صادرات مرزِ اندازه‌گیری را مخدوش می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-27" class="quarto-xref">تمرین&nbsp;<span>X.27</span></a>.</strong> <span class="ltr" dir="ltr">0.358</span> ضریبِ ظرفیتِ ناخالصِ بخشِ بادی با دنباله بر پایهٔ <span class="ltr" dir="ltr">60 MW</span> است (<a href="../chapters/11-wind-turbines.html#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a>)؛ برای کلِ نیروگاه در نقطهٔ اتصال بر پایهٔ سقفِ <span class="ltr" dir="ltr">100 MW</span>، <span class="ltr" dir="ltr">0.330</span> است (<span class="ltr" dir="ltr">M28</span>)؛ هر ضریبِ ظرفیت باید مرز (منبع، شین، نقطهٔ اتصال) و ظرفیتِ مبنا را بگوید.</p>
</div>
<pre class="text"><code>M21: PV 23 June 13:00: string 965 V; array DC 49.24 MW after 3 % DC losses
   : inverters' AC 48.42 MW (98.3 % of DC)
M22: wind day 142 11:00: air 7.59 MW, Cp 0.485, electric 3,459 kW
   : generator torque 34.0 kN m at 1032 rpm; 33 kV current 60.5 A at pf 1
M23: PV year: 606 GWh of sunlight on the modules -&gt; AC 111.3 GWh (18.4 %)
   : wind at the hour above: 45.6 % of the air's power
M24: DC window, 23 June 13:00: 965 V against the 933 V floor (D-012)
   : margin 32 V; 17 h a year below the floor (U-032 closed)
M25: tower: 1P 0.192 Hz &lt; f1 0.215 Hz &lt; 3P 0.575 Hz; margins 12 % and 63 %
M26: 33 kV: wind 184.58 GWh (wakes, availability), PV 110.23 GWh
   : together 294.81 GWh
M27: electrical losses 3.16 GWh; own use 2.35 GWh
   : curtailed at 100 MW: 0.012 GWh in 21 h
M28: delivered (export) 289.42 GWh; imported 136 MWh in 445 h
   : capacity factor at the POC 0.330
M29: peak at 33 kV 102.8 MW; 61 h above 100 MW at 33 kV
   : gross before any loss: wind 218.79 GWh + PV 129.15 GWh</code></pre>
<div id="tbl-app-x-part2" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part2-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.2: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ دوم
</figcaption>
<div aria-describedby="tbl-app-x-part2-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 11%">
<col style="width: 31%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>توانایی</th>
<th>پرسش‌ها</th>
<th>معیارِ گذر</th>
<th>اگر کمتر بود، دوباره بخوانید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دنبال‌کردنِ تبدیل</td>
<td>۱۴ تا ۱۷</td>
<td>هر گام با کمیت، یکا و فصلِ مدل</td>
<td><a href="../chapters/10-pv-modules-arrays.html#sec-ch10-a" class="quarto-xref"><span>بخش 10.2</span></a>، <a href="../chapters/11-wind-turbines.html#sec-ch11-a-bem" class="quarto-xref"><span>بخش 11.2.5</span></a>، <a href="../chapters/11-wind-turbines.html#exm-ch11-int-1" class="quarto-xref">مثال&nbsp;<span>11.48</span></a></td>
</tr>
<tr class="even">
<td>توضیحِ رابط‌ها</td>
<td>۱۸ تا ۲۲</td>
<td>چهار از پنج با عدد یا شاهد</td>
<td><a href="../chapters/09-power-electronics.html#sec-ch09-d-window" class="quarto-xref"><span>بخش 9.5.4</span></a>، <a href="../chapters/07-ac-three-phase.html#sec-ch07-b-perunit" class="quarto-xref"><span>بخش 7.3.5</span></a>، <a href="../chapters/11-wind-turbines.html#sec-ch11-b-interfaces" class="quarto-xref"><span>بخش 11.3.11</span></a></td>
</tr>
<tr class="odd">
<td>ناخالص و تحویلی</td>
<td>۲۳ تا ۲۷</td>
<td>آبشارِ کامل با مرزِ هر عدد</td>
<td><a href="../chapters/10-pv-modules-arrays.html#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a>، <a href="../chapters/11-wind-turbines.html#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a>، <a href="../chapters/11-wind-turbines.html#sec-ch11-b-aux" class="quarto-xref"><span>بخش 11.3.20</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-app-x-part3" class="level2" data-number="X.3">
<h2 data-number="X.3" class="anchored" data-anchor-id="sec-app-x-part3"><span class="header-section-number">X.3</span> آزمونِ بخشِ سوم: ارزیابیِ منابع و برآوردِ تولید</h2>
<p><strong>دروازهٔ تسلطِ بخشِ سوم:</strong> خواننده می‌تواند <strong>منبع</strong>، <strong>فرض‌های تلف</strong>، <strong>عدمِ قطعیت</strong> و <strong>محدودیت‌های</strong> یک برآوردِ تولید را توضیح دهد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span> (ساختگی)، مدلِ تولیدِ <span class="ltr" dir="ltr">15.1</span> (<span class="ltr" dir="ltr">D-019</span>) و بودجهٔ عدمِ قطعیتِ فصلِ ۱۶ (<span class="ltr" dir="ltr">D-020</span>) است. جزءهای پرسشِ ۳۹ فقط برای همین آزمون فرض شده‌اند «(آزمون)».</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/appx/mastery_part3.py</code></p>
<section id="الف.-منبع" class="level3" data-number="X.3.1">
<h3 data-number="X.3.1" class="anchored" data-anchor-id="الف.-منبع"><span class="header-section-number">X.3.1</span> الف. منبع</h3>
<div id="exr-appx-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.28</strong></span> <span class="ltr" dir="ltr">P50</span>ِ بلندمدتِ تابشِ افقی <span class="ltr" dir="ltr">1,920 kWh/m²</span> است (فصلِ ۱۲). بگویید این عدد از کدام داده‌ها و کدام گام‌ها آمده است، و <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله را با عدمِ قطعیتِ بلندمدتِ <span class="ltr" dir="ltr">2.8 %</span> و تغییرِ سال به سالِ <span class="ltr" dir="ltr">2.7 %</span> حساب کنید.</p>
</div>
<div id="exr-appx-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.29</strong></span> انرژیِ بلندمدتِ مزرعه <span class="ltr" dir="ltr">191.87 GWh</span> و انرژیِ سالِ دکل <span class="ltr" dir="ltr">186.69 GWh</span> است (فصلِ ۱۳). اختلاف را از کجا آورده‌ایم، با کدام شاهد، و چرا نباید سالِ دکل را به‌جای بلندمدت به کار برد؟</p>
</div>
<div id="exr-appx-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.30</strong></span> اگر دکل دوازده ماه داده با هم‌بستگیِ <span class="ltr" dir="ltr">0.80</span> با مرجع داشته باشد، عدمِ قطعیتِ تصحیحِ بلندمدت را برای تندی و انرژی (نسبتِ حساسیتِ <span class="ltr" dir="ltr">1.82</span>) برآورد کنید و دو راهِ کاهشِ آن را بنویسید.</p>
</div>
<div id="exr-appx-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.31</strong></span> عدمِ قطعیتِ پیش‌بینیِ متقابلِ تندی برای <span class="ltr" dir="ltr">W2b</span> و <span class="ltr" dir="ltr">W1</span> <span class="ltr" dir="ltr">1.35</span> و <span class="ltr" dir="ltr">7.64 %</span> است. به انرژی تبدیل کنید و بگویید چرا این عدد در انتخابِ چیدمان آمد.</p>
</div>
<div id="exr-appx-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.32</strong></span> آزمونِ بخشِ دوم تحویلیِ <span class="ltr" dir="ltr">289.4 GWh</span> داد و مدلِ <span class="ltr" dir="ltr">15.1</span> <span class="ltr" dir="ltr">295.1 GWh</span> می‌دهد. اختلافِ بادی و خورشیدی را در ولتاژِ متوسط بنویسید و منبعِ هر کدام را توضیح دهید.</p>
</div>
</section>
<section id="ب.-فرضهای-تلف" class="level3" data-number="X.3.2">
<h3 data-number="X.3.2" class="anchored" data-anchor-id="ب.-فرضهای-تلف"><span class="header-section-number">X.3.2</span> ب. فرض‌های تلف</h3>
<div id="exr-appx-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.33</strong></span> آبشارِ بادی را از <span class="ltr" dir="ltr">218.79</span> تا <span class="ltr" dir="ltr">193.14 GWh</span> گام‌به‌گام با درصد بنویسید؛ کدام گام فیزیک است، کدام انتخابِ مدل، کدام تصحیح، کدام فرض؟</p>
</div>
<div id="exr-appx-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.34</strong></span> خورشیدی از <span class="ltr" dir="ltr">129.15</span> به <span class="ltr" dir="ltr">108.36 GWh</span> می‌رسد. دو گامی را که فرضِ آموزشی‌اند نام ببرید، شاهدِ لازم برای جایگزینی‌شان را بگویید و درصدِ کل را بنویسید.</p>
</div>
<div id="exr-appx-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.35</strong></span> از <span class="ltr" dir="ltr">301.49 GWh</span> در ولتاژِ متوسط تا <span class="ltr" dir="ltr">295.14 GWh</span> در نقطهٔ اتصال: چهار گام و درصدِ کل را بنویسید. چرا تلفِ دو و سه درصدیِ پیاپی پنج درصد نیست؟</p>
</div>
</section>
<section id="پ.-عدم-قطعیت" class="level3" data-number="X.3.3">
<h3 data-number="X.3.3" class="anchored" data-anchor-id="پ.-عدم-قطعیت"><span class="header-section-number">X.3.3</span> پ. عدمِ قطعیت</h3>
<div id="exr-appx-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.36</strong></span> پنج جزءِ مستقلِ <span class="ltr" dir="ltr">3</span>، <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">2.5</span>، <span class="ltr" dir="ltr">1</span> و <span class="ltr" dir="ltr">1.5 %</span> (آزمون) برای نیروگاهی با <span class="ltr" dir="ltr">P50</span>ِ <span class="ltr" dir="ltr">200 GWh</span>: عدمِ قطعیتِ ترکیبی و <span class="ltr" dir="ltr">P90</span> را حساب کنید؛ اگر کاملاً هم‌بسته بودند چه؟</p>
</div>
<div id="exr-appx-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.37</strong></span> برای نیروگاهِ P، بخشِ بلندمدت و تغییرِ سال به سال را در نقطهٔ اتصال بنویسید و <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله و ده‌ساله را بسازید. چرا ده‌ساله بالاتر است اما نه خیلی؟</p>
</div>
<div id="exr-appx-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.38</strong></span> یک گزارش <span class="ltr" dir="ltr">P90</span>ِ هیبرید را جمعِ <span class="ltr" dir="ltr">P90</span>ِ باد و خورشیدی نوشته است. خطا را با عدد نشان دهید.</p>
</div>
<div id="exr-appx-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.39</strong></span> سه سهمِ بزرگِ واریانسِ نیروگاهِ P کدام‌اند و هر کدام با چه اقدامی کم می‌شود؟</p>
</div>
</section>
<section id="ت.-محدودیتها" class="level3" data-number="X.3.4">
<h3 data-number="X.3.4" class="anchored" data-anchor-id="ت.-محدودیتها"><span class="header-section-number">X.3.4</span> ت. محدودیت‌ها</h3>
<div id="exr-appx-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.40</strong></span> جملهٔ «تولیدِ تضمین‌شدهٔ نیروگاه <span class="ltr" dir="ltr">P90</span> یعنی <span class="ltr" dir="ltr">276 GWh</span> است» را اصلاح کنید و احتمالِ دست‌کم یک سالِ زیرِ آن را در پانزده سال حساب کنید.</p>
</div>
<div id="exr-appx-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.41</strong></span> تأمین‌کنندهٔ پیش‌بینی می‌گوید خطای ساعتیِ <span class="ltr" dir="ltr">10.7 MW</span> نشان می‌دهد عدمِ قطعیتِ تولیدِ سالانه سی درصد است. پاسخ دهید.</p>
</div>
</section>
<section id="پاسخها-و-معیارها-2" class="level3" data-number="X.3.5">
<h3 data-number="X.3.5" class="anchored" data-anchor-id="پاسخها-و-معیارها-2"><span class="header-section-number">X.3.5</span> پاسخ‌ها و معیارها</h3>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-28" class="quarto-xref">تمرین&nbsp;<span>X.28</span></a>.</strong> معیار: سالِ ایستگاه پس از کنترلِ کیفیت (به ترتیبِ درست)، رکوردِ بیست‌سالهٔ تأمین‌کننده، ضریبِ بلندمدتِ <span class="ltr" dir="ltr">0.9859</span> (<span class="ltr" dir="ltr">D-016</span>)؛ <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله <span class="ltr" dir="ltr">1,824 kWh/m²</span> با <span class="ltr" dir="ltr">3.9 %</span> (<span class="ltr" dir="ltr">M30</span>، <a href="../chapters/12-solar-resource.html#sec-ch12-c" class="quarto-xref"><span>بخش 12.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-29" class="quarto-xref">تمرین&nbsp;<span>X.29</span></a>.</strong> <span class="ltr" dir="ltr">+2.77 %</span> از اندازه‌گیری، هم‌بستگی و پیش‌بینی با نسبتِ واریانس پس از آزمونِ همگنی (<span class="ltr" dir="ltr">D-017</span>، <span class="ltr" dir="ltr">M31</span>)؛ سالِ دکل کمی آرام بود و یک سال نمایندهٔ بلندمدت نیست (<a href="../chapters/13-wind-measurement.html#sec-ch13-c" class="quarto-xref"><span>بخش 13.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-30" class="quarto-xref">تمرین&nbsp;<span>X.30</span></a>.</strong> تندی <span class="ltr" dir="ltr">1.90 %</span>، انرژی <span class="ltr" dir="ltr">3.46 %</span> (<span class="ltr" dir="ltr">M32</span>)؛ دوازده ماهِ دیگر یا مرجعِ بهتر (<a href="../chapters/16-uncertainty-yield.html#exm-ch16-mcp" class="quarto-xref">مثال&nbsp;<span>16.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-31" class="quarto-xref">تمرین&nbsp;<span>X.31</span></a>.</strong> <span class="ltr" dir="ltr">2.46</span> و <span class="ltr" dir="ltr">13.90 %</span> انرژی (<span class="ltr" dir="ltr">M33</span>)؛ <span class="ltr" dir="ltr">W1</span> با انرژیِ بیشتر بدهیِ کمتری می‌پذیرد تا یال اندازه گرفته شود؛ بررسیِ پرنده پیش از آن (<a href="../chapters/16-uncertainty-yield.html#exm-ch16-layouts" class="quarto-xref">مثال&nbsp;<span>16.44</span></a>، <span class="ltr" dir="ltr">D-018</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-32" class="quarto-xref">تمرین&nbsp;<span>X.32</span></a>.</strong> باد <span class="ltr" dir="ltr">+8.56</span>، خورشیدی <span class="ltr" dir="ltr">−1.87 GWh</span> (<span class="ltr" dir="ltr">M34</span>)؛ باد: چیدمانِ <span class="ltr" dir="ltr">W2b</span> و دنباله‌اش، چگالیِ توپی، تصحیحِ بلندمدتِ <span class="ltr" dir="ltr">+2.77 %</span>؛ خورشیدی: تصحیحِ بلندمدتِ <span class="ltr" dir="ltr">−1.2 %</span>، تخریبِ سالِ اول و دسترس‌پذیری (<a href="../chapters/15-energy-yield-losses.html#exm-ch15-waterfall" class="quarto-xref">مثال&nbsp;<span>15.34</span></a>). هر عدد با نسخهٔ مدلش معتبر است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-33" class="quarto-xref">تمرین&nbsp;<span>X.33</span></a>.</strong> <span class="ltr" dir="ltr">−8.53</span> چگالی (فیزیک)، <span class="ltr" dir="ltr">−0.28</span> زمین (مدل)، <span class="ltr" dir="ltr">−4.01</span> دنباله (مدل، با ضریبِ افت)، <span class="ltr" dir="ltr">+2.78</span> بلندمدت (تصحیح)، <span class="ltr" dir="ltr">−1.90 %</span> دسترس‌پذیری (فرض)؛ کل <span class="ltr" dir="ltr">−11.72 %</span> (<span class="ltr" dir="ltr">M35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-34" class="quarto-xref">تمرین&nbsp;<span>X.34</span></a>.</strong> دسترس‌پذیریِ <span class="ltr" dir="ltr">1 %</span> و تخریبِ سالِ اولِ <span class="ltr" dir="ltr">0.5 %</span> (<span class="ltr" dir="ltr">A-275</span>)؛ شاهد: ضمانتِ قرارداد تبدیل‌شده به انرژی‌محور و آزمونِ پایداری و دادهٔ میدانیِ ماژول؛ کل <span class="ltr" dir="ltr">−16.10 %</span> (<span class="ltr" dir="ltr">M36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-35" class="quarto-xref">تمرین&nbsp;<span>X.35</span></a>.</strong> تلفِ برقی <span class="ltr" dir="ltr">1.09</span>، مصرفِ داخلی <span class="ltr" dir="ltr">0.79</span>، حدِ صادرات <span class="ltr" dir="ltr">0.08</span>، قطعی <span class="ltr" dir="ltr">0.17 %</span>؛ کل <span class="ltr" dir="ltr">2.11 %</span> (<span class="ltr" dir="ltr">M37</span>)؛ درصدها نسبت به ورودیِ هر گام‌اند و ضرب می‌شوند: <span class="ltr" dir="ltr">4.94 %</span> (<span class="ltr" dir="ltr">M38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-36" class="quarto-xref">تمرین&nbsp;<span>X.36</span></a>.</strong> <span class="ltr" dir="ltr">4.74 %</span> و <span class="ltr" dir="ltr">187.84 GWh</span>؛ هم‌بسته <span class="ltr" dir="ltr">10 %</span> و <span class="ltr" dir="ltr">174.37 GWh</span> (<span class="ltr" dir="ltr">M39</span>، <span class="ltr" dir="ltr">M40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-37" class="quarto-xref">تمرین&nbsp;<span>X.37</span></a>.</strong> <span class="ltr" dir="ltr">11.76</span> و <span class="ltr" dir="ltr">9.31 GWh</span>؛ <span class="ltr" dir="ltr">275.9</span> و <span class="ltr" dir="ltr">279.6 GWh</span> (<span class="ltr" dir="ltr">M41</span>)؛ تغییرِ سال به سال میانگین می‌شود، بخشِ بلندمدت نه (<a href="../chapters/16-uncertainty-yield.html#eq-ch16-nyear" class="quarto-xref">معادلهٔ&nbsp;<span>16.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-38" class="quarto-xref">تمرین&nbsp;<span>X.38</span></a>.</strong> <span class="ltr" dir="ltr">281.93</span> در برابرِ <span class="ltr" dir="ltr">277.04 GWh</span> (<span class="ltr" dir="ltr">M42</span>)؛ جمع، پایین را دو بار می‌شمارد (<a href="../chapters/16-uncertainty-yield.html#exm-ch16-hybridp90" class="quarto-xref">مثال&nbsp;<span>16.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-39" class="quarto-xref">تمرین&nbsp;<span>X.39</span></a>.</strong> تغییرِ سال به سال <span class="ltr" dir="ltr">38.5 %</span> (کاهش‌ناپذیر؛ فقط افقِ بلندتر)، تصحیحِ بلندمدتِ بادی <span class="ltr" dir="ltr">24.3 %</span> (دادهٔ طولانی‌تر، مرجعِ بهتر)، اندازه‌گیریِ بادی <span class="ltr" dir="ltr">10.5 %</span> (کالیبراسیون، نصب) (<span class="ltr" dir="ltr">M43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-40" class="quarto-xref">تمرین&nbsp;<span>X.40</span></a>.</strong> معیار: «<span class="ltr" dir="ltr">P90</span>ِ یک‌ساله حدودِ <span class="ltr" dir="ltr">276 GWh</span> است: در نُه سال از ده انتظار می‌رود بیشتر باشد؛ تضمین نیست و ارزیابیِ کاملِ ریسک نیست»؛ <span class="ltr" dir="ltr">0.79</span> (<span class="ltr" dir="ltr">M44</span>)؛ با خطای بلندمدتِ مشترک، سال‌های بد با هم می‌آیند (<a href="../chapters/16-uncertainty-yield.html#exm-ch16-yearsbelow" class="quarto-xref">مثال&nbsp;<span>16.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-41" class="quarto-xref">تمرین&nbsp;<span>X.41</span></a>.</strong> معیار: خطای ساعتی دربارهٔ ساعت‌های فرداست و در جمع خنثی می‌شود؛ عدمِ قطعیتِ سالانه <span class="ltr" dir="ltr">5.1 %</span> از جزءهای مشترک در همهٔ ساعت‌هاست (<span class="ltr" dir="ltr">M45</span>، <a href="../chapters/16-uncertainty-yield.html#exm-ch16-forecast" class="quarto-xref">مثال&nbsp;<span>16.27</span></a>).</p>
</div>
<pre class="text"><code>M30: GHI P90 one year: 1,920 x (1 - 1.2816 x 3.9 %) = 1,824 kWh/m2
M31: wind long term against the mast year: 191.87 / 186.69 = 1.0277 (+2.77 %)
M32: MCP 12 months, r 0.80: speed 1.90 %; energy x 1.82 = 3.46 %
M33: cross-prediction W2b 1.35 % and W1 7.64 % of speed: energy 2.46 % and
    13.90 %
M34: Part II test against model 15.1 at MV: wind 184.58 -&gt; 193.14 GWh (+8.56),
    PV 110.23 -&gt; 108.36 GWh (-1.87)
M35: wind steps %: -8.53, -0.28, -4.01, +2.78, -1.90; total -11.72 %
M36: PV from STC to MV: -16.10 %; of it availability -1.00 % and degradation
    -0.50 % (A-275)
M37: plant MV 301.49 -&gt; POC 295.14 GWh: -2.11 % (6.35 GWh)
M38: losses 2 % and 3 % in a row: 4.94 % (not 5 %)
M39: RSS of 3, 2, 2.5, 1, 1.5 %: 4.74 %; P90 of 200 GWh: 187.84 GWh
M40: same parts fully correlated: 10.0 %; P90 174.37 GWh
M41: Plant P at the POC: long-term 11.76, year-to-year 9.31 GWh; P90 1y 275.9,
    P90 10y 279.6 GWh
M42: hybrid P90 one year at MV 281.93 GWh against wind + PV P90s 174.84 +
    102.20 = 277.04 GWh
M43: largest shares: year-to-year (wind and PV, r 0.12) 38.5 %; long-term
    correction and period 24.3 %; anemometer calibration, mounting 10.5 %
M44: one-year P90 exceeded in 9 of 10 years; at least one year below it in 15
    years: 0.79
M45: forecast RMSE 10.72 MW (31 % of mean power, hourly) against the one-year
    yield sigma 14.99 GWh (5.1 %)</code></pre>
<div id="tbl-app-x-part3" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part3-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.3: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ سوم
</figcaption>
<div aria-describedby="tbl-app-x-part3-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 11%">
<col style="width: 31%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>توانایی</th>
<th>پرسش‌ها</th>
<th>معیارِ گذر</th>
<th>اگر کمتر بود، دوباره بخوانید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>منبع</td>
<td>۲۸ تا ۳۲</td>
<td>هر عدد با داده، روش و شاهد</td>
<td><a href="../chapters/12-solar-resource.html#sec-ch12-c" class="quarto-xref"><span>بخش 12.4</span></a>، <a href="../chapters/13-wind-measurement.html#sec-ch13-c" class="quarto-xref"><span>بخش 13.8</span></a>، <a href="../chapters/16-uncertainty-yield.html#sec-ch16-a-mcp" class="quarto-xref"><span>بخش 16.2.8</span></a></td>
</tr>
<tr class="even">
<td>فرض‌های تلف</td>
<td>۳۳ تا ۳۵</td>
<td>آبشار با نوعِ هر گام</td>
<td><a href="../chapters/15-energy-yield-losses.html#sec-ch15-c-register" class="quarto-xref"><span>بخش 15.4.1</span></a>، <a href="../chapters/15-energy-yield-losses.html#sec-ch15-d-waterfall" class="quarto-xref"><span>بخش 15.5.2</span></a></td>
</tr>
<tr class="odd">
<td>عدمِ قطعیت</td>
<td>۳۶ تا ۳۹</td>
<td>ترکیب، افق و سهم‌ها با عدد</td>
<td><a href="../chapters/16-uncertainty-yield.html#sec-ch16-b-rss" class="quarto-xref"><span>بخش 16.3.2</span></a>، <a href="../chapters/16-uncertainty-yield.html#sec-ch16-c-horizon" class="quarto-xref"><span>بخش 16.4.2</span></a>، <a href="../chapters/16-uncertainty-yield.html#sec-ch16-d-budget" class="quarto-xref"><span>بخش 16.5.1</span></a></td>
</tr>
<tr class="even">
<td>محدودیت‌ها</td>
<td>۴۰ و ۴۱</td>
<td>جملهٔ اصلاح‌شده با هر چهار برچسب</td>
<td><a href="../chapters/16-uncertainty-yield.html#sec-ch16-c-communication" class="quarto-xref"><span>بخش 16.4.7</span></a>، <a href="../chapters/16-uncertainty-yield.html#sec-ch16-c-sevennumbers" class="quarto-xref"><span>بخش 16.4.11</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-app-x-part4" class="level2" data-number="X.4">
<h2 data-number="X.4" class="anchored" data-anchor-id="sec-app-x-part4"><span class="header-section-number">X.4</span> آزمونِ بخشِ چهارم: معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</h2>
<p><strong>دروازهٔ تسلطِ بخشِ چهارم:</strong> خواننده می‌تواند <strong>الزام‌ها را به معماری</strong> برگرداند، <strong>ذخیره‌ساز را با شاهد</strong> اندازه کند و به کار گیرد، نشان دهد نیروگاه <strong>اقتصادی و تأمین‌پذیر</strong> است یا نه، و میانِ <strong>گزینه‌ها</strong> با شاهدِ ردپذیر انتخاب کند. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S1</span> (ساختگی)، و تصمیم‌های <span class="ltr" dir="ltr">D-021</span> تا <span class="ltr" dir="ltr">D-026</span> است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/appx/mastery_part4.py</code></p>
<section id="الف.-از-الزام-به-معماری" class="level3" data-number="X.4.1">
<h3 data-number="X.4.1" class="anchored" data-anchor-id="الف.-از-الزام-به-معماری"><span class="header-section-number">X.4.1</span> الف. از الزام به معماری</h3>
<div id="exr-appx-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.42</strong></span> ظرفیتِ <span class="ltr" dir="ltr">AC</span> نیروگاه <span class="ltr" dir="ltr">110 MW</span> و حدِ صادرات <span class="ltr" dir="ltr">100 MW</span> است. انرژیِ کاهش‌یافته را بنویسید، بگویید با حدِ <span class="ltr" dir="ltr">90 MW</span> چه می‌شود، و توضیح دهید چرا حدِ صادرات «متغیرِ طراحیِ آزاد» نیست.</p>
</div>
<div id="exr-appx-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.43</strong></span> بازدهِ مسیرِ «خورشیدی ← باتری ← شبکه» را در اتصالِ <span class="ltr" dir="ltr">AC</span> و <span class="ltr" dir="ltr">DC</span> بنویسید. چرا نیروگاهِ P با وجودِ بازدهِ کمترِ مسیر، اتصالِ <span class="ltr" dir="ltr">AC</span> را برگزید؟</p>
</div>
<div id="exr-appx-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.44</strong></span> دو جمله را مقایسه کنید: «صادرات محدود شود» و «صادرات در کنتورِ نقطهٔ اتصال، میانگینِ یک‌دقیقه‌ای، از <span class="ltr" dir="ltr">100 MW</span> بیشتر نشود» (آزمون). کدام الزام است و چه شاهدی آن را می‌بندد؟</p>
</div>
<div id="exr-appx-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.45</strong></span> چاه <span class="ltr" dir="ltr">40 m³</span> در روز می‌دهد و نیاز سی روز <span class="ltr" dir="ltr">120 m³</span> در روز است (آزمون). چقدر از مخزن برداشته می‌شود و چرا بخشی از مخزن «نگه‌داشته» است؟</p>
</div>
</section>
<section id="ب.-ذخیرهساز-و-کنترل-با-شاهد" class="level3" data-number="X.4.2">
<h3 data-number="X.4.2" class="anchored" data-anchor-id="ب.-ذخیرهساز-و-کنترل-با-شاهد"><span class="header-section-number">X.4.2</span> ب. ذخیره‌ساز و کنترل با شاهد</h3>
<div id="exr-appx-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.46</strong></span> از سلول تا سامانه، انرژیِ اسمی و انرژیِ قابلِ استفادهٔ باتریِ نیروگاهِ P را با پنجرهٔ <span class="ltr" dir="ltr">10–90 %</span> بسازید و هر گام را با شاهدش نام ببرید.</p>
</div>
<div id="exr-appx-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.47</strong></span> خدمتِ <span class="ltr" dir="ltr">REQ-S01</span> (<span class="ltr" dir="ltr">5 MW</span>، یک ساعت، ساعت‌های ۱۸ تا ۲۲) کفِ انرژیِ باتری را چقدر می‌کند؟ اگر برنامه‌ریز این کف را نداند چه رخ می‌دهد؟</p>
</div>
<div id="exr-appx-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.48</strong></span> در یک ساعت، بهره‌بردار سقفِ صادرات می‌گذارد و همزمان فراخوانِ خدمت می‌رسد. کنترل‌گر چه می‌کند و چه ثبت می‌کند؟</p>
</div>
<div id="exr-appx-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.49</strong></span> مبنای فنیِ باتری (<span class="ltr" dir="ltr">D-023</span>) تعریف شده، اما فصلِ ۲۱ شرطی بر آن افزود. شرط چیست و چه شاهدی آن را برمی‌دارد؟</p>
</div>
</section>
<section id="پ.-اقتصاد-و-تأمین-مالی" class="level3" data-number="X.4.3">
<h3 data-number="X.4.3" class="anchored" data-anchor-id="پ.-اقتصاد-و-تأمین-مالی"><span class="header-section-number">X.4.3</span> پ. اقتصاد و تأمینِ مالی</h3>
<div id="exr-appx-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.50</strong></span> هزینهٔ ترازشدهٔ نیروگاهِ P را روی پشتِ پاکت با نرخِ <span class="ltr" dir="ltr">5 %</span> و عمرِ ۲۵ سال حساب کنید و دو چیزی را که این حساب نمی‌بیند بنویسید.</p>
</div>
<div id="exr-appx-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.51</strong></span> جریانِ نقدِ ثابتِ <span class="ltr" dir="ltr">13,000</span> هزار در سال برای ۱۵ سال (آزمون)، <span class="ltr" dir="ltr">DSCR</span> هدفِ <span class="ltr" dir="ltr">1.20</span> و بهرهٔ <span class="ltr" dir="ltr">6 %</span>: بدهیِ تراشیده چقدر است؟ گامِ محاسبه را بنویسید.</p>
</div>
<div id="exr-appx-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.52</strong></span> سنجه‌های پایهٔ مدلِ فصلِ ۲۱ را بنویسید و بگویید کدام سنجه به سهام‌دار، کدام به وام‌دهنده و کدام به اقتصادِ پروژه پاسخ می‌دهد.</p>
</div>
<div id="exr-appx-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.53</strong></span> سربه‌سرِ انرژی برای <span class="ltr" dir="ltr">DSCR</span> برابرِ <span class="ltr" dir="ltr">1.00</span> را با سالِ <span class="ltr" dir="ltr">P99</span> نیروگاه مقایسه کنید. چرا یک <span class="ltr" dir="ltr">P90</span> به‌تنهایی بانک‌پذیری را ثابت نمی‌کند؟</p>
</div>
</section>
<section id="ت.-امکانسنجی-و-انتخاب-گزینه" class="level3" data-number="X.4.4">
<h3 data-number="X.4.4" class="anchored" data-anchor-id="ت.-امکانسنجی-و-انتخاب-گزینه"><span class="header-section-number">X.4.4</span> ت. امکان‌سنجی و انتخابِ گزینه</h3>
<div id="exr-appx-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.54</strong></span> سه گزینه با امتیازهای انرژی، هزینه و زمان (<a href="#tbl-app-x-part4-scores" class="quarto-xref">جدول&nbsp;<span>X.4</span></a>) و وزن‌های <span class="ltr" dir="ltr">0.5</span>، <span class="ltr" dir="ltr">0.3</span> و <span class="ltr" dir="ltr">0.2</span> (آزمون): کلِ هر گزینه را حساب کنید و بگویید آیا گزینهٔ مغلوب هست.</p>
</div>
<div id="tbl-app-x-part4-scores" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part4-scores-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.4: امتیازهای آزمونِ بخشِ چهارم
</figcaption>
<div aria-describedby="tbl-app-x-part4-scores-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>گزینه</th>
<th>انرژی</th>
<th>هزینه</th>
<th>زمان</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">P-North</span></td>
<td><span class="ltr" dir="ltr">1.00</span></td>
<td><span class="ltr" dir="ltr">0.00</span></td>
<td><span class="ltr" dir="ltr">0.00</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">P-Central</span></td>
<td><span class="ltr" dir="ltr">0.49</span></td>
<td><span class="ltr" dir="ltr">0.71</span></td>
<td><span class="ltr" dir="ltr">1.00</span></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">P-South</span></td>
<td><span class="ltr" dir="ltr">0.00</span></td>
<td><span class="ltr" dir="ltr">1.00</span></td>
<td><span class="ltr" dir="ltr">0.55</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exr-appx-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.55</strong></span> درختِ توسعه با دو دروازه، <span class="math inline">\((2{,}200, 0.75)\)</span> و <span class="math inline">\((2{,}500, 0.80)\)</span>: ارزشِ مورد انتظار را برای ارزشِ پایانیِ <span class="ltr" dir="ltr">7,740</span> و <span class="ltr" dir="ltr">5,000</span> حساب کنید و تصمیمِ هر کدام را بگویید.</p>
</div>
<div id="exr-appx-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.56</strong></span> در یک صفحه از تصمیمِ <span class="ltr" dir="ltr">D-026</span> دفاع کنید: چرا مکانی با انرژیِ کمتر ترجیح داده شد؟ دست‌کم سه دلیلِ مستقل با عدد بیاورید.</p>
</div>
</section>
<section id="پاسخها-و-معیارها-3" class="level3" data-number="X.4.5">
<h3 data-number="X.4.5" class="anchored" data-anchor-id="پاسخها-و-معیارها-3"><span class="header-section-number">X.4.5</span> پاسخ‌ها و معیارها</h3>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-42" class="quarto-xref">تمرین&nbsp;<span>X.42</span></a>.</strong> <span class="ltr" dir="ltr">0.23 GWh</span> در سال؛ با <span class="ltr" dir="ltr">90 MW</span> <span class="ltr" dir="ltr">1.76 GWh</span> (<span class="ltr" dir="ltr">M46</span>، <a href="../chapters/18-hybrid-architecture.html#exm-ch18-export" class="quarto-xref">مثال&nbsp;<span>18.9</span></a>)؛ حد را بهره‌بردارِ شبکه تعیین می‌کند و قیمت دارد (فصلِ ۱۷).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-43" class="quarto-xref">تمرین&nbsp;<span>X.43</span></a>.</strong> <span class="ltr" dir="ltr">85.0</span> و <span class="ltr" dir="ltr">86.7 %</span> (<span class="ltr" dir="ltr">M47</span>، <a href="../chapters/18-hybrid-architecture.html#exm-ch18-chains" class="quarto-xref">مثال&nbsp;<span>18.2</span></a>)؛ اتصالِ <span class="ltr" dir="ltr">AC</span> از باد و شبکه هم شارژ می‌شود و اینورترِ خورشیدی را شریک نمی‌کند؛ کاربردهای بازار، نه بُرش، اتصال را تعیین کردند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-44" class="quarto-xref">تمرین&nbsp;<span>X.44</span></a>.</strong> دومی الزام است: کمیت، مکانِ اندازه‌گیری، میانگین‌گیری و حد دارد؛ شاهد: دادهٔ کنتور و آزمونِ پذیرش (<span class="ltr" dir="ltr">M48</span>، <a href="../chapters/17-load-grid-requirements.html#exm-ch17-measurable" class="quarto-xref">مثال&nbsp;<span>17.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-45" class="quarto-xref">تمرین&nbsp;<span>X.45</span></a>.</strong> <span class="ltr" dir="ltr">2,400 m³</span> (<span class="ltr" dir="ltr">M49</span>)؛ ذخیرهٔ نگه‌داشته برای اضطرار و حریق دست نمی‌خورد (<a href="../chapters/18-hybrid-architecture.html#sec-ch18-d-storage" class="quarto-xref"><span>بخش 18.5.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-46" class="quarto-xref">تمرین&nbsp;<span>X.46</span></a>.</strong> <span class="ltr" dir="ltr">39,936</span> سلول، <span class="ltr" dir="ltr">40.13 MWh</span> اسمی، <span class="ltr" dir="ltr">32.1 MWh</span> قابلِ استفاده (<span class="ltr" dir="ltr">M50</span>)؛ شاهد: برگهٔ سلول، آزمونِ ظرفیت و درجه‌بندی، آزمونِ پذیرش (<a href="../chapters/19-battery-storage.html#exm-ch19-buildup" class="quarto-xref">مثال&nbsp;<span>19.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-47" class="quarto-xref">تمرین&nbsp;<span>X.47</span></a>.</strong> <span class="ltr" dir="ltr">9.39 MWh</span> (<span class="ltr" dir="ltr">M51</span>)؛ برنامه‌ریزِ ناآگاه از کف، هشدارهای بسیار و هزینهٔ بیشتر می‌سازد (<a href="../chapters/20-plant-control-ems.html#exm-ch20-service" class="quarto-xref">مثال&nbsp;<span>20.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-48" class="quarto-xref">تمرین&nbsp;<span>X.48</span></a>.</strong> سقفِ بهره‌بردار بالاتر از خدمت است: خدمت درونِ سقف، ثبتِ تعارض و هشدار (<span class="ltr" dir="ltr">M52</span>، <a href="../chapters/20-plant-control-ems.html#exm-ch20-priority" class="quarto-xref">مثال&nbsp;<span>20.17</span></a>، <a href="../chapters/20-plant-control-ems.html#exm-ch20-conflicts" class="quarto-xref">مثال&nbsp;<span>20.42</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-49" class="quarto-xref">تمرین&nbsp;<span>X.49</span></a>.</strong> با قیمت‌های آموزشی باتری حدودِ <span class="ltr" dir="ltr">40 %</span> سرمایه‌اش را برمی‌گرداند (<span class="ltr" dir="ltr">M53</span>، <span class="ltr" dir="ltr">D-025</span>)؛ قراردادِ خدمت، دامنهٔ قیمتِ گسترده‌تر یا الزامِ بهره‌بردار شرط را برمی‌دارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-50" class="quarto-xref">تمرین&nbsp;<span>X.50</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">53.2</span> واحد بر مگاوات‌ساعت (<span class="ltr" dir="ltr">M54</span>، <a href="../chapters/21-economics-contracts.html#exm-ch21-int-1" class="quarto-xref">مثال&nbsp;<span>21.77</span></a>)؛ بدهی، مالیات، تورم، جایگزینی و ریسک را نمی‌بیند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-51" class="quarto-xref">تمرین&nbsp;<span>X.51</span></a>.</strong> خدمتِ بدهی <span class="math inline">\(13{,}000/1.2 = 10{,}833\)</span> در سال؛ ارزشِ فعلی با <span class="ltr" dir="ltr">6 %</span> در ۱۵ سال: <span class="ltr" dir="ltr">105,216</span> هزار (<span class="ltr" dir="ltr">M55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-52" class="quarto-xref">تمرین&nbsp;<span>X.52</span></a>.</strong> بدهی <span class="ltr" dir="ltr">121,025</span> (<span class="ltr" dir="ltr">71 %</span>)، بازدهِ سهام <span class="ltr" dir="ltr">10.22 %</span> (سهام‌دار)، کمینهٔ <span class="ltr" dir="ltr">DSCR</span> <span class="ltr" dir="ltr">1.20</span> و <span class="ltr" dir="ltr">LLCR</span> <span class="ltr" dir="ltr">1.23</span> (وام‌دهنده)، ارزشِ فعلی و بازدهِ پروژه (اقتصادِ پروژه) (<span class="ltr" dir="ltr">M56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-53" class="quarto-xref">تمرین&nbsp;<span>X.53</span></a>.</strong> <span class="ltr" dir="ltr">85.9 %</span> در برابرِ <span class="ltr" dir="ltr">88.1 %</span> (<span class="ltr" dir="ltr">M57</span>، <a href="../chapters/22-feasibility-options.html#exm-ch22-downside" class="quarto-xref">مثال&nbsp;<span>22.29</span></a>)؛ بانک‌پذیری شاهد است: تنش‌ها، شرط‌ها، قراردادها و بررسیِ دقیق (فصلِ ۲۱).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-54" class="quarto-xref">تمرین&nbsp;<span>X.54</span></a>.</strong> <span class="ltr" dir="ltr">0.50</span>، <span class="ltr" dir="ltr">0.66</span>، <span class="ltr" dir="ltr">0.41</span>؛ مغلوب ندارد (<span class="ltr" dir="ltr">M58</span>، <a href="../chapters/22-feasibility-options.html#exm-ch22-scores" class="quarto-xref">مثال&nbsp;<span>22.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-55" class="quarto-xref">تمرین&nbsp;<span>X.55</span></a>.</strong> <span class="ltr" dir="ltr">569</span>: ادامه؛ صفر: توقف پیش از خرج (<span class="ltr" dir="ltr">M59</span>، <a href="../chapters/22-feasibility-options.html#exm-ch22-tree" class="quarto-xref">مثال&nbsp;<span>22.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-56" class="quarto-xref">تمرین&nbsp;<span>X.56</span></a>.</strong> معیار: پرچم‌ها (پرندگان، جابه‌جایی)، زمان (۲۲ ماه دیرتر، ارزشِ امروز <span class="ltr" dir="ltr">4,646</span> در برابرِ <span class="ltr" dir="ltr">4,740</span>)، شاهد (بازدهِ سهام <span class="ltr" dir="ltr">9.85</span> در برابرِ <span class="ltr" dir="ltr">10.21 %</span> که با شاهدِ برابر هم‌تراز می‌شود)، و پایداریِ رتبه (<span class="ltr" dir="ltr">M60</span>، <a href="../chapters/22-feasibility-options.html#exm-ch22-worked" class="quarto-xref">مثال&nbsp;<span>22.20</span></a>، <a href="../chapters/22-feasibility-options.html#exm-ch22-challenge" class="quarto-xref">مثال&nbsp;<span>22.21</span></a>).</p>
</div>
<pre class="text"><code>M46: installed AC 60 + 50 = 110 MW against a 100 MW export limit: curtailed
    0.23 GWh a year; a 90 MW limit would curtail 1.76 GWh
M47: AC-coupled PV -&gt; battery -&gt; grid 85.0 %, DC-coupled 86.7 % (one-way set
    of 4 efficiencies, A-286)
M48: requirement REQ-007-like test (test): 'export &lt;= 100 MW at the POC meter,
    1-min mean' is measurable; 'export limited' is not
M49: water: 2,500 m3 tank with a held reserve; demand above a 40 m3/day well
    for 30 days (test): 2,400 m3 from the tank at 120 m3/day
M50: build-up 52 x 8 x 12 x 8 = 39,936 cells x 314 Ah x 3.2 V = 40.13 MWh;
    window 10-90 % usable 32.1 MWh
M51: service floor: 4 MWh + 5 MW x 1 h / 0.927 = 9.39 MWh held from 18 to 22 h
M52: priority order safety &gt; operator &gt; service &gt; schedule &gt; recapture: an
    operator cap and a service call -&gt; obey the cap, keep the service within
    it, log the conflict (D-024)
M53: battery at teaching prices repays about 40 % of its capital (D-025):
    technically defined (D-023), financially conditional
M54: envelope LCOE: (156,450 x CRF 0.0710 + 4,270) / 288,854 MWh = 53.2 u/MWh
M55: sculpted debt on a flat 13,000 a year, DSCR 1.20, 6 %, 15 years: 105,216
    k u
M56: model base: debt 121,025 (71 %), equity IRR 10.22 %, min DSCR 1.20, min
    LLCR 1.23
M57: break-even energy 85.9 % of P50 (DSCR 1.00, debt fixed) against the one-
    year P99 of 88.1 %: lenders are paid in a P99 year
M58: scores (energy, cost, time) with weights 0.5/0.3/0.2 (test): 0.50, 0.66,
    0.41; dominated: none
M59: development tree: value 7,740 -&gt; EV 569; value 5,000 -&gt; EV 0 (stop)
M60: D-026: P-Central (295 GWh) over P-North (330 GWh): equity IRR 10.21 vs
    9.85 %, NPV today 4,740 vs 4,646 k u, two flags, 22 months later close</code></pre>
<div id="tbl-app-x-part4" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part4-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.5: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ چهارم
</figcaption>
<div aria-describedby="tbl-app-x-part4-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 11%">
<col style="width: 31%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>توانایی</th>
<th>پرسش‌ها</th>
<th>معیارِ گذر</th>
<th>اگر کمتر بود، دوباره بخوانید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>الزام به معماری</td>
<td>۴۲ تا ۴۵</td>
<td>هر انتخاب با الزام و عدد</td>
<td><a href="../chapters/17-load-grid-requirements.html#sec-ch17-c-measurable" class="quarto-xref"><span>بخش 17.4.2</span></a>، <a href="../chapters/18-hybrid-architecture.html#sec-ch18-d" class="quarto-xref"><span>بخش 18.5</span></a>، <a href="../chapters/18-hybrid-architecture.html#exm-ch18-export" class="quarto-xref">مثال&nbsp;<span>18.9</span></a></td>
</tr>
<tr class="even">
<td>ذخیره‌ساز و کنترل</td>
<td>۴۶ تا ۴۹</td>
<td>اندازه، کف و اولویت با شاهد</td>
<td><a href="../chapters/19-battery-storage.html#sec-ch19-b-sizing" class="quarto-xref"><span>بخش 19.3.6</span></a>، <a href="../chapters/20-plant-control-ems.html#sec-ch20-b-degraded" class="quarto-xref"><span>بخش 20.3.7</span></a>، <a href="../chapters/20-plant-control-ems.html#sec-ch20-h-lab" class="quarto-xref"><span>بخش 20.9.1</span></a></td>
</tr>
<tr class="odd">
<td>اقتصاد و تأمینِ مالی</td>
<td>۵۰ تا ۵۳</td>
<td>سنجه با تعریف و تنش</td>
<td><a href="../chapters/21-economics-contracts.html#sec-ch21-f-sizing" class="quarto-xref"><span>بخش 21.7.4</span></a>، <a href="../chapters/21-economics-contracts.html#sec-ch21-g-breakeven" class="quarto-xref"><span>بخش 21.8.2</span></a>، <a href="../chapters/21-economics-contracts.html#sec-ch21-b-lcoe" class="quarto-xref"><span>بخش 21.3.2</span></a></td>
</tr>
<tr class="even">
<td>امکان‌سنجی و گزینه</td>
<td>۵۴ تا ۵۶</td>
<td>امتیاز، پول و شاهد کنارِ هم</td>
<td><a href="../chapters/22-feasibility-options.html#sec-ch22-b" class="quarto-xref"><span>بخش 22.3</span></a>، <a href="../chapters/22-feasibility-options.html#sec-ch22-c-tree" class="quarto-xref"><span>بخش 22.4.5</span></a>، <a href="../chapters/22-feasibility-options.html#sec-ch22-d" class="quarto-xref"><span>بخش 22.5</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-app-x-part5" class="level2" data-number="X.5">
<h2 data-number="X.5" class="anchored" data-anchor-id="sec-app-x-part5"><span class="header-section-number">X.5</span> آزمونِ بخشِ پنجم: مهندسیِ تفصیلی و اتصال به شبکه</h2>
<p><strong>دروازهٔ تسلطِ بخشِ پنجم:</strong> خواننده می‌تواند برای هر مطالعه یا وارسیِ طراحی بگوید <strong>چه چیزی را ثابت می‌کند</strong>، <strong>چه داده‌ای می‌خواهد</strong>، <strong>چه کسی آن را تأیید می‌کند</strong> و <strong>چه شاهدی الزام را می‌بندد</strong>. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span> مگر جایی که گفته شود (ساختگی)، و تصمیم‌های <span class="ltr" dir="ltr">D-027</span> تا <span class="ltr" dir="ltr">D-032</span> است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند. پاسخِ هر پرسش، افزون بر عدد، آن چهار چیز را هم می‌خواهد.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/appx/mastery_part5.py</code></p>
<section id="الف.-نمودار-تکخطی-تغذیه-داخلی-و-مدارها" class="level3" data-number="X.5.1">
<h3 data-number="X.5.1" class="anchored" data-anchor-id="الف.-نمودار-تکخطی-تغذیه-داخلی-و-مدارها"><span class="header-section-number">X.5.1</span> الف. نمودارِ تک‌خطی، تغذیهٔ داخلی و مدارها</h3>
<div id="exr-appx-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.57</strong></span> سطحِ اتصالِ کوتاهِ سهمِ شبکه در نیم‌شینهٔ <span class="ltr" dir="ltr">MV-A</span> را از مدلِ مطالعه بخوانید. این عدد چه چیزی را ثابت می‌کند و کدام داده و کدام شاهد آن را می‌بندد؟</p>
</div>
<div id="exr-appx-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.58</strong></span> فیدرِ <span class="ltr" dir="ltr">20 MW</span> در <span class="ltr" dir="ltr">33 kV</span> با ضریبِ نصبِ کلِ مسیر: جریان، رتبهٔ مرجعِ لازم و مقطعِ کابل را بنویسید. چرا انتخاب «مرزی» است و چه کسی آن را می‌پذیرد؟</p>
</div>
<div id="exr-appx-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.59</strong></span> تهویهٔ باتری در <span class="ltr" dir="ltr">S1</span> حدودِ <span class="ltr" dir="ltr">320 kW</span> و ترانسفورماتورِ تغذیهٔ داخلی <span class="ltr" dir="ltr">250 kVA</span> است. یافته چیست و در کدام سند و با چه تصمیمی بسته می‌شود؟</p>
</div>
<div id="exr-appx-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.60</strong></span> خطِ <span class="ltr" dir="ltr">132 kV</span> برای <span class="ltr" dir="ltr">437 A</span> در <span class="ltr" dir="ltr">45 °C</span> چه بادی می‌خواهد؟ چرا در سالِ داده هیچ ساعتی محدود نشد، و چه داده‌ای این نتیجه را محکم‌تر می‌کند؟</p>
</div>
</section>
<section id="ب.-ترانسفورماتورها-و-حفاظت" class="level3" data-number="X.5.2">
<h3 data-number="X.5.2" class="anchored" data-anchor-id="ب.-ترانسفورماتورها-و-حفاظت"><span class="header-section-number">X.5.2</span> ب. ترانسفورماتورها و حفاظت</h3>
<div id="exr-appx-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.61</strong></span> تلفِ سالانهٔ بار و بی‌باریِ دو ترانسفورماتورِ اصلی را بنویسید. کدام از دادهٔ آزمونِ کارخانه می‌آید و کدام از سالِ ساعتیِ تولید؟</p>
</div>
<div id="exr-appx-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.62</strong></span> تپ‌چنجرِ <span class="ltr" dir="ltr">±10 %</span> کجا شینهٔ <span class="ltr" dir="ltr">33 kV</span> را نگه نمی‌دارد؟ پاسخِ طراحی چیست و کجا ثبت می‌شود؟</p>
</div>
<div id="exr-appx-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.63</strong></span> خطای <span class="ltr" dir="ltr">5 kA</span> روی یک فیدر (آزمون): زمانِ کارِ رلهٔ فیدر و ورودی با تنظیم‌های فصلِ ۲۶ و حاشیهٔ هماهنگی را بنویسید. شاهدِ پذیرشِ این تنظیم‌ها چیست؟</p>
</div>
<div id="exr-appx-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.64</strong></span> چرا رلهٔ دیستانسِ سرِ نیروگاهِ خط خطاهای مقاومتی را نمی‌بیند؟ پاسخ چیست و چه کسی در این مرزِ مشترک تصمیم می‌گیرد؟</p>
</div>
</section>
<section id="پ.-کیفیت-توان" class="level3" data-number="X.5.3">
<h3 data-number="X.5.3" class="anchored" data-anchor-id="پ.-کیفیت-توان"><span class="header-section-number">X.5.3</span> پ. کیفیتِ توان</h3>
<div id="exr-appx-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.65</strong></span> مرتبهٔ تشدیدِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">1.77 Mvar</span> کابل روی <span class="ltr" dir="ltr">365 MVA</span> چیست؟ کدام مطالعه آن را می‌سنجد و با کدام داده؟</p>
</div>
<div id="exr-appx-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.66</strong></span> صافیِ <span class="ltr" dir="ltr">5 Mvar</span> تنظیم‌شده روی <span class="ltr" dir="ltr">4.7</span> در <span class="ltr" dir="ltr">33 kV</span>: ظرفیت و القای هر فاز را بنویسید و بگویید چرا زیرِ پنجم تنظیم شده است.</p>
</div>
<div id="exr-appx-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.67</strong></span> <span class="math inline">\(P_\text{lt}\)</span> یازده مقدارِ <span class="ltr" dir="ltr">0.3</span> و یک مقدارِ <span class="ltr" dir="ltr">0.9</span> را حساب کنید. چرا مکعب؟</p>
</div>
<div id="exr-appx-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.68</strong></span> صدکِ ۹۵ هارمونیکِ پنجم <span class="ltr" dir="ltr">1.83 %</span> و حدِ آموزشی <span class="ltr" dir="ltr">2.0 %</span> است. آیا این بیانِ انطباق است؟ چه شاهدی کم است؟</p>
</div>
</section>
<section id="ت.-مطالعههای-شبکه" class="level3" data-number="X.5.4">
<h3 data-number="X.5.4" class="anchored" data-anchor-id="ت.-مطالعههای-شبکه"><span class="header-section-number">X.5.4</span> ت. مطالعه‌های شبکه</h3>
<div id="exr-appx-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.69</strong></span> افزایشِ ولتاژِ نقطهٔ اتصال با <span class="ltr" dir="ltr">100 MW</span> و <span class="math inline">\(Q = 0\)</span> را با دست حساب و با پخشِ بار مقایسه کنید. فرق از کجاست؟</p>
</div>
<div id="exr-appx-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.70</strong></span> برای الزامِ عبور از خطا (<span class="ltr" dir="ltr">REQ-G04</span>) مطالعه، مدل، آزمون، شاهد و تأییدکننده را بنویسید.</p>
</div>
<div id="exr-appx-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.71</strong></span> رله‌های غیرفعال چند ساعت در سال جزیره را نمی‌بینند؟ قطعِ متقابل با کانالِ <span class="ltr" dir="ltr">99.9 %</span> چه می‌گذارد و این عدد کجا ثبت می‌شود؟</p>
</div>
<div id="exr-appx-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.72</strong></span> دو یافتهٔ مطالعهٔ شبکه که به فصل‌های پیشین برمی‌گردند را با عدد بنویسید و بگویید هر کدام کدام سند را تغییر می‌دهد.</p>
</div>
</section>
<section id="پاسخها-و-معیارها-4" class="level3" data-number="X.5.5">
<h3 data-number="X.5.5" class="anchored" data-anchor-id="پاسخها-و-معیارها-4"><span class="header-section-number">X.5.5</span> پاسخ‌ها و معیارها</h3>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-57" class="quarto-xref">تمرین&nbsp;<span>X.57</span></a>.</strong> <span class="ltr" dir="ltr">364 MVA</span> (<span class="ltr" dir="ltr">6.37 kA</span>)؛ رتبهٔ کلیدخانه را در بیشینه ثابت می‌کند؛ داده: سطحِ نقطهٔ اتصال و <span class="math inline">\(u_k\)</span> ترانسفورماتور؛ شاهد: گزارشِ مطالعه و پلاکِ رتبه؛ تأیید: مهندسِ دارای صلاحیت (<span class="ltr" dir="ltr">M61</span>، <a href="../chapters/23-one-line-boundaries.html#exm-ch23-path" class="quarto-xref">مثال&nbsp;<span>23.8</span></a>، <a href="../chapters/28-grid-studies.html#exm-ch28-sc" class="quarto-xref">مثال&nbsp;<span>28.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-58" class="quarto-xref">تمرین&nbsp;<span>X.58</span></a>.</strong> <span class="ltr" dir="ltr">350 A</span>، ضریبِ <span class="ltr" dir="ltr">0.675</span>، رتبهٔ مرجعِ <span class="ltr" dir="ltr">519 A</span>، <span class="ltr" dir="ltr">400 mm²</span> با یک آمپر حاشیه؛ بخشِ بدترِ مسیر <span class="ltr" dir="ltr">630 mm²</span> می‌خواهد؛ شاهد: دادهٔ خاک و مسیر و محاسبهٔ رتبه (<span class="ltr" dir="ltr">M62</span>، <a href="../chapters/24-cables-switchgear.html#exm-ch24-factors" class="quarto-xref">مثال&nbsp;<span>24.6</span></a>، <a href="../chapters/24-cables-switchgear.html#exm-ch24-select" class="quarto-xref">مثال&nbsp;<span>24.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-59" class="quarto-xref">تمرین&nbsp;<span>X.59</span></a>.</strong> تغذیهٔ داخلی برای <span class="ltr" dir="ltr">S1</span> کافی نیست؛ تغذیهٔ جداگانهٔ تهویهٔ باتری در فهرستِ بارهای داخلی و مبنای ترانسفورماتور ثبت می‌شود (<span class="ltr" dir="ltr">M63</span>، <a href="../chapters/25-transformers-substations.html#exm-ch25-future" class="quarto-xref">مثال&nbsp;<span>25.97</span></a>، <a href="../chapters/23-one-line-boundaries.html#sec-ch23-e" class="quarto-xref"><span>بخش 23.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-60" class="quarto-xref">تمرین&nbsp;<span>X.60</span></a>.</strong> دست‌کم <span class="ltr" dir="ltr">0.74 m/s</span>؛ بادی که صادراتِ کامل را می‌آورد خط را خنک می‌کند؛ جهتِ واقعیِ خط و دادهٔ بادِ محلِ خط (<span class="ltr" dir="ltr">M64</span>، <a href="../chapters/24-cables-switchgear.html#exm-ch24-ohl" class="quarto-xref">مثال&nbsp;<span>24.70</span></a>، <a href="../chapters/28-grid-studies.html#exm-ch28-line" class="quarto-xref">مثال&nbsp;<span>28.52</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-61" class="quarto-xref">تمرین&nbsp;<span>X.61</span></a>.</strong> بار حدودِ <span class="ltr" dir="ltr">507 MWh</span> و بی‌باری <span class="ltr" dir="ltr">613 MWh</span> در سال؛ <span class="math inline">\(P_0\)</span> و <span class="math inline">\(P_k\)</span> از آزمونِ کارخانه، بارگذاری از سالِ ساعتی (<span class="ltr" dir="ltr">M65</span>، <a href="../chapters/25-transformers-substations.html#exm-ch25-lossyear" class="quarto-xref">مثال&nbsp;<span>25.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-62" class="quarto-xref">تمرین&nbsp;<span>X.62</span></a>.</strong> در ولتاژِ <span class="ltr" dir="ltr">1.10</span> شبکه با خروجی؛ واحدها توانِ واکنشی جذب می‌کنند؛ در ثبتِ محدودیت‌های بهره‌برداری (<span class="ltr" dir="ltr">M66</span>، <a href="../chapters/28-grid-studies.html#exm-ch28-taps" class="quarto-xref">مثال&nbsp;<span>28.12</span></a>، <a href="../chapters/28-grid-studies.html#sec-ch28-d-living" class="quarto-xref"><span>بخش 28.5.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-63" class="quarto-xref">تمرین&nbsp;<span>X.63</span></a>.</strong> <span class="ltr" dir="ltr">0.29</span> و <span class="ltr" dir="ltr">0.67 s</span>، حاشیهٔ <span class="ltr" dir="ltr">0.38 s</span> (هماهنگ)؛ شاهد: مطالعهٔ هماهنگی، پروندهٔ تنظیم با چکیده و آزمونِ تزریق (<span class="ltr" dir="ltr">M67</span>، <a href="../chapters/26-protection-grounding-lightning.html#exm-ch26-grading" class="quarto-xref">مثال&nbsp;<span>26.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-64" class="quarto-xref">تمرین&nbsp;<span>X.64</span></a>.</strong> تغذیهٔ شبکه مقاومتِ خطا را دوازده برابر نشان می‌دهد و جریانِ خطای نیروگاه نزدیکِ بارِ کامل است؛ دیفرانسیل یا قطعِ متقابل؛ بهره‌بردار و نیروگاه با هم (<span class="ltr" dir="ltr">M68</span>، <a href="../chapters/28-grid-studies.html#exm-ch28-infeed" class="quarto-xref">مثال&nbsp;<span>28.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-65" class="quarto-xref">تمرین&nbsp;<span>X.65</span></a>.</strong> <span class="math inline">\(h = 14.4\)</span>؛ اسکنِ فرکانسی با سطحِ اتصالِ کوتاه و ظرفیتِ کابل‌ها، برای هر شمارِ واحد (<span class="ltr" dir="ltr">M69</span>، <a href="../chapters/27-power-quality.html#exm-ch27-scan" class="quarto-xref">مثال&nbsp;<span>27.16</span></a>، <a href="../chapters/27-power-quality.html#exm-ch27-units" class="quarto-xref">مثال&nbsp;<span>27.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-66" class="quarto-xref">تمرین&nbsp;<span>X.66</span></a>.</strong> <span class="ltr" dir="ltr">13.95 µF</span> و <span class="ltr" dir="ltr">32.9 mH</span>؛ زیرِ پنجم تا با رواداری و پیری روی پنجم نیفتد (<span class="ltr" dir="ltr">M70</span>، <a href="../chapters/27-power-quality.html#exm-ch27-filter" class="quarto-xref">مثال&nbsp;<span>27.17</span></a>، <a href="../chapters/27-power-quality.html#exm-ch27-tuning" class="quarto-xref">مثال&nbsp;<span>27.73</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-67" class="quarto-xref">تمرین&nbsp;<span>X.67</span></a>.</strong> <span class="ltr" dir="ltr">0.441</span>؛ مکعب نمی‌گذارد سوسوی کوتاه و شدید در میانگین گم شود (<span class="ltr" dir="ltr">M71</span>، <a href="../chapters/27-power-quality.html#exm-ch27-plt" class="quarto-xref">مثال&nbsp;<span>27.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-68" class="quarto-xref">تمرین&nbsp;<span>X.68</span></a>.</strong> نه؛ حاشیهٔ نُه‌درصدی هم‌اندازهٔ عدمِ قطعیت است؛ ردهٔ دستگاه، بازه‌های پرچم‌خورده، بیانِ عدمِ قطعیت و منبعِ حد کم است (<span class="ltr" dir="ltr">M72</span>، <a href="../chapters/27-power-quality.html#exm-ch27-compliance" class="quarto-xref">مثال&nbsp;<span>27.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-69" class="quarto-xref">تمرین&nbsp;<span>X.69</span></a>.</strong> <span class="ltr" dir="ltr">0.83 %</span> با دست، <span class="ltr" dir="ltr">0.61 %</span> در پخشِ بار؛ فرمولِ خطی جملهٔ مرتبهٔ دوم را ندارد (<span class="ltr" dir="ltr">M73</span>، <a href="../chapters/28-grid-studies.html#exm-ch28-int-1" class="quarto-xref">مثال&nbsp;<span>28.57</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-70" class="quarto-xref">تمرین&nbsp;<span>X.70</span></a>.</strong> مطالعهٔ <span class="ltr" dir="ltr">C-frt</span>، مدل‌های <span class="ltr" dir="ltr">RMS</span> (و <span class="ltr" dir="ltr">EMT</span> در شبکهٔ ضعیف)، آزمونِ نوعیِ واحد، شاهد: آزمونِ نوعی و مدلِ اعتبارسنجی‌شده، تأیید: بهره‌بردار (<span class="ltr" dir="ltr">M74</span>، <a href="../chapters/28-grid-studies.html#exm-ch28-matrix" class="quarto-xref">مثال&nbsp;<span>28.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-71" class="quarto-xref">تمرین&nbsp;<span>X.71</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1,760</span> ساعت؛ <span class="ltr" dir="ltr">1.76</span> ساعت در سال؛ در گزارشِ مطالعه و توافق با بهره‌بردار (<span class="ltr" dir="ltr">M75</span>، <a href="../chapters/28-grid-studies.html#exm-ch28-islanding" class="quarto-xref">مثال&nbsp;<span>28.26</span></a>، <a href="../chapters/28-grid-studies.html#exm-ch28-intertrip" class="quarto-xref">مثال&nbsp;<span>28.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-72" class="quarto-xref">تمرین&nbsp;<span>X.72</span></a>.</strong> معیار: تلف <span class="ltr" dir="ltr">4.41</span> در برابرِ <span class="ltr" dir="ltr">3.29 GWh</span> (مدلِ انرژیِ فصلِ ۱۵)؛ توانِ واکنشی <span class="ltr" dir="ltr">46</span> در برابرِ <span class="ltr" dir="ltr">56 Mvar</span> (فصلِ ۲۷)؛ پیشامدها با نرخ‌های فصلِ ۱۸ (نگه‌داریِ خط <span class="ltr" dir="ltr">810</span> و <span class="ltr" dir="ltr">76 MWh</span>) (<span class="ltr" dir="ltr">M76</span>، <a href="../chapters/28-grid-studies.html#exm-ch28-int-3" class="quarto-xref">مثال&nbsp;<span>28.59</span></a>).</p>
</div>
<pre class="text"><code>M61: grid fault level at the 33 kV bus MV-A: 364 MVA (6.37 kA); proves
    switchgear duty with the grid maximum; data: POC level, transformer uk;
    evidence: study + rating plates
M62: 20 MW feeder: 350 A; installation factor 0.675; reference rating needed
    519 A -&gt; 400 mm2 (1 A to spare: marginal; a worse route section needs 630
    mm2)
M63: S1 battery HVAC about 320 kW against the 250 kVA station transformer (ch
    25 finding): a separate supply is needed
M64: 132 kV line: 437 A needs at least 0.74 m/s of wind at 45 C (ch 24); in
    the data year no hour bound (ch 28, wind cools it)
M65: two main transformers a year: load losses 507 MWh, no-load 613 MWh (all
    year)
M66: taps +/-10 % hold the 33 kV bus except at a 1.10 pu grid with output (ch
    28): the units then absorb Q - an operating restriction
M67: 5 kA feeder fault (test): feeder relay 0.29 s, incomer 0.67 s, margin
    0.38 s (graded at 0.3 s)
M68: line plant end: fault resistance seen x12 (grid infeed), plant fault
    current 1.35 x full load: differential or intertrip, agreed at the shared
    boundary
M69: 33 kV bus with 1.77 Mvar of cables on 365 MVA: resonance h = 14.4
M70: 5 Mvar filter tuned to 4.7 at 33 kV: C 13.95 uF, L 32.9 mH per phase
M71: Plt of eleven Pst 0.3 and one 0.9: 0.441
M72: 5th harmonic 95th percentile 1.83 % against a teaching 2.0 %: margin 9 %
    - inside the measurement uncertainty; evidence: class-A instrument,
    flagged intervals, uncertainty statement
M73: POC rise for 100 MW at Q = 0 by hand 0.83 %; load flow 0.61 %
M74: REQ-G04 ride-through: study C-frt with RMS (and EMT on a weak grid)
    models; unit type test; evidence: type test + validated model; approved by
    the operator
M75: passive islanding relays blind ~1,760 h a year; intertrip on a 99.9 %
    channel leaves 1.76 h a year
M76: N-1: line maintenance day 810 MWh at random, 76 on a calm day; losses
    4.41 against model 15.1's 3.29 GWh</code></pre>
<div id="tbl-app-x-part5" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part5-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.6: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ پنجم
</figcaption>
<div aria-describedby="tbl-app-x-part5-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 11%">
<col style="width: 31%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>توانایی</th>
<th>پرسش‌ها</th>
<th>معیارِ گذر</th>
<th>اگر کمتر بود، دوباره بخوانید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تک‌خطی، تغذیه و مدارها</td>
<td>۵۷ تا ۶۰</td>
<td>عدد با داده، شاهد و تأییدکننده</td>
<td><a href="../chapters/23-one-line-boundaries.html#sec-ch23-a-perunit" class="quarto-xref"><span>بخش 23.2.6</span></a>، <a href="../chapters/24-cables-switchgear.html#sec-ch24-a-select" class="quarto-xref"><span>بخش 24.2.5</span></a>، <a href="../chapters/24-cables-switchgear.html#sec-ch24-f-ohl" class="quarto-xref"><span>بخش 24.7.3</span></a></td>
</tr>
<tr class="even">
<td>ترانسفورماتور و حفاظت</td>
<td>۶۱ تا ۶۴</td>
<td>منبعِ داده و پروندهٔ تنظیم</td>
<td><a href="../chapters/25-transformers-substations.html#sec-ch25-a-lossyear" class="quarto-xref"><span>بخش 25.2.11</span></a>، <a href="../chapters/26-protection-grounding-lightning.html#sec-ch26-b-settings" class="quarto-xref"><span>بخش 26.3.2</span></a>، <a href="../chapters/28-grid-studies.html#sec-ch28-b-protection" class="quarto-xref"><span>بخش 28.3.7</span></a></td>
</tr>
<tr class="odd">
<td>کیفیتِ توان</td>
<td>۶۵ تا ۶۸</td>
<td>مطالعه، شاهدِ اندازه‌گیری، عدمِ قطعیت</td>
<td><a href="../chapters/27-power-quality.html#sec-ch27-b-resonance" class="quarto-xref"><span>بخش 27.3.2</span></a>، <a href="../chapters/27-power-quality.html#sec-ch27-b-filter" class="quarto-xref"><span>بخش 27.3.3</span></a>، <a href="../chapters/27-power-quality.html#sec-ch27-d-compliance" class="quarto-xref"><span>بخش 27.5.6</span></a></td>
</tr>
<tr class="even">
<td>مطالعه‌های شبکه</td>
<td>۶۹ تا ۷۲</td>
<td>چهار پرسشِ دروازه برای هر مطالعه</td>
<td><a href="../chapters/28-grid-studies.html#sec-ch28-a-process" class="quarto-xref"><span>بخش 28.2.1</span></a>، <a href="../chapters/28-grid-studies.html#sec-ch28-d" class="quarto-xref"><span>بخش 28.5</span></a>، <a href="../chapters/28-grid-studies.html#sec-ch28-c-islanding" class="quarto-xref"><span>بخش 28.4.4</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-app-x-part6" class="level2" data-number="X.6">
<h2 data-number="X.6" class="anchored" data-anchor-id="sec-app-x-part6"><span class="header-section-number">X.6</span> آزمونِ بخشِ ششم: عمران، مکانیک، ایمنی، حریق و محیطِ زیست</h2>
<p><strong>دروازهٔ تسلطِ بخشِ ششم:</strong> خواننده می‌تواند برای هر وارسیِ ساختگاه، سازه، لجستیک، ایمنی یا محیطِ زیست بگوید <strong>کدام خطر یا اثر را مهار می‌کند</strong>، <strong>عددهایش از کجا آمده‌اند</strong>، <strong>چه کسی آن را تأیید می‌کند</strong> و <strong>چه شاهدی آن را می‌بندد</strong>: آزمون، پیمایش، مانور یا پایش. او مقدارهای آموزشی را از الزام‌های مقامِ مسئول، سازنده و چارچوب جدا نگه می‌دارد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span> مگر جایی که گفته شود (ساختگی)، و تصمیم‌های <span class="ltr" dir="ltr">D-033</span> تا <span class="ltr" dir="ltr">D-037</span> است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/appx/mastery_part6.py</code></p>
<section id="الف.-ساختگاه-و-آب" class="level3" data-number="X.6.1">
<h3 data-number="X.6.1" class="anchored" data-anchor-id="الف.-ساختگاه-و-آب"><span class="header-section-number">X.6.1</span> الف. ساختگاه و آب</h3>
<div id="exr-appx-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.73</strong></span> فرسایشِ ترانشهٔ راهِ <span class="ltr" dir="ltr">20 m</span> با شیبِ <span class="ltr" dir="ltr">15 %</span> را، برهنه و با پوششِ بازسازی‌شده، حساب کنید. این عدد کجا تدبیرِ رسوب را می‌گذارد و چه شاهدی آن را می‌بندد؟</p>
</div>
<div id="exr-appx-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.74</strong></span> شش آزمونِ زاویهٔ اصطکاک (آزمون): <span class="math inline">\(32, 29, 35, 31, 27, 33\)</span> درجه. میانگین و مقدارِ مشخصه را بنویسید. طراحی کدام را به کار می‌برد و چه کسی آن را می‌پذیرد؟</p>
</div>
<div id="exr-appx-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.75</strong></span> آبِ ساخت و آبی که چاه‌ها می‌دهند را مقایسه کنید. یک سال پمپاژِ چاهِ نیروگاه سطحِ آبِ چاهِ روستا را چقدر پایین می‌برد؟ کدام شاهد این برآورد را جایگزین می‌کند؟</p>
</div>
</section>
<section id="ب.-سازهها-و-لجستیک" class="level3" data-number="X.6.2">
<h3 data-number="X.6.2" class="anchored" data-anchor-id="ب.-سازهها-و-لجستیک"><span class="header-section-number">X.6.2</span> ب. سازه‌ها و لجستیک</h3>
<div id="exr-appx-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.76</strong></span> سرعتِ قفل‌شدنِ گردابه‌ها روی برج با ناسل (<span class="ltr" dir="ltr">0.215 Hz</span>، قطرِ بالای <span class="ltr" dir="ltr">3.0 m</span>) و بی‌ناسل (<span class="ltr" dir="ltr">0.45 Hz</span>) را حساب کنید. خطر در کدام مرحلهٔ نصب است و چه تدبیری آن را می‌بندد؟</p>
</div>
<div id="exr-appx-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.77</strong></span> عمرِ روکشِ رویِ <span class="ltr" dir="ltr">85 µm</span> در ماسهٔ لای‌دارِ مرطوب با <span class="ltr" dir="ltr">3 µm</span> در سال چقدر است؟ برای نیروگاهِ ۳۰ ساله چه یافته‌ای است و کدام شاهد آن را می‌سنجد؟</p>
</div>
<div id="exr-appx-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.78</strong></span> نیروی باد بر پهلوی یک پره (<span class="ltr" dir="ltr">133 m²</span>، <span class="math inline">\(C_\text{d} = 1.2\)</span>) در <span class="ltr" dir="ltr">15 m/s</span> چقدر است؟ حدِ باد در برنامهٔ بالابری از کجا می‌آید؟</p>
</div>
<div id="exr-appx-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.79</strong></span> مدتِ کارزارِ نصبِ توربین‌ها بر حسبِ ماهِ آغاز چقدر است و چه چیزی آهنگِ آن را تعیین می‌کند؟</p>
</div>
</section>
<section id="پ.-ایمنی-و-حریق" class="level3" data-number="X.6.3">
<h3 data-number="X.6.3" class="anchored" data-anchor-id="پ.-ایمنی-و-حریق"><span class="header-section-number">X.6.3</span> پ. ایمنی و حریق</h3>
<div id="exr-appx-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.80</strong></span> نرخِ ۱۱ حادثهٔ ثبت‌شدنی در <span class="ltr" dir="ltr">1,050,000</span> ساعت را با بازهٔ <span class="ltr" dir="ltr">90 %</span> بنویسید. این عدد چه چیزی را ثابت نمی‌کند؟</p>
</div>
<div id="exr-appx-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.81</strong></span> فاصلهٔ آزادِ لازم زیرِ لنگرگاه با طنابِ <span class="ltr" dir="ltr">1.8 m</span> و کشیدگیِ <span class="ltr" dir="ltr">1.75 m</span> چقدر است؟ کدام سندها شاهدِ آن‌اند؟</p>
</div>
<div id="exr-appx-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.82</strong></span> آتشِ روغنِ <span class="ltr" dir="ltr">250 MW</span> (آزمون) با سهمِ تابشیِ <span class="ltr" dir="ltr">0.3</span>: شارِ <span class="ltr" dir="ltr">12.5 kW/m²</span> در چه فاصله‌ای است؟ چرا این عدد فاصلهٔ طراحی نیست؟</p>
</div>
<div id="exr-appx-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.83</strong></span> ذخیرهٔ <span class="ltr" dir="ltr">180 m³</span> با برداشتِ <span class="ltr" dir="ltr">3,000 L/min</span> چقدر دوام دارد؟ این عدد چه وضعی دارد و چه کسی آن را تعیین می‌کند؟</p>
</div>
</section>
<section id="ت.-محیط-زیست-و-جامعه" class="level3" data-number="X.6.4">
<h3 data-number="X.6.4" class="anchored" data-anchor-id="ت.-محیط-زیست-و-جامعه"><span class="header-section-number">X.6.4</span> ت. محیطِ زیست و جامعه</h3>
<div id="exr-appx-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.84</strong></span> صدای شبانهٔ اردوگاه را با حدِ جایگزین و صدای زمینه مقایسه کنید. چه شاهدی انطباق را می‌بندد؟</p>
</div>
<div id="exr-appx-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.85</strong></span> برخوردِ برآوردیِ پرندگانِ شکاری چقدر است؟ تصمیم دربارهٔ چیدمان منتظرِ چیست و پایش چه آزمون‌هایی می‌خواهد؟</p>
</div>
<div id="exr-appx-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.86</strong></span> سهمِ برداشت‌های بهره‌برداری و ساخت از تغذیهٔ آبخوان را بنویسید و نتیجه را برای آبِ ساخت بگویید.</p>
</div>
<div id="exr-appx-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.87</strong></span> ردپای <span class="ltr" dir="ltr">S0</span> را با دست حساب کنید و با میانهٔ مونت‌کارلو و <span class="ltr" dir="ltr">S1</span> مقایسه کنید. چرا دو حالت رتبه‌بندی نمی‌شوند؟</p>
</div>
<div id="exr-appx-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.88</strong></span> انتشارِ پرهیزشده با ضریبِ <span class="ltr" dir="ltr">0.5 t/MWh</span> چقدر است؟ سه قاعدهٔ گزارشِ آن را بنویسید.</p>
</div>
</section>
<section id="پاسخها-و-معیارها-5" class="level3" data-number="X.6.5">
<h3 data-number="X.6.5" class="anchored" data-anchor-id="پاسخها-و-معیارها-5"><span class="header-section-number">X.6.5</span> پاسخ‌ها و معیارها</h3>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-73" class="quarto-xref">تمرین&nbsp;<span>X.73</span></a>.</strong> <span class="math inline">\(LS = 2.07\)</span>؛ برهنه <span class="ltr" dir="ltr">187</span> و با پوشش <span class="ltr" dir="ltr">37 t/ha/yr</span>؛ تدبیرِ رسوب برای ماه‌های برهنه و ترانشه‌های شیب‌دار؛ داده: <span class="math inline">\(R\)</span> و <span class="math inline">\(K\)</span>؛ شاهد: بازرسی پس از توفان‌ها (<span class="ltr" dir="ltr">M77</span>، <a href="../chapters/29-site-investigation-civil.html#exm-ch29-erosion" class="quarto-xref">مثال&nbsp;<span>29.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-74" class="quarto-xref">تمرین&nbsp;<span>X.74</span></a>.</strong> میانگین <span class="ltr" dir="ltr">31.2</span> و مشخصه <span class="ltr" dir="ltr">26.5</span> درجه؛ طراحی مقدارِ محتاطانه را به کار می‌برد؛ تأیید: مهندسِ ژئوتکنیک (<span class="ltr" dir="ltr">M78</span>، <a href="../chapters/29-site-investigation-civil.html#exm-ch29-characteristic" class="quarto-xref">مثال&nbsp;<span>29.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-75" class="quarto-xref">تمرین&nbsp;<span>X.75</span></a>.</strong> <span class="ltr" dir="ltr">87,460</span> در برابرِ <span class="ltr" dir="ltr">30,300 m³</span>، پس <span class="ltr" dir="ltr">57,130 m³</span> از بیرون؛ <span class="ltr" dir="ltr">0.38 m</span> پس از یک سال؛ شاهد: آزمونِ پمپاژ، کنتور و چاهِ پایش (<span class="ltr" dir="ltr">M79</span>، <a href="../chapters/29-site-investigation-civil.html#sec-ch29-g-construction" class="quarto-xref"><span>بخش 29.8.3</span></a>، <a href="../chapters/33-environment-social.html#sec-ch33-f-drawdown" class="quarto-xref"><span>بخش 33.7.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-76" class="quarto-xref">تمرین&nbsp;<span>X.76</span></a>.</strong> <span class="ltr" dir="ltr">3.2 m/s</span> با ناسل و <span class="ltr" dir="ltr">6.8 m/s</span> بی‌ناسل؛ خطر در برجِ ایستادهٔ بی‌ناسل است؛ ترتیبِ نصب یا میراگرِ موقت (<span class="ltr" dir="ltr">M80</span>، <a href="../chapters/30-structures-foundations.html#exm-ch30-vortex" class="quarto-xref">مثال&nbsp;<span>30.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-77" class="quarto-xref">تمرین&nbsp;<span>X.77</span></a>.</strong> <span class="ltr" dir="ltr">28</span> سال، کمتر از ۳۰؛ پوششِ ضخیم‌تر یا تدبیرِ دیگر در خاکِ مهاجم؛ شاهد: آزمونِ خاک و سابقهٔ ضخامتِ روکش (<span class="ltr" dir="ltr">M81</span>، <a href="../chapters/30-structures-foundations.html#exm-ch30-zinc" class="quarto-xref">مثال&nbsp;<span>30.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-78" class="quarto-xref">تمرین&nbsp;<span>X.78</span></a>.</strong> <span class="ltr" dir="ltr">22.0 kN</span>؛ حدِ باد را سازنده می‌دهد؛ شاهد: بادسنج در ارتفاعِ قلاب و برنامهٔ بالابریِ امضاشده (<span class="ltr" dir="ltr">M82</span>، <a href="../chapters/31-transport-lifting.html#sec-ch31-b-wind" class="quarto-xref"><span>بخش 31.3.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-79" class="quarto-xref">تمرین&nbsp;<span>X.79</span></a>.</strong> <span class="ltr" dir="ltr">159</span> تا <span class="ltr" dir="ltr">177</span> روز؛ ظرفیتِ مسیر آهنگ را تعیین می‌کند؛ شاهد: پیمایشِ مسیر، مجوزها و سابقهٔ کاروان‌ها (<span class="ltr" dir="ltr">M83</span>، <a href="../chapters/31-transport-lifting.html#exm-ch31-campaign" class="quarto-xref">مثال&nbsp;<span>31.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-80" class="quarto-xref">تمرین&nbsp;<span>X.80</span></a>.</strong> <span class="ltr" dir="ltr">2.10</span> (<span class="ltr" dir="ltr">1.18</span> تا <span class="ltr" dir="ltr">3.47</span>) در <span class="ltr" dir="ltr">200,000</span> ساعت؛ نمونهٔ کوچک رتبه می‌دهد و ایمنی را ثابت نمی‌کند (<span class="ltr" dir="ltr">M84</span>، <a href="../chapters/32-safety-fire-emergency.html#exm-ch32-rates" class="quarto-xref">مثال&nbsp;<span>32.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-81" class="quarto-xref">تمرین&nbsp;<span>X.81</span></a>.</strong> <span class="ltr" dir="ltr">6.35 m</span>؛ گواهیِ لنگرگاه و برنامهٔ نجات (<span class="ltr" dir="ltr">M85</span>، <a href="../chapters/32-safety-fire-emergency.html#exm-ch32-fall" class="quarto-xref">مثال&nbsp;<span>32.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-82" class="quarto-xref">تمرین&nbsp;<span>X.82</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">22 m</span>؛ چشمهٔ نقطه‌ای و سهمِ تابشیِ فرضی است؛ فاصله‌ها را راهبردِ حریق، آزمونِ محصول و مقامِ مسئول تعیین می‌کنند (<span class="ltr" dir="ltr">M86</span>، <a href="../chapters/32-safety-fire-emergency.html#exm-ch32-radiant" class="quarto-xref">مثال&nbsp;<span>32.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-83" class="quarto-xref">تمرین&nbsp;<span>X.83</span></a>.</strong> <span class="ltr" dir="ltr">60</span> دقیقه؛ حدودِ <span class="ltr" dir="ltr">31 %</span> رسیدن‌ها دیرترند؛ جایگزینی که راهبردِ حریق و مقامِ مسئول تعیین می‌کنند (<span class="ltr" dir="ltr">M87</span>، <a href="../chapters/32-safety-fire-emergency.html#exm-ch32-autonomy" class="quarto-xref">مثال&nbsp;<span>32.19</span></a>، <a href="../chapters/32-safety-fire-emergency.html#exm-ch32-coverage" class="quarto-xref">مثال&nbsp;<span>32.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-84" class="quarto-xref">تمرین&nbsp;<span>X.84</span></a>.</strong> <span class="ltr" dir="ltr">38.5 dB(A)</span> زیرِ حدِ جایگزینِ <span class="ltr" dir="ltr">40</span>، حدودِ ده دسی‌بل بالای زمینه؛ شاهد: سنجشِ انطباق با کم‌کردنِ زمینه (<span class="ltr" dir="ltr">M88</span>، <a href="../chapters/33-environment-social.html#exm-ch33-noise" class="quarto-xref">مثال&nbsp;<span>33.1</span></a>، <a href="../chapters/33-environment-social.html#exm-ch33-compliance" class="quarto-xref">مثال&nbsp;<span>33.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-85" class="quarto-xref">تمرین&nbsp;<span>X.85</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">4.8</span> در سال؛ چیدمان منتظرِ پیمایش است (<span class="ltr" dir="ltr">U-113</span>)؛ آزمون‌های کاراییِ جست‌وجوگر و ماندگاریِ لاشه (<span class="ltr" dir="ltr">M89</span>، <a href="../chapters/33-environment-social.html#exm-ch33-birds" class="quarto-xref">مثال&nbsp;<span>33.2</span></a>، <a href="../chapters/33-environment-social.html#exm-ch33-carcass" class="quarto-xref">مثال&nbsp;<span>33.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-86" class="quarto-xref">تمرین&nbsp;<span>X.86</span></a>.</strong> <span class="ltr" dir="ltr">31 %</span> و <span class="ltr" dir="ltr">112 %</span>؛ آبِ ساخت از بیرونِ آبخوان می‌آید (<span class="ltr" dir="ltr">M90</span>، <a href="../chapters/33-environment-social.html#exm-ch33-withdrawals" class="quarto-xref">مثال&nbsp;<span>33.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-87" class="quarto-xref">تمرین&nbsp;<span>X.87</span></a>.</strong> <span class="ltr" dir="ltr">12.2 g/kWh</span> با دست، میانهٔ <span class="ltr" dir="ltr">12.5</span>، <span class="ltr" dir="ltr">S1</span> برابرِ <span class="ltr" dir="ltr">13.3</span>؛ بازه‌ها همپوشانند (<span class="ltr" dir="ltr">M91</span>، <a href="../chapters/33-environment-social.html#exm-ch33-lca" class="quarto-xref">مثال&nbsp;<span>33.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-88" class="quarto-xref">تمرین&nbsp;<span>X.88</span></a>.</strong> <span class="ltr" dir="ltr">147,550</span> تن در سال؛ با فرضِ جانشینی گزارش می‌شود، هرگز به فهرست افزوده نمی‌شود، تضمین‌شده و منتقل‌پذیر نیست (<span class="ltr" dir="ltr">M92</span>، <a href="../chapters/33-environment-social.html#sec-ch33-i-avoided" class="quarto-xref"><span>بخش 33.10.4</span></a>).</p>
</div>
<pre class="text"><code>M77: road cut 20 m at 15 %: LS 2.07; bare 187 t/ha/yr, reinstated 37; proves
    where sediment control goes; data: rain R, soil K; evidence: inspections
    after storms
M78: six friction-angle tests (test): mean 31.2 deg, characteristic 26.5 deg;
    the design uses the cautious value; approved by the geotechnical engineer
M79: construction water 87,460 m3 against 30,300 m3 from the wells (ch 29):
    57,130 m3 from outside; one year of W-1 lowers the village well 0.38 m (ch
    33); evidence: pumping test, meters
M80: lock-in speed of the erected tower with nacelle, f 0.215 Hz, top 3.0 m:
    3.2 m/s; without nacelle (0.45 Hz) 6.8 m/s - the bare tower is the risk;
    evidence: erection sequence, dampers
M81: zinc 85 um in moist silty sand at 3 um/yr: 28 years, short of 30;
    evidence: soil tests and coating thickness records
M82: wind on a blade's side (133 m2, Cd 1.2) at 15 m/s: 22.0 kN; the lift
    plan's wind limit comes from the maker; evidence: anemometer at hook
    height, signed lift plan
M83: turbine campaign 159-177 days depending on the start month (ch 31); route
    capacity sets the pace; evidence: route survey, permits, convoy log
M84: 11 recordable injuries in 1,050,000 h: 2.10 per 200,000 h (90 % 1.18 -
    3.47); a small sample ranks, it does not prove
M85: clearance below the anchor with a 1.8 m lanyard: 6.35 m; evidence: anchor
    certificate, rescue plan
M86: oil fire 250 MW (test), radiant fraction 0.3: 12.5 kW/m2 at 22 m - why
    spacings are tens of metres; values from the fire strategy and the
    authority (U-105, U-110)
M87: 180 m3 at 3,000 L/min: 60 min; about 31 % of simulated arrivals come
    later (ch 32) - a placeholder the fire strategy decides
M88: night noise at the camp 38.5 dB(A) against a placeholder 40 and a
    background of 28: under the limit, clearly audible; evidence: compliance
    survey with the background subtracted
M89: raptor collisions about 4.8 a year; the layout waits for the survey
    (U-113); evidence: survey, carcass search with searcher and persistence
    trials
M90: aquifer recharge 72,000 m3: operation takes 31 %, construction 112 % -
    construction water comes from outside the aquifer
M91: S0 footprint 12.2 g/kWh by hand (12.5 median of the Monte Carlo), S1
    13.3: ranges overlap - reported with the boundary, not ranked
M92: avoided at 0.5 t/MWh: 147,550 t a year - a claim with its counterfactual,
    never added to the inventory, never guaranteed</code></pre>
<div id="tbl-app-x-part6" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part6-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.7: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ ششم
</figcaption>
<div aria-describedby="tbl-app-x-part6-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 11%">
<col style="width: 31%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>توانایی</th>
<th>پرسش‌ها</th>
<th>معیارِ گذر</th>
<th>اگر کمتر بود، دوباره بخوانید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ساختگاه و آب</td>
<td>۷۳ تا ۷۵</td>
<td>عدد با داده، شاهد و تأییدکننده</td>
<td><a href="../chapters/29-site-investigation-civil.html#sec-ch29-b-erosion" class="quarto-xref"><span>بخش 29.3.13</span></a>، <a href="../chapters/29-site-investigation-civil.html#sec-ch29-g-construction" class="quarto-xref"><span>بخش 29.8.3</span></a>، <a href="../chapters/33-environment-social.html#sec-ch33-f-drawdown" class="quarto-xref"><span>بخش 33.7.2</span></a></td>
</tr>
<tr class="even">
<td>سازه‌ها و لجستیک</td>
<td>۷۶ تا ۷۹</td>
<td>مرحله، حد و منبعِ آن</td>
<td><a href="../chapters/30-structures-foundations.html#sec-ch30-a-vortex" class="quarto-xref"><span>بخش 30.2.3</span></a>، <a href="../chapters/30-structures-foundations.html#sec-ch30-b-zinc" class="quarto-xref"><span>بخش 30.3.3</span></a>، <a href="../chapters/31-transport-lifting.html#sec-ch31-c-campaign" class="quarto-xref"><span>بخش 31.4.12</span></a></td>
</tr>
<tr class="odd">
<td>ایمنی و حریق</td>
<td>۸۰ تا ۸۳</td>
<td>عدد جدا از الزام؛ مالکِ هر پرسش</td>
<td><a href="../chapters/32-safety-fire-emergency.html#sec-ch32-a-rates" class="quarto-xref"><span>بخش 32.2.7</span></a>، <a href="../chapters/32-safety-fire-emergency.html#sec-ch32-c-radiant" class="quarto-xref"><span>بخش 32.4.6</span></a>، <a href="../chapters/32-safety-fire-emergency.html#sec-ch32-d-autonomy" class="quarto-xref"><span>بخش 32.5.1</span></a></td>
</tr>
<tr class="even">
<td>محیطِ زیست و جامعه</td>
<td>۸۴ تا ۸۸</td>
<td>اثر، شاهدِ پایش، مرز و ادعا</td>
<td><a href="../chapters/33-environment-social.html#sec-ch33-a-noise" class="quarto-xref"><span>بخش 33.2.2</span></a>، <a href="../chapters/33-environment-social.html#sec-ch33-f-withdrawals" class="quarto-xref"><span>بخش 33.7.1</span></a>، <a href="../chapters/33-environment-social.html#sec-ch33-i" class="quarto-xref"><span>بخش 33.10</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-app-x-part7" class="level2" data-number="X.7">
<h2 data-number="X.7" class="anchored" data-anchor-id="sec-app-x-part7"><span class="header-section-number">X.7</span> آزمونِ بخشِ هفتم: کنترل، ارتباطات و امنیتِ سایبری</h2>
<p><strong>دروازهٔ تسلطِ بخشِ هفتم:</strong> خواننده می‌تواند برای هر اندازه‌گیری، پیوندِ شبکه، کنترلِ امنیتی یا شاخصِ پایش بگوید <strong>چه چیزی را ثابت می‌کند</strong>، <strong>عددهایش از کجا آمده‌اند</strong>، <strong>مالکش کیست</strong> و <strong>چه شاهدی آن را می‌بندد</strong>: آزمونِ حلقه، آزمونِ فیبر، بازبینیِ قاعده‌ها، آزمونِ بازگردانی، یا ردِ پاسخ و مشخصهٔ نوشته‌شده. او امتیازها و دسترس‌پذیری‌ها را با تعریف، پنجره و بازه می‌خوانَد و مرزهای دفاعی و ایمنیِ این بخش را نگه می‌دارد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span> مگر جایی که گفته شود (ساختگی)، و تصمیم‌های <span class="ltr" dir="ltr">D-038</span> تا <span class="ltr" dir="ltr">D-041</span> است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/appx/mastery_part7.py</code></p>
<section id="الف.-ابزار-دقیق-و-کنترل" class="level3" data-number="X.7.1">
<h3 data-number="X.7.1" class="anchored" data-anchor-id="الف.-ابزار-دقیق-و-کنترل"><span class="header-section-number">X.7.1</span> الف. ابزارِ دقیق و کنترل</h3>
<div id="exr-appx-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.89</strong></span> سیگنالِ <span class="ltr" dir="ltr">13.6 mA</span> روی گسترهٔ <span class="ltr" dir="ltr">0-120 MW</span> چه توانی است؟ سیمِ قطع‌شده چه می‌خوانَد و چرا با صفر مگاوات اشتباه نمی‌شود؟</p>
</div>
<div id="exr-appx-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.90</strong></span> حلقهٔ <span class="ltr" dir="ltr">24 V</span> با فرستنده‌ای که <span class="ltr" dir="ltr">12 V</span> لازم دارد، گیرندهٔ <span class="ltr" dir="ltr">250 Ω</span> و کابلِ <span class="ltr" dir="ltr">1.5 mm²</span>: بلندترین حلقه چقدر است و کدام سند آن را ثابت می‌کند؟</p>
</div>
<div id="exr-appx-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.91</strong></span> زنجیرهٔ اندازه‌گیری با سه جزءِ <span class="ltr" dir="ltr">0.2 %</span>، <span class="ltr" dir="ltr">0.25 %</span> و <span class="ltr" dir="ltr">0.1 %</span> (آزمون). عدمِ قطعیتِ کل چقدر است و کدام جزء آن را تعیین می‌کند؟</p>
</div>
<div id="exr-appx-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.92</strong></span> کنترل‌گرِ نیروگاه با میانگینِ زمانِ میانِ خرابی‌های <span class="ltr" dir="ltr">50,000 h</span> و زمانِ تعمیرِ <span class="ltr" dir="ltr">8 h</span> (آزمون). دسترس‌پذیریِ یک واحد و یک جفت را حساب کنید. جفت از چه چیزی محافظت نمی‌کند؟</p>
</div>
</section>
<section id="ب.-اسکادا-و-ارتباطات" class="level3" data-number="X.7.2">
<h3 data-number="X.7.2" class="anchored" data-anchor-id="ب.-اسکادا-و-ارتباطات"><span class="header-section-number">X.7.2</span> ب. اسکادا و ارتباطات</h3>
<div id="exr-appx-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.93</strong></span> ۲۰ کنتور روی یک خطِ <span class="ltr" dir="ltr">9,600 bit/s</span> با پرسشِ ۸ و پاسخِ ۴۵ بایتی و <span class="ltr" dir="ltr">20 ms</span> زمانِ چرخش (آزمون). چرخهٔ نظرسنجی چقدر است و چه چاره‌ای دارد؟</p>
</div>
<div id="exr-appx-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.94</strong></span> بودجهٔ تلفِ فیبرِ <span class="ltr" dir="ltr">6 km</span> با شش جوش، چهار رابط و <span class="ltr" dir="ltr">3 dB</span> حاشیه را حساب کنید. کدام آزمون آن را در پذیرش ثابت می‌کند؟</p>
</div>
<div id="exr-appx-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.95</strong></span> ۵٬۰۰۰ نقطه هر دقیقه برای ۲۵ سال (آزمون) چقدر فضا می‌خواهد؟ دورهٔ نگهداری از چه چیزی می‌آید؟</p>
</div>
<div id="exr-appx-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.96</strong></span> چرا شمارنده‌های ۱۶ بیتی و شمارنده‌های انرژیِ ممیزِ شناورِ ۳۲ بیتی تصمیمِ طراحی‌اند؟ عددها را از فصلِ ۳۵ بیاورید.</p>
</div>
</section>
<section id="پ.-امنیت-سایبری-صنعتی" class="level3" data-number="X.7.3">
<h3 data-number="X.7.3" class="anchored" data-anchor-id="پ.-امنیت-سایبری-صنعتی"><span class="header-section-number">X.7.3</span> پ. امنیتِ سایبریِ صنعتی</h3>
<div id="exr-appx-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.97</strong></span> راهِ دورِ باز مانده با احتمالِ ۴ و پیامدِ ۴: امتیاز و ردهٔ ریسک چیست و کجا ثبت می‌شود؟</p>
</div>
<div id="exr-appx-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.98</strong></span> گذرواژهٔ تصادفیِ ۱۶ نویسه‌ای از الفبای ۶۲ نویسه‌ای چند بیت دارد؟ گذرواژهٔ پیش‌فرض چند بیت؟</p>
</div>
<div id="exr-appx-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.99</strong></span> وصله‌ای که ۱۴ روز آزموده و در پنجره‌های سه‌ماهه نصب می‌شود: میانگین و بدترین روزهای در معرض را بنویسید. فاصله با چه چیزی پوشانده می‌شود؟</p>
</div>
<div id="exr-appx-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.100</strong></span> سه جزءِ پشتِ سرِ هم با دسترس‌پذیری‌های <span class="ltr" dir="ltr">99.95 %</span>، <span class="ltr" dir="ltr">99.9 %</span> و <span class="ltr" dir="ltr">99.8 %</span> (آزمون). دسترس‌پذیریِ زنجیره و نقطه‌های تکِ خرابی را بنویسید.</p>
</div>
</section>
<section id="ت.-پایش-عملکرد" class="level3" data-number="X.7.4">
<h3 data-number="X.7.4" class="anchored" data-anchor-id="ت.-پایش-عملکرد"><span class="header-section-number">X.7.4</span> ت. پایشِ عملکرد</h3>
<div id="exr-appx-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.101</strong></span> <span class="ltr" dir="ltr">PR</span> آوریل را حساب و به ۲۵ درجه برگردانید. کدام دو شاهدِ داده‌ای خاک‌گرفتگی را نام می‌برند؟</p>
</div>
<div id="exr-appx-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.102</strong></span> میانگینِ عمرِ پروانه‌ها را با سابقه‌های سانسورشده و بی‌آن‌ها مقایسه کنید.</p>
</div>
<div id="exr-appx-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.103</strong></span> مهارتِ پیش‌بینیِ روزِ بعد روی دادهٔ کنارگذاشته چقدر است؟ چرا این عدد نه پول است و نه تضمینِ توزیع؟</p>
</div>
<div id="exr-appx-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.104</strong></span> <span class="math inline">\(t_{90}\)</span> پلّهٔ نقطهٔ تنظیم با تأخیرِ یک ثانیه و ثابتِ زمانیِ سه ثانیه را با دست حساب و با اندازه‌گیری مقایسه کنید. شاهدِ تسویه از چه چیزهایی ساخته می‌شود؟</p>
</div>
</section>
<section id="پاسخها" class="level3" data-number="X.7.5">
<h3 data-number="X.7.5" class="anchored" data-anchor-id="پاسخها"><span class="header-section-number">X.7.5</span> پاسخ‌ها</h3>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-89" class="quarto-xref">تمرین&nbsp;<span>X.89</span></a>.</strong> <span class="ltr" dir="ltr">72.0 MW</span>؛ سیمِ قطع‌شده <span class="ltr" dir="ltr">0 mA</span> می‌خوانَد، زیرِ صفرِ زنده، و پرچم می‌خورد (<span class="ltr" dir="ltr">M93</span>، <a href="../chapters/34-instrumentation-control.html#sec-ch34-a-scaling" class="quarto-xref"><span>بخش 34.2.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-90" class="quarto-xref">تمرین&nbsp;<span>X.90</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">12,662 m</span> یک‌طرفه؛ نقشهٔ حلقه و آزمونِ حلقه (<span class="ltr" dir="ltr">M94</span>، <a href="../chapters/34-instrumentation-control.html#sec-ch34-a-loop" class="quarto-xref"><span>بخش 34.2.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-91" class="quarto-xref">تمرین&nbsp;<span>X.91</span></a>.</strong> <span class="ltr" dir="ltr">0.34 %</span> با ریشهٔ مجموعِ مربعات؛ جزءِ <span class="ltr" dir="ltr">0.25 %</span> (<span class="ltr" dir="ltr">M95</span>، <a href="../chapters/34-instrumentation-control.html#sec-ch34-a-uncert" class="quarto-xref"><span>بخش 34.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-92" class="quarto-xref">تمرین&nbsp;<span>X.92</span></a>.</strong> یک واحد <span class="ltr" dir="ltr">99.984 %</span>، جفت <span class="ltr" dir="ltr">99.999997 %</span>؛ جفت علت‌های مشترک را برنمی‌دارد (<span class="ltr" dir="ltr">M96</span>، <a href="../chapters/34-instrumentation-control.html#sec-ch34-b-redundancy" class="quarto-xref"><span>بخش 34.3.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-93" class="quarto-xref">تمرین&nbsp;<span>X.93</span></a>.</strong> <span class="ltr" dir="ltr">1.28 s</span>؛ خطِ دوم یا گزارش با تغییر (<span class="ltr" dir="ltr">M97</span>، <a href="../chapters/35-scada-communications.html#sec-ch35-a-serial" class="quarto-xref"><span>بخش 35.2.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-94" class="quarto-xref">تمرین&nbsp;<span>X.94</span></a>.</strong> <span class="ltr" dir="ltr">7.7 dB</span> در برابرِ بودجهٔ نوری؛ آزمونِ بازتاب‌سنجی در پذیرش (<span class="ltr" dir="ltr">M98</span>، <a href="../chapters/35-scada-communications.html#sec-ch35-a-fibre" class="quarto-xref"><span>بخش 35.2.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-95" class="quarto-xref">تمرین&nbsp;<span>X.95</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">788 GB</span> پیش از فشرده‌سازی؛ از کاربردِ داده (<span class="ltr" dir="ltr">M99</span>، <a href="../chapters/35-scada-communications.html#sec-ch35-c-retention" class="quarto-xref"><span>بخش 35.4.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-96" class="quarto-xref">تمرین&nbsp;<span>X.96</span></a>.</strong> ۱۶ بیتی در ۴۱ روز سر ریز می‌کند و ممیزِ شناور تا سالِ ۲۵ حدودِ <span class="ltr" dir="ltr">7.8 %</span> از دست می‌دهد (<span class="ltr" dir="ltr">M100</span>، <a href="../chapters/35-scada-communications.html#sec-ch35-n-float" class="quarto-xref"><span>بخش 35.3.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-97" class="quarto-xref">تمرین&nbsp;<span>X.97</span></a>.</strong> ۱۶، «بسیار بالا»؛ در دفترِ ریسک با مالک و تاریخ (<span class="ltr" dir="ltr">M101</span>، <a href="../chapters/36-ot-cybersecurity.html#sec-ch36-a-risk" class="quarto-xref"><span>بخش 36.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-98" class="quarto-xref">تمرین&nbsp;<span>X.98</span></a>.</strong> حدودِ ۹۵ بیت؛ پیش‌فرض هیچ، چون همه آن را می‌دانند (<span class="ltr" dir="ltr">M102</span>، <a href="../chapters/36-ot-cybersecurity.html#sec-ch36-b-secrets" class="quarto-xref"><span>بخش 36.3.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-99" class="quarto-xref">تمرین&nbsp;<span>X.99</span></a>.</strong> میانگینِ ۵۹ و بدترینِ ۱۰۴ روز؛ کنترل‌های جبرانی (<span class="ltr" dir="ltr">M103</span>، <a href="../chapters/36-ot-cybersecurity.html#sec-ch36-c-patch" class="quarto-xref"><span>بخش 36.4.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-100" class="quarto-xref">تمرین&nbsp;<span>X.100</span></a>.</strong> <span class="ltr" dir="ltr">99.65 %</span>؛ هر سه نقطهٔ تکِ خرابی‌اند تا دوتایی یا کتبی پذیرفته شوند (<span class="ltr" dir="ltr">M104</span>، <a href="../chapters/36-ot-cybersecurity.html#sec-ch36-d-spof" class="quarto-xref"><span>بخش 36.5.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-101" class="quarto-xref">تمرین&nbsp;<span>X.101</span></a>.</strong> ۰٫۸۱۱ و ۰٫۸۶۰ در ۲۵ درجه، در برابرِ ۰٫۸۸۷ تا ۰٫۹۰۱ در ماه‌های سالم؛ شیبِ روزانه و پلّهٔ شستشو (<span class="ltr" dir="ltr">M105</span>، <a href="../chapters/37-performance-analytics.html#sec-ch37-d" class="quarto-xref"><span>بخش 37.5</span></a>، <a href="../chapters/37-performance-analytics.html#sec-ch37-c-soilstep" class="quarto-xref"><span>بخش 37.4.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-102" class="quarto-xref">تمرین&nbsp;<span>X.102</span></a>.</strong> <span class="ltr" dir="ltr">44,690 h</span> در برابرِ <span class="ltr" dir="ltr">9,650 h</span>؛ سالم‌ها زمانِ در معرض‌اند (<span class="ltr" dir="ltr">M106</span>، <a href="../chapters/37-performance-analytics.html#sec-ch37-e-censored" class="quarto-xref"><span>بخش 37.6.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-103" class="quarto-xref">تمرین&nbsp;<span>X.103</span></a>.</strong> ۰٫۴۲؛ پیش‌بینیِ با <span class="ltr" dir="ltr">RMSE</span> کمتر برای فروش گران‌تر بود و تحویل به خرابی و فرمان‌ها هم بسته است (<span class="ltr" dir="ltr">M107</span>، <a href="../chapters/37-performance-analytics.html#sec-ch37-g-cost" class="quarto-xref"><span>بخش 37.8.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-104" class="quarto-xref">تمرین&nbsp;<span>X.104</span></a>.</strong> <span class="ltr" dir="ltr">7.9 s</span> با دست و <span class="ltr" dir="ltr">8.5 s</span> اندازه‌گیری‌شده؛ ردِ پاسخ، مشخصهٔ نوشته‌شده و نتیجه با هم (<span class="ltr" dir="ltr">M108</span>، <a href="../chapters/37-performance-analytics.html#sec-ch37-h-step" class="quarto-xref"><span>بخش 37.9.1</span></a>).</p>
</div>
<pre class="text"><code>M93: 13.6 mA on a 0-120 MW range: 72.0 MW; a broken wire reads 0 mA, below the
    live zero, and is flagged, not read as 0 MW
M94: 24 V loop, transmitter needs 12 V, 250 ohm receiver, 1.5 mm2: longest
    loop 12,662 m one way; evidence: loop drawing
M95: chain of 0.2 %, 0.25 % and 0.1 % (test): 0.34 % by root sum of squares -
    the largest part sets the result
M96: PPC with MTBF 50,000 h and MTTR 8 h (test): one unit 99.984 %, a pair
    99.999997 % - before common causes, which a pair does not remove (ch 34)
M97: 20 meters polled on one 9,600 bit/s line, 8 + 45 bytes, 20 ms turnaround
    (test): cycle 1.28 s - the reason for a second line or report-by-exception
M98: fibre 6 km, 6 splices, 4 connectors with 3 dB margin: 7.7 dB against the
    optics' budget; evidence: OTDR test at acceptance
M99: 5,000 points every minute for 25 years (test): 788 GB before compression;
    retention follows the data's use
M100: 16-bit counters wrap in 41 days and float32 kWh counters lose 7.8 % by
    year 25 (ch 35): counter types are a design decision
M101: remote access left open, likelihood 4, consequence 4: score 16, 'very
    high'; owner and date in the risk register
M102: 16 random characters from 62: 95 bits; a default password has none,
    whatever its length
M103: patch tested 14 days, installed in quarterly windows: mean 59, worst 104
    days exposed - compensating controls cover the wait
M104: three parts in series (test): 99.65 %; each of 3 is a single point of
    failure until doubled or accepted
M105: April PR 0.811, at 25 C 0.860, against 0.887-0.901 in the healthy
    months: the daily slope (0.20 %/day) and the cleaning step (5.3 %) name
    soiling
M106: fans: censored MTBF 44,690 h against 9,650 h from the failed ones only -
    survivors are exposure
M107: day-ahead skill on held-out data 0.42; the lower-RMSE forecast cost more
    to sell with - skill is not money and neither is a dispatch guarantee
M108: set-point step, delay 1 s, tau 3 s: t90 7.9 s by hand, 8.5 s measured;
    the trace, the written specification and the result are kept together as
    settlement evidence</code></pre>
<div id="tbl-app-x-part7" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part7-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.8: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ هفتم
</figcaption>
<div aria-describedby="tbl-app-x-part7-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 11%">
<col style="width: 31%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>توانایی</th>
<th>پرسش‌ها</th>
<th>معیارِ گذر</th>
<th>اگر کمتر بود، دوباره بخوانید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ابزارِ دقیق و کنترل</td>
<td>۸۹ تا ۹۲</td>
<td>عدد با سند و حدِ آن</td>
<td><a href="../chapters/34-instrumentation-control.html#sec-ch34-a-scaling" class="quarto-xref"><span>بخش 34.2.1</span></a>، <a href="../chapters/34-instrumentation-control.html#sec-ch34-a-uncert" class="quarto-xref"><span>بخش 34.2.4</span></a>، <a href="../chapters/34-instrumentation-control.html#sec-ch34-b-redundancy" class="quarto-xref"><span>بخش 34.3.7</span></a></td>
</tr>
<tr class="even">
<td>اسکادا و ارتباطات</td>
<td>۹۳ تا ۹۶</td>
<td>بودجه، چرخه و نگهداری با آزمونِ پذیرش</td>
<td><a href="../chapters/35-scada-communications.html#sec-ch35-a-serial" class="quarto-xref"><span>بخش 35.2.5</span></a>، <a href="../chapters/35-scada-communications.html#sec-ch35-a-fibre" class="quarto-xref"><span>بخش 35.2.7</span></a>، <a href="../chapters/35-scada-communications.html#sec-ch35-n-float" class="quarto-xref"><span>بخش 35.3.7</span></a></td>
</tr>
<tr class="odd">
<td>امنیتِ سایبریِ صنعتی</td>
<td>۹۷ تا ۱۰۰</td>
<td>ریسک با مالک، دفاعی و بی‌جزئیاتِ ساختگاه</td>
<td><a href="../chapters/36-ot-cybersecurity.html#sec-ch36-a-risk" class="quarto-xref"><span>بخش 36.2.3</span></a>، <a href="../chapters/36-ot-cybersecurity.html#sec-ch36-c-patch" class="quarto-xref"><span>بخش 36.4.4</span></a>، <a href="../chapters/36-ot-cybersecurity.html#sec-ch36-d-spof" class="quarto-xref"><span>بخش 36.5.2</span></a></td>
</tr>
<tr class="even">
<td>پایشِ عملکرد</td>
<td>۱۰۱ تا ۱۰۴</td>
<td>تعریف، بازه، دادهٔ کنارگذاشته و شاهد</td>
<td><a href="../chapters/37-performance-analytics.html#sec-ch37-d" class="quarto-xref"><span>بخش 37.5</span></a>، <a href="../chapters/37-performance-analytics.html#sec-ch37-e-censored" class="quarto-xref"><span>بخش 37.6.7</span></a>، <a href="../chapters/37-performance-analytics.html#sec-ch37-h-step" class="quarto-xref"><span>بخش 37.9.1</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-app-x-part8" class="level2" data-number="X.8">
<h2 data-number="X.8" class="anchored" data-anchor-id="sec-app-x-part8"><span class="header-section-number">X.8</span> آزمونِ بخشِ هشتم: تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</h2>
<p><strong>دروازهٔ تسلطِ بخشِ هشتم:</strong> خواننده می‌تواند برای هر سند، خرید، آزمونِ کارخانه، سابقهٔ ساختگاه یا پذیرش بگوید <strong>چه چیزی را ثابت می‌کند</strong>، <strong>عددهایش از کجا آمده‌اند</strong>، <strong>مالکش کیست</strong> و <strong>چه شاهدی آن را می‌بندد</strong>. او نمونه را با منحنیِ عملیاتی‌اش، گواهی را با سفارش، آزمون را با مقدارِ مورد انتظار و معیارِ پیش‌نوشته، و پیشرفت را با قاعده‌های اعتبار می‌خوانَد، و مرزهای ایمنیِ این بخش را نگه می‌دارد: نسخهٔ فرایند و ولتاژِ آزمون نمی‌دهد و کار روی مدارِ برق‌دار را به افرادِ صلاحیت‌دار با روشِ تأییدشده می‌سپارد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span> مگر جایی که گفته شود (ساختگی)، و تصمیم‌های <span class="ltr" dir="ltr">D-042</span> تا <span class="ltr" dir="ltr">D-054</span> است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/appx/mastery_part8.py</code></p>
<section id="الف.-اطلاعات-خرید-و-کیفیت" class="level3" data-number="X.8.1">
<h3 data-number="X.8.1" class="anchored" data-anchor-id="الف.-اطلاعات-خرید-و-کیفیت"><span class="header-section-number">X.8.1</span> الف. اطلاعات، خرید و کیفیت</h3>
<div id="exr-appx-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.105</strong></span> ساعت‌های طراحی با ارزشِ برنامه‌ریزی‌شدهٔ <span class="ltr" dir="ltr">1,200</span>، ارزشِ کسب‌شدهٔ <span class="ltr" dir="ltr">1,020</span>، هزینهٔ واقعیِ <span class="ltr" dir="ltr">1,150</span> و بودجهٔ <span class="ltr" dir="ltr">4,000</span> (آزمون). شاخص‌های زمان و هزینه و برآوردِ پایان را حساب کنید.</p>
</div>
<div id="exr-appx-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.106</strong></span> تأخیرِ ۹ هفته با نرخِ <span class="ltr" dir="ltr">0.5 %</span> در هفته روی <span class="ltr" dir="ltr">2,072</span> هزار واحد و سقفِ <span class="ltr" dir="ltr">10 %</span> (آزمون): خسارتِ مقطوع چقدر است و چه چیزی را جبران نمی‌کند؟</p>
</div>
<div id="exr-appx-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.107</strong></span> نمونهٔ ۵۰ تایی با پذیرش تا یک معیوب، محموله‌ای با <span class="ltr" dir="ltr">4 %</span> معیوب را با چه احتمالی می‌پذیرد؟ این عدد را پیش از چه تصمیمی می‌خوانید؟</p>
</div>
<div id="exr-appx-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.108</strong></span> ۲۰ سند از ۱۲۰ وارسی می‌شود و ۶ سند نادرست است (آزمون). احتمالِ یافتنِ دست‌کم یکی چقدر است و نمونهٔ بی‌یافته چه چیزی را ثابت نمی‌کند؟</p>
</div>
</section>
<section id="ب.-ساخت-تجهیزات" class="level3" data-number="X.8.2">
<h3 data-number="X.8.2" class="anchored" data-anchor-id="ب.-ساخت-تجهیزات"><span class="header-section-number">X.8.2</span> ب. ساختِ تجهیزات</h3>
<div id="exr-appx-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.109</strong></span> گشتاورِ ریشهٔ پرهٔ <span class="ltr" dir="ltr">42 MNm</span> (آزمون) روی ۱۲۸ درج در دایرهٔ <span class="ltr" dir="ltr">4.2 m</span>: بیشترین کششِ یک درج چقدر است؟</p>
</div>
<div id="exr-appx-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.110</strong></span> آبِ اشباعِ روغنِ ترانسفورماتور در <span class="ltr" dir="ltr">60 °C</span> با رابطهٔ آموزشی چقدر است؟ چرا اشباعِ نسبی خوانده می‌شود، نه عددِ <span class="ltr" dir="ltr">ppm</span> به‌تنهایی؟</p>
</div>
<div id="exr-appx-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.111</strong></span> یک جای کلید با <span class="ltr" dir="ltr">988 W</span> و مقاومت‌های <span class="ltr" dir="ltr">0.028</span>، <span class="ltr" dir="ltr">0.0156</span> و <span class="ltr" dir="ltr">0.016 K/W</span> تا خنک‌کنندهٔ <span class="ltr" dir="ltr">45 °C</span>: دمای پیوند چند است؟</p>
</div>
<div id="exr-appx-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.112</strong></span> آزمونِ استراحت از <span class="ltr" dir="ltr">3.3105</span> به <span class="ltr" dir="ltr">3.3062 V</span> در ۱۴ روز (آزمون): مقدارِ <span class="ltr" dir="ltr">K</span> چیست و یک سلولِ نشت‌دار با چه چیزی شناخته می‌شود؟</p>
</div>
</section>
<section id="پ.-کابل-عمران-و-سختافزار-اندازهگیری" class="level3" data-number="X.8.3">
<h3 data-number="X.8.3" class="anchored" data-anchor-id="پ.-کابل-عمران-و-سختافزار-اندازهگیری"><span class="header-section-number">X.8.3</span> پ. کابل، عمران و سخت‌افزارِ اندازه‌گیری</h3>
<div id="exr-appx-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.113</strong></span> هادیِ آلومینیومی <span class="ltr" dir="ltr">0.0812 Ω/km</span> در <span class="ltr" dir="ltr">32 °C</span>: مقاومت در <span class="ltr" dir="ltr">20 °C</span> چند است و با چه چیزی مقایسه می‌شود؟</p>
</div>
<div id="exr-appx-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.114</strong></span> ورقی با کربنِ <span class="ltr" dir="ltr">0.17</span>، منگنزِ <span class="ltr" dir="ltr">1.45</span> و عنصرهای کمِ دیگر (آزمون): هم‌ارزِ کربن را حساب و با سفارشِ <span class="ltr" dir="ltr">0.43</span> مقایسه کنید.</p>
</div>
<div id="exr-appx-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.115</strong></span> جرمِ میلگردِ <span class="ltr" dir="ltr">25 mm</span> در هر متر چند است و فهرستِ خم‌کاری با کدام سابقه وارسی می‌شود؟</p>
</div>
<div id="exr-appx-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.116</strong></span> زنجیرهٔ کنتور با کلاس‌های <span class="ltr" dir="ltr">0.2</span>، <span class="ltr" dir="ltr">0.2</span> و <span class="ltr" dir="ltr">0.5 %</span>: خطای ترکیبی و بدترین حالت را بنویسید. چه آزمونی زنجیره را می‌بندد؟</p>
</div>
</section>
<section id="ت.-اجرا-و-راهاندازی" class="level3" data-number="X.8.4">
<h3 data-number="X.8.4" class="anchored" data-anchor-id="ت.-اجرا-و-راهاندازی"><span class="header-section-number">X.8.4</span> ت. اجرا و راه‌اندازی</h3>
<div id="exr-appx-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.117</strong></span> چهار بستهٔ کار با یک گروه از هر نوع و روزهای نقطهٔ توقف (آزمون): پایان کِی است و کدام نقطهٔ توقف روی مسیر است؟</p>
</div>
<div id="exr-appx-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.118</strong></span> قاعده‌های اعتبارِ ۶۰/۲۰/۲۰ با گام‌های انجام‌شدهٔ ۱۰۰/۵۰/۰ درصد: پیشرفتِ کسب‌شده چقدر است؟</p>
</div>
<div id="exr-appx-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.119</strong></span> رشتهٔ ۲۶ ماژولیِ <span class="ltr" dir="ltr">PVM-550</span> در <span class="ltr" dir="ltr">900 W/m²</span> و <span class="ltr" dir="ltr">40 °C</span>: ولتاژ و جریانِ مورد انتظار چیست و رشته‌ای که <span class="ltr" dir="ltr">49 V</span> کم دارد چه می‌گوید؟</p>
</div>
<div id="exr-appx-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.120</strong></span> ماتریسِ علت و معلولِ کوچکی با چهار جفت که سه تای آن ثابت شده است: پوشش چند است و چرا جفتِ چهارم با تخلیهٔ واقعی ثابت نمی‌شود؟</p>
</div>
</section>
<section id="پاسخها-1" class="level3" data-number="X.8.5">
<h3 data-number="X.8.5" class="anchored" data-anchor-id="پاسخها-1"><span class="header-section-number">X.8.5</span> پاسخ‌ها</h3>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-105" class="quarto-xref">تمرین&nbsp;<span>X.105</span></a>.</strong> شاخصِ زمان <span class="ltr" dir="ltr">0.85</span>، شاخصِ هزینه <span class="ltr" dir="ltr">0.89</span>، برآوردِ پایان <span class="ltr" dir="ltr">4,510</span> ساعت؛ دیر و پرهزینه، هر دو از همان سابقه‌ها (<span class="ltr" dir="ltr">M109</span>، <a href="../chapters/38-detailed-design-documents.html#sec-ch38-e-ev" class="quarto-xref"><span>بخش 38.6.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-106" class="quarto-xref">تمرین&nbsp;<span>X.106</span></a>.</strong> <span class="ltr" dir="ltr">93</span> هزار واحد، زیرِ سقف؛ انرژیِ ازدست‌رفتهٔ نیروگاه را جبران نمی‌کند (<span class="ltr" dir="ltr">M110</span>، <a href="../chapters/39-procurement-suppliers.html#sec-ch39-c-ld" class="quarto-xref"><span>بخش 39.4.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-107" class="quarto-xref">تمرین&nbsp;<span>X.107</span></a>.</strong> <span class="ltr" dir="ltr">40 %</span>؛ منحنیِ مشخصهٔ عملیاتی پیش از توافق بر طرحِ نمونه‌گیری خوانده می‌شود (<span class="ltr" dir="ltr">M111</span>، <a href="../chapters/40-manufacturing-quality.html#sec-ch40-b-accept" class="quarto-xref"><span>بخش 40.4.10.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-108" class="quarto-xref">تمرین&nbsp;<span>X.108</span></a>.</strong> <span class="ltr" dir="ltr">67 %</span>؛ نمونه مشکل را پیدا می‌کند، نبودنش را ثابت نمی‌کند (<span class="ltr" dir="ltr">M112</span>، <a href="../chapters/38-detailed-design-documents.html#sec-ch38-e-checks" class="quarto-xref"><span>بخش 38.6.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-109" class="quarto-xref">تمرین&nbsp;<span>X.109</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">312 kN</span> با <span class="math inline">\(4M/(nD)\)</span> (<span class="ltr" dir="ltr">M113</span>، <a href="../chapters/42-wind-turbine-manufacturing.html#sec-ch42-a-root" class="quarto-xref"><span>بخش 42.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-110" class="quarto-xref">تمرین&nbsp;<span>X.110</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">255 ppm</span>؛ همان <span class="ltr" dir="ltr">ppm</span> در دمای کمتر به اشباع نزدیک‌تر است (<span class="ltr" dir="ltr">M114</span>، <a href="../chapters/43-transformer-manufacturing.html#sec-ch43-c-water" class="quarto-xref"><span>بخش 43.4.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-111" class="quarto-xref">تمرین&nbsp;<span>X.111</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">103.9 °C</span> (<span class="ltr" dir="ltr">M115</span>، <a href="../chapters/44-converter-manufacturing.html#sec-ch44-a-stack" class="quarto-xref"><span>بخش 44.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-112" class="quarto-xref">تمرین&nbsp;<span>X.112</span></a>.</strong> <span class="ltr" dir="ltr">0.31</span> میلی‌ولت در روز؛ در برابرِ توزیعِ محموله، نه یک عددِ ثابت (<span class="ltr" dir="ltr">M116</span>، <a href="../chapters/45-battery-manufacturing.html#sec-ch45-d-rest" class="quarto-xref"><span>بخش 45.5.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-113" class="quarto-xref">تمرین&nbsp;<span>X.113</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.0775 Ω/km</span>؛ با بیشینهٔ استاندارد، نه با خوانش (<span class="ltr" dir="ltr">M117</span>، <a href="../chapters/46-cable-switchgear-manufacturing.html#sec-ch46-a-drums" class="quarto-xref"><span>بخش 46.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-114" class="quarto-xref">تمرین&nbsp;<span>X.114</span></a>.</strong> <span class="ltr" dir="ltr">0.44</span>، بالای <span class="ltr" dir="ltr">0.43</span> سفارش: یافتهٔ گواهی (<span class="ltr" dir="ltr">M118</span>، <a href="../chapters/47-civil-structural-manufacturing.html#sec-ch47-b-certs" class="quarto-xref"><span>بخش 47.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-115" class="quarto-xref">تمرین&nbsp;<span>X.115</span></a>.</strong> <span class="ltr" dir="ltr">3.86 kg/m</span> با <span class="math inline">\(d^2/162\)</span>؛ سطر به سطر با برگه‌های تحویل (<span class="ltr" dir="ltr">M119</span>، <a href="../chapters/47-civil-structural-manufacturing.html#sec-ch47-b-bbs" class="quarto-xref"><span>بخش 47.3.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-116" class="quarto-xref">تمرین&nbsp;<span>X.116</span></a>.</strong> <span class="ltr" dir="ltr">0.57 %</span> با ریشهٔ مجموعِ مربع‌ها و <span class="ltr" dir="ltr">0.9 %</span> بدترین؛ آزمونِ ساختگاه در بارِ کم (<span class="ltr" dir="ltr">M120</span>، <a href="../chapters/48-instrumentation-network-manufacturing.html#sec-ch48-a-metering" class="quarto-xref"><span>بخش 48.2.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-117" class="quarto-xref">تمرین&nbsp;<span>X.117</span></a>.</strong> روزِ ۱۱؛ نقطهٔ توقفِ پس از بستهٔ نخست روی مسیر است (<span class="ltr" dir="ltr">M121</span>، <a href="../chapters/49-construction-installation.html#sec-ch49-d-schedule" class="quarto-xref"><span>بخش 49.5.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-118" class="quarto-xref">تمرین&nbsp;<span>X.118</span></a>.</strong> <span class="ltr" dir="ltr">70 %</span>، نه صد درصدی که شمارشِ «نصب‌شده» می‌گوید (<span class="ltr" dir="ltr">M122</span>، <a href="../chapters/49-construction-installation.html#sec-ch49-c-credit" class="quarto-xref"><span>بخش 49.4.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-119" class="quarto-xref">تمرین&nbsp;<span>X.119</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1,240 V</span> و <span class="ltr" dir="ltr">12.67 A</span>؛ <span class="ltr" dir="ltr">49 V</span> کمتر یعنی یک ماژولِ کم (<span class="ltr" dir="ltr">M123</span>، <a href="../chapters/50-commissioning-handover.html#sec-ch50-b-strings" class="quarto-xref"><span>بخش 50.3.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-120" class="quarto-xref">تمرین&nbsp;<span>X.120</span></a>.</strong> <span class="ltr" dir="ltr">75 %</span>؛ کارکردی که کسی ندیده کار کند، با دستگاه‌های واقعی در حالتِ آزمون و رهاسازیِ شبیه‌سازی‌شده ثابت می‌شود، هرگز با تخلیهٔ واقعی (<span class="ltr" dir="ltr">M124</span>، <a href="../chapters/50-commissioning-handover.html#sec-ch50-f-cande" class="quarto-xref"><span>بخش 50.7.1</span></a>).</p>
</div>
<pre class="text"><code>M109: design hours PV 1,200, EV 1,020, AC 1,150, BAC 4,000 (test): SPI 0.85,
    CPI 0.89, estimate at completion 4,510 h - late and over, both from the
    same records
M110: 9 weeks late at 0.5 % a week on 2,072 k u with a 10 % cap (test): 93 k
    u, cap reached: False - damages are a ceiling, not a cure for the plant's
    lost energy
M111: sample 50, accept on at most 1 defective, lot 4 % defective: accepted
    40% of the time - the OC curve is read before a plan is agreed
M112: 20 of 120 documents checked, 6 wrong (test): chance of finding at least
    one 67% - a sample finds a problem, it does not prove its absence
M113: blade root moment 42 MNm (test) on 128 inserts on a 4.2 m circle:
    largest insert tension 312 kN by 4M/(nD)
M114: oil saturation water at 60 C (teaching form): 255 ppm - the relative
    saturation, not the ppm alone, is read in a transformer
M115: IGBT position 988 W through 0.028 + 0.0156 + 0.016 K/W to 45 C coolant:
    junction 103.9 C (ch 9, ch 44)
M116: rest test 3.3105 -&gt; 3.3062 V in 14 days (test): K = 0.31 mV a day - a
    leaker is read against the lot's distribution, not a fixed number
M117: conductor 0.0812 ohm/km measured at 32 C, aluminium: 0.0775 ohm/km at 20
    C - compared with the standard's maximum, not the reading
M118: plate with C 0.17, Mn 1.45, Cr 0.05, Mo 0.02, V 0.01, Ni 0.05, Cu 0.10
    (test): CEV 0.44 against the order's 0.43
M119: 25 mm bar: 3.86 kg/m by d^2/162 - the BBS mass is checked line by line
    against the delivery tickets
M120: metering chain of 0.2, 0.2 and 0.5 % classes: 0.57 % RSS, 0.9 % worst
    case - the site test at low load closes it
M121: four packages with one crew of each kind and hold days (test): finished
    on day 11; the hold after 'a' sits on the path
M122: rules of credit 60/20/20, steps done 100/50/0 %: earned 70%, not the 100
    % a 'mounted' count reports
M123: string of 26 PVM-550 at 900 W/m2 and 40 C: expected Voc 1,240 V, Isc
    12.67 A; a string 49 V short is one module short
M124: cause-and-effect pairs proven: 75%; never proven: smoke A -&gt; HVAC stop -
    a function nobody has seen work; no live discharge to prove it</code></pre>
<div id="tbl-app-x-part8" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part8-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.9: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ هشتم
</figcaption>
<div aria-describedby="tbl-app-x-part8-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 11%">
<col style="width: 31%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>توانایی</th>
<th>پرسش‌ها</th>
<th>معیارِ گذر</th>
<th>اگر کمتر بود، دوباره بخوانید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>اطلاعات، خرید و کیفیت</td>
<td>۱۰۵ تا ۱۰۸</td>
<td>عدد با سابقه و تصمیمِ پیش از آن</td>
<td><a href="../chapters/38-detailed-design-documents.html#sec-ch38-e-ev" class="quarto-xref"><span>بخش 38.6.2</span></a>، <a href="../chapters/39-procurement-suppliers.html#sec-ch39-c-ld" class="quarto-xref"><span>بخش 39.4.1</span></a>، <a href="../chapters/40-manufacturing-quality.html#sec-ch40-b-accept" class="quarto-xref"><span>بخش 40.4.10.2</span></a></td>
</tr>
<tr class="even">
<td>ساختِ تجهیزات</td>
<td>۱۰۹ تا ۱۱۲</td>
<td>مدلِ فیزیکی با شاهدِ کارخانه</td>
<td><a href="../chapters/42-wind-turbine-manufacturing.html#sec-ch42-a-root" class="quarto-xref"><span>بخش 42.3.2</span></a>، <a href="../chapters/43-transformer-manufacturing.html#sec-ch43-c-water" class="quarto-xref"><span>بخش 43.4.4</span></a>، <a href="../chapters/45-battery-manufacturing.html#sec-ch45-d-rest" class="quarto-xref"><span>بخش 45.5.3</span></a></td>
</tr>
<tr class="odd">
<td>کابل، عمران و اندازه‌گیری</td>
<td>۱۱۳ تا ۱۱۶</td>
<td>گواهی و سابقه در برابرِ سفارش</td>
<td><a href="../chapters/46-cable-switchgear-manufacturing.html#sec-ch46-a-drums" class="quarto-xref"><span>بخش 46.2.4</span></a>، <a href="../chapters/47-civil-structural-manufacturing.html#sec-ch47-b-certs" class="quarto-xref"><span>بخش 47.3.2</span></a>، <a href="../chapters/48-instrumentation-network-manufacturing.html#sec-ch48-a-metering" class="quarto-xref"><span>بخش 48.2.5</span></a></td>
</tr>
<tr class="even">
<td>اجرا و راه‌اندازی</td>
<td>۱۱۷ تا ۱۲۰</td>
<td>مقدارِ مورد انتظار، معیار و شاهدِ امضاشده</td>
<td><a href="../chapters/49-construction-installation.html#sec-ch49-d-schedule" class="quarto-xref"><span>بخش 49.5.1</span></a>، <a href="../chapters/50-commissioning-handover.html#sec-ch50-b-strings" class="quarto-xref"><span>بخش 50.3.1</span></a>، <a href="../chapters/50-commissioning-handover.html#sec-ch50-f-cande" class="quarto-xref"><span>بخش 50.7.1</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-app-x-part9" class="level2" data-number="X.9">
<h2 data-number="X.9" class="anchored" data-anchor-id="sec-app-x-part9"><span class="header-section-number">X.9</span> آزمونِ بخشِ نهم: بهره‌برداری، نگهداری و پایانِ عمر</h2>
<p><strong>دروازهٔ تسلطِ بخشِ نهم:</strong> خواننده می‌تواند نیروگاه را <strong>روی سابقه‌هایش</strong> اداره کند، نگهداری را با <strong>پروندهٔ قابلیتِ اطمینان درونِ مرزی روشن</strong> برنامه‌ریزی کند و تصمیم‌های چرخهٔ عمر را <strong>با فرض‌هایشان</strong> بگیرد: برای هر عدد بگوید از کدام سابقه آمده، چه فرضی پشتش است و چه چیزی تصمیم را دوباره باز می‌کند. او مرزهای این بخش را نگه می‌دارد: روشِ کلیدزنی یا کار روی تجهیزِ برق‌دار نمی‌دهد، آزمون و جداسازی را به افرادِ صلاحیت‌دار زیرِ مجوز می‌سپارد، و دربارهٔ مجوز، زمین یا نگهداریِ سابقه نتیجهٔ حقوقی نمی‌گیرد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span> (ساختگی)، و تصمیم‌های <span class="ltr" dir="ltr">D-055</span> تا <span class="ltr" dir="ltr">D-057</span> است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/appx/mastery_part9.py</code></p>
<section id="الف.-بهرهبرداری" class="level3" data-number="X.9.1">
<h3 data-number="X.9.1" class="anchored" data-anchor-id="الف.-بهرهبرداری"><span class="header-section-number">X.9.1</span> الف. بهره‌برداری</h3>
<div id="exr-appx-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.121</strong></span> باتریِ ایستگاهِ <span class="ltr" dir="ltr">44 kWh</span> با بارِ <span class="ltr" dir="ltr">4.6 kW</span> و نگه‌داشتنِ ۲۰ درصد: چند ساعت بار را نگه می‌دارد و کدام خرابیِ پنهان پشتِ این عدد است؟</p>
</div>
<div id="exr-appx-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.122</strong></span> خدمتِ ذخیره در ۱۱۳ ساعت از ۱۲۰ ساعتِ پنجره نگه داشته شد. در دسترس‌بودن را با هدفِ <span class="ltr" dir="ltr">95 %</span> مقایسه کنید. ساعت‌های نگه‌داشته‌نشده چه حکمی دارند؟</p>
</div>
<div id="exr-appx-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.123</strong></span> چهار پستِ شبانه‌روزی با <span class="ltr" dir="ltr">1,804</span> ساعت کار برای هر نفر در سال: چند نفر لازم است؟</p>
</div>
<div id="exr-appx-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.124</strong></span> در ممیزیِ میدانی ۱۷ کار از ۲۴ با روشِ جاری انجام شد. سهم و بازهٔ ۹۵ درصدیِ ویلسون را بنویسید.</p>
</div>
</section>
<section id="ب.-نگهداری-و-قابلیت-اطمینان" class="level3" data-number="X.9.2">
<h3 data-number="X.9.2" class="anchored" data-anchor-id="ب.-نگهداری-و-قابلیت-اطمینان"><span class="header-section-number">X.9.2</span> ب. نگهداری و قابلیتِ اطمینان</h3>
<div id="exr-appx-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.125</strong></span> میانگینِ زمانِ میانِ خرابی‌های <span class="ltr" dir="ltr">17,520</span> ساعت و میانگینِ زمانِ تعمیرِ ۲۴ ساعت: دسترس‌پذیریِ ذاتی چیست و دسترس‌پذیریِ عملیاتی چه چیزی می‌افزاید؟</p>
</div>
<div id="exr-appx-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.126</strong></span> سامانه‌ای که دو از سه واحدِ هر کدام <span class="ltr" dir="ltr">0.95</span> را لازم دارد: دسترس‌پذیری چقدر است؟</p>
</div>
<div id="exr-appx-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.127</strong></span> جفتِ افزونه، هر کدام <span class="ltr" dir="ltr">0.5 %</span> از دسترس خارج، با سهمِ مشترکِ ۱۰ درصد: ازدسترس‌خارج‌بودنِ جفت را با مدلِ مستقل مقایسه کنید.</p>
</div>
<div id="exr-appx-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.128</strong></span> خرابیِ پنهانِ روشن‌نشدنِ دیزل با <span class="ltr" dir="ltr">0.5</span> در سال و هدفِ <span class="ltr" dir="ltr">1 %</span>: هر چند وقت آزموده شود؟</p>
</div>
</section>
<section id="پ.-تصمیمهای-چرخه-عمر" class="level3" data-number="X.9.3">
<h3 data-number="X.9.3" class="anchored" data-anchor-id="پ.-تصمیمهای-چرخه-عمر"><span class="header-section-number">X.9.3</span> پ. تصمیم‌های چرخهٔ عمر</h3>
<div id="exr-appx-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.129</strong></span> جعبه‌دنده‌ای با <span class="ltr" dir="ltr">146,642</span> ساعت کار، وایبول با <span class="math inline">\(k = 2.5\)</span> و <span class="math inline">\(c = 150\,000\)</span> ساعت: میانهٔ عمرِ باقی‌مانده چیست؟</p>
</div>
<div id="exr-appx-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.130</strong></span> صندوقِ برچیدنِ <span class="ltr" dir="ltr">4,635</span> هزار واحد در هفت سال با ۴ درصد: پرداختِ سالانه چند است؟</p>
</div>
<div id="exr-appx-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.131</strong></span> هزینهٔ سالانهٔ هم‌ارزِ <span class="ltr" dir="ltr">1,000</span> هزار واحد در ۱۰ سال با <span class="ltr" dir="ltr">7.5 %</span> چیست و کِی معتبر است؟</p>
</div>
<div id="exr-appx-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.132</strong></span> <span class="ltr" dir="ltr">1,000</span> تن معادلِ دی‌اکسیدکربن برای <span class="ltr" dir="ltr">2,000,000 MWh</span>: ردپای هر کیلووات‌ساعت چیست و انتشارِ پرهیزشده چگونه گزارش می‌شود؟</p>
</div>
</section>
<section id="پاسخها-2" class="level3" data-number="X.9.4">
<h3 data-number="X.9.4" class="anchored" data-anchor-id="پاسخها-2"><span class="header-section-number">X.9.4</span> پاسخ‌ها</h3>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-121" class="quarto-xref">تمرین&nbsp;<span>X.121</span></a>.</strong> <span class="ltr" dir="ltr">7.7</span> ساعت؛ روشن‌شدنِ دیزل که فقط آزمون آن را می‌یابد (<span class="ltr" dir="ltr">M125</span>، <a href="../chapters/51-operations.html#sec-ch51-f-aux" class="quarto-xref"><span>بخش 51.7.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-122" class="quarto-xref">تمرین&nbsp;<span>X.122</span></a>.</strong> <span class="ltr" dir="ltr">94.2 %</span>، کمتر از هدف؛ هر ساعت فوراً اعلام می‌شود و هرگز نگه‌داشته به نظر نمی‌رسد (<span class="ltr" dir="ltr">M126</span>، <a href="../chapters/51-operations.html#sec-ch51-j-service" class="quarto-xref"><span>بخش 51.11.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-123" class="quarto-xref">تمرین&nbsp;<span>X.123</span></a>.</strong> <span class="ltr" dir="ltr">19.4</span> نفر، نه ۱۶ (<span class="ltr" dir="ltr">M127</span>، <a href="../chapters/51-operations.html#sec-ch51-a-staffing" class="quarto-xref"><span>بخش 51.2.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-124" class="quarto-xref">تمرین&nbsp;<span>X.124</span></a>.</strong> <span class="ltr" dir="ltr">71 %</span>، بازهٔ ۵۱ تا ۸۵ درصد (<span class="ltr" dir="ltr">M128</span>، <a href="../chapters/51-operations.html#sec-ch51-c-audit" class="quarto-xref"><span>بخش 51.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-125" class="quarto-xref">تمرین&nbsp;<span>X.125</span></a>.</strong> <span class="ltr" dir="ltr">0.99863</span>؛ دسترس‌پذیریِ عملیاتی انتظار برای قطعه و آدم را می‌افزاید (<span class="ltr" dir="ltr">M129</span>، <a href="../chapters/52-maintenance-ram.html#sec-ch52-a-avail" class="quarto-xref"><span>بخش 52.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-126" class="quarto-xref">تمرین&nbsp;<span>X.126</span></a>.</strong> <span class="ltr" dir="ltr">0.99275</span> با فرضِ واحدهای مستقل (<span class="ltr" dir="ltr">M130</span>، <a href="../chapters/52-maintenance-ram.html#sec-ch52-e-rbd" class="quarto-xref"><span>بخش 52.6.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-127" class="quarto-xref">تمرین&nbsp;<span>X.127</span></a>.</strong> <span class="ltr" dir="ltr">0.00052</span>، حدودِ ۲۱ برابرِ <span class="ltr" dir="ltr">0.000025</span> مستقل (<span class="ltr" dir="ltr">M131</span>، <a href="../chapters/52-maintenance-ram.html#sec-ch52-e-ccf" class="quarto-xref"><span>بخش 52.6.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-128" class="quarto-xref">تمرین&nbsp;<span>X.128</span></a>.</strong> هر <span class="ltr" dir="ltr">2.1</span> هفته با <span class="math inline">\(T = 2U/\lambda\)</span>؛ آزمونِ ماهانه حدودِ ۲ درصد می‌دهد (<span class="ltr" dir="ltr">M132</span>، <a href="../chapters/52-maintenance-ram.html#sec-ch52-e-hidden" class="quarto-xref"><span>بخش 52.6.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-129" class="quarto-xref">تمرین&nbsp;<span>X.129</span></a>.</strong> <span class="ltr" dir="ltr">36,096</span> ساعت، کمتر از آنچه میانگینِ یک واحدِ نو نشان می‌دهد (<span class="ltr" dir="ltr">M133</span>، <a href="../chapters/53-repowering-retirement.html#sec-ch53-b-gearbox" class="quarto-xref"><span>بخش 53.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-130" class="quarto-xref">تمرین&nbsp;<span>X.130</span></a>.</strong> <span class="ltr" dir="ltr">587</span> هزار واحد در سال، حدودِ پنج برابرِ صندوقی که از سالِ ۱ آغاز شود (<span class="ltr" dir="ltr">M134</span>، <a href="../chapters/53-repowering-retirement.html#sec-ch53-c-provision" class="quarto-xref"><span>بخش 53.4.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-131" class="quarto-xref">تمرین&nbsp;<span>X.131</span></a>.</strong> <span class="ltr" dir="ltr">145.7</span> هزار واحد؛ فقط وقتی عمر واقعاً به کار رود (<span class="ltr" dir="ltr">M135</span>، <a href="../chapters/53-repowering-retirement.html#sec-ch53-b-eac" class="quarto-xref"><span>بخش 53.3.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-132" class="quarto-xref">تمرین&nbsp;<span>X.132</span></a>.</strong> <span class="ltr" dir="ltr">0.50</span> گرم در کیلووات‌ساعت روی یک مرز؛ انتشارِ پرهیزشده جدا و با منبعِ جایگزین‌شده گزارش می‌شود و هرگز افزوده نمی‌شود (<span class="ltr" dir="ltr">M136</span>، <a href="../chapters/53-repowering-retirement.html#sec-ch53-i-footprint" class="quarto-xref"><span>بخش 53.10.1</span></a>).</p>
</div>
<pre class="text"><code>M125: station battery 44 kWh, load 4.6 kW, 20 % kept: 7.7 h on battery; the
    diesel start is the hidden failure behind it
M126: reserve held in 113 of 120 window hours: 94.2% against 95 % - short, and
    each lost hour declared at once, never left to look held
M127: four posts around the clock, 1,804 h a person a year: 19.4 people, not
    16 - leave and training are counted before the roster
M128: 17 of 24 tasks done with the current procedure: 71%, 95 % interval 51%
    to 85% (Wilson) - a small sample says 'not always'
M129: MTBF 17,520 h, MTTR 24 h: inherent availability 0.99863; operational
    availability adds the waits for parts and people
M130: two of three units needed, each 0.95: 0.99275 (independent units)
M131: redundant pair, each 0.5 % unavailable, 10 % common cause: 0.000520, 21
    times the independent 0.000025
M132: hidden diesel start failure, 0.5 a year, target 1 %: test every 2.1
    weeks (T = 2U/lambda); a monthly test gives about 2 %
M133: gearbox run 146,642 h, Weibull k 2.5, c 150,000 h: median remaining life
    36,096 h - less than a new unit's mean suggests
M134: decommissioning fund of 4,635 k u in 7 years at 4 %: 587 k u a year -
    about five times a fund started in year 1
M135: 1,000 k u over 10 years at 7.5 %: equivalent annual cost 145.7 k u - for
    options of different lives, valid only if the life is used
M136: 1,000 t CO2e over 2,000,000 MWh: 0.50 g CO2e/kWh on one boundary;
    avoided emissions are reported apart and never added</code></pre>
<div id="tbl-app-x-part9" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part9-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.10: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ نهم
</figcaption>
<div aria-describedby="tbl-app-x-part9-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 11%">
<col style="width: 31%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>توانایی</th>
<th>پرسش‌ها</th>
<th>معیارِ گذر</th>
<th>اگر کمتر بود، دوباره بخوانید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بهره‌برداری</td>
<td>۱۲۱ تا ۱۲۴</td>
<td>عدد با سابقه و اعلامِ به‌موقع</td>
<td><a href="../chapters/51-operations.html#sec-ch51-f-aux" class="quarto-xref"><span>بخش 51.7.1</span></a>، <a href="../chapters/51-operations.html#sec-ch51-j-service" class="quarto-xref"><span>بخش 51.11.1</span></a>، <a href="../chapters/51-operations.html#sec-ch51-c-audit" class="quarto-xref"><span>بخش 51.4.7</span></a></td>
</tr>
<tr class="even">
<td>نگهداری و قابلیتِ اطمینان</td>
<td>۱۲۵ تا ۱۲۸</td>
<td>مدل با فرض‌هایش و مرزِ روشن</td>
<td><a href="../chapters/52-maintenance-ram.html#sec-ch52-a-avail" class="quarto-xref"><span>بخش 52.2.3</span></a>، <a href="../chapters/52-maintenance-ram.html#sec-ch52-e-ccf" class="quarto-xref"><span>بخش 52.6.7</span></a>، <a href="../chapters/52-maintenance-ram.html#sec-ch52-e-hidden" class="quarto-xref"><span>بخش 52.6.17</span></a></td>
</tr>
<tr class="odd">
<td>تصمیم‌های چرخهٔ عمر</td>
<td>۱۲۹ تا ۱۳۲</td>
<td>گزینه با افق، شاهد و مرزِ یکسان</td>
<td><a href="../chapters/53-repowering-retirement.html#sec-ch53-b-gearbox" class="quarto-xref"><span>بخش 53.3.2</span></a>، <a href="../chapters/53-repowering-retirement.html#sec-ch53-c-provision" class="quarto-xref"><span>بخش 53.4.3</span></a>، <a href="../chapters/53-repowering-retirement.html#sec-ch53-i-footprint" class="quarto-xref"><span>بخش 53.10.1</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-app-x-part10" class="level2" data-number="X.10">
<h2 data-number="X.10" class="anchored" data-anchor-id="sec-app-x-part10"><span class="header-section-number">X.10</span> آزمونِ بخشِ دهم: انطباقِ کشوری و پروژهٔ پایانی</h2>
<p><strong>دروازهٔ تسلطِ بخشِ دهم:</strong> خواننده می‌تواند برای یک کشور <strong>دفترِ انطباقی با منبع، ویرایش و برچسب</strong> بسازد، استانداردها را <strong>با ارجاعِ تاریخ‌دار و قاعدهٔ تصمیم</strong> در مشخصات بنشاند، و <strong>پروندهٔ یکپارچهٔ نیروگاه</strong> را با فرض‌ها، ناشناخته‌ها و حالت‌های تغییرش از پیش ببرد: برای هر عدد بگوید از کدام مدل و سابقه آمده و چه چیزی آن را دوباره باز می‌کند. او مرزهای این بخش را نگه می‌دارد: قاعدهٔ کشوری نمی‌سازد، گزارهٔ بی‌منبع را «نیازمندِ تأیید» می‌نامد، متنِ استاندارد را نقل نمی‌کند، و نتیجهٔ حقوقی، مالیاتی یا مالی نمی‌گیرد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span> (ساختگی)، و تصمیم‌های <span class="ltr" dir="ltr">D-058</span> تا <span class="ltr" dir="ltr">D-063</span> است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/appx/mastery_part10.py</code></p>
<section id="الف.-روش-انطباق" class="level3" data-number="X.10.1">
<h3 data-number="X.10.1" class="anchored" data-anchor-id="الف.-روش-انطباق"><span class="header-section-number">X.10.1</span> الف. روشِ انطباق</h3>
<div id="exr-appx-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.133</strong></span> کدِ شبکه گذر از خطا در ولتاژِ صفر را دست‌کم ۱۵۰ میلی‌ثانیه می‌خواهد، قاعدهٔ شرکتِ برق قطع پس از ۱۰۰ میلی‌ثانیه را، و مشخصاتِ مالک دست‌کم ۱۲۰ میلی‌ثانیه را (آزمون). بازه‌ای که همهٔ منبع‌ها می‌پذیرند چیست و طراح چه می‌کند؟</p>
</div>
<div id="exr-appx-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.134</strong></span> الزامِ ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در نقطهٔ اتصال در <span class="ltr" dir="ltr">100 MW</span> و <span class="ltr" dir="ltr">20 MW</span> چه توانِ راکتیوی می‌خواهد؟ با قاعدهٔ ثابتِ ۳۳ مگاوار مقایسه کنید.</p>
</div>
<div id="exr-appx-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.135</strong></span> قاعده‌ها با نرخِ <span class="ltr" dir="ltr">0.5</span> بار در سال تغییر می‌کنند (آزمون) و تا برق‌دارکردن ۱۸ ماه مانده است. احتمالِ دست‌کم یک تغییر چیست؟</p>
</div>
<div id="exr-appx-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.136</strong></span> ردیابیِ یک الزام منبع، طراحی، خرید، ساخت و آزمون دارد. چه چیزی کم است و چرا آزمونِ موفق هنوز انطباق نیست؟</p>
</div>
</section>
<section id="ب.-پروندههای-کشوری" class="level3" data-number="X.10.2">
<h3 data-number="X.10.2" class="anchored" data-anchor-id="ب.-پروندههای-کشوری"><span class="header-section-number">X.10.2</span> ب. پرونده‌های کشوری</h3>
<div id="exr-appx-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.137</strong></span> اینورترِ <span class="ltr" dir="ltr">A</span> دمای ۵۰ درجه و ارتفاعِ ۲۰۰۰ متر را دارد و اینورترِ <span class="ltr" dir="ltr">B</span> دمای ۴۵ درجه و ارتفاعِ نامعلوم. نیازِ ساختگاه ۴۸ درجه و ۱۸۰۰ متر است (آزمون). حکمِ هر کدام چیست؟</p>
</div>
<div id="exr-appx-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.138</strong></span> پنج گامِ تأیید (آزمون): <span class="ltr" dir="ltr">S1</span> دو ماه؛ <span class="ltr" dir="ltr">S2</span> سه ماه پس از <span class="ltr" dir="ltr">S1</span>؛ <span class="ltr" dir="ltr">S3</span> پنج ماه پس از <span class="ltr" dir="ltr">S1</span>؛ <span class="ltr" dir="ltr">S4</span> چهار ماه پس از <span class="ltr" dir="ltr">S2</span>؛ <span class="ltr" dir="ltr">S5</span> دو ماه پس از <span class="ltr" dir="ltr">S3</span> و <span class="ltr" dir="ltr">S4</span>. مدتِ کل، مسیرِ بحرانی و شناوریِ <span class="ltr" dir="ltr">S3</span> را بیابید.</p>
</div>
<div id="exr-appx-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.139</strong></span> چهار منبع با تاریخ‌های ۲۰۱۱-۰۲-۲۳، ۲۰۲۴-۱۱-۲۴، بی‌تاریخ و ۲۰۲۳-۰۶-۰۱ (آزمون). در ۲۰۲۶-۱۱-۱۷ کدام‌ها کهنه‌تر از سه سال یا بی‌تاریخ‌اند؟</p>
</div>
<div id="exr-appx-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.140</strong></span> سهمِ گزاره‌های تأییدشده در سه پروندهٔ کشوری چیست و بقیه چه وضعی دارند؟</p>
</div>
</section>
<section id="پ.-استانداردها" class="level3" data-number="X.10.3">
<h3 data-number="X.10.3" class="anchored" data-anchor-id="پ.-استانداردها"><span class="header-section-number">X.10.3</span> پ. استانداردها</h3>
<div id="exr-appx-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.141</strong></span> برای <span class="ltr" dir="ltr">IEC 62548-1</span> با ویرایشِ ۲۰۲۳ و اصلاحیهٔ ۲۰۲۵، ارجاعِ تاریخ‌دار و بی‌تاریخ به چه متن‌هایی می‌رسند؟ قرارداد کدام را می‌نویسد؟</p>
</div>
<div id="exr-appx-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.142</strong></span> صورتِ بیانیِ این سه جمله را تعیین کنید: «ترانسفورماتور باید آزمونِ نوعی شود»، «سینی‌ها بهتر است فضای کافی داشته باشند»، «پیمانکار مجاز است چیدمانِ دیگری پیشنهاد کند».</p>
</div>
<div id="exr-appx-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.143</strong></span> چند واحد بی هیچ خرابی نشان می‌دهد که سهمِ معیوب با اطمینانِ ۹۵ درصد کمتر از یک درصد است؟</p>
</div>
<div id="exr-appx-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.144</strong></span> افزایشِ دمای سیم‌پیچ <span class="ltr" dir="ltr">64.2 K</span> اندازه‌گیری شده، حد <span class="ltr" dir="ltr">65 K</span> و عدمِ قطعیتِ گسترده <span class="ltr" dir="ltr">1.6 K</span> با <span class="math inline">\(k = 2\)</span> است. قاعدهٔ ساده و قاعدهٔ با نوارِ ایمنی چه می‌گویند و احتمالِ گذرِ مقدارِ واقعی از حد چیست؟</p>
</div>
</section>
<section id="ت.-پروژه-پایانی" class="level3" data-number="X.10.4">
<h3 data-number="X.10.4" class="anchored" data-anchor-id="ت.-پروژه-پایانی"><span class="header-section-number">X.10.4</span> ت. پروژهٔ پایانی</h3>
<div id="exr-appx-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.145</strong></span> با <span class="ltr" dir="ltr">P50</span> برابرِ <span class="ltr" dir="ltr">295.14 GWh</span> و انحرافِ معیارِ یک‌سالهٔ <span class="ltr" dir="ltr">14.99 GWh</span>، <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله را حساب کنید.</p>
</div>
<div id="exr-appx-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.146</strong></span> پیشینِ گامای نرخِ خرابی با میانگینِ <span class="ltr" dir="ltr">0.5</span> در سال و وزنِ چهار واحد-سال است. شاهد سه خرابی در ۲۰ واحد-سال است (آزمون). میانگین و بازهٔ ۹۰ درصدیِ پسین را بیابید.</p>
</div>
<div id="exr-appx-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.147</strong></span> خطای پیش‌بینیِ روزِ بعد برای باد <span class="ltr" dir="ltr">10.3 MW</span> و برای خورشید <span class="ltr" dir="ltr">3.0 MW</span> است. خطای نیروگاه را بی همبستگی و با همبستگیِ <span class="ltr" dir="ltr">0.3</span> (آزمون) حساب کنید.</p>
</div>
<div id="exr-appx-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین X.148</strong></span> در برنامهٔ ۶۳ماههٔ پرونده، کارهای عمرانی چه شناوری دارند و سه ماه تأخیرشان پایان را به کجا می‌برد؟</p>
</div>
</section>
<section id="پاسخها-3" class="level3" data-number="X.10.5">
<h3 data-number="X.10.5" class="anchored" data-anchor-id="پاسخها-3"><span class="header-section-number">X.10.5</span> پاسخ‌ها</h3>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-133" class="quarto-xref">تمرین&nbsp;<span>X.133</span></a>.</strong> بازه تهی است: از ۱۵۰ تا ۱۰۰ میلی‌ثانیه. طراح انتخاب نمی‌کند؛ پرسشِ کتبی به بهره‌بردارِ شبکه می‌فرستد و تا پاسخ، تنظیم را باز نگه می‌دارد (<span class="ltr" dir="ltr">M137</span>، <a href="../chapters/54-applicable-requirements.html#sec-ch54-a-conflict" class="quarto-xref"><span>بخش 54.2.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-134" class="quarto-xref">تمرین&nbsp;<span>X.134</span></a>.</strong> <span class="ltr" dir="ltr">32.87</span> مگاوار در <span class="ltr" dir="ltr">100 MW</span> و <span class="ltr" dir="ltr">6.57</span> در <span class="ltr" dir="ltr">20 MW</span>؛ قاعدهٔ ثابت در <span class="ltr" dir="ltr">20 MW</span> پنج برابر می‌خواهد. شکلِ قاعده از متنِ رسمی خوانده می‌شود (<span class="ltr" dir="ltr">M138</span>، <a href="../chapters/54-applicable-requirements.html#sec-ch54-d" class="quarto-xref"><span>بخش 54.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-135" class="quarto-xref">تمرین&nbsp;<span>X.135</span></a>.</strong> <span class="math inline">\(1 - e^{-0.75} \approx 53\%\)</span>؛ دفتر پایش می‌شود، نه بایگانی (<span class="ltr" dir="ltr">M139</span>، <a href="../chapters/54-applicable-requirements.html#sec-ch54-b-watch" class="quarto-xref"><span>بخش 54.3.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-136" class="quarto-xref">تمرین&nbsp;<span>X.136</span></a>.</strong> تأیید و شاهدِ نگه‌داشته؛ آزمونِ موفق تا پذیرفته و نگه‌داشته نشود، انطباق نیست (<span class="ltr" dir="ltr">M140</span>، <a href="../chapters/54-applicable-requirements.html#sec-ch54-d-trace" class="quarto-xref"><span>بخش 54.5.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-137" class="quarto-xref">تمرین&nbsp;<span>X.137</span></a>.</strong> <span class="ltr" dir="ltr">A</span> هر دو را برآورده می‌کند. <span class="ltr" dir="ltr">B</span> در دما رد می‌شود و ارتفاعش نامعلوم است؛ نامعلوم هرگز گذر نیست (<span class="ltr" dir="ltr">M141</span>، <a href="../chapters/56-afghanistan-dossier.html#sec-ch56-d-compare" class="quarto-xref"><span>بخش 56.5.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-138" class="quarto-xref">تمرین&nbsp;<span>X.138</span></a>.</strong> ۱۱ ماه؛ مسیرِ بحرانی <span class="ltr" dir="ltr">S1</span>، <span class="ltr" dir="ltr">S2</span>، <span class="ltr" dir="ltr">S4</span>، <span class="ltr" dir="ltr">S5</span>؛ شناوریِ <span class="ltr" dir="ltr">S3</span> دو ماه. گامِ نیازمندِ تأیید روی مسیرِ بحرانی نخستین نامه را می‌گیرد (<span class="ltr" dir="ltr">M142</span>، <a href="../chapters/55-iran-dossier.html#sec-ch55-d-approvals" class="quarto-xref"><span>بخش 55.5.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-139" class="quarto-xref">تمرین&nbsp;<span>X.139</span></a>.</strong> منبعِ ۲۰۱۱ (<span class="ltr" dir="ltr">15.7</span> سال)، منبعِ بی‌تاریخ، و منبعِ ۲۰۲۳ (<span class="ltr" dir="ltr">3.5</span> سال) (<span class="ltr" dir="ltr">M143</span>، <a href="../chapters/55-iran-dossier.html#sec-ch55-c-stale" class="quarto-xref"><span>بخش 55.4.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-140" class="quarto-xref">تمرین&nbsp;<span>X.140</span></a>.</strong> ایران ۳۹، افغانستان ۲۷ و تاجیکستان ۴۶ درصد؛ بقیه وابسته به پروژه یا نیازمندِ تأییدند و هر کدام نشانیِ پرسش دارد (<span class="ltr" dir="ltr">M144</span>، <a href="../chapters/59-capstone-plant-p.html#sec-ch59-country-summary" class="quarto-xref"><span>بخش 59.17.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-141" class="quarto-xref">تمرین&nbsp;<span>X.141</span></a>.</strong> تاریخ‌دار فقط ویرایشِ ۲۰۲۳؛ بی‌تاریخ ویرایشِ ۲۰۲۳ با اصلاحیهٔ ۲۰۲۵. قرارداد ارجاعِ تاریخ‌دار می‌نویسد (<span class="ltr" dir="ltr">M145</span>، <a href="../chapters/58-international-standards.html#sec-ch58-a-refs" class="quarto-xref"><span>بخش 58.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-142" class="quarto-xref">تمرین&nbsp;<span>X.142</span></a>.</strong> الزام؛ توصیه با واژهٔ مبهمِ «کافی»؛ اجازه (<span class="ltr" dir="ltr">M146</span>، <a href="../chapters/58-international-standards.html#sec-ch58-a-verbal" class="quarto-xref"><span>بخش 58.2.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-143" class="quarto-xref">تمرین&nbsp;<span>X.143</span></a>.</strong> <span class="ltr" dir="ltr">299</span> واحد، از <span class="math inline">\(n = \ln 0.05 / \ln 0.99\)</span> (<span class="ltr" dir="ltr">M147</span>، <a href="../chapters/58-international-standards.html#sec-ch58-c-sample" class="quarto-xref"><span>بخش 58.4.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-144" class="quarto-xref">تمرین&nbsp;<span>X.144</span></a>.</strong> قاعدهٔ ساده می‌پذیرد، قاعدهٔ با نوارِ ایمنی رد می‌کند؛ احتمالِ گذر حدودِ ۱۶ درصد است. قرارداد قاعده را نام می‌برد (<span class="ltr" dir="ltr">M148</span>، <a href="../chapters/58-international-standards.html#sec-ch58-d-decision" class="quarto-xref"><span>بخش 58.5.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-145" class="quarto-xref">تمرین&nbsp;<span>X.145</span></a>.</strong> <span class="math inline">\(295.14 - 1.2816 \times 14.99 = 275.9\)</span> گیگاوات‌ساعت در نقطهٔ اتصال (<span class="ltr" dir="ltr">M149</span>، <a href="../chapters/59-capstone-plant-p.html#sec-ch59-a-yield" class="quarto-xref"><span>بخش 59.2.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-146" class="quarto-xref">تمرین&nbsp;<span>X.146</span></a>.</strong> میانگینِ <span class="ltr" dir="ltr">0.208</span> در سال با بازهٔ <span class="ltr" dir="ltr">0.082</span> تا <span class="ltr" dir="ltr">0.381</span> (<span class="ltr" dir="ltr">M150</span>، <a href="../chapters/59-capstone-plant-p.html#sec-ch59-e-bayes" class="quarto-xref"><span>بخش 59.6.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-147" class="quarto-xref">تمرین&nbsp;<span>X.147</span></a>.</strong> <span class="ltr" dir="ltr">10.73 MW</span> بی همبستگی و <span class="ltr" dir="ltr">11.56 MW</span> با همبستگیِ <span class="ltr" dir="ltr">0.3</span>؛ خطاها به صورتِ جذرِ مجموعِ مربع‌ها در مگاوات جمع می‌شوند، نه به صورتِ درصد (<span class="ltr" dir="ltr">M151</span>، <a href="../chapters/59-capstone-plant-p.html#sec-ch59-f-tech" class="quarto-xref"><span>بخش 59.7.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-appx-148" class="quarto-xref">تمرین&nbsp;<span>X.148</span></a>.</strong> شناوری دو ماه؛ سه ماه تأخیر پایان را به ۶۴ ماه می‌برد. شناوری پیش از جابه‌جاییِ پایان خرج می‌شود (<span class="ltr" dir="ltr">M152</span>، <a href="../chapters/59-capstone-plant-p.html#sec-ch59-c-schedule" class="quarto-xref"><span>بخش 59.4.1</span></a>).</p>
</div>
<pre class="text"><code>Part X diagnostic test - computed answers
M137: ride-through at 0 pu (test): every source allows 150 to 100 ms, feasible
    False - an empty range is a written question, not a designer's choice
M138: pf 0.95 at the POC: 32.87 Mvar at 100 MW, 6.57 at 20 MW; a fixed +/-33
    Mvar rule asks 5 times more at 20 MW - the form of the rule is read from
    the official text
M139: rule changes 0.5 a year (test), 18 months to energisation: P(at least
    one) = 53% - the register is watched, not filed
M140: trace of one requirement over 7 stages: missing approval, retained - a
    passed test is not compliance until it is accepted and its evidence kept
M141: equipment against site needs (test): inverter A ok 2 fails 0 unknown 0;
    inverter B ok 0 fails 1 unknown 1 - an unknown is never a pass
M142: approvals (test): 11 months, critical S1 eligibility &gt; S2 permit &gt; S4
    grid &gt; S5 contract; S3 slack 2 month(s) - a to-confirm step on the
    critical path gets the first letter
M143: sources older than 3 years or undated on 2026-11-17 (test): X-01 15.7 y,
    X-03 undated, X-04 3.5 y
M144: verified share of the three dossiers: Iran 19/49 = 39%, Afghanistan
    12/44 = 27%, Tajikistan 28/61 = 46% - the rest is project-dependent or to-
    confirm, each with an addressee
M145: dated reference -&gt; IEC 62548-1:2023; undated -&gt; IEC 62548-1:2023, Amd
    1:2025 - a contract is written with dated references
M146: verbal forms: requirement; recommendation (vague: adequate); permission
M147: zero failures in n units shows &lt; 1 % defective at 95 %: n = 299
M148: winding rise 64.2 K, limit 65.0 K, U = 1.6 K (k = 2): simple rule
    passes, guarded rule fails; chance the true rise exceeds the limit 16% -
    the contract names the rule
M149: P90 one year = 295.14 - 1.2816 x 14.99 = 275.9 GWh at the POC
M150: prior 0.5 /yr worth 4 unit-years, then 3 failures in 20 unit-years
    (test): posterior mean 0.208 /yr, 90 % interval 0.082 to 0.381
M151: day-ahead error wind 10.3 MW, PV 3.0 MW: plant 10.73 MW if independent,
    11.56 MW with correlation 0.3 (test) - errors add as RSS in MW, not as
    percentages
M152: capstone plan 63 months; civil works slack 2 months; civil works 3
    months late -&gt; 64 months - slack is spent before the end date moves</code></pre>
<div id="tbl-app-x-part10" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-app-x-part10-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;X.11: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ دهم
</figcaption>
<div aria-describedby="tbl-app-x-part10-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 11%">
<col style="width: 31%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>توانایی</th>
<th>پرسش‌ها</th>
<th>معیارِ گذر</th>
<th>اگر کمتر بود، دوباره بخوانید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>روشِ انطباق</td>
<td>۱۳۳ تا ۱۳۶</td>
<td>الزام با منبع، شکل و ردیابیِ کامل</td>
<td><a href="../chapters/54-applicable-requirements.html#sec-ch54-a-conflict" class="quarto-xref"><span>بخش 54.2.2</span></a>، <a href="../chapters/54-applicable-requirements.html#sec-ch54-b-watch" class="quarto-xref"><span>بخش 54.3.7</span></a>، <a href="../chapters/54-applicable-requirements.html#sec-ch54-d-trace" class="quarto-xref"><span>بخش 54.5.2</span></a></td>
</tr>
<tr class="even">
<td>پرونده‌های کشوری</td>
<td>۱۳۷ تا ۱۴۰</td>
<td>هر گزاره با برچسب، تاریخ و نشانیِ پرسش</td>
<td><a href="../chapters/55-iran-dossier.html#sec-ch55-d-approvals" class="quarto-xref"><span>بخش 55.5.1</span></a>، <a href="../chapters/55-iran-dossier.html#sec-ch55-c-stale" class="quarto-xref"><span>بخش 55.4.3</span></a>، <a href="../chapters/56-afghanistan-dossier.html#sec-ch56-d-compare" class="quarto-xref"><span>بخش 56.5.8</span></a></td>
</tr>
<tr class="odd">
<td>استانداردها</td>
<td>۱۴۱ تا ۱۴۴</td>
<td>ارجاعِ تاریخ‌دار، صورتِ بیانی و قاعدهٔ تصمیم</td>
<td><a href="../chapters/58-international-standards.html#sec-ch58-a-refs" class="quarto-xref"><span>بخش 58.2.4</span></a>، <a href="../chapters/58-international-standards.html#sec-ch58-a-verbal" class="quarto-xref"><span>بخش 58.2.2</span></a>، <a href="../chapters/58-international-standards.html#sec-ch58-d-decision" class="quarto-xref"><span>بخش 58.5.4</span></a></td>
</tr>
<tr class="even">
<td>پروژهٔ پایانی</td>
<td>۱۴۵ تا ۱۴۸</td>
<td>عدد از مدل، با عدمِ قطعیت و اثرِ تغییر</td>
<td><a href="../chapters/59-capstone-plant-p.html#sec-ch59-a-yield" class="quarto-xref"><span>بخش 59.2.1</span></a>، <a href="../chapters/59-capstone-plant-p.html#sec-ch59-e-bayes" class="quarto-xref"><span>بخش 59.6.6</span></a>، <a href="../chapters/59-capstone-plant-p.html#sec-ch59-c-schedule" class="quarto-xref"><span>بخش 59.4.1</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../appendices/W-official-sources.html" class="pagination-link" aria-label="کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
  </div>
</nav>
</div> <!-- /content -->




</body></html>