<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>20&nbsp; کنترلِ نیروگاه و مدیریتِ انرژی – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/21-economics-contracts.html" rel="next">
<link href="../chapters/19-battery-storage.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a></li><li class="breadcrumb-item"><a href="../chapters/20-plant-control-ems.html"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch20-map" id="toc-sec-ch20-map" class="nav-link active" data-scroll-target="#sec-ch20-map"><span class="header-section-number">20.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch20-a" id="toc-sec-ch20-a" class="nav-link" data-scroll-target="#sec-ch20-a"><span class="header-section-number">20.2</span> الف. سلسله‌مراتبِ کنترل و هدف‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch20-a-layers" id="toc-sec-ch20-a-layers" class="nav-link" data-scroll-target="#sec-ch20-a-layers"><span class="header-section-number">20.2.1</span> چه کسی، دربارهٔ چه، و هر چند وقت تصمیم می‌گیرد</a></li>
  <li><a href="#sec-ch20-a-objectives" id="toc-sec-ch20-a-objectives" class="nav-link" data-scroll-target="#sec-ch20-a-objectives"><span class="header-section-number">20.2.2</span> هدف‌های کار و اختیارِ بهره‌بردار</a></li>
  <li><a href="#sec-ch20-a-loops" id="toc-sec-ch20-a-loops" class="nav-link" data-scroll-target="#sec-ch20-a-loops"><span class="header-section-number">20.2.3</span> حلقهٔ بسته: کنترل‌گرِ تناسبی‌انتگرالی روی نیروگاه</a></li>
  <li><a href="#sec-ch20-a-delay" id="toc-sec-ch20-a-delay" class="nav-link" data-scroll-target="#sec-ch20-a-delay"><span class="header-section-number">20.2.4</span> تأخیر: آنچه سرعتِ کنترل‌گر را محدود می‌کند</a></li>
  <li><a href="#sec-ch20-a-sampling" id="toc-sec-ch20-a-sampling" class="nav-link" data-scroll-target="#sec-ch20-a-sampling"><span class="header-section-number">20.2.5</span> کنترل‌گرِ گسسته: دورهٔ نمونه‌برداری</a></li>
  <li><a href="#sec-ch20-a-cascade" id="toc-sec-ch20-a-cascade" class="nav-link" data-scroll-target="#sec-ch20-a-cascade"><span class="header-section-number">20.2.6</span> دو حلقهٔ تو در تو: جداییِ مقیاس‌های زمانی به عدد</a></li>
  <li><a href="#sec-ch20-a-droop" id="toc-sec-ch20-a-droop" class="nav-link" data-scroll-target="#sec-ch20-a-droop"><span class="header-section-number">20.2.7</span> افتِ مشخصه: پاسخ به بسامد و ولتاژ</a></li>
  <li><a href="#sec-ch20-a-dispatch" id="toc-sec-ch20-a-dispatch" class="nav-link" data-scroll-target="#sec-ch20-a-dispatch"><span class="header-section-number">20.2.8</span> دیسپاچ به‌شکلِ مسئلهٔ بهینه‌سازی</a></li>
  <li><a href="#sec-ch20-a-receding" id="toc-sec-ch20-a-receding" class="nav-link" data-scroll-target="#sec-ch20-a-receding"><span class="header-section-number">20.2.9</span> افقِ لغزان: برنامه‌ریزی برای چند ساعتِ پیش رو</a></li>
  </ul></li>
  <li><a href="#sec-ch20-b" id="toc-sec-ch20-b" class="nav-link" data-scroll-target="#sec-ch20-b"><span class="header-section-number">20.3</span> ب. قیدها و الگوریتم‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch20-b-export" id="toc-sec-ch20-b-export" class="nav-link" data-scroll-target="#sec-ch20-b-export"><span class="header-section-number">20.3.1</span> حدِ صادرات، سقفِ بهره‌بردار و کاهشِ تولید</a></li>
  <li><a href="#sec-ch20-b-ramp" id="toc-sec-ch20-b-ramp" class="nav-link" data-scroll-target="#sec-ch20-b-ramp"><span class="header-section-number">20.3.2</span> کنترلِ شیبِ تغییرِ توان</a></li>
  <li><a href="#sec-ch20-b-reactive" id="toc-sec-ch20-b-reactive" class="nav-link" data-scroll-target="#sec-ch20-b-reactive"><span class="header-section-number">20.3.3</span> توانِ راکتیو و منحنیِ توانایی</a></li>
  <li><a href="#sec-ch20-b-voltage" id="toc-sec-ch20-b-voltage" class="nav-link" data-scroll-target="#sec-ch20-b-voltage"><span class="header-section-number">20.3.4</span> ولتاژِ نقطهٔ اتصال و قدرتِ شبکه</a></li>
  <li><a href="#sec-ch20-b-qshare" id="toc-sec-ch20-b-qshare" class="nav-link" data-scroll-target="#sec-ch20-b-qshare"><span class="header-section-number">20.3.5</span> تقسیمِ توانِ راکتیو میانِ واحدها</a></li>
  <li><a href="#sec-ch20-b-soc" id="toc-sec-ch20-b-soc" class="nav-link" data-scroll-target="#sec-ch20-b-soc"><span class="header-section-number">20.3.6</span> حدهای حالتِ شارژ، جای بالارو و پایین‌رو</a></li>
  <li><a href="#sec-ch20-b-degraded" id="toc-sec-ch20-b-degraded" class="nav-link" data-scroll-target="#sec-ch20-b-degraded"><span class="header-section-number">20.3.7</span> اولویت‌ها، گذارها و حالت‌های کارِ کاهش‌یافته</a></li>
  </ul></li>
  <li><a href="#sec-ch20-c" id="toc-sec-ch20-c" class="nav-link" data-scroll-target="#sec-ch20-c"><span class="header-section-number">20.4</span> ج. طراحی و راستی‌آزماییِ سامانهٔ کنترل</a>
  <ul class="collapse">
  <li><a href="#sec-ch20-c-requirements" id="toc-sec-ch20-c-requirements" class="nav-link" data-scroll-target="#sec-ch20-c-requirements"><span class="header-section-number">20.4.1</span> از نیازمندی تا روایتِ کنترل</a></li>
  <li><a href="#sec-ch20-c-states" id="toc-sec-ch20-c-states" class="nav-link" data-scroll-target="#sec-ch20-c-states"><span class="header-section-number">20.4.2</span> ماشینِ حالت و بررسیِ خودکارِ آن</a></li>
  <li><a href="#sec-ch20-c-alarms" id="toc-sec-ch20-c-alarms" class="nav-link" data-scroll-target="#sec-ch20-c-alarms"><span class="header-section-number">20.4.3</span> هشدارها و رخدادها</a></li>
  <li><a href="#sec-ch20-c-config" id="toc-sec-ch20-c-config" class="nav-link" data-scroll-target="#sec-ch20-c-config"><span class="header-section-number">20.4.4</span> ساختِ کنترل‌گر و مدیریتِ پیکربندی</a></li>
  <li><a href="#sec-ch20-c-path" id="toc-sec-ch20-c-path" class="nav-link" data-scroll-target="#sec-ch20-c-path"><span class="header-section-number">20.4.5</span> بودجهٔ تأخیر و دسترس‌پذیریِ کنترل‌گر</a></li>
  <li><a href="#sec-ch20-c-validation" id="toc-sec-ch20-c-validation" class="nav-link" data-scroll-target="#sec-ch20-c-validation"><span class="header-section-number">20.4.6</span> اعتبارسنجیِ مدل با پاسخِ اندازه‌گیری‌شده</a></li>
  <li><a href="#sec-ch20-c-verify" id="toc-sec-ch20-c-verify" class="nav-link" data-scroll-target="#sec-ch20-c-verify"><span class="header-section-number">20.4.7</span> شبیه‌سازی، آزمونِ منطق و آزمون‌های راه‌اندازی</a></li>
  </ul></li>
  <li><a href="#sec-ch20-d" id="toc-sec-ch20-d" class="nav-link" data-scroll-target="#sec-ch20-d"><span class="header-section-number">20.5</span> د. آزمایشگاهِ دیسپاچِ ساعتی</a>
  <ul class="collapse">
  <li><a href="#sec-ch20-d-worked" id="toc-sec-ch20-d-worked" class="nav-link" data-scroll-target="#sec-ch20-d-worked"><span class="header-section-number">20.5.1</span> مثالِ کارشده: جدولِ دیسپاچِ یک روز</a></li>
  <li><a href="#sec-ch20-d-tests" id="toc-sec-ch20-d-tests" class="nav-link" data-scroll-target="#sec-ch20-d-tests"><span class="header-section-number">20.5.2</span> آزمون‌های لبهٔ کنترل‌گر</a></li>
  <li><a href="#sec-ch20-d-year" id="toc-sec-ch20-d-year" class="nav-link" data-scroll-target="#sec-ch20-d-year"><span class="header-section-number">20.5.3</span> یک سال برنامه با پیش‌بینیِ ناکامل</a></li>
  </ul></li>
  <li><a href="#sec-ch20-e" id="toc-sec-ch20-e" class="nav-link" data-scroll-target="#sec-ch20-e"><span class="header-section-number">20.6</span> ه. دیسپاچِ آگاه از پیش‌بینی</a>
  <ul class="collapse">
  <li><a href="#sec-ch20-e-horizons" id="toc-sec-ch20-e-horizons" class="nav-link" data-scroll-target="#sec-ch20-e-horizons"><span class="header-section-number">20.6.1</span> سه افق، سه کار</a></li>
  <li><a href="#sec-ch20-e-imbalance" id="toc-sec-ch20-e-imbalance" class="nav-link" data-scroll-target="#sec-ch20-e-imbalance"><span class="header-section-number">20.6.2</span> عدمِ تعادل و پیشنهادِ آگاه از جریمه</a></li>
  <li><a href="#sec-ch20-e-reserve" id="toc-sec-ch20-e-reserve" class="nav-link" data-scroll-target="#sec-ch20-e-reserve"><span class="header-section-number">20.6.3</span> عدمِ قطعیتِ پیش‌بینی، ذخیره و جای‌گیریِ حالتِ شارژ</a></li>
  <li><a href="#sec-ch20-e-dynamic" id="toc-sec-ch20-e-dynamic" class="nav-link" data-scroll-target="#sec-ch20-e-dynamic"><span class="header-section-number">20.6.4</span> ذخیرهٔ پویا در برابرِ ذخیرهٔ ثابت</a></li>
  <li><a href="#sec-ch20-e-updates" id="toc-sec-ch20-e-updates" class="nav-link" data-scroll-target="#sec-ch20-e-updates"><span class="header-section-number">20.6.5</span> به‌روزرسانیِ برنامه، کاهشِ تولید و دستورِ بهره‌بردار</a></li>
  <li><a href="#sec-ch20-e-target" id="toc-sec-ch20-e-target" class="nav-link" data-scroll-target="#sec-ch20-e-target"><span class="header-section-number">20.6.6</span> انرژیِ پایانِ روز: ارزشِ آنچه برای فردا می‌ماند</a></li>
  <li><a href="#sec-ch20-e-absorb" id="toc-sec-ch20-e-absorb" class="nav-link" data-scroll-target="#sec-ch20-e-absorb"><span class="header-section-number">20.6.7</span> باتری برای جذبِ انحراف از برنامه</a></li>
  <li><a href="#sec-ch20-e-notice" id="toc-sec-ch20-e-notice" class="nav-link" data-scroll-target="#sec-ch20-e-notice"><span class="header-section-number">20.6.8</span> ارزشِ خبرِ پیشاپیش از سقف</a></li>
  </ul></li>
  <li><a href="#sec-ch20-f" id="toc-sec-ch20-f" class="nav-link" data-scroll-target="#sec-ch20-f"><span class="header-section-number">20.7</span> و. کارکردهای اختیاریِ جزیره و بازیابی</a>
  <ul class="collapse">
  <li><a href="#sec-ch20-f-sharing" id="toc-sec-ch20-f-sharing" class="nav-link" data-scroll-target="#sec-ch20-f-sharing"><span class="header-section-number">20.7.1</span> کارِ جزیره‌ای: سهم‌بندیِ بار میانِ مبدل‌های سازندهٔ شبکه</a></li>
  <li><a href="#sec-ch20-f-shedding" id="toc-sec-ch20-f-shedding" class="nav-link" data-scroll-target="#sec-ch20-f-shedding"><span class="header-section-number">20.7.2</span> کاستنِ بار به ترتیبِ اولویت</a></li>
  <li><a href="#sec-ch20-f-blackstart" id="toc-sec-ch20-f-blackstart" class="nav-link" data-scroll-target="#sec-ch20-f-blackstart"><span class="header-section-number">20.7.3</span> پیش‌شرط‌های راه‌اندازیِ سیاه</a></li>
  <li><a href="#sec-ch20-f-sync" id="toc-sec-ch20-f-sync" class="nav-link" data-scroll-target="#sec-ch20-f-sync"><span class="header-section-number">20.7.4</span> هم‌زمان‌سازی و بازگشت به شبکه</a></li>
  <li><a href="#sec-ch20-f-autonomy" id="toc-sec-ch20-f-autonomy" class="nav-link" data-scroll-target="#sec-ch20-f-autonomy"><span class="header-section-number">20.7.5</span> اولویت‌دادن به ذخیرهٔ جزیره</a></li>
  </ul></li>
  <li><a href="#sec-ch20-g" id="toc-sec-ch20-g" class="nav-link" data-scroll-target="#sec-ch20-g"><span class="header-section-number">20.8</span> ز. حالت‌های خدمت به شبکه و قیدهایشان</a>
  <ul class="collapse">
  <li><a href="#sec-ch20-g-register" id="toc-sec-ch20-g-register" class="nav-link" data-scroll-target="#sec-ch20-g-register"><span class="header-section-number">20.8.1</span> ثبت‌نامهٔ خدمت‌ها: هر خدمت با حالت، منبع و معیار</a></li>
  <li><a href="#sec-ch20-g-conflicts" id="toc-sec-ch20-g-conflicts" class="nav-link" data-scroll-target="#sec-ch20-g-conflicts"><span class="header-section-number">20.8.2</span> تعارض‌ها: منابعِ مشترک</a></li>
  <li><a href="#sec-ch20-g-delta" id="toc-sec-ch20-g-delta" class="nav-link" data-scroll-target="#sec-ch20-g-delta"><span class="header-section-number">20.8.3</span> جای بالارو با تجدیدپذیر یا با باتری: هزینهٔ فرصت</a></li>
  <li><a href="#sec-ch20-g-recovery" id="toc-sec-ch20-g-recovery" class="nav-link" data-scroll-target="#sec-ch20-g-recovery"><span class="header-section-number">20.8.4</span> پاسخ، بازیابی و فرسایش</a></li>
  <li><a href="#sec-ch20-g-sizes" id="toc-sec-ch20-g-sizes" class="nav-link" data-scroll-target="#sec-ch20-g-sizes"><span class="header-section-number">20.8.5</span> اندازهٔ خدمت و هزینهٔ آن</a></li>
  <li><a href="#sec-ch20-g-frequency" id="toc-sec-ch20-g-frequency" class="nav-link" data-scroll-target="#sec-ch20-g-frequency"><span class="header-section-number">20.8.6</span> پاسخ به یک رخدادِ بسامد: پاسخ و بازیابی</a></li>
  <li><a href="#sec-ch20-g-frt" id="toc-sec-ch20-g-frt" class="nav-link" data-scroll-target="#sec-ch20-g-frt"><span class="header-section-number">20.8.7</span> هماهنگیِ کنترل‌گرِ نیروگاه با عبور از خطا</a></li>
  <li><a href="#sec-ch20-g-inertia" id="toc-sec-ch20-g-inertia" class="nav-link" data-scroll-target="#sec-ch20-g-inertia"><span class="header-section-number">20.8.8</span> پاسخِ شبه‌لختی از مبدل‌های سازندهٔ شبکه</a></li>
  </ul></li>
  <li><a href="#sec-ch20-h" id="toc-sec-ch20-h" class="nav-link" data-scroll-target="#sec-ch20-h"><span class="header-section-number">20.9</span> ح. آزمایشگاهِ یکپارچهٔ راستی‌آزمایی</a>
  <ul class="collapse">
  <li><a href="#sec-ch20-h-lab" id="toc-sec-ch20-h-lab" class="nav-link" data-scroll-target="#sec-ch20-h-lab"><span class="header-section-number">20.9.1</span> خدمتِ فرضیِ <span class="ltr" dir="ltr">REQ-S01</span> در یک سال</a></li>
  <li><a href="#sec-ch20-h-overrides" id="toc-sec-ch20-h-overrides" class="nav-link" data-scroll-target="#sec-ch20-h-overrides"><span class="header-section-number">20.9.2</span> آزمون‌های اولویت و لغو</a></li>
  <li><a href="#sec-ch20-h-alarms" id="toc-sec-ch20-h-alarms" class="nav-link" data-scroll-target="#sec-ch20-h-alarms"><span class="header-section-number">20.9.3</span> هشدارها از کجا می‌آیند</a></li>
  </ul></li>
  <li><a href="#sec-ch20-plantp" id="toc-sec-ch20-plantp" class="nav-link" data-scroll-target="#sec-ch20-plantp"><span class="header-section-number">20.10</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch20-numbers" id="toc-sec-ch20-numbers" class="nav-link" data-scroll-target="#sec-ch20-numbers"><span class="header-section-number">20.11</span> عددهای کلیدیِ کنترلِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch20-design" id="toc-sec-ch20-design" class="nav-link" data-scroll-target="#sec-ch20-design"><span class="header-section-number">20.12</span> گردشِ کارِ طراحیِ کنترل</a></li>
  <li><a href="#sec-ch20-lab" id="toc-sec-ch20-lab" class="nav-link" data-scroll-target="#sec-ch20-lab"><span class="header-section-number">20.13</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch20-mfg" id="toc-sec-ch20-mfg" class="nav-link" data-scroll-target="#sec-ch20-mfg"><span class="header-section-number">20.14</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch20-std" id="toc-sec-ch20-std" class="nav-link" data-scroll-target="#sec-ch20-std"><span class="header-section-number">20.15</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch20-deliverable" id="toc-sec-ch20-deliverable" class="nav-link" data-scroll-target="#sec-ch20-deliverable"><span class="header-section-number">20.16</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch20-summary" id="toc-sec-ch20-summary" class="nav-link" data-scroll-target="#sec-ch20-summary"><span class="header-section-number">20.17</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch20-vocab" id="toc-sec-ch20-vocab" class="nav-link" data-scroll-target="#sec-ch20-vocab"><span class="header-section-number">20.17.1</span> واژگانِ فصلِ ۲۰</a></li>
  </ul></li>
  <li><a href="#sec-ch20-assess" id="toc-sec-ch20-assess" class="nav-link" data-scroll-target="#sec-ch20-assess"><span class="header-section-number">20.18</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">20.18.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">20.18.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">20.18.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">20.18.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">20.18.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch20-solutions" id="toc-sec-ch20-solutions" class="nav-link" data-scroll-target="#sec-ch20-solutions"><span class="header-section-number">20.19</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch20-examples-out" id="toc-sec-ch20-examples-out" class="nav-link" data-scroll-target="#sec-ch20-examples-out"><span class="header-section-number">20.19.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch20-refs" id="toc-sec-ch20-refs" class="nav-link" data-scroll-target="#sec-ch20-refs"><span class="header-section-number">20.20</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a></li><li class="breadcrumb-item"><a href="../chapters/20-plant-control-ems.html"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch20" class="quarto-section-identifier"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch20-map" class="level2" data-number="20.1">
<h2 data-number="20.1" class="anchored" data-anchor-id="sec-ch20-map"><span class="header-section-number">20.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>سلسله‌مراتبِ کنترل (دستگاه، زیرسامانه، نیروگاه، مدیریتِ انرژی، زمان‌بندی) را با مقیاسِ زمانی و اختیارِ هر لایه توضیح دهد؛ هدف‌های دیسپاچ و اختیارِ بهره‌بردار را بنویسد.</li>
<li>حلقهٔ کنترل‌گرِ نیروگاه را با مدلِ مرتبهٔ اول و کنترل‌گرِ <span class="ltr" dir="ltr">PI</span> تحلیل کند (میرایی، انباشتِ انتگرال، تأخیر) و افتِ بسامد و ولتاژ را حساب کند.</li>
<li>قیدهای حالتِ شارژ، شیب، حدِ صادرات، کاهشِ تولید، توانِ راکتیو، اولویت‌ها و حالت‌های کارِ کاهش‌یافته را عددی کند و دیسپاچ را به‌شکلِ مسئلهٔ بهینه‌سازی با برنامه‌ریزیِ پویا حل کند.</li>
<li>نیازمندی، روایتِ کنترل، ماشینِ حالت، هشدارها، مدیریتِ پیکربندی و آزمون‌ها را از منطق تا پایش طراحی کند؛ و کنترل‌گری ساعتی را با آزمون‌های لبه بیازماید.</li>
<li>پیش‌بینی، برنامه‌ریزی و دیسپاچ را در سه افق جدا کند و عدمِ قطعیتِ پیش‌بینی را به ذخیره، جای‌گیریِ حالتِ شارژ، پیشنهاد و جریمهٔ عدمِ تعادل ترجمه کند.</li>
<li>خدمت‌های شبکه را فقط به‌شرطِ اجازهٔ تجهیزات، قرارداد، قواعد و بهره‌بردار در ثبت‌نامه بیاورد؛ جای بالارو و پایین‌رو، بازیابی، فرسایش، تعارض‌ها و هزینهٔ فرصت را بسنجد؛ و یک نیازمندیِ خدمتِ فرضی را در شبیه‌سازیِ یک‌ساله با قطعِ ارتباط، درخواستِ ناممکن و لغوِ بهره‌بردار راستی‌آزمایی کند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> الکترونیکِ قدرت و حالتِ سازندهٔ شبکه (<a href="09-power-electronics.html" class="quarto-xref"><span>فصل 9</span></a>)، پیش‌بینی و مدلِ ۱۵٫۱ (<a href="15-energy-yield-losses.html#sec-ch15-e" class="quarto-xref"><span>بخش 15.6</span></a>)، نیازمندی‌ها و مرزِ نقطهٔ اتصال (<a href="17-load-grid-requirements.html" class="quarto-xref"><span>فصل 17</span></a>)، معماری (<a href="18-hybrid-architecture.html" class="quarto-xref"><span>فصل 18</span></a>) و باتری (<a href="19-battery-storage.html" class="quarto-xref"><span>فصل 19</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر خطا <span class="ltr" dir="ltr">0.2</span> و <span class="math inline">\(k_p = 2\)</span> باشد، بخشِ تناسبیِ فرمان چیست؟</li>
<li>انرژیِ قابلِ برداشت از باتری‌ای با <span class="ltr" dir="ltr">20 MWh</span>، کفِ <span class="ltr" dir="ltr">4 MWh</span> و بازدهِ <span class="ltr" dir="ltr">0.9</span> چیست؟</li>
<li>اگر تولید <span class="ltr" dir="ltr">95 MW</span> و سقف <span class="ltr" dir="ltr">80 MW</span> باشد و باتری <span class="ltr" dir="ltr">10 MW</span> شارژ کند، کاهشِ تولید چیست؟</li>
<li>بسامدِ شبکه پایین آمده است؛ یعنی تولید از مصرف کمتر است یا بیشتر؟</li>
<li>پیش‌بینیِ روزِ بعد و درون‌روز کدام دقیق‌تر است و چرا؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="ltr" dir="ltr">0.4</span>؛ (۲) <span class="math inline">\((20 - 4) \times 0.9 = 14.4\,\text{MWh}\)</span>؛ (۳) <span class="ltr" dir="ltr">5 MW</span>؛ (۴) کمتر؛ (۵) درون‌روز، چون افقِ کوتاه‌تر و اندازه‌گیری‌های تازه دارد. اگر دو پرسش یا بیشتر را نتوانستید، <a href="15-energy-yield-losses.html#sec-ch15-e" class="quarto-xref"><span>بخش 15.6</span></a> و <a href="19-battery-storage.html#sec-ch19-a" class="quarto-xref"><span>بخش 19.2</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۱۸ و ۱۹ تجهیزات را چیدند و باتری را ساختند. این فصل <strong>مغزِ</strong> نیروگاه را می‌سازد: چه کسی، دربارهٔ چه و هر چند وقت تصمیم می‌گیرد؛ چگونه سقف، شیب، توانِ راکتیو و حالتِ شارژ با هم رعایت می‌شوند؛ چگونه پیش‌بینیِ ناکامل به برنامه و ذخیره تبدیل می‌شود؛ و چگونه هر ادعا با آزمون شاهد پیدا می‌کند. تحویل‌دادنی: روایتِ کنترل، ثبت‌نامهٔ خدمت‌ها، مدلِ دیسپاچ و برنامهٔ آزمون، با تصمیمِ <span class="ltr" dir="ltr">D-024</span>.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>همهٔ تنظیم‌ها، حدها، جریمه‌ها، سقف‌ها و نیازمندیِ خدمت <strong>آموزشی</strong>اند (<span class="ltr" dir="ltr">A-299</span> تا <span class="ltr" dir="ltr">A-303</span>) و الزامِ هیچ شبکه‌ای نیستند. خدمت‌های شبکه فقط <strong>جایی که تجهیزات، قرارداد، قواعدِ شبکه و بهره‌بردار اجازه دهند</strong> مطرح‌اند. آزمون‌ها با <strong>هدف و شاهد</strong> نام برده می‌شوند و هیچ روشِ کار یا آزمون روی تجهیزاتِ برق‌دار در این فصل نیست. امنیتِ ارتباطات فقط از دیدِ دفاعی و در فصلِ ۳۶ می‌آید.</p>
</div>
</div>
</section>
<section id="sec-ch20-a" class="level2" data-number="20.2">
<h2 data-number="20.2" class="anchored" data-anchor-id="sec-ch20-a"><span class="header-section-number">20.2</span> الف. سلسله‌مراتبِ کنترل و هدف‌ها</h2>
<section id="sec-ch20-a-layers" class="level3" data-number="20.2.1">
<h3 data-number="20.2.1" class="anchored" data-anchor-id="sec-ch20-a-layers"><span class="header-section-number">20.2.1</span> چه کسی، دربارهٔ چه، و هر چند وقت تصمیم می‌گیرد</h3>
<p><strong>ایده.</strong> نیروگاهِ <span class="ltr" dir="ltr">P</span> صدها کنترل‌گر دارد: هر مبدل، هر توربین، هر رکِ باتری و هر پمپ. اگر همه با هم و بی‌نظم تصمیم بگیرند، نیروگاه رفتاری پیش‌بینی‌ناپذیر خواهد داشت. راهِ حلِ مهندسی <strong>سلسله‌مراتب</strong> است (به انگلیسی <span class="ltr" dir="ltr">control hierarchy</span>): هر لایه دربارهٔ چیزی تصمیم می‌گیرد که در <strong>مقیاسِ زمانیِ</strong> خودش معنا دارد، دستورِ لایهٔ بالا را درونِ حدهای خودش اجرا می‌کند، و <strong>توانایی‌اش</strong> را به لایهٔ بالا گزارش می‌دهد (<a href="#fig-ch20-hierarchy" class="quarto-xref">شکل&nbsp;<span>20.1</span></a>).</p>
<div id="fig-ch20-hierarchy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-hierarchy.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.1: سلسله‌مراتبِ کنترلِ نیروگاهِ <span class="ltr" dir="ltr">P</span>: هر لایه دستورِ لایهٔ بالا را در حدهای خودش اجرا می‌کند و توانایی‌اش را بالا می‌فرستد؛ دستورِ بهره‌بردار بالاتر از هر برنامه است.
</figcaption>
</figure>
</div>
<p>پنج لایه و مقیاسِ زمانیِ هر کدام را برنامهٔ این بخش چاپ می‌کند:</p>
<pre class="text"><code>control layers of Plant P and their time scales (teaching):
  layer                   decides                         every
  device (inverter, WTG)  current, pitch, torque          ms
  subsystem (park, BMS)   unit set points, limits         100 ms-1 s
  plant controller (PPC)  P, Q at the POC, ramps          100 ms-1 s
  energy management       battery plan, curtailment       1-15 min
  scheduling              day-ahead, intraday plans       hours
  each layer follows the one above within its own limits and
  reports what it can do; a slower layer never asks a faster
  one for more than its capability (chapters 9, 11, 19)</code></pre>
<div id="tbl-ch20-layers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-layers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.1: لایه‌های کنترل، ورودی و خروجی و رفتار هنگامِ ازکارافتادن (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch20-layers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 21%">
<col style="width: 21%">
<col style="width: 36%">
</colgroup>
<thead>
<tr class="header">
<th>لایه</th>
<th>ورودی</th>
<th>خروجی</th>
<th>اگر از کار بیفتد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دستگاه (مبدل، توربین)</td>
<td>نقطهٔ تنظیمِ جریان، توان، زاویهٔ گام</td>
<td>جریان و ولتاژ در پایانه</td>
<td>حفاظتِ خودِ دستگاه آن را از مدار خارج می‌کند</td>
</tr>
<tr class="even">
<td>زیرسامانه (پارک، <span class="ltr" dir="ltr">BMS</span>)</td>
<td>سهمِ زیرسامانه از توان</td>
<td>نقطهٔ تنظیمِ هر دستگاه</td>
<td>دستگاه‌ها روی آخرین مقدار یا حالتِ پیش‌فرض می‌مانند</td>
</tr>
<tr class="odd">
<td>کنترل‌گرِ نیروگاه (<span class="ltr" dir="ltr">PPC</span>)</td>
<td>سقف، نقطهٔ تنظیمِ <span class="ltr" dir="ltr">P</span> و <span class="ltr" dir="ltr">Q</span></td>
<td>سهمِ هر زیرسامانه</td>
<td>زیرسامانه‌ها به حالتِ پشتیبان می‌روند (<a href="#sec-ch20-b-degraded" class="quarto-xref"><span>بخش 20.3.7</span></a>)</td>
</tr>
<tr class="even">
<td>مدیریتِ انرژی (<span class="ltr" dir="ltr">EMS</span>)</td>
<td>پیش‌بینی، قیمت، برنامه</td>
<td>برنامهٔ باتری و کاهشِ تولید</td>
<td>کنترل‌گرِ نیروگاه با آخرین برنامهٔ معتبر یا بی‌باتری کار می‌کند</td>
</tr>
<tr class="odd">
<td>زمان‌بندی</td>
<td>بازار، قرارداد، پیش‌بینیِ بلند</td>
<td>برنامهٔ روزِ بعد و درون‌روز</td>
<td>برنامهٔ پیش‌فرضِ قرارداد یا دستورِ بهره‌بردار</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>سه قاعده این ساختار را سرِ پا نگه می‌دارد:</p>
<ol type="1">
<li><strong>جداییِ زمانی.</strong> هر لایه دست‌کم چند برابر کندتر از لایهٔ زیرین است؛ لایهٔ کند پاسخِ لایهٔ تند را «تمام‌شده» می‌بیند و با آن نمی‌جنگد. اگر دو حلقه سرعتِ نزدیک داشته باشند، ممکن است با هم نوسان کنند (<a href="#sec-ch20-a-loops" class="quarto-xref"><span>بخش 20.2.3</span></a>).</li>
<li><strong>حد از پایین، دستور از بالا.</strong> حدهای ایمنی (جریانِ مبدل، دمای سلول، ولتاژِ پایانه) در پایین‌ترین لایه اعمال می‌شوند و هیچ دستورِ بالایی نمی‌تواند آن‌ها را بشکند.</li>
<li><strong>گزارشِ توانایی.</strong> هر لایه می‌گوید چه <strong>می‌تواند</strong> (توانِ در دسترس، حدِ توانِ راکتیو، انرژیِ قابلِ برداشت). لایهٔ بالا هرگز بیش از این را نمی‌خواهد؛ اگر بخواهد، لایهٔ پایین آن را محدود می‌کند و <strong>هشدار</strong> می‌دهد (<a href="#exm-ch20-edge" class="quarto-xref">مثال&nbsp;<span>20.25</span></a>).</li>
</ol>
</section>
<section id="sec-ch20-a-objectives" class="level3" data-number="20.2.2">
<h3 data-number="20.2.2" class="anchored" data-anchor-id="sec-ch20-a-objectives"><span class="header-section-number">20.2.2</span> هدف‌های کار و اختیارِ بهره‌بردار</h3>
<p><strong>هدف‌ها.</strong> مدیریتِ انرژی (به انگلیسی <span class="ltr" dir="ltr">energy management system, EMS</span>) در هر لحظه چند هدف را با هم دنبال می‌کند و ترتیبِ آن‌ها مهم‌تر از خودِ آن‌هاست:</p>
<ul>
<li><strong>ایمنی و حفاظتِ تجهیزات:</strong> هیچ برنامه‌ای حدِ دما، جریان، ولتاژ و حالتِ شارژ را نمی‌شکند.</li>
<li><strong>اجرای دستورِ بهره‌بردارِ شبکه:</strong> سقفِ صادرات، توقف، یا خدمتی که شبکه فراخوانده است.</li>
<li><strong>تعهدهای قراردادی:</strong> برنامهٔ اعلام‌شده، ذخیرهٔ فروخته‌شده، ضریبِ توان در نقطهٔ اتصال.</li>
<li><strong>ارزش:</strong> فروشِ انرژی در ساعت‌های گران‌تر، کمترین کاهشِ تولید، کمترین جریمهٔ عدمِ تعادل.</li>
<li><strong>عمرِ تجهیزات:</strong> فرسایشِ باتری و چرخه‌های مبدل‌ها (<a href="19-battery-storage.html#sec-ch19-a-degradation" class="quarto-xref"><span>بخش 19.2.8</span></a>).</li>
</ul>
<p><strong>قیدها.</strong> هر هدف درونِ قیدهایی تعقیب می‌شود: حدِ صادرات در نقطهٔ اتصال، حدِ شیبِ تغییرِ توان (اگر قواعدِ شبکه بخواهد)، توانِ راکتیوِ خواسته‌شده، پنجرهٔ حالتِ شارژ و توانِ مبدلِ باتری، و قاعدهٔ «شارژ فقط از نیروگاه» (<span class="ltr" dir="ltr">A-012</span>). <a href="#sec-ch20-b" class="quarto-xref"><span>بخش 20.3</span></a> این قیدها را یکی‌یکی با عدد می‌سازد.</p>
<p><strong>پیش‌بینی، برنامه و دیسپاچ سه کارِ جدا هستند.</strong> <strong>پیش‌بینی</strong> می‌گوید چه <strong>خواهد</strong> شد؛ <strong>برنامه‌ریزی</strong> (به انگلیسی <span class="ltr" dir="ltr">scheduling</span>) تصمیم می‌گیرد چه <strong>باید</strong> بشود؛ <strong>دیسپاچ</strong> (به انگلیسی <span class="ltr" dir="ltr">dispatch</span>) در لحظه با آنچه <strong>هست</strong> کار می‌کند. سه کار سه افق دارند (روزِ بعد، درون‌روز، زمانِ واقعی) و هر کدام پرونده‌ای جدا می‌خواهد تا بعدها روشن باشد خطا از کجا آمده است. <a href="#sec-ch20-e" class="quarto-xref"><span>بخش 20.6</span></a> این جدایی را با داده‌های فصلِ ۱۵ عددی می‌کند.</p>
<p><strong>اختیارِ بهره‌بردار.</strong> دو بهره‌بردار در کارند: <strong>بهره‌بردارِ شبکه</strong> که امنیتِ شبکه را دارد، و <strong>بهره‌بردارِ نیروگاه</strong> که ایمنیِ نیروگاه را. دستورِ بهره‌بردارِ شبکه (سقف، توقف، فراخوانیِ خدمت) بالاتر از هر برنامهٔ اقتصادی است؛ بهره‌بردارِ نیروگاه می‌تواند برای ایمنی هر کاری را متوقف کند، حتی اگر شبکه چیز دیگری بخواهد، و باید فوری خبر دهد. این ترتیب <strong>اختراعِ</strong> کتاب نیست و در هر پروژه از قرارداد و قواعدِ شبکه می‌آید (فصل‌های ۱۷ و ۲۸)؛ کنترل‌گر فقط آن را <strong>اجرا</strong> می‌کند و هر جابه‌جاییِ اختیار را ثبت می‌کند.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>تنظیماتِ کنترل‌گرِ نیروگاه (بهره‌ها، باند مرده‌ها، حدِ شیب، زمانِ پاسخ) بخشی از <strong>قراردادِ اتصال</strong> و <strong>مطالعاتِ شبکه</strong> است و بهره‌بردارِ شبکه آن‌ها را می‌پذیرد یا تعیین می‌کند. همهٔ مقدارهای این فصل آموزشی‌اند (<span class="ltr" dir="ltr">A-299</span> تا <span class="ltr" dir="ltr">A-303</span>) و هیچ‌کدام الزامِ هیچ شبکه‌ای نیست. تغییرِ تنظیماتِ کنترل‌گرِ یک نیروگاهِ در حالِ کار فقط با روالِ مدیریتِ تغییر و اجازهٔ بهره‌بردار مجاز است (<a href="#sec-ch20-c-config" class="quarto-xref"><span>بخش 20.4.4</span></a>).</p>
</div>
</div>
<div id="exm-ch20-layers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.1 (یک دستور از بالا تا پایین)</strong></span> <strong>پرسش.</strong> بهره‌بردارِ شبکه در ساعتِ <span class="ltr" dir="ltr">11:00</span> سقفِ صادرات را از <span class="ltr" dir="ltr">100 MW</span> به <span class="ltr" dir="ltr">80 MW</span> می‌آورد و تولیدِ نیروگاه <span class="ltr" dir="ltr">105 MW</span> است. مسیرِ این دستور را از بالا تا پایین بنویسید.</p>
<p><strong>پاسخ.</strong> (۱) دستور با مهرِ زمان به کنترل‌گرِ نیروگاه می‌رسد و ثبت می‌شود؛ (۲) کنترل‌گر نقطهٔ تنظیمِ <span class="ltr" dir="ltr">P</span> را با شیبِ مجاز به <span class="ltr" dir="ltr">80 MW</span> می‌برد؛ (۳) مدیریتِ انرژی می‌پرسد آیا باتری می‌تواند بخشی از مازاد را بگیرد: اگر جای خالی دارد تا <span class="ltr" dir="ltr">20 MW</span> شارژ می‌کند و بقیه کاهشِ تولید است؛ (۴) کنترل‌گرهای پارک‌های بادی و <span class="ltr" dir="ltr">PV</span> سهمِ کاهش را بنا بر قاعدهٔ قرارداد (<a href="#exm-ch20-allocation" class="quarto-xref">مثال&nbsp;<span>20.11</span></a>) میانِ دستگاه‌ها پخش می‌کنند؛ (۵) مبدل‌ها و توربین‌ها نقطهٔ تنظیم را در چند ثانیه دنبال می‌کنند؛ (۶) هر لایه آنچه را توانست و نتوانست گزارش می‌کند.</p>
<p><strong>وارسی.</strong> در <a href="#exm-ch20-dispatch" class="quarto-xref">مثال&nbsp;<span>20.24</span></a> همین وضع در ساعت‌های <span class="ltr" dir="ltr">11</span> تا <span class="ltr" dir="ltr">14</span> یک روزِ واقعیِ داده‌ها رخ می‌دهد: باتری در ساعتِ <span class="ltr" dir="ltr">11</span> با <span class="ltr" dir="ltr">20 MW</span> شارژ می‌کند و <span class="ltr" dir="ltr">5.2 MWh</span> کاهشِ تولید باقی می‌ماند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج لایهٔ کنترل را با مقیاسِ زمانیِ هر کدام نام ببرید.</li>
<li>چرا حدهای ایمنی در پایین‌ترین لایه اعمال می‌شوند؟</li>
<li>سه کارِ «پیش‌بینی»، «برنامه‌ریزی» و «دیسپاچ» را با یک جمله از هم جدا کنید.</li>
<li>اگر بهره‌بردارِ شبکه سقف بدهد و برنامهٔ اقتصادی دشارژ بخواهد، کدام برنده است و چرا؟</li>
<li>اگر کنترل‌گرِ نیروگاه از کار بیفتد، زیرسامانه‌ها چه کنند؟</li>
<li>«گزارشِ توانایی» چه چیزهایی را باید دربر داشته باشد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-a-loops" class="level3" data-number="20.2.3">
<h3 data-number="20.2.3" class="anchored" data-anchor-id="sec-ch20-a-loops"><span class="header-section-number">20.2.3</span> حلقهٔ بسته: کنترل‌گرِ تناسبی‌انتگرالی روی نیروگاه</h3>
<p><strong>ایده.</strong> کنترل‌گرِ نیروگاه توانِ نقطهٔ اتصال را <strong>اندازه</strong> می‌گیرد، با نقطهٔ تنظیم <strong>مقایسه</strong> می‌کند و فرمانی به پارک‌ها می‌فرستد تا اختلاف کم شود. این <strong>حلقهٔ بسته</strong> (به انگلیسی <span class="ltr" dir="ltr">closed loop</span>) است (<a href="#fig-ch20-loop" class="quarto-xref">شکل&nbsp;<span>20.2</span></a>). پاسخِ پارک به فرمان آنی نیست: توربین‌ها و مبدل‌ها با تأخیر و شیب دنبال می‌کنند. ساده‌ترین مدلِ این رفتار <strong>سامانهٔ مرتبهٔ اول</strong> است:</p>
<p><span id="eq-ch20-plant"><span class="math display">\[
\tau \frac{dy}{dt} = u - y
\tag{20.1}\]</span></span></p>
<p>که در آن <span class="math inline">\(y\)</span> توانِ نقطهٔ اتصال، <span class="math inline">\(u\)</span> فرمان و <span class="math inline">\(\tau\)</span> ثابتِ زمانیِ پارک است (برای پارکِ آموزشیِ ما <span class="math inline">\(\tau=2\,\text{s}\)</span>). کنترل‌گرِ <strong>تناسبی‌انتگرالی</strong> (به انگلیسی <span class="ltr" dir="ltr">PI</span>) فرمان را از خطا <span class="math inline">\(e = r - y\)</span> می‌سازد:</p>
<p><span id="eq-ch20-pi"><span class="math display">\[
u = k_p\, e + k_i \int_0^t e\, dt
\tag{20.2}\]</span></span></p>
<p>بخشِ تناسبی سریع واکنش می‌دهد و بخشِ انتگرالی خطای ماندگار را صفر می‌کند: تا خطا هست، انتگرال رشد می‌کند و فرمان را جلو می‌برد.</p>
<div id="fig-ch20-loop" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-loop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-loop.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-loop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.2: حلقهٔ کنترل‌گرِ نیروگاه: نقطهٔ تنظیم، خطا، کنترل‌گرِ <span class="ltr" dir="ltr">PI</span>، محدودکنندهٔ مقدار و شیب، پارک به‌شکلِ سامانهٔ مرتبهٔ اول، و اندازه‌گیری با تأخیر؛ مسیرِ ضدِ انباشت انتگرال را هنگامِ محدودیت نگه می‌دارد.
</figcaption>
</figure>
</div>
<p><strong>تحلیل.</strong> با جای‌گذاریِ <a href="#eq-ch20-pi" class="quarto-xref">معادلهٔ&nbsp;<span>20.2</span></a> در <a href="#eq-ch20-plant" class="quarto-xref">معادلهٔ&nbsp;<span>20.1</span></a> و یک بار مشتق‌گیری، معادلهٔ حلقهٔ بسته برای نقطهٔ تنظیمِ ثابت به دست می‌آید:</p>
<p><span id="eq-ch20-closed"><span class="math display">\[
\tau \ddot{y} + (1+k_p)\,\dot{y} + k_i\, y = k_i\, r
\tag{20.3}\]</span></span></p>
<p>این یک سامانهٔ مرتبهٔ دوم است با بسامدِ طبیعی و ضریبِ میرایی</p>
<p><span id="eq-ch20-zeta"><span class="math display">\[
\omega_\text{n} = \sqrt{\frac{k_i}{\tau}}, \qquad \zeta = \frac{1+k_p}{2\sqrt{\tau\, k_i}}
\tag{20.4}\]</span></span></p>
<p>اگر <span class="math inline">\(\zeta \ge 1\)</span> پاسخ بی‌نوسان است و هرچه <span class="math inline">\(\omega_\text{n}\)</span> بزرگ‌تر، سریع‌تر. اما فرمان در <a href="#eq-ch20-pi" class="quarto-xref">معادلهٔ&nbsp;<span>20.2</span></a> جملهٔ <span class="math inline">\(k_p e\)</span> را هم دارد که تغییرِ ناگهانیِ نقطهٔ تنظیم را مستقیم به فرمان می‌برد؛ این جمله در سمتِ راستِ <a href="#eq-ch20-closed" class="quarto-xref">معادلهٔ&nbsp;<span>20.3</span></a> یک <strong>صفر</strong> می‌افزاید و پاسخ را کمی بالاتر از آنچه <span class="math inline">\(\zeta\)</span> پیش‌بینی می‌کند می‌برد. پس فرمول راهنماست و <strong>شبیه‌سازی داور</strong>.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pi_response(kp: <span class="bu">float</span>, ki: <span class="bu">float</span>, tau: <span class="bu">float</span>, dt: <span class="bu">float</span>, n: <span class="bu">int</span>,</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>                setpoint: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>, rate: <span class="bu">float</span> <span class="op">|</span> <span class="va">None</span> <span class="op">=</span> <span class="va">None</span>,</span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>                u_max: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1e9</span>, anti_windup: <span class="bu">bool</span> <span class="op">=</span> <span class="va">False</span>):</span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""First-order plant dy/dt = (u - y)/tau under a PI controller on</span></span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a><span class="co">    the error; the command u is clipped to +-u_max and, if rate is</span></span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a><span class="co">    given, may change at most rate per second. With anti_windup the</span></span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a><span class="co">    integral stops growing while the command is held by a limit."""</span></span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a>    y <span class="op">=</span> u <span class="op">=</span> integ <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a>    ys, us <span class="op">=</span> [], []</span>
<span id="cb2-10"><a href="#cb2-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(n):</span>
<span id="cb2-11"><a href="#cb2-11" aria-hidden="true" tabindex="-1"></a>        e <span class="op">=</span> setpoint <span class="op">-</span> y</span>
<span id="cb2-12"><a href="#cb2-12" aria-hidden="true" tabindex="-1"></a>        integ <span class="op">+=</span> e <span class="op">*</span> dt</span>
<span id="cb2-13"><a href="#cb2-13" aria-hidden="true" tabindex="-1"></a>        want <span class="op">=</span> kp <span class="op">*</span> e <span class="op">+</span> ki <span class="op">*</span> integ</span>
<span id="cb2-14"><a href="#cb2-14" aria-hidden="true" tabindex="-1"></a>        u_new <span class="op">=</span> <span class="bu">max</span>(<span class="op">-</span>u_max, <span class="bu">min</span>(u_max, want))</span>
<span id="cb2-15"><a href="#cb2-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> rate <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span>:</span>
<span id="cb2-16"><a href="#cb2-16" aria-hidden="true" tabindex="-1"></a>            u_new <span class="op">=</span> u <span class="op">+</span> <span class="bu">max</span>(<span class="op">-</span>rate <span class="op">*</span> dt, <span class="bu">min</span>(rate <span class="op">*</span> dt, u_new <span class="op">-</span> u))</span>
<span id="cb2-17"><a href="#cb2-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> anti_windup <span class="kw">and</span> <span class="bu">abs</span>(u_new <span class="op">-</span> want) <span class="op">&gt;</span> <span class="fl">1e-12</span>:</span>
<span id="cb2-18"><a href="#cb2-18" aria-hidden="true" tabindex="-1"></a>            integ <span class="op">-=</span> e <span class="op">*</span> dt          <span class="co"># held by a limit: do not wind up</span></span>
<span id="cb2-19"><a href="#cb2-19" aria-hidden="true" tabindex="-1"></a>        u <span class="op">=</span> u_new</span>
<span id="cb2-20"><a href="#cb2-20" aria-hidden="true" tabindex="-1"></a>        y <span class="op">+=</span> dt <span class="op">*</span> (u <span class="op">-</span> y) <span class="op">/</span> tau</span>
<span id="cb2-21"><a href="#cb2-21" aria-hidden="true" tabindex="-1"></a>        ys.append(y)</span>
<span id="cb2-22"><a href="#cb2-22" aria-hidden="true" tabindex="-1"></a>        us.append(u)</span>
<span id="cb2-23"><a href="#cb2-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array(ys), np.array(us)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a step of the POC set point (normalised to 1); park tau 2 s:
  tuning                        rise 10-90 % s  overshoot %  settle 2 % s
  slow (kp 0.5, ki 0.2)                 11.65          0.0          21.4
  tuned (kp 1.5, ki 0.8)                 2.70          0.1           4.5
  aggressive (kp 6, ki 8)                0.45          9.7           2.4
  tuned, rate 0.1 pu/s                   8.55         82.2          30.0
  tuned, rate, anti-windup              11.60          0.0          17.4
  a stronger loop is faster but overshoots and rings; a rate
  limit turns the response into a ramp, but the integral keeps
  growing while the command is held back (windup) and the plant
  overshoots badly; anti-windup stops the integral while a
  limit holds the command; tuning is checked in simulation and
  in a step test (section C)</code></pre>
<div id="fig-ch20-pi" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-pi-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-pi.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-pi-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.3: پاسخِ حلقه به یک پله: کند، تنظیم‌شده، تند، با محدودیتِ شیب و انباشتِ انتگرال، و با ضدِ انباشت (داده: برنامهٔ مثال‌های بخشِ الف).
</figcaption>
</figure>
</div>
<div id="exm-ch20-loop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.2 (میرایی از فرمول و از شبیه‌سازی)</strong></span> <strong>پرسش.</strong> برای سه تنظیمِ کند (<span class="math inline">\(k_p=0.5\)</span>، <span class="math inline">\(k_i=0.2\)</span>)، تنظیم‌شده (<span class="math inline">\(k_p=1.5\)</span>، <span class="math inline">\(k_i=0.8\)</span>) و تند (<span class="math inline">\(k_p=6\)</span>، <span class="math inline">\(k_i=8\)</span>) با <span class="math inline">\(\tau = 2\,\text{s}\)</span> مقدارهای <span class="math inline">\(\omega_\text{n}\)</span> و <span class="math inline">\(\zeta\)</span> را حساب و با خروجیِ بالا مقایسه کنید.</p>
<p><strong>پاسخ.</strong> کند:</p>
<p><span class="math display">\[
\omega_\text{n} = \sqrt{0.2/2} = 0.32\,\text{rad/s}, \qquad \zeta = \frac{1.5}{2\sqrt{0.4}} = 1.19
\]</span></p>
<p>تنظیم‌شده:</p>
<p><span class="math display">\[
\omega_\text{n} = \sqrt{0.4} = 0.63\,\text{rad/s}, \qquad \zeta = \frac{2.5}{2\sqrt{1.6}} = 0.99
\]</span></p>
<p>تند:</p>
<p><span class="math display">\[
\omega_\text{n} = \sqrt{4} = 2\,\text{rad/s}, \qquad \zeta = \frac{7}{2\sqrt{16}} = 0.875
\]</span></p>
<p><strong>تفسیر.</strong> کند بیش‌میراست و بی‌فراجهش؛ تنظیم‌شده تقریباً میرایی بحرانی دارد و فراجهشِ <span class="ltr" dir="ltr">0.1 %</span> دارد؛ تند باید طبقِ <span class="math inline">\(\zeta = 0.875\)</span> فقط حدودِ <span class="ltr" dir="ltr">0.3 %</span> فراجهش داشته باشد، اما شبیه‌سازی <span class="ltr" dir="ltr">9.7 %</span> نشان می‌دهد: اثرِ همان صفر و گامِ زمانیِ گسسته. <strong>وارسی:</strong> زمانِ خیزِ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span> با بزرگ‌تر شدنِ <span class="math inline">\(\omega_\text{n}\)</span> کوتاه می‌شود (<span class="ltr" dir="ltr">11.65</span>، <span class="ltr" dir="ltr">2.70</span> و <span class="ltr" dir="ltr">0.45 s</span>)، ولی نه به نسبتِ عکس: حاصل‌ضربِ زمانِ خیز در <span class="math inline">\(\omega_\text{n}\)</span> از <span class="ltr" dir="ltr">3.7</span> به <span class="ltr" dir="ltr">1.7</span> و <span class="ltr" dir="ltr">0.9</span> می‌رسد، چون <span class="math inline">\(\zeta\)</span> و صفرِ حلقه هم عوض می‌شوند.</p>
</div>
<p><strong>انباشتِ انتگرال.</strong> نیروگاهِ واقعی نمی‌تواند هر فرمانی را اجرا کند: توان سقف دارد و گاهی قواعدِ شبکه <strong>شیبِ</strong> تغییر را هم محدود می‌کند. وقتی محدودکننده فرمان را نگه می‌دارد، خطا باقی می‌ماند و انتگرال همچنان <strong>رشد</strong> می‌کند (به انگلیسی <span class="ltr" dir="ltr">integrator windup</span>). وقتی سرانجام خروجی به هدف می‌رسد، انتگرالِ بزرگ‌شده فرمان را بسیار بالاتر از لازم نگه می‌دارد و فراجهشِ بزرگی پیش می‌آید. چارهٔ ساده <strong>ضدِ انباشت</strong> (به انگلیسی <span class="ltr" dir="ltr">anti-windup</span>) است: تا وقتی محدودکننده فعال است، انتگرال گیری متوقف شود.</p>
<div id="exm-ch20-windup" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.3 (فراجهشِ <span class="ltr" dir="ltr">82 %</span> از یک محدودکننده)</strong></span> <strong>پرسش.</strong> با تنظیمِ مناسب و محدودیتِ شیبِ <span class="ltr" dir="ltr">0.1 pu/s</span>، فراجهش بدونِ ضدِ انباشت و با آن چند است؟ چرا؟</p>
<p><strong>پاسخ.</strong> از خروجیِ بالا: بدونِ ضدِ انباشت <span class="ltr" dir="ltr">82.2 %</span> و نشستن پس از <span class="ltr" dir="ltr">30 s</span>؛ با ضدِ انباشت صفر و نشستن در <span class="ltr" dir="ltr">17.4 s</span>. شیب‌دادن به‌تنهایی پاسخ را کند می‌کند (رسیدن به هدف حدودِ <span class="ltr" dir="ltr">10 s</span> طول می‌کشد) و در این مدت انتگرالِ خطا بزرگ می‌شود.</p>
<p><strong>تفسیر.</strong> فراجهشِ <span class="ltr" dir="ltr">82 %</span> در نیروگاهی که به سقفِ صادرات نزدیک است یعنی تخطی از سقف. هر محدودکننده‌ای که پس از کنترل‌گرِ انتگرالی بیاید، ضدِ انباشت می‌خواهد و آزمونِ کنترل‌گر باید این حالت را جداگانه بیازماید (<a href="#tbl-ch20-tests" class="quarto-xref">جدول&nbsp;<span>20.6</span></a>). <strong>وارسی:</strong> با ضدِ انباشت پاسخ هرگز از <span class="ltr" dir="ltr">1</span> نمی‌گذرد (<a href="#fig-ch20-pi" class="quarto-xref">شکل&nbsp;<span>20.3</span></a>).</p>
</div>
</section>
<section id="sec-ch20-a-delay" class="level3" data-number="20.2.4">
<h3 data-number="20.2.4" class="anchored" data-anchor-id="sec-ch20-a-delay"><span class="header-section-number">20.2.4</span> تأخیر: آنچه سرعتِ کنترل‌گر را محدود می‌کند</h3>
<p><strong>ایده.</strong> اندازه‌گیریِ توان در نقطهٔ اتصال از راهِ ترانسفورماتورِ اندازه‌گیری، فیلتر، کنترل‌گر و شبکهٔ ارتباطی می‌آید و چند صد میلی‌ثانیه دیر می‌رسد. کنترل‌گر بر پایهٔ خروجیِ <strong>کهنه</strong> تصمیم می‌گیرد. اگر تند باشد، پیش از آنکه اثرِ فرمانِ قبلی را ببیند فرمانِ تازه‌ای می‌دهد و نوسان آغاز می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb4"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb4-1"><a href="#cb4-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> delayed_loop(kp: <span class="bu">float</span>, ki: <span class="bu">float</span>, tau: <span class="bu">float</span>, delay_s: <span class="bu">float</span>,</span>
<span id="cb4-2"><a href="#cb4-2" aria-hidden="true" tabindex="-1"></a>                 dt: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.05</span>, n: <span class="bu">int</span> <span class="op">=</span> <span class="dv">1200</span>):</span>
<span id="cb4-3"><a href="#cb4-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""PI loop on a first-order plant whose measurement arrives delay_s</span></span>
<span id="cb4-4"><a href="#cb4-4" aria-hidden="true" tabindex="-1"></a><span class="co">    late (communication and filtering): returns the response."""</span></span>
<span id="cb4-5"><a href="#cb4-5" aria-hidden="true" tabindex="-1"></a>    lag <span class="op">=</span> <span class="bu">int</span>(<span class="bu">round</span>(delay_s <span class="op">/</span> dt))</span>
<span id="cb4-6"><a href="#cb4-6" aria-hidden="true" tabindex="-1"></a>    y <span class="op">=</span> integ <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb4-7"><a href="#cb4-7" aria-hidden="true" tabindex="-1"></a>    hist <span class="op">=</span> [<span class="fl">0.0</span>] <span class="op">*</span> (lag <span class="op">+</span> <span class="dv">1</span>)</span>
<span id="cb4-8"><a href="#cb4-8" aria-hidden="true" tabindex="-1"></a>    ys <span class="op">=</span> []</span>
<span id="cb4-9"><a href="#cb4-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(n):</span>
<span id="cb4-10"><a href="#cb4-10" aria-hidden="true" tabindex="-1"></a>        e <span class="op">=</span> <span class="fl">1.0</span> <span class="op">-</span> hist[<span class="dv">0</span>]                    <span class="co"># the controller sees old y</span></span>
<span id="cb4-11"><a href="#cb4-11" aria-hidden="true" tabindex="-1"></a>        integ <span class="op">+=</span> e <span class="op">*</span> dt</span>
<span id="cb4-12"><a href="#cb4-12" aria-hidden="true" tabindex="-1"></a>        u <span class="op">=</span> kp <span class="op">*</span> e <span class="op">+</span> ki <span class="op">*</span> integ</span>
<span id="cb4-13"><a href="#cb4-13" aria-hidden="true" tabindex="-1"></a>        y <span class="op">+=</span> dt <span class="op">*</span> (u <span class="op">-</span> y) <span class="op">/</span> tau</span>
<span id="cb4-14"><a href="#cb4-14" aria-hidden="true" tabindex="-1"></a>        hist <span class="op">=</span> hist[<span class="dv">1</span>:] <span class="op">+</span> [y]</span>
<span id="cb4-15"><a href="#cb4-15" aria-hidden="true" tabindex="-1"></a>        ys.append(y)</span>
<span id="cb4-16"><a href="#cb4-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array(ys)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the same tunings with a measurement delay (park tau 2 s):
  tuning                   delay s   overshoot %   still moving at 60 s
  tuned (1.5, 0.8)           0.0           0.1                     no
  tuned (1.5, 0.8)           0.2           0.1                     no
  tuned (1.5, 0.8)           0.5           1.1                     no
  tuned (1.5, 0.8)           1.0          31.3                     no
  aggressive (6, 8)          0.0           9.7                     no
  aggressive (6, 8)          0.2          47.8                     no
  aggressive (6, 8)          0.5      unstable                    yes
  aggressive (6, 8)          1.0      unstable                    yes
  a 0.2 s delay that the tuned loop shrugs off makes the
  aggressive loop overshoot by half, and at 0.5 s it grows
  without bound; even the tuned loop rings at 1 s: delay, not
  gain alone, sets how fast a plant controller may be; the
  delay of the real path is measured at commissioning</code></pre>
<div id="exm-ch20-delay" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.4 (نیم‌ثانیه که حلقه را ناپایدار می‌کند)</strong></span> <strong>پرسش.</strong> کنترل‌گرِ تند با تأخیرِ <span class="ltr" dir="ltr">0.5 s</span> چه رفتاری دارد و کنترل‌گرِ تنظیم‌شده چه؟ نتیجه برای طراحی چیست؟</p>
<p><strong>پاسخ.</strong> تند با <span class="ltr" dir="ltr">0.2 s</span> تأخیر <span class="ltr" dir="ltr">47.8 %</span> فراجهش دارد و با <span class="ltr" dir="ltr">0.5 s</span> ناپایدار است (پاسخ بی‌مرز رشد می‌کند). تنظیم‌شده با <span class="ltr" dir="ltr">0.5 s</span> فقط <span class="ltr" dir="ltr">1.1 %</span> و با <span class="ltr" dir="ltr">1 s</span> <span class="ltr" dir="ltr">31.3 %</span> فراجهش دارد ولی پایدار می‌ماند.</p>
<p><strong>تفسیر.</strong> حاشیهٔ پایداری با تأخیر مصرف می‌شود؛ هرچه حلقه تندتر، حاشیه کمتر. پس <strong>تأخیرِ واقعیِ مسیر</strong> (از اندازه‌گیری تا فرمانِ مبدل) باید در راه‌اندازی اندازه‌گیری شود و با فرضِ طراحی مقایسه شود؛ اگر بیشتر است، بهره‌ها پیش از هر آزمونِ پاسخ کم شوند. <strong>وارسی:</strong> قاعدهٔ سرانگشتی: زمانِ پاسخِ حلقه دست‌کم چند برابرِ تأخیر باشد؛ برای تنظیم‌شده <span class="math inline">\(1/\omega_\text{n} = 1.6\,\text{s}\)</span> در برابرِ <span class="ltr" dir="ltr">0.5 s</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>معادلهٔ سامانهٔ مرتبهٔ اول را بنویسید و <span class="math inline">\(\tau\)</span> را معنا کنید.</li>
<li>چرا بخشِ انتگرالی خطای ماندگار را صفر می‌کند؟</li>
<li><span class="math inline">\(\omega_\text{n}\)</span> و <span class="math inline">\(\zeta\)</span> را برای <span class="math inline">\(k_p=1\)</span>، <span class="math inline">\(k_i=0.5\)</span> و <span class="math inline">\(\tau=2\,\text{s}\)</span> حساب کنید.</li>
<li>انباشتِ انتگرال چیست و چه زمانی رخ می‌دهد؟</li>
<li>چرا فرمولِ <span class="math inline">\(\zeta\)</span> فراجهشِ کنترل‌گرِ تند را کمتر از شبیه‌سازی نشان می‌دهد؟</li>
<li>اثرِ تأخیرِ اندازه‌گیری را بر حلقه با یک جمله بیان کنید.</li>
<li>در آزمونِ راه‌اندازی کدام کمیتِ زمانی باید اندازه‌گیری شود؟</li>
<li>شیب‌دادن به فرمان چه سود و چه هزینه‌ای دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-a-sampling" class="level3" data-number="20.2.5">
<h3 data-number="20.2.5" class="anchored" data-anchor-id="sec-ch20-a-sampling"><span class="header-section-number">20.2.5</span> کنترل‌گرِ گسسته: دورهٔ نمونه‌برداری</h3>
<p><strong>ایده.</strong> کنترل‌گرِ نیروگاه رایانه است و پیوسته کار نمی‌کند: هر <span class="math inline">\(T_\text{s}\)</span> ثانیه یک بار اندازه می‌خواند، حساب می‌کند و فرمان می‌فرستد و فرمان تا دورِ بعد <strong>ثابت</strong> می‌ماند (نگه‌دارِ مرتبهٔ صفر). اثرِ این نگه‌داشتن به‌طورِ میانگین مانندِ تأخیرِ نیمِ دوره است: فرمانی که در آغازِ دوره درست بود، در پایانِ دوره کهنه است. انتگرال هم به‌جای انتگرالِ پیوسته با جمعِ <span class="math inline">\(e\,T_\text{s}\)</span> ساخته می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb6"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb6-1"><a href="#cb6-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> sampled_pi(kp, ki, tau, ts, t_end<span class="op">=</span><span class="fl">40.0</span>, dt<span class="op">=</span><span class="fl">0.01</span>):</span>
<span id="cb6-2"><a href="#cb6-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""PI controller updated every ts seconds (command held between</span></span>
<span id="cb6-3"><a href="#cb6-3" aria-hidden="true" tabindex="-1"></a><span class="co">    updates) on a first-order plant integrated with a fine step."""</span></span>
<span id="cb6-4"><a href="#cb6-4" aria-hidden="true" tabindex="-1"></a>    y <span class="op">=</span> u <span class="op">=</span> integ <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb6-5"><a href="#cb6-5" aria-hidden="true" tabindex="-1"></a>    every <span class="op">=</span> <span class="bu">max</span>(<span class="dv">1</span>, <span class="bu">int</span>(<span class="bu">round</span>(ts <span class="op">/</span> dt)))</span>
<span id="cb6-6"><a href="#cb6-6" aria-hidden="true" tabindex="-1"></a>    ys <span class="op">=</span> []</span>
<span id="cb6-7"><a href="#cb6-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">int</span>(t_end <span class="op">/</span> dt)):</span>
<span id="cb6-8"><a href="#cb6-8" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> k <span class="op">%</span> every <span class="op">==</span> <span class="dv">0</span>:</span>
<span id="cb6-9"><a href="#cb6-9" aria-hidden="true" tabindex="-1"></a>            e <span class="op">=</span> <span class="fl">1.0</span> <span class="op">-</span> y</span>
<span id="cb6-10"><a href="#cb6-10" aria-hidden="true" tabindex="-1"></a>            integ <span class="op">+=</span> e <span class="op">*</span> ts</span>
<span id="cb6-11"><a href="#cb6-11" aria-hidden="true" tabindex="-1"></a>            u <span class="op">=</span> kp <span class="op">*</span> e <span class="op">+</span> ki <span class="op">*</span> integ</span>
<span id="cb6-12"><a href="#cb6-12" aria-hidden="true" tabindex="-1"></a>        y <span class="op">+=</span> dt <span class="op">*</span> (u <span class="op">-</span> y) <span class="op">/</span> tau</span>
<span id="cb6-13"><a href="#cb6-13" aria-hidden="true" tabindex="-1"></a>        ys.append(y)</span>
<span id="cb6-14"><a href="#cb6-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array(ys)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the tuned and the aggressive PI run at a sample period ts:
  tuning             ts s   overshoot %   settle 2 % s
  tuned (1.5, 0.8)   0.05           0.1            4.5
  tuned (1.5, 0.8)   0.20           0.0            4.4
  tuned (1.5, 0.8)   0.50           0.0            4.2
  tuned (1.5, 0.8)   1.00           0.0            4.4
  aggressive (6, 8)  0.05           9.9            2.4
  aggressive (6, 8)  0.20          11.6            2.1
  aggressive (6, 8)  0.50         121.7           40.0
  aggressive (6, 8)  1.00      unstable           40.0
  holding the command between updates acts like a delay of
  about half a period: the tuned loop does not notice even 1 s,
  the aggressive one overshoots 122 % at 0.5 s and fails at
  1 s; the controller's cycle time belongs in the delay budget</code></pre>
<div id="exm-ch20-sampling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.5 (چرخهٔ یک‌ثانیه‌ای)</strong></span> <strong>پرسش.</strong> کنترل‌گرِ تنظیم‌شده و تند را با دوره‌های <span class="ltr" dir="ltr">0.05</span> تا <span class="ltr" dir="ltr">1 s</span> مقایسه کنید. کدام به دوره حساس است و چرا؟</p>
<p><strong>پاسخ.</strong> تنظیم‌شده حتی با <span class="ltr" dir="ltr">1 s</span> فراجهش ندارد و در حدودِ <span class="ltr" dir="ltr">4.4 s</span> می‌نشیند. تند با <span class="ltr" dir="ltr">0.2 s</span> <span class="ltr" dir="ltr">11.6 %</span>، با <span class="ltr" dir="ltr">0.5 s</span> <span class="ltr" dir="ltr">122 %</span> فراجهش دارد و در <span class="ltr" dir="ltr">40 s</span> نمی‌نشیند، و با <span class="ltr" dir="ltr">1 s</span> ناپایدار است.</p>
<p><strong>تفسیر.</strong> قاعدهٔ سرانگشتی: دورهٔ نمونه‌برداری باید چند بار کوچک‌تر از زمانِ پاسخِ حلقه باشد. برای تنظیم‌شده <span class="math inline">\(1/\omega_\text{n} = 1.6\,\text{s}\)</span> است و <span class="ltr" dir="ltr">1 s</span> هنوز قابلِ تحمل؛ برای تند <span class="math inline">\(1/\omega_\text{n} = 0.5\,\text{s}\)</span> و دورهٔ <span class="ltr" dir="ltr">0.5 s</span> برابرِ آن است. نیمِ دورهٔ چرخه در بودجهٔ تأخیر (<a href="#exm-ch20-latency" class="quarto-xref">مثال&nbsp;<span>20.20</span></a>) می‌آید. <strong>وارسی:</strong> با دورهٔ <span class="ltr" dir="ltr">0.05 s</span> نتیجه همان شبیه‌سازیِ پیوسته است (<span class="ltr" dir="ltr">9.9</span> در برابرِ <span class="ltr" dir="ltr">9.7 %</span>).</p>
</div>
</section>
<section id="sec-ch20-a-cascade" class="level3" data-number="20.2.6">
<h3 data-number="20.2.6" class="anchored" data-anchor-id="sec-ch20-a-cascade"><span class="header-section-number">20.2.6</span> دو حلقهٔ تو در تو: جداییِ مقیاس‌های زمانی به عدد</h3>
<p><strong>ایده.</strong> کنترل‌گرِ نیروگاه (حلقهٔ <strong>بیرونی</strong>) نقطهٔ تنظیم را به کنترل‌گرِ پارک یا مبدل (حلقهٔ <strong>درونی</strong>) می‌دهد. طراحِ حلقهٔ بیرونی معمولاً فرض می‌کند حلقهٔ درونی <strong>آنی</strong> است. اگر نباشد چه؟ فرض کنید حلقهٔ بیرونی کنترلِ انتگرالیِ خالص با ثابتِ زمانیِ مطلوبِ <span class="math inline">\(\tau_\text{o}\)</span> است و حلقهٔ درونی با <span class="math inline">\(\tau_\text{i}\)</span> پاسخ می‌دهد. معادلهٔ حلقهٔ بسته:</p>
<p><span id="eq-ch20-cascade"><span class="math display">\[
\tau_\text{i}\,\tau_\text{o}\,\ddot{y} + \tau_\text{o}\,\dot{y} + y = r,
\qquad \zeta = \frac{1}{2}\sqrt{\frac{\tau_\text{o}}{\tau_\text{i}}}
\tag{20.5}\]</span></span></p>
<p>پس میرایی فقط به <strong>نسبتِ</strong> دو ثابتِ زمانی بستگی دارد. برای <span class="math inline">\(\zeta = 1\)</span> (بی فراجهش) نسبت باید دست‌کم <span class="ltr" dir="ltr">4</span> باشد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cascade(tau_out: <span class="bu">float</span>, tau_in: <span class="bu">float</span>, t_end<span class="op">=</span><span class="fl">40.0</span>, dt<span class="op">=</span><span class="fl">0.005</span>):</span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Outer integral loop (closed-loop time constant tau_out if the</span></span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a><span class="co">    inner loop were instant) on an inner loop that answers with tau_in."""</span></span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a>    ki <span class="op">=</span> <span class="fl">1.0</span> <span class="op">/</span> tau_out</span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a>    y <span class="op">=</span> integ <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb8-6"><a href="#cb8-6" aria-hidden="true" tabindex="-1"></a>    ys <span class="op">=</span> []</span>
<span id="cb8-7"><a href="#cb8-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">int</span>(t_end <span class="op">/</span> dt)):</span>
<span id="cb8-8"><a href="#cb8-8" aria-hidden="true" tabindex="-1"></a>        integ <span class="op">+=</span> (<span class="fl">1.0</span> <span class="op">-</span> y) <span class="op">*</span> dt</span>
<span id="cb8-9"><a href="#cb8-9" aria-hidden="true" tabindex="-1"></a>        u <span class="op">=</span> ki <span class="op">*</span> integ</span>
<span id="cb8-10"><a href="#cb8-10" aria-hidden="true" tabindex="-1"></a>        y <span class="op">+=</span> dt <span class="op">*</span> (u <span class="op">-</span> y) <span class="op">/</span> tau_in</span>
<span id="cb8-11"><a href="#cb8-11" aria-hidden="true" tabindex="-1"></a>        ys.append(y)</span>
<span id="cb8-12"><a href="#cb8-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array(ys)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>outer loop on an inner loop: ratio of their time constants:
  tau_out/tau_in   zeta (formula)   overshoot % (formula)   (simulated)
            20.0             2.24                     0.0           0.0
             5.0             1.12                     0.0           0.0
             2.0             0.71                     4.3           4.2
             1.0             0.50                    16.3          16.1
             0.5             0.35                    30.5          30.2
  zeta = 0.5 sqrt(ratio): the outer loop must be about four
  times slower than the inner one to avoid overshoot; this is
  the 'separation of time scales' of the hierarchy in numbers</code></pre>
<div id="fig-ch20-cascade" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-cascade-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-cascade.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-cascade-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.4: فراجهشِ حلقهٔ بیرونی بر حسبِ نسبتِ ثابت‌های زمانی؛ خط از فرمولِ مرتبهٔ دوم و نقطه‌ها از شبیه‌سازی.
</figcaption>
</figure>
</div>
<div id="exm-ch20-cascade" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.6 (چهار برابر کندتر)</strong></span> <strong>پرسش.</strong> حلقهٔ درونیِ مبدل با <span class="math inline">\(\tau_\text{i} = 0.2\,\text{s}\)</span> پاسخ می‌دهد. اگر کنترل‌گرِ نیروگاه بخواهد با <span class="math inline">\(\tau_\text{o} = 0.4\,\text{s}\)</span> کار کند، فراجهش چقدر است؟ کمترین <span class="math inline">\(\tau_\text{o}\)</span> بی فراجهش؟</p>
<p><strong>پاسخ.</strong> نسبت <span class="ltr" dir="ltr">2</span>، <span class="math inline">\(\zeta = 0.5\sqrt{2} = 0.71\)</span> و فراجهش طبقِ فرمول <span class="ltr" dir="ltr">4.3 %</span> (شبیه‌سازی <span class="ltr" dir="ltr">4.2 %</span>). بی فراجهش: <span class="math inline">\(\tau_\text{o} \ge 4 \times 0.2 = 0.8\,\text{s}\)</span>.</p>
<p><strong>تفسیر.</strong> همان قاعدهٔ «جداییِ زمانی» در <a href="#sec-ch20-a-layers" class="quarto-xref"><span>بخش 20.2.1</span></a>، اینجا با عدد: هر لایه چند برابر کندتر از لایهٔ زیرینش. اگر حلقهٔ بیرونی تندتر از این شود، دو حلقه با هم <strong>کشمکش</strong> می‌کنند و فراجهش و نوسان پدید می‌آید؛ همین در لایه‌های بالاتر هم صادق است: برنامه‌ریزِ پانزده‌دقیقه‌ای نباید با کنترل‌گرِ یک‌ثانیه‌ای بجنگد. <strong>وارسی:</strong> با نسبتِ <span class="ltr" dir="ltr">1</span>، <span class="math inline">\(\zeta = 0.5\)</span> و فراجهشِ <span class="ltr" dir="ltr">16.3 %</span>؛ شبیه‌سازی <span class="ltr" dir="ltr">16.1 %</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نگه‌دارِ مرتبهٔ صفر به‌طورِ میانگین چه تأخیری می‌سازد؟</li>
<li>چرا کنترل‌گرِ تند به دورهٔ نمونه‌برداری حساس‌تر است؟</li>
<li><span class="math inline">\(\zeta\)</span> را برای نسبتِ <span class="ltr" dir="ltr">9</span> حساب کنید.</li>
<li>حلقهٔ درونیِ <span class="ltr" dir="ltr">0.5 s</span> است؛ کمترین ثابتِ زمانیِ حلقهٔ بیرونیِ بی‌فراجهش چیست؟</li>
<li>«جداییِ زمانی» را با <a href="#eq-ch20-cascade" class="quarto-xref">معادلهٔ&nbsp;<span>20.5</span></a> توضیح دهید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-a-droop" class="level3" data-number="20.2.7">
<h3 data-number="20.2.7" class="anchored" data-anchor-id="sec-ch20-a-droop"><span class="header-section-number">20.2.7</span> افتِ مشخصه: پاسخ به بسامد و ولتاژ</h3>
<p><strong>ایده.</strong> بسامدِ شبکه آیینهٔ تعادلِ توان است: اگر تولید از مصرف کمتر شود بسامد پایین می‌آید و برعکس. ژنراتورهای بزرگ با <strong>افتِ مشخصه</strong> (به انگلیسی <span class="ltr" dir="ltr">droop</span>) به این تغییر پاسخ می‌دهند: هرچه بسامد پایین‌تر، توانِ بیشتر. همین منطق را کنترل‌گرِ نیروگاهِ تجدیدپذیر هم می‌تواند اجرا کند، <strong>اگر</strong> قواعدِ شبکه و قرارداد آن را بخواهند یا اجازه دهند. با افتِ <span class="math inline">\(s_\text{d}\)</span> (نسبتِ تغییرِ نسبیِ بسامد به تغییرِ نسبیِ توان) و باند مردهٔ <span class="math inline">\(f_\text{db}\)</span>:</p>
<p><span id="eq-ch20-droop"><span class="math display">\[
\Delta P = -\frac{\Delta f_\text{eff}}{f_\text{n}\, s_\text{d}}\, P_\text{r},
\qquad \Delta f_\text{eff} = \operatorname{sign}(\Delta f)\,\max(|\Delta f| - f_\text{db},\, 0)
\tag{20.6}\]</span></span></p>
<p>افتِ <span class="math inline">\(s_\text{d} = 0.04\)</span> یعنی تغییرِ <span class="ltr" dir="ltr">4 %</span> در بسامد (<span class="ltr" dir="ltr">2 Hz</span>) کلِ توانِ نامی را جابه‌جا می‌کند. باند مرده جلوی واکنش به نوسان‌های کوچک و همیشگی را می‌گیرد.</p>
<p>برای ولتاژ، کنترل‌گر توانِ راکتیو را با ولتاژِ نقطهٔ اتصال تنظیم می‌کند (قراردادِ مولد: مثبت یعنی تزریقِ راکتیو، <span class="ltr" dir="ltr">D-010</span>):</p>
<p><span id="eq-ch20-qdroop"><span class="math display">\[
Q = -\frac{\Delta V}{s_\text{q}}\, Q_\text{max}, \qquad |Q| \le Q_\text{max}
\tag{20.7}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb10"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb10-1"><a href="#cb10-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> droop_power(df_hz, p_rated: <span class="bu">float</span>, droop: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.05</span>,</span>
<span id="cb10-2"><a href="#cb10-2" aria-hidden="true" tabindex="-1"></a>                deadband_hz: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>, f_nom: <span class="bu">float</span> <span class="op">=</span> <span class="fl">50.0</span>):</span>
<span id="cb10-3"><a href="#cb10-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Change of active power for a frequency deviation (MW): -df/f_nom</span></span>
<span id="cb10-4"><a href="#cb10-4" aria-hidden="true" tabindex="-1"></a><span class="co">    / droop * p_rated outside a deadband (teaching settings)."""</span></span>
<span id="cb10-5"><a href="#cb10-5" aria-hidden="true" tabindex="-1"></a>    df <span class="op">=</span> np.asarray(df_hz, <span class="bu">float</span>)</span>
<span id="cb10-6"><a href="#cb10-6" aria-hidden="true" tabindex="-1"></a>    eff <span class="op">=</span> np.sign(df) <span class="op">*</span> np.clip(np.<span class="bu">abs</span>(df) <span class="op">-</span> deadband_hz, <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb10-7"><a href="#cb10-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="op">-</span>eff <span class="op">/</span> f_nom <span class="op">/</span> droop <span class="op">*</span> p_rated</span>
<span id="cb10-8"><a href="#cb10-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb10-9"><a href="#cb10-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb10-10"><a href="#cb10-10" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> droop_reactive(dv_pu, q_max: <span class="bu">float</span>, slope: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.04</span>):</span>
<span id="cb10-11"><a href="#cb10-11" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Reactive power for a voltage deviation (per unit): -dv/slope *</span></span>
<span id="cb10-12"><a href="#cb10-12" aria-hidden="true" tabindex="-1"></a><span class="co">    q_max, clipped to +-q_max (generator convention, + = export)."""</span></span>
<span id="cb10-13"><a href="#cb10-13" aria-hidden="true" tabindex="-1"></a>    q <span class="op">=</span> <span class="op">-</span>np.asarray(dv_pu, <span class="bu">float</span>) <span class="op">/</span> slope <span class="op">*</span> q_max</span>
<span id="cb10-14"><a href="#cb10-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.clip(q, <span class="op">-</span>q_max, q_max)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>frequency droop of Plant P (teaching settings, A-299):
  frequency Hz   change MW (4 % droop, 0.02 Hz deadband, 110 MW)
         49.80       +9.9
         49.90       +4.4
         49.97       +0.6
         50.00       +0.0
         50.10       -4.4
         50.30      -15.4
  a fall in frequency asks for more power: a plant at full
  output has none to give unless it was held below its
  available power (headroom) or a battery gives it; a rise
  is met by curtailing (section B)
voltage-reactive droop at the POC (4 % slope, 33 Mvar):
  voltage pu   reactive Mvar (+ export)
        0.96      +33.0
        0.98      +16.5
        1.00       +0.0
        1.01       -8.3
        1.03      -24.8
  settings, deadbands and whether the service is wanted at all
  come from the operator and the contract (chapter 28)</code></pre>
<div id="fig-ch20-droop" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-droop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-droop.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-droop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.5: مشخصهٔ افت با تنظیم‌های آموزشی: تغییرِ توانِ اکتیو با بسامد (افتِ <span class="ltr" dir="ltr">4 %</span> روی <span class="ltr" dir="ltr">110 MW</span>، باند مردهٔ <span class="ltr" dir="ltr">0.02 Hz</span>) و توانِ راکتیو با ولتاژ (شیبِ <span class="ltr" dir="ltr">4 %</span>، <span class="ltr" dir="ltr">33 Mvar</span>).
</figcaption>
</figure>
</div>
<div id="exm-ch20-droop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.7 (بسامد <span class="ltr" dir="ltr">49.9 Hz</span>)</strong></span> <strong>پرسش.</strong> با افتِ <span class="ltr" dir="ltr">4 %</span>، باند مردهٔ <span class="ltr" dir="ltr">0.02 Hz</span> و <span class="ltr" dir="ltr">110 MW</span> توانِ نامی، نیروگاه در بسامدِ <span class="ltr" dir="ltr">49.9 Hz</span> چقدر توانِ بیشتر باید بدهد؟ اگر در این لحظه با توانِ کاملِ در دسترس کار کند، از کجا؟</p>
<p><strong>پاسخ.</strong></p>
<p><span class="math display">\[
\Delta f_\text{eff} = -(0.1 - 0.02) = -0.08\,\text{Hz}
\]</span></p>
<p><span class="math display">\[
\Delta P = \frac{0.08}{50 \times 0.04} \times 110 = 4.4\,\text{MW}
\]</span></p>
<p><strong>تفسیر.</strong> نیروگاهی که همهٔ توانِ در دسترسش را می‌فروشد <strong>جای بالارو</strong> ندارد (به انگلیسی <span class="ltr" dir="ltr">headroom</span>). یا باید از پیش زیرِ توانِ در دسترس کار کند (کنترلِ دلتا، <a href="#exm-ch20-delta" class="quarto-xref">مثال&nbsp;<span>20.43</span></a>) یا باتری این توان را بدهد (<a href="#sec-ch20-b-soc" class="quarto-xref"><span>بخش 20.3.6</span></a>). در بسامدِ بالاتر از عادی کار ساده است: کاهشِ تولید. <strong>وارسی:</strong> خروجیِ بالا برای <span class="ltr" dir="ltr">49.9 Hz</span> همان <span class="ltr" dir="ltr">+4.4 MW</span> را نشان می‌دهد.</p>
</div>
<div id="exm-ch20-qdroop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.8 (ولتاژِ <span class="ltr" dir="ltr">0.98 pu</span>)</strong></span> <strong>پرسش.</strong> با شیبِ <span class="ltr" dir="ltr">4 %</span> و <span class="ltr" dir="ltr">33 Mvar</span>، در ولتاژِ <span class="ltr" dir="ltr">0.98 pu</span> و <span class="ltr" dir="ltr">1.03 pu</span> چه توانِ راکتیوی خواسته می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(Q = 0.02/0.04 \times 33 = 16.5\,\text{Mvar}\)</span> تزریق در <span class="ltr" dir="ltr">0.98 pu</span>؛ <span class="math inline">\(Q = -0.03/0.04 \times 33 = -24.8\,\text{Mvar}\)</span> جذب در <span class="ltr" dir="ltr">1.03 pu</span>.</p>
<p><strong>تفسیر.</strong> ولتاژِ پایین تزریقِ راکتیو می‌خواهد و ولتاژِ بالا جذب. اینکه نیروگاه در هر توانِ اکتیو این مقدار را <strong>می‌تواند</strong> بدهد، به منحنیِ توانایی بستگی دارد (<a href="#sec-ch20-b-reactive" class="quarto-xref"><span>بخش 20.3.3</span></a>).</p>
</div>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>قاعدهٔ شبکه نه کتاب
</div>
</div>
<div class="callout-body-container callout-body">
<p>افت، باند مرده، شیبِ ولتاژ، زمانِ پاسخ و اینکه این خدمت‌ها اصلاً خواسته شوند یا نه را <strong>قواعدِ شبکه و قراردادِ اتصال</strong> تعیین می‌کنند. استانداردهایی مانندِ <span class="ltr" dir="ltr">IEEE Std 2800-2022</span> نمونه‌ای از الزام‌های هماهنگ‌شده برای نیروگاه‌های مبتنی بر مبدل‌اند و در برخی شبکه‌ها پذیرفته شده‌اند، اما این کتاب هیچ عددی از آن‌ها نقل نمی‌کند (<a href="#sec-ch20-std" class="quarto-xref"><span>بخش 20.15</span></a>).</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>افتِ <span class="ltr" dir="ltr">5 %</span> روی <span class="ltr" dir="ltr">60 MW</span> در بسامدِ <span class="ltr" dir="ltr">50.2 Hz</span> بی باند مرده چه تغییری می‌خواهد؟</li>
<li>باند مرده چه سودی دارد و پهن‌شدنِ آن چه خطری؟</li>
<li>چرا نیروگاهی که با توانِ کامل کار می‌کند نمی‌تواند به افتِ بسامد پاسخ دهد؟</li>
<li>در قراردادِ مولد، علامتِ توانِ راکتیو در ولتاژِ بالا چیست؟</li>
<li>چه کسی تعیین می‌کند که پاسخِ بسامد خواسته شود یا نه؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-a-dispatch" class="level3" data-number="20.2.8">
<h3 data-number="20.2.8" class="anchored" data-anchor-id="sec-ch20-a-dispatch"><span class="header-section-number">20.2.8</span> دیسپاچ به‌شکلِ مسئلهٔ بهینه‌سازی</h3>
<p><strong>ایده.</strong> برنامهٔ باتری را می‌توان با قاعده نوشت («ظهر شارژ، عصر دشارژ») اما قاعده نمی‌داند فردا چه قیمتی دارد یا سقفِ صادرات کجا می‌افتد. بهتر است هدف و قیدها را <strong>صریح</strong> بنویسیم و بهترین برنامه را <strong>حساب</strong> کنیم. با شارژِ <span class="math inline">\(c_t\)</span>، دشارژِ <span class="math inline">\(d_t\)</span>، انرژیِ ذخیرهٔ <span class="math inline">\(E_t\)</span> و قیمتِ <span class="math inline">\(\pi_t\)</span> در ساعتِ <span class="math inline">\(t\)</span>:</p>
<p><span id="eq-ch20-opt"><span class="math display">\[
\begin{aligned}
\max\ &amp; \sum_{t} \bigl[\pi_t\,(d_t - c_t) - w\, d_t\bigr] \\
\text{s.t.}\ &amp; E_{t+1} = E_t + \eta\, c_t - d_t/\eta \\
&amp; E_\text{min} \le E_t \le E_\text{max} \\
&amp; 0 \le c_t \le \min(P_\text{r},\ P^\text{plant}_t) \\
&amp; 0 \le d_t \le \min(P_\text{r},\ C_t - P^\text{plant}_t) \\
&amp; E_0 = E_\text{start},\quad E_{24} = E_\text{end}
\end{aligned}
\tag{20.8}\]</span></span></p>
<p>در اینجا <span class="math inline">\(\eta\)</span> بازدهِ یک‌سویه، <span class="math inline">\(w\)</span> هزینهٔ فرسایشِ هر مگاوات‌ساعتِ دشارژ (<a href="19-battery-storage.html#sec-ch19-d-optimum" class="quarto-xref"><span>بخش 19.5.5</span></a>)، <span class="math inline">\(P^\text{plant}_t\)</span> تولیدِ نیروگاه و <span class="math inline">\(C_t\)</span> سقفِ صادرات است. قیدِ چهارم «شارژ فقط از نیروگاه» (<span class="ltr" dir="ltr">A-012</span>) را می‌گوید و قیدِ پنجم «دشارژ فقط در جای خالیِ زیرِ سقف».</p>
<p><strong>برنامه‌ریزیِ پویا.</strong> چون انرژیِ ذخیره تنها پیوندِ میانِ ساعت‌هاست، مسئله با <strong>برنامه‌ریزیِ پویا</strong> (به انگلیسی <span class="ltr" dir="ltr">dynamic programming</span>) حل می‌شود. انرژی را به گام‌های <span class="ltr" dir="ltr">1 MWh</span> تقسیم می‌کنیم و از آخرِ روز به عقب، ارزشِ باقیِ روز را از هر انرژی حساب می‌کنیم:</p>
<p><span id="eq-ch20-bellman"><span class="math display">\[
V_t(E) = \max_{E'} \bigl[\pi_t\, p(E, E') - w\, p^{+}(E, E') + V_{t+1}(E')\bigr]
\tag{20.9}\]</span></span></p>
<p>که <span class="math inline">\(p(E,E')\)</span> توانِ لازم برای رفتن از <span class="math inline">\(E\)</span> به <span class="math inline">\(E'\)</span> است (مثبت برای دشارژ) و انتخاب‌های ناممکن (بیرون از قیدها) کنار گذاشته می‌شوند. <span class="math inline">\(V_{24}\)</span> فقط در انرژیِ پایانی صفر است و بقیه منفیِ بی‌نهایت؛ پس برنامه حتماً در انرژیِ پایانیِ خواسته‌شده تمام می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb12"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb12-1"><a href="#cb12-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> dp_schedule(price, charge_cap, export_room, p_max: <span class="bu">float</span>, e_min: <span class="bu">float</span>,</span>
<span id="cb12-2"><a href="#cb12-2" aria-hidden="true" tabindex="-1"></a>                e_max: <span class="bu">float</span>, e0: <span class="bu">float</span>, eta: <span class="bu">float</span>, step: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>,</span>
<span id="cb12-3"><a href="#cb12-3" aria-hidden="true" tabindex="-1"></a>                wear: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>, floor<span class="op">=</span><span class="va">None</span>, e_end: <span class="bu">float</span> <span class="op">|</span> <span class="va">None</span> <span class="op">=</span> <span class="va">None</span>):</span>
<span id="cb12-4"><a href="#cb12-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Best hourly battery plan: charge c_t &lt;= min(p_max, charge_cap_t)</span></span>
<span id="cb12-5"><a href="#cb12-5" aria-hidden="true" tabindex="-1"></a><span class="co">    (energy the plant can give), discharge d_t &lt;= min(p_max,</span></span>
<span id="cb12-6"><a href="#cb12-6" aria-hidden="true" tabindex="-1"></a><span class="co">    export_room_t); start and end at e0; revenue = sum price (d - c)</span></span>
<span id="cb12-7"><a href="#cb12-7" aria-hidden="true" tabindex="-1"></a><span class="co">    - wear d; optional floor_t: least energy at the start and end of</span></span>
<span id="cb12-8"><a href="#cb12-8" aria-hidden="true" tabindex="-1"></a><span class="co">    hour t (a held reserve); e_end: energy at the end (default e0).</span></span>
<span id="cb12-9"><a href="#cb12-9" aria-hidden="true" tabindex="-1"></a><span class="co">    Returns (revenue, energy path, power: + discharge)."""</span></span>
<span id="cb12-10"><a href="#cb12-10" aria-hidden="true" tabindex="-1"></a>    price <span class="op">=</span> np.asarray(price, <span class="bu">float</span>)</span>
<span id="cb12-11"><a href="#cb12-11" aria-hidden="true" tabindex="-1"></a>    grid <span class="op">=</span> np.arange(e_min, e_max <span class="op">+</span> step <span class="op">/</span> <span class="dv">2</span>, step)</span>
<span id="cb12-12"><a href="#cb12-12" aria-hidden="true" tabindex="-1"></a>    n_s, n_t <span class="op">=</span> grid.size, price.size</span>
<span id="cb12-13"><a href="#cb12-13" aria-hidden="true" tabindex="-1"></a>    i0 <span class="op">=</span> <span class="bu">int</span>(np.argmin(np.<span class="bu">abs</span>(grid <span class="op">-</span> e0)))</span>
<span id="cb12-14"><a href="#cb12-14" aria-hidden="true" tabindex="-1"></a>    delta <span class="op">=</span> grid[<span class="va">None</span>, :] <span class="op">-</span> grid[:, <span class="va">None</span>]                 <span class="co"># [from, to]</span></span>
<span id="cb12-15"><a href="#cb12-15" aria-hidden="true" tabindex="-1"></a>    power <span class="op">=</span> np.where(delta <span class="op">&gt;</span> <span class="dv">0</span>, <span class="op">-</span>delta <span class="op">/</span> eta, <span class="op">-</span>delta <span class="op">*</span> eta)</span>
<span id="cb12-16"><a href="#cb12-16" aria-hidden="true" tabindex="-1"></a>    i_end <span class="op">=</span> i0 <span class="cf">if</span> e_end <span class="kw">is</span> <span class="va">None</span> <span class="cf">else</span> <span class="bu">int</span>(np.argmin(np.<span class="bu">abs</span>(grid <span class="op">-</span> e_end)))</span>
<span id="cb12-17"><a href="#cb12-17" aria-hidden="true" tabindex="-1"></a>    value <span class="op">=</span> np.full(n_s, <span class="op">-</span>np.inf)</span>
<span id="cb12-18"><a href="#cb12-18" aria-hidden="true" tabindex="-1"></a>    value[i_end] <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb12-19"><a href="#cb12-19" aria-hidden="true" tabindex="-1"></a>    choice <span class="op">=</span> np.zeros((n_t, n_s), dtype<span class="op">=</span><span class="bu">int</span>)</span>
<span id="cb12-20"><a href="#cb12-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(n_t <span class="op">-</span> <span class="dv">1</span>, <span class="op">-</span><span class="dv">1</span>, <span class="op">-</span><span class="dv">1</span>):</span>
<span id="cb12-21"><a href="#cb12-21" aria-hidden="true" tabindex="-1"></a>        ok <span class="op">=</span> ((power <span class="op">&lt;=</span> <span class="bu">min</span>(p_max, export_room[t]) <span class="op">+</span> <span class="fl">1e-9</span>)</span>
<span id="cb12-22"><a href="#cb12-22" aria-hidden="true" tabindex="-1"></a>              <span class="op">&amp;</span> (<span class="op">-</span>power <span class="op">&lt;=</span> <span class="bu">min</span>(p_max, charge_cap[t]) <span class="op">+</span> <span class="fl">1e-9</span>))</span>
<span id="cb12-23"><a href="#cb12-23" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> floor <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span>:</span>
<span id="cb12-24"><a href="#cb12-24" aria-hidden="true" tabindex="-1"></a>            low <span class="op">=</span> floor[t] <span class="op">-</span> <span class="fl">1e-9</span></span>
<span id="cb12-25"><a href="#cb12-25" aria-hidden="true" tabindex="-1"></a>            ok <span class="op">&amp;=</span> (grid[:, <span class="va">None</span>] <span class="op">&gt;=</span> low) <span class="op">&amp;</span> (grid[<span class="va">None</span>, :] <span class="op">&gt;=</span> low)</span>
<span id="cb12-26"><a href="#cb12-26" aria-hidden="true" tabindex="-1"></a>        gain <span class="op">=</span> price[t] <span class="op">*</span> power <span class="op">-</span> wear <span class="op">*</span> np.maximum(power, <span class="dv">0</span>) <span class="op">+</span> value[<span class="va">None</span>, :]</span>
<span id="cb12-27"><a href="#cb12-27" aria-hidden="true" tabindex="-1"></a>        gain[<span class="op">~</span>ok] <span class="op">=</span> <span class="op">-</span>np.inf</span>
<span id="cb12-28"><a href="#cb12-28" aria-hidden="true" tabindex="-1"></a>        choice[t] <span class="op">=</span> np.argmax(gain, axis<span class="op">=</span><span class="dv">1</span>)</span>
<span id="cb12-29"><a href="#cb12-29" aria-hidden="true" tabindex="-1"></a>        value <span class="op">=</span> gain[np.arange(n_s), choice[t]]</span>
<span id="cb12-30"><a href="#cb12-30" aria-hidden="true" tabindex="-1"></a>    path <span class="op">=</span> [i0]</span>
<span id="cb12-31"><a href="#cb12-31" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(n_t):</span>
<span id="cb12-32"><a href="#cb12-32" aria-hidden="true" tabindex="-1"></a>        path.append(<span class="bu">int</span>(choice[t, path[<span class="op">-</span><span class="dv">1</span>]]))</span>
<span id="cb12-33"><a href="#cb12-33" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> power[path[:<span class="op">-</span><span class="dv">1</span>], path[<span class="dv">1</span>:]]</span>
<span id="cb12-34"><a href="#cb12-34" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(value[i0]), grid[path], p</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>پارامترِ <code>floor</code> <strong>کفِ انرژی</strong> را در هر ساعت می‌دهد: کمترین انرژی‌ای که برای یک خدمتِ ذخیره باید نگه داشته شود (<a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a>). اگر هیچ مسیرِ مجازی نباشد، ارزش منفیِ بی‌نهایت برمی‌گردد و برنامه‌ریز می‌فهمد که خدمت در آن روز <strong>ممکن نیست</strong>.</p>
<div id="exm-ch20-dp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.9 (چهار ساعت با دست)</strong></span> <strong>پرسش.</strong> باتری‌ای با <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">20 MWh</span>، توانِ <span class="ltr" dir="ltr">20 MW</span>، بازدهِ <span class="ltr" dir="ltr">1</span> و قیمت‌های <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">50</span>، <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">50</span> از صفر شروع و به صفر تمام می‌کند. بهترین درآمد چیست؟ اگر در ساعتِ دوم انرژی دست‌کم <span class="ltr" dir="ltr">10 MWh</span> بماند چه؟</p>
<p><strong>پاسخ.</strong> بی‌قید: دو بار شارژِ کامل در قیمتِ <span class="ltr" dir="ltr">10</span> و دشارژ در <span class="ltr" dir="ltr">50</span>:</p>
<p><span class="math display">\[
2 \times (20 \times 50 - 20 \times 10) = 1{,}600
\]</span></p>
<p>با کف: ساعتِ دوم فقط <span class="ltr" dir="ltr">10 MWh</span> دشارژ می‌شود، ساعتِ سوم <span class="ltr" dir="ltr">10 MWh</span> شارژ و ساعتِ چهارم <span class="ltr" dir="ltr">20 MWh</span> دشارژ:</p>
<p><span class="math display">\[
-200 + 500 - 100 + 1{,}000 = 1{,}200
\]</span></p>
<p><strong>تفسیر.</strong> کف <span class="ltr" dir="ltr">400</span> واحد هزینه دارد: این <strong>هزینهٔ فرصتِ</strong> نگه‌داشتنِ ذخیره است و قیمتِ خدمت باید دست‌کم آن را بپوشاند (<a href="#exm-ch20-evidence" class="quarto-xref">مثال&nbsp;<span>20.49</span></a>). <strong>وارسی:</strong> همین دو عدد در آزمون‌های خودکارِ ماژولِ کنترل بررسی می‌شوند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>قیدِ «شارژ فقط از نیروگاه» در <a href="#eq-ch20-opt" class="quarto-xref">معادلهٔ&nbsp;<span>20.8</span></a> کدام است؟</li>
<li>چرا برنامه‌ریزیِ پویا از آخرِ روز به عقب حساب می‌کند؟</li>
<li>اگر گامِ انرژی را از <span class="ltr" dir="ltr">1</span> به <span class="ltr" dir="ltr">0.5 MWh</span> برسانیم، حجمِ محاسبه چند برابر می‌شود؟</li>
<li>هزینهٔ فرسایش در <a href="#eq-ch20-opt" class="quarto-xref">معادلهٔ&nbsp;<span>20.8</span></a> چه اثری بر تعدادِ چرخه‌ها دارد؟</li>
<li>«ارزشِ منفیِ بی‌نهایت» در خروجیِ برنامه‌ریز چه پیامی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-a-receding" class="level3" data-number="20.2.9">
<h3 data-number="20.2.9" class="anchored" data-anchor-id="sec-ch20-a-receding"><span class="header-section-number">20.2.9</span> افقِ لغزان: برنامه‌ریزی برای چند ساعتِ پیش رو</h3>
<p><strong>ایده.</strong> برنامه‌ریزِ روزانه یک بار برای ۲۴ ساعت برنامه می‌سازد. راهِ دیگر <strong>افقِ لغزان</strong> است (به انگلیسی <span class="ltr" dir="ltr">receding horizon</span>، هستهٔ «کنترلِ پیش‌بین» یا <span class="ltr" dir="ltr">MPC</span>): <strong>هر ساعت</strong> برای <span class="math inline">\(H\)</span> ساعتِ پیش رو بهترین برنامه را حساب کن، فقط <strong>ساعتِ اول</strong> را اجرا کن، و ساعتِ بعد با انرژیِ واقعی و پیش‌بینیِ تازه دوباره حساب کن. دو مزیت دارد: هر برنامه از واقعیتِ تازه آغاز می‌شود، و قیدهای تازه (سقف، خرابی) فوراً دیده می‌شوند. پرسشِ طراحی: <span class="math inline">\(H\)</span> چقدر باشد؟</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb13"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb13-1"><a href="#cb13-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> receding(h_ahead: <span class="bu">int</span>, wear: <span class="bu">float</span> <span class="op">=</span> <span class="fl">10.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb13-2"><a href="#cb13-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Every hour, plan the next h_ahead hours from the day-ahead</span></span>
<span id="cb13-3"><a href="#cb13-3" aria-hidden="true" tabindex="-1"></a><span class="co">    forecast (ending at e_min) and execute only the first hour."""</span></span>
<span id="cb13-4"><a href="#cb13-4" aria-hidden="true" tabindex="-1"></a>    act <span class="op">=</span> np.clip(src.poc_actual(), <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb13-5"><a href="#cb13-5" aria-hidden="true" tabindex="-1"></a>    fc <span class="op">=</span> np.clip(src.poc_forecast(<span class="dv">24</span>), <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb13-6"><a href="#cb13-6" aria-hidden="true" tabindex="-1"></a>    cap, price <span class="op">=</span> eb.caps(), src.prices()</span>
<span id="cb13-7"><a href="#cb13-7" aria-hidden="true" tabindex="-1"></a>    c <span class="op">=</span> ct.Controller(e<span class="op">=</span>L[<span class="st">"e_min"</span>])</span>
<span id="cb13-8"><a href="#cb13-8" aria-hidden="true" tabindex="-1"></a>    val <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb13-9"><a href="#cb13-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">8760</span> <span class="op">-</span> h_ahead):</span>
<span id="cb13-10"><a href="#cb13-10" aria-hidden="true" tabindex="-1"></a>        g <span class="op">=</span> <span class="bu">slice</span>(t, t <span class="op">+</span> h_ahead)</span>
<span id="cb13-11"><a href="#cb13-11" aria-hidden="true" tabindex="-1"></a>        _, _, plan <span class="op">=</span> ct.dp_schedule(price[g], np.minimum(fc[g], L[<span class="st">"bess_mw"</span>]),</span>
<span id="cb13-12"><a href="#cb13-12" aria-hidden="true" tabindex="-1"></a>                                    np.clip(cap[g] <span class="op">-</span> fc[g], <span class="dv">0</span>, <span class="va">None</span>),</span>
<span id="cb13-13"><a href="#cb13-13" aria-hidden="true" tabindex="-1"></a>                                    L[<span class="st">"bess_mw"</span>], L[<span class="st">"e_min"</span>], L[<span class="st">"e_max"</span>],</span>
<span id="cb13-14"><a href="#cb13-14" aria-hidden="true" tabindex="-1"></a>                                    <span class="bu">round</span>(c.e), L[<span class="st">"eta"</span>], wear<span class="op">=</span>wear,</span>
<span id="cb13-15"><a href="#cb13-15" aria-hidden="true" tabindex="-1"></a>                                    e_end<span class="op">=</span>L[<span class="st">"e_min"</span>])</span>
<span id="cb13-16"><a href="#cb13-16" aria-hidden="true" tabindex="-1"></a>        r <span class="op">=</span> c.step(t, act[t], plan[<span class="dv">0</span>], cap[t], <span class="va">True</span>)</span>
<span id="cb13-17"><a href="#cb13-17" aria-hidden="true" tabindex="-1"></a>        val <span class="op">+=</span> r[<span class="st">"export"</span>] <span class="op">*</span> price[t]</span>
<span id="cb13-18"><a href="#cb13-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> val</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>receding-horizon dispatch: look-ahead length (8,736 hours):
  look-ahead h   battery adds k u
             2                165
             4                383
             8                465
            12                468
            24                468
  a plan that sees only a few hours sells the battery too
  early (it must end empty); with prices that change between
  morning, midday and evening a look-ahead of about half a day
  captures almost all the value; re-planning every hour lets
  each plan use the latest energy and forecast</code></pre>
<div id="exm-ch20-receding" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.10 (نیم‌روز کافی است)</strong></span> <strong>پرسش.</strong> با افق‌های <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">4</span>، <span class="ltr" dir="ltr">8</span>، <span class="ltr" dir="ltr">12</span> و <span class="ltr" dir="ltr">24</span> ساعت، باتری چقدر به ارزشِ صادرات می‌افزاید؟ چرا افقِ کوتاه بد است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">165</span>، <span class="ltr" dir="ltr">383</span>، <span class="ltr" dir="ltr">465</span>، <span class="ltr" dir="ltr">468</span> و <span class="ltr" dir="ltr">468</span> هزار واحد در سال.</p>
<p><strong>تفسیر.</strong> برنامه با افقِ کوتاه باید در پایانِ افق خالی باشد (<span class="math inline">\(E_\text{end} = E_\text{min}\)</span>) و قیمتِ گرانِ عصر را نمی‌بیند؛ پس باتری را زود و ارزان می‌فروشد یا اصلاً پر نمی‌کند. وقتی افق فاصلهٔ ظهرِ ارزان تا عصرِ گران را دربر بگیرد (حدودِ هشت ساعت)، تقریباً همهٔ ارزش به دست می‌آید. افقِ ۲۴ ساعته همان ارزشِ برنامهٔ روزانه را دارد (<span class="ltr" dir="ltr">469</span> در <a href="#exm-ch20-plans" class="quarto-xref">مثال&nbsp;<span>20.26</span></a>)؛ برتریِ افقِ لغزان در <strong>واکنش</strong> است نه در ارزشِ همین سال. <strong>وارسی:</strong> با افقِ دوساعته فقط جابه‌جایی‌های بسیار کوتاه دیده می‌شوند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>افقِ لغزان را در سه گام بنویسید.</li>
<li>چرا برنامهٔ افقِ کوتاه باتری را زود می‌فروشد؟</li>
<li>کمترین افقی که بیش از <span class="ltr" dir="ltr">99 %</span> ارزش را می‌گیرد کدام است؟</li>
<li>دو مزیتِ افقِ لغزان را بر برنامهٔ روزانه بنویسید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch20-b" class="level2" data-number="20.3">
<h2 data-number="20.3" class="anchored" data-anchor-id="sec-ch20-b"><span class="header-section-number">20.3</span> ب. قیدها و الگوریتم‌ها</h2>
<section id="sec-ch20-b-export" class="level3" data-number="20.3.1">
<h3 data-number="20.3.1" class="anchored" data-anchor-id="sec-ch20-b-export"><span class="header-section-number">20.3.1</span> حدِ صادرات، سقفِ بهره‌بردار و کاهشِ تولید</h3>
<p><strong>ایده.</strong> صادرات در نقطهٔ اتصال دو سقف دارد: <strong>حدِ قراردادیِ</strong> ثابت (<span class="ltr" dir="ltr">100 MW</span> برای نیروگاهِ <span class="ltr" dir="ltr">P</span>، <a href="18-hybrid-architecture.html#sec-ch18-b-export" class="quarto-xref"><span>بخش 18.3.3</span></a>) و <strong>سقفِ بهره‌بردار</strong> که شبکه هنگامِ محدودیت (تراکمِ خط، تعمیر، شب‌های کم‌بار) می‌فرستد. هر توانی که از سقف بیشتر باشد یا باید در باتری برود یا <strong>کاهش</strong> یابد (به انگلیسی <span class="ltr" dir="ltr">curtailment</span>). کنترل‌گر این کار را با کاستنِ نقطهٔ تنظیمِ زیرسامانه‌ها انجام می‌دهد، نه با قطعِ آن‌ها.</p>
<p>برای آموزش، فرض می‌کنیم بهره‌بردار در ۴۰ روزِ آفتابی از <span class="ltr" dir="ltr">11:00</span> تا <span class="ltr" dir="ltr">15:00</span> سقف را <span class="ltr" dir="ltr">80 MW</span> می‌کند (<span class="ltr" dir="ltr">A-302</span>). کاهشِ هر ساعت <span class="math inline">\(C_t = \max(P_t - \text{cap}_t, 0)\)</span> است. اما <strong>سهمِ</strong> هر فناوری از این کاهش، یک قاعدهٔ قراردادی است. سه قاعدهٔ رایج:</p>
<p><span id="eq-ch20-alloc"><span class="math display">\[
C^\text{w}_t = C_t\,\frac{P^\text{w}_t}{P^\text{w}_t + P^\text{pv}_t}, \qquad
C^\text{pv}_t = C_t - C^\text{w}_t
\tag{20.10}\]</span></span></p>
<p>(تناسبی با تولید)، «اول <span class="ltr" dir="ltr">PV</span>» (تا جای ممکن از <span class="ltr" dir="ltr">PV</span> کم شود) و «اول باد».</p>
<pre class="text"><code>curtailment with operator caps (80 MW on 40 days, 11-15 h, A-302):
  total curtailed 904 MWh in 114 hours
  rule                  wind MWh    PV MWh
  pro rata by output         498       405
  PV first                     0       904
  wind first                 904         0
  the plant loses the same energy under every rule; who loses
  it matters when wind and PV have different owners, prices or
  certificates: the rule is a contract term, and the plant
  controller only carries it out (chapter 15 allocation)</code></pre>
<div id="exm-ch20-allocation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.11 (۹۰۴ مگاوات‌ساعت، سه تقسیم)</strong></span> <strong>پرسش.</strong> با سقف‌های آموزشی، کاهشِ کل چقدر است و سهمِ باد و <span class="ltr" dir="ltr">PV</span> زیرِ سه قاعده چه می‌شود؟ چه کسی باید قاعده را تعیین کند؟</p>
<p><strong>پاسخ.</strong> کاهشِ کل <span class="ltr" dir="ltr">904 MWh</span> در ۱۱۴ ساعت. تناسبی: باد <span class="ltr" dir="ltr">498</span> و <span class="ltr" dir="ltr">PV</span> <span class="ltr" dir="ltr">405 MWh</span>؛ اول <span class="ltr" dir="ltr">PV</span>: همه از <span class="ltr" dir="ltr">PV</span>؛ اول باد: همه از باد.</p>
<p><strong>تفسیر.</strong> نیروگاه زیرِ هر سه قاعده <strong>همان</strong> انرژی را از دست می‌دهد؛ اما اگر باد و <span class="ltr" dir="ltr">PV</span> مالک، قیمت یا گواهیِ متفاوتی داشته باشند، پولِ هر طرف فرق می‌کند. پس قاعده یک <strong>بندِ قرارداد</strong> است و کنترل‌گر فقط اجرایش می‌کند؛ هر ساعتِ کاهش با سهمِ هر طرف ثبت می‌شود تا تسویه ممکن باشد (فصل‌های ۱۵ و ۲۱). <strong>وارسی:</strong> <span class="math inline">\(498 + 405 = 903 \approx 904\)</span> (گرد کردن).</p>
</div>
<p><strong>کاهشِ تولید در عمل.</strong> کنترل‌گر سقف را با <strong>حاشیه</strong> دنبال می‌کند: اگر هدف <span class="ltr" dir="ltr">80 MW</span> است، نقطهٔ تنظیم کمی پایین‌تر می‌نشیند تا نوسان‌های کوتاهِ باد از سقف عبور نکند. حاشیه خودش انرژی است: <span class="ltr" dir="ltr">0.5 MW</span> حاشیه در ۱۶۰ ساعتِ سقفِ سال <span class="ltr" dir="ltr">80 MWh</span> هزینه دارد. اندازهٔ حاشیه از دقتِ اندازه‌گیری، سرعتِ حلقه (<a href="#sec-ch20-a-loops" class="quarto-xref"><span>بخش 20.2.3</span></a>) و تحملی که قرارداد می‌دهد می‌آید.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو نوعِ سقفِ صادرات را نام ببرید.</li>
<li>کاهشِ تولید در یک ساعت با تولیدِ <span class="ltr" dir="ltr">96 MW</span> و سقفِ <span class="ltr" dir="ltr">80 MW</span> چقدر است؟</li>
<li>اگر باد <span class="ltr" dir="ltr">60 MW</span> و <span class="ltr" dir="ltr">PV</span> <span class="ltr" dir="ltr">36 MW</span> باشد، سهمِ تناسبیِ هر کدام از کاهشِ پرسشِ ۲ چیست؟</li>
<li>چرا قاعدهٔ تقسیم بندِ قرارداد است نه انتخابِ مهندس؟</li>
<li>حاشیهٔ سقف چه هزینه‌ای دارد و از چه چیزهایی تعیین می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-b-ramp" class="level3" data-number="20.3.2">
<h3 data-number="20.3.2" class="anchored" data-anchor-id="sec-ch20-b-ramp"><span class="header-section-number">20.3.2</span> کنترلِ شیبِ تغییرِ توان</h3>
<p><strong>ایده.</strong> ابرِ گذرا توانِ <span class="ltr" dir="ltr">PV</span> را در یک دقیقه ده‌ها درصد پایین می‌آورد. برای شبکهٔ ضعیف یا کوچک، این پرش‌ها بسامد و ولتاژ را تکان می‌دهند و برخی قواعدِ شبکه برای آن <strong>حدِ شیب</strong> می‌گذارند (به انگلیسی <span class="ltr" dir="ltr">ramp-rate limit</span>). کنترل‌گر خروجی را چنان شکل می‌دهد که از گامی به گامِ بعد بیشتر از حد تغییر نکند:</p>
<p><span id="eq-ch20-ramp"><span class="math display">\[
P^\text{out}_t = P^\text{out}_{t-1} + \operatorname{clip}\bigl(P^\text{pv}_t - P^\text{out}_{t-1},\ -R\,\Delta t,\ R\,\Delta t\bigr)
\tag{20.11}\]</span></span></p>
<p>شیبِ <strong>بالارو</strong> را می‌توان با کاهشِ تولید محدود کرد (کمی انرژی از دست می‌رود). شیبِ <strong>پایین‌رو</strong> را نمی‌توان: وقتی ابر آمده، انرژی دیگر نیست؛ فقط باتری می‌تواند فاصله را پر کند. توانِ باتری در هر گام <span class="math inline">\(P^\text{out}_t - P^\text{pv}_t\)</span> است.</p>
<pre class="text"><code>ramp-rate limit on a broken-cloud day (50 MW PV, minute data):
  largest PV change in a minute 9.7 MW
  limit MW/min   battery power MW   battery energy MWh
            10                0.0                 0.00
             5               14.0                 0.85
             2               23.0                 4.26
  a tighter ramp limit needs a little energy but a lot of
  power: the battery that smooths ramps is power-sized; a
  ramp limit is applied only if the grid rules ask for it</code></pre>
<div id="fig-ch20-ramp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-ramp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-ramp.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-ramp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.6: شش ساعت از روزِ ابرِ پراکنده (داده‌های دقیقه‌ای، <span class="ltr" dir="ltr">50 MW</span> <span class="ltr" dir="ltr">PV</span>): توانِ <span class="ltr" dir="ltr">PV</span> و صادرات با حدِ <span class="ltr" dir="ltr">5 MW</span> در دقیقه.
</figcaption>
</figure>
</div>
<div id="exm-ch20-ramp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.12 (باتریِ توان‌محور)</strong></span> <strong>پرسش.</strong> با داده‌های دقیقه‌ایِ روزِ ابرِ پراکندهٔ فصلِ ۱۲ (<a href="12-solar-resource.html#sec-ch12-c-ramps" class="quarto-xref"><span>بخش 12.4.14</span></a>) که به <span class="ltr" dir="ltr">50 MW</span> <span class="ltr" dir="ltr">PV</span> مقیاس شده‌اند، برای حدِ <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">5</span> و <span class="ltr" dir="ltr">2 MW</span> در دقیقه، بیشینهٔ توان و انرژیِ باتری چیست؟</p>
<p><strong>پاسخ.</strong> از خروجیِ بالا: حدِ <span class="ltr" dir="ltr">10 MW/min</span> هیچ باتری‌ای نمی‌خواهد (بزرگ‌ترین پرش <span class="ltr" dir="ltr">9.7 MW</span> است)؛ <span class="ltr" dir="ltr">5 MW/min</span> به <span class="ltr" dir="ltr">14.0 MW</span> و <span class="ltr" dir="ltr">0.85 MWh</span> نیاز دارد؛ <span class="ltr" dir="ltr">2 MW/min</span> به <span class="ltr" dir="ltr">23.0 MW</span> و <span class="ltr" dir="ltr">4.26 MWh</span>.</p>
<p><strong>تفسیر.</strong> نسبتِ انرژی به توان برای این کار یک‌پنجم ساعت یا کمتر است (<span class="ltr" dir="ltr">0.06</span> و <span class="ltr" dir="ltr">0.19 h</span>): باتریِ هموارسازِ شیب <strong>توان‌محور</strong> است. باتریِ <span class="ltr" dir="ltr">20 MW</span> / <span class="ltr" dir="ltr">40 MWh</span> نیروگاهِ <span class="ltr" dir="ltr">P</span> برای حدِ <span class="ltr" dir="ltr">2 MW/min</span> توانِ کافی ندارد، هرچند انرژی‌اش حدودِ ده برابرِ لازم است. <strong>وارسی:</strong> با حدِ سخت‌تر توانِ لازم به سمتِ بزرگ‌ترین پرشِ تجمعیِ چند دقیقه می‌رود.</p>
</div>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>فقط اگر قاعده بخواهد
</div>
</div>
<div class="callout-body-container callout-body">
<p>حدِ شیب هزینه دارد (توانِ باتری، انرژیِ کاهش‌یافته، چرخه). اگر قواعدِ شبکه و قرارداد آن را نخواهند، کنترل‌گر نباید آن را اعمال کند. اگر بخواهند، تعریفِ دقیق مهم است: پنجرهٔ زمانی (یک دقیقه یا ده دقیقه)، اینکه شیبِ پایین‌روی ناشی از منبع استثنا هست یا نه، و چگونگیِ اندازه‌گیری؛ همهٔ این‌ها از سند می‌آیند، نه از این کتاب.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شیبِ بالارو را می‌توان بی باتری محدود کرد و شیبِ پایین‌رو را نه؟</li>
<li>با حدِ <span class="ltr" dir="ltr">3 MW/min</span> و افتِ <span class="ltr" dir="ltr">12 MW</span> در یک دقیقه، باتری در دقیقهٔ اول چند مگاوات می‌دهد؟</li>
<li>چرا باتریِ هموارسازِ شیب «توان‌محور» است؟</li>
<li>سه پرسشی را بنویسید که پیش از پیاده‌کردنِ حدِ شیب باید از سندِ قاعده پاسخ گیرند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-b-reactive" class="level3" data-number="20.3.3">
<h3 data-number="20.3.3" class="anchored" data-anchor-id="sec-ch20-b-reactive"><span class="header-section-number">20.3.3</span> توانِ راکتیو و منحنیِ توانایی</h3>
<p><strong>ایده.</strong> هر مبدل یک <strong>ردهٔ توانِ ظاهری</strong> <span class="math inline">\(S_\text{r}\)</span> دارد: جریانِ آن نمی‌تواند از حدی بیشتر شود، پس توانِ اکتیو و راکتیو با هم روی یک دایره محدودند. سازنده معمولاً سقفی جداگانه هم برای توانِ راکتیو می‌گذارد (اینجا <span class="ltr" dir="ltr">0.33</span> برابرِ رده برای مبدل‌های باد و <span class="ltr" dir="ltr">PV</span>، آموزشی). پس در هر توانِ اکتیوِ <span class="math inline">\(P\)</span>:</p>
<p><span id="eq-ch20-qlimit"><span class="math display">\[
Q_\text{max}(P) = \min\Bigl(q\, S_\text{r},\ \sqrt{S_\text{r}^2 - P^2}\Bigr)
\tag{20.12}\]</span></span></p>
<p><strong>در نقطهٔ اتصال</strong> این توانایی کمتر است: ترانسفورماتورهای واحد، ترانسفورماتورهای اصلی و خطِ <span class="ltr" dir="ltr">132 kV</span> خودشان توانِ راکتیو مصرف می‌کنند و مصرفشان با مجذورِ جریان بالا می‌رود (<a href="18-hybrid-architecture.html#sec-ch18-b-reactive" class="quarto-xref"><span>بخش 18.3.11</span></a>). نتیجه <strong>منحنیِ توانایی</strong> (به انگلیسی <span class="ltr" dir="ltr">capability curve</span>) نیروگاه است: در هر توانِ اکتیو، بیشترین توانِ راکتیوی که در نقطهٔ اتصال می‌توان داد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb17"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb17-1"><a href="#cb17-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> q_limit(p_mw, s_rated: <span class="bu">float</span>, q_frac: <span class="bu">float</span>):</span>
<span id="cb17-2"><a href="#cb17-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Largest reactive power at active power p: the smaller of a fixed</span></span>
<span id="cb17-3"><a href="#cb17-3" aria-hidden="true" tabindex="-1"></a><span class="co">    share of the rating and what the apparent-power circle leaves."""</span></span>
<span id="cb17-4"><a href="#cb17-4" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> np.asarray(p_mw, <span class="bu">float</span>)</span>
<span id="cb17-5"><a href="#cb17-5" aria-hidden="true" tabindex="-1"></a>    circle <span class="op">=</span> np.sqrt(np.clip(s_rated <span class="op">**</span> <span class="dv">2</span> <span class="op">-</span> p <span class="op">**</span> <span class="dv">2</span>, <span class="dv">0</span>, <span class="va">None</span>))</span>
<span id="cb17-6"><a href="#cb17-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.minimum(q_frac <span class="op">*</span> s_rated, circle)</span>
<span id="cb17-7"><a href="#cb17-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-8"><a href="#cb17-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-9"><a href="#cb17-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> headroom(p_avail, p_set):</span>
<span id="cb17-10"><a href="#cb17-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Upward room: available minus set point (never negative)."""</span></span>
<span id="cb17-11"><a href="#cb17-11" aria-hidden="true" tabindex="-1"></a>    room <span class="op">=</span> np.asarray(p_avail, <span class="bu">float</span>) <span class="op">-</span> np.asarray(p_set, <span class="bu">float</span>)</span>
<span id="cb17-12"><a href="#cb17-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.clip(room, <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb17-13"><a href="#cb17-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-14"><a href="#cb17-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-15"><a href="#cb17-15" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> soc_room(e_mwh: <span class="bu">float</span>, e_min: <span class="bu">float</span>, e_max: <span class="bu">float</span>, eta: <span class="bu">float</span>,</span>
<span id="cb17-16"><a href="#cb17-16" aria-hidden="true" tabindex="-1"></a>             hours: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb17-17"><a href="#cb17-17" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Power (MW) the battery can hold up and down for a given number of</span></span>
<span id="cb17-18"><a href="#cb17-18" aria-hidden="true" tabindex="-1"></a><span class="co">    hours from its stored energy: up uses e - e_min, down fills to e_max."""</span></span>
<span id="cb17-19"><a href="#cb17-19" aria-hidden="true" tabindex="-1"></a>    up <span class="op">=</span> (e_mwh <span class="op">-</span> e_min) <span class="op">*</span> eta <span class="op">/</span> hours</span>
<span id="cb17-20"><a href="#cb17-20" aria-hidden="true" tabindex="-1"></a>    down <span class="op">=</span> (e_max <span class="op">-</span> e_mwh) <span class="op">/</span> eta <span class="op">/</span> hours</span>
<span id="cb17-21"><a href="#cb17-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">max</span>(up, <span class="fl">0.0</span>), <span class="bu">max</span>(down, <span class="fl">0.0</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>P-Q envelope at the POC (losses as chapter 18; A-302):
  P MW   losses Mvar   at POC without battery   with battery   asked
     0          -0.3                     40.7           62.7     0.0
    20           0.4                     40.0           62.0     6.6
    40           2.5                     37.8           59.8    13.1
    60           6.1                     34.3           56.3    19.7
    80          11.0                     29.3           51.3    26.3
   100          17.4                     22.9           44.9    32.9
   110          21.2                     19.2           41.2    36.2
  without the battery the plant falls short of the teaching
  requirement above about 85 MW; with idle battery inverters it
  meets it at every output, but only while the battery is not
  also giving full active power; the controller must know this
  envelope to refuse a set point it cannot reach (chapter 18)</code></pre>
<div id="fig-ch20-pq" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-pq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-pq.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-pq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.7: توانِ راکتیوِ در دسترس در نقطهٔ اتصال در برابرِ توانِ اکتیو، بی‌باتری و با مبدل‌های باتری، و خواستهٔ آموزشیِ ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> (<span class="ltr" dir="ltr">A-302</span>).
</figcaption>
</figure>
</div>
<div id="exm-ch20-pq" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.13 (از کجا کم می‌آید)</strong></span> <strong>پرسش.</strong> خواستهٔ آموزشیِ ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در توانِ کامل چقدر توانِ راکتیو است؟ نیروگاه بی‌باتری از چه توانی به بعد کم می‌آورد؟ با باتری چه؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(Q = P \tan(\arccos 0.95) = 0.329\,P\)</span>؛ در <span class="ltr" dir="ltr">100 MW</span> برابرِ <span class="ltr" dir="ltr">32.9 Mvar</span> و در <span class="ltr" dir="ltr">110 MW</span> برابرِ <span class="ltr" dir="ltr">36.2 Mvar</span>. بی‌باتری: <span class="ltr" dir="ltr">29.3 Mvar</span> در <span class="ltr" dir="ltr">80 MW</span> (بیش از <span class="ltr" dir="ltr">26.3</span> خواسته) ولی <span class="ltr" dir="ltr">22.9</span> در <span class="ltr" dir="ltr">100 MW</span> (کمتر از <span class="ltr" dir="ltr">32.9</span>)؛ تقاطع حدودِ <span class="ltr" dir="ltr">85 MW</span> است. با چهار مبدلِ <span class="ltr" dir="ltr">5.5 MVA</span> باتری که بیکارند: <span class="ltr" dir="ltr">44.9 Mvar</span> در <span class="ltr" dir="ltr">100 MW</span>.</p>
<p><strong>تفسیر.</strong> کمبود از دو سو می‌آید: مبدل‌ها در توانِ بالا جای کمتری روی دایره دارند و تلفِ راکتیوِ شبکهٔ داخلی با مجذورِ جریان رشد می‌کند. مبدل‌های باتری فقط وقتی توانِ راکتیوِ کامل می‌دهند که توانِ اکتیوِ زیادی ندهند؛ پس خدمتِ راکتیو و دشارژِ کامل با هم <strong>تعارض</strong> دارند (<a href="#sec-ch20-g-conflicts" class="quarto-xref"><span>بخش 20.8.2</span></a>). کنترل‌گر باید این منحنی را بشناسد تا نقطهٔ تنظیمی را که نمی‌تواند برسد <strong>رد کند</strong> و هشدار دهد، نه اینکه بی‌صدا کمتر بدهد. <strong>وارسی:</strong> تلفِ راکتیو در <span class="ltr" dir="ltr">0 MW</span> منفی است (<span class="ltr" dir="ltr">−0.3</span>): خازنیِ کابل‌ها بیش از مصرفِ ترانسفورماتورها در بی‌باری.</p>
</div>
<p><strong>توانایی و ولتاژ.</strong> منحنیِ بالا برای ولتاژِ نامی است. اگر ولتاژِ پایانهٔ مبدل بالا یا پایین باشد، حدِ جریان و حدِ ولتاژِ مبدل منحنی را کوچک‌تر می‌کنند. مطالعهٔ کاملِ این وابستگی در فصلِ ۲۷ می‌آید؛ اینجا کافی است بدانیم کنترل‌گر باید منحنی را <strong>با ولتاژ</strong> به‌روز کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch20-qlimit" class="quarto-xref">معادلهٔ&nbsp;<span>20.12</span></a> را برای مبدلِ <span class="ltr" dir="ltr">5.5 MVA</span> در <span class="ltr" dir="ltr">5 MW</span> با سقفِ <span class="ltr" dir="ltr">0.33</span> حساب کنید.</li>
<li>چرا توانِ راکتیوِ در دسترس در نقطهٔ اتصال با توانِ اکتیو کم می‌شود؟ دو دلیل.</li>
<li>مبدلِ باتری که <span class="ltr" dir="ltr">5 MW</span> دشارژ می‌کند، چقدر راکتیو می‌تواند بدهد؟</li>
<li>کنترل‌گر با نقطهٔ تنظیمی که بیرون از منحنی است چه باید بکند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-b-voltage" class="level3" data-number="20.3.4">
<h3 data-number="20.3.4" class="anchored" data-anchor-id="sec-ch20-b-voltage"><span class="header-section-number">20.3.4</span> ولتاژِ نقطهٔ اتصال و قدرتِ شبکه</h3>
<p><strong>ایده.</strong> نیروگاهی که توان تزریق می‌کند، ولتاژِ نقطهٔ اتصال را بالا می‌برد (<a href="17-load-grid-requirements.html#sec-ch17-b-hosting" class="quarto-xref"><span>بخش 17.3.7</span></a>). با مدلِ تونن از شبکه (امپدانسِ <span class="math inline">\(R + jX\)</span> پشتِ یک منبعِ ثابت) و در واحدِ نسبی با پایهٔ <span class="ltr" dir="ltr">100 MVA</span>:</p>
<p><span id="eq-ch20-dv"><span class="math display">\[
\Delta V \approx R\,P + X\,Q
\tag{20.13}\]</span></span></p>
<p>قدرتِ شبکه را با <strong>نسبتِ اتصالِ کوتاه</strong> (به انگلیسی <span class="ltr" dir="ltr">short-circuit ratio, SCR</span>) می‌سنجیم: <span class="math inline">\(|Z| = 1/\text{SCR}\)</span> بر پایهٔ توانِ نیروگاه. برای خنثی کردنِ افزایشِ ولتاژ، توانِ راکتیوِ <span class="math inline">\(Q = -(R/X)\,P\)</span> لازم است. اگر کنترل‌گر با افتِ ولتاژ کار کند (<a href="#eq-ch20-qdroop" class="quarto-xref">معادلهٔ&nbsp;<span>20.7</span></a>)، حلقهٔ بستهٔ ولتاژ چنین است:</p>
<p><span id="eq-ch20-vloop"><span class="math display">\[
V - 1 = \frac{V_0 - 1}{1 + X\, Q_\text{max}/s_\text{q}}
\tag{20.14}\]</span></span></p>
<p>یعنی افت انحرافِ ولتاژ را با ضریبِ <span class="math inline">\(1/(1 + X Q_\text{max}/s_\text{q})\)</span> کوچک می‌کند و این ضریب به <span class="math inline">\(X\)</span>، یعنی به قدرتِ شبکه، بستگی دارد.</p>
<pre class="text"><code>POC voltage rise and the Q-V droop against grid strength:
  SCR   X/R   dV at 100 MW, Q=0 %   Q for dV=0 Mvar   droop factor
   10     5                  1.96             -20.0           0.55
    6     5                  3.27             -20.0           0.43
    3     5                  6.54             -20.0           0.27
    6     2                  7.45             -50.0           0.45
    3     2                 14.91             -50.0           0.29
  the Q needed to cancel the rise depends on R/X only; the
  rise itself and the droop's effect depend on grid strength:
  in a weak grid the same droop removes more of a deviation but
  the loop gain X Qmax / s_q is higher - a reason why the slope
  and the response time are set with the grid study (ch 28);
  with X/R = 2 the plant must absorb 50 Mvar at full output:
  beyond its capability at 100 MW (section B)</code></pre>
<div id="exm-ch20-voltage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.14 (شبکهٔ ضعیف و مقاومتی)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">SCR</span> برابرِ <span class="ltr" dir="ltr">6</span> و <span class="ltr" dir="ltr">3</span> و نسبتِ <span class="math inline">\(X/R\)</span> برابرِ <span class="ltr" dir="ltr">5</span> و <span class="ltr" dir="ltr">2</span>: (۱) افزایشِ ولتاژ در <span class="ltr" dir="ltr">100 MW</span> بی توانِ راکتیو؛ (۲) توانِ راکتیوِ لازم برای خنثی‌کردن؛ (۳) آیا نیروگاه می‌تواند آن را بدهد؟</p>
<p><strong>پاسخ.</strong> (۱) <span class="ltr" dir="ltr">SCR 6</span>، <span class="math inline">\(X/R = 5\)</span>: <span class="ltr" dir="ltr">3.27 %</span>؛ <span class="ltr" dir="ltr">SCR 3</span>: <span class="ltr" dir="ltr">6.54 %</span>؛ با <span class="math inline">\(X/R = 2\)</span>: <span class="ltr" dir="ltr">7.45</span> و <span class="ltr" dir="ltr">14.91 %</span>. (۲) با <span class="math inline">\(X/R = 5\)</span>: <span class="ltr" dir="ltr">−20 Mvar</span> (جذب)؛ با <span class="math inline">\(X/R = 2\)</span>: <span class="ltr" dir="ltr">−50 Mvar</span>. (۳) توانِ جذبِ نیروگاه در <span class="ltr" dir="ltr">100 MW</span> حدودِ <span class="ltr" dir="ltr">22.9</span> بی‌باتری و <span class="ltr" dir="ltr">44.9 Mvar</span> با باتری است (<a href="#exm-ch20-pq" class="quarto-xref">مثال&nbsp;<span>20.13</span></a>): <span class="ltr" dir="ltr">20</span> شدنی، <span class="ltr" dir="ltr">50</span> نه.</p>
<p><strong>تفسیر.</strong> در شبکهٔ مقاومتی (مثلاً اتصال به شبکهٔ توزیعِ بلند) توانِ راکتیو ابزارِ ضعیفی برای ولتاژ است و حدِ صادرات ممکن است از <strong>ولتاژ</strong> بیاید، نه از گرما. در شبکهٔ ضعیف، افت انحراف را بیشتر کم می‌کند (ضریبِ <span class="ltr" dir="ltr">0.27</span> در برابرِ <span class="ltr" dir="ltr">0.43</span>) اما بهرهٔ حلقه بالاتر است و با تأخیر (<a href="#sec-ch20-a-delay" class="quarto-xref"><span>بخش 20.2.4</span></a>) به نوسان نزدیک‌تر؛ پس شیب و زمانِ پاسخ با مطالعهٔ شبکه تعیین می‌شوند (فصلِ ۲۸). <strong>وارسی:</strong> <span class="math inline">\(R = (1/6)/\sqrt{26} = 0.0327\)</span>؛ <span class="math inline">\(\Delta V = 0.0327 \times 1 = 3.27\,\%\)</span>.</p>
</div>
</section>
<section id="sec-ch20-b-qshare" class="level3" data-number="20.3.5">
<h3 data-number="20.3.5" class="anchored" data-anchor-id="sec-ch20-b-qshare"><span class="header-section-number">20.3.5</span> تقسیمِ توانِ راکتیو میانِ واحدها</h3>
<p><strong>ایده.</strong> کنترل‌گرِ نیروگاه یک نقطهٔ تنظیمِ توانِ راکتیو برای کلِ نیروگاه دارد و باید آن را میانِ توربین‌ها، مبدل‌های <span class="ltr" dir="ltr">PV</span> و باتری <strong>پخش</strong> کند. ساده‌ترین قاعدهٔ منصفانه: سهمِ هر گروه متناسب با <strong>توانِ راکتیوِ در دسترسِ</strong> آن در همان لحظه (<a href="#eq-ch20-qlimit" class="quarto-xref">معادلهٔ&nbsp;<span>20.12</span></a>). با این قاعده همهٔ واحدها به یک نسبت از حدشان فاصله دارند و هیچ‌کدام زودتر اشباع نمی‌شود.</p>
<pre class="text"><code>sharing a reactive set point among the units by capability:
  plant P  battery P  ask Mvar   WTG     PV   BESS   met
       60          0        20    7.1    5.8    7.1   yes
      100          0        30   10.7    8.7   10.6   yes
      100         20        30   13.4   11.0    5.6   yes
      110         20        40   17.9   14.7    7.4   yes
  (at the units, before the losses of chapter 18)
  shares proportional to capability keep every unit equally
  far from its limit; a discharging battery has little Mvar
  left: at 20 MW its 4 x 5.5 MVA give 9.2 Mvar instead of 22</code></pre>
<div id="exm-ch20-qshare" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.15 (باتری‌ای که دشارژ می‌کند)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">100 MW</span> نیروگاه، <span class="ltr" dir="ltr">30 Mvar</span> خواسته شده است. سهمِ هر گروه را وقتی باتری بیکار است و وقتی <span class="ltr" dir="ltr">20 MW</span> دشارژ می‌کند بنویسید.</p>
<p><strong>پاسخ.</strong> باتری بیکار: توربین‌ها <span class="ltr" dir="ltr">10.7</span>، <span class="ltr" dir="ltr">PV</span> <span class="ltr" dir="ltr">8.7</span>، باتری <span class="ltr" dir="ltr">10.6 Mvar</span>. باتری با <span class="ltr" dir="ltr">20 MW</span>: <span class="ltr" dir="ltr">13.4</span>، <span class="ltr" dir="ltr">11.0</span> و <span class="ltr" dir="ltr">5.6 Mvar</span>؛ چون مبدل‌های باتری با <span class="ltr" dir="ltr">5 MW</span> هر کدام فقط <span class="ltr" dir="ltr">2.29 Mvar</span> جا دارند (جمعاً <span class="ltr" dir="ltr">9.2</span> به‌جای <span class="ltr" dir="ltr">22</span>) و تجدیدپذیرها با <span class="ltr" dir="ltr">80 MW</span> جای بیشتری دارند.</p>
<p><strong>تفسیر.</strong> قاعدهٔ تقسیم باید <strong>پویا</strong> باشد: با تغییرِ توانِ اکتیوِ هر گروه، سهمِ راکتیوش عوض می‌شود. این عددها در پایانهٔ واحدهاست؛ تلف‌های راکتیوِ شبکهٔ داخلی (فصلِ ۱۸) از آن کم می‌شود. <strong>وارسی:</strong> <span class="math inline">\(10.7 + 8.7 + 10.6 = 30.0\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch20-dv" class="quarto-xref">معادلهٔ&nbsp;<span>20.13</span></a> را برای <span class="math inline">\(R = 0.03\)</span>، <span class="math inline">\(X = 0.15\)</span>، <span class="math inline">\(P = 0.8\)</span> و <span class="math inline">\(Q = -0.1\)</span> حساب کنید.</li>
<li>چرا توانِ راکتیوِ لازم برای خنثی‌کردن فقط به <span class="math inline">\(R/X\)</span> بستگی دارد؟</li>
<li>ضریبِ کاهشِ انحراف را برای <span class="math inline">\(X = 0.2\)</span>، <span class="math inline">\(Q_\text{max} = 0.33\)</span> و <span class="math inline">\(s_\text{q} = 0.04\)</span> حساب کنید.</li>
<li>چرا تقسیمِ متناسب با توانِ در دسترس منصفانه است؟</li>
<li>با باتریِ در حالِ دشارژِ کامل، سهمِ راکتیوِ آن چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-b-soc" class="level3" data-number="20.3.6">
<h3 data-number="20.3.6" class="anchored" data-anchor-id="sec-ch20-b-soc"><span class="header-section-number">20.3.6</span> حدهای حالتِ شارژ، جای بالارو و پایین‌رو</h3>
<p><strong>ایده.</strong> هر خدمتی که باتری قول می‌دهد، دو چیز می‌خواهد: <strong>توان</strong> (از مبدل) و <strong>انرژی</strong> (از پنجرهٔ حالتِ شارژ). باتریِ پر نمی‌تواند پایین‌رو بدهد (جایی برای جذب ندارد) و باتریِ خالی نمی‌تواند بالارو. اگر خدمت <span class="math inline">\(h\)</span> ساعت طول بکشد، توانی که از انرژیِ <span class="math inline">\(E\)</span> می‌توان نگه داشت:</p>
<p><span id="eq-ch20-rooms"><span class="math display">\[
P_\text{up} = \min\Bigl(P_\text{r},\ \frac{(E - E_\text{min})\,\eta}{h}\Bigr), \qquad
P_\text{down} = \min\Bigl(P_\text{r},\ \frac{E_\text{max} - E}{\eta\, h}\Bigr)
\tag{20.15}\]</span></span></p>
<p>و برعکس، برای نگه‌داشتنِ <span class="math inline">\(P_\text{s}\)</span> مگاوات بالارو برای <span class="math inline">\(h_\text{s}\)</span> ساعت، انرژی نباید از <strong>کف</strong> پایین‌تر رود:</p>
<p><span id="eq-ch20-floor"><span class="math display">\[
E_\text{floor} = E_\text{min} + \frac{P_\text{s}\, h_\text{s}}{\eta}
\tag{20.16}\]</span></span></p>
<pre class="text"><code>power the S1 battery can hold for a service, by stored energy:
  stored MWh   up 1 h   down 1 h   up 15 min   down 15 min
           4      0.0       20.0         0.0          20.0
          10      5.6       20.0        20.0          20.0
          20     14.8       17.3        20.0          20.0
          30     20.0        6.5        20.0          20.0
          36     20.0        0.0        20.0           0.0
  (capped at the 20 MW converter)
  a full battery cannot hold downward reserve, an empty one
  cannot hold upward; a service sets a band for the SOC, not
  just a power; shorter services need less energy</code></pre>
<div id="fig-ch20-rooms" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-rooms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-rooms.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-rooms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.8: توانی که باتریِ <span class="ltr" dir="ltr">S1</span> می‌تواند یک ساعت بالارو و پایین‌رو نگه دارد، در برابرِ انرژیِ ذخیره؛ خطِ افقی خدمتِ <span class="ltr" dir="ltr">5 MW</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch20-rooms" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.16 (پنجرهٔ خدمت)</strong></span> <strong>پرسش.</strong> باتریِ <span class="ltr" dir="ltr">S1</span> (پنجرهٔ <span class="ltr" dir="ltr">4</span> تا <span class="ltr" dir="ltr">36 MWh</span>، <span class="math inline">\(\eta = 0.927\)</span>، <span class="ltr" dir="ltr">20 MW</span>) برای اینکه <span class="ltr" dir="ltr">5 MW</span> بالارو و <span class="ltr" dir="ltr">5 MW</span> پایین‌رو را هم‌زمان یک ساعت نگه دارد، انرژی‌اش باید در چه بازه‌ای باشد؟</p>
<p><strong>پاسخ.</strong> بالارو: <span class="math inline">\(E \ge 4 + 5/0.927 = 9.39\,\text{MWh}\)</span>. پایین‌رو: <span class="math inline">\(E \le 36 - 5 \times 0.927 = 31.4\,\text{MWh}\)</span>. پس بازهٔ <span class="math inline">\(9.4 \le E \le 31.4\,\text{MWh}\)</span>.</p>
<p><strong>تفسیر.</strong> خدمتِ دوسویه یک <strong>نوار</strong> برای حالتِ شارژ می‌سازد و برنامهٔ جابه‌جایی فقط درونِ این نوار آزاد است: <span class="ltr" dir="ltr">22 MWh</span> از <span class="ltr" dir="ltr">32</span>. هر خدمتِ تازه نوار را باریک‌تر می‌کند. افزون بر انرژی، توان هم تقسیم می‌شود: با <span class="ltr" dir="ltr">5 MW</span> ذخیره فقط <span class="ltr" dir="ltr">15 MW</span> برای برنامه می‌ماند. <strong>وارسی:</strong> خروجیِ بالا در <span class="ltr" dir="ltr">10 MWh</span> بالاروی <span class="ltr" dir="ltr">5.6 MW</span> برای یک ساعت نشان می‌دهد (<span class="math inline">\(6 \times 0.927\)</span>).</p>
</div>
<p><strong>جای بالارو و پایین‌روی نیروگاه.</strong> برای کلِ نیروگاه، <strong>جای بالارو</strong> (به انگلیسی <span class="ltr" dir="ltr">headroom</span>) فاصلهٔ توانِ در دسترس تا نقطهٔ تنظیم است و <strong>جای پایین‌رو</strong> (<span class="ltr" dir="ltr">footroom</span>) فاصلهٔ نقطهٔ تنظیم تا کمترین توانِ پایدار. تجدیدپذیر بی‌باتری فقط وقتی جای بالارو دارد که از پیش زیرِ توانِ در دسترس کار کند (کنترلِ دلتا) و این یعنی فروشِ کمتر در <strong>همهٔ</strong> ساعت‌هایی که ذخیره نگه داشته می‌شود؛ <a href="#exm-ch20-delta" class="quarto-xref">مثال&nbsp;<span>20.43</span></a> هزینهٔ این کار را با باتری مقایسه می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>باتریِ پر کدام خدمت را نمی‌تواند بدهد؟</li>
<li>کفِ انرژی برای <span class="ltr" dir="ltr">10 MW</span> بالارو به مدتِ <span class="ltr" dir="ltr">30</span> دقیقه چیست؟</li>
<li>چرا خدمتِ دوسویه یک «نوار» برای حالتِ شارژ می‌سازد؟</li>
<li>جای بالارو و پایین‌رو را برای نیروگاهی که <span class="ltr" dir="ltr">70 MW</span> در دسترس دارد و <span class="ltr" dir="ltr">60 MW</span> می‌فروشد، با کمترین توانِ پایدارِ <span class="ltr" dir="ltr">10 MW</span> بنویسید.</li>
<li>چرا خدمت‌های کوتاه‌تر انرژیِ کمتری می‌خواهند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-b-degraded" class="level3" data-number="20.3.7">
<h3 data-number="20.3.7" class="anchored" data-anchor-id="sec-ch20-b-degraded"><span class="header-section-number">20.3.7</span> اولویت‌ها، گذارها و حالت‌های کارِ کاهش‌یافته</h3>
<p><strong>ایده.</strong> در هر ساعت چند خواسته با هم به کنترل‌گر می‌رسند: برنامه، سقفِ بهره‌بردار، ذخیرهٔ قراردادی، حدهای باتری. کنترل‌گری که ترتیبِ روشنی برای این‌ها نداشته باشد، در لحظهٔ تعارض رفتاری تصادفی دارد. ترتیبِ کنترل‌گرِ ساعتیِ این فصل در <a href="#fig-ch20-priority" class="quarto-xref">شکل&nbsp;<span>20.9</span></a> آمده است: هر سطح فقط در جایی کار می‌کند که سطح‌های بالاتر باقی گذاشته‌اند.</p>
<div id="fig-ch20-priority" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-priority-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-priority.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-priority-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.9: ترتیبِ اولویت در کنترل‌گرِ ساعتی: ایمنی و حدها، دستورِ بهره‌بردار، ذخیرهٔ قراردادی، برنامه، و بازگیریِ کاهشِ تولید.
</figcaption>
</figure>
</div>
<p>کنترل‌گرِ آموزشی همین ترتیب را در چند سطرِ کد پیاده می‌کند. <strong>ورودی‌ها:</strong> تولیدِ نیروگاه، درخواستِ برنامه، سقفِ تازه (اگر رسیده باشد) و سالم‌بودنِ ارتباط. <strong>خروجی‌ها:</strong> صادرات، شارژ و دشارژ، کاهشِ تولید، انرژیِ ذخیره و <strong>هشدارها</strong>.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb22"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb22-1"><a href="#cb22-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb22-2"><a href="#cb22-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> Controller:</span>
<span id="cb22-3"><a href="#cb22-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Hourly plant controller with a fixed priority order:</span></span>
<span id="cb22-4"><a href="#cb22-4" aria-hidden="true" tabindex="-1"></a><span class="co">    1 safety and SOC limits, 2 operator instruction (export cap),</span></span>
<span id="cb22-5"><a href="#cb22-5" aria-hidden="true" tabindex="-1"></a><span class="co">    3 contracted service headroom, 4 schedule, 5 recapture of</span></span>
<span id="cb22-6"><a href="#cb22-6" aria-hidden="true" tabindex="-1"></a><span class="co">    curtailment. On comms loss it holds the last valid export cap and</span></span>
<span id="cb22-7"><a href="#cb22-7" aria-hidden="true" tabindex="-1"></a><span class="co">    sets the battery to its fallback after a timeout (hours)."""</span></span>
<span id="cb22-8"><a href="#cb22-8" aria-hidden="true" tabindex="-1"></a>    export_cap: <span class="bu">float</span> <span class="op">=</span> <span class="fl">100.0</span></span>
<span id="cb22-9"><a href="#cb22-9" aria-hidden="true" tabindex="-1"></a>    p_max: <span class="bu">float</span> <span class="op">=</span> <span class="fl">20.0</span></span>
<span id="cb22-10"><a href="#cb22-10" aria-hidden="true" tabindex="-1"></a>    e_min: <span class="bu">float</span> <span class="op">=</span> <span class="fl">4.0</span></span>
<span id="cb22-11"><a href="#cb22-11" aria-hidden="true" tabindex="-1"></a>    e_max: <span class="bu">float</span> <span class="op">=</span> <span class="fl">36.0</span></span>
<span id="cb22-12"><a href="#cb22-12" aria-hidden="true" tabindex="-1"></a>    eta: <span class="bu">float</span> <span class="op">=</span> math.sqrt(<span class="fl">0.86</span>)</span>
<span id="cb22-13"><a href="#cb22-13" aria-hidden="true" tabindex="-1"></a>    reserve_up: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>          <span class="co"># MW held for a service (upward)</span></span>
<span id="cb22-14"><a href="#cb22-14" aria-hidden="true" tabindex="-1"></a>    reserve_h: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>           <span class="co"># for this many hours</span></span>
<span id="cb22-15"><a href="#cb22-15" aria-hidden="true" tabindex="-1"></a>    timeout_h: <span class="bu">int</span> <span class="op">=</span> <span class="dv">1</span></span>
<span id="cb22-16"><a href="#cb22-16" aria-hidden="true" tabindex="-1"></a>    e: <span class="bu">float</span> <span class="op">=</span> <span class="fl">4.0</span></span>
<span id="cb22-17"><a href="#cb22-17" aria-hidden="true" tabindex="-1"></a>    lost_h: <span class="bu">int</span> <span class="op">=</span> <span class="dv">0</span></span>
<span id="cb22-18"><a href="#cb22-18" aria-hidden="true" tabindex="-1"></a>    alarms: <span class="bu">list</span> <span class="op">=</span> field(default_factory<span class="op">=</span><span class="bu">list</span>)</span>
<span id="cb22-19"><a href="#cb22-19" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-20"><a href="#cb22-20" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> step(<span class="va">self</span>, hour: <span class="bu">int</span>, plant_mw: <span class="bu">float</span>, request_mw: <span class="bu">float</span>,</span>
<span id="cb22-21"><a href="#cb22-21" aria-hidden="true" tabindex="-1"></a>             cap_mw: <span class="bu">float</span> <span class="op">|</span> <span class="va">None</span>, comm_ok: <span class="bu">bool</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb22-22"><a href="#cb22-22" aria-hidden="true" tabindex="-1"></a>        <span class="co">"""plant_mw: renewable output at the POC; request_mw: battery</span></span>
<span id="cb22-23"><a href="#cb22-23" aria-hidden="true" tabindex="-1"></a><span class="co">        request from the schedule (+ discharge); cap_mw: operator's</span></span>
<span id="cb22-24"><a href="#cb22-24" aria-hidden="true" tabindex="-1"></a><span class="co">        export cap (None = unchanged)."""</span></span>
<span id="cb22-25"><a href="#cb22-25" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> comm_ok:</span>
<span id="cb22-26"><a href="#cb22-26" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.lost_h <span class="op">=</span> <span class="dv">0</span></span>
<span id="cb22-27"><a href="#cb22-27" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> cap_mw <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span>:</span>
<span id="cb22-28"><a href="#cb22-28" aria-hidden="true" tabindex="-1"></a>                <span class="va">self</span>.export_cap <span class="op">=</span> cap_mw</span>
<span id="cb22-29"><a href="#cb22-29" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb22-30"><a href="#cb22-30" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.lost_h <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb22-31"><a href="#cb22-31" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="va">self</span>.lost_h <span class="op">&gt;</span> <span class="va">self</span>.timeout_h:</span>
<span id="cb22-32"><a href="#cb22-32" aria-hidden="true" tabindex="-1"></a>                request_mw <span class="op">=</span> <span class="fl">0.0</span>                   <span class="co"># fallback: battery idle</span></span>
<span id="cb22-33"><a href="#cb22-33" aria-hidden="true" tabindex="-1"></a>                <span class="va">self</span>.alarms.append((hour, <span class="st">"comms lost: battery to fallback"</span>))</span>
<span id="cb22-34"><a href="#cb22-34" aria-hidden="true" tabindex="-1"></a>        req <span class="op">=</span> request_mw</span>
<span id="cb22-35"><a href="#cb22-35" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="bu">abs</span>(req) <span class="op">&gt;</span> <span class="va">self</span>.p_max:</span>
<span id="cb22-36"><a href="#cb22-36" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.alarms.append((hour, <span class="ss">f"request </span><span class="sc">{</span>req<span class="sc">:+.1f}</span><span class="ss"> MW beyond rating"</span>))</span>
<span id="cb22-37"><a href="#cb22-37" aria-hidden="true" tabindex="-1"></a>            req <span class="op">=</span> math.copysign(<span class="va">self</span>.p_max, req)</span>
<span id="cb22-38"><a href="#cb22-38" aria-hidden="true" tabindex="-1"></a>        <span class="co"># upward reserve: keep energy for reserve_up over reserve_h</span></span>
<span id="cb22-39"><a href="#cb22-39" aria-hidden="true" tabindex="-1"></a>        e_floor <span class="op">=</span> <span class="va">self</span>.e_min <span class="op">+</span> <span class="va">self</span>.reserve_up <span class="op">*</span> <span class="va">self</span>.reserve_h <span class="op">/</span> <span class="va">self</span>.eta</span>
<span id="cb22-40"><a href="#cb22-40" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> req <span class="op">&gt;</span> <span class="dv">0</span>:</span>
<span id="cb22-41"><a href="#cb22-41" aria-hidden="true" tabindex="-1"></a>            d <span class="op">=</span> <span class="bu">min</span>(req, <span class="va">self</span>.p_max <span class="op">-</span> <span class="va">self</span>.reserve_up,</span>
<span id="cb22-42"><a href="#cb22-42" aria-hidden="true" tabindex="-1"></a>                    <span class="bu">max</span>((<span class="va">self</span>.e <span class="op">-</span> e_floor) <span class="op">*</span> <span class="va">self</span>.eta, <span class="fl">0.0</span>),</span>
<span id="cb22-43"><a href="#cb22-43" aria-hidden="true" tabindex="-1"></a>                    <span class="bu">max</span>(<span class="va">self</span>.export_cap <span class="op">-</span> plant_mw, <span class="fl">0.0</span>))</span>
<span id="cb22-44"><a href="#cb22-44" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> d <span class="op">&lt;</span> req <span class="op">-</span> <span class="fl">1e-9</span>:</span>
<span id="cb22-45"><a href="#cb22-45" aria-hidden="true" tabindex="-1"></a>                <span class="va">self</span>.alarms.append((hour, <span class="st">"discharge limited"</span>))</span>
<span id="cb22-46"><a href="#cb22-46" aria-hidden="true" tabindex="-1"></a>            c <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb22-47"><a href="#cb22-47" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb22-48"><a href="#cb22-48" aria-hidden="true" tabindex="-1"></a>            d <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb22-49"><a href="#cb22-49" aria-hidden="true" tabindex="-1"></a>            c <span class="op">=</span> <span class="bu">min</span>(<span class="op">-</span>req, (<span class="va">self</span>.e_max <span class="op">-</span> <span class="va">self</span>.e) <span class="op">/</span> <span class="va">self</span>.eta, <span class="bu">max</span>(plant_mw, <span class="fl">0.0</span>))</span>
<span id="cb22-50"><a href="#cb22-50" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> c <span class="op">&lt;</span> <span class="op">-</span>req <span class="op">-</span> <span class="fl">1e-9</span>:</span>
<span id="cb22-51"><a href="#cb22-51" aria-hidden="true" tabindex="-1"></a>                <span class="va">self</span>.alarms.append((hour, <span class="st">"charge limited"</span>))</span>
<span id="cb22-52"><a href="#cb22-52" aria-hidden="true" tabindex="-1"></a>        <span class="co"># recapture curtailment with any room left</span></span>
<span id="cb22-53"><a href="#cb22-53" aria-hidden="true" tabindex="-1"></a>        spill <span class="op">=</span> <span class="bu">max</span>(plant_mw <span class="op">+</span> d <span class="op">-</span> c <span class="op">-</span> <span class="va">self</span>.export_cap, <span class="fl">0.0</span>)</span>
<span id="cb22-54"><a href="#cb22-54" aria-hidden="true" tabindex="-1"></a>        room <span class="op">=</span> (<span class="va">self</span>.e_max <span class="op">-</span> <span class="va">self</span>.e) <span class="op">/</span> <span class="va">self</span>.eta <span class="op">-</span> c</span>
<span id="cb22-55"><a href="#cb22-55" aria-hidden="true" tabindex="-1"></a>        extra <span class="op">=</span> <span class="bu">min</span>(spill, <span class="va">self</span>.p_max <span class="op">-</span> c <span class="op">-</span> d, room)</span>
<span id="cb22-56"><a href="#cb22-56" aria-hidden="true" tabindex="-1"></a>        extra <span class="op">=</span> <span class="bu">max</span>(extra, <span class="fl">0.0</span>) <span class="cf">if</span> d <span class="op">==</span> <span class="fl">0.0</span> <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb22-57"><a href="#cb22-57" aria-hidden="true" tabindex="-1"></a>        c <span class="op">+=</span> extra</span>
<span id="cb22-58"><a href="#cb22-58" aria-hidden="true" tabindex="-1"></a>        <span class="va">self</span>.e <span class="op">+=</span> c <span class="op">*</span> <span class="va">self</span>.eta <span class="op">-</span> d <span class="op">/</span> <span class="va">self</span>.eta</span>
<span id="cb22-59"><a href="#cb22-59" aria-hidden="true" tabindex="-1"></a>        export <span class="op">=</span> <span class="bu">min</span>(plant_mw <span class="op">-</span> c <span class="op">+</span> d, <span class="va">self</span>.export_cap)</span>
<span id="cb22-60"><a href="#cb22-60" aria-hidden="true" tabindex="-1"></a>        curtailed <span class="op">=</span> <span class="bu">max</span>(plant_mw <span class="op">-</span> c <span class="op">+</span> d <span class="op">-</span> <span class="va">self</span>.export_cap, <span class="fl">0.0</span>)</span>
<span id="cb22-61"><a href="#cb22-61" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> {<span class="st">"export"</span>: export, <span class="st">"charge"</span>: c, <span class="st">"discharge"</span>: d,</span>
<span id="cb22-62"><a href="#cb22-62" aria-hidden="true" tabindex="-1"></a>                <span class="st">"curtailed"</span>: curtailed, <span class="st">"soc"</span>: <span class="va">self</span>.e, <span class="st">"cap"</span>: <span class="va">self</span>.export_cap}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>چهار نکتهٔ طراحی در این کد هست:</p>
<ol type="1">
<li><strong>درخواستِ ناممکن رد نمی‌شود، محدود می‌شود و گزارش می‌شود.</strong> درخواستِ <span class="ltr" dir="ltr">35 MW</span> به <span class="ltr" dir="ltr">20 MW</span> بریده و هشدارِ «بیش از رده» ثبت می‌شود. کنترل‌گر نه از کار می‌افتد و نه بی‌صدا کم می‌دهد.</li>
<li><strong>ذخیره از هر دو منبع کم می‌کند:</strong> کفِ انرژی (<a href="#eq-ch20-floor" class="quarto-xref">معادلهٔ&nbsp;<span>20.16</span></a>) و <strong>توانِ مبدل</strong> (<span class="ltr" dir="ltr">20 − 5 = 15 MW</span> برای برنامه).</li>
<li><strong>ازدست‌رفتنِ ارتباط</strong> با تأخیر واکنش می‌گیرد: یک ساعت آخرین برنامه و آخرین سقفِ معتبر نگه داشته می‌شود؛ پس از آن باتری به <strong>حالتِ پشتیبان</strong> (بیکار) می‌رود. سقفِ صادرات <strong>هرگز</strong> با ازدست‌رفتنِ ارتباط بالا نمی‌رود.</li>
<li><strong>بازگیریِ کاهشِ تولید</strong> آخرین اولویت است و فقط وقتی باتری دشارژ نمی‌کند و جای خالی دارد.</li>
</ol>
<p><strong>حالت‌های کارِ کاهش‌یافته.</strong> هر خرابی یک حالتِ از پیش تعریف‌شده دارد که نیروگاه را <strong>ایمن</strong> نگه می‌دارد، حتی اگر <strong>بهینه</strong> نباشد:</p>
<div id="tbl-ch20-degraded" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-degraded-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.2: حالت‌های کارِ کاهش‌یافتهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> (آموزشی؛ حالتِ واقعی در روایتِ کنترل و قرارداد تعریف می‌شود)
</figcaption>
<div aria-describedby="tbl-ch20-degraded-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>خرابی</th>
<th>حالتِ نیروگاه</th>
<th>چه چیزی حفظ می‌شود</th>
<th>چه چیزی از دست می‌رود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ارتباط با مرکزِ کنترلِ شبکه</td>
<td>آخرین سقف، سپس پشتیبان</td>
<td>حدِ صادرات</td>
<td>خدمت‌ها و برنامهٔ تازه</td>
</tr>
<tr class="even">
<td>ارتباطِ کنترل‌گر با یک پارک</td>
<td>پارک روی آخرین نقطهٔ تنظیم یا حالتِ پیش‌فرض</td>
<td>حدِ صادرات با حاشیهٔ بزرگ‌تر</td>
<td>دقتِ تقسیم و بخشی از تولید</td>
</tr>
<tr class="odd">
<td>از کار افتادنِ کنترل‌گرِ نیروگاه</td>
<td>کنترل‌گرِ پشتیبان یا حدهای محلیِ هر پارک</td>
<td>ایمنی و حدِ صادرات</td>
<td>خدمت‌ها، کنترلِ ولتاژِ دقیق</td>
</tr>
<tr class="even">
<td>اندازه‌گیریِ نقطهٔ اتصال</td>
<td>اندازه‌گیریِ دوم یا جمعِ اندازه‌گیری‌های پارک‌ها</td>
<td>حدِ صادرات با حاشیه</td>
<td>دقت</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">BMS</span> یا هشدارِ باتری</td>
<td>باتری بیکار یا محدود</td>
<td>ایمنیِ باتری</td>
<td>ذخیره و جابه‌جایی</td>
</tr>
<tr class="even">
<td>پیش‌بینی نرسیده</td>
<td>برنامهٔ پیش‌فرض یا پیش‌بینیِ پایا</td>
<td>اجرای ایمن</td>
<td>ارزشِ برنامه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch20-priority" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.17 (سقف در برابرِ برنامه)</strong></span> <strong>پرسش.</strong> باتری <span class="ltr" dir="ltr">20 MWh</span> دارد، تولید <span class="ltr" dir="ltr">95 MW</span> است، برنامه <span class="ltr" dir="ltr">20 MW</span> دشارژ می‌خواهد و همان لحظه سقفِ <span class="ltr" dir="ltr">80 MW</span> می‌رسد. کنترل‌گر چه می‌کند؟</p>
<p><strong>پاسخ.</strong> سقف (اولویتِ ۲) بالاتر از برنامه (اولویتِ ۴) است: جای خالی زیرِ سقف <span class="math inline">\(\max(80 - 95, 0) = 0\)</span> است، پس دشارژ صفر می‌شود و هشدارِ «دشارژ محدود شد» ثبت می‌شود. چون باتری دشارژ نمی‌کند، <span class="ltr" dir="ltr">15 MW</span> مازاد را تا جای خالی شارژ می‌کند (اولویتِ ۵) و صادرات <span class="ltr" dir="ltr">80 MW</span> می‌ماند.</p>
<p><strong>تفسیر.</strong> برنامه‌ای که از ظهر برای عصر دشارژ می‌خواست، با سقف بی‌معنا شده است؛ کنترل‌گر نه آن را نادیده می‌گیرد و نه سقف را می‌شکند؛ آن را محدود و گزارش می‌کند و برنامه‌ریزِ درون‌روز در دورِ بعد برنامه را بازمی‌سازد (<a href="#sec-ch20-e-updates" class="quarto-xref"><span>بخش 20.6.5</span></a>). <strong>وارسی:</strong> آزمونِ «سقفِ <span class="ltr" dir="ltr">80 MW</span>» در <a href="#exm-ch20-edge" class="quarto-xref">مثال&nbsp;<span>20.25</span></a> همین را بررسی می‌کند.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی پیش از همه
</div>
</div>
<div class="callout-body-container callout-body">
<p>حفاظتِ تجهیزات (رله‌ها، <span class="ltr" dir="ltr">BMS</span>، حفاظتِ مبدل‌ها) <strong>بیرون از</strong> کنترل‌گرِ نیروگاه و مستقل از آن کار می‌کند. هیچ اولویت‌بندیِ نرم‌افزاری نباید جایگزینِ حفاظتِ سخت‌افزاری شود و هیچ دستورِ کنترل‌گر نباید بتواند حفاظتی را غیرفعال کند (فصل‌های ۲۷ و ۳۵).</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج سطحِ اولویت را به ترتیب بنویسید.</li>
<li>چرا درخواستِ ناممکن «محدود و گزارش» می‌شود نه «رد»؟</li>
<li>با ازدست‌رفتنِ ارتباط، چرا سقفِ صادرات نباید بالا برود؟</li>
<li>اگر اندازه‌گیریِ نقطهٔ اتصال از کار بیفتد، حدِ صادرات چگونه حفظ می‌شود؟</li>
<li>ذخیرهٔ <span class="ltr" dir="ltr">5 MW</span> چه چیزی را از برنامه کم می‌کند؟ دو مورد.</li>
<li>چرا حفاظتِ تجهیزات بیرون از کنترل‌گرِ نیروگاه است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch20-c" class="level2" data-number="20.4">
<h2 data-number="20.4" class="anchored" data-anchor-id="sec-ch20-c"><span class="header-section-number">20.4</span> ج. طراحی و راستی‌آزماییِ سامانهٔ کنترل</h2>
<section id="sec-ch20-c-requirements" class="level3" data-number="20.4.1">
<h3 data-number="20.4.1" class="anchored" data-anchor-id="sec-ch20-c-requirements"><span class="header-section-number">20.4.1</span> از نیازمندی تا روایتِ کنترل</h3>
<p><strong>ایده.</strong> کنترل‌گرِ نیروگاه نرم‌افزار است و نرم‌افزار همان کاری را می‌کند که نوشته شده، نه آنچه منظور بوده است. پس زنجیرهٔ مستند از <strong>نیازمندی</strong> تا <strong>کد</strong> و از کد تا <strong>آزمون</strong> لازم است. حلقه‌های این زنجیره:</p>
<ol type="1">
<li><strong>نیازمندیِ کارکردی</strong> (به انگلیسی <span class="ltr" dir="ltr">functional requirement</span>): یک جملهٔ آزمودنی با شناسه، منبع و معیار، مانندِ ثبت‌نامهٔ فصلِ ۱۷ (<a href="17-load-grid-requirements.html#sec-ch17-c" class="quarto-xref"><span>بخش 17.4</span></a>). مثال: «<span class="ltr" dir="ltr">REQ-S01</span>: نیروگاه <span class="ltr" dir="ltr">5 MW</span> ذخیرهٔ بالارو برای یک ساعت، هر روز از <span class="ltr" dir="ltr">18:00</span> تا <span class="ltr" dir="ltr">22:00</span>، در دست‌کم <span class="ltr" dir="ltr">95 %</span> ساعت‌های پنجره نگه دارد» (<span class="ltr" dir="ltr">A-300</span>، فرضی).</li>
<li><strong>روایتِ کنترل</strong> (به انگلیسی <span class="ltr" dir="ltr">control narrative</span>): متنی که برای هر حالت می‌گوید کنترل‌گر چه می‌بیند، چه تصمیم می‌گیرد، چه فرمانی می‌دهد و چه هشداری. روایت را مهندسِ بهره‌برداری هم باید بتواند بخواند؛ سند <span class="ltr" dir="ltr">PLP-CTL-SPC-0001</span>.</li>
<li><strong>منطق و حالت‌ها:</strong> ماشینِ حالت (<a href="#sec-ch20-c-states" class="quarto-xref"><span>بخش 20.4.2</span></a>)، جدولِ اولویت (<a href="#fig-ch20-priority" class="quarto-xref">شکل&nbsp;<span>20.9</span></a>) و فهرستِ تنظیمات (<a href="#sec-ch20-c-config" class="quarto-xref"><span>بخش 20.4.4</span></a>).</li>
<li><strong>مورد‌های آزمون:</strong> برای هر نیازمندی دست‌کم یک آزمون با معیارِ پذیرشِ اندازه‌پذیر (<a href="#sec-ch20-c-verify" class="quarto-xref"><span>بخش 20.4.7</span></a>).</li>
</ol>
<div id="tbl-ch20-reqs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-reqs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.3: نیازمندی‌های آموزشیِ کنترل‌گر با حالت، معیار و راهِ شاهد
</figcaption>
<div aria-describedby="tbl-ch20-reqs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 17%">
<col style="width: 31%">
<col style="width: 19%">
</colgroup>
<thead>
<tr class="header">
<th>نیازمندی (آموزشی)</th>
<th>حالتِ کنترل‌گر</th>
<th>معیارِ پذیرش</th>
<th>آزمون</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>صادرات از سقف بیشتر نشود</td>
<td><span class="ltr" dir="ltr">P-LIMIT</span></td>
<td>صادرات ≤ سقف + نوارِ مجاز، پس از زمانِ پاسخ</td>
<td>شبیه‌سازی، محل، پایش</td>
</tr>
<tr class="even">
<td>درخواستِ بیش از رده محدود و گزارش شود</td>
<td>همه</td>
<td>خروجی ≤ رده و هشدار ثبت</td>
<td>آزمونِ منطق</td>
</tr>
<tr class="odd">
<td>ارتباط که رفت، یک ساعت نگه‌داشت و سپس پشتیبان</td>
<td><span class="ltr" dir="ltr">FALLBACK</span></td>
<td>زمانِ گذار و حالتِ باتری</td>
<td>آزمونِ منطق، کارخانه</td>
</tr>
<tr class="even">
<td>ذخیرهٔ <span class="ltr" dir="ltr">REQ-S01</span> نگه داشته شود</td>
<td><span class="ltr" dir="ltr">RESERVE</span></td>
<td>ساعت‌های نگه‌داشت ≥ <span class="ltr" dir="ltr">95 %</span></td>
<td>شبیه‌سازی، پایش</td>
</tr>
<tr class="odd">
<td>توانِ راکتیو روی منحنیِ تنظیم</td>
<td><span class="ltr" dir="ltr">Q-V</span></td>
<td>انحراف ≤ تحملِ قرارداد</td>
<td>شبیه‌سازی، محل</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch20-c-states" class="level3" data-number="20.4.2">
<h3 data-number="20.4.2" class="anchored" data-anchor-id="sec-ch20-c-states"><span class="header-section-number">20.4.2</span> ماشینِ حالت و بررسیِ خودکارِ آن</h3>
<p><strong>ایده.</strong> کنترل‌گرِ نیروگاه همیشه در یکی از چند <strong>حالت</strong> است و از حالتی به حالتِ دیگر فقط با شرطی روشن می‌رود. نقشهٔ این حالت‌ها و گذارها <strong>ماشینِ حالت</strong> (به انگلیسی <span class="ltr" dir="ltr">state machine</span>) است. پیش از هر آزمون، سه چیز را می‌توان با برنامه بررسی کرد: هر حالت از «خاموش» دست‌یافتنی است؛ هر حالت راهِ خروج دارد؛ و از هر حالت می‌توان به «خاموش» بازگشت.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb23"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb23-1"><a href="#cb23-1" aria-hidden="true" tabindex="-1"></a>STATES <span class="op">=</span> [<span class="st">"OFF"</span>, <span class="st">"STANDBY"</span>, <span class="st">"GRID"</span>, <span class="st">"LIMITED"</span>, <span class="st">"FALLBACK"</span>, <span class="st">"ISLAND"</span>, <span class="st">"TRIPPED"</span>]</span>
<span id="cb23-2"><a href="#cb23-2" aria-hidden="true" tabindex="-1"></a>TRANSITIONS <span class="op">=</span> {</span>
<span id="cb23-3"><a href="#cb23-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"OFF"</span>, <span class="st">"STANDBY"</span>): <span class="st">"auxiliaries healthy, operator start"</span>,</span>
<span id="cb23-4"><a href="#cb23-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"STANDBY"</span>, <span class="st">"GRID"</span>): <span class="st">"grid healthy, permissions given"</span>,</span>
<span id="cb23-5"><a href="#cb23-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"GRID"</span>, <span class="st">"LIMITED"</span>): <span class="st">"operator cap or service instruction"</span>,</span>
<span id="cb23-6"><a href="#cb23-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"LIMITED"</span>, <span class="st">"GRID"</span>): <span class="st">"cap released"</span>,</span>
<span id="cb23-7"><a href="#cb23-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"GRID"</span>, <span class="st">"FALLBACK"</span>): <span class="st">"comms lost past timeout"</span>,</span>
<span id="cb23-8"><a href="#cb23-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"LIMITED"</span>, <span class="st">"FALLBACK"</span>): <span class="st">"comms lost past timeout"</span>,</span>
<span id="cb23-9"><a href="#cb23-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"GRID"</span>, <span class="st">"ISLAND"</span>): <span class="st">"grid lost, island permitted (critical loads)"</span>,</span>
<span id="cb23-10"><a href="#cb23-10" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"ISLAND"</span>, <span class="st">"STANDBY"</span>): <span class="st">"grid back, synchro-check passed"</span>,</span>
<span id="cb23-11"><a href="#cb23-11" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"GRID"</span>, <span class="st">"TRIPPED"</span>): <span class="st">"protection trip"</span>,</span>
<span id="cb23-12"><a href="#cb23-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"LIMITED"</span>, <span class="st">"TRIPPED"</span>): <span class="st">"protection trip"</span>,</span>
<span id="cb23-13"><a href="#cb23-13" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"ISLAND"</span>, <span class="st">"TRIPPED"</span>): <span class="st">"protection trip"</span>,</span>
<span id="cb23-14"><a href="#cb23-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"TRIPPED"</span>, <span class="st">"OFF"</span>): <span class="st">"fault cleared, operator reset"</span>,</span>
<span id="cb23-15"><a href="#cb23-15" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"STANDBY"</span>, <span class="st">"OFF"</span>): <span class="st">"operator stop"</span>,</span>
<span id="cb23-16"><a href="#cb23-16" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>mode state machine of the plant controller:
  7 states, 13 transitions
  checks on the drawn machine:
    FALLBACK has no exit
    no way back to OFF from FALLBACK
  after adding FALLBACK -&gt; GRID and FALLBACK -&gt; TRIPPED: no issue
  test cases: one per transition (guard true and guard false),
  that is 30 cases; the drawing had a mode with no
  way out - found by a script before any test was run</code></pre>
<div id="fig-ch20-states" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-states-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-states.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-states-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.10: ماشینِ حالتِ کنترل‌گرِ نیروگاه پس از اصلاح؛ خط‌چین‌های قرمز گذارهایی‌اند که بررسیِ خودکار کم‌بودنشان را نشان داد.
</figcaption>
</figure>
</div>
<div id="exm-ch20-machine" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.18 (حالتی که راهِ بیرون ندارد)</strong></span> <strong>پرسش.</strong> ماشینِ حالتِ رسم‌شده ۷ حالت و ۱۳ گذار دارد. بررسیِ خودکار چه یافت و اصلاح چیست؟ چند موردِ آزمون لازم است؟</p>
<p><strong>پاسخ.</strong> حالتِ پشتیبان (<span class="ltr" dir="ltr">FALLBACK</span>) هیچ گذارِ خروجی ندارد: نیروگاهی که ارتباطش یک بار قطع شود، حتی پس از برگشتِ ارتباط برای همیشه در پشتیبان می‌ماند و از آنجا به «خاموش» هم نمی‌رسد. اصلاح: «ارتباط برگشت و برنامه دوباره خوانده شد» به حالتِ متصل و «قطعِ حفاظتی» به حالتِ قطع. پس از آن ۱۵ گذار و برای هر گذار دو آزمون (شرط درست، شرط نادرست): ۳۰ مورد.</p>
<p><strong>تفسیر.</strong> این خطا در نقشه‌ای ۷ حالتی با چشم دیده نشد و با سه بررسیِ ساده پیدا شد. در کنترل‌گرِ واقعی با ده‌ها حالت، بررسیِ خودکارِ ماشینِ حالت جزءِ بازبینیِ طراحی است و پیش از کدنویسی انجام می‌شود. <strong>وارسی:</strong> خروجیِ برنامه پس از اصلاح «<span class="ltr" dir="ltr">no issue</span>» است.</p>
</div>
</section>
<section id="sec-ch20-c-alarms" class="level3" data-number="20.4.3">
<h3 data-number="20.4.3" class="anchored" data-anchor-id="sec-ch20-c-alarms"><span class="header-section-number">20.4.3</span> هشدارها و رخدادها</h3>
<p><strong>ایده.</strong> هر بار که کنترل‌گر کاری را محدود می‌کند، حالت عوض می‌کند یا چیزی را نمی‌تواند، باید <strong>پیامی</strong> برای بهره‌بردار بگذارد. اما هشدارِ زیاد به اندازهٔ هشدارِ کم خطرناک است: بهره‌برداری که هزار هشدار در سال می‌بیند، هشدارِ مهم را هم نمی‌بیند. <a href="#exm-ch20-service" class="quarto-xref">مثال&nbsp;<span>20.48</span></a> نشان می‌دهد کنترل‌گری که برنامهٔ ناآگاه از خدمت را بارها محدود می‌کند، <span class="ltr" dir="ltr">1,147</span> هشدار در سال می‌سازد و برنامهٔ آگاه از خدمت <span class="ltr" dir="ltr">104</span>. <strong>کاهشِ هشدار</strong> با برنامهٔ درست، نه با پنهان‌کردنِ هشدار.</p>
<div id="tbl-ch20-alarms" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-alarms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.4: رده‌های پیام‌های کنترل‌گر (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch20-alarms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 17%">
<col style="width: 32%">
<col style="width: 32%">
<col style="width: 17%">
</colgroup>
<thead>
<tr class="header">
<th>ردهٔ پیام</th>
<th>مثال</th>
<th>واکنشِ بهره‌بردار</th>
<th>ثبت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>رخداد</td>
<td>گذار به حالتِ محدود با سقفِ تازه</td>
<td>هیچ؛ برای سابقه</td>
<td>همیشه</td>
</tr>
<tr class="even">
<td>هشدارِ کم</td>
<td>شارژ یا دشارژ محدود شد</td>
<td>بازبینیِ روزانهٔ برنامه</td>
<td>همیشه</td>
</tr>
<tr class="odd">
<td>هشدارِ میانه</td>
<td>ارتباط از دست رفت؛ حالتِ پشتیبان</td>
<td>پیگیری با مرکزِ کنترلِ شبکه</td>
<td>با مهرِ زمان</td>
</tr>
<tr class="even">
<td>هشدارِ بالا</td>
<td>منحنیِ راکتیو نمی‌رسد؛ ذخیره نگه داشته نمی‌شود</td>
<td>اطلاع به بهره‌بردارِ شبکه</td>
<td>با مهرِ زمان و مقدار</td>
</tr>
<tr class="odd">
<td>خطر</td>
<td>قطعِ حفاظتی، هشدارِ <span class="ltr" dir="ltr">BMS</span></td>
<td>روالِ اضطراری</td>
<td>همیشه و جدا</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار حلقهٔ زنجیرهٔ نیازمندی تا آزمون را نام ببرید.</li>
<li>سه بررسیِ خودکارِ ماشینِ حالت را بنویسید.</li>
<li>چرا هر گذار دو موردِ آزمون می‌خواهد؟</li>
<li>برای نیازمندیِ «توانِ راکتیو روی منحنیِ تنظیم» یک معیارِ پذیرشِ اندازه‌پذیر بنویسید.</li>
<li>چرا هشدارِ زیاد خطرناک است و چاره‌اش چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-c-config" class="level3" data-number="20.4.4">
<h3 data-number="20.4.4" class="anchored" data-anchor-id="sec-ch20-c-config"><span class="header-section-number">20.4.4</span> ساختِ کنترل‌گر و مدیریتِ پیکربندی</h3>
<p><strong>ایده.</strong> کنترل‌گرِ نیروگاه یک <strong>محصولِ صنعتی</strong> است: سخت‌افزار (رایانهٔ صنعتی یا <span class="ltr" dir="ltr">PLC</span>، کارت‌های ورودی و خروجی، منبعِ تغذیهٔ بی‌وقفه، ساعتِ همگام)، نرم‌افزارِ پایه (سیستم‌عامل، کتابخانه‌های ارتباطی) و <strong>پیکربندی</strong>: تنظیمات، نقشهٔ نقطه‌های داده و منطقِ ویژهٔ نیروگاه. اینکه کنترل‌گرِ نصب‌شده <strong>همان</strong> است که طراحی و آزموده شده، فقط با <strong>مدیریتِ پیکربندی</strong> (به انگلیسی <span class="ltr" dir="ltr">configuration management</span>) ثابت می‌شود.</p>
<p><strong>ساخت (پیوند به فصل‌های ۴۴ و ۴۸).</strong> کنترل‌گر در کارخانهٔ تابلوساز ساخته می‌شود: تابلو با کارت‌ها و سیم‌کشی، بارگذاریِ نسخهٔ معینِ نرم‌افزار، آزمونِ نقطه‌به‌نقطهٔ ورودی و خروجی با شبیه‌سازِ سیگنال، و <strong>آزمونِ پذیرشِ کارخانه</strong> (به انگلیسی <span class="ltr" dir="ltr">FAT</span>) با مدلِ نیروگاه. اجزای اصلیِ پرونده:</p>
<div id="tbl-ch20-build" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-build-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.5: پروندهٔ ساختِ کنترل‌گرِ نیروگاه (پیوند به فصل‌های ۴۴، ۴۸ و ۵۰)
</figcaption>
<div aria-describedby="tbl-ch20-build-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>جزء</th>
<th>آنچه ثبت می‌شود</th>
<th>چرا</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سخت‌افزار</td>
<td>مدل و شمارهٔ سریالِ کارت‌ها، افزونگی (دو کنترل‌گر با جابه‌جاییِ خودکار)</td>
<td>جایگزینیِ همسان، ردیابی</td>
</tr>
<tr class="even">
<td>نرم‌افزار و سفت‌افزار</td>
<td>نسخه و اثرانگشتِ هر بسته</td>
<td>بازتولید، آسیب‌پذیری‌ها (فصل ۳۶)</td>
</tr>
<tr class="odd">
<td>پیکربندی</td>
<td>تنظیمات، نقطه‌ها، منطق، با اثرانگشت</td>
<td>«همان که آزموده شد»</td>
</tr>
<tr class="even">
<td>همگامیِ زمان</td>
<td>منبعِ زمان و دقتِ مهرِ رخدادها</td>
<td>بازسازیِ رخدادها</td>
</tr>
<tr class="odd">
<td>آزمون‌ها</td>
<td>گزارشِ کارخانه و محل با نسخه‌ها</td>
<td>شاهدِ انطباق</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>اثرانگشتِ تنظیمات.</strong> اگر همهٔ تنظیمات را به یک شکلِ <strong>یکتا</strong> بنویسیم (کلیدها به ترتیب، بی‌فاصله) و چکیدهٔ رمزنگاشتیِ آن را بگیریم، هر تغییرِ کوچک چکیده را عوض می‌کند. این <strong>اثرانگشت</strong> در سندِ طراحی، گزارشِ آزمونِ کارخانه و گزارشِ راه‌اندازی تکرار می‌شود؛ اگر یکی نخواند، چیزی تغییر کرده است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fingerprint(settings: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""SHA-256 of the settings written in one canonical form."""</span></span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a>    text <span class="op">=</span> json.dumps(settings, sort_keys<span class="op">=</span><span class="va">True</span>, separators<span class="op">=</span>(<span class="st">","</span>, <span class="st">":"</span>))</span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> hashlib.sha256(text.encode()).hexdigest()[:<span class="dv">12</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>settings under configuration control (PLP-CTL-SPC-0001):
  as designed fingerprint c13e490db762
  as left     fingerprint 951d993d2300
  differing setting(s): deadband_hz (0.02 -&gt; 0.2)
  a deadband ten times wider makes the plant ignore most
  frequency deviations; the fingerprint shows that something
  changed, the comparison shows what; the as-left record is
  signed at commissioning (chapters 44, 48 and 50)</code></pre>
<div id="exm-ch20-settings" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.19 (باند مرده‌ای که ده برابر شد)</strong></span> <strong>پرسش.</strong> اثرانگشتِ تنظیماتِ «طراحی‌شده» و «به‌جامانده پس از راه‌اندازی» متفاوت است. چه تغییر کرده و چه اثری دارد؟</p>
<p><strong>پاسخ.</strong> مقایسهٔ کلید به کلید: باند مردهٔ بسامد از <span class="ltr" dir="ltr">0.02</span> به <span class="ltr" dir="ltr">0.2 Hz</span> رفته است (احتمالاً برای آزمونی موقت گذاشته و برنگردانده شده). با این باند، نیروگاه به انحراف‌های کمتر از <span class="ltr" dir="ltr">0.2 Hz</span> اصلاً پاسخ نمی‌دهد؛ طبقِ <a href="#eq-ch20-droop" class="quarto-xref">معادلهٔ&nbsp;<span>20.6</span></a> پاسخ در <span class="ltr" dir="ltr">49.9 Hz</span> از <span class="ltr" dir="ltr">4.4 MW</span> به صفر می‌رسد.</p>
<p><strong>تفسیر.</strong> اثرانگشت فقط می‌گوید <strong>چیزی</strong> عوض شده؛ مقایسهٔ کلید به کلید می‌گوید <strong>چه</strong>. هر تغییرِ تنظیم با درخواستِ تغییر، تأییدِ مالکِ تنظیم (گاه بهره‌بردارِ شبکه) و اثرانگشتِ تازه همراه است و گزارشِ «به‌جامانده» در پایانِ راه‌اندازی امضا می‌شود (فصل ۵۰). <strong>وارسی:</strong> اثرانگشت‌ها در خروجیِ بالا متفاوت‌اند و فقط یک کلید فرق دارد.</p>
</div>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>ساختارِ داده و ارتباط
</div>
</div>
<div class="callout-body-container callout-body">
<p>نقطه‌های دادهٔ کنترل‌گر (نقطهٔ تنظیم، حالت، اندازه‌گیری، هشدار) با مدل‌های داده‌ای استاندارد تعریف می‌شوند تا میانِ سازنده‌ها یکسان باشند. خانوادهٔ <span class="ltr" dir="ltr">IEC 61850</span> (<a href="18-hybrid-architecture.html#sec-ch18-c-network" class="quarto-xref"><span>بخش 18.4.11</span></a>) و بخشِ <span class="ltr" dir="ltr">IEC 61850-7-420:2021</span> برای منابعِ پراکنده و ذخیره نمونه‌اند. امنیتِ این ارتباط‌ها فقط از دیدِ دفاعی در فصلِ ۳۶ می‌آید.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار جزءِ پروندهٔ ساختِ کنترل‌گر را نام ببرید.</li>
<li>چرا تنظیمات پیش از چکیده‌گیری به «شکلِ یکتا» نوشته می‌شوند؟</li>
<li>اثرانگشت چه چیزی را می‌گوید و چه چیزی را نمی‌گوید؟</li>
<li>چه کسی باید تغییرِ باند مردهٔ بسامد را تأیید کند؟</li>
<li>همگامیِ زمان چرا جزءِ پروندهٔ ساخت است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-c-path" class="level3" data-number="20.4.5">
<h3 data-number="20.4.5" class="anchored" data-anchor-id="sec-ch20-c-path"><span class="header-section-number">20.4.5</span> بودجهٔ تأخیر و دسترس‌پذیریِ کنترل‌گر</h3>
<p><strong>ایده.</strong> <a href="#sec-ch20-a-delay" class="quarto-xref"><span>بخش 20.2.4</span></a> نشان داد که تأخیرِ مسیر سرعتِ مجازِ حلقه را تعیین می‌کند. در طراحی، تأخیر را <strong>بودجه</strong> می‌کنیم: سهمِ هر جزء از اندازه‌گیری تا پاسخِ مبدل نوشته و جمع می‌شود و با حاشیهٔ حلقه مقایسه می‌شود. پس از ساخت، <strong>کلِ</strong> مسیر در محل اندازه‌گیری می‌شود.</p>
<pre class="text"><code>delay budget of the plant control path (teaching, A-303):
  part                            ms
  measurement transducer           20
  measurement filter              100
  PPC cycle (half, average)        50
  network PPC -&gt; park ctrl         50
  park controller cycle (half)     25
  network -&gt; inverters             20
  inverter response                50
  total                           315
  against the 500 ms the tuned loop tolerates: margin 185 ms
  a SCADA path polled every 2 s instead of a direct link adds
  about 1,000 ms on average: the plant loop would need slower
  gains; budget each part, then measure the whole at site</code></pre>
<div id="exm-ch20-latency" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.20 (<span class="ltr" dir="ltr">315</span> میلی‌ثانیه)</strong></span> <strong>پرسش.</strong> جمعِ بودجهٔ آموزشی چیست و چه حاشیه‌ای می‌ماند؟ اگر به‌جای پیوندِ مستقیم، اندازه‌گیری از راهِ سامانهٔ پایشی با خواندنِ هر <span class="ltr" dir="ltr">2 s</span> بیاید، چه می‌شود؟</p>
<p><strong>پاسخ.</strong> جمع <span class="ltr" dir="ltr">315 ms</span>، در برابرِ <span class="ltr" dir="ltr">500 ms</span> که حلقهٔ تنظیم‌شده تحمل می‌کند: حاشیهٔ <span class="ltr" dir="ltr">185 ms</span>. با خواندنِ دوثانیه‌ای میانگینِ <span class="ltr" dir="ltr">1,000 ms</span> افزوده می‌شود و کلِ مسیر از <span class="ltr" dir="ltr">1.3 s</span> می‌گذرد: حلقه با همین بهره‌ها فراجهشِ بزرگ دارد (<a href="#exm-ch20-delay" class="quarto-xref">مثال&nbsp;<span>20.4</span></a>).</p>
<p><strong>تفسیر.</strong> بزرگ‌ترین جزء معمولاً <strong>فیلترِ اندازه‌گیری</strong> و <strong>چرخهٔ کنترل‌گرها</strong>ست، نه شبکه. کنترل‌گرِ نیروگاه به اندازه‌گیریِ مستقیم و پیوندِ اختصاصی با پارک‌ها نیاز دارد و سامانهٔ پایش (فصلِ ۳۴) برای این حلقه مناسب نیست. <strong>وارسی:</strong> <span class="math inline">\(20 + 100 + 50 + 50 + 25 + 20 + 50 = 315\)</span>.</p>
</div>
<p><strong>دسترس‌پذیریِ کنترل‌گر.</strong> خرابیِ کنترل‌گرِ نیروگاه نیروگاه را به حالتِ پشتیبان می‌برد (<a href="#tbl-ch20-degraded" class="quarto-xref">جدول&nbsp;<span>20.2</span></a>). با میانگینِ زمان میانِ خرابی‌ها (<span class="ltr" dir="ltr">MTBF</span>) و میانگینِ زمانِ تعمیر (<span class="ltr" dir="ltr">MTTR</span>)، ساعت‌های سالانهٔ پشتیبان برای کنترل‌گرِ تکی <span class="math inline">\(\lambda \times \text{MTTR}\)</span> است و برای جفتِ افزونه تقریباً <span class="math inline">\(\lambda\,(1-c)\,\text{MTTR}\)</span>، که <span class="math inline">\(c\)</span> احتمالِ موفقیتِ جابه‌جایی است.</p>
<pre class="text"><code>plant controller availability (teaching: MTBF 50,000 h, MTTR 24 h):
  failures a year 0.175
  single controller: 4.20 h a year in fallback
  duplicated, switchover succeeds 98 %: 0.086 h a year
  REQ-S01 window hours lost (single): 0.70 a year
  a controller fault matters less than the comms outages of
  lab E (18 h a year); but a duplicated pair is only as good as
  its switchover test and identical settings (fingerprints)</code></pre>
<div id="exm-ch20-ppcavail" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.21 (تکی یا جفت)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">MTBF</span> برابرِ <span class="ltr" dir="ltr">50,000 h</span>، <span class="ltr" dir="ltr">MTTR</span> برابرِ <span class="ltr" dir="ltr">24 h</span> و جابه‌جاییِ <span class="ltr" dir="ltr">98 %</span> موفق، ساعت‌های سالانهٔ پشتیبان را برای کنترل‌گرِ تکی و جفت حساب کنید. اثر بر <span class="ltr" dir="ltr">REQ-S01</span>؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\lambda = 8{,}760/50{,}000 = 0.175\)</span> خرابی در سال. تکی: <span class="math inline">\(0.175 \times 24 = 4.2\,\text{h}\)</span>؛ جفت: حدودِ <span class="ltr" dir="ltr">0.09 h</span>. ساعت‌های پنجرهٔ ازدست‌رفته برای تکی: <span class="math inline">\(4.2 \times 4/24 = 0.7\)</span> در سال.</p>
<p><strong>تفسیر.</strong> در این نیروگاه کنترل‌گرِ تکی هم الزامِ <span class="ltr" dir="ltr">95 %</span> را تهدید نمی‌کند؛ قطعِ ارتباط (<span class="ltr" dir="ltr">18 h</span> در آزمایشگاه) خطرِ بزرگ‌تری است. افزونگی دلیل‌های دیگری دارد: خدمت‌های سریع، سقفِ صادراتی که نباید حتی چند ساعت با حاشیهٔ بزرگ اجرا شود، و تعمیر بی‌توقف. ولی جفت فقط وقتی جفت است که جابه‌جایی آزموده شده و تنظیم‌های دو کنترل‌گر یکسان باشد (<a href="#exm-ch20-settings" class="quarto-xref">مثال&nbsp;<span>20.19</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت جزءِ بودجهٔ تأخیر را نام ببرید.</li>
<li>چرا سامانهٔ پایش برای حلقهٔ کنترلِ نیروگاه مناسب نیست؟</li>
<li>با <span class="ltr" dir="ltr">MTBF</span> برابرِ <span class="ltr" dir="ltr">20,000 h</span> و <span class="ltr" dir="ltr">MTTR</span> برابرِ <span class="ltr" dir="ltr">48 h</span>، ساعت‌های پشتیبانِ کنترل‌گرِ تکی چیست؟</li>
<li>احتمالِ موفقیتِ جابه‌جایی چگونه شاهد پیدا می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-c-validation" class="level3" data-number="20.4.6">
<h3 data-number="20.4.6" class="anchored" data-anchor-id="sec-ch20-c-validation"><span class="header-section-number">20.4.6</span> اعتبارسنجیِ مدل با پاسخِ اندازه‌گیری‌شده</h3>
<p><strong>ایده.</strong> همهٔ تنظیم‌های این فصل با <strong>مدل</strong> حساب شدند: پارک با <span class="math inline">\(\tau = 2\,\text{s}\)</span> و بی‌تأخیر. پس از ساخت، یک <strong>آزمونِ پله</strong> (با برنامهٔ پذیرفته‌شده و اجازهٔ بهره‌بردار، <a href="#sec-ch20-c-verify" class="quarto-xref"><span>بخش 20.4.7</span></a>) پاسخِ واقعی را ثبت می‌کند. اعتبارسنجی یعنی مقایسهٔ مدل با این ثبت با <strong>معیاری از پیش تعیین‌شده</strong>، و اگر مدل رد شد، <strong>برازش</strong> پارامترهایش به داده. مدل‌های عمومیِ <span class="ltr" dir="ltr">IEC 61400-27-1:2020</span> برای همین کار ساخته شده‌اند: ساختارِ ثابت با پارامترهایی که با آزمون تعیین می‌شوند.</p>
<pre class="text"><code>validating the plant model against a measured step (teaching):
  model                 tau s   delay s   mean |err| 0-10 s   steady err
  design model           2.00      0.00               0.090        0.002
  fitted to the step     2.60      0.35               0.008        0.000
  teaching acceptance: mean |err| &lt;= 0.02 in the transient,
  &lt;= 0.01 in steady state; the design model fails the first,
  the fitted one passes and finds the slower plant (2.6 s) and
  the measurement delay (0.35 s) that the tuning must respect;
  real acceptance bands come from the grid study (ch 27-28)</code></pre>
<div id="exm-ch20-validation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.22 (پارکی کندتر با تأخیر)</strong></span> <strong>پرسش.</strong> پاسخِ «اندازه‌گیری‌شدهٔ» آموزشی با مدلِ طراحی (<span class="ltr" dir="ltr">2 s</span>، بی‌تأخیر) چه خطایی دارد؟ برازش چه پارامترهایی می‌یابد؟ پیامد برای تنظیم چیست؟</p>
<p><strong>پاسخ.</strong> مدلِ طراحی: میانگینِ خطای مطلق در ده ثانیهٔ نخست <span class="ltr" dir="ltr">0.090</span> (بیش از معیارِ آموزشیِ <span class="ltr" dir="ltr">0.02</span>): <strong>رد</strong>. برازش: <span class="math inline">\(\tau = 2.60\,\text{s}\)</span> و تأخیرِ <span class="ltr" dir="ltr">0.35 s</span> با خطای <span class="ltr" dir="ltr">0.008</span>: <strong>پذیرفته</strong>.</p>
<p><strong>تفسیر.</strong> پارکِ واقعی کندتر و با تأخیر است. با <span class="math inline">\(\tau = 2.6\,\text{s}\)</span> میرایی‌ِ حلقهٔ تنظیم‌شده بیشتر می‌شود (<a href="#eq-ch20-zeta" class="quarto-xref">معادلهٔ&nbsp;<span>20.4</span></a>)، ولی تأخیرِ <span class="ltr" dir="ltr">0.35 s</span> بیشترِ حاشیهٔ <span class="ltr" dir="ltr">0.5 s</span> (<a href="#exm-ch20-delay" class="quarto-xref">مثال&nbsp;<span>20.4</span></a>) را مصرف کرده است؛ بنابراین هر افزایشِ بهره پس از این ممنوع است مگر با مدلِ تازه آزموده شود. مدلِ برازش‌شده جایگزینِ مدلِ طراحی در پروندهٔ مطالعه می‌شود. <strong>وارسی:</strong> خطای پایدارِ هر دو مدل نزدیکِ صفر است: اختلاف فقط در گذراست؛ پس معیارِ فقط‌پایدار این خطا را نمی‌دید.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اعتبارسنجی و برازش را از هم جدا کنید.</li>
<li>چرا معیارِ پذیرش باید <strong>پیش از</strong> آزمون تعیین شود؟</li>
<li>چرا معیارِ فقط‌پایدار کافی نیست؟</li>
<li>با <span class="math inline">\(\tau = 2.6\,\text{s}\)</span>، <span class="math inline">\(\zeta\)</span> تنظیم‌شده را حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-c-verify" class="level3" data-number="20.4.7">
<h3 data-number="20.4.7" class="anchored" data-anchor-id="sec-ch20-c-verify"><span class="header-section-number">20.4.7</span> شبیه‌سازی، آزمونِ منطق و آزمون‌های راه‌اندازی</h3>
<p><strong>ایده.</strong> هر نیازمندی باید <strong>شاهد</strong> داشته باشد. برای کنترل‌گرِ نیروگاه سه راهِ شاهد هست که در ویرایشِ نخستِ <span class="ltr" dir="ltr">IEC TS 63102:2021</span> (اکنون جایگزین‌شده با ویرایشِ <span class="ltr" dir="ltr">2026</span>) برای ارزیابیِ انطباقِ نیروگاه‌های بادی و <span class="ltr" dir="ltr">PV</span> با قواعدِ شبکه نام برده شده‌اند: <strong>آزمون</strong>، <strong>شبیه‌سازی</strong> و <strong>پایش</strong>. هیچ‌کدام به‌تنهایی کافی نیست: آزمون فقط چند نقطهٔ کار را می‌بیند، شبیه‌سازی به اعتبارِ مدل وابسته است و پایش فقط آنچه را رخ داده نشان می‌دهد. نمودارِ <span class="ltr" dir="ltr">V</span> (<a href="#fig-ch20-verify" class="quarto-xref">شکل&nbsp;<span>20.11</span></a>) نشان می‌دهد هر سطحِ آزمون کدام سطحِ طراحی را می‌سنجد.</p>
<div id="fig-ch20-verify" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-verify-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-verify.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-verify-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.11: نمودارِ <span class="ltr" dir="ltr">V</span> راستی‌آزماییِ کنترل‌گر: هر سطحِ آزمون در سمتِ چپ سطحِ طراحیِ روبه‌رویش را در سمتِ راست می‌سنجد.
</figcaption>
</figure>
</div>
<p><strong>سطح‌های آزمون.</strong></p>
<ol type="1">
<li><strong>آزمونِ منطق</strong> (به انگلیسی <span class="ltr" dir="ltr">unit test</span>): هر قاعده جدا با ورودی‌های ساختگی؛ مانندِ آزمون‌های لبه در <a href="#exm-ch20-edge" class="quarto-xref">مثال&nbsp;<span>20.25</span></a>. ارزان، سریع و تکرارپذیر؛ با هر تغییرِ کد دوباره اجرا می‌شود.</li>
<li><strong>شبیه‌سازیِ سامانه:</strong> کنترل‌گر با مدلِ نیروگاه و شبکه. برای مطالعه‌های پایداری، مدل‌های <strong>عمومیِ</strong> توربین و نیروگاهِ بادی در <span class="ltr" dir="ltr">IEC 61400-27-1:2020</span> تعریف شده‌اند (مدل‌های توالیِ مثبت در حوزهٔ زمان، مستقل از نرم‌افزار)؛ سازنده مدلِ اعتبارسنجی‌شدهٔ محصولش را می‌دهد (فصلِ ۲۷).</li>
<li><strong>آزمون با سخت‌افزار در حلقه</strong> (به انگلیسی <span class="ltr" dir="ltr">hardware in the loop</span>): کنترل‌گرِ واقعی به شبیه‌سازِ بی‌درنگِ نیروگاه وصل می‌شود؛ زمان‌بندی، ارتباط و تأخیرها را می‌آزماید.</li>
<li><strong>آزمونِ پذیرشِ کارخانه:</strong> همهٔ نقطه‌ها، حالت‌ها و گذارها با شبیه‌ساز، پیش از حمل.</li>
<li><strong>آزمون‌های محل و راه‌اندازی:</strong> همان کارکردها با نیروگاهِ واقعی، طبقِ برنامهٔ آزمونِ پذیرفته‌شده و با حضورِ بهره‌بردارِ شبکه هر جا لازم است (فصلِ ۵۰).</li>
<li><strong>پایشِ پیوسته:</strong> شاخص‌ها در بهره‌برداری؛ مانندِ ساعت‌های نگه‌داشتِ ذخیره در <a href="#exm-ch20-evidence" class="quarto-xref">مثال&nbsp;<span>20.49</span></a>.</li>
</ol>
<div id="tbl-ch20-tests" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-tests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.6: آزمون‌های کنترل‌گر با هدف و شاهد (سطح‌ها: ۱ منطق، ۲ شبیه‌سازی، ۳ سخت‌افزار در حلقه، ۴ کارخانه، ۵ محل، ۶ پایش)
</figcaption>
<div aria-describedby="tbl-ch20-tests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 31%">
<col style="width: 25%">
<col style="width: 10%">
</colgroup>
<thead>
<tr class="header">
<th>آزمون (هدف)</th>
<th>آنچه نشان می‌دهد</th>
<th>شاهد</th>
<th>سطح</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پلهٔ نقطهٔ تنظیمِ <span class="ltr" dir="ltr">P</span></td>
<td>زمانِ خیز، فراجهش، نشستن (<a href="#exm-ch20-loop" class="quarto-xref">مثال&nbsp;<span>20.2</span></a>)</td>
<td>ثبتِ پرسرعت و مقایسه با شبیه‌سازی</td>
<td>۲، ۴، ۵</td>
</tr>
<tr class="even">
<td>محدودیتِ شیب و ضدِ انباشت</td>
<td>نبودِ فراجهشِ بزرگ (<a href="#exm-ch20-windup" class="quarto-xref">مثال&nbsp;<span>20.3</span></a>)</td>
<td>همان</td>
<td>۱، ۲، ۴</td>
</tr>
<tr class="odd">
<td>سقفِ صادرات</td>
<td>صادرات زیرِ سقف + نوار</td>
<td>ثبتِ نقطهٔ اتصال</td>
<td>۱، ۴، ۵، ۶</td>
</tr>
<tr class="even">
<td>پاسخِ بسامد (اگر خواسته شود)</td>
<td>شیبِ افت و باند مرده (<a href="#exm-ch20-droop" class="quarto-xref">مثال&nbsp;<span>20.7</span></a>)</td>
<td>سیگنالِ بسامدِ شبیه‌سازی‌شده به کنترل‌گر</td>
<td>۲، ۳، ۵</td>
</tr>
<tr class="odd">
<td>توانِ راکتیو و ولتاژ</td>
<td>منحنیِ توانایی و پاسخ (<a href="#exm-ch20-pq" class="quarto-xref">مثال&nbsp;<span>20.13</span></a>)</td>
<td>ثبتِ <span class="ltr" dir="ltr">P</span>، <span class="ltr" dir="ltr">Q</span> و <span class="ltr" dir="ltr">V</span></td>
<td>۲، ۵، ۶</td>
</tr>
<tr class="even">
<td>ازدست‌رفتنِ ارتباط</td>
<td>نگه‌داشت، پشتیبان، بازگشت (<a href="#exm-ch20-machine" class="quarto-xref">مثال&nbsp;<span>20.18</span></a>)</td>
<td>ثبتِ رخدادها با مهرِ زمان</td>
<td>۱، ۳، ۴، ۵</td>
</tr>
<tr class="odd">
<td>حدهای باتری</td>
<td>محدودیت و هشدار در دو سرِ پنجره</td>
<td>ثبتِ کنترل‌گر و <span class="ltr" dir="ltr">BMS</span></td>
<td>۱، ۴، ۵</td>
</tr>
<tr class="even">
<td>تأخیرِ مسیر</td>
<td>زمان از اندازه‌گیری تا فرمان (<a href="#exm-ch20-delay" class="quarto-xref">مثال&nbsp;<span>20.4</span></a>)</td>
<td>مهرهای زمانِ همگام</td>
<td>۳، ۵</td>
</tr>
<tr class="odd">
<td>تنظیماتِ به‌جامانده</td>
<td>اثرانگشتِ یکسان (<a href="#exm-ch20-settings" class="quarto-xref">مثال&nbsp;<span>20.19</span></a>)</td>
<td>گزارشِ امضاشده</td>
<td>۴، ۵</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این بخش
</div>
</div>
<div class="callout-body-container callout-body">
<p>جدولِ بالا آزمون‌ها را با <strong>هدف و شاهد</strong> نام می‌برد، نه با روشِ اجرا. آزمون روی نیروگاهِ برق‌دار طبقِ روالِ نوشته‌شده و پذیرفته‌شدهٔ پروژه، با مجوزِ کار و اجازهٔ بهره‌بردارِ شبکه و به‌دستِ افرادِ صلاحیت‌دار انجام می‌شود (فصل‌های ۴۷ و ۵۰). این کتاب هیچ روشِ کار روی تجهیزاتِ برق‌دار نمی‌دهد.</p>
</div>
</div>
<div id="exm-ch20-tests" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.23 (برنامهٔ آزمونِ یک نیازمندی)</strong></span> <strong>پرسش.</strong> برای «ارتباط که رفت، یک ساعت نگه‌داشت و سپس پشتیبان»، مورد‌های آزمون را در سه سطح بنویسید.</p>
<p><strong>پاسخ.</strong> سطحِ ۱ (منطق): سه گام بی ارتباط و یک گام با ارتباط؛ انتظار: گامِ اول دشارژ طبقِ برنامه، گامِ دوم بیکار، گامِ سوم بازگشت به برنامه (آزمونِ «<span class="ltr" dir="ltr">comms lost</span>» در <a href="#exm-ch20-edge" class="quarto-xref">مثال&nbsp;<span>20.25</span></a>). سطحِ ۴ (کارخانه): قطعِ پیوندِ شبیه‌سازِ مرکزِ کنترل؛ انتظار: پیامِ هشدارِ میانه، گذار در زمانِ تنظیم‌شده، و نگه‌داشتنِ آخرین سقف. سطحِ ۵ (محل): همان با هماهنگیِ بهره‌بردارِ شبکه در زمانِ تعیین‌شده؛ شاهد: ثبتِ رخدادها با مهرِ زمانِ همگام.</p>
<p><strong>تفسیر.</strong> آزمونِ منطق ارزان است و هر بار اجرا می‌شود؛ آزمونِ محل گران است و یک بار. پس هر رفتاری که می‌توان در منطق آزمود، آنجا آزموده می‌شود و آزمونِ محل فقط آنچه را می‌سنجد که فقط آنجا پیداست: تأخیرِ واقعی، پیوندِ واقعی، رفتارِ واقعیِ تجهیزات.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه راهِ شاهد برای انطباق را نام ببرید و ضعفِ هر کدام را بنویسید.</li>
<li>شش سطحِ آزمون را به ترتیب بنویسید.</li>
<li>چرا مدلِ شبیه‌سازی باید «اعتبارسنجی‌شده» باشد؟</li>
<li>آزمونِ «تأخیرِ مسیر» در کدام سطح‌ها معنا دارد و چرا؟</li>
<li>برای «سقفِ صادرات» یک شاهدِ پایشِ پیوسته پیشنهاد کنید.</li>
<li>چرا روشِ اجرای آزمون‌های محل در این کتاب نیامده است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch20-d" class="level2" data-number="20.5">
<h2 data-number="20.5" class="anchored" data-anchor-id="sec-ch20-d"><span class="header-section-number">20.5</span> د. آزمایشگاهِ دیسپاچِ ساعتی</h2>
<section id="sec-ch20-d-worked" class="level3" data-number="20.5.1">
<h3 data-number="20.5.1" class="anchored" data-anchor-id="sec-ch20-d-worked"><span class="header-section-number">20.5.1</span> مثالِ کارشده: جدولِ دیسپاچِ یک روز</h3>
<p><strong>ایده.</strong> همهٔ اجزای بخش‌های الف تا ج اینجا با هم کار می‌کنند: پیش‌بینیِ روزِ بعد (فصلِ ۱۵)، قیمت‌های آموزشی (فصلِ ۱۹)، سقفِ بهره‌بردار (<span class="ltr" dir="ltr">A-302</span>)، برنامه‌ریزِ پویا (<a href="#sec-ch20-a-dispatch" class="quarto-xref"><span>بخش 20.2.8</span></a>) و کنترل‌گرِ ساعتی (<a href="#sec-ch20-b-degraded" class="quarto-xref"><span>بخش 20.3.7</span></a>). روزِ انتخابی آفتابی‌ترین روزی است که سقفِ <span class="ltr" dir="ltr">80 MW</span> دارد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb30"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb30-1"><a href="#cb30-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> plan(day: <span class="bu">int</span>):</span>
<span id="cb30-2"><a href="#cb30-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Day-ahead battery plan from the forecast and the known caps."""</span></span>
<span id="cb30-3"><a href="#cb30-3" aria-hidden="true" tabindex="-1"></a>    h <span class="op">=</span> <span class="bu">slice</span>(day <span class="op">*</span> <span class="dv">24</span>, day <span class="op">*</span> <span class="dv">24</span> <span class="op">+</span> <span class="dv">24</span>)</span>
<span id="cb30-4"><a href="#cb30-4" aria-hidden="true" tabindex="-1"></a>    fc <span class="op">=</span> np.clip(src.poc_forecast(<span class="dv">24</span>)[h], <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb30-5"><a href="#cb30-5" aria-hidden="true" tabindex="-1"></a>    cap <span class="op">=</span> eb.caps()[h]</span>
<span id="cb30-6"><a href="#cb30-6" aria-hidden="true" tabindex="-1"></a>    price <span class="op">=</span> src.prices()[h]</span>
<span id="cb30-7"><a href="#cb30-7" aria-hidden="true" tabindex="-1"></a>    rev, e, p <span class="op">=</span> ct.dp_schedule(price, np.minimum(fc, L[<span class="st">"bess_mw"</span>]),</span>
<span id="cb30-8"><a href="#cb30-8" aria-hidden="true" tabindex="-1"></a>                               np.clip(cap <span class="op">-</span> fc, <span class="dv">0</span>, <span class="va">None</span>), L[<span class="st">"bess_mw"</span>],</span>
<span id="cb30-9"><a href="#cb30-9" aria-hidden="true" tabindex="-1"></a>                               L[<span class="st">"e_min"</span>], L[<span class="st">"e_max"</span>], L[<span class="st">"e_min"</span>], L[<span class="st">"eta"</span>],</span>
<span id="cb30-10"><a href="#cb30-10" aria-hidden="true" tabindex="-1"></a>                               step<span class="op">=</span><span class="fl">1.0</span>, wear<span class="op">=</span><span class="fl">10.0</span>)</span>
<span id="cb30-11"><a href="#cb30-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> fc, cap, price, p</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>hourly dispatch of day 73 (sunniest day with an 80 MW cap, A-302):
   h  fcst   act  cap  price  plan   chg   dis  export  curt   SOC
   0  16.9  29.9  100   50.0  -0.0   0.0   0.0    29.9   0.0   4.0
   1  28.0  40.8  100   50.0  -0.0   0.0   0.0    40.8   0.0   4.0
   2  39.5  47.9  100   50.0  -0.0   0.0   0.0    47.9   0.0   4.0
   3  44.0  57.9  100   50.0  -0.0   0.0   0.0    57.9   0.0   4.0
   4  56.0  59.5  100   50.0  -0.0   0.0   0.0    59.5   0.0   4.0
   5  59.6  56.3  100   50.0  -0.0   0.0   0.0    56.3   0.0   4.0
   6  53.5  57.6  100   50.0  -0.0   0.0   0.0    57.6   0.0   4.0
   7  74.5  72.8  100   50.0  -0.0   0.0   0.0    72.8   0.0   4.0
   8  87.8  84.1  100   50.0  -0.0   0.0   0.0    84.1   0.0   4.0
   9  88.2  93.5  100   50.0  -0.0   0.0   0.0    93.5   0.0   4.0
  10  95.3 102.6  100   27.3  -1.1   2.6   0.0   100.0   0.0   6.4
  11  99.0 105.2   80   27.3  -1.1  20.0   0.0    80.0   5.2  24.9
  12  97.5 104.7   80   27.3  -1.1  11.9   0.0    80.0  12.8  36.0
  13  95.6 104.9   80   27.3 -19.4   0.0   0.0    80.0  24.9  36.0
  14  97.3  98.8   80   27.3 -11.9   0.0   0.0    80.0  18.8  36.0
  15  83.8  88.6  100   50.0  -0.0   0.0   0.0    88.6   0.0  36.0
  16  74.8  74.8  100   50.0  -0.0   0.0   0.0    74.8   0.0  36.0
  17  63.7  57.0  100   50.0  -0.0   0.0   0.0    57.0   0.0  36.0
  18  59.6  47.9  100   76.7 +19.5   0.0  19.5    67.4   0.0  15.0
  19  59.6  17.5  100   76.7  +9.3   0.0   9.3    26.8   0.0   5.0
  20  54.8  15.6  100   76.7  +0.9   0.0   0.9    16.6   0.0   4.0
  21  25.6   6.4  100   76.7  -0.0   0.0   0.0     6.4   0.0   4.0
  22  10.7   0.4  100   50.0  -0.0   0.0   0.0     0.4   0.0   4.0
  23   2.6   0.8  100   50.0  -0.0   0.0   0.0     0.8   0.0   4.0
  day: export 1359 MWh, curtailed 61.7 MWh, value 61.6 k u
  controller alarms: 2
    h13 charge limited
    h14 charge limited</code></pre>
<div id="fig-ch20-day" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-day-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-day.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-day-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.12: روزِ مثالِ کارشده: تولیدِ نیروگاه، صادرات و سقفِ بهره‌بردار (بالا) و انرژیِ ذخیرهٔ باتری در پایانِ هر ساعت (پایین).
</figcaption>
</figure>
</div>
<div id="exm-ch20-dispatch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.24 (جدولِ دیسپاچ با سقف و پیش‌بینیِ نادرست)</strong></span> <strong>پرسش.</strong> جدولِ ساعتیِ روزِ ۷۳ را بخوانید: (۱) برنامهٔ روزِ بعد کِی شارژ و کِی دشارژ می‌خواست و چرا؟ (۲) کنترل‌گر چه کرد که با برنامه فرق داشت؟ (۳) کاهشِ تولید و صادراتِ روز چیست؟ (۴) دو هشدار از کجا آمدند؟</p>
<p><strong>پاسخ.</strong></p>
<ol type="1">
<li><strong>برنامه</strong> در ساعت‌های <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">14</span> (قیمتِ <span class="ltr" dir="ltr">27.3</span>) شارژ می‌خواست، بیشترِ آن در ساعت‌های <span class="ltr" dir="ltr">13</span> و <span class="ltr" dir="ltr">14</span> (<span class="ltr" dir="ltr">19.4</span> و <span class="ltr" dir="ltr">11.9 MW</span>)، چون پیش‌بینی بیشترین مازاد زیرِ سقف را آنجا می‌دید؛ و در ساعت‌های <span class="ltr" dir="ltr">18</span> تا <span class="ltr" dir="ltr">20</span> (قیمتِ <span class="ltr" dir="ltr">76.7</span>) دشارژ.</li>
<li><strong>کنترل‌گر</strong> تولیدِ واقعی را دید که از پیش‌بینی بیشتر بود (<span class="ltr" dir="ltr">102.6</span> تا <span class="ltr" dir="ltr">105.2 MW</span> در برابرِ <span class="ltr" dir="ltr">95</span> تا <span class="ltr" dir="ltr">99</span>). در ساعت‌های <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">12</span> مازاد را با اولویتِ ۵ (بازگیری) گرفت: <span class="ltr" dir="ltr">2.6</span>، <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">11.9 MW</span>. باتری در پایانِ ساعتِ <span class="ltr" dir="ltr">12</span> پر شد (<span class="ltr" dir="ltr">36 MWh</span>).</li>
<li><strong>کاهش</strong> در ساعت‌های <span class="ltr" dir="ltr">11</span> تا <span class="ltr" dir="ltr">14</span>: <span class="ltr" dir="ltr">5.2 + 12.8 + 24.9 + 18.8 = 61.7 MWh</span>. صادرات <span class="ltr" dir="ltr">1,359 MWh</span> به ارزشِ <span class="ltr" dir="ltr">61.6</span> هزار واحد.</li>
<li><strong>هشدارها</strong> در ساعت‌های <span class="ltr" dir="ltr">13</span> و <span class="ltr" dir="ltr">14</span>: برنامه شارژ می‌خواست اما باتری پر بود («شارژ محدود شد»).</li>
</ol>
<p><strong>تفسیر.</strong> پیش‌بینی کم برآورد کرد و باتری زودتر از برنامه پر شد؛ کاهشِ کلِ روز با برنامهٔ کامل هم همین می‌بود، چون باتری در هر حال فقط <span class="ltr" dir="ltr">32 MWh</span> جا دارد و مازادِ چهار ساعتِ سقف حدودِ <span class="ltr" dir="ltr">94 MWh</span> است. دشارژِ عصر (<span class="ltr" dir="ltr">19.5</span>، <span class="ltr" dir="ltr">9.3</span> و <span class="ltr" dir="ltr">0.9 MW</span>) طبقِ برنامه انجام شد. درسِ کلی: کنترل‌گر برنامه را <strong>اجرا</strong> می‌کند ولی آن را <strong>باور</strong> نمی‌کند؛ هر ناهمخوانی محدود و گزارش می‌شود و برنامه‌ریزِ درون‌روز آن را در دورِ بعد می‌بیند. <strong>وارسی:</strong> تراز در ساعتِ <span class="ltr" dir="ltr">11</span>: <span class="math inline">\(105.2 - 20.0 - 80.0 = 5.2\)</span>؛ انرژی: <span class="math inline">\(6.4 + 20 \times 0.927 = 24.9\,\text{MWh}\)</span>.</p>
</div>
</section>
<section id="sec-ch20-d-tests" class="level3" data-number="20.5.2">
<h3 data-number="20.5.2" class="anchored" data-anchor-id="sec-ch20-d-tests"><span class="header-section-number">20.5.2</span> آزمون‌های لبهٔ کنترل‌گر</h3>
<p><strong>ایده.</strong> مثالِ کارشده یک روزِ عادی است؛ کنترل‌گر باید در <strong>لبه‌ها</strong> هم درست رفتار کند: درخواستِ ناممکن، باتریِ پر یا خالی، سقفِ ناگهانی، قطعِ ارتباط، ذخیره در کف. هر کدام یک نیازمندی است که به‌شکلِ کد نوشته شده است.</p>
<pre class="text"><code>edge-case tests of the hourly controller:
  PASS  infeasible request (-35 MW) clamped to 20 MW, alarm
  PASS  empty battery: no discharge, alarm
  PASS  full battery: no charge
  PASS  operator cap 80 MW overrides the plan: export &lt;= 80
  PASS  comms lost: plan kept 1 h, then battery idle; back on return
  PASS  reserve keeps energy for 5 MW x 1 h: discharge stops at floor
  PASS  reserve keeps 5 MW of converter room: discharge &lt;= 15 MW
  PASS  curtailment recaptured when the plan is idle
  each test is a requirement written as code (section C); the
  same cases run in the factory and site tests of the real
  controller (chapters 44, 48 and 50)</code></pre>
<div id="exm-ch20-edge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.25 (هشت آزمون، هشت نیازمندی)</strong></span> <strong>پرسش.</strong> برای هر آزمونِ بالا بگویید کدام اولویت یا حالت را می‌سنجد.</p>
<p><strong>پاسخ.</strong> درخواستِ <span class="ltr" dir="ltr">−35 MW</span>: حدِ رده (اولویتِ ۱) و «محدود و گزارش»؛ باتریِ خالی و پر: حدهای پنجره (۱)؛ سقفِ <span class="ltr" dir="ltr">80 MW</span>: دستورِ بهره‌بردار (۲) بالاتر از برنامه (۴)؛ قطعِ ارتباط: گذار به پشتیبان پس از زمانِ نگه‌داشت و بازگشت (<a href="#sec-ch20-c-states" class="quarto-xref"><span>بخش 20.4.2</span></a>)؛ ذخیره در کف و ذخیرهٔ توانِ مبدل: اولویتِ ۳؛ بازگیری: اولویتِ ۵.</p>
<p><strong>تفسیر.</strong> آزمونِ قطعِ ارتباط در نسخهٔ اول فقط «بیکار شدن» را می‌سنجید و <strong>بازگشت</strong> را نه؛ همان خطای ماشینِ حالت (<a href="#exm-ch20-machine" class="quarto-xref">مثال&nbsp;<span>20.18</span></a>) از دیدِ آزمون. هر آزمون باید هم ورود به حالت و هم خروج از آن را بسنجد. <strong>وارسی:</strong> هر هشت آزمون <span class="ltr" dir="ltr">PASS</span>.</p>
</div>
</section>
<section id="sec-ch20-d-year" class="level3" data-number="20.5.3">
<h3 data-number="20.5.3" class="anchored" data-anchor-id="sec-ch20-d-year"><span class="header-section-number">20.5.3</span> یک سال برنامه با پیش‌بینیِ ناکامل</h3>
<p><strong>ایده.</strong> یک روز چیزی دربارهٔ کیفیتِ برنامه نمی‌گوید. همین زنجیره را برای ۳۶۵ روز با سه منبعِ برنامه اجرا می‌کنیم: پیش‌بینیِ کامل (فرضی)، پیش‌بینیِ روزِ بعد و پیش‌بینیِ درون‌روز.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb33"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb33-1"><a href="#cb33-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> year_of_plans(fc: np.ndarray, wear: <span class="bu">float</span> <span class="op">=</span> <span class="fl">10.0</span>):</span>
<span id="cb33-2"><a href="#cb33-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Plan each day from the forecast fc (charge only from the plant,</span></span>
<span id="cb33-3"><a href="#cb33-3" aria-hidden="true" tabindex="-1"></a><span class="co">    discharge within the export room), execute with the controller on</span></span>
<span id="cb33-4"><a href="#cb33-4" aria-hidden="true" tabindex="-1"></a><span class="co">    the actual output, and return energy, revenue and alarms."""</span></span>
<span id="cb33-5"><a href="#cb33-5" aria-hidden="true" tabindex="-1"></a>    act <span class="op">=</span> np.clip(src.poc_actual(), <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb33-6"><a href="#cb33-6" aria-hidden="true" tabindex="-1"></a>    cap <span class="op">=</span> eb.caps()</span>
<span id="cb33-7"><a href="#cb33-7" aria-hidden="true" tabindex="-1"></a>    price <span class="op">=</span> src.prices()</span>
<span id="cb33-8"><a href="#cb33-8" aria-hidden="true" tabindex="-1"></a>    c <span class="op">=</span> ct.Controller(e<span class="op">=</span>L[<span class="st">"e_min"</span>])</span>
<span id="cb33-9"><a href="#cb33-9" aria-hidden="true" tabindex="-1"></a>    rev <span class="op">=</span> curt <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb33-10"><a href="#cb33-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> d <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">365</span>):</span>
<span id="cb33-11"><a href="#cb33-11" aria-hidden="true" tabindex="-1"></a>        h <span class="op">=</span> <span class="bu">slice</span>(d <span class="op">*</span> <span class="dv">24</span>, d <span class="op">*</span> <span class="dv">24</span> <span class="op">+</span> <span class="dv">24</span>)</span>
<span id="cb33-12"><a href="#cb33-12" aria-hidden="true" tabindex="-1"></a>        f <span class="op">=</span> np.clip(fc[h], <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb33-13"><a href="#cb33-13" aria-hidden="true" tabindex="-1"></a>        _, _, plan <span class="op">=</span> ct.dp_schedule(price[h], np.minimum(f, L[<span class="st">"bess_mw"</span>]),</span>
<span id="cb33-14"><a href="#cb33-14" aria-hidden="true" tabindex="-1"></a>                                    np.clip(cap[h] <span class="op">-</span> f, <span class="dv">0</span>, <span class="va">None</span>),</span>
<span id="cb33-15"><a href="#cb33-15" aria-hidden="true" tabindex="-1"></a>                                    L[<span class="st">"bess_mw"</span>], L[<span class="st">"e_min"</span>], L[<span class="st">"e_max"</span>],</span>
<span id="cb33-16"><a href="#cb33-16" aria-hidden="true" tabindex="-1"></a>                                    <span class="bu">round</span>(c.e), L[<span class="st">"eta"</span>], wear<span class="op">=</span>wear,</span>
<span id="cb33-17"><a href="#cb33-17" aria-hidden="true" tabindex="-1"></a>                                    e_end<span class="op">=</span>L[<span class="st">"e_min"</span>])</span>
<span id="cb33-18"><a href="#cb33-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">24</span>):</span>
<span id="cb33-19"><a href="#cb33-19" aria-hidden="true" tabindex="-1"></a>            t <span class="op">=</span> d <span class="op">*</span> <span class="dv">24</span> <span class="op">+</span> k</span>
<span id="cb33-20"><a href="#cb33-20" aria-hidden="true" tabindex="-1"></a>            r <span class="op">=</span> c.step(t, act[t], plan[k], cap[t], <span class="va">True</span>)</span>
<span id="cb33-21"><a href="#cb33-21" aria-hidden="true" tabindex="-1"></a>            rev <span class="op">+=</span> r[<span class="st">"export"</span>] <span class="op">*</span> price[t]</span>
<span id="cb33-22"><a href="#cb33-22" aria-hidden="true" tabindex="-1"></a>            curt <span class="op">+=</span> r[<span class="st">"curtailed"</span>]</span>
<span id="cb33-23"><a href="#cb33-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rev, curt, <span class="bu">len</span>(c.alarms)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a year of battery plans executed by the controller (S1):
  export revenue without the battery 13,781 k u
  plan made from          battery adds k u   share %   curtailed   alarms
  perfect foresight                   471     100.0         390       41
  day-ahead forecast                  469      99.5         390       77
  intraday forecast                   469      99.5         390       74
  plans from the forecasts keep almost all of the value:
  shifting is decided by prices known a day ahead, and the
  controller fills the battery from curtailment whatever the
  plan says; the mismatches show as alarms (charge or
  discharge limited) that the operator must read</code></pre>
<div id="exm-ch20-plans" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.26 (ارزشِ پیش‌بینیِ بهتر برای باتری)</strong></span> <strong>پرسش.</strong> باتری با هر منبعِ برنامه چقدر به درآمدِ صادرات می‌افزاید؟ چرا تفاوت کم است؟</p>
<p><strong>پاسخ.</strong> درآمدِ صادرات بی‌باتری <span class="ltr" dir="ltr">13,781</span> هزار واحد است. باتری با پیش‌بینیِ کامل <span class="ltr" dir="ltr">471</span> و با هر دو پیش‌بینی <span class="ltr" dir="ltr">469</span> هزار می‌افزاید: <span class="ltr" dir="ltr">99.5 %</span> ارزش. هشدارها از <span class="ltr" dir="ltr">41</span> به <span class="ltr" dir="ltr">77</span> و <span class="ltr" dir="ltr">74</span> می‌رسند.</p>
<p><strong>تفسیر.</strong> جابه‌جایی را <strong>قیمت</strong> می‌راند و قیمت‌ها از روزِ بعد معلوم‌اند؛ خطای پیش‌بینیِ تولید فقط ساعتِ شارژ را جابه‌جا می‌کند و کنترل‌گر در هر حال باتری را از کاهشِ تولید پر می‌کند. اما همین خطا در <strong>تعهدها</strong> گران است: برنامهٔ صادرات و ذخیره (<a href="#sec-ch20-e" class="quarto-xref"><span>بخش 20.6</span></a>). <strong>وارسی:</strong> حتی پیش‌بینیِ کامل <span class="ltr" dir="ltr">41</span> هشدار دارد: بازگیری گاهی باتری را زودتر از برنامه پر می‌کند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>در <a href="#exm-ch20-dispatch" class="quarto-xref">مثال&nbsp;<span>20.24</span></a> چرا برنامه بیشترین شارژ را در ساعت‌های <span class="ltr" dir="ltr">13</span> و <span class="ltr" dir="ltr">14</span> می‌خواست؟</li>
<li>تراز را در ساعتِ <span class="ltr" dir="ltr">12</span> وارسی کنید.</li>
<li>چرا کاهشِ کلِ روز با اجرای کاملِ برنامه هم تقریباً همین می‌بود؟</li>
<li>چه آزمونِ لبه‌ای برای «توانِ راکتیو بیرون از منحنی» پیشنهاد می‌کنید؟</li>
<li>چرا پیش‌بینیِ بهتر ارزشِ باتری را کم تغییر می‌دهد؟</li>
<li>چرا هشدارها با پیش‌بینیِ ناکامل بیشترند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch20-e" class="level2" data-number="20.6">
<h2 data-number="20.6" class="anchored" data-anchor-id="sec-ch20-e"><span class="header-section-number">20.6</span> ه. دیسپاچِ آگاه از پیش‌بینی</h2>
<section id="sec-ch20-e-horizons" class="level3" data-number="20.6.1">
<h3 data-number="20.6.1" class="anchored" data-anchor-id="sec-ch20-e-horizons"><span class="header-section-number">20.6.1</span> سه افق، سه کار</h3>
<p><strong>ایده.</strong> فصلِ ۱۵ پیش‌بینی را برای افق‌های گوناگون ساخت (<a href="15-energy-yield-losses.html#sec-ch15-e-horizon" class="quarto-xref"><span>بخش 15.6.3</span></a>). اینجا می‌بینیم هر افق به <strong>کدام تصمیم</strong> خدمت می‌کند (<a href="#fig-ch20-horizons" class="quarto-xref">شکل&nbsp;<span>20.13</span></a>):</p>
<ul>
<li><strong>روزِ بعد:</strong> پیش‌بینیِ ۱۲ تا ۳۶ ساعته؛ برنامهٔ ساعتیِ صادرات (و پیشنهاد در بازار، اگر بازاری باشد)، برنامهٔ باتری، اعلامِ دسترس‌پذیریِ خدمت‌ها.</li>
<li><strong>درون‌روز:</strong> پیش‌بینیِ ۱ تا ۶ ساعته؛ اصلاحِ برنامه (اگر قواعد اجازه دهند)، جای‌گیریِ حالتِ شارژ برای عصر، پاسخ به سقف‌های تازه.</li>
<li><strong>زمانِ واقعی:</strong> اندازه‌گیریِ همین لحظه؛ اجرای ایمن، رعایتِ سقف‌ها، پاسخِ خدمت.</li>
</ul>
<div id="fig-ch20-horizons" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-horizons-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-horizons.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-horizons-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.13: پیش‌بینی، برنامه‌ریزی و دیسپاچ در سه افق؛ انحراف‌ها و هشدارهای زمانِ واقعی به برنامهٔ بعدی برمی‌گردند.
</figcaption>
</figure>
</div>
<pre class="text"><code>forecast error of the POC export by horizon (test months):
  horizon              lead h   MAE MW   RMSE MW   P5 err   P95 err
  day-ahead                24      7.1      10.6    -16.2      19.2
  intraday                  4      5.0       7.8    -11.3      14.8
  persistence (1 h)         1      6.3       9.0    -15.6      15.2
  scheduling uses the forecast of its horizon: the day-ahead
  plan is made once, the intraday plan corrects it, and
  real-time dispatch uses what is measured now; each layer
  keeps the decisions of the one above unless they are
  infeasible (section A)</code></pre>
<div id="tbl-ch20-horizons" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-horizons-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.7: سه افقِ پیش‌بینی، برنامه‌ریزی و دیسپاچ (آموزشی؛ بازه‌ها و دروازه‌ها در هر بازار و قرارداد فرق دارند)
</figcaption>
<div aria-describedby="tbl-ch20-horizons-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 16%">
<col style="width: 24%">
<col style="width: 30%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>افق</th>
<th>پیش‌بینی</th>
<th>تصمیم</th>
<th>سند و ثبت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>روزِ بعد</td>
<td><span class="ltr" dir="ltr">NWP</span> + مدلِ نیروگاه، احتمالاتی</td>
<td>برنامهٔ صادرات، باتری، اعلامِ خدمت</td>
<td>برنامهٔ اعلام‌شده با نسخهٔ پیش‌بینی</td>
</tr>
<tr class="even">
<td>درون‌روز</td>
<td>به‌روزشده با اندازه‌گیری‌ها</td>
<td>اصلاحِ برنامه، کفِ انرژیِ عصر</td>
<td>تغییر با دلیل و زمان</td>
</tr>
<tr class="odd">
<td>زمانِ واقعی</td>
<td>اندازه‌گیریِ اکنون</td>
<td>فرمانِ <span class="ltr" dir="ltr">P</span> و <span class="ltr" dir="ltr">Q</span>، محدودیت‌ها</td>
<td>رخدادها، هشدارها، انحراف</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch20-horizons" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.27 (کدام پیش‌بینی برای کدام تصمیم)</strong></span> <strong>پرسش.</strong> در ماه‌های آزمون، خطای پیش‌بینیِ صادرات برای روزِ بعد، درون‌روز و پایا (مقدارِ ساعتِ قبل) چیست؟ چرا پایا برای برنامهٔ روزِ بعد به کار نمی‌آید با اینکه خطایش از روزِ بعد کمتر است؟</p>
<p><strong>پاسخ.</strong> میانگینِ خطای مطلق: روزِ بعد <span class="ltr" dir="ltr">7.1</span>، درون‌روز <span class="ltr" dir="ltr">5.0</span>، پایا <span class="ltr" dir="ltr">6.3 MW</span>؛ صدکِ پنجم و نود و پنجم برای روزِ بعد <span class="ltr" dir="ltr">−16.2</span> و <span class="ltr" dir="ltr">+19.2 MW</span>.</p>
<p><strong>تفسیر.</strong> پایا فقط برای <strong>ساعتِ بعد</strong> معتبر است؛ برای برنامهٔ فردا ساعتِ قبلِ فردا را نداریم. هر افق پیش‌بینیِ خودش را دارد و مقایسه فقط میانِ روش‌های یک افق معنا دارد (فصلِ ۱۵). خطای درون‌روز حدودِ <span class="ltr" dir="ltr">30 %</span> کمتر از روزِ بعد است و این همان چیزی است که اصلاحِ برنامه به آن تکیه دارد (<a href="#exm-ch20-imbalance" class="quarto-xref">مثال&nbsp;<span>20.28</span></a>). <strong>وارسی:</strong> صدک‌ها نامتقارن‌اند: پیش‌بینی گاهی بسیار بیش‌برآورد می‌کند (ابر یا آرامشِ پیش‌بینی‌نشده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه افق را با پیش‌بینی و تصمیمِ هر کدام نام ببرید.</li>
<li>چرا پیش‌بینیِ پایا برای برنامهٔ روزِ بعد به کار نمی‌آید؟</li>
<li>خطای درون‌روز چند درصد کمتر از روزِ بعد است؟</li>
<li>چرا برنامهٔ اعلام‌شده باید نسخهٔ پیش‌بینی را همراه داشته باشد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-e-imbalance" class="level3" data-number="20.6.2">
<h3 data-number="20.6.2" class="anchored" data-anchor-id="sec-ch20-e-imbalance"><span class="header-section-number">20.6.2</span> عدمِ تعادل و پیشنهادِ آگاه از جریمه</h3>
<p><strong>ایده.</strong> اگر نیروگاه برنامه‌ای اعلام کند و کمتر یا بیشتر تحویل دهد، <strong>عدمِ تعادل</strong> (به انگلیسی <span class="ltr" dir="ltr">imbalance</span>) ساخته است و در بسیاری از بازارها و قراردادها برای آن جریمه یا تسویهٔ جدا هست. ساختارِ آموزشیِ این فصل (<span class="ltr" dir="ltr">A-301</span>) دوقیمتی است: هر مگاوات‌ساعتِ <strong>کمبود</strong> <span class="math inline">\(c_\text{s} = 30\)</span> واحد و هر مگاوات‌ساعتِ <strong>مازاد</strong> <span class="math inline">\(c_\text{l} = 10\)</span> واحد جریمه دارد (افزون بر قیمتِ انرژی):</p>
<p><span id="eq-ch20-imb"><span class="math display">\[
C_\text{imb} = \sum_t \bigl[c_\text{s}\,(S_t - A_t)^{+} + c_\text{l}\,(A_t - S_t)^{+}\bigr]
\tag{20.17}\]</span></span></p>
<p>که <span class="math inline">\(S_t\)</span> برنامه و <span class="math inline">\(A_t\)</span> تحویل است و <span class="math inline">\((x)^{+} = \max(x, 0)\)</span>.</p>
<pre class="text"><code>imbalance penalty of a year by the schedule sent (A-301:
  short 30 u/MWh, long 10 u/MWh):
  schedule                 short MWh   long MWh   penalty k u
  day-ahead forecast          31,591     29,752          1245
  intraday update             24,065     19,751           919
  the intraday update cuts the penalty by about a quarter;
  where the market allows changes after the day-ahead offer,
  re-scheduling is the cheapest imbalance tool</code></pre>
<div id="exm-ch20-imbalance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.28 (ارزشِ اصلاحِ درون‌روز)</strong></span> <strong>پرسش.</strong> جریمهٔ یک سال با برنامهٔ روزِ بعد و با برنامهٔ اصلاح‌شدهٔ درون‌روز چیست؟</p>
<p><strong>پاسخ.</strong> روزِ بعد: <span class="ltr" dir="ltr">31,591 MWh</span> کمبود و <span class="ltr" dir="ltr">29,752 MWh</span> مازاد، جریمهٔ <span class="ltr" dir="ltr">1,245</span> هزار واحد. درون‌روز: <span class="ltr" dir="ltr">24,065</span> و <span class="ltr" dir="ltr">19,751 MWh</span>، جریمهٔ <span class="ltr" dir="ltr">919</span> هزار. کاهش <span class="ltr" dir="ltr">26 %</span>.</p>
<p><strong>تفسیر.</strong> جریمهٔ روزِ بعد حدودِ <span class="ltr" dir="ltr">9 %</span> درآمدِ صادرات است (<span class="ltr" dir="ltr">13,781</span> هزار)؛ عددی که هر بحثِ اقتصادیِ فصلِ ۲۱ باید ببیند. جایی که قواعد اجازه دهند، اصلاحِ درون‌روز ارزان‌ترین ابزارِ کاهشِ جریمه است و هیچ سرمایه‌ای نمی‌خواهد. <strong>وارسی:</strong> <span class="math inline">\(31{,}591 \times 30 + 29{,}752 \times 10 = 1{,}245{,}000\)</span>.</p>
</div>
<p><strong>پیشنهادِ نامتقارن.</strong> چون کمبود سه برابر گران‌تر از مازاد است، بهترین برنامه <strong>میانهٔ</strong> پیش‌بینی نیست. اگر تحویل را متغیری تصادفی بدانیم، با استدلالِ «روزنامه‌فروش» (فصلِ ۱۵) بهترین برنامه چندکِ <span class="math inline">\(q^\ast\)</span> توزیعِ تحویل است:</p>
<p><span id="eq-ch20-q"><span class="math display">\[
q^\ast = \frac{c_\text{l}}{c_\text{s} + c_\text{l}} = \frac{10}{30 + 10} = 0.25
\tag{20.18}\]</span></span></p>
<p>یعنی برنامه‌ای که تحویلِ واقعی در <span class="ltr" dir="ltr">75 %</span> ساعت‌ها از آن <strong>بیشتر</strong> باشد. برای ساختنِ آن، در هر بازهٔ پیش‌بینی، چندکِ خطای ماه‌های آموزش را به پیش‌بینی می‌افزاییم:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb37"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb37-1"><a href="#cb37-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> bid_offsets(f, act, q: <span class="bu">float</span>, bins<span class="op">=</span>np.arange(<span class="dv">0</span>, <span class="dv">110</span>, <span class="dv">10</span>)):</span>
<span id="cb37-2"><a href="#cb37-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Offset to add to the forecast in each forecast bin so that the</span></span>
<span id="cb37-3"><a href="#cb37-3" aria-hidden="true" tabindex="-1"></a><span class="co">    bid is the q-quantile of the actual export (trained on Jan-Aug)."""</span></span>
<span id="cb37-4"><a href="#cb37-4" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> np.digitize(f, bins)</span>
<span id="cb37-5"><a href="#cb37-5" aria-hidden="true" tabindex="-1"></a>    off <span class="op">=</span> np.zeros(<span class="bu">len</span>(bins) <span class="op">+</span> <span class="dv">1</span>)</span>
<span id="cb37-6"><a href="#cb37-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> b <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">len</span>(bins) <span class="op">+</span> <span class="dv">1</span>):</span>
<span id="cb37-7"><a href="#cb37-7" aria-hidden="true" tabindex="-1"></a>        m <span class="op">=</span> (k[TRAIN] <span class="op">==</span> b)</span>
<span id="cb37-8"><a href="#cb37-8" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> m.<span class="bu">sum</span>() <span class="op">&gt;</span> <span class="dv">20</span>:</span>
<span id="cb37-9"><a href="#cb37-9" aria-hidden="true" tabindex="-1"></a>            off[b] <span class="op">=</span> np.quantile((act <span class="op">-</span> f)[TRAIN][m], q)</span>
<span id="cb37-10"><a href="#cb37-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> off[k]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>day-ahead bid that knows short costs more than long:
  best quantile = long / (short + long) = 0.25
  bid                      energy bid GWh   penalty k u (Sep-Dec)
  forecast as is                    101.7            424
  median by bin                     100.6            411
  quantile 0.25 by bin               86.7            355
  bidding low lowers the penalty although less energy is
  sold ahead: the rest is sold as 'long' at a small
  discount; the rule is chapter 15's newsvendor applied by
  the scheduling function, and it holds only while the
  penalties stay as assumed (A-301)</code></pre>
<div id="fig-ch20-bid" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-bid-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-bid.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-bid-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.14: جریمهٔ عدمِ تعادلِ ماه‌های آزمون در برابرِ چندکی که پیشنهاد هدف می‌گیرد؛ کمینه نزدیکِ <span class="math inline">\(q^\ast = 0.25\)</span> است.
</figcaption>
</figure>
</div>
<div id="exm-ch20-bid" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.29 (پیشنهادِ کمتر، جریمهٔ کمتر)</strong></span> <strong>پرسش.</strong> در ماه‌های سپتامبر تا دسامبر، جریمه با سه پیشنهاد (پیش‌بینی، میانه، چندکِ <span class="ltr" dir="ltr">0.25</span>) چیست؟ انرژیِ پیشنهادی چقدر کم می‌شود؟</p>
<p><strong>پاسخ.</strong> پیش‌بینی: <span class="ltr" dir="ltr">424</span>؛ میانه: <span class="ltr" dir="ltr">411</span>؛ چندکِ <span class="ltr" dir="ltr">0.25</span>: <span class="ltr" dir="ltr">355</span> هزار واحد. انرژیِ پیشنهادی از <span class="ltr" dir="ltr">101.7</span> به <span class="ltr" dir="ltr">86.7 GWh</span> می‌رسد (<span class="ltr" dir="ltr">15 %</span> کمتر).</p>
<p><strong>تفسیر.</strong> پیشنهادِ کمتر انرژیِ کمتری نمی‌فروشد: انرژیِ بیشتر از برنامه هم فروخته می‌شود، فقط با جریمهٔ کوچکِ مازاد. کاهشِ <span class="ltr" dir="ltr">16 %</span> جریمه بی هیچ هزینهٔ سرمایه‌ای است. اما قاعده <strong>فقط تا وقتی</strong> درست است که جریمه‌ها همان باشند که فرض شد؛ اگر بازار برای مازادِ عمدی قاعدهٔ دیگری داشته باشد یا قیمتِ برنامه با تحویل فرق کند، تحلیل تغییر می‌کند (فصلِ ۲۱). <strong>وارسی:</strong> <a href="#fig-ch20-bid" class="quarto-xref">شکل&nbsp;<span>20.14</span></a> کمینه را در بازهٔ <span class="ltr" dir="ltr">0.2</span> تا <span class="ltr" dir="ltr">0.3</span> نشان می‌دهد.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>اینکه اصلاحِ درون‌روز مجاز است، جریمه چگونه حساب می‌شود و پیشنهادِ آگاهانه کمتر از انتظار مجاز است یا نه، از <strong>قواعدِ بازار و قرارداد</strong> می‌آید و در کشورهای این کتاب متفاوت است (فصل‌های ۵۵ تا ۵۷). کنترل‌گر و برنامه‌ریز فقط قاعدهٔ تأییدشده را اجرا می‌کنند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch20-imb" class="quarto-xref">معادلهٔ&nbsp;<span>20.17</span></a> را برای برنامهٔ <span class="ltr" dir="ltr">50</span> و تحویلِ <span class="ltr" dir="ltr">44 MWh</span> حساب کنید.</li>
<li>اگر جریمهٔ کمبود و مازاد برابر باشند، <span class="math inline">\(q^\ast\)</span> چیست؟</li>
<li>چرا پیشنهادِ کمتر انرژیِ کمتری نمی‌فروشد؟</li>
<li>جریمهٔ روزِ بعد چند درصدِ درآمدِ صادرات است؟</li>
<li>چه قاعده‌ای در بازار می‌تواند پیشنهادِ نامتقارن را نادرست کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-e-reserve" class="level3" data-number="20.6.3">
<h3 data-number="20.6.3" class="anchored" data-anchor-id="sec-ch20-e-reserve"><span class="header-section-number">20.6.3</span> عدمِ قطعیتِ پیش‌بینی، ذخیره و جای‌گیریِ حالتِ شارژ</h3>
<p><strong>ایده.</strong> خطای پیش‌بینی را می‌توان به <strong>ذخیره</strong> ترجمه کرد: اگر می‌خواهیم برنامه را در <span class="ltr" dir="ltr">95 %</span> ساعت‌ها تحویل دهیم، باید توانی برابرِ صدکِ نود و پنجمِ <strong>کمبود</strong> آماده داشته باشیم. این کمبود با سطحِ پیش‌بینی عوض می‌شود: وقتی پیش‌بینی نزدیکِ صفر است، کمبودِ بزرگ ممکن نیست؛ وقتی بالاست، یک ابر یا آرامش ده‌ها مگاوات را می‌برد.</p>
<pre class="text"><code>upward reserve to cover the intraday forecast's shortfall:
  forecast MW   hours   P90 short MW   P95 short MW   P99 short MW
    0-19        3236            3.4            5.4            9.8
   20-39        1754           10.2           14.6           20.6
   40-59        2644           12.3           18.4           28.7
   60-79         678           14.2           20.0           35.1
   80-100        448           16.4           21.6           28.8
  the reserve that covers 95 % of hours grows with the forecast
  level and passes the battery converter (20 MW) above 60 MW;
  evening shortfall 18-22 h: P50 4, P95 48 MWh;
  the 32 MWh window covers 89 % of evenings; the rest is an
  imbalance cost or a lower schedule</code></pre>
<div id="fig-ch20-reserve" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-reserve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-reserve.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-reserve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.15: کمبودِ پیش‌بینیِ درون‌روز بر پایهٔ سطحِ پیش‌بینی: صدک‌های ۹۰، ۹۵ و ۹۹ در برابرِ مبدلِ <span class="ltr" dir="ltr">20 MW</span> باتری.
</figcaption>
</figure>
</div>
<div id="exm-ch20-reserve" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.30 (چقدر باید در عصر نگه داشت)</strong></span> <strong>پرسش.</strong> (۱) برای پوششِ <span class="ltr" dir="ltr">95 %</span> ساعت‌ها در سطحِ پیش‌بینیِ <span class="ltr" dir="ltr">60</span> تا <span class="ltr" dir="ltr">79 MW</span> چه ذخیره‌ای لازم است؟ (۲) برای پوششِ کمبودِ کلِ عصر (<span class="ltr" dir="ltr">18</span> تا <span class="ltr" dir="ltr">22</span>) چه انرژی‌ای؟ (۳) باتریِ <span class="ltr" dir="ltr">S1</span> چند درصد عصرها را می‌پوشاند؟</p>
<p><strong>پاسخ.</strong> (۱) <span class="ltr" dir="ltr">20.0 MW</span>: دقیقاً به اندازهٔ مبدلِ باتری. (۲) میانه <span class="ltr" dir="ltr">4</span> و صدکِ ۹۵ <span class="ltr" dir="ltr">48 MWh</span>. (۳) پنجرهٔ <span class="ltr" dir="ltr">32 MWh</span> (که <span class="ltr" dir="ltr">29.7 MWh</span> در شبکه می‌دهد) <span class="ltr" dir="ltr">89 %</span> عصرها را می‌پوشاند.</p>
<p><strong>تفسیر.</strong> باتریِ نیروگاهِ <span class="ltr" dir="ltr">P</span> برای پوششِ همهٔ خطای پیش‌بینی کوچک است؛ و اگر همهٔ پنجره را برای این کار نگه داریم، از جابه‌جایی چیزی نمی‌ماند. پس سه ابزار با هم کار می‌کنند: اصلاحِ درون‌روز (کمبود را پیش از رخ‌دادن کوچک می‌کند)، پیشنهادِ نامتقارن (برنامه را پایین‌تر می‌نشاند) و باتری (بقیه را تا جای ممکن). <strong>وارسی:</strong> صدکِ ۹۵ در سطحِ <span class="ltr" dir="ltr">80</span> تا <span class="ltr" dir="ltr">100 MW</span> <span class="ltr" dir="ltr">21.6 MW</span> است و از مبدل بیشتر.</p>
</div>
<p><strong>جای‌گیریِ حالتِ شارژ.</strong> اگر باتری قرار است در عصر چیزی را بپوشاند (کمبودِ پیش‌بینی یا ذخیرهٔ قراردادی)، باید <strong>پیش از</strong> عصر به انرژیِ لازم رسیده باشد. این <strong>جای‌گیری</strong> (به انگلیسی <span class="ltr" dir="ltr">SOC positioning</span>) یک قیدِ برنامه است، نه یک واکنشِ کنترل‌گر: کنترل‌گر در ساعتِ <span class="ltr" dir="ltr">18</span> نمی‌تواند انرژی‌ای را که ظهر ذخیره نشده بسازد. در برنامه‌ریزِ پویا همان کفِ انرژی (<a href="#eq-ch20-floor" class="quarto-xref">معادلهٔ&nbsp;<span>20.16</span></a>) در ساعت‌های پنجره است و <a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a> اثرش را بر یک سال می‌سنجد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ذخیرهٔ لازم با سطحِ پیش‌بینی بزرگ می‌شود؟</li>
<li>صدکِ ۹۵ کمبود در سطحِ <span class="ltr" dir="ltr">40</span> تا <span class="ltr" dir="ltr">59 MW</span> چیست؟</li>
<li>سه ابزارِ پوششِ خطای پیش‌بینی را نام ببرید.</li>
<li>چرا جای‌گیریِ حالتِ شارژ کارِ برنامه‌ریز است نه کنترل‌گر؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-e-dynamic" class="level3" data-number="20.6.4">
<h3 data-number="20.6.4" class="anchored" data-anchor-id="sec-ch20-e-dynamic"><span class="header-section-number">20.6.4</span> ذخیرهٔ پویا در برابرِ ذخیرهٔ ثابت</h3>
<p><strong>ایده.</strong> <a href="#exm-ch20-reserve" class="quarto-xref">مثال&nbsp;<span>20.30</span></a> نشان داد کمبودِ پیش‌بینی با سطحِ پیش‌بینی بزرگ می‌شود. پس ذخیره را می‌توان <strong>پویا</strong> گرفت: در هر ساعت به اندازهٔ صدکِ ۹۵ کمبود در <strong>همان سطحِ پیش‌بینی</strong>، به‌جای یک عددِ ثابت برای همهٔ ساعت‌ها. قاعده روی ماه‌های ژانویه تا اوت <strong>برازش</strong> و روی سپتامبر تا دسامبر <strong>آزموده</strong> می‌شود تا ارزیابی با داده‌ای باشد که قاعده ندیده است (<a href="15-energy-yield-losses.html#sec-ch15-e-leakage" class="quarto-xref"><span>بخش 15.6.6</span></a>).</p>
<pre class="text"><code>upward reserve for 95 % cover of the intraday shortfall (test months):
  rule                     mean reserve MW   cover %   MW-h held
  constant                            13.7      94.2      40,186
  by forecast level                   12.3      94.0      35,949
  a reserve that follows the forecast level holds less on
  average for about the same cover: little at night when the
  forecast is low, more at high output; the rule is fitted on
  January-August and tested on September-December</code></pre>
<div id="exm-ch20-dynamic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.31 (همان پوشش با ذخیرهٔ کمتر)</strong></span> <strong>پرسش.</strong> ذخیرهٔ ثابت و پویا برای پوششِ <span class="ltr" dir="ltr">95 %</span> در ماه‌های آزمون چه میانگینی دارند و چه پوششی می‌دهند؟</p>
<p><strong>پاسخ.</strong> ثابت: میانگینِ <span class="ltr" dir="ltr">13.7 MW</span> با پوششِ <span class="ltr" dir="ltr">94.2 %</span>؛ پویا: <span class="ltr" dir="ltr">12.3 MW</span> با <span class="ltr" dir="ltr">94.0 %</span>. ذخیرهٔ نگه‌داشته <span class="ltr" dir="ltr">40,186</span> در برابرِ <span class="ltr" dir="ltr">35,949</span> مگاوات‌ساعت، یعنی <span class="ltr" dir="ltr">11 %</span> کمتر.</p>
<p><strong>تفسیر.</strong> هر دو کمی زیرِ <span class="ltr" dir="ltr">95 %</span> می‌مانند چون ماه‌های آزمون با ماه‌های برازش فرق دارند؛ در عمل قاعده با پایشِ پیوسته به‌روز می‌شود. ذخیرهٔ پویا ذخیره را از ساعت‌های شب (پیش‌بینیِ کم، کمبودِ کوچک) به ساعت‌های تولیدِ بالا می‌برد؛ همان‌جا که باتری در هر حال پر است. اینکه بهره‌بردارِ شبکه ذخیرهٔ متغیر را بپذیرد یا نه، به قواعدِ خدمت بستگی دارد (<span class="ltr" dir="ltr">U-077</span>). <strong>وارسی:</strong> <span class="math inline">\(35{,}949/40{,}186 = 0.89\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ذخیرهٔ پویا بر پایهٔ چه متغیری تغییر می‌کند؟</li>
<li>چرا برازش و آزمون روی ماه‌های جدا انجام شد؟</li>
<li>چرا پوشش در ماه‌های آزمون کمی کمتر از <span class="ltr" dir="ltr">95 %</span> است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-e-updates" class="level3" data-number="20.6.5">
<h3 data-number="20.6.5" class="anchored" data-anchor-id="sec-ch20-e-updates"><span class="header-section-number">20.6.5</span> به‌روزرسانیِ برنامه، کاهشِ تولید و دستورِ بهره‌بردار</h3>
<p><strong>ایده.</strong> برنامهٔ روزِ بعد با پیش‌بینیِ دیروز ساخته شده است. در طولِ روز سه چیز آن را کهنه می‌کند: پیش‌بینیِ تازه، سقف یا دستورِ تازهٔ بهره‌بردار، و انحرافِ اجرا (باتری زودتر پر شد، یک پارک خاموش شد). <strong>به‌روزرسانیِ برنامه</strong> (به انگلیسی <span class="ltr" dir="ltr">re-dispatch</span>) همان برنامه‌ریزِ پویا را از <strong>انرژیِ اکنون</strong> و برای <strong>ساعت‌های باقی‌مانده</strong> دوباره اجرا می‌کند. دو قاعده:</p>
<ol type="1">
<li><strong>چه چیزی ثابت است:</strong> تعهدهای اعلام‌شده (برنامهٔ صادرات اگر اصلاح مجاز نیست، ذخیرهٔ فروخته‌شده، سقفِ بهره‌بردار) قید می‌شوند، نه متغیر.</li>
<li><strong>کِی:</strong> در زمان‌های ثابت (مثلاً ساعت‌های <span class="ltr" dir="ltr">6</span>، <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">14</span> و <span class="ltr" dir="ltr">17</span>) و نیز با هر رخدادِ بزرگ (سقفِ تازه، خرابی). به‌روزرسانیِ بی‌وقفه برنامه را ناپایدار و ثبت را نامفهوم می‌کند.</li>
</ol>
<div id="exm-ch20-replan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.32 (به‌روزرسانی در چهار نوبت)</strong></span> <strong>پرسش.</strong> در آزمایشگاهِ <a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a>، برنامه‌ای که خدمتِ ذخیره را می‌شناسد یک بار در روز ساخته می‌شود یا در ساعت‌های <span class="ltr" dir="ltr">6</span>، <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">14</span> و <span class="ltr" dir="ltr">17</span> با پیش‌بینیِ درون‌روز به‌روز می‌شود. هزینه و هشدارها را برای خدمتِ <span class="ltr" dir="ltr">5 MW × 1 h</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong> از <a href="#exm-ch20-sizes" class="quarto-xref">مثال&nbsp;<span>20.44</span></a>: یک بار در روز هزینهٔ <span class="ltr" dir="ltr">57.7</span> هزار و <span class="ltr" dir="ltr">104</span> هشدار؛ با به‌روزرسانی <span class="ltr" dir="ltr">56.5</span> هزار و <span class="ltr" dir="ltr">71</span> هشدار. برای خدمت‌های بزرگ‌تر تفاوت کمتر است.</p>
<p><strong>تفسیر.</strong> به‌روزرسانی <strong>هشدارها</strong> را بیشتر از هزینه کم می‌کند: برنامهٔ تازه با واقعیت هم‌خوان‌تر است و کنترل‌گر کمتر محدودش می‌کند. ارزشِ پولیِ آن اینجا کم است چون قیمت‌ها از روزِ بعد معلوم‌اند و پنجرهٔ انرژی تقریباً همیشه پر می‌شود؛ در بازاری با قیمتِ درون‌روزِ متغیر یا با جریمهٔ عدمِ تعادل، ارزش بیشتر است (<a href="#exm-ch20-imbalance" class="quarto-xref">مثال&nbsp;<span>20.28</span></a>).</p>
</div>
<p><strong>دستورِ بهره‌بردار در میانهٔ روز.</strong> وقتی بهره‌بردار سقف می‌دهد یا آن را برمی‌دارد، سه کار به ترتیب انجام می‌شود: (۱) کنترل‌گر فوراً سقف را اجرا می‌کند (اولویتِ ۲)؛ (۲) رخداد با زمان و مقدار ثبت می‌شود؛ (۳) برنامه‌ریز برنامهٔ باقیِ روز را با سقفِ تازه بازمی‌سازد. اگر سقف کاهشِ تولید می‌سازد، سهمِ هر فناوری طبقِ قاعدهٔ قرارداد (<a href="#exm-ch20-allocation" class="quarto-xref">مثال&nbsp;<span>20.11</span></a>) ثبت می‌شود و اگر قرارداد برای کاهشِ دستوری جبران پیش‌بینی کرده، همین ثبت شاهدِ آن است (فصلِ ۲۱).</p>
<p><strong>دستورِ بهره‌بردارِ نیروگاه.</strong> بهره‌بردارِ نیروگاه می‌تواند برنامه را <strong>دستی</strong> کنار بگذارد (برای تعمیر، آزمون یا احتیاط). این کنارگذاری خودش یک حالت است: با نام، زمانِ آغاز، دلیل و زمانِ پایانِ پیش‌بینی‌شده ثبت می‌شود و کنترل‌گر در پایانِ آن به حالتِ عادی <strong>برمی‌گردد</strong>؛ کنارگذاریِ فراموش‌شده یکی از رایج‌ترین دلیل‌های ازدست‌رفتنِ ارزش در نیروگاه‌های واقعی است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه چیزی که برنامهٔ روزِ بعد را کهنه می‌کنند نام ببرید.</li>
<li>در به‌روزرسانی، چه چیزهایی قید می‌مانند؟</li>
<li>چرا به‌روزرسانیِ بی‌وقفه نامطلوب است؟</li>
<li>سه گامِ پاسخ به سقفِ تازه را به ترتیب بنویسید.</li>
<li>کنارگذاریِ دستی چه چیزهایی باید ثبت کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-e-target" class="level3" data-number="20.6.6">
<h3 data-number="20.6.6" class="anchored" data-anchor-id="sec-ch20-e-target"><span class="header-section-number">20.6.6</span> انرژیِ پایانِ روز: ارزشِ آنچه برای فردا می‌ماند</h3>
<p><strong>ایده.</strong> برنامه‌ریزِ روزانه باید بداند باتری را در نیمه‌شب با چه انرژی‌ای <strong>تحویل</strong> دهد (<a href="#eq-ch20-opt" class="quarto-xref">معادلهٔ&nbsp;<span>20.8</span></a>، شرطِ <span class="math inline">\(E_{24}\)</span>). اگر خالی تحویل دهد، هر مگاوات‌ساعت در عصرِ گران فروخته شده است؛ اگر پر تحویل دهد، فردا صبح آماده است (برای جزیره، خدمتِ صبح یا قیمتِ گرانِ صبح) اما امروز کمتر فروخته است. این <strong>ارزشِ پایانی</strong> (به انگلیسی <span class="ltr" dir="ltr">terminal value</span>) را با اجرای یک‌ساله می‌سنجیم:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb41"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb41-1"><a href="#cb41-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> year_soc(e_end: <span class="bu">float</span>):</span>
<span id="cb41-2"><a href="#cb41-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""A year of day-ahead plans that end each day at e_end; returns</span></span>
<span id="cb41-3"><a href="#cb41-3" aria-hidden="true" tabindex="-1"></a><span class="co">    export value and the stored energy at the start of every hour."""</span></span>
<span id="cb41-4"><a href="#cb41-4" aria-hidden="true" tabindex="-1"></a>    act <span class="op">=</span> np.clip(src.poc_actual(), <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb41-5"><a href="#cb41-5" aria-hidden="true" tabindex="-1"></a>    fc <span class="op">=</span> np.clip(src.poc_forecast(<span class="dv">24</span>), <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb41-6"><a href="#cb41-6" aria-hidden="true" tabindex="-1"></a>    cap, price <span class="op">=</span> eb.caps(), src.prices()</span>
<span id="cb41-7"><a href="#cb41-7" aria-hidden="true" tabindex="-1"></a>    c <span class="op">=</span> ct.Controller(e<span class="op">=</span>L[<span class="st">"e_min"</span>])</span>
<span id="cb41-8"><a href="#cb41-8" aria-hidden="true" tabindex="-1"></a>    soc <span class="op">=</span> np.zeros(<span class="dv">8760</span>)</span>
<span id="cb41-9"><a href="#cb41-9" aria-hidden="true" tabindex="-1"></a>    val <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb41-10"><a href="#cb41-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> d <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">365</span>):</span>
<span id="cb41-11"><a href="#cb41-11" aria-hidden="true" tabindex="-1"></a>        h <span class="op">=</span> <span class="bu">slice</span>(d <span class="op">*</span> <span class="dv">24</span>, d <span class="op">*</span> <span class="dv">24</span> <span class="op">+</span> <span class="dv">24</span>)</span>
<span id="cb41-12"><a href="#cb41-12" aria-hidden="true" tabindex="-1"></a>        _, _, plan <span class="op">=</span> ct.dp_schedule(price[h], np.minimum(fc[h], L[<span class="st">"bess_mw"</span>]),</span>
<span id="cb41-13"><a href="#cb41-13" aria-hidden="true" tabindex="-1"></a>                                    np.clip(cap[h] <span class="op">-</span> fc[h], <span class="dv">0</span>, <span class="va">None</span>),</span>
<span id="cb41-14"><a href="#cb41-14" aria-hidden="true" tabindex="-1"></a>                                    L[<span class="st">"bess_mw"</span>], L[<span class="st">"e_min"</span>], L[<span class="st">"e_max"</span>],</span>
<span id="cb41-15"><a href="#cb41-15" aria-hidden="true" tabindex="-1"></a>                                    <span class="bu">round</span>(c.e), L[<span class="st">"eta"</span>], wear<span class="op">=</span><span class="fl">10.0</span>,</span>
<span id="cb41-16"><a href="#cb41-16" aria-hidden="true" tabindex="-1"></a>                                    e_end<span class="op">=</span>e_end)</span>
<span id="cb41-17"><a href="#cb41-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">24</span>):</span>
<span id="cb41-18"><a href="#cb41-18" aria-hidden="true" tabindex="-1"></a>            t <span class="op">=</span> d <span class="op">*</span> <span class="dv">24</span> <span class="op">+</span> k</span>
<span id="cb41-19"><a href="#cb41-19" aria-hidden="true" tabindex="-1"></a>            soc[t] <span class="op">=</span> c.e</span>
<span id="cb41-20"><a href="#cb41-20" aria-hidden="true" tabindex="-1"></a>            r <span class="op">=</span> c.step(t, act[t], plan[k], cap[t], <span class="va">True</span>)</span>
<span id="cb41-21"><a href="#cb41-21" aria-hidden="true" tabindex="-1"></a>            val <span class="op">+=</span> r[<span class="st">"export"</span>] <span class="op">*</span> price[t]</span>
<span id="cb41-22"><a href="#cb41-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> val, soc</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>energy the plan leaves at midnight (terminal value):
  e_end MWh   export value k u   vs e_end 4   mean SOC at 18 h MWh
          4           14,249.4         +0.0                    35.8
         10           14,218.7        -30.6                    35.8
         20           14,161.6        -87.8                    35.9
  energy kept overnight is energy not sold in the evening; with
  prices known a day ahead and a plant that refills the battery
  most days, ending low is best; a higher end target buys
  readiness (island reserve, morning services) at a known cost</code></pre>
<div id="exm-ch20-target" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.33 (هزینهٔ آمادگی)</strong></span> <strong>پرسش.</strong> اگر برنامه هر شب <span class="ltr" dir="ltr">10</span> یا <span class="ltr" dir="ltr">20 MWh</span> در باتری بگذارد، ارزشِ صادراتِ سال چقدر کم می‌شود؟ چرا حالتِ شارژِ ساعتِ <span class="ltr" dir="ltr">18</span> تغییر نمی‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">10 MWh</span>: <span class="ltr" dir="ltr">30.6</span> هزار واحد کمتر؛ <span class="ltr" dir="ltr">20 MWh</span>: <span class="ltr" dir="ltr">87.8</span> هزار. حالتِ شارژ در <span class="ltr" dir="ltr">18</span> در هر سه حالت حدودِ <span class="ltr" dir="ltr">36 MWh</span> است، چون نیروگاه در بیشترِ روزها باتری را تا عصر پر می‌کند.</p>
<p><strong>تفسیر.</strong> انرژیِ شبانه <strong>ارزش</strong> دارد فقط اگر صبحِ فردا برای چیزی لازم باشد: جزیره (<a href="#sec-ch20-f-autonomy" class="quarto-xref"><span>بخش 20.7.5</span></a>)، خدمتِ صبح یا قیمتِ گرانِ صبح. با قیمت‌های آموزشی که صبحِ گران ندارند، پایانِ کم بهترین است و هر هدفِ بالاتر <strong>هزینهٔ آمادگی</strong> است که باید با ارزشِ آمادگی مقایسه شود. <strong>وارسی:</strong> هزینه تقریباً متناسب با انرژیِ نگه‌داشته است: <span class="math inline">\(30.6/6 \approx 5.1\)</span> و <span class="math inline">\(87.8/16 \approx 5.5\)</span> هزار واحد برای هر مگاوات‌ساعت بالای کف.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ارزشِ پایانی چیست؟</li>
<li>چرا با قیمت‌های آموزشی پایانِ کم بهترین است؟</li>
<li>سه دلیل برای نگه‌داشتنِ انرژی در شب بنویسید.</li>
<li>هزینهٔ هر مگاوات‌ساعتِ نگه‌داشتهٔ شبانه را از خروجی برآورد کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-e-absorb" class="level3" data-number="20.6.7">
<h3 data-number="20.6.7" class="anchored" data-anchor-id="sec-ch20-e-absorb"><span class="header-section-number">20.6.7</span> باتری برای جذبِ انحراف از برنامه</h3>
<p><strong>ایده.</strong> اگر جریمهٔ عدمِ تعادل بزرگ است (<a href="#exm-ch20-imbalance" class="quarto-xref">مثال&nbsp;<span>20.28</span></a>)، باتری می‌تواند به‌جای جابه‌جایی، <strong>انحراف</strong> را جذب کند: وقتی نیروگاه کم می‌آورد دشارژ کند و وقتی زیاد می‌آورد شارژ. این کاربرد هم کلِ پنجره را می‌خواهد و با جابه‌جایی <strong>تعارض</strong> دارد (<a href="#sec-ch20-g-conflicts" class="quarto-xref"><span>بخش 20.8.2</span></a>).</p>
<pre class="text"><code>the battery used to absorb deviations from the intraday schedule:
  penalty without battery 919 k u, with 531 k u
  saved 389 k u a year; 292 equivalent full cycles
  the same battery adds about 469 k u a year by shifting
  (section D): absorbing deviations is worth a little less
  here, and both use the whole window, so they cannot both be
  done at full size - a stacking decision of section G, priced
  in ch 21 with the real settlement rules (U-078)</code></pre>
<div id="exm-ch20-absorb" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.34 (دو کاربرد، یک پنجره)</strong></span> <strong>پرسش.</strong> اگر باتری فقط انحرافِ تحویل از برنامهٔ درون‌روز را جذب کند، جریمه چقدر کم می‌شود و چند چرخه می‌زند؟ با ارزشِ جابه‌جایی مقایسه کنید.</p>
<p><strong>پاسخ.</strong> جریمه از <span class="ltr" dir="ltr">919</span> به <span class="ltr" dir="ltr">531</span> هزار واحد: <span class="ltr" dir="ltr">389</span> هزار صرفه‌جویی با <span class="ltr" dir="ltr">292</span> چرخهٔ معادل در سال. جابه‌جایی حدودِ <span class="ltr" dir="ltr">469</span> هزار می‌افزاید (<a href="#exm-ch20-plans" class="quarto-xref">مثال&nbsp;<span>20.26</span></a>).</p>
<p><strong>تفسیر.</strong> دو کاربرد ارزشِ هم‌اندازه دارند و هر دو کلِ پنجره و حدودِ ۳۰۰ چرخه در سال می‌خواهند؛ پس نمی‌توان هر دو را با اندازهٔ کامل گرفت. تقسیمِ پنجره میانِ آن‌ها، یا جذبِ انحراف فقط در ساعت‌هایی که جابه‌جایی کاری ندارد، تصمیمی است که فصلِ ۲۱ با قاعده‌های واقعیِ تسویه (<span class="ltr" dir="ltr">U-078</span>) می‌گیرد. افزون بر آن، اگر قواعدِ بازار اصلاحِ درون‌روز را اجازه دهند، بخشی از همین ارزش بی‌باتری به دست می‌آید (<a href="#exm-ch20-imbalance" class="quarto-xref">مثال&nbsp;<span>20.28</span></a>). <strong>وارسی:</strong> جریمه با باتری هنوز صفر نیست: انحراف‌های بیش از <span class="ltr" dir="ltr">20 MW</span> و ساعت‌هایی که پنجره پر یا خالی است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جذبِ انحراف با جابه‌جایی چه منبعی را مشترک دارد؟</li>
<li>چرا جریمه با باتری صفر نمی‌شود؟</li>
<li>دو راهِ ترکیبِ جذبِ انحراف و جابه‌جایی را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-e-notice" class="level3" data-number="20.6.8">
<h3 data-number="20.6.8" class="anchored" data-anchor-id="sec-ch20-e-notice"><span class="header-section-number">20.6.8</span> ارزشِ خبرِ پیشاپیش از سقف</h3>
<p><strong>ایده.</strong> شهود می‌گوید اگر بهره‌بردار سقف را <strong>از روزِ بعد</strong> اعلام کند، برنامه بهتر آماده می‌شود: باتری را پیش از سقف خالی می‌کند تا مازاد را بگیرد، یا دشارژ را از ساعت‌های سقف بیرون می‌برد. اما <strong>ارزشِ اطلاعات</strong> را باید حساب کرد، نه فرض. دو گروه سقف را می‌آزماییم: سقف‌های ظهرِ <span class="ltr" dir="ltr">A-302</span> و سقفِ آموزشیِ <span class="ltr" dir="ltr">60 MW</span> در ۴۰ عصرِ پرتولید؛ هر کدام یک بار با برنامه‌ای که سقف را می‌داند و یک بار با برنامه‌ای که نمی‌داند (کنترل‌گر در هر دو حالت سقفِ واقعی را اجرا می‌کند).</p>
<pre class="text"><code>operator caps known a day ahead or arriving as a surprise:
  caps                  plan sees   export value k u   curtailed MWh
  midday 80 MW (A-302)        yes           14,249.4             390
                               no           14,249.4             390
  evening 60 MW               yes           14,228.7               8
                               no           14,229.2               7
  notice is worth almost nothing for Plant P: before a midday
  cap the battery is already empty (it was sold the evening
  before) and the plan charges in those hours anyway; under an
  evening cap the blocked energy simply waits and is sold later
  at similar prices; the evening caps cost about 20 k u of
  export with or without notice; notice would matter for a
  battery that must prepare (fill before a cap that blocks
  charging) - check the value of information before paying
  for it (U-077)</code></pre>
<div id="exm-ch20-notice" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.35 (خبری که ارزشی ندارد)</strong></span> <strong>پرسش.</strong> خبرِ پیشاپیش در هر گروه چقدر می‌ارزد؟ چرا؟</p>
<p><strong>پاسخ.</strong> سقف‌های ظهر: <span class="ltr" dir="ltr">14,249.4</span> با خبر و بی‌خبر، تفاوت صفر. سقف‌های عصر: <span class="ltr" dir="ltr">14,228.7</span> با خبر و <span class="ltr" dir="ltr">14,229.2</span> بی‌خبر؛ تفاوتِ <span class="ltr" dir="ltr">0.5</span> هزار، و حتی به سودِ بی‌خبری.</p>
<p><strong>تفسیر.</strong> پیش از سقفِ ظهر باتری در هر حال خالی است (عصرِ قبل فروخته شده) و برنامه در همان ساعت‌ها شارژ می‌کند؛ زیرِ سقفِ عصر، انرژیِ بازمانده <strong>صبر</strong> می‌کند و بعدتر با قیمتی نزدیک فروخته می‌شود. هزینهٔ سقف‌های عصر (حدودِ <span class="ltr" dir="ltr">20</span> هزار واحد صادراتِ کمتر) با خبر و بی‌خبر یکی است. خبر فقط برای باتری‌ای می‌ارزد که باید <strong>آماده شود</strong>: مثلاً پر شدن پیش از سقفی که شارژ را می‌بندد. <strong>درس:</strong> پیش از اینکه برای اطلاعات (پیش‌بینیِ بهتر، خبرِ زودتر، داده‌های بیشتر) هزینه کنید، ارزشش را با همان مدل بسنجید (<span class="ltr" dir="ltr">U-077</span>). <strong>وارسی:</strong> کاهشِ تولید در عصر فقط <span class="ltr" dir="ltr">7</span> تا <span class="ltr" dir="ltr">8 MWh</span> است؛ سقف بیشتر دشارژ را می‌بندد تا تولید را.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خبرِ پیشاپیش از سقف‌های ظهر برای نیروگاهِ <span class="ltr" dir="ltr">P</span> بی‌ارزش است؟</li>
<li>چه نوع باتری یا سقفی خبرِ پیشاپیش را باارزش می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch20-f" class="level2" data-number="20.7">
<h2 data-number="20.7" class="anchored" data-anchor-id="sec-ch20-f"><span class="header-section-number">20.7</span> و. کارکردهای اختیاریِ جزیره و بازیابی</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>وابسته به دامنهٔ پروژه و اجازهٔ شبکه
</div>
</div>
<div class="callout-body-container callout-body">
<p>همهٔ کارکردهای این بخش <strong>اختیاری</strong>اند. معماریِ نیروگاهِ <span class="ltr" dir="ltr">P</span> (<span class="ltr" dir="ltr">D-022</span>) جزیره را فقط برای <strong>بارهای حیاتیِ خودِ نیروگاه</strong> پذیرفته است و راه‌اندازیِ سیاهِ شبکه در دامنهٔ پایه نیست. هر کارکردِ جزیره‌ای که بخشی از شبکهٔ بیرونی (مثلاً فیدرِ روستا) را تغذیه کند، به <strong>مطالعه، قرارداد و اجازهٔ صریحِ بهره‌بردارِ شبکه</strong> نیاز دارد؛ جزیرهٔ ناخواسته خطرِ جانی برای کارکنانِ شبکه دارد و حفاظتِ ضدِ جزیره برای جلوگیری از آن است (<a href="17-load-grid-requirements.html#sec-ch17-c-antiisland" class="quarto-xref"><span>بخش 17.4.10</span></a>).</p>
</div>
</div>
<section id="sec-ch20-f-sharing" class="level3" data-number="20.7.1">
<h3 data-number="20.7.1" class="anchored" data-anchor-id="sec-ch20-f-sharing"><span class="header-section-number">20.7.1</span> کارِ جزیره‌ای: سهم‌بندیِ بار میانِ مبدل‌های سازندهٔ شبکه</h3>
<p><strong>ایده.</strong> در حالتِ متصل، شبکه بسامد و ولتاژ را می‌سازد و مبدل‌ها آن را <strong>دنبال</strong> می‌کنند. در جزیره، کسی باید بسامد و ولتاژ را <strong>بسازد</strong>: مبدل‌های باتری در حالتِ <strong>سازندهٔ شبکه</strong> (به انگلیسی <span class="ltr" dir="ltr">grid-forming</span>، <a href="09-power-electronics.html#sec-ch09-c-gfl-gfm" class="quarto-xref"><span>بخش 9.4.2</span></a>). اگر چند مبدل با هم بسامد بسازند، باید بار را <strong>تقسیم</strong> کنند بی‌آنکه با هم بجنگند. ساده‌ترین روش همان افت است: هر واحد در بسامدِ کمتر توانِ بیشتری می‌دهد:</p>
<p><span id="eq-ch20-share"><span class="math display">\[
P_i = \frac{P_{\text{r},i}}{m_i}\,\bigl(f_i^\text{set} - f\bigr), \qquad
f = \frac{\sum_i k_i\, f_i^\text{set} - P_\text{L}}{\sum_i k_i}, \quad k_i = \frac{P_{\text{r},i}}{m_i}
\tag{20.19}\]</span></span></p>
<p>همهٔ واحدها یک بسامدِ مشترک می‌بینند و آن بسامد جایی می‌نشیند که جمعِ توان‌ها با بارِ <span class="math inline">\(P_\text{L}\)</span> برابر شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb45"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb45-1"><a href="#cb45-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> share(load_mw: <span class="bu">float</span>, f_set, m, p_rated):</span>
<span id="cb45-2"><a href="#cb45-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Steady state of grid-forming units with droop P_i = (f_set_i - f)</span></span>
<span id="cb45-3"><a href="#cb45-3" aria-hidden="true" tabindex="-1"></a><span class="co">    / m_i * p_rated_i (m in Hz per rated power): one frequency f makes</span></span>
<span id="cb45-4"><a href="#cb45-4" aria-hidden="true" tabindex="-1"></a><span class="co">    the powers add up to the load. Returns f and the powers."""</span></span>
<span id="cb45-5"><a href="#cb45-5" aria-hidden="true" tabindex="-1"></a>    f_set, m, pr <span class="op">=</span> (np.asarray(x, <span class="bu">float</span>) <span class="cf">for</span> x <span class="kw">in</span> (f_set, m, p_rated))</span>
<span id="cb45-6"><a href="#cb45-6" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> pr <span class="op">/</span> m                                    <span class="co"># MW per Hz</span></span>
<span id="cb45-7"><a href="#cb45-7" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> (np.<span class="bu">sum</span>(k <span class="op">*</span> f_set) <span class="op">-</span> load_mw) <span class="op">/</span> np.<span class="bu">sum</span>(k)</span>
<span id="cb45-8"><a href="#cb45-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> f, k <span class="op">*</span> (f_set <span class="op">-</span> f)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>four grid-forming battery inverters share a 4 MW island load:
  case                         f Hz    P1    P2    P3    P4 (MW)
  equal settings                49.80  1.00  1.00  1.00  1.00
  unit 1 set 0.1 Hz high        49.83  1.37  0.87  0.87  0.87
  unit 4 droop twice as steep   49.77  1.14  1.14  1.14  0.57
  secondary control (+0.2 Hz)   50.00  1.00  1.00  1.00  1.00
  (droop 1 Hz per rated power; teaching, A-303)
  units share by their droop settings: a unit set high takes
  more; a steeper droop takes less; the frequency falls with
  the load until secondary control moves all set points
  together and brings it back to 50 Hz</code></pre>
<div id="fig-ch20-sharing" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-sharing-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-sharing.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-sharing-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.16: خط‌های افتِ چهار مبدلِ باتری (<span class="ltr" dir="ltr">1 Hz</span> برای توانِ نامیِ <span class="ltr" dir="ltr">5 MW</span>): تنظیمِ برابر، یک واحد <span class="ltr" dir="ltr">0.1 Hz</span> بالاتر، و پس از کنترلِ ثانویه؛ بارِ جزیره <span class="ltr" dir="ltr">4 MW</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch20-sharing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.36 (واحدی که بیشتر برمی‌دارد)</strong></span> <strong>پرسش.</strong> چهار مبدلِ <span class="ltr" dir="ltr">5 MW</span> با افتِ <span class="ltr" dir="ltr">1 Hz</span> بارِ <span class="ltr" dir="ltr">4 MW</span> را می‌دهند. بسامد و سهمِ هر واحد را برای تنظیمِ برابر و برای حالتی که واحدِ ۱ <span class="ltr" dir="ltr">0.1 Hz</span> بالاتر تنظیم شده، حساب کنید. کنترلِ ثانویه چه می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(k_i = 5/1 = 5\,\text{MW/Hz}\)</span> و <span class="math inline">\(\sum k_i = 20\)</span>. تنظیمِ برابر: <span class="math inline">\(f = 50 - 4/20 = 49.80\,\text{Hz}\)</span> و هر واحد <span class="ltr" dir="ltr">1 MW</span>. واحدِ ۱ بالاتر:</p>
<p><span class="math display">\[
f = \frac{5 \times 50.1 + 15 \times 50 - 4}{20} = 49.825\,\text{Hz}
\]</span></p>
<p><span class="math inline">\(P_1 = 5 \times 0.275 = 1.375\,\text{MW}\)</span> و بقیه هر کدام <span class="math inline">\(5 \times 0.175 = 0.875\,\text{MW}\)</span>. کنترلِ ثانویه همهٔ <span class="math inline">\(f^\text{set}\)</span>ها را <span class="ltr" dir="ltr">0.2 Hz</span> بالا می‌برد و بسامد به <span class="ltr" dir="ltr">50 Hz</span> برمی‌گردد.</p>
<p><strong>تفسیر.</strong> خطای کوچکِ تنظیم (<span class="ltr" dir="ltr">0.1 Hz</span>) سهمِ یک واحد را <span class="ltr" dir="ltr">37 %</span> بیشتر می‌کند؛ در بارِ نزدیکِ رده همین واحد زودتر به حد می‌رسد. پس تنظیم‌ها در آزمونِ کارخانه یکسان بودنشان وارسی می‌شود (<a href="#exm-ch20-settings" class="quarto-xref">مثال&nbsp;<span>20.19</span></a>). افتِ تند‌تر یعنی سهمِ کمتر (خروجیِ بالا: <span class="ltr" dir="ltr">0.57</span> در برابرِ <span class="ltr" dir="ltr">1.14 MW</span>). <strong>وارسی:</strong> <span class="math inline">\(1.375 + 3 \times 0.875 = 4.0\)</span>.</p>
</div>
</section>
<section id="sec-ch20-f-shedding" class="level3" data-number="20.7.2">
<h3 data-number="20.7.2" class="anchored" data-anchor-id="sec-ch20-f-shedding"><span class="header-section-number">20.7.2</span> کاستنِ بار به ترتیبِ اولویت</h3>
<p><strong>ایده.</strong> منبعِ جزیره محدود است (توانِ مبدل‌ها، انرژیِ باتری، تولیدِ <span class="ltr" dir="ltr">PV</span> و باد اگر در جزیره بمانند). اگر بار از منبع بیشتر شود، بسامد فرو می‌افتد و جزیره فرو می‌پاشد. پس بارها <strong>رده‌بندی</strong> می‌شوند و کنترل‌گر از پایین‌ترین رده شروع به <strong>کاستن</strong> می‌کند (به انگلیسی <span class="ltr" dir="ltr">load shedding</span>).</p>
<pre class="text"><code>load shedding in priority order as the island runs short:
  source MW   loads kept (priority &lt;= )   load MW   shed MW
        5.0                          3      4.67      0.00
        2.5                          2      1.57      3.10
        1.2                          1      1.05      3.62
        0.5                          0      0.00      4.67
  priority 1 loads are never shed by the controller; if the
  source cannot carry them, the island is not formed and the
  safety systems run on their own batteries (UPS); the list
  and its priorities are an operator decision (chapter 51)</code></pre>
<div id="exm-ch20-shedding" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.37 (چه چیزی می‌ماند)</strong></span> <strong>پرسش.</strong> با رده‌های بالا، اگر منبعِ جزیره <span class="ltr" dir="ltr">2.5 MW</span> باشد چه بارهایی می‌مانند؟ با <span class="ltr" dir="ltr">0.5 MW</span> چه؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">2.5 MW</span>: رده‌های ۱ و ۲ (<span class="ltr" dir="ltr">1.57 MW</span>)؛ کارگاه و فیدرِ روستا (<span class="ltr" dir="ltr">3.10 MW</span>) کاسته می‌شوند. <span class="ltr" dir="ltr">0.5 MW</span>: حتی ردهٔ ۱ (<span class="ltr" dir="ltr">1.05 MW</span>) جا نمی‌شود، پس جزیره <strong>تشکیل نمی‌شود</strong> و سامانه‌های ایمنی با باتری‌های بی‌وقفهٔ خودشان کار می‌کنند.</p>
<p><strong>تفسیر.</strong> ردهٔ ۱ (حفاظت، کنترل، ارتباط، آشکارسازیِ حریق و تهویهٔ باتری) هرگز به‌دستِ کنترل‌گر کاسته نمی‌شود؛ اگر منبع آن را برنمی‌دارد، جزیره ساخته نمی‌شود. فهرست و رده‌ها تصمیمِ بهره‌بردار است (فصلِ ۵۱) و فیدرِ روستا فقط با قرارداد در فهرست می‌آید. <strong>وارسی:</strong> <span class="math inline">\(0.15 + 0.9 = 1.05\)</span> و <span class="math inline">\(1.05 + 0.12 + 0.4 = 1.57\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا در جزیره مبدلی باید «سازندهٔ شبکه» باشد؟</li>
<li>با سه مبدلِ <span class="ltr" dir="ltr">5 MW</span> و افتِ <span class="ltr" dir="ltr">1 Hz</span>، بارِ <span class="ltr" dir="ltr">3 MW</span> بسامد را به چه می‌رساند؟</li>
<li>کنترلِ ثانویه چه چیزی را جابه‌جا می‌کند؟</li>
<li>چرا بارِ ردهٔ ۱ به‌دستِ کنترل‌گر کاسته نمی‌شود؟</li>
<li>اگر منبع حتی ردهٔ ۱ را برندارد، چه رخ می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-f-blackstart" class="level3" data-number="20.7.3">
<h3 data-number="20.7.3" class="anchored" data-anchor-id="sec-ch20-f-blackstart"><span class="header-section-number">20.7.3</span> پیش‌شرط‌های راه‌اندازیِ سیاه</h3>
<p><strong>ایده.</strong> <strong>راه‌اندازیِ سیاه</strong> (به انگلیسی <span class="ltr" dir="ltr">black start</span>) یعنی برق‌دار کردنِ شبکهٔ خاموش بی کمک از بیرون. برای نیروگاهِ تجدیدپذیر با باتری، کمترین گام برق‌دار کردنِ <strong>شبکهٔ داخلیِ خودِ نیروگاه</strong> است: ترانسفورماتورهای اصلی و واحد، کابل‌های <span class="ltr" dir="ltr">33 kV</span> و بارهای کمکی. این کار فقط اگر <strong>قرارداد</strong> بخواهد و <strong>مطالعه</strong> آن را ممکن نشان دهد، انجام می‌شود.</p>
<pre class="text"><code>black start of the plant's own network (if contracted, A-303):
  item                                 MW
  2 x 63 MVA main transformers         0.090
  26 unit transformers (WTG, PV, BESS) 0.152
  33 kV cables (charging, losses)      0.030
  auxiliaries and HVAC                 1.200
  total held                           1.472
  energy for  1 h:   1.5 MWh of the 32 MWh window
  energy for  4 h:   5.9 MWh of the 32 MWh window
  energy for 12 h:  17.7 MWh of the 32 MWh window
  energy is not the hard part: inrush of the transformers and
  the strength of four inverters in front of a 132 kV line are;
  both need a study and the operator's procedure first</code></pre>
<div id="exm-ch20-blackstart" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.38 (انرژی آسان است، بقیه نه)</strong></span> <strong>پرسش.</strong> نگه‌داشتنِ شبکهٔ داخلیِ برق‌دار برای <span class="ltr" dir="ltr">4 h</span> چقدر انرژی می‌خواهد؟ دشواریِ اصلی چیست؟</p>
<p><strong>پاسخ.</strong> تلفِ بی‌باری و بارهای کمکی حدودِ <span class="ltr" dir="ltr">1.47 MW</span> است؛ برای <span class="ltr" dir="ltr">4 h</span> حدودِ <span class="ltr" dir="ltr">5.9 MWh</span> از پنجرهٔ <span class="ltr" dir="ltr">32 MWh</span>.</p>
<p><strong>تفسیر.</strong> انرژی محدودیت نیست؛ دشواری‌ها جای دیگرند: <strong>جریانِ هجومیِ</strong> ترانسفورماتورها هنگامِ برق‌دار شدن که از مبدل‌ها بسیار بیشتر از جریانِ نامی می‌خواهد (مبدل جریانِ اضافهٔ کمی تحمل می‌کند، <a href="09-power-electronics.html#sec-ch09-c-gfl-gfm" class="quarto-xref"><span>بخش 9.4.2</span></a>)، <strong>قدرتِ اتصالِ کوتاهِ</strong> کمِ چهار مبدل که حفاظت‌های طراحی‌شده برای شبکهٔ قوی را ناکارآمد می‌کند، و هماهنگی با بهره‌بردارِ شبکه. این‌ها مطالعهٔ ویژه و روالِ مکتوبِ بهره‌بردار می‌خواهند (فصل‌های ۲۷ و ۲۸)؛ روش‌های کاهشِ جریانِ هجومی (مانندِ بالا بردنِ آرامِ ولتاژ) فقط به‌شکلِ مفهوم نام برده می‌شوند.</p>
</div>
<div id="tbl-ch20-blackstart" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-blackstart-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.8: پیش‌شرط‌های راه‌اندازیِ سیاه (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch20-blackstart-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 35%">
<col style="width: 35%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>پیش‌شرط</th>
<th>پرسش</th>
<th>مالک</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>قرارداد</td>
<td>آیا خدمت خواسته شده و چه چیزی را باید برق‌دار کرد؟</td>
<td>بهره‌بردارِ شبکه</td>
</tr>
<tr class="even">
<td>مبدلِ سازنده</td>
<td>آیا مبدل‌ها حالتِ سازندهٔ شبکه و جریانِ کافی دارند؟</td>
<td>سازنده، مطالعه</td>
</tr>
<tr class="odd">
<td>انرژی</td>
<td>آیا کفِ انرژیِ راه‌اندازی در همهٔ ساعت‌ها نگه داشته می‌شود؟</td>
<td>برنامه‌ریز (<a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a>)</td>
</tr>
<tr class="even">
<td>حفاظت</td>
<td>آیا حفاظت‌ها با جریانِ خطای کم کار می‌کنند؟</td>
<td>مهندسِ حفاظت (فصلِ ۲۷)</td>
</tr>
<tr class="odd">
<td>ارتباط و روال</td>
<td>آیا روالِ گام‌به‌گام با بهره‌بردار نوشته و آزموده شده؟</td>
<td>بهره‌بردار</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch20-f-sync" class="level3" data-number="20.7.4">
<h3 data-number="20.7.4" class="anchored" data-anchor-id="sec-ch20-f-sync"><span class="header-section-number">20.7.4</span> هم‌زمان‌سازی و بازگشت به شبکه</h3>
<p><strong>ایده.</strong> جزیره با بسامدی کمی متفاوت از شبکه کار می‌کند. پیش از بستنِ کلیدِ اتصال، سه اختلاف باید کوچک باشند: ولتاژ، بسامد و <strong>زاویه</strong>. اختلافِ بسامد <span class="math inline">\(\Delta f_\text{s}\)</span> (لغزش) زاویه را پیوسته می‌چرخاند؛ یک دورِ کامل <span class="math inline">\(1/\Delta f_\text{s}\)</span> ثانیه طول می‌کشد و زاویه فقط بخشِ کوچکی از این زمان درونِ پنجرهٔ <span class="math inline">\(\pm\theta_\text{w}\)</span> است:</p>
<p><span id="eq-ch20-slip"><span class="math display">\[
T_\text{slip} = \frac{1}{\Delta f_\text{s}}, \qquad T_\text{window} = T_\text{slip}\,\frac{2\,\theta_\text{w}}{360}
\tag{20.20}\]</span></span></p>
<pre class="text"><code>rejoining the grid: wait for the synchro-check window
  slip Hz   one slip cycle s   in a +-10 deg window s   wait (worst) s
     0.05               20.0                     1.11             18.9
     0.10               10.0                     0.56              9.4
     0.20                5.0                     0.28              4.7
     0.50                2.0                     0.11              1.9
  a large slip passes the window quickly (the breaker may not
  close in time); a small slip waits longer; the controller
  moves the island frequency to a small slip first; the
  synchro-check limits come from the protection settings
  (chapter 27), not from this table</code></pre>
<div id="exm-ch20-synchro" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.39 (لغزشِ مناسب)</strong></span> <strong>پرسش.</strong> با پنجرهٔ <span class="math inline">\(\pm 10^\circ\)</span> و لغزشِ <span class="ltr" dir="ltr">0.5</span> و <span class="ltr" dir="ltr">0.1 Hz</span>، زاویه چه مدت در پنجره است و بدترین انتظار چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.5 Hz</span>: دورِ <span class="ltr" dir="ltr">2 s</span>، درونِ پنجره <span class="ltr" dir="ltr">0.11 s</span>، بدترین انتظار <span class="ltr" dir="ltr">1.9 s</span>. <span class="ltr" dir="ltr">0.1 Hz</span>: دورِ <span class="ltr" dir="ltr">10 s</span>، درونِ پنجره <span class="ltr" dir="ltr">0.56 s</span>، بدترین انتظار <span class="ltr" dir="ltr">9.4 s</span>.</p>
<p><strong>تفسیر.</strong> با لغزشِ بزرگ زاویه چنان سریع از پنجره می‌گذرد که کلید (با زمانِ بسته‌شدنِ خودش) ممکن است بیرون از پنجره ببندد؛ با لغزشِ کوچک انتظار طولانی می‌شود. پس کنترل‌گرِ جزیره ابتدا بسامد را به لغزشِ کوچک و ثابت می‌رساند، سپس <strong>رلهٔ بررسیِ هم‌زمانی</strong> (به انگلیسی <span class="ltr" dir="ltr">synchro-check</span>) اجازهٔ بستن می‌دهد. حدهای واقعیِ این رله تنظیمِ حفاظت‌اند (فصلِ ۲۷)، نه این جدول.</p>
</div>
<p><strong>هماهنگیِ حفاظت و آزمونِ ایمنِ گذارها.</strong> هر گذار (متصل به جزیره، جزیره به متصل) یک لحظهٔ پرخطر است: جریان‌های خطای کم در جزیره، تنظیم‌های حفاظتیِ دوگانه برای دو حالت، و خطرِ بستنِ بی‌هم‌زمانی. گذارها ابتدا در شبیه‌سازی و آزمونِ سخت‌افزار در حلقه (<a href="#sec-ch20-c-verify" class="quarto-xref"><span>بخش 20.4.7</span></a>) آزموده می‌شوند و آزمونِ واقعیِ آن‌ها فقط با برنامهٔ آزمونِ پذیرفته‌شده، اجازهٔ بهره‌بردارِ شبکه و حضورِ افرادِ صلاحیت‌دار انجام می‌شود؛ این کتاب روشِ اجرای آن را نمی‌دهد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کمترین گامِ راه‌اندازیِ سیاه برای نیروگاهِ <span class="ltr" dir="ltr">P</span> چیست؟</li>
<li>سه دشواریِ راه‌اندازیِ سیاه با مبدل را نام ببرید.</li>
<li>با لغزشِ <span class="ltr" dir="ltr">0.2 Hz</span> و پنجرهٔ <span class="math inline">\(\pm 15^\circ\)</span>، زمانِ درونِ پنجره چیست؟</li>
<li>چرا لغزشِ بزرگ برای بستنِ کلید خطرناک است؟</li>
<li>چرا تنظیم‌های حفاظتی در جزیره و حالتِ متصل ممکن است فرق کنند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-f-autonomy" class="level3" data-number="20.7.5">
<h3 data-number="20.7.5" class="anchored" data-anchor-id="sec-ch20-f-autonomy"><span class="header-section-number">20.7.5</span> اولویت‌دادن به ذخیرهٔ جزیره</h3>
<p><strong>ایده.</strong> اگر جزیره برای بارهای حیاتی پذیرفته شده است (<span class="ltr" dir="ltr">D-022</span>)، پرسشِ عملی این است: <strong>از هر ساعتِ سال</strong> که شبکه برود، باتری و <span class="ltr" dir="ltr">PV</span> چند ساعت بارهای ردهٔ ۱ و ۲ (<span class="ltr" dir="ltr">1.57 MW</span>) را نگه می‌دارند؟ پاسخ به حالتِ شارژِ همان لحظه بستگی دارد و برنامهٔ اقتصادی باتری را عصرها خالی می‌کند. چاره <strong>کفِ انرژیِ جزیره</strong> است: انرژی‌ای که برنامه‌ریز هرگز خرج نمی‌کند (مانندِ کفِ خدمت، <a href="#eq-ch20-floor" class="quarto-xref">معادلهٔ&nbsp;<span>20.16</span></a>).</p>
<pre class="text"><code>hours the island carries 1.57 MW of critical load (priority
1 + 2) from each hour of the year, battery + PV (A-303):
  island floor MWh   P10 h   P50 h   share of starts &gt;= 24 h
                 0       0      24                       54 %
                10       3      24                       68 %
                20      24      24                       93 %
  without a floor the island fails at once from an empty
  night-time battery in a tenth of the hours; a 20 MWh floor
  gives a day of autonomy from 93 % of starts, at a cost of
  the order of the 88 k u a year of h_endtarget; whether that
  is worth it is the owner's decision (U-080)</code></pre>
<div id="fig-ch20-island" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-island-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-island.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-island-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.17: سهمِ ساعت‌های آغاز که جزیره از آن‌ها یک روزِ کامل بارهای حیاتی را نگه می‌دارد، بر پایهٔ کفِ انرژیِ جزیره.
</figcaption>
</figure>
</div>
<div id="exm-ch20-autonomy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.40 (کفِ بیست مگاوات‌ساعتی)</strong></span> <strong>پرسش.</strong> بی کف، با کفِ <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">20 MWh</span>، جزیره از چند درصدِ ساعت‌ها یک روزِ کامل دوام می‌آورد؟ صدکِ دهمِ دوام چیست؟</p>
<p><strong>پاسخ.</strong> بی کف <span class="ltr" dir="ltr">54 %</span> (صدکِ دهم صفر ساعت)؛ کفِ <span class="ltr" dir="ltr">10 MWh</span> <span class="ltr" dir="ltr">68 %</span> (صدکِ دهم <span class="ltr" dir="ltr">3 h</span>)؛ کفِ <span class="ltr" dir="ltr">20 MWh</span> <span class="ltr" dir="ltr">93 %</span> (صدکِ دهم <span class="ltr" dir="ltr">24 h</span>).</p>
<p><strong>تفسیر.</strong> بی کف، در یک‌دهمِ ساعت‌ها (شب‌ها پس از دشارژِ عصر) باتری خالی است و جزیره <strong>اصلاً</strong> ساخته نمی‌شود. کفِ <span class="ltr" dir="ltr">20 MWh</span> یک روزِ کامل را تقریباً همیشه ممکن می‌کند، با هزینه‌ای از مرتبهٔ <span class="ltr" dir="ltr">88</span> هزار واحد در سال (<a href="#exm-ch20-target" class="quarto-xref">مثال&nbsp;<span>20.33</span></a>). این یک <strong>تصمیمِ مالک</strong> است (<span class="ltr" dir="ltr">U-080</span>): ارزشِ نگه‌داشتنِ بارهای حیاتی در خاموشیِ طولانی در برابرِ درآمدِ ازدست‌رفته. <strong>وارسی:</strong> با کفِ <span class="ltr" dir="ltr">20 MWh</span> و بارِ <span class="ltr" dir="ltr">1.57 MW</span>، باتری به‌تنهایی <span class="math inline">\((20 - 4) \times 0.927 / 1.57 = 9.4\,\text{h}\)</span> دوام می‌آورد؛ بقیهٔ روز را <span class="ltr" dir="ltr">PV</span> می‌پوشاند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا برنامهٔ اقتصادی دوامِ جزیره را کم می‌کند؟</li>
<li>کفِ انرژیِ جزیره با کفِ خدمت چه شباهتی دارد؟</li>
<li>باتری با کفِ <span class="ltr" dir="ltr">10 MWh</span> به‌تنهایی چند ساعت <span class="ltr" dir="ltr">1.57 MW</span> را نگه می‌دارد؟</li>
<li>چه کسی دربارهٔ کفِ جزیره تصمیم می‌گیرد و بر پایهٔ چه؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch20-g" class="level2" data-number="20.8">
<h2 data-number="20.8" class="anchored" data-anchor-id="sec-ch20-g"><span class="header-section-number">20.8</span> ز. حالت‌های خدمت به شبکه و قیدهایشان</h2>
<section id="sec-ch20-g-register" class="level3" data-number="20.8.1">
<h3 data-number="20.8.1" class="anchored" data-anchor-id="sec-ch20-g-register"><span class="header-section-number">20.8.1</span> ثبت‌نامهٔ خدمت‌ها: هر خدمت با حالت، منبع و معیار</h3>
<p><strong>ایده.</strong> نیروگاهِ ترکیبی با باتری از نظرِ فنی می‌تواند خدمت‌های زیادی بدهد: کنترلِ توانِ اکتیو و راکتیو، پشتیبانیِ ولتاژ، پاسخِ بسامد، ذخیره، کنترلِ شیب، عبور از خطا، سازندگیِ شبکه و راه‌اندازیِ سیاه. اما <strong>توانستن</strong> با <strong>دادن</strong> فرق دارد. هر خدمت فقط وقتی فعال می‌شود که چهار شرط با هم برقرار باشند: <strong>تجهیزات</strong> آن را پشتیبانی کنند، <strong>قرارداد</strong> آن را بخواهد یا اجازه دهد، <strong>قواعدِ شبکه</strong> آن را تعریف کنند، و <strong>بهره‌بردار</strong> آن را بپذیرد. برای اینکه هیچ خدمتی بی‌صاحب نماند، هر کدام در یک <strong>ثبت‌نامه</strong> با وضعیت، حالتِ کنترل‌گر، منابعی که مصرف می‌کند، معیارِ پذیرشِ اندازه‌پذیر و راهِ شاهد ثبت می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb51"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb51-1"><a href="#cb51-1" aria-hidden="true" tabindex="-1"></a><span class="co"># service: (status, mode, resources, acceptance criterion, evidence)</span></span>
<span id="cb51-2"><a href="#cb51-2" aria-hidden="true" tabindex="-1"></a>SERVICES <span class="op">=</span> {</span>
<span id="cb51-3"><a href="#cb51-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"export limit"</span>: (<span class="st">"baseline"</span>, <span class="st">"P-LIMIT"</span>, {<span class="st">"re_down"</span>},</span>
<span id="cb51-4"><a href="#cb51-4" aria-hidden="true" tabindex="-1"></a>                     <span class="st">"export &lt;= cap + band"</span>, <span class="st">"sim + SAT + monitor"</span>),</span>
<span id="cb51-5"><a href="#cb51-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"ramp limit"</span>: (<span class="st">"conditional"</span>, <span class="st">"P-RAMP"</span>, {<span class="st">"re_down"</span>, <span class="st">"bess_p"</span>},</span>
<span id="cb51-6"><a href="#cb51-6" aria-hidden="true" tabindex="-1"></a>                   <span class="st">"1-min change &lt;= limit"</span>, <span class="st">"sim + SAT + monitor"</span>),</span>
<span id="cb51-7"><a href="#cb51-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"frequency response"</span>: (<span class="st">"conditional"</span>, <span class="st">"P-F DROOP"</span>,</span>
<span id="cb51-8"><a href="#cb51-8" aria-hidden="true" tabindex="-1"></a>                           {<span class="st">"re_down"</span>, <span class="st">"bess_p"</span>, <span class="st">"bess_e"</span>},</span>
<span id="cb51-9"><a href="#cb51-9" aria-hidden="true" tabindex="-1"></a>                           <span class="st">"dP/df on droop line +- tol"</span>,</span>
<span id="cb51-10"><a href="#cb51-10" aria-hidden="true" tabindex="-1"></a>                           <span class="st">"sim + test + monitor"</span>),</span>
<span id="cb51-11"><a href="#cb51-11" aria-hidden="true" tabindex="-1"></a>    <span class="st">"voltage / Q control"</span>: (<span class="st">"baseline"</span>, <span class="st">"Q-V"</span>, {<span class="st">"q_cap"</span>},</span>
<span id="cb51-12"><a href="#cb51-12" aria-hidden="true" tabindex="-1"></a>                            <span class="st">"Q on the set curve +- tol"</span>,</span>
<span id="cb51-13"><a href="#cb51-13" aria-hidden="true" tabindex="-1"></a>                            <span class="st">"sim + SAT + monitor"</span>),</span>
<span id="cb51-14"><a href="#cb51-14" aria-hidden="true" tabindex="-1"></a>    <span class="st">"upward reserve REQ-S01"</span>: (<span class="st">"conditional"</span>, <span class="st">"RESERVE"</span>, {<span class="st">"bess_p"</span>, <span class="st">"bess_e"</span>},</span>
<span id="cb51-15"><a href="#cb51-15" aria-hidden="true" tabindex="-1"></a>                               <span class="st">"held &gt;= 95 % window h"</span>, <span class="st">"sim + monitor"</span>),</span>
<span id="cb51-16"><a href="#cb51-16" aria-hidden="true" tabindex="-1"></a>    <span class="st">"energy shifting"</span>: (<span class="st">"baseline"</span>, <span class="st">"SCHEDULE"</span>, {<span class="st">"bess_p"</span>, <span class="st">"bess_e"</span>},</span>
<span id="cb51-17"><a href="#cb51-17" aria-hidden="true" tabindex="-1"></a>                        <span class="st">"plan followed or alarm"</span>, <span class="st">"sim + monitor"</span>),</span>
<span id="cb51-18"><a href="#cb51-18" aria-hidden="true" tabindex="-1"></a>    <span class="st">"fault ride-through"</span>: (<span class="st">"unit capability"</span>, <span class="st">"FRT (units)"</span>, {<span class="st">"units"</span>},</span>
<span id="cb51-19"><a href="#cb51-19" aria-hidden="true" tabindex="-1"></a>                           <span class="st">"units ride through"</span>, <span class="st">"type test + model"</span>),</span>
<span id="cb51-20"><a href="#cb51-20" aria-hidden="true" tabindex="-1"></a>    <span class="st">"grid-forming"</span>: (<span class="st">"not offered"</span>, <span class="st">"GFM"</span>, {<span class="st">"bess_p"</span>, <span class="st">"bess_e"</span>},</span>
<span id="cb51-21"><a href="#cb51-21" aria-hidden="true" tabindex="-1"></a>                     <span class="st">"if permitted, studied"</span>, <span class="st">"study first"</span>),</span>
<span id="cb51-22"><a href="#cb51-22" aria-hidden="true" tabindex="-1"></a>    <span class="st">"black start"</span>: (<span class="st">"not offered"</span>, <span class="st">"BLACK START"</span>, {<span class="st">"bess_p"</span>, <span class="st">"bess_e"</span>},</span>
<span id="cb51-23"><a href="#cb51-23" aria-hidden="true" tabindex="-1"></a>                    <span class="st">"only if contracted"</span>, <span class="st">"study first"</span>),</span>
<span id="cb51-24"><a href="#cb51-24" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>service register of Plant P (teaching; A-300):
  service                 status           mode
  export limit            baseline         P-LIMIT
  ramp limit              conditional      P-RAMP
  frequency response      conditional      P-F DROOP
  voltage / Q control     baseline         Q-V
  upward reserve REQ-S01  conditional      RESERVE
  energy shifting         baseline         SCHEDULE
  fault ride-through      unit capability  FRT (units)
  grid-forming            not offered      GFM
  black start             not offered      BLACK START
  each service also carries its acceptance criterion and
  evidence route:
  service                 criterion                   evidence
  export limit            export &lt;= cap + band        sim + SAT + monitor
  ramp limit              1-min change &lt;= limit       sim + SAT + monitor
  frequency response      dP/df on droop line +- tol  sim + test + monitor
  voltage / Q control     Q on the set curve +- tol   sim + SAT + monitor
  upward reserve REQ-S01  held &gt;= 95 % window h       sim + monitor
  energy shifting         plan followed or alarm      sim + monitor
  fault ride-through      units ride through          type test + model
  grid-forming            if permitted, studied       study first
  black start             only if contracted          study first
  'conditional' = only where the equipment, the contract, the
  grid rules and the operator permit it; evidence routes follow
  the three of IEC TS 63102: test, simulation, monitoring</code></pre>
<div id="exm-ch20-register" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.41 (خدمتی که «پیشنهاد نمی‌شود»)</strong></span> <strong>پرسش.</strong> چرا در ثبت‌نامه، سازندگیِ شبکه و راه‌اندازیِ سیاه «پیشنهاد نمی‌شود» هستند و عبور از خطا «توانِ واحد»؟ کنترلِ شیب و پاسخِ بسامد چرا «مشروط»اند؟</p>
<p><strong>پاسخ.</strong> سازندگیِ شبکه و راه‌اندازیِ سیاه در دامنهٔ <span class="ltr" dir="ltr">D-022</span> نیستند و پیش از هر پیشنهادی مطالعه می‌خواهند (<a href="#sec-ch20-f" class="quarto-xref"><span>بخش 20.7</span></a>). عبور از خطا کارِ <strong>هر واحد</strong> است (مبدل و توربین با منحنی‌های خودشان، <a href="09-power-electronics.html#sec-ch09-c-fault" class="quarto-xref"><span>بخش 9.4.5</span></a>) و کنترل‌گرِ نیروگاه فقط تنظیم‌های آن را هماهنگ و وارسی می‌کند. کنترلِ شیب و پاسخِ بسامد تجهیزاتشان را دارند اما فقط اگر قواعد و قرارداد بخواهند فعال می‌شوند.</p>
<p><strong>تفسیر.</strong> وضعیتِ هر خدمت <strong>تصمیم</strong> است و تصمیم باید ثبت شود: چه کسی گفت، بر پایهٔ کدام سند و با کدام شاهد. «پیشنهاد نمی‌شود» یعنی کنترل‌گر حتی اگر بتواند، آن حالت را فعال نمی‌کند. <strong>وارسی:</strong> هر خدمتِ «پایه» یا «مشروط» در ثبت‌نامه معیارِ پذیرش و راهِ شاهد دارد.</p>
</div>
<div id="tbl-ch20-services" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-services-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.9: خدمت‌ها با منبع، سرعتِ پاسخ، بازیابی و شاهد (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch20-services-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 21%">
<col style="width: 14%">
<col style="width: 21%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>خدمت</th>
<th>منبعِ اصلی</th>
<th>پاسخ (سرعت)</th>
<th>بازیابی</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کنترلِ توانِ اکتیو و سقف</td>
<td>همهٔ واحدها</td>
<td>ثانیه‌ها</td>
<td>ندارد</td>
<td>ثبتِ نقطهٔ اتصال</td>
</tr>
<tr class="even">
<td>توانِ راکتیو و ولتاژ</td>
<td>مبدل‌ها، باتریِ بیکار</td>
<td>ثانیه‌ها</td>
<td>ندارد</td>
<td>منحنیِ <span class="ltr" dir="ltr">Q-V</span></td>
</tr>
<tr class="odd">
<td>پاسخِ بسامد</td>
<td>باتری، تجدیدپذیرِ زیرِ توان</td>
<td>زیرِ ثانیه تا ثانیه</td>
<td>بازگرداندنِ حالتِ شارژ</td>
<td>ثبتِ <span class="ltr" dir="ltr">f</span> و <span class="ltr" dir="ltr">P</span></td>
</tr>
<tr class="even">
<td>ذخیرهٔ بالارو</td>
<td>باتری (یا دلتا)</td>
<td>دقیقه‌ها</td>
<td>شارژِ دوباره تا کف</td>
<td>ساعت‌های نگه‌داشت</td>
</tr>
<tr class="odd">
<td>کنترلِ شیب</td>
<td>باتری، کاهش</td>
<td>دقیقه</td>
<td>ندارد</td>
<td>تغییرِ دقیقه‌ای</td>
</tr>
<tr class="even">
<td>عبور از خطا</td>
<td>هر واحد</td>
<td>میلی‌ثانیه</td>
<td>بازگشتِ توان</td>
<td>آزمونِ نوعی و مدل</td>
</tr>
<tr class="odd">
<td>سازندگیِ شبکه، راه‌اندازیِ سیاه</td>
<td>مبدل‌های باتری</td>
<td>آنی</td>
<td>انرژیِ کف</td>
<td>مطالعه، آزمونِ ویژه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch20-g-conflicts" class="level3" data-number="20.8.2">
<h3 data-number="20.8.2" class="anchored" data-anchor-id="sec-ch20-g-conflicts"><span class="header-section-number">20.8.2</span> تعارض‌ها: منابعِ مشترک</h3>
<p><strong>ایده.</strong> دو خدمت که یک منبع را مصرف کنند، در لحظهٔ فراخوانی با هم <strong>تعارض</strong> دارند: باتری‌ای که <span class="ltr" dir="ltr">20 MW</span> دشارژ می‌کند، نمی‌تواند همان لحظه <span class="ltr" dir="ltr">5 MW</span> ذخیرهٔ بالارو هم بدهد. برنامه تعارض‌ها را از روی منابعِ ثبت‌نامه می‌یابد:</p>
<pre class="text"><code>services that share a resource (must be ranked or split):
  pair                                          shared
  export limit         + ramp limit             re_down
  export limit         + frequency response     re_down
  ramp limit           + frequency response     bess_p, re_down
  ramp limit           + upward reserve REQ-S01 bess_p
  ramp limit           + energy shifting        bess_p
  frequency response   + upward reserve REQ-S01 bess_e, bess_p
  frequency response   + energy shifting        bess_e, bess_p
  upward reserve REQ-S + energy shifting        bess_e, bess_p
  8 conflicts; each needs a priority, a split of the
  resource (e.g. 5 MW reserve, 15 MW schedule) or a rule that
  one service is not offered while the other runs</code></pre>
<div id="exm-ch20-conflicts" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.42 (هشت تعارض، سه چاره)</strong></span> <strong>پرسش.</strong> کدام جفت‌ها دو منبع را با هم مشترک دارند؟ برای تعارضِ «ذخیرهٔ بالارو و جابه‌جایی» سه چاره بنویسید.</p>
<p><strong>پاسخ.</strong> پاسخِ بسامد و کنترلِ شیب (توانِ باتری و کاهش)، پاسخِ بسامد و ذخیره (انرژی و توانِ باتری)، پاسخِ بسامد و جابه‌جایی، و ذخیره و جابه‌جایی (هر دو انرژی و توانِ باتری). چاره‌ها برای ذخیره و جابه‌جایی: (۱) <strong>تقسیمِ</strong> منبع: <span class="ltr" dir="ltr">5 MW</span> و کفِ <span class="ltr" dir="ltr">9.4 MWh</span> برای ذخیره، <span class="ltr" dir="ltr">15 MW</span> و بقیهٔ پنجره برای جابه‌جایی؛ (۲) <strong>اولویت</strong>: هنگامِ فراخوانی ذخیره بر برنامه مقدم است (<a href="#fig-ch20-priority" class="quarto-xref">شکل&nbsp;<span>20.9</span></a>)؛ (۳) <strong>جدایی در زمان</strong>: ذخیره فقط از <span class="ltr" dir="ltr">18</span> تا <span class="ltr" dir="ltr">22</span> و جابه‌جایی آزاد در بقیهٔ روز.</p>
<p><strong>تفسیر.</strong> آزمایشگاهِ <a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a> هر سه را با هم به کار می‌برد و نشان می‌دهد کجا می‌شکنند. تعارضِ پنهان، یعنی دو خدمت که هر دو «قول داده شده‌اند» ولی منبعی مشترک دارند، از خطرناک‌ترین خطاهای قراردادِ خدمت است. <strong>وارسی:</strong> خدمت‌های «پیشنهاد نمی‌شود» در شمارش نیامده‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار شرطِ فعال‌شدنِ یک خدمت را نام ببرید.</li>
<li>چرا عبور از خطا «توانِ واحد» است؟</li>
<li>تعارضِ «توانِ راکتیو و دشارژِ کامل» را با <a href="#eq-ch20-qlimit" class="quarto-xref">معادلهٔ&nbsp;<span>20.12</span></a> توضیح دهید.</li>
<li>سه چارهٔ تعارض را نام ببرید.</li>
<li>«تعارضِ پنهان» در قرارداد یعنی چه؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-g-delta" class="level3" data-number="20.8.3">
<h3 data-number="20.8.3" class="anchored" data-anchor-id="sec-ch20-g-delta"><span class="header-section-number">20.8.3</span> جای بالارو با تجدیدپذیر یا با باتری: هزینهٔ فرصت</h3>
<p><strong>ایده.</strong> ذخیرهٔ بالارو را دو منبع می‌توانند نگه دارند: <strong>تجدیدپذیرِ زیرِ توان</strong> (کنترلِ دلتا: نیروگاه عمداً چند مگاوات کمتر از توانِ در دسترس می‌دهد) یا <strong>باتری</strong>. هزینهٔ هر کدام <strong>هزینهٔ فرصت</strong> است: آنچه برای نگه‌داشتنِ ذخیره <strong>نمی‌فروشیم</strong>. تجدیدپذیر در <strong>همهٔ</strong> ساعت‌های پنجره انرژیِ نگه‌داشته را از دست می‌دهد (انرژیِ باد و آفتاب ذخیره نمی‌شود):</p>
<p><span id="eq-ch20-delta"><span class="math display">\[
E_\text{lost} = \sum_{t \in \text{window}} \min\bigl(P_\text{s},\ P^\text{avail}_t\bigr)
\tag{20.21}\]</span></span></p>
<p>باتری فقط <strong>سودِ جابه‌جایی‌ای</strong> را از دست می‌دهد که کف و توانِ کنار گذاشته شده مانعش می‌شوند.</p>
<pre class="text"><code>5 MW of upward reserve 18-22 h held by the renewables (delta):
  window hours with at least 5 MW to hold back: 69.8 %
  energy not sold 5,693 MWh, worth 446 k u
  the plant could hold it in too few hours for REQ-S01 (95 %)
  and the battery held the same reserve for about 58 k u (lab E):
  the renewables lose their energy every hour the reserve is
  held, the battery only the margin of shifting it gives up;
  delta control fits when there is curtailment to use anyway
  or when a short, fast response is asked and no battery exists</code></pre>
<div id="exm-ch20-delta" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.43 (چهارصد و چهل و شش در برابرِ پنجاه و هشت)</strong></span> <strong>پرسش.</strong> ذخیرهٔ <span class="ltr" dir="ltr">5 MW</span> از <span class="ltr" dir="ltr">18</span> تا <span class="ltr" dir="ltr">22</span> با کنترلِ دلتا چه هزینه‌ای دارد و چند درصد ساعت‌ها نگه داشته می‌شود؟ با باتری چه؟</p>
<p><strong>پاسخ.</strong> دلتا: <span class="ltr" dir="ltr">5,693 MWh</span> فروخته‌نشده به ارزشِ <span class="ltr" dir="ltr">446</span> هزار واحد، و فقط در <span class="ltr" dir="ltr">69.8 %</span> ساعت‌های پنجره نیروگاه دست‌کم <span class="ltr" dir="ltr">5 MW</span> تولید دارد که کنار بگذارد. باتری: حدودِ <span class="ltr" dir="ltr">58</span> هزار واحد با نگه‌داشتِ <span class="ltr" dir="ltr">100 %</span> (<a href="#exm-ch20-service" class="quarto-xref">مثال&nbsp;<span>20.48</span></a>).</p>
<p><strong>تفسیر.</strong> دلتا در این نیروگاه هم گران‌تر است و هم الزامِ <span class="ltr" dir="ltr">95 %</span> را برآورده نمی‌کند: عصرها <span class="ltr" dir="ltr">PV</span> صفر است و باد همیشه نیست. دلتا وقتی معنا دارد که کاهشِ تولیدِ <strong>اجباری</strong> در کار باشد (انرژیِ کنارگذاشته در هر حال فروخته نمی‌شد) یا پاسخِ بسیار کوتاه و سریع خواسته شود و باتری نباشد. <strong>وارسی:</strong> <span class="math inline">\(7{,}300\,\text{MWh}\)</span> کفِ نظری (<span class="math inline">\(5 \times 4 \times 365\)</span>)؛ <span class="ltr" dir="ltr">5,693</span> کمتر است چون در ساعت‌هایی با تولیدِ کمتر از <span class="ltr" dir="ltr">5 MW</span> فقط همان تولید از دست می‌رود.</p>
</div>
</section>
<section id="sec-ch20-g-recovery" class="level3" data-number="20.8.4">
<h3 data-number="20.8.4" class="anchored" data-anchor-id="sec-ch20-g-recovery"><span class="header-section-number">20.8.4</span> پاسخ، بازیابی و فرسایش</h3>
<p><strong>ایده.</strong> هر خدمتِ باتری سه هزینهٔ پنهان دارد که در قیمتِ خدمت باید دیده شوند:</p>
<ol type="1">
<li><strong>بازیابی.</strong> پس از هر فراخوانی، انرژیِ دادشده باید <strong>پیش از فراخوانیِ بعدی</strong> برگردد؛ در غیرِ این صورت ساعت‌های بعدی نگه‌داشته نمی‌شوند. در آزمایشگاهِ <a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a> پانزده فراخوانی و شش قطعِ ارتباط روی هم <span class="ltr" dir="ltr">12</span> ساعتِ نگه‌داشت‌نشده ساختند (<span class="ltr" dir="ltr">99.2 %</span> در برابرِ <span class="ltr" dir="ltr">100 %</span>، <a href="#exm-ch20-evidence" class="quarto-xref">مثال&nbsp;<span>20.49</span></a>): پس از فراخوانی، نیروگاه در عصر چیزی برای شارژِ دوباره نداشت و شارژ از شبکه مجاز نیست (<span class="ltr" dir="ltr">A-012</span>).</li>
<li><strong>فرسایش.</strong> چرخه‌های معادلِ کامل را خدمت تغییر می‌دهد: در <a href="#exm-ch20-service" class="quarto-xref">مثال&nbsp;<span>20.48</span></a> نگه‌داشتِ ذخیره به‌دستِ کنترل‌گرِ تنها چرخه‌ها را از <span class="ltr" dir="ltr">337</span> به <span class="ltr" dir="ltr">318</span> در سال کم کرد (باتری کمتر دشارژ شد) و برنامهٔ آگاه از خدمت تقریباً همان <span class="ltr" dir="ltr">336</span> را نگه داشت. هزینهٔ فرسایش (<a href="19-battery-storage.html#sec-ch19-d-optimum" class="quarto-xref"><span>بخش 19.5.5</span></a>) در برنامه‌ریز به‌شکلِ <span class="math inline">\(w\)</span> می‌آید.</li>
<li><strong>دسترس‌پذیری.</strong> خدمتی که فقط با باتری داده می‌شود، با هر خرابیِ باتری، مبدل یا ارتباط از دست می‌رود؛ جریمهٔ ساعت‌های نگه‌داشت‌نشده در قرارداد بخشی از هزینهٔ خدمت است.</li>
</ol>
</section>
<section id="sec-ch20-g-sizes" class="level3" data-number="20.8.5">
<h3 data-number="20.8.5" class="anchored" data-anchor-id="sec-ch20-g-sizes"><span class="header-section-number">20.8.5</span> اندازهٔ خدمت و هزینهٔ آن</h3>
<p><strong>ایده.</strong> هزینهٔ خدمت با <strong>اندازهٔ</strong> آن بزرگ می‌شود، اما نه به یک شکل برای توان و برای مدت. آزمایشگاهِ <a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a> چهار اندازه را با سه روشِ نگه‌داشت آزموده است:</p>
<pre class="text"><code>service size against how it is held (one year, no calls):
  service       floor MWh  case        held %   cost k u   alarms
   5 MW x 1.0 h        9.4  controller   100.0       57.9     1147
   5 MW x 1.0 h        9.4  plan         100.0       57.7      104
   5 MW x 1.0 h        9.4  replan       100.0       56.5       71
  10 MW x 1.0 h       14.8  controller   100.0      112.9     1174
  10 MW x 1.0 h       14.8  plan         100.0      105.0       86
  10 MW x 1.0 h       14.8  replan       100.0      104.1       77
  10 MW x 2.0 h       25.6  controller   100.0      226.9     1418
  10 MW x 2.0 h       25.6  plan          99.7      211.9       97
  10 MW x 2.0 h       25.6  replan        99.7      211.9       97
  15 MW x 1.5 h       28.3  controller    99.5      255.1     1511
  15 MW x 1.5 h       28.3  plan          98.6      240.5       99
  15 MW x 1.5 h       28.3  replan        98.6      240.5       99
  'cost' is the export revenue given up against arbitrage alone;
  every size passes 95 %: Plant P fills the floor before 18:00
  on almost every day; the cost per MW-hour held grows with the
  duration (energy) more than with the power; a plan that knows
  the service costs less than a controller that refuses the
  plan, and re-planning adds little when prices are known a day
  ahead</code></pre>
<div id="fig-ch20-sizes" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-sizes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-sizes.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-sizes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.18: هزینهٔ سالانهٔ خدمتِ ذخیرهٔ بالارو بر پایهٔ اندازه، با کنترل‌گرِ تنها و با برنامهٔ آگاه از خدمت.
</figcaption>
</figure>
</div>
<div id="exm-ch20-sizes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.44 (مدت گران‌تر از توان)</strong></span> <strong>پرسش.</strong> هزینه بر مگاوات‌ساعتِ ذخیرهٔ نگه‌داشته (مگاوات × ساعتِ پنجره) را برای چهار اندازه با برنامهٔ آگاه حساب کنید. توان را دو برابر کردن گران‌تر است یا مدت را؟</p>
<p><strong>پاسخ.</strong> مگاوات‌ساعت‌های پنجره در سال: <span class="ltr" dir="ltr">5</span> × ۴ × ۳۶۵ = <span class="ltr" dir="ltr">7,300</span>؛ برای <span class="ltr" dir="ltr">10 MW</span> <span class="ltr" dir="ltr">14,600</span>؛ برای <span class="ltr" dir="ltr">15 MW</span> <span class="ltr" dir="ltr">21,900</span>. هزینه بر واحد: <span class="ltr" dir="ltr">5 MW × 1 h</span>: <span class="math inline">\(57.7/7.3 = 7.9\)</span>؛ <span class="ltr" dir="ltr">10 MW × 1 h</span>: <span class="math inline">\(105.0/14.6 = 7.2\)</span>؛ <span class="ltr" dir="ltr">10 MW × 2 h</span>: <span class="math inline">\(211.9/14.6 = 14.5\)</span>؛ <span class="ltr" dir="ltr">15 MW × 1.5 h</span>: <span class="math inline">\(240.5/21.9 = 11.0\)</span> واحد.</p>
<p><strong>تفسیر.</strong> دو برابر کردنِ توان در مدتِ یک ساعت هزینه بر واحد را تقریباً ثابت نگه می‌دارد؛ دو برابر کردنِ مدت آن را دو برابر می‌کند، چون کفِ انرژی بالا می‌رود و بخشِ بزرگ‌تری از پنجره از جابه‌جایی گرفته می‌شود. همهٔ اندازه‌ها الزامِ <span class="ltr" dir="ltr">95 %</span> را برآورده می‌کنند، پس در این نیروگاه محدودیت <strong>پول</strong> است نه <strong>فیزیک</strong>. <strong>وارسی:</strong> برنامهٔ آگاه در هر اندازه ارزان‌تر از کنترل‌گرِ تنهاست و بیش از ده برابر هشدارِ کمتر دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هزینهٔ فرصتِ ذخیره با کنترلِ دلتا و با باتری چه فرقی دارد؟</li>
<li>چرا دلتا عصرها کمتر در دسترس است؟</li>
<li>سه هزینهٔ پنهانِ خدمتِ باتری را نام ببرید.</li>
<li>چرا پس از فراخوانی ساعت‌هایی نگه‌داشت‌نشده ماندند؟</li>
<li>چرا دو برابر کردنِ مدت گران‌تر از دو برابر کردنِ توان است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-g-frequency" class="level3" data-number="20.8.6">
<h3 data-number="20.8.6" class="anchored" data-anchor-id="sec-ch20-g-frequency"><span class="header-section-number">20.8.6</span> پاسخ به یک رخدادِ بسامد: پاسخ و بازیابی</h3>
<p><strong>ایده.</strong> یک نیروگاهِ بزرگ در شبکه از مدار خارج می‌شود؛ بسامد در چند ثانیه به کف (<span class="ltr" dir="ltr">nadir</span>) می‌رسد، با پاسخِ مولدها تا حدی برمی‌گردد و چند دقیقه پایین‌تر از <span class="ltr" dir="ltr">50 Hz</span> می‌ماند تا ذخیره‌های کندتر وارد شوند. اگر نیروگاهِ <span class="ltr" dir="ltr">P</span> پاسخِ بسامد بدهد (و فقط اگر خواسته و پذیرفته شده باشد)، باتری با افتِ <a href="#eq-ch20-droop" class="quarto-xref">معادلهٔ&nbsp;<span>20.6</span></a> پاسخ می‌دهد. سه کمیت مهم است: <strong>سرعت</strong> (زمان تا <span class="ltr" dir="ltr">90 %</span> پاسخِ خواسته)، <strong>انرژی</strong> (چه مقدار از پنجره خرج شد) و <strong>بازیابی</strong> (چقدر طول می‌کشد تا باتری برای رخدادِ بعدی آماده شود).</p>
<pre class="text"><code>a frequency event answered by the battery (4 % droop on 110 MW,
0.02 Hz deadband, battery 20 MW, response tau 0.2 s; A-303):
  service cap MW   peak MW   time to 90 % s   energy MWh   recovery min
              20      20.0              3.4         1.68             22
               5       5.0              1.0         1.19             15
  the droop asks 20.9 MW at the nadir: a 20 MW battery is at
  its limit, a 5 MW service is cut to its contract; the energy
  is small, the recovery (refill before the next event) is
  what the energy floor and the plan must allow for</code></pre>
<div id="fig-ch20-freq" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-freq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-freq.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-freq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.19: رخدادِ آموزشیِ بسامد (بالا) و پاسخِ باتری با افتِ <span class="ltr" dir="ltr">4 %</span> و سقفِ <span class="ltr" dir="ltr">20 MW</span> (پایین)، پانزده دقیقهٔ نخست.
</figcaption>
</figure>
</div>
<div id="exm-ch20-freq" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.45 (رخدادی که انرژی کمی می‌خواهد)</strong></span> <strong>پرسش.</strong> در رخدادِ آموزشی، افت در کفِ <span class="ltr" dir="ltr">49.6 Hz</span> چه توانی می‌خواهد؟ باتری با سقفِ <span class="ltr" dir="ltr">20 MW</span> و با سقفِ قراردادیِ <span class="ltr" dir="ltr">5 MW</span> چه می‌دهد، چه انرژی‌ای خرج می‌کند و بازیابی با شارژِ <span class="ltr" dir="ltr">5 MW</span> از نیروگاه چقدر طول می‌کشد؟</p>
<p><strong>پاسخ.</strong> خواسته: <span class="math inline">\(\Delta f_\text{eff} = 0.38\,\text{Hz}\)</span> و <span class="math inline">\(\Delta P = 0.38/(50 \times 0.04) \times 110 = 20.9\,\text{MW}\)</span>. سقفِ <span class="ltr" dir="ltr">20 MW</span>: اوج <span class="ltr" dir="ltr">20 MW</span>، زمان تا <span class="ltr" dir="ltr">90 %</span> <span class="ltr" dir="ltr">3.4 s</span>، انرژیِ <span class="ltr" dir="ltr">1.68 MWh</span>، بازیابیِ <span class="ltr" dir="ltr">22</span> دقیقه. سقفِ <span class="ltr" dir="ltr">5 MW</span>: اوج <span class="ltr" dir="ltr">5 MW</span>، <span class="ltr" dir="ltr">1.0 s</span>، <span class="ltr" dir="ltr">1.19 MWh</span>، <span class="ltr" dir="ltr">15</span> دقیقه.</p>
<p><strong>تفسیر.</strong> انرژیِ یک رخداد کوچک است (کمتر از <span class="ltr" dir="ltr">6 %</span> پنجره)؛ دشواری <strong>توان</strong> و <strong>بازیابی</strong> است: اگر رخدادِ دوم پیش از بازیابی بیاید، یا اگر رخداد در عصری بیاید که باتری برای جابه‌جایی خالی شده، پاسخ کامل نیست. پس پاسخِ بسامد هم مانندِ ذخیره یک <strong>کفِ انرژی</strong> و <strong>توانِ کنارگذاشته</strong> می‌خواهد و برنامه‌ریز باید آن را بشناسد (<a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a>). زمانِ پاسخِ <span class="ltr" dir="ltr">3.4 s</span> بیشتر از کندیِ خودِ رخداد است (بسامد در <span class="ltr" dir="ltr">4 s</span> به کف می‌رسد)، نه از باتری. <strong>وارسی:</strong> با سقفِ <span class="ltr" dir="ltr">20 MW</span>، <span class="math inline">\(7.15\,\text{MW} \times 600\,\text{s} = 1.19\,\text{MWh}\)</span> در نگه‌داشتِ <span class="ltr" dir="ltr">49.85 Hz</span>؛ بخشِ بزرگِ <span class="ltr" dir="ltr">1.68 MWh</span> از همین فاز است. با سقفِ <span class="ltr" dir="ltr">5 MW</span> همین فاز فقط <span class="math inline">\(5 \times 600/3600 = 0.83\,\text{MWh}\)</span> است؛ برابریِ <span class="ltr" dir="ltr">1.19</span> با عددِ سطرِ <span class="ltr" dir="ltr">5 MW</span> تصادفی است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه کمیتِ مهمِ پاسخِ بسامد را نام ببرید.</li>
<li>افت در <span class="ltr" dir="ltr">49.7 Hz</span> با همان تنظیم‌ها چه توانی می‌خواهد؟</li>
<li>چرا بیشترِ انرژی در فازِ نگه‌داشت خرج می‌شود؟</li>
<li>بازیابیِ <span class="ltr" dir="ltr">1.68 MWh</span> با شارژِ <span class="ltr" dir="ltr">10 MW</span> چقدر طول می‌کشد؟</li>
<li>چرا پاسخِ بسامد کفِ انرژی می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-g-frt" class="level3" data-number="20.8.7">
<h3 data-number="20.8.7" class="anchored" data-anchor-id="sec-ch20-g-frt"><span class="header-section-number">20.8.7</span> هماهنگیِ کنترل‌گرِ نیروگاه با عبور از خطا</h3>
<p><strong>ایده.</strong> هنگامِ افتِ ولتاژِ ناشی از خطای شبکه، هر مبدل و توربین با منطقِ <strong>خودش</strong> از خطا عبور می‌کند (<a href="09-power-electronics.html#sec-ch09-c-fault" class="quarto-xref"><span>بخش 9.4.5</span></a>): جریانِ راکتیو تزریق می‌کند و توانِ اکتیو را کم می‌کند. کنترل‌گرِ نیروگاه در این لحظه <strong>نباید</strong> دخالت کند: خطای <span class="ltr" dir="ltr">P</span> را می‌بیند (تولید ناگهان پایین آمده) و اگر حلقه‌اش ادامه دهد، انتگرال انباشته می‌شود و پس از رفعِ خطا نیروگاه بیش از نقطهٔ تنظیم می‌دهد؛ اگر نقطهٔ تنظیم همان سقفِ صادرات باشد، این <strong>شکستنِ سقف</strong> درست پس از یک خطای شبکه است. سه رفتار را مقایسه می‌کنیم:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb57"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb57-1"><a href="#cb57-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> frt_loop(dip_s: <span class="bu">float</span>, mode: <span class="bu">str</span>, kp<span class="op">=</span><span class="fl">1.5</span>, ki<span class="op">=</span><span class="fl">0.8</span>, tau<span class="op">=</span><span class="fl">2.0</span>,</span>
<span id="cb57-2"><a href="#cb57-2" aria-hidden="true" tabindex="-1"></a>             dt<span class="op">=</span><span class="fl">0.01</span>, t_end<span class="op">=</span><span class="fl">40.0</span>):</span>
<span id="cb57-3"><a href="#cb57-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Plant loop at its set point; at 10 s the units ride through a</span></span>
<span id="cb57-4"><a href="#cb57-4" aria-hidden="true" tabindex="-1"></a><span class="co">    dip and give only 0.2 pu for dip_s seconds whatever the command.</span></span>
<span id="cb57-5"><a href="#cb57-5" aria-hidden="true" tabindex="-1"></a><span class="co">    mode 'none': the PI keeps running; 'freeze': integral and command</span></span>
<span id="cb57-6"><a href="#cb57-6" aria-hidden="true" tabindex="-1"></a><span class="co">    held during the dip; 'hold': also held until the units have</span></span>
<span id="cb57-7"><a href="#cb57-7" aria-hidden="true" tabindex="-1"></a><span class="co">    recovered to 95 % of the command."""</span></span>
<span id="cb57-8"><a href="#cb57-8" aria-hidden="true" tabindex="-1"></a>    y, integ, u <span class="op">=</span> <span class="fl">1.0</span>, <span class="fl">1.0</span> <span class="op">/</span> ki, <span class="fl">1.0</span></span>
<span id="cb57-9"><a href="#cb57-9" aria-hidden="true" tabindex="-1"></a>    held <span class="op">=</span> <span class="va">False</span></span>
<span id="cb57-10"><a href="#cb57-10" aria-hidden="true" tabindex="-1"></a>    ys <span class="op">=</span> []</span>
<span id="cb57-11"><a href="#cb57-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">int</span>(t_end <span class="op">/</span> dt)):</span>
<span id="cb57-12"><a href="#cb57-12" aria-hidden="true" tabindex="-1"></a>        t <span class="op">=</span> k <span class="op">*</span> dt</span>
<span id="cb57-13"><a href="#cb57-13" aria-hidden="true" tabindex="-1"></a>        dip <span class="op">=</span> <span class="fl">10.0</span> <span class="op">&lt;=</span> t <span class="op">&lt;</span> <span class="fl">10.0</span> <span class="op">+</span> dip_s</span>
<span id="cb57-14"><a href="#cb57-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> mode <span class="op">==</span> <span class="st">"freeze"</span>:</span>
<span id="cb57-15"><a href="#cb57-15" aria-hidden="true" tabindex="-1"></a>            held <span class="op">=</span> dip</span>
<span id="cb57-16"><a href="#cb57-16" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> mode <span class="op">==</span> <span class="st">"hold"</span>:</span>
<span id="cb57-17"><a href="#cb57-17" aria-hidden="true" tabindex="-1"></a>            held <span class="op">=</span> dip <span class="kw">or</span> (held <span class="kw">and</span> y <span class="op">&lt;</span> <span class="fl">0.95</span> <span class="op">*</span> u)</span>
<span id="cb57-18"><a href="#cb57-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="kw">not</span> held:</span>
<span id="cb57-19"><a href="#cb57-19" aria-hidden="true" tabindex="-1"></a>            e <span class="op">=</span> <span class="fl">1.0</span> <span class="op">-</span> y</span>
<span id="cb57-20"><a href="#cb57-20" aria-hidden="true" tabindex="-1"></a>            integ <span class="op">+=</span> e <span class="op">*</span> dt</span>
<span id="cb57-21"><a href="#cb57-21" aria-hidden="true" tabindex="-1"></a>            u <span class="op">=</span> kp <span class="op">*</span> e <span class="op">+</span> ki <span class="op">*</span> integ</span>
<span id="cb57-22"><a href="#cb57-22" aria-hidden="true" tabindex="-1"></a>        y <span class="op">=</span> <span class="fl">0.2</span> <span class="cf">if</span> dip <span class="cf">else</span> y <span class="op">+</span> dt <span class="op">*</span> (u <span class="op">-</span> y) <span class="op">/</span> tau</span>
<span id="cb57-23"><a href="#cb57-23" aria-hidden="true" tabindex="-1"></a>        ys.append(y)</span>
<span id="cb57-24"><a href="#cb57-24" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array(ys)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>plant loop through a voltage dip (units give 0.2 pu meanwhile):
  dip s     mode   peak after dip pu   time above 1.02 s
    0.5     none                1.18                 7.4
    0.5   freeze                1.11                 6.4
    0.5     hold                1.01                 0.0
    1.5     none                1.35                 8.7
    1.5   freeze                1.11                 6.4
    1.5     hold                1.01                 0.0
  without a freeze the integral grows through the dip and the
  overshoot grows with the dip; a freeze removes that part,
  but the loop still reacts to the recovery itself; holding
  until the units have recovered removes the overshoot: at an
  export limit an overshoot is a breach of the cap right after
  a grid fault (FRT coordination, ch 9 and ch 27)</code></pre>
<div id="fig-ch20-frt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-frt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-frt.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-frt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.20: توانِ نقطهٔ اتصال در افتِ ولتاژِ <span class="ltr" dir="ltr">1.5 s</span>: کنترل‌گری که ادامه می‌دهد، کنترل‌گری که در افت متوقف می‌شود، و کنترل‌گری که تا بازیابیِ واحدها نگه می‌دارد.
</figcaption>
</figure>
</div>
<div id="exm-ch20-frt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.46 (توقف کافی نیست)</strong></span> <strong>پرسش.</strong> با افتِ <span class="ltr" dir="ltr">0.5</span> و <span class="ltr" dir="ltr">1.5 s</span>، بیشینهٔ توان پس از افت و زمانِ بالای <span class="ltr" dir="ltr">1.02 pu</span> را برای سه رفتار بنویسید و توضیح دهید.</p>
<p><strong>پاسخ.</strong> بی توقف: <span class="ltr" dir="ltr">1.18</span> و <span class="ltr" dir="ltr">1.35 pu</span> (با طولِ افت بزرگ‌تر می‌شود)، <span class="ltr" dir="ltr">7.4</span> و <span class="ltr" dir="ltr">8.7 s</span>. توقف در افت: <span class="ltr" dir="ltr">1.11 pu</span> در هر دو، <span class="ltr" dir="ltr">6.4 s</span>. نگه‌داشت تا بازیابی: <span class="ltr" dir="ltr">1.01 pu</span>، صفر ثانیه.</p>
<p><strong>تفسیر.</strong> دو سازوکار جدا: (۱) <strong>انباشت در افت</strong> که با طولِ افت رشد می‌کند و توقف آن را حذف می‌کند؛ (۲) <strong>واکنش به بازیابی</strong>: پس از افت، خروجی از <span class="ltr" dir="ltr">0.2</span> برمی‌گردد و حلقه این را خطای بزرگی می‌بیند و دوباره انتگرال می‌گیرد؛ نگه‌داشتن تا وقتی واحدها خودشان به <span class="ltr" dir="ltr">95 %</span> برگردند این را هم حذف می‌کند. منطقِ واقعیِ این هماهنگی (شرطِ آغاز و پایانِ توقف، شیبِ بازیابیِ توان) از سازندهٔ مبدل و قواعدِ شبکه می‌آید و در مطالعهٔ فصلِ ۲۷ آزموده می‌شود. <strong>وارسی:</strong> تفاوتِ <span class="ltr" dir="ltr">1.35</span> و <span class="ltr" dir="ltr">1.11</span> سهمِ انباشت در افتِ <span class="ltr" dir="ltr">1.5 s</span> است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا کنترل‌گرِ نیروگاه نباید در افتِ ولتاژ دخالت کند؟</li>
<li>دو سازوکارِ فراجهش پس از افت را نام ببرید.</li>
<li>چرا فراجهشِ «توقف در افت» به طولِ افت بستگی ندارد؟</li>
<li>شرطِ پایانِ نگه‌داشت در این مدل چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-g-inertia" class="level3" data-number="20.8.8">
<h3 data-number="20.8.8" class="anchored" data-anchor-id="sec-ch20-g-inertia"><span class="header-section-number">20.8.8</span> پاسخِ شبه‌لختی از مبدل‌های سازندهٔ شبکه</h3>
<p><strong>ایده.</strong> ژنراتورهای چرخان با <strong>لختیِ</strong> جرمشان در برابرِ تغییرِ بسامد مقاومت می‌کنند. مبدلِ سازندهٔ شبکه می‌تواند رفتاری شبیه بسازد (فقط اگر خواسته و اجازه داده شود): توانی متناسب با <strong>آهنگِ تغییرِ بسامد</strong> (به انگلیسی <span class="ltr" dir="ltr">rate of change of frequency, RoCoF</span>):</p>
<p><span id="eq-ch20-inertia"><span class="math display">\[
P = \frac{2\,H\,S_\text{r}}{f_\text{n}}\,\left|\frac{df}{dt}\right|
\tag{20.22}\]</span></span></p>
<p>که <span class="math inline">\(H\)</span> ثابتِ لختیِ «مجازی» بر حسبِ ثانیه است.</p>
<pre class="text"><code>inertia-like response of grid-forming battery inverters
(only if permitted; 20 MVA; P = 2 H S rocof / 50; A-303):
  H s   RoCoF Hz/s   power MW   energy over 2 s MWh
    2          0.1       0.16                0.0001
    2          0.5       0.80                0.0004
    2          1.0       1.60                0.0009
    4          0.1       0.32                0.0002
    4          0.5       1.60                0.0009
    4          1.0       3.20                0.0018
    8          0.1       0.64                0.0004
    8          0.5       3.20                0.0018
    8          1.0       6.40                0.0036
  the energy is tiny; the power is not, and it must be there
  at once - the converter keeps headroom for it, and its
  current limit, not the battery, sets what is possible;
  whether such a response is wanted and how it is measured
  are grid-operator decisions (chapter 28)</code></pre>
<div id="exm-ch20-inertia" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.47 (توانِ زیاد، انرژیِ ناچیز)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(H = 4\,\text{s}\)</span>، <span class="ltr" dir="ltr">20 MVA</span> و آهنگِ <span class="ltr" dir="ltr">0.5 Hz/s</span>، توان و انرژیِ دو ثانیه چیست؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(P = 2 \times 4 \times 20 \times 0.5/50 = 1.6\,\text{MW}\)</span>؛ انرژی <span class="math inline">\(1.6 \times 2/3600 = 0.0009\,\text{MWh}\)</span>.</p>
<p><strong>تفسیر.</strong> انرژی در برابرِ پنجرهٔ <span class="ltr" dir="ltr">32 MWh</span> ناچیز است؛ محدودیتِ واقعی <strong>جریانِ مبدل</strong> و <strong>آمادگیِ آنی</strong> است: مبدلی که با <span class="ltr" dir="ltr">20 MW</span> دشارژ می‌کند جایی برای این پاسخ ندارد. پس پاسخِ شبه‌لختی هم توانِ کنارگذاشته می‌خواهد و جای خودش را در ثبت‌نامه (<a href="#tbl-ch20-services" class="quarto-xref">جدول&nbsp;<span>20.9</span></a>) و در تعارض‌ها (<a href="#sec-ch20-g-conflicts" class="quarto-xref"><span>بخش 20.8.2</span></a>) دارد. اینکه شبکه چنین پاسخی بخواهد و چگونه سنجیده شود، تصمیمِ بهره‌بردارِ شبکه است (فصلِ ۲۸)؛ در نیروگاهِ <span class="ltr" dir="ltr">P</span> سازندگیِ شبکه «پیشنهاد نمی‌شود» (<span class="ltr" dir="ltr">D-024</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch20-inertia" class="quarto-xref">معادلهٔ&nbsp;<span>20.22</span></a> را برای <span class="math inline">\(H = 8\,\text{s}\)</span> و <span class="ltr" dir="ltr">1 Hz/s</span> حساب کنید.</li>
<li>چرا پاسخِ شبه‌لختی توانِ کنارگذاشته می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch20-h" class="level2" data-number="20.9">
<h2 data-number="20.9" class="anchored" data-anchor-id="sec-ch20-h"><span class="header-section-number">20.9</span> ح. آزمایشگاهِ یکپارچهٔ راستی‌آزمایی</h2>
<section id="sec-ch20-h-lab" class="level3" data-number="20.9.1">
<h3 data-number="20.9.1" class="anchored" data-anchor-id="sec-ch20-h-lab"><span class="header-section-number">20.9.1</span> خدمتِ فرضیِ <span class="ltr" dir="ltr">REQ-S01</span> در یک سال</h3>
<p><strong>ایده.</strong> این آزمایشگاه همهٔ فصل را در یک شبیه‌سازیِ <strong>کران‌دار</strong> جمع می‌کند: پیش‌بینیِ ناکامل، سقف‌های بهره‌بردار، قیمت‌ها، کنترل‌گرِ ساعتی با اولویت‌ها، و یک <strong>نیازمندیِ خدمتِ فرضی</strong> با منبعِ ثبت‌شده. نیازمندی:</p>
<blockquote class="blockquote">
<p><strong><span class="ltr" dir="ltr">REQ-S01</span></strong> (فرضی، <span class="ltr" dir="ltr">A-300</span>، از ثبت‌نامهٔ آموزشیِ <span class="ltr" dir="ltr">PLP-PRJ-REG-0007</span>): نیروگاه هر روز از <span class="ltr" dir="ltr">18:00</span> تا <span class="ltr" dir="ltr">22:00</span> توانِ <span class="ltr" dir="ltr">5 MW</span> ذخیرهٔ بالارو را برای <span class="ltr" dir="ltr">1 h</span> نگه دارد؛ معیارِ پذیرش: ساعت‌های نگه‌داشت دست‌کم <span class="ltr" dir="ltr">95 %</span> ساعت‌های پنجره در سال؛ هر فراخوانی با <span class="ltr" dir="ltr">5 MW</span> پاسخ داده شود.</p>
</blockquote>
<p>این نیازمندی <strong>از هیچ قاعدهٔ شبکه‌ای نیست</strong>؛ ساخته شده تا روشِ راستی‌آزمایی را نشان دهد. قیدِ «شارژ فقط از نیروگاه» (<span class="ltr" dir="ltr">A-012</span>) برقرار است.</p>
<p><strong>پنج حالت.</strong> (۱) فقط جابه‌جایی؛ (۲) ذخیره را <strong>فقط کنترل‌گر</strong> نگه می‌دارد (برنامه از خدمت خبر ندارد)؛ (۳) <strong>برنامه</strong> کفِ انرژی و توانِ کنار گذاشته را می‌شناسد؛ (۴) خدمت هر روز فقط اگر با پیش‌بینیِ <strong>محتاط</strong> (چندکِ <span class="ltr" dir="ltr">0.10</span>) ممکن باشد <strong>اعلام</strong> می‌شود؛ (۵) حالتِ ۴ با ۱۵ فراخوانی و ۶ قطعِ ارتباطِ سه‌ساعته.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb60"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb60-1"><a href="#cb60-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_year(mode: <span class="bu">str</span>, calls<span class="op">=</span>(), outages<span class="op">=</span>(), mw: <span class="bu">float</span> <span class="op">=</span> S[<span class="st">"mw"</span>],</span>
<span id="cb60-2"><a href="#cb60-2" aria-hidden="true" tabindex="-1"></a>             hours: <span class="bu">float</span> <span class="op">=</span> S[<span class="st">"hours"</span>]):</span>
<span id="cb60-3"><a href="#cb60-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""mode: 'none' | 'controller' | 'plan' | 'declared' | 'replan'</span></span>
<span id="cb60-4"><a href="#cb60-4" aria-hidden="true" tabindex="-1"></a><span class="co">    (re-plan the rest of the day at 06, 10, 14 and 17 h with the</span></span>
<span id="cb60-5"><a href="#cb60-5" aria-hidden="true" tabindex="-1"></a><span class="co">    intraday forecast). calls: hours</span></span>
<span id="cb60-6"><a href="#cb60-6" aria-hidden="true" tabindex="-1"></a><span class="co">    when the operator calls the reserve; outages: (start hour, length)</span></span>
<span id="cb60-7"><a href="#cb60-7" aria-hidden="true" tabindex="-1"></a><span class="co">    of communication losses; mw, hours: size of the service."""</span></span>
<span id="cb60-8"><a href="#cb60-8" aria-hidden="true" tabindex="-1"></a>    act <span class="op">=</span> np.clip(src.poc_actual(), <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb60-9"><a href="#cb60-9" aria-hidden="true" tabindex="-1"></a>    fc <span class="op">=</span> np.clip(src.poc_forecast(<span class="dv">24</span>), <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb60-10"><a href="#cb60-10" aria-hidden="true" tabindex="-1"></a>    <span class="co"># cautious forecast: 10 % quantile of the actual for each forecast bin</span></span>
<span id="cb60-11"><a href="#cb60-11" aria-hidden="true" tabindex="-1"></a>    cautious <span class="op">=</span> np.clip(fc <span class="op">+</span> ee.bid_offsets(fc, act, <span class="fl">0.10</span>), <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb60-12"><a href="#cb60-12" aria-hidden="true" tabindex="-1"></a>    cap, price <span class="op">=</span> eb.caps(), src.prices()</span>
<span id="cb60-13"><a href="#cb60-13" aria-hidden="true" tabindex="-1"></a>    lost <span class="op">=</span> np.zeros(<span class="dv">8760</span>, <span class="bu">bool</span>)</span>
<span id="cb60-14"><a href="#cb60-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t0, n <span class="kw">in</span> outages:</span>
<span id="cb60-15"><a href="#cb60-15" aria-hidden="true" tabindex="-1"></a>        lost[t0:t0 <span class="op">+</span> n] <span class="op">=</span> <span class="va">True</span></span>
<span id="cb60-16"><a href="#cb60-16" aria-hidden="true" tabindex="-1"></a>    fc_id <span class="op">=</span> np.clip(src.poc_forecast(<span class="dv">4</span>), <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb60-17"><a href="#cb60-17" aria-hidden="true" tabindex="-1"></a>    c <span class="op">=</span> ct.Controller(e<span class="op">=</span>L[<span class="st">"e_min"</span>], reserve_h<span class="op">=</span>hours)</span>
<span id="cb60-18"><a href="#cb60-18" aria-hidden="true" tabindex="-1"></a>    fl <span class="op">=</span> floor_mwh(mw, hours)</span>
<span id="cb60-19"><a href="#cb60-19" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> {<span class="st">"rev"</span>: <span class="fl">0.0</span>, <span class="st">"held"</span>: <span class="dv">0</span>, <span class="st">"window"</span>: <span class="dv">0</span>, <span class="st">"declared"</span>: <span class="dv">0</span>,</span>
<span id="cb60-20"><a href="#cb60-20" aria-hidden="true" tabindex="-1"></a>           <span class="st">"calls_ok"</span>: <span class="dv">0</span>, <span class="st">"calls"</span>: <span class="dv">0</span>, <span class="st">"dis"</span>: <span class="fl">0.0</span>}</span>
<span id="cb60-21"><a href="#cb60-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> d <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">365</span>):</span>
<span id="cb60-22"><a href="#cb60-22" aria-hidden="true" tabindex="-1"></a>        h <span class="op">=</span> <span class="bu">slice</span>(d <span class="op">*</span> <span class="dv">24</span>, d <span class="op">*</span> <span class="dv">24</span> <span class="op">+</span> <span class="dv">24</span>)</span>
<span id="cb60-23"><a href="#cb60-23" aria-hidden="true" tabindex="-1"></a>        floor <span class="op">=</span> np.full(<span class="dv">24</span>, L[<span class="st">"e_min"</span>])</span>
<span id="cb60-24"><a href="#cb60-24" aria-hidden="true" tabindex="-1"></a>        room <span class="op">=</span> np.clip(cap[h] <span class="op">-</span> fc[h], <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb60-25"><a href="#cb60-25" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> mode <span class="kw">in</span> (<span class="st">"plan"</span>, <span class="st">"declared"</span>, <span class="st">"replan"</span>):   <span class="co"># plan knows service</span></span>
<span id="cb60-26"><a href="#cb60-26" aria-hidden="true" tabindex="-1"></a>            floor[W0:W1] <span class="op">=</span> fl</span>
<span id="cb60-27"><a href="#cb60-27" aria-hidden="true" tabindex="-1"></a>            room[W0:W1] <span class="op">=</span> np.minimum(room[W0:W1], L[<span class="st">"bess_mw"</span>] <span class="op">-</span> mw)</span>
<span id="cb60-28"><a href="#cb60-28" aria-hidden="true" tabindex="-1"></a>        args <span class="op">=</span> (price[h], np.minimum(fc[h], L[<span class="st">"bess_mw"</span>]), room,</span>
<span id="cb60-29"><a href="#cb60-29" aria-hidden="true" tabindex="-1"></a>                L[<span class="st">"bess_mw"</span>], L[<span class="st">"e_min"</span>], L[<span class="st">"e_max"</span>], <span class="bu">round</span>(c.e), L[<span class="st">"eta"</span>])</span>
<span id="cb60-30"><a href="#cb60-30" aria-hidden="true" tabindex="-1"></a>        val, _, plan <span class="op">=</span> ct.dp_schedule(<span class="op">*</span>args, wear<span class="op">=</span><span class="fl">10.0</span>, floor<span class="op">=</span>floor,</span>
<span id="cb60-31"><a href="#cb60-31" aria-hidden="true" tabindex="-1"></a>                                      e_end<span class="op">=</span>L[<span class="st">"e_min"</span>])</span>
<span id="cb60-32"><a href="#cb60-32" aria-hidden="true" tabindex="-1"></a>        ok_day <span class="op">=</span> np.isfinite(val)</span>
<span id="cb60-33"><a href="#cb60-33" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> mode <span class="op">==</span> <span class="st">"declared"</span> <span class="kw">and</span> ok_day:    <span class="co"># also with a cautious forecast</span></span>
<span id="cb60-34"><a href="#cb60-34" aria-hidden="true" tabindex="-1"></a>            low <span class="op">=</span> (price[h], np.minimum(cautious[h], L[<span class="st">"bess_mw"</span>])) <span class="op">+</span> args[<span class="dv">2</span>:]</span>
<span id="cb60-35"><a href="#cb60-35" aria-hidden="true" tabindex="-1"></a>            v_low, _, _ <span class="op">=</span> ct.dp_schedule(<span class="op">*</span>low, wear<span class="op">=</span><span class="fl">10.0</span>, floor<span class="op">=</span>floor,</span>
<span id="cb60-36"><a href="#cb60-36" aria-hidden="true" tabindex="-1"></a>                                         e_end<span class="op">=</span>L[<span class="st">"e_min"</span>])</span>
<span id="cb60-37"><a href="#cb60-37" aria-hidden="true" tabindex="-1"></a>            ok_day <span class="op">=</span> np.isfinite(v_low)</span>
<span id="cb60-38"><a href="#cb60-38" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="kw">not</span> ok_day:                       <span class="co"># cannot hold it: plan without</span></span>
<span id="cb60-39"><a href="#cb60-39" aria-hidden="true" tabindex="-1"></a>            args <span class="op">=</span> args[:<span class="dv">2</span>] <span class="op">+</span> (np.clip(cap[h] <span class="op">-</span> fc[h], <span class="dv">0</span>, <span class="va">None</span>),) <span class="op">+</span> args[<span class="dv">3</span>:]</span>
<span id="cb60-40"><a href="#cb60-40" aria-hidden="true" tabindex="-1"></a>            _, _, plan <span class="op">=</span> ct.dp_schedule(<span class="op">*</span>args, wear<span class="op">=</span><span class="fl">10.0</span>, e_end<span class="op">=</span>L[<span class="st">"e_min"</span>])</span>
<span id="cb60-41"><a href="#cb60-41" aria-hidden="true" tabindex="-1"></a>        offer <span class="op">=</span> mode <span class="op">!=</span> <span class="st">"none"</span> <span class="kw">and</span> (mode <span class="op">!=</span> <span class="st">"declared"</span> <span class="kw">or</span> ok_day)</span>
<span id="cb60-42"><a href="#cb60-42" aria-hidden="true" tabindex="-1"></a>        out[<span class="st">"declared"</span>] <span class="op">+=</span> <span class="bu">int</span>(offer)</span>
<span id="cb60-43"><a href="#cb60-43" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">24</span>):</span>
<span id="cb60-44"><a href="#cb60-44" aria-hidden="true" tabindex="-1"></a>            t <span class="op">=</span> d <span class="op">*</span> <span class="dv">24</span> <span class="op">+</span> k</span>
<span id="cb60-45"><a href="#cb60-45" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> mode <span class="op">==</span> <span class="st">"replan"</span> <span class="kw">and</span> ok_day <span class="kw">and</span> k <span class="kw">in</span> (<span class="dv">6</span>, <span class="dv">10</span>, <span class="dv">14</span>, <span class="dv">17</span>):</span>
<span id="cb60-46"><a href="#cb60-46" aria-hidden="true" tabindex="-1"></a>                g <span class="op">=</span> <span class="bu">slice</span>(t, d <span class="op">*</span> <span class="dv">24</span> <span class="op">+</span> <span class="dv">24</span>)</span>
<span id="cb60-47"><a href="#cb60-47" aria-hidden="true" tabindex="-1"></a>                rm <span class="op">=</span> np.clip(cap[g] <span class="op">-</span> fc_id[g], <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb60-48"><a href="#cb60-48" aria-hidden="true" tabindex="-1"></a>                rm[W0 <span class="op">-</span> k:] <span class="op">=</span> np.minimum(rm[W0 <span class="op">-</span> k:], L[<span class="st">"bess_mw"</span>] <span class="op">-</span> mw)</span>
<span id="cb60-49"><a href="#cb60-49" aria-hidden="true" tabindex="-1"></a>                v2, _, p2 <span class="op">=</span> ct.dp_schedule(</span>
<span id="cb60-50"><a href="#cb60-50" aria-hidden="true" tabindex="-1"></a>                    price[g], np.minimum(fc_id[g], L[<span class="st">"bess_mw"</span>]), rm,</span>
<span id="cb60-51"><a href="#cb60-51" aria-hidden="true" tabindex="-1"></a>                    L[<span class="st">"bess_mw"</span>], L[<span class="st">"e_min"</span>], L[<span class="st">"e_max"</span>], <span class="bu">round</span>(c.e),</span>
<span id="cb60-52"><a href="#cb60-52" aria-hidden="true" tabindex="-1"></a>                    L[<span class="st">"eta"</span>], wear<span class="op">=</span><span class="fl">10.0</span>, floor<span class="op">=</span>floor[k:], e_end<span class="op">=</span>L[<span class="st">"e_min"</span>])</span>
<span id="cb60-53"><a href="#cb60-53" aria-hidden="true" tabindex="-1"></a>                <span class="cf">if</span> np.isfinite(v2):</span>
<span id="cb60-54"><a href="#cb60-54" aria-hidden="true" tabindex="-1"></a>                    plan <span class="op">=</span> np.concatenate([plan[:k], p2])</span>
<span id="cb60-55"><a href="#cb60-55" aria-hidden="true" tabindex="-1"></a>            in_win <span class="op">=</span> offer <span class="kw">and</span> W0 <span class="op">&lt;=</span> k <span class="op">&lt;</span> W1</span>
<span id="cb60-56"><a href="#cb60-56" aria-hidden="true" tabindex="-1"></a>            c.reserve_up <span class="op">=</span> mw <span class="cf">if</span> in_win <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb60-57"><a href="#cb60-57" aria-hidden="true" tabindex="-1"></a>            req <span class="op">=</span> plan[k]</span>
<span id="cb60-58"><a href="#cb60-58" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> in_win:</span>
<span id="cb60-59"><a href="#cb60-59" aria-hidden="true" tabindex="-1"></a>                out[<span class="st">"window"</span>] <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb60-60"><a href="#cb60-60" aria-hidden="true" tabindex="-1"></a>                comms <span class="op">=</span> <span class="kw">not</span> lost[t] <span class="kw">or</span> c.lost_h <span class="op">&lt;</span> c.timeout_h</span>
<span id="cb60-61"><a href="#cb60-61" aria-hidden="true" tabindex="-1"></a>                <span class="cf">if</span> c.e <span class="op">&gt;=</span> fl <span class="op">-</span> <span class="fl">1e-6</span> <span class="kw">and</span> comms:</span>
<span id="cb60-62"><a href="#cb60-62" aria-hidden="true" tabindex="-1"></a>                    out[<span class="st">"held"</span>] <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb60-63"><a href="#cb60-63" aria-hidden="true" tabindex="-1"></a>                <span class="cf">if</span> t <span class="kw">in</span> calls:               <span class="co"># reserve released and used</span></span>
<span id="cb60-64"><a href="#cb60-64" aria-hidden="true" tabindex="-1"></a>                    out[<span class="st">"calls"</span>] <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb60-65"><a href="#cb60-65" aria-hidden="true" tabindex="-1"></a>                    c.reserve_up <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb60-66"><a href="#cb60-66" aria-hidden="true" tabindex="-1"></a>                    req <span class="op">=</span> <span class="bu">max</span>(plan[k], <span class="fl">0.0</span>) <span class="op">+</span> mw</span>
<span id="cb60-67"><a href="#cb60-67" aria-hidden="true" tabindex="-1"></a>            r <span class="op">=</span> c.step(t, act[t], req, cap[t], <span class="kw">not</span> lost[t])</span>
<span id="cb60-68"><a href="#cb60-68" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> in_win <span class="kw">and</span> t <span class="kw">in</span> calls <span class="kw">and</span> r[<span class="st">"discharge"</span>] <span class="op">&gt;=</span> mw <span class="op">-</span> <span class="fl">1e-6</span>:</span>
<span id="cb60-69"><a href="#cb60-69" aria-hidden="true" tabindex="-1"></a>                out[<span class="st">"calls_ok"</span>] <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb60-70"><a href="#cb60-70" aria-hidden="true" tabindex="-1"></a>            out[<span class="st">"rev"</span>] <span class="op">+=</span> r[<span class="st">"export"</span>] <span class="op">*</span> price[t]</span>
<span id="cb60-71"><a href="#cb60-71" aria-hidden="true" tabindex="-1"></a>            out[<span class="st">"dis"</span>] <span class="op">+=</span> r[<span class="st">"discharge"</span>]</span>
<span id="cb60-72"><a href="#cb60-72" aria-hidden="true" tabindex="-1"></a>    out[<span class="st">"alarms"</span>] <span class="op">=</span> <span class="bu">len</span>(c.alarms)</span>
<span id="cb60-73"><a href="#cb60-73" aria-hidden="true" tabindex="-1"></a>    out[<span class="st">"alarm_list"</span>] <span class="op">=</span> c.alarms</span>
<span id="cb60-74"><a href="#cb60-74" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>REQ-S01: hold 5 MW up for 1 h, 18-22 h daily, 95 % of window hours (A-300)
  energy floor = e_min + 5 MW x 1 h / eta = 9.39 MWh
  case                        days  held %  revenue k u  EFC  alarms
  arbitrage only                 0     0.0     14,249.4  337      77
  controller holds reserve     365   100.0     14,191.4  318    1147
  reserve in the plan          365   100.0     14,191.7  336     104
  declared day-ahead           365   100.0     14,191.7  336     104
  declared + calls + outages   365    99.2     14,192.4  336     153
  revenue includes all export; differences are the service's cost;
  EFC = equivalent full cycles of the 32 MWh window a year
  the controller alone holds the reserve by refusing the plan
  (1,147 alarms); a plan that knows the floor and the 15 MW
  left for scheduling keeps the same reserve with 104 alarms;
  the cautious check (10 % quantile forecast) declared every
  day: the plant fills 9.4 MWh before 18:00 on all of them</code></pre>
<div id="exm-ch20-service" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.48 (نیازمندی برآورده می‌شود؛ پرسش این است با چه هزینه‌ای)</strong></span> <strong>پرسش.</strong> کدام حالت‌ها الزامِ <span class="ltr" dir="ltr">95 %</span> را برآورده می‌کنند؟ تفاوتِ حالتِ ۲ و ۳ در چیست؟ چرا حالتِ ۴ با ۳ یکی است؟</p>
<p><strong>پاسخ.</strong> همهٔ حالت‌های ۲ تا ۵ برآورده می‌کنند (<span class="ltr" dir="ltr">99.2</span> تا <span class="ltr" dir="ltr">100 %</span>). حالتِ ۲ و ۳ تقریباً همان درآمد را دارند (<span class="ltr" dir="ltr">14,191.4</span> و <span class="ltr" dir="ltr">14,191.7</span> هزار) ولی حالتِ ۲ <span class="ltr" dir="ltr">1,147</span> هشدار می‌سازد و حالتِ ۳ فقط <span class="ltr" dir="ltr">104</span>. حالتِ ۴ همان ۳ است چون بررسیِ محتاط هر ۳۶۵ روز را ممکن دید: نیروگاه همیشه پیش از <span class="ltr" dir="ltr">18:00</span> دست‌کم <span class="ltr" dir="ltr">9.4 MWh</span> را پر می‌کند.</p>
<p><strong>تفسیر.</strong> کنترل‌گری که برنامهٔ ناآگاه را <strong>محدود</strong> می‌کند، به نیازمندی می‌رسد اما بهره‌بردار را با هشدار غرق می‌کند؛ نسخهٔ نخستِ همین آزمایشگاه حتی <span class="ltr" dir="ltr">23</span> هزار واحد گران‌تر بود، چون برنامه‌ریز توانِ کنار گذاشته را نمی‌شناخت و دشارژِ ناممکن برنامه می‌کرد. <strong>درس:</strong> هر قیدی که کنترل‌گر اعمال می‌کند، برنامه‌ریز هم باید بشناسد. <strong>وارسی:</strong> چرخه‌ها در حالتِ ۳ (<span class="ltr" dir="ltr">336</span>) تقریباً برابرِ جابه‌جاییِ تنها (<span class="ltr" dir="ltr">337</span>)؛ خدمتِ نگه‌داشته ولی کم‌فراخوانده باتری را فرسوده نمی‌کند.</p>
</div>
<pre class="text"><code>service evidence of the last case:
  calls answered with 5 MW: 15 of 15
  window hours held: 1448 of 1460 (99.2 %)
  arbitrage lost to the declared service: 57.7 k u a year
  = 7.90 u per MW-hour of reserve held (7,300 MW-h)
  the price the service must pay at least, before wear and
  the penalty for hours not held (chapter 21)</code></pre>
<div id="exm-ch20-evidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.49 (شاهدِ خدمت و قیمتِ کمینه)</strong></span> <strong>پرسش.</strong> در حالتِ ۵، چند فراخوانی پاسخ گرفت و چند ساعت نگه‌داشته نشد؟ هزینهٔ خدمت بر هر مگاوات‌ساعتِ ذخیرهٔ نگه‌داشته چیست؟</p>
<p><strong>پاسخ.</strong> ۱۵ از ۱۵ فراخوانی با <span class="ltr" dir="ltr">5 MW</span> پاسخ گرفتند؛ <span class="ltr" dir="ltr">1,448</span> از <span class="ltr" dir="ltr">1,460</span> ساعت نگه داشته شد (<span class="ltr" dir="ltr">99.2 %</span>). هزینه: <span class="math inline">\(57.7 \times 1000 / 7{,}300 = 7.90\)</span> واحد بر مگاوات‌ساعت.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">7.90</span> واحد کفِ قیمتِ خدمت است، <strong>پیش از</strong> هزینهٔ فرسایشِ فراخوانی‌ها و جریمهٔ ساعت‌های نگه‌داشت‌نشده. قیمتِ خدمت در فصلِ ۲۱ با همین عدد شروع می‌شود. <strong>وارسی:</strong> ساعت‌های نگه‌داشت‌نشده از دو منبع‌اند: پس از فراخوانی (انرژی به زیرِ کف رفته و نیروگاه در عصر نمی‌تواند پرش کند) و در قطعِ ارتباطِ پس از زمانِ نگه‌داشت.</p>
</div>
</section>
<section id="sec-ch20-h-overrides" class="level3" data-number="20.9.2">
<h3 data-number="20.9.2" class="anchored" data-anchor-id="sec-ch20-h-overrides"><span class="header-section-number">20.9.2</span> آزمون‌های اولویت و لغو</h3>
<pre class="text"><code>priority and override tests (REQ-S01 with the controller):
  PASS  request 30 MW with reserve: clamped to 15 MW
  PASS  operator cap 0 MW: no export, battery may not discharge
  PASS  at the floor: scheduled discharge refused
  PASS  call at the floor: 5 MW delivered
  PASS  comms lost past timeout: fallback idle, alarm raised</code></pre>
<div id="exm-ch20-overrides" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.50 (پنج قاعده که نباید شکسته شوند)</strong></span> <strong>پرسش.</strong> برای هر آزمونِ بالا، قاعده‌ای را که می‌سنجد بنویسید.</p>
<p><strong>پاسخ.</strong> (۱) درخواستِ <span class="ltr" dir="ltr">30 MW</span> با ذخیره: توانِ مبدل میانِ خدمت و برنامه تقسیم شده و برنامه بیش از <span class="ltr" dir="ltr">15 MW</span> نمی‌گیرد؛ (۲) سقفِ صفر: دستورِ بهره‌بردار بالاتر از برنامه و باتری هم نباید صادر کند؛ (۳) در کف: دشارژِ برنامه‌ای رد می‌شود؛ (۴) فراخوانی در کف: ذخیره <strong>برای همین</strong> نگه داشته شده و آزاد می‌شود؛ (۵) قطعِ ارتباط پس از زمانِ نگه‌داشت: پشتیبان و هشدار.</p>
<p><strong>تفسیر.</strong> آزمونِ (۳) و (۴) دو روی یک سکه‌اند: کف جلوی <strong>برنامه</strong> را می‌گیرد ولی جلوی <strong>فراخوانی</strong> را نه. کنترل‌گری که این دو را از هم جدا نکند، یا ذخیره را برای برنامه خرج می‌کند یا در فراخوانی پاسخ نمی‌دهد. <strong>وارسی:</strong> هر پنج آزمون <span class="ltr" dir="ltr">PASS</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">REQ-S01</span> را با معیارِ پذیرشش بازنویسی کنید.</li>
<li>پنج حالتِ آزمایشگاه را نام ببرید.</li>
<li>چرا حالتِ ۲ هشدارِ زیادی می‌سازد؟</li>
<li>کفِ قیمتِ خدمت را از خروجی‌ها حساب کنید.</li>
<li>ساعت‌های نگه‌داشت‌نشده از کدام دو منبع می‌آیند؟</li>
<li>تفاوتِ آزمون‌های (۳) و (۴) را توضیح دهید.</li>
<li>اگر شارژ از شبکه مجاز بود، کدام عدد بهتر می‌شد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch20-h-alarms" class="level3" data-number="20.9.3">
<h3 data-number="20.9.3" class="anchored" data-anchor-id="sec-ch20-h-alarms"><span class="header-section-number">20.9.3</span> هشدارها از کجا می‌آیند</h3>
<p><strong>ایده.</strong> شمارِ هشدار در آزمایشگاه (<a href="#exm-ch20-service" class="quarto-xref">مثال&nbsp;<span>20.48</span></a>) نشان داد که برنامهٔ ناآگاه ده برابر هشدار می‌سازد. برای اصلاح باید بدانیم هشدارها <strong>از چه نوع</strong> و <strong>در چه ساعتی</strong>اند؛ همان کاری که بهره‌بردار در نیروگاهِ واقعی با گزارشِ ماهانهٔ هشدارها می‌کند.</p>
<pre class="text"><code>controller alarms by type in a year (REQ-S01, no calls):
  type                       controller only   plan knows service
  charge limited                         391                   70
  discharge limited                      756                   34
  busiest hour (controller only): 14:00 with 356 alarms
  two thirds of the first case are 'discharge limited' in the
  window hours (the plan asks for energy the reserve keeps); the
  rest are 'charge limited' around midday, when recapture has
  already filled the battery; the alarm count measures how far
  the plan and the controller disagree</code></pre>
<div id="fig-ch20-alarms" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch20-alarms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch20-alarms.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch20-alarms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;20.21: هشدارهای کنترل‌گر در یک سال بر پایهٔ ساعتِ روز، با ذخیره در دستِ کنترل‌گرِ تنها و با برنامهٔ آگاه از خدمت.
</figcaption>
</figure>
</div>
<div id="exm-ch20-alarmstats" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.51 (دو خوشه)</strong></span> <strong>پرسش.</strong> هشدارهای حالتِ «فقط کنترل‌گر» از چه نوع‌اند و در چه ساعت‌هایی؟ برنامهٔ آگاه کدام را حذف کرد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">756</span> «دشارژ محدود شد» و <span class="ltr" dir="ltr">391</span> «شارژ محدود شد». دشارژها در ساعت‌های پنجره (<span class="ltr" dir="ltr">18</span> تا <span class="ltr" dir="ltr">21</span>) و شارژها حوالیِ ظهر؛ شلوغ‌ترین ساعت <span class="ltr" dir="ltr">14:00</span> با <span class="ltr" dir="ltr">356</span> هشدار. برنامهٔ آگاه دشارژها را از <span class="ltr" dir="ltr">756</span> به <span class="ltr" dir="ltr">34</span> و شارژها را از <span class="ltr" dir="ltr">391</span> به <span class="ltr" dir="ltr">70</span> رساند.</p>
<p><strong>تفسیر.</strong> دو خوشه دو علت دارند: در عصر برنامه انرژیِ ذخیره را می‌خواهد (برنامه کف را نمی‌شناسد)؛ در ظهر برنامه شارژی می‌خواهد که بازگیری پیش‌تر انجام داده است (برنامه کاهشِ واقعی را نمی‌بیند). اولی با کف در برنامه حل شد؛ دومی با به‌روزرسانیِ درون‌روز کم می‌شود (<a href="#exm-ch20-replan" class="quarto-xref">مثال&nbsp;<span>20.32</span></a>). <strong>قاعده:</strong> پیش از پنهان‌کردنِ هر هشدار، علتش را در برنامه یا تنظیم بیابید. <strong>وارسی:</strong> <span class="math inline">\(756 + 391 = 1{,}147\)</span> همان شمارِ <a href="#exm-ch20-service" class="quarto-xref">مثال&nbsp;<span>20.48</span></a>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو خوشهٔ هشدار را با علتِ هر کدام بنویسید.</li>
<li>چرا هشدارهای شارژ با برنامهٔ آگاه کاملاً حذف نشدند؟</li>
<li>یک گزارشِ ماهانهٔ هشدار چه ستون‌هایی باید داشته باشد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch20-plantp" class="level2" data-number="20.10">
<h2 data-number="20.10" class="anchored" data-anchor-id="sec-ch20-plantp"><span class="header-section-number">20.10</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثالِ زیر از ساده به یکپارچه پیش می‌روند. داده‌ها: بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S1</span> (با باتری)، مدلِ ۱۵٫۱ برای تولید و پیش‌بینی‌های آموزشیِ فصلِ ۱۵؛ حدها و قیمت‌ها آموزشی (<span class="ltr" dir="ltr">A-299</span> تا <span class="ltr" dir="ltr">A-303</span>، <span class="ltr" dir="ltr">A-273</span>، <span class="ltr" dir="ltr">A-295</span>).</p>
<pre class="text"><code>hour 11 of day 73 by hand (cap 80 MW, battery at 6.4 MWh):
  plant 105.2 MW; battery room (36 - 6.4) / 0.927 = 31.9 MWh -&gt; charge 20.0 MW
  export min(105.2 - 20.0, 80) = 80.0 MW; curtailed 5.2 MW
  energy after the hour 6.4 + 20.0 x 0.927 = 24.9 MWh</code></pre>
<div id="exm-ch20-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.52 (مقدماتی: یک ساعت با دست)</strong></span> <strong>پرسش.</strong> ساعتِ <span class="ltr" dir="ltr">11</span> روزِ ۷۳ را بی رایانه حل کنید: تولیدِ <span class="ltr" dir="ltr">105.2 MW</span>، سقفِ <span class="ltr" dir="ltr">80 MW</span>، باتری با <span class="ltr" dir="ltr">6.4 MWh</span>، توانِ <span class="ltr" dir="ltr">20 MW</span>، <span class="math inline">\(\eta = 0.927\)</span>.</p>
<p><strong>پاسخ.</strong> جای باتری <span class="math inline">\((36 - 6.4)/0.927 = 31.9\,\text{MWh}\)</span> است، پس شارژ به حدِ توان می‌رسد: <span class="ltr" dir="ltr">20 MW</span>. صادرات <span class="math inline">\(\min(105.2 - 20, 80) = 80\,\text{MW}\)</span> و کاهش <span class="math inline">\(105.2 - 20 - 80 = 5.2\,\text{MW}\)</span>. انرژی پس از ساعت <span class="math inline">\(6.4 + 20 \times 0.927 = 24.9\,\text{MWh}\)</span>.</p>
<p><strong>تفسیر.</strong> ترتیب مهم است: اول سقف (اولویتِ ۲)، سپس جای باتری با بازگیری (اولویتِ ۵)؛ کنترل‌گر همین را کرد (<a href="#exm-ch20-dispatch" class="quarto-xref">مثال&nbsp;<span>20.24</span></a>). <strong>وارسی:</strong> تراز <span class="math inline">\(80 + 20 + 5.2 = 105.2\)</span>.</p>
</div>
<pre class="text"><code>day 73 with and without REQ-S01 in the plan:
  case            SOC at 18 h   discharge 18-22 MWh   value k u   alarms
  no service             36.0                   29.7       61.57        2
  REQ-S01                36.0                   24.1       61.16        2
  the service keeps 9.4 MWh in the battery through the window
  and gives up part of the evening discharge; the rest of the
  day is unchanged</code></pre>
<div id="exm-ch20-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.53 (میانی: همان روز با خدمتِ <span class="ltr" dir="ltr">REQ-S01</span>)</strong></span> <strong>پرسش.</strong> اگر برنامهٔ روزِ ۷۳ خدمتِ ذخیره را بشناسد، انرژی در ساعتِ <span class="ltr" dir="ltr">18</span>، دشارژِ عصر و ارزشِ روز چه می‌شود؟</p>
<p><strong>پاسخ.</strong> انرژی در <span class="ltr" dir="ltr">18</span> در هر دو حالت <span class="ltr" dir="ltr">36 MWh</span> است (باتری از کاهشِ ظهر پر شده)؛ دشارژِ <span class="ltr" dir="ltr">18</span> تا <span class="ltr" dir="ltr">22</span> از <span class="ltr" dir="ltr">29.7</span> به <span class="ltr" dir="ltr">24.1 MWh</span> و ارزشِ روز از <span class="ltr" dir="ltr">61.57</span> به <span class="ltr" dir="ltr">61.16</span> هزار واحد می‌رسد.</p>
<p><strong>تفسیر.</strong> در روزی آفتابی با سقف، جای‌گیری رایگان است (باتری در هر حال پر است) و هزینهٔ خدمت فقط بخشی از دشارژِ گرانِ عصر است که در کف می‌ماند: <span class="ltr" dir="ltr">0.41</span> هزار واحد. میانگینِ سالانه (<span class="ltr" dir="ltr">57.7</span> هزار در ۳۶۵ روز، یعنی <span class="ltr" dir="ltr">0.16</span> هزار در روز) کمتر است، چون در بیشترِ روزها دشارژِ عصر به کف نمی‌رسد. <strong>وارسی:</strong> <span class="math inline">\(29.7 - 24.1 = 5.6\,\text{MWh}\)</span> کمتر دشارژ شد.</p>
</div>
<pre class="text"><code>control basis of Plant P (D-024), numbers from this chapter:
  hierarchy: scheduling / EMS / PPC / subsystems / devices
  PPC loop: kp 1.5, ki 0.8 on tau 2 s; anti-windup; delay &lt;= 0.5 s
  priorities: safety &gt; operator &gt; service &gt; schedule &gt; recapture
  comms loss: hold 1 h, then battery fallback; cap never raised
  battery value with day-ahead plans 469 k u/yr (99.5 % of perfect)
  imbalance: day-ahead 1,245 -&gt; intraday 919 k u/yr (teaching)
  bid at quantile 0.25: penalty -16 % (Sep-Dec)
  REQ-S01 in the plan: held 99.2 % with calls and outages, cost
    57.7 k u/yr = 7.90 u per MW-h held, 104 alarms/yr
  island only for critical loads; black start not offered</code></pre>
<div id="exm-ch20-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 20.54 (یکپارچه: مبنای کنترلِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای کنترلِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را در یک صفحه بنویسید: لایه‌ها، حلقه، اولویت‌ها، رفتار در خرابی، برنامه‌ریزی، خدمت‌ها و شاهدها.</p>
<p><strong>پاسخ.</strong> (۱) <strong>لایه‌ها:</strong> زمان‌بندی، مدیریتِ انرژی، کنترل‌گرِ نیروگاه، زیرسامانه‌ها، دستگاه‌ها (<a href="#tbl-ch20-layers" class="quarto-xref">جدول&nbsp;<span>20.1</span></a>). (۲) <strong>حلقه:</strong> <span class="ltr" dir="ltr">PI</span> با <span class="math inline">\(k_p = 1.5\)</span> و <span class="math inline">\(k_i = 0.8\)</span> روی پارکِ <span class="math inline">\(\tau = 2\,\text{s}\)</span>، ضدِ انباشت، تأخیرِ مسیر حداکثر <span class="ltr" dir="ltr">0.5 s</span> (<a href="#exm-ch20-delay" class="quarto-xref">مثال&nbsp;<span>20.4</span></a>). (۳) <strong>اولویت‌ها:</strong> ایمنی، بهره‌بردار، خدمت، برنامه، بازگیری (<a href="#fig-ch20-priority" class="quarto-xref">شکل&nbsp;<span>20.9</span></a>). (۴) <strong>خرابی:</strong> نگه‌داشتِ یک‌ساعته و سپس پشتیبان، سقف هرگز بالا نمی‌رود (<a href="#tbl-ch20-degraded" class="quarto-xref">جدول&nbsp;<span>20.2</span></a>) و ماشینِ حالتِ اصلاح‌شده (<a href="#fig-ch20-states" class="quarto-xref">شکل&nbsp;<span>20.10</span></a>). (۵) <strong>برنامه‌ریزی:</strong> برنامه‌ریزِ پویا با پیش‌بینیِ روزِ بعد، به‌روزرسانی در چهار نوبت، پیشنهادِ چندکِ <span class="ltr" dir="ltr">0.25</span> اگر قواعد اجازه دهند. (۶) <strong>خدمت‌ها:</strong> سقف و توانِ راکتیو پایه؛ ذخیره، شیب و پاسخِ بسامد مشروط؛ جزیره فقط برای بارهای حیاتی؛ سازندگیِ شبکه و راه‌اندازیِ سیاه پیشنهاد نمی‌شوند (<a href="#tbl-ch20-services" class="quarto-xref">جدول&nbsp;<span>20.9</span></a>). (۷) <strong>شاهدها:</strong> <a href="#tbl-ch20-tests" class="quarto-xref">جدول&nbsp;<span>20.6</span></a> و پایشِ ساعت‌های نگه‌داشت.</p>
<p><strong>تفسیر.</strong> این مبنا <strong>تصمیمِ <span class="ltr" dir="ltr">D-024</span></strong> است. هیچ عددِ آن الزامِ شبکه نیست؛ هر تنظیم با قراردادِ اتصال و مطالعه‌های فصل‌های ۲۷ و ۲۸ جایگزین می‌شود و مجهول‌های <span class="ltr" dir="ltr">U-077</span> تا <span class="ltr" dir="ltr">U-080</span> باز می‌مانند. <strong>وارسی:</strong> هر بندِ مبنا در یکی از آزمون‌های این فصل شاهد دارد.</p>
</div>
</section>
<section id="sec-ch20-numbers" class="level2" data-number="20.11">
<h2 data-number="20.11" class="anchored" data-anchor-id="sec-ch20-numbers"><span class="header-section-number">20.11</span> عددهای کلیدیِ کنترلِ نیروگاهِ P</h2>
<div id="tbl-ch20-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.10: عددهای کلیدیِ کنترلِ نیروگاهِ <span class="ltr" dir="ltr">P</span> (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch20-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>میرایی و زمانِ خیزِ حلقهٔ تنظیم‌شده</td>
<td><span class="math inline">\(\zeta = 0.99\)</span>؛ <span class="ltr" dir="ltr">2.70 s</span></td>
<td><a href="#exm-ch20-loop" class="quarto-xref">مثال&nbsp;<span>20.2</span></a></td>
</tr>
<tr class="even">
<td>فراجهش با شیب، بی و با ضدِ انباشت</td>
<td><span class="ltr" dir="ltr">82.2</span>؛ <span class="ltr" dir="ltr">0 %</span></td>
<td><a href="#exm-ch20-windup" class="quarto-xref">مثال&nbsp;<span>20.3</span></a></td>
</tr>
<tr class="odd">
<td>تأخیری که حلقهٔ تند را ناپایدار می‌کند</td>
<td><span class="ltr" dir="ltr">0.5 s</span></td>
<td><a href="#exm-ch20-delay" class="quarto-xref">مثال&nbsp;<span>20.4</span></a></td>
</tr>
<tr class="even">
<td>پاسخ در <span class="ltr" dir="ltr">49.9 Hz</span></td>
<td><span class="ltr" dir="ltr">+4.4 MW</span></td>
<td><a href="#exm-ch20-droop" class="quarto-xref">مثال&nbsp;<span>20.7</span></a></td>
</tr>
<tr class="odd">
<td>کاهش با سقف‌های آموزشی</td>
<td><span class="ltr" dir="ltr">904 MWh</span> در سال</td>
<td><a href="#exm-ch20-allocation" class="quarto-xref">مثال&nbsp;<span>20.11</span></a></td>
</tr>
<tr class="even">
<td>باتری برای حدِ شیبِ <span class="ltr" dir="ltr">5 MW/min</span></td>
<td><span class="ltr" dir="ltr">14.0 MW</span>، <span class="ltr" dir="ltr">0.85 MWh</span></td>
<td><a href="#exm-ch20-ramp" class="quarto-xref">مثال&nbsp;<span>20.12</span></a></td>
</tr>
<tr class="odd">
<td>توانِ راکتیو در <span class="ltr" dir="ltr">100 MW</span>: بی و با باتری</td>
<td><span class="ltr" dir="ltr">22.9</span>؛ <span class="ltr" dir="ltr">44.9 Mvar</span></td>
<td><a href="#exm-ch20-pq" class="quarto-xref">مثال&nbsp;<span>20.13</span></a></td>
</tr>
<tr class="even">
<td>ارزشِ افزودهٔ باتری با برنامهٔ روزِ بعد</td>
<td><span class="ltr" dir="ltr">469</span> هزار در سال</td>
<td><a href="#exm-ch20-plans" class="quarto-xref">مثال&nbsp;<span>20.26</span></a></td>
</tr>
<tr class="odd">
<td>جریمهٔ عدمِ تعادل: روزِ بعد، درون‌روز</td>
<td><span class="ltr" dir="ltr">1,245</span>؛ <span class="ltr" dir="ltr">919</span> هزار</td>
<td><a href="#exm-ch20-imbalance" class="quarto-xref">مثال&nbsp;<span>20.28</span></a></td>
</tr>
<tr class="even">
<td>کاهشِ جریمه با چندکِ <span class="ltr" dir="ltr">0.25</span></td>
<td><span class="ltr" dir="ltr">16 %</span></td>
<td><a href="#exm-ch20-bid" class="quarto-xref">مثال&nbsp;<span>20.29</span></a></td>
</tr>
<tr class="odd">
<td>ذخیرهٔ دلتا: هزینه، نگه‌داشت</td>
<td><span class="ltr" dir="ltr">446</span> هزار؛ <span class="ltr" dir="ltr">69.8 %</span></td>
<td><a href="#exm-ch20-delta" class="quarto-xref">مثال&nbsp;<span>20.43</span></a></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">REQ-S01</span>: نگه‌داشت، هزینه، هشدار</td>
<td><span class="ltr" dir="ltr">99.2 %</span>؛ <span class="ltr" dir="ltr">57.7</span> هزار؛ <span class="ltr" dir="ltr">104</span></td>
<td><a href="#exm-ch20-evidence" class="quarto-xref">مثال&nbsp;<span>20.49</span></a></td>
</tr>
<tr class="odd">
<td>نسبتِ کمینهٔ حلقهٔ بیرونی به درونی</td>
<td><span class="ltr" dir="ltr">4</span></td>
<td><a href="#exm-ch20-cascade" class="quarto-xref">مثال&nbsp;<span>20.6</span></a></td>
</tr>
<tr class="even">
<td>بودجهٔ تأخیر و حاشیه</td>
<td><span class="ltr" dir="ltr">315 ms</span>؛ <span class="ltr" dir="ltr">185 ms</span></td>
<td><a href="#exm-ch20-latency" class="quarto-xref">مثال&nbsp;<span>20.20</span></a></td>
</tr>
<tr class="odd">
<td>پارکِ برازش‌شده: ثابتِ زمانی، تأخیر</td>
<td><span class="ltr" dir="ltr">2.60 s</span>؛ <span class="ltr" dir="ltr">0.35 s</span></td>
<td><a href="#exm-ch20-validation" class="quarto-xref">مثال&nbsp;<span>20.22</span></a></td>
</tr>
<tr class="even">
<td>افقِ لغزانِ کافی</td>
<td><span class="ltr" dir="ltr">8</span> تا <span class="ltr" dir="ltr">12 h</span></td>
<td><a href="#exm-ch20-receding" class="quarto-xref">مثال&nbsp;<span>20.10</span></a></td>
</tr>
<tr class="odd">
<td>فراجهش پس از افتِ <span class="ltr" dir="ltr">1.5 s</span>: بی توقف، نگه‌داشت</td>
<td><span class="ltr" dir="ltr">1.35</span>؛ <span class="ltr" dir="ltr">1.01 pu</span></td>
<td><a href="#exm-ch20-frt" class="quarto-xref">مثال&nbsp;<span>20.46</span></a></td>
</tr>
<tr class="even">
<td>دوامِ یک‌روزهٔ جزیره با کفِ <span class="ltr" dir="ltr">20 MWh</span></td>
<td><span class="ltr" dir="ltr">93 %</span> شروع‌ها</td>
<td><a href="#exm-ch20-autonomy" class="quarto-xref">مثال&nbsp;<span>20.40</span></a></td>
</tr>
<tr class="odd">
<td>جذبِ انحراف با باتری</td>
<td><span class="ltr" dir="ltr">389</span> هزار؛ <span class="ltr" dir="ltr">292</span> چرخه</td>
<td><a href="#exm-ch20-absorb" class="quarto-xref">مثال&nbsp;<span>20.34</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch20-design" class="level2" data-number="20.12">
<h2 data-number="20.12" class="anchored" data-anchor-id="sec-ch20-design"><span class="header-section-number">20.12</span> گردشِ کارِ طراحیِ کنترل</h2>
<blockquote class="blockquote">
<ol type="1">
<li>نیازمندی‌ها را از قرارداد، قواعدِ شبکه و ثبت‌نامهٔ فصلِ ۱۷ بخوانید؛ برای هر خدمت چهار شرط را وارسی کنید (<a href="#sec-ch20-g-register" class="quarto-xref"><span>بخش 20.8.1</span></a>).</li>
<li>لایه‌ها، رابط‌ها و رفتارِ هر لایه در خرابی را بنویسید (<a href="#tbl-ch20-layers" class="quarto-xref">جدول&nbsp;<span>20.1</span></a>، <a href="#tbl-ch20-degraded" class="quarto-xref">جدول&nbsp;<span>20.2</span></a>).</li>
<li>منحنیِ توانایی، جای بالارو و پایین‌رو و نوارِ حالتِ شارژ را حساب کنید (<a href="#sec-ch20-b-reactive" class="quarto-xref"><span>بخش 20.3.3</span></a>، <a href="#sec-ch20-b-soc" class="quarto-xref"><span>بخش 20.3.6</span></a>).</li>
<li>ترتیبِ اولویت و تقسیمِ منابع میانِ خدمت‌ها را تعیین کنید؛ تعارض‌ها را از روی منابع بیابید (<a href="#sec-ch20-g-conflicts" class="quarto-xref"><span>بخش 20.8.2</span></a>).</li>
<li>روایتِ کنترل و ماشینِ حالت را بنویسید و ماشین را خودکار بررسی کنید (<a href="#sec-ch20-c-states" class="quarto-xref"><span>بخش 20.4.2</span></a>).</li>
<li>حلقه‌ها را با مدل تنظیم کنید و حاشیهٔ تأخیر را بسنجید (<a href="#sec-ch20-a-loops" class="quarto-xref"><span>بخش 20.2.3</span></a>، <a href="#sec-ch20-a-delay" class="quarto-xref"><span>بخش 20.2.4</span></a>).</li>
<li>برنامه‌ریز را با همان قیدهایی بسازید که کنترل‌گر اعمال می‌کند (<a href="#exm-ch20-service" class="quarto-xref">مثال&nbsp;<span>20.48</span></a>).</li>
<li>آزمون‌ها را از منطق تا پایش برنامه‌ریزی کنید و تنظیمات را با اثرانگشت نگه دارید (<a href="#tbl-ch20-tests" class="quarto-xref">جدول&nbsp;<span>20.6</span></a>، <a href="#sec-ch20-c-config" class="quarto-xref"><span>بخش 20.4.4</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch20-lab" class="level2" data-number="20.13">
<h2 data-number="20.13" class="anchored" data-anchor-id="sec-ch20-lab"><span class="header-section-number">20.13</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch20-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.11: آزمایشگاه‌های پایتونِ فصلِ ۲۰
</figcaption>
<div aria-describedby="tbl-ch20-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده‌ها</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>حدها، خدمتِ <span class="ltr" dir="ltr">REQ-S01</span>، جریمه‌ها، پیش‌بینی‌ها، قیمت‌ها</td>
</tr>
<tr class="even">
<td>حلقه‌ها و افت</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>لایه‌ها، پاسخِ <span class="ltr" dir="ltr">PI</span>، ضدِ انباشت، تأخیر، افتِ بسامد و ولتاژ</td>
</tr>
<tr class="odd">
<td>قیدها</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>سقف و تقسیمِ کاهش، شیب، منحنیِ توانایی، جای باتری، ذخیرهٔ دلتا</td>
</tr>
<tr class="even">
<td>طراحی</td>
<td><span class="ltr" dir="ltr">lab_c</span></td>
<td>ثبت‌نامهٔ خدمت‌ها، تعارض‌ها، ماشینِ حالت، اثرانگشتِ تنظیمات</td>
</tr>
<tr class="odd">
<td>دیسپاچِ ساعتی</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>مثالِ کارشده و آزمون‌های لبه</td>
</tr>
<tr class="even">
<td>پیش‌بینی و برنامه</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>افق‌ها، عدمِ تعادل، پیشنهاد، ذخیره، یک سال برنامه</td>
</tr>
<tr class="odd">
<td>خدمت</td>
<td><span class="ltr" dir="ltr">lab_e</span></td>
<td>آزمایشگاهِ یکپارچه: حالت‌ها، شاهد، لغوها، اندازه‌ها</td>
</tr>
<tr class="even">
<td>جزیره</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>سهم‌بندیِ بار، کاستنِ بار، راه‌اندازیِ سیاه، هم‌زمان‌سازی</td>
</tr>
<tr class="odd">
<td>نظریه و طراحیِ بیشتر</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>نمونه‌برداری، حلقه‌های تو در تو، ولتاژ و قدرتِ شبکه، تقسیمِ راکتیو، بودجهٔ تأخیر، دسترس‌پذیریِ کنترل‌گر</td>
</tr>
<tr class="even">
<td>بهره‌برداری</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>هشدارها، انرژیِ پایانِ روز، دوامِ جزیره</td>
</tr>
<tr class="odd">
<td>رخدادها و اعتبارسنجی</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>رخدادِ بسامد، عبور از خطا، اعتبارسنجیِ مدل، جذبِ انحراف</td>
</tr>
<tr class="even">
<td>افق و ذخیره</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>افقِ لغزان، ذخیرهٔ پویا</td>
</tr>
<tr class="odd">
<td>خبر و لختی</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>ارزشِ خبرِ سقف، پاسخِ شبه‌لختی</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>یک ساعت، روز با خدمت، مبنای کنترل</td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ <code>control</code> با آزمون‌هایش (هشت آزمون در برابرِ حسابِ دستی) پایهٔ همهٔ این برنامه‌هاست.</p>
</section>
<section id="sec-ch20-mfg" class="level2" data-number="20.14">
<h2 data-number="20.14" class="anchored" data-anchor-id="sec-ch20-mfg"><span class="header-section-number">20.14</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>کنترل‌گرِ نیروگاه یک محصولِ ساختِ کارخانه است و این فصل سه پیوند با بخشِ تولید دارد: (۱) <strong>ساختِ تابلو و بارگذاریِ نرم‌افزار</strong> با پروندهٔ <a href="#tbl-ch20-build" class="quarto-xref">جدول&nbsp;<span>20.5</span></a> که در فصلِ ۴۴ به روالِ کارخانه تبدیل می‌شود؛ (۲) <strong>آزمونِ پذیرشِ کارخانه</strong> با شبیه‌سازِ نیروگاه که همهٔ نقطه‌ها، حالت‌ها و گذارها را می‌آزماید (فصلِ ۴۸)؛ (۳) <strong>مدیریتِ پیکربندی</strong> از کارخانه تا محل با اثرانگشت‌ها (<a href="#exm-ch20-settings" class="quarto-xref">مثال&nbsp;<span>20.19</span></a>) که در راه‌اندازی (فصلِ ۵۰) امضا می‌شود. تولیدِ تجهیزاتی که کنترل‌گر فرمان می‌دهد (مبدل، توربین، باتری) در فصل‌های ۹، ۱۱، ۱۹ و ۴۱ تا ۴۸ آمده است.</p>
</section>
<section id="sec-ch20-std" class="level2" data-number="20.15">
<h2 data-number="20.15" class="anchored" data-anchor-id="sec-ch20-std"><span class="header-section-number">20.15</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li><strong><span class="ltr" dir="ltr">IEEE Std 2800-2022</span>:</strong> استانداردِ اتصال و هم‌کنش‌پذیریِ منابعِ مبتنی بر مبدل به شبکهٔ انتقال (عبور از اختلال، کنترلِ توانِ اکتیو و راکتیو). نمونه‌ای از الزام‌های هماهنگ‌شده؛ پذیرشِ آن در هر شبکه جداست و در ایران، افغانستان و تاجیکستان پذیرفته‌شده بودنش تأیید نشده است. هیچ عددی از آن نقل نشده است. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
<li><strong><span class="ltr" dir="ltr">IEC TS 63102:2026</span>:</strong> روش‌های ارزیابیِ انطباقِ نیروگاه‌های تجدیدپذیر با قواعدِ شبکه. ویرایشِ نخست (<span class="ltr" dir="ltr">2021</span>) سه راه داشت: آزمون، شبیه‌سازی و پایش؛ ویرایشِ دوم جانشینِ آن شده است. مشخصهٔ فنی است نه استاندارد.</li>
<li><strong><span class="ltr" dir="ltr">IEC 61400-27-1:2020</span>:</strong> مدل‌های عمومیِ شبیه‌سازیِ برقیِ توربین و نیروگاهِ بادی برای مطالعه‌های پایداری.</li>
<li><strong><span class="ltr" dir="ltr">IEC 61850-7-420:2021</span></strong> و خانوادهٔ <span class="ltr" dir="ltr">IEC 61850</span>: مدل‌های دادهٔ منابعِ پراکنده و ذخیره؛ <span class="ltr" dir="ltr">IEC 60870-5-104</span> برای پیوند با مرکزِ کنترل (<a href="18-hybrid-architecture.html#sec-ch18-c-network" class="quarto-xref"><span>بخش 18.4.11</span></a>).</li>
<li><strong>قواعدِ شبکهٔ هر کشور:</strong> خدمت‌ها، تنظیم‌ها و زمان‌های پاسخ از قواعد و قراردادِ اتصال می‌آیند (فصل‌های ۲۸ و ۵۵ تا ۵۷)؛ این فصل هیچ‌کدام را نقل نمی‌کند.</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch20-deliverable" class="level2" data-number="20.16">
<h2 data-number="20.16" class="anchored" data-anchor-id="sec-ch20-deliverable"><span class="header-section-number">20.16</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-CTL-SPC-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> روایتِ کنترل و تنظیمات با اثرانگشت: لایه‌ها، حالت‌ها، اولویت‌ها، رفتار در خرابی، هشدارها (<a href="#sec-ch20-c" class="quarto-xref"><span>بخش 20.4</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-CTL-REG-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> ثبت‌نامهٔ خدمت‌ها با وضعیت، حالت، منابع، معیار و شاهد (<a href="#tbl-ch20-services" class="quarto-xref">جدول&nbsp;<span>20.9</span></a>، <a href="#sec-ch20-g-register" class="quarto-xref"><span>بخش 20.8.1</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-CTL-CAL-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مدلِ دیسپاچ و آزمایشگاهِ خدمت با آزمون‌های لبه (<a href="#sec-ch20-d" class="quarto-xref"><span>بخش 20.5</span></a>، <a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-CTL-PRO-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> برنامهٔ آزمونِ کنترل‌گر از منطق تا پایش (<a href="#tbl-ch20-tests" class="quarto-xref">جدول&nbsp;<span>20.6</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>control</code> با آزمون‌ها و برنامه‌های فصلِ ۲۰.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-299</span> حدها و تنظیم‌های کنترل (سقفِ <span class="ltr" dir="ltr">100 MW</span>، افت، باند مرده، بهره‌ها، زمانِ نگه‌داشت)؛ <span class="ltr" dir="ltr">A-300</span> خدمتِ فرضیِ <span class="ltr" dir="ltr">REQ-S01</span>؛ <span class="ltr" dir="ltr">A-301</span> جریمه‌های عدمِ تعادل؛ <span class="ltr" dir="ltr">A-302</span> سقف‌های بهره‌بردار و خواستهٔ ضریبِ توان؛ <span class="ltr" dir="ltr">A-303</span> مقدارهای جزیره، بارهای حیاتی، راه‌اندازیِ سیاه و پنجرهٔ هم‌زمانی. همه <strong>آموزشی</strong>.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-077</span> خدمت‌ها، تنظیم‌ها و زمان‌های پاسخی که بهره‌بردارِ شبکه می‌خواهد؛ <span class="ltr" dir="ltr">U-078</span> قواعدِ تسویهٔ عدمِ تعادل و امکانِ اصلاحِ درون‌روز؛ <span class="ltr" dir="ltr">U-079</span> تأخیرِ مسیرِ ارتباطی و سیاستِ زمانِ نگه‌داشتِ مرکزِ کنترل؛ <span class="ltr" dir="ltr">U-080</span> اینکه جزیرهٔ فیدرِ بیرونی یا راه‌اندازیِ سیاه خواسته شود.</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-024</span>:</strong> مبنای کنترلِ نیروگاهِ P همان <a href="#exm-ch20-int-3" class="quarto-xref">مثال&nbsp;<span>20.54</span></a> است.</li>
<li><strong>دفترِ سندها</strong> (<a href="02-units-and-records.html#tbl-ch02-register" class="quarto-xref">جدول&nbsp;<span>2.18</span></a>): چهار ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».</li>
</ol>
</section>
<section id="sec-ch20-summary" class="level2" data-number="20.17">
<h2 data-number="20.17" class="anchored" data-anchor-id="sec-ch20-summary"><span class="header-section-number">20.17</span> جمع‌بندی</h2>
<ul>
<li><strong>سلسله‌مراتب:</strong> پنج لایه با مقیاس‌های زمانیِ جدا؛ حد از پایین، دستور از بالا، گزارشِ توانایی؛ دستورِ بهره‌بردار بالاتر از هر برنامه (<a href="#sec-ch20-a" class="quarto-xref"><span>بخش 20.2</span></a>).</li>
<li><strong>حلقه:</strong> سامانهٔ مرتبهٔ اول با <span class="ltr" dir="ltr">PI</span>؛ میرایی از <span class="math inline">\(k_p\)</span> و <span class="math inline">\(k_i\)</span>؛ ضدِ انباشت پس از هر محدودکننده؛ تأخیر سرعتِ مجاز را تعیین می‌کند (<a href="#sec-ch20-a-loops" class="quarto-xref"><span>بخش 20.2.3</span></a>).</li>
<li><strong>قیدها:</strong> سقف و تقسیمِ کاهش (بندِ قرارداد)، شیب (باتریِ توان‌محور)، منحنیِ توانایی، نوارِ حالتِ شارژ و کفِ انرژی، اولویت‌ها و حالت‌های کاهش‌یافته (<a href="#sec-ch20-b" class="quarto-xref"><span>بخش 20.3</span></a>).</li>
<li><strong>طراحی:</strong> نیازمندی تا روایت تا ماشینِ حالت تا آزمون؛ بررسیِ خودکارِ ماشین؛ هشدارِ کم با برنامهٔ درست؛ اثرانگشتِ تنظیمات؛ شاهد از آزمون، شبیه‌سازی و پایش (<a href="#sec-ch20-c" class="quarto-xref"><span>بخش 20.4</span></a>).</li>
<li><strong>پیش‌بینی:</strong> سه افق، سه کار؛ اصلاحِ درون‌روز جریمه را <span class="ltr" dir="ltr">26 %</span> و پیشنهادِ چندکِ <span class="ltr" dir="ltr">0.25</span> آن را <span class="ltr" dir="ltr">16 %</span> کم کرد؛ ذخیره با سطحِ پیش‌بینی رشد می‌کند (<a href="#sec-ch20-e" class="quarto-xref"><span>بخش 20.6</span></a>).</li>
<li><strong>جزیره و خدمت‌ها:</strong> سهم‌بندی با افت؛ کاستنِ بار به ترتیب؛ راه‌اندازیِ سیاه و هم‌زمان‌سازی فقط با اجازه و مطالعه؛ هر خدمت در ثبت‌نامه با چهار شرط، منبع، معیار و شاهد؛ تعارض از منابعِ مشترک (<a href="#sec-ch20-f" class="quarto-xref"><span>بخش 20.7</span></a>، <a href="#sec-ch20-g" class="quarto-xref"><span>بخش 20.8</span></a>).</li>
<li><strong>راستی‌آزمایی:</strong> <span class="ltr" dir="ltr">REQ-S01</span> در یک سال با <span class="ltr" dir="ltr">99.2 %</span> نگه‌داشت و <span class="ltr" dir="ltr">7.90</span> واحد بر مگاوات‌ساعت؛ برنامه‌ریز باید همان قیدهای کنترل‌گر را بشناسد (<a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a>).</li>
</ul>
<section id="sec-ch20-vocab" class="level3" data-number="20.17.1">
<h3 data-number="20.17.1" class="anchored" data-anchor-id="sec-ch20-vocab"><span class="header-section-number">20.17.1</span> واژگانِ فصلِ ۲۰</h3>
<div id="tbl-ch20-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch20-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;20.12: واژگانِ فصلِ ۲۰
</figcaption>
<div aria-describedby="tbl-ch20-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سلسله‌مراتبِ کنترل</td>
<td><span class="ltr" dir="ltr">control hierarchy</span></td>
<td></td>
</tr>
<tr class="even">
<td>کنترل‌گرِ نیروگاه</td>
<td><span class="ltr" dir="ltr">power plant controller</span></td>
<td><span class="ltr" dir="ltr">PPC</span></td>
</tr>
<tr class="odd">
<td>سامانهٔ مدیریتِ انرژی</td>
<td><span class="ltr" dir="ltr">energy management system</span></td>
<td><span class="ltr" dir="ltr">EMS</span></td>
</tr>
<tr class="even">
<td>حلقهٔ بسته</td>
<td><span class="ltr" dir="ltr">closed loop</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کنترل‌گرِ تناسبی‌انتگرالی</td>
<td><span class="ltr" dir="ltr">proportional-integral controller</span></td>
<td><span class="ltr" dir="ltr">PI</span></td>
</tr>
<tr class="even">
<td>ثابتِ زمانی</td>
<td><span class="ltr" dir="ltr">time constant</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بسامدِ طبیعی</td>
<td><span class="ltr" dir="ltr">natural frequency</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ میرایی</td>
<td><span class="ltr" dir="ltr">damping ratio</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فراجهش</td>
<td><span class="ltr" dir="ltr">overshoot</span></td>
<td></td>
</tr>
<tr class="even">
<td>انباشتِ انتگرال</td>
<td><span class="ltr" dir="ltr">integrator windup</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضدِ انباشت</td>
<td><span class="ltr" dir="ltr">anti-windup</span></td>
<td></td>
</tr>
<tr class="even">
<td>افتِ مشخصه</td>
<td><span class="ltr" dir="ltr">droop</span></td>
<td></td>
</tr>
<tr class="odd">
<td>باند مرده</td>
<td><span class="ltr" dir="ltr">deadband</span></td>
<td></td>
</tr>
<tr class="even">
<td>جای بالارو</td>
<td><span class="ltr" dir="ltr">headroom</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جای پایین‌رو</td>
<td><span class="ltr" dir="ltr">footroom</span></td>
<td></td>
</tr>
<tr class="even">
<td>منحنیِ توانایی</td>
<td><span class="ltr" dir="ltr">capability curve</span></td>
<td><span class="ltr" dir="ltr">P-Q</span></td>
</tr>
<tr class="odd">
<td>حدِ شیب</td>
<td><span class="ltr" dir="ltr">ramp-rate limit</span></td>
<td></td>
</tr>
<tr class="even">
<td>کاهشِ تولید</td>
<td><span class="ltr" dir="ltr">curtailment</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دیسپاچ</td>
<td><span class="ltr" dir="ltr">dispatch</span></td>
<td></td>
</tr>
<tr class="even">
<td>برنامه‌ریزی (زمان‌بندی)</td>
<td><span class="ltr" dir="ltr">scheduling</span></td>
<td></td>
</tr>
<tr class="odd">
<td>به‌روزرسانیِ برنامه</td>
<td><span class="ltr" dir="ltr">re-dispatch</span></td>
<td></td>
</tr>
<tr class="even">
<td>برنامه‌ریزیِ پویا</td>
<td><span class="ltr" dir="ltr">dynamic programming</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کفِ انرژی</td>
<td><span class="ltr" dir="ltr">energy floor</span></td>
<td></td>
</tr>
<tr class="even">
<td>جای‌گیریِ حالتِ شارژ</td>
<td><span class="ltr" dir="ltr">SOC positioning</span></td>
<td></td>
</tr>
<tr class="odd">
<td>عدمِ تعادل</td>
<td><span class="ltr" dir="ltr">imbalance</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماشینِ حالت</td>
<td><span class="ltr" dir="ltr">state machine</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روایتِ کنترل</td>
<td><span class="ltr" dir="ltr">control narrative</span></td>
<td></td>
</tr>
<tr class="even">
<td>مدیریتِ پیکربندی</td>
<td><span class="ltr" dir="ltr">configuration management</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اثرانگشت (چکیده)</td>
<td><span class="ltr" dir="ltr">fingerprint (hash)</span></td>
<td><span class="ltr" dir="ltr">SHA-256</span></td>
</tr>
<tr class="even">
<td>سخت‌افزار در حلقه</td>
<td><span class="ltr" dir="ltr">hardware in the loop</span></td>
<td><span class="ltr" dir="ltr">HIL</span></td>
</tr>
<tr class="odd">
<td>حالتِ پشتیبان</td>
<td><span class="ltr" dir="ltr">fallback mode</span></td>
<td></td>
</tr>
<tr class="even">
<td>حالتِ کارِ کاهش‌یافته</td>
<td><span class="ltr" dir="ltr">degraded mode</span></td>
<td></td>
</tr>
<tr class="odd">
<td>لغوِ بهره‌بردار</td>
<td><span class="ltr" dir="ltr">operator override</span></td>
<td></td>
</tr>
<tr class="even">
<td>کاستنِ بار</td>
<td><span class="ltr" dir="ltr">load shedding</span></td>
<td></td>
</tr>
<tr class="odd">
<td>راه‌اندازیِ سیاه</td>
<td><span class="ltr" dir="ltr">black start</span></td>
<td></td>
</tr>
<tr class="even">
<td>لغزش</td>
<td><span class="ltr" dir="ltr">slip frequency</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رلهٔ بررسیِ هم‌زمانی</td>
<td><span class="ltr" dir="ltr">synchro-check relay</span></td>
<td></td>
</tr>
<tr class="even">
<td>کنترلِ دلتا</td>
<td><span class="ltr" dir="ltr">delta control</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هزینهٔ فرصت</td>
<td><span class="ltr" dir="ltr">opportunity cost</span></td>
<td></td>
</tr>
<tr class="even">
<td>ثبت‌نامهٔ خدمت‌ها</td>
<td><span class="ltr" dir="ltr">service register</span></td>
<td></td>
</tr>
<tr class="odd">
<td>عبور از خطا</td>
<td><span class="ltr" dir="ltr">fault ride-through</span></td>
<td><span class="ltr" dir="ltr">FRT</span></td>
</tr>
<tr class="even">
<td>نگه‌دارِ مرتبهٔ صفر</td>
<td><span class="ltr" dir="ltr">zero-order hold</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دورهٔ نمونه‌برداری</td>
<td><span class="ltr" dir="ltr">sample period</span></td>
<td></td>
</tr>
<tr class="even">
<td>حلقه‌های تو در تو</td>
<td><span class="ltr" dir="ltr">cascaded loops</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">short-circuit ratio</span></td>
<td><span class="ltr" dir="ltr">SCR</span></td>
</tr>
<tr class="even">
<td>کفِ بسامد</td>
<td><span class="ltr" dir="ltr">frequency nadir</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ارزشِ پایانی</td>
<td><span class="ltr" dir="ltr">terminal value</span></td>
<td></td>
</tr>
<tr class="even">
<td>افقِ لغزان</td>
<td><span class="ltr" dir="ltr">receding horizon</span></td>
<td><span class="ltr" dir="ltr">MPC</span></td>
</tr>
<tr class="odd">
<td>اعتبارسنجیِ مدل</td>
<td><span class="ltr" dir="ltr">model validation</span></td>
<td></td>
</tr>
<tr class="even">
<td>بودجهٔ تأخیر</td>
<td><span class="ltr" dir="ltr">latency budget</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ذخیرهٔ پویا</td>
<td><span class="ltr" dir="ltr">dynamic reserve</span></td>
<td></td>
</tr>
<tr class="even">
<td>آهنگِ تغییرِ بسامد</td>
<td><span class="ltr" dir="ltr">rate of change of frequency</span></td>
<td><span class="ltr" dir="ltr">RoCoF</span></td>
</tr>
<tr class="odd">
<td>ارزشِ اطلاعات</td>
<td><span class="ltr" dir="ltr">value of information</span></td>
<td></td>
</tr>
<tr class="even">
<td>پاسخِ شبه‌لختی</td>
<td><span class="ltr" dir="ltr">inertia-like (synthetic inertia) response</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch20-assess" class="level2" data-number="20.18">
<h2 data-number="20.18" class="anchored" data-anchor-id="sec-ch20-assess"><span class="header-section-number">20.18</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند لایه‌ها و اختیارها را بنویسد، حلقه و افت را تحلیل کند، قیدها و اولویت‌ها را عددی کند، دیسپاچ را بهینه کند، ماشینِ حالت و آزمون‌ها را طراحی کند، پیش‌بینیِ ناکامل را به ذخیره و پیشنهاد ترجمه کند، و یک خدمتِ فرضی را با شاهد راستی‌آزمایی کند. پاسخ‌ها در <a href="#sec-ch20-solutions" class="quarto-xref"><span>بخش 20.19</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="20.18.1">
<h3 data-number="20.18.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">20.18.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch20-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.1</strong></span> پنج لایهٔ کنترلِ نیروگاه را از پایین به بالا با مقیاسِ زمانیِ هر کدام بنویسید.</p>
</div>
<div id="exr-ch20-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.2</strong></span> سه قاعدهٔ نگه‌دارندهٔ سلسله‌مراتب را نام ببرید.</p>
</div>
<div id="exr-ch20-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.3</strong></span> پنج هدفِ مدیریتِ انرژی را به ترتیبِ اهمیت بنویسید.</p>
</div>
<div id="exr-ch20-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.4</strong></span> پیش‌بینی، برنامه‌ریزی و دیسپاچ را تعریف کنید.</p>
</div>
<div id="exr-ch20-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.5</strong></span> دو بهره‌بردارِ درگیر و اختیارِ هر کدام را بنویسید.</p>
</div>
<div id="exr-ch20-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.6</strong></span> معادلهٔ سامانهٔ مرتبهٔ اول را بنویسید.</p>
</div>
<div id="exr-ch20-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.7</strong></span> فرمانِ کنترل‌گرِ <span class="ltr" dir="ltr">PI</span> را بنویسید.</p>
</div>
<div id="exr-ch20-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.8</strong></span> <span class="math inline">\(\omega_\text{n}\)</span> و <span class="math inline">\(\zeta\)</span> را برای <span class="math inline">\(k_p = 1\)</span>، <span class="math inline">\(k_i = 0.5\)</span>، <span class="math inline">\(\tau = 2\,\text{s}\)</span> حساب کنید.</p>
</div>
<div id="exr-ch20-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.9</strong></span> انباشتِ انتگرال را با یک جمله تعریف کنید.</p>
</div>
<div id="exr-ch20-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.10</strong></span> افتِ <span class="ltr" dir="ltr">5 %</span> روی <span class="ltr" dir="ltr">60 MW</span> در <span class="ltr" dir="ltr">50.2 Hz</span> بی باند مرده.</p>
</div>
<div id="exr-ch20-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.11</strong></span> توانِ راکتیو در <span class="ltr" dir="ltr">0.99 pu</span> با شیبِ <span class="ltr" dir="ltr">4 %</span> و <span class="ltr" dir="ltr">33 Mvar</span>.</p>
</div>
<div id="exr-ch20-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.12</strong></span> حدِ راکتیوِ مبدلِ <span class="ltr" dir="ltr">5.5 MVA</span> در <span class="ltr" dir="ltr">5 MW</span> با سقفِ <span class="ltr" dir="ltr">0.33</span>.</p>
</div>
<div id="exr-ch20-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.13</strong></span> کفِ انرژی برای <span class="ltr" dir="ltr">10 MW</span> به مدتِ نیم ساعت.</p>
</div>
<div id="exr-ch20-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.14</strong></span> کاهشِ تولید با <span class="ltr" dir="ltr">96 MW</span> و سقفِ <span class="ltr" dir="ltr">80 MW</span>؛ سهمِ تناسبیِ باد با <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">36 MW</span>.</p>
</div>
<div id="exr-ch20-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.15</strong></span> جریمهٔ برنامهٔ <span class="ltr" dir="ltr">50</span> و تحویلِ <span class="ltr" dir="ltr">44 MWh</span> با <span class="ltr" dir="ltr">A-301</span>.</p>
</div>
<div id="exr-ch20-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.16</strong></span> سه مبدلِ <span class="ltr" dir="ltr">5 MW</span> با افتِ <span class="ltr" dir="ltr">1 Hz</span> و بارِ <span class="ltr" dir="ltr">3 MW</span>: بسامد؟</p>
</div>
<div id="exr-ch20-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.17</strong></span> لغزشِ <span class="ltr" dir="ltr">0.2 Hz</span> و پنجرهٔ <span class="math inline">\(\pm 15^\circ\)</span>: زمانِ درونِ پنجره.</p>
</div>
<div id="exr-ch20-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.18</strong></span> مبدلِ <span class="ltr" dir="ltr">5.5 MVA</span> باتری با دشارژِ <span class="ltr" dir="ltr">5 MW</span> چه راکتیوی می‌دهد؟</p>
</div>
<div id="exr-ch20-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.19</strong></span> حدِ شیبِ <span class="ltr" dir="ltr">3 MW/min</span> و افتِ <span class="ltr" dir="ltr">12 MW</span>: باتری در دقیقهٔ اول؟</p>
</div>
<div id="exr-ch20-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.20</strong></span> پنج سطحِ اولویتِ کنترل‌گر را به ترتیب بنویسید.</p>
</div>
<div id="exr-ch20-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.21</strong></span> حالت‌های کارِ کاهش‌یافته را برای سه خرابی بنویسید.</p>
</div>
<div id="exr-ch20-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.22</strong></span> هفت حالتِ ماشینِ حالت را نام ببرید.</p>
</div>
<div id="exr-ch20-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.23</strong></span> رده‌های پیامِ کنترل‌گر را نام ببرید.</p>
</div>
<div id="exr-ch20-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.24</strong></span> سه راهِ شاهد در ویرایشِ نخستِ <span class="ltr" dir="ltr">IEC TS 63102:2021</span> را نام ببرید.</p>
</div>
<div id="exr-ch20-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.25</strong></span> شش سطحِ آزمونِ کنترل‌گر را بنویسید.</p>
</div>
<div id="exr-ch20-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.26</strong></span> سه افقِ زمانی را با تصمیمِ هر کدام بنویسید.</p>
</div>
<div id="exr-ch20-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.27</strong></span> <a href="#eq-ch20-q" class="quarto-xref">معادلهٔ&nbsp;<span>20.18</span></a> را برای جریمه‌های <span class="ltr" dir="ltr">40</span> و <span class="ltr" dir="ltr">10</span> حساب کنید.</p>
</div>
<div id="exr-ch20-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.28</strong></span> چهار شرطِ فعال‌شدنِ خدمت را بنویسید.</p>
</div>
<div id="exr-ch20-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.29</strong></span> خدمت‌هایی را که در ثبت‌نامه «پیشنهاد نمی‌شود» هستند نام ببرید.</p>
</div>
<div id="exr-ch20-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.30</strong></span> سه هزینهٔ پنهانِ خدمتِ باتری را نام ببرید.</p>
</div>
<div id="exr-ch20-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.31</strong></span> <span class="ltr" dir="ltr">REQ-S01</span> را با معیارِ پذیرشش بنویسید.</p>
</div>
<div id="exr-ch20-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.32</strong></span> پیش‌شرط‌های راه‌اندازیِ سیاه را نام ببرید.</p>
</div>
<div id="exr-ch20-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.33</strong></span> سه چارهٔ تعارضِ دو خدمت را بنویسید.</p>
</div>
<div id="exr-ch20-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.34</strong></span> فرض‌های <span class="ltr" dir="ltr">A-299</span> تا <span class="ltr" dir="ltr">A-303</span> را با یک عبارت برای هر کدام بنویسید.</p>
</div>
<div id="exr-ch20-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.35</strong></span> سه دشواریِ راه‌اندازیِ سیاه با مبدل را نام ببرید.</p>
</div>
<div id="exr-ch20-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.36</strong></span> دو نوعِ سقفِ صادرات را نام ببرید.</p>
</div>
<div id="exr-ch20-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.37</strong></span> جای بالارو و پایین‌رو را تعریف کنید.</p>
</div>
<div id="exr-ch20-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.38</strong></span> اثرانگشتِ تنظیمات چه چیزی را نشان می‌دهد و چه چیزی را نه؟</p>
</div>
<div id="exr-ch20-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.39</strong></span> پنج جزءِ پروندهٔ ساختِ کنترل‌گر را نام ببرید.</p>
</div>
<div id="exr-ch20-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.40</strong></span> حالت‌های پنج‌گانهٔ آزمایشگاهِ یکپارچه را نام ببرید.</p>
</div>
<div id="exr-ch20-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.41</strong></span> نگه‌دارِ مرتبهٔ صفر را تعریف کنید.</p>
</div>
<div id="exr-ch20-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.42</strong></span> <a href="#eq-ch20-cascade" class="quarto-xref">معادلهٔ&nbsp;<span>20.5</span></a> را بنویسید و <span class="math inline">\(\zeta\)</span> را برای نسبتِ <span class="ltr" dir="ltr">9</span>، <span class="ltr" dir="ltr">4</span> و <span class="ltr" dir="ltr">1.5</span> حساب کنید.</p>
</div>
<div id="exr-ch20-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.43</strong></span> نسبتِ اتصالِ کوتاه را تعریف کنید.</p>
</div>
<div id="exr-ch20-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.44</strong></span> <a href="#eq-ch20-dv" class="quarto-xref">معادلهٔ&nbsp;<span>20.13</span></a> را برای <span class="math inline">\(R = 0.03\)</span>، <span class="math inline">\(X = 0.15\)</span>، <span class="math inline">\(P = 0.8\)</span>، <span class="math inline">\(Q = -0.1\)</span> حساب کنید.</p>
</div>
<div id="exr-ch20-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.45</strong></span> ضریبِ کاهشِ انحرافِ ولتاژ را برای <span class="math inline">\(X = 0.2\)</span> حساب کنید.</p>
</div>
<div id="exr-ch20-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.46</strong></span> هفت جزءِ بودجهٔ تأخیر و جمعِ آن‌ها.</p>
</div>
<div id="exr-ch20-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.47</strong></span> ساعت‌های پشتیبانِ کنترل‌گرِ تکی با <span class="ltr" dir="ltr">MTBF</span> برابرِ <span class="ltr" dir="ltr">20,000 h</span> و <span class="ltr" dir="ltr">MTTR</span> برابرِ <span class="ltr" dir="ltr">48 h</span>.</p>
</div>
<div id="exr-ch20-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.48</strong></span> ارزشِ پایانی را تعریف کنید.</p>
</div>
<div id="exr-ch20-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.49</strong></span> باتری با کفِ جزیرهٔ <span class="ltr" dir="ltr">10 MWh</span> به‌تنهایی چند ساعت <span class="ltr" dir="ltr">1.57 MW</span> را نگه می‌دارد؟</p>
</div>
<div id="exr-ch20-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.50</strong></span> دو نوعِ اصلیِ هشدارِ آزمایشگاه را با شمارشان بنویسید.</p>
</div>
<div id="exr-ch20-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.51</strong></span> افقِ لغزان را در سه گام بنویسید.</p>
</div>
<div id="exr-ch20-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.52</strong></span> ارزشِ افزودهٔ باتری با افق‌های <span class="ltr" dir="ltr">2</span> و <span class="ltr" dir="ltr">8</span> ساعت.</p>
</div>
<div id="exr-ch20-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.53</strong></span> سه کمیتِ مهمِ پاسخ به رخدادِ بسامد را نام ببرید.</p>
</div>
<div id="exr-ch20-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.54</strong></span> افت در کفِ <span class="ltr" dir="ltr">49.6 Hz</span> با تنظیم‌های آموزشی چه توانی می‌خواهد؟</p>
</div>
<div id="exr-ch20-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.55</strong></span> سه رفتارِ کنترل‌گر در افتِ ولتاژ را نام ببرید.</p>
</div>
<div id="exr-ch20-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.56</strong></span> مدلِ برازش‌شدهٔ پارک چه ثابتِ زمانی و تأخیری دارد؟</p>
</div>
<div id="exr-ch20-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.57</strong></span> صرفه‌جوییِ جریمه با باتریِ جذب‌کنندهٔ انحراف.</p>
</div>
<div id="exr-ch20-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.58</strong></span> ذخیرهٔ ثابت و پویا را تعریف کنید.</p>
</div>
<div id="exr-ch20-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.59</strong></span> میانگینِ ذخیرهٔ ثابت و پویا در ماه‌های آزمون.</p>
</div>
<div id="exr-ch20-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.60</strong></span> بیشینهٔ توان پس از افتِ <span class="ltr" dir="ltr">1.5 s</span> بی توقف.</p>
</div>
<div id="exr-ch20-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.61</strong></span> هزینهٔ پایانِ روزِ <span class="ltr" dir="ltr">20 MWh</span> در سال.</p>
</div>
<div id="exr-ch20-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.62</strong></span> سهمِ شروع‌های با دوامِ یک‌روزه بی کفِ جزیره.</p>
</div>
<div id="exr-ch20-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.63</strong></span> <a href="#eq-ch20-inertia" class="quarto-xref">معادلهٔ&nbsp;<span>20.22</span></a> را برای <span class="math inline">\(H = 4\,\text{s}\)</span>، <span class="ltr" dir="ltr">20 MVA</span> و <span class="ltr" dir="ltr">0.5 Hz/s</span> حساب کنید.</p>
</div>
<div id="exr-ch20-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.64</strong></span> خبرِ پیشاپیش از سقف‌های ظهر برای نیروگاهِ <span class="ltr" dir="ltr">P</span> چقدر می‌ارزد؟</p>
</div>
<div id="exr-ch20-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.65</strong></span> هزینهٔ سقف‌های عصرِ آموزشی در صادرات.</p>
</div>
<div id="exr-ch20-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.66</strong></span> چهار سندِ تحویل‌دادنیِ این فصل را نام ببرید.</p>
</div>
<div id="exr-ch20-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.67</strong></span> مجهول‌های <span class="ltr" dir="ltr">U-077</span> تا <span class="ltr" dir="ltr">U-080</span> را بنویسید.</p>
</div>
<div id="exr-ch20-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.68</strong></span> چهار استانداردِ جعبهٔ انطباقِ این فصل را با موضوعِ هر کدام نام ببرید.</p>
</div>
<div id="exr-ch20-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.69</strong></span> هشت گامِ گردشِ کارِ طراحیِ کنترل را بنویسید.</p>
</div>
<div id="exr-ch20-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.70</strong></span> چرا آزمون‌ها در این فصل با «هدف و شاهد» نام برده شده‌اند؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="20.18.2">
<h3 data-number="20.18.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">20.18.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch20-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.71</strong></span> <span class="math inline">\(\omega_\text{n}\)</span> و <span class="math inline">\(\zeta\)</span> را برای چهار تنظیمِ (<span class="ltr" dir="ltr">0.5</span>، <span class="ltr" dir="ltr">0.2</span>)، (<span class="ltr" dir="ltr">1.5</span>، <span class="ltr" dir="ltr">0.8</span>)، (<span class="ltr" dir="ltr">6</span>، <span class="ltr" dir="ltr">8</span>) و (<span class="ltr" dir="ltr">3</span>، <span class="ltr" dir="ltr">2</span>) با <span class="math inline">\(\tau = 2\,\text{s}\)</span> حساب کنید.</p>
</div>
<div id="exr-ch20-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.72</strong></span> بهره‌هایی بیابید که <span class="math inline">\(\omega_\text{n} = 1\,\text{rad/s}\)</span> و <span class="math inline">\(\zeta = 1\)</span> با <span class="math inline">\(\tau = 2\,\text{s}\)</span> بدهند.</p>
</div>
<div id="exr-ch20-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.73</strong></span> تغییرِ توان را در <span class="ltr" dir="ltr">49.95</span>، <span class="ltr" dir="ltr">49.8</span> و <span class="ltr" dir="ltr">50.25 Hz</span> با افتِ <span class="ltr" dir="ltr">4 %</span>، باند مردهٔ <span class="ltr" dir="ltr">0.02 Hz</span> و <span class="ltr" dir="ltr">110 MW</span> حساب کنید.</p>
</div>
<div id="exr-ch20-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.74</strong></span> توانِ راکتیو در <span class="ltr" dir="ltr">1.02</span> و <span class="ltr" dir="ltr">1.06 pu</span>.</p>
</div>
<div id="exr-ch20-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.75</strong></span> حدِ راکتیوِ مبدلِ <span class="ltr" dir="ltr">5.6 MVA</span> را در <span class="ltr" dir="ltr">0</span>، <span class="ltr" dir="ltr">4</span> و <span class="ltr" dir="ltr">5.3 MW</span> حساب و توضیح دهید چرا دو عددِ اول برابرند.</p>
</div>
<div id="exr-ch20-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.76</strong></span> جای بالارو و پایین‌روی یک‌ساعته را در <span class="ltr" dir="ltr">6</span>، <span class="ltr" dir="ltr">18</span> و <span class="ltr" dir="ltr">33 MWh</span> حساب کنید.</p>
</div>
<div id="exr-ch20-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.77</strong></span> نوارِ حالتِ شارژ برای <span class="ltr" dir="ltr">8 MW</span> بالارو و <span class="ltr" dir="ltr">6 MW</span> پایین‌روِ یک‌ساعته.</p>
</div>
<div id="exr-ch20-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.78</strong></span> آیا <span class="ltr" dir="ltr">S1</span> می‌تواند <span class="ltr" dir="ltr">15 MW</span> بالارو را دو ساعت نگه دارد؟</p>
</div>
<div id="exr-ch20-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.79</strong></span> برنامه‌ریزیِ پویا را برای باتریِ <span class="ltr" dir="ltr">10 MW</span> / <span class="ltr" dir="ltr">10 MWh</span> با قیمت‌های <span class="ltr" dir="ltr">20</span>، <span class="ltr" dir="ltr">60</span>، <span class="ltr" dir="ltr">20</span>، <span class="ltr" dir="ltr">60</span> و بازدهِ <span class="ltr" dir="ltr">1</span> با دست حل کنید.</p>
</div>
<div id="exr-ch20-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.80</strong></span> همان مسئله با هزینهٔ فرسایشِ <span class="ltr" dir="ltr">45</span> واحد بر مگاوات‌ساعت.</p>
</div>
<div id="exr-ch20-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.81</strong></span> جریمهٔ سه ساعت با برنامهٔ <span class="ltr" dir="ltr">60</span> و تحویلِ <span class="ltr" dir="ltr">50</span>، <span class="ltr" dir="ltr">65</span>، <span class="ltr" dir="ltr">58</span>.</p>
</div>
<div id="exr-ch20-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.82</strong></span> چهار واحد، یکی <span class="ltr" dir="ltr">50.2 Hz</span>، بارِ <span class="ltr" dir="ltr">6 MW</span>: بسامد و سهم‌ها.</p>
</div>
<div id="exr-ch20-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.83</strong></span> جابه‌جاییِ کنترلِ ثانویه برای بازگشت به <span class="ltr" dir="ltr">50 Hz</span> با بارِ <span class="ltr" dir="ltr">6 MW</span> و تنظیمِ برابر.</p>
</div>
<div id="exr-ch20-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.84</strong></span> زمانِ درونِ پنجره و بدترین انتظار برای لغزشِ <span class="ltr" dir="ltr">0.05</span> و <span class="ltr" dir="ltr">0.3 Hz</span>.</p>
</div>
<div id="exr-ch20-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.85</strong></span> بیشینهٔ هزینهٔ کنترلِ دلتای <span class="ltr" dir="ltr">5 MW</span> در چهار ساعتِ عصر با قیمتِ <span class="ltr" dir="ltr">50</span>.</p>
</div>
<div id="exr-ch20-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.86</strong></span> هزینه بر مگاوات‌ساعتِ ذخیره را برای <span class="ltr" dir="ltr">5 × 1</span> و <span class="ltr" dir="ltr">10 × 2</span> حساب کنید.</p>
</div>
<div id="exr-ch20-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.87</strong></span> انرژیِ نگه‌داشتِ شبکهٔ داخلی برای <span class="ltr" dir="ltr">8 h</span>.</p>
</div>
<div id="exr-ch20-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.88</strong></span> انرژیِ باتری برای افتِ ناگهانیِ <span class="ltr" dir="ltr">20 MW</span> با حدِ <span class="ltr" dir="ltr">2 MW/min</span>.</p>
</div>
<div id="exr-ch20-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.89</strong></span> هزینهٔ انرژیِ حاشیهٔ <span class="ltr" dir="ltr">0.5 MW</span> در ۱۶۰ ساعتِ سقف.</p>
</div>
<div id="exr-ch20-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.90</strong></span> توانِ راکتیوِ خواسته در ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> و <span class="ltr" dir="ltr">90 MW</span>.</p>
</div>
<div id="exr-ch20-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.91</strong></span> قطعِ ارتباطِ سه‌ساعته با نگه‌داشتِ یک‌ساعته باتری را چند ساعت بیکار می‌کند؟</p>
</div>
<div id="exr-ch20-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.92</strong></span> ساعتِ <span class="ltr" dir="ltr">11</span> روزِ ۷۳ را با دست حل کنید.</p>
</div>
<div id="exr-ch20-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.93</strong></span> نسبتِ هشدارهای کنترل‌گرِ تنها به برنامهٔ آگاه.</p>
</div>
<div id="exr-ch20-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.94</strong></span> کاهشِ جریمه با اصلاحِ درون‌روز را به درصد حساب کنید.</p>
</div>
<div id="exr-ch20-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.95</strong></span> سهمِ جریمهٔ روزِ بعد از درآمدِ صادرات.</p>
</div>
<div id="exr-ch20-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.96</strong></span> تعدادِ مورد‌های آزمونِ ماشینِ حالتِ اصلاح‌شده.</p>
</div>
<div id="exr-ch20-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.97</strong></span> کمبودِ صدکِ ۹۵ عصر را با انرژیِ تحویلیِ پنجره مقایسه کنید.</p>
</div>
<div id="exr-ch20-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.98</strong></span> زمانِ خیزِ سه تنظیم را از <a href="#fig-ch20-pi" class="quarto-xref">شکل&nbsp;<span>20.3</span></a> بخوانید و با <span class="math inline">\(1/\omega_\text{n}\)</span> مقایسه کنید.</p>
</div>
<div id="exr-ch20-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.99</strong></span> فراجهشِ حلقهٔ تند را با تأخیرِ <span class="ltr" dir="ltr">0.2 s</span> از خروجی بخوانید.</p>
</div>
<div id="exr-ch20-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.100</strong></span> از <a href="#fig-ch20-pq" class="quarto-xref">شکل&nbsp;<span>20.7</span></a> توانی را بیابید که نیروگاه بی‌باتری از آن به بعد کم می‌آورد.</p>
</div>
<div id="exr-ch20-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.101</strong></span> از <a href="#fig-ch20-rooms" class="quarto-xref">شکل&nbsp;<span>20.8</span></a> انرژی‌ای را بیابید که جای بالاروی یک‌ساعته به <span class="ltr" dir="ltr">20 MW</span> می‌رسد.</p>
</div>
<div id="exr-ch20-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.102</strong></span> از <a href="#fig-ch20-reserve" class="quarto-xref">شکل&nbsp;<span>20.15</span></a> بگویید در چه سطحِ پیش‌بینی صدکِ ۹۹ از <span class="ltr" dir="ltr">20 MW</span> می‌گذرد.</p>
</div>
<div id="exr-ch20-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.103</strong></span> از <a href="#fig-ch20-bid" class="quarto-xref">شکل&nbsp;<span>20.14</span></a> جریمه را در چندکِ <span class="ltr" dir="ltr">0.5</span> و <span class="ltr" dir="ltr">0.9</span> بخوانید.</p>
</div>
<div id="exr-ch20-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.104</strong></span> از <a href="#fig-ch20-day" class="quarto-xref">شکل&nbsp;<span>20.12</span></a> ساعت‌هایی را بیابید که صادرات به سقف چسبیده است.</p>
</div>
<div id="exr-ch20-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.105</strong></span> از <a href="#fig-ch20-sizes" class="quarto-xref">شکل&nbsp;<span>20.18</span></a> بگویید در کدام اندازه فاصلهٔ دو روش بیشتر است.</p>
</div>
<div id="exr-ch20-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.106</strong></span> سهمِ <span class="ltr" dir="ltr">PV</span> از کاهش را با قاعدهٔ «اول <span class="ltr" dir="ltr">PV</span>» برای ساعتی با <span class="ltr" dir="ltr">PV</span> <span class="ltr" dir="ltr">10 MW</span> و کاهشِ <span class="ltr" dir="ltr">16 MW</span> بیابید.</p>
</div>
<div id="exr-ch20-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.107</strong></span> <a href="#eq-ch20-closed" class="quarto-xref">معادلهٔ&nbsp;<span>20.3</span></a> را از <a href="#eq-ch20-plant" class="quarto-xref">معادلهٔ&nbsp;<span>20.1</span></a> و <a href="#eq-ch20-pi" class="quarto-xref">معادلهٔ&nbsp;<span>20.2</span></a> به دست آورید.</p>
</div>
<div id="exr-ch20-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.108</strong></span> نشان دهید با <span class="math inline">\(k_p = 0\)</span> و <span class="math inline">\(k_i\)</span> بزرگ، <span class="math inline">\(\zeta\)</span> کوچک می‌شود و پاسخ نوسانی است.</p>
</div>
<div id="exr-ch20-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.109</strong></span> رابطهٔ <a href="#eq-ch20-share" class="quarto-xref">معادلهٔ&nbsp;<span>20.19</span></a> را از شرطِ برابریِ جمعِ توان‌ها با بار به دست آورید.</p>
</div>
<div id="exr-ch20-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.110</strong></span> نشان دهید <a href="#eq-ch20-q" class="quarto-xref">معادلهٔ&nbsp;<span>20.18</span></a> کمینهٔ جریمهٔ مورد انتظار را می‌دهد.</p>
</div>
<div id="exr-ch20-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.111</strong></span> نشان دهید <a href="#eq-ch20-cascade" class="quarto-xref">معادلهٔ&nbsp;<span>20.5</span></a> از قرار دادنِ حلقهٔ درونیِ مرتبهٔ اول در حلقهٔ انتگرالیِ بیرونی به دست می‌آید.</p>
</div>
<div id="exr-ch20-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.112</strong></span> کمترین ثابتِ زمانیِ حلقهٔ بیرونیِ بی‌فراجهش برای حلقهٔ درونیِ <span class="ltr" dir="ltr">0.5 s</span>.</p>
</div>
<div id="exr-ch20-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.113</strong></span> برای <span class="ltr" dir="ltr">SCR</span> برابرِ <span class="ltr" dir="ltr">4</span> و <span class="math inline">\(X/R = 3\)</span>، افزایشِ ولتاژ در <span class="ltr" dir="ltr">100 MW</span> و توانِ راکتیوِ خنثی‌کننده.</p>
</div>
<div id="exr-ch20-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.114</strong></span> <a href="#eq-ch20-vloop" class="quarto-xref">معادلهٔ&nbsp;<span>20.14</span></a> را از <a href="#eq-ch20-dv" class="quarto-xref">معادلهٔ&nbsp;<span>20.13</span></a> و <a href="#eq-ch20-qdroop" class="quarto-xref">معادلهٔ&nbsp;<span>20.7</span></a> به دست آورید.</p>
</div>
<div id="exr-ch20-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.115</strong></span> کلِ تأخیر با خواندنِ دوثانیه‌ای.</p>
</div>
<div id="exr-ch20-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.116</strong></span> سهمِ توربین‌ها از <span class="ltr" dir="ltr">30 Mvar</span> در <span class="ltr" dir="ltr">100 MW</span> با باتریِ بیکار.</p>
</div>
<div id="exr-ch20-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.117</strong></span> هزینهٔ هر مگاوات‌ساعتِ نگه‌داشتهٔ شبانه را از <a href="#exm-ch20-target" class="quarto-xref">مثال&nbsp;<span>20.33</span></a> حساب کنید.</p>
</div>
<div id="exr-ch20-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.118</strong></span> تأخیرِ میانگینِ نگه‌دار برای دورهٔ <span class="ltr" dir="ltr">0.5 s</span>.</p>
</div>
<div id="exr-ch20-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.119</strong></span> توانِ راکتیوِ خواسته در <span class="ltr" dir="ltr">85 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>.</p>
</div>
<div id="exr-ch20-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.120</strong></span> از <a href="#fig-ch20-cascade" class="quarto-xref">شکل&nbsp;<span>20.4</span></a> بخوانید فراجهش برای نسبتِ <span class="ltr" dir="ltr">1</span> چیست.</p>
</div>
<div id="exr-ch20-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.121</strong></span> از <a href="#fig-ch20-alarms" class="quarto-xref">شکل&nbsp;<span>20.21</span></a> دو ساعتِ پرهشدار را بیابید.</p>
</div>
<div id="exr-ch20-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.122</strong></span> از <a href="#fig-ch20-island" class="quarto-xref">شکل&nbsp;<span>20.17</span></a> سهمِ دوامِ یک‌روزه با کفِ <span class="ltr" dir="ltr">10 MWh</span> را بخوانید.</p>
</div>
<div id="exr-ch20-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.123</strong></span> افت در <span class="ltr" dir="ltr">49.7 Hz</span> با <span class="ltr" dir="ltr">4 %</span>، <span class="ltr" dir="ltr">0.02 Hz</span> و <span class="ltr" dir="ltr">110 MW</span>.</p>
</div>
<div id="exr-ch20-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.124</strong></span> زمانِ بازیابیِ <span class="ltr" dir="ltr">1.68 MWh</span> با شارژِ <span class="ltr" dir="ltr">10 MW</span> و بازدهِ یک‌سویهٔ <span class="ltr" dir="ltr">0.927</span>.</p>
</div>
<div id="exr-ch20-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.125</strong></span> انرژیِ فازِ نگه‌داشتِ <span class="ltr" dir="ltr">49.85 Hz</span> برای <span class="ltr" dir="ltr">10</span> دقیقه را حساب کنید.</p>
</div>
<div id="exr-ch20-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.126</strong></span> با <span class="math inline">\(\tau = 2.6\,\text{s}\)</span>، <span class="math inline">\(\zeta\)</span> تنظیم‌شده (<span class="math inline">\(k_p = 1.5\)</span>، <span class="math inline">\(k_i = 0.8\)</span>) را حساب کنید.</p>
</div>
<div id="exr-ch20-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.127</strong></span> نسبتِ ذخیرهٔ پویا به ثابت را حساب کنید.</p>
</div>
<div id="exr-ch20-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.128</strong></span> نسبتِ ارزشِ افقِ چهارساعته به ۲۴ ساعته.</p>
</div>
<div id="exr-ch20-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.129</strong></span> چرخه‌های سالانهٔ باتری در جذبِ انحراف را با جابه‌جایی مقایسه کنید.</p>
</div>
<div id="exr-ch20-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.130</strong></span> از <a href="#fig-ch20-frt" class="quarto-xref">شکل&nbsp;<span>20.20</span></a> زمانی را که خروجیِ «توقف در افت» به اوج می‌رسد بخوانید.</p>
</div>
<div id="exr-ch20-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.131</strong></span> از <a href="#fig-ch20-freq" class="quarto-xref">شکل&nbsp;<span>20.19</span></a> توانِ باتری را در دقیقهٔ پنجم بخوانید.</p>
</div>
<div id="exr-ch20-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.132</strong></span> نشان دهید با افقِ <span class="math inline">\(H\)</span> و گامِ انرژیِ <span class="ltr" dir="ltr">1 MWh</span>، هر برنامه <span class="math inline">\(H \times 33^2\)</span> مقایسه می‌خواهد و هزینهٔ یک سال را برآورد کنید.</p>
</div>
<div id="exr-ch20-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.133</strong></span> انباشت در افتِ <span class="ltr" dir="ltr">0.5 s</span> را از تفاوتِ دو ردیفِ <a href="#exm-ch20-frt" class="quarto-xref">مثال&nbsp;<span>20.46</span></a> برآورد کنید.</p>
</div>
<div id="exr-ch20-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.134</strong></span> میانگینِ خطای مطلقِ مدلِ طراحی و مدلِ برازش‌شده را مقایسه کنید.</p>
</div>
<div id="exr-ch20-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.135</strong></span> <a href="#eq-ch20-inertia" class="quarto-xref">معادلهٔ&nbsp;<span>20.22</span></a> را برای <span class="math inline">\(H = 8\,\text{s}\)</span> و <span class="ltr" dir="ltr">1 Hz/s</span> حساب کنید و انرژیِ دو ثانیه را بیابید.</p>
</div>
<div id="exr-ch20-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.136</strong></span> با <a href="#eq-ch20-zeta" class="quarto-xref">معادلهٔ&nbsp;<span>20.4</span></a> نشان دهید که با ثابتِ <span class="math inline">\(k_p\)</span>، افزایشِ <span class="math inline">\(k_i\)</span> میرایی را کم می‌کند.</p>
</div>
<div id="exr-ch20-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.137</strong></span> زمانِ نشستنِ حلقهٔ تنظیم‌شده را با <span class="math inline">\(4/(\zeta\omega_\text{n})\)</span> برآورد و با <span class="ltr" dir="ltr">4.5 s</span> مقایسه کنید.</p>
</div>
<div id="exr-ch20-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.138</strong></span> اگر <span class="ltr" dir="ltr">MTTR</span> کنترل‌گرِ تکی با یدکِ در محل به <span class="ltr" dir="ltr">4 h</span> برسد، ساعت‌های پشتیبان چه می‌شود؟</p>
</div>
<div id="exr-ch20-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.139</strong></span> کفِ انرژی برای <span class="ltr" dir="ltr">5 MW</span> بالارو و رخدادِ بسامدِ <span class="ltr" dir="ltr">1.68 MWh</span> با هم.</p>
</div>
<div id="exr-ch20-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.140</strong></span> سهمِ ارزشِ افقِ هشت‌ساعته از ۲۴ ساعته.</p>
</div>
<div id="exr-ch20-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.141</strong></span> نسبتِ صرفه‌جوییِ جذبِ انحراف به ارزشِ جابه‌جایی.</p>
</div>
<div id="exr-ch20-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.142</strong></span> پوششِ ذخیرهٔ ثابت و پویا را مقایسه و تفاوتِ ذخیرهٔ نگه‌داشته را به مگاوات‌ساعت حساب کنید.</p>
</div>
<div id="exr-ch20-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.143</strong></span> ده رخدادِ بسامد در سال هر کدام با <span class="ltr" dir="ltr">1.68 MWh</span>: چند چرخهٔ معادلِ کامل می‌سازند؟</p>
</div>
<div id="exr-ch20-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.144</strong></span> اگر سقف‌های ظهر از ۴۰ به ۸۰ روز برسند، کاهشِ تولید تقریباً چند برابر می‌شود؟ فرضتان را بنویسید.</p>
</div>
<div id="exr-ch20-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.145</strong></span> زمانِ خیزِ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span> سامانهٔ مرتبهٔ اول را بر حسبِ <span class="math inline">\(\tau\)</span> به دست آورید.</p>
</div>
<div id="exr-ch20-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.146</strong></span> با <a href="#eq-ch20-floor" class="quarto-xref">معادلهٔ&nbsp;<span>20.16</span></a> نشان دهید کفِ انرژی با کاهشِ بازده بالا می‌رود.</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="20.18.3">
<h3 data-number="20.18.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">20.18.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch20-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.147</strong></span> بهره‌بردارِ شبکه سقفِ <span class="ltr" dir="ltr">70 MW</span> می‌دهد، تولید <span class="ltr" dir="ltr">100 MW</span> است و باتری <span class="ltr" dir="ltr">30 MWh</span> دارد. کنترل‌گر چه می‌کند؟</p>
</div>
<div id="exr-ch20-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.148</strong></span> یک مهندس می‌خواهد بهره‌های کنترل‌گر را دو برابر کند تا پاسخ سریع‌تر شود. چه چیزی را باید پیش از آن اندازه گرفت؟</p>
</div>
<div id="exr-ch20-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.149</strong></span> پس از راه‌اندازی، نیروگاه در افتِ بسامدِ <span class="ltr" dir="ltr">0.1 Hz</span> پاسخی نمی‌دهد. سه علتِ ممکن.</p>
</div>
<div id="exr-ch20-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.150</strong></span> نیروگاه در توانِ کامل نمی‌تواند توانِ راکتیوِ خواسته را بدهد. سه چاره.</p>
</div>
<div id="exr-ch20-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.151</strong></span> قواعدِ شبکه حدِ شیبِ <span class="ltr" dir="ltr">2 MW/min</span> برای <span class="ltr" dir="ltr">PV</span> می‌خواهد. آیا باتریِ <span class="ltr" dir="ltr">S1</span> کافی است؟</p>
</div>
<div id="exr-ch20-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.152</strong></span> دو مالکِ باد و <span class="ltr" dir="ltr">PV</span> بر سرِ تقسیمِ کاهش اختلاف دارند. شما چه می‌کنید؟</p>
</div>
<div id="exr-ch20-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.153</strong></span> ارتباط با مرکزِ کنترلِ شبکه شش ساعت قطع است. رفتارِ نیروگاه را ساعت به ساعت بنویسید.</p>
</div>
<div id="exr-ch20-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.154</strong></span> کنترل‌گر در یک سال <span class="ltr" dir="ltr">1,147</span> هشدار داده است. ریشه را چگونه می‌یابید؟</p>
</div>
<div id="exr-ch20-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.155</strong></span> یک فروشنده می‌گوید «کنترل‌گرِ ما همهٔ خدمت‌ها را دارد». در قرارداد چه می‌خواهید؟</p>
</div>
<div id="exr-ch20-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.156</strong></span> برنامهٔ روزِ بعد ظهر شارژ را می‌خواهد ولی باتری از کاهش پر شده است. این خطاست؟</p>
</div>
<div id="exr-ch20-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.157</strong></span> یک بازارِ فرضی جریمهٔ کمبود و مازاد را برابر می‌کند. پیشنهاد چه تغییری می‌کند؟</p>
</div>
<div id="exr-ch20-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.158</strong></span> خطای پیش‌بینیِ روزِ بعد ناگهان دو برابر شده است. چه چیزی را وارسی می‌کنید؟</p>
</div>
<div id="exr-ch20-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.159</strong></span> بهره‌بردار می‌خواهد ذخیرهٔ <span class="ltr" dir="ltr">5 MW</span> را با کاهشِ تولید نگه دارد تا باتری آزاد بماند. پاسخ دهید.</p>
</div>
<div id="exr-ch20-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.160</strong></span> در آزمونِ کارخانه، یک مبدل بیش از بقیه بار برمی‌دارد. چه چیزی را بررسی می‌کنید؟</p>
</div>
<div id="exr-ch20-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.161</strong></span> یک روستا می‌خواهد در خاموشی‌ها از نیروگاه برق بگیرد. چه گام‌هایی لازم است؟</p>
</div>
<div id="exr-ch20-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.162</strong></span> کلیدِ اتصال پس از جزیره با تکانِ شدید بسته شد. چه چیزی را بررسی می‌کنید؟</p>
</div>
<div id="exr-ch20-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.163</strong></span> بهره‌بردارِ نیروگاه برنامه را برای تعمیر کنار گذاشت و سه روز بعد کسی برنگرداند. چه کنترلی جلوی این را می‌گیرد؟</p>
</div>
<div id="exr-ch20-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.164</strong></span> قیمتِ پیشنهادیِ ذخیره <span class="ltr" dir="ltr">6</span> واحد بر مگاوات‌ساعت است. بپذیرید؟</p>
</div>
<div id="exr-ch20-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.165</strong></span> ذخیرهٔ دوساعته به‌جای یک‌ساعته پیشنهاد شده است. اثرِ آن بر هزینه.</p>
</div>
<div id="exr-ch20-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.166</strong></span> پس از هر فراخوانی، ساعت‌های بعدی نگه داشته نمی‌شوند. چاره‌ها.</p>
</div>
<div id="exr-ch20-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.167</strong></span> اثرانگشتِ تنظیماتِ کنترل‌گرِ در حالِ کار با گزارشِ راه‌اندازی نمی‌خواند. گام‌های شما.</p>
</div>
<div id="exr-ch20-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.168</strong></span> شبیه‌سازی پاسخِ بسامد را درست نشان می‌دهد ولی آزمونِ محل نه. سه علت.</p>
</div>
<div id="exr-ch20-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.169</strong></span> پیش‌بینیِ روزِ بعد نرسید. برنامه‌ریز چه کند؟</p>
</div>
<div id="exr-ch20-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.170</strong></span> چرا خدمتِ ذخیره و جابه‌جایی در <a href="#exm-ch20-int-2" class="quarto-xref">مثال&nbsp;<span>20.53</span></a> فقط <span class="ltr" dir="ltr">0.41</span> هزار در آن روز هزینه داشت؟</p>
</div>
<div id="exr-ch20-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.171</strong></span> مدیرِ پروژه می‌خواهد دلتا را حذف و همه چیز را به باتری بسپارد. خطرها.</p>
</div>
<div id="exr-ch20-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.172</strong></span> دو خدمتِ ذخیرهٔ بالارو و پاسخِ بسامد را در یک قرارداد فروخته‌اید. چه چیزی را بررسی می‌کنید؟</p>
</div>
<div id="exr-ch20-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.173</strong></span> یک مبدلِ باتری از کار افتاده است. کدام خدمت‌ها اثر می‌پذیرند؟</p>
</div>
<div id="exr-ch20-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.174</strong></span> کنترل‌گرِ پشتیبان در جابه‌جایی خودکار تنظیم‌های قدیمی را بارگذاری کرد. پیشگیری.</p>
</div>
<div id="exr-ch20-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.175</strong></span> آیا پیشنهادِ کمتر از انتظار همیشه مجاز است؟</p>
</div>
<div id="exr-ch20-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.176</strong></span> نیروگاه باید جزیره را در خاموشیِ شب تشکیل دهد. منبع چیست و چه بارهایی می‌مانند؟</p>
</div>
<div id="exr-ch20-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.177</strong></span> سازندهٔ مبدل می‌گوید حلقهٔ داخلیِ توان <span class="ltr" dir="ltr">0.6 s</span> است و کنترل‌گرِ نیروگاه <span class="ltr" dir="ltr">1 s</span>. چه می‌گویید؟</p>
</div>
<div id="exr-ch20-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.178</strong></span> نیروگاه در شبکه‌ای مقاومتی است و ولتاژ در توانِ کامل بالا می‌رود. سه چاره.</p>
</div>
<div id="exr-ch20-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.179</strong></span> پیمانکار پیشنهاد می‌کند اندازه‌گیریِ نقطهٔ اتصال از سامانهٔ پایش خوانده شود. پاسخ دهید.</p>
</div>
<div id="exr-ch20-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.180</strong></span> مالک می‌خواهد جزیره همیشه دست‌کم ۱۲ ساعت دوام بیاورد. چه کفی پیشنهاد می‌کنید و با چه هزینه‌ای؟</p>
</div>
<div id="exr-ch20-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.181</strong></span> گزارشِ هشدارِ ماه نشان می‌دهد بیشترِ هشدارها در ظهر «شارژ محدود شد» است. علت و چاره.</p>
</div>
<div id="exr-ch20-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.182</strong></span> یک کنترل‌گرِ جفت در آزمونِ جابه‌جایی تنظیم‌های متفاوت نشان داد. پیامد و چاره.</p>
</div>
<div id="exr-ch20-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.183</strong></span> بهره‌بردارِ شبکه پاسخِ بسامد با <span class="ltr" dir="ltr">10 MW</span> می‌خواهد. کفِ انرژی و توانِ کنارگذاشته را پیشنهاد کنید.</p>
</div>
<div id="exr-ch20-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.184</strong></span> پس از یک خطای شبکه، صادرات چند ثانیه از سقف گذشت. علت و چاره.</p>
</div>
<div id="exr-ch20-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.185</strong></span> آزمونِ پله نشان می‌دهد پارک کندتر از مدل است. با تنظیم‌ها چه می‌کنید؟</p>
</div>
<div id="exr-ch20-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.186</strong></span> فروشنده یک «کنترلِ پیش‌بینِ ۲ ساعته» پیشنهاد می‌کند. ارزیابی کنید.</p>
</div>
<div id="exr-ch20-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.187</strong></span> مالک می‌خواهد باتری هم جابه‌جایی کند هم انحراف را جذب کند. پیشنهادِ شما.</p>
</div>
<div id="exr-ch20-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.188</strong></span> بهره‌بردار ذخیرهٔ ثابتِ <span class="ltr" dir="ltr">15 MW</span> می‌خواهد. با ذخیرهٔ پویا مقایسه کنید.</p>
</div>
<div id="exr-ch20-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.189</strong></span> شبکه پاسخِ شبه‌لختی می‌خواهد ولی باتری عصرها با <span class="ltr" dir="ltr">20 MW</span> دشارژ می‌کند. چه پیشنهادی می‌دهید؟</p>
</div>
<div id="exr-ch20-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.190</strong></span> مدیرِ پروژه می‌خواهد برای خبرِ زودترِ سقف‌ها هزینه کند. پاسخ دهید.</p>
</div>
<div id="exr-ch20-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.191</strong></span> پس از به‌روزرسانیِ سفت‌افزارِ مبدل‌ها، فراجهشِ حلقه بیشتر شده است. گام‌های شما.</p>
</div>
<div id="exr-ch20-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.192</strong></span> اپراتور می‌گوید کنترل‌گر «همیشه هشدار می‌دهد» و هشدارها را خاموش کرده است. چه می‌کنید؟</p>
</div>
<div id="exr-ch20-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.193</strong></span> فصلِ ۲۱ قیمتِ ذخیره را <span class="ltr" dir="ltr">9</span> واحد بر مگاوات‌ساعت فرض می‌کند. آیا <span class="ltr" dir="ltr">REQ-S01</span> سودآور است؟ چه چیزی را هنوز نشمرده‌اید؟</p>
</div>
<div id="exr-ch20-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.194</strong></span> فصلِ ۲۷ نشان می‌دهد قدرتِ اتصالِ کوتاهِ نقطهٔ اتصال کمتر از فرض است. کدام بخش‌های این فصل را بازبینی می‌کنید؟</p>
</div>
<div id="exr-ch20-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.195</strong></span> در راه‌اندازی (فصلِ ۵۰) تأخیرِ مسیر <span class="ltr" dir="ltr">0.6 s</span> اندازه‌گیری شد. کدام تنظیم‌ها و کدام آزمون‌ها تغییر می‌کنند؟</p>
</div>
<div id="exr-ch20-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.196</strong></span> فصلِ ۳۶ می‌خواهد کنترل‌گر فقط از یک شبکهٔ جداشده فرمان بگیرد. اثرِ آن بر بودجهٔ تأخیر و حالتِ پشتیبان را بنویسید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="20.18.4">
<h3 data-number="20.18.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">20.18.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch20-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.197</strong></span> روایتِ کنترلِ حالتِ «محدود» را در یک صفحه بنویسید: ورود، رفتار، خروج، هشدار.</p>
</div>
<div id="exr-ch20-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.198</strong></span> ماشینِ حالتِ <a href="#fig-ch20-states" class="quarto-xref">شکل&nbsp;<span>20.10</span></a> را با حالتِ «آزمون» گسترش دهید و بررسیِ خودکار را اجرا کنید.</p>
</div>
<div id="exr-ch20-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.199</strong></span> برای <span class="ltr" dir="ltr">REQ-S01</span> برنامهٔ آزمون در سه سطح بنویسید.</p>
</div>
<div id="exr-ch20-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.200</strong></span> آزمونی برای <code>Controller</code> بنویسید که نشان دهد سقف با قطعِ ارتباط بالا نمی‌رود.</p>
</div>
<div id="exr-ch20-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.201</strong></span> آزمونی برای <code>dp_schedule</code> بنویسید که نشان دهد با قیمتِ ثابت باتری کار نمی‌کند.</p>
</div>
<div id="exr-ch20-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.202</strong></span> کنترل‌گر را چنان تغییر دهید که فراخوانیِ ذخیره در کف رد نشود ولی برنامه رد شود و آزمونش را بنویسید.</p>
</div>
<div id="exr-ch20-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.203</strong></span> منحنیِ توانایی را با ولتاژِ <span class="ltr" dir="ltr">0.95 pu</span> در پایانهٔ مبدل‌ها بازسازی کنید (فرض: حدِ جریان).</p>
</div>
<div id="exr-ch20-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.204</strong></span> برنامه‌ریزِ پویا را با جریمهٔ عدمِ تعادل گسترش دهید: برنامهٔ صادرات هم متغیر باشد.</p>
</div>
<div id="exr-ch20-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.205</strong></span> یک قاعدهٔ اعلامِ روزانهٔ خدمت بنویسید که با پیش‌بینیِ محتاط تصمیم بگیرد و آن را برای <span class="ltr" dir="ltr">15 MW × 2 h</span> بیازمایید.</p>
</div>
<div id="exr-ch20-206" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.206</strong></span> فهرستِ نقطه‌های دادهٔ کنترل‌گر را برای سقف، ذخیره و حالت بنویسید.</p>
</div>
<div id="exr-ch20-207" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.207</strong></span> جدولِ هشدارها را با آستانه و تأخیرِ هر کدام کامل کنید.</p>
</div>
<div id="exr-ch20-208" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.208</strong></span> طرحی برای افزونگیِ کنترل‌گرِ نیروگاه با جابه‌جاییِ خودکار بنویسید.</p>
</div>
<div id="exr-ch20-209" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.209</strong></span> روشی برای سنجشِ تأخیرِ مسیر در راه‌اندازی بنویسید (بی کار روی تجهیزاتِ برق‌دار).</p>
</div>
<div id="exr-ch20-210" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.210</strong></span> کنترلِ ثانویهٔ جزیره را به کد بیفزایید و آزمونش را بنویسید.</p>
</div>
<div id="exr-ch20-211" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.211</strong></span> قاعدهٔ کاستنِ بار را با تأخیر و بازگرداندنِ پله‌ای کامل کنید.</p>
</div>
<div id="exr-ch20-212" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.212</strong></span> ثبت‌نامهٔ خدمت‌ها را با ستونِ «مالکِ تصمیم» و «سند» کامل کنید.</p>
</div>
<div id="exr-ch20-213" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.213</strong></span> آزمایشگاهِ <a href="#sec-ch20-h" class="quarto-xref"><span>بخش 20.9</span></a> را با اجازهٔ فرضیِ شارژ از شبکه تکرار و تفاوت را تفسیر کنید.</p>
</div>
<div id="exr-ch20-214" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.214</strong></span> برای پاسخِ بسامد یک معیارِ پذیرشِ اندازه‌پذیر با تحمل بنویسید.</p>
</div>
<div id="exr-ch20-215" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.215</strong></span> یک گزارشِ پایشِ ماهانهٔ خدمت طراحی کنید.</p>
</div>
<div id="exr-ch20-216" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.216</strong></span> حدِ شیب را با پنجرهٔ ده‌دقیقه‌ای پیاده و با پنجرهٔ یک‌دقیقه‌ای مقایسه کنید.</p>
</div>
<div id="exr-ch20-217" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.217</strong></span> طرحِ کنارگذاریِ دستی را با زمانِ پایان و بازگشتِ خودکار بنویسید.</p>
</div>
<div id="exr-ch20-218" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.218</strong></span> ماشینِ حالت را برای گذارهای جزیره با رلهٔ هم‌زمانی گسترش دهید.</p>
</div>
<div id="exr-ch20-219" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.219</strong></span> بودجهٔ تأخیرِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را برای پاسخِ بسامدِ سریع بازنویسی کنید و حدِ هر جزء را بدهید.</p>
</div>
<div id="exr-ch20-220" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.220</strong></span> کنترل‌گرِ گسسته را با فیلترِ اندازه‌گیریِ مرتبهٔ اول گسترش دهید و اثرِ ثابتِ زمانیِ فیلتر را بسنجید.</p>
</div>
<div id="exr-ch20-221" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.221</strong></span> قاعدهٔ تقسیمِ راکتیو را چنان تغییر دهید که باتری فقط پس از اشباعِ دیگران راکتیو بدهد؛ مزیت و عیب.</p>
</div>
<div id="exr-ch20-222" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.222</strong></span> آزمایشگاهِ جزیره را با بارِ فقط ردهٔ ۱ (<span class="ltr" dir="ltr">1.05 MW</span>) تکرار و تفسیر کنید.</p>
</div>
<div id="exr-ch20-223" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.223</strong></span> افقِ لغزان را با پیش‌بینیِ درون‌روز برای ساعت‌های نزدیک و روزِ بعد برای بقیه بنویسید.</p>
</div>
<div id="exr-ch20-224" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.224</strong></span> آزمونی بنویسید که نشان دهد کنترل‌گر در افتِ ولتاژ انتگرال نمی‌گیرد.</p>
</div>
<div id="exr-ch20-225" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.225</strong></span> روشِ برازشِ مدل را با تأخیر و دو ثابتِ زمانی گسترش دهید.</p>
</div>
<div id="exr-ch20-226" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.226</strong></span> رخدادِ بسامد را با دو رخدادِ پیاپی تکرار و بازیابی را بسنجید.</p>
</div>
<div id="exr-ch20-227" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.227</strong></span> یک گزارشِ ماهانهٔ کنترل‌گر طراحی کنید که هر شاخصِ <a href="#tbl-ch20-numbers" class="quarto-xref">جدول&nbsp;<span>20.10</span></a> را پایش کند.</p>
</div>
<div id="exr-ch20-228" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.228</strong></span> آزمونی برای پاسخِ شبه‌لختی در سطحِ سخت‌افزار در حلقه بنویسید (هدف و شاهد).</p>
</div>
<div id="exr-ch20-229" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.229</strong></span> جدولی بنویسید که هر حالتِ <a href="#fig-ch20-states" class="quarto-xref">شکل&nbsp;<span>20.10</span></a> را به نقطه‌های داده، هشدارها و آزمون‌هایش پیوند دهد.</p>
</div>
<div id="exr-ch20-230" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.230</strong></span> برای <span class="ltr" dir="ltr">D-024</span> فهرستِ «چه چیزی این تصمیم را باز می‌کند» بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="20.18.5">
<h3 data-number="20.18.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">20.18.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch20-231" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.231</strong></span> مبنای کنترلِ <span class="ltr" dir="ltr">D-024</span> را در برابرِ یک ممیزِ بیرونی دفاع کنید: کدام بند بیشترین ریسک را دارد؟</p>
</div>
<div id="exr-ch20-232" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.232</strong></span> اگر بهره‌بردارِ شبکه پاسخِ بسامد را اجباری کند، چه چیزهایی در طراحی، برنامه و هزینه تغییر می‌کند؟</p>
</div>
<div id="exr-ch20-233" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.233</strong></span> نیروگاهِ <span class="ltr" dir="ltr">P</span> بی‌باتری (<span class="ltr" dir="ltr">S0</span>) را در نظر بگیرید: کدام خدمت‌ها ممکن‌اند و با چه هزینه‌ای؟</p>
</div>
<div id="exr-ch20-234" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.234</strong></span> یک نیازمندیِ خدمتِ دیگر (مثلاً ذخیرهٔ پایین‌رو) بسازید و آزمایشگاه را برایش اجرا و تفسیر کنید.</p>
</div>
<div id="exr-ch20-235" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.235</strong></span> طرحی برای بازارِ درون‌روزِ فرضی با قیمتِ متغیر بنویسید و ارزشِ به‌روزرسانی را بسنجید.</p>
</div>
<div id="exr-ch20-236" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.236</strong></span> سه خطای خطرناکِ کنترل‌گر را که هیچ آزمونی در <a href="#tbl-ch20-tests" class="quarto-xref">جدول&nbsp;<span>20.6</span></a> نمی‌گیرد بیابید و آزمونش را پیشنهاد کنید.</p>
</div>
<div id="exr-ch20-237" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.237</strong></span> نشان دهید چرا «برنامه‌ریز باید قیدهای کنترل‌گر را بشناسد» یک اصلِ کلی است و دو مثالِ دیگر بیاورید.</p>
</div>
<div id="exr-ch20-238" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.238</strong></span> یک گزارشِ یک‌صفحه‌ای برای مدیرِ پروژه بنویسید: آیا فروشِ <span class="ltr" dir="ltr">REQ-S01</span> به‌صرفه است؟</p>
</div>
<div id="exr-ch20-239" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.239</strong></span> کنترل‌گرِ ساعتی را به کنترل‌گرِ دقیقه‌ای با حدِ شیب گسترش دهید و آزمون‌هایش را بنویسید.</p>
</div>
<div id="exr-ch20-240" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.240</strong></span> اگر تأخیرِ واقعیِ مسیر <span class="ltr" dir="ltr">1.5 s</span> باشد، تنظیم‌ها و آزمون‌ها را بازطراحی کنید.</p>
</div>
<div id="exr-ch20-241" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.241</strong></span> پیشنهاد کنید کدام کارکردهای این فصل باید در فصلِ ۵۰ (راه‌اندازی) آزموده شوند و کدام نه.</p>
</div>
<div id="exr-ch20-242" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.242</strong></span> طرحی برای پیوستنِ نیروگاهِ <span class="ltr" dir="ltr">P</span> به یک نیروگاهِ مجازی با چند نیروگاهِ دیگر بنویسید: کدام لایه تغییر می‌کند؟</p>
</div>
<div id="exr-ch20-243" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.243</strong></span> کنترلِ ولتاژ و کنترلِ توانِ اکتیو در شبکهٔ ضعیف به هم وابسته‌اند. این وابستگی را با <a href="#eq-ch20-dv" class="quarto-xref">معادلهٔ&nbsp;<span>20.13</span></a> توضیح دهید و پیامدِ آن را برای طراحیِ دو حلقه بنویسید.</p>
</div>
<div id="exr-ch20-244" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.244</strong></span> هزینه و ارزشِ سه «آمادگی» را مقایسه کنید: کفِ خدمت، کفِ جزیره و انرژیِ پایانِ روز.</p>
</div>
<div id="exr-ch20-245" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.245</strong></span> کنترل‌گرِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را برای شبکه‌ای ضعیف (<span class="ltr" dir="ltr">SCR 2</span>) بازطراحی کنید: کدام بخش‌های این فصل تغییر می‌کنند؟</p>
</div>
<div id="exr-ch20-246" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.246</strong></span> یک برنامهٔ بیست‌ساله برای بازنگریِ مبنای کنترل بنویسید: چه چیزهایی با فرسایشِ باتری، تغییرِ قواعد و دادهٔ بهره‌برداری بازنگری می‌شوند؟</p>
</div>
<div id="exr-ch20-247" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.247</strong></span> یک گزارشِ دوصفحه‌ای برای بهره‌بردارِ شبکه بنویسید که توانایی‌ها و محدودیت‌های کنترلیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را بی‌اغراق شرح دهد.</p>
</div>
<div id="exr-ch20-248" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.248</strong></span> ارزشِ اطلاعات را برای سه چیز در این فصل بسنجید یا برآورد کنید: پیش‌بینیِ بهتر، خبرِ سقف، و اندازه‌گیریِ تأخیر.</p>
</div>
<div id="exr-ch20-249" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 20.249</strong></span> فرض کنید بهره‌بردارِ شبکه هر سه خدمتِ ذخیره، پاسخِ بسامد و شبه‌لختی را با هم می‌خواهد. با منابعِ <span class="ltr" dir="ltr">S1</span> یک تقسیمِ ممکن طراحی و با آزمایشگاه‌های این فصل وارسی کنید.</p>
</div>
</section>
</section>
<section id="sec-ch20-solutions" class="level2" data-number="20.19">
<h2 data-number="20.19" class="anchored" data-anchor-id="sec-ch20-solutions"><span class="header-section-number">20.19</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch20-examples-out" class="quarto-xref"><span>بخش 20.19.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-1" class="quarto-xref">تمرین&nbsp;<span>20.1</span></a>.</strong> <a href="#tbl-ch20-layers" class="quarto-xref">جدول&nbsp;<span>20.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-2" class="quarto-xref">تمرین&nbsp;<span>20.2</span></a>.</strong> جداییِ زمانی، حد از پایین و دستور از بالا، گزارشِ توانایی (<a href="#sec-ch20-a-layers" class="quarto-xref"><span>بخش 20.2.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-3" class="quarto-xref">تمرین&nbsp;<span>20.3</span></a>.</strong> <a href="#sec-ch20-a-objectives" class="quarto-xref"><span>بخش 20.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-4" class="quarto-xref">تمرین&nbsp;<span>20.4</span></a>.</strong> چه خواهد شد، چه باید بشود، با آنچه هست (<a href="#sec-ch20-a-objectives" class="quarto-xref"><span>بخش 20.2.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-5" class="quarto-xref">تمرین&nbsp;<span>20.5</span></a>.</strong> <a href="#sec-ch20-a-objectives" class="quarto-xref"><span>بخش 20.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-6" class="quarto-xref">تمرین&nbsp;<span>20.6</span></a>.</strong> <a href="#eq-ch20-plant" class="quarto-xref">معادلهٔ&nbsp;<span>20.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-7" class="quarto-xref">تمرین&nbsp;<span>20.7</span></a>.</strong> <a href="#eq-ch20-pi" class="quarto-xref">معادلهٔ&nbsp;<span>20.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-8" class="quarto-xref">تمرین&nbsp;<span>20.8</span></a>.</strong> <span class="ltr" dir="ltr">0.50 rad/s</span> و <span class="ltr" dir="ltr">1.00</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-9" class="quarto-xref">تمرین&nbsp;<span>20.9</span></a>.</strong> <a href="#sec-ch20-a-loops" class="quarto-xref"><span>بخش 20.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-10" class="quarto-xref">تمرین&nbsp;<span>20.10</span></a>.</strong> <span class="ltr" dir="ltr">−4.8 MW</span> (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-11" class="quarto-xref">تمرین&nbsp;<span>20.11</span></a>.</strong> <span class="ltr" dir="ltr">+8.3 Mvar</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-12" class="quarto-xref">تمرین&nbsp;<span>20.12</span></a>.</strong> <span class="ltr" dir="ltr">1.82 Mvar</span> (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-13" class="quarto-xref">تمرین&nbsp;<span>20.13</span></a>.</strong> <span class="ltr" dir="ltr">9.39 MWh</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-14" class="quarto-xref">تمرین&nbsp;<span>20.14</span></a>.</strong> <span class="ltr" dir="ltr">16 MW</span>؛ <span class="ltr" dir="ltr">10 MW</span> (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-15" class="quarto-xref">تمرین&nbsp;<span>20.15</span></a>.</strong> <span class="ltr" dir="ltr">180</span> واحد (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-16" class="quarto-xref">تمرین&nbsp;<span>20.16</span></a>.</strong> <span class="ltr" dir="ltr">49.80 Hz</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-17" class="quarto-xref">تمرین&nbsp;<span>20.17</span></a>.</strong> <span class="ltr" dir="ltr">0.42 s</span> (<span class="ltr" dir="ltr">E08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-18" class="quarto-xref">تمرین&nbsp;<span>20.18</span></a>.</strong> <span class="ltr" dir="ltr">2.29 Mvar</span> (<span class="ltr" dir="ltr">E09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-19" class="quarto-xref">تمرین&nbsp;<span>20.19</span></a>.</strong> <span class="ltr" dir="ltr">9 MW</span> (<span class="ltr" dir="ltr">E10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-20" class="quarto-xref">تمرین&nbsp;<span>20.20</span></a>.</strong> <a href="#fig-ch20-priority" class="quarto-xref">شکل&nbsp;<span>20.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-21" class="quarto-xref">تمرین&nbsp;<span>20.21</span></a>.</strong> <a href="#tbl-ch20-degraded" class="quarto-xref">جدول&nbsp;<span>20.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-22" class="quarto-xref">تمرین&nbsp;<span>20.22</span></a>.</strong> <a href="#fig-ch20-states" class="quarto-xref">شکل&nbsp;<span>20.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-23" class="quarto-xref">تمرین&nbsp;<span>20.23</span></a>.</strong> <a href="#tbl-ch20-alarms" class="quarto-xref">جدول&nbsp;<span>20.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-24" class="quarto-xref">تمرین&nbsp;<span>20.24</span></a>.</strong> آزمون، شبیه‌سازی، پایش (<a href="#sec-ch20-c-verify" class="quarto-xref"><span>بخش 20.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-25" class="quarto-xref">تمرین&nbsp;<span>20.25</span></a>.</strong> <a href="#tbl-ch20-tests" class="quarto-xref">جدول&nbsp;<span>20.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-26" class="quarto-xref">تمرین&nbsp;<span>20.26</span></a>.</strong> <a href="#tbl-ch20-horizons" class="quarto-xref">جدول&nbsp;<span>20.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-27" class="quarto-xref">تمرین&nbsp;<span>20.27</span></a>.</strong> <span class="ltr" dir="ltr">0.20</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-28" class="quarto-xref">تمرین&nbsp;<span>20.28</span></a>.</strong> تجهیزات، قرارداد، قواعد، بهره‌بردار (<a href="#sec-ch20-g-register" class="quarto-xref"><span>بخش 20.8.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-29" class="quarto-xref">تمرین&nbsp;<span>20.29</span></a>.</strong> سازندگیِ شبکه و راه‌اندازیِ سیاه (<a href="#exm-ch20-register" class="quarto-xref">مثال&nbsp;<span>20.41</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-30" class="quarto-xref">تمرین&nbsp;<span>20.30</span></a>.</strong> بازیابی، فرسایش، دسترس‌پذیری (<a href="#sec-ch20-g-recovery" class="quarto-xref"><span>بخش 20.8.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-31" class="quarto-xref">تمرین&nbsp;<span>20.31</span></a>.</strong> <a href="#sec-ch20-h-lab" class="quarto-xref"><span>بخش 20.9.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-32" class="quarto-xref">تمرین&nbsp;<span>20.32</span></a>.</strong> <a href="#tbl-ch20-blackstart" class="quarto-xref">جدول&nbsp;<span>20.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-33" class="quarto-xref">تمرین&nbsp;<span>20.33</span></a>.</strong> تقسیم، اولویت، جدایی در زمان (<a href="#exm-ch20-conflicts" class="quarto-xref">مثال&nbsp;<span>20.42</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-34" class="quarto-xref">تمرین&nbsp;<span>20.34</span></a>.</strong> <a href="#sec-ch20-deliverable" class="quarto-xref"><span>بخش 20.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-35" class="quarto-xref">تمرین&nbsp;<span>20.35</span></a>.</strong> هجوم، قدرتِ اتصالِ کوتاهِ کم، هماهنگی (<a href="#exm-ch20-blackstart" class="quarto-xref">مثال&nbsp;<span>20.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-36" class="quarto-xref">تمرین&nbsp;<span>20.36</span></a>.</strong> <a href="#sec-ch20-b-export" class="quarto-xref"><span>بخش 20.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-37" class="quarto-xref">تمرین&nbsp;<span>20.37</span></a>.</strong> <a href="#sec-ch20-b-soc" class="quarto-xref"><span>بخش 20.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-38" class="quarto-xref">تمرین&nbsp;<span>20.38</span></a>.</strong> <a href="#exm-ch20-settings" class="quarto-xref">مثال&nbsp;<span>20.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-39" class="quarto-xref">تمرین&nbsp;<span>20.39</span></a>.</strong> <a href="#tbl-ch20-build" class="quarto-xref">جدول&nbsp;<span>20.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-40" class="quarto-xref">تمرین&nbsp;<span>20.40</span></a>.</strong> <a href="#sec-ch20-h-lab" class="quarto-xref"><span>بخش 20.9.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-41" class="quarto-xref">تمرین&nbsp;<span>20.41</span></a>.</strong> <a href="#sec-ch20-a-sampling" class="quarto-xref"><span>بخش 20.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-42" class="quarto-xref">تمرین&nbsp;<span>20.42</span></a>.</strong> <span class="ltr" dir="ltr">1.50</span>، <span class="ltr" dir="ltr">1.00</span>، <span class="ltr" dir="ltr">0.61</span> (<span class="ltr" dir="ltr">P41</span> تا <span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-43" class="quarto-xref">تمرین&nbsp;<span>20.43</span></a>.</strong> <a href="#sec-ch20-b-voltage" class="quarto-xref"><span>بخش 20.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-44" class="quarto-xref">تمرین&nbsp;<span>20.44</span></a>.</strong> <span class="ltr" dir="ltr">0.009 pu</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-45" class="quarto-xref">تمرین&nbsp;<span>20.45</span></a>.</strong> <span class="ltr" dir="ltr">0.38</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-46" class="quarto-xref">تمرین&nbsp;<span>20.46</span></a>.</strong> <span class="ltr" dir="ltr">315 ms</span> (<a href="#exm-ch20-latency" class="quarto-xref">مثال&nbsp;<span>20.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-47" class="quarto-xref">تمرین&nbsp;<span>20.47</span></a>.</strong> <span class="ltr" dir="ltr">21.0 h</span> (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-48" class="quarto-xref">تمرین&nbsp;<span>20.48</span></a>.</strong> <a href="#sec-ch20-e-target" class="quarto-xref"><span>بخش 20.6.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-49" class="quarto-xref">تمرین&nbsp;<span>20.49</span></a>.</strong> <span class="ltr" dir="ltr">3.5 h</span> (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-50" class="quarto-xref">تمرین&nbsp;<span>20.50</span></a>.</strong> <span class="ltr" dir="ltr">756</span> و <span class="ltr" dir="ltr">391</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-51" class="quarto-xref">تمرین&nbsp;<span>20.51</span></a>.</strong> <a href="#sec-ch20-a-receding" class="quarto-xref"><span>بخش 20.2.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-52" class="quarto-xref">تمرین&nbsp;<span>20.52</span></a>.</strong> <span class="ltr" dir="ltr">165</span> و <span class="ltr" dir="ltr">465</span> هزار (<a href="#exm-ch20-receding" class="quarto-xref">مثال&nbsp;<span>20.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-53" class="quarto-xref">تمرین&nbsp;<span>20.53</span></a>.</strong> سرعت، انرژی، بازیابی (<a href="#sec-ch20-g-frequency" class="quarto-xref"><span>بخش 20.8.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-54" class="quarto-xref">تمرین&nbsp;<span>20.54</span></a>.</strong> <span class="ltr" dir="ltr">20.9 MW</span> (<a href="#exm-ch20-freq" class="quarto-xref">مثال&nbsp;<span>20.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-55" class="quarto-xref">تمرین&nbsp;<span>20.55</span></a>.</strong> <a href="#exm-ch20-frt" class="quarto-xref">مثال&nbsp;<span>20.46</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-56" class="quarto-xref">تمرین&nbsp;<span>20.56</span></a>.</strong> <span class="ltr" dir="ltr">2.60 s</span> و <span class="ltr" dir="ltr">0.35 s</span> (<a href="#exm-ch20-validation" class="quarto-xref">مثال&nbsp;<span>20.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-57" class="quarto-xref">تمرین&nbsp;<span>20.57</span></a>.</strong> <span class="ltr" dir="ltr">389</span> هزار (<a href="#exm-ch20-absorb" class="quarto-xref">مثال&nbsp;<span>20.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-58" class="quarto-xref">تمرین&nbsp;<span>20.58</span></a>.</strong> <a href="#sec-ch20-e-dynamic" class="quarto-xref"><span>بخش 20.6.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-59" class="quarto-xref">تمرین&nbsp;<span>20.59</span></a>.</strong> <span class="ltr" dir="ltr">13.7</span> و <span class="ltr" dir="ltr">12.3 MW</span> (<a href="#exm-ch20-dynamic" class="quarto-xref">مثال&nbsp;<span>20.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-60" class="quarto-xref">تمرین&nbsp;<span>20.60</span></a>.</strong> <span class="ltr" dir="ltr">1.35 pu</span> (<a href="#exm-ch20-frt" class="quarto-xref">مثال&nbsp;<span>20.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-61" class="quarto-xref">تمرین&nbsp;<span>20.61</span></a>.</strong> <span class="ltr" dir="ltr">87.8</span> هزار (<a href="#exm-ch20-target" class="quarto-xref">مثال&nbsp;<span>20.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-62" class="quarto-xref">تمرین&nbsp;<span>20.62</span></a>.</strong> <span class="ltr" dir="ltr">54 %</span> (<a href="#exm-ch20-autonomy" class="quarto-xref">مثال&nbsp;<span>20.40</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-63" class="quarto-xref">تمرین&nbsp;<span>20.63</span></a>.</strong> <span class="ltr" dir="ltr">1.6 MW</span> (<a href="#exm-ch20-inertia" class="quarto-xref">مثال&nbsp;<span>20.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-64" class="quarto-xref">تمرین&nbsp;<span>20.64</span></a>.</strong> تقریباً صفر (<a href="#exm-ch20-notice" class="quarto-xref">مثال&nbsp;<span>20.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-65" class="quarto-xref">تمرین&nbsp;<span>20.65</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">20</span> هزار (<a href="#exm-ch20-notice" class="quarto-xref">مثال&nbsp;<span>20.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-66" class="quarto-xref">تمرین&nbsp;<span>20.66</span></a>.</strong> <a href="#sec-ch20-deliverable" class="quarto-xref"><span>بخش 20.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-67" class="quarto-xref">تمرین&nbsp;<span>20.67</span></a>.</strong> <a href="#sec-ch20-deliverable" class="quarto-xref"><span>بخش 20.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-68" class="quarto-xref">تمرین&nbsp;<span>20.68</span></a>.</strong> <a href="#sec-ch20-std" class="quarto-xref"><span>بخش 20.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-69" class="quarto-xref">تمرین&nbsp;<span>20.69</span></a>.</strong> <a href="#sec-ch20-design" class="quarto-xref"><span>بخش 20.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-70" class="quarto-xref">تمرین&nbsp;<span>20.70</span></a>.</strong> <a href="#sec-ch20-c-verify" class="quarto-xref"><span>بخش 20.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-71" class="quarto-xref">تمرین&nbsp;<span>20.71</span></a>.</strong> <span class="ltr" dir="ltr">P01</span> تا <span class="ltr" dir="ltr">P04</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-72" class="quarto-xref">تمرین&nbsp;<span>20.72</span></a>.</strong> <span class="math inline">\(k_i = 2\)</span>، <span class="math inline">\(k_p = 3\)</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-73" class="quarto-xref">تمرین&nbsp;<span>20.73</span></a>.</strong> <span class="ltr" dir="ltr">+1.65</span>، <span class="ltr" dir="ltr">+9.90</span>، <span class="ltr" dir="ltr">−12.65 MW</span> (<span class="ltr" dir="ltr">P06</span> تا <span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-74" class="quarto-xref">تمرین&nbsp;<span>20.74</span></a>.</strong> <span class="ltr" dir="ltr">−16.5</span> و <span class="ltr" dir="ltr">−33.0 Mvar</span> (اشباع) (<span class="ltr" dir="ltr">P10</span>، <span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-75" class="quarto-xref">تمرین&nbsp;<span>20.75</span></a>.</strong> <span class="ltr" dir="ltr">1.85</span>، <span class="ltr" dir="ltr">1.85</span>، <span class="ltr" dir="ltr">1.81 Mvar</span>: سقفِ <span class="ltr" dir="ltr">0.33</span> تا نزدیکِ ردهٔ کامل محدودکننده است (<span class="ltr" dir="ltr">P12</span> تا <span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-76" class="quarto-xref">تمرین&nbsp;<span>20.76</span></a>.</strong> <span class="ltr" dir="ltr">P15</span> تا <span class="ltr" dir="ltr">P17</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-77" class="quarto-xref">تمرین&nbsp;<span>20.77</span></a>.</strong> <span class="ltr" dir="ltr">12.63</span> تا <span class="ltr" dir="ltr">30.44 MWh</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-78" class="quarto-xref">تمرین&nbsp;<span>20.78</span></a>.</strong> خیر: کف <span class="ltr" dir="ltr">36.3 MWh</span> بیش از <span class="ltr" dir="ltr">36</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-79" class="quarto-xref">تمرین&nbsp;<span>20.79</span></a>.</strong> <span class="ltr" dir="ltr">800</span> واحد (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-80" class="quarto-xref">تمرین&nbsp;<span>20.80</span></a>.</strong> صفر: اختلافِ قیمتِ <span class="ltr" dir="ltr">40</span> کمتر از فرسایش است (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-81" class="quarto-xref">تمرین&nbsp;<span>20.81</span></a>.</strong> <span class="ltr" dir="ltr">410</span> واحد (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-82" class="quarto-xref">تمرین&nbsp;<span>20.82</span></a>.</strong> <span class="ltr" dir="ltr">49.75 Hz</span>؛ <span class="ltr" dir="ltr">2.25</span> و <span class="ltr" dir="ltr">1.25 MW</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-83" class="quarto-xref">تمرین&nbsp;<span>20.83</span></a>.</strong> <span class="ltr" dir="ltr">0.30 Hz</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-84" class="quarto-xref">تمرین&nbsp;<span>20.84</span></a>.</strong> <span class="ltr" dir="ltr">P26</span>، <span class="ltr" dir="ltr">P27</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-85" class="quarto-xref">تمرین&nbsp;<span>20.85</span></a>.</strong> <span class="ltr" dir="ltr">365</span> هزار واحد (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-86" class="quarto-xref">تمرین&nbsp;<span>20.86</span></a>.</strong> <span class="ltr" dir="ltr">7.90</span> و <span class="ltr" dir="ltr">14.51</span> واحد (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-87" class="quarto-xref">تمرین&nbsp;<span>20.87</span></a>.</strong> <span class="ltr" dir="ltr">11.8 MWh</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-88" class="quarto-xref">تمرین&nbsp;<span>20.88</span></a>.</strong> <span class="ltr" dir="ltr">1.50 MWh</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-89" class="quarto-xref">تمرین&nbsp;<span>20.89</span></a>.</strong> <span class="ltr" dir="ltr">80 MWh</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-90" class="quarto-xref">تمرین&nbsp;<span>20.90</span></a>.</strong> <span class="ltr" dir="ltr">29.6 Mvar</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-91" class="quarto-xref">تمرین&nbsp;<span>20.91</span></a>.</strong> دو ساعت (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-92" class="quarto-xref">تمرین&nbsp;<span>20.92</span></a>.</strong> <a href="#exm-ch20-int-1" class="quarto-xref">مثال&nbsp;<span>20.52</span></a>، <span class="ltr" dir="ltr">P35</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-93" class="quarto-xref">تمرین&nbsp;<span>20.93</span></a>.</strong> <span class="ltr" dir="ltr">11.0</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-94" class="quarto-xref">تمرین&nbsp;<span>20.94</span></a>.</strong> <span class="ltr" dir="ltr">26 %</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-95" class="quarto-xref">تمرین&nbsp;<span>20.95</span></a>.</strong> <span class="ltr" dir="ltr">9.0 %</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-96" class="quarto-xref">تمرین&nbsp;<span>20.96</span></a>.</strong> <span class="ltr" dir="ltr">30</span> (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-97" class="quarto-xref">تمرین&nbsp;<span>20.97</span></a>.</strong> <span class="ltr" dir="ltr">48</span> در برابرِ <span class="ltr" dir="ltr">29.7 MWh</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-98" class="quarto-xref">تمرین&nbsp;<span>20.98</span></a>.</strong> <a href="#exm-ch20-loop" class="quarto-xref">مثال&nbsp;<span>20.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-99" class="quarto-xref">تمرین&nbsp;<span>20.99</span></a>.</strong> <span class="ltr" dir="ltr">47.8 %</span> (<a href="#exm-ch20-delay" class="quarto-xref">مثال&nbsp;<span>20.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-100" class="quarto-xref">تمرین&nbsp;<span>20.100</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">85 MW</span> (<a href="#exm-ch20-pq" class="quarto-xref">مثال&nbsp;<span>20.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-101" class="quarto-xref">تمرین&nbsp;<span>20.101</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">25.6 MWh</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-102" class="quarto-xref">تمرین&nbsp;<span>20.102</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">30 MW</span> به بالا.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-103" class="quarto-xref">تمرین&nbsp;<span>20.103</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">400</span> و <span class="ltr" dir="ltr">990</span> هزار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-104" class="quarto-xref">تمرین&nbsp;<span>20.104</span></a>.</strong> <span class="ltr" dir="ltr">11</span> تا <span class="ltr" dir="ltr">14</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-105" class="quarto-xref">تمرین&nbsp;<span>20.105</span></a>.</strong> <span class="ltr" dir="ltr">10 MW × 2 h</span>: <span class="ltr" dir="ltr">15</span> هزار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-106" class="quarto-xref">تمرین&nbsp;<span>20.106</span></a>.</strong> <span class="ltr" dir="ltr">10 MW</span> از <span class="ltr" dir="ltr">PV</span> و <span class="ltr" dir="ltr">6 MW</span> از باد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-107" class="quarto-xref">تمرین&nbsp;<span>20.107</span></a>.</strong> جای‌گذاری و یک بار مشتق‌گیری (<a href="#sec-ch20-a-loops" class="quarto-xref"><span>بخش 20.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-108" class="quarto-xref">تمرین&nbsp;<span>20.108</span></a>.</strong> <span class="math inline">\(\zeta = 1/(2\sqrt{\tau k_i})\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-109" class="quarto-xref">تمرین&nbsp;<span>20.109</span></a>.</strong> <a href="#sec-ch20-f-sharing" class="quarto-xref"><span>بخش 20.7.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-110" class="quarto-xref">تمرین&nbsp;<span>20.110</span></a>.</strong> مشتقِ هزینهٔ مورد انتظار: <span class="math inline">\(-c_\text{s}(1-F) + c_\text{l} F = 0\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-111" class="quarto-xref">تمرین&nbsp;<span>20.111</span></a>.</strong> <span class="math inline">\(u = (1/\tau_\text{o})\int e\)</span> و <span class="math inline">\(\tau_\text{i}\dot y = u - y\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-112" class="quarto-xref">تمرین&nbsp;<span>20.112</span></a>.</strong> <span class="ltr" dir="ltr">2.0 s</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-113" class="quarto-xref">تمرین&nbsp;<span>20.113</span></a>.</strong> <span class="ltr" dir="ltr">7.91 %</span> و <span class="ltr" dir="ltr">−33.3 Mvar</span> (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-114" class="quarto-xref">تمرین&nbsp;<span>20.114</span></a>.</strong> جای‌گذاریِ <span class="math inline">\(Q\)</span> و حلِ <span class="math inline">\(V\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-115" class="quarto-xref">تمرین&nbsp;<span>20.115</span></a>.</strong> <span class="ltr" dir="ltr">1,315 ms</span> (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-116" class="quarto-xref">تمرین&nbsp;<span>20.116</span></a>.</strong> <span class="ltr" dir="ltr">P54</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-117" class="quarto-xref">تمرین&nbsp;<span>20.117</span></a>.</strong> <span class="ltr" dir="ltr">5.1</span> و <span class="ltr" dir="ltr">5.5</span> هزار (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-118" class="quarto-xref">تمرین&nbsp;<span>20.118</span></a>.</strong> <span class="ltr" dir="ltr">0.25 s</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-119" class="quarto-xref">تمرین&nbsp;<span>20.119</span></a>.</strong> <span class="ltr" dir="ltr">27.9 Mvar</span> (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-120" class="quarto-xref">تمرین&nbsp;<span>20.120</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">16 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-121" class="quarto-xref">تمرین&nbsp;<span>20.121</span></a>.</strong> <span class="ltr" dir="ltr">14</span> و <span class="ltr" dir="ltr">20</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-122" class="quarto-xref">تمرین&nbsp;<span>20.122</span></a>.</strong> <span class="ltr" dir="ltr">68 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-123" class="quarto-xref">تمرین&nbsp;<span>20.123</span></a>.</strong> <span class="math inline">\(0.28/(50 \times 0.04) \times 110 = 15.4\,\text{MW}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-124" class="quarto-xref">تمرین&nbsp;<span>20.124</span></a>.</strong> <span class="math inline">\(1.68/0.927/10 \times 60 \approx 11\)</span> دقیقه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-125" class="quarto-xref">تمرین&nbsp;<span>20.125</span></a>.</strong> <span class="math inline">\(7.15 \times 600/3600 = 1.19\,\text{MWh}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-126" class="quarto-xref">تمرین&nbsp;<span>20.126</span></a>.</strong> <span class="math inline">\(2.5/(2\sqrt{2.08}) = 0.87\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-127" class="quarto-xref">تمرین&nbsp;<span>20.127</span></a>.</strong> <span class="ltr" dir="ltr">0.89</span> (<a href="#exm-ch20-dynamic" class="quarto-xref">مثال&nbsp;<span>20.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-128" class="quarto-xref">تمرین&nbsp;<span>20.128</span></a>.</strong> <span class="math inline">\(383/468 = 0.82\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-129" class="quarto-xref">تمرین&nbsp;<span>20.129</span></a>.</strong> <span class="ltr" dir="ltr">292</span> در برابرِ <span class="ltr" dir="ltr">337</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-130" class="quarto-xref">تمرین&nbsp;<span>20.130</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">14 s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-131" class="quarto-xref">تمرین&nbsp;<span>20.131</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">7 MW</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-132" class="quarto-xref">تمرین&nbsp;<span>20.132</span></a>.</strong> <span class="math inline">\(8{,}760 \times 24 \times 1{,}089 \approx 2.3 \times 10^8\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-133" class="quarto-xref">تمرین&nbsp;<span>20.133</span></a>.</strong> <span class="math inline">\(1.18 - 1.11 = 0.07\,\text{pu}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-134" class="quarto-xref">تمرین&nbsp;<span>20.134</span></a>.</strong> <span class="ltr" dir="ltr">0.090</span> در برابرِ <span class="ltr" dir="ltr">0.008</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-135" class="quarto-xref">تمرین&nbsp;<span>20.135</span></a>.</strong> <span class="ltr" dir="ltr">6.4 MW</span>؛ <span class="ltr" dir="ltr">0.0036 MWh</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-136" class="quarto-xref">تمرین&nbsp;<span>20.136</span></a>.</strong> <span class="math inline">\(\zeta \propto 1/\sqrt{k_i}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-137" class="quarto-xref">تمرین&nbsp;<span>20.137</span></a>.</strong> <span class="math inline">\(4/(0.99 \times 0.63) \approx 6.4\,\text{s}\)</span>؛ صفرِ کنترل‌گر سریع‌ترش می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-138" class="quarto-xref">تمرین&nbsp;<span>20.138</span></a>.</strong> <span class="math inline">\(0.175 \times 4 = 0.7\,\text{h}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-139" class="quarto-xref">تمرین&nbsp;<span>20.139</span></a>.</strong> <span class="math inline">\(4 + 5/0.927 + 1.68 \approx 11.1\,\text{MWh}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-140" class="quarto-xref">تمرین&nbsp;<span>20.140</span></a>.</strong> <span class="math inline">\(465/468 = 99.4\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-141" class="quarto-xref">تمرین&nbsp;<span>20.141</span></a>.</strong> <span class="math inline">\(389/469 = 0.83\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-142" class="quarto-xref">تمرین&nbsp;<span>20.142</span></a>.</strong> <span class="ltr" dir="ltr">4,237 MWh</span> کمتر با پوششِ تقریباً برابر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-143" class="quarto-xref">تمرین&nbsp;<span>20.143</span></a>.</strong> <span class="math inline">\(16.8/32 \approx 0.5\)</span> چرخه: ناچیز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-144" class="quarto-xref">تمرین&nbsp;<span>20.144</span></a>.</strong> حدودِ دو برابر اگر روزهای تازه همان‌قدر آفتابی باشند؛ با برنامهٔ <span class="ltr" dir="ltr">cap</span> در <a href="#sec-ch20-b-export" class="quarto-xref"><span>بخش 20.3.1</span></a> بیازمایید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-145" class="quarto-xref">تمرین&nbsp;<span>20.145</span></a>.</strong> <span class="math inline">\(\tau \ln 9 \approx 2.2\tau\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-146" class="quarto-xref">تمرین&nbsp;<span>20.146</span></a>.</strong> <span class="math inline">\(E_\text{floor} - E_\text{min} = P h/\eta\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-147" class="quarto-xref">تمرین&nbsp;<span>20.147</span></a>.</strong> شارژ تا جای خالی (<span class="ltr" dir="ltr">6 MWh</span> یعنی حدودِ <span class="ltr" dir="ltr">6.5 MW</span>)، بقیه کاهش (<a href="#exm-ch20-priority" class="quarto-xref">مثال&nbsp;<span>20.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-148" class="quarto-xref">تمرین&nbsp;<span>20.148</span></a>.</strong> تأخیرِ مسیر (<a href="#exm-ch20-delay" class="quarto-xref">مثال&nbsp;<span>20.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-149" class="quarto-xref">تمرین&nbsp;<span>20.149</span></a>.</strong> باند مرده (<a href="#exm-ch20-settings" class="quarto-xref">مثال&nbsp;<span>20.19</span></a>)، نبودِ جای بالارو، خدمتِ غیرفعال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-150" class="quarto-xref">تمرین&nbsp;<span>20.150</span></a>.</strong> باتریِ بیکار، جبران‌ساز، کاهشِ توانِ اکتیو (<a href="#exm-ch20-pq" class="quarto-xref">مثال&nbsp;<span>20.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-151" class="quarto-xref">تمرین&nbsp;<span>20.151</span></a>.</strong> توانِ <span class="ltr" dir="ltr">23 MW</span> لازم است، بیش از <span class="ltr" dir="ltr">20</span> (<a href="#exm-ch20-ramp" class="quarto-xref">مثال&nbsp;<span>20.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-152" class="quarto-xref">تمرین&nbsp;<span>20.152</span></a>.</strong> قاعده از قرارداد؛ ثبتِ ساعتی (<a href="#exm-ch20-allocation" class="quarto-xref">مثال&nbsp;<span>20.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-153" class="quarto-xref">تمرین&nbsp;<span>20.153</span></a>.</strong> <a href="#sec-ch20-b-degraded" class="quarto-xref"><span>بخش 20.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-154" class="quarto-xref">تمرین&nbsp;<span>20.154</span></a>.</strong> ناسازگاریِ برنامه و قید (<a href="#exm-ch20-service" class="quarto-xref">مثال&nbsp;<span>20.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-155" class="quarto-xref">تمرین&nbsp;<span>20.155</span></a>.</strong> ثبت‌نامه با شرط‌ها، معیار و شاهد (<a href="#sec-ch20-g-register" class="quarto-xref"><span>بخش 20.8.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-156" class="quarto-xref">تمرین&nbsp;<span>20.156</span></a>.</strong> نه؛ محدود و گزارش؛ به‌روزرسانی (<a href="#exm-ch20-dispatch" class="quarto-xref">مثال&nbsp;<span>20.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-157" class="quarto-xref">تمرین&nbsp;<span>20.157</span></a>.</strong> میانه (<span class="math inline">\(q^\ast = 0.5\)</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-158" class="quarto-xref">تمرین&nbsp;<span>20.158</span></a>.</strong> نسخهٔ پیش‌بینی، داده‌های ورودی، رانش (فصلِ ۱۵).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-159" class="quarto-xref">تمرین&nbsp;<span>20.159</span></a>.</strong> <a href="#exm-ch20-delta" class="quarto-xref">مثال&nbsp;<span>20.43</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-160" class="quarto-xref">تمرین&nbsp;<span>20.160</span></a>.</strong> تنظیمِ بسامد و افت (<a href="#exm-ch20-sharing" class="quarto-xref">مثال&nbsp;<span>20.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-161" class="quarto-xref">تمرین&nbsp;<span>20.161</span></a>.</strong> قرارداد، مطالعه، اجازه، حفاظت (<a href="#sec-ch20-f" class="quarto-xref"><span>بخش 20.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-162" class="quarto-xref">تمرین&nbsp;<span>20.162</span></a>.</strong> لغزش، پنجره، زمانِ کلید (<a href="#exm-ch20-synchro" class="quarto-xref">مثال&nbsp;<span>20.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-163" class="quarto-xref">تمرین&nbsp;<span>20.163</span></a>.</strong> زمانِ پایان و بازگشتِ خودکار (<a href="#sec-ch20-e-updates" class="quarto-xref"><span>بخش 20.6.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-164" class="quarto-xref">تمرین&nbsp;<span>20.164</span></a>.</strong> کمتر از <span class="ltr" dir="ltr">7.90</span> (<a href="#exm-ch20-evidence" class="quarto-xref">مثال&nbsp;<span>20.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-165" class="quarto-xref">تمرین&nbsp;<span>20.165</span></a>.</strong> حدودِ دو برابر بر واحد (<a href="#exm-ch20-sizes" class="quarto-xref">مثال&nbsp;<span>20.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-166" class="quarto-xref">تمرین&nbsp;<span>20.166</span></a>.</strong> کفِ بالاتر، اجازهٔ شارژ از شبکه، اعلامِ دسترس‌پذیریِ کمتر (<a href="#sec-ch20-g-recovery" class="quarto-xref"><span>بخش 20.8.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-167" class="quarto-xref">تمرین&nbsp;<span>20.167</span></a>.</strong> مقایسهٔ کلید به کلید، درخواستِ تغییر، تأیید (<a href="#exm-ch20-settings" class="quarto-xref">مثال&nbsp;<span>20.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-168" class="quarto-xref">تمرین&nbsp;<span>20.168</span></a>.</strong> مدل، تأخیر، تنظیم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-169" class="quarto-xref">تمرین&nbsp;<span>20.169</span></a>.</strong> برنامهٔ پیش‌فرض یا پایا (<a href="#tbl-ch20-degraded" class="quarto-xref">جدول&nbsp;<span>20.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-170" class="quarto-xref">تمرین&nbsp;<span>20.170</span></a>.</strong> باتری در هر حال پر بود (<a href="#exm-ch20-int-2" class="quarto-xref">مثال&nbsp;<span>20.53</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-171" class="quarto-xref">تمرین&nbsp;<span>20.171</span></a>.</strong> دسترس‌پذیری، فرسایش، تعارض.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-172" class="quarto-xref">تمرین&nbsp;<span>20.172</span></a>.</strong> منابعِ مشترک و اولویت (<a href="#exm-ch20-conflicts" class="quarto-xref">مثال&nbsp;<span>20.42</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-173" class="quarto-xref">تمرین&nbsp;<span>20.173</span></a>.</strong> ذخیره، راکتیو، جابه‌جایی؛ بازنگریِ منحنی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-174" class="quarto-xref">تمرین&nbsp;<span>20.174</span></a>.</strong> اثرانگشتِ هر دو کنترل‌گر (<a href="#sec-ch20-c-config" class="quarto-xref"><span>بخش 20.4.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-175" class="quarto-xref">تمرین&nbsp;<span>20.175</span></a>.</strong> نه؛ قواعدِ بازار (<a href="#exm-ch20-bid" class="quarto-xref">مثال&nbsp;<span>20.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-176" class="quarto-xref">تمرین&nbsp;<span>20.176</span></a>.</strong> باتری؛ ردهٔ ۱ و ۲ اگر انرژی بس باشد (<a href="#exm-ch20-shedding" class="quarto-xref">مثال&nbsp;<span>20.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-177" class="quarto-xref">تمرین&nbsp;<span>20.177</span></a>.</strong> نسبتِ <span class="ltr" dir="ltr">1.7</span>: فراجهش؛ کندتر یا تأیید با شبیه‌سازی (<a href="#exm-ch20-cascade" class="quarto-xref">مثال&nbsp;<span>20.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-178" class="quarto-xref">تمرین&nbsp;<span>20.178</span></a>.</strong> جذبِ راکتیو تا توانایی، کاهشِ توان، تقویتِ شبکه (<a href="#exm-ch20-voltage" class="quarto-xref">مثال&nbsp;<span>20.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-179" class="quarto-xref">تمرین&nbsp;<span>20.179</span></a>.</strong> <a href="#exm-ch20-latency" class="quarto-xref">مثال&nbsp;<span>20.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-180" class="quarto-xref">تمرین&nbsp;<span>20.180</span></a>.</strong> بینِ <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">20 MWh</span> با محاسبهٔ دوباره (<a href="#exm-ch20-autonomy" class="quarto-xref">مثال&nbsp;<span>20.40</span></a>، <a href="#exm-ch20-target" class="quarto-xref">مثال&nbsp;<span>20.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-181" class="quarto-xref">تمرین&nbsp;<span>20.181</span></a>.</strong> بازگیری زودتر پر کرده؛ به‌روزرسانی (<a href="#exm-ch20-alarmstats" class="quarto-xref">مثال&nbsp;<span>20.51</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-182" class="quarto-xref">تمرین&nbsp;<span>20.182</span></a>.</strong> <a href="#exm-ch20-ppcavail" class="quarto-xref">مثال&nbsp;<span>20.21</span></a>، <a href="#exm-ch20-settings" class="quarto-xref">مثال&nbsp;<span>20.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-183" class="quarto-xref">تمرین&nbsp;<span>20.183</span></a>.</strong> معیار: انرژیِ رخداد، بازیابی (<a href="#exm-ch20-freq" class="quarto-xref">مثال&nbsp;<span>20.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-184" class="quarto-xref">تمرین&nbsp;<span>20.184</span></a>.</strong> <a href="#exm-ch20-frt" class="quarto-xref">مثال&nbsp;<span>20.46</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-185" class="quarto-xref">تمرین&nbsp;<span>20.185</span></a>.</strong> <a href="#exm-ch20-validation" class="quarto-xref">مثال&nbsp;<span>20.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-186" class="quarto-xref">تمرین&nbsp;<span>20.186</span></a>.</strong> افقِ کوتاه: <a href="#exm-ch20-receding" class="quarto-xref">مثال&nbsp;<span>20.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-187" class="quarto-xref">تمرین&nbsp;<span>20.187</span></a>.</strong> <a href="#exm-ch20-absorb" class="quarto-xref">مثال&nbsp;<span>20.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-188" class="quarto-xref">تمرین&nbsp;<span>20.188</span></a>.</strong> <a href="#exm-ch20-dynamic" class="quarto-xref">مثال&nbsp;<span>20.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-189" class="quarto-xref">تمرین&nbsp;<span>20.189</span></a>.</strong> توانِ کنارگذاشته؛ ثبت‌نامه (<a href="#exm-ch20-inertia" class="quarto-xref">مثال&nbsp;<span>20.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-190" class="quarto-xref">تمرین&nbsp;<span>20.190</span></a>.</strong> <a href="#exm-ch20-notice" class="quarto-xref">مثال&nbsp;<span>20.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-191" class="quarto-xref">تمرین&nbsp;<span>20.191</span></a>.</strong> اعتبارسنجیِ دوباره (<a href="#exm-ch20-validation" class="quarto-xref">مثال&nbsp;<span>20.22</span></a>)، اثرانگشت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-192" class="quarto-xref">تمرین&nbsp;<span>20.192</span></a>.</strong> <a href="#exm-ch20-alarmstats" class="quarto-xref">مثال&nbsp;<span>20.51</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-193" class="quarto-xref">تمرین&nbsp;<span>20.193</span></a>.</strong> بالاتر از <span class="ltr" dir="ltr">7.90</span>؛ فرسایش و جریمه (<a href="#exm-ch20-evidence" class="quarto-xref">مثال&nbsp;<span>20.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-194" class="quarto-xref">تمرین&nbsp;<span>20.194</span></a>.</strong> <a href="#exm-ch20-voltage" class="quarto-xref">مثال&nbsp;<span>20.14</span></a>، <a href="#exm-ch20-delay" class="quarto-xref">مثال&nbsp;<span>20.4</span></a>، <a href="#tbl-ch20-services" class="quarto-xref">جدول&nbsp;<span>20.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-195" class="quarto-xref">تمرین&nbsp;<span>20.195</span></a>.</strong> بهره‌ها کم، آزمونِ پله دوباره (<a href="#exm-ch20-delay" class="quarto-xref">مثال&nbsp;<span>20.4</span></a>، <a href="#exm-ch20-validation" class="quarto-xref">مثال&nbsp;<span>20.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-196" class="quarto-xref">تمرین&nbsp;<span>20.196</span></a>.</strong> <a href="#exm-ch20-latency" class="quarto-xref">مثال&nbsp;<span>20.20</span></a>، <a href="#tbl-ch20-degraded" class="quarto-xref">جدول&nbsp;<span>20.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-197" class="quarto-xref">تمرین&nbsp;<span>20.197</span></a>.</strong> معیار: هر شرط آزمودنی (<a href="#sec-ch20-c-requirements" class="quarto-xref"><span>بخش 20.4.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-198" class="quarto-xref">تمرین&nbsp;<span>20.198</span></a>.</strong> معیار: ورود و خروج و بازگشت به خاموش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-199" class="quarto-xref">تمرین&nbsp;<span>20.199</span></a>.</strong> معیار: <a href="#exm-ch20-tests" class="quarto-xref">مثال&nbsp;<span>20.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-200" class="quarto-xref">تمرین&nbsp;<span>20.200</span></a>.</strong> معیار: سقفِ پیشین حفظ شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-201" class="quarto-xref">تمرین&nbsp;<span>20.201</span></a>.</strong> معیار: درآمدِ صفر با فرسایشِ مثبت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-202" class="quarto-xref">تمرین&nbsp;<span>20.202</span></a>.</strong> معیار: <a href="#exm-ch20-overrides" class="quarto-xref">مثال&nbsp;<span>20.50</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-203" class="quarto-xref">تمرین&nbsp;<span>20.203</span></a>.</strong> معیار: کوچک‌شدنِ دایره با ولتاژ.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-204" class="quarto-xref">تمرین&nbsp;<span>20.204</span></a>.</strong> معیار: هدف با <a href="#eq-ch20-imb" class="quarto-xref">معادلهٔ&nbsp;<span>20.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-205" class="quarto-xref">تمرین&nbsp;<span>20.205</span></a>.</strong> معیار: کفِ ناممکن تشخیص داده شود (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-206" class="quarto-xref">تمرین&nbsp;<span>20.206</span></a>.</strong> معیار: نام، نوع، واحد، جهت، مهرِ زمان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-207" class="quarto-xref">تمرین&nbsp;<span>20.207</span></a>.</strong> معیار: <a href="#tbl-ch20-alarms" class="quarto-xref">جدول&nbsp;<span>20.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-208" class="quarto-xref">تمرین&nbsp;<span>20.208</span></a>.</strong> معیار: هم‌خوانیِ تنظیم‌ها، آزمونِ جابه‌جایی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-209" class="quarto-xref">تمرین&nbsp;<span>20.209</span></a>.</strong> معیار: مهرهای زمانِ همگام، شبیه‌ساز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-210" class="quarto-xref">تمرین&nbsp;<span>20.210</span></a>.</strong> معیار: بازگشت به <span class="ltr" dir="ltr">50 Hz</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-211" class="quarto-xref">تمرین&nbsp;<span>20.211</span></a>.</strong> معیار: نوسانِ قطع و وصل نباشد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-212" class="quarto-xref">تمرین&nbsp;<span>20.212</span></a>.</strong> معیار: هر خدمت مالک و سند دارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-213" class="quarto-xref">تمرین&nbsp;<span>20.213</span></a>.</strong> معیار: ساعت‌های پس از فراخوانی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-214" class="quarto-xref">تمرین&nbsp;<span>20.214</span></a>.</strong> معیار: شیب، زمانِ پاسخ، نوار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-215" class="quarto-xref">تمرین&nbsp;<span>20.215</span></a>.</strong> معیار: ساعت‌ها، فراخوانی‌ها، هشدارها، جریمه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-216" class="quarto-xref">تمرین&nbsp;<span>20.216</span></a>.</strong> معیار: توانِ باتری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-217" class="quarto-xref">تمرین&nbsp;<span>20.217</span></a>.</strong> معیار: <a href="#sec-ch20-e-updates" class="quarto-xref"><span>بخش 20.6.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-218" class="quarto-xref">تمرین&nbsp;<span>20.218</span></a>.</strong> معیار: <a href="#sec-ch20-f-sync" class="quarto-xref"><span>بخش 20.7.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-219" class="quarto-xref">تمرین&nbsp;<span>20.219</span></a>.</strong> معیار: جمع کمتر از حاشیهٔ حلقه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-220" class="quarto-xref">تمرین&nbsp;<span>20.220</span></a>.</strong> معیار: فیلتر مانندِ تأخیر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-221" class="quarto-xref">تمرین&nbsp;<span>20.221</span></a>.</strong> معیار: حاشیهٔ باتری برای خدمت در برابرِ نزدیکیِ تجدیدپذیرها به حد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-222" class="quarto-xref">تمرین&nbsp;<span>20.222</span></a>.</strong> معیار: دوامِ بیشتر، کفِ کمتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-223" class="quarto-xref">تمرین&nbsp;<span>20.223</span></a>.</strong> معیار: ترکیبِ دو پیش‌بینی در یک افق.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-224" class="quarto-xref">تمرین&nbsp;<span>20.224</span></a>.</strong> معیار: انتگرالِ ثابت در افت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-225" class="quarto-xref">تمرین&nbsp;<span>20.225</span></a>.</strong> معیار: خطای کمتر بی بیش‌برازش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-226" class="quarto-xref">تمرین&nbsp;<span>20.226</span></a>.</strong> معیار: کفِ انرژی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-227" class="quarto-xref">تمرین&nbsp;<span>20.227</span></a>.</strong> معیار: هر شاخص با منبع، حد و اقدام.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-228" class="quarto-xref">تمرین&nbsp;<span>20.228</span></a>.</strong> معیار: سیگنالِ بسامدِ شبیه‌سازی‌شده، ثبتِ توان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-229" class="quarto-xref">تمرین&nbsp;<span>20.229</span></a>.</strong> معیار: هر حالت دست‌کم یک آزمون و یک هشدار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-230" class="quarto-xref">تمرین&nbsp;<span>20.230</span></a>.</strong> معیار: پیوند به <span class="ltr" dir="ltr">U-077</span> تا <span class="ltr" dir="ltr">U-080</span> و فصل‌های ۲۱، ۲۷، ۲۸ و ۵۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-231" class="quarto-xref">تمرین&nbsp;<span>20.231</span></a>.</strong> معیار: شاهد برای هر بند (<a href="#exm-ch20-int-3" class="quarto-xref">مثال&nbsp;<span>20.54</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-232" class="quarto-xref">تمرین&nbsp;<span>20.232</span></a>.</strong> معیار: جای بالارو، کف، تعارض، فرسایش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-233" class="quarto-xref">تمرین&nbsp;<span>20.233</span></a>.</strong> معیار: دلتا، منحنیِ راکتیو.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-234" class="quarto-xref">تمرین&nbsp;<span>20.234</span></a>.</strong> معیار: سقفِ انرژی به‌جای کف.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-235" class="quarto-xref">تمرین&nbsp;<span>20.235</span></a>.</strong> معیار: مقایسه با <a href="#exm-ch20-replan" class="quarto-xref">مثال&nbsp;<span>20.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-236" class="quarto-xref">تمرین&nbsp;<span>20.236</span></a>.</strong> معیار: پوششِ آزمون.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-237" class="quarto-xref">تمرین&nbsp;<span>20.237</span></a>.</strong> معیار: سازگاریِ لایه‌ها (<a href="#exm-ch20-service" class="quarto-xref">مثال&nbsp;<span>20.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-238" class="quarto-xref">تمرین&nbsp;<span>20.238</span></a>.</strong> معیار: کفِ قیمت، ریسک، شرط‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-239" class="quarto-xref">تمرین&nbsp;<span>20.239</span></a>.</strong> معیار: سازگاری با <a href="#eq-ch20-ramp" class="quarto-xref">معادلهٔ&nbsp;<span>20.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-240" class="quarto-xref">تمرین&nbsp;<span>20.240</span></a>.</strong> معیار: حاشیهٔ پایداری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-241" class="quarto-xref">تمرین&nbsp;<span>20.241</span></a>.</strong> معیار: آنچه فقط در محل پیداست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-242" class="quarto-xref">تمرین&nbsp;<span>20.242</span></a>.</strong> معیار: لایهٔ زمان‌بندی و رابط‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-243" class="quarto-xref">تمرین&nbsp;<span>20.243</span></a>.</strong> معیار: <span class="math inline">\(R P\)</span> در ولتاژ، جداییِ زمانی یا هماهنگی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-244" class="quarto-xref">تمرین&nbsp;<span>20.244</span></a>.</strong> معیار: یک جدولِ هزینه بر مگاوات‌ساعت و ارزش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-245" class="quarto-xref">تمرین&nbsp;<span>20.245</span></a>.</strong> معیار: ولتاژ، تأخیر، جداییِ زمانی، خدمت‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-246" class="quarto-xref">تمرین&nbsp;<span>20.246</span></a>.</strong> معیار: پیوند به فصل‌های ۱۹، ۵۱ و ۵۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-247" class="quarto-xref">تمرین&nbsp;<span>20.247</span></a>.</strong> معیار: هر ادعا با شاهد و هر عدد با برچسبِ آموزشی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-248" class="quarto-xref">تمرین&nbsp;<span>20.248</span></a>.</strong> معیار: <a href="#exm-ch20-plans" class="quarto-xref">مثال&nbsp;<span>20.26</span></a>، <a href="#exm-ch20-notice" class="quarto-xref">مثال&nbsp;<span>20.35</span></a>، <a href="#exm-ch20-delay" class="quarto-xref">مثال&nbsp;<span>20.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch20-249" class="quarto-xref">تمرین&nbsp;<span>20.249</span></a>.</strong> معیار: توان و انرژیِ هر خدمت، کفِ مشترک، اولویت، هزینه.</p>
</div>
<section id="sec-ch20-examples-out" class="level3" data-number="20.19.1">
<h3 data-number="20.19.1" class="anchored" data-anchor-id="sec-ch20-examples-out"><span class="header-section-number">20.19.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 kp 0.5, ki 0.2, tau 2: wn 0.32, zeta 1.19
P02 kp 1.5, ki 0.8, tau 2: wn 0.63, zeta 0.99
P03 kp 6, ki 8, tau 2: wn 2.00, zeta 0.88
P04 kp 3, ki 2, tau 2: wn 1.00, zeta 1.00
P05 wn 1 rad/s, zeta 1, tau 2: ki 2.0, kp 3.00
P06 49.95 Hz, 4 % droop, 0.02 Hz db, 110 MW: +1.65 MW
P07 49.8 Hz, 4 % droop, 0.02 Hz db, 110 MW: +9.90 MW
P08 50.25 Hz, 4 % droop, 0.02 Hz db, 110 MW: -12.65 MW
P09 V 0.99 pu, slope 4 %, 33 Mvar: +8.3 Mvar
P10 V 1.02 pu, slope 4 %, 33 Mvar: -16.5 Mvar
P11 V 1.06 pu, slope 4 %, 33 Mvar: -33.0 Mvar
P12 Q limit 5.6 MVA at 0.0 MW, cap 0.33: 1.85 Mvar
P13 Q limit 5.6 MVA at 4.0 MW, cap 0.33: 1.85 Mvar
P14 Q limit 5.6 MVA at 5.3 MW, cap 0.33: 1.81 Mvar
P15 E 6.0 MWh, 1 h: up 1.9, down 20.0 MW
P16 E 18.0 MWh, 1 h: up 13.0, down 19.4 MW
P17 E 33.0 MWh, 1 h: up 20.0, down 3.2 MW
P18 band for 8 MW up and 6 MW down 1 h: 12.63 to 30.44 MWh
P19 floor 15 MW x 2 h: 36.3 MWh &gt; 36: infeasible
P20 DP 10 MW / 10 MWh, prices 20 60 20 60, eta 1: 800 u
P21 same with wear 45 u/MWh: 0 u
P22 newsvendor short 40 long 10: q* 0.20; short 20 long 20: 0.50
P23 penalty S 60/60/60, A 50/65/58: 410 u
P24 4 units, one set 50.2 Hz, load 6 MW: f 49.750 Hz, P1 2.25, others 1.25 MW
P25 secondary shift to restore 50 Hz at 6 MW, equal: 0.30 Hz
P26 slip 0.05 Hz, +-10 deg: in window 1.11 s, worst wait 18.9 s
P27 slip 0.3 Hz, +-10 deg: in window 0.19 s, worst wait 3.1 s
P28 delta 5 MW, 4 h, 365 d, at 50 u: up to 365 k u
P29 cost per MW-h: 57.7 k / 7,300 = 7.90; 211.9 k / 14,600 = 14.51 u
P30 black start 1.47 MW for 8 h: 11.8 MWh of 32
P31 ramp limit energy 2 MW/min, 20 MW step down: battery 1.50 MWh
P32 cap margin 0.5 MW x 160 h: 80 MWh
P33 Q asked at pf 0.95 for 90 MW: 29.6 Mvar
P34 hold 1 h, then fallback: a 3 h outage idles the battery 2 h
P35 hour 11 by hand: export 80, curtail 5.2, E after 24.9 MWh
P36 alarms ratio controller/plan 1,147/104 = 11.0
P37 imbalance cut by intraday (1,245-919)/1,245 = 26 %
P38 day-ahead penalty share of export revenue 1,245/13,781 = 9.0 %
P39 7 states, 15 transitions, 2 cases each: 30 cases
P40 evening P95 48 MWh vs window 32 x 0.927 = 29.7 MWh
P41 cascade ratio 9: zeta 1.50, overshoot 0.0 %
P42 cascade ratio 4: zeta 1.00, overshoot 0.0 %
P43 cascade ratio 1.5: zeta 0.61, overshoot 8.8 %
P44 inner 0.5 s: outer &gt;= 2.0 s for no overshoot
P45 dV = 0.03 x 0.8 + 0.15 x (-0.1) = 0.009 pu
P46 droop factor X 0.2, Qmax 0.33, s 0.04: 0.38
P47 SCR 4, X/R 3, 100 MW: dV 7.91 %, Q for 0: -33.3 Mvar
P48 single PPC MTBF 20,000 h, MTTR 48 h: 21.0 h a year in fallback
P49 delay budget 315 ms + 2 s polling (avg 1,000): 1315 ms
P50 island floor 10 MWh, 1.57 MW: battery alone 3.5 h
P51 end target cost per MWh above floor: 30.6/6 = 5.1, 87.8/16 = 5.5 k u
P52 alarms 756 + 391 = 1147; plan 34 + 70 = 104
P53 sampling: ZOH delay ~ ts/2: ts 0.5 s -&gt; 0.25 s
P54 Q caps at 100 MW 22.2/18.2/22.0; ask 30: WTG 10.7 Mvar
P55 pf 0.95 at 85 MW: 27.9 Mvar asked</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 kp 1, ki 0.5, tau 2 s: wn 0.50 rad/s, zeta 1.00
E02 5 % droop on 60 MW at 50.2 Hz: -4.8 MW
E03 Q limit of 5.5 MVA at 5 MW, cap 0.33: 1.82 Mvar
E04 floor for 10 MW x 0.5 h: 9.39 MWh
E05 curtailment 96 - 80 = 16 MW; wind share of 60/36: 10.0 MW
E06 penalty schedule 50, delivery 44: 180 u
E07 three units 5 MW, 1 Hz droop, 3 MW load: f = 49.80 Hz
E08 slip 0.2 Hz, window +-15 deg: 0.417 s in window
E09 battery 5 MW discharging, 5.5 MVA: Q up to 2.29 Mvar
E10 ramp 3 MW/min, drop of 12 MW: battery 9 MW in minute 1</code></pre>
</section>
</section>
<section id="sec-ch20-refs" class="level2" data-number="20.20">
<h2 data-number="20.20" class="anchored" data-anchor-id="sec-ch20-refs"><span class="header-section-number">20.20</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">IEEE Std 2800-2022</span>؛ <span class="ltr" dir="ltr">IEC TS 63102:2026</span>؛ <span class="ltr" dir="ltr">IEC 61400-27-1:2020</span>؛ <span class="ltr" dir="ltr">IEC 61850-7-420:2021</span> (با تاریخِ وارسی در دفترِ استانداردها).</li>
<li>کتاب‌های درسیِ کنترلِ خودکار (حلقهٔ بسته، <span class="ltr" dir="ltr">PI</span>، میرایی) و برنامه‌ریزیِ پویا؛ فصل‌های ۹، ۱۵، ۱۸ و ۱۹ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/19-battery-storage.html" class="pagination-link" aria-label="ذخیره‌سازیِ انرژی با باتری">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/21-economics-contracts.html" class="pagination-link" aria-label="اقتصادِ پروژه و قراردادها">
        <span class="nav-page-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>