[
  {
    "objectID": "index.html",
    "href": "index.html",
    "title": "نیروگاه‌های هیبریدیِ بادی–خورشیدی",
    "section": "",
    "text": "یادداشتِ نویسنده\nنویسندهٔ این کتاب، رحمت سعیدی (Rahmat Saeedi)، دانش‌آموختهٔ دانشگاهِ آلبرتا (University of Alberta) با دو رشتهٔ اصلیِ ریاضیات و فیزیک (به انگلیسی double major) است؛ با علومِ رایانه آشناییِ کاری دارد و با مالی نیز تا اندازه‌ای آشناست.\nدر گردآوریِ اطلاعاتِ این کتاب از هوشِ مصنوعی کمک گرفته شده است. تا جایی که نویسنده و بازبین می‌دانند، این اطلاعات درست است. با این همه، پیش از به‌کاربستنِ هر عدد یا الزام در کارِ واقعی، آن را با منبعِ اصلی و متخصصِ صلاحیت‌دار بسنجید.\nکدهای همراه، بستهٔ داده و پرونده‌های منبعی که کتاب از آن‌ها ساخته می‌شود، و نسخهٔ وبِ کتاب در این نشانی‌ها در دسترس‌اند:",
    "crumbs": [
      "یادداشتِ نویسنده"
    ]
  },
  {
    "objectID": "index.html#این-کتاب-چه-میکند-و-چه-نمیکند",
    "href": "index.html#این-کتاب-چه-میکند-و-چه-نمیکند",
    "title": "نیروگاه‌های هیبریدیِ بادی–خورشیدی",
    "section": "این کتاب چه می‌کند و چه نمی‌کند",
    "text": "این کتاب چه می‌کند و چه نمی‌کند\nکتاب از یکاها و جبر آغاز می‌کند و گام‌به‌گام به مدار، ماشینِ الکتریکی، الکترونیکِ قدرت، ماژولِ خورشیدی، توربینِ بادی، ارزیابیِ باد و تابش، برآوردِ تولید، ذخیره‌سازِ باتری‌ای، اقتصادِ پروژه، مهندسیِ برق و اتصال به شبکه، عمران و سازه، ایمنی و حریق، محیطِ‌زیست و جامعه، کنترل و اسکادا، امنیتِ سایبری، تدارکات، ساختِ کارخانه‌ایِ تجهیزات، اجرا، راه‌اندازی، بهره‌برداری، نگهداری و برچیدن می‌رسد. در هر گام سه چیز کنارِ هم می‌آید: شهود پیش از فرمول، محاسبهٔ دستی پیش از کد، و سند و شاهد پیش از ادعا.\nاین کتاب جای مهندسِ دارای پروانه، تجربهٔ کارگاهی، مجوزِ رسمی، تأییدِ بهره‌بردارِ شبکه یا آموزشِ عملیِ ایمنی را نمی‌گیرد. هدف این است که خواننده کلِ پروژه را بفهمد و بتواند آن را وارسی کند، تحلیل‌های درخور را خودش انجام دهد، مرزِ کارِ تخصصی را بشناسد و با متخصصان هم‌زبان شود. هر جا کاری فقط از عهدهٔ طراحِ صلاحیت‌دار، مرجعِ قانونی یا گروهِ آموزش‌دیدهٔ کارگاهی برمی‌آید، کتاب همان‌جا این را می‌گوید.",
    "crumbs": [
      "یادداشتِ نویسنده"
    ]
  },
  {
    "objectID": "index.html#نیروگاه-p",
    "href": "index.html#نیروگاه-p",
    "title": "نیروگاه‌های هیبریدیِ بادی–خورشیدی",
    "section": "نیروگاهِ P",
    "text": "نیروگاهِ P\nرشته‌ای که همهٔ فصل‌ها را به هم می‌دوزد یک نیروگاهِ خیالی است: نیروگاهِ P. این نیروگاه روی خشکی است و به شبکه وصل می‌شود؛ 60 MWp آرایهٔ خورشیدیِ زمینی با 50 MW اینورتر، 60 MW توربینِ بادی، شبکهٔ جمع‌آوریِ 33 kV، نقطهٔ اتصالِ 132 kV با سقفِ 100 MW توانِ تحویلی، و یک ذخیره‌سازِ باتری‌ایِ اختیاریِ 20 MW / 40 MWh دارد. این عددها فرضِ آموزشی‌اند، نه طرحِ پیشنهادی و نه توصیفِ جایی واقعی.\nدر فصلِ نخست تقریباً همه‌چیزِ نیروگاهِ P فرض است. فصل به فصل، فرض‌ها جای خود را به دادهٔ اندازه‌گیری، مشخصاتِ تجهیز، مطالعهٔ مهندسی، تأییدیه و سابقهٔ بهره‌برداری می‌دهند و هر فصل یک برگِ ماندگار به پروندهٔ نیروگاه می‌افزاید. شعارِ کتاب همین مسیر است: از فرض تا شاهد. در فصلِ پایانی، خواننده پروندهٔ کاملِ نیروگاه را کنارِ هم می‌گذارد و از آن دفاع می‌کند.",
    "crumbs": [
      "یادداشتِ نویسنده"
    ]
  },
  {
    "objectID": "index.html#چگونه-بخوانیم",
    "href": "index.html#چگونه-بخوانیم",
    "title": "نیروگاه‌های هیبریدیِ بادی–خورشیدی",
    "section": "چگونه بخوانیم",
    "text": "چگونه بخوانیم\n\nفصل‌ها به ترتیب نوشته شده‌اند و هر فصل پیش‌نیازهایش را در آغاز می‌گوید. 1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه نقشهٔ کتاب، شیوهٔ کار با مثال‌ها، تمرین‌ها، کدها و نمودارها و معنای کادرهای رنگی را شرح می‌دهد؛ خواندن را از همان‌جا آغاز کنید.\nهر فصل پنج پله دارد: مبانی، تحلیل، کاربرد، طراحی و راستی‌آزمایی، و تسلط. تمرین‌های پایانِ فصل به همین ترتیب چیده شده‌اند و پاسخ‌نامه و راه‌حلِ کامل در پایانِ همان فصل آمده است.\nهر عددی که در مثال‌ها می‌بینید با کدِ همراهِ کتاب محاسبه یا بازبینی شده است. کدها به زبانِ پایتون‌اند و از صفر در 5  رایانش و دادهٔ مهندسی آموزش داده می‌شوند؛ پیش از آن، خواندنِ خروجیِ آن‌ها کافی است.\nسه فصلِ ایران، افغانستان و تاجیکستان جدا از هم نوشته شده‌اند، زیرا قانون، شرکتِ برق، شبکه و استانداردِ پذیرفته در این سه کشور یکی نیست. هیچ الزامی در این کتاب از خود ساخته نشده است؛ هر جا منبعِ رسمی یافت نشده، همان‌جا نوشته‌ایم «نیازمندِ تأییدِ مرجعِ صلاحیت‌دار».",
    "crumbs": [
      "یادداشتِ نویسنده"
    ]
  },
  {
    "objectID": "index.html#درباره-زبان",
    "href": "index.html#درباره-زبان",
    "title": "نیروگاه‌های هیبریدیِ بادی–خورشیدی",
    "section": "دربارهٔ زبان",
    "text": "دربارهٔ زبان\nزبانِ کتاب فارسیِ معیارِ فنی است. برابرِ انگلیسیِ هر اصطلاح در نخستین کاربرد می‌آید و هر جا کاربردِ دری یا تاجیکی با آن فرق دارد، در واژه‌نامهٔ پایانِ کتاب (پیوست A — واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها) ثبت شده است. یکاها، نمادها، فرمول‌ها و کدها به خطِ لاتین و چپ‌به‌راست‌اند.",
    "crumbs": [
      "یادداشتِ نویسنده"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html",
    "href": "chapters/01-book-and-project.html",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "",
    "text": "1.1 نقشهٔ فصل\nپیش‌نیازها: این فصل پیش‌نیازِ فصلی ندارد. ریاضیِ آن در حدِ ضرب و تقسیم و درصد است و هر مفهومِ فنی که به‌کار می‌رود (توان، انرژی، ولتاژ، ضریبِ ظرفیت) همین‌جا به زبانِ ساده تعریف می‌شود و در فصل‌های بعد به‌دقت ساخته می‌شود.\nجایگاهِ این فصل در نیروگاهِ P. این فصل نیروگاهِ P را به دنیا می‌آورد: دامنه‌اش را تعریف می‌کند، عددهای بذریِ آن را می‌دهد، می‌گوید کدام دارایی مالِ پروژه است و کدام مالِ شرکتِ برق، و نخستین برگِ پرونده را می‌نویسد. تقریباً همهٔ عددهای این فصل برچسبِ «فرضی» یا «ساختگی» دارند؛ کارِ ۵۸ فصلِ بعد این است که آن‌ها را پله‌پله به «اندازه‌گیری‌شده»، «اعلامِ سازنده» و «تأییدشدهٔ رسمی» برسانند.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html#sec-ch01-map",
    "href": "chapters/01-book-and-project.html#sec-ch01-map",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nبگوید چه چیزی یک نیروگاه را «تجاری» می‌کند و نقشِ مالک، توسعه‌دهنده، وام‌دهنده، شرکتِ برق، بهره‌بردارِ شبکه، نهادِ تنظیم‌گر، مشاور، پیمانکارِ EPC، سازندهٔ تجهیز، بهره‌بردار و بازرس را از هم جدا کند و برای یک تصمیمِ مشخص بگوید چه کسی می‌داند، چه کسی تصمیم می‌گیرد و چه کسی تأیید می‌کند.\nسیزده مرحلهٔ چرخهٔ عمرِ یک نیروگاه را از «فرصت» تا «برچیدن» به ترتیب بیان کند، دروازه‌های تصمیم را روی آن بگذارد و برای هر دروازه بگوید چه شواهدی لازم است.\nفرقِ دانستنِ مهندسی را با مرجعیتِ تأیید توضیح دهد و کارهایی را که فقط از عهدهٔ شخص یا نهادِ صلاحیت‌دار برمی‌آید فهرست کند.\nدامنهٔ نیروگاهِ P، مرزهای مالکیت و مسئولیتِ آن، بستهٔ دادهٔ مرجع، سناریوهای S0 و S1، دفترِ فرض‌ها و پنج برچسبِ وضعیتِ داده را بشناسد و به‌کار ببرد.\nسنجه‌های غربالگریِ یک پروژه (ضریبِ ظرفیت، انرژیِ سالانه، نسبتِ DC/AC، زمین، سقفِ توانِ تحویلی، بودجهٔ توسعه) را با دست حساب کند و با خروجیِ کد بسنجد.\nنخستین نسخهٔ پروندهٔ نیروگاهِ P را بسازد: نمودارِ جریانِ انرژی، نمودارِ مسئولیت، فهرستِ معلوم‌ها، فرض‌ها، مجهول‌ها و تأییدیه‌های لازم، و مقایسهٔ حالتِ با باتری و بدونِ باتری.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\nپیش از خواندن، به این پنج پرسش پاسخ دهید و پاسخ‌هایتان را نگه دارید؛ در پایانِ فصل دوباره به آن‌ها برمی‌گردید.\n\nیک نیروگاه «100 MW» در یک سال چند مگاوات‌ساعت انرژی تولید می‌کند؟ آیا این پرسش اصلاً پاسخِ یکتایی دارد؟\nاگر شما طراحیِ پیِ یک توربینِ بادی را با دقتِ کامل محاسبه کنید، آیا می‌توان آن را ساخت؟\nوقتی می‌گوییم «این نیروگاه به شبکه وصل است»، دقیقاً در کدام نقطه مالکیت و مسئولیت عوض می‌شود؟\nچه فرقی است میانِ «فرض»، «برآورد»، «اعلامِ سازنده» و «اندازه‌گیری»؟\nچرا یک پروژه ممکن است پس از دو سال کار و هزینه، در مرحلهٔ امکان‌سنجی متوقف شود و این توقف درست باشد؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html#sec-ch01-a",
    "href": "chapters/01-book-and-project.html#sec-ch01-a",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "1.2 الف. واژگانِ پروژه و بازیگرانِ آن",
    "text": "1.2 الف. واژگانِ پروژه و بازیگرانِ آن\n\n1.2.1 چه چیزی یک نیروگاه را «تجاری» می‌کند\nسه تأسیساتِ خورشیدی را در نظر بگیرید:\n\nچند پنلِ خورشیدی روی پشت‌بامِ یک خانه، با توانِ 5 kW، که برقِ خودِ خانه را می‌دهد.\nیک مزرعهٔ خورشیدیِ 2 MW کنارِ یک کارخانه، که برقِ کارخانه را ارزان‌تر می‌کند و مازادش را گاهی به شبکه می‌فروشد.\nنیروگاهِ P، با 60 MWp خورشیدی و 60 MW بادی، که همهٔ تولیدش را زیرِ یک قراردادِ بلندمدت به شرکتِ برق می‌فروشد.\n\nهر سه برق تولید می‌کنند و فیزیکِ آن‌ها یکی است، اما فقط سومی را «نیروگاهِ تجاری» (به انگلیسی commercial power plant) می‌نامیم. تفاوت در اندازه نیست؛ در چرایی و چگونگیِ وجودِ آن است. یک نیروگاهِ تجاری:\n\nبرای فروشِ انرژی ساخته می‌شود، نه برای مصرفِ خود. درآمدش از قراردادِ خریدِ برق (به انگلیسی power purchase agreement، به اختصار PPA) یا از بازارِ برق می‌آید.\nبا پولِ دیگران ساخته می‌شود. بخشِ بزرگی از سرمایه وام است و وام‌دهنده می‌خواهد مطمئن شود که نیروگاه ده‌ها سال کار می‌کند و اقساط را می‌پردازد. پس هر ادعا باید سند داشته باشد.\nتعهد دارد. در قرارداد نوشته شده که چقدر انرژی، با چه کیفیتی و با چه رفتاری در نقطهٔ اتصال تحویل می‌دهد؛ کم‌کاری جریمه دارد.\nزیرِ نظارت است. پروانهٔ تولید، مجوزِ محیطِ‌زیست، موافقت‌نامهٔ اتصال به شبکه و بازرسیِ دوره‌ای دارد و باید قواعدِ بهره‌بردارِ شبکه را رعایت کند.\nیک شخصِ حقوقی است. معمولاً یک شرکتِ مستقل برای همین یک نیروگاه تأسیس می‌شود (شرکتِ پروژه، به انگلیسی special-purpose vehicle، SPV) که مالکِ دارایی، طرفِ قراردادها و بدهکارِ وام است.\n\nاین پنج ویژگی پیامدِ مهندسی دارند. چون پول از بیرون می‌آید و تعهد در قرارداد است، هیچ عددی بی‌سند پذیرفته نمی‌شود؛ چون نیروگاه سی سال باید کار کند، نگهداری و تعویض از روزِ اول در طراحی است؛ چون بازرس و بهره‌بردارِ شبکه نظارت می‌کنند، مدرک و ردِ پیگیری به اندازهٔ خودِ تجهیز اهمیت دارد. این کتاب همین نگاه را آموزش می‌دهد: مهندسیِ نیروگاه به‌عنوانِ تولیدِ شواهدِ قابلِ دفاع، نه فقط محاسبهٔ درست.\n\nمثال 1.1 (تجاری یا غیرِتجاری؟) پرسش. مزرعهٔ خورشیدیِ 2 MW کنارِ کارخانه را دوباره نگاه کنید. فرض کنید کارخانه آن را با وامِ بانکی ساخته، مازادِ تولید را زیرِ یک تعرفهٔ رسمی به شبکه می‌فروشد و برای اتصالش موافقت‌نامه با شرکتِ برق دارد. آیا این یک نیروگاهِ تجاری است؟\nپاسخ. پنج ویژگی را یکی‌یکی می‌سنجیم. فروشِ انرژی: جزئی و فرعی است؛ هدفِ اصلی کاهشِ هزینهٔ برقِ کارخانه است. سرمایهٔ بیرونی: دارد، اما وام‌دهنده به کارخانه وام داده، نه به نیروگاه؛ اگر نیروگاه کم‌کار کند، کارخانه از درآمدِ خودش قسط می‌دهد. تعهدِ قراردادی: تعرفهٔ رسمی تعهدِ تولید نمی‌خواهد. نظارت: دارد. شخصِ حقوقیِ مستقل: ندارد.\nنتیجه: این یک نیروگاهِ خودمصرفی با فروشِ مازاد است. فیزیک و بسیاری از محاسبه‌های آن با نیروگاهِ P یکی است، اما ریسک متفاوت است و همین ریسک است که در پروژهٔ تجاری هر سند و هر امضا را لازم می‌کند. در این کتاب هر جا نوشته‌ایم «پروژه»، منظور پروژهٔ تجاری است، مگر آن‌که خلافش گفته شود.\n\n\nمثال 1.2 (ریسکی که سند می‌خواهد) پرسش. وام‌دهندهٔ نیروگاهِ P می‌پرسد: «از کجا بدانم این نیروگاه سالی دستِ‌کم 250 GWh تولید می‌کند؟» توسعه‌دهنده می‌گوید: «منطقه آفتابی و بادخیز است.» این پاسخ چه کم دارد؟\nپاسخ. پاسخ یک ادعا است، نه شاهد. وام‌دهنده دستِ‌کم این‌ها را می‌خواهد: دادهٔ تابش و بادِ اندازه‌گیری‌شده در خودِ ساختگاه (فصل‌های ۱۲ و ۱۳)، مدلی که از این داده و مشخصاتِ تجهیز به انرژی می‌رسد و تلفات را جدا نشان می‌دهد (فصلِ ۱۵)، بیانِ عدمِ قطعیتِ این برآورد و این‌که در بدترین سال‌ها چه می‌شود (فصلِ ۱۶)، و امضای یک مهندسِ مستقل زیرِ همهٔ این‌ها. تفاوتِ «آفتابی است» با «به احتمالِ ۹۰ درصد سالانه بیش از X گیگاوات‌ساعت» همان تفاوتِ یک گفت‌وگو با یک پروژهٔ تجاری است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام‌یک از پنج ویژگیِ نیروگاهِ تجاری بیشترین پیامدِ مهندسی را دارد؟ چرا؟\nیک نیروگاهِ 50 MW که دولت با بودجهٔ عمومی ساخته و خودش بهره‌برداری می‌کند، کدام ویژگی‌ها را دارد و کدام را ندارد؟\nچرا شرکتِ پروژه را «با هدفِ ویژه» می‌سازند و نه این‌که توسعه‌دهنده خودش مالکِ نیروگاه شود؟ (راهنمایی: اگر نیروگاه ورشکست شود، چه کسی ضرر می‌کند؟)\n\n\n\n\n\n1.2.2 بازیگران و نقش‌ها\nیک پروژهٔ تجاری را ده‌ها سازمان پیش می‌برند. شکل 1.1 آن‌ها را دورِ شرکتِ پروژه نشان می‌دهد و پیکان‌ها می‌گویند هر رابطه با چه سندی برقرار می‌شود.\n\n\n\n\n\n\nشکل 1.1: بازیگرانِ یک پروژهٔ تجاری و سندِ پیونددهندهٔ هر رابطه با شرکتِ پروژه\n\n\n\nمالک / شرکتِ پروژه (به انگلیسی owner). صاحبِ دارایی و طرفِ همهٔ قراردادها. پاسخ‌گوی نهایی است: اگر نیروگاه آسیب بزند یا تعهدش را انجام ندهد، مالک جواب می‌دهد. در عمل شرکتی کوچک است که کارش را به دیگران می‌سپارد، اما تصمیم‌های کلیدی و پذیرشِ نهایی با اوست.\nتوسعه‌دهنده (به انگلیسی developer). کسی که پروژه را از یک فکر به یک پروندهٔ قابلِ سرمایه‌گذاری می‌رساند: زمین را پیدا و قرارداد می‌کند، داده می‌گیرد، مجوز می‌گیرد، با شرکتِ برق مذاکره می‌کند و پروژه را به سرمایه‌گذار و وام‌دهنده عرضه می‌کند. گاهی خودش بعداً سهام‌دارِ شرکتِ پروژه می‌شود و گاهی پروژهٔ آماده را می‌فروشد.\nوام‌دهندگان (به انگلیسی lenders). بانک‌ها و نهادهای مالی که بخشِ بزرگِ سرمایه را قرض می‌دهند. حقِ نظارت دارند، شرط می‌گذارند (مثلاً «تا گزارشِ مهندسِ مستقل نیاید پول آزاد نمی‌شود») و در بدترین حالت می‌توانند پروژه را از مالک بگیرند. نگاهِ وام‌دهنده همیشه به بدترین سال است، نه به سالِ متوسط (Yescombe 2014).\nمهندسِ مستقل / مشاورِ فنیِ وام‌دهنده (به انگلیسی independent engineer). مهندسی که به نمایندگی از وام‌دهنده همهٔ مطالعات، طراحی‌ها، قراردادها و پیشرفتِ کار را وارسی می‌کند. او طراحی نمی‌کند؛ داوری می‌کند.\nشرکتِ برق / خریدار (به انگلیسی utility, off-taker). طرفی که انرژی را می‌خرد. در بسیاری از کشورها همان شرکتی است که شبکه را هم دارد؛ در برخی، خریدار و مالکِ شبکه از هم جدا هستند. قراردادِ خریدِ برق، قیمت، مدت، شرایطِ کاهشِ تولید به دستورِ شبکه و جریمه‌ها را تعیین می‌کند.\nبهره‌بردارِ شبکه (به انگلیسی grid operator, system operator). نهادی که تعادلِ لحظه‌ایِ تولید و مصرف را نگه می‌دارد. می‌گوید نیروگاه در نقطهٔ اتصال چه رفتاری باید داشته باشد (ولتاژ، بسامد، توانِ راکتیو، واکنش به خطا)، چه مطالعاتی لازم است و چه آزمون‌هایی باید پیش از بهره‌برداری گذرانده شود. فرمانِ کاهشِ تولید از او می‌آید.\nنهادِ تنظیم‌گر و مراجعِ مجوز (به انگلیسی regulator, permitting authorities). پروانهٔ تولید، تعرفه و قواعدِ بازار از تنظیم‌گر؛ مجوزِ زمین، ساخت‌وساز، محیطِ‌زیست، هوانوردی، میراثِ فرهنگی و آب از مراجعِ مختلف. هیچ‌کدام طراحی نمی‌کنند؛ اجازه می‌دهند یا نمی‌دهند و شرط می‌گذارند.\nمشاور / مهندسِ مالک (به انگلیسی owner’s engineer). گروهِ مهندسی که به‌جای مالک فکر می‌کند: مشخصاتِ فنی می‌نویسد، پیشنهادها را ارزیابی می‌کند، طراحیِ پیمانکار را بازبینی می‌کند و بر ساخت نظارت دارد. این کتاب بیش از هر نقشِ دیگری خواننده را برای همین نقش آماده می‌کند: کسی که باید همه‌چیز را بفهمد و وارسی کند، حتی اگر خودش همه‌چیز را طراحی نکند.\nپیمانکارِ طرح‌وساخت (به انگلیسی EPC contractor: مهندسی، تدارک، ساخت). یک شرکت که مسئولیتِ طراحیِ تفصیلی، خریدِ تجهیز، ساخت و راه‌اندازی را یک‌جا می‌پذیرد و معمولاً قیمتِ مقطوع و تاریخِ تحویلِ تضمین‌شده می‌دهد. مالک به‌جای ده‌ها قرارداد، یک طرفِ پاسخ‌گو دارد؛ در عوض پیمانکار برای این ریسک پول می‌گیرد.\nسازندگانِ تجهیز (به انگلیسی original equipment manufacturer، OEM). کارخانه‌هایی که توربین، ماژول، اینورتر، ترانسفورماتور، باتری و کابل را می‌سازند. گارانتی و منحنیِ عملکردِ تجهیز از آن‌هاست و بسیاری از آزمون‌های پذیرش در کارخانهٔ آن‌ها انجام می‌شود (فصل‌های ۴۰ تا ۴۸).\nبهره‌بردار و نگهدار (به انگلیسی O&M contractor). گروهی که پس از تحویل، نیروگاه را روزانه می‌گرداند و نگه می‌دارد. گاهی بخشی از خودِ مالک است، گاهی شرکتی جدا و گاهی خودِ سازندهٔ توربین.\nبازرس (به انگلیسی inspector). شخصِ ثالثِ صلاحیت‌دار که در کارخانه و در ساختگاه وارسی می‌کند که آنچه ساخته و نصب شده با مشخصات و مقررات می‌خواند و گواهی صادر می‌کند. کارِ بازرس «تماشا کردن» نیست؛ امضایی است که مسئولیت می‌آورد.\nدو بازیگرِ دیگر در شکل نیستند اما همیشه حاضرند: بیمه‌گر، که ریسکِ ساخت و بهره‌برداری را در برابرِ حقِ بیمه می‌پذیرد و شرط‌های فنیِ خودش را دارد، و جامعهٔ محلی و مالکانِ زمین، که بی رضایت و قراردادِ آن‌ها هیچ‌چیز ساخته نمی‌شود (فصلِ ۳۳).\nجدول 1.1 همین نقش‌ها را با منفعت، ابزارِ قدرت و سندِ اصلیِ هر یک خلاصه می‌کند. ستونِ منفعت مهم است: وقتی بدانید هر بازیگر از چه می‌ترسد و چه می‌خواهد، رفتارش را در جلسه و در قرارداد پیش‌بینی می‌کنید.\n\n\n\nجدول 1.1: بازیگرانِ پروژه: منفعت، ترس، قدرت و سند\n\n\n\n\n\n\n\n\n\n\n\n\nبازیگر\nمی‌خواهد\nمی‌ترسد از\nابزارِ قدرت\nسندِ اصلی\n\n\n\n\nمالک\nبازدهِ سرمایه در سی سال\nتوقف، جریمه، حادثه\nامضای همهٔ قراردادها\nاساس‌نامه، قراردادها\n\n\nتوسعه‌دهنده\nرساندنِ پروژه به تصمیمِ سرمایه‌گذاری\nشکستِ پروژه پس از هزینهٔ توسعه\nزمین، مجوز، رابطه\nحقِ توسعه، قراردادِ زمین\n\n\nوام‌دهنده\nبازپرداختِ مطمئن\nسالِ کم‌باد و کم‌آفتاب، نقصِ فنی\nشرطِ آزادسازیِ وام\nقراردادِ وام، گزارشِ مهندسِ مستقل\n\n\nمهندسِ مستقل\nگزارشِ درست و قابلِ دفاع\nامضای چیزی که نمی‌داند\nتوصیه به وام‌دهنده\nگزارشِ ارزیابیِ فنی\n\n\nشرکتِ برق / خریدار\nانرژیِ قابلِ اتکا با قیمتِ توافقی\nتحویلِ کم یا بی‌کیفیت\nپرداخت یا جریمه\nقراردادِ خریدِ برق\n\n\nبهره‌بردارِ شبکه\nپایداریِ شبکه\nرفتارِ نامناسب در خطا و نوسان\nاجازهٔ اتصال، فرمانِ کاهش\nموافقت‌نامهٔ اتصال، آیین‌نامهٔ شبکه\n\n\nتنظیم‌گر و مراجع\nرعایتِ قانون و منافعِ عمومی\nزیانِ عمومی، تخلف\nمجوز دادن یا ندادن\nپروانه، مجوزها\n\n\nمشاور / مهندسِ مالک\nطرحِ درست و قابلِ وارسی\nرد شدنِ خطا از زیرِ دستش\nتوصیه، بازبینی، ردِ مدرک\nمشخصاتِ فنی، نظرِ بازبینی\n\n\nپیمانکارِ EPC\nتحویل در زمان و بودجه\nتغییرِ دامنه، تأخیرِ تجهیز\nادعای تغییر\nقراردادِ طرح‌وساخت\n\n\nسازندهٔ تجهیز\nفروش و حفظِ اعتبار\nادعای گارانتی\nمشخصاتِ محصول\nگواهی‌ها، گارانتی، منحنی‌ها\n\n\nبهره‌بردار و نگهدار\nدسترس‌پذیریِ بالا با هزینهٔ کم\nخرابیِ ناگهانی، نبودِ قطعه\nدانشِ روزانهٔ نیروگاه\nقراردادِ O&M، دستورالعمل‌ها\n\n\nبازرس\nانطباقِ قابلِ اثبات\nامضای چیزی که دیده نشده\nصدور یا ردِ گواهی\nگزارشِ بازرسی\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتوسعه‌دهنده و مالک چه فرقی دارند؟ آیا می‌توانند یک شرکت باشند؟\nچرا وام‌دهنده مهندسِ مستقلِ خودش را می‌آورد و به مشاورِ مالک اکتفا نمی‌کند؟\nاگر شرکتِ برق هم خریدار باشد و هم مالکِ شبکه و هم بهره‌بردارِ شبکه، کدام تعارضِ منافع پدید می‌آید؟ این حالت در کشورهای این کتاب چقدر محتمل است؟ (پاسخِ دقیق در فصل‌های ۵۵ تا ۵۷؛ این‌جا فقط حدس بزنید.)\nکدام بازیگر طراحی نمی‌کند اما می‌تواند یک طراحیِ درست را متوقف کند؟\n\n\n\n\n\n1.2.3 اختیار، پاسخ‌گویی و حقِ تصمیم\nدانستنِ نقش‌ها کافی نیست؛ باید برای هر تصمیمِ مشخص بدانیم چه کسی چه می‌کند. ابزارِ رایج، ماتریسِ RACI است که برای هر کار چهار نقش تعریف می‌کند:\n\nمجری (به انگلیسی responsible): کار را انجام می‌دهد.\nپاسخ‌گو (به انگلیسی accountable): نتیجه را می‌پذیرد یا رد می‌کند؛ برای هر کار فقط یک پاسخ‌گو وجود دارد.\nمشورت‌شونده (به انگلیسی consulted): پیش از تصمیم نظرش گرفته می‌شود.\nمطلع (به انگلیسی informed): پس از تصمیم خبردار می‌شود.\n\nبه این چهار نقش، در پروژه‌های برق یک نقشِ پنجم هم لازم است که اغلب فراموش می‌شود: تأییدکنندهٔ بیرونی (به انگلیسی approver)، یعنی نهادی که خارج از قرارداد است و بی امضای او کار قانونی نیست: بهره‌بردارِ شبکه، مرجعِ مجوز، بازرسِ ذی‌صلاح. پاسخ‌گو می‌تواند کاری را بپذیرد، اما نمی‌تواند به‌جای تأییدکنندهٔ بیرونی تصمیم بگیرد.\n\nمثال 1.3 (چه کسی تنظیماتِ حفاظتِ نقطهٔ اتصال را تعیین می‌کند؟) پرسش. رله‌های حفاظتیِ نقطهٔ اتصالِ نیروگاهِ P باید طوری تنظیم شوند که در خطای شبکه، نیروگاه نه زودتر از حد جدا شود و نه دیرتر. چه کسی این تنظیمات را تعیین می‌کند؟\nپاسخ. ماتریسِ RACI را برای این یک کار می‌نویسیم (جدول 1.2). مهندسِ حفاظتِ پیمانکارِ EPC مطالعه را انجام می‌دهد و تنظیمات را پیشنهاد می‌کند (مجری). مالک، از طریقِ مهندسِ مالک، آن را بازبینی و پذیرش می‌کند (پاسخ‌گو). سازندهٔ اینورتر و توربین دربارهٔ توانِ تحملِ تجهیزشان مشورت می‌دهند (مشورت‌شونده). بهره‌بردار و نگهدار مطلع می‌شود. اما هیچ‌کدام از این‌ها حرفِ آخر را نمی‌زند: بهره‌بردارِ شبکه باید تنظیمات را با مدلِ شبکهٔ خودش بسنجد و تأیید کند؛ بی این تأیید، کلیدِ اتصال بسته نمی‌شود. اگر خوانندهٔ این کتاب روزی همهٔ محاسبهٔ هماهنگیِ حفاظت را خودش انجام دهد (فصلِ ۲۶)، باز هم به همین ماتریس برمی‌گردد.\n\n\n\nجدول 1.2: ماتریسِ RACI برای یک تصمیمِ فنی\n\n\n\n\n\n\n\n\n\n\n\n\n\nکار\nمجری\nپاسخ‌گو\nمشورت‌شونده\nمطلع\nتأییدکنندهٔ بیرونی\n\n\n\n\nمطالعه و پیشنهادِ تنظیماتِ حفاظتِ نقطهٔ اتصال\nمهندسِ حفاظتِ پیمانکار\nمالک (مهندسِ مالک)\nسازندگانِ اینورتر و توربین، مهندسِ مستقل\nبهره‌بردار و نگهدار\nبهره‌بردارِ شبکه\n\n\n\n\n\n\n\nدو قاعدهٔ عملی از این مثال بیرون می‌آید. نخست، دانستن با تصمیم‌گرفتن یکی نیست: مهندسِ حفاظت بیش از همه می‌داند، اما تصمیم با مالک و تأیید با بهره‌بردارِ شبکه است. دوم، هر پاسخ‌گو باید بتواند بفهمد چه چیزی را می‌پذیرد؛ مالکی که محاسبهٔ حفاظت را نمی‌فهمد، در عمل پاسخ‌گویی‌اش را به پیمانکار واگذار کرده است، بی آن‌که مسئولیتش را واگذار کرده باشد. این کتاب دقیقاً برای پر کردنِ همین شکاف نوشته شده است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای کارِ «انتخابِ مدلِ توربینِ بادی» یک ماتریسِ RACI بنویسید. تأییدکنندهٔ بیرونی دارد؟\nچرا هر کار فقط یک پاسخ‌گو دارد؟ چه می‌شود اگر دو نفر پاسخ‌گو باشند؟\nتفاوتِ «مشورت‌شونده» و «تأییدکنندهٔ بیرونی» را با یک مثال از زندگیِ روزمره توضیح دهید.\n\n\n\n\n\n1.2.4 الگوهای مالکیت و قرارداد\nبازیگرانِ جدول 1.1 در هر پروژه به یک شکل کنارِ هم قرار نمی‌گیرند. دو پرسشِ ساختاری شکلِ پروژه را تعیین می‌کنند: چه کسی مالک است و چگونه درآمد می‌گیرد؟ و ساخت با چند قرارداد سپرده می‌شود؟ پاسخ به هر دو، جای ریسک‌ها را جابه‌جا می‌کند، و ریسک همان چیزی است که مهندس باید با شواهد کوچکش کند.\nالگوهای مالکیت (توصیف‌های عمومی؛ شکلِ حقوقیِ هر الگو در هر کشور متفاوت است و در فصل‌های ۵۴ تا ۵۷ بررسی می‌شود):\n\n\n\nجدول 1.3: الگوهای مالکیت و درآمد (توصیفِ عمومی)\n\n\n\n\n\n\n\n\n\n\n\n\nالگو\nمالک\nدرآمد از\nچه کسی ریسکِ تولید را می‌برد\nیادداشت\n\n\n\n\nتولیدکنندهٔ مستقل با قراردادِ خریدِ برق\nشرکتِ پروژهٔ خصوصی\nفروشِ انرژی به خریدار طبقِ قرارداد\nشرکتِ پروژه (و وام‌دهنده)\nالگوی مبنای نیروگاهِ P\n\n\nمالکیتِ شرکتِ برق\nشرکتِ برق یا دولت\nتعرفه یا بودجهٔ عمومی\nشرکتِ برق\nپیمانکار فقط می‌سازد؛ ساختارِ وام متفاوت است\n\n\nساخت–بهره‌برداری–انتقال\nبخشِ خصوصی برای دورهٔ معین، سپس دولت\nقراردادِ بلندمدت\nبخشِ خصوصی در دورهٔ قرارداد\nپایانِ قرارداد یعنی تحویلِ دارایی با شرایطِ تعریف‌شده\n\n\nخودمصرفیِ صنعتی\nمصرف‌کنندهٔ بزرگ\nصرفه‌جویی در خرید برق و فروشِ مازاد\nمصرف‌کننده\nمثال 1.1\n\n\n\n\n\n\nالگوهای قرارداد ساخت. در قراردادِ واحدِ طرح‌وساخت، یک پیمانکار همه‌چیز را برعهده می‌گیرد و ریسکِ مرزِ مشترک (اختلاف میانِ تجهیزاتِ سازندگانِ مختلف، هماهنگیِ زمانی، مسئولیتِ عملکردِ کل) با اوست؛ مالک یک طرفِ پاسخ‌گو دارد و برای این آسودگی بیشتر می‌پردازد. در قراردادهای چندگانه، مالک توربین را از یک سازنده، ماژول و اینورتر را از دیگری، پست را از سومی و کارهای عمرانی را از چهارمی می‌خرد. هزینهٔ مستقیم کمتر است، اما مرزهای مشترک با مالک می‌ماند: اگر پیِ توربین با فلنجِ برجِ سازنده نخواند، چه کسی پاسخ‌گوست؟ فصل‌های ۱۸، ۳۸ و ۳۹ ابزارِ مدیریتِ این مرزها، یعنی سندِ کنترلِ مرزِ مشترک، را می‌سازند.\n\nمثال 1.4 (یک قرارداد یا چند قرارداد؟) پرسش. مالکِ نیروگاهِ P گروهِ مهندسیِ کوچکی دارد و اولین پروژه‌اش است؛ وام‌دهنده هم ترجیح می‌دهد ریسکِ ساخت با یک پیمانکارِ باتجربه باشد. کدام الگوی قرارداد را پیشنهاد می‌کنید و چه چیزی را از دست می‌دهد؟\nپاسخ. قراردادِ واحدِ طرح‌وساخت، یا دست‌کم دو بسته: بستهٔ توربین (که سازندگانِ توربین معمولاً جدا عرضه می‌کنند و گارانتیِ عملکردِ ویژهٔ خود را دارد) و بستهٔ بقیهٔ نیروگاه (خورشیدی، باتری، شبکهٔ جمع‌آوری، پست، عمرانی) با یک پیمانکار. چرا؟ گروهِ کوچکِ مالک نمی‌تواند ده‌ها مرزِ مشترک را مدیریت کند و وام‌دهنده هم همین را می‌خواهد. آنچه از دست می‌رود: هزینهٔ بیشتر برای انتقالِ ریسک، و کنترلِ کمتر بر انتخابِ تجهیز. شرط: حتی با یک پیمانکار، مرزِ میانِ دو بسته (مثلاً پیِ توربین و کابل‌های داخلِ برج) باید در قرارداد صریح نوشته شود. این تصمیم با دلیل و شرطش در دفترِ تصمیم ثبت می‌شود (D-004).\n\n\n\n1.2.5 نقشهٔ ذی‌نفعان\nهمهٔ کسانی که پروژه بر آن‌ها اثر می‌گذارد یا بر پروژه اثر می‌گذارند ذی‌نفع (به انگلیسی stakeholder) هستند، نه فقط طرف‌های قرارداد. ابزارِ ساده‌ای برای فکر کردن دربارهٔ آن‌ها نقشهٔ قدرت–علاقه است (شکل 1.2): هر ذی‌نفع را بر پایهٔ این‌که چقدر می‌تواند بر پروژه اثر بگذارد و چقدر از آن اثر می‌پذیرد، در یکی از چهار خانه می‌گذاریم، و هر خانه راهبردِ تعاملِ خودش را دارد.\n\n\n\n\n\n\nشکل 1.2: نقشهٔ قدرت–علاقهٔ ذی‌نفعانِ نیروگاهِ P (یک قضاوتِ آغازین، نه اندازه‌گیری)\n\n\n\nدو هشدار. نخست، این نقشه یک قضاوت است و باید با گفت‌وگو و شواهد بازبینی شود؛ جای ذی‌نفعان در طولِ پروژه عوض می‌شود. پیکانِ قرمز نشان می‌دهد که روستاهای مجاور، که در آغاز «قدرتِ کم و علاقهٔ زیاد» دارند، اگر نگرانی‌شان نادیده گرفته شود و سازمان یابد، می‌توانند به «قدرتِ زیاد» برسند و پروژه را متوقف کنند. دوم، «قدرتِ کم» دلیلِ نادیده گرفتن نیست: حقوقِ مالکانِ زمین و جامعهٔ محلی مستقل از قدرتشان است و الزاماتِ مشارکت، سازوکارِ رسیدگی به شکایت و جبرانِ خسارت را قانون و تعهداتِ پروژه تعیین می‌کنند (فصل‌های ۱۴، ۲۲ و ۳۳).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدر الگوی «ساخت–بهره‌برداری–انتقال» چرا شرایطِ تحویلِ دارایی در پایانِ دوره برای طراحِ نیروگاه مهم است؟\n«ریسکِ مرزِ مشترک» را با یک مثال از نیروگاهِ P توضیح دهید.\nمرجعِ هوانوردی را در کدام خانهٔ نقشهٔ ذی‌نفعان گذاشته‌ایم و چرا؟\n\n\n\n\n\n1.2.6 مرزِ آموزشِ مهندسی و مرجعیتِ تأیید\nاین کتاب بنا دارد خواننده را تا تسلط پیش ببرد: محاسبهٔ پی، تنظیمِ حفاظت، طراحیِ کابل، اندازه‌گیریِ باد و مدلِ مالی را خودتان انجام خواهید داد. پس لازم است همین ابتدا یک تفاوت را روشن کنیم.\nدانستن یعنی بتوانید محاسبه را انجام دهید، نتیجه را تفسیر کنید، خطای دیگران را بیابید و بگویید چه داده‌ای کم است. مرجعیتِ تأیید یعنی امضای شما زیرِ یک سند، مسئولیتِ قانونی می‌آورد و دیگران حق دارند بر پایهٔ آن بسازند. مرجعیت از دانستن به‌دست نمی‌آید؛ از پروانهٔ حرفه‌ای، عضویت در نظامِ مهندسی، صلاحیتِ ثبت‌شده، بیمهٔ مسئولیت و گاهی مجوزِ جداگانهٔ هر پروژه می‌آید، و قواعدش در هر کشور فرق دارد.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nکارهای زیر در این کتاب آموزش داده می‌شوند تا بفهمید و وارسی کنید، اما انجام یا تأییدِ نهاییِ آن‌ها در یک پروژهٔ واقعی با شخص یا نهادِ صلاحیت‌دار است:\n\nطراحیِ سازه و پی (برج، پیِ توربین، سازهٔ نگه‌دارندهٔ پنل، ساختمان‌ها): مهندسِ سازهٔ دارای پروانه، با بررسیِ مستقل.\nمطالعاتِ ژئوتکنیک و تفسیرِ نتایجِ آن: مهندسِ ژئوتکنیک.\nتنظیمِ حفاظت و هماهنگیِ رله‌ها در نقطهٔ اتصال: مهندسِ حفاظت، با تأییدِ بهره‌بردارِ شبکه.\nمطالعاتِ شبکه (پخشِ بار، اتصالِ کوتاه، پایداری) که به بهره‌بردارِ شبکه تحویل می‌شود: مهندسِ سیستمِ قدرت با مدلِ تأییدشدهٔ شبکه.\nهر کار روی تجهیزِ برق‌دار یا آزمونِ ولتاژِ بالا: افرادِ آموزش‌دیده و مجاز، با مجوزِ کار.\nبالابریِ سنگین، کار در ارتفاع، فضای بسته: گروهِ صلاحیت‌دار با طرحِ تأییدشده.\nطراحیِ سامانهٔ حفاظت در برابرِ حریق و واکنشِ اضطراری: مهندسِ حریق و مرجعِ آتش‌نشانی.\nارزیابیِ اثراتِ محیطِ‌زیستی و اجتماعی: مشاورِ دارای صلاحیت، با تأییدِ مرجعِ محیطِ‌زیست.\nطراحیِ تفصیلیِ ماشینِ الکتریکی، ترانسفورماتور، اینورتر و سلولِ باتری: مهندسانِ سازنده با ابزار و آزمونِ کارخانه‌ای.\nامورِ حقوقی، مالیاتی و قراردادی: مشاورِ حقوقی و مالیِ آشنا با همان کشور.\n\n\n\n\nمثال 1.5 (ارزشِ یک محاسبهٔ درست) پرسش. خواننده‌ای پس از فصلِ ۳۰، پیِ توربینِ شمارهٔ ۷ نیروگاهِ P را با داده‌های خاکِ فرضیِ کتاب محاسبه می‌کند و به قطرِ 20 m و ضخامتِ 3 m می‌رسد. این محاسبه چه ارزشی دارد و چه ارزشی ندارد؟\nپاسخ. ارزش دارد چون خواننده اکنون می‌داند پی چرا این اندازه است، کدام پارامترِ خاک بیشترین اثر را دارد، و اگر پیمانکار پیِ 16 m پیشنهاد کند باید چه پرسشی بپرسد. همچنین می‌تواند گزارشِ مهندسِ سازه را بخواند و ناسازگاریِ آن با گزارشِ ژئوتکنیک را ببیند. ارزش ندارد به‌عنوانِ نقشهٔ ساخت، چون (۱) دادهٔ خاک فرضی است، نه حاصلِ گمانه‌زنی در همان نقطه؛ (۲) بارهای طراحی باید از سازندهٔ توربین و برای همان مدل و همان کلاسِ باد بیاید؛ (۳) مسئولیتِ قانونیِ طرح با مهندسِ دارای پروانه است که آن را امضا می‌کند و بررسیِ مستقل می‌شود. محاسبهٔ خواننده ابزارِ وارسی است، نه سندِ ساخت. این تفاوت در سراسرِ کتاب برقرار است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه کار نام ببرید که در یک پروژهٔ نیروگاه هم «دانستن» می‌خواهد و هم «مرجعیت»، و سه کار که فقط دانستن کافی است.\nچرا مرجعیتِ تأیید معمولاً با بیمهٔ مسئولیت همراه است؟\nاگر دو مهندسِ دارای پروانه دربارهٔ اندازهٔ یک پی اختلاف داشته باشند، چه کسی تصمیم می‌گیرد؟ (به ماتریسِ RACI برگردید.)",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html#sec-ch01-b",
    "href": "chapters/01-book-and-project.html#sec-ch01-b",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "1.3 ب. چرخهٔ عمرِ پروژه و دروازه‌های تصمیم",
    "text": "1.3 ب. چرخهٔ عمرِ پروژه و دروازه‌های تصمیم\n\n1.3.1 سیزده مرحله\nیک نیروگاهِ تجاری از یک فکر آغاز می‌شود و سی تا چهل سال بعد با برچیدن و بازگرداندنِ زمین پایان می‌یابد. شکل 1.3 این مسیر را در سیزده مرحله نشان می‌دهد. مرحله‌ها در عمل هم‌پوشانی دارند و گاهی به عقب برمی‌گردند، اما ترتیبِ منطقی‌شان همین است.\n\n\n\n\n\n\nشکل 1.3: سیزده مرحلهٔ چرخهٔ عمرِ نیروگاه و هفت دروازهٔ تصمیمِ میانِ آن‌ها؛ زمان از راست به چپ می‌گذرد\n\n\n\n\nفرصت (به انگلیسی opportunity). کسی متوجه می‌شود که در منطقه‌ای باد یا آفتابِ خوب، زمینِ در دسترس، خطِ انتقالِ نزدیک و خریداری برای برق هست. خروجی: یک یادداشتِ چندصفحه‌ای.\nغربالگری (به انگلیسی screening). با دادهٔ عمومی و قواعدِ سرانگشتی، چند ساختگاه مقایسه و موانعِ قطعی (به انگلیسی fatal flaws) شناسایی می‌شود: زمینِ حفاظت‌شده، فرودگاهِ نزدیک، نبودِ ظرفیت در شبکه. خروجی: فهرستِ کوتاهِ گزینه‌ها.\nامکان‌سنجی (به انگلیسی feasibility study). اندازه‌گیریِ منبع آغاز می‌شود، طرحِ مفهومی و برآوردِ هزینه و درآمد ساخته می‌شود و پرسشِ اصلی پاسخ می‌گیرد: آیا این پروژه می‌تواند سودآور و مجوزپذیر باشد؟ (فصلِ ۲۲)\nتوسعه (به انگلیسی development). قراردادِ زمین، ادامهٔ اندازه‌گیری تا دستِ‌کم یک سالِ کامل، مطالعاتِ محیطِ‌زیستی و اجتماعی، درخواستِ اتصال به شبکه و مذاکرهٔ قراردادِ خریدِ برق. پرهزینه‌ترین مرحلهٔ پیش از تصمیمِ سرمایه‌گذاری.\nمجوزها (به انگلیسی permitting). پروانهٔ تولید، مجوزِ محیطِ‌زیست، ساخت‌وساز، هوانوردی، آب و هر مجوزِ دیگری که آن کشور می‌خواهد (فصل‌های ۵۴ تا ۵۷).\nطراحی (به انگلیسی design). از طرحِ مفهومی به طرحِ پایه و سپس مشخصاتی که می‌توان بر اساسش مناقصه برگزار کرد: جانمایی، تک‌خطی، مشخصاتِ تجهیز، مطالعاتِ شبکه.\nتأمینِ مالی (به انگلیسی financing). پرونده به وام‌دهنده می‌رود، مهندسِ مستقل همه‌چیز را وارسی می‌کند، قراردادِ وام با شرط‌هایش بسته می‌شود. پایانِ این مرحله تصمیمِ نهاییِ سرمایه‌گذاری (به انگلیسی final investment decision، FID) است: از این‌جا به بعد پولِ بزرگ خرج می‌شود.\nتدارکات (به انگلیسی procurement). انتخابِ پیمانکارِ EPC و سازندگانِ اصلی، قراردادها، برنامهٔ ساختِ کارخانه‌ای و بازرسی (فصل‌های ۳۹ و ۴۰).\nاجرا (به انگلیسی construction). راه، پی، سازه، نصبِ تجهیز، کابل‌کشی، پست (فصلِ ۴۹).\nراه‌اندازی (به انگلیسی commissioning). آزمونِ تک‌تکِ سامانه‌ها، آزمون‌های یکپارچه، آزمون‌های موردِ نیازِ بهره‌بردارِ شبکه، و تحویلِ رسمی (فصلِ ۵۰). پایانش بهره‌برداریِ تجاری (به انگلیسی commercial operation date) است: از این روز درآمد شروع می‌شود.\nبهره‌برداری (به انگلیسی operation). بیست‌وپنج تا سی‌وپنج سال تولید، نگهداری، گزارش‌دهی و بهبود (فصل‌های ۵۱ و ۵۲).\nبازتوانی (به انگلیسی repowering). تعویضِ تجهیزِ فرسوده با تجهیزِ نو و معمولاً کارآمدتر، با استفاده از زمین، اتصال و مجوزِ موجود؛ ممکن است انجام نشود.\nبرچیدن (به انگلیسی decommissioning). جمع‌آوری، بازیافت، دفعِ ایمنِ پسماند و بازگرداندنِ زمین (فصلِ ۵۳). هزینهٔ آن باید از روزِ اول در حساب‌ها دیده شده باشد.\n\nچند نکته دربارهٔ این شکل. نخست، درآمد فقط در مرحلهٔ یازدهم است؛ ده مرحلهٔ پیش از آن همه هزینه‌اند. دوم، مراحلِ یک تا هفت برگشت‌پذیراند: پروژه می‌تواند متوقف شود و زیان به هزینهٔ توسعه محدود بماند. از مرحلهٔ هشت به بعد توقف بسیار گران است. سوم، مرحله‌ها از نظرِ زمان به‌هیچ‌وجه هم‌اندازه نیستند: توسعه و مجوز می‌تواند سال‌ها طول بکشد، اجرا یکی دو سال، و بهره‌برداری چند دهه.\n\nمثال 1.6 (یک جدولِ زمانیِ فرضی) پرسش. برای نیروگاهِ P یک جدولِ زمانیِ فرضی بسازید و مدتِ هر مرحله را حدس بزنید.\nپاسخ. مدت‌ها به کشور، شبکه و بازیگران بستگی دارد؛ عددهای زیر فقط برای حسِ مقیاس‌اند و در فصلِ ۲۲ با منطقِ زمان‌بندی جایگزین می‌شوند.\n\n\n\n\n\n\n\n\nمرحله\nمدتِ فرضی\nچرا این‌قدر\n\n\n\n\nفرصت و غربالگری\n۳ تا ۶ ماه\nبا دادهٔ عمومی و بازدید انجام می‌شود\n\n\nامکان‌سنجی\n۶ تا ۱۲ ماه\nنصبِ دکلِ باد و آغازِ اندازه‌گیری\n\n\nتوسعه و مجوزها\n۱۸ تا ۳۶ ماه\nدستِ‌کم یک سالِ کاملِ اندازه‌گیری؛ نوبتِ مراجع و شبکه\n\n\nطراحی و تأمینِ مالی\n۹ تا ۱۸ ماه\nهم‌زمان با پایانِ توسعه\n\n\nتدارکات و اجرا\n۱۸ تا ۳۰ ماه\nزمانِ ساختِ توربین و ترانسفورماتور در کارخانه، فصلِ ساخت\n\n\nراه‌اندازی\n۳ تا ۶ ماه\nآزمون‌های بهره‌بردارِ شبکه زمان‌بر است\n\n\nبهره‌برداری\n۲۵ تا ۳۵ سال\nعمرِ طراحیِ تجهیز\n\n\n\nجمعِ مراحلِ پیش از بهره‌برداری: حدودِ پنج تا هشت سال. در این مدت هیچ درآمدی نیست و این یکی از دلایلی است که توسعه‌دهنده و وام‌دهنده دو بازیگرِ متفاوت با دو نگاهِ متفاوت‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام مرحله‌ها پیش از درآمدند و کدام پس از آن؟ نسبتِ زمانیِ این دو گروه تقریباً چقدر است؟\nچرا «اندازه‌گیریِ دستِ‌کم یک سالِ کامل» را در مرحلهٔ توسعه گذاشته‌ایم و نه در غربالگری؟\nبازتوانی با نگهداری چه فرقی دارد؟ آیا بازتوانی به مجوزِ تازه نیاز دارد؟ (حدس بزنید؛ پاسخ در فصلِ ۵۳.)\n\n\n\n\n\n1.3.2 دروازه‌ها و شواهدِ هر دروازه\nمیانِ مرحله‌ها، دروازه‌های تصمیم (به انگلیسی stage gates) هستند: نقطه‌هایی که کسی با اختیارِ کافی تصمیم می‌گیرد پروژه ادامه یابد، اصلاح شود یا متوقف شود. دروازه بدونِ شواهدِ مشخص معنا ندارد؛ در هر دروازه باید از پیش روشن باشد چه مدارکی روی میز می‌آید و چه کسی تصمیم می‌گیرد. جدول 1.4 هفت دروازهٔ شکلِ پیشین را باز می‌کند. این جدول یک الگوی آموزشی است؛ شرکت‌ها دروازه‌های خودشان را دارند، اما منطق یکی است (Project Management Institute 2021).\n\n\n\nجدول 1.4: دروازه‌های تصمیم، پرسش، شواهد و تصمیم‌گیرنده\n\n\n\n\n\n\n\n\n\n\n\nدروازه\nپرسشِ اصلی\nشواهدِ لازم (حداقل)\nتصمیم‌گیرنده\n\n\n\n\nG1 پایانِ غربالگری\nآیا مانعِ قطعی دارد؟ ارزشِ هزینهٔ امکان‌سنجی را دارد؟\nنقشهٔ محدودیت‌ها، برآوردِ منبع از دادهٔ عمومی، فاصله تا شبکه، وضعیتِ زمین\nتوسعه‌دهنده\n\n\nG2 پایانِ امکان‌سنجی\nآیا می‌تواند سودآور و مجوزپذیر باشد؟\nطرحِ مفهومی، نخستین دادهٔ اندازه‌گیری، برآوردِ انرژی با عدمِ قطعیت، برآوردِ هزینه، نظرِ اولیهٔ شبکه و مراجع\nتوسعه‌دهنده و سرمایه‌گذارِ توسعه\n\n\nG3 آمادگیِ تأمینِ مالی\nآیا پرونده برای وام‌دهنده کامل است؟\nیک سالِ دادهٔ اندازه‌گیری، مطالعهٔ انرژیِ مستقل، مجوزهای اصلی، موافقت‌نامهٔ اتصال، پیش‌نویسِ قراردادِ خرید، طرحِ پایه\nمالک\n\n\nG4 تصمیمِ نهاییِ سرمایه‌گذاری\nپول خرج شود؟\nهمهٔ قراردادهای اصلی امضاشده، گزارشِ مهندسِ مستقل، تأییدِ وام\nهیئت‌مدیرهٔ مالک و وام‌دهنده\n\n\nG5 آمادگیِ راه‌اندازی\nساخت کامل و ایمن است؟\nگواهی‌های تکمیلِ مکانیکی، بازرسی‌ها، مدارکِ چون‌ساخت\nمالک، با بازرس\n\n\nG6 بهره‌برداریِ تجاری\nشبکه و خریدار می‌پذیرند؟\nآزمون‌های قبولی، تأییدِ بهره‌بردارِ شبکه، گواهیِ عملکرد\nبهره‌بردارِ شبکه و خریدار\n\n\nG7 پایانِ عمر\nبازتوانی، ادامه یا برچیدن؟\nوضعیتِ تجهیز، اقتصادِ هر گزینه، تعهداتِ زمین و محیطِ‌زیست\nمالک، با مراجع\n\n\n\n\n\n\nدو خاصیتِ دروازهٔ خوب: متوقف کردن در آن ارزان‌تر از ادامه دادن است، و تصمیم ثبت می‌شود (چه کسی، بر پایهٔ چه مدرکی، با چه شرطی). به این ثبت می‌گوییم دفترِ تصمیم (به انگلیسی decision log) و از همین فصل آن را برای نیروگاهِ P آغاز می‌کنیم.\n\nمثال 1.7 (آیا از دروازهٔ دوم می‌گذرد؟) پرسش. توسعه‌دهندهٔ نیروگاهِ P در پایانِ امکان‌سنجی این‌ها را دارد: دادهٔ بادِ یک‌ساله از یک مدلِ ماهواره‌ای و جوّی (نه از دکلِ ساختگاه)، دادهٔ تابشِ همان مدل، طرحِ مفهومی، برآوردِ انرژیِ 290 GWh در سال، نامه‌ای از شرکتِ برق که «بررسیِ درخواستِ اتصال آغاز شده»، و توافقِ شفاهی با مالکانِ زمین. آیا از G2 می‌گذرد؟\nپاسخ. به جدول برمی‌گردیم. طرحِ مفهومی: دارد. برآوردِ انرژی: دارد، اما عدمِ قطعیتِ آن بیان نشده و منبعش مدل است، نه اندازه‌گیری؛ برای G2 «نخستین دادهٔ اندازه‌گیری» خواسته شده بود، پس دستِ‌کم باید دکلِ باد نصب شده و چند ماه داده داشته باشد. نظرِ اولیهٔ شبکه: نامهٔ «بررسی آغاز شده» نظر نیست؛ باید دستِ‌کم بگوید در آن نقطه ظرفیتِ 100 MW محتمل است یا نه. زمین: توافقِ شفاهی هیچ ارزشِ حقوقی ندارد؛ باید دستِ‌کم یک پیش‌قرارداد یا حقِ تقدم باشد.\nتصمیمِ درست: گذر با شرط (به انگلیسی conditional pass) یا بازگشت. شرط‌ها: نصبِ دکل و سه ماه دادهٔ هم‌زمان با مدل، نامهٔ ظرفیت از شبکه، پیش‌قراردادِ زمین. این تصمیم با شرط‌هایش در دفترِ تصمیم ثبت می‌شود. نکتهٔ مهم: برآوردِ 290 GWh به‌خودیِ‌خود نادرست نیست؛ بی‌سند است و دروازه دقیقاً برای جدا کردنِ این دو ساخته شده است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تصمیم‌گیرندهٔ G6 مالک نیست؟\nاگر در G4 یکی از قراردادهای اصلی (مثلاً قراردادِ خریدِ برق) امضا نشده باشد، چه خطری دارد که پول خرج شود؟\n«گذر با شرط» چه زمانی درست است و چه زمانی بهانه‌ای برای ندیدنِ مشکل؟\n\n\n\n\n\n1.3.3 منحنیِ اثرگذاری و هزینه\nچرا دروازه‌های اول این‌قدر مهم‌اند؟ شکل 1.4 دو منحنی را کنارِ هم می‌گذارد. منحنیِ آبی توانِ اثرگذاری بر هزینه و عملکردِ نهایی است: در غربالگری، با عوض کردنِ ساختگاه، فناوری یا اندازهٔ نیروگاه می‌توان همه‌چیز را تغییر داد؛ در اجرا، تقریباً هیچ‌چیز را نمی‌توان بی هزینهٔ سنگین تغییر داد. منحنیِ قرمز هزینهٔ انباشتهٔ انجام‌شده است: تا پیش از تصمیمِ نهاییِ سرمایه‌گذاری چند درصدِ کلِ هزینه خرج شده و پس از آن، باقی. شکل هیچ عددی روی محور ندارد؛ شکلِ دو منحنی پیام است.\n\n\n\n\n\n\nشکل 1.4: توانِ اثرگذاری بر نتیجه کم می‌شود در حالی که هزینهٔ انجام‌شده بالا می‌رود (منحنی‌های مفهومی، بی‌مقیاس)\n\n\n\nنتیجهٔ عملی برای مهندس: بیشترین ارزشِ کارِ مهندسی در مراحلِ اول خلق می‌شود، وقتی داده کم است و عدمِ قطعیت زیاد. این یعنی مهندسِ خوب باید بتواند با دادهٔ ناقص برآوردِ درست و با عدمِ قطعیتِ بیان‌شده بدهد، نه این‌که منتظرِ دادهٔ کامل بماند. فصل‌های ۲ و ۱۶ همین مهارت را می‌سازند.\n\nمثال 1.8 (یک تغییر، سه زمان) پرسش. معلوم می‌شود محلِ پیش‌بینی‌شده برای پستِ خروجیِ نیروگاهِ P روی زمینی است که در فصلِ بارندگی آب می‌گیرد و باید 400 m جابه‌جا شود. هزینهٔ این تغییر را در سه زمان مقایسه کنید: در غربالگری، در طراحیِ پایه، و پس از آغازِ اجرا.\nپاسخ. در غربالگری، تغییر یعنی جابه‌جا کردنِ یک مستطیل روی نقشه: چند ساعت کار. در طراحیِ پایه، جانمایی، مسیرِ کابل‌های جمع‌آوری، طولِ خطِ خروجی، مطالعهٔ ژئوتکنیکِ آن نقطه و بخشی از مجوزِ ساخت باید بازنگری شود: چند هفته کار و شاید چند درصدِ هزینهٔ طراحی. پس از آغازِ اجرا، اگر پی ریخته شده باشد، باید تخریب شود، کابل‌های کشیده‌شده بلند شوند، قراردادِ پیمانکار ادعای تغییر بگیرد و برنامهٔ زمانی عقب بیفتد؛ هزینه می‌تواند صدها برابرِ حالتِ اول باشد و تاریخِ بهره‌برداری را جابه‌جا کند، که خودش جریمه و تأخیرِ درآمد است.\nقاعدهٔ سرانگشتیِ رایج می‌گوید هزینهٔ یک تغییر در هر مرحله تقریباً ده برابرِ مرحلهٔ پیش است («قاعدهٔ ده»). این قاعده قانونِ فیزیک نیست و عددش از پروژه‌ای به پروژه‌ای فرق دارد، اما جهتش همیشه درست است. درسِ آن برای فصلِ ۲۹: بررسیِ سیلاب و زهکشی در شناساییِ ساختگاه است، نه در اجرا.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا منحنیِ هزینه درست پیش از تصمیمِ نهاییِ سرمایه‌گذاری تند بالا می‌رود؟\nدر کدام مرحله «نه گفتن» ارزان‌ترین است؟ چرا با این حال پروژه‌ها اغلب دیر متوقف می‌شوند؟\nیک تغییرِ دیگر مثال بزنید که در غربالگری رایگان و در اجرا بسیار گران باشد.\n\n\n\n\n\n1.3.4 سنجه‌های غربالگری و منابعِ لازم\nدر دروازه‌های اول، تصمیم با چند سنجهٔ ساده گرفته می‌شود که هر کسی باید بتواند با دست حساب کند. در این‌جا آن‌ها را تعریف می‌کنیم و برای نیروگاهِ P به‌کار می‌بریم. هر کدام در فصلی از کتاب به‌دقت ساخته می‌شود؛ این‌جا نسخهٔ «پشتِ پاکت» است.\nتوان و انرژی. توان (به انگلیسی power) آهنگِ تولید یا مصرفِ انرژی است و یکای آن وات (W) و مضرب‌هایش: کیلووات (kW، هزار وات)، مگاوات (MW، میلیون وات). انرژی (به انگلیسی energy) حاصلِ توان در زمان است؛ در صنعتِ برق یکای آن وات‌ساعت و مضرب‌هایش است: مگاوات‌ساعت (MWh)، گیگاوات‌ساعت (GWh، هزار مگاوات‌ساعت). اگر توانِ \\(P\\) به مدتِ \\(t\\) ثابت بماند:\n\\[\nE = P\\,t\n\\tag{1.1}\\]\nیک نیروگاه با توانِ ثابتِ 1 MW در یک ساعت 1 MWh و در یک سالِ غیرِکبیسه (\\(365\\times 24 = 8760\\) ساعت) 8760 MWh تولید می‌کند. ولی هیچ نیروگاهِ بادی یا خورشیدی با توانِ ثابت کار نمی‌کند؛ پس به سنجهٔ بعدی نیاز داریم.\nضریبِ ظرفیت (به انگلیسی capacity factor، CF). نسبتِ انرژیِ واقعاً تولیدشده در یک دوره به انرژی‌ای که اگر نیروگاه در تمامِ آن دوره با توانِ نامیِ \\(P_\\text{n}\\) کار می‌کرد تولید می‌شد:\n\\[\n\\text{CF} = \\frac{E}{P_\\text{n}\\,t}\n\\tag{1.2}\\]\nضریبِ ظرفیت عددی میانِ صفر و یک (یا صفر تا صد درصد) است. از آن می‌توان برعکس هم استفاده کرد: اگر ضریبِ ظرفیتِ یک منطقه را بدانیم، انرژیِ سالانه را از \\(E = \\text{CF}\\cdot P_\\text{n}\\cdot 8760\\) برآورد می‌کنیم. هشدار: ضریبِ ظرفیت یک نتیجه است، نه یک ورودی؛ در غربالگری آن را از تجربهٔ پروژه‌های مشابه حدس می‌زنیم و در فصلِ ۱۵ از داده و مدل محاسبه می‌کنیم.\n\nمثال 1.9 (انرژیِ سالانهٔ نیروگاهِ P با دست) پرسش. با فرضِ ضریبِ ظرفیتِ 20 % برای بخشِ خورشیدی (نسبت به توانِ 50 MW اینورترها) و 35 % برای بخشِ بادی (60 MW)، انرژیِ سالانهٔ هر بخش را برآورد کنید. این دو ضریب فرض‌های غربالگری‌اند.\nپاسخ. از معادلهٔ 1.2:\n\\[\nE_\\text{PV} = 0.20 \\times 50\\ \\text{MW} \\times 8760\\ \\text{h} = 87\\,600\\ \\text{MWh} \\approx 88\\ \\text{GWh}\n\\]\n\\[\nE_\\text{W} = 0.35 \\times 60\\ \\text{MW} \\times 8760\\ \\text{h} = 183\\,960\\ \\text{MWh} \\approx 184\\ \\text{GWh}\n\\]\nمجموع حدودِ 272 GWh در سال. وارسیِ معقول بودن: بخشِ بادی با توانِ نامیِ کمی بیشتر، دو برابرِ بخشِ خورشیدی انرژی می‌دهد، چون باد شب‌ها هم می‌وزد اما خورشید نیمی از شبانه‌روز غایب است؛ ضریبِ ظرفیتِ خورشیدی به‌ندرت از حدودِ 25 % و بادیِ خشکی به‌ندرت از حدودِ 50 % فراتر می‌رود، پس هر دو عدد در محدودهٔ باورپذیرند. وضعیتِ داده: هر دو ضریب فرضی؛ بنابراین نتیجه هم فرضی است و باید برچسبش را نگه دارد.\n\nنسبتِ DC/AC. آرایهٔ خورشیدی توانِ جریانِ مستقیم (DC) تولید می‌کند و اینورترها آن را به جریانِ متناوب (AC) تبدیل می‌کنند. توانِ نامیِ آرایه را در شرایطِ استانداردِ آزمون با وات‌پیک (Wp) بیان می‌کنند؛ توانِ اینورترها را با وات. نسبتِ این دو در نیروگاهِ P برابرِ \\(60/50 = 1.2\\) است. چرا آرایه بزرگ‌تر از اینورتر است؟ چون آرایه فقط در ظهرِ روزهای صافِ خنک به توانِ نامی نزدیک می‌شود؛ در بقیهٔ ساعت‌ها اینورترِ کوچک‌تر خالی می‌ماند. آرایهٔ بزرگ‌تر اینورتر را در ساعت‌های بیشتری پُر نگه می‌دارد، به قیمتِ آن‌که در چند ساعتِ اوج، توانِ اضافه بریده شود (به انگلیسی clipping). فصلِ ۱۰ این توازن را دقیق حساب می‌کند.\nسقفِ توانِ تحویلی و بُرش. شبکه در نقطهٔ اتصال بیش از 100 MW نمی‌پذیرد، در حالی که جمعِ توانِ نامیِ اینورترها و توربین‌ها 110 MW است. در ساعت‌هایی که هر دو منبع نزدیکِ اوج باشند، مازاد باید کاهش یابد (به انگلیسی curtailment). پرسشِ غربالگری: چنین ساعت‌هایی چقدر پیش می‌آید و چقدر انرژی از دست می‌رود؟ پاسخِ آن به هم‌زمانیِ باد و آفتاب بستگی دارد و با دست نمی‌شود حساب کرد؛ به دادهٔ ساعتی و کد نیاز دارد (بخشِ پ).\nزمین. آرایهٔ خورشیدیِ زمینی بسته به عرضِ جغرافیایی، فاصلهٔ ردیف‌ها و شیبِ زمین معمولاً حدودِ 1.5 تا 2.5 ha به ازای هر مگاوات‌پیک می‌گیرد (هکتار، ha، ده‌هزار مترِ مربع). توربین‌های بادی باید از هم فاصله داشته باشند تا در «سایهٔ بادیِ» هم نیفتند؛ قاعدهٔ سرانگشتی پنج تا نُه قطرِ روتور در جهتِ بادِ غالب و سه تا پنج قطر عمود بر آن است. این فاصله‌ها یک پوشش (به انگلیسی envelope) تعریف می‌کنند که بسیار بزرگ‌تر از زمینی است که واقعاً اشغال می‌شود؛ میانِ توربین‌ها کشاورزی ادامه دارد.\n\nمثال 1.10 (زمینِ نیروگاهِ P) پرسش. زمینِ لازم برای بخشِ خورشیدی و پوششِ بخشِ بادیِ نیروگاهِ P را برآورد کنید. قطرِ روتورِ توربینِ فرضی 150 m است.\nپاسخ. خورشیدی، با 1.8 ha/MWp به‌عنوانِ مقدارِ میانی:\n\\[\nA_\\text{PV} = 60\\ \\text{MWp} \\times 1.8\\ \\text{ha/MWp} = 108\\ \\text{ha}\n\\]\nبا دو سرِ بازه، 90 تا 150 ha. بادی، با فاصلهٔ هفت قطر در جهتِ باد و چهار قطر عمود بر آن، سهمِ هر توربین یک مستطیلِ \\(7D \\times 4D\\) است:\n\\[\nA_\\text{W} = 12 \\times (7 \\times 150\\ \\text{m}) \\times (4 \\times 150\\ \\text{m})\n          = 12 \\times 1050\\ \\text{m} \\times 600\\ \\text{m}\n          = 7.56\\ \\text{km}^2 = 756\\ \\text{ha}\n\\]\nوارسی: پوششِ بادی هفت برابرِ زمینِ خورشیدی است، اما زمینِ واقعاً اشغال‌شدهٔ هر توربین (سکو، جاده، پی) معمولاً کمتر از یک هکتار است، یعنی زیرِ ده هکتار برای دوازده توربین. پس نوعِ قراردادِ زمین برای دو بخش فرق می‌کند: خریدِ یا اجارهٔ کاملِ زمینِ خورشیدی، در برابرِ حقِ ارتفاق و اجارهٔ نقطه‌ای برای توربین‌ها. وضعیت: هر دو ضریب قاعدهٔ سرانگشتی‌اند؛ فصلِ ۱۴ آن‌ها را با جانماییِ واقعی جایگزین می‌کند.\n\nمنابعِ لازم در هر دروازه. غیر از سنجه‌های فنی، در هر دروازه باید بدانیم رسیدن به دروازهٔ بعد چقدر پول، آدم و زمان می‌خواهد. هزینهٔ توسعه (همهٔ هزینه‌ها تا تصمیمِ نهاییِ سرمایه‌گذاری) معمولاً چند درصدِ هزینهٔ سرمایه‌ایِ کلِ پروژه است و این چند درصد پولِ در خطر است: اگر پروژه در G3 بمیرد، برنمی‌گردد.\n\nمثال 1.11 (بودجهٔ توسعه) پرسش. فرض کنید هزینهٔ سرمایه‌ایِ کلِ نیروگاهِ P، به یک واحدِ پولیِ فرضی، 120 میلیون واحد برآورد شده است (این عدد صرفاً برای تمرینِ حساب است و هیچ ادعایی دربارهٔ قیمتِ واقعی ندارد؛ فصلِ ۲۱ به هزینه‌ها می‌پردازد). اگر هزینهٔ توسعه 3 % از آن باشد، چقدر است و تا کدام دروازه خرج می‌شود؟\nپاسخ. \\(0.03 \\times 120 = 3.6\\) میلیون واحد. این مبلغ تا G4 خرج می‌شود و بیشترِ آن در مرحله‌های توسعه و مجوز (اندازه‌گیری، مطالعات، مشاوران، هزینه‌های زمین و درخواستِ اتصال). با 2 % و 5 %، به‌ترتیب 2.4 و 6.0 میلیون واحد. نکتهٔ مدیریتی: هر دروازه باید بودجهٔ رسیدن به دروازهٔ بعد را تصویب کند، نه کلِ بودجهٔ توسعه را؛ به این ترتیب پولِ در خطر در هر لحظه کمینه می‌ماند.\n\nاین سنجه‌ها همه در کدِ همراهِ کتاب هم پیاده شده‌اند. تابعِ زیر از بستهٔ plantp ضریبِ ظرفیت را حساب می‌کند؛ به ورودی‌های غیرِمجاز هم توجه کنید، که در فصلِ ۵ به آن برمی‌گردیم:\ndef capacity_factor(energy_mwh: float, rated_mw: float,\n                    hours: float = 8760.0) -&gt; float:\n    \"\"\"Energy actually produced divided by the energy at rated power all the time.\"\"\"\n    if rated_mw &lt;= 0 or hours &lt;= 0:\n        raise ValueError(\"rated power and hours must be positive\")\n    return energy_mwh / (rated_mw * hours)\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنیروگاهی 30 MW در یک سال 65.7 GWh تولید کرده است. ضریبِ ظرفیتش چقدر است؟\nچرا ضریبِ ظرفیتِ بخشِ خورشیدی را نسبت به توانِ اینورترها (50 MW) تعریف کردیم و نه نسبت به توانِ آرایه (60 MWp)؟ هر دو تعریف چه عددی می‌دهند؟\nاگر نسبتِ DC/AC را به 1.4 برسانیم، چه چیزی بهتر و چه چیزی بدتر می‌شود؟\n«پوششِ» مزرعهٔ بادی با «زمینِ اشغال‌شده» چه فرقی دارد و این فرق چه پیامدی برای قراردادِ زمین دارد؟\n\n\n\n\n\n1.3.5 زمان‌بندیِ توسعه و مسیرِ بحرانی\nمثال 1.6 مدتِ مرحله‌ها را حدس زد. اما مرحله‌های توسعه پشتِ سرِ هم نیستند؛ بسیاری هم‌زمان پیش می‌روند و هر کدام به برخی دیگر وابسته است. روشِ مسیرِ بحرانی (به انگلیسی critical path method) ساده‌ترین ابزارِ فهمِ این شبکه است.\nروش. برای هر فعالیت مدت و پیش‌نیازهایش را می‌نویسیم. (۱) گذرِ پیشرو: زودترین شروعِ هر فعالیت برابرِ دیرترین پایانِ پیش‌نیازهایش است و زودترین پایان، شروع به اضافهٔ مدت. پایانِ آخرین فعالیت، مدتِ کلِ پروژه است. (۲) گذرِ پسرو: از پایان برمی‌گردیم؛ دیرترین پایانِ هر فعالیت برابرِ کوچک‌ترین «دیرترین شروع» در میانِ فعالیت‌هایی است که پس از آن می‌آیند. (۳) شناوری هر فعالیت، دیرترین شروع منهای زودترین شروع است: چقدر می‌تواند عقب بیفتد بی آن‌که پروژه عقب بیفتد. فعالیت‌های با شناوریِ صفر مسیرِ بحرانی را می‌سازند.\n\nمثال 1.12 (مسیرِ بحرانیِ توسعهٔ نیروگاهِ P) پرسش. نُه فعالیتِ توسعهٔ نیروگاهِ P با مدت‌های فرضی (ماه) و پیش‌نیازها چنین‌اند: A غربالگری (۳)؛ B دکلِ باد و یک سال اندازه‌گیری (۱۴، پس از A)؛ C درخواست و مطالعهٔ اتصال (۱۲، پس از A)؛ D قراردادهای زمین (۸، پس از A)؛ E ارزیابیِ اثراتِ محیطی و اجتماعی (۱۲، پس از A)؛ F مجوزها (۶، پس از D و E)؛ G مطالعهٔ تولیدِ انرژی (۲، پس از B)؛ H مذاکرهٔ قراردادِ خریدِ برق (۶، پس از G و C)؛ I تأمینِ مالی تا تصمیمِ نهایی (۴، پس از F و H). مدتِ کل، مسیرِ بحرانی و شناوریِ هر فعالیت را بیابید.\nپاسخِ دستی، گذرِ پیشرو. A: ۰ تا ۳. B، C، D و E همه از ۳ شروع می‌شوند و به ترتیب در ۱۷، ۱۵، ۱۱ و ۱۵ تمام. F منتظرِ دیرترینِ D و E است: از ۱۵ تا ۲۱. G: ۱۷ تا ۱۹. H منتظرِ G (۱۹) و C (۱۵): از ۱۹ تا ۲۵. I منتظرِ F (۲۱) و H (۲۵): از ۲۵ تا ۲۹. گذرِ پسرو: I باید در ۲۹ تمام شود، پس دیرترین شروعش ۲۵؛ H و F باید تا ۲۵ تمام شوند؛ F دیرترین شروعش ۱۹، پس D و E باید تا ۱۹ تمام شوند. و همین‌طور.\nact  dur   ES   EF   LS   LF  float\n  A    3    0    3    0    3     0\n  B   14    3   17    3   17     0\n  C   12    3   15    7   19     4\n  D    8    3   11   11   19     8\n  E   12    3   15    7   19     4\n  F    6   15   21   19   25     4\n  G    2   17   19   17   19     0\n  H    6   19   25   19   25     0\n  I    4   25   29   25   29     0\nproject duration 29 months; critical path A - B - G - H - I\nتفسیر. مسیرِ بحرانی A–B–G–H–I است: اندازه‌گیریِ یک‌سالهٔ باد، نه مجوزها و نه شبکه، مدتِ توسعه را تعیین می‌کند. پیامدِ مدیریتی: دکلِ باد باید هرچه زودتر نصب شود؛ هر ماه تأخیر در آن یک ماه تأخیر در کلِ پروژه است، اما قراردادهای زمین (D) هشت ماه شناوری دارند. هشدار: این نتیجه به عددهای فرضی وابسته است؛ اگر مطالعهٔ اتصال (C) در واقع ۱۸ ماه طول بکشد، مسیرِ بحرانی عوض می‌شود. در فصل‌های ۲۲ و ۳۸ زمان‌بندی با عدمِ قطعیتِ مدت‌ها و منابع کامل می‌شود.\n\n\n\n\n\n\n\nشکل 1.5: زمان‌بندیِ توسعهٔ نیروگاهِ P با زودترین تاریخ‌ها؛ میله‌های قرمز مسیرِ بحرانی و خط‌چین‌ها شناوری‌اند (مدت‌ها فرضی)\n\n\n\n\n\n1.3.6 منحنیِ هزینهٔ انباشته\nشکل 1.4 نشان داد هزینه کِی خرج می‌شود؛ شکل 1.6 همان را با یک پروفیلِ عددیِ فرضی نشان می‌دهد: حدودِ سه درصدِ سرمایه در سی ماهِ توسعه، و نود و هفت درصد در بیست‌وشش ماهِ تدارکات و اجرا. شکلِ «S» از این‌جا می‌آید که در آغاز و پایانِ هر مرحله فعالیت کم و در میانه زیاد است.\n\n\n\n\n\n\nشکل 1.6: منحنیِ «S»ِ هزینهٔ انباشتهٔ نیروگاهِ P با پروفیلِ فرضی\n\n\n\nfictional spend profile: 3 % of capital over months 0-30 (development),\n97 % over months 30-56 (procurement and construction)\nspent by month 24: 2.7 %; by month 30: 3.0 %; by month 43: 51.5 %\nاین منحنی سه کاربرد دارد که در فصل‌های بعد می‌بینیم: برنامه‌ریزیِ نقدینگی (کِی وام آزاد شود؛ فصلِ ۲۱)، کنترلِ پروژه (مقایسهٔ هزینهٔ واقعی با برنامه؛ فصلِ ۴۹)، و سنجشِ ریسکِ توسعه: تا ماهِ سی، فقط سه درصدِ سرمایه خرج شده، و همهٔ آن «پولِ در خطر» است.\n\n\n1.3.7 نخستین نگاه به ریسک\nریسک (به انگلیسی risk) رویدادی نامطمئن است که اگر رخ دهد بر هدف‌های پروژه اثر می‌گذارد. ساده‌ترین ابزارِ مقایسهٔ ریسک‌ها ماتریسِ احتمال–اثر است: احتمال و اثرِ هر ریسک را روی مقیاسِ یک تا پنج قضاوت می‌کنیم و حاصل‌ضرب را «امتیاز» می‌نامیم (شکل 1.7). مرزِ دسته‌ها (این‌جا ۱۵ و ۸) قراردادی است که خودِ پروژه می‌گذارد، نه یک استاندارد.\n\n\n\n\n\n\nشکل 1.7: نخستین ماتریسِ ریسکِ نیروگاهِ P (قضاوتِ آغازین)\n\n\n\nR1: L3 x I5 = 15 (high)\nR2: L3 x I4 = 12 (medium)\nR3: L4 x I3 = 12 (medium)\nR4: L2 x I4 =  8 (medium)\nR5: L3 x I3 =  9 (medium)\nR6: L2 x I3 =  6 (low)\nR7: L3 x I4 = 12 (medium)\nR8: L2 x I5 = 10 (medium)\n\nمثال 1.13 (از امتیاز تا اقدام) پرسش. بالاترین ریسکِ ماتریس (R1، کاهشِ ظرفیتِ پذیرشِ شبکه) را بردارید و برای آن یک اقدامِ کاهش و یک شاهد پیشنهاد کنید که نشان دهد ریسک کم شده است.\nپاسخ. اقدام: پیش از نصبِ دکل و هزینهٔ بزرگِ توسعه، درخواستِ رسمیِ اتصال و پیش‌مطالعهٔ ظرفیت از بهره‌بردارِ شبکه (فعالیتِ C را زودتر و با اولویت آغاز کنید). شاهد: نامهٔ رسمیِ ظرفیتِ قابلِ اتصال در آن نقطه یا نتیجهٔ مطالعهٔ اتصال؛ پس از دریافتِ آن، احتمالِ R1 از ۳ به ۱ یا ۲ کاهش می‌یابد و ریسک به دستهٔ «متوسط» یا «کم» می‌رود. اگر ظرفیت کمتر از 100 MW باشد، ریسک به واقعیت تبدیل شده و باید تصمیم گرفت (تمرین 1.35). قاعدهٔ کلی: اقدامی که شاهد تولید نمی‌کند، ریسک را کم نکرده است. ابزارِ کاملِ مدیریتِ ریسک در فصل‌های ۲۲، ۳۲ و ۳۸ می‌آید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا فعالیتِ D (قراردادهای زمین) با این‌که مهم است، شناوریِ هشت‌ماهه دارد؟ این شناوری چه خطری دارد؟\nاگر مدتِ B از ۱۴ به ۱۱ ماه کاهش یابد (مثلاً با پذیرشِ دادهٔ کوتاه‌تر)، مدتِ کل چه می‌شود؟ چه بهایی دارد؟\nچرا ضرب کردنِ احتمال در اثر برای ریسک‌هایی با اثرِ فاجعه‌بار و احتمالِ بسیار کم گمراه‌کننده است؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html#sec-ch01-c",
    "href": "chapters/01-book-and-project.html#sec-ch01-c",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "1.4 پ. نیروگاهِ P: مرز، فرض‌ها و شواهد",
    "text": "1.4 پ. نیروگاهِ P: مرز، فرض‌ها و شواهد\n\n1.4.1 دامنهٔ مرجع\nنیروگاهِ P یک نیروگاهِ خیالی است که فقط برای آموزش ساخته شده. هیچ ساختگاه، شبکه یا محصولِ واقعی را توصیف نمی‌کند و عددهایش توصیه نیستند. دامنهٔ مرجعِ آن چنین است:\n\nروی خشکی، متصل به شبکه، با آرایهٔ خورشیدیِ زمینی در مقیاسِ نیروگاهی و توربین‌های بادیِ خشکی.\nیک ذخیره‌سازِ باتری‌ای که پیکربندی‌پذیر است: دو سناریوی نام‌دار داریم، S0 بدونِ باتری و S1 با باتری، و هر تمرینی که به باتری می‌پردازد باید بگوید کدام سناریو، با چه نقش و چه فرض‌هایی.\nشبکهٔ جمع‌آوریِ فشارِ متوسط، پستِ خروجی و دارایی‌های صادراتِ توان در مالکیتِ پروژه، و یک نقطهٔ اتصالِ تعریف‌شده با شبکه؛ کارهایی که شرکتِ برق می‌سازد و مالک می‌شود، مرزِ بیرونی‌اند، نه بخشی از پروژه.\nخدماتِ کمکی و مشترکِ نیروگاه: تغذیهٔ داخلی، توزیعِ فشارِ ضعیفِ AC و DC، برقِ اضطراریِ کنترل، تهویه، روشنایی، پمپ‌ها و آب.\nآشکارسازی و اعلامِ حریق و رابط‌های اطفا بر پایهٔ ارزیابیِ خطرِ تأییدشده.\nکنترل‌گرِ نیروگاه، اسکادا، ارتباطات، اتاقِ کنترل و گروهِ بهره‌برداری.\n\nبیرون از دامنهٔ مرجع: بادِ فراساحلی، خورشیدیِ شناور و تولیدِ هیدروژن. این‌ها فقط در حاشیه‌های مشخصاً برچسب‌خورده به‌عنوانِ مقایسهٔ اختیاری می‌آیند، چون هر کدام طراحی، لجستیک، مجوز، ایمنی و بهره‌برداریِ متفاوتی دارد.\nجدول 1.5 عددهای بذریِ نیروگاهِ P را می‌دهد. ستونِ «وضعیت» از همین نخستین جدولِ کتاب همراهِ هر عدد است و تا پایانِ کتاب رها نمی‌شود.\n\n\n\nجدول 1.5: عددهای بذریِ نیروگاهِ P (بستهٔ دادهٔ مرجع، انتشارِ 1.0.0)\n\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nکمیت\nمقدار\nیکا\nوضعیت\n\n\n\n\nSR-01\nتوانِ آرایهٔ خورشیدی (DC)\n60\nMWp\nفرضی\n\n\nSR-02\nتوانِ اینورترهای خورشیدی (AC)\n50\nMW\nفرضی\n\n\nSR-03\nتوانِ بادی (AC)\n60\nMW\nفرضی\n\n\nSR-04\nولتاژِ نامیِ شبکهٔ جمع‌آوری\n33\nkV\nفرضی\n\n\nSR-05\nولتاژِ نامیِ نقطهٔ اتصال\n132\nkV\nفرضی\n\n\nSR-06\nسقفِ توانِ تحویلی در نقطهٔ اتصال\n100\nMW\nفرضی\n\n\nSR-07\nتوانِ باتری (سناریوی S1)\n20\nMW\nفرضی\n\n\nSR-08\nانرژیِ نامیِ باتری در آغازِ عمر (سناریوی S1)\n40\nMWh\nفرضی\n\n\n\n\n\n\nنکته‌ای دربارهٔ عددها: جمعِ توانِ اینورترها و توربین‌ها 110 MW است اما سقفِ تحویل 100 MW؛ این عمدی است و در بخشِ مثالِ کاربردی می‌بینیم چرا کسی ممکن است آگاهانه چنین کند.\n\n\n1.4.2 جریانِ انرژی و مرزِ مالکیت\nشکل 1.8 راهِ انرژی را از منبع تا شبکه نشان می‌دهد. از چپ به راست (قراردادِ نقشه‌های فنی در سراسرِ جهان این است که منبع در چپ و شبکه در راست باشد؛ متنِ فارسیِ کتاب این قرارداد را عوض نمی‌کند): آرایهٔ خورشیدی توانِ DC تولید می‌کند و اینورترها آن را به AC تبدیل می‌کنند؛ هر توربین مبدل و ترانسفورماتورِ خودش را دارد؛ باتری از راهِ یک مبدلِ دوسویه هم می‌گیرد و هم می‌دهد. همه به شینهٔ جمع‌آوریِ 33 kV می‌رسند (به انگلیسی collector bus؛ شینه یعنی هادیِ مشترکی که چند مدار به آن وصل می‌شوند). از شینه، ترانسفورماتورِ اصلی ولتاژ را به 132 kV بالا می‌برد تا در خطِ خروجی تلفات کم باشد، و در نقطهٔ اتصال کنتورِ فروش و مرزِ شبکه است. مصرفِ داخلی از همان شینه تغذیه می‌شود و کنترل‌گرِ نیروگاه با خط‌چین به همه‌جا وصل است: اطلاعات می‌گیرد و فرمان می‌دهد، اما انرژی نمی‌برد.\n\n\n\n\n\n\nشکل 1.8: نمودارِ جریانِ انرژیِ نیروگاهِ P؛ بلوک‌های خط‌چین فقط در سناریوی S1 وجود دارند\n\n\n\nاین شکل بلوکی است: هر بلوک ده‌ها تجهیز را نمایندگی می‌کند و هیچ‌چیز دربارهٔ تعدادِ مدارها، حفاظت یا سیم‌کشی نمی‌گوید. نمودارِ تک‌خطی (فصلِ ۲۳)، نقشهٔ حفاظت (فصلِ ۲۶) و نقشهٔ شبکهٔ ارتباطی (فصلِ ۳۵) هر یک لایهٔ دیگری از همین نیروگاه را نشان می‌دهند. یکی از مهارت‌های این کتاب این است که بدانید هر نقشه چه می‌گوید و چه نمی‌گوید.\nشکل 1.9 پرسشِ دیگری را پاسخ می‌دهد: مالِ کیست و مسئولیتِ کیست؟ هر دارایی از بلوکِ خورشیدی تا پستِ خروجیِ نیروگاه در مالکیت و مسئولیتِ پروژه است. در نقطهٔ اتصال، کنتورِ فروش و یک نقطهٔ جداسازی (کلیدی که می‌تواند نیروگاه را از شبکه جدا کند) قرار دارد و از آن‌سو شبکه مالِ شرکتِ برق است. اما یک دارایی با خط‌چین کشیده شده: خطِ خروجیِ 132 kV. این‌که خطِ خروجی و فیدرِ ورودی در پستِ شبکه را چه کسی می‌سازد، چه کسی مالک می‌شود و چه کسی نگه می‌دارد، در کشورها و پروژه‌های مختلف فرق دارد و در موافقت‌نامهٔ اتصال نوشته می‌شود. در خطِ مبنای نیروگاهِ P فرض کرده‌ایم که پروژه آن را می‌سازد و مالک می‌شود، و این فرض را با برچسبِ «فرض» در شکل و در دفترِ فرض‌ها نگه داشته‌ایم.\n\n\n\n\n\n\nشکل 1.9: مرزِ مالکیت و مسئولیت در نقطهٔ اتصالِ نیروگاهِ P؛ مالکیتِ خطِ خروجی یک فرضِ ثبت‌شده است\n\n\n\nچرا مرز این‌قدر مهم است؟ چون در مرز سه چیز عوض می‌شود: چه کسی پول می‌دهد، چه کسی طراحی و قواعد را تعیین می‌کند، و چه کسی هنگامِ خطا پاسخ‌گوست. اگر خطِ خروجی مالِ پروژه باشد، پروژه آن را می‌سازد، بیمه می‌کند، نگه می‌دارد و اگر قطع شود درآمدش را از دست می‌دهد؛ اگر مالِ شرکتِ برق باشد، معمولاً پروژه بخشی از هزینه را می‌دهد اما مسئولیتِ نگهداری ندارد. همین یک فرض می‌تواند هزینهٔ سرمایه‌ای، برنامهٔ زمانی و مدلِ مالی را جابه‌جا کند. جدول 1.6 مرز را دارایی به دارایی می‌نویسد.\n\n\n\nجدول 1.6: مرزِ ساخت، مالکیت و نگهداریِ دارایی‌های نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\n\n\nدارایی\nمی‌سازد\nمالک می‌شود\nنگه می‌دارد\nوضعیتِ این مرز\n\n\n\n\nبلوک‌های خورشیدی و اینورترها\nپروژه (EPC)\nپروژه\nپروژه (O&M)\nفرضِ مبنا\n\n\nتوربین‌ها و مبدل‌هایشان\nپروژه (EPC و سازنده)\nپروژه\nپروژه (اغلب سازنده)\nفرضِ مبنا\n\n\nباتری و مبدلش (S1)\nپروژه\nپروژه\nپروژه\nفرضِ مبنا\n\n\nشبکهٔ جمع‌آوری 33 kV\nپروژه\nپروژه\nپروژه\nفرضِ مبنا\n\n\nپستِ خروجی 33/132 kV\nپروژه\nپروژه\nپروژه\nفرضِ مبنا\n\n\nخطِ خروجی 132 kV\nپروژه؟\nپروژه؟\nپروژه؟\nفرض، باز\n\n\nفیدر و تجهیزِ ورودی در پستِ شبکه\nشرکتِ برق؟ (با هزینهٔ پروژه؟)\nشرکتِ برق\nشرکتِ برق\nباز\n\n\nکنتورِ فروش\nشرکتِ برق یا پروژه زیرِ نظارت\nطبقِ موافقت‌نامه\nشرکتِ برق\nباز\n\n\nشبکهٔ سراسری\nشرکتِ برق\nشرکتِ برق\nشرکتِ برق\nبیرونِ دامنه\n\n\n\n\n\n\n\n\n1.4.3 بستهٔ دادهٔ مرجع و دفترِ فرض‌ها\nهمهٔ مثال‌های کتاب از یک منبعِ واحد تغذیه می‌شوند: بستهٔ دادهٔ مرجعِ نیروگاهِ P (به انگلیسی Plant P Reference Data Pack). انتشارِ کنونی 1.0.0 است و این‌ها را دارد:\n\nعددهای بذری (جدول 1.5) و دفترِ فرض‌ها (جدول 1.7).\nدو کارتِ سناریو: S0 بدونِ باتری و S1 با باتری.\nیک سالِ غیرِکبیسهٔ دادهٔ ساعتیِ ساختگی: تابشِ افقیِ کل، مستقیم و پخشیده، دمای هوا، سرعتِ باد در سه ارتفاع، جهتِ باد و فشارِ هوا؛ ۸۷۶۰ ردیف، با مُهرِ زمانِ آغازِ هر ساعت به وقتِ محلیِ ثابت (UTC+04:00، بی تغییرِ ساعتِ تابستانی).\nسه زیرمجموعهٔ کوچک برای محاسبهٔ دستی: یک روزِ تابستانی، یک روزِ زمستانی و یک هفتهٔ بهاری.\nدادهٔ تجهیزِ خیالی: ماژولِ PVM-550 و توربینِ WT-5.0-150 با منحنیِ توانش.\nواژه‌نامهٔ داده (نامِ هر ستون، یکا، معنا، بازهٔ مجاز)، پرچمِ کیفیت برای هر ردیف، خاستگاه (کدام برنامه، با کدام بذرِ تصادفی)، نتایجِ موردِ انتظار که آزمون‌های خودکار بازتولید می‌کنند، و چک‌سامِ هر فایل در یک مانیفست، تا هر کسی بتواند مطمئن شود همان داده‌ای را دارد که کتاب استفاده کرده.\n\nچرا این‌همه تشریفات برای دادهٔ ساختگی؟ چون می‌خواهیم عادتِ پروژهٔ واقعی را تمرین کنیم: در پروژهٔ واقعی هم داده نسخه دارد، هم باید بدانید از کجا آمده، هم باید بتوانید ثابت کنید دست نخورده است. اگر در فصلِ ۱۵ عددی با فصلِ ۱ نخواند، باید بتوان گفت کدام انتشار و کدام سناریو و کدام فرض عوض شده است.\nکارتِ سناریوی S1 را ببینید. هر تمرینِ باتری باید این مقادیر را (یا آنچه را عوض می‌کند) صریح بگوید؛ به‌ویژه خطِ آخر: شارژ از شبکه مجاز نیست، مگر سناریویی خلافش را بگوید.\n# Scenario S1: Plant P with battery storage. Every BESS exercise must state\n# these values (or the ones it changes) explicitly.\nid: S1\nname: BESS\nstatus: assumed\npv: {dc_mwp: 60, ac_mw: 50}\nwind: {ac_mw: 60, turbines: 12, turbine_id: WT-5.0-150}\nexport_limit_mw: 100\nbess:\n  power_mw: 20\n  energy_mwh_nominal_bol: 40          # beginning of life\n  soc_window_pct: [10, 90]            # usable state-of-charge window\n  usable_energy_mwh_bol: 32\n  roundtrip_efficiency_ac_pct: 86     # one-way 92.7 percent\n  capacity_fade_pct_per_year: 2.0     # linear teaching model\n  reserve_mwh: 0                      # no energy held back for services by default\n  charging_source: on-site PV and wind only\n  grid_charging_permitted: false\nپنج برچسبِ وضعیت. هر عددِ نیروگاهِ P یکی از پنج برچسبِ شکل 1.10 را دارد. پله‌ها از راست به چپ بالا می‌روند:\n\nساختگی (به انگلیسی synthetic): با برنامه تولید شده تا شبیهِ واقعیت باشد؛ مثلِ دادهٔ ساعتیِ بسته.\nفرضی (به انگلیسی assumed): حدسِ آگاهانهٔ نویسنده یا مهندس؛ مثلِ ضریبِ ظرفیتِ 20 %.\nاعلامِ سازنده (به انگلیسی vendor): از برگهٔ داده یا گزارشِ آزمونِ کارخانه؛ درست است تا جایی که سازنده درست گفته و شرایطِ آزمون با شرایطِ ما یکی باشد.\nاندازه‌گیری‌شده (به انگلیسی measured): با ابزارِ کالیبره در همان ساختگاه یا همان تجهیز؛ خودش عدمِ قطعیت دارد (فصلِ ۲).\nتأییدشدهٔ رسمی (به انگلیسی verified): مرجعِ صلاحیت‌دار آن را پذیرفته یا الزام کرده؛ مثلِ سقفِ توانِ تحویلی وقتی در موافقت‌نامهٔ اتصالِ امضاشده نوشته شده باشد.\n\n\n\n\n\n\n\nشکل 1.10: نردبانِ شواهد: پنج برچسبِ وضعیتِ هر عدد در کتاب\n\n\n\nنردبان ترتیبِ اعتماد نیست به این معنا که پلهٔ بالا همیشه درست‌تر باشد؛ یک اندازه‌گیریِ بد از یک فرضِ خوب بدتر است. نردبان ترتیبِ پاسخ‌گویی است: هر چه بالاتر، کسی بیرون از شما مسئولِ آن عدد است و دفاع از آن آسان‌تر. قاعدهٔ کتاب: عددِ پلهٔ پایین را هرگز به‌جای عددِ پلهٔ بالا جا نمی‌زنیم، و هر فصل چند عدد را یک پله بالا می‌برد.\nدفترِ فرض‌ها. جدول 1.7 دفترِ فرض‌های انتشارِ 1.0.0 است. هر فرض شناسه دارد تا بتوان در فصل‌های بعد به آن ارجاع داد («فرضِ A-012 در فصلِ ۲۰ با سناریوی S2 جایگزین می‌شود»). دفتر فقط با ثبتِ دلیل، فهرستِ هر چیزی که از آن فرض استفاده کرده و بازمحاسبهٔ مثال‌های وابسته تغییر می‌کند؛ تغییرِ بی‌صدا ممنوع است.\n\n\n\nجدول 1.7: دفترِ فرض‌های نیروگاهِ P، انتشارِ 1.0.0\n\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nکمیت\nمقدار\nوضعیت\nیادداشت\n\n\n\n\nA-001\nعرضِ جغرافیایی\n34° N\nفرضی\nطولِ جغرافیایی تعریف نشده: ساختگاه بی‌مکان است\n\n\nA-002\nارتفاع از سطحِ دریا\n1200 m\nفرضی\n\n\n\nA-003\nمنطقهٔ زمانیِ همهٔ مُهرها\nUTC+04:00\nفرضی\nثابت؛ بی ساعتِ تابستانی\n\n\nA-004\nبسامدِ نامیِ شبکه\n50 Hz\nفرضی\n\n\n\nA-005\nتعداد و توانِ توربین‌ها\n12 × 5 MW\nفرضی\nتوربینِ خیالیِ WT-5.0-150\n\n\nA-006\nارتفاعِ هاب\n100 m\nفرضی\nبرابرِ بالاترین ارتفاعِ اندازه‌گیریِ داده\n\n\nA-007\nماژولِ خورشیدی\nPVM-550\nساختگی\nماژولِ خیالیِ 550 Wp\n\n\nA-008\nنسبتِ DC/AC\n1.2\nفرضی\nاز SR-01 و SR-02\n\n\nA-009\nبازهٔ شارژِ قابلِ استفادهٔ باتری (S1)\n10 تا 90 %\nفرضی\n32 MWh قابلِ استفاده در آغازِ عمر\n\n\nA-010\nبازدهِ رفت‌وبرگشتِ باتری، AC به AC (S1)\n86 %\nفرضی\nیک‌طرفه 92.7 %\n\n\nA-011\nافتِ ظرفیتِ باتری (S1)\n2 % در سال\nفرضی\nمدلِ خطیِ آموزشی\n\n\nA-012\nمنبعِ شارژِ باتری (S1)\nفقط خورشید و بادِ خودِ نیروگاه\nفرضی\nشارژ از شبکه مجاز نیست مگر سناریویی بگوید\n\n\nA-013\nدادهٔ ساعتیِ منبع\nساختگی، ۸۷۶۰ ساعت\nساختگی\nدر سناریوهای بعد با دادهٔ اندازه‌گیری جایگزین می‌شود\n\n\n\n\n\n\n\n\n1.4.4 گونه‌های کشوری\nنیروگاهِ P یک خطِ مبنای بی‌طرف دارد که در آن قانون، شرکتِ برق و آیین‌نامهٔ شبکه فرضی‌اند. کنارِ آن سه گونهٔ کشوری نگه می‌داریم: نیروگاهِ P–ایران، نیروگاهِ P–افغانستان و نیروگاهِ P–تاجیکستان. هر گونه یک لایهٔ رویین (به انگلیسی overlay) است که الزاماتِ تأییدشدهٔ آن کشور را روی خطِ مبنا می‌گذارد: چه نهادی پروانه می‌دهد، آیین‌نامهٔ شبکهٔ آن کشور در نقطهٔ اتصال چه می‌خواهد، چه استانداردهایی پذیرفته است، آب و زمین چه قاعده‌ای دارد. لایهٔ رویین خطِ مبنا را بازنویسی نمی‌کند و سه کشور یکسان فرض نمی‌شوند. در این فصل فقط می‌دانیم که این سه لایه وجود دارند؛ فصل‌های ۵۵ تا ۵۷ آن‌ها را با منابعِ رسمی می‌سازند و هر جا منبعِ رسمی یافت نشود، می‌نویسند «نیازمندِ تأییدِ مرجعِ صلاحیت‌دار».\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا طولِ جغرافیاییِ ساختگاه تعریف نشده است، در حالی که عرضِ جغرافیایی تعریف شده؟ (راهنمایی: کدام‌یک برای محاسبهٔ خورشید لازم است و کدام‌یک ساختگاه را شناسایی‌پذیر می‌کند؟)\nفرضِ A-012 چرا این‌قدر مهم است که با حروفِ سیاه نوشته شده؟ اگر شارژ از شبکه مجاز باشد، چه چیزی در اقتصاد و در قواعدِ شبکه عوض می‌شود؟\nسه عدد از این فصل را نام ببرید که در فصل‌های بعد باید از پلهٔ «فرضی» به پلهٔ «تأییدشدهٔ رسمی» برسند، و بگویید چه کسی آن‌ها را تأیید می‌کند.\n\n\n\n\n\n1.4.5 چرا «هیبریدی»؟ هم‌افزاییِ باد و خورشید\nنیروگاهِ هیبریدی فقط دو نیروگاه کنارِ هم نیست؛ دلیلِ وجودش این است که دو منبع در زمان‌های متفاوت تولید می‌کنند و از یک اتصال، یک زمین و یک گروهِ بهره‌برداری مشترک استفاده می‌کنند. با دادهٔ ساعتیِ بسته می‌توانیم این هم‌افزایی را اندازه بگیریم.\nیک هفته، ساعت به ساعت. شکل 1.11 هفتهٔ بهاریِ بسته را نشان می‌دهد. خورشید هر روز یک کوهانِ منظم دارد؛ باد نامنظم است، گاهی شب‌ها و گاهی چند روز پیاپی قوی. مجموع از هر کدام کمتر صفر می‌شود و در بیشترِ ساعت‌ها با فاصله زیرِ سقفِ 100 MW است.\n\n\n\n\n\n\nشکل 1.11: یک هفتهٔ بهاری از سالِ دادهٔ ساختگی، ساعت به ساعت (مدلِ غربالگری)\n\n\n\nمنحنیِ تداوم. اگر توانِ ساعتیِ یک سال را از بزرگ به کوچک مرتب کنیم، منحنیِ تداوم (به انگلیسی duration curve) به دست می‌آید: برای هر توان می‌گوید در چند ساعت از سال تولید از آن بیشتر است (شکل 1.12). سطحِ زیرِ منحنی انرژیِ سالانه است. منحنیِ خورشیدی پس از حدودِ ۴۵۰۰ ساعت به صفر می‌رسد (شب‌ها)؛ منحنیِ بادی تقریباً همهٔ سال بالای صفر است اما کمتر به اوج می‌رسد؛ و منحنیِ مجموع در تمامِ طول بالای هر دو است.\n\n\n\n\n\n\nشکل 1.12: منحنی‌های تداومِ خورشیدی، بادی و مجموعِ نیروگاهِ P در سالِ دادهٔ ساختگی\n\n\n\n\nمثال 1.14 (سنجه‌های هم‌افزایی) پرسش. با دادهٔ ساعتی، (الف) ضریبِ همبستگیِ توانِ ساعتیِ خورشیدی و بادی، (ب) شمارِ ساعت‌هایی که مجموع از چند آستانه بیشتر است، و (ج) ضریبِ ظرفیتِ اتصالِ 100 MW را در سه حالت (فقط خورشیدی، فقط بادی، هیبریدی) حساب کنید.\nپاسخ.\ncorrelation of hourly PV and wind power: -0.124 (daylight hours 07-17 only:\n    -0.097)\nhours with PV + wind above   0.1 MW:  8398 ( 95.9 %)\nhours with PV + wind above  10.0 MW:  6878 ( 78.5 %)\nhours with PV + wind above  50.0 MW:  2493 ( 28.5 %)\nhours with PV + wind above  80.0 MW:   276 (  3.2 %)\nhours with PV + wind above 100.0 MW:     8 (  0.1 %)\nhours below 10 MW: PV alone 5590, wind alone 3465, together 1882\nexport capacity factor: PV only 0.111, wind only 0.220, hybrid 0.331 of the\n    100 MW connection\nتفسیر. (الف) ضریبِ همبستگی عددی میانِ \\(-1\\) و \\(+1\\) است که می‌گوید دو کمیت تا چه حد با هم بالا و پایین می‌روند (تعریفِ دقیق در فصلِ ۳). مقدارِ کمی منفیِ \\(-0.12\\) یعنی در این دادهٔ ساختگی، باد کمی تمایل دارد وقتی آفتاب کم است بیشتر باشد؛ اما هم‌افزاییِ اصلی از همبستگی نیست، از این است که خورشید نیمی از ساعت‌ها صفر است و باد نه. (ب) ساعت‌هایی که مجموع زیرِ 10 MW است ۱۸۸۲ است، در برابرِ ۵۵۹۰ ساعت برای خورشیدیِ تنها و ۳۴۶۵ ساعت برای بادیِ تنها. (ج) اتصالِ 100 MW با خورشیدیِ تنها فقط 11 % و با بادیِ تنها 22 % از ظرفیتش استفاده می‌کرد؛ با هر دو، 33 %. این یکی از قوی‌ترین استدلال‌های اقتصادیِ نیروگاهِ هیبریدی است: یک اتصال، دو منبع، که هزینهٔ پست، خط و مطالعهٔ شبکه را میانِ انرژیِ بیشتری تقسیم می‌کند. محدودیت: این عددها را دادهٔ ساختگی ساخته است؛ هم‌افزاییِ واقعی ساختگاه به ساختگاه فرق دارد و اندازه‌گیریِ فصل‌های ۱۲ و ۱۳ آن را روشن می‌کند.\n\n\n\n1.4.6 نیروگاه چگونه پول درمی‌آورد\nنیروگاهِ تجاری انرژی می‌فروشد، اما ارزشِ هر مگاوات‌ساعت به زمانِ تحویلش بستگی دارد، اگر قرارداد یا بازار این را بخواهد. ساده‌ترین شکل، تعرفهٔ ثابت است: هر مگاوات‌ساعت یک قیمت. شکلِ دیگر، تعرفهٔ زمانی: ساعت‌های پرمصرفِ شبکه گران‌تر. این‌که کدام شکل برای نیروگاهِ P صادق است، در قراردادِ خرید و قواعدِ هر کشور تعیین می‌شود (فصل‌های ۲۱ و ۵۵ تا ۵۷)؛ این‌جا فقط منطق را با عددهای ساختگی می‌بینیم.\n\n\n\n\n\n\nشکل 1.13: میانگینِ توانِ خورشیدی و بادی در هر ساعتِ روز در طولِ سال، با پنجرهٔ ساعتِ گرانِ فرضی\n\n\n\n\nمثال 1.15 (درآمد با دو تعرفهٔ ساختگی) پرسش. درآمدِ سالانهٔ نیروگاهِ P را با یک تعرفهٔ ثابتِ 50 واحدِ پولیِ خیالی بر مگاوات‌ساعت و با یک تعرفهٔ زمانی (90 واحد از ساعتِ ۱۸ تا ۲۲ و 40 واحد در بقیهٔ ساعت‌ها) حساب کنید. ارزشِ میانگینِ هر مگاوات‌ساعتِ خورشیدی و بادی را در تعرفهٔ زمانی مقایسه کنید. همهٔ قیمت‌ها و واحدِ پولی خیالی‌اند.\nپاسخ. درآمد برابرِ جمعِ «انرژیِ تحویلیِ هر ساعت × قیمتِ همان ساعت» است:\ntariffs are FICTIONAL teaching values in an imaginary currency unit (u)\nflat tariff 50 u/MWh: revenue 14.49 million u/yr\ntime-of-use: 90 u/MWh from 18:00 to 22:00, 40 u/MWh otherwise (time-weighted\n    mean 48.3 u/MWh)\nrevenue 13.20 million u/yr; average value 45.5 u/MWh\naverage value of PV energy 40.2 u/MWh, of wind energy 48.3 u/MWh\nenergy exported 18:00-22:00: 32.2 GWh (11.1 % of the year's export)\nبا تعرفهٔ ثابت 14.49 و با تعرفهٔ زمانی 13.20 میلیون واحد، با این‌که میانگینِ زمانیِ تعرفهٔ زمانی (48.3) نزدیکِ تعرفهٔ ثابت است. چرا کمتر؟ چون فقط ۱۱ درصدِ انرژی در ساعت‌های گران تحویل می‌شود، و تقریباً هیچ‌کدام از آن خورشیدی نیست (شکل 1.13): ارزشِ میانگینِ انرژیِ خورشیدی 40.2 و انرژیِ بادی 48.3 واحد است. درس: در تعرفهٔ زمانی، زمانِ تولید به اندازهٔ مقدارِ آن مهم است، و همین‌جا نقشی واقعی برای باتریِ سناریوی S1 پیدا می‌شود: جابه‌جا کردنِ انرژیِ ظهر به عصر، نه ذخیرهٔ مازادِ ناچیزِ مثال 1.18. این پرسش در فصل‌های ۱۹ تا ۲۱ با بهای باتری، تلفاتِ رفت‌وبرگشت و فرسودگی پاسخ می‌گیرد.\n\n\n\n1.4.7 یک عدد از پلهٔ «فرضی» تا «تأییدشده»\nشکل 1.10 گفت هر عدد پله‌پله بالا می‌رود. بیایید سفرِ یک عدد، سقفِ توانِ تحویلیِ 100 MW، را دنبال کنیم تا ببینیم «بالا رفتن» در عمل چه سندهایی می‌خواهد:\n\n\n\nجدول 1.8: سفرِ یک عدد از فرض تا شاهد: سقفِ توانِ تحویلی\n\n\n\n\n\n\n\n\n\n\n\nپله\nسند یا رویداد\nچه کسی\nآنچه عدد را محکم‌تر می‌کند\n\n\n\n\nفرضی\nاین فصل؛ بستهٔ دادهٔ 1.0.0\nنویسنده / توسعه‌دهنده\nهیچ؛ فقط نقطهٔ آغاز\n\n\nاعلامِ غیررسمی\nپاسخِ کتبیِ اولیهٔ شرکتِ برق به پرسشِ ظرفیت\nشرکتِ برق\nنشانهٔ امکان، بی تعهد\n\n\nنتیجهٔ مطالعه\nگزارشِ مطالعهٔ اتصال با مدلِ شبکه\nبهره‌بردارِ شبکه یا مشاورِ مورد تأییدِ آن\nتحلیلِ فنی با فرض‌های ثبت‌شده (فصلِ ۲۸)\n\n\nپیشنهادِ رسمی\nپیشنهادِ اتصال با شرایط و هزینه\nشرکتِ برق\nتعهدِ مشروط\n\n\nتأییدشدهٔ رسمی\nموافقت‌نامهٔ اتصالِ امضاشده\nشرکتِ برق و مالک\nتعهدِ حقوقی با شرایطِ بهره‌برداری\n\n\nاندازه‌گیری‌شده\nآزمون‌های پذیرش و سوابقِ بهره‌برداری\nبهره‌بردارِ شبکه و مالک\nرفتارِ واقعی در نقطهٔ اتصال (فصل‌های ۵۰ و ۵۱)\n\n\n\n\n\n\nدو نکته. نخست، ترتیبِ پله‌ها در این مثال با نردبانِ کلی کمی فرق دارد: برای یک الزامِ قراردادی، «تأییدشدهٔ رسمی» پیش از «اندازه‌گیری‌شده» می‌آید؛ برای یک دادهٔ فیزیکی (مثلاً سرعتِ باد) برعکس. نردبان ترتیبِ پاسخ‌گویی است، نه ترتیبِ زمانی. دوم، هر پله ممکن است عدد را عوض کند: مطالعهٔ اتصال ممکن است بگوید 80 MW، و آن‌گاه همهٔ محاسبه‌های وابسته (تمرین 1.24، تمرین 1.35) باید دوباره انجام شوند. دفترِ فرض‌ها برای همین است: بدانیم کدام نتیجه‌ها به کدام فرض تکیه دارند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا منحنیِ تداومِ مجموع همیشه بالای هر دو منحنیِ جداگانه است؟\nاگر باد و آفتاب کاملاً هم‌زمان بودند (همبستگیِ \\(+1\\))، بُرش در سقفِ 100 MW بیشتر می‌شد یا کمتر؟\nدر تعرفهٔ زمانیِ مثال، کدام منبع از جابه‌جاییِ زمانیِ انرژی با باتری بیشتر سود می‌برد؟ چرا؟\n\n\n\n\n\n1.4.8 مثالِ کاربردیِ یکپارچه: نخستین پروندهٔ نیروگاهِ P\nاکنون همهٔ ابزارهای این فصل را روی نیروگاهِ P به‌کار می‌بریم، در سه سطح. داده: بستهٔ دادهٔ مرجع، انتشارِ 1.0.0، سناریوهای S0 و S1؛ وضعیتِ همهٔ ورودی‌ها ساختگی یا فرضی.\n\nمثال 1.16 (سطحِ مقدماتی: دست در برابرِ کد) در مثال 1.9 با ضریب‌های ظرفیتِ فرضی به 88 و 184 GWh رسیدیم. برنامهٔ همراهِ فصل همان محاسبه را با دادهٔ ساعتیِ بسته و یک مدلِ بسیار سادهٔ تبدیل انجام می‌دهد: برای خورشیدی، توانِ DC را متناسب با تابشِ افقی می‌گیرد، 15 % برای دما، گردوغبار و تلفاتِ سیم‌کشی کم می‌کند، بازدهِ اینورتر را 98 % می‌گیرد و خروجی را به 50 MW محدود می‌کند؛ برای بادی، سرعتِ بادِ ارتفاعِ هاب را روی منحنیِ توانِ توربین می‌خواند، در دوازده ضرب می‌کند و 12 % برای سایهٔ بادی، خاموشی و تلفاتِ الکتریکی کم می‌کند. همهٔ این ضریب‌ها فرضی‌اند. خروجیِ برنامه:\nPlant P - first-pass (screening) numbers\ndata: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS)\nassumptions: PR_dc = 0.85, inverter efficiency = 0.98, wind losses = 0.12;\n    horizontal irradiance used for the PV array\n\nPV   energy    97.3 GWh/yr, capacity factor (50 MW AC) 0.222\nwind energy   192.5 GWh/yr, capacity factor (60 MW)    0.366\nsum           289.8 GWh/yr\nPV DC/AC ratio 1.20: 17 h at the inverter limit, 15.7 MWh clipped (0.02 % of\n    unclipped AC)\nhighest hourly PV + wind 102.7 MW (export limit 100 MW)\nhours above the export limit: 8\nS0 curtailed 13.8 MWh/yr (0.005 % of generation)\nS0 exported 289.8 GWh/yr, capacity factor (100 MW) 0.331\nمقایسه. کد برای خورشیدی 97.3 GWh (ضریبِ ظرفیتِ 22.2 %) و برای بادی 192.5 GWh (36.6 %) می‌دهد؛ محاسبهٔ دستی 88 و 184. تفاوت ده درصدی است و هیچ‌کدام درست‌تر نیست: دستی از دو ضریبِ حدسی آمده و کد از دادهٔ ساختگی و سه ضریبِ حدسیِ دیگر. آنچه مقایسه به ما می‌گوید این است که دو راهِ مستقل به یک مرتبهٔ بزرگی رسیده‌اند، پس اشتباهِ فاحش (یکای غلط، ضریبِ جاافتاده) در کار نیست. این همان «وارسیِ مستقل» است که فصلِ ۲ به روش تبدیلش می‌کند.\nدو مشاهدهٔ تازه که محاسبهٔ دستی نمی‌توانست بدهد: اینورترها فقط در ۱۷ ساعتِ سال به سقفِ 50 MW می‌رسند و انرژیِ بریده‌شده ناچیز است؛ پس در این مدلِ خام نسبتِ 1.2 تقریباً هیچ بُرشی ندارد (فصلِ ۱۰ نشان می‌دهد مدلِ دقیق‌تر، با تابشِ روی سطحِ شیب‌دار و دمای سلول، نتیجهٔ متفاوتی می‌دهد). و بیشینهٔ مجموعِ تولید 102.7 MW است، یعنی فقط 2.7 MW بالای سقفِ شبکه، و فقط در ۸ ساعتِ سال.\n\n\nمثال 1.17 (سطحِ میانی: معلوم، فرض، مجهول، تأییدیه) برای نقطهٔ اتصالِ نیروگاهِ P، آنچه را می‌دانیم، فرض کرده‌ایم، نمی‌دانیم و باید تأیید بگیریم جدا می‌کنیم (جدول 1.9). این جدول الگوی فهرستِ مجهول‌ها (به انگلیسی unknowns register) و فهرستِ تأییدیه‌ها (به انگلیسی approvals register) است که از این فصل آغاز می‌شوند و شناسه‌های U و P می‌گیرند.\n\n\n\nجدول 1.9: معلوم‌ها، فرض‌ها، مجهول‌ها و تأییدیه‌های نقطهٔ اتصالِ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\n\nمورد\nوضعیت\nچه می‌دانیم / چه لازم است\nچه کسی روشن می‌کند\n\n\n\n\nولتاژِ نقطهٔ اتصال 132 kV\nفرض (SR-05)\nپستِ نزدیکِ شبکه این سطح را دارد؟\nشرکتِ برق، در پاسخ به درخواستِ اتصال\n\n\nسقفِ تحویل 100 MW\nفرض (SR-06)\nظرفیتِ خطوط و ترانسفورماتورهای شبکه در آن نقطه\nمطالعهٔ اتصالِ بهره‌بردارِ شبکه\n\n\nمالکیتِ خطِ خروجی\nفرض، باز (U-001)\nرویهٔ آن کشور؛ طولِ مسیر؛ حقِ عبور\nموافقت‌نامهٔ اتصال؛ فصلِ ۵۵ تا ۵۷\n\n\nرفتارِ لازم در خطای شبکه\nمجهول (U-002)\nآیین‌نامهٔ شبکه چه می‌خواهد (فصلِ ۲۸)\nبهره‌بردارِ شبکه\n\n\nاجازهٔ شارژِ باتری از شبکه\nفرض: ممنوع (A-012)\nقاعدهٔ تعرفه و شبکه\nتنظیم‌گر و شرکتِ برق\n\n\nمحلِ دقیقِ کنتورِ فروش\nمجهول (U-003)\nاین‌سو یا آن‌سوی ترانسفورماتورِ اصلی؟ تلفاتِ چه کسی؟\nقراردادِ خریدِ برق\n\n\nفاصله تا پستِ شبکه\nمجهول (U-004)\nساختگاه بی‌مکان است؛ در سناریوهای بعد تعیین می‌شود\nتوسعه‌دهنده\n\n\nپروانهٔ تولید\nتأییدیهٔ لازم (P-001)\nنهادِ صادرکننده، شرایط، مدت\nفصل‌های ۵۴ تا ۵۷\n\n\nموافقت‌نامهٔ اتصال\nتأییدیهٔ لازم (P-002)\nپیش‌نیازِ تأمینِ مالی\nبهره‌بردارِ شبکه\n\n\nتأییدِ تنظیماتِ حفاظتِ نقطهٔ اتصال\nتأییدیهٔ لازم (P-003)\nمثال 1.3\nبهره‌بردارِ شبکه\n\n\n\n\n\n\nدرسِ این جدول: در آغازِ پروژه، ستونِ وضعیت تقریباً هیچ «تأییدشده‌ای» ندارد و این طبیعی است. آنچه غیرِطبیعی و خطرناک است، نوشتنِ «132 kV» و «100 MW» در یک نقشه بی برچسب، طوری که شش ماه بعد کسی آن را تأییدشده بپندارد.\n\n\nمثال 1.18 (سطحِ یکپارچه: با باتری یا بی باتری؟) نیروگاهِ P در سناریوی S1 باتریِ 20 MW / 40 MWh دارد. نخستین و ساده‌ترین نقشی که می‌توان برای آن تصور کرد این است: در ساعت‌هایی که تولید از سقفِ 100 MW بیشتر است، مازاد را ذخیره کند و بعداً، وقتی جا هست، تحویل دهد. آیا این نقش باتری را توجیه می‌کند؟\nابتدا ببینیم باد و خورشید چگونه هم‌زمان می‌شوند. شکل 1.14 روزِ تابستانیِ بسته (23 ژوئن) را نشان می‌دهد: خورشید در میانهٔ روز و باد در شب و صبحِ زود قوی است؛ در این روز مجموع هیچ‌گاه از 63 MW فراتر نمی‌رود. شکل 1.15 همین مکملی را در طولِ سال نشان می‌دهد: خورشید در تابستان و باد در پاییز و زمستانِ این دادهٔ ساختگی بیشتر است.\n\n\n\n\n\n\nشکل 1.14: توانِ خورشیدی، بادی و مجموع در روزِ تابستانیِ بسته؛ سقفِ 50 MW اینورترها در ظهر دیده می‌شود\n\n\n\n\n\n\n\n\n\nشکل 1.15: انرژیِ ماهانهٔ خورشیدی و بادیِ نیروگاهِ P در دادهٔ ساختگیِ انتشارِ 1.0.0\n\n\n\nحالا بخشِ دومِ گزارشِ برنامه، که باتریِ S1 را فقط در همین نقش (ذخیرهٔ مازادِ بریده‌شده) شبیه‌سازی می‌کند. شبیه‌سازی ساده و حریصانه است: هر وقت مازاد هست و باتری جا دارد شارژ می‌کند، هر وقت شبکه جا دارد و باتری پر است تخلیه می‌کند، با بازدهِ یک‌طرفهٔ \\(\\sqrt{0.86} \\approx 0.927\\) در هر جهت و بی شارژ از شبکه (فرضِ A-012):\ndata: Plant P Reference Data Pack 1.0.0, scenario S1 (BESS)\nbattery role in this test: store curtailed energy only, deliver it later\nenergy charged              13.8 MWh/yr\nenergy delivered later      11.8 MWh/yr\nfull-cycle equivalents      0.43 per year\nexported                   289.8 GWh/yr\nduration at rated power: 2.0 h nominal, 1.6 h usable\nنتیجه. در کلِ سال فقط 13.8 MWh به‌خاطرِ سقفِ شبکه بریده می‌شود، یعنی پنج‌هزارمِ درصدِ تولید، و باتری از آن 11.8 MWh را پس می‌دهد. یک باتریِ 40 MWh که در سال 12 MWh انرژی جابه‌جا می‌کند، یعنی کمتر از یک سیکلِ کامل در سال. با این عددها نقشِ «ذخیرهٔ مازاد» به‌هیچ‌وجه باتری را توجیه نمی‌کند. این نتیجهٔ منفی ارزشمند است: به ما می‌گوید اگر نیروگاهِ P باتری داشته باشد، باید به دلیلِ دیگری باشد: جابه‌جا کردنِ انرژی به ساعت‌های گران‌تر، خدماتِ شبکه مثلِ کنترلِ بسامد، نرم کردنِ شیبِ تغییراتِ توان، یا الزامِ قراردادی. هر یک از این نقش‌ها سازوکار، اقتصاد و قواعدِ خودش را دارد و فصل‌های ۱۹ تا ۲۱ آن‌ها را یکی‌یکی می‌سنجند. پرسشِ باز برای پرونده: «نقشِ باتری در S1 چیست؟» را با شناسهٔ U-005 ثبت می‌کنیم.\nوارسیِ معقول بودن. چرا بُرش این‌قدر کم است؟ چون جمعِ توانِ نامی فقط 10 % بالای سقف است و برای رسیدنِ مجموع به 100 MW باید آفتابِ تندِ ظهر با بادی نزدیکِ توانِ نامی هم‌زمان شود، که در این دادهٔ ساختگی به‌ندرت پیش می‌آید. اگر سقف 80 MW بود چه می‌شد؟ این پرسشِ تمرینِ سطحِ سوم است. محدودیتِ مدل: هم‌زمانی را دادهٔ ساختگی تعیین کرده است؛ در ساختگاهِ واقعی ممکن است باد و آفتاب هم‌زمان‌تر یا ناهم‌زمان‌تر باشند، و این یکی از نخستین چیزهایی است که اندازه‌گیریِ فصل‌های ۱۲ و ۱۳ باید روشن کند.\n\n\n\n1.4.9 تحویل‌دادنیِ نیروگاهِ P\nهر فصل یک برگِ ماندگار به پروندهٔ نیروگاهِ P می‌افزاید و فصلِ ۵۹ همهٔ برگ‌ها را کنارِ هم می‌گذارد. برگِ این فصل، پروندهٔ نسخهٔ 0.1 است:\n\nبیانیهٔ دامنه: بخش 1.4.1، با فهرستِ آنچه بیرونِ دامنه است.\nنمودارِ جریانِ انرژی: شکل 1.8.\nنمودارِ مرزِ مالکیت و مسئولیت: شکل 1.9 و جدول 1.6.\nنقشهٔ مسئولیت: جدول 1.1 و الگوی RACI در جدول 1.2.\nبستهٔ دادهٔ مرجع، انتشارِ 1.0.0: عددهای بذری، سناریوهای S0 و S1، دادهٔ ساعتی و تجهیزِ خیالی، با چک‌سام.\nدفترِ فرض‌ها: A-001 تا A-013 (جدول 1.7).\nفهرستِ مجهول‌ها: U-001 مالکیتِ خطِ خروجی؛ U-002 رفتارِ لازم در خطای شبکه؛ U-003 محلِ کنتور؛ U-004 فاصله تا پستِ شبکه؛ U-005 نقشِ باتری در S1.\nفهرستِ تأییدیه‌ها: P-001 پروانهٔ تولید؛ P-002 موافقت‌نامهٔ اتصال؛ P-003 تأییدِ تنظیماتِ حفاظت.\nدفترِ تصمیم: D-001: «خطِ مبنای نیروگاهِ P با عددهای بذریِ جدول 1.5 و مالکیتِ خطِ خروجی توسطِ پروژه پذیرفته شد؛ مبنا: تصمیمِ آموزشیِ نویسنده؛ شرط: هر دو فرض در گونه‌های کشوری بازبینی شود.»\nنخستین نتیجهٔ غربالگری: حدودِ 290 GWh در سال با برچسبِ فرضی/ساختگی، بُرشِ ناچیز در سقفِ 100 MW، و این‌که نقشِ باتری هنوز معلوم نیست.\nسنجه‌های هم‌افزایی: ضریبِ ظرفیتِ اتصال 0.33 در برابرِ 0.11 و 0.22 برای هر منبعِ تنها؛ منحنی‌های تداوم (مثال 1.14).\nزمان‌بندیِ توسعه و مسیرِ بحرانی: ۲۹ ماه با مسیرِ A–B–G–H–I (مثال 1.12)، با شناوریِ هر فعالیت؛ و پروفیلِ هزینهٔ انباشته (شکل 1.6).\nدفترِ ریسک: R1 تا R8 با امتیاز و دسته (شکل 1.7)، و اقدامِ نخست برای R1 (مثال 1.13).\nنقشهٔ ذی‌نفعان (شکل 1.2) و تصمیمِ D-004: دو بستهٔ قرارداد (توربین؛ بقیهٔ نیروگاه) با مرزِ صریحِ میانِ آن‌ها (مثال 1.4).\n\nاین پرونده در فصل‌های بعد نسخه می‌خورد: 0.2 پس از فصلِ ۵ که داده را با کد وارسی می‌کنیم، 0.3 پس از فصلِ ۱۶ که انرژی عدمِ قطعیت می‌گیرد، و همین‌طور تا نسخهٔ 1.0 در فصلِ ۵۹.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پرونده از نسخهٔ 0.1 آغاز می‌شود و نه 1.0؟\nکدام‌یک از چهارده قلمِ بالا در یک پروژهٔ واقعی در پایانِ غربالگری وجود دارد و کدام‌یک زودتر از موعد است؟\nتصمیمِ D-001 چه شرطی دارد و چه کسی باید آن را پیگیری کند؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html#sec-ch01-d",
    "href": "chapters/01-book-and-project.html#sec-ch01-d",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "1.5 ت. راهنمای خواننده",
    "text": "1.5 ت. راهنمای خواننده\n\n1.5.1 ساختارِ هر فصل و پنج پله\nهر فصلِ این کتاب یک تک‌نگاشت است: از صفر تا تسلط در یک موضوع، با همین ساختارِ ثابت:\n\nنقشهٔ فصل: اهدافِ یادگیری، پیش‌نیازها با یک پیش‌آزمون، و جایگاهِ فصل در نیروگاهِ P.\nبخش‌های حرف‌دار (الف، ب، پ، …): هر بخش چند درس دارد و هر درس همین ترتیب را می‌رود: شهود و شکل، سپس تعریف و نماد و یکا، سپس استخراجِ رابطه با فرض‌ها و حدودِ اعتبارش، سپس مثال‌های حل‌شده، سپس خطاهای رایج و حدودِ ایمنی، و در پایان خودآزمایی.\nگردشِ کارِ طراحی، آزمایشگاهِ پایتون هر جا محاسبه کمک می‌کند، بخشِ ساخت و تولیدِ صنعتی (یا توضیحِ این‌که چرا در این فصل موضوعیت ندارد)، و جعبهٔ استاندارد و انطباق.\nتحویل‌دادنیِ نیروگاهِ P.\nجمع‌بندی، واژگانِ فارسی–انگلیسی و منابع.\nارزیابیِ پلکانی و سپس پاسخ‌نامه و راه‌حل‌ها.\n\nارزیابیِ هر فصل پنج پله دارد و همین پنج پله معیارِ «تسلط» در این کتاب است:\n\n\n\nجدول 1.10: پنج پلهٔ ارزیابی\n\n\n\n\n\n\n\n\n\n\nپله\nنام\nاز خواننده می‌خواهد\n\n\n\n\n۱\nمبانی\nاصطلاح‌ها، شهود و پیش‌نیازها را به زبانِ خود بازگو کند\n\n\n۲\nتحلیل\nرابطه‌ها را استخراج کند و مسئله‌های بسته را حل کند\n\n\n۳\nکاربرد\nبا دادهٔ واقعی‌نما، نقشه و سندِ سازنده کار کند\n\n\n۴\nطراحی و راستی‌آزمایی\nیک محاسبه، مشخصات، مدل، نقشه، طرحِ آزمون یا رویهٔ بازبینی‌شده تولید کند\n\n\n۵\nتسلط\nاز انتخاب‌ها دفاع کند، عدمِ قطعیت را کمّی کند، خطا و کاستی بیابد، با تغییرِ یک قید دوباره طراحی کند و مرزِ تأییدِ تخصصی را بشناسد\n\n\n\n\n\n\nدر پایانِ هر بخشِ کتاب (مجموعه‌ای از چند فصل) یک دروازهٔ تسلط هست: چند پرسشِ تجمیعی که می‌گوید آیا آمادهٔ بخشِ بعدید. مثلاً دروازهٔ پایانِ بخشِ یکم می‌پرسد: آیا می‌توانید یکاها را وارسی کنید، فرض‌ها را توضیح دهید، نمودار بخوانید و یک محاسبهٔ پایه را بازتولید کنید؟\n\n\n1.5.2 کادرها، معادله‌ها، کد و نمودارها\nکادرها. پنج نوع کادرِ رنگی در کتاب هست و هر کدام یک معنا دارد: نکته برای اهداف و تذکرها؛ راهنمایی برای خودآزمایی و پیش‌آزمون؛ هشدار برای ایمنی؛ احتیاط برای مرزِ کارِ تخصصی (کاری که فهمیدنش را یاد می‌گیرید اما انجام یا تأییدِ نهایی‌اش با صلاحیت‌دار است)؛ و مهم برای جعبهٔ استاندارد و انطباق. مثال‌ها و تمرین‌ها شماره دارند («مثالِ ۱٫۳») و در سراسرِ کتاب به آن‌ها ارجاع داده می‌شود.\nمعادله‌ها. هر رابطهٔ مهم شماره دارد، نمادها و یکاهایش تعریف می‌شوند، فرض‌ها و حدودِ اعتبارش گفته می‌شود، و دستِ‌کم یک بار با دست محاسبه و با کد مقایسه می‌شود. نمادها در سراسرِ کتاب یکی‌اند (پیوستِ الف فهرستِ کاملِ آن‌هاست): کمیت‌ها با حروفِ کج (\\(V\\)، \\(I\\)، \\(P\\))، یکاها با حروفِ راست (V، A، W). ارقام در متنِ فارسی فارسی‌اند («۱۲ توربین») و در کمیت‌های یکادار و در ریاضی لاتین (60 MW، \\(P = 60\\ \\text{MW}\\)). فصلِ ۲ تمامِ قواعدِ یکا و دقت را می‌سازد.\nکد. کدِ همراهِ کتاب به زبانِ پایتون است و از صفر در فصلِ ۵ آموزش داده می‌شود. تا آن‌جا، خواندنِ خروجی‌ها کافی است و هر قطعه‌کدی که می‌بینید را می‌توانید نادیده بگیرید. هر قطعه‌کد در کتاب مستقیماً از فایلِ آزموده‌شدهٔ همراه چاپ شده است؛ یعنی آنچه می‌بینید همان است که اجرا شده. کدها آموزشی‌اند: نرم‌افزارِ طراحیِ گواهی‌شده نیستند و هرگز نباید به تجهیزِ واقعی وصل شوند. نام‌های درونِ کد انگلیسیِ ساده‌اند تا با منابعِ جهانی بخوانند؛ توضیح‌ها فارسی است.\nنمودارها. نمودارهای کتاب از چند خانواده‌اند و هر کدام چیزِ متفاوتی می‌گویند: نمودارِ بلوکی و جریانِ انرژی (این فصل)، تک‌خطیِ برق (فصلِ ۲۳)، شماتیک و سیم‌کشی (فصلِ ۲۴)، زمین و حفاظت (فصلِ ۲۶)، کنترل (فصلِ ۳۴)، توپولوژیِ شبکهٔ ارتباطی (فصلِ ۳۵)، جانماییِ ساختگاه (فصلِ ۱۴)، نمای مونتاژ و انفجاری و نقشهٔ فرایندِ ساخت (فصل‌های ۴۰ تا ۴۸). در نمودارهای داده، هر موجودیت رنگِ ثابتِ خودش را در کلِ کتاب دارد: باد آبی، خورشید نارنجی، باتری سبز، بار و شبکه بنفش، تلفات و خطا قرمز؛ و چون رنگ به‌تنهایی قابلِ اتکا نیست، هر خط الگوی خط‌چینِ خودش و برچسبِ مستقیم هم دارد. نمودارهای فنی قراردادِ جهانی را نگه می‌دارند: منبع در چپ، شبکه در راست. نمودارهایی که ترتیبِ زمانی یا روایی دارند (مثلِ چرخهٔ عمر) مانندِ متن از راست به چپ خوانده می‌شوند و این در شرحِ شکل گفته می‌شود.\n\n\n1.5.3 تمرین‌ها، پاسخ‌نامه و دروازه‌های تسلط\nخودآزمایی‌های میانِ متن کوتاه‌اند و پاسخشان در همان درس است؛ برای آن‌ها پاسخ‌نامه‌ای نیست و اگر نتوانستید جواب دهید، درس را دوباره بخوانید. تمرین‌های پایانِ فصل پلکانی‌اند و پاسخ‌نامهٔ کامل در پایانِ همان فصل است: برای مسئله‌های عددی راه‌حلِ گام‌به‌گام، و برای مسئله‌های طراحی و بازبینی، معیارهای یک پاسخِ خوب، چون این مسئله‌ها یک جوابِ یکتا ندارند. توصیهٔ ما: پیش از دیدنِ پاسخ، جوابِ خودتان را بنویسید و برچسبِ وضعیتِ هر عددی را که به‌کار برده‌اید کنارش بگذارید.\n\n\n1.5.4 نقشهٔ کتاب و وابستگیِ فصل‌ها\nشکل 1.16 ده بخشِ کتاب را نشان می‌دهد. مسیرِ کلی چنین است: بخشِ یکم ابزارِ فکر کردن و محاسبه را می‌دهد؛ بخشِ دوم برق و تجهیزاتِ تبدیلِ انرژی را از مدارِ ساده تا توربین می‌سازد؛ بخشِ سوم می‌گوید چقدر باد و آفتاب هست و چقدر انرژی می‌شود؛ بخشِ چهارم نیروگاه را معماری می‌کند و اقتصادش را می‌سنجد؛ بخشِ پنجم مهندسیِ برقِ تفصیلی و اتصال به شبکه است؛ بخشِ ششم زمین، سازه، ایمنی، حریق و محیط؛ بخشِ هفتم کنترل، ارتباطات و امنیت؛ بخشِ هشتم خرید، ساختِ کارخانه‌ایِ تک‌تکِ تجهیزات، اجرا و راه‌اندازی؛ بخشِ نهم بهره‌برداری تا برچیدن؛ و بخشِ دهم انطباق با مقرراتِ سه کشور و پروژهٔ پایانی.\n\n\n\n\n\n\nشکل 1.16: نقشهٔ ده بخشِ کتاب و پروندهٔ نیروگاهِ P که در زیرِ همه جریان دارد؛ ترتیبِ خواندن از راست به چپ، ردیفِ بالا نخست\n\n\n\nهر فصل در آغاز پیش‌نیازهایش را می‌گوید. خواننده‌ای که ریاضی و فیزیکِ دبیرستان را خوب به یاد دارد می‌تواند فصل‌های ۳ و ۴ را سریع‌تر بگذراند اما نباید رد کند، چون نمادها و قراردادهای کتاب همان‌جا ثابت می‌شوند. چند موضوع عمداً در دو جا می‌آیند: مثلاً ترانسفورماتور یک بار در فصلِ ۲۵ به‌عنوانِ تجهیزی که مهندسِ نیروگاه انتخاب و مشخص می‌کند، و بار دیگر در فصلِ ۴۳ به‌عنوانِ محصولی که در کارخانه طراحی و ساخته و آزموده می‌شود. این تکرار نیست؛ دو نقش است و هر دو برای وارسیِ یک پروژه لازم‌اند.\n\n\n1.5.5 مسیرهای خواندن برای خوانندگانِ مختلف\nکتاب برای خواندن از آغاز تا پایان نوشته شده است و پروندهٔ نیروگاهِ P فصل به فصل ساخته می‌شود. اما خوانندگان با هدف‌های متفاوت می‌آیند. جدول 1.11 برای چهار هدفِ رایج یک مسیرِ نخست پیشنهاد می‌کند؛ پس از آن، فصل‌های جاافتاده را به ترتیب بخوانید. فصل‌های ۱ تا ۵ در همهٔ مسیرها هستند، چون نمادها، قراردادها و ابزارهای کتاب آن‌جا ساخته می‌شوند.\n\n\n\nجدول 1.11: مسیرهای نخستِ خواندن\n\n\n\n\n\n\n\n\n\n\nهدفِ خواننده\nمسیرِ نخست (پس از فصل‌های ۱ تا ۵)\nچرا\n\n\n\n\nمهندسِ برقِ نیروگاه\n۶ تا ۹، ۱۸، ۲۳ تا ۲۸، ۳۴، ۵۰\nاز مدار تا شبکه و راه‌اندازی\n\n\nتوسعه‌دهنده یا مهندسِ مالک\n۱۲ تا ۱۷، ۲۱، ۲۲، ۳۳، ۳۸، ۳۹، ۵۴\nاز منبع و امکان‌سنجی تا قرارداد و انطباق\n\n\nمهندسِ ساخت و کیفیت\n۴، ۸ تا ۱۱، ۱۹، ۴۰ تا ۴۸، ۴۹\nاز مواد و تجهیز تا کارخانه و کارگاه\n\n\nبهره‌بردار و نگهدار\n۶، ۷، ۲۰، ۳۲، ۳۴ تا ۳۷، ۵۰ تا ۵۳\nاز کنترل و ایمنی تا پایش و نگهداری\n\n\n\n\n\n\nبرنامهٔ مطالعه. هر فصلِ اصلی برای مطالعهٔ جدی حدودِ دو تا سه هفته کار می‌خواهد، اگر همهٔ مثال‌ها را با دست و کد بازتولید کنید و تمرین‌های پله‌های ۱ تا ۴ را حل کنید. پلهٔ ۵ را می‌توانید پس از فصل‌های بعدی دوباره ببینید؛ بسیاری از پرسش‌های تسلط با دانشِ فصل‌های بعد کامل‌تر پاسخ می‌گیرند.\n\n\n1.5.6 پروندهٔ نیروگاهِ P روی دیسک\nپرونده مجموعه‌ای از فایل‌هاست که خودتان، فصل به فصل، می‌سازید. ساختارِ پیشنهادیِ پوشه‌ها چنین است؛ شماره‌ها با بخش‌های پروژهٔ پایانیِ فصلِ ۵۹ می‌خوانند:\nplant-p-dossier/\n  00-register/          decision log, assumptions ledger, unknowns, approvals\n  01-basis/             scope, seed ratings, data-pack release notes\n  02-resource/          wind and solar measurement plans and data quality\n  03-site/              layout, constraints, water balance\n  04-yield/             energy model, losses, uncertainty\n  05-architecture/      block diagrams, equipment selection rationale\n  06-electrical/        one-lines, calculation sheets (DC-001, ...)\n  07-civil-safety-env/  civil basis, safety, fire, environment, social\n  08-grid/              studies, connection boundary, grid services\n  09-procurement/       specifications, quality plans\n  10-delivery/          construction, inspection, commissioning, handover\n  11-operation/         procedures, maintenance, asset data\n  12-ram/               reliability and availability basis\n  13-economics/         cash flow, finance, risks, footprint\n  14-country/           Iran, Afghanistan, Tajikistan verification files\nهر فایل در پرونده سربرگی دارد: شناسه (مثلاً DC-001)، نسخه، تاریخ، تهیه‌کننده، بازبین، وضعیت (پیش‌نویس، بازبینی‌شده، تأییدشده)، و فهرستِ فرض‌ها و داده‌هایی که از آن‌ها استفاده کرده است. فصلِ ۲ این قواعد را برای برگه‌های محاسبه کامل می‌کند و فصلِ ۳۸ برای همهٔ مدارکِ پروژه.\n\n\n1.5.7 کار با کدِ همراه\nکدِ همراهِ کتاب در پوشهٔ companion/ است: بستهٔ plantp (توابعِ آزموده)، برنامه‌های هر فصل (companion/ch01/، companion/ch06/، …)، آزمون‌های خودکار (companion/tests/) و بستهٔ داده (companion/plantp_data/). پس از نصبِ پایتون (فصلِ ۵)، از ریشهٔ پروژه:\npython -m pytest companion                   # run every test\npython -m companion.ch01.screening_report    # rebuild chapter 1 numbers\npython companion/plantp_data/generate_release.py --check   # verify the data pack\nاگر خروجیِ برنامه‌ای با عددِ کتاب نخواند، یکی از سه چیز رخ داده است: بستهٔ داده تغییر کرده (چک‌سام را وارسی کنید)، نسخهٔ کتابخانه‌ها فرق دارد، یا کتاب اشتباه دارد. در هر سه حالت، اختلاف خودش یک یافته است و باید ثبت شود؛ این همان عادتی است که کتاب می‌خواهد بسازد.\n\n\n1.5.8 نخستین واژه‌نامه و نقشهٔ مسئولیت\nجدول 1.12 واژگانِ این فصل است. از این پس هر فصل چنین جدولی دارد و پیوستِ الف همهٔ آن‌ها را یک‌جا، با برابرهای دری و تاجیکی هر جا تفاوتی معنادار باشد، گرد می‌آورد. نقشهٔ مسئولیتِ نخستِ نیروگاهِ P همان جدول 1.1 و جدول 1.2 است؛ در فصل‌های بعد برای هر تصمیمِ مهم یک سطرِ RACI به آن افزوده می‌شود.\n\n\n\nجدول 1.12: واژگانِ فصلِ ۱\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nنیروگاهِ هیبریدی\nhybrid power plant\nنیروگاهِ ترکیبی هم به‌کار می‌رود\n\n\nنیروگاهِ تجاری\ncommercial power plant\n\n\n\nشرکتِ پروژه\nspecial-purpose vehicle, SPV\n\n\n\nقراردادِ خریدِ برق\npower purchase agreement, PPA\n\n\n\nمالک\nowner\n\n\n\nتوسعه‌دهنده\ndeveloper\n\n\n\nوام‌دهنده\nlender\n\n\n\nمهندسِ مستقل\nindependent engineer\nمشاورِ فنیِ وام‌دهنده\n\n\nشرکتِ برق / خریدار\nutility / off-taker\nدر دری: شرکتِ برشنا به‌عنوانِ نامِ خاص\n\n\nبهره‌بردارِ شبکه\ngrid operator, system operator\n\n\n\nنهادِ تنظیم‌گر\nregulator\n\n\n\nمرجعِ مجوز\npermitting authority\n\n\n\nمهندسِ مالک\nowner’s engineer\n\n\n\nپیمانکارِ طرح‌وساخت\nEPC contractor\nدر دری: قراردادی\n\n\nسازندهٔ اصلیِ تجهیز\noriginal equipment manufacturer, OEM\n\n\n\nبهره‌بردار و نگهدار\nO&M contractor\n\n\n\nبازرس\ninspector\n\n\n\nماتریسِ مسئولیت\nRACI matrix\nمجری، پاسخ‌گو، مشورت‌شونده، مطلع\n\n\nتأییدکنندهٔ بیرونی\napprover\n\n\n\nمرجعیتِ تأیید\napproval authority\n\n\n\nچرخهٔ عمر\nlife cycle\n\n\n\nدروازهٔ تصمیم\nstage gate\n\n\n\nتصمیمِ نهاییِ سرمایه‌گذاری\nfinal investment decision, FID\n\n\n\nبهره‌برداریِ تجاری\ncommercial operation date, COD\n\n\n\nمانعِ قطعی\nfatal flaw\n\n\n\nتوان\npower\nوات؛ در تاجیکی: اقتدار\n\n\nانرژی\nenergy\nوات‌ساعت\n\n\nضریبِ ظرفیت\ncapacity factor\n\n\n\nنسبتِ DC/AC\nDC/AC ratio\n\n\n\nبُرشِ توان\nclipping\nمحدود شدنِ خروجی به توانِ اینورتر\n\n\nکاهشِ تولید به دستورِ شبکه\ncurtailment\n\n\n\nشینهٔ جمع‌آوری\ncollector bus\n\n\n\nشبکهٔ جمع‌آوری\ncollector system\n\n\n\nپستِ خروجیِ نیروگاه\nexport substation\n\n\n\nنقطهٔ اتصال\npoint of connection, POC\n\n\n\nسقفِ توانِ تحویلی\nexport limit\n\n\n\nکنتورِ فروش\nrevenue meter\n\n\n\nموافقت‌نامهٔ اتصال\nconnection agreement\n\n\n\nبستهٔ دادهٔ مرجع\nreference data pack\n\n\n\nدفترِ فرض‌ها\nassumptions ledger\n\n\n\nفهرستِ مجهول‌ها\nunknowns register\n\n\n\nفهرستِ تأییدیه‌ها\napprovals register\n\n\n\nدفترِ تصمیم\ndecision log\n\n\n\nلایهٔ رویینِ کشوری\ncountry overlay\n\n\n\nساختگی / فرضی / اعلامِ سازنده / اندازه‌گیری‌شده / تأییدشدهٔ رسمی\nsynthetic / assumed / vendor / measured / verified\nپنج برچسبِ وضعیت\n\n\nپوششِ مزرعهٔ بادی\nwind-farm envelope\nدر برابرِ زمینِ اشغال‌شده\n\n\nتولیدکنندهٔ مستقل\nindependent power producer, IPP\n\n\n\nساخت–بهره‌برداری–انتقال\nbuild–operate–transfer, BOT\n\n\n\nریسکِ مرزِ مشترک\ninterface risk\n\n\n\nذی‌نفع\nstakeholder\n\n\n\nنقشهٔ قدرت–علاقه\npower–interest grid\n\n\n\nروشِ مسیرِ بحرانی\ncritical path method, CPM\n\n\n\nشناوری\nfloat, slack\n\n\n\nمنحنیِ «S»ِ هزینه\nS-curve\n\n\n\nریسک، ماتریسِ احتمال–اثر\nrisk, likelihood–impact matrix\n\n\n\nمنحنیِ تداوم\nduration curve\n\n\n\nضریبِ همبستگی\ncorrelation coefficient\n\n\n\nتعرفهٔ ثابت / زمانی\nflat / time-of-use tariff",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html#sec-ch01-mfg",
    "href": "chapters/01-book-and-project.html#sec-ch01-mfg",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "1.6 ساخت و تولیدِ صنعتی در این فصل",
    "text": "1.6 ساخت و تولیدِ صنعتی در این فصل\nاین فصل محصولِ فیزیکی ندارد که ساخته شود؛ موضوعش پروژه است، نه تجهیز. با این حال همین‌جا یک تمایز را می‌کاریم که در بخشِ هشتم می‌روید: چرخهٔ عمرِ پروژه (شکل 1.3) با چرخهٔ عمرِ محصول فرق دارد. هر توربین، ماژول، اینورتر، ترانسفورماتور، باتری و کابلِ نیروگاهِ P پیش از آن‌که به مرحلهٔ «تدارکات» پروژه برسد، چرخهٔ خودش را در کارخانه طی کرده است: نیازمندی و فیزیک، معماری و انتخابِ گزینه، طراحی، ساخت یا مونتاژ، کنترلِ کیفیت و آزمون، یکپارچه‌سازی، و بهره‌برداری و پایانِ عمر. این زنجیرهٔ هشت‌حلقه‌ای برای هر تجهیزِ مهم در فصل‌های ۴۰ تا ۴۸ دنبال می‌شود و دو جا با چرخهٔ پروژه می‌خورد: در تدارکات، که مشخصاتِ پروژه به سفارشِ کارخانه تبدیل می‌شود، و در آزمونِ پذیرشِ کارخانه‌ای، که پروژه پیش از حمل وارسی می‌کند آنچه ساخته شده همان است که خواسته. آموزشِ ساختِ تجهیز در این کتاب برای سوادِ مهندسی و وارسی است، نه برای این‌که تجهیزِ نیروگاهی در کارگاهِ کوچک ساخته شود.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html#sec-ch01-std",
    "href": "chapters/01-book-and-project.html#sec-ch01-std",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "1.7 جعبهٔ استاندارد و انطباق",
    "text": "1.7 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nدر هر فصل این جعبه می‌پرسد: کدام الزامِ بیرونی بر این موضوع حاکم است، از کجا باید آن را راستی‌آزمایی کرد، چه پیامدی در طراحی دارد، چه شاهدی انطباق را نشان می‌دهد، چه کسی تأیید می‌کند، و ویرایش و تاریخِ راستی‌آزمایی چیست. در این فصل هنوز هیچ منبعی راستی‌آزمایی نشده؛ جعبه فقط پرسش‌ها را می‌کارد و همه را به فصل‌های ۵۴ تا ۵۸ حواله می‌دهد.\n\n\n\n\n\n\n\n\n\n\nپرسش\nمنبعی که باید راستی‌آزمایی شود\nپیامد در طراحی\nشاهد و تأییدکننده\nوضعیت\n\n\n\n\nچه نهادی پروانهٔ تولیدِ برق می‌دهد و با چه شرایطی؟\nقانون و آیین‌نامهٔ همان کشور\nزمان‌بندی، مالکیت، تعرفه\nپروانهٔ صادرشده؛ تنظیم‌گر\nنیازمندِ تأیید (فصل‌های ۵۵ تا ۵۷)\n\n\nرفتارِ لازم در نقطهٔ اتصال در کدام سند است؟\nآیین‌نامهٔ شبکهٔ همان کشور، ویرایشِ جاری\nمشخصاتِ اینورتر و توربین، حفاظت، کنترل‌گر\nمطالعات و آزمون‌های پذیرش؛ بهره‌بردارِ شبکه\nنیازمندِ تأیید\n\n\nمرزِ مالکیتِ دارایی‌های اتصال چگونه تعیین می‌شود؟\nرویهٔ شرکتِ برق و موافقت‌نامهٔ اتصال\nدامنهٔ طراحی و هزینه\nموافقت‌نامهٔ امضاشده؛ شرکتِ برق\nنیازمندِ تأیید\n\n\nکدام استانداردهای بین‌المللی برای تجهیز پذیرفته‌اند؟\nفهرستِ استانداردهای ملی و پذیرفته\nمشخصاتِ خرید و گواهی‌ها\nگواهیِ انطباقِ معتبر؛ مرجعِ استاندارد یا بازرس\nنیازمندِ تأیید (فصلِ ۵۸)\n\n\nچه کسی صلاحیتِ امضای طراحیِ سازه، برق و حفاظت را دارد؟\nقانونِ نظامِ مهندسی یا معادلِ آن\nگردشِ تأیید و بیمهٔ مسئولیت\nامضا و شمارهٔ پروانه؛ نظامِ مهندسی\nنیازمندِ تأیید\n\n\n\nدفترِ استانداردها (پیوست U) با همین ستون‌ها نگه داشته می‌شود و هیچ استانداردی بی ویرایش، وضعیتِ پذیرش و تاریخِ راستی‌آزمایی در آن ثبت نمی‌شود.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html#sec-ch01-summary",
    "href": "chapters/01-book-and-project.html#sec-ch01-summary",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "1.8 جمع‌بندی",
    "text": "1.8 جمع‌بندی\n\nنیروگاهِ تجاری برای فروشِ انرژی، با سرمایهٔ بیرونی، زیرِ تعهد و نظارت و در قالبِ یک شرکتِ پروژه ساخته می‌شود؛ پیامدش این است که هر عدد سند می‌خواهد.\nده‌ها بازیگر پروژه را پیش می‌برند؛ برای هر تصمیم باید دانست چه کسی مجری، پاسخ‌گو، مشورت‌شونده، مطلع و تأییدکنندهٔ بیرونی است. دانستن با تصمیم‌گرفتن و با تأییدکردن یکی نیست.\nاین کتاب دانستن تا حدِ تسلط را می‌آموزد؛ مرجعیتِ تأیید از پروانه و صلاحیتِ ثبت‌شده می‌آید و کارهایی مشخص همیشه با صلاحیت‌دار می‌ماند.\nچرخهٔ عمر سیزده مرحله دارد؛ درآمد فقط در یازدهمی است؛ دروازه‌های تصمیم با شواهدِ ازپیش‌معلوم کار می‌کنند و توانِ اثرگذاری در مراحلِ اول بیشینه و هزینهٔ انجام‌شده کمینه است.\nسنجه‌های غربالگری (انرژی از ضریبِ ظرفیت، نسبتِ DC/AC، سقفِ تحویل، زمین، بودجهٔ توسعه) با دست حساب می‌شوند و با کد وارسی.\nنیروگاهِ P یک خطِ مبنای خیالی با عددهای بذریِ فرضی، دو سناریوی S0 و S1، مرزِ مالکیتِ ثبت‌شده، بستهٔ دادهٔ نسخه‌دار با چک‌سام، دفترِ فرض‌ها، و سه لایهٔ رویینِ کشوری است. هر عدد یکی از پنج برچسبِ وضعیت را دارد و فصل‌ها آن‌ها را پله‌پله بالا می‌برند.\nنخستین غربالگری: حدودِ 290 GWh در سال، بُرشِ ناچیز در سقفِ 100 MW، و این نتیجهٔ مهم که نقشِ «ذخیرهٔ مازاد» باتریِ S1 را توجیه نمی‌کند؛ نقشِ باتری یک مجهولِ ثبت‌شده است.\nالگوی مالکیت و قرارداد جای ریسک‌ها را تعیین می‌کند؛ ریسکِ مرزِ مشترک یا با پیمانکار است یا با مالک. نقشهٔ قدرت–علاقه ذی‌نفعان را دسته‌بندی می‌کند اما قدرتِ کم دلیلِ نادیده گرفتن نیست.\nروشِ مسیرِ بحرانی نشان می‌دهد کدام فعالیت مدتِ توسعه را تعیین می‌کند (در نیروگاهِ P، اندازه‌گیریِ یک‌سالهٔ باد) و با تغییرِ یک فرض، مسیر عوض می‌شود. منحنیِ «S» نشان می‌دهد پول کِی خرج می‌شود. ماتریسِ احتمال–اثر ریسک‌ها را مقایسه می‌کند و اقدامی که شاهد تولید نکند ریسک را کم نکرده است.\nهم‌افزاییِ باد و خورشید از این است که خورشید نیمی از ساعت‌ها صفر است و باد نه: یک اتصال، دو منبع، ضریبِ ظرفیتِ اتصالِ تقریباً سه برابرِ خورشیدیِ تنها. در تعرفهٔ زمانی، زمانِ تولید ارزش را تعیین می‌کند و همین‌جا نقشِ واقعیِ باتری پیدا می‌شود.\nهر عدد با سندهای مشخصی از نردبانِ شواهد بالا می‌رود؛ دفترِ فرض‌ها نشان می‌دهد کدام نتیجه به کدام فرض وابسته است.\n\nمنابعِ این فصل. نقشِ وام‌دهنده و ساختارِ شرکتِ پروژه در (Yescombe 2014)؛ دروازه‌های تصمیم و دفترِ تصمیم به‌عنوانِ ابزارِ مدیریتِ پروژه در (Project Management Institute 2021)؛ مقدمه‌ای بر فیزیک و اقتصادِ تولیدِ تجدیدپذیر در (Jenkins و Ekanayake 2017)؛ و برای کسی که می‌خواهد پیش از فصل‌های ۱۰ و ۱۱ نگاهی به عمقِ موضوع بیندازد، (Luque و Hegedus 2011) و (Manwell و همکاران 2009).",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html#sec-ch01-assess",
    "href": "chapters/01-book-and-project.html#sec-ch01-assess",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "1.9 ارزیابیِ پلکانی",
    "text": "1.9 ارزیابیِ پلکانی\n\n1.9.1 پلهٔ ۱: مبانی\n\nتمرین 1.1 پنج ویژگیِ نیروگاهِ تجاری را نام ببرید و برای هر یک بگویید چه پیامدِ مهندسی دارد.\n\n\nتمرین 1.2 به پنج پرسشِ پیش‌آزمونِ آغازِ فصل دوباره پاسخ دهید و پاسخ‌های تازه را با پاسخ‌های پیشینتان مقایسه کنید.\n\n\nتمرین 1.3 تفاوتِ «توسعه‌دهنده» و «مالک»، «شرکتِ برق» و «بهره‌بردارِ شبکه»، و «مشاورِ مالک» و «مهندسِ مستقل» را در یک جمله برای هر جفت بنویسید.\n\n\nتمرین 1.4 سیزده مرحلهٔ چرخهٔ عمر را به ترتیب بنویسید و کنارِ هر یک بنویسید «هزینه» یا «درآمد».\n\n\nتمرین 1.5 پنج برچسبِ وضعیتِ داده را نام ببرید و برای هر یک یک مثال از این فصل بیاورید.\n\n\nتمرین 1.6 کدام گزاره درست است؟ (الف) پلهٔ بالاترِ نردبانِ شواهد همیشه عددِ درست‌تری دارد. (ب) پلهٔ بالاتر یعنی کسی بیرون از ما مسئولِ آن عدد است. (پ) عددِ اندازه‌گیری‌شده عدمِ قطعیت ندارد. دلیل بیاورید.\n\n\nتمرین 1.7 در قراردادِ واحدِ طرح‌وساخت و در قراردادهای چندگانه، ریسکِ مرزِ مشترک با چه کسی است؟ برای هر کدام یک مزیت و یک عیب بنویسید.\n\n\nتمرین 1.8 «مسیرِ بحرانی» و «شناوری» را تعریف کنید. چرا تأخیر در یک فعالیتِ غیربحرانی ممکن است پروژه را عقب نیندازد؟\n\n\nتمرین 1.9 منحنیِ تداوم چیست و سطحِ زیرِ آن چه معنایی دارد؟\n\n\nتمرین 1.10 چهار خانهٔ نقشهٔ قدرت–علاقه را نام ببرید و برای هر کدام یک ذی‌نفعِ نیروگاهِ P و یک راهبردِ تعامل بنویسید.\n\n\n\n1.9.2 پلهٔ ۲: تحلیل\n\nتمرین 1.11 با ضریبِ ظرفیتِ فرضیِ 18 % برای بخشِ خورشیدی (نسبت به 50 MW) و 40 % برای بخشِ بادی (60 MW)، انرژیِ سالانهٔ هر بخش را به مگاوات‌ساعت و گیگاوات‌ساعت حساب کنید و برچسبِ وضعیتِ نتیجه را بنویسید.\n\n\nتمرین 1.12 بخشِ خورشیدی در سالِ ساختگیِ بسته 97,300 MWh تولید کرده است. ضریبِ ظرفیتِ آن نسبت به 50 MW و نسبت به 60 MWp چقدر است؟ کدام تعریف را کتاب به‌کار می‌برد و چرا؟\n\n\nتمرین 1.13 در مدلِ غربالگریِ این فصل، توانِ AC خورشیدی برابر است با \\(60 \\times (G/1000) \\times 0.85 \\times 0.98\\) مگاوات که \\(G\\) تابشِ افقی بر حسبِ وات بر مترِ مربع است. در چه تابشی اینورترها به 50 MW می‌رسند؟ این عدد دربارهٔ بُرش در این مدل چه می‌گوید؟\n\n\nتمرین 1.14 زمینِ بخشِ خورشیدی را با دو سرِ بازهٔ 1.5 و 2.5 ha/MWp و پوششِ بخشِ بادی را با فاصلهٔ 7 قطر در جهتِ باد و 4 قطر عمود بر آن حساب کنید. اگر فاصلهٔ جهتِ باد به 9 قطر برسد، پوشش چند درصد بزرگ می‌شود؟\n\n\nتمرین 1.15 از کارتِ سناریوی S1: انرژیِ قابلِ استفادهٔ باتری، مدتِ تخلیه با توانِ نامی، بازدهِ یک‌طرفه، و انرژی‌ای را که از 32 MWh ذخیره‌شده به شبکه می‌رسد (ورودیِ AC تا خروجیِ AC) حساب کنید.\n\n\nتمرین 1.16 با هزینهٔ سرمایه‌ایِ فرضیِ 120 میلیون واحد، بودجهٔ توسعه را برای سه نسبتِ 2، 3 و 5 % حساب کنید. اگر پروژه در دروازهٔ G2 متوقف شود و تا آن‌جا 30 % از بودجهٔ توسعه خرج شده باشد، زیان در هر سه حالت چقدر است؟\n\n\nتمرین 1.17 در مثال 1.12 اگر مطالعهٔ اتصال (C) به‌جای ۱۲ ماه ۱۸ ماه طول بکشد، مدتِ کل، مسیرِ بحرانی و شناوریِ فعالیتِ B چه می‌شود؟ گذرِ پیشرو را با دست بنویسید.\n\n\nتمرین 1.18 از منحنیِ شکل 1.6 بخوانید (یا با کدِ همراه حساب کنید) تا ماهِ ۴۰ و ماهِ ۵۰ چند درصدِ سرمایه خرج شده است. چرا شیبِ منحنی میانِ این دو ماه بیشترین است؟\n\n\nتمرین 1.19 سه ریسکِ تازه را امتیاز دهید و دسته‌بندی کنید: R9 (احتمال ۴، اثر ۴)، R10 (۱، ۵)، R11 (۵، ۲). آیا دسته‌بندیِ R10 قانع‌کننده است؟\n\n\nتمرین 1.20 با تعرفهٔ ثابتِ خیالیِ 60 واحد بر مگاوات‌ساعت، درآمدِ سالانهٔ نیروگاهِ P چقدر است؟\n\n\nتمرین 1.21 ضریبِ ظرفیتِ اتصالِ هیبریدیِ 0.331 را با دست از انرژیِ صادرشده وارسی کنید.\n\n\n\n1.9.3 پلهٔ ۳: کاربرد\n\nتمرین 1.22 کارتِ سناریوی S1 را بخوانید و فهرست کنید یک تمرینِ باتری که به این سناریو ارجاع می‌دهد، باید کدام نُه مقدار را صریحاً بیان یا تأیید کند. کدام‌یک، اگر ناگفته بماند، نتیجه را بیش از همه عوض می‌کند؟\n\n\nتمرین 1.23 فایلِ زیرمجموعهٔ روزِ زمستانی را از بستهٔ داده باز کنید (یا جدولِ پاسخ‌نامه را به‌کار برید). برای ساعت‌های 09:00، 12:00 و 15:00 توانِ خورشیدی و بادیِ نیروگاهِ P را با مدلِ غربالگریِ فصل و منحنیِ توانِ توربین با دست حساب کنید (منحنیِ توان در پاسخ‌نامه آمده) و با خروجیِ کد مقایسه کنید. انرژیِ کلِ آن روز را با جمعِ ساعتی برآورد کنید.\n\n\nتمرین 1.24 اگر شبکه به‌جای 100 MW فقط 90 MW یا 80 MW بپذیرد، انرژیِ بریده‌شده و شمارِ ساعت‌های بُرش در سالِ ساختگی چقدر می‌شود؟ (عددها در پاسخ‌نامه از کد آمده‌اند؛ شما با استدلال پیش‌بینی کنید که با کاهشِ سقف، بُرش خطی زیاد می‌شود یا تندتر، و چرا.)\n\n\nتمرین 1.25 برای تصمیمِ «انتخابِ ولتاژِ شبکهٔ جمع‌آوری (33 kV یا سطحی دیگر)» یک سطرِ RACI با تأییدکنندهٔ بیرونی بنویسید. آیا این تصمیم تأییدکنندهٔ بیرونی دارد؟\n\n\nتمرین 1.26 از شکل 1.12 (یا کد) بخوانید در چند ساعت از سال توانِ بادی، خورشیدی و مجموع از 50 MW بیشتر است. چرا خورشیدی هیچ‌گاه از 50 MW بیشتر نمی‌شود؟\n\n\nتمرین 1.27 در شکل 1.11، بیشینهٔ توانِ مجموع در کدام روز رخ داده و از چه ترکیبی از باد و آفتاب؟ آیا در این هفته بُرش رخ داده است؟\n\n\nتمرین 1.28 اگر پنجرهٔ ساعتِ گرانِ تعرفهٔ زمانی به‌جای ۱۸ تا ۲۲، ساعتِ ۹ تا ۱۳ بود، کدام منبع سود می‌برد؟ با شکل 1.13 استدلال کنید.\n\n\n\n1.9.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 1.29 فرض کنید در گونهٔ کشوریِ نیروگاهِ P–افغانستان رویه این باشد که خطِ خروجی را شرکتِ برق می‌سازد و مالک می‌شود اما پروژه هزینه‌اش را می‌پردازد (این فقط یک فرضِ تمرینی است و باید در فصلِ ۵۶ راستی‌آزمایی شود). نمودارِ مرزِ مالکیت و جدول 1.6 را برای این حالت بازنویسی کنید و بگویید کدام سطرهای دفترِ فرض‌ها، فهرستِ مجهول‌ها و فهرستِ تأییدیه‌ها عوض می‌شوند.\n\n\nتمرین 1.30 فهرستِ محتوای پروندهٔ نسخهٔ 0.1 را به‌صورتِ یک جدول با ستون‌های «قلم»، «منبع در کتاب»، «وضعیتِ داده»، «پاسخ‌گو» و «تأییدکنندهٔ بیرونی» تهیه کنید.\n\n\nتمرین 1.31 یادداشتِ زیر برای دروازهٔ G3 نوشته شده است. کاستی‌ها و فرض‌های ناروای آن را بیابید: «نیروگاهِ P آمادهٔ تأمینِ مالی است. دادهٔ باد و تابشِ ۱۱ ماه از دکلِ ساختگاه و دادهٔ یک سالِ کاملِ مدلِ جوّی موجود است و تولیدِ سالانه 290 GWh برآورد شده. شرکتِ برق به‌صورتِ شفاهی با سقفِ 100 MW موافق است. مجوزِ محیطِ‌زیست در دستِ بررسی است. قراردادِ زمین برای بخشِ خورشیدی امضا و برای توربین‌ها در حالِ مذاکره است. باتریِ 20 MW برای مدیریتِ بُرشِ توان در نظر گرفته شده است.»\n\n\nتمرین 1.32 مرجعِ محیطِ‌زیست می‌گوید ارزیابیِ اثرات (E) فقط پس از امضای قراردادهای زمین (D) آغاز شود. شبکهٔ فعالیت‌ها را بازنویسی کنید و مدتِ کل و مسیرِ بحرانیِ تازه را بیابید. چه اقدامی پیشنهاد می‌کنید؟\n\n\nتمرین 1.33 برای ریسک‌های R3 (تأخیر در مجوزها) و R8 (مخالفتِ جامعهٔ محلی) جدولی با ستون‌های «اقدامِ کاهش»، «مسئول»، «شاهدِ کاهش» و «احتمال و اثرِ پس از اقدام» بنویسید.\n\n\n\n1.9.5 پلهٔ ۵: تسلط\n\nتمرین 1.34 از این نتیجه دفاع کنید که «با عددهای انتشارِ 1.0.0، نقشِ ذخیرهٔ مازاد باتریِ S1 را توجیه نمی‌کند». سپس بگویید اگر سقفِ تحویل به 80 MW کاهش یابد (تمرینِ تمرین 1.24)، آیا این نتیجه عوض می‌شود؟ با یک حسابِ سرانگشتی: باتری در بهترین حالت سالانه چند سیکل خواهد زد و این در برابرِ عمرِ سیکلیِ معمولِ باتری‌ها (هزاران سیکل) چه معنایی دارد؟ کدام داده‌ها می‌توانند این نتیجه را برگردانند؟\n\n\nتمرین 1.35 فرض کنید مطالعهٔ اتصال نشان دهد شبکه در آن نقطه فقط 80 MW می‌پذیرد. سه راهبردِ پاسخ را با هم مقایسه کنید: کاهشِ توانِ بادی، افزودنِ باتری برای ذخیرهٔ مازاد، پذیرشِ بُرش. برای هر یک بگویید چه عددهایی از این فصل به‌کار می‌آید، چه عددهایی هنوز نداریم، و کدام بازیگران باید تصمیم بگیرند یا تأیید کنند. نتیجهٔ خود را در قالبِ یک سطرِ دفترِ تصمیم بنویسید.\n\n\nتمرین 1.36 برای هر قلمِ پروندهٔ نسخهٔ 0.1 بگویید در یک پروژهٔ واقعی چه شخص یا نهادِ صلاحیت‌داری باید آن را تأیید کند تا بتوان بر پایه‌اش به دروازهٔ G4 رفت، و کدام قلم‌ها را خودِ شما، با دانشِ این کتاب، می‌توانید وارسی کنید بی آن‌که تأییدشان کنید.\n\n\nتمرین 1.37 توسعه‌دهنده پیشنهاد می‌کند دکلِ باد پیش از امضای قراردادِ زمین نصب شود تا مسیرِ بحرانی کوتاه شود. با مثال 1.12، سود و ریسکِ این کار را بسنجید و پیشنهادی بنویسید که هر دو را مدیریت کند.\n\n\nتمرین 1.38 ساختگاهِ دیگری را تصور کنید که همبستگیِ باد و آفتابش \\(+0.6\\) است (هر دو بعدازظهرها قوی‌اند). بدونِ محاسبهٔ دقیق، اثرِ آن را بر بُرش در سقفِ 100 MW، ضریبِ ظرفیتِ اتصال، ارزشِ انرژی در تعرفهٔ زمانیِ مثال و نقشِ باتری بگویید. کدام داده‌ها این استدلال را تأیید یا رد می‌کنند؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/01-book-and-project.html#sec-ch01-solutions",
    "href": "chapters/01-book-and-project.html#sec-ch01-solutions",
    "title": "1  راهنمای کتاب و چیستیِ پروژهٔ نیروگاه",
    "section": "1.10 پاسخ‌نامه و راه‌حل‌ها",
    "text": "1.10 پاسخ‌نامه و راه‌حل‌ها\nعددهای این بخش را برنامهٔ companion/ch01/solutions.py تولید کرده و خروجیِ کاملِ آن در پایانِ همین بخش آمده است.\n\nحل. تمرین 1.1. فروش برای درآمد ← هر ادعای تولید باید قابلِ دفاع باشد؛ سرمایهٔ بیرونی ← سند و بازبینیِ مستقل؛ تعهدِ قراردادی ← طراحی برای رفتارِ تضمین‌شده در نقطهٔ اتصال و جریمهٔ کم‌کاری؛ نظارت ← مجوزها، آزمون‌های پذیرش و ردِ پیگیری؛ شرکتِ پروژه ← مرزِ روشنِ دارایی و مسئولیت.\n\n\nحل. تمرین 1.2. (۱) پاسخِ یکتا ندارد: انرژی به ضریبِ ظرفیت بستگی دارد؛ 100 MW با ضریبِ 30 % حدودِ 263 GWh می‌دهد. (۲) نه؛ محاسبهٔ درست ابزارِ وارسی است، نقشهٔ ساخت به دادهٔ خاکِ همان نقطه، بارهای سازنده و امضای مهندسِ دارای پروانه نیاز دارد. (۳) در نقطهٔ اتصال، که کنتورِ فروش و نقطهٔ جداسازی در آن است؛ مالکیتِ خطِ خروجی خودش یک فرض است. (۴) چهار پله از پنج پلهٔ نردبانِ شواهد: پاسخ‌گویی و دفاع‌پذیری فرق می‌کند. (۵) چون در امکان‌سنجی توقف ارزان است و اگر مانعِ قطعی یا اقتصادِ ناکافی آشکار شود، ادامه دادن زیان را ده‌ها برابر می‌کند.\n\n\nحل. تمرین 1.3. توسعه‌دهنده پروژه را تا قابلِ سرمایه‌گذاری شدن می‌رساند، مالک دارایی را دارد و سی سال پاسخ‌گوست (می‌توانند یکی باشند). شرکتِ برق انرژی را می‌خرد، بهره‌بردارِ شبکه تعادلِ لحظه‌ای را نگه می‌دارد و رفتارِ نقطهٔ اتصال را تعیین می‌کند (گاهی یک سازمان‌اند). مشاورِ مالک به‌جای مالک فکر می‌کند و مشخصات می‌نویسد؛ مهندسِ مستقل به‌جای وام‌دهنده همه‌چیز را داوری می‌کند.\n\n\nحل. تمرین 1.4. فرصت، غربالگری، امکان‌سنجی، توسعه، مجوزها، طراحی، تأمینِ مالی، تدارکات، اجرا، راه‌اندازی (همه هزینه)؛ بهره‌برداری (درآمد)؛ بازتوانی (هزینه، سپس درآمدِ دوباره)؛ برچیدن (هزینه).\n\n\nحل. تمرین 1.5. ساختگی: دادهٔ ساعتیِ بسته. فرضی: سقفِ 100 MW، ضریبِ ظرفیتِ 20 %. اعلامِ سازنده: منحنیِ توانِ توربینِ خیالی (در این فصل خودش ساختگی است، اما در پروژهٔ واقعی از سازنده می‌آید). اندازه‌گیری‌شده: هنوز هیچ؛ از فصلِ ۱۲. تأییدشدهٔ رسمی: هنوز هیچ؛ سقفِ تحویل وقتی در موافقت‌نامهٔ امضاشده بیاید.\n\n\nحل. تمرین 1.6. (ب) درست است. (الف) نادرست: نردبان ترتیبِ پاسخ‌گویی است، نه درستی؛ اندازه‌گیریِ بد از فرضِ خوب بدتر است. (پ) نادرست: هر اندازه‌گیری عدمِ قطعیت دارد (فصلِ ۲).\n\n\nحل. تمرین 1.11. خورشیدی: \\(0.18 \\times 50 \\times 8760 = 78\\,840\\ \\text{MWh} \\approx 78.8\\ \\text{GWh}\\). بادی: \\(0.40 \\times 60 \\times 8760 = 210\\,240\\ \\text{MWh} \\approx 210.2\\ \\text{GWh}\\). مجموع حدودِ 289 GWh. وضعیت: فرضی (ضریب‌ها فرضی‌اند). نکته: این جفتِ ضریب تصادفاً به همان مجموعِ کد می‌رسد اما سهمِ خورشید و باد را متفاوت می‌دهد؛ مجموعِ درست دلیلِ درستیِ اجزا نیست.\n\n\nحل. تمرین 1.12. نسبت به 50 MW: \\(97\\,300 / (50 \\times 8760) = 0.222\\). نسبت به 60 MWp: \\(97\\,300 / (60 \\times 8760) = 0.185\\). کتاب تعریفِ اول را به‌کار می‌برد چون توانِ AC اینورترها همان توانی است که به شبکه تحویل می‌شود و در قرارداد و موافقت‌نامه می‌آید؛ اما در مقایسهٔ پروژه‌ها باید همیشه پرسید ضریبِ ظرفیت نسبت به کدام توان تعریف شده.\n\n\nحل. تمرین 1.13. \\(G = 1000 \\times 50 / (60 \\times 0.85 \\times 0.98) \\approx 1000\\ \\text{W/m}^2\\) (دقیق‌تر: 1000.4). یعنی در این مدل اینورترها فقط وقتی پُر می‌شوند که تابشِ افقی به حدودِ 1000 W/m² برسد، که در دادهٔ ساختگی فقط در ۱۷ ساعتِ سال رخ می‌دهد؛ پس بُرش ناچیز است. مدلِ دقیق‌ترِ فصلِ ۱۰ تابشِ روی سطحِ شیب‌دار (بیشتر از افقی) و دمای سلول را وارد می‌کند و بُرشِ واقعی‌تری می‌دهد.\n\n\nحل. تمرین 1.14. خورشیدی: 90 تا 150 ha. بادی: \\(12 \\times 1050 \\times 600\\ \\text{m}^2 = 7.56\\ \\text{km}^2 = 756\\ \\text{ha}\\). با 9 قطر: \\(12 \\times 1350 \\times 600 = 9.72\\ \\text{km}^2\\)، یعنی \\(9/7 - 1 \\approx 29\\,\\%\\) بزرگ‌تر.\n\n\nحل. تمرین 1.15. قابلِ استفاده: \\(40 \\times (90-10)/100 = 32\\ \\text{MWh}\\). مدت: \\(32/20 = 1.6\\ \\text{h}\\). بازدهِ یک‌طرفه: \\(\\sqrt{0.86} = 0.9274\\). از 32 MWh ذخیره‌شده (که خودش برای پر شدن \\(32/0.9274 = 34.5\\ \\text{MWh}\\) از AC گرفته)، \\(32 \\times 0.9274 = 29.7\\ \\text{MWh}\\) به شبکه می‌رسد؛ و از ورودیِ AC تا خروجیِ AC، \\(0.86\\) برابرِ آنچه وارد شده، یعنی برای 32 MWh ورودی، \\(27.52\\ \\text{MWh}\\) خروجی.\n\n\nحل. تمرین 1.16. بودجهٔ توسعه: 2.4، 3.6 و 6.0 میلیون واحد. زیان در توقف در G2 با 30 % خرج‌شده: 0.72، 1.08 و 1.80 میلیون واحد. همین عددها نشان می‌دهند چرا دروازه‌ها بودجه را پله‌پله آزاد می‌کنند.\n\n\nحل. تمرین 1.22. توانِ باتری، انرژیِ نامیِ آغازِ عمر، بازهٔ شارژِ قابلِ استفاده، انرژیِ قابلِ استفاده، بازدهِ رفت‌وبرگشت، افتِ سالانهٔ ظرفیت، انرژیِ رزروشده برای خدمات، منبعِ شارژ، و اجازهٔ شارژ از شبکه. ناگفته ماندنِ اجازهٔ شارژ از شبکه بیش از همه نتیجه را عوض می‌کند، چون نقش، اقتصاد و قواعدِ حاکم بر باتری را یک‌سره تغییر می‌دهد؛ پس از آن، انرژیِ رزروشده و بازهٔ شارژ.\n\n\nحل. تمرین 1.23. منحنیِ توانِ توربینِ خیالی در چند نقطه (کیلووات، در چگالیِ هوای مرجع): 3 m/s → 65، 4 → 248، 5 → 562، 6 → 1030، 7 → 1676، 8 → 2522، 9 → 3537، 10 → 4442، 11 → 4860، 12 → 4969، 13 تا 25 → 5000؛ میانِ نقاط خطی درون‌یابی کنید. روشِ هر ساعت: خورشیدی \\(\\min(60 \\times G/1000 \\times 0.85 \\times 0.98,\\ 50)\\)؛ بادی \\(12 \\times P_\\text{curve}(v)/1000 \\times 0.88\\). جدولِ ساعتیِ روزِ زمستانی (2 دسامبر) با نتیجهٔ کد در خروجیِ برنامه در پایانِ این بخش آمده است؛ جمعِ روزانه: خورشیدی 131.0 MWh، بادی 291.0 MWh، بیشینهٔ خورشیدی 27.7 MW در ساعتِ 11:00. پاسخِ دستیِ شما باید در حدِ گردکردن با این عددها بخواند؛ اگر نخواند، نخست یکاها (کیلووات در برابرِ مگاوات) و سپس درون‌یابیِ منحنی را وارسی کنید.\n\n\nحل. تمرین 1.24. از کد: سقفِ 100 MW → 13.8 MWh در ۸ ساعت؛ 90 MW → 507 MWh در ۱۰۴ ساعت؛ 80 MW → 2363 MWh در ۲۷۶ ساعت. بُرش بسیار تندتر از خطی زیاد می‌شود (هر 10 MW کاهشِ سقف، بُرش را چند برابر می‌کند)، چون ساعت‌هایی که مجموعِ تولید نزدیکِ اوج است نادرند و هر چه سقف پایین‌تر بیاید، ساعت‌های بیشتری و با مازادِ بزرگ‌تری درگیر می‌شوند؛ شکلِ توزیعِ مجموعِ توان این را تعیین می‌کند. حتی در سقفِ 80 MW بُرش کمتر از یک درصدِ تولید است.\n\n\nحل. تمرین 1.25. مجری: مهندسِ برقِ طراحِ پایه (مشاور یا پیمانکار)؛ پاسخ‌گو: مالک؛ مشورت‌شونده: سازندگانِ اینورتر و توربین (ولتاژِ ترانسفورماتورهای واحد)، سازندهٔ تابلو، مهندسِ مستقل؛ مطلع: بهره‌بردار و نگهدار. تأییدکنندهٔ بیرونی معمولاً ندارد، چون شبکهٔ جمع‌آوری درونِ مرزِ پروژه است؛ مگر آن‌که آیین‌نامهٔ آن کشور سطحِ ولتاژهای مجاز را محدود کند یا پستِ خروجی مشترک با شرکتِ برق باشد. همین تفاوت با جدول 1.2 درسِ تمرین است: مرزِ مالکیت تعیین می‌کند چه چیزی تأییدِ بیرونی می‌خواهد.\n\n\nحل. تمرین 1.29. معیارهای پاسخِ خوب: در نمودار، خطِ خروجی به رنگِ شرکتِ برق درمی‌آید و مرزِ پروژه در پستِ خروجیِ نیروگاه تمام می‌شود؛ در جدول، ستونِ «می‌سازد» و «نگه می‌دارد» برای خطِ خروجی به شرکتِ برق می‌رسد با یادداشتِ «هزینه با پروژه»؛ مجهولِ U-001 در این گونه به «فرضِ تمرینی، نیازمندِ تأیید در فصلِ ۵۶» تغییر می‌کند؛ تأییدیهٔ تازه‌ای برای «قراردادِ ساختِ خطِ خروجی توسطِ شرکتِ برق و زمان‌بندیِ آن» افزوده می‌شود؛ دفترِ فرض‌ها سطرِ تازه‌ای با شناسهٔ کشوری می‌گیرد؛ و مهم‌تر از همه، ریسکِ زمان‌بندی (ساختِ خط توسطِ شخصِ ثالث) و هزینهٔ سرمایه‌ای (پرداخت بی مالکیت) به فهرستِ ریسک‌ها اضافه می‌شود.\n\n\nحل. تمرین 1.30. معیارها: ده قلم؛ برای هر قلم ارجاعِ دقیق به شکل یا جدول؛ وضعیتِ داده برای همه «فرضی» یا «ساختگی» جز دفترِ تصمیم که «تصمیمِ ثبت‌شده» است؛ پاسخ‌گو در همهٔ موارد مالک (در این فصل، نویسنده به نیابت از مالک)؛ تأییدکنندهٔ بیرونی فقط برای مرزِ مالکیت (شرکتِ برق)، سقفِ تحویل (بهره‌بردارِ شبکه) و تأییدیه‌ها (مراجعِ مربوط).\n\n\nحل. تمرین 1.31. کاستی‌ها: (۱) ۱۱ ماه داده یک سالِ کامل نیست و معیارِ G3 دستِ‌کم یک سال است؛ (۲) برآوردِ 290 GWh بی عدمِ قطعیت و بی مطالعهٔ مستقل است؛ (۳) موافقتِ شفاهیِ شرکتِ برق موافقت‌نامهٔ اتصال نیست؛ (۴) مجوزِ محیطِ‌زیست «در دستِ بررسی» یعنی صادر نشده؛ (۵) زمینِ توربین‌ها قرارداد ندارد؛ (۶) «باتری برای مدیریتِ بُرش» با نتیجهٔ همین فصل ناسازگار است و نقشِ باتری مجهولِ U-005 است؛ (۷) هیچ اشاره‌ای به قراردادِ خریدِ برق و طرحِ پایه نیست. تصمیمِ درست: عدمِ گذر، با فهرستِ شرط‌ها و تاریخِ بازبینی.\n\n\nحل. تمرین 1.34. دفاع: بُرش 13.8 MWh در سال است و باتری حتی اگر همهٔ آن را بازیابی کند کمتر از یک سیکلِ کامل در سال می‌زند؛ هیچ سرمایه‌گذاری با یک سیکل در سال توجیه نمی‌شود. با سقفِ 80 MW، بُرش 2363 MWh است؛ اگر باتری همهٔ آن را بگیرد (که نمی‌تواند، چون توانش 20 MW و ظرفیتش 32 MWh است و مازادِ یک ساعتِ اوج می‌تواند بیش از این باشد)، بیشینه \\(2363/32 \\approx 74\\) سیکلِ کامل در سال، در برابرِ عمرِ سیکلیِ چندهزارتایی: هنوز استفادهٔ کمی است، گرچه دیگر ناچیز نیست. نتیجه عوض نمی‌شود اما ضعیف‌تر می‌شود. داده‌هایی که می‌توانند آن را برگردانند: هم‌زمانیِ واقعیِ باد و آفتاب از اندازه‌گیری (فصل‌های ۱۲ و ۱۳)، تعرفهٔ متغیر با زمان یا خدماتِ شبکهٔ قابلِ فروش (فصل‌های ۲۰ و ۲۱)، و الزامِ قراردادی برای نرم کردنِ شیبِ توان.\n\n\nحل. تمرین 1.35. معیارهای پاسخِ خوب: کاهشِ توانِ بادی به 50 MW → با ضریبِ ظرفیتِ فصل، حدودِ 32 GWh در سال کمتر، یعنی حدودِ 11 % از کلِ تولید، در برابرِ بُرشِ کمتر از 1 % در حالتِ پذیرشِ بُرش؛ افزودنِ باتری برای این نقش با تمرین 1.34 توجیه ندارد؛ پس با عددهای این فصل، پذیرشِ بُرش (با کنترل‌گری که تولید را در 80 MW محدود کند) برتر به نظر می‌رسد. آنچه نداریم: هزینهٔ هر گزینه، قواعدِ شبکه دربارهٔ محدودسازیِ خودکار، و دادهٔ اندازه‌گیریِ هم‌زمانی. تصمیم‌گیرنده: مالک؛ تأیید: بهره‌بردارِ شبکه برای سازوکارِ محدودسازی. سطرِ دفترِ تصمیم باید شامل باشد: تصمیم، مبنا (عددها و برچسبِ وضعیتشان)، شرط‌ها (راستی‌آزمایی با دادهٔ اندازه‌گیری و مطالعهٔ اتصال)، و تاریخِ بازبینی.\n\n\nحل. تمرین 1.36. بیانیهٔ دامنه و نقشهٔ مسئولیت: مالک (شما وارسی می‌کنید که کامل و سازگار باشد). نمودارِ جریانِ انرژی: مهندسِ برقِ دارای صلاحیت برای نسخهٔ طراحی (شما وارسی می‌کنید که با تک‌خطی بخواند). مرزِ مالکیت: شرکتِ برق در موافقت‌نامه. بستهٔ داده: مهندسِ مستقل، پس از جایگزینی با دادهٔ اندازه‌گیری. دفترِ فرض‌ها، مجهول‌ها، تأییدیه‌ها و تصمیم: مالک (شما می‌توانید کاملاً وارسی و حتی نگه‌داری کنید). غربالگری: مطالعهٔ انرژیِ مستقل جای آن را می‌گیرد. قاعدهٔ کلی: هر چه به عدد و رفتارِ فیزیکیِ تضمین‌شده نزدیک‌تر باشد، امضای صلاحیت‌دار لازم‌تر؛ هر چه به سازماندهیِ شواهد نزدیک‌تر باشد، بیشتر در توانِ خودِ شماست.\n\n\nحل. تمرین 1.7. قراردادِ واحد: ریسکِ مرزِ مشترک با پیمانکار؛ مزیت: یک طرفِ پاسخ‌گو؛ عیب: هزینهٔ بیشتر و کنترلِ کمتر بر تجهیز. قراردادهای چندگانه: ریسک با مالک؛ مزیت: هزینهٔ مستقیمِ کمتر و انتخابِ آزادتر؛ عیب: مالک باید گروهِ مهندسی و ابزارِ مدیریتِ مرزها داشته باشد.\n\n\nحل. تمرین 1.8. مسیرِ بحرانی زنجیرهٔ فعالیت‌هایی با شناوریِ صفر است که مدتِ کل را تعیین می‌کند؛ شناوری مقدارِ تأخیرِ مجاز بی عقب افتادنِ پروژه است. فعالیتِ غیربحرانی تا اندازهٔ شناوری‌اش عقب می‌افتد بی اثر بر پایان؛ بیش از آن، خودش بحرانی می‌شود.\n\n\nحل. تمرین 1.9. توانِ ساعتیِ یک سال، مرتب‌شده از بزرگ به کوچک؛ برای هر توان می‌گوید چند ساعت از آن بیشتر بوده است. سطحِ زیرِ آن انرژیِ سالانه است.\n\n\nحل. تمرین 1.10. از نزدیک مدیریت کنید (وام‌دهنده، بهره‌بردارِ شبکه: جلسه‌های منظم، تأییدِ مرحله‌ای)؛ راضی نگه دارید (تنظیم‌گر، مرجعِ هوانوردی: درخواست‌های کامل و به‌موقع)؛ کاملاً مطلع نگه دارید (روستاهای مجاور، مالکانِ زمین: اطلاع‌رسانی، سازوکارِ شکایت؛ فصلِ ۳۳)؛ پایش کنید (عمومِ مردمِ استان: اطلاع‌رسانیِ عمومی، پایشِ نگرانی‌ها).\n\n\nحل. تمرین 1.17. A: ۰–۳؛ C: ۳–۲۱؛ G: ۱۷–۱۹؛ H منتظرِ C (۲۱): ۲۱–۲۷؛ I: ۲۷–۳۱. مدتِ کل ۳۱ ماه؛ مسیرِ بحرانی A–C–H–I؛ B اکنون دو ماه شناوری دارد. یعنی با تغییرِ یک فرض، اولویتِ مدیریتی از دکلِ باد به مطالعهٔ شبکه منتقل می‌شود.\n\n\nحل. تمرین 1.18. تا ماهِ ۴۰ حدودِ 29.8 % و تا ماهِ ۵۰ حدودِ 91.3 %. میانهٔ دورهٔ اجرا بیشترین فعالیت (نصبِ هم‌زمانِ تجهیزات و پرداخت به سازندگان) را دارد.\n\n\nحل. تمرین 1.19. R9: ۱۶، زیاد؛ R10: ۵، کم؛ R11: ۱۰، متوسط. دسته‌بندیِ R10 گمراه‌کننده است اگر اثرِ ۵ فاجعه‌بار باشد (مثلاً حادثهٔ جانی)؛ چنین ریسک‌هایی صرف‌نظر از امتیاز جداگانه مدیریت می‌شوند (خودآزماییِ بخش 1.3.7).\n\n\nحل. تمرین 1.20. \\(289.8\\ \\text{GWh} \\times 60 = 17.39\\) میلیون واحدِ خیالی.\n\n\nحل. تمرین 1.21. \\(289\\,800 / (100 \\times 8760) = 0.331\\).\n\n\nحل. تمرین 1.26. بادی ۱۴۸۶ ساعت، خورشیدی صفر، مجموع ۲۴۹۳ ساعت. خورشیدی هیچ‌گاه بیش از 50 MW نمی‌شود چون اینورترها آن را در 50 MW محدود می‌کنند (برابر شدن با ۵۰ «بیشتر» نیست).\n\n\nحل. تمرین 1.27. بیشینه در روزِ دوم (ساعت‌های ۳۶ تا ۳۸ از آغازِ هفته) با حدودِ 95 MW، وقتی بادِ نزدیکِ توانِ کامل با آفتابِ میانهٔ روز هم‌زمان شد؛ در این هفته مجموع به 100 MW نرسید، پس بُرشی رخ نداده است.\n\n\nحل. تمرین 1.28. خورشیدی، چون اوجِ تولیدش در همین ساعت‌هاست؛ ارزشِ میانگینِ انرژیِ خورشیدی بالاتر از بادی می‌رفت. درس: ارزشِ نسبیِ منابع به شکلِ تعرفه بستگی دارد، نه فقط به مقدارِ انرژی.\n\n\nحل. تمرین 1.32. E پس از D: ۱۱–۲۳؛ F: ۲۳–۲۹؛ I منتظرِ F (۲۹): ۲۹–۳۳. مدتِ کل ۳۳ ماه؛ مسیرِ بحرانی A–D–E–F–I. اقدام: قراردادهای زمین را با اولویت و زودتر ببندید، یا با مرجع توافق کنید که بخش‌هایی از ارزیابی که به زمین وابسته نیست (مطالعهٔ پایهٔ پرندگان در چهار فصل) زودتر آغاز شود.\n\n\nحل. تمرین 1.33. معیارها: R3: اقدام: نقشهٔ مجوزها و نهادها از آغاز (فصلِ ۵۴)، جلسهٔ پیش از درخواست، درخواست‌های کامل؛ مسئول: توسعه‌دهنده؛ شاهد: رسیدِ درخواست‌های کامل و زمان‌بندیِ اعلام‌شده از مراجع؛ پس از اقدام: احتمال ۳ یا ۲. R8: اقدام: نقشهٔ ذی‌نفعان، مشاورهٔ زودهنگام، سازوکارِ شکایت، تعهداتِ مکتوب و قابلِ پیگیری (فصلِ ۳۳)؛ مسئول: مالک با مشاورِ اجتماعی؛ شاهد: سوابقِ جلسه‌ها، شکایت‌های رسیدگی‌شده؛ پس از اقدام: احتمال ۱، اثر همان ۵. اثر با اقدام کم نمی‌شود؛ احتمال کم می‌شود.\n\n\nحل. تمرین 1.37. سود: B روی مسیرِ بحرانی است؛ هر ماه جلو انداختنِ آن یک ماه از کل کم می‌کند. ریسک: دکل روی زمینی نصب شود که قراردادش امضا نشود؛ داده‌اش هنوز برای منطقه مفید است اما ممکن است نمایندهٔ جانماییِ نهایی نباشد. پیشنهاد: پیش‌قرارداد یا مجوزِ دسترسیِ موقت برای محلِ دکل (ارزان و سریع‌تر از قراردادِ کامل)، انتخابِ محلِ دکل در بخشی از زمین که احتمالِ ماندنش در طرح بیشتر است، و ثبتِ تصمیم با شرط‌هایش.\n\n\nحل. تمرین 1.38. معیارها: بُرش بیشتر می‌شود (اوج‌ها هم‌زمان‌اند)؛ ضریبِ ظرفیتِ اتصال کمی کمتر یا برابر (انرژی همان است اما بیشتر بریده می‌شود)؛ ساعت‌های کم‌تولید بیشتر و تولید «ناپیوسته‌تر»؛ در تعرفهٔ زمانیِ عصرگاهی ارزشِ هر دو به هم نزدیک‌تر است؛ نقشِ «ذخیرهٔ مازاد» برای باتری معنادارتر می‌شود. تأیید یا رد با: دادهٔ اندازه‌گیریِ هم‌زمانِ باد و تابش در ساختگاه (فصل‌های ۱۲ و ۱۳) و شبیه‌سازیِ ساعتیِ همان برنامهٔ این فصل.\n\nخروجیِ کاملِ برنامهٔ راه‌حل‌ها:\nL2-1 PV (50 MW AC): 50 MW x 8760 h x 0.18 = 78,840 MWh = 78.8 GWh\nL2-1 wind (60 MW): 60 MW x 8760 h x 0.4 = 210,240 MWh = 210.2 GWh\nL2-2 CF = 97,300 MWh / (50 MW x 8760 h) = 0.222\nL2-3 DC/AC = 1.20; inverters reach 50 MW at GHI = 1000 x 50 / (60 x 0.85 x\n    0.98) = 1000 W/m2\nL2-4 PV land 60 MWp x 1.5..2.5 ha/MWp = 90..150 ha; wind envelope 12 x (7x150\n    m)(4x150 m) = 7.56 km2 = 756 ha\nL2-5 usable = 40 MWh x (90-10)/100 = 32 MWh; duration = 32.0 / 20 MW = 1.6 h;\n    one-way efficiency = sqrt(0.86) = 0.9274; energy out of 32 MWh of AC input\n    (AC in -&gt; AC out) = 32 x 0.86 = 27.52 MWh\nL2-6 development spend at 2 % of 120 M units = 2.4 M units\nL2-6 development spend at 3 % of 120 M units = 3.6 M units\nL2-6 development spend at 5 % of 120 M units = 6.0 M units\nL3-2 winter day 2023-12-02: PV 131.0 MWh, wind 291.0 MWh, peak PV 27.7 MW at\n    11:00, peak total 33.1 MW\nL3-2 hourly GHI (W/m2) and wind (m/s) of that day:\n      00:00  GHI    0.0  ws  7.99  -&gt; PV  0.00 MW  wind 26.54 MW\n      01:00  GHI    0.0  ws  6.99  -&gt; PV  0.00 MW  wind 17.63 MW\n      02:00  GHI    0.0  ws  6.69  -&gt; PV  0.00 MW  wind 15.43 MW\n      03:00  GHI    0.0  ws  7.19  -&gt; PV  0.00 MW  wind 19.29 MW\n      04:00  GHI    0.0  ws  8.61  -&gt; PV  0.00 MW  wind 33.07 MW\n      05:00  GHI    0.0  ws  6.96  -&gt; PV  0.00 MW  wind 17.41 MW\n      06:00  GHI    0.0  ws  6.43  -&gt; PV  0.00 MW  wind 13.59 MW\n      07:00  GHI   42.3  ws  4.97  -&gt; PV  2.11 MW  wind  5.82 MW\n      08:00  GHI  164.8  ws  4.94  -&gt; PV  8.24 MW  wind  5.71 MW\n      09:00  GHI  334.1  ws  4.00  -&gt; PV 16.70 MW  wind  2.62 MW\n      10:00  GHI  353.1  ws  4.01  -&gt; PV 17.65 MW  wind  2.65 MW\n      11:00  GHI  554.8  ws  4.53  -&gt; PV 27.73 MW  wind  4.20 MW\n      12:00  GHI  403.3  ws  4.76  -&gt; PV 20.16 MW  wind  5.05 MW\n      13:00  GHI  329.3  ws  3.83  -&gt; PV 16.46 MW  wind  2.23 MW\n      14:00  GHI  230.7  ws  4.20  -&gt; PV 11.53 MW  wind  3.21 MW\n      15:00  GHI  182.0  ws  4.54  -&gt; PV  9.10 MW  wind  4.23 MW\n      16:00  GHI   25.9  ws  5.42  -&gt; PV  1.29 MW  wind  7.82 MW\n      17:00  GHI    0.0  ws  6.85  -&gt; PV  0.00 MW  wind 16.60 MW\n      18:00  GHI    0.0  ws  7.06  -&gt; PV  0.00 MW  wind 18.20 MW\n      19:00  GHI    0.0  ws  7.41  -&gt; PV  0.00 MW  wind 21.14 MW\n      20:00  GHI    0.0  ws  7.26  -&gt; PV  0.00 MW  wind 19.88 MW\n      21:00  GHI    0.0  ws  6.46  -&gt; PV  0.00 MW  wind 13.78 MW\n      22:00  GHI    0.0  ws  5.46  -&gt; PV  0.00 MW  wind  8.00 MW\n      23:00  GHI    0.0  ws  5.21  -&gt; PV  0.00 MW  wind  6.88 MW\nL3-3 export limit 100 MW: curtailed     13.8 MWh/year (0.00 %), hours 8\nL3-3 export limit 90 MW: curtailed    507.3 MWh/year (0.18 %), hours 104\nL3-3 export limit 80 MW: curtailed   2362.9 MWh/year (0.82 %), hours 276\nP27 C = 18 months: duration 31, critical path A-C-H-I; float of B 2\nP35 E after D: duration 33, critical path A-D-E-F-I\nP28 S-curve: spent by month 40 = 29.8 %, by month 50 = 91.3 %\nP29 R9: 4 x 4 = 16 -&gt; high\nP29 R10: 1 x 5 = 5 -&gt; low\nP29 R11: 5 x 2 = 10 -&gt; medium\nP30 flat 60 u/MWh: 17.39 million u/yr\nP31 hybrid export CF = 289.8 GWh / (100 MW x 8760 h) = 0.331\nP32 hours above 50 MW: wind alone 1486, PV alone 0, total 2493\n\n\n\n\nJenkins, Nick, و Janaka Ekanayake. 2017. Renewable Energy Engineering. Cambridge University Press.\n\n\nLuque, Antonio, و Steven Hegedus, ویراستاران. 2011. Handbook of Photovoltaic Science and Engineering. 2 ویرایش. Wiley.\n\n\nManwell, James F., Jon G. McGowan, و Anthony L. Rogers. 2009. Wind Energy Explained: Theory, Design and Application. 2 ویرایش. Wiley.\n\n\nProject Management Institute. 2021. A Guide to the Project Management Body of Knowledge (PMBOK Guide). 7 ویرایش. Project Management Institute.\n\n\nYescombe, E. R. 2014. Principles of Project Finance. 2 ویرایش. Academic Press.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>1</span>  <span class='chapter-title'>راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html",
    "href": "chapters/02-units-and-records.html",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "",
    "text": "2.1 نقشهٔ فصل\nپیش‌نیازها: حسابِ کسر و درصد، توان‌های ده، حلِ یک معادلهٔ یک‌مجهولی، و آشنایی با نیروگاهِ P از فصلِ ۱. ریاضیاتِ آماری (توزیع، انحرافِ معیار، رگرسیون) در فصلِ ۳ کامل می‌شود؛ این‌جا فقط آن‌قدر از آن را می‌گوییم که برای اندازه‌گیری لازم است. کدها از کتابخانهٔ همراهِ کتاب استفاده می‌کنند؛ خواندنِ کد و خروجی‌اش کافی است و نوشتنِ برنامه در فصلِ ۵ آموزش داده می‌شود.\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۱ گفت نیروگاهِ P در سال حدودِ 290 GWh انرژی تحویل می‌دهد. این عدد فقط وقتی معنا دارد که بدانیم یکایش چیست، بر چه مبنایی حساب شده (تولید یا تحویل؟ پیش یا پس از سقفِ شبکه؟)، از کدام داده و با کدام فرض‌ها آمده، چقدر نامطمئن است، و چه کسی آن را وارسی کرده است. این فصل زبان و ابزارِ پاسخ به این پنج پرسش را می‌سازد و آن را روی یک مسئلهٔ واقعی‌نما به‌کار می‌بندد: یک مهندس برآوردِ تولیدِ نیروگاهِ P را با دوازده خطا نوشته است؛ ما خطاها را پیدا می‌کنیم، علتِ هر یک را می‌فهمیم، محاسبه را اصلاح و مستقلاً وارسی می‌کنیم و آن را به شکلِ یک برگهٔ محاسبهٔ نسخه‌دار با شمارهٔ PLP-GEN-CAL-0002 در پروندهٔ نیروگاه می‌گذاریم. از این فصل به بعد، هر عددِ کتاب یکا، مبنا، منبع، وضعیتِ شاهد و، هر جا لازم باشد، عدمِ قطعیت دارد.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-map",
    "href": "chapters/02-units-and-records.html#sec-ch02-map",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nهر کمیت را به شکلِ «عدد × یکا» بنویسد؛ هفت یکای پایهٔ SI، ثابت‌های تعریف‌کنندهٔ آن‌ها، یکاهای فرعیِ نام‌دار، پیشوندها و قاعده‌های نوشتن را بشناسد و با روشِ ضریبِ واحد هر تبدیلی را بی‌خطا انجام دهد.\nتوان را از انرژی، شدتِ تابش را از تابشِ دریافتی، MWp را از MW، مقدارِ مؤثر را از مقدارِ بیشینه و ولتاژِ خط را از ولتاژِ فاز جدا کند و ضریبِ ظرفیت، ساعت‌های بارِ کامل و تولیدِ ویژه را با مبنای اعلام‌شده حساب کند.\nهمگنیِ ابعادیِ یک معادله را وارسی کند، شکلِ یک رابطهٔ فیزیکی را با روشِ ریلی از ابعاد به دست آورد و خطاهای یکا را با یک «نگهبانِ ابعادی» در کد بگیرد.\nنتیجه‌ها را با رقم‌های بامعنای درست گزارش کند و انباشتِ رواداری را با سه روشِ بدترین حالت، ریشهٔ مجموعِ مربعات و مونت‌کارلو بسنجد.\nقراردادهای مختصات، جهت، علامتِ توان و زمان را به‌کار ببرد و آن‌ها را بنویسد.\nصحت، درستی، دقت، تفکیک‌پذیری و گسترهٔ اندازه‌گیری را از هم جدا کند، مشخصاتِ دقتِ یک ابزار را بخواند و توضیح دهد کالیبراسیون و ردیابی‌پذیری چیستند و چرا هر نتیجهٔ اندازه‌گیری عدمِ قطعیت می‌خواهد.\nعدمِ قطعیت را به روش‌های نوعِ الف و ب ارزیابی کند، بودجهٔ عدمِ قطعیت بسازد، آن را با فرمولِ مرتبهٔ اول و با مونت‌کارلو انتشار دهد، نتیجه را با عدمِ قطعیتِ گسترده گزارش کند و با باندِ محافظ دربارهٔ پذیرش یا ردِ یک تجهیز تصمیم بگیرد.\nیک برگهٔ محاسبهٔ نسخه‌دار و مستقلاً وارسی‌شده بسازد: دفترِ فرض‌ها، ورودی‌های با منبع و وضعیت، جداییِ ورودی و محاسبه و خروجی، بازنگری و وضعیت، برگهٔ پاسخ به نظرها و بازتولیدپذیری با چکیده‌های رمزنگاشتی.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\n3 km چند متر و چند میلی‌متر است؟\nحاصلِ \\((2.5\\times10^{3}) \\times (4\\times10^{-2})\\) چیست؟\nخودرویی 90 km را در 1.5 h می‌پیماید. تندیِ میانگینش چند کیلومتر بر ساعت و چند متر بر ثانیه است؟\nمیانگینِ چهار عددِ ۴، ۶، ۸ و ۱۰ چیست و کدام عددها بیشترین فاصله را از میانگین دارند؟\n15 % از ۲۴۰ چقدر است؟ ۲۴۰ اگر 15 % افزایش یابد چه می‌شود؟\n\\(x\\) را از \\(2x + 3 = 11\\) بیابید.\n\nپاسخ‌ها: (۱) \\(3000\\ \\text{m}\\) و \\(3\\times10^{6}\\ \\text{mm}\\)؛ (۲) \\(100\\)؛ (۳) \\(60\\ \\text{km/h}\\) و حدودِ \\(16.7\\ \\text{m/s}\\)؛ (۴) میانگین ۷؛ ۴ و ۱۰ هر دو به فاصلهٔ ۳؛ (۵) ۳۶ و ۲۷۶؛ (۶) \\(x = 4\\). اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه بخش‌های نخستِ فصلِ ۳ را مرور کنید.\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین فصل مفهوم‌های اندازه‌شناسی را آموزش می‌دهد، نه صلاحیتِ انجامِ آن‌ها را. کالیبراسیونِ رسمی کارِ آزمایشگاه‌های دارای اعتبار برای همان کمیت و گستره است؛ تأییدِ کنتورهای فروشِ برق و قواعدِ اندازه‌گیریِ قانونی را مرجعِ رسمیِ هر کشور و بهره‌بردارِ شبکه تعیین می‌کنند؛ و امضای برگهٔ محاسبه برای ساخت یا تأمینِ مالی مسئولیتِ مهندسِ دارای صلاحیت است. عددهای عدمِ قطعیتِ این فصل مقدارهای آموزشی‌اند، نه مقدارهای پیشنهادی برای یک پروژهٔ واقعی.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-a",
    "href": "chapters/02-units-and-records.html#sec-ch02-a",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.2 الف. زبانِ اندازه‌گیری",
    "text": "2.2 الف. زبانِ اندازه‌گیری\n\n2.2.1 چرا یکا بخشی از عدد است\nشهود. اگر کسی بگوید «اینورترِ این بلوک ۵۰ است»، چیزی نگفته است. پنجاه چه؟ پنجاه مگاوات توان؟ پنجاه مگاولت‌آمپر ظرفیتِ ظاهری؟ پنجاه درجهٔ سانتی‌گراد دما؟ پنجاه درصد بار؟ عددِ تنها فقط نیمی از یک اطلاع است. نیمهٔ دیگر یکا است، و در مهندسی، نیمهٔ سوم هم هست: مبنا (این عدد در کجا، در چه شرایطی و بر چه پایه‌ای اندازه یا حساب شده است).\nتعریف. کمیت (به انگلیسی quantity) ویژگیِ یک پدیده، جسم یا ماده است که می‌توان آن را با یک عدد و یک مرجع بیان کرد: طول، جرم، توان، انرژی. یکا (به انگلیسی unit) کمیتی مرجع است که بر پایهٔ قرارداد تعریف شده و کمیت‌های هم‌نوع با آن مقایسه می‌شوند. مقدارِ هر کمیت حاصل‌ضربِ یک عدد در یک یکا است:\n\\[\nQ = \\{Q\\}\\,[Q]\n\\tag{2.1}\\]\nکه \\(\\{Q\\}\\) «مقدارِ عددی» و \\([Q]\\) «یکا» است. مثلاً در \\(P = 60\\ \\text{MW}\\)، مقدارِ عددی ۶۰ و یکا مگاوات است. نکتهٔ مهم: وقتی یکا را عوض می‌کنیم، کمیت عوض نمی‌شود؛ فقط عددش عوض می‌شود. \\(60\\ \\text{MW}\\)، \\(60\\,000\\ \\text{kW}\\) و \\(6\\times10^{7}\\ \\text{W}\\) یک توان‌اند. هر چه یکا کوچک‌تر، عدد بزرگ‌تر:\n\\[\n\\{P\\}_{\\text{kW}} = 1000\\,\\{P\\}_{\\text{MW}}\n\\]\nاین ساده‌ترین قاعدهٔ فصل است و بیشترِ خطاهای یکا از فراموش کردنِ آن پیدا می‌شوند.\nدو درسِ پرهزینه. تاریخِ مهندسی پر از خطاهای یکاست؛ دو نمونهٔ مشهور:\n\nدر سالِ ۱۹۹۹ فضاپیمای مدارگردِ اقلیمیِ مریخ (به انگلیسی Mars Climate Orbiter) از دست رفت. یک نرم‌افزارِ زمینی ضربهٔ پیشرانه‌ها را بر حسبِ پوند-نیرو در ثانیه تحویل می‌داد، در حالی که نرم‌افزارِ ناوبری آن را نیوتن در ثانیه فرض می‌کرد. یک پوند-نیرو حدودِ \\(4.45\\) نیوتن است؛ مسیرِ فضاپیما در طولِ ماه‌ها به‌آرامی منحرف شد و در ورود به مدارِ مریخ از دست رفت.\nدر سالِ ۱۹۸۳ یک هواپیمای مسافربری در کانادا در میانهٔ پرواز سوخت تمام کرد و به‌طورِ اضطراری روی یک باندِ متروک فرود آمد (مشهور به «گلایدرِ گیملی»). سوختِ لازم با ضریبِ تبدیلِ پوند بر لیتر به‌جای کیلوگرم بر لیتر حساب شده بود و هواپیما تقریباً نیمِ سوختِ لازم را داشت.\n\nدر هر دو مورد، محاسبه‌ها «درست» انجام شده بودند؛ فقط فرضِ یکا میانِ دو تیم یا دو سامانه یکسان نبود. درسِ این فصل همین است: یکا را همیشه بنویسید، در مرزِ میانِ دو سامانه یا دو گروه صریحاً وارسی کنید، و تا جای ممکن کاری کنید که ماشین ناسازگاریِ یکا را بگیرد (بخش 2.3.1).\n\nمثال 2.1 (یک توان، سه عدد) پرسش. ظرفیتِ بادیِ نیروگاهِ P دوازده توربینِ 5 MW است (فرضِ A-005، بستهٔ داده 1.0.0). این ظرفیت را بر حسبِ وات، کیلووات و گیگاوات بنویسید و بگویید در هر حالت عددِ بزرگ‌تر یعنی کمیتِ بزرگ‌تر یا نه.\nپاسخ. کل \\(12 \\times 5\\ \\text{MW} = 60\\ \\text{MW}\\) است و\n\\[\n60\\ \\text{MW} = 60\\times10^{6}\\ \\text{W} = 60\\,000\\ \\text{kW} = 0.06\\ \\text{GW}.\n\\]\nچهار عددِ متفاوت، یک کمیت. «عددِ بزرگ‌تر» فقط وقتی معنا دارد که یکا یکسان باشد. وارسی: \\(1\\ \\text{GW} = 1000\\ \\text{MW}\\)، پس \\(60\\ \\text{MW}\\) باید کسرِ کوچکی از یک گیگاوات باشد؛ هست.\n\n\n\n2.2.2 دستگاهِ بین‌المللیِ یکاها\nشهود. اگر هر کشور، هر کارخانه یا هر نرم‌افزار یکای خودش را داشت، هیچ قطعه‌ای به قطعهٔ دیگری نمی‌خورد و هیچ اندازه‌گیری‌ای با دیگری مقایسه‌پذیر نبود. دستگاهِ بین‌المللیِ یکاها (به فرانسوی Système international d’unités، کوتاه‌شده SI) قراردادی جهانی است که هفت یکای پایه را تعریف می‌کند و همهٔ یکاهای دیگر را از آن‌ها می‌سازد. مرجعِ رسمیِ آن «بروشورِ SI» است که دفترِ بین‌المللیِ اوزان و مقیاس‌ها (BIPM) منتشر می‌کند (بخش 2.10).\nهفت کمیت و یکای پایه. جدول 2.1 هفت یکای پایه را با یک نمونه از نیروگاهِ P نشان می‌دهد.\n\n\n\nجدول 2.1: هفت کمیت و یکای پایهٔ SI و ثابتی که هر یک را تعریف می‌کند\n\n\n\n\n\n\n\n\n\n\n\nکمیتِ پایه\nیکا و نماد\nثابتِ تعریف‌کننده\nنمونه در نیروگاهِ P\n\n\n\n\nزمان\nثانیه، s\nبسامدِ گذارِ اتمِ سزیم \\(\\Delta\\nu_\\text{Cs}\\)\nگامِ نمونه‌برداریِ ثبت‌کنندهٔ دکل\n\n\nطول\nمتر، m\nتندیِ نور \\(c\\)\nارتفاعِ توپیِ 100 m\n\n\nجرم\nکیلوگرم، kg\nثابتِ پلانک \\(h\\)\nجرمِ ماژولِ 28 kg\n\n\nجریانِ الکتریکی\nآمپر، A\nبارِ پایه \\(e\\)\nجریانِ رشتهٔ 13.11 A\n\n\nدمای ترمودینامیکی\nکلوین، K\nثابتِ بولتزمن \\(k_\\text{B}\\)\nدمای سلول در محاسبهٔ گاز و تابش\n\n\nمقدارِ ماده\nمول، mol\nعددِ آووگادرو \\(N_\\text{A}\\)\nشیمیِ باتری و خوردگی (فصل‌های ۴ و ۱۹)\n\n\nشدتِ نور\nکاندلا، cd\nکارآییِ نوری \\(K_\\text{cd}\\)\nروشناییِ محوطه و پست\n\n\n\n\n\n\nتعریف با ثابت‌های طبیعت. از سالِ ۲۰۱۹، هر هفت یکای پایه با ثابت کردنِ مقدارِ عددیِ دقیقِ هفت ثابتِ طبیعت تعریف می‌شوند (شکل 2.1). مثلاً تندیِ نور دقیقاً \\(299\\,792\\,458\\ \\text{m/s}\\) است؛ چون ثانیه را از پیش داریم، این جمله در واقع متر را تعریف می‌کند: مسافتی که نور در \\(1/299\\,792\\,458\\) ثانیه می‌پیماید. پیش از ۲۰۱۹، کیلوگرم جرمِ یک استوانهٔ فلزیِ مشخص در پاریس بود؛ اکنون از ثابتِ پلانک می‌آید و هر آزمایشگاهِ مجهز در هر جای جهان می‌تواند آن را بازسازی کند. برای مهندسِ نیروگاه، پیامدِ عملی این است که بالای زنجیرِ همهٔ اندازه‌گیری‌ها (بخش 2.4.4) عددهایی بدونِ عدمِ قطعیت نشسته‌اند.\n\n\n\n\n\n\nشکل 2.1: هفت ثابتِ تعریف‌کنندهٔ SI و یکاهای پایه‌ای که تعریف می‌کنند؛ خط‌چین‌ها یکاهای دیگرِ به‌کاررفته در هر تعریف‌اند\n\n\n\nیکاهای فرعی. هر یکای دیگر از ضرب و تقسیمِ یکاهای پایه ساخته می‌شود و یکای فرعی (به انگلیسی derived unit) نام دارد. دستگاهِ SI همدوس (به انگلیسی coherent) است: در ساختنِ یکاهای فرعی هیچ ضریبِ عددی جز یک ظاهر نمی‌شود. مثلاً نیرو جرم ضربِ شتاب است و یکایش \\(\\text{kg}\\cdot\\text{m/s}^2\\)؛ این ترکیب نامِ ویژهٔ نیوتن (N) را دارد و هیچ «ضریبِ تبدیلی» در کار نیست. بیست‌ودو یکای فرعی نامِ ویژه دارند؛ جدول 2.2 آن‌هایی را آورده که در این کتاب بارها می‌بینیم.\n\n\n\nجدول 2.2: یکاهای فرعیِ نام‌دارِ SI که در این کتاب به‌کار می‌روند\n\n\n\n\n\n\n\n\n\n\n\nیکا و نماد\nکمیت\nبر حسبِ یکاهای پایه\nنمونه در نیروگاهِ P\n\n\n\n\nهرتز، Hz\nبسامد\n\\(\\text{s}^{-1}\\)\nبسامدِ شبکه 50 Hz\n\n\nنیوتن، N\nنیرو\n\\(\\text{kg}\\,\\text{m}\\,\\text{s}^{-2}\\)\nنیروی باد روی روتور\n\n\nپاسکال، Pa\nفشار، تنش\n\\(\\text{kg}\\,\\text{m}^{-1}\\,\\text{s}^{-2}\\)\nفشارِ هوای 87 767 Pa\n\n\nژول، J\nانرژی، کار، گرما\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-2}\\)\nانرژیِ اتصالِ کوتاهِ کابل\n\n\nوات، W\nتوان\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-3}\\)\nتوانِ ماژولِ 550 W\n\n\nکولن، C\nبارِ الکتریکی\n\\(\\text{A}\\,\\text{s}\\)\nبارِ گذرنده از کابل\n\n\nولت، V\nاختلافِ پتانسیل\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-3}\\,\\text{A}^{-1}\\)\nولتاژِ رشته\n\n\nاُهم، Ω\nمقاومت\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-3}\\,\\text{A}^{-2}\\)\nمقاومتِ فیدر\n\n\nزیمنس، S\nرسانایی\n\\(\\text{kg}^{-1}\\,\\text{m}^{-2}\\,\\text{s}^{3}\\,\\text{A}^{2}\\)\nماتریسِ رسانایی (فصلِ ۶)\n\n\nفاراد، F\nظرفیتِ خازنی\n\\(\\text{kg}^{-1}\\,\\text{m}^{-2}\\,\\text{s}^{4}\\,\\text{A}^{2}\\)\nخازنِ لینکِ DC اینورتر\n\n\nوبر، Wb\nشارِ مغناطیسی\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-2}\\,\\text{A}^{-1}\\)\nهستهٔ ترانسفورماتور\n\n\nتسلا، T\nچگالیِ شارِ مغناطیسی\n\\(\\text{kg}\\,\\text{s}^{-2}\\,\\text{A}^{-1}\\)\nفاصلهٔ هواییِ ژنراتور\n\n\nهانری، H\nالقاییدگی\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-2}\\,\\text{A}^{-2}\\)\nسلفِ صافیِ اینورتر\n\n\nدرجهٔ سلسیوس، °C\nدمای سلسیوس\n\\(\\text{K}\\) (با جابه‌جاییِ \\(273.15\\))\nدمای هوا و سلول\n\n\nرادیان، rad\nزاویهٔ مسطح\n\\(\\text{m/m} = 1\\)\nزاویهٔ چرخشِ روتور\n\n\n\n\n\n\nیکاهای غیرِ SI پذیرفته‌شده. چند یکا بیرون از SI اند اما بروشورِ SI کاربردشان را در کنارِ SI می‌پذیرد، چون در زندگیِ روزمره و صنعت جاافتاده‌اند: دقیقه (min)، ساعت (h)، روز (d)، درجهٔ زاویه (°)، هکتار (ha)، لیتر (L)، تن (t) و الکترون‌ولت (eV). از همین‌جا روشن است که کیلووات‌ساعت (kWh) یکایی درست و پذیرفتنی است: حاصل‌ضربِ کیلووات (یکای SI) در ساعت (یکای پذیرفته‌شده). یکاهایی مثلِ بار (bar)، اینچ، پوند یا اسب‌بخار در برگه‌های دادهٔ سازندگان هنوز دیده می‌شوند؛ آن‌ها را همان لحظهٔ ورود به محاسبه به SI تبدیل می‌کنیم و منبعِ عددِ اولیه را نگه می‌داریم (بخش 2.2.4).\n\nمثال 2.2 (اُهم بر حسبِ یکاهای پایه) پرسش. نشان دهید \\(1\\ \\Omega = 1\\ \\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-3}\\,\\text{A}^{-2}\\).\nپاسخ. از تعریف‌ها پیش می‌رویم. وات ژول بر ثانیه است و ژول نیوتن-متر:\n\\[\n\\text{W} = \\frac{\\text{N}\\,\\text{m}}{\\text{s}} = \\frac{(\\text{kg}\\,\\text{m}\\,\\text{s}^{-2})\\,\\text{m}}{\\text{s}}\n= \\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-3}\n\\]\nولت وات بر آمپر است (چون \\(P = VI\\))، پس \\(\\text{V} = \\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-3}\\,\\text{A}^{-1}\\). و اُهم ولت بر آمپر است (چون \\(R = V/I\\)):\n\\[\n\\Omega = \\frac{\\text{V}}{\\text{A}} = \\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-3}\\,\\text{A}^{-2}.\n\\]\nچرا مفید است؟ هر وقت در فرمولی شک کردید، همه‌چیز را به یکاهای پایه برگردانید؛ دو طرفِ یک معادلهٔ درست باید ترکیبِ یکسانی بدهند. این همان «تحلیلِ ابعادی» است که در بخش 2.3.1 نظام‌مند می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت یکای پایهٔ SI را با نماد بنویسید. کدام یک تنها یکای پایه‌ای است که پیشوند در نامش هست؟\nچرا تعریفِ کیلوگرم با ثابتِ پلانک بهتر از تعریف با یک جسمِ فلزی است؟\nژول و وات را بر حسبِ یکاهای پایه بنویسید. اختلافشان در کدام یکای پایه است و این اختلاف چه معنایی دارد؟\nچرا kWh یکایی پذیرفتنی است اما «کیلووات بر ساعت» (kW/h) برای انرژی غلط است؟\nولت را از رابطهٔ «انرژی بر بار» (\\(V = W/Q\\)) به یکاهای پایه برگردانید و با جدول 2.2 مقایسه کنید.\n«همدوس» بودنِ SI یعنی چه؟ یک یکای ناهمدوس مثال بزنید.\nکدام یکاهای جدول 2.2 در محاسبهٔ گرمایشِ کابل در فصلِ ۶ به‌کار رفتند؟\nدمای 25 °C چند کلوین است؟ اختلافِ دمای 20 °C چند کلوین است؟\n\n\n\n\n\n2.2.3 پیشوندها و قاعده‌های نوشتن\nپیشوندها. کمیت‌های نیروگاه از میکروولتِ خروجیِ یک حسگرِ تابش تا تراوات‌ساعتِ انرژیِ عمرِ نیروگاه گسترده‌اند: هجده مرتبهٔ بزرگی. به‌جای نوشتنِ صفرهای بسیار، پیشوند به‌کار می‌بریم (جدول 2.3 و شکل 2.2). هر پیشوند یک توانِ ده است و به یکا چسبیده نوشته می‌شود.\n\n\n\nجدول 2.3: پیشوندهای پرکاربردِ SI در مهندسیِ نیروگاه\n\n\n\n\n\nپیشوند\nنماد\nضریب\nنمونه\n\n\n\n\nپیکو\np\n\\(10^{-12}\\)\nظرفیتِ پراکندهٔ سیم‌پیچ (pF)\n\n\nنانو\nn\n\\(10^{-9}\\)\nزمانِ کلیدزنیِ نیمه‌هادی (ns)\n\n\nمیکرو\nµ\n\\(10^{-6}\\)\nخروجیِ پیرانومتر (µV)\n\n\nمیلی\nm\n\\(10^{-3}\\)\nسیگنالِ حسگر (mA)\n\n\nکیلو\nk\n\\(10^{3}\\)\nتوانِ رشته (kW)\n\n\nمگا\nM\n\\(10^{6}\\)\nتوانِ نیروگاه (MW)\n\n\nگیگا\nG\n\\(10^{9}\\)\nانرژیِ سالانه (GWh)\n\n\nترا\nT\n\\(10^{12}\\)\nانرژیِ عمر (TWh)\n\n\n\n\n\n\nدستگاهِ SI امروز ۲۴ پیشوند دارد، از کوئکتو (\\(10^{-30}\\)) تا کوئتا (\\(10^{30}\\))؛ چهار پیشوندِ دو سرِ این گستره در سالِ ۲۰۲۲ افزوده شدند. پیشوندهای «سانتی» (\\(10^{-2}\\))، «دسی» (\\(10^{-1}\\))، «دکا» (\\(10^{1}\\)) و «هکتو» (\\(10^{2}\\)) در مهندسیِ برق کم‌کاربردند و بیشتر در cm و hPa (هکتوپاسکال، یکای رایجِ فشارِ هوا) دیده می‌شوند.\n\n\n\n\n\n\nشکل 2.2: نردبانِ پیشوندها: هر پله هزار برابرِ پلهٔ پایینی است؛ روی هر پله یک کمیت از نیروگاهِ P\n\n\n\nقاعده‌های نوشتن. این قاعده‌ها سلیقه نیستند؛ هر کدام جلوی یک خطای واقعی را می‌گیرد.\n\nکوچک و بزرگ بودنِ حرف معنا دارد. mW (میلی‌وات) و MW (مگاوات) یک میلیارد برابر فاصله دارند؛ ms میلی‌ثانیه است و mS میلی‌زیمنس؛ K کلوین است و پیشوندِ کیلو k کوچک است. پس «550 Kw» و «33KV» غلط‌اند و درستشان 550 kW و 33 kV است.\nمیانِ عدد و یکا یک فاصله. 60 MW، نه 60MW. این قاعده برای °C و % هم برقرار است: 25 °C و 15 %. استثنا فقط درجه، دقیقه و ثانیهٔ زاویه است: 30°.\nنماد جمع بسته نمی‌شود و نقطه ندارد. 5 MW، نه «5 MWs» یا «5 MW.» در میانِ جمله. «sec» و «hr» نماد نیستند؛ نماد s و h است.\nیک پیشوند، و توان روی کلِ یکای پیشونددار. km² یعنی \\((\\text{km})^2 = 10^{6}\\ \\text{m}^2\\)، نه کیلو-مترمربع. پیشوندِ دوتایی ممنوع است: «mµm» غلط است، nm درست.\nاستثنای کیلوگرم. چون کیلوگرم خودش پیشوند دارد، پیشوندها به گرم می‌چسبند: mg، نه «µkg».\nضرب و تقسیم صریح باشد. N m یا N·m برای گشتاور؛ بیش از یک خطِ کج در یک یکا نیاید: m/s²، نه «m/s/s». و kW/h یکای انرژی نیست؛ «کیلووات بر ساعت» آهنگِ تغییرِ توان است (مثلاً شیبِ افزایشِ توان) و با kWh یکسره فرق دارد.\nاطلاعات را به یکا نچسبانید. V DC یا «Vdc» یکا نیست؛ نوعِ ولتاژ را در نمادِ کمیت بگذارید: \\(V_\\text{DC} = 1500\\ \\text{V}\\). همین‌طور Wp («وات-پیک») از نظرِ SI یکای جداگانه‌ای نیست، بلکه وات در شرایطِ آزمونِ استاندارد است؛ صنعتِ خورشیدی آن را برای جدا کردنِ ظرفیتِ DC از ظرفیتِ AC به‌کار می‌برد. این کتاب MWp را فقط به‌عنوانِ برچسبِ ظرفیتِ DC به‌کار می‌برد و در محاسبه آن را \\(P_\\text{STC}\\) بر حسبِ وات می‌نویسد.\nجداکنندهٔ هزارگان فاصلهٔ باریک است، نه ویرگول. 289 812 MWh یا 289,812 MWh؟ در متنِ فارسی ویرگول با «،» اشتباه می‌شود و در بسیاری از کشورها ویرگول ممیز است. این کتاب در ریاضی فاصلهٔ باریک (\\(289\\,812\\)) و در خروجیِ برنامه‌ها ویرگول را به‌کار می‌برد، و ممیز همیشه نقطه است.\nعدد در متنِ فارسی. شمارش‌های سادهٔ متن با رقمِ فارسی می‌آیند («۵۹ فصل») و کمیت‌های دارای یکا با رقمِ لاتین، چپ‌به‌راست (60 MW). این قراردادِ کتاب است تا یک کمیت هرگز میانِ دو جهتِ نوشتن شکسته نشود. در نوشتهٔ فارسیِ رایج، ممیز «٫» است؛ هنگامِ کپی کردنِ عدد از یک سندِ فارسی به نرم‌افزار، ممیز و رقم‌ها را وارسی کنید: بسیاری از نرم‌افزارها «۲٫۵» را عدد نمی‌شناسند.\n\n\nمثال 2.3 (نُه غلطِ نگارشی در یک یادداشتِ کارگاهی) پرسش. این یادداشت در کارگاهِ نیروگاه نوشته شده است: «اینورتر Kw 2500، ولتاژِ ورودی 1500Vdc، تلفاتِ کابل 50 kW/h، بادِ میانگین 7.1 m/sec در 100 mts، ظرفیتِ باتری 40MWH، زمانِ قطع 10 mS، فشار 877 HPa، کابلِ 240 mm2.» همهٔ خطاها را پیدا و درستش را بنویسید.\nپاسخ.\n\n\n\nجدول 2.4: خطاهای نگارشیِ یادداشتِ کارگاهی و شکلِ درستِ آن‌ها\n\n\n\n\n\n\n\n\n\n\nنوشته\nمشکل\nدرست\n\n\n\n\nKw 2500\nعدد پس از یکا؛ K بزرگ؛ w کوچک\n2500 kW\n\n\n1500Vdc\nفاصله؛ اطلاعات چسبیده به یکا\n\\(V_\\text{DC} = 1500\\ \\text{V}\\)\n\n\n50 kW/h\nآهنگِ تغییرِ توان به‌جای انرژی\n50 kWh (اگر انرژی منظور است)\n\n\n7.1 m/sec\nsec نماد نیست\n7.1 m/s\n\n\n100 mts\nنمادِ ساختگی\n100 m\n\n\n40MWH\nفاصله؛ H هانری است\n40 MWh\n\n\n10 mS\nS زیمنس است\n10 ms\n\n\n877 HPa\nH پیشوند نیست\n877 hPa\n\n\n240 mm2\nتوان باید بالانویس باشد\n240 mm²\n\n\n\n\n\n\nچرا این‌قدر سخت‌گیری؟ هر یک از این‌ها روزی کسی را گمراه می‌کند: «10 mS» در برگهٔ تنظیمِ حفاظت ممکن است به‌جای ده میلی‌ثانیه، به‌عنوانِ یک رسانایی خوانده شود یا در نرم‌افزاری که یکا را می‌فهمد خطا بدهد؛ «50 kW/h» در قراردادِ اتصال ممکن است حدِ شیبِ تغییرِ توان باشد و هیچ ربطی به تلفات نداشته باشد. وارسیِ معقول بودن: نوشتهٔ درست را باید بتوان بی‌ابهام در برنامهٔ بخش 2.2.4 وارد کرد؛ همهٔ ستونِ سومِ جدول 2.4 این آزمون را می‌گذرانند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n5 mm² چند مترِ مربع است؟ (یادتان باشد توان روی پیشوند هم اثر می‌کند.)\nفرقِ mW، MW و Mw چیست؟ کدام یکی بی‌معناست؟\nچرا kW/h را نباید به‌جای kWh نوشت؟ برای کدام کمیت kW/h یا MW/min درست است؟\nدر جملهٔ «ولتاژِ 33KV و جریانِ 920A» چند خطا هست؟\nWp در این کتاب چه معنایی دارد و چرا در محاسبه به‌جای آن \\(P_\\text{STC}\\) می‌نویسیم؟\n1 GWh چند kWh است؟ 1 µs چند ثانیه؟\nفشارِ 877.67 hPa را بر حسبِ kPa و Pa بنویسید.\nچرا در این کتاب کمیت‌های دارای یکا با رقمِ لاتین نوشته می‌شوند، حتی در میانِ متنِ فارسی؟\n\n\n\n\n\n2.2.4 تبدیلِ یکا با ضریبِ واحد\nشهود. ضرب کردنِ هر عدد در یک، آن را عوض نمی‌کند. کسرِ \\(\\dfrac{1000\\ \\text{m}}{1\\ \\text{km}}\\) برابرِ یک است، چون صورت و مخرجش یک طول‌اند. پس می‌توانیم هر کمیت را در چنین کسری ضرب کنیم بی آن‌که مقدارش عوض شود؛ فقط یکایش عوض می‌شود. این روشِ ضریبِ واحد (به انگلیسی unit-factor method) است و تنها روشی است که در این کتاب برای تبدیل به‌کار می‌بریم، چون یکاها را هم مثلِ عدد ساده می‌کند و اگر کسر را وارونه بنویسید، یکای نتیجه خودش اشتباه را فریاد می‌زند.\nروش. (۱) کمیت را با یکایش بنویسید. (۲) کسرهایی برابرِ یک پشتِ سرِ هم بگذارید، طوری که یکای ناخواسته یک بار در صورت و یک بار در مخرج بیاید. (۳) یکاها را مثلِ نمادهای جبری ساده کنید. (۴) عددها را ضرب کنید. (۵) وارسی کنید که یکای باقی‌مانده همان است که می‌خواستید.\n\\[\n7.10\\ \\frac{\\text{m}}{\\text{s}} \\times \\frac{1\\ \\text{km}}{1000\\ \\text{m}} \\times\n\\frac{3600\\ \\text{s}}{1\\ \\text{h}} = 25.56\\ \\frac{\\text{km}}{\\text{h}}\n\\tag{2.2}\\]\nمتر یک بار بالا و یک بار پایین آمده و حذف شده؛ ثانیه هم. اگر به‌اشتباه \\(\\tfrac{1\\ \\text{h}}{3600\\ \\text{s}}\\) را نوشته بودید، یکای نتیجه \\(\\text{km}\\,\\text{h}/\\text{s}^2\\) می‌شد که آشکارا تندی نیست. یک میان‌بُرِ به‌یادماندنی از همین می‌آید: برای تبدیلِ متر بر ثانیه به کیلومتر بر ساعت، در \\(3.6\\) ضرب کنید.\nتوان‌ها و پیشوندها. وقتی یکا توان دارد، ضریبِ تبدیل هم به همان توان می‌رسد:\n\\[\n240\\ \\text{mm}^2 \\times \\left(\\frac{1\\ \\text{m}}{1000\\ \\text{mm}}\\right)^{2} = 240\\times10^{-6}\\ \\text{m}^2\n= 2.40\\times10^{-4}\\ \\text{m}^2 .\n\\]\nخطای رایج این است که فقط یک بار بر هزار تقسیم شود و نتیجه هزار برابر بزرگ‌تر از واقع شود. همین برای حجم سه بار تکرار می‌شود: \\(1\\ \\text{cm}^3 = 10^{-6}\\ \\text{m}^3\\) و چگالیِ آلومینیومِ \\(2.70\\ \\text{g/cm}^3\\) برابرِ \\(2700\\ \\text{kg/m}^3\\) است.\n\nمثال 2.4 (سه کمیتِ نیروگاهِ P در یکاهای مختلف) پرسش. از سالِ ساختگیِ بستهٔ داده (1.0.0، سناریوی S0) سه میانگین را داریم: تندیِ باد در ارتفاعِ 100 m، تابشِ دریافتیِ سالانه روی سطحِ افقی، و فشارِ هوا. (الف) تندی را بر حسبِ کیلومتر بر ساعت، گره و مایل بر ساعت بنویسید. (ب) تابشِ سالانه را به مگاژول بر مترمربع، به «شدتِ تابشِ میانگینِ شبانه‌روزی» و به «میانگینِ روزانه» برگردانید. (پ) فشار را به کیلوپاسکال، پاسکال، بار و پوند بر اینچِ مربع (psi) بنویسید.\nپاسخ. برنامهٔ companion/ch02/examples.py میانگین‌ها را از دادهٔ ساعتی می‌گیرد و با کتابخانهٔ یکای همراه تبدیل می‌کند:\ndata: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS)\nmean wind speed at 100 m: 7.103 m/s = 25.57 km/h = 13.81 kn = 15.89 mph\nannual GHI: 1947.2 kWh/m2 = 7010 MJ/m2\n  as a mean irradiance over 8760 h: 222.3 W/m2\n  as a daily mean: 5.335 kWh/m2 per day\nmean station pressure: 877.67 hPa = 87.767 kPa = 87767 Pa = 0.8777 bar = 12.73\n    psi\nبخشِ (ب) با دست. تابشِ دریافتی انرژی بر واحدِ سطح است. با \\(1\\ \\text{kWh} = 3.6\\ \\text{MJ}\\): \\(1947.2 \\times 3.6 = 7010\\ \\text{MJ/m}^2\\). برای «شدتِ تابشِ میانگین» انرژی را بر زمان تقسیم می‌کنیم:\n\\[\n\\bar{G} = \\frac{1947.2\\ \\text{kWh/m}^2}{8760\\ \\text{h}} = 0.2223\\ \\text{kW/m}^2 = 222.3\\ \\text{W/m}^2 .\n\\]\nاین عدد میانگینِ شب و روز است؛ میانگینِ ساعت‌های روشن بسیار بیشتر است. و میانگینِ روزانهٔ \\(1947.2/365 = 5.335\\ \\text{kWh/m}^2\\) را گاهی «ساعت‌های آفتابِ کامل» می‌نامند، چون برابرِ تعدادِ ساعت‌هایی است که اگر شدتِ تابش همیشه \\(1\\ \\text{kW/m}^2\\) بود، همان انرژی را می‌داد.\nوارسی. \\(25.57/3.6 = 7.10\\) (درست). یک گره \\(1852\\ \\text{m/h}\\) است، پس \\(13.81 \\times 1852 / 3600 = 7.10\\) (درست). یک بار 100 kPa است و فشارِ ساختگاهِ P در ارتفاعِ 1200 m حدودِ \\(0.88\\) بار است؛ معقول، چون فشار با ارتفاع کم می‌شود (فصلِ ۴).\n\nیکاهای غیرِ SI در برگه‌های داده. سازندگانِ بسیاری، به‌ویژه در تجهیزاتِ مکانیکی، هنوز یکاهای امپریال (انگلیسی-آمریکایی) به‌کار می‌برند. خوشبختانه تعریفِ امروزیِ این یکاها بر پایهٔ SI و دقیق است:\n\\[\n\\begin{aligned}\n1\\ \\text{in} &= 25.4\\ \\text{mm}, & 1\\ \\text{ft} &= 0.3048\\ \\text{m},\\\\\n1\\ \\text{lb} &= 0.453\\,592\\,37\\ \\text{kg}, & 1\\ \\text{kn} &= 1852\\ \\text{m/h}\n\\end{aligned}\n\\]\nکه همه دقیق‌اند؛ بقیه از این‌ها ساخته می‌شوند: یک پوند-نیرو وزنِ یک پوند جرم در شتابِ گرانشِ استاندارد (\\(9.806\\,65\\ \\text{m/s}^2\\)) است، یعنی حدودِ \\(4.448\\ \\text{N}\\)؛ یک psi حدودِ \\(6.895\\ \\text{kPa}\\). انرژی گاهی با واحدهای حرارتی بیان می‌شود: یک کالریِ ترموشیمیایی دقیقاً \\(4.184\\ \\text{J}\\) است و یک تُنِ معادلِ نفت (toe) در آمارِ انرژی معمولاً \\(41.868\\ \\text{GJ}\\) تعریف می‌شود؛ این دومی قرارداد است، نه ثابتِ طبیعت، پس همیشه تعریفِ به‌کاررفته را بنویسید.\n\nمثال 2.5 (انرژیِ نیروگاهِ P در یکاهای گوناگون) پرسش. انرژیِ سالانهٔ نیروگاهِ P (289.8 GWh، غربالگریِ فصلِ ۱) را بر حسبِ MWh، TWh، ترازول، پتاژول و تُنِ معادلِ نفت بنویسید. یک ماژولِ 550 W که یک ساعت با توانِ کامل کار کند، چند کیلوژول تولید کرده است؟\nپاسخ.\n289.8 GWh = 289,800 MWh = 0.2898 TWh\n          = 1,043 TJ = 1.043 PJ\n          = 24,918 toe (1 toe = 41.868 GJ)\none module, 550 W for 1 h = 1,980 kJ = 0.55 kWh\nتفسیر. همان انرژی را می‌توان «۲۵ هزار تُن نفت» هم بیان کرد، اما این جمله انرژیِ گرمایی نفت را با انرژیِ الکتریکی برابر می‌گذارد. یک نیروگاهِ حرارتی برای تولیدِ همین برق، به سبب بازدهِ تبدیل، دو تا سه برابرِ این مقدار سوخت مصرف می‌کند. پس «معادلِ نفت» بدونِ ذکرِ مبنا (گرمایی یا جایگزینیِ برق) گمراه‌کننده است. این همان درسِ آغازِ فصل است: یکا لازم است اما کافی نیست؛ مبنا هم باید نوشته شود.\n\n\nمثال 2.6 (گشتاورِ روتور و گشتاورِ پیچ) پرسش. (الف) توربینِ WT-5.0-150 (ساختگی) در توانِ نامیِ 5 MW با تندیِ چرخشیِ فرضیِ 10 rpm می‌چرخد. گشتاورِ محورِ روتور چقدر است؟ (ب) نقشهٔ نصبِ یک فلنجِ برج گشتاورِ سفت کردنِ پیچ را 2950 ft·lbf داده است. آچارِ گشتاورِ کارگاه بر حسبِ N·m مدرج است. عددِ تنظیم چیست؟\nپاسخِ (الف). توان حاصل‌ضربِ گشتاور در تندیِ زاویه‌ای است، \\(P = T\\omega\\)، و \\(\\omega\\) باید بر حسبِ رادیان بر ثانیه باشد، نه دور بر دقیقه:\nWT-5.0-150 at rated power 5 MW (synthetic) and 10 rpm (assumed rotor speed)\nomega = 10 x 2 pi / 60 = 1.0472 rad/s\ntorque = P / omega = 4.77 MN m = 4,775 kN m\ncheck: 5.000 MW\nپاسخِ (ب). با کتابخانهٔ یکا (بخشِ بعد)، \\(2950\\ \\text{ft}\\cdot\\text{lbf} = 3999.66\\ \\text{N}\\cdot\\text{m}\\)؛ یعنی نقشه در اصل \\(4000\\ \\text{N}\\cdot\\text{m}\\) بوده که به امپریال گرد شده است. هشدار: گشتاورِ سفت کردنِ پیچ‌های سازه‌ای کمیتی ایمنی‌محور است؛ عددِ نهایی را دستورالعملِ سازنده و رویهٔ تأییدشدهٔ نصب تعیین می‌کند، نه تبدیلِ ما. کارِ ما این است که مطمئن شویم تبدیل درست انجام شده و منبعِ عدد ثبت شده است.\nوارسی. گشتاورِ میلیون نیوتن‌متری برای محورِ کُندگردِ یک توربینِ چندمگاواتی معقول است: همین بزرگیِ گشتاور است که جعبه‌دنده یا ژنراتورِ قطرِ بزرگ را لازم می‌کند (فصلِ ۸ و ۱۱).\n\n\n2.2.4.1 تبدیل با کد: کمیت‌هایی که یکایشان را همراه دارند\nدقیق‌ترین راه برای پرهیز از خطای یکا این است که عدد هرگز بی‌یکا راه نرود. کتابخانهٔ همراهِ کتاب یک «کمیت» (Quantity، به‌اختصار Q) دارد که عدد و یکا را با هم نگه می‌دارد. درونش عدد همیشه به یکاهای همدوسِ SI ذخیره می‌شود و کنارِ آن، بُعدِ کمیت (توان‌های هفت کمیتِ پایه) نگهداری می‌شود. جمع کردنِ دو کمیت فقط وقتی مجاز است که بُعدشان یکی باشد؛ ضرب و تقسیم همیشه مجاز است و بُعدِ نتیجه را خودش می‌سازد:\n    from plantp.units import Q, DimensionError, check\n\n    p = Q(60, \"MW\")                       # a power\n    e = p * Q(8760, \"h\")                  # power x time = energy\n    print(e.to(\"GWh\"))                    # 525.6 GWh\n    print(Q(7.10, \"m/s\").to(\"km/h\"))      # 25.56 km/h\n    print(Q(2950, \"ft lbf\").to(\"N m\"))    # bolt torque, imperial drawing\n    try:\n        Q(60, \"MW\") + Q(192.5, \"GWh\")     # power + energy: not allowed\n    except DimensionError as err:\n        print(\"refused:\", err)\n    check(Q(5, \"kWh\"), \"J\")               # passes silently: kWh is an energy\nخروجی:\n525.6 GWh\n25.56 km/h\n3999.66 N m\nrefused: cannot add MW [L^2 M T^-3] and GWh [L^2 M T^-2]\nسطرِ چهارم مهم‌ترین است: جمعِ توان و انرژی رد می‌شود و پیامِ خطا هر دو بُعد را نام می‌برد. در بخش 2.5.6 خواهیم دید این «نگهبان» کدام خطاهای یک برآوردِ واقعی را خودکار می‌گیرد و کدام را نمی‌تواند بگیرد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n36 km/h چند متر بر ثانیه است؟ 15 m/s چند کیلومتر بر ساعت؟\n2.5 mm² و 4 mm² را بر حسبِ مترِ مربع بنویسید.\nچگالیِ مس 8.96 g/cm³ است. آن را بر حسبِ kg/m³ بنویسید.\n1 MWh چند ژول است؟ 1 GJ چند کیلووات‌ساعت؟\nیک برگهٔ داده ارتفاعِ برج را 328 ft داده است. این چند متر است؟ آیا با ارتفاعِ توپیِ 100 m سازگار است؟\nاگر کسی در معادلهٔ 2.2 به‌جای \\(3600/1\\) کسرِ \\(1/3600\\) را بگذارد، یکا و عددِ نتیجه چه می‌شود؟ چطور خطا را از یکا تشخیص می‌دهید؟\nچرا «معادلِ نفت» بدونِ ذکرِ مبنا گمراه‌کننده است؟\n\\(\\omega\\) را برای 15 rpm بر حسبِ rad/s حساب کنید. چرا رادیان در یکای نتیجهٔ \\(P = T\\omega\\) ظاهر نمی‌شود؟\n\n\n\n\n\n\n2.2.5 توان و انرژی: آهنگ و مقدار\nشهود. شیرِ آبی را تصور کنید. «چند لیتر در ثانیه» می‌ریزد آهنگ است؛ «چند لیتر» در سطل جمع شده مقدار است. اگر شیر دو ساعت با آهنگِ ثابتِ نیم لیتر در ثانیه باز باشد، سطل \\(0.5 \\times 7200 = 3600\\) لیتر آب دارد. توان (به انگلیسی power) آهنگِ انتقال یا تبدیلِ انرژی است و انرژی (به انگلیسی energy) مقدارِ آن. نیروگاه را با توان (مگاوات) می‌سازند، اما با انرژی (مگاوات‌ساعت) پول درمی‌آورد. شاید هیچ خطایی در گفت‌وگوهای انرژی به اندازهٔ قاطی کردنِ این دو رایج نباشد.\nتعریف. اگر توان ثابت باشد، انرژی حاصل‌ضربِ توان در مدت است، \\(E = P\\,t\\). اگر توان تغییر کند، انرژی مساحتِ زیرِ نمودارِ توان است:\n\\[\nE = \\int_{t_1}^{t_2} p(t)\\,\\mathrm{d}t \\;\\approx\\; \\sum_{k} P_k\\,\\Delta t\n\\tag{2.3}\\]\nدر دادهٔ ساعتی، \\(P_k\\) میانگینِ توان در ساعتِ \\(k\\) و \\(\\Delta t = 1\\ \\text{h}\\) است؛ پس انرژیِ هر ساعت بر حسبِ مگاوات‌ساعت، همان عددِ میانگینِ توان بر حسبِ مگاوات است. این تساویِ عددی راحت است اما خطرناک، چون یکای دو عدد فرق دارد و در دادهٔ ده‌دقیقه‌ای یا پانزده‌دقیقه‌ای دیگر برقرار نیست (مثال 2.8).\n\n\n\n\n\n\nشکل 2.3: توانِ میانگینِ هر ساعت در روزِ تابستانیِ بستهٔ داده؛ ارتفاعِ منحنی توان است و مساحتِ خاکستریِ زیرِ آن انرژی\n\n\n\nیکاهای انرژی. یکای SI انرژی ژول است: یک وات در یک ثانیه. صنعتِ برق وات‌ساعت را ترجیح می‌دهد:\n\\[\n1\\ \\text{kWh} = 1000\\ \\text{W} \\times 3600\\ \\text{s} = 3.6\\times10^{6}\\ \\text{J} = 3.6\\ \\text{MJ}.\n\\]\nو پله‌های بعدی هر کدام هزار برابرند: MWh، GWh، TWh. یک خانوار ممکن است در ماه چند صد کیلووات‌ساعت مصرف کند؛ نیروگاهِ P در یک ساعتِ پرباد ده‌ها مگاوات‌ساعت تولید می‌کند.\n\nمثال 2.7 (انرژیِ یک روزِ تابستانی) پرسش. شکل 2.3 توانِ نیروگاهِ P را در روزِ تابستانیِ بستهٔ داده (انتشارِ 1.0.0، سناریوی S0، مدلِ غربالگریِ فصلِ ۱، دادهٔ ساختگی) نشان می‌دهد. انرژیِ روزانهٔ هر منبع، توانِ میانگین و «ساعت‌های بارِ کامل» را بیابید.\nپاسخ. انرژی جمعِ ۲۴ توانِ میانگینِ ساعتی ضربِ یک ساعت است:\nday 2023-06-23 (data pack 1.0.0, summer subset), hourly means\nPV:   peak  50.0 MW, energy  436.3 MWh, mean power  18.2 MW\nwind: peak  46.0 MW, energy  420.6 MWh, mean power  17.5 MW\nsum:  peak  62.1 MW, energy  856.9 MWh\nfull-load hours of the day: PV 8.73 h (on 50 MW AC), wind 7.01 h (on 60 MW)\nتفسیر. بیشینهٔ مجموع 62.1 MW است اما توانِ میانگین فقط 35.7 MW؛ نسبتِ این دو نشان می‌دهد چرا ظرفیتِ اتصالِ 100 MW در این روز نیمه‌خالی است. «ساعت‌های بارِ کامل» تعدادِ ساعت‌هایی است که اگر نیروگاه با توانِ نامی کار می‌کرد، همان انرژی را می‌داد: خورشیدی معادلِ 8.73 h از 24 h. وارسی: خورشیدی در شب صفر است و در ظهر به سقفِ 50 MW اینورترها می‌رسد؛ انرژیِ 436 MWh یعنی حدودِ نُه ساعت با توانِ کامل، که برای یک روزِ صافِ تابستانی در عرضِ ۳۴ درجه معقول است.\n\nبازه‌های کوتاه‌تر از یک ساعت. کنتورهای فروشِ برق و سامانه‌های پایشِ نیروگاه معمولاً توان یا انرژی را در بازه‌های پانزده‌دقیقه‌ای یا ده‌دقیقه‌ای ثبت می‌کنند. اگر داده توانِ میانگینِ هر بازه باشد، انرژی \\(\\sum P_k\\,\\Delta t\\) است با \\(\\Delta t = 0.25\\ \\text{h}\\) یا \\(1/6\\ \\text{h}\\)؛ اگر داده انرژیِ هر بازه باشد، فقط جمع می‌شود. فرهنگِ داده باید بگوید کدام است.\n\nمثال 2.8 (چهار ربعِ یک ساعت) پرسش. کنتورِ نقطهٔ اتصال در چهار ربعِ یک ساعت توانِ میانگینِ 80، 84، 90 و 86 MW ثبت کرده است. انرژیِ این ساعت چقدر است؟ اگر کسی این چهار عدد را جمع کند و «مگاوات‌ساعت» بنامد، چه خطایی کرده است؟\nپاسخ.\nfour 15-minute mean powers: 80 MW, 84 MW, 90 MW, 86 MW\nenergy = sum(P x 0.25 h) = 85 MWh\nwrong: sum(P) = 340 'MWh' (four times too much)\nmean power of the hour = 85 MW -&gt; energy of the hour 85 MWh\nten-minute data: E = sum(P) x (1/6) h; hourly data: E = sum(P) x 1 h\nدرس. «جمعِ ستونِ توان» فقط در دادهٔ ساعتی به انرژی بر حسبِ مگاوات‌ساعت می‌رسد. در دادهٔ پانزده‌دقیقه‌ای چهار برابر و در دادهٔ ده‌دقیقه‌ای شش برابر بیشتر از واقع درمی‌آید. محافظ: هر ستونِ داده یکایش را در سرستون داشته باشد (MW یا MWh)، و برنامه پیش از جمع زدن \\(\\Delta t\\) را از برچسب‌های زمانی حساب کند، نه این‌که فرضش کند (فصلِ ۵).\n\n\n2.2.5.1 ضریبِ ظرفیت، ساعت‌های بارِ کامل و تولیدِ ویژه\nسه سنجهٔ رایج، انرژیِ سالانه را با ظرفیت مقایسه می‌کنند:\n\\[\n\\text{CF} = \\frac{E}{P_\\text{ref}\\,T},\\qquad\nh_\\text{FL} = \\frac{E}{P_\\text{ref}} = \\text{CF}\\cdot T,\\qquad\nY_\\text{sp} = \\frac{E}{P_\\text{STC}}\n\\tag{2.4}\\]\nکه \\(E\\) انرژی در دورهٔ \\(T\\) است (برای یک سالِ غیرِکبیسه \\(T = 8760\\ \\text{h}\\))، \\(P_\\text{ref}\\) توانِ مرجعی است که انتخاب می‌کنیم، \\(h_\\text{FL}\\) ساعت‌های بارِ کامل و \\(Y_\\text{sp}\\) تولیدِ ویژه بر حسبِ کیلووات‌ساعت بر کیلووات-پیک. یکای \\(h_\\text{FL}\\) و \\(Y_\\text{sp}\\) در واقع ساعت است (\\(\\text{kWh}/\\text{kW} = \\text{h}\\)) و \\(\\text{CF}\\) بی‌یکاست. نکتهٔ اصلی در \\(P_\\text{ref}\\) است: یک انرژی با مرجع‌های مختلف ضریب‌های ظرفیتِ متفاوتی می‌دهد و همهٔ آن‌ها درست‌اند، به شرطِ آن‌که مبنا گفته شود.\n\nمثال 2.9 (یک انرژی، چند ضریبِ ظرفیت) پرسش. برای سالِ ساختگیِ بستهٔ داده (انتشارِ 1.0.0، سناریوی S0)، تولیدِ ویژهٔ آرایهٔ خورشیدی، ساعت‌های بارِ کاملِ آن و ضریبِ ظرفیتش را بر مبنای DC و بر مبنای AC حساب کنید. همین سنجه‌ها را برای مزرعهٔ بادی بدهید. ویژگی‌های واحدِ باتریِ S1 را هم بر حسبِ مدت و نرخِ C بیان کنید.\nپاسخ.\nPV energy 97.3 GWh/yr (Plant P Reference Data Pack 1.0.0, scenario S0 (no-\n    BESS))\nspecific yield = 97,304 MWh / 60 MWp = 1,622 kWh/kWp\nfull-load hours on AC = 97,304 MWh / 50 MW = 1,946 h\ncapacity factor on DC basis = 0.185; on AC basis = 0.222\nwind: 192.5 GWh/yr, 3,209 full-load hours, CF 0.366\nBESS (S1): 40 MWh / 20 MW = 2.0 h duration; 20 MW / 40 MWh = 0.5 C;\n    usable 10-90 % window: 0.8 x 40 MWh = 32 MWh\n\n\n\nجدول 2.5: ضریب‌های ظرفیتِ نیروگاهِ P در سالِ ساختگیِ بستهٔ داده بر مبناهای مختلف\n\n\n\n\n\nسنجه\nمبنا\nمقدار\n\n\n\n\nضریبِ ظرفیتِ خورشیدی\nظرفیتِ DC 60 MWp\n0.185\n\n\nضریبِ ظرفیتِ خورشیدی\nظرفیتِ AC 50 MW\n0.222\n\n\nضریبِ ظرفیتِ بادی\nظرفیتِ نامیِ 60 MW\n0.366\n\n\nضریبِ ظرفیتِ اتصال\nسقفِ صادراتِ 100 MW\n0.331\n\n\n\n\n\n\nتفسیر. ضریبِ ظرفیتِ خورشیدیِ «۰٫۱۸۵» و «۰٫۲۲۲» هر دو درست‌اند؛ اولی با ظرفیتِ پنل‌ها مقایسه می‌کند و دومی با ظرفیتِ اینورترها. اگر سازنده‌ای عددِ مبنای AC را کنارِ عددِ مبنای DC رقیب بگذارد، بیست درصد «برتری» از هیچ ساخته است. تولیدِ ویژهٔ 1622 kWh/kWp با ضریبِ ظرفیتِ DC یک چیز را می‌گویند: \\(1622/8760 = 0.185\\). باتری: 40 MWh انرژی و 20 MW توان یعنی دو ساعت تخلیه با توانِ کامل؛ «نرخِ C» نسبتِ توان به انرژی است، این‌جا 0.5 C. و چون بازهٔ مجازِ وضعیتِ شارژ ۱۰ تا ۹۰ درصد است (فرضِ A-009)، فقط 32 MWh از آن قابلِ استفاده است. وارسی: ضریبِ ظرفیت باید میانِ صفر و یک باشد؛ هست.\n\nآهنگِ تغییرِ توان. قراردادهای اتصال گاهی شیبِ تغییرِ توان (به انگلیسی ramp rate) را محدود می‌کنند: چند مگاوات در دقیقه، یا چند درصدِ ظرفیت در دقیقه. یکایش MW/min است و نه انرژی است و نه توان؛ مشتقِ توان نسبت به زمان است. «10 % per min» برای نیروگاهی با سقفِ 100 MW یعنی 10 MW/min؛ باز هم مبنای درصد باید گفته شود (ظرفیتِ نامی، توانِ لحظه‌ای، یا سقفِ اتصال). فصل‌های ۲۰ و ۲۸ این را به‌تفصیل بررسی می‌کنند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nیک توربینِ 5 MW اگر شش ساعت با توانِ کامل کار کند، چه انرژی‌ای تولید می‌کند؟ بر حسبِ MWh و GJ بنویسید.\nدر دادهٔ ده‌دقیقه‌ای، توانِ میانگینِ شش بازهٔ یک ساعت ۱۲، ۱۲، ۱۸، ۱۸، ۱۵ و ۱۵ مگاوات است. انرژیِ آن ساعت چقدر است؟\nچرا تولیدِ ویژه (\\(\\text{kWh/kWp}\\)) یکای «ساعت» دارد؟\nاگر تولیدِ سالانهٔ یک آرایهٔ 10 MWp 17 GWh باشد، تولیدِ ویژه و ضریبِ ظرفیتِ مبنای DC چقدر است؟\nباتریِ S1 اگر با 10 MW تخلیه شود، انرژیِ قابلِ استفاده‌اش چند ساعت دوام می‌آورد؟\n«ضریبِ ظرفیتِ نیروگاهِ هیبریدی» بدونِ ذکرِ مبنا چه ابهامی دارد؟ دست‌کم سه مبنای ممکن بنویسید.\n10 % per min برای یک مزرعهٔ بادیِ 60 MW چند مگاوات بر دقیقه است؟\nدر شکل 2.3، چرا مساحتِ زیرِ منحنی انرژی است؟ یکای مساحت را از یکای محورها بسازید.\n\n\n\n\n\n\n2.2.6 کمیت‌های جریانِ مستقیم و متناوب\nجریانِ مستقیم. در مدارِ DC (فصلِ ۶) ولتاژ و جریان جهتِ ثابت دارند و توان ساده است: \\(P = VI\\). یکاها ولت، آمپر و وات‌اند.\nجریانِ متناوب. در شبکهٔ AC، ولتاژ و جریان پنجاه بار در ثانیه جهت عوض می‌کنند (فصلِ ۷). چهار نکتهٔ یکایی را از همین حالا باید دانست:\n\nمقدارِ مؤثر و بیشینه. عددی که روی تجهیزاتِ AC نوشته می‌شود («230 V»، «33 kV») مقدارِ مؤثر (به انگلیسی root-mean-square, RMS) است، نه بیشینه. برای موجِ سینوسی \\(V_\\text{peak} = \\sqrt{2}\\,V_\\text{RMS}\\)؛ پس شبکهٔ 230 V تا حدودِ 325 V بالا می‌رود. عایق باید بیشینه را تحمل کند؛ گرما با مقدارِ مؤثر حساب می‌شود.\nولتاژِ خط و فاز. در سامانهٔ سه‌فاز، «33 kV» ولتاژِ میانِ دو فاز (خط به خط) است. ولتاژِ هر فاز نسبت به نقطهٔ خنثی \\(\\sqrt{3}\\) برابر کمتر است: \\(33/\\sqrt{3} = 19.05\\ \\text{kV}\\).\nسه نوع توان. توانِ اکتیو \\(P\\) (وات) کارِ مفید و انرژیِ فروختنی است؛ توانِ راکتیو \\(Q\\) (ولت‌آمپرِ راکتیو، var) میانِ منبع و میدان‌های مغناطیسی و الکتریکی رفت‌وبرگشت می‌کند؛ توانِ ظاهری \\(S\\) (ولت‌آمپر، VA) حاصل‌ضربِ ولتاژ و جریانِ مؤثر است و گرمای تجهیزات را تعیین می‌کند. هر سه از نظرِ بُعد یکسان‌اند، اما یکاهای جدا دارند تا هرگز با هم اشتباه نشوند. نسبتِ \\(P/S\\) ضریبِ توان است. به همین دلیل ظرفیتِ ترانسفورماتور را با MVA می‌دهند، نه MW.\nتوانِ سه‌فاز. \\(P = \\sqrt{3}\\,V_\\text{LL}\\,I_\\text{L}\\cos\\varphi\\)، که \\(V_\\text{LL}\\) ولتاژِ خط به خط، \\(I_\\text{L}\\) جریانِ خط و \\(\\cos\\varphi\\) ضریبِ توان است. انرژیِ اکتیو با kWh و انرژیِ راکتیو با kvarh اندازه‌گیری می‌شود.\n\n\nمثال 2.10 (جریانِ شبکهٔ جمع‌آوری) پرسش. شبکهٔ جمع‌آوریِ نیروگاهِ P با ولتاژِ نامیِ 33 kV (فرضِ SR-04) کار می‌کند. اگر یک فیدرِ آن 50 MW را با ضریبِ توانِ \\(0.95\\) ببرد، توانِ ظاهری، توانِ راکتیو و جریانِ خط چقدر است؟ همین توان در ولتاژِ 132 kV خطِ خروجی چه جریانی دارد؟\nپاسخ.\n230 V rms -&gt; peak 325 V; 33 kV line-to-line -&gt; 19.05 kV line-to-neutral\n50 MW at power factor 0.95: S = 52.63 MVA, Q = 16.43 Mvar\nline current at 33 kV: I = P / (sqrt(3) V_LL pf) = 920.8 A\nsame power at 132 kV: 230.2 A\nتفسیر. با بالا بردنِ ولتاژ از 33 به 132 kV (چهار برابر)، جریان چهار برابر کم می‌شود و تلفاتِ \\(RI^2\\) شانزده برابر؛ این دلیلِ وجودِ ترانسفورماتورِ پستِ نیروگاه است (فصل‌های ۲۳ و ۲۵). وارسی: \\(S = P/\\text{PF} = 50/0.95 = 52.63\\ \\text{MVA}\\) و \\(Q = \\sqrt{S^2 - P^2}\\)؛ همان \\(16.43\\ \\text{Mvar}\\). خطای رایج: فراموش کردنِ \\(\\sqrt{3}\\)، یا گذاشتنِ ولتاژِ فاز به‌جای ولتاژِ خط در همین فرمول؛ هر دو جریان را \\(\\sqrt{3}\\) برابر غلط می‌دهند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمقدارِ بیشینهٔ ولتاژِ سینوسیِ 400 V (مؤثر) چقدر است؟\nولتاژِ فاز به خنثیِ شبکهٔ 132 kV چقدر است؟\nچرا ظرفیتِ ترانسفورماتور را با MVA بیان می‌کنند و نه MW؟\nیک کنتور در ماه 10 GWh و 3 Gvarh ثبت کرده است. ضریبِ توانِ میانگینِ ماه چقدر است؟\nW، VA و var یک بُعد دارند. چرا با یک یکا نوشته نمی‌شوند؟\nاگر در مثال 2.10 ولتاژِ فاز به‌جای ولتاژِ خط گذاشته شود، جریان چند برابر غلط درمی‌آید؟\n\n\n\n\n\n2.2.7 دام‌های رایجِ یکا در انرژی‌های تجدیدپذیر\nبیشترِ خطاهای یکا در پروژه‌های بادی و خورشیدی تکراری‌اند. جدول 2.6 و جدول 2.7 بیست دامِ رایج را با نمونه، پیامد و محافظ جمع کرده‌اند. این دو جدول بعدها در فهرستِ وارسیِ برگهٔ محاسبه (بخش 2.5.5) هم به‌کار می‌آیند.\n\n\n\nجدول 2.6: دام‌های رایجِ یکا و مبنا، بخشِ نخست\n\n\n\n\n\n\n\n\n\n\n\nدام\nنمونه\nپیامد\nمحافظ\n\n\n\n\nMWp در برابرِ MW\nظرفیتِ 60 MWp پنل با 50 MW اینورتر یکی گرفته شود\nخطای ۲۰ درصدی در تولید یا ضریبِ ظرفیت\nمبنای DC یا AC کنارِ هر ظرفیت\n\n\nشدتِ تابش در برابرِ تابشِ دریافتی\nW/m² و Wh/m² جابه‌جا\nخطای ابعادی؛ گاهی هزار برابر\nنمادِ \\(G\\) برای توان، \\(H\\) برای انرژی\n\n\nروزانه در برابرِ سالانه\n5.3 kWh/m² «سالانه» خوانده شود\nتولید ۳۶۵ برابر کم\nدوره را در یکا بنویسید: kWh/(m² d)\n\n\nتابشِ افقی، صفحهٔ آرایه، مستقیم\nGHI به‌جای تابشِ صفحهٔ شیب‌دار\nچند تا بیست درصد خطا\nنامِ کامل در سرستون\n\n\nتوان در برابرِ انرژی\n«تلفات 5 MW در سال»\nجمله بی‌معنا\nMW برای آهنگ، MWh برای مقدار\n\n\nدادهٔ کوتاه‌بازه\nجمعِ توانِ ربع‌ساعتی بی ضربِ \\(\\Delta t\\)\nانرژی چهار برابر\n\\(\\Delta t\\) را از برچسبِ زمان حساب کنید\n\n\nمکعبِ میانگین\n\\(\\bar v^3\\) به‌جای میانگینِ \\(v^3\\)\nتوانِ باد حدودِ نصف\nسری‌زمانی یا توزیعِ کامل (مثال 2.11)\n\n\nارتفاعِ اندازه‌گیری\nتندیِ 60 m در منحنیِ توانِ توپیِ 100 m\nتولید حدودِ ۱۴ درصد کم\nارتفاع در نامِ ستون\n\n\nیکای تندی\nkm/h، گره، mph به‌جای m/s\nتا ۴۷ برابر خطا در \\(v^3\\)\nتبدیل در لحظهٔ ورود\n\n\nدرصد در برابرِ واحدِ درصد\n«ضریبِ عملکرد از ۸۰ به ۸۵ درصد: ۵ درصد بهتر»\nافزایشِ واقعی ۶٫۲۵ درصد است\n«واحدِ درصد» را جدا بنویسید\n\n\n\n\n\n\n\n\n\nجدول 2.7: دام‌های رایجِ یکا و مبنا، بخشِ دوم\n\n\n\n\n\n\n\n\n\n\n\nدام\nنمونه\nپیامد\nمحافظ\n\n\n\n\nمبنای ضریبِ ظرفیت\nDC، AC، سقفِ اتصال\nمقایسه‌های نادرست\nمبنا کنارِ عدد\n\n\nساعت‌های سال\n۸۷۸۴ در سالِ غیرِکبیسه\nخطای ۰٫۲۷ درصد\nتعدادِ ساعت را از داده بشمارید\n\n\nسلسیوس در برابرِ کلوین\n\\(p/(RT)\\) با \\(T\\) بر حسبِ سلسیوس\nچگالی چند برابر غلط\nدمای مطلق با تابعِ جدا\n\n\nهکتوپاسکال در برابرِ پاسکال\n\\(877\\) به‌جای \\(87\\,767\\)\nصد برابر خطا\nپیشوند در سرستون\n\n\nناخالص در برابرِ خالص\nتولید با صادرات یکی گرفته شود\nدرآمدِ بیش‌برآورد\nمحلِ اندازه‌گیری را بنویسید\n\n\nجهتِ باد\n«از» با «به سوی» یکی گرفته شود\nچیدمانِ توربین وارونه\nقراردادِ «از»، ساعت‌گرد از شمال\n\n\nزمان\nوقتِ محلی با UTC؛ آغاز با پایانِ بازه\nجابه‌جاییِ یک تا چند ساعت\nISO 8601 با اختلافِ ساعت\n\n\nمقیاس‌های بزرگ\n«بیلیون» در منابعِ قدیمی گاهی \\(10^{12}\\)\nهزار برابر خطا\nتوانِ ده را بنویسید\n\n\nتُن\nتُنِ متریک در برابرِ تُنِ آمریکایی\nحدودِ ۱۰ درصد خطا\nt یعنی 1000 kg\n\n\nآمپرساعت در برابرِ وات‌ساعت\nظرفیتِ باتری بی ولتاژ\nانرژیِ نامعلوم\n\\(E = Q\\,V_\\text{nom}\\) با ذکرِ ولتاژ\n\n\n\n\n\n\nدامِ مکعبِ میانگین. این دام آن‌قدر مهم است که مثالِ جداگانه دارد. توانِ باد با مکعبِ تندی متناسب است (فصلِ ۱۱): \\(P_\\text{w} = \\tfrac12\\,\\rho_\\text{air}\\,A_\\text{r}\\,v^3\\). میانگینِ مکعب‌ها با مکعبِ میانگین برابر نیست: اگر تندی نیمی از زمان ۴ و نیمی ۱۰ متر بر ثانیه باشد، میانگینش ۷ است و \\(7^3 = 343\\)، اما میانگینِ مکعب‌ها \\((64 + 1000)/2 = 532\\) است. ساعت‌های پرباد سهمی بسیار بیشتر از وزنِ زمانی‌شان در انرژی دارند. نسبتِ این دو را ضریبِ الگوی انرژی (به انگلیسی energy pattern factor) می‌نامند:\n\\[\nK_\\text{e} = \\frac{\\overline{v^3}}{\\bar{v}^{\\,3}} \\;\\ge 1 .\n\\tag{2.5}\\]\n\nمثال 2.11 (میانگینِ تندی کافی نیست) پرسش. با تندی‌های ساعتیِ ارتفاعِ توپیِ بستهٔ داده (1.0.0، ساختگی) ضریبِ الگوی انرژی را حساب کنید. چگالیِ توانِ باد (\\(\\tfrac12\\rho v^3\\) بر واحدِ سطح، با \\(\\rho = 1.225\\ \\text{kg/m}^3\\)) را یک بار با تندیِ میانگین و یک بار درست حساب کنید. سپس تولیدِ سالانهٔ مزرعه را یک بار با گذاشتنِ تندیِ میانگین در منحنیِ توان و یک بار ساعت‌به‌ساعت برآورد کنید.\nپاسخ.\nhub-height speeds of Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS)\nmean speed 7.103 m/s; (mean speed)^3 = 358.3 m3/s3; mean of cubes = 646.4\n    m3/s3\nenergy pattern factor = mean(v^3) / mean(v)^3 = 1.804\npower density at 1.225 kg/m3: from the mean speed 219 W/m2; correct 396 W/m2\n  through the rotor (A = 17,671 m2): 3.88 MW vs 7.00 MW of wind power\npower curve at the mean speed: 1758 kW per turbine -&gt; 162.6 GWh/yr for the\n    farm\npower curve hour by hour: 192.5 GWh/yr (the mean-speed shortcut is -16 %)\n\n\n\n\n\n\nشکل 2.4: تولیدِ سالانهٔ مزرعهٔ بادی با تندیِ میانگین در منحنیِ توان و با تندیِ ساعت‌به‌ساعت\n\n\n\nتفسیر. ضریبِ الگوی انرژیِ 1.80 یعنی چگالیِ توانِ واقعی تقریباً دو برابرِ چیزی است که از تندیِ میانگین به دست می‌آید. در تولیدِ مزرعه اختلاف کمتر است (منفی ۱۶ درصد)، چون منحنیِ توان در تندی‌های بالا به سقفِ توانِ نامی می‌رسد و تندی‌های بسیار زیاد را «نمی‌بیند». اما هر دو روشِ میان‌بُر کم‌برآورد می‌کنند و در این ساختگاه جهتِ خطا یکی است، چون مکعب همیشه محدب است و منحنیِ توان در بخشِ پرتکرارِ زیرِ تندیِ نامی هم محدب است. این قاعدهٔ همیشگی نیست: نزدیکِ تندیِ نامی منحنیِ توان مقعر می‌شود، و در ساختگاهی با تندیِ میانگینِ نزدیکِ تندیِ نامی، میان‌بُرِ منحنیِ توان ممکن است بیش‌برآورد کند. محافظ: هرگز میانگینِ تندی را در فرمولی غیرخطی نگذارید؛ یا سری‌زمانیِ کامل را به‌کار ببرید، یا توزیعِ تندی را (فصل‌های ۳ و ۱۳).\n\n\nمثال 2.12 (ارتفاع، زمان و سالِ کبیسه) پرسش. سه دامِ دیگرِ جدول را با دادهٔ بستهٔ داده بسنجید: (الف) اگر تندیِ ارتفاعِ 60 m در منحنیِ توانِ ارتفاعِ توپی گذاشته شود، تولید چقدر کم می‌شود؟ (ب) اگر سری‌زمانیِ ساعتیِ تولیدِ خورشیدی یک ساعت جابه‌جا شود (مثلاً دادهٔ «پایانِ بازه» به‌جای «آغازِ بازه» خوانده شود)، چه چیزی عوض می‌شود و چه چیزی نه؟ (پ) اگر ضریبِ ظرفیت با ۸۷۸۴ ساعت حساب شود، چقدر خطا دارد؟\nپاسخ.\nmean speed: 60 m 6.508 m/s, 100 m 7.103 m/s (ratio 1.091)\nfarm energy with 60 m speeds in the hub-height curve: 165.4 GWh vs 192.5 GWh\n    (-14 %)\nPV hourly series shifted by one hour: correlation 0.951; mean absolute\n    difference 5.6 MW in daylight hours (annual energy unchanged)\n8760 h in 2023; 8784 h in a leap year (2024): CF with the wrong hours is -0.27\n    % off\nتفسیر. (الف) نُه درصد اختلافِ تندی میانِ دو ارتفاع چهارده درصد اختلافِ تولید می‌دهد؛ حساسیتِ تولید به تندی بیش از یک است (بخش 2.4.5). (ب) جابه‌جاییِ زمانی انرژیِ سالانه را عوض نمی‌کند، پس آزمونِ «جمعِ سالانه» آن را نمی‌گیرد؛ اما هر مقایسهٔ ساعت‌به‌ساعت (با کنتور، با قیمتِ ساعتی، با سقفِ اتصال، با شارژِ باتری) را خراب می‌کند: میانگینِ اختلافِ ساعتیِ 5.6 MW در ساعت‌های روز بزرگ است. (پ) خطای ۰٫۲۷ درصدی کوچک است، اما یک خطای سامانمند است و دلیلی برای پذیرفتنش نیست. درس: آزمونِ جمع‌های سالانه لازم است اما برای یافتنِ خطاهای زمانی کافی نیست.\n\n\nمثال 2.13 (درصد و واحدِ درصد) پرسش. گزارشی می‌گوید «با شستشوی بیشترِ پنل‌ها، ضریبِ عملکردِ DC از ۸۰ به ۸۵ درصد رسید، یعنی ۵ درصد بهبود». جمله را دقیق کنید. اگر تولیدِ خورشیدی با ضریبِ ۸۵ درصد 97.3 GWh باشد، بهبودِ واقعی چند گیگاوات‌ساعت است؟\nپاسخ. ضریب ۵ واحدِ درصد (به انگلیسی percentage points) بالا رفته است. افزایشِ نسبی \\(0.85/0.80 - 1 = 6.25\\,\\%\\) است. تولید با ضریب متناسب است، پس با ضریبِ ۸۰ درصد تولید \\(97.3 \\times 0.80/0.85 = 91.6\\ \\text{GWh}\\) بوده و بهبود \\(5.7\\ \\text{GWh}\\) است. وارسی: \\(5.7/91.6 = 6.2\\,\\%\\) (درست). محافظ: برای اختلافِ دو درصد بنویسید «واحدِ درصد» و برای تغییرِ نسبی «درصد»؛ و هر دو را عدد بدهید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر تندیِ باد یک‌سوم از زمان ۳، یک‌سوم ۷ و یک‌سوم ۱۱ متر بر ثانیه باشد، \\(\\bar v\\)، \\(\\overline{v^3}\\) و \\(K_\\text{e}\\) را حساب کنید.\nچرا ضریبِ الگوی انرژی هرگز کمتر از یک نیست؟ کِی دقیقاً یک است؟\nچرا خطای «مکعبِ میانگین» در تولیدِ مزرعه کمتر از خطایش در چگالیِ توانِ باد است؟\nگزارشی «تابشِ سالانه 5.6 kWh/m²» داده است. چه چیزی احتمالاً اشتباه است و چطور می‌فهمید؟\nضریبِ در دسترس بودن از ۹۶ به ۹۸ درصد رسیده است. افزایش چند واحدِ درصد و چند درصد است؟\nیک باتری 280 Ah با ولتاژِ نامیِ 3.2 V چند وات‌ساعت انرژیِ نامی دارد؟\nچرا آزمونِ «جمعِ انرژیِ سالانه» جابه‌جاییِ یک‌ساعتهٔ سری‌زمانی را نمی‌گیرد؟ چه آزمونی آن را می‌گیرد؟\nسه دام از جدول 2.6 و جدول 2.7 را نام ببرید که نگهبانِ ابعادی (کد) نمی‌تواند بگیرد، چون بُعدِ عددها درست است.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-b",
    "href": "chapters/02-units-and-records.html#sec-ch02-b",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.3 ب. استدلالِ ابعادی، عددها و قراردادها",
    "text": "2.3 ب. استدلالِ ابعادی، عددها و قراردادها\n\n2.3.1 بُعد و همگنیِ ابعادی\nشهود. نمی‌توان سیب را با پرتقال جمع کرد، و نمی‌توان متر را با ثانیه جمع کرد. اما می‌توان متر را بر ثانیه تقسیم کرد و تندی ساخت. این مشاهدهٔ ساده ابزاری بسیار نیرومند است: پیش از آن‌که حتی یک عدد در فرمولی بگذاریم، می‌توانیم بفهمیم فرمول ممکن است درست باشد یا قطعاً غلط است.\nبُعد و یکا. بُعد (به انگلیسی dimension) نوعِ یک کمیت است، مستقل از یکایی که با آن بیانش می‌کنیم. طولِ یک کابل یک متر باشد یا سه فوت، بُعدش طول است. بُعدهای هفت کمیتِ پایه را با نمادهای قراردادیِ راست‌حرف می‌نویسیم: طول \\(\\mathsf{L}\\)، جرم \\(\\mathsf{M}\\)، زمان \\(\\mathsf{T}\\)، جریان \\(\\mathsf{I}\\)، دما \\(\\Theta\\)، مقدارِ ماده \\(\\mathsf{N}\\) و شدتِ نور \\(\\mathsf{J}\\)؛ بُعدِ هر کمیتِ دیگر حاصل‌ضربی از توان‌های این‌هاست. بُعدِ کمیتِ \\(Q\\) را با \\(\\dim Q\\) یا \\([Q]\\) نشان می‌دهیم. چند نمونه از کمیت‌های این کتاب در جدول 2.8 آمده است.\n\n\n\nجدول 2.8: بُعدِ چند کمیتِ پرکاربرد در این کتاب\n\n\n\n\n\n\n\n\n\n\n\nکمیت\nنماد\nبُعد\nیکای SI\n\n\n\n\nتندی\n\\(v\\)\n\\(\\mathsf{L\\,T^{-1}}\\)\nm/s\n\n\nچگالیِ هوا\n\\(\\rho_\\text{air}\\)\n\\(\\mathsf{M\\,L^{-3}}\\)\nkg/m³\n\n\nنیرو\n\\(F\\)\n\\(\\mathsf{M\\,L\\,T^{-2}}\\)\nN\n\n\nانرژی\n\\(E\\)\n\\(\\mathsf{M\\,L^{2}\\,T^{-2}}\\)\nJ\n\n\nتوان\n\\(P\\)\n\\(\\mathsf{M\\,L^{2}\\,T^{-3}}\\)\nW\n\n\nشدتِ تابش\n\\(G\\)\n\\(\\mathsf{M\\,T^{-3}}\\)\nW/m²\n\n\nتابشِ دریافتی\n\\(H\\)\n\\(\\mathsf{M\\,T^{-2}}\\)\nJ/m²\n\n\nولتاژ\n\\(V\\)\n\\(\\mathsf{M\\,L^{2}\\,T^{-3}\\,I^{-1}}\\)\nV\n\n\nمقاومتِ ویژه\n\\(\\rho_\\text{el}\\)\n\\(\\mathsf{M\\,L^{3}\\,T^{-3}\\,I^{-2}}\\)\nΩ m\n\n\nظرفیتِ گرماییِ ویژه\n\\(c\\)\n\\(\\mathsf{L^{2}\\,T^{-2}}\\,\\Theta^{-1}\\)\nJ/(kg K)\n\n\nبازده، ضریبِ ظرفیت\n\\(\\eta\\)، \\(\\text{CF}\\)\n\\(1\\) (بی‌بُعد)\n—\n\n\n\n\n\n\nاصلِ همگنیِ ابعادی. در هر معادلهٔ فیزیکیِ درست:\n\nدو طرفِ تساوی یک بُعد دارند؛\nفقط کمیت‌های هم‌بُعد با هم جمع، تفریق یا مقایسه می‌شوند؛\nآرگومانِ توابعِ نمایی، لگاریتمی و مثلثاتی، و خودِ توان‌ها، بی‌بُعداند: در \\(e^{-t/\\tau}\\) نسبتِ \\(t/\\tau\\) بی‌بُعد است؛ در \\(\\ln(r_2/r_1)\\) هم؛ و \\(\\sin(\\omega t)\\) فقط وقتی معنا دارد که \\(\\omega t\\) زاویه (بی‌بُعد) باشد؛\nمشتق‌گیری نسبت به زمان یک \\(\\mathsf{T^{-1}}\\) به بُعد می‌افزاید و انتگرال‌گیری یک \\(\\mathsf{T}\\)؛ همان‌طور که انرژی انتگرالِ توان است (معادلهٔ 2.3).\n\nآنچه این اصل می‌گوید و نمی‌گوید. اگر معادله‌ای ابعادی ناهمگن باشد، قطعاً غلط است. اما اگر همگن باشد، فقط شاید درست است: ضریب‌های بی‌بُعد (مثلِ \\(\\tfrac12\\) یا \\(2\\pi\\)) و جابه‌جاییِ کمیت‌های هم‌بُعد (مثلاً ولتاژِ فاز به‌جای ولتاژِ خط) از چشمِ این آزمون پنهان می‌مانند. پس همگنی شرطِ لازم است، نه کافی.\n\n\n\n\n\n\nشکل 2.5: وارسیِ ابعادیِ رابطهٔ توانِ باد: سه عامل با هم بُعدِ توان می‌سازند، و اشتباهِ \\(v^2\\) به‌جای \\(v^3\\) بُعدِ نیرو می‌دهد\n\n\n\n\nمثال 2.14 (چهار فرمول زیرِ ذره‌بینِ ابعاد) پرسش. کدام فرمول‌ها ابعادی درست‌اند؟ (الف) توانِ باد \\(\\tfrac12\\rho_\\text{air} A_\\text{r} v^3\\)؛ (ب) همان با \\(v^2\\)؛ (پ) گرمای لازم برای بالا بردنِ دمای یک ماژول \\(Q = m\\,c\\,\\Delta T\\)؛ (ت) چگالیِ هوا از قانونِ گازِ کامل \\(\\rho_\\text{air} = p/(R_\\text{d}T)\\) با \\(R_\\text{d}\\) ثابتِ گازِ هوای خشک بر حسبِ J/(kg K).\nپاسخ با دست. (الف) توان (درست) (شکل 2.5):\n\\[\n\\mathsf{M\\,L^{-3}}\\cdot\\mathsf{L^{2}}\\cdot\\mathsf{L^{3}\\,T^{-3}} = \\mathsf{M\\,L^{2}\\,T^{-3}}\n\\]\n(ب) \\(\\mathsf{M\\,L\\,T^{-2}}\\)، یعنی نیرو؛ برای توان غلط (نادرست) (این عبارت در واقع با نیروی باد بر روتور هم‌بُعد است). (پ) انرژی (درست):\n\\[\n\\mathsf{M}\\cdot\\mathsf{L^{2}\\,T^{-2}}\\,\\Theta^{-1}\\cdot\\Theta = \\mathsf{M\\,L^{2}\\,T^{-2}}\n\\]\n(ت) فشار، \\(\\mathsf{M\\,L^{-1}\\,T^{-2}}\\)، تقسیم بر \\(\\mathsf{L^{2}\\,T^{-2}}\\) (حاصل‌ضربِ \\(R_\\text{d}\\) در \\(T\\)) می‌شود \\(\\mathsf{M\\,L^{-3}}\\)، یعنی چگالی (درست).\nپاسخ با کد. کتابخانهٔ یکا همین وارسی‌ها را خودکار انجام می‌دهد؛ چون هر کمیت بُعدش را همراه دارد، فقط کافی است بپرسیم نتیجه با «وات» یا «نیوتن» هم‌بُعد است یا نه:\n1/2 rho A v^3  -&gt; [L^2 M T^-3] = power: 10.82 MW\n1/2 rho A v^2  -&gt; [L M T^-2] is NOT a power (it is a force)\nm c dT for a 28 kg module, c = 900 J/(kg K), 40 K: 1.01 MJ [L^2 M T^-2]\np / (R T) = 1.0546 kg/m3 [L^-3 M]\nوارسی. چگالیِ 1.05 kg/m³ برای ارتفاعِ 1200 m معقول است: کمتر از مقدارِ سطحِ دریا (1.225 kg/m³)، چون فشار کمتر است (فصلِ ۴).\n\n\nمثال 2.15 (لگاریتم و توان باید بی‌بُعد باشند) پرسش. دو مدلِ رایج برای تغییرِ تندیِ باد با ارتفاع (فصل‌های ۴ و ۱۳) این‌هایند:\n\\[\n\\frac{v(z)}{v(z_\\text{ref})} = \\frac{\\ln(z/z_0)}{\\ln(z_\\text{ref}/z_0)}\n\\]\n\\[\n\\frac{v(z)}{v(z_\\text{ref})} = \\left(\\frac{z}{z_\\text{ref}}\\right)^{\\alpha}\n\\]\nکه \\(z_0\\) «طولِ زبری» و \\(\\alpha\\) «نمای برش» است. (الف) نشان دهید هر دو ابعادی سازگارند. (ب) با میانگینِ تندی در 60 و 100 m از بستهٔ داده، \\(\\alpha\\) و \\(z_0\\) را بیابید. (پ) نسبتِ تندی‌ها برای \\(z_0 = 0.03\\ \\text{m}\\) چه می‌شد؟ (ت) نسبتِ سرعتِ نوکِ پره را هم از نظرِ ابعادی بررسی کنید.\nپاسخ. (الف) در هر دو، ارتفاع‌ها بر هم تقسیم شده‌اند و آرگومانِ لگاریتم یا پایهٔ توان بی‌بُعد است. «لگاریتمِ صد متر» معنا ندارد؛ «لگاریتمِ صد متر بر سه سانتی‌متر» دارد. (ب و پ):\ntip-speed ratio at 10 rpm, R = 75 m, v = 10 m/s: lambda = omega R / v = 7.85\n    units: (rad/s) m / (m/s) = rad = 1, dimensionless\nlog profile with z0 = 0.03 m: v(100)/v(60) = ln(100/0.03)/ln(60/0.03) = 1.0672\ndata pack means: v(100)/v(60) = 7.103/6.508 = 1.0914\n  power-law exponent alpha = ln(1.0914)/ln(100/60) = 0.171\n  log-law roughness length that fits the ratio: z0 = 0.225 m\nتفسیر. نسبتِ سرعتِ نوک \\(\\lambda = \\omega R/v\\) (فصلِ ۱۱) هم بی‌بُعد است: رادیان بر ثانیه ضربِ متر، تقسیم بر متر بر ثانیه. اعدادِ بی‌بُعد ارزشمندند، چون مستقل از دستگاهِ یکا یک معنا دارند: یک توربین با \\(\\lambda \\approx 8\\) در هر کشوری و با هر یکایی همان رفتار را دارد. محدودیت: \\(\\alpha\\) و \\(z_0\\) این‌جا از دادهٔ ساختگی آمده‌اند و فقط نشان می‌دهند که فرمول‌ها چطور به‌کار می‌روند؛ برش در ساختگاهِ واقعی با زمان، جهت و پایداریِ جو تغییر می‌کند (فصلِ ۱۳).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبُعدِ گشتاور و بُعدِ انرژی را بنویسید. یکسان‌اند؟ چرا گشتاور را با N m و انرژی را با J می‌نویسیم؟\nبُعدِ مقاومتِ ویژه را از \\(R = \\rho_\\text{el} L/A\\) به دست آورید و با جدول 2.8 مقایسه کنید.\nکسی می‌نویسد افتِ ولتاژِ یک فیدر \\(\\Delta V = 2\\rho_\\text{el} L I A\\) است. با ابعاد نشان دهید غلط است.\nچرا \\(e^{-t}\\)، وقتی \\(t\\) بر حسبِ ثانیه است، بی‌معناست؟ شکلِ درست چیست؟\nآیا معادلهٔ ابعادی درست \\(E = m c^2/2\\) می‌تواند غلط باشد؟ این دربارهٔ حدودِ تحلیلِ ابعادی چه می‌گوید؟\nثابتِ زمانیِ مدارِ \\(RC\\) (فصلِ ۶) \\(\\tau = RC\\) است. نشان دهید بُعدش زمان است.\nدر \\(\\ln(z/z_0)\\)، اگر \\(z\\) را به فوت و \\(z_0\\) را به متر بنویسیم چه می‌شود؟\nیک عددِ بی‌بُعد از نیروگاهِ P نام ببرید که در فصل‌های ۱ یا ۶ دیدید.\n\n\n\n\n\n2.3.2 روشِ ریلی: شکلِ رابطه از ابعاد\nشهود. اگر بدانیم یک کمیت به کدام کمیت‌های دیگر وابسته است، اما ندانیم چطور، گاهی ابعاد به‌تنهایی شکلِ رابطه را تعیین می‌کنند. این ترفند را روشِ ریلی (به انگلیسی Rayleigh’s method) می‌نامند و شکلِ کلی‌ترش قضیهٔ پی باکینگهام است.\nروش. (۱) فرض کنید کمیتِ هدف حاصل‌ضربی از توان‌های کمیت‌های مؤثر است، ضربِ یک ثابتِ بی‌بُعد. (۲) بُعدِ دو طرف را بنویسید. (۳) برای هر بُعدِ پایه یک معادله بنویسید: توانِ آن بُعد در دو طرف برابر است. (۴) دستگاهِ معادله‌های خطی را حل کنید. (۵) ثابت را از آزمایش یا نظریه بگیرید؛ ابعاد آن را نمی‌دهند.\n\nمثال 2.16 (چرا توانِ باد با مکعبِ تندی می‌رود؟) پرسش. فرض کنید توانِ موجود در باد فقط به چگالیِ هوا، مساحتِ روتور و تندیِ باد وابسته است: \\(P = k\\,\\rho^{a} A^{b} v^{c}\\). توان‌های \\(a\\)، \\(b\\) و \\(c\\) را بیابید. همین را برای نیروی پَسا روی یک جسم با اندازهٔ \\(D\\) تکرار کنید: \\(F = k\\,\\rho^{a} v^{b} D^{c}\\).\nپاسخ. بُعدِ دو طرف:\n\\[\n\\mathsf{M\\,L^{2}\\,T^{-3}} = (\\mathsf{M\\,L^{-3}})^{a}\\,(\\mathsf{L^{2}})^{b}\\,(\\mathsf{L\\,T^{-1}})^{c}\n\\]\nبرای \\(\\mathsf{M}\\): \\(a = 1\\). برای \\(\\mathsf{T}\\): \\(-c = -3\\) پس \\(c = 3\\). برای \\(\\mathsf{L}\\): \\(-3a + 2b + c = 2\\) پس \\(b = 1\\). برنامه همین دستگاه را با ماتریس حل می‌کند (فصلِ ۳):\nwind power P = k rho^a A^b v^c; match L, M, T:\n  L: -3a + 2b + c = 2;  M: a = 1;  T: -c = -3\n  solution a = 1, b = 1, c = 3  -&gt;  P = k rho A v^3\ndrag force F = k rho^a v^b D^c:\n  solution a = 1, b = 2, c = 2  -&gt;  F = k rho v^2 D^2\nتفسیر. بی آن‌که یک آزمایش انجام دهیم، فهمیدیم توانِ باد با مکعبِ تندی و با مساحت (پس با مجذورِ قطرِ روتور) متناسب است. این دو نتیجه قلبِ طراحیِ توربین‌اند: دو برابر شدنِ تندی توان را هشت برابر و دو برابر شدنِ قطر توان را چهار برابر می‌کند. ثابتِ \\(k\\) را ابعاد نمی‌دهند؛ نظریه نشان می‌دهد \\(k = \\tfrac12 C_p\\) است که \\(C_p\\) ضریبِ توانِ روتور است و هرگز از \\(16/27 \\approx 0.593\\) (حدِ بتز، فصلِ ۱۱) بیشتر نمی‌شود.\nمحدودیت. روش فقط وقتی کار می‌کند که همهٔ کمیت‌های مؤثر را درست انتخاب کرده باشیم. اگر گران‌رویِ هوا هم مهم باشد، یک عددِ بی‌بُعدِ دیگر (عددِ رینولدز) وارد می‌شود و ابعاد به‌تنهایی دیگر شکلِ یکتا نمی‌دهند؛ این‌جا قضیهٔ پی لازم است.\n\nاعدادِ بی‌بُعد در نیروگاه. بسیاری از مهم‌ترین سنجه‌های این کتاب بی‌بُعدند: بازده \\(\\eta\\)، ضریبِ ظرفیت، ضریبِ عملکرد (PR)، ضریبِ توانِ روتور \\(C_p\\)، نسبتِ سرعتِ نوک \\(\\lambda\\)، ضریبِ توانِ الکتریکی \\(\\cos\\varphi\\)، و عددِ رینولدز. بی‌بُعد بودن مزیت است: مقایسه میانِ نیروگاه‌های بزرگ و کوچک، میانِ کشورها و میانِ دستگاه‌های یکا را ممکن می‌کند. اما یک عددِ بی‌بُعد هم مبنا دارد؛ «بازدهٔ اینورتر» در بارِ کامل یا بارِ جزئی؟ «ضریبِ ظرفیت» بر کدام توانِ مرجع؟ بی‌بُعد بودن ما را از نوشتنِ مبنا بی‌نیاز نمی‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفرض کنید دورهٔ نوسانِ آونگ فقط به طولِ آن \\(\\ell\\) و شتابِ گرانش \\(g\\) بستگی دارد. با روشِ ریلی شکلِ رابطه را بیابید.\nبا روشِ ریلی نشان دهید انرژیِ جنبشیِ جسمی به جرمِ \\(m\\) و تندیِ \\(v\\) باید با \\(m v^2\\) متناسب باشد. ضریبِ \\(\\tfrac12\\) از کجا می‌آید؟\nاگر قطرِ روتور از 150 m به 170 m برسد و همه‌چیزِ دیگر ثابت بماند، توانِ باد چند درصد بیشتر می‌شود؟\nچرا روشِ ریلی نمی‌تواند ضریبِ \\(C_p\\) را بدهد؟\nسه عددِ بی‌بُعد از این کتاب نام ببرید و برای هر کدام بگویید مبنایش چیست.\nاگر توانِ باد به گران‌رویِ هوا \\(\\mu\\) (با بُعدِ \\(\\mathsf{M\\,L^{-1}\\,T^{-1}}\\)) هم وابسته بود، چرا دستگاهِ ریلی دیگر جوابِ یکتا نداشت؟\n\n\n\n\n\n2.3.3 رقم‌های بامعنا و گرد کردن\nشهود. گزارشی می‌گوید نیروگاهی «289 812.4371 MWh» در سال تولید خواهد کرد. این عدد ده رقم دارد و ادعا می‌کند تولید را تا دهم‌هزارمِ مگاوات‌ساعت، یعنی تا صد وات‌ساعت، می‌داند. در حالی که عدمِ قطعیتِ برآورد (بخش 2.4.5) حدودِ ده گیگاوات‌ساعت است. هفت رقم از ده رقم سروصداست. عددی که بیش از دانشِ ما رقم دارد، دقتِ کاذب (به انگلیسی false precision) دارد و خواننده را گمراه می‌کند.\nرقم‌های بامعنا. رقم‌های بامعنا (به انگلیسی significant figures) رقم‌هایی‌اند که اطلاع حمل می‌کنند:\n\nهمهٔ رقم‌های غیرِصفر بامعنایند: 289.8 چهار رقم دارد.\nصفرهای میانِ رقم‌های دیگر بامعنایند: 1052 چهار رقم.\nصفرهای پیشِ نخستین رقمِ غیرِصفر بامعنا نیستند، فقط جای ممیز را نشان می‌دهند: 0.0035 دو رقم دارد.\nصفرهای پایانیِ پس از ممیز بامعنایند: 0.0500 سه رقم دارد و می‌گوید ما تا دهم‌هزارم را می‌دانیم.\nصفرهای پایانیِ یک عددِ صحیح مبهم‌اند: 290000 دو رقم دارد یا شش؟ برای رفعِ ابهام نمادِ علمی بنویسید: \\(2.90\\times10^{5}\\) (سه رقم) یا یکای بزرگ‌تر: 290 GWh.\n\nقاعده‌های حساب. در ضرب و تقسیم، نتیجه به اندازهٔ کم‌رقم‌ترین عامل رقمِ بامعنا دارد؛ در جمع و تفریق، به اندازهٔ کم‌اعشارترین جمله رقمِ اعشار. این‌ها قاعده‌های سرانگشتی‌اند؛ راهِ درست گزارشِ عدمِ قطعیت است (بخش 2.4.5) که خودش تعدادِ رقم‌ها را تعیین می‌کند. دو توصیهٔ عملی:\n\nدر مراحلِ میانی گرد نکنید. دو یا سه «رقمِ نگهبان» بیشتر نگه دارید و فقط نتیجهٔ نهایی را گرد کنید. گرد کردنِ پیاپی خطا انباشته می‌کند؛ نمونه‌اش را در بخش 2.5.6 می‌بینیم: میانگینِ روزانه به 5.335 گرد و دوباره در ۳۶۵ ضرب شد و 1947.3 به‌جای 1947.2 درآمد.\nقاعدهٔ گرد کردن را بدانید. گرد کردنِ «نیم به بالا» در جمع‌های بزرگ کمی سوگیری به بالا دارد؛ بسیاری از نرم‌افزارها، از جمله پایتون، «نیم به زوج» گرد می‌کنند: \\(2.5 \\to 2\\) و \\(3.5 \\to 4\\).\n\nعدد در رایانه. رایانه بیشترِ عددهای اعشاری را دقیق نمی‌شناسد، چون آن‌ها را در مبنای دو ذخیره می‌کند و 0.1 در مبنای دو، مثلِ \\(1/3\\) در مبنای ده، تمام‌نشدنی است. نتیجهٔ این ریزخطاها معمولاً بی‌اهمیت است، اما دو جا مهم می‌شود: (۱) مقایسهٔ برابری؛ هرگز ننویسید «اگر \\(x = 0.3\\)»، بلکه «اگر \\(|x - 0.3|\\) از یک حدِ کوچک کمتر بود»؛ (۲) گرد کردنِ عددِ مرزی مثلِ 2.675 که در حافظه کمی کمتر از مقدارِ نوشته‌شده است. فصلِ ۵ این را کامل می‌کند.\n\nمثال 2.17 (چند رقم گزارش کنیم؟) پرسش. (الف) 289 812.4371 MWh را با سه و چهار رقمِ بامعنا بنویسید. (ب) 0.0500 و 9.996 را با سه رقم بنویسید. (پ) چرا پایتون \\(0.1 + 0.2\\) را برابرِ \\(0.3\\) نمی‌داند؟ (ت) اگر عدمِ قطعیتِ گستردهٔ برآوردِ تولید حدودِ 20 GWh باشد، نتیجه را چطور گزارش کنیم؟\nپاسخ. تابع‌های round_sig و format_sig کتابخانهٔ همراه:\n289812.4371 MWh to 4 s.f.: 289800 MWh; to 3 s.f.: 290000 MWh\n0.0500 has 3 s.f.: 0.0500; 9.996 to 3 s.f.: 10.0\n0.1 + 0.2 in binary floating point = 0.30000000000000004\nround(2.5) = 2, round(3.5) = 4 (Python rounds half to even)\nround(2.675, 2) = 2.67 (2.675 is stored as 2.67499999999999982236)\n(ت) وقتی عدمِ قطعیت در رقمِ دهگانِ گیگاوات‌ساعت است، رقمِ یکانِ گیگاوات‌ساعت آخرین رقمی است که ارزشِ نوشتن دارد: «290 GWh با عدمِ قطعیتِ گستردهٔ 20 GWh» (قاعدهٔ دقیق در مثال 2.34). درس: در سرِ کار، تعدادِ رقم‌ها را عدمِ قطعیت تعیین می‌کند، نه ماشین‌حساب.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهر یک از این عددها چند رقمِ بامعنا دارد؟ 0.00420، 42.0، 4200، \\(4.20\\times10^{3}\\).\n\\(12.3 \\times 4.5678\\) را با تعدادِ رقمِ مناسب بنویسید. \\(12.3 + 4.5678\\) را هم.\nچرا در مراحلِ میانیِ یک محاسبه گرد نمی‌کنیم؟ یک مثال از این فصل بیاورید.\n«نیم به زوج» عددهای 0.5، 1.5، 2.5 و 3.5 را به چه گرد می‌کند؟ چرا این روش در جمع‌های بزرگ سوگیری ندارد؟\nظرفیتِ 60 MW نیروگاه چند رقمِ بامعنا دارد؟ آیا این پرسش برای یک عددِ تعریف‌شده (نه اندازه‌گیری‌شده) معنا دارد؟\nچرا در برنامه نباید دو عددِ اعشاری را با «مساوی» مقایسه کرد؟\n\n\n\n\n\n2.3.4 رواداری و انباشتِ رواداری\nشهود. هیچ قطعه‌ای دقیقاً به اندازهٔ نقشه ساخته نمی‌شود. ماژولی که در برگهٔ داده 1134 mm پهنا دارد، در واقع ممکن است 1133 یا 1135 mm باشد. طراح باید از پیش بگوید چه انحرافی پذیرفتنی است و طرحش را طوری بچیند که با بدترین ترکیبِ پذیرفتنی هم کار کند.\nتعریف‌ها. اندازهٔ اسمی اندازه‌ای است که طراح در نقشه می‌نویسد. حدهای مجاز بزرگ‌ترین و کوچک‌ترین اندازهٔ پذیرفتنی‌اند و رواداری (به انگلیسی tolerance) فاصلهٔ میانِ آن‌ها یا نیم‌فاصله‌شان است: «1134 ± 2 mm» یعنی هر پهنایی میانِ 1132 و 1136 mm پذیرفته است. رواداری می‌تواند دوطرفه (±)، یک‌طرفه (مثلاً «0 تا +5 W» برای توانِ ماژول، که فقط می‌تواند بیشتر از اسمی باشد) یا حدی (حداقل یا حداکثر) باشد.\nسه مفهومِ نزدیک و متفاوت. رواداری یک قرارداد است: تصمیمِ طراح دربارهٔ آنچه پذیرفتنی است. خطا فاصلهٔ اندازهٔ واقعیِ یک قطعه از اسمی است: یک واقعیت که هرگز دقیق نمی‌دانیم. عدمِ قطعیت (بخش 2.4.5) دانشِ ما از آن واقعیت است. یک قطعه با رواداری می‌خواند اگر اندازهٔ واقعی‌اش در حدها باشد؛ اما ما فقط اندازه‌گیری را می‌بینیم، و اندازه‌گیری خودش عدمِ قطعیت دارد. این گره را در بخش 2.4.5.6 باز می‌کنیم.\nانباشتِ رواداری. وقتی چند قطعه پشتِ سرِ هم می‌آیند، رواداری‌هایشان روی هم انباشته می‌شوند (به انگلیسی tolerance stack-up). سه روشِ برآورد:\n\\[\nt_\\text{WC} = \\sum_i t_i ,\\qquad\\qquad\nt_\\text{RSS} = \\sqrt{\\sum_i t_i^2}\n\\tag{2.6}\\]\nبدترین حالت (\\(t_\\text{WC}\\)) فرض می‌کند همهٔ قطعه‌ها هم‌زمان در یک حدِ خود باشند: محافظه‌کارانه و تضمینی، اما برای قطعه‌های زیاد بسیار بدبینانه. ریشهٔ مجموعِ مربعات (\\(t_\\text{RSS}\\)) فرض می‌کند انحراف‌ها مستقل و تصادفی‌اند و یکدیگر را تا حدی خنثی می‌کنند؛ اما یک فرضِ پنهان هم دارد: هر \\(t_i\\) باید با یک احتمالِ یکسان، مثلاً سه انحرافِ معیارِ یک فرایندِ نرمالِ متمرکز، تعریف شده باشد. روشِ سوم مونت‌کارلو است: هزاران مجموعه قطعهٔ تصادفی بسازید و توزیعِ نتیجه را ببینید (بخش 2.4.5.5).\n\nمثال 2.18 (طولِ یک میزِ خورشیدی) پرسش. روی هر میزِ نصبِ نیروگاهِ P، ۱۳ ماژولِ PVM-550 کنارِ هم با ۱۲ فاصلهٔ گیره نصب می‌شوند. پهنای ماژول 1134 mm (برگهٔ دادهٔ ساختگی) با رواداریِ فرضیِ ±2 mm، و فاصلهٔ گیره 20 ± 1 mm (فرضی) است. ریلِ نگه‌دارنده 15 050 ± 5 mm طول دارد. (الف) طولِ اسمیِ ردیف و رواداریِ آن را به سه روش بیابید. (ب) آیا ماژول‌ها در بدترین حالت از ریل بیرون می‌زنند؟ (پ) چرا روشِ ریشهٔ مجموعِ مربعات در این‌جا خوش‌بینانه است؟\nپاسخ.\ntable length = 13 x 1134 mm + 12 x 20 mm = 14,982 mm\ntolerances: module width +-2 mm (assumed), gap +-1 mm (assumed)\nworst case: +-38 mm; root-sum-square: +-8.0 mm\nMonte Carlo, uniform parts, 200,000 tables: std 4.62 mm; 99.73 % of tables\n    within -13.6 .. +13.7 mm\nrail 15,050 +-5 mm: nominal end clearance 68 mm in total, worst case 25 mm\n\n\n\n\n\n\nشکل 2.6: انباشتِ رواداریِ طولِ یک میز: توزیعِ شبیه‌سازی‌شده و سه حد\n\n\n\nتفسیر. (الف) طولِ اسمی 14 982 mm؛ بدترین حالت ±38 mm؛ ریشهٔ مجموعِ مربعات ±8 mm. (ب) فاصلهٔ آزادِ اسمی 68 mm است و در بدترین حالت (ردیف 38 mm بلندتر، ریل 5 mm کوتاه‌تر) هنوز 25 mm می‌ماند؛ پس طرح حتی با بدترین حالت کار می‌کند و نیازی به فرضِ آماری نیست. (پ) شبیه‌سازی نشان می‌دهد ۹۹٫۷۳ درصدِ میزها در ±13.7 mm اند، نه ±8 mm. علت: شبیه‌سازی فرض کرده هر قطعه یکنواخت در گسترهٔ رواداری‌اش پخش است (فرایندی که بی‌هدف همهٔ گستره را پر می‌کند)، در حالی که فرمولِ ریشهٔ مجموعِ مربعات فرض می‌کند حدِ رواداری سه انحرافِ معیار از یک توزیعِ نرمال است (فرایندی خوب کنترل‌شده). انحرافِ معیارِ توزیعِ یکنواخت \\(t/\\sqrt{3}\\) است، نه \\(t/3\\)؛ پس اگر کارخانه فقط «در رواداری» بسازد و نه «در مرکزِ رواداری»، روشِ آماری بیش از حد خوش‌بین است. درس: پیش از به‌کار بردنِ \\(t_\\text{RSS}\\) بپرسید توزیعِ واقعیِ قطعه‌ها چیست؛ این پرسش را توانِ فرایند (فصلِ ۴) پاسخ می‌دهد.\nوارسی. با ۲۵ جزء، \\(t_\\text{RSS}\\) باید خیلی کمتر از \\(t_\\text{WC}\\) باشد (\\(\\sqrt{25} = 5\\) برابر برای جزءهای برابر)؛ این‌جا \\(38/8 \\approx 4.8\\) (درست).\n\nکِی کدام روش؟ وقتی خطا گران یا خطرناک است (تداخلِ قطعه‌های ایمنی، فاصلهٔ عایقی، جاگذاریِ پیچ‌های سازه‌ای)، یا تعدادِ قطعه‌ها کم است، بدترین حالت را به‌کار ببرید. وقتی تعدادِ قطعه‌ها زیاد است، فرایندِ ساخت پایدار و متمرکز است و اندکی ردِ قطعه در مونتاژ پذیرفتنی است، روشِ آماری طرح را ارزان‌تر می‌کند. در هر حال، فرضِ روش را در برگهٔ محاسبه بنویسید. فصلِ ۴ رواداری‌های نقشه، انطباق‌ها و توانِ فرایند را کامل می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n«550 W با رواداریِ 0 W تا +5 W» یعنی چه؟ چرا سازنده رواداریِ منفی نمی‌دهد؟\nفرقِ رواداری، خطا و عدمِ قطعیت را با مثالِ پهنای ماژول توضیح دهید.\nچهار قطعهٔ پشتِ سرِ هم هر کدام ±0.5 mm رواداری دارند. انباشت را به دو روشِ فرمولی حساب کنید.\nچرا روشِ ریشهٔ مجموعِ مربعات برای دو قطعه تقریباً همان بدترین حالت را می‌دهد و برای صد قطعه خیلی کمتر؟\nدر مثال 2.18 اگر رواداریِ ماژول ±4 mm بود، آیا طرح در بدترین حالت هنوز کار می‌کرد؟\nچه پیش‌فرضی باید درست باشد تا بتوان به \\(t_\\text{RSS}\\) اعتماد کرد؟\n\n\n\n\n\n2.3.5 قراردادهای مختصات، جهت، علامت و زمان\nشهود. «باد از جنوب می‌وزد» و «باد به جنوب می‌وزد» یک کلمه فرق دارند و دو جهتِ مخالف را می‌گویند. «توانِ منفی در نقطهٔ اتصال» در یک نرم‌افزار یعنی نیروگاه برق می‌فروشد و در نرم‌افزارِ دیگر یعنی می‌خرد. «ساعتِ ۱۲» در دادهٔ یک کنتور ممکن است ساعتِ ۱۱ تا ۱۲ باشد و در دادهٔ دیگری ۱۲ تا ۱. هیچ‌کدام از این‌ها «غلط» نیست؛ هر کدام یک قرارداد است. خطا وقتی رخ می‌دهد که دو قرارداد بی‌صدا با هم قاطی شوند. پس قاعدهٔ این بخش ساده است: قرارداد را انتخاب کنید، بنویسید، و در هر مرزِ داده وارسی کنید.\n\n2.3.5.1 مختصات و جهت\nمحورها. در کارهای ساختگاه، دستگاهِ مختصاتِ راستگردِ شرق-شمال-بالا (به انگلیسی East-North-Up, ENU) رایج است: محورِ \\(x\\) به سوی شرق، \\(y\\) به سوی شمال، \\(z\\) رو به بالا. نقشه‌های مهندسی ممکن است مبدأ و جهتِ دیگری داشته باشند (مختصاتِ کارگاهی، شبکهٔ نقشه‌برداری)؛ هر نقشه باید دستگاهش را بگوید (فصل‌های ۱۴ و ۲۹).\nسه شمال. شمالِ جغرافیایی (به سوی قطبِ زمین)، شمالِ مغناطیسی (آنچه قطب‌نما نشان می‌دهد) و شمالِ شبکهٔ نقشه (جهتِ محورِ \\(y\\) در یک تصویرِ نقشه‌برداری) چند درجه با هم فرق دارند و این فرق با مکان و زمان تغییر می‌کند. بادنمای دکل اگر با قطب‌نما جهت داده شود و اصلاح نشود، همهٔ جهت‌های باد را با یک خطای ثابت ثبت می‌کند؛ یک خطای سامانمند کلاسیک (بخش 2.4.1).\nسمت (به انگلیسی azimuth). قراردادِ نیروگاهِ P (فرضِ A-023): سمت از شمالِ جغرافیایی، ساعت‌گرد، بر حسبِ درجه سنجیده می‌شود؛ شمال صفر، شرق ۹۰، جنوب ۱۸۰، غرب ۲۷۰. آرایه‌ای که رو به جنوب است سمتِ ۱۸۰ درجه دارد. هشدار: برخی نرم‌افزارهای خورشیدی سمت را از جنوب می‌سنجند (جنوب صفر، شرق منفی)؛ پیش از وارد کردنِ هر عدد، قراردادِ نرم‌افزار را بخوانید.\nجهتِ باد. در هواشناسی و مهندسیِ باد، جهتِ باد جهتی است که باد از آن می‌آید، با همان قراردادِ سمت (شکل 2.7). «بادِ ۱۶۳ درجه» از جنوب-جنوب‌شرق می‌آید و به سوی شمال-شمال‌غرب می‌رود. برای جمع کردن یا میانگین گرفتن، تندی و جهت را به دو مؤلفه تجزیه می‌کنیم: مؤلفهٔ شرقی \\(u\\) و مؤلفهٔ شمالیِ \\(v_\\text{N}\\) (جهتِ حرکتِ هوا):\n\\[\nu = -V\\sin\\theta_\\text{w},\\qquad v_\\text{N} = -V\\cos\\theta_\\text{w}\n\\tag{2.7}\\]\nکه \\(V\\) تندی و \\(\\theta_\\text{w}\\) جهتِ «از» است. علامتِ منفی از همان «از» می‌آید: بادی که از جنوب (\\(\\theta_\\text{w} = 180^\\circ\\)) می‌آید، به سوی شمال حرکت می‌کند و \\(v_\\text{N}\\) مثبت دارد.\n\n\n\n\n\n\nشکل 2.7: قراردادهای نیروگاهِ P: (الف) سمت از شمالِ جغرافیایی و ساعت‌گرد، با جهتِ «از»ِ باد؛ (ب) توانِ اکتیو در نقطهٔ اتصال با جهتِ صادرات مثبت است\n\n\n\n\nمثال 2.19 (مؤلفه‌های باد و میانگینِ جهت) پرسش. (الف) نخستین ساعتِ بستهٔ داده (1.0.0، ساختگی) بادِ 4.44 m/s از 163° دارد. باد به کدام سو می‌رود و مؤلفه‌هایش چیست؟ (ب) میانگینِ دو جهتِ 350° و 10° چیست؟\nپاسخ.\nfirst hour of the data pack: 4.44 m/s from 163 deg (FROM, clockwise from\n    north)\nblows towards 343 deg; components u (east) = -1.298 m/s, v (north) = +4.246\n    m/s\ncheck: sqrt(u^2 + v^2) = 4.44 m/s\ndirections 350 and 10 deg: arithmetic mean 180 deg (wrong); vector mean 0 deg\nتفسیر. (الف) \\(u\\) منفی (به سوی غرب) و \\(v_\\text{N}\\) مثبت (به سوی شمال)؛ باد به سوی 343° می‌رود، یعنی شمال-شمال‌غرب (درست). (ب) میانگینِ حسابیِ ۳۵۰ و ۱۰ می‌شود ۱۸۰ (جنوب!)، در حالی که هر دو جهت تقریباً شمال‌اند. جهت کمیتی دایره‌ای است: ۳۶۰ و صفر یکی‌اند. میانگینِ درست میانگینِ برداری است: میانگینِ سینوس‌ها و کسینوس‌ها، سپس زاویهٔ حاصل. درس: میانگین‌گیری از جهت با فرمولِ معمولی یکی از رایج‌ترین خطاهای پردازشِ دادهٔ باد است و در گلِ باد (فصلِ ۱۳) و چیدمانِ توربین‌ها (فصلِ ۱۴) اثر می‌گذارد.\n\n\n\n2.3.5.2 علامتِ توان\nقراردادِ مولد و قراردادِ مصرف‌کننده. وقتی می‌گوییم «توانِ نقطهٔ اتصال \\(+40\\ \\text{MW}\\) است»، باید گفت مثبت یعنی کدام جهت. قراردادِ مولد توانِ بیرون‌رونده از دستگاه را مثبت می‌گیرد؛ قراردادِ مصرف‌کننده توانِ درون‌رونده را. قراردادِ نیروگاهِ P (فرضِ A-024): توانِ اکتیو در نقطهٔ اتصال با جهتِ صادرات (از نیروگاه به شبکه) مثبت است. مصرفِ شبانهٔ تجهیزاتِ کمکی وقتی نیروگاه تولید ندارد، پس منفی است. علامتِ توانِ راکتیو قراردادِ جداگانه‌ای می‌خواهد که در فصل‌های ۷ و ۲۷ تعیین می‌شود؛ تا آن زمان آن را در دفترِ مجهول‌ها نگه می‌داریم. همین پرسش برای باتری هم هست: «توانِ باتری \\(+20\\)» یعنی شارژ یا دشارژ؟ در این کتاب دشارژ مثبت است (باتری مثلِ یک مولد دیده می‌شود)، و هر جدولِ باتری این را تکرار می‌کند.\n\n\n2.3.5.3 زمان\nمنطقهٔ زمانی. همهٔ برچسب‌های زمانِ بستهٔ داده وقتِ استانداردِ محلی با اختلافِ ثابتِ +04:00 از زمانِ هماهنگ‌شدهٔ جهانی (UTC) اند، بی تغییرِ ساعتِ تابستانی (فرضِ A-003). ساعتِ تابستانی، اگر در کشوری اجرا شود، سالی دو بار یک ساعت تکراری یا گمشده می‌سازد؛ دادهٔ ساعتی‌ای که بی‌اعتنا به آن ذخیره شود، دو بار در سال خراب است (فصلِ ۵).\nبرچسبِ بازه. دادهٔ ساعتی میانگینِ یک بازه است، اما فقط یک برچسبِ زمان دارد. این برچسب ممکن است آغازِ بازه باشد (بستهٔ داده: «01:00» یعنی ۱ تا ۲) یا پایانِ آن (بسیاری از کنتورها: «02:00» یعنی ۱ تا ۲). شکل 2.8 این را نشان می‌دهد. مثال 2.12 نشان داد که جابه‌جاییِ یک‌ساعته جمعِ سالانه را عوض نمی‌کند ولی هر مقایسهٔ ساعتی را خراب می‌کند.\nنوشتنِ زمان. این کتاب و بستهٔ داده زمان را به شکلِ استانداردِ ISO 8601 می‌نویسند: 2023-01-01T01:00:00+04:00، یعنی سال-ماه-روز، حرفِ T، ساعت:دقیقه:ثانیه و اختلاف با UTC. این شکل سه مزیت دارد: بی‌ابهام است (روز و ماه جابه‌جا نمی‌شوند)، به‌ترتیبِ حروف مرتب می‌شود (پس نامِ پرونده‌ها را هم با تاریخِ همین شکل بنویسید)، و منطقهٔ زمانی را همراه دارد. تقویمِ رسمیِ ایران و افغانستان (هجریِ شمسی) در گزارش‌ها جای خود را دارد، اما دادهٔ ماشینی با یک تقویم و یک قالب ذخیره می‌شود و تبدیل فقط هنگامِ نمایش انجام می‌شود.\n\n\n\n\n\n\nشکل 2.8: یک ساعت داده با دو برچسبِ ممکن و دو ساعتِ جهانی\n\n\n\n\nمثال 2.20 (یک برچسب، سه خوانش) پرسش. کنتورِ نقطهٔ اتصال سطری با برچسبِ «2023-06-23 13:00، 61.2 MWh» فرستاده است و فرهنگِ دادهٔ کنتور می‌گوید برچسب‌ها «پایانِ بازه، به وقتِ UTC» اند. این سطر با کدام سطرِ بستهٔ داده مقایسه می‌شود؟\nپاسخ. «پایانِ بازه در ۱۳:۰۰» یعنی بازهٔ ۱۲:۰۰ تا ۱۳:۰۰ به وقتِ UTC. به وقتِ محلیِ +04:00 این بازه ۱۶:۰۰ تا ۱۷:۰۰ است، و در قراردادِ «آغازِ بازه»ِ بستهٔ داده برچسبش 2023-06-23T16:00:00+04:00 می‌شود. دو خطای ممکن: اگر منطقهٔ زمانی نادیده گرفته شود، چهار ساعت خطا؛ اگر قراردادِ برچسب نادیده گرفته شود، یک ساعت. وارسی: در ساعتِ ۱۶ تا ۱۷ بعدازظهرِ تابستان توانِ خورشیدی باید کاهشی باشد؛ مقایسهٔ شکلِ روزانهٔ کنتور با مدل بهترین آزمونِ هم‌ترازیِ زمانی است.\n\n\n\n2.3.5.4 برگهٔ قراردادهای نیروگاهِ P\nهمهٔ این قراردادها را یک جا ثبت می‌کنیم. جدول 2.9 نخستین نسخهٔ «برگهٔ قراردادها»ست که با شمارهٔ PLP-GEN-SPC-0001 وارد پروندهٔ نیروگاه می‌شود (بخش 2.11).\n\n\n\nجدول 2.9: برگهٔ قراردادهای نیروگاهِ P، نسخهٔ نخست (PLP-GEN-SPC-0001)\n\n\n\n\n\n\n\n\n\n\nموضوع\nقراردادِ نیروگاهِ P\nشناسه\n\n\n\n\nیکاها\nSI؛ kWh تا GWh برای انرژی؛ یکا در سرستونِ هر داده\nA-026\n\n\nظرفیتِ خورشیدی\nMWp فقط برچسبِ ظرفیتِ DC؛ در محاسبه \\(P_\\text{STC}\\)\nA-026\n\n\nسمت\nاز شمالِ جغرافیایی، ساعت‌گرد، درجه\nA-023\n\n\nجهتِ باد\nجهتِ «از»، با همان قراردادِ سمت؛ میانگینِ برداری\nA-023\n\n\nعلامتِ توانِ اکتیو\nدر نقطهٔ اتصال صادرات مثبت؛ دشارژِ باتری مثبت\nA-024\n\n\nعلامتِ توانِ راکتیو\nتعیین در فصل‌های ۷ و ۲۷\nU-015\n\n\nزمان\nISO 8601 با +04:00، بی ساعتِ تابستانی؛ برچسبِ آغازِ بازه\nA-003، A-025\n\n\nضریبِ ظرفیت\nهر فناوری بر ظرفیتِ AC خودش، نیروگاه بر سقفِ اتصال؛ ساعت‌ها از داده\nA-027\n\n\nاعداد\nممیز نقطه؛ نتیجه با رقم‌های متناسب با عدمِ قطعیت\n—\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nباد از 270° با تندیِ 8 m/s می‌وزد. \\(u\\) و \\(v_\\text{N}\\) را حساب کنید.\nمیانگینِ برداریِ جهت‌های 80°، 90° و 100° چیست؟ میانگینِ حسابی چطور؟ چرا این‌جا برابرند و در مثال 2.19 نه؟\nآرایه‌ای در نرم‌افزاری که سمت را از جنوب می‌سنجد سمتِ \\(-20^\\circ\\) دارد. در قراردادِ نیروگاهِ P سمتش چیست؟\nاگر بادنمای دکل با قطب‌نما جهت داده شده و اختلافِ شمالِ مغناطیسی و جغرافیایی ۵ درجه باشد، چه نوع خطایی در دادهٔ جهت پدید می‌آید؟\nدر قراردادِ مولد، توانِ نقطهٔ اتصال در شبی بی‌باد چه علامتی دارد؟ چرا؟\n2023-03-21T00:00:00+04:00 به وقتِ UTC چه زمانی است؟\nچرا نامِ پرونده‌ها را با تاریخِ «سال-ماه-روز» می‌نویسیم و نه «روز-ماه-سال»؟\nدادهٔ یک کنتور برچسبِ پایانِ بازه دارد. برای هم‌ترازی با بستهٔ داده، برچسب‌ها را چطور جابه‌جا می‌کنید؟\n\n\n\n\n\n\n2.3.6 آزمون‌های معقول بودن و حالت‌های حدی\nشهود. مهندسِ باتجربه پیش از دیدنِ جوابِ یک محاسبه، بزرگیِ آن را حدس می‌زند. اگر جواب ده برابر حدسش باشد، جواب را باور نمی‌کند تا علتِ اختلاف را بیابد. این عادت ارزان‌ترین و کارآمدترین محافظِ مهندسی است، و به ریاضیاتِ پیشرفته نیاز ندارد؛ به حسِ عدد نیاز دارد، که با تمرین ساخته می‌شود.\nپنج آزمون.\n\nبرآوردِ مرتبهٔ بزرگی (به انگلیسی order-of-magnitude estimate): با عددهای گرد و ساده پاسخ را تا ضریبِ دو یا سه تخمین بزنید.\nکران‌ها: پاسخ باید در محدودهٔ ممکنِ فیزیکی باشد: ضریبِ ظرفیت میانِ صفر و یک؛ بازده کمتر از یک؛ ضریبِ توانِ روتور کمتر از \\(16/27\\)؛ توانِ خورشیدی کمتر از شدتِ تابش ضربِ مساحت؛ انرژیِ صادراتی کمتر از سقفِ اتصال ضربِ ساعت‌های سال.\nحالت‌های حدی: فرمول را در حالت‌هایی بیازمایید که جوابشان را می‌دانید: تندیِ صفر باید توانِ صفر بدهد؛ طولِ صفرِ کابل افتِ صفر؛ بازدهِ یک تلفاتِ صفر.\nروند: اگر ورودی زیاد شود، خروجی باید در جهتِ درست تغییر کند. تابشِ بیشتر، تولیدِ بیشتر؛ کابلِ ضخیم‌تر، افتِ کمتر.\nپایستگی و تقارن: انرژیِ ورودی باید با انرژیِ خروجی به‌اضافهٔ تلفات برابر باشد؛ جمعِ سهم‌ها باید کل را بدهد؛ دو جزءِ هم‌سان باید نتیجهٔ یکسان بدهند.\n\nیک آزمونِ ششم هم هست که باید با احتیاط به‌کار رود: مقایسه با مقدارهای رایج. این‌که ضریبِ ظرفیتِ خورشیدیِ زمین‌نصب معمولاً بیست و چند درصد است، کمک می‌کند خطای بزرگ را ببینیم؛ اما «رایج» شاهد نیست، و پروژه‌ای که از میانگین بهتر یا بدتر است لزوماً غلط نیست. مقدارِ رایج پرسش می‌سازد، نه پاسخ.\n\nمثال 2.21 (نیروگاهِ P در سی ثانیه) پرسش. پیش از هر مدل، تولیدِ سالانهٔ نیروگاهِ P را با عددهای گرد تخمین بزنید و کرانِ بالای انرژیِ صادراتی را بدهید. سپس با نتیجهٔ مدلِ غربالگریِ فصلِ ۱ مقایسه کنید.\nپاسخ.\norder-of-magnitude estimate before any model:\n  PV:   60 MWp x 1600 kWh/kWp       = 96 GWh\n  wind: 60 MW x 8760 h x 0.35       = 184 GWh\n  sum                               ~ 280 GWh\n  upper bound: 100 MW x 8760 h      = 876 GWh (export limit all year)\nscreening model of chapter 1: 289.8 GWh (+4 % from the estimate)\nتفسیر. تخمینِ سی‌ثانیه‌ای فقط ۴ درصد با مدل فاصله دارد؛ این تصادف نیست، چون هر دو از فرض‌های مشابه (بازدهِ AC خورشیدی حدودِ 1600 kWh/kWp، ضریبِ ظرفیتِ بادیِ حدودِ ۰٫۳۵) می‌آیند. ارزشِ تخمین در پیدا کردنِ خطاهای بزرگ است: اگر مدل 29 GWh یا 2900 GWh داده بود، تخمین فوراً آن را رد می‌کرد. اما تخمین نمی‌تواند خطای ده‌درصدی را بیابد؛ برای آن وارسیِ مستقل لازم است (بخش 2.5.5).\n\n\nمثال 2.22 (چهار ادعا، چهار کران) پرسش. کدام ادعا ناممکن است؟ (الف) «مزرعهٔ بادیِ 60 MW ما سالانه 600 GWh تولید می‌کند.» (ب) «ضریبِ توانِ روتورِ ما در تندیِ 8 m/s برابرِ 0.62 است.» (پ) «ماژولِ 550 W در شدتِ تابشِ 1000 W/m² 600 W تولید کرد.» (ت) «با افزایشِ مقطعِ کابل از 240 به 300 mm²، افتِ ولتاژ بیشتر شد.»\nپاسخ. (الف) کرانِ بالا \\(60\\ \\text{MW} \\times 8760\\ \\text{h} = 525.6\\ \\text{GWh}\\) است (بخش 2.2.4.1)؛ 600 GWh یعنی ضریبِ ظرفیتِ \\(1.14\\): ناممکن. (ب) بیشتر از حدِ بتز \\(0.593\\): ناممکن برای روتورِ آزاد. (پ) مساحتِ ماژول \\(2.278 \\times 1.134 = 2.583\\ \\text{m}^2\\) است و تابشِ رسیده \\(2583\\ \\text{W}\\)؛ بازدهِ \\(600/2583 = 23.2\\,\\%\\) از نظرِ فیزیکی ناممکن نیست، اما با بازدهِ 21.29 % برگهٔ داده و رواداریِ +5 W نمی‌خواند: مشکوک؛ یا اندازه‌گیری خطا دارد یا شرایط استاندارد نبوده (مثلاً سلول سردتر از 25 °C). (ت) خلافِ روند؛ افت با \\(1/A\\) کم می‌شود: غلط، مگر جریان یا طول هم تغییر کرده باشد. درس: آزمونِ کران سه پاسخ دارد: «ناممکن»، «مشکوک» و «سازگار»؛ دومی پرسش می‌سازد، نه حکم.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبدونِ ماشین‌حساب: انرژیِ سالانهٔ یک آرایهٔ 10 MWp در ساختگاهی مشابهِ نیروگاهِ P چند گیگاوات‌ساعت است؟\nیک گزارش ضریبِ ظرفیتِ اتصالِ نیروگاهِ P را 0.41 داده است. با کدام کران یا آزمون آن را می‌سنجید؟\nفرمولِ تلفاتِ فیدر \\(P_\\text{loss} = R_\\text{c} I^2\\) را با سه حالتِ حدی بیازمایید.\nچرا «مقدارِ رایج» شاهد نیست؟ مثالی بزنید که پروژه‌ای درست، از مقدارِ رایج دور باشد.\nجمعِ تولیدِ ماهانهٔ یک گزارش 291.2 GWh و عددِ سالانهٔ همان گزارش 289.8 GWh است. کدام آزمون شکست خورده و چه چیزی را باید وارسی کرد؟\nاگر با دو برابر کردنِ تعدادِ توربین‌ها تولید بیش از دو برابر شود، چه چیزی مشکوک است؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-c",
    "href": "chapters/02-units-and-records.html#sec-ch02-c",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.4 پ. اندازه‌گیری و سوابقِ عدمِ قطعیت",
    "text": "2.4 پ. اندازه‌گیری و سوابقِ عدمِ قطعیت\n\n2.4.1 واژگانِ اندازه‌گیری\nشهود. فرض کنید تندیِ باد را با دو بادسنجِ کنارِ هم اندازه می‌گیرید. یکی 7.12 m/s نشان می‌دهد و دیگری 7.31 m/s. تندیِ «واقعی» چقدر است؟ پاسخِ صادقانه این است: نمی‌دانیم، اما می‌توانیم بگوییم چقدر مطمئنیم. همهٔ این بخش دربارهٔ همین «چقدر» است. برای حرف زدن دربارهٔ آن، به واژگانی دقیق نیاز داریم؛ واژگانی که مرجعِ بین‌المللی‌اش واژه‌نامهٔ بین‌المللیِ اندازه‌شناسی (VIM، بخش 2.10) است. در فارسیِ روزمره «دقت» برای همه‌چیز به‌کار می‌رود؛ در این کتاب واژه‌ها را مثلِ جدول 2.10 جدا می‌کنیم.\n\n\n\nجدول 2.10: واژگانِ اندازه‌گیری در این کتاب\n\n\n\n\n\n\n\n\n\n\nواژه\nمعنا\nنمونه در نیروگاهِ P\n\n\n\n\nکمیتِ مورد اندازه‌گیری (measurand)\nکمیتی که می‌خواهیم بدانیم، با تعریفِ کامل\nمیانگینِ ده‌دقیقه‌ایِ تندیِ افقیِ باد در 100 m\n\n\nنتیجهٔ اندازه‌گیری\nبهترین برآورد به‌همراهِ عدمِ قطعیت\n7.25 ± 0.06 m/s\n\n\nخطا (error)\nاختلافِ مقدارِ اندازه‌گیری‌شده با مقدارِ واقعی؛ هرگز دقیق معلوم نیست\n—\n\n\nخطای سامانمند\nبخشی از خطا که در تکرار ثابت می‌ماند یا قابلِ پیش‌بینی تغییر می‌کند\nبادنمای ۵ درجه چرخیده\n\n\nخطای تصادفی\nبخشی که در تکرار به‌طورِ پیش‌بینی‌ناپذیر تغییر می‌کند\nنوسانِ خوانشِ حسگرِ دما\n\n\nصحت (accuracy)\nنزدیکیِ یک نتیجه به مقدارِ واقعی (مفهومی کیفی)\n—\n\n\nدرستی (trueness)\nنزدیکیِ میانگینِ نتیجه‌های بسیار به مقدارِ مرجع\nپس از کالیبراسیون بهتر می‌شود\n\n\nدقت (precision)\nنزدیکیِ نتیجه‌های تکراری به یکدیگر\nپراکندگیِ ده خوانش\n\n\nتکرارپذیری\nدقت با همان ابزار، کاربر و شرایط، در زمانِ کوتاه\nده خوانشِ پیاپی\n\n\nتجدیدپذیری\nدقت با ابزار، کاربر، مکان یا زمانِ متفاوت\nدو آزمایشگاه، یک ماژول\n\n\nتفکیک‌پذیری (resolution)\nکوچک‌ترین تغییری که نمایشگر نشان می‌دهد\nرقمِ آخرِ 0.1 A\n\n\nگسترهٔ اندازه‌گیری\nبازه‌ای که ابزار در آن با مشخصاتِ اعلام‌شده کار می‌کند\nبادسنج تا 50 m/s\n\n\nحساسیت\nتغییرِ خروجی به ازای تغییرِ ورودی\n8.62 µV به ازای 1 W/m²\n\n\nرانش (drift)\nتغییرِ آهستهٔ پاسخِ ابزار با زمان\nفرسودگیِ یاتاقانِ بادسنج\n\n\nپسماند (hysteresis)\nپاسخِ متفاوت در افزایش و کاهشِ ورودی\nحسگرِ رطوبت\n\n\nزمانِ پاسخ\nزمانی که ابزار برای رسیدن به مقدارِ تازه لازم دارد\nدماسنجِ پشتِ ماژول\n\n\n\n\n\n\n\n\n\n\n\n\nشکل 2.9: درستی و دقت: مرکزِ هر هدف مقدارِ واقعی است\n\n\n\nدو نکتهٔ کلیدی. (۱) میانگین‌گیری خطای تصادفی را کم می‌کند، خطای سامانمند را هرگز. ده هزار خوانش با بادنمای چرخیده، میانگینی بسیار «دقیق» اما همچنان نادرست می‌دهند (شکل 2.9، هدفِ دوم). خطای سامانمند را فقط با مقایسه با مرجع (کالیبراسیون) یا با دانستنِ سازوکارِ خطا می‌توان یافت و اصلاح کرد. (۲) کمیتِ مورد اندازه‌گیری باید کامل تعریف شود. «تندیِ باد» کافی نیست: در چه ارتفاعی؟ میانگینِ چه بازه‌ای؟ مؤلفهٔ افقی یا کل؟ پیش از اصلاحِ اثرِ سایهٔ دکل یا پس از آن؟ نیمی از اختلاف‌های میانِ دو گزارش از این‌جا می‌آید که دو کمیتِ متفاوت را با یک نام خوانده‌اند.\n\nمثال 2.23 (خطاهای یک بادسنج) پرسش. این پدیده‌ها روی دادهٔ بادسنجِ فنجانیِ دکلِ نیروگاهِ P اثر می‌گذارند. هر کدام کدام نوعِ خطا را می‌سازد و با میانگین‌گیری کم می‌شود یا نه؟ (الف) یخ‌زدگیِ فنجان‌ها در یک صبحِ زمستانی؛ (ب) تلاطمِ باد؛ (پ) سایهٔ دکل وقتی باد از پشتِ دکل می‌وزد؛ (ت) گرد کردنِ ثبت‌کننده به 0.1 m/s؛ (ث) فرسودگیِ یاتاقان در دو سال.\nپاسخ. (الف) سامانمند و موقت: تندی را کم نشان می‌دهد یا صفر؛ میانگین‌گیری کمکی نمی‌کند؛ باید با دمای هوا و مقایسه با بادسنجِ دیگر پرچم‌گذاری شود (بخش 2.4.6). (ب) تغییرپذیریِ واقعیِ باد است، نه خطا؛ اما میانگینِ ده‌دقیقه‌ای را نامطمئن‌تر می‌کند؛ با بازهٔ طولانی‌تر کم می‌شود. (پ) سامانمند و وابسته به جهت؛ میانگین‌گیری کم نمی‌کند؛ با چیدمانِ بازوی نصب و حذفِ بخشِ آسیب‌دیدهٔ جهت‌ها کنترل می‌شود (فصلِ ۱۳). (ت) تفکیک‌پذیری: خطای هر خوانش حداکثر ±0.05 m/s است و در میانگینِ خوانش‌های بسیار تا حدِ زیادی خنثی می‌شود. (ث) رانشِ آهسته و سامانمند؛ فقط با کالیبراسیونِ دوباره یا مقایسه با بادسنجِ مرجع دیده می‌شود. درس: پیش از میانگین گرفتن بپرسید خطا از کدام نوع است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفرقِ «صحت»، «درستی» و «دقت» را با مثالِ دو بادسنج توضیح دهید.\nچرا میانگینِ ده هزار خوانش خطای سامانمند را کم نمی‌کند؟\nکمیتِ مورد اندازه‌گیریِ «توانِ نیروگاه» را کامل تعریف کنید: کجا، چه بازه‌ای، چه نوع توانی، با چه علامتی؟\nتفکیک‌پذیریِ 0.01 A یعنی ابزار تا 0.01 A درست است؟ چرا نه؟\nبرای رانش و پسماند هر کدام یک نمونه از ابزارهای نیروگاه بزنید.\nدو آزمایشگاه توانِ یک ماژول را 552.1 و 548.4 W اندازه گرفته‌اند. این اختلاف به تکرارپذیری مربوط است یا تجدیدپذیری؟\n\n\n\n\n\n2.4.2 خواندنِ مشخصاتِ دقتِ ابزار\nقالب‌های رایج. برگهٔ دادهٔ ابزار دقت را به یکی از این شکل‌ها می‌دهد:\n\nدرصدِ عددِ خوانده‌شده به‌اضافهٔ چند رقم: «±(1.5 % + 5 digits)»؛ «رقم» یعنی واحدِ آخرین رقمِ نمایشگر در گسترهٔ انتخاب‌شده.\nدرصدِ تمامِ مقیاس: «±0.5 % FS»؛ یعنی خطای مطلقِ ثابت در کلِ گستره، که در عددهای کوچک درصدِ بزرگی از خوانش می‌شود.\nردهٔ دقت: یک عدد که در استانداردِ آن ابزار تعریف شده است. نمونه‌ها: کنتورهای انرژیِ الکتریکی در رده‌هایی مثلِ 0.2S و 0.5S ساخته می‌شوند که استانداردِ IEC 62053-22 تعریفشان می‌کند؛ حسگرهای تابش (پیرانومترها) در رده‌های A، B و C از استانداردِ ISO 9060 دسته‌بندی می‌شوند (بخش 2.10). عددِ رده خلاصهٔ مجموعه‌ای از آزمون‌ها و حدهاست، نه یک «درصدِ خطا» در همهٔ شرایط؛ حدهای دقیق و شرایطشان در متنِ استاندارد است.\n\nدر هر سه، عددِ برگهٔ داده معمولاً حدِ خطا است، نه انحرافِ معیار. اگر توزیعی گفته نشده باشد، آن را نیم‌پهنای یک توزیعِ مستطیلی می‌گیریم و عدمِ قطعیتِ استاندارد را \\(a/\\sqrt{3}\\) می‌نویسیم (بخش 2.4.5).\n\nمثال 2.24 (یک ابزار، شش خوانش) پرسش. آمپرمترِ انبریِ DC کارگاه در گسترهٔ 600.0 A دقتِ فرضیِ «±(1.5 % of reading + 5 digits)» دارد و رقمِ آخرش 0.1 A است. حدِ خطا را برای خوانش‌های 600، 343، 100، 34.3، 10 و 3 A بیابید. اگر بخواهیم جریانِ یک رشته (حدودِ 13 A) را بسنجیم، این گستره مناسب است؟\nپاسخ.\nclamp meter, 600.0 A range, +-(1.5 % of reading + 5 digits), digit 0.1 A\n    (assumed spec)\n  reading  600.0 A: limit +- 9.50 A = +- 1.58 % of reading; u = 5.48 A\n  reading  343.0 A: limit +- 5.64 A = +- 1.65 % of reading; u = 3.26 A\n  reading  100.0 A: limit +- 2.00 A = +- 2.00 % of reading; u = 1.15 A\n  reading   34.3 A: limit +- 1.01 A = +- 2.96 % of reading; u = 0.59 A\n  reading   10.0 A: limit +- 0.65 A = +- 6.50 % of reading; u = 0.38 A\n  reading    3.0 A: limit +- 0.55 A = +-18.17 % of reading; u = 0.31 A\n\n\n\n\n\n\nشکل 2.10: حدِ خطای نسبیِ یک مشخصهٔ «درصدِ خوانش به‌اضافهٔ رقم» در گسترهٔ 600 A\n\n\n\nتفسیر. در بالای گستره خطای نسبی نزدیکِ همان 1.5 % است، اما در 3 A به 18 % می‌رسد، چون «۵ رقم» یعنی 0.5 A ثابت (شکل 2.10). برای جریانِ یک رشته (13 A) حدِ خطا حدودِ 5 % است: برای مقایسهٔ رشته‌ها با هم (که اختلافشان ممکن است ۲ یا ۳ درصد باشد) ناکافی. قاعده: گسترهٔ ابزار را طوری انتخاب کنید که خوانش در یک‌سومِ بالایی گستره باشد، و پیش از اندازه‌گیری بپرسید: «آیا حدِ خطای ابزار از اثری که دنبالش هستم کوچک‌تر است؟» این همان پرسشی است که فصلِ ۶ برای اندازه‌گیریِ ولتاژِ رشته پرسید.\n\nگستره، اشباع و تفکیک‌پذیریِ تبدیل. هر ابزار بیرون از گستره‌اش یا اشباع می‌شود (عددِ سقف را نشان می‌دهد) یا رفتارش تعریف‌نشده است. اشباعِ بی‌صدا خطرناک است، چون داده «عادی» به نظر می‌رسد: بادسنجی که در طوفان در عددِ سقف می‌ماند، بیشینهٔ تندی را کم‌برآورد می‌کند. در سامانه‌های پایش، سیگنالِ حسگر اغلب به حلقهٔ جریانِ ۴ تا ۲۰ میلی‌آمپر تبدیل و سپس با یک مبدلِ آنالوگ به دیجیتال خوانده می‌شود. هر دو بر تفکیک‌پذیری اثر دارند:\n\nمثال 2.25 (از میلی‌آمپر تا درجهٔ سلسیوس) پرسش. یک فرستندهٔ دما گسترهٔ −40 تا +60 °C را به 4 تا 20 mA تبدیل می‌کند (فرضی). (الف) خوانشِ 12.00 mA چند درجه است؟ (ب) اگر ثبت‌کننده جریان را با تفکیک‌پذیریِ 0.01 mA بخواند، تفکیک‌پذیریِ دما چیست؟ (پ) چرا گسترهٔ سیگنال از 4 شروع می‌شود و نه صفر؟ (ت) مبدل‌های ۱۲ و ۱۶ بیتی روی گسترهٔ 0 تا 2000 W/m² چه گامی دارند؟\nپاسخ. رابطهٔ خطی: \\(T = T_\\text{min} + \\dfrac{I - 4\\ \\text{mA}}{16\\ \\text{mA}}\\,(T_\\text{max} - T_\\text{min})\\).\ntemperature transmitter, 4-20 mA = -40..+60 degC (assumed)\n  12.00 mA -&gt; 10.0 degC; 4.00 mA -&gt; -40.0 degC; 20.00 mA -&gt; 60.0 degC\n  sensitivity 6.25 degC per mA; 0.01 mA resolution = 0.0625 degC\n  0 mA is outside 4-20 mA: a broken wire is detected (live zero)\n16-bit converter over 0..2000 W/m2: step = 2000 / 65536 = 0.0305 W/m2\n12-bit converter over the same range: step = 0.488 W/m2\nتفسیر. (پ) «صفرِ زنده»: اگر سیم قطع شود، جریان صفر می‌شود که بیرون از گسترهٔ معتبر است و سامانه می‌فهمد حسگر خراب است؛ اگر گستره از صفر شروع می‌شد، سیمِ قطع با دمای −40 °C اشتباه می‌شد. (ت) مبدلِ ۱۶ بیتی گامی بسیار ریزتر از عدمِ قطعیتِ خودِ پیرانومتر دارد؛ پس تفکیک‌پذیریِ مبدل محدودیتِ اصلی نیست. اما مبدلِ ۱۲ بیتی گامِ نیم وات بر مترمربع دارد که در صبح و عصر محسوس است. درس: زنجیرِ اندازه‌گیری از حسگر تا پرونده چند حلقه دارد و هر حلقه تفکیک‌پذیری و خطای خودش را می‌افزاید.\n\n\n2.4.2.1 کنتورهای فروش و زنجیرِ اندازه‌گیری\nانرژیِ فروخته‌شدهٔ نیروگاهِ P را کنتورِ فروش در نقطهٔ اتصال می‌سنجد. کنتور ولتاژ و جریانِ 132 kV را مستقیم نمی‌بیند؛ ترانسفورماتورِ جریان (CT) و ترانسفورماتورِ ولتاژ (VT) آن‌ها را به سطحِ کوچکِ قابلِ اندازه‌گیری می‌آورند. هر حلقهٔ این زنجیر خطای خودش را دارد و خطای انرژی ترکیبی از همه است. این‌که کدام رده لازم است، کنتور کجا نصب شود، چه کسی آن را کالیبره و پلمب کند و نتیجه‌اش چطور برای تسویه پذیرفته شود را قراردادِ اتصال، قواعدِ بازار و مرجعِ اندازه‌گیریِ قانونی تعیین می‌کنند، نه طراح (فصل‌های ۲۳، ۳۴ و ۵۵ تا ۵۷).\n\nمثال 2.26 (زنجیرِ کنتورِ فروش) پرسش. فرض کنید هر سه حلقهٔ زنجیر حدِ خطای 0.2 % دارند (مقدارِ آموزشی). حدِ خطای انرژیِ اندازه‌گیری‌شده را به دو روشِ بدترین حالت و ریشهٔ مجموعِ مربعات بیابید و آن را به گیگاوات‌ساعتِ سالانه و پولِ سالانه (با قیمتِ ساختگیِ ۴۵ واحد پول بر مگاوات‌ساعت) برگردانید.\nپاسخ.\nrevenue metering chain: CT 0.2 %, VT 0.2 %, meter 0.2 % (teaching limits)\n  worst case 0.6 %; root-sum-square 0.35 %\n  on 289.8 GWh/yr: worst case 1.74 GWh, RSS 1.00 GWh per year\n  at 45 currency units per MWh (fictional): 45,175 units per year\nتفسیر. حدودِ یک گیگاوات‌ساعت در سال، یعنی حدودِ ۴۵ هزار واحد پول، فقط از عدمِ قطعیتِ اندازه‌گیری. این عدد کوچک به نظر می‌رسد، اما در طولِ عمرِ نیروگاه و در هر دو سوی قرارداد جمع می‌شود؛ به همین دلیل کنتورِ فروش در هر دو طرف (فروشنده و خریدار) گاهی تکرار می‌شود و ردهٔ دقتش در قرارداد می‌آید. وارسی: روشِ ریشهٔ مجموعِ مربعات برای سه جزءِ برابر \\(\\sqrt3 \\approx 1.73\\) برابرِ یک جزء است: \\(0.35\\) (درست). محدودیت: این‌جا ردهٔ دقت را حدِ خطای ثابت گرفتیم؛ در واقع خطای کنتور به بار، ضریبِ توان، دما و هارمونیک‌ها بستگی دارد و حدهای واقعی در استاندارد و گواهیِ آزمونِ هر کنتور است.\n\nنمونه‌برداری و میانگین‌گیری. ثبت‌کنندهٔ دکلِ باد معمولاً هر ثانیه یک نمونه می‌گیرد و هر ده دقیقه میانگین، انحرافِ معیار، کمینه و بیشینه را ذخیره می‌کند. نسبتِ انحرافِ معیار به میانگین، شدتِ تلاطم است که در طراحیِ توربین و سنجشِ بار به‌کار می‌رود (فصل‌های ۱۱ و ۱۳). دو نکته: (۱) نمونه‌برداری باید آن‌قدر تند باشد که تغییراتِ مهم را از دست ندهد؛ نمونه‌برداریِ کُند از پدیده‌ای تند می‌تواند الگوهای جعلی بسازد (پدیدهٔ «هم‌نامی»، فصلِ ۵). (۲) میانگینِ ده‌دقیقه‌ای و میانگینِ ساعتی دو کمیتِ متفاوتاند؛ اگر دو منبعِ داده بازه‌های متفاوت دارند، پیش از مقایسه هم‌بازه‌شان کنید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nولت‌متری با دقتِ «±(0.5 % + 2 digits)» در گسترهٔ 1000.0 V، 1091.0 V را نشان می‌دهد. حدِ خطا و عدمِ قطعیتِ استاندارد چقدر است؟\nچرا خطای نسبیِ یک مشخصهٔ «درصدِ تمامِ مقیاس» در پایینِ گستره بزرگ می‌شود؟\n«ردهٔ 0.2S» یک کنتور یعنی خطایش در همهٔ شرایط کمتر از 0.2 % است؟ توضیح دهید.\nفرستنده‌ای 0 تا 50 m/s را به 4 تا 20 mA تبدیل می‌کند. جریانِ 9.60 mA چه تندی‌ای است؟\nچرا اشباعِ بی‌صدا از قطعِ آشکارِ حسگر خطرناک‌تر است؟\nاگر حدِ خطای هر حلقهٔ زنجیرِ کنتور 0.5 % باشد، ریشهٔ مجموعِ مربعات چقدر است؟\nچه کسی تعیین می‌کند کنتورِ فروشِ نیروگاه کدام رده باشد؟ طراح، سازنده یا کسِ دیگر؟\nچرا میانگینِ ده‌دقیقه‌ای و ساعتیِ تندیِ باد را بی‌هم‌بازه کردن مقایسه نمی‌کنیم؟\n\n\n\n\n\n\n2.4.3 کالیبراسیون\nشهود. خطای سامانمند را با میانگین‌گیری نمی‌توان یافت؛ تنها راه مقایسه با مرجعی است که بهتر از ابزارِ ما می‌دانیم چقدر درست است. این مقایسهٔ مستند، کالیبراسیون (به انگلیسی calibration؛ در واژه‌گزینیِ فرهنگستان «واسنجی») نام دارد.\nتعریف. کالیبراسیون عملیاتی است که در شرایطِ مشخص، (۱) رابطهٔ میانِ مقدارهایی را که یک مرجع با عدمِ قطعیتِ معلوم فراهم می‌کند و نشانه‌های ابزار برقرار می‌کند، و (۲) این رابطه را برای به دست آوردنِ نتیجه از نشانه‌های بعدی به‌کار می‌برد. سه مفهوم را نباید با کالیبراسیون یکی گرفت:\n\nتنظیم (به انگلیسی adjustment): دست بردن در ابزار تا نشانه‌اش به مرجع نزدیک شود. کالیبراسیون اندازه می‌گیرد؛ تنظیم تغییر می‌دهد. پس از تنظیم، ابزار باید دوباره کالیبره شود.\nوارسیِ عملکرد (به انگلیسی verification): مقایسه با یک حد و گفتنِ «می‌خواند یا نمی‌خواند».\nآزمونِ سلامت: مقایسهٔ سریع با ابزارِ دیگر در محل، بی زنجیرِ مستند؛ مفید است اما کالیبراسیون نیست.\n\nگواهیِ کالیبراسیون دست‌کم این‌ها را دارد: شناسهٔ یکتای ابزار (سازنده، مدل، شمارهٔ سریال)؛ روش و شرایطِ کالیبراسیون (دما، جهت، گستره)؛ نتیجه‌ها با عدمِ قطعیتِ گستردهٔ هر نقطه و ضریبِ پوشش؛ بیانیهٔ ردیابی‌پذیری (این‌که مرجع‌ها به کدام استانداردهای ملی وصل‌اند)؛ تاریخ؛ نام و امضای آزمایشگاه و، اگر آزمایشگاه برای این کالیبراسیون اعتبار دارد، نشانِ اعتباردهی. گواهی معمولاً تاریخِ انقضا ندارد؛ فاصلهٔ کالیبراسیونِ دوباره را کاربر بر پایهٔ رانشِ ابزار، شدتِ کاربرد و پیامدِ خطا تعیین می‌کند، و قرارداد یا استاندارد ممکن است آن را الزامی کند.\nپیش و پس. وقتی ابزاری پس از مدتی کار برای کالیبراسیونِ دوباره فرستاده می‌شود، نتیجهٔ پیش از تنظیم (as found) و پس از تنظیم (as left) هر دو ثبت می‌شوند. اولی بسیار مهم است: نشان می‌دهد دادهٔ گذشته با چه خطایی گرفته شده است. اگر بادسنجی پس از دو سال 3 % کمتر از مرجع نشان دهد، دو سال دادهٔ باد باید بازبینی شود.\nتابعِ تبدیلِ فردی و عمومی. خروجیِ بادسنجِ فنجانی پالس است و بسامدش با تندی تقریباً خطی است: \\(v = b\\,f + a\\). سازنده یک تابعِ تبدیلِ عمومی برای همهٔ بادسنج‌های یک مدل می‌دهد؛ کالیبراسیون یک تابعِ فردی برای همان بادسنج. شیب و عرض از مبدأ را از نقطه‌های تونلِ باد با کمترین مربعات به دست می‌آوریم (فصلِ ۳):\n\\[\nb = \\frac{\\sum_i (f_i - \\bar f)(v_i - \\bar v)}{\\sum_i (f_i - \\bar f)^2},\\qquad\na = \\bar v - b\\,\\bar f,\\qquad\ns_\\text{fit} = \\sqrt{\\frac{\\sum_i r_i^2}{n - 2}}\n\\tag{2.8}\\]\nکه \\(r_i = v_i - (b f_i + a)\\) باقیمانده‌ها و \\(n\\) تعدادِ نقطه‌هاست. \\(n - 2\\) در مخرج است چون دو پارامتر از همین داده برآورد شده‌اند.\n\nمثال 2.27 (کالیبراسیونِ بادسنج در تونلِ باد) پرسش. بادسنجِ دکلِ نیروگاهِ P در یک تونلِ باد در یازده نقطه کالیبره شده است (نقطه‌ها ساختگیاند). گواهی عدمِ قطعیتِ گستردهٔ تندیِ مرجع را 0.05 m/s با \\(k = 2\\) داده است. (الف) خطِ کالیبراسیون را برازش کنید و باقیمانده‌ها را ببینید. (ب) خوانشِ 152.0 Hz را به تندی برگردانید. (پ) اگر به‌جای تابعِ فردی، تابعِ عمومیِ فرضیِ \\(v = 0.0480\\,f\\) به‌کار رود، چه خطایی در تندی و در توانِ باد پدید می‌آید؟\nپاسخ.\ncup anemometer, wind-tunnel calibration (synthetic points)\n  f (Hz):    80 105 130 155 180 205 230 255 280 305 330\n  v_ref (m/s): 3.92 5.08 6.22 7.40 8.55 9.73 10.86 12.01 13.19 14.34 15.47\nleast-squares line: v = 0.04626 f + 0.2229 m/s\nresidual standard deviation 12.6 mm/s; largest residual 22.5 mm/s\nreading 152.0 Hz -&gt; 7.254 m/s with this calibration\n  generic transfer function v = 0.0480 f (assumed): 7.296 m/s (+0.6 %, +2 % in\n    v^3)\nu(v) = sqrt(certificate 0.025^2 + fit 0.013^2) = 0.028 m/s (field effects not\n    included)\n\n\n\n\n\n\nشکل 2.11: کالیبراسیونِ بادسنج: (الف) نقطه‌های تونل و خطِ برازش؛ (ب) باقیمانده‌ها\n\n\n\nتفسیر. (الف) باقیمانده‌ها حدودِ ده میلی‌متر بر ثانیه‌اند و بی‌الگو بالا و پایینِ صفر پخش شده‌اند (شکل 2.11، ب)؛ این نشانهٔ خوبی است که رابطهٔ خطی کافی است. اگر باقیمانده‌ها یک قوس می‌ساختند (منفی در دو سر، مثبت در میان)، مدلِ خطی کم بود. (پ) تابعِ عمومی 0.6 % بیشتر نشان می‌دهد، و چون توانِ باد با مکعبِ تندی می‌رود، حدودِ 2 % در چگالیِ توان. این برای سنجشِ منبعی که تأمینِ مالیِ نیروگاه بر آن تکیه دارد بزرگ است. محدودیت: عدمِ قطعیتِ \\(u(v)\\) این‌جا فقط تونلِ باد را می‌بیند. در میدان، تلاطم، زاویهٔ جریان، دما، سایهٔ دکل و نصب سهم‌های بزرگ‌تری می‌افزایند (فصلِ ۱۳).\n\n\nمثال 2.28 (حساسیتِ فردیِ پیرانومتر) پرسش. خروجیِ یک پیرانومترِ نیروگاهِ P 7.10 mV است. گواهیِ کالیبراسیونِ آن حساسیتِ 8.62 µV به ازای 1 W/m² را داده است (ساختگی). شدتِ تابش چقدر است؟ اگر کسی حساسیتِ «اسمیِ» 9.00 µV را از کاتالوگ بردارد، چه خطایی می‌کند؟\nپاسخ.\npyranometer output 7.10 mV; individual sensitivity 8.62 uV per W/m2\n    (certificate)\n  G = 7100 uV / 8.62 = 823.7 W/m2\n  with the nominal 9.00 uV per W/m2 instead: 788.9 W/m2 (-4.2 %)\nتفسیر. چهار درصد کم‌برآوردِ سامانمند، تنها با یک عددِ اشتباه در پیکربندیِ ثبت‌کننده. این خطا را هیچ میانگین‌گیری‌ای نمی‌گیرد، و چون همهٔ ساعت‌ها را یکسان کوچک می‌کند، در شکلِ روزانهٔ داده هم دیده نمی‌شود. محافظ: حساسیتِ فردیِ هر حسگر با شمارهٔ سریالِ آن در فرادادهٔ ثبت‌کننده ذخیره شود و در هر بازدید با گواهی مقایسه شود (بخش 2.4.6).\n\n\n\n2.4.4 ردیابی‌پذیری\nتعریف. نتیجهٔ یک اندازه‌گیری ردیابی‌پذیر (به انگلیسی metrologically traceable) است اگر بتوان آن را از راهِ یک زنجیرِ پیوستهٔ مستند از کالیبراسیون‌ها به یک مرجع (معمولاً تعریف‌های SI) ربط داد، به‌طوری که هر حلقه عدمِ قطعیتِ اعلام‌شده داشته باشد (شکل 2.12).\n\n\n\n\n\n\nشکل 2.12: زنجیرِ ردیابی‌پذیریِ یک اندازه‌گیریِ تندیِ باد؛ طولِ میله‌ها نمادین است\n\n\n\nحلقه‌های زنجیر. در بالای زنجیر تعریف‌های SI هستند. مؤسسه‌های ملیِ اندازه‌شناسی استانداردهای اولیهٔ کشور را نگه می‌دارند و توانِ اندازه‌گیریِ خود را در مقایسه‌های بین‌المللی نشان می‌دهند؛ یک ترتیبِ شناختِ متقابل میانِ آن‌ها سبب می‌شود گواهیِ یک کشور در کشورِ دیگر پذیرفته شود. آزمایشگاه‌های کالیبراسیون مرجع‌هایشان را با استانداردهای ملی کالیبره می‌کنند. برای این‌که نشان دهند روش، کارکنان، تجهیزات و ارزیابیِ عدمِ قطعیتشان قابلِ اعتماد است، از یک نهادِ اعتباردهی بر پایهٔ استانداردِ ISO/IEC 17025 (بخش 2.10) اعتبار می‌گیرند؛ اعتبار برای کمیت و گسترهٔ مشخص است، نه برای «همهٔ کارها». ترتیبِ شناختِ متقابلِ نهادهای اعتباردهی هم گواهیِ اعتباردار را میانِ کشورها قابلِ پذیرش می‌کند. پایینِ زنجیر، ابزارِ میدانیِ نیروگاه است.\nسه بدفهمی.\n\n«ردیابی‌پذیر» یعنی «دقیق»؟ نه. یعنی عدمِ قطعیتش معلوم و مستند است. بادسنجی ارزان با عدمِ قطعیتِ بزرگ ولی مستند ردیابی‌پذیر است؛ بادسنجی گران بی گواهی نیست.\n«کالیبره شده» یعنی «ردیابی‌پذیر»؟ فقط اگر کالیبراسیون خودش به زنجیر وصل باشد. مقایسه با «بادسنجِ خوبِ همکار» زنجیر نمی‌سازد.\n«گواهیِ سازنده» کافی است؟ بسته به آن است که سازنده آن کمیت را در آزمایشگاهی اعتباردار کالیبره کرده باشد یا نه. گواهی‌ای که فقط می‌گوید «ابزار با مشخصات می‌خواند» وارسیِ عملکرد است، نه کالیبراسیون.\n\nاندازه‌شناسیِ قانونی. برخی اندازه‌گیری‌ها، مثلِ کنتورِ فروشِ برق، فقط فنی نیستند؛ پول بر پایهٔ آن‌ها جابه‌جا می‌شود و قانون الزاماتشان را تعیین می‌کند: تأییدِ نوع، آزمونِ اولیه، پلمب، بازرسیِ دوره‌ای. این الزامات در هر کشور توسطِ مرجعِ رسمیِ آن کشور تعیین می‌شود و در ایران، افغانستان و تاجیکستان باید در فصل‌های ۵۵ تا ۵۷ از منابعِ رسمی تأیید شوند. این کتاب هیچ الزامِ کشوری را از پیش فرض نمی‌کند.\n\nمثال 2.29 (حلقهٔ گمشده) پرسش. دکلِ اندازه‌گیریِ ساختگاهِ نیروگاهِ P یازده ماه داده دارد. در بازبینیِ پرونده معلوم می‌شود گواهیِ کالیبراسیونِ بادسنجِ اصلیِ ارتفاعِ 100 m گم شده و فقط تابعِ تبدیلِ عمومی در ثبت‌کننده وارد شده است. بادسنجِ دیگری در 80 m با گواهیِ کامل هست. پیامد چیست و چه می‌توان کرد؟\nپاسخ. زنجیرِ ردیابی‌پذیریِ بادسنجِ 100 m پاره است: نمی‌دانیم خطای سامانمندش چقدر است (مثال 2.27 نشان داد تابعِ عمومی می‌تواند نیم درصد خطا در تندی و دو درصد در توان بدهد). گزینه‌ها: (۱) گواهی را از سازنده یا آزمایشگاه دوباره بگیرید؛ گواهی‌ها با شمارهٔ سریال بایگانی می‌شوند. (۲) بادسنج را پیاده و کالیبراسیونِ پس‌از-کار (as found) کنید؛ اگر رانش کم باشد، همان تابع را برای گذشته می‌توان به‌کار برد، با عدمِ قطعیتِ بیشتر. (۳) دادهٔ 100 m را با بادسنجِ 80 m در دوره‌های مناسب مقایسه کنید؛ این ردیابی‌پذیری نمی‌سازد، اما سازگاری را می‌سنجد. (۴) در برآوردِ انرژی، عدمِ قطعیتِ تندی را افزایش دهید و این را در گزارش بنویسید. درس: وام‌دهنده و مشاورِ مستقلِ او (فصلِ ۱) همین پرسش را می‌پرسند؛ بهای یک گواهیِ گمشده ممکن است ماه‌ها تأخیر یا تولیدِ تضمین‌شدهٔ کمتر باشد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفرقِ کالیبراسیون و تنظیم چیست؟ چرا پس از تنظیم باید دوباره کالیبره کرد؟\nچرا نتیجهٔ «پیش از تنظیم» برای دادهٔ گذشته مهم است؟\nشش جزءِ اصلیِ یک گواهیِ کالیبراسیون را نام ببرید.\nچرا باقیمانده‌های بی‌الگو نشانهٔ خوبی‌اند؟ باقیماندهٔ قوسی چه می‌گوید؟\nچرا در معادلهٔ 2.8 مخرجِ \\(s_\\text{fit}\\) برابرِ \\(n - 2\\) است؟\n«اعتبارِ ISO/IEC 17025» یک آزمایشگاه برای کالیبراسیونِ دماسنج، کالیبراسیونِ بادسنجِ آن را هم پوشش می‌دهد؟\n«ردیابی‌پذیر» یعنی «دقیق»؟ با مثال پاسخ دهید.\nچه کسی الزاماتِ کنتورِ فروشِ برق را در یک کشور تعیین می‌کند؟ این کتاب چرا آن را از پیش نمی‌گوید؟\n\n\n\n\n\n2.4.5 عدمِ قطعیتِ اندازه‌گیری\nشهود. «تندیِ باد 7.25 m/s است» نیمی از حقیقت است. نیمِ دیگر این است: «و با احتمالِ حدودِ ۹۵ درصد، تندیِ واقعی میانِ 7.19 و 7.31 m/s است.» این بازه عدمِ قطعیت (به انگلیسی uncertainty) را بیان می‌کند: پهنای دانشِ ما دربارهٔ مقدارِ واقعی. نتیجهٔ اندازه‌گیریِ بی‌عدمِ‌قطعیت مثلِ نقشه‌ای بی‌مقیاس است: نمی‌دانید چقدر به آن تکیه کنید.\nخطا و عدمِ قطعیت. خطا اختلافِ نتیجه با مقدارِ واقعی است: عددی با علامت که هرگز نمی‌دانیمش (اگر می‌دانستیم، اصلاحش می‌کردیم). عدمِ قطعیت یک عددِ مثبت است که پراکندگیِ مقدارهای معقول برای کمیت را توصیف می‌کند. خطاهای سامانمندِ شناخته‌شده را اصلاح می‌کنیم (کالیبراسیون)؛ آنچه از دانشِ ناقصِ ما می‌ماند، حتی دربارهٔ خودِ اصلاح، به عدمِ قطعیت تبدیل می‌شود.\nچارچوبِ GUM. راهنمای بین‌المللیِ بیانِ عدمِ قطعیت (GUM، بخش 2.10) گام‌هایی مشخص پیشنهاد می‌کند که در سراسرِ این کتاب به‌کار می‌بریم:\n\nمدل: کمیتِ خروجی را تابعی از ورودی‌ها بنویسید: \\(y = f(x_1, x_2, \\ldots, x_n)\\).\nعدمِ قطعیتِ استانداردِ هر ورودی \\(u(x_i)\\) را ارزیابی کنید: با آمار (نوعِ الف) یا با هر اطلاعِ دیگر (نوعِ ب).\nضریبِ حساسیت \\(c_i = \\partial f/\\partial x_i\\) را بیابید: خروجی چقدر به هر ورودی حساس است.\nترکیب کنید: عدمِ قطعیتِ استانداردِ ترکیبی \\(u_\\text{c}(y)\\).\nگسترش دهید: \\(U = k\\,u_\\text{c}\\) با ضریبِ پوشش \\(k\\) برای احتمالِ دلخواه.\nگزارش کنید: \\(y \\pm U\\) با \\(k\\) و احتمال، و بودجهٔ سهمِ هر ورودی.\n\n\n2.4.5.1 ارزیابیِ نوعِ الف: از تکرار\nاگر کمیتی را \\(n\\) بار در شرایطِ یکسان و مستقل اندازه بگیریم، بهترین برآورد میانگین است و پراکندگیِ تک‌خوانش‌ها را انحرافِ معیارِ تجربی \\(s\\) می‌سنجد. عدمِ قطعیتِ میانگین از عدمِ قطعیتِ یک خوانش کمتر است:\n\\[\n\\bar x = \\frac1n \\sum_{i=1}^{n} x_i ,\\qquad\ns = \\sqrt{\\frac{1}{n-1}\\sum_{i=1}^{n} (x_i - \\bar x)^2},\\qquad\nu(\\bar x) = \\frac{s}{\\sqrt n}\n\\tag{2.9}\\]\nبا درجهٔ آزادیِ \\(\\nu = n - 1\\). وقتی \\(n\\) کوچک است، خودِ \\(s\\) نامطمئن است و برای احتمالِ ۹۵ درصد به‌جای \\(k = 2\\) از ضریبِ تیِ استیودنت استفاده می‌کنیم که برای \\(n\\) کم بزرگ‌تر است (فصلِ ۳).\n\nمثال 2.30 (ده خوانشِ جریانِ یک رشته) پرسش. جریانِ یک رشته در تابشِ پایدار ده بار پشتِ سرِ هم خوانده شده است (ساختگی). بهترین برآورد، عدمِ قطعیتِ استانداردِ آن و عدمِ قطعیتِ گستردهٔ ۹۵ درصد را بیابید.\nپاسخ.\nten readings of one string current, same conditions (synthetic), A:\n  10.43, 10.47, 10.38, 10.42, 10.40, 10.39, 10.37, 10.39, 10.42, 10.41\nmean 10.408 A; s = 0.0290 A; u(mean) = s / sqrt(10) = 0.0092 A\ndegrees of freedom 9; t-factor for 95 % = 2.262; U = 0.021 A\nتفسیر. پراکندگیِ تک‌خوانش‌ها حدودِ 0.03 A است، اما میانگین حدودِ \\(\\sqrt{10} \\approx 3.2\\) برابر مطمئن‌تر است. با نُه درجهٔ آزادی، ضریبِ پوشش \\(2.26\\) است، نه \\(2\\). هشدار: این عدمِ قطعیت فقط پراکندگیِ تکرار را می‌بیند. خطای سامانمندِ آمپرمتر (مثال 2.24) هیچ سهمی در \\(s\\) ندارد و باید جداگانه، با نوعِ ب، افزوده شود. «تابشِ پایدار» هم یک فرض است: اگر تابش در این مدت کمی تغییر کرده باشد، \\(s\\) تغییرِ واقعیِ جریان را هم در خود دارد.\n\n\n\n2.4.5.2 ارزیابیِ نوعِ ب: از هر دانشِ دیگر\nبیشترِ عدمِ قطعیت‌های عملی از تکرار نمی‌آیند: از برگهٔ داده، گواهیِ کالیبراسیون، تفکیک‌پذیری، تجربه یا داوریِ مهندسی می‌آیند. ارزیابیِ نوعِ ب این دانش را به یک انحرافِ معیار تبدیل می‌کند، با فرضِ یک توزیعِ احتمال (شکل 2.13):\n\nمستطیلی: وقتی فقط می‌دانیم مقدار میانِ \\(\\pm a\\) است و هیچ جای بازه محتمل‌تر نیست (حدِ خطای برگهٔ داده، گرد کردن): \\(u = a/\\sqrt3\\).\nمثلثی: وقتی مقدارهای نزدیکِ مرکز محتمل‌ترند: \\(u = a/\\sqrt6\\).\nنرمال: وقتی منبع عدمِ قطعیتِ گسترده \\(U\\) با ضریبِ پوشش \\(k\\) را داده است (گواهیِ کالیبراسیون): \\(u = U/k\\).\nتفکیک‌پذیری: نمایشگری با گامِ \\(\\delta\\) مقدار را تا \\(\\pm\\delta/2\\) گرد می‌کند: \\(u = \\delta/(2\\sqrt3)\\).\n\n\n\n\n\n\n\nشکل 2.13: سه توزیعِ رایج در ارزیابیِ نوعِ ب با نیم‌پهنای یکسان\n\n\n\n\nمثال 2.31 (دماسنجی با دو منبعِ عدمِ قطعیت) پرسش. دماسنجِ هوای دکل گامِ نمایشِ 0.1 °C و حدِ خطای ±0.3 °C در برگهٔ داده دارد (فرضی). عدمِ قطعیتِ استاندارد و گسترده را بیابید.\nپاسخ.\nthermometer: resolution 0.1 degC, data-sheet limit +-0.3 degC (assumed)\n  resolution: 0.05 / sqrt(3) = 0.0289 K\n  data sheet: 0.3 / sqrt(3)  = 0.1732 K\n  combined:   sqrt(sum of squares) = 0.176 K; U(k=2) = 0.35 K\nتفسیر. سهمِ تفکیک‌پذیری کوچک است و عملاً کلِ عدمِ قطعیت از برگهٔ داده می‌آید. قاعدهٔ عملی: جزءهایی که کمتر از یک‌سومِ بزرگ‌ترین جزءاند، در ترکیبِ مربعی تقریباً اثری ندارند (\\(0.029^2\\) در برابرِ \\(0.173^2\\))؛ وقت را صرفِ جزءِ بزرگ کنید.\n\n\n\n2.4.5.3 انتشارِ عدمِ قطعیت\nقانونِ انتشار. اگر ورودی‌ها مستقل باشند، عدمِ قطعیتِ ترکیبیِ \\(y = f(x_1, \\ldots, x_n)\\) در تقریبِ مرتبهٔ اول (یعنی وقتی \\(f\\) در بازهٔ عدمِ قطعیت تقریباً خطی است) چنین است:\n\\[\nu_\\text{c}^2(y) = \\sum_{i=1}^{n} c_i^2\\,u^2(x_i),\\qquad c_i = \\frac{\\partial f}{\\partial x_i}\n\\tag{2.10}\\]\nجمله‌ها مربعی جمع می‌شوند، نه خطی، چون خطاهای مستقل گاهی یکدیگر را خنثی می‌کنند. اگر دو ورودی همبسته باشند (مثلاً هر دو با یک ابزار اندازه‌گیری شده‌اند)، جملهٔ \\(2c_i c_j u(x_i)u(x_j)r_{ij}\\) افزوده می‌شود که \\(r_{ij}\\) ضریبِ همبستگی است. برنامهٔ همراه \\(c_i\\) را با تفاضلِ عددی حساب می‌کند تا بتوان قانون را روی هر مدلی به‌کار برد.\nمیان‌بُرِ ضرب و توان. برای مدل‌هایی به شکلِ \\(y = C\\,x_1^{p_1} x_2^{p_2}\\cdots\\) (که در فیزیکِ نیروگاه بسیار رایج‌اند)، قانونِ انتشار به شکلِ نسبی بسیار ساده می‌شود:\n\\[\n\\left(\\frac{u_\\text{c}(y)}{y}\\right)^2 = \\sum_i \\left(p_i\\,\\frac{u(x_i)}{x_i}\\right)^2\n\\tag{2.11}\\]\nپس توانِ هر ورودی، عدمِ قطعیتِ نسبیِ آن را چند برابر می‌کند. در توانِ باد، \\(v\\) توانِ سه دارد: هر درصد عدمِ قطعیت در تندی سه درصد در توان می‌شود.\nبودجهٔ عدمِ قطعیت. جدولی که هر ورودی، مقدار، عدمِ قطعیت، ضریبِ حساسیت، سهمِ \\(|c_i|u(x_i)\\) و درصدِ سهم از واریانسِ کل را نشان می‌دهد بودجهٔ عدمِ قطعیت نام دارد. ارزشِ اصلی‌اش این است که نشان می‌دهد کجا سرمایه‌گذاری کنیم: کاهشِ جزءِ بزرگ اثر دارد، کاهشِ جزءِ کوچک تقریباً هیچ.\n\nمثال 2.32 (چگالیِ هوا و عدمِ قطعیتِ «نماینده بودن») پرسش. چگالیِ هوای ساختگاهِ P را از میانگینِ سالانهٔ فشار و دمای بستهٔ داده با \\(\\rho = p/(R_\\text{d}T)\\) حساب کنید. (الف) اگر فقط خطای ابزارها را در نظر بگیریم (فشارسنج ±0.5 hPa، دماسنج ±0.3 K، هر دو مستطیلی، فرضی)، عدمِ قطعیتِ چگالی چقدر است؟ (ب) دماسنج در ارتفاعِ 2 m است اما توربین در 100 m کار می‌کند. اگر برای «نماینده بودنِ» دمای 2 m یک عدمِ قطعیتِ استانداردِ 2 K (فرضی) بیفزاییم، چه می‌شود؟\nپاسخ.\nair density rho = p / (R T) at Plant P annual means (data pack 1.0.0)\ninstrument only: p +-0.5 hPa, T +-0.3 K (assumed limits, rectangular)\ninput            value       u(x)           c       |c|u  share\np            8.777e+04       28.9   1.202e-05   0.000347  23.3%\nT                289.9      0.173   -0.003637    0.00063  76.7%\nR                287.1          0   -0.003674          0   0.0%\ny = 1.0546 kg/m3, u_c = 0.000719 kg/m3 (0.07 %), U(k=2) = 0.00144 kg/m3\nplus representativeness: 2 m temperature used for 100 m air, u = 2 K (assumed)\ninput            value       u(x)           c       |c|u  share\np            8.777e+04       28.9   1.202e-05   0.000347   0.2%\nT                289.9       2.01   -0.003637     0.0073  99.8%\nR                287.1          0   -0.003674          0   0.0%\ny = 1.0546 kg/m3, u_c = 0.00731 kg/m3 (0.69 %), U(k=2) = 0.0146 kg/m3\nتفسیر. با ابزارها تنها، عدمِ قطعیتِ نسبی 0.07 % است؛ با «نماینده بودن» ده برابر، 0.69 %، و سهمِ دما به 99.8 % واریانس می‌رسد. این مهم‌ترین درسِ عملیِ عدمِ قطعیت است: بزرگ‌ترین جزء اغلب خودِ ابزار نیست، بلکه این است که اندازه‌گیری چقدر نمایندهٔ چیزی است که واقعاً لازم داریم. دماسنجِ بهتر در 2 m تقریباً هیچ کمکی نمی‌کند؛ دماسنجی در ارتفاعِ توپی، یا مدلِ تغییرِ دما با ارتفاع (مثال 2.42 و فصلِ ۴)، کمک می‌کند. وارسی: با میان‌بُرِ نسبی، \\(\\sqrt{(0.5/(\\sqrt3\\cdot 877.67))^2 + (0.3/(\\sqrt3\\cdot 289.93))^2} \\approx 0.07\\,\\%\\) (درست).\n\n\nمثال 2.33 (چگالیِ توانِ باد) پرسش. چگالیِ توانِ باد \\(\\tfrac12\\rho v^3\\) را برای \\(\\rho = 1.0546\\ \\text{kg/m}^3\\) (با عدمِ قطعیتِ مثال 2.32، ب) و تندیِ 7.10 m/s با عدمِ قطعیتِ نسبیِ 2 % (فرضی) حساب کنید. بودجه را بسازید و با میان‌بُرِ معادلهٔ 2.11 مقایسه کنید.\nپاسخ.\nwind power density 0.5 rho v^3 with u(v)/v = 2 % (assumed) and u(rho) from\n    above\ninput            value       u(x)           c       |c|u  share\nrho              1.055    0.00731         179       1.31   1.3%\nv                  7.1      0.142       79.74       11.3  98.7%\ny = 188.73 W/m2, u_c = 11.4 W/m2 (6.04 %), U(k=2) = 22.8 W/m2\npower-law shortcut: sqrt((1 x 0.69 %)^2 + (3 x 2 %)^2) = 6.04 %\nتفسیر. تندی 98.7 % واریانس را می‌سازد: دو درصد عدمِ قطعیت در تندی شش درصد در توان. هر تلاشی برای کاهشِ عدمِ قطعیتِ ارزیابیِ باد باید روی تندی متمرکز شود، و به همین دلیل فصلِ ۱۳ این‌قدر به کالیبراسیون، نصب و برش می‌پردازد. وارسی: میان‌بُر دقیقاً همان 6.04 % را می‌دهد.\n\n\n\n2.4.5.4 ضریبِ پوشش و گزارش\nعدمِ قطعیتِ استاندارد یک انحرافِ معیار است. برای بیانِ یک بازه با احتمالِ مشخص، آن را در ضریبِ پوشش \\(k\\) ضرب می‌کنیم:\n\\[\nU = k\\,u_\\text{c}(y)\n\\tag{2.12}\\]\nاگر توزیعِ خروجی تقریباً نرمال و درجهٔ آزادی زیاد باشد، \\(k = 2\\) احتمالِ حدودِ ۹۵ درصد و \\(k = 1.96\\) دقیقاً ۹۵ درصد می‌دهد. وقتی درجهٔ آزادیِ مؤثر کم است (چند خوانشِ تکراری)، \\(k\\) از جدولِ تیِ استیودنت می‌آید؛ درجهٔ آزادیِ مؤثرِ ترکیب را فرمولِ ولش-ساترثویت می‌دهد که در کتابخانهٔ همراه هست و فصلِ ۳ توضیحش می‌دهد.\nقاعدهٔ گزارش. (۱) \\(U\\) را با یک یا دو رقمِ بامعنا بنویسید (این کتاب: دو رقم). (۲) نتیجه را تا همان رقمِ اعشار گرد کنید. (۳) \\(k\\) و احتمالِ پوشش را بگویید. (۴) اگر عدمِ قطعیت همهٔ منابع را در بر نمی‌گیرد (مثلاً «فقط منبع، نه مدل»)، این را صریح بگویید.\n\nمثال 2.34 (چهار نتیجه، چهار گزارش) پرسش. نتیجه‌های مثال 2.30، مثال 2.32، مثال 2.33 و برآوردِ انرژیِ سالانهٔ مثال 2.35 را با قاعدهٔ گزارش بنویسید.\nپاسخ.\nround U to two significant figures, the result to the same decimal place\n  annual energy, GWh     y = 289.84     U = 20.3     -&gt; 290 +- 20\n  air density, kg/m3     y = 1.0546     U = 0.0146   -&gt; 1.055 +- 0.015\n  string current, A      y = 10.408     U = 0.0207   -&gt; 10.408 +- 0.021\n  power density, W/m2    y = 188.73     U = 22.8     -&gt; 189 +- 23\nپس گزارش‌ها چنین‌اند: انرژیِ سالانه «290 GWh، \\(U = 20\\ \\text{GWh}\\) با \\(k = 2\\)، فقط عدمِ قطعیتِ منبع، مقدارهای آموزشی»؛ چگالیِ هوا «1.055 kg/m³، \\(U = 0.015\\ \\text{kg/m}^3\\)، \\(k = 2\\)»؛ جریانِ رشته «10.408 A، \\(U = 0.021\\ \\text{A}\\)، \\(k = 2.26\\) برای ۹۵ درصد و نُه درجهٔ آزادی، فقط تکرارپذیری». درس: گزارشِ 289.84 GWh ± 20.3 GWh اشتباه نیست، اما رقم‌های اضافه‌اش ادعای دانشی را دارد که نداریم.\n\n\n\n2.4.5.5 مونت‌کارلو: وقتی فرمول کافی نیست\nشهود. قانونِ انتشار (معادلهٔ 2.10) فرض می‌کند تابع در بازهٔ عدمِ قطعیت تقریباً خطی است. اگر نباشد (منحنیِ توان نزدیکِ تندیِ نامی، یا هر مدلِ پیچیده با سقف و آستانه)، روشِ دیگری لازم است: هزاران بار ورودی‌ها را از توزیع‌هایشان به‌تصادف بکشید، مدل را برای هر بار اجرا کنید و توزیعِ خروجی را مستقیم ببینید. این روشِ مونت‌کارلو است و مکملِ GUM برای آن جداگانه منتشر شده است (بخش 2.10). مزیتش این است که به مشتق و خطی بودن نیاز ندارد و هر مدلی را که بتوان اجرا کرد می‌پذیرد؛ بهایش زمانِ محاسبه و این است که نتیجه خودش کمی تصادفی است (و با بذرِ ثابتِ تولیدکنندهٔ عددِ تصادفی، بازتولیدپذیر).\n\nمثال 2.35 (عدمِ قطعیتِ تولیدِ سالانهٔ نیروگاهِ P) پرسش. فرض کنید (مقدارهای آموزشی، فرضِ A-029) کلِ سری‌زمانیِ تندیِ باد با ضریبِ مقیاسِ نامطمئنِ \\(f_v\\) با عدمِ قطعیتِ 3 % و تابشِ سالانه با ضریبِ \\(f_H\\) با عدمِ قطعیتِ 4 % ضرب می‌شود، هر دو نرمال و مستقل. عدمِ قطعیتِ تولیدِ سالانهٔ نیروگاهِ P (بستهٔ داده 1.0.0، سناریوی S0) را با روشِ مرتبهٔ اول و با مونت‌کارلو بیابید. حساسیتِ انرژیِ بادی به تندی چقدر است؟ مقداری که با احتمالِ ۹۰ درصد از آن بیشتر می‌شود (P90) چیست؟\nپاسخ. برنامه انرژیِ بادی را برای ۳۱ مقدارِ \\(f_v\\) میانِ 0.85 و 1.15 با کلِ سری‌زمانی حساب می‌کند (شکل 2.14)، سپس دویست هزار بار نمونه می‌کشد:\nannual energy of Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS),\n    uncertainty of the resource only\nwind: speed scale f_v, u(f_v) = 3 % (assumed); PV: irradiation scale f_H,\n    u(f_H) = 4 % (assumed)\nsensitivity of wind energy to speed: dE/E = 1.62 x dv/v (not 3: rated region\n    and cut-in)\nfirst-order (GUM) budget:\ninput            value       u(x)           c       |c|u  share\nf_v                  1       0.03       311.7       9.35  85.2%\nf_H                  1       0.04        97.3       3.89  14.8%\ny = 289.84 GWh, u_c = 10.1 GWh (3.49 %), U(k=2) = 20.3 GWh\nMonte Carlo, 200,000 draws: mean 289.7 GWh, std 10.1 GWh, 95 % interval 269.5\n    .. 309.1 GWh\nvalue exceeded with 90 % probability (P90): 276.6 GWh\nreported: E = 290 GWh, U(k=2) = 20 GWh (resource only; teaching values)\n\n\n\n\n\n\nشکل 2.14: انرژیِ سالانهٔ بادی وقتی همهٔ تندی‌ها در \\(f_v\\) ضرب شوند، در مقایسه با \\(f_v^3\\)\n\n\n\n\n\n\n\n\n\nشکل 2.15: توزیعِ مونت‌کارلوی انرژیِ سالانهٔ نیروگاهِ P (فقط عدمِ قطعیتِ منبع، مقدارهای آموزشی) و منحنیِ نرمالِ روشِ مرتبهٔ اول\n\n\n\nتفسیر. (۱) حساسیتِ انرژیِ مزرعه به تندی ۱٫۶۲ است، نه ۳: منحنیِ توان در تندی‌های بالا به سقف می‌رسد و در تندی‌های زیرِ آستانه صفر است، پس انرژی کندتر از مکعبِ تندی رشد می‌کند. ۳ درصد عدمِ قطعیت در تندی حدودِ ۴٫۹ درصد در انرژیِ بادی می‌شود. (۲) با وجودِ این‌که عدمِ قطعیتِ نسبیِ تابش بیشتر است، باد ۸۵ درصد واریانس را می‌سازد، چون هم سهمِ بزرگ‌تری از انرژی دارد و هم حساسیتِ بیشتر. (۳) مونت‌کارلو و روشِ مرتبهٔ اول این‌جا تقریباً یک جواب می‌دهند (شکل 2.15)، چون رابطه در بازهٔ \\(\\pm 3\\,\\%\\) تقریباً خطی است. (۴) P90 حدودِ 277 GWh است: عددی که وام‌دهنده‌ها معمولاً با آن کار می‌کنند (فصل‌های ۱۶ و ۲۱). محدودیت: این فقط عدمِ قطعیتِ منبع با مقدارهای فرضی است؛ عدمِ قطعیتِ مدل، تلفات، در دسترس بودن و تغییرپذیریِ سال‌به‌سال در فصلِ ۱۶ افزوده می‌شود و بخش 2.8 مثالی را نشان می‌دهد که در آن دو روش با هم نمی‌خوانند.\n\n\n\n2.4.5.6 ارزیابیِ انطباق: پذیرش با وجودِ عدمِ قطعیت\nمسئله. قراردادِ خریدِ اینورتر بازدهِ 98.5 % را در یک نقطهٔ کار تضمین کرده است. آزمونِ پذیرش 98.4 % را با عدمِ قطعیتِ گستردهٔ 0.28 واحدِ درصد نشان می‌دهد. اینورتر قبول است یا رد؟ پاسخ به قاعدهٔ تصمیم بستگی دارد، و قاعدهٔ تصمیم باید پیش از آزمون در قرارداد نوشته شده باشد. راهنمای JCGM 106 (بخش 2.10) این موضوع را بررسی می‌کند.\nدو قاعدهٔ رایج.\n\nپذیرشِ ساده: مقدارِ اندازه‌گیری‌شده با حد مقایسه می‌شود و عدمِ قطعیت نادیده می‌ماند. ریسکِ تصمیمِ نادرست میانِ خریدار و فروشنده تقسیم می‌شود، و هر دو باید آن را آگاهانه پذیرفته باشند.\nپذیرشِ محافظت‌شده: یک باندِ محافظ به پهنای \\(w\\) (معمولاً \\(w = U\\)) کنارِ حد گذاشته می‌شود. فقط اگر کلِ بازهٔ \\(y \\pm U\\) در سمتِ درست باشد پذیرش، فقط اگر کلِ آن در سمتِ نادرست باشد رد، و در غیرِ این صورت نامعین است. نامعین یعنی «با این اندازه‌گیری نمی‌توان تصمیم گرفت»؛ گام‌های بعدی (اندازه‌گیریِ دقیق‌تر، آزمونِ تکراری یا قاعدهٔ قراردادی) باید از پیش تعیین شده باشند.\n\n\nمثال 2.36 (پذیرشِ بازدهِ اینورتر) پرسش. سه اینورتر در نقطهٔ کارِ 1250 kW ورودیِ DC آزموده شده‌اند (عددها ساختگی). تحلیلگرِ توان هر کانال را با عدمِ قطعیتِ استانداردِ 0.10 % خوانش اندازه می‌گیرد (فرضی). (الف) بازده و عدمِ قطعیتِ گسترده را برای هر سه بیابید و با هر دو قاعده تصمیم بگیرید. (ب) اگر دو کانالِ ورودی و خروجی با همبستگیِ 0.8 خطا داشته باشند، چه تغییری می‌کند؟\nپاسخ.\ninverter efficiency acceptance: guaranteed eta &gt;= 98.5 % at the test point\npower analyser: u = 0.10 % of reading on each channel (assumed, uncorrelated)\nT1: eta = 98.40 %, U(k=2) = 0.28 points -&gt; guarded inconclusive, simple reject\nT2: eta = 98.80 %, U(k=2) = 0.28 points -&gt; guarded accept, simple accept\nT3: eta = 98.10 %, U(k=2) = 0.28 points -&gt; guarded reject, simple reject\nacceptance limit with guard band w = U: 98.78 %\nT1 with correlation r = 0.8 between channels: U = 0.124 points,\n    interval 98.28 .. 98.52 % -&gt; guarded inconclusive; acceptance limit now\n    98.62 %\n\n\n\n\n\n\nشکل 2.16: تصمیمِ انطباق با باندِ محافظ: سه آزمون، با بازهٔ \\(\\pm U\\) هر کدام\n\n\n\nتفسیر. (الف) T1 با قاعدهٔ ساده رد می‌شود، اما با قاعدهٔ محافظت‌شده نامعین است: بازهٔ 98.12 تا 98.68 % حد را قطع می‌کند (شکل 2.16). T2 با هر دو قاعده پذیرفته و T3 با هر دو رد می‌شود. (ب) با همبستگیِ مثبت میانِ دو کانال، بخشی از خطا در نسبتِ خروجی به ورودی خنثی می‌شود و \\(U\\) از 0.28 به 0.12 واحدِ درصد می‌رسد. بازهٔ T1 به 98.28 تا 98.52 % تنگ می‌شود و هنوز، به‌اندازهٔ دو صدمِ واحدِ درصد، حد را لمس می‌کند: همچنان نامعین، اما اکنون آشکار است که اینورتر به احتمالِ زیاد زیرِ تضمین است. حدِ پذیرش هم از 98.78 به حدودِ 98.62 % پایین می‌آید؛ اینورتری با 98.7 % اندازه‌گیری‌شده که پیش‌تر نامعین بود، حالا پذیرفته می‌شود. اندازه‌گیریِ هر دو سو با یک تحلیلگرِ کالیبره‌شده، تصمیم‌ها را روشن‌تر می‌کند. درس: «قبول» یا «رد» خاصیتِ اینورتر نیست؛ خاصیتِ اینورتر، اندازه‌گیری و قاعدهٔ تصمیم با هم است. قراردادی که قاعده را نگوید، اختلاف می‌سازد (فصل‌های ۳۸ و ۵۰).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفرقِ خطا و عدمِ قطعیت را در یک جمله بگویید. کدام علامت دارد؟\nشش گامِ چارچوبِ GUM را به ترتیب بنویسید.\nپنج خوانشِ 7.02، 7.10، 7.05، 7.12 و 7.06 m/s داریم. \\(\\bar x\\)، \\(s\\) و \\(u(\\bar x)\\) را بیابید.\nبرگهٔ دادهٔ یک فشارسنج ±1 hPa می‌گوید. عدمِ قطعیتِ استاندارد چقدر است و چه توزیعی فرض کرده‌اید؟\nگواهیِ کالیبراسیون \\(U = 0.04\\ \\text{m/s}\\) با \\(k = 2\\) داده است. \\(u\\) چقدر است؟\nاگر \\(P = V I\\) و \\(u(V)/V = 0.3\\,\\%\\) و \\(u(I)/I = 0.4\\,\\%\\) (مستقل)، \\(u(P)/P\\) چقدر است؟\nچرا در مثال 2.32 دماسنجِ بهتر کمکی نمی‌کند؟\nچرا حساسیتِ انرژیِ مزرعهٔ بادی به تندی کمتر از ۳ است؟\nکِی مونت‌کارلو و روشِ مرتبهٔ اول جواب‌های متفاوت می‌دهند؟\n«نامعین» در پذیرشِ محافظت‌شده یعنی چه و چه کسی باید از پیش بگوید پس از آن چه می‌شود؟\n\n\n\n\n\n\n2.4.6 خاستگاهِ داده و شواهدِ پذیرش\nشهود. فرض کنید سه سال بعد، وام‌دهنده می‌پرسد: «این تندیِ میانگینِ 7.10 m/s از کجا آمده؟» پاسخِ قانع‌کننده یک زنجیر است: کدام بادسنج (با شمارهٔ سریال و گواهی)، روی کدام دکل و در چه ارتفاعی، کدام بازهٔ زمانی، با کدام پرونده‌های خام، با چه قاعده‌هایی پالایش شده، با کدام برنامه و نسخه به میانگینِ ساعتی رسیده، و چه کسی هر گام را وارسی کرده است. این زنجیر خاستگاهِ داده (به انگلیسی data provenance) است. بی آن، عدد فقط یک ادعاست.\nفرادادهٔ خاستگاه. هر مجموعه‌دادهٔ اندازه‌گیری دست‌کم این فراداده (دادهٔ دربارهٔ داده) را لازم دارد:\n\nچه: کمیتِ مورد اندازه‌گیری با تعریفِ کامل، یکا، بازهٔ میانگین‌گیری و قراردادِ برچسبِ زمان؛\nبا چه: سازنده، مدل و شمارهٔ سریالِ هر ابزار؛ شمارهٔ گواهیِ کالیبراسیون و تابعِ تبدیلِ به‌کاررفته؛\nکجا: مختصات، ارتفاع، جهتِ بازوی نصب، و تغییراتِ آن‌ها در طولِ زمان؛\nکِی: آغاز و پایان، منطقهٔ زمانی، شکاف‌ها و تعمیرها؛\nچگونه: نرم‌افزار و نسخهٔ پردازش، قاعده‌های پالایش و پرچم‌گذاری، اصلاح‌ها و پر کردنِ شکاف‌ها؛\nچه کسی: گردآورنده، پردازشگر، بازبین، و تاریخِ هر کار؛\nاثرانگشت: چکیدهٔ رمزنگاشتیِ هر پرونده (پایین‌تر).\n\nسه قاعدهٔ طلایی. (۱) دادهٔ خام هرگز ویرایش نمی‌شود. پرونده‌های خامِ ثبت‌کننده فقط‌خواندنی بایگانی می‌شوند؛ هر اصلاح در پروندهٔ مشتق‌شده با ثبتِ قاعده انجام می‌شود. (۲) داده‌های مشتق‌شده بازتولیدپذیرند. باید بتوان با همان پرونده‌های خام، همان برنامه و همان پیکربندی، دقیقاً همان نتیجه را دوباره ساخت. (۳) هر عددِ گزارش تا پروندهٔ خام ردیابی می‌شود (شکل 2.17).\n\n\n\n\n\n\nشکل 2.17: تبارِ داده از ثبت‌کننده تا تصمیم، و آنچه هر گام باید ثبت کند\n\n\n\nپرچمِ کیفیت. به‌جای پاک کردنِ داده‌های مشکوک، هر سطر یک پرچمِ کیفیت می‌گیرد: بستهٔ دادهٔ نیروگاهِ P سه مقدار دارد، «۰ معتبر»، «۱ پرشده» و «۲ مشکوک» (فرهنگِ دادهٔ بسته). پرچم اجازه می‌دهد هر تحلیلگر خودش تصمیم بگیرد با داده‌های مشکوک چه کند و تصمیمش را بنویسد؛ پاک کردن این گزینه را از همه می‌گیرد. فصلِ ۵ پرچم‌گذاری را خودکار می‌کند و فصل‌های ۱۲ و ۱۳ قاعده‌هایش را برای تابش و باد می‌دهند.\nاثرانگشتِ رمزنگاشتی. تابعِ درهم‌سازی (به انگلیسی hash function) مثلِ SHA-256 از هر پرونده، با هر اندازه، یک چکیدهٔ ۶۴ نویسه‌ای می‌سازد. سه ویژگی دارد که آن را ابزارِ خاستگاه می‌کند: (۱) همان پرونده همیشه همان چکیده را می‌دهد؛ (۲) کوچک‌ترین تغییر (یک رقم، یک فاصله) چکیده را کاملاً عوض می‌کند؛ (۳) عملاً نمی‌توان دو پروندهٔ متفاوت با یک چکیده ساخت. پس اگر چکیدهٔ یک پرونده با چکیدهٔ ثبت‌شده در مانیفستِ بستهٔ داده بخواند، پرونده دست‌نخورده است. چکیده محرمانگی نمی‌دهد و درستیِ داده را هم تضمین نمی‌کند؛ فقط می‌گوید پرونده همان است که ثبت شده بود.\n\nمثال 2.37 (آیا پرونده همان است؟) پرسش. پیش از هر محاسبه با دادهٔ ساعتیِ بستهٔ داده، برنامه‌های این کتاب چکیدهٔ پرونده را با مانیفست مقایسه می‌کنند. این وارسی را انجام دهید و نشان دهید تغییرِ یک رقم چه می‌کند.\nپاسخ.\nfile timeseries/plantp_hourly_8760.csv of data pack 1.0.0\n  SHA-256 in manifest: 0b179863ba8707a5aa76ecc9e2f4d779...\n  SHA-256 computed:    0b179863ba8707a5aa76ecc9e2f4d779...\n  identical: True\nchange one character in the file and the digest changes completely:\n  digest('7.10') = 2e698a0a347701d1ca1a6017...\n  digest('7.11') = 9c624979236d064ec134c826...\nتفسیر. دو چکیده یکسان‌اند، پس پرونده‌ای که برنامه می‌خواند همان است که بستهٔ دادهٔ 1.0.0 منتشر کرده است. تغییرِ «۷٫۱۰» به «۷٫۱۱» چکیده را از بیخ عوض می‌کند. کاربرد: برگهٔ محاسبهٔ بخش 2.5.6 چکیدهٔ پرونده‌های ورودی‌اش را ثبت می‌کند؛ اگر سال‌ها بعد کسی محاسبه را تکرار کند و جوابِ دیگری بگیرد، نخستین پرسش این است که آیا چکیده‌ها هنوز می‌خوانند.\n\nسلسله‌مراتبِ شاهد. فصلِ ۱ پنج وضعیت برای هر عدد تعریف کرد: ساختگی، فرضی، اندازه‌گیری‌شده، اعلامِ سازنده و تأییدشدهٔ رسمی. این فصل محتوای هر پله را روشن کرد: «اندازه‌گیری‌شده» فقط وقتی شایستهٔ این نام است که خاستگاه، کالیبراسیون و عدمِ قطعیت داشته باشد؛ «اعلامِ سازنده» وقتی ارزشمند است که روشِ آزمون و شرایطش گفته شده باشد؛ و «تأییدشدهٔ رسمی» یعنی مرجعی با اختیارِ قانونی یا قراردادی آن را پذیرفته است.\n\nمثال 2.38 (پنج ورودی، پنج وضعیت) پرسش. وضعیتِ کنونیِ این ورودی‌های نیروگاهِ P چیست و چه شاهدی آن‌ها را یک پله بالا می‌برد؟ (الف) تندیِ میانگینِ باد 7.10 m/s؛ (ب) منحنیِ توانِ توربین؛ (پ) سقفِ صادراتِ 100 MW؛ (ت) بازدهِ 0.98 اینورتر؛ (ث) چگالیِ هوای 1.055 kg/m³.\nپاسخ.\n\n\n\nجدول 2.11: پلکانِ شاهد برای پنج ورودیِ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nورودی\nوضعیتِ کنونی\nشاهدِ پلهٔ بعد\n\n\n\n\nتندیِ میانگینِ باد\nساختگی\nدکلِ ساختگاه با بادسنجِ کالیبره، دست‌کم یک سال، خاستگاهِ کامل (فصلِ ۱۳)\n\n\nمنحنیِ توان\nساختگی\nمنحنیِ توانِ سازنده برای چگالیِ ساختگاه، با روشِ آزمونِ استاندارد (فصلِ ۱۱)\n\n\nسقفِ صادرات\nفرضی\nنامهٔ رسمیِ ظرفیت و موافقت‌نامهٔ اتصال از بهره‌بردارِ شبکه (فصلِ ۲۸)\n\n\nبازدهِ اینورتر\nفرضی\nبرگهٔ دادهٔ سازنده و سپس آزمونِ پذیرش با قاعدهٔ تصمیمِ قراردادی (مثال 2.36)\n\n\nچگالیِ هوا\nمحاسبه از دادهٔ ساختگی\nدما و فشارِ اندازه‌گیری‌شده، ترجیحاً نزدیکِ ارتفاعِ توپی\n\n\n\n\n\n\nدرس. هیچ‌کدام از ورودی‌های اصلیِ نیروگاهِ P هنوز از «فرضی» بالاتر نرفته‌اند؛ این برای مرحلهٔ غربالگری طبیعی است و کارِ فصل‌های بعد بالا بردنِ آن‌هاست. چیزی که غیرعادی و خطرناک است، عددِ فرضی‌ای است که بی‌برچسب در گزارش بنشیند و «اندازه‌گیری‌شده» خوانده شود.\n\nشاهدِ پذیرش. وقتی تجهیز یا سامانه‌ای تحویل گرفته می‌شود، تصمیمِ پذیرش بر پایهٔ یک گزارشِ آزمون است. گزارشی که بتوان به آن تکیه کرد این‌ها را دارد: شناسهٔ تجهیز و پیکربندی‌اش؛ معیارِ پذیرش و منبعِ آن (بندِ قرارداد یا مشخصهٔ فنی)؛ روشِ آزمون؛ ابزارها با شمارهٔ سریال و گواهیِ کالیبراسیونِ معتبر در تاریخِ آزمون؛ شرایطِ محیطی؛ نتیجه‌ها با عدمِ قطعیت؛ قاعدهٔ تصمیم؛ حکم؛ و امضای آزمایش‌کننده و شاهدانِ طرف‌ها. در پروژه‌ها، برنامهٔ بازرسی و آزمون (فصلِ ۳۸) از پیش می‌گوید کدام آزمون‌ها نقطهٔ توقفاند (کار بی حضورِ خریدار پیش نمی‌رود) و کدام نقطهٔ مشاهده. سوابقِ پذیرش بخشی از پروندهٔ دارایی‌اند و تا پایانِ عمرِ نیروگاه، و گاهی بیشتر، نگهداری می‌شوند (فصل‌های ۵ و ۵۳)؛ مدتِ دقیقِ نگهداری را قرارداد، مالک و قانونِ هر کشور تعیین می‌کنند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت گروهِ فرادادهٔ خاستگاه را نام ببرید.\nچرا دادهٔ خام هرگز ویرایش نمی‌شود؟ اگر یک خوانش آشکارا غلط است، با آن چه می‌کنیم؟\nپرچمِ کیفیت چه برتری‌ای بر پاک کردنِ دادهٔ مشکوک دارد؟\nچکیدهٔ SHA-256 چه چیزی را تضمین می‌کند و چه چیزی را نه؟\n«اندازه‌گیری‌شده» بودنِ یک عدد چه شاهدی می‌خواهد؟\nنُه جزءِ یک گزارشِ آزمونِ قابلِ اتکا را بشمارید.\nفرقِ «نقطهٔ توقف» و «نقطهٔ مشاهده» در برنامهٔ بازرسی و آزمون چیست؟\nاگر یک عددِ فرضی بی‌برچسب در گزارشِ وام‌دهنده بنشیند، چه خطری دارد؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-d",
    "href": "chapters/02-units-and-records.html#sec-ch02-d",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.5 ت. محاسبهٔ بازتولیدپذیر و سوابقِ مهندسی",
    "text": "2.5 ت. محاسبهٔ بازتولیدپذیر و سوابقِ مهندسی\nشهود. یک محاسبهٔ مهندسی فقط برای امروز نوشته نمی‌شود. سه سال بعد، بازبینِ وام‌دهنده، مهندسِ بهره‌برداری یا خودِ شما باید بتوانید بفهمید عدد از کجا آمد، دوباره همان را بسازید، و اگر فرضی عوض شد، بدانید کدام نتیجه‌ها هم باید عوض شوند. این بخش ابزارهای این کار را می‌سازد: دفترِ فرض‌ها، برگهٔ محاسبه، شماره‌گذاری و بازنگریِ مدارک، کنترلِ نسخه و وارسیِ مستقل. در پایان همه را روی یک برآوردِ پرخطای نیروگاهِ P به‌کار می‌بندیم.\n\n2.5.1 دفترِ فرض‌ها\nچرا دفتر؟ هر محاسبه‌ای در مراحلِ نخستِ پروژه پر از فرض است، و این ایرادی ندارد. ایراد وقتی است که فرض‌ها پنهان باشند: در سلولِ یک صفحه‌گسترده، در ذهنِ یک مهندس، یا در جمله‌ای که «معمولاً چنین است» آغاز می‌شود. دفترِ فرض‌ها (فصلِ ۱) فرض‌ها را به اشیای قابلِ ردگیری تبدیل می‌کند: هر فرض یک شناسه، یک مالک و یک سرنوشت دارد.\nستون‌های دفتر. شناسه؛ کمیت؛ مقدار و یکا؛ وضعیتِ شاهد (ساختگی، فرضی، …)؛ منبع یا دلیل؛ فصل یا سندی که فرض را وارد کرد؛ اثر (کدام محاسبه‌ها به آن وابسته‌اند)؛ حساسیت (اگر غلط باشد چقدر نتیجه عوض می‌شود)؛ مالک؛ تاریخِ بازبینیِ بعدی؛ و سرنوشت: «باز»، «تأییدشده با شاهدِ …» یا «جایگزین‌شده با …».\nقاعده‌ها.\n\nشناسه‌ها هرگز بازاستفاده یا بازشماره‌گذاری نمی‌شوند. فرضِ A-019 اگر کنار رود، شناسه‌اش با برچسبِ «جایگزین‌شده» می‌ماند. به همین دلیل شناسه‌های این فصل از A-023 آغاز می‌شوند: A-014 تا A-022 را فصلِ ۶ پیش‌تر ثبت کرده است. شماره‌ها ترتیبِ ثبتاند، نه ترتیبِ فصل‌ها.\nهر سطر یک فرض. «فرض‌های الکتریکی» یک سطر نیست.\nفرض یک فرضیه است، نه حقیقت: برای هر فرض بنویسید چه شاهدی آن را تأیید یا رد می‌کند و چه کسی مسئولِ گردآوریِ آن است.\nفرض‌های پرحساسیت اولویت دارند. اگر فرضی با ۱۰ درصد خطا نتیجه را ۱ درصد تغییر می‌دهد، دنبالِ شاهدش دویدن اولویت ندارد؛ اگر نتیجه را ۱۰ درصد تغییر می‌دهد، دارد.\n\nاین فصل هشت فرضِ تازه به دفترِ نیروگاهِ P می‌افزاید (جدول 2.12).\n\n\n\nجدول 2.12: فرض‌های تازهٔ نیروگاهِ P در این فصل\n\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nفرض\nمقدار\nوضعیت\nسرنوشت\n\n\n\n\nA-023\nقراردادِ سمت و جهتِ باد\nاز شمالِ جغرافیایی، ساعت‌گرد؛ جهتِ «از»\nفرضی\nقرارداد؛ در فصلِ ۱۴ با نقشه‌برداری هماهنگ\n\n\nA-024\nعلامتِ توانِ اکتیو\nصادرات در نقطهٔ اتصال مثبت؛ دشارژِ باتری مثبت\nفرضی\nقرارداد؛ با قراردادِ اتصال هماهنگ شود\n\n\nA-025\nبرچسبِ بازهٔ داده\nآغازِ بازه؛ داده‌های پایانِ بازه پیش از ورود جابه‌جا\nفرضی\nقرارداد\n\n\nA-026\nیکاهای داده\nSI؛ یکا در سرستون؛ MWp فقط برچسب\nفرضی\nقرارداد\n\n\nA-027\nمبنای ضریبِ ظرفیت\nهر فناوری بر AC خودش؛ نیروگاه بر سقفِ اتصال؛ ساعت‌ها از داده\nفرضی\nقرارداد\n\n\nA-028\nچگالیِ هوا در مدلِ غربالگری\nمنحنیِ توان در 1.225 kg/m³، بی اصلاح\nفرضی\nمحدودیتِ شناخته‌شده (حدودِ −8.5 % بادی)؛ U-013\n\n\nA-029\nعدمِ قطعیتِ منبع (آموزشی)\nتندی 3 %، تابشِ سالانه 4 %، مستقل\nفرضی\nبا اندازه‌گیری در فصل‌های ۱۲، ۱۳ و ۱۶؛ U-014\n\n\nA-030\nنظامِ شماره‌گذاری و بازنگریِ مدارک\nجدول 2.13\nفرضی\nبا رویهٔ کنترلِ مدارکِ مالک جایگزین شود\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شناسهٔ یک فرضِ کنارگذاشته‌شده دوباره به‌کار نمی‌رود؟\n«فرض یک فرضیه است» یعنی چه؟ برای A-028 بنویسید چه شاهدی آن را کنار می‌گذارد.\nستونِ «حساسیت» در دفترِ فرض‌ها به چه کار می‌آید؟\nسه فرضِ نیروگاهِ P را نام ببرید که قراردادند و سه فرض که ادعا دربارهٔ واقعیت. فرقشان در سرنوشت چیست؟\n\n\n\n\n\n2.5.2 کالبدِ یک برگهٔ محاسبه\nبرگهٔ محاسبه (به انگلیسی calculation sheet) سندی است که یک محاسبهٔ مهندسی را چنان ثبت می‌کند که شخصِ دیگری بتواند آن را بفهمد، وارسی کند و تکرار کند. صرف‌نظر از ابزار (کاغذ، صفحه‌گسترده یا برنامه)، این بخش‌ها را دارد:\n\nسربرگ: شمارهٔ سند، عنوان، بازنگری، وضعیت، تهیه‌کننده، بازبین، تأییدکننده و تاریخ‌ها.\nهدف و دامنه: چه پرسشی را پاسخ می‌دهد و برای چه کاری نباید به‌کار رود.\nورودی‌ها: هر ورودی با شناسه، مقدار، یکا، وضعیتِ شاهد و منبع (پرونده، سند، شناسهٔ دفترِ فرض).\nفرض‌ها: با ارجاع به دفترِ فرض‌ها، نه رونوشت.\nروش: فرمول‌ها، مدل‌ها و مرجعشان، به ترتیبِ اجرا.\nمحاسبه: گام‌به‌گام با یکا در هر گام، یا برنامه با نسخه.\nنتیجه‌ها: با یکا، مبنا و، در صورتِ نیاز، عدمِ قطعیت.\nوارسی‌ها: آزمون‌های معقول بودن و وارسیِ مستقل، هر کدام با حکم.\nمحدودیت‌ها: آنچه مدل نمی‌بیند.\nمرجع‌ها و پیوست‌ها: و تاریخچهٔ بازنگری.\n\nجداییِ ورودی، محاسبه و خروجی. مهم‌ترین قاعدهٔ طراحیِ یک محاسبهٔ قابلِ بازبینی این است که هر عدد فقط یک جا وارد شود. در صفحه‌گسترده یعنی یک برگهٔ «ورودی‌ها» (با یکا و منبعِ هر سلول)، برگه‌های «محاسبه» که فقط به ورودی‌ها ارجاع می‌دهند و هیچ عددِ ثابتی در فرمولشان نیست، و یک برگهٔ «نتیجه‌ها». در برنامه یعنی ورودی‌ها در یک پروندهٔ پیکربندی یا بستهٔ داده، محاسبه در تابع‌های خالص (که فقط از ورودی‌هایشان استفاده می‌کنند) و خروجی در پرونده‌های جدا. برنامه‌های همراهِ این کتاب همین ساختار را دارند: بستهٔ داده ورودی است، کتابخانهٔ plantp محاسبه، و پوشهٔ expected خروجی.\n\nمثال 2.39 (هفت نشانهٔ صفحه‌گستردهٔ خطرناک) پرسش. صفحه‌گسترده‌ای که برآوردِ تولیدِ یک نیروگاه را می‌دهد، این ویژگی‌ها را دارد. هر کدام چه خطری دارد و درمانش چیست؟ (الف) فرمولِ =B4*1947.2*0.85*0.98؛ (ب) ستونی با عنوانِ «توان» بی یکا؛ (پ) ردیف‌های پنهان؛ (ت) فرمول‌هایی که با کشیدنِ دستی کپی شده‌اند و یکی از آن‌ها به سطرِ اشتباه اشاره می‌کند؛ (ث) عددی که روی فرمول تایپ شده؛ (ج) نامِ پرونده «برآورد_نهایی_جدید۲»؛ (چ) هیچ نشانی از این‌که چه کسی آن را وارسی کرده.\nپاسخ. (الف) ثابت‌های پنهان در فرمول: اگر تابش یا ضریبِ عملکرد عوض شود، باید همهٔ فرمول‌ها را پیدا کرد؛ درمان: هر ثابت در برگهٔ ورودی با نام. (ب) یکای نامعلوم؛ درمان: یکا در سرستون. (پ) محاسبهٔ نامرئی؛ درمان: پنهان نکنید، گروه‌بندی کنید. (ت) خطای کپی، رایج‌ترین خطای صفحه‌گسترده؛ درمان: وارسیِ نمونه‌ای و مقایسهٔ جمع‌ها با روشِ دیگر. (ث) بازنویسیِ فرمول با عدد، که زنجیرِ محاسبه را بی‌صدا می‌بُرد؛ درمان: محافظتِ سلول‌های فرمول. (ج) نسخهٔ نامعلوم؛ درمان: شمارهٔ سند و بازنگری (بخش 2.5.3). (چ) بی‌بازبین؛ درمان: سربرگ با بازبین و برگهٔ پاسخ به نظرها. فصلِ ۵ صفحه‌گستردهٔ مهندسی را کامل آموزش می‌دهد.\n\n\n\n2.5.3 شماره‌گذاری، بازنگری و وضعیتِ مدارک\nچرا شماره؟ یک پروژهٔ نیروگاهی هزاران سند دارد: محاسبه، نقشه، مشخصهٔ فنی، گزارش، فهرست. «همان محاسبهٔ کابلِ هفتهٔ پیش» ارجاع نیست. هر سند یک شمارهٔ یکتا می‌گیرد که هرگز عوض نمی‌شود، و هر نسخهٔ آن یک بازنگری. نظامِ شماره‌گذاری را رویهٔ کنترلِ مدارکِ پروژه تعیین می‌کند که مالک و پیمانکاران بر آن توافق می‌کنند؛ جدول 2.13 نظامِ آموزشیِ نیروگاهِ P است (فرضِ A-030).\n\n\n\nجدول 2.13: نظامِ شماره‌گذاری و وضعیتِ مدارکِ نیروگاهِ P (قراردادِ آموزشی)\n\n\n\n\n\n\n\n\n\n\nجزء\nمعنا\nمقدارهای ممکن\n\n\n\n\nPLP\nپروژه\nنیروگاهِ P\n\n\nرشته\nبخشِ فنیِ مسئول\nGEN عمومی، ELE برق، CIV عمران، MEC مکانیک، CTL کنترل، ENV محیطِ‌زیست، PRJ مدیریتِ پروژه\n\n\nنوع\nنوعِ سند\nCAL محاسبه، DWG نقشه، SPC مشخصه، REP گزارش، REG دفتر، PRO رویه، LST فهرست\n\n\nشماره\nترتیبِ ثبت\nچهار رقم، 0001 تا 9999\n\n\nبازنگری\nنسخه\nA، B، … پیش از تأیید؛ 0، 1، … پس از آن\n\n\nوضعیت\nکاربردِ مجاز\nWIP در دستِ کار، IFR برای بازبینی، IFI برای اطلاع، IFA برای تأیید، APP تأییدشده، IFC برای اجرا، ASB چون‌ساخت، SUP جایگزین‌شده\n\n\n\n\n\n\n\n\n\n\n\n\nشکل 2.18: چرخهٔ عمرِ یک سندِ محاسبه: وضعیت‌ها، بازنگری‌ها و حلقهٔ بازبینی\n\n\n\nوضعیت مهم‌تر از بازنگری است. وضعیت می‌گوید سند برای چه کاری مجاز است. نقشه‌ای با وضعیتِ «برای بازبینی» نباید در کارگاه ساخته شود، هر قدر هم کامل به نظر برسد. گذارهای مجاز در شکل 2.18 آمده‌اند و کتابخانهٔ همراه آن‌ها را وارسی می‌کند: مثلاً از «در دستِ کار» مستقیم به «برای اجرا» نمی‌توان رفت، و سندِ «جایگزین‌شده» هرگز دوباره «تأییدشده» نمی‌شود.\nنامِ پرونده. نامِ پرونده باید از خودِ سند بیاید، نه از احساسِ نویسنده؛ یعنی چیزی مثلِ نامِ زیر، نه «محاسبه_نهایی_اصلاحی۳»:\nPLP-GEN-CAL-0002_B_IFR.pdf\nتاریخ در نامِ پرونده به شکلِ 2026-11-14 می‌آید، چون به‌ترتیب مرتب می‌شود؛ بی‌فاصله و بی‌نویسه‌های ویژه، چون برخی سامانه‌ها آن‌ها را نمی‌پذیرند.\n\nمثال 2.40 (شماره و بازنگری با کد) پرسش. شمارهٔ دوازدهمین محاسبهٔ برقیِ نیروگاهِ P چیست؟ بازنگریِ پس از B چیست و اگر B تأیید شود چه؟ اگر یک ورودیِ محاسبه از 1947.2 به 1947.3 عوض شود، اثرانگشتِ ورودی‌ها چه می‌شود؟\nپاسخ. کتابخانهٔ plantp.records:\n    from plantp import records as rec\n\n    print(rec.doc_number(\"ELE\", \"CAL\", 12))      # PLP-ELE-CAL-0012\n    print(rec.next_revision(\"B\"))                # C\n    print(rec.next_revision(\"B\", approve=True))  # 0\n    print(rec.digest({\"P_dc_MWp\": 60, \"H_kWh_m2\": 1947.2})[:16])\n    print(rec.digest({\"P_dc_MWp\": 60, \"H_kWh_m2\": 1947.3})[:16])\nPLP-ELE-CAL-0012\nC\n0\nf22959441a648c60\n6b430ee2d0d18599\nتفسیر. دو سطرِ آخر نشان می‌دهند که تغییرِ یک رقم در یک ورودی، اثرانگشتِ کلِ مجموعهٔ ورودی‌ها را عوض می‌کند. برگهٔ محاسبه این اثرانگشت را ثبت می‌کند؛ پس اگر کسی ورودی‌ای را بی ثبت عوض کند، ناسازگاری آشکار می‌شود.\n\n\n\n2.5.4 کنترلِ نسخه و بازتولیدپذیری\nبازتولیدپذیری. یک محاسبه بازتولیدپذیر است اگر همان ورودی‌ها + همان روش (کد و نسخه‌اش) + همان محیط (نرم‌افزار و نسخه‌هایش) = همان نتیجه. هر سه باید ثبت شوند: ورودی‌ها با چکیده، روش با شمارهٔ نسخه، محیط با فهرستِ نسخه‌های بسته‌ها. برنامه‌های این کتاب بذرِ تولیدکنندهٔ عددِ تصادفی را هم ثابت می‌گیرند تا حتی مونت‌کارلو دقیقاً تکرار شود.\nکنترلِ نسخه. سامانهٔ کنترلِ نسخه (فصلِ ۵) هر تغییر را با نویسنده، زمان و دلیل نگه می‌دارد، تفاوتِ دو نسخه را نشان می‌دهد، و اجازه می‌دهد یک خطِ مبنا را برچسب بزنیم و هر وقت خواستیم به آن برگردیم. حتی بی این ابزارها، اصولش را می‌توان رعایت کرد: نسخه‌های قدیم پاک نمی‌شوند، هر نسخه دلیلِ تغییر دارد، و آنچه منتشر می‌شود یک برچسبِ انتشار دارد.\nنسخه‌گذاریِ معنادار. بستهٔ دادهٔ نیروگاهِ P شماره‌هایی به شکلِ 1.0.0 دارد: اصلی.فرعی.اصلاحی. تغییرِ اصلاحی (۱.۰.۰ به ۱.۰.۱) خطایی را درست می‌کند بی آن‌که معنای داده عوض شود؛ تغییرِ فرعی (۱.۰ به ۱.۱) چیزی می‌افزاید و نتیجه‌های قبلی را خراب نمی‌کند؛ تغییرِ اصلی (۱ به ۲) چیزی را چنان عوض می‌کند که نتیجه‌های قبلی دیگر قابلِ مقایسه نیستند. هر انتشار یک فهرستِ تغییرات دارد.\n\nمثال 2.41 (سه تغییر در بستهٔ داده) پرسش. هر تغییر کدام بخشِ شمارهٔ بستهٔ داده را بالا می‌برد؟ (الف) فرض‌های A-014 تا A-030 به پروندهٔ فرض‌ها افزوده می‌شوند. (ب) یک غلطِ تایپی در توضیحِ یک ستونِ فرهنگِ داده اصلاح می‌شود. (پ) دادهٔ ساختگیِ باد با یک سال دادهٔ اندازه‌گیری‌شدهٔ دکل جایگزین می‌شود.\nپاسخ. (الف) فرعی، 1.1.0: چیزی افزوده شده و هیچ نتیجهٔ قبلی عوض نمی‌شود. (ب) اصلاحی، 1.0.1: معنای داده عوض نشده. اما توجه: چون چکیدهٔ پروندهٔ فرهنگِ داده عوض می‌شود، مانیفست هم باید به‌روز شود. (پ) اصلی، 2.0.0: همهٔ نتیجه‌های انرژی عوض می‌شوند و نتیجه‌های نسخهٔ ۱ با نسخهٔ ۲ قابلِ مقایسهٔ مستقیم نیستند. به همین دلیل هر مثالِ این کتاب انتشارِ بستهٔ داده را نام می‌برد.\n\n\n\n2.5.5 بازبینی و وارسیِ مستقل\nسه سطح. (۱) وارسیِ خود (تهیه‌کننده): هر محاسبه پیش از فرستادن با فهرستِ وارسی بازخوانی می‌شود. (۲) وارسیِ مستقل (بازبین): شخصی صالح که در تهیهٔ محاسبه دخالت نداشته، آن را می‌آزماید. (۳) تأیید (مسئول): مهندسی که اختیارِ پذیرفتنِ نتیجه برای هدفِ مشخص را دارد، پس از بسته شدنِ نظرها امضا می‌کند. در کارهای پرپیامد، قانون یا قرارداد ممکن است وارسیِ شخصِ ثالث یا امضای مهندسِ دارای پروانه را الزامی کند.\nاستقلال یعنی چه؟ بازبینی که فقط همان صفحه‌گسترده را دوباره اجرا می‌کند، همان خطاها را دوباره می‌سازد. وارسیِ مستقل یعنی دست‌کم یکی از این‌ها: روشِ دیگر؛ ابزارِ دیگر؛ داده یا مرجعِ دیگر؛ یا آزمونی که با محاسبهٔ اصلی هیچ گامِ مشترکی ندارد. روش‌های رایج:\n\nروشِ جایگزین: همان کمیت از راهِ دیگری (مثلاً انرژیِ سالانهٔ خورشیدی از جمعِ سالانهٔ تابش، نه از سری‌زمانی).\nمحاسبهٔ وارونه: از نتیجه به ورودی برگردید.\nبرآوردِ مرتبهٔ بزرگی و کران‌ها (بخش 2.3.6).\nحالت‌های حدی و روند.\nوارسیِ نمونه‌ای: چند سطر یا چند ساعت با دست.\nنگهبانِ ابعادی: محاسبه با کمیت‌های دارای یکا.\nفهرستِ وارسیِ دام‌ها: جدول 2.6 و جدول 2.7.\n\nبرگهٔ پاسخ به نظرها. بازبین نظرهایش را با شناسه، محل (سطر یا بند)، متن و رده ثبت می‌کند: عمده (نتیجه یا ایمنی را تغییر می‌دهد)، جزئی (نتیجه را کمی تغییر می‌دهد یا روشن نیست)، ویرایشی (نگارش) یا پرسش. تهیه‌کننده برای هر نظر پاسخ و اقدام می‌نویسد. نظر فقط وقتی بسته می‌شود که بازبین پاسخ را بپذیرد؛ نظری که اختلاف بر آن می‌ماند، به تأییدکننده ارجاع می‌شود. سند با نظرِ عمدهٔ باز تأیید نمی‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nده بخشِ یک برگهٔ محاسبه را بنویسید. کدام یک بیشتر از همه فراموش می‌شود؟\nچرا ثابت‌ها نباید درونِ فرمولِ صفحه‌گسترده باشند؟\nشمارهٔ سومین گزارشِ محیطِ‌زیستیِ نیروگاهِ P در نظامِ جدول 2.13 چیست؟\nچرا وضعیتِ یک سند از بازنگری‌اش مهم‌تر است؟\nنسخهٔ 1.4.2 یک بستهٔ داده پس از افزودنِ یک ستونِ تازه چه می‌شود؟ پس از اصلاحِ یک خطای داده‌ای که همهٔ نتیجه‌ها را عوض می‌کند چه؟\nبازبینی که همان صفحه‌گسترده را دوباره اجرا می‌کند، چرا «مستقل» نیست؟\nفرقِ نظرِ «عمده» و «جزئی» چیست؟ چه کسی نظر را می‌بندد؟\nسه چیزی که برای بازتولیدپذیری باید ثبت شوند کدام‌اند؟\n\n\n\n\n\n2.5.6 مثالِ کامل: ممیزیِ یک برآوردِ تولید\nاین بخش مثالِ اصلیِ فصل است و همهٔ ابزارهای پیشین را کنارِ هم می‌گذارد. نقش‌ها، مثلِ همهٔ کتاب، با عنوان آمده‌اند نه نام: مهندسِ A محاسبه را تهیه می‌کند، مهندسِ B آن را مستقلاً وارسی می‌کند و سرپرستِ C آن را تأیید می‌کند.\n\nمثال 2.42 (یافتن، فهمیدن و اصلاحِ دوازده خطا) پرسش. مهندسِ A برای دروازهٔ غربالگری، برآوردِ تولیدِ سالانهٔ نیروگاهِ P را با شمارهٔ PLP-GEN-CAL-0002، بازنگریِ A، وضعیتِ «برای بازبینی» فرستاده است. دادهٔ مبنا بستهٔ دادهٔ 1.0.0، سناریوی S0 است و از یک «برگهٔ خلاصهٔ ساختگاه» که میانگین‌ها را با یکاهای گوناگون داده استفاده کرده است. (الف) پیش‌نویس را بازسازی کنید. (ب) خطاها را بیابید و رده‌بندی کنید. (پ) محاسبه را اصلاح کنید. (ت) آن را با روش‌های دیگر وارسیِ مستقل کنید. (ث) دربارهٔ موضوعی که محاسبه نمی‌تواند حل کند تصمیم بگیرید. (ج) برگهٔ محاسبهٔ نهایی را با ورودی‌های مستند، تاریخچه و نظرها صادر کنید.\nگامِ ۱: پیش از نقد، بازسازی. نخستین کارِ بازبین این است که خطا را دقیقاً بازتولید کند: اگر نتواند همان عددهای پیش‌نویس را بسازد، هنوز نمی‌داند پیش‌نویس چه کرده است. برنامهٔ companion/ch02/yield_audit.py پیش‌نویس را سطر به سطر، با همهٔ خطاهایش، دوباره حساب می‌کند:\nPLP-GEN-CAL-0002 Rev A (IFR) as written by engineer A - reproduced\nL1  PV rating                        P = 50 MW\nL2  annual GHI   5.335 kWh/m2/d x 365 = 1947.3 kWh/m2\nL3  E_PV = 50 MW x 1947.3 kWh/m2 x 0.85 x 0.98 = 81,104 MWh\nL4  temperature: 1 - 0.0035 x ((45+273) - 25) = -0.0255 -&gt; 'negative,\n    so use 45 - 25 = 20': factor 0.93; E_PV = 75,427 MWh\nL5  rho = 877.67 / (287.05 x 16.78) = 0.182 kg/m3 -&gt; 'too low, use 1.225'\nL6  wind: sum of hourly curve power x 12 x 0.88 = 192,537,548;\n    / 1000 / 1000 = 192.5 MWh\nL7  total = 75,427 + 192.5 = 75,619.3 MWh\nL8  curtailment at the 100 MW export limit: not relevant\nL9  CF = 75,619 MWh / (120 MW x 8784 h) = 7.1740 %\nL10 result: annual yield 75,619.2610 MWh, capacity factor 7.1740 %\nL11 raising PR_DC from 0.80 to 0.85 raises the PV yield by 5 %\nL12 mean wind speed at hub height 7.10 km/h\nنتیجهٔ پیش‌نویس، 75 619 MWh و ضریبِ ظرفیتِ 7.17 %، باید پیش از هر چیز زنگِ خطر را به صدا درآورد: تخمینِ سی‌ثانیه‌ای (مثال 2.21) حدودِ 280 GWh بود، یعنی پیش‌نویس تقریباً چهار برابر کم است. آزمونِ معقول بودن وجودِ خطا را نشان می‌دهد، اما کجا بودنش را نه.\nگامِ ۲: یافته‌ها. بازبین هر سطر را با فهرستِ دام‌ها (جدول 2.6، جدول 2.7) و نگهبانِ ابعادی می‌سنجد. جدول 2.14 برگهٔ پاسخ به نظرهاست.\n\n\n\nجدول 2.14: برگهٔ پاسخ به نظرهای بازنگریِ A\n\n\n\n\n\n\n\n\n\n\n\n\nنظر\nسطر\nیافته\nرده\nاصلاح\n\n\n\n\nC-01\nL1\nظرفیتِ AC (50 MW) به‌جای ظرفیتِ DC در مدلِ تابش\nعمده\n60 MWp؛ سقفِ 50 MW با بُرش\n\n\nC-02\nL3\n«MW × kWh/m²» MWh نیست؛ \\(G_\\text{STC}\\) جا افتاده\nجزئی\n\\(E = P_\\text{STC}\\,H/G_\\text{STC}\\cdots\\)\n\n\nC-03\nL4\nکلوین منهای سلسیوس در تلاشِ نخست\nجزئی\nسطر حذف (نظرِ بعد)\n\n\nC-04\nL4\nتلفاتِ دما دو بار شمرده شده؛ در PR هست\nعمده\nضریبِ جداگانه حذف\n\n\nC-05\nL5\nهکتوپاسکال و سلسیوس در قانونِ گاز؛ جایگزینیِ بی‌صدا با 1.225؛ چگالیِ ساختگاه در مدل نیست\nعمده\nچگالی حساب و اثرش سنجیده شد (گامِ ۵)\n\n\nC-06\nL6\nتقسیم بر \\(10^6\\) با برچسبِ MWh\nعمده\n192 538 MWh\n\n\nC-07\nL7\nجمعِ دو عدد با مقیاس‌های متفاوت\nعمده\nپیامدِ C-06\n\n\nC-08\nL8\nآیا بُرشِ سقفِ اتصال واقعاً صفر است؟\nپرسش\n13.8 MWh در سال\n\n\nC-09\nL9\n120 MW ترکیبِ MWp و MW؛ سالِ ۲۰۲۳ ۸۷۶۰ ساعت دارد\nعمده\nمبنای سقفِ اتصال، ۸۷۶۰ ساعت\n\n\nC-10\nL10\nدقتِ کاذب\nویرایشی\nسه رقمِ بامعنا\n\n\nC-11\nL11\n۵ واحدِ درصد، ۶٫۲۵ درصد است\nجزئی\nاصلاح\n\n\nC-12\nL12\nkm/h به‌جای m/s\nویرایشی\nاصلاح\n\n\n\n\n\n\nیک ریزخطای هفتم هم هست که ارزشِ نظرِ جداگانه ندارد اما درسِ خوبی است: سطرِ L2 میانگینِ روزانه را به 5.335 گرد کرده و دوباره در ۳۶۵ ضرب کرده است و 1947.3 به‌جای 1947.2 به دست آمده (بخش 2.3.3).\nگامِ ۳: نگهبانِ ابعادی چه می‌گیرد؟ آزمایشگاهِ بخش 2.8 سطرهای پیش‌نویس را با کمیت‌های دارای یکا اجرا می‌کند:\ndimension guard on the Rev A draft\nCAUGHT  L3 as written: 50 MW x 1947.3 kWh/m2 x 0.833, as MWh\n        -&gt; DimensionError: expected [L^2 M T^-2] (MWh), got [L^2 M^2 T^-5]\n           (m^2 kg^2 s^-5)\npassed  L3 corrected: 60 MWp x (1947.2 kWh/m2 / 1000 W/m2) x 0.833\n        -&gt; 97321 MWh\nCAUGHT  L5 as written: 877.67 hPa / (287.05 J/(kg K) x 16.78 degC)\n        -&gt; UnitError: 'degC': degrees Celsius/Fahrenheit are an offset scale;\n           use kelvin() for a temperature and 'K' for a difference\npassed  L5 corrected: kelvin(16.78) and hPa carried as a unit\n        -&gt; 1.0546 kg/m3\nCAUGHT  adding power to energy: 60 MW + 192.5 GWh\n        -&gt; DimensionError: cannot add MW [L^2 M T^-3] and GWh [L^2 M T^-2]\npassed  L7 as written: 75,427 MWh + 192.5 'MWh' (label wrong, dimension right)\n        -&gt; 75620 MWh\npassed  L9 as written: 120 MW x 8784 h (basis wrong, dimension right)\n        -&gt; 1.0541e+06 MWh\n\nplausibility guard on the results\nRev A: CF = 0.0717 -&gt; SUSPECT\nRev B: CF = 0.3309 -&gt; ok\nنگهبان سه خطا را خودکار گرفت: C-02 (بُعدِ \\(\\mathsf{M^2}\\) برای «انرژی»!)، بخشِ نخستِ C-05 (سلسیوس در قانونِ گاز) و جمعِ توان و انرژی. اما C-01، C-04، C-06، C-07 و C-09، یعنی بیشترِ خطاهای عمده، از آن گذشتند، چون بُعدشان درست است: مبنای نادرست، شمارشِ دوباره و برچسبِ نادرستِ مقیاس هیچ‌کدام بُعد را عوض نمی‌کنند. نگهبانِ معقول بودن (ضریبِ ظرفیتِ مشکوک) نتیجهٔ نادرست را گرفت، بی آن‌که بگوید کجاست. درس: هیچ نگهبانِ خودکاری جای بازبینِ انسانی را نمی‌گیرد؛ هر کدام دسته‌ای از خطاها را می‌گیرد.\nگامِ ۴: محاسبهٔ اصلاح‌شده (بازنگریِ B).\nPLP-GEN-CAL-0002 Rev B - corrected (Plant P Reference Data Pack 1.0.0,\n    scenario S0 (no-BESS))\nL1  PV DC capacity P_STC = 60 MWp (SR-01); AC limit 50 MW (SR-02)\nL2  annual GHI H = 1947.2 kWh/m2 (sum of 8760 hourly means x 1 h)\nL3  E_PV,hand = P_STC x H / G_STC x PR_DC x eta_inv = 60 MWp x 1947.2 / 1\n    kW/m2\n    x 0.85 x 0.98 = 97,320 MWh (no clipping)\n    hourly model with the 50 MW limit: 97,304 MWh (clipped 15.7 MWh)\nL4  no separate temperature factor: PR_DC = 0.85 already includes it\nL5  mean air density p/(R T) = 87767 Pa / (287.05 x 289.93 K) = 1.055 kg/m3\n    (not used by the screening model; see comment C-05 and audit_density)\nL6  E_wind = 192,538 MWh = 192.5 GWh (12 turbines, losses 0.12)\nL7  E_gen = 97,304 + 192,538 = 289,842 MWh = 289.8 GWh\nL8  curtailed 13.8 MWh; exported 289,828 MWh = 289.8 GWh\nL9  CF (export basis, 100 MW, 8760 h) = 0.331; PV CF (50 MW AC) 0.222;\n    wind CF (60 MW) 0.366\nL10 result: about 290 GWh/yr exported, CF 0.33 (screening)\nL11 PR_DC 0.80 -&gt; 0.85 raises E_PV by 6.25 % (5 percentage points of PR)\nL12 mean hub-height wind speed 7.10 m/s = 25.6 km/h\nگامِ ۵: وارسیِ مستقل. مهندسِ B عددها را با روش‌های دیگر و با همان بستهٔ داده می‌آزماید:\nindependent check by engineer B (different methods, same data pack)\nPV:   hand method 97,320 MWh - hourly 97,304 MWh = 15.7 MWh\n      = energy above the 50 MW inverter limit: explained, PASS\nwind: binned frequency method 192,740 MWh vs hourly 192,538 MWh\n      difference +0.11 % (bin width 0.5 m/s): PASS (limit 1 %)\norder of magnitude: estimate 280 GWh, model 289.8 GWh (+3.5 %): PASS (limit 25\n    %)\nbounds: 0 &lt;= CF = 0.331 &lt;= 1; E_export &lt;= 100 MW x 8760 h = 876 GWh: PASS\nPV specific yield 1,622 kWh/kWp: plausible for 34 deg N (verify in chapters 12\n    and 15)\ndimensions: every step re-run with plantp.units quantities, check(E, 'MWh'):\n    PASS\ndata pack 1.0.0 checksums: PASS\nدو وارسیِ نخست ارزشمندترین‌اند. برای خورشیدی، روشِ دستی (جمعِ سالانهٔ تابش) و روشِ ساعتی دقیقاً به اندازهٔ انرژیِ بریده‌شده در سقفِ اینورتر فرق دارند؛ اختلافی که توضیح داده شده ارزشمندتر از اختلافِ صفر است. برای باد، روشِ فراوانیِ بسته‌ای (شمارشِ ساعت‌ها در هر بازهٔ نیم‌متری و ضرب در توانِ مرکزِ بازه) بی‌درون‌یابی کار می‌کند و تنها 0.11 % با روشِ ساعتی فاصله دارد؛ این اختلاف از پهنای بازه‌هاست و در فصلِ ۳ توضیح داده می‌شود.\nگامِ ۶: آنچه محاسبه نمی‌تواند حل کند. نظرِ C-05 دو بخش داشت. بخشِ اول (یکاها) اصلاح شد. بخشِ دوم عمیق‌تر است: منحنیِ توانِ توربین برای چگالیِ 1.225 kg/m³ است و ساختگاه در 1200 m هوای رقیق‌تری دارد؛ مدلِ غربالگریِ فصلِ ۱ این را نمی‌بیند. بازبین اثر را می‌سنجد تا تصمیم آگاهانه باشد:\ncomment C-05: the power curve is for 1.225 kg/m3; Plant P is at 1200 m\nhourly density from 2 m data: mean 1.056 kg/m3 (range 0.972 .. 1.153)\nestimated at 100 m (lapse 6.5 K/km, scale height 8.4 km): mean 1.046 kg/m3\nfirst-order correction: v_eq = v (rho / 1.225)^(1/3), then the power curve\n  wind energy with 2 m density:   177,082 MWh (-8.0 %)\n  wind energy with 100 m density: 176,107 MWh (-8.5 %)\n  plant total would fall to about 273 GWh/yr\ndecision: kept outside the screening model; recorded as limitation L-2,\n    unknown U-013 and assumption A-028; modelled in chapters 4, 11 and 15\nاصلاحِ تقریبی (تبدیلِ تندی به «تندیِ هم‌ارز» با ریشهٔ سومِ نسبتِ چگالی؛ فصلِ ۱۱) تولیدِ بادی را حدودِ 8.5 % و کلِ نیروگاه را حدودِ 16 GWh کم می‌کند؛ اثری نزدیک به عدمِ قطعیتِ منبع (مثال 2.35). سه گزینه بود: (۱) مدلِ غربالگری را همین حالا عوض کنیم؛ (۲) محاسبه را تا آمدنِ منحنیِ توانِ سازنده برای چگالیِ ساختگاه متوقف کنیم؛ (۳) محاسبه را برای هدفِ غربالگری بپذیریم و اثر را صریحاً به‌عنوانِ محدودیت ثبت کنیم. B و A گزینهٔ سوم را پیشنهاد کردند و C پذیرفت: محدودیتِ L-2، فرضِ A-028 و مجهولِ U-013 («منحنیِ توانِ سازنده برای چگالیِ ساختگاه»). نکته در این است که عددِ 290 GWh حالا برچسبِ درستی دارد: «غربالگری، بی اصلاحِ چگالی، احتمالاً حدودِ ۶ درصد بیش‌برآورد».\nگامِ ۷: برگهٔ محاسبهٔ نهایی. پس از بسته شدنِ همهٔ نظرها، سرپرستِ C بازنگریِ 0 را با وضعیتِ «تأییدشده» برای کاربردِ غربالگری امضا می‌کند. برنامه برگه را از دادهٔ ساختاریافته می‌سازد، چکیدهٔ ورودی‌ها و پرونده‌ها را ثبت می‌کند و هر سطر را در ۷۸ نویسه نگه می‌دارد:\n========================================================================\nPLP-GEN-CAL-0002  Rev 0  status APP (approved)\nPlant P - screening annual energy, scenario S0, data pack 1.0.0\n========================================================================\nPurpose: first-pass annual generation and export of Plant P for the\n    screening gate; not for design, finance or guarantees\n\nRevision history\n   A  2026-11-02  IFR  first issue for review; prepared A\n   B  2026-11-09  IFR  comments C-01..C-12 incorporated; prepared A,\n      checked B\n   0  2026-11-14  APP  approved for screening use; prepared A, checked\n      B, approved C\n\nInputs (id, quantity, value, status, source)\n  I1    PV DC capacity = 60 MWp [assumed] &lt;- SR-01, data pack 1.0.0\n  I2    PV AC (inverter) limit = 50 MW [assumed] &lt;- SR-02\n  I3    wind capacity = 12 x 5 MW [assumed] &lt;- SR-03, A-005\n  I4    export limit = 100 MW [assumed] &lt;- SR-06\n  I5    hourly GHI, wind speed = 8760 h - [synthetic] &lt;-\n      timeseries/plantp_hourly_8760.csv\n  I6    power curve WT-5.0-150 = 61 rows kW [synthetic] &lt;-\n      equipment/...power_curve.csv\n  I7    PR_DC = 0.85 - [assumed] &lt;- plantp.screening, chapter 1\n  I8    inverter efficiency = 0.98 - [assumed] &lt;- plantp.screening\n  I9    wind losses (lumped) = 0.12 - [assumed] &lt;- plantp.screening\n  I10   reference irradiance G_STC = 1000 W/m2 [verified] &lt;- definition\n      of STC (chapter 10)\n  inputs digest (SHA-256) 6d0dffd6157906c7...\n  file timeseries/plantp_hourly_8760.csv sha256 0b179863ba8707a5...\n  file equipment/wind_turbine_WT-5.0-150_power_curve.csv sha256\n      672c82e3bfaee9a1...\n  file scenarios/S0-no-bess.yml sha256 1bbe995db7e158fa...\n\nMethod\n  1. PV: hourly AC power = min(60 MWp x GHI/1000 W/m2 x 0.85 x 0.98, 50\n      MW)\n  2. wind: hourly speed into the power curve (linear interpolation) x 12\n      x 0.88\n  3. export = min(PV + wind, 100 MW); energy = sum of hourly power x 1 h\n  4. capacity factors on stated bases with 8760 h\n\nResults\n  PV energy: 97.3 GWh/yr (clipped 15.7 MWh)\n  wind energy: 192.5 GWh/yr\n  generation: 289.8 GWh/yr\n  curtailed / exported: 13.8 MWh / 289.8 GWh per year\n  export capacity factor (100 MW): 0.331\n  resource uncertainty (teaching): U(k=2) about 20 GWh, see example\n      ex_montecarlo\n\nChecks\n  [PASS] PV hand method vs hourly model: difference 15.7 MWh = clipping\n  [PASS] wind binned vs hourly: +0.11 %\n  [PASS] order of magnitude 280 GWh: +3.5 %\n  [PASS] bounds on CF and energy: within 0..1 and below 876 GWh\n  [PASS] dimension guard (plantp.units): all steps\n  [PASS] data pack checksums: 3 input files listed below\n\nLimitations\n  - L-1 screening model: lumped losses, horizontal irradiance, no\n      geometry\n  - L-2 air density not modelled: about -8.5 % on wind energy (U-013,\n      A-028)\n  - L-3 synthetic one-year data: no interannual variability\n\nReview comments (id, by, category, status)\n  C-01 B major CLOSED: PV model needs DC capacity (60 MWp), not the 50\n      MW AC limit\n      response: corrected; AC limit applied by clipping\n  C-02 B minor CLOSED: MW x kWh/m2 is not MWh; divide by G_STC\n      response: formula rewritten with H/G_STC\n  C-03 B minor CLOSED: kelvin minus degC in the first attempt\n      response: line removed (see C-04)\n  C-04 B major CLOSED: temperature loss counted twice (inside PR_DC)\n      response: separate factor removed\n  C-05 B major CLOSED: hPa and degC in the gas law; density silently\n      replaced by 1.225; screening ignores site density\n      response: rho = 1.055 kg/m3 computed; effect quantified\n          (audit_density); accepted as limitation L-2, tracked as U-013\n  C-06 B major CLOSED: divided by 1e6 but labelled MWh\n      response: 192,538 MWh = 192.5 GWh\n  C-07 B major CLOSED: sum mixes kWh-scale and GWh-scale numbers\n      response: follows from C-06\n  C-08 B question CLOSED: is curtailment really zero?\n      response: 13.8 MWh/yr computed and shown\n  C-09 B major CLOSED: 120 MW mixes MWp and MW; 2023 has 8760 h\n      response: CF on export basis 100 MW and per technology\n  C-10 B editorial CLOSED: false precision\n      response: reported to 3 significant figures\n  C-11 B minor CLOSED: 5 percentage points is 6.25 %\n      response: corrected\n  C-12 B editorial CLOSED: km/h should be m/s\n      response: corrected\n\nReferences\n  - Plant P Reference Data Pack 1.0.0 (manifest, SHA-256)\n  - companion/ch01/screening_report.py; companion/ch02/yield_audit.py\n  - comment-resolution sheet: section D of chapter 2\n========================================================================\nopen comments: 0\nوارسیِ معقول بودنِ نهایی. نتیجهٔ نهایی 289.8 GWh با غربالگریِ فصلِ ۱ (بخش 1.4) یکی است؛ باید باشد، چون همان مدل و همان داده است. ارزشِ این ممیزی در عددِ تازه نیست؛ در این است که عدد اکنون بازتولیدپذیر، مستند، مستقلاً وارسی‌شده و دارای محدودیت‌های صریح است.\n\nدرس‌های ممیزی.\n\nپیش از نقد، بازسازی کنید. اگر نتوانید خطا را دقیقاً بازتولید کنید، هنوز آن را نفهمیده‌اید.\nآزمونِ معقول بودن وجودِ خطا را می‌گوید، نه جایش را. جای خطا را بازبینیِ سطر به سطر می‌یابد.\nخطاهای عمده اغلب ابعادی درست‌اند. مبنای غلط، شمارشِ دوباره و برچسبِ غلطِ مقیاس از نگهبانِ ابعادی می‌گذرند.\nاختلافِ توضیح‌داده‌شده بهتر از اختلافِ صفر است. وارسیِ مستقلی که دقیقاً همان عدد را بدهد، شاید همان مسیر را رفته باشد.\nهمه‌چیز را نمی‌توان در یک محاسبه حل کرد. مهم این است که آنچه حل نشده نام، اندازه و مالک داشته باشد.\nتأیید برای یک هدف است. بازنگریِ 0 برای غربالگری تأیید شده است؛ همین عدد برای قراردادِ فروشِ برق یا تأمینِ مالی کافی نیست (فصل‌های ۱۵، ۱۶ و ۲۱).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بازبین ابتدا پیش‌نویس را با همهٔ خطاهایش بازسازی می‌کند؟\nکدام نظرهای جدول 2.14 را نگهبانِ ابعادی گرفت و کدام را نه؟ برای هر گروه یک دلیل بیاورید.\nاگر C-01 اصلاح می‌شد ولی C-04 نه، تولیدِ خورشیدی چقدر کم‌برآورد می‌شد؟\nچرا اختلافِ 15.7 MWh میانِ روشِ دستی و ساعتیِ خورشیدی «خبرِ خوب» است؟\nنظرِ C-05 با «پذیرش به‌عنوانِ محدودیت» بسته شد. چه شرایطی لازم بود تا این بستن پذیرفتنی باشد؟\nاگر سرپرستِ C می‌خواست همین محاسبه را برای مذاکرهٔ قراردادِ فروشِ برق به‌کار ببرد، چه چیزی باید عوض می‌شد؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-plantp",
    "href": "chapters/02-units-and-records.html#sec-ch02-plantp",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "2.6 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ این بخش، از ساده به یکپارچه، ابزارهای فصل را روی خودِ نیروگاهِ P به‌کار می‌بندند.\n\nمثال 2.43 (مقدماتی: آیا بستهٔ داده همان است که می‌گوید؟) پرسش. پیش از آن‌که فصل‌های بعد به دادهٔ ساعتیِ بستهٔ داده (1.0.0) تکیه کنند، یکاها و قراردادهایش را با فرهنگِ داده و با «نتیجه‌های مورد انتظار»ِ بسته مقایسه کنید: تعدادِ سطرها، منطقهٔ زمانی، گامِ زمانی، تکرار، پرچم‌ها، قراردادِ جهتِ باد، و دو میانگینِ کلیدی. چه آزمونی نشان می‌دهد فشار بر حسبِ هکتوپاسکال است و نه پاسکال؟\nپاسخ.\nhourly file: 8760 rows; first 2023-01-01T00:00:00+04:00; last\n    2023-12-31T23:00:00+04:00\nUTC offsets present: ['4:00:00']; steps between rows (s): [3600]\nduplicated time stamps: 0; quality flags present: [0]\nwind direction range 0 .. 359 deg (dictionary: FROM, 0 = north, clockwise:\n    True)\nannual GHI = sum(W/m2) x 1 h / 1000 = 1947.2 kWh/m2; expected_results.json\n    1947.2 -&gt; PASS\nmean wind 100 m = 7.103 m/s; expected 7.103 -&gt; PASS\npressure unit hPa: range 866.4 .. 888.8 (Pa would be 100 times larger)\nتفسیر. همهٔ آزمون‌ها می‌گذرند: ۸۷۶۰ سطر برای یک سالِ غیرِکبیسه، یک اختلافِ ساعتِ ثابت (بی ساعتِ تابستانی، فرضِ A-003)، گامِ یکسانِ ۳۶۰۰ ثانیه، بی‌تکرار، و دو میانگین که با پروندهٔ نتیجه‌های مورد انتظار می‌خوانند. فشار در گسترهٔ 866 تا 889 است: برای هکتوپاسکال در ارتفاعِ 1200 m معقول، و برای پاسکال صد برابر کوچک. آنچه این آزمون نمی‌گوید: این‌که داده درست است؛ فقط این‌که سازگار است. داده ساختگی است و ساختگی می‌ماند تا فصل‌های ۱۲ و ۱۳ آن را با اندازه‌گیری جایگزین کنند. فصلِ ۵ همین وارسی را به یک برنامهٔ اعتبارسنجیِ کامل با طرحواره و آزمون‌های خودکار تبدیل می‌کند.\n\n\nمثال 2.44 (میانی: نخستین بیانیهٔ عدمِ قطعیتِ تولید) پرسش. برای پروندهٔ نیروگاهِ P یک «بیانیهٔ تولید» بنویسید که عدد، مبنا، عدمِ قطعیت، P50 و P90 را بدهد. با محدودیتِ L-2 (چگالیِ هوا) چه کنیم: آن را به عدمِ قطعیت بیفزاییم یا جورِ دیگری با آن رفتار کنیم؟\nپاسخ. دو حالت را با مونت‌کارلو و همان عدمِ قطعیت‌های آموزشیِ منبع (A-029) حساب می‌کنیم:\nPlant P Reference Data Pack 1.0.0, scenario S0 (no-BESS); resource uncertainty\n    A-029 (teaching values), 200,000 draws\nscreening, no density correction:\n    P50 289.8 GWh, P90 276.6 GWh, std 10.1 GWh (3.5 %)\nwith first-order density correction:\n    P50 273.4 GWh, P90 260.3 GWh, std 10.1 GWh (3.7 %)\nthe density effect is a BIAS (a known shift): it moves the centre; it is\n    not added to the uncertainty\nسوگیری یا عدمِ قطعیت؟ اثرِ چگالی جهت و اندازهٔ تقریبیِ معلومی دارد: تولید را کم می‌کند. چنین اثری سوگیری است و قاعدهٔ درست این است که یا اصلاح شود یا جداگانه گزارش شود؛ اگر آن را به عدمِ قطعیت بیفزاییم (که متقارن است)، به‌دروغ می‌گوییم تولید ممکن است به همان اندازه بیشتر هم باشد. پس بیانیه چنین است:\n\n«تولیدِ سالانهٔ نیروگاهِ P در غربالگری (PLP-GEN-CAL-0002، بازنگریِ 0؛ بستهٔ دادهٔ 1.0.0، سناریوی S0؛ دادهٔ ساختگی): P50 برابرِ 290 GWh و P90 برابرِ 277 GWh، فقط با عدمِ قطعیتِ آموزشیِ منبع. سوگیریِ شناخته‌شده: چگالیِ هوای ساختگاه مدل نشده است؛ اصلاحِ مرتبهٔ اول P50 را به حدودِ 273 GWh و P90 را به حدودِ 260 GWh می‌رساند. عدمِ قطعیتِ مدل، تلفات و تغییرپذیریِ سال‌به‌سال در این عدد نیست (فصلِ ۱۶).»\n\nتفسیر. این دو جمله از هر عددِ تنهایی بیشتر می‌گویند: خواننده می‌داند عدد چقدر نامطمئن است، به کدام سو احتمالاً خطا دارد، و چه چیزهایی هنوز در آن نیست. وارسی: پهنای P50 تا P90 حدودِ \\(1.28\\) انحرافِ معیار است (\\(1.28 \\times 10.1 \\approx 13\\))؛ همان اختلافِ 290 و 277 (درست).\n\n\nمثال 2.45 (یکپارچه: بستهٔ شاهدِ پذیرشِ کنتورِ فروش و اینورترها) پرسش. در آینده نیروگاهِ P دو آزمونِ پذیرشِ مهم دارد: پذیرشِ زنجیرِ کنتورِ فروش در نقطهٔ اتصال، و پذیرشِ بازدهِ اینورترها. با ابزارهای این فصل، فهرستِ شاهدهایی را که باید از پیش در قراردادها و برنامهٔ آزمون خواسته شود، تهیه کنید و بگویید کدام تصمیم‌ها بیرون از اختیارِ طراح است.\nپاسخ.\n\n\n\nجدول 2.15: بستهٔ شاهدِ دو آزمونِ پذیرشِ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\n\nموضوع\nشاهدِ لازم\nابزارِ این فصل\nتصمیم‌گیرنده\n\n\n\n\nتعریفِ کمیت\nانرژیِ اکتیو و راکتیو، محلِ اندازه‌گیری، علامت، بازهٔ ثبت، برچسبِ زمان\nبخش 2.3.5\nقراردادِ اتصال و بازار\n\n\nردهٔ دقت\nردهٔ کنتور، CT و VT و ترکیبشان\nمثال 2.26\nقراردادِ اتصال؛ مرجعِ اندازه‌گیریِ قانونی\n\n\nردیابی‌پذیری\nگواهیِ کالیبراسیون یا آزمونِ هر جزء با شمارهٔ سریال، از آزمایشگاهِ صالح\nبخش 2.4.4\nمالک؛ مرجعِ قانونی\n\n\nعدمِ قطعیتِ آزمون\nبودجهٔ عدمِ قطعیتِ آزمونِ بازده، با همبستگیِ کانال‌ها\nمثال 2.36\nآزمایش‌کننده؛ بازبینِ مالک\n\n\nقاعدهٔ تصمیم\nساده یا محافظت‌شده؛ اقدام در حالتِ نامعین\nبخش 2.4.5.6\nقراردادِ خرید\n\n\nسابقه\nگزارشِ آزمون با همهٔ جزءها، امضای شاهدان، بایگانی در پروندهٔ دارایی\nبخش 2.4.6\nمالک\n\n\n\n\n\n\nتفسیر. طراح می‌تواند و باید کمیت‌ها را دقیق تعریف کند، بودجهٔ عدمِ قطعیت را برآورد کند و پیشنهادِ قاعدهٔ تصمیم را بدهد. اما ردهٔ لازمِ کنتورِ فروش، اعتبارِ آزمایشگاه و پذیرشِ نتیجه برای تسویهٔ مالی را قراردادِ اتصال، قواعدِ بازار و مرجعِ اندازه‌گیریِ قانونیِ کشور تعیین می‌کنند. این‌ها در دفترِ تأییدیه‌ها با شناسه‌های P-002 (موافقت‌نامهٔ اتصال، فصلِ ۱) و مجهولِ U-003 (محلِ کنتور) پیوند می‌خورند. درس: بستهٔ شاهد پیش از آزمون نوشته می‌شود؛ پس از آزمون، هر طرف قاعده‌ای را می‌خواهد که به سودِ اوست.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-design",
    "href": "chapters/02-units-and-records.html#sec-ch02-design",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.7 گردشِ کارِ طراحیِ یک سابقهٔ محاسبهٔ وارسی‌شده",
    "text": "2.7 گردشِ کارِ طراحیِ یک سابقهٔ محاسبهٔ وارسی‌شده\n«طراحی» در این فصل طراحیِ یک سابقه است: محاسبه‌ای که بتوان به آن تکیه کرد. گام‌ها:\n\nپرسش و هدف را بنویسید. چه تصمیمی بر این محاسبه تکیه می‌کند؟ برای چه کاری نباید به‌کار رود؟\nکمیت‌های خروجی را کامل تعریف کنید: یکا، مبنا، محل، بازه، علامت.\nورودی‌ها را فهرست کنید، هر کدام با منبع، وضعیتِ شاهد و شناسهٔ دفترِ فرض. ورودیِ بی‌منبع وارد نمی‌شود.\nروش را انتخاب کنید و مرجع و حدودِ اعتبارش را بنویسید.\nمحاسبه را با جداییِ ورودی، محاسبه و خروجی بسازید؛ ترجیحاً با کمیت‌های دارای یکا.\nوارسیِ خود: فهرستِ دام‌ها، برآوردِ مرتبهٔ بزرگی، کران‌ها، حالت‌های حدی، رقم‌های بامعنا.\nعدمِ قطعیت و سوگیری‌ها را برآورد کنید: بودجه، و جدا کردنِ سوگیریِ معلوم از عدمِ قطعیت.\nمحدودیت‌ها را نام، اندازه و مالک بدهید.\nبرای بازبینی صادر کنید (شماره، بازنگری، وضعیت، چکیدهٔ ورودی‌ها).\nوارسیِ مستقل و برگهٔ پاسخ به نظرها. هیچ نظرِ عمده‌ای باز نماند.\nتأیید برای هدفِ مشخص، ثبت در دفترِ مدارک و دفترِ تصمیم.\nنگهداری: هر تغییرِ ورودی یا روش بازنگریِ تازه می‌خواهد؛ سندِ قبلی «جایگزین‌شده» می‌شود و پاک نمی‌شود.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-lab",
    "href": "chapters/02-units-and-records.html#sec-ch02-lab",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.8 آزمایشگاهِ پایتون",
    "text": "2.8 آزمایشگاهِ پایتون\nسه برنامهٔ کوتاه همراهِ این فصل‌اند و از ریشهٔ پروژه اجرا می‌شوند. هر کدام خروجی‌اش را در companion/ch02/expected/ می‌نویسد؛ آنچه در کتاب آمده همان خروجی است.\nآزمایشگاهِ ۱: نگهبانِ ابعادی (python -m companion.ch02.lab_guard). هستهٔ برنامه دو تابع است: یکی هر گامِ محاسبه را اجرا و خطای ابعادی را گزارش می‌کند، دیگری ضریبِ ظرفیت را با یک بازهٔ داوریِ مهندسی می‌سنجد:\ndef try_step(label: str, step) -&gt; str:\n    \"\"\"Run one calculation step; report the result or the guard's error.\"\"\"\n    try:\n        result = step()\n        return f\"passed  {label}\\n        -&gt; {result:.5g}\"\n    except (DimensionError, UnitError) as err:\n        message = textwrap.fill(f\"-&gt; {type(err).__name__}: {err}\", 78,\n                                initial_indent=\" \" * 8,\n                                subsequent_indent=\" \" * 11)\n        return f\"CAUGHT  {label}\\n{message}\"\ndef plausible_cf(energy: Q, capacity: Q, hours: Q, low=0.15, high=0.55) -&gt; str:\n    \"\"\"Plausibility guard: a wind-solar capacity factor outside low..high is\n    suspect. The limits are a JUDGEMENT for screening, not a law of nature.\"\"\"\n    cf = float(energy / (capacity * hours))\n    verdict = \"ok\" if low &lt;= cf &lt;= high else \"SUSPECT\"\n    return f\"CF = {cf:.4f} -&gt; {verdict}\"\nخروجی در بخش 2.5.6 آمد. تمرین: یک گامِ تازه بیفزایید که توانِ MW را با MVA جمع کند. نگهبان آن را می‌گیرد؟ چرا نه، و چه چیزی باید آن را بگیرد؟\nآزمایشگاهِ ۲: وقتی فرمول و مونت‌کارلو با هم نمی‌خوانند (python -m companion.ch02.lab_mc). تندیِ باد با عدمِ قطعیتِ 0.5 m/s به منحنیِ توانِ WT-5.0-150 داده می‌شود، در سه نقطهٔ کار:\n    for v0 in (6.0, 9.0, 12.5):\n        # first order (GUM): slope of the curve times u(v)\n        lin = un.combine(lambda v: float(turbine_kw(v)), {\"v\": v0},\n                         {\"v\": 0.5})\n        # Monte Carlo: 200,000 speeds from N(v0, 0.5), each through the curve\n        mc = un.monte_carlo(lambda v: turbine_kw(v),\n                            {\"v\": (\"normal\", v0, 0.5)})\n        lines.append(f\"{v0:8.1f} {lin.y:8.0f} {lin.u_c:7.0f} \"\n                     f\"{mc.mean:8.0f} {mc.std:7.0f} \"\n                     f\"{mc.low:9.0f} .. {mc.high:6.0f}\")\nWT-5.0-150 power from a wind speed with u(v) = 0.5 m/s (assumed, normal)\n v (m/s)    P lin   u lin     P mc    u mc   95 % interval (kW)\n     6.0     1030     277     1056     280       570 ..   1661\n     9.0     3537     509     3522     488      2540 ..   4424\n    12.5     4985      15     4981      19      4935 ..   5000\nat 12.5 m/s the curve bends towards rated power:\n    the linear formula misses the asymmetry\n\nconvergence of Monte Carlo at v = 9.0 m/s (20 seeds per size)\n  n =     100: mean  3509.6 kW, spread between seeds  46.9 kW (theory  48.8)\n  n =   1,000: mean  3515.0 kW, spread between seeds  14.7 kW (theory  15.4)\n  n =  10,000: mean  3523.1 kW, spread between seeds   5.9 kW (theory   4.9)\n  n = 100,000: mean  3522.1 kW, spread between seeds   1.0 kW (theory   1.5)\nthe spread shrinks about 3.2 times for every 10 times more draws (1 / sqrt(n))\nتفسیر. در 9 m/s، جایی که منحنی تقریباً خطی است، دو روش نزدیک‌اند. در 6 m/s، منحنی محدب است و میانگینِ مونت‌کارلو از توانِ نقطهٔ میانی بیشتر است (همان اثرِ «مکعبِ میانگین»). در 12.5 m/s، منحنی به سقفِ 5000 kW می‌رسد: توزیعِ خروجی نامتقارن است، بازهٔ ۹۵ درصد از 4935 تا 5000 kW است و هیچ «± یک عدد»ی آن را درست بیان نمی‌کند. بخشِ دوم نشان می‌دهد خطای خودِ مونت‌کارلو با \\(1/\\sqrt n\\) کم می‌شود: صد برابر نمونهٔ بیشتر، ده برابر پراکندگیِ کمتر. تمرین: همین را در 3.5 m/s، نزدیکِ تندیِ آغازِ کار، تکرار کنید و توزیع را توصیف کنید.\nآزمایشگاهِ ۳: برگهٔ محاسبه از داده (python -m companion.ch02.yield_audit). برگهٔ بخش 2.5.6 به‌جای تایپ، از دادهٔ ساختاریافته ساخته می‌شود: فهرستِ ورودی‌ها، روش، نتیجه‌ها، وارسی‌ها، نظرها و تاریخچه. کلاسِ CalcSheet در plantp/records.py شمارهٔ سند را وارسی می‌کند، شناسهٔ تکراریِ ورودی را رد می‌کند و گذارهای وضعیت را می‌آزماید. تمرین: یک ورودی را عوض کنید و برنامه را دوباره اجرا کنید؛ کدام سطرهای برگه عوض می‌شوند؟ سپس وضعیتِ بازنگریِ 0 را به «برای اجرا» تغییر دهید و یک نظرِ عمدهٔ باز بیفزایید؛ آیا برنامه باید این را بپذیرد؟ قاعده‌ای که این را رد کند بنویسید و آزمونش را در companion/tests/test_records.py بیفزایید.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-mfg",
    "href": "chapters/02-units-and-records.html#sec-ch02-mfg",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.9 ساخت و تولیدِ صنعتی در این فصل",
    "text": "2.9 ساخت و تولیدِ صنعتی در این فصل\nاین فصل محصولِ فیزیکی نمی‌سازد، پس «ساخت» به معنای کارخانه‌ای در آن کاربرد ندارد. اما سه اصلِ این فصل ستونِ کیفیتِ هر کارخانه‌اند و فصل‌های ۴۰ تا ۴۸ بر آن‌ها بنا می‌شوند:\n\nردیابی‌پذیریِ محصول. هر قطعهٔ مهم (ماژول، پره، ترانسفورماتور، ماژولِ باتری) شمارهٔ سریال یا شمارهٔ بهر دارد که آن را به مواد، فرایند، دستگاه، شیفت و نتیجهٔ آزمونش وصل می‌کند؛ همان منطقِ خاستگاهِ داده (بخش 2.4.6)، برای چیزهای فیزیکی. برای مواد فلزی، سندهای بازرسی با نوع‌های تعریف‌شده (مثلاً در استانداردِ اروپاییِ EN 10204) نشان می‌دهند چه کسی، با چه استقلالی، کدام آزمون را تأیید کرده است (فصلِ ۴۱).\nکالیبراسیونِ ابزارهای کارخانه. آزمون‌های پایانِ خطِ تولید (توانِ ماژول، مقاومتِ عایق، آزمونِ ترانسفورماتور) فقط به اندازهٔ ابزارهایشان معتبرند؛ هر ایستگاهِ آزمون زنجیرِ ردیابی‌پذیریِ خودش را دارد. افزون بر آن، تحلیلِ سامانهٔ اندازه‌گیری می‌سنجد که پراکندگیِ خودِ ابزار و کاربر (تکرارپذیری و تجدیدپذیری) در برابرِ رواداریِ محصول چقدر است؛ اگر ابزار نتواند قطعهٔ خوب را از بد جدا کند، آزمون بی‌معناست (فصل‌های ۴ و ۴۱).\nسوابقِ کیفیت. برنامهٔ بازرسی و آزمون، گزارشِ عدمِ انطباق، اقدامِ اصلاحی و بستهٔ اسنادِ تحویل همان «برگهٔ محاسبه و برگهٔ پاسخ به نظرها»ی این فصل‌اند، در مقیاسِ کارخانه (فصل‌های ۳۸ و ۴۱ تا ۴۸).\n\nرابط با فصل‌های ۴۰ تا ۴۸: هر جا در آن فصل‌ها «گواهی»، «گزارشِ آزمون» یا «پذیرش» آمده، معیارهای بخش 2.4.6 و قاعدهٔ تصمیمِ بخش 2.4.5.6 به‌کار می‌روند.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-std",
    "href": "chapters/02-units-and-records.html#sec-ch02-std",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.10 جعبهٔ استاندارد و انطباق",
    "text": "2.10 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nسندهای زیر مرجع‌های بین‌المللیِ مفهوم‌های این فصل‌اند. عنوان و ویرایشِ هر یک در تاریخِ 2026-11-14 از سایتِ رسمیِ ناشر (یا، جایی که گفته شده، از منابعِ ثانویه) وارسی و در دفترِ استانداردهای کتاب ثبت شده است. محتوای بندها این‌جا نقل نمی‌شود، و پذیرش یا الزامیِ بودنِ هیچ‌کدام در ایران، افغانستان یا تاجیکستان وارسی نشده است؛ این کار فصل‌های ۵۵ تا ۵۷ است. پیش از استناد در یک پروژهٔ واقعی، ویرایشِ جاری را دوباره وارسی کنید.\n\n\n\n\n\nجدول 2.16: مرجع‌های اندازه‌شناسیِ این فصل\n\n\n\n\n\n\n\n\n\n\n\nنشانه\nعنوان (کوتاه)\nناشر\nکاربرد در این فصل\n\n\n\n\nبروشورِ SI، ویرایشِ ۹\nدستگاهِ بین‌المللیِ یکاها\nBIPM\nیکاها، ثابت‌های تعریف‌کننده، پیشوندها، قاعده‌های نوشتن\n\n\nISO 80000-1:2022\nکمیت‌ها و یکاها، بخشِ ۱: کلیات\nISO\nکمیت، بُعد، قاعده‌های نمادها\n\n\nJCGM 200:2012\nواژه‌نامهٔ بین‌المللیِ اندازه‌شناسی (VIM)، ویرایشِ ۳\nJCGM\nواژگانِ جدول 2.10\n\n\nJCGM 100:2008\nراهنمای بیانِ عدمِ قطعیتِ اندازه‌گیری (GUM)\nJCGM\nنوعِ الف و ب، انتشار، گزارش\n\n\nJCGM 101:2008\nمکملِ ۱ GUM: انتشارِ توزیع‌ها با مونت‌کارلو\nJCGM\nبخش 2.4.5.5\n\n\nJCGM 106:2012\nنقشِ عدمِ قطعیت در ارزیابیِ انطباق\nJCGM\nبخش 2.4.5.6\n\n\n\n\n\n\n\n\n\nجدول 2.17: استانداردهای آزمایشگاه، زمان، کنتور، تابش و سوابقِ مواد\n\n\n\n\n\n\n\n\n\n\n\nنشانه\nعنوان (کوتاه)\nناشر\nکاربرد در این فصل\n\n\n\n\nISO/IEC 17025:2017\nالزاماتِ عمومیِ صلاحیتِ آزمایشگاه‌های آزمون و کالیبراسیون\nISO/IEC\nاعتبارِ آزمایشگاه، ردیابی‌پذیری\n\n\nISO 8601-1:2019\nتاریخ و زمان، بخشِ ۱ (با اصلاحیهٔ ۲۰۲۲)\nISO\nنوشتنِ زمان و برچسب‌ها\n\n\nIEC 62053-22:2020\nکنتورهای ایستای انرژیِ اکتیو با ترانسفورماتور، رده‌های 0.1S تا 0.5S\nIEC\nردهٔ دقتِ کنتورِ فروش\n\n\nISO 9060:2018\nدسته‌بندیِ ابزارهای اندازه‌گیریِ تابشِ خورشید\nISO\nرده‌های پیرانومتر (فصلِ ۱۲)\n\n\nEN 10204:2004\nفراورده‌های فلزی: نوع‌های سندِ بازرسی\nCEN\nسوابقِ کیفیتِ مواد (منبعِ ثانویه؛ پیش از استناد وارسی شود)",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-deliverable",
    "href": "chapters/02-units-and-records.html#sec-ch02-deliverable",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.11 تحویل‌دادنیِ نیروگاهِ P",
    "text": "2.11 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این برگ‌ها را به پروندهٔ نیروگاهِ P (نسخهٔ 0.1) می‌افزاید:\n\nبرگهٔ محاسبهٔ PLP-GEN-CAL-0002، بازنگریِ 0، تأییدشده برای غربالگری: تولیدِ سالانه با ورودی‌های مستند، چکیدهٔ پرونده‌ها، وارسیِ مستقل و محدودیت‌های L-1 تا L-3 (مثال 2.42)، همراه با برگهٔ پاسخ به نظرها (جدول 2.14).\nبرگهٔ قراردادها PLP-GEN-SPC-0001، بازنگریِ 0: یکاها، سمت، جهتِ باد، علامتِ توان، زمان و مبنای ضریبِ ظرفیت (جدول 2.9).\nدفترِ مدارک PLP-PRJ-REG-0001: نخستین فهرستِ سندهای نیروگاهِ P (جدول 2.18).\nفرض‌ها: A-023 تا A-030 (جدول 2.12).\nمجهول‌ها: U-013 منحنیِ توانِ سازنده برای چگالیِ هوای ساختگاه؛ U-014 عدمِ قطعیتِ اندازه‌گیری‌شدهٔ منبع (جایگزینِ مقدارهای آموزشیِ A-029)؛ U-015 قراردادِ علامتِ توانِ راکتیو.\nتصمیم‌ها: D-005 «برگهٔ قراردادهای PLP-GEN-SPC-0001 برای همهٔ سندهای پروژه پذیرفته شد»؛ D-006 «PLP-GEN-CAL-0002 بازنگریِ 0 برای کاربردِ غربالگری تأیید شد، با محدودیتِ L-2؛ برای قراردادِ فروش یا تأمینِ مالی معتبر نیست».\nنخستین بیانیهٔ تولید با عدمِ قطعیت و سوگیری (مثال 2.44).\nپلکانِ شاهدِ ورودی‌های اصلی (جدول 2.11) و بستهٔ شاهدِ دو آزمونِ پذیرش (جدول 2.15).\n\n\n\n\nجدول 2.18: دفترِ مدارکِ نیروگاهِ P، نخستین سطرها (PLP-PRJ-REG-0001)\n\n\n\n\n\n\n\n\n\n\n\n\nشماره\nعنوان\nبازنگری\nوضعیت\nفصل\n\n\n\n\nPLP-PRJ-REP-0001\nپروندهٔ نیروگاهِ P، نسخهٔ 0.1\nA\nIFI\n۱\n\n\nPLP-PRJ-REG-0001\nدفترِ مدارک (همین جدول)\nA\nWIP\n۲\n\n\nPLP-PRJ-REG-0002\nدفترِ فرض‌ها\nB\nIFI\n۱، ۲، ۶\n\n\nPLP-PRJ-REG-0003\nدفترِ مجهول‌ها و تأییدیه‌ها\nB\nIFI\n۱، ۲، ۶\n\n\nPLP-PRJ-REG-0004\nدفترِ تصمیم\nB\nIFI\n۱، ۲\n\n\nPLP-PRJ-REG-0005\nدفترِ ریسک\nA\nIFI\n۱\n\n\nPLP-GEN-SPC-0001\nبرگهٔ قراردادها\n0\nAPP\n۲\n\n\nPLP-GEN-CAL-0001\nنخستین عددهای غربالگری (بی بازبینی)\nA\nSUP\n۱\n\n\nPLP-GEN-CAL-0002\nتولیدِ سالانه برای غربالگری\n0\nAPP\n۲\n\n\nPLP-ELE-CAL-0001\nفیدرِ DC جعبهٔ تجمیع تا اینورتر\nA\nIFI\n۶\n\n\n\n\n\n\nدو نکته دربارهٔ این جدول: (۱) برگهٔ فیدرِ فصلِ ۶ (تحویل‌دادنیِ آن فصل) اکنون شمارهٔ رسمی گرفته است؛ (۲) عددهای غربالگریِ فصلِ ۱ پاک نشده‌اند، بلکه با وضعیتِ «جایگزین‌شده» در دفتر مانده‌اند تا معلوم باشد تصمیم‌های آن فصل بر پایهٔ چه سندی گرفته شد.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-summary",
    "href": "chapters/02-units-and-records.html#sec-ch02-summary",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.12 جمع‌بندی",
    "text": "2.12 جمع‌بندی\n\nکمیت = عدد × یکا: تغییرِ یکا کمیت را عوض نمی‌کند، فقط عدد را؛ عددِ بی‌یکا نیمی از یک اطلاع است و عددِ بی‌مبنا دو سوم. دو فاجعهٔ تاریخی از فرضِ ناگفتهٔ یکا در مرزِ میانِ دو سامانه آمدند.\nSI: هفت یکای پایه، از ۲۰۱۹ با هفت ثابتِ دقیقِ طبیعت تعریف می‌شوند؛ یکاهای فرعی همدوس‌اند؛ kWh یکایی پذیرفتنی است، kW/h برای انرژی غلط است، و Wp فقط برچسبِ ظرفیتِ DCست. حروفِ کوچک و بزرگ معنا دارند: mW و MW یک میلیارد برابر فاصله دارند.\nتبدیل: فقط با ضریبِ واحد، و توان روی ضریب هم می‌نشیند (\\(\\text{mm}^2 \\to 10^{-6}\\ \\text{m}^2\\)).\nتوان و انرژی: آهنگ و مقدار؛ انرژی مساحتِ زیرِ منحنیِ توان است. در دادهٔ کوتاه‌بازه \\(\\Delta t\\) را فراموش نکنید. ضریبِ ظرفیت، ساعت‌های بارِ کامل و تولیدِ ویژه مبنا می‌خواهند: خورشیدیِ نیروگاهِ P 0.185 بر DC و 0.222 بر AC، هر دو درست.\nAC: مقدارِ مؤثر و بیشینه (\\(\\sqrt2\\))، ولتاژِ خط و فاز (\\(\\sqrt3\\))، و سه توانِ \\(P\\)، \\(Q\\)، \\(S\\) با یکاهای جدا.\nدام‌ها: بیست دامِ رایج؛ مهم‌ترینش مکعبِ میانگین: ضریبِ الگوی انرژیِ بستهٔ داده 1.80 است و میان‌بُرِ تندیِ میانگین تولیدِ بادی را ۱۶ درصد کم می‌دهد.\nابعاد: فقط هم‌بُعدها جمع می‌شوند؛ آرگومانِ لگاریتم و نما بی‌بُعد است؛ ناهمگنی یعنی قطعاً غلط، همگنی یعنی شاید درست. روشِ ریلی نشان داد توانِ باد با \\(\\rho A v^3\\) می‌رود.\nعددها: رقم‌های بامعنا را عدمِ قطعیت تعیین می‌کند؛ در میانه گرد نکنید؛ رایانه اعشار را دقیق نمی‌شناسد.\nرواداری: قرارداد است، نه خطا و نه عدمِ قطعیت؛ بدترین حالت تضمینی است، ریشهٔ مجموعِ مربعات فرضِ فرایندِ کنترل‌شده دارد و برای قطعه‌های یکنواخت خوش‌بین است.\nقراردادها: سمت از شمالِ جغرافیایی و ساعت‌گرد؛ جهتِ «از» برای باد و میانگینِ برداری؛ صادرات در نقطهٔ اتصال مثبت؛ زمان با ISO 8601، اختلاف با UTC و برچسبِ آغازِ بازه. همه در برگهٔ PLP-GEN-SPC-0001.\nمعقول بودن: برآوردِ مرتبهٔ بزرگی، کران‌ها، حالت‌های حدی، روند و پایستگی؛ «مقدارِ رایج» پرسش می‌سازد، نه پاسخ.\nاندازه‌گیری: صحت، درستی و دقت سه چیزند؛ میانگین‌گیری خطای تصادفی را کم می‌کند، خطای سامانمند را هرگز. حدِ خطای «درصدِ خوانش به‌اضافهٔ رقم» در پایینِ گستره بزرگ می‌شود.\nکالیبراسیون و ردیابی‌پذیری: کالیبراسیون اندازه می‌گیرد، تنظیم تغییر می‌دهد؛ تابعِ عمومیِ بادسنج می‌تواند دو درصد خطا در توان بدهد؛ ردیابی‌پذیری یعنی عدمِ قطعیتِ مستند، نه لزوماً کوچک.\nعدمِ قطعیت: نوعِ الف از تکرار (\\(s/\\sqrt n\\))، نوعِ ب از هر دانشِ دیگر (\\(a/\\sqrt3\\)، \\(U/k\\))؛ ترکیبِ مربعی؛ در ضرب و توان، عدمِ قطعیتِ نسبی ضربِ توان؛ بزرگ‌ترین جزء اغلب «نماینده بودن» است، نه ابزار. حساسیتِ انرژیِ بادیِ نیروگاهِ P به تندی 1.62 است، نه ۳.\nگزارش: \\(U\\) با دو رقم، نتیجه تا همان رقم: «290 GWh، \\(U = 20\\ \\text{GWh}\\)، \\(k = 2\\)، فقط منبع». سوگیریِ معلوم را اصلاح یا جدا گزارش کنید، به عدمِ قطعیت نیفزایید.\nانطباق: قبول یا رد خاصیتِ تجهیز، اندازه‌گیری و قاعدهٔ تصمیم با هم است؛ قاعده باید پیش از آزمون در قرارداد باشد.\nسوابق: دفترِ فرض‌ها با شناسه‌های بی‌بازاستفاده؛ برگهٔ محاسبه با ده بخش و جداییِ ورودی و محاسبه و خروجی؛ شماره، بازنگری و وضعیت؛ بازتولیدپذیری = ورودی + روش + محیط؛ وارسیِ مستقل با روشِ دیگر؛ هیچ سندی با نظرِ عمدهٔ باز تأیید نمی‌شود.\nممیزی: دوازده خطای پیش‌نویس، بیشترِ عمده‌ها ابعادی درست بودند؛ نتیجهٔ نهایی 289.8 GWh با محدودیتِ صریحِ چگالیِ هوا (حدودِ −16 GWh).\n\nمنابعِ این فصل. مرجع‌های اصلی سندهای رایگانِ اندازه‌شناسی‌اند که در بخش 2.10 و دفترِ استانداردها آمده‌اند: بروشورِ SI، VIM و GUM و مکمل‌هایش. برای آموزشِ گام‌به‌گامِ تحلیلِ خطا و عدمِ قطعیت، (Taylor 1997) منبعی کلاسیک است. کاربردِ این مفاهیم در ارزیابیِ منابعِ بادی و خورشیدی در (Manwell و همکاران 2009) و (Luque و Hegedus 2011) دنبال می‌شود.\n\n2.12.1 واژگانِ فصلِ ۲\n\n\n\nجدول 2.19: واژگانِ فارسی–انگلیسیِ فصلِ ۲\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nکمیت\nquantity\n\n\n\nیکا\nunit\n\n\n\nیکای پایه / فرعی\nbase / derived unit\n\n\n\nهمدوس\ncoherent\n\n\n\nثابتِ تعریف‌کننده\ndefining constant\n\n\n\nپیشوند\nprefix\n\n\n\nروشِ ضریبِ واحد\nunit-factor method\n\n\n\nشدتِ تابش\nirradiance\n\\(G\\)، W/m²\n\n\nتابشِ دریافتی\nirradiation\n\\(H\\)، kWh/m²\n\n\nساعت‌های بارِ کامل\nfull-load hours\n\n\n\nتولیدِ ویژه\nspecific yield\nkWh/kWp\n\n\nشیبِ تغییرِ توان\nramp rate\n\n\n\nمقدارِ مؤثر\nroot-mean-square, RMS\n\n\n\nتوانِ اکتیو / راکتیو / ظاهری\nactive / reactive / apparent power\nW، var، VA\n\n\nضریبِ الگوی انرژی\nenergy pattern factor\n\n\n\nواحدِ درصد\npercentage point\n\n\n\nبُعد / بی‌بُعد\ndimension / dimensionless\n\n\n\nهمگنیِ ابعادی\ndimensional homogeneity\n\n\n\nروشِ ریلی\nRayleigh’s method\n\n\n\nنسبتِ سرعتِ نوک\ntip-speed ratio\n\\(\\lambda\\)\n\n\nرقم‌های بامعنا\nsignificant figures\n\n\n\nدقتِ کاذب\nfalse precision\n\n\n\nرواداری\ntolerance\nتلرانس\n\n\nانباشتِ رواداری\ntolerance stack-up\n\n\n\nسمت\nazimuth\n\n\n\nقراردادِ مولد\ngenerator sign convention\n\n\n\nبرچسبِ آغاز / پایانِ بازه\ninterval-beginning / -ending label\n\n\n\nبرآوردِ مرتبهٔ بزرگی\norder-of-magnitude estimate\n\n\n\nکمیتِ مورد اندازه‌گیری\nmeasurand\n\n\n\nخطای سامانمند / تصادفی\nsystematic / random error\n\n\n\nصحت\naccuracy\n\n\n\nدرستی\ntrueness\n\n\n\nدقت\nprecision\n\n\n\nتکرارپذیری / تجدیدپذیری\nrepeatability / reproducibility\n\n\n\nتفکیک‌پذیری\nresolution\n\n\n\nرانش / پسماند\ndrift / hysteresis\n\n\n\nکالیبراسیون\ncalibration\nواسنجی\n\n\nتنظیم\nadjustment\n\n\n\nردیابی‌پذیری\nmetrological traceability\n\n\n\nاعتباردهی\naccreditation\n\n\n\nعدمِ قطعیتِ استاندارد / ترکیبی / گسترده\nstandard / combined / expanded uncertainty\n\n\n\nضریبِ پوشش\ncoverage factor\n\\(k\\)\n\n\nضریبِ حساسیت\nsensitivity coefficient\n\\(c_i\\)\n\n\nبودجهٔ عدمِ قطعیت\nuncertainty budget\n\n\n\nارزیابیِ نوعِ الف / ب\nType A / Type B evaluation\n\n\n\nباندِ محافظ\nguard band\n\n\n\nقاعدهٔ تصمیم\ndecision rule\n\n\n\nخاستگاهِ داده\ndata provenance\n\n\n\nپرچمِ کیفیت\nquality flag\n\n\n\nچکیدهٔ رمزنگاشتی\ncryptographic hash\n\n\n\nبرگهٔ محاسبه\ncalculation sheet\n\n\n\nبازنگری / وضعیت\nrevision / status\n\n\n\nبرگهٔ پاسخ به نظرها\ncomment-resolution sheet\n\n\n\nوارسیِ مستقل\nindependent check\n\n\n\nبازتولیدپذیری\nreproducibility (of a calculation)\n\n\n\nسوگیری\nbias",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-assess",
    "href": "chapters/02-units-and-records.html#sec-ch02-assess",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.13 ارزیابیِ پلکانی",
    "text": "2.13 ارزیابیِ پلکانی\n\n2.13.1 پلهٔ ۱: مبانی\n\nتمرین 2.1 هفت یکای پایهٔ SI را با کمیت و ثابتِ تعریف‌کنندهٔ هر یک بنویسید. چرا تعریف با ثابت‌ها بازتولیدپذیرتر از تعریف با جسم است؟\n\n\nتمرین 2.2 3.6 MJ را به کیلووات‌ساعت، 2 GWh را به ترازول و 132 kV را به ولت تبدیل کنید.\n\n\nتمرین 2.3 این‌ها را درست بنویسید و هر خطا را نام ببرید: «15 KW»، «33 kv»، «5 mw/h» (برای انرژی)، «2.5mm2»، «1500 Vdc».\n\n\nتمرین 2.4 سه توربینِ 5 MW چهار ساعت با توانِ کامل کار می‌کنند. انرژی را بر حسبِ MWh و GJ بیابید.\n\n\nتمرین 2.5 صحت، درستی و دقت را تعریف کنید و برای هر کدام یک مثال از نیروگاه بزنید.\n\n\nتمرین 2.6 هر عدد چند رقمِ بامعنا دارد؟ 0.0302، 302.0، \\(3.020\\times10^{4}\\)، 30200.\n\n\nتمرین 2.7 فرقِ کالیبراسیون، تنظیم و وارسیِ عملکرد چیست؟\n\n\nتمرین 2.8 ردیابی‌پذیری را تعریف کنید. چرا «ردیابی‌پذیر» به معنای «دقیق» نیست؟\n\n\nتمرین 2.9 ده بخشِ برگهٔ محاسبه را بشمارید. فرقِ «بازنگری» و «وضعیت» چیست و کدام برای کارگاه مهم‌تر است؟\n\n\nتمرین 2.10 ارزیابیِ نوعِ الف و نوعِ ب را با یک مثال برای هر کدام توضیح دهید.\n\n\n\n2.13.2 پلهٔ ۲: تحلیل\n\nتمرین 2.11 میانگینِ روزانهٔ تابشِ افقیِ ساختگاهی 6.2 kWh/m² است. تابشِ سالانه و شدتِ تابشِ میانگینِ شبانه‌روزی را بیابید.\n\n\nتمرین 2.12 توانِ میانگینِ شش بازهٔ ده‌دقیقه‌ایِ یک ساعت ۱۲، ۱۲، ۱۸، ۱۸، ۱۵ و ۱۵ مگاوات است. انرژیِ آن ساعت چیست؟\n\n\nتمرین 2.13 آرایه‌ای 25 MWp در سال 41 GWh تولید می‌کند. تولیدِ ویژه و ضریبِ ظرفیتِ مبنای DC را بیابید.\n\n\nتمرین 2.14 تندیِ باد یک‌چهارمِ زمان ۴، ۶، ۸ و ۱۰ متر بر ثانیه است. میانگین، میانگینِ مکعب‌ها و ضریبِ الگوی انرژی را بیابید.\n\n\nتمرین 2.15 کسی افتِ ولتاژِ فیدرِ DC را \\(\\Delta V = 2 L I/(\\rho_\\text{el} A)\\) نوشته است. با تحلیلِ ابعادی نشان دهید غلط است و شکلِ درست را بنویسید.\n\n\nتمرین 2.16 با روشِ ریلی شکلِ دورهٔ تناوبِ آونگی به طولِ \\(\\ell\\) در شتابِ گرانشِ \\(g\\) را بیابید.\n\n\nتمرین 2.17 باد از 225° با تندیِ 12 m/s می‌وزد. مؤلفه‌های \\(u\\) و \\(v_\\text{N}\\) را بیابید و بگویید باد به کدام سو می‌رود.\n\n\nتمرین 2.18 میانگینِ برداری و میانگینِ حسابیِ سه جهتِ 340°، 20° و 10° را بیابید.\n\n\nتمرین 2.19 ولت‌متری با دقتِ ±(0.5 % + 2 digits) و رقمِ آخرِ 0.1 V، 1091.0 V را نشان می‌دهد. حدِ خطا و عدمِ قطعیتِ استاندارد را بیابید.\n\n\nتمرین 2.20 شش خوانشِ ولتاژِ یک ماژول: 41.92، 41.97، 41.95، 41.90، 41.99 و 41.93 V. میانگین، \\(s\\)، \\(u(\\bar x)\\) و عدمِ قطعیتِ گستردهٔ ۹۵ درصد را بیابید.\n\n\nتمرین 2.21 اگر \\(P = VI\\) و عدمِ قطعیتِ نسبیِ مستقلِ \\(V\\) و \\(I\\) به ترتیب 0.3 % و 0.4 % باشد، عدمِ قطعیتِ نسبیِ \\(P\\) چیست؟\n\n\nتمرین 2.22 چهار قطعه با رواداریِ ±0.5 mm پشتِ سرِ هم‌اند. انباشت را با بدترین حالت و ریشهٔ مجموعِ مربعات بیابید و بگویید هر روش چه فرضی دارد.\n\n\n\n2.13.3 پلهٔ ۳: کاربرد در نیروگاهِ P\n\nتمرین 2.23 با نتیجه‌های بستهٔ داده (1.0.0، S0)، تولیدِ ویژهٔ خورشیدی، ضریبِ ظرفیتِ آن بر دو مبنا و ضریبِ ظرفیتِ بادی را دوباره حساب کنید و در یک جدول با مبنا بنویسید.\n\n\nتمرین 2.24 شبکهٔ جمع‌آوریِ 33 kV اگر 60 MW را با ضریبِ توانِ 0.95 ببرد، توانِ ظاهری و جریانِ خط چیست؟ همین در 132 kV؟\n\n\nتمرین 2.25 اگر تندی‌های ارتفاعِ 80 m بستهٔ داده در منحنیِ توانِ ارتفاعِ توپی گذاشته شوند، تولیدِ بادی چند درصد عوض می‌شود؟ (از خروجیِ برنامهٔ پاسخ‌نامه استفاده کنید و نتیجه را با مثال 2.12 مقایسه کنید.)\n\n\nتمرین 2.26 چگالیِ هوای ساختگاهی با فشارِ 845 hPa و دمای 12 °C را بیابید و با 1.225 kg/m³ مقایسه کنید.\n\n\nتمرین 2.27 عدمِ قطعیتِ نسبیِ چگالیِ توانِ باد را برای \\(u(v)/v = 1.5\\,\\%\\) و \\(u(\\rho)/\\rho = 0.5\\,\\%\\) بیابید. کدام جزء مهم‌تر است؟\n\n\nتمرین 2.28 اگر حدِ خطای هر حلقهٔ زنجیرِ کنتورِ فروشِ نیروگاهِ P 0.5 % باشد، حدِ ترکیبی (دو روش) و اثرش بر 289.8 GWh چیست؟\n\n\nتمرین 2.29 بازدهِ تضمین‌شده 98.5 % و \\(U = 0.20\\) واحدِ درصد است. برای بازده‌های اندازه‌گیری‌شدهٔ 98.65، 98.75 و 98.25 % با هر دو قاعده تصمیم بگیرید.\n\n\nتمرین 2.30 کنتوری با برچسبِ «پایانِ بازه، UTC» سطرِ 2023-12-31 20:00 را فرستاده است. برچسبِ همین بازه در قراردادِ بستهٔ داده چیست؟\n\n\nتمرین 2.31 این نتیجه‌ها را با قاعدهٔ گزارش بنویسید: \\(y = 1947.23\\) با \\(U = 58.4\\)؛ \\(y = 0.18512\\) با \\(U = 0.00734\\)؛ \\(y = 97\\,304\\) با \\(U = 3890\\).\n\n\nتمرین 2.32 بستهٔ داده در نسخهٔ 1.0.0 است. شمارهٔ نسخه را پس از هر تغییر بنویسید: (الف) افزودنِ یک سناریوی باتریِ تازه؛ (ب) اصلاحِ یک خطا که تندی‌های همهٔ ساعت‌ها را 2 % عوض می‌کند؛ (پ) اصلاحِ یک غلطِ تایپی در توضیح.\n\n\nتمرین 2.33 شمارهٔ هفتمین نقشهٔ عمرانیِ نیروگاهِ P چیست؟ بازنگریِ پس از Z و پس از تأییدِ Z چیست؟\n\n\nتمرین 2.34 اگر در مثال 2.35 عدمِ قطعیتِ \\(f_v\\) پنج درصد بود، \\(u_\\text{c}\\) تولیدِ کل با روشِ مرتبهٔ اول تقریباً چقدر می‌شد؟\n\n\n\n2.13.4 پلهٔ ۴: طراحی و وارسی\n\nتمرین 2.35 برگهٔ ورودی‌های محاسبهٔ فیدرِ DC فصلِ ۶ را طراحی کنید: ستون‌ها، ورودی‌ها با منبع و وضعیت، و قاعده‌هایی که از ثابت‌های پنهان جلوگیری کنند.\n\n\nتمرین 2.36 برای محاسبهٔ تولیدِ خورشیدیِ نیروگاهِ P یک برنامهٔ وارسیِ مستقل با دست‌کم چهار روشِ متفاوت بنویسید. هر روش کدام دسته از خطاها را می‌گیرد؟\n\n\nتمرین 2.37 می‌خواهید رشته‌هایی را که دو درصد کم‌کار می‌کنند با اندازه‌گیریِ جریان پیدا کنید. آمپرمترِ مثال 2.24 کافی است؟ مشخصاتِ لازم و روشِ اندازه‌گیری را پیشنهاد کنید.\n\n\nتمرین 2.38 بودجهٔ عدمِ قطعیتِ اندازه‌گیریِ توانِ یک ماژول در ساختگاه را طراحی کنید: منبع‌ها، نوع، توزیع و این‌که کدام احتمالاً بزرگ‌ترین است.\n\n\nتمرین 2.39 برای ضمانتِ بازدهِ اینورتر قاعدهٔ تصمیم پیشنهاد کنید و بگویید ریسک را میانِ خریدار و فروشنده چطور تقسیم می‌کند.\n\n\nتمرین 2.40 در مثال 2.18 بیشترین رواداریِ پهنای ماژول چیست که در بدترین حالت دست‌کم 10 mm فاصلهٔ آزاد بماند؟\n\n\nتمرین 2.41 فرادادهٔ خاستگاهِ لازم برای نصبِ یک پیرانومترِ تازه روی ایستگاهِ هواشناسیِ نیروگاه را بنویسید.\n\n\nتمرین 2.42 سه فرضِ تازه برای فیدرِ DC بنویسید (با شناسه، وضعیت، اثر، حساسیت و سرنوشت) که بتوانند پس از A-030 در دفتر بنشینند.\n\n\nتمرین 2.43 تلفاتِ گردوغبار به‌طورِ میانگین 2 % تولیدِ خورشیدی را کم می‌کند و ±۱ واحدِ درصد نامطمئن است. در بیانیهٔ تولید چطور با آن رفتار می‌کنید؟\n\n\nتمرین 2.44 در این یادداشت خطاها را بیابید: «باتریِ S1: \\(20\\ \\text{MW} \\times 40\\ \\text{MWh} = 800\\ \\text{MWh}\\)؛ انرژیِ سالانهٔ کاملِ بادی \\(60\\ \\text{MW}/8760\\ \\text{h}\\)؛ ضریبِ ظرفیتِ خورشیدی \\(1622/8784\\)؛ شدتِ تابشِ سالانه 1947 W/m².»\n\n\n\n2.13.5 پلهٔ ۵: تسلط\n\nتمرین 2.45 پیش‌نویسی می‌گوید تولیدِ بادیِ نیروگاهِ P «\\(12 \\times 5\\ \\text{MW} \\times 8760\\ \\text{h} \\times 0.45\\)» است. آن را ممیزی کنید: خطای روش، مقدارِ مدل، و آنچه باید در برگهٔ محاسبه نوشته شود.\n\n\nتمرین 2.46 بیانیهٔ تولیدِ مثال 2.44 را برای عدمِ قطعیت‌های پنج درصدیِ \\(f_v\\) و \\(f_H\\) تکرار کنید. P90 چقدر جابه‌جا می‌شود و این برای تأمینِ مالی چه معنایی دارد؟\n\n\nتمرین 2.47 خلاصهٔ یک رویهٔ کنترلِ مدارک برای نیروگاهِ P (یک صفحه) بنویسید: شماره‌گذاری، بازنگری، وضعیت، بازبینی، بایگانی و دسترسی.\n\n\nتمرین 2.48 دو مشاور P50 نیروگاهِ P را 290 و 273 GWh گزارش کرده‌اند. دست‌کم چهار علتِ ممکن را از این فصل بیابید و بگویید از هر مشاور چه شاهدی می‌خواهید.\n\n\nتمرین 2.49 بیانیهٔ تولیدِ اصلاح‌شده با چگالی را کامل بنویسید و توضیح دهید چرا عدمِ قطعیتِ نسبی‌اش کمی بیشتر از حالتِ بی‌اصلاح است.\n\n\nتمرین 2.50 سه محدودیتِ L-1 تا L-3 برگهٔ PLP-GEN-CAL-0002 را ارزیابی کنید و برای هر کدام برنامهٔ شاهد، فصلِ پاسخ‌دهنده و اثرِ احتمالی بر عدد بنویسید.\n\n\nتمرین 2.51 آزمایشگاهِ ۲ را در تندیِ 3.5 m/s تکرار کنید. توزیعِ توان را توصیف کنید و بگویید چرا روشِ مرتبهٔ اول این‌جا گمراه‌کننده است.\n\n\nتمرین 2.52 سه عادتِ این فصل را نام ببرید که به نظرتان پرهزینه‌ترین خطاهای یک پروژهٔ نیروگاهی را پیشگیری می‌کنند، و برای هر کدام نشان دهید در ممیزیِ مثال 2.42 کجا اثر کرد.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/02-units-and-records.html#sec-ch02-solutions",
    "href": "chapters/02-units-and-records.html#sec-ch02-solutions",
    "title": "2  یکاها، ابعاد و سوابقِ مهندسی",
    "section": "2.14 پاسخ‌نامه و راه‌حل‌ها",
    "text": "2.14 پاسخ‌نامه و راه‌حل‌ها\nعددهای این بخش را برنامهٔ companion/ch02/solutions.py تولید کرده است؛ خروجیِ کاملِ آن در پایانِ همین بخش آمده است. پاسخِ پرسش‌های طراحی و تسلط معیارِ ارزیابی است، نه یک پاسخِ یکتا.\n\nحل. تمرین 2.1. ثانیه (زمان، \\(\\Delta\\nu_\\text{Cs}\\))، متر (طول، \\(c\\))، کیلوگرم (جرم، \\(h\\))، آمپر (جریان، \\(e\\))، کلوین (دما، \\(k_\\text{B}\\))، مول (مقدارِ ماده، \\(N_\\text{A}\\))، کاندلا (شدتِ نور، \\(K_\\text{cd}\\)). ثابت در هر آزمایشگاهی در دسترس است و فرسوده نمی‌شود؛ جسم یکتا، آسیب‌پذیر و ناپایدار است.\n\n\nحل. تمرین 2.2. \\(3.6\\ \\text{MJ} = 1\\ \\text{kWh}\\)؛ \\(2\\ \\text{GWh} = 7.2\\ \\text{TJ}\\)؛ \\(132\\ \\text{kV} = 132\\,000\\ \\text{V}\\) (P02).\n\n\nحل. تمرین 2.3. 15 kW (پیشوندِ کیلو کوچک، W بزرگ)؛ 33 kV (V بزرگ)؛ برای انرژی 5 MWh (کوچک‌نویسیِ M و W غلط است و «بر ساعت» آهنگ می‌سازد)؛ 2.5 mm² (فاصله و بالانویس)؛ \\(V_\\text{DC} = 1500\\ \\text{V}\\) (اطلاعات به یکا نمی‌چسبد).\n\n\nحل. تمرین 2.4. \\(3 \\times 5 \\times 4 = 60\\ \\text{MWh} = 216\\ \\text{GJ}\\) (P04).\n\n\nحل. تمرین 2.5. صحت: نزدیکیِ یک نتیجه به مقدارِ واقعی (کیفی). درستی: نزدیکیِ میانگینِ بسیاری نتیجه به مرجع؛ مثال: بادسنجِ کالیبره‌شده. دقت: نزدیکیِ نتیجه‌های تکراری به یکدیگر؛ مثال: پراکندگیِ ده خوانشِ جریانِ رشته (مثال 2.30).\n\n\nحل. تمرین 2.6. 0.0302: سه؛ 302.0: چهار؛ \\(3.020\\times10^4\\): چهار؛ 30200: مبهم (سه تا پنج)؛ باید به نمادِ علمی نوشته شود.\n\n\nحل. تمرین 2.7. کالیبراسیون رابطهٔ نشانه و مرجع را با عدمِ قطعیت اندازه می‌گیرد؛ تنظیم ابزار را تغییر می‌دهد؛ وارسیِ عملکرد فقط حکمِ «می‌خواند/نمی‌خواند» نسبت به یک حد می‌دهد.\n\n\nحل. تمرین 2.8. نتیجه‌ای که با زنجیرِ پیوستهٔ مستندِ کالیبراسیون‌ها، هر یک با عدمِ قطعیتِ اعلام‌شده، به مرجع (تعریف‌های SI) وصل است. ردیابی‌پذیری یعنی عدمِ قطعیت معلوم است، نه کوچک (بخش 2.4.4).\n\n\nحل. تمرین 2.9. سربرگ، هدف و دامنه، ورودی‌ها، فرض‌ها، روش، محاسبه، نتیجه‌ها، وارسی‌ها، محدودیت‌ها، مرجع‌ها و تاریخچه (بخش 2.5.2). بازنگری نسخه را می‌گوید و وضعیت کاربردِ مجاز را؛ برای کارگاه وضعیت مهم‌تر است: سندِ «برای بازبینی» ساخته نمی‌شود.\n\n\nحل. تمرین 2.10. نوعِ الف از آمارِ تکرار (مثال: \\(s/\\sqrt n\\) برای ده خوانشِ جریان)؛ نوعِ ب از هر دانشِ دیگر (مثال: حدِ خطای برگهٔ داده با توزیعِ مستطیلی، \\(a/\\sqrt3\\)).\n\n\nحل. تمرین 2.11. \\(6.2 \\times 365 = 2263\\ \\text{kWh/m}^2\\) و میانگینِ شبانه‌روزی \\(2263\\,000/8760 = 258.3\\ \\text{W/m}^2\\) (P11).\n\n\nحل. تمرین 2.12. \\(90 \\times \\tfrac16\\ \\text{h} = 15.0\\ \\text{MWh}\\)؛ جمعِ خامِ «۹۰» شش برابر زیاد است (P12).\n\n\nحل. تمرین 2.13. \\(41\\,000/25 = 1640\\ \\text{kWh/kWp}\\) و \\(\\text{CF}_\\text{DC} = 1640/8760 = 0.187\\) (P13).\n\n\nحل. تمرین 2.14. \\(\\bar v = 7\\)، \\(\\overline{v^3} = 448\\)، \\(\\bar v^3 = 343\\)، \\(K_\\text{e} = 1.306\\) (P14).\n\n\nحل. تمرین 2.15. بُعدِ عبارتِ نوشته‌شده\n\\[\n\\frac{\\mathsf{L}\\cdot\\mathsf{I}}{\\mathsf{M\\,L^{3}\\,T^{-3}\\,I^{-2}}\\cdot\\mathsf{L^{2}}}\n= \\mathsf{M^{-1}\\,L^{-4}\\,T^{3}\\,I^{3}}\n\\]\nاست که ولتاژ نیست. شکلِ درست \\(\\Delta V = 2\\rho_\\text{el}LI/A\\) است با بُعدِ \\(\\mathsf{M\\,L^{2}\\,T^{-3}\\,I^{-1}}\\).\n\n\nحل. تمرین 2.16. \\(T = k\\,\\ell^{a} g^{b}\\): برای \\(\\mathsf{L}\\): \\(a + b = 0\\)؛ برای \\(\\mathsf{T}\\): \\(-2b = 1\\). پس \\(b = -\\tfrac12\\) و \\(a = \\tfrac12\\): \\(T = k\\sqrt{\\ell/g}\\) (نظریه: \\(k = 2\\pi\\)).\n\n\nحل. تمرین 2.17. \\(u = +8.485\\ \\text{m/s}\\) و \\(v_\\text{N} = +8.485\\ \\text{m/s}\\)؛ باد از جنوب‌غرب به سوی شمال‌شرق می‌رود (P17).\n\n\nحل. تمرین 2.18. میانگینِ برداری حدودِ 3.5° و میانگینِ حسابی 123.3° (غلط) (P18).\n\n\nحل. تمرین 2.19. حدِ خطا \\(1091.0 \\times 0.005 + 2 \\times 0.1 = 5.66\\ \\text{V}\\)؛ \\(u = 5.66/\\sqrt3 = 3.26\\ \\text{V}\\) (P19).\n\n\nحل. تمرین 2.20. \\(\\bar x = 41.943\\ \\text{V}\\)، \\(s = 0.0333\\ \\text{V}\\)، \\(u(\\bar x) = 0.0136\\ \\text{V}\\)؛ با پنج درجهٔ آزادی \\(k = 2.571\\) و \\(U = 0.035\\ \\text{V}\\) (P20).\n\n\nحل. تمرین 2.21. \\(\\sqrt{0.3^2 + 0.4^2} = 0.50\\,\\%\\) (P21).\n\n\nحل. تمرین 2.22. بدترین حالت ±2.0 mm (همه هم‌زمان در یک حد)؛ ریشهٔ مجموعِ مربعات ±1.0 mm (مستقل، متمرکز، و هر رواداری با یک احتمالِ یکسان، مثلاً سه انحرافِ معیار) (P22).\n\n\nحل. تمرین 2.23. تولیدِ ویژه 1622 kWh/kWp؛ ضریبِ ظرفیتِ خورشیدی 0.185 بر DC و 0.222 بر AC؛ بادی 0.366 (P23؛ جدول 2.5).\n\n\nحل. تمرین 2.24. \\(S = 63.16\\ \\text{MVA}\\)؛ \\(I = 1105.0\\ \\text{A}\\) در 33 kV و \\(276.2\\ \\text{A}\\) در 132 kV (P24).\n\n\nحل. تمرین 2.25. 180.7 GWh در برابرِ 192.5 GWh، یعنی −6.2 %؛ کمتر از خطای −14 % تندی‌های 60 m، چون 80 m به توپی نزدیک‌تر است (P25).\n\n\nحل. تمرین 2.26. \\(\\rho = 84\\,500/(287.05 \\times 285.15) = 1.0323\\ \\text{kg/m}^3\\)، یعنی 15.7 % کمتر از 1.225 (P26).\n\n\nحل. تمرین 2.27. \\(\\sqrt{(3\\times1.5)^2 + 0.5^2} = 4.53\\,\\%\\)؛ تندی با فاصلهٔ زیاد مهم‌تر است (P27).\n\n\nحل. تمرین 2.28. ریشهٔ مجموعِ مربعات 0.87 %، بدترین حالت 1.5 %؛ روی 289.8 GWh حدودِ 2.5 GWh در سال (P28).\n\n\nحل. تمرین 2.29. 98.65: محافظت‌شده نامعین، ساده پذیرش؛ 98.75: هر دو پذیرش؛ 98.25: هر دو رد (P29).\n\n\nحل. تمرین 2.30. بازهٔ ۱۹:۰۰ تا ۲۰:۰۰ UTC برابرِ ۲۳:۰۰ تا ۲۴:۰۰ به وقتِ +04:00 است: 2023-12-31T23:00:00+04:00 (P30).\n\n\nحل. تمرین 2.31. \\(1947 \\pm 58\\)؛ \\(0.1851 \\pm 0.0073\\)؛ \\(97\\,300 \\pm 3900\\) (P31).\n\n\nحل. تمرین 2.32. (الف) 1.1.0؛ (ب) 2.0.0 (همهٔ نتیجه‌ها عوض می‌شوند)؛ (پ) 1.0.1، با به‌روزرسانیِ مانیفست.\n\n\nحل. تمرین 2.33. PLP-CIV-DWG-0007؛ پس از Z، AA؛ پس از تأیید، 0 (P33).\n\n\nحل. تمرین 2.34. سهمِ باد \\(1.62 \\times 0.05 \\times 192.5 = 15.6\\ \\text{GWh}\\)، سهمِ خورشیدی 3.9 GWh، ترکیب حدودِ 16.1 GWh (P34).\n\n\nحل. تمرین 2.35. معیارها: هر ورودی یک سطر با شناسه، نام، مقدار، یکا، وضعیت، منبع؛ ثابت‌های فیزیکی (مقاومتِ ویژه، ضریبِ دمایی) هم ورودی‌اند با مرجع؛ هیچ عددی در فرمول؛ یکا در سرستون؛ قفلِ سلول‌های فرمول؛ سربرگ با شمارهٔ PLP-ELE-CAL-0001، بازنگری و وضعیت.\n\n\nحل. تمرین 2.36. نمونه: (۱) روشِ جمعِ سالانهٔ تابش (خطای جمع و مبنا)؛ (۲) نمونهٔ دستیِ چند ساعت (خطای فرمولِ ساعتی)؛ (۳) برآوردِ مرتبهٔ بزرگی و کرانِ ضریبِ ظرفیت (خطای مقیاس)؛ (۴) نگهبانِ ابعادی (خطای یکا)؛ (۵) مقایسهٔ مجموعِ ماهانه با سالانه (خطای جمع و زمان)؛ (۶) شکلِ روزانه در برابرِ شدتِ تابش (جابه‌جاییِ زمانی).\n\n\nحل. تمرین 2.37. نه: حدِ خطای 5 % در 13 A از اثرِ 2 % بزرگ‌تر است. معیار: عدمِ قطعیتِ مقایسه چند برابر کوچک‌تر از اثر (مثلاً زیرِ 0.5 %)؛ گسترهٔ کوچک‌تر یا ابزارِ دقیق‌تر؛ اندازه‌گیریِ نسبی همهٔ رشته‌ها با یک ابزار در بازهٔ کوتاه (تا خطای سامانمندِ مشترک خنثی شود) و پایشِ هم‌زمانِ تابش؛ و فقط با رویهٔ ایمنِ مجاز (فصلِ ۶).\n\n\nحل. تمرین 2.38. معیارها: شدتِ تابش (کالیبراسیون، جهت، تمیزی، طیف)، دمای سلول (حسگر و نماینده بودن)، ولتاژ و جریان (ابزار)، ناهماهنگیِ زمانی، تبدیل به شرایطِ استاندارد (مدل). بزرگ‌ترین جزء معمولاً تابش و تبدیل به شرایطِ استاندارد است، نه ولت‌متر (فصل‌های ۱۰ و ۵۰).\n\n\nحل. تمرین 2.39. معیارها: قاعده صریح (ساده یا محافظت‌شده با \\(w\\) مشخص)؛ اقدام در حالتِ نامعین (آزمونِ تکراری با ابزارِ دقیق‌تر، یا شخصِ ثالث)؛ ریسکِ پذیرشِ نادرست و ردِ نادرست برای هر طرف گفته شود؛ عدمِ قطعیتِ بیشینهٔ مجاز برای آزمون در قرارداد بیاید.\n\n\nحل. تمرین 2.40. \\(13t + 12 + 5 \\le 68 - 10\\) پس \\(t \\le 3.15\\ \\text{mm}\\)؛ رواداریِ ±3 mm کافی است (P40).\n\n\nحل. تمرین 2.41. معیارها: سازنده، مدل، سریال، رده؛ گواهیِ کالیبراسیون و حساسیتِ فردی؛ مختصات، ارتفاع، سمت و شیبِ نصب، تراز؛ سایه‌اندازی؛ ثبت‌کننده و پیکربندی؛ منطقهٔ زمانی و بازهٔ میانگین؛ تاریخ و نصاب؛ برنامهٔ تمیزکاری و بازدید؛ چکیدهٔ پرونده‌های خام.\n\n\nحل. تمرین 2.42. معیارها: شناسه‌های A-031 به بعد؛ هر سطر یک فرض؛ وضعیت «فرضی» با منبع؛ اثر (کدام محاسبه) و حساسیت (عددی)؛ سرنوشت (کدام شاهد، کدام فصل، چه کسی).\n\n\nحل. تمرین 2.43. 2 % سوگیری است: تولید را اصلاح کنید (یا جداگانه گزارش کنید) و فقط ±1 واحدِ درصد را، به‌صورتِ عدمِ قطعیتِ استانداردِ مناسب، به بودجه بیفزایید (مثال 2.44).\n\n\nحل. تمرین 2.44. حاصل‌ضربِ توان در انرژی انرژی نیست؛ انرژیِ باتری 40 MWh است. \\(60/8760\\) کمیتی بی‌معناست؛ انرژیِ کامل \\(60 \\times 8760 = 525\\,600\\ \\text{MWh}\\). ضریبِ ظرفیت باید با ۸۷۶۰ ساعت باشد: 0.185. 1947 تابشِ دریافتی است با یکای kWh/m²، نه شدتِ تابش (P44).\n\n\nحل. تمرین 2.45. ضریبِ ظرفیتِ 0.45 فرض شده، نه حساب؛ نتیجهٔ 236.5 GWh با مدلِ ساعتی (192.5 GWh، ضریبِ ظرفیت 0.366) 23 % فاصله دارد. برگه باید منبعِ ضریب را بدهد یا آن را با سری‌زمانی و منحنیِ توان جایگزین کند، و تلفات و چگالی را بنویسد (P45).\n\n\nحل. تمرین 2.46. با پنج و پنج درصد، P90 از 276.6 به 268.2 GWh می‌رسد و انحرافِ معیار از 10.1 به 16.3 GWh. وام‌دهنده معمولاً بدهی را بر P90 یا پایین‌تر می‌سنجد؛ پس عدمِ قطعیتِ بیشتر یعنی وامِ کمتر یا گران‌تر، حتی با P50 یکسان (P46؛ فصلِ ۲۱).\n\n\nحل. تمرین 2.47. معیارها: نظامِ شماره (جدول 2.13)؛ قاعدهٔ بازنگری و وضعیت و گذارها؛ مسئولِ هر گام؛ برگهٔ پاسخ به نظرها و قاعدهٔ بستن؛ نام‌گذاریِ پرونده؛ بایگانی بدونِ حذف؛ دسترسی و مالکیت؛ نگهداری تا پایانِ عمر.\n\n\nحل. تمرین 2.48. نمونه‌ها: اصلاحِ چگالی (حدودِ 16 GWh)؛ ارتفاعِ تندیِ به‌کاررفته؛ مبنای تولید یا صادرات؛ تلفات و در دسترس بودن؛ دادهٔ منبع و تابعِ کالیبراسیون؛ دورهٔ داده و اصلاحِ بلندمدت؛ قراردادِ زمان. شاهد: برگهٔ محاسبه با ورودی‌ها، منبع‌ها، چکیده‌ها و محدودیت‌ها از هر دو.\n\n\nحل. تمرین 2.49. «P50 حدودِ 273 GWh و P90 حدودِ 260 GWh، فقط عدمِ قطعیتِ آموزشیِ منبع، با اصلاحِ مرتبهٔ اولِ چگالی؛ …». انحرافِ معیارِ مطلق تقریباً همان است (10.1 GWh) ولی میانگین کمتر شده، پس عدمِ قطعیتِ نسبی از 3.5 به 3.7 % می‌رسد (مثال 2.44).\n\n\nحل. تمرین 2.50. معیارها: L-1 (مدلِ لامپ‌شده): مدلِ هندسی و تلفاتِ تفکیکی در فصل‌های ۱۰، ۱۱ و ۱۵، اثر چند درصد در هر دو سو؛ L-2 (چگالی): منحنیِ توانِ سازنده (U-013)، فصل‌های ۴ و ۱۱، حدودِ −8.5 % بادی؛ L-3 (یک سالِ ساختگی): اندازه‌گیری و اصلاحِ بلندمدت در فصل‌های ۱۲، ۱۳ و ۱۶، اثر نامعلوم و احتمالاً بزرگ‌ترین.\n\n\nحل. تمرین 2.51. روشِ مرتبهٔ اول 141 ± 92 kW می‌دهد؛ مونت‌کارلو میانگینِ 158 kW و بازهٔ ۹۵ درصدِ 2 تا 381 kW با حدودِ ۲ درصد نمونه‌ی صفر (زیرِ نخستین نقطهٔ غیرِصفرِ منحنی). توزیع نامتقارن و به صفر چسبیده است؛ «± یک عدد» آن را نمی‌تواند بیان کند (P51).\n\n\nحل. تمرین 2.52. معیارها: دست‌کم سه عادت از این فهرست با نمونهٔ مشخص در ممیزی: نوشتنِ یکا و مبنا (C-01، C-09)؛ برآوردِ مرتبهٔ بزرگی (گامِ ۱)؛ نگهبانِ ابعادی (C-02)؛ جدا کردنِ سوگیری از عدمِ قطعیت (C-05)؛ وارسیِ مستقل با روشِ دیگر (گامِ ۵)؛ سابقهٔ نسخه‌دار با نظرهای بسته (گامِ ۷).\n\nخروجیِ برنامهٔ پاسخ‌نامه.\nP02: 3.6 MJ = 1.000 kWh; 2 GWh = 7.2 TJ; 132 kV = 132,000 V\nP04: 3 x 5 MW x 4 h = 60 MWh = 216 GJ\nP11: annual 2263 kWh/m2; mean irradiance 258.3 W/m2\nP12: energy = 90 x (1/6) h = 15.0 MWh\nP13: Y_sp = 41,000 MWh / 25 MWp = 1,640 kWh/kWp; CF_DC = 0.187\nP14: mean 7.0 m/s; mean of cubes 448; cube of mean 343; K_e = 1.306\nP17: u = +8.485 m/s; v_N = +8.485 m/s (towards north-east)\nP18: vector mean 3.5 deg; arithmetic mean 123.3 deg\nP19: limit +-5.66 V; u = 3.26 V\nP20: mean 41.943 V; s = 0.0333 V; u(mean) = 0.0136 V; t(95 %, 5) = 2.571; U =\n     0.035 V\nP21: u(P)/P = 0.50 %\nP22: worst case +-2.0 mm; RSS +-1.0 mm\nP23: PV 97.3 GWh: Y_sp 1,622 kWh/kWp, CF_DC 0.185, CF_AC 0.222; wind CF 0.366\nP24: S = 63.16 MVA; I = 1105.0 A; at 132 kV 276.2 A\nP25: 80 m speeds in the hub curve: 180.7 GWh vs 192.5 GWh (-6.2 %)\nP26: rho = 1.0323 kg/m3 (-15.7 % from 1.225)\nP27: u(w)/w = 4.53 %\nP28: RSS 0.87 %; worst case 1.5 %; RSS on 289.8 GWh = 2.51 GWh\nP29: eta 98.65 U 0.2: guarded inconclusive, simple accept\nP29: eta 98.75 U 0.2: guarded accept, simple accept\nP29: eta 98.25 U 0.2: guarded reject, simple reject\nP30: hour-ending 2023-12-31 20:00 UTC = 19:00-20:00 UTC = 23:00-24:00 at\n     +04:00; label 2023-12-31T23:00:00+04:00\nP31: y 1947.23, U 58.4 -&gt; 1947 +- 58\nP31: y 0.18512, U 0.00734 -&gt; 0.1851 +- 0.0073\nP31: y 97304.0, U 3890.0 -&gt; 97300 +- 3900\nP33: PLP-CIV-DWG-0007; after Z: AA; approved: 0; 3rd environmental report:\n     PLP-ENV-REP-0003\nP34: wind 15.6 GWh, PV 3.9 GWh, combined 16.1 GWh (first order, sensitivity\n     1.62)\nP40: 13 t + 12 x 1 + 5 &lt;= 68 - 10 -&gt; t &lt;= 3.15 mm (choose +-3 mm)\nP46: u(f_v) 3 %, u(f_H) 4 %: P50 289.8, P90 276.6, std 10.1 GWh\nP46: u(f_v) 5 %, u(f_H) 5 %: P50 289.8, P90 268.2, std 16.3 GWh\nP51: at 3.5 m/s: linear 141 +- 92 kW; MC mean 158 kW, std 96 kW, 95 % 2 .. 381\n     kW; 2 % of draws give zero power (below cut-in)\nP45: draft: 12 x 5 MW x 8760 h x 0.45 = 236.5 GWh (CF assumed, not computed);\n     model: 192.5 GWh, CF 0.366\nP44: BESS 20 MW x 40 MWh is not an energy; 40 MWh is the energy; 60 MW / 8760\n     h = 0.00685 MW/h is a meaningless quantity; 60 MW x 8760 h = 525,600 MWh;\n     1622 kWh/kWp / 8760 h = 0.185; with 8784 h 0.185\n\n\n\n\nLuque, Antonio, و Steven Hegedus, ویراستاران. 2011. Handbook of Photovoltaic Science and Engineering. 2 ویرایش. Wiley.\n\n\nManwell, James F., Jon G. McGowan, و Anthony L. Rogers. 2009. Wind Energy Explained: Theory, Design and Application. 2 ویرایش. Wiley.\n\n\nTaylor, John R. 1997. An Introduction to Error Analysis: The Study of Uncertainties in Physical Measurements. 2 ویرایش. University Science Books.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>2</span>  <span class='chapter-title'>یکاها، ابعاد و سوابقِ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html",
    "href": "chapters/03-mathematics.html",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "",
    "text": "3.1 نقشهٔ فصل\nپیش‌نیازها: فصلِ ۲ (یکا، بُعد، رقم‌های بامعنا و عدمِ قطعیت)، حسابِ دبیرستانی و آشنایی با نمودار. این فصل از پایه شروع می‌کند، اما تند پیش می‌رود؛ اگر موضوعی برایتان تازه است، مثال‌های حل‌شده را با کاغذ و قلم دوباره بسازید. هر نتیجهٔ عددی را برنامه‌های companion/ch03/ تولید کرده‌اند و روش‌ها در کتابخانهٔ همراه آزمون شده‌اند.\nجایگاهِ این فصل در نیروگاهِ P. هر محاسبهٔ این کتاب یک مدلِ ریاضی است: رابطه‌ای میانِ کمیت‌ها که بخشی از واقعیت را با فرض‌هایی ساده‌سازی می‌کند. فصلِ ۲ یاد داد عدد را با یکا، مبنا و عدمِ قطعیت بنویسیم؛ این فصل ابزارِ ساختن، حل کردن و وارسیِ مدل‌ها را می‌دهد. همهٔ مثال‌ها روی نیروگاهِ P اند: جای خورشید بالای ساختگاه در عرضِ ۳۴ درجه، فاصلهٔ ردیف‌های خورشیدی، شیبِ منحنیِ توانِ توربین، شبکهٔ جمع‌آوریِ DC و AC، دمای کابل پس از افزایشِ بار، انرژیِ باتری در یک روز، توزیعِ تندیِ باد، همبستگیِ باد و آفتاب، و برنامه‌ریزیِ بهینهٔ باتری. در پایان، یک دفترِ مدل‌های نیروگاهِ P می‌سازیم که می‌گوید هر مدل کجا معتبر است و چگونه وارسی شده است.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-map",
    "href": "chapters/03-mathematics.html#sec-ch03-map",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nبا نسبت، توان، ریشه، لگاریتم و نمادِ علمی کار کند و رابطه‌های مقیاسی (مثلِ «دو برابر قطر، چهار برابر توان») را بی‌درنگ تشخیص دهد.\nبا مثلثات و بردار، جای خورشید، سایهٔ ردیف‌های خورشیدی و زاویهٔ تابش روی ماژول را حساب کند و دستگاه‌های مختصات را از هم جدا کند.\nتابع را بخواند، مشتق و مشتقِ جزئی را به‌عنوانِ «حساسیت» تفسیر کند، بیشینه و کمینه را بیابد (از جمله با قید) و انرژی، گرما و تلفاتِ انباشته را با انتگرال حساب کند.\nدستگاهِ معادله‌های خطی را بنویسد و حل کند، کمترین مربعات را به‌کار ببرد، مقدارِ ویژه را به‌عنوانِ «زمانِ طبیعیِ» یک سامانه بفهمد و پخشِ توانِ ساده را با ماتریس حساب کند.\nبا عددِ مختلط و فازور، امپدانس، توانِ مختلط و افتِ ولتاژِ یک کابلِ AC را حساب کند و مؤلفه‌های متقارنِ یک سامانهٔ سه‌فازِ نامتعادل را بیابد.\nمعادلهٔ دیفرانسیلِ مرتبهٔ اول را حل کند، ثابتِ زمانی و پایداری را تفسیر کند، متغیرِ حالت را به‌کار ببرد و روش‌های اویلر و رونگه-کوتا را با هم و با پاسخِ دقیق مقایسه کند.\nداده را با آمارِ توصیفی خلاصه کند، توزیعِ وایبول را به دادهٔ باد برازش دهد، بازهٔ اطمینان را با توجه به خودهمبستگی بسازد، رگرسیون و همبستگی را درست تفسیر کند و دادهٔ پرت را بیابد.\nریشه‌یابی، درون‌یابی و انتگرال‌گیریِ عددی را به‌کار ببرد، خطای گسسته‌سازی و بدحالی را بسنجد، یک برنامهٔ خطیِ کوچک را حل کند، تحلیلِ حساسیت انجام دهد و برای هر مدلِ ریاضی «کارتِ مدل» بنویسد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\n\\((2\\times10^{3})^{2}\\) و \\(\\sqrt{9\\times10^{4}}\\) را حساب کنید.\n\\(\\log_{10} 1000\\) و \\(\\ln e^{2}\\) چیست؟\nدر مثلثِ قائم‌الزاویه‌ای با وترِ ۵ و ضلعِ مقابلِ زاویهٔ \\(\\alpha\\) برابرِ ۳، \\(\\sin\\alpha\\) و \\(\\cos\\alpha\\) چیست؟\nشیبِ خطی که از \\((0, 1)\\) و \\((4, 9)\\) می‌گذرد چیست؟\nدستگاهِ \\(x + y = 7\\) و \\(x - y = 1\\) را حل کنید.\nمیانگین و میانهٔ ۲، ۳، ۳، ۸ و ۹ چیست؟\n\nپاسخ‌ها: (۱) \\(4\\times10^{6}\\) و \\(300\\)؛ (۲) \\(3\\) و \\(2\\)؛ (۳) \\(0.6\\) و \\(0.8\\)؛ (۴) \\(2\\)؛ (۵) \\(x = 4\\)، \\(y = 3\\)؛ (۶) میانگین \\(5\\)، میانه \\(3\\).",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-a",
    "href": "chapters/03-mathematics.html#sec-ch03-a",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.2 الف. از جبر تا حسابان",
    "text": "3.2 الف. از جبر تا حسابان\n\n3.2.1 نسبت، توان، ریشه و لگاریتم\nشهود. بسیاری از پرسش‌های مهندسی پیش از هر محاسبهٔ دقیق، پرسشِ مقیاساند: اگر قطرِ روتور را بیشتر کنیم، توان چقدر بیشتر می‌شود؟ اگر تندیِ باد ده درصد بیشتر باشد چه؟ پاسخِ این پرسش‌ها با توان‌ها داده می‌شود و کسی که آن‌ها را روان می‌خواند، پیش از باز کردنِ ماشین‌حساب جهت و بزرگیِ پاسخ را می‌داند.\nتوان‌ها و ریشه‌ها. قاعده‌های پایه، برای \\(a, b &gt; 0\\):\n\\[\n\\begin{aligned}\na^{m}a^{n} &= a^{m+n}, & \\frac{a^{m}}{a^{n}} &= a^{m-n}, & (a^{m})^{n} &= a^{mn},\\\\\n(ab)^{n} &= a^{n}b^{n}, & a^{1/n} &= \\sqrt[n]{a}\n\\end{aligned}\n\\tag{3.1}\\]\nاز آخرین قاعده می‌آید که اگر \\(y = k x^{n}\\)، تغییرِ نسبیِ \\(x\\) به توانِ \\(n\\) می‌رسد: \\(y_2/y_1 = (x_2/x_1)^{n}\\). این قانونِ مقیاس است و نیازی به دانستنِ \\(k\\) ندارد. توانِ باد با \\(D^{2}\\) (مساحت) و \\(v^{3}\\) می‌رود (مثال 2.16)؛ پس:\n\nمثال 3.1 (پنج پرسشِ مقیاس) پرسش. (الف) اگر قطرِ روتور از 150 به 170 m برسد، توانِ موجود در باد چند درصد بیشتر می‌شود؟ (ب) اگر تندی ده درصد بیشتر شود چه؟ (پ) تندی باید چند درصد بیشتر شود تا توان دو برابر شود؟ (ت) گسترهٔ توان‌ها در نیروگاه، از میلی‌واتِ یک حسگر تا 5 MW یک توربین، چند مرتبهٔ بزرگی است؟ (ث) کمیتی که با ثابتِ زمانیِ \\(\\tau\\) به‌طورِ نمایی کم می‌شود، کِی به یک درصدِ مقدارِ اولیه می‌رسد؟\nپاسخ.\nrotor diameter 150 m -&gt; 170 m: area ratio (170/150)^2 = 1.2844 (+28.4 %)\nwind 7.0 -&gt; 7.7 m/s (+10 %): power ratio 1.1^3 = 1.331 (+33.1 %)\nspeed for twice the power: 2^(1/3) = 1.2599 -&gt; +26.0 % speed\nlog10(5e6 W / 1e-3 W) = 9.7 orders of magnitude\ntime for an exponential decay to 1 %: t = tau ln(100) = 4.605 tau\nتفسیر. (الف) و (ب) نشان می‌دهند چرا توربین‌ها بزرگ‌تر و بلندتر می‌شوند: سیزده درصد قطرِ بیشتر، ۲۸ درصد توانِ بیشتر؛ و ارتفاعِ بیشتر یعنی بادِ تندتر. (پ) با ریشهٔ سوم پاسخ می‌دهد: \\(2^{1/3}\\). (ت) با لگاریتم: لگاریتمِ یک نسبت، «تعدادِ مرتبه‌های بزرگی» است. (ث) پاسخِ \\(\\tau \\ln 100 \\approx 4.6\\tau\\) را در بخش 3.3.7 بارها به‌کار می‌بریم. وارسی: \\(1.2844 \\approx 1.13^2\\) (درست).\n\nلگاریتم. لگاریتم معکوسِ توان است: \\(y = b^{x} \\iff x = \\log_b y\\). سه پایه رایج‌اند: \\(\\log_{10}\\) (مرتبهٔ بزرگی)، \\(\\ln = \\log_e\\) (لگاریتمِ طبیعی، با \\(e \\approx 2.718\\)، پایهٔ رشد و فروپاشیِ پیوسته) و \\(\\log_2\\) (دوبرابر شدن و نصف شدن؛ فصلِ ۵). قاعده‌ها:\n\\[\n\\begin{aligned}\n\\log(ab) &= \\log a + \\log b, & \\log\\frac{a}{b} &= \\log a - \\log b,\\\\\n\\log a^{n} &= n\\log a, & \\log_b y &= \\frac{\\ln y}{\\ln b}\n\\end{aligned}\n\\tag{3.2}\\]\nلگاریتم ضرب را به جمع تبدیل می‌کند؛ به همین دلیل نمودارهای لگاریتمی رابطه‌های توانی را به خطِ راست تبدیل می‌کنند: اگر \\(y = k x^{n}\\)، آن‌گاه \\(\\log y = \\log k + n\\log x\\)، و شیبِ خط روی محورهای لگاریتمی خودِ \\(n\\) است. از این ترفند در بخش 3.5 برای خواندنِ «مرتبهٔ دقتِ» روش‌های عددی استفاده می‌کنیم. و همان‌طور که فصلِ ۲ گفت، آرگومانِ لگاریتم باید بی‌بُعد باشد.\nنمادِ علمی و حسابِ ذهنی. \\(5\\ \\text{MW} = 5\\times10^{6}\\ \\text{W}\\) و \\(1\\ \\text{mW} = 10^{-3}\\ \\text{W}\\)؛ نسبتشان \\(5\\times10^{9}\\) است و \\(\\log_{10}(5\\times10^{9}) = 9.7\\). در نمادِ علمی ضرب یعنی ضربِ ضریب‌ها و جمعِ نماها؛ این ساده‌ترین راهِ برآوردِ مرتبهٔ بزرگی است (بخش 2.3.6).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر ارتفاعِ یک ماژول دو برابر و پهنایش سه برابر شود، مساحت چند برابر می‌شود؟\nتوانِ تلف‌شده در کابل با \\(I^{2}\\) می‌رود. اگر جریان ۲۰ درصد کم شود، تلفات چند درصد کم می‌شود؟\n\\(\\log_{10}(2\\times10^{-4})\\) را بی‌ماشین‌حساب تخمین بزنید.\nاگر \\(y = 3x^{1.5}\\)، روی نمودارِ لگاریتمی-لگاریتمی شیبِ خط چیست؟\nکمیتی که با ثابتِ زمانیِ 30 min کم می‌شود، کِی به نصف می‌رسد؟\nتندیِ باد از 6 به 7 m/s رسیده است. توانِ باد چند درصد بیشتر شده است؟\n\n\n\n\n\n3.2.2 حلِ معادله و بازآراییِ فرمول\nشهود. فرمول‌های مهندسی معمولاً یک کمیت را بر حسبِ بقیه می‌دهند: توان بر حسبِ تندی. اما پرسشِ کار اغلب وارونه است: «برای سه مگاوات چه تندی‌ای لازم است؟» بازآرایی یعنی جابه‌جا کردنِ جمله‌ها طوری که مجهول تنها در یک طرف بماند. قاعده ساده است: هر عملی را روی هر دو طرف انجام دهید، و عمل‌ها را به ترتیبِ وارونه باز کنید (آخرین عملی که روی مجهول انجام شده، اول باز می‌شود).\nمعادلهٔ درجهٔ دوم. وقتی مجهول هم به توانِ یک و هم به توانِ دو ظاهر می‌شود، \\(ax^{2} + bx + c = 0\\):\n\\[\nx = \\frac{-b \\pm \\sqrt{b^{2} - 4ac}}{2a}\n\\tag{3.3}\\]\nممیز \\(b^{2} - 4ac\\) می‌گوید چند جوابِ حقیقی هست: مثبت، دو جواب؛ صفر، یک جواب؛ منفی، هیچ. در مهندسی، دو جوابِ ریاضی معمولاً یک جوابِ فیزیکی دارند و باید آن را با معیاری (پایداری، بازده، محدوده) انتخاب کرد. و منفی شدنِ ممیز اغلب یعنی «این خواسته از نظرِ فیزیکی ممکن نیست».\n\nمثال 3.2 (تندیِ لازم و جریانِ یک رشتهٔ باتری) پرسش. (الف) فرمولِ توانِ باد را برای تندی بازآرایی کنید و تندیِ لازم برای 3 MW از روتورِ 150 m را با چگالیِ 1.055 kg/m³ و \\(C_p = 0.45\\) (فرضی) بیابید. (ب) رشتهٔ باتری‌ای با ولتاژِ مدارِ بازِ 800 V و مقاومتِ درونیِ 0.05 Ω (فرضی) باید 1 MW تحویل دهد. جریان چیست؟ بیشینهٔ توانِ ممکن چیست؟\nپاسخ. (الف) \\(P = \\tfrac12\\rho A C_p v^{3}\\)؛ دو طرف را بر \\(\\tfrac12\\rho A C_p\\) تقسیم و ریشهٔ سوم بگیرید. (ب) توانِ تحویلی ولتاژِ پایانه ضربِ جریان است: \\(P = (V - IR)\\,I\\)، یعنی \\(RI^{2} - VI + P = 0\\):\nrearranging P = 1/2 rho A v^3 Cp for v:  v = (2 P / (rho A Cp))^(1/3)\n  3 MW from a 150 m rotor at rho 1.055 kg/m3 and Cp 0.45 (assumed): v = 8.94\n    m/s\na battery string: open-circuit 800 V, internal resistance 0.05 ohm (assumed)\n  delivering P = (V - I R) I = 1 MW  -&gt;  R I^2 - V I + P = 0\n  I = (V -+ sqrt(V^2 - 4 R P)) / (2 R): 1366.8 A or 14633.2 A\n  the small root is the operating point: terminal voltage 731.7 V, efficiency\n    91.5 %\n  no real root above P_max = V^2/(4R) = 3.2 MW (the discriminant turns\n    negative)\nتفسیر. (الف) 8.94 m/s: بالاتر از تندیِ میانگینِ ساختگاه؛ توربین فقط بخشی از سال این توان را می‌دهد. (ب) دو ریشه: 1367 A با بازدهِ 91.5 % (نقطهٔ کارِ واقعی) و 14 633 A که در آن بیشترِ توان در مقاومتِ درونی تلف می‌شود (بی‌معنا و خطرناک). ممیز نشان می‌دهد که بیش از 3.2 MW از این رشته اصلاً ممکن نیست؛ همان «بیشینهٔ انتقالِ توانِ» فصلِ ۶. درس: هر جوابِ ریاضی را با فیزیک بسنجید.\n\n\n\n3.2.3 رشدِ ترکیبی، فروپاشی و دسی‌بل\nرشدِ ترکیبی. اگر کمیتی هر سال درصدِ ثابتی تغییر کند، تغییر ضربی است: پس از \\(n\\) سال، \\((1 + g)^{n}\\). با لگاریتم، زمانِ رسیدن به یک نسبتِ معین \\(n = \\ln(\\text{ratio})/\\ln(1 + g)\\) است؛ و «قاعدهٔ ۷۲» (زمانِ دو برابر شدن تقریباً \\(72/g\\,\\%\\)) یک تقریبِ ذهنیِ مفید است. افت‌های سالانه (فرسودگیِ ماژول، کاهشِ ظرفیتِ باتری) و افزایش‌های سالانه (تورمِ هزینه، نرخِ تنزیل؛ فصلِ ۲۱) همه همین شکل را دارند. نکتهٔ مهم: قرارداد یا برگهٔ داده باید بگوید افت خطی است یا ترکیبی؛ برای افت‌های کوچک و دوره‌های کوتاه تفاوت کم است، اما در ۲۵ سال محسوس می‌شود.\nدسی‌بل. صدا و بسیاری کمیت‌های دیگر در گستره‌ای بسیار بزرگ تغییر می‌کنند و با مقیاسِ لگاریتمیِ دسی‌بل بیان می‌شوند: \\(L = 10\\log_{10}(W/W_\\text{ref})\\) برای کمیت‌های توانی. چون دسی‌بل لگاریتم است، جمعِ دو منبع جمعِ دسی‌بل‌ها نیست؛ باید توان‌ها را جمع کرد: \\(L = 10\\log_{10}\\big(\\sum 10^{L_i/10}\\big)\\).\n\nمثال 3.3 (فرسودگی، تورم و صدای مزرعه) پرسش. (الف) ماژول‌ها سالانه نیم درصد افت دارند (فرضی). پس از ۲۵ سال، با فرضِ ترکیبی و خطی، چند درصدِ توانِ اولیه می‌ماند؟ میانگینِ تولید در طولِ عمر چند درصدِ سالِ اول است؟ (ب) افتِ ۲ درصدیِ باتری (A-011) پس از ده سال؟ (پ) هزینه‌ای با تورمِ سالانهٔ ۳ درصد کِی دو برابر می‌شود؟ (ت) دوازده توربین هر کدام با ترازِ توانِ صوتیِ 105 dB (فرضی) با هم چه ترازی دارند؟\nپاسخ.\nPV module degradation 0.5 % per year (assumed):\n  compound: 0.995^25 = 0.8822; linear 1 - 25 x 0.005 = 0.8750\n  mean output factor over 25 years (compound): 0.9422\n  years to lose 10 % (compound): ln(0.9)/ln(0.995) = 21.0\nBESS capacity fade 2 % per year (A-011), linear vs compound after 10 years:\n  linear 0.800; compound 0.98^10 = 0.8171\ncost escalation 3 % per year (assumed): price doubles in ln 2 / ln 1.03 = 23.4\n    years (rule of 72: 24)\ndecibels: L = 10 log10(W / W_ref); levels of independent sources add as powers\n  two equal sources: +10 log10(2) = +3.01 dB; twelve: +10.79 dB\n  12 turbines of sound power level 105 dB (assumed): 115.8 dB\n  85 dB + 85 dB = 88.0 dB; 85 dB + 75 dB = 85.4 dB (the quieter adds 0.4 dB)\n  free-field spreading from a point source: -20 log10(r2/r1); from 100 to 500\n    m -14.0 dB\n  real noise assessment uses standardised methods and local limits (chapter\n    33)\nتفسیر. (الف) پس از ۲۵ سال 88.2 % می‌ماند و میانگینِ عمر 94.2 % است: مدلِ مالی‌ای که فرسودگی را نادیده بگیرد، تولید را حدودِ شش درصد بیش‌برآورد می‌کند (فصل‌های ۱۵ و ۲۱). (ت) دوازده منبعِ برابر فقط 10.8 dB بیشتر از یک منبع‌اند، نه دوازده برابر؛ و افزودنِ منبعی ده دسی‌بل آرام‌تر تقریباً هیچ اثری ندارد. ارزیابیِ رسمیِ صدا روش‌های استاندارد و حدهای محلی دارد (فصلِ ۳۳)؛ این‌جا فقط ریاضیاتِ لگاریتمی را می‌بینیم.\n\n\n\n3.2.4 عددهای صحیح در طراحی\nمسئله. بسیاری از کمیت‌های طراحی صحیحاند: تعدادِ ماژول در رشته، رشته در جعبهٔ تجمیع، اینورتر، توربین. حلِ پیوسته (مثلاً «۴۱۹۵٫۸ رشته») باید به عددِ صحیح تبدیل شود، و گرد کردن ممکن است قیدی را بشکند یا هدف را بدتر کند. راهِ امن: گزینه‌های صحیحِ نزدیک را فهرست کنید و هر کدام را دوباره با همهٔ قیدها بسنجید. برای مسئله‌های بزرگ، برنامه‌ریزیِ خطیِ عدد صحیح این کار را نظام‌مند می‌کند (فصل‌های ۱۸ و ۲۲).\n\nمثال 3.4 (چند رشته، چند جعبه، چند اینورتر؟) پرسش. با رشته‌های ۲۶ ماژولیِ 550 W (A-015) و جعبه‌های تجمیعِ ۲۴ رشته‌ای (A-014)، چند جعبه ظرفیتِ نزدیک به 60 MWp می‌دهد؟ اگر اینورترهای 4.2 MW (فرضی) به‌کار روند، چند اینورتر و چه نسبتِ DC/ACای؟\nپاسخ.\nstrings of 26 x 550 W = 14.3 kWp; 60 MWp needs 4195.80 strings\n  combiner boxes take 24 strings each (A-014); options near 60 MWp:\n    174 boxes x 24 = 4176 strings = 59.717 MWp\n    175 boxes x 24 = 4200 strings = 60.060 MWp\n    176 boxes x 24 = 4224 strings = 60.403 MWp\n  11 inverters of 4.2 MW = 46.2 MW AC, DC/AC 1.300\n  12 inverters of 4.2 MW = 50.4 MW AC, DC/AC 1.192\n  13 inverters of 4.2 MW = 54.6 MW AC, DC/AC 1.100\n  integers break the smooth optimum: round, then check every constraint again\nتفسیر. ۱۷۵ جعبه، 60.06 MWp، نزدیک‌ترین گزینه است. با دوازده اینورتر ظرفیتِ AC به 50.4 MW و نسبتِ DC/AC به 1.19 می‌رسد. اما این‌که هر اینورتر چند جعبه می‌گیرد (۱۷۵ بر ۱۲ بخش‌پذیر نیست!) قیدِ صحیحِ دیگری است که چیدمانِ واقعی را تعیین می‌کند (فصلِ ۱۰). درس: عددهای صحیح زنجیرِ قیدها را می‌سازند و هر حلقه را باید وارسی کرد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(V = IR\\) را برای \\(R\\) و \\(P = I^{2}R\\) را برای \\(I\\) بازآرایی کنید.\nمعادلهٔ \\(x^{2} - 5x + 6 = 0\\) را حل کنید. ممیز چیست؟\nدر مثال 3.2، اگر رشته باید 3.5 MW بدهد چه می‌شود؟\nپس از ۱۰ سال با افتِ ترکیبیِ سالانهٔ ۰٫۷ درصد چند درصد می‌ماند؟\nدو منبعِ 90 و 87 dB با هم چه ترازی دارند؟\nچرا ۱۷۵ جعبه را نمی‌توان مساوی میانِ ۱۲ اینورتر تقسیم کرد؟ چه گزینه‌هایی هست؟\n\n\n\n\n\n3.2.5 دنباله، سری و ارزشِ زمانیِ پول\nشهود. بسیاری از پرسش‌های پروژه «جمعِ چیزهایی است که با الگویی منظم تغییر می‌کنند»: توربین‌هایی که هفته به هفته وارد مدار می‌شوند، تولیدی که هر سال کمی افت می‌کند، پولی که هر چه دیرتر برسد کم‌ارزش‌تر است. ریاضیات این جمع‌ها دنباله (فهرستِ مرتبِ عددها) و سری (جمعِ جمله‌های دنباله) است.\nسریِ حسابی. اگر هر جمله به اندازهٔ ثابتی از قبلی بیشتر باشد (\\(a, a + d, a + 2d, \\dots\\))، جمعِ \\(n\\) جمله میانگینِ جملهٔ اول و آخر ضربِ تعداد است:\n\\[\nS_n = \\frac{n}{2}\\big(2a + (n - 1)d\\big), \\qquad 1 + 2 + \\dots + n = \\frac{n(n + 1)}{2}\n\\tag{3.4}\\]\nسریِ هندسی. اگر هر جمله ضربِ ثابتی از قبلی باشد (\\(a, aq, aq^{2}, \\dots\\))، با ضربِ \\(S_n\\) در \\(q\\) و تفریق، جمله‌های میانی حذف می‌شوند:\n\\[\nS_n = a + aq + \\dots + aq^{n-1} = a\\,\\frac{1 - q^{n}}{1 - q}, \\qquad q \\neq 1\n\\tag{3.5}\\]\nاگر \\(|q| &lt; 1\\) باشد، با بزرگ شدنِ \\(n\\) جملهٔ \\(q^{n}\\) به صفر می‌رود و سریِ نامتناهی همگرا است: \\(S_\\infty = a/(1 - q)\\). این همان ایده‌ای است که سریِ تیلور (بخش 3.2.13) و بسیاری از روش‌های تکراری بر آن تکیه دارند.\nارزشِ زمانیِ پول. یک واحد پولِ امروز از یک واحد پولِ سالِ بعد ارزشمندتر است، چون می‌توان آن را سرمایه‌گذاری کرد (یا چون وام هزینه دارد). اگر نرخِ تنزیل \\(r\\) باشد، مبلغِ \\(C_t\\) در پایانِ سالِ \\(t\\) امروز این ارزش را دارد:\n\\[\n\\text{PV} = \\sum_{t=1}^{n} \\frac{C_t}{(1 + r)^{t}}\n\\tag{3.6}\\]\nاگر \\(C_t\\) ثابت باشد، این یک سریِ هندسی با \\(q = 1/(1 + r)\\) است و جمعِ آن ضریبِ ارزشِ فعلیِ اقساط (به انگلیسی annuity factor) را می‌دهد؛ وارونِ آن ضریبِ بازیافتِ سرمایه است، یعنی قسطِ سالانهٔ برابری که یک واحدِ امروز را بازپرداخت می‌کند:\n\\[\n\\begin{aligned}\n\\text{AF}(r, n) &= \\frac{1 - (1 + r)^{-n}}{r} \\\\\n\\text{CRF}(r, n) &= \\frac{1}{\\text{AF}(r, n)}\n\\end{aligned}\n\\tag{3.7}\\]\n\nمثال 3.5 (سه جمعِ منظم) پرسش. (الف) دوازده توربین هفته‌ای یکی وارد مدار می‌شوند (فرضی). در دوازده هفتهٔ نخست، چه کسری از تولیدِ «همهٔ توربین‌ها از روزِ اول» به دست می‌آید؟ (ب) با افتِ ترکیبیِ سالانهٔ ۰٫۵ درصد، جمعِ ضریب‌های تولیدِ ۲۵ سال چیست؟ (پ) ضریبِ ارزشِ فعلیِ اقساط و ضریبِ بازیافتِ سرمایه با نرخِ ۷ درصد و ۲۵ سال (فرضی) چیست؟\nپاسخ.\narithmetic series: 12 turbines energised one per week (assumed)\n  turbine-weeks in the first 12 weeks: 1 + 2 + ... + 12 = 12 x 13 / 2 = 78\n  share of full output during the ramp: 78 / 144 = 0.542\ngeometric series: output factor 0.995^t for t = 0..24 (0.5 %/yr degradation)\n  sum = (1 - 0.995^25) / (1 - 0.995) = 23.556; mean factor 0.9422\n  infinite sum 1 / (1 - 0.995) = 200 (only a bound: plants retire)\npresent value of 1 unit per year for 25 years at 7 % (assumed):\n  annuity factor (1 - 1.07^-25) / 0.07 = 11.654\n  capital recovery factor 1 / 11.654 = 0.0858 per year\nتفسیر. (الف) در دورهٔ ورودِ تدریجی فقط حدودِ نیمی از تولیدِ کامل به دست می‌آید؛ برنامهٔ مالی باید این را ببیند (فصل‌های ۴۹ و ۵۰). (ب) جمعِ 23.56 یعنی میانگینِ 0.942، همان عددِ مثال 3.3، این بار با فرمولِ بسته. سریِ نامتناهی 200 می‌دهد، اما نیروگاه عمرِ محدود دارد؛ همگرایی یک مرز است، نه پاسخ. (پ) یک واحد در سال به مدتِ ۲۵ سال امروز فقط 11.65 واحد می‌ارزد، نه ۲۵ واحد. وارسی: با \\(r \\to 0\\)، \\(\\text{AF} \\to n\\).\n\nهزینهٔ تراز‌شدهٔ انرژی. پرکاربردترین شاخصِ مقایسهٔ گزینه‌ها هزینهٔ تراز‌شدهٔ انرژی (به انگلیسی levelised cost of energy, LCOE) است: قیمتِ ثابتی که اگر برای هر مگاوات‌ساعت دریافت شود، ارزشِ فعلیِ درآمد درست برابرِ ارزشِ فعلیِ هزینه‌ها شود. پس هم هزینه و هم انرژی تنزیل می‌شوند:\n\\[\n\\text{LCOE} = \\frac{I_0 + \\sum_{t} O_t/(1 + r)^{t}}{\\sum_{t} E_t/(1 + r)^{t}}\n\\tag{3.8}\\]\nدر این‌جا \\(I_0\\) هزینهٔ سرمایه‌ای در سالِ صفر، \\(O_t\\) هزینهٔ بهره‌برداری و \\(E_t\\) انرژیِ سالِ \\(t\\) است. تنزیلِ انرژی گاهی عجیب به نظر می‌رسد («مگر انرژی پول است؟»)، اما نتیجهٔ مستقیمِ تعریف است: انرژیِ سال‌های دور درآمدِ سال‌های دور می‌آورد و درآمدِ دور کم‌ارزش‌تر است. ساختارِ کاملِ مالیِ پروژه (مالیات، وام، تورم، نرخِ تنزیلِ واقعی و اسمی) در فصلِ ۲۱ می‌آید؛ این‌جا فقط ریاضیاتِ سری را می‌بینیم.\n\nمثال 3.6 (هزینهٔ تراز‌شدهٔ نیروگاهِ P) پرسش. با تولیدِ سالِ اولِ بستهٔ داده (سناریوی S0)، افتِ ۰٫۵ درصدیِ خورشیدی و بدونِ افتِ بادی، هزینهٔ سرمایه‌ای ۱۰۰ میلیون واحد و هزینهٔ بهره‌برداریِ سالانهٔ 2.75 میلیون واحد (همه با پولِ ساختگی، A-037)، هزینهٔ تراز‌شده را با نرخ‌های ۵، ۷ و ۹ درصد حساب کنید. اگر کسی هزینه و انرژی را بی‌تنزیل جمع کند، چه عددی می‌گیرد؟\nپاسخ.\nPlant P, S0, data pack 1.0.0: PV 97.3 GWh (0.5 %/yr degradation), wind 192.5\n    GWh (none)\ncapex 100 million units at year 0, opex 2.75 million units/yr (A-037,\n    fictional)\n  discounted energy at 7 %, 25 years: 3.330 TWh (= 11.49 years of first-year\n    output)\n  PV of opex: 2.75 x 11.654 = 32.0 million units\n  rate 5 %: LCOE = 34.50 units/MWh\n  rate 7 %: LCOE = 39.65 units/MWh\n  rate 9 %: LCOE = 45.19 units/MWh\n  wrong (undiscounted) ratio: 23.75 units/MWh, flatters the project\n\n\n\n\n\n\nشکل 3.1: انرژیِ سالانهٔ نیروگاهِ P و ارزشِ فعلیِ همان انرژی با نرخِ ۷ درصد\n\n\n\nتفسیر. با نرخِ ۷ درصد، ۲۵ سال تولید فقط به اندازهٔ 11.5 سالِ تولیدِ سالِ اول «می‌ارزد» (شکل 3.1). دو نکتهٔ طراحی: (۱) هزینهٔ تراز‌شده به نرخِ تنزیل بسیار حساس است (34.5 تا 45.2 واحد، حدودِ ۳۰ درصد اختلاف)، چون بیشترِ هزینه در سالِ صفر و بیشترِ انرژی در آینده است؛ نیروگاه‌های تجدیدپذیر «سرمایه‌بر»ند. (۲) نسبتِ بی‌تنزیل (23.8) پروژه را حدودِ ۴۰ درصد ارزان‌تر از واقع نشان می‌دهد؛ این خطا در گزارش‌های غیرحرفه‌ای رایج است. محدودیت: هزینه‌ها ساختگی‌اند و مالیات، تورم و ساختارِ وام دیده نشده است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجمعِ \\(2 + 4 + \\dots + 40\\) چیست؟\nجمعِ \\(1 + 0.9 + 0.81 + \\dots\\) (نامتناهی) چیست؟\nارزشِ فعلیِ ۱۰۰ واحد در پایانِ سالِ سوم با نرخِ ۱۰ درصد چیست؟\nچرا \\(\\text{AF}(r, n)\\) با افزایشِ \\(r\\) کم می‌شود؟\nاگر نرخِ تنزیل صفر باشد، هزینهٔ تراز‌شده به چه کسرِ ساده‌ای تبدیل می‌شود؟\nچرا تنزیلِ انرژی در مخرجِ هزینهٔ تراز‌شده لازم است؟\n\n\n\n\n\n3.2.6 هندسه، مثلثات و دستگاهِ مختصات\nشهود. خورشید هر روز کمانی در آسمان می‌پیماید که بلندی‌اش به عرضِ جغرافیایی و فصل بستگی دارد. همین کمان تعیین می‌کند ردیف‌های ماژول چقدر از هم فاصله داشته باشند تا روی هم سایه نیندازند، و پرتو با چه زاویه‌ای به ماژول برسد. ابزارِ همهٔ این‌ها مثلثات است.\nتعریف‌ها. در مثلثِ قائم‌الزاویه با زاویهٔ \\(\\alpha\\):\n\\[\n\\sin\\alpha = \\frac{\\text{opposite}}{\\text{hypotenuse}},\\qquad\n\\cos\\alpha = \\frac{\\text{adjacent}}{\\text{hypotenuse}},\\qquad\n\\tan\\alpha = \\frac{\\sin\\alpha}{\\cos\\alpha}\n\\tag{3.9}\\]\nیعنی سینوس ضلعِ روبه‌رو به وتر، کسینوس ضلعِ مجاور به وتر، و تانژانت روبه‌رو به مجاور است؛ و \\(\\sin^{2}\\alpha + \\cos^{2}\\alpha = 1\\). زاویه‌ها در فرمول‌های مثلثاتیِ ریاضی به رادیان اند (\\(\\pi\\ \\text{rad} = 180^\\circ\\))؛ بسیاری از نرم‌افزارها sin را بر حسبِ رادیان می‌خواهند و فراموش کردنِ تبدیل، خطای رایجی است.\nجای خورشید. با سه زاویه می‌توان جای خورشید را حساب کرد (جزئیات و دقتِ بیشتر در فصلِ ۱۲):\n\nمیلِ خورشید \\(\\delta\\): زاویهٔ خورشید با صفحهٔ استوا؛ در طولِ سال میانِ \\(-23.45^\\circ\\) و \\(+23.45^\\circ\\) می‌گردد. تقریبِ رایج: \\(\\delta = 23.45^\\circ \\sin\\big(360^\\circ (284 + n)/365\\big)\\)، که \\(n\\) شمارهٔ روزِ سال است.\nزاویهٔ ساعتی \\(\\omega\\): هر ساعت ۱۵ درجه، صفر در ظهرِ خورشیدی، منفی در صبح.\nعرضِ جغرافیایی \\(\\phi\\): برای نیروگاهِ P، \\(34^\\circ\\) شمالی (فرضِ A-001).\n\nارتفاعِ خورشید از افق، \\(\\alpha_\\text{s}\\)، از قانونِ کسینوس‌های کروی به دست می‌آید:\n\\[\n\\sin\\alpha_\\text{s} = \\sin\\phi\\,\\sin\\delta + \\cos\\phi\\,\\cos\\delta\\,\\cos\\omega\n\\tag{3.10}\\]\nو در ظهرِ خورشیدی (\\(\\omega = 0\\)) ساده می‌شود به \\(\\alpha_\\text{s} = 90^\\circ - \\phi + \\delta\\). سمتِ خورشید (با قراردادِ «از شمال، ساعت‌گرد»ِ نیروگاهِ P) از رابطه‌ای مشابه می‌آید و برنامهٔ همراه آن را حساب می‌کند.\n\nمثال 3.7 (خورشید بالای نیروگاهِ P) پرسش. ارتفاعِ خورشید در ظهرِ خورشیدی و طولِ روز را برای انقلابِ زمستانی، اعتدال و انقلابِ تابستانی در عرضِ \\(34^\\circ\\) شمالی حساب کنید و مسیرِ خورشید را رسم کنید.\nپاسخ. طولِ روز از زاویهٔ ساعتیِ طلوع، \\(\\cos\\omega_\\text{s} = -\\tan\\phi\\tan\\delta\\)، به دست می‌آید: \\(2|\\omega_\\text{s}|/15\\) ساعت.\nsun at 34 deg N, solar time (Cooper declination)\nwinter solstice (355)  declination -23.45 deg, noon elevation 32.55 deg, day\n    9.73 h\nequinox (81)           declination  -0.00 deg, noon elevation 56.00 deg, day\n    12.00 h\nsummer solstice (172)  declination +23.45 deg, noon elevation 79.45 deg, day\n    14.27 h\n\n\n\n\n\n\nشکل 3.2: مسیرِ خورشید در عرضِ ۳۴ درجهٔ شمالی در سه روزِ شاخص (زمانِ خورشیدی)\n\n\n\nتفسیر. ارتفاعِ ظهر میانِ 32.55° و 79.45° می‌گردد و طولِ روز میانِ ۹٫۷ و ۱۴٫۳ ساعت. در تابستان خورشید از شمال‌شرق طلوع و در شمال‌غرب غروب می‌کند (شکل 3.2)؛ در زمستان کمانی کوتاه و پایین در جنوب دارد. وارسی: در اعتدال \\(\\delta = 0\\) و ارتفاعِ ظهر \\(90 - 34 = 56^\\circ\\) است (درست)، و روز دوازده ساعت (درست). حدِ اعتبار: فرمولِ میل تقریبی است (حدودِ یک درجه خطا) و شکست و ارتفاعِ محلی را نمی‌بیند؛ برای غربالگری بس است، برای کنترلِ ردیاب نه.\n\nفاصلهٔ ردیف‌ها. میزهای خورشیدیِ ثابت رو به جنوب و با شیب نصب می‌شوند. هر میز سایه‌ای به سمتِ شمال می‌اندازد و اگر ردیفِ بعدی در آن سایه باشد، تولید کم می‌شود (فصل‌های ۱۰ و ۱۴). ساده‌ترین معیار این است که در ظهرِ انقلابِ زمستانی، پایین‌ترین خورشیدِ ظهرِ سال، سایه به ردیفِ بعدی نرسد.\n\nمثال 3.8 (سایه و فاصلهٔ ردیف‌ها) پرسش. میزی با طولِ شیبِ 4.6 m (دو ماژول به‌صورتِ ایستاده) و شیبِ 25° (هر دو فرضی، A-031) در عرضِ \\(34^\\circ\\) نصب شده است. ارتفاعِ لبهٔ بالای میز، طولِ سایهٔ ظهرِ انقلابِ زمستانی، فاصلهٔ ردیف‌ها و «نسبتِ پوششِ زمین» (طولِ شیب تقسیم بر فاصلهٔ ردیف‌ها) را بیابید.\nپاسخ. ارتفاع \\(h = L\\sin\\beta\\)، تصویرِ افقی \\(L\\cos\\beta\\)، و سایه \\(h/\\tan\\alpha_\\text{s}\\):\ntable slope length 4.6 m (assumed), tilt 25 deg (assumed)\nheight h = 4.6 sin 25 = 1.944 m; ground projection 4.6 cos 25 = 4.169 m\nwinter-solstice noon elevation 32.55 deg: shadow h / tan(el) = 3.046 m\nrow pitch = 7.215 m; ground cover ratio 4.6 / pitch = 0.638\nat 10:00 solar time the sun is lower: elevation 25.86 deg\n\n\n\n\n\n\nشکل 3.3: هندسهٔ سایه و فاصلهٔ ردیف‌ها در ظهرِ انقلابِ زمستانی (به مقیاس)\n\n\n\nتفسیر. فاصلهٔ 7.2 m و نسبتِ پوششِ 0.64. اما سطرِ آخرِ خروجی هشدار می‌دهد: در ساعتِ ۱۰ صبحِ همان روز خورشید فقط 25.9° بالاست و سایه بلندتر است؛ پس با این فاصله، صبح‌ها و عصرهای زمستان سایه‌اندازی هست. انتخابِ فاصلهٔ ردیف یک مصالحه میانِ زمین و تولید است، نه یک قاعدهٔ هندسی؛ فصل‌های ۱۰ و ۱۴ آن را با شبیه‌سازیِ سالانه حل می‌کنند. وارسی: با شیبِ صفر، ارتفاع صفر و سایه صفر است (حالتِ حدی، درست).\n\nدستگاه‌های مختصات. هر محاسبهٔ هندسی یک دستگاهِ مختصات دارد و باید آن را گفت (بخش 2.3.5):\n\nدکارتیِ محلی (\\(x\\) شرق، \\(y\\) شمال، \\(z\\) بالا): برای بردارهای خورشید، باد و نیرو.\nقطبی (فاصله و زاویه): برای جهتِ باد و چیدمانِ توربین‌ها نسبت به یک نقطه؛ \\(x = r\\sin\\theta\\) و \\(y = r\\cos\\theta\\) اگر \\(\\theta\\) از شمال و ساعت‌گرد باشد (نه \\(r\\cos\\theta\\) و \\(r\\sin\\theta\\) ریاضیِ معمول که از شرق و پادساعت‌گرد است!).\nکروی (ارتفاع و سمت): برای خورشید.\nجغرافیایی و نقشه‌برداری (عرض و طول، یا مختصاتِ تصویرِ نقشه): برای جانمایی (فصل‌های ۱۴ و ۲۹).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(\\sin 30^\\circ\\)، \\(\\cos 60^\\circ\\) و \\(\\tan 45^\\circ\\) چیست؟ \\(30^\\circ\\) چند رادیان است؟\nارتفاعِ خورشید در ظهرِ اعتدال در عرضِ \\(30^\\circ\\) و \\(40^\\circ\\) چیست؟\nدر مثال 3.8، اگر شیبِ میز 30° باشد، فاصلهٔ ردیف‌ها چه می‌شود؟\nچرا در فرمولِ قطبیِ نیروگاهِ P، \\(x = r\\sin\\theta\\) است و نه \\(r\\cos\\theta\\)؟\nدر عرضِ \\(34^\\circ\\)، کوتاه‌ترین روزِ سال چند ساعت است؟\nخطای یک درجه در ارتفاعِ خورشیدِ ظهرِ زمستان، طولِ سایه را چند درصد تغییر می‌دهد؟\n\n\n\n\n\n3.2.7 بردارها\nشهود. کمیت‌هایی مانندِ دما فقط اندازه دارند (اسکالر)؛ کمیت‌هایی مانندِ باد، نیرو و پرتوِ خورشید اندازه و جهت دارند (بردار). بردار را با سه مؤلفه در دستگاهِ مختصات می‌نویسیم: \\(\\mathbf{a} = (a_x, a_y, a_z)\\)، با اندازهٔ \\(|\\mathbf{a}| = \\sqrt{a_x^2 + a_y^2 + a_z^2}\\).\nعمل‌ها. جمعِ دو بردار مؤلفه به مؤلفه است (برآیندِ دو نیرو). ضربِ داخلی یک عدد می‌دهد:\n\\[\n\\mathbf{a}\\cdot\\mathbf{b} = a_x b_x + a_y b_y + a_z b_z = |\\mathbf{a}|\\,|\\mathbf{b}|\\cos\\theta\n\\tag{3.11}\\]\nکه \\(\\theta\\) زاویهٔ میانِ دو بردار است. پس ضربِ داخلیِ دو بردارِ یکه کسینوسِ زاویهٔ میانِ آن‌هاست. این همان چیزی است که برای تابش لازم داریم: شدتِ تابشِ مستقیم روی ماژول، شدتِ پرتو ضربِ کسینوسِ زاویهٔ تابش است. ضربِ خارجی، \\(\\mathbf{a}\\times\\mathbf{b}\\)، برداری عمود بر هر دو می‌دهد با اندازهٔ \\(|\\mathbf{a}||\\mathbf{b}|\\sin\\theta\\)؛ گشتاورِ یک نیرو حولِ یک محور (\\(\\mathbf{T} = \\mathbf{r}\\times\\mathbf{F}\\)، فصلِ ۴) از این‌جا می‌آید.\n\nمثال 3.9 (زاویهٔ تابش با ضربِ داخلی) پرسش. در ساعتِ ۱۰ صبحِ خورشیدیِ ۲۱ ژوئن، بردارِ یکهٔ خورشید \\(\\mathbf{s}\\) و بردارِ یکهٔ عمود بر ماژولی با شیبِ 25° رو به جنوب \\(\\mathbf{n}\\) را بنویسید، زاویهٔ تابش را بیابید و شدتِ تابشِ مستقیمِ رسیده به ماژول و به زمینِ افقی را برای پرتوی با شدتِ 850 W/m² (عمود بر پرتو، فرضی) مقایسه کنید.\nپاسخ. در دستگاهِ شرق-شمال-بالا، \\(\\mathbf{s} = (\\cos\\alpha_\\text{s}\\sin A,\\ \\cos\\alpha_\\text{s}\\cos A,\\ \\sin\\alpha_\\text{s})\\) که \\(A\\) سمتِ خورشید است، و \\(\\mathbf{n} = (\\sin\\beta\\sin\\gamma,\\ \\sin\\beta\\cos\\gamma,\\ \\cos\\beta)\\) برای شیبِ \\(\\beta\\) و سمتِ رویهٔ \\(\\gamma\\):\n21 June, 10:00 solar time: elevation 61.79 deg, azimuth 104.00 deg\nsun vector (E, N, U) = (+0.4587, -0.1144, +0.8812), |s| = 1.0000\npanel normal, tilt 25 deg facing south = (+0.0000, -0.4226, +0.9063)\ncos(theta) = s . n = 0.8470; angle of incidence 32.12 deg\nbeam of 850 W/m2 normal to the sun -&gt; 719.9 W/m2 on the panel, 749.0 W/m2 on\n    the ground\n\n\n\n\n\n\nشکل 3.4: زاویهٔ تابش به‌صورتِ ضربِ داخلیِ بردارِ خورشید و بردارِ عمود بر ماژول\n\n\n\nتفسیر. در این ساعت، ماژولِ شیب‌دار (720 W/m²) کمی کمتر از زمینِ افقی (749 W/m²) تابشِ مستقیم می‌گیرد، چون خورشیدِ تابستان بلند است و از شرق می‌تابد؛ ماژولِ رو به جنوب برای کلِ سال بهینه شده است، نه برای صبحِ تابستان. وارسی: \\(|\\mathbf{s}| = 1\\) (درست)؛ اگر ماژول افقی بود (\\(\\beta = 0\\))، \\(\\mathbf{n} = (0, 0, 1)\\) و \\(\\cos\\theta = \\sin\\alpha_\\text{s}\\) (درست). کتابخانهٔ همراه همین را با فرمولِ مثلثاتیِ مستقیم هم حساب می‌کند و آزمونِ test_incidence_equals_dot_product برابریِ دو روش را می‌سنجد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبادی با تندیِ 10 m/s از جنوب‌غرب (225°) می‌وزد. بردارِ حرکتِ هوا را بنویسید.\nضربِ داخلیِ \\((1, 0, 0)\\) و \\((0, 1, 0)\\) چیست و چه می‌گوید؟\nزاویهٔ تابش روی ماژولِ افقی در ظهرِ اعتدال در عرضِ \\(34^\\circ\\) چیست؟\nاگر \\(\\mathbf{s}\\cdot\\mathbf{n} &lt; 0\\) باشد، خورشید کجاست؟\nاندازهٔ برآیندِ دو نیروی 3 kN به شرق و 4 kN به شمال چیست؟\nچرا ضربِ داخلیِ دو بردارِ یکه همیشه میانِ \\(-1\\) و \\(1\\) است؟\n\n\n\n\n\n3.2.8 تابع و نمودار\nتعریف. تابع قاعده‌ای است که به هر ورودی از یک دامنه دقیقاً یک خروجی نسبت می‌دهد: \\(y = f(x)\\). منحنیِ توانِ توربین تابعی است از تندی به توان؛ مدلِ غربالگریِ خورشیدی تابعی است از شدتِ تابش به توان. سه چیز را همیشه باید دربارهٔ یک تابعِ مهندسی دانست: دامنه (کجا تعریف شده و معتبر است)، شکل (خطی، توانی، تکه‌ای، با سقف) و منبع (از فیزیک آمده یا از برازشِ داده).\nخطی و غیرِخطی. تابعِ خطی \\(y = ax + b\\) شیبِ ثابتِ \\(a\\) دارد: هر واحد افزایشِ \\(x\\) همان افزایشِ \\(y\\) را می‌دهد. بیشترِ رابطه‌های واقعی غیرِخطی‌اند و شیبشان جا به جا عوض می‌شود. مدلِ غربالگریِ خورشیدی تکه‌ای‌خطی است: تا یک «زانو» با شیبِ ثابت بالا می‌رود و سپس با سقفِ اینورتر صاف می‌شود. منحنیِ توانِ توربین سه تکه دارد: صفر تا تندیِ آغازِ کار، رشدِ تند تا تندیِ نامی، و سقف تا تندیِ قطع.\n\n\n\n\n\n\nشکل 3.5: دو تابعِ نیروگاهِ P: (الف) مدلِ تکه‌ای‌خطیِ خورشیدی با سقفِ اینورتر؛ (ب) جدولِ منحنیِ توان، مدلِ مکعبیِ ردشده و مماس در 8 m/s\n\n\n\n\nمثال 3.10 (خواندنِ دو تابع) پرسش. از مدلِ غربالگریِ خورشیدی، شیب و جای «زانو» را بیابید. از جدولِ منحنیِ توان، تندیِ آغازِ کار، تندیِ نامی، توان در 8.25 m/s (میانِ دو سطرِ جدول) و توان در 26 m/s (بیرون از جدول) را بخوانید.\nپاسخ.\nPV screening model P(G) = min(60 x G/1000 x 0.85 x 0.98, 50) MW: piecewise\n    linear\n  slope below the knee: 49.980 MW per 1000 W/m2\n  knee at G = 50 / (60 x 0.833) x 1000 = 1000.4 W/m2\nwind power curve: cut-in 3.0 m/s, rated from 13.0 m/s, table ends at 30.0 m/s\n  P(8.25 m/s) by linear interpolation = 2769.5 kW\n  P(26 m/s) is outside the table: lerp_table(..., outside='zero') -&gt; 0 kW\n    (cut-out)\nتفسیر. زانوی خورشیدی در 1000 W/m² است؛ چون شدتِ تابشِ افقیِ ساختگاه به‌ندرت به آن می‌رسد، بُرشِ اینورتر ناچیز است (فصلِ ۱، ۱۵٫۷ مگاوات‌ساعت در سال). مقدارِ 8.25 m/s با درون‌یابیِ خطی میانِ دو سطرِ جدول آمده است، که میانِ دو نقطهٔ نزدیک معمولاً قابلِ اعتماد است. اما 26 m/s بیرون از دامنهٔ جدول است: ادامه دادنِ خط (برون‌یابی) می‌گفت توربین همان 5000 kW را می‌دهد، در حالی که در واقع در 25 m/s برای حفاظت خاموش می‌شود. کتابخانهٔ همراه برون‌یابی را بی‌اجازهٔ صریح انجام نمی‌دهد و کاربر باید «سیاستِ بیرون از جدول» را انتخاب کند. درس: هرگز بی‌فکر برون‌یابی نکنید؛ فیزیک بیرون از دادهٔ شما ممکن است کاملاً عوض شود.\n\nحد و پیوستگی. حد می‌پرسد «وقتی \\(x\\) به \\(a\\) نزدیک می‌شود، \\(f(x)\\) به کجا نزدیک می‌شود؟»: \\(\\lim_{x\\to a} f(x)\\). تابعی پیوسته است اگر حدش در هر نقطه با مقدارش برابر باشد (نمودار بی‌پرش). منحنیِ توان در تندیِ قطع ناپیوسته است: درست پیش از 25 m/s، 5000 kW؛ درست پس از آن، صفر. این ناپیوستگی واقعی است و پیامد دارد: در روزهای طوفانی که باد حولِ 25 m/s نوسان می‌کند، توربین مدام خاموش و روشن می‌شود و تولید و بارِ مکانیکی با آن نوسان می‌کنند (فصل‌های ۱۱ و ۲۰).\n\n\n3.2.9 مشتق: آهنگِ تغییر و حساسیت\nشهود. شیبِ یک خط عددی ثابت است. شیبِ یک منحنی جا به جا عوض می‌شود؛ مشتق شیبِ منحنی در یک نقطه است: شیبِ خطِ مماس. به زبانِ مهندسی، مشتق حساسیت است: «اگر ورودی کمی تغییر کند، خروجی چقدر تغییر می‌کند؟»\nتعریف. مشتق حدِ شیبِ خطِ میانِ دو نقطهٔ بسیار نزدیک است:\n\\[\nf'(x) = \\frac{\\mathrm{d}f}{\\mathrm{d}x} = \\lim_{h\\to 0} \\frac{f(x + h) - f(x)}{h}\n\\tag{3.12}\\]\nیکای مشتق یکای خروجی بر یکای ورودی است: شیبِ منحنیِ توان kW بر m/s است.\nقاعده‌های اصلی. برای ثابتِ \\(c\\) و تابع‌های \\(f\\) و \\(g\\):\n\n\n\nجدول 3.1: قاعده‌های مشتق‌گیری\n\n\n\n\n\n\n\n\n\n\nتابع\nمشتق\nنمونه در نیروگاه\n\n\n\n\n\\(c\\)\n\\(0\\)\nظرفیتِ نامی نسبت به زمان\n\n\n\\(x^{n}\\)\n\\(n\\,x^{n-1}\\)\nتوانِ باد \\(\\propto v^{3}\\): مشتق \\(\\propto 3v^{2}\\)\n\n\n\\(e^{ax}\\)\n\\(a\\,e^{ax}\\)\nفروپاشیِ نمایی (بخش 3.3.7)\n\n\n\\(\\ln x\\)\n\\(1/x\\)\nپروفیلِ لگاریتمیِ باد\n\n\n\\(\\sin(\\omega t)\\)\n\\(\\omega\\cos(\\omega t)\\)\nولتاژِ متناوب (فصلِ ۷)\n\n\n\\(c\\,f + g\\)\n\\(c\\,f' + g'\\)\nخطی بودنِ مشتق\n\n\n\\(f\\,g\\)\n\\(f'g + f g'\\)\nتوان \\(= V\\,I(V)\\)\n\n\n\\(f(g(x))\\)\n\\(f'(g(x))\\,g'(x)\\)\nقاعدهٔ زنجیره‌ای\n\n\n\n\n\n\nحساسیتِ نسبی. اغلب مهم‌تر از شیبِ مطلق، حساسیتِ نسبی است: درصدِ تغییرِ خروجی به ازای یک درصد تغییرِ ورودی، \\((\\mathrm{d}y/y)/(\\mathrm{d}x/x) = x f'(x)/f(x)\\). برای \\(y = kx^{n}\\) همیشه برابرِ \\(n\\) است. فصلِ ۲ دید که انرژیِ سالانهٔ مزرعه حساسیتِ نسبیِ \\(1.62\\) به تندی دارد، نه \\(3\\).\n\nمثال 3.11 (شیبِ منحنیِ توان و یک مدلِ ردشده) پرسش. کسی پیشنهاد می‌کند منحنیِ توان را با «قانونِ مکعبیِ ساده»، \\(P = 5000\\,(v^{3} - 3^{3})/(13^{3} - 3^{3})\\) میانِ تندیِ آغازِ کار و تندیِ نامی، جایگزین کنیم تا بتوان مشتقش را با قاعده گرفت. (الف) این مدل را در 8 m/s با جدول بیازمایید. (ب) شیبِ جدول را در 8 m/s با تفاضلِ مرکزی و با یک اسپلاینِ مکعبی (منحنیِ نرمی که از همهٔ نقطه‌های جدول می‌گذرد) بیابید. (پ) حساسیتِ نسبیِ توان به تندی را حساب کنید.\nپاسخ. تفاضلِ مرکزی، \\(\\big(f(x+h) - f(x-h)\\big)/(2h)\\)، دقیق‌تر از تفاضلِ یک‌طرفه است (بخش 3.5):\ncandidate model: ideal cubic law between cut-in 3 m/s and rated 13 m/s,\n    P = 5000 (v^3 - 27) / (2197 - 27) kW\n  P(8) = 1118 kW, but the table gives 2522 kW: -56 % -&gt; model REJECTED\nslope of the table at 8 m/s:\n  central difference, h = 1.00 m/s: 930.5 kW/(m/s)\n  central difference, h = 0.50 m/s: 944.0 kW/(m/s)\n  central difference, h = 0.25 m/s: 944.0 kW/(m/s)\n  cubic spline through the table, exact derivative: 948.0 kW/(m/s)\n  relative sensitivity (dP/P)/(dv/v) at 8 m/s: 3.01\nتفسیر. (الف) مدلِ مکعبیِ ساده در 8 m/s ۵۶ درصد کمتر از جدول می‌دهد و رد می‌شود (شکل 3.5، ب). شکلِ منحنیِ واقعی را آیرودینامیک و کنترلِ توربین تعیین می‌کنند، نه یک قانونِ ساده؛ ساده بودنِ مشتق دلیلِ خوبی برای پذیرفتنِ مدلِ نادرست نیست. (ب) سه روشِ عددی شیبِ حدودِ 945 kW بر m/s را می‌دهند. (پ) حساسیتِ نسبیِ سه در 8 m/s: در میانهٔ منحنی، توانِ توربین تقریباً با مکعبِ تندی می‌رود؛ حساسیتِ کمترِ انرژیِ سالانه از تندی‌های بالا و پایینِ منحنی می‌آید.\n\n\n\n3.2.10 مشتقِ جزئی و بهینه‌سازی\nمشتقِ جزئی. وقتی خروجی به چند ورودی وابسته است، \\(y = f(x_1, x_2, \\ldots)\\)، مشتقِ جزئی \\(\\partial f/\\partial x_i\\) حساسیت به یک ورودی است وقتی بقیه ثابت‌اند. بردارِ همهٔ مشتق‌های جزئی گرادیان است و تقریبِ خطیِ تغییرِ خروجی را می‌دهد:\n\\[\n\\Delta y \\approx \\frac{\\partial f}{\\partial x_1}\\Delta x_1 + \\frac{\\partial f}{\\partial x_2}\\Delta x_2 + \\cdots\n\\tag{3.13}\\]\nاین همان رابطه‌ای است که قانونِ انتشارِ عدمِ قطعیتِ فصلِ ۲ بر آن بنا شده است: ضریب‌های حساسیت \\(c_i\\) همین مشتق‌های جزئی‌اند.\n\nمثال 3.12 (توانِ ماژول به تابش و دما) پرسش. با مدلِ \\(P(G, T) = 550\\,(G/1000)\\,\\big(1 - 0.0035\\,(T - 25)\\big)\\) وات (ضریبِ دمایی از برگهٔ دادهٔ ساختگیِ PVM-550)، در نقطهٔ \\(G = 800\\ \\text{W/m}^2\\) و \\(T = 45\\ ^\\circ\\text{C}\\)، دو مشتقِ جزئی را بیابید و با تقریبِ خطی توان را در \\((850, 50)\\) تخمین بزنید.\nپاسخ. \\(\\partial P/\\partial G = (550/1000)\\big(1 - 0.0035(T-25)\\big)\\) و \\(\\partial P/\\partial T = -550\\,(G/1000)\\times 0.0035\\):\nP(G, T) = 550 x G/1000 x (1 - 0.0035 (T - 25)); at G = 800 W/m2, T = 45 C: P =\n     409.20 W\n  dP/dG = 0.5115 W per W/m2; dP/dT = -1.540 W per K\n  linear estimate at (850, 50): 427.07 W; exact 426.59 W\nتفسیر. پنجاه وات بر مترمربع تابشِ بیشتر حدودِ 26 W می‌افزاید و پنج درجه گرمای بیشتر حدودِ 7.7 W می‌کاهد. تقریبِ خطی 0.5 W خطا دارد، چون مدل یک جملهٔ ضربیِ \\(G\\cdot T\\) دارد که تقریبِ خطی نمی‌بیند. وارسی: علامتِ \\(\\partial P/\\partial T\\) منفی است: گرما توانِ ماژولِ سیلیکونی را کم می‌کند (درست؛ فصلِ ۱۰).\n\nبیشینه و کمینه. در بیشینه یا کمینهٔ یک تابعِ هموار، مشتق صفر است: مماس افقی است. برای فهمیدنِ این‌که بیشینه است یا کمینه، علامتِ مشتقِ دوم یا مقدارهای اطراف را می‌بینیم. مهم‌ترین «بیشینهٔ» نیروگاهِ خورشیدی نقطهٔ بیشینهٔ توان است: توانِ ماژول، \\(P = V\\,I(V)\\)، با افزایشِ ولتاژ ابتدا بالا می‌رود و سپس تند می‌افتد؛ اینورتر دائماً ولتاژی را می‌جوید که \\(\\mathrm{d}P/\\mathrm{d}V = 0\\) (فصلِ ۹).\n\nمثال 3.13 (نقطهٔ بیشینهٔ توانِ یک ماژول) پرسش. با مدلِ سادهٔ یک‌دیودیِ فصلِ ۶، \\(I(V) = I_\\text{sc} - I_0\\,(e^{V/(nV_t)} - 1)\\)، شرطِ \\(\\mathrm{d}P/\\mathrm{d}V = 0\\) را بنویسید و آن را با روشِ نیوتن (بخش 3.5.2) حل کنید.\nپاسخ. با قاعدهٔ ضرب، \\(\\mathrm{d}P/\\mathrm{d}V = I + V\\,\\mathrm{d}I/\\mathrm{d}V\\). با \\(x = V/(nV_t)\\):\n\\[\n\\frac{\\mathrm{d}P}{\\mathrm{d}V} = I_\\text{sc} + I_0 - I_0\\,e^{x}(1 + x) = 0\n\\tag{3.14}\\]\nکه معادله‌ای غیرِخطی است و جوابِ بسته ندارد؛ پس عددی حلش می‌کنیم:\nP(V) = V I(V), simplified one-diode model of PVM-550 (no series resistance)\ndP/dV = 0 solved with Newton from 40 V: 5 iterations\n  iterates: 40.0000, 40.7836, 40.7067, 40.7058, 40.7058, 40.7058\nV_mpp = 40.706 V, I_mpp = 12.815 A, P_max = 521.7 W\ndatasheet: 41.96 V, 13.11 A, 550 W -&gt; the model's V_mpp is -3.0 % (no series\n    resistance; chapter 10)\n\n\n\n\n\n\nشکل 3.6: توانِ یک ماژولِ PVM-550 بر حسبِ ولتاژ با مدلِ ساده و بیشینهٔ آن\n\n\n\nتفسیر. نیوتن در پنج گام به دقتِ ماشین رسید. اما نتیجه، 521.7 W در 40.71 V، با برگهٔ داده (550 W در 41.96 V) نمی‌خواند: مدلِ ساده مقاومتِ سری و چند جزءِ دیگرِ ماژولِ واقعی را ندارد (فصلِ ۱۰). این‌جا با یک درسِ مهم روبه‌روییم: روشِ عددیِ دقیق نمی‌تواند مدلِ نادرست را درست کند. خطای عددی (\\(10^{-12}\\)) و خطای مدل (۵ درصد) دو چیزِ جدا‌اند و باید جدا گزارش شوند.\n\nبهینه‌سازیِ مقید و ضریبِ لاگرانژ. اغلب باید چیزی را بهینه کنیم در حالی که محدودیتی هست: کمترین تلفات با مقدارِ معینی مس، بیشترین درآمد با ظرفیتِ معینی باتری. روشِ ضریبِ لاگرانژ قید را به تابعِ هدف می‌افزاید: برای کمینه کردنِ \\(f(\\mathbf{x})\\) با قیدِ \\(g(\\mathbf{x}) = 0\\)، نقطه‌ای را می‌جوییم که در آن \\(\\nabla f = \\lambda\\,\\nabla g\\)؛ یعنی گرادیانِ هدف و قید هم‌راستا باشند.\n\nمثال 3.14 (تقسیمِ مس میانِ دو فیدر) پرسش. دو فیدرِ DC هر کدام 180 m، یکی 300 A و دیگری 150 A می‌برند (فرضی). حجمِ کلِ مس ثابت و برابرِ دو کابلِ 240 mm² است. مقطع‌ها را چطور تقسیم کنیم تا تلفاتِ کل کمینه شود؟\nپاسخ. تلفاتِ کل \\(\\sum 2\\rho L_i I_i^{2}/A_i\\) است با قیدِ \\(\\sum A_i L_i = \\text{const}\\). شرطِ لاگرانژ:\n\\[\n\\frac{\\partial}{\\partial A_i}\\Big(\\frac{2\\rho L_i I_i^{2}}{A_i}\\Big) = \\lambda L_i\n\\quad\\Longrightarrow\\quad -\\frac{2\\rho I_i^{2}}{A_i^{2}} = \\lambda\n\\]\nبرای هر \\(i\\). پس \\(I_i/A_i\\) برای همهٔ فیدرها برابر است: مقطعِ بهینه با جریان متناسب است.\ntwo DC feeders, 180 m each, 300 A and 150 A; copper volume fixed at two 240\n    mm2\n  equal areas 240/240 mm2: loss 2.90 kW\n  Lagrange optimum A1/A2 = I1/I2: 320 / 160 mm2, loss 2.61 kW (-10.0 %)\n  current densities at the optimum: 0.938 and 0.938 A/mm2 (equal)\nتفسیر. با همان مقدار مس، تقسیمِ ۳۲۰/۱۶۰ به‌جای ۲۴۰/۲۴۰ تلفات را ده درصد کم می‌کند، و قاعدهٔ نتیجه ساده و به‌یادماندنی است: چگالیِ جریانِ برابر. این نتیجه نشان می‌دهد که حتی وقتی محاسبه را با کامپیوتر انجام می‌دهیم، شرطِ تحلیلیِ بهینه بینشی می‌دهد که عدد به‌تنهایی نمی‌دهد. محدودیت: در طراحیِ واقعی مقطع از فهرستِ استاندارد انتخاب می‌شود و قیدهای دیگری (ظرفیتِ جریان، افتِ ولتاژ، اتصالِ کوتاه؛ فصل‌های ۶ و ۲۴) هم هست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمشتقِ \\(P = \\tfrac12\\rho A v^{3}\\) نسبت به \\(v\\) و نسبت به \\(\\rho\\) چیست؟ یکای هر کدام؟\nبا قاعدهٔ زنجیره‌ای مشتقِ \\(e^{-t/\\tau}\\) نسبت به \\(t\\) را بنویسید.\nچرا تفاضلِ مرکزی دقیق‌تر از تفاضلِ پیشرو است؟ (راهنما: بخش 3.5.)\nحساسیتِ نسبیِ \\(y = 5x^{-2}\\) چیست؟\nچرا روشِ نیوتن در مثال 3.13 پاسخی متفاوت از برگهٔ داده داد؟ خطای کدام است: روش یا مدل؟\nدر مثال 3.14، اگر دو فیدر طول‌های متفاوت داشتند، قاعدهٔ «چگالیِ جریانِ برابر» هنوز برقرار بود؟\nدر یک بیشینه، مشتقِ دوم چه علامتی دارد؟\nبا تقریبِ خطیِ معادلهٔ 3.13، اگر \\(G\\) از ۸۰۰ به ۷۸۰ و \\(T\\) از ۴۵ به ۴۰ برود، توان چقدر عوض می‌شود؟\n\n\n\n\n\n3.2.11 انتگرال: انباشت\nشهود. اگر مشتق آهنگِ تغییر است، انتگرال انباشت است: مساحتِ زیرِ منحنی. انرژی انتگرالِ توان است (معادلهٔ 2.3)، بار انتگرالِ جریان، گرمای تولیدشده انتگرالِ توانِ تلف‌شده، و تولیدِ سالانه انتگرالِ توان در طولِ سال. انتگرالِ معین یک عدد است (مساحت میانِ دو حد)؛ انتگرالِ نامعین یک تابع است (پادمشتق): تابعی که مشتقش تابعِ داده‌شده است. قضیهٔ اساسیِ حسابان این دو را پیوند می‌دهد:\n\\[\n\\int_{a}^{b} f(x)\\,\\mathrm{d}x = F(b) - F(a), \\qquad F'(x) = f(x)\n\\tag{3.15}\\]\nچند پادمشتقِ پایه: \\(\\int x^{n}\\mathrm{d}x = x^{n+1}/(n+1)\\) برای \\(n \\ne -1\\)؛ \\(\\int \\mathrm{d}x/x = \\ln x\\)؛ \\(\\int e^{ax}\\mathrm{d}x = e^{ax}/a\\)؛ \\(\\int \\sin(ax)\\mathrm{d}x = -\\cos(ax)/a\\)؛ همه به‌اضافهٔ یک ثابت.\n\nمثال 3.15 (انرژیِ یک روز به‌صورتِ انتگرال) پرسش. توانِ خورشیدیِ یک روزِ صاف را با یک نیم‌سینوس مدل کنید: \\(P(t) = P_\\text{max}\\sin\\big(\\pi(t - t_\\text{r})/L\\big)\\) از طلوع تا غروب. انرژی را با انتگرال بیابید و با جمعِ ساعتیِ روزِ تابستانیِ بستهٔ داده (بی‌سقفِ اینورتر) مقایسه کنید.\nپاسخ.\n\\[\nE = \\int_{t_\\text{r}}^{t_\\text{r}+L} P_\\text{max}\\sin\\!\\Big(\\frac{\\pi(t - t_\\text{r})}{L}\\Big)\\mathrm{d}t\n= P_\\text{max}\\frac{L}{\\pi}\\Big[-\\cos u\\Big]_{0}^{\\pi} = \\frac{2P_\\text{max}L}{\\pi}\n\\tag{3.16}\\]\nsummer day: PV (unclipped AC) from hour 5 to 20, peak 51.86 MW\nhalf-sine model: E = integral of Pmax sin(pi (t - t_r)/L) dt = 2 Pmax L / pi =\n     495.3 MWh\nhourly data, unclipped: 439.6 MWh (+12.7 %)\nhourly data, with the 50 MW inverter limit: 436.3 MWh\n\n\n\n\n\n\nشکل 3.7: توانِ ساعتیِ خورشیدی در روزِ تابستانیِ بستهٔ داده و مدلِ نیم‌سینوسی با همان بیشینه و طولِ روز\n\n\n\nتفسیر. مدلِ نیم‌سینوسی ۱۳ درصد بیشتر از داده می‌دهد: شکلِ روزِ واقعی «باریک‌تر» از نیم‌سینوس است، چون تابشِ صبح و عصر از مسیرِ طولانیِ پرتو در جو بیشتر کم می‌شود (فصلِ ۱۲). مدلِ نیم‌سینوسی برای برآوردِ ذهنیِ سریع خوب است، نه برای برآوردِ تولید. وارسی: \\(2/\\pi \\approx 0.64\\)؛ یعنی انرژیِ روز حدودِ ۶۴ درصدِ «بیشینه ضربِ طولِ روز» است؛ عددی که ارزشِ به خاطر سپردن دارد.\n\n\nمثال 3.16 (گرمای یک جریانِ افزایشی) پرسش. جریانِ یک فیدرِ DC با مقاومتِ 0.0123 Ω (فرضی) در یک ساعت به‌طورِ خطی از صفر به 315 A می‌رسد. گرمای تولیدشده را با انتگرال، با قاعدهٔ ذوزنقه‌ای و با «جریانِ میانگین» حساب کنید.\nپاسخ. \\(Q = \\int_0^{T} R\\,(I_\\text{f}t/T)^{2}\\mathrm{d}t = R I_\\text{f}^{2}T/3\\):\ncurrent rising linearly from 0 to 315 A in one hour through 0.0123 ohm\n    (assumed)\n  Q = integral R (I t/T)^2 dt = R I^2 T / 3 = 1464.6 kJ = 0.407 kWh\n  trapezoid with 6 intervals: 1484.9 kJ (+1.39 %)\n  using the mean current (157.5 A) instead: 1098.4 kJ (-25 %)\nتفسیر. گذاشتنِ جریانِ میانگین در \\(RI^{2}\\) گرما را ۲۵ درصد کم می‌دهد: میانگینِ مجذور با مجذورِ میانگین برابر نیست؛ همان دامِ «مکعبِ میانگین»ِ فصلِ ۲، این بار با توانِ دو. جریانِ مؤثر (RMS) که گرما را درست می‌دهد، \\(I_\\text{f}/\\sqrt3 = 181.9\\ \\text{A}\\) است، نه \\(157.5\\ \\text{A}\\). درس: هر جا کمیتی غیرِخطی (مجذور، مکعب) انباشته می‌شود، میانگینِ ورودی کافی نیست؛ باید انتگرالِ تابع را گرفت.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(\\int_0^{2} 3x^{2}\\,\\mathrm{d}x\\) را حساب کنید.\nتوانی که در ۱۰ ساعت به‌طورِ خطی از صفر به 50 MW می‌رسد، چه انرژی‌ای می‌دهد؟\nمقدارِ مؤثرِ جریانی که به‌طورِ خطی از صفر به \\(I_\\text{f}\\) می‌رسد چیست؟ آن را با مثال 3.16 بسنجید.\nچرا مدلِ نیم‌سینوسی انرژیِ روزِ واقعی را بیش‌برآورد می‌کند؟\nانرژیِ روزی با بیشینهٔ 40 MW و طولِ ۱۲ ساعت در مدلِ نیم‌سینوسی چقدر است؟\nاگر \\(F(t)\\) انرژیِ انباشته از آغازِ سال باشد، \\(F'(t)\\) چیست؟\n\n\n\n\n\n3.2.12 هندسه، چرخش و حرکت در نیروگاه\nهندسهٔ کاربردی. چند ابزارِ هندسیِ ساده در سراسرِ طراحیِ نیروگاه به‌کار می‌آیند: قضیهٔ فیثاغورس برای فاصله‌ها (\\(d = \\sqrt{\\Delta x^{2} + \\Delta y^{2}}\\))، مساحت‌ها (دایره \\(\\pi r^{2}\\)، قطاعِ دایره با زاویهٔ \\(\\theta\\) رادیان \\(\\tfrac12\\theta r^{2}\\))، حجم‌ها (استوانه \\(\\pi r^{2}h\\)؛ منشور = مساحتِ قاعده × ارتفاع) و مثلث‌های متشابه (نسبتِ ضلع‌ها ثابت است؛ اساسِ محاسبهٔ سایه و ارتفاع با یک چوبِ معلوم).\n\nمثال 3.17 (کابل، روتور و فونداسیون) پرسش. (الف) توربینی 1200 m شرق و 800 m شمالِ پستِ نیروگاه است (فرضی). طولِ کابل در خطِ مستقیم و در امتدادِ دو جادهٔ عمود بر هم چقدر است؟ (ب) مساحتِ جاروب‌شدهٔ روتورِ 150 m و یک قطاعِ ۱۲۰ درجه‌ای آن را بیابید. (پ) حجمِ بتنِ یک فونداسیونِ استوانه‌ایِ ساده با قطرِ 20 m و عمقِ 3 m (فرضی) چقدر است؟\nپاسخ.\ncable from the substation to a turbine 1200 m east and 800 m north (assumed):\n  straight line sqrt(1200^2 + 800^2) = 1442 m; along two roads (east, then\n    north) 2000 m (+39 %)\nrotor swept area pi 75^2 = 17,671 m2; a 120 deg sector of it = 5,890 m2\ncircular foundation 20 m diameter, 3 m deep: pi 10^2 x 3 = 942 m3 of concrete\nتفسیر. مسیرِ کنارِ جاده ۳۹ درصد بلندتر از خطِ مستقیم است؛ اما کابلِ کنارِ جاده ارزان‌تر نصب و نگهداری می‌شود و از زمین‌های دیگران نمی‌گذرد. انتخابِ مسیر یک مسئلهٔ بهینه‌سازی با قید است (فصل‌های ۱۴ و ۲۴). حجمِ فونداسیون نشان می‌دهد چرا هر توربین صدها مترمکعب بتن می‌خواهد، و فونداسیونِ واقعی (با شکلِ پیچیده‌تر و آرماتور) را مهندسِ سازه بر پایهٔ بارها و خاک طراحی می‌کند (فصلِ ۲۹).\n\nچرخشِ دستگاهِ مختصات. گاهی کمیت‌ها در دستگاهِ «شرق-شمال» داده شده‌اند، اما پرسش در دستگاهِ دیگری معنادار است: فاصلهٔ دو توربین در امتدادِ باد (که اثرِ ویک را تعیین می‌کند) و عمود بر باد. اگر \\(\\mathbf{u}\\) بردارِ یکهٔ جهتِ باد و \\(\\mathbf{w}\\) بردارِ یکهٔ عمود بر آن باشد، مؤلفه‌های هر برداری مثلِ \\(\\mathbf{d}\\) در دستگاهِ تازه ضربِ داخلیِ آن با این دو بردارند. در شکلِ ماتریسی، این یک ماتریسِ متعامد است (با دترمینانِ \\(-1\\): چرخش همراه با یک قرینه‌سازی، چون محورِ عمود را سمتِ راستِ باد گرفته‌ایم):\n\\[\n\\begin{bmatrix} d_\\parallel \\\\ d_\\perp \\end{bmatrix} =\n\\begin{bmatrix} u_x & u_y \\\\ u_y & -u_x \\end{bmatrix}\n\\begin{bmatrix} d_x \\\\ d_y \\end{bmatrix}\n\\tag{3.17}\\]\nاین ماتریس طول‌ها را حفظ می‌کند: اندازهٔ بردار پیش و پس از چرخش یکی است.\n\nمثال 3.18 (فاصلهٔ دو توربین در دستگاهِ باد) پرسش. بادِ غالب از 163° می‌وزد. توربینِ دوم 600 m شرق و 1100 m شمالِ توربینِ اول است (فرضی). فاصلهٔ آن‌ها در امتدادِ باد و عمود بر باد چند برابرِ قطرِ روتور است؟\nپاسخ.\nwind FROM 163 deg blows TO 343 deg: downwind unit vector (-0.2924, +0.9563)\nsecond turbine 600 m east and 1100 m north of the first (assumed)\n  rotated coordinates: downwind 877 m = 5.84 D, crosswind 895 m = 5.97 D (D =\n    150 m)\n  check: sqrt(downwind^2 + crosswind^2) = 1253 m = 1253 m (rotation keeps\n    lengths)\n\n\n\n\n\n\nشکل 3.8: چرخشِ مختصاتِ دو توربین به دستگاهِ باد: مؤلفه‌های پایین‌دست و عرضی\n\n\n\nتفسیر. با این باد، توربینِ دوم حدودِ ۵٫۸ قطر پایین‌دست و ۶ قطر کنارِ توربینِ اول است؛ چون فاصلهٔ عرضی زیاد است، احتمالاً در ویکِ اولی نیست. اما بادِ غالب یک جهت است؛ گلِ باد همهٔ جهت‌ها را دارد و باید این چرخش را برای هر جهت تکرار کرد و با فراوانیِ آن جهت وزن داد (فصل‌های ۱۳ و ۱۴). وارسی: طولِ بردار پیش و پس از چرخش 1253 m است (درست).\n\nحرکتِ چرخشی. نقطه‌ای که با تندیِ زاویه‌ایِ \\(\\omega\\) روی دایره‌ای به شعاعِ \\(r\\) می‌چرخد، تندیِ خطیِ \\(v = \\omega r\\) و شتابِ مرکزگرای \\(a = \\omega^{2}r = v^{2}/r\\) دارد. این دو رابطه از مشتق‌گیری از مکانِ نقطه، \\((r\\cos\\omega t, r\\sin\\omega t)\\)، نسبت به زمان به دست می‌آیند: مشتقِ اول تندی، مشتقِ دوم شتاب. در توربین، شتابِ مرکزگرا نیرویی کششی در پره می‌سازد و تندیِ نوکِ پره، صدا و سایشِ لبهٔ حمله را تعیین می‌کند (فصل‌های ۴ و ۱۱).\n\nمثال 3.19 (تندی و شتابِ نوکِ پره) پرسش. روتورِ WT-5.0-150 با 10 rpm (فرضی) می‌چرخد. تندیِ نوکِ پره، شتابِ مرکزگرای آن و بسامدهای چرخش (\\(1P\\)) و عبورِ پره از برابرِ برج (\\(3P\\)) را بیابید.\nپاسخ.\nrotor at 10 rpm (assumed), radius 75 m:\n  omega = 1.0472 rad/s; tip speed v = omega r = 78.5 m/s = 283 km/h\n  centripetal acceleration of the tip omega^2 r = 82.2 m/s2 = 8.4 g\n  rotation frequency 1P = 0.1667 Hz; blade passing 3P = 0.5000 Hz\n  a point at mid-span (37.5 m) moves at 39.3 m/s: speed grows linearly with r\nتفسیر. نوکِ پره 283 km/h حرکت می‌کند و شتابی بیش از هشت برابرِ گرانش دارد؛ ماده، اتصالِ ریشه و تعادلِ پره‌ها باید این را تحمل کنند. بسامدهای \\(1P\\) و \\(3P\\) در بخش 3.3.10 اهمیت پیدا می‌کنند: اگر بسامدِ طبیعیِ برج با آن‌ها برابر باشد، برج تشدید می‌کند.\n\n\n\n3.2.13 سریِ تیلور و تقریب\nشهود. نزدیکِ هر نقطه، هر تابعِ همواری شبیهِ یک خط است؛ کمی دورتر، شبیهِ یک سهمی؛ و همین‌طور. سریِ تیلور این ایده را دقیق می‌کند:\n\\[\nf(x + h) = f(x) + h\\,f'(x) + \\frac{h^{2}}{2!}f''(x) + \\frac{h^{3}}{3!}f'''(x) + \\cdots\n\\tag{3.18}\\]\nجملهٔ اول مقدار، جملهٔ دوم تقریبِ خطی (همان معادلهٔ 3.13)، و هر جمله پس از آن تصحیحی کوچک‌تر است (اگر \\(h\\) کوچک باشد). سه کاربردِ مهم: (۱) تقریب‌های زاویهٔ کوچک (\\(\\sin x \\approx x\\)، \\(\\cos x \\approx 1 - x^{2}/2\\)) که در تحلیلِ شبکه و سازه بارها به‌کار می‌روند؛ (۲) خطای روش‌های عددی: تفاضلِ پیشرو \\(\\big(f(x+h) - f(x)\\big)/h\\) از جملهٔ دومِ تیلور خطایی متناسب با \\(h\\) دارد و تفاضلِ مرکزی خطایی متناسب با \\(h^{2}\\) (بخش 3.5.8)؛ (۳) قانونِ انتشارِ عدمِ قطعیت، که چیزی جز تقریبِ مرتبهٔ اولِ تیلور نیست؛ و جملهٔ مرتبهٔ دوم نشان می‌دهد کِی این تقریب کافی نیست.\n\nمثال 3.20 (تقریب‌ها تا کجا معتبرند؟) پرسش. (الف) خطای \\(\\sin x \\approx x\\) و \\(\\cos x \\approx 1 - x^{2}/2\\) را برای ۵ تا ۳۰ درجه بیابید. (ب) تغییرِ \\(v^{3}\\) را برای افزایشِ ۳٫۵، ۷ و ۱۴ درصدیِ \\(v\\) دقیق، با تقریبِ خطی (\\(3\\Delta v/v\\)) و با تقریبِ درجهٔ دوم (\\(3\\Delta v/v + 3(\\Delta v/v)^{2}\\)) حساب کنید.\nپاسخ.\nsmall-angle approximations: sin x ~ x, cos x ~ 1 - x^2/2 (x in rad)\n   5 deg: sin x = 0.08716, x = 0.08727 (+0.13 %); cos x = 0.99619, 1 - x^2/2 =\n    0.99619\n  10 deg: sin x = 0.17365, x = 0.17453 (+0.51 %); cos x = 0.98481, 1 - x^2/2 =\n    0.98477\n  20 deg: sin x = 0.34202, x = 0.34907 (+2.06 %); cos x = 0.93969, 1 - x^2/2 =\n    0.93908\n  30 deg: sin x = 0.50000, x = 0.52360 (+4.72 %); cos x = 0.86603, 1 - x^2/2 =\n    0.86292\n  v^3 near 7 m/s, change 3.5 %: exact +10.87 %, linear 3 dv/v +10.50 %,\n    quadratic +10.87 %\n  v^3 near 7 m/s, change 7.0 %: exact +22.50 %, linear 3 dv/v +21.00 %,\n    quadratic +22.47 %\n  v^3 near 7 m/s, change 14.0 %: exact +48.15 %, linear 3 dv/v +42.00 %,\n    quadratic +47.88 %\nتفسیر. (الف) تا ۱۰ درجه، \\(\\sin x \\approx x\\) نیم درصد خطا دارد؛ در ۳۰ درجه نزدیکِ پنج درصد. پس تقریبِ «زاویهٔ کوچک»ِ پخشِ توانِ DC (بخش 3.3.2) برای اختلافِ زاویه‌های چند درجه‌ایِ شبکه‌های عادی خوب است و برای خطوطِ بسیار پربار نه. (ب) تقریبِ خطیِ مکعب، برای تغییرِ ۳ درصدیِ تندی (عدمِ قطعیتِ رایج)، خطای کوچکی دارد؛ برای تغییرِ ۱۴ درصدی شش واحدِ درصد کم می‌دهد. این همان دلیلی است که فصلِ ۲ گفت برای عدمِ قطعیت‌های بزرگ از مونت‌کارلو استفاده کنید.\n\n\n\n3.2.14 بهینه‌سازیِ عددی: زاویهٔ شیبِ بهینه\nمسئله. میزی رو به جنوب با چه شیبی بیشترین تابشِ سالانه را می‌گیرد؟ تابعِ هدف (تابشِ سالانه بر حسبِ شیب) فرمولِ بسته ندارد؛ برای هر شیب باید جای خورشید را برای همهٔ ساعت‌های سال حساب و جمع کرد. اما می‌دانیم تابع یک‌قله‌ای است (با افزایشِ شیب ابتدا بالا و سپس پایین می‌رود). برای چنین تابعی، جست‌وجوی بخشِ طلایی روشی بی‌نیاز از مشتق است: بازه را با دو نقطهٔ داخلی در نسبتِ طلایی (\\(0.618\\)) تقسیم کن، نیمه‌ای را که بیشینه نمی‌تواند در آن باشد کنار بگذار و یکی از دو نقطه را برای گامِ بعد نگه دار. هر گام بازه را \\(0.618\\) برابر می‌کند و فقط یک ارزیابیِ تازهٔ تابع لازم دارد.\n\nمثال 3.21 (شیبِ بهینه برای پرتوِ مستقیمِ آسمانِ صاف) پرسش. با یک مدلِ سادهٔ آسمانِ صاف برای پرتوِ مستقیم (مدلِ مِینِل: \\(1353 \\times 0.7^{\\text{AM}^{0.678}}\\) وات بر مترمربع، که \\(\\text{AM} = 1/\\sin\\alpha_\\text{s}\\) «جرمِ هوا» است) و جای خورشید از بخش 3.2.6، تابشِ مستقیمِ سالانه روی صفحه‌ای رو به جنوب در عرضِ \\(34^\\circ\\) را برای شیب‌های صفر تا ۶۰ درجه حساب کنید و شیبِ بهینه را با جست‌وجوی بخشِ طلایی بیابید.\nپاسخ.\nannual clear-sky BEAM irradiation on a south-facing plane at 34 deg N\n    (Meinel model 1353 x 0.7^(AM^0.678) W/m2; every 2nd day, 10-min steps)\n  tilt (deg):     0     5    10    15    20    25    30    35    40    45\n    50    55    60\n  kWh/m2:      1843  1926  1995  2048  2086  2109  2116  2107  2083  2043\n    1988  1919  1836\n  golden-section search on [0, 60]: optimum 29.7 deg after 12 steps; 2116\n    kWh/m2\n  horizontal plane 1843; latitude tilt (34 deg) 2110 kWh/m2\n  diffuse light, clouds and row shading are NOT in this model (chapters 10,\n    12, 15)\n\n\n\n\n\n\nشکل 3.9: تابشِ مستقیمِ سالانهٔ آسمانِ صاف بر حسبِ شیبِ صفحه در عرضِ ۳۴ درجه\n\n\n\nتفسیر. بیشینه حدودِ 30° است و منحنی نزدیکِ بیشینه بسیار صاف است: شیبِ ۲۵ یا ۳۵ درجه کمتر از نیم درصد کم دارد (شکل 3.9). این یک ویژگیِ عمومیِ بهینه‌های هموار است (مشتق در بیشینه صفر است)، و آزادی می‌دهد که شیب را بر پایهٔ معیارهای دیگر (فاصلهٔ ردیف، بارِ باد، هزینهٔ سازه) کمی تغییر دهیم. شیبِ 25°ِ فرضِ A-031 از این نظر معقول است. محدودیت‌های جدی: فقط پرتوِ مستقیم و فقط آسمانِ صاف؛ تابشِ پخشیده، ابر، بازتابِ زمین و سایهٔ ردیف‌ها نیستند؛ پخشیده، ابر و سایه شیبِ بهینه را کمی پایین‌تر و بازتابِ زمین آن را کمی بالاتر می‌برند (فصل‌های ۱۰، ۱۲ و ۱۵).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفاصلهٔ دو نقطهٔ \\((300, 400)\\) و \\((0, 0)\\) متر چیست؟\nاگر باد از شمال بوزد (\\(0^\\circ\\))، فاصلهٔ پایین‌دستِ توربینِ دوم در مثال 3.18 چقدر است؟\nتندیِ نوکِ پره در 12 rpm و قطرِ 150 m چیست؟\nبا سریِ تیلور، \\(\\sqrt{1 + x}\\) را تا جملهٔ خطی تقریب بزنید و برای \\(x = 0.1\\) بیازمایید.\nچرا جست‌وجوی بخشِ طلایی در هر گام فقط یک ارزیابیِ تازه لازم دارد؟\nاگر تابعِ هدف دو قله داشته باشد، جست‌وجوی بخشِ طلایی چه می‌کند؟\nچرا شیبِ بهینهٔ پرتوِ مستقیم نزدیکِ عرضِ جغرافیایی است؟\nحجمِ بتنِ فونداسیونی با قطرِ 22 m و عمقِ 3.2 m چقدر است؟\n\n\n\n\n\n3.2.15 مختصاتِ جغرافیایی و فاصله روی زمین\nمسئله. جای توربین‌ها، دکل و پست در سندهای پروژه معمولاً با عرض و طولِ جغرافیایی داده می‌شود، اما طراح به متر نیاز دارد: فاصلهٔ دو توربین بر حسبِ قطرِ روتور، طولِ کابل، فاصله تا مرزِ زمین. عرض و طول زاویهاند، نه طول؛ و یک درجه طول در همه‌جا یک اندازه نیست.\nهندسهٔ کره. اگر زمین را کره‌ای به شعاعِ \\(R\\) بگیریم، یک درجه عرض (در امتدادِ نصف‌النهار) همه‌جا \\(R\\pi/180 \\approx 111.2\\ \\text{km}\\) است. اما مدارهای هم‌عرض دایره‌هایی به شعاعِ \\(R\\cos\\phi\\) هستند، پس یک درجه طول در عرضِ \\(\\phi\\) فقط \\(111.2\\cos\\phi\\) کیلومتر است. برای فاصلهٔ دقیق میانِ دو نقطه، فرمولِ هاورسین (به انگلیسی haversine) کوتاه‌ترین مسیر روی کره (کمانِ دایرهٔ عظیمه) را می‌دهد:\n\\[\n\\begin{aligned}\na &= \\sin^{2}\\frac{\\Delta\\phi}{2} + \\cos\\phi_1\\cos\\phi_2\\sin^{2}\\frac{\\Delta\\lambda}{2} \\\\\nd &= 2R\\arcsin\\sqrt{a}\n\\end{aligned}\n\\tag{3.19}\\]\n\\(\\phi\\) عرض و \\(\\lambda\\) طولِ جغرافیایی است. برای محوطه‌ای به اندازهٔ چند کیلومتر، صفحهٔ محلی کافی است: با مبدأیی در \\((\\phi_0, \\lambda_0)\\)، جابه‌جاییِ شرقی \\(R\\,\\Delta\\lambda\\cos\\phi_0\\) و شمالی \\(R\\,\\Delta\\phi\\) (زاویه‌ها بر حسبِ رادیان). نقشه‌برداریِ رسمی از بیضی‌گون و سامانهٔ تصویرِ استاندارد استفاده می‌کند (فصل‌های ۵ و ۲۹)؛ کره و صفحهٔ محلی برای غربالگری و وارسی‌اند.\n\nمثال 3.22 (فاصله‌ها و جهت‌ها در چیدمانِ ساختگی) پرسش. سه توربین، دکلِ اندازه‌گیری و پست با مختصاتِ ساختگیِ A-041 داده شده‌اند (طول نسبت به یک نصف‌النهارِ مرجعِ \\(\\lambda_0\\)، چون نیروگاهِ P جای واقعی ندارد). مختصاتِ محلی، فاصله‌ها، جهت‌ها و فاصله بر حسبِ قطرِ روتور (150 m) را بیابید. اگر کسی برای فاصلهٔ شرقی-غربی هم «درجه ضربِ ۱۱۱ کیلومتر» بزند، چقدر خطا می‌کند؟\nپاسخ.\npoints as (latitude deg N, longitude offset from the reference meridian, deg)\n  (fictional, A-041; Plant P is not geolocated)\n  T1          34.0000 N  lambda0 +0.0000  -&gt;  east     0.0 m, north     0.0 m\n  T2          34.0000 N  lambda0 +0.0081  -&gt;  east   746.7 m, north     0.0 m\n  T3          34.0061 N  lambda0 +0.0040  -&gt;  east   368.7 m, north   678.3 m\n  mast        33.9985 N  lambda0 -0.0060  -&gt;  east  -553.1 m, north  -166.8 m\n  substation  33.9850 N  lambda0 +0.0200  -&gt;  east  1843.7 m, north -1667.9 m\ndistances and bearings (haversine on a sphere, R = 6371.0 km):\n  T1-T2:   746.7 m (flat patch   746.7 m), bearing  90.0 deg, 4.98 D\n  T1-T3:   772.0 m (flat patch   772.0 m), bearing  28.5 deg, 5.15 D\n  T1-substation:  2486.3 m (flat patch  2486.2 m), bearing 132.1 deg, 16.58 D\n  mast-T1:   577.7 m (flat patch   577.7 m), bearing  73.2 deg, 3.85 D\none degree of latitude 111.20 km; one degree of longitude at 34 N 92.18 km (x\n    cos 34 = 0.8290)\n  T1-T2 with 'degrees x 111 km': 901 m instead of 747 m (+20.6 %)\n  the T1-T2 row (bearing 90/270 deg) lies within 13 deg of the prevailing\n    wind axis (from 283 deg): T2 sits in the wake of T1 at about 5 D\n\n\n\n\n\n\nشکل 3.10: نقطه‌های چیدمانِ ساختگی در دستگاهِ محلیِ شرق-شمال و جهتِ بادِ غالب\n\n\n\nتفسیر. در این مقیاس صفحهٔ محلی و هاورسین تا دهم متر یکی‌اند؛ پس برای کارِ روزمره صفحهٔ محلی بس است. اما فراموش کردنِ \\(\\cos\\phi\\) فاصلهٔ شرقی-غربی را 20.6 % بزرگ‌تر نشان می‌دهد: توربین‌هایی که روی کاغذ نُه قطرِ روتور از هم فاصله دارند، در واقع حدودِ هفت و نیم قطر فاصله دارند. نکتهٔ طراحی هم پیداست (شکل 3.10): ردیفِ T1–T2 تقریباً هم‌راستای بادِ غالب (283°، مثال 3.51) است و T2 در ردِ پای T1 با فاصلهٔ حدودِ پنج قطر قرار می‌گیرد؛ این چیدمانِ ساختگی را فصلِ ۱۴ اصلاح می‌کند. هشدار: مختصات باید همیشه با مبنای مختصات (دیتوم) و قالبِ عددی (درجهٔ اعشاری یا درجه-دقیقه-ثانیه) ثبت شود؛ جابه‌جاییِ این دو از خطاهای پرتکرارِ پروژه است (فصلِ ۵).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nیک دقیقهٔ قوسی از عرضِ جغرافیایی چند متر است؟\nدر عرضِ ۶۰ درجه، یک درجه طول چند کیلومتر است؟\nچرا برای محوطهٔ نیروگاه صفحهٔ محلی کافی است اما برای خطِ انتقالِ ۲۰۰ کیلومتری نه؟\nجهتِ T1 به T3 حدودِ ۲۹ درجه است. جهتِ T3 به T1 چیست؟\nدو نقطه با \\(\\Delta\\phi = 0.001^\\circ\\) و \\(\\Delta\\lambda = 0.001^\\circ\\) در عرضِ ۳۴ درجه چقدر فاصله دارند؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-b",
    "href": "chapters/03-mathematics.html#sec-ch03-b",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.3 ب. مدل‌های خطی و پویا",
