    "text": "3.3 ب. مدل‌های خطی و پویا\n\n3.3.1 ماتریس و دستگاهِ معادله‌های خطی\nشهود. شبکهٔ برقِ نیروگاه صدها گره دارد و هر گره یک معادله. نوشتن و حلِ این‌همه معادله با دست ناممکن است، اما اگر معادله‌ها خطی باشند، همه را می‌توان در یک شیء جمع کرد، ماتریس، و با یک الگوریتمِ واحد حل کرد. همین ایده پایهٔ پخشِ بار، تحلیلِ اتصالِ کوتاه، برازشِ داده و شبیه‌سازیِ دمایی است.\nماتریس و ضرب. ماتریس آرایه‌ای از عددهاست؛ \\(\\mathbf{A}\\) با \\(m\\) سطر و \\(n\\) ستون. ضربِ ماتریس در بردار، \\(\\mathbf{y} = \\mathbf{A}\\mathbf{x}\\)، یعنی هر مؤلفهٔ \\(\\mathbf{y}\\) ضربِ داخلیِ یک سطرِ \\(\\mathbf{A}\\) در \\(\\mathbf{x}\\) است: \\(y_i = \\sum_j a_{ij}x_j\\). ضربِ دو ماتریس، \\(\\mathbf{C} = \\mathbf{A}\\mathbf{B}\\)، فقط وقتی تعریف شده است که تعدادِ ستون‌های \\(\\mathbf{A}\\) با تعدادِ سطرهای \\(\\mathbf{B}\\) برابر باشد، و عموماً \\(\\mathbf{A}\\mathbf{B} \\ne \\mathbf{B}\\mathbf{A}\\). ماتریسِ همانی \\(\\mathbf{I}\\) (یک روی قطر، صفر جای دیگر) نقشِ عددِ یک را دارد و وارون \\(\\mathbf{A}^{-1}\\)، اگر وجود داشته باشد، \\(\\mathbf{A}^{-1}\\mathbf{A} = \\mathbf{I}\\) را برقرار می‌کند.\nدستگاهِ خطی. \\(n\\) معادله با \\(n\\) مجهول را می‌توان به شکلِ \\(\\mathbf{A}\\mathbf{x} = \\mathbf{b}\\) نوشت. اگر \\(\\mathbf{A}\\) ناتکین باشد (دترمینانش صفر نباشد)، جوابِ یکتا \\(\\mathbf{x} = \\mathbf{A}^{-1}\\mathbf{b}\\) است؛ اما در عمل وارون را حساب نمی‌کنیم، بلکه دستگاه را با حذفِ گاوسی حل می‌کنیم: با ضرب و تفریقِ سطرها، زیرِ قطر را صفر می‌کنیم (ماتریسِ بالامثلثی)، سپس از آخرین معادله به عقب جایگذاری می‌کنیم. برای پایداریِ عددی، در هر ستون بزرگ‌ترین عنصر را به جایگاهِ قطر می‌آوریم (محورگیریِ جزئی). تابعِ کتاب:\ndef solve_gauss(a, b):\n    \"\"\"Gaussian elimination with partial pivoting, then back substitution.\"\"\"\n    a = np.array(a, dtype=float)\n    b = np.array(b, dtype=float)\n    n = len(b)\n    if a.shape != (n, n):\n        raise ValueError(\"matrix must be square and match b\")\n    for col in range(n):\n        pivot = col + int(np.argmax(np.abs(a[col:, col])))\n        if abs(a[pivot, col]) &lt; 1e-14:\n            raise np.linalg.LinAlgError(\"matrix is singular\")\n        if pivot != col:\n            a[[col, pivot]] = a[[pivot, col]]\n            b[[col, pivot]] = b[[pivot, col]]\n        for row in range(col + 1, n):\n            factor = a[row, col] / a[col, col]\n            a[row, col:] -= factor * a[col, col:]\n            b[row] -= factor * b[col]\n    x = np.zeros(n)\n    for row in range(n - 1, -1, -1):\n        x[row] = (b[row] - a[row, row + 1:] @ x[row + 1:]) / a[row, row]\n    return x\n\nمثال 3.23 (شبکهٔ کوچکِ جعبه‌های تجمیع) پرسش. سه جعبهٔ تجمیع (گره‌های ۱ تا ۳) با جریان‌های 314.6، 314.6 و 288.4 A از راهِ پنج شاخهٔ کابل به شینهٔ ورودیِ اینورتر (گرهٔ ۴) وصل‌اند که ولتاژش 1100 V نگه داشته می‌شود (شکل 3.11؛ مقاومت‌ها فرضی). ولتاژِ گره‌ها را با روشِ ولتاژِ گره (فصلِ ۶) بیابید.\n\n\n\n\n\n\nشکل 3.11: سه جعبهٔ تجمیع که از راهِ پنج شاخه به شینهٔ اینورتر وصل‌اند\n\n\n\nپاسخ. قانونِ جریانِ کیرشهف در هر گره: جریانِ تزریقی برابرِ جمعِ جریان‌های بیرون‌رونده است. با رسانایی \\(g = 1/R\\)، برای گرهٔ ۱: \\(g_{14}(V_1 - V_4) + g_{12}(V_1 - V_2) = I_1\\)، و به همین ترتیب برای ۲ و ۳. جمله‌های \\(V_4\\) معلوم‌اند و به سمتِ راست می‌روند:\nnodal equations G v = i for three combiner boxes feeding a 1100 V bus\nG (S) =\n       150.00   -100.00      0.00\n      -100.00    223.33    -83.33\n         0.00    -83.33    150.00\ni (A) = 55314.6 44314.6 73621.7\nnode voltages, Gaussian elimination: 1106.232, 1106.202, 1105.368 V\nnode voltages, numpy.linalg.solve:   1106.232, 1106.202, 1105.368 V\ncondition number of G: 6.26\nتفسیر. ماتریسِ \\(\\mathbf{G}\\) متقارن است (\\(g_{ij} = g_{ji}\\)) و قطرش غالب: الگوی همهٔ ماتریس‌های رسانایی. ولتاژِ جعبه‌ها چند ولت بالاتر از شینه است، چون جریان از آن‌ها به سوی شینه می‌رود. حذفِ گاوسیِ کتاب و تابعِ numpy یک جواب می‌دهند. عددِ وضعیت \\(6.3\\) کوچک است: یعنی خطای کوچک در ورودی‌ها خطای کوچکی در جواب می‌سازد (بخش 3.5.1). وارسی: جمعِ جریان‌های رسیده به شینه \\(\\sum g_{i4}(V_i - 1100) = 917.6\\ \\text{A}\\) است، برابرِ جمعِ تزریق‌ها (درست).\n\n\n\n3.3.2 پخشِ توان به زبانِ ماتریس\nشهود. در شبکهٔ AC توان از گره‌ای به گرهٔ دیگر جاری می‌شود، اما نه به سببِ اختلافِ اندازهٔ ولتاژ (که تقریباً همه‌جا یکی است)، بلکه به سببِ اختلافِ زاویهٔ ولتاژها. برای شبکه‌های فشارِ قوی، که واکنشی بر مقاومت چیره است، تقریبِ پخشِ توانِ DC (نامی گمراه‌کننده: این تقریب برای شبکهٔ AC است!) می‌گوید توانِ گذرنده از خطِ \\(i\\) به \\(j\\) با اختلافِ زاویه متناسب است:\n\\[\nP_{ij} = \\frac{\\theta_i - \\theta_j}{x_{ij}}, \\qquad \\mathbf{P} = \\mathbf{B}\\,\\boldsymbol{\\theta}\n\\tag{3.20}\\]\nکه \\(x_{ij}\\) واکنشیِ خط در واحدِ پریونیت (فصلِ ۷) و \\(\\mathbf{B}\\) ماتریسی هم‌شکلِ ماتریسِ رسانایی است. این همان دستگاهِ خطیِ بخشِ قبل است، با زاویه به‌جای ولتاژ. فصل‌های ۷ و ۲۸ پخشِ بارِ کامل (غیرِخطی) را می‌سازند.\n\nمثال 3.24 (سه باس، سه خط) پرسش. پستِ خورشیدیِ نیروگاهِ P (باسِ ۲) 45 MW و پستِ بادی (باسِ ۳) 55 MW تزریق می‌کنند و هر دو با خطوطی به یکدیگر و به نقطهٔ اتصال (باسِ ۱، مرجعِ زاویه) وصل‌اند. واکنشی‌ها در پایهٔ 100 MVA فرضی‌اند. زاویه‌ها و توانِ هر خط را بیابید.\nپاسخ. با \\(\\theta_1 = 0\\)، دو معادله برای \\(\\theta_2\\) و \\(\\theta_3\\) می‌ماند:\nDC power flow, 100 MVA base: P = B theta; bus 1 slack (theta = 0)\n  injections: bus 2 (PV) 45 MW, bus 3 (wind) 55 MW; x12 0.08, x13 0.1, x23\n    0.05 pu\n  theta2 = 2.441 deg, theta3 = 2.678 deg\n  flows (MW): 2-&gt;1 53.3, 3-&gt;1 46.7, 2-&gt;3 -8.3\n  check at the slack: 100.0 MW arrives = 100 MW injected\n\n\n\n\n\n\nشکل 3.12: پخشِ توانِ DC در سه باس: توان از زاویهٔ بزرگ‌تر به کوچک‌تر می‌رود\n\n\n\nتفسیر. شگفتیِ این مثال این است که 8.3 MW از بادی به خورشیدی می‌رود (منفیِ جریانِ ۲ به ۳)، و خطِ خورشیدی بیش از تولیدِ خودِ خورشیدی، 53.3 MW، به نقطهٔ اتصال می‌برد. توان مسیری را نمی‌رود که «ما» می‌خواهیم؛ مسیری را می‌رود که فیزیک تعیین می‌کند: به نسبتِ عکسِ واکنشی‌ها. به همین دلیل ظرفیتِ خطوط را با پخشِ بار می‌سنجند، نه با جمعِ ساده. وارسی: جمعِ توانِ رسیده به باسِ ۱ با جمعِ تزریق‌ها برابر است (تقریبِ DC تلفات ندارد).\n\n\n\n3.3.3 کمترین مربعات\nمسئله. وقتی بیش از تعدادِ مجهول‌ها داده داریم (شش نقطه برای یک خط با دو پارامتر)، هیچ خطی از همهٔ نقطه‌ها نمی‌گذرد. کمترین مربعات خطی را برمی‌گزیند که مجموعِ مربعِ باقیمانده‌ها کمینه شود. در شکلِ ماتریسی، با \\(\\mathbf{A}\\) («ماتریسِ طرح») و بردارِ اندازه‌گیری‌های \\(\\mathbf{y}\\)، ضریب‌های \\(\\mathbf{c}\\) از معادله‌های نرمال به دست می‌آیند:\n\\[\n\\mathbf{A}^{\\mathsf{T}}\\mathbf{A}\\,\\mathbf{c} = \\mathbf{A}^{\\mathsf{T}}\\mathbf{y}\n\\tag{3.21}\\]\nکه \\(\\mathbf{A}^{\\mathsf{T}}\\) ترانهادهٔ \\(\\mathbf{A}\\) (سطر و ستون جابه‌جا) است. فرمولِ شیب و عرض از مبدأ فصلِ ۲ (معادلهٔ 2.8) حالتِ خاصِ همین است. کتابخانه‌های عددی معمولاً از روشِ پایدارتری (تجزیهٔ QR) استفاده می‌کنند، چون \\(\\mathbf{A}^{\\mathsf{T}}\\mathbf{A}\\) ممکن است بدحال باشد (بخش 3.5.1).\n\nمثال 3.25 (ضریبِ دماییِ توانِ ماژول از آزمون) پرسش. توانِ بیشینهٔ یک ماژول در شش دمای سلول در آزمایشگاه اندازه‌گیری شده است (نقطه‌ها ساختگی). مدلِ \\(P = p_0 + p_1(T - 25)\\) را با کمترین مربعات برازش دهید و ضریبِ دماییِ نسبی \\(\\gamma = p_1/p_0\\) را بیابید.\nپاسخ.\nP_max of one module at six cell temperatures (synthetic test points), W:\n  T (C): 15 25 35 45 55 65\n  P (W): 568.8 550.3 531.5 510.3 493.2 473.3\nmodel P = p0 + p1 (T - 25); A = [1, T - 25]; normal equations A^T A c = A^T y\n  normal equations: p0 = 549.95 W, p1 = -1.9143 W/K\n  numpy lstsq:      p0 = 549.95 W, p1 = -1.9143 W/K\n  gamma = p1 / p0 = -0.3481 %/K (true -0.35 %/K)\n  residuals (W): -0.29 +0.35 +0.70 -1.36 +0.68 -0.08\n\n\n\n\n\n\nشکل 3.13: برازشِ کمترین مربعاتِ توانِ ماژول بر حسبِ دمای سلول و باقیمانده‌ها\n\n\n\nتفسیر. ضریبِ برازش‌شده −0.348 %/K است، نزدیک به −0.35 %/Kِ برگهٔ داده. باقیمانده‌ها کوچک و بی‌الگو‌اند (شکل 3.13، ب)؛ مدلِ خطی کافی است. اگر الگوی قوسی دیده می‌شد، باید جملهٔ درجهٔ دوم می‌افزودیم. وارسی: معادله‌های نرمال و تابعِ lstsq یک جواب داده‌اند.\n\n\n\n3.3.4 مقدارِ ویژه: زمان‌های طبیعیِ یک سامانه\nشهود. بعضی بردارها وقتی در ماتریسی ضرب می‌شوند، جهتشان عوض نمی‌شود؛ فقط کشیده یا فشرده می‌شوند: \\(\\mathbf{A}\\mathbf{v} = \\lambda\\mathbf{v}\\). چنین \\(\\mathbf{v}\\) را بردارِ ویژه و \\(\\lambda\\) را مقدارِ ویژه می‌نامند. در سامانه‌های پویا (بخش 3.3.7)، مقدارهای ویژهٔ ماتریسِ حالت آهنگ‌های طبیعیِ سامانه‌اند: هر کدام یک «حالت» از رفتار را توصیف می‌کند که با \\(e^{\\lambda t}\\) رشد یا میرا می‌شود. اگر همهٔ مقدارهای ویژه (بخشِ حقیقی‌شان) منفی باشند، سامانه پایدار است و به تعادل برمی‌گردد؛ هر کدام \\(-1/\\lambda\\) یک ثابتِ زمانی است. در شبکهٔ برق، همین ایده پایهٔ تحلیلِ پایداریِ نوسانی است (فصل‌های ۲۷ و ۲۸).\nروشِ توانی. ساده‌ترین الگوریتم برای بزرگ‌ترین مقدارِ ویژه (به‌لحاظِ اندازه): یک بردارِ دلخواه را بارها در \\(\\mathbf{A}\\) ضرب و نرمال کنید؛ جهتِ آن به جهتِ بردارِ ویژهٔ غالب همگرا می‌شود.\n\nمثال 3.26 (دمای سیم‌پیچ و روغنِ ترانسفورماتور) پرسش. مدلِ دمایی دو حالته‌ای برای ترانسفورماتورِ پست: سیم‌پیچ (ظرفیتِ گرمایی \\(2\\times10^{5}\\ \\text{J/K}\\)) گرما را با رسانشِ 4000 W/K به روغن می‌دهد و روغن (ظرفیتِ \\(4\\times10^{6}\\ \\text{J/K}\\)) با 2500 W/K به هوا (همه فرضی؛ مدلِ واقعی در فصلِ ۲۵). ماتریسِ حالت را بنویسید، مقدارهای ویژه و ثابت‌های زمانی را بیابید.\nپاسخ. برای افزایشِ دماها نسبت به هوا، \\(\\mathbf{T} = (T_\\text{w}, T_\\text{o})\\): \\(C_\\text{w}\\dot T_\\text{w} = -G_\\text{wo}(T_\\text{w} - T_\\text{o}) + P_\\text{w}\\) و \\(C_\\text{o}\\dot T_\\text{o} = G_\\text{wo}(T_\\text{w} - T_\\text{o}) - G_\\text{oa}T_\\text{o} + P_\\text{o}\\):\ntransformer winding (w) and oil (o): dT/dt = A T + b P, A in 1/s:\n  A = [[-0.02000, 0.02000], [0.001000, -0.001625]]\n  eigenvalues -0.021031 and -0.000594 1/s, both negative: stable\n  time constants -1/lambda: 48 s (0.8 min) and 1682 s (0.47 h)\n  power iteration finds the dominant |lambda| -0.021031 1/s in 9 steps\nتفسیر. دو زمانِ طبیعی، با فاصلهٔ زیاد: ۴۸ ثانیه (سیم‌پیچ نسبت به روغن، تند) و ۲۸ دقیقه (کلِ ترانسفورماتور نسبت به هوا، کُند). پس از یک افزایشِ ناگهانیِ بار، دمای سیم‌پیچ در یکی دو دقیقه چند درجه بالاتر از روغن می‌ایستد و سپس هر دو با هم و آرام بالا می‌روند. این «دو زمان» دلیلِ آن است که حفاظت و پایشِ ترانسفورماتور هم دمای روغن و هم «نقطهٔ داغِ» سیم‌پیچ را می‌سنجد (فصلِ ۲۵). وارسی: هر دو مقدارِ ویژه منفی‌اند: سامانه پایدار است (درست برای یک جسمِ گرم که به هوا گرما می‌دهد).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nماتریسِ \\(2\\times3\\) را در برداری با چند مؤلفه می‌توان ضرب کرد؟ نتیجه چند مؤلفه دارد؟\nچرا ماتریسِ رسانایی متقارن است؟\nدستگاهِ \\(2x + y = 5\\) و \\(x - y = 1\\) را با حذفِ گاوسی حل کنید.\nدر مثال 3.24 اگر \\(x_{23}\\) بسیار بزرگ شود (خطِ ۲-۳ باز شود)، توانِ هر خط چه می‌شود؟\nمعادله‌های نرمال را برای برازشِ خطِ \\(y = c_0 + c_1 x\\) به سه نقطهٔ \\((0,1)\\)، \\((1,3)\\) و \\((2,4)\\) بنویسید و حل کنید.\nمقدارِ ویژهٔ \\(+0.01\\ \\text{s}^{-1}\\) برای یک سامانهٔ دمایی چه معنایی دارد؟\nچرا در حلِ دستگاه، وارونِ ماتریس را حساب نمی‌کنیم؟\nاگر در مثال 3.26 رسانشِ روغن به هوا نصف شود، کدام ثابتِ زمانی بیشتر عوض می‌شود؟\n\n\n\n\n\n3.3.5 عددهای مختلط و فازورها\nشهود. ولتاژ و جریانِ شبکه سینوسی‌اند، با بسامدِ یکسان (50 Hz) اما نه لزوماً هم‌گام: جریانِ یک موتور یا یک کابلِ بلند از ولتاژ عقب یا جلو می‌افتد. برای توصیفِ هر سینوس فقط دو عدد لازم است: اندازه و زاویهٔ فاز. عددِ مختلط درست همین دو عدد را در یک شیء نگه می‌دارد و، شگفت‌انگیز، جمع و ضربِ سینوس‌ها را به جمع و ضربِ ساده تبدیل می‌کند. این ابزارِ اصلیِ فصلِ ۷ و همهٔ فصل‌های شبکه است.\nعددِ مختلط. \\(z = a + jb\\) که \\(j^{2} = -1\\) (مهندسانِ برق \\(j\\) را به‌جای \\(i\\) به‌کار می‌برند، چون \\(i\\) جریان است). \\(a\\) بخشِ حقیقی و \\(b\\) بخشِ موهومی است؛ \\(z\\) نقطه‌ای در صفحهٔ مختلط است. همان نقطه را می‌توان قطبی نوشت: اندازهٔ \\(|z| = \\sqrt{a^2 + b^2}\\) و زاویهٔ \\(\\varphi = \\operatorname{atan2}(b, a)\\). فرمولِ اویلر این دو شکل را پیوند می‌دهد:\n\\[\ne^{j\\varphi} = \\cos\\varphi + j\\sin\\varphi, \\qquad z = |z|\\,e^{j\\varphi} = |z|\\angle\\varphi\n\\tag{3.22}\\]\nعمل‌ها. جمع و تفریق در شکلِ دکارتی آسان است (بخش‌ها را جدا جمع کنید). ضرب و تقسیم در شکلِ قطبی آسان است: اندازه‌ها ضرب و زاویه‌ها جمع می‌شوند. مزدوج \\(z^{*} = a - jb\\) زاویه را قرینه می‌کند و \\(z\\,z^{*} = |z|^{2}\\).\nفازور. سینوسِ \\(v(t) = \\sqrt2\\,V\\cos(\\omega t + \\varphi)\\) را با فازورِ \\(\\mathbf{V} = V\\angle\\varphi\\) نمایش می‌دهیم که \\(V\\) مقدارِ مؤثر است (قراردادِ کتاب). چون همهٔ کمیت‌ها بسامدِ \\(\\omega\\) را دارند، آن را کنار می‌گذاریم و فقط اندازه و زاویه را حساب می‌کنیم. مشتق‌گیری نسبت به زمان در دنیای فازور ضرب در \\(j\\omega\\) است؛ پس معادله‌های دیفرانسیلِ مدار به معادله‌های جبری تبدیل می‌شوند.\nامپدانس. نسبتِ فازورِ ولتاژ به فازورِ جریان: \\(\\mathbf{Z} = \\mathbf{V}/\\mathbf{I} = R + jX\\). مقاومت \\(R\\) حقیقی است؛ سلف \\(j\\omega L\\) و خازن \\(1/(j\\omega C)\\) موهومی‌اند. امپدانس‌های سری جمع و موازی مثلِ مقاومت‌ها ترکیب می‌شوند (فصلِ ۶)، فقط با عددهای مختلط.\nتوانِ مختلط. \\(\\mathbf{S} = \\mathbf{V}\\mathbf{I}^{*} = P + jQ\\)، با \\(P\\) توانِ اکتیو و \\(Q\\) توانِ راکتیو (بخش 2.2.6)؛ \\(|\\mathbf{S}|\\) توانِ ظاهری و \\(\\cos\\varphi = P/|\\mathbf{S}|\\) ضریبِ توان. با قراردادِ کتاب، جریانِ پس‌فاز (بارِ سلفی) \\(Q &gt; 0\\) می‌دهد. سه‌ضلعیِ \\(P\\)، \\(Q\\) و \\(|\\mathbf{S}|\\) مثلثِ توان است.\n\nمثال 3.27 (افتِ ولتاژ و تلفاتِ یک کابلِ 33 kV) پرسش. کابلِ 5 kmِ شبکهٔ جمع‌آوری امپدانسِ فرضیِ \\(0.125 + j0.110\\ \\Omega/\\text{km}\\) در هر فاز دارد. اگر انتهای گیرنده 33 kV باشد و 30 MW با ضریبِ توانِ 0.95 پس‌فاز تحویل دهد، جریان، توانِ مختلط، ولتاژِ ابتدای کابل، افتِ ولتاژ و تلفات را بیابید. افتِ دقیق را با تقریبِ رایجِ \\((RP + XQ)/V\\) مقایسه کنید.\nپاسخ. در هر فاز (ستاره)، \\(\\mathbf{V}_\\text{r} = 33\\,000/\\sqrt3\\angle 0^\\circ\\) و \\(\\mathbf{I} = P/(\\sqrt3\\,V_\\text{LL}\\cos\\varphi)\\angle{-\\varphi}\\)؛ سپس \\(\\mathbf{V}_\\text{s} = \\mathbf{V}_\\text{r} + \\mathbf{Z}\\mathbf{I}\\):\n5 km of 33 kV cable, z = 0.125 + j0.110 ohm/km (assumed): Z = 0.625 + j0.550\n    ohm\nreceiving end 33 kV, 30 MW at pf 0.95 lagging: I = 552.5 A at -18.19 deg\nS = 3 V I* = 30.00 MW + j9.86 Mvar\nsending phase voltage V_s = V_r + Z I = 19476.3 V at 0.532 deg\nline-to-line drop: exact 734.0 V (2.22 %); approx (RP + XQ)/V = 732.5 V\ncable loss 3 I^2 R = 572.3 kW (1.91 % of 30 MW)\n\n\n\n\n\n\nشکل 3.14: نمودارِ فازوریِ کابل: ولتاژِ ابتدا برابرِ ولتاژِ انتها به‌اضافهٔ افتِ \\(\\mathbf{Z}\\mathbf{I}\\) (افت بزرگ‌نمایی شده)\n\n\n\nتفسیر. افتِ 2.2 % و تلفاتِ 1.9 %. تقریبِ \\((RP + XQ)/V\\) فقط 1.5 V با پاسخِ دقیق فاصله دارد، چون افت کوچک است؛ و نشان می‌دهد چرا توانِ راکتیو ولتاژ را جابه‌جا می‌کند: جملهٔ \\(XQ\\) (این‌جا حدودِ یک‌چهارمِ افت) به جریانِ راکتیو وابسته است، نه به توانِ فروخته‌شده. فصل‌های ۲۰، ۲۷ و ۲۸ از همین برای تنظیمِ ولتاژِ نیروگاه استفاده می‌کنند. وارسی: \\(|\\mathbf{S}| = 30/0.95 = 31.58\\ \\text{MVA}\\) و \\(\\sqrt{30^2 + 9.86^2} = 31.58\\) (درست).\n\n\n\n3.3.6 تبدیل‌های سه‌فاز\nسه‌فازِ متعادل. سه ولتاژ یا جریان با اندازهٔ برابر و \\(120^\\circ\\) اختلافِ فاز. با عملگرِ \\(a = 1\\angle 120^\\circ\\)، مجموعهٔ متعادل \\(\\mathbf{I}_a\\)، \\(a^{2}\\mathbf{I}_a\\)، \\(a\\,\\mathbf{I}_a\\) است و جمعشان صفر. چون همه از یک فاز ساخته می‌شوند، تحلیلِ سامانهٔ متعادل به تحلیلِ یک فاز کاهش می‌یابد (مثال 3.27).\nمؤلفه‌های متقارن. وقتی سامانه نامتعادل است (اتصالِ کوتاهِ یک‌فاز به زمین، بارِ نامتعادل)، قضیهٔ فورتسکیو می‌گوید هر سه فازورِ دلخواه را می‌توان جمعِ سه مجموعهٔ متقارن نوشت: مثبت (ترتیبِ عادی)، منفی (ترتیبِ وارونه) و صفر (سه فازورِ هم‌فاز):\n\\[\n\\begin{bmatrix} \\mathbf{I}_0 \\\\ \\mathbf{I}_1 \\\\ \\mathbf{I}_2 \\end{bmatrix}\n= \\frac13 \\begin{bmatrix} 1 & 1 & 1 \\\\ 1 & a & a^{2} \\\\ 1 & a^{2} & a \\end{bmatrix}\n\\begin{bmatrix} \\mathbf{I}_a \\\\ \\mathbf{I}_b \\\\ \\mathbf{I}_c \\end{bmatrix}\n\\tag{3.23}\\]\nاین تبدیلِ خطی ستونِ تحلیلِ خطاهای نامتعادل است (فصل‌های ۷ و ۲۶). مؤلفهٔ منفی میدانی می‌سازد که خلافِ جهتِ روتور می‌چرخد و ژنراتورها را گرم می‌کند؛ مؤلفهٔ صفر از راهِ زمین برمی‌گردد. تبدیلِ کلارک سه فاز را به دو مؤلفهٔ عمود (\\(\\alpha\\)، \\(\\beta\\)) و یک صفر تبدیل می‌کند و پایهٔ کنترلِ اینورترها و ژنراتورهای امروزی است (فصلِ ۹).\n\nمثال 3.28 (نامتعادلیِ جریان) پرسش. جریان‌های سه فاز در یک فیدرِ نامتعادل \\(\\mathbf{I}_a = 100\\angle 0^\\circ\\)، \\(\\mathbf{I}_b = 80\\angle{-125^\\circ}\\) و \\(\\mathbf{I}_c = 95\\angle 118^\\circ\\) آمپر اند (فرضی). مؤلفه‌های متقارن و درصدِ نامتعادلی، \\(|\\mathbf{I}_2|/|\\mathbf{I}_1|\\)، را بیابید.\nپاسخ.\nunbalanced currents: Ia 100 /_0, Ib 80 /_-125, Ic 95 /_118 (A)\n  zero     I0 =   6.89 A /_   62.59 deg\n  positive I1 =  91.61 A /_   -2.15 deg\n  negative I2 =   5.93 A /_  -26.96 deg\n  unbalance |I2|/|I1| = 6.5 %\n  check: rebuilding Ia from the sequences gives 100.00 A\nتفسیر. مؤلفهٔ مثبت (91.6 A) غالب است؛ نامتعادلی 6.5 % است، که برای یک فیدرِ نیروگاهی زیاد است و جریانِ صفرِ 6.9 A از راهِ زمین برمی‌گردد. ساختنِ دوبارهٔ \\(\\mathbf{I}_a\\) از سه مؤلفه، تبدیل را وارسی می‌کند. حدهای مجازِ نامتعادلی را الزاماتِ شبکه تعیین می‌کنند (فصلِ ۲۷).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\((3 + j4)(1 - j)\\) و \\(|3 + j4|\\) را حساب کنید.\n\\(10\\angle 30^\\circ\\) را به شکلِ دکارتی بنویسید.\nامپدانسِ یک سلفِ 10 mH در 50 Hz چیست؟\nچرا \\(\\mathbf{S} = \\mathbf{V}\\mathbf{I}^{*}\\) و نه \\(\\mathbf{V}\\mathbf{I}\\)؟ (راهنما: زاویه‌ها را بنویسید.)\nدر مثال 3.27 اگر ضریبِ توان یک باشد (\\(Q = 0\\))، افتِ تقریبی چه می‌شود؟\nسه جریانِ \\(100\\angle 0^\\circ\\)، \\(100\\angle{-120^\\circ}\\) و \\(100\\angle 120^\\circ\\) چه مؤلفه‌های متقارنی دارند؟\n\\(a^{3}\\) چیست؟ \\(1 + a + a^{2}\\) چیست؟\nچرا تحلیلِ سامانهٔ سه‌فازِ متعادل به یک فاز کاهش می‌یابد؟\n\n\n\n\n\n3.3.7 معادلهٔ دیفرانسیلِ مرتبهٔ اول و ثابتِ زمانی\nشهود. کابلی که ناگهان بارِ بیشتری می‌برد، فوراً به دمای نهایی نمی‌رسد؛ گرم شدنش زمان می‌برد، چون باید ظرفیتِ گرماییِ خودش را پُر کند. هر چه به دمای نهایی نزدیک‌تر شود، کندتر گرم می‌شود، چون گرمای بیشتری به محیط می‌دهد. این رفتار، میل به سوی تعادل با آهنگی متناسب با فاصله از آن، در نیروگاه همه‌جا هست: دمای کابل، ترانسفورماتور و ماژول، ولتاژِ خازن (فصلِ ۶)، تندیِ چرخشِ روتور پس از تغییرِ باد، و بسیاری دیگر.\nمدل. اگر \\(y\\) کمیتی باشد که به مقدارِ نهاییِ \\(y_\\infty\\) میل می‌کند:\n\\[\n\\tau\\,\\frac{\\mathrm{d}y}{\\mathrm{d}t} = y_\\infty - y\n\\quad\\Longrightarrow\\quad\ny(t) = y_\\infty + \\big(y(0) - y_\\infty\\big)\\,e^{-t/\\tau}\n\\tag{3.24}\\]\nثابتِ زمانی \\(\\tau\\) زمانی است که سامانه \\(1 - e^{-1} \\approx 63\\,\\%\\) از راه را می‌پیماید. پس از \\(3\\tau\\)، ۹۵ درصد؛ پس از \\(5\\tau\\)، بیش از ۹۹ درصد. برای کابل، \\(\\tau = C_\\text{th}R_\\text{th}\\): ظرفیتِ گرمایی ضربِ مقاومتِ گرمایی؛ همان شکلِ \\(RC\\)ِ مدارِ الکتریکی. این قیاس (گرما مثلِ بار، دما مثلِ ولتاژ) یکی از سودمندترین ابزارهای مهندسی است.\n\nمثال 3.29 (گرم شدنِ کابل پس از افزایشِ بار) پرسش. کابلی با ثابتِ زمانیِ 1800 s و افزایشِ دمای نهاییِ 40 K (هر دو فرضی) از دمای محیط شروع به گرم شدن می‌کند. افزایشِ دما در ساعتِ اول چقدر است؟ معادله را با روش‌های عددیِ اویلر و رونگه-کوتا با گام‌های مختلف حل کنید و خطای هر کدام را با پاسخِ دقیق بسنجید.\nپاسخ. پاسخِ دقیق: \\(y(3600) = 40(1 - e^{-2}) = 34.59\\ \\text{K}\\). روشِ اویلر ساده‌ترین روش است: شیب را در آغازِ هر گام حساب کن و فرض کن در کلِ گام ثابت است، \\(y_{k+1} = y_k + \\Delta t\\,f(t_k, y_k)\\). روشِ رونگه-کوتای مرتبهٔ چهار شیب را در چهار نقطهٔ گام می‌سنجد و میانگینِ وزن‌دارشان را به‌کار می‌برد:\ndef rk4(f: Callable, y0, t0: float, t1: float, dt: float):\n    \"\"\"Classical fourth-order Runge-Kutta with a fixed step. Returns (t, y).\"\"\"\n    n = int(round((t1 - t0) / dt))\n    t = t0 + dt * np.arange(n + 1)\n    y = np.empty((n + 1,) + np.shape(y0))\n    y[0] = y0\n    for k in range(n):\n        tk, yk = t[k], y[k]\n        k1 = np.asarray(f(tk, yk))\n        k2 = np.asarray(f(tk + dt / 2, yk + dt / 2 * k1))\n        k3 = np.asarray(f(tk + dt / 2, yk + dt / 2 * k2))\n        k4 = np.asarray(f(tk + dt, yk + dt * k3))\n        y[k + 1] = yk + dt / 6 * (k1 + 2 * k2 + 2 * k3 + k4)\n    return t, y\ncable temperature rise after a load step: tau = 1800 s, final rise 40 K\n  dt (s)  Euler err (K)   RK4 err (K)  at t = 3600 s\n     900         2.9134     -8.58e-03\n     600         1.9018     -1.47e-03\n     300         0.9271     -8.00e-05\n      60         0.1814     -1.15e-07\nexact rise at 3600 s: 34.5866 K (1 - e^-2 of the final value)\nEuler with dt = 4500 s (&gt; 2 tau): 0, 100, -50, 175, -162, 344, -416 ...\n    (oscillates and grows)\n\n\n\n\n\n\nشکل 3.15: افزایشِ دمای کابل پس از افزایشِ بار: پاسخِ دقیق، اویلر و رونگه-کوتا با گامِ 600 s\n\n\n\nتفسیر. با گامِ 600 s، اویلر 1.9 K خطا دارد و رونگه-کوتا 0.0015 K. نصف کردنِ گام، خطای اویلر را تقریباً نصف و خطای رونگه-کوتا را تقریباً شانزده بار کم می‌کند: اویلر مرتبهٔ یک و رونگه-کوتا مرتبهٔ چهار است (آزمایشگاهِ بخش 3.8 این را اندازه می‌گیرد). سطرِ آخر هشدار می‌دهد: با گامی بزرگ‌تر از \\(2\\tau\\)، اویلر نه‌تنها نادرست، بلکه ناپایدار است (بخش 3.3.8).\n\n\n\n3.3.8 متغیرِ حالت و پایداری\nمتغیرِ حالت. حالتِ یک سامانه کوچک‌ترین مجموعه از کمیت‌هاست که اگر اکنون بدانیم، با دانستنِ ورودی‌های آینده، کلِ رفتارِ آینده را می‌دانیم. برای کابل، حالت دمای آن است؛ برای ترانسفورماتور، دمای سیم‌پیچ و روغن (مثال 3.26)؛ برای باتری، انرژیِ ذخیره (یا وضعیتِ شارژ). مدلِ فضای حالت سامانه را به شکلِ \\(\\dot{\\mathbf{x}} = \\mathbf{f}(\\mathbf{x}, \\mathbf{u}, t)\\) می‌نویسد؛ اگر خطی باشد، \\(\\dot{\\mathbf{x}} = \\mathbf{A}\\mathbf{x} + \\mathbf{B}\\mathbf{u}\\). شبیه‌سازی‌های بهره‌برداری (فصل‌های ۱۹ و ۲۰) همه همین شکل را دارند.\n\nمثال 3.30 (انرژیِ باتری در یک روز) پرسش. باتریِ سناریوی S1 روز را با 4 MWh (کفِ ۱۰ درصد) شروع می‌کند، از ساعتِ ۹ تا ۱۵ با 5 MW شارژ و از ۱۸ تا ۲۲ با 6 MW دشارژ می‌شود (برنامهٔ فرضی). بازدهِ یک‌طرفه \\(\\sqrt{0.86}\\) است (فرضِ A-010). انرژیِ ذخیره را در طولِ روز حساب کنید، وارسی کنید که در بازهٔ مجاز می‌ماند، و تلفات را بیابید.\nپاسخ. معادلهٔ حالت با قراردادِ «دشارژ مثبت» (بخش 2.3.5):\n\\[\n\\frac{\\mathrm{d}E}{\\mathrm{d}t} =\n\\begin{cases} -\\eta\\,P & P &lt; 0 \\ \\text{(charge)} \\\\ -P/\\eta & P \\ge 0 \\ \\text{(discharge)} \\end{cases}\n\\tag{3.25}\\]\nبا توانِ ثابت در هر ساعت، انتگرال در هر ساعت دقیق است:\ndE/dt = -P eta_c (charging, P &lt; 0) or -P / eta_d (discharging, P &gt; 0);\n    one-way efficiency sqrt(0.86) = 0.927 (scenario S1)\nstart 4.0 MWh; charge 5 MW from 09 to 15; discharge 6 MW from 18 to 22\n  after charging (15:00): 31.82 MWh; after discharging (22:00): 5.94 MWh\n  window 4..36 MWh (10..90 % of 40 MWh): min 4.00, max 31.82 -&gt; inside\n  energy in 30 MWh, out 24 MWh, stored change +1.94 MWh -&gt; losses 4.06 MWh\n\n\n\n\n\n\nشکل 3.16: انرژیِ ذخیرهٔ باتری به‌عنوانِ متغیرِ حالت در یک روز، با مرزهای مجازِ ۱۰ و ۹۰ درصد\n\n\n\nتفسیر. از 30 MWh گرفته‌شده و 24 MWh تحویل‌شده، 1.94 MWh در باتری مانده و 4.06 MWh تلف شده است: همان ۱۴ درصدِ تلفاتِ رفت‌وبرگشت. وارسی: پایستگیِ انرژی: ورودی = خروجی + تغییرِ ذخیره + تلفات (درست). این شبیه‌سازی ساده، هستهٔ مدلِ دیسپاچِ فصل‌های ۱۹ و ۲۰ است.\n\nپایداری. سامانهٔ \\(\\dot{\\mathbf{x}} = \\mathbf{A}\\mathbf{x}\\) پایدار است اگر بخشِ حقیقیِ همهٔ مقدارهای ویژهٔ \\(\\mathbf{A}\\) منفی باشد: هر اختلالی با زمان میرا می‌شود. اگر یکی مثبت باشد، اختلال رشد می‌کند. اما یک سامانهٔ فیزیکیِ پایدار می‌تواند در شبیه‌سازی ناپایدار شود، اگر روشِ عددی نامناسب باشد. برای معادلهٔ \\(\\dot y = -y/\\tau\\)، اویلر در هر گام \\(y\\) را در \\((1 - \\Delta t/\\tau)\\) ضرب می‌کند؛ اگر \\(\\Delta t &gt; 2\\tau\\)، این ضریب از \\(-1\\) کمتر است و پاسخ با علامتِ متناوب رشد می‌کند.\n\n\n\n\n\n\nشکل 3.17: ناپایداریِ عددی: اویلر با گامِ بزرگ‌تر از \\(2\\tau\\) برای سامانه‌ای کاملاً پایدار\n\n\n\nدرسِ عملی. در سامانه‌هایی با چند ثابتِ زمانیِ بسیار متفاوت (مثلِ سیم‌پیچ و روغن در مثال 3.26: ۴۸ ثانیه و ۲۸ دقیقه)، کوچک‌ترین ثابتِ زمانی گامِ مجازِ روش‌های صریح را محدود می‌کند، حتی اگر به رفتارِ تند علاقه‌ای نداشته باشیم. چنین سامانه‌هایی را سخت می‌نامند و روش‌های ضمنی برایشان ساخته شده‌اند (کتابخانه‌های عددی آن‌ها را دارند؛ فصلِ ۵). همیشه نتیجهٔ شبیه‌سازی را با گامِ نصف تکرار کنید: اگر نتیجه عوض شد، گام بزرگ بوده است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسامانه‌ای با \\(\\tau = 10\\ \\text{min}\\) چقدر طول می‌کشد تا به ۹۵ درصدِ مقدارِ نهایی برسد؟\nپاسخِ \\(\\tau\\dot y = y_\\infty - y\\) را با جایگذاری در معادله وارسی کنید.\nحالتِ یک توربینِ بادی را (دست‌کم دو متغیر) نام ببرید.\nچرا در مثال 3.30 انرژیِ تحویل‌شده کمتر از انرژیِ گرفته‌شده است، حتی اگر باتری به نقطهٔ آغاز برگردد؟\nبیشینهٔ گامِ پایدارِ اویلر برای سامانه‌ای با \\(\\tau = 48\\ \\text{s}\\) چیست؟\nاگر ماتریسِ حالتِ یک سامانه مقدارهای ویژهٔ \\(-0.1 \\pm j2\\) داشته باشد، رفتارِ سامانه چگونه است؟\nچرا رونگه-کوتا در هر گام چهار بار تابع را حساب می‌کند؟ آیا این هزینه می‌ارزد؟\nقیاسِ گرما و برق را کامل کنید: دما متناظرِ ولتاژ است؛ توانِ گرمایی و ظرفیتِ گرمایی متناظرِ چه‌اند؟\n\n\n\n\n\n3.3.9 سامانهٔ پریونیت و اصلاحِ ضریبِ توان\nپریونیت. در شبکه‌ای که ولتاژهایش از 1.5 kV تا 132 kV و توان‌هایش از کیلووات تا صدها مگاوات گسترده‌اند، مقایسهٔ عددها سخت است. سامانهٔ پریونیت هر کمیت را بر یک مقدارِ پایه تقسیم می‌کند: معمولاً توانِ پایهٔ \\(S_\\text{b}\\) (مثلاً 100 MVA) برای کلِ شبکه و ولتاژِ پایهٔ \\(V_\\text{b}\\) برای هر سطحِ ولتاژ. بقیهٔ پایه‌ها از این دو ساخته می‌شوند:\n\\[\nZ_\\text{b} = \\frac{V_\\text{b}^{2}}{S_\\text{b}}, \\qquad I_\\text{b} = \\frac{S_\\text{b}}{\\sqrt3\\,V_\\text{b}}, \\qquad\nZ_\\text{pu} = \\frac{Z}{Z_\\text{b}}\n\\tag{3.26}\\]\nسه سود: (۱) ولتاژها همه نزدیکِ یک‌اند و انحراف‌ها بی‌درنگ دیده می‌شوند؛ (۲) امپدانسِ ترانسفورماتور در دو سو یکی می‌شود و ترانسفورماتورِ ایده‌آل از مدل حذف می‌شود؛ (۳) امپدانسِ تجهیزاتِ هم‌نوع با اندازه‌های مختلف در بازه‌های مشابه است و خطای داده آسان دیده می‌شود. پخشِ توانِ بخش 3.3.2 در همین سامانه حساب شد؛ فصلِ ۷ آن را کامل می‌کند.\nاصلاحِ ضریبِ توان. بارِ سلفی جریانِ راکتیو می‌کشد که توانی نمی‌برد اما کابل‌ها و ترانسفورماتورها را پُر می‌کند و افتِ ولتاژ می‌سازد (مثال 3.27). خازن جریانِ راکتیوِ مخالف تولید می‌کند. برای بردنِ ضریبِ توانِ بارِ \\(P\\) از \\(\\cos\\varphi_1\\) به \\(\\cos\\varphi_2\\)، از مثلثِ توان:\n\\[\nQ_\\text{c} = P\\,\\big(\\tan\\varphi_1 - \\tan\\varphi_2\\big)\n\\tag{3.27}\\]\n\nمثال 3.31 (پریونیت و جبران‌سازیِ راکتیو) پرسش. (الف) با پایهٔ 100 MVA و 33 kV، امپدانسِ کابلِ مثال 3.27 و جریانِ 552.5 A را به پریونیت بنویسید. (ب) بخشی از نیروگاه 50 MW با ضریبِ توانِ 0.90 تحویل می‌دهد. چند مگاوار جبران‌سازی آن را به 0.98 می‌رساند و توانِ ظاهری چقدر کم می‌شود؟\nپاسخ.\nper-unit system, S_base = 100 MVA, V_base = 33 kV:\n  Z_base = V^2/S = 10.890 ohm; I_base = S/(sqrt(3) V) = 1749.5 A\n  cable 0.625 + j0.550 ohm = 0.05739 + j0.05051 pu\n  30 MW at pf 0.95 -&gt; I = 552.5 A = 0.3158 pu\npower-factor correction: 50 MW from pf 0.90 to 0.98 needs\n  Qc = P (tan phi1 - tan phi2) = 50 (0.4843 - 0.2031) = 14.06 Mvar\n  apparent power falls from 55.56 to 51.02 MVA (current -8.2 %)\nتفسیر. کابلِ پنج‌کیلومتری فقط حدودِ شش صدمِ پریونیت امپدانس دارد: «کوچک» به‌طورِ خودکار دیده می‌شود. جبران‌سازیِ 14 Mvar جریان را هشت درصد کم می‌کند، پس تلفات حدودِ ۱۶ درصد کم می‌شود (مجذورِ جریان). در نیروگاه‌های امروزی، اینورترها و توربین‌ها خودشان توانِ راکتیو می‌سازند و الزاماتِ شبکه تعیین می‌کند چقدر و در کدام شرایط (فصل‌های ۹، ۲۰ و ۲۸).\n\n\n\n3.3.10 سامانهٔ مرتبهٔ دوم: ارتعاشِ برج\nشهود. کابلی که گرم می‌شود یک «حافظه» دارد: دمایش. برجی که در باد خم می‌شود دو حافظه دارد: جابه‌جایی و تندی؛ و برخلافِ کابل، نوسان می‌کند: پس از رها شدن از جابه‌جاییِ اولیه، چندین بار به این سو و آن سو می‌رود تا آرام شود. ساده‌ترین مدلِ چنین رفتاری جرم-فنر-میراگر است:\n\\[\nm\\ddot x + c\\,\\dot x + k\\,x = F(t), \\qquad\n\\omega_n = \\sqrt{k/m}, \\qquad \\zeta = \\frac{c}{2\\sqrt{km}}\n\\tag{3.28}\\]\nکه \\(\\omega_n\\) بسامدِ طبیعی (بر حسبِ رادیان بر ثانیه؛ \\(f_n = \\omega_n/2\\pi\\)) و \\(\\zeta\\) نسبتِ میرایی است. با \\(\\zeta &lt; 1\\) (زیرمیرا) پاسخِ آزاد نوسانی است که پوشش با \\(e^{-\\zeta\\omega_n t}\\) کم می‌شود. با نوشتنِ \\(y_1 = x\\) و \\(y_2 = \\dot x\\)، این معادلهٔ مرتبهٔ دوم به دو معادلهٔ مرتبهٔ اول تبدیل می‌شود (بخش 3.3.8) و با رونگه-کوتا حل می‌شود.\nتشدید. اگر نیروی \\(F\\) سینوسی با بسامدِ \\(f\\) باشد، دامنهٔ پاسخ نسبت به پاسخِ ایستا در ضریبِ بزرگ‌نمایی ضرب می‌شود:\n\\[\n|H(r)| = \\frac{1}{\\sqrt{(1 - r^{2})^{2} + (2\\zeta r)^{2}}}, \\qquad r = \\frac{f}{f_n}\n\\tag{3.29}\\]\nنزدیکِ \\(r = 1\\) و با میراییِ کم، \\(|H|\\) بسیار بزرگ می‌شود (\\(1/(2\\zeta)\\)): تشدید. روتورِ توربین برج را با بسامدِ چرخش (\\(1P\\)) و بسامدِ عبورِ پره‌ها (\\(3P\\)) تحریک می‌کند؛ طراحِ برج باید بسامدِ طبیعی را دور از هر دو نگه دارد (فصل‌های ۴ و ۱۱).\n\nمثال 3.32 (ارتعاشِ آزاد و تشدیدِ برج) پرسش. بالای برج و ناسل را جرمِ معادلِ 300 t با بسامدِ طبیعیِ 0.25 Hz و میراییِ یک درصد مدل کنید (همه فرضی). (الف) پاسخِ آزاد از جابه‌جاییِ 0.5 m را با رونگه-کوتا حل کنید و کاهشِ لگاریتمیِ دامنه را با نظریه بسنجید. (ب) ضریبِ بزرگ‌نمایی را برای \\(1P\\) و \\(3P\\) در 10 rpm بیابید.\nپاسخ.\ntower and nacelle as mass-spring-damper: m x'' + c x' + k x = F(t)\n  m = 300 t, f_n = 0.25 Hz, damping ratio 1 % (all assumed): k = m (2 pi\n    f_n)^2 = 740 kN/m\n  free vibration from 0.5 m (RK4, dt 0.01 s): period 4.0 s; log decrement\n    0.0628 (theory 2 pi zeta = 0.0628)\n  amplitude after 60 s: 0.195 m\n  dynamic amplification |H| = 1/sqrt((1-r^2)^2 + (2 zeta r)^2):\n    1P at 10 rpm: r = 0.667, |H| = 1.80;  3P: r = 2.00, |H| = 0.33;  at r = 1:\n    50\n\n\n\n\n\n\nشکل 3.18: ارتعاشِ آزادِ بالای برج با میراییِ یک درصد و پوشِ نمایی\n\n\n\n\n\n\n\n\n\nشکل 3.19: ضریبِ بزرگ‌نمایی بر حسبِ نسبتِ بسامد، با تحریک‌های \\(1P\\) و \\(3P\\) در 10 rpm\n\n\n\nتفسیر. (الف) کاهشِ لگاریتمیِ اندازه‌گیری‌شده از شبیه‌سازی (\\(0.0628\\)) با نظریه (\\(2\\pi\\zeta\\)) یکی است: وارسیِ روشِ عددی با پاسخِ تحلیلی. با میراییِ یک درصد، پس از یک دقیقه هنوز ۴۰ درصدِ دامنه مانده است: برج‌های بلند بسیار کم‌میرا‌اند. (ب) بسامدِ طبیعیِ 0.25 Hz میانِ \\(1P\\) (0.167 Hz) و \\(3P\\) (0.5 Hz) است: طراحیِ «نرم-سخت» رایجِ برج‌های امروزی. \\(1P\\) دامنه را ۱٫۸ برابر و \\(3P\\) آن را ۰٫۳۳ برابر می‌کند؛ اما اگر توربین در تندیِ چرخشیِ 15 rpm کار کند، \\(1P\\) به 0.25 Hz می‌رسد و تشدیدِ کامل رخ می‌دهد. به همین دلیل کنترلرِ توربین از برخی بازه‌های تندیِ چرخش «عبور» می‌کند (فصلِ ۱۱). محدودیت: برجِ واقعی چند مُدِ ارتعاشی و میراییِ آیرودینامیکی دارد؛ تحلیلِ رسمی کارِ سازنده و طراحِ سازه است.\n\n\n\n3.3.11 دستگاهِ غیرِخطی: پخشِ بار با نیوتن-رافسون\nمسئله. پخشِ توانِ DC (بخش 3.3.2) تقریب بود. معادله‌های واقعیِ پخشِ بار غیرِخطی‌اند: توان به حاصل‌ضربِ ولتاژها و به سینوس و کسینوسِ اختلافِ زاویه‌ها وابسته است. برای حلِ دستگاهِ غیرِخطیِ \\(\\mathbf{f}(\\mathbf{x}) = \\mathbf{0}\\)، روشِ نیوتنِ یک‌متغیره (بخش 3.5.2) به چند متغیر تعمیم می‌یابد: به‌جای مشتق، ژاکوبی \\(\\mathbf{J}\\) (ماتریسِ همهٔ مشتق‌های جزئی)، و به‌جای تقسیم، حلِ یک دستگاهِ خطی:\n\\[\n\\mathbf{J}(\\mathbf{x}_k)\\,\\Delta\\mathbf{x} = -\\mathbf{f}(\\mathbf{x}_k), \\qquad \\mathbf{x}_{k+1} = \\mathbf{x}_k + \\Delta\\mathbf{x}\n\\tag{3.30}\\]\nاین روشِ نیوتن-رافسون موتورِ همهٔ نرم‌افزارهای پخشِ بار است و ترکیبی است از سه ابزارِ این فصل: مشتقِ جزئی، ماتریس و ریشه‌یابی.\n\nمثال 3.33 (ولتاژِ باسِ نیروگاه) پرسش. باسِ نیروگاه با خطی به امپدانسِ \\(0.01 + j0.05\\) پریونیت (فرضی) به شبکهٔ «بی‌نهایت» (ولتاژ و زاویهٔ ثابت) وصل است و 50 MW با ضریبِ توانِ یک تزریق می‌کند. ولتاژ و زاویهٔ باسِ نیروگاه را با نیوتن-رافسون بیابید.\nپاسخ. مجهول‌ها \\(\\theta_2\\) و \\(V_2\\) اند و معادله‌ها اختلافِ توانِ اکتیو و راکتیوِ محاسبه‌شده با مقدارِ خواسته. ژاکوبی با تفاضلِ عددی ساخته شده است:\ntwo buses: bus 1 slack 1.0 /_ 0 pu; plant bus 2 injects P = 0.50, Q = 0 pu;\n    line z = 0.01 + j0.05 pu (assumed, 100 MVA base)\n  iteration  theta2 (deg)   V2 (pu)   largest mismatch (pu)\n          0       0.00000  1.000000   5.00e-01\n          1       1.43239  1.005000   6.05e-03\n          2       1.42589  1.004667   2.13e-06\n          3       1.42589  1.004667   5.22e-13\n  solution V2 = 1.00467 pu at 1.426 deg; the plant bus voltage rises 0.47 %\n  mismatch falls roughly as the square of the previous one: quadratic\n    convergence\nتفسیر. سه تکرار تا دقتِ \\(10^{-13}\\): همگراییِ درجهٔ دوِ نیوتن در دو بُعد. ولتاژِ باسِ نیروگاه 0.47 % بالا رفته است: نیروگاهی که توانِ اکتیو تزریق می‌کند، ولتاژِ نقطهٔ اتصالِ خود را بالا می‌برد، به‌ویژه در شبکه‌های ضعیف با نسبتِ \\(R/X\\) بزرگ. این یکی از دلایلی است که الزاماتِ شبکه از نیروگاه می‌خواهند توانِ راکتیو را برای کنترلِ ولتاژ تنظیم کند (فصل‌های ۲۷ و ۲۸). وارسی: تقریبِ \\(\\Delta V \\approx RP + XQ\\) پریونیت (\\(0.01 \\times 0.5 = 0.005\\)) همان جهت و بزرگی را می‌دهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nامپدانسِ پایه در 132 kV و 100 MVA چیست؟\nچرا امپدانسِ ترانسفورماتور در پریونیت در دو سوی آن یکی است؟\nچند مگاوار لازم است تا 20 MW از ضریبِ توانِ 0.85 به 0.95 برسد؟\nاگر میراییِ برج دو برابر شود، ضریبِ بزرگ‌نمایی در تشدید چه می‌شود؟\nدر چه تندیِ چرخشی \\(3P\\) با بسامدِ طبیعیِ 0.25 Hz برابر می‌شود؟\nمعادلهٔ \\(m\\ddot x + c\\dot x + kx = 0\\) را به دو معادلهٔ مرتبهٔ اول تبدیل کنید.\nچرا نیوتن-رافسون به یک دستگاهِ خطی در هر تکرار نیاز دارد؟\nاگر نیروگاه در مثال 3.33 توانِ راکتیوِ منفی (جذب) داشته باشد، ولتاژ چه می‌شود؟\n\n\n\n\n\n3.3.12 ماتریسِ امپدانسِ باس و جریانِ اتصالِ کوتاه\nشهود. اگر در باسی اتصالِ کوتاهِ سه‌فاز رخ دهد، جریانِ خطا با ولتاژِ پیش از خطا تقسیم بر امپدانسِ معادلِ تونن در آن باس برابر است (فصلِ ۶). در شبکه‌ای با چند باس، امپدانسِ تونن هر باس از ماتریسِ امپدانسِ باس خوانده می‌شود: وارونِ ماتریسِ ادمیتانسِ باس، \\(\\mathbf{Z}_\\text{bus} = \\mathbf{Y}_\\text{bus}^{-1}\\). عنصرِ قطریِ \\(Z_{kk}\\) امپدانسِ تونن در باسِ \\(k\\) است و جریانِ خطای سه‌فازِ متقارن، با ولتاژِ پیش از خطای یک پریونیت:\n\\[\nI_{\\text{f},k} = \\frac{1}{|Z_{kk}|}\\ \\text{pu}\n\\tag{3.31}\\]\nساختنِ \\(\\mathbf{Y}_\\text{bus}\\) قاعدهٔ ساده‌ای دارد: هر عنصرِ قطری جمعِ ادمیتانس‌های وصل به آن باس است (از جمله ادمیتانسِ منبع یا زمین)، و هر عنصرِ غیرِقطری منفیِ ادمیتانسِ میانِ دو باس. همان الگوی ماتریسِ رسانایی (مثال 3.23)، با عددهای مختلط.\n\nمثال 3.34 (سطحِ اتصالِ کوتاه در شبکهٔ جمع‌آوری) پرسش. شبکهٔ سه‌باسیِ مثال 3.24 را با امپدانس‌های مختلطِ خطوط (\\(0.010 + j0.080\\)، \\(0.012 + j0.100\\) و \\(0.006 + j0.050\\) پریونیت) در پایهٔ 100 MVA و 33 kV، و شبکهٔ سراسری پشتِ امپدانسِ \\(j0.080\\) پریونیت در باسِ ۱ (همه فرضی) در نظر بگیرید. جریانِ اتصالِ کوتاهِ سه‌فاز را در هر باس بیابید (سهمِ خودِ نیروگاه را نادیده بگیرید).\nپاسخ.\nthree buses on a 33 kV, 100 MVA base; grid behind j0.080 pu at bus 1 (assumed)\n  bus  Z_kk (pu)              fault current |1/Z_kk| (pu)   (kA)\n    1  0.00000 + j0.08000        12.50            21.9\n    2  0.00643 + j0.13217         7.56            13.2\n    3  0.00686 + j0.13652         7.32            12.8\n  three-phase bolted fault, prefault 1.0 pu, plant contribution neglected\n  the diagonal of Z_bus = Y_bus^-1 is the Thevenin impedance seen at each bus\nتفسیر. جریانِ خطا در باسِ اتصال 21.9 kA است و هر چه از شبکه دورتر شویم (امپدانسِ خطوط افزوده شود)، کمتر: 13.2 و 12.8 kA. این عددها ظرفیتِ قطعِ کلیدها و تحملِ اتصالِ کوتاهِ کابل‌ها و شینه‌ها را تعیین می‌کنند (فصل‌های ۲۴ تا ۲۶). محدودیت‌های مهم: سهمِ اینورترها و ژنراتورهای توربین‌ها (که جریانِ خطای محدود اما غیرِصفر دارند)، مؤلفهٔ DCِ جریانِ خطا و خطاهای نامتقارن (با مؤلفه‌های متقارنِ بخش 3.3.6) نیامده‌اند؛ محاسبهٔ رسمی با روشِ استانداردِ حاکم و دادهٔ شبکه از بهره‌بردار انجام می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا عنصرِ قطریِ \\(\\mathbf{Z}_\\text{bus}\\) امپدانسِ تونن است؟\nاگر امپدانسِ شبکهٔ سراسری نصف شود (شبکهٔ قوی‌تر)، جریانِ خطا در باسِ ۱ چه می‌شود؟\nجریانِ پایهٔ 33 kV و 100 MVA چیست؟ \\(7.56\\) پریونیت چند کیلوآمپر است؟\nچرا افزودنِ نیروگاه به شبکه جریانِ خطای تجهیزاتِ موجود را بیشتر می‌کند؟\n\n\n\n\n\n3.3.13 سیگنالِ دوره‌ای، سریِ فوریه و هارمونیک‌ها\nشهود. ولتاژِ شبکه تقریباً یک سینوسیِ 50 Hz است، اما جریانِ بسیاری از تجهیزات (یکسوکننده‌ها، اینورترها، ترانسفورماتورِ اشباع‌شده) سینوسیِ خالص نیست. ژوزف فوریه نشان داد که هر شکل‌موجِ دوره‌ایِ معقول را می‌توان جمعِ سینوسی‌هایی با بسامدهای \\(f_1, 2f_1, 3f_1, \\dots\\) نوشت. سینوسیِ \\(h\\)اُم هارمونیکِ مرتبهٔ \\(h\\) است:\n\\[\nx(t) = A_0 + \\sum_{h=1}^{\\infty} A_h \\sin(2\\pi h f_1 t + \\varphi_h)\n\\tag{3.32}\\]\n\\(A_0\\) مقدارِ میانگین (مؤلفهٔ DC)، \\(A_h\\) دامنهٔ اوج و \\(\\varphi_h\\) فازِ هارمونیکِ \\(h\\) است. دو ابزارِ کلیدی از این نمایش می‌آیند:\n\nمقدارِ مؤثر (RMS). چون سینوسی‌های با بسامدِ مختلف در یک دوره «متعامد»ند (میانگینِ حاصل‌ضربشان صفر است)، مربعِ مقدارِ مؤثر جمعِ مربعِ مقدارهای مؤثرِ هارمونیک‌هاست؛ همان قضیهٔ فیثاغورس، در فضایی با بی‌نهایت بُعد:\n\n\\[\nX_\\text{rms}^{2} = A_0^{2} + \\sum_{h \\ge 1} \\frac{A_h^{2}}{2}\n\\tag{3.33}\\]\n\nاعوجاجِ هارمونیکیِ کل (به انگلیسی total harmonic distortion, THD): اندازهٔ همهٔ هارمونیک‌های غیرِاصلی نسبت به هارمونیکِ اصلی:\n\n\\[\n\\text{THD} = \\frac{\\sqrt{\\sum_{h \\ge 2} A_h^{2}}}{A_1}\n\\tag{3.34}\\]\nتقارن‌ها کار را ساده می‌کنند. شکل‌موجی که نیمهٔ منفی‌اش قرینهٔ نیمهٔ مثبت باشد (تقارنِ نیم‌موج) هیچ هارمونیکِ زوجی ندارد. در سامانه‌های سه‌فازِ متعادل، هارمونیک‌های مضربِ ۳ در جریانِ خط حذف می‌شوند (فصلِ ۷). پس جریانِ یک یکسوکنندهٔ شش‌پالسی فقط هارمونیک‌های \\(h = 6k \\pm 1\\) دارد: ۵، ۷، ۱۱، ۱۳ و…\n\nمثال 3.35 (جریانِ بلوکیِ یک یکسوکننده) پرسش. یکسوکنندهٔ دیودیِ شش‌پالسیِ ایده‌آل (مثلاً در تغذیهٔ کمکیِ یک تجهیزِ قدیمی؛ فرضی) جریانی بلوکی با پهنای ۱۲۰ درجه در هر نیم‌دوره می‌کشد. دامنهٔ هارمونیک‌ها، مقدارِ مؤثر و اعوجاجِ هارمونیکیِ کل را بیابید. اگر فقط تا هارمونیکِ ۱۳ را اندازه بگیریم، چه خطایی می‌کنیم؟\nپاسخ.\n120-degree block current of a six-pulse diode rectifier, I_d = 1 (assumed)\n  RMS of the block: sqrt(2/3) = 0.8165\n  fundamental peak 2 sqrt(3) / pi = 1.1027 (RMS 0.7797)\n  harmonic h:  1      3      5      7      9      11     13\n  A_h / A_1:  1.000  0.000  0.200  0.143  0.000  0.091  0.077\n  THD from harmonics up to 13: 27.3 %\n  THD from harmonics up to 25: 29.0 %\n  THD from harmonics up to 49: 30.0 %\n  THD from the RMS values: sqrt(I^2 - I_1^2) / I_1 = 31.1 %\n\n\n\n\n\n\nشکل 3.20: جریانِ بلوکیِ ۱۲۰ درجه و جمع‌های جزئیِ سریِ فوریهٔ آن\n\n\n\nتفسیر. دامنهٔ هر هارمونیک \\(1/h\\) دامنهٔ اصلی است و هارمونیک‌های ۳ و ۹ صفرند، همان‌طور که تقارن پیش‌بینی می‌کرد. اعوجاجِ کل 31.1 % است، اما جمعِ هارمونیک‌ها تا مرتبهٔ ۱۳ فقط 27.3 % می‌دهد: دنبالهٔ هارمونیک‌های بالا آهسته کم می‌شود. پس هر عددِ اعوجاج باید بگوید تا کدام مرتبه حساب شده است؛ استانداردهای کیفیتِ توان این مرتبه را مشخص می‌کنند (فصلِ ۲۷). شکل 3.20 نشان می‌دهد که با افزودنِ هارمونیک‌ها شکل به بلوک نزدیک می‌شود، اما کنارِ پرش‌ها نوسانی باقی می‌ماند (پدیدهٔ گیبس) که با افزودنِ جمله‌ها از بین نمی‌رود، فقط باریک‌تر می‌شود.\n\n\n\n3.3.14 نمونه‌برداری، تبدیلِ فوریهٔ گسسته و دگرنمایی\nاز سیگنالِ پیوسته به عدد. دستگاه‌های اندازه‌گیری و کنترل‌کننده‌ها سیگنال را در لحظه‌های گسسته نمونه‌برداری می‌کنند: \\(x_n = x(n/f_s)\\)، که \\(f_s\\) بسامدِ نمونه‌برداری است. اگر \\(N\\) نمونه دقیقاً یک دورهٔ کامل را بپوشانند، تبدیلِ فوریهٔ گسسته (به انگلیسی discrete Fourier transform, DFT)\n\\[\nX_h = \\sum_{n=0}^{N-1} x_n\\, e^{-j 2\\pi h n / N}\n\\tag{3.35}\\]\nدامنهٔ هارمونیکِ \\(h\\) را دقیقاً می‌دهد: \\(A_h = 2|X_h|/N\\) (برای \\(1 \\le h &lt; N/2\\)). الگوریتمِ تبدیلِ فوریهٔ سریع (FFT) همین محاسبه را به‌جای \\(N^{2}\\) عمل با حدودِ \\(N\\log_2 N\\) عمل انجام می‌دهد؛ همین است که تحلیلِ طیفی را در هر کنتورِ کیفیتِ توان ممکن کرده است.\nدو دام. (۱) نشت (به انگلیسی leakage): اگر پنجرهٔ نمونه‌ها شاملِ تعدادِ درستی دوره نباشد، انرژیِ یک هارمونیک میانِ چند «سطلِ» بسامدی پخش می‌شود. (۲) دگرنمایی (به انگلیسی aliasing): سینوسی‌ای با بسامدِ \\(f\\) که با \\(f_s\\) نمونه‌برداری شود، از روی نمونه‌ها با سینوسی‌ای با بسامدِ \\(|f - f_s\\,\\mathrm{round}(f/f_s)|\\) قابلِ تشخیص نیست. شرطِ نایکوئیست: \\(f_s &gt; 2 f_\\text{max}\\)، و پیش از مبدلِ آنالوگ به دیجیتال یک فیلترِ ضدِدگرنمایی که بسامدهای بالاتر را حذف کند.\n\nمثال 3.36 (طیفِ جریانِ اینورتر و یک دامِ نمونه‌برداری) پرسش. جریانِ یک اینورتر با هارمونیکِ اصلیِ یک پریونیت، هارمونیکِ پنجمِ 0.04 و هفتمِ 0.03 پریونیت (فرضی، A-040) با ۶۴ نمونه در هر دوره ثبت شده است. (الف) دامنه‌ها و اعوجاج را با تبدیلِ فوریهٔ گسسته بیابید. (ب) اگر پنجره ۷۰ نمونه باشد چه می‌شود؟ (پ) سیگنالِ 50 Hz با نمونه‌برداریِ 60 Hz، و هارمونیکِ ۲۵ام (1250 Hz) با نمونه‌برداریِ 1 kHz در کجا دیده می‌شوند؟\nپاسخ.\ninverter current: 1.0 pu at 50 Hz + 0.04 pu 5th + 0.03 pu 7th (A-040, assumed)\n  64 samples over one cycle (3.2 kHz); DFT peak amplitudes (pu):\n  h:      1      2      3      4      5      6      7      8      9\n  A:  1.000  0.000  0.000  0.000  0.040  0.000  0.030  0.000  0.000\n  THD = sqrt(0.04^2 + 0.03^2) / 1 = 5.0 %\n  window of 70 samples (1.09 cycles): bins are 45.7 Hz apart, 50 Hz falls\n    between bins; largest bins 46 Hz: 0.947, 91 Hz: 0.129, 137 Hz: 0.069\n    (leakage)\naliasing: a sinusoid of f sampled at fs appears at |f - fs round(f/fs)|\n  f =    50 Hz, fs =    60 Hz -&gt; appears at    10 Hz\n  f =    50 Hz, fs =  1000 Hz -&gt; appears at    50 Hz\n  f =  1250 Hz, fs =  1000 Hz -&gt; appears at   250 Hz\n  f =   650 Hz, fs =  1000 Hz -&gt; appears at   350 Hz\n  rule: fs &gt; 2 f_max, and a low-pass filter before the converter\nتفسیر. (الف) با پنجرهٔ درست، تبدیلِ گسسته دامنه‌ها را تا آخرین رقم بازمی‌سازد و اعوجاج 5.0 % است. (ب) با ۷۰ نمونه، بسامدِ 50 Hz میانِ دو سطل می‌افتد: بزرگ‌ترین سطل 0.947 به‌جای ۱ نشان می‌دهد و بقیه به سطل‌های کناری «نشت» کرده است؛ کنتورهای کیفیتِ توان پنجره را با بسامدِ واقعیِ شبکه همگام می‌کنند (فصلِ ۲۷). (پ) سیگنالِ 50 Hz با نمونه‌برداریِ 60 Hz مثلِ یک نوسانِ 10 Hz دیده می‌شود، و هارمونیکِ ۲۵ام مثلِ 250 Hz: یک «هارمونیکِ پنجم»ِ دروغین. داده‌ای که بدونِ فیلترِ مناسب نمونه‌برداری شده، با هیچ پردازشِ بعدی درست نمی‌شود؛ مشخصاتِ ثبت‌کننده‌ها در فصل‌های ۳۴ و ۳۷ همین را تضمین می‌کنند.\n\n\n\n3.3.15 پاسخِ فرکانسیِ یک سامانهٔ مرتبهٔ اول\nایده. سامانهٔ مرتبهٔ اولِ \\(\\tau\\,\\mathrm{d}y/\\mathrm{d}t + y = u\\) (بخش 3.3.7) را با ورودیِ سینوسیِ \\(u = \\sin(2\\pi f t)\\) تحریک کنید. پس از گذرا، خروجی هم سینوسی با همان بسامد است، اما کوچک‌تر و دیرتر. با فازورها (بخش 3.3.5) و جایگذاریِ \\(\\mathrm{d}/\\mathrm{d}t \\to j\\omega\\):\n\\[\n\\begin{aligned}\n\\frac{Y}{U} &= \\frac{1}{1 + j\\omega\\tau} \\\\\n\\left|\\frac{Y}{U}\\right| &= \\frac{1}{\\sqrt{1 + (\\omega\\tau)^{2}}} \\\\\n\\phi &= \\arctan(\\omega\\tau)\n\\end{aligned}\n\\tag{3.36}\\]\nدر بسامدهای پایین (\\(\\omega\\tau \\ll 1\\)) خروجی ورودی را دنبال می‌کند؛ در بسامدهای بالا (\\(\\omega\\tau \\gg 1\\)) دامنه با \\(1/(\\omega\\tau)\\) کم می‌شود. بسامدِ گوشه \\(f_c = 1/(2\\pi\\tau)\\) مرزِ این دو رفتار است و در آن دامنه \\(1/\\sqrt{2}\\) و تأخیرِ فاز ۴۵ درجه است. سامانهٔ مرتبهٔ اول یک فیلترِ پایین‌گذر است. همین ایده، با ابزارِ کامل‌ترِ تبدیلِ لاپلاس و تابعِ تبدیل، زبانِ طراحیِ کنترل در فصل‌های ۲۰ و ۳۴ است.\n\nمثال 3.37 (بادسنجی که تندباد را کوچک می‌بیند، کابلی که دیر گرم می‌شود) پرسش. (الف) یک بادسنجِ فنجانی را سامانهٔ مرتبهٔ اول با ثابتِ فاصلهٔ 3 m (فرضی) بگیرید؛ ثابتِ زمانی در تندیِ \\(v\\) برابرِ \\(L_0/v\\) است. در 8 m/s، تندبادهای با بسامدهای مختلف با چه نسبتِ دامنه‌ای ثبت می‌شوند؟ (ب) کابلِ دفن‌شده با ثابتِ زمانیِ سه ساعت زیرِ چرخهٔ روزانهٔ بار است. نوسانِ دما چقدر میرا و چقدر دیر می‌شود؟\nپاسخ.\ncup anemometer as a first-order lag, distance constant 3 m (assumed):\n  at 8 m/s tau = 3 / 8 = 0.375 s\n  gust at 0.05 Hz: amplitude ratio 0.993, lag  6.7 deg\n  gust at 0.20 Hz: amplitude ratio 0.905, lag 25.2 deg\n  gust at 0.50 Hz: amplitude ratio 0.647, lag 49.7 deg\n  gust at 1.00 Hz: amplitude ratio 0.391, lag 67.0 deg\n  gust at 2.00 Hz: amplitude ratio 0.208, lag 78.0 deg\nburied cable, tau = 3 h (A-033 variant), daily load cycle f = 1/24 per hour:\n  amplitude ratio 0.786; lag 38.1 deg = 2.54 h\n  (the temperature swing is damped and the peak comes later than the load)\n\n\n\n\n\n\nشکل 3.21: نسبتِ دامنهٔ سامانهٔ مرتبهٔ اول بر حسبِ حاصل‌ضربِ بسامد و ثابتِ زمانی (هر دو محور لگاریتمی)\n\n\n\nتفسیر. (الف) تندبادِ نیم‌هرتزی فقط با 65 % دامنه‌اش ثبت می‌شود؛ پس شدتِ تلاطم و تندبادهای اندازه‌گیری‌شده به پاسخِ حسگر بستگی دارد و مقایسهٔ دو دکل با حسگرهای مختلف بدونِ این نکته گمراه‌کننده است (فصلِ ۱۳). میانگینِ ده‌دقیقه‌ای تقریباً بی‌اثر می‌ماند، چون بسامدش بسیار پایین است. (ب) نوسانِ دمای کابل 79 % نوسانِ «تعادلی» است و قله حدودِ 2.5 ساعت دیرتر می‌آید؛ این با شبیه‌سازیِ مثال 3.78 (قلهٔ دما در ساعتِ ۱۴، یک ساعت پس از کابلِ هوایی) هم‌جهت است. محدودیت: چرخهٔ روزانه سینوسیِ خالص نیست؛ برای پاسخِ دقیق آن را به هارمونیک‌هایش تجزیه می‌کنیم و هر کدام را جدا عبور می‌دهیم، که همان قدرتِ ترکیبِ فوریه و سامانه‌های خطی است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمقدارِ مؤثرِ موجی با \\(A_1 = 10\\) و \\(A_5 = 2\\) (بدونِ مؤلفهٔ DC) چیست؟ اعوجاجِ آن؟\nچرا جریانِ یکسوکنندهٔ شش‌پالسی هارمونیکِ سوم ندارد؟\nبا نمونه‌برداریِ 3.2 kHz، بالاترین هارمونیکِ قابلِ اندازه‌گیری کدام است؟\nسیگنالی 55 Hz با 50 Hz نمونه‌برداری شده است. در کجا دیده می‌شود؟\nنشتِ طیفی چرا رخ می‌دهد و چگونه کم می‌شود؟\nبسامدِ گوشهٔ سامانه‌ای با \\(\\tau = 0.2\\ \\text{s}\\) چیست؟\nدر بسامدِ ده برابرِ گوشه، نسبتِ دامنه تقریباً چقدر است؟\nچرا پاسخِ کندِ بادسنج روی میانگینِ ده‌دقیقه‌ای اثرِ کمی دارد اما روی تندبادها اثرِ زیاد؟\n\n\n\n\n\n3.3.16 معادلهٔ دیفرانسیلِ جزئی: پخشِ گرما در خاک\nاز یک دما به یک نیم‌رخ. معادلهٔ دمای کابل در بخش 3.3.7 یک متغیرِ حالت داشت: «دمای کابل». اما دمای خاکِ اطرافِ کابل در هر عمق فرق می‌کند؛ مجهول تابعی از دو متغیر است: \\(u(z, t)\\). معادلهٔ حاکم، معادلهٔ پخش (یا معادلهٔ گرما)، یک معادلهٔ دیفرانسیلِ جزئی است:\n\\[\n\\frac{\\partial u}{\\partial t} = \\alpha\\,\\frac{\\partial^{2} u}{\\partial z^{2}}\n\\tag{3.37}\\]\n\\(\\alpha\\) ضریبِ پخشِ گرمایی خاک است (m²/s). معنای فیزیکی: نقطه‌ای که از میانگینِ همسایه‌هایش سردتر است (انحنای مثبت) گرم می‌شود. همین معادله پخشِ رطوبت، آلودگی و حتی بخشی از رفتارِ الکتروشیمیاییِ باتری را هم توصیف می‌کند.\nگسسته‌سازی. عمق را با گامِ \\(\\Delta z\\) و زمان را با گامِ \\(\\Delta t\\) تقسیم می‌کنیم. مشتقِ دوم را با تفاضلِ مرکزی (بخش 3.5.8) و مشتقِ زمانی را با اویلرِ پیشرو جایگزین می‌کنیم:\n\\[\n\\begin{aligned}\nu_i^{n+1} &= u_i^{n} + r\\left(u_{i+1}^{n} - 2u_i^{n} + u_{i-1}^{n}\\right) \\\\\nr &= \\frac{\\alpha\\,\\Delta t}{\\Delta z^{2}}\n\\end{aligned}\n\\tag{3.38}\\]\nاین روشِ صریح فقط وقتی پایدار است که \\(r \\le 1/2\\). شرط سخت‌گیرانه است: نصف کردنِ \\(\\Delta z\\) گامِ زمانی را چهار برابر کوچک می‌کند. شرطِ مرزی در سطح، دمای سطح است؛ در کفِ دامنه (به اندازهٔ کافی عمیق) «بدونِ شار».\nپاسخِ تحلیلی برای وارسی. اگر دمای سطح سینوسی با بسامدِ زاویه‌ایِ \\(\\omega\\) باشد، پس از گذرا دامنه با عمق به‌صورتِ \\(e^{-z/d}\\) کم و تأخیرِ فاز \\(z/d\\) رادیان زیاد می‌شود؛ \\(d = \\sqrt{2\\alpha/\\omega}\\) عمقِ میرایی است. یک پاسخِ تحلیلیِ ساده، بهترین آزمونِ برنامهٔ عددی است (بخش 3.8.1).\n\nمثال 3.38 (خاک چه چیزی را به کابلِ دفن‌شده می‌رساند؟) پرسش. دمای سطحِ خاک روزانه میانِ ۱۰ و ۳۰ درجهٔ سلسیوس نوسان می‌کند و ضریبِ پخشِ خاک \\(0.5 \\times 10^{-6}\\ \\text{m}^2/\\text{s}\\) است (فرضی، A-043). (الف) با روشِ صریح، دامنه و تأخیر را در عمق‌های 0.1، 0.2 و 0.4 m بیابید و با پاسخِ تحلیلی مقایسه کنید. (ب) در عمقِ کابل (0.8 m) نوسانِ روزانه و سالانه (\\(\\pm 12\\ \\text{K}\\)، فرضی) چقدر است؟ (پ) اگر \\(r = 0.6\\) بگیریم چه می‌شود؟\nپاسخ.\nsoil diffusivity 5.0e-07 m2/s (A-043, assumed); surface 20 C +- 10 K daily\n    sine\n  explicit scheme: dz = 0.02 m, dt = 300 s, r = alpha dt / dz^2 = 0.375\n    (stable if &lt;= 0.5)\n  damping depth of the daily wave d = sqrt(2 alpha / omega) = 0.117 m\n  depth   amplitude: numeric  analytic   lag (h): numeric  analytic\n   0.1 m             4.27 K     4.26 K            3.2       3.3\n   0.2 m             1.83 K     1.82 K            6.5       6.5\n   0.4 m             0.33 K     0.33 K           13.1      13.0\nannual wave (+- 12 K, assumed): damping depth 2.24 m\n  at 0.8 m (cable depth, A-043): amplitude 8.4 K, lag 21 days; daily wave\n    there 0.0109 K\n  r = 0.6 (guard removed), 60 steps: max |u - 20| = 9.0e+06 K (unstable)\n\n\n\n\n\n\nشکل 3.22: دمای خاک در سطح و سه عمق در دو روزِ پایانیِ شبیه‌سازی\n\n\n\nتفسیر. (الف) عددی و تحلیلی تا صدمِ کلوین و دهمِ ساعت می‌خوانند: برنامه درست است. هر 12 سانتی‌متر عمق، دامنهٔ نوسانِ روزانه حدودِ \\(e \\approx 2.7\\) برابر کم می‌شود و قله دیرتر می‌رسد (شکل 3.22). (ب) در عمقِ کابل نوسانِ روزانهٔ سطح عملاً به صفر می‌رسد (یک صدمِ کلوین)، اما نوسانِ فصلی با 8.4 K و حدودِ سه هفته تأخیر می‌رسد: داغ‌ترین خاک در عمقِ کابل در اواخرِ تابستان است، نه در اوجِ گرما. ظرفیتِ کابلِ دفن‌شده با دمای خاکِ فصلِ بحرانی تعیین می‌شود (فصلِ ۲۴). (پ) با \\(r = 0.6\\) خطا در هر گام بزرگ‌تر می‌شود و پس از ۶۰ گام به میلیون‌ها کلوین می‌رسد: ناپایداریِ عددی، نه فیزیک. تابعِ کتابخانهٔ همراه چنین گامی را نمی‌پذیرد. محدودیت: خاکِ واقعی لایه‌لایه و با رطوبتِ متغیر است و خودِ کابل گرما تولید می‌کند؛ محاسبهٔ رسمیِ ظرفیت روشِ استانداردِ خودش را دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا معادلهٔ معادلهٔ 3.37 «جزئی» است؟\nبا \\(\\alpha = 10^{-6}\\ \\text{m}^2/\\text{s}\\) و \\(\\Delta z = 0.05\\ \\text{m}\\)، بزرگ‌ترین گامِ زمانیِ پایدار چیست؟\nعمقِ میرایی برای موجِ سالانه چند برابرِ موجِ روزانه است؟ چرا \\(\\sqrt{365}\\)؟\nچرا کفِ دامنه را «بدونِ شار» گرفتیم و چه عمقی کافی است؟\nیک راهِ دور زدنِ شرطِ \\(r \\le 1/2\\) (با هزینهٔ حلِ دستگاهِ معادله در هر گام) نام ببرید.\n\n\n\n\n\n3.3.17 قابِ چرخان: تبدیلِ پارک\nشهود. سه جریانِ فاز سینوسی‌اند و پیوسته تغییر می‌کنند؛ کنترل کردنِ چیزی که دائم می‌چرخد دشوار است. تبدیلِ کلارک (بخش 3.3.6) سه فاز را به دو مؤلفهٔ عمود \\((\\alpha, \\beta)\\) می‌برد که در یک مجموعهٔ متوازن نوکِ یک بردارِ چرخان با بسامدِ شبکه‌اند. حال اگر خودمان هم با همان سرعت بچرخیم، بردار ساکن دیده می‌شود؛ درست مثلِ مسافرِ چرخ‌وفلک که صندلیِ کناری را بی‌حرکت می‌بیند. این همان تبدیلِ پارک (یا تبدیلِ \\(dq\\)) است، یک ماتریسِ دوران (بخش 3.2.12) با زاویهٔ \\(\\theta = \\omega t\\):\n\\[\n\\begin{bmatrix} x_d \\\\ x_q \\end{bmatrix}\n=\n\\begin{bmatrix} \\cos\\theta & \\sin\\theta \\\\ -\\sin\\theta & \\cos\\theta \\end{bmatrix}\n\\begin{bmatrix} x_\\alpha \\\\ x_\\beta \\end{bmatrix}\n\\tag{3.39}\\]\nدر قابِ \\(dq\\)، جریانِ متوازن دو عددِ ثابت است: \\(i_d\\) (هم‌فاز با مرجع، مربوط به توانِ اکتیو اگر مرجع ولتاژ باشد) و \\(i_q\\) (عمود بر آن، مربوط به توانِ راکتیو). کنترل‌کننده‌های اینورتر و مبدلِ توربین (فصل‌های ۹ و ۲۰) دقیقاً همین دو عدد را با کنترل‌کننده‌های سادهٔ تناسبی-انتگرالی تنظیم می‌کنند. زاویهٔ \\(\\theta\\) را حلقهٔ قفلِ فاز (PLL) از ولتاژِ شبکه استخراج می‌کند.\n\nمثال 3.39 (جریانِ اینورتر در قابِ چرخان) پرسش. جریانی 1.0 پریونیت با ۲۰ درجه پس‌فاز (فرضی) را در قابِ چرخانِ 50 Hz ببینید: (الف) متوازن؛ (ب) با ۱۰ درصد مؤلفهٔ منفی؛ (پ) وقتی بسامدِ شبکه 50.2 Hz است اما قاب با 50 Hz می‌چرخد.\nپاسخ.\nPark transform of a 1.0 pu current lagging 20 deg; frame angle 2 pi 50 t\n  case                 d mean  q mean   d range       q range\n  balanced             0.940  -0.342   0.940..0.940  -0.342..-0.342\n  10 % negative seq.   0.940  -0.342   0.840..1.040  -0.442..-0.242\n  grid at 50.2 Hz      0.948  -0.318   0.940..0.956  -0.342..-0.294\n  balanced: d = cos(-20 deg) = 0.940, q = sin(-20 deg) = -0.342, constant\n  negative sequence: a 100 Hz ripple of amplitude 0.1 rides on d and q\n  frequency error: d and q drift slowly (0.2 Hz) instead of staying put\n  (40 ms shown); a phase-locked loop makes theta follow the grid (ch. 9)\n\n\n\n\n\n\nشکل 3.23: مؤلفه‌های \\(d\\) و \\(q\\) جریانِ دارای ۱۰ درصد مؤلفهٔ منفی در قابِ چرخانِ ۵۰ هرتزی\n\n\n\nتفسیر. (الف) سه سینوسی به دو عددِ ثابت تبدیل شدند: \\(\\cos(-20^\\circ) = 0.940\\) و \\(\\sin(-20^\\circ) = -0.342\\). (ب) مؤلفهٔ منفی خلافِ جهت می‌چرخد، پس نسبت به قاب با دو برابرِ بسامد (100 Hz) دیده می‌شود: نوسانی با دامنهٔ 0.1 روی هر دو مؤلفه (شکل 3.23). کنترل‌کننده‌ای که این نوسان را نشناسد، آن را به خروجی منتقل می‌کند؛ به همین دلیل اینورترهای امروزی مؤلفه‌های مثبت و منفی را جدا کنترل می‌کنند (فصلِ ۹). (پ) اگر قاب با بسامدِ غلط بچرخد، \\(d\\) و \\(q\\) آهسته (با اختلافِ بسامد، 0.2 Hz) جابه‌جا می‌شوند؛ حلقهٔ قفلِ فاز این خطا را صفر می‌کند. همین سه پدیده، به زبانِ کنترل، در فصل‌های ۹، ۲۰ و ۲۸ دوباره دیده می‌شوند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جریانِ متوازن در قابِ هم‌سرعت ثابت دیده می‌شود؟\nمؤلفهٔ منفیِ 50 Hz در قابِ \\(dq\\) با چه بسامدی دیده می‌شود؟ هارمونیکِ پنجم (که دنبالهٔ منفی دارد) چطور؟\nاگر \\(\\theta\\) ده درجه از زاویهٔ واقعیِ ولتاژ عقب باشد، \\(i_d\\) و \\(i_q\\) گزارش‌شده چه خطایی دارند؟\nدترمینانِ ماتریسِ معادلهٔ 3.39 چیست و چرا این تبدیل طول را حفظ می‌کند؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-c",
    "href": "chapters/03-mathematics.html#sec-ch03-c",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.4 پ. ریاضیاتِ داده و عدمِ قطعیت",
    "text": "3.4 پ. ریاضیاتِ داده و عدمِ قطعیت\n\n3.4.1 آمارِ توصیفی\nشهود. یک سال دادهٔ ساعتی ۸۷۶۰ عدد برای هر کمیت است. هیچ‌کس نمی‌تواند این‌همه عدد را بخواند؛ باید آن‌ها را خلاصه کرد، اما طوری که چیزِ مهمی گم نشود. آمارِ توصیفی ابزارِ این خلاصه‌سازی است و هر خلاصه‌ای چیزی را پنهان می‌کند؛ مهارت در این است که بدانیم چه چیزی را.\nاندازه‌های مرکز. میانگین \\(\\bar x = \\sum x_i/n\\) مرکزِ ثقلِ داده است و به مقدارهای بزرگ حساس. میانه مقدارِ وسطِ دادهٔ مرتب‌شده است و به مقدارهای دور حساس نیست. مُد پرتکرارترین مقدار است.\nاندازه‌های پراکندگی. انحرافِ معیار \\(s\\) (معادلهٔ 2.9) پراکندگیِ معمول حولِ میانگین است؛ چارک‌ها (\\(Q_1\\)، میانه، \\(Q_3\\)) داده را به چهار بخشِ برابر تقسیم می‌کنند و دامنهٔ میان‌چارکی \\(Q_3 - Q_1\\) پهنای نیمهٔ میانیِ داده است. چولگی نشان می‌دهد دنبالهٔ کدام طرفِ توزیع بلندتر است.\n\nمثال 3.40 (خلاصهٔ یک سال باد و تابش) پرسش. دادهٔ ساعتیِ تندیِ باد در 100 m و شدتِ تابشِ افقی را (فقط ساعت‌های روشن) در بستهٔ دادهٔ 1.0.0 خلاصه کنید.\nپاسخ.\nhourly wind speed at 100 m, Plant P Reference Data Pack 1.0.0, scenario S0\n    (no-BESS):\n  n 8760, mean 7.103, std 3.529, min 0.19, Q1 4.45, median 6.75, Q3 9.41, max\n    24.28 m/s\n  skewness 0.519 (&gt; 0: long tail of strong winds; median &lt; mean)\nGHI in daylight hours (&gt; 0): n 4569, mean 426.2, median 415.6, max 1042.6 W/m2\nتفسیر. میانهٔ تندی (6.75 m/s) کمتر از میانگین (7.10 m/s) است و چولگی مثبت: توزیعِ باد دنبالهٔ بلندی به سوی تندی‌های زیاد دارد. این دنباله کم‌شمار است اما، چون توان با مکعبِ تندی می‌رود، سهمِ بزرگی از انرژی را می‌سازد (مثال 2.11). درس: برای باد، میانگین و انحرافِ معیار کافی نیستند؛ شکلِ توزیع لازم است.\n\n\n\n3.4.2 متغیرِ تصادفی و توزیع\nمتغیرِ تصادفی کمیتی است که مقدارش پیش از مشاهده معلوم نیست، اما الگوی مقدارهای ممکنش معلوم است. تابعِ چگالیِ احتمال \\(f(x)\\) این الگو را توصیف می‌کند: احتمالِ افتادنِ مقدار در بازهٔ \\([a, b]\\) مساحتِ زیرِ \\(f\\) در آن بازه است، و مساحتِ کل یک. تابعِ توزیعِ تجمعی \\(F(x)\\) احتمالِ «کمتر یا مساوی \\(x\\)» است. میانگینِ هر تابعِ \\(g\\) از متغیر، امیدِ ریاضی، انتگرالِ \\(g(x)f(x)\\) است:\n\\[\n\\mathbb{E}[g(X)] = \\int g(x)\\,f(x)\\,\\mathrm{d}x\n\\tag{3.40}\\]\nانرژیِ سالانهٔ یک توربین درست همین است: \\(g\\) منحنیِ توان و \\(f\\) توزیعِ تندی، ضربِ تعدادِ ساعت‌های سال.\nتوزیع‌های پرکاربرد در این کتاب.\n\n\n\nجدول 3.2: توزیع‌های پرکاربرد\n\n\n\n\n\n\n\n\n\n\nتوزیع\nشکل\nکاربرد در نیروگاه\n\n\n\n\nیکنواخت\nمستطیلی میانِ دو حد\nعدمِ قطعیتِ نوعِ ب از حدِ خطا (فصلِ ۲)\n\n\nنرمال (گاوسی)\nزنگوله‌ای، متقارن\nخطای اندازه‌گیری، جمعِ اثرهای مستقلِ بسیار\n\n\nوایبول\nدو پارامتری، چوله\nتندیِ باد\n\n\nریلی\nوایبول با \\(k = 2\\)\nتقریبِ تندیِ باد وقتی فقط میانگین معلوم است\n\n\nنمایی\nمیرا\nزمانِ میانِ خرابی‌ها با نرخِ ثابت (فصلِ ۵۲)\n\n\n\n\n\n\nتوزیعِ نرمال و قضیهٔ حدِ مرکزی. جمع یا میانگینِ تعدادِ زیادی متغیرِ مستقل، هر شکلی که داشته باشند، به توزیعِ نرمال نزدیک می‌شود. به همین دلیل خطای کلِ یک اندازه‌گیری، که جمعِ ریزخطاهای بسیار است، معمولاً نرمال است و ضریبِ پوششِ \\(k = 2\\) حدودِ ۹۵ درصد می‌دهد (فصلِ ۲).\nتوزیعِ وایبول. تندیِ باد در بیشترِ ساختگاه‌ها با توزیعِ دوپارامتریِ وایبول خوب توصیف می‌شود:\n\\[\nf(v) = \\frac{k}{c}\\Big(\\frac{v}{c}\\Big)^{k-1} e^{-(v/c)^{k}}, \\qquad\nF(v) = 1 - e^{-(v/c)^{k}}\n\\tag{3.41}\\]\nکه \\(k\\) ضریبِ شکل (هر چه بزرگ‌تر، توزیع باریک‌تر و تندی پایدارتر) و \\(c\\) ضریبِ مقیاس (نزدیکِ تندیِ میانگین) است. میانگین \\(c\\,\\Gamma(1 + 1/k)\\) و میانگینِ مکعب \\(c^{3}\\,\\Gamma(1 + 3/k)\\) است، که \\(\\Gamma\\) تابعِ گاماست (تعمیمِ فاکتوریل: \\(\\Gamma(n + 1) = n!\\)).\nسه روشِ برازش. (۱) روشِ گشتاورها: \\(k\\) و \\(c\\) را طوری انتخاب کن که میانگین و انحرافِ معیارِ وایبول با داده برابر شود؛ \\(k\\) از یک معادلهٔ غیرِخطی به دست می‌آید که با ریشه‌یابی حل می‌شود (مثال 3.61). (۲) درست‌نمایی بیشینه: پارامترهایی که داده را «محتمل‌ترین» می‌کنند؛ از نظرِ آماری کارآمدترین روش. (۳) کمترین مربعات روی تابعِ تجمعیِ خطی‌شده: با دو بار لگاریتم، \\(\\ln(-\\ln(1 - F)) = k\\ln v - k\\ln c\\) که خطی است؛ روشی قدیمی و تصویری.\n\nمثال 3.41 (برازشِ توزیعِ باد و انرژیِ سالانه) پرسش. توزیعِ وایبول را با سه روش به ۸۷۶۰ تندیِ ساعتیِ ارتفاعِ توپی (بستهٔ دادهٔ 1.0.0، ساختگی) برازش دهید. برای هر برازش، میانگین، میانگینِ مکعب و انرژیِ سالانهٔ مزرعه را از \\(E = 8760 \\times 12 \\times (1 - 0.12)\\int P(v)f(v)\\,\\mathrm{d}v\\) حساب کنید و با محاسبهٔ ساعت‌به‌ساعت مقایسه کنید.\nپاسخ.\nWeibull fits to the 8760 hourly speeds at 100 m (Plant P Reference Data Pack\n    1.0.0, scenario S0 (no-BESS))\nmethod                k  c (m/s)    mean  mean v^3  farm GWh\nmoments           2.116    8.020   7.103     648.2     191.5\nmax. likelihood   2.114    8.017   7.101     648.2     191.4\nleast squares     2.092    8.026   7.108     656.9     191.6\ndata (hourly)                      7.103     646.4     192.5\n\n\n\n\n\n\nشکل 3.24: بافت‌نگارِ تندی‌های ساعتیِ ارتفاعِ توپی و چگالیِ وایبولِ برازش‌شده با دو روش\n\n\n\nتفسیر. سه روش \\(k \\approx 2.1\\) و \\(c \\approx 8.0\\ \\text{m/s}\\) می‌دهند و انرژیِ مزرعه از برازش‌ها (191.4 تا 191.6 GWh) تنها نیم درصد با محاسبهٔ ساعت‌به‌ساعت (192.5 GWh) فاصله دارد. بافت‌نگار و منحنی‌ها روی هم می‌خوابند (شکل 3.24). وارسی: میانگینِ روشِ گشتاورها دقیقاً میانگینِ داده است (این روش آن را تحمیل می‌کند). هشدار: این برازشِ خوب تا حدی ساختگی است، چون دادهٔ بستهٔ داده خودش با فرضِ رفتارِ وایبول ساخته شده است. دادهٔ واقعیِ یک ساختگاه ممکن است دو قله داشته باشد (مثلاً بادِ شب و بادِ روز) و وایبول آن را بد توصیف کند؛ آن‌گاه سری‌زمانی یا توزیعِ تجربی جایگزین می‌شود (فصلِ ۱۳).\n\n\n\n3.4.3 نمونه‌گیری و بازهٔ اطمینان\nنمونه و جامعه. یک سال اندازه‌گیری نمونهای از آبوهوای بلندمدتِ ساختگاه است، نه خودِ آن. میانگینِ نمونه با میانگینِ واقعیِ بلندمدت فرق دارد و این فرق را خطای نمونه‌گیری می‌نامیم. اگر \\(n\\) مشاهدهٔ مستقل داشته باشیم، انحرافِ معیارِ میانگینِ نمونه \\(s/\\sqrt n\\) است و بازهٔ اطمینانِ ۹۵ درصدیِ میانگین تقریباً \\(\\bar x \\pm t\\,s/\\sqrt n\\).\nدامِ خودهمبستگی. تندیِ باد در دو ساعتِ پیاپی مستقل نیست: اگر الان باد تند است، احتمالاً یک ساعتِ بعد هم تند است. خودهمبستگی با تأخیرِ یک، \\(r_1\\)، این وابستگی را می‌سنجد. وقتی داده خودهمبسته است، ۸۷۶۰ ساعت اطلاعاتِ ۸۷۶۰ مشاهدهٔ مستقل را ندارند؛ اندازهٔ مؤثرِ نمونه برای یک فرایندِ ساده چنین است:\n\\[\nn_\\text{eff} = n\\,\\frac{1 - r_1}{1 + r_1}\n\\tag{3.42}\\]\n\nمثال 3.42 (یک سال باد چقدر دربارهٔ باد می‌گوید؟) پرسش. میانگین‌های ماهانه، خودهمبستگی و اندازهٔ مؤثرِ نمونه را برای تندی‌های ساعتیِ بستهٔ داده بیابید. بازهٔ اطمینانِ ۹۵ درصدیِ میانگینِ سالانه را یک بار ساده‌لوحانه (با \\(n = 8760\\)) و یک بار با \\(n_\\text{eff}\\) بسازید. سپس با روشِ بوت‌استرپِ بلوکی (نمونه‌گیریِ دوباره از روزها) پراکندگیِ میانگین و انرژیِ مزرعه را برآورد کنید.\nپاسخ. بوت‌استرپ یعنی: ۳۶۵ روز را با جایگذاری از همان سال بکش، یک «سالِ بدیل» بساز، کمیت را حساب کن، ۴۰۰ بار تکرار کن و پراکندگیِ نتیجه‌ها را ببین. روزها را کامل می‌کشیم تا وابستگیِ ساعت‌به‌ساعت درونِ روز حفظ شود:\nmonthly mean speeds (m/s): 6.81 7.74 7.33 6.80 8.17 5.65 6.65 5.81 8.13 6.45\n    6.38 9.34\n  spread of monthly means (std) 1.077 m/s\nlag-1 autocorrelation of hourly speeds r1 = 0.959\neffective number of independent hours n_eff = n (1 - r1)/(1 + r1) = 184 of\n    8760\n95 % CI of the annual mean: naive (n = 8760) 7.029 .. 7.177; with n_eff 6.589\n    .. 7.616 m/s\nblock bootstrap by day (400 resamples): std of the mean 0.157 m/s, std of farm\n    energy 7.37 GWh (3.8 %)\n    (sampling within ONE synthetic year only; year-to-year variability is\n    extra)\nتفسیر. خودهمبستگیِ 0.96 یعنی ۸۷۶۰ ساعت فقط به اندازهٔ حدودِ ۱۸۴ مشاهدهٔ مستقل اطلاعات دارند. بازهٔ اطمینانِ ساده‌لوحانه (±0.07 m/s) هفت برابر باریک‌تر از بازهٔ واقع‌بینانه (±0.5 m/s) است: اعتمادِ کاذب. بوت‌استرپِ روزانه پراکندگیِ 0.16 m/s در میانگین و 3.8 % در انرژی می‌دهد. و این فقط تغییرپذیریِ درونِ یک سال است؛ تفاوتِ سال‌به‌سال، که یک سال داده اصلاً آن را نمی‌بیند، اغلب بزرگ‌تر است و فصلِ ۱۶ آن را با دادهٔ بلندمدت می‌سنجد. درس: فرمول‌های آماری فرض دارند؛ «استقلال» رایج‌ترین فرضی است که در داده‌های نیروگاه شکسته می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا میانهٔ تندیِ باد معمولاً کمتر از میانگین است؟\nاحتمالِ آن‌که تندی از \\(c\\) (ضریبِ مقیاسِ وایبول) کمتر باشد چیست؟ (راهنما: \\(F(c)\\).)\nبرای وایبول با \\(k = 2\\) و \\(c = 8\\ \\text{m/s}\\)، میانگین چیست؟ (\\(\\Gamma(1.5) = 0.8862\\).)\nچرا ضریبِ شکلِ بزرگ‌تر یعنی بادِ پایدارتر؟\nاگر \\(r_1 = 0.5\\) باشد، ۱۰۰ مشاهده به اندازهٔ چند مشاهدهٔ مستقل‌اند؟\nچرا در بوت‌استرپ روزها را کامل می‌کشیم و نه ساعت‌ها را؟\nقضیهٔ حدِ مرکزی چه می‌گوید و چرا برای عدمِ قطعیتِ اندازه‌گیری مهم است؟\nدادهٔ بادی دو قله دارد. آیا برازشِ وایبول کافی است؟ چه می‌کنید؟\n\n\n\n\n\n3.4.4 رگرسیون و همبستگی\nرگرسیونِ خطی رابطهٔ میانگینِ یک کمیت (\\(y\\)) را با کمیتِ دیگر (\\(x\\)) با خطِ کمترین مربعات توصیف می‌کند (بخش 3.3.3). ضریبِ تعیین \\(r^{2}\\) کسری از پراکندگیِ \\(y\\) است که خط توضیح می‌دهد. برای شیب، بازهٔ اطمینان هم می‌توان ساخت، به شرطِ آن‌که باقیمانده‌ها مستقل و هم‌پراکنده باشند. در ارزیابیِ باد، رگرسیونِ دادهٔ کوتاه‌مدتِ ساختگاه بر دادهٔ بلندمدتِ یک ایستگاهِ مرجع پایهٔ روشِ اندازه‌گیری-همبستگی-پیش‌بینی است (فصلِ ۱۳).\n\nمثال 3.43 (تندی در 100 m از تندی در 80 m) پرسش. تندی‌های ساعتیِ ارتفاعِ 100 m را بر تندی‌های 80 m رگرسیون کنید (بستهٔ دادهٔ 1.0.0). شیب، عرض از مبدأ، \\(r^{2}\\) و انحرافِ معیارِ باقیمانده را بدهید.\nپاسخ.\nv100 = a v80 + b, least squares on 8760 hours\n  a = 1.0403 (95 % CI 1.0395 .. 1.0412), b = -0.0089 m/s\n  r^2 = 0.9985, residual std 0.134 m/s\n  predicted mean at 100 m from the 80 m mean: 7.103 m/s (data 7.103)\n  warning: the CI assumes independent residuals; hourly residuals are not\n\n\n\n\n\n\nشکل 3.25: تندی در 100 m بر حسبِ تندی در 80 m و خطِ رگرسیون\n\n\n\nتفسیر. شیبِ 1.040 یعنی تندی در 100 m حدودِ چهار درصد بیشتر از 80 m است؛ با \\(r^{2} = 0.9985\\) رابطه بسیار محکم است (این دادهٔ ساختگی از یک پروفیلِ قائمِ ساده ساخته شده؛ در دادهٔ واقعی پراکندگیِ بیشتری می‌بینیم). هشدار: بازهٔ اطمینانِ شیب (چهار رقم اعشار!) بیش از حد باریک است، چون فرمول باقیمانده‌ها را مستقل فرض می‌کند و آن‌ها، مثلِ خودِ تندی‌ها، خودهمبسته‌اند (بخش 3.4.3).\n\nهمبستگی. ضریبِ همبستگیِ پیرسون، \\(r\\)، میانِ \\(-1\\) و \\(+1\\)، اندازهٔ رابطهٔ خطی میانِ دو متغیر است: \\(+1\\) یعنی با هم بالا و پایین می‌روند، \\(-1\\) یعنی برعکس، صفر یعنی رابطهٔ خطی‌ای نیست. سه نکته که همیشه باید در ذهن بماند: (۱) همبستگی علیت نیست؛ (۲) همبستگیِ صفر یعنی رابطهٔ خطی نیست، نه این‌که رابطه‌ای نیست؛ (۳) همبستگی به مقیاسِ زمانی بستگی دارد.\n\nمثال 3.44 (آیا باد و آفتابِ نیروگاهِ P مکملِ یکدیگرند؟) پرسش. همبستگیِ تولیدِ خورشیدی و بادیِ نیروگاهِ P را در سه مقیاسِ ساعتی، روزانه و ماهانه حساب کنید.\nپاسخ.\nPearson correlation of PV and wind output (Plant P Reference Data Pack 1.0.0,\n    scenario S0 (no-BESS)):\n  hourly -0.124; daily energies -0.117; monthly energies -0.339\n  negative = complementary; the sign and size depend on the time scale\n  correlation measures LINEAR association only; it is not causation\n\n\n\n\n\n\nشکل 3.26: انرژیِ روزانهٔ خورشیدی در برابرِ انرژیِ روزانهٔ بادیِ نیروگاهِ P\n\n\n\nتفسیر. همبستگی در هر سه مقیاس منفی است: وقتی آفتاب کم است، باد کمی بیشتر است، و این مکمل بودن همان چیزی است که نیروگاهِ هیبریدی را ارزشمند می‌کند (فصلِ ۱). اما همبستگیِ ساعتی و روزانه ضعیف است (−0.12؛ نقطه‌ها در شکل 3.26 پخش‌اند) و فقط در مقیاسِ ماهانه (−0.34) محسوس می‌شود: باد در ماه‌های کم‌آفتاب قوی‌تر است. درس: «مکمل بودن» بدونِ ذکرِ مقیاسِ زمانی ادعایی نیمه‌کاره است، و چون این داده ساختگی است، عددِ واقعیِ ساختگاه را فقط اندازه‌گیری می‌دهد.\n\n\n\n3.4.5 دادهٔ پرت\nتعریف. دادهٔ پرت مشاهده‌ای است که با الگوی بقیهٔ داده نمی‌خواند. ممکن است خطا باشد (حسگرِ یخ‌زده، قطعِ ارتباط، گیر کردنِ مقدار) یا رویدادِ واقعیِ نادر (طوفان). قاعدهٔ طلایی: پرت یعنی «بررسی کن»، نه «پاک کن»؛ پرچم بزن (بخش 2.4.6) و دلیلِ تصمیم را بنویس.\nآزمون‌های رایج. (۱) حصارهای توکی: بیرون از \\([Q_1 - k\\,\\text{IQR},\\ Q_3 + k\\,\\text{IQR}]\\). (۲) امتیازِ \\(z\\): \\(|x - \\bar x|/s\\) بزرگ‌تر از ۳ یا ۴. (۳) آزمون‌های فیزیکی: گسترهٔ ممکن، آهنگِ تغییرِ ممکن (باد در یک ساعت از ۵ به ۴۰ متر بر ثانیه نمی‌رود)، و ثابت ماندنِ غیرعادی. دو آزمونِ اول آماریاند و فقط مقدارهای بزرگ را می‌بینند؛ آزمون‌های فیزیکی دانشِ مهندسی را به‌کار می‌برند و خطاهایی را می‌بینند که آمار نمی‌بیند.\n\nمثال 3.45 (پنج جهش و یک حسگرِ گیرکرده) پرسش. در رونوشتی از تندی‌های بستهٔ داده، پنج جهشِ ساختگی (38.0، 41.5، 0.0، 36.2 و 44.0 m/s) و دوازده ساعت مقدارِ ثابت (حسگرِ گیرکرده) بگذارید. کدام آزمون کدام را می‌یابد؟\nپاسخ.\nfive spikes injected (38.0, 41.5, 0.0, 36.2, 44.0 m/s) and a 12-hour stuck\n    sensor\n  IQR fences (k = 3): 4 flagged; spikes found 4 of 5\n  |z| &gt; 4: 9 flagged; spikes found 4 of 5\n  step &gt; 12 m/s in one hour: 8 flagged (each spike gives 2 steps)\n  same value 6 or more hours in a row: 12 flagged (the stuck run: 12 of 12)\n  the 0.0 m/s spike is inside the normal range: only the step test sees it\nتفسیر. آزمون‌های آماری چهار جهشِ بزرگ را یافتند اما جهشِ صفر را ندیدند، چون صفر در گسترهٔ عادیِ باد است؛ فقط آزمونِ آهنگِ تغییر آن را دید. حسگرِ گیرکرده را هیچ آزمونِ آماری نمی‌بیند، چون مقدارش کاملاً عادی است؛ فقط آزمونِ «ثابت ماندن» آن را گرفت. آزمونِ \\(z\\) چند مقدارِ واقعیِ طوفان را هم پرچم زد (۹ پرچم برای ۵ جهش). درس: هیچ آزمونِ تنهایی کافی نیست؛ مجموعه‌ای از آزمون‌های آماری و فیزیکی، و سپس داوریِ انسانی با فرادادهٔ دکل، لازم است (فصل‌های ۵ و ۱۳).\n\n\n\n3.4.6 انتشارِ عدمِ قطعیت با ورودی‌های همبسته\nشکلِ ماتریسی. فصلِ ۲ قانونِ انتشار را برای ورودی‌های مستقل و یک جملهٔ همبستگی نوشت. شکلِ کلیِ آن با ژاکوبی \\(\\mathbf{J}\\) (بردارِ ضریب‌های حساسیت) و ماتریسِ کوواریانس \\(\\boldsymbol{\\Sigma}\\) (واریانس‌ها روی قطر، \\(r_{ij}u_iu_j\\) بیرونِ قطر) چنین است:\n\\[\nu_\\text{c}^{2}(y) = \\mathbf{J}\\,\\boldsymbol{\\Sigma}\\,\\mathbf{J}^{\\mathsf{T}}\n\\tag{3.43}\\]\nهمبستگیِ مثبت میانِ دو ورودی که اثرِ هم‌جهت دارند، عدمِ قطعیت را بیشتر می‌کند (خطاها جمع می‌شوند) و همبستگیِ منفی آن را کمتر.\n\nمثال 3.46 (اگر خطای باد و آفتاب هم‌جهت باشند) پرسش. در مثالِ مونت‌کارلوی فصلِ ۲ (مثال 2.35) فرض شد عدمِ قطعیتِ تندیِ باد و تابش مستقلاند. اما اگر هر دو از یک منبع آمده باشند (مثلاً یک مدلِ جوّیِ مشترک که هر دو را کمی کم‌برآورد کند)، همبسته‌اند. عدمِ قطعیتِ تولیدِ کل را برای همبستگی‌های صفر، مثبتِ نیم و منفیِ نیم حساب کنید و شکلِ ماتریسی را وارسی کنید.\nپاسخ.\ntotal energy E = E_w (1 + 1.62 (f_v - 1)) + E_pv f_H, u(f_v) 3 %, u(f_H) 4 %\n  correlation r = +0.0: u_c = 10.13 GWh\n  correlation r = +0.5: u_c = 11.80 GWh\n  correlation r = -0.5: u_c = 8.14 GWh\n  matrix form u^2 = J S J^T with r = 0.5: u_c = 11.80 GWh (same)\nتفسیر. با همبستگیِ مثبتِ نیم، عدمِ قطعیت از 10.1 به 11.8 GWh می‌رسد (۱۷ درصد بیشتر). در ارزیابی‌های واقعی، همبستگیِ میانِ منابعِ عدمِ قطعیت (همان مدلِ جوّی، همان ایستگاهِ مرجع، همان روشِ اصلاحِ بلندمدت) یکی از سخت‌ترین و مهم‌ترین داوری‌هاست؛ فرضِ استقلال معمولاً خوش‌بینانه است. این مثال، همراه با مثال 2.35، همان «انتشارِ عدمِ قطعیتِ منبع به انرژیِ سالانه» است که فصلِ ۱۶ کامل می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(r^{2} = 0.81\\) یعنی چه؟ ضریبِ همبستگی چقدر است؟\nمثالی بزنید که دو متغیر همبستگیِ قوی دارند اما یکی علتِ دیگری نیست.\nرابطهٔ \\(y = x^{2}\\) روی بازهٔ \\([-1, 1]\\) چه ضریبِ همبستگیِ خطی‌ای دارد؟ این چه می‌گوید؟\nچرا آزمونِ \\(z\\) جهشِ صفرِ تندیِ باد را نمی‌بیند؟\nسه آزمونِ فیزیکی برای دادهٔ شدتِ تابش پیشنهاد کنید.\nاگر \\(u(f_v)\\) و \\(u(f_H)\\) کاملاً همبسته (\\(r = 1\\)) باشند، \\(u_\\text{c}\\) با جمعِ خطی یا مربعی به دست می‌آید؟\nماتریسِ کوواریانسِ دو ورودی با \\(u_1 = 0.03\\)، \\(u_2 = 0.04\\) و \\(r = 0.5\\) را بنویسید.\nچرا فرضِ استقلالِ منابعِ عدمِ قطعیت معمولاً خوش‌بینانه است؟\n\n\n\n\n\n3.4.7 احتمال: دسترس‌پذیریِ توربین‌ها\nقاعده‌های پایه. احتمالِ رویدادِ \\(A\\)، \\(\\Pr(A)\\)، میانِ صفر و یک است. برای دو رویدادِ مستقل، \\(\\Pr(A \\text{ and } B) = \\Pr(A)\\Pr(B)\\)؛ برای دو رویدادِ ناسازگار (که با هم رخ نمی‌دهند)، \\(\\Pr(A \\text{ or } B) = \\Pr(A) + \\Pr(B)\\)؛ و \\(\\Pr(\\text{not } A) = 1 - \\Pr(A)\\). احتمالِ شرطی، \\(\\Pr(A \\mid B) = \\Pr(A \\text{ and } B)/\\Pr(B)\\)، احتمالِ \\(A\\) است وقتی می‌دانیم \\(B\\) رخ داده است.\nتوزیعِ دوجمله‌ای. اگر \\(n\\) آزمایشِ مستقل داشته باشیم و هر کدام با احتمالِ \\(p\\) «موفق» شود، تعدادِ موفقیت‌ها توزیعِ دوجمله‌ای دارد:\n\\[\n\\Pr(K = k) = \\binom{n}{k}\\,p^{k}(1 - p)^{n-k}, \\qquad \\binom{n}{k} = \\frac{n!}{k!\\,(n-k)!}\n\\tag{3.44}\\]\nبا میانگینِ \\(np\\). برای مزرعه‌ای با دوازده توربین که هر کدام با احتمالِ \\(p\\) در دسترس است، \\(K\\) تعدادِ توربین‌های در دسترس است.\nفرایندِ پواسون. رویدادهایی که به‌طورِ تصادفی و مستقل با نرخِ ثابتِ \\(\\lambda\\) رخ می‌دهند (خرابی‌ها، صاعقه‌ها)، در بازهٔ زمانیِ \\(t\\) تعدادی با توزیعِ پواسون دارند: \\(\\Pr(N = n) = (\\lambda t)^{n}e^{-\\lambda t}/n!\\). احتمالِ «هیچ رویدادی» \\(e^{-\\lambda t}\\) است و زمانِ میانِ رویدادها توزیعِ نمایی با میانگینِ \\(1/\\lambda\\) دارد. فصلِ ۵۲ این‌ها را پایهٔ تحلیلِ قابلیتِ اطمینان قرار می‌دهد.\n\nمثال 3.47 (چند توربین در دسترس است؟) پرسش. هر یک از ۱۲ توربین با احتمالِ 0.97، مستقل از بقیه، در دسترس است (فرضی). (الف) احتمالِ آن‌که هر دوازده، دست‌کم یازده، یا ده و کمتر در دسترس باشند چیست؟ (ب) اگر خرابی‌ها با نرخِ دو بار در سال برای هر توربین رخ دهند، احتمالِ هیچ خرابی در یک ماه برای یک توربین و برای کلِ مزرعه چیست؟\nپاسخ.\n12 turbines, each available with probability 0.97, independently (assumed)\n  P(all 12) = 0.97^12 = 0.6938; P(exactly 11) = 0.2575; P(at least 11) =\n    0.9514\n  P(10 or fewer) = 0.0486; expected number available 11.64 = 12 x 0.97\nfailures as a Poisson process, 2 per turbine per year (assumed):\n  one turbine, one month: P(0) = e^-0.1667 = 0.8465; P(1 or more) = 0.1535\n  whole farm, one month (rate 2): P(0) = 0.1353; P(3 or more) = 0.3233\n  independence is an assumption: a grid outage or icing stops many turbines at\n    once\n\n\n\n\n\n\nشکل 3.27: توزیعِ دوجمله‌ایِ تعدادِ توربین‌های در دسترس\n\n\n\nتفسیر. با وجودِ دسترس‌پذیریِ ۹۷ درصدیِ هر توربین، فقط ۶۹ درصدِ وقت همه در دسترس‌اند؛ اما ۹۵ درصدِ وقت دست‌کم یازده توربین کار می‌کنند. این‌که «مزرعه» در دسترس است یا نه بستگی دارد به تعریف: همهٔ توربین‌ها، یا ظرفیتِ کافی برای تعهد؟ (ب) مزرعه در یک ماه تنها ۱۳٫۵ درصد شانس دارد که هیچ خرابی نداشته باشد؛ سه خرابی یا بیشتر در یک‌سوم ماه‌ها رخ می‌دهد. برنامهٔ نگهداری و قطعاتِ یدکی بر همین احتمال‌ها بنا می‌شود (فصل‌های ۵۱ و ۵۲). فرضِ حساس: استقلال. قطعیِ شبکه یا یخ‌زدگی همهٔ توربین‌ها را با هم متوقف می‌کند و احتمالِ «همه از کار افتاده» را بسیار بیشتر از \\(0.03^{12}\\) می‌کند.\n\n\n\n3.4.8 توزیعِ نرمال و احتمالِ فراگذشت\nتوزیعِ نرمالِ استاندارد. اگر \\(X\\) نرمال با میانگینِ \\(\\mu\\) و انحرافِ معیارِ \\(\\sigma\\) باشد، \\(Z = (X - \\mu)/\\sigma\\) نرمالِ استاندارد است (میانگینِ صفر، انحرافِ معیارِ یک). احتمال‌ها از جدولِ \\(Z\\) یا تابعِ توزیعِ تجمعیِ \\(\\Phi\\) خوانده می‌شوند؛ چند عددِ پرکاربرد: \\(\\Phi(1.2816) = 0.90\\)، \\(\\Phi(1.6449) = 0.95\\)، \\(\\Phi(2.3263) = 0.99\\).\nاحتمالِ فراگذشت. در ارزیابیِ تولید، P90 مقداری است که تولیدِ سالانه با احتمالِ ۹۰ درصد از آن بیشتر است. اگر تولید نرمال باشد:\n\\[\nP_{q} = \\mu - z_{q}\\,\\sigma, \\qquad \\Phi(z_{q}) = q/100\n\\tag{3.45}\\]\n\nمثال 3.48 (از P50 تا P99) پرسش. با میانگینِ 289.8 GWh و انحرافِ معیارِ 10.1 GWh (عدمِ قطعیتِ آموزشیِ منبع، مثال 2.35)، P50، P75، P90، P95 و P99 را بیابید. احتمالِ آن‌که یک سال بیش از 300 GWh تولید کند چیست؟\nپاسخ.\nnormal model of annual energy: mean 289.8 GWh, standard deviation 10.1 GWh\n  P50  = mean - z sigma, z = 0.0000: 289.8 GWh\n  P75  = mean - z sigma, z = 0.6745: 283.0 GWh\n  P90  = mean - z sigma, z = 1.2816: 276.9 GWh\n  P95  = mean - z sigma, z = 1.6449: 273.2 GWh\n  P99  = mean - z sigma, z = 2.3263: 266.3 GWh\n  probability that a year exceeds 300 GWh: 0.156\n  these numbers inherit every assumption of the 10.1 GWh (teaching values,\n    chapter 2)\nتفسیر. فاصلهٔ P50 تا P99 حدودِ 24 GWh است: هشت درصد. وام‌دهنده‌ها بدهی را معمولاً بر پایهٔ P90 یا P99 یک‌ساله می‌سنجند (فصلِ ۲۱)؛ پس هر واحد کاهشِ \\(\\sigma\\) مستقیماً ظرفیتِ وام را بالا می‌برد. هشدار: فرضِ نرمال بودن در دنباله‌ها (P99) کم‌اعتبارتر از میانه است و «عدمِ قطعیتِ یک‌ساله» با «عدمِ قطعیتِ میانگینِ ده‌ساله» فرق دارد (تغییرپذیریِ سال‌به‌سال با میانگین‌گیری کم می‌شود)؛ فصلِ ۱۶ هر دو را می‌سازد.\n\n\n\n3.4.9 آزمونِ فرض\nایده. آیا اختلافِ دو میانگین «واقعی» است یا ممکن است تصادفی باشد؟ آزمونِ فرض یک فرضِ صفر (مثلاً «اختلافی نیست») را می‌گیرد و می‌پرسد: اگر این فرض درست بود، دیدنِ اختلافی به این بزرگی چقدر محتمل بود؟ آماره‌ای مثلِ \\(t = (\\bar x_1 - \\bar x_2)/\\text{se}\\) ساخته می‌شود و مقدارِ \\(p\\) احتمالِ دیدنِ \\(|t|\\)ای دست‌کم به این بزرگی تحتِ فرضِ صفر است. مقدارِ \\(p\\) کوچک (مثلاً زیرِ ۰٫۰۵) فرضِ صفر را زیرِ سؤال می‌برد. سه هشدار: (۱) \\(p\\) احتمالِ درستیِ فرضِ صفر نیست؛ (۲) «معنادارِ آماری» یعنی «احتمالاً تصادفی نیست»، نه «مهم»؛ (۳) آزمون به فرض‌هایش وابسته است، و رایج‌ترینِ آن‌ها استقلالِ مشاهده‌ها است.\n\nمثال 3.49 (بهار بادی‌تر از پاییز است؟) پرسش. میانگینِ تندیِ باد در بهار (ماه‌های مارس تا مهٔ میلادی) و پاییز (سپتامبر تا نوامبر) در بستهٔ داده را مقایسه کنید. آیا اختلاف معنادار است؟ یک بار با فرضِ استقلالِ ساعت‌ها و یک بار با اندازهٔ مؤثرِ نمونه پاسخ دهید.\nپاسخ.\nis the mean speed of spring (Mar-May) different from autumn (Sep-Nov)?\n  means 7.439 and 6.978 m/s; difference +0.462 m/s\n  naive t = diff / se, se from n = 2208 and 2184: t = 4.76, p = 1.9e-06\n  with effective sizes 62 and 55: t = 0.78, p = 0.44\n  the naive test calls the difference significant; the honest one does not\nتفسیر. آزمونِ ساده‌لوحانه \\(p\\) را حدودِ دو در میلیون می‌دهد و اختلافِ 0.46 m/s را «قطعی» می‌خواند؛ آزمونِ درست، با حدودِ ۶۰ مشاهدهٔ مؤثر در هر فصل، \\(p = 0.44\\) می‌دهد: با یک سال داده نمی‌توان گفت بهارِ این ساختگاه بادی‌تر است. این همان درسِ مثال 3.42 است، این بار در لباسِ آزمونِ فرض. در گزارش‌های منبع ادعاهای «معنادار»ی که خودهمبستگی را نادیده گرفته‌اند، کم نیستند.\n\n\n\n3.4.10 سری‌زمانی و پیش‌بینیِ ساده\nالگوهای سری‌زمانی. دادهٔ نیروگاه سری‌زمانی است: ترتیب مهم است. سه جزء را از هم جدا می‌کنیم: چرخهٔ روزانه (خورشید همیشه، باد گاهی)، چرخهٔ فصلی، و تغییرپذیریِ تصادفیِ باقیمانده که خودهمبسته است. میانگینِ هر ساعتِ روز در طولِ سال چرخهٔ روزانه را نشان می‌دهد و میانگینِ متحرک نوسان‌های کوتاه را صاف می‌کند.\nپیش‌بینیِ ماندگاری. ساده‌ترین پیش‌بینی برای ساعتِ بعد: «همان مقدارِ اکنون». این پیش‌بینیِ ماندگاری معیارِ پایه‌ای است که هر روشِ پیش‌بینیِ پیشرفته باید از آن بهتر باشد (فصلِ ۲۰). خطا با میانگینِ خطای مطلق (\\(\\text{MAE}\\)) و ریشهٔ میانگینِ مربعِ خطا (\\(\\text{RMSE}\\)) سنجیده می‌شود؛ دومی به خطاهای بزرگ حساس‌تر است.\n\nمثال 3.50 (چرخهٔ روزانه و خطای پیش‌بینی) پرسش. چرخهٔ روزانهٔ میانگینِ تولیدِ خورشیدی و بادی را بسازید. خطای پیش‌بینیِ ماندگاریِ توانِ مزرعهٔ بادی را برای افق‌های ۱ تا ۲۴ ساعت حساب کنید و با «اقلیم‌شناسی» (همیشه میانگینِ سالانه) مقایسه کنید.\nپاسخ.\npersistence forecast of farm power: 'the next value equals the current one'\n  lead  1 h: MAE  3.98 MW ( 6.6 % of 60 MW), RMSE  6.35 MW\n  lead  3 h: MAE  7.05 MW (11.7 % of 60 MW), RMSE 10.77 MW\n  lead  6 h: MAE  9.98 MW (16.6 % of 60 MW), RMSE 14.76 MW\n  lead 12 h: MAE 13.60 MW (22.7 % of 60 MW), RMSE 19.09 MW\n  lead 24 h: MAE 17.23 MW (28.7 % of 60 MW), RMSE 23.00 MW\n  'climatology' (always the annual mean): MAE 17.27 MW\nmean daily cycle: PV peaks at hour 11; wind mean ranges 18.4..25.8 MW\n\n\n\n\n\n\nشکل 3.28: چرخهٔ روزانهٔ میانگینِ تولیدِ خورشیدی و بادیِ نیروگاهِ P\n\n\n\n\n\n\n\n\n\nشکل 3.29: خطای پیش‌بینیِ ماندگاریِ توانِ مزرعهٔ بادی بر حسبِ افقِ پیش‌بینی\n\n\n\nتفسیر. تولیدِ بادیِ این دادهٔ ساختگی چرخهٔ روزانهٔ ملایمی دارد و تا حدی وقتی خورشیدی صفر است بیشتر است (شکل 3.28). پیش‌بینیِ ماندگاری برای یک ساعت بعد خطای حدودِ 4 MW (۷ درصدِ ظرفیت) دارد، اما با افقِ ۲۴ ساعت خطایش به اقلیم‌شناسی می‌رسد (شکل 3.29): ماندگاری برای فردا هیچ ارزشی ندارد. این مرز نشان می‌دهد پیش‌بینیِ روزِ بعد، که بازارها و برنامه‌ریزیِ شبکه لازم دارند، مدل‌های جوّی می‌خواهد (فصلِ ۲۰).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر هر توربین با احتمالِ ۰٫۹۵ در دسترس باشد، احتمالِ آن‌که هر دوازده در دسترس باشند چیست؟\nاحتمالِ دست‌کم یک خرابی در یک سال برای توربینی با نرخِ ۰٫۵ خرابی در سال چیست؟\nمیانگینِ زمانِ میانِ دو خرابیِ فرایندی با نرخِ ۲ در سال چیست؟\nP90 تولیدی با میانگینِ 100 GWh و انحرافِ معیارِ 8 GWh چیست؟\nمقدارِ \\(p\\) برابرِ ۰٫۰۳ یعنی احتمالِ درست بودنِ فرضِ صفر ۳ درصد است؟ توضیح دهید.\nچرا آزمونِ ساده‌لوحانه در مثال 3.49 «معنادار» نتیجه گرفت؟\nفرقِ \\(\\text{MAE}\\) و \\(\\text{RMSE}\\) چیست؟ کدام به خطاهای بزرگ حساس‌تر است؟\nچرا پیش‌بینیِ ماندگاری برای افقِ ۲۴ ساعت از اقلیم‌شناسی بهتر نیست؟\n\n\n\n\n\n3.4.11 آمارِ جهت: گلِ باد\nمسئله. جهتِ باد کمیتی دایره‌ای است (مثال 2.19) و میانگینِ ساده‌اش بی‌معناست. به‌جای آن، جهت‌ها را در بخش‌ها (مثلاً دوازده بخشِ ۳۰ درجه‌ای) دسته‌بندی و برای هر بخش فراوانی، تندیِ میانگین و سهم از انرژی را حساب می‌کنیم. نمودارِ قطبیِ این‌ها گلِ باد است. سهمِ انرژی از سهمِ زمان مهم‌تر است، چون بخشی با بادِ کم‌تر اما تندتر ممکن است انرژیِ بیشتری بیاورد؛ و چیدمانِ توربین‌ها (فصلِ ۱۴) بر پایهٔ گلِ انرژی است، نه گلِ فراوانی.\n\nمثال 3.51 (گلِ بادِ نیروگاهِ P) پرسش. با تندی و جهتِ ساعتیِ ارتفاعِ 100 m بستهٔ داده، فراوانی، تندیِ میانگین و سهمِ انرژیِ توربین را در دوازده بخش حساب کنید. پربرکت‌ترین بخش کدام است؟\nپاسخ.\n12 sectors of 30 deg (centre, FROM direction): frequency, mean speed, energy\n    share\n    0 deg:   1.1 % of hours, mean  7.15 m/s,   1.0 % of energy\n   30 deg:   0.1 % of hours, mean  9.58 m/s,   0.1 % of energy\n   60 deg:   1.8 % of hours, mean  8.22 m/s,   2.4 % of energy\n   90 deg:   6.1 % of hours, mean  7.87 m/s,   7.5 % of energy\n  120 deg:   6.1 % of hours, mean  7.90 m/s,   7.3 % of energy\n  150 deg:   2.5 % of hours, mean  6.03 m/s,   1.8 % of energy\n  180 deg:   0.1 % of hours, mean  7.03 m/s,   0.1 % of energy\n  210 deg:   1.5 % of hours, mean  7.47 m/s,   1.6 % of energy\n  240 deg:  10.0 % of hours, mean  7.49 m/s,  11.0 % of energy\n  270 deg:  30.6 % of hours, mean  7.12 m/s,  30.8 % of energy\n  300 deg:  29.1 % of hours, mean  6.85 m/s,  26.9 % of energy\n  330 deg:  10.9 % of hours, mean  6.49 m/s,   9.3 % of energy\n  most energetic sector: 270 deg (30.80 % of energy)\n  speed-weighted vector mean direction: 283 deg\n\n\n\n\n\n\nشکل 3.30: سهمِ ساعت‌ها و سهمِ انرژی در دوازده بخشِ جهتِ باد\n\n\n\nتفسیر. دو بخشِ غربی (270° و 300°) حدودِ ۶۰ درصدِ ساعت‌ها و ۵۸ درصدِ انرژی را دارند: بادِ این ساختگاهِ ساختگی جهت‌دار است. بخش‌های شرقی (90° و 120°) کم‌شمارترند اما تندیِ میانگینِ بیشتری دارند و سهمِ انرژی‌شان بیشتر از سهمِ زمانشان است. میانگینِ برداریِ وزن‌دار با تندی 283° است، یعنی بادِ غالب از غرب-شمال‌غرب. پیامدِ طراحی: ردیف‌های توربین بهتر است شمالی-جنوبی (عمود بر بادِ غالب) چیده شوند و فاصلهٔ میانِ ردیف‌ها در امتدادِ شرق-غرب بیشتر از فاصلهٔ توربین‌ها درونِ هر ردیف باشد (فصلِ ۱۴). یادآوری: بادِ غالبِ مثال 3.18 (163°) فقط جهتِ نخستین ساعتِ داده بود، نه جهتِ غالب؛ این مثال نشان می‌دهد چرا نباید از یک نمونه نتیجه گرفت.\n\n\n\n3.4.12 نمونه‌برداری از یک توزیع\nروشِ تبدیلِ وارون. شبیه‌سازیِ مونت‌کارلو (فصلِ ۲) به عددهای تصادفی از توزیع‌های مشخص نیاز دارد. رایانه عددهای شبه‌تصادفیِ یکنواخت میانِ صفر و یک تولید می‌کند (با بذر، تا نتیجه بازتولیدپذیر باشد). اگر \\(U\\) یکنواخت باشد و \\(F\\) تابعِ توزیعِ تجمعیِ هدف، \\(X = F^{-1}(U)\\) توزیعِ \\(F\\) را دارد. برای وایبول، از \\(F(v) = 1 - e^{-(v/c)^{k}}\\):\n\\[\nv = c\\,\\big(-\\ln(1 - U)\\big)^{1/k}\n\\tag{3.46}\\]\n\nمثال 3.52 (تندی‌های ساختگی از وایبول) پرسش. صد هزار تندی از وایبولِ برازش‌شدهٔ مثال 3.41 بسازید و میانگین، میانگینِ مکعب و انرژیِ سالانه را با نظریه و دادهٔ ساعتی مقایسه کنید. این نمونه‌ها برای چه کاری مناسب نیستند؟\nپاسخ.\ninverse-transform sampling of the fitted Weibull (k = 2.114, c = 8.017 m/s):\n  U uniform on (0, 1)  -&gt;  v = c (-ln(1 - U))^(1/k)\n  100,000 samples: mean 7.123 m/s (theory 7.101), mean of v^3 651.6 (theory\n    648.2)\n  energy from the samples: 192.6 GWh/yr\n  independent samples have no autocorrelation: fine for annual sums, wrong for\n    anything that depends on the order of hours (batteries, ramps,\n    curtailment)\nتفسیر. میانگین‌ها با نظریه و انرژی با سری‌زمانی (192.5) می‌خوانند. اما نمونه‌های مستقل ترتیب ندارند: ساعتِ بعدی هیچ ربطی به ساعتِ قبلی ندارد، در حالی که بادِ واقعی خودهمبستگیِ 0.96 دارد. پس این نمونه‌ها برای هر محاسبه‌ای که به ترتیبِ ساعت‌ها بستگی دارد (شارژِ باتری، شیبِ تغییرِ توان، بُرشِ پی‌درپی) نادرست‌اند و مدل‌های سری‌زمانیِ ساختگی لازم است (فصلِ ۱۶). درس: «توزیعِ درست» با «رفتارِ درست» یکی نیست.\n\n\n\n3.4.13 منحنیِ تداوم و چندک‌ها\nتعریف. اگر توانِ ساعتیِ یک سال را از بزرگ به کوچک مرتب کنیم و بر حسبِ «شمارهٔ ساعت» رسم کنیم، منحنیِ تداوم به دست می‌آید (فصلِ ۱). این همان تابعِ توزیعِ تجمعیِ وارونه است، با محورِ زمان: نقطهٔ \\((h, P)\\) می‌گوید «در \\(h\\) ساعت از سال، توان دست‌کم \\(P\\) بود». مساحتِ زیرِ آن، مثلِ سری‌زمانی، انرژی است، چون مرتب کردن جمع را عوض نمی‌کند؛ اما ترتیبِ زمانی را دور می‌ریزد.\n\nمثال 3.53 (خواندنِ منحنیِ تداومِ صادرات) پرسش. از منحنیِ تداومِ توانِ صادراتیِ نیروگاهِ P (شکل 1.12 در فصلِ ۱)، انرژی، تعدادِ ساعت‌های بالای ۵۰ و ۸۰ مگاوات، میانه، چندکِ ۹۰ درصد و سهمِ انرژیِ هزار ساعتِ پربارتر را بیابید.\nپاسخ.\nduration curve: hourly export sorted from largest to smallest (data pack\n    1.0.0, S0)\n  area under the curve = energy: 289.8 GWh (same as the time series)\n  hours above 50 MW: 2493; above 80 MW: 276; below 5 MW: 1223\n  median hourly export 32.6 MW; 10 % of hours exceed 60.6 MW\n  energy delivered in the top 1000 hours: 73.4 GWh (25 %)\nتفسیر. فقط ۲۷۶ ساعت بالای ۸۰ مگاوات: یعنی بیست مگاواتِ بالاییِ اتصالِ ۱۰۰ مگاواتی (از ۸۰ تا ۱۰۰) فقط در حدودِ سه درصدِ سال به کار می‌آید؛ این نکته در طراحیِ اندازهٔ اتصال و باتری (فصل‌های ۱۸ و ۱۹) کلیدی است. یک‌چهارمِ انرژی از هزار ساعتِ پربارتر می‌آید. میانهٔ ساعتی (32.6 MW) از میانگین (33.1 MW) کمی کمتر است. محدودیت: منحنیِ تداوم نمی‌گوید این ساعت‌ها کِی و پشتِ هم رخ داده‌اند؛ برای باتری، ترتیب حیاتی است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا «گلِ انرژی» برای چیدمانِ توربین مهم‌تر از «گلِ فراوانی» است؟\nبا \\(U = 0.5\\)، تندیِ وایبولِ \\(k = 2\\) و \\(c = 8\\) چیست؟ این چه چندکی است؟\nبذرِ مولدِ عددهای تصادفی چرا در کتاب ثابت است؟\nچرا نمونه‌های مستقلِ وایبول برای شبیه‌سازیِ باتری نامناسب‌اند؟\nمساحتِ زیرِ منحنیِ تداوم چه یکایی دارد؟\nاگر سقفِ اتصال 80 MW بود، از منحنیِ تداوم چطور انرژیِ بریده‌شده را برآورد می‌کنید؟\n\n\n\n\n\n3.4.14 آمارِ مقادیرِ حدی: بادِ پنجاه‌ساله\nمسئله. برج، پره و فونداسیون باید بادهایی را تاب بیاورند که شاید در عمرِ نیروگاه یک بار رخ دهند. توزیعِ وایبول (بخش 3.4.2) برای ساعت‌های عادی ساخته شده و دنبالهٔ بالایش را خوب نمی‌شناسد. ابزارِ درست، آمارِ مقادیرِ حدی است: به‌جای همهٔ داده‌ها، فقط بیشینهٔ هر سال را نگاه می‌کنیم. نظریه نشان می‌دهد که بیشینهٔ تعدادِ زیادی متغیرِ تصادفی (با دنباله‌ای از نوعِ نمایی، مثلِ وایبول) به توزیعِ گامبل میل می‌کند:\n\\[\nF(x) = \\exp\\!\\left[-\\exp\\!\\left(-\\frac{x - \\mu}{\\beta}\\right)\\right]\n\\tag{3.47}\\]\n\\(\\mu\\) پارامترِ مکان و \\(\\beta\\) پارامترِ مقیاس است. میانگینِ گامبل \\(\\mu + 0.5772\\,\\beta\\) و انحرافِ معیارش \\(\\pi\\beta/\\sqrt{6}\\) است؛ از این دو، برازش با روشِ گشتاورها ساده است.\nدورهٔ بازگشت. مقداری که احتمالِ فراگذشتِ آن در یک سال \\(1/T\\) است، مقدارِ \\(T\\)ساله نام دارد؛ یعنی «به‌طورِ میانگین یک بار در \\(T\\) سال»، نه «دقیقاً یک بار در هر \\(T\\) سال». از معادلهٔ 3.47:\n\\[\nx_T = \\mu - \\beta \\ln\\!\\left[-\\ln\\!\\left(1 - \\frac{1}{T}\\right)\\right]\n\\tag{3.48}\\]\nنمودارِ گامبل. اگر بیشینه‌ها را مرتب کنیم و به هر کدام احتمالِ \\(F_i = i/(n + 1)\\) بدهیم، روی محورِ متغیرِ کاهش‌یافته \\(y = -\\ln(-\\ln F)\\) نقطه‌ها باید روی خطِ راستِ \\(x = \\mu + \\beta y\\) بیفتند. این نمودار هم برازش می‌دهد و هم آزمونِ چشمیِ مدل است: انحنای منظمِ نقطه‌ها یعنی گامبل مناسب نیست.\nعمرِ نیروگاه. احتمالِ آن‌که مقدارِ \\(T\\)ساله دست‌کم یک بار در \\(n\\) سال رخ دهد (با فرضِ استقلالِ سال‌ها) \\(1 - (1 - 1/T)^{n}\\) است؛ برای ۵۰ سال و عمرِ ۲۵ ساله، حدودِ ۴۰ درصد. «پنجاه‌ساله» یعنی «نادر»، نه «بعید».\n\nمثال 3.54 (بادِ حدیِ ساختگاه از سی سال بیشینه) پرسش. سی بیشینهٔ سالانهٔ تندیِ میانگینِ ده‌دقیقه‌ای در ارتفاعِ توپی (ساختگی، A-036؛ در عمل از بازتحلیل یا ایستگاهِ بلندمدت می‌آید و به ساختگاه منتقل می‌شود، فصلِ ۱۳) در اختیار است. گامبل را با دو روش برازش دهید، مقدارهای ۱۰، ۵۰ و ۱۰۰ ساله را بیابید، و با بوت‌استرپ نشان دهید اگر فقط ده سال داده داشتیم چه می‌شد.\nپاسخ.\n30 annual maxima of the 10-minute mean wind at hub height (synthetic, A-036)\n  mean 26.69 m/s, std 3.35 m/s, largest 34.81 m/s\n  Gumbel by moments: mu = 25.19, beta = 2.61 m/s\n  Gumbel by line on the Gumbel plot: mu = 25.12, beta = 2.94 m/s\n   10-year value: moments 31.1 m/s, plot 31.7 m/s\n   50-year value: moments 35.4 m/s, plot 36.6 m/s\n  100-year value: moments 37.2 m/s, plot 38.7 m/s\n  chance the 50-year value is exceeded in a 25-year life: 39.7 %\n  50-year value from 10 years: 90 % bootstrap range 30.7 .. 39.4 m/s\n  50-year value from 30 years: 90 % bootstrap range 32.8 .. 37.6 m/s\n\n\n\n\n\n\nشکل 3.31: نمودارِ گامبلِ سی بیشینهٔ سالانهٔ ساختگی و خطِ برازش‌شده\n\n\n\nتفسیر. دو روشِ برازش در مقدارِ ۵۰ساله 1.2 m/s اختلاف دارند (35.4 و 36.6)؛ روشِ خطی به دو بیشینهٔ بزرگ‌ترِ سمتِ راستِ شکل 3.31 حساس‌تر است. با ده سال داده، بازهٔ ۹۰ درصدیِ مقدارِ ۵۰ساله حدودِ 9 m/s پهنا دارد و با سی سال حدودِ 5 m/s. چون بار روی سازه تقریباً با مربعِ تندی بالا می‌رود، چند متر بر ثانیه یعنی ده‌ها درصد بار. پیامد: بادِ حدی ورودیِ انتخابِ کلاسِ توربین (با تعریف‌های استانداردِ حاکم، فصلِ ۱۴) و طراحیِ سازه (فصلِ ۳۰) است و برآوردِ رسمیِ آن کارِ متخصصِ منابع با دادهٔ بلندمدت است؛ این مثال فقط ریاضیات را نشان می‌دهد.\n\n\n\n3.4.15 زنجیرهٔ مارکوف: خرابی و تعمیر در طولِ زمان\nاز عکس به فیلم. در مثال 3.47 فرض کردیم هر توربین در هر ساعت مستقل از ساعتِ قبل با احتمالِ 0.97 در دسترس است. اما توربینی که الان خراب است، به احتمالِ زیاد یک ساعت بعد هم خراب است: خرابی حافظه دارد. ساده‌ترین مدلِ این حافظه زنجیرهٔ مارکوف است: وضعیت‌ها (کار / خراب) و احتمالِ رفتن از هر وضعیت به وضعیتِ بعدی در یک گام. اگر \\(\\lambda\\) نرخِ خرابی (وارونِ میانگینِ زمانِ میانِ خرابی‌ها، MTBF) و \\(\\mu\\) نرخِ تعمیر (وارونِ میانگینِ زمانِ تعمیر، MTTR) در هر ساعت باشد، ماتریسِ گذار این است:\n\\[\n\\mathbf{P} =\n\\begin{bmatrix}\n1 - \\lambda & \\lambda \\\\\n\\mu & 1 - \\mu\n\\end{bmatrix}\n\\tag{3.49}\\]\nهر سطر جمعِ یک دارد. اگر \\(\\boldsymbol{\\pi}\\) بردارِ احتمالِ وضعیت‌ها باشد، پس از یک گام \\(\\boldsymbol{\\pi}\\mathbf{P}\\) می‌شود و پس از \\(k\\) گام \\(\\boldsymbol{\\pi}\\mathbf{P}^{k}\\). توزیعِ پایا برداری است که دیگر تغییر نکند: \\(\\boldsymbol{\\pi}\\mathbf{P} = \\boldsymbol{\\pi}\\)؛ یعنی بردارِ ویژهٔ چپِ \\(\\mathbf{P}\\) با مقدارِ ویژهٔ یک (بخش 3.3.4). برای دو وضعیت، پاسخ ساده است: دسترس‌پذیری برابرِ \\(\\text{MTBF}/(\\text{MTBF} + \\text{MTTR})\\).\n\nمثال 3.55 (دسترس‌پذیری با حافظه) پرسش. هر توربین به‌طورِ میانگین 2000 ساعت کار می‌کند و تعمیرش 60 ساعت طول می‌کشد (فرضی، A-039). توزیعِ پایا را حساب کنید، دوازده توربین را ده سال ساعت به ساعت شبیه‌سازی کنید و نتیجه را با مدلِ دوجمله‌ایِ مثال 3.47 مقایسه کنید. توربینی که الان خراب است، با چه احتمالی ۲۴ ساعت بعد هم خراب است؟\nپاسخ.\none turbine: MTBF 2000 h, MTTR 60 h (A-039, assumed)\n  transition matrix per hour: [[0.9995 0.0005] [0.0167 0.9833]]\n  stationary distribution (pi P = pi): up 0.9709, down 0.0291\n  MTBF / (MTBF + MTTR) = 0.9709\n12 turbines simulated for 10 years, hourly: availability 0.9713\n  hours with 2 or more down: simulated 4.5 %, binomial 4.6 %\n  a turbine down now is still down 24 h later with probability 0.670\n    (an independent hourly draw would give 0.029)\nتفسیر. دسترس‌پذیری 97.1 % است و سهمِ ساعت‌هایی که دو توربین یا بیشتر خراب‌اند با مدلِ دوجمله‌ای می‌خواند: در یک لحظه، دو مدل یکی‌اند. تفاوت در زمان است: توربینِ خراب به احتمالِ 0.67 فردا هم خراب است، نه 0.03. پس خرابی‌ها در دوره‌های طولانی رخ می‌دهند و اگر یک دورهٔ خرابی با هفته‌ای پرباد هم‌زمان شود، انرژیِ ازدست‌رفته بسیار بیشتر از میانگین است. برنامه‌ریزیِ نگهداری (فصل‌های ۵۱ و ۵۲)، موجودیِ قطعاتِ یدکی و برآوردِ عدمِ‌قطعیتِ تولید (فصلِ ۱۶) به همین «حافظه» حساس‌اند. محدودیت: نرخِ ثابتِ خرابی یعنی «بی‌حافظه بودنِ عمر»؛ فرسودگی و خرابی‌های اولِ عمر این فرض را می‌شکنند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n«بادِ صدساله» را با زبانِ احتمال تعریف کنید. آیا ممکن است دو سالِ پشتِ سر هم رخ دهد؟\nاحتمالِ وقوعِ مقدارِ ۱۰۰ساله در عمرِ ۲۵ ساله چیست؟\nچرا برای بادِ حدی از بیشینه‌های سالانه استفاده می‌کنیم، نه از همهٔ ساعت‌ها؟\nدر نمودارِ گامبل، نقطه‌هایی که رو به بالا خم می‌شوند دربارهٔ مدل چه می‌گویند؟\nبا MTBF برابرِ 1000 h و MTTR برابرِ 100 h، دسترس‌پذیری چیست؟\nچرا توزیعِ پایای یک زنجیرهٔ مارکوف بردارِ ویژه است؟\nاگر زمانِ تعمیر نصف شود اما خرابی‌ها دو برابر شوند، دسترس‌پذیری چه می‌شود؟ چه چیزی تغییر می‌کند؟\n\n\n\n\n\n3.4.16 احتمالِ شرطی و قضیهٔ بیز: یک هشدار چقدر می‌ارزد؟\nشهود. سامانهٔ پایشِ وضعیت (فصل‌های ۳۷ و ۵۲) برای جعبه‌دندهٔ یک توربین هشدارِ ارتعاش داده است. چقدر محتمل است که واقعاً خرابی در راه باشد؟ پاسخِ شهودیِ بیشترِ مردم «به اندازهٔ دقتِ حسگر» است، و تقریباً همیشه غلط است. پاسخ به احتمالِ پیشین (این‌که خرابی در کل چقدر رایج است) هم بستگی دارد.\nاحتمالِ شرطی. \\(P(A \\mid B)\\) یعنی «احتمالِ \\(A\\)، اگر بدانیم \\(B\\) رخ داده است»: \\(P(A \\mid B) = P(A \\cap B)/P(B)\\). از دو بار نوشتنِ \\(P(A \\cap B)\\) قضیهٔ بیز به دست می‌آید:\n\\[\nP(F \\mid +) = \\frac{P(+ \\mid F)\\,P(F)}{P(+ \\mid F)\\,P(F) + P(+ \\mid \\bar F)\\,P(\\bar F)}\n\\tag{3.50}\\]\n\\(F\\) «خرابی هست»، \\(\\bar F\\) «خرابی نیست» و \\(+\\) «هشدار آمد». \\(P(+ \\mid F)\\) حساسیت و \\(P(+ \\mid \\bar F)\\) نرخِ هشدارِ کاذب است. بیان با شمارش شهودی‌تر است: از هزار حالت، چند خرابِ واقعی هشدار می‌دهند و چند سالم هشدارِ کاذب؟\n\nمثال 3.56 (هشدارِ ارتعاشِ جعبه‌دنده) پرسش. در هر توربین-ماه احتمالِ آغازِ یک خرابیِ جعبه‌دنده ۲ درصد است؛ حسگرِ ارتعاش ۹۰ درصدِ خرابی‌ها را می‌بیند و در ۵ درصدِ ماه‌های سالم هشدارِ کاذب می‌دهد (همه فرضی، A-042). (الف) احتمالِ خرابی پس از هشدار چیست؟ (ب) اگر آزمونِ مستقلِ ذراتِ روغن (حساسیتِ ۸۰ و هشدارِ کاذبِ ۳ درصد) هم مثبت شود؟ (پ) دوازده توربین در سال چند هشدارِ کاذب می‌دهند؟ (ت) اثرِ احتمالِ پیشین را نشان دهید.\nپاسخ.\ngearbox condition monitoring, per turbine-month (A-042, assumed):\n  prior P(fault) = 0.02; vibration alarm: sensitivity 0.9, false alarms 0.05\n  out of 1000 turbine-months: 20 with a fault -&gt; 18 alarms; 980 healthy -&gt; 49\n    false alarms\n  P(fault | alarm) = 0.018 / (0.018 + 0.049) = 0.269\n  P(no fault | no alarm) = 0.9979\na second, independent test (oil debris: sensitivity 0.8, false alarms 0.03)\n    after an alarm:\n  prior is now 0.269; P(fault | both positive) = 0.907\n12 turbines: expected false alarms per month 0.59, per year 7.1\n  prior 0.005: P(fault | alarm) = 0.083\n  prior 0.020: P(fault | alarm) = 0.269\n  prior 0.100: P(fault | alarm) = 0.667\nتفسیر. (الف) با حسگری که «۹۰ درصد درست» است، فقط 27 % هشدارها خرابیِ واقعی‌اند: در هزار توربین-ماه، ۱۸ هشدارِ درست در برابرِ ۴۹ هشدارِ کاذب. دلیلش نادر بودنِ خرابی است، نه بدیِ حسگر. (ب) آزمونِ دوم، با احتمالِ پیشینِ تازهٔ 0.27، اطمینان را به 91 % می‌رساند؛ این منطقِ «تأییدِ هشدار پیش از اعزامِ گروه و جرثقیل» است. (پ) حدودِ هفت هشدارِ کاذب در سال یعنی اگر هر هشدار توقفِ توربین را در پی داشته باشد، تولیدِ ازدست‌رفته و خستگیِ هشدار در اپراتور جدی است. (ت) همان حسگر در ناوگانی با خرابیِ ۱۰ درصدی 67 % و با خرابیِ نیم‌درصدی فقط 8 % دقت دارد. درس: کیفیتِ یک هشدار را بدونِ نرخِ پایه نمی‌توان سنجید؛ طراحیِ منطقِ هشدار (فصل‌های ۳۵ و ۵۱) باید هر دو را ببیند. فرض: دو آزمون به شرطِ وضعیتِ واقعی مستقل‌اند؛ اگر هر دو به یک عاملِ مشترک (مثلاً بارِ زیاد) حساس باشند، اطمینانِ ترکیبی کمتر است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(P(A \\mid B)\\) و \\(P(B \\mid A)\\) را با یک مثالِ نیروگاهی از هم جدا کنید.\nبا احتمالِ پیشینِ ۲ درصد، حسگری با هشدارِ کاذبِ یک درصد (حساسیتِ ۹۰ درصد) چه دقتی دارد؟\nچرا «حسگرِ ۹۵ درصد دقیق» جملهٔ ناقصی است؟\nدو آزمونِ وابسته را چرا نمی‌توان مثلِ دو آزمونِ مستقل ترکیب کرد؟\nنرخِ هشدارِ کاذب را چطور از دادهٔ بهره‌برداری برآورد می‌کنید؟\n\n\n\n\n\n3.4.17 نمودارِ بلوکیِ قابلیتِ اطمینان: سری، موازی و افزونگی\nشهود. انرژیِ نیروگاه از زنجیره‌ای از تجهیزات می‌گذرد: کلید، ترانسفورماتور، کلید، خط. اگر هر کدام از کار بیفتد، صادرات قطع می‌شود؛ این‌ها سری‌اند. اگر دو ترانسفورماتور داشته باشیم که هر کدام به‌تنهایی کافی باشد، موازی‌اند. با فرضِ استقلالِ خرابی‌ها، قاعده‌ها از ضربِ احتمال‌ها می‌آیند (بخش 3.4.7):\n\\[\n\\begin{aligned}\nA_\\text{series} &= \\prod_i A_i \\\\\nA_\\text{parallel} &= 1 - \\prod_i (1 - A_i)\n\\end{aligned}\n\\tag{3.51}\\]\n\\(A_i\\) دسترس‌پذیریِ بلوکِ \\(i\\) است. زنجیرهٔ سری همیشه از ضعیف‌ترین حلقه‌اش هم ضعیف‌تر است و موازی همیشه از قوی‌ترین شاخه‌اش قوی‌تر. نکتهٔ ظریف این است که «از کار افتادن» همیشه همه‌یا‌هیچ نیست: با دو ترانسفورماتورِ ۵۰ درصدی، از کار افتادنِ یکی فقط بخشی از ظرفیت را می‌گیرد و هزینه‌اش به این بستگی دارد که نیروگاه در آن زمان چقدر تولید می‌کند.\n\nمثال 3.57 (یک ترانسفورماتور یا دو؟) پرسش. مسیرِ صادراتِ نیروگاهِ P را سریِ «کلید، ترانسفورماتور، کلید، خط» بگیرید با دسترس‌پذیری‌های 0.999، 0.995، 0.999 و 0.997 (فرضی، A-044). انرژیِ ازدست‌رفتهٔ مورد انتظار را برای سه گزینه بیابید: یک ترانسفورماتورِ 100 MVA، دو ترانسفورماتورِ ۱۰۰ درصدی، و دو ترانسفورماتورِ ۵۰ درصدی (از منحنیِ تداومِ مثال 3.53 برای انرژیِ بالای 50 MW استفاده کنید).\nپاسخ.\nexport path of Plant P: breaker - transformer - breaker - line, in series\n  breaker 0.999, transformer 0.995, line 0.997 (A-044, assumed)\n  one 100 MVA transformer: A = 0.99003; expected loss 2.89 GWh/yr of 289.8\n  two 100 % transformers in parallel: transformer pair A = 0.999975; path A =\n    0.99498; loss 1.45 GWh/yr\n  two 50 % transformers: with one out, only export above 50 MW is lost (27.9\n    GWh/yr of 289.8)\n    expected loss 1.73 GWh/yr\n  assumes independent failures and losses independent of the weather\nتفسیر. با یک ترانسفورماتور حدودِ 2.9 GWh در سال (یک درصد) از دست می‌رود و سهمِ خودِ ترانسفورماتور در آن حدودِ نیمی است. دو ترانسفورماتورِ کامل این سهم را تقریباً صفر می‌کنند، اما کلیدها و خط همچنان سری‌اند و افت به 1.45 GWh می‌رسد: افزونگی فقط به بلوکی کمک می‌کند که افزونه شده است. دو ترانسفورماتورِ ۵۰ درصدی تقریباً همان سود را دارند (1.73 GWh)، چون بیشترِ ساعت‌ها نیروگاه زیرِ ۵۰ مگاوات تولید می‌کند و فقط 27.9 GWh از انرژیِ سالانه بالای این مرز است. تصمیمِ نهایی به هزینهٔ هر گزینه، زمانِ واقعیِ تعمیر یا جایگزینیِ ترانسفورماتور (که ممکن است ماه‌ها باشد) و الزاماتِ اتصال بستگی دارد (فصل‌های ۱۸، ۲۳ و ۲۵). فرض‌های پنهان: خرابی‌ها مستقل‌اند (یک صاعقه یا آتش‌سوزی می‌تواند هر دو ترانسفورماتورِ کنارِ هم را از کار بیندازد) و احتمالِ خرابی به آب‌وهوا وابسته نیست.\n\n\n\n3.4.18 نمونه‌برداریِ لایه‌ای و کاهشِ واریانس\nمسئله. شبیه‌سازیِ مونت‌کارلو (فصلِ ۲) برای برآوردِ میانگین و P90 به تعدادِ زیادی نمونه نیاز دارد، چون خطای نمونه‌گیری با \\(1/\\sqrt{n}\\) کم می‌شود (بخش 3.8.2). وقتی هر اجرای مدل گران است (مثلاً شبیه‌سازیِ ساعتیِ یک سالِ کامل)، هزاران اجرا ممکن نیست. نمونه‌برداریِ ابرمکعبِ لاتین (به انگلیسی Latin hypercube sampling) راهی ساده برای کاهشِ این خطاست: بازهٔ هر ورودی را به \\(n\\) لایهٔ هم‌احتمال تقسیم می‌کنیم و از هر لایه دقیقاً یک نمونه برمی‌داریم؛ ترتیبِ لایه‌ها در هر ورودی به‌تصادف جابه‌جا می‌شود. نتیجه این است که هیچ بخشی از توزیعِ هیچ ورودی‌ای «جا نمی‌ماند» و نمونه‌ها یکنواخت‌تر از نمونه‌های کاملاً تصادفی می‌پوشانند. نمونه‌های یکنواخت با وارونِ تابعِ توزیع (بخش 3.4.12) به توزیعِ دلخواه تبدیل می‌شوند.\n\nمثال 3.58 (P90 با نمونه‌های کم‌تر) پرسش. انرژیِ سالانهٔ نیروگاهِ P را مدلی ساده از چهار عاملِ نامطمئنِ نرمال بگیرید (فرضی، A-045). میانگین و P90 را ۲۰۰ بار، هر بار با \\(n\\) نمونه، با مونت‌کارلوی ساده و با ابرمکعبِ لاتین برآورد کنید و پراکندگیِ برآوردها را مقایسه کنید.\nپاسخ.\nannual energy with four uncertain factors (A-045, assumed):\n  E = 192.5 (1 + dv)^2 (1 + dl) + 97.3 (1 + dg)(1 + dp) GWh\n  std: wind speed 3 %, wind losses 2 %, irradiance 4 %, PV losses 2 %\n  reference (400 000 samples): mean 290.00 GWh, P90 273.53 GWh\n  200 repeated studies of n samples: spread (std) of the estimates\n      n   mean: plain MC   LHS     P90: plain MC   LHS\n     50         1.818   0.152          2.722   1.800\n    200         0.939   0.041          1.416   0.915\n   1000         0.420   0.009          0.655   0.424\n  (GWh) LHS shrinks the spread of the mean most; tails gain less\nتفسیر. برای میانگین، ابرمکعبِ لاتین با ۵۰ نمونه دقیق‌تر از مونت‌کارلوی ساده با هزار نمونه است: پراکندگیِ 0.15 در برابرِ 0.42 GWh. دلیلش این است که این مدل تقریباً جمعی است و لایه‌بندیِ هر ورودی سهمِ آن را تقریباً بی‌خطا میانگین می‌گیرد. برای P90 سود کمتر است (حدودِ یک‌سوم کاهش)، چون دنباله‌ها به ترکیبِ ورودی‌ها وابسته‌اند. درس: روشِ نمونه‌برداری را با کمیتی که می‌خواهید بسنجید؛ و همیشه با تکرارِ مطالعه با بذرهای مختلف نشان دهید که عددِ گزارش‌شده به بذر وابسته نیست. ابزارهای برآوردِ تولید (فصلِ ۱۶) از همین روش‌ها استفاده می‌کنند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدسترس‌پذیریِ سه بلوکِ سریِ 0.99 چیست؟ دو بلوکِ موازیِ 0.9؟\nچرا افزودنِ ترانسفورماتورِ دوم افتِ ناشی از خط را کم نمی‌کند؟\nیک «خرابیِ با علتِ مشترک» در پستِ نیروگاه مثال بزنید. چرا فرضِ استقلال را می‌شکند؟\nبا ابرمکعبِ لاتین و \\(n = 4\\)، نمونه‌های یک ورودیِ یکنواخت در کدام بازه‌ها می‌افتند؟\nچرا لایه‌بندی برای میانگین بیشتر از P90 سود دارد؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-d",
    "href": "chapters/03-mathematics.html#sec-ch03-d",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.5 ت. روش‌های عددی و وارسی",
    "text": "3.5 ت. روش‌های عددی و وارسی\nچرا روشِ عددی؟ بیشترِ مسئله‌های واقعی جوابِ «بسته» (فرمولی) ندارند: نقطهٔ بیشینهٔ توانِ ماژول (مثال 3.13)، تندی‌ای که مزرعه را به توانِ معینی می‌رساند، انرژیِ یک منحنیِ توانِ جدولی. روشِ عددی جوابِ تقریبی می‌دهد، و مهارت در این است که بدانیم تقریب چقدر خوب است. سه منبعِ خطا را از هم جدا کنید: خطای مدل (معادله واقعیت را درست توصیف نمی‌کند)، خطای گسسته‌سازی یا برش (جایگزینیِ پیوسته با گام‌های محدود) و خطای گرد کردن (عددهای رایانه رقم‌های محدود دارند). روش‌های این بخش دو خطای آخر را کنترل می‌کنند؛ خطای اول را فقط مقایسه با واقعیت نشان می‌دهد.\n\n3.5.1 گرد کردن و بدحالی\nگرد کردن. رایانه عددهای اعشاری را با حدودِ ۱۶ رقمِ بامعنا نگه می‌دارد (دقتِ مضاعف، \\(\\varepsilon \\approx 2.2\\times10^{-16}\\)). خطای گرد کردنِ یک عمل ناچیز است، اما دو حالتِ خطرناک دارد: (۱) تفریقِ دو عددِ بسیار نزدیک، که رقم‌های بامعنا را از بین می‌برد (حذفِ فاجعه‌بار)؛ (۲) جمعِ هزاران عدد با دقتِ کم، که خطاها را انباشته می‌کند.\nبدحالی. یک مسئله بدحال است اگر تغییرِ کوچکی در ورودی تغییرِ بزرگی در خروجی بدهد، مستقل از روشِ حل. برای دستگاهِ خطی، عددِ وضعیت \\(\\kappa(\\mathbf{A})\\) می‌گوید خطای نسبیِ ورودی حداکثر چند برابر می‌شود؛ اگر \\(\\kappa = 10^{k}\\)، حدودِ \\(k\\) رقمِ بامعنا از دست می‌رود. برازشِ چندجمله‌ایِ درجهٔ بالا مثالِ کلاسیکِ بدحالی است.\n\nمثال 3.59 (سه دامِ عددی) پرسش. (الف) \\(1 - \\cos(10^{-8})\\) را مستقیم و با اتحادِ \\(2\\sin^{2}(x/2)\\) حساب کنید. (ب) ۸۷۶۰ مقدارِ ساعتیِ توانِ خورشیدی را با دقتِ ۶۴ بیتی و ۳۲ بیتی جمع کنید. (پ) عددِ وضعیتِ ماتریسِ برازشِ چندجمله‌ای‌های درجهٔ ۱ تا ۱۰ روی تندی‌های صفر تا ۲۵ را بیابید.\nپاسخ.\n1 - cos(1e-8): naive 0.000e+00; stable 2 sin^2(x/2) 5.000e-17 (true 5.0e-17)\nsum of 8760 hourly PV values: float64 97304.2129 MWh; numpy float32\n    97304.2109;\n    running float32 sum 97304.1328 (error -0.0801 MWh)\ncondition number of polynomial-fit matrices on 0..25 m/s:\n  degree  1: 2.84e+01\n  degree  3: 2.26e+04\n  degree  6: 5.44e+08\n  degree 10: 7.36e+14\nتفسیر. (الف) فرمولِ مستقیم صفر می‌دهد: \\(\\cos(10^{-8})\\) در دقتِ مضاعف دقیقاً یک است و تفریق همه‌چیز را می‌برد؛ اتحادِ مثلثاتی پاسخِ درست را حفظ می‌کند. راه‌حل: فرمول را طوری بازنویسی کنید که تفریقِ عددهای نزدیک حذف شود. (ب) جمعِ پیاپیِ ۳۲ بیتی 0.08 MWh خطا دارد؛ در یک سری‌زمانیِ ده‌ساله یا ده‌دقیقه‌ای، خطا بزرگ‌تر می‌شود. پیش‌فرضِ ۶۴ بیتی را عوض نکنید. (پ) عددِ وضعیتِ برازشِ درجهٔ ۱۰ حدودِ \\(10^{15}\\) است: تقریباً همهٔ رقم‌های دقتِ مضاعف از دست می‌روند. چندجمله‌ایِ درجهٔ بالا برای برازشِ منحنیِ توان انتخابِ بدی است (بخش 3.5.3).\n\n\n\n3.5.2 ریشه‌یابی\nمسئله. \\(x\\) را بیابید که \\(f(x) = 0\\). هر معادله‌ای را می‌توان به این شکل نوشت: «تندی‌ای که توانِ مزرعه را 30 MW می‌کند» یعنی ریشهٔ \\(f(v) = P(v) - 30\\).\nسه روش.\n\nدوبخشی: اگر \\(f(a)\\) و \\(f(b)\\) هم‌علامت نباشند، ریشه در \\([a, b]\\) است؛ بازه را نصف کن و نیمه‌ای را نگه دار که تغییرِ علامت دارد. همیشه همگرا می‌شود، اما آهسته: هر گام یک رقمِ دودویی (حدودِ \\(0.3\\) رقمِ دهدهی) می‌افزاید.\nنیوتن: از نقطهٔ فعلی خطِ مماس را بکش و ریشهٔ آن را حدسِ بعدی بگیر: \\(x_{k+1} = x_k - f(x_k)/f'(x_k)\\). نزدیکِ ریشه بسیار تند است (تعدادِ رقم‌های درست در هر گام تقریباً دو برابر می‌شود)، اما مشتق لازم دارد و اگر حدسِ اولیه بد باشد، ممکن است واگرا شود.\nوتری: نیوتن با مشتقِ تقریبی از دو نقطهٔ آخر. تقریباً به تندیِ نیوتن، بی‌نیاز به مشتق.\n\ndef newton(f: Callable[[float], float], df: Callable[[float], float], x0: float,\n           tol: float = 1e-12, max_iter: int = 50) -&gt; RootResult:\n    \"\"\"Newton's method: x &lt;- x - f(x)/f'(x). Fast near a simple root; may diverge.\"\"\"\n    x = x0\n    history = [x]\n    for k in range(1, max_iter + 1):\n        d = df(x)\n        if d == 0:\n            raise ZeroDivisionError(\"zero derivative: Newton step undefined\")\n        step = f(x) / d\n        x -= step\n        history.append(x)\n        if abs(step) &lt; tol * max(1.0, abs(x)):\n            return RootResult(x, k, history)\n    return RootResult(x, max_iter, history, converged=False)\n\nمثال 3.60 (وارونهٔ منحنیِ توان) پرسش. مزرعهٔ بادیِ نیروگاهِ P در چه تندی‌ای 30 MW تحویل می‌دهد (با ۱۲ درصد تلفات)؟ با سه روش حل کنید و آهنگِ همگرایی را مقایسه کنید.\nپاسخ. هر توربین باید \\(30\\,000/12/0.88 = 2840.9\\ \\text{kW}\\) بدهد:\nfarm output 30 MW -&gt; each turbine 2840.9 kW before 12 % losses\n  bisection on [3, 13] (table): v = 8.322130 m/s after 24 halvings\n  secant from 6 and 10 (table): v = 8.322130 m/s after 4 steps\n  Newton on a cubic spline:     v = 8.326478 m/s after 6 steps\n  Newton iterates: 10.000000, 7.648617, 8.377665, 8.326658, 8.326478, 8.326478\n  error per step: bisection halves it; secant and Newton square it (roughly)\n\n\n\n\n\n\nشکل 3.32: خطای تخمینِ ریشه بر حسبِ شمارهٔ تکرار برای سه روش (محورِ قائم لگاریتمی)\n\n\n\nتفسیر. دوبخشی ۲۴ گام لازم داشت تا خطا به \\(10^{-6}\\) برسد و خطایش در هر گام تقریباً نصف می‌شود (خطِ صافِ نزولی در شکل 3.32، با کمی ناهمواری). نیوتن در پنج گام به دقتِ ماشین رسید: وقتی به ریشه نزدیک شد، توانِ ده در خطا در هر گام تقریباً دو برابر شد، یعنی همگراییِ درجهٔ دو. وتری روی جدولِ خطیِ تکه‌ای حتی تندتر بود، چون وقتی دو نقطه در یک تکهٔ خطی بیفتند، خطِ وتر دقیقاً همان تکه است. نکتهٔ ظریف: نیوتن روی اسپلاین و دو روشِ دیگر روی جدولِ خطی کار کردند و ریشه‌هایشان چهار هزارم متر بر ثانیه فرق دارد: اختلافِ مدل، نه روش.\n\n\nمثال 3.61 (ضریبِ شکلِ وایبول با دوبخشی) پرسش. در روشِ گشتاورها (مثال 3.41)، \\(k\\) از معادلهٔ \\(\\Gamma(1 + 2/k)/\\Gamma(1 + 1/k)^{2} - 1 = (s/\\bar v)^{2}\\) به دست می‌آید. چرا دوبخشی روشِ مناسبی است؟ آن را حل کنید.\nپاسخ. سمتِ چپ با \\(k\\) یکنوا کم می‌شود، پس یک ریشه دارد و بازهٔ \\([0.5, 20]\\) آن را حتماً در بر می‌گیرد؛ مشتقِ تابعِ گاما هم در دسترس نیست. دوبخشی تضمین می‌دهد:\nmethod of moments: Gamma(1+2/k)/Gamma(1+1/k)^2 - 1 = (s/mean)^2 = 0.24683\n  bisection on [0.5, 20]: k = 2.116341 after 31 steps\n  first iterates: 10.250, 5.375, 2.938, 1.719, 2.328, 2.023, 2.176, 2.100\nتفسیر. ۳۱ گام برای دقتِ \\(10^{-8}\\)؛ در عمل ارزان است. قاعدهٔ انتخاب: وقتی تابع ارزان و بازه معلوم است و ایمنی مهم‌تر از سرعت، دوبخشی؛ وقتی مشتق در دسترس و حدسِ اولیه خوب است، نیوتن؛ کتابخانه‌های عددی معمولاً ترکیبی از هر دو را به‌کار می‌برند (روشِ برنت).\n\n\n\n3.5.3 درون‌یابی و برون‌یابی\nدرون‌یابی مقداری را میانِ نقطه‌های معلوم برآورد می‌کند؛ برون‌یابی بیرون از آن‌ها. درون‌یابیِ خطیِ تکه‌ای (خط میانِ هر دو نقطهٔ پیاپی) ساده، پایدار و برای جدول‌های ریز (مثلِ منحنیِ توان با گامِ 0.5 m/s) معمولاً کافی است و همان روشی است که مدلِ غربالگریِ فصلِ ۱ به‌کار می‌برد. اسپلاینِ مکعبی منحنیِ نرمی است که از همهٔ نقطه‌ها می‌گذرد و مشتقِ پیوسته دارد. یک چندجمله‌ایِ درجهٔ بالا از همهٔ نقطه‌ها، وسوسه‌انگیز اما خطرناک است.\n\nمثال 3.62 (یازده گره، دو رفتار) پرسش. از منحنیِ توان فقط یازده نقطه را نگه دارید (۳ تا ۲۳ متر بر ثانیه با گامِ ۲) و منحنی را یک بار با درون‌یابیِ خطیِ تکه‌ای و یک بار با چندجمله‌ایِ درجهٔ ۱۰ (لاگرانژ) بازسازی کنید. بیشترین خطا کجاست؟\nپاسخ.\n11 nodes of the power curve, 3..23 m/s every 2 m/s\n  linear interpolation: worst error 244 kW\n  degree-10 polynomial (Lagrange): worst error 772 kW (at 3.6 m/s)\n  polynomial value at 22 m/s: 4434 kW (true 5000 kW)\n  high-degree polynomials oscillate between nodes (Runge); piecewise methods\n    do not\n\n\n\n\n\n\nشکل 3.33: بازسازیِ منحنیِ توان از ۱۱ گره: خطیِ تکه‌ای در برابرِ چندجمله‌ایِ درجهٔ ۱۰ (پدیدهٔ رونگه)\n\n\n\nتفسیر. چندجمله‌ای از همهٔ گره‌ها دقیقاً می‌گذرد، اما میانِ آن‌ها نوسان می‌کند: نزدیکِ تندیِ آغازِ کار توانِ منفی (−772 kW خطا) و در 22 m/s به‌جای 5000، 4434 kW می‌دهد. این پدیدهٔ رونگه است: افزودنِ درجه، تقریب را بدتر می‌کند، به‌ویژه نزدیکِ لبه‌ها. درون‌یابیِ خطیِ تکه‌ای خطای بیشینهٔ 244 kW دارد، در زانوی منحنی، و هرگز نوسان نمی‌کند. درس: گذشتن از همهٔ نقطه‌ها معیارِ خوبی برای مدل نیست؛ رفتارِ میانِ نقطه‌ها و بیرون از آن‌ها را هم بسنجید.\n\nبرون‌یابی همیشه پرمخاطره است، چون رابطه بیرون از داده ممکن است کاملاً عوض شود: منحنیِ توان پس از تندیِ قطع صفر می‌شود (مثال 3.10)، دمای ماژول ممکن است در تابش‌های بسیار زیاد رفتارِ دیگری داشته باشد، و روندِ ده سالِ گذشتهٔ قیمت لزوماً ادامه نمی‌یابد. اگر برون‌یابی ناگزیر است، مدلِ فیزیکی را به برازشِ تجربی ترجیح دهید و دامنهٔ اعتبار را صریحاً بنویسید.\n\n\n3.5.4 انتگرال‌گیریِ عددی و خطای گسسته‌سازی\nقاعده‌ها. برای نمونه‌های هم‌فاصله با گامِ \\(h\\):\n\nذوزنقه‌ای: هر دو نقطهٔ پیاپی را با خط وصل کن؛ خطا متناسب با \\(h^{2}\\) است (مرتبهٔ ۲).\nسیمپسون: هر سه نقطهٔ پیاپی را با سهمی وصل کن؛ خطا متناسب با \\(h^{4}\\) است (مرتبهٔ ۴)؛ تعدادِ بازه‌ها باید زوج باشد.\nبرون‌یابیِ ریچاردسون: اگر دو برآورد با گام‌های \\(h\\) و \\(h/2\\) و خطای متناسب با \\(h^{p}\\) داریم، ترکیبِ \\((2^{p}I_{h/2} - I_h)/(2^{p} - 1)\\) جملهٔ اصلیِ خطا را حذف می‌کند.\n\n\\[\n\\begin{aligned}\nI_\\text{trap} &= h\\Big(\\tfrac12 y_0 + y_1 + \\cdots + y_{n-1} + \\tfrac12 y_n\\Big)\\\\\nI_\\text{Simp} &= \\frac{h}{3}\\big(y_0 + 4y_1 + 2y_2 + 4y_3 + \\cdots + 4y_{n-1} + y_n\\big)\n\\end{aligned}\n\\tag{3.52}\\]\n\nمثال 3.63 (پاسخِ تحلیلی در برابرِ پاسخِ عددی) پرسش. برای روزی با توانِ نیم‌سینوسی (بیشینه 58 MW، طولِ روز ۱۴٫۴ ساعت، ساختگی) انرژیِ دقیق \\(2P_\\text{max}L/\\pi\\) است (معادلهٔ 3.16). انرژی را با قاعده‌های ذوزنقه‌ای و سیمپسون و گام‌های ۱۴۴ تا ۹ دقیقه حساب کنید، خطا را با پاسخِ دقیق بسنجید و مرتبهٔ هر قاعده را از داده بخوانید.\nپاسخ.\nhalf-sine day, peak 58 MW, 14.4 h: exact energy 2 Pmax L / pi = 531.7048 MWh\n h (min)   trapezoid      error     Simpson      error\n     144    519.5015  -1.22e+01    531.9343  +2.29e-01\n      72    528.6645  -3.04e+00    531.7188  +1.40e-02\n      36    530.9454  -7.59e-01    531.7057  +8.69e-04\n      18    531.5150  -1.90e-01    531.7049  +5.42e-05\n       9    531.6574  -4.75e-02    531.7048  +3.39e-06\nhalving h divides the trapezoid error by about 4 and Simpson's by about 16\nRichardson from h = 72 and 36 min: 531.7057 MWh (error +8.69e-04)\n\n\n\n\n\n\nشکل 3.34: خطای انتگرال‌گیریِ عددی بر حسبِ گام (هر دو محور لگاریتمی): شیبِ خط مرتبهٔ روش است\n\n\n\nتفسیر. با هر نصف شدنِ گام، خطای ذوزنقه‌ای چهار برابر و خطای سیمپسون شانزده برابر کم می‌شود: روی نمودارِ لگاریتمی-لگاریتمی، دو خطِ راست با شیب‌های ۲ و ۴ (شکل 3.34). خطای ذوزنقه‌ای منفی است (منحنیِ مقعر، یعنی رو به پایین خمیده، بالای وترها می‌ماند و ذوزنقه‌ها کم‌برآورد می‌کنند). ریچاردسون از دو برآوردِ ذوزنقه‌ای دقیقاً همان سیمپسون را ساخت: این دو روش در واقع یکی‌اند. این مقایسهٔ تحلیلی و عددی، شیوهٔ استانداردِ وارسیِ هر برنامهٔ عددی است: روی مسئله‌ای با پاسخِ دقیقِ معلوم، خطا را بسنجید و ببینید با مرتبهٔ نظری کم می‌شود یا نه.\n\nخطای گسسته‌سازی در داده. خطای گسسته‌سازی فقط مسئلهٔ روش‌های عددی نیست؛ وضوحِ زمانیِ داده هم آن را می‌سازد. دادهٔ ساعتی میانگین است و نوسان‌های درونِ ساعت را نمی‌بیند. برای کمیت‌های خطی (انرژی) این مهم نیست، اما برای کمیت‌هایی که به سقف یا آستانه وابسته‌اند (بُرشِ اینورتر، بُرشِ اتصال، شارژِ باتری) مهم است.\n\nمثال 3.64 (بُرشی که دادهٔ ساعتی نمی‌بیند) پرسش. یک روزِ ساختگی با نوسان‌های ده‌درصدیِ دقیقه‌به‌دقیقه (عبورِ ابرهای پراکنده) و سقفِ 50 MW اینورتر بسازید. انرژیِ بریده‌شده را یک بار با دادهٔ یک‌دقیقه‌ای و یک بار با میانگین‌های ساعتی حساب کنید.\nپاسخ.\nsynthetic day with 10 % minute-to-minute fluctuations, 50 MW inverter limit\n  energy above the limit from 1-minute data: 28.333 MWh\n  energy above the limit from hourly means:  24.430 MWh\n  hourly averaging hides 14 % of the clipped energy\n\n\n\n\n\n\nشکل 3.35: توانِ یک‌دقیقه‌ای و میانگینِ ساعتی در برابرِ سقفِ اینورتر: میانگین بخشی از بُرش را پنهان می‌کند\n\n\n\nتفسیر. میانگینِ ساعتی ۱۴ درصدِ انرژیِ بریده‌شده را پنهان می‌کند: در دقیقه‌هایی که توان از سقف بالاتر است، بُرش رخ می‌دهد حتی اگر میانگینِ ساعت کمتر از سقف باشد (شکل 3.35). این یک خطای سامانمندِ گسسته‌سازی است که همیشه بُرش را کم‌برآورد می‌کند، و به همین دلیل مطالعه‌های دقیقِ نسبتِ DC/AC و اندازهٔ باتری دادهٔ زیرساعتی می‌خواهند (فصل‌های ۱۵ و ۱۹). درس: پیش از انتخابِ گامِ زمانیِ داده بپرسید آیا مدل غیرِخطی است (سقف، آستانه، مجذور) یا نه.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه منبعِ خطای محاسبهٔ عددی را نام ببرید. روش‌های عددی کدام را کنترل می‌کنند؟\nچرا \\(\\sqrt{x + 1} - \\sqrt{x}\\) برای \\(x = 10^{12}\\) نادقیق است؟ آن را بازنویسی کنید.\nعددِ وضعیتِ \\(10^{6}\\) یعنی حدودِ چند رقمِ بامعنا از دست می‌رود؟\nپس از ده گامِ دوبخشی روی بازه‌ای به طولِ 10 m/s، طولِ بازه چقدر است؟\nنیوتن را برای \\(f(x) = x^{2} - 2\\) از \\(x_0 = 1\\) دو گام با دست بروید.\nچرا چندجمله‌ایِ درجهٔ بالا برای برازشِ منحنیِ توان بد است؟ جایگزین چیست؟\nاگر خطای ذوزنقه‌ای با گامِ 60 min برابرِ 0.4 MWh باشد، با گامِ 15 min چقدر است؟\nچرا دادهٔ ساعتی بُرشِ اینورتر را کم‌برآورد می‌کند ولی انرژیِ کل را درست می‌دهد؟\n\n\n\n\n\n3.5.5 برنامه‌ریزیِ خطی و بهینه‌سازیِ مقید\nشهود. بسیاری از تصمیم‌های نیروگاه «بهترین انتخاب با منابعِ محدود»اند: چه ترکیبی از خورشیدی و بادی با کمترین هزینه به هدفِ تولید می‌رسد؟ باتری کِی شارژ و کِی دشارژ شود تا درآمد بیشینه شود؟ اگر هدف و قیدها همه خطی باشند، مسئله یک برنامهٔ خطی است و الگوریتم‌های قدرتمندی جوابِ بهینهٔ سراسری‌اش را تضمین می‌کنند.\nشکلِ استاندارد. کمینه کن \\(\\mathbf{c}^{\\mathsf{T}}\\mathbf{x}\\) با قیدهای \\(\\mathbf{A}\\mathbf{x} \\le \\mathbf{b}\\)، \\(\\mathbf{A}_\\text{eq}\\mathbf{x} = \\mathbf{b}_\\text{eq}\\) و کران‌های متغیرها. ناحیهٔ شدنی (همهٔ \\(\\mathbf{x}\\)هایی که قیدها را برقرار می‌کنند) یک چندوجهیِ محدب است و جوابِ بهینه همیشه روی یکی از رأس‌های آن است. در دو بُعد می‌توان این را دید.\n\nمثال 3.65 (ترکیبِ خورشیدی و بادی با کمترین هزینه) پرسش. با تولیدِ ویژهٔ نیروگاهِ P (هر مگاوات-پیک خورشیدی و هر مگاوات بادی در سال چند گیگاوات‌ساعت می‌دهد)، ظرفیتِ خورشیدیِ \\(x\\) و بادیِ \\(y\\) را طوری انتخاب کنید که دست‌کم 290 GWh در سال تولید شود و هزینهٔ \\(0.55x + 1.25y\\) (واحدهای ساختگی) کمینه باشد. قیدها: زمینِ خورشیدی حداکثر 80 MWp؛ جمعِ ظرفیتِ AC حداکثر 120 MW (هر دو فرضی).\nپاسخ.\nyields: PV 1.6217 GWh per MWp, wind 3.2090 GWh per MW (Plant P Reference Data\n    Pack 1.0.0, scenario S0 (no-BESS))\nminimise 0.55 x + 1.25 y (fictional cost units) subject to\n  1.622 x + 3.209 y &gt;= 290 GWh;  x &lt;= 80 MWp (land);  x/1.2 + y &lt;= 120 MW\n  optimum x = 80.0 MWp, y = 49.9 MW, cost 106.4 units\n  cost per GWh: PV 0.339, wind 0.390 units -&gt; PV first, up to the land limit\n\n\n\n\n\n\nشکل 3.36: برنامهٔ خطیِ دومتغیره: ناحیهٔ شدنی، قیدها، خطِ هزینهٔ کمینه و نقطهٔ بهینه (هزینه‌ها ساختگی)\n\n\n\nتفسیر. با این هزینه‌ها، هر گیگاوات‌ساعت از خورشیدی ارزان‌تر است، پس بهینه تا جایی که قیدِ زمین اجازه می‌دهد خورشیدی می‌سازد و بقیه را با بادی پُر می‌کند: رأسِ \\((80, 49.9)\\). خطِ هزینه درست در این رأس ناحیه را لمس می‌کند (شکل 3.36). حساسیت: اگر هزینهٔ خورشیدی بیش از ۱۵ درصد بالا برود، ترتیبِ هزینه بر انرژیِ دو منبع جابه‌جا می‌شود و بهینه به رأسِ دیگری، \\((0, 90.4)\\)، می‌پرد: جوابِ برنامهٔ خطی پیوسته به داده‌ها وابسته نیست، پله‌ای است. هشدار بزرگ: این مدل ارزشِ زمانیِ انرژی، سقفِ اتصال، مکمل بودن و ریسک را نمی‌بیند؛ انتخابِ واقعیِ ترکیب در فصل‌های ۱۸ و ۲۲ انجام می‌شود. این مثال فقط ساختارِ مسئله را نشان می‌دهد.\n\n\nمثال 3.66 (برنامهٔ روزانهٔ باتری به‌عنوانِ برنامهٔ خطی) پرسش. باتریِ 20 MW با بازهٔ مجازِ 4 تا 36 MWh و بازدهِ یک‌طرفهٔ \\(0.927\\) می‌تواند در یک روز با قیمت‌های ساعتیِ ساختگی خرید و فروش کند (فقط برای نشان دادنِ روش؛ قاعدهٔ A-012 شارژ از شبکه را برای S1 مجاز نمی‌داند). انرژیِ پایانِ روز باید با آغاز (20 MWh) برابر باشد. برنامهٔ بهینه چیست؟\nپاسخ. متغیرها توانِ شارژ \\(c_t\\) و دشارژ \\(d_t\\) در ۲۴ ساعت‌اند (۴۸ متغیر). هدف: بیشینه کردنِ \\(\\sum p_t(d_t - c_t)\\). قیدها: \\(0 \\le c_t, d_t \\le 20\\)؛ انرژیِ انباشته \\(E_t = E_0 + \\sum_{\\tau \\le t}(\\eta c_\\tau - d_\\tau/\\eta)\\) میانِ ۴ و ۳۶ در هر ساعت؛ و \\(E_{24} = E_0\\):\none day of price arbitrage, battery 20 MW, usable 4..36 MWh, one-way\n    efficiency 0.927\n  prices (fictional units/MWh): 30 28 27 27 28 32 40 48 45 38 33 30 29 30 34\n    42 55 70 78 72 60 48 40 34\n  linear program: 48 variables, 48 inequality and 1 equality constraints\n  optimum revenue 1584 units; charge hours 3, 11, 12, 23; discharge hours 7,\n    8, 18, 19\n  energy charged 69.0 MWh, discharged 59.4 MWh; SOC range 4.0..36.0 MWh\n\n\n\n\n\n\nشکل 3.37: برنامهٔ بهینهٔ یک روزِ باتری: (الف) قیمت‌های ساختگی؛ (ب) انرژیِ ذخیره\n\n\n\nتفسیر. حل‌کننده دو چرخه یافت: شارژ در نیمه‌شب و دشارژ در اوجِ صبح، سپس شارژ در ظهر و دشارژ در اوجِ عصر، و یک شارژِ پایانی تا انرژی به مقدارِ آغاز برگردد. باتری در هر چرخه از کف تا سقف می‌رود: یک ویژگیِ رایجِ جواب‌های برنامهٔ خطی که «همه یا هیچ» است. محدودیت‌ها: پیش‌بینیِ کاملِ قیمت، بی‌هزینهٔ فرسودگی، بی‌قیدِ تولیدِ همزمانِ نیروگاه. فصل‌های ۱۹ تا ۲۱ این‌ها را می‌افزایند و نشان می‌دهند که درآمدِ واقعی کمتر از این «کرانِ بالا» است. وارسی: انرژیِ دشارژشده (59.4) تقریباً \\(0.86\\) برابرِ انرژیِ شارژشده (69.0 MWh) است (درست، با بازدهِ رفت‌وبرگشت).\n\nبهینه‌سازیِ غیرِخطی. وقتی هدف یا قیدها غیرِخطی‌اند (تلفات با مجذورِ جریان، هزینه با اندازه، بازده با بار)، روش‌های دیگری لازم است: شرطِ لاگرانژ (مثال 3.14) برای مسئله‌های ساده، و الگوریتم‌های عددی (گرادیان، نیوتن، برنامه‌ریزیِ درجهٔ دو) برای بقیه. یک تفاوتِ مهم: در مسئله‌های غیرِمحدب ممکن است چند بهینهٔ محلی باشد و الگوریتم فقط یکی را بیابد؛ آغاز از چند نقطهٔ متفاوت، وارسیِ ساده‌ای است.\n\n\n3.5.6 تحلیلِ حساسیت\nهدف. کدام ورودی بیشترین اثر را بر نتیجه دارد؟ پاسخ می‌گوید کجا دنبالِ دادهٔ بهتر برویم و کجا فرضِ ساده کافی است. ساده‌ترین روش یکی‌یکی است: هر ورودی را به مقدارِ پایین و بالای محتملش ببر، بقیه را ثابت نگه دار و تغییرِ نتیجه را ثبت کن. نمودارِ حاصل، با بلندترین میله در بالا، نمودارِ گردباد نام دارد.\n\nمثال 3.67 (کدام فرض بیشترین وزن را دارد؟) پرسش. انرژیِ صادراتیِ نیروگاهِ P را وقتی هر یک از این ورودی‌ها به مقدارِ پایین و بالای آموزشی‌اش می‌رود حساب کنید: ضریبِ مقیاسِ تندیِ باد (\\(\\pm 3\\,\\%\\))، تابش (\\(\\pm 4\\,\\%\\))، تلفاتِ بادی (۹ تا ۱۵ درصد)، ضریبِ عملکردِ DC (\\(\\pm 5\\,\\%\\)) و بازدهِ اینورتر (۹۷ تا ۹۹ درصد).\nپاسخ.\none-at-a-time sensitivity of exported energy, base 289.8 GWh\n  wind speed scale +-3 %           -9.5 ..   +9.2 GWh\n  wind losses 15 / 9 %             -6.6 ..   +6.5 GWh\n  PR_DC +-5 %                      -4.8 ..   +4.7 GWh\n  irradiation +-4 %                -3.9 ..   +3.8 GWh\n  inverter efficiency 97 / 99 %    -1.0 ..   +1.0 GWh\n\n\n\n\n\n\nشکل 3.38: نمودارِ گردبادِ انرژیِ صادراتیِ نیروگاهِ P (بازه‌های آموزشی)\n\n\n\nتفسیر. تندیِ باد با فاصلهٔ زیاد بالاترین میله است، سپس تلفاتِ بادی. پس اگر بودجهٔ محدودی برای دادهٔ بهتر داریم، اولویت اندازه‌گیریِ باد است (فصلِ ۱۳) و پس از آن تلفاتِ بادی (اثرِ ویک و دسترسی؛ فصل‌های ۱۴ و ۱۵). بازدهِ اینورتر، هر قدر هم در برگه‌های داده بحث‌برانگیز باشد، این‌جا کم‌اثر است. محدودیت: روشِ یکی‌یکی اثرِ هم‌زمانِ چند ورودی و برهم‌کنش‌ها را نمی‌بیند؛ مونت‌کارلو (مثال 2.35) آن را می‌بیند. و بازه‌ها آموزشیاند: نمودارِ گردباد فقط به اندازهٔ بازه‌هایش معتبر است.\n\n\n\n3.5.7 انضباطِ مدل‌سازی\nهمهٔ این فصل یک پیام دارد: مدلِ ریاضی ابزار است، نه حقیقت. برای آن‌که ابزار درست به‌کار رود، هر مدلی که در پروندهٔ نیروگاه به‌کار می‌رود یک کارتِ مدل دارد که این‌ها را ثبت می‌کند:\n\nهدف: کدام پرسش را پاسخ می‌دهد؛ برای کدام تصمیم.\nمتغیرها و یکاها: ورودی‌ها، خروجی‌ها، پارامترها.\nمعادله‌ها و فرض‌ها: و این‌که هر فرض از کجا آمده (فیزیک، برازش، قرارداد).\nشرایطِ مرزی و اولیه: برای مدل‌های پویا.\nدامنهٔ اعتبار: بازهٔ ورودی‌هایی که مدل در آن آزموده شده؛ رفتار بیرون از آن.\nدادهٔ کالیبراسیون: پارامترها با کدام داده برازش شده‌اند.\nباقیمانده‌ها: اختلافِ مدل و داده چقدر است و آیا الگو دارد.\nوارسی‌های مستقل: حالت‌های حدی، پایستگی، مقایسه با پاسخِ تحلیلی، آزمون‌های کد.\nعدمِ قطعیتِ مدل: و جدایی‌اش از خطای عددی.\nمالک و بازنگری: چه کسی آن را نگه می‌دارد، کِی دوباره سنجیده می‌شود.\n\n\nمثال 3.68 (کارتِ مدلِ غربالگریِ بادی) پرسش. برای مدلِ تولیدِ بادیِ غربالگری (فصلِ ۱؛ تابعِ wind_power_mw در کتابخانهٔ همراه) کارتِ مدل بنویسید.\nپاسخ.\n\n\n\nجدول 3.3: کارتِ مدلِ غربالگریِ بادیِ نیروگاهِ P\n\n\n\n\n\n\n\n\n\nبند\nمدلِ غربالگریِ بادی\n\n\n\n\nهدف\nتولیدِ سالانهٔ مزرعه برای دروازهٔ غربالگری؛ نه برای تضمین یا تأمینِ مالی\n\n\nورودی‌ها\nتندیِ ساعتی در ارتفاعِ توپی (m/s)؛ جدولِ منحنیِ توان (kW)؛ تعدادِ توربین؛ تلفاتِ لامپ‌شده\n\n\nمعادله\nتوانِ هر ساعت = درون‌یابیِ خطیِ جدول × تعداد × (۱ − تلفات)\n\n\nفرض‌ها\nچگالیِ 1.225 kg/m³ (A-028)؛ تلفاتِ ثابتِ ۱۲ درصد؛ تندیِ یکسان برای همهٔ توربین‌ها\n\n\nدامنهٔ اعتبار\nتندی‌های ۰ تا ۳۰ متر بر ثانیه؛ بیرون از جدول تعریف‌نشده؛ گامِ ساعتی\n\n\nکالیبراسیون\nهیچ؛ منحنیِ توان ساختگی است\n\n\nباقیمانده‌ها\nدادهٔ تولیدِ واقعی برای مقایسه وجود ندارد\n\n\nوارسی‌ها\nروشِ فراوانیِ بسته‌ای (+0.11 %)، کران‌ها، آزمون‌های واحدِ test_screening\n\n\nعدمِ قطعیتِ مدل\nبزرگ و کمّی‌نشده؛ چگالی حدودِ −8.5 %؛ ویک و دسترسی در تلفاتِ لامپ‌شده\n\n\nمالک و بازنگری\nتیمِ ارزیابیِ منابع؛ جایگزینی در فصل‌های ۱۱ و ۱۵\n\n\n\n\n\n\nتفسیر. این کارت در یک نگاه نشان می‌دهد که مدل برای چه کاری خوب است (مقایسهٔ سریعِ گزینه‌ها) و برای چه کاری نه (هر عددی که پول بر آن تکیه کند). سطرِ «کالیبراسیون: هیچ» و «باقیمانده‌ها: داده‌ای نیست» صادقانه‌ترین و مهم‌ترین سطرهای کارت‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جوابِ یک برنامهٔ خطی روی یک رأسِ ناحیهٔ شدنی است؟\nدر مثال 3.65، اگر قیدِ زمین برداشته شود، جوابِ بهینه چه می‌شود؟\nچرا باتری در مثال 3.66 از کف تا سقف می‌رود؟ در واقعیت چه چیزی این رفتار را محدود می‌کند؟\nفرقِ بهینهٔ محلی و سراسری چیست؟ چرا در برنامهٔ خطی این مشکل نیست؟\nنمودارِ گردباد چه چیزی را نمی‌بیند؟\nده بندِ کارتِ مدل را از حفظ بنویسید. کدام بند بیشتر از همه فراموش می‌شود؟\nکارتِ مدلی برای مدلِ دمای کابلِ مثال 3.29 بنویسید.\n«دامنهٔ اعتبار» مدلِ پروفیلِ لگاریتمیِ باد (مثال 2.15) چیست؟\n\n\n\n\n\n3.5.8 مشتق‌گیریِ عددی: گامِ کوچک‌تر همیشه بهتر نیست\nدو خطا در یک فرمول. مشتقِ عددی با تفاضل‌ها ساخته می‌شود (بخش 3.2.9). سریِ تیلور (معادلهٔ 3.18) نشان می‌دهد تفاضلِ پیشرو خطای برشیِ متناسب با \\(h\\) و تفاضلِ مرکزی متناسب با \\(h^{2}\\) دارد؛ پس به نظر می‌رسد \\(h\\) را باید تا جای ممکن کوچک گرفت. اما وقتی \\(h\\) خیلی کوچک است، \\(f(x + h)\\) و \\(f(x)\\) تقریباً برابرند و تفریقشان دچارِ حذفِ فاجعه‌بار می‌شود (بخش 3.5.1): خطای گرد کردن متناسب با \\(\\varepsilon/h\\) رشد می‌کند. جمعِ دو خطا کمینه‌ای دارد: برای تفاضلِ پیشرو نزدیکِ \\(h \\approx \\sqrt\\varepsilon \\approx 10^{-8}\\) و برای تفاضلِ مرکزی نزدیکِ \\(h \\approx \\varepsilon^{1/3} \\approx 10^{-5}\\) (نسبت به اندازهٔ \\(x\\)).\n\nمثال 3.69 (منحنیِ U شکلِ خطا) پرسش. مشتقِ \\(e^{x}\\) را در \\(x = 1\\) (که دقیقاً \\(e\\) است) با تفاضل‌های پیشرو و مرکزی و گام‌های \\(10^{-15}\\) تا \\(10^{-1}\\) حساب کنید و خطا را رسم کنید.\nپاسخ.\nderivative of e^x at x = 1 (exact e) by finite differences:\n  forward (f(x+h) - f(x))/h: smallest error near h = 1.0e-08 (theory sqrt(eps)\n    = 1.5e-08)\n  central (f(x+h) - f(x-h))/2h: smallest error near h = 3.2e-06 (theory\n    eps^(1/3) = 6.0e-06)\n  smaller h is NOT always better: truncation error falls, round-off error\n    grows\n\n\n\n\n\n\nشکل 3.39: خطای مشتقِ عددی بر حسبِ گام: سمتِ راست خطای برش، سمتِ چپ خطای گرد کردن\n\n\n\nتفسیر. هر دو منحنی U شکل‌اند و کمینه‌شان نزدیکِ پیش‌بینیِ نظری است (شکل 3.39). با گامِ \\(10^{-15}\\) خطا از خودِ مشتق بزرگ‌تر است. درس‌های عملی: (۱) تفاضلِ مرکزی را ترجیح دهید؛ (۲) گام را نسبی انتخاب کنید (\\(h = 10^{-6}|x|\\) برای مرکزی، همان که کتابخانهٔ عدمِ قطعیتِ فصلِ ۲ به‌کار می‌برد)؛ (۳) اگر مشتقِ تحلیلی در دسترس است (مثلاً از اسپلاین)، آن را به‌کار ببرید؛ (۴) مشتق‌گیری از دادهٔ اندازه‌گیری‌شده نویز را بزرگ می‌کند، پس پیش از آن داده را صاف کنید.\n\n\n\n3.5.9 درون‌یابیِ دوبعدی در جدول‌های تجهیزات\nمسئله. برگه‌های دادهٔ تجهیزات اغلب جدول‌های دوبعدی می‌دهند: بازدهِ اینورتر بر حسبِ توان و ولتاژِ ورودی، توانِ توربین بر حسبِ تندی و چگالیِ هوا، ظرفیتِ کابل بر حسبِ دمای خاک و عمق. درون‌یابیِ دوخطی مقدار را در نقطه‌ای میانِ چهار گرهٔ جدول برآورد می‌کند: ابتدا در امتدادِ یک محور دو درون‌یابیِ خطی، سپس یک درون‌یابیِ خطی در امتدادِ محورِ دیگر. نتیجه به ترتیبِ محورها بستگی ندارد.\n\nمثال 3.70 (بازدهِ اینورتر در نقطه‌ای میانِ جدول) پرسش. جدولِ ساختگیِ بازدهِ یک اینورتر برای پنج سطحِ توان و سه ولتاژِ DC داده شده است. بازده را در ۶۰ درصدِ توانِ نامی و 1000 V بیابید.\nپاسخ.\ninverter efficiency table (synthetic), %\n  P/P_rated    900 V  1100 V  1300 V\n       0.10    96.2    96.6    96.0\n       0.25    97.8    98.1    97.6\n       0.50    98.3    98.5    98.1\n       0.75    98.2    98.4    98.0\n       1.00    98.0    98.2    97.8\n  bilinear value at P = 0.6 P_rated, 1000 V: 98.360 %\n  linear interpolation along one axis, then along the other; outside\n    the table the interpolator refuses (extrapolation policy)\nتفسیر. نقطهٔ \\((0.6, 1000)\\) میانِ سطرهای ۰٫۵ و ۰٫۷۵ و ستون‌های ۹۰۰ و ۱۱۰۰ ولت است و بازدهِ 98.36 % به دست می‌آید. در بارهای کم، بازده تند می‌افتد (سطرِ ۰٫۱)؛ پس در صبح و عصر، و در روزهای ابری، بازدهِ اینورتر کمتر از عددِ «بازدهِ بیشینه»ِ برگهٔ داده است. مدل‌های تولیدِ فصلِ ۱۵ همین جدول‌ها را ساعت‌به‌ساعت درون‌یابی می‌کنند، به‌جای عددِ ثابتِ 0.98ِ مدلِ غربالگری. سیاستِ بیرون از جدول: درون‌یاب بیرون از جدول خطا می‌دهد، همان‌طور که باید (بخش 3.5.3).\n\n\n\n3.5.10 قیمتِ سایه: ارزشِ یک واحد منبعِ بیشتر\nایده. حلِ یک برنامهٔ خطی فقط جوابِ بهینه نمی‌دهد؛ برای هر قید یک قیمتِ سایه (مقدارِ دوگان) هم می‌دهد: اگر آن قید یک واحد شل‌تر شود، هدف چقدر بهتر می‌شود. قیدی که در بهینه فعال نیست (به مرزش نرسیده) قیمتِ سایهٔ صفر دارد. قیمتِ سایه پاسخِ دقیقِ پرسش‌های مدیریتی است: «یک هکتار زمینِ بیشتر برای ما چقدر می‌ارزد؟»\n\nمثال 3.71 (یک مگاوات-پیک زمینِ بیشتر چقدر می‌ارزد؟) پرسش. قیمت‌های سایهٔ سه قیدِ برنامهٔ خطیِ مثال 3.65 را بیابید و قیمتِ سایهٔ زمین را با حلِ دوبارهٔ مسئله با 81 MWp وارسی کنید.\nپاسخ.\nshadow prices (dual values) of the PV/wind mix linear program:\n  energy constraint: 0.3895 cost units per extra GWh/yr required\n  land constraint:   0.0817 cost units saved per extra MWp of land\n  AC capacity:       0.0000 (not binding: zero)\n  check: with 81 MWp of land the cost falls from 106.427 to 106.345 (0.0817)\nتفسیر. هر مگاوات-پیک زمینِ بیشتر 0.082 واحد هزینه صرفه‌جویی می‌کند: تفاوتِ هزینهٔ یک گیگاوات‌ساعتِ بادی و خورشیدی ضربِ تولیدِ ویژهٔ خورشیدی. اگر اجارهٔ زمینِ اضافی برای یک مگاوات-پیک کمتر از این باشد، ارزش دارد. قیدِ ظرفیتِ AC فعال نیست و قیمتِ سایه‌اش صفر است: شل کردنش سودی ندارد. محدودیت: قیمتِ سایه فقط برای تغییرهای کوچک معتبر است؛ اگر زمین آن‌قدر زیاد شود که جوابِ بهینه به رأسِ دیگری بپرد، قیمتِ سایه عوض می‌شود.\n\n\n\n3.5.11 محاسبهٔ عددی با یکا\nروش‌های عددیِ این فصل روی عددهای بی‌یکا کار می‌کنند، و همین خطر است: نگهبانِ ابعادیِ فصلِ ۲ را می‌توان در محاسبه‌های عددی هم به‌کار برد، دست‌کم در لبه‌های ورودی و خروجی. الگوی عملی این است: ورودی‌ها را با یکا بخوانید، پیش از حلقهٔ عددی به SI تبدیل کنید (برای سرعت)، و نتیجه را دوباره به کمیتِ یکادار تبدیل و بُعدش را وارسی کنید.\n\nمثال 3.72 (فاصلهٔ ردیف و انرژیِ روز با کمیت‌های یکادار) پرسش. محاسبهٔ فاصلهٔ ردیفِ مثال 3.8 و انرژیِ روزانهٔ خورشیدیِ یک روزِ 6.2 kWh/m² را با کتابخانهٔ یکا انجام دهید.\nپاسخ.\nrow pitch computed with quantities: 7.215 m (dimension check passed)\nPV energy of a day with H = 6.2 kWh/m2: 309.9 MWh\n  dividing by G_STC makes the dimension an energy; check(e, 'MWh') would\n    refuse\n  the version without it (chapter 2)\nتفسیر. کتابخانه فاصلهٔ ردیف را با یکای متر و انرژی را با یکای مگاوات‌ساعت داد و هر دو از آزمونِ بُعد گذشتند. توابعِ مثلثاتی بی‌بُعدند و روی ضریبِ عددی عمل کرده‌اند، نه روی کمیت؛ این همان قاعدهٔ بخش 2.3.1 است. فصلِ ۵ این الگو را به ساختارِ یک برنامهٔ کامل تبدیل می‌کند: «یکا در لبه‌ها، عدد در هسته».\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خطای گرد کردنِ تفاضلِ پیشرو با \\(\\varepsilon/h\\) رشد می‌کند؟\nبرای \\(x = 1000\\)، گامِ مناسبِ تفاضلِ مرکزی تقریباً چقدر است؟\nدرون‌یابیِ دوخطیِ نقطهٔ \\((0.5, 1000)\\) در جدولِ مثال 3.70 را با دست انجام دهید.\nچرا بازدهِ اینورتر در بارِ کم کمتر است؟ (پیش‌نگاهی به فصلِ ۹.)\nقیمتِ سایهٔ صفر برای یک قید چه می‌گوید؟\nاگر قیدِ انرژی ۲۹۱ گیگاوات‌ساعت شود، هزینهٔ بهینه حدوداً چقدر تغییر می‌کند؟\nچرا توابعِ مثلثاتی را روی کمیت‌های بی‌بُعد اعمال می‌کنیم؟\nالگوی «یکا در لبه‌ها، عدد در هسته» چه سودی دارد؟\n\n\n\n\n\n3.5.12 کاهشِ گرادیان: بهینه‌سازی بدونِ فرمولِ بسته\nشهود. تصور کنید در مه روی دامنهٔ کوهی ایستاده‌اید و می‌خواهید به ته دره برسید. نقشه ندارید، اما شیبِ زیرِ پایتان را حس می‌کنید. ساده‌ترین راه: یک قدم در جهتی بروید که زمین بیشترین سرازیری را دارد، دوباره شیب را بسنجید و تکرار کنید. این کاهشِ گرادیان (به انگلیسی gradient descent) است. گرادیانِ تابعِ \\(f(\\mathbf{x})\\) برداری است که به سمتِ بیشترین افزایش اشاره می‌کند (بخش 3.2.10)، پس قدم را در خلافِ آن برمی‌داریم:\n\\[\n\\mathbf{x}_{n+1} = \\mathbf{x}_n - \\eta\\,\\nabla f(\\mathbf{x}_n)\n\\tag{3.53}\\]\nدر این‌جا \\(\\eta\\) اندازهٔ گام (یا نرخِ یادگیری) است. گامِ بسیار کوچک یعنی هزاران تکرار؛ گامِ بسیار بزرگ یعنی پریدن از روی دره و حتی واگرایی، درست مثلِ ناپایداریِ روشِ اویلر (بخش 3.3.7). وقتی دره باریک و کشیده باشد (تابع در یک جهت تند و در جهتِ دیگر کُند تغییر کند)، گرادیان تقریباً عمود بر محورِ دره است و روش زیگزاگ‌وار و آهسته پیش می‌رود. روشِ نیوتن (بخش 3.5.2) با استفاده از انحنا (مشتقِ دوم) این مشکل را ندارد اما به مشتقِ دوم نیاز دارد.\nچرا مهم است؟ بیشترِ مدل‌های یادگیریِ ماشین (پیش‌بینیِ تولید، فصل‌های ۲۰ و ۳۷)، برازشِ مدل‌های غیرِخطی و بسیاری از مسئله‌های طراحیِ بی‌فرمول با این روش یا شکل‌های پیشرفته‌ترِ آن حل می‌شوند. فهمِ نقشِ اندازهٔ گام، مقیاسِ متغیرها و معیارِ توقف، پیش‌نیازِ استفادهٔ درست از این ابزارهاست.\n\nمثال 3.73 (برازشِ وایبول با کاهشِ گرادیان) پرسش. میانگینِ منفیِ لگاریتمِ درست‌نمایی (به انگلیسی negative log-likelihood) را برای پارامترهای وایبولِ تندی‌های ساعتی، با شروع از \\(k = 1.5\\) و \\(c = 6\\ \\text{m/s}\\)، گامِ \\(\\eta = 0.5\\) و گرادیانِ عددی (تفاضلِ مرکزی، بخش 3.5.8) کمینه کنید. نتیجه را با برآوردِ بیشینهٔ درست‌نماییِ بخشِ پ مقایسه کنید.\nپاسخ.\nminimise the mean negative log-likelihood of a Weibull fit by gradient descent\n    (step 0.5, start k = 1.5, c = 6.0 m/s, numerical gradient)\n  iteration      k        c      NLL     |gradient|\n          0  1.5000   6.0000  2.78596   1.65e-01\n          1  1.5650   6.0509  2.77366   1.38e-01\n          2  1.6065   6.1059  2.76460   1.27e-01\n          5  1.6794   6.2737  2.74261   1.14e-01\n         10  1.7577   6.5302  2.71421   9.77e-02\n         25  1.9152   7.1010  2.66731   6.03e-02\n         50  2.0377   7.6082  2.64468   2.64e-02\n        100  2.1007   7.9337  2.63945   5.26e-03\n        200  2.1136   8.0138  2.63923   2.27e-04\n        399  2.1141   8.0174  2.63923   4.51e-07\n  closed-form MLE (section C): k = 2.1141, c = 8.0174\n  curvature at the optimum (Hessian eigenvalues): 0.062 and 0.412, ratio 6.7:\n    a narrow valley\n  stable only if step &lt; 2 / 0.412 = 4.9\n  steps to |gradient| &lt; 1e-4 with step 0.5: c/1: 227 steps; c/3: 45 steps;\n    c/8: no convergence (oscillates)\nتفسیر. کاهشِ گرادیان سرانجام به همان پاسخِ بخشِ پ (\\(k = 2.114\\) و \\(c = 8.017\\)) می‌رسد، اما پس از حدودِ چهارصد تکرار؛ ده تکرارِ نخست بیشترین بهبود را می‌دهند و بقیه آهسته پیش می‌روند. اندازهٔ گرادیان از \\(10^{-1}\\) به \\(10^{-7}\\) می‌رسد. دلیلِ کُندی، کشیدگیِ دره است. انحنای تابع در نقطهٔ بهینه با ماتریسِ مشتق‌های دوم (ماتریسِ هِسی) سنجیده می‌شود و مقدارهای ویژه‌اش (بخش 3.3.4) انحنا در دو جهتِ اصلیِ دره‌اند: 0.062 و 0.412، یعنی یک جهت حدودِ ۷ برابر تندتر از دیگری است. گامی که برای جهتِ تند امن است، در جهتِ کُند بسیار کوچک است. سه درس: (۱) معیارِ توقف را روی اندازهٔ گرادیان و تغییرِ پاسخ بگذارید، نه فقط تعدادِ تکرار. (۲) کاهشِ گرادیان مثلِ روشِ اویلر (بخش 3.3.7) شرطِ پایداری دارد: نزدیکِ بهینه گام باید از \\(2/\\lambda_\\text{max}\\) کوچک‌تر باشد (4.9 در این‌جا). (۳) متغیرها را طوری مقیاس کنید که انحنا در همهٔ جهت‌ها هم‌اندازه شود: تقسیمِ \\(c\\) بر ۳ تعدادِ گام‌ها را از ۲۲۷ به ۴۵ می‌رساند، اما تقسیم بر ۸ جهتِ \\(c\\) را بیش از حد تند می‌کند و روش نوسان می‌کند. هم‌مقیاس کردن یعنی هم‌انحنا کردن، نه لزوماً تقسیم بر اندازهٔ متغیر. و اگر فرمولِ بسته یا روشِ بهتری (مثلِ نیوتن که انحنا را مستقیم به‌کار می‌برد) هست، از آن استفاده کنید.\n\nروشِ نیوتن در چند بُعد. اگر تابع را نزدیکِ نقطهٔ کنونی با سریِ تیلورِ مرتبهٔ دوم (بخش 3.2.13) تقریب بزنیم، کمینهٔ این سهمیِ تقریبی با حلِ یک دستگاهِ خطی به دست می‌آید:\n\\[\n\\begin{aligned}\n\\mathbf{H}(\\mathbf{x}_n)\\,\\Delta\\mathbf{x} &= -\\nabla f(\\mathbf{x}_n) \\\\\n\\mathbf{x}_{n+1} &= \\mathbf{x}_n + \\Delta\\mathbf{x}\n\\end{aligned}\n\\tag{3.54}\\]\n\\(\\mathbf{H}\\) ماتریسِ هِسی است. روشِ نیوتن انحنای هر جهت را خودش جبران می‌کند؛ پس کشیدگیِ دره برایش مهم نیست و نزدیکِ پاسخ همگراییِ مربعی دارد: تعدادِ رقم‌های درست در هر گام تقریباً دو برابر می‌شود. بهایش محاسبهٔ \\(\\mathbf{H}\\) (برای \\(n\\) متغیر، \\(n^{2}\\) مشتقِ دوم) و حلِ دستگاه در هر گام است، و دور از پاسخ ممکن است به سمتِ اشتباه برود.\n\nمثال 3.74 (همان برازش، این بار با نیوتن) پرسش. کمینه‌سازیِ مثال 3.73 را از همان نقطهٔ شروع با روشِ نیوتن (گرادیان و هِسیِ تفاضلی) انجام دهید.\nپاسخ.\nNewton's method on the Weibull negative log-likelihood\n  (start k 1.5, c 6.0 m/s; finite-difference gradient and Hessian)\n  iteration  |gradient|\n          0  1.65e-01\n          1  1.54e-02\n          2  1.53e-03\n          3  3.44e-06\n          4  6.17e-11\n  result k = 2.1141, c = 8.0174 m/s after 4 Newton steps\n  closed-form MLE: k = 2.1141, c = 8.0174; gradient descent needed 227 steps\n    (step 0.5) to reach 1e-4\n  each Newton step costs a Hessian (here 2 x 2) and a linear solve\nتفسیر. چهار گامِ نیوتن در برابرِ ۲۲۷ گامِ کاهشِ گرادیان. ستونِ گرادیان همگراییِ مربعی را نشان می‌دهد: از \\(10^{-3}\\) به \\(10^{-6}\\) و سپس به \\(10^{-11}\\)؛ توانِ ده در هر گام تقریباً دو برابر می‌شود. در مسئله‌های کوچک و هموار، نیوتن (یا روش‌های «شبه‌نیوتن» که هِسی را از گرادیان‌ها برآورد می‌کنند) انتخابِ طبیعی است؛ کاهشِ گرادیان در مسئله‌هایی با میلیون‌ها متغیر (یادگیریِ ماشین) جای خود را دارد، جایی که ساختنِ هِسی ممکن نیست.\n\nکمینهٔ محلی. تابعِ این مثال یک دره دارد؛ بسیاری از مسئله‌های واقعی چند دره دارند و کاهشِ گرادیان در نزدیک‌ترین آن‌ها می‌ماند. راه‌های عملی: شروع از چند نقطهٔ مختلف، روش‌هایی که گاهی گامِ «سربالا» می‌پذیرند، و برای مسئله‌های خطی، برنامه‌ریزیِ خطی (بخش 3.5.5) که کمینهٔ سراسری را تضمین می‌کند. محدب بودن (یک دره، بی‌هیچ تپه‌ای در میان) خاصیتی است که اگر مسئله داشته باشد، هر کمینهٔ محلی سراسری است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای \\(f(x) = x^{2}\\) با \\(\\eta = 0.1\\) و شروع از \\(x_0 = 10\\)، سه گامِ نخست چیست؟ با \\(\\eta = 1.1\\) چه می‌شود؟\nچرا گرادیان را با تفاضلِ مرکزی حساب کردیم و نه پیشرو؟\nاگر \\(c\\) را بر حسبِ سانتی‌متر بر ثانیه بنویسیم (\\(c\\) صد برابر)، انحنا در جهتِ \\(c\\) چند برابر می‌شود و کاهشِ گرادیان با گامِ 0.5 چه رفتاری خواهد داشت؟\nمعیارِ توقفِ «تعدادِ تکرار = ۴۰۰» چه خطری دارد؟\nچرا برای برنامه‌ریزیِ خطی نگرانِ کمینهٔ محلی نیستیم؟\n\n\n\n\n\n3.5.13 برنامه‌ریزیِ پویا: تصمیم‌های پشتِ سرِ هم\nشهود. باتریِ مثال 3.66 هر ساعت تصمیم می‌گیرد: شارژ، دشارژ یا هیچ. تصمیمِ هر ساعت روی ساعت‌های بعد اثر دارد، چون انرژیِ ذخیره را عوض می‌کند. ریچارد بلمن اصلی ساده اما نیرومند بیان کرد: بخشِ باقی‌ماندهٔ یک برنامهٔ بهینه، خودش برای وضعیتی که از آن شروع می‌شود بهینه است. پس می‌توان مسئله را از آخر به اول حل کرد: اگر بدانیم از هر وضعیت در ساعتِ \\(t + 1\\) تا پایانِ روز بهترین درآمد چقدر است (\\(V_{t+1}\\))، بهترین درآمد از ساعتِ \\(t\\) این است:\n\\[\nV_t(e) = \\max_{e'} \\Big[\\, p_t \\, g(e, e') + V_{t+1}(e') \\,\\Big]\n\\tag{3.55}\\]\n\\(e\\) انرژیِ ذخیرهٔ کنونی، \\(e'\\) انرژیِ ذخیرهٔ ساعتِ بعد، \\(p_t\\) قیمت و \\(g(e, e')\\) توانِ تحویلی به شبکه برای رفتن از \\(e\\) به \\(e'\\) است (منفی هنگامِ شارژ). در پایانِ روز \\(V_{24}\\) فقط برای «بازگشت به انرژیِ آغازین» صفر است و برای بقیه منفیِ بی‌نهایت. به این روش برنامه‌ریزیِ پویا (به انگلیسی dynamic programming) می‌گویند.\nدر برابرِ برنامه‌ریزیِ خطی. برنامه‌ریزیِ پویا خطی بودن نمی‌خواهد: بازده می‌تواند به توان وابسته باشد، هزینهٔ فرسودگی می‌تواند غیرِخطی باشد و قیمت می‌تواند تصادفی باشد. بهایش گسسته‌سازی است: انرژیِ ذخیره روی شبکه‌ای از مقدارها (مثلاً هر 0.5 MWh) تعریف می‌شود و هر چه شبکه ریزتر، پاسخ دقیق‌تر و محاسبه سنگین‌تر. با چند متغیرِ حالت (چند باتری، دمای باتری، …) تعدادِ وضعیت‌ها ضربی بالا می‌رود: نفرینِ ابعاد.\nهستهٔ برنامهٔ کتابخانهٔ همراه در زیر آمده است. ماتریسِ power توانِ هر گذارِ «از وضعیت به وضعیت» را یک‌جا می‌سازد، گذارهای بیش از توانِ مجاز کنار گذاشته می‌شوند، و حلقه از ساعتِ آخر به عقب می‌آید. سطرِ worn هزینهٔ فرسودگیِ اختیاری است (صفر در این مثال؛ تمرین 3.50).\n    delta = grid[None, :] - grid[:, None]      # change [from, to] in MWh\n    power = np.where(delta &gt; 0, -delta / eta, -delta * eta)  # + discharge\n    allowed = np.abs(power) &lt;= p_max + 1e-9\n    worn = wear * np.maximum(power, 0.0)       # wear cost of each move\n    value = np.full(n_s, -np.inf)              # value after the last hour:\n    value[i_start] = 0.0                       # only \"back at start\" counts\n    choice = np.zeros((n_t, n_s), dtype=int)\n    for t in range(n_t - 1, -1, -1):           # backward in time\n        gain = price[t] * power - worn + value[None, :]\n        gain[~allowed] = -np.inf\n        choice[t] = np.argmax(gain, axis=1)    # best next state from each\n        value = gain[np.arange(n_s), choice[t]]\n    path = [i_start]                           # forward: follow choices\n    for t in range(n_t):\n        path.append(int(choice[t, path[-1]]))\n\nمثال 3.75 (برنامهٔ باتری با برنامه‌ریزیِ پویا) پرسش. مسئلهٔ مثال 3.66 (همان قیمت‌های ساختگی، باتریِ 20 MW، انرژیِ مجازِ ۴ تا ۳۶ مگاوات‌ساعت، آغاز و پایان در ۲۰) را با برنامه‌ریزیِ پویا و شبکه‌های ۴، ۲، ۱، 0.5 و 0.25 MWh حل کنید و با برنامه‌ریزیِ خطی مقایسه کنید.\nپاسخ.\nbattery 20 MW, usable 4..36 MWh, one-way efficiency 0.927, start/end 20 MWh\n  same fictional prices as the linear program of section D (LP: 1584.4 units)\n  grid step (MWh)  states  revenue (units)  transitions per hour\n             4.00       9           1568.6                    81\n             2.00      17           1570.7                   289\n             1.00      33           1579.1                  1089\n             0.50      65           1583.8                  4225\n             0.25     129           1583.8                 16641\n  step 0.25: charge hours 2, 3, 12, 13, 23; discharge hours 7, 8, 18, 19\n  two batteries on the 0.25 grid: 16641 states, 2.8e+08 transitions per hour\n\n\n\n\n\n\nشکل 3.40: انرژیِ ذخیرهٔ باتری: برنامه‌ریزیِ خطی و برنامه‌ریزیِ پویا با دو گامِ شبکه\n\n\n\nتفسیر. با شبکهٔ درشتِ ۴ مگاوات‌ساعتی درآمد 1568.6 است و با ریز شدنِ شبکه به 1583.8 می‌رسد، فقط 0.6 واحد کمتر از پاسخِ پیوستهٔ برنامه‌ریزیِ خطی: همگرایی با گسسته‌سازی، درست مثلِ بخش 3.5.4. پاسخِ برنامه‌ریزیِ پویا همیشه کمتر یا مساوی است، چون فقط بخشی از انتخاب‌ها را می‌بیند. در شکل 3.40 دو روش در ساعت‌های ۱۱ تا ۱۳ متفاوت شارژ می‌کنند اما درآمدشان تقریباً برابر است: قیمت‌های ساعت‌های ۱۱ تا ۱۳ (۳۰، ۲۹، ۳۰) تقریباً یکسان‌اند و برنامهٔ بهینه یکتا نیست. این نکته برای بهره‌بردار مهم است: میانِ برنامه‌های هم‌ارزش می‌توان آن را برگزید که مثلاً تعدادِ چرخه‌ها یا تغییرِ توان را کم‌تر کند (فصل‌های ۱۹ و ۲۰). خطِ آخرِ خروجی نفرینِ ابعاد را نشان می‌دهد: دو باتری روی همان شبکه حدودِ \\(2.8 \\times 10^{8}\\) گذار در هر ساعت دارند.\n\n\n\n3.5.14 بهینه‌سازیِ چندهدفه و جبهٔ پارتو: اندازهٔ اقتصادیِ کابل\nدو هدفِ متضاد. کابلِ ضخیم‌تر گران‌تر است اما تلفاتِ کمتری دارد. هیچ گزینه‌ای در هر دو هدف بهترین نیست. گزینه‌ای مغلوب است اگر گزینهٔ دیگری در هر دو هدف دست‌کم به همان خوبی و در یکی بهتر باشد. گزینه‌های نامغلوب جبهٔ پارتو را می‌سازند و انتخاب از میانِ آن‌ها به وزنِ هدف‌ها بستگی دارد. اگر هر دو هدف را بتوان به پول تبدیل کرد (تلفات را با ارزشِ فعلیِ انرژیِ ازدست‌رفته، بخش 3.2.5)، مسئله تک‌هدفه می‌شود.\nقانونِ کلوین. اگر هزینهٔ سرمایه‌ایِ کابل به‌طورِ خطی با سطحِ مقطع بالا رود، \\(L(c_0 + c_1 A)\\)، و ارزشِ فعلیِ تلفات با \\(1/A\\) پایین بیاید، \\(k/A\\)، مجموع کمینه‌ای دارد که با صفر کردنِ مشتق (بخش 3.2.9) به دست می‌آید:\n\\[\n\\begin{aligned}\n\\frac{\\mathrm{d}}{\\mathrm{d}A}\\left(L c_0 + L c_1 A + \\frac{k}{A}\\right) &= L c_1 - \\frac{k}{A^{2}} = 0 \\\\\nA^{*} &= \\sqrt{\\frac{k}{L c_1}}\n\\end{aligned}\n\\tag{3.56}\\]\nدر نقطهٔ بهینه، هزینهٔ سرمایه‌ایِ وابسته به سطحِ مقطع با ارزشِ فعلیِ تلفات برابر است. این قاعدهٔ قدیمی (لُرد کلوین، ۱۸۸۱) هنوز پایهٔ «اندازهٔ اقتصادیِ هادی» است.\n\nمثال 3.76 (کابلِ فیدر: ارزان امروز یا ارزان در طولِ عمر؟) پرسش. فیدرِ 33 kVِ مثال 3.78 (پنج کیلومتر، نیمی از تولیدِ نیروگاه، سالِ کاملِ بستهٔ داده، S0) را در نظر بگیرید. مقاومت را به نسبتِ وارونِ سطحِ مقطع از A-032 مقیاس کنید. هزینهٔ کابل را برای پنج کیلومتر \\(5 \\times (60\\,000 + 300 A)\\) واحد بگیرید (\\(A\\) بر حسبِ میلی‌مترِ مربع)، ارزشِ انرژیِ تلف‌شده را ۴۰ واحد بر مگاوات‌ساعت و افقِ ۲۵ ساله با نرخِ ۷ درصد (همه ساختگی، A-038). کدام اندازهٔ استاندارد کمترین هزینهٔ کل را دارد؟ دو کابلِ موازیِ ۱۵۰ میلی‌متر مربعی چه وضعی دارند؟\nپاسخ.\none 33 kV feeder, 5 km, half the plant output, pf 0.95, data pack 1.0.0, S0\n  R = 0.125 ohm/km at 240 mm2 (A-032), scaled as 1/area (assumption)\n  cable cost 5 km x (60 000 + 300 A) units; losses valued 40 units/MWh;\n  25 years at 7 % (annuity factor 11.654); all money fictional (A-038)\n  area   capex     loss    loss    PV of losses   total\n  (mm2)  (k)      (MWh/y) (%)     (k)            (k)\n    240     660      2268   1.57         1057      1717\n    300     750      1814   1.25          846      1596\n    400     900      1361   0.94          634      1534\n    500    1050      1089   0.75          507      1557\n    630    1245       864   0.60          403      1648\n  2 x 150 mm2 in parallel: capex 1050 k, losses as 300 mm2 -&gt; dominated\n  Kelvin optimum (d total / dA = 0): A* = sqrt(k / (L c1)) = 411 mm2\n  cheapest standard size: 400 mm2; thermal minimum stays 240 mm2\n\n\n\n\n\n\nشکل 3.41: هزینهٔ سرمایه‌ای، ارزشِ فعلیِ تلفات و جمعِ آن‌ها بر حسبِ سطحِ مقطعِ کابل (پولِ ساختگی)\n\n\n\nتفسیر. کوچک‌ترین کابلی که از نظرِ گرمایی کافی است (240 mm²، فرضِ فصل) در طولِ عمر گران‌ترین گزینهٔ جدول است و از 400 mm² حدودِ ۱۲ درصد گران‌تر است؛ بهینهٔ پیوسته 411 mm² است. منحنیِ جمع در شکل 3.41 نزدیکِ بهینه تخت است: 400 و 500 فقط حدودِ یک و نیم درصد فاصله دارند، پس عواملِ دیگر (افتِ ولتاژ، تحملِ اتصالِ کوتاه، وزن و قطرِ قرقره، فصلِ ۲۴) می‌توانند انتخاب را تعیین کنند بی‌آن‌که هزینه‌ای جدی تحمیل شود. دو کابلِ موازیِ ۱۵۰ همان تلفاتِ ۳۰۰ را با هزینهٔ بیشتر دارند: مغلوب‌اند و از جبهٔ پارتو بیرون می‌روند. محدودیت‌ها: مقاومتِ واقعی دقیقاً با \\(1/A\\) تغییر نمی‌کند، قیمتِ واقعیِ کابل پله‌ای است، و ارزشِ تلفات به قیمتِ فروشِ انرژی و سقفِ صادرات بستگی دارد (فصل‌های ۲۱ و ۲۴).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاصلِ بهینگیِ بلمن را با مثالِ مسیرِ کوتاه‌ترین راه میانِ دو شهر توضیح دهید.\nچرا پاسخِ برنامه‌ریزیِ پویا روی شبکهٔ گسسته نمی‌تواند از پاسخِ پیوسته بیشتر باشد؟\nبا ۶۵ وضعیت و ۲۴ ساعت، حلقهٔ بلمن چند مقایسه انجام می‌دهد؟\nچرا برنامهٔ بهینهٔ مثال 3.75 یکتا نیست؟\nگزینهٔ مغلوب را تعریف کنید و یک مثالِ غیرِکابلی از نیروگاه بزنید.\nاگر ارزشِ انرژیِ تلف‌شده دو برابر شود، \\(A^{*}\\) چند برابر می‌شود؟\nچرا تخت بودنِ منحنیِ هزینه در نزدیکیِ بهینه خبرِ خوبی برای طراح است؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-plantp",
    "href": "chapters/03-mathematics.html#sec-ch03-plantp",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "3.6 نیروگاهِ P: سه مثالِ یکپارچه\n\nمثال 3.77 (مقدماتی: انرژیِ بادی از چهار راهِ ریاضی) پرسش. انرژیِ سالانهٔ مزرعهٔ بادیِ نیروگاهِ P (بستهٔ داده 1.0.0، S0) را از چهار راه حساب کنید و بگویید هر راه کدام ابزارِ این فصل است: (۱) تابعی از میانگین، (۲) امیدِ ریاضی با توزیعِ وایبول، (۳) جمعِ بسته‌ای (انتگرالِ عددی روی بسته‌ها)، (۴) جمعِ سری‌زمانی.\nپاسخ.\nannual energy of the wind farm (data pack 1.0.0, S0), four mathematical\n    routes:\n  1 mean speed into the power curve             162.6 GWh  (function of a\n    mean)\n  2 Weibull k = 2.114, c = 8.017: 8760 x integral    191.4 GWh  (expectation)\n  3 binned frequency x power at bin centres    192.7 GWh  (quadrature on bins)\n  4 hour by hour (time series)                  192.5 GWh  (sum = integral)\n  routes 2-4 agree within 0.7 %; route 1 is -16 % (mean of a nonlinear\n    function)\nتفسیر. سه راهِ آخر در ۰٫۷ درصد با هم می‌خوانند و راهِ اول ۱۶ درصد کم می‌دهد. این جدول خلاصهٔ چند درسِ فصل است: تابعِ میانگین با میانگینِ تابع برابر نیست (بخش 3.2.11)؛ انتگرال با توزیع و جمع با سری‌زمانی دو روی یک سکه‌اند (معادلهٔ 3.40)؛ و قاعدهٔ بسته‌ای همان انتگرالِ عددی با گامِ پهنای بسته است (بخش 3.5.4). وقتی چند راهِ مستقل یک جواب می‌دهند، به جواب اعتماد بیشتری داریم: این همان «وارسیِ مستقل»ِ فصلِ ۲ است، این بار با ریاضیاتِ متفاوت.\n\n\nمثال 3.78 (میانی: یک فیدرِ 33 kV در طولِ یک روز) پرسش. فرض کنید شبکهٔ جمع‌آوری دو فیدر دارد و هر کدام نیمی از تولیدِ نیروگاهِ P را در روزِ تابستانیِ بستهٔ داده می‌برد (فرضی). با فازور، جریان و تلفاتِ هر ساعت را حساب کنید؛ تلفاتِ روز را با انتگرال (جمعِ ساعتی) و با «جریانِ میانگین» مقایسه کنید؛ و دمای کابل را با معادلهٔ دیفرانسیلِ مرتبهٔ اول برای کابلِ در هوا (ثابتِ زمانیِ نیم ساعت) و کابلِ دفن‌شده (سه ساعت) شبیه‌سازی کنید (A-032 و A-033).\nپاسخ.\none of two 33 kV collector feeders (half the plant output each, assumed), 5\n    km,\n    Z = 0.625 + j0.550 ohm per phase (A-032), summer subset day, pf 0.95\n  peak hour 12: 31.1 MW, I = 572 A, loss 614 kW\n  daily loss = sum of 3 I^2 R x 1 h = 6.64 MWh (1.55 % of 428 MWh)\n  with the daily MEAN current instead: 4.86 MWh (too low: mean of a square)\n  temperature rise, thermal ODE with 40 K at 552.5 A (A-033), RK4, dt 60 s:\n    hour-by-hour steady state: maximum 42.9 K\n    tau 0.5 h (in air): maximum 42.7 K at 13.0 h\n    tau 3 h (buried):   maximum 37.5 K at 14.0 h\n\n\n\n\n\n\nشکل 3.42: افزایشِ دمای یک فیدرِ 33 kV در روزِ تابستانی: حالتِ پایدارِ ساعتی و پاسخِ پویا با دو ثابتِ زمانی\n\n\n\nتفسیر. سه ابزار به یک تصمیم کمک می‌کنند. (۱) فازور و انتگرال: تلفاتِ روز 6.64 MWh است؛ جریانِ میانگین ۲۷ درصد کم می‌دهد (میانگینِ مجذور در برابرِ مجذورِ میانگین). (۲) معادلهٔ دیفرانسیل: کابلِ در هوا با ثابتِ زمانیِ نیم ساعت تقریباً حالتِ پایدارِ هر ساعت را دنبال می‌کند و در اوج به 42.7 K می‌رسد؛ کابلِ دفن‌شده با ثابتِ زمانیِ سه ساعت اوجِ کوتاهِ ظهر را «صاف» می‌کند و فقط 37.5 K گرم می‌شود (شکل 3.42). (۳) پیامدِ طراحی: ظرفیتِ پویای کابل‌های دفن‌شده برای بارهای کوتاه‌مدت بیشتر از ظرفیتِ پایدارشان است و این دلیلِ وجودِ «ظرفیتِ چرخه‌ای» در روش‌های محاسبهٔ کابل است (فصلِ ۲۴). محدودیت: همهٔ عددهای کابل آموزشی‌اند و مدلِ دمایی یک‌حالته است؛ ظرفیتِ رسمی را استانداردِ حاکم و روشِ نصب تعیین می‌کنند.\n\n\nمثال 3.79 (یکپارچه: درآمدِ باتری با قیمتِ نامطمئن) پرسش. درآمدِ روزانهٔ باتری با برنامه‌ریزیِ خطی (مثال 3.66) برای یک نمایهٔ قیمتِ ثابت حساب شد. اما قیمتِ فردا نامعلوم است. ۳۰۰ روزِ تصادفی بسازید که سطحِ قیمتِ روز با توزیعِ لگ‌نرمال (انحرافِ ۱۵ درصد) و قیمتِ هر ساعت با نوسانِ ۱۰ درصدی تغییر کند (قیمت‌ها ساختگی، A-035)، برای هر روز برنامهٔ خطی را دوباره حل کنید و توزیعِ درآمد را خلاصه کنید.\nپاسخ. این مونت‌کارلو با بهینه‌سازی در درون است: هر نمونه یک مسئلهٔ بهینه‌سازیِ کامل:\ndaily arbitrage of the 20 MW / 4..36 MWh battery (fictional prices, A-035)\n  base price profile: revenue 1584 units (perfect foresight)\n  300 random days: level x exp(N(0, 0.15)), each hour x exp(N(0, 0.10))\n  revenue: mean 1821, std 352, P10 1426, P90 2270 units\n  mean of the random-day revenues is +15 % from the base-day revenue:\n    noisier prices give a battery more to exploit (convexity of the optimum)\n  every value assumes perfect foresight: an UPPER bound, not a forecast\nتفسیر. دو نکته. (۱) میانگینِ درآمدِ روزهای تصادفی ۱۵ درصد بیشتر از درآمدِ «روزِ میانگین» است: درآمدِ بهینه تابعی محدب از قیمت‌هاست و نوسانِ بیشتر به باتری فرصتِ بیشتر می‌دهد. پس ارزیابیِ باتری با «نمایهٔ قیمتِ میانگین» آن را کم برآورد می‌کند؛ همان درسِ «میانگینِ تابع» با علامتِ دیگر. (۲) همهٔ عددها با پیش‌بینیِ کامل حساب شده‌اند؛ باتریِ واقعی قیمتِ فردا را نمی‌داند و درآمدش کمتر است. P10 و P90 اینجا پراکندگیِ روزبه‌روز را نشان می‌دهند، نه عدمِ قطعیتِ مدل. فصل‌های ۱۹ تا ۲۱ این مدل را با پیش‌بینی، فرسودگی و قواعدِ بازار کامل می‌کنند؛ و این‌که شارژ از شبکه اصلاً مجاز باشد را قراردادِ اتصال و مقرراتِ هر کشور تعیین می‌کنند (U-017).",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-design",
    "href": "chapters/03-mathematics.html#sec-ch03-design",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.7 گردشِ کارِ انتخاب و وارسیِ یک مدلِ ریاضی",
    "text": "3.7 گردشِ کارِ انتخاب و وارسیِ یک مدلِ ریاضی\n«طراحی» در این فصل انتخاب و وارسیِ مدل است. گام‌ها:\n\nپرسش را دقیق کنید: کدام کمیت، با چه دقتی، برای کدام تصمیم؟\nساده‌ترین مدلی را بنویسید که پرسش را پاسخ دهد: متغیرها، یکاها، معادله‌ها؛ هر فرض با منبع.\nابعاد را وارسی کنید (فصلِ ۲) و حالت‌های حدی را بسنجید.\nروشِ حل را انتخاب کنید: تحلیلی اگر ممکن است؛ عددی با روشی که مرتبهٔ دقتش معلوم است.\nروشِ عددی را روی مسئله‌ای با پاسخِ دقیق بیازمایید و مرتبهٔ همگرایی را اندازه بگیرید (بخش 3.8).\nمدل را با داده بسنجید: باقیمانده‌ها، الگوهایشان، و دامنهٔ ورودی‌هایی که آزموده شده است.\nحساسیت و عدمِ قطعیت را برآورد کنید: نمودارِ گردباد، مونت‌کارلو؛ همبستگیِ ورودی‌ها را فراموش نکنید.\nکارتِ مدل را بنویسید و مدل را در دفترِ مدل‌ها ثبت کنید (جدول 3.4).\nبرای بازبینی بفرستید (برگهٔ محاسبهٔ فصلِ ۲) و هر بار که مدل بیرون از دامنه‌اش به‌کار می‌رود، دوباره بسنجید.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-lab",
    "href": "chapters/03-mathematics.html#sec-ch03-lab",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.8 آزمایشگاهِ پایتون",
    "text": "3.8 آزمایشگاهِ پایتون\n\n3.8.1 آزمایشگاهِ ۱: مرتبهٔ دقت را اندازه بگیرید\nپرونده: companion/ch03/lab_convergence.py\nهدف. مرتبهٔ دقتِ یک روشِ عددی را اندازه بگیریم، به‌جای این‌که آن را باور کنیم. این برنامه معادلهٔ گرم شدنِ کابل را، که پاسخِ دقیقش معلوم است، با اویلر و رونگه-کوتا و پنج گامِ زمانیِ متوالی (هر کدام نصفِ قبلی) حل می‌کند و از نسبتِ خطاها مرتبهٔ مشاهده‌شده را حساب می‌کند:\n\\[\np = \\frac{\\log(e_h/e_{h/2})}{\\log 2}\n\\]\ndef observed_order(errors: list[float], ratio: float = 2.0) -&gt; list[float]:\n    \"\"\"Order estimates from errors at steps h, h/ratio, h/ratio^2, ...\"\"\"\n    return [math.log(e1 / e2) / math.log(ratio)\n            for e1, e2 in zip(errors, errors[1:])]\n\n\ndef study(method, steps):\n    errors = []\n    for dt in steps:\n        _, y = method(rhs, 0.0, 0.0, T_END, dt)\n        errors.append(abs(y[-1] - exact(T_END)))\n    return errors\n  dt (s)  Euler error    RK4 error\n    1200   3.9319e+00   3.1254e-02\n     600   1.9018e+00   1.4723e-03\n     300   9.2715e-01   8.0012e-05\n     150   4.5737e-01   4.6643e-06\n      75   2.2712e-01   2.8155e-07\nobserved order, Euler: 1.05, 1.04, 1.02, 1.01\nobserved order, RK4:   4.41, 4.20, 4.10, 4.05\nexpected: 1 for Euler, 4 for RK4; the work per step of RK4 is 4 times\n    Euler's, but for 1e-6 K accuracy it needs far fewer steps\n\n\n\n\n\n\nشکل 3.43: خطای اویلر و رونگه-کوتا بر حسبِ گامِ زمانی (هر دو محور لگاریتمی)\n\n\n\nتفسیر. مرتبه‌های مشاهده‌شده به ۱ و ۴ همگرا می‌شوند؛ در گام‌های بزرگ کمی بیشترند، چون جمله‌های بالاترِ خطا هنوز کوچک نشده‌اند. این آزمون یکی از مهم‌ترین آزمون‌های هر برنامهٔ شبیه‌سازی است: اگر مرتبهٔ مشاهده‌شده با مرتبهٔ نظری نخواند، یا برنامه خطا دارد یا پاسخِ «دقیق» درست نیست.\nتمرین‌های آزمایشگاه. (۱) همین مطالعه را برای قاعده‌های ذوزنقه‌ای و سیمپسون روی تابعِ \\(\\sin\\) تکرار کنید. (۲) گام را آن‌قدر کوچک کنید که خطای رونگه-کوتا به \\(10^{-14}\\) برسد؛ چه می‌شود و چرا (خطای گرد کردن)؟ (۳) آزمونی در companion/tests/test_numerics.py بیفزایید که اگر مرتبهٔ مشاهده‌شدهٔ رونگه-کوتا کمتر از \\(3.8\\) شد، شکست بخورد.\n\n\n3.8.2 آزمایشگاهِ ۲: چه مدت باید اندازه گرفت؟\nپرونده: companion/ch03/lab_record_length.py\nپرسشِ مهندسی. پیش از سرمایه‌گذاری، دکلِ اندازه‌گیریِ باد نصب می‌شود (فصلِ ۱۳). اما هر ماهِ اندازه‌گیری هزینه و تأخیر دارد. چند روز داده لازم است تا انرژیِ سالانه با خطای نمونه‌گیریِ قابلِ‌قبول برآورد شود؟ این برنامه هزاران «کمپینِ اندازه‌گیریِ» ساختگی می‌سازد: در هر کمپین، \\(N\\) روزِ کامل به‌تصادف (با جایگذاری) از سالِ بستهٔ داده برداشته و انرژیِ سالانه از میانگینِ آن‌ها برآورد می‌شود. برداشتنِ روزِ کامل (نه ساعتِ تک) خودهمبستگیِ درونِ روز را نگه می‌دارد؛ این روش را بوت‌استرپِ بلوکی می‌نامند (بخش 3.4.3).\ndef campaign_estimates(daily_energy, n_days, n_campaigns, rng):\n    \"\"\"Annual energy from n_days days drawn with replacement.\"\"\"\n    picks = rng.integers(0, daily_energy.size, size=(n_campaigns, n_days))\n    return daily_energy[picks].mean(axis=1) * 365.0\nannual wind energy of the data-pack year: 192.5 GWh\n  days  std (GWh)  std (%)  std x sqrt(days)\n    30      25.83    13.42             141.5\n    60      18.24     9.47             141.3\n    90      14.70     7.63             139.4\n   180      10.50     5.45             140.8\n   365       7.57     3.93             144.6\n   730       5.28     2.74             142.7\nthe last column is nearly constant: the spread falls as 1/sqrt(days)\na one-month campaign misses the seasons; resampled days pretend the season\n    of each day is random, so even these numbers are optimistic for 30 days\n\n\n\n\n\n\nشکل 3.44: انحرافِ معیارِ برآوردِ انرژیِ سالانه بر حسبِ طولِ کمپینِ اندازه‌گیری (هر دو محور لگاریتمی)\n\n\n\nتفسیر. ستونِ آخر تقریباً ثابت (140 تا 145) است، پس پراکندگی با \\(1/\\sqrt{N}\\) کم می‌شود: برای نصف کردنِ خطا باید چهار برابر اندازه گرفت. یک ماه داده خطای حدودِ 13 % و یک سال حدودِ 4 % می‌دهد. اما سه هشدار: (۱) این عددها خوش‌بینانه‌اند، چون روزها از سراسرِ سال برداشته شده‌اند؛ کمپینِ واقعیِ سی‌روزه پشتِ هم است و فقط یک فصل را می‌بیند، پس سوگیریِ فصلی هم دارد. (۲) فقط نمونه‌گیری درونِ یک سال دیده شده؛ تغییرِ سال به سال (بعضی سال‌ها پربادترند) جدا اضافه می‌شود و با دادهٔ بلندمدت و روش‌های همبستگیِ بلندمدت کاهش می‌یابد (فصلِ ۱۶). (۳) خطای دستگاه‌های اندازه‌گیری (فصلِ ۲) جداست و با زمان کم نمی‌شود. به همین دلیل، کمپینِ دست‌کم یک‌ساله رویهٔ رایج است.\nتمرین‌های آزمایشگاه. (۱) به‌جای روزهای تصادفی، \\(N\\) روزِ پیوسته با شروعِ تصادفی بردارید و پراکندگی را مقایسه کنید؛ چرا بیشتر است؟ (۲) همین مطالعه را برای انرژیِ خورشیدی تکرار کنید؛ کدام منبع به اندازه‌گیریِ کوتاه‌تری نیاز دارد و چرا؟ (۳) بذرِ مولد را عوض کنید؛ کدام رقم‌های جدول عوض می‌شوند؟ (۴) با \\(N = 365\\) و فرضِ خطای سال به سالِ 6 % (فرضی، مستقل)، عدمِ قطعیتِ ترکیبی را با جمعِ ریشهٔ مربعی (فصلِ ۲) بیابید.\n\n\n3.8.3 آزمایشگاهِ ۳: طیفِ یک جریانِ نمونه‌برداری‌شده\nپرونده: companion/ch03/lab_spectrum.py\nپرسشِ مهندسی. کنتورِ کیفیتِ توان در پستِ نیروگاه (فصل‌های ۲۷ و ۳۷) هارمونیک‌های جریان را از نمونه‌های پنجره‌ای محدود حساب می‌کند. اگر بسامدِ شبکه دقیقاً 50 Hz نباشد (مثلاً 49.8 Hz، فرضی) و پنجره ثابت بماند، چه خطایی رخ می‌دهد؟ این آزمایشگاه جریانِ ساختگیِ مثال 3.36 را با بسامدِ نمونه‌برداریِ 10 kHz به سه روش تحلیل می‌کند: (الف) پنجرهٔ ثابتِ 200 ms (ده دوره در 50 Hz) با شکلِ مستطیلی؛ (ب) همان پنجره با پنجرهٔ هَن که لبه‌های پنجره را نرم به صفر می‌رساند تا نشت کم شود؛ (پ) پنجره‌ای که دقیقاً ده دورهٔ بسامدِ واقعی را بپوشاند (همگام‌سازی).\ndef harmonic_peaks(x, fs, f1, orders, window=\"rect\"):\n    \"\"\"Peak amplitude near each harmonic h * f1 from the FFT of x.\"\"\"\n    n = len(x)\n    w = np.hanning(n) if window == \"hann\" else np.ones(n)\n    spec = np.abs(np.fft.rfft(x * w)) * 2 / w.sum()   # amplitude scale\n    freqs = np.fft.rfftfreq(n, 1 / fs)\n    out = []\n    for h in orders:\n        k = int(np.argmin(np.abs(freqs - h * f1)))     # nearest bin\n        out.append(spec[k - 1:k + 2].max())           # largest of 3 bins\n    return np.array(out)\ntrue amplitudes (pu): 1.000, 0.040, 0.030; THD 5.00 %; grid at 49.8 Hz\n  window                         A1      A5      A7    THD (%)\n  200 ms, rectangular           0.999  0.0391  0.0260    4.70\n  200 ms, Hann                  0.999  0.0390  0.0285    4.83\n  2008 samples = 10 periods     1.000  0.0400  0.0300    5.00\nthe synchronised window recovers the amplitudes; a fixed 200 ms window\n    leaks, and the Hann shape reduces the error at the cost of resolution\nتفسیر. با پنجرهٔ ثابت، دامنهٔ هارمونیکِ هفتم 13 % کم‌برآورد می‌شود، چون این هارمونیک (در 348.6 Hz) از مرکزِ سطلِ 350 Hz دورتر است؛ پنجرهٔ هَن خطا را به حدودِ 5 % می‌رساند. پنجرهٔ همگام همهٔ دامنه‌ها را دقیق بازمی‌سازد. به همین دلیل روش‌های استانداردِ اندازه‌گیریِ هارمونیک پنجره را با بسامدِ شبکه همگام می‌کنند (فصلِ ۲۷). تقسیم بر جمعِ وزن‌های پنجره در برنامه «بهرهٔ هم‌دوس»ِ پنجره را جبران می‌کند تا دامنه‌ها با هر شکلِ پنجره قابلِ مقایسه باشند.\nتمرین‌های آزمایشگاه. (۱) بسامدِ شبکه را از 49.5 تا 50.5 Hz تغییر دهید و خطای هارمونیکِ هفتم را برای هر سه روش رسم کنید. (۲) نویزِ تصادفی با انحرافِ معیارِ 0.01 پریونیت بیفزایید؛ کدام روش حساس‌تر است؟ (۳) یک هارمونیکِ میانی (175 Hz، دامنهٔ 0.01) بیفزایید؛ آیا روشِ «بزرگ‌ترین از سه سطل» آن را با هارمونیکِ چهارم اشتباه می‌گیرد؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-mfg",
    "href": "chapters/03-mathematics.html#sec-ch03-mfg",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.9 ساخت و تولیدِ صنعتی در این فصل",
    "text": "3.9 ساخت و تولیدِ صنعتی در این فصل\nاین فصل محصولِ فیزیکی ندارد و ساخت در آن کاربرد ندارد؛ ساختِ «نرم‌افزارِ مهندسی» (بسته‌بندی، آزمون، انتشار) موضوعِ فصلِ ۵ است. اما ریاضیاتِ این فصل ستونِ کنترلِ کیفیتِ صنعتی است و فصل‌های ۴۰ تا ۴۸ به آن تکیه می‌کنند: آمارِ توصیفی و توزیع‌ها پایهٔ نمودارهای کنترلِ فرایند و توانِ فرایند (فصل‌های ۴ و ۴۱)؛ رگرسیون پایهٔ کالیبراسیونِ ایستگاه‌های آزمون؛ مونت‌کارلو پایهٔ انباشتِ رواداری در مونتاژ (فصلِ ۲)؛ برنامه‌ریزیِ خطی پایهٔ برنامه‌ریزیِ تولید و تدارکات (فصل‌های ۳۸ و ۳۹)؛ و معادلهٔ دیفرانسیل پایهٔ مدل‌های پخت و عملیاتِ حرارتی (فصلِ ۴).",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-std",
    "href": "chapters/03-mathematics.html#sec-ch03-std",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.10 جعبهٔ استاندارد و انطباق",
    "text": "3.10 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nریاضیات استانداردِ «طراحی» ندارد؛ آنچه استاندارد می‌شود نمادهای ریاضی و روش‌های ارزیابیِ داده است. سندهای زیر در تاریخِ 2026-11-14 از نظرِ عنوان و ویرایش وارسی و در دفترِ استانداردها ثبت شده‌اند؛ محتوای بندها نقل نمی‌شود و پذیرشِ کشوری‌شان وارسی نشده است.\n\nISO 80000-2:2019، کمیت‌ها و یکاها، بخشِ ۲: ریاضیات: نمادها و معناهای ریاضی که این کتاب از آن‌ها پیروی می‌کند (مثلاً \\(\\mathrm{d}\\) راست برای مشتق، \\(\\mathrm{e}\\) و \\(\\mathrm{j}\\)).\nJCGM 100:2008 و JCGM 101:2008 (بخش 2.10): انتشارِ عدمِ قطعیت به روشِ مرتبهٔ اول و مونت‌کارلو، که بخش 3.4.6 به‌کار برد.\n\nمدل‌های ریاضیِ به‌کاررفته در تصمیم‌های پروژه را رویهٔ مدیریتِ مدلِ مالک و الزاماتِ وام‌دهنده کنترل می‌کنند (کارتِ مدل، وارسیِ مستقل)، نه یک استانداردِ عمومی؛ کتاب این را با دفترِ مدل‌ها (جدول 3.4) نشان می‌دهد.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-deliverable",
    "href": "chapters/03-mathematics.html#sec-ch03-deliverable",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.11 تحویل‌دادنیِ نیروگاهِ P",
    "text": "3.11 تحویل‌دادنیِ نیروگاهِ P\n\nدفترِ مدل‌های نیروگاهِ P، PLP-GEN-REG-0001، بازنگریِ A (جدول 3.4): هر مدلی که تا این‌جا در پرونده به‌کار رفته، با دامنهٔ اعتبار، وارسی و وضعیت؛ و کارتِ کاملِ مدلِ غربالگریِ بادی (جدول 3.3).\nپارامترهای وایبولِ دادهٔ ساختگی: \\(k = 2.11\\) و \\(c = 8.02\\ \\text{m/s}\\) در ارتفاعِ توپی، با هشدارِ ساختگی بودن.\nگزارشِ وارسیِ روش‌های عددیِ کتابخانهٔ همراه: آزمون‌های واحدِ ماژول‌های عددی، آماری، فازوری، خورشیدی، سیگنال، ارزشِ زمانیِ پول و برنامه‌ریزیِ پویا، و مرتبه‌های اندازه‌گیری‌شده در بخش 3.8.\nفرض‌ها: A-031 هندسهٔ میز (طولِ شیبِ 4.6 m، شیبِ 25°، رو به جنوب)؛ A-032 امپدانسِ کابلِ 33 kV (\\(0.125 + j0.110\\ \\Omega/\\text{km}\\))؛ A-033 مدلِ دمایی کابل (ثابتِ زمانیِ نیم ساعت، 40 K در 552.5 A)؛ A-034 پارامترهای دمایی ترانسفورماتور (مثال 3.26)؛ A-035 نمایهٔ قیمتِ ساعتیِ ساختگی برای مثال‌های بهینه‌سازی؛ A-036 سی بیشینهٔ سالانهٔ ساختگیِ باد (گامبل با \\(\\mu = 26\\) و \\(\\beta = 2.5\\ \\text{m/s}\\)، بذرِ ثابت)؛ A-037 هزینه‌های ساختگیِ نیروگاه (سرمایه‌ای ۱۰۰ میلیون واحد، بهره‌برداری 2.75 میلیون واحد در سال، نرخِ ۷ درصد، ۲۵ سال)؛ A-038 مدلِ هزینهٔ کابل و ارزشِ تلفات (۴۰ واحد بر مگاوات‌ساعت)؛ A-039 MTBF و MTTRِ توربین (2000 و 60 h)؛ A-040 هارمونیک‌های جریانِ اینورتر (پنجم 0.04 و هفتم 0.03 پریونیت)؛ A-041 مختصاتِ ساختگیِ سه توربین، دکل و پست نسبت به نصف‌النهارِ مرجعِ \\(\\lambda_0\\) (نیروگاه جای واقعی ندارد)؛ A-042 نرخ‌های پایشِ وضعیتِ جعبه‌دنده (پیشینِ ۲ درصد، حساسیتِ ۹۰ درصد، هشدارِ کاذبِ ۵ درصد)؛ A-043 ضریبِ پخشِ خاک (\\(0.5 \\times 10^{-6}\\ \\text{m}^2/\\text{s}\\)) و عمقِ کابلِ 0.8 m؛ A-044 دسترس‌پذیریِ کلید، ترانسفورماتور و خطِ صادرات (0.999، 0.995، 0.997)؛ A-045 چهار عاملِ نامطمئنِ مدلِ سادهٔ انرژی (۳، ۲، ۴ و ۲ درصد). همه فرضیِ آموزشی.\nمجهول‌ها: U-016 هندسهٔ واقعیِ میز و فاصلهٔ ردیف‌ها (فصل‌های ۱۰ و ۱۴)؛ U-017 نمایه‌های قیمت و این‌که خرید و فروشِ انرژیِ باتری با شبکه مجاز است یا نه (فصل‌های ۲۱ و ۵۵ تا ۵۷).\nتصمیم D-007: «هر مدلی که در پروندهٔ نیروگاهِ P به‌کار می‌رود کارتِ مدل دارد و در PLP-GEN-REG-0001 ثبت می‌شود؛ مدلِ بی‌کارت در هیچ برگهٔ محاسبهٔ تأییدشده‌ای به‌کار نمی‌رود.»\n\n\n\n\nجدول 3.4: دفترِ مدل‌های نیروگاهِ P، بازنگریِ A (PLP-GEN-REG-0001)\n\n\n\n\n\n\n\n\n\n\n\n\nمدل\nفصل\nدامنهٔ اعتبار\nوارسی\nوضعیت\n\n\n\n\nغربالگریِ خورشیدی\n۱\nتابشِ افقی، گامِ ساعتی\nروشِ دستیِ سالانه (فصلِ ۲)\nغربالگری\n\n\nغربالگریِ بادی\n۱\n0 … 30 m/s، چگالیِ 1.225 kg/m³\nچهار راه (مثال 3.77)\nغربالگری؛ L-2\n\n\nصادرات و بُرش\n۱\nگامِ ساعتی\nآزمون‌های واحد\nغربالگری؛ زیرساعتی کم‌برآورد\n\n\nانرژیِ باتری\n۳\nتوانِ ثابت در هر گام\nپایستگیِ انرژی\nآموزشی\n\n\nفیدرِ DC\n۶\nجریانِ ثابت\nآزمون‌های واحد، دستی\nآموزشی\n\n\nدمای کابل\n۳\nیک‌حالته\nپاسخِ تحلیلی، مرتبهٔ همگرایی\nآموزشی\n\n\nجای خورشید\n۳\nدقتِ حدودِ یک درجه\nاعتدال، طولِ روز، دو روش\nغربالگری\n\n\nوایبول\n۳\nتوزیعِ تک‌قله‌ای\nسه روشِ برازش\nغربالگری\n\n\nپخشِ توانِ DC\n۳\nواکنشیِ چیره، زاویهٔ کوچک\nپایستگی\nآموزشی\n\n\nبرنامهٔ خطیِ باتری\n۳\nپیش‌بینیِ کامل\nپایستگی، بازدهِ رفت‌وبرگشت\nآموزشی؛ کرانِ بالا\n\n\nبرنامه‌ریزیِ پویای باتری\n۳\nشبکهٔ گسستهٔ انرژی\nهمگرایی به برنامهٔ خطی\nآموزشی\n\n\nهزینهٔ تراز‌شده\n۳\nبی‌مالیات و بی‌وام\nآزمونِ دستی، نرخِ صفر\nغربالگری\n\n\nاندازهٔ اقتصادیِ کابل\n۳\nمقاومت با \\(1/A\\)\nقانونِ کلوین، جدول\nآموزشی\n\n\nبادِ حدیِ گامبل\n۳\nبیشینه‌های سالانهٔ مستقل\nدو روشِ برازش، بوت‌استرپ\nآموزشی",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-summary",
    "href": "chapters/03-mathematics.html#sec-ch03-summary",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.12 جمع‌بندی",
    "text": "3.12 جمع‌بندی\n\nمقیاس: اگر \\(y \\propto x^{n}\\)، نسبتِ \\(y\\)ها توانِ \\(n\\)امِ نسبتِ \\(x\\)هاست؛ لگاریتم ضرب را جمع و رابطهٔ توانی را خطِ راست می‌کند. سیزده درصد قطرِ بیشتر، ۲۸ درصد توانِ بیشتر.\nمثلثات و بردار: ارتفاعِ ظهرِ خورشید \\(90^\\circ - \\phi + \\delta\\)؛ در عرضِ ۳۴ درجه میانِ 32.55° و 79.45°. سایهٔ میز \\(h/\\tan\\alpha_\\text{s}\\)؛ فاصلهٔ ردیفِ آموزشیِ 7.2 m. زاویهٔ تابش ضربِ داخلیِ دو بردارِ یکه است.\nتابع: دامنه، شکل و منبع؛ درون‌یابی میانِ نقطه‌های نزدیک امن است، برون‌یابی نه (توربین در 25 m/s خاموش می‌شود).\nمشتق = حساسیت: حساسیتِ نسبیِ توانِ توربین به تندی در 8 m/s حدودِ ۳ است؛ مدلِ «مکعبیِ ساده» با جدول نخواند و رد شد. روشِ عددیِ دقیق مدلِ نادرست را درست نمی‌کند (نقطهٔ بیشینهٔ توان).\nبهینه با قید: شرطِ لاگرانژ؛ تقسیمِ بهینهٔ مس یعنی چگالیِ جریانِ برابر.\nانتگرال = انباشت: انرژی، گرما، تلفات؛ میانگینِ تابع با تابعِ میانگین برابر نیست (گرمای جریانِ افزایشی، ۲۵ درصد خطا). انرژیِ نیم‌سینوسی \\(2P_\\text{max}L/\\pi\\).\nماتریس: \\(\\mathbf{G}\\mathbf{v} = \\mathbf{i}\\) با حذفِ گاوسی؛ پخشِ توانِ DC \\(\\mathbf{P} = \\mathbf{B}\\boldsymbol{\\theta}\\) و توانی که مسیرِ «نخواسته» را می‌رود؛ کمترین مربعات با معادله‌های نرمال؛ مقدارِ ویژه = زمانِ طبیعی (۴۸ ثانیه و ۲۸ دقیقه برای ترانسفورماتور).\nمختلط: \\(\\mathbf{S} = \\mathbf{V}\\mathbf{I}^{*}\\)؛ افتِ ولتاژ تقریباً \\((RP + XQ)/V\\)، پس توانِ راکتیو ولتاژ را جابه‌جا می‌کند؛ مؤلفه‌های متقارن نامتعادلی را می‌سنجند.\nمعادلهٔ دیفرانسیل: \\(\\tau\\dot y = y_\\infty - y\\)؛ ۶۳ درصد در \\(\\tau\\)؛ متغیرِ حالت (انرژیِ باتری)؛ پایداری با علامتِ مقدارهای ویژه؛ اویلر مرتبهٔ ۱ و با گامِ بیش از \\(2\\tau\\) ناپایدار، رونگه-کوتا مرتبهٔ ۴.\nداده: میانه کمتر از میانگینِ باد؛ وایبول با \\(k \\approx 2.1\\) و \\(c \\approx 8.0\\) داده را خوب توصیف می‌کند و انرژی را در نیم درصد می‌دهد؛ خودهمبستگیِ \\(0.96\\) هشت‌هزار ساعت را به حدودِ ۱۸۴ مشاهدهٔ مستقل می‌کاهد؛ همبستگیِ باد و آفتاب منفی و وابسته به مقیاسِ زمانی؛ پرت یعنی «بررسی کن» و آزمون‌های فیزیکی خطاهایی را می‌بینند که آمار نمی‌بیند؛ همبستگیِ مثبتِ منابعِ عدمِ قطعیت آن را بیشتر می‌کند.\nروش‌های عددی: سه خطا (مدل، گسسته‌سازی، گرد کردن)؛ حذفِ فاجعه‌بار و عددِ وضعیت؛ دوبخشی امن و کند، نیوتن تند و حساس؛ چندجمله‌ایِ درجهٔ بالا نوسان می‌کند؛ ذوزنقه‌ای مرتبهٔ ۲ و سیمپسون مرتبهٔ ۴؛ دادهٔ ساعتی بُرش را کم می‌بیند.\nبهینه‌سازی و حساسیت: جوابِ برنامهٔ خطی روی رأس است و پله‌ای جابه‌جا می‌شود؛ باتریِ بهینه «همه یا هیچ» است؛ نمودارِ گردباد اولویتِ داده را نشان می‌دهد (اول باد).\nانضباطِ مدل: هر مدل یک کارت دارد و در دفترِ مدل‌ها (PLP-GEN-REG-0001) ثبت می‌شود.\nجبر، رشد و عددِ صحیح: ممیزِ منفی یعنی «از نظرِ فیزیکی ممکن نیست» (بیش از 3.2 MW از رشتهٔ باتری)؛ افتِ ترکیبیِ نیم درصدی پس از ۲۵ سال 88.2 % باقی می‌گذارد؛ دسی‌بل‌ها جمع نمی‌شوند؛ گرد کردنِ عددِ صحیح را با همهٔ قیدها دوباره بسنجید.\nسری و ارزشِ زمانیِ پول: سریِ هندسی پایهٔ ضریبِ ارزشِ فعلیِ اقساط است (11.65 برای ۷ درصد و ۲۵ سال)؛ هزینهٔ تراز‌شده انرژی را هم تنزیل می‌کند و نسبتِ بی‌تنزیل پروژه را حدودِ ۴۰ درصد ارزان‌تر نشان می‌دهد.\nمدل‌های شبکه: پریونیت مقیاس‌ها را یکی می‌کند؛ نیوتن-رافسون پخشِ بارِ غیرِخطی را در چند تکرار حل می‌کند؛ قطرِ \\(\\mathbf{Z}_\\text{bus}\\) امپدانسِ تونن و جریانِ خطاست (21.9 kA در باسِ اتصال).\nسیگنال‌ها: هر شکل‌موجِ دوره‌ای جمعِ هارمونیک‌هاست؛ جریانِ بلوکیِ شش‌پالسی 31.1 % اعوجاج دارد؛ نمونه‌برداری بدونِ فیلتر هارمونیکِ دروغین می‌سازد؛ سامانهٔ مرتبهٔ اول فیلترِ پایین‌گذر است (تندبادِ نیم‌هرتزی با ۶۵ درصد دامنه).\nآمارِ بیشتر: سهمِ انرژیِ هر جهت مهم‌تر از سهمِ زمان است؛ نمونه‌های مستقل ترتیبِ زمانی ندارند؛ مقدارِ ۵۰ساله با احتمالِ حدودِ ۴۰ درصد در عمرِ ۲۵ ساله رخ می‌دهد؛ خرابی حافظه دارد (زنجیرهٔ مارکوف).\nبهینه‌سازیِ بیشتر: کاهشِ گرادیان شرطِ پایداری دارد و به مقیاس‌بندیِ انحنا حساس است؛ برنامه‌ریزیِ پویا با ریز شدنِ شبکه به برنامه‌ریزیِ خطی همگرا می‌شود؛ قانونِ کلوین اندازهٔ اقتصادیِ کابل را بزرگ‌تر از کمینهٔ گرمایی می‌دهد (411 mm² در برابرِ 240 mm²).\nاندازه‌گیری: پراکندگیِ برآورد با \\(1/\\sqrt{N}\\) کم می‌شود؛ یک سال داده خطای نمونه‌گیریِ حدودِ ۴ درصد دارد و تغییرِ سال به سال جداست.\n\nمنابعِ این فصل. ریاضیاتِ این فصل در هر کتابِ درسیِ حسابان، جبرِ خطی، آمار و روش‌های عددیِ دورهٔ کارشناسی آمده است. برای کاربردِ آمار و توزیعِ وایبول در انرژیِ باد (Manwell و همکاران 2009)، برای هندسهٔ خورشید و تابش (Luque و Hegedus 2011)، و برای تحلیلِ عدمِ قطعیت (Taylor 1997) را ببینید. استانداردِ نمادها در بخش 3.10 آمده است.\n\n3.12.1 واژگانِ فصلِ ۳\n\n\n\nجدول 3.5: واژگانِ فارسی–انگلیسیِ فصلِ ۳\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nقانونِ مقیاس\nscaling law\n\n\n\nلگاریتمِ طبیعی\nnatural logarithm\n\\(\\ln\\)\n\n\nمیلِ خورشید\nsolar declination\n\\(\\delta\\)\n\n\nزاویهٔ ساعتی\nhour angle\n\\(\\omega\\)\n\n\nارتفاعِ خورشید\nsolar elevation\n\\(\\alpha_\\text{s}\\)\n\n\nنسبتِ پوششِ زمین\nground coverage ratio\n\n\n\nبردار / اسکالر\nvector / scalar\n\n\n\nضربِ داخلی / خارجی\ndot / cross product\n\n\n\nتابعِ تکه‌ای‌خطی\npiecewise-linear function\n\n\n\nدرون‌یابی / برون‌یابی\ninterpolation / extrapolation\n\n\n\nحد / پیوستگی\nlimit / continuity\n\n\n\nمشتق / مشتقِ جزئی\nderivative / partial derivative\n\n\n\nگرادیان\ngradient\n\n\n\nحساسیتِ نسبی\nrelative sensitivity, elasticity\n\n\n\nضریبِ لاگرانژ\nLagrange multiplier\n\n\n\nانتگرالِ معین / نامعین\ndefinite / indefinite integral\n\n\n\nماتریس / ترانهاده / وارون\nmatrix / transpose / inverse\n\n\n\nحذفِ گاوسی\nGaussian elimination\n\n\n\nمحورگیریِ جزئی\npartial pivoting\n\n\n\nپخشِ توانِ DC\nDC power flow\nتقریبِ شبکهٔ AC\n\n\nمعادله‌های نرمال\nnormal equations\n\n\n\nمقدار / بردارِ ویژه\neigenvalue / eigenvector\n\n\n\nروشِ توانی\npower iteration\n\n\n\nعددِ مختلط / فازور\ncomplex number / phasor\n\n\n\nامپدانس\nimpedance\n\\(\\mathbf{Z} = R + jX\\)\n\n\nتوانِ مختلط\ncomplex power\n\\(\\mathbf{S} = P + jQ\\)\n\n\nمؤلفه‌های متقارن\nsymmetrical components\n\n\n\nتبدیلِ کلارک\nClarke transform\n\n\n\nثابتِ زمانی\ntime constant\n\\(\\tau\\)\n\n\nمتغیرِ حالت\nstate variable\n\n\n\nپایداری\nstability\n\n\n\nسامانهٔ سخت\nstiff system\n\n\n\nروشِ اویلر / رونگه-کوتا\nEuler / Runge–Kutta method\n\n\n\nمرتبهٔ دقت\norder of accuracy\n\n\n\nمیانه / چارک\nmedian / quartile\n\n\n\nچولگی\nskewness\n\n\n\nتابعِ چگالیِ احتمال\nprobability density function\n\n\n\nامیدِ ریاضی\nexpected value\n\n\n\nتوزیعِ وایبول\nWeibull distribution\nضریبِ شکل \\(k\\)، مقیاس \\(c\\)\n\n\nدرست‌نمایی بیشینه\nmaximum likelihood\n\n\n\nقضیهٔ حدِ مرکزی\ncentral limit theorem\n\n\n\nخودهمبستگی\nautocorrelation\n\n\n\nاندازهٔ مؤثرِ نمونه\neffective sample size\n\n\n\nبوت‌استرپ\nbootstrap\n\n\n\nضریبِ تعیین\ncoefficient of determination\n\\(r^{2}\\)\n\n\nضریبِ همبستگی\ncorrelation coefficient\n\\(r\\)\n\n\nدادهٔ پرت\noutlier\n\n\n\nماتریسِ کوواریانس / ژاکوبی\ncovariance matrix / Jacobian\n\n\n\nحذفِ فاجعه‌بار\ncatastrophic cancellation\n\n\n\nعددِ وضعیت / بدحالی\ncondition number / ill-conditioning\n\n\n\nدوبخشی / نیوتن / وتری\nbisection / Newton / secant\n\n\n\nپدیدهٔ رونگه\nRunge phenomenon\n\n\n\nقاعدهٔ ذوزنقه‌ای / سیمپسون\ntrapezoidal / Simpson rule\n\n\n\nبرون‌یابیِ ریچاردسون\nRichardson extrapolation\n\n\n\nخطای گسسته‌سازی\ndiscretisation error\n\n\n\nبرنامه‌ریزیِ خطی\nlinear programming\n\n\n\nناحیهٔ شدنی\nfeasible region\n\n\n\nبهینهٔ محلی / سراسری\nlocal / global optimum\n\n\n\nنمودارِ گردباد\ntornado chart\n\n\n\nکارتِ مدل\nmodel card\n\n\n\nممیز\ndiscriminant\n\\(b^{2} - 4ac\\)\n\n\nسریِ حسابی / هندسی\narithmetic / geometric series\n\n\n\nنرخِ تنزیل / ارزشِ فعلی\ndiscount rate / present value\n\n\n\nضریبِ ارزشِ فعلیِ اقساط\nannuity factor\n\n\n\nضریبِ بازیافتِ سرمایه\ncapital recovery factor\n\n\n\nهزینهٔ تراز‌شدهٔ انرژی\nlevelised cost of energy\nLCOE\n\n\nماتریسِ امپدانسِ باس\nbus impedance matrix\n\\(\\mathbf{Z}_\\text{bus}\\)\n\n\nسریِ فوریه / هارمونیک\nFourier series / harmonic\n\n\n\nاعوجاجِ هارمونیکیِ کل\ntotal harmonic distortion\nTHD\n\n\nتبدیلِ فوریهٔ گسسته / سریع\ndiscrete / fast Fourier transform\nDFT, FFT\n\n\nدگرنمایی / نشتِ طیفی\naliasing / spectral leakage\n\n\n\nبسامدِ گوشه / فیلترِ پایین‌گذر\ncorner frequency / low-pass filter\n\n\n\nگلِ باد\nwind rose\n\n\n\nمنحنیِ تداوم / چندک\nduration curve / quantile\n\n\n\nتوزیعِ گامبل / دورهٔ بازگشت\nGumbel distribution / return period\n\n\n\nزنجیرهٔ مارکوف / ماتریسِ گذار\nMarkov chain / transition matrix\n\n\n\nکاهشِ گرادیان / ماتریسِ هِسی\ngradient descent / Hessian matrix\n\n\n\nبرنامه‌ریزیِ پویا / اصلِ بلمن\ndynamic programming / Bellman principle\n\n\n\nنفرینِ ابعاد\ncurse of dimensionality\n\n\n\nجبهٔ پارتو / گزینهٔ مغلوب\nPareto front / dominated option\n\n\n\nقانونِ کلوین\nKelvin’s law\nاندازهٔ اقتصادیِ هادی\n\n\nفرمولِ هاورسین / دایرهٔ عظیمه\nhaversine formula / great circle\n\n\n\nمبنای مختصات\ngeodetic datum\n\n\n\nاحتمالِ شرطی / قضیهٔ بیز\nconditional probability / Bayes’ theorem\n\n\n\nاحتمالِ پیشین / پسین\nprior / posterior probability\n\n\n\nنرخِ هشدارِ کاذب\nfalse-alarm rate\n\n\n\nمعادلهٔ دیفرانسیلِ جزئی\npartial differential equation\n\n\n\nضریبِ پخشِ گرمایی / عمقِ میرایی\nthermal diffusivity / damping depth\n\n\n\nهمگراییِ مربعی\nquadratic convergence\n\n\n\nپنجرهٔ هَن / پنجرهٔ همگام\nHann window / synchronised window\n\n\n\nنمودارِ بلوکیِ قابلیتِ اطمینان\nreliability block diagram\n\n\n\nافزونگی / خرابیِ با علتِ مشترک\nredundancy / common-cause failure\n\n\n\nابرمکعبِ لاتین / کاهشِ واریانس\nLatin hypercube / variance reduction",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-assess",
    "href": "chapters/03-mathematics.html#sec-ch03-assess",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.13 ارزیابیِ پلکانی",
    "text": "3.13 ارزیابیِ پلکانی\n\n3.13.1 پلهٔ ۱: مبانی\n\nتمرین 3.1 \\((2.5\\times10^{3})^{3}\\) و \\(\\log_{10}(2.5\\times10^{3})\\) را حساب کنید.\n\n\nتمرین 3.2 \\(45^\\circ\\) را به رادیان تبدیل کنید و سینوس و کسینوسش را بدهید.\n\n\nتمرین 3.3 مشتقِ \\(\\tfrac12\\rho A v^{3}\\) را نسبت به \\(v\\)، \\(\\rho\\) و \\(A\\) بنویسید و یکای هر کدام را بدهید.\n\n\nتمرین 3.4 \\(\\int_0^{T} P_0\\,\\mathrm{d}t\\) و \\(\\int_0^{T} P_0\\,t/T\\,\\mathrm{d}t\\) را حساب و تفسیر کنید.\n\n\nتمرین 3.5 حاصل‌ضربِ \\(\\begin{bmatrix}1 & 2\\\\3 & 4\\end{bmatrix}\\begin{bmatrix}5\\\\6\\end{bmatrix}\\) را بیابید. آیا \\(\\mathbf{A}\\mathbf{B} = \\mathbf{B}\\mathbf{A}\\) همیشه برقرار است؟\n\n\nتمرین 3.6 \\((2 + 3j)(1 - j)\\)، اندازه و زاویه‌اش را بیابید.\n\n\nتمرین 3.7 پس از \\(\\tau\\)، \\(3\\tau\\) و \\(5\\tau\\)، سامانهٔ مرتبهٔ اول چند درصد راه را رفته است؟\n\n\nتمرین 3.8 میانگین، میانه و انحرافِ معیارِ ۵، ۷، ۷، ۹ و ۱۲ را بیابید.\n\n\nتمرین 3.9 عددِ وضعیت چیست و چرا نباید دو عددِ اعشاری را با «مساوی» مقایسه کرد؟\n\n\nتمرین 3.10 ده بندِ کارتِ مدل را نام ببرید.\n\n\nتمرین 3.11 جمعِ \\(1 + 2 + \\dots + 60\\)، جمعِ ده جملهٔ نخستِ \\(1 + 0.95 + 0.95^{2} + \\dots\\) و جمعِ نامتناهیِ آن را بیابید.\n\n\nتمرین 3.12 جریانی دامنه‌های اوجِ \\(A_1 = 100\\)، \\(A_5 = 6\\)، \\(A_7 = 4\\) و \\(A_{11} = 3\\) آمپر دارد (بدونِ مؤلفهٔ DC). مقدارِ مؤثر و اعوجاجِ هارمونیکیِ کل را بیابید.\n\n\nتمرین 3.13 احتمالِ آن‌که مقدارِ ۲۰ساله در یک سالِ معین فراگذشته شود چیست؟ احتمالِ دست‌کم یک بار در ۲۰ سال؟\n\n\nتمرین 3.14 امپدانسِ تونن در یک باسِ 33 kV برابرِ \\(j0.10\\) پریونیت در پایهٔ 100 MVA است. جریانِ اتصالِ کوتاهِ سه‌فاز را بر حسبِ پریونیت و کیلوآمپر بیابید.\n\n\nتمرین 3.15 یک دقیقهٔ قوسی از عرضِ جغرافیایی و یک درجه طول در عرضِ ۶۰ درجه چند متر است؟ فاصلهٔ دو نقطه با اختلافِ \\(0.001^\\circ\\) در عرض و \\(0.001^\\circ\\) در طول، در عرضِ ۳۴ درجه، چیست؟\n\n\nتمرین 3.16 دسترس‌پذیریِ سه بلوکِ سریِ 0.99، دو بلوکِ موازیِ 0.9 و سامانهٔ «دو از سه» با بلوک‌های 0.9 را بیابید.\n\n\n\n3.13.2 پلهٔ ۲: تحلیل\n\nتمرین 3.17 ارتفاعِ خورشید در ظهرِ خورشیدی در عرضِ \\(34^\\circ\\) برای میلِ \\(+10^\\circ\\) و \\(-15^\\circ\\) چیست؟\n\n\nتمرین 3.18 سایهٔ دیرکی به ارتفاعِ 2 m وقتی خورشید 30° بالای افق است چقدر است؟\n\n\nتمرین 3.19 زاویهٔ میانِ بردارهای \\((1, 1, 0)\\) و \\((0, 1, 1)\\) را با ضربِ داخلی بیابید.\n\n\nتمرین 3.20 حساسیتِ نسبیِ \\(P = kv^{3}\\) را در هر \\(v\\) بیابید. برای \\(P = av^{2} + b\\) با \\(b &gt; 0\\) چطور؟\n\n\nتمرین 3.21 بیشینهٔ \\(f(x) = x e^{-x}\\) را برای \\(x &gt; 0\\) بیابید.\n\n\nتمرین 3.22 دستگاهِ \\(2x + y - z = 8\\)، \\(-3x - y + 2z = -11\\) و \\(-2x + y + 2z = -3\\) را با حذفِ گاوسی حل کنید.\n\n\nتمرین 3.23 خطِ کمترین مربعات را از نقطه‌های \\((0, 1)\\)، \\((1, 2)\\)، \\((2, 2)\\) و \\((3, 4)\\) بگذرانید.\n\n\nتمرین 3.24 مقدارهای ویژهٔ \\(\\begin{bmatrix}-2 & 1\\\\1 & -2\\end{bmatrix}\\) و ثابت‌های زمانیِ متناظر را بیابید.\n\n\nتمرین 3.25 \\(\\mathbf{V} = 230\\angle 0^\\circ\\) و \\(\\mathbf{I} = 10\\angle{-36.87^\\circ}\\). توانِ مختلط را بیابید.\n\n\nتمرین 3.26 دو گامِ اویلر با \\(h = 0.5\\) برای \\(\\dot y = -y\\) و \\(y(0) = 1\\) بردارید و با \\(e^{-1}\\) مقایسه کنید.\n\n\nتمرین 3.27 برای وایبول با \\(k = 2\\) و \\(c = 8\\ \\text{m/s}\\)، میانگین و احتمالِ تندیِ کمتر از 4 m/s را بیابید.\n\n\nتمرین 3.28 با \\(r_1 = 0.9\\)، ۱۰۰۰ مشاهده به اندازهٔ چند مشاهدهٔ مستقل‌اند؟\n\n\nتمرین 3.29 ضریبِ ارزشِ فعلیِ اقساط و ضریبِ بازیافتِ سرمایه را برای نرخِ ۸ درصد و ۲۰ سال حساب کنید. قسطِ سالانهٔ بازپرداختِ ۵۰ میلیون واحد در ۱۵ سال با نرخِ ۶ درصد چیست؟\n\n\nتمرین 3.30 هارمونیک‌های ۳، ۱۳، ۲۱ و ۳۹ِ یک سیگنالِ 50 Hz با نمونه‌برداریِ 1 kHz در چه بسامدهایی دیده می‌شوند؟ برای اندازه‌گیریِ هارمونیک‌ها تا مرتبهٔ ۵۰ کمترین بسامدِ نمونه‌برداری چیست؟\n\n\nتمرین 3.31 برای سامانهٔ مرتبهٔ اول با \\(\\tau = 2\\ \\text{s}\\)، بسامدِ گوشه و نسبتِ دامنه و تأخیرِ فاز را در 0.05 و 0.5 Hz بیابید.\n\n\nتمرین 3.32 با MTBF برابرِ 1000 h و MTTR برابرِ 100 h، دسترس‌پذیری، احتمالِ خراب ماندنِ یک واحدِ خراب پس از ۲۴ ساعت و تعدادِ میانگینِ خرابی در سال را بیابید.\n\n\nتمرین 3.33 در مثال 3.56 اگر نرخِ هشدارِ کاذب به یک درصد کاهش یابد (با همان حساسیت و احتمالِ پیشین)، احتمالِ خرابی پس از هشدار چه می‌شود؟ کدام بهبود ارزشمندتر است: حساسیتِ بیشتر یا هشدارِ کاذبِ کمتر؟\n\n\nتمرین 3.34 با \\(\\alpha = 10^{-6}\\ \\text{m}^2/\\text{s}\\) و \\(\\Delta z = 0.05\\ \\text{m}\\)، بزرگ‌ترین گامِ زمانیِ پایدارِ روشِ صریح و عمقِ میرایی موجِ روزانه را بیابید. عمقِ میرایی سالانه چند برابرِ روزانه است؟\n\n\nتمرین 3.35 در مثال 3.39 اگر زاویهٔ قاب ده درجه از زاویهٔ واقعی عقب باشد، \\(i_d\\) و \\(i_q\\) گزارش‌شده چه می‌شوند؟ کنترل‌کننده‌ای که \\(i_q\\) را صفر کند، در واقع چه ضریبِ توانی تحویل می‌دهد؟\n\n\n\n3.13.3 پلهٔ ۳: کاربرد در نیروگاهِ P\n\nتمرین 3.36 مثال 3.8 را برای شیبِ 30° تکرار کنید. نسبتِ پوششِ زمین چه می‌شود؟\n\n\nتمرین 3.37 زاویهٔ تابش روی ماژولِ 25° رو به جنوب در ظهرِ اعتدال چیست؟\n\n\nتمرین 3.38 مزرعهٔ بادی در چه تندی‌ای 45 MW تحویل می‌دهد؟ با دوبخشی حل کنید.\n\n\nتمرین 3.39 مثال 3.27 را برای کابلِ 10 km تکرار کنید. افت و تلفات چه می‌شوند؟\n\n\nتمرین 3.40 مؤلفه‌های متقارنِ \\(100\\angle 0^\\circ\\)، \\(100\\angle{-120^\\circ}\\) و \\(80\\angle 120^\\circ\\) آمپر و درصدِ نامتعادلی را بیابید.\n\n\nتمرین 3.41 کابلِ دفن‌شده با ثابتِ زمانیِ سه ساعت و افزایشِ نهاییِ 40 K، پس از یک ساعت چقدر گرم شده است؟\n\n\nتمرین 3.42 باتریِ S1 با 20 MWh انرژیِ ذخیره، چند ساعت می‌تواند 5 MW تحویل دهد تا به کفِ 4 MWh برسد؟\n\n\nتمرین 3.43 انرژیِ سالانهٔ مزرعه را با وایبولِ \\(k = 2.0\\) و \\(c = 8.0\\ \\text{m/s}\\) حساب کنید و با برازشِ واقعی مقایسه کنید.\n\n\nتمرین 3.44 با رگرسیونِ مثال 3.43، تندیِ 100 m را برای تندیِ 9 m/s در 80 m پیش‌بینی کنید.\n\n\nتمرین 3.45 امتیازِ \\(z\\) بیشینهٔ تندیِ سال (24.28 m/s) چیست؟ با آستانهٔ ۴ پرچم می‌خورد؟ درست است؟\n\n\nتمرین 3.46 اگر خطای ذوزنقه‌ای با گامِ 72 min برابرِ 3.04 MWh باشد، با گامِ 18 min چقدر است؟\n\n\nتمرین 3.47 اگر عدمِ قطعیتِ تندیِ باد از ±3 % به ±1.5 % برسد، میلهٔ اولِ نمودارِ گردباد چه می‌شود؟\n\n\nتمرین 3.48 در مثال 3.6 اثرِ جداگانهٔ ۱۰ درصد افزایشِ هزینهٔ سرمایه‌ای، ۲۰ درصد افزایشِ هزینهٔ بهره‌برداری و ۵ درصد کاهشِ انرژی را بر هزینهٔ تراز‌شده بیابید. کدام بیشترین اثر را دارد و چرا؟\n\n\nتمرین 3.49 اگر سقفِ صادرات به‌جای 100 MW برابرِ 80 MW بود، در سناریوی S0 چه انرژی‌ای و در چند ساعت بریده می‌شد؟ پاسخ را با مثال 3.53 مقایسه کنید.\n\n\nتمرین 3.50 مثال 3.75 را با هزینهٔ فرسودگیِ ۵ واحد بر مگاوات‌ساعتِ دشارژ تکرار و با پاسخِ برنامه‌ریزیِ خطیِ تمرین 3.71 مقایسه کنید.\n\n\nتمرین 3.51 فرض کنید توربین‌ها فقط وقتی باد از بخش‌های ۲۴۰ تا ۳۰۰ درجه می‌وزد سه درصد افتِ ردِ پا دارند. افتِ انرژیِ کلِ مزرعه را با مثال 3.51 برآورد کنید.\n\n\nتمرین 3.52 در مثال 3.22 جهتِ T3 به T1 و فاصلهٔ آن‌ها بر حسبِ قطرِ روتور را بیابید. آیا T3 با بادِ غالب در ردِ پای T1 است؟\n\n\nتمرین 3.53 در مثال 3.57 برای دو ترانسفورماتورِ ۱۰۰ درصدی، یک خرابیِ با علتِ مشترک (مثلاً آتش‌سوزی که هر دو را از کار بیندازد) با عدم‌دسترس‌پذیریِ 0.0005 بیفزایید. انرژیِ ازدست‌رفته چه می‌شود؟ چه طرحی این خطر را کم می‌کند؟\n\n\n\n3.13.4 پلهٔ ۴: طراحی و وارسی\n\nتمرین 3.54 برای رفتارِ دمایی یک کابلِ دفن‌شده مدلی انتخاب کنید و کارتِ مدلش را بنویسید.\n\n\nتمرین 3.55 آزمونی طراحی کنید که نشان دهد یک حل‌کنندهٔ معادلهٔ دیفرانسیل درست کار می‌کند.\n\n\nتمرین 3.56 برای محاسبهٔ انرژیِ سالانه از دادهٔ ده‌دقیقه‌ایِ یک کنتور، روشِ انتگرال‌گیری و گام را انتخاب و توجیه کنید.\n\n\nتمرین 3.57 چه وارسی‌هایی نشان می‌دهد برازشِ وایبول برای یک ساختگاه مناسب است؟\n\n\nتمرین 3.58 برای یافتنِ نقطهٔ بیشینهٔ توان در شبیه‌سازیِ ساعت‌به‌ساعتِ یک سال، کدام روشِ ریشه‌یابی را انتخاب می‌کنید؟\n\n\nتمرین 3.59 مسئلهٔ «اندازهٔ باتری با کمترین هزینهٔ بُرش» را به‌صورتِ برنامهٔ خطی فرمول‌بندی کنید (متغیرها، هدف، قیدها).\n\n\nتمرین 3.60 یک مطالعهٔ حساسیت برای تولیدِ خورشیدی طراحی کنید: کدام ورودی‌ها، چه بازه‌هایی، چه روشی؟\n\n\nتمرین 3.61 کدام منابعِ عدمِ قطعیتِ تولیدِ نیروگاهِ P ممکن است همبسته باشند؟ برای هر جفت علامتِ احتمالی را بگویید.\n\n\nتمرین 3.62 نتیجهٔ یک پخشِ توانِ DC را چطور از نظرِ فیزیکی وارسی می‌کنید؟\n\n\nتمرین 3.63 واریانسِ داده‌های \\(10^{9} + [4, 7, 13, 16]\\) را با فرمولِ \\(\\mathbb{E}[x^{2}] - \\mathbb{E}[x]^{2}\\) و با روشِ دوگذری حساب کنید و تفاوت را توضیح دهید.\n\n\nتمرین 3.64 در مثال 3.76 اگر ارزشِ انرژیِ تلف‌شده ۸۰ واحد بر مگاوات‌ساعت شود، \\(A^{*}\\) و ارزان‌ترین اندازهٔ استاندارد چه می‌شوند؟ نتیجه را بدونِ رایانه با معادلهٔ 3.56 بسنجید.\n\n\nتمرین 3.65 مثال 3.73 را با گام‌های ۱، ۲، ۴ و ۶ تکرار کنید و نتیجه را با شرطِ پایداریِ \\(2/\\lambda_\\text{max}\\) مقایسه کنید. چرا گامِ ۴ با آن‌که از 4.9 کوچک‌تر است، شکست می‌خورد؟\n\n\nتمرین 3.66 مقدارِ ۵۰سالهٔ مثال 3.54 را فقط با ده بیشینهٔ نخست برآورد و با برآوردِ سی‌ساله مقایسه کنید. برای بارِ سازه چه پیامدی دارد؟\n\n\nتمرین 3.67 آزمایشگاهِ ۳ را برای بسامدِ شبکهٔ 50.2 Hz تکرار کنید: دامنهٔ هارمونیک‌های پنجم و هفتم با پنجرهٔ ثابتِ مستطیلی و با پنجرهٔ همگام چیست؟ برای مشخصاتِ خریدِ کنتورِ کیفیتِ توان چه بندی پیشنهاد می‌کنید؟\n\n\nتمرین 3.68 در مثال 3.58 مونت‌کارلوی ساده چند نمونه لازم دارد تا پراکندگیِ برآوردِ میانگینش به اندازهٔ ابرمکعبِ لاتین با ۵۰ نمونه شود؟ اگر هر اجرای مدلِ واقعی یک دقیقه طول بکشد، چقدر زمان صرفه‌جویی می‌شود؟\n\n\n\n3.13.5 پلهٔ ۵: تسلط\n\nتمرین 3.69 یک زنجیرهٔ مدل از تندیِ ساعتی تا انرژیِ صادراتی با اصلاحِ چگالی و عدمِ قطعیت بسازید و برای هر حلقه کارتِ مدلِ کوتاه بنویسید.\n\n\nتمرین 3.70 اگر \\(k\\) و \\(c\\) وایبول نامطمئن باشند (\\(\\pm 0.10\\) و \\(\\pm 0.20\\ \\text{m/s}\\)، نرمال)، توزیعِ انرژیِ سالانهٔ مزرعه چیست؟\n\n\nتمرین 3.71 به برنامهٔ خطیِ باتری هزینهٔ فرسودگیِ ۵ واحد بر مگاوات‌ساعتِ دشارژ را بیفزایید. درآمدِ خالص و برنامه چه می‌شود؟\n\n\nتمرین 3.72 مثال 3.78 را برای ثابتِ زمانیِ شش ساعت تکرار کنید و نتیجه را برای ظرفیتِ کابل تفسیر کنید.\n\n\nتمرین 3.73 بازهٔ اطمینانِ بوت‌استرپیِ همبستگیِ روزانهٔ خورشیدی و بادی را بسازید. آیا همبستگی به‌طورِ معناداری منفی است؟\n\n\nتمرین 3.74 برای هر سطرِ جدول 3.4 یک برنامهٔ اعتبارسنجی بنویسید: کدام داده، کدام فصل، کدام معیار.\n\n\nتمرین 3.75 یک چندجمله‌ایِ درجهٔ ۶ را یک بار با معادله‌های نرمال و یک بار با lstsq به منحنیِ توان برازش دهید؛ عددهای وضعیت را مقایسه و نتیجه را تفسیر کنید.\n\n\nتمرین 3.76 سه درسِ این فصل را که به نظرتان بیشترین اثر را بر درستیِ عددهای پروندهٔ نیروگاه دارند نام ببرید و برای هر کدام یک نمونه از مثال‌ها بیاورید.\n\n\nتمرین 3.77 یک برنامهٔ اندازه‌گیریِ باد طراحی کنید. با نتیجهٔ آزمایشگاهِ ۲ (پراکندگیِ حدودِ \\(73.5/\\sqrt{N}\\) درصد برای \\(N\\) روز)، خطای سال به سالِ ۶ درصد و خطای حسگرِ ۲ درصد (فرضی و مستقل)، چند روز اندازه‌گیری لازم است تا عدمِ قطعیتِ ترکیبی زیرِ ۷ درصد برود؟ چه کارهای دیگری عدمِ قطعیت را کم می‌کند؟\n\n\nتمرین 3.78 فرمولِ سریِ هندسی را اثبات کنید و با سریِ تیلور نشان دهید که وقتی \\(r \\to 0\\)، \\(\\text{AF}(r, n) \\to n\\). سپس توضیح دهید چرا هزینهٔ تراز‌شدهٔ نیروگاه‌های تجدیدپذیر با افزایشِ نرخِ تنزیل بیشتر از نیروگاه‌های سوختی بالا می‌رود.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/03-mathematics.html#sec-ch03-solutions",
    "href": "chapters/03-mathematics.html#sec-ch03-solutions",
    "title": "3  ریاضیات برای مهندسیِ نیروگاه",
    "section": "3.14 پاسخ‌نامه و راه‌حل‌ها",
    "text": "3.14 پاسخ‌نامه و راه‌حل‌ها\nعددها را برنامهٔ companion/ch03/solutions.py تولید کرده است (خروجی در پایانِ بخش). برای پرسش‌های طراحی و تسلط معیارهای ارزیابی آمده است.\n\nحل. تمرین 3.1. \\(1.5625\\times10^{10}\\) و \\(3.398\\) (P01).\n\n\nحل. تمرین 3.2. \\(0.7854\\ \\text{rad}\\)؛ هر دو \\(0.7071\\) (P02).\n\n\nحل. تمرین 3.3. \\(\\partial/\\partial v = \\tfrac32\\rho A v^{2}\\) (وات بر متر بر ثانیه)؛ \\(\\partial/\\partial\\rho = \\tfrac12 A v^{3}\\) (وات بر کیلوگرم بر مترمکعب)؛ \\(\\partial/\\partial A = \\tfrac12\\rho v^{3}\\) (وات بر مترمربع: چگالیِ توان).\n\n\nحل. تمرین 3.4. \\(P_0T\\) (توانِ ثابت) و \\(P_0T/2\\) (افزایشِ خطی از صفر: نصف).\n\n\nحل. تمرین 3.5. \\((17, 39)\\)؛ نه، ضربِ ماتریس‌ها عموماً جابه‌جاپذیر نیست.\n\n\nحل. تمرین 3.6. \\(5 + j\\)، \\(|z| = 5.099\\)، زاویهٔ 11.31° (P06).\n\n\nحل. تمرین 3.7. ۶۳٫۲، ۹۵٫۰ و ۹۹٫۳ درصد.\n\n\nحل. تمرین 3.8. میانگین ۸، میانه ۷، \\(s = 2.646\\) (P08).\n\n\nحل. تمرین 3.9. ضریبِ بزرگ‌نماییِ خطای نسبیِ ورودی در خروجی؛ عددهای اعشاری در رایانه تقریبی‌اند و \\(0.1 + 0.2 \\ne 0.3\\) (فصلِ ۲)؛ با یک رواداری مقایسه کنید.\n\n\nحل. تمرین 3.10. هدف، متغیرها و یکاها، معادله‌ها و فرض‌ها، شرایطِ مرزی، دامنهٔ اعتبار، دادهٔ کالیبراسیون، باقیمانده‌ها، وارسی‌های مستقل، عدمِ قطعیتِ مدل، مالک و بازنگری.\n\n\nحل. تمرین 3.11. \\(60 \\times 61/2 = 1830\\)؛ \\((1 - 0.95^{10})/0.05 = 8.025\\)؛ \\(1/0.05 = 20\\) (P53).\n\n\nحل. تمرین 3.12. \\(\\sqrt{(100^{2} + 6^{2} + 4^{2} + 3^{2})/2} = 70.93\\ \\text{A}\\)؛ \\(\\sqrt{61}/100 = 7.81\\,\\%\\) (P54).\n\n\nحل. تمرین 3.13. ۵ درصد در هر سال؛ \\(1 - 0.95^{20} = 64.2\\,\\%\\) در بیست سال (P55).\n\n\nحل. تمرین 3.14. \\(1/0.10 = 10\\) پریونیت؛ جریانِ پایه 1749.5 A؛ پس 17.5 kA (P56).\n\n\nحل. تمرین 3.15. 1853.3 m (یک مایلِ دریایی، تقریباً)؛ 55.60 km، نصفِ مقدارِ استوایی چون \\(\\cos 60^\\circ = 0.5\\)؛ 144.4 m (P70).\n\n\nحل. تمرین 3.16. 0.9703؛ 0.9900؛ \\(3(0.9)^{2}(0.1) + 0.9^{3} = 0.9720\\) (P75).\n\n\nحل. تمرین 3.17. 66° و 41° (P11).\n\n\nحل. تمرین 3.18. \\(2/\\tan 30^\\circ = 3.464\\ \\text{m}\\) (P12).\n\n\nحل. تمرین 3.19. \\(\\cos\\theta = 1/(\\sqrt2\\sqrt2) = 0.5\\)، پس \\(\\theta = 60^\\circ\\) (P13).\n\n\nحل. تمرین 3.20. برای \\(kv^{3}\\) همیشه ۳. برای \\(av^{2} + b\\): \\(2av^{2}/(av^{2} + b)\\)، کمتر از ۲ و با \\(v\\) به سوی ۲ میل می‌کند.\n\n\nحل. تمرین 3.21. \\(f' = (1 - x)e^{-x} = 0\\) در \\(x = 1\\)؛ \\(f(1) = 0.368\\)؛ مشتقِ دوم منفی، پس بیشینه (P15).\n\n\nحل. تمرین 3.22. \\(x = 2\\)، \\(y = 3\\)، \\(z = -1\\) (P16).\n\n\nحل. تمرین 3.23. \\(y = 0.9x + 0.9\\) (P17).\n\n\nحل. تمرین 3.24. \\(-3\\) و \\(-1\\)؛ ثابت‌های زمانیِ \\(1/3\\) و \\(1\\) (بر حسبِ یکای زمانِ مسئله) (P18).\n\n\nحل. تمرین 3.25. \\(\\mathbf{S} = 1840 + j1380\\ \\text{VA}\\)؛ \\(|\\mathbf{S}| = 2300\\ \\text{VA}\\)؛ ضریبِ توان \\(0.8\\) پس‌فاز (P19).\n\n\nحل. تمرین 3.26. \\(0.5\\) و \\(0.25\\) در برابرِ \\(0.368\\)؛ اویلر با گامِ بزرگ کم‌برآورد می‌کند (P20).\n\n\nحل. تمرین 3.27. میانگین \\(7.090\\ \\text{m/s}\\)؛ \\(F(4) = 1 - e^{-0.25} = 0.221\\) (P21).\n\n\nحل. تمرین 3.28. \\(1000 \\times 0.1/1.9 = 52.6\\) (P22).\n\n\nحل. تمرین 3.29. \\(\\text{AF} = 9.818\\) و \\(\\text{CRF} = 0.1019\\)؛ قسط \\(50 \\times \\text{CRF}(6\\,\\%, 15) = 5.148\\) میلیون واحد در سال (P57).\n\n\nحل. تمرین 3.30. 150، 350، 50 و 50 Hz: دو هارمونیک درست روی بسامدِ اصلی می‌افتند و اندازه‌گیریِ آن را خراب می‌کنند. برای مرتبهٔ ۵۰، بیش از 5 kHz، و در عمل با فیلتر و حاشیهٔ بیشتر (P58).\n\n\nحل. تمرین 3.31. 0.0796 Hz؛ در 0.05 Hz: 0.847 و ۳۲ درجه؛ در 0.5 Hz: 0.157 و ۸۱ درجه (P59).\n\n\nحل. تمرین 3.32. 90.91 %؛ 0.788 (عنصرِ \\(\\mathbf{P}^{24}\\))؛ حدودِ ۸ خرابی در سال (P60).\n\n\nحل. تمرین 3.33. 0.647 در برابرِ 0.269 (P71). وقتی خرابی نادر است، کم کردنِ هشدارِ کاذب بسیار ارزشمندتر از افزایشِ حساسیت است، چون بیشترِ هشدارها از ماه‌های سالم می‌آیند.\n\n\nحل. تمرین 3.34. \\(\\Delta t \\le 1250\\ \\text{s}\\)؛ عمقِ میرایی 0.166 m؛ سالانه \\(\\sqrt{365} \\approx 19.1\\) برابر (P72).\n\n\nحل. تمرین 3.35. \\(i_d = 0.985\\) و \\(i_q = -0.174\\) به‌جای \\(0.940\\) و \\(-0.342\\) (P76)؛ بردار در قابِ عقب‌مانده ده درجه کمتر پس‌فاز دیده می‌شود. کنترل‌کننده‌ای که \\(i_q\\) را صفر کند، جریان را در واقع ده درجه از ولتاژ عقب نگه می‌دارد: ضریبِ توانِ \\(\\cos 10^\\circ \\approx 0.985\\) به‌جای یک. دقتِ زاویهٔ حلقهٔ قفلِ فاز مستقیماً به دقتِ کنترلِ توانِ راکتیو تبدیل می‌شود.\n\n\nحل. تمرین 3.36. ارتفاع 2.300 m، فاصله 7.587 m، نسبتِ پوشش 0.606 (P23): شیبِ بیشتر، زمینِ بیشتر.\n\n\nحل. تمرین 3.37. \\(34^\\circ - 25^\\circ = 9^\\circ\\)؛ \\(\\cos 9^\\circ = 0.988\\) (P24).\n\n\nحل. تمرین 3.38. هر توربین 4261.4 kW؛ \\(v = 9.778\\ \\text{m/s}\\) (P25).\n\n\nحل. تمرین 3.39. افت 1471 V (4.46 %) و تلفات 1145 kW (3.82 %)؛ تقریباً دو برابر (P26).\n\n\nحل. تمرین 3.40. \\(|\\mathbf{I}_0| = |\\mathbf{I}_2| = 6.67\\ \\text{A}\\)، \\(|\\mathbf{I}_1| = 93.33\\ \\text{A}\\)، نامتعادلی 7.1 % (P27).\n\n\nحل. تمرین 3.41. \\(40(1 - e^{-1/3}) = 11.34\\ \\text{K}\\) (P28).\n\n\nحل. تمرین 3.42. \\((20 - 4)\\times 0.927/5 = 2.97\\ \\text{h}\\) (P29).\n\n\nحل. تمرین 3.43. 190.0 GWh در برابرِ 191.4 GWh؛ تغییرِ کوچکِ \\(k\\) اثرِ کوچکی دارد (P30).\n\n\nحل. تمرین 3.44. \\(9.354\\ \\text{m/s}\\) (P31).\n\n\nحل. تمرین 3.45. \\(z = 4.87\\)؛ پرچم می‌خورد، اما یک ساعتِ طوفانیِ واقعی است: پرت یعنی «بررسی کن» (P32).\n\n\nحل. تمرین 3.46. گام چهار برابر کوچک‌تر، خطا \\(4^{2} = 16\\) برابر کمتر: 0.19 MWh (P33).\n\n\nحل. تمرین 3.47. تقریباً نصف، حدودِ ±4.7 GWh؛ تندی هنوز بالاترین میله یا نزدیکِ تلفاتِ بادی است (P34).\n\n\nحل. تمرین 3.48. پایه 39.65؛ سرمایه‌ای 42.65، بهره‌برداری 41.58 و انرژی 41.74 واحد بر مگاوات‌ساعت (P61). هزینهٔ سرمایه‌ای بیشترین اثر را دارد، چون حدودِ ۷۵ درصدِ ارزشِ فعلیِ هزینه‌هاست.\n\n\nحل. تمرین 3.49. 2.35 GWh در ۲۷۶ ساعت، 0.81 % صادرات (P62)؛ همان ۲۷۶ ساعتِ بالای 80 MW در مثال 3.53. بیست مگاوات ظرفیتِ اتصال کمتر از یک درصد انرژی را جابه‌جا می‌کند.\n\n\nحل. تمرین 3.50. خالص 1287.0 واحد با همان 59.4 MWh دشارژ، در برابرِ 1288ِ برنامه‌ریزیِ خطی (P63)؛ با این قیمت‌ها هزینهٔ فرسودگیِ ۵ واحدی برنامه را عوض نمی‌کند، چون اختلافِ قیمتِ شارژ و دشارژ بسیار بزرگ‌تر است.\n\n\nحل. تمرین 3.51. این سه بخش 68.7 % انرژی را دارند؛ افتِ کل \\(3 \\times 0.687 = 2.06\\,\\%\\) (P64). وزن باید سهمِ انرژی باشد، نه سهمِ ساعت.\n\n\nحل. تمرین 3.52. جهت 208.5° و فاصله 5.15 قطر (P73). بادِ غالب از 283° به سمتِ 103° می‌وزد؛ خطِ T1–T3 با این محور حدودِ ۷۵ درجه زاویه دارد، پس T3 در ردِ پای مستقیمِ T1 نیست.\n\n\nحل. تمرین 3.53. دسترس‌پذیریِ مسیر از 0.99498 به 0.99448 و افت از 1.45 به 1.60 GWh در سال می‌رسد (P77): خرابیِ مشترک بخشی از سودِ افزونگی را می‌خورد. چاره‌ها: فاصله یا دیوارِ آتش میانِ دو ترانسفورماتور، تغذیهٔ کمکیِ جدا و حفاظتِ مستقل (فصل‌های ۲۵ و ۳۲).\n\n\nحل. تمرین 3.54. معیارها: مدلِ یک‌حالته یا چندحالته (هسته، عایق، خاک)، پارامترها از روشِ استاندارد یا آزمون، دامنهٔ اعتبار (بار، دمای خاک، رطوبت)، وارسی با پاسخِ تحلیلی و داده، عدمِ قطعیتِ مقاومتِ گرماییِ خاک، مالک.\n\n\nحل. تمرین 3.55. معیارها: مسئله‌ای با پاسخِ دقیق؛ چند گام با نسبتِ ۲؛ مرتبهٔ مشاهده‌شده نزدیکِ مرتبهٔ نظری؛ پایستگی؛ گامِ بزرگ برای دیدنِ ناپایداری؛ آزمونِ خودکار با آستانه (بخش 3.8).\n\n\nحل. تمرین 3.56. معیارها: داده انرژی است یا توانِ میانگین (فصلِ ۲)؛ اگر توانِ میانگین، جمعِ \\(P\\Delta t\\) با \\(\\Delta t = 1/6\\ \\text{h}\\) (برای میانگین‌های بازه‌ای دقیق است)؛ شکاف‌ها و برچسبِ زمان؛ روش‌های مرتبهٔ بالا روی داده‌های پله‌ای سودی ندارند.\n\n\nحل. تمرین 3.57. معیارها: مقایسهٔ بافت‌نگار و چگالی، نمودارِ چندک-چندک، مقایسهٔ انرژیِ حاصل از توزیع با سری‌زمانی، تک‌قله بودن، رفتار در دنباله، و پایداری در ماه‌ها یا سال‌های مختلف.\n\n\nحل. تمرین 3.58. نیوتن یا وتری با حدسِ آغازین از ساعتِ قبل (نزدیکِ جواب و تند)، با پشتیبانِ دوبخشی برای ایمنی؛ هزاران بار اجرا می‌شود، پس سرعت مهم است.\n\n\nحل. تمرین 3.59. معیارها: متغیرها (ظرفیتِ انرژی و توان، شارژ و دشارژ و انرژیِ هر ساعت)، هدف (هزینهٔ سالانهٔ باتری + ارزشِ انرژیِ بریده‌شده)، قیدها (پایستگیِ انرژی، کران‌ها، سقفِ اتصال، شارژ فقط از مازاد)؛ خطی است اگر هزینه‌ها خطی‌اند.\n\n\nحل. تمرین 3.60. معیارها: تابش، دما، ضریبِ عملکرد، تلفاتِ سایه و گردوغبار، بازدهِ اینورتر، فرسودگی؛ بازه‌ها از شاهد؛ یکی‌یکی برای اولویت، سپس مونت‌کارلو برای ترکیب؛ نمودارِ گردباد.\n\n\nحل. تمرین 3.61. نمونه‌ها: تندی و تابش از یک مدلِ جوّی (مثبت)؛ اصلاحِ بلندمدتِ باد و تابش با یک ایستگاه (مثبت)؛ دما و تابش (مثبت در تولیدِ خورشیدی، با اثرِ منفیِ دما)؛ ضریبِ عملکرد و تلفاتِ گردوغبار (هم‌پوشانی، خطرِ شمارشِ دوباره).\n\n\nحل. تمرین 3.62. معیارها: جمعِ توانِ رسیده به مرجع برابرِ جمعِ تزریق‌ها؛ جهتِ جریان از زاویهٔ بزرگ به کوچک؛ زاویه‌ها کوچک (چند درجه)؛ مقایسه با توزیع به نسبتِ عکسِ واکنشی در حالت‌های ساده.\n\n\nحل. تمرین 3.63. فرمولِ یک‌گذری −128 (منفی!) می‌دهد و روشِ دوگذری 22.50: تفریقِ دو عددِ بسیار بزرگ و نزدیک (حذفِ فاجعه‌بار) (P44). ابتدا میانگین را کم کنید.\n\n\nحل. تمرین 3.64. \\(k\\) دو برابر می‌شود، پس \\(A^{*} = 411\\sqrt{2} \\approx 582\\ \\text{mm}^2\\)؛ از جدول، 630 با 2050 k ارزان‌ترین است و 500 با 2065 k تقریباً هم‌ارز (P65). ارزشِ بیشترِ انرژی کابلِ ضخیم‌تر را توجیه می‌کند.\n\n\nحل. تمرین 3.65. گامِ ۱: ۱۱۲ و گامِ ۲: ۵۴ تکرار؛ گام‌های ۴ و ۶ پس از چند تکرار از ناحیهٔ مجاز (\\(k, c &gt; 0\\)) بیرون می‌روند (P66). حدِ 4.9 فقط نزدیکِ بهینه معتبر است؛ در نقطهٔ شروع بزرگ‌ترین انحنا 0.955 است و حدِ گام آن‌جا حدودِ 2.1. گامِ ثابت باید برای بدترین نقطهٔ مسیر امن باشد، یا گام در هر تکرار تنظیم شود.\n\n\nحل. تمرین 3.66. ده سال: 38.1 m/s؛ سی سال: 35.4 m/s (P67). نسبتِ بار حدودِ \\((38.1/35.4)^{2} \\approx 1.16\\)، یعنی ۱۶ درصد اختلاف در بارِ طراحی، فقط از طولِ سابقه.\n\n\nحل. تمرین 3.67. پنجرهٔ ثابت: 0.0368 و 0.0249؛ همگام (1992 نمونه): 0.0400 و 0.0300 (P74). بندِ پیشنهادی: «پنجرهٔ تحلیلِ هارمونیک با بسامدِ اندازه‌گیری‌شدهٔ شبکه همگام شود، مطابقِ روشِ استانداردِ اندازه‌گیری که در مشخصات نام برده می‌شود (فصلِ ۲۷)».\n\n\nحل. تمرین 3.68. حدودِ \\(50 \\times (1.818/0.152)^{2} \\approx 7150\\) نمونه (P78)؛ با یک دقیقه برای هر اجرا، حدودِ پنج روز در برابرِ کمتر از یک ساعت. این صرفه فقط برای میانگین است؛ برای P90 باید جدا سنجید.\n\n\nحل. تمرین 3.69. معیارها: حلقه‌ها (برش تا ارتفاع، چگالی، منحنیِ توان، تلفات، سقفِ اتصال)، کارتِ هر حلقه، اثرِ چگالی به‌صورتِ سوگیری، عدمِ قطعیت با مونت‌کارلو و همبستگی‌ها، و برگهٔ محاسبهٔ فصلِ ۲.\n\n\nحل. تمرین 3.70. میانگین 191.2 GWh، انحرافِ معیار 7.9 GWh، P90 حدودِ 181 GWh (P46).\n\n\nحل. تمرین 3.71. درآمدِ خالص از 1584 به 1288 واحد کم می‌شود؛ انرژیِ دشارژ همان 59.4 MWh می‌ماند، چون اختلافِ قیمت‌ها از هزینهٔ فرسودگی بسیار بیشتر است (P47). با هزینهٔ بیشتر، چرخه‌های کم‌سود حذف می‌شوند.\n\n\nحل. تمرین 3.72. بیشینه 31.0 K در برابرِ 42.9 K حالتِ پایدار (P48)؛ کابلِ کُند اوج‌های کوتاه را تحمل می‌کند، پس ظرفیتِ چرخه‌ای بیشتر از ظرفیتِ پایدار است، با رعایتِ روشِ رسمیِ محاسبه.\n\n\nحل. تمرین 3.73. \\(r = -0.117\\) با بازهٔ −0.216 تا −0.010؛ منفی است اما ضعیف و به صفر نزدیک (P49). بوت‌استرپِ روزانه خودهمبستگیِ روزبه‌روز را نادیده می‌گیرد؛ بازهٔ واقعی پهن‌تر است.\n\n\nحل. تمرین 3.74. معیارها: برای هر مدل دادهٔ مستقل (اندازه‌گیریِ دکل و تابش، کنتور، آزمونِ کارخانه)، فصلِ پاسخ‌دهنده، معیارِ عددیِ پذیرش و بازهٔ زمانیِ بازنگری.\n\n\nحل. تمرین 3.75. عددِ وضعیتِ \\(\\mathbf{A}\\) حدودِ \\(6\\times10^{8}\\) و \\(\\mathbf{A}^{\\mathsf{T}}\\mathbf{A}\\) حدودِ \\(4\\times10^{17}\\)، یعنی مجذورِ آن؛ باقیمانده‌ها این‌جا یکسان (181.5 kW) اما ضریب‌های معادله‌های نرمال بی‌اعتبارند؛ و برازشِ چندجمله‌ای به منحنیِ توان اصلاً مدلِ خوبی نیست (P51).\n\n\nحل. تمرین 3.76. معیارها: سه درسِ مشخص (مثلاً میانگینِ تابع، برون‌یابی، فرضِ استقلال، خطای مدل در برابرِ خطای عددی، گسسته‌سازی و سقف) با نمونهٔ درست از فصل.\n\n\nحل. تمرین 3.77. \\((73.5)^{2}/N &lt; 7^{2} - 6^{2} - 2^{2} = 9\\)، پس \\(N &gt; 600\\) روز، حدودِ ۲۰ ماه (P68). معیارها: محاسبه درست؛ تشخیصِ این‌که سهمِ سال به سال چیره است و با اندازه‌گیریِ کوتاه کم نمی‌شود؛ پیشنهادِ همبستگیِ بلندمدت با ایستگاه یا بازتحلیل (فصلِ ۱۳)، حسگرِ کالیبره‌شده، چند ارتفاع، پوششِ همهٔ فصل‌ها و ثبتِ رویدادهای از کار افتادنِ حسگر.\n\n\nحل. تمرین 3.78. معیارها: اثباتِ \\(S_n - qS_n = a - aq^{n}\\)؛ بسطِ \\((1 + r)^{-n} \\approx 1 - nr\\) و نتیجهٔ \\(\\text{AF} \\to n\\)؛ توضیحِ این‌که در نیروگاهِ تجدیدپذیر بیشترِ هزینه در سالِ صفر است و در نیروگاهِ سوختی بیشترِ هزینه (سوخت) در طولِ عمر پخش و با همان نرخ تنزیل می‌شود، پس افزایشِ نرخ صورت و مخرج را به یک اندازه کم نمی‌کند.\n\nخروجیِ برنامهٔ پاسخ‌نامه.\nP01: (2.5e3)^3 = 1.5625e+10; log10(2.5e3) = 3.3979\nP02: 45 deg = 0.7854 rad; sin = cos = 0.7071\nP06: (2+3j)(1-j) = 5+1j; |z| = 5.0990; angle 11.31 deg\nP08: mean 8.00; median 7; s = 2.6458\nP11: declination +10: noon elevation 66 deg\nP11: declination -15: noon elevation 41 deg\nP12: shadow of 2 m at 30 deg: 2 / tan 30 = 3.4641 m\nP13: cos theta = 0.5000; theta = 60.0 deg\nP15: f = x e^-x: f' = (1 - x) e^-x = 0 at x = 1; f(1) = 0.3679 (maximum)\nP16: solution 2.0000, 3.0000, -1.0000\nP17: slope 0.90; intercept 0.90\nP18: eigenvalues -3, -1; time constants 0.3333, 1.0000\nP19: S = 1840.0 + j1380.0 VA; |S| = 2300 VA\nP20: Euler: 0.5000, 0.2500; exact e^-1 = 0.3679\nP21: mean 8 Gamma(1.5) = 7.090 m/s; P(v &lt; 4) = 0.2212\nP22: n_eff = 1000 x 0.1/1.9 = 52.6\nP23: tilt 30: h 2.300 m, pitch 7.587 m, GCR 0.606\nP24: equinox noon: theta = latitude - tilt = 34 - 25 = 9 deg; cos 9 = 0.9877\nP25: per turbine 4261.4 kW; v = 9.7781 m/s (30 halvings)\nP26: 10 km: drop 1471 V (4.46 %); loss 1145 kW (3.82 %)\nP27: |I0| = 6.67, |I1| = 93.33, |I2| = 6.67 A; unbalance 7.1 %\nP28: 40 (1 - e^(-1/3)) = 11.34 K\nP29: (20 - 4) x 0.927 / 5 = 2.968 h at 5 MW\nP30: Weibull k 2.0, c 8.0: 190.0 GWh (fit k 2.11: 191.4 GWh)\nP31: 1.0403 x 9 - 0.0089 = 9.354 m/s\nP32: z = (24.28 - 7.103) / 3.529 = 4.87 -&gt; flagged, but real\nP33: 3.04 / 4^2 = 0.19 MWh (table: 0.19)\nP34: range roughly halves: about -4.7 .. +4.6 GWh\nP44: variance of 1e9 + [4, 7, 13, 16]: naive E[x^2] - E[x]^2 = -128.0; two-\n     pass 22.50 (true 22.50)\nP46: k 2.114 +- 0.10, c 8.017 +- 0.20: mean 191.2 GWh, std 7.9 GWh; P90 181.1\n     GWh\nP47: wear cost 0/MWh: net 1584 units, discharged 59.4 MWh\nP47: wear cost 5/MWh: net 1288 units, discharged 59.4 MWh\nP48: tau 6 h: maximum rise 31.0 K (steady state 42.9 K)\nP49: daily r = -0.117; bootstrap 95 % interval -0.216 .. -0.010\nP51: degree-6 fit: cond(A) 6.20e+08, cond(A^T A) 3.85e+17; rms residual normal\n     eqs 181.5 kW, lstsq 181.5 kW\nP53: 1 + ... + 60 = 1830; 10 terms of 0.95^k: 8.025; infinite: 20\nP54: RMS = sqrt(sum A^2 / 2) = 70.93 A; THD = 7.81 %\nP55: 20-year value in 20 years: 64.2 %; in any one year: 5.0 %\nP56: I = 1 / 0.10 = 10 pu; base 1749.5 A; 17.50 kA\nP57: AF(8 %, 20) = 9.818; CRF(8 %, 20) = 0.1019; 50 million over 15 y at 6 %:\n     5.148 million/yr\nP58: 150 Hz -&gt; 150 Hz, 650 Hz -&gt; 350 Hz, 1050 Hz -&gt; 50 Hz, 1950 Hz -&gt; 50 Hz;\n     50th harmonic needs fs &gt; 5000 Hz\nP59: f_c = 1/(2 pi 2) = 0.0796 Hz; 0.05 Hz: ratio 0.847, lag 32.1 deg; 0.5 Hz:\n     ratio 0.157, lag 81.0 deg\nP60: A = 90.91 %; still down after 24 h: 0.788; failures per year 7.96\nP61: base 39.65; capex +10 %: 42.65; opex +20 %: 41.58; energy -5 %: 41.74\n     units/MWh\nP62: cap 80 MW: 2.35 GWh curtailed in 276 h; 0.81 % of export\nP63: DP with wear 5/MWh (0.25 MWh grid): net 1287.0 units; discharged 59.4 MWh\n     (LP of P47: 1288)\nP64: west sectors 240..300 hold 68.7 % of energy; farm loss 3 % x 0.687 = 2.06\n     %\nP65: loss value 80/MWh: A* = 582 mm2; 400: 2168 k, 500: 2065 k, 630: 2050 k\nP66: step 1.0: 112 steps; step 2.0: 54 steps; step 4.0: leaves the valid\n     region after 6 steps; step 6.0: leaves the valid region after 4 steps;\n     largest curvature at the start 0.955: step limit there 2.1\nP67: 50-year value from the first 10 maxima 38.1 m/s, from all 30 35.4 m/s\nP68: sqrt((73.5/sqrt N)^2 + 6^2 + 2^2) &lt; 7 needs N &gt; 600 days (20 months)\nP70: 1 arc-minute of latitude: 1853.3 m; 1 deg of longitude at 60 N: 55.60 km;\n     0.001 deg each way at 34 N: 144.4 m\nP71: prior 0.02, sensitivity 0.9, false alarms 0.01: P(fault | alarm) = 0.647\nP72: dt_max = 0.5 dz^2 / alpha = 1250 s; daily damping depth sqrt(2 alpha /\n     omega) = 0.166 m; annual / daily = sqrt(365) = 19.1\nP73: bearing T3 -&gt; T1 = 208.5 deg; T1-T3 = 5.15 D\nP75: series 3 x 0.99: 0.9703; parallel 2 x 0.9: 0.9900; 2-out-of-3 of 0.9:\n     0.9720\nP76: true d 0.940, q -0.342; frame 10 deg behind: d 0.985, q -0.174\nP77: common-cause unavailability 0.0: path A 0.99498, loss 1.45 GWh/yr\nP77: common-cause unavailability 0.0005: path A 0.99448, loss 1.60 GWh/yr\nP78: plain MC samples to match LHS n = 50 on the mean: 50 x (1.818 / 0.152)^2\n     = 7153\nP74: grid 50.2 Hz, fixed 200 ms rectangular: A5 0.0368, A7 0.0249;\n     synchronised (1992 samples): A5 0.0400, A7 0.0300\n\n\n\n\nLuque, Antonio, و Steven Hegedus, ویراستاران. 2011. Handbook of Photovoltaic Science and Engineering. 2 ویرایش. Wiley.\n\n\nManwell, James F., Jon G. McGowan, و Anthony L. Rogers. 2009. Wind Energy Explained: Theory, Design and Application. 2 ویرایش. Wiley.\n\n\nTaylor, John R. 1997. An Introduction to Error Analysis: The Study of Uncertainties in Physical Measurements. 2 ویرایش. University Science Books.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>3</span>  <span class='chapter-title'>ریاضیات برای مهندسیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html",
    "href": "chapters/04-physics-materials-manufacturing.html",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "",
    "text": "4.1 نقشهٔ فصل\nپیش‌نیازها: فصلِ ۲ (یکا، بُعد و عدمِ قطعیت) و فصلِ ۳ (مشتق، انتگرال، معادلهٔ دیفرانسیل، آمار و روش‌های عددی). فیزیکِ دبیرستانی کمک می‌کند اما لازم نیست؛ هر مفهوم از پایه ساخته می‌شود. هر عددِ این فصل را برنامه‌های companion/ch04/ تولید کرده‌اند و تابع‌های فیزیک و مواد در کتابخانهٔ همراه آزمون شده‌اند.\nجایگاهِ این فصل در نیروگاهِ P. هر قطعهٔ نیروگاه زیرِ یک بار کار می‌کند (نیرو، گرما، میدان، نور، رطوبت) و از یک ماده با یک فرایند ساخته شده است. این فصل پلی میانِ ریاضیاتِ فصلِ ۳ و فصل‌های تجهیزات (۶ تا ۱۱)، سازه (۳۰) و ساخت (۴۰ تا ۴۸) است. پرسش‌هایش همه از نیروگاهِ P می‌آیند: هوای رقیقِ ساختگاهِ ۱۲۰۰ متری چقدر از تولیدِ بادی می‌کاهد؟ رانشِ روتور چه گشتاوری به پای برج می‌دهد؟ ماژولِ داغ چقدر توان از دست می‌دهد؟ شینهٔ 33 kV چقدر گرم می‌شود و یک اتصالِ پیچیِ بد چرا می‌سوزد؟ پایهٔ سازهٔ خورشیدی در خاکِ خورنده چند سال دوام می‌آورد؟ چه کسی، با چه آزمونی، نشان می‌دهد که قطعه همان است که نقشه می‌خواهد؟ در پایان، یک گزارشِ دلایلِ انتخابِ ماده و فرایند با برنامهٔ بازرسی برای پروندهٔ نیروگاه می‌سازیم. این فصل آموزشِ سواد مهندسیِ ساخت است، نه دستورِ ساختِ کارگاهی: ساختِ تجهیزاتِ نیروگاهی به کارخانه‌های صلاحیت‌دار، روش‌های تأییدشده و کارکنانِ آموزش‌دیده نیاز دارد (فصل‌های ۴۰ تا ۴۸).",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-map",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-map",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nنیرو، گشتاور، کار، انرژی، توانِ مکانیکی و بازده را در توربین و سازه‌های نیروگاه به‌کار ببرد، نمودارِ جسمِ آزاد بکشد و زنجیرهٔ تبدیلِ انرژی را از باد تا شبکه دنبال کند.\nچگالیِ هوا را از فشار، دما و رطوبت حساب کند، اثرش را بر تولیدِ بادی درست اعمال کند، حدِ بتز را از نظریهٔ تکانه به دست آورد و برشِ باد و لایهٔ مرزی را تفسیر کند.\nگرما، دما، رسانش، همرفت، تابش و انبساطِ گرمایی را در ماژول، کابل و شینه به‌کار ببرد و دمای پایدارِ یک رسانا را با مقاومتِ وابسته به دما حساب کند.\nبار، میدانِ الکتریکی، ولتاژ، ظرفیت، مغناطیس، نیروی میانِ رساناها و القا را در کابل، شینه و ترانسفورماتور توضیح دهد و محاسبه کند.\nنور، فوتون، گافِ انرژی، بازتاب، ارتعاش، تشدید و صدا را به سلولِ خورشیدی، شیشه، برج و همسایگانِ نیروگاه ربط دهد.\nتنش، کرنش، کشسانی، تسلیم، شکست، خزش، خستگی، سختی و خوردگی را بشناسد، برگهٔ دادهٔ ماده را درست بخواند و محاسبه‌های سادهٔ بار، خمش، خستگی و عمرِ پوشش را انجام دهد.\nفلزها، نیمه‌رساناها، پلیمرها، سرامیک‌ها، شیشه، کامپوزیت‌ها و بتن را برای یک نقش مقایسه کند و با شاخصِ ماده و ماتریسِ وزن‌دار، ماده و فرایندِ ساخت را با شاهدِ لازم انتخاب کند.\nخانواده‌های فرایندِ ساخت را از ریخته‌گری تا مونتاژِ الکترونیکی بشناسد، نقشهٔ مهندسی، رواداری، انطباق و زبریِ سطح را بخواند، توانِ فرایند را بسنجد و برای یک قطعه برنامهٔ بازرسی بنویسد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nجسمی ۱۰ کیلوگرمی روی زمین چند نیوتن وزن دارد؟\nتوان یعنی چه؟ اگر ۶۰۰ ژول کار در ۲ ثانیه انجام شود، توان چقدر است؟\nچرا هوای گرم سبک‌تر از هوای سرد است؟\nمقاومتِ سیمی که طولش دو برابر شود چه می‌شود؟ اگر سطحِ مقطعش دو برابر شود؟\nچرا قابلمهٔ فلزی زودتر از دستهٔ چوبی‌اش داغ می‌شود؟\nنامِ سه ماده را بگویید که برق را خوب رسانا می‌کنند و سه ماده که عایق‌اند.\n\nپاسخ‌ها: (۱) حدودِ ۹۸ نیوتن؛ (۲) آهنگِ انجامِ کار، ۳۰۰ وات؛ (۳) در فشارِ یکسان، چگالیِ گاز با دما کم می‌شود؛ (۴) دو برابر می‌شود؛ نصف می‌شود؛ (۵) رسانندگیِ گرماییِ فلز بسیار بیشتر است؛ (۶) مس، آلومینیوم، نقره؛ شیشه، پلی‌اتیلن، چینی.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-a",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-a",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.2 الف. انرژی و میدان‌ها",
    "text": "4.2 الف. انرژی و میدان‌ها\nاین بخش فیزیکی را مرور می‌کند که هر فصلِ بعدی به آن تکیه دارد: مکانیک (نیرو، گشتاور، انرژی)، شاره‌ها (هوا و باد)، گرما، الکتریسیته و مغناطیس، نور، ارتعاش و صدا. هدف حفظ کردنِ فرمول نیست؛ هدف این است که در هر قطعهٔ نیروگاه جریانِ انرژی و بارهایی را که قطعه تحمل می‌کند ببینید.\n\n4.2.1 نیرو، جرم و نمودارِ جسمِ آزاد\nشهود. نیرو «هل دادن یا کشیدن» است و یکایش نیوتن است: نیرویی که به جرمِ یک کیلوگرم شتابِ یک متر بر مجذورِ ثانیه می‌دهد. قانونِ دومِ نیوتن، \\(\\mathbf{F} = m\\mathbf{a}\\)، رابطهٔ نیرو و شتاب است؛ اگر جسم ساکن یا با سرعتِ ثابت باشد، برآیندِ نیروها صفر است (تعادل). وزن نیرویی است که زمین به جرم وارد می‌کند: \\(W = m g\\) با \\(g = 9.81\\ \\text{m/s}^2\\). وزن یک نیرو است (نیوتن) و جرم مقدارِ ماده (کیلوگرم)؛ این دو را نباید با هم اشتباه کرد (فصلِ ۲).\nنمودارِ جسمِ آزاد. مهم‌ترین ابزارِ مکانیکِ مهندسی تصویری ساده است: جسم را از محیطش «جدا» کنید و همهٔ نیروهایی را که محیط به آن وارد می‌کند با پیکان بکشید، از جمله واکنش‌های تکیه‌گاه. برای جسمِ در تعادل، جمعِ نیروها در هر جهت و جمعِ گشتاورها حولِ هر نقطه صفر است. این سه معادله (در صفحه) برای یافتنِ واکنش‌های پای برج، پیچ‌های فلنج یا پایهٔ سازهٔ خورشیدی کافی است.\n\n\n\n\n\n\nشکل 4.1: نمودارِ جسمِ آزادِ توربین: رانشِ روتور، وزن و واکنش‌های پای برج\n\n\n\nرانشِ روتور. باد روی روتور نیرویی در جهتِ وزش وارد می‌کند. با ضریبِ بی‌بُعدِ ضریبِ رانش \\(C_T\\):\n\\[\nF = \\tfrac12 \\rho A v^{2} C_T\n\\tag{4.1}\\]\n\\(\\rho\\) چگالیِ هوا، \\(A\\) مساحتِ جاروب‌شده و \\(v\\) تندیِ باد است. عبارتِ \\(\\tfrac12\\rho v^{2}\\) فشارِ دینامیکی است (بخش 4.2.4)؛ پس رانش «فشارِ باد ضربِ مساحت ضربِ یک ضریب» است.\n\nمثال 4.1 (رانش و گشتاورِ واژگونیِ توربینِ نیروگاهِ P) پرسش. برای توربینِ WT-5.0-150 (روتورِ 150 m، توپی در 100 m) در تندیِ 11 m/s، چگالیِ 1.05 kg/m³ و \\(C_T = 0.8\\) (فرضی، A-046)، رانش و گشتاورِ پای برج را بیابید. وزنِ روتور و ناسل ۳۵۰ تن (فرضی) است.\nپاسخ.\nrotor area pi (150/2)^2 = 17,671 m2; rho 1.05 kg/m3, v 11.0 m/s, C_T 0.8\n    (A-046)\n  thrust F = 1/2 rho A v^2 C_T = 898 kN\n  overturning moment at the tower base F x 100 m = 89.8 MN m\n  weight of rotor and nacelle 350 t x 9.81 = 3.43 MN (downward)\n  check: the moment of the weight about the base is zero only if the mass sits\n    on the axis; an offset of 2 m adds 6.9 MN m\nتفسیر. حدودِ ۹۰۰ کیلونیوتن رانش، به وزنِ ۹۰ تن، در ارتفاعِ صد متری؛ گشتاورِ حاصل حدودِ 90 MN·m است و همین عدد است که ضخامتِ پای برج، پیچ‌های فلنج و ابعادِ فونداسیون را تعیین می‌کند (فصلِ ۳۰). وزن فشاری عمودی است و اگر جرم کمی از محور جلوتر باشد، گشتاورِ اضافه‌ای می‌سازد. وارسی: یکاها \\(\\text{kg/m}^3 \\cdot \\text{m}^2 \\cdot \\text{m}^2/\\text{s}^2 = \\text{kg}\\cdot\\text{m/s}^2 = \\text{N}\\). محدودیت: بیشینهٔ رانش معمولاً نزدیکِ تندیِ اسمی رخ می‌دهد و بارهای طراحی از شبیه‌سازیِ هوا-کشسانی و حالت‌های حدی (تندباد، توقفِ اضطراری) می‌آیند، نه از این فرمولِ ساده.\n\n\n\n4.2.2 گشتاور، توانِ مکانیکی و چرخش\nگشتاور اثرِ چرخانندهٔ نیروست: نیرو ضربِ فاصلهٔ عمودی تا محور، \\(T = F\\,r\\)، با یکای نیوتن‌متر. در چرخش، توان حاصل‌ضربِ گشتاور و سرعتِ زاویه‌ای است:\n\\[\nP = T\\,\\omega, \\qquad \\omega = \\frac{2\\pi n}{60}\n\\tag{4.2}\\]\n\\(n\\) دور در دقیقه است. نتیجهٔ مهم: برای توانِ ثابت، هر چه دور کمتر، گشتاور بیشتر. روتورِ بزرگ کُند می‌چرخد و گشتاورِ عظیمی روی محورِ اصلی می‌گذارد؛ گیربکس دور را بالا و گشتاور را پایین می‌آورد تا ژنراتورِ کوچک‌تری کافی باشد (فصلِ ۸).\n\nمثال 4.2 (گشتاورِ محورِ اصلی) پرسش. توربین در توانِ اسمیِ 5 MW با بازدهِ زنجیرهٔ انتقالِ 0.94 و دورِ روتورِ 10.5 rpm و نسبتِ گیربکسِ ۱ به ۱۱۰ کار می‌کند (فرضی، A-047). گشتاورِ روتور و ژنراتور، تندیِ نوکِ پره و نسبتِ تندیِ نوک را بیابید.\nپاسخ.\nrated 5 MW electrical, drivetrain efficiency 0.94 (A-047): mechanical 5.32 MW\n  rotor speed 10.5 rpm = 1.0996 rad/s; torque T = P / omega = 4.84 MN m\n  gearbox 1:110: generator 1155 rpm, torque 44.0 kN m (losses ignored)\n  blade tip speed omega R = 82.5 m/s; tip-speed ratio at 10 m/s: 8.25\nتفسیر. گشتاورِ 4.8 MN·m روی محورِ اصلی، معادلِ آویختنِ ۴۹۰ تن از یک بازوی یک‌متری است. گیربکس آن را به 44 kN·m می‌رساند. نوکِ پره با 82.5 m/s، حدودِ ۳۰۰ کیلومتر بر ساعت، حرکت می‌کند؛ صدا، فرسایشِ لبهٔ پره و ایمنی به همین تندی وابسته‌اند (فصلِ ۱۱).\n\nلختیِ دورانی. همان‌طور که جرم در برابرِ تغییرِ سرعت مقاومت می‌کند، ممانِ لختی \\(I = \\int r^{2}\\,\\mathrm{d}m\\) در برابرِ تغییرِ سرعتِ زاویه‌ای مقاومت می‌کند و انرژیِ جنبشیِ دورانی \\(E = \\tfrac12 I\\omega^{2}\\) است. جرمی که دورتر از محور است سهمِ بسیار بیشتری دارد (\\(r^{2}\\)).\n\nمثال 4.3 (انرژیِ ذخیره در روتورِ چرخان) پرسش. سه پرهٔ ۲۰ تنی و ۷۳ متری (فرضی، A-048) را یک بار میلهٔ یکنواخت و یک بار با جرمِ خطی که به نوک صفر می‌رسد مدل کنید. ممانِ لختی، انرژیِ جنبشی در 10.5 rpm و ثابتِ لختی \\(H = E/S\\) (با توانِ ظاهریِ 5.5 MVA) را بیابید.\nپاسخ.\nthree blades of 20 t, 73 m (A-048); hub and generator neglected\n  uniform rod about the root: I = 3 m L^2 / 3 = 1.066e+08 kg m2\n  mass tapering linearly to zero at the tip: I = 3 m L^2 / 6 = 5.329e+07 kg m2\n    (numerical 5.329e+07)\n  kinetic energy at 10.5 rpm: 1/2 I omega^2 = 32.2 MJ = 8.9 kWh\n  inertia constant H = E / S = 32.2 MJ / 5.5 MVA = 5.9 s\n  a converter-connected rotor does not share this energy with the grid by\n    itself\nتفسیر. فرضِ توزیعِ جرم ممانِ لختی را دو برابر عوض می‌کند: پره‌های واقعی در ریشه سنگین‌ترند. انتگرالِ عددی (بخش 3.5.4) فرمولِ بسته را تأیید می‌کند. ثابتِ لختیِ حدودِ ۶ ثانیه یعنی انرژیِ ذخیره برای ۶ ثانیه کارِ توربین در توانِ نامی کافی است؛ اما چون توربینِ امروزی با مبدل به شبکه وصل است، این انرژی خودبه‌خود به پایداریِ بسامدِ شبکه کمک نمی‌کند، مگر کنترلِ مبدل آن را بخواهد (فصل‌های ۲۰ و ۲۸).\n\n\n\n4.2.3 کار، انرژی و بازده\nکار انتقالِ انرژی با نیرو در طولِ جابه‌جایی است: \\(W = F\\,d\\) (ژول). انرژی توانِ انجامِ کار است و شکل‌های بسیار دارد: جنبشی (\\(\\tfrac12 m v^{2}\\))، پتانسیلِ گرانشی (\\(m g h\\))، گرمایی، الکتریکی، شیمیایی و تابشی. قانونِ پایستگیِ انرژی می‌گوید انرژی ساخته یا نابود نمی‌شود، فقط شکلش عوض می‌شود. بازده نسبتِ انرژیِ مفیدِ خروجی به انرژیِ ورودی است و بقیه معمولاً به گرما تبدیل می‌شود. در زنجیره‌ای از تبدیل‌ها، بازده‌ها ضرب می‌شوند:\n\\[\n\\eta_\\text{total} = \\eta_1\\,\\eta_2\\,\\cdots\\,\\eta_n\n\\tag{4.3}\\]\n\nمثال 4.4 (از باد تا شبکه در تندیِ ۱۰ متر بر ثانیه) پرسش. توانِ بادی را که از سطحِ روتور می‌گذرد حساب کنید و گام به گام با ضریبِ توانِ 0.45 و بازده‌های گیربکس، ژنراتور، مبدل و ترانسفورماتورِ توربین (فرضی، A-047) تا خروجیِ توربین دنبال کنید.\nپاسخ.\nenergy chain at 10 m/s, rho 1.05 kg/m3 (efficiencies assumed, A-047):\n  after wind through the rotor area   9.278 MW\n  after rotor (C_p 0.45)              4.175 MW\n  after gearbox                       4.050 MW\n  after generator                     3.928 MW\n  after converter                     3.830 MW\n  after turbine transformer           3.792 MW\n  overall wind -&gt; grid 0.409; product of the electrical stages 0.908\n\n\n\n\n\n\nشکل 4.2: توانِ باقی‌مانده پس از هر مرحلهٔ زنجیرهٔ تبدیل در تندیِ ۱۰ متر بر ثانیه\n\n\n\nتفسیر. بزرگ‌ترین «افت» در روتور است: بیش از نیمی از انرژیِ باد از روتور عبور می‌کند و می‌ماند، و این ناکارآمدی نیست بلکه فیزیک است (حدِ بتز، بخش 4.2.5). گیربکس و مرحله‌های الکتریکی با هم حدودِ ۹ درصد تلفات دارند که گرما می‌شود و باید با خنک‌کاری دفع شود: حدودِ 380 kW گرما در ناسل، به اندازهٔ صدها بخاری. هر درصد بهبودِ بازده هم انرژیِ بیشتر می‌دهد و هم گرمای کمتر.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجرم و وزنِ یک ماژولِ ۲۸ کیلوگرمی را با یکای درست بنویسید.\nچرا در نمودارِ جسمِ آزادِ برج، واکنشِ پای برج یک گشتاور هم دارد؟\nاگر رانش با مجذورِ تندی بالا رود، رانش در 13 m/s چند برابرِ 11 m/s است (با \\(C_T\\) ثابت)؟\nتوانِ 3 MW در 12 rpm چه گشتاوری لازم دارد؟\nچرا جرمِ نوکِ پره بیشتر از جرمِ ریشه در ممانِ لختی اثر دارد؟\nاگر بازدهِ گیربکس از 0.97 به 0.98 برسد، خروجیِ مثال 4.4 چقدر زیاد می‌شود؟\nتلفاتِ الکتریکیِ یک توربین به چه شکلی از انرژی تبدیل می‌شود و چه پیامدِ طراحی‌ای دارد؟\nانرژیِ پتانسیلِ ۱۰۰ تن آب در ارتفاعِ ۱۰۰ متر چند کیلووات‌ساعت است؟\n\n\n\n\n\n4.2.4 شاره‌ها: چگالیِ هوا، فشار و هوای متحرک\nهوا یک گاز است. مولکول‌های هوا بی‌وقفه حرکت می‌کنند و به هر سطح می‌خورند؛ برآیندِ این برخوردها فشار است (نیرو بر مساحت، پاسکال). برای هوا، قانونِ گازِ کامل فشار، دما و چگالی را به هم پیوند می‌دهد:\n\\[\n\\rho = \\frac{p}{R_\\text{d}\\,T}\n\\tag{4.4}\\]\n\\(R_\\text{d} = 287.05\\ \\text{J/(kg}\\cdot\\text{K)}\\) ثابتِ ویژهٔ گازِ هوای خشک و \\(T\\) دمای مطلق (کلوین) است. پیامدها: در فشارِ ثابت هوای گرم رقیق‌تر است؛ در دمای ثابت هوای کم‌فشار رقیق‌تر است. بخارِ آب سبک‌تر از هوای خشک است، پس هوای مرطوب در همان فشار و دما کمی رقیق‌تر است؛ این اثر با «دمای مجازی» در نظر گرفته می‌شود.\nفشار با ارتفاع کم می‌شود. هر لایهٔ هوا وزنِ لایه‌های بالاتر را تحمل می‌کند: \\(\\mathrm{d}p/\\mathrm{d}z = -\\rho g\\). با جایگذاریِ معادلهٔ 4.4 و دمایی که با آهنگِ ثابتِ \\(L\\) با ارتفاع کم می‌شود، به فرمولِ فشارسنجی می‌رسیم:\n\\[\np(z) = p_0\\left(1 - \\frac{L z}{T_0}\\right)^{g/(R_\\text{d} L)}\n\\tag{4.5}\\]\nبا مقدارهای جوِ استاندارد (\\(p_0 = 1013.25\\ \\text{hPa}\\)، \\(T_0 = 288.15\\ \\text{K}\\)، \\(L = 6.5\\ \\text{K/km}\\))، نما حدودِ \\(5.26\\) است.\nچرا چگالی مهم است؟ توانِ باد با چگالی متناسب است (\\(P = \\tfrac12\\rho A v^{3}\\)). منحنیِ توانِ توربین برای 1.225 kg/m³ (هوای استانداردِ کنارِ دریا) داده می‌شود و ساختگاهِ نیروگاهِ P در ارتفاعِ ۱۲۰۰ متری است. اصلاحِ ساده‌لوحانه «ضربِ توان در \\(\\rho/1.225\\)» است؛ اما توربینِ دارای کنترلِ زاویهٔ پره در بالای تندیِ اسمی همان توانِ نامی را می‌دهد، چگالی هر چه باشد. روشِ مرسوم این است که تندیِ هم‌ارز را حساب کنیم: تندی‌ای که در هوای استاندارد همان توان را می‌آورد،\n\\[\nv_\\text{eq} = v\\left(\\frac{\\rho}{1.225}\\right)^{1/3}\n\\tag{4.6}\\]\nو سپس منحنیِ توانِ استاندارد را در \\(v_\\text{eq}\\) بخوانیم. این روش در زیرِ تندیِ اسمی با ضربِ ساده یکی است و در بالای آن به‌درستی به توانِ نامی می‌رسد. جزئیاتِ روشِ رسمیِ آزمونِ عملکرد در فصل‌های ۱۱ و ۱۵ می‌آید.\n\nمثال 4.5 (چگالیِ هوا در نیروگاهِ P و اثرش بر انرژیِ بادی) پرسش. (الف) فشارِ جوِ استاندارد در ۱۲۰۰ متر چیست؟ (ب) با فشار و دمای ساعتیِ بستهٔ داده، چگالیِ ساعتی را در ارتفاعِ 2 m و در ارتفاعِ توپی حساب کنید؛ اثرِ رطوبتِ ۴۰ درصدی (فرضی) را هم ببینید. (پ) انرژیِ سالانهٔ مزرعه را بدونِ اصلاح، با تندیِ هم‌ارزِ ساعتی، با چگالیِ میانگین، با رطوبت، و با ضربِ ساده بیابید.\nپاسخ.\nstandard atmosphere at 1200 m: p = 877.2 hPa; rho at 15 C would be 1.090 kg/m3\ndata pack, hourly: rho at 2 m mean 1.056 (range 0.972 .. 1.153) kg/m3\n  moved to 100 m (lapse 6.5 K/km): mean 1.046; with 40 % humidity 1.042 kg/m3\nannual wind energy of the farm (12 turbines, 0.88 losses):\n  power curve at 1.225 kg/m3 (no correction):        192.5 GWh\n  equivalent speed v (rho/1.225)^(1/3), hourly rho:  176.1 GWh (-8.5 %)\n  same with the annual mean density:                 176.1 GWh (-8.5 %)\n  with 40 % relative humidity:                       175.7 GWh (-8.7 %)\n  power scaled by rho/1.225 at every speed (wrong):  165.2 GWh (-14.2 %)\n\n\n\n\n\n\nشکل 4.3: میانگینِ ماهانهٔ چگالیِ هوا در ارتفاعِ توپی در برابرِ چگالیِ مرجعِ منحنیِ توان\n\n\n\nتفسیر. هوای ساختگاه حدودِ ۱۵ درصد رقیق‌تر از هوای مرجع است و انرژیِ بادی را 8.5 % کم می‌کند: همان عددی که بازبینیِ فصلِ ۲ (یادداشتِ C-05 و محدودیتِ L-2) گزارش کرد، این بار با فیزیکِ کامل. کاهشِ انرژی کمتر از کاهشِ چگالی است چون در ساعت‌های بالای تندیِ اسمی اثری ندارد. ضربِ ساده 14.2 % می‌دهد و تولید را حدودِ ۶ درصد کم‌برآورد می‌کند؛ رطوبت فقط 0.2 درصدِ دیگر اثر دارد. چگالی در زمستان حدودِ ۹ درصد بیشتر از تابستان است (شکل 4.3). در این داده، چگالیِ میانگین و چگالیِ ساعتی تقریباً یک نتیجه می‌دهند؛ این را باید برای هر ساختگاه وارسی کرد، نه فرض. اثرِ ثبت: فرضِ A-028 و مجهولِ U-013 فصلِ ۲ اکنون با مدلِ فیزیکیِ آزمون‌شده پاسخ دارند؛ دفترِ مدل‌ها به‌روز می‌شود (بخش 4.11).\n\nفشارِ دینامیکی و بارِ باد. معادلهٔ برنولی برای شارهٔ بی‌اصطکاک در امتدادِ یک خطِ جریان می‌گوید \\(p + \\tfrac12\\rho v^{2} + \\rho g z\\) ثابت است: وقتی هوا تند می‌شود، فشارش افت می‌کند. وقتی باد به سطحی می‌خورد و می‌ایستد، فشارش به اندازهٔ فشارِ دینامیکی \\(q = \\tfrac12\\rho v^{2}\\) بالا می‌رود. بارِ باد روی هر سازه، فشارِ دینامیکی ضربِ مساحت ضربِ یک ضریبِ نیرو است که به شکل بستگی دارد.\n\nمثال 4.6 (باد روی یک ماژولِ خورشیدی) پرسش. فشارِ دینامیکیِ تندبادِ 30 m/s و نیروی آن را روی ماژولِ PVM-550 با ضریبِ نیروی 1.2 (فرضی، A-049) حساب و با وزنِ ماژول مقایسه کنید.\nپاسخ.\ndynamic pressure q = 1/2 rho v^2 at a 30 m/s gust (A-049, rho 1.225 kg/m3):\n  q = 551 Pa; module 2.278 x 1.134 m = 2.583 m2; force coefficient 1.2:\n  F = q A C_f = 1.71 kN against a module weight of 0.27 kN\n  doubling the gust speed quadruples the load; codes set the design values\n    (ch. 30)\nتفسیر. نیروی باد بیش از شش برابرِ وزنِ ماژول است و می‌تواند بالابرنده باشد؛ پس اتصالِ ماژول به سازه و سازه به زمین برای کشش هم طراحی می‌شود. چون بار با مجذورِ تندی بالا می‌رود، تندیِ طراحی (که آیین‌نامهٔ بارگذاری تعیین می‌کند، فصلِ ۳۰) مهم‌ترین ورودی است. چگالیِ 1.225 این‌جا عمداً محافظه‌کارانه است.\n\n\n\n4.2.5 نظریهٔ تکانه و حدِ بتز\nپرسش. توربین حداکثر چه کسری از انرژیِ باد را می‌تواند بگیرد؟ اگر همهٔ انرژی را بگیرد، هوا پشتِ روتور می‌ایستد و هوای تازه دیگر عبور نمی‌کند؛ اگر هیچ را نگیرد، چیزی به دست نمی‌آید. پس بهینه‌ای در میان هست.\nمدلِ قرصِ محرک. روتور را قرصی نازک فرض می‌کنیم که تندیِ هوا را از \\(v\\) دورِ دست به \\(v(1 - a)\\) روی قرص و \\(v(1 - 2a)\\) در پشتِ آن (دنباله) می‌رساند؛ \\(a\\) ضریبِ القای محوری است. از پایستگیِ جرم و تکانه و انرژی:\n\\[\n\\begin{aligned}\nP &= \\tfrac12 \\rho A v^{3}\\, \\underbrace{4a(1 - a)^{2}}_{C_p} \\\\\nF &= \\tfrac12 \\rho A v^{2}\\, \\underbrace{4a(1 - a)}_{C_T}\n\\end{aligned}\n\\tag{4.7}\\]\nبا صفر کردنِ مشتقِ \\(C_p\\) نسبت به \\(a\\) (بخش 3.2.9): \\(\\mathrm{d}C_p/\\mathrm{d}a = 4(1 - a)(1 - 3a) = 0\\)، پس \\(a = 1/3\\) و \\(C_{p,\\max} = 16/27 \\approx 0.593\\): حدِ بتز.\n\nمثال 4.7 (حدِ بتز و جای توربینِ واقعی) پرسش. بیشینهٔ \\(C_p\\)، مقدارِ \\(C_T\\) در آن و تندیِ دنباله را بیابید. توربینی با \\(C_p = 0.45\\) چند درصدِ حدِ بتز را می‌گیرد؟\nپاسخ.\nactuator disc: induction a slows the wind to (1 - a) v at the disc, (1 - 2a) v\n    far behind\n  C_p = 4 a (1 - a)^2, C_T = 4 a (1 - a)\n  dC_p/da = 4 (1 - a)(1 - 3a) = 0 -&gt; a = 1/3: C_p = 16/27 = 0.5926, C_T = 8/9\n    = 0.8889\n  wake speed at a = 1/3: v/3; a &gt; 1/2 would need a reversed wake (model fails)\n  the turbine of A-046 (C_p 0.45 at 10 m/s) reaches 76% of the Betz limit\n\n\n\n\n\n\nشکل 4.4: ضریب‌های توان و رانش بر حسبِ ضریبِ القای محوری در نظریهٔ قرصِ محرک\n\n\n\nتفسیر. توربینِ خوب حدودِ سه‌چهارمِ حدِ نظری را می‌گیرد؛ بقیه به اصطکاکِ پره، چرخشِ دنباله، تعدادِ محدودِ پره و تلفاتِ نوک می‌رود (فصلِ ۱۱). نزدیکِ بهینه، منحنیِ \\(C_p\\) تخت است (شکل 4.4) اما رانش هنوز بالا می‌رود؛ از این رو کنترلِ توربین گاهی کمی کمتر از بهینهٔ توان کار می‌کند تا بار کم شود. دنبالهٔ کُند (یک‌سومِ تندی) دلیلِ فاصله‌گذاری میانِ توربین‌هاست (فصلِ ۱۴). محدودیت: مدل بی‌اصطکاک، یک‌بعدی و پایاست و برای \\(a &gt; 0.5\\) دیگر معنا ندارد.\n\n\n\n4.2.6 لایهٔ مرزیِ جو و برشِ باد\nشهود. زمین با اصطکاک هوا را کُند می‌کند؛ هر چه بالاتر برویم اثرِ زمین کمتر و باد تندتر است. این لایهٔ نزدیکِ زمین لایهٔ مرزیِ جو است و تغییرِ تندی با ارتفاع برشِ باد. دو مدلِ ساده، قانونِ توانی (سطرِ اول) و قانونِ لگاریتمی (سطرِ دوم):\n\\[\n\\begin{aligned}\nv(z) &= v_\\text{ref}\\left(\\frac{z}{z_\\text{ref}}\\right)^{\\alpha} \\\\\nv(z) &= v_\\text{ref}\\,\\frac{\\ln(z/z_0)}{\\ln(z_\\text{ref}/z_0)}\n\\end{aligned}\n\\tag{4.8}\\]\n\\(\\alpha\\) نمای برش و \\(z_0\\) طولِ زبری است (چمنزار چند سانتی‌متر، جنگل بیش از یک متر). مدلِ لگاریتمی از فیزیکِ لایهٔ مرزی در هوای «خنثی» می‌آید؛ مدلِ توانی تقریبی تجربی است. پایداریِ جو هر دو را تغییر می‌دهد: روزِ آفتابی هوای گرمِ پایین بالا می‌رود و لایه‌ها را مخلوط می‌کند (برشِ کم)؛ شبِ آرام هوای سردِ سنگین پایین می‌ماند و لایه‌ها روی هم می‌لغزند (برشِ زیاد).\n\nمثال 4.8 (برشِ باد در دکلِ نیروگاهِ P) پرسش. با تندی‌های ساعتیِ ۶۰، ۸۰ و ۱۰۰ متریِ بستهٔ داده، نمای برش را از میانگین‌ها و ساعت به ساعت حساب کنید، تندیِ میانگین را در بالاترین و پایین‌ترین نقطهٔ روتور برون‌یابی کنید و طولِ زبری را با مدلِ لگاریتمی بیابید.\nپاسخ.\nmean speeds 60 / 80 / 100 m: 6.51 / 6.84 / 7.10 m/s\n  power-law exponent from the means: 0.171\n  hourly exponent (speeds above 3 m/s), median by hour: night max 0.218, day\n    min 0.119\n  extrapolated mean at the blade tip (175 m): 7.82 m/s; at the lowest tip (25\n    m): 5.60 m/s\n  log law through the 60 and 100 m means: roughness length z0 = 0.225 m\n  daytime sun mixes the air (small exponent); calm nights let layers slide\n    (large)\n\n\n\n\n\n\nشکل 4.5: میانهٔ نمای برشِ باد بر حسبِ ساعتِ روز\n\n\n\nتفسیر. نمای میانگینِ 0.17 در محدودهٔ معمولِ زمینِ باز است. چرخهٔ روزانه روشن است (شکل 4.5): شب‌ها برش تقریباً دو برابرِ نیمروز است. پیامدها: (۱) نوکِ بالای پره و پایینِ آن تندی‌های متفاوتی می‌بینند و پره در هر دور بارِ متناوب می‌گیرد (خستگی، بخش 4.3.3)؛ (۲) برون‌یابی از دکلِ کوتاه به توپیِ بلند با نمای میانگین در ساعت‌های شب خطا دارد؛ (۳) طولِ زبریِ به‌دست‌آمده با برازشِ دو نقطه، عددی مؤثر است و لزوماً زبریِ واقعیِ زمین نیست. اندازه‌گیری در چند ارتفاع و تا نزدیکِ توپی دقیقاً به همین دلیل لازم است (فصلِ ۱۳).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچگالیِ هوا در 850 hPa و 0 °C چیست؟\nچرا هوای مرطوب سبک‌تر از هوای خشک است؟\nچرا ضربِ ساده در \\(\\rho/1.225\\) برای تندی‌های بالای اسمی نادرست است؟\nفشارِ دینامیکیِ بادِ 40 m/s چند برابرِ 20 m/s است؟\nحدِ بتز را با مشتق‌گیری از \\(4a(1 - a)^{2}\\) به دست آورید.\nچرا روتوری که هوا را کاملاً متوقف کند هیچ توانی نمی‌گیرد؟\nبا نمای 0.2، تندی در 150 m چند برابرِ 100 m است؟\nچرا برشِ باد شب‌ها بیشتر است؟\nیک پیامدِ برشِ زیاد برای بارِ پره و یکی برای برآوردِ تولید نام ببرید.\n\n\n\n\n\n4.2.7 گرما، دما و سه راهِ انتقالِ گرما\nدما و گرما دو چیزند. دما میزانِ جنبشِ میانگینِ ذره‌هاست و با کلوین یا درجهٔ سلسیوس سنجیده می‌شود؛ گرما انرژی‌ای است که به سببِ اختلافِ دما جابه‌جا می‌شود (ژول). برای بالا بردنِ دمای جرمِ \\(m\\) به اندازهٔ \\(\\Delta T\\) گرمای \\(Q = m c\\,\\Delta T\\) لازم است (\\(c\\) ظرفیتِ گرماییِ ویژه). گرما به سه راه منتقل می‌شود:\n\nرسانش در جامد و شارهٔ ساکن: شار متناسب با شیبِ دما (قانونِ فوریه)، \\(q = -k\\,\\mathrm{d}T/\\mathrm{d}x\\)، با \\(k\\) رسانندگیِ گرمایی. مس حدودِ ۴۰۰ و پلی‌اتیلن حدودِ ۰٫۴ وات بر متر بر کلوین (هزار برابر اختلاف).\nهمرفت از سطح به شارهٔ متحرک: \\(q = h\\,(T_\\text{s} - T_\\infty)\\) با ضریبِ همرفت \\(h\\)، که از چند وات (هوای آرام) تا صدها وات بر مترمربع بر کلوین (بادِ تند، آب) تغییر می‌کند.\nتابش: هر سطحی به نسبتِ توانِ چهارمِ دمای مطلقش تابش می‌کند، \\(q = \\varepsilon\\sigma T^{4}\\) (قانونِ استفان-بولتزمان)، با \\(\\varepsilon\\) گسیلندگی میانِ صفر و یک.\n\nمقاومتِ گرمایی. در حالتِ پایا، هر لایه مثلِ مقاومتِ الکتریکی رفتار می‌کند: «اختلافِ دما = شارِ گرما × مقاومتِ گرمایی»، با \\(R_\\text{th} = L/(kA)\\) برای رسانش و \\(1/(hA)\\) برای همرفت. لایه‌های پشتِ سرِ هم سری‌اند و جمع می‌شوند؛ همان ریاضیاتِ مدارهای فصلِ ۶. ثابتِ زمانیِ گرمایی \\(\\tau = R_\\text{th} C_\\text{th}\\) همان است که در بخش 3.3.7 دیدیم.\n\n\n4.2.8 دمای ماژولِ خورشیدی\nتوازنِ انرژی. ماژول بیشترِ تابشِ جذب‌شده را نه به برق بلکه به گرما تبدیل می‌کند و دمایش آن‌قدر بالا می‌رود که همرفت و تابشِ سطح‌ها همان گرما را دفع کنند. مدلِ سادهٔ رایج از دادهٔ «دمای کارِ اسمیِ سلول» (NOCT) در برگهٔ دادهٔ ماژول استفاده می‌کند (دما در 800 W/m²، هوای 20 °C و بادِ 1 m/s):\n\\[\nT_\\text{cell} = T_\\text{air} + \\left(\\text{NOCT} - 20\\right)\\frac{G}{800}\n\\tag{4.9}\\]\nو توانِ ماژول با ضریبِ دماییِ توان \\(\\gamma\\) (منفی) از مقدارِ دمای 25 °C تغییر می‌کند: \\(P \\approx P_{25}\\,\\big(1 + \\gamma\\,(T_\\text{cell} - 25)\\big)\\). دلیلِ فیزیکیِ افتِ توان با دما در بخش 4.2.13 می‌آید: ولتاژِ سلول با دما کم می‌شود.\n\nمثال 4.9 (ماژولِ داغ در روزِ تابستان) پرسش. با دادهٔ روزِ تابستانیِ بستهٔ داده و ماژولِ PVM-550 (NOCT برابرِ 45 °C و \\(\\gamma = -0.35\\,\\%/\\text{K}\\))، دمای سلول و تغییرِ توان را ساعت به ساعت و میانگینِ وزن‌دار با تابش را بیابید.\nپاسخ.\nsummer subset day, NOCT model T_cell = T_air + (45 - 20) G / 800, gamma -0.35\n    %/K\n  noon hour 11: G 1038 W/m2, air 34.2 C -&gt; cell 66.6 C, power change -14.6 %\n  irradiance-weighted change over the day: -11.9 %\n  hottest cell temperature of the day 68.5 C\n  NOCT assumes 1 m/s wind and open-rack mounting; roof-mounted modules run\n    hotter\n\n\n\n\n\n\nشکل 4.6: دمای هوا و دمای سلول در روزِ تابستانیِ بستهٔ داده (مدلِ دمای کارِ اسمی)\n\n\n\nتفسیر. نیمروزِ تابستان سلول حدودِ ۳۰ درجه از هوا داغ‌تر است و ماژول حدودِ ۱۵ درصد کمتر از توانِ برگهٔ داده می‌دهد؛ در کلِ روز حدودِ ۱۲ درصد. این بزرگ‌ترین «تلفاتِ» تابستانیِ نیروگاهِ خورشیدی است و مدلِ غربالگریِ فصلِ ۱ آن را نمی‌دید (فقط ضریبِ کاراییِ ثابت داشت). نصبِ باز و باد آن را کم می‌کنند؛ نصبِ چسبیده به سقف بیشترش می‌کند. مدل‌های دقیق‌ترِ دمای ماژول (با باد، نوعِ نصب و ظرفیتِ گرمایی) در فصل‌های ۱۰ و ۱۵ می‌آیند.\n\n\n\n4.2.9 انبساطِ گرمایی\nبیشترِ مواد با گرم شدن بزرگ می‌شوند: \\(\\Delta L = \\alpha L\\,\\Delta T\\)، با ضریبِ انبساطِ خطی \\(\\alpha\\) (فولاد حدودِ \\(12 \\times 10^{-6}\\)، آلومینیوم حدودِ \\(23 \\times 10^{-6}\\) بر کلوین). اگر قطعه آزاد باشد فقط بلند می‌شود؛ اگر مهار شده باشد، تنشی برابرِ \\(E\\alpha\\,\\Delta T\\) در آن ساخته می‌شود (\\(E\\) مدولِ کشسانی، بخش 4.3.1) که می‌تواند بسیار بزرگ باشد.\n\nمثال 4.10 (ردیفِ ردیاب، شینه و کابل) پرسش. تغییرِ طولِ یک لولهٔ گشتاورِ فولادیِ ۱۰۰ متری میانِ −20 و +70 °C، یک شینهٔ آلومینیومیِ ۳ متری با ۸۰ کلوین گرم شدن و رسانای مسیِ کابلی ۵۰۰ متری با ۵۰ کلوین را بیابید. تنشِ فولادِ کاملاً مهارشده با ۵۰ کلوین چیست؟\nپاسخ.\nsteel torque tube 100 m, alpha 12e-6 /K, -20 .. +70 C: 108 mm\naluminium busbar 3 m, alpha 23e-6 /K, 80 K: 5.5 mm\ncopper cable conductor 500 m, alpha 17e-6 /K, 50 K: 425 mm\nfully restrained steel, 50 K: stress E alpha dT = 126 MPa (a third of S355\n    yield)\n  expansion joints, slotted holes and cable snaking exist for this reason\nتفسیر. یازده سانتی‌متر تغییرِ طول در یک ردیفِ ردیاب، اگر جایی برای حرکت نداشته باشد، پایه‌ها را خم می‌کند؛ از این رو اتصال‌ها سوراخِ لوبیایی یا بخشِ لغزنده دارند. شینه‌ها اتصالِ انعطاف‌پذیر دارند و کابل‌ها در ترانشه کمی مارپیچ خوابانده می‌شوند. تنشِ 126 MPa در فولادِ مهارشده یک‌سومِ تنشِ تسلیمِ فولادِ ساختمانی است: انبساطِ گرمایی یک بارِ طراحی است، نه جزئیات.\n\n\n\n4.2.10 گرم شدنِ رسانا: توازنِ انرژی با مقاومتِ وابسته به دما\nمسئله. رسانایی با جریانِ \\(I\\) گرمای ژولِ \\(I^{2}R\\) تولید می‌کند و با همرفت و تابش آن را دفع می‌کند. اما مقاومتِ فلز با دما زیاد می‌شود: \\(R(T) = R_{20}\\big(1 + \\alpha_R (T - 20)\\big)\\)، با \\(\\alpha_R \\approx 0.0039\\) بر کلوین برای مس. پس گرم‌تر شدن گرمای بیشتر تولید می‌کند: یک بازخوردِ مثبت. در حالتِ پایا:\n\\[\nI^{2}R_{20}\\big(1 + \\alpha_R (T - 20)\\big) = hA\\,(T - T_\\text{amb})\n\\tag{4.10}\\]\nکه در \\(T\\) خطی است و پاسخِ بسته دارد. با \\(k = I^{2}R_{20}/(hA)\\):\n\\[\nT - T_\\text{amb} = \\frac{k\\,\\big(1 + \\alpha_R (T_\\text{amb} - 20)\\big)}{1 - k\\,\\alpha_R}\n\\tag{4.11}\\]\nاگر \\(k\\,\\alpha_R \\ge 1\\) باشد، این مدل حالتِ پایا ندارد: فرارِ گرمایی. در واقعیت، تابش با توانِ چهارمِ دما و همرفت با اختلافِ دما قوی‌تر می‌شوند و از فرار جلوگیری می‌کنند، اما پیش از آن عایق و اتصال‌ها آسیب دیده‌اند.\n\nمثال 4.11 (دمای یک شینهٔ مسی) پرسش. شینهٔ مسیِ ۸۰ در ۱۰ میلی‌متر با ضریبِ دفعِ گرمای 10 W/(m²·K) در هوای 40 °C (فرضی، A-051) جریان‌های ۵۰۰ تا ۳۰۰۰ آمپر را حمل می‌کند. دمای پایدار، جریانِ فرارِ مدلِ خطی و همگراییِ روشِ تکرارِ نقطهٔ ثابت را نشان دهید.\nپاسخ.\ncopper busbar 80 x 10 mm: R20 = 21.50 micro-ohm/m, surface 0.18 m2 per m, h =\n    10.0 W/m2K, ambient 40.0 C (A-051)\n    500 A: steady   43.3 C  (k alpha = 0.012)\n   1000 A: steady   53.5 C  (k alpha = 0.047)\n   1500 A: steady   72.4 C  (k alpha = 0.106)\n   2000 A: steady  103.4 C  (k alpha = 0.188)\n   2500 A: steady  154.0 C  (k alpha = 0.293)\n   3000 A: steady  240.8 C  (k alpha = 0.422)\n  linear model: no steady state above I = sqrt(h A / (R20 alpha)) = 4,616 A\n  fixed-point iteration at 2000 A: 103.4 C after 7 steps (converges because k\n    alpha &lt; 1)\n\n\n\n\n\n\nشکل 4.7: دمای پایدارِ شینهٔ مسیِ ۸۰ در ۱۰ میلی‌متر بر حسبِ جریان\n\n\n\nتفسیر. دما با مجذورِ جریان بالا می‌رود و کمی هم تندتر، به سببِ بازخوردِ مقاومت (شکل 4.7). دو برابر کردنِ جریان از ۱۰۰۰ به ۲۰۰۰ آمپر افزایشِ دما را از 13.5 به 63.4 K می‌برد، بیش از چهار برابر. روشِ تکرار (\\(T_{n+1} = T_\\text{amb} + I^{2}R(T_n)/(hA)\\)) در ۷ گام همگرا می‌شود، چون ضریبِ بازخورد \\(k\\alpha_R = 0.19\\) کوچک‌تر از یک است: همان شرطِ همگراییِ تکرارِ نقطهٔ ثابت در فصلِ ۳. محدودیت: ضریبِ \\(h\\) ثابت فرض شده است؛ ظرفیتِ جریانِ رسمیِ شینه و کابل با روش‌های استاندارد و شرایطِ نصب تعیین می‌شود (فصلِ ۲۴).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتفاوتِ دما و گرما را با یک مثالِ نیروگاهی بگویید.\nسه راهِ انتقالِ گرما را برای یک ترانسفورماتورِ روغنی نام ببرید.\nمقاومتِ گرماییِ یک لایهٔ عایقِ ۱ سانتی‌متری با \\(k = 0.4\\) و سطحِ یک مترمربع چیست؟\nدر مثال 4.9، اگر NOCT برابرِ 42 °C بود، دمای سلولِ نیمروز چه می‌شد؟\nچرا اتصالِ ماژول‌ها به ریل سوراخِ لوبیایی دارد؟\nتنشِ آلومینیومِ مهارشده با ۵۰ کلوین (\\(E = 70\\ \\text{GPa}\\)) چیست؟\nچرا در معادلهٔ 4.11 مخرج \\(1 - k\\alpha_R\\) است و صفر شدنش چه معنایی دارد؟\nاگر \\(h\\) دو برابر شود (بادِ خنک)، جریانِ مجاز برای همان دما چند برابر می‌شود (تقریبی)؟\n\n\n\n\n\n4.2.11 بار، میدانِ الکتریکی و عایق\nبار و میدان. بارِ الکتریکی (کولن) دو نوع است و بارهای هم‌نام یکدیگر را می‌رانند. بار در فضای اطرافش میدانِ الکتریکی \\(\\mathbf{E}\\) می‌سازد: نیرو بر واحدِ بار (ولت بر متر). ولتاژ انرژی بر واحدِ بار برای جابه‌جا شدن میانِ دو نقطه است و میدان «شیبِ ولتاژ» است. جریان آهنگِ عبورِ بار است (آمپر = کولن بر ثانیه) و مقاومت نسبتِ ولتاژ به جریان در یک رسانا (فصلِ ۶ این‌ها را کامل می‌سازد).\nعایق و شکستِ الکتریکی. عایق بارِ آزاد ندارد، اما اگر میدان از حدی (استقامتِ دی‌الکتریک) بیشتر شود، الکترون‌ها از مولکول‌ها کنده می‌شوند، بهمنی از بار به راه می‌افتد و عایق می‌شکند. هوا در شرایطِ عادی حدودِ ۳ کیلوولت بر میلی‌متر تحمل می‌کند. پس طراحیِ عایق یعنی کنترلِ بیشینهٔ میدان، نه میانگینش.\nکابلِ هم‌محور. در کابلِ تک‌هسته‌ایِ فشارِ متوسط، رسانا در مرکز و پوشش (اسکرین)ِ زمین‌شده در بیرون است و عایق میانِ آن دو. از قانونِ گاوس، میدان در شعاعِ \\(r\\) از مرکز:\n\\[\nE(r) = \\frac{U_0}{r\\,\\ln(r_\\text{out}/r_\\text{in})}\n\\tag{4.12}\\]\n\\(U_0\\) ولتاژِ فاز به زمین است. میدان کنارِ رسانا بیشترین است؛ به همین دلیل سطحِ رسانا با لایهٔ نیمه‌رسانا صاف می‌شود تا نقطهٔ تیزی میدان را بالا نبرد. ظرفیتِ خازنی کابل \\(C = 2\\pi\\varepsilon_0\\varepsilon_r/\\ln(r_\\text{out}/r_\\text{in})\\) بر متر است و جریانِ شارژ \\(I_c = \\omega C U_0\\) را حتی بی‌بار هم می‌کشد.\n\nمثال 4.12 (میدان در عایقِ کابلِ ۳۳ کیلوولت) پرسش. برای کابلی با شعاعِ زیرِ عایقِ 10 mm، شعاعِ روی عایقِ 18 mm و ضریبِ دی‌الکتریکِ 2.3 (فرضی، A-052)، میدان در دو سطحِ عایق، نسبتِ بیشینه به میانگین، ظرفیت و جریانِ شارژ را بیابید.\nپاسخ.\n33 kV cable, U0 = 33/sqrt(3) = 19.05 kV; insulation from r = 10 to 18 mm\n    (A-052)\n  E at the conductor screen 3.24 kV/mm; at the insulation screen 1.80 kV/mm\n  mean field U0 / thickness = 2.38 kV/mm (the peak is 1.36 x the mean)\n  capacitance 2 pi eps0 eps_r / ln(R/r) = 0.218 microfarad/km; charging\n    current 1.30 A/km\n\n\n\n\n\n\nشکل 4.8: میدانِ الکتریکی در عایقِ کابلِ ۳۳ کیلوولت بر حسبِ شعاع\n\n\n\nتفسیر. میدانِ کنارِ رسانا 36 % بیشتر از میانگین است (شکل 4.8). حبابِ هوا یا ناخالصیِ کوچکی در این ناحیه، میدان را موضعی بالاتر می‌برد و تخلیهٔ جزئی آغاز می‌شود که عایق را در سال‌ها می‌فرساید؛ آزمونِ کارخانه‌ایِ تخلیهٔ جزئی (فصلِ ۴۶) دنبالِ همین عیب است. جریانِ شارژِ 1.3 A بر کیلومتر در کابل‌های بلند توانِ راکتیوِ چشمگیری می‌سازد (فصلِ ۲۸).\n\n\n\n4.2.12 مغناطیس، نیرو و القا\nمیدانِ مغناطیسی از بارِ متحرک (جریان) پدید می‌آید. سیمِ بلندی با جریانِ \\(I\\) در فاصلهٔ \\(d\\) چگالیِ شارِ \\(B = \\mu_0 I/(2\\pi d)\\) (تسلا) می‌سازد. رسانای دیگری با جریانِ \\(I_2\\) در این میدان نیرو حس می‌کند: \\(F = B I_2 L\\). پس دو رسانای موازی بر هم نیرو وارد می‌کنند:\n\\[\n\\frac{F}{L} = \\frac{\\mu_0 I_1 I_2}{2\\pi d}\n\\tag{4.13}\\]\nبا جریان‌های هم‌جهت یکدیگر را جذب و با جریان‌های مخالف دفع می‌کنند. در کارِ عادی این نیرو ناچیز است، اما جریانِ اتصالِ کوتاه ده‌ها برابرِ جریانِ عادی است و نیرو با مجذورِ جریان بالا می‌رود.\nمواد مغناطیسی. آهن و فولادهای الکتریکی میدان را صدها تا هزاران برابر تقویت می‌کنند (نفوذپذیریِ زیاد) اما اشباع می‌شوند (حدودِ ۲ تسلا). تغییرِ متناوبِ میدان دو تلفات دارد: پسماند (چرخهٔ مغناطیس‌شوندگی) و جریانِ گردابی (جریان‌هایی که خودِ هسته را گرم می‌کنند). تلفاتِ گردابی با مجذورِ ضخامتِ ورق متناسب است؛ هستهٔ ترانسفورماتور را از ورق‌های نازکِ عایق‌دار می‌سازند.\nالقا. قانونِ فارادی: تغییرِ شارِ مغناطیسیِ گذرنده از یک حلقه، ولتاژ القا می‌کند، \\(e = -N\\,\\mathrm{d}\\Phi/\\mathrm{d}t\\). ژنراتور با چرخاندنِ میدان و ترانسفورماتور با شارِ متناوب کار می‌کنند. برای شارِ سینوسی در هسته‌ای با سطحِ \\(A\\) و بیشینهٔ چگالیِ شارِ \\(B\\):\n\\[\nV_\\text{rms} = 4.44\\, f\\, N\\, A\\, B\n\\tag{4.14}\\]\nپس نسبتِ ولتاژها نسبتِ تعدادِ دورهاست و «ولت بر دور» برای همهٔ سیم‌پیچ‌های یک هسته یکی است.\n\nمثال 4.13 (نیروی اتصالِ کوتاه بر شینه‌ها) پرسش. جریانِ اتصالِ کوتاهِ باسِ اتصالِ فصلِ ۳ (21.9 kA) با ضریبِ اوجِ 1.8 (فرضی، A-054) از دو شینهٔ موازی با فاصلهٔ 0.3 m می‌گذرد. نیرو بر متر و بر هر تکیه‌گاه را با حالتِ عادی مقایسه کنید.\nپاسخ.\nfault at bus 1 of chapter 3: I'' = 21.9 kA; peak factor kappa 1.8 (A-054)\n  peak current i_p = kappa sqrt(2) I'' = 55.7 kA\n  two parallel bars 0.3 m apart: F/L = mu0 i_p^2 / (2 pi d) = 2.07 kN/m\n  with supports every 1.2 m: about 2.5 kN per support, for a few milliseconds\n  at normal current (1750 A peak 2475 A): 4.1 N/m\nتفسیر. نیرو در اتصالِ کوتاه حدودِ ۵۰۰ برابرِ حالتِ عادی است: 2 kN بر متر، برای چند میلی‌ثانیه. مقره‌ها، تکیه‌گاه‌ها و پیچ‌های شینه برای همین ضربه طراحی و در آزمونِ نوعیِ تابلو سنجیده می‌شوند (فصل‌های ۲۴ و ۴۶). در سه‌فاز، نیروی شینهٔ میانی کمی متفاوت است و روشِ محاسبهٔ رسمی آن را در نظر می‌گیرد.\n\n\nمثال 4.14 (دورهای ترانسفورماتورِ اصلی) پرسش. ترانسفورماتورِ 132/33 kV (ستاره در ولتاژِ بالا، مثلث در ولتاژِ پایین) هسته‌ای با سطحِ 0.5 m² و چگالیِ شارِ 1.7 T دارد (فرضی، A-053). ولت بر دور و تعدادِ دورها را بیابید. با ۱۰ درصد اضافه‌ولتاژ چه می‌شود؟ نازک‌تر کردنِ ورق از 0.35 به 0.27 mm تلفاتِ گردابی را چقدر کم می‌کند؟\nپاسخ.\nexport transformer 132 kV star / 33 kV delta, core 0.5 m2, B 1.7 T (A-053)\n  volts per turn 4.44 f A B = 188.7 V\n  HV phase winding 76.2 kV: 404 turns; LV phase winding 33 kV: 175 turns\n  ratio check 2.309 = 76.2 / 33 = 2.309\n  flux density at 110 % voltage 1.87 T: near saturation of grain-oriented\n    steel\n  eddy loss ~ t^2: 0.27 mm sheet instead of 0.35 mm -&gt; 0.60 x\nتفسیر. هر دور حدودِ ۱۸۹ ولت دارد؛ ۴۰۴ و ۱۷۵ دور نسبتِ ولتاژها را درست می‌سازند. ده درصد اضافه‌ولتاژ ده درصد چگالیِ شار را بالا می‌برد و هسته را به اشباع نزدیک می‌کند: جریانِ مغناطیس‌کننده و گرما و صدا زیاد می‌شوند (فصلِ ۲۵). ورقِ نازک‌تر تلفاتِ گردابی را حدودِ ۴۰ درصد کم می‌کند اما برش و چیدنش گران‌تر است: یک مصالحهٔ کلاسیکِ طراحی و ساخت (فصلِ ۴۳).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا طراحِ عایق به بیشینهٔ میدان اهمیت می‌دهد، نه میانگین؟\nبا معادلهٔ 4.12، اگر ضخامتِ عایق دو برابر شود، میدانِ کنارِ رسانا چقدر کم می‌شود؟\nجریانِ شارژِ یک کابلِ ۲۰ کیلومتری با مشخصاتِ مثال 4.12 چیست؟\nنیروی میانِ دو شینه با جریانِ 1000 A و فاصلهٔ 0.1 m چیست؟\nچرا هستهٔ ترانسفورماتور را از ورقِ نازک می‌سازند و نه قطعهٔ یکپارچه؟\nترانسفورماتورِ 400/230 V با ولت بر دورِ 2 V چند دور در هر طرف دارد؟\nاشباعِ هسته چیست و چرا با اضافه‌ولتاژ رخ می‌دهد؟\n\n\n\n\n\n4.2.13 نور، فوتون و سلولِ خورشیدی\nنور موج است و ذره. نور موجِ الکترومغناطیسی است با طولِ موجِ \\(\\lambda\\)؛ نورِ مرئی از حدودِ ۴۰۰ (بنفش) تا ۷۰۰ نانومتر (سرخ) و تابشِ خورشید از فرابنفش تا فروسرخ گسترده است. اما نور انرژی را در بسته‌هایی به نامِ فوتون می‌برد، هر کدام با انرژیِ\n\\[\nE = \\frac{h c}{\\lambda} \\approx \\frac{1240}{\\lambda\\,[\\text{nm}]}\\ \\text{eV}\n\\tag{4.15}\\]\nگافِ انرژی. در نیمه‌رسانا، الکترون‌ها فقط وقتی آزاد می‌شوند (و جریان می‌سازند) که انرژی‌ای دست‌کم برابرِ گافِ انرژی \\(E_g\\) بگیرند؛ برای سیلیسیوم حدودِ 1.12 eV. دو پیامد: (۱) فوتونِ کم‌انرژی‌تر از گاف (طولِ موجِ بلندتر از حدودِ ۱۱۰۰ نانومتر) هیچ الکترونی آزاد نمی‌کند و از سلول می‌گذرد؛ (۲) فوتونِ پرانرژی‌تر فقط \\(E_g\\) از انرژی‌اش را به الکترون می‌دهد و بقیه گرما می‌شود. همین دو اثر بازدهِ سلولِ تک‌پیوندی را محدود می‌کنند. افزایشِ دما گاف را کمی کوچک‌تر و ولتاژِ سلول را کمتر می‌کند؛ از این رو توان با دما افت می‌کند (بخش 4.2.8). ساختِ سلول موضوعِ فصلِ ۴۱ در سطحِ کارخانهٔ صنعتی است.\n\nمثال 4.15 (فوتون‌ها، گاف و «بازدهِ نهایی») پرسش. انرژیِ فوتون‌های ۴۰۰ تا ۱۱۰۷ نانومتر را حساب کنید. خورشید را جسمِ سیاهِ 5778 K فرض کنید (تقریبِ آموزشی): چه کسری از توانِ آن در فوتون‌های بالای گافِ سیلیسیوم است؟ اگر هر فوتونِ بالای گاف دقیقاً \\(E_g\\) بدهد، بازده چیست و بهترین گاف کدام است؟\nپاسخ.\nphoton energy E = h c / lambda:\n    400 nm: 3.10 eV\n    550 nm: 2.25 eV\n    700 nm: 1.77 eV\n   1107 nm: 1.12 eV\nsilicon band gap 1.12 eV -&gt; photons longer than 1107 nm pass through unused\nblackbody sun (5778 K): power in photons above 1.12 eV 0.769\n  'ultimate' efficiency (each photon gives exactly 1.12 eV): 0.438\n  best gap for this limit: 1.10 eV (0.439)\n\n\n\n\n\n\nشکل 4.9: بازدهِ نهاییِ یک جاذبِ تک‌گاف بر حسبِ گافِ انرژی برای خورشیدِ جسمِ سیاه\n\n\n\nتفسیر. ۷۷ درصدِ توان در فوتون‌های قابلِ‌جذب است، اما چون مازادِ انرژیِ هر فوتون گرما می‌شود، سقفِ این مدل حدودِ ۴۴ درصد است؛ و سیلیسیوم تقریباً روی قلهٔ منحنی نشسته است (شکل 4.9). انتگرال‌ها عددی‌اند (بخش 3.5.4). حدِ واقعیِ سلول کمتر است، چون الکترون‌های آزادشده ممکن است دوباره ترکیب شوند و ولتاژ از گاف کمتر است؛ ماژولِ PVM-550 با بازدهِ 21.3 % حدودِ نیمِ این سقف را می‌گیرد. محدودیت: طیفِ واقعیِ نورِ خورشید پس از عبور از جو با جسمِ سیاه فرق دارد (فصلِ ۱۲).\n\nبازتاب، جذب و عبور. نوری که به سطح می‌رسد یا بازتاب می‌شود، یا جذب، یا عبور می‌کند و جمعِ این سه یک است. در مرزِ دو ماده با ضریبِ شکستِ \\(n_1\\) و \\(n_2\\)، بازتاب در تابشِ عمود \\(\\big((n_1 - n_2)/(n_1 + n_2)\\big)^{2}\\) است (روابطِ فرنل) و با زاویه زیاد می‌شود. لایهٔ ضدبازتاب با ضریبِ شکستِ \\(\\sqrt{n_1 n_2}\\) و ضخامتِ یک‌چهارمِ طولِ موج، بازتاب‌های دو سطحش را با تداخل خنثی می‌کند.\n\nمثال 4.16 (شیشهٔ ماژول و زاویهٔ خورشید) پرسش. بازتابِ مرزِ هوا و شیشه (\\(n = 1.5\\)) را در زاویه‌های صفر تا ۸۵ درجه و عبورِ نسبت به تابشِ عمود را بیابید. لایهٔ ضدبازتابِ ایده‌آل چه ضریبِ شکست و ضخامتی دارد؟\nپاسخ.\nair-glass interface, n = 1.5, unpolarised:\n    0 deg: reflectance 0.040, transmission relative to normal 1.000\n   30 deg: reflectance 0.042, transmission relative to normal 0.998\n   45 deg: reflectance 0.050, transmission relative to normal 0.989\n   60 deg: reflectance 0.089, transmission relative to normal 0.949\n   70 deg: reflectance 0.171, transmission relative to normal 0.863\n   80 deg: reflectance 0.388, transmission relative to normal 0.638\n   85 deg: reflectance 0.613, transmission relative to normal 0.403\n  quarter-wave anti-reflection layer: n = sqrt(1.5) = 1.225, thickness 550 /\n    (4 n) = 112 nm\n\n\n\n\n\n\nشکل 4.10: بازتابِ مرزِ هوا و شیشه بر حسبِ زاویهٔ تابش\n\n\n\nتفسیر. تا ۴۵ درجه بازتاب تقریباً ثابت و ۴ درصد است؛ پس از ۶۰ درجه تند بالا می‌رود (شکل 4.10). صبح و عصر که خورشید مایل است، بخشِ بزرگی از نور پیش از رسیدن به سلول برمی‌گردد. این اثر در مدل‌های تولید با «ضریبِ اصلاحِ زاویهٔ تابش» وارد می‌شود (فصلِ ۱۵) و همان ضربِ داخلیِ زاویهٔ تابشِ بخش 3.2.7 ورودیِ آن است.\n\n\n\n4.2.14 ارتعاش، تشدید و برج\nیادآوری. در بخش 3.3.10 دیدیم که سامانهٔ جرم-فنر بسامدِ طبیعیِ \\(f_n = \\tfrac{1}{2\\pi}\\sqrt{k/m}\\) دارد و اگر با همان بسامد تحریک شود، دامنه بسیار بزرگ می‌شود (تشدید). برج توربین یک تیرِ یک‌سر گیردار است با جرمی سنگین در بالا. سفتیِ نوکِ تیرِ یک‌سر گیردار \\(k = 3EI/L^{3}\\) است و جرمِ خودِ برج تقریباً با ضریبِ 0.24 به جرمِ بالا افزوده می‌شود (روشِ ریلی). روتور با دو بسامدِ اصلی برج را تحریک می‌کند: \\(1P\\) (یک بار در هر دور، از ناهمواریِ جرم و پره‌ها) و \\(3P\\) (هر بار که پره‌ای از جلوی برج می‌گذرد).\n\nمثال 4.17 (بسامدِ طبیعیِ برج و پنجرهٔ «نرم-سفت») پرسش. برجِ لوله‌ایِ ۱۰۰ متری با جرمِ بالای ۳۵۰ تن را با دو طرح (فرضی، A-050) بسنجید: قطرِ 4.25 m و ضخامتِ 30 mm؛ قطرِ 4.5 m و ضخامتِ 45 mm. بسامدِ اول را با \\(1P\\) و \\(3P\\) در 10.5 rpm مقایسه کنید.\nپاسخ.\ntower as a uniform steel tube of 100 m with a 350 t top mass (A-050):\n  rotor at 10.5 rpm: 1P = 0.175 Hz, 3P = 0.525 Hz\n  first try: D 4.25 m, t 30 mm: I = 0.885 m4, tower 312 t, k = 3EI/L^3 = 558\n    kN/m\n    m_eff = m_top + 0.24 m_tower = 425 t -&gt; f1 = 0.182 Hz; f1/1P = 1.04, 3P/f1\n    = 2.88\n  second try: D 4.5 m, t 45 mm: I = 1.563 m4, tower 494 t, k = 3EI/L^3 = 984\n    kN/m\n    m_eff = m_top + 0.24 m_tower = 469 t -&gt; f1 = 0.231 Hz; f1/1P = 1.32, 3P/f1\n    = 2.28\n  the bare second tube without the top mass: 0.456 Hz\n  the first try sits 4 % above 1P (resonance risk); the second lies between\n    1P and 3P with margin ('soft-stiff')\n\n\n\n\n\n\nشکل 4.11: بسامدهای تحریکِ روتور و بسامدِ اولِ برج بر حسبِ سرعتِ روتور\n\n\n\nتفسیر. طرحِ اول فقط ۴ درصد بالاتر از \\(1P\\) است: در تندیِ اسمی برج در آستانهٔ تشدید است. طرحِ دوم میانِ \\(1P\\) و \\(3P\\) با فاصلهٔ کافی می‌نشیند؛ به این طرح «نرم-سفت» می‌گویند (شکل 4.11). اما در سرعت‌های کمترِ روتور، خطِ \\(3P\\) از روی بسامدِ برج می‌گذرد؛ کنترلِ توربین آن سرعت را سریع رد می‌کند یا از آن پرهیز می‌کند. درس: طراحی تکراری است؛ نخستین پاسخ معمولاً آخرین پاسخ نیست. بسامدِ واقعی به فونداسیون و خاک هم بستگی دارد (فصلِ ۳۰).\n\n\n\n4.2.15 صدا\nصدا موجِ فشار در هواست. ترازِ توانِ صوتی \\(L_W\\) مشخصهٔ منبع است و ترازِ فشارِ صوتی \\(L_p\\) چیزی است که در یک نقطه شنیده می‌شود؛ هر دو به دسی‌بل (بخش 3.2.3). در فضای آزاد و دور از منبعِ نقطه‌ای، توان روی سطحِ کره‌ای به مساحتِ \\(4\\pi r^{2}\\) پخش می‌شود، پس:\n\\[\nL_p = L_W - 20\\log_{10} r - 11\n\\tag{4.16}\\]\n(با \\(r\\) بر حسبِ متر). هر دو برابر شدنِ فاصله شش دسی‌بل کم می‌کند. جذبِ هوا، زمین، مانع‌ها و جهتِ باد این عدد را تغییر می‌دهند و ارزیابیِ رسمیِ صدا روشِ استانداردِ خودش و حدهای محلی را دارد (فصلِ ۳۳).\n\nمثال 4.18 (صدای یک توربین در فاصله) پرسش. ترازِ فشارِ صوتیِ توربینی با ترازِ توانِ 105 dB(A) (فرضی) را در ۱۵۰ تا ۱۰۰۰ متر با گسترشِ کروی بیابید.\nپاسخ.\nsound power 105 dB(A) per turbine (assumed, as in chapter 3); spherical\n    spreading only:\n    150 m: Lp = 105 - 20 log10 r - 11 = 50.5 dB(A)\n    300 m: Lp = 105 - 20 log10 r - 11 = 44.5 dB(A)\n    500 m: Lp = 105 - 20 log10 r - 11 = 40.0 dB(A)\n   1000 m: Lp = 105 - 20 log10 r - 11 = 34.0 dB(A)\n  every doubling of distance: -6 dB; ground, air absorption, screening and\n    the governing assessment method change these numbers (chapter 33)\nتفسیر. در ۵۰۰ متری حدودِ 40 dB(A)، در حدِ یک اتاقِ آرام و بسیار کمتر از گفت‌وگوی عادی. اما ۱۲ توربین هم‌زمان حدودِ ۱۱ دسی‌بل بیشتر می‌سازند (مثال 3.3) و شبِ آرام، که برشِ باد زیاد و صدای زمینه کم است (بخش 4.2.6)، بدترین حالت است. این ساده‌ترین مدل است و فقط برای غربالگریِ فاصله‌ها به‌کار می‌رود.\n\n\n\n4.2.16 پیوند با ذخیره‌سازی: انرژی در شکل‌های مختلف\nانرژی را می‌توان به شکل‌های گوناگون ذخیره کرد: گرانشی (\\(mgh\\)، تلمبه‌ذخیره)، جنبشی (\\(\\tfrac12 I\\omega^{2}\\)، چرخ‌طیار و روتورِ توربین)، میدانِ الکتریکی (\\(\\tfrac12 C V^{2}\\)، خازن)، و شیمیایی (باتری: ولتاژ ضربِ بار، \\(E = V\\,Q\\)). مقایسهٔ این‌ها نشان می‌دهد چرا باتری‌های شیمیایی بر ذخیره‌سازیِ چندساعتهٔ نیروگاه‌های تجدیدپذیر چیره شده‌اند (فصلِ ۱۹).\n\nمثال 4.19 (۴۰ مگاوات‌ساعت به چهار زبان) پرسش. انرژیِ باتریِ سناریوی S1 (40 MWh) را به آبِ بالابرده تا ۱۰۰ متر، تعدادِ سلولِ 3.2 V و 280 Ah (فرضی)، تعدادِ روتورِ چرخان و ظرفیتِ خازنِ لازم بیان کنید.\nپاسخ.\nthe 40 MWh battery of scenario S1 expressed in other forms of stored energy:\n  water lifted 100 m: m = E / (g h) = 146,839 t = 146,839 m3\n  cells of 3.2 V x 280 Ah = 0.896 kWh (assumed): 44,643 cells\n  turbine rotors at 10.5 rpm hold 32.2 MJ each: 4,470 rotors\n  a capacitor bank at 800 V storing 1 MWh needs C = 2E/V^2 = 11,250 F\n  chemical bonds pack energy densely; motion and fields store little per kg\nتفسیر. همین انرژی ۱۴۷ هزار مترمکعب آب در ارتفاعِ صدمتری (یک استخرِ ۱۰۰ در ۱۰۰ در ۱۵ متر) یا انرژیِ چرخشیِ چهار هزار روتورِ توربین است؛ اما در حدودِ ۴۵ هزار سلولِ باتری جا می‌گیرد. چگالیِ انرژیِ پیوندهای شیمیایی دلیلِ اصلیِ این تفاوت است. هر شکلِ ذخیره مزیتِ خود را دارد: خازن و چرخ‌طیار پاسخِ بسیار سریع، تلمبه‌ذخیره عمرِ بسیار بلند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nانرژیِ فوتونِ 500 nm چند الکترون‌ولت است؟\nچرا فوتونِ 1300 nm در سلولِ سیلیسیومی برق تولید نمی‌کند؟\nچرا مازادِ انرژیِ فوتون‌های آبی سلول را گرم می‌کند؟\nبازتابِ مرزِ هوا و آب (\\(n = 1.33\\)) در تابشِ عمود چیست؟\nچرا لایهٔ ضدبازتاب یک‌چهارمِ طولِ موج ضخامت دارد؟\nبرج با بسامدِ 0.20 Hz و روتورِ 12 rpm: آیا در خطرِ تشدید با \\(1P\\) است؟\nضخیم‌تر کردنِ دیوارهٔ برج سفتی را بیشتر زیاد می‌کند یا جرم را؟ بسامد چه می‌شود؟\nصدای منبعی که در ۲۰۰ متری 45 dB است، در ۸۰۰ متری چقدر است؟\nچرا تلمبه‌ذخیره برای ذخیرهٔ زیاد به حجم‌های عظیمِ آب نیاز دارد؟\n\n\n\n\n\n4.2.17 بارهای چرخشی: گریز از مرکز و چرخهٔ گرانش\nشهود. جرمی که روی دایره می‌چرخد، برای ماندن روی دایره به نیرویی رو به مرکز نیاز دارد: \\(F = m\\omega^{2} r\\). در قابِ چرخانِ پره، این نیرو مثلِ کششی رو به بیرون حس می‌شود (نیروی گریز از مرکز) و ریشهٔ پره و پیچ‌هایش آن را تحمل می‌کنند. همزمان، وزنِ پره در هر دور یک بار به جلو و یک بار به عقب گشتاور می‌دهد: یک چرخهٔ کاملِ خستگی در هر دور، مستقل از باد.\n\nمثال 4.20 (کششِ گریز از مرکز و گشتاورِ گرانشیِ ریشهٔ پره) پرسش. پرهٔ ۲۰ تنی و ۷۳ متریِ مثال 4.3 با جرمِ کاهشی (مرکزِ جرم در یک‌سومِ طول) در 10.5 rpm می‌چرخد. نیروی گریز از مرکز، گشتاورِ گرانشیِ ریشه و تعدادِ چرخه‌های گرانشی در ۲۰ سال را بیابید.\nپاسخ.\none blade of 20 t, 73 m, mass tapering to zero at the tip (A-048), 10.5 rpm\n  centre of mass at L/3 = 24.3 m from the root\n  centrifugal pull m omega^2 r = 588 kN (blade weight 196 kN)\n  gravity moment at the root m g r = 4.77 MN m, reversing every turn\n  turns in 20 years of operation at rated speed: 1.10e+08\n  every turn is one full gravity cycle: blade roots are designed for fatigue\nتفسیر. کششِ گریز از مرکز سه برابرِ وزنِ پره است اما ثابت است. گشتاورِ گرانشیِ 4.8 MN·m که در هر دور علامتش عوض می‌شود، صد میلیون بار در عمرِ توربین تکرار می‌شود؛ این یکی از بارهای اصلیِ طراحیِ خستگیِ ریشهٔ پره و یاتاقانِ پره است (فصلِ ۴۲). پرهٔ بلندتر و سنگین‌تر این بار را با توانِ دوم و سوم طول بالا می‌برد؛ از این رو کاهشِ جرمِ پره (بخش 4.4.1) فقط برای صرفه‌جویی در ماده نیست.\n\n\n\n4.2.18 مدارِ مغناطیسی و جریانِ مغناطیس‌کننده\nقیاس با مدارِ الکتریکی. شارِ مغناطیسی در هسته مانندِ جریان در مدار است، «نیروی محرکهٔ مغناطیسی» \\(N i\\) مانندِ ولتاژ، و رلوکتانسِ هر بخش (\\(\\ell/(\\mu A)\\)) مانندِ مقاومت. پس برای رسیدن به چگالیِ شارِ \\(B\\):\n\\[\nN i = B\\left(\\frac{\\ell_\\text{fe}}{\\mu_0 \\mu_r} + \\frac{g}{\\mu_0}\\right)\n\\tag{4.17}\\]\n\\(\\ell_\\text{fe}\\) طولِ مسیرِ آهن، \\(\\mu_r\\) نفوذپذیریِ نسبیِ آن و \\(g\\) طولِ معادلِ فاصلهٔ هوایی است. چون \\(\\mu_r\\) فولادِ الکتریکی ده‌ها هزار است، یک میلی‌متر هوا به اندازهٔ ده‌ها متر آهن «مقاومت» دارد.\n\nمثال 4.21 (اثرِ درزهای هسته) پرسش. برای هستهٔ مثال 4.14 با مسیرِ ۶ متری و نفوذپذیریِ نسبیِ ۳۰ هزار (فرضی، A-063)، جریانِ مغناطیس‌کننده را بی‌درز و با درزِ معادلِ 0.2 و 1.0 mm حساب و با جریانِ نامی مقایسه کنید.\nپاسخ.\nexport transformer core of a_transformer: B 1.7 T, LV winding 175 turns\n  iron path 6 m, relative permeability 30 000 (assumed, A-063)\n  joint gap 0.0 mm: magnetising current peak  1.5 A = 0.11 % of rated 1010 A\n  joint gap 0.2 mm: magnetising current peak  3.1 A = 0.22 % of rated 1010 A\n  joint gap 1.0 mm: magnetising current peak  9.3 A = 0.65 % of rated 1010 A\n  a fraction of a millimetre of air needs as much magnetising as metres of\n    iron: core joints are stacked and interleaved to keep gaps tiny\nتفسیر. دو دهمِ میلی‌متر هوا جریانِ مغناطیس‌کننده را دو برابر و یک میلی‌متر شش برابر می‌کند. از این رو ورق‌های هسته در گوشه‌ها پله‌ای و یک‌درمیان چیده می‌شوند و فشارِ بستنِ هسته کنترل می‌شود (فصلِ ۴۳). جریانِ مغناطیس‌کننده کوچک است اما در همهٔ ساعت‌ها، حتی بی‌بار، جاری است؛ همراه با تلفاتِ هسته، تلفاتِ بی‌باری ترانسفورماتور را می‌سازد که در نیروگاهی با ساعت‌های طولانیِ کم‌بار مهم است (فصلِ ۲۵).\n\n\n\n4.2.19 الکتروشیمی برای ذخیره‌سازی\nباتری انرژی را در پیوندهای شیمیایی ذخیره می‌کند. در هر الکترود یک واکنشِ اکسایش-کاهش رخ می‌دهد و الکترون‌ها از مدارِ بیرونی و یون‌ها از الکترولیت جابه‌جا می‌شوند. ظرفیتِ نظری یک ماده از قانونِ فارادی می‌آید: هر مول از مادهٔ فعال \\(n\\) مول الکترون، یعنی \\(nF\\) کولن، می‌دهد. پس ظرفیتِ ویژه بر حسبِ میلی‌آمپرساعت بر گرم \\(nF/(3.6M)\\) است. ولتاژِ سلول از تفاوتِ انرژیِ دو واکنش می‌آید و مقاومتِ درونی باعث می‌شود ولتاژِ پایانه زیرِ بار کم شود و بخشی از انرژی گرما شود (\\(I^{2}R\\)). مرز: این کتاب شیمی و فیزیکِ ذخیره را برای فهم و طراحیِ سامانه می‌آموزد؛ ساختِ سلول کارِ کارخانهٔ صنعتی با کنترل‌های ایمنیِ ویژه است (فصل‌های ۱۹ و ۴۵).\n\nمثال 4.22 (ظرفیتِ نظری و گرمای یک قفسهٔ باتری) پرسش. ظرفیتِ ویژهٔ نظریِ لیتیوم‌آهن‌فسفات (جرمِ مولیِ 157.76 g/mol، یک الکترون) چیست؟ اگر هر سلول 0.25 mΩ مقاومتِ درونی داشته باشد و با 140 A کار کند (فرضی، A-064)، گرما در هر سلول و در کلِ باتریِ سناریوی S1 چیست؟\nپاسخ.\ntheoretical specific capacity of LiFePO4 (one electron per formula unit):\n  F / (3.6 M) = 96485 / (3.6 x 157.76) = 169.9 mAh/g\n  a 280 Ah cell needs at least 1.65 kg of cathode material (theory only)\ncell internal resistance 0.25 milliohm, current 140 A (0.5 C) (A-064):\n  heat I^2 R = 4.9 W per cell; for 44,643 cells 219 kW to remove\n  ohmic loss one way 1.09 % of the cell power; round trip about 2.2 %\n  doubling the current quadruples the heat: fast cycling needs more cooling\nتفسیر. حدودِ ۲۲۰ کیلووات گرما باید از محفظه‌های باتری بیرون برده شود، با سامانهٔ تهویه یا خنک‌کنندهٔ مایع که خودش برق مصرف می‌کند و جزئی از تلفاتِ رفت‌وبرگشتِ کلِ سامانه است (فصلِ ۱۹). گرما با مجذورِ جریان بالا می‌رود: باتری‌ای که برای کارِ دوساعته (نرخِ ۰٫۵) طراحی شده، اگر یک‌ساعته کار کند چهار برابر گرما می‌سازد؛ و دما پیری را تند می‌کند (بخش 4.3.14). یکنواختیِ دما میانِ سلول‌ها به همان اندازهٔ دمای میانگین مهم است.\n\n\n\n4.2.20 خنک‌کاری با هوا و اثرِ ارتفاع\nگرما با جریانِ هوا. هوایی که با جریانِ جرمیِ \\(\\dot{m}\\) از یک تجهیز می‌گذرد و \\(\\Delta T\\) گرم می‌شود، گرمای \\(P = \\dot{m} c_p \\Delta T\\) را می‌برد. جریانِ حجمی \\(Q = \\dot{m}/\\rho\\) است و توانِ فن \\(Q\\,\\Delta p/\\eta_\\text{fan}\\). در هوای رقیق، برای همان جرم، حجمِ بیشتری لازم است؛ و چون افتِ فشارِ کانال‌ها با \\(\\rho Q^{2}\\) متناسب است، توانِ فن برای همان گرما با \\(1/\\rho^{2}\\) بالا می‌رود.\n\nمثال 4.23 (اینورتر در ارتفاعِ ۱۲۰۰ متر) پرسش. اینورترِ 4.2 MW با بازدهِ 98.5 % (فرضی، A-064) را با هوایی خنک می‌کنیم که ۱۵ کلوین گرم شود. جریانِ هوا و توانِ فن را کنارِ دریا و در ساختگاهِ نیروگاهِ P مقایسه کنید.\nپاسخ.\ninverter 4.2 MW at 98.5 % efficiency: losses 64 kW at full power\n  air warms 15 K; 300 Pa at sea level; fan efficiency 0.6 (A-064)\n  sea level        rho 1.20: air 3.54 m3/s, fan 1.77 kW\n  Plant P, 1200 m  rho 1.05: air 4.04 m3/s, fan 2.31 kW\n  thin air: the same heat needs 1.143 x the volume and 1.31 x the fan power\n  manufacturers derate equipment above a stated altitude for this reason\nتفسیر. ۶۴ کیلووات گرما، به اندازهٔ چند ده بخاریِ خانگی، در هر اینورتر. در ارتفاعِ ۱۲۰۰ متری ۱۴ درصد هوای بیشتر و ۳۱ درصد توانِ فنِ بیشتر لازم است. اگر فن همان باشد، تجهیز باید با توانِ کمتری کار کند: کاهشِ ظرفیت با ارتفاع در برگهٔ دادهٔ اینورترها، ترانسفورماتورها و تابلوها از همین‌جا می‌آید و باید با ارتفاع و دمای ساختگاه وارسی شود (فصل‌های ۹ و ۲۴). هوای رقیق عایقِ ضعیف‌تری هم هست و فاصله‌های عایقیِ هوا با ارتفاع اصلاح می‌شوند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنیروی گریز از مرکزِ جرمِ یک کیلوگرمی در شعاعِ یک متر با 60 rpm چیست؟\nچرا بارِ گرانشیِ پره یک چرخهٔ خستگی در هر دور است؟\nبا معادلهٔ 4.17، اگر \\(\\mu_r\\) نصف شود، جریانِ مغناطیس‌کننده بدونِ درز چه می‌شود؟\nتلفِ بی‌باریِ ترانسفورماتور چرا برای نیروگاهِ خورشیدی (شب‌ها بی‌بار) مهم است؟\nظرفیتِ ویژهٔ نظریِ ماده‌ای با جرمِ مولیِ 100 g/mol و دو الکترون چیست؟\nاگر جریانِ سلول از ۱۴۰ به ۲۸۰ آمپر برسد، گرما چند برابر می‌شود؟\nچرا توانِ فن در هوای رقیق بیشتر از نسبتِ چگالی بالا می‌رود؟\n\n\n\n\n\n4.2.21 بالابر و پسار: پره چگونه گشتاور می‌سازد\nنظریهٔ تکانه (بخش 4.2.5) می‌گوید چه مقدار انرژی می‌توان گرفت؛ ایرفویل می‌گوید چگونه. مقطعِ پره شکلی دارد که وقتی هوا با زاویهٔ حملهٔ کوچکی به آن برخورد کند، اختلافِ فشارِ دو رو نیرویی عمود بر بادِ نسبی می‌سازد (بالابر) و نیروی کوچک‌تری در امتدادِ آن (پسار):\n\\[\n\\begin{aligned}\nL &= \\tfrac12 \\rho W^{2} c\\, C_L \\\\\nD &= \\tfrac12 \\rho W^{2} c\\, C_D\n\\end{aligned}\n\\tag{4.18}\\]\nبر واحدِ طولِ پره، با \\(c\\) طولِ وتر. نکتهٔ کلیدی بادِ نسبی \\(W\\) است: مقطعی در شعاعِ \\(r\\) با تندیِ \\(\\omega r\\) در صفحهٔ چرخش حرکت می‌کند و باد با تندیِ \\(v(1 - a)\\) از روبه‌رو می‌آید؛ مقطع ترکیبِ این دو را می‌بیند (شکل 4.12). زاویهٔ ورود \\(\\phi\\) میانِ بادِ نسبی و صفحهٔ چرخش است. بالابر که عمود بر \\(W\\) است، کمی به سمتِ حرکت خم شده: مؤلفهٔ کوچکش در صفحهٔ چرخش گشتاور و مؤلفهٔ بزرگش در امتدادِ باد رانش می‌سازد.\n\n\n\n\n\n\nشکل 4.12: مثلثِ سرعت در یک مقطعِ پره: بادِ نسبی، زاویهٔ ورود، بالابر و پسار\n\n\n\n\nمثال 4.24 (نیروهای یک مقطع در شعاعِ ۵۰ متر) پرسش. مقطعی در شعاعِ ۵۰ متر، با وترِ ۲ متر، \\(C_L = 1.0\\) و \\(C_D = 0.01\\) (فرضی، A-069)، در بادِ 10 m/s با القای \\(1/3\\) و دورِ 10.5 rpm کار می‌کند. بادِ نسبی، زاویهٔ ورود، بالابر، پسار و نیروهای گشتاورساز و رانشی را بیابید.\nپاسخ.\nblade section at r = 50 m, wind 10 m/s, induction 1/3, 10.5 rpm (A-069)\n  axial 6.67 m/s, tangential omega r = 55.0 m/s\n  relative speed W = 55.4 m/s, inflow angle phi = 6.91 deg\n  chord 2 m, C_L 1.0, C_D 0.01: lift 3.22 kN/m, drag 32 N/m\n  force along the rotation (drives torque): 356 N/m\n  force along the wind (thrust):            3201 N/m\n  without drag the driving force would be 388 N/m: drag costs 8 %\n  the section moves 8 x faster than the air reaching the rotor: the lift\n  points almost along the wind, and only a small part of it turns the rotor\nتفسیر. زاویهٔ ورود فقط حدودِ ۷ درجه است، پس از بالابرِ 3.2 kN/m تنها 0.36 kN/m گشتاور می‌سازد و بقیه رانش است. پسارِ کوچک (یک‌صدمِ بالابر) هشت درصدِ نیروی گشتاورساز را می‌خورد: کیفیتِ سطحِ پره (آلودگی، سایشِ لبهٔ حمله) به همین دلیل تولید را محسوس کم می‌کند (فصل‌های ۱۱ و ۵۲). زاویهٔ ورود از ریشه تا نوک کم می‌شود؛ پره پیچش دارد تا زاویهٔ حمله در همهٔ مقطع‌ها نزدیکِ بهینه بماند. نظریهٔ کاملِ «المانِ پره و تکانه» در فصلِ ۱۱ می‌آید.\n\n\n\n4.2.22 تابشِ خورشید در گذر از جو\nبالای جو تابشِ خورشید روی صفحه‌ای عمود بر پرتو حدودِ 1361 W/m² است. هر چه نور مسیرِ طولانی‌تری در جو طی کند، بیشتر پراکنده و جذب می‌شود. طولِ این مسیر نسبت به مسیرِ عمودی جرمِ هوا است، تقریباً \\(1/\\sin h\\) برای ارتفاعِ خورشیدِ \\(h\\) (دقیق‌تر برای خورشیدِ پایین، فرمول‌های اصلاح‌شده). تابشِ مستقیمِ عمود در آسمانِ صاف را یک برازشِ تجربیِ مشهور تقریب می‌زند:\n\\[\n\\text{DNI} \\approx 1353 \\times 0.7^{\\,\\text{AM}^{0.678}}\\ \\text{W/m}^2\n\\tag{4.19}\\]\nبخشِ پراکنده‌شده به‌صورتِ تابشِ پخشی از همهٔ آسمان می‌رسد. جزئیاتِ مدل‌های تابش، اندازه‌گیری و پایگاه‌های داده در فصلِ ۱۲ است.\n\nمثال 4.25 (تابشِ مستقیم در روزِ تابستان) پرسش. جرمِ هوا و تابشِ مستقیمِ مدل را در ارتفاع‌های ۹۰ تا ۱۵ درجه بیابید و منحنیِ روزانهٔ مدل را با تابشِ مستقیمِ روزِ تابستانیِ بستهٔ داده مقایسه کنید.\nپاسخ.\nclear-sky beam: DNI = 1353 x 0.7^(AM^0.678), AM = 1 / sin(elevation)\n  (Meinel's empirical fit; solar constant today about 1361 W/m2)\n  elevation 90 deg: air mass 1.00, model DNI  947 W/m2\n  elevation 60 deg: air mass 1.15, model DNI  913 W/m2\n  elevation 30 deg: air mass 2.00, model DNI  765 W/m2\n  elevation 15 deg: air mass 3.86, model DNI  555 W/m2\nsummer subset day (day 174), hour 12: elevation 77.8 deg;\n  model 942 W/m2, data pack 882 W/m2\n  at 1200 m the air above is thinner (p/p0 = 0.866);\n  a pressure-corrected air mass lowers the loss\n\n\n\n\n\n\nشکل 4.13: تابشِ مستقیمِ عمود: مدلِ تجربیِ آسمانِ صاف و بستهٔ داده در روزِ تابستانی\n\n\n\nتفسیر. حتی در آسمانِ صاف، بیش از ۳۰ درصدِ تابش پیش از رسیدن به زمین در جو گم می‌شود و در ارتفاعِ ۱۵ درجه بیش از نیمی. شکلِ منحنیِ مدل با داده می‌خواند اما مدل حدودِ ۷ درصد بیشتر می‌دهد (شکل 4.13): بستهٔ داده جوِ واقعی‌تری (غبار، بخارِ آب) دارد. برای ساختگاهِ مرتفع، جرمِ هوای اصلاح‌شده با فشار کمتر است و مدل باید آن را ببیند. درس: مدلِ تجربی برای فهمِ شکل و مرتبهٔ بزرگی است؛ برآوردِ تولید دادهٔ اندازه‌گیری‌شده یا مدل‌سازیِ رسمی می‌خواهد.\n\n\n\n4.2.23 اثرِ پوستی در رساناهای جریانِ متناوب\nایده. جریانِ متناوب میدانِ مغناطیسیِ متغیری درونِ خودِ رسانا می‌سازد که با القا (بخش 4.2.12) جریان را از مرکز به سطح می‌راند. جریان در لایه‌ای به ضخامتِ تقریبیِ عمقِ پوستی جمع می‌شود:\n\\[\n\\delta = \\sqrt{\\frac{2\\rho}{\\omega \\mu}}\n\\tag{4.20}\\]\nو مقاومتِ مؤثرِ متناوب از مقاومتِ مستقیم بیشتر می‌شود. برای رسانای گردِ تنها، نسبتِ دقیق با توابعِ بسل به دست می‌آید؛ برای شعاع‌های بسیار بزرگ‌تر از \\(\\delta\\)، تقریباً \\(r/(2\\delta) + 1/4\\) است.\n\nمثال 4.26 (چه زمانی رسانای بزرگ‌تر کمک نمی‌کند؟) پرسش. عمقِ پوستیِ مس و آلومینیوم در 50 Hz و نسبتِ مقاومتِ متناوب به مستقیمِ رساناهای گردِ مسی با سطح‌های ۲۴۰ تا ۲۰۰۰ میلی‌مترمربع را بیابید.\nپاسخ.\nskin depth sqrt(2 rho / (omega mu0)) at 50 Hz:\n  copper   : 9.33 mm\n  aluminium: 11.95 mm\nR_ac / R_dc of an isolated round solid conductor (Bessel solution):\n  copper  240 mm2 (radius   8.7 mm): 1.016\n  copper  630 mm2 (radius  14.2 mm): 1.101\n  copper 1000 mm2 (radius  17.8 mm): 1.228\n  copper 2000 mm2 (radius  25.2 mm): 1.612\n  very large conductors are split into insulated segments to use the core\nتفسیر. تا حدودِ ۶۰۰ میلی‌مترمربع اثرِ پوستی کم است، اما رسانای ۲۰۰۰ میلی‌مترمربعی ۶۱ درصد مقاومتِ بیشتری از مقدارِ مستقیم دارد: افزودنِ مس به مرکز تقریباً بی‌فایده است. رساناهای بزرگِ کابل‌های پرجریان از قطعه‌های عایق‌شده از هم ساخته می‌شوند و شینه‌های پهن به‌جای میلهٔ گرد به‌کار می‌روند. نزدیکیِ رساناهای دیگر (اثرِ مجاورت) هم توزیعِ جریان را تغییر می‌دهد؛ روش‌های رسمیِ محاسبهٔ مقاومتِ کابل هر دو را در نظر می‌گیرند (فصلِ ۲۴).\n\n\n\n4.2.24 سرعتِ ژنراتور، قطب‌ها و بسامد\nژنراتورِ هم‌گام با میدانی که می‌چرخد، در سیم‌پیچِ ثابت ولتاژ القا می‌کند. هر جفت قطب در هر دور یک چرخهٔ کامل می‌سازد؛ پس سرعتِ هم‌گام (دور در دقیقه) \\(n_s = 120 f/p\\) است (\\(p\\) تعدادِ قطب). ژنراتورِ القایی کمی تندتر از سرعتِ هم‌گام می‌چرخد (لغزش). سه معماریِ رایجِ توربین: (۱) ژنراتورِ تندگرد با گیربکس؛ (۲) ژنراتورِ القاییِ دوسوتغذیه که با مبدلِ کوچکِ روتور بازهٔ سرعتِ محدودی دارد؛ (۳) ژنراتورِ کُندگردِ پرقطب (مستقیم یا با گیربکسِ کوچک) با مبدلِ کامل. جزئیات در فصل‌های ۸ و ۱۱.\n\nمثال 4.27 (چند قطب برای ۵۰ هرتز؟) پرسش. سرعتِ هم‌گامِ ماشین‌های ۴، ۶ و ۸ قطب را بیابید. ژنراتورِ ۴ قطبی در 1155 rpm (مثال 4.2) چند درصد از سرعتِ هم‌گام فاصله دارد؟ روتورِ 10.5 rpm بی‌گیربکس چند قطب لازم دارد؟\nپاسخ.\nsynchronous speed n = 120 f / p at 50 Hz:\n  4 poles: 1500 rpm\n  6 poles: 1000 rpm\n  8 poles: 750 rpm\n  geared generator at 1155 rpm (a_torque) with 4 poles: slip 23 % below\n    synchronous\n  a direct-drive rotor at 10.5 rpm would need 571 poles for 50 Hz\n  with a full converter the generator frequency is free: the converter makes\n    50 Hz\nتفسیر. ژنراتور با ۲۳ درصد فاصله از سرعتِ هم‌گام نمی‌تواند مستقیم به شبکه وصل شود؛ و ماشینِ بی‌گیربکس برای ۵۰ هرتز صدها قطب می‌خواست. پس در توربین‌های امروزی، مبدلِ الکترونیکِ قدرت بسامدِ ژنراتور را از بسامدِ شبکه جدا می‌کند و روتور آزاد است با هر تندیِ باد در بهترین نسبتِ تندیِ نوک بچرخد (مثال 4.2). همین جدایی است که لختیِ روتور را از شبکه پنهان می‌کند (مثال 4.3).\n\n\n\n4.2.25 زنجیرهٔ گرماییِ قطعهٔ قدرت\nایده. گرمای ترانزیستورِ قدرت از پیوند (محلِ تولیدِ گرما) به بدنهٔ ماژول، از بدنه به چاهکِ گرمایی و از چاهک به هوا می‌رود. هر گام یک مقاومتِ گرمایی است (بخش 4.2.7) و دمای پیوند:\n\\[\nT_j = T_\\text{air} + P\\,(R_{jc} + R_{ch} + R_{ha})\n\\tag{4.21}\\]\nحدِ دمای پیوند را سازندهٔ قطعه تعیین می‌کند؛ هر کلوین حاشیه عمرِ قطعه را بلندتر می‌کند (بخش 4.3.14 و بخش 4.3.19).\n\nمثال 4.28 (دمای پیوند در اتاقِ گرم و ارتفاعِ زیاد) پرسش. ماژولِ قدرتی با 2 kW تلفات و مقاومت‌های گرماییِ 0.020، 0.010 و 0.015 K/W (فرضی، A-070) را با هوای کابینتِ ۴۰ و ۵۰ درجه، و با افزایشِ مقاومتِ چاهک به هوا به اندازهٔ نسبتِ حجمِ هوای لازم در ارتفاعِ ۱۲۰۰ متر (مثال 4.23) بسنجید.\nپاسخ.\npower module losses 2 kW; R_jc 0.020, R_ch 0.010, R_ha 0.015 K/W (A-070)\n  cabinet air 40 C            : junction 130 C\n  cabinet air 50 C            : junction 140 C\n  50 C, 1200 m (R_ha x 1.143) : junction 144 C\n  the heat-sink-to-air step is where altitude and dust act; a 150 C limit\n    leaves little margin on a hot day, so the converter derates its current\nتفسیر. ده درجه هوای گرم‌تر ده درجه به پیوند می‌افزاید و ارتفاع چند درجهٔ دیگر. با حدِ ۱۵۰ درجه، حاشیه در روزِ گرمِ تابستانِ ارتفاعِ ۱۲۰۰ متری تنها چند کلوین است؛ از این رو اینورترها در دمای محیطِ بالا و ارتفاعِ زیاد جریانِ خروجی را کم می‌کنند (کاهشِ ظرفیت) و این باید در برآوردِ تولید دیده شود (فصل‌های ۹ و ۱۵). گرد و غبار روی چاهک مقاومتِ آخر را بالا می‌برد؛ تمیزکاریِ فیلتر و چاهک بخشی از نگهداریِ پیشگیرانه است (فصلِ ۵۲).\n\n\n\n4.2.26 صدای یک مزرعهٔ کامل\nترازهای صوتیِ چند منبعِ ناهمدوس با جمعِ توان‌ها ترکیب می‌شوند: \\(L = 10\\log_{10}\\sum 10^{L_i/10}\\) (بخش 3.2.3). در یک مزرعه، هر توربین فاصلهٔ خودش را تا گیرنده دارد.\n\nمثال 4.29 (دوازده توربین و یک خانه) پرسش. دوازده توربینِ 105 dB(A) روی شبکه‌ای ۳ در ۴ با فاصله‌های ۷۵۰ و ۱۰۵۰ متر چیده شده‌اند و خانه‌ای ۸۰۰ متر غربِ ردیفِ میانی است (فرضی). ترازِ هر توربین و ترازِ کل را با گسترشِ کروی بیابید.\nپاسخ.\n12 turbines on a 3 x 4 grid (750 m x 1050 m, assumed); a house 800 m\n  west of the middle row; each 105 dB(A), spherical spreading only\n  nearest turbine 800 m: 35.9 dB(A); farthest 3226 m: 23.8 dB(A)\n  all twelve together: 40.5 dB(A)\n  the three nearest alone: 38.3 dB(A)\n  the nearest few turbines decide the level; distant ones add little\nتفسیر. دوازده توربین فقط حدودِ ۵ دسی‌بل بیشتر از نزدیک‌ترین توربین می‌سازند و سه توربینِ نزدیک بیشترِ آن را. پس برای کاهشِ صدا در یک خانه، تصمیم دربارهٔ نزدیک‌ترین توربین‌ها (جابه‌جایی یا کارِ کم‌صدا در شب) مؤثرترین است (فصل‌های ۱۴ و ۳۳).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بیشترِ نیروی آیرودینامیکیِ پره رانش است و نه گشتاور؟\nاگر پسار دو برابر شود، نیروی گشتاورسازِ مثال 4.24 چه می‌شود؟\nجرمِ هوا در ارتفاعِ خورشیدِ ۴۵ درجه چیست؟\nچرا ساختگاهِ مرتفع تابشِ مستقیمِ بیشتری می‌گیرد؟\nعمقِ پوستیِ مس در 400 Hz چیست؟\nسرعتِ هم‌گامِ ماشینِ ۴ قطبی در شبکهٔ 60 Hz چیست؟\nاگر مقاومتِ چاهک به هوا با گرد و غبار ۳۰ درصد زیاد شود، دمای پیوندِ مثال 4.28 در هوای ۵۰ درجه چه می‌شود؟\nترازِ کلِ دو منبعِ ۳۵ و ۲۵ دسی‌بلی چیست؟\n\n\n\n\n\n4.2.27 مقاومتِ ویژه: بیست و چهار مرتبهٔ بزرگی\nمقاومتِ یک قطعه \\(R = \\rho_e L/A\\) است و مقاومتِ ویژه \\(\\rho_e\\) خاصیتِ ماده. هیچ خاصیتِ رایجِ دیگری به اندازهٔ مقاومتِ ویژه گسترده نیست: از نقره تا پلی‌اتیلن حدودِ ۲۴ مرتبهٔ بزرگی. فلزها الکترون‌های آزادِ فراوان دارند؛ عایق‌ها تقریباً هیچ؛ نیمه‌رساناها حامل‌هایشان را با دما و ناخالصی تنظیم می‌کنند (بخش 4.4.5)؛ خاک و آب با یون‌ها رسانا می‌شوند و مقاومتشان به رطوبت و نمک وابسته است، که برای طراحیِ زمینِ نیروگاه حیاتی است (فصلِ ۲۶).\n\nمثال 4.30 (نقشهٔ مقاومتِ ویژه) پرسش. مقاومتِ ویژهٔ دوازده مادهٔ رایجِ نیروگاه را (در حدِ مرتبهٔ بزرگی، نمایشی، A-075) روی محورِ لگاریتمی مقایسه کنید.\nپاسخ.\nresistivity, orders of magnitude only (indicative, A-075):\n  silver              1.6e-08 ohm m\n  copper              1.7e-08 ohm m\n  aluminium           2.8e-08 ohm m\n  structural steel    1.7e-07 ohm m\n  stainless steel     7.0e-07 ohm m\n  sea water           2.0e-01 ohm m\n  moist soil          1.0e+02 ohm m\n  pure silicon        2.3e+03 ohm m\n  dry sand            1.0e+05 ohm m\n  porcelain           1.0e+12 ohm m\n  glass               1.0e+12 ohm m\n  polyethylene        1.0e+16 ohm m\n  from silver to polyethylene: 24 orders of magnitude\n  no other common property spans such a range: conductors and insulators\n    are different worlds, and soil sits in between (earthing, chapter 26)\n\n\n\n\n\n\nشکل 4.14: مقاومتِ ویژهٔ مواد روی محورِ لگاریتمی\n\n\n\nتفسیر. فولاد ده برابرِ مس و فولادِ زنگ‌نزن چهل برابر مقاومت دارد؛ از این رو سیمِ زمین و رسانا از مس یا آلومینیوم است و فولاد فقط جایی که استحکام یا هزینه بخواهد. خاک میانِ رسانا و عایق است و بازه‌اش در یک ساختگاه می‌تواند چند مرتبه باشد (شکل 4.14): اندازه‌گیریِ مقاومتِ ویژهٔ خاک نخستین گامِ طراحیِ زمین است.\n\n\n\n4.2.28 اندوکتانسِ خط و کابل از هندسه\nجریانِ هر فاز میدانِ مغناطیسی‌ای می‌سازد که با فازهای دیگر پیوند دارد. برای خطِ سه‌فازِ جابه‌جاشده، اندوکتانسِ هر فاز بر متر\n\\[\nL = \\frac{\\mu_0}{2\\pi}\\,\\ln\\frac{D_m}{r'}\n\\tag{4.22}\\]\nاست: \\(D_m\\) میانگینِ هندسیِ فاصلهٔ فازها و \\(r' = 0.7788\\,r\\) شعاعِ معادلِ رسانای گرد (اثرِ شارِ درونی). هر چه فازها دورتر، اندوکتانس بیشتر؛ اما فقط لگاریتمی. همین است که کابلِ فشرده اندوکتانسِ کم و ظرفیتِ زیاد دارد و خطِ هوایی برعکس.\n\nمثال 4.31 (کابلِ سه‌گوش و خطِ هوایی) پرسش. راکتانسِ هر فاز در 50 Hz را برای سه کابلِ آلومینیومیِ 240 mm² در آرایشِ سه‌گوش (فاصلهٔ مرکزها 50 mm) و برای خطِ هواییِ ۳۳ کیلوولت با فاصلهٔ افقیِ یک متر حساب کنید و با فرضِ A-032 مقایسه کنید.\nپاسخ.\nper-phase inductance mu0/(2 pi) ln(GMD / 0.7788 r):\n  cable trefoil, centres 50 mm apart, conductor radius 8.74 mm:\n    L = 0.399 microhenry/m, X = 0.125 ohm/km (A-032 assumed 0.110)\n  overhead line, flat 1.0 m spacing (GMD 1.26 m), radius 9 mm:\n    L = 1.038 microhenry/m, X = 0.326 ohm/km\n  the overhead line has 2.6 x the reactance (wide spacing);\n  cables have the opposite: more capacitance\nتفسیر. هندسهٔ سادهٔ کابل راکتانسی نزدیک به فرضِ فصلِ ۳ می‌دهد (تفاوت از شعاعِ معادلِ رسانای رشته‌ای و اثرِ غلاف است) و فرض را پشتیبانی می‌کند: یک وارسیِ مستقل از اصولِ اولیه. خطِ هوایی ۲٫۶ برابر راکتانس دارد؛ برای انتقالِ توانِ زیاد در فاصلهٔ طولانی، افتِ ولتاژِ راکتیوِ خطِ هوایی بیشتر و ظرفیتِ خازنی‌اش کمتر است (فصل‌های ۲۳ و ۲۸).\n\n\n\n4.2.29 بارِ باد روی خودِ برج\nباد روی بدنهٔ استوانه‌ای برج هم نیرو وارد می‌کند: بر هر متر از ارتفاع \\(q(z)\\,C_d\\,D(z)\\) که \\(q\\) با برشِ باد (بخش 4.2.6) با ارتفاع بالا می‌رود و قطر با ارتفاع کم می‌شود. نیروی کل و گشتاورِ پای برج انتگرال‌های این توزیع‌اند (بخش 3.2.11):\n\\[\n\\begin{aligned}\nF &= \\int_0^{H} q(z)\\,C_d\\,D(z)\\,\\mathrm{d}z \\\\\nM &= \\int_0^{H} q(z)\\,C_d\\,D(z)\\,z\\,\\mathrm{d}z\n\\end{aligned}\n\\tag{4.23}\\]\n\nمثال 4.32 (پسارِ برج در کار و در طوفان) پرسش. برجی ۱۰۰ متری با قطرِ ۵ تا 3.5 m و ضریبِ پسارِ 0.6 (فرضی، A-076)، در بادِ 11 m/s در توپی با نمای 0.171 را با انتگرال‌گیریِ عددی بسنجید. با بادِ ۵۰ساله‌ی مثال 3.54 چه می‌شود؟\nپاسخ.\ntower 100 m tapering from 5.0 to 3.5 m, C_d 0.6, power-law wind 11 m/s at hub\n  (A-076): drag 12 kN, base moment 0.64 MN m\n  rotor thrust 898 kN at 100 m gives 89.8 MN m: the tower adds 1 %\n  50-year wind 36.6 m/s at hub (p_gumbel), dense air: drag 152 kN, moment 8.3\n    MN m\n  in a storm the parked rotor's thrust falls and the tower's own drag matters\n\n\n\n\n\n\nشکل 4.15: توزیعِ نیروی پسارِ باد در ارتفاعِ برج در تندیِ ۱۱ متر بر ثانیه در توپی\n\n\n\nتفسیر. در کارِ عادی، پسارِ برج فقط یک درصدِ گشتاورِ رانشِ روتور است و می‌توان آن را در برآوردِ اولیه نادیده گرفت. در طوفانِ ۵۰ساله، روتورِ متوقف با پره‌های پرشده رانشِ بسیار کمتری دارد، اما پسارِ برج بیش از ده برابر می‌شود (مجذورِ تندی و هوای چگال‌ترِ طوفان). درس: اینکه کدام بار حاکم است به حالتِ بار بستگی دارد؛ آیین‌نامه‌ها مجموعه‌ای از حالت‌ها را تعریف می‌کنند و طراح همهٔ آن‌ها را می‌سنجد (فصلِ ۳۰).\n\n\n\n4.2.30 جداسازیِ ارتعاش\nترانسفورماتور با دو برابرِ بسامدِ شبکه (۱۰۰ هرتز) می‌لرزد، چون هسته در هر نیم‌چرخه یک بار منقبض و منبسط می‌شود. اگر تجهیز روی پایه‌های کشسان با بسامدِ طبیعیِ \\(f_n\\) نصب شود، نسبتِ نیروی منتقل‌شده به زمین (ضریبِ انتقال) در بسامدِ تحریکِ \\(f\\):\n\\[\n\\begin{aligned}\nT &= \\sqrt{\\frac{1 + (2\\zeta r)^{2}}{(1 - r^{2})^{2} + (2\\zeta r)^{2}}} \\\\\nr &= \\frac{f}{f_n}\n\\end{aligned}\n\\tag{4.24}\\]\nجداسازی فقط وقتی کار می‌کند که \\(r &gt; \\sqrt{2}\\)؛ نزدیکِ \\(r = 1\\) تقویت رخ می‌دهد (بخش 3.3.10).\n\nمثال 4.33 (پایه‌های ترانسفورماتور) پرسش. با میرایی 0.05، ضریبِ انتقالِ صدای ۱۰۰ هرتزی را برای پایه‌هایی با بسامدِ طبیعیِ ۱۰، ۲۵ و ۸۰ هرتز بیابید.\nپاسخ.\ntransformer hum at 100 Hz on resilient pads (damping ratio 0.05):\n  pad natural frequency   10 Hz: transmissibility  0.014 (-36.9 dB)\n  pad natural frequency   25 Hz: transmissibility  0.072 (-22.9 dB)\n  pad natural frequency   80 Hz: transmissibility  1.749 (+4.9 dB)\n  isolation works only well above the mount's natural frequency; a mount\n    tuned near 100 Hz would amplify the hum it was meant to stop\nتفسیر. پایهٔ نرمِ ۱۰ هرتزی ۹۸ درصدِ نیرو را جدا می‌کند؛ پایهٔ سفتِ ۸۰ هرتزی آن را تقویت می‌کند. پایهٔ نرم‌تر جابه‌جاییِ بیشتری زیرِ بارِ زلزله و ضربه دارد؛ انتخابِ پایه مصالحهٔ صدا و پایداری است (فصل‌های ۲۵ و ۳۳).\n\n\n\n4.2.31 گرم شدنِ گذرا و اضافه‌بارِ کوتاه\nشینه‌ای که در مثال 4.11 حالتِ پایایش را دیدیم، ظرفیتِ گرمایی دارد و دمایش ناگهانی عوض نمی‌شود. با ظرفیتِ گرمایی \\(C = \\rho c A\\) بر متر و دفعِ گرمای \\(hA\\)، معادلهٔ گرما همان معادلهٔ مرتبهٔ اولِ بخش 3.3.7 است با ثابتِ زمانیِ \\(\\tau = C/(hA)\\) (با اثرِ \\(R(T)\\) کمی بلندتر). پس اضافه‌بارِ کوتاه با دمای کمتر از حالتِ پایای همان جریان تمام می‌شود.\n\nمثال 4.34 (ده دقیقه اضافه‌بار) پرسش. شینهٔ مثال 4.11 از حالتِ پایای 1500 A ناگهان 2500 A می‌برد. ثابتِ زمانی و دما پس از ۱۰، ۳۰ و ۶۰ دقیقه را با رونگه-کوتا بیابید.\nپاسخ.\ncopper busbar 80 x 10 mm: rho c A = 2760 J/(K m), h A = 1.8 W/(K m)\n  thermal time constant C / (h A) = 1533 s = 25.6 min\n  step from 1500 A (72.4 C) to 2500 A (steady 154.0 C), RK4:\n  10 min 92.1 C; 30 min 118.4 C; 60 min 138.4 C\n  short overloads are carried by the thermal mass; a rating for continuous\n    current is not a rating for a 10-minute overload, and the reverse\nتفسیر. ثابتِ زمانیِ حدودِ ۲۶ دقیقه یعنی ده دقیقه اضافه‌بار دما را فقط ۲۰ درجه بالا می‌برد، در حالی که حالتِ پایای همان جریان ۸۲ درجه بالاتر است. این همان است که در مثال 4.94 گفتیم: فرضِ «پایا در هر ساعت» محافظه‌کارانه است. ظرفیتِ اضافه‌بارِ کوتاه‌مدتِ تجهیزات (و مدل‌های گرماییِ حفاظت که آن را دنبال می‌کنند) بر همین فیزیک تکیه دارند (فصل‌های ۲۴ تا ۲۶).\n\n\n\n4.2.32 گرم شدنِ بی‌دررو در اتصالِ کوتاه\nجریانِ اتصالِ کوتاه آن‌قدر بزرگ و کوتاه است که رسانا فرصتِ دفعِ گرما ندارد: همهٔ گرمای ژول در خودِ فلز می‌ماند. با مقاومتِ ویژه‌ای که با دما خطی بالا می‌رود (\\(\\rho_e \\propto T + \\beta\\))، توازنِ انرژیِ \\(c_v\\,\\mathrm{d}T = (I/A)^{2}\\rho_e(T)\\,\\mathrm{d}t\\) با جدا کردنِ متغیرها انتگرال‌پذیر است:\n\\[\n\\begin{aligned}\nI^{2} t &= K^{2} A^{2} \\ln\\frac{T_f + \\beta}{T_i + \\beta} \\\\\nK &= \\sqrt{\\frac{c_v (20 + \\beta)}{\\rho_{20}}}\n\\end{aligned}\n\\tag{4.25}\\]\n\\(c_v\\) ظرفیتِ گرماییِ حجمی و \\(\\beta\\) ثابتی است که شیبِ مقاومت با دما را می‌دهد (حدودِ ۲۳۰ کلوین برای مس و آلومینیوم). این رابطهٔ «\\(I^{2}t\\)» پایهٔ تعیینِ ظرفیتِ اتصالِ کوتاهِ رسانا و پوششِ کابل است.\n\nمثال 4.35 (رسانا و پوششِ کابل در خطا) پرسش. ضریبِ \\(K\\) را برای آلومینیوم و مس از خواصِ فیزیکی حساب کنید. رسانای آلومینیومیِ 240 mm² با 21.9 kA به مدتِ یک ثانیه از 90 °C به چه دمایی می‌رسد؟ چقدر طول می‌کشد تا به 250 °C (حدِ فرضی) برسد؟ پوششِ مسیِ 35 mm² با 2 kA خطای زمین (فرضی، A-077) چه می‌شود؟\nپاسخ.\nno cooling during a fault: c_v dT = (I/A)^2 rho(T) dt, rho ~ (T + beta)\n  K = sqrt(c_v (20 + beta) / rho20): aluminium 148, copper 226 A s^0.5 per mm2\n  240 mm2 Al conductor, 21.9 kA for 1 s from 90 C: ends at 236 C\n  time to reach 250 C (assumed limit) from 90 C: 1.08 s\n  35 mm2 Cu screen, 2 kA earth fault for 1 s from 70 C (A-077): 90 C\n  the protection clearing time is part of the cable's design: a slow relay\n    can melt what a fast one leaves cold (chapters 24 and 26)\nتفسیر. ضریب‌های 148 و 226 که از چگالی، گرمای ویژه و مقاومتِ ویژه به دست آمدند، همان عددهایی‌اند که در روش‌های مهندسیِ کابل دیده می‌شوند: فرمولِ آیین‌نامه از فیزیک می‌آید. رسانا در یک ثانیه به 236 °C می‌رسد و حدِ فرضیِ ۲۵۰ درجه را پس از 1.08 s رد می‌کند؛ پس زمانِ رفعِ خطا بخشی از طراحیِ کابل است و حفاظتِ کُند می‌تواند کابلی را که حفاظتِ تند سالم نگه می‌دارد، بسوزاند (فصل‌های ۲۴ و ۲۶). جریانِ خطای زمین (که از پوشش برمی‌گردد) به روشِ زمین کردنِ نقطهٔ صفر بستگی دارد و در فصلِ ۲۶ محاسبه می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمقاومتِ یک متر سیمِ مسیِ 2.5 mm² چیست؟ همان از فولاد؟\nچرا مقاومتِ ویژهٔ خاک برای زمین کردنِ نیروگاه مهم است؟\nدو برابر کردنِ فاصلهٔ فازهای خطِ هوایی اندوکتانس را چقدر زیاد می‌کند؟\nچرا پسارِ برج در طوفان مهم‌تر از کار است؟\nپایه‌ای با بسامدِ طبیعیِ ۵۰ هرتز برای صدای ۱۰۰ هرتزی مناسب است؟\nثابتِ زمانیِ گرماییِ شینه‌ای با دو برابرِ ضخامت (و همان عرض) چه می‌شود؟\nبا معادلهٔ 4.25، اگر زمانِ رفعِ خطا نصف شود، \\(I^{2}t\\) چه می‌شود؟\n\n\n\n\n\n4.2.33 تابشِ گرمایی و گرمانگاری: چرا فلزِ براق دروغ می‌گوید\nتابشِ گرمایی. هر جسم با دمای مطلقِ \\(T\\) تابش می‌کند و طولِ موجِ قلهٔ تابشش با دما وارون است (قانونِ وین): \\(\\lambda_\\text{max} = b/T\\). خورشید در نورِ مرئی می‌درخشد؛ اتصالِ ۸۰ درجه در فروسرخِ دور (حدودِ ۸ میکرومتر)، که چشم نمی‌بیند اما دوربینِ گرمانگار می‌بیند. دوربین تابشِ رسیده را می‌سنجد و با گسیلندگیِ تنظیم‌شده آن را به دما تبدیل می‌کند. تابشِ رسیده دو بخش دارد: آنچه خودِ سطح گسیل می‌کند (\\(\\varepsilon\\sigma T^{4}\\)) و آنچه از محیط بازتاب می‌دهد (\\((1 - \\varepsilon)\\sigma T_\\text{refl}^{4}\\)). سطحِ براق گسیلندگیِ کم و بازتابِ زیاد دارد: بیشتر «آینه‌ای» است برای اتاق تا نمایشگرِ دمای خودش.\n\nمثال 4.36 (اتصالِ ۸۰ درجه از دیدِ دوربین) پرسش. اتصالی واقعاً در 80 °C در اتاقی 30 °C است و دوربین روی گسیلندگیِ 0.95 تنظیم شده (فرضی، A-080). اگر سطح نوارِ سیاه، مسِ اکسیدشده، آلومینیومِ مات یا مسِ براق باشد، دوربین چه دمایی نشان می‌دهد؟\nپاسخ.\npeak emission wavelength (Wien): sun 0.50 um, a 80 C joint 8.2 um (long-wave\n    infrared)\njoint truly at 80 C in a 30 C room; camera emissivity set to 0.95 (A-080):\n  black tape or paint  eps 0.95: camera reads  80.0 C\n  oxidised copper      eps 0.60: camera reads  64.1 C\n  dull aluminium       eps 0.20: camera reads  42.6 C\n  bright copper        eps 0.05: camera reads  33.3 C\n  shiny metal reflects the room and hides its own heat: survey on painted or\n    taped spots, or set the emissivity, and record the load at the time\n\n\n\n\n\n\nشکل 4.16: دمای نمایش‌دادهٔ دوربین برای اتصالِ ۸۰ درجه بر حسبِ گسیلندگیِ واقعیِ سطح\n\n\n\nتفسیر. اتصالِ داغِ مسِ براق تقریباً هم‌دمای اتاق دیده می‌شود (شکل 4.16): خطرناک‌ترین خطای گرمانگاری، چون اتصالِ بد را «سالم» نشان می‌دهد. پاسخ‌های عملی: اندازه‌گیری روی نقطه‌های رنگ‌شده یا نوارِ با گسیلندگیِ معلوم، تنظیمِ گسیلندگی و دمای بازتاب، مقایسهٔ فازهای هم‌سان (اتصالِ داغ‌تر از دو هم‌تایش) و ثبتِ بارِ هنگامِ بازرسی (مثال 4.95). این بخشی از صلاحیتِ بازرسِ گرمانگاری است (بخش 4.10).\n\n\n\n4.2.34 هوای رقیق و عایقِ هوایی\nهوا عایقِ میانِ هادی‌های تابلو، مقره‌ها و برقگیرهاست. ولتاژِ شکستِ یک فاصلهٔ هوایی تقریباً با چگالیِ نسبیِ هوا \\(\\delta = (p/p_0)(T_0/T)\\) متناسب است: هوای رقیق‌تر یعنی مولکول‌های کمتر، فاصلهٔ آزادِ بیشتر میانِ برخوردها و بهمنِ آسان‌ترِ یونش.\n\nمثال 4.37 (چگالیِ نسبیِ هوا در ساختگاه) پرسش. با فشار و دمای ساعتیِ بستهٔ داده، چگالیِ نسبیِ هوا را حساب کنید. ولتاژِ شکستِ یک فاصلهٔ هوایی در بدترین ساعت چقدر کمتر از کنارِ دریاست؟\nپاسخ.\nrelative air density delta = (p / 1013.25) (293.15 / T) at the Plant P\n    station:\n  mean 0.877, lowest 0.807 (hot summer afternoon)\n  first order, the flashover voltage of an air gap scales with delta: about 19\n    % lower\n  equipment rated for sea level is checked, and clearances corrected, for the\n    site altitude by the methods of the governing standards (chapters 24 and\n    25)\nتفسیر. در بعدازظهرِ داغِ تابستان، فاصله‌های هوایی حدودِ ۱۹ درصد از استقامتِ هم‌ترازِ کنارِ دریا را از دست می‌دهند. از این رو تجهیزاتی که برای ارتفاعِ کم آزمون شده‌اند، برای ساختگاهِ ۱۲۰۰ متری با روش‌های استاندارد اصلاحِ ارتفاع می‌شوند: فاصله‌های بزرگ‌تر یا سطحِ عایقیِ بالاتر (فصل‌های ۲۴ و ۲۵). همان هوای رقیقی که انرژیِ باد (مثال 4.5) و خنک‌کاری (مثال 4.23) را کم کرد، عایق را هم ضعیف می‌کند: ارتفاع یک ورودیِ طراحی است، نه یک جزئیات.\n\n\n\n4.2.35 کابلِ هوایی در آفتاب\nکابلی که در هوای آزاد زیرِ آفتاب است، علاوه بر گرمای ژولِ رسانا، تابشِ خورشید را جذب می‌کند: بر هر متر حدودِ \\(\\alpha_s G D\\) وات، با \\(\\alpha_s\\) جذبِ تابشِ خورشیدیِ غلاف، \\(G\\) تابش و \\(D\\) قطر.\n\nمثال 4.38 (آفتاب در برابرِ تلفاتِ رسانا) پرسش. کابلی با قطرِ 50 mm و جذبِ 0.6 زیرِ تابشِ 1000 W/m² (فرضی، A-081) چقدر گرما از آفتاب می‌گیرد؟ با تلفاتِ ژولِ اوجِ فیدر مقایسه کنید.\nپاسخ.\ncable in free air, diameter 50 mm, sheath absorptance 0.6, sun 1000 W/m2\n    (A-081)\n  absorbed sunlight alpha G D = 30 W/m (projected width = diameter)\n  Joule loss of the feeder cable at peak current 41 W/m\n  the sun adds 73 % of the conductor's own heat: cables in\n    the sun are derated or shaded; a light-coloured sheath or a sun shield\n    helps\nتفسیر. آفتاب نزدیک به سه‌چهارمِ گرمای خودِ رسانا را اضافه می‌کند. کابل‌های DC خورشیدی که روی سازه‌ها در آفتاب‌اند و کابل‌های روی سینی در فضای باز به همین دلیل با ضریبِ اصلاح انتخاب می‌شوند یا با سایه‌بان محافظت می‌شوند (فصل‌های ۱۰ و ۲۴). همان آفتاب، از راهِ فرابنفش، غلافِ کابل را هم پیر می‌کند.\n\n\n\n4.2.36 دوزِ فرابنفش و آزمونِ شتاب‌یافتهٔ پلیمرها\nپلیمرهای بیرونی (غلافِ کابل، بست‌های پلاستیکی، پشت‌پوشِ ماژول، کانکتورها) با فرابنفش پیر می‌شوند: پیوندهای زنجیره‌ای می‌شکنند، سطح ترک و گچی می‌شود و استحکام و انعطاف کم می‌شود. دوزِ سالانه را از تابشِ ساختگاه می‌توان برآورد کرد و با آزمونِ شتاب‌یافته در محفظه‌ای با لامپِ فرابنفش مقایسه کرد.\n\nمثال 4.39 (یک سالِ آفتاب در محفظهٔ آزمون) پرسش. با تابشِ سالانهٔ بستهٔ داده و سهمِ فرابنفشِ ۵ درصد (فرضی، A-082)، دوزِ سالانهٔ فرابنفش چیست؟ محفظه‌ای با 60 W/m² فرابنفش در چند ساعت یک سالِ ساختگاه را می‌دهد؟\nپاسخ.\ndata pack: global horizontal irradiation 1,947 kWh/m2 per year\n  ultraviolet share about 5 % (assumed, A-082): 97 kWh/m2 = 350 MJ/m2 per year\n  a UV chamber at 60 W/m2 delivers one site-year in 1,623 h (68 days)\n  25 years outdoors = 4.6 years of chamber time: tests\n    accelerate dose but not every ageing path (heat, moisture, cycling) at\n    once\nتفسیر. یک سالِ آفتابِ ساختگاه در حدودِ دو ماه محفظه شبیه‌سازی می‌شود. اما آزمون دوز را شتاب می‌دهد، نه لزوماً همهٔ سازوکارها را: گرما، رطوبت و چرخه‌های دمای واقعی با فرابنفش ترکیب می‌شوند. از این رو آزمون‌های کیفیت‌سنجی ترکیبی از چند تنش‌اند و نتیجهٔ آن‌ها «گذر از آزمون» است، نه «عمرِ تضمین‌شده» (فصل‌های ۱۰ و ۴۰). ساختگاهی با تابشِ زیاد مانندِ نیروگاهِ P موادِ بیرونیِ مقاوم‌تر می‌خواهد.\n\n\n\n4.2.37 اصطکاک در اتصال‌های لغزش‌بحرانی\nدر برخی اتصال‌های پیچی (سازه‌های فولادیِ پست، مهاربندها)، بار با اصطکاکِ سطح‌های فشرده‌شده منتقل می‌شود، نه با تماسِ بدنهٔ پیچ با دیوارهٔ سوراخ. مقاومتِ لغزش \\(\\mu\\,n\\,F_p\\) است: ضریبِ اصطکاک ضربِ تعدادِ پیچ ضربِ پیش‌کشیدگی (برای هر صفحهٔ لغزش).\n\nمثال 4.40 (اتصالی که نباید بلغزد) پرسش. اتصالی با هشت پیچِ M36 پیش‌کشیده و ضریبِ اصطکاکِ 0.35 (سطحِ آماده‌شده؛ فرضی، A-083) را بسنجید. اگر سطح‌ها رنگ شده باشند (ضریبِ 0.2) یا یک‌چهارمِ پیش‌کشیدگی رها شود چه؟\nپاسخ.\nslip-critical joint: 8 preloaded M36 bolts, faying-surface friction 0.35\n    (A-083)\n  slip resistance mu n F_p = 1330 kN (one friction plane)\n  if the surfaces are painted (friction 0.2): 760 kN\n  if a quarter of the preload relaxes: 997 kN\n  the joint relies on surface preparation and preload, both recorded at\n    erection; once it slips, the bolts carry the load in bearing and wear the\n    holes\nتفسیر. رنگِ اشتباه روی سطحِ تماس ۴۳ درصد از ظرفیت را می‌گیرد؛ آماده‌سازیِ سطح بخشی از مشخصاتِ نصب است و بازرسی می‌شود. اگر اتصال بلغزد، پیچ‌ها در حالتِ «تکیه‌گاهی» کار می‌کنند و بارهای متناوب سوراخ‌ها را ساییده و بیضی می‌کنند. همان درسِ مثال 4.62: پیش‌کشیدگی و سطح، نه فقط خودِ پیچ، اتصال را می‌سازند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nطولِ موجِ قلهٔ تابشِ جسمی در 500 °C چیست؟\nچرا مقایسهٔ سه فازِ هم‌سان در گرمانگاری مطمئن‌تر از خواندنِ دمای مطلق است؟\nاگر دمای هوای ساختگاه ۴۰ درجه و فشار 870 hPa باشد، چگالیِ نسبیِ هوا چیست؟\nچرا کابلِ با غلافِ تیره در آفتاب بیشتر گرم می‌شود؟\nچرا گذر از آزمونِ فرابنفش «عمرِ تضمین‌شده» نیست؟\nمقاومتِ لغزشِ اتصالی با چهار پیچ، پیش‌کشیدگیِ 200 kN و ضریبِ 0.3 چیست؟\n\n\n\n\n\n4.2.38 پایداریِ فونداسیون: وزن، شناوری و واژگونی\nایده. فونداسیونِ وزنیِ توربین با وزنِ خودش، خاکِ رویش و خودِ توربین در برابرِ گشتاورِ واژگونیِ مثال 4.1 می‌ایستد. حولِ لبهٔ فونداسیون، گشتاورِ مقاوم \\(N\\,B/2\\) است (\\(N\\) نیروی قائمِ کل و \\(B\\) عرضِ پایه) و ضریبِ اطمینان در برابرِ واژگونی نسبتِ آن به گشتاورِ واژگونی. اما پیش از واژگونی، مسئلهٔ ظریف‌تری هست: نیروی قائم با خروج از مرکزیِ \\(e = M/N\\) به خاک می‌رسد و اگر \\(e\\) از یک‌ششمِ عرض بیشتر شود، بخشی از کفِ فونداسیون از خاک جدا می‌شود و فشارِ لبهٔ دیگر بالا می‌رود. آبِ زیرزمینی قانونِ ارشمیدس را وارد می‌کند: هر مترمکعبِ زیرِ آب ۹٫۸ کیلونیوتن شناوری دارد و از وزنِ مؤثر کم می‌کند.\n\nمثال 4.41 (فونداسیون در کار و در حالتِ حدی) پرسش. فونداسیونی با ۶۰۰ مترمکعب بتن، ۸۰۰ مترمکعب خاکِ پرکننده و پایهٔ مربعیِ ۲۰ متری (فرضی، A-087) زیرِ گشتاورِ کاری (89.8 MN·m) و یک گشتاورِ حدیِ فرضی (150 MN·m)، خشک و با آبِ زیرزمینی تا نیمهٔ عمق، چه ضریبِ اطمینان و چه خروج از مرکزی‌ای دارد؟\nپاسخ.\ngravity foundation: 600 m3 concrete (24 kN/m3), 800 m3 backfill (18 kN/m3),\n  square base 20 m (A-087); B/6 = 3.33 m\n  weights: concrete 14.4 MN, backfill 14.4 MN, tower and top 8.3 MN\n  case                      water        FS     e (m)   base\n  operating (a_thrust)      dry          4.13     2.42   fully pressed\n  operating (a_thrust)      half depth   3.36     2.97   fully pressed\n  extreme (assumed)         dry          2.47     4.05   part lifts\n  extreme (assumed)         half depth   2.01     4.96   part lifts\n  buoyancy removes weight exactly when it is needed; beyond B/6 part of the\n    base lifts off: a geotechnical and structural check (chapter 30)\nتفسیر. در کارِ عادی کفِ فونداسیون کاملاً روی خاک فشرده است؛ در حالتِ حدی بخشی از آن جدا می‌شود و آبِ زیرزمینی این را بدتر می‌کند، چون شناوری درست وقتی وزن را می‌گیرد که لازم است. ضریبِ اطمینانِ واژگونی کافی به نظر می‌رسد، اما معیارهای واقعیِ طراحی (فشارِ مجازِ خاک، نشست، سفتیِ دورانیِ لازم برای بسامدِ برج مثال 4.17، خستگیِ بتن و میلگرد و فلنجِ مدفون) چند وارسیِ دیگرند که مهندسانِ ژئوتکنیک و سازه با بارهای سازنده انجام می‌دهند (فصل‌های ۲۹ و ۳۰). سطحِ آبِ زیرزمینی در این تصمیم‌ها یک ورودیِ کلیدی از بررسی‌های ساختگاه است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضریبِ اطمینانِ واژگونیِ فونداسیونی با نیروی قائمِ 30 MN، عرضِ 18 m و گشتاورِ 90 MN·m چیست؟\nچرا خاکِ پرکنندهٔ روی فونداسیون بخشی از طراحی است؟\nخروج از مرکزیِ بیش از \\(B/6\\) چه معنایی برای فشارِ خاک دارد؟\nچرا آبِ زیرزمینی در حالتِ حدی بدتر از حالتِ کاری است؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-b",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-b",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.3 ب. رفتارِ مواد",
    "text": "4.3 ب. رفتارِ مواد\nبخشِ الف بارها را شناخت؛ این بخش می‌پرسد ماده در برابرِ آن‌ها چه می‌کند: کِش می‌آید، تسلیم می‌شود، خسته می‌شود، ترک برمی‌دارد، می‌خزد، می‌خورد، یا عایق بودنش را از دست می‌دهد. و می‌آموزد برگهٔ دادهٔ ماده را چگونه بخوانیم.\n\n4.3.1 تنش، کرنش و منحنیِ کشش\nتعریف‌ها. تنش نیرو بر واحدِ سطحِ مقطع است، \\(\\sigma = F/A\\) (پاسکال؛ در مهندسی معمولاً مگاپاسکال، یعنی نیوتن بر میلی‌مترمربع). کرنش تغییرِ طولِ نسبی است، \\(\\varepsilon = \\Delta L/L\\) (بی‌بُعد). در ناحیهٔ کشسان این دو متناسب‌اند (قانونِ هوک):\n\\[\n\\sigma = E\\,\\varepsilon\n\\tag{4.26}\\]\n\\(E\\) مدولِ کشسانی (یانگ) است: فولاد حدودِ ۲۱۰، آلومینیوم ۷۰، بتن حدودِ ۳۰ گیگاپاسکال. با برداشتنِ بار، ماده به طولِ اولش برمی‌گردد. کششِ طولی معمولاً با باریک شدنِ عرضی همراه است (ضریبِ پواسون، برای فلزها حدودِ ۰٫۳).\nآزمونِ کشش. نمونهٔ استانداردی را آهسته می‌کشند و نیرو و تغییرِ طول را ثبت می‌کنند. منحنیِ حاصل (شکل 4.17) ویژگی‌های اصلیِ ماده را می‌دهد: مدولِ کشسانی (شیبِ اولیه)، تنشِ تسلیم (آغازِ تغییرِ شکلِ ماندگار؛ برای فلزهایی که تسلیمِ واضح ندارند، تنشِ متناظر با کرنشِ ماندگارِ ۰٫۲ درصد)، استحکامِ کششی (بیشینهٔ منحنی) و ازدیادِ طول تا شکست (شکل‌پذیری). روشِ آزمونِ کششِ فلزها استانداردِ بین‌المللی دارد (بخش 4.10). سختی مقاومت در برابرِ فرورفتگیِ موضعی است و آزمونِ ساده‌تری دارد که با استحکام همبسته است.\n\nمثال 4.42 (منحنیِ کشش و پیچِ فلنج) پرسش. (الف) از منحنیِ کششِ ساختگیِ یک فولادِ ساختمانی (فرضی، A-056)، تنشِ تسلیمِ ۰٫۲ درصد و استحکامِ کششی را بخوانید. (ب) پیچِ M36 از ردهٔ 10.9 (تنشِ گواهِ فرضیِ 830 MPa، سطحِ تنشِ 817 mm²) تا ۷۰ درصدِ گواه پیش‌کشیده می‌شود. نیرو، ازدیادِ طول در طولِ گیرِ 200 mm و گشتاورِ لازم با ضریبِ مهره 0.15 چیست؟ اگر ضریبِ مهره 0.12 یا 0.18 باشد؟\nپاسخ.\nsynthetic tensile curve of an S355-like steel (A-056):\n  E = 210 GPa; 0.2 % offset yield read from the curve: 364 MPa; maximum 507\n    MPa at 16 % strain\nM36 bolt, grade 10.9 (assumed proof stress 830 MPa, stress area 817 mm2):\n  preload 70 % of proof: F = 475 kN; elongation over a 200 mm grip 0.553 mm\n  torque T = K F d with K = 0.15: 2.56 kN m\n  same torque with K = 0.12: preload 593 kN (+25 %)\n  same torque with K = 0.18: preload 396 kN (-17 %)\n  friction controls most of the torque: tension-controlled methods exist\n\n\n\n\n\n\nشکل 4.17: منحنیِ تنش-کرنشِ مهندسیِ یک فولادِ ساختمانیِ ساختگی و خطِ جابه‌جاییِ ۰٫۲ درصد\n\n\n\nتفسیر. (الف) تنشِ ۰٫۲ درصدِ خوانده‌شده کمی بیشتر از عددِ اسمی است؛ گواهی‌نامهٔ کارخانهٔ فولاد مقدارِ اندازه‌گیری‌شدهٔ همان ذوب را می‌دهد و طراح با حداقلِ تضمین‌شده کار می‌کند. پس از بیشینه، نمونه گلویی می‌شود و منحنیِ مهندسی پایین می‌آید. (ب) پیچ فقط نیم میلی‌متر کش می‌آید و همین کشش است که فلنج‌ها را به هم می‌فشارد. اما بیشترِ گشتاورِ آچار صرفِ غلبه بر اصطکاک می‌شود و پراکندگیِ اصطکاک پیش‌کشیدگی را از −17 تا +25 % جابه‌جا می‌کند. برای اتصال‌های بحرانی (فلنجِ برج، فصلِ ۳۰) روش‌های کنترلِ مستقیمِ کشش به‌کار می‌روند.\n\n\n\n4.3.2 بارِ محوری و خمش در برج\nخمش. تیری که خم می‌شود در یک طرف کشیده و در طرفِ دیگر فشرده می‌شود و تنش از محورِ خنثی خطی بالا می‌رود. بیشینهٔ تنشِ خمشی:\n\\[\n\\sigma_b = \\frac{M}{S}, \\qquad S = \\frac{I}{c}\n\\tag{4.27}\\]\n\\(M\\) گشتاورِ خمشی، \\(I\\) ممانِ دومِ سطح (لختیِ سطح، \\(\\text{m}^4\\))، \\(c\\) فاصلهٔ دورترین تار از محورِ خنثی و \\(S\\) مدولِ مقطع است. برای لولهٔ جدارنازک با شعاعِ \\(r\\) و ضخامتِ \\(t\\)، \\(I \\approx \\pi r^{3} t\\): دو برابر کردنِ قطر، سفتیِ خمشی را هشت برابر می‌کند در حالی که جرم فقط دو برابر می‌شود. به همین دلیل برج‌ها، دکل‌ها و لوله‌های گشتاور توخالی و پهن‌اند.\n\nمثال 4.43 (تنش در پای برج) پرسش. پای برج لوله‌ای به قطرِ 5.0 m و ضخامتِ 40 mm است (فرضی، A-050). با گشتاورِ مثال 4.1 و وزنِ برج و ناسل، تنش‌های محوری و خمشی و بیشینهٔ تنش را بیابید.\nپاسخ.\ntower base: steel tube D 5.0 m, t 40 mm (A-050)\n  A = 0.6233 m2, I = 1.917 m4, S = I / (D/2) = 0.767 m3\n  axial force (tower 494 t + top 350 t): 8.28 MN -&gt; sigma_a = 13.3 MPa\n  bending moment 89.8 MN m (thrust example) -&gt; sigma_b = M / S = 117.1 MPa\n  extreme fibres: 130.4 MPa compression, 103.8 MPa tension\n  against a yield strength of 355 MPa: utilisation 0.37 before safety factors\n  thin shells fail first by local buckling and by fatigue at welds (chapter\n    30)\nتفسیر. خمش (117 MPa) نُه برابرِ فشارِ وزن (13 MPa) است: برج یک تیرِ خمشی است، نه یک ستونِ فشاری. بهره‌وری حدودِ ۰٫۳۷ پیش از ضریب‌های اطمینان کم به نظر می‌رسد، اما سه حالتِ دیگر معمولاً حاکم‌اند: کمانشِ موضعیِ پوستهٔ نازک، خستگی در جوش‌ها و فلنج‌ها (بخش 4.3.3) و بارهای حدیِ بزرگ‌تر از این حالتِ کاری. طراحیِ رسمیِ برج با آیین‌نامه‌های سازه و ضریب‌های جزئیِ بار و مقاومت انجام می‌شود (فصلِ ۳۰).\n\n\nمثال 4.44 (لولهٔ گشتاورِ ردیاب زیرِ باد) پرسش. لولهٔ گشتاورِ ردیابِ خورشیدی (قطرِ 140 mm، ضخامتِ 4 mm، دهانهٔ 7 m با دو تکیه‌گاهِ ساده؛ فرضی، A-057) بارِ بادِ مثال 4.6 را در طولِ عرضِ ماژول حمل می‌کند. گشتاورِ بیشینه \\(wL^{2}/8\\)، تنش و خیزِ وسطِ دهانه \\(5wL^{4}/(384EI)\\) را بیابید.\nپاسخ.\ntracker torque tube D 140 mm, t 4 mm, simply supported over 7 m (A-057)\n  I = 395.5 x 10^-8 m4, S = 56.5 x 10^-6 m3\n  wind load of a_windload spread along the tube: w = q b C_f = 1506 N/m\n  M_max = w L^2 / 8 = 9.23 kN m -&gt; sigma = 163 MPa\n  deflection 5 w L^4 / (384 E I) = 57 mm = span / 123\n  overloaded: a bigger tube, shorter spans or stowing the tracker flat in\n    high wind are the design options (chapter 30)\nتفسیر. تنشِ 163 MPa و خیزِ 57 mm (یک‌صد و بیست و سومِ دهانه) برای تندبادِ 30 m/s بیش از حد است. سه راه: لولهٔ بزرگ‌تر (سفتی با توانِ سومِ قطر)، دهانهٔ کوتاه‌تر (گشتاور با مجذورِ دهانه، خیز با توانِ چهارم)، یا افقی کردنِ ردیاب در بادِ تند که ضریبِ نیرو را بسیار کم می‌کند و معمولاً ارزان‌ترین راه است. این‌ها تصمیم‌های طراحِ سازه با بارِ آیین‌نامه‌ای‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمیله‌ای با سطحِ 100 mm² زیرِ نیروی 20 kN چه تنشی دارد؟\nتفاوتِ تنشِ تسلیم و استحکامِ کششی را بگویید. طراح معمولاً با کدام کار می‌کند؟\nچرا گواهی‌نامهٔ فولاد مقدارِ اندازه‌گیری‌شده می‌دهد و طراح با حداقلِ تضمین‌شده کار می‌کند؟\nاگر ضریبِ اصطکاکِ رزوه کمتر از مقدارِ فرض‌شده باشد، پیچ با گشتاورِ مشخص بیشتر یا کمتر کشیده می‌شود؟ خطرش چیست؟\nچرا لوله در خمش بهتر از میلهٔ توپرِ هم‌وزن است؟\nدو برابر کردنِ دهانهٔ تیر، گشتاور و خیز را چند برابر می‌کند؟\nچرا تنشِ وزن در پای برج بسیار کمتر از تنشِ خمشی است؟\n\n\n\n\n\n4.3.3 خستگی: شکست زیرِ بارهای تکراری\nشهود. سیمی را که با یک بار خم کردن نمی‌شکند، با ده‌ها بار خم و راست کردن می‌توان شکست. فلز زیرِ تنش‌های تکراری بسیار کمتر از استحکامِ کششی‌اش، ترک‌های ریزی می‌سازد که آرام رشد می‌کنند تا قطعه ناگهان بشکند. این خستگی است و مهم‌ترین حالتِ خرابیِ توربینِ بادی است: روتور در عمرش صدها میلیون دور می‌زند و هر دور بارِ پره‌ها، محورها، جوش‌های برج و پیچ‌ها را تغییر می‌دهد (برشِ باد، وزنِ پره، گذشتن از جلوی برج، تلاطم).\nمنحنیِ تنش-عمر. آزمونِ نمونه‌ها با گستره‌های تنشِ مختلف، رابطه‌ای میانِ گسترهٔ تنش \\(\\Delta\\sigma\\) و تعدادِ چرخه تا شکست \\(N\\) می‌دهد که روی محورهای لگاریتمی تقریباً خطی است (رابطهٔ باسکوئین):\n\\[\nN = N_\\text{ref}\\left(\\frac{\\Delta\\sigma_\\text{ref}}{\\Delta\\sigma}\\right)^{m}\n\\tag{4.28}\\]\nنمای \\(m\\) برای جزئیاتِ جوشی حدودِ ۳ است: ده درصد تنشِ بیشتر، عمر را حدودِ ۲۵ درصد کم می‌کند. جوش‌ها، سوراخ‌ها و تغییرِ ناگهانیِ مقطع تمرکزِ تنش می‌سازند و منحنی‌های پایین‌تری دارند؛ آیین‌نامه‌ها هر جزئیات را در یک ردهٔ جزئیات با منحنیِ خودش قرار می‌دهند.\nقاعدهٔ پالمگرن-ماینر. بارِ واقعی گسترهٔ تنشِ ثابتی ندارد. اگر \\(n_i\\) چرخه با گسترهٔ \\(\\Delta\\sigma_i\\) رخ دهد و عمر در آن گستره \\(N_i\\) باشد، آسیبِ انباشته\n\\[\nD = \\sum_i \\frac{n_i}{N_i}\n\\tag{4.29}\\]\nاست و شکست حدودِ \\(D = 1\\) انتظار می‌رود. قاعده ساده و خطی است و ترتیبِ بارها را نمی‌بیند، اما پایهٔ تقریباً همهٔ محاسبه‌های خستگیِ مهندسی است. شمارشِ چرخه‌ها از یک سری‌زمانیِ تنش با روشِ جریانِ باران انجام می‌شود (بخش 4.8).\n\nمثال 4.45 (آسیبِ خستگیِ یک جوشِ برج در ۲۰ سال) پرسش. جزئیاتی جوشی با گسترهٔ مرجعِ 71 MPa در دو میلیون چرخه و \\(m = 3\\) (فرضی، A-058) زیرِ یک بافت‌نگارِ ساختگیِ گسترهٔ تنش در ۲۰ سال قرار دارد. آسیبِ ماینر را حساب کنید. اگر همهٔ گستره‌ها ده درصد بیشتر باشند چه؟ اگر \\(m = 5\\) باشد؟\nپاسخ.\nwelded detail: 71 MPa at 2 million cycles, slope m = 3 (A-058)\n  stress range histogram for 20 years (synthetic):\n  range (MPa)  cycles        N allowed     n/N\n        10          2e+08       7.16e+08    0.279\n        20          3e+07       8.95e+07    0.335\n        30          6e+06       2.65e+07    0.226\n        40        1.5e+06       1.12e+07    0.134\n        50          4e+05       5.73e+06    0.070\n        60          1e+05       3.31e+06    0.030\n        70          2e+04       2.09e+06    0.010\n        80          4e+03        1.4e+06    0.003\n  Miner sum D = 1.09 (failure expected near D = 1)\n  all ranges 10 % higher: D x 1.1^3 = 1.45\n  with slope m = 5 instead of 3: D = 0.18\n  most damage comes from the many small and medium cycles, not the largest\n\n\n\n\n\n\nشکل 4.18: منحنیِ تنش-عمرِ یک جزئیاتِ جوشی و چرخه‌های بارِ ۲۰ ساله\n\n\n\nتفسیر. آسیبِ 1.09 یعنی این جزئیات در طولِ عمر نمی‌ماند؛ طرح باید عوض شود (ضخامتِ بیشتر، جزئیاتِ بهتر، یا جوشِ سنگ‌زده). ده درصد خطا در تنش، آسیب را 33 % بالا می‌برد: دقتِ برآوردِ بار از دقتِ فرمول مهم‌تر است. برخلافِ شهود، بیشترِ آسیب از چرخه‌های کوچک و متوسطِ پرشمار می‌آید، نه از چند چرخهٔ بزرگ (شکل 4.18). آیین‌نامه‌ها معمولاً شکستگی در شیبِ منحنی و یک «حدِ قطع» برای چرخه‌های بسیار کوچک دارند که این مثال ندارد. نمای \\(m\\) نتیجه را چند برابر عوض می‌کند: انتخابِ ردهٔ جزئیات کارِ آیین‌نامه است، نه سلیقه.\n\n\n\n4.3.4 مکانیکِ شکست: ترک تا کجا مجاز است؟\nایده. هر قطعهٔ واقعی عیب‌های کوچکی دارد (ترکِ جوش، حفرهٔ ریخته‌گری). ترک تنش را در نوکِ خود متمرکز می‌کند و شدتِ این تمرکز را ضریبِ شدتِ تنش \\(K = Y\\sigma\\sqrt{\\pi a}\\) می‌سنجد (\\(a\\) طولِ ترک، \\(Y\\) ضریبِ هندسه). وقتی \\(K\\) به چقرمگیِ شکستِ ماده، \\(K_{IC}\\)، برسد، ترک ناگهان پیش می‌رود:\n\\[\na_c = \\frac{1}{\\pi}\\left(\\frac{K_{IC}}{Y\\sigma}\\right)^{2}\n\\tag{4.30}\\]\nچقرمگی برای بسیاری از فولادها در سرما کم می‌شود (گذارِ نرم به ترد)؛ از این رو برای سازه‌های سردسیر فولادهایی با آزمونِ ضربه در دمای پایین مشخص می‌شوند.\n\nمثال 4.46 (ترکِ بحرانی در زمستان و تابستان) پرسش. ترکِ لبه‌ای (\\(Y = 1.12\\)) در ورقی با تنشِ 200 MPa را با چقرمگی‌های ۱۰۰، ۵۰ و ۳۰ مگاپاسکال‌جذرِ متر (فرضی) بسنجید.\nپاسخ.\nedge crack in a plate, K = 1.12 sigma sqrt(pi a):\n  K_IC 100 MPa sqrt(m), sigma 200 MPa: critical crack   63.4 mm\n  K_IC  50 MPa sqrt(m), sigma 200 MPa: critical crack   15.9 mm\n  K_IC  30 MPa sqrt(m), sigma 200 MPa: critical crack    5.7 mm\n  toughness falls in the cold for many steels: the same crack can be safe in\n    summer and critical in winter (impact-tested grades, chapter 30)\nتفسیر. کاهشِ چقرمگی به یک‌سوم، ترکِ مجاز را یازده برابر کوچک می‌کند (مجذور). ترکِ شش‌میلی‌متری‌ای که با بازرسیِ چشمی دیده نمی‌شود، در فولادی با چقرمگیِ پایین می‌تواند بحرانی باشد. همین است که بازرسیِ غیرمخرب و احتمالِ آشکارسازیِ آن (بخش 4.5.5) با مکانیکِ شکست گره می‌خورد: فاصلهٔ بازرسی باید از زمانِ رشدِ ترک از «آشکارپذیر» تا «بحرانی» کمتر باشد.\n\n\n\n4.3.5 خزش و رهایشِ تنش\nخزش تغییرِ شکلِ آهسته و ماندگار زیرِ بارِ ثابت است که با دما بسیار تند می‌شود؛ در فلزهای معمولی در دماهای بالا و در پلیمرها و آلومینیوم حتی در دمای نزدیکِ محیط مهم است. رهایشِ تنش روی دیگرِ همین پدیده است: پیچی که با کششِ ثابت بسته شده، با خزیدنِ ماده‌های زیرش کم‌کم نیروی فشارش را از دست می‌دهد. آهنگِ فرایندهای گرمایی معمولاً از رابطهٔ آرنیوس پیروی می‌کند؛ ضریبِ تندتر شدن میانِ دو دمای مطلقِ \\(T_1\\) و \\(T_2\\)، با انرژیِ فعال‌سازی \\(E_a\\) و ثابتِ گازها \\(R\\):\n\\[\n\\frac{k(T_2)}{k(T_1)} = \\exp\\!\\left[\\frac{E_a}{R}\\left(\\frac{1}{T_1} - \\frac{1}{T_2}\\right)\\right]\n\\tag{4.31}\\]\n\nمثال 4.47 (اتصالِ پیچیِ آلومینیومی که شل می‌شود) پرسش. پیش‌کشیدگیِ یک کابل‌شوی آلومینیومیِ پیچی را با مدلِ \\(F = F_0 e^{-t/\\tau}\\) و ثابتِ زمانیِ ۲۰ سال در 40 °C و انرژیِ فعال‌سازیِ 70 kJ/mol (همه فرضی، A-058) در دماهای ۴۰، ۶۰ و ۹۰ درجه بسنجید.\nپاسخ.\nrelaxation of a bolted aluminium lug, F(t) = F0 exp(-t / tau) (A-058):\n   40 C: tau =  20.00 years; preload after 5 years  77.9 %\n   60 C: tau =   3.98 years; preload after 5 years  28.5 %\n   90 C: tau =   0.49 years; preload after 5 years   0.0 %\n  a joint that runs hot loses its clamping force fastest: heat feeds back\nتفسیر. همان اتصال در ۶۰ درجه پنج برابر و در ۹۰ درجه چهل برابر تندتر شل می‌شود. اتصالی که به هر دلیل (مقاومتِ تماسِ زیاد، جریانِ زیاد) گرم کار کند، نیروی فشارش را زودتر از دست می‌دهد، مقاومتِ تماسش بیشتر می‌شود و گرم‌تر می‌شود: یک بازخوردِ مثبت که در مثال 4.95 کامل مدل می‌شود. واشرهای فنری، کابل‌شوهای دوفلزی، گشتاورِ درست و بازرسیِ گرمانگاری پاسخ‌های مهندسیِ این پدیده‌اند (فصل‌های ۲۴ و ۵۲).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا قطعه‌ای که زیرِ بارِ استاتیکی سالم است، زیرِ بارِ تکراری می‌شکند؟\nبا \\(m = 3\\)، نصف کردنِ گسترهٔ تنش عمر را چند برابر می‌کند؟\nآسیبِ ماینرِ ۱۰۰ هزار چرخه در گستره‌ای با عمرِ یک میلیون چرخه چیست؟\nچرا جوش‌ها نقطه‌های ضعیفِ خستگی‌اند؟\nدر معادلهٔ 4.30، اگر تنش نصف شود، ترکِ بحرانی چند برابر می‌شود؟\nگذارِ نرم به ترد چیست و چرا برای ساختگاهِ سردسیر مهم است؟\nتفاوتِ خزش و رهایشِ تنش را با مثالِ پیچ توضیح دهید.\nاگر \\(E_a\\) بزرگ‌تر باشد، حساسیتِ فرایند به دما بیشتر است یا کمتر؟\n\n\n\n\n\n4.3.6 خوردگی: الکتروشیمیِ زنگ\nشهود. خوردگیِ فلز یک پیلِ الکتروشیمیایی است: در آند فلز اکسید می‌شود و به یون تبدیل می‌شود (آهن به یونِ آهن، با دادنِ الکترون)، در کاتد همان الکترون‌ها اکسیژن و آبِ محیط را کاهش می‌دهند، و الکترولیت (لایهٔ نازکِ رطوبت، خاکِ مرطوب، آبِ نمک) مدار را کامل می‌کند. بدونِ هر یک از این سه، خوردگی متوقف می‌شود: همهٔ روش‌های حفاظت یکی از آن‌ها را قطع می‌کنند (پوشش، فلزِ فداشونده، حفاظتِ کاتدی، خشک نگه داشتن).\nقانونِ فارادی. چون خوردگی جریانِ الکتریکی است، آهنگِ از دست رفتنِ فلز با چگالیِ جریانِ خوردگی \\(i\\) متناسب است:\n\\[\n\\dot{x} = \\frac{i\\,M}{n\\,F\\,\\rho}\n\\tag{4.32}\\]\n\\(M\\) جرمِ مولی، \\(n\\) تعدادِ الکترون در هر واکنش، \\(F = 96\\,485\\ \\text{C/mol}\\) ثابتِ فارادی و \\(\\rho\\) چگالیِ فلز است.\nگالوانیزه کردن. پوششِ روی روی فولاد دو کار می‌کند: سدِ فیزیکی است، و چون روی «فعال‌تر» از آهن است، اگر پوشش خراش بردارد، روی به‌جای فولاد فدا می‌شود (حفاظتِ کاتدی). عمرِ پوشش تقریباً ضخامتِ آن تقسیم بر آهنگِ خوردگیِ روی در آن محیط است. آهنگِ خوردگی به خورندگیِ جو بستگی دارد: رطوبت، آلاینده‌های گوگردی و نمکِ هوا. استانداردِ بین‌المللیِ رده‌بندیِ خورندگیِ جو و استانداردِ پوشش‌های گالوانیزهٔ گرم در بخش 4.10 معرفی شده‌اند؛ عددهای این مثال فرضی‌اند و جای آن‌ها را نمی‌گیرند.\nخوردگیِ گالوانیک. دو فلزِ متفاوت در تماس و در یک الکترولیت، پیل می‌سازند و فلزِ فعال‌تر (آند) تندتر می‌خورد. آلومینیوم کنارِ مس، و فولادِ ساده کنارِ فولادِ زنگ‌نزن نمونه‌های رایج‌اند. نسبتِ سطح بسیار مهم است: جریانِ کاتدی که روی سطحِ بزرگِ کاتد جمع می‌شود، از سطحِ آند می‌گذرد؛ آندِ کوچک کنارِ کاتدِ بزرگ به‌سرعت می‌خورد.\n\nمثال 4.48 (عمرِ پوششِ پایهٔ سازهٔ خورشیدی) پرسش. (الف) با قانونِ فارادی، چگالیِ جریانِ 0.1 A/m² چند میکرومتر در سال از روی، فولاد و آلومینیوم می‌خورد؟ (ب) پوششِ گالوانیزهٔ 85 µm با آهنگ‌های فرضیِ 0.7، 2.0 و 4.0 µm/yr چند سال دوام دارد (فرضی، A-058)؟ (پ) نسبتِ سطح چه اثری دارد؟\nپاسخ.\nFaraday's law: thickness loss = i M t / (n F rho)\n  0.1 A/m2 (10 microamp/cm2): zinc 149.7, steel 116.1, aluminium 108.9\n    micrometre/yr\nhot-dip galvanised coating 85 micrometre (A-058); zinc loss rates assumed:\n  dry inland   0.7 um/yr -&gt; about   121 years to the steel\n  industrial   2.0 um/yr -&gt; about    42 years to the steel\n  coastal      4.0 um/yr -&gt; about    21 years to the steel\n  the real rates come from measured corrosivity of the site (chapter 29)\ngalvanic couple: the cathodic current is collected by the anode area,\n  so the anode current density scales with the cathode/anode area ratio:\n  ratio 0.1 -&gt; x 0.1; ratio 1 -&gt; x 1; ratio 10 -&gt; x 10 (small anode, large\n  cathode is the dangerous case: a steel bolt in a copper plate)\nتفسیر. چگالیِ جریانِ بسیار کوچکی (ده میکروآمپر بر سانتی‌مترمربع) سالانه بیش از یک‌دهم میلی‌متر فولاد می‌خورد. عمرِ پوشش از بیش از صد سال تا حدودِ بیست سال تغییر می‌کند؛ پس اندازه‌گیریِ خورندگیِ ساختگاه (فصلِ ۲۹) و انتخابِ ضخامتِ پوشش متناسب با آن از تصمیم‌های کلیدیِ سازهٔ خورشیدی است. پایه‌ای که در خاک کوبیده می‌شود، علاوه بر جو با خاک هم درگیر است و خورندگیِ خاک (رطوبت، کلرید، مقاومتِ ویژه) جداگانه سنجیده می‌شود. پیچِ فولادی در صفحهٔ مسی (آندِ کوچک، کاتدِ بزرگ) ترکیبی است که باید از آن پرهیز کرد؛ عکسِ آن بی‌خطرتر است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه جزءِ لازم برای خوردگی را نام ببرید و برای هر کدام یک روشِ حفاظت بگویید.\nچرا خراشِ کوچک در پوششِ گالوانیزه به فولادِ زیرش آسیب نمی‌زند؟\nبا معادلهٔ 4.32، اگر چگالیِ جریان دو برابر شود، عمرِ پوشش چه می‌شود؟\nکابل‌شوی آلومینیومی روی شینهٔ مسی: کدام آند است و چه باید کرد؟\nچرا آندِ کوچک کنارِ کاتدِ بزرگ خطرناک‌تر از عکسِ آن است؟\nچه داده‌ای برای تعیینِ آهنگِ خوردگیِ یک ساختگاه لازم است؟\n\n\n\n\n\n4.3.7 ویژگی‌های گرمایی و ناسازگاریِ انبساط\nویژگی‌های گرمایی هر ماده سه عددِ اصلی‌اند: رسانندگیِ گرمایی \\(k\\) (چقدر خوب گرما را می‌برد)، ظرفیتِ گرماییِ ویژه \\(c\\) (چقدر گرما ذخیره می‌کند) و ضریبِ انبساطِ \\(\\alpha\\) (چقدر با دما بزرگ می‌شود). وقتی دو مادهٔ با \\(\\alpha\\) متفاوت به هم چسبیده باشند (لحیم روی سلول، قابِ آلومینیومی روی شیشه، رسانای مسی در عایقِ پلیمری)، هر تغییرِ دما میانشان کرنشِ ناسازگاری \\(\\Delta\\alpha\\,\\Delta T\\) می‌سازد. اگر اتصال آن را نتواند جذب کند، تنشی تا \\(E\\,\\Delta\\alpha\\,\\Delta T\\) پدید می‌آید و با هر چرخهٔ دما تکرار می‌شود: خستگیِ گرمایی.\n\nمثال 4.49 (نوارِ مسی روی سلولِ سیلیسیومی) پرسش. نوارِ اتصالِ مسی (\\(\\alpha = 17 \\times 10^{-6}\\)) روی سلولِ سیلیسیومی (\\(\\alpha = 2.6 \\times 10^{-6}\\)) لحیم شده است و ماژول میانِ −40 و +60 °C چرخه می‌زند. کرنش و تنشِ ناسازگاری (مسِ کاملاً مهار با \\(E = 110\\ \\text{GPa}\\)) چیست؟\nپاسخ.\ncopper ribbon soldered to a silicon cell, cycling -40 .. +60 C (100 K):\n  mismatch strain (17 - 2.6) e-6 x 100 = 1.44 x 10^-3\n  fully restrained copper: E d_alpha dT = 158 MPa, above the yield of annealed\n    copper\n  each cycle bends the joint plastically: thermal-cycling tests target this\nتفسیر. تنشِ حاصل از استحکامِ تسلیمِ مسِ آنیل‌شده بیشتر است؛ پس در هر چرخه اتصال کمی تغییرِ شکلِ پلاستیک می‌دهد و پس از چند صد یا هزار چرخه ممکن است ترک بخورد. آزمون‌های چرخهٔ گرماییِ کیفیت‌سنجیِ ماژول دقیقاً همین را می‌آزمایند (فصل‌های ۱۰ و ۴۱) و طراحی با نوارهای نرم، شکلِ موج‌دار یا لحیمِ مناسب آن را کم می‌کند.\n\n\n\n4.3.8 ویژگی‌های الکتریکی و دی‌الکتریک\nرسانندگی. مقاومتِ ویژهٔ مسِ خالص حدودِ \\(1.72 \\times 10^{-8}\\) و آلومینیوم حدودِ \\(2.82 \\times 10^{-8}\\) اهم‌متر در 20 °C است؛ ناخالصی و کارِ سرد آن را کمی بالا می‌برند. عایق‌ها با سه عدد توصیف می‌شوند: ضریبِ دی‌الکتریک \\(\\varepsilon_r\\) (ظرفیت)، استقامتِ دی‌الکتریک (میدانِ شکست) و ضریبِ تلفات \\(\\tan\\delta\\) (کسری از انرژیِ میدان که در هر چرخه گرما می‌شود). تلفاتِ دی‌الکتریکِ هر فاز:\n\\[\nP_\\text{d} = \\omega C U_0^{2}\\tan\\delta\n\\tag{4.33}\\]\nبرخلافِ تلفاتِ رسانا که به جریان بستگی دارد، این تلفات به ولتاژ بستگی دارد و حتی در بی‌باری هم هست.\n\nمثال 4.50 (تلفاتِ دی‌الکتریکِ کابل‌ها) پرسش. با ظرفیتِ مثال 4.12 و \\(\\tan\\delta = 4 \\times 10^{-4}\\) (فرضی)، تلفاتِ دی‌الکتریکِ کابلِ ۳۳ کیلوولت و کابلی با همان هندسه در ۱۳۲ کیلوولت را با تلفاتِ رسانای فیدر مقایسه کنید.\nپاسخ.\ndielectric loss per phase W = omega C U0^2 tan(delta), tan(delta) = 4e-4\n    (A-052):\n  33 kV cable of a_coax: 9.9 W/km per phase, 30 W/km for three\n  same geometry at 132 kV: 159 W/km per phase (U0^2: 16 x)\n  conductor loss of the feeder at peak was 614 kW over 5 km = 123 kW/km\n  dielectric loss matters at high voltage and when tan(delta) grows with\n    ageing\nتفسیر. در ۳۳ کیلوولت تلفاتِ دی‌الکتریک چهار هزار برابر کمتر از تلفاتِ رسانا در اوجِ بار است و نادیده گرفتنش موجه است. اما با مجذورِ ولتاژ رشد می‌کند و در ولتاژهای بالاتر، و وقتی عایق با پیری یا رطوبت \\(\\tan\\delta\\) بیشتری می‌گیرد، مهم می‌شود. اندازه‌گیریِ \\(\\tan\\delta\\) یکی از آزمون‌های تشخیصِ وضعیتِ کابل و ترانسفورماتور است (فصلِ ۵۲).\n\n\n\n4.3.9 خواندنِ برگهٔ دادهٔ ماده\nبرگهٔ دادهٔ ماده مهم‌ترین سندِ ورودیِ طراحِ ماده است و دام‌های تکراری دارد:\n\nمقدارِ «نوعی» با «حداقل» یکی نیست. طراحی با حداقلِ تضمین‌شده یا مقدارِ آماریِ مشخص (مثلاً با احتمالِ ۹۵ درصد) انجام می‌شود؛ مقدارِ نوعی برای مقایسه است.\nشرایطِ آزمون جزئی از عدد است: دما، رطوبت، آهنگِ بارگذاری، جهتِ نمونه (در کامپوزیت و ورقِ نوردشده، خواص در جهت‌های مختلف فرق دارد)، ضخامت و روشِ آزمون. عددی بی‌روشِ آزمون، عدد نیست.\nیکاها: برگه‌های قدیمی یا غیرِمتریک یکاهای دیگری دارند؛ تبدیل را با کد و با نگهداشتنِ یکا انجام دهید (فصلِ ۲).\nپیری و محیط: پلیمرها زیرِ فرابنفش، گرما و رطوبت عوض می‌شوند؛ عددِ برگه معمولاً مالِ مادهٔ تازه است.\nمنبع و وضعیت: ادعای سازنده، گواهیِ آزمایشگاهِ مستقل و گواهی‌نامهٔ ذوب یا محمولهٔ مشخص، سه سطحِ متفاوتِ شاهدند (فصل‌های ۲ و ۴۰).\n\n\nمثال 4.51 (چند دامِ یکا) پرسش. استقامتِ دی‌الکتریکِ 500 V/mil، استحکامِ کششیِ 3600 psi، رسانندگیِ گرماییِ 0.2 BTU/(h·ft·°F) و مقاومتِ حجمیِ \\(10^{16}\\ \\Omega\\cdot\\text{cm}\\) را به یکاهای SI تبدیل کنید.\nپاسخ.\nunit traps on material data sheets:\n  dielectric strength 500 V/mil = 19.7 kV/mm\n  tensile strength 3600 psi = 24.8 MPa\n  thermal conductivity 0.2 BTU/(h ft F) = 0.346 W/(m K)\n  volume resistivity 1e16 ohm cm = 1e+14 ohm m\n  'typical' is not 'minimum'; values hold at the stated temperature and test\n    method\nتفسیر. «میل» یک هزارم اینچ است، نه میلی‌متر؛ اشتباه گرفتنش عدد را ۲۵ برابر جابه‌جا می‌کند. استحکامِ 25 MPa برای یک پلیمر معقول است و برای فولاد بی‌معنا؛ وارسیِ معقول بودن با شناختِ مرتبهٔ بزرگیِ خواصِ هر رده (بخش 4.4.1) نخستین سدِ خطاست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکرنشِ ناسازگاریِ قابِ آلومینیومی (\\(23 \\times 10^{-6}\\)) روی شیشه (\\(9 \\times 10^{-6}\\)) در ۸۰ کلوین چیست؟\nچرا خستگیِ گرمایی با تعدادِ چرخه‌های دما، و نه با دمای بیشینه، سنجیده می‌شود؟\nتلفاتِ دی‌الکتریک با ولتاژ چگونه و تلفاتِ رسانا با جریان چگونه تغییر می‌کنند؟\n«مقدارِ نوعی» در برگهٔ داده چه معنایی دارد و چرا برای طراحی کافی نیست؟\nچرا خواصِ یک ورقِ نوردشده یا کامپوزیت به جهتِ نمونه بستگی دارد؟\nسه سطحِ شاهد برای یک خاصیتِ ماده را از ضعیف به قوی مرتب کنید.\n\n\n\n\n\n4.3.10 تنشِ ترکیبی: کشش و پیچش در پیچ\nوقتی چند تنش با هم‌اند. قطعه‌ها معمولاً هم‌زمان کشش، خمش و پیچش دارند. برای فلزهای نرم، معیارِ فون میزس همهٔ آن‌ها را به یک تنشِ معادل تبدیل می‌کند که با تنشِ تسلیم مقایسه می‌شود؛ برای تنشِ عمودیِ \\(\\sigma\\) همراه با تنشِ برشیِ \\(\\tau\\):\n\\[\n\\sigma_\\text{eq} = \\sqrt{\\sigma^{2} + 3\\tau^{2}}\n\\tag{4.34}\\]\nپیچ هنگامِ سفت شدن دقیقاً چنین حالتی دارد: کشش از پیش‌کشیدگی و پیچش از اصطکاکِ رزوه. بخشی از گشتاورِ آچار که در رزوه می‌ماند، بدنهٔ پیچ را می‌پیچاند؛ پس پیچ پیش از آن‌که به پیش‌کشیدگیِ هدف برسد، تنشِ معادلِ بیشتری را تجربه می‌کند.\n\nمثال 4.52 (چرا پیش‌کشیدگی را تا تنشِ گواه نمی‌بریم) پرسش. پیچِ M36 ردهٔ 10.9 با پیش‌کشیدگیِ 475 kN (مثال 4.42) و ضریبِ اصطکاکِ رزوهٔ 0.12 را در نظر بگیرید. گشتاورِ رزوه را با تقریبِ رایجِ \\(T_\\text{th} \\approx F(0.16P + 0.58\\mu d_2)\\) (\\(P\\) گام و \\(d_2\\) قطرِ میانیِ رزوه)، تنشِ پیچشی و تنشِ معادل را بیابید.\nپاسخ.\nM36 grade 10.9 bolt at 475 kN preload (b_stress), thread friction 0.12:\n  tensile stress F / A_s = 581 MPa\n  thread torque F (0.16 P + 0.58 mu d2) = 1408 N m (common approximation)\n  torsional stress 16 T / (pi d_s^3) = 214 MPa during tightening\n  von Mises sqrt(s^2 + 3 t^2) = 689 MPa = 83% of the proof stress\n  the twist adds about a fifth to the stress while tightening: preload targets\n    leave room for it, and part of the twist relaxes afterwards\nتفسیر. پیچش تنشِ معادل را حدودِ ۱۹ درصد بالا می‌برد: پیچی که ۷۰ درصدِ گواه کشیده شده، هنگامِ سفت شدن به ۸۳ درصد می‌رسد. اگر اصطکاک بیشتر یا گشتاور بیشتر باشد، پیچ ممکن است هنگامِ نصب تسلیم شود. پس هدفِ پیش‌کشیدگی با حاشیه‌ای برای پیچش انتخاب می‌شود و روشِ سفت‌کاری (گشتاور، زاویه، کشش‌دهندهٔ هیدرولیکی) بخشی از طراحیِ اتصال است (فصلِ ۳۰).\n\n\n\n4.3.11 کمانش: وقتی ستونِ باریک کج می‌شود\nشهود. خط‌کشِ پلاستیکی را از دو سر فشار دهید: پیش از آن‌که ماده آسیب ببیند، ناگهان خم می‌شود. این کمانش است: ناپایداریِ هندسی، نه شکستِ ماده. بارِ بحرانیِ ستونِ کشسانِ ایده‌آل (اویلر):\n\\[\nP_\\text{cr} = \\frac{\\pi^{2} E I}{(K L)^{2}}\n\\tag{4.35}\\]\n\\(K\\) ضریبِ طولِ مؤثر به تکیه‌گاه‌ها بستگی دارد (دو سر مفصلی ۱، یک سر گیردار و یک سر آزاد ۲). بارِ بحرانی با مجذورِ طول کم می‌شود و به استحکامِ ماده بستگی ندارد، فقط به سفتی و شکل. ستون‌های واقعی کجی و تنشِ پسماند دارند و آیین‌نامه‌ها منحنی‌هایی پایین‌تر از اویلر به‌کار می‌برند.\n\nمثال 4.53 (پایهٔ ستبر و مهاربندِ باریک) پرسش. بارِ کمانشِ پایهٔ لوله‌ایِ ردیاب (لولهٔ ۱۵۰ در ۵ میلی‌متر، ۲ متر طرّه) و یک نبشیِ مهاربندِ ۵۰ در ۵۰ در ۵ با طول‌های ۱ تا ۳ متر را با بارِ تسلیمِ مقطع مقایسه کنید.\nپاسخ.\nEuler load pi^2 E I / (K L)^2 (ideal elastic column):\n  tracker post, tube 150 x 5 mm, 2 m free cantilever (K = 2): 776 kN\n  angle brace 50 x 50 x 5, pinned, 1 m:   95.3 kN (yield load 170 kN)\n  angle brace 50 x 50 x 5, pinned, 2 m:   23.8 kN (yield load 170 kN)\n  angle brace 50 x 50 x 5, pinned, 3 m:   10.6 kN (yield load 170 kN)\n  short stocky parts yield first; long slender ones buckle long before\n  real columns have imperfections: design curves sit below Euler (chapter 30)\n\n\n\n\n\n\nشکل 4.19: بارِ کمانشِ اویلرِ نبشیِ مهاربند بر حسبِ طول و بارِ تسلیمِ مقطع\n\n\n\nتفسیر. پایهٔ لوله‌ای کوتاه و ستبر است و کمانش برایش مطرح نیست. اما نبشیِ سه‌متری در یک‌شانزدهمِ بارِ تسلیمش کمانش می‌کند (شکل 4.19): در سازه‌های فلزیِ پست و سازهٔ خورشیدی، مهاربندهای فشاری اغلب با کمانش طراحی می‌شوند، نه با استحکام. فولادِ مقاوم‌تر اینجا کمکی نمی‌کند؛ مقطعِ بزرگ‌تر یا طولِ کوتاه‌تر (مهارِ میانی) کمک می‌کند.\n\n\n\n4.3.12 کامپوزیت‌ها: الیاف و زمینه\nایده. الیافِ شیشه یا کربن بسیار سفت و مستحکم‌اند اما به‌تنهایی شکل نمی‌گیرند؛ رزینِ پلیمری (زمینه) آن‌ها را کنارِ هم نگه می‌دارد و بار را میانشان پخش می‌کند. در امتدادِ الیاف، الیاف و رزین موازی کار می‌کنند و مدول میانگینِ وزن‌دار است؛ عمود بر الیاف، سری کار می‌کنند و رزینِ نرم حاکم است:\n\\[\n\\begin{aligned}\nE_\\parallel &= V_f E_f + (1 - V_f) E_m \\\\\n\\frac{1}{E_\\perp} &= \\frac{V_f}{E_f} + \\frac{1 - V_f}{E_m}\n\\end{aligned}\n\\tag{4.36}\\]\n\\(V_f\\) کسرِ حجمیِ الیاف است. این «قاعدهٔ آمیزه‌ها» مدولِ طولی را خوب و مدولِ عرضی را تقریبی پیش‌بینی می‌کند.\n\nمثال 4.54 (مدولِ لایهٔ شیشه و کربن) پرسش. با مدولِ الیافِ شیشه 72 GPa، کربن 230 GPa و رزین 3.2 GPa و کسرِ حجمیِ ۵۵ درصد (فرضی)، مدولِ طولی، عرضی و چگالی را بیابید و با جدولِ مثال 4.65 مقایسه کنید.\nپاسخ.\nunidirectional laminate, rule of mixtures (fibre and resin values assumed):\n  glass  V_f 0.55: E along  41.0 GPa, across  6.7 GPa, density 1920 kg/m3\n  carbon V_f 0.55: E along 127.9 GPa, across  7.0 GPa, density 1508 kg/m3\n  stiff along the fibres, weak across: plies run in several directions\n  where loads demand it; voids and wrinkles cut the resin-dominated values\n\n\n\n\n\n\nشکل 4.20: مدولِ طولی و عرضیِ لایهٔ یک‌جهتهٔ شیشه-اپوکسی بر حسبِ کسرِ حجمیِ الیاف\n\n\n\nتفسیر. عددهای طولی با مقدارهای نمایشیِ جدولِ شاخص‌ها می‌خوانند (41 و 128 GPa)، اما مدولِ عرضی شش برابر کمتر است (شکل 4.20). پس پره از لایه‌هایی با جهت‌های مختلف ساخته می‌شود: لایه‌های یک‌جهته در تیرِ اصلی برای خمش، لایه‌های مورب در پوسته برای پیچش و برش. حفره‌ها، چین‌ها و پختِ ناقص خواصی را که به رزین وابسته‌اند (عرضی، برشی، فشاری) بیش از همه کم می‌کنند؛ بازرسیِ پره دنبالِ همین‌هاست (فصلِ ۴۲).\n\n\n\n4.3.13 سختی: آزمونِ سریع و همبستگی با استحکام\nسختی مقاومت در برابرِ فرورفتگی است: ساچمه یا هرمی را با نیروی مشخص در سطح فرو می‌برند و اندازهٔ اثر را می‌سنجند. آزمون سریع، ارزان و تقریباً غیرمخرب است و برای فولادها با استحکامِ کششی همبستگیِ تقریبی دارد. سختی برای وارسیِ عملیاتِ حرارتی، شناساییِ موادِ مشکوک، و بازرسیِ جوش (ناحیهٔ بیش از حد سخت در کنارِ جوش خطرِ ترک دارد) به‌کار می‌رود.\n\nمثال 4.55 (استحکام از روی سختی) پرسش. با رابطهٔ تقریبیِ «استحکامِ کششی بر حسبِ مگاپاسکال حدودِ \\(3.45\\) برابرِ سختیِ برینل» برای فولادها، استحکامِ متناظر با سختی‌های ۱۵۰، ۱۸۰ و ۳۰۰ را برآورد کنید.\nپاسخ.\nhardness as a screening check (steels; UTS ~ 3.45 HB MPa, approximate):\n  HB 150: tensile strength roughly 518 MPa\n  HB 180: tensile strength roughly 621 MPa\n  HB 300: tensile strength roughly 1035 MPa\n  a quick check on a flange or bolt; the certificate's tensile test decides\nتفسیر. اگر گواهی‌نامهٔ یک فلنج استحکامِ ۵۰۰ مگاپاسکال بگوید و سختی‌سنجیِ میدانی ۳۰۰ برینل بدهد، چیزی درست نیست: یا ماده عوض شده، یا عملیاتِ حرارتی متفاوت بوده است. سختی یک آزمونِ غربالگری است؛ تصمیم با آزمونِ کششِ استاندارد (بخش 4.10) و ردیابیِ ماده است.\n\n\n\n4.3.14 پیریِ عایق‌ها: قاعدهٔ آرنیوس در عمر\nایده. عایق‌های پلیمری و کاغذی با واکنش‌های شیمیاییِ آهسته پیر می‌شوند و آهنگِ این واکنش‌ها از آرنیوس (معادلهٔ 4.31) پیروی می‌کند. پس هر ساعت کار در دمای \\(T\\) به اندازهٔ چند ساعت در دمای مرجع عایق را پیر می‌کند:\n\\[\nh_\\text{eq} = \\exp\\!\\left[\\frac{E_a}{R}\\left(\\frac{1}{T_\\text{ref}} - \\frac{1}{T}\\right)\\right]\n\\tag{4.37}\\]\nو جمعِ این ساعت‌ها در طولِ سال، عمرِ مصرف‌شده است. نتیجهٔ مشهور: نزدیکِ دمای کار، هر چند کلوین گرمای بیشتر عمر را نصف می‌کند. مدل‌های رسمیِ پیریِ ترانسفورماتور و کابل همین ساختار را با پارامترهای استاندارد دارند (فصل‌های ۲۴ و ۲۵).\n\nمثال 4.56 (عمری که شینه در یک سال مصرف می‌کند) پرسش. با انرژیِ فعال‌سازیِ 100 kJ/mol و دمای مرجعِ 90 °C (فرضی، A-065)، فاصلهٔ دو برابر شدنِ آهنگ را بیابید. با دماهای ساعتیِ مثال 4.94، عمرِ معادلِ مصرف‌شدهٔ عایقِ شینه‌های تک و دوتایی در یک سال و سهمِ صد ساعتِ داغ‌تر را حساب کنید.\nپاسخ.\ninsulation ageing, Arrhenius with Ea = 100 kJ/mol, reference 90 C (A-065):\n  near 90 C the rate doubles every 7.8 K\n  Cu 80 x 10       :     289 equivalent hours at 90 C per year (hottest 100 h:\n    47 % of it)\n  Cu 2 x (80 x 10) :      44 equivalent hours at 90 C per year (hottest 100 h:\n    10 % of it)\n  a few hot hours use most of the life: ageing follows the peaks, not the mean\nتفسیر. هر حدودِ ۸ کلوین، آهنگِ پیری دو برابر می‌شود. شینهٔ تک در یک سال معادلِ ۲۸۹ ساعت کار در ۹۰ درجه پیر می‌شود و نیمی از آن در صد ساعتِ داغِ سال است؛ شینهٔ دوتایی کمتر از یک‌ششمِ آن. پیری از قله‌ها پیروی می‌کند، نه از میانگین؛ همان درسِ «میانگینِ تابع با تابعِ میانگین برابر نیست» در فصلِ ۳. داده‌های ساعتی، و نه یک دمای «نوعی»، برای برآوردِ عمر لازم‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتنشِ معادلِ کششِ ۳۰۰ و برشِ ۱۰۰ مگاپاسکال چیست؟\nچرا پیچ هنگامِ سفت شدن تنشِ بیشتری از حالتِ پس از نصب دارد؟\nدو برابر کردنِ طولِ یک ستون، بارِ کمانش را چند برابر می‌کند؟\nچرا فولادِ مستحکم‌تر به ستونِ باریک کمک نمی‌کند؟\nمدولِ طولیِ لایه با کسرِ الیافِ ۶۰ درصد و الیافِ ۷۲ و رزینِ ۳ گیگاپاسکال چیست؟\nچرا پره لایه‌های مورب هم دارد؟\nسختی‌سنجی کِی کافی است و کِی نه؟\nاگر عمرِ عایق هر ۸ کلوین نصف شود، کارِ دائمی در ۱۶ کلوین بالاتر از مرجع عمر را چند برابر کم می‌کند؟\n\n\n\n\n\n4.3.15 تمرکزِ تنش\nتنشِ «اسمی» (\\(F/A\\)) تنشِ میانگین است. کنارِ سوراخ، شیار، گوشهٔ تیز یا پنجهٔ جوش، جریانِ نیرو دور می‌زند و تنشِ موضعی چند برابر می‌شود. نسبتِ تنشِ بیشینهٔ موضعی به تنشِ اسمی ضریبِ تمرکزِ تنش \\(K_t\\) است؛ برای سوراخِ گرد در ورقِ پهنِ زیرِ کشش، نظریهٔ کشسانی \\(K_t = 3\\) می‌دهد.\n\nمثال 4.57 (سوراخ در ورقِ کششی) پرسش. ورقی پهن با تنشِ اسمیِ 100 MPa سوراخی گرد دارد. تنشِ لبهٔ سوراخ چیست و چه پیامدی برای خستگی دارد؟\nپاسخ.\nstress concentration at a round hole in a wide plate under tension: Kt = 3\n  nominal 100 MPa -&gt; 300 MPa at the edge of the hole\n  for fatigue the local stress counts: holes, door openings, weld toes and\n    sharp corners are where cracks start; generous radii and reinforcement\n    help\nتفسیر. در بارِ استاتیک، فلزِ نرم با تسلیمِ موضعی تنش را پخش می‌کند و تمرکزِ تنش کم‌اهمیت‌تر است. اما در خستگی تنشِ موضعی تعیین‌کننده است: ترک‌های خستگیِ برج تقریباً همیشه از پنجهٔ جوش، لبهٔ درِ برج یا سوراخِ پیچ آغاز می‌شوند. درِ برج با قابِ تقویتی و گوشه‌های گرد ساخته می‌شود و پنجهٔ جوش‌های بحرانی گاه سنگ‌زده می‌شود تا شعاعش بزرگ شود.\n\n\n\n4.3.16 کابلِ دفن‌شده: خاک به‌عنوانِ مقاومتِ گرمایی\nگرمای کابلِ دفن‌شده از خاک به سطحِ زمین می‌رود. برای استوانه‌ای به قطرِ \\(D\\) در عمقِ \\(u\\) زیرِ سطحِ هم‌دما، روشِ تصویر (قضیهٔ کنلی) مقاومتِ گرماییِ خاک را بر واحدِ طول می‌دهد:\n\\[\nR_\\text{th} = \\frac{\\rho_\\text{soil}}{2\\pi}\\,\\cosh^{-1}\\!\\left(\\frac{2u}{D}\\right)\n\\tag{4.38}\\]\n\\(\\rho_\\text{soil}\\) مقاومتِ گرماییِ ویژهٔ خاک (کلوین‌متر بر وات) است که به رطوبت و نوعِ خاک بسیار وابسته است. خاکِ اطرافِ کابلِ پربار گرم و خشک می‌شود و مقاومتش بالا می‌رود: بازخوردی شبیهِ مثال 4.95.\n\nمثال 4.58 (دمای خاکِ دورِ کابلِ فیدر) پرسش. کابلی با قطرِ 50 mm در عمقِ 0.8 m تلفاتِ اوجِ فیدرِ فصلِ ۳ را دارد. افزایشِ دمای خاک را برای مقاومت‌های ویژهٔ 0.7، 1.0 و 2.5 K·m/W (فرضی) بیابید.\nپاسخ.\nburied cable, depth 0.8 m, diameter 50 mm: R_th = (rho / 2 pi) acosh(2u/D)\n  peak loss of one feeder cable 572^2 x 0.125 milliohm/m = 40.9 W/m\n  moist soil              rho 0.7 K m/W: R_th 0.46 K m/W, soil rise 19 K\n  design value (assumed)  rho 1.0 K m/W: R_th 0.66 K m/W, soil rise 27 K\n  dried-out sand          rho 2.5 K m/W: R_th 1.65 K m/W, soil rise 68 K\n  heat dries the soil around a loaded cable: the rating rests on the driest\n    case\nتفسیر. همان کابل در خاکِ مرطوب ۱۹ درجه و در ماسهٔ خشک ۶۸ درجه گرم‌تر از زمینِ دور است: ظرفیتِ جریانِ کابل بیش از هر چیز به خاک وابسته است. از این رو مقاومتِ گرماییِ خاکِ مسیر اندازه‌گیری می‌شود و گاهی کابل در خاکِ پرکنندهٔ مهندسی‌شده خوابانده می‌شود (فصل‌های ۲۴ و ۲۹). این‌جا یک کابلِ تنها و حالتِ پایا حساب شد؛ سه کابلِ کنارِ هم یکدیگر را گرم می‌کنند و پاسخِ گذرا همان معادلهٔ گرمای بخش 3.3.16 است.\n\n\n\n4.3.17 حفاظتِ کاتدی با آندِ فداشونده\nاگر به فلزی که باید محافظت شود جریانی برسانیم که آن را کاتد کند، خوردگی‌اش متوقف می‌شود. ساده‌ترین راه، اتصالِ آن به فلزی فعال‌تر (روی، منیزیم، آلومینیوم) است که به‌جایش بخورد: آندِ فداشونده. جرمِ آند از قانونِ فارادی و جریانِ لازم در عمرِ طرح به دست می‌آید. روشِ دیگر، جریانِ اعمالی از یک منبعِ مستقیم است. هر دو با پوشش همراه‌اند، چون پوشش جریانِ لازم را بسیار کم می‌کند.\n\nمثال 4.59 (آندِ رویِ بیست‌ساله) پرسش. سازه‌ای مدفون 0.5 A جریانِ حفاظتی لازم دارد (فرضی، A-071). ظرفیتِ نظریِ روی، و جرمِ آند برای ۲۰ سال با بازدهِ ۹۵ و ضریبِ بهره‌برداریِ ۸۵ درصد را بیابید.\nپاسخ.\nsacrificial zinc anodes for 0.5 A over 20 years (assumed demand, A-071)\n  zinc n F / M = 820 Ah/kg (theory); efficiency 0.95, utilisation 0.85\n  charge needed 0.5 A x 20 x 8760 h = 87,600 Ah -&gt; 132 kg of zinc\n  the demand comes from coating quality and soil: a coated structure needs\n  far less; cathodic protection is designed and monitored by specialists\nتفسیر. حدودِ ۱۳۰ کیلوگرم روی برای بیست سال. عددِ تعیین‌کننده جریانِ لازم است که به مساحتِ برهنه (کیفیتِ پوشش) و مقاومتِ خاک بستگی دارد و با آزمونِ میدانی سنجیده می‌شود. حفاظتِ کاتدی با تداخل با سامانهٔ زمینِ نیروگاه و لوله‌های مجاور پیچیده می‌شود و طراحی و پایشِ آن کارِ متخصص است (فصل‌های ۲۶ و ۲۹).\n\n\n\n4.3.18 استحکامِ آماریِ شیشه\nمواد ترد (شیشه، سرامیک، چینیِ مقره) از بزرگ‌ترین ترکِ ریزِ سطحشان می‌شکنند و اندازهٔ این ترک از قطعه‌ای به قطعهٔ دیگر فرق دارد. پس استحکام یک عدد نیست، یک توزیع است؛ معمولاً توزیعِ وایبول (بخش 3.4.2):\n\\[\nP_f = 1 - \\exp\\!\\left[-\\left(\\frac{\\sigma}{\\sigma_0}\\right)^{m}\\right]\n\\tag{4.39}\\]\n\\(\\sigma_0\\) استحکامِ مشخصه و \\(m\\) مدولِ وایبول (پراکندگی؛ \\(m\\) بزرگ‌تر یعنی رفتارِ یکنواخت‌تر). سکوریت کردن (سرد کردنِ تندِ سطحِ شیشهٔ داغ) تنشِ فشاریِ ماندگاری در سطح می‌گذارد که باید پیش از باز شدنِ ترک‌ها جبران شود.\n\nمثال 4.60 (شیشهٔ معمولی و سکوریت زیرِ بار) پرسش. با استحکامِ مشخصهٔ ۵۰ و ۱۵۰ مگاپاسکال و \\(m = 7\\) (فرضی، A-072)، احتمالِ شکستِ شیشهٔ معمولی و سکوریت را در تنش‌های ۳۰ و ۶۰ مگاپاسکال بیابید.\nپاسخ.\nbrittle strength is statistical: P_f = 1 - exp(-(sigma / sigma0)^m) (A-072)\n  annealed glass sigma0 50 MPa, tempered glass sigma0 150 MPa, m = 7 (assumed)\n  at 30 MPa: annealed 0.028, tempered 1.3e-05\n  at 60 MPa: annealed 0.972, tempered 0.0016\n  tempering locks compression into the surface: a crack must first overcome it\n\n\n\n\n\n\nشکل 4.21: احتمالِ شکستِ وایبولِ شیشهٔ معمولی و سکوریت بر حسبِ تنش\n\n\n\nتفسیر. در ۳۰ مگاپاسکال، از هر ۳۶ شیشهٔ معمولی یکی می‌شکند و از سکوریت تقریباً هیچ (شکل 4.21). شیشهٔ ماژولِ خورشیدی سکوریت (یا نیمه‌سکوریت) است تا تگرگ، بارِ برف و باد و تنشِ گرمایی را تحمل کند. اما شیشهٔ سکوریتِ شکسته کاملاً خرد می‌شود؛ ماژولی با شیشهٔ ترک‌خورده رطوبت می‌گیرد و خطرِ برقی دارد و باید جدا و جایگزین شود (فصل‌های ۳۲ و ۵۲).\n\n\n\n4.3.19 خستگیِ گرماییِ اتصال‌های لحیمی\nدر مثال 4.49 دیدیم که چرخه‌های دما اتصالِ لحیمی را پلاستیک تغییرِ شکل می‌دهند. عمرِ چنین خستگیِ کم‌چرخه‌ای را رابطهٔ کافین-منسون توصیف می‌کند: تعدادِ چرخه تا شکست با توانی منفی از گسترهٔ کرنشِ پلاستیک کم می‌شود. اگر کرنش با گسترهٔ دما متناسب باشد، نسبتِ عمر در دو گسترهٔ دما \\((\\Delta T_2/\\Delta T_1)^{\\beta}\\) است. آزمونِ شتاب‌یافته همین را به‌کار می‌برد: چرخه‌های دمای بزرگ در آزمایشگاه، چرخه‌های کوچکِ سال‌ها کار را نمایندگی می‌کنند.\n\nمثال 4.61 (عمرِ اتصال در چرخه‌های کوچک و بزرگ) پرسش. با نمای 2 (فرضی)، عمرِ اتصال در چرخه‌های ۶۰ کلوینی چند برابرِ چرخه‌های ۱۰۰ کلوینی است؟ یک آزمونِ ۲۰۰ چرخه‌ای در برابرِ چرخه‌های روزانهٔ میدان چه معنایی دارد؟\nپاسخ.\nsolder joint fatigue, Coffin-Manson N ~ (plastic strain range)^(-beta), beta 2\n  strain ~ temperature swing: cycles to failure at 60 K vs 100 K swing: x 2.78\n  one daily cycle per year in the field = 365; a 200-cycle chamber test at a\n    larger swing stands in for many field years (acceleration factor)\n  the exponent comes from tests of the real joint; this is the idea only\nتفسیر. کاهشِ گسترهٔ دمای روزانه (مثلاً با خنک‌کاریِ بهتر یا کارِ کمتر در ساعت‌های داغ) عمرِ اتصال‌ها را چند برابر می‌کند. همین منطق در طراحیِ ماژول‌های قدرتِ اینورتر و اتصال‌های سلول‌های خورشیدی به‌کار می‌رود (فصل‌های ۴۱ و ۴۴). نمای واقعی و «ضریبِ شتاب» از آزمونِ همان اتصال می‌آید؛ برون‌یابیِ بی‌آزمون، حدس است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تمرکزِ تنش در بارِ استاتیکِ فلزِ نرم کم‌اهمیت‌تر از خستگی است؟\nتنشِ لبهٔ سوراخی در ورقی با تنشِ اسمیِ ۵۰ مگاپاسکال چیست؟\nبا معادلهٔ 4.38، اگر عمقِ کابل دو برابر شود، مقاومتِ گرمایی تقریباً چقدر زیاد می‌شود؟\nچرا خاکِ اطرافِ کابل خشک می‌شود و چه پیامدی دارد؟\nچرا پوشش جریانِ حفاظتِ کاتدی را کم می‌کند؟\nمدولِ وایبولِ بزرگ‌تر یعنی چه برای طراح؟\nچرا شیشهٔ سکوریتِ شکسته خرد می‌شود؟\nبا نمای کافین-منسونِ ۲، نصف کردنِ گسترهٔ دما عمر را چند برابر می‌کند؟\n\n\n\n\n\n4.3.20 اتصالِ پیچیِ پیش‌کشیده: چرا پیچ بارِ کمی حس می‌کند\nایده. پیچِ پیش‌کشیده و قطعه‌های میانش مانندِ دو فنرِ موازی رفتار می‌کنند: پیچ کشیده و قطعه‌ها فشرده‌اند. وقتی نیروی کششیِ بیرونی \\(F_A\\) به اتصال وارد شود، بخشی از آن کششِ پیچ را زیاد می‌کند و بقیه فقط فشارِ قطعه‌ها را کم. سهمِ پیچ ضریبِ بار است:\n\\[\n\\Phi = \\frac{k_b}{k_b + k_c}\n\\tag{4.40}\\]\n\\(k_b\\) سفتیِ پیچ و \\(k_c\\) سفتیِ قطعه‌های فشرده است. چون قطعه‌ها معمولاً چند برابر سفت‌ترند، پیچ تنها کسرِ کوچکی از بارِ متغیر را می‌بیند؛ به شرطِ آن‌که پیش‌کشیدگی بماند. اگر بارِ بیرونی از پیش‌کشیدگی بیشتر شود یا پیش‌کشیدگی از دست برود (مثال 4.47)، درز باز می‌شود و پیچ همهٔ بار را حمل می‌کند.\n\nمثال 4.62 (پیچ‌های فلنجِ برج زیرِ گشتاورِ متناوب) پرسش. فلنجِ برج ۱۴۰ پیچِ M36 روی دایره‌ای به قطرِ 4.7 m دارد و گشتاورِ پای برج حدودِ \\(\\pm 20\\) مگانیوتن‌متر نوسان می‌کند (فرضی، A-078). قطعه‌های فشرده پنج برابر سفت‌تر از پیچ‌اند. نوسانِ تنشِ پیچ را با و بدونِ پیش‌کشیدگی بیابید و اثرش را بر آسیبِ خستگی بسنجید.\nپاسخ.\ntower flange: 140 bolts M36 on a 4.7 m circle; moment swings +-20 MN m (A-078)\n  load change per bolt 4 dM / (n D) = 122 kN\n  bolt stiffness E A / L = 858 MN/m; clamped parts 5 x stiffer\n  load factor k_b / (k_b + k_c) = 0.167: the bolt feels 16.7% of the change\n  bolt stress swing: preloaded 24.8 MPa; preload lost 148.8 MPa\n  with S-N slope 3, losing the preload multiplies bolt fatigue damage by 216\n  preload is not a detail: it is what makes the joint survive (re-tightening\n    and checks in chapters 49 and 52)\nتفسیر. پیچِ پیش‌کشیده فقط حدودِ 25 MPa نوسان می‌بیند و پیچِ شل‌شده شش برابر؛ با نمای ۳، آسیبِ خستگی ۲۱۶ برابر می‌شود. این دلیلِ اصلیِ بازرسی و بازسفت‌کاریِ پیچ‌های فلنج پس از نصب و در نگهداریِ دوره‌ای است (فصل‌های ۴۹ و ۵۲)، و پیوندی میانِ بخش 4.3.1 (پیش‌کشیدگی)، بخش 4.3.5 (رهایش) و بخش 4.3.3 (خستگی).\n\n\n\n4.3.21 جوشِ گوشه‌ای\nجوشِ گوشه‌ای رایج‌ترین جوشِ سازه است: دو ورقِ عمود یا روی هم را از گوشه به هم می‌چسباند. بار از گلوگاهِ جوش می‌گذرد که برای جوشِ با ساق‌های برابرِ \\(s\\)، حدودِ \\(a = 0.707\\,s\\) است. تنشِ میانگینِ گلوگاه \\(F/(aL)\\) است و با استحکامِ طراحیِ جوش با ضریب‌های جزئی مقایسه می‌شود. در خستگی، شکلِ پنجهٔ جوش (بخش 4.3.15) مهم‌تر از اندازهٔ آن است.\n\nمثال 4.63 (جوشِ یک براکت) پرسش. براکتی با نیروی 50 kN با جوشِ گوشه‌ایِ ۶ میلی‌متری و طولِ ۲۰۰ میلی‌متر بسته شده است. تنشِ گلوگاه را بیابید. اگر طولِ جوش دو برابر شود چه؟\nپاسخ.\nfillet weld: leg 6 mm, throat 0.707 x 6 = 4.24 mm, 200 mm long, 50 kN\n  throat stress F / (a L) = 59 MPa; with 400 mm of weld 29 MPa\n  the code check compares this with the design strength of the weld with\n    partial factors; size, length and the toe detail (fatigue) all matter\nتفسیر. 59 MPa در برابرِ استحکامِ فلزِ جوشِ ساختمانی حاشیهٔ زیادی دارد؛ اما وارسیِ رسمی با آیین‌نامه، ضریب‌های جزئی و ترکیبِ برش و کشش انجام می‌شود. جوشِ بزرگ‌تر از لازم نه فقط هزینه، بلکه گرمای ورودیِ بیشتر (مثال 4.68) و اعوجاج می‌آورد. اندازهٔ ساقِ جوش با ابزارِ ساده در بازرسیِ چشمی سنجیده می‌شود (جدول 4.4).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر قطعه‌های فشرده سه برابر سفت‌تر از پیچ باشند، ضریبِ بار چیست؟\nچرا پیچِ شل‌شده بسیار زودتر خسته می‌شود؟\nگلوگاهِ جوشِ گوشه‌ای با ساقِ ۸ میلی‌متر چند میلی‌متر است؟\nچرا جوشِ بزرگ‌تر همیشه بهتر نیست؟\n\n\n\n\n\n4.3.22 سایش و سایشِ لبهٔ حملهٔ پره\nایده. قطرهٔ باران که با تندیِ زیاد به لبهٔ حملهٔ پره می‌خورد، در لحظهٔ برخورد فشاری از مرتبهٔ فشارِ ضربهٔ آب \\(p \\approx \\rho_w c_w v\\) می‌سازد (\\(c_w\\) سرعتِ صوت در آب). این فشار بسیار بیشتر از فشارِ دینامیکیِ هواست و با تکرارِ میلیون‌ها برخورد، پوشش و لایهٔ رویی را خسته و کنده می‌کند: فرسایشِ بارانی. آهنگِ فرسایش با توانِ بالایی از تندیِ برخورد زیاد می‌شود؛ نمای دقیق را آزمون‌های چرخانِ باران برای هر پوشش می‌دهند. سایش در اتصال‌های لغزنده (یاتاقان، سوراخِ پیچِ لغزیده) و سایشِ ذره‌ای (گرد و غبار روی شیشهٔ ماژول) خانواده‌های دیگرِ همین پدیده‌اند.\n\nمثال 4.64 (نوکِ پره زیرِ باران) پرسش. با تندی‌های مقطع در شعاع‌های ۲۵، ۵۰ و ۷۵ متر در 10.5 rpm، فشارِ ضربهٔ قطره و آهنگِ نسبیِ فرسایش (با نمای فرضیِ ۷، A-084) را بیابید. روتوری با تندیِ نوکِ 90 m/s چه می‌کند؟\nپاسخ.\nraindrop impact on the leading edge: water-hammer pressure p = rho c v\n  erosion rate taken as proportional to v^7 (assumed exponent, A-084);\n  erosion is shown relative to the section at r = 50 m\n  r   25 m: speed  27.5 m/s, impact   41 MPa, erosion x  0.01\n  r   50 m: speed  55.0 m/s, impact   82 MPa, erosion x  1.00\n  r   75 m: speed  82.5 m/s, impact  124 MPa, erosion x 17.09\n  a rotor with 90 m/s tip speed erodes 1.84 x faster\n  the outer tenth of the blade takes most of the wear: tip protection, and\n    inspection of the leading edge, focus there (chapters 42 and 52)\nتفسیر. نوکِ پره هفده برابرِ میانهٔ پره فرسایش می‌گیرد و فشارِ ضربه در آن از استحکامِ بسیاری از رزین‌ها بیشتر است. از این رو محافظِ لبهٔ حمله (نوار یا پوستهٔ الاستومری) در بخشِ بیرونیِ پره نصب و در بازدیدهای دوره‌ای بازرسی می‌شود؛ فرسایش زبری می‌سازد و همان پسارِ مثال 4.24 را بالا می‌برد و تولید را کم می‌کند (فصل‌های ۴۲ و ۵۲). روتورهای بزرگ‌تر با تندیِ نوکِ بیشتر به‌شدت حساس‌ترند: یک مصالحهٔ طراحی میانِ بازدهِ آیرودینامیکی، صدا و فرسایش.\n\nیادداشت: تردیِ هیدروژنی. فولادهای پراستحکام (پیچ‌های ردهٔ بالا) اگر در فرایندهایی مانندِ اسیدشوییِ پیش از آبکاری یا گالوانیزه هیدروژن جذب کنند، ممکن است زیرِ پیش‌کشیدگی با تأخیر و بی‌هشدار بشکنند. از این رو پوشش‌دهیِ پیچ‌های پراستحکام محدودیت‌ها و روش‌های ویژه دارد که در استانداردِ محصولِ پیچ و مشخصاتِ خرید آمده است؛ جایگزین کردنِ پیچی با پوششِ «بهتر» بدونِ تأییدِ طراح خطرناک است (فصل‌های ۳۹ و ۴۷).",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-c",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-c",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.4 پ. انتخابِ ماده و فرایند",
    "text": "4.4 پ. انتخابِ ماده و فرایند\n\n4.4.1 رده‌های ماده و جایشان در نیروگاه\nموادِ مهندسی را در شش ردهٔ بزرگ می‌شناسیم. هر رده «شخصیتی» دارد که از ساختارِ اتمی‌اش می‌آید: فلزها پیوندِ فلزی و الکترون‌های آزاد دارند (رسانا، شکل‌پذیر)؛ سرامیک‌ها و شیشه پیوندِ یونی و کووالانسیِ سخت (سخت، ترد، عایق، مقاوم در گرما)؛ پلیمرها زنجیره‌های بلندِ مولکولی (سبک، عایق، نرم، حساس به گرما و نور)؛ نیمه‌رساناها گافِ انرژیِ کوچک (بخش 4.2.13)؛ کامپوزیت‌ها ترکیبِ الیافِ سفت در زمینهٔ پلیمری؛ و بتن یک کامپوزیتِ سرامیکیِ ارزان با مقاومتِ فشاریِ خوب و کششیِ ناچیز.\n\n\n\nجدول 4.1: رده‌های ماده در نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\n\nرده\nنمونه در نیروگاهِ P\nنقطهٔ قوت\nنقطهٔ ضعف\n\n\n\n\nفولادِ ساختمانی\nبرج، شمع، سازهٔ خورشیدی، شاسی\nاستحکام، چقرمگی، جوش‌پذیری، ارزانی\nخوردگی، سنگینی\n\n\nفولادِ الکتریکی\nهستهٔ ترانسفورماتور و ژنراتور\nتلفاتِ مغناطیسیِ کم\nگرانی، شکنندگیِ برش\n\n\nمس و آلومینیوم\nسیم‌پیچ، کابل، شینه، قابِ ماژول\nرسانایی\nخزشِ آلومینیوم، گرانیِ مس\n\n\nپلیمرها\nعایقِ کابل، پشت‌پوشِ ماژول، کانکتور\nعایق، سبک، شکل‌پذیر\nفرابنفش، گرما، خزش\n\n\nسرامیک و شیشه\nمقره، شیشهٔ ماژول، برقگیر\nعایق، سخت، پایدار\nتردی\n\n\nنیمه‌رسانا\nسلولِ خورشیدی، ترانزیستورِ قدرت\nتبدیلِ نور و کلیدزنی\nگرانی، حساسیت به دما\n\n\nکامپوزیت\nپرهٔ توربین، پوششِ ناسل\nسفتی و استحکامِ ویژهٔ زیاد\nبازیافت، بازرسیِ دشوار\n\n\nبتن\nفونداسیونِ توربین و پست\nفشار، ارزانی، جرم\nکشش؛ به میلگرد نیاز دارد\n\n\n\n\n\n\nشاخصِ ماده. وقتی هدف «کمترین جرم برای یک کارکردِ مشخص» است، ریاضیات یک ترکیب از خواص را برجسته می‌کند. برای میلهٔ کششی با سفتیِ مشخص، جرم با \\(\\rho/E\\) متناسب است؛ پس \\(E/\\rho\\) را بیشینه می‌کنیم. برای تیرِ خمشی با سفتیِ مشخص که می‌توان ضخامتش را آزادانه انتخاب کرد، شاخص \\(E^{1/2}/\\rho\\) است و برای تیر با استحکامِ مشخص، \\(\\sigma^{2/3}/\\rho\\). این شاخص‌ها نشان می‌دهند چرا پره‌ها کامپوزیتی‌اند و چرا چوب، با وجودِ مدولِ کم، تیرِ سبکِ خوبی است. اشبی (به انگلیسی Ashby) این روش را با نمودارهای لگاریتمیِ خواص نظام‌مند کرد.\n\nمثال 4.65 (پرهٔ سبک و سفت از چه ماده‌ای؟) پرسش. با خواصِ نمایشیِ شش ماده (فرضی، A-059)، سه شاخصِ \\(E/\\rho\\)، \\(E^{1/2}/\\rho\\) و \\(\\sigma^{2/3}/\\rho\\) را حساب و رتبه‌بندی کنید.\nپاسخ.\nmaterial indices in SI units (bigger is better; indicative data, A-059):\n  material               E/rho (x 1e6)  E^0.5/rho  sigma^(2/3)/rho\n  structural steel              26.8       58.4           63.9\n  aluminium alloy               25.9       98.0          150.9\n  GFRP (along fibres)           21.5      105.1          478.0\n  CFRP (along fibres)           87.1      237.0          845.4\n  spruce (along grain)          24.4      233.1          340.6\n  concrete (tension)            13.3       74.5            8.7\n  tie of given stiffness: E/rho; beam of given stiffness: E^0.5/rho;\n  beam of given strength: sigma^(2/3)/rho (minimum mass in each case)\n  steel and aluminium tie on E/rho; for bending, lighter and fatter wins\n\n\n\n\n\n\nشکل 4.22: مدولِ کشسانی در برابرِ چگالی برای شش ردهٔ ماده و خطِ هم‌ارزی با فولاد برای تیرِ سبک\n\n\n\nتفسیر. برای میلهٔ کششی، فولاد و آلومینیوم و چوب تقریباً هم‌ارزند (\\(E/\\rho\\) نزدیک). اما برای تیرِ خمشیِ سبک، کامپوزیتِ کربن و چوب چهار برابرِ فولادند و کامپوزیتِ شیشه دو برابر: هر ماده‌ای که بالای خطِ هم‌ارزی در شکل 4.22 باشد، از فولاد بهتر است. برای استحکام، کامپوزیت‌ها بسیار جلوترند. پرهٔ توربین عمدتاً از کامپوزیتِ شیشه است و در پره‌های بلند، تیرِ اصلی گاهی از کربن (هزینه و ساخت تعیین‌کننده‌اند، فصلِ ۴۲). هشدار: این عددها نمایشی‌اند؛ انتخابِ واقعی با دادهٔ گواهی‌شدهٔ تأمین‌کننده و آزمون انجام می‌شود.\n\n\n\n4.4.2 رسانا، عایق، سازه، و محیطِ خورنده: یک روشِ انتخاب\nمس یا آلومینیوم؟ برای مقاومتِ برابر، آلومینیوم ۶۴ درصد سطحِ بیشتر لازم دارد اما چون چگالی‌اش یک‌سومِ مس است، جرمش حدودِ نصف است. انتخاب به هزینه، جرم، ابعاد، و دشواریِ اتصال بستگی دارد: آلومینیوم لایهٔ اکسیدِ نارسانا می‌سازد، زیرِ فشارِ پیچ می‌خزد (بخش 4.3.5) و کنارِ مس پیلِ گالوانیک می‌سازد (بخش 4.3.6).\nماتریسِ تصمیمِ وزن‌دار. وقتی چند معیار در کار است، روشِ رایج این است: (۱) گزینه‌ها و معیارها را بنویسید؛ (۲) به هر معیار وزنی بدهید که جمعشان یک شود و دلیلش را ثبت کنید؛ (۳) هر گزینه را در هر معیار امتیاز دهید، با شاهد؛ (۴) مجموعِ وزن‌دار را حساب کنید؛ (۵) حساسیت را بسنجید: اگر یک وزن کمی جابه‌جا شود، برنده عوض می‌شود؟ معیارهای «حتماً لازم» (مثلاً دمای کارِ کافی) پیش از امتیازدهی فیلتر می‌شوند، نه این‌که با امتیاز جبران شوند.\n\nمثال 4.66 (آلومینیوم به‌جای مس) پرسش. برای مقاومتِ برابر، سطح، قطر، جرم و هزینهٔ فلزِ آلومینیوم را با مس مقایسه کنید (قیمت‌ها ساختگی، A-060). رسانای آلومینیومیِ 240 mm² با چه سطحی از مس برابر است؟\nپاسخ.\naluminium instead of copper for the same resistance per metre:\n  area x 1.64, diameter x 1.28, mass x 0.494\n  metal cost x 0.14 (prices 9.0 and 2.6 units/kg, A-060)\n  but: a fatter conductor needs more insulation, screen and sheath; aluminium\n    creeps under bolts and grows an oxide skin, so terminations need care\n  a 240 mm2 Al conductor matches about 146 mm2 of copper\nتفسیر. با این قیمت‌های ساختگی، فلزِ آلومینیوم یک‌هفتمِ هزینه دارد؛ از این رو کابل‌های فشارِ متوسطِ شبکهٔ جمع‌آوری معمولاً آلومینیومی‌اند. اما قطرِ بزرگ‌تر عایق و غلاف و حجمِ ترانشهٔ بیشتری می‌خواهد و سرکابل‌ها و اتصال‌ها باید برای آلومینیوم طراحی شده باشند. در فضاهای تنگ (تابلو، سیم‌پیچ) و اتصال‌های زیاد، مس هنوز رایج است.\n\n\nمثال 4.67 (چهار نقش، چهار انتخاب، و شاهدِ لازم) پرسش. برای چهار نقش در نیروگاهِ P گزینه‌ها را با ماتریسِ وزن‌دار مقایسه کنید (امتیازها و وزن‌ها فرضی، A-059): (۱) رسانای کابلِ فشارِ متوسط (رسانایی)؛ (۲) عایقِ آن (عایق)؛ (۳) شمعِ سازهٔ خورشیدی در خاکِ خورنده (سازه‌ای)؛ (۴) پیچ و مهره‌های نزدیکِ ساحل (محیطِ خورنده).\nپاسخ.\nweighted selection, scores 1 (poor) .. 5 (good), weights sum to 1 (A-059):\n  MV cable conductor: Al 4.20, Cu 3.20 -&gt; Al\n    criteria cost, mass, jointing, size; weights 0.40, 0.20, 0.25, 0.15\n  cable insulation: XLPE 4.20, EPR 3.60, PVC 2.55 -&gt; XLPE\n    criteria dielectric loss, max temp, cost, flexibility; weights 0.35, 0.30,\n    0.20, 0.15\n  PV pile in corrosive soil: HDG steel 3.65, thicker HDG 4.00, stainless 3.40\n    -&gt; thicker HDG\n    criteria strength, corrosion life, cost, supply; weights 0.30, 0.35, 0.25,\n    0.10\n  fasteners near the coast: HDG 3.60, stainless A4 3.40, zinc-flake 3.80 -&gt;\n    zinc-flake\n    criteria corrosion, galling risk, cost, preload control; weights 0.40,\n    0.20, 0.20, 0.20\n  scores are judgements: record who scored, on what evidence, and test\n    whether the winner changes when a weight moves by 0.1\nتفسیر و شاهدِ لازم. نتیجه فقط به اندازهٔ امتیازها معتبر است؛ برای هر انتخاب، شاهدی که امتیاز را پشتیبانی کند باید در پرونده باشد:\n\n\n\nجدول 4.2: شاهدِ لازم برای هر انتخابِ ماده\n\n\n\n\n\n\n\n\n\n\nنقش\nانتخابِ این مثال\nشاهدِ لازم پیش از پذیرش\n\n\n\n\nرسانای کابل\nآلومینیوم\nگواهیِ آزمونِ نوعیِ کابل، مقاومتِ رسانا در آزمونِ جاری، تأییدِ سازگاریِ سرکابل و اتصال\n\n\nعایقِ کابل\nپلی‌اتیلنِ شبکه‌ای\nردهٔ ولتاژ و دمای کار، آزمونِ تخلیهٔ جزئی و ولتاژ، سوابقِ پیری\n\n\nشمعِ خورشیدی\nفولادِ گالوانیزه با پوششِ ضخیم‌تر\nاندازه‌گیریِ خورندگیِ خاک و جو، ضخامتِ پوشش در بازرسی، محاسبهٔ کاهشِ مقطع در عمرِ طرح\n\n\nپیچِ نزدیکِ ساحل\nپوششِ پولکیِ روی\nآزمونِ مهِ نمک یا سابقهٔ میدانی، سازگاری با روشِ سفت‌کاری، ضریبِ اصطکاکِ اندازه‌گیری‌شده\n\n\n\n\n\n\nدر مثالِ پیچ‌ها، فاصلهٔ سه گزینه کم است (3.4 تا 3.8)؛ و در مثالِ شمع، اگر ده درصد از وزنِ «عمرِ خوردگی» به «هزینه» برود، دو گزینهٔ گالوانیزه تقریباً هم‌امتیاز می‌شوند (تمرین 4.78). پس تصمیم باید با آزمون یا تجربهٔ میدانی قطعی شود، نه با ماتریس. ماتریس فکر را منظم می‌کند، جایگزینِ شاهد نیست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش ردهٔ ماده را نام ببرید و برای هر کدام یک قطعه در نیروگاهِ P بیاورید.\nچرا بتن را با میلگرد می‌سازند؟\nشاخصِ \\(E^{1/2}/\\rho\\) را برای تیرِ خمشی از کجا به دست می‌آوریم؟ (راهنما: جرم و سفتیِ تیرِ مربعی)\nچرا پرهٔ توربین فولادی نیست؟\nاگر قیمتِ مس نصف شود، نتیجهٔ مثال 4.66 چه می‌شود؟\nتفاوتِ «فیلتر» و «امتیاز» در ماتریسِ تصمیم چیست؟\nچرا برای هر امتیاز باید شاهد ثبت شود؟\n\n\n\n\n\n4.4.3 خانواده‌های فرایندِ ساخت\nنگاهِ کلی. هر قطعه از مسیری از فرایندها می‌گذرد: شکل‌دهیِ اولیه (ریخته‌گری، آهنگری، نورد، اکستروژن، قالب‌گیری، لایه‌چینیِ کامپوزیت)، شکل‌دهیِ ثانویه و برداشتِ ماده (ماشین‌کاری، شکل‌دهیِ ورق)، اتصال (جوشکاری، پیچ، لحیم، چسب)، عملیاتِ حرارتی (تغییرِ ریزساختار برای استحکام یا چقرمگی) و پوشش و پرداخت (گالوانیزه، رنگ، آبکاری). هر فرایند محدودهٔ شکل، اندازه، دقت، تیراژ و هزینهٔ خودش را دارد و عیب‌های مشخصِ خودش؛ و هر عیب روشِ بازرسیِ مناسبِ خودش را (بخش 4.5.5).\n\n\n\nجدول 4.3: خانواده‌های فرایندِ ساخت، قطعه‌های نیروگاهِ P، عیب‌ها و بازرسی\n\n\n\n\n\n\n\n\n\n\n\n\nخانواده\nاصل\nنمونه در نیروگاهِ P\nعیبِ نوعی\nبازرسیِ نوعی\n\n\n\n\nریخته‌گری\nریختنِ فلزِ مذاب در قالب\nتوپی، شاسیِ ناسل\nحفره، انقباض، ترک\nفراصوتی، پرتونگاری\n\n\nآهنگری\nشکل دادنِ فلزِ داغ با فشار\nمحورِ اصلی، فلنج\nترکِ سطحی، چین\nذرهٔ مغناطیسی، فراصوتی\n\n\nنورد\nعبور از میانِ غلتک‌ها\nورقِ برج، حلقهٔ فلنج، ریلِ سازه\nلایه‌لایه‌شدن\nفراصوتی، گواهیِ کارخانه\n\n\nماشین‌کاری\nبرداشتنِ براده\nنشیمنگاهِ یاتاقان، سطحِ فلنج\nخطای ابعاد، زبری\nاندازه‌گیریِ ابعاد\n\n\nشکل‌دهیِ ورق\nخم و پرسِ ورقِ سرد\nپروفیلِ سازهٔ خورشیدی، بدنهٔ تابلو\nترکِ خم، برگشتِ فنری\nچشمی، ابعادی\n\n\nجوشکاری\nذوبِ موضعی و اتصال\nدرزهای برج، اسکلت‌ها\nترک، تخلخل، نفوذِ ناقص\nچشمی، فراصوتی، پرتونگاری\n\n\nعملیاتِ حرارتی\nگرم و سرد کردنِ کنترل‌شده\nمحور، چرخ‌دنده\nسختیِ نامناسب، تابیدگی\nآزمونِ سختی\n\n\nپوشش\nلایهٔ محافظ یا عایق\nگالوانیزهٔ سازه، رنگِ برج\nضخامتِ کم، چسبندگیِ بد\nضخامت‌سنج، آزمونِ چسبندگی\n\n\nاکستروژن\nفشردنِ ماده از قالب\nقابِ آلومینیومیِ ماژول، عایقِ کابل\nناهم‌محوری، حفره\nابعادی، آزمونِ ولتاژ\n\n\nقالب‌گیریِ تزریقی\nتزریقِ پلیمرِ مذاب\nکانکتور، جعبهٔ اتصال\nپرنشدن، تنشِ پسماند\nچشمی، ابعادی\n\n\nلایه‌چینیِ کامپوزیت\nالیاف در قالب، تزریق و پختِ رزین\nپرهٔ توربین\nچین، حفرهٔ هوا، پختِ ناقص\nفراصوتی، سختی‌سنجیِ پخت\n\n\nلمینیت\nفشار و گرما روی لایه‌ها\nلمینیتِ ماژولِ خورشیدی، هستهٔ ترانسفورماتور\nحباب، جداشدگی\nچشمی، تصویربرداری\n\n\nسیم‌پیچی\nپیچیدنِ رسانای عایق‌دار\nترانسفورماتور، ژنراتور\nاتصالِ کوتاهِ دور، رطوبت\nآزمونِ نسبت، عایق، تخلیهٔ جزئی\n\n\nمونتاژِ الکترونیکی\nنصب و لحیمِ قطعه‌ها روی برد\nمبدل، کنترل‌کننده\nلحیمِ سرد، اتصالِ کوتاه\nبازرسیِ نوری و پرتو، آزمونِ کارکرد\n\n\n\n\n\n\nمرز. این جدول سواد می‌دهد، نه دستورِ کار: هر فرایند در کارخانه با تجهیزاتِ مناسب، روشِ اجراییِ تأییدشده، کارکنانِ صلاحیت‌دار و کنترلِ کیفیت انجام می‌شود. جوشکاری و کارِ گرم، فرایندهای فشار و خلأ، و آزمون‌های ولتاژِ بالا خطرهای جدیِ انسانی دارند. فصل‌های ۴۰ تا ۴۸ برای هر محصول مسیرِ کاملِ ساخت، کنترل و آزمون را می‌آورند.\nجوشکاری و گرمای ورودی. در جوشکاریِ قوسی، گرمای ورودی بر واحدِ طولِ جوش\n\\[\nQ = \\eta\\,\\frac{V I}{v}\n\\tag{4.41}\\]\nاست (\\(V\\) ولتاژ، \\(I\\) جریان، \\(v\\) سرعتِ پیشروی، \\(\\eta\\) بازدهِ انتقالِ گرما). گرمای ورودیِ بیشتر یعنی سرد شدنِ آهسته‌تر، ناحیهٔ متأثر از گرمای پهن‌تر و ممکن است چقرمگیِ کمتر؛ گرمای کم‌تر یعنی سرد شدنِ تند و خطرِ ترکِ سرد. پنجرهٔ مجاز را دستورالعملِ جوشکاریِ تأییدشده تعیین می‌کند و جوشکار برای آن صلاحیت دارد (فصل‌های ۴۲ و ۴۷).\n\nمثال 4.68 (گرمای ورودیِ دو جوش) پرسش. گرمای ورودیِ جوشِ زیرپودریِ درزِ ورقِ برج و جوشِ گوشه‌ای با سیمِ محافظت‌شده با گاز را با پارامترهای فرضی حساب کنید.\nپاسخ.\nheat input Q = eta V I / v (assumed parameters):\n  submerged arc, tower plate seam: 32 V, 650 A, 8 mm/s, eta 1.0 -&gt; 2.60 kJ/mm\n  gas-shielded wire, bracket fillet: 25 V, 220 A, 4 mm/s, eta 0.8 -&gt; 1.10\n    kJ/mm\n  more heat input: slower cooling, larger heat-affected zone, possible loss of\n    toughness; qualified procedures fix the window (chapters 42 and 47)\nتفسیر. جوشِ زیرپودریِ ورقِ ضخیم دو و نیم برابرِ گرمای جوشِ کوچک را دارد؛ این گرما برای پر کردنِ پخِ ورقِ ضخیم لازم است، اما ریزساختارِ کنارِ جوش را تغییر می‌دهد. از این رو برای فولادهای برج آزمونِ ضربهٔ ناحیهٔ متأثر از گرما بخشی از تأییدِ دستورالعمل است.\n\nپختِ کامپوزیت. رزینِ پره با واکنشِ شیمیایی سفت می‌شود و آهنگِ واکنش با دما از رابطهٔ آرنیوس پیروی می‌کند (بخش 4.3.5). گرمِ بیشتر یعنی پختِ تندتر، اما واکنش خودش گرما می‌دهد (گرمازا) و در لایه‌های ضخیم ممکن است دمای درون از کنترل خارج شود.\n\nمثال 4.69 (زمانِ پخت در دماهای مختلف) پرسش. اگر پختِ کامل در 70 °C هشت ساعت طول بکشد و انرژیِ فعال‌سازی 60 kJ/mol باشد (فرضی)، زمانِ هم‌ارز در ۵۰ تا ۹۰ درجه چیست؟\nپاسخ.\nresin cure, time to the same degree of cure (Arrhenius, Ea 60 kJ/mol assumed):\n   50 C:  29.4 h (8 h at 70 C as reference)\n   60 C:  15.0 h (8 h at 70 C as reference)\n   70 C:   8.0 h (8 h at 70 C as reference)\n   80 C:   4.4 h (8 h at 70 C as reference)\n   90 C:   2.5 h (8 h at 70 C as reference)\n  thick laminates heat themselves while curing (exotherm): the core can\n    run far hotter than the mould, so curing is controlled, not just timed\nتفسیر. هر ده درجه گرمِ بیشتر زمان را تقریباً نصف می‌کند (قاعدهٔ سرانگشتیِ رایج، که این‌جا از آرنیوس درآمد). اما کاهشِ زمانِ چرخهٔ قالب با گرمِ بیشتر، با خطرِ گرمازایی و تنشِ پسماند معامله می‌شود؛ از این رو پخت با پایشِ دما در چند نقطه کنترل می‌شود، نه فقط با ساعت (فصلِ ۴۲).\n\n\n\n4.4.4 هزینهٔ فرایند و تیراژ\nمدلِ ساده. هزینهٔ هر قطعه = مواد + (نرخِ ساعتیِ ماشین × زمان) + (هزینهٔ ابزار و قالب ÷ تعداد). فرایندهایی که قالبِ گران دارند (ریخته‌گری، آهنگری، قالب‌گیریِ تزریقی) در تیراژِ بالا ارزان‌اند؛ فرایندهای بی‌قالب (ماشین‌کاری، جوشکاریِ دستی) در تیراژِ پایین. نقطهٔ سربه‌سر تعدادی است که دو مسیر هزینهٔ برابر دارند:\n\\[\nN^{*} = \\frac{T_B - T_A}{c_A - c_B}\n\\tag{4.42}\\]\n\\(T\\) هزینهٔ ابزار و \\(c\\) هزینهٔ متغیرِ هر قطعه است.\n\nمثال 4.70 (پوستهٔ کانکتور: تراشیدن یا قالب‌گیری؟) پرسش. پوستهٔ یک کانکتور را می‌توان از شمشِ پلیمری تراشید یا با قالبِ تزریقیِ ۲۵ هزار واحدی ساخت (هزینه‌ها ساختگی، A-060). نقطهٔ سربه‌سر و هزینهٔ هر قطعه در ۱۰۰، ۱۰۰۰ و ۱۰ هزار عدد چیست؟\nپاسخ.\nconnector housing: machining vs injection moulding (fictional costs, A-060)\n  machining:  4.0 + 60.0 x 0.25 h = 19.00 per part, no tooling\n  moulding:   0.8 + 80.0 x 0.01 h = 1.60 per part + tool 25,000\n  break-even volume 1,437 parts\n     100 parts: machining  19.00, moulding 251.60 per part\n   1,000 parts: machining  19.00, moulding  26.60 per part\n  10,000 parts: machining  19.00, moulding   4.10 per part\n\n\n\n\n\n\nشکل 4.23: هزینهٔ هر قطعه بر حسبِ تعداد برای ماشین‌کاری و قالب‌گیریِ تزریقی\n\n\n\nتفسیر. زیرِ حدودِ ۱۴۰۰ قطعه، تراشیدن ارزان‌تر است و بالای آن قالب (شکل 4.23). یک نیروگاهِ ۶۰ مگاواتی ده‌ها هزار کانکتور دارد؛ پس کانکتورها قالب‌گیری می‌شوند، اما قطعهٔ یدکیِ خاصِ یک دستگاه ممکن است تراشیده شود. هزینه تنها معیار نیست: فرایند خواص را هم تعیین می‌کند (قطعهٔ قالب‌گیری‌شده خطِ جوشِ جریان و تنشِ پسماند دارد، قطعهٔ تراشیده نه).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای هر یک از توپی، محورِ اصلی، ورقِ برج و قابِ ماژول یک فرایندِ ساخت و یک عیبِ نوعی نام ببرید.\nچرا جوشکار و دستورالعملِ جوشکاری هر دو باید تأیید شوند؟\nبا معادلهٔ 4.41، اگر سرعتِ جوشکاری دو برابر شود، گرمای ورودی چه می‌شود؟\nگرمازایی در پختِ کامپوزیت چه خطری دارد؟\nاگر قالبِ مثال 4.70 چهل هزار واحد باشد، نقطهٔ سربه‌سر کجاست؟\nیک عاملِ غیرِهزینه‌ای در انتخابِ میانِ ریخته‌گری و ماشین‌کاری از شمش نام ببرید.\n\n\n\n\n\n4.4.5 نیمه‌رساناهای قدرت: چرا گافِ پهن؟\nایده. در نیمه‌رسانا، شمارِ حامل‌هایی که گرما به‌تنهایی آزاد می‌کند (حامل‌های ذاتی) با دما به شکلِ \\(T^{3/2} e^{-E_g/(2kT)}\\) بالا می‌رود. قطعهٔ قدرت (ترانزیستورِ اینورتر) در حالتِ خاموش باید ولتاژِ زیادی را سد کند؛ اگر حامل‌های ذاتی زیاد شوند، جریانِ نشتی بالا می‌رود، گرما بیشتر می‌شود و قطعه ممکن است دچارِ فرارِ گرمایی شود. هر چه گاف پهن‌تر، ماده در دمای بالا «عایق‌تر» می‌ماند. سیلیسیوم‌کاربید و گالیوم‌نیترید با گاف‌های حدودِ سه الکترون‌ولت، قطعه‌هایی با ولتاژِ سدِ بیشتر، کلیدزنیِ تندتر و دمای کارِ بالاتر می‌دهند؛ و تولیدشان دشوارتر و گران‌تر است (فصل‌های ۹ و ۴۴).\n\nمثال 4.71 (سیلیسیوم و سیلیسیوم‌کاربید در ۱۵۰ درجه) پرسش. نسبتِ حامل‌های ذاتی در 150 °C به 25 °C را برای سیلیسیوم (1.12 eV) و سیلیسیوم‌کاربید (3.26 eV) با ضریبِ پیشینِ یکسان بیابید. حامل‌های سیلیسیوم‌کاربید در ۱۵۰ درجه چند برابرِ سیلیسیوم در ۲۵ درجه‌اند؟\nپاسخ.\nintrinsic carriers grow as T^1.5 exp(-Eg / 2kT); ratio 150 C / 25 C:\n  silicon          Eg 1.12 eV: x 1.06e+03\n  silicon carbide  Eg 3.26 eV: x 2.33e+08\n  SiC at 150 C has 1.9e-10 x the intrinsic carriers of Si at 25 C\n  a wide gap keeps the material insulating when hot: higher blocking voltage\n    and junction temperature for wide-gap power devices (chapters 9 and 44)\nتفسیر. سیلیسیوم با رفتن از ۲۵ به ۱۵۰ درجه هزار برابر حاملِ ذاتیِ بیشتر دارد. نسبتِ سیلیسیوم‌کاربید بزرگ‌تر است، اما از پایه‌ای ده‌ها مرتبه کوچک‌تر شروع می‌کند: در ۱۵۰ درجه هنوز میلیاردها بار کمتر از سیلیسیومِ سرد حامل دارد. این است که ماده‌های گافِ پهن در دما و ولتاژِ بالا برتری دارند. محدودیت: ضریب‌های پیشین و جرم‌های مؤثر در دو ماده متفاوت‌اند؛ این مثال فقط اثرِ گاف را جدا می‌کند.\n\n\n\n4.4.6 بتن: مقاومتِ فشاری، گرمای آبگیری و ترک\nبتن آمیزه‌ای از سیمان، آب، سنگدانه و گاه افزودنی است. واکنشِ سیمان با آب (آبگیری) خمیری می‌سازد که سنگدانه‌ها را می‌چسباند. چند اصل: (۱) نسبتِ آب به سیمانِ کمتر بتنِ مستحکم‌تر و کم‌نفوذتر می‌دهد، اما کارایی را کم می‌کند؛ (۲) بتن در فشار قوی و در کشش ضعیف است (حدودِ یک‌دهم)، پس کشش را میلگرد حمل می‌کند؛ (۳) آبگیری گرمازاست؛ در قطعه‌های حجیم (فونداسیونِ توربین) گرما در مغز می‌ماند و سطح سرد می‌شود و اختلافِ دمای مغز و سطح ترکِ حرارتی می‌سازد؛ (۴) بتن با زمان مقاومت می‌گیرد و باید عمل‌آوری شود (مرطوب و محافظت‌شده بماند).\n\nمثال 4.72 (گرمای مغزِ فونداسیون) پرسش. با سیمانِ 380 kg/m³ و گرمای آبگیریِ 330 kJ/kg (فرضی، A-066)، افزایشِ دمای بی‌دررو (مغزِ کاملاً عایق) را بیابید. اگر بتن در 25 °C ریخته شود، دمای مغز چقدر می‌شود؟\nپاسخ.\nturbine foundation concrete: 380 kg/m3 cement, 330 kJ/kg heat of hydration\n    (A-066)\n  fully insulated core would rise 52 K; placed at 25 C -&gt; about 77 C\n  the surface cools to the air: a large core-surface difference cracks it\n  mitigations: lower-heat binders, cooling pipes, night placement,\n  insulation, and a measured temperature-difference limit in the specification\nتفسیر. مغزِ فونداسیونی چند متری عملاً بی‌دررو است و به حدودِ ۷۷ درجه می‌رسد، در حالی که سطح با هوای شب سرد می‌شود. مشخصاتِ بتن‌ریزیِ قطعه‌های حجیم معمولاً حدِ اختلافِ دمای مغز و سطح و حدِ بیشینهٔ دمای مغز دارند و با حسگرهای دما در بتن پایش می‌شوند (فصل‌های ۲۹ و ۴۷). این همان معادلهٔ گرمای بخش 3.3.16 است، با منبعِ گرمای درونی.\n\n\n\n4.4.7 انرژیِ نهفته و چرخهٔ عمرِ مواد\nایده. ساختنِ هر ماده انرژی می‌برد: استخراج، ذوب، نورد، حمل. این انرژیِ نهفته (و انتشارِ متناظرِ آن) بخشی از ارزیابیِ چرخهٔ عمرِ نیروگاه است. مقدارها به فناوریِ تولید، منبعِ انرژی و مرزِ مطالعه بستگی دارند و پایگاه‌های داده عددهای متفاوتی می‌دهند؛ پس هر عدد باید با منبع و مرزش گزارش شود. در پایانِ عمر، بازیافت (فولاد و مس و آلومینیوم به‌آسانی، کامپوزیتِ پره و ماژول‌ها دشوارتر) بخشی از این ترازنامه است (فصلِ ۵۳).\n\nمثال 4.73 (بازگشتِ انرژیِ یک توربین (غربالگری)) پرسش. با شدت‌های نمایشیِ انرژیِ نهفته (فرضی، A-067) و جرم‌های فرض‌شدهٔ برج، روتور-ناسل و فونداسیون، انرژیِ نهفتهٔ یک توربین و زمانِ سادهٔ بازگشتِ انرژی با تولیدِ مثال 4.93 را بیابید.\nپاسخ.\nembodied energy of one turbine with INDICATIVE intensities (A-067):\n  steel 25, composite 100, copper 60, concrete 1.5 MJ/kg; tower 494 t,\n  rotor-nacelle 350 t (255 t steel, 60 t blade composite, 35 t copper),\n  foundation 600 m3 concrete and 60 t of reinforcement\n  total about 30,485 GJ; yearly electricity 60,048 GJ (int_wind)\n  simple energy payback 6.1 months; no conversion factors,\n  transport, installation or end of life: a screening number only\nتفسیر. با این فرض‌ها توربین انرژیِ نهفته‌اش را در حدودِ شش ماه برمی‌گرداند. اما این عدد غربالگری است: برق و انرژیِ اولیه هم‌ارز گرفته شده‌اند، حمل و نصب و برچیدن نیامده‌اند و شدت‌ها نمایشی‌اند. مطالعهٔ رسمیِ چرخهٔ عمر روشِ استاندارد، مرزِ تعریف‌شده و دادهٔ منبع‌دار می‌خواهد (فصلِ ۳۳). درس: مرزِ مطالعه را همیشه کنارِ نتیجه بنویسید.\n\n\nمثال 4.74 (پایانِ عمرِ یک توربین: چه چیزی بازیافت می‌شود؟) پرسش. با جرم‌های فرض‌شدهٔ همین فصل، فهرستِ مواد اصلیِ یک توربین را بسازید و برای هر کدام مسیرِ پایانِ عمر را بنویسید.\nپاسخ.\none turbine's main materials (masses from this chapter's assumptions):\n  tower steel                          494 t (21.1 %)  easy\n  nacelle and hub iron and steel       255 t (10.9 %)  easy\n  copper (generator, cables)            35 t ( 1.5 %)  easy\n  blade composite (3 x 20 t, A-048)      60 t ( 2.6 %)  difficult\n  foundation concrete                 1440 t (61.4 %)  crushed, reused as\n    aggregate\n  reinforcement steel                   60 t ( 2.6 %)  easy once separated\n  metals 844 t = 93 % of everything except the concrete\n  by mass the blades are small, by difficulty they are the main problem:\n    thermoset composites do not melt and are hard to separate (chapter 53)\nتفسیر. بیش از ۹۰ درصدِ مواد به‌جز بتن فلز است و بازارِ بازیافتِ جاافتاده‌ای دارد. پره‌ها فقط دو و نیم درصدِ جرم‌اند، اما چون کامپوزیتِ گرماسخت ذوب نمی‌شود و جدا کردنِ الیاف و رزین دشوار است، مسئلهٔ اصلیِ پایانِ عمرند؛ ماژول‌های خورشیدی هم با شیشه، آلومینیوم، سیلیسیوم، نقره و پلیمرهای لایه‌لایه همین چالش را دارند. طراحی برای پایانِ عمر (انتخابِ ماده، اتصال‌های جداشدنی، مستندسازیِ مواد) از همین فصل آغاز می‌شود و در فصلِ ۵۳ کامل می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جریانِ نشتیِ یک ترانزیستورِ قدرت با دما تند بالا می‌رود؟\nدو مزیت و یک عیبِ نیمه‌رساناهای گافِ پهن را بگویید.\nچرا بتن را با میلگرد مسلح می‌کنند؟\nگرمای آبگیری در بتنِ حجیم چه خطری دارد و چگونه کنترل می‌شود؟\nافزایشِ دمای بی‌درروی بتنی با ۳۰۰ کیلوگرم سیمان و ۳۰۰ کیلوژول بر کیلوگرم چیست؟\nچرا هر عددِ انرژیِ نهفته باید با «مرزِ مطالعه» گزارش شود؟\n\n\n\n\n\n4.4.8 چند حسابِ کارگاهی: ریخته‌گری، ماشین‌کاری، پوشش و سیم‌پیچی\nفرایندها فقط نام نیستند؛ هر کدام چند رابطهٔ سادهٔ کمّی دارند که مهندسِ طراحی و بازرسی باید بشناسد تا با سازنده هم‌زبان شود. این بخش چهار نمونه را می‌آورد.\nریخته‌گری و قاعدهٔ شورینوف. فلزِ مذاب از سطح سرد می‌شود؛ زمانِ انجماد با مربعِ «حجم به سطح» متناسب است: \\(t = B\\,(V/A)^{2}\\). بخش‌های ضخیم دیرتر منجمد می‌شوند و چون فلز در انجماد منقبض می‌شود، اگر تغذیه‌ای نداشته باشند، حفرهٔ انقباضی می‌گیرند. طراحِ قالب با تغذیه‌ها (منبع‌های فلزِ مذاب که دیرتر منجمد می‌شوند) این بخش‌ها را تغذیه می‌کند.\n\nمثال 4.75 (زمانِ انجمادِ بخش‌های توپی) پرسش. با ضریبِ 2.5 min/cm² (فرضی، A-073)، زمانِ انجمادِ ورق‌های ۵۰ و ۱۰۰ میلی‌متری و بخشی ۲۰۰ میلی‌متری را بیابید.\nپاسخ.\nChvorinov's rule t = B (V/A)^2, B = 2.5 min/cm2 (assumed, A-073):\n  plate 50 mm thick  V/A =  2.5 cm:   15.6 min to solidify\n  plate 100 mm       V/A =  5.0 cm:   62.5 min to solidify\n  section 200 mm     V/A = 10.0 cm:  250.0 min to solidify\n  thick parts freeze last and shrink: risers feed them, and ultrasonic\n    testing looks there for shrinkage porosity\nتفسیر. دو برابر شدنِ ضخامت، زمانِ انجماد را چهار برابر می‌کند. در توپیِ ریختگی، فلنج‌های ضخیم و محلِ اتصالِ دیواره‌ها آخرین جاهایی‌اند که منجمد می‌شوند؛ همان‌جاها هدفِ اصلیِ بازرسیِ فراصوتیِ قطعهٔ ریختگی‌اند (فصلِ ۴۲).\n\nماشین‌کاری. در تراشکاری، سرعتِ برش (متر بر دقیقه) سرعتِ سطح نسبت به ابزار است و پیشروی (میلی‌متر بر دور) گامِ حرکتِ ابزار. آهنگِ برداشتِ ماده حاصل‌ضربِ سرعتِ برش، پیشروی و عمقِ برش است. زبریِ سطح تقریباً با مربعِ پیشروی بالا می‌رود؛ پس پرداختِ نهایی با پیشرویِ کم و زمانِ بیشتر انجام می‌شود.\n\nمثال 4.76 (روتراشیِ فلنجِ حلقوی) پرسش. روی یک فلنجِ حلقوی به قطرِ ۶۰۰ و ۴۰۰ میلی‌متر، با سرعتِ برشِ 150 m/min و پیشرویِ 0.4 mm/rev، زمانِ یک گذر و آهنگِ برداشتِ ماده با عمقِ ۲ میلی‌متر چیست؟\nپاسخ.\nfacing a ring flange 600 / 400 mm: cutting speed 150 m/min, feed 0.4 mm/rev\n  face area 0.157 m2 -&gt; time per pass area / (f v) = 2.6 min\n  material removal rate v f d (2 mm depth) = 120 cm3/min\n  a finer feed gives a smoother face (roughness ~ f^2) at the price of time\nتفسیر. چند دقیقه برای هر گذر؛ اما تخت بودنِ فلنجِ برج (که پیش‌کشیدگیِ یکنواختِ پیچ‌ها به آن وابسته است) به دقتِ ماشین، گیرهٔ قطعه و جلوگیری از تابیدگیِ گرمایی بستگی دارد، نه فقط زمانِ برش. فلنج‌های بزرگِ برج پس از جوشکاری تراشیده یا وارسی می‌شوند (فصلِ ۴۷).\n\nجرمِ پوشش. ضخامتِ پوششِ روی را می‌توان با جرم بر سطح هم بیان کرد: ضخامت ضربِ چگالی. برگه‌های مشخصات گاهی یکی و گاهی دیگری را می‌گویند؛ مهندس باید هر دو را به هم تبدیل کند.\n\nمثال 4.77 (روی در شمع‌های نیروگاه) پرسش. پوششِ 85 µm چند گرم روی بر مترمربع است؟ برای شمعی با 2.4 m² سطح و ۸ هزار شمع (فرضی) چقدر روی لازم است؟\nپاسخ.\nzinc 85 micrometre x 7.14 g/cm3 = 607 g/m2\n  a pile with 2.4 m2 of surface carries 1.46 kg of zinc\n  8,000 piles (assumed) carry 11.7 t of zinc\n  coating mass per area and thickness are two ways to state one requirement\nتفسیر. نزدیک به دوازده تن روی، فقط برای شمع‌ها. این عدد در برآوردِ هزینه، زنجیرهٔ تأمین و ارزیابیِ چرخهٔ عمر وارد می‌شود؛ و ضخامت‌سنجیِ پوشش در بازرسیِ ورودی همان را در مقیاسِ هر قطعه وارسی می‌کند (جدول 4.5).\n\nسیم‌پیچی. مقاومتِ هر سیم‌پیچ طولِ رسانا (تعدادِ دور ضربِ طولِ میانگینِ یک دور) تقسیم بر سطحِ مقطع، ضربِ مقاومتِ ویژه در دمای کار است. چگالیِ جریانِ طراحی (آمپر بر میلی‌مترمربع) سطحِ مقطع را تعیین می‌کند و میانِ تلفات و جرمِ مس مصالحه می‌سازد؛ همان مسئلهٔ کلوینِ بخش 3.5.14، این بار درونِ ترانسفورماتور.\n\nمثال 4.78 (سیم‌پیچِ ولتاژِ پایینِ ترانسفورماتورِ اصلی) پرسش. سیم‌پیچِ ۳۳ کیلوولتِ مثال 4.14 با ۱۷۵ دورِ ۲٫۵ متری و چگالیِ جریانِ 3 A/mm² (فرضی، A-074) را حساب کنید: سطحِ مقطع، طول، مقاومت در 75 °C، تلفِ بار و جرمِ مس.\nپاسخ.\nLV winding of the export transformer: 175 turns of 2.5 m, 3 A/mm2 (A-074)\n  rated phase current 1010 A -&gt; conductor 337 mm2\n  conductor length 438 m, resistance at 75 C 27.2 milliohm\n  load loss I^2 R per phase 27.7 kW, three phases 83 kW\n  copper mass 3.96 t (LV winding only)\n  at 2.5 A/mm2 instead of 3: loss x 0.833, copper x 1.20\n  a lower current density cuts the loss but adds copper: the Kelvin\n  trade-off of chapter 3 again, inside the transformer\nتفسیر. حدودِ ۸۳ کیلووات تلفات در بارِ نامی فقط در این سیم‌پیچ و چهار تن مس. کاهشِ چگالیِ جریان به 2.5 A/mm² تلفات را حدودِ ۱۷ درصد کم و مس را ۲۰ درصد زیاد می‌کند. انتخابِ میانِ این دو به ارزشِ تلفات در عمرِ ترانسفورماتور بستگی دارد، که در مشخصاتِ خرید با «ارزش‌گذاریِ تلفات» به سازنده اعلام می‌شود (فصل‌های ۲۵ و ۳۹).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا قاعدهٔ شورینوف، اگر ضخامت سه برابر شود زمانِ انجماد چند برابر می‌شود؟\nچرا قطعهٔ ریختگی در بخش‌های ضخیم حفره می‌گیرد؟\nاگر پیشروی نصف شود، زمانِ روتراشی و زبری چه می‌شوند؟\nپوششِ 600 g/m² روی چند میکرومتر است؟\nچرا چگالیِ جریانِ کمتر در سیم‌پیچ همیشه بهتر نیست؟\n\n\n\n\n\n4.4.9 تزریقِ رزین در پره: قانونِ دارسی\nایده. پوستهٔ پره با چیدنِ لایه‌های خشکِ الیاف در قالب، پوشاندن با کیسهٔ خلأ و مکیدنِ رزین به درونِ الیاف ساخته می‌شود. رزین از میانِ الیافِ متخلخل مانندِ آب از میانِ خاک جریان می‌یابد و قانونِ دارسی سرعتش را می‌دهد: سرعت با نفوذپذیریِ بستر و اختلافِ فشار متناسب و با گرانروی وارون است. برای جریانِ یک‌بعدی از یک خطِ ورودی، زمانِ رسیدنِ جبهه به فاصلهٔ \\(L\\):\n\\[\nt = \\frac{\\mu\\,\\phi\\,L^{2}}{2 K \\Delta P}\n\\tag{4.43}\\]\n\\(\\mu\\) گرانروی، \\(\\phi\\) تخلخل، \\(K\\) نفوذپذیری و \\(\\Delta P\\) اختلافِ فشار (حداکثر یک بار در خلأ). نکتهٔ کلیدی مجذورِ طول است: دو برابر کردنِ فاصلهٔ پرشدن، زمان را چهار برابر می‌کند.\n\nمثال 4.79 (چند خطِ ورودی لازم است؟) پرسش. با گرانرویِ 0.25 Pa·s، تخلخلِ 0.5، نفوذپذیریِ \\(2 \\times 10^{-10}\\ \\text{m}^2\\) و خلأِ 0.9 bar (فرضی، A-079)، زمانِ پرشدن را برای طول‌های ۰٫۵ تا ۳ متر بیابید. اگر رزین پس از حدودِ دو ساعت سفت شود، چه طرحی لازم است؟\nپاسخ.\nresin infusion of a blade shell, Darcy flow t = mu phi L^2 / (2 K dP) (A-079):\n  viscosity 0.25 Pa s, porosity 0.5, permeability 2e-10 m2, vacuum 0.9 bar\n  flow length 0.5 m:     14 min\n  flow length 1.0 m:     58 min\n  flow length 2.0 m:    231 min\n  flow length 3.0 m:    521 min\n  the resin thickens after about two hours (assumed): one inlet line cannot\n    fill a wide shell; many inlets and flow media cut the flow length\nتفسیر. یک متر در یک ساعت پر می‌شود اما سه متر نُه ساعت می‌برد، بسیار بیش از عمرِ کاریِ رزین. پس پوستهٔ پهنِ پره با چندین خطِ ورودی، لایهٔ توزیع‌کنندهٔ جریان و ترتیبِ باز کردنِ ورودی‌ها پر می‌شود تا جبهه‌ها پیش از سفت شدن به هم برسند؛ و جایی که جبهه‌ها به هم می‌رسند، خطرِ حبابِ هوای محبوس هست که بازرسیِ پره دنبالش می‌گردد (فصلِ ۴۲). دما گرانروی را کم و زمانِ کار را هم کم می‌کند (مثال 4.69): مصالحه‌ای که با آزمایش روی قالبِ واقعی تنظیم می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا معادلهٔ 4.43، اگر نفوذپذیری دو برابر شود، زمانِ پرشدن چه می‌شود؟\nچرا خلأ بیش از یک بار اختلافِ فشار نمی‌دهد؟\nحبابِ هوای محبوس معمولاً کجا تشکیل می‌شود؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-d",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-d",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.5 ت. از نیتِ طراحی تا محصولِ بازرسی‌شده",
    "text": "4.5 ت. از نیتِ طراحی تا محصولِ بازرسی‌شده\nطراح چیزی را در ذهن دارد؛ سازنده چیزی می‌سازد؛ بازرس چیزی را می‌سنجد. این سه وقتی به یک چیز اشاره می‌کنند که زبانِ مشترکی داشته باشند: نقشهٔ مهندسی، رواداری، مشخصاتِ ماده و فرایند، و معیارِ پذیرش. این بخش آن زبان را می‌آموزد.\n\n4.5.1 نقشهٔ مهندسی\nنقشه سندِ حقوقیِ شکلِ قطعه است. نقشه با نماها (روبه‌رو، بالا، کنار) شکلِ سه‌بعدی را روی کاغذ می‌آورد؛ دو قراردادِ رایجِ زاویهٔ اول و زاویهٔ سوم جای نماها را نسبت به هم تعیین می‌کنند و نقشه باید بگوید کدام به‌کار رفته است. برش‌ها درونِ قطعه را نشان می‌دهند. اندازه‌ها با یکای مشخص (معمولاً میلی‌متر) و رواداری هر اندازه (یا رواداریِ عمومی) آمده‌اند. رواداری‌های هندسی (تختی، عمود بودن، موقعیت، هم‌محوری) در قابِ رواداری با اشاره به مبناها (سطح‌ها یا محورهای مرجع) نوشته می‌شوند. جدولِ عنوان شمارهٔ سند، بازنگری، مقیاس، ماده، پرداختِ سطح و امضاها را دارد. شماره‌گذاری و بازنگریِ نقشه همان نظامِ اسنادِ فصلِ ۲ است.\n\n\n\n\n\n\nشکل 4.24: نقشهٔ سادهٔ یک فلنجِ حلقوی: نمای روبه‌رو، برش، اندازه‌ها، قابِ رواداریِ موقعیت و جدولِ عنوان\n\n\n\nخواندنِ شکل 4.24. قطرِ خارجیِ ۶۰۰ میلی‌متر بی‌رواداری آمده، پس رواداریِ عمومیِ جدولِ عنوان بر آن حاکم است. هشت سوراخ با قطرِ ۳۹ و رواداریِ «صفر تا +0.62» آمده‌اند: هیچ سوراخی نباید کوچک‌تر از ۳۹ باشد. قابِ رواداری می‌گوید محورِ هر سوراخ باید درونِ استوانه‌ای به قطرِ 0.5 mm حولِ جای درستش باشد، جایی که نسبت به مبناهای الف (سطحِ فلنج) و ب (محورِ قطعه) تعریف شده است. زبانِ نمادها و قاعده‌های تفسیرِ رواداری‌های هندسی در استانداردِ بین‌المللیِ مربوط آمده است (بخش 4.10).\n\n\n4.5.2 رواداری و انطباق\nرواداری اختلافِ مجازِ میانِ بزرگ‌ترین و کوچک‌ترین اندازهٔ قابلِ‌پذیرش است. هیچ فرایندی اندازهٔ دقیق نمی‌سازد؛ رواداریِ تنگ‌تر یعنی فرایندِ دقیق‌تر، بازرسیِ بیشتر و هزینهٔ بیشتر. پس رواداری باید فقط به اندازهٔ کارکرد تنگ باشد.\nانطباق رابطهٔ دو قطعه‌ای است که در هم می‌روند (سوراخ و محور). سه حالت داریم (شکل 4.25):\n\nلقی‌دار: کوچک‌ترین سوراخ از بزرگ‌ترین محور بزرگ‌تر است؛ همیشه بازی هست (پیچ در سوراخِ فلنج).\nتداخلی: بزرگ‌ترین سوراخ از کوچک‌ترین محور کوچک‌تر است؛ همیشه با فشار یا گرم کردن جا می‌رود (یاتاقان روی محور).\nانتقالی: بسته به قطعه‌های واقعی، ممکن است کمی بازی یا کمی تداخل باشد (پینِ راهنما).\n\nنظامِ بین‌المللیِ رواداری‌ها و انطباق‌ها اندازه‌ها را با کدِ حرف و عدد مشخص می‌کند و جدول‌های استانداردِ خودش را دارد (بخش 4.10)؛ مثال‌های این فصل حدها را مستقیم می‌دهند.\n\n\n\n\n\n\nشکل 4.25: میدانِ رواداریِ سوراخ و محور نسبت به خطِ صفر در سه نوع انطباق (طرح‌واره)\n\n\n\n\nمثال 4.80 (سه انطباق در نیروگاهِ P) پرسش. با حدهای فرضیِ سوراخ و محور، نوعِ انطباق و دامنهٔ لقی یا تداخل را برای پیچِ M36 در سوراخِ فلنج، نشیمنگاهِ یاتاقانِ ۶۰۰ میلی‌متری و یک پینِ راهنما بیابید. اگر موقعیتِ هر سوراخ تا 0.5 mm خطا داشته باشد، آیا پیچ از دو فلنجِ روی هم می‌گذرد؟\nپاسخ.\nhole and shaft limits (mm, assumed) and the resulting fit:\n  M36 bolt in a 39 mm flange hole: clearance +3.000 .. +4.240 mm -&gt; clearance\n  bearing seat (shaft pressed in): clearance -0.124 .. -0.010 mm -&gt;\n    interference\n  locating pin: clearance -0.015 .. +0.019 mm -&gt; transition\n  two flanges, each hole position within 0.5 mm of nominal: the holes may\n    disagree by up to 1.0 mm; the 3.0 mm minimum clearance still passes\n    the bolt (a worst-case stack, chapter 2)\nتفسیر. لقیِ بزرگِ سوراخِ فلنج عمدی است: خطای موقعیتِ سوراخ‌ها در دو قطعه را جذب می‌کند (یک انباشتِ رواداریِ بدترین حالت، فصلِ ۲). در یاتاقان، تداخلِ 0.010 تا 0.124 mm یعنی همیشه با فشار جا می‌رود و نمی‌لغزد؛ بیش از حد تداخل، حلقه را ترک می‌دهد و کمتر از آن، می‌گذارد حلقه بچرخد و نشیمنگاه را بساید. پینِ راهنما گاهی آزاد و گاهی سفت است؛ برای جایابی خوب است، برای انتقالِ گشتاور نه.\n\n\n\n4.5.3 پرداختِ سطح\nهیچ سطحی صاف نیست؛ زیرِ میکروسکوپ کوه و دره دارد. زبری را با پارامترهای نیم‌رخِ سطح می‌سنجند؛ رایج‌ترین آن‌ها میانگینِ حسابیِ انحراف از خطِ میانه است:\n\\[\nR_a = \\frac{1}{L}\\int_0^{L} |z(x)|\\,\\mathrm{d}x\n\\tag{4.44}\\]\nو ریشهٔ میانگینِ مربعِ آن، \\(R_q\\). زبری بر اصطکاک، سایش، آب‌بندی، خستگی (ترک از درّه‌های تیز آغاز می‌شود)، چسبندگیِ رنگ و مقاومتِ تماسِ اتصال‌های الکتریکی اثر دارد. تعریفِ پارامترهای نیم‌رخ، فیلترها و طولِ ارزیابی در استانداردِ بین‌المللیِ بافتِ سطح آمده است (بخش 4.10).\n\nمثال 4.81 (زبریِ یک نیم‌رخِ اندازه‌گیری‌شده) پرسش. نیم‌رخی ساختگی (سینوسیِ 2 µm با طولِ موجِ 0.25 mm به‌علاوهٔ نوفه) را در طولِ 4 mm در نظر بگیرید. \\(R_a\\) و \\(R_q\\) را حساب و با مقدارهای تحلیلیِ یک سینوسیِ خالص مقایسه کنید.\nپاسخ.\nsynthetic profile: 2 micrometre sine of 0.25 mm wavelength plus 0.5 micrometre\n    noise\n  Ra = mean |z| = 1.30 micrometre; Rq = rms = 1.49 micrometre\n  pure sine: Ra = 2A/pi = 1.27, Rq = A/sqrt(2) = 1.41\n  very different surfaces can share one Ra value: a drawing states the\n    parameter, the filter and the evaluation length together\n\n\n\n\n\n\nشکل 4.26: نخستین میلی‌مترِ نیم‌رخِ سطحِ ساختگی و نوارِ مثبت و منفیِ \\(R_a\\)\n\n\n\nتفسیر. نوفه \\(R_a\\) را فقط کمی بالا برده است (1.30 در برابرِ 1.27 µm)، اما قله‌های تیزِ نوفه (شکل 4.26) برای سایش و تماسِ الکتریکی مهم‌اند و \\(R_a\\) آن‌ها را نمی‌بیند. سطح‌هایی با شکل‌های کاملاً متفاوت می‌توانند یک \\(R_a\\) داشته باشند؛ از این رو نقشه پارامتر، فیلتر و طولِ ارزیابی را با هم می‌گوید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتفاوتِ نمای زاویهٔ اول و سوم را بگویید و چرا نقشه باید آن را اعلام کند.\nاندازه‌ای که رواداریِ جداگانه ندارد، از کجا رواداری می‌گیرد؟\nقابِ رواداریِ موقعیت با قطرِ 0.5 mm چه می‌گوید؟ مبنا چیست؟\nسوراخِ 30.000 تا 30.021 و محورِ 29.980 تا 29.993: چه انطباقی است؟ کمترین و بیشترین لقی؟\nچرا رواداری را بی‌دلیل تنگ نمی‌کنیم؟\n\\(R_a\\) سینوسیِ با دامنهٔ 1 µm چیست؟\nچرا زبری بر مقاومتِ تماسِ اتصالِ الکتریکی اثر دارد؟\n\n\n\n\n\n4.5.4 توانِ فرایند و نمودارِ کنترل\nمسئله. فرایند هرگز دو قطعهٔ یکسان نمی‌سازد؛ اندازه‌ها توزیعی دارند. پرسش این است: چه کسری از قطعه‌ها بیرون از حدهای مشخصات می‌افتند؟ توانِ فرایند این را با دو شاخص می‌سنجد:\n\\[\n\\begin{aligned}\nC_p &= \\frac{\\text{USL} - \\text{LSL}}{6\\sigma} \\\\\nC_{pk} &= \\frac{\\min(\\text{USL} - \\mu,\\ \\mu - \\text{LSL})}{3\\sigma}\n\\end{aligned}\n\\tag{4.45}\\]\nUSL و LSL حدِ بالا و پایینِ مشخصات‌اند، \\(\\mu\\) میانگین و \\(\\sigma\\) انحرافِ معیارِ فرایند. \\(C_p\\) فقط پهنای توزیع را با پهنای مشخصات مقایسه می‌کند؛ \\(C_{pk}\\) جای میانگین را هم می‌بیند. با توزیعِ نرمال، \\(C_{pk} = 1\\) یعنی حدودِ یک در هزار بیرون از یک حد، و \\(C_{pk} = 1.33\\) حدودِ سی در میلیون. شاخص‌ها فقط برای فرایندی معنا دارند که پایدار باشد.\nنمودارِ کنترل. برای این‌که بدانیم فرایند پایدار است، نمونه‌های کوچکی (مثلاً ۵ قطعه) را در فاصله‌های منظم می‌سنجیم و میانگینِ هر زیرگروه (\\(\\bar{x}\\)) را روی نمودار می‌گذاریم. حدهای کنترل از دادهٔ خودِ فرایند (نه از مشخصات) حساب می‌شوند: \\(\\bar{\\bar{x}} \\pm A_2\\bar{R}\\) که \\(\\bar{R}\\) میانگینِ گسترهٔ زیرگروه‌ها و \\(A_2\\) ضریبی وابسته به اندازهٔ زیرگروه است (\\(0.577\\) برای ۵). نقطهٔ بیرون از حدها یا الگوهای غیرِتصادفی یعنی «علتِ خاصی» وارد شده است. این همان آزمونِ فرضِ فصلِ ۳ است که پیوسته اجرا می‌شود.\n\nمثال 4.82 (پیش‌کشیدگیِ پیچ‌ها در کارگاهِ نصب) پرسش. پیش‌کشیدگیِ پیچ‌های یک فلنج در ۲۵ زیرگروهِ پنج‌تایی اندازه‌گیری شده است (ساختگی، A-060). مشخصات 475 ± 47.5 kN است. از زیرگروه‌ِ ۱۹ به بعد، ابزار عوض شده است. توانِ فرایند را پیش و پس از تغییر و نمودارِ کنترل را بسازید.\nپاسخ.\nbolt preload measured on 25 subgroups of 5 bolts (kN; synthetic, A-060)\n  specification 475 +- 47.5 kN; first 18 subgroups: Cp 1.27, Cpk 1.15,\n    expected 299 ppm outside\n  last 7 subgroups (mean moved +15 kN): Cp 1.11, Cpk 0.71, 16,725 ppm\n  X-bar chart from the first 18: centre 479.7, limits 462.8 .. 496.5 (A2 =\n    0.577 for n = 5)\n  subgroups outside the limits: 21, 23\n  Cp ignores where the mean is; Cpk punishes an off-centre process\n\n\n\n\n\n\nشکل 4.27: نمودارِ کنترلِ میانگینِ پیش‌کشیدگی با حدهای محاسبه‌شده از ۱۸ زیرگروهِ نخست\n\n\n\nتفسیر. پیش از تغییر، \\(C_{pk} = 1.15\\) (حدودِ ۳۰۰ در میلیون بیرون): قابلِ‌قبولِ مرزی. پس از جابه‌جاییِ 15 kN، پهنا تقریباً همان است اما \\(C_{pk}\\) به 0.71 می‌افتد و حدودِ ۱٫۷ درصد پیچ‌ها بیرون از مشخصات‌اند. نمودارِ کنترل تغییر را در زیرگروه‌های ۲۱ و ۲۳ نشان می‌دهد (شکل 4.27)، پیش از آن‌که کسی همهٔ پیچ‌ها را دوباره بسنجد. برای سری‌های کوچک، نمونهٔ ۹۰ عددی برآوردِ \\(\\sigma\\) را کم‌دقت می‌کند؛ بازهٔ اطمینانِ شاخص‌ها را هم باید دید (فصلِ ۳).\n\n\n\n4.5.5 بازرسیِ غیرمخرب و احتمالِ آشکارسازی\nآزمونِ غیرمخرب عیب‌ها را بی‌آسیب به قطعه پیدا می‌کند. هر روش اصلِ فیزیکیِ خودش، عیب‌هایی که خوب می‌بیند و محدودیت‌هایش را دارد:\n\n\n\nجدول 4.4: روش‌های بازرسیِ غیرمخرب\n\n\n\n\n\n\n\n\n\n\n\nروش\nاصلِ فیزیکی\nخوب می‌بیند\nمحدودیت\n\n\n\n\nچشمی\nنور و چشمِ آموزش‌دیده\nعیب‌های سطحی، شکلِ جوش\nفقط سطح\n\n\nمایعِ نافذ\nمویینگی در ترکِ باز\nترکِ سطحی در هر ماده‌ی نامتخلخل\nترکِ بسته یا زیرِ سطح\n\n\nذرهٔ مغناطیسی\nنشتِ شار در ترک\nترکِ سطحی و نزدیکِ سطح در فولاد\nفقط مواد مغناطیسی\n\n\nفراصوتی\nبازتابِ موجِ صوتی\nعیب‌های درونی، ضخامت\nنیاز به اپراتورِ ماهر و سطحِ مناسب\n\n\nپرتونگاری\nجذبِ پرتو\nحفره و تخلخل در جوش\nترکِ عمود بر پرتو (صفحهٔ ترک موازیِ فیلم)؛ ایمنیِ پرتو\n\n\nجریانِ گردابی\nتغییرِ امپدانسِ پیچه\nترکِ سطحی در رساناها\nعمقِ کم\n\n\n\n\n\n\nهیچ روشی هر عیبی را با اطمینانِ کامل نمی‌یابد. احتمالِ آشکارسازی تابعی از اندازهٔ عیب است و با آزمایش روی نمونه‌های دارای عیبِ معلوم سنجیده می‌شود؛ عددِ کلیدی \\(a_{90}\\) است: اندازه‌ای که با احتمالِ ۹۰ درصد آشکار می‌شود. نتیجهٔ بازرسی به صلاحیتِ بازرس هم بستگی دارد؛ استانداردِ بین‌المللیِ صلاحیت و گواهی‌دهیِ کارکنانِ آزمونِ غیرمخرب در بخش 4.10 آمده است.\n\nمثال 4.83 (آیا بازرسی ترکِ بحرانی را پیش از شکست می‌بیند؟) پرسش. منحنیِ آشکارسازیِ لگ-لجستیک با \\(a_{50} = 1.5\\ \\text{mm}\\) و پهنای \\(0.4\\) (فرضی) را در نظر بگیرید. \\(a_{90}\\) و احتمالِ یافتنِ ترکِ یک‌میلی‌متری چیست؟ با ترک‌های بحرانیِ مثال 4.46 مقایسه کنید.\nپاسخ.\nprobability of detection POD(a) = 1 / (1 + exp(-(ln a - ln a50) / s))\n    (assumed)\n  a50 = 1.5 mm, s = 0.4: a90 = a50 exp(s ln 9) = 3.61 mm\n  a crack of 1 mm is found with probability 0.27\n  compared with the critical cracks of b_fracture (5.7 .. 63 mm), a90 leaves a\n    margin for growth between inspections; for the 5.7 mm case the margin is\n    thin\n\n\n\n\n\n\nشکل 4.28: احتمالِ آشکارسازی بر حسبِ طولِ ترک\n\n\n\nتفسیر. ترکِ یک‌میلی‌متری فقط با احتمالِ ۲۷ درصد دیده می‌شود و \\(a_{90}\\) حدودِ 3.6 mm است (شکل 4.28). اگر ترکِ بحرانی ۶۳ میلی‌متر باشد، فرصتِ زیادی برای کشف هست؛ اگر ۶ میلی‌متر (فولادِ کم‌چقرمه در سرما)، فاصلهٔ «قابلِ آشکارسازی» تا «بحرانی» تنها دو و نیم میلی‌متر است و بازه‌های بازرسی باید بسیار کوتاه یا ماده بهتر باشد. این پیوندِ مکانیکِ شکست، آمار و بازرسی است: معیارِ پذیرش، روشِ بازرسی و بازهٔ آن با هم طراحی می‌شوند.\n\n\n\n4.5.6 اتصال‌ها و دسترسی برای بازرسی\nاتصال‌ها جایی‌اند که بیشترِ خرابی‌ها آغاز می‌شوند: جوش (تمرکزِ تنش، عیبِ جوش، تغییرِ ریزساختار)، پیچ (پیش‌کشیدگیِ نادرست، شل شدن، خستگی)، اتصالِ الکتریکی (مقاومتِ تماس، خوردگی، خزش)، و چسب (آماده‌سازیِ سطح، پیری). دو اصلِ طراحی: (۱) طراحی برای ساخت: شکلی که فرایندِ انتخاب‌شده بتواند با کیفیتِ پایدار بسازد (پخِ مناسبِ جوش، فضای آچار، شعاعِ خمِ مجاز)؛ (۲) طراحی برای بازرسی: جایی برای پروبِ فراصوتی، دیدِ چشمی، دسترسیِ گرمانگاری و اندازه‌گیری. جوشی که نمی‌توان بازرسی کرد، از نظرِ کیفیت جوشِ «نامعلوم» است.\nاز نیت تا شاهد. زنجیرهٔ کاملِ یک قطعه: نیازمندی (چه کاری، در چه محیطی، چه مدت) ← طراحی (ماده، شکل، رواداری، پرداخت) ← مشخصات (ماده، فرایند، معیارِ پذیرش) ← برنامهٔ بازرسی و آزمون (چه چیزی، با چه روشی، کِی، توسطِ چه کسی، با چه معیاری، چه سندی) ← سوابق (گواهی‌نامهٔ ماده، گزارشِ بازرسی، نامنطبق‌ها و تصمیم‌ها). فصل‌های ۳۸ تا ۴۸ این زنجیره را برای هر تجهیز کامل می‌کنند؛ این‌جا اسکلتش را برای یک قطعه می‌سازیم (بخش 4.11).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(C_p\\) و \\(C_{pk}\\) فرایندی با \\(\\sigma = 0.01\\) و مشخصاتِ \\(10.00 \\pm 0.05\\) که میانگینش 10.02 است، چیست؟\nچرا حدهای کنترل از دادهٔ فرایند حساب می‌شوند و نه از مشخصات؟\nبرای یافتنِ ترکِ سطحی در یک قطعهٔ آلومینیومی کدام روش‌ها مناسب‌اند و کدام نه؟\nچرا پرتونگاری ترکی را که صفحه‌اش عمود بر پرتو است خوب نمی‌بیند، اما ترکِ موازی با پرتو را می‌بیند؟\n\\(a_{90}\\) چیست و چرا از \\(a_{50}\\) مهم‌تر است؟\n«طراحی برای بازرسی» را با یک مثال از برج یا تابلو توضیح دهید.\nپنج حلقهٔ زنجیرهٔ «از نیت تا شاهد» را نام ببرید.\n\n\n\n\n\n4.5.7 توانِ اندازه‌گیری: آیا ابزار می‌تواند تصمیم بگیرد؟\nمسئله. بازرس با ابزاری اندازه می‌گیرد که خودش عدمِ قطعیت دارد (فصلِ ۲). اگر عدمِ قطعیتِ ابزار با رواداری قابلِ مقایسه باشد، اندازه‌گیری نمی‌تواند خوب را از بد جدا کند. شاخصِ ساده نسبتِ رواداری به عدمِ قطعیتِ آزمون است: پهنای رواداری تقسیم بر دو برابرِ عدمِ قطعیتِ گسترده. هدفِ رایج چهار یا بیشتر است. اگر کمتر باشد، یا ابزار را عوض می‌کنیم، یا نوارِ محافظ می‌گذاریم: فقط قطعه‌ای را می‌پذیریم که اندازه‌اش به اندازهٔ عدمِ قطعیت از حدها دور باشد (قاعدهٔ تصمیمِ محافظت‌شدهٔ فصلِ ۲). مطالعهٔ تکرارپذیری و بازتولیدپذیریِ سنجه (همان ابزار، چند بازرس، چند بار) این عدمِ قطعیت را در عمل می‌سنجد.\n\nمثال 4.84 (سه ابزار برای یک سوراخِ دقیق) پرسش. سوراخی با رواداریِ 0.021 mm را با کولیس (±0.030 mm)، میکرومترِ داخلی (±0.004 mm) و دستگاهِ اندازه‌گیریِ مختصاتی (±0.002 mm) (عدمِ قطعیت‌های گستردهٔ فرضی) بسنجید. نسبت و پهنای منطقهٔ پذیرشِ محافظت‌شده چیست؟\nپاسخ.\nhole tolerance 0.021 mm; test uncertainty ratio TUR = tolerance / (2 U):\n  caliper             U = 0.030 mm: TUR 0.35; guarded acceptance zone 0.000 mm\n  micrometer          U = 0.004 mm: TUR 2.62; guarded acceptance zone 0.013 mm\n  coordinate machine  U = 0.002 mm: TUR 5.25; guarded acceptance zone 0.017 mm\n  a ratio of 4 or more is a common aim; below 1 the instrument cannot decide\nتفسیر. کولیس برای این رواداری بی‌فایده است: عدمِ قطعیتش بیش از کلِ رواداری است و هیچ قطعه‌ای را نمی‌توان با اطمینان پذیرفت. میکرومتر کار می‌کند اما منطقهٔ پذیرش را به 0.013 mm می‌رساند و قطعه‌های خوبِ نزدیکِ حد رد می‌شوند. انتخابِ ابزار بخشی از برنامهٔ بازرسی است، نه سلیقهٔ بازرس؛ و رواداری‌ای که ابزارِ مناسب برای سنجشش نیست، عملاً وجود ندارد.\n\n\n\n4.5.8 نمونه‌گیریِ پذیرش\nمسئله. وقتی هزاران قطعه (پیچ، کانکتور، ماژول) می‌رسد، همه را نمی‌توان آزمود. در نمونه‌گیریِ یک‌مرحله‌ای، \\(n\\) قطعه را به‌تصادف برمی‌داریم و اگر شمارِ معیوب‌ها حداکثر \\(c\\) باشد، انباشته را می‌پذیریم. احتمالِ پذیرشِ انباشته‌ای با کسرِ معیوبِ \\(p\\) از توزیعِ دوجمله‌ای (بخش 3.4.7) می‌آید:\n\\[\nP_a(p) = \\sum_{k=0}^{c} \\binom{n}{k} p^{k}(1 - p)^{n-k}\n\\tag{4.46}\\]\nنمودارِ \\(P_a\\) بر حسبِ \\(p\\)، منحنیِ مشخصهٔ عملیاتی برنامه است. برنامهٔ ایده‌آل انباشتهٔ خوب را همیشه می‌پذیرد و بد را همیشه رد می‌کند (منحنیِ پله‌ای)؛ برنامه‌های واقعی شیب دارند و دو خطا دارند: رد کردنِ انباشتهٔ خوب (خطرِ تولیدکننده) و پذیرفتنِ انباشتهٔ بد (خطرِ خریدار).\n\nمثال 4.85 (سه برنامهٔ نمونه‌گیری برای کانکتورها) پرسش. احتمالِ پذیرش را برای برنامه‌های (۲۰، صفر)، (۵۰، یک) و (۱۲۵، سه) در کسرهای معیوبِ نیم، یک، دو و پنج درصد بیابید.\nپاسخ.\nsingle sampling plans: accept the lot if the sample has at most c defectives\n  plan        p = 0.5 %   1 %     2 %     5 %\n  n  20, c 0   0.905   0.818   0.668   0.358\n  n  50, c 1   0.974   0.911   0.736   0.279\n  n 125, c 3   0.996   0.963   0.759   0.124\n  bigger samples separate good and bad lots more sharply (steeper curve)\n\n\n\n\n\n\nشکل 4.29: منحنی‌های مشخصهٔ عملیاتیِ سه برنامهٔ نمونه‌گیریِ یک‌مرحله‌ای\n\n\n\nتفسیر. برنامهٔ کوچکِ «۲۰ با صفر» انباشته‌ای با ۵ درصد معیوب را با احتمالِ ۳۶ درصد می‌پذیرد؛ برنامهٔ ۱۲۵تایی فقط ۱۲ درصد. اما همان برنامهٔ بزرگ انباشتهٔ خوبِ نیم‌درصدی را تقریباً همیشه می‌پذیرد (شکل 4.29). نمونه‌گیری کیفیت نمی‌سازد؛ فقط انباشته‌های بد را با احتمالی کنار می‌گذارد. کیفیتِ پایدار از کنترلِ فرایند نزدِ سازنده می‌آید (بخش 4.5.4) و نمونه‌گیری وارسیِ آن است. جدول‌های استانداردِ نمونه‌گیری این برنامه‌ها را نظام‌مند کرده‌اند (فصلِ ۴۰).\n\n\n\n4.5.9 انباشتِ رواداری در مونتاژ\nدر فصلِ ۲ دیدیم رواداری‌ها در زنجیره جمع می‌شوند: بدترین حالت (جمعِ مطلق‌ها) همیشه امن است اما گران؛ جمعِ ریشهٔ مربعی فرض می‌کند انحراف‌ها مستقل‌اند و هم‌زمان بدترین نمی‌شوند. در مونتاژِ واقعی، پرسشِ طراحی این است که کدام حلقه را تنگ کنیم و کجا تنظیم (سوراخِ لوبیایی، واشرِ پرکننده) بگذاریم.\n\nمثال 4.86 (زنجیرهٔ نصبِ سازهٔ خورشیدی) پرسش. جای ماژول روی سازه از چهار حلقه اثر می‌پذیرد: جای شمع (±20 mm)، براکت (±3)، سوراخِ ریل (±2) و گیره (±1.5 mm) (فرضی، A-068). انباشتِ بدترین حالت، جمعِ ریشهٔ مربعی و شبیه‌سازیِ مونت‌کارلو با توزیعِ یکنواخت را مقایسه کنید.\nپاسخ.\nPV mounting chain (A-068): pile +-20, bracket +-3, rail hole +-2, clamp +-1.5\n    mm\n  worst case 26.5 mm; root-sum-square 20.4 mm\n  Monte Carlo (uniform parts): 99.73 % of assemblies within +-23.4 mm\n  the pile dominates: slotted brackets absorb it; tighter parts elsewhere\n  buy almost nothing (a tolerance budget spends on the largest term first)\nتفسیر. شمع ۷۵ درصدِ بدترین حالت را می‌سازد؛ تنگ کردنِ سه حلقهٔ دیگر تقریباً هیچ اثری ندارد. راهِ ارزان این است که براکت سوراخِ لوبیایی با بازهٔ تنظیمِ بیش از ۲۰ میلی‌متر داشته باشد تا خطای کوبشِ شمع در نصب جذب شود. این بودجه‌بندیِ رواداری است: رواداری را آن‌جا خرج کنید که بزرگ‌ترین سهم را دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ رواداری به عدمِ قطعیت برای رواداریِ 0.1 mm و عدمِ قطعیتِ گستردهٔ 0.01 mm چیست؟\nنوارِ محافظ چه هزینه‌ای دارد؟\nاحتمالِ پذیرشِ انباشته‌ای با یک درصد معیوب در برنامهٔ (۲۰، صفر) چیست؟\n«خطرِ تولیدکننده» و «خطرِ خریدار» را تعریف کنید.\nچرا نمونه‌گیری جایگزینِ کنترلِ فرایند نیست؟\nدر مثال 4.86، اگر رواداریِ شمع به ±۱۰ برسد، بدترین حالت و جمعِ ریشهٔ مربعی چه می‌شوند؟\n\n\n\n\n\n4.5.10 موقعیتِ واقعیِ سوراخ: دایره، نه مربع\nرواداریِ موقعیت در قابِ شکل 4.24 یک استوانه به قطرِ 0.5 mm است، نه مربعی با ضلعِ 0.5. اگر محورِ سوراخ به اندازهٔ \\(\\Delta x\\) و \\(\\Delta y\\) از جای درست فاصله داشته باشد، قطرِ موقعیت \\(2\\sqrt{\\Delta x^{2} + \\Delta y^{2}}\\) است و با قطرِ رواداری مقایسه می‌شود. دلیلِ این تعریف کارکرد است: پیچ در هر جهتی که سوراخ جابه‌جا شده باشد، به اندازهٔ لقی جا دارد؛ منطقهٔ مجاز گرد است.\n\nمثال 4.87 (چهار سوراخِ اندازه‌گیری‌شده) پرسش. جابه‌جاییِ چهار سوراخ اندازه‌گیری شده است. قطرِ موقعیت را حساب کنید و رأیِ پذیرش بدهید.\nپاسخ.\ntrue position = 2 sqrt(dx^2 + dy^2), tolerance diameter 0.5 mm:\n  hole 1: dx +0.10, dy +0.12 mm -&gt; 0.312 mm accept\n  hole 2: dx +0.18, dy -0.20 mm -&gt; 0.538 mm reject\n  hole 3: dx -0.05, dy +0.22 mm -&gt; 0.451 mm accept\n  hole 4: dx +0.21, dy +0.17 mm -&gt; 0.540 mm reject\n  hole 4 fails though each coordinate is within +-0.25: position is a circle,\n    not a square, around the true location\nتفسیر. سوراخ‌های ۲ و ۴ با وجودِ این‌که هر مختصه‌شان کمتر از 0.25 mm خطا دارد، رد می‌شوند: گوشه‌های مربع بیرون از دایره‌اند. بازرسی که فقط مختصه‌ها را جداگانه با «±۰٫۲۵» بسنجد، قطعهٔ نامنطبق را می‌پذیرد. زبانِ رواداری‌های هندسی برای همین دقیق تعریف شده است (بخش 4.10). اگر رواداری در بیشینهٔ ماده تعریف شده باشد، سوراخِ بزرگ‌تر رواداریِ موقعیتِ بیشتری می‌گیرد؛ این ظرافت در فصلِ ۳۸ می‌آید.\n\n\n\n4.5.11 اندازه‌گیریِ ضخامت با فراصوت\nاصل. کاوشگرِ فراصوتی پالسِ صوتیِ کوتاهی به قطعه می‌فرستد؛ پالس از دیوارهٔ پشت بازمی‌گردد. ضخامت نصفِ زمانِ رفت‌وبرگشت ضربِ سرعتِ صوت در ماده است: \\(t = v\\,\\Delta\\tau/2\\). همین اصل با زاویه‌های دیگر، ترک‌ها و حفره‌های درونِ جوش و ریخته‌گری را هم پیدا می‌کند (جدول 4.4). برای خوردگیِ لوله‌ها، مخزن‌ها و پایه‌ها، اندازه‌گیریِ ضخامتِ باقی‌مانده بی‌نیاز به دسترسی از پشت، ابزارِ اصلی است.\n\nمثال 4.88 (ضخامتِ باقی‌ماندهٔ ورق) پرسش. با سرعتِ صوتِ طولی در فولاد حدودِ 5920 m/s، زمان‌های رفت‌وبرگشتِ ۱۳٫۵۱، ۱۲٫۸۰ و ۱۲٫۲۰ میکروثانیه چه ضخامت‌هایی‌اند؟\nپاسخ.\nultrasonic thickness, longitudinal wave in steel about 5920 m/s:\n  round-trip time 13.51 microseconds -&gt; 40.0 mm\n  round-trip time 12.80 microseconds -&gt; 37.9 mm\n  round-trip time 12.20 microseconds -&gt; 36.1 mm\n  1 microsecond of timing error = 2.96 mm of thickness\n  calibrate on a block of known thickness: the sound speed depends on the\n    material and temperature, and coatings add their own delay\nتفسیر. ورقِ ۴۰ میلی‌متری در دو نقطه ۲ و ۴ میلی‌متر نازک‌تر است. یک میکروثانیه خطای زمان تقریباً سه میلی‌متر خطای ضخامت است؛ پس دستگاه روی بلوکِ مرجع با ضخامتِ معلوم کالیبره می‌شود و دمای قطعه و پوشش (که سرعتِ صوتِ متفاوتی دارد) در نظر گرفته می‌شود. همان زنجیرهٔ اندازه‌گیری، عدمِ قطعیت و کالیبراسیونِ فصلِ ۲، در دستِ بازرسِ صلاحیت‌دار (بخش 4.10).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسوراخی با \\(\\Delta x = 0.2\\) و \\(\\Delta y = 0.1\\) میلی‌متر در رواداریِ موقعیتِ 0.5 mm پذیرفته می‌شود؟\nچرا منطقهٔ رواداریِ موقعیت گرد است؟\nضخامتِ متناظر با زمانِ رفت‌وبرگشتِ ۱۰ میکروثانیه در فولاد چیست؟\nچرا دستگاهِ فراصوتی روی بلوکِ مرجع کالیبره می‌شود؟\n\n\n\n\n\n4.5.12 از گواهی‌نامهٔ کارخانه تا روشِ جوشکاری: هم‌ارزِ کربن\nردیابی. هر ورقِ فولادِ برج یک شمارهٔ ذوب دارد که روی ورق حک و در گواهی‌نامهٔ کارخانه ثبت شده است: ترکیبِ شیمیایی، خواصِ مکانیکی (بخش 4.3.1) و آزمونِ ضربه. بازرسِ ورودی شمارهٔ روی ورق را با گواهی تطبیق می‌دهد؛ ورقی که شمارهٔ ذوبش با هیچ گواهی‌ای نمی‌خواند، نامنطبق است تا روشن شود. ردیابی تا قطعهٔ نهایی (کدام ورق در کدام بخشِ برج) بخشی از سوابقِ ساخت است (فصل‌های ۳۸ و ۴۷).\nاز ترکیب به جوش‌پذیری. عناصرِ آلیاژی سخت‌شوندگیِ ناحیهٔ متأثر از گرما را بالا می‌برند. شاخصِ رایجِ هم‌ارزِ کربن اثرِ آن‌ها را با کربن جمع می‌کند:\n\\[\n\\text{CE} = \\text{C} + \\frac{\\text{Mn}}{6} + \\frac{\\text{Cr} + \\text{Mo} + \\text{V}}{5} + \\frac{\\text{Ni} + \\text{Cu}}{15}\n\\tag{4.47}\\]\n(درصدِ جرمی). هم‌ارزِ کربنِ بیشتر یعنی ناحیهٔ سخت‌تر و خطرِ بیشترِ ترکِ سرد (ترکِ تأخیری با هیدروژن)؛ روشِ جوشکاری پیش‌گرم و گرمای ورودی را با توجه به آن، ضخامت و هیدروژنِ مصرف‌کننده‌ها تعیین می‌کند.\n\nمثال 4.89 (دو ذوب، دو پیش‌گرم) پرسش. با ترکیب‌های فرضیِ دو ذوب (A-085)، هم‌ارزِ کربن را حساب کنید. اگر روشِ جوشکاری برای همان ضخامت فقط برای ذوبِ کم‌کربن‌تر تأیید شده باشد، با ذوبِ دیگر چه باید کرد؟\nپاسخ.\ncarbon equivalent CE = C + Mn/6 + (Cr + Mo + V)/5 + (Ni + Cu)/15 (mass %)\n  (a widely used weldability indicator; certificate values assumed, A-085)\n  heat A: C 0.18, Mn 1.45 -&gt; CE 0.453\n  heat B: C 0.12, Mn 1.30 -&gt; CE 0.355\n  higher CE: a harder heat-affected zone and more risk of cold cracking; the\n    welding procedure sets preheat from CE, thickness and heat input\nتفسیر. اختلافی به ظاهر کوچک (شش صدمِ درصد کربن و پانزده صدمِ درصد منگنز) هم‌ارزِ کربن را حدودِ ۰٫۱ بالا برده است. روشِ جوشکاریِ تأییدشده برای ذوبِ B را نمی‌توان بی‌بررسی برای ذوبِ A به‌کار برد: یا روشِ تأییدشدهٔ دیگری با پیش‌گرمِ بیشتر لازم است، یا تأییدِ مهندسِ جوش. این زنجیره (گواهی ← ترکیب ← شاخص ← روش ← سابقه) همان «از نیت تا شاهد» است.\n\n\n\n4.5.13 تحلیلِ حالت‌های خرابیِ فرایند\nتحلیلِ حالت‌ها و اثرهای خرابی (به انگلیسی FMEA) برای هر گامِ فرایند می‌پرسد: چه چیزی ممکن است خراب شود؟ اثرش چقدر شدید است؟ چقدر رخ می‌دهد؟ چقدر احتمال دارد پیش از رسیدن به مشتری کشف شود؟ هر کدام از یک تا ده امتیاز می‌گیرند و حاصل‌ضربشان عددِ اولویتِ خطر است. کار با فهرستِ اقدام‌ها ادامه می‌یابد که شدت را کم نمی‌کنند (مگر با طراحیِ دوباره) اما رخداد یا کشف را بهتر می‌کنند.\n\nمثال 4.90 (تحلیلِ خرابیِ فرایندِ اتصالِ پیچیِ شینه) پرسش. پنج حالتِ خرابیِ نصبِ اتصالِ پیچیِ شینه را با امتیازهای فرضی (A-086) رتبه‌بندی کنید و اثرِ بهبودِ کشف در دو حالتِ بالا را ببینید.\nپاسخ.\nprocess FMEA, busbar bolted joint: RPN = severity x occurrence x detection\n  (scores 1..10 assumed, A-086; higher = worse)\n  failure mode                          S  O  D   RPN\n  hot joint missed by thermography      8  4  7   224\n  dirty or oxidised contact surface     8  4  6   192\n  low bolt preload                      8  5  4   160\n  Al-Cu contact without transition      7  3  5   105\n  wrong washer type                     6  3  3    54\nafter actions (detection improved for the two highest):\n  dirty or oxidised contact surface: D 6 -&gt; 3, RPN 192 -&gt; 96 (cleaning step\n    with sign-off)\n  hot joint missed by thermography: D 7 -&gt; 3, RPN 224 -&gt; 96 (taped targets,\n    load record)\n  RPN ranks attention; a severity-10 mode deserves action whatever its RPN\nتفسیر. بالاترین خطر از کشف نکردن می‌آید، نه از خودِ خطا: گرمانگاریِ بی‌برچسب و بی‌ثبتِ بار (مثال 4.36) و تمیزکاریِ بی‌امضا. اقدام‌ها هر دو را نصف می‌کنند. عددِ اولویتِ خطر ابزارِ رتبه‌بندی است، نه اندازه‌گیریِ خطر: حالتِ با شدتِ بسیار زیاد (آتش، آسیبِ انسانی) حتی با عددِ کم اقدام می‌خواهد. این تحلیل در فصلِ ۴۰ برای فرایندهای کارخانه گسترش می‌یابد.\n\n\n\n4.5.14 بازبینیِ محاسبه: شش خطای رایج\nبازبینیِ مستقلِ محاسبه (فصلِ ۲) بیش از هر چیز با چند پرسشِ ساده خطا را می‌گیرد: یکا درست است؟ در حالتِ حدی (صفر، بی‌نهایت، مقدارِ شناخته‌شده) معقول است؟ مرتبهٔ بزرگی با تجربه می‌خواند؟ مثالِ زیر شش خطای واقعی‌نما را با این پرسش‌ها نشان می‌دهد.\n\nمثال 4.91 (شش خطا و بهایشان) پرسش. این شش خطا را در محاسبه‌های این فصل بازسازی کنید و بزرگیِ اثرِ هر کدام را بسنجید: (۱) دمای سلسیوس در قانونِ گاز؛ (۲) رانش با توانِ سومِ تندی؛ (۳) دامنهٔ تنش به‌جای گسترهٔ تنش در منحنیِ تنش-عمر؛ (۴) psi به‌جای مگاپاسکال؛ (۵) قطر به‌جای شعاع در اثرِ پوستی؛ (۶) توانِ سینوسی با حاصل‌ضربِ مقدارهای اوج.\nپاسخ.\nsix calculation errors and what they cost:\n  1 gas law with C, not K: rho 20.4 instead of 1.061 kg/m3\n  2 thrust with v^3, not v^2: 9,879 kN instead of 898 kN\n  3 S-N with amplitude, not range: damage 0.011 instead of 0.089 (x 8)\n  4 3600 psi read as MPa: 145 x too strong\n  5 skin effect with the diameter as radius: R_ac/R_dc 1.79 instead of 1.10\n  6 power of a sine as peak V x peak I: 2 x the true average power\n  each is caught by a unit check, a limiting case or an order-of-magnitude\n    look\nتفسیر. خطاهای ۱ و ۴ با یکا گرفته می‌شوند (چگالیِ هوای ۲۰ کیلوگرم بر مترمکعب، پلیمری قوی‌تر از فولاد)؛ خطای ۲ با مرتبهٔ بزرگی (رانشِ ده هزار کیلونیوتنی، وزنِ هزار تن، روی یک روتور؟)؛ خطای ۳ هشت برابر آسیب را کم می‌گیرد و پنهان‌ترین است، چون عددش «معقول» به نظر می‌رسد؛ خطای ۵ با حالتِ حدی (رسانای کوچک باید نسبتی نزدیکِ یک بدهد)؛ و خطای ۶ با تعریفِ مقدارِ مؤثر (بخش 3.3.13). درس: خطرناک‌ترین خطا آن است که نتیجهٔ معقول‌نما می‌دهد؛ برای همین هر محاسبهٔ مهم باید با روشی مستقل وارسی شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بازرس شمارهٔ ذوبِ روی ورق را با گواهی تطبیق می‌دهد؟\nهم‌ارزِ کربنِ فولادی با کربنِ ۰٫۲ و منگنزِ ۱٫۲ درصد (بی‌عنصرِ دیگر) چیست؟\nچرا تحلیلِ حالت‌های خرابی شدت را با اقدام‌های بازرسی کم نمی‌کند؟\nکدام یک از شش خطای مثال 4.91 با وارسیِ یکا پیدا نمی‌شود؟\n\n\n\n\n\n4.5.15 تختیِ فلنج از نقطه‌های اندازه‌گیری‌شده\nمسئله. تختیِ سطحِ فلنجِ برج تعیین می‌کند پیچ‌ها یکنواخت بارگذاری شوند یا نه (مثال 4.62). نقشه‌بردار ارتفاعِ سطح را در چند نقطه می‌سنجد. اما گسترهٔ خامِ ارتفاع‌ها کجیِ کلِ فلنج را هم در بر دارد، که موضوعِ تختی نیست (کجی را قائم بودنِ برج و تنظیمِ فونداسیون جبران می‌کند). راه: صفحه‌ای را که کمترین مربعاتِ فاصله را با نقطه‌ها دارد بیابیم (بخش 3.3.3) و تختی را گسترهٔ فاصله‌های نقطه‌ها از این صفحه بگیریم. استانداردِ رواداری‌های هندسی تختی را با «منطقهٔ کمینه» تعریف می‌کند (دو صفحهٔ موازی با کمترین فاصله که همهٔ نقطه‌ها را در بر بگیرند)؛ برازشِ کمترین مربعات تقریبی محافظه‌کارانه از آن است.\n\nمثال 4.92 (شانزده نقطه روی فلنج) پرسش. ارتفاعِ سطحِ بالاییِ فلنجی به قطرِ 4.7 m در ۱۶ نقطه اندازه‌گیری شده است (ساختگی، A-088). گسترهٔ خام، شیب‌های صفحهٔ برازش‌شده و تختی را بیابید و با رواداریِ فرضیِ 1.0 mm مقایسه کنید.\nپاسخ.\ntower flange top surface surveyed at 16 points on a 4.7 m circle (synthetic,\n    A-088)\n  raw height range (tilt included): 2.32 mm\n  least-squares plane z = a + b x + c y: tilt 0.405 and -0.212 mm/m\n  flatness = range of residuals about the plane: 0.55 mm\n  tolerance 1.0 mm (assumed): the raw range would reject a flat but tilted\n    flange;\n  tilt is checked separately (verticality of the tower), waviness by flatness\n  (a minimum-zone evaluation can give a slightly smaller value than least\n    squares)\nتفسیر. گسترهٔ خام 2.3 mm فلنج را رد می‌کرد، اما بیشترِ آن کجیِ نیم میلی‌متر بر متر است؛ تختیِ واقعی 0.55 mm و پذیرفتنی است. خطای وارونه هم ممکن است: بازرسی که فقط چند نقطهٔ کنارِ هم را ببیند، موجِ بلندِ سطح را از دست می‌دهد. پس روشِ ارزیابی (تعدادِ نقطه، جای آن‌ها، الگوریتمِ برازش) بخشی از معیارِ پذیرش است و باید در برنامهٔ بازرسی نوشته شود (جدول 4.5). این همان کمترین مربعاتِ فصلِ ۳ است که در کارگاه به‌کار می‌رود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا گسترهٔ خامِ ارتفاع‌ها معیارِ تختی نیست؟\nبرازشِ صفحه با کمترین مربعات چند مجهول دارد و دست‌کم چند نقطه لازم است؟\nتفاوتِ «منطقهٔ کمینه» و «کمترین مربعات» در ارزیابیِ تختی چیست؟\nچرا تعداد و جای نقطه‌های اندازه‌گیری باید در برنامهٔ بازرسی بیاید؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-plantp",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-plantp",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "4.6 نیروگاهِ P: سه مثالِ یکپارچه\n\nمثال 4.93 (مقدماتی: یک توربین در یک سال، از باد تا برق) پرسش. برای یک توربینِ WT-5.0-150 با دادهٔ ساعتیِ بستهٔ داده (سناریوی S0): چگالیِ هوا در ارتفاعِ توپی، چگالیِ توانِ باد، انرژیِ سالانه‌ای که از سطحِ روتور می‌گذرد، سقفِ بتز، خروجیِ توربین با منحنیِ توانِ اصلاح‌شده برای چگالی و ضریبِ ظرفیت را بیابید. اثرِ برشِ باد روی سطحِ روتور (تندیِ هم‌ارزِ روتور) چقدر است؟\nپاسخ. چگالیِ ساعتی از معادلهٔ 4.4 و معادلهٔ 4.5، توانِ باد از \\(\\tfrac12\\rho v^{3}\\)، خروجی از معادلهٔ 4.6، و اثرِ برش با میانگین‌گیریِ \\(v^{3}\\) روی دیسکِ روتور با قانونِ توانیِ مثال 4.8:\none WT-5.0-150 at Plant P through the data-pack year (S0, synthetic data):\n  mean hub density 1.046 kg/m3; mean wind power density 341 W/m2\n  energy carried through the rotor area: 52.8 GWh/yr\n  Betz limit 16/27 of it: 31.3 GWh/yr\n  turbine output (density-corrected power curve, no farm losses): 16.68 GWh/yr\n  capture: 31.6% of the wind, 53.3% of the Betz limit\n  capacity factor 38.1%\n  shear alpha 0.171: cube of the speed averaged over the disc = 0.9805 x hub;\n    rotor-equivalent speed = 0.9935 x hub speed (-0.65 %)\n  most of the wind's energy is never captured: above rated speed the turbine\n    sheds it on purpose, and below cut-in there is nothing to gain\nتفسیر. از 52.8 GWh انرژیِ بادِ گذرنده، توربین 16.7 GWh برق می‌سازد: ۳۲ درصدِ باد و ۵۳ درصدِ سقفِ بتز. فاصله با بتز سه دلیل دارد: ساعت‌های بالای تندیِ اسمی که توربین عمداً انرژی را رها می‌کند، ساعت‌های زیرِ تندیِ راه‌اندازی، و تلفاتِ آیرودینامیکی و الکتریکی (مثال 4.4). ضریبِ ظرفیتِ ۳۸ درصد (پیش از تلفاتِ مزرعه) معقول است. برشِ میانگین، تندیِ هم‌ارزِ روتور را فقط 0.65 % از تندیِ توپی کمتر می‌کند؛ اما شب‌ها برش دو برابر است و برای بار و خستگی مهم‌تر از انرژی است. وارسی: با قانونِ پایستگی، خروجی نمی‌تواند از سقفِ بتز بیشتر باشد و نیست.\n\n\nمثال 4.94 (میانی: شینهٔ اصلیِ ۳۳ کیلوولت در سراسرِ سال) پرسش. جریانِ ساعتیِ شینهٔ اصلیِ ۳۳ کیلوولتِ پست (همهٔ صادراتِ نیروگاه، ضریبِ توانِ 0.95) را از بستهٔ داده بسازید. اتاقِ تابلو ۱۵ درجه گرم‌تر از هواست و حدِ دمای فرضیِ شینه 90 °C است (A-061). چهار گزینهٔ شینه را با معادلهٔ 4.11 ساعت به ساعت بسنجید.\nپاسخ.\n33 kV main busbar: export current I = P / (sqrt3 x 33 kV x 0.95); peak 1842 A\n  room = air + 15 K, cooling h = 10.0 W/m2K, limit 90 C (A-061); steady state\n    each hour\n  option            R20 (micro-ohm/m)  T max (C)  hours &gt; limit  kg/m\n  Cu 80 x 10                21.50        106.3           58     7.2\n  Cu 2 x (80 x 10)          10.75         64.4            0    14.3\n  Al 100 x 10               28.20        111.5           82     2.7\n  Al 2 x (100 x 10)         14.10         65.3            0     5.4\n  the hottest hours are windy summer middays: high current and a warm room\n  bar spacing, enclosure ventilation and the standard's rating method decide\n    the final rating (chapter 24); this is the physics underneath\nتفسیر. شینهٔ تکِ مسیِ ۸۰ در ۱۰ میلی‌متر ۵۸ ساعت در سال از حد می‌گذرد؛ شینهٔ تکِ آلومینیومیِ ۱۰۰ در ۱۰ میلی‌متر ۸۲ ساعت. هر دو گزینهٔ دوتایی با حاشیهٔ زیاد زیرِ حد می‌مانند. ساعت‌های بحرانی ظهرهای تابستانِ پرباداند که جریان زیاد و اتاق گرم است؛ ترکیبِ دادهٔ ساعتیِ باد، آفتاب و دما همین را نشان می‌دهد و طراحی با «بیشینهٔ جریان در دمای طراحی» ممکن است آن را نبیند یا بیش از حد محافظه‌کار باشد. آلومینیومِ دوتایی با حدودِ دو پنجمِ جرمِ مسِ دوتایی همان کار را می‌کند، به شرطِ اتصال‌های درست (مثال 4.95). محدودیت: فرضِ حالتِ پایا در هر ساعت محافظه‌کارانه است (ثابتِ زمانیِ گرماییِ شینه چند ده دقیقه است) و اثرِ نزدیکیِ شینه‌ها، محفظه و تهویه نادیده گرفته شده است؛ رده‌بندیِ رسمیِ تابلو با آزمونِ نوعیِ سازنده است (فصل‌های ۲۴ و ۴۶).\n\n\nمثال 4.95 (یکپارچه: چرا یک اتصالِ پیچی سوخت؟) پرسش. «توضیحِ یک خرابی یا تلفات» در جدولِ ممیزیِ این فصل: فرض کنید پس از دو سال بهره‌برداری، یک اتصالِ پیچیِ شینهٔ فیدر سوخته است. سازوکار را با یک مدلِ ساده بازسازی کنید. دمای اتصال برابرِ دمای اتاق به‌علاوهٔ گرمای \\(I^{2}R_c\\) تقسیم بر ضریبِ دفعِ گرما (\\(hA = 1.2\\ \\text{W/K}\\)) است، با جریانِ صدکِ ۹۹امِ هر ماه از بستهٔ داده. مقاومتِ تماس هر سال به اندازهٔ \\(k_0 = 0.08\\) ضربِ ضریبِ آرنیوسِ دمای اتصال رشد می‌کند (اکسید شدن و رهایشِ پیش‌کشیدگی، بخش 4.3.5؛ همه فرضی، A-062). سه اتصال با مقاومتِ آغازینِ ۱۰، ۳۰ و ۶۰ میکرواهم را ده سال دنبال کنید. گرمانگاری اتصالی را که ۱۰ کلوین از اتاق گرم‌تر باشد هشدار می‌دهد.\nپاسخ.\nbolted joint on a feeder busbar (half the plant current; A-062):\n  joint temperature = room + I^2 R_c / (h A), using the 99th-percentile\n  current of each month; R_c grows by k0 x Arrhenius(T) per year\n  h A = 1.2 W/K, k0 = 0.08/yr at 40 C, Ea = 70 kJ/mol (all assumed)\n  R_c start      rise in month 0   alarm (rise &gt; 10 K)   T &gt; 105 C\n     10 micro-ohm           3.7 K            month 54         never\n     30 micro-ohm          11.2 K             month 0      month 31\n     60 micro-ohm          22.5 K             month 0       month 6\n  a poor joint heats, oxidises and loosens faster, which heats it more:\n  positive feedback. Thermography finds it months before it fails, if the\n  survey happens under load (a 99th-percentile month current of 908 A)\n\n\n\n\n\n\nشکل 4.30: دمای ماهانهٔ سه اتصالِ پیچی با مقاومتِ تماسِ آغازینِ متفاوت در ده سال\n\n\n\nتفسیر. اتصالِ خوب (۱۰ میکرواهم) تابستان‌ها کمی گرم می‌شود و در ده سال هیچ‌گاه به حدِ خرابی نمی‌رسد؛ مقاومتش آهسته بالا می‌رود و پس از چهار و نیم سال هشدارِ گرمانگاری را در یک ماهِ پربار روشن می‌کند: زمانِ نگهداری. اتصالِ ۳۰ و ۶۰ میکرواهمی از روزِ اول بیش از ۱۰ کلوین گرم‌اند؛ اولی در ماهِ ۳۱ و دومی در ماهِ ۶ از حدِ خرابی می‌گذرد (شکل 4.30). شکلِ منحنی‌ها بازخوردِ مثبت را نشان می‌دهد: گرما رشدِ مقاومت را تند می‌کند و مقاومتِ بیشتر گرمای بیشتر می‌سازد، تا جایی که فرار رخ می‌دهد. سه درس: (۱) کیفیتِ نصب (تمیزیِ سطح، گشتاورِ درست، واشرِ مناسب، کابل‌شوی دوفلزی) مقاومتِ آغازین را تعیین می‌کند و بیشترین اثر را دارد؛ (۲) گرمانگاریِ راه‌اندازی زیرِ بار اتصال‌های بد را پیش از خرابی پیدا می‌کند (فصلِ ۵۰)؛ (۳) گرمانگاری باید زیرِ جریانِ کافی انجام شود، وگرنه اتصالِ بد سرد به نظر می‌رسد. محدودیت: مدل آموزشی است؛ پارامترهایش برازش‌شده به دادهٔ میدانی نیستند و فقط سازوکار را نشان می‌دهند.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-design",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-design",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.7 گردشِ کارِ انتخابِ ماده و فرایند",
    "text": "4.7 گردشِ کارِ انتخابِ ماده و فرایند\n\nکارکرد و بار را بنویسید: قطعه چه می‌کند؟ چه بارهایی (مکانیکی، گرمایی، الکتریکی، شیمیایی، تابشی) و با چه تکرار و مدتی؟ حالت‌های خرابیِ محتمل کدام‌اند (تسلیم، کمانش، خستگی، خوردگی، خزش، شکستِ عایق، فرار گرمایی)؟\nمحیط و عمر را تعیین کنید: دما، رطوبت، خورندگیِ جو و خاک، فرابنفش، عمرِ طرح و دسترس‌پذیری برای نگهداری.\nقیدهای سخت را فیلتر کنید: دمای کار، کلاسِ ولتاژ، سازگاری با مواد کناری، الزاماتِ ایمنی و استاندارد.\nبا شاخص و ماتریس رتبه‌بندی کنید (بخش 4.4.1 و بخش 4.4.2)؛ وزن‌ها و امتیازها را با دلیل ثبت و حساسیت را بسنجید.\nفرایند را هم‌زمان انتخاب کنید: شکل، تیراژ، دقت، هزینه، و عیب‌های ذاتیِ فرایند (جدول 4.3).\nرواداری و پرداخت را از کارکرد بگیرید، نه از عادت (بخش 4.5.2).\nبرنامهٔ بازرسی و آزمون بنویسید: برای هر عیبِ مهم، روش، معیارِ پذیرش، مرحله، مسئول و سند (بخش 4.5.5).\nشاهد جمع کنید: گواهیِ ماده، گزارشِ آزمون، سوابقِ فرایند؛ و بدانید هر شاهد چه سطحی دارد (ادعا، آزمونِ مستقل، گواهیِ محموله).\nبازخورد بگیرید: خرابی‌های بهره‌برداری (مثال 4.95) به گام‌های ۱ و ۷ برمی‌گردند.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-lab",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-lab",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.8 آزمایشگاهِ پایتون: شمارشِ چرخه‌های خستگی",
    "text": "4.8 آزمایشگاهِ پایتون: شمارشِ چرخه‌های خستگی\nپرونده: companion/ch04/lab_rainflow.py\nهدف. بارِ واقعی سری‌زمانیِ نامنظمی است؛ قاعدهٔ ماینر چرخه می‌خواهد. روشِ جریانِ باران (به انگلیسی rainflow counting) سری را به چرخه‌هایی با گستره‌های مشخص می‌شکند، طوری که هر حلقهٔ تنش-کرنشِ بسته یک چرخه شمرده شود. برنامه نخست فقط نقطه‌های بازگشت (قله‌ها و دره‌ها) را نگه می‌دارد، سپس با یک پشته سه نقطهٔ آخر را مقایسه می‌کند: اگر گسترهٔ تازه از گسترهٔ قبلی کمتر نباشد، گسترهٔ قبلی یک چرخهٔ کامل (یا نیم‌چرخه، اگر نقطهٔ آغاز را داشته باشد) است و از پشته برداشته می‌شود.\ndef rainflow(points):\n    \"\"\"Three-point rainflow count: list of (range, count), count 0.5 or 1.\"\"\"\n    stack, cycles = [], []\n    for p in points:\n        stack.append(p)\n        while len(stack) &gt;= 3:\n            x = abs(stack[-1] - stack[-2])          # newest range\n            y = abs(stack[-2] - stack[-3])          # previous range\n            if x &lt; y:\n                break\n            if len(stack) == 3:                     # y holds the start point\n                cycles.append((y, 0.5))\n                stack.pop(0)\n            else:                                   # y is a closed cycle\n                cycles.append((y, 1.0))\n                last = stack.pop()\n                stack.pop()\n                stack.pop()\n                stack.append(last)\n    for a, b in zip(stack[:-1], stack[1:]):         # what is left: half cycles\n        cycles.append((abs(b - a), 0.5))\n    return cycles\ncheck on the standard textbook sequence -2 1 -3 5 -1 3 -4 4 -2:\n  range 3: 0.5, range 4: 1.5, range 6: 0.5, range 8: 1, range 9: 0.5\nten minutes of synthetic tower-base stress (MPa, 10 Hz, A-058):\n  6000 samples -&gt; 1782 turning points -&gt; 890 cycles\n  largest range 59.9 MPa; cycles above 20 MPa: 93.0\n  Miner damage in 10 min: rainflow 3.381e-06; swing by swing 2.294e-06\n  per 20 years if every 10 minutes were like this: 3.55\n  swing by swing misses the slow 300 s cycle hidden under the fast ones\nتفسیر. برنامه نخست با دنبالهٔ استانداردِ کتاب‌های درسی آزموده می‌شود و پاسخِ شناخته‌شده را می‌دهد؛ سپس روی ده دقیقه تنشِ ساختگیِ پای برج (تغییرِ آهستهٔ باد، تحریکِ \\(3P\\) و تلاطم) اجرا می‌شود. شمارشِ «تاب به تاب» آسیب را حدودِ یک‌سوم کمتر برآورد می‌کند، چون چرخهٔ بزرگ و آهستهٔ ۳۰۰ ثانیه‌ای را که زیرِ نوسان‌های تند پنهان است نمی‌بیند. اگر هر ده دقیقهٔ ۲۰ سال مثلِ این ده دقیقهٔ پرباد بود، آسیب از یک بیشتر می‌شد؛ بارِ واقعیِ طراحی از توزیعِ کاملِ شرایطِ باد ساخته می‌شود (فصلِ ۳۰).\nتمرین‌های آزمایشگاه. (۱) دامنهٔ تلاطم را نصف و صفر کنید و آسیب را بسنجید (تمرین 4.111). (۲) نمای \\(m\\) را ۵ کنید؛ سهمِ چرخه‌های کوچک چه می‌شود؟ (۳) یک آزمونِ واحد بنویسید که برای دنبالهٔ \\(0, 10, 0, 10, 0\\) دقیقاً دو چرخه با گسترهٔ ۱۰ بشمارد. (۴) آیا ترتیبِ بارها در قاعدهٔ ماینر اثری دارد؟ چرا این یک محدودیت است؟\n\n4.8.1 آزمایشگاهِ ۲: دمای ماژول از توازنِ انرژی\nپرونده: companion/ch04/lab_module.py\nپرسشِ مهندسی. مدلِ ساده‌ی معادلهٔ 4.9 از یک عدد (دمای کارِ اسمی) استفاده می‌کند و باد را نمی‌بیند. مدلِ توازنِ انرژی از اصولِ اولیه می‌آید: گرمای جذب‌شده (تابشِ جذب‌شده منهای برقِ تولیدی) برابرِ همرفت از دو رو و تابش به آسمان و زمین است؛ معادله‌ای غیرِخطی در دمای ماژول (توانِ چهارمِ تابش) که با روشِ نیوتن (بخش 3.5.2) حل می‌شود. اما ضریبِ همرفتِ کتاب‌های درسی برای صفحهٔ تخت است و پشتِ ماژولِ نصب‌شده جریانِ هوای آزاد ندارد. پس مدل را واسنجی می‌کنیم: ضریبی برای همرفت می‌یابیم که مدل در شرایطِ دمای کارِ اسمی همان ۴۵ درجهٔ برگهٔ داده را بدهد، سپس آن را با دادهٔ باد و دمای روزِ تابستان اجرا می‌کنیم.\ndef calibrate(noct_c=45.0):\n    \"\"\"Find the convection scale that reproduces the data-sheet NOCT.\"\"\"\n    def miss(scale):\n        t = ph.module_temperature_balance(800.0, 20.0, 1.0, h_scale=scale)\n        return t - noct_c\n    return nm.bisection(miss, 0.2, 2.0, tol=1e-6).root\n\n\ndef wind_at_2m(v60, z0=0.225):\n    \"\"\"Log law from 60 m down to 2 m (neutral air).\"\"\"\n    return v60 * math.log(2.0 / z0) / math.log(60.0 / z0)\nenergy balance, both faces, textbook convection h = 5.7 + 3.8 v (W/m2K):\n  at NOCT conditions (800 W/m2, 20 C, 1 m/s) it gives 36.0 C, not 45 C\n  calibrated convection scale 0.414 (bisection) reproduces 45.0 C\nsummer subset day, wind at 2 m from the 60 m speed: noon 2.2 m/s\n  noon cell temperature: NOCT model 66.6 C, energy balance 59.8 C\n  irradiance-weighted power change: NOCT -11.9 %, balance -9.7 %\n  night: the balance puts the module 4.2 K below the air (radiation to the sky)\n  noon with a steady 1 m/s wind: 64.2 C\n  noon with a steady 4 m/s wind: 55.2 C\n\n\n\n\n\n\nشکل 4.31: دمای سلول در روزِ تابستانی: مدلِ دمای کارِ اسمی، توازنِ انرژیِ واسنجی‌شده و دمای هوا\n\n\n\nتفسیر. همرفتِ کتابِ درسی ماژول را ۹ درجه سردتر از برگهٔ داده نشان می‌دهد؛ واسنجی ضریبِ همرفت را به حدودِ ۴۱ درصد می‌رساند (پشتِ ماژول تهویهٔ ضعیفی دارد). با بادِ نیمروزِ این روز، مدلِ توازن حدودِ ۷ درجه سردتر از مدلِ ساده است و افتِ توانِ روزانه را 9.7 % به‌جای 11.9 % می‌دهد؛ شب‌ها هم ماژول با تابش به آسمان از هوا سردتر می‌شود (شکل 4.31). کدام درست است؟ هیچ‌کدام را بی‌اندازه‌گیری نمی‌توان گفت: این همان کارتِ مدل فصلِ ۳ است، با دامنهٔ اعتبار و نیازِ واسنجی با دادهٔ میدانی (فصل‌های ۱۵ و ۳۷). تمرین‌ها: (۱) گسیلندگی را 0.75 کنید؛ (۲) افتِ دمای آسمان را ۱۰ و ۳۰ کلوین بگیرید؛ (۳) تندیِ باد را به‌جای قانونِ لگاریتمی با نسبتِ ثابتِ 0.4 از ۶۰ متر بگیرید؛ کدام فرض بیشترین اثر را دارد؟\n\n\n4.8.2 آزمایشگاهِ ۳: شینه در داغ‌ترین روزِ سال\nپرونده: companion/ch04/lab_transient.py\nپرسشِ مهندسی. در مثال 4.94 فرض کردیم شینه در هر ساعت به حالتِ پایا می‌رسد. اما شینه ظرفیتِ گرمایی دارد (مثال 4.34). این فرض چقدر محافظه‌کارانه است؟ برنامه روزی از سال را که داغ‌ترین ساعتِ حالتِ پایا را دارد پیدا می‌کند و معادلهٔ گرمای شینه را با جریان و دمای اتاقِ ساعتی، با روشِ رونگه-کوتا و گامِ یک دقیقه، از نیمه‌شب تا نیمه‌شب حل می‌کند.\ndef make_rhs(current, t_room):\n    \"\"\"dT/dt of the bar; current and room temperature change each hour.\"\"\"\n    def rhs(t, temp):\n        h = min(int(t // 3600), 23)\n        heat = current[h] ** 2 * R20 * (1 + ALPHA * (temp - 20))\n        cool = H * PERIM * (temp - t_room[h])\n        return (heat - cool) / C_BAR\n    return rhs\n\n\ndef simulate(current, t_room, dt=60.0):\n    \"\"\"Start from the steady state of hour 0, integrate 24 h with RK4.\"\"\"\n    t0, _ = ph.conductor_temperature(current[0], R20, ALPHA, H, PERIM,\n                                     t_room[0])\n    return nm.rk4(make_rhs(current, t_room), t0, 0.0, 86400.0, dt)\nday 191 of the year (holds the hottest steady-state hour); main busbar\n  Cu 80 x 10 mm, thermal time constant 25.6 min\n  peak current 1833 A in hour 12\n  hour-by-hour steady state: maximum 106.3 C in hour 12\n  transient (RK4, 60 s steps): maximum 104.3 C at 13.00 h\n  the thermal mass shaves 2.0 K off the peak and delays it\n  hours with steady state above 90 C: 5; minutes of transient above 90 C: 285\n\n\n\n\n\n\nشکل 4.32: دمای شینهٔ اصلی در روزِ داغ‌ترین ساعت: حالتِ پایای ساعت به ساعت و پاسخِ گذرا\n\n\n\nتفسیر. پاسخِ گذرا فقط دو درجه پایین‌تر از حالتِ پایای ساعتی است و حدودِ نیم ساعت دیرتر به قله می‌رسد (شکل 4.32). دلیل: ثابتِ زمانیِ ۲۶ دقیقه‌ای از گامِ یک‌ساعتهٔ داده کوتاه‌تر است، پس شینه در هر ساعت تقریباً به حالتِ پایا می‌رسد. درس: فرضِ «پایا در هر ساعت» برای این شینه تقریباً درست است و محافظه‌کاریِ کمی دارد؛ برای کابلِ دفن‌شده با ثابتِ زمانیِ چندساعته (مثال 3.78) چنین نیست. پاسخِ «کدام مدل کافی است؟» از مقایسهٔ ثابتِ زمانی با گامِ زمانیِ داده می‌آید. حدِ ۹۰ درجه در این روز حدودِ پنج ساعت شکسته می‌شود: شینهٔ تک برای شینهٔ اصلی کافی نیست، همان نتیجهٔ مثال 4.94.\nتمرین‌های آزمایشگاه. (۱) گامِ زمانیِ رونگه-کوتا را ۵ و ۶۰۰ ثانیه کنید و همگرایی را بسنجید (بخش 3.8.1). (۲) جرمِ شینه را با شینهٔ دوتایی جایگزین کنید (ثابتِ زمانی چه می‌شود؟). (۳) جریانِ هر ساعت را با یک نوسانِ ده‌دقیقه‌ای ساختگی جایگزین کنید؛ کدام مدل حالا محافظه‌کارتر است؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-mfg",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-mfg",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.9 ساخت و تولیدِ صنعتی در این فصل",
    "text": "4.9 ساخت و تولیدِ صنعتی در این فصل\nاین فصل پایهٔ فصل‌های ساختِ کتاب است. بخشِ پ (جدول 4.3) خانواده‌های فرایند را با قطعه‌های نیروگاهِ P، عیب‌های نوعی و بازرسی پیوند داد؛ بخشِ ت زبانِ نقشه، رواداری، توانِ فرایند و آزمونِ غیرمخرب را ساخت. فصل‌های ۴۰ تا ۴۸ برای هر محصول (ماژول، پره و اجزای توربین، ترانسفورماتور، مبدل، باتری، کابل و تابلو، سازه و برج، ابزار دقیق) نقشهٔ فرایند، ساختارِ شکستِ محصول، کنترل‌های فرایند، برنامهٔ بازرسی، آزمون‌های کارخانه و ردیابی را می‌آورند. دو هشدارِ همیشگی این‌جا هم صدق می‌کند: (۱) این متن سواد مهندسی است و جای روش‌های اجراییِ تأییدشده، تجهیزاتِ صنعتی و کارکنانِ صلاحیت‌دار را نمی‌گیرد؛ (۲) کارِ گرم، فرایندهای فشار و خلأ، پرتونگاری و آزمون‌های ولتاژِ بالا مجوز و روشِ ایمنیِ خودشان را دارند (فصل‌های ۳۲ و ۴۰).",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-std",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-std",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.10 جعبهٔ استاندارد و انطباق",
    "text": "4.10 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nپرسش: مشخصاتِ ماده، رواداری و بازرسیِ قطعه‌ها با چه زبانِ مشترکی نوشته و سنجیده می‌شوند؟ سندهای زیر در تاریخِ 2026-11-15 از نظرِ عنوان و ویرایش در فهرستِ رسمیِ ناشر یا نهادهای ملی وارسی و در دفترِ استانداردها ثبت شده‌اند (STD-017 تا STD-023)؛ محتوای بندها نقل نمی‌شود و پذیرشِ کشوری‌شان (ایران، افغانستان، تاجیکستان) وارسی نشده است (فصل‌های ۵۴ تا ۵۸).\n\nISO 286-1:2010: نظامِ کدِ رواداری‌های اندازه‌های خطی؛ پایهٔ رواداری‌ها، انحراف‌ها و انطباق‌ها (بخش 4.5.2).\nISO 1101:2017: رواداری‌های هندسیِ شکل، جهت، موقعیت و لنگی (بخش 4.5.1).\nISO 21920-2:2021: بافتِ سطح، نیم‌رخ؛ اصطلاح‌ها، تعریف‌ها و پارامترها (بخش 4.5.3).\nISO 6892-1:2019: آزمونِ کششِ فلزها در دمای اتاق (بخش 4.3.1).\nISO 9223:2012: خورندگیِ جو؛ رده‌بندی، تعیین و برآورد (بخش 4.3.6).\nISO 1461:2022: پوشش‌های گالوانیزهٔ گرم روی قطعه‌های آهنی و فولادیِ ساخته‌شده؛ مشخصات و روش‌های آزمون.\nISO 9712:2021: صلاحیت و گواهی‌دهیِ کارکنانِ آزمونِ غیرمخرب (بخش 4.5.5).\n\nپیامدِ طراحی: مشخصاتِ خریدِ هر قطعه باید بگوید ماده با کدام استاندارد و رده، رواداری با کدام نظام، پوشش با کدام مشخصات و بازرسی با کدام روش و توسطِ چه کسی با کدام صلاحیت. شاهد: گواهی‌نامهٔ ماده، گزارش‌های آزمون و بازرسی، گواهیِ صلاحیتِ بازرس. تأییدکننده: مهندسِ مسئولِ طراحی و نمایندهٔ کیفیتِ مالک؛ آیین‌نامه‌های سازه و برقِ حاکم و مقامِ صلاحیت‌دار در فصل‌های ۳۰، ۳۸ و ۵۴ تا ۵۸ مشخص می‌شوند.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-deliverable",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-deliverable",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.11 تحویل‌دادنیِ نیروگاهِ P",
