    "text": "4.11 تحویل‌دادنیِ نیروگاهِ P\n\nگزارشِ دلایلِ انتخابِ ماده و فرایند و برنامهٔ بازرسی، PLP-GEN-REP-0001، بازنگریِ A (جدول 4.5): برای دو قطعهٔ نمونه، شمعِ سازهٔ خورشیدی و اتصالِ پیچیِ شینهٔ ۳۳ کیلوولت، با ماتریسِ انتخاب (مثال 4.67)، شاهدِ لازم (جدول 4.2) و برنامهٔ بازرسی.\nنقشهٔ آموزشیِ فلنج، PLP-MEC-DWG-0001، بازنگریِ A (شکل 4.24)، با وضعیتِ «فقط آموزشی».\nبه‌روزرسانیِ دفترِ مدل‌ها PLP-GEN-REG-0001: چگالیِ هوا با تندیِ هم‌ارز (جایگزینِ «بدونِ اصلاح» در مدلِ غربالگریِ بادی؛ محدودیتِ L-2 فصلِ ۲ برطرف)، دمای ماژول با NOCT، دمای پایدارِ رسانا، تنشِ خمشیِ برج، آسیبِ ماینر با شمارشِ جریانِ باران.\nفرض‌ها: A-046 ضریبِ رانشِ 0.8 و جرمِ روتور و ناسلِ ۳۵۰ تن؛ A-047 دورِ 10.5 rpm، نسبتِ گیربکسِ ۱۱۰ و بازده‌های زنجیرهٔ انتقال؛ A-048 پرهٔ ۲۰ تنی با جرمِ کاهشی؛ A-049 تندبادِ 30 m/s و ضریبِ نیروی 1.2؛ A-050 هندسه و فولادِ برج؛ A-051 شینهٔ نمونه و \\(h = 10\\ \\text{W/(m}^2\\text{K)}\\)؛ A-052 هندسه و ثابت‌های دی‌الکتریکِ کابل؛ A-053 هستهٔ ترانسفورماتور؛ A-054 ضریبِ اوجِ اتصالِ کوتاه و فاصلهٔ شینه‌ها؛ A-055 ترازِ توانِ صوتی؛ A-056 منحنیِ کشش و پیچِ نمونه؛ A-057 لولهٔ گشتاورِ ردیاب؛ A-058 دادهٔ خستگی، شکست، رهایش و خوردگی؛ A-059 خواصِ نمایشیِ مواد و امتیازهای انتخاب؛ A-060 قیمت‌ها، هزینه‌های فرایند و دادهٔ کنترلِ فرایند؛ A-061 اتاقِ تابلو و حدِ دمای شینه؛ A-062 مدلِ رشدِ مقاومتِ تماس؛ A-063 مسیر و نفوذپذیریِ هستهٔ ترانسفورماتور؛ A-064 مقاومتِ درونیِ سلول و بازدهِ اینورتر برای خنک‌کاری؛ A-065 انرژیِ فعال‌سازی و دمای مرجعِ پیریِ عایق؛ A-066 سیمان و گرمای آبگیریِ بتنِ فونداسیون؛ A-067 شدت‌های نمایشیِ انرژیِ نهفته؛ A-068 رواداری‌های زنجیرهٔ نصبِ سازهٔ خورشیدی؛ A-069 مقطعِ پره (وتر و ضریب‌های بالابر و پسار)؛ A-070 مقاومت‌های گرماییِ ماژولِ قدرت؛ A-071 جریانِ حفاظتِ کاتدی؛ A-072 پارامترهای وایبولِ استحکامِ شیشه؛ A-073 ضریبِ قاعدهٔ شورینوف؛ A-074 هندسه و چگالیِ جریانِ سیم‌پیچ؛ A-075 مرتبهٔ بزرگیِ مقاومتِ ویژهٔ مواد؛ A-076 هندسه و ضریبِ پسارِ برج؛ A-077 جریانِ خطای زمینِ پوششِ کابل؛ A-078 الگوی پیچِ فلنج و نوسانِ گشتاور؛ A-079 پارامترهای تزریقِ رزین؛ A-080 گسیلندگی‌ها و تنظیمِ دوربینِ گرمانگار؛ A-081 جذبِ تابشِ غلافِ کابل؛ A-082 سهمِ فرابنفش و شدتِ محفظهٔ آزمون؛ A-083 ضریبِ اصطکاکِ سطح‌های اتصال؛ A-084 نمای فرسایشِ بارانی؛ A-085 ترکیبِ شیمیاییِ دو ذوبِ فولاد؛ A-086 امتیازهای تحلیلِ خرابیِ فرایند؛ A-087 ابعاد، وزن‌ها و گشتاورِ حدیِ فونداسیونِ نمونه؛ A-088 دادهٔ ساختگیِ نقشه‌برداریِ فلنج. همه فرضیِ آموزشی.\nمجهول‌ها: U-018 خورندگیِ واقعیِ جو و خاکِ ساختگاه (فصلِ ۲۹)؛ U-019 بارها و بسامدهای واقعیِ توربین و برج از سازنده (فصل‌های ۱۱ و ۳۰)؛ U-020 رده‌بندیِ واقعیِ تابلو و تهویهٔ اتاق (فصل‌های ۲۴ و ۴۶).\nتصمیم D-008: «همهٔ محاسبه‌های انرژیِ بادیِ پرونده، چگالیِ هوای ساختگاه را با روشِ تندیِ هم‌ارز اعمال می‌کنند؛ و همهٔ اتصال‌های پیچیِ قدرتِ ۳۳ کیلوولت و بالاتر در راه‌اندازی زیرِ بار گرمانگاری می‌شوند.»\n\n\n\n\nجدول 4.5: اسکلتِ برنامهٔ بازرسی و آزمونِ PLP-GEN-REP-0001 (آموزشی؛ معیارهای عددی از مشخصاتِ پروژه می‌آیند)\n\n\n\n\n\n\n\n\n\n\n\n\nقطعه\nحالتِ خرابیِ اصلی\nکنترل در ساخت یا نصب\nبازرسی و معیار\nسند\n\n\n\n\nشمعِ سازهٔ خورشیدی\nخوردگیِ پوشش و کاهشِ مقطع\nگالوانیزهٔ گرم با ضخامتِ مشخص؛ نگهداریِ بی‌آسیب\nضخامت‌سنجیِ پوشش در نمونه‌گیریِ مشخص؛ بازرسیِ چشمی پس از کوبش\nگواهیِ پوشش؛ گزارشِ ضخامت\n\n\nشمعِ سازهٔ خورشیدی\nابعاد و راستی\nکنترلِ برش و سوراخ‌کاری\nاندازه‌گیریِ طول، سوراخ‌ها و راستی\nگزارشِ ابعادی\n\n\nاتصالِ پیچیِ شینه\nمقاومتِ تماسِ زیاد و فرار گرمایی\nتمیزکاریِ سطح، کابل‌شوی مناسب، گشتاورِ مشخص با آچارِ کالیبره\nاندازه‌گیریِ مقاومتِ تماس؛ گرمانگاریِ زیرِ بار\nفرمِ گشتاور؛ گزارشِ مقاومت و گرمانگاری\n\n\nاتصالِ پیچیِ شینه\nشل شدن در عمر\nواشرِ نگه‌دارندهٔ پیش‌کشیدگی\nگرمانگاریِ دوره‌ای\nگزارشِ نگهداری",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-summary",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-summary",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.12 جمع‌بندی",
    "text": "4.12 جمع‌بندی\n\nمکانیک: نمودارِ جسمِ آزاد و تعادلِ نیرو و گشتاور؛ رانشِ روتور \\(\\tfrac12\\rho A v^{2} C_T\\) حدودِ 900 kN و گشتاورِ پای برج حدودِ 90 MN·m؛ توان = گشتاور × سرعتِ زاویه‌ای، پس دورِ کم یعنی گشتاورِ زیاد؛ بازده‌ها در زنجیره ضرب می‌شوند و تلفات گرما می‌شود.\nشاره‌ها: چگالیِ هوا \\(p/(R_\\text{d}T)\\)؛ ساختگاهِ ۱۲۰۰ متری ۱۵ درصد هوای رقیق‌تر و 8.5 % انرژیِ بادیِ کمتر دارد (با تندیِ هم‌ارز؛ ضربِ ساده اشتباه است)؛ حدِ بتز \\(16/27\\) در \\(a = 1/3\\)؛ برشِ باد شب‌ها دو برابرِ نیمروز.\nگرما: رسانش، همرفت، تابش و مقاومتِ گرمایی؛ ماژولِ تابستانی ۳۰ درجه از هوا داغ‌تر و ۱۵ درصد کم‌توان‌تر؛ انبساطِ مهارشده تنشِ بزرگ می‌سازد؛ دمای رسانا با مقاومتِ وابسته به دما بازخوردِ مثبت دارد و شرطِ \\(k\\alpha_R &lt; 1\\) دارد.\nالکتریسیته و مغناطیس: میدانِ عایقِ کابل کنارِ رسانا بیشینه است؛ نیروی اتصالِ کوتاه با مجذورِ جریان؛ ولت بر دور \\(4.44 f A B\\) و اشباعِ هسته؛ تلفاتِ گردابی با مجذورِ ضخامتِ ورق.\nنور، ارتعاش و صدا: فوتون‌های زیرِ گاف بی‌استفاده‌اند و مازادِ انرژیِ بقیه گرما می‌شود (سقفِ ۴۴ درصدیِ مدلِ ساده)؛ بازتابِ شیشه پس از ۶۰ درجه تند می‌شود؛ برج باید میانِ \\(1P\\) و \\(3P\\) بنشیند؛ هر دو برابر شدنِ فاصله شش دسی‌بل.\nرفتارِ مواد: هوک، تسلیمِ ۰٫۲ درصد، خمشِ \\(M/S\\)؛ خستگی با منحنیِ تنش-عمر و قاعدهٔ ماینر (ده درصد تنش، سی و سه درصد آسیب)؛ ترکِ بحرانی با مجذورِ چقرمگی؛ رهایش و خزش با آرنیوس؛ خوردگی با فارادی و نسبتِ سطحِ آند و کاتد؛ ناسازگاریِ انبساط؛ تلفاتِ دی‌الکتریک با مجذورِ ولتاژ؛ برگهٔ داده با شرایطِ آزمون.\nانتخاب: شاخص‌های ماده (\\(E/\\rho\\)، \\(E^{1/2}/\\rho\\)، \\(\\sigma^{2/3}/\\rho\\))؛ ماتریسِ وزن‌دار با شاهد و آزمونِ حساسیت؛ خانواده‌های فرایند با عیب و بازرسیِ خاصِ خود؛ نقطهٔ سربه‌سرِ تیراژ.\nاز نیت تا شاهد: نقشه، رواداریِ ابعادی و هندسی، انطباق، زبری؛ \\(C_p\\) و \\(C_{pk}\\) و نمودارِ کنترل؛ روش‌های آزمونِ غیرمخرب و احتمالِ آشکارسازی؛ برنامهٔ بازرسی و آزمون.\nنیروگاهِ P: یک توربین ۳۲ درصدِ انرژیِ باد را می‌گیرد؛ شینهٔ تکِ ۸۰ در ۱۰ میلی‌متر برای شینهٔ اصلی کافی نیست؛ اتصالِ پیچیِ بد با بازخوردِ مثبتِ گرما و مقاومت می‌سوزد و گرمانگاریِ زیرِ بار آن را زود می‌یابد.\nبارهای چرخشی و آیرودینامیک: گرانشِ پره در هر دور یک چرخهٔ خستگی است (صد میلیون در عمر)؛ بالابرِ مقطع بیشتر رانش است و بخشِ کوچکی گشتاور؛ پسارِ کم هشت درصدِ نیروی گشتاورساز را می‌خورد؛ نوکِ پره هفده برابرِ میانه فرسایش می‌گیرد.\nارتفاعِ ساختگاه: هوای رقیق انرژیِ بادی (۸٫۵ درصد)، خنک‌کاری (۳۱ درصد توانِ فنِ بیشتر) و عایقِ هوایی (تا ۱۹ درصد) را کم می‌کند؛ ارتفاع یک ورودیِ طراحیِ مشترک است.\nگرما در زمان: ثابتِ زمانی تعیین می‌کند مدلِ پایا کافی است یا نه (شینه ۲۶ دقیقه، کابلِ دفن‌شده ساعت‌ها)؛ گرمای خطا بی‌دررو و با \\(I^{2}t\\) است؛ پیری از قله‌ها پیروی می‌کند؛ خاک و آفتاب ظرفیتِ کابل را تعیین می‌کنند.\nاتصال‌ها: پیش‌کشیدگی بارِ متغیرِ پیچ را شش برابر کم می‌کند و از دست رفتنش آسیب را صدها برابر؛ پیچش هنگامِ سفت‌کاری تنش را یک‌پنجم بالا می‌برد؛ اصطکاکِ سطح و تمیزی جزئی از اتصال‌اند.\nبازرسی: ابزار باید رواداری را تشخیص دهد (نسبتِ چهار به یک)؛ موقعیت دایره است نه مربع؛ گرمانگاری روی فلزِ براق فریب می‌دهد؛ نمونه‌گیری کیفیت نمی‌سازد؛ خطرناک‌ترین خطای محاسبه نتیجهٔ معقول‌نما دارد.\n\nمنابعِ این فصل. برای فیزیک و آیرودینامیکِ توربین (Burton و همکاران 2011; Manwell و همکاران 2009)، برای انتقالِ گرما (Bergman و همکاران 2011)، برای علمِ مواد (Callister و Rethwisch 2018)، برای انتخابِ ماده و شاخص‌ها (Ashby 2017)، و برای فرایندهای ساخت (Kalpakjian و Schmid 2014) را ببینید. استانداردها در بخش 4.10 آمده‌اند.\n\n4.12.1 واژگانِ فصلِ ۴\n\n\n\nجدول 4.6: واژگانِ فارسی–انگلیسیِ فصلِ ۴\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nنمودارِ جسمِ آزاد\nfree-body diagram\n\n\n\nرانش / ضریبِ رانش\nthrust / thrust coefficient\n\\(C_T\\)\n\n\nگشتاور / گشتاورِ واژگونی\ntorque / overturning moment\n\n\n\nممانِ لختی / ثابتِ لختی\nmoment of inertia / inertia constant\n\\(I\\)، \\(H\\)\n\n\nفشارِ دینامیکی\ndynamic pressure\n\\(q = \\tfrac12\\rho v^{2}\\)\n\n\nقانونِ گازِ کامل\nideal gas law\n\n\n\nتندیِ هم‌ارز\nequivalent wind speed\nاصلاحِ چگالی\n\n\nنظریهٔ قرصِ محرک / حدِ بتز\nactuator disc / Betz limit\n\\(16/27\\)\n\n\nضریبِ القای محوری\naxial induction factor\n\\(a\\)\n\n\nلایهٔ مرزیِ جو / برشِ باد\natmospheric boundary layer / wind shear\n\n\n\nطولِ زبری\nroughness length\n\\(z_0\\)\n\n\nرسانش / همرفت / تابش\nconduction / convection / radiation\n\n\n\nمقاومتِ گرمایی\nthermal resistance\n\n\n\nدمای کارِ اسمیِ سلول\nnominal operating cell temperature\nNOCT\n\n\nفرارِ گرمایی\nthermal runaway\n\n\n\nاستقامتِ دی‌الکتریک / ضریبِ تلفات\ndielectric strength / loss factor\n\\(\\tan\\delta\\)\n\n\nتخلیهٔ جزئی\npartial discharge\n\n\n\nاشباعِ هسته / جریانِ گردابی\ncore saturation / eddy current\n\n\n\nگافِ انرژی / فوتون\nband gap / photon\n\\(E_g\\)\n\n\nلایهٔ ضدبازتاب\nanti-reflection coating\n\n\n\nتنش / کرنش / مدولِ کشسانی\nstress / strain / elastic modulus\n\\(\\sigma\\)، \\(\\varepsilon\\)، \\(E\\)\n\n\nتنشِ تسلیم / استحکامِ کششی\nyield strength / tensile strength\n\n\n\nممانِ دومِ سطح / مدولِ مقطع\nsecond moment of area / section modulus\n\\(I\\)، \\(S\\)\n\n\nخستگی / منحنیِ تنش-عمر\nfatigue / S-N curve\n\n\n\nقاعدهٔ پالمگرن-ماینر\nPalmgren-Miner rule\n\\(D\\)\n\n\nچقرمگیِ شکست\nfracture toughness\n\\(K_{IC}\\)\n\n\nخزش / رهایشِ تنش\ncreep / stress relaxation\n\n\n\nخوردگیِ گالوانیک\ngalvanic corrosion\n\n\n\nگالوانیزهٔ گرم\nhot-dip galvanizing\n\n\n\nشاخصِ ماده\nmaterial index\n\n\n\nماتریسِ تصمیمِ وزن‌دار\nweighted decision matrix\n\n\n\nگرمای ورودیِ جوش\nweld heat input\n\n\n\nنقطهٔ سربه‌سر\nbreak-even point\n\n\n\nرواداری / انطباق\ntolerance / fit\n\n\n\nرواداریِ هندسی / مبنا\ngeometrical tolerance / datum\n\n\n\nزبریِ سطح\nsurface roughness\n\\(R_a\\)، \\(R_q\\)\n\n\nتوانِ فرایند\nprocess capability\n\\(C_p\\)، \\(C_{pk}\\)\n\n\nنمودارِ کنترل\ncontrol chart\n\n\n\nآزمونِ غیرمخرب\nnon-destructive testing\n\n\n\nاحتمالِ آشکارسازی\nprobability of detection\n\\(a_{90}\\)\n\n\nشمارشِ جریانِ باران\nrainflow counting\n\n\n\nبرنامهٔ بازرسی و آزمون\ninspection and test plan\n\n\n\nنیروی گریز از مرکز\ncentrifugal force\n\n\n\nمدارِ مغناطیسی / رلوکتانس\nmagnetic circuit / reluctance\n\n\n\nظرفیتِ ویژهٔ نظری / مقاومتِ درونی\ntheoretical specific capacity / internal resistance\n\n\n\nکاهشِ ظرفیت با ارتفاع\naltitude derating\n\n\n\nتنشِ معادلِ فون میزس\nvon Mises equivalent stress\n\n\n\nکمانش / طولِ مؤثر\nbuckling / effective length\n\n\n\nقاعدهٔ آمیزه‌ها\nrule of mixtures\n\n\n\nپیریِ عایق / انرژیِ فعال‌سازی\ninsulation ageing / activation energy\n\n\n\nنیمه‌رسانای گافِ پهن\nwide-band-gap semiconductor\n\n\n\nگرمای آبگیری / بتنِ حجیم\nheat of hydration / mass concrete\n\n\n\nانرژیِ نهفته\nembodied energy\n\n\n\nنمونه‌گیریِ پذیرش / منحنیِ مشخصهٔ عملیاتی\nacceptance sampling / OC curve\n\n\n\nبالابر / پسار / زاویهٔ حمله\nlift / drag / angle of attack\n\n\n\nجرمِ هوا / تابشِ مستقیمِ عمود\nair mass / direct normal irradiance\nDNI\n\n\nاثرِ پوستی / عمقِ پوستی\nskin effect / skin depth\n\\(\\delta\\)\n\n\nسرعتِ هم‌گام / لغزش\nsynchronous speed / slip\n\n\n\nدمای پیوند / چاهکِ گرمایی\njunction temperature / heat sink\n\n\n\nضریبِ تمرکزِ تنش\nstress concentration factor\n\\(K_t\\)\n\n\nحفاظتِ کاتدی / آندِ فداشونده\ncathodic protection / sacrificial anode\n\n\n\nشیشهٔ سکوریت / مدولِ وایبول\ntempered glass / Weibull modulus\n\n\n\nقاعدهٔ شورینوف / حفرهٔ انقباضی\nChvorinov’s rule / shrinkage porosity\n\n\n\nموقعیتِ واقعی\ntrue position\n\n\n\nضریبِ بارِ اتصال\njoint load factor\n\\(\\Phi\\)\n\n\nگرم شدنِ بی‌دررو در اتصالِ کوتاه\nadiabatic short-circuit heating\n\\(I^{2}t\\)\n\n\nقانونِ دارسی / تزریقِ رزین\nDarcy’s law / resin infusion\n\n\n\nگرمانگاری / گسیلندگی\nthermography / emissivity\n\\(\\varepsilon\\)\n\n\nفرسایشِ بارانی\nrain erosion\n\n\n\nهم‌ارزِ کربن / شمارهٔ ذوب\ncarbon equivalent / heat number\nCE\n\n\nتحلیلِ حالت‌ها و اثرهای خرابی\nfailure mode and effects analysis\nFMEA\n\n\nشناوری / خروج از مرکزی\nbuoyancy / eccentricity",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-assess",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-assess",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.13 ارزیابیِ پلکانی",
    "text": "4.13 ارزیابیِ پلکانی\n\n4.13.1 پلهٔ ۱: مبانی\n\nتمرین 4.1 10.5 rpm را به رادیان بر ثانیه تبدیل و تندیِ نوکِ پرهٔ 75 m را حساب کنید.\n\n\nتمرین 4.2 انرژیِ جنبشیِ جرمِ ۲ کیلوگرمی با تندیِ 3 m/s و انرژیِ پتانسیلِ ۱۰۰۰ کیلوگرم در ارتفاعِ ۱۰۰ متر را بر حسبِ ژول و کیلووات‌ساعت بیابید.\n\n\nتمرین 4.3 چگالیِ هوای خشک در 900 hPa و 10 °C چیست؟\n\n\nتمرین 4.4 چگالیِ توانِ باد با چگالیِ 1.05 kg/m³ و تندیِ 8 m/s چیست؟\n\n\nتمرین 4.5 لوله‌ای فولادیِ ۱۰ متری با ۶۰ کلوین گرم شدن چقدر بلند می‌شود؟\n\n\nتمرین 4.6 انرژیِ فوتونِ 1000 nm و طولِ موجِ متناظر با گافِ 1.12 eV را بیابید.\n\n\nتمرین 4.7 میلهٔ فولادیِ ۲ متری زیرِ تنشِ 200 MPa چقدر کش می‌آید؟\n\n\nتمرین 4.8 بازتابِ تابشِ عمود از شیشه (\\(n = 1.5\\)) و آب (\\(n = 1.33\\)) را بیابید.\n\n\nتمرین 4.9 چگالیِ جریانِ خوردگیِ 0.01 A/m² سالانه چند میکرومتر فولاد می‌خورد؟\n\n\nتمرین 4.10 تنش، کرنش، تسلیم، خستگی، خزش و خوردگی را هر کدام در یک جمله تعریف و برای هر کدام یک قطعهٔ نیروگاهی مثال بزنید.\n\n\nتمرین 4.11 نیروی گریز از مرکزِ جرمِ یک کیلوگرمی در شعاعِ یک متر با 60 rpm چیست؟\n\n\nتمرین 4.12 جریانِ مغناطیس‌کنندهٔ هسته‌ای با 1.5 T، مسیرِ ۲ متری، نفوذپذیریِ نسبیِ ۵۰۰۰ و ۲۰۰ دور (بی‌درز) چیست؟\n\n\nتمرین 4.13 ظرفیتِ ویژهٔ نظریِ ماده‌ای با جرمِ مولیِ 100 g/mol و دو الکترون چیست؟\n\n\nتمرین 4.14 عمقِ پوستیِ مس در 400 Hz چیست؟\n\n\nتمرین 4.15 طولِ موجِ قلهٔ تابشِ جسمی در 500 °C را بیابید.\n\n\nتمرین 4.16 تنشِ لبهٔ سوراخِ گرد در ورقِ پهنی با تنشِ اسمیِ 50 MPa چیست؟\n\n\nتمرین 4.17 سوراخی با \\(\\Delta x = 0.2\\) و \\(\\Delta y = 0.1\\) میلی‌متر در رواداریِ موقعیتِ 0.5 mm پذیرفته می‌شود؟\n\n\nتمرین 4.18 سرعتِ هم‌گامِ ماشینِ ۶ قطبی در شبکهٔ 60 Hz چیست؟\n\n\nتمرین 4.19 پوششِ رویِ 100 µm چند گرم بر مترمربع است؟\n\n\nتمرین 4.20 زمانِ رفت‌وبرگشتِ ۱۰ میکروثانیه در فولاد چه ضخامتی است؟\n\n\nتمرین 4.21 مقاومتِ یک متر رسانای 2.5 mm² از مس و از فولادِ ساختمانی چیست؟\n\n\nتمرین 4.22 هم‌ارزِ کربنِ فولادی با کربنِ ۰٫۲۰ و منگنزِ ۱٫۲۰ درصد (بی‌عنصرِ دیگر) چیست؟\n\n\nتمرین 4.23 شناوریِ ۱۰۰ مترمکعب حجمِ زیرِ آب چند مگانیوتن است؟\n\n\nتمرین 4.24 برای پایهٔ مربعیِ ۲۴ متری، حدِ خروج از مرکزی برای فشرده ماندنِ کلِ کف (\\(B/6\\)) چیست؟\n\n\n\n4.13.2 پلهٔ ۲: تحلیل\n\nتمرین 4.25 \\(C_p\\) قرصِ محرک را در \\(a = 0.2\\) و \\(a = 0.4\\) حساب کنید. چرا هر دو کمتر از \\(16/27\\) است؟\n\n\nتمرین 4.26 تندیِ میانگینِ 7.10 m/s در 100 m را با نماهای 0.171 و 0.12 به 150 m برون‌یابی کنید.\n\n\nتمرین 4.27 دمای پایدارِ شینهٔ مثال 4.11 را در 1800 A بیابید.\n\n\nتمرین 4.28 میدانِ عایقِ کابلِ 132 kV با شعاع‌های ۱۵ و ۳۳ میلی‌متر را در دو سطحِ عایق بیابید.\n\n\nتمرین 4.29 نیرو بر مترِ دو رسانای موازی با جریانِ اوجِ 40 kA و فاصلهٔ 0.5 m چیست؟\n\n\nتمرین 4.30 سیم‌پیچِ 400 V روی هسته‌ای با سطحِ 0.01 m² و چگالیِ شارِ 1.5 T در 50 Hz چند دور لازم دارد؟\n\n\nتمرین 4.31 بسامدِ اولِ دکلِ لوله‌ایِ فولادیِ ۲۰ متری (قطرِ 0.5 m، ضخامتِ 10 mm) بی‌جرمِ بالا را بیابید.\n\n\nتمرین 4.32 ترازِ فشارِ صوتیِ منبعِ 105 dB(A) در ۲ کیلومتر، و دوازده منبعِ برابر در یک کیلومتر را بیابید.\n\n\nتمرین 4.33 برای جزئیاتِ مثال 4.45، عمر در گستره‌های ۴۰ و ۸۰ مگاپاسکال چیست؟\n\n\nتمرین 4.34 ترکِ بحرانیِ لبه‌ای با \\(K_{IC} = 40\\ \\text{MPa}\\sqrt{\\text{m}}\\) و تنشِ 150 MPa چیست؟\n\n\nتمرین 4.35 تنشِ معادلِ فون میزس برای کششِ 300 MPa و برشِ 100 MPa چیست؟\n\n\nتمرین 4.36 بارِ کمانشِ نبشیِ مهاربندِ مثال 4.53 با طولِ 1.5 m و دو سرِ مفصلی چیست؟\n\n\nتمرین 4.37 مدولِ طولی و عرضیِ لایه با الیافِ 72 GPa، رزینِ 3 GPa و کسرِ الیافِ ۶۰ درصد چیست؟\n\n\nتمرین 4.38 با انرژیِ فعال‌سازیِ 80 kJ/mol، نزدیکِ 105 °C آهنگِ پیری هر چند کلوین دو برابر می‌شود؟\n\n\nتمرین 4.39 جرمِ هوا و تابشِ مستقیمِ مدلِ معادلهٔ 4.19 در ارتفاعِ خورشیدِ ۴۵ درجه چیست؟\n\n\nتمرین 4.40 پایه‌ای با بسامدِ طبیعیِ ۵۰ هرتز و میراییِ 0.05 صدای ۱۰۰ هرتزی را چقدر جدا می‌کند؟\n\n\nتمرین 4.41 رسانای مسیِ 95 mm² با 10 kA به مدتِ 0.5 s از 90 °C به چه دمایی می‌رسد؟\n\n\nتمرین 4.42 بادِ نسبی و زاویهٔ ورودِ مقطعِ مثال 4.24 را در شعاعِ ۲۵ متر بیابید. چرا پره نزدیکِ ریشه پیچش بیشتری دارد؟\n\n\nتمرین 4.43 اگر مقاومتِ چاهک به هوا در مثال 4.28 با گرد و غبار ۳۰ درصد زیاد شود، دمای پیوند در هوای ۵۰ درجه چیست؟\n\n\nتمرین 4.44 راکتانسِ خطِ هواییِ مثال 4.31 را با فاصلهٔ افقیِ دو متر حساب کنید.\n\n\nتمرین 4.45 ثابتِ زمانیِ گرماییِ شینهٔ دوتایی (دو شینهٔ ۸۰ در ۱۰ با فاصله) چیست؟\n\n\nتمرین 4.46 اگر تندیِ نوکِ پره 100 m/s باشد، فرسایشِ نوک چند برابرِ مثال 4.64 است؟\n\n\nتمرین 4.47 مثال 4.41 را با پایهٔ ۲۲ متری (همان وزن‌ها) در حالتِ کاریِ خشک تکرار کنید.\n\n\nتمرین 4.48 ولتاژ و جریانِ سینوسیِ هم‌فاز با اوجِ 325 V و 10 A: توانِ میانگینِ واقعی و حاصل‌ضربِ نادرستِ اوج‌ها چیست؟\n\n\nتمرین 4.49 اگر ذوبِ B در مثال 4.89 کرومِ ۰٫۳۰ و مولیبدنِ ۰٫۲۰ درصد داشت، هم‌ارزِ کربن چه می‌شد؟\n\n\n\n4.13.3 پلهٔ ۳: کاربرد در نیروگاهِ P\n\nتمرین 4.50 اگر توپیِ توربین‌ها در ارتفاعِ ۲۱۰۰ متر با دمای میانگینِ 5 °C بود (جوِ استاندارد)، چگالی و انرژیِ سالانهٔ مزرعه با همان باد چه می‌شد؟\n\n\nتمرین 4.51 مثال 4.9 را برای روزِ زمستانیِ بستهٔ داده تکرار کنید. نتیجه را تفسیر کنید.\n\n\nتمرین 4.52 رانش در 13 m/s با \\(C_T = 0.7\\)، گشتاورِ پای برج و تنشِ خمشی در مقطعِ مثال 4.43 را بیابید.\n\n\nتمرین 4.53 مثال 4.94 را برای شینهٔ تکِ مسیِ ۱۰۰ در ۱۰ میلی‌متر تکرار کنید.\n\n\nتمرین 4.54 پوششِ گالوانیزهٔ 115 µm با آهنگ‌های ۲ و ۴ میکرومتر در سال چند سال دوام دارد؟\n\n\nتمرین 4.55 در مثال 4.95، اگر ضریبِ دفعِ گرما به 2.0 W/K برسد (تهویهٔ بهتر)، اتصالِ ۳۰ میکرواهمی کِی خراب می‌شود؟\n\n\nتمرین 4.56 جریانِ شارژ و توانِ راکتیوِ فیدرِ پنج‌کیلومتریِ کابلِ مثال 4.12 چیست؟\n\n\nتمرین 4.57 با نمای برشِ شبانهٔ 0.25، نسبتِ تندیِ هم‌ارزِ روتور به تندیِ توپی چیست؟\n\n\nتمرین 4.58 اثرِ رطوبتِ ۶۰ درصدی بر چگالیِ هوا در 35 °C کنارِ دریا چیست؟\n\n\nتمرین 4.59 بازتاب و عبورِ نسبیِ شیشهٔ ماژول در زاویهٔ تابشِ ۷۵ درجه چیست؟\n\n\nتمرین 4.60 اینورترِ 3 MW با بازدهِ 98.5 % در ساختگاهِ نیروگاهِ P چه تلفات و چه جریانِ هوایی (۱۵ کلوین گرم شدن) دارد؟\n\n\nتمرین 4.61 کابلِ مثال 4.58 را در عمقِ یک متر و خاکی با مقاومتِ ویژهٔ گرماییِ 2.0 K·m/W بسنجید.\n\n\nتمرین 4.62 عمرِ معادلِ مصرف‌شدهٔ عایقِ شینهٔ تکِ مسیِ ۱۰۰ در ۱۰ میلی‌متر (تمرین 4.53) را در یک سال با معادلهٔ 4.37 بیابید.\n\n\nتمرین 4.63 احتمالِ شکستِ شیشهٔ معمولی و سکوریتِ مثال 4.60 در 45 MPa چیست؟\n\n\nتمرین 4.64 برنامهٔ نمونه‌گیریِ ۳۲ قطعه با پذیرش تا یک معیوب، انباشته‌های یک و پنج درصدی را با چه احتمالی می‌پذیرد؟\n\n\nتمرین 4.65 در مثال 4.29 اگر خانه ۱۲۰۰ متر غربِ ردیفِ میانی باشد، ترازِ کل چیست؟\n\n\nتمرین 4.66 اگر غلافِ کابلِ مثال 4.38 روشن باشد (جذبِ 0.3)، گرمای آفتاب چقدر است؟\n\n\nتمرین 4.67 مقاومتِ لغزشِ اتصالی با چهار پیچِ پیش‌کشیده تا 200 kN و ضریبِ اصطکاکِ 0.3 چیست؟\n\n\nتمرین 4.68 چگالیِ نسبیِ هوا در 870 hPa و 40 °C چیست؟\n\n\nتمرین 4.69 روتراشیِ مثال 4.76 را با پیشرویِ 0.2 mm/rev تکرار کنید: زمان و زبری؟\n\n\nتمرین 4.70 برای جریانِ حفاظتیِ 0.2 A در ۲۵ سال، با فرض‌های مثال 4.59، چند کیلوگرم روی لازم است؟\n\n\nتمرین 4.71 سیم‌پیچِ مثال 4.78 را با چگالیِ جریانِ 2.5 A/mm² حساب کنید: سطحِ مقطع، تلفات و جرمِ مس.\n\n\nتمرین 4.72 آزمایشگاهِ ۳ را برای شینهٔ دوتایی (دو شینهٔ ۸۰ در ۱۰) در همان روز تکرار کنید. بیشینهٔ دما چیست؟\n\n\nتمرین 4.73 فرسایشِ مقطعِ ۷۰ متری چند برابرِ نوکِ ۷۵ متری است؟ «ده درصدِ بیرونیِ پره» چه معنایی پیدا می‌کند؟\n\n\nتمرین 4.74 در مثال 4.90 اگر کشفِ حالتِ گرمانگاری به ۲ برسد، عددِ اولویت چیست؟\n\n\nتمرین 4.75 اتصالِ مسِ براقِ مثال 4.36 را در اتاقی 10 °C بسنجید. خطر بیشتر می‌شود یا کمتر؟\n\n\n\n4.13.4 پلهٔ ۴: طراحی و وارسی\n\nتمرین 4.76 برجِ مثال 4.17 با قطرِ 4.5 m چه ضخامتی لازم دارد تا بسامدِ اولش 0.25 Hz شود؟ با دوبخشی (بخش 3.5.2) حل کنید.\n\n\nتمرین 4.77 در مثال 4.42، با گشتاورِ ثابت و ضریبِ مهرهٔ 0.12 تا 0.18، بازهٔ پیش‌کشیدگی چیست؟ چه معیارِ پذیرشی پیشنهاد می‌کنید؟\n\n\nتمرین 4.78 در ماتریسِ شمعِ مثال 4.67، ده درصد از وزنِ «عمرِ خوردگی» را به «هزینه» بدهید. امتیازها و برنده چه می‌شوند؟\n\n\nتمرین 4.79 اگر قالبِ مثال 4.70 چهل هزار واحد بود، نقطهٔ سربه‌سر کجا بود؟\n\n\nتمرین 4.80 برای سوراخِ 600.000 تا 600.070 mm، حدهای محوری را بیابید که تداخلِ 0.020 تا 0.100 mm بدهد. رواداریِ محور چیست و چه پیامدی دارد؟\n\n\nتمرین 4.81 در مثال 4.82 با \\(\\sigma = 13\\ \\text{kN}\\)، میانگین چقدر از مرکز دور شود تا \\(C_{pk} = 1\\) شود؟\n\n\nتمرین 4.82 در مثال 4.45 همهٔ تنش‌ها را چند درصد کم کنیم تا آسیب نصف شود (به 0.5 برسد)؟\n\n\nتمرین 4.83 برای روشِ بازرسی‌ای با \\(a_{50} = 1.0\\ \\text{mm}\\) و پهنای \\(0.3\\)، مقدارِ \\(a_{90}\\) چیست؟\n\n\nتمرین 4.84 قابِ آلومینیومی روی شیشه در ۸۰ کلوین تغییرِ دما چه اختلافِ طولی بر متر دارد؟ طراحی با آن چه می‌کند؟\n\n\nتمرین 4.85 جریانِ فرارِ مدلِ خطی برای شینهٔ آلومینیومیِ ۱۰۰ در ۱۰ میلی‌متر با \\(h = 10\\) چیست؟\n\n\nتمرین 4.86 مثال 4.52 را با ضریبِ اصطکاکِ رزوهٔ 0.16 تکرار کنید. چه نتیجه‌ای دربارهٔ روانکاریِ پیچ می‌گیرید؟\n\n\nتمرین 4.87 اگر قطعه‌های فشردهٔ مثال 4.62 فقط سه برابرِ پیچ سفت باشند، ضریبِ بار و اثرِ از دست رفتنِ پیش‌کشیدگی چیست؟\n\n\nتمرین 4.88 در مثال 4.79 خط‌های ورودی هر 1.2 m گذاشته شده‌اند (جریان از دو سو). زمانِ پرشدن چیست؟\n\n\nتمرین 4.89 مثال 4.32 را برای طوفانِ ۵۰ساله با ضریبِ پسارِ 1.0 (برجِ یخ‌زده یا زبر) تکرار کنید.\n\n\nتمرین 4.90 برای رواداریِ 0.05 mm، میکرومترِ مثال 4.84 چه نسبتی می‌دهد؟\n\n\nتمرین 4.91 در مثال 4.86 اگر رواداریِ شمع به ±۱۰ میلی‌متر برسد، بدترین حالت و جمعِ ریشهٔ مربعی چه می‌شوند؟\n\n\nتمرین 4.92 اتصالِ مسِ اکسیدشده (گسیلندگیِ 0.6) در 60 °C و اتاقِ 25 °C را با تنظیمِ 0.6 و 0.95 دوربین بسنجید.\n\n\nتمرین 4.93 کابلِ مثال 4.58 را در عمقِ 0.6 m و خاکی با مقاومتِ ویژهٔ 1.2 K·m/W بسنجید.\n\n\nتمرین 4.94 در مثال 4.62 اگر گشتاورِ پای برج \\(\\pm 30\\) مگانیوتن‌متر نوسان کند، نوسانِ تنشِ پیچ با و بی‌پیش‌کشیدگی چیست؟\n\n\nتمرین 4.95 ساقِ جوشِ گوشه‌ایِ مثال 4.63 را طوری بیابید که تنشِ گلوگاه 100 MPa شود.\n\n\nتمرین 4.96 با عمرِ کاریِ دو ساعتهٔ رزین، بیشترین طولِ جریان در مثال 4.79 چیست؟\n\n\nتمرین 4.97 در مثال 4.90 اگر رخدادِ «پیش‌کشیدگیِ کم» به ۷ برسد (ابزارِ کالیبره‌نشده)، رتبه‌بندی چه می‌شود؟\n\n\nتمرین 4.98 در مثال 4.41، با همان وزن‌ها، کمترین عرضِ پایه برای فشرده ماندنِ کلِ کف در حالتِ حدیِ خشک چیست؟\n\n\nتمرین 4.99 برای اثباتِ ۲۵ سال دوزِ فرابنفشِ ساختگاه در محفظهٔ مثال 4.39 چند ساعت لازم است؟ چه نتیجه‌ای دربارهٔ آزمون‌های واقعی می‌گیرید؟\n\n\nتمرین 4.100 کمترین سطحِ مقطعِ پوششِ مسی برای 2 kA به مدتِ یک ثانیه از ۷۰ تا ۲۵۰ درجه چیست؟\n\n\nتمرین 4.101 تختیِ مثال 4.92 را فقط با ۸ نقطهٔ یک‌درمیان حساب کنید. نتیجه دربارهٔ تعدادِ نقطه‌ها چه می‌گوید؟\n\n\nتمرین 4.102 در مثال 4.41 (خشک) بزرگ‌ترین گشتاوری که کلِ کف را فشرده نگه می‌دارد چیست؟\n\n\nتمرین 4.103 پرسشِ نخستِ خودآزماییِ بخش 4.2.38 را حل کنید.\n\n\nتمرین 4.104 نسبتِ ثابتِ زمانیِ گرمایی به گامِ دادهٔ ساعتی را برای شینه و کابلِ دفن‌شده (سه ساعت) بیابید و بگویید برای کدام مدلِ پایای ساعتی کافی است.\n\n\n\n4.13.5 پلهٔ ۵: تسلط\n\nتمرین 4.105 در بازرسیِ پنج‌ساله، ترکی در جوشِ فلنجِ یک برج پیدا شده است. برنامهٔ بررسیِ علتِ خرابی بنویسید: چه داده‌ای، چه آزمونی، چه فرضیه‌هایی و چه تصمیمِ فوری‌ای؟\n\n\nتمرین 4.106 برای شمعِ سازهٔ خورشیدی در خاکِ شور، دلایلِ انتخابِ ماده و پوشش و برنامهٔ بازرسیِ کامل را بنویسید.\n\n\nتمرین 4.107 شینهٔ اصلیِ ۳۳ کیلوولت را میانِ مسِ دوتایی و آلومینیومِ دوتایی انتخاب کنید: دما، جرم، هزینه، اتصال‌ها، خزش، خوردگی و بازرسی را با عددهای مثال 4.94 بسنجید.\n\n\nتمرین 4.108 یک برگهٔ دادهٔ ساختگی برای یک پلیمرِ عایق بنویسید که پنج دامِ بخش 4.3.9 را داشته باشد و راه‌حلِ هر کدام را بگویید.\n\n\nتمرین 4.109 برای اتصالِ فلنجیِ برج، برنامهٔ بازرسی و آزمون (جوش، پیچ، پوشش) بنویسید: روش، مرحله، معیار، مسئول، صلاحیت و سند.\n\n\nتمرین 4.110 در مثال 4.4، بهبودِ یک درصدیِ کدام مرحله ارزان‌ترین راهِ یک درصد انرژیِ بیشتر است؟ استدلال کنید.\n\n\nتمرین 4.111 در آزمایشگاهِ بخش 4.8، دامنهٔ تلاطم را نصف و صفر کنید. آسیب چه می‌شود و از این چه نتیجه‌ای دربارهٔ منبعِ آسیب می‌گیرید؟\n\n\nتمرین 4.112 در مثال 4.95، انرژیِ فعال‌سازی را ۵۰ و ۹۰ کیلوژول بر مول بگیرید. ماهِ خرابیِ اتصالِ ۳۰ میکرواهمی چه می‌شود؟ این حساسیت دربارهٔ اعتمادپذیریِ مدل چه می‌گوید؟\n\n\nتمرین 4.113 طرحِ «نرم-سفت» و «سفت-سفت» برج را مقایسه کنید: جرم، هزینه، خطرِ تشدید و پیامد برای کنترلِ توربین.\n\n\nتمرین 4.114 برای مدلِ دمای پایدارِ رسانا (معادلهٔ 4.11) کارتِ مدلِ کامل (جدول 3.3) بنویسید.\n\n\nتمرین 4.115 برای ترانسفورماتورِ اصلی در ساختگاهِ ۱۲۰۰ متری یک «یادداشتِ اثرِ ارتفاع» بنویسید: خنک‌کاری، عایقِ هوایی، تلفات و پیری را با عددهای این فصل به هم پیوند دهید و بگویید کدام‌ها را سازنده باید تأیید کند.\n\n\nتمرین 4.116 رسانای مسیِ ۲۰۰۰ میلی‌مترمربعی را با چهار قطعهٔ ۵۰۰ میلی‌مترمربعیِ عایق‌شده از هم مقایسه کنید. چه چیزی را این مدل نمی‌بیند؟\n\n\nتمرین 4.117 پوششِ مسیِ 35 mm² با 2 kA خطای زمین در چند ثانیه از ۷۰ به ۲۵۰ درجه می‌رسد؟ چه الزامی برای حفاظت می‌سازد؟\n\n\nتمرین 4.118 بخشی از یک قطعهٔ ریختگی نسبتِ حجم به سطحِ 7.5 cm دارد. زمانِ انجماد را بیابید و برنامهٔ بازرسیِ این بخش را بنویسید.\n\n\nتمرین 4.119 سازنده‌ای می‌گوید پشت‌پوشِ ماژولش ۶۰۰۰ ساعت آزمونِ فرابنفش را گذرانده است. این چند سالِ دوزِ ساختگاهِ نیروگاهِ P است و چه پرسش‌هایی از سازنده می‌پرسید؟\n\n\nتمرین 4.120 مثال 4.73 را با شدتِ انرژیِ فولادِ 35 MJ/kg تکرار کنید. نتیجه چقدر به این فرض حساس است؟\n\n\nتمرین 4.121 گرمانگاریِ هوایی یک ماژولِ خورشیدی با یک سلولِ ۳۰ درجه داغ‌تر از بقیه نشان می‌دهد. با مفاهیمِ این فصل (توازنِ انرژی، ترک، خستگیِ لحیم، گسیلندگی) فرضیه‌ها و برنامهٔ بررسی را بنویسید.\n\n\nتمرین 4.122 برای انتخابِ تندیِ نوکِ پره، آیرودینامیک، صدا (بخش 4.2.15) و فرسایش را با هم بسنجید. تندیِ نوکِ 75 m/s به‌جای 82.5 فرسایش را چقدر کم می‌کند و چه بهایی دارد؟\n\n\nتمرین 4.123 جرمِ هوای مثال 4.25 را با نسبتِ فشارِ ساختگاه اصلاح کنید و تابشِ مستقیمِ نیمروز را دوباره بیابید. مدل به دادهٔ بسته نزدیک‌تر می‌شود یا دورتر؟ چرا؟\n\n\nتمرین 4.124 نسبتِ مقاومتِ متناوب به مستقیمِ رسانای گردِ آلومینیومیِ ۱۰۰۰ میلی‌مترمربعی را بیابید و با مسِ هم‌سطح مقایسه کنید.\n\n\nتمرین 4.125 رسانای آلومینیومیِ 400 mm² با 31.5 kA برای یک ثانیه از ۹۰ درجه به چه دمایی می‌رسد؟ کمترین سطحِ مقطع برای ماندن زیرِ ۲۵۰ درجه چیست؟\n\n\nتمرین 4.126 با نتیجه‌های مثال 4.94، مثال 4.95، آزمایشگاهِ ۳ و مثال 4.90، برنامهٔ بازرسی و آزمونِ شینهٔ اصلیِ ۳۳ کیلوولت را بنویسید.\n\n\nتمرین 4.127 بازبینِ یک محاسبه می‌بیند که مدولِ مقطعِ برج با \\(I/D\\) به‌جای \\(I/(D/2)\\) حساب شده است. تنشِ گزارش‌شده و تنشِ درست چیست؟ این خطا محافظه‌کارانه است یا خطرناک، و با کدام وارسی پیدا می‌شود؟\n\n\nتمرین 4.128 برای اینورترهای نیروگاهِ P یک «یادداشتِ اثرِ ارتفاع» بنویسید که خنک‌کاری (مثال 4.23)، دمای پیوند (مثال 4.28) و عایقِ هوایی (مثال 4.37) را با عدد به هم پیوند دهد و پرسش‌های لازم از سازنده را فهرست کند.\n\n\nتمرین 4.129 برای کوبشِ شمع‌های سازهٔ خورشیدی یک تحلیلِ حالت‌های خرابیِ فرایند (پنج حالت، با امتیاز و اقدام) بنویسید.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/04-physics-materials-manufacturing.html#sec-ch04-solutions",
    "href": "chapters/04-physics-materials-manufacturing.html#sec-ch04-solutions",
    "title": "4  مبانیِ فیزیک، مواد و ساخت",
    "section": "4.14 پاسخ‌نامه و راه‌حل‌ها",
    "text": "4.14 پاسخ‌نامه و راه‌حل‌ها\nعددها را برنامهٔ companion/ch04/solutions.py تولید کرده است (خروجی در پایانِ بخش). برای پرسش‌های طراحی و تسلط معیارهای ارزیابی آمده است.\n\nحل. تمرین 4.1. 1.0996 rad/s و 82.5 m/s (P01).\n\n\nحل. تمرین 4.2. 9 J؛ 0.981 MJ = 0.272 kWh (P02).\n\n\nحل. تمرین 4.3. 1.107 kg/m³ (P03).\n\n\nحل. تمرین 4.4. 268.8 W/m² (P04).\n\n\nحل. تمرین 4.5. 7.2 mm (P05).\n\n\nحل. تمرین 4.6. 1.24 eV؛ 1107 nm (P06).\n\n\nحل. تمرین 4.7. 1.905 mm (P07).\n\n\nحل. تمرین 4.8. 0.040 و 0.020 (P08).\n\n\nحل. تمرین 4.9. 11.6 µm در سال (P09).\n\n\nحل. تمرین 4.10. معیارها: تعریف با یکا و نمونه (مثلاً خستگی در جوشِ برج، خزش در کابل‌شوی آلومینیومی، خوردگی در شمعِ گالوانیزه).\n\n\nحل. تمرین 4.11. 39.5 N (P51).\n\n\nحل. تمرین 4.12. 2.39 A اوج (P52).\n\n\nحل. تمرین 4.13. 536 mAh/g (P53).\n\n\nحل. تمرین 4.14. 3.30 mm (P54)؛ نصفِ مقدارِ ۱۰۰ هرتز، چون با جذرِ بسامد کم می‌شود.\n\n\nحل. تمرین 4.15. 3.75 µm (P55).\n\n\nحل. تمرین 4.16. 150 MPa (P56).\n\n\nحل. تمرین 4.17. قطرِ موقعیتِ 0.447 mm؛ پذیرفته (P57).\n\n\nحل. تمرین 4.18. 1200 rpm (P86).\n\n\nحل. تمرین 4.19. 714 g/m² (P87).\n\n\nحل. تمرین 4.20. 29.6 mm (P88).\n\n\nحل. تمرین 4.21. مس 6.88 mΩ، فولاد حدودِ 68 mΩ (P89).\n\n\nحل. تمرین 4.22. 0.40 (P90).\n\n\nحل. تمرین 4.23. 0.98 MN (P111).\n\n\nحل. تمرین 4.24. 4.0 m (P112).\n\n\nحل. تمرین 4.25. 0.512 و 0.576 (P11)؛ بیشینه فقط در \\(a = 1/3\\) است.\n\n\nحل. تمرین 4.26. 7.61 و 7.45 m/s (P12)؛ انتخابِ نما دو درصد تفاوت در تندی و حدودِ شش درصد در توان می‌دهد.\n\n\nحل. تمرین 4.27. 89.2 °C (P13)، درست زیرِ حدِ ۹۰ درجهٔ فرضی.\n\n\nحل. تمرین 4.28. 6.44 و 2.93 kV/mm (P14).\n\n\nحل. تمرین 4.29. 640 N/m (P15).\n\n\nحل. تمرین 4.30. ۱۲۰ دور (P16).\n\n\nحل. تمرین 4.31. 1.25 Hz (P17).\n\n\nحل. تمرین 4.32. 28.0 و 44.8 dB(A) (P18).\n\n\nحل. تمرین 4.33. \\(1.12 \\times 10^{7}\\) و \\(1.4 \\times 10^{6}\\) چرخه (P19).\n\n\nحل. تمرین 4.34. 18.0 mm (P20).\n\n\nحل. تمرین 4.35. 346 MPa (P58).\n\n\nحل. تمرین 4.36. 42.4 kN (P59)؛ هنوز یک‌چهارمِ بارِ تسلیم.\n\n\nحل. تمرین 4.37. 44.4 و 7.1 GPa (P60).\n\n\nحل. تمرین 4.38. حدودِ 10.6 K (P61)؛ انرژیِ فعال‌سازیِ کمتر، حساسیتِ کمتر به دما.\n\n\nحل. تمرین 4.39. جرمِ هوای 1.414 و 862 W/m² (P62).\n\n\nحل. تمرین 4.40. 0.339، یعنی فقط −9.4 dB (P63)؛ پایهٔ نرم‌تر لازم است.\n\n\nحل. تمرین 4.41. حدودِ 127 °C (P64).\n\n\nحل. تمرین 4.42. بادِ نسبیِ 28.3 m/s و زاویهٔ ورودِ 13.6° (P91)؛ نزدیکِ ریشه زاویهٔ ورود بزرگ‌تر است، پس مقطع باید بیشتر بچرخد تا زاویهٔ حمله بهینه بماند.\n\n\nحل. تمرین 4.43. حدودِ 149 °C (P92)، تقریباً روی حدِ ۱۵۰ درجه.\n\n\nحل. تمرین 4.44. حدودِ 0.370 Ω/km (P93)؛ دو برابر کردنِ فاصله راکتانس را فقط ۱۴ درصد زیاد می‌کند (لگاریتم).\n\n\nحل. تمرین 4.45. همان 25.6 دقیقه (P94)؛ جرم و سطحِ خنک‌کننده هر دو دو برابر شده‌اند.\n\n\nحل. تمرین 4.46. 3.84 برابر (P95).\n\n\nحل. تمرین 4.47. ضریبِ اطمینانِ 4.54 و خروج از مرکزیِ 2.42 m در برابرِ حدِ 3.67 m (P113).\n\n\nحل. تمرین 4.48. 1625 W در برابرِ 3250 W (P114).\n\n\nحل. تمرین 4.49. 0.447 (P115)؛ عنصرهای آلیاژیِ کم هم هم‌ارزِ کربن را به اندازهٔ ذوبِ A بالا می‌برند.\n\n\nحل. تمرین 4.50. فشارِ 785 hPa، چگالیِ 0.983، انرژیِ 169.8 GWh یا −11.8 % (P21).\n\n\nحل. تمرین 4.51. بیشینهٔ دمای سلول 28.6 °C و تغییرِ وزن‌دار +0.9 % (P22): در زمستان سرما ماژول را کمی پرتوان‌تر از برگهٔ داده می‌کند.\n\n\nحل. تمرین 4.52. رانشِ 1098 kN، گشتاورِ 109.8 MN·m، تنشِ خمشیِ 143 MPa (P23).\n\n\nحل. تمرین 4.53. بیشینهٔ 85.6 °C و هیچ ساعتی بالای حد (P24)؛ با حاشیهٔ کم.\n\n\nحل. تمرین 4.54. 57.5 و 28.8 سال (P25).\n\n\nحل. تمرین 4.55. ماهِ ۷۵ به‌جای ماهِ ۳۱ (P26)؛ تهویهٔ بهتر خرابی را عقب می‌اندازد اما حذف نمی‌کند.\n\n\nحل. تمرین 4.56. 6.51 A و حدودِ 372 kvar (P27).\n\n\nحل. تمرین 4.57. 0.9952 (P28)؛ اثر بر انرژی کم است، بر بارِ متناوبِ پره زیاد.\n\n\nحل. تمرین 4.58. 1.1455 به 1.1311 kg/m³، حدودِ −1.3 % (P29).\n\n\nحل. تمرین 4.59. بازتابِ 0.253 و عبورِ نسبیِ 0.778 (P30).\n\n\nحل. تمرین 4.60. تلفاتِ 45.7 kW و هوای 2.89 m³/s (P65).\n\n\nحل. تمرین 4.61. مقاومتِ 1.39 K·m/W و افزایشِ حدودِ 57 K (P66)؛ عمقِ بیشتر کمی بدتر است، خاکِ خشک بسیار بدتر.\n\n\nحل. تمرین 4.62. حدودِ ۹۹ ساعتِ معادل در سال (P67)، یک‌سومِ شینهٔ ۸۰ در ۱۰.\n\n\nحل. تمرین 4.63. 0.380 و \\(2.2 \\times 10^{-4}\\) (P68).\n\n\nحل. تمرین 4.64. 0.959 و 0.520 (P69)؛ انباشتهٔ بدِ پنج درصدی نیمی از مواقع پذیرفته می‌شود.\n\n\nحل. تمرین 4.65. حدودِ 38.4 dB(A) (P70)؛ دو دسی‌بل کمتر با ۴۰۰ متر فاصلهٔ بیشتر.\n\n\nحل. تمرین 4.66. 15 W/m، ۳۷ درصدِ گرمای ژول (P71)؛ رنگِ روشن نیمی از گرمای آفتاب را حذف می‌کند.\n\n\nحل. تمرین 4.67. 240 kN (P96).\n\n\nحل. تمرین 4.68. 0.804 (P97).\n\n\nحل. تمرین 4.69. حدودِ 5.2 دقیقه برای هر گذر و زبریِ یک‌چهارم (P98).\n\n\nحل. تمرین 4.70. حدودِ ۶۶ کیلوگرم (P99).\n\n\nحل. تمرین 4.71. 404 mm²، تلفاتِ 69 kW و مسِ 4.75 t (P100).\n\n\nحل. تمرین 4.72. بیشینهٔ 64.0 °C (P116)، با حاشیهٔ زیاد زیرِ حد.\n\n\nحل. تمرین 4.73. 0.617 (P117)؛ فقط پنج متر آن‌سوتر، فرسایش ۶۰ درصد بیشتر است: محافظ باید بخشِ بیرونی را کامل بپوشاند.\n\n\nحل. تمرین 4.74. 64 (P118).\n\n\nحل. تمرین 4.75. حدودِ 15.1 °C (P119)؛ در اتاقِ سرد، اتصالِ داغ حتی «سردتر» دیده می‌شود: خطر بیشتر است.\n\n\nحل. تمرین 4.76. حدودِ 56.8 mm پس از ۳۰ گامِ دوبخشی (P31)؛ برجِ سنگین‌تر و گران‌تر.\n\n\nحل. تمرین 4.77. گشتاورِ 2.56 kN·m و پیش‌کشیدگیِ 396 تا 593 kN (P32). معیار: کنترلِ مستقیمِ کشش یا روشِ سفت‌کاریِ تأییدشده با ضریبِ اصطکاکِ اندازه‌گیری‌شده و نمونه‌گیری.\n\n\nحل. تمرین 4.78. 3.95، 4.00، 3.00 (P33): برنده همان است اما با اختلافِ ناچیز؛ تصمیم با دادهٔ خورندگیِ خاک قطعی شود.\n\n\nحل. تمرین 4.79. حدودِ ۲۳۰۰ قطعه (P34).\n\n\nحل. تمرین 4.80. محورِ 600.090 تا 600.100 mm با رواداریِ ۱۰ میکرومتر (P35): ساختِ دقیق و بازرسیِ دقیق لازم است؛ شاید بهتر باشد بازهٔ تداخل بازبینی شود.\n\n\nحل. تمرین 4.81. 8.5 kN (P36).\n\n\nحل. تمرین 4.82. ضریبِ 0.771، یعنی حدودِ ۲۳ درصد کاهشِ تنش (P37).\n\n\nحل. تمرین 4.83. 1.93 mm (P38).\n\n\nحل. تمرین 4.84. 1.12 mm بر متر (P39)؛ قاب با درزِ لاستیکی یا چسبِ انعطاف‌پذیر این حرکت را جذب می‌کند.\n\n\nحل. تمرین 4.85. حدودِ 4400 A (P40)؛ عددی برای حدِ اعتبارِ مدل، نه جریانِ مجاز.\n\n\nحل. تمرین 4.86. گشتاورِ رزوهٔ 1776 N·m و تنشِ معادلِ 746 MPa، ۹۰ درصدِ گواه (P72): پیچِ خشک یا زنگ‌زده هنگامِ سفت شدن به تسلیم نزدیک می‌شود؛ روانکاریِ مشخص‌شده بخشی از روشِ نصب است.\n\n\nحل. تمرین 4.87. ضریبِ بارِ 0.25؛ از دست رفتنِ پیش‌کشیدگی آسیب را ۶۴ برابر می‌کند (P73).\n\n\nحل. تمرین 4.88. حدودِ ۲۱ دقیقه (P74)؛ با حاشیهٔ زیاد پیش از سفت شدنِ رزین.\n\n\nحل. تمرین 4.89. پسارِ 253 kN و گشتاورِ 13.8 MN·m (P75).\n\n\nحل. تمرین 4.90. 6.25 (P76)؛ کافی.\n\n\nحل. تمرین 4.91. 16.5 و 10.7 mm (P77).\n\n\nحل. تمرین 4.92. با تنظیمِ درست 60.0 °C و با تنظیمِ 0.95 حدودِ 48.4 °C (P78): ۱۲ درجه کم‌خوانی.\n\n\nحل. تمرین 4.93. مقاومتِ 0.74 K·m/W و افزایشِ حدودِ 30 K (P101).\n\n\nحل. تمرین 4.94. 182 kN بر پیچ؛ نوسانِ 37.2 MPa با پیش‌کشیدگی و 223 MPa بی‌آن (P102).\n\n\nحل. تمرین 4.95. ساقِ 3.5 mm (P103)؛ در عمل کمینهٔ ساق به ضخامتِ ورق‌ها هم بستگی دارد.\n\n\nحل. تمرین 4.96. حدودِ 1.44 m (P104)؛ پس ورودی‌ها حداکثر حدودِ 2.9 m از هم (جریان از دو سو).\n\n\nحل. تمرین 4.97. عددِ اولویتِ 224 (P105)، هم‌رتبه با حالتِ گرمانگاری: کالیبراسیونِ ابزار در اولویت قرار می‌گیرد.\n\n\nحل. تمرین 4.98. حدودِ 24.3 m (P120)؛ در واقع پایهٔ بزرگ‌تر وزنِ بیشتری هم دارد، پس عدد کمی کمتر است.\n\n\nحل. تمرین 4.99. حدودِ 40,600 ساعت، نزدیک به پنج سال (P121): آزمون‌ها عمرِ کامل را اثبات نمی‌کنند، فقط از سطحِ مشخصی مقاومت را می‌سنجند؛ سابقهٔ میدانی و آزمون‌های ترکیبی مکمل‌اند.\n\n\nحل. تمرین 4.100. حدودِ 13.0 mm² (P122)؛ پوششِ ۳۵ میلی‌متری حاشیهٔ زیادی دارد (مثال 4.35).\n\n\nحل. تمرین 4.101. 0.54 mm (P126)؛ برای این سطحِ موجِ دوتایی، ۸ نقطه کافی است؛ موج‌های کوتاه‌تر نقطه‌های بیشتری می‌خواهند.\n\n\nحل. تمرین 4.102. نیروی قائمِ 37.1 MN و گشتاورِ حدودِ 124 MN·m (P127).\n\n\nحل. تمرین 4.103. 3.0 (P128).\n\n\nحل. تمرین 4.104. شینه 0.43 و کابلِ دفن‌شده 3 (P129): برای شینه مدلِ پایای ساعتی کافی است، برای کابل نه.\n\n\nحل. تمرین 4.105. معیارها: ایمن‌سازیِ فوری (کاهشِ بار یا توقف با تصمیمِ مهندسِ مسئول)؛ اندازه و جهتِ ترک با روشِ مناسب (جدول 4.4)؛ سوابقِ ساخت و بازرسیِ جوش؛ فرضیه‌های خستگی، عیبِ جوش، چقرمگیِ کم؛ برآوردِ رشدِ ترک تا بحرانی؛ تصمیمِ تعمیر یا جایگزینی با تأییدِ سازنده.\n\n\nحل. تمرین 4.106. معیارها: خورندگیِ اندازه‌گیری‌شدهٔ خاک و جو؛ ضخامتِ پوشش و کاهشِ مقطعِ مجاز در عمرِ طرح؛ گزینه‌ها و ماتریس با شاهد؛ برنامهٔ بازرسی (ضخامت‌سنجی، چشمی پس از کوبش، پایشِ دوره‌ای)؛ استانداردهای بخش 4.10.\n\n\nحل. تمرین 4.107. معیارها: هر دو دوتایی زیرِ حد (حدودِ 64 و 65 °C)؛ جرمِ حدودِ 14.3 در برابرِ 5.4 kg/m؛ اتصال‌های آلومینیومی نیاز به آماده‌سازی و کابل‌شوی مناسب و گرمانگاری دارند؛ تصمیمِ مستند با شاهد.\n\n\nحل. تمرین 4.108. معیارها: مقدارِ نوعی به‌جای حداقل، دمای آزمونِ نامعلوم، یکای غیرِمتریک، خواصِ مادهٔ تازه بی‌اطلاعاتِ پیری، ادعای سازنده بدونِ گواهیِ مستقل؛ و راه‌حلِ هر کدام.\n\n\nحل. تمرین 4.109. معیارها: برای جوش (چشمی، فراصوتی، صلاحیتِ بازرس)، پیچ (روشِ سفت‌کاری، نمونه‌گیری، ابزارِ کالیبره)، پوشش (ضخامت، چسبندگی)؛ نقطه‌های توقف؛ سندها و مسئولان.\n\n\nحل. تمرین 4.110. معیارها: تبدیلِ ضربی یعنی هر درصد در هر مرحله تقریباً یک درصد خروجی؛ هزینهٔ بهبود در مرحله‌های الکتریکی معمولاً کمتر از روتور است، اما بزرگ‌ترین جای بهبود در کنترل و کاهشِ توقف‌هاست.\n\n\nحل. تمرین 4.111. با نصفِ تلاطم 0.69 و بی‌تلاطم 0.57 آسیبِ مرجع (P47): بیش از نیمِ آسیب از چرخهٔ آهسته و تحریکِ \\(3P\\) است.\n\n\nحل. تمرین 4.112. ماهِ ۵۴ با 50 kJ/mol و ماهِ ۲۰ با 90 kJ/mol (P48): پیش‌بینیِ زمانِ خرابی به پارامتری بسیار حساس است که داده‌ای برایش نداریم؛ مدل سازوکار را نشان می‌دهد، نه زمان را.\n\n\nحل. تمرین 4.113. معیارها: نرم-سفت سبک‌تر و ارزان‌تر اما با گذرِ \\(3P\\) از بسامدِ برج در دورهای پایین؛ سفت-سفت سنگین‌تر و بی‌گذر؛ نقشِ کنترل در پرهیز از دورهای بحرانی.\n\n\nحل. تمرین 4.114. معیارها: هدف، متغیرها و یکاها، معادله و فرض‌ها (\\(h\\) ثابت، حالتِ پایا، بی‌نزدیکی)، دامنهٔ اعتبار (پیش از فرار)، وارسیِ تحلیلی و عددی، عدمِ قطعیت در \\(h\\)، مالک و بازنگری.\n\n\nحل. تمرین 4.115. معیارها: چگالیِ هوای کمتر (مثال 4.23) و خنک‌کاریِ ضعیف‌تر، عایقِ هوایی ضعیف‌تر (مثال 4.37)، پیریِ تندتر در دمای بیشتر (مثال 4.56)؛ درخواستِ تأییدِ سازنده برای کاهشِ ظرفیت، فاصله‌های عایقی و آزمون‌ها.\n\n\nحل. تمرین 4.116. نسبتِ 1.612 برای رسانای توپر و 1.066 برای هر قطعهٔ ۵۰۰ میلی‌متری (P80). مدل اثرِ مجاورتِ قطعه‌ها و فازهای کناری را نمی‌بیند؛ قطعه‌ها باید در طول جابه‌جا شوند تا هر کدام همه‌جای مقطع را ببیند.\n\n\nحل. تمرین 4.117. حدودِ 7.3 s (P81): حفاظتِ خطای زمین باید خیلی زودتر عمل کند و نقطهٔ صفر جریانِ خطا را محدود کند.\n\n\nحل. تمرین 4.118. حدودِ ۱۴۱ دقیقه (P82)؛ معیارها: محلِ تغذیه، بازرسیِ فراصوتی یا پرتونگاری در این بخش، معیارِ پذیرشِ حفره.\n\n\nحل. تمرین 4.119. حدودِ 3.7 سالِ دوز (P83). پرسش‌ها: طیف و دمای محفظه، رطوبت، آزمون‌های ترکیبی، اندازه‌گیریِ خواص پس از آزمون، و سابقهٔ میدانی در اقلیمِ مشابه.\n\n\nحل. تمرین 4.120. حدودِ 38,600 GJ و بازگشتِ 7.7 ماه (P84)؛ فولاد بیشترین سهم را دارد و نتیجه به آن حساس است.\n\n\nحل. تمرین 4.121. معیارها: فرضیه‌ها (ترکِ سلول، اتصالِ لحیمیِ خسته، سایه، دیودِ معیوب)، خطای گسیلندگی و زاویه در گرمانگاریِ هوایی، آزمون‌های تأییدی (منحنیِ جریان-ولتاژ، تصویربرداریِ الکترولومینسانس) و تصمیمِ ایمنی (جداسازی) (فصل‌های ۴۱ و ۵۲).\n\n\nحل. تمرین 4.122. فرسایش حدودِ نصف می‌شود (0.51 برابر، P106) و صدا کم می‌شود، اما گشتاور برای همان توان بیشتر می‌شود (معادلهٔ 4.2) و زنجیرهٔ انتقال سنگین‌تر؛ معیارها: هر سه اثر با عدد و منبع.\n\n\nحل. تمرین 4.123. جرمِ هوای اصلاح‌شده 0.886 و تابشِ 974 W/m² در برابرِ 942 (P107): مدل از دادهٔ بسته (882) دورتر می‌شود؛ پس دادهٔ ساختگی جوِ کدرتری (غبار، بخار) دارد که مدلِ ساده نمی‌بیند.\n\n\nحل. تمرین 4.124. 1.096 (P108) در برابرِ 1.228 برای مسِ هم‌سطح (مثال 4.26): عمقِ پوستیِ آلومینیوم بیشتر است.\n\n\nحل. تمرین 4.125. حدودِ 194 °C؛ کمینهٔ سطح حدودِ 333 mm² (P109).\n\n\nحل. تمرین 4.126. معیارها: انتخابِ شینهٔ دوتایی با دلیل (مثال 4.94 و آزمایشگاهِ ۳)؛ کنترل‌های نصبِ اتصال (جدول 4.5)؛ گرمانگاریِ راه‌اندازی زیرِ بار با برچسب‌های گسیلندگیِ معلوم؛ گرمانگاریِ دوره‌ای؛ معیارِ هشدار و اقدام؛ سوابق.\n\n\nحل. تمرین 4.127. گزارش 234 MPa به‌جای 117 MPa (P123): محافظه‌کارانه، اما می‌تواند به برجی بی‌دلیل سنگین برسد؛ و همان خطا در جهتِ مخالف (مثلاً \\(2I/D\\) با قطرِ اشتباه) خطرناک است. وارسی با حالتِ حدیِ لولهٔ جدارنازک (\\(S \\approx \\pi r^{2} t\\)).\n\n\nحل. تمرین 4.128. معیارها: حجمِ هوا ۱۴ درصد و توانِ فن ۳۱ درصد بیشتر، دمای پیوند چند درجه بالاتر، استقامتِ هوا تا ۱۹ درصد کمتر؛ پرسش‌ها: منحنیِ کاهشِ ظرفیت با دما و ارتفاع، رده‌بندیِ عایقی برای ارتفاع، و شاهدِ آزمون.\n\n\nحل. تمرین 4.129. معیارها: حالت‌ها (موقعیتِ نادرست، کجی، آسیبِ پوشش در کوبش، عمقِ ناکافی، برخورد با سنگ)، امتیازِ شدت-رخداد-کشف با دلیل، اقدام‌ها (کنترلِ موقعیت با نقشه‌برداری، بازرسیِ پوشش پس از کوبش، آزمونِ بارگذاریِ نمونه) و بازنگریِ امتیازها.\n\nخروجیِ برنامهٔ پاسخ‌نامه.\nP01: 10.5 rpm = 1.0996 rad/s; tip speed 82.5 m/s\nP02: KE = 9 J; PE = 0.981 MJ = 0.272 kWh\nP03: rho(900 hPa, 10 C) = 1.107 kg/m3\nP04: 1/2 x 1.05 x 8^3 = 268.8 W/m2\nP05: steel 10 m, 60 K: 7.2 mm\nP06: 1000 nm: 1.240 eV; 1.12 eV: 1107 nm\nP07: 200 MPa / 210 GPa x 2 m = 1.905 mm\nP08: n 1.5: 0.040; n 1.33: 0.0201\nP09: steel at 0.01 A/m2: 11.6 um/yr\nP11: Cp(0.2) = 0.512; Cp(0.4) = 0.576\nP12: alpha 0.171: 7.61 m/s; alpha 0.12: 7.45 m/s\nP13: Cu 80 x 10 at 1800 A: 89.2 C (k alpha 0.152)\nP14: E at 15 mm = 6.44 kV/mm; at 33 mm 2.93 kV/mm\nP15: 40 kA, 0.5 m: 640 N/m\nP16: N = 400 / (4.44 x 50 x 0.01 x 1.5) = 120 turns\nP17: tube 0.5 m x 10 mm, 20 m: f1 = 1.25 Hz\nP18: 2 km: 28.0 dB(A); 12 equal at 1 km: 44.8 dB(A)\nP19: 40 MPa: 1.12e+07 cycles; 80 MPa: 1.4e+06\nP20: a_c = 18.0 mm\nP21: 2100 m hub, 5 C: p 785 hPa, rho 0.983; energy 169.8 GWh (-11.8 %)\nP22: winter day: max cell 28.6 C; irradiance-weighted change +0.9 %\nP23: thrust 1098 kN; moment 109.8 MN m; sigma_b 143 MPa\nP24: Cu 100 x 10: T max 85.6 C, hours above 90 C 0\nP25: 115 um at 2 um/yr: 57.5 yr; at 4 um/yr: 28.8 yr\nP27: 5 km: I_c = 6.51 A; Q = sqrt3 x 33 kV x I_c = 372 kvar\nP28: alpha 0.25: rotor-equivalent / hub = 0.9952\nP29: 35 C sea level: dry 1.1455, 60 % rh 1.1311 (-1.26 %)\nP30: 75 deg: reflectance 0.253, transmission relative to normal 0.778\nP26: h A = 2.0 W/K: 30 micro-ohm joint exceeds 105 C in month 75\nP31: D 4.5 m, f1 = 0.25 Hz needs t = 56.8 mm (30 bisection steps)\nP32: torque 2.56 kN m; K 0.12 .. 0.18 -&gt; preload 396 .. 593 kN\nP33: weights 0.30/0.25/0.35/0.10: HDG 3.95, thicker HDG 4.00, stainless 3.00\nP34: tool 40 000: break-even 2,299 parts\nP35: shaft 600.090 .. 600.100 mm gives interference 0.020 .. 0.100 mm\n     (tolerance 10 um)\nP36: sigma 13 kN, half tolerance 47.5 kN: Cpk = 1 when the mean has moved 47.5\n     - 3 x 13 = 8.5 kN from the centre\nP37: stress factor for D = 0.5 from 1.09: (0.5/1.09)^(1/3) = 0.771\nP38: a50 1.0, s 0.3: a90 = 1.93 mm\nP39: Al frame on glass, 80 K: 1.12 mm per m\nP40: Al 100 x 10, h 10: runaway above 4,400 A (linear model)\nP47: turbulence x 0.5: damage 0.69 of reference; turbulence x 0.0: damage 0.57\n     of reference\nP48: Ea 50 kJ/mol: 30 micro-ohm joint fails in month 54\nP48: Ea 90 kJ/mol: 30 micro-ohm joint fails in month 20\nP51: 1 kg, 1 m, 60 rpm: m omega^2 r = 39.5 N\nP52: B 1.5 T, 2 m iron, mu_r 5000, 200 turns: i = 2.39 A peak\nP53: M 100 g/mol, n 2: 536 mAh/g\nP54: copper at 400 Hz: skin depth 3.30 mm\nP55: 500 C: Wien peak 3.75 um\nP56: Kt 3 x 50 MPa = 150 MPa at the hole edge\nP57: dx 0.2, dy 0.1: true position 0.447 mm (accept)\nP58: sigma 300, tau 100: von Mises 346 MPa\nP59: angle brace, 1.5 m pinned: 42.4 kN\nP60: V_f 0.6: E along 44.4 GPa, across 7.1 GPa\nP61: Ea 80 kJ/mol near 105 C: rate doubles every 10.6 K\nP62: 45 deg: air mass 1.414, model DNI 862 W/m2\nP63: f_n 50 Hz at 100 Hz: transmissibility 0.339 (-9.4 dB)\nP64: Cu 95 mm2, 10 kA, 0.5 s from 90 C: 127 C\nP65: 3 MW inverter: losses 45.7 kW, air 2.89 m3/s at 1200 m\nP66: rho_soil 2.0, depth 1.0 m: R_th 1.39 K m/W, rise 57 K\nP67: Cu 100 x 10: 99 equivalent hours at 90 C per year\nP68: 45 MPa: annealed 0.380, tempered 2.2e-04\nP69: plan n 32, c 1: P(accept) 0.959 at 1 %, 0.520 at 5 %\nP70: house 1200 m west: total 38.4 dB(A)\nP71: absorptance 0.3: 15 W/m = 37 % of the Joule loss\nP72: thread friction 0.16: thread torque 1776 N m, von Mises 746 MPa = 90% of\n     proof\nP73: k_c = 3 k_b: load factor 0.25; losing preload multiplies damage by 64\nP74: inlets 1.2 m apart (0.6 m each way): 21 min\nP75: C_d 1.0 in the 50-year wind: drag 253 kN, moment 13.8 MN m\nP76: tolerance 0.05 mm, micrometer U 0.004: TUR 6.25\nP77: pile +-10: worst 16.5 mm, RSS 10.7 mm\nP78: 60 C joint, eps 0.6: set 0.6 reads 60.0 C, set 0.95 reads 48.4 C\nP80: 2000 mm2 solid: R_ac/R_dc 1.612; 500 mm2 segment 1.066 (isolated\n     segments)\nP81: 35 mm2 Cu screen, 2 kA, 70 to 250 C: 7.3 s\nP82: V/A 7.5 cm: 141 min to solidify\nP83: 6000 h chamber = 3.7 site-years of UV dose\nP84: steel 35 MJ/kg: 38,575 GJ, payback 7.7 months\nP86: 6 poles at 60 Hz: 1200 rpm\nP87: 100 um zinc: 714 g/m2\nP88: 10 microseconds in steel: 29.6 mm\nP89: 1 m of 2.5 mm2: copper 6.88 milliohm, structural steel 68 milliohm\nP90: C 0.20, Mn 1.20: CE 0.40\nP91: r 25 m: W 28.3 m/s, inflow angle 13.6 deg\nP92: R_ha x 1.3 at 50 C: junction 149 C\nP93: 2 m flat spacing: X 0.370 ohm/km\nP94: 2 x (80 x 10): tau 25.6 min (mass and surface both double)\nP95: tip 100 m/s vs 82.5 m/s: erosion x 3.84\nP96: 4 bolts, 200 kN, mu 0.3: slip resistance 240 kN\nP97: 870 hPa, 40 C: delta 0.804\nP98: feed 0.2 mm/rev: 5.2 min per pass; roughness x 0.25\nP99: 0.2 A for 25 years: 66 kg of zinc\nP100: 2.5 A/mm2: conductor 404 mm2, loss 69 kW, copper 4.75 t\nP101: depth 0.6 m, rho 1.2: R_th 0.74 K m/W, rise 30 K\nP102: +-30 MN m: 182 kN per bolt; stress swing 37.2 MPa preloaded, 223 MPa if\n     loose\nP103: leg for 100 MPa: s = F / (0.707 L sigma) = 3.5 mm\nP104: 2 h pot life: longest flow length 1.44 m\nP105: low preload with occurrence 7: RPN 224 (ties with the thermography mode)\nP106: tip 75 m/s instead of 82.5: erosion x 0.51\nP107: pressure-corrected air mass 0.886: DNI 974 W/m2 (uncorrected 942)\nP108: Al 1000 mm2 round: R_ac/R_dc 1.096\nP109: Al 400 mm2, 31.5 kA 1 s: 194 C; minimum area for 250 C 333 mm2\nP111: 100 m3 under water: uplift 0.98 MN\nP112: base 24 m: B/6 = 4.0 m\nP113: base 22 m, operating, dry: FS 4.54, e 2.42 m (B/6 = 3.67 m)\nP114: peak 325 V and 10 A in phase: true mean power 1625 W, wrong product 3250\n     W\nP115: heat B with Cr 0.30 and Mo 0.20: CE 0.447\nP116: Cu 2 x (80 x 10) on day 191: transient maximum 64.0 C\nP117: r 70 m vs tip 75 m: erosion x 0.617\nP118: thermography detection 2: RPN 64\nP119: bright copper (0.05) at 80 C in a 10 C room, set 0.95: reads 15.1 C\nP120: extreme case dry: e 4.05 m -&gt; base B &gt;= 6 e = 24.3 m (weights unchanged)\nP121: 25 site-years of UV at 60 W/m2: 40,566 h\nP122: Cu screen for 2 kA 1 s, 70 to 250 C: at least 13.0 mm2\nP123: S = I / D instead of I / (D/2): stress 234 MPa instead of 117 MPa\nP126: 8 of the 16 points: flatness 0.54 mm\nP127: N 37.1 MN: extreme moment for e = B/6 = 3.33 m: 124 MN m\nP128: FS of question 1 in the self-check: 30 x 9 / 90 = 3.0\nP129: time constant / data step: busbar 0.43; buried cable 3 h -&gt; 3\n\n\n\n\nAshby, Michael F. 2017. Materials Selection in Mechanical Design. 5 ویرایش. Butterworth-Heinemann.\n\n\nBergman, Theodore L., Adrienne S. Lavine, Frank P. Incropera, و David P. DeWitt. 2011. Fundamentals of Heat and Mass Transfer. 7 ویرایش. Wiley.\n\n\nBurton, Tony, Nick Jenkins, David Sharpe, و Ervin Bossanyi. 2011. Wind Energy Handbook. 2 ویرایش. Wiley.\n\n\nCallister, Jr., William D., و David G. Rethwisch. 2018. Materials Science and Engineering: An Introduction. 10 ویرایش. Wiley.\n\n\nKalpakjian, Serope, و Steven R. Schmid. 2014. Manufacturing Engineering and Technology. 7 ویرایش. Pearson.\n\n\nManwell, James F., Jon G. McGowan, و Anthony L. Rogers. 2009. Wind Energy Explained: Theory, Design and Application. 2 ویرایش. Wiley.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>4</span>  <span class='chapter-title'>مبانیِ فیزیک، مواد و ساخت</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html",
    "href": "chapters/05-computing-and-data.html",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "",
    "text": "5.1 نقشهٔ فصل\nپیش‌نیازها: فصلِ ۲ (یکا، بُعد، عدمِ قطعیت، پیشینهٔ داده و مدارک) و فصلِ ۳ (ریاضیاتِ مهندسی و روش‌های عددی). هیچ تجربهٔ برنامه‌نویسی لازم نیست: زبانِ پایتون از صفر ساخته می‌شود. برای اجرای مثال‌ها کافی است پوشهٔ همراهِ کتاب و یک مفسّرِ پایتون داشته باشید؛ همهٔ برنامه‌ها از ریشهٔ پروژه با دستورِ «پایتون، ماژول، نام» اجرا می‌شوند و هر عددِ این فصل را خودشان تولید کرده‌اند.\nجایگاهِ این فصل در نیروگاهِ P. نیروگاهِ امروزی بیش از آن‌که از فولاد و سیم ساخته شده باشد، از داده ساخته می‌شود: سنجه‌های دکلِ هواشناسی، ثبتِ ده‌دقیقه‌ایِ توربین‌ها، شمارندهٔ انرژیِ نقطهٔ اتصال، نقشه‌ها و گواهی‌ها، فهرستِ تجهیزات با شمارهٔ سریال، و هزاران دستورِ کارِ نگهداری. هر تصمیمِ فصل‌های بعد (ارزیابیِ منبع، طراحی، خرید، راه‌اندازی و بهره‌برداری) روی این داده‌ها گرفته می‌شود و هر خطای داده مستقیماً به خطای تصمیم تبدیل می‌شود: یک ساعت جابه‌جاییِ برچسبِ زمان، یک ستونِ کیلووات که مگاوات خوانده شود، یا یک برگهٔ گسترده که ردیفِ آخر را جا بیندازد. این فصل سه کار می‌کند. نخست سوادِ داده می‌دهد (بخش‌های الف و ب)، سپس روشِ ساختنِ نرم‌افزارِ مهندسیِ قابلِ اعتماد را یاد می‌دهد (بخشِ ج) و سرانجام در سه آزمایشگاه (د، ه و و) روی داده‌های نیروگاهِ P کار می‌کند: دادهٔ خامِ معیوب را پاک می‌کند، مدل‌های تولید و باتری و تلفات و جریانِ نقدی را می‌سازد و می‌آزماید، فهرستِ دارایی‌ها را اعتبارسنجی می‌کند و نسخهٔ تازهٔ بستهٔ دادهٔ مرجع، یعنی 1.1.0، را منتشر می‌کند. تحویل‌دادنیِ فصل یک بستهٔ تحلیلِ بازتولیدپذیر است که به نسخهٔ داده گره خورده، به همراهِ یک فهرستِ داراییِ ساختگیِ اعتبارسنجی‌شده و بستهٔ تبادلِ آن.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-map",
    "href": "chapters/05-computing-and-data.html#sec-ch05-map",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nعدد، متن و زمان را همان‌طور ببیند که رایانه نگه می‌دارد: دودویی و شانزده‌شانزدهی، ثبّات‌های ۱۶ بیتی، شمارنده‌های سرریزشونده، عددِ ممیزِ شناور، کدگذاری‌های متن (به‌ویژه برای فارسی)، و مُهرِ زمان با منطقهٔ زمانی و قراردادِ بازه.\nدادهٔ جدولی را بخواند، بسنجد و پاک کند: یکا، فرادادهٔ داده، پیشینهٔ داده، دادهٔ گم‌شده، پرچمِ کیفیت و طرح‌واره؛ و نشان دهد میانگین‌گیری و نمونه‌برداریِ نادرست چطور نتیجه را جابه‌جا می‌کند.\nیک برگهٔ گسترده را مثلِ یک مدلِ مهندسی بسازد و حسابرسی کند و حالت‌های خرابیِ رایجِ برگه‌ها را بشناسد.\nاز صفر برنامه بنویسد: الگوریتم، متغیر، نوع، شرط، حلقه، تابع، مجموعه، پرونده، استثنا و ماژول؛ و با توالیِ ساختِ برنامه از یک مبدّلِ یکا تا یک بستهٔ مستند با خطِ فرمان پیش برود.\nگردشِ کارِ محاسباتِ علمی را به کار ببرد: آرایه، جدول، سریِ زمانی، حل‌کنندهٔ عددی، نمودار، پیکربندی و محیطِ بازتولیدپذیر.\nنرم‌افزارِ مهندسی را طراحی و نگه‌داری کند: الزام، قراردادِ ورودی و خروجی، تجزیه به ماژول، خطا و ثبتِ رویداد، آزمون در لایه‌های گوناگون، کنترلِ نسخه، انتشار، وابستگی، بازبینیِ کدِ تولیدشده با هوش مصنوعی، و بازنشستگی.\nساختارِ مناسبِ یک ابزار را انتخاب کند (ماشین‌حساب، دفترچه، ابزارِ دسته‌ای، پایگاهِ داده، داشبورد، نرم‌افزارِ کنترل) و مرزِ نرم‌افزارِ آموزشی با نرم‌افزارِ کنترلِ نیروگاه را بداند.\nمدل‌های طراحی و تحلیل (نقشه، مدلِ سه‌بعدی، شبیه‌سازی) را از نظرِ وضعیت، فرض، همگرایی و اعتبارسنجی بسنجد.\nاطلاعاتِ دارایی را در چرخهٔ عمر نگه دارد: سلسله‌مراتب و برچسب، پیوندهای کنترل‌شده، سامانه‌های مرجع، تبادل و مهاجرتِ امن.\nبستهٔ دادهٔ مرجعِ نیروگاهِ P را منتشر، اعتبارسنجی و بازتولید کند و گزارشی بسازد که به نسخهٔ داده و هشِ ورودی‌ها گره خورده باشد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nعددِ ۱۳ را به دودویی بنویسید.\nچند بایت لازم است تا عددهای ۰ تا ۲۵۵ را نگه داریم؟\nاگر ساعتِ تهران 11:30 باشد و اختلافِ آن با زمانِ هماهنگ‌شدهٔ جهانی سه ساعت و نیم، ساعتِ جهانی چند است؟\nمیانگینِ سه عددِ ۲، ۴ و ۹ چیست؟ میانگینِ مکعب‌هایشان با مکعبِ میانگین برابر است؟\nجملهٔ «اگر تندیِ باد کمتر از سه متر بر ثانیه است، توان صفر است» را به یک قاعدهٔ «اگر–آنگاه» با یک متغیر بنویسید.\nدر یک برگهٔ گسترده، فرمولِ «جمعِ ستون» کجا ممکن است ردیفِ آخر را جا بیندازد؟\n\nپاسخ‌ها: (۱) 1101؛ (۲) یک بایت (۸ بیت)؛ (۳) 08:00؛ (۴) 5؛ میانگینِ مکعب‌ها 259 و مکعبِ میانگین 125، برابر نیستند؛ (۵) اگر \\(v &lt; 3\\) آنگاه \\(P = 0\\)؛ (۶) وقتی ردیفی زیرِ محدودهٔ جمع اضافه شود و محدوده به‌روز نشود (بخش 5.2.17).\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کار\n\n\n\nهمهٔ برنامه‌های این فصل آموزشیاند: برای فهمیدن و وارسی ساخته شده‌اند، نه برای اتصال به تجهیزاتِ واقعی. نرم‌افزاری که به کنترلِ نیروگاه، حفاظت یا ایمنی مربوط است روی سکوهای صلاحیت‌دار، با فرایندهای رسمیِ توسعه و آزمون و با مسئولیتِ سازنده و بهره‌بردار ساخته می‌شود (فصل‌های ۳۴ تا ۳۶). امنیتِ سایبری در این کتاب فقط از دیدِ دفاعی بررسی می‌شود.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-a",
    "href": "chapters/05-computing-and-data.html#sec-ch05-a",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.2 الف. سوادِ داده و برگهٔ گسترده",
    "text": "5.2 الف. سوادِ داده و برگهٔ گسترده\nهر عددی که مهندسِ نیروگاه می‌بیند، پیش از رسیدن به چشمِ او چند بار «ترجمه» شده است: حسگر ولتاژی کوچک می‌سازد، مبدلِ آنالوگ به دیجیتال آن را به عددی صحیح تبدیل می‌کند، کنترل‌کننده آن را در یک ثبّات می‌گذارد، سامانهٔ پایش آن را با مُهرِ زمان در یک پرونده می‌نویسد، و ما آن پرونده را در برگهٔ گسترده یا برنامه می‌خوانیم. در هر ترجمه چیزی ممکن است گم شود: رقم، علامت، یکا، ساعت یا معنا. این بخش این زنجیره را از پایین به بالا باز می‌کند تا بتوانید هر عدد را تا منبعش دنبال کنید و ایرادهای پنهانِ آن را پیش از تصمیم‌گیری پیدا کنید.\n\n5.2.1 بیت، بایت و دستگاه‌های عدد\nشهود. رایانه فقط دو حالت را از هم تشخیص می‌دهد: روشن و خاموش، که آن‌ها را ۱ و ۰ می‌نامیم. هر رقمِ دودویی یک بیت است و هشت بیت یک بایت. با \\(n\\) بیت می‌توان \\(2^{n}\\) حالتِ متفاوت ساخت: یک بایت ۲۵۶ حالت دارد و ۱۶ بیت ۶۵۵۳۶ حالت. همان‌طور که در دستگاهِ دهدهی هر رقم ارزشی برابر با توانی از ده دارد، در دستگاهِ دودویی هر رقم ارزشی برابر با توانی از دو دارد:\n\\[\nN = \\sum_{k=0}^{n-1} b_k\\,2^{k}, \\qquad b_k \\in \\{0, 1\\}\n\\tag{5.1}\\]\nدستگاهِ شانزده‌شانزدهی چهار بیت را با یک نماد نشان می‌دهد (۰ تا ۹ و سپس A تا F برای ده تا پانزده) و برای همین در نقشهٔ ثبّات‌های تجهیزات، رمزهای خطا و محتوای پرونده‌ها همه‌جا دیده می‌شود. پیشوندِ 0x یعنی «عددِ بعدی شانزده‌شانزدهی است»: 0x7EA یعنی \\(7\\times 256 + 14\\times 16 + 10\\).\n\nمثال 5.1 (عددها و ثبّات‌های یک کنترل‌کننده) پرسش. عددِ ۲۰۲۶ را به دودویی و شانزده‌شانزدهی بنویسید. ثبّاتِ ۱۶ بیتیِ 0xFF9C را یک بار بی‌علامت و یک بار با علامت بخوانید. دو ثبّاتِ 0x4148 و 0x0000 را با هم یک عددِ ممیزِ شناورِ ۳۲ بیتی بخوانید و ببینید اگر ترتیبِ آن‌ها جابه‌جا شود چه می‌شود (مقادیر ساختگی‌اند).\nپاسخ.\n2026 in binary 11111101010 (11 bits), in hexadecimal 0x7EA\n  check: 0x7EA = 7 x 256 + 14 x 16 + 10 = 2026\none 16-bit register: unsigned 0 .. 65 535, signed (two's complement) -32 768\n    .. 32 767\n  register 0xFF9C read as unsigned: 65436; as signed: -100 (e.g. -100 kvar)\ntwo registers 0x4148, 0x0000 as one float32 (high word first): 12.5 (e.g. 12.5\n    m/s)\n  the same registers in the wrong word order: 2.342e-41 (nonsense, but no\n    error)\nتفسیر. بیت‌ها به‌خودیِ‌خود معنا ندارند؛ معنا را نقشهٔ ثبّات‌های هر دستگاه تعیین می‌کند: این‌که عدد علامت‌دار است یا نه، با چه ضریبی باید ضرب شود (مثلاً «یک دهمِ کیلووات»)، و دو ثبّات به چه ترتیبی کنار هم می‌آیند. خطرناک‌ترین خطا آن است که پیامِ خطا نمی‌دهد: خواندنِ ثبّاتِ علامت‌دار به‌صورتِ بی‌علامت از −100 kvar عددِ 65436 می‌سازد، و جابه‌جاییِ ترتیبِ دو کلمه از 12.5 m/s عددی نزدیک به صفر. وارسی: هر مقدارِ خوانده‌شده را با یک بازهٔ معقول بسنجید؛ تندیِ باد \\(2.3\\times10^{-41}\\ \\text{m/s}\\) یا توانِ واکنشیِ 65 Mvar برای یک اینورترِ 5 MW باید بی‌درنگ هشدار بدهد.\n\nعددِ علامت‌دار. رایانه برای عددهای منفی معمولاً از مکملِ دو استفاده می‌کند: اگر بیتِ بالاییِ یک کلمهٔ ۱۶ بیتی یک باشد، عدد منفی است و مقدارش\n\\[\nx = u - 2^{16} \\qquad (u \\ge 2^{15})\n\\tag{5.2}\\]\nاست، که در آن \\(u\\) عددِ بی‌علامتِ همان بیت‌هاست (این نماد فقط در این درس به این معناست). مزیتِ این روش آن است که جمع و تفریق برای عددهای مثبت و منفی با یک مدارِ واحد انجام می‌شود. بازهٔ یک کلمهٔ ۱۶ بیتیِ علامت‌دار −32768 تا 32767 است.\n\n\n\n\n\n\nشکل 5.1: یک عددِ ممیزِ شناورِ ۳۲ بیتی که در دو ثبّاتِ ۱۶ بیتی جا گرفته است: بیتِ علامت، هشت بیتِ نما و ۲۳ بیتِ کسر. مقدارِ نمونه 12.5 است.\n\n\n\nکلمهٔ وضعیت. بسیاری از تجهیزات وضعیت‌های دودویی (روشن/خاموش، هشدار/عادی) را در بیت‌های جداگانهٔ یک کلمه می‌گذارند تا ۱۶ پیام در یک ثبّات جا شود. برای خواندنِ بیتِ شمارهٔ \\(k\\)، کلمه را \\(k\\) خانه به راست می‌لغزانیم و با یک «و»ی بیتی فقط کم‌ارزش‌ترین بیت را نگه می‌داریم.\n\nمثال 5.2 (خواندنِ کلمهٔ وضعیتِ یک توربین) پرسش. کلمهٔ وضعیتِ یک توربین عددِ ۳۷ است. با نقشهٔ بیتِ ساختگیِ زیر (بیتِ ۰ «شبکه سالم»، ۱ «حالتِ محلی»، ۲ «سمت‌گردانی فعال»، ۳ «هشدارِ یخ‌زدگی»، ۴ «خطای گام»، ۵ «توان محدود») بگویید کدام پیام‌ها فعال‌اند.\nپاسخ.\nstatus word 37 = 0x0025 = 0000000000100101\n  bits set: 0 (grid OK), 2 (yaw active), 5 (power limited)\n  test one bit:  (word &gt;&gt; 3) & 1 = 0 -&gt; icing alarm off\nthe meaning of each bit comes ONLY from the device's register map (fictional\n    here)\nتفسیر. ۳۷ برابر با \\(32 + 4 + 1\\) است: بیت‌های ۰، ۲ و ۵. یعنی توربین به شبکه وصل است، در حالِ چرخیدن به سوی باد است و توانش محدود شده؛ هشدارِ یخ‌زدگی خاموش است. اگر سازنده نقشهٔ بیت را در نسخهٔ تازهٔ نرم‌افزارِ کنترل‌کننده عوض کند و سامانهٔ پایش به‌روز نشود، همین عدد پیام‌های دیگری را نشان می‌دهد؛ برای همین نسخهٔ نقشهٔ ثبّات‌ها جزئی از اطلاعاتِ پیکربندیِ دارایی است (بخش 5.6.3).\n\n\n\n5.2.2 شمارنده‌ها و سرریز\nشمارندهٔ انرژی عددی است که فقط زیاد می‌شود: هر کیلووات‌ساعتِ تولید یک واحد به آن می‌افزاید. انرژیِ یک بازه از تفاضلِ دو خوانش به دست می‌آید. اما هر شمارنده بیت‌های محدودی دارد و وقتی به بیشینه برسد، مانندِ کیلومترشمارِ مکانیکیِ خودرو، به صفر برمی‌گردد. اگر این سرریز را ندانیم، تفاضل منفی و بزرگ می‌شود.\n\nمثال 5.3 (سرریزِ شمارندهٔ انرژی) پرسش. شمارندهٔ انرژیِ یک توربینِ 5 MW بی‌علامت و ۳۲ بیتی و بر حسبِ وات‌ساعت است. با ضریبِ ظرفیتِ 0.366 (فصلِ ۱) چند روز طول می‌کشد تا سرریز کند؟ خوانشِ پیش و پس از یک ساعت 4 294 000 000 Wh و 1 032 704 Wh است؛ انرژیِ آن ساعت چقدر است؟ (مقادیر ساختگی)\nپاسخ.\nunsigned 32-bit counter in Wh: largest value 4,294,967,295 Wh = 4,295 MWh\n  a 5 MW turbine at capacity factor 0.366 fills it in 98 days\nreading before 4,294,000,000 Wh, after 1,032,704 Wh: naive difference\n    -4,292,967,296 Wh\n  corrected for one wrap: 2,000,000 Wh = 2.000 MWh\n  plausible? one hour at 5 MW is at most 5.000 MWh: yes\nتفسیر. شمارنده‌ای که «هرگز پر نمی‌شود» در عمل هر سه ماه یک بار پر می‌شود. قاعدهٔ درست: اگر تفاضل منفی بود، \\(2^{32}\\) را بیفزایید، و سپس با بیشینهٔ ممکن بسنجید (یک ساعت در 5 MW حداکثر 5 MWh است). وارسیِ دوم مهم است، چون تفاضلِ منفی ممکن است از عوض شدنِ شمارنده یا بازنشانیِ دستی هم باشد که اصلاحش با افزودنِ \\(2^{32}\\) غلط است.\n\n\n\n5.2.3 عددِ ممیزِ شناور و گرد کردن\nشهود. عددهای حقیقی بی‌نهایت رقم دارند اما رایانه برای هر عدد فقط ۳۲ یا ۶۴ بیت جا دارد. راه‌حلِ استاندارد، که IEEE 754-2019 آن را تعریف می‌کند، همان نمادِ علمی است: یک علامت، یک نما (توانِ دو) و یک کسر (رقم‌های معنادار)، مانند \\(1.5625 \\times 2^{3}\\) در شکل 5.1:\n\\[\nx = (-1)^{s}\\,(1 + f)\\,2^{\\,e - 127}\n\\tag{5.3}\\]\nکه در آن \\(s\\) بیتِ علامت، \\(e\\) نمای ذخیره‌شده و \\(f\\) کسر است (این سه نماد فقط در این درس به این معنا هستند). چون تعدادِ بیت‌های کسر ثابت است، دقتِ نسبی ثابت است نه دقتِ مطلق: فاصلهٔ دو عددِ متوالیِ قابلِ نمایش برای عددهای بزرگ بزرگ می‌شود. این فاصلهٔ نسبی، که اپسیلونِ ماشین نام دارد، برای قالبِ ۳۲ بیتی \\(2^{-23} \\approx 1.2 \\times 10^{-7}\\) (حدودِ هفت رقمِ معنادار) و برای قالبِ ۶۴ بیتی \\(2^{-52} \\approx 2.2 \\times 10^{-16}\\) (حدودِ شانزده رقم) است.\nپیامدهای عملی:\n\nعددهایی مانندِ 0.1 در دودویی دقیق نمایش داده نمی‌شوند (مانندِ یک‌سوم در دهدهی)، پس \\(0.1 + 0.2\\) دقیقاً 0.3 نیست. دو عددِ ممیزِ شناور را هرگز با «برابر است» مقایسه نکنید؛ بپرسید «آیا در حدِ رواداری نزدیک‌اند؟».\nدر جمعِ هزاران عددِ کوچک با یک جمعِ بزرگ، رقم‌های کم‌ارزشِ عددهای کوچک گم می‌شوند.\nتفاضلِ دو عددِ بزرگ و نزدیک به هم (مثلاً دو خوانشِ شمارنده) فقط چند رقمِ معنادار دارد: حذفِ فاجعه‌بار.\n\n\nمثال 5.4 (انرژیِ یک سال در ۳۲ و ۶۴ بیت) پرسش. (۱) فاصلهٔ عددهای ۳۲ بیتی در نزدیکیِ صادراتِ سالانهٔ نیروگاهِ P بر حسبِ وات‌ساعت چقدر است؟ (۲) انرژیِ یک توربینِ 5 MW را با جمعِ ۵۲۵۶۰ افزایشِ ده‌دقیقه‌ای یک بار در ۶۴ بیت و یک بار در ۳۲ بیت حساب کنید. (۳) تفاضلِ دو خوانشِ بزرگِ شمارندهٔ کیلووات‌ساعت را در ۳۲ بیت حساب کنید.\nپاسخ.\n0.1 + 0.2 = 0.30000000000000004; equal to 0.3? False; math.isclose: True\nspacing of float32 numbers near 2.898e+11 Wh: 32,768 Wh\n  near 1 000 000: 0.0625; float64 near 2.898e+11: 6.10e-05 Wh\na year of 10-minute energy increments of 5 MW (52 560 additions):\n  float64 sum 43,800.000 MWh; float32 running sum 43,786.195 MWh; error -0.032\n    %\ndifference of two large meter readings in float32: 256.0 kWh (true 245.4)\nتفسیر. در ۳۲ بیت، کوچک‌ترین گامِ نزدیکِ 290 GWh حدودِ 33 kWh است: صادراتِ سالانه را می‌توان نگه داشت، اما افزودنِ یک افزایشِ کوچک به آن خطای چشمگیر می‌سازد. جمعِ ۳۲ بیتیِ یک سال 0.03 % خطا دارد که برای صورت‌حسابِ فروشِ انرژی پذیرفتنی نیست، و تفاضلِ دو خوانشِ بزرگ از 245.4 kWh به 256 kWh رسیده است: خطای 4 %. قاعده: محاسبه را در ۶۴ بیت انجام دهید، شمارنده‌ها را عددِ صحیح نگه دارید، و اگر دستگاهی دادهٔ ۳۲ بیتی می‌دهد، آن را پیش از هر جمع و تفاضل به ۶۴ بیت ببرید. ۳۲ بیت برای نمایش یک مقدارِ لحظه‌ای کافی است، نه برای انباشت.\n\nگرد کردن. گرد کردن یک تصمیمِ مهندسی است که باید در جای درست گرفته شود: در پایان، نه در میانهٔ محاسبه. دو نکتهٔ کمتر شناخته‌شده: پایتون نیمه‌ها را به نزدیک‌ترین زوج گرد می‌کند (تا انباشتِ خطا در یک جهت نباشد)، و قالب‌بندیِ یک عدد برای چاپ، مقدارِ ذخیره‌شده را عوض نمی‌کند. برای پول، که باید تا یک‌صدم دقیق باشد، از حسابِ دهدهی استفاده می‌شود.\n\nمثال 5.5 (گرد کردن، جمع و پول) پرسش. ده بار 0.1 را با هم جمع کنید (با حلقه، با تابعِ جمعِ پایتون و با جمعِ جبرانی)، سپس همین کار را با حسابِ دهدهی انجام دهید. 2.5 و 3.5 چطور گرد می‌شوند؟ آیا چاپِ 2/3 با دو رقم مقدارِ آن را تغییر می‌دهد؟\nپاسخ.\nadding 0.1 ten times in binary floating point: 0.9999999999999999\n  sum([0.1] * 10) = 1.0 (Python 3.12+ compensates); math.fsum: 1.0\nten times Decimal('0.1'): 1.0 (decimal arithmetic for money)\nPython round(2.5) = 2, round(3.5) = 4 (ties go to even)\nformatting is not rounding the stored value: f'{2/3:.2f}' = 0.67, the value\n    stays 0.6666666666666666\nتفسیر. حلقهٔ ساده 0.9999999999999999 می‌دهد؛ نسخه‌های تازهٔ پایتون در تابعِ جمع خطای گرد کردن را جبران می‌کنند و 1.0 می‌دهند. این تفاوتِ کوچک به ما یادآوری می‌کند که نتیجهٔ عددی به نسخهٔ نرم‌افزار وابسته است و باید نسخه را همراهِ نتیجه ثبت کرد (بخش 5.3.15.7). در صورت‌حساب‌ها، قراردادها یا گزارش‌های مالی، قاعدهٔ گرد کردن (تا چه رقمی، به کدام سو، در کدام مرحله) باید نوشته شود؛ دو نرم‌افزار با قاعده‌های متفاوت جمع‌های متفاوتی می‌دهند.\n\n\n\n\n\n\n\nهشدارخطای خاموش\n\n\n\nخطاهای این درس هیچ‌کدام برنامه را متوقف نمی‌کنند: عددِ علامت‌دار که بی‌علامت خوانده شود، شمارنده‌ای که سرریز کند، جمعِ ۳۲ بیتی یا گرد کردنِ زودهنگام. فقط وارسیِ معقول بودن آن‌ها را آشکار می‌کند: بازهٔ مجاز، موازنهٔ انرژی، مقایسه با یک منبعِ مستقل.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nعددِ 0x1F4 را به دهدهی بنویسید و بگویید چند بیت لازم دارد.\nکلمهٔ ۱۶ بیتیِ 0x8000 اگر علامت‌دار خوانده شود چه عددی است؟\nاگر توانِ اکتیو در یک ثبّات با ضریبِ «یک دهمِ کیلووات» ذخیره شده باشد، عددِ 4321 چند مگاوات است؟\nشمارندهٔ ۱۶ بیتیِ «ده کیلووات‌ساعت» برای یک توربینِ 5 MW در ضریبِ ظرفیتِ 0.37 چند روزه سرریز می‌کند؟\nچرا مقایسهٔ «اگر توان برابرِ 50.0 است» برای تشخیصِ رسیدن به سقفِ اینورتر خطرناک است؟ چه چیزی به جایش بنویسید؟\nحدودِ چند رقمِ معنادار در قالبِ ۳۲ بیتی نگه داشته می‌شود؟ در ۶۴ بیتی؟\nچرا جمعِ انرژی را نباید با عددهای گردشده انجام داد؟\nدر مثال 5.2 اگر کلمهٔ وضعیت 45 باشد، کدام پیام اضافه شده است؟\n\n\n\n\n\n5.2.4 پرونده، پوشه و نام‌گذاری\nپرونده دنباله‌ای از بایت‌هاست با یک نام. سیستم‌عامل نمی‌داند این بایت‌ها چه معنایی دارند؛ پسوندِ نام (مانندِ .csv) فقط یک وعده است، نه ضمانت. پرونده‌ها دو گروه‌اند: متنی، که بایت‌هایشان با یک کدگذاری به نویسه تبدیل می‌شوند و با هر ویرایشگری خوانده می‌شوند، و دودویی، که فقط برنامهٔ سازنده‌شان آن‌ها را می‌فهمد. مسیر نشانیِ پرونده در درختِ پوشه‌هاست؛ مسیرِ نسبی از پوشهٔ جاری شروع می‌شود و مسیرِ مطلق از ریشه. برنامه‌ای که با مسیرِ مطلقِ رایانهٔ نویسنده‌اش نوشته شده باشد روی رایانهٔ دیگری اجرا نمی‌شود؛ برنامه‌های این کتاب همه مسیرِ نسبی به ریشهٔ پروژه دارند.\nساختارِ پوشهٔ یک کارِ تحلیلی نصفِ مستندسازیِ آن است. قراردادِ زیر برای هر کارِ داده‌ایِ نیروگاهِ P به کار می‌رود و با توصیه‌های رایج برای کارهای علمی هم‌سوست (Wilson و همکاران 2017):\n\n\n\nجدول 5.1: ساختارِ پوشهٔ یک کارِ تحلیلیِ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nپوشه\nمحتوا\nقاعده\n\n\n\n\nraw/\nپرونده‌های خام، همان‌طور که رسیده‌اند\nفقط‌خواندنی؛ هرگز ویرایش نمی‌شوند؛ هشِ هر پرونده ثبت می‌شود\n\n\ninterim/\nخروجیِ مراحلِ میانی\nهر چیزِ این‌جا را برنامه دوباره می‌سازد؛ می‌شود پاکش کرد\n\n\nprocessed/\nدادهٔ پاک و اعتبارسنجی‌شده\nهمراه با گزارشِ اعتبارسنجی\n\n\noutput/\nجدول، نمودار و گزارش\nنامِ هر پرونده شمارهٔ مدرک و بازنگری دارد\n\n\ncode/\nبرنامه‌ها و آزمون‌ها\nدر کنترلِ نسخه (بخش 5.4.14)\n\n\ndocs/\nفرهنگِ داده، یادداشتِ روش\nبا تاریخ و نویسنده\n\n\n\n\n\n\nنام‌گذاری. نامِ خوب از نامِ پرونده چیزی را می‌گوید که بدونِ باز کردن لازم است: چه، از کجا، چه زمانی، کدام نسخه. تاریخ به شکلِ 2023-04-03 (سال-ماه-روز) بنویسید تا مرتب‌سازیِ الفبایی همان مرتب‌سازیِ زمانی باشد؛ فاصله، نویسه‌های ویژه و «نهایی، نهایی۲، نهاییِ‌واقعی» نگذارید. نسخه را یا با کنترلِ نسخه نگه دارید یا با شمارهٔ بازنگریِ مدرک (بخش 2.5.3)، نه با پسوندهای سلیقه‌ای. یک قاعدهٔ ساده بسیاری از خطاها را می‌گیرد: دادهٔ خام را هرگز در جا ویرایش نکنید؛ هر اصلاح یک برنامه است که خام را می‌خواند و نسخهٔ پاک را جای دیگر می‌نویسد. این‌طور می‌توان هر اصلاح را بازبینی، تکرار یا لغو کرد.\n\nمثال 5.6 (پوشهٔ دادهٔ خامِ بستهٔ دادهٔ نیروگاهِ P) پرسش. انتشارِ 1.1.0 بستهٔ داده (بخش 5.7) یک پوشهٔ raw/ با یک پروندهٔ ده‌دقیقه‌ایِ دکلِ هواشناسی، یک کلیدِ ایرادها و یک برون‌دادِ سامانهٔ پایشِ خورشیدی دارد. سطرهای سرِ پروندهٔ دکل را بخوانید و هشِ آن را ثبت کنید.\nپاسخ.\nheader block of the raw logger file (read, do not guess):\n  # logger PLP-MET-01 (synthetic), Plant P Reference Data Pack 1.1.0\n  # interval 10 min; each time stamp marks the END of its interval\n  # clock: local standard time UTC+04:00 (offset not written)\n  # units: ws m/s; wd deg from north; t_air degC; p_air hPa; ghi W/m2\nSHA-256 of the raw file: 124901d16cc4ae682f201ad336063257...\nprovenance: logger file -&gt; validated 10-min table -&gt; hourly table -&gt; report;\n  every step records its input hash, software version and settings\nتفسیر. چهار سطرِ اولِ پرونده، که با نشانهٔ # شروع می‌شوند، فرادادهٔ آن‌اند: کدام دستگاه، کدام بازه، کدام ساعت، کدام یکاها. این سطرها را باید خواند، نه حدس زد: از آن‌ها می‌فهمیم که مُهرِ زمان پایانِ بازه است و اختلافِ ساعت نوشته نشده، دو نکته‌ای که اگر نادیده گرفته شوند هر میانگینِ ساعتی را یک ساعت جابه‌جا می‌کنند (بخش 5.2.8). هشِ SHA-256 (فصلِ ۲) اثرِ انگشتِ پرونده است: اگر حتی یک بایت عوض شود، هش کاملاً عوض می‌شود.\n\n\n\n5.2.5 کدگذاریِ متن و نوشتهٔ فارسی\nشهود. متن هم در نهایت بایت است. یونیکد به هر نویسهٔ هر خطِ جهان یک شمارهٔ یکتا می‌دهد که نقطهٔ کد نام دارد (مثلاً «ب» نقطهٔ U+0628 است). کدگذاری قاعده‌ای است که نقطه‌های کد را به بایت تبدیل می‌کند. رایج‌ترین کدگذاریِ امروز UTF-8 است (RFC 3629) که هر نویسه را با یک تا چهار بایت می‌نویسد: نویسه‌های لاتینِ پایه یک بایت، حرف‌های فارسی دو بایت، و بسیاری از نمادها سه بایت. پیش از یونیکد هر زبان جدولِ کدِ یک‌بایتیِ خودش را داشت؛ برای خطِ عربی و فارسی در ویندوز جدولِ Windows-1256 رایج بود و هنوز در پرونده‌های قدیمی دیده می‌شود.\nاگر بایت‌ها با کدگذاریِ نادرست خوانده شوند، نویسه‌های درهم پدید می‌آید: متنِ فارسیِ UTF-8 که با یک جدولِ اروپایی خوانده شود، به رشته‌ای از حرف‌های لاتینِ عجیب تبدیل می‌شود (شکل 5.2). این خطا گاهی پیامِ خطا نمی‌دهد و فقط نام‌ها و توضیح‌ها را خراب می‌کند؛ و اگر پرونده پس از آن ذخیره شود، دادهٔ اصلی برای همیشه از دست می‌رود.\n\n\n\n\n\n\nشکل 5.2: واژهٔ «باد» در دو کدگذاری: سه حرف، شش بایت در UTF-8 و سه بایت در Windows-1256؛ پایین: همان بایت‌های UTF-8 که با جدولِ اروپایی خوانده شده‌اند.\n\n\n\nدام‌های ویژهٔ متنِ فارسی. کسی که با دادهٔ فارسی کار می‌کند، چند دامِ اضافه دارد که در متون انگلیسی کمتر گفته می‌شود:\n\nدو «ی» و دو «ک». حرفِ «ی»ِ فارسی (U+06CC) و يِ عربی (U+064A) در بیشترِ قلم‌ها شبیه‌اند اما دو نویسهٔ متفاوت‌اند؛ همین‌طور «ک» (U+06A9) و ك (U+0643). صفحه‌کلیدهای گوناگون یکی از این دو را می‌نویسند، و جدولِ کدِ قدیمیِ Windows-1256 اصلاً «ی»ِ فارسی را ندارد (فقط يِ عربی را دارد)، پس پرونده‌هایی که از آن دوره مانده‌اند حرفِ عربی دارند؛ در نتیجه جست‌وجوی «سیستم» نامی را که با ي نوشته شده پیدا نمی‌کند و دو رکوردِ یکسان دو رکورد می‌شوند.\nرقم‌های فارسی. «۱۲۳» با «123» نویسه‌های متفاوتی دارند. پایتون هر دو را عدد می‌خواند، اما بسیاری از برنامه‌ها رقم‌های فارسی را متن می‌دانند و ستون را «غیرِ عددی» می‌کنند.\nنیم‌فاصله. نیم‌فاصله (U+200C) نویسه‌ای ناپیداست؛ «می‌شود» با نیم‌فاصله و «میشود» بی‌آن برای رایانه دو واژهٔ متفاوت‌اند.\nشکل‌های ترکیبی. برخی نویسه‌ها را می‌توان به دو شکل نوشت (یک نقطهٔ کدِ ترکیبی یا حرف به‌اضافهٔ نشانه). یکسان‌سازی (به شکلِ استانداردِ NFC) پیش از مقایسه این تفاوت را برمی‌دارد.\n\n\nمثال 5.7 (بایت‌ها، حرف‌ها و یکسان‌سازی) پرسش. واژهٔ «باد» در UTF-8 و Windows-1256 چند بایت است؟ اگر بایت‌های UTF-8 با جدولِ اروپایی خوانده شوند چه دیده می‌شود؟ پایتون با رقم‌های فارسی چه می‌کند؟ آیا «سیستم» با دو «ی»ِ متفاوت برابر است؟\nپاسخ.\nthe word 'wind' (3 letters): UTF-8 6 bytes d8 a8 d8 a7 d8 af; Windows-1256 3\n    bytes c8 c7 cf\n  UTF-8 bytes read as Windows-1252 give 6 Latin-1 characters\n    U+00D8 U+00A8 U+00D8 U+00A7 U+00D8 U+00AF (mojibake, see the figure)\n  UTF-8 byte-order mark: ef bb bf; Latin 'A' is 1 byte (41), the euro sign 3\n    bytes\nWindows-1256 has Arabic yeh U+064A but not Persian yeh: missing U+06CC\n  (old Persian files therefore store the Arabic letter)\nPersian digits one to four (U+06F1..U+06F4): Python int() gives 1234;\n  many other tools give an error or text\nPersian yeh U+06CC and Arabic yeh U+064A look alike:\n  'system' typed both ways equal? False; after normalising: True\nthe word mi-shavad written with a zero-width non-joiner (U+200C) has 6 code\n  points: 5 letters + 1 invisible character\n'e' + combining accent: 2 code points; NFC form: 1 code point\nتفسیر. برای ستون‌های متنیِ فارسی در فهرستِ دارایی‌ها، نام‌های مکان یا شرحِ خرابی‌ها، یک تابعِ یکسان‌سازی پیش از ذخیره و پیش از هر مقایسه لازم است: شکلِ NFC، ي و كِ عربی به «ی» و «ک»ِ فارسی، و قاعده‌ای روشن دربارهٔ رقم‌ها و نیم‌فاصله. این تابع در کتابخانهٔ همراه هست و آزمایشگاهِ دارایی (بخش 5.6.5) نشان می‌دهد که یک رکوردِ فهرست با همین خطا وارد شده است.\n\nقاعده‌های کدگذاری. (۱) همهٔ پرونده‌های متنیِ پروژه را با UTF-8 و بدونِ نشانهٔ ترتیبِ بایت بنویسید؛ این نشانه سه بایتِ EF BB BF در آغازِ پرونده است که برخی برنامه‌ها می‌گذارند و برخی دیگر آن را جزئی از نامِ ستونِ اول می‌خوانند. (۲) هنگامِ باز کردنِ پرونده، کدگذاری را صریح بنویسید؛ پیش‌فرضِ سیستم‌عامل در رایانه‌های گوناگون فرق می‌کند. (۳) اگر پرونده‌ای از سامانهٔ دیگری می‌رسد، کدگذاری‌اش را در فرهنگِ داده ثبت کنید. خوانندهٔ پروندهٔ کتابخانهٔ همراه، پرونده‌ای را که با نشانهٔ ترتیبِ بایت شروع شود رد می‌کند تا این مسئله بی‌صدا نگذرد.\n\n\n5.2.6 دادهٔ جدولی و پرونده‌های CSV\nبیشترِ داده‌های مهندسی جدولی‌اند: سطرها و ستون‌ها. شکلِ «مرتب» برای جدول قاعده‌ای ساده دارد (Wickham 2014): هر سطر یک مشاهده، هر ستون یک متغیر، هر جدول یک نوع موجودیت. سریِ زمانیِ ساعتیِ نیروگاهِ P چنین است: هر سطر یک ساعت و هر ستون یک کمیت با یکایش در نام (ghi_wm2، ws_100m_ms). در شکلِ پهن، مقدارهای یک متغیر در چند ستون پخش می‌شوند (مثلاً یک ستون برای هر ماه)؛ این شکل برای نمایش خوب است ولی برای محاسبه و پالایش نه. در شکلِ بلند، هر اندازه‌گیری یک سطر است با ستون‌های «زمان، حسگر، مقدار». تبدیل میانِ این دو شکل یکی از کارهای روزمرهٔ تحلیلِ داده است.\nقالبِ CSV ساده‌ترین قالبِ تبادلِ جدول است: متن، یک سطر برای هر رکورد، و ویرگول میانِ میدان‌ها. سند RFC 4180 این قالب را توصیف کرده است (سندی اطلاعاتی، نه استانداردِ الزامی): میدانی که ویرگول، گیومه یا خطِ تازه دارد باید میانِ گیومه بیاید و گیومهٔ درونی دو بار نوشته شود. سادگیِ ظاهری فریبنده است:\n\nجداکننده و ممیز. در برخی زبان‌ها و تنظیماتِ منطقه‌ای، ممیزِ اعشار ویرگول است، پس جداکنندهٔ میدان‌ها نقطه‌ویرگول می‌شود: 12345,6 یعنی دوازده هزار و سیصد و چهل و پنج و شش دهم. برون‌دادِ سامانهٔ پایشِ خورشیدیِ بستهٔ داده عمداً چنین است.\nتبدیلِ خودکار. برگه‌های گسترده هنگامِ باز کردنِ CSV حدس می‌زنند: صفرهای آغازینِ «۰۰۷» را می‌اندازند، شمارهٔ سریالِ نوزده‌رقمی را به عددِ ممیزِ شناور با پانزده رقمِ معنادار می‌برند، و رشته‌هایی مثلِ 1-2 یا MAR1 را تاریخ می‌کنند. پژوهشی دربارهٔ پیوست‌های مقاله‌های زیست‌شناسی نشان داد که حدودِ یک‌پنجمِ مقاله‌هایی که فهرستِ ژن در پرونده‌های برگهٔ گسترده داشتند، نام‌هایی دارند که خودکار به تاریخ یا عدد تبدیل شده‌اند (Ziemann و همکاران 2016). برچسب‌های تجهیزات و شماره‌سریال‌ها دقیقاً در معرضِ همین خطرند.\nپایانِ سطر و کدگذاری. پایانِ سطر در سیستم‌عامل‌های گوناگون یک یا دو نویسه است و کدگذاری در خودِ پرونده نوشته نمی‌شود؛ هر دو باید در فرهنگِ داده بیایند.\n\n\nمثال 5.8 (چرا شکافتن با ویرگول کافی نیست) پرسش. جدولِ سه‌سطریِ زیر را یک بار با شکافتنِ ساده در محلِ ویرگول و یک بار با خوانندهٔ استانداردِ CSV بخوانید. سپس یک سطرِ نقطه‌ویرگولی با ممیزِ ویرگولی و یک شمارهٔ سریالِ نوزده‌رقمی را آزمایش کنید.\ntag,description,value\nPLP-TRF-01,\"Transformer, 120 MVA\",120\nPLP-SWG-01,\"Panel \"\"A\"\" line-up\",33\nپاسخ.\nnaive split(',') of a quoted field:\n  row 2 -&gt; 4 pieces ['PLP-TRF-01', '\"Transformer', ' 120 MVA\"', '120']\ncsv.reader (quotes, doubled quotes, commas inside fields):\n  row 2 -&gt; ['PLP-TRF-01', 'Transformer, 120 MVA', '120']\n  row 3 -&gt; ['PLP-SWG-01', 'Panel \"A\" line-up', '33']\nsemicolon file with decimal comma: ['2023-04-03T08:00:00Z', '12345,6'] -&gt;\n    float after replace: 12345.6\na 19-digit serial number stored as a float: 1234567890123456768 (last digits\n    lost; floats carry 15 to 17 significant digits)\nleading zeros of '007' are lost when the column is read as a number: 7\nvalues such as '1-2', '3E5' or 'MAR1' may be converted to dates or numbers by\n    spreadsheet programs; import such columns as text\nتفسیر. شکافتنِ ساده سطرِ دوم را چهار تکه می‌کند و همهٔ ستون‌های بعدی یک خانه جابه‌جا می‌شوند؛ اگر برنامه ستونِ سوم را «توان» بداند، رشتهٔ 120 MVA را با یک گیومه می‌گیرد یا خطا می‌دهد. هرگز CSV را با شکافتنِ دستی نخوانید؛ از خوانندهٔ استانداردِ زبان استفاده کنید و ستون‌های شناسه (برچسب، سریال، کد) را به‌صورتِ متن وارد کنید.\n\nکدام قالب برای چه کاری؟ هیچ قالبی برای همه‌چیز بهترین نیست. جدول 5.2 قالب‌های رایج را در کارِ نیروگاه مقایسه می‌کند.\n\n\n\nجدول 5.2: مقایسهٔ قالب‌های داده\n\n\n\n\n\n\n\n\n\n\n\nقالب\nقوت\nضعف\nکاربرد در نیروگاهِ P\n\n\n\n\nCSV\nساده، متنی، همه‌جا خوانا\nبی‌نوع، بی‌یکا، تبدیلِ خودکار\nسری‌های زمانی، فهرست‌ها\n\n\nJSON (RFC 8259)\nساختارِ تودرتو، نوعِ عدد و متن\nبرای جدول‌های بزرگ پرحجم\nنتیجه‌ها، پیکربندیِ ماشینی\n\n\nYAML\nخوانا برای انسان، توضیح‌پذیر\nتفسیرِ خودکارِ نوع («1.10» عدد می‌شود)\nپیکربندی و کارتِ سناریو\n\n\nبرگهٔ گسترده\nورود و نمایشِ آسان\nفرمولِ پنهان، تبدیلِ خودکار\nورودِ دستی، گزارشِ کوچک\n\n\nپایگاهِ دادهٔ رابطه‌ای\nکلید، قید، پرس‌وجو، تراکنش\nنیازِ طراحی و نگهداری\nفهرستِ دارایی، سوابقِ آزمون\n\n\nقالب‌های ستونیِ دودویی\nفشرده و سریع برای حجمِ زیاد\nنیازِ کتابخانه\nسال‌ها دادهٔ ده‌دقیقه‌ای\n\n\nPDF\nنمایشِ ثابت و امضاشده\nداده نیست، برای تحلیل نامناسب\nگزارش و گواهیِ صادرشده\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پوشهٔ raw/ باید فقط‌خواندنی باشد؟ اگر یک مقدارِ خام آشکارا غلط باشد، چه می‌کنید؟\nنامِ «گزارش نهایی جدید (۲)» با پسوندِ .xlsx چه چیزهایی را نمی‌گوید؟ نامی بهتر پیشنهاد کنید.\nواژهٔ «نیرو» در UTF-8 چند بایت است؟\nنشانهٔ ترتیبِ بایت چیست و چرا ممکن است نامِ ستونِ اول را خراب کند؟\nدو رکوردِ «بلوک خورشیدی ۳» که یکی با ي و كِ عربی تایپ شده در یک فهرست چه مشکلی می‌سازند؟ چطور پیدایشان می‌کنید؟\nجدولی با یک ستون برای هر ماه را به شکلِ بلند بنویسید (نامِ ستون‌ها).\nچرا ستونِ شمارهٔ سریال باید به‌صورتِ متن خوانده شود؟\nدر پروندهٔ نقطه‌ویرگولی، مقدارِ «۱٬۲۳۴,۵» احتمالاً چه عددی است؟ چه چیزی لازم است تا مطمئن شوید؟\nبرای پیکربندیِ یک اجرا YAML بهتر است یا CSV؟ چرا؟\n\n\n\n\n\n5.2.7 مُهرِ زمان و منطقهٔ زمانی\nشهود. «ساعتِ دوازده» تا وقتی نگوییم کجا و کدام روز، یک لحظهٔ معین نیست. زمانِ مرجعِ جهانی زمانِ هماهنگ‌شدهٔ جهانی (UTC) است و هر منطقه اختلافی نسبت به آن دارد. نیروگاهِ P ساعتِ ثابتِ +04:00 دارد (A-003)؛ یعنی ظهرِ نیروگاه، ساعتِ هشتِ صبحِ UTC است. استانداردِ ISO 8601-1:2019 شکلی یکتا برای نوشتنِ لحظه پیشنهاد می‌کند: سال، ماه، روز، حرفِ T، ساعت، و اختلاف از UTC (یا حرفِ Z برای خودِ UTC). مُهری مانندِ 2023-06-21T12:00:00+04:00 در هر کشوری یک معنا دارد؛ مُهرِ «۲۱ ژوئن، ۱۲» نه.\nمنطقهٔ زمانی بیش از یک اختلافِ ثابت است: قاعده‌ای است که می‌گوید در هر تاریخ چه اختلافی برقرار است، از جمله ساعتِ تابستانی و تغییرهای قانونیِ گذشته. پایگاهِ دادهٔ منطقه‌های زمانیِ IANA این قاعده‌ها را برای هر منطقه با نامی مانندِ Asia/Tehran نگه می‌دارد و زبان‌های برنامه‌نویسی از آن استفاده می‌کنند. ساعتِ رسمیِ هر کشور را قانونِ همان کشور تعیین می‌کند و این پایگاه با کمی تأخیر از آن پیروی می‌کند؛ پس برای کارِ رسمی، قاعدهٔ جاری را از منبعِ رسمیِ همان کشور وارسی کنید (فصل‌های ۵۵ تا ۵۷).\n\n\n\n\n\n\nشکل 5.3: یک لحظه روی ساعتِ UTC، نیروگاهِ P و منطقه‌های زمانیِ سه کشورِ این کتاب، بنا بر پایگاهِ IANA نسخهٔ 2025b\n\n\n\n\nمثال 5.9 (ظهرِ نیروگاهِ P در سه کشور) پرسش. ظهرِ ۲۱ ژوئنِ ۲۰۲۳ در نیروگاهِ P را به UTC و به ساعتِ منطقه‌های Asia/Tehran، Asia/Kabul و Asia/Dushanbe ببرید. پایگاهِ داده برای ژانویه و ژوئیهٔ ۲۰۲۱ و ۲۰۲۳ چه اختلاف‌هایی می‌دهد؟\nپاسخ.\nPlant P noon: 2023-06-21T12:00:00+04:00  =  2023-06-21T08:00:00+00:00\n  in Asia/Tehran    2023-06-21T11:30:00+03:30\n  in Asia/Kabul     2023-06-21T12:30:00+04:30\n  in Asia/Dushanbe  2023-06-21T13:00:00+05:00\nIANA time-zone database 2025b (Python tzdata package):\n  Asia/Tehran    2021: Jan +3.5 h, Jul +4.5 h; 2023: Jan +3.5 h, Jul +3.5 h\n  Asia/Kabul     2021: Jan +4.5 h, Jul +4.5 h; 2023: Jan +4.5 h, Jul +4.5 h\n  Asia/Dushanbe  2021: Jan +5.0 h, Jul +5.0 h; 2023: Jan +5.0 h, Jul +5.0 h\n  (legal time is set by national law; the database follows it with a delay)\nتفسیر. بنا بر این نسخهٔ پایگاه، Asia/Tehran در ۲۰۲۱ ساعتِ تابستانی داشت و در ۲۰۲۳ نداشت؛ پس دادهٔ چندساله‌ای که با «ساعتِ محلی» ذخیره شده، در سال‌های گوناگون قاعدهٔ متفاوتی دارد. این‌جا پایگاهِ داده را گزارش می‌کنیم، نه ادعای حقوقی دربارهٔ ساعتِ رسمی را. نتیجهٔ مهندسی روشن است: هر سریِ زمانی را با اختلافِ صریح یا در UTC ذخیره کنید، و تبدیل به ساعتِ محلی را فقط برای نمایش انجام دهید.\n\nساعتِ تابستانی. در منطقه‌ای با ساعتِ تابستانی، یک روز در سال ۲۳ ساعت دارد و یک روز ۲۵ ساعت. در روزِ کوتاه، یک ساعتِ محلی وجود ندارد و در روزِ بلند، یک ساعت دو بار تکرار می‌شود. سامانه‌ای که مُهرِ زمانِ محلی را بدونِ اختلاف ذخیره کند، در بهار یک ساعت کم و در پاییز دو رکورد با یک مُهر دارد: یکی از آن‌ها روی دیگری نوشته می‌شود یا هر دو با هم جمع می‌شوند.\n\nمثال 5.10 (روزهای ۲۳ و ۲۵ ساعته) پرسش. برای منطقه‌ای با ساعتِ تابستانی (Europe/Berlin) طولِ سه روزِ محلیِ ۲۶ مارس، ۲۹ اکتبر و ۱ ژوئنِ ۲۰۲۳ را بیابید. ساعتِ 02:30 در ۲۹ اکتبر به کدام لحظه‌های UTC اشاره می‌کند؟\nپاسخ.\na zone with daylight saving (Europe/Berlin), length of three local days:\n  2023-03-26: 23 hours\n  2023-10-29: 25 hours\n  2023-06-01: 24 hours\n  02:30 on 2023-10-29 happens twice: fold=0 -&gt; 00:30 UTC, fold=1 -&gt; 01:30 UTC\na plant there that stores local clock times without offset loses one hour in\n    March and double-counts one in October\nتفسیر. یک برنامهٔ جمع‌کنندهٔ انرژیِ روزانه که «۲۴ ساعت» را فرض کند، در این دو روز غلط است: در ۲۶ مارس یک ساعتِ ناموجود را صفر می‌گذارد و در ۲۹ اکتبر یک ساعت را گم یا دوبار حساب می‌کند. پایتون برای ساعتِ تکراری ویژگیِ fold را دارد که مشخص می‌کند منظور بارِ اولِ آن ساعت است یا بارِ دوم. آزمونِ این مرزها در بخش 5.4.10 آمده است. نیروگاهِ P ساعتِ تابستانی ندارد، اما بسیاری از برون‌دادهای تجهیزات، قراردادها و بازارها دارند.\n\n\n\n5.2.8 قراردادِ بازه و برچسبِ زمان\nبیشترِ داده‌های نیروگاه مقدارِ لحظه‌ای نیستند، بلکه میانگینِ یک بازهاند: تندیِ باد در ده دقیقه، انرژی در یک ساعت. چنین مقداری یک بازه دارد اما فقط یک برچسب، و این برچسب می‌تواند آغاز، پایان یا میانهٔ بازه باشد. بستهٔ دادهٔ نیروگاهِ P برچسبِ آغاز را به کار می‌برد (A-025، فصلِ ۲)، اما پروندهٔ خامِ ثبت‌کنندهٔ دکل برچسبِ پایان دارد (A-089). شکل 5.4 نشان می‌دهد که مقدارِ برچسب‌خوردهٔ 15:00 در قراردادِ پایان، هنوز مالِ ساعتی است که از 14:00 آغاز شده است.\n\n\n\n\n\n\nشکل 5.4: شش بازهٔ ده‌دقیقه‌ای که یک ساعت را می‌سازند، با برچسبِ آغاز و برچسبِ پایان\n\n\n\nتجمیعِ ایمن از نظرِ زمان این مراحل را به ترتیب انجام می‌دهد: (۱) برچسب را به آغازِ بازه ببر؛ (۲) مُهر را با اختلافِ صریح بخوان و به UTC ببر؛ (۳) هر بازه را به ساعتی بسپار که آغازش در آن است؛ (۴) میانگین را فقط برای ساعت‌هایی بگیر که تعدادِ کافی مقدار دارند و تعداد را کنارِ میانگین نگه دار. تابعِ تجمیعِ کتابخانهٔ همراه، که در بخش 5.5.1 به کار می‌رود، همین را می‌کند و مُهرِ بی‌منطقه را نمی‌پذیرد.\n\nمثال 5.11 (یک ساعت جابه‌جایی چه هزینه‌ای دارد؟) پرسش. صادراتِ ساعتیِ نیروگاهِ P (سناریوی S0، بستهٔ 1.1.0، مدلِ فصلِ ۵) را با تعرفهٔ ساختگیِ زمان‌دارِ فصلِ ۱ (نود واحد از ۱۸ تا ۲۲ و چهل واحد در بقیهٔ ساعت‌ها) قیمت‌گذاری کنید. اگر برچسب‌ها یک ساعت دیر یا زود خوانده شوند، درآمد و توانِ ساعتیِ خورشیدی چقدر تغییر می‌کند؟\nپاسخ.\nPlant P export with the fictional time-of-use tariff of chapter 1 (S0, 1.1.0):\n  correct labels      13.20 million u/yr\n  shifted one hour later  13.24 (+0.3 %)\n  shifted one hour earlier 13.24 (+0.3 %)\n  the change is small and has the same sign both ways: it depends on the shape\n  of the profile, so the error of a wrong label cannot be guessed, only\n    avoided\nhourly PV, correct vs one hour late: annual totals equal, hourly RMS\n    difference 4.8 MW = 22 % of the mean daylight power\nmean irradiance peaks in the hour starting 11:00 (interval-start labels);\n  with interval-end labels the same hour is called 12:00\nتفسیر. جمعِ سالانه با جابه‌جایی تغییر نمی‌کند، اما هر ساعت غلط است: اختلافِ میانگینِ مربعیِ توانِ خورشیدی ۲۲ درصدِ میانگینِ توان در ساعت‌های روشن است. پس هر کاری که به زمان‌بندی بستگی دارد، از قیمت‌گذاریِ زمان‌دار و برنامه‌ریزیِ باتری تا مقایسهٔ مدل با اندازه‌گیری و تشخیصِ کاهشِ تولید، با یک ساعت جابه‌جایی خراب می‌شود. علامتِ خطای درآمد هم قابلِ حدس نیست: در این‌جا هر دو جهتِ جابه‌جایی درآمد را کمی بیشتر نشان داده‌اند. خطایی که نه بزرگ است و نه جهتِ معلوم دارد، فقط با قرارداد و آزمون پیشگیری می‌شود، نه با تیزبینی.\n\n\n\n5.2.9 نمونه‌برداری و میانگین‌گیری\nشهود. ثبت‌کننده‌ها کمیت را با آهنگِ نمونه‌برداریِ معینی می‌خوانند (مثلاً هر ثانیه) و میانگین، انحرافِ معیار، کمینه و بیشینهٔ هر بازه را نگه می‌دارند. هر بار که داده را روی بازهٔ بلندتری میانگین می‌گیریم، تغییرپذیریِ درونِ بازه را دور می‌ریزیم. برای کمیتی که با رابطه‌ای خطی به خروجی وابسته است، این بی‌ضرر است؛ اما توانِ باد با مکعبِ تندی تغییر می‌کند و برای هر تابعِ کوژ، میانگینِ تابع از تابعِ میانگین بزرگ‌تر است:\n\\[\n\\overline{v^{3}} \\;\\ge\\; \\bar v^{\\,3}\n\\tag{5.4}\\]\n(نابرابریِ ینسن). پس انرژی‌ای که از تندیِ میانگینِ یک بازهٔ بلند حساب شود کمتر از انرژیِ واقعی است. فصلِ ۳ قضیهٔ نمونه‌برداری و تداخلِ بسامدی را آورده است؛ این‌جا اثرِ عملیِ میانگین‌گیری را روی تولید می‌بینیم.\n\nمثال 5.12 (انرژی از میانگینِ ساعتی، روزانه و سالانه) پرسش. انرژیِ ناخالصِ ۱۲ توربین (بی‌تلفات، منحنیِ توان در چگالیِ استاندارد) را یک بار از تندی‌های ساعتیِ بستهٔ داده، یک بار از میانگینِ روزانه و یک بار از میانگینِ سالانه حساب کنید. نسبتِ \\(\\overline{v^{3}}/\\bar v^{\\,3}\\) برای یک سال چقدر است؟\nپاسخ.\ngross energy of 12 turbines (no losses) from the same speeds averaged\n    differently:\n  hourly means        218.8 GWh\n  daily means         215.9 GWh (-1.3 %)\n  one annual mean     184.8 GWh (-15.6 %)\nmean of v^3 / (mean v)^3 over the year: 1.80\naveraging first hides the variability that the cubic power curve rewards\n\n\n\n\n\n\nشکل 5.5: انرژیِ ناخالصِ مزرعهٔ بادی از همان تندی‌ها با سه بازهٔ میانگین‌گیری\n\n\n\nتفسیر. میانگینِ روزانه 1.3 % و میانگینِ سالانه 15.6 % کمتر از مقدارِ درست انرژی می‌دهد، و این بی‌آن‌که هیچ عددی «غلط» باشد. کسی که فقط «تندیِ میانگینِ ساختگاه» را از جایی بگیرد و در منحنیِ توان بگذارد، این خطا را مرتکب شده است. به همین دلیل ارزیابیِ منبع از توزیعِ تندی یا سریِ زمانی استفاده می‌کند (فصل‌های ۱۳ و ۱۵) و ثبت‌کننده‌ها انحرافِ معیارِ هر بازه را هم نگه می‌دارند. محدودیت: میانگینِ ساعتی هم تغییرپذیریِ درونِ ساعت را حذف کرده است؛ اثرِ آن برای منحنیِ توانِ هموار کوچک است، اما برای آشفتگی و بار مهم است (فصلِ ۱۱).\n\nمیانگینِ جهت. جهتِ باد کمیتی دوره‌ای است: ۳۵۹ و ۱ درجه دو درجه از هم فاصله دارند، نه ۳۵۸ درجه. میانگینِ حسابیِ جهت‌ها نزدیکِ شمال فاجعه‌بار است. روشِ درست، میانگین گرفتن از بردارهای یکه و بازگرداندنِ زاویهٔ برآیند است:\n\\[\n\\bar\\theta = \\operatorname{atan2}\\!\\Big(\\sum_i \\sin\\theta_i,\\ \\sum_i \\cos\\theta_i\\Big)\n\\tag{5.5}\\]\n\nمثال 5.13 (میانگینِ چهار جهتِ نزدیکِ شمال) پرسش. میانگینِ جهت‌های ۳۵۰، ۳۵۵، ۵ و ۱۰ درجه را به دو روش حساب کنید.\nپاسخ.\ndirections [350.0, 355.0, 5.0, 10.0]: arithmetic mean 180.0 deg (points\n    south!)\n  vector mean 0.0 deg (north, as it should)\nتفسیر. میانگینِ حسابی بادِ شمالی را جنوبی می‌کند: خطایی ۱۸۰ درجه‌ای در گلِ باد، در چیدمانِ توربین‌ها (فصلِ ۱۴) و در تحلیلِ اثرِ دنباله. جهت را همیشه برداری میانگین بگیرید؛ اگر تندی هم در دسترس است، می‌توان بردارها را با تندی وزن داد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمُهرِ 2023-04-03T14:10:00+04:00 را به UTC ببرید.\nچرا ذخیرهٔ زمان به‌صورتِ «ساعتِ محلی بدونِ اختلاف» حتی در کشوری بدونِ ساعتِ تابستانیِ امروزی خطرناک است؟\nیک سریِ ساعتیِ «سالِ کامل» در منطقه‌ای با ساعتِ تابستانی چند رکورد دارد اگر با ساعتِ محلیِ بی‌اختلاف ذخیره شده باشد؟\nمقدارِ ده‌دقیقه‌ایِ برچسب‌خوردهٔ 00:00 با قراردادِ پایان، مالِ کدام روز است؟\nچرا تجمیعِ ساعتی باید تعدادِ مقدارهای هر ساعت را هم نگه دارد؟\nاگر \\(v\\) میانِ ۴ و ۱۰ متر بر ثانیه نوسان کند (نیمی از زمان هر کدام)، \\(\\overline{v^{3}}/\\bar v^{\\,3}\\) چند است؟\nمیانگینِ برداریِ جهت‌های ۸۰ و ۱۰۰ درجه چیست؟ میانگینِ ۰ و ۱۸۰ چه مشکلی دارد؟\nچرا جابه‌جاییِ یک ساعته جمعِ سالانه را تغییر نمی‌دهد اما برنامه‌ریزیِ باتری را خراب می‌کند؟\n\n\n\n\n\n5.2.10 دادهٔ گم‌شده\nشهود. هیچ ثبت‌کننده‌ای همیشه کار نمی‌کند: برق قطع می‌شود، حسگر یخ می‌زند، ارتباط می‌افتد، کسی پرونده‌ای را جا می‌اندازد. دادهٔ گم‌شده به سه شکل دیده می‌شود: سطرِ نبوده (مُهرِ زمانی که اصلاً نیست)، خانهٔ خالی و مقدارِ نگهبان، یعنی عددی قراردادی مانندِ −9999 که «نداریم» را نشان می‌دهد. شکلِ سوم از همه خطرناک‌تر است، چون عدد به نظر می‌رسد و در میانگین وارد می‌شود. در محاسبه، نمادِ «نه‌عدد» (NaN) استانداردِ ممیزِ شناور برای «مقدار نداریم» است: هر حسابی با آن نتیجهٔ «نه‌عدد» می‌دهد و این خوب است، چون گم‌شدگی را تا آخر نشان می‌دهد.\nپرسشِ اصلی آن نیست که «چند درصد گم شده» بلکه کدام مقدارها گم شده‌اند. اگر گم‌شدگی تصادفی باشد، میانگینِ مقدارهای باقی‌مانده برآوردی نااریب است. اگر گم‌شدگی به خودِ مقدار یا به زمان وابسته باشد (برای نمونه ثبت‌کنندهٔ خورشیدی که در ظهرِ گرم داغ می‌کند و خاموش می‌شود، یا حسگرِ بادی که در بادِ شدید یخ می‌زند)، میانگینِ باقی‌مانده اریب است، هرقدر هم دادهٔ زیادی داشته باشیم. نرخِ بازیابیِ داده (نسبتِ مقدارهای معتبر به مقدارهای مورد انتظار) لازم است، اما کافی نیست.\n\nمثال 5.14 (تابشِ سالانه از دادهٔ ناقص) پرسش. تابشِ سالانهٔ افقیِ نیروگاهِ P را از سریِ کامل حساب کنید. سپس چهار حالت را بیازمایید: ده درصد ساعت‌ها تصادفی گم شوند؛ چهل درصدِ ساعت‌های ۱۰ تا ۱۴ گم شوند؛ همان کمبودِ ظهر با میانگینِ همان ساعت در روزهای دیگر پر شود؛ و ثبت‌کننده‌ای که صفرهای شب را نمی‌نویسد.\nپاسخ.\nannual GHI of the complete series: 1947.2 kWh/m2\n10 % of hours missing at random, mean x 8760: 1940.4 (-0.3 %)\n605 midday hours missing (10-14 h), mean x 8760: 1656.8 (-14.9 %)\n  filled with the mean of the same clock hour: 1949.9 (+0.1 %)\nlogger that drops zero values (nights): mean x 8760 = 3733.3 (+92 %)\ndata recovery with midday gaps: 93.1 % of hours (but 13.2 % of daylight hours)\n\n\n\n\n\n\nشکل 5.6: برآوردِ تابشِ سالانه از دادهٔ ناقص به چهار روش؛ خطِ‌چین مقدارِ سریِ کامل است\n\n\n\nتفسیر. گم‌شدگیِ تصادفی تقریباً بی‌اثر است (−0.3 %)، اما کمبودِ ظهر با نرخِ بازیابیِ بالای ۹۳ درصد، تابش را 15 % کم می‌کند، چون درست پرتابش‌ترین ساعت‌ها گم شده‌اند. پر کردن با میانگینِ همان ساعت خطا را به 0.1 % می‌رساند، اما مقدارِ پرشده اندازه‌گیری نیست و باید با پرچم نشان داده شود. ثبت‌کننده‌ای که صفرهای شب را نمی‌نویسد، با «میانگین ضربِ ۸۷۶۰» تابش را نزدیکِ دو برابر نشان می‌دهد: «نبودِ رکورد» با «صفر» یکی نیست. قاعده: پیش از هر میانگین بپرسید کدام ساعت‌ها گم شده‌اند، و نرخِ بازیابی را جدا برای روز و شب و برای هر فصل گزارش کنید.\n\nروش‌های پر کردن. پرشده‌ها تخمین‌اند و باید علامت بخورند. روش‌های رایج از ساده به پیچیده: درون‌یابیِ خطی برای شکاف‌های کوتاه در کمیت‌های هموار (دما و فشار، نه تابش در روزِ ابری)؛ میانگینِ همان ساعت در روزهای مشابه؛ همبستگی با حسگرِ دیگرِ همان دکل یا ایستگاهِ نزدیک؛ و مدل‌های فیزیکی. هرچه شکاف بلندتر و کمیت ناهموارتر، عدمِ قطعیتِ پرشده بیشتر است.\n\n\n5.2.11 یکا در داده\nفصلِ ۲ نشان داد که هر عدد بی‌یکا بی‌معناست. در داده، یکا معمولاً در نامِ ستون یا در فرهنگِ داده می‌آید و گاهی هیچ‌جا. یکسان‌سازیِ یکا یعنی همهٔ ورودی‌ها را پیش از هر محاسبه به یک دستگاهِ یکا (در این کتاب SI با پیشوندهای توافقی، A-026) ببریم و این تبدیل را یک بار و در یک جا انجام دهیم، نه در میانهٔ فرمول‌ها.\nلغزش‌های رایجِ یکا ضریبی ثابت دارند: ده (هکتوپاسکال و کیلوپاسکال)، هزار (کیلو و مگا)، 3.6 (کیلومتر بر ساعت و متر بر ثانیه)، و تفاضلِ 273.15 (کلوین و سلسیوس). خوشبختانه بیشترِ کمیت‌های نیروگاه بازهٔ فیزیکیِ تنگی دارند، پس یک آزمونِ بازه بیشترِ لغزش‌ها را آشکار می‌کند: فشارِ هوا در ارتفاعِ ۱۲۰۰ متر حدودِ 880 hPa است، پس 87.9 به احتمالِ زیاد کیلوپاسکال است، و ضریبِ ظرفیتِ بزرگ‌تر از یک غیرممکن است.\n\nمثال 5.15 (یکسان‌سازی و یک لغزشِ هزار برابری) پرسش. چهار مقدار را با کمیت‌های یکادارِ کتابخانهٔ همراه (فصلِ ۲) به یکای خواسته‌شده ببرید. سپس ضریبِ ظرفیتِ خورشیدی را یک بار با ستونِ انرژی‌ای حساب کنید که به‌اشتباه کیلووات‌ساعت فرض شده و یک بار درست.\nپاسخ.\nnormalising units with the unit-aware quantities of chapter 2:\n  46.8 km/h = 13 m/s\n  87.9 kPa = 879 hPa\n  12345.6 kWh = 12.35 MWh\n  2.4 GWh = 2400 MWh\nPV energy 97 300 in a column labelled 'MWh' but read as kWh x 1000: capacity\n    factor 222 (impossible)\n  read correctly: 0.222 (plausible for PV)\nrange checks catch slips of 10, 1000 or 3.6 when the plausible band is narrow\nتفسیر. کمیتِ یکادار هر تبدیل را با بُعد وارسی می‌کند و اجازه نمی‌دهد مگاوات با مگاوات‌ساعت جمع شود. لغزشِ هزار برابری این‌جا ضریبِ ظرفیتِ 222 ساخت که بی‌درنگ دیده می‌شود؛ اما لغزشِ ده برابری در فشار، که چگالیِ هوا را ده برابر کم می‌کند، در یک جدولِ بزرگ ممکن است دیده نشود. هر ستون را با بازهٔ فیزیکی‌اش بسنجید و این بازه‌ها را در فرهنگِ داده بنویسید.\n\n\n\n5.2.12 فراداده، فرهنگِ داده و پیشینه\nفراداده «داده دربارهٔ داده» است: هر چیزی که برای فهمیدن و دوباره به کار بردنِ داده لازم است اما در خودِ عددها نیست. برای یک حسگر: نوع، شمارهٔ سریال، ارتفاع، جهتِ بازو، تاریخِ کالیبراسیون و عدمِ قطعیت؛ برای یک پرونده: منبع، کدگذاری، قراردادِ زمان و بازه، یکاها و نسخه. فرهنگِ داده جدولی است که برای هر ستونِ هر پرونده، یکا، معنا، بازهٔ معتبر و وضعیت را می‌نویسد. بستهٔ دادهٔ نیروگاهِ P فرهنگی ۲۵ سطری دارد؛ چهار سطرِ آن چنین است:\ndata dictionary of the hourly file (data pack 1.1.0), four of its rows:\n  ghi_wm2   W/m2  0 to 1200   global horizontal irradiance\n  dni_wm2   W/m2  0 to 1050   direct normal irradiance\n  dhi_wm2   W/m2  0 to 700    diffuse horizontal irradiance\n  t_air_c   degC  -25 to 50   air temperature at 2 m\n  (25 rows in all, one per column of every data file)\nپیشینهٔ داده زنجیرهٔ «از کجا آمده و چه بر سرش آمده» است (فصلِ ۲): پروندهٔ خام با هشش، هر مرحلهٔ پردازش با نسخهٔ برنامه و تنظیماتش، و خروجی با هشِ ورودی‌هایش. گزارشی که این زنجیره را دارد را می‌توان بازتولید کرد؛ گزارشی که ندارد را فقط می‌توان باور کرد. در آزمایشگاهِ بخش 5.5.7 خواهیم دید که گزارشِ ابزارِ این فصل هشِ هر ورودی، هشِ پیکربندی و نسخهٔ نرم‌افزار را خودکار می‌نویسد.\n\n\n5.2.13 پرچمِ کیفیت\nپرچمِ کیفیت ستونی کنارِ هر مقدار است که می‌گوید به آن مقدار چقدر می‌شود اعتماد کرد. پرچم جای حذف را می‌گیرد: مقدارِ مشکوک دور ریخته نمی‌شود، علامت می‌خورد، تا تحلیل‌گرِ بعدی بتواند تصمیمِ دیگری بگیرد و تا هر اصلاح شمرده شود. قراردادِ این کتاب ساده است: ۰ معتبر، ۱ اصلاح‌شده یا پرشده، ۲ مشکوک، ۹ گم‌شده یا ردشده.\nآزمون‌های خودکارِ رایج برای دادهٔ هواشناسی و تولید:\n\nآزمونِ بازه: مقدار باید در بازهٔ فیزیکی باشد (تندیِ منفی یا جهتِ ۴۰۰ درجه رد می‌شود).\nآزمونِ گام: پرشِ ناگهانیِ بزرگ میانِ دو مقدارِ پیاپی مشکوک است.\nآزمونِ ثابت ماندن: حسگری که چند بازهٔ پیاپی دقیقاً یک عدد بدهد احتمالاً گیر کرده یا یخ زده است.\nآزمونِ سازگاری: رابطه‌های فیزیکی میانِ ستون‌ها، مانندِ «تابشِ پخشی بیشتر از تابشِ کل نیست»، «انحرافِ معیارِ صفر با تندیِ زیاد ممکن نیست» یا «تندی با ارتفاع معمولاً زیاد می‌شود».\nآزمونِ مقایسه: با حسگرِ دوم، ایستگاهِ نزدیک یا مدل.\n\n\nمثال 5.16 (آزمون‌های کیفیت روی پروندهٔ خامِ دکل) پرسش. پروندهٔ ده‌دقیقه‌ایِ خامِ بستهٔ 1.1.0 را با شش آزمون بسنجید: بازهٔ تندیِ ۶۰ متر، ثابت ماندنِ تندیِ ۸۰ متر در شش رکورد، بازهٔ دما، بازهٔ فشار، بازهٔ جهت و گامِ تندی.\nپاسخ.\nraw logger file: 428 records; quality tests (True = fails):\n  ws60 range 0..45 m/s         1 records, first at 2023-04-04 03:20\n  ws80 flat &gt;= 6 records      12 records, first at 2023-04-04 10:10\n  t_air range -40..55 C        1 records, first at 2023-04-04 18:30\n  p_air range 800..950 hPa     6 records, first at 2023-04-05 08:10\n  wd range 0..360 deg          1 records, first at 2023-04-03 21:00\n  ws80 step &gt; 4 m/s            0 records, first at -\nflags: 0 valid, 1 adjusted (e.g. unit corrected), 2 suspect, 9 missing\n\n\n\n\n\n\nشکل 5.7: تندی‌های ده‌دقیقه‌ایِ خام در ۸۰ و ۶۰ متر؛ ناحیهٔ رنگی دوازده رکوردِ ثابتِ حسگرِ ۸۰ متری است\n\n\n\nتفسیر. هر آزمون یک نوع ایراد را می‌گیرد و هیچ‌کدام همه را. آزمونِ گام این‌جا چیزی پیدا نکرد، اما بیهوده نیست: در دادهٔ واقعی خرابیِ اتصالِ کابل همین شکل را دارد. نمودارِ شکل 5.7 نشان می‌دهد که چرا آزمونِ ثابت ماندن لازم است: مقدارِ گیرکرده در بازهٔ معقول است و آزمونِ بازه آن را نمی‌بیند، اما خطِ صافِ آن کنارِ نوسانِ حسگرِ ۶۰ متری به چشم می‌آید. دیدنِ داده روی نمودار هنوز یکی از بهترین آزمون‌هاست.\n\n\n\n5.2.14 طرح‌واره: قراردادِ داده\nطرح‌واره توصیفِ ماشین‌خوانِ همان چیزی است که فرهنگِ داده برای انسان می‌نویسد: هر میدان چه نام، چه نوع، چه یکا و چه بازه‌ای دارد و آیا الزامی است. طرح‌واره قراردادِ میانِ تولیدکننده و مصرف‌کنندهٔ داده است: اگر داده با آن نخواند، مصرف‌کننده به‌جای حدس زدن، رد می‌کند و دلیل را می‌گوید. نکتهٔ مهمِ طراحی آن است که بررسی‌کننده همهٔ ایرادها را گزارش کند، نه فقط اولی را؛ کسی که پرونده‌ای هزار سطری را درست می‌کند نباید هزار بار آن را بفرستد.\n\nمثال 5.17 (یک طرح‌وارهٔ چهارمیدانی) پرسش. چهار سطرِ نمونه را با طرح‌واره‌ای بسنجید که تندی را میانِ ۰ و ۴۵، دما را میانِ −40 و ۵۵ و فشار را میانِ ۸۰۰ و ۹۵۰ هکتوپاسکال می‌خواهد و شمارهٔ سریال را اختیاری می‌داند.\nپاسخ.\n4 rows checked against a 4-field schema: 1 clean, 5 issue(s)\n  line 3: ws100_avg = -0.4 below 0 m/s\n  line 4: t_air = -9999.0 below -40 degC\n  line 4: p_air = 87.9 below 800 hPa\n  line 5: ws100_avg = '7,9' is not float\n  line 5: t_air is empty\nتفسیر. پنج ایراد در سه سطر پیدا شد: تندیِ منفی، نگهبانِ −9999 (که آزمونِ بازه آن را گرفت، گرچه بهتر است نگهبان‌ها صریح شناخته شوند)، فشارِ کیلوپاسکالی، ممیزِ ویرگولی و خانهٔ خالی. فقط سطرِ اول پاک است. پیاده‌سازیِ این بررسی‌کننده در کتابخانهٔ همراه کمتر از پنجاه سطر است و در بخش 5.4.2 همین ایده را به پیکربندی‌های تودرتو گسترش می‌دهیم.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه شکلِ دادهٔ گم‌شده را نام ببرید و بگویید کدام خطرناک‌تر است.\nچرا نرخِ بازیابیِ 93 % در مثال 5.14 برآوردِ خوبی نداد؟\nیک مقدارِ پرشده با درون‌یابی چه پرچمی می‌گیرد؟ چرا نباید پرچمِ صفر بگیرد؟\nستونی به نامِ «توان» با مقدارهای ۰ تا ۵۲۰۰ برای یک توربینِ 5 MW: یکایش احتمالاً چیست؟\nچهار قلم فرادادهٔ ضروریِ یک بادسنج را نام ببرید.\nچرا آزمونِ بازه حسگرِ گیرکرده را پیدا نمی‌کند؟ کدام آزمون پیدا می‌کند؟\nیک آزمونِ سازگاری میانِ تابشِ کل، مستقیم و پخشی بنویسید.\nچرا بررسی‌کنندهٔ طرح‌واره باید همهٔ ایرادها را با شمارهٔ سطر گزارش کند؟\nپیشینهٔ دادهٔ یک گزارشِ تولیدِ ماهانه باید چه چیزهایی را ثبت کند؟\n\n\n\n\n\n5.2.15 برگهٔ گسترده به‌عنوانِ مدلِ مهندسی\nشهود. برگهٔ گسترده پرکاربردترین ابزارِ محاسبهٔ مهندسی در جهان است: سریع، دیدنی، بی‌نیاز از برنامه‌نویسی. همین ویژگی‌ها خطرش را هم می‌سازند: فرمول‌ها پنهان‌اند، هر خانه را می‌توان با یک عدد رونویسی کرد، و هیچ‌چیز جلوی کپیِ نادرست را نمی‌گیرد. برگه‌ای که برای یک تصمیمِ مهندسی به کار می‌رود یک مدل است و باید مثلِ یک مدل ساخته و وارسی شود. اصول (شکل 5.8):\n\nجداییِ ورودی، محاسبه و خروجی. ورودی‌ها در یک ناحیهٔ رنگی و بی‌فرمول، هر کدام با یکا و منبع؛ محاسبه‌ها در ناحیه‌ای دیگر که فقط ارجاع دارد؛ خروجی‌ها جدا با یکا در برچسب. جریانِ داده یک‌طرفه است.\nیک فرمول برای یک ستون. فرمولِ همهٔ سطرهای یک ستون باید یکی باشد (با ارجاعِ نسبی)؛ هر سطرِ استثنایی یک پرچمِ قرمز است.\nبی‌عددِ تایپی در فرمول. هر ثابت (مانندِ ۸۷۶۰ یا ۰٫۸۵) یک خانهٔ ورودیِ نام‌دار است. ناحیهٔ نام‌دار فرمول را خوانا می‌کند: ضربِ ظرفیت در تابش به‌جای ضربِ دو نشانیِ خانه.\nستونِ یکا و وارسیِ بُعد. کنارِ هر ستونِ عددی یکایش؛ و یک خانهٔ وارسی که بُعدِ خروجی را با ورودی‌ها مقایسه کند.\nاعتبارسنجیِ ورود. محدودیتِ نوع و بازه برای خانه‌های ورودی (درصد میانِ ۰ و ۱۰۰، ظرفیت مثبت).\nستونِ عدمِ قطعیت. کنارِ هر ورودیِ مهم عدمِ قطعیتش، و کنارِ خروجی عدمِ قطعیتِ منتشرشده (فصلِ ۲).\nحفاظت. قفل کردنِ خانه‌های فرمول‌دار، تا رونویسیِ تصادفی ممکن نباشد.\nسابقهٔ تغییرات. برگه‌ای جدا: تاریخ، تغییردهنده، خانه، مقدارِ پیشین، دلیل.\nوارسیِ مستقل. دستِ‌کم یک نتیجه که از راهی دیگر (دستی یا برنامه) دوباره حساب شده و در خودِ برگه مقایسه می‌شود.\n\n\n\n\n\n\n\nشکل 5.8: چیدمانِ برگهٔ گسترده به‌عنوانِ مدل: ورودی، محاسبه، خروجی و وارسی جدا از هم\n\n\n\nبرگهٔ تولیدِ ماهانهٔ نیروگاهِ P. برای این فصل یک برگهٔ کوچک ساخته‌ایم (A-096): ورودی‌ها در خانه‌های B2 تا B6 (ظرفیتِ DC، ضریبِ عملکردِ DC، بازدهِ اینورتر، سقفِ اینورتر، ساعت‌های سال)، تابشِ ماهانه از بستهٔ داده در ستونِ B، و انرژیِ هر ماه در ستونِ C با یک فرمولِ یکسان. چون برنامه‌ای که فصل را می‌سازد برگهٔ واقعی را باز نمی‌کند، برگه در کتابخانهٔ همراه با یک مدلِ کوچکِ برگه شبیه‌سازی شده است: هر خانه یک عدد، یک متن یا یک فرمول است و فرمول‌ها با همان قاعده‌های برگه‌های رایج ارزیابی می‌شوند. این کار اجازه می‌دهد برگه را مثلِ هر برنامهٔ دیگری آزمون کنیم.\nformulas of the corrected sheet (inputs in B2:B6):\n  cell  content\n  B2    60\n  B3    0.85\n  C9    =$B$2*B9*$B$3*$B$4\n  C10   =$B$2*B10*$B$3*$B$4\n  C20   =$B$2*B20*$B$3*$B$4\n  C21   =SUM(C9:C20)\n  C22   =C21/(B5*B6)\nستونِ عدمِ قطعیت. فرض کنید عدمِ قطعیتِ تابشِ سالانه چهار درصد باشد (A-029). ستونی کنارِ ستونِ انرژی، عدمِ قطعیتِ هر ماه را نشان می‌دهد. اما جمعِ سالانه یک تصمیمِ مهم دارد: آیا خطای ماه‌ها همبسته است (یک خطای کالیبراسیونِ مشترک) یا مستقل (نوسانِ آب‌وهوا)؟\nuncertainty column D = C x 4 % (A-029, annual irradiation, one standard\n    deviation):\n  June 12,595 +- 504 MWh; December 3,499 +- 140 MWh\n  year, months fully correlated (one common error): +- 3,893 MWh (4.0 %)\n  year, months independent (root-sum-square):     +- 1,200 MWh (1.2 %)\n  say which case applies: a pyranometer calibration error is common to\n  all months; weather noise is not\nدو فرض سه برابر اختلاف می‌دهند. برگه‌ای که «جمعِ عدمِ قطعیت‌ها» را بی‌توضیح نشان دهد، تصمیمی پنهان گرفته است.\n\n\n5.2.16 حسابرسیِ برگه\nحسابرسیِ برگه یعنی به‌جای نگاه کردن به عددها، به فرمول‌ها نگاه کنیم. ابزارِ اصلیِ این کار شکلِ نسبیِ فرمول است: هر ارجاع را به‌صورتِ «چند سطر و چند ستون آن‌سوتر» بنویسیم. اگر یک فرمول در ستونی کپی شده باشد، شکلِ نسبیِ همهٔ نسخه‌ها یکی است؛ نسخه‌ای که فرق کند یا دستی عوض شده یا ارجاعِ نادرست دارد.\ndef relative_form(sheet: Sheet, cell: str) -&gt; str:\n    \"\"\"Formula with each reference written as an offset from the cell (R1C1\n    style): copies of one formula down a column all give the same text.\"\"\"\n    col, row = split(cell)\n    text = sheet.cells[cell]\n\n    def rel(m):\n        c, r = col_index(m.group(1)), int(m.group(2))\n        absolute = m.group(0).startswith(\"$\")\n        return f\"R{r}C{c}\" if absolute else f\"R[{r - row}]C[{c - col}]\"\n    return REF.sub(rel, text)\n\nمثال 5.18 (شش اشتباه در یک برگه) پرسش. در برگهٔ تولید شش اشتباهِ رایج گذاشته‌ایم: خانهٔ ژوئن با عدد رونویسی شده، در فرمولِ سپتامبر ضریب تایپ شده، فرمولِ نوامبر به سطرِ اکتبر ارجاع می‌دهد، جمعِ سالانه یک ماه را جا انداخته، ضریبِ ظرفیت به خانه‌ای خالی ارجاع دارد، و دو خانهٔ وارسی به هم ارجاعِ چرخه‌ای دارند. حسابرسِ خودکار چه می‌یابد؟ برگهٔ درست‌شده با یک وارسیِ مستقل چه نسبتی دارد؟\nپاسخ.\naudit of the yield sheet with planted mistakes:\n  C17: number 0.85 typed inside the formula\n  C22: refers to empty cell B7\n  C22: division by zero (#DIV/0!)\n  E3: circular reference E3 -&gt; E4 -&gt; E3\n  E4: number 2 typed inside the formula\n  E4: circular reference E4 -&gt; E3 -&gt; E4\n  C17: breaks the pattern of column C (=$B$2*B17*0.85*$B$4)\n  C19: breaks the pattern of column C (=$B$2*B18*$B$3*$B$4)\n  C14: typed number 15000 among formulas (overwritten formula?)\n  C21: range C9:C19 stops before C20, which holds data\ntotal with mistakes 98,422 MWh; corrected sheet 97,326 MWh, capacity factor\n    0.222\ncheck cell C23 (sum of months - data pack): +0.1 kWh/m2\nindependent spot check in Python (hourly, chapter 1 model):\n  without the inverter limit 97,320 MWh (sheet: 97,326)\n  with the 50 MW limit       97,304 MWh; the monthly sheet cannot see clipping\n    (15.7 MWh)\n  one hand check, January: 60 x 83.3 x 0.85 x 0.98 = 4,163 MWh = cell C9 4,163\nتفسیر. هر شش اشتباه پیدا شده‌اند، و جمعِ برگهٔ معیوب (98,422) فقط یک درصد با مقدارِ درست (97,326) فاصله دارد: کافی برای فریب دادنِ نگاهِ سرسری، چون خطاها تا حدی یکدیگر را خنثی کرده‌اند. وارسیِ مستقلِ ساعتی دو نکته را هم نشان می‌دهد: برگه با برنامه تا گرد کردنِ تابشِ ماهانه همخوان است، و برگهٔ ماهانه نمی‌تواند سقفِ اینورتر را ببیند (15.7 MWh برش‌خوردگی). یعنی این برگه برای برآوردِ ماهانه خوب است، اما برای پرسش‌هایی که به ساعت وابسته‌اند (برش، صادراتِ محدود، باتری) مدلِ نادرستی است، نه برگهٔ بدی.\n\n\n\n5.2.17 حالت‌های خرابیِ برگه‌ها\nخطاهای برگه‌ها آن‌قدر رایج‌اند که گروه‌های پژوهشی و حرفه‌ای جداگانه‌ای به آن‌ها می‌پردازند. یکی از پرسروصداترین موردها مقاله‌ای اقتصادی بود که به گفتهٔ بازبینانِ بعدی، به‌خاطرِ یک خطای محدودهٔ میانگین‌گیری در برگه، پنج کشور را از یک میانگینِ کلیدی جا انداخته بود؛ این خطا همراه با چند انتخابِ روش‌شناختیِ دیگر نتیجهٔ منتشرشده را جابه‌جا کرده بود (Herndon و همکاران 2014). درسِ مهندسیِ آن ساده است: برگه‌ای که تصمیمی بزرگ بر آن تکیه دارد، باید مثلِ یک نرم‌افزار بازبینی شود.\nحالت‌های خرابیِ رایج، با پیشگیریِ هر کدام:\n\n\n\nجدول 5.3: حالت‌های خرابیِ برگهٔ گسترده و پیشگیریِ آن‌ها\n\n\n\n\n\n\n\n\n\n\nحالتِ خرابی\nنمونه\nپیشگیری\n\n\n\n\nرونویسیِ فرمول با عدد\nخانهٔ ژوئن با «۱۵۰۰۰»\nقفلِ فرمول‌ها؛ حسابرسیِ الگوی ستون\n\n\nمحدودهٔ ناقص\nجمع که ردیفِ تازه را نمی‌گیرد\nجدولِ ساخت‌یافته یا جمعِ کلِ ستون؛ وارسیِ جمع\n\n\nعددِ تایپی در فرمول\n«×۰٫۸۵» در یک فرمول\nهر ثابت یک خانهٔ نام‌دار\n\n\nارجاعِ نسبیِ نادرست\nکپی که به سطرِ دیگر اشاره می‌کند\nشکلِ نسبیِ یکسان؛ نامِ ناحیه\n\n\nیکای ناهمخوان\nکیلووات‌ساعت در ستونِ مگاوات‌ساعت\nستونِ یکا؛ وارسیِ بُعد و بازه\n\n\nمرتب‌سازیِ یک ستون\nترتیبِ تاریخ‌ها جدا از مقدارها\nمرتب‌سازیِ کلِ جدول؛ کلیدِ یکتا\n\n\nردیفِ پنهان\nردیفی که در جمع هست ولی دیده نمی‌شود\nنمایشِ همه؛ گزارشِ ردیف‌های پنهان\n\n\nپیوند به پروندهٔ دیگر\nمقدارِ کهنه از پرونده‌ای جابه‌جاشده\nورودی‌ها در خودِ برگه با منبع\n\n\nتبدیلِ خودکار\nبرچسب یا سریال که تاریخ شد\nورودِ شناسه‌ها به‌صورتِ متن\n\n\nتفاوتِ نمایش و مقدار\nعددِ گردشده روی صفحه، مقدارِ کامل در خانه\nقاعدهٔ گرد کردنِ نوشته‌شده\n\n\nارجاعِ چرخه‌ای\nدو خانه که به هم وابسته‌اند\nغیرفعال کردنِ محاسبهٔ تکراری\n\n\n\n\n\n\nکی برگه بس نیست؟ وقتی محاسبه به سری‌های زمانیِ بلند، منطقِ پیچیده، چند کاربرِ هم‌زمان یا بازبینیِ رسمی نیاز دارد، برنامه‌ای با آزمون و کنترلِ نسخه انتخابِ بهتری است (بخش 5.4.6). برگه می‌تواند در کنارش بماند: برای ورودِ دادهٔ دستی و نمایشِ نتیجه.\n\n\n5.2.18 نمودار و خواندنِ نمودار\nنمودار دو کار دارد: کشفِ الگو و ایراد در داده، و گفتنِ یک نتیجه به دیگران. برای هر پرسش، نمودارِ ویژه‌ای هست:\n\n\n\nجدول 5.4: پرسش و نمودارِ مناسب\n\n\n\n\n\n\n\n\n\n\nپرسش\nنمودار\nنمونه در این کتاب\n\n\n\n\nدر طولِ زمان چه شد؟\nسریِ زمانی\nشکل 5.7، شکل 5.19\n\n\nدو کمیت چه رابطه‌ای دارند؟\nپراکنش\nمنحنیِ توان (فصلِ ۳)\n\n\nمقدارها چطور توزیع شده‌اند؟\nبافت‌نگار، چگالی\nشکل 5.18\n\n\nچند ساعت بالای یک سطح؟\nمنحنیِ تداوم\nصادرات (فصلِ ۳)\n\n\nکدام ورودی مهم‌تر است؟\nگردباد\nشکل 5.21\n\n\nکدام دسته بزرگ‌تر است؟\nستونی\nشکل 5.5\n\n\nالگوی روز و فصل؟\nنقشهٔ گرمایی (ساعت در روز)\nتمرینِ پایانِ فصل\n\n\n\n\n\n\nخواندنِ نمودار یکی از معیارهای تسلطِ این فصل است. پنج پرسش پیش از هر نتیجه‌گیری: (۱) محورها چه کمیتی با چه یکایی هستند و از کجا شروع می‌شوند؟ محورِ بریده تفاوت‌های کوچک را بزرگ نشان می‌دهد. (۲) مقیاسِ لگاریتمی است یا خطی؟ (شکل 5.16 لگاریتمی است و خطِ راستش یعنی یک قانونِ توانی.) (۳) هر نقطه یا خط چه چیزی است: مقدارِ لحظه‌ای، میانگینِ بازه یا جمع؟ (۴) داده از کجا آمده، از کدام سناریو و نسخه؟ (۵) چه چیزی نشان داده نشده: عدمِ قطعیت، داده‌های حذف‌شده، دورهٔ دیگر؟ دو دامِ رایج را هم بشناسید: دو محورِ عمودی با مقیاس‌های جدا که هر رابطه‌ای را می‌تواند القا کند (این کتاب هرگز از آن استفاده نمی‌کند)، و هموارسازیِ بی‌اعلام که قله‌ها و ایرادها را پنهان می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه اصلِ ساختِ برگه را نام ببرید که اشتباه‌های مثال 5.18 را پیشگیری می‌کردند.\nچرا ثابتِ ۸۷۶۰ باید در یک خانهٔ نام‌دار باشد و نه در فرمول؟ (راهنما: سالِ کبیسه.)\nشکلِ نسبیِ فرمولِ «حاصل‌ضربِ خانهٔ چپ در خانهٔ بالایش» را بنویسید.\nچرا جمعِ برگهٔ معیوب به جمعِ درست نزدیک بود؟ این چه خطری دارد؟\nچه پرسشی را برگهٔ ماهانهٔ تولید نمی‌تواند پاسخ دهد؟\nاگر خطاهای ماهانه همبسته باشند، عدمِ قطعیتِ سالانه چطور جمع می‌شود؟ اگر مستقل باشند؟\nبرای نشان دادنِ اینکه نیروگاه چند ساعت در سال بالای 80 MW صادر می‌کند، کدام نمودار مناسب است؟\nیک نمودار با محورِ عمودیِ «۹۵ تا ۱۰۰ درصد» دسترس‌پذیری را نشان می‌دهد. چه احتیاطی لازم است؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-b",
    "href": "chapters/05-computing-and-data.html#sec-ch05-b",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.3 ب. پایه‌های برنامه‌نویسی",
    "text": "5.3 ب. پایه‌های برنامه‌نویسی\nبرنامه‌نویسی یعنی نوشتنِ یک روش آن‌قدر دقیق که ماشینی بی‌فکر بتواند آن را بی‌خطا و بی‌خستگی هزاران بار اجرا کند. برای مهندس، برنامه سه مزیت بر محاسبهٔ دستی و برگهٔ گسترده دارد: بازتولیدپذیری (همان ورودی، همان خروجی)، مقیاس (۸۷۶۰ ساعت یا ده سال دادهٔ ده‌دقیقه‌ای با همان زحمتِ یک ساعت)، و آزمون‌پذیری (می‌توان ثابت کرد که برنامه در حالت‌های معلوم درست کار می‌کند). زبانِ آموزشِ این کتاب پایتون است: خوانا، رایگان، با کتابخانه‌های علمیِ گسترده و رایج در مهندسیِ انرژی. منطقِ هر برنامه را نخست با شبه‌کد می‌گوییم، یعنی گام‌هایی به زبانِ ساده که به هیچ زبانِ برنامه‌نویسی وابسته نیست.\n\n5.3.1 الگوریتم و شبه‌کد\nالگوریتم دستورِ کاری است با ورودیِ معین، گام‌های روشن و پایانِ تضمین‌شده. سه پرسش هر الگوریتم را می‌سنجد: آیا درست است (برای همهٔ ورودی‌های مجاز پاسخِ درست می‌دهد)؟ آیا پایان می‌یابد؟ و چقدر کار می‌برد وقتی ورودی بزرگ شود؟ نمونه: «طولانی‌ترین شکافِ یک سریِ زمانی را پیدا کن». شبه‌کد:\n\nشبه‌کد. ورودی: فهرستِ مرتبِ شمارهٔ ساعت‌های موجود.\n\n«بیشترین» را صفر بگذار.\nبرای هر دو ساعتِ پیاپیِ \\(a\\) و \\(b\\) در فهرست: کمبود را \\(b - a - 1\\) بگذار؛ اگر کمبود از «بیشترین» بزرگ‌تر است، «بیشترین» را کمبود و «آغاز» را \\(a + 1\\) بگذار.\n«بیشترین» و «آغاز» را برگردان.\n\n\nاین الگوریتم هر جفت را یک بار می‌بیند، پس کارش با طولِ فهرست خطی رشد می‌کند. اما الگوریتمِ ساده‌لوحانهٔ «پیدا کردنِ برچسبِ تکراری با مقایسهٔ هر دو رکورد» برای \\(n\\) رکورد حدودِ \\(n^{2}/2\\) مقایسه لازم دارد؛ با یک مجموعه (ساختاری که پرسشِ «این را دیده‌ام؟» را در زمانِ تقریباً ثابت پاسخ می‌دهد) همین کار با \\(n\\) پرسش انجام می‌شود.\ndef longest_gap(stamps_h):\n    \"\"\"Longest run of missing hours in a sorted list of hour numbers.\"\"\"\n    best, best_start = 0, None\n    for a, b in zip(stamps_h, stamps_h[1:]):\n        missing = b - a - 1\n        if missing &gt; best:\n            best, best_start = missing, a + 1\n    return best, best_start\n\n\ndef duplicates_slow(items):\n    count, found = 0, []\n    for i in range(len(items)):\n        for j in range(i + 1, len(items)):\n            count += 1\n            if items[i] == items[j]:\n                found.append(items[i])\n    return found, count\n\n\ndef duplicates_fast(items):\n    seen, found = set(), []\n    for x in items:\n        if x in seen:\n            found.append(x)\n        seen.add(x)\n    return found, len(items)\n\n\ndef algorithm_demo():\n    print(\"longest gap:\", longest_gap([0, 1, 2, 5, 6, 7, 8, 14, 15]))\n    tags = [f\"T{k}\" for k in range(2000)] + [\"T7\"]\n    print(\"pairwise: found\", duplicates_slow(tags)[0], \"after\",\n          f\"{duplicates_slow(tags)[1]:,} comparisons\")\n    print(\"with a set: found\", duplicates_fast(tags)[0], \"after\",\n          f\"{duplicates_fast(tags)[1]:,} look-ups\")\nlongest gap: (5, 9)\npairwise: found ['T7'] after 2,001,000 comparisons\nwith a set: found ['T7'] after 2,001 look-ups\nبرای دو هزار برچسب، دو میلیون مقایسه در برابرِ دو هزار پرسش. فهرستِ دارایی‌های یک نیروگاهِ بزرگ ده‌ها هزار سطر دارد و سری‌های زمانی میلیون‌ها؛ انتخابِ الگوریتم آن‌جا فرقِ «یک ثانیه» و «یک روز» است.\n\n\n5.3.2 نخستین برنامه و اجرای آن\nمفسّرِ پایتون برنامه‌ای است که متنِ برنامه را سطر به سطر می‌خواند و اجرا می‌کند. سه راه برای اجرا هست: نوشتنِ دستورها در پوستهٔ تعاملی برای آزمودنِ یک ایده؛ نوشتنِ برنامه در یک پرونده و اجرای آن از خطِ فرمان؛ و دفترچهٔ محاسباتی که کد، خروجی و توضیح را کنارِ هم نگه می‌دارد. برنامه‌های این کتاب پرونده‌اند و از ریشهٔ پروژه با این شکل اجرا می‌شوند (نامِ ماژول با نقطه، بدونِ پسوند):\npython -m companion.ch05.basics\nنخستین برنامه انرژیِ سالانهٔ مزرعهٔ بادی را از ظرفیت و ضریبِ ظرفیت حساب می‌کند:\ndef first_program():\n    p_mw = 60.0                  # rated power of the wind farm\n    hours = 8760                 # hours in a non-leap year\n    cf = 0.366                   # capacity factor (chapter 1)\n    energy_mwh = p_mw * hours * cf\n    print(f\"annual energy: {energy_mwh:,.0f} MWh\")\n    print(f\"             = {energy_mwh / 1000:.1f} GWh\")\nannual energy: 192,370 MWh\n             = 192.4 GWh\nهر سطر یک دستور است. p_mw = 60.0 یک متغیر می‌سازد: نامی که به یک مقدار اشاره می‌کند. آنچه پس از نشانهٔ # می‌آید توضیح است و اجرا نمی‌شود. رشتهٔ قالب‌دار (که با حرفِ f پیش از گیومه شروع می‌شود) مقدارِ متغیرها را درونِ متن می‌گذارد و می‌گوید چند رقم و با چه جداکننده‌ای چاپ شوند. یک عادتِ ساده خطاهای یکا را کم می‌کند: یکا را در نامِ متغیر بیاورید (p_mw، energy_mwh)، تا p_mw * hours آشکارا مگاوات‌ساعت باشد.\n\n\n5.3.3 نوع‌ها و عبارت‌ها\nهر مقدار یک نوع دارد که می‌گوید چه کاری با آن ممکن است: عددِ صحیح برای شمارش، عددِ اعشاری برای کمیت‌های اندازه‌گیری‌شده، رشته برای متن، بولی برای درست و نادرست، و مقدارِ تهی برای «هنوز مقدار ندارد». عبارت ترکیبی از مقدارها و عملگرهاست که یک مقدار می‌سازد.\ndef types_demo():\n    n_turbines = 12              # int: a count\n    rated_mw = 5.0               # float: a measured or rated quantity\n    tag = \"PLP-WTG-07\"           # str: text\n    online = True                # bool: yes / no\n    serial = None                # None: \"no value yet\"\n    for x in (n_turbines, rated_mw, tag, online, serial):\n        print(f\"{x!r:14} is {type(x).__name__}\")\n    print(\"7 / 2 =\", 7 / 2, \"  7 // 2 =\", 7 // 2, \"  7 % 2 =\", 7 % 2)\n    print(\"int('42') + 1 =\", int(\"42\") + 1, \" '42' + '1' =\", \"42\" + \"1\")\n    print(\"float('7.10') =\", float(\"7.10\"), \"  str(3.0) =\", str(3.0))\n12             is int\n5.0            is float\n'PLP-WTG-07'   is str\nTrue           is bool\nNone           is NoneType\n7 / 2 = 3.5   7 // 2 = 3   7 % 2 = 1\nint('42') + 1 = 43  '42' + '1' = 421\nfloat('7.10') = 7.1   str(3.0) = 3.0\nسه نکتهٔ مهم: تقسیمِ معمولی همیشه اعشاری است و تقسیمِ صحیح (با دو خطِ مورب) بخشِ صحیح را می‌دهد و باقی‌مانده جداست؛ جمعِ دو رشته آن‌ها را به هم می‌چسباند و عدد نمی‌سازد (پس «۴۲» + «۱» برابرِ «۴۲۱» است)، و این دقیقاً خطایی است که اگر عددی از پرونده به‌صورتِ متن خوانده و تبدیل نشود رخ می‌دهد. تبدیلِ نوع باید صریح و در لبهٔ برنامه (هنگامِ خواندن) انجام شود، نه در میانهٔ محاسبه.\n\n\n5.3.4 شرط‌ها\nشرط به برنامه اجازه می‌دهد بسته به داده راه‌های گوناگون برود. منحنیِ توانِ توربین چهار ناحیه دارد و تابعِ زیر هر تندی را در ناحیهٔ خودش می‌گذارد:\ndef region(v_ms):\n    \"\"\"Operating region of the WT-5.0-150 power curve at hub height.\"\"\"\n    if v_ms &lt; 0:\n        raise ValueError(\"wind speed cannot be negative\")\n    if v_ms &lt; 3.0:\n        return \"below cut-in\"\n    elif v_ms &lt; 13.0:\n        return \"partial load\"\n    elif v_ms &lt;= 25.0:\n        return \"rated power\"\n    else:\n        return \"stopped (above cut-out)\"\n\n\ndef conditions_demo():\n    for v in (2.0, 8.0, 13.0, 25.0, 26.5):\n        print(f\"{v:5.1f} m/s -&gt; {region(v)}\")\n  2.0 m/s -&gt; below cut-in\n  8.0 m/s -&gt; partial load\n 13.0 m/s -&gt; rated power\n 25.0 m/s -&gt; rated power\n 26.5 m/s -&gt; stopped (above cut-out)\nبه مرزها دقت کنید: 13.0 «توانِ اسمی» است چون شرطِ دوم «کوچک‌تر از» است، و 25.0 هنوز کار می‌کند چون شرطِ سوم «کوچک‌تر یا برابر» است. این تصمیم‌ها باید با برگهٔ دادهٔ توربین همخوان باشند و در آزمون‌ها صریحاً امتحان شوند (بخش 5.4.10). تابع برای تندیِ منفی خطا می‌دهد به‌جای این‌که بی‌صدا «زیرِ تندیِ آغاز» برگرداند: ورودیِ ناممکن نشانهٔ داده‌ای خراب است و نباید پنهان بماند. مقایسهٔ برابری میانِ عددهای اعشاری را هم به یاد بیاورید (بخش 5.2.3): اگر لازم است بپرسید «آیا به سقف رسیده؟»، بنویسید «آیا از سقف منهای یک رواداریِ کوچک بیشتر است؟».\n\n\n5.3.5 حلقه‌ها\nحلقه یک کار را برای هر عضوِ یک دنباله یا تا برقراریِ یک شرط تکرار می‌کند. حلقهٔ «برای هر» تعدادِ گذرهای معلوم دارد؛ حلقهٔ «تا وقتی» تا شرط برقرار است می‌چرخد و باید مطمئن باشیم که روزی متوقف می‌شود.\ndef loops_demo():\n    pv_mw = [0, 0, 0, 0, 0, 1.2, 8.5, 20.1, 31.0, 39.2, 44.0, 46.1,\n             46.0, 43.5, 38.0, 29.7, 18.6, 6.9, 0.5, 0, 0, 0, 0, 0]\n    energy, peak, peak_hour = 0.0, 0.0, None\n    for hour, p in enumerate(pv_mw):         # one step = one hour\n        energy += p * 1.0                    # MW x 1 h = MWh\n        if p &gt; peak:\n            peak, peak_hour = p, hour\n    print(f\"day energy {energy:.1f} MWh, peak {peak} MW at {peak_hour}:00\")\n    soc, steps = 4.0, 0                      # battery stored energy, MWh\n    while soc &lt; 36.0:                        # charge at 10 MWh per step\n        soc = min(soc + 10.0, 36.0)\n        steps += 1\n    print(f\"full after {steps} steps, stored {soc} MWh\")\nday energy 373.3 MWh, peak 46.1 MW at 11:00\nfull after 4 steps, stored 36.0 MWh\nحلقهٔ اول همزمان دو چیز را انباشت می‌کند: جمعِ انرژی و بیشینه با ساعتش. حلقهٔ دوم باتری را گام به گام پر می‌کند؛ چون هر گام دست‌کم ده مگاوات‌ساعت می‌افزاید و سقف ثابت است، پایانش تضمین شده است. احتیاط: اگر گامِ شارژ صفر شود (مثلاً وقتی تولید صفر است)، حلقهٔ «تا وقتی» هرگز تمام نمی‌شود. حلقه‌ای که روی داده می‌چرخد باید یا روی دنبالهٔ محدودی بچرخد یا شرطِ توقفِ ایمنی (بیشینهٔ تکرار) داشته باشد.\n\nمثال 5.19 (وارسیِ دستیِ یک حلقه) پرسش. در حلقهٔ اولِ برنامهٔ بالا، انرژیِ روز را با جمعِ دستیِ چند عددِ نخست و آخر تخمین بزنید و با خروجی مقایسه کنید. بیشینه کدام ساعت است و چرا ساعتِ ۱۱ و نه ۱۲؟\nپاسخ. جمعِ دو ساعتِ قله (46.1 + 46.0) حدودِ 92 MWh است و منحنی تقریباً ده ساعتِ پرتوان دارد؛ ده ساعت با میانگینِ حدودِ 35 MW یعنی حدودِ 350 MWh، نزدیکِ 373.3 MWh خروجی. بیشینه در شمارهٔ ۱۱ است چون حلقه از صفر می‌شمارد و شرط «بزرگ‌تر از» است: اگر دو ساعت بیشینهٔ برابر داشتند، اولی انتخاب می‌شد. این‌ها دو تصمیمِ پنهان‌اند (شمارش از صفر و قاعدهٔ برابری) که در هر برنامه‌ای باید آگاهانه گرفته و مستند شوند. وارسی: یکای جمع مگاوات ضربِ ساعت است، یعنی مگاوات‌ساعت، چون گام یک ساعت است؛ اگر داده ده‌دقیقه‌ای بود، ضربِ 1.0 باید 1/6 می‌شد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشبه‌کدِ «شمارِ ساعت‌هایی که تندی بالای تندیِ اسمی است» را بنویسید.\nچرا الگوریتمِ مقایسهٔ دوبه‌دو برای ۲۰ هزار برچسب کُند است؟ حدودِ چند مقایسه لازم دارد؟\nخروجیِ 7 // 2 و 7 % 2 را بنویسید و یک کاربردشان را در تبدیلِ «شمارهٔ ساعت» به «روز و ساعت» بگویید.\nاگر عددِ «۸٫۵» از پرونده به‌صورتِ متن خوانده شود و با 1.0 جمع شود چه رخ می‌دهد؟\nتابعِ ناحیهٔ منحنیِ توان برای 3.0 و 24.99 چه برمی‌گرداند؟\nحلقه‌ای بنویسید (به شبه‌کد) که اولین ساعتِ روز را که تولید از صفر بیشتر می‌شود بیابد.\nحلقهٔ «تا وقتی» برای شارژِ باتری در چه حالتی هرگز تمام نمی‌شود؟ چطور جلویش را می‌گیرید؟\nچرا نامِ متغیرِ p از p_mw بدتر است؟\n\n\n\n\n\n5.3.6 تابع‌ها\nتابع یک کارِ نام‌دار است با ورودی‌های مشخص (پارامترها) و یک خروجی (مقدارِ بازگشتی). تابع سه سود دارد: کار را یک بار می‌نویسیم و بارها به کار می‌بریم؛ نام به آن معنا می‌دهد؛ و می‌توان آن را جدا آزمود. بهترین نوعِ تابع تابعِ محض است: خروجی فقط به ورودی‌ها وابسته است و هیچ چیزِ بیرونی را عوض نمی‌کند (پرونده نمی‌نویسد، چاپ نمی‌کند، متغیرِ سراسری را تغییر نمی‌دهد). تابعِ محض را می‌توان با یک محاسبهٔ دستی آزمود و هر بار همان پاسخ را می‌دهد.\ndef capacity_factor(energy_mwh, rated_mw, hours=8760):\n    \"\"\"Energy produced / energy at rated power for every hour.\n\n    energy_mwh: energy in the period (MWh); rated_mw: rating (MW);\n    hours: length of the period (h). Raises ValueError on bad input.\n    \"\"\"\n    if rated_mw &lt;= 0 or hours &lt;= 0:\n        raise ValueError(\"rated power and hours must be positive\")\n    if energy_mwh &lt; 0:\n        raise ValueError(\"energy cannot be negative\")\n    return energy_mwh / (rated_mw * hours)\n\n\nlog = []                                     # a global list (avoid this)\n\n\ndef impure_cf(energy_mwh, rated_mw):\n    log.append(energy_mwh)                   # side effect: changes the world\n    return energy_mwh / (rated_mw * 8760)\n\n\ndef functions_demo():\n    print(\"pure:  \", round(capacity_factor(192_500, 60), 3))\n    print(\"pure:  \", round(capacity_factor(192_500, 60), 3))\n    impure_cf(192_500, 60)\n    impure_cf(192_500, 60)\n    print(\"impure: the log now holds\", len(log), \"entries\")\n    print(\"week:  \", round(capacity_factor(3_100, 60, hours=168), 3))\npure:   0.366\npure:   0.366\nimpure: the log now holds 2 entries\nweek:   0.308\nرشتهٔ مستند (متنِ سه‌گیومه‌ای زیرِ نامِ تابع) می‌گوید تابع چه می‌کند، ورودی‌ها چه یکایی دارند و چه خطایی ممکن است بدهد؛ این متن با فرمانِ راهنمای پایتون دیده می‌شود و بخشی از مستندسازی است. پارامترِ پیش‌فرض (hours=8760) حالتِ رایج را ساده می‌کند و حالتِ دیگر (یک هفته، ۱۶۸ ساعت) را ممکن نگه می‌دارد. تابعِ ناخالص هر بار چیزی به یک فهرستِ سراسری می‌افزاید: دو بار صدا زدنِ آن دو اثر دارد، و ترتیبِ صدا زدن مهم می‌شود. در برنامه‌های مهندسی، محاسبه را محض نگه دارید و خواندن و نوشتن را به لبه‌های برنامه ببرید؛ این همان اصلی است که گامِ سومِ توالیِ ساخت بر آن تکیه دارد (بخش 5.3.13.3).\n\n\n5.3.7 مجموعه‌ها: فهرست، چندتایی، واژه‌نامه و مجموعه\nداده‌ها کمتر تک‌مقدارند؛ معمولاً گروهی از مقدارها داریم. پایتون چهار ظرفِ پایه دارد: فهرست (ترتیب‌دار و تغییرپذیر)، چندتایی (ترتیب‌دار و ثابت، مثلاً یک بازه یا یک مختصات)، واژه‌نامه (جفت‌های کلید و مقدار، مثلِ یک رکورد) و مجموعه (بی‌ترتیب و بی‌تکرار، برای پرسشِ «عضو است؟»). ساختِ فهرستِ فشرده فیلتر و تبدیل را در یک سطر می‌نویسد.\ndef collections_demo():\n    speeds = [7.2, 8.9, 13.4, 2.1, 9.6]          # list: ordered, changeable\n    limits = (3.0, 25.0)                          # tuple: fixed pair\n    turbine = {\"tag\": \"PLP-WTG-07\", \"rated_mw\": 5.0, \"hub_m\": 100}   # dict\n    tags = [\"PLP-INV-01\", \"PLP-INV-07\", \"PLP-INV-07\", \"PLP-INV-09\"]\n    working = [v for v in speeds if limits[0] &lt;= v &lt;= limits[1]]\n    print(\"working speeds:\", working, \" count:\", len(working))\n    print(\"sorted, fastest first:\", sorted(speeds, reverse=True))\n    print(\"hub height:\", turbine[\"hub_m\"], \"m;  keys:\", list(turbine))\n    print(\"unique tags:\", sorted(set(tags)), \" duplicates:\",\n          len(tags) - len(set(tags)))\n    cubes = {v: round(v ** 3) for v in speeds[:2]}\n    print(\"v^3 by speed:\", cubes)\nworking speeds: [7.2, 8.9, 13.4, 9.6]  count: 4\nsorted, fastest first: [13.4, 9.6, 8.9, 7.2, 2.1]\nhub height: 100 m;  keys: ['tag', 'rated_mw', 'hub_m']\nunique tags: ['PLP-INV-01', 'PLP-INV-07', 'PLP-INV-09']  duplicates: 1\nv^3 by speed: {7.2: 373, 8.9: 705}\nانتخابِ ظرفِ درست خودش طراحی است: یک رکوردِ تجهیز به‌صورتِ واژه‌نامه خواناتر از فهرستی است که باید به یاد آورد کدام خانه‌اش ارتفاعِ توپی است؛ و تشخیصِ تکرار با مجموعه، همان‌طور که در بخش 5.3.1 دیدیم، هزار بار سریع‌تر از مقایسهٔ دوبه‌دوست. برای رکوردهای پیچیده‌تر، پایتون کلاسِ داده دارد که فیلدها را نام‌دار و نوع‌دار می‌کند؛ کتابخانهٔ همراه برای طرح‌وارهٔ میدان‌ها از همین استفاده کرده است.\n\n\n5.3.8 کار با رشته‌ها\nبیشترِ دادهٔ ورودی متن است: برچسب‌ها، مُهرهای زمان، شرح‌ها. چند روشِ رشته کارِ روزانه را می‌سازد: پیرایش (حذفِ فاصله‌ها و خطِ تازه در دو سر)، تبدیلِ بزرگی و کوچکیِ حروف، شکافتن در یک جداکننده، و آزمونِ آغاز و پایان. قالب‌بندی هم پهنا، تعدادِ رقم، جداکنندهٔ هزارگان و درصد را کنترل می‌کند.\ndef strings_demo():\n    tag = \"  plp-wtg-07-gen \\n\"\n    clean = tag.strip().upper()\n    plant, system, number, part = clean.split(\"-\")\n    print(repr(tag), \"-&gt;\", repr(clean))\n    print(f\"system {system}, number {int(number)}, component {part}\")\n    print(\"is a turbine part:\", clean.startswith(\"PLP-WTG\"))\n    print(f\"{'value':&gt;8}|{3.14159:8.3f}|{1234567:&gt;12,}|{0.0437:.1%}\")\n'  plp-wtg-07-gen \\n' -&gt; 'PLP-WTG-07-GEN'\nsystem WTG, number 7, component GEN\nis a turbine part: True\n   value|   3.142|   1,234,567|4.4%\nبرچسبِ ورودی با فاصله‌ها، حروفِ کوچک و یک خطِ تازه رسیده است؛ پس از پیرایش و بزرگ‌سازی، به چهار جزء شکافته می‌شود و شمارهٔ توربین از متنِ «۰۷» به عددِ ۷ تبدیل می‌شود. احتیاط: شکافتنِ یک برچسب فقط وقتی امن است که الگوی برچسب اعتبارسنجی شده باشد؛ برچسبی با یک خطِ تیرهٔ اضافه چهار جزء نمی‌دهد و سطرِ شکافتن خطا می‌دهد. در بخش 5.6.2 الگوی برچسب را با یک عبارتِ منظم دقیق می‌کنیم.\n\n\n5.3.9 خواندن و نوشتنِ پرونده\nبرنامه با جهان از راهِ پرونده حرف می‌زند. سه قاعده: پرونده را با ساختارِ «با … باز کن» باز کنید تا حتی در صورتِ خطا بسته شود؛ کدگذاری را صریح بنویسید (UTF-8، بخش 5.2.5)؛ و برای قالب‌های استاندارد (CSV، JSON) از کتابخانهٔ استانداردِ زبان استفاده کنید، نه از شکافتنِ دستی. کتابخانهٔ مسیر مسیرها را مستقل از سیستم‌عامل می‌سازد.\ndef files_demo(folder):\n    import csv\n    import json\n    from pathlib import Path\n    path = Path(folder) / \"speeds.csv\"\n    with open(path, \"w\", encoding=\"utf-8\", newline=\"\") as fh:\n        w = csv.writer(fh)\n        w.writerow([\"hour\", \"ws_ms\"])\n        for h, v in enumerate([6.1, 7.4, 8.0]):\n            w.writerow([h, v])\n    with open(path, encoding=\"utf-8\", newline=\"\") as fh:\n        rows = list(csv.DictReader(fh))\n    print(\"read back:\", rows)\n    mean = sum(float(r[\"ws_ms\"]) for r in rows) / len(rows)\n    out = {\"file\": path.name, \"mean_ws_ms\": round(mean, 3), \"n\": len(rows)}\n    summary = Path(folder) / \"summary.json\"\n    summary.write_text(json.dumps(out), encoding=\"utf-8\")\n    print(\"summary.json:\", summary.read_text(encoding=\"utf-8\"))\nread back: [{'hour': '0', 'ws_ms': '6.1'}, {'hour': '1', 'ws_ms': '7.4'},\n    {'hour': '2', 'ws_ms': '8.0'}]\nsummary.json: {\"file\": \"speeds.csv\", \"mean_ws_ms\": 7.167, \"n\": 3}\nبه یک نکته دقت کنید: CSV همه‌چیز را متن برمی‌گرداند (ws_ms برابرِ رشتهٔ «6.1» است) و تبدیل به عدد کارِ برنامه است. JSON عدد را عدد نگه می‌دارد و برای خروجی‌های ساختاری (نتیجه‌های یک اجرا) مناسب‌تر است؛ گامِ چهارمِ توالیِ ساخت همین را به کار می‌برد.\n\n\n5.3.10 استثناها و خطاها\nوقتی برنامه نمی‌تواند کارش را درست انجام دهد، باید بلند بگوید، نه این‌که نتیجه‌ای ساختگی برگرداند. پایتون برای این کار استثنا دارد: تابع با «بالا انداختنِ» یک استثنا کارش را رها می‌کند و فراخواننده می‌تواند آن را بگیرد و تصمیم بگیرد. استثنای اختصاصی (مثلِ «خطای داده») نوعِ مشکل را روشن می‌کند و فراخواننده می‌تواند فقط همان نوع را بگیرد.\nclass DataError(ValueError):\n    \"\"\"A problem with input data (not with the program).\"\"\"\n\n\ndef parse_speed(text):\n    try:\n        v = float(text)\n    except ValueError:\n        raise DataError(f\"not a number: {text!r}\") from None\n    if not 0 &lt;= v &lt;= 75:\n        raise DataError(f\"wind speed {v} m/s outside 0..75\")\n    return v\n\n\ndef exceptions_demo():\n    for text in (\"8.4\", \"8,4\", \"-3\", \"120\", \"\"):\n        try:\n            print(f\"{text!r:7} -&gt; {parse_speed(text)}\")\n        except DataError as e:\n            print(f\"{text!r:7} -&gt; rejected: {e}\")\n'8.4'   -&gt; 8.4\n'8,4'   -&gt; rejected: not a number: '8,4'\n'-3'    -&gt; rejected: wind speed -3.0 m/s outside 0..75\n'120'   -&gt; rejected: wind speed 120.0 m/s outside 0..75\n''      -&gt; rejected: not a number: ''\nدو راهبرد. گاهی باید در اولین خطا ایستاد (پیکربندیِ نادرست: ادامه دادن معنا ندارد) و گاهی همهٔ خطاها را جمع کرد و گزارش داد (یک پروندهٔ دادهٔ هزارسطری: کاربر می‌خواهد همهٔ ایرادها را یک‌جا ببیند). اعتبارسنجِ طرح‌واره در بخش 5.2.14 راهبردِ دوم را دارد. اما یک کار را هرگز نکنید: گرفتنِ همهٔ استثناها و ادامه دادن بی‌صدا. سطری که «هر خطایی رخ داد، صفر بگذار» می‌گوید، دقیقاً همان خطای خاموشی را می‌سازد که در بخش 5.2.3 از آن پرهیز کردیم.\n\n\n5.3.11 ماژول‌ها و کتابخانه‌ها\nماژول یک پروندهٔ پایتون است که تابع‌ها و ثابت‌هایش را با فرمانِ «وارد کن» در اختیارِ برنامه‌های دیگر می‌گذارد؛ بسته پوشه‌ای از ماژول‌هاست. کتابخانهٔ استانداردِ پایتون صدها ماژول دارد (ریاضی، آمار، تاریخ و زمان، CSV، JSON، پایگاهِ دادهٔ سبک، ثبتِ رویداد) و کتابخانهٔ همراهِ کتاب، plantp، فصل به فصل بزرگ‌تر شده است: یکاها و پیشینه (فصلِ ۲)، روش‌های عددی و آمار (فصلِ ۳)، فیزیک و مواد (فصلِ ۴)، و در این فصل دادهٔ ورودی، دارایی‌ها، تلفات، طرح‌واره و برگهٔ گسترده.\ndef modules_demo():\n    import math\n    import statistics\n    from plantp import screening\n    print(\"pi =\", round(math.pi, 6), \"  sqrt(2) =\", round(math.sqrt(2), 6))\n    data = [6.1, 7.4, 8.0, 9.9, 5.2]\n    print(\"mean\", statistics.mean(data), \" median\", statistics.median(data),\n          \" stdev\", round(statistics.stdev(data), 3))\n    p = float(screening.pv_ac_power_mw(800, 60, 50))\n    print(\"PV at 800 W/m2:\", round(p, 3), \"MW\")\n    print(\"this module is called\", __name__.rsplit(\".\", 1)[-1])\npi = 3.141593   sqrt(2) = 1.414214\nmean 7.32  median 7.4  stdev 1.81\nPV at 800 W/m2: 39.984 MW\nthis module is called __main__\nمتغیرِ ویژهٔ نامِ ماژول وقتی پرونده مستقیم اجرا شود برابرِ «اصلی» است و وقتی وارد شود برابرِ نامِ خودش. برای همین هر برنامهٔ این کتاب در پایان سطرِ «اگر این ماژولِ اصلی است، تابعِ اصلی را اجرا کن» را دارد: پرونده هم برنامه است و هم کتابخانه، و وارد کردنِ آن چیزی را اجرا نمی‌کند. (این‌جا تابعِ نمایشی از درونِ همان پرونده صدا زده شده است، پس نامِ «اصلی» را می‌بیند.)\n\n\n5.3.12 کدِ خوانا\nکد را یک بار می‌نویسند و ده بار می‌خوانند: بازبین، خودتان شش ماه بعد، مهندسی که ابزار را به ارث می‌برد. کدِ خوانا یک ویژگیِ ایمنی است، چون خطای پنهان در کدِ ناخوانا دیده نمی‌شود. راهنمای سبکِ رسمیِ پایتون (PEP 8) قاعده‌های قالب‌بندی را یکسان کرده است؛ ابزارهای خودکار بیشترشان را وارسی می‌کنند. فراتر از قالب، این قاعده‌ها برای کدِ مهندسی مهم‌اند:\n\nنام با معنا و یکا: p_export_mw، نه x2؛ is_valid برای مقدارِ بولی.\nبی‌عددِ جادویی: هر ثابت یک نامِ بزرگ‌حرف در بالای ماژول، با یکا و منبع (RHO_REF = 1.225 با توضیحِ «چگالیِ منحنیِ توان»).\nتابعِ کوتاه با یک کار: اگر نامِ تابع «و» لازم دارد («بخوان و حساب کن و رسم کن»)، سه تابع است.\nتوضیح برای «چرا»، نه برای «چه»: کد می‌گوید چه می‌کند؛ توضیح باید بگوید چرا این روش، کدام فرض، کدام منبع.\nراهنمای نوع: نوشتنِ نوعِ پارامترها و خروجی (float، فهرستی از رشته‌ها) خواندن را آسان و وارسیِ خودکار را ممکن می‌کند.\nیکنواختی: یک قرارداد برای نام‌ها، یکاها و پیام‌های خطا در کلِ پروژه.\n\n\nمثال 5.20 (بازنویسیِ یک سطرِ ناخوانا) پرسش. سطرِ زیر از یک برنامهٔ واقعیِ دانشجویی است. چه می‌کند و چه مشکلی دارد؟ آن را خوانا بازنویسی کنید.\ne = sum([min(g*60*.85*.98/1000, 50) for g in d]) / 1000\nپاسخ. این سطر انرژیِ سالانهٔ خورشیدی را به گیگاوات‌ساعت حساب می‌کند: برای هر تابش g در فهرستِ d، توان را با ظرفیتِ ۶۰، ضریبِ عملکردِ 0.85 و بازدهِ 0.98 می‌سازد و به سقفِ ۵۰ می‌بُرد. مشکل‌ها: نام‌های یک‌حرفی بی‌یکا؛ پنج عددِ جادویی بی‌منبع؛ تقسیمِ اول (بر هزار، از وات بر متر مربع به کیلووات بر متر مربع) و تقسیمِ دوم (از مگاوات‌ساعت به گیگاوات‌ساعت) هم‌شکل‌اند و خواننده نمی‌فهمد کدام چیست؛ و محاسبه و تبدیلِ یکا در هم آمیخته‌اند. بازنویسیِ خوانا همان تابع‌های گامِ سوم است (بخش 5.3.13.3): ثابت‌های نام‌دار با یکا، یک تابعِ محض برای توان، و جمع و تبدیلِ یکا در جای جداگانه. وارسی: بازنویسی باید برای یک ورودیِ آزمون دقیقاً همان عدد را بدهد؛ این آزمونِ بازگشت است (بخش 5.4.9).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتفاوتِ تابعِ محض و ناخالص را با یک مثال از نیروگاهِ P بگویید.\nبرای رکوردِ یک اینورتر (برچسب، توان، سازنده، سریال) کدام ظرف مناسب است؟ برای فهرستِ برچسب‌های دیده‌شده؟\nبا فهرستِ فشرده، تندی‌های بالای 13 m/s را از یک فهرست جدا کنید (شبه‌کد یا پایتون).\nچرا خواندنِ CSV با کتابخانهٔ استاندارد هنوز به تبدیلِ نوع نیاز دارد؟\nبرای پروندهٔ پیکربندی، کدام راهبرد درست است: ایستادن در اولین خطا یا جمع کردنِ همه؟ برای پروندهٔ داده؟\nسطرِ «هر خطایی رخ داد، صفر برگردان» چه خطرهایی دارد؟ یک نمونه از نیروگاه بزنید.\nچرا هر برنامهٔ این کتاب در پایان سطرِ «اگر این ماژولِ اصلی است» را دارد؟\nسه نامِ بهتر برای متغیرهای a، t و tmp در یک محاسبهٔ دمای سلول پیشنهاد کنید.\nیک «عددِ جادویی» در یکی از برنامه‌های فصل‌های پیشین پیدا کنید و نامِ مناسبش را بنویسید.\n\n\n\n\n\n5.3.13 توالیِ ساختِ برنامه\nبرنامهٔ خوب یک‌باره نوشته نمی‌شود؛ رشد می‌کند. این بخش یک توالیِ پنج‌گامی را دنبال می‌کند که در هر گام یک مهارتِ تازه و یک نوعِ تازهٔ آزمون اضافه می‌شود (شکل 5.9): (۱) یک مبدّلِ یکا با خطِ فرمان و نگهبانِ بُعد؛ (۲) یک خوانندهٔ معتبرِ CSV که همهٔ ایرادها را می‌گوید؛ (۳) جدا کردنِ محاسبه در تابع‌های محض؛ (۴) پیکربندی در پرونده و خروجیِ ساختاری همراه با پیشینه؛ و (۵) یک بسته با خطِ فرمان، مستندات، نمونه و روشِ اجرای بازتولیدپذیر. هر گام یک برنامهٔ کاملِ کارا است، نه تکه‌ای ناتمام.\n\n\n\n\n\n\nشکل 5.9: توالیِ ساختِ برنامه: پنج گام، هر کدام با یک مهارت و یک نوع آزمونِ تازه\n\n\n\n\n5.3.13.1 گامِ ۱: مبدّلِ یکا با نگهبانِ بُعد\nنیاز. مهندس بارها مقدارها را میانِ یکاها جابه‌جا می‌کند و هر تبدیلِ ذهنی فرصتی برای خطاست. یک برنامهٔ کوچک که از خطِ فرمان مقدار و دو یکا را بگیرد و تبدیل کند مفید است، به شرطی که تبدیلِ بی‌معنا (توان به انرژی) را رد کند.\nطراحی. هر یکا با دو چیز تعریف می‌شود: بُعدش (تندی، توان، انرژی، فشار) و ضریبِ تبدیل به یکای پایهٔ همان بُعد. تبدیل فقط میانِ یکاهای یک بُعد مجاز است. دما استثناست، چون صفرِ سلسیوس و کلوین یکی نیستند و تبدیل یک جابه‌جایی هم دارد (\\(K = a\\,x + b\\))؛ و دمای زیرِ صفرِ مطلق ناممکن است.\n# each unit: (dimension, factor to the SI unit of that dimension)\nUNITS = {\n    \"m/s\": (\"speed\", 1.0), \"km/h\": (\"speed\", 1 / 3.6),\n    \"knot\": (\"speed\", 1852 / 3600),\n    \"W\": (\"power\", 1.0), \"kW\": (\"power\", 1e3), \"MW\": (\"power\", 1e6),\n    \"J\": (\"energy\", 1.0), \"kWh\": (\"energy\", 3.6e6), \"MWh\": (\"energy\", 3.6e9),\n    \"GWh\": (\"energy\", 3.6e12),\n    \"Pa\": (\"pressure\", 1.0), \"hPa\": (\"pressure\", 100.0),\n    \"kPa\": (\"pressure\", 1e3), \"bar\": (\"pressure\", 1e5),\n}\n# temperatures: kelvin = value * a + b  (an offset, not only a factor)\nTEMPERATURES = {\"K\": (1.0, 0.0), \"degC\": (1.0, 273.15),\n                \"degF\": (5 / 9, 459.67 * 5 / 9)}\ndef convert(value, src, dst):\n    \"\"\"value in unit src -&gt; value in unit dst; refuses mixed dimensions.\"\"\"\n    if src in TEMPERATURES and dst in TEMPERATURES:\n        a, b = TEMPERATURES[src]\n        kelvin = value * a + b\n        if kelvin &lt; 0:\n            raise ConversionError(f\"{value} {src} is below absolute zero\")\n        a2, b2 = TEMPERATURES[dst]\n        return (kelvin - b2) / a2\n    for unit in (src, dst):\n        if unit not in UNITS:\n            raise ConversionError(f\"unknown unit {unit!r}\")\n    dim1, f1 = UNITS[src]\n    dim2, f2 = UNITS[dst]\n    if dim1 != dim2:\n        raise ConversionError(\n            f\"cannot convert {dim1} ({src}) to {dim2} ({dst})\")\n    return value * f1 / f2\nخطِ فرمان. کتابخانهٔ استانداردِ تجزیهٔ آرگومان ورودی‌ها را می‌خواند، نوعشان را تبدیل می‌کند، راهنما می‌سازد و برای ورودیِ ناقص پیامِ روشن می‌دهد. برنامه با یک کدِ خروج پایان می‌یابد: صفر یعنی «کار انجام شد» و غیرِ صفر یعنی «نشد». برنامه‌های دیگر و خط‌لوله‌های خودکار با همین کد تصمیم می‌گیرند که ادامه دهند یا بایستند.\ndef main(argv=None):\n    ap = argparse.ArgumentParser(description=\"Convert a value between units.\")\n    ap.add_argument(\"value\", type=float, help=\"the number to convert\")\n    ap.add_argument(\"src\", help=\"unit of the value, e.g. km/h\")\n    ap.add_argument(\"dst\", help=\"wanted unit, e.g. m/s\")\n    args = ap.parse_args(argv)\n    try:\n        result = convert(args.value, args.src, args.dst)\n    except ConversionError as e:\n        print(f\"error: {e}\", file=sys.stderr)\n        return 2\n    print(f\"{args.value:g} {args.src} = {result:.6g} {args.dst}\")\n    return 0\n\n\nif __name__ == \"__main__\":\n    sys.exit(main())\n$ python -m companion.ch05.step1_convert 46.8 km/h m/s\n46.8 km/h = 13 m/s\n[exit code 0]\n$ python -m companion.ch05.step1_convert 25 degC K\n25 degC = 298.15 K\n[exit code 0]\n$ python -m companion.ch05.step1_convert -300 degC K\nerror: -300.0 degC is below absolute zero\n[exit code 2]\n$ python -m companion.ch05.step1_convert 5 MW MWh\nerror: cannot convert power (MW) to energy (MWh)\n[exit code 2]\n$ python -m companion.ch05.step1_convert 1 furlong m\nerror: unknown unit 'furlong'\n[exit code 2]\nآزمون‌ها. برای این گام آزمونِ مقدارهای معلوم (۴۶٫۸ کیلومتر بر ساعت برابرِ ۱۳ متر بر ثانیه، صفرِ فارنهایت ۳۲ است)، آزمونِ ردها (بُعدِ ناهمخوان، یکای ناشناخته، زیرِ صفرِ مطلق) و آزمونِ رفت‌وبرگشت (تبدیل و تبدیلِ معکوس باید عددِ نخست را بدهد) نوشته شده است؛ آزمون‌ها در بخش 5.4.9 آمده‌اند. کتابخانهٔ همراه نسخهٔ کامل‌تری از همین ایده را دارد (کمیت‌های یکادارِ فصلِ ۲ با بُعدِ هفت‌گانه و پیشوندها)؛ این گام نشان می‌دهد چنین چیزی از کجا شروع می‌شود.\n\n\n5.3.13.2 گامِ ۲: خوانندهٔ معتبرِ CSV\nنیاز. برون‌دادِ سامانهٔ پایشِ خورشیدی (A-090) را بخوانیم: نقطه‌ویرگولی، با ممیزِ ویرگولی، زمان به UTC با حرفِ Z، و انرژی بر حسبِ کیلووات‌ساعت در هر ساعت. خواننده باید سرسطر را وارسی کند، هر سطر را جداگانه بسنجد، یکا را به مگاوات‌ساعت ببرد، و محورِ زمان را (گامِ یک ساعته، بی‌تکرار) بیازماید؛ و همهٔ ایرادها را با شمارهٔ سطر برگرداند.\nFIELDS = [\"time_utc\", \"energy_kwh\", \"availability_pct\"]\nMAX_KWH = 60_000.0               # 60 MWp for one hour: a physical ceiling\n\n\ndef number(text):\n    \"\"\"'12345,6' -&gt; 12345.6 (decimal comma); raises ValueError.\"\"\"\n    return float(text.strip().replace(\",\", \".\"))\n\n\ndef read_scada(path):\n    rows, issues = [], []\n    with open(path, encoding=\"utf-8\", newline=\"\") as fh:\n        reader = csv.reader(fh, delimiter=\";\")\n        header = next(reader, None)\n        if header != FIELDS:\n            return [], [f\"header {header} is not {FIELDS}\"]\n        for n, rec in enumerate(reader, start=2):\n            if len(rec) != len(FIELDS):\n                issues.append(f\"line {n}: {len(rec)} fields, expected 3\")\n                continue\n            try:\n                t = datetime.fromisoformat(rec[0].replace(\"Z\", \"+00:00\"))\n                kwh, avail = number(rec[1]), number(rec[2])\n            except ValueError as e:\n                issues.append(f\"line {n}: {e}\")\n                continue\n            if t.utcoffset() != timedelta(0):\n                issues.append(f\"line {n}: time {rec[0]} is not UTC\")\n            if not 0 &lt;= kwh &lt;= MAX_KWH:\n                issues.append(f\"line {n}: energy {kwh} kWh out of range\")\n            if not 0 &lt;= avail &lt;= 100:\n                issues.append(f\"line {n}: availability {avail} % out of range\")\n            rows.append({\"start\": t, \"energy_mwh\": kwh / 1000.0,\n                         \"availability\": avail / 100.0})\n    for a, b in zip(rows, rows[1:]):\n        step = b[\"start\"] - a[\"start\"]\n        if step != timedelta(hours=1):\n            issues.append(f\"after {a['start']:%Y-%m-%d %H:%M}Z: step {step}\")\n    return rows, issues\n$ python -m companion.ch05.step2_reader\n71 valid rows, 1 issue(s)\n  issue: after 2023-04-04 08:00Z: step 2:00:00\nfirst hour (local): 2023-04-03 00:00:00+04:00\nenergy in the file: 964.0 MWh\n[exit code 1]\nنکته‌های طراحی. سقفِ فیزیکی (60 MWh برای ظرفیتِ 60 MWp در یک ساعت) یک نگهبانِ معقول بودن است. خواننده سطرِ خراب را کنار می‌گذارد و ادامه می‌دهد، اما کدِ خروجِ یک می‌دهد تا کسی گمان نکند همه‌چیز درست بوده است. ساعتِ گم‌شده (09:00Z، یعنی ساعتِ ۱۳ محلی) پیدا شده است؛ اما خواننده آن را پر نمی‌کند: پر کردن یک تصمیمِ تحلیلی است، نه کارِ خواننده. آزمونِ این گام پرونده‌های عمداً خراب می‌سازد: عددِ ناخوانا، زمانِ غیرِ UTC، میدانِ اضافه، مقدارِ منفی و سرسطرِ اشتباه.\n\n\n5.3.13.3 گامِ ۳: محاسبه در تابع‌های محض\nنیاز. مدل‌های توانِ خورشیدی و بادی و صادرات را طوری بنویسیم که هم روی یک عدد و هم روی آرایه‌ای ۸۷۶۰ عضوی کار کنند، بی‌پرونده و بی‌چاپ، تا با محاسبهٔ دستی آزموده شوند.\nمدلِ خورشیدی (A-097) دمای سلول را با مدلِ دمای کارِ اسمیِ سلول (فصلِ ۴) می‌سازد و افتِ توان با دما را صریح می‌کند:\n\\[\n\\begin{aligned}\nT_\\text{c} &= T_\\text{a} + \\frac{\\text{NOCT} - 20}{800}\\,G \\\\\nP_\\text{AC} &= \\min\\!\\Big[\\eta_\\text{inv}\\,P_\\text{STC}\\,\\frac{G}{1000}\\,\\big(1 + \\gamma\\,(T_\\text{c} - 25)\\big)\\,k_\\text{o},\\ P_\\text{inv}\\Big]\n\\end{aligned}\n\\tag{5.6}\\]\nبا \\(\\gamma = -0.0035\\ \\text{K}^{-1}\\)، ضریبِ تلفاتِ دیگر \\(k_\\text{o} = 0.90\\) و بازدهِ اینورتر \\(\\eta_\\text{inv} = 0.98\\) (همه فرضی). مدلِ بادی چگالیِ هوای هر ساعت را از فشار و دما می‌سازد و با روشِ تندیِ هم‌ارز (D-008، فصلِ ۴) به منحنیِ توان می‌برد:\n\\[\n\\rho = \\frac{p}{R_\\text{d}\\,T}, \\qquad v_\\text{eq} = v\\left(\\frac{\\rho}{1.225}\\right)^{1/3}\n\\tag{5.7}\\]\ndef cell_temperature(ghi_wm2, t_air_c, noct_c=45.0):\n    \"\"\"NOCT model: T_cell = T_air + (NOCT - 20) / 800 * G   (degC).\"\"\"\n    return np.asarray(t_air_c) + (noct_c - 20.0) / 800.0 * np.asarray(ghi_wm2)\n\n\ndef pv_ac_mw(ghi_wm2, t_air_c, dc_mwp=60.0, ac_mw=50.0, noct_c=45.0,\n             gamma_per_k=-0.0035, k_other=0.90, eta_inverter=0.98):\n    \"\"\"AC power of the PV plant (MW), limited by the inverter rating.\"\"\"\n    g = np.asarray(ghi_wm2, dtype=float)\n    if (g &lt; 0).any():\n        raise ValueError(\"irradiance cannot be negative\")\n    t_cell = cell_temperature(g, t_air_c, noct_c)\n    temp_factor = 1 + gamma_per_k * (t_cell - 25.0)\n    p_dc = dc_mwp * g / 1000.0 * temp_factor * k_other\n    return np.minimum(p_dc * eta_inverter, ac_mw)\ndef air_density(p_hpa, t_air_c):\n    \"\"\"Ideal gas: rho = p / (R T), dry air (kg/m3).\"\"\"\n    t_k = np.asarray(t_air_c) + 273.15\n    return np.asarray(p_hpa) * 100.0 / (R_DRY_AIR * t_k)\n\n\ndef wind_farm_mw(ws_ms, rho, curve_ms, curve_kw, turbines=12, loss=0.12):\n    \"\"\"Farm power (MW) from the power curve at the equivalent speed\n    v_eq = v (rho / 1.225)^(1/3); one lumped loss fraction.\"\"\"\n    v = np.asarray(ws_ms, dtype=float)\n    if (v &lt; 0).any():\n        raise ValueError(\"wind speed cannot be negative\")\n    v_eq = v * (np.asarray(rho) / RHO_REF) ** (1.0 / 3.0)\n    return np.interp(v_eq, curve_ms, curve_kw) * turbines / 1000.0 * (1 - loss)\ndef export_mw(pv_mw, wind_mw, limit_mw=100.0):\n    \"\"\"(export, curtailed) at the point of connection, both in MW.\"\"\"\n    gen = np.asarray(pv_mw) + np.asarray(wind_mw)\n    exp = np.minimum(gen, limit_mw)\n    return exp, gen - exp\n\n\ndef energy_mwh(power_mw, dt_h=1.0):\n    return float(np.sum(power_mw) * dt_h)\nآزمون با محاسبهٔ دستی. تابعِ محض اجازه می‌دهد حالت‌هایی را بسازیم که پاسخشان را از پیش می‌دانیم: اگر دمای هوا −6.25 °C و تابش 1000 W/m² باشد، دمای سلول دقیقاً ۲۵ درجه است و ضریبِ دما یک؛ پس برای 40 MWp خروجی باید \\(40 \\times 0.90 \\times 0.98 = 35.28\\ \\text{MW}\\) باشد. برای همان شرایط با 60 MWp، سقفِ 50 MW باید فعال شود. در چگالیِ استاندارد، توربین در 8 m/s همان 2522 kWِ جدولِ منحنیِ توان را می‌دهد. آزمون‌ها همین‌ها را می‌سنجند و هر تغییرِ آینده که یکی را بشکند، بی‌درنگ دیده می‌شود.\n\n\n5.3.13.4 گامِ ۴: پیکربندی و خروجیِ ساختاری\nنیاز. فرض‌ها (ظرفیت، ضریب‌ها، تعدادِ توربین‌ها، سقفِ صادرات، نسخهٔ داده) نباید در کد باشند. آن‌ها در یک پروندهٔ پیکربندی می‌آیند که پیش از اجرا با یک طرح‌واره وارسی می‌شود، و نتیجه‌ها در یک خروجیِ ساختاری ذخیره می‌شوند که پیشینه را هم دارد: نسخهٔ داده، هشِ پروندهٔ ورودی، هشِ پیکربندی و نسخهٔ نرم‌افزار.\n# Run file of the chapter 5 resource-analysis tool (teaching values).\nrun_id: PLP-CH05-S0\ndata_release: \"1.1.0\"\nscenario: S0\npv:\n  dc_mwp: 60\n  ac_mw: 50\n  noct_c: 45\n  gamma_per_k: -0.0035\n  k_other: 0.90\n  eta_inverter: 0.98\nwind:\n  turbines: 12\n  loss: 0.12\n  density_correction: true\nexport_limit_mw: 100\noutputs:\n  folder: companion/ch05/output/S0\ndef load_config(path):\n    from plantp import schema\n    text = Path(path).read_text(encoding=\"utf-8\")\n    cfg = yaml.safe_load(text)\n    problems = schema.check(cfg, schema.RUN_SCHEMA)\n    if problems:\n        raise ValueError(\"configuration rejected:\\n  \" + \"\\n  \".join(problems))\n    cfg[\"_sha256\"] = hashlib.sha256(text.encode(\"utf-8\")).hexdigest()\n    return cfg\ndef run(cfg):\n    import plantp\n    from plantp import datapack\n    rel = cfg[\"data_release\"]\n    if datapack.verify(rel):\n        raise RuntimeError(f\"data pack {rel} fails its checksums\")\n    h = datapack.load_hourly(release=rel)\n    curve = datapack.load_power_curve(release=rel)\n    pv = m.pv_ac_mw(h[\"ghi_wm2\"], h[\"t_air_c\"], **cfg[\"pv\"])\n    rho = (m.air_density(h[\"p_hpa\"], h[\"t_air_c\"])\n           if cfg[\"wind\"][\"density_correction\"] else m.RHO_REF)\n    wind = m.wind_farm_mw(h[\"ws_100m_ms\"], rho, curve[\"wind_speed_ms\"],\n                          curve[\"power_kw\"], cfg[\"wind\"][\"turbines\"],\n                          cfg[\"wind\"][\"loss\"])\n    exp, cut = m.export_mw(pv, wind, cfg[\"export_limit_mw\"])\n    manifest = datapack.load_manifest(rel)[\"files\"]\n    results = {\n        \"run_id\": cfg[\"run_id\"], \"scenario\": cfg[\"scenario\"],\n        \"data_release\": rel,\n        \"input_sha256\": manifest[\"timeseries/plantp_hourly_8760.csv\"]\n        [\"sha256\"],\n        \"config_sha256\": cfg[\"_sha256\"],\n        \"software\": {\"plantp\": plantp.__version__,\n                     \"python\": platform.python_version()},\n        \"pv_gwh\": round(m.energy_mwh(pv) / 1000, 2),\n        \"wind_gwh\": round(m.energy_mwh(wind) / 1000, 2),\n        \"export_gwh\": round(m.energy_mwh(exp) / 1000, 2),\n        \"curtailed_mwh\": round(m.energy_mwh(cut), 1),\n        \"mean_air_density\": round(float(np.mean(rho)), 4),\n    }\n    return results, {\"pv_mw\": pv, \"wind_mw\": wind, \"export_mw\": exp}\n$ python -m companion.ch05.step4_run companion/ch05/config/run_S0.yml\npv_gwh         96.43\nwind_gwh       177.08\nexport_gwh     273.52\ncurtailed_mwh  0.0\nwritten to companion/ch05/output/S0\n[exit code 0]\n$ python -m companion.ch05.step4_run companion/ch05/config/run_bad.yml\nerror: configuration rejected:\n  export_limt_mw: not in the schema (typing error?)\n  run_id: 'plp ch05' does not match [A-Z0-9-]+\n  data_release: expected str, got float 1.1\n  scenario: 'S2' not one of ['S0', 'S1']\n  pv.dc_mwp: 60000 MWp above maximum 1000 MWp\n  pv.gamma_per_k: -0.35 1/K below minimum -0.01 1/K\n  pv.eta_inverter: missing\n  wind.turbines: expected int, got float 12.5\n  wind.density_correction: expected bool, got str 'yes'\n  export_limit_mw: missing\n[exit code 2]\nپیکربندیِ دوم عمداً پر از اشتباه است: نامی با غلطِ تایپی (export_limt_mw)، نسخه‌ای که YAML آن را عدد خوانده (1.1 به‌جای رشتهٔ «۱٫۱٫۰»)، سناریوی ناموجود، ظرفیتی هزار برابر، ضریبِ دمایی که درصد را با کسر اشتباه گرفته، تعدادِ توربینِ اعشاری، و مقدارِ بولی که به شکلِ متن نوشته شده. بررسی‌کننده هر ده ایراد را یک‌جا گزارش می‌کند و برنامه پیش از هر محاسبه می‌ایستد. بدونِ این بررسی، غلطِ تایپیِ export_limt_mw بی‌صدا نادیده گرفته می‌شد و برنامه با مقدارِ پیش‌فرض (یا با خطایی مبهم) ادامه می‌داد.\nخروجیِ ساختاری. پروندهٔ نتیجه به قالبِ JSON است و علاوه بر عددها، همه‌چیزِ لازم برای بازتولید را دارد. این همان اصلِ «از فرض تا شاهد» است: هر عدد به نسخهٔ داده، هشِ ورودی و پیکربندیِ دقیقِ خود گره خورده است.\n\n\n5.3.13.5 گامِ ۵: بسته با خطِ فرمان\nنیاز. چند برنامهٔ جدا (اعتبارسنجیِ دادهٔ خام، اجرای مدل، گزارش) باید یک ابزار شوند: یک نقطهٔ ورود، فرمان‌های مستند، کدهای خروجِ یکسان، آزمون‌های خودکار و روشِ اجرای نوشته‌شده. نتیجه بستهٔ resource_tool است با پنج ماژول که هر کدام یک مسئولیت دارد (شکل 5.10).\n\n\n\n\n\n\nشکل 5.10: ساختارِ بستهٔ resource_tool: هر پیکان از ماژولی به ماژولی است که آن را به کار می‌برد؛ محاسبه، دسترسی به داده، نمایش و خطِ فرمان جدا هستند\n\n\n\ndef build_parser():\n    ap = argparse.ArgumentParser(\n        prog=\"resource_tool\",\n        description=\"Plant P resource analysis (chapter 5, teaching tool)\")\n    ap.add_argument(\"--version\", action=\"version\", version=__version__)\n    sub = ap.add_subparsers(dest=\"command\", required=True)\n    v = sub.add_parser(\"validate-raw\", help=\"check a 10-min logger file\")\n    v.add_argument(\"path\", nargs=\"?\", help=\"default: the data pack sample\")\n    v.add_argument(\"--out\", default=\"companion/ch05/output/qc.json\")\n    r = sub.add_parser(\"run\", help=\"calculate energies from a run file\")\n    r.add_argument(\"config\")\n    p = sub.add_parser(\"report\", help=\"write the Markdown report\")\n    p.add_argument(\"folder\")\n    p.add_argument(\"--qc\", default=\"companion/ch05/output/qc.json\")\n    return ap\n\n\ndef main(argv=None):\n    args = build_parser().parse_args(argv)\n    if args.command == \"validate-raw\":\n        return cmd_validate(args)\n    if args.command == \"run\":\n        return cmd_run(args)\n    return cmd_report(args)\n$ python -m companion.ch05.resource_tool --help\nusage: resource_tool [-h] [--version] {validate-raw,run,report} ...\n\nPlant P resource analysis (chapter 5, teaching tool)\n\npositional arguments:\n  {validate-raw,run,report}\n    validate-raw        check a 10-min logger file\n    run                 calculate energies from a run file\n    report              write the Markdown report\n\noptions:\n  -h, --help            show this help message and exit\n  --version             show program's version number and exit\n[exit code 0]\nمستندات و روشِ اجرا. بسته یک پروندهٔ «مرا بخوان» دارد که نصب، وارسی، سه گامِ اجرا، کدهای خروج، ورودی‌ها، خروجی‌ها و محدودیت‌ها را می‌گوید. روشِ اجرای بازتولیدپذیر یعنی کسی که فقط همین پرونده را دارد بتواند همان نتیجه را بگیرد:\n# resource_tool 1.0.0 - Plant P resource analysis (teaching tool)\n\nTurns the Plant P Reference Data Pack into checked energy figures and a\nreport.\nEducational software for the fictional Plant P: never connect it to a plant.\n\n## Install and check (once)\n\n    python -m pip install numpy pandas pyyaml   # versions: see report\n    python -m companion.ch05.check_all          # ends \"release may proceed\"\n\n## Run procedure (every time, from the project root)\n\n1. python -m companion.ch05.resource_tool validate-raw\n   checks the 10-min logger file; writes companion/ch05/output/qc.json\n2. python -m companion.ch05.resource_tool run companion/ch05/config/run_S0.yml\n   writes results.json and hourly.csv to the folder named in the run file\n3. python -m companion.ch05.resource_tool report companion/ch05/output/S0\n   writes PLP-GEN-REP-0002_rev-A.md next to the results\n\nExit codes: 0 done; 1 done, but the data have problems (see the report);\n2 not done (bad arguments, configuration or missing file).\n\n## Inputs\n\n- run file (YAML): checked against plantp.schema.RUN_SCHEMA before\n  anything runs\n- data pack release named in the run file: checksums verified first\n\n## Outputs\n\n- results.json: energies, release, SHA-256 of inputs and run file, versions\n- hourly.csv: PV, wind and export power for 8760 hours\n- report (Markdown): inputs, results, raw-data checks, limitations, sign-off\n\n## Limits\n\nHorizontal irradiance on the array; NOCT cell temperature; lumped losses\n(A-097); wind power curve at site density by the equivalent speed (D-008);\none synthetic year. Chapters 10, 11, 13 and 15 replace these models.\n$ python -m companion.ch05.resource_tool --version\n1.0.0\n[exit code 0]\n$ python -m companion.ch05.resource_tool validate-raw\n428 records, 1 duplicate(s), 1 out of order, gaps [('2023-04-03 14:00', 5)]\n  flagged ghi: night offset -&gt; 0: 6\n  flagged p_air: kPa -&gt; hPa: 6\n  flagged t_air: sentinel: 1\n  flagged wd100_avg: out of range: 1\n  flagged ws60_avg: out of range: 1\n  flagged ws80_avg: stuck: 12\n71 of 72 hours usable for ws100\n[exit code 1]\n$ python -m companion.ch05.resource_tool run companion/ch05/config/run_S0.yml\npv_gwh         96.43\nwind_gwh       177.08\nexport_gwh     273.52\ncurtailed_mwh  0.0\nwritten: companion/ch05/output/S0\n[exit code 0]\n$ python -m companion.ch05.resource_tool run companion/ch05/config/run_S1.yml\npv_gwh         96.43\nwind_gwh       177.08\nexport_gwh     273.52\ncurtailed_mwh  0.0\nbess           {'charged_mwh': 0.0, 'delivered_mwh': 0.0}\nwritten: companion/ch05/output/S1\n[exit code 0]\n$ python -m companion.ch05.resource_tool report companion/ch05/output/S0\nreport: companion/ch05/output/S0/PLP-GEN-REP-0002_rev-A.md\n[exit code 0]\nدو نکته از خروجی. نخست، فرمانِ اعتبارسنجی کدِ خروجِ یک داده است: کارش را کرده اما داده ایراد داشته؛ خط‌لوله‌ای که این کد را ببیند می‌تواند گزارش را بسازد اما هشدار بدهد. دوم، اجرای سناریوی S1 نشان می‌دهد که باتری در این مدل هیچ انرژی‌ای جابه‌جا نکرده است: با اصلاحِ چگالی، تولیدِ بیشینه هرگز به سقفِ 100 MW نمی‌رسد و نقشِ «ذخیرهٔ انرژیِ بریده‌شده» کاری ندارد. این یک یافتهٔ مهندسی است، نه اشکالِ نرم‌افزار: نقشِ باتری در نیروگاهِ P باید جای دیگری باشد (جابه‌جایی در زمان برای قیمت، بخش 5.5.4؛ و خدماتِ شبکه، فصل‌های ۱۹ تا ۲۱).\n\n\n\n5.3.14 اجرا از خطِ فرمان\nخطِ فرمان رابطِ متنیِ سیستم‌عامل است و برای ابزارهای مهندسی سه مزیت دارد: هر اجرا را می‌توان دقیقاً نوشت و تکرار کرد؛ می‌توان چند ابزار را در یک دسته‌فرمان پشتِ هم گذاشت؛ و ماشین‌ها (خط‌لولهٔ آزمون، زمان‌بندِ شبانه) می‌توانند آن را اجرا کنند. چند قرارداد را رعایت کنید: خروجیِ استاندارد برای نتیجه و خطای استاندارد برای پیام‌های خطا، تا بتوان نتیجه را به برنامهٔ دیگری داد؛ کدِ خروجِ معنادار و مستند؛ گزینهٔ راهنما و نسخه؛ و هیچ پرسشِ تعاملی در میانهٔ کار، تا اجرای خودکار گیر نکند. یک برنامهٔ خطِ فرمان که همهٔ این‌ها را دارد، رابطِ بازکاربردپذیر است: انسان و ماشین هر دو می‌توانند آن را به کار ببرند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مبدّلِ گامِ ۱ برای دما جدولِ جداگانه دارد؟ تبدیلِ 100 °F به سلسیوس را با فرمولِ آن بنویسید.\nاگر کسی 5 MW را به مگاوات‌ساعت تبدیل کند، چه چیزِ دیگری لازم است تا تبدیل معنا پیدا کند؟\nچرا خوانندهٔ گامِ ۲ ساعتِ گم‌شده را پر نمی‌کند؟ چه کسی باید تصمیم بگیرد؟\nدمای سلول را برای 800 W/m² و هوای 35 °C حساب کنید؛ ضریبِ دما چقدر است؟\nاگر چگالیِ هوا 1.05 kg/m³ باشد، تندیِ هم‌ارزِ 10 m/s چقدر است؟\nسه ایرادِ پیکربندیِ نادرست را که یک برنامهٔ بدونِ طرح‌واره بی‌صدا می‌پذیرفت نام ببرید.\nچرا پروندهٔ نتیجه هشِ پیکربندی را هم دارد، نه فقط هشِ داده را؟\nکدِ خروجِ یک در فرمانِ اعتبارسنجی چه معنایی دارد؟ خط‌لوله با آن چه می‌کند؟\nچرا باتریِ S1 در ابزارِ این فصل هیچ انرژی‌ای جابه‌جا نکرد، اما در فصلِ ۱ کمی جابه‌جا کرد؟\n\n\n\n\n\n5.3.15 گردشِ کارِ محاسباتِ علمی\nحلقه‌ای که روی ۸۷۶۰ ساعت می‌چرخد کار می‌کند، اما کُند و پرحرف است. محاسباتِ علمی با چند کتابخانهٔ پایه ساده می‌شود: آرایه‌ها برای عددهای هم‌نوع، جدول‌ها برای ستون‌های نام‌دار با محورِ زمان، حل‌کننده‌ها برای ریشه، انتگرال و دستگاهِ معادله، و نمودار. این بخش هر کدام را با یک کارِ نیروگاهِ P نشان می‌دهد. نسخه‌های کتابخانه‌هایی که این فصل با آن‌ها ساخته شده در بخش 5.3.15.7 آمده است.\n\n5.3.15.1 آرایه‌ها و برداری‌سازی\nآرایه فهرستی از عددهای هم‌نوع در حافظهٔ پیوسته است و عملگرها روی همهٔ اعضا با هم اجرا می‌شوند: ضربِ آرایه در عدد، جمعِ دو آرایهٔ هم‌اندازه، یا کمینهٔ عضو‌به‌عضو. این برداری‌سازی هم کد را کوتاه می‌کند (فرمول همان شکلِ ریاضی‌اش را دارد) و هم صدها بار سریع‌تر است. ماسکِ بولی (آرایه‌ای از درست و نادرست) شمارش و گزینش را ساده می‌کند و تغییرِ شکل سریِ ۸۷۶۰ تایی را به جدولِ ۳۶۵ روز در ۲۴ ساعت تبدیل می‌کند.\ndef numpy_demo():\n    import numpy as np\n    from plantp import datapack\n    ghi = datapack.load_hourly()[\"ghi_wm2\"].to_numpy()   # 8760 values\n    p_dc = 60.0 * ghi / 1000.0 * 0.85                    # whole year at once\n    p_ac = np.minimum(p_dc * 0.98, 50.0)                 # element by element\n    print(\"shape\", ghi.shape, \" dtype\", ghi.dtype)\n    print(f\"energy {p_ac.sum():,.0f} MWh;  hours at the limit\",\n          int((p_ac &gt;= 50.0).sum()))\n    total = 0.0\n    for g in ghi:                                        # the same, slowly\n        total += min(60.0 * g / 1000.0 * 0.85 * 0.98, 50.0)\n    print(\"loop and array agree:\", bool(np.isclose(total, p_ac.sum())))\n    day = p_ac.reshape(365, 24)                          # days x hours\n    print(\"best hour of the mean day:\", int(day.mean(axis=0).argmax()))\nshape (8760,)  dtype float64\nenergy 97,304 MWh;  hours at the limit 17\nloop and array agree: True\nbest hour of the mean day: 11\nنتیجه همان 97,304 MWh و ۱۷ ساعتِ سقفِ فصلِ ۱ است: برداری‌سازی محاسبه را عوض نکرده، فقط آن را کوتاه کرده است. سطرِ «حلقه و آرایه یکی‌اند» یک وارسیِ کوچک است که بهتر است در آزمون باشد نه در برنامه.\n\n\n5.3.15.2 جدول‌ها و سری‌های زمانی\nجدولِ داده (کتابخانهٔ pandas) ستون‌های نام‌دار و یک نمایه دارد که برای سری‌های زمانی، مُهرِ زمانِ آگاه از منطقه است. دو کارِ پرکاربرد: بازنمونه‌گیری (مثلاً جمعِ ساعتی به ماهانه) و گروه‌بندی (مثلاً میانگینِ هر ساعتِ روز در کلِ سال، که «روزِ میانگین» را می‌سازد).\ndef pandas_demo():\n    from plantp import datapack\n    h = datapack.load_hourly()\n    print(\"index:\", h.index[0], \"...\", h.index[-1], \"| tz:\", h.index.tz)\n    monthly = h[\"ghi_wm2\"].resample(\"MS\").sum() / 1000     # kWh/m2\n    print(\"June GHI\", round(monthly.iloc[5], 1), \"kWh/m2;\",\n          \"December\", round(monthly.iloc[11], 1))\n    profile = h.groupby(h.index.hour)[\"ws_100m_ms\"].mean()\n    print(f\"windiest hour {profile.idxmax()}:00 ({profile.max():.2f} m/s),\",\n          f\"calmest {profile.idxmin()}:00 ({profile.min():.2f} m/s)\")\n    print(h[[\"t_air_c\", \"p_hpa\"]].describe().loc[[\"mean\", \"min\", \"max\"]]\n          .round(1).to_string())\nindex: 2023-01-01 00:00:00+04:00 ... 2023-12-31 23:00:00+04:00 | tz: UTC+04:00\nJune GHI 252.0 kWh/m2; December 70.0\nwindiest hour 2:00 (7.86 m/s), calmest 14:00 (6.52 m/s)\n      t_air_c  p_hpa\nmean     16.8  877.7\nmin      -8.6  866.4\nmax      40.7  888.8\nبادِ ساختگاه در ساعتِ دو بامداد بیشترین و در ساعتِ دوِ بعدازظهر کمترین است، درست برعکسِ خورشید: این مکمل بودنِ روزانه همان چیزی است که فصلِ ۱ با همبستگیِ منفی دید. پیش از هر گروه‌بندی بپرسید نمایه در کدام منطقهٔ زمانی است: «ساعتِ دو» در UTC ساعتِ شش در نیروگاه است.\n\n\n5.3.15.3 تاریخ و زمان در برنامه\ndef datetime_demo():\n    import pandas as pd\n    t = pd.Timestamp(\"2023-04-03 14:10\")               # naive: no zone\n    local = t.tz_localize(\"+04:00\")                    # we SAY which zone\n    start = local - pd.Timedelta(minutes=10)           # end label -&gt; start\n    print(\"label\", t, \"-&gt; interval start\", start)\n    print(\"in UTC:\", start.tz_convert(\"UTC\"))\n    utc = pd.date_range(\"2023-03-25 23:00\", periods=4, freq=\"h\", tz=\"UTC\")\n    berlin = utc.tz_convert(\"Europe/Berlin\")           # a zone with DST\n    print(\"four UTC hours seen in Berlin:\",\n          [x.strftime(\"%H:%M%z\") for x in berlin])\nlabel 2023-04-03 14:10:00 -&gt; interval start 2023-04-03 14:00:00+04:00\nin UTC: 2023-04-03 10:00:00+00:00\nfour UTC hours seen in Berlin: ['00:00+0100', '01:00+0100', '03:00+0200',\n    '04:00+0200']\nبرنامه سه کارِ بخش 5.2.7 را انجام می‌دهد: به مُهرِ بی‌منطقه صریحاً منطقه می‌دهد (به‌جای حدس)، برچسبِ پایان را به آغاز می‌برد، و به UTC تبدیل می‌کند. سطرِ آخر نشان می‌دهد که چهار ساعتِ پیاپیِ UTC در منطقه‌ای با ساعتِ تابستانی ساعت‌های 00:00، 01:00، 03:00 و 04:00 محلی‌اند: ساعتِ دو وجود ندارد. قاعده: محاسبه در UTC؛ تبدیل به ساعتِ محلی فقط برای نمایش.\n\n\n5.3.15.4 حل‌کننده‌های عددی\nفصلِ ۳ روش‌های عددی را از پایه ساخت (دوبخشی، نیوتن، ذوزنقه، سیمپسون). در کارِ روزمره از کتابخانه‌های آزموده‌شده استفاده می‌کنیم، اما با همان فهم: ریشه‌یاب به بازه‌ای با تغییرِ علامت نیاز دارد، انتگرال‌گیرِ تطبیقی برآوردِ خطا می‌دهد و باید نقطه‌های شکستِ تابع را بداند.\ndef solver_demo():\n    import numpy as np\n    from scipy import integrate, optimize\n    from plantp import datapack, stats\n    curve = datapack.load_power_curve()\n    v, p = curve[\"wind_speed_ms\"].to_numpy(), curve[\"power_kw\"].to_numpy()\n\n    def power(x):\n        return float(np.interp(x, v, p))\n    v_half = optimize.brentq(lambda x: power(x) - 2500.0, 3.0, 13.0)\n    print(f\"speed for 2.5 MW: {v_half:.3f} m/s\")\n    k, c = 2.11, 8.02                                  # chapter 3 fit\n    mean_kw, err = integrate.quad(\n        lambda x: power(x) * stats.weibull_pdf(x, k, c), 0, 30,\n        points=list(v[(v &gt; 2) & (v &lt; 26)]), limit=200)\n    print(f\"Weibull mean power {mean_kw:,.0f} kW (error estimate {err:.1e})\")\n    print(f\"capacity factor {mean_kw / 5000:.3f}\")\nspeed for 2.5 MW: 7.976 m/s\nWeibull mean power 2,070 kW (error estimate 2.3e-11)\ncapacity factor 0.414\nتندی‌ای که توربین در آن نصفِ توانِ اسمی را می‌دهد 7.98 m/s است؛ و میانگینِ توان با توزیعِ وایبولِ فصلِ ۳، 2070 kW یعنی ضریبِ ظرفیتِ ناخالصِ 0.414. منحنیِ توان جدولی و تکه‌خطی است، پس نقطه‌های جدول به انتگرال‌گیر داده شده‌اند تا روی گوشه‌ها دقت از دست نرود. وارسی: ضریبِ ظرفیتِ ناخالص از سریِ ساعتی در چگالیِ استاندارد 0.416 است (مثال 5.12)؛ دو روشِ مستقل به یک پاسخ نزدیک رسیده‌اند.\n\n\n5.3.15.5 نمودار از برنامه\nکتابخانهٔ رسمِ نمودار (matplotlib) نمودار را مستقیم از برنامه می‌سازد و در پرونده ذخیره می‌کند؛ بنابراین نمودار هم مانندِ عددها بازتولیدپذیر است. شکل‌های این کتاب با ابزارِ دیگری رسم شده‌اند تا با حروف و رنگ‌های کتاب یکسان باشند، اما دادهٔ آن‌ها را همین برنامه‌ها نوشته‌اند. برنامهٔ زیر نمودارِ هفتگیِ باد را می‌سازد:\ndef plot_demo(folder):\n    import matplotlib\n    matplotlib.use(\"Agg\")                              # no screen needed\n    import matplotlib.pyplot as plt\n    from plantp import datapack\n    h = datapack.load_hourly(\"week_spring\")\n    fig, ax = plt.subplots(figsize=(7, 3))\n    ax.plot(h.index, h[\"ws_100m_ms\"], label=\"100 m\")\n    ax.plot(h.index, h[\"ws_60m_ms\"], \"--\", label=\"60 m\")\n    ax.set_ylabel(\"wind speed (m/s)\")\n    ax.set_title(\"Plant P, 3-9 April (data pack 1.1.0)\")\n    ax.legend()\n    fig.tight_layout()\n    out = f\"{folder}/week_wind.png\"\n    fig.savefig(out, dpi=150)\n    plt.close(fig)\n    print(\"wrote\", out.rsplit(\"/\", 1)[-1], \"with\", len(h), \"points per line\")\nwrote week_wind.png with 168 points per line\nقاعده‌های نمودارِ مهندسی همان قاعده‌های بخش 5.2.18 است: محور با کمیت و یکا، عنوان با منبع و نسخهٔ داده، راهنما برای دو سری یا بیشتر، و یک محورِ عمودی. سبکِ خط (پیوسته و خط‌چین) هم سری‌ها را جدا می‌کند تا نمودار در چاپِ سیاه‌وسفید و برای خوانندهٔ کوررنگ خوانا بماند.\n\n\n5.3.15.6 پروندهٔ پیکربندی\nقالبِ YAML برای پیکربندی محبوب است چون برای انسان خوانا است و توضیح می‌پذیرد. اما نوع را خودش حدس می‌زند، و این حدس گاهی غلط است:\ndef config_demo():\n    import yaml\n    text = \"\"\"\n    run: S0\n    data_release: 1.1.0\n    pv: {dc_mwp: 60, ac_mw: 50, pr_dc: 0.85}\n    wind: {turbines: 12, loss: 0.12}\n    export_limit_mw: 100\n    \"\"\"\n    cfg = yaml.safe_load(text)\n    print(cfg[\"pv\"], \"| limit\", cfg[\"export_limit_mw\"], \"MW\")\n    print(\"release read as\", repr(cfg[\"data_release\"]),\n          \"-&gt; keep versions as text\")\n    print(\"yaml '1.10' is\", repr(yaml.safe_load(\"v: 1.10\")[\"v\"]),\n          \"but '\\\"1.10\\\"' is\", repr(yaml.safe_load('v: \"1.10\"')[\"v\"]))\n{'dc_mwp': 60, 'ac_mw': 50, 'pr_dc': 0.85} | limit 100 MW\nrelease read as '1.1.0' -&gt; keep versions as text\nyaml '1.10' is 1.1 but '\"1.10\"' is '1.10'\n«۱٫۱۰» (یعنی نسخهٔ یک‌ودهم) به عددِ 1.1 تبدیل شد و رقمِ آخرش از دست رفت؛ و «۱٫۱٫۰» چون دو نقطه دارد متن ماند. قاعده: نسخه‌ها، شناسه‌ها و کدها را در پیکربندی میانِ گیومه بنویسید، و پیکربندی را همیشه با طرح‌واره وارسی کنید (بخش 5.4.2). از روش‌های خواندنِ «امن» استفاده کنید که فقط داده می‌خوانند و هرگز کد اجرا نمی‌کنند.\n\n\n5.3.15.7 محیطِ بازتولیدپذیر و ثبتِ نسخه‌ها\nنتیجهٔ یک برنامه فقط به کدِ خودش وابسته نیست؛ به مفسّر و کتابخانه‌ها هم وابسته است. مثال 5.5 نشان داد که حتی تابعِ جمعِ پایتون در نسخه‌های تازه رفتارِ دیگری دارد. برای بازتولیدپذیری سه کار لازم است:\n\nمحیطِ جدا: هر پروژه محیطِ مجازیِ خودش را دارد تا نصبِ کتابخانه‌ای برای پروژهٔ دیگر آن را عوض نکند.\nپین کردنِ نسخه‌ها: فهرستِ وابستگی‌ها با نسخهٔ دقیق (و در کارهای حساس با هشِ بسته) در یک پروندهٔ قفل نوشته می‌شود و در کنترلِ نسخه می‌ماند؛ نصب از روی همین فهرست انجام می‌شود.\nثبتِ نسخه در خروجی: هر نتیجه نسخهٔ مفسّر، کتابخانه‌ها، ابزار و دادهٔ به‌کاررفته را همراه دارد.\n\ndef versions_demo():\n    import platform\n    import numpy\n    import pandas\n    import scipy\n    import plantp\n    print(\"python\", platform.python_version(), \"| numpy\", numpy.__version__,\n          \"| pandas\", pandas.__version__, \"| scipy\", scipy.__version__)\n    print(\"plantp\", plantp.__version__, \"| data pack\", plantp.DATA_RELEASE)\npython 3.14.1 | numpy 2.5.4 | pandas 3.1.1 | scipy 1.18.1\nplantp 0.2.0 | data pack 1.1.0\nوارسیِ نتیجه. محیطِ بازتولیدپذیر لازم است اما کافی نیست؛ باید بدانیم نتیجه درست است. سه راهِ مستقل در این فصل به کار می‌رود: (۱) نتیجه‌های مرجعِ بستهٔ داده (تابشِ سالانه، تندیِ میانگین) که هر نصبِ تازه باید آن‌ها را بازتولید کند؛ (۲) محاسبهٔ دستی برای حالت‌های ساده؛ و (۳) روشِ دوم (مثلاً وایبول در برابرِ سریِ ساعتی، یا برگه در برابرِ برنامه). وقتی سه راه همخوان‌اند، به نتیجه اعتماد می‌کنیم؛ وقتی نیستند، پیش از هر گزارش علت را پیدا می‌کنیم.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا برداری‌سازی، شمارِ ساعت‌هایی را که توانِ بادی از 50 MW بیشتر است چطور می‌شمارید؟\n«روزِ میانگینِ» تابش را با چه عملی از جدولِ داده می‌سازید؟ اگر نمایه در UTC باشد چه اشکالی پیش می‌آید؟\nچرا ریشه‌یابِ دوبخشی برای «تندی در توانِ نصف» به بازهٔ 3 تا 13 m/s نیاز دارد، نه 0 تا 30؟\nچرا نقطه‌های جدولِ منحنیِ توان به انتگرال‌گیر داده شدند؟\nنمودارِ هفتگیِ باد چه چیزهایی دارد که آن را برای گزارش مناسب می‌کند؟\nپیکربندیِ «نسخه: ۲٫۱۰» در YAML چه مقداری می‌شود؟ چطور درستش می‌کنید؟\nسه چیزی را نام ببرید که باید کنارِ هر نتیجهٔ عددی ذخیره شود تا بازتولیدپذیر باشد.\nاگر نتیجهٔ برنامه با نتیجهٔ مرجعِ بستهٔ داده در رقمِ چهارم فرق کند، چه می‌کنید؟\n\n\n\n\n\n\n5.3.16 پروژهٔ کامل: از پروندهٔ خام تا گزارشِ بازتولیدپذیر\nاین پروژه همهٔ مهارت‌های بخش‌های الف و ب را کنارِ هم می‌گذارد. هدف: یک بستهٔ کوچک و مستند برای تحلیلِ منبعِ نیروگاهِ P که از پرونده‌های خام شروع کند، داده را اعتبارسنجی کند، انرژی‌ها را حساب کند، نمودار و گزارش بسازد، آزمون‌های خودکار داشته باشد و نتیجه‌اش بازتولیدپذیر باشد. پروژه در دو مرحله پیش می‌رود، همان‌طور که در کارِ واقعی پیش می‌رود: مرحلهٔ ۱ برنامه‌ای یک‌تکه که کار می‌کند، و مرحلهٔ ۲ بازسازیِ همان برنامه به ماژول‌های آزموده و یک ابزارِ خطِ فرمانِ مستند، بی‌آن‌که هیچ عددی عوض شود.\n\n5.3.16.1 مرحلهٔ ۱: یک برنامهٔ یک‌تکه\nOUT = Path(\"companion/ch05/output/stage1\")\nOUT.mkdir(parents=True, exist_ok=True)\nLOCAL = timezone(timedelta(hours=4))\n\n# 1. raw logger file: skip comments, end label -&gt; start, UTC\ntext = datapack.raw_path(\"met_mast_10min_raw.csv\").read_text(\"utf-8\")\nrows = list(csv.DictReader(\n    [ln for ln in text.splitlines() if not ln.startswith(\"#\")]))\nrecs = []\nfor r in rows:\n    end = datetime.strptime(r[\"timestamp\"], \"%Y-%m-%d %H:%M\")\n    start = (end.replace(tzinfo=LOCAL) - timedelta(minutes=10))\n    recs.append((start.astimezone(timezone.utc), float(r[\"ws100_avg\"])))\nrecs = sorted(set(recs))                      # order + exact duplicates\ngaps = sum(1 for a, b in zip(recs, recs[1:])\n           if b[0] - a[0] != timedelta(minutes=10))\n\n# 2. hourly means of the 100 m speed, at least 5 of 6 values\nhours = {}\nfor t, v in recs:\n    if 0 &lt;= v &lt;= 45:\n        hours.setdefault(t.replace(minute=0), []).append(v)\nws_hourly = {h: sum(v) / len(v) for h, v in hours.items() if len(v) &gt;= 5}\n\n# 3. annual energies with the step-3 models (constants typed here)\nh = datapack.load_hourly()\ncurve = datapack.load_power_curve()\ng, ta = h[\"ghi_wm2\"].to_numpy(), h[\"t_air_c\"].to_numpy()\nt_cell = ta + (45 - 20) / 800 * g\npv = np.minimum(60 * g / 1000 * (1 - 0.0035 * (t_cell - 25)) * 0.90\n                * 0.98, 50)\nrho = h[\"p_hpa\"].to_numpy() * 100 / (287.05 * (ta + 273.15))\nv_eq = h[\"ws_100m_ms\"].to_numpy() * (rho / 1.225) ** (1 / 3)\nwind = np.interp(v_eq, curve[\"wind_speed_ms\"], curve[\"power_kw\"]) \\\n    * 12 / 1000 * (1 - 0.12)\nexport = np.minimum(pv + wind, 100)\n\n# 4. report\nresult = {\"pv_gwh\": round(pv.sum() / 1000, 2),\n          \"wind_gwh\": round(wind.sum() / 1000, 2),\n          \"export_gwh\": round(export.sum() / 1000, 2),\n          \"raw_records\": len(rows), \"kept\": len(recs), \"gaps\": gaps,\n          \"usable_hours_ws100\": len(ws_hourly)}\n(OUT / \"result.json\").write_text(json.dumps(result, indent=1), \"utf-8\")\nprint(result)\nprint(\"mean of usable hourly ws100 =\",\n      round(sum(ws_hourly.values()) / len(ws_hourly), 3), \"m/s;\",\n      \"mean density\", round(float(rho.mean()), 4), \"kg/m3\")\n$ python -m companion.ch05.project_stage1\n{'pv_gwh': np.float64(96.43), 'wind_gwh': np.float64(177.08), 'export_gwh':\n    np.float64(273.52), 'raw_records': 428, 'kept': 427, 'gaps': 1,\n    'usable_hours_ws100': 71}\nmean of usable hourly ws100 = 7.789 m/s; mean density 1.0559 kg/m3\n[exit code 0]\nتوضیحِ سطر به سطر.\n\nپوشهٔ خروجی و منطقهٔ زمانی. دو سطرِ نخست پوشهٔ خروجی را می‌سازند (اگر نباشد) و منطقهٔ زمانیِ ثابتِ +04:00 را تعریف می‌کنند. نامِ پوشه مسیرِ نسبی است، پس برنامه فقط از ریشهٔ پروژه درست کار می‌کند؛ این یک وابستگیِ پنهان است.\nبلوکِ ۱ (پروندهٔ خام). متنِ پرونده خوانده می‌شود، سطرهای فراداده (آغاز با نشانهٔ #) کنار می‌روند و خوانندهٔ استانداردِ CSV بقیه را به واژه‌نامه تبدیل می‌کند. در حلقه، هر مُهر به زمان تبدیل، منطقه‌دار، ده دقیقه به عقب (برچسبِ پایان به آغاز) و به UTC برده می‌شود؛ فقط تندیِ صدمتری نگه داشته می‌شود. ساختنِ مجموعه از جفت‌های (زمان، تندی) تکراری‌های کاملاً یکسان را حذف و مرتب‌سازی ترتیب را درست می‌کند. شمارشِ جفت‌های پیاپی با فاصلهٔ غیرِ ده‌دقیقه‌ای، شکاف‌ها را می‌شمارد.\nبلوکِ ۲ (میانگینِ ساعتی). هر مقدارِ معتبر (میانِ صفر و ۴۵) به ساعتِ آغازش سپرده می‌شود و فقط ساعت‌هایی با دست‌کم پنج مقدار میانگین می‌گیرند.\nبلوکِ ۳ (انرژی‌ها). همان مدل‌های گامِ سوم، این بار با ثابت‌های تایپی درونِ فرمول‌ها: ۴۵، ۲۰، ۸۰۰، ۶۰، 0.0035، 0.90، 0.98، ۵۰، 287.05، 1.225، ۱۲ و 0.12.\nبلوکِ ۴ (گزارش). نتیجه‌ها در یک پروندهٔ JSON نوشته و چاپ می‌شوند.\n\nبرنامه کار می‌کند و عددهایش درست‌اند: 96.43، 177.08 و 273.52 GWh، ۴۲۷ رکوردِ نگه‌داشته، یک شکاف و ۷۱ ساعتِ قابلِ استفاده. اما نقدِ مهندسی چند بوی بد در آن می‌یابد:\n\n\n\nجدول 5.5: بوهای بدِ برنامهٔ مرحلهٔ ۱\n\n\n\n\n\n\n\n\n\nبو\nپیامد\n\n\n\n\nده‌ها ثابتِ تایپی درونِ فرمول\nتغییرِ یک فرض یعنی جست‌وجو در کد؛ خطای کپی\n\n\nخواندن، محاسبه و نوشتن در هم\nهیچ بخشی را نمی‌توان جدا آزمود\n\n\nمسیرِ نسبی و منطقهٔ زمانیِ ثابت در کد\nاجرا از پوشهٔ دیگر یا برای دادهٔ دیگر می‌شکند\n\n\nنبودِ اعتبارسنجیِ کامل\nفقط تندیِ صدمتری با یک بازه سنجیده می‌شود؛ حسگرِ گیرکرده دیده نمی‌شود\n\n\nخروجی بی‌پیشینه\nنه نسخهٔ داده، نه هشِ ورودی، نه نسخهٔ نرم‌افزار\n\n\nچاپِ نوعِ داخلیِ کتابخانه\nخروجیِ چاپی عددها را با نامِ نوعِ کتابخانه نشان می‌دهد\n\n\nبی‌آزمون و بی‌مستند\nکسی جز نویسنده نمی‌داند چه فرض شده است\n\n\n\n\n\n\n\n\n5.3.16.2 مرحلهٔ ۲: بازسازی به بستهٔ آزموده\nبازسازی یعنی تغییرِ ساختارِ کد بدونِ تغییرِ رفتارش. پیش از هر تغییر، یک آزمونِ بازگشت نوشته می‌شود که خروجیِ مرحلهٔ ۱ را با خروجیِ نسخهٔ جدید مقایسه کند؛ اگر آزمون سبز بماند، بازسازی چیزی را نشکسته است. نقشهٔ بازسازی:\n\nثابت‌ها به پیکربندی: همهٔ فرض‌ها در پروندهٔ اجرا با طرح‌واره (گامِ ۴).\nمحاسبه به ماژولِ محض: مدل‌ها در ماژولِ مدل، بی‌ورودی و خروجی (گامِ ۳)، و تابعِ «محاسبه» که فقط این‌ها را کنارِ هم می‌گذارد.\nدادهٔ خام به ماژولِ جدا با زنجیرهٔ کاملِ اعتبارسنجی، که هر کارش را ثبت می‌کند (شکل 5.11).\nگزارش به ماژولِ نمایش که فقط پروندهٔ نتیجه را می‌خواند.\nخطِ فرمان با سه فرمان و کدهای خروجِ مستند (گامِ ۵).\nآزمون‌ها برای هر ماژول و یک خط‌لوله که همه را اجرا کند (بخش 5.4.13).\n\n\n\n\n\n\n\nشکل 5.11: زنجیرهٔ اعتبارسنجیِ پروندهٔ خامِ دکل در ماژولِ دادهٔ خام؛ هر مرحله کارش را در خلاصه‌ای ثبت می‌کند که گزارش نقل می‌کند\n\n\n\nماژولِ دادهٔ خام. چهار تابع، هر کدام یک کار. نخست حدها، نگهبان‌ها و طولِ «گیرکردن» در بالای ماژول با نام تعریف می‌شوند:\nLIMITS = {\"ws100_avg\": (0, 45), \"ws100_sd\": (0, 10), \"ws80_avg\": (0, 45),\n          \"ws60_avg\": (0, 45), \"wd100_avg\": (0, 360), \"t_air\": (-40, 55),\n          \"p_air\": (800, 950), \"ghi\": (0, 1400)}\nSENTINELS = {-9999.0, -999.0, 9999.0}\nFLAT_RUN = 6                   # identical speeds in a row = stuck (1 hour)\nتابعِ تجزیه فقط زمان را درست می‌کند و متن را عدد؛ هیچ داوری‌ای نمی‌کند:\ndef parse(rows):\n    \"\"\"Text rows -&gt; records with a UTC interval START and float values.\"\"\"\n    records = []\n    for r in rows:\n        end = datetime.strptime(r[\"timestamp\"], \"%Y-%m-%d %H:%M\")\n        start = (end.replace(tzinfo=LOCAL) - STEP).astimezone(timezone.utc)\n        rec = {\"start\": start}\n        for col in LIMITS:\n            rec[col] = float(r[col])\n        records.append(rec)\n    return records\nتابعِ پاک‌سازی رکوردهای جابه‌جا را می‌شمارد و مرتب می‌کند، تکراریِ کاملاً یکسان را حذف می‌کند، اما اگر دو رکوردِ متفاوت یک مُهر داشته باشند خطا می‌دهد (چون نمی‌داند کدام درست است) و شکاف‌ها را با طولشان گزارش می‌کند:\ndef clean(records):\n    \"\"\"Sort, drop exact duplicates, report gaps; returns (records, log).\"\"\"\n    log = {\"out_of_order\": 0, \"duplicates\": 0, \"gaps\": []}\n    for a, b in zip(records, records[1:]):\n        if b[\"start\"] &lt; a[\"start\"]:\n            log[\"out_of_order\"] += 1\n    ordered = sorted(records, key=lambda r: r[\"start\"])\n    unique = []\n    for r in ordered:\n        if unique and r[\"start\"] == unique[-1][\"start\"]:\n            if r == unique[-1]:\n                log[\"duplicates\"] += 1\n                continue\n            raise ValueError(f\"two different records at {r['start']}\")\n        unique.append(r)\n    for a, b in zip(unique, unique[1:]):\n        if b[\"start\"] - a[\"start\"] != STEP:\n            missing = (b[\"start\"] - a[\"start\"]) // STEP - 1\n            log[\"gaps\"].append((a[\"start\"] + STEP, int(missing)))\n    return unique, log\nتابعِ پرچم‌گذاری برای هر مقدار یک پرچم می‌گذارد: نگهبان‌ها گم‌شده می‌شوند، فشارِ کیلوپاسکالی (بینِ ۸۰ و ۹۵) با پرچمِ یک ده برابر می‌شود، مقدارهای منفیِ کوچکِ تابش در شب با پرچمِ یک صفر می‌شوند، مقدارهای بیرونِ بازه رد می‌شوند و دنباله‌های شش‌تاییِ یکسانِ تندی گیرکرده شمرده می‌شوند. هر اصلاح و ردی شمرده می‌شود:\ndef flag(records):\n    \"\"\"Add a flag for every value; adjust what can be safely corrected.\"\"\"\n    counts = {}\n    for r in records:\n        r[\"flags\"] = {}\n        for col, (low, high) in LIMITS.items():\n            v, f = r[col], 0\n            if v in SENTINELS:\n                v, f, why = math.nan, 9, \"sentinel\"\n            elif col == \"p_air\" and 80 &lt;= v &lt;= 95:\n                v, f, why = v * 10, 1, \"kPa -&gt; hPa\"\n            elif col == \"ghi\" and -5 &lt;= v &lt; 0:\n                v, f, why = 0.0, 1, \"night offset -&gt; 0\"\n            elif not low &lt;= v &lt;= high:\n                v, f, why = math.nan, 9, \"out of range\"\n            r[col], r[\"flags\"][col] = v, f\n            if f:\n                counts[(col, why)] = counts.get((col, why), 0) + 1\n    for col in (\"ws100_avg\", \"ws80_avg\", \"ws60_avg\"):\n        run = 1\n        for k in range(1, len(records) + 1):\n            same = (k &lt; len(records) and\n                    records[k][col] == records[k - 1][col])\n            if same:\n                run += 1\n                continue\n            if run &gt;= FLAT_RUN:\n                for r in records[k - run:k]:\n                    r[col], r[\"flags\"][col] = math.nan, 9\n                counts[(col, \"stuck\")] = counts.get((col, \"stuck\"), 0) + run\n            run = 1\n    return counts\nو تابعِ تجمیع میانگینِ ساعتی را فقط با پنج مقدارِ معتبر یا بیشتر می‌سازد و جهت را برداری میانگین می‌گیرد:\ndef vector_mean(directions):\n    s = sum(math.sin(math.radians(d)) for d in directions)\n    c = sum(math.cos(math.radians(d)) for d in directions)\n    return round(math.degrees(math.atan2(s, c)), 9) % 360.0\n\n\ndef hourly(records, min_count=5):\n    \"\"\"Hour (UTC start) -&gt; {column: mean or NaN, 'n': values used}.\"\"\"\n    groups = {}\n    for r in records:\n        h = r[\"start\"].replace(minute=0)\n        groups.setdefault(h, []).append(r)\n    out = {}\n    for h, rs in sorted(groups.items()):\n        row = {}\n        for col in LIMITS:\n            vals = [r[col] for r in rs if not math.isnan(r[col])]\n            if len(vals) &lt; min_count:\n                row[col] = math.nan\n            elif col == \"wd100_avg\":\n                row[col] = vector_mean(vals)\n            else:\n                row[col] = sum(vals) / len(vals)\n        row[\"n\"] = len(rs)\n        out[h] = row\n    return out\nماژولِ اجرا. تابعِ «محاسبه» مدل‌های محض را با پیکربندی و داده کنارِ هم می‌گذارد؛ اگر پیکربندی باتری داشته باشد، نقشِ «ذخیرهٔ انرژیِ بریده‌شده» را هم اجرا می‌کند (کتابخانهٔ همراه، فصلِ ۱):\ndef calculate(cfg, hourly, curve):\n    pv = m.pv_ac_mw(hourly[\"ghi_wm2\"], hourly[\"t_air_c\"], **cfg[\"pv\"])\n    rho = (m.air_density(hourly[\"p_hpa\"], hourly[\"t_air_c\"])\n           if cfg[\"wind\"][\"density_correction\"] else m.RHO_REF)\n    wind = m.wind_farm_mw(hourly[\"ws_100m_ms\"], rho, curve[\"wind_speed_ms\"],\n                          curve[\"power_kw\"], cfg[\"wind\"][\"turbines\"],\n                          cfg[\"wind\"][\"loss\"])\n    exp, cut = m.export_mw(pv, wind, cfg[\"export_limit_mw\"])\n    out = {\"pv_mw\": np.asarray(pv), \"wind_mw\": np.asarray(wind),\n           \"export_mw\": np.asarray(exp), \"curtailed_mw\": np.asarray(cut),\n           \"rho\": np.broadcast_to(rho, np.shape(pv))}\n    if cfg.get(\"bess\"):\n        from plantp import screening\n        b = cfg[\"bess\"]\n        shift = screening.shift_surplus_with_battery(\n            cut, cfg[\"export_limit_mw\"] - exp, b[\"power_mw\"],\n            b[\"usable_mwh\"], b[\"roundtrip\"])\n        out[\"bess\"] = {\"charged_mwh\": shift.charged_mwh,\n                       \"delivered_mwh\": shift.delivered_mwh}\n    return out\nماژولِ گزارش فقط پروندهٔ نتیجه و خلاصهٔ اعتبارسنجی را می‌خواند و یک سندِ Markdown با شمارهٔ مدرک، ورودی‌ها و هش‌ها، نتیجه‌ها، وارسی‌های دادهٔ خام، محدودیت‌ها و جدولِ امضا می‌سازد:\ndef render(results, qc=None, rev=\"A\", status=\"IFR\"):\n    r = results\n    lines = [f\"# Plant P resource analysis - {r['scenario']}\",\n             \"\",\n             f\"Document {DOC}, revision {rev}, status {status}. Synthetic \"\n             \"teaching data; not a design.\",\n             \"\",\n             \"## Inputs and provenance\",\n             \"\",\n             f\"- Data pack release {r['data_release']}; run {r['run_id']}\",\n             f\"- Configuration SHA-256 `{r['config_sha256'][:16]}...`\"]\n    for name, digest in r[\"inputs\"].items():\n        lines.append(f\"- `{name}` SHA-256 `{digest[:16]}...`\")\n    sw = \", \".join(f\"{k} {v}\" for k, v in r[\"software\"].items())\n    lines += [f\"- Software: {sw}\", \"\",\n              \"## Results\", \"\",\n              \"| quantity | value | unit |\", \"|---|---:|---|\",\n              f\"| PV energy | {r['pv_gwh']:.2f} | GWh/yr |\",\n              f\"| wind energy | {r['wind_gwh']:.2f} | GWh/yr |\",\n              f\"| export at the point of connection | {r['export_gwh']:.2f} \"\n              \"| GWh/yr |\",\n              f\"| curtailed | {r['curtailed_mwh']:.1f} | MWh/yr |\",\n              f\"| mean air density | {r['mean_air_density']:.4f} | kg/m3 |\"]\n    if \"bess\" in r:\n        lines.append(f\"| battery: delivered later | \"\n                     f\"{r['bess']['delivered_mwh']:.1f} | MWh/yr |\")\n    if qc:\n        lines += [\"\", \"## Raw-data checks (met mast, 10 min)\", \"\",\n                  f\"- {qc['records_read']} records read, \"\n                  f\"{qc['records_kept']} kept; \"\n                  f\"{qc['duplicates']} duplicate(s), \"\n                  f\"{qc['out_of_order']} out of order\",\n                  f\"- gaps: {qc['gaps']}; incomplete hours: \"\n                  f\"{qc['incomplete_hours']} of {qc['hours']}\"]\n        for k, n in qc[\"flags\"].items():\n            lines.append(f\"- flagged {k}: {n}\")\n    lines += [\"\", \"## Limitations\", \"\",\n              \"- Horizontal irradiance on the array; NOCT temperature model;\",\n              \"  lumped losses (A-097; density by D-008).\",\n              \"  Chapters 10, 11 and 15 refine these models.\",\n              \"- Synthetic one-year series; no long-term correction (ch. 13).\",\n              \"\", \"## Checks and sign-off\", \"\",\n              \"| role | name | date |\", \"|---|---|---|\",\n              \"| prepared |  |  |\", \"| checked |  |  |\", \"| approved |  |  |\"]\n    return \"\\n\".join(lines) + \"\\n\"\nآزمونِ بازگشتِ بازسازی. آزمونِ زیر برنامهٔ مرحلهٔ ۱ را اجرا می‌کند، نتیجه‌اش را می‌خواند و با نتیجهٔ بستهٔ مرحلهٔ ۲ مقایسه می‌کند؛ اگر حتی یک رقم فرق کند، بازسازی چیزی را عوض کرده است:\ndef test_stage1_and_stage2_agree():\n    \"\"\"Refactoring must not change a single reported number.\"\"\"\n    import json\n    import subprocess\n    subprocess.run([sys.executable, \"-m\", \"companion.ch05.project_stage1\"],\n                   cwd=ROOT, capture_output=True, check=True)\n    out = ROOT / \"companion/ch05/output/stage1/result.json\"\n    stage1 = json.loads(out.read_text(encoding=\"utf-8\"))\n    stage2, _ = run.run(run.load_config(RUN_S0))\n    for key in (\"pv_gwh\", \"wind_gwh\", \"export_gwh\"):\n        assert stage1[key] == stage2[key], key\nنتیجهٔ مرحلهٔ ۲. سه فرمان، یک پروندهٔ نتیجهٔ کامل و یک گزارش. بخشی از گزارشِ ساخته‌شده:\n# Plant P resource analysis - S0\n\nDocument PLP-GEN-REP-0002, revision A, status IFR. Synthetic teaching data;\n    not a design.\n\n## Inputs and provenance\n\n- Data pack release 1.1.0; run PLP-CH05-S0\n- Configuration SHA-256 `7b059c3879180fb4...`\n- `timeseries/plantp_hourly_8760.csv` SHA-256 `0b179863ba8707a5...`\n- `equipment/wind_turbine_WT-5.0-150_power_curve.csv` SHA-256\n    `672c82e3bfaee9a1...`\n- Software: resource_tool 1.0.0, plantp 0.2.0, python 3.14.1, numpy 2.5.4\n\n## Results\n\n| quantity | value | unit |\n|---|---:|---|\n| PV energy | 96.43 | GWh/yr |\n| wind energy | 177.08 | GWh/yr |\n| export at the point of connection | 273.52 | GWh/yr |\n| curtailed | 0.0 | MWh/yr |\n| mean air density | 1.0559 | kg/m3 |\n\n## Raw-data checks (met mast, 10 min)\n\n- 428 records read, 427 kept; 1 duplicate(s), 1 out of order\n- gaps: [['2023-04-03 14:00', 5]]; incomplete hours: 1 of 72\n- flagged ghi: night offset -&gt; 0: 6\n- flagged p_air: kPa -&gt; hPa: 6\n- flagged t_air: sentinel: 1\n- flagged wd100_avg: out of range: 1\n- flagged ws60_avg: out of range: 1\n- flagged ws80_avg: stuck: 12\n\n## Limitations\n\n- Horizontal irradiance on the array; NOCT temperature model;\n  lumped losses (A-097; density by D-008).\n  Chapters 10, 11 and 15 refine these models.\n- Synthetic one-year series; no long-term correction (ch. 13).\n\n## Checks and sign-off\n\n| role | name | date |\n|---|---|---|\n| prepared |  |  |\n| checked |  |  |\n| approved |  |  |\nتفاوت در عمل. هر دو مرحله همان سه انرژی را می‌دهند، اما مرحلهٔ ۲ اکنون نه ایرادِ پروندهٔ خام را می‌شمارد (مرحلهٔ ۱ فقط یک بازه داشت)، هر فرض را در یک پروندهٔ قابلِ بازبینی نگه می‌دارد، و هر عدد را به نسخهٔ داده و هشِ ورودی گره می‌زند. اگر فردا ضریبِ تلفات عوض شود، فقط پیکربندی عوض می‌شود؛ اگر سازندهٔ ثبت‌کننده قالبِ پرونده را عوض کند، فقط تابعِ تجزیه؛ و اگر کسی مدل را «بهتر» کند، آزمون‌ها فوراً می‌گویند کدام عدد عوض شده است.\n\n\n\n\n\n\nاحتیاطمرزِ ابزار\n\n\n\nاین بسته ابزارِ تحلیلِ آموزشی است: مدل‌هایش ساده‌اند (بخش 5.5.8) و هرگز نباید به تجهیزاتِ نیروگاه وصل شود یا برای تصمیمِ قراردادی بدونِ بازبینیِ مستقل به کار رود. ابزارهای مهندسیِ واقعیِ ارزیابیِ منبع و تولید، مدل‌های کامل‌تر، اعتبارسنجیِ رسمی و مسئولیتِ حرفه‌ای دارند (فصل‌های ۱۳ تا ۱۶).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه «بوی بد» مرحلهٔ ۱ را نام ببرید و بگویید کدام گامِ توالیِ ساخت هر کدام را درمان می‌کند.\nچرا پیش از بازسازی باید آزمونِ بازگشت نوشت؟\nچرا تابعِ پاک‌سازی برای دو رکوردِ متفاوت با یک مُهر خطا می‌دهد و یکی را انتخاب نمی‌کند؟\nاگر فشار 87.9 اصلاح و پرچمِ یک بخورد، گزارش باید چه بگوید؟\nچرا مرحلهٔ ۱ حسگرِ گیرکردهٔ هشتادمتری را نمی‌دید؟ آیا این برای نتیجه‌اش مهم بود؟\nماژولِ گزارش چرا هیچ محاسبه‌ای نمی‌کند؟\nاگر سازندهٔ ثبت‌کننده برچسبِ زمان را به «آغازِ بازه» عوض کند، کدام تابع و کدام آزمون باید تغییر کنند؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-c",
    "href": "chapters/05-computing-and-data.html#sec-ch05-c",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.4 ج. گردشِ کارِ نرم‌افزارِ مهندسی",
    "text": "5.4 ج. گردشِ کارِ نرم‌افزارِ مهندسی\nبخشِ ب نشان داد چگونه برنامه بنویسیم؛ این بخش می‌گوید چگونه نرم‌افزاری بسازیم که دیگران بتوانند به آن اعتماد کنند: نرم‌افزاری که می‌دانیم چه باید بکند، آزموده شده، نسخه‌اش معلوم است، تغییراتش کنترل می‌شود و روزی با نظم بازنشسته می‌شود. این همان چیزی است که مهندسی را از «کد زدن» جدا می‌کند. استانداردهای رسمیِ این حوزه، مانندِ ISO/IEC/IEEE 12207:2026 برای فرایندهای چرخهٔ عمرِ نرم‌افزار و ISO/IEC 25010:2023 برای مدلِ کیفیتِ محصول، واژگان و چارچوب می‌دهند؛ این بخش اصولِ آن‌ها را در اندازهٔ یک ابزارِ مهندسیِ کوچک به کار می‌برد.\n\n5.4.1 بیانِ مسئله، داستانِ کاربر و الزام\nبیانِ مسئله در یک بند می‌گوید چه کسی چه مشکلی دارد و موفقیت چه شکلی است. برای ابزارِ این فصل: «مهندسِ منبعِ نیروگاهِ P باید از پرونده‌های خامِ دکل و بستهٔ دادهٔ مرجع، انرژیِ سالانهٔ خورشیدی، بادی و صادرات را با شاهدِ کیفیتِ داده و پیشینهٔ کامل گزارش کند، طوری که بازبینِ مستقل بتواند همان عددها را بازتولید کند.»\nداستانِ کاربر نیاز را از دیدِ یک کاربر می‌گوید: «به‌عنوانِ بازبین، می‌خواهم هشِ هر ورودی را در گزارش ببینم، تا مطمئن شوم همان داده‌ای را بررسی می‌کنم که نویسنده به کار برده است.» داستان‌ها گفت‌وگو را آغاز می‌کنند؛ الزام آن را دقیق می‌کند. الزامِ خوب یکتا (شناسه دارد)، یک‌معنا، آزمون‌پذیر و ردیابی‌پذیر (به یک نیاز و به یک آزمون پیوند دارد) است. الزام‌ها دو گروه‌اند: کارکردی («ابزار برچسبِ پایانِ بازه را به آغاز می‌برد») و کیفی («یک اجرای کامل کمتر از یک دقیقه طول می‌کشد»، «هر خطا با شمارهٔ سطر گزارش می‌شود»). مدلِ کیفیتِ ISO/IEC 25010:2023 برای الزام‌های کیفی فهرستی از ویژگی‌ها می‌دهد (مانندِ درستیِ کارکردی، قابلیتِ اطمینان، امنیت و نگه‌داشت‌پذیری) که یادآورِ خوبی است تا هیچ‌کدام از قلم نیفتد.\nمعیارِ پذیرش شرطی است که می‌گوید الزام برآورده شده یا نه، و بهترین شکلش یک آزمونِ خودکار است. ماتریسِ ردیابی هر الزام را به آزمون‌هایش پیوند می‌دهد؛ الزامِ بی‌آزمون یعنی ادعای بی‌شاهد.\n\nمثال 5.21 (ماتریسِ ردیابیِ ابزارِ منبع) پرسش. نُه الزامِ ابزارِ این فصل را با آزمون‌های پروندهٔ آزمون مقایسه کنید. کدام الزام شاهد ندارد؟\nپاسخ.\nrequirement -&gt; tests (found in test_ch05_tool.py):\n  R-01 covered     convert between units and refuse mixed dimensions\n  R-02 covered     read the SCADA export and report every malformed line\n  R-03 covered     find every defect of the raw logger file\n  R-04 covered     never export more than the connection limit\n  R-05 covered     results repeat exactly and name their inputs\n  R-06 covered     aggregate correctly across a clock change\n  R-07 covered     battery never charges from the grid\n  R-08 covered     report states its limitations\n  R-09 NOT COVERED warn when a run uses an outdated data pack\n19 tests in the file; 9 not linked to a requirement (helpers or extra checks)\nrequirements without a test: R-09\nتفسیر. برنامهٔ ردیابی نامِ تابع‌های آزمون را از خودِ پروندهٔ آزمون می‌خواند، پس اگر آزمونی حذف یا نامش عوض شود، ماتریس خودکار قرمز می‌شود. الزامِ R-09 («هشدار وقتی اجرا با نسخهٔ کهنهٔ بستهٔ داده انجام می‌شود») هنوز آزمون ندارد؛ این یعنی یا باید پیاده‌سازی و آزموده شود، یا آگاهانه به نسخهٔ بعد منتقل شود و در فهرستِ مسئله‌ها بماند. آزمون‌هایی هم هستند که به هیچ الزامی پیوند ندارند؛ برخی وارسی‌های اضافه‌اند و برخی نشان می‌دهند که الزامی نانوشته وجود دارد که باید نوشته شود.\n\n\n\n5.4.2 قراردادِ ورودی و خروجی و طرح‌واره\nهر تابع، ماژول یا ابزار یک قرارداد دارد: چه ورودی‌ای با چه نوع، یکا و بازه‌ای می‌پذیرد، چه خروجی‌ای با چه شکلی می‌دهد، و در صورتِ ورودیِ نادرست چه می‌کند. قراردادی که فقط در ذهنِ نویسنده باشد، در اولین تغییرِ تیم می‌شکند. سه جای نوشتنِ قرارداد: رشتهٔ مستندِ تابع برای انسان، راهنمای نوع برای ابزارهای وارسی، و طرح‌واره برای داده‌ها و پیکربندی‌ها که ماشین آن‌ها را می‌سنجد.\nطرح‌وارهٔ پیکربندیِ ابزارِ منبع همان ساختارِ پیکربندی را تکرار می‌کند و برای هر میدان نوع، بازه، یکا یا الگو را می‌گوید. این ایده همان ایدهٔ زبانِ رایجِ «طرح‌وارهٔ JSON» است، در اندازه‌ای که در یک نشست خوانده شود:\nRUN_SCHEMA = {\n    \"run_id\": {\"type\": str, \"pattern\": r\"[A-Z0-9-]+\"},\n    \"data_release\": {\"type\": str, \"pattern\": r\"\\d+\\.\\d+\\.\\d+\"},\n    \"scenario\": {\"type\": str, \"enum\": [\"S0\", \"S1\"]},\n    \"pv\": {\"type\": dict, \"fields\": {\n        \"dc_mwp\": {\"type\": float, \"min\": 0, \"max\": 1000, \"unit\": \"MWp\"},\n        \"ac_mw\": {\"type\": float, \"min\": 0, \"max\": 1000, \"unit\": \"MW\"},\n        \"noct_c\": {\"type\": float, \"min\": 35, \"max\": 55, \"unit\": \"degC\"},\n        \"gamma_per_k\": {\"type\": float, \"min\": -0.01, \"max\": 0,\n                        \"unit\": \"1/K\"},\n        \"k_other\": {\"type\": float, \"min\": 0.5, \"max\": 1.0},\n        \"eta_inverter\": {\"type\": float, \"min\": 0.8, \"max\": 1.0}}},\n    \"wind\": {\"type\": dict, \"fields\": {\n        \"turbines\": {\"type\": int, \"min\": 0, \"max\": 500},\n        \"loss\": {\"type\": float, \"min\": 0, \"max\": 0.5},\n        \"density_correction\": {\"type\": bool}}},\n    \"export_limit_mw\": {\"type\": float, \"min\": 0, \"unit\": \"MW\"},\n    \"bess\": {\"type\": dict, \"required\": False, \"fields\": {\n        \"power_mw\": {\"type\": float, \"min\": 0, \"unit\": \"MW\"},\n        \"usable_mwh\": {\"type\": float, \"min\": 0, \"unit\": \"MWh\"},\n        \"roundtrip\": {\"type\": float, \"min\": 0.5, \"max\": 1.0}}},\n    \"outputs\": {\"type\": dict, \"fields\": {\"folder\": {\"type\": str}}},\n}\nتابعِ وارسی بازگشتی است: برای هر میدانِ تودرتو خودش را دوباره صدا می‌زند و مسیرِ میدان را (مانندِ pv.dc_mwp) در پیام می‌آورد. دو قاعدهٔ ظریف در آن هست: مقدارِ بولی هرگز عدد پذیرفته نمی‌شود (در پایتون «درست» از نظرِ فنی یک عددِ صحیح است!) و میدانِ ناشناخته گزارش می‌شود، چون معمولاً غلطِ تایپی است.\ndef check(data, schema: dict, path: str = \"\") -&gt; list[str]:\n    \"\"\"Every problem of `data` against `schema`, one text per problem.\"\"\"\n    if not isinstance(data, dict):\n        name = type(data).__name__\n        return [f\"{path or 'top level'}: expected a mapping, got {name}\"]\n    problems: list[str] = []\n    for key in data:\n        if key not in schema:\n            problems.append(f\"{path}{key}: not in the schema (typing error?)\")\n    for key, rule in schema.items():\n        where = f\"{path}{key}\"\n        if key not in data:\n            if rule.get(\"required\", True):\n                problems.append(f\"{where}: missing\")\n            continue\n        problems += _check_value(data[key], rule, where)\n    return problems\n\n\ndef _check_value(value, rule: dict, where: str) -&gt; list[str]:\n    kind = rule.get(\"type\")\n    if kind is not None and not _type_ok(value, kind):\n        got = type(value).__name__\n        return [f\"{where}: expected {kind.__name__}, got {got} {value!r}\"]\n    out = []\n    unit = f\" {rule['unit']}\" if rule.get(\"unit\") else \"\"\n    if \"min\" in rule and value &lt; rule[\"min\"]:\n        out.append(f\"{where}: {value}{unit} below minimum {rule['min']}{unit}\")\n    if \"max\" in rule and value &gt; rule[\"max\"]:\n        out.append(f\"{where}: {value}{unit} above maximum {rule['max']}{unit}\")\n    if \"enum\" in rule and value not in rule[\"enum\"]:\n        out.append(f\"{where}: {value!r} not one of {rule['enum']}\")\n    if \"pattern\" in rule and not re.fullmatch(rule[\"pattern\"], str(value)):\n        out.append(f\"{where}: {value!r} does not match {rule['pattern']}\")\n    if kind is dict and \"fields\" in rule:\n        out += check(value, rule[\"fields\"], where + \".\")\n    if kind is list and \"items\" in rule:\n        for i, item in enumerate(value):\n            out += _check_value(item, rule[\"items\"], f\"{where}[{i}]\")\n    return out\nنسخه‌دار کردنِ قرارداد. وقتی قرارداد عوض می‌شود (میدانِ تازه، یکای دیگر)، برنامه‌ها و داده‌های قدیمی ممکن است بشکنند. قاعدهٔ نسخه‌گذاری (بخش 5.4.16) همین را می‌گوید: افزودنِ میدانِ اختیاری سازگار است، اما حذف یا تغییرِ معنای یک میدان نسخهٔ اصلیِ تازه می‌خواهد.\n\n\n5.4.3 تجزیه به ماژول و رابط\nبرنامهٔ بزرگ را به ماژول‌هایی با یک مسئولیتِ روشن می‌شکنیم که از راهِ رابط‌های کوچک با هم حرف می‌زنند. یک الگوی آزموده برای ابزارهای مهندسی، جدا کردنِ سه لایه است: مدل (محاسبه‌های محض)، داده (خواندن، اعتبارسنجی، ذخیره) و نمایش (گزارش، نمودار، خطِ فرمان). شکل 5.10 همین را برای ابزارِ این فصل نشان می‌دهد. قاعدهٔ جهتِ وابستگی این است که لایهٔ مدل به هیچ لایهٔ دیگری وابسته نباشد؛ پس می‌توان قالبِ پرونده یا شکلِ گزارش را عوض کرد بی‌آن‌که به محاسبه دست زد، و محاسبه را بی‌پرونده آزمود.\nبده‌بستان‌های طراحی. طراحی یعنی انتخاب میانِ خوبی‌های ناسازگار، و این انتخاب‌ها باید نوشته شوند:\n\n\n\nجدول 5.6: چند بده‌بستانِ رایج در طراحیِ ابزارِ مهندسی\n\n\n\n\n\n\n\n\n\n\nانتخاب\nسود\nهزینه\n\n\n\n\nسادگی در برابرِ عمومیت\nخواندن و آزمونِ آسان\nبرای کاربردِ تازه باید گسترش داد\n\n\nیک پرونده در برابرِ چند ماژول\nراه‌اندازیِ سریع\nسخت‌تر آزموده و نگه‌داری می‌شود\n\n\nایستادن در خطا در برابرِ ادامه با هشدار\nایمنی و شفافیت\nکارِ کاربر در دادهٔ پرایراد کند می‌شود\n\n\nکتابخانهٔ آماده در برابرِ کدِ خودی\nآزموده و پرامکانات\nوابستگی، نسخه و بازبینیِ امنیتی\n\n\nسرعت در برابرِ خوانایی\nاجرای کوتاه‌تر\nبازبینیِ سخت‌تر، خطای پنهان\n\n\n\n\n\n\nبرای یک ابزارِ مهندسیِ کوچک، پیش‌فرضِ معقول خوانایی، سادگی و ایستادن در خطا است؛ سرعت و عمومیت فقط وقتی که نیازِ واقعی اندازه‌گیری شد.\n\n\n5.4.4 اعتبارسنجی، خطا، ثبتِ رویداد و پیکربندی\nورودیِ نادرست را در لبه بگیرید، هرچه زودتر، با پیامی که بگوید چه، کجا و چرا؛ و پس از آن، درونِ برنامه به داده اعتماد کنید. پیامِ خطای خوب برای کاربر نوشته می‌شود («فشار در سطرِ ۴۳ برابرِ 87.9 است، پایین‌تر از کمینهٔ ۸۰۰ هکتوپاسکال»)، نه برای برنامه‌نویس («شاخص خارج از بازه»).\nثبتِ رویداد دفترچهٔ کارِ برنامه است: چه وقت، با کدام داده، چه کرد و به چه هشدارهایی رسید. برخلافِ چاپِ ساده، ثبتِ رویداد سطح دارد (اشکال‌زدایی، اطلاع، هشدار، خطا، بحرانی) و می‌توان بی‌تغییرِ کد تعیین کرد کدام سطح‌ها و به کجا نوشته شوند.\nINFO     resource_tool.demo: data pack 1.1.0 verified (22 files)\nWARNING  resource_tool.demo: hour 2023-04-03 14:00 has 1 of 6 values; excluded\nERROR    resource_tool.demo: configuration rejected: export_limit_mw missing\nپیامِ سطحِ اشکال‌زدایی چاپ نشد چون سطحِ آستانه «اطلاع» بود. در اجرای شبانهٔ یک ابزارِ پایش، همین دفترچه شاهدِ این است که کدام ساعت‌ها کنار گذاشته شدند و چرا.\nپیکربندی هر چیزی است که ممکن است بی‌تغییرِ کد عوض شود: فرض‌ها، مسیرها، سطحِ ثبت. سه لایهٔ رایج: پیش‌فرض‌های امن در کد، پروندهٔ پیکربندی برای هر اجرا، و آرگومان‌های خطِ فرمان برای تغییرِ موقت. ترتیبِ اولویت باید مستند باشد، و پیکربندیِ واقعیِ هر اجرا (پس از ادغامِ لایه‌ها) همراهِ نتیجه ذخیره شود؛ ابزارِ این فصل هشِ پروندهٔ پیکربندی را در نتیجه می‌نویسد.\n\n\n5.4.5 مستندسازی و نگه‌داشت‌پذیری\nمستندسازیِ یک ابزارِ مهندسی چهار لایه دارد که هر کدام خوانندهٔ خودش را دارد:\n\n«مرا بخوان»: این ابزار چیست، چطور نصب و اجرا می‌شود، ورودی‌ها و خروجی‌ها و محدودیت‌ها (بخش 5.3.13.5).\nراهنمای کاربر و نمونه‌ها: یک اجرای کامل با خروجیِ مورد انتظار، تا کاربر بداند نتیجهٔ درست چه شکلی است.\nیادداشتِ معماری: ماژول‌ها، جریانِ داده، تصمیم‌های طراحی و دلیلشان (برای نگه‌دارندهٔ بعدی).\nمستندِ درونِ کد: رشتهٔ مستندِ هر ماژول و تابع، و توضیحِ «چرا» در جاهای ناآشکار.\n\nنگه‌داشت‌پذیری یعنی کسی که ابزار را ننوشته بتواند آن را بفهمد، درست کند و گسترش دهد، بی‌آن‌که چیزی را بشکند. سه شاخصِ عملی: آیا تازه‌وارد در یک روز می‌تواند ابزار را اجرا کند و نتیجهٔ مرجع را بازتولید کند؟ آیا یک تغییرِ کوچک (ضریبِ تازه) فقط یک جا را عوض می‌کند؟ آیا آزمون‌ها خطای تغییرِ نادرست را می‌گیرند؟ ابزارِ این فصل به هر سه پاسخِ «بله» می‌دهد؛ برنامهٔ یک‌تکهٔ مرحلهٔ ۱ به هیچ‌کدام.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای ابزاری که گزارشِ دسترس‌پذیریِ ماهانهٔ توربین‌ها را می‌سازد، یک بیانِ مسئله و دو داستانِ کاربر بنویسید.\nالزامِ «ابزار باید سریع باشد» چه ایرادی دارد؟ آن را آزمون‌پذیر بازنویسی کنید.\nچرا ماتریسِ ردیابی نامِ آزمون‌ها را از خودِ پروندهٔ آزمون می‌خواند؟\nچرا مقدارِ بولی نباید به‌جای عدد پذیرفته شود؟ یک خطای واقعی که از آن پدید می‌آید بگویید.\nافزودنِ میدانِ اختیاریِ «باتری» به طرح‌واره سازگار است؟ حذفِ میدانِ «سقفِ صادرات» چطور؟\nسه لایهٔ مدل، داده و نمایش را برای ابزارِ گزارشِ دسترس‌پذیری نام ببرید.\nپیامِ «خطا: مقدارِ نامعتبر» را به یک پیامِ خوب بازنویسی کنید.\nثبتِ رویداد چه برتری‌ای بر چاپِ ساده دارد؟\nیادداشتِ معماری چه چیزی می‌گوید که رشتهٔ مستندِ تابع‌ها نمی‌گوید؟\n\n\n\n\n\n5.4.6 ساختارِ مناسبِ یک کاربردِ مهندسی\nیک نیاز را می‌توان با ابزارهای بسیار متفاوتی برآورد: یک برگهٔ گسترده، یک دفترچهٔ محاسباتی، یک ابزارِ دسته‌ایِ خطِ فرمان، یک سامانهٔ گزارش‌دهی با پایگاهِ داده، یک داشبوردِ نمایش، یا نرم‌افزارِ کنترل. انتخابِ نادرست گران تمام می‌شود: داشبوردی که روی برگه‌ای بی‌کنترل ساخته شده، یا ماشین‌حسابی که بی‌آن‌که کسی بداند به ابزارِ رسمیِ قرارداد تبدیل شده است. پنج پرسش انتخاب را هدایت می‌کند:\n\nپیامد: اگر خروجی غلط باشد چه می‌شود؟ یک برآوردِ نخستِ اشتباه را بعداً اصلاح می‌کنند؛ فرمانِ اشتباه به یک کنترل‌کننده ممکن است تجهیزات را آسیب بزند یا ایمنی را به خطر بیندازد.\nکاربران: یک نفر، یک تیم یا یک سازمان؟ چند کاربرِ هم‌زمان؟\nحجم و آهنگِ داده: چند صد سطر یا سال‌ها دادهٔ ده‌دقیقه‌ایِ صدها حسگر؟ یک بار یا پیوسته؟\nحسابرسی‌پذیری: آیا باید نشان دهیم چه کسی، کی، با کدام داده و نسخه چه کرد؟\nعمرِ نگهداری: یک هفته یا بیست و پنج سالِ عمرِ نیروگاه؟\n\n\n\n\n\n\n\nشکل 5.12: خانواده‌های کاربردِ مهندسی بر حسبِ پیامدِ خطا و تعدادِ کاربران و حجمِ داده (کیفی)\n\n\n\n\nمثال 5.22 (چهار کار، چهار ساختار) پرسش. برای چهار کارِ نیروگاهِ P، پنج پرسش را با نمرهٔ یک تا پنج پاسخ دهید و ساختارِ مناسب را با یک قاعدهٔ ساده انتخاب کنید: برآوردِ نخستِ تولید، گزارشِ عملکردِ ماهانه، فهرستِ دارایی و نگهداری، و کنترل‌کنندهٔ توانِ نیروگاه.\nپاسخ.\ncase                              C U D A M  -&gt; structure\nfirst-pass yield estimate         2 1 2 3 1  -&gt; calculator, notebook or\n    spreadsheet with checks\nmonthly performance report        3 3 4 4 4  -&gt; command-line batch tool +\n    database + report\nasset register and maintenance    4 4 3 5 5  -&gt; database-backed system of\n    record\nplant power controller            5 2 4 5 5  -&gt; control-system software\n    (certified platform, ch. 34-36)\nC consequence of an error, U users, D data volume, A auditability, M years of\n    maintenance (1 low .. 5 high)\nتفسیر. قاعده‌ها ساده‌اند و نمره‌ها داوری‌اند، اما نتیجه همان چیزی است که تجربه می‌گوید: برآوردِ نخست با برگه یا دفترچهٔ وارسی‌شده کافی است؛ گزارشِ ماهانه که سال‌ها تکرار می‌شود ابزارِ دسته‌ای با پایگاهِ داده و گزارش می‌خواهد؛ فهرستِ دارایی، که منبعِ مرجعِ چند تیم برای بیست سال است، سامانهٔ مرجع با پایگاهِ داده و کنترلِ دسترسی می‌خواهد (بخش 5.6.4)؛ و کنترل‌کنندهٔ نیروگاه اصلاً در قلمروِ ابزارهای آموزشی نیست. نرم‌افزارِ کنترل و حفاظت روی سکوهای صنعتیِ صلاحیت‌دار، با فرایندهای توسعه و آزمونِ رسمی، و با مسئولیتِ سازنده و بهره‌بردار ساخته می‌شود؛ الزام‌هایش (از جمله امنیتِ سایبری، به شکلِ دفاعی) در فصل‌های ۳۴ تا ۳۶ آمده است.\n\nوقتی ساختار باید عوض شود. ابزارها رشد می‌کنند: برگه‌ای که یک مهندس برای خودش ساخته، ماهِ بعد برای تیم فرستاده می‌شود و سالِ بعد مبنای گزارشِ قراردادی است. نشانه‌های ارتقا: بیش از یک کاربر به آن تکیه می‌کند؛ نتیجه‌اش وارد سندی رسمی می‌شود؛ داده‌اش هر ماه بزرگ‌تر می‌شود؛ کسی می‌پرسد «این عدد از کجا آمده؟» و پاسخی نیست. در این نقطه، ساختار باید آگاهانه بالا برود (برنامهٔ آزموده، پایگاهِ داده، کنترلِ نسخه)، نه این‌که بی‌صدا بار ببرد.\n\n\n5.4.7 پایگاهِ دادهٔ رابطه‌ای\nپایگاهِ دادهٔ رابطه‌ای داده را در جدول‌هایی با کلیدِ اصلی (شناسهٔ یکتای هر سطر) نگه می‌دارد و جدول‌ها را با کلیدِ خارجی به هم پیوند می‌دهد: هر سطرِ جدولِ آزمون به برچسبِ یک دارایی اشاره می‌کند. سه برتریِ مهم بر پرونده‌های جدا: قیدها (پایگاه سطرِ نامعتبر را نمی‌پذیرد)، پرس‌وجو (پرسش‌های پیچیده با زبانِ پرس‌وجوی ساخت‌یافته، SQL)، و تراکنش (مجموعه‌ای از تغییرها یا همه با هم انجام می‌شوند یا هیچ‌کدام). پایگاهِ سبکی که در کتابخانهٔ استانداردِ پایتون هست برای یک کاربر یا یک ابزار کافی است؛ سامانه‌های چندکاربره پایگاه‌های کارسازی دارند، اما مفهوم‌ها همان‌اند.\n\nمثال 5.23 (دارایی‌ها و آزمون‌ها در یک پایگاهِ کوچک) پرسش. فهرستِ داراییِ بازنگریِ A را در جدولی با قیدِ ردهٔ اهمیت (فقط A، B یا C) بریزید و چند سطرِ ساختگیِ آزمون اضافه کنید. سپس بپرسید: هر سامانه چند دارایی دارد؟ کدام اینورترها هیچ سابقهٔ آزمونی ندارند؟ کدام آزمون‌ها رد شده‌اند؟ در پایان، در یک تراکنش، یک آزمونِ تازه و یک داراییِ نامعتبر (ردهٔ D) بیفزایید و از پایگاه پشتیبان بگیرید.\nپاسخ.\nassets per system: WTG 48, PVB 10, INV 10, MET 4, TRF 1, SWG 1, SUB 1, PLT 1,\n    BES 1\ninverters without any test record: ['PLP-INV-04']\nfailed tests: [('PLP-WTG-03', 'functional', '2025-06-25')]\ntransaction rolled back: CHECK constraint failed: criticality IN ('A','B','C')\n  test records for PLP-INV-04 after the rollback: 0\nbackup copy holds 77 assets (sqlite3 backup API)\nتفسیر. پرس‌وجوی دوم یک پیوندِ چپ است: همهٔ اینورترها را می‌آورد و آن‌هایی را که با هیچ آزمونی جفت نشده‌اند جدا می‌کند؛ این همان پرسشی است که پیش از تحویلِ نیروگاه باید پاسخش «هیچ» باشد (فصلِ ۵۰). تراکنش نشان می‌دهد چرا قیدها ارزشمندند: چون داراییِ دوم ردهٔ نامعتبر داشت، کلِ تراکنش برگشت و آزمونِ اول هم ثبت نشد؛ پایگاه هرگز نیمه‌به‌روز نمی‌ماند. در یک برگهٔ گسترده، هر دو سطر بی‌صدا نوشته می‌شدند.\n\nطراحیِ جدول‌ها. قاعدهٔ پایه یک واقعیت در یک جا است: نامِ سازنده در جدولِ سازنده‌ها می‌آید و دارایی فقط به آن اشاره می‌کند، تا تغییرِ نام در یک جا انجام شود. این عادی‌سازی از ناسازگاری جلوگیری می‌کند. برای گزارش‌گیری‌های سنگین گاهی آگاهانه از آن چشم می‌پوشند، اما منبعِ مرجع باید عادی بماند. نمایه روی ستون‌هایی که زیاد جست‌وجو می‌شوند (برچسب، تاریخ) پرس‌وجو را سریع می‌کند.\n\n\n5.4.8 پشتیبان‌گیری، بازیابی و گزارشِ قابلِ صدور\nداده‌ای که پشتیبان ندارد، داده‌ای است که هنوز گم نشده. یک قاعدهٔ رایج و ساده می‌گوید: سه نسخه از داده، روی دو نوعِ رسانهٔ متفاوت، که یکی خارج از محل باشد. سه نکتهٔ کمترگفته‌شده:\n\nپشتیبانِ آزموده‌نشده پشتیبان نیست. بازیابی را به‌طورِ منظم تمرین کنید و نتیجه را (شمارِ سطرها، هشِ پرونده‌ها) با اصل مقایسه کنید.\nپشتیبان از پایگاهِ دادهٔ در حالِ کار باید با ابزارِ خودِ پایگاه گرفته شود، نه با کپیِ پرونده‌ها، تا نسخهٔ نیمه‌نوشته ذخیره نشود. نمونهٔ بالا از رابطِ پشتیبانِ خودِ پایگاه استفاده کرد.\nنسخه‌های تاریخ‌دار نگه دارید: خرابیِ بی‌صدا (پرونده‌ای که هفته‌ها پیش آسیب دیده) فقط با نسخهٔ قدیمی‌تر جبران می‌شود.\n\nگزارشِ قابلِ صدور. خروجیِ یک ابزارِ مهندسی باید از خودِ ابزار مستقل باشد: یک سندِ ثابت (گزارشِ Markdown یا PDF) و جدول‌های داده در قالبی باز (CSV، JSON) با فرهنگِ داده. کسی که ده سال بعد گزارش را می‌خواند نباید به نسخهٔ خاصی از یک نرم‌افزار نیاز داشته باشد. ماندگاری و بایگانیِ اطلاعات در بخش 5.6.6 بیشتر بررسی می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nابزارِ «محاسبهٔ افتِ ولتاژِ یک فیدر برای یک پیشنهادِ اولیه» چه ساختاری می‌خواهد؟ «محاسبهٔ رسمیِ تنظیمِ رله» چطور؟\nسه نشانهٔ این‌که یک برگهٔ گسترده باید به ابزارِ دیگری ارتقا یابد را بگویید.\nکلیدِ اصلی و کلیدِ خارجی را با مثالِ «دارایی» و «آزمون» توضیح دهید.\nچرا پرس‌وجوی «اینورترهای بی‌آزمون» باید پیوندِ چپ باشد و نه پیوندِ ساده؟\nاگر تراکنشی سه سطر بنویسد و سطرِ سوم قید را بشکند، دو سطرِ اول چه می‌شوند؟\nقاعدهٔ «سه، دو، یک» برای پشتیبان چیست؟ چرا بازیابی را باید تمرین کرد؟\nچرا گزارشِ نهایی باید در قالبی مستقل از ابزارِ سازنده باشد؟\n\n\n\n\n\n5.4.9 آزمون و کیفیت\nآزمون برنامه‌ای است که برنامهٔ دیگری را اجرا می‌کند و نتیجه را با انتظار مقایسه می‌کند. آزمون‌های خوب سه ویژگی دارند: خودکاراند (با یک فرمان همه اجرا می‌شوند)، قطعیاند (هر بار همان نتیجه، پس بذرِ عددهای تصادفی ثابت است) و دقیقاند (وقتی می‌شکنند، می‌گویند کجا). آزمون‌ها لایه‌لایه‌اند (شکل 5.13): پایه‌ای پهن از آزمون‌های سریع و دقیق، و بالایی باریک از وارسی‌های گران‌تر.\n\n\n\n\n\n\nشکل 5.13: لایه‌های شاهد برای نرم‌افزارِ مهندسی: آزمون‌های واحد و مرزی در پایه، بازبینی در بالا\n\n\n\nآزمونِ واحد با مقدارِ دستی. یک تابع را با ورودی‌ای می‌آزماید که پاسخش را مستقل حساب کرده‌ایم. هنرِ کار در انتخابِ ورودی است: ورودی‌ای که محاسبهٔ دستی را ساده کند (دمای سلولِ دقیقاً ۲۵ درجه)، و ورودی‌ای که شاخه‌های گوناگونِ کد را بپیماید (سقفِ اینورتر، تابشِ صفر، تابشِ منفی):\ndef test_pv_hand_cases():\n    # T_air = 25 - 25/800 x 1000 = -6.25 C puts the cell at exactly 25 C\n    p = float(s3.pv_ac_mw(1000, -6.25, dc_mwp=40))\n    assert p == pytest.approx(40 * 0.90 * 0.98)              # 35.28 MW\n    assert float(s3.pv_ac_mw(1000, -6.25)) == 50.0           # inverter limit\n    assert float(s3.pv_ac_mw(0, 20)) == 0.0\n    hot = float(s3.pv_ac_mw(800, 35, dc_mwp=40))             # T_cell 60 C\n    assert hot == pytest.approx(40 * 0.8 * (1 - 0.0035 * 35) * 0.9 * 0.98)\n    with pytest.raises(ValueError):\n        s3.pv_ac_mw(-1, 20)\nآزمونِ ویژگی (ناوردا). به‌جای یک ورودیِ خاص، ویژگی‌ای را می‌آزماید که برای هر ورودیِ مجاز باید برقرار باشد، و آن را روی ورودی‌های تصادفیِ فراوان امتحان می‌کند. برای باتری، این ویژگی‌ها فیزیک و قرارداداند: انرژیِ ذخیره هرگز منفی یا بیشتر از ظرفیت نمی‌شود، باتری از شبکه شارژ نمی‌شود، صادرات از سقف بالاتر نمی‌رود، و موازنهٔ انرژی بسته می‌شود:\ndef test_rule_based_dispatch_invariants():\n    rng = np.random.default_rng(7)\n    eta = math.sqrt(0.86)\n    for _ in range(20):                       # 20 random weeks of generation\n        gen = rng.uniform(0, 110, 24 * 7)\n        r = dispatch.rule_based_shift(gen, range(9, 15), range(18, 22),\n                                      20, 32, 0.86, 100)\n        ch, dis, soc = r.charge_mw, r.discharge_mw, r.soc_mwh\n        assert (ch &lt;= np.minimum(gen, 20) + 1e-9).all()  # no grid charging\n        assert (dis &lt;= 20 + 1e-9).all()\n        assert (soc &gt;= -1e-9).all() and (soc &lt;= 32 + 1e-9).all()\n        assert (r.export_mw &lt;= 100 + 1e-9).all()\n        kept = ch.sum() * eta - dis.sum() / eta          # energy balance\n        assert kept == pytest.approx(soc[-1], abs=1e-6)\n        assert not ((ch &gt; 0) & (dis &gt; 0)).any()\nآزمونِ ویژگی خطاهایی را می‌گیرد که به ذهنِ نویسندهٔ آزمونِ واحد نمی‌رسد: ترکیبِ نادری از تولیدِ زیاد و باتریِ تقریباً پر. موازنهٔ انرژی به‌ویژه قوی است: اگر جایی در کد یک ضریبِ بازده جا بیفتد یا دو بار اعمال شود، موازنه می‌شکند.\nآزمونِ بازگشت. نتیجه‌ای را که یک بار بررسی و پذیرفته شده نگه می‌دارد و هر تغییرِ آینده را با آن می‌سنجد. پروندهٔ نتیجه‌های مرجعِ بستهٔ داده و پروندهٔ مرجعِ ابزارِ این فصل همین نقش را دارند. آزمونِ بازگشت نمی‌گوید نتیجه درست است؛ می‌گوید عوض نشده است. اگر تغییرِ آگاهانه‌ای (مدلِ بهتر) نتیجه را عوض کند، مرجع با یک تصمیمِ ثبت‌شده به‌روز می‌شود، نه بی‌صدا.\nدادهٔ آزمون. آزمون‌ها به داده نیاز دارند و این داده باید کوچک، معلوم و نسخه‌دار باشد. بستهٔ داده زیرمجموعه‌های یک روزه و یک هفته‌ای دارد و پروندهٔ خامش ایرادهای عمدیِ مستند دارد (بخش 5.5.1) تا آزمون بداند چه چیزی را باید پیدا کند. دادهٔ واقعی برای آزمون کمتر مناسب است: پاسخِ درستش را نمی‌دانیم.\n\n\n5.4.10 نمونه‌های آزمون: مرزها و دام‌ها\nخطاها در لبه‌ها پنهان می‌شوند. فهرستِ زیر لبه‌هایی است که هر ابزارِ دادهٔ نیروگاه باید آزموده شود:\n\nورودیِ صفر، منفی و بیرون از بازه (ظرفیتِ صفر، تابشِ منفی، تندیِ صدمتری)؛\nمُهرِ زمانِ گم‌شده و تکراری، و مُهرِ بی‌منطقه؛\nمرزهای ساعتِ تابستانی و منطقهٔ زمانی (روزِ ۲۳ و ۲۵ ساعته)؛\nناهمخوانیِ یکا (کیلووات به‌جای مگاوات)؛\nلبه‌های عددی (آرایهٔ خالی، «نه‌عدد»، سرریز، تقسیم بر صفر)؛\nپرونده‌های خراب (جداکنندهٔ دیگر، سطرِ ناقص، میدانِ اضافه، نشانهٔ ترتیبِ بایت، سرسطرِ اشتباه)؛\nو تغییرهایی که نباید نتیجهٔ مرجع را عوض کنند (بازسازی، تغییرِ نامِ متغیر، کتابخانهٔ تازه).\n\n\nمثال 5.24 (کد در لبه‌ها چه می‌کند؟) پرسش. چند ورودیِ لبه را به تابع‌های این فصل و به کتابخانه‌های عددی بدهید و رفتار را ثبت کنید.\nپاسخ.\ninputs at the edges, and what the code does:\n  capacity_factor(100, 0)                -&gt; ValueError: rated power and hours\n    must be positive\n  capacity_factor(-5, 60)                -&gt; ValueError: energy cannot be\n    negative\n  pv_ac_mw([], [])                       -&gt; array([], dtype=float64)\n  np.sum([1.0, nan])                     -&gt; np.float64(nan)\n  np.nansum([1.0, nan])                  -&gt; np.float64(1.0)\n  np.mean([])                            -&gt; np.float64(nan)\n  check_timestamps(['2023-01-01T00:00']) -&gt; [\"row 0: '2023-01-01T00:00' has no\n    UTC offset\"]\n  1e308 * 10                             -&gt; inf\n  float('nan') == float('nan')           -&gt; False\nتفسیر. دو رفتارِ خوب (تابعِ ضریبِ ظرفیت برای ورودیِ بی‌معنا خطای روشن می‌دهد؛ مدلِ خورشیدی آرایهٔ خالی را بی‌دردسر برمی‌گرداند) و چند رفتار که باید آگاهانه پذیرفت: جمعِ معمولی با یک «نه‌عدد» خودش «نه‌عدد» می‌شود (خوب، چون گم‌شدگی را نشان می‌دهد)، اما جمعِ «بی‌نه‌عدد» آن را بی‌صدا نادیده می‌گیرد (خطرناک اگر ندانیم چند مقدار حذف شده)؛ میانگینِ آرایهٔ خالی «نه‌عدد» است و فقط یک هشدار می‌دهد؛ سرریزِ ممیزِ شناور بی‌نهایت می‌سازد و خطا نمی‌دهد؛ و «نه‌عدد» با خودش برابر نیست. هر کدام از این‌ها باید در آزمون‌ها بیاید تا رفتارِ ابزار در لبه‌ها تصمیمِ مستند باشد، نه تصادف.\n\nآزمونِ مرزِ ساعتِ تابستانی. هجده بازهٔ ده‌دقیقه‌ای از نیمه‌شبِ روزِ تغییرِ ساعت در منطقه‌ای با ساعتِ تابستانی می‌سازیم و می‌سنجیم که تجمیع سه ساعتِ کامل بدهد و این سه ساعت به ساعت‌های محلیِ صفر، یک و سه بیفتند:\ndef test_hourly_aggregation_across_a_clock_change():\n    import zoneinfo\n    berlin = zoneinfo.ZoneInfo(\"Europe/Berlin\")\n    start = datetime(2023, 3, 26, 0, 0, tzinfo=berlin).astimezone(timezone.utc)\n    times = [start + timedelta(minutes=10 * k) for k in range(18)]  # 3 h\n    out = dataio.aggregate_hourly(times, [1.0] * 18)\n    assert len(out) == 3 and all(n == 6 for _, n in out.values())\n    local_hours = {h.astimezone(berlin).hour for h in out}\n    assert local_hours == {0, 1, 3}             # 02:00 does not exist there\nآزمونِ پروندهٔ خراب. یک پروندهٔ کوچک با پنج نوع ایراد در یک جا ساخته و خواننده با آن سنجیده می‌شود:\ndef test_reader_reports_malformed_lines(tmp_path):\n    bad = tmp_path / \"bad.csv\"\n    bad.write_text(\"time_utc;energy_kwh;availability_pct\\n\"\n                   \"2023-04-03T08:00:00Z;12,5;100\\n\"\n                   \"2023-04-03T09:00:00Z;abc;100\\n\"\n                   \"2023-04-03T10:00:00+04:00;5;100\\n\"\n                   \"2023-04-03T11:00:00Z;99999;100;extra\\n\"\n                   \"2023-04-03T12:00:00Z;-1;140\\n\", encoding=\"utf-8\")\n    rows, issues = s2.read_scada(bad)\n    text = \" | \".join(issues)\n    for needle in (\"could not convert\", \"is not UTC\", \"4 fields\",\n                   \"out of range\"):\n        assert needle in text\n    assert rows[0][\"energy_mwh\"] == pytest.approx(0.0125)     # 12,5 kWh\n    head = tmp_path / \"header.csv\"\n    head.write_text(\"time;kwh\\n\", encoding=\"utf-8\")\n    rows, issues = s2.read_scada(head)\n    assert rows == [] and issues[0].startswith(\"header\")\n\n\n5.4.11 آزمونِ آزمون‌ها: جهش\nاز کجا بدانیم آزمون‌ها خوب‌اند؟ آزمونی که هیچ‌وقت نمی‌شکند ممکن است چیزی را نسنجد. آزمونِ جهش پاسخِ هوشمندانه‌ای است: کد را عمداً کمی خراب می‌کنیم (یک «کوچک‌تر یا برابر» را «کوچک‌تر» می‌کنیم، یک عدد را عوض می‌کنیم، یک تقسیم را ضرب می‌کنیم) و می‌بینیم آزمون‌ها این جهش‌یافته را «می‌کشند» یا نه. جهش‌یافته‌ای که زنده بماند، رفتاری را نشان می‌دهد که هیچ آزمونی نمی‌سنجد.\n\nمثال 5.25 (پنج جهش در تابعِ ضریبِ ظرفیت) پرسش. پنج جهش در تابعِ ضریبِ ظرفیت بسازید و هر کدام را یک بار با آزمونِ «ضعیف» (فقط یک مقدار با رواداریِ یک درصد) و یک بار با آزمونِ «قوی» (دو مقدار با دقتِ بالا و سه ورودیِ نامعتبر) بسنجید.\nپاسخ.\nmutant                               weak tests   strong tests\n  '&lt;= 0 or'        -&gt; '&lt; 0 or'           survived     killed\n  'hours=8760'     -&gt; 'hours=8784'       survived     killed\n  '/ (rated_mw'    -&gt; '* (rated_mw'      killed       killed\n  'or hours &lt;= 0'  -&gt; 'and hours &lt;= 0'   survived     killed\n  'raise ValueError' -&gt; 'return 0.0  #'    survived     killed\nتفسیر. آزمونِ ضعیف فقط یکی از پنج جهش را کشت: جهشی که تقسیم را ضرب می‌کرد و عدد را صدها میلیارد برابر می‌کرد. عوض کردنِ ۸۷۶۰ با ۸۷۸۴ (سالِ کبیسه) خطای 0.3 % می‌سازد که در رواداریِ یک درصد پنهان می‌شود، و سه جهشِ دیگر فقط مسیرِ خطا را عوض می‌کنند که آزمونِ ضعیف اصلاً امتحانش نمی‌کند. آزمونِ قوی هر پنج را کشت. درس: (۱) رواداری را تنگ بگیرید، به اندازهٔ دقتِ واقعیِ محاسبه، نه به اندازهٔ «تقریباً درست»؛ (۲) مسیرهای خطا را هم بیازمایید؛ (۳) ابزارهای خودکارِ آزمونِ جهش همین کار را روی کلِ کد انجام می‌دهند.\n\n\n\n5.4.12 بازبینیِ کد و وارسیِ ایستا\nبازبینیِ کد یعنی نفرِ دومی کد را پیش از پذیرش بخواند. بازبینی خطاهایی را می‌گیرد که آزمون نمی‌گیرد: فرضِ اشتباه، الزامِ بدفهمیده، نامِ گمراه‌کننده، مستندِ ناقص، و کدی که «کار می‌کند» اما نباید پذیرفته شود. فهرستِ وارسیِ بازبینِ یک ابزارِ مهندسی:\n\nآیا تغییر با یک الزام یا مسئله پیوند دارد و دامنه‌اش همان است؟\nآیا یکاها در نام‌ها، ورودی‌ها و خروجی‌ها روشن و سازگارند؟\nآیا هر ثابتِ تازه نام، یکا و منبع دارد؟ آیا فرضِ تازه در دفترِ فرض‌ها ثبت شده است؟\nآیا ورودی‌های نادرست و لبه‌ها مدیریت شده‌اند، بی‌آن‌که خطایی بی‌صدا بلعیده شود؟\nآیا آزمونِ تازه، رفتارِ تازه و مسیرِ خطا را می‌سنجد؟ آیا همهٔ آزمون‌ها سبزند؟\nآیا نتیجهٔ مرجع عوض شده است؟ اگر بله، آیا دلیلش ثبت شده است؟\nآیا مستندات (رشتهٔ مستند، «مرا بخوان»، تغییرنامه) به‌روز است؟\nآیا وابستگیِ تازه‌ای اضافه شده؟ اگر بله، بازبینیِ وابستگی (بخش 5.4.17) انجام شده است؟\n\nوارسیِ ایستا کد را بی‌اجرا می‌خواند و ایرادهای قالب، نام‌های تعریف‌نشده، واردکردن‌های بی‌استفاده، ناسازگاریِ نوع و الگوهای خطرناک را گزارش می‌کند. ساده‌ترینش ترجمهٔ همهٔ پرونده‌ها برای یافتنِ خطای نحو است؛ ابزارهای پیشرفته‌تر قاعده‌های سبک و راهنماهای نوع را هم وارسی می‌کنند. وارسیِ ایستا ارزان است و باید پیش از بازبینیِ انسانی اجرا شود، تا وقتِ بازبین صرفِ فاصله و ویرگول نشود.\n\n\n5.4.13 خط‌لولهٔ ساخت و آزمون\nخط‌لوله همهٔ وارسی‌ها را به ترتیب و خودکار اجرا می‌کند و فقط وقتی «اجازهٔ انتشار» می‌دهد که همه سبز باشند. در پروژه‌های بزرگ، یک کارسازِ یکپارچه‌سازیِ پیوسته این کار را برای هر تغییر انجام می‌دهد؛ برای ابزارِ این فصل یک برنامهٔ ساده کافی است که چهار مرحله دارد و هر مرحله فقط اگر قبلی سبز باشد اجرا می‌شود:\ndef stage(name, ok, detail=\"\"):\n    tail = f\" - {detail}\" if detail else \"\"\n    print(f\"[{'PASS' if ok else 'FAIL'}] {name}{tail}\")\n    return ok\n\n\ndef main():\n    from plantp import datapack\n    from companion.ch05.resource_tool import run\n    ok = stage(\"data pack checksums\",\n               not datapack.verify(\"1.0.0\") and not datapack.verify(\"1.1.0\"))\n    for rel in (\"1.0.0\", \"1.1.0\") if ok else ():\n        p = subprocess.run([sys.executable, \"companion/plantp_data/\"\n                            \"generate_release.py\", \"--release\", rel,\n                            \"--check\"],\n                           cwd=ROOT, capture_output=True, text=True)\n        ok = stage(f\"generator reproduces {rel}\", p.returncode == 0,\n                   p.stdout.strip()) and ok\n    if ok:\n        p = subprocess.run([sys.executable, \"-m\", \"pytest\", \"-p\",\n                            \"no:cacheprovider\",\n                            \"companion/tests/test_ch05_tool.py\",\n                            \"companion/tests/test_ch05_modules.py\"],\n                           cwd=ROOT, capture_output=True, text=True)\n        m = re.search(r\"(\\d+) passed\", p.stdout)\n        ok = stage(\"unit and property tests\", p.returncode == 0,\n                   f\"{m.group(1) if m else 0} passed\")\n    if ok:\n        res, _ = run.run(run.load_config(\n            ROOT / \"companion/ch05/config/run_S0.yml\"))\n        ref = json.loads(REFERENCE.read_text(encoding=\"utf-8\"))\n        diff = {k: (ref[k], res[k]) for k in ref if res.get(k) != ref[k]}\n        ok = stage(\"regression against reference_S0.json\", not diff,\n                   f\"differences {diff}\" if diff else f\"{len(ref)} values\")\n    print(\"RESULT:\", \"release may proceed\" if ok else \"STOP - fix first\")\n    return 0 if ok else 1\n$ python -m companion.ch05.check_all\n[PASS] data pack checksums\n[PASS] generator reproduces 1.0.0 - release 1.0.0: 16 files identical\n[PASS] generator reproduces 1.1.0 - release 1.1.0: 22 files identical\n[PASS] unit and property tests - 37 passed\n[PASS] regression against reference_S0.json - 6 values\nRESULT: release may proceed\n[exit code 0]\nمرحله‌ها از ارزان به گران چیده شده‌اند: هشِ پرونده‌های داده (ثانیه)، بازسازیِ هر دو نسخهٔ بستهٔ داده از بذر و مقایسهٔ بایت‌به‌بایت، آزمون‌های واحد و ویژگی، و آزمونِ بازگشت در برابرِ نتیجهٔ مرجع. خط‌لوله‌ای که در هر مرحله دلیلِ شکست را بگوید، روشِ انتشار را از یک تصمیمِ سلیقه‌ای به یک واقعیتِ قابلِ وارسی تبدیل می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه ویژگیِ آزمونِ خوب را نام ببرید. چرا بذرِ عددهای تصادفی در آزمون ثابت است؟\nچرا ورودیِ «دمای هوای −6.25 °C و تابشِ 1000 W/m²» برای آزمونِ مدلِ خورشیدی انتخاب شد؟\nیک ناوردای دیگر برای شبیه‌سازیِ باتری پیشنهاد کنید.\nتفاوتِ «آزمونِ بازگشت سبز است» با «نتیجه درست است» چیست؟\nچهار لبه را نام ببرید که ابزارِ خواندنِ دادهٔ ده‌دقیقه‌ای باید آزموده شود.\nچرا جمعِ «بی‌نه‌عدد» در گزارشِ تولید خطرناک است؟ چه چیزی باید کنارش گزارش شود؟\nاگر یک جهش‌یافته زنده بماند، چه نتیجه‌ای می‌گیرید؟\nسه پرسش از فهرستِ بازبینی را بگویید که به‌ویژه برای کدِ مهندسی مهم‌اند.\nچرا خط‌لوله مرحله‌ها را از ارزان به گران می‌چیند؟\n\n\n\n\n\n5.4.14 کنترلِ نسخه، شاخه و بازبینی\nکنترلِ نسخه هر تغییرِ کد را به‌صورتِ یک ثبت نگه می‌دارد: چه چیزی عوض شد، چه کسی، کی، و با چه توضیحی. مخزنِ کنترلِ نسخه تاریخچهٔ کاملِ پروژه است و پاسخِ پرسش‌هایی مانندِ «این خط از کی این‌طور است و چرا؟» یا «نسخه‌ای که گزارشِ پارسال را ساخت کدام بود؟» را می‌دهد. چهار مفهومِ پایه (شکل 5.14):\n\nثبت: یک تغییرِ کامل و منسجم با توضیحی که «چرا» را می‌گوید، نه فقط «چه».\nشاخه: خطِ کارِ جداگانه برای یک تغییر، تا شاخهٔ اصلی همیشه سالم و آزموده بماند.\nدرخواستِ ادغام و بازبینی: پیش از پیوستنِ شاخه به شاخهٔ اصلی، نفرِ دوم آن را بازبینی و خط‌لوله آن را آزمون می‌کند.\nبرچسب: نامی ماندگار برای یک ثبت (مانندِ v1.1.0)، تا نسخه‌ای که به کار رفته برای همیشه پیدا شود.\n\n\n\n\n\n\n\nشکل 5.14: کنترلِ نسخه در یک نگاه: ثبت‌ها روی شاخهٔ اصلی، شاخه‌ای برای تغییر، بازبینی، ادغام و برچسبِ انتشار\n\n\n\nفهرستِ مسئله‌ها کنارِ مخزن، هر اشکال، درخواست و الزامِ معوق را با شناسه، وضعیت و مسئول نگه می‌دارد؛ هر ثبت به مسئلهٔ خودش اشاره می‌کند. نتیجه یک زنجیرهٔ ردیابی است: الزام \\(\\leftarrow\\) مسئله \\(\\leftarrow\\) ثبت \\(\\leftarrow\\) آزمون \\(\\leftarrow\\) انتشار. چیدمانِ مخزن هم قرارداد دارد: کد، آزمون، مستندات و پیکربندی‌های نمونه در مخزن؛ دادهٔ حجیم و خروجی‌های بازساختنی بیرونِ آن (با هش و پیوند)؛ و هیچ رمز یا کلیدِ دسترسی در مخزن، حتی برای یک ثبت، چون تاریخچه پاک نمی‌شود.\n\n\n5.4.15 چرخهٔ عمرِ نرم‌افزار\nیک ابزارِ مهندسی، مانندِ هر داراییِ نیروگاه، چرخهٔ عمر دارد (شکل 5.15): نیاز و خط‌مبنای الزام‌ها، یادداشتِ معماری، ساخت و آزمون در مخزن، بازبینی، انتشارِ برچسب‌دار با تغییرنامه و قفلِ وابستگی، پشتیبانی (مسئله‌ها و وصله‌ها)، تغییر (درخواست و تحلیلِ اثر)، و سرانجام بازنشستگی. هر مرحله سندی پایدار می‌گذارد، و هر نتیجه‌ای که به کارِ پروژه رفته، به نسخهٔ ابزار و دادهٔ آن ردیابی‌پذیر است. ISO/IEC/IEEE 12207:2026 همین فرایندها را با جزئیاتِ بیشتر برای سازمان‌ها تعریف کرده است؛ برای ابزارِ کوچکِ یک تیمِ مهندسی، نسخهٔ سبکی از آن کافی است، به شرطی که هیچ مرحله‌ای حذف نشود.\n\n\n\n\n\n\nشکل 5.15: چرخهٔ عمرِ یک ابزارِ مهندسی از نیاز تا بازنشستگی، با سندی که هر مرحله برجا می‌گذارد\n\n\n\n\n\n5.4.16 انتشار، شمارهٔ نسخه، تغییرنامه و قفلِ وابستگی\nانتشار لحظه‌ای است که نسخه‌ای از ابزار یا داده برای استفادهٔ دیگران منجمد می‌شود. هر انتشار سه چیز دارد: شمارهٔ نسخه، تغییرنامه (چه چیزی، چرا و با چه اثری بر کاربران عوض شد) و قفلِ وابستگی (نسخه‌های دقیقِ کتابخانه‌ها).\nنسخه‌گذاریِ معنایی (Semantic Versioning 2.0.0) شمارهٔ نسخه را سه‌جزئی و معنادار می‌کند: اصلی.فرعی.وصله. وصله برای رفعِ اشکالی که رفتارِ درست را برمی‌گرداند و سازگار است؛ فرعی برای افزودنِ امکانِ تازهٔ سازگار؛ اصلی برای هر تغییرِ ناسازگار. این قاعده برای داده هم به کار می‌رود: افزودنِ پرونده یا ستونِ تازه فرعی است، اما تغییرِ معنای یک ستون یا اصلاحِ داده‌ای که نتیجه‌های پیشین را عوض کند، اصلی است.\n\nمثال 5.26 (مرتب‌سازیِ نسخه‌ها و افزایشِ شماره) پرسش. پنج شمارهٔ نسخه را یک بار به‌صورتِ متن و یک بار به‌صورتِ عدد مرتب کنید. از 1.0.0 برای رفعِ اشکال، افزودنِ پرونده و تغییرِ سری‌ها چه نسخه‌ای ساخته می‌شود؟\nپاسخ.\nsorted as text:    ['1.0.0', '1.1.0', '1.10.0', '1.9.0', '2.0.0']\nsorted as numbers: ['1.0.0', '1.1.0', '1.9.0', '1.10.0', '2.0.0']\nfrom 1.0.0: bug fix -&gt; 1.0.1; new files only -&gt; 1.1.0; changed series -&gt; 2.0.0\ndata pack 1.0.0 -&gt; 1.1.0: files added, none changed in meaning -&gt; minor\nتفسیر. مرتب‌سازیِ متنی 1.10.0 را پیش از 1.9.0 می‌گذارد، چون «۱» پیش از «۹» می‌آید: هر برنامه‌ای که «آخرین نسخه» را با مقایسهٔ متن پیدا کند، روزی نسخهٔ غلط را برمی‌دارد. شمارهٔ نسخه را جزءبه‌جزء و عددی مقایسه کنید. انتشارِ 1.1.0ِ بستهٔ دادهٔ نیروگاهِ P فرعی است چون فقط پرونده افزوده و هیچ معنایی را عوض نکرده است (بخش 5.7.1).\n\nقفلِ وابستگی. پروندهٔ قفل نسخهٔ دقیقِ هر کتابخانه (و در کارِ حساس، هشِ بستهٔ آن) را نگه می‌دارد تا نصبِ امروز و نصبِ سالِ بعد یکی باشند. این قفل را همراهِ برچسبِ انتشار نگه دارید؛ نتیجه‌ای که با نسخهٔ 1.0.0ِ ابزار ساخته شده، فقط با همان قفل بازتولیدِ دقیق دارد.\n\n\n5.4.17 چرخهٔ عمرِ ایمنِ نرم‌افزارِ مهندسی\nنرم‌افزارِ مهندسی معمولاً به ده‌ها کتابخانهٔ دیگران تکیه دارد و دادهٔ منابعِ گوناگون را می‌خواند. ایمنیِ چرخهٔ عمر یعنی بدانیم چه چیزی وارد پروژه می‌شود و بتوانیم هر چیزی را بازیابی کنیم. این درس از دیدِ دفاعی است:\n\nبازبینیِ وابستگی: پیش از افزودنِ کتابخانه بپرسید: چه کسی نگهش می‌دارد؟ چقدر رایج و فعال است؟ مجوزش چیست؟ آیا واقعاً لازم است؟ نامِ بسته را دقیق وارسی کنید (بسته‌هایی با نام‌های شبیه به بسته‌های مشهور وجود دارند)، از مخزنِ رسمی نصب کنید، نسخه را پین و در کارِ حساس هش را وارسی کنید، و هشدارهای امنیتیِ وابستگی‌ها را دنبال کنید.\nپشتیبان و بازیابیِ مخزن: مخزن و فهرستِ مسئله‌ها هم دارایی‌اند و پشتیبان می‌خواهند (بخش 5.4.8).\nمجوز و پیشینهٔ داده: دادهٔ دیگران مجوز دارد (اجازهٔ استفاده، انتشار، تغییر). پیش از به کار بردن، مجوز را بخوانید و منبع و مجوز را در فرادادهٔ پروژه ثبت کنید.\nجدایی از سامانه‌های عملیاتی: ابزارهای تحلیلی با رونوشتِ داده کار می‌کنند، نه با اتصال به سامانه‌های کنترل؛ و هیچ رمزی در کد یا پرونده‌های پیکربندیِ مشترک ذخیره نمی‌شود. الزام‌های امنیتِ سایبریِ سامانه‌های عملیاتیِ نیروگاه موضوعِ فصلِ ۳۶ است.\n\n\n\n5.4.18 کدِ تولیدشده با هوش مصنوعی یا کپی‌شده\nابزارهای هوش مصنوعی امروز کد می‌نویسند، و اینترنت پر از نمونه‌کدی است که می‌شود کپی کرد. هر دو مفیدند و هر دو یک خطرِ مشترک دارند: کدی که درست به نظر می‌رسد و نیست. کدِ تولیدشده معمولاً خوانا، تمیز و با اطمینان نوشته شده است؛ خطاهایش در فرض‌ها است: یکای نانوشته، قراردادِ زمانی، رفتار با دادهٔ گم‌شده، سالِ کبیسه. مسئولیتِ کد با کسی است که آن را می‌پذیرد، نه با ابزاری که آن را پیشنهاد داد.\n\nمثال 5.27 (بازبینیِ یک تابعِ پیشنهادی) پرسش. تابعِ زیر به‌عنوانِ «ضریبِ ظرفیتِ سالانه از توانِ ساعتی» پیشنهاد شده است. آن را با دادهٔ معلوم بیازمایید و بازبینی کنید.\ndef annual_capacity_factor(df, rated_mw):\n    \"\"\"Capacity factor of a plant from hourly power in MW.\"\"\"\n    hours = 8784\n    df[\"hour\"] = df.index.hour\n    return df[\"p_mw\"].mean() * hours / (rated_mw * hours)\nپاسخ.\nconstant 30 MW all year on 60 MW: expected 0.500, function gives 0.500\nsame data with 500 missing hours: 0.500 (mean hides the gap);\n  if the plant really produced nothing then: 0.471 - only the\n  data owner can say, so the gap must be reported, not averaged away\nside effect: caller's table gained columns ['hour']\nfindings: 8784 is a leap year but cancels; missing hours not reported;\n  input table modified; no units, no checks -&gt; rewrite with tests\nتفسیر. تابع برای دادهٔ کامل پاسخِ درست می‌دهد، که دقیقاً چیزی است که بازبینِ عجول امتحان می‌کند. اما (۱) عددِ ۸۷۸۴ (سالِ کبیسه) در صورت و مخرج خنثی می‌شود و فقط خواننده را گمراه می‌کند؛ (۲) با میانگین گرفتن، ۵۰۰ ساعتِ گم‌شده بی‌صدا حذف می‌شوند و تابع ضریبِ 0.500 می‌دهد، در حالی که اگر نیروگاه در آن ساعت‌ها تولیدی نداشته، پاسخ 0.471 است، و تابع حتی نمی‌گوید داده ناقص بوده؛ (۳) جدولِ کاربر را تغییر می‌دهد (ستونِ تازه)، اثری جانبی که ممکن است کدِ دیگری را بشکند؛ (۴) نه یکا را وارسی می‌کند، نه ورودیِ نامعتبر را. قاعده‌های پذیرشِ کدِ تولیدشده یا کپی‌شده: هر خط را بفهمید پیش از پذیرش؛ با دادهٔ معلوم و لبه‌دار بیازمایید، نه فقط با حالتِ خوش‌بینانه؛ فرض‌ها (یکا، زمان، گم‌شدگی) را صریح کنید؛ منبع و مجوزِ کدِ کپی‌شده را ثبت کنید؛ و همان بازبینی و آزمونی را بخواهید که برای کدِ دست‌نوشته می‌خواهید.\n\n\n\n5.4.19 پشتیبانی و بازنشستگی\nابزاری که منتشر شد، پشتیبانی می‌خواهد: کسی که مسئله‌ها را پاسخ دهد، وصله‌ها را منتشر کند و کاربران را از تغییرها آگاه کند. ابزاری که پشتیبان ندارد باید این را صریحاً بگوید. بازنشستگی هم یک مرحلهٔ طراحی‌شده است: اعلامِ پایان با زمانِ کافی، معرفیِ جایگزین و روشِ مهاجرتِ داده، بایگانیِ آخرین نسخه با قفلِ وابستگی، مستندات و نتیجه‌های مرجع، و فهرستی از گزارش‌هایی که با این ابزار ساخته شده‌اند تا اگر روزی اشکالی در آن پیدا شد، بتوان بازبینی‌شان کرد. نیروگاه بیست و پنج سال کار می‌کند؛ ابزارهای تحلیلیِ آن چند بار عوض می‌شوند، اما نتیجه‌هایی که در پروندهٔ نیروگاه مانده‌اند باید همچنان قابلِ ردیابی باشند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتوضیحِ ثبتِ «اصلاح» چه ایرادی دارد؟ یک توضیحِ خوب برای رفعِ اشکالِ سرریزِ شمارنده بنویسید.\nچرا شاخهٔ اصلی باید همیشه آزموده و سالم بماند؟\nزنجیرهٔ ردیابی از الزام تا انتشار را بنویسید.\nنسخهٔ بعدِ 2.3.1 برای افزودنِ یک فرمانِ تازه چیست؟ برای حذفِ یک فرمانِ قدیمی؟\nچرا تغییرِ معنای یک ستون در بستهٔ داده انتشارِ اصلی می‌خواهد، حتی اگر نامِ ستون عوض نشود؟\nسه پرسش پیش از افزودنِ یک کتابخانهٔ تازه بنویسید.\nچرا رمزِ دسترسی نباید حتی یک بار در مخزن ثبت شود؟\nچهار ایرادِ تابعِ پیشنهادیِ ضریبِ ظرفیت را بگویید و تابعِ درست را به شبه‌کد بنویسید.\nهنگامِ بازنشستگیِ یک ابزار چه چیزهایی باید بایگانی شود؟\n\n\n\n\n\n5.4.20 نقشه، مدلِ سه‌بعدی و طراحیِ رایانه‌ای\nبخشِ بزرگی از اطلاعاتِ مهندسیِ نیروگاه در مدل‌ها و نقشه‌هاست، نه در جدول‌ها: نقشهٔ استقرار، نمودارِ تک‌خطی، نقشهٔ ساختِ فلنج، مدلِ سه‌بعدیِ پست و مدلِ تحلیلیِ برج. فصلِ ۴ خواندنِ نقشهٔ دوبعدی (نما، برش، ابعاد، رواداری، علامت‌های جوش و زبری) را آموزش داد. این‌جا سه نکتهٔ رایانه‌ای را می‌افزاییم:\n\nمدلِ سه‌بعدی و نقشه. در طراحیِ رایانه‌ای امروز، مدلِ سه‌بعدی منبع است و نقشه‌های دوبعدی از آن تولید می‌شوند. مدلِ یک مجموعه (مثلاً ناسل) از قطعه‌ها و قیدهای مونتاژ ساخته شده است و فهرستِ قطعات را تولید می‌کند. خواندنِ مدلِ سه‌بعدی یعنی دانستنِ این‌که کدام قطعه با کدام شماره و بازنگری در آن است، کدام ابعاد راهنما هستند و کدام کنترلی، و این‌که مدل کدام وضعیتِ مونتاژ را نشان می‌دهد.\nقالب‌های تبادل. هر نرم‌افزارِ طراحی قالبِ بومیِ خودش را دارد؛ برای تبادل میانِ سازمان‌ها، قالب‌های خنثی (برای مدلِ جامد و برای نقشهٔ دوبعدی) و برای ساختمان و زیرساخت، مدل‌های اطلاعاتیِ ساختمان به کار می‌روند. تبدیلِ قالب ممکن است اطلاعات (رواداری، فراداده، پیوندِ قطعات) را از دست بدهد؛ پس پس از هر تبدیل باید چیزهای مهم وارسی شوند.\nکنترلِ پیکربندی. مدل و نقشه سند هستند: شماره، بازنگری و وضعیت دارند (فصلِ ۲) و تغییرشان کنترل می‌شود. ساخت فقط از روی نسخهٔ صادرشده برای ساخت مجاز است.\n\n\n\n5.4.21 گونه‌ها و وضعیتِ مدل‌ها\nواژهٔ «مدل» در مهندسی چند معنا دارد و اشتباه گرفتنِ آن‌ها خطرناک است:\n\n\n\nجدول 5.7: گونه‌های مدل و سطحِ اعتمادِ هر کدام\n\n\n\n\n\n\n\n\n\n\n\nگونه\nپرسشی که پاسخ می‌دهد\nنمونه در نیروگاهِ P\nسطحِ اعتماد\n\n\n\n\nمفهومی\nچه اجزایی و چه رابطه‌ای؟\nنمودارِ بلوکیِ نیروگاه، فصلِ ۱\nبرای فهم و گفت‌وگو\n\n\nتحلیلی\nبا فرمول‌های بسته چقدر؟\nرانش و گشتاورِ برج، فصلِ ۴\nبرای غربالگری، با فرض‌های صریح\n\n\nشبیه‌سازی\nبا حلِ عددیِ معادله‌ها چقدر و کجا؟\nالمانِ محدودِ برج، شبیه‌سازیِ ساعتیِ تولید\nپس از همگرایی و اعتبارسنجی\n\n\nطراحیِ صادرشده\nدقیقاً چه بسازیم؟\nمدل و نقشهٔ صادرشده برای ساخت\nمبنای قرارداد و ساخت\n\n\n\n\n\n\nهر مدل فرض‌هایی دارد که باید همراهش نوشته شود: مرزها و قیدها (پایهٔ برج گیردار است یا فنری؟)، خواصِ مواد، بارها، ساده‌سازی‌ها (سوراخ‌ها و جوش‌ها حذف شده‌اند؟) و دامنهٔ اعتبار. مدلِ بدونِ فهرستِ فرض‌ها، مانندِ عددِ بدونِ یکا، قابلِ داوری نیست. دفترِ مدل‌های نیروگاهِ P (PLP-GEN-REG-0001، فصلِ ۳) برای همین ساخته شد و هر مدلِ تازه، از جمله مدل‌های این فصل، در آن ثبت می‌شود.\n\n\n5.4.22 شبکه‌بندی و همگرایی\nشبیه‌سازی‌های عددی (المانِ محدود برای سازه، حجمِ محدود برای جریانِ هوا و گرما) قلمرو را به المان‌های کوچک می‌شکنند. با ریزتر شدنِ شبکه، پاسخ باید به مقدارِ ثابتی همگرا شود؛ تا وقتی که همگرایی نشان داده نشده، پاسخ تابعِ شبکه است، نه تابعِ فیزیک. مطالعهٔ همگرایی یعنی همان مسئله را با چند شبکهٔ ریزترشونده حل کنیم و تغییرِ پاسخ را بسنجیم؛ فصلِ ۳ همین ایده را برای گامِ زمانی (اویلر و رونگه–کوتا) و برون‌یابیِ ریچاردسون نشان داد.\n\nمثال 5.28 (همگراییِ بسامدِ اولِ برج) پرسش. برجِ لوله‌ای فصلِ ۴ (قطرِ 4.5 m، ضخامتِ 45 mm، طولِ 100 m، فولاد؛ A-050) را بی‌جرمِ بالایی با ۱، ۲، ۴، ۸ و ۱۶ المانِ تیرِ خمشی مدل کنید و بسامدِ اول را با پاسخِ دقیقِ تیرِ یک‌سرگیردار مقایسه کنید. سپس جرمِ ۳۵۰ تنیِ روتور و ناسل را بیفزایید.\nپاسخ.\ntower without top mass; exact f1 = beta^2/(2 pi) sqrt(EI/(m L^4)), beta =\n    1.875104 (root of cos b cosh b = -1): 0.455901 Hz\n  elements  frequency (Hz)  error\n         1  0.458069        +4.75e-01 %\n         2  0.456121        +4.83e-02 %\n         4  0.455916        +3.27e-03 %\n         8  0.455902        +2.08e-04 %\n        16  0.455901        +1.31e-05 %\nwith the 350 t top mass: 0.2310, 0.2310, 0.2310 Hz (4, 8, 16 elements)\nsynthetic 'measured' frequency 0.221 Hz: model is +4.5 % high\n  a converged mesh does not make a model right: the clamped base ignores\n  foundation and soil flexibility (chapter 30) - calibrate, then re-check\n  a rotational base spring of 116 GN m/rad reproduces the measurement (one\n    fitted parameter)\n  check the calibrated model against a SECOND measurement before trusting it\n\n\n\n\n\n\nشکل 5.16: همگراییِ بسامدِ اولِ برج با تعدادِ المان‌ها در محورهای لگاریتمی؛ خطِ مرجع شیبِ منفیِ چهار دارد\n\n\n\nتفسیر. با یک المان خطا نیم درصد است و با هر دو برابر کردنِ تعدادِ المان حدودِ شانزده برابر کم می‌شود: همگراییِ مرتبهٔ چهار که برای این نوع المان انتظار می‌رود. شیبِ خط در نمودارِ لگاریتمی همان مرتبه است، و دیدنِ مرتبهٔ مورد انتظار خودش یک وارسیِ درستیِ کد است. یک نکتهٔ ظریف: در نسخهٔ اولِ این مثال، «پاسخِ دقیق» با ضریبِ گردشدهٔ 1.8751 حساب شده بود و خطا از ۸ المان به بعد دیگر کم نمی‌شد، چون خطای گرد کردنِ پاسخِ «دقیق» از خطای شبکه بزرگ‌تر شده بود. ضریب از معادلهٔ مشخصهٔ تیر با ریشه‌یاب دوباره حساب شد (\\(\\beta_1 = 1.875104\\)) و همگرایی تا ۱۶ المان دیده شد. مرجعی که با آن مقایسه می‌کنید هم باید دقیق‌تر از چیزی باشد که می‌سنجید.\n\n\n\n5.4.23 اعتبارسنجی در برابرِ اندازه‌گیری\nسه واژه را از هم جدا کنید: وارسی («آیا معادله‌ها را درست حل می‌کنیم؟»، با همگرایی و مقایسه با پاسخِ دقیق)، اعتبارسنجی («آیا معادله‌های درست را حل می‌کنیم؟»، با مقایسه با اندازه‌گیریِ مستقل)، و واسنجی (تنظیمِ پارامترهای نامعلوم تا مدل با اندازه‌گیری بخواند). همگرایی شرطِ لازمِ اعتماد است، نه شرطِ کافی.\nدر مثال 5.28، مدلِ همگراشدهٔ برج با جرمِ بالایی بسامدِ 0.2310 Hz می‌دهد، اما یک اندازه‌گیریِ ساختگیِ راه‌اندازی (A-098) 0.221 Hz گزارش کرده است: مدل 4.5 % بالاتر است. علت فرضِ مدل است نه شبکه: پایهٔ برج کاملاً گیردار فرض شده، در حالی که فونداسیون و خاک کمی می‌چرخند (فصلِ ۳۰). افزودنِ یک فنرِ چرخشی در پایه و یافتنِ سختی‌ای که اندازه‌گیری را بازتولید کند (حدودِ 116 GN·m/rad) یک واسنجیِ تک‌پارامتری است. دو هشدار: (۱) واسنجی با یک اندازه‌گیری همیشه موفق است و چیزی را ثابت نمی‌کند؛ مدلِ واسنجی‌شده باید با اندازه‌گیریِ دوم و مستقل (بسامدِ دوم، یا تغییرِ شکل زیرِ بارِ معلوم) سنجیده شود؛ (۲) پارامترِ واسنجی‌شده باید از نظرِ فیزیکی معقول باشد و با برآوردِ مستقلِ سختیِ فونداسیون مقایسه شود. مدلی که با هر پارامترِ دلخواهی جور شود، اعتبار نیافته، فقط برازش شده است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتفاوتِ «ابعادِ راهنما» و «ابعادِ کنترلی» در یک نقشه چیست؟\nچرا ساخت فقط باید از روی نسخهٔ صادرشده برای ساخت انجام شود؟\nمدلِ برجِ فصلِ ۴ از کدام گونه بود؟ مدلِ المانِ محدودِ این فصل از کدام؟\nسه فرضِ مدلِ برجِ این فصل را بنویسید.\nاگر خطا با دو برابر شدنِ المان‌ها فقط نصف شود، مرتبهٔ همگرایی چند است؟\nچرا «پاسخِ دقیقِ» گردشده همگرایی را پنهان کرد؟\nوارسی، اعتبارسنجی و واسنجی را برای مدلِ تولیدِ خورشیدیِ این فصل مثال بزنید.\nچرا واسنجی با یک اندازه‌گیری چیزی را ثابت نمی‌کند؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-d",
    "href": "chapters/05-computing-and-data.html#sec-ch05-d",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.5 د. آزمایشگاه‌های محاسباتیِ کاربردی",
    "text": "5.5 د. آزمایشگاه‌های محاسباتیِ کاربردی\nاین بخش مهارت‌های الف تا ج را روی شش مسئلهٔ واقعیِ نیروگاهِ P به کار می‌برد: اعتبارسنجیِ دادهٔ خامِ منبع، مدلِ دما و تابشِ خورشیدی، انتگرال‌گیری از منحنیِ توان، شبیه‌سازیِ انرژیِ ذخیره و توزیعِ باتری، حسابِ تلفاتِ کابل و ترانسفورماتور، و جریانِ نقدیِ قابلِ حسابرسی با معیارهای بدهی و حساسیت. هر آزمایشگاه یک وارسیِ دستی دارد که برنامه را تأیید می‌کند و یک فهرستِ محدودیت که می‌گوید نتیجه کجا معتبر نیست. همهٔ محاسبه‌ها با بستهٔ دادهٔ 1.1.0، سناریوی S0 (و S1 برای باتری) و مدل‌های گامِ سوم (بخش 5.3.13.3) انجام شده‌اند؛ عددها آموزشیاند و جای طراحی را نمی‌گیرند.\nبرنامه:\ncompanion/ch05/lab_d.py\n\n5.5.1 آزمایشگاهِ د۱: اعتبارسنجیِ دادهٔ خامِ منبع\nهدف. پروندهٔ ده‌دقیقه‌ایِ خامِ دکل را با زنجیرهٔ اعتبارسنجیِ بستهٔ ابزار (بخش 5.3.16.2) پاک کنید و نتیجه را با کلیدِ ایرادهای بستهٔ داده مقایسه کنید: کلیدی که سازندهٔ داده نوشته و می‌گوید کدام ایرادها عمداً در پرونده گذاشته شده‌اند. این مقایسه دو چیز را می‌سنجد: بازیابی (آیا هر ایراد پیدا شد؟) و دقت (آیا چیزی بی‌دلیل پرچم خورد؟).\n\nمثال 5.29 (نه ایراد، نه یافته) پاسخ.\ndefect key of the data pack versus what the validator reported:\n  D1 duplicated record                found\n  D2 five records missing             found\n  D3 negative wind speed              found\n  D4 constant value (stuck)           found\n  D5 sentinel -9999                   found\n  D6 kPa written instead of hPa       found\n  D7 two records out of order         found\n  D8 small negative night values      found\n  D9 direction outside 0..360         found\ndetected 9 of 9; flagged values 27, planted 27; false alarms: none\nتفسیر. هر نه ایراد پیدا شد و شمارِ مقدارهای پرچم‌خورده (۲۷) دقیقاً برابرِ شمارِ مقدارهای معیوبِ کاشته‌شده است: هیچ هشدارِ کاذبی نیست. سپس، همان‌طور که در بخش 5.2.8 گفتیم، تجمیعِ ساعتیِ ایمن از نظرِ زمان انجام شد: برچسبِ پایان به آغاز، مُهرِ بی‌اختلاف به +04:00 و سپس به UTC، و میانگین فقط با پنج مقدار یا بیشتر. ساعت‌های پاک با سریِ ساعتیِ مرجعِ بستهٔ داده تا 0.01 m/s و 0.05 hPa یکی‌اند (آزمونِ خودکار این را می‌سنجد)، چون سازندهٔ داده، داده‌های ده‌دقیقه‌ای را طوری ساخته که میانگینِ هر ساعت همان مقدارِ ساعتی باشد. چرا این وارسی قوی است؟ اگر برچسب‌ها یک ساعت جابه‌جا خوانده می‌شدند، اختلاف با سریِ مرجع ناگهان چند متر بر ثانیه می‌شد و آزمون می‌شکست.\n\nدر کارِ واقعی کلیدِ ایراد وجود ندارد. جایگزینش اعتبارسنجیِ متقابل است: مقایسه با حسگرِ دوم روی همان دکل، با دکل یا ایستگاهِ دیگر، و با مدلِ بازتحلیل (فصلِ ۱۳)؛ و بازبینیِ نمودارها به‌دستِ کارشناس. گزارشِ اعتبارسنجی باید بگوید چه آزمون‌هایی اجرا شد، چه یافت شد، چه اصلاح شد (با پرچمِ یک) و چه رد شد.\n\n\n5.5.2 آزمایشگاهِ د۲: مدلِ دما و تابشِ خورشیدی\nمدل. رابطهٔ معادلهٔ 5.6: دمای سلول از دمای هوا و تابش، افتِ توان با ضریبِ دمایی، ضریبِ تلفاتِ دیگر، بازدهِ اینورتر و سقفِ آن. تابشِ افقی به‌جای تابشِ صفحهٔ ماژول به کار رفته است (همان سادگیِ فصلِ ۱)؛ فصل‌های ۱۰ و ۱۲ تابش را به صفحهٔ کج و ردیاب می‌برند.\n\nمثال 5.30 (یک ساعتِ داغِ تابستان و یک سال) پرسش. توانِ ظهرِ ۲۳ ژوئن (روشن‌ترین روزِ ژوئن در بستهٔ داده) را دستی و با برنامه حساب کنید. انرژیِ سالانه را با مدلِ فصلِ ۱ مقایسه کنید و دمای سلولِ وزن‌دار با تابش را بیابید.\nپاسخ.\nhand check, 23 June 12:00 (data pack 1.1.0, S0):\n  G = 1030.3 W/m2, T_air = 36.3 C -&gt; T_cell = 36.3 + 25/800 x 1030.3 = 68.50 C\n  P = 60 x 1.0303 x (1 - 0.0035 x 43.50) x 0.90 x 0.98 = 46.223 MW; code\n    46.223 MW\nannual PV with the temperature model 96.43 GWh; chapter 1 lumped model 97.30\n    GWh\nirradiance-weighted cell temperature 43.3 C -&gt; mean temperature factor 0.936\nhottest cell 70.7 C; coldest daylight cell -3.3 C\n\n\n\n\n\n\nشکل 5.17: توانِ خورشیدی در ۲۳ ژوئن با مدلِ دمای سلولِ این فصل و مدلِ ضریبِ یکجای فصلِ ۱\n\n\n\nتفسیر. در ظهرِ ژوئن، سلولِ 68.5 °C حدودِ 15 % توان را به دما می‌بازد و مدلِ این فصل 46.2 MW می‌دهد، در حالی که مدلِ فصلِ ۱ به سقفِ 50 MW می‌رسد (شکل 5.17). اما انرژیِ سالانهٔ دو مدل تنها حدودِ یک درصد فرق دارد (96.43 در برابرِ 97.30 GWh)، چون ضریبِ یکجای 0.85ِ فصلِ ۱ به‌طورِ ضمنی میانگینی از افتِ دمایی را در خود داشت: ضریبِ دمایی در میانگینِ وزن‌دار با تابش 0.936 است و \\(0.936 \\times 0.90 \\approx 0.84\\). درسِ مهندسی: دو مدل با جمعِ سالانهٔ نزدیک ممکن است در ساعت‌های بحرانی (ظهرِ تابستان، که سقف و قیمت مهم‌اند) بسیار متفاوت باشند. وارسیِ دستی عینِ عددِ برنامه است.\n\n\nمثال 5.31 (مدل در برابرِ دادهٔ سامانهٔ پایش) پرسش. ۷۱ ساعتِ برون‌دادِ سامانهٔ پایشِ خورشیدی را (خوانده‌شده با خوانندهٔ گامِ ۲) با مدلِ این فصل در همان ساعت‌ها مقایسه کنید.\nپاسخ.\n71 SCADA hours (3-5 April, one hour missing) vs the chapter 5 model:\n  SCADA 964.0 MWh, model 978.8 MWh, difference +1.5 %\n  hourly RMS difference 0.51 MW\n  the synthetic 'SCADA' was made with the chapter 1 model: on cool April days\n  the explicit temperature factor exceeds the lumped one; a real comparison\n  would also separate availability, soiling and meter error (chapters 15, 37)\nتفسیر. اختلافِ 1.5 % و پراکندگیِ ساعتیِ نیم مگاوات کوچک است، اما منشأ دارد: «اندازه‌گیریِ» ساختگی با مدلِ فصلِ ۱ ساخته شده و در روزهای خنکِ آوریل، ضریبِ دماییِ صریح از ضریبِ یکجا بزرگ‌تر است. در مقایسهٔ واقعیِ مدل با سامانهٔ پایش، اختلاف چند منشأ دارد که باید جدا شوند: دسترس‌پذیری (اینورترِ خاموش)، آلودگیِ سطح، خطای کنتور و خطای حسگرِ تابش (فصل‌های ۱۵ و ۳۷). یک عددِ «درصدِ اختلاف» بدونِ این تفکیک، درباره‌ی هیچ‌کدام چیزی نمی‌گوید.\n\n\n\n5.5.3 آزمایشگاهِ د۳: انتگرال‌گیری از منحنیِ توان\nمدل. انرژیِ مزرعهٔ بادی را به دو راه حساب می‌کنیم: (۱) سریِ زمانی: جمعِ ۸۷۶۰ مقدارِ ساعتیِ \\(P(v_\\text{eq})\\)؛ (۲) توزیع: انتگرالِ منحنیِ توان ضربِ چگالیِ احتمالِ وایبول،\n\\[\n\\bar P = \\int_0^{\\infty} P(v)\\,f(v)\\,\\mathrm{d}v, \\qquad E = 8760\\ \\text{h} \\times N \\times \\bar P \\times (1 - L)\n\\tag{5.8}\\]\nکه در آن \\(N\\) تعدادِ توربین‌ها و \\(L\\) ضریبِ تلفاتِ یکجاست. راهِ دوم سریع است و فقط دو پارامتر می‌خواهد؛ راهِ اول ترتیبِ زمانی را نگه می‌دارد که برای سقفِ صادرات و همزمانی با خورشید لازم است.\n\nمثال 5.32 (سری، توزیع و چگالیِ هوا) پاسخ.\ntime series, power curve at 1.225 kg/m3:    192.54 GWh\ntime series, hourly site density (D-008):   177.08 GWh (-8.0 %)\nWeibull k 2.11, c 8.02 m/s at 1.225 kg/m3:    191.48 GWh (mean power 2,070 kW\n    per turbine)\nhand check: mean density 1.0559 kg/m3; at 8 m/s v_eq = 8 x\n    (1.0559/1.225)^(1/3) = 7.613 m/s\n  P(8.000) = 2522 kW, P(7.613) = 2175 kW (-13.8 %)\nWeibull and series differ because the fit smooths the real distribution;\n  the series keeps the joint timing with PV that export limits depend on\n\n\n\n\n\n\nشکل 5.18: انتگرال‌دهِ توانِ میانگین: منحنیِ توان ضربِ توزیعِ وایبول؛ مساحتِ زیرِ منحنی توانِ میانگینِ یک توربین است\n\n\n\nتفسیر. در چگالیِ استاندارد، سری و توزیع حدودِ نیم درصد فاصله دارند (192.54 و 191.48 GWh)، و هر دو با عددِ فصلِ ۱ همخوان‌اند. اعمالِ چگالیِ واقعیِ ساختگاه (1.056 kg/m³ به‌طورِ میانگین، D-008) انرژی را هشت درصد کم می‌کند: این بزرگ‌ترین تصحیحِ این فصل است و نشان می‌دهد چرا فصلِ ۴ آن را یک تصمیمِ پرونده کرد. وارسیِ دستی: در 8 m/s، تندیِ هم‌ارز 7.613 m/s و توان 2175 kW است، 13.8 % کمتر از 2522 kWِ جدول: کاهشِ چگالی (حدودِ 14 %) در ناحیهٔ میانیِ منحنی تقریباً یک‌به‌یک به توان منتقل می‌شود، و در ناحیهٔ توانِ اسمی اثری ندارد. نمودارِ انتگرال‌ده (شکل 5.18) نشان می‌دهد که بیشترِ انرژی از تندی‌های ۷ تا ۱۳ متر بر ثانیه می‌آید؛ پس عدمِ قطعیتِ منحنیِ توان در همین بازه بیشترین اثر را دارد.\n\n\n\n5.5.4 آزمایشگاهِ د۴: انرژیِ ذخیره و توزیعِ باتری\nمدل. باتری با گامِ یک ساعته شبیه‌سازی می‌شود. اگر \\(c_k\\) توانِ شارژ و \\(d_k\\) توانِ تخلیه (هر دو در سمتِ متناوب، مثبت) و \\(\\eta = \\sqrt{\\eta_\\text{rt}}\\) بازدهِ یک‌طرفه باشد، انرژیِ ذخیره در پایانِ ساعتِ \\(k\\):\n\\[\n\\begin{aligned}\nE_k &= E_{k-1} + \\eta\\,c_k\\,\\Delta t - \\frac{d_k}{\\eta}\\,\\Delta t \\\\\n0 &\\le E_k \\le E_\\text{use}, \\qquad 0 \\le c_k,\\ d_k \\le P_\\text{max}\n\\end{aligned}\n\\tag{5.9}\\]\nو دو قیدِ سناریوی S1: باتری فقط از تولیدِ خودِ نیروگاه شارژ می‌شود (\\(c_k \\le P_{\\text{gen},k}\\)، A-012) و صادرات از سقفِ اتصال بیشتر نمی‌شود. قاعدهٔ توزیع ساده و قابلِ وارسی است: از ساعتِ ۹ تا ۱۵ (پرتابش‌ترین ساعت‌ها، قیمتِ پایین) شارژ کن و از ساعتِ ۱۸ تا ۲۲ (قیمتِ بالای تعرفهٔ ساختگیِ فصلِ ۱) تخلیه کن.\ndef rule_based_shift(gen_mw, charge_hours, discharge_hours, p_max: float,\n                     usable_mwh: float, roundtrip: float, limit_mw: float,\n                     soc0: float = 0.0) -&gt; RuleResult:\n    \"\"\"Charge from on-site generation in charge_hours and discharge in\n    discharge_hours (clock hours 0..23; the series starts at 00:00).\n\n    Rules: never charge from the grid (charge &lt;= generation); never export\n    more than limit_mw; |power| &lt;= p_max; 0 &lt;= soc &lt;= usable_mwh.\n    One-way efficiency sqrt(roundtrip) on charge and on discharge.\n    \"\"\"\n    gen = np.asarray(gen_mw, dtype=float)\n    eta = float(np.sqrt(roundtrip))\n    n = gen.size\n    ch, dis, soc = np.zeros(n), np.zeros(n), np.zeros(n)\n    e = soc0                                    # stored energy, MWh\n    for k in range(n):\n        h = k % 24\n        if h in charge_hours:\n            ch[k] = min(p_max, gen[k], (usable_mwh - e) / eta)\n            e += ch[k] * eta\n        elif h in discharge_hours:\n            room = max(limit_mw - gen[k], 0.0)  # free export capacity\n            dis[k] = min(p_max, e * eta, room)\n            e -= dis[k] / eta\n        e = min(max(e, 0.0), usable_mwh)\n        soc[k] = e\n    export = np.minimum(gen - ch + dis, limit_mw)\n    return RuleResult(export, ch, dis, soc)\n\nمثال 5.33 (یک سال باتری با قاعدهٔ ساده) پاسخ.\nS1 rule: charge from on-site generation 09-15 h, discharge 18-22 h;\n  20 MW, 32 MWh usable, round trip 86 %, no grid charging (A-009..A-012)\nenergy charged 12.59 GWh, delivered 10.83 GWh, lost 1.76 GWh (14.0 %)\nequivalent full cycles 365 per year (energy leaving the cells, 11.68 GWh, / 32\n    MWh usable)\nexport S0 273.52 GWh, S1 271.75 GWh\nrevenue at the fictional tariff: S0 12.413, S1 12.884 million u (+3.79 %)\ngain per MWh delivered 43.5 u = 90 - 40 / 0.86 (43.5): the spread less the\n    round-trip loss\ninvariant checks: SOC within 0..32 MWh PASS; never charges more than\n    generation PASS; export never above 100 MW PASS; energy balance closes\n    PASS\ncapacity fade 2 %/yr (A-011) is not modelled in this one-year run\n\n\n\n\n\n\nشکل 5.19: انرژیِ ذخیرهٔ باتریِ S1 در هفتهٔ ۳ تا ۹ آوریل با قاعدهٔ «شارژ ۹ تا ۱۵، تخلیه ۱۸ تا ۲۲»\n\n\n\nتفسیر. باتری هر روز یک چرخهٔ کامل می‌زند (۳۶۵ چرخهٔ هم‌ارز) و 14 % انرژیِ شارژشده را در رفت‌وبرگشت از دست می‌دهد؛ پس صادراتِ سالانه کم می‌شود (1.8 GWh)، اما درآمد با تعرفهٔ زمان‌دارِ ساختگی 3.8 % زیاد می‌شود. وارسیِ دستیِ سود: هر مگاوات‌ساعتِ تحویل‌شده در ساعتِ گران ۹۰ واحد می‌آورد و برای ساختنش \\(1/0.86\\) مگاوات‌ساعت از ساعتِ ارزان (۴۰ واحد) برداشته شده، پس سودِ هر مگاوات‌ساعت \\(90 - 40/0.86 = 43.5\\) واحد است؛ عینِ نتیجهٔ برنامه. چهار ناوردا در هر ساعتِ سال برقرارند و آزمونِ ویژگی (بخش 5.4.9) آن‌ها را روی هفته‌های تصادفی هم می‌سنجد. محدودیت‌ها: قاعده پیش‌بینی ندارد (در روزِ ابری هم همان ساعت‌ها شارژ می‌کند)، افتِ ظرفیت (A-011) و فرسایشِ چرخه‌ای در هزینه نیامده، و قیمت‌ها ساختگی‌اند؛ برنامه‌ریزیِ بهینه با برنامه‌ریزیِ پویا در فصلِ ۳ و ارزش‌گذاریِ واقعی در فصل‌های ۱۹ تا ۲۱ می‌آید. حقِ شارژ از شبکه و فروشِ انرژیِ ذخیره هم به قاعده‌های کشور وابسته است (فصل‌های ۵۵ تا ۵۷).\n\n\n\n5.5.5 آزمایشگاهِ د۵: تلفاتِ کابل و ترانسفورماتور\nمدل. تولیدِ نیروگاه از چهار فیدرِ 33 kV به طولِ ۶ کیلومتر (با سهمِ برابر) به پست می‌رسد و ترانسفورماتورِ صادرات آن را به 132 kV می‌برد (A-091 و A-092، فرضی):\n\\[\n\\begin{aligned}\nI &= \\frac{P}{\\sqrt3\\,V\\,\\cos\\varphi}, \\qquad R_T = R_{20}\\,\\ell\\,\\big(1 + \\alpha_R\\,(T - 20)\\big) \\\\\nP_\\text{cable} &= 3\\,I^{2}R_T\n\\end{aligned}\n\\tag{5.10}\\]\n\\[\nP_\\text{trafo} = P_0 + P_k\\left(\\frac{S}{S_\\text{r}}\\right)^{2}, \\qquad S = \\frac{P}{\\cos\\varphi}\n\\tag{5.11}\\]\n\\(P_0\\) تلفِ بی‌باری است که در همهٔ ساعت‌هایی که ترانسفورماتور برق‌دار است برقرار است، حتی شب، و \\(P_k\\) تلفِ بار در توانِ اسمی که با مجذورِ بار تغییر می‌کند (فصلِ ۸).\ndef cable_loss_mw(p_mw, v_kv: float, pf: float, r20_ohm_per_km: float,\n                  length_km: float, alpha: float = 0.00403,\n                  t_c: float = 70.0):\n    \"\"\"3 I^2 R with R = R20 L (1 + alpha (T - 20)); result in MW.\"\"\"\n    r = r20_ohm_per_km * length_km * (1 + alpha * (t_c - 20.0))\n    return 3 * current_a(p_mw, v_kv, pf) ** 2 * r / 1e6\ndef transformer_loss_mw(p_mw, pf: float, s_rated_mva: float,\n                        p0_mw: float, pk_mw: float):\n    \"\"\"P0 + Pk (S / S_rated)^2 with S = P / pf; result in MW.\"\"\"\n    s = np.asarray(p_mw, dtype=float) / pf\n    return p0_mw + pk_mw * (s / s_rated_mva) ** 2\n\nمثال 5.34 (تلفاتِ سالانهٔ مجموعه و ترانسفورماتور) پاسخ.\nhand check at 100 MW: 25 MW per feeder, I = 25e6 / (sqrt3 x 33e3 x 0.95) =\n    460.4 A\n  R(70 C) = 0.10 x 6 x (1 + 0.00403 x 50) = 0.7209 ohm; loss 3 I^2 R = 458.4\n    kW per feeder, 1.834 MW in all\n  transformer: 60 kW + 400 kW x (105.3 / 120)^2 = 368 kW\nannual (S0, data pack 1.1.0): energy 273.52 GWh;\n  cables 2,364 MWh (0.86 %), transformer 922 MWh (0.34 %)\n  of which no-load loss 526 MWh: it runs every hour, even at night\nteaching model (A-091, A-092): constant 70 C conductor, equal feeders, no\n  reactive power flow or harmonics; chapters 24 and 25 replace it\nتفسیر. در توانِ کامل، کابل‌ها 1.8 % و ترانسفورماتور 0.37 % تلفات دارند؛ اما در یک سال، کابل‌ها 0.86 % و ترانسفورماتور 0.34 %، چون تلفاتِ کابل با مجذورِ جریان است و نیروگاه بیشترِ ساعت‌ها با بارِ جزئی کار می‌کند، در حالی که بیش از نیمی از تلفاتِ ترانسفورماتور بی‌باری و ثابت است. پس نسبتِ «تلفاتِ سالانه به تلفِ بارِ کامل» برای کابل و ترانسفورماتور بسیار متفاوت است، و ضربِ سادهٔ «درصدِ تلفِ بارِ کامل در انرژیِ سالانه» دو خطای مخالف می‌سازد. محدودیت‌ها: دمای رسانا ثابت (در واقع با بار و خاک تغییر می‌کند، فصلِ ۴)، فیدرهای برابر، بی‌توانِ واکنشی و بی‌هارمونیک؛ فصل‌های ۲۴ و ۲۵ این مدل را جایگزین می‌کنند.\n\n\n\n5.5.6 آزمایشگاهِ د۶: جریانِ نقدیِ قابلِ حسابرسی، پوششِ بدهی و حساسیت\nمدل. یک جدولِ سال‌به‌سال با فرمول‌های یکسان برای هر سال (A-093 و A-037؛ پول به واحدِ ساختگی): درآمد = انرژی × قیمت، با افتِ سالانهٔ نیم درصد؛ جریانِ نقدیِ در دسترس برای پرداختِ بدهی (\\(\\text{CFADS}\\)) = درآمد منهای هزینهٔ بهره‌برداری (بی‌مالیات، بی‌تورم)؛ بدهی هفتاد درصدِ سرمایه با بازپرداختِ اقساطِ برابر:\n\\[\n\\text{DS} = D\\,\\frac{r_\\text{d}}{1 - (1 + r_\\text{d})^{-n}}, \\qquad\n\\text{DSCR}_t = \\frac{\\text{CFADS}_t}{\\text{DS}_t}\n\\tag{5.12}\\]\nو ارزشِ خالصِ فعلی و نرخِ بازدهِ داخلی (فصلِ ۳):\n\\[\n\\text{NPV} = \\sum_{t=0}^{T} \\frac{C_t}{(1+r)^{t}}, \\qquad \\text{NPV}(r = \\text{IRR}) = 0\n\\tag{5.13}\\]\ndef project_cash_flow(energy_mwh_yr1: float, price: float, capex: float,\n                      opex: float, years: int, degradation: float,\n                      debt_share: float, debt_rate: float,\n                      debt_years: int) -&gt; dict:\n    \"\"\"Year-by-year table (lists, year 0 first): revenue, opex, CFADS,\n    debt service, DSCR, equity cash. Annuity debt; no tax, no inflation\n    (teaching model).\"\"\"\n    debt = capex * debt_share\n    service = debt * capital_recovery(debt_rate, debt_years) if debt else 0.0\n    rows = {\"year\": [0], \"revenue\": [0.0], \"opex\": [0.0], \"cfads\": [0.0],\n            \"debt_service\": [0.0], \"dscr\": [float(\"nan\")],\n            \"equity_cash\": [-(capex - debt)]}\n    for y in range(1, years + 1):\n        rev = energy_mwh_yr1 * (1 - degradation) ** (y - 1) * price\n        cfads = rev - opex\n        ds = service if y &lt;= debt_years else 0.0\n        rows[\"year\"].append(y)\n        rows[\"revenue\"].append(rev)\n        rows[\"opex\"].append(opex)\n        rows[\"cfads\"].append(cfads)\n        rows[\"debt_service\"].append(ds)\n        rows[\"dscr\"].append(cfads / ds if ds &gt; 0 else float(\"nan\"))\n        rows[\"equity_cash\"].append(cfads - ds)\n    return rows\n\nمثال 5.35 (جدولِ نقدی، پوششِ بدهی و ارزشِ فعلی) پاسخ.\nyear  revenue    opex   CFADS  debt serv.  DSCR  equity cash  (million u)\n   0    0.000   0.000   0.000      0.000    -     -30.000\n   1   13.676   2.750  10.926      7.207  1.52       3.719\n   2   13.608   2.750  10.858      7.207  1.51       3.650\n  15   12.749   2.750   9.999      7.207  1.39       2.792\n  16   12.685   2.750   9.935      0.000    -       9.935\n  25   12.126   2.750   9.376      0.000    -       9.376\nDSCR minimum 1.39 (year 15), average 1.45\nproject: NPV at 7 % +20.66 million u, IRR 9.28 %\nequity:  NPV at 10 % +9.86 million u, IRR 13.14 %\naudit: every year uses the same formulas; totals: revenue 322.2, debt service\n    108.11 = 70 principal + interest\n\n\n\n\n\n\nشکل 5.20: نسبتِ پوششِ بدهی در سال‌های بازپرداخت؛ خطِ‌چین آستانه‌ای نمایشی و فرضی است، نه مقدارِ بازار\n\n\n\nتفسیر. وارسیِ دستیِ سالِ اول: درآمد \\(273\\,520 \\times 50 = 13.676\\) میلیون؛ \\(\\text{CFADS} = 13.676 - 2.75 = 10.926\\)؛ قسط با ضریبِ بازیابیِ سرمایهٔ شش درصد و پانزده سال (\\(0.10296\\)) برابرِ \\(70 \\times 0.10296 = 7.207\\) میلیون؛ پس \\(\\text{DSCR} = 1.52\\). نسبتِ پوشش با افتِ تولید آرام پایین می‌آید و کمینه‌اش (۱٫۳۹) در آخرین سالِ بدهی است، همان‌جا که وام‌دهنده بیشتر نگاه می‌کند. حسابرسی‌پذیری یعنی هر سطر را بتوان با همان فرمول دوباره حساب کرد و جمع‌ها بسته شوند: جمعِ اقساط (108.11) برابرِ اصلِ وام (۷۰) به‌اضافهٔ بهرهٔ کل است. آستانهٔ خطِ‌چین در نمودار فرضی و نمایشی است؛ آستانه‌ها، ذخیره‌ها و شرط‌های واقعیِ وام را قراردادِ تأمینِ مالی تعیین می‌کند (فصلِ ۲۱).\n\n\nمثال 5.36 (حساسیتِ ارزشِ فعلی و قیمتِ سربه‌سر) پرسش. هر ورودی را جداگانه تغییر دهید (انرژی و قیمت ده درصد، سرمایه ده درصد، هزینهٔ بهره‌برداری بیست درصد، نرخِ تنزیل یک واحدِ درصد) و تغییرِ ارزشِ خالصِ فعلیِ پروژه را بسنجید. قیمتی که ارزشِ فعلی را صفر می‌کند چیست؟\nپاسخ.\nproject NPV +20.66 million u; one input changed at a time:\n  energy -/+10 %           +5.39 ..  +35.93  (swing 30.54)\n  price -/+10 %            +5.39 ..  +35.93  (swing 30.54)\n  discount rate +/-1 pt   +10.81 ..  +32.00  (swing 21.18)\n  capex +/-10 %           +10.66 ..  +30.66  (swing 20.00)\n  opex +/-20 %            +14.25 ..  +27.07  (swing 12.82)\nbreak-even price (NPV = 0): 43.24 u/MWh\n\n\n\n\n\n\nشکل 5.21: نمودارِ گردبادیِ حساسیتِ ارزشِ خالصِ فعلی: تغییر برای مقدارِ نامطلوب و مطلوبِ هر ورودی\n\n\n\nتفسیر. انرژی و قیمت هم‌وزن‌اند (درآمد حاصل‌ضربِ آن‌هاست) و بیشترین اثر را دارند؛ پس دقتِ برآوردِ تولید همان‌قدر برای ارزشِ پروژه مهم است که قیمتِ فروش، و این دلیلِ وسواسِ فصل‌های ۱۳ تا ۱۶ دربارهٔ عدمِ قطعیتِ منبع است. نرخِ تنزیل تنها ورودیِ نامتقارن است (کاهش بیشتر از افزایش اثر دارد)، چون ارزشِ فعلی تابعی کوژ از نرخ است. قیمتِ سربه‌سر 43.24 واحد است: حاشیهٔ حدودِ سیزده درصد زیرِ قیمتِ فرضی. محدودیت: حساسیتِ یکی‌یکی همبستگیِ ورودی‌ها را نمی‌بیند (سالِ کم‌باد هم انرژی را کم می‌کند و هم شاید قیمت را تغییر دهد)؛ برای این کار تحلیلِ سناریو و مونت‌کارلو لازم است (فصل‌های ۳ و ۱۶).\n\n\n\n5.5.7 آزمایشگاهِ د۷: نمودار و تولیدِ گزارش\nگزارشِ یک تحلیلِ مهندسی سه بخشِ جدانشدنی دارد: عدد، شاهد و محدودیت. ابزارِ این فصل گزارش را از پروندهٔ نتیجه می‌سازد (بخش 5.3.16.2)، پس گزارش نمی‌تواند با محاسبه ناهمخوان باشد، و هر عددش هش و نسخه دارد. بستهٔ خروجیِ هر اجرا چهار پرونده است:\n\n\n\nجدول 5.8: بستهٔ خروجیِ یک اجرای ابزارِ منبع\n\n\n\n\n\n\n\n\n\n\nپرونده\nمحتوا\nخواننده\n\n\n\n\nresults.json\nعددها، نسخهٔ داده، هشِ ورودی‌ها و پیکربندی، نسخهٔ نرم‌افزار\nماشین، بازبین\n\n\nhourly.csv\nتوانِ ساعتیِ خورشیدی، بادی و صادرات\nتحلیل‌گرِ بعدی\n\n\nنمودارها\nسریِ هفتگی و روزانه، با منبع در عنوان\nخوانندهٔ گزارش\n\n\nPLP-GEN-REP-0002\nگزارشِ Markdown: ورودی‌ها، نتیجه‌ها، وارسی‌ها، محدودیت‌ها، امضا\nتصمیم‌گیر\n\n\n\n\n\n\nگزارش با وضعیتِ «صادرشده برای بازبینی» و بازنگریِ A ساخته می‌شود و جدولِ امضایش (تهیه، وارسی، تأیید) خالی است: نرم‌افزار نمی‌تواند گزارش را تأیید کند؛ تأیید کارِ مهندسانی است که آن را بررسی می‌کنند (فصلِ ۲). نمودارها هم از همان داده ساخته می‌شوند و قاعده‌های بخش 5.2.18 را رعایت می‌کنند.\n\n\n5.5.8 وارسی و اعلامِ محدودیت‌ها\nهر آزمایشگاهِ این بخش یک وارسیِ مستقل داشت و یک محدودیت. جدولِ زیر آن‌ها را کنارِ هم می‌گذارد؛ همین جدول بخشی از گزارش است:\n\n\n\nجدول 5.9: وارسی‌ها و محدودیت‌های آزمایشگاه‌های بخشِ د\n\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nوارسیِ مستقل\nمحدودیتِ اصلی\nجایگزین در فصلِ\n\n\n\n\nاعتبارسنجیِ داده\nکلیدِ ایرادها، سریِ مرجع\nکلید در کارِ واقعی نیست\n۱۳\n\n\nمدلِ خورشیدی\nیک ساعت با دست، مدلِ فصلِ ۱\nتابشِ افقی، تلفاتِ یکجا\n۱۰، ۱۲، ۱۵\n\n\nمنحنیِ توان\nوایبول در برابرِ سری؛ یک تندی با دست\nاثرِ دنباله و آشفتگی نیامده\n۱۱، ۱۴، ۱۵\n\n\nباتری\nسودِ هر مگاوات‌ساعت با دست؛ ناورداها\nبی‌پیش‌بینی، بی‌افتِ ظرفیت\n۱۹، ۲۰\n\n\nتلفات\nیک ساعت در توانِ کامل\nدمای ثابت، بی‌توانِ واکنشی\n۲۴، ۲۵\n\n\nجریانِ نقدی\nسالِ اول با دست؛ بسته شدنِ جمع‌ها\nبی‌مالیات و تورم، پولِ ساختگی\n۲۱\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ معادلهٔ 5.9 را برای یک ساعت با شارژِ 20 MW، بازدهِ رفت‌وبرگشتِ 0.86 و انرژیِ آغازینِ صفر حل کنید.\nچرا صادراتِ سالانه با باتری کم شد اما درآمد زیاد شد؟\nیک ناوردای پنجم برای شبیه‌سازیِ باتری بنویسید.\nچرا تلفاتِ سالانهٔ ترانسفورماتور به‌عنوانِ درصد تقریباً هم‌اندازهٔ تلفِ بارِ کاملش است اما کابل نه؟\nاگر دمای رسانا 90 °C به‌جای 70 °C باشد، مقاومت چند درصد تغییر می‌کند؟\nنسبتِ پوششِ بدهیِ سالِ اول را با قیمتِ 45 واحد حساب کنید.\nچرا نرخِ تنزیل در نمودارِ گردبادی نامتقارن است؟\nچرا گزارشِ ساخته‌شده با نرم‌افزار جدولِ امضای خالی دارد؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-e",
    "href": "chapters/05-computing-and-data.html#sec-ch05-e",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.6 ه. آزمایشگاهِ اطلاعاتِ دارایی",
    "text": "5.6 ه. آزمایشگاهِ اطلاعاتِ دارایی\nنیروگاهی که ساخته و تحویل شد، دو چیز به مالک می‌دهد: تجهیزاتِ فیزیکی و اطلاعاتِ آن‌ها. اگر اطلاعات ناقص یا ناسازگار باشد، تجهیزِ سالم هم درست نگهداری نمی‌شود: کسی نمی‌داند ژنراتورِ توربینِ هفت کدام سریال را دارد، ضمانتش کی تمام می‌شود، آخرین آزمونِ عایقیِ اینورترِ چهار کی بوده، یا نقشهٔ کدام بازنگری با واقعیت می‌خواند. اطلاعاتِ دارایی از تدارکات تا بازنشستگی با نیروگاه می‌ماند و این بخش نشان می‌دهد چطور ساختارمند، اعتبارسنجی‌شده و قابلِ مهاجرت نگه داشته می‌شود. چارچوب‌های بین‌المللی برای این کار هست: ISO 55000:2024 واژگان و اصولِ مدیریتِ دارایی را می‌دهد و ISO 19650-1:2018 مفهوم‌ها و اصولِ مدیریتِ اطلاعات در طولِ عمرِ دارایی‌های ساخته‌شده را. این بخش هیچ بندِ مشخصی از آن‌ها را نقل نمی‌کند؛ ایدهٔ مشترکشان را در اندازهٔ نیروگاهِ P به کار می‌برد: اطلاعات را مالک تعریف می‌کند، پیش از آن‌که کسی تولیدش کند.\n\n5.6.1 الزام‌های اطلاعاتیِ مالک\nالزام‌های اطلاعاتیِ مالک فهرستِ پرسش‌هایی است که مالک در طولِ عمرِ نیروگاه باید بتواند پاسخ دهد، و از آن‌ها الزام‌های اطلاعاتِ دارایی بیرون می‌آید: چه اطلاعاتی، برای کدام دارایی، در چه قالبی، با چه کیفیتی، در کدام مرحله و از چه کسی. این الزام‌ها در قراردادِ پیمانکار و سازنده‌ها می‌آیند (فصلِ ۳۸) و معیارِ پذیرشِ تحویل‌اند (فصلِ ۵۰).\n\n\n\nجدول 5.10: نمونهٔ الزام‌های اطلاعاتیِ مالک برای نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\n\nپرسشِ مالک\nاطلاعاتِ لازم\nاز چه کسی، کی\nسامانهٔ مرجع\n\n\n\n\nکدام تجهیز کجاست و جزوِ کدام سامانه؟\nبرچسب، والد، مکان\nطراح، پیش از خرید\nفهرستِ دارایی\n\n\nچه چیزی دقیقاً نصب شده؟\nسازنده، مدل، سریال، نسخهٔ نرم‌افزارِ داخلی\nپیمانکار، هنگامِ نصب\nفهرستِ دارایی\n\n\nآیا آزمون‌ها قبول شده‌اند؟\nگزارش‌های آزمونِ کارخانه و محل\nسازنده و پیمانکار\nمخزنِ مدارک\n\n\nضمانت تا کی و با چه شرطی؟\nآغاز، مدت، شرایط، تماس\nسازنده، هنگامِ تحویل\nسامانهٔ نگهداری\n\n\nچه نگهداری‌ای لازم است؟\nبرنامه، قطعهٔ یدکی، دستورالعمل\nسازنده\nسامانهٔ نگهداری\n\n\nچه رخ داده است؟\nدستورهای کار، خرابی‌ها، داده‌های پایش\nبهره‌بردار\nسامانهٔ نگهداری و تاریخ‌نگار\n\n\nشکلِ ساخته‌شده چیست؟\nنقشه‌ها و مدل‌های «چون‌ساخت»\nپیمانکار، پیش از تحویل\nمخزنِ مدارک\n\n\n\n\n\n\n\n\n5.6.2 سلسله‌مراتب، برچسب و مکان\nسلسله‌مراتبِ دارایی نیروگاه را به سامانه‌ها و قطعه‌ها می‌شکند، و هر گره یک برچسب یکتا دارد. برچسب به جایگاهِ کارکردی اشاره می‌کند، نه به قطعهٔ فیزیکی: «ژنراتورِ توربینِ هفت» جایگاهی است که قطعه‌های پیاپی (با سریال‌های متفاوت) در آن نصب می‌شوند. برای نام‌گذاریِ سامانه‌مندِ اشیای صنعتی استانداردِ IEC 81346-1:2022 اصولِ ساختاردهی و نشانهٔ مرجع را تعریف می‌کند. فهرستِ ساختگیِ این فصل یک الگوی آموزشیِ ساده دارد (A-094) که اجرای آن استاندارد نیست؛ پروژهٔ واقعی الگوی برچسبش را از استانداردِ مورد توافق و الزام‌های مالک می‌گیرد.\n\n\n\n\n\n\nشکل 5.22: سلسله‌مراتبِ داراییِ ساختگیِ نیروگاهِ P (بازنگریِ A)، با الگوی برچسبِ آموزشی\n\n\n\nالگوی برچسب با یک عبارتِ منظم دقیق می‌شود: پیشوندِ نیروگاه، یکی از کدهای سامانه، دو رقم، و به‌طورِ اختیاری سه حرفِ بزرگ برای قطعه. هر برچسبی که با این الگو نخواند، رد می‌شود:\nSYSTEMS = {\"PLT\": \"plant\", \"WTG\": \"wind turbine\", \"PVB\": \"PV block\",\n           \"INV\": \"inverter\", \"TRF\": \"transformer\", \"SWG\": \"switchgear\",\n           \"BES\": \"battery system\", \"MET\": \"met mast\", \"SUB\": \"substation\"}\nTAG_PATTERN = re.compile(\n    r\"^PLP-(PLT|WTG|PVB|INV|TRF|SWG|BES|MET|SUB)-\\d{2}(-[A-Z]{3})?$\")\nREQUIRED = (\"tag\", \"description\", \"criticality\")\nDATES = (\"delivered\", \"installed\", \"commissioned\")\nregister rev A: 77 records, validation issues: 0\n  by system: BES 1, INV 10, MET 4, PLT 1, PVB 10, SUB 1, SWG 1, TRF 1, WTG 48\n  levels: plant 1, system-level items 37, components 39\n  criticality: A 51, B 26\n  most children: PLP-PLT-01 with 25\ntag = PLP-&lt;system&gt;-&lt;nn&gt;[-&lt;component&gt;], e.g. PLP-WTG-07-GEN (teaching scheme,\n    A-094)\nمکان. هر دارایی یک مرجعِ مکانی هم دارد. در پروژهٔ واقعی این مختصاتِ جغرافیایی در یک دستگاهِ مرجعِ مشخص است که در سامانهٔ اطلاعاتِ جغرافیایی نگه داشته می‌شود؛ نیروگاهِ P جای واقعی ندارد (A-001 و A-041)، پس فهرستش فقط کدِ ناحیه (مثلاً WTG07 یا SUB) دارد و فصلِ ۳ مختصاتِ محلیِ ساختگی برای چند دارایی ساخت. قاعدهٔ مهم آن است که دستگاهِ مختصات همیشه همراهِ عددها نوشته شود؛ عددِ بی‌دستگاه مانندِ عددِ بی‌یکاست.\n\n\n5.6.3 پیوندهای کنترل‌شده\nارزشِ اطلاعاتِ دارایی در پیوندهاست: الزام به جایگاه، مدرک به جایگاه، قطعه (با سریال) به جایگاه، آزمون به سریال، ضمانت به سریال، و دستورِ کار به جایگاه (شکل 5.23). پیوندِ آزمون و ضمانت به سریال است نه به برچسب، چون اگر ژنراتور عوض شود، آزمونِ کارخانه و ضمانتِ ژنراتورِ قدیمی به جایگاه منتقل نمی‌شوند. پیکربندیِ هر قطعه هم بخشی از اطلاعاتِ آن است: نسخهٔ نرم‌افزارِ داخلی، تنظیم‌ها و نسخهٔ نقشهٔ ثبّات‌ها (مثال 5.2)؛ تعویضِ نرم‌افزار بدونِ به‌روزرسانیِ فهرست، پیوندِ «چه چیزی نصب است» را می‌شکند.\n\n\n\n\n\n\nشکل 5.23: پیوندهای کنترل‌شدهٔ اطلاعاتِ دارایی: یک جایگاهِ کارکردی، قطعهٔ سریال‌دار، و الزام، مدرک، آزمون، ضمانت و دستورِ کار\n\n\n\n\nمثال 5.37 (ضمانت، دستورِ کار و مدرکِ گم‌شده) پرسش. با فهرستِ بازنگریِ A، چند سطرِ ساختگیِ ضمانت (ژنراتور، جعبه‌دنده و اینورتر پنج سال؛ ترانسفورماتورها دو سال، A-099)، سه مدرک و دو دستورِ کار در یک پایگاهِ داده بسازید و بپرسید: کدام ضمانت‌ها تا پایانِ ۲۰۲۷ تمام می‌شوند؟ کدام دستورِ کار باز است؟ کدام ترانسفورماتورها گزارشِ آزمونِ پیوندشده ندارند؟ کدام دستورهای کار در دورهٔ ضمانت باز شده‌اند؟\nپاسخ.\nwarranties ending by 2027-12-31: 13 (first PLP-TRF-01 on 2027-06-15)\nopen work orders: [('WO-0019', 'PLP-INV-04', 'fan alarm')]\ntransformers without a linked test document: 12 of 13 (the turbine\n    transformers: documents never received?)\nwork orders opened inside a warranty period: ['PLP-WTG-07-GEN', 'PLP-INV-04']\n  -&gt; claim against the supplier is possible only if the link tag -&gt; serial -&gt;\n     warranty -&gt; work order is complete and trustworthy\nتفسیر. سه یافته که بدونِ پیوندها دیده نمی‌شدند: (۱) ضمانتِ همهٔ ترانسفورماتورهای توربین در تابستانِ ۲۰۲۷ تمام می‌شود و باید پیش از آن بازرسی و ادعاهای باز نهایی شوند؛ (۲) دوازده ترانسفورماتورِ توربین هیچ گزارشِ آزمونِ پیوندشده‌ای ندارند: یا گزارش‌ها هرگز تحویل نشده‌اند یا پیوند داده نشده‌اند، و هر دو پیش از پذیرشِ نیروگاه باید روشن شوند؛ (۳) تعویضِ ژنراتورِ توربینِ هفت در دورهٔ ضمانت بوده است، پس هزینه‌اش ممکن است از سازنده قابلِ مطالبه باشد، به شرطی که زنجیرهٔ برچسب، سریال، ضمانت و دستورِ کار کامل و قابلِ اعتماد باشد.\n\n\n\n5.6.4 سامانه‌های مرجع\nاطلاعاتِ نیروگاه در چند نوع سامانه نگه داشته می‌شود که هر کدام برای نوعی از اطلاعات مرجع است (شکل 5.24): مخزنِ مدارک (نقشه، گزارش، گواهی، با بازنگری و وضعیت)، مدل‌های مهندسی (هندسه و طراحی)، تاریخ‌نگارِ سامانهٔ پایش و کنترل (سری‌های زمانیِ اندازه‌گیری) و سامانهٔ مدیریتِ نگهداری و دارایی (دارایی‌ها، دستورهای کار، ضمانت‌ها، قطعه‌های یدکی). این کتاب هیچ محصولِ تجاریِ خاصی را فرض نمی‌کند؛ نقش‌ها مهم‌اند نه نام‌ها.\n\n\n\n\n\n\nشکل 5.24: چهار نوع سامانه که اطلاعاتِ نیروگاهِ P را نگه می‌دارند، هر کدام مرجعِ یک نوع اطلاعات، پیوندخورده با برچسبِ مشترک\n\n\n\nقاعدهٔ طلایی: هر نوع اطلاعات فقط یک سامانهٔ مرجع دارد؛ بقیهٔ سامانه‌ها یا رونوشتِ کنترل‌شده نگه می‌دارند (با تاریخ و منبع) یا پیوند. اگر شمارهٔ سریالِ ژنراتور هم در فهرستِ پیمانکار، هم در سامانهٔ نگهداری و هم در گزارشِ آزمون جداگانه ویرایش شود، دیر یا زود سه مقدارِ متفاوت پدید می‌آید و کسی نمی‌داند کدام درست است.\nهمتای دیجیتال. «همتای دیجیتال» (مدلی که با داده‌های زنده همگام می‌ماند) اختیاری است، نه تحویل‌دادنیِ پیش‌فرض. فقط وقتی معنا دارد که یک کاربردِ مشخص داشته باشد (مثلاً پیش‌بینیِ خرابیِ جعبه‌دنده)، داده‌هایش اعتبارسنجی‌شده باشد، مالکِ پاسخ‌گو داشته باشد و هزینهٔ نگهداری‌اش در طولِ عمر برآورد شده باشد. همتای دیجیتالی که روی فهرستِ داراییِ ناقص ساخته شود، فقط ناقص بودن را زیباتر نشان می‌دهد.\n\n\n5.6.5 آزمایشگاه: اعتبارسنجی، آشتی و تبادل\nداده. بستهٔ دادهٔ 1.1.0 دو بازنگری از فهرستِ ساختگیِ دارایی دارد: بازنگریِ A، صادرشده هنگامِ تحویل (۷۷ رکورد)، و بازنگریِ B، شش ماه بعد، که هم تغییرهای تأییدشده دارد (تعویضِ ژنراتورِ توربینِ هفت، تعویضِ بادنما با بادسنجِ فراصوتی، و…) و هم خطاهای ویرایش. دستورِ تغییرِ تأییدشده (CN-001 تا CN-005) می‌گوید کدام تغییرها مجاز بوده‌اند. چهار کار: اعتبارسنجیِ بازنگریِ B، آشتیِ آن با دستورِ تغییر، صدورِ کنترل‌شده به یک سامانهٔ نگهداریِ ساختگی (A-095) و ورودِ دوباره، و گزارشِ مالکیت، کیفیت و محدودیت‌های مهاجرت.\nگامِ ۱: اعتبارسنجی. تابعِ اعتبارسنجی همهٔ ایرادها را می‌شمارد: برچسبِ تکراری، فیلدِ الزامیِ خالی، برچسبِ بیرون از الگو، والدِ ناموجود، ردهٔ اهمیتِ نامعتبر، تاریخ‌های بی‌ترتیب، قطعهٔ راه‌اندازی‌شدهٔ بی‌سریال، و حرف‌های عربی در شرحِ فارسی (بخش 5.2.5):\ndef validate_register(records: list[dict]) -&gt; list[str]:\n    \"\"\"Every problem of the register, one short text each.\"\"\"\n    issues: list[str] = []\n    seen = set()\n    for r in records:\n        if r.get(\"tag\", \"\") in seen:\n            issues.append(f\"{r['tag']}: duplicate tag\")\n        seen.add(r.get(\"tag\", \"\"))\n    for r in records:\n        t = r.get(\"tag\", \"\")\n        for key in REQUIRED:\n            if not r.get(key):\n                issues.append(f\"{t or '?'}: {key} is missing\")\n        if t and not TAG_PATTERN.match(t):\n            issues.append(f\"{t}: tag does not follow PLP-&lt;sys&gt;-&lt;nn&gt;[-&lt;XXX&gt;]\")\n        parent = r.get(\"parent\", \"\")\n        if parent and parent not in seen:\n            issues.append(f\"{t}: parent {parent} not in the register\")\n        if not parent and not t.startswith(\"PLP-PLT\"):\n            issues.append(f\"{t}: only the plant may have no parent\")\n        crit = r.get(\"criticality\")\n        if crit and crit not in (\"A\", \"B\", \"C\"):\n            issues.append(f\"{t}: criticality {crit!r} is not A, B or C\")\n        try:\n            d = [_date(r.get(k, \"\")) for k in DATES]\n        except ValueError as e:\n            issues.append(f\"{t}: bad date ({e})\")\n            continue\n        known = [(k, v) for k, v in zip(DATES, d) if v]\n        for (k1, v1), (k2, v2) in zip(known[:-1], known[1:]):\n            if v2 &lt; v1:\n                issues.append(f\"{t}: {k2} {v2} is before {k1} {v1}\")\n        component = t.count(\"-\") == 3\n        if component and r.get(\"commissioned\") and not r.get(\"serial\"):\n            issues.append(f\"{t}: commissioned component without a serial \"\n                          \"number\")\n        fa = r.get(\"description_fa\", \"\")\n        if fa and fa != normalise_persian(fa):\n            issues.append(f\"{t}: Arabic letter form in the Persian \"\n                          \"description\")\n    return issues\nregister rev B: 80 records, 6 issue(s):\n  PLP-INV-07: duplicate tag\n  PLP-SWG-01: criticality 'a' is not A, B or C\n  PLP-MET-01-HYG: commissioned component without a serial number\n  PLP-WTG-07-GEN: commissioned 2025-03-15 is before installed 2026-03-10\n  PLP-PVB-03: Arabic letter form in the Persian description\n  PLP-WTG-13-GEN: parent PLP-WTG-13 not in the register\nگامِ ۲: آشتی با دستورِ تغییر. تفاوتِ دو بازنگری با دستورِ تغییر مقایسه می‌شود. هر تغییر یا تأییدشده است (دستورِ تغییر همان برچسب، همان فیلد و همان مقدار را می‌گوید)، یا تأییدنشده؛ و هر بندِ دستورِ تغییر که انجام نشده معوق است:\ndef reconcile(old: list[dict], new: list[dict], notice: list[dict]) -&gt; dict:\n    \"\"\"Compare a register revision with the approved change notice.\n\n    A change is approved when the notice names the tag and the field (or\n    '(added)' / '(removed)') and, for a field, exactly the new value.\"\"\"\n    d = diff_registers(old, new)\n    want = {(n[\"tag\"], n[\"field\"]): n[\"new_value\"] for n in notice}\n    approved, unapproved, done = [], [], set()\n    for kind, tags in ((\"(added)\", d[\"added\"]), (\"(removed)\", d[\"removed\"])):\n        for t in tags:\n            ok = (t, kind) in want\n            (approved if ok else unapproved).append(f\"{t}: {kind[1:-1]}\")\n            done.add((t, kind))\n    for t, fields in d[\"changed\"].items():\n        for f, (a, b) in fields.items():\n            ok = want.get((t, f)) == b\n            (approved if ok else unapproved).append(f\"{t}: {f} {a!r} -&gt; {b!r}\")\n            done.add((t, f))\n    not_done = [f\"{t}: {f}\" for (t, f) in want if (t, f) not in done]\n    return {\"approved\": approved, \"unapproved\": unapproved,\n            \"not_done\": not_done}\nchange notices CN-001..CN-005: 9 approved line(s)\napproved (8):\n  PLP-MET-01-HYG: added\n  PLP-MET-01-SON: added\n  PLP-MET-01-VAN: removed\n  PLP-MET-01-PYR: serial 'P23-0555' -&gt; 'P26-0610'\n  PLP-TRF-01: description 'Export transformer 132/33 kV 120 MVA' -&gt; 'Exp...\n  PLP-WTG-07-GEN: delivered '2025-03-01' -&gt; '2026-03-02'\n  PLP-WTG-07-GEN: installed '2025-04-15' -&gt; '2026-03-10'\n  PLP-WTG-07-GEN: serial 'G25-2070' -&gt; 'G26-0907'\nunapproved (4):\n  PLP-WTG-13-GEN: added\n  PLP-PVB-03: description_fa changed (Persian text, letter forms)\n  PLP-SWG-01: criticality 'A' -&gt; 'a'\n  PLP-WTG-07-GEN: commissioned '2025-07-01' -&gt; '2025-03-15'\nnot_done (0):\nthe duplicated PLP-INV-07 does not appear in the diff (keyed by tag):\n  validate BEFORE comparing\nتفسیرِ گام‌های ۱ و ۲. هشت تغییر با دستورِ تغییر می‌خوانند. چهار تغییر تأیید ندارند و هر چهار خطای ویرایش‌اند: یک ژنراتورِ «توربینِ سیزده» در نیروگاهی دوازده‌توربینی، شرحِ فارسی‌ای که با حروفِ عربی بازنویسی شده، ردهٔ اهمیتی که کوچک شده، و تاریخِ راه‌اندازیِ ژنراتورِ تازه که به‌جای ۲۰۲۶ با ۲۰۲۵ تایپ شده است (و دستورِ تغییر مقدارِ درست را دارد). ترتیبِ کارها مهم است: تکرارِ برچسبِ اینورترِ هفت در مقایسه دیده نمی‌شود، چون مقایسه با کلیدِ برچسب انجام می‌شود و دو سطرِ هم‌برچسب یکی می‌شوند؛ پس اول اعتبارسنجی، بعد مقایسه.\nگامِ ۳: صدور و ورودِ کنترل‌شده. سامانهٔ نگهداریِ ساختگی نام‌های میدانِ خودش را دارد و شرح را به ۴۰ نویسه محدود می‌کند. صدورِ کنترل‌شده یعنی: نگاشتِ صریحِ میدان‌ها، شمارشِ رکوردها در ورود و خروج، هشِ پروندهٔ صادرشده، و آزمونِ رفت‌وبرگشت: پرونده را دوباره وارد و با اصل مقایسه کن.\nexport: 77 rows, 8 fields, SHA-256 6031683ae087a18cfeae170d...\n  record count in = out: True; tags unique: True\nfields with no place in the CMMS (kept only in the register): ['delivered',\n    'description_fa', 'doc_ref', 'installed', 'location']\ndescriptions cut to 40 characters: 13, e.g. PLP-WTG-01-TRF, PLP-BES-01\nround trip: 64 of 77 records identical in the mapped fields\ndecision needed from the information owner: shorten texts at the source,\n  or keep the long text in the register and link it (no silent truncation)\nتفسیرِ گامِ ۳. شمارِ رکوردها و یکتاییِ برچسب‌ها حفظ شده‌اند، اما آزمونِ رفت‌وبرگشت دو نوع از دست رفتنِ اطلاعات را آشکار کرد: (۱) پنج میدان (تاریخ‌های تحویل و نصب، شرحِ فارسی، مکان و مرجعِ مدرک) در سامانهٔ مقصد جایی ندارند؛ (۲) شرحِ ۱۳ رکورد بی‌صدا کوتاه شده است، از جمله همهٔ ترانسفورماتورهای توربین و سامانهٔ باتری. هیچ‌کدام خطای نرم‌افزار نیست؛ هر دو تصمیمِ مالکِ اطلاعات می‌خواهند: آیا فهرستِ دارایی سامانهٔ مرجعِ این میدان‌ها می‌ماند و سامانهٔ نگهداری فقط پیوند دارد؟ آیا شرح‌ها در مبدأ کوتاه و استاندارد می‌شوند؟\nگامِ ۴: گزارشِ مالکیت، کیفیت و محدودیت. نتیجهٔ آزمایشگاه یک گزارشِ کوتاه است که چهار چیز را می‌گوید: مالک هر میدان (کدام سامانه مرجع است و چه کسی حقِ ویرایش دارد)؛ کیفیت (شش ایرادِ بازنگریِ B و وضعیتِ رفعِ آن‌ها، چهار تغییرِ تأییدنشده و تصمیم دربارهٔ هر کدام)؛ محدودیت‌های مهاجرت (پنج میدانِ بی‌مقصد و سیزده شرحِ کوتاه‌شده)؛ و اقدام‌ها با مسئول و تاریخ. فهرستِ اصلاح‌شده بازنگریِ C می‌شود و همراهِ دستورِ تغییرِ تازه‌ای برای خطاهای ویرایش صادر می‌شود.\n\n\n5.6.6 تبادل، نگهداشت، بایگانی و مهاجرتِ امن\nاطلاعاتِ دارایی بیشتر از نرم‌افزارهایی که آن را نگه می‌دارند عمر می‌کند: سامانهٔ نگهداریِ امروز احتمالاً پیش از پایانِ عمرِ نیروگاه عوض می‌شود. پنج اصل این گذار را امن می‌کند:\n\nقالبِ تبادلِ باز و مستند: جدول‌های متنی با فرهنگِ داده (CSV یا JSON با کدگذاریِ UTF-8)، نه فقط قالبِ بومیِ یک محصول. نگاشتِ میدان‌ها خودش یک سندِ کنترل‌شده است.\nاعتبارسنجی در دو سو: همان طرح‌واره و همان آزمون‌ها پیش از صدور و پس از ورود؛ آشتیِ شمارِ رکوردها و هش‌ها؛ آزمونِ رفت‌وبرگشت.\nمالکیت و دسترسی: برای هر میدان یک مالک و یک سامانهٔ مرجع؛ حقِ ویرایش فقط در سامانهٔ مرجع.\nنگهداشت و بایگانی: دورهٔ نگهداشتِ هر نوع اطلاعات (برخی تا پایانِ عمرِ نیروگاه و پس از آن) را الزام‌های قراردادی و قانونی تعیین می‌کنند که باید برای هر کشور وارسی شود (فصل‌های ۵۵ تا ۵۷). بایگانی یعنی قالبِ ماندگار، فرادادهٔ کامل و آزمونِ دوره‌ایِ خوانایی.\nمهاجرتِ مرحله‌ای: یک دورهٔ اجرای موازی که دو سامانه کنارِ هم کار می‌کنند و نتیجه‌ها مقایسه می‌شوند، معیارِ پذیرشِ نوشته‌شده پیش از خاموش کردنِ سامانهٔ قدیم، و نگه داشتنِ یک رونوشتِ فقط‌خواندنیِ کاملِ سامانهٔ قدیم.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه پرسشِ مالک را بنویسید که به اطلاعاتِ دارایی نیاز دارند و بگویید هر کدام از کدام سامانه پاسخ می‌گیرد.\nچرا برچسب به جایگاهِ کارکردی اشاره می‌کند و نه به قطعهٔ فیزیکی؟\nبرچسب‌های PLP-WTG-7-GEN و PLP-WTG-07-gen چرا با الگو نمی‌خوانند؟\nچرا گزارشِ آزمون و ضمانت به سریال پیوند دارند و دستورِ کار به جایگاه؟\nاگر شمارهٔ سریالِ یک قطعه در سه سامانه جداگانه ویرایش شود چه پیش می‌آید؟ راه‌حل چیست؟\nسه شرط برای معنادار بودنِ همتای دیجیتال بنویسید.\nچرا تکرارِ یک برچسب در مقایسهٔ دو بازنگری دیده نمی‌شود؟\nصادر شدنِ بی‌صدای شرحِ کوتاه‌شده چه خطری دارد؟ دو راه برای جلوگیری بگویید.\nمعیارِ پذیرشِ پایانِ اجرای موازی در یک مهاجرت چه می‌تواند باشد؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-f",
    "href": "chapters/05-computing-and-data.html#sec-ch05-f",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.7 و. آزمایشگاهِ دادهٔ مرجعِ نیروگاهِ P",
    "text": "5.7 و. آزمایشگاهِ دادهٔ مرجعِ نیروگاهِ P\nاز فصلِ ۱، همهٔ مثال‌های کتاب از یک منبعِ مشترک تغذیه کرده‌اند: بستهٔ دادهٔ مرجعِ نیروگاهِ P. این بسته رتبه‌های پایهٔ نیروگاه، دفترِ فرض‌ها، کارتِ سناریوهای بی‌باتری (S0) و باباتری (S1)، یک سالِ ساعتیِ ساختگی از تابش و دما و باد، زیرمجموعه‌هایی برای محاسبهٔ دستی، دادهٔ تجهیزاتِ ساختگی، فرهنگِ داده، نتیجه‌های مرجع و یک مانیفست با هشِ SHA-256ِ هر پرونده دارد، و برنامه‌ای که همه را از یک بذرِ ثابت دوباره می‌سازد. قاعدهٔ کتاب ساده است: هر مثال نسخهٔ بسته و سناریو را ذکر می‌کند، و هر تغییرِ داده یا یک فرض را با شاهد عوض می‌کند یا یک سناریوی تازه با نامِ تازه می‌سازد. این بخش نسخهٔ تازهٔ بسته را منتشر و آن را مانندِ یک بستهٔ دادهٔ واقعی اعتبارسنجی می‌کند.\n\n5.7.1 انتشارِ ۱٫۱٫۰\nاین فصل به داده‌هایی نیاز داشت که نسخهٔ 1.0.0 نداشت: پرونده‌های خامِ معیوب برای آزمایشگاه‌های اعتبارسنجی، فهرستِ دارایی در دو بازنگری با دستورِ تغییر، و دفترِ کاملِ فرض‌های فصل‌های ۲ تا ۶ (که تا این‌جا فقط در متنِ فصل‌ها بود). پرسشِ نسخه‌گذاری (بخش 5.4.16) این است: آیا این تغییرها سازگاراند؟ پاسخ را خودِ مانیفست‌ها می‌دهند:\nverify 1.0.0: all checksums match; verify 1.1.0: all checksums match\nfiles identical in both releases: 10 (all time series, equipment, scenarios,\n    seed ratings)\nchanged: 5 -&gt; CHANGELOG.md, README.md, assumptions.csv, data_dictionary.csv,\n    expected_results.json\nadded: 6 -&gt; asset_register_rev_A.csv, asset_register_rev_B.csv,\n    change_notice.csv, met_mast_10min_raw.csv, met_mast_defects_key.csv,\n    pv_scada_export.csv\nrule: additions only and no change of meaning -&gt; minor release 1.1.0;\n  every result computed on 1.0.0 is still valid and keeps citing 1.0.0\n\n\n\n\n\n\nشکل 5.25: انتشارِ ۱٫۰٫۰ به ۱٫۱٫۰ِ بستهٔ داده: پرونده‌های یکسان، روزآمدشده و افزوده\n\n\n\nده پرونده بایت‌به‌بایت یکسان‌اند (همهٔ سری‌های زمانی، تجهیزات، سناریوها و رتبه‌ها)، پنج پرونده فقط افزوده گرفته‌اند (سطرهای تازهٔ دفترِ فرض‌ها و فرهنگِ داده، کلیدهای تازهٔ نتیجه‌های مرجع، و متنِ «مرا بخوان» و تغییرنامه) و شش پرونده تازه‌اند. هیچ معنایی عوض نشده، پس انتشار فرعی است: 1.1.0. پیامدِ عملی: همهٔ نتیجه‌های فصل‌های ۱ تا ۴ و ۶ که با 1.0.0 حساب شده‌اند معتبر می‌مانند و همچنان 1.0.0 را ذکر می‌کنند (برنامه‌هایشان نسخه را صریحاً پین کرده‌اند)، و از این فصل به بعد 1.1.0 ذکر می‌شود. تغییرنامه همین را برای خوانندهٔ آینده نوشته است:\n- Added: the full assumptions ledger A-014..A-099 (chapters 2 to 6 and 5);\n  raw/met_mast_10min_raw.csv with its defect key; raw/pv_scada_export.csv;\n  assets/asset_register_rev_A.csv, assets/asset_register_rev_B.csv,\n  assets/change_notice.csv; data-dictionary rows for the new files.\n- Unchanged: every time series, subset, equipment file, scenario and seed\n  rating is byte-identical to 1.0.0 (same SHA-256): no result changes.\n- Reason: chapter 5 (data validation and asset-information laboratories).\n- Version rule: additions only, backwards compatible -&gt; minor release.\n- Dependent artefacts: chapters 1-4 and 6 keep citing 1.0.0 (still valid);\n  chapter 5 and later cite 1.1.0.\nدفترِ فرض‌ها اکنون ۹۹ سطر دارد (A-001 تا A-099)، هر کدام با کمیت، مقدار، یکا، وضعیت (فرضی یا ساختگی)، منبع، فصل و یادداشت. سطرهای A-089 تا A-099 فرض‌های همین فصل‌اند: قراردادهای پرونده‌های خام، مجموعهٔ کابل و ترانسفورماتور، ورودی‌های جریانِ نقدی، فهرستِ دارایی و سامانهٔ نگهداریِ ساختگی، برگهٔ گسترده، مدلِ خورشیدی، بسامدِ اندازه‌گیری‌شدهٔ برج و سوابقِ ضمانت.\n\n\n5.7.2 آزمایشگاه: اعتبارسنجی و بازتولید\nهدف. بستهٔ 1.1.0 را بارگذاری کنید و مانندِ هر بستهٔ دادهٔ رسیده از بیرون بسنجید: یکپارچگی (هش‌ها)، طرح‌واره (ستون‌ها در برابرِ فرهنگِ داده)، یکاها و بازه‌ها، منطقهٔ زمانی و محورِ زمان، رکوردهای گم‌شده و تکراری، پیشینه، انتخابِ سناریو و کاملیِ دفترِ فرض‌ها. سپس یک محاسبهٔ معلوم را بازتولید کنید: تولیدِ خورشیدی و بادی و صادرات و برش، و موردِ بی‌باتری در برابرِ باتری‌دارِ فصلِ ۱. در پایان، گزارشی منتشر کنید که به نسخهٔ بسته و هشِ ورودی‌ها گره خورده باشد.\nبرنامه:\ncompanion/ch05/lab_f.py\n\nمثال 5.38 (یازده وارسیِ بستهٔ داده) پاسخ.\ndata pack 1.1.0 validation:\n  PASS  columns = data dictionary\n  PASS  values inside the dictionary ranges\n  PASS  one UTC offset (+04:00)\n  PASS  one-hour steps, 8760 unique stamps\n  PASS  no missing values\n  PASS  pressure in hPa (not Pa or kPa)\n  PASS  irradiance consistent (DHI &lt;= GHI)\n  PASS  provenance: generator and seed recorded\n  PASS  scenario cards: S0 no battery, S1 battery\n  PASS  unknown scenario refused\n  PASS  ledger A-001..A-099 complete\nتفسیر. هر وارسی پاسخِ یک پرسشِ مشخص است. «ستون‌ها برابرِ فرهنگِ داده» یعنی پرونده و توصیفش از هم جدا نشده‌اند. «یک اختلافِ زمانی» و «گام‌های یک‌ساعته با ۸۷۶۰ مُهرِ یکتا» یعنی نه ساعتِ تکراری داریم، نه گم‌شده، نه جهشِ منطقه. «فشار بر حسبِ هکتوپاسکال» یک آزمونِ یکا با بازهٔ فیزیکی است. «پیشینه» یعنی برنامهٔ سازنده و بذر ثبت شده‌اند. «سناریوی ناشناخته رد می‌شود» از خطای بی‌صدای «S2» جلوگیری می‌کند. هیچ‌کدام از این وارسی‌ها به درستیِ فیزیکیِ داده نمی‌پردازد (داده ساختگی است)؛ همه به سازگاری و یکپارچگی می‌پردازند، همان چیزی که پیش از هر تحلیلی باید برقرار باشد.\n\n\nمثال 5.39 (بازتولیدِ عددهای فصلِ ۱) پرسش. مدلِ غربالگریِ فصلِ ۱ را روی نسخهٔ 1.1.0 اجرا کنید و نتیجه را با عددهای منتشرشدهٔ فصلِ ۱ (که با 1.0.0 ساخته شدند) و با نتیجه‌های مرجعِ بسته مقایسه کنید.\nپاسخ.\nchapter 1 screening model on release 1.1.0 vs the published chapter 1 numbers:\n  pv_gwh                 97.3  published     97.3  PASS\n  wind_gwh              192.5  published    192.5  PASS\n  export_gwh            289.8  published    289.8  PASS\n  curtailed_mwh          13.8  published     13.8  PASS\n  s1_delivered_mwh       11.8  published     11.8  PASS\n  annual GHI 1947.2 kWh/m2, expected_results.json 1947.2: PASS\nS1 in this model: charged 13.8 MWh, delivered 11.8 MWh (one role only: store\n    what would be cut)\nتفسیر. هر پنج عدد و تابشِ سالانه دقیقاً بازتولید شده‌اند؛ این شاهدِ عملیِ «انتشارِ فرعی چیزی را نشکسته» است، و آزمونی خودکار (بخش 5.4.13) همین را در هر تغییرِ آینده تکرار می‌کند. باتریِ S1 در مدلِ فصلِ ۱ همان 13.8 MWh برش را ذخیره و 11.8 MWh را بعداً تحویل می‌دهد؛ با مدلِ اصلاح‌شدهٔ این فصل (چگالیِ هوا) برشی نمی‌ماند (بخش 5.3.13.5)، و این دو عدد هر دو درست‌اند، چون به دو مدلِ متفاوت تعلق دارند. گزارشی که فقط «انرژیِ جابه‌جاشده با باتری» را بگوید و نگوید با کدام مدل، نسخه و سناریو، دو خوانندهٔ صادق را به دو نتیجهٔ متضاد می‌رساند.\n\n\nمثال 5.40 (انتشارِ گزارشِ وارسیِ بستهٔ داده) پاسخ.\nreport written: PLP-GEN-REP-0003_rev-A.md (37 lines)\n  first input hash 0b179863ba8707a5aa76ecc9...\n  all checks pass: True; all results reproduced: True\nتفسیر. گزارشِ PLP-GEN-REP-0003 برای هر ورودی هشِ کاملش را می‌آورد، همهٔ وارسی‌ها را با نتیجه فهرست می‌کند، عددهای بازتولیدشده را جدول می‌کند و با جملهٔ استنادِ استانداردِ بسته («بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ …، سناریوی …») پایان می‌یابد. هر کس با همین بسته و همین برنامه همین گزارش را می‌سازد؛ و اگر یک بایت از داده عوض شده باشد، نخستین وارسی شکست می‌خورد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا انتشارِ 1.1.0 فرعی است؟ چه تغییری آن را اصلی می‌کرد؟\nچرا برنامه‌های فصل‌های ۱ تا ۴ و ۶ نسخهٔ 1.0.0 را صریحاً پین کرده‌اند، با این‌که داده‌ها یکسان‌اند؟\nوارسیِ «ستون‌ها برابرِ فرهنگِ داده» چه خطایی را می‌گیرد؟\nدو وارسیِ دیگر پیشنهاد کنید که بستهٔ داده باید از سر بگذراند.\nچرا عددِ «انرژیِ جابه‌جاشده با باتری» در فصلِ ۱ و در این فصل متفاوت است و هر دو درست‌اند؟\nجملهٔ استنادِ یک مثال که با سناریوی باتری‌دارِ نسخهٔ تازه حساب شده چیست؟\nاگر کسی تابشِ یک ساعت را در پروندهٔ ساعتیِ نسخهٔ 1.1.0 اصلاح کند، کدام وارسی و کدام آزمون شکست می‌خورند؟",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-plantp",
    "href": "chapters/05-computing-and-data.html#sec-ch05-plantp",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.8 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "5.8 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\ncompanion/ch05/integrated.py\n\nمثال 5.41 (مقدماتی: ضریب‌های ظرفیت با کمیت‌های یکادار) پرسش. با نتیجه‌های ابزارِ منبع (سناریوی S0، بستهٔ 1.1.0، مدل‌های این فصل) ضریبِ ظرفیتِ خورشیدی (بر پایهٔ 50 MWِ متناوب)، بادی (بر پایهٔ 60 MW) و صادرات (بر پایهٔ سقفِ 100 MWِ اتصال) را با کمیت‌های یکادار حساب کنید، شمارِ ساعت‌ها را از خودِ داده بگیرید (A-027) و دست‌کم دو وارسی بیفزایید.\nپاسخ.\ndata pack 1.1.0, S0, chapter 5 models; 8760 hours from the data\n  PV       96.43 GWh / ( 50 MW x 8760 h) = 0.220\n  wind    177.08 GWh / ( 60 MW x 8760 h) = 0.337\n  export  273.52 GWh / (100 MW x 8760 h) = 0.312\nguard: GWh + MW refused (DimensionError)\nchecks: every factor in 0..1; PV share of energy 0.35;\n  export = PV + wind because nothing is curtailed in this model\nتفسیر. کمیتِ یکادار تقسیمِ گیگاوات‌ساعت بر مگاوات در ساعت را به عددی بی‌بُعد می‌برد و جمعِ گیگاوات‌ساعت با مگاوات را رد می‌کند. ضریبِ ظرفیتِ بادی (0.337) کمتر از عددِ فصلِ ۱ (0.366) است چون چگالیِ واقعیِ هوا اعمال شده است؛ ضریبِ صادرات بر پایهٔ سقفِ اتصال 0.312 است. پایهٔ هر ضریب (کدام توانِ اسمی، چند ساعت) بخشی از عدد است؛ ضریبِ ظرفیتِ بی‌پایه قابلِ مقایسه نیست.\n\n\nمثال 5.42 (میانی: از سه روز دادهٔ خام تا انرژیِ بادیِ وارسی‌شده) پرسش. جدولِ ساعتیِ پاک‌شده از پروندهٔ خامِ دکل (بخش 5.5.1) را به انرژیِ مزرعهٔ بادی تبدیل کنید: چگالیِ هوا را از دما و فشارِ همان پرونده بسازید، ساعت‌های ناقص را با سریِ مرجع (با پرچمِ یک) پر کنید و نتیجه را با سریِ مرجعِ بسته مقایسه کنید. اگر برچسب‌ها اشتباه خوانده شده بودند، اختلافِ ساعتی چقدر می‌شد؟\nپاسخ.\nraw mast file, 3-5 April: 72 hours, 71 with complete speed, temperature and\n    pressure\n  wind energy from the cleaned raw hours: 1,704.8 MWh\n  1 incomplete hour taken from the reference series (flag 1): 12.8 MWh\n  total 1,717.6 MWh; reference series alone 1,717.6 MWh (difference -0.002 %)\nhour-by-hour RMS difference raw vs reference: 0.01 MW;\n  with every raw hour compared one hour late (labels misread): 7.4 MW\nتفسیر. پس از اعتبارسنجی، انرژیِ سه روز با سریِ مرجع تا دو هزارم درصد یکی است و اختلافِ ساعتی یک صدم مگاوات است: زنجیرهٔ دادهٔ خام، پاک‌سازی، تجمیعِ ایمن، چگالی و مدل از سر تا ته درست است. خواندنِ اشتباهِ برچسب‌ها همان جمع را تقریباً عوض نمی‌کرد، اما اختلافِ ساعتی را به 7.4 MW می‌رساند: نزدیکِ یک‌سومِ میانگینِ تولیدِ این سه روز (23.9 MW). این همان درسِ مثال 5.11 است، این بار روی دادهٔ خام.\n\n\nمثال 5.43 (یکپارچه: فهرستِ اعتبارسنجی‌شده و بستهٔ تبادل) پرسش. خطاهای ویرایشِ بازنگریِ B فهرستِ دارایی را با تصمیم‌های ثبت‌شده اصلاح کنید و بازنگریِ C را بسازید: سطرِ تکراری حذف، «توربینِ سیزده» حذف، ردهٔ اهمیتِ تابلو به A برگردد، تاریخِ راه‌اندازیِ ژنراتورِ تازه مطابقِ دستورِ تغییر، تاریخِ راه‌اندازیِ حسگرِ رطوبت تا رسیدنِ سریال خالی، و شرح‌های فارسی یکسان‌سازی. سپس بازنگریِ C را اعتبارسنجی و با دستورِ تغییر آشتی دهید و بستهٔ تبادلِ سامانهٔ نگهداری را با فهرستِ هش بسازید.\nپاسخ.\nregister rev C: 78 records, validation issues: 0\n  against the change notice: 9 approved, 0 unapproved, 0 not done\nexchange package PLP-GEN-LST-0001 (files and SHA-256):\n  PLP-GEN-REG-0002_rev-C.csv         6d48a65198a47c28...\n  PLP-GEN-LST-0001_cmms_export.csv   40300df0c5d1d78d...\n  PLP-GEN-LST-0001_field_map.csv     cbd447e0a1dff223...\n  14 descriptions longer than 40 characters stay complete in the\n  register (owner decision); the CMMS keeps the cut text and the tag link\nتفسیر. بازنگریِ C هیچ ایرادی ندارد و هر تغییرِ آن نسبت به بازنگریِ A با دستورِ تغییر می‌خواند: ۹ تأییدشده، صفر تأییدنشده، صفر معوق. هر اصلاح یک تصمیمِ ثبت‌شده است، نه ویرایشِ بی‌صدا؛ برای نمونه تاریخِ راه‌اندازیِ حسگرِ رطوبت حذف شد، نه این‌که سریالی ساختگی برایش نوشته شود، چون اطلاعاتِ نادرست بدتر از اطلاعاتِ نبوده است. بستهٔ تبادل سه پرونده و یک فهرستِ هش دارد تا گیرنده بتواند یکپارچگی را وارسی کند، و تصمیمِ مالک دربارهٔ شرح‌های بلند (کامل در فهرست، کوتاه در سامانهٔ نگهداری با پیوندِ برچسب) در آن مستند است. این همان «فهرستِ داراییِ ساختگیِ اعتبارسنجی‌شده و بستهٔ تبادلِ» تحویل‌دادنیِ فصل است.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-design",
    "href": "chapters/05-computing-and-data.html#sec-ch05-design",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.9 گردشِ کارِ طراحیِ ابزار و طرح‌وارهٔ اطلاعات",
    "text": "5.9 گردشِ کارِ طراحیِ ابزار و طرح‌وارهٔ اطلاعات\nساختنِ یک ابزارِ تحلیلیِ نگه‌داشت‌پذیر یا یک طرح‌وارهٔ اطلاعاتِ دارایی، یک کارِ طراحی است با همان نظمِ طراحیِ یک قطعه:\n\nنیاز و مرز. بیانِ مسئله، کاربران، پیامدِ خطا و آنچه بیرون از دامنه است (بخش 5.4.1 و بخش 5.4.6).\nالزام‌ها با شناسه و معیارِ پذیرشِ آزمون‌پذیر؛ برای اطلاعاتِ دارایی، الزام‌های اطلاعاتیِ مالک (بخش 5.6.1).\nقراردادِ داده: فرهنگِ داده و طرح‌وارهٔ ماشین‌خوان برای ورودی‌ها، پیکربندی و خروجی‌ها؛ الگوی برچسب و قاعده‌های اعتبارسنجی برای فهرست.\nمعماری: جداییِ مدل، داده و نمایش؛ جهتِ وابستگی؛ سامانهٔ مرجع برای هر نوع اطلاعات (بخش 5.6.4).\nساخت به‌صورتِ گام‌به‌گام با آزمون در هر گام (بخش 5.3.13)؛ آزمونِ واحد، ویژگی، لبه و بازگشت.\nوارسیِ مستقل: محاسبهٔ دستی، روشِ دوم، دادهٔ مرجع؛ و اعلامِ محدودیت‌ها (بخش 5.5.8).\nبازبینی و انتشار: فهرستِ وارسیِ بازبین، خط‌لوله، برچسبِ نسخه، تغییرنامه، قفلِ وابستگی.\nثبت در پرونده: مدل‌ها در دفترِ مدل‌ها، فرض‌ها در دفترِ فرض‌ها، خروجی‌ها با شمارهٔ مدرک.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-lab",
    "href": "chapters/05-computing-and-data.html#sec-ch05-lab",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.10 آزمایشگاه‌های پایتونِ این فصل",
    "text": "5.10 آزمایشگاه‌های پایتونِ این فصل\nاین فصل بیش از هر فصلِ دیگرِ کتاب خودش آزمایشگاه است. برنامه‌ها و آزمون‌ها همه در پوشهٔ همراه‌اند و از ریشهٔ پروژه اجرا می‌شوند:\n\n\n\nجدول 5.11: آزمایشگاه‌های پایتونِ فصلِ ۵\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه یا فرمان\nآنچه می‌سازد\n\n\n\n\nسوادِ داده و برگه\nexamples_a، examples_sheet\nخروجی‌های بخشِ الف و حسابرسیِ برگه\n\n\nپایتون از صفر\nbasics، scicomp\nخروجیِ هر نمونهٔ بخشِ ب\n\n\nتوالیِ ساخت\nstep1_convert تا step4_run\nبرنامه‌های گام‌های ۱ تا ۴\n\n\nابزارِ منبع\nresource_tool با سه فرمان\nنتیجه، جدولِ ساعتی، گزارش\n\n\nکارگاه‌های کاربردی\nlab_d\nداده، خورشید، باد، باتری، تلفات، پول\n\n\nاطلاعاتِ دارایی\nlab_e، integrated\nاعتبارسنجی، آشتی، تبادل، بازنگریِ C\n\n\nبستهٔ داده\nlab_f\nوارسی، بازتولید، گزارشِ وارسی\n\n\nخط‌لوله\ncheck_all\nاجازهٔ انتشار\n\n\n\n\n\n\nتمرینِ پیشنهادی. پس از خواندنِ فصل، این سه کار را خودتان انجام دهید و نتیجه را با خروجی‌های کتاب مقایسه کنید: (۱) خط‌لوله را اجرا کنید و مطمئن شوید «اجازهٔ انتشار» می‌دهد؛ (۲) در پروندهٔ پیکربندیِ S0 ضریبِ تلفاتِ بادی را از 0.12 به 0.10 تغییر دهید و ببینید کدام آزمون شکست می‌خورد و چرا (و چرا آن شکست درست است)؛ (۳) یک ایرادِ دهم به پروندهٔ خامِ دکل اضافه کنید (در رونوشتی جدا، هرگز در خودِ بستهٔ داده) و ببینید اعتبارسنج آن را پیدا می‌کند یا نه.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-mfg",
    "href": "chapters/05-computing-and-data.html#sec-ch05-mfg",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.11 ساخت و تولیدِ صنعتی در این فصل",
    "text": "5.11 ساخت و تولیدِ صنعتی در این فصل\nاین فصل محصولِ فیزیکی ندارد، پس ساختِ کارخانه‌ای در آن موضوعیت ندارد؛ ارتباطش با ساخت در فصل‌های ۴۰ تا ۴۸ از راهِ اطلاعات است (نقشه، گزارشِ آزمون، شمارهٔ سریال، سوابقِ کیفیت). اما معادلِ «ساخت» برای نرم‌افزار و داده وجود دارد و همان نظم را می‌خواهد: انتشارِ نرم‌افزار و کنترلِ پیکربندیِ داده.\n\nاقلامِ پیکربندی: کدِ ابزار، آزمون‌ها، پروندهٔ قفلِ وابستگی، پیکربندی‌های اجرا، بستهٔ داده و طرح‌واره‌ها، هر کدام با شناسه و نسخه.\nخط‌مبنا: مجموعهٔ نسخه‌هایی که با هم یک نتیجه را ساخته‌اند (ابزارِ 1.0.0، بستهٔ دادهٔ 1.1.0، پیکربندیِ با هشِ معین)؛ هر گزارش به یک خط‌مبنا اشاره می‌کند.\nکنترلِ تغییر: هر تغییر در اقلامِ پیکربندی با درخواست، تحلیلِ اثر، بازبینی و آزمون؛ برای داده، قاعدهٔ نسخه‌گذاری (بخش 5.4.16).\nفهرستِ وارسیِ انتشار: خط‌لوله سبز، تغییرنامه نوشته، نتیجهٔ مرجع بازتولیدشده یا تغییرش توجیه‌شده، مستندات به‌روز، برچسب زده شده، بایگانی و پشتیبان انجام شده.\n«کارخانهٔ» داده: برنامهٔ سازندهٔ بستهٔ داده با بذرِ ثابت، که هر انتشار را بایت‌به‌بایت دوباره می‌سازد؛ و وارسیِ بازتولید در خط‌لوله.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-std",
    "href": "chapters/05-computing-and-data.html#sec-ch05-std",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.12 جعبهٔ استاندارد و انطباق",
    "text": "5.12 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر در این فصل فقط با عنوان و ویرایشِ وارسی‌شده ذکر شده‌اند (ثبت در دفترِ استانداردها با تاریخِ وارسی) و هیچ بندی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nزمان و داده: ISO 8601-1:2019 (نمایشِ تاریخ و زمان)؛ RFC 4180 (قالبِ CSV؛ سندِ اطلاعاتی)؛ RFC 3629 (UTF-8)؛ RFC 8259 (JSON)؛ IEEE 754-2019 (حسابِ ممیزِ شناور).\nنرم‌افزار: ISO/IEC 25010:2023 (مدلِ کیفیتِ محصول)؛ ISO/IEC/IEEE 12207:2026 (فرایندهای چرخهٔ عمرِ نرم‌افزار؛ ویرایشِ دوم، جایگزینِ ویرایشِ ۲۰۱۷)؛ Semantic Versioning 2.0.0 (مشخصه‌ای جامعه‌ای، نه استانداردِ رسمی).\nاطلاعاتِ دارایی: ISO 55000:2024 (مدیریتِ دارایی، واژگان و اصول)؛ ISO 19650-1:2018 (مدیریتِ اطلاعات، مفهوم‌ها و اصول)؛ IEC 81346-1:2022 (ساختاردهی و نشانه‌های مرجع). الگوی برچسبِ نیروگاهِ P آموزشی است و این استاندارد را اجرا نمی‌کند.\nمرز: نرم‌افزارِ کنترل، حفاظت و ایمنی و امنیتِ سایبریِ سامانه‌های عملیاتی موضوعِ استانداردهای دیگری است که در فصل‌های ۳۴ تا ۳۶ معرفی می‌شوند؛ ابزارهای این فصل در آن قلمرو به کار نمی‌روند.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-deliverable",
    "href": "chapters/05-computing-and-data.html#sec-ch05-deliverable",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.13 تحویل‌دادنیِ نیروگاهِ P",
    "text": "5.13 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P (که فصلِ ۵۹ گرد می‌آورد) می‌افزاید:\n\nبستهٔ دادهٔ مرجع، انتشارِ 1.1.0: مانیفست با هشِ ۲۲ پرونده، تغییرنامه، دفترِ کاملِ فرض‌ها (A-001 تا A-099)، پرونده‌های خام با کلیدِ ایراد، و فهرستِ دارایی در دو بازنگری با دستورِ تغییر.\nPLP-GEN-REP-0002، بازنگریِ A (برای بازبینی): گزارشِ تحلیلِ منبعِ S0 با پیشینهٔ کامل (بخش 5.3.16.2).\nPLP-GEN-REP-0003، بازنگریِ A: گزارشِ وارسیِ بستهٔ داده و بازتولیدِ عددهای فصلِ ۱ (بخش 5.7.2).\nPLP-GEN-REG-0002، بازنگریِ C: فهرستِ داراییِ ساختگیِ اعتبارسنجی‌شده (مثال 5.43).\nPLP-GEN-LST-0001: بستهٔ تبادلِ سامانهٔ نگهداری: پروندهٔ صادرشده، نگاشتِ میدان‌ها و فهرستِ هش.\nPLP-GEN-SPC-0002، بازنگریِ A: مشخصهٔ اطلاعاتِ دارایی: الزام‌های اطلاعاتیِ مالک (جدول 5.10)، الگوی برچسب، طرح‌وارهٔ میدان‌های فهرست و قاعده‌های اعتبارسنجی.\nابزارِ resource_tool، نسخهٔ 1.0.0: کد، آزمون‌ها، «مرا بخوان»، پیکربندی‌های نمونه، نتیجهٔ مرجع و خط‌لوله.\nدفترِ مدل‌ها (PLP-GEN-REG-0001): مدلِ خورشیدیِ با دمای سلول (A-097)، مدلِ بادی با چگالیِ ساعتی، مدلِ تلفات، قاعدهٔ توزیعِ باتری و مدلِ المانِ محدودِ برج با واسنجیِ تک‌پارامتری، هر کدام با دامنهٔ اعتبار و وارسی.\nفرض‌ها: A-089 تا A-099 (پرونده‌های خام، مجموعهٔ کابل و ترانسفورماتور، ورودی‌های جریانِ نقدی، فهرست و سامانهٔ نگهداریِ ساختگی، برگهٔ گسترده، مدلِ خورشیدی، بسامدِ برج، سوابقِ ضمانت). همه فرضی یا ساختگی.\nمجهول‌ها: U-021 قالب‌های واقعیِ برون‌دادِ سامانهٔ پایش و نقشهٔ ثبّاتِ تجهیزات (فصل‌های ۳۵ و ۳۷)؛ U-022 الزام‌های اطلاعاتیِ واقعیِ مالک و سامانهٔ نگهداریِ مقصد (فصل‌های ۳۸ و ۵۱)؛ U-023 قاعده‌های ملیِ نگهداشتِ سوابق و ساعتِ رسمی (فصل‌های ۵۵ تا ۵۷).\nتصمیم D-009: «از فصلِ ۵ به بعد، مثال‌ها بستهٔ دادهٔ 1.1.0 را ذکر می‌کنند؛ برنامه‌های فصل‌های پیشین نسخهٔ 1.0.0 را پین کرده‌اند و نتیجه‌هایشان بی‌تغییر معتبر است. هر نتیجهٔ عددیِ پرونده با نسخهٔ بستهٔ داده، هشِ ورودی‌ها و نسخهٔ ابزار ثبت می‌شود.»",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-summary",
    "href": "chapters/05-computing-and-data.html#sec-ch05-summary",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.14 جمع‌بندی",
    "text": "5.14 جمع‌بندی\n\nعدد در رایانه: دودویی و شانزده‌شانزدهی؛ ثبّاتِ ۱۶ بیتی با یا بی‌علامت؛ دو ثبّات برای یک عددِ ممیزِ شناورِ ۳۲ بیتی که با ترتیبِ نادرست بی‌صدا بی‌معنا می‌شود؛ شمارندهٔ ۳۲ بیتیِ وات‌ساعت که برای یک توربین هر سه ماه سرریز می‌کند؛ ممیزِ شناورِ ۳۲ بیتی برای انباشت نامناسب است (خطای 4 % در تفاضلِ دو خوانشِ بزرگ)؛ برابریِ دو عددِ اعشاری را با رواداری بپرسید و پول را دهدهی حساب کنید.\nمتن: یونیکد و UTF-8؛ نشانهٔ ترتیبِ بایت؛ دو «ی» و دو «ک»، رقم‌های فارسی، نیم‌فاصله و یکسان‌سازی؛ Windows-1256 «ی»ِ فارسی ندارد؛ هرگز CSV را با شکافتنِ دستی نخوانید و شناسه‌ها را متن وارد کنید.\nزمان: مُهرِ ISO 8601 با اختلاف از UTC؛ منطقهٔ زمانی قاعده است نه عدد؛ روزهای ۲۳ و ۲۵ ساعته؛ برچسبِ آغاز یا پایانِ بازه؛ تجمیعِ ایمن (پایان به آغاز، به UTC، شمارشِ مقدارها). یک ساعت جابه‌جایی جمع را عوض نمی‌کند، هر ساعت را عوض می‌کند.\nکیفیتِ داده: میانگینِ کوژ اریب است (یک میانگینِ سالانهٔ تندی 15.6 % کمبودِ انرژی)؛ گم‌شدگیِ وابسته به زمان اریب است (کمبودِ ظهر 15 %) و نبودِ رکورد صفر نیست؛ یکا را یک‌جا یکسان کنید و با بازهٔ فیزیکی بسنجید؛ فرهنگِ داده، پیشینه، پرچمِ کیفیت و طرح‌وارهٔ همه‌ایرادگو.\nبرگهٔ گسترده: ورودی، محاسبه و خروجیِ جدا؛ یک فرمول برای یک ستون؛ بی‌عددِ تایپی؛ ستونِ یکا و عدمِ قطعیت (همبسته یا مستقل)؛ حسابرسی با شکلِ نسبیِ فرمول؛ شش اشتباهِ کاشته‌شده جمع را فقط یک درصد عوض کرد.\nپایتون از صفر: الگوریتم و شبه‌کد، نوع، شرط با مرزهای صریح، حلقه با پایانِ تضمین‌شده، تابعِ محض، ظرف‌های مناسب، پروندهٔ با کدگذاریِ صریح، استثنای بلند و نه بلعیده، ماژول، کدِ خوانا با یکا در نام.\nتوالیِ ساخت: مبدّلِ یکا با نگهبانِ بُعد، خوانندهٔ همه‌ایرادگو، تابع‌های محضِ آزموده با دست، پیکربندی با طرح‌واره و خروجیِ با پیشینه، بسته با خطِ فرمان و «مرا بخوان»؛ پروژهٔ کامل از برنامهٔ یک‌تکه به بستهٔ آزموده بی‌تغییرِ هیچ عدد.\nمحاسباتِ علمی: آرایه و برداری‌سازی، جدولِ زمانیِ آگاه از منطقه، حل‌کنندهٔ عددی با فهم، نمودارِ بازتولیدپذیر، پیکربندیِ امن، محیطِ جدا، نسخه‌های پین‌شده و ثبت‌شده.\nنرم‌افزارِ مهندسی: الزامِ آزمون‌پذیر و ماتریسِ ردیابی؛ قراردادِ داده؛ مدل، داده و نمایشِ جدا؛ ساختار بر پایهٔ پیامد، کاربر، حجم، حسابرسی و عمر؛ پایگاهِ داده با قید و تراکنش؛ پشتیبانِ آزموده؛ آزمونِ واحد، ویژگی، لبه، بازگشت و جهش؛ بازبینی و خط‌لوله؛ کنترلِ نسخه، نسخه‌گذاریِ معنایی، تغییرنامه و قفل؛ بازبینیِ وابستگی؛ کدِ تولیدشده با هوش مصنوعی همان آزمون را می‌خواهد.\nمدل‌ها: مفهومی، تحلیلی، شبیه‌سازی و صادرشده؛ همگرایی (مرتبهٔ چهارِ المانِ تیر) شرطِ لازم، اعتبارسنجی با اندازه‌گیریِ مستقل شرطِ کافی؛ واسنجی با یک اندازه‌گیری چیزی را ثابت نمی‌کند.\nآزمایشگاه‌ها: نُه ایرادِ دادهٔ خام بی‌هشدارِ کاذب؛ ضریبِ دما در ظهرِ تابستان 15 % اما در سال حدودِ یک درصد تفاوتِ مدل؛ چگالیِ هوا هشت درصد انرژیِ بادی؛ باتریِ قاعده‌ای 3.8 % درآمد و سودِ \\(90 - 40/0.86\\) بر مگاوات‌ساعت؛ تلفاتِ کابل با مجذورِ جریان و تلفِ بی‌باریِ همیشگی؛ پوششِ بدهیِ 1.52 تا 1.39؛ انرژی و قیمت هم‌وزن در حساسیت.\nاطلاعاتِ دارایی: الزام‌های اطلاعاتیِ مالک، برچسب به جایگاه و آزمون و ضمانت به سریال، یک سامانهٔ مرجع برای هر نوع اطلاعات، اعتبارسنجی پیش از مقایسه، آشتی با دستورِ تغییر، رفت‌وبرگشتِ تبادل که اطلاعاتِ گمشده را نشان می‌دهد، و مهاجرتِ مرحله‌ای.\nبستهٔ داده: انتشارِ فرعیِ 1.1.0 با ده پروندهٔ یکسان؛ نتیجه‌های فصل‌های پیشین معتبر و پین‌شده؛ بازتولیدِ دقیقِ عددهای فصلِ ۱؛ هر عدد با نسخهٔ بسته، سناریو و هش.\n\nمنابعِ این فصل. برای روش‌های کارِ محاسباتیِ علمی (Wilson و همکاران 2014, 2017)، برای ساختارِ دادهٔ جدولی (Wickham 2014)، برای خطای برگهٔ گسترده در پژوهشِ منتشرشده (Herndon و همکاران 2014) و برای تبدیلِ خودکارِ برچسب‌ها در برگه‌ها (Ziemann و همکاران 2016) را ببینید. استانداردها و مشخصه‌ها در بخش 5.12 آمده‌اند.\n\n5.14.1 واژگانِ فصلِ ۵\n\n\n\nجدول 5.12: واژگانِ فارسی–انگلیسیِ فصلِ ۵\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nبیت / بایت\nbit / byte\n\n\n\nدودویی / شانزده‌شانزدهی\nbinary / hexadecimal\n\n\n\nثبّات / نقشهٔ ثبّات‌ها\nregister / register map\n\n\n\nمکملِ دو\ntwo’s complement\n\n\n\nکلمهٔ وضعیت\nstatus word\n\n\n\nسرریزِ شمارنده\ncounter rollover\n\n\n\nممیزِ شناور / اپسیلونِ ماشین\nfloating point / machine epsilon\n\n\n\nحذفِ فاجعه‌بار\ncatastrophic cancellation\n\n\n\nیونیکد / نقطهٔ کد / کدگذاری\nUnicode / code point / encoding\n\n\n\nنشانهٔ ترتیبِ بایت\nbyte-order mark\nBOM\n\n\nنویسه‌های درهم\nmojibake\n\n\n\nیکسان‌سازیِ متن\ntext normalisation\nNFC\n\n\nدادهٔ مرتب / پهن / بلند\ntidy / wide / long data\n\n\n\nمُهرِ زمان / منطقهٔ زمانی\ntimestamp / time zone\n\n\n\nساعتِ تابستانی\ndaylight saving time\nDST\n\n\nبرچسبِ آغاز / پایانِ بازه\ninterval-start / interval-end label\n\n\n\nمقدارِ نگهبان\nsentinel value\n\n\n\nنرخِ بازیابیِ داده\ndata recovery rate\n\n\n\nفراداده / فرهنگِ داده\nmetadata / data dictionary\n\n\n\nپیشینهٔ داده\ndata provenance / lineage\n\n\n\nپرچمِ کیفیت\nquality flag\n\n\n\nطرح‌واره\nschema\n\n\n\nناحیهٔ نام‌دار\nnamed range\n\n\n\nارجاعِ نسبی / مطلق\nrelative / absolute reference\n\n\n\nالگوریتم / شبه‌کد\nalgorithm / pseudocode\n\n\n\nتابعِ محض / اثرِ جانبی\npure function / side effect\n\n\n\nاستثنا\nexception\n\n\n\nکدِ خروج\nexit code\n\n\n\nبرداری‌سازی\nvectorisation\n\n\n\nپروندهٔ قفلِ وابستگی\ndependency lock file\n\n\n\nداستانِ کاربر / معیارِ پذیرش\nuser story / acceptance criterion\n\n\n\nماتریسِ ردیابی\ntraceability matrix\n\n\n\nثبتِ رویداد\nlogging\n\n\n\nکلیدِ اصلی / خارجی / تراکنش\nprimary key / foreign key / transaction\n\n\n\nآزمونِ واحد / ویژگی / بازگشت\nunit / property / regression test\n\n\n\nآزمونِ جهش\nmutation testing\n\n\n\nوارسیِ ایستا\nstatic analysis\n\n\n\nخط‌لولهٔ یکپارچه‌سازیِ پیوسته\ncontinuous integration pipeline\nCI\n\n\nکنترلِ نسخه / ثبت / شاخه / برچسب\nversion control / commit / branch / tag\n\n\n\nنسخه‌گذاریِ معنایی / تغییرنامه\nsemantic versioning / changelog\n\n\n\nهمگرایی / وارسی / اعتبارسنجی / واسنجی\nconvergence / verification / validation / calibration\n\n\n\nالزام‌های اطلاعاتیِ مالک\nowner’s information requirements\n\n\n\nجایگاهِ کارکردی / نشانهٔ مرجع\nfunctional location / reference designation\n\n\n\nسامانهٔ مرجع\nsystem of record\n\n\n\nسامانهٔ مدیریتِ نگهداری\nCMMS / EAM\n\n\n\nتاریخ‌نگار\nhistorian\n\n\n\nهمتای دیجیتال\ndigital twin\nاختیاری\n\n\nدستورِ تغییر / آشتی\nchange notice / reconciliation\n\n\n\nجریانِ نقدیِ در دسترس برای بدهی\ncash flow available for debt service\nCFADS\n\n\nنسبتِ پوششِ بدهی\ndebt-service coverage ratio\nDSCR",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-assess",
    "href": "chapters/05-computing-and-data.html#sec-ch05-assess",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.15 ارزیابیِ پلکانی",
    "text": "5.15 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند یکاها را وارسی کند، فرض‌ها را توضیح دهد، نمودار را تفسیر کند و یک محاسبهٔ پایه را بازتولید کند. پله‌ها از مبانی تا تسلط پیش می‌روند؛ پاسخ‌ها و معیارها در بخش 5.16 آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.\n\n5.15.1 پلهٔ ۱: مبانی\n\nتمرین 5.1 عددِ ۲۰۲۳ را به دودویی و شانزده‌شانزدهی بنویسید.\n\n\nتمرین 5.2 عددِ 0x1F4 را به دهدهی ببرید و بگویید حداقل چند بیت لازم دارد.\n\n\nتمرین 5.3 کلمه‌های ۱۶ بیتیِ 0x8000 و 0xFFFE را به‌صورتِ علامت‌دار بخوانید.\n\n\nتمرین 5.4 جفت ثبّاتِ (0x42C8، 0x0000) و (0x3F00، 0x0000) را عددِ ممیزِ شناورِ ۳۲ بیتی (کلمهٔ بالا اول) بخوانید.\n\n\nتمرین 5.5 با نقشهٔ بیتِ مثال 5.2، کلمهٔ وضعیتِ ۴۵ کدام پیام‌ها را روشن کرده است؟\n\n\nتمرین 5.6 واژهٔ «نیرو» در UTF-8 چند بایت است؟ آیا با جدولِ Windows-1256 قابلِ نوشتن است؟\n\n\nتمرین 5.7 مُهرِ 2023-04-03T14:10:00+04:00 را به UTC بنویسید.\n\n\nتمرین 5.8 ساعتِ 12:30 در منطقه‌ای با اختلافِ +04:30 در UTC و در نیروگاهِ P چند است؟\n\n\nتمرین 5.9 36 km/h را به متر بر ثانیه، 950 hPa را به کیلوپاسکال و 3.6 GJ را به مگاوات‌ساعت ببرید.\n\n\nتمرین 5.10 فراداده، فرهنگِ داده و پیشینهٔ داده را با یک نمونه از دکلِ هواشناسی از هم جدا کنید.\n\n\nتمرین 5.11 چهار آزمونِ خودکارِ کیفیت را نام ببرید و برای هر کدام یک ایرادِ پروندهٔ خامِ بستهٔ داده را مثال بزنید.\n\n\nتمرین 5.12 نوعِ این مقدارها در پایتون چیست و کدام برای ستونِ شمارهٔ سریال مناسب است: «۷٫۱» داخلِ گیومه، ۷، درست، تهی؟\n\n\nتمرین 5.13 مقدارِ 17 // 5، 17 % 5 و 2 ** 10 را بنویسید.\n\n\nتمرین 5.14 برای هر نیاز ظرفِ مناسبِ پایتون را بگویید: ترتیبِ ۸۷۶۰ تندی؛ رکوردِ یک توربین؛ برچسب‌های دیده‌شده؛ بازهٔ «کمینه و بیشینه».\n\n\nتمرین 5.15 از نسخهٔ 2.3.1، نسخهٔ بعد برای رفعِ اشکال، افزودنِ امکانِ سازگار و تغییرِ ناسازگار چیست؟\n\n\nتمرین 5.16 نسخه‌های 1.2.0، 1.10.0 و 1.9.3 را عددی و متنی مرتب کنید.\n\n\nتمرین 5.17 از میانِ «تابعی که توان را از تابش حساب می‌کند»، «تابعی که نتیجه را در پرونده می‌نویسد» و «تابعی که شمارنده‌ای سراسری را زیاد می‌کند» کدام محض است؟\n\n\nتمرین 5.18 کدهای خروجِ صفر، یک و دوِ ابزارِ منبع چه معنایی دارند و چرا خط‌لوله به آن‌ها نیاز دارد؟\n\n\nتمرین 5.19 قاعدهٔ «سه، دو، یک» برای پشتیبان چیست؟ چه چیزی آن را کامل می‌کند؟\n\n\nتمرین 5.20 کدام برچسب‌ها با الگوی آموزشی می‌خوانند: PLP-WTG-07-GEN، PLP-WTG-7-GEN، PLP-XYZ-01، PLP-INV-10، PLP-MET-01-ANM2، plp-swg-01؟\n\n\nتمرین 5.21 میانگینِ برداری و حسابیِ جهت‌های ۱۰ و ۳۵۰ درجه را حساب کنید.\n\n\nتمرین 5.22 مقدارِ ده‌دقیقه‌ایِ برچسب‌خوردهٔ 00:00 در ۴ آوریل با قراردادِ پایانِ بازه، به کدام روز و ساعت تعلق دارد؟\n\n\nتمرین 5.23 برای تندی‌های ۵ و ۹ متر بر ثانیه (نیمی از زمان هر کدام)، میانگینِ مکعب و مکعبِ میانگین و نسبتشان را حساب کنید.\n\n\nتمرین 5.24 چرا شرطِ «اگر توان برابرِ 50.0 است» نادرست است؟ چه بنویسید؟\n\n\n\n5.15.2 پلهٔ ۲: تحلیل\n\nتمرین 5.25 جدولی با ستون‌های «ماه، تابشِ ژانویه، تابشِ فوریه، …» را به شکلِ مرتب بازطراحی کنید و دلیلِ برتری‌اش را بگویید.\n\n\nتمرین 5.26 فاصلهٔ عددهای ممیزِ شناورِ ۳۲ بیتی را نزدیکِ \\(10^{6}\\) و \\(10^{9}\\) بیابید و بگویید برای انباشتِ وات‌ساعت چه معنایی دارد.\n\n\nتمرین 5.27 یک شمارندهٔ ۳۲ بیتیِ وات‌ساعت برای کلِ مزرعهٔ بادیِ 60 MW با ضریبِ ظرفیتِ 0.337 چند روزه سرریز می‌کند؟\n\n\nتمرین 5.28 خوانشِ پیش 4 294 960 000 Wh و پس 12 705 Wh است. انرژیِ بازه را بیابید و معقول بودنش را برای یک توربین در ده دقیقه بسنجید.\n\n\nتمرین 5.29 انرژیِ سالانهٔ ۱۲ توربینِ 5 MW با ضریبِ ظرفیتِ 0.337 چند گیگاوات‌ساعت است؟\n\n\nتمرین 5.30 دمای سلول و ضریبِ دما را برای تابشِ 900 W/m² و هوای 30 °C با مدلِ معادلهٔ 5.6 حساب کنید.\n\n\nتمرین 5.31 توانِ متناوبِ نیروگاهِ خورشیدی را در شرایطِ تمرین 5.30 بیابید.\n\n\nتمرین 5.32 چگالیِ هوا را در فشارِ 879 hPa و دمای 16.8 °C حساب کنید.\n\n\nتمرین 5.33 تندیِ هم‌ارزِ 10 m/s را در چگالیِ تمرین 5.32 بیابید و توانِ توربین را از منحنیِ توانِ بستهٔ داده بخوانید.\n\n\nتمرین 5.34 جریانِ یک فیدرِ 33 kV با 25 MW و ضریبِ توانِ 0.95 و تلفاتِ آن را در ۶ کیلومتر کابل با 0.10 Ω/km در ۲۰ درجه و رسانای ۷۰ درجه بیابید.\n\n\nتمرین 5.35 تلفاتِ ترانسفورماتورِ A-092 را در 60 MW با ضریبِ توانِ 0.95 حساب کنید.\n\n\nتمرین 5.36 ضریبِ بازیابیِ سرمایه برای شش درصد و پانزده سال و قسطِ سالانهٔ وامِ ۷۰ میلیون واحد را بیابید.\n\n\nتمرین 5.37 اگر جریانِ نقدیِ در دسترس برای بدهی ۱۰ میلیون باشد، نسبتِ پوششِ بدهی با قسطِ تمرین 5.36 چقدر است؟\n\n\nتمرین 5.38 ارزشِ خالصِ فعلیِ جریانِ «۱۰۰ میلیون خروجی در سالِ صفر و ۱۲ میلیون ورودی در هر یک از ۲۵ سال» را با نرخِ هفت درصد و نرخِ بازدهِ داخلی‌اش را بیابید.\n\n\nتمرین 5.39 باتریِ خالی یک ساعت با 20 MW شارژ می‌شود (رفت‌وبرگشتِ 0.86). چه انرژی‌ای ذخیره شده و با 20 MW چند ساعت تخلیه می‌شود؟\n\n\nتمرین 5.40 با قیمتِ ۳۰ واحد در ساعتِ شارژ و ۱۰۰ واحد در ساعتِ تخلیه و رفت‌وبرگشتِ 0.86، سودِ هر مگاوات‌ساعتِ تحویل‌شده چیست؟\n\n\nتمرین 5.41 میانگینِ تابشِ ساعت‌های موجود 222 W/m² است. تابشِ سالانه را با «میانگین ضربِ ۸۷۶۰» برآورد کنید و شرطِ درستیِ این برآورد را بگویید.\n\n\nتمرین 5.42 از ۸۷۶۰ ساعتِ مورد انتظار، ۸۱۰۰ ساعت معتبر است. نرخِ بازیابی چیست؟ چه چیزِ دیگری باید گزارش شود؟\n\n\nتمرین 5.43 خطای یک مدلِ المانِ محدود با ۲ المان 0.5 % و با ۴ المان 0.031 % است. مرتبهٔ همگرایی را تخمین بزنید و خطا را برای ۸ المان پیش‌بینی کنید.\n\n\nتمرین 5.44 در برگهٔ زیر سه اشتباه پیدا کنید:\nB2: 60                 (MWp)\nB3: 0.85\nC5: =$B$2*B5*$B$3\nC6: =$B$2*B6*0.85\nC7: =$B$2*B7*$B$3\nC8: 4100\nC9: =SUM(C5:C7)\n\n\nتمرین 5.45 دوازده ماه هر کدام 8000 MWh با عدمِ قطعیتِ 4 % دارند. عدمِ قطعیتِ سالانه را با فرضِ همبستگیِ کامل و با فرضِ استقلال حساب کنید.\n\n\nتمرین 5.46 باتری‌ای با 32 MWh انرژیِ قابلِ استفاده در یک سال 10 GWh تحویل داده (رفت‌وبرگشتِ 0.86). چند چرخهٔ هم‌ارز زده است؟\n\n\nتمرین 5.47 در منطقه‌ای با ساعتِ تابستانی، روزِ تغییرِ ساعتِ بهار چند رکوردِ ده‌دقیقه‌ای دارد؟ چرا برنامهٔ «۱۴۴ رکورد در روز» در آن روز خطا می‌دهد؟\n\n\nتمرین 5.48 توضیح دهید چرا انرژیِ بادی از میانگینِ روزانهٔ تندی کمتر از انرژی از میانگینِ ساعتی است، و چه چیزی این خطا را بزرگ‌تر می‌کند.\n\n\nتمرین 5.49 در تابعِ ناحیهٔ منحنیِ توان، شرطِ «کمتر از ۳» به «کمتر یا برابرِ ۳» جهش یافته است. آزمون‌ها فقط تندی‌های ۲ و ۸ را می‌سنجند. جهش‌یافته زنده می‌ماند؟ چه آزمونی آن را می‌کشد؟\n\n\nتمرین 5.50 ایرادهای این پیکربندی را با طرح‌وارهٔ ابزارِ منبع پیدا کنید و یک ایرادِ معنایی را که طرح‌واره نمی‌بیند نام ببرید:\nrun_id: PLP-X\ndata_release: \"1.1\"\nscenario: S1\npv: {dc_mwp: 60, ac_mw: 50, noct_c: 45, gamma_per_k: -0.0035, k_other: 0.9,\n     eta_inverter: 98}\nwind: {turbines: 12, loss: 0.12, density_correction: true}\nexport_limit_mw: 100\noutputs: {folder: out}\n\n\n\n5.15.3 پلهٔ ۳: کاربرد\n\nتمرین 5.51 سطرِ 2023-04-03T08:00:00Z;12345,6;98,5 از برون‌دادِ سامانهٔ پایش را به زمانِ محلی، مگاوات‌ساعت و دسترس‌پذیریِ کسری تبدیل کنید.\n\n\nتمرین 5.52 رکوردِ پروندهٔ خامِ دکل با برچسبِ 2023-04-05 00:00 (پایانِ بازه، ساعتِ محلیِ نیروگاه) آغازِ بازه‌اش در UTC چیست؟\n\n\nتمرین 5.53 پنج سطرِ فهرستِ زیر را با قاعده‌های بخش 5.6.5 اعتبارسنجی کنید: نیروگاه؛ اینورترِ ۲ با والدِ بلوکِ ۲؛ بلوکِ ۲ بی‌شرح؛ ترانسفورماتوری با برچسبِ PLP-TRF-1 و والدِ پستِ ناموجود؛ بادسنجی با والدِ دکلِ ناموجود که «راه‌اندازی» پیش از «نصب» دارد و سریال ندارد.\n\n\nتمرین 5.54 پرس‌وجوی SQLِ «اینورترهایی که هیچ سابقهٔ آزمونی ندارند» را برای جدول‌های مثال 5.23 بنویسید و توضیح دهید چرا پیوندِ چپ لازم است.\n\n\nتمرین 5.55 در آشتیِ یک بازنگری، تغییرِ «سریالِ ژنراتور» با دستورِ تغییر می‌خواند اما مقدارش یک رقم فرق دارد. آن را در کدام دسته می‌گذارید و چه اقدامی می‌کنید؟\n\n\nتمرین 5.56 فرهنگِ دادهٔ سه ستونِ برون‌دادِ سامانهٔ پایشِ خورشیدی را با یکا، معنا، بازهٔ معتبر و قراردادِ زمان بنویسید.\n\n\nتمرین 5.57 در پیکربندی نوشته شده «نسخهٔ داده: ۱٫۱۰» بی‌گیومه. برنامه چه می‌خواند و چه پیش می‌آید؟\n\n\nتمرین 5.58 برای سه پرسش نمودارِ مناسب را انتخاب کنید: «تولید در چند ساعتِ سال بالای 80 MW بود؟»، «تابش در چه ساعت‌ها و ماه‌هایی بیشینه است؟»، «کدام فرض بیشترین اثر را بر ارزشِ پروژه دارد؟».\n\n\nتمرین 5.59 شش مقدارِ ده‌دقیقه‌ایِ یک ساعت 7.1، 7.4، −9999، 7.0، 7.3، 7.2 است. میانگینِ درست و میانگینِ ساده‌لوحانه را حساب کنید.\n\n\nتمرین 5.60 در ستونِ فشار مقدارهای 878.9، 879.2، 87.93، 879.0 آمده است. ایراد را شناسایی و رفتارِ درستِ اعتبارسنج را بیان کنید.\n\n\nتمرین 5.61 آزمون‌هایی بنویسید (به شبه‌کد یا پایتون) که مرزهای تابعِ ناحیهٔ منحنیِ توان را در ۳، ۱۳ و ۲۵ متر بر ثانیه و ورودیِ منفی بسنجند.\n\n\nتمرین 5.62 ضریبِ ظرفیتِ خورشیدی را بر پایهٔ ظرفیتِ DC (60 MWp) با انرژیِ 96.43 GWh حساب کنید و با پایهٔ متناوب مقایسه کنید.\n\n\nتمرین 5.63 تلفاتِ کلِ کابل‌های بخش 5.5.5 را در تولیدِ 100 MW و 50 MW به‌صورتِ درصد حساب کنید و نسبتشان را توضیح دهید.\n\n\nتمرین 5.64 از مثال 5.36، تغییرِ ارزشِ خالصِ فعلی به ازای هر واحد تغییرِ قیمت را بیابید.\n\n\nتمرین 5.65 شرحِ ۵۲ نویسه‌ای یک دارایی به سامانهٔ نگهداری با سقفِ ۴۰ نویسه صادر می‌شود. چه از دست می‌رود، آزمونِ رفت‌وبرگشت چه نشان می‌دهد و چه تصمیمی لازم است؟\n\n\nتمرین 5.66 فقط با تابشِ ده‌دقیقه‌ایِ یک پرونده و دانستنِ این‌که ظهرِ خورشیدیِ ساختگاه حدودِ 12:00 محلی است، چطور تشخیص می‌دهید برچسب‌ها آغاز یا پایانِ بازه‌اند یا در UTC نوشته شده‌اند؟\n\n\nتمرین 5.67 ضمانتِ دوساله‌ای که از 2025-07-01 آغاز شده کی تمام می‌شود؟ دستورِ کاری که در 2027-06-20 باز شده در دورهٔ ضمانت است؟\n\n\nتمرین 5.68 گام‌های تجمیعِ ایمنِ یک پروندهٔ ثبت‌کنندهٔ پنج‌دقیقه‌ای با برچسبِ پایان و ساعتِ محلیِ +04:30 را به ترتیب بنویسید.\n\n\nتمرین 5.69 دو پروندهٔ داده یک بایت تفاوت دارند. هشِ SHA-256ِ آن‌ها چه نسبتی دارد و این برای پیشینه چه سودی دارد؟\n\n\nتمرین 5.70 یک مثالِ کتاب می‌گوید «بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0، سناریوی S1». برای بازتولیدِ آن دقیقاً چه چیزهایی لازم است؟\n\n\n\n5.15.4 پلهٔ ۴: طراحی و وارسی\n\nتمرین 5.71 برای ابزارِ «گزارشِ دسترس‌پذیریِ ماهانهٔ توربین‌ها» بیانِ مسئله، سه داستانِ کاربر و شش الزامِ شناسه‌دار (دست‌کم دو کیفی) بنویسید.\n\n\nتمرین 5.72 ماتریسِ ردیابیِ الزام‌های تمرین 5.71 را با نامِ آزمون‌های پیشنهادی بسازید.\n\n\nتمرین 5.73 طرح‌واره‌ای (به شکلِ جدول یا ساختارِ ابزارِ منبع) برای رکوردِ یک داراییِ فهرست طراحی کنید: میدان، نوع، الزامی بودن، قاعده.\n\n\nتمرین 5.74 ابزارِ تمرین 5.71 را به ماژول‌های مدل، داده و نمایش بشکنید و جهتِ وابستگی را رسم کنید.\n\n\nتمرین 5.75 برنامهٔ آزمونِ خوانندهٔ برون‌دادِ سامانهٔ پایش را بنویسید: ده پروندهٔ آزمون با ایرادِ هر کدام و رفتارِ مورد انتظار.\n\n\nتمرین 5.76 سه ویژگی (ناوردا) برای محاسبه‌گرِ تلفاتِ کابل و ترانسفورماتور پیشنهاد و آزمونِ هر کدام را توصیف کنید.\n\n\nتمرین 5.77 یک طرحِ پرچمِ کیفیت برای دادهٔ یک‌ثانیه‌ایِ توان و ولتاژِ نقطهٔ اتصال طراحی کنید: آزمون‌ها، آستانه‌ها (فرضی) و پرچم‌ها.\n\n\nتمرین 5.78 قاعدهٔ توزیعِ باتری را برای یک روز با تولیدِ ثابتِ 30 MW، شارژ از ساعتِ ۱۰ تا ۱۴ و تخلیه از ۱۸ تا ۲۲ دستی دنبال کنید و با برنامه مقایسه کنید.\n\n\nتمرین 5.79 الگوی یک گزارشِ تحلیلی با پیشینهٔ کامل طراحی کنید: بخش‌ها و آنچه هر بخش باید داشته باشد.\n\n\nتمرین 5.80 جدولِ الزام‌های اطلاعاتیِ مالک را برای سامانهٔ باتری (سناریوی S1) بنویسید.\n\n\nتمرین 5.81 الگوی برچسبِ آموزشی را برای قطعه‌های باتری (ردیف، رَک، مبدل، سامانهٔ خنک‌کاری) گسترش دهید و تغییرِ لازم در عبارتِ منظم را بنویسید.\n\n\nتمرین 5.82 برنامهٔ مهاجرتِ فهرستِ دارایی از سامانهٔ نگهداریِ قدیم به جدید را با معیارهای پذیرش بنویسید.\n\n\nتمرین 5.83 فهرستِ وارسیِ انتشارِ بستهٔ داده‌ای را بنویسید که برای نخستین بار دادهٔ اندازه‌گیری‌شده جایگزینِ سریِ ساختگی می‌کند. شمارهٔ نسخهٔ آن چیست؟\n\n\nتمرین 5.84 این تابع را بازبینی کنید و دست‌کم سه ایراد بنویسید:\ndef daily_energy(df):\n    return df.resample(\"D\").sum()[\"p_mw\"]\n\n\nتمرین 5.85 برنامهٔ یک مطالعهٔ همگرایی و اعتبارسنجی برای مدلِ المانِ محدودِ فونداسیونِ توربین بنویسید: کمیت‌های پایش‌شده، شبکه‌ها، معیارِ همگرایی و اندازه‌گیری‌های مستقل.\n\n\nتمرین 5.86 با قیمتِ ۴۵ واحد، نسبتِ پوششِ بدهیِ سالِ اول و کمینهٔ آن را بیابید.\n\n\nتمرین 5.87 با سهمِ بدهیِ ۷۵ درصد (قیمتِ ۵۰)، نسبتِ پوششِ سالِ اول و کمینه را بیابید و با سهمِ ۷۰ درصد مقایسه کنید.\n\n\nتمرین 5.88 اگر رسانا به‌جای ۷۰ درجه در ۹۰ درجه کار کند، تلفاتِ کابل چند برابر می‌شود؟\n\n\nتمرین 5.89 اگر سطحِ مقطعِ کابل از 240 mm² به 300 mm² برسد (مقاومت متناسب با عکسِ سطح)، تلفات چند برابر می‌شود؟ مقاومتِ 0.10 Ω/kmِ بیست درجه در نود درجه چیست؟\n\n\nتمرین 5.90 برگهٔ تولیدِ ماهانه را طوری بازطراحی کنید که هر شش اشتباهِ مثال 5.18 ناممکن یا آشکار شوند.\n\n\n\n5.15.5 پلهٔ ۵: تسلط\n\nتمرین 5.91 مدیرِ بهره‌برداری می‌گوید «برگهٔ گسترده برای گزارشِ ماهانه کافی است». با پنج پرسشِ بخش 5.4.6 از انتخابِ خود دفاع کنید و هزینهٔ هر دو راه را بسنجید.\n\n\nتمرین 5.92 گزارشی تابشِ سالانه را از «میانگینِ ساعت‌های معتبر ضربِ ۸۷۶۰» با نرخِ بازیابیِ 91 % حساب کرده است و شکاف‌ها بیشتر در ظهرهای تابستان‌اند. اشکال را با عدد توضیح دهید و روشِ درست را پیشنهاد کنید.\n\n\nتمرین 5.93 سازندهٔ ثبت‌کننده در میانهٔ سال، با یک به‌روزرسانی، برچسب را از «پایانِ بازه» به «آغازِ بازه» تغییر می‌دهد و اعلام نمی‌کند. چه چیزی می‌شکند، کدام آزمون آن را می‌گیرد و چه آزمونی باید افزوده شود؟\n\n\nتمرین 5.94 نیروگاهِ دیگری با همین ابزار در منطقه‌ای با ساعتِ تابستانی ساخته می‌شود. فهرستِ تغییرهای لازم در داده، کد، آزمون و گزارش را بنویسید.\n\n\nتمرین 5.95 برای تیمِ مهندسیِ نیروگاه یک سیاستِ یک‌صفحه‌ای دربارهٔ کدِ تولیدشده با هوش مصنوعی یا کپی‌شده بنویسید.\n\n\nتمرین 5.96 کدام خروجی‌های این فصل پیش از به کار رفتن در تصمیمِ واقعی به بازبینیِ متخصصِ صلاحیت‌دار نیاز دارند؟ برای هر کدام بگویید چه کسی و چرا.\n\n\nتمرین 5.97 نرخِ بازیابیِ دادهٔ بادِ یک سال 85 % است و کمبودها بیشتر در زمستان (بادهای قوی‌تر) است. اثرِ آن را بر برآوردِ انرژی و عدمِ قطعیت توضیح دهید و راهی برای کمّی کردنش با دادهٔ بستهٔ داده پیشنهاد کنید.\n\n\nتمرین 5.98 پیشنهادِ «همتای دیجیتالِ کاملِ نیروگاه» را با معیارهای بخش 5.6.4 ارزیابی کنید.\n\n\nتمرین 5.99 شمارهٔ سریالِ یک اینورتر در فهرستِ پیمانکار، سامانهٔ نگهداری و گزارشِ آزمون سه مقدارِ متفاوت دارد. روشِ حل و پیشگیری را بنویسید.\n\n\nتمرین 5.100 پس از انتشارِ 1.1.0، خطایی در سریِ ساعتیِ دما پیدا می‌شود. شمارهٔ نسخهٔ انتشارِ اصلاحی، کارهای لازم و اثر بر مثال‌های فصل‌های پیشین را بنویسید.\n\n\nتمرین 5.101 گزارشِ تولیدِ یک مشاورِ بیرونی به دستتان رسیده است. ده پرسشِ پیشینه و بازتولیدپذیری را که پیش از پذیرش می‌پرسید بنویسید.\n\n\nتمرین 5.102 برای تیمی سه‌نفره بی‌کارسازِ مرکزی، کمینهٔ کنترلِ نسخه، بازبینی، خط‌لوله و پشتیبان را طراحی کنید.\n\n\nتمرین 5.103 آیا افزایشِ 3.8 %ِ درآمدِ باتری در مثال 5.33 را می‌توان در طرحِ کسب‌وکار به‌عنوانِ درآمدِ نیروگاه آورد؟ شرط‌ها و شاهدهای لازم را بنویسید.\n\n\nتمرین 5.104 برنامهٔ بازنشستگیِ ابزارِ منبع را، وقتی ابزارِ رسمیِ ارزیابیِ منبع جایگزینش می‌شود، بنویسید.\n\n\nتمرین 5.105 یک «بیانیهٔ روشِ» یک‌صفحه‌ای برای پروندهٔ فصلِ ۵۹ بنویسید که همهٔ تحویل‌دادنی‌های این فصل را به هم پیوند دهد.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/05-computing-and-data.html#sec-ch05-solutions",
    "href": "chapters/05-computing-and-data.html#sec-ch05-solutions",
    "title": "5  رایانش و دادهٔ مهندسی",
    "section": "5.16 پاسخ‌نامه و راه‌حل‌ها",
    "text": "5.16 پاسخ‌نامه و راه‌حل‌ها\nعددها را برنامهٔ حلِ این فصل ساخته است (خروجیِ کامل در پایانِ بخش). برای پرسش‌های طراحی و تسلط معیارهای ارزیابی آمده است.\n\nحل. تمرین 5.1. 11111100111 و 0x7E7 (P01).\n\n\nحل. تمرین 5.2. ۵۰۰؛ ۹ بیت (P02).\n\n\nحل. تمرین 5.3. −32768 و −2 (P03).\n\n\nحل. تمرین 5.4. 100.0 و 0.5 (P04).\n\n\nحل. تمرین 5.5. \\(45 = 32 + 8 + 4 + 1\\): بیت‌های ۰، ۲، ۳ و ۵؛ «شبکه سالم»، «سمت‌گردانی فعال»، «هشدارِ یخ‌زدگی» و «توان محدود» (P05).\n\n\nحل. تمرین 5.6. هشت بایت در UTF-8. با Windows-1256 نوشته نمی‌شود، چون آن جدول «ی»ِ فارسی را ندارد؛ با يِ عربی چهار بایت می‌شود (P06). به همین دلیل پرونده‌های قدیمیِ فارسی حرفِ عربی دارند.\n\n\nحل. تمرین 5.7. 2023-04-03T10:10:00Z (P07).\n\n\nحل. تمرین 5.8. 08:00 در UTC و 12:00 در نیروگاهِ P (P08).\n\n\nحل. تمرین 5.9. 10 m/s، 95 kPa، 1 MWh (P09).\n\n\nحل. تمرین 5.10. معیار: فراداده = توصیفِ حسگر و پرونده (ارتفاع، سریال، کالیبراسیون، قراردادِ زمان)؛ فرهنگِ داده = جدولِ ستون‌ها (یکا، معنا، بازه، وضعیت)؛ پیشینه = زنجیرهٔ منبع و پردازش (هشِ خام، برنامه و نسخه، تنظیم، خروجی).\n\n\nحل. تمرین 5.11. بازه (تندیِ منفی، جهتِ ۴۰۰)، ثابت ماندن (حسگرِ ۸۰ متری)، گام (تغییرِ ناگهانی)، سازگاری (تابشِ پخشی بیشتر از کل) یا نگهبان (−9999) و آزمونِ یکا (فشارِ کیلوپاسکالی).\n\n\nحل. تمرین 5.12. رشته، عددِ صحیح، بولی، تهی. شمارهٔ سریال باید رشته باشد (صفرهای آغازین و طولِ زیاد).\n\n\nحل. تمرین 5.13. ۳، ۲ و ۱۰۲۴ (P13).\n\n\nحل. تمرین 5.14. آرایه یا فهرست؛ واژه‌نامه یا کلاسِ داده؛ مجموعه؛ چندتایی.\n\n\nحل. تمرین 5.15. 2.3.2، 2.4.0، 3.0.0 (P15).\n\n\nحل. تمرین 5.16. عددی: 1.2.0، 1.9.3، 1.10.0؛ متنی (نادرست): 1.10.0، 1.2.0، 1.9.3 (P16).\n\n\nحل. تمرین 5.17. فقط اولی؛ دومی پرونده می‌نویسد و سومی حالتِ سراسری را تغییر می‌دهد.\n\n\nحل. تمرین 5.18. صفر: انجام شد؛ یک: انجام شد اما داده ایراد دارد؛ دو: انجام نشد. خط‌لوله بی‌آن‌که متنِ خروجی را بخواند تصمیم می‌گیرد ادامه دهد یا بایستد.\n\n\nحل. تمرین 5.19. سه نسخه، دو نوع رسانه، یکی بیرون از محل. با آزمونِ دوره‌ایِ بازیابی (و نسخه‌های تاریخ‌دار) کامل می‌شود.\n\n\nحل. تمرین 5.20. فقط PLP-WTG-07-GEN و PLP-INV-10 (P20).\n\n\nحل. تمرین 5.21. برداری صفر درجه (شمال)؛ حسابی ۱۸۰ درجه (جنوب، نادرست) (P21).\n\n\nحل. تمرین 5.22. بازهٔ 23:50 تا 24:00ِ ۳ آوریل، پس ساعتِ آغازشونده از 23:00ِ ۳ آوریل (به وقتِ محلی).\n\n\nحل. تمرین 5.23. ۴۲۷ و ۳۴۳؛ نسبتِ 1.245 (P23).\n\n\nحل. تمرین 5.24. عددِ اعشاری ممکن است 49.99999 یا 50.0000001 باشد؛ بنویسید «اگر توان بزرگ‌تر یا برابرِ ۵۰ منهای رواداریِ کوچک است».\n\n\nحل. تمرین 5.25. ستون‌های «ماه، تابش» (یا «تاریخ، کمیت، مقدار»)؛ یک سطر برای هر مشاهده؛ گروه‌بندی، فیلتر و افزودنِ سالِ تازه بی‌تغییرِ ساختار ممکن است.\n\n\nحل. تمرین 5.26. 0.0625 و 64 وات‌ساعت (P26): با شمارنده‌ای در حدودِ گیگاوات‌ساعت، افزایش‌های کوچک‌تر از ۳۲ وات‌ساعت گم یا گرد می‌شوند؛ انباشت در ۶۴ بیت یا عددِ صحیح.\n\n\nحل. تمرین 5.27. حدودِ 8.9 روز (P27).\n\n\nحل. تمرین 5.28. 20 001 Wh (P28)؛ برای یک توربینِ 5 MW در ده دقیقه بیشینه 833 kWh است، پس معقول است.\n\n\nحل. تمرین 5.29. 177.1 GWh (P29).\n\n\nحل. تمرین 5.30. 58.12 °C و ضریبِ 0.8841 (P30).\n\n\nحل. تمرین 5.31. 42.11 MW (P31).\n\n\nحل. تمرین 5.32. 1.0561 kg/m³ (P32).\n\n\nحل. تمرین 5.33. 9.518 m/s و 4049 kW در برابرِ 4442 kW در چگالیِ استاندارد (P33).\n\n\nحل. تمرین 5.34. 460.4 A و 458.4 kW (P34).\n\n\nحل. تمرین 5.35. 170.8 kW (P35).\n\n\nحل. تمرین 5.36. 0.10296 و 7.207 میلیون در سال (P36).\n\n\nحل. تمرین 5.37. 1.387 (P37).\n\n\nحل. تمرین 5.38. 39.84 میلیون و 11.15 % (P38).\n\n\nحل. تمرین 5.39. 18.55 MWh؛ 0.86 h با 20 MW (P39): از بیست مگاوات‌ساعتِ ورودی فقط 17.2 MWh برمی‌گردد.\n\n\nحل. تمرین 5.40. 65.1 واحد (P40).\n\n\nحل. تمرین 5.41. 1944.7 kWh/m² (P41)؛ فقط اگر شکاف‌ها تصادفی و مستقل از ساعت و فصل باشند.\n\n\nحل. تمرین 5.42. 92.47 % (P42)؛ به‌علاوهٔ توزیعِ شکاف‌ها بر حسبِ ساعتِ روز و فصل و طولانی‌ترین شکاف.\n\n\nحل. تمرین 5.43. مرتبهٔ حدودِ ۴ و خطای حدودِ 0.0019 % برای ۸ المان (P43).\n\n\nحل. تمرین 5.44. C6 عددِ تایپیِ 0.85 در فرمول؛ C8 عددِ تایپی میانِ فرمول‌ها (فرمولِ رونویسی‌شده)؛ C9 جمعی که C8 را جا انداخته.\n\n\nحل. تمرین 5.45. همبسته ±3840 MWh؛ مستقل ±1108.5 MWh (P45).\n\n\nحل. تمرین 5.46. حدودِ ۳۳۷ چرخه (P46).\n\n\nحل. تمرین 5.47. ۲۳ ساعت یعنی ۱۳۸ رکورد (P47)؛ برنامهٔ ۱۴۴تایی یا ۶ رکوردِ ناموجود را گم‌شده می‌شمارد یا مُهرهای ساعتِ ناموجود را می‌سازد.\n\n\nحل. تمرین 5.48. منحنیِ توان کوژ (در بخشِ میانی تقریباً مکعبی) است و میانگین‌گیری نوسان‌ها را حذف می‌کند (معادلهٔ 5.4)؛ تغییرپذیریِ بیشترِ درونِ روز و منحنیِ توانی که میانگینِ روزانه را زیرِ تندیِ آغاز می‌برد خطا را بزرگ‌تر می‌کنند.\n\n\nحل. تمرین 5.49. زنده می‌ماند؛ آزمونِ «تندیِ دقیقاً ۳ باید ناحیهٔ میانی باشد» آن را می‌کشد. مرزها را همیشه دقیقاً روی مرز بیازمایید.\n\n\nحل. تمرین 5.50. نسخهٔ داده با الگوی سه‌جزئی نمی‌خواند و بازدهِ اینورترِ ۹۸ بیش از بیشینهٔ یک است (P50). ایرادِ معنایی: سناریوی S1 بی‌بلوکِ باتری از طرح‌واره می‌گذرد؛ قاعدهٔ «اگر سناریو باتری‌دار است، بلوکِ باتری الزامی است» باید به اعتبارسنج افزوده شود.\n\n\nحل. تمرین 5.51. 2023-04-03 12:00+04:00، 12.3456 MWh و 0.985 (P51).\n\n\nحل. تمرین 5.52. 2023-04-04T19:50:00Z (P52).\n\n\nحل. تمرین 5.53. شش ایراد (P53): شرحِ خالیِ بلوکِ ۲؛ برچسبِ PLP-TRF-1 بیرون از الگو و والدِ ناموجودش؛ والدِ ناموجودِ بادسنج، راه‌اندازی پیش از نصب، و قطعهٔ راه‌اندازی‌شدهٔ بی‌سریال.\n\n\nحل. تمرین 5.54. پیوندِ چپِ جدولِ دارایی با جدولِ آزمون روی برچسب، با شرطِ «برچسب با پیشوندِ اینورتر و شناسهٔ آزمون تهی». پیوندِ ساده فقط دارایی‌های دارای آزمون را می‌آورد و آن‌هایی که می‌خواهیم حذف می‌شوند.\n\n\nحل. تمرین 5.55. «تأییدنشده»: مقدار باید دقیقاً با دستورِ تغییر بخواند. اقدام: وارسی با پلاکِ تجهیز یا گزارشِ نصب، اصلاح در سامانهٔ مرجع، و ثبتِ دلیل.\n\n\nحل. تمرین 5.56. معیار: زمانِ آغازِ ساعت به UTC با حرفِ Z؛ انرژیِ کیلووات‌ساعت با ممیزِ ویرگولی، بازهٔ صفر تا 60 000؛ دسترس‌پذیری درصد، صفر تا صد؛ جداکنندهٔ نقطه‌ویرگول و کدگذاری UTF-8 در سطرِ پرونده.\n\n\nحل. تمرین 5.57. عددِ 1.1؛ طرح‌واره رد می‌کند (نوعِ نادرست)، و بی‌طرح‌واره، برنامه نسخهٔ نادرست یا ناموجود را بار می‌کرد. نسخه را میانِ گیومه بنویسید.\n\n\nحل. تمرین 5.58. منحنیِ تداوم؛ نقشهٔ گرمایی (ساعت در برابرِ روز یا ماه)؛ نمودارِ گردبادی.\n\n\nحل. تمرین 5.59. پنج مقدارِ معتبر با میانگینِ 7.20 m/s؛ میانگینِ ساده‌لوحانه −1660.5 (P59).\n\n\nحل. تمرین 5.60. 87.93 به احتمالِ زیاد کیلوپاسکال است؛ اعتبارسنج یا با پرچمِ یک ده برابر کند (اگر قاعده مستند است) یا رد کند، و همیشه بشمارد و گزارش کند.\n\n\nحل. تمرین 5.61. معیار: 3.0 «بارِ جزئی»، 12.99 «بارِ جزئی»، 13.0 «توانِ اسمی»، 25.0 «توانِ اسمی»، 25.01 «متوقف»، و تندیِ منفی خطا.\n\n\nحل. تمرین 5.62. 0.1835 بر پایهٔ DC در برابرِ 0.220 بر پایهٔ متناوب (P62)؛ پایه بخشی از عدد است.\n\n\nحل. تمرین 5.63. 1.83 % و 0.92 % (P63)؛ تلفات با مجذورِ توان، پس درصدِ تلفات با خودِ توان متناسب است.\n\n\nحل. تمرین 5.64. حدودِ 3.05 میلیون به ازای هر واحد (P64).\n\n\nحل. تمرین 5.65. دوازده نویسهٔ آخر؛ رفت‌وبرگشت تفاوت را نشان می‌دهد. تصمیمِ مالک: کوتاه‌سازیِ استاندارد در مبدأ، یا نگه داشتنِ متنِ کامل در فهرست با پیوند.\n\n\nحل. تمرین 5.66. میانگینِ تابشِ هر برچسبِ زمانی را در روزهای صاف بگیرید: قله با برچسبِ آغاز حدودِ ساعتِ 11:50 تا 12:00 و با برچسبِ پایان ده دقیقه دیرتر است؛ قله‌ای چهار ساعت زودتر یعنی UTC. نتیجه را با فراداده و سازنده تأیید کنید.\n\n\nحل. تمرین 5.67. 2027-07-01 (P67)؛ بله، 2027-06-20 پیش از پایان است، به شرطِ رعایتِ شرایطِ ضمانت.\n\n\nحل. تمرین 5.68. خواندنِ سرسطرها؛ تبدیلِ مُهر و افزودنِ اختلافِ +04:30؛ پنج دقیقه به عقب؛ به UTC؛ مرتب‌سازی و حذفِ تکراریِ یکسان؛ گزارشِ شکاف؛ پرچم‌گذاری؛ میانگینِ ساعتی با کمینهٔ ۱۰ از ۱۲ مقدار؛ شمارش در کنارِ میانگین.\n\n\nحل. تمرین 5.69. کاملاً متفاوت؛ پس هش اثرِ انگشتِ نسخهٔ دقیقِ ورودی است و هر تغییرِ ناخواسته آشکار می‌شود.\n\n\nحل. تمرین 5.70. بستهٔ داده با همان نسخه (وارسی با مانیفست)، کارتِ سناریوی S1، برنامهٔ مثال با همان نسخه، کتابخانه‌ها با نسخه‌های ثبت‌شده، و پیکربندیِ اجرا.\n\n\nحل. تمرین 5.71. معیار: بیانِ مسئله با کاربر و معیارِ موفقیت؛ داستان‌ها برای بهره‌بردار، مهندسِ عملکرد و حسابرس؛ الزام‌های آزمون‌پذیر (تعریفِ دسترس‌پذیری، رفتار با دادهٔ گم‌شده، دقت، زمانِ اجرا، پیشینه).\n\n\nحل. تمرین 5.72. معیار: هر الزام دست‌کم یک آزمون با نامِ گویا؛ الزامِ کیفی با آزمونِ اندازه‌پذیر؛ نشان دادنِ الزام‌های بی‌آزمون.\n\n\nحل. تمرین 5.73. معیار: برچسب (متن، الزامی، الگو)، والد (متن، باید موجود باشد)، شرح‌ها (متن، الزامی، یکسان‌سازیِ فارسی)، سازنده، مدل، سریال (متن)، تاریخ‌ها (ISO، به ترتیب)، رده (A/B/C)، مرجعِ مدرک (الگوی شمارهٔ مدرک).\n\n\nحل. تمرین 5.74. معیار: مدل (محاسبهٔ دسترس‌پذیری از وضعیت‌ها)، داده (خواندنِ رویدادها، اعتبارسنجی)، نمایش (جدول، نمودار، گزارش)؛ وابستگی‌ها به سوی مدل؛ مدل بی‌وابستگی.\n\n\nحل. تمرین 5.75. معیار: سرسطرِ نادرست، جداکنندهٔ دیگر، ممیزِ نقطه، زمانِ بی‌منطقه، زمانِ تکراری، ساعتِ گم‌شده، عددِ ناخوانا، منفی، بیش از سقف، نشانهٔ ترتیبِ بایت؛ برای هر کدام پیام و کدِ خروجِ مورد انتظار.\n\n\nحل. تمرین 5.76. نمونه‌ها: تلفات هرگز منفی نیست؛ تلفاتِ کابل در دو برابر شدنِ توان چهار برابر می‌شود؛ تلفاتِ ترانسفورماتور در توانِ صفر برابرِ تلفِ بی‌باری است.\n\n\nحل. تمرین 5.77. معیار: بازهٔ فیزیکی، گامِ ناگهانی، ثابت ماندن، سازگاریِ توان با جریان و ولتاژ، همزمانیِ زمان با منبعِ مرجع؛ آستانه‌ها با برچسبِ «فرضی».\n\n\nحل. تمرین 5.78. شارژ 20 و 14.51 MW تا پر شدن (جمعِ 34.51 MWh)، تخلیهٔ 20 و 9.68 MW (جمعِ 29.68 MWh)، باتری خالی می‌شود (P78).\n\n\nحل. تمرین 5.79. معیار: شمارهٔ مدرک و بازنگری، هدف و دامنه، ورودی‌ها با نسخه و هش، روش و مدل‌ها با ارجاع، نتیجه‌ها با یکا، وارسی‌ها، محدودیت‌ها، فرض‌ها و مجهول‌ها، امضاها.\n\n\nحل. تمرین 5.80. معیار: جایگاه و قطعه‌ها، سازنده و سریال تا سطحِ رَک، نسخهٔ نرم‌افزارِ مدیریتِ باتری، گزارش‌های آزمون، دادهٔ ظرفیت در طولِ زمان، ضمانت و شرطِ آن، برنامهٔ نگهداری، الزام‌های ایمنی و حریق (فصلِ ۳۲)، با منبع و زمانِ تحویل.\n\n\nحل. تمرین 5.81. معیار: کدهای قطعه‌ای تازه (مثلاً سه حرفی برای ردیف، رَک، مبدل، خنک‌کاری) و در صورتِ نیاز سطحِ چهارم با شماره؛ عبارتِ منظم گسترش یابد و آزمون‌های تازه نوشته شوند.\n\n\nحل. تمرین 5.82. معیار: نگاشتِ میدان‌ها، پاک‌سازی پیش از مهاجرت، اجرای آزمایشی، آشتیِ شمار و هش، رفت‌وبرگشت، اجرای موازی با معیارِ پایان، بایگانیِ فقط‌خواندنیِ قدیمی.\n\n\nحل. تمرین 5.83. نسخهٔ اصلی (2.0.0)، چون معنای سری عوض می‌شود. فهرست: پیشینه و فرادادهٔ اندازه‌گیری، اعتبارسنجی، نتیجه‌های مرجعِ تازه، تغییرنامه با فهرستِ مثال‌های اثرپذیر، نگه داشتنِ نسخه‌های پیشین.\n\n\nحل. تمرین 5.84. جمعِ توانِ ساعتی فقط وقتی مگاوات‌ساعت است که گام یک ساعت باشد؛ «روز» در منطقهٔ زمانیِ نمایه تعریف می‌شود و باید صریح باشد؛ ساعت‌های گم‌شده بی‌صدا حذف می‌شوند و روزِ ناقص کامل به نظر می‌رسد؛ یکا و شمارِ مقدارها گزارش نمی‌شود.\n\n\nحل. تمرین 5.85. معیار: کمیت‌ها (بسامدِ اول، جابه‌جایی، تنشِ بیشینه)، دست‌کم سه شبکه با نسبتِ ریزشدنِ ثابت، معیارِ تغییرِ کمتر از یک درصد، و اندازه‌گیری‌های مستقل (بسامدِ برج، نشست) برای اعتبارسنجی؛ واسنجیِ تک‌پارامتری فقط با اندازه‌گیریِ دوم.\n\n\nحل. تمرین 5.86. 1.326 و کمینهٔ 1.210 (P86).\n\n\nحل. تمرین 5.87. 1.415 و کمینهٔ 1.295 (P87)؛ در برابرِ 1.52 و 1.39 با هفتاد درصد.\n\n\nحل. تمرین 5.88. 1.0671 برابر، حدودِ هفت درصد بیشتر (P88).\n\n\nحل. تمرین 5.89. 0.80 برابر؛ 0.1282 Ω/km در نود درجه (P89).\n\n\nحل. تمرین 5.90. معیار: ورودی‌های نام‌دار و قفل، جدولِ ساخت‌یافته که جمعش خودکار گسترش یابد، خانهٔ وارسیِ جمع در برابرِ بستهٔ داده، قالب‌بندیِ شرطیِ عددِ تایپی میانِ فرمول‌ها، منعِ ارجاعِ چرخه‌ای، سابقهٔ تغییرات و یک وارسیِ مستقل.\n\n\nحل. تمرین 5.91. معیار: پیامد، کاربران، حجمِ داده، حسابرسی و عمر را صادقانه نمره دهد؛ هزینهٔ ساختِ ابزار را در برابرِ خطرِ خطای پنهان و زمانِ تکرارِ ماهانه بگذارد.\n\n\nحل. تمرین 5.92. معیار: اشاره به مثال 5.14 (کمبودِ ظهر 15 % کمبودِ تابش)؛ پر کردن با میانگینِ همان ساعت در روزهای مشابه یا وزن‌دهی با ساعت، با پرچم و عدمِ قطعیت.\n\n\nحل. تمرین 5.93. میانگین‌های ساعتی ده دقیقه جابه‌جا می‌شوند و مقایسه با مرجع یا مدل اختلافِ سیستماتیک نشان می‌دهد؛ آزمونِ بازتولیدِ سریِ مرجع (یا قلهٔ تابش) آن را می‌گیرد؛ آزمونِ پایشِ پیوستهٔ زمانِ قلهٔ تابش افزوده شود.\n\n\nحل. تمرین 5.94. معیار: ذخیره در UTC با اختلاف؛ منطقهٔ زمانیِ نام‌دار در پیکربندی؛ آزمون‌های روزهای ۲۳ و ۲۵ ساعته؛ گزارشِ روزانه با طولِ واقعیِ روز؛ تعرفه‌های وابسته به ساعتِ محلی.\n\n\nحل. تمرین 5.95. معیار: فهمِ هر خط، آزمون با دادهٔ معلوم و لبه‌ها، صریح کردنِ فرض‌ها، ثبتِ منبع و مجوز، همان بازبینیِ کدِ دست‌نوشته، ممنوعیتِ دادهٔ محرمانه در ابزارهای بیرونی.\n\n\nحل. تمرین 5.96. معیار: ارزیابیِ منبع و تولید (متخصصِ ارزیابیِ منبع، فصل‌های ۱۳ تا ۱۶)، تلفات و کابل (مهندسِ برقِ صلاحیت‌دار)، جریانِ نقدی (مشاورِ مالی، فصلِ ۲۱)، مدلِ برج و فونداسیون (مهندسِ سازه، فصلِ ۳۰)، اطلاعاتِ دارایی (مالک و بهره‌بردار)؛ هیچ‌کدام جای تصمیمِ مسئولان را نمی‌گیرد.\n\n\nحل. تمرین 5.97. معیار: اریبِ منفی (بادهای قوی‌تر کمتر دیده شده‌اند)؛ کمّی‌سازی با حذفِ همان الگوی ساعت‌ها از سریِ کاملِ بستهٔ داده و مقایسه؛ گزارشِ عدمِ قطعیتِ افزوده.\n\n\nحل. تمرین 5.98. معیار: کاربردِ مشخص، دادهٔ اعتبارسنجی‌شده، مالکِ پاسخ‌گو، هزینهٔ عمر؛ پیشنهادِ «کامل» بی‌کاربرد رد یا به یک کاربردِ مشخص محدود شود.\n\n\nحل. تمرین 5.99. معیار: تعیینِ سامانهٔ مرجع، وارسیِ پلاک، اصلاح در مرجع، بازتولیدِ رونوشت‌ها از مرجع، قاعدهٔ «ویرایش فقط در مرجع» و آزمونِ دوره‌ایِ سازگاری.\n\n\nحل. تمرین 5.100. 2.0.0 اگر معنای داده عوض شود (عددهای منتشرشده تغییر می‌کنند)؛ تغییرنامه با فهرستِ مثال‌های اثرپذیر؛ مثال‌های پیشین همچنان به 1.0.0 یا 1.1.0 پین می‌مانند و بازنگریِ لازم ثبت می‌شود.\n\n\nحل. تمرین 5.101. معیار: منبع و دورهٔ داده، نرخِ بازیابی و الگوی شکاف، قراردادِ زمان، یکاها، مدل‌ها و نسخه‌ها، فرض‌ها، وارسی‌های مستقل، عدمِ قطعیت، پیکربندیِ اجرا، و امکانِ بازتولید با دادهٔ تحویلی.\n\n\nحل. تمرین 5.102. معیار: مخزن با شاخهٔ اصلیِ محافظت‌شده، بازبینیِ همتا، خط‌لولهٔ محلی پیش از ادغام، برچسبِ انتشار، پشتیبانِ خودکار و آزمونِ بازیابی.\n\n\nحل. تمرین 5.103. معیار: قیمت‌ها ساختگی‌اند؛ مجوزِ بازار و قاعده‌های شارژ و فروش (فصل‌های ۵۵ تا ۵۷)، پیش‌بینی، افتِ ظرفیت و هزینهٔ فرسایش، دسترس‌پذیری و قرارداد لازم است؛ تا آن زمان فقط «سناریوی نمایشی».\n\n\nحل. تمرین 5.104. معیار: اعلام و زمان‌بندی، مقایسهٔ موازی با ابزارِ جایگزین، بایگانیِ کد و قفل و نتیجه‌های مرجع، فهرستِ گزارش‌های ساخته‌شده با ابزار، مسئولِ پاسخ‌گویی پس از بازنشستگی.\n\n\nحل. تمرین 5.105. معیار: پیوندِ بستهٔ دادهٔ 1.1.0، PLP-GEN-REP-0002 و 0003، فهرستِ دارایی و بستهٔ تبادل، مشخصهٔ اطلاعات، ابزار و خط‌لوله، فرض‌ها و مجهول‌ها، و تصمیم D-009، با زنجیرهٔ «از فرض تا شاهد».\n\nخروجیِ کاملِ برنامهٔ حل:\nP01: 2023 = 11111100111 (binary) = 0x7E7\nP02: 0x1F4 = 500; needs 9 bits\nP03: 0x8000 signed -32768; 0xFFFE signed -2\nP04: (0x42C8, 0x0000) = 100.0; (0x3F00, 0x0000) = 0.5\nP05: 45 = 0000000000101101: bits [0, 2, 3, 5]\nP06: 4 letters: UTF-8 8 bytes; Windows-1256 fails at U+06CC (no Persian yeh in\n    that code page);\n     with Arabic yeh instead: 4 bytes\nP07: 2023-04-03T10:10:00+00:00\nP08: Kabul 12:30 = 08:00 UTC = 12:00 Plant P\nP09: 36 km/h = 10 m/s; 950 hPa = 95 kPa; 3.6e9 J = 1 MWh\nP13: 17 // 5 = 3; 17 % 5 = 2; 2 ** 10 = 1024\nP15: from 2.3.1: fix 2.3.2; feature 2.4.0; break 3.0.0\nP16: ['1.2.0', '1.9.3', '1.10.0'] (as text: ['1.10.0', '1.2.0', '1.9.3'])\nP20: PLP-WTG-07-GEN ok, PLP-WTG-7-GEN no, PLP-XYZ-01 no, PLP-INV-10 ok, PLP-\n    MET-01-ANM2 no, plp-swg-01 no\nP21: vector mean of 10 and 350 = 0.0 deg; arithmetic 180 deg\nP23: mean(v^3) = 427, (mean v)^3 = 343, ratio 1.245\nP26: float32 spacing near 1e6: 0.0625; near 1e9: 64.0\nP27: 60 MW at CF 0.337 fills a 32-bit Wh counter in 8.9 days\nP28: 12,705 - 4,294,960,000 + 2^32 = 20,001 Wh = 0.020001 MWh\nP29: 12 x 5 MW x 8760 h x 0.337 = 177.1 GWh\nP30: T_cell = 30 + 25/800 x 900 = 58.12 C; factor 0.8841\nP31: P_AC = 60 x 0.9 x 0.8841 x 0.90 x 0.98 = 42.11 MW\nP32: rho = 87900 / (287.05 x 289.95) = 1.0561 kg/m3\nP33: v_eq = 10 x (1.0561/1.225)^(1/3) = 9.518 m/s; P = 4049 kW (at 1.225: 4442\n    kW)\nP34: I = 460.4 A; loss in 6 km at 70 C = 458.4 kW\nP35: S = 63.16 MVA; loss = 60 + 400 x (63.16/120)^2 = 170.8 kW\nP36: CRF(6 %, 15) = 0.10296; service on 70 million = 7.207 million/yr\nP37: DSCR = 10.0 / 7.207 = 1.387\nP38: NPV(7 %) = 39.84 million; IRR = 11.15 %\nP39: after 1 h at 20 MW: 18.55 MWh stored; at 20 MW out it lasts 0.860 h\nP40: gain per MWh delivered = 100 - 30 / 0.86 = 65.1 u\nP41: annual GHI = 222 x 8760 / 1000 = 1944.7 kWh/m2 (valid only if gaps are\n    random)\nP42: recovery = 8100 / 8760 = 92.47 %\nP43: order = log2(0.5/0.031) = 4.01; error at 8 elements ~ 0.0019 %\nP45: correlated +- 3,840 MWh; independent +- 1,108.5 MWh\nP46: cycles = 10 000 / 0.9274 / 32 = 337\nP47: 26 March 2023 in Europe/Berlin: 23 h = 138 ten-minute records\nP50: data_release: '1.1' does not match \\d+\\.\\d+\\.\\d+\nP50: pv.eta_inverter: 98 above maximum 1.0\nP50: scenario S1 without a bess block passes the schema\nP51: 2023-04-03 12:00+04:00 local; 12.3456 MWh; availability 0.985\nP52: interval start 2023-04-04T19:50:00+00:00\nP53: PLP-PVB-02: description is missing\nP53: PLP-TRF-1: tag does not follow PLP-&lt;sys&gt;-&lt;nn&gt;[-&lt;XXX&gt;]\nP53: PLP-TRF-1: parent PLP-SUB-01 not in the register\nP53: PLP-MET-01-ANM: parent PLP-MET-01 not in the register\nP53: PLP-MET-01-ANM: commissioned 2025-02-01 is before installed 2025-03-01\nP53: PLP-MET-01-ANM: commissioned component without a serial number\nP59: valid 5 of 6; mean 7.20 m/s (with the sentinel: -1660.5)\nP62: PV on DC basis: 96.43 / (60 x 8.76) = 0.1835\nP63: cable loss at 100 MW 1.834 MW (1.83 %); at 50 MW 0.458 MW (0.92 %)\nP64: NPV swing 30.54 million for +-5 u/MWh -&gt; 3.054 million per u/MWh\nP67: warranty from 2025-07-01 for 2 years ends 2027-07-01\nP78: charged 34.51 MWh, delivered 29.68 MWh, left 0.00 MWh\nP86: price 45: DSCR year 1 1.326, minimum 1.210\nP87: 75 % debt: DSCR year 1 1.415, minimum 1.295\nP88: R at 90 C / R at 70 C = 1.0671\nP89: loss ratio for 240 -&gt; 300 mm2 (R ~ 1/A): 0.80; R20 0.1282 ohm/km at 90 C\n    for 0.10 at 20 C\n\n\n\n\nHerndon, Thomas, Michael Ash, و Robert Pollin. 2014. “Does High Public Debt Consistently Stifle Economic Growth? A Critique of Reinhart and Rogoff.” Cambridge Journal of Economics 38 (2): 257–79.\n\n\nWickham, Hadley. 2014. “Tidy Data.” Journal of Statistical Software 59 (10): 1–23.\n\n\nWilson, Greg, D. A. Aruliah, C. Titus Brown, و همکاران. 2014. “Best Practices for Scientific Computing.” PLOS Biology 12 (1): e1001745.\n\n\nWilson, Greg, Jennifer Bryan, Karen Cranston, و همکاران. 2017. “Good Enough Practices in Scientific Computing.” PLOS Computational Biology 13 (6): e1005510.\n\n\nZiemann, Mark, Yotam Eren, و Assam El-Osta. 2016. “Gene Name Errors Are Widespread in the Scientific Literature.” Genome Biology 17: 177. https://doi.org/10.1186/s13059-016-1044-7.",
    "crumbs": [
      "بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس",
      "<span class='chapter-number'>5</span>  <span class='chapter-title'>رایانش و دادهٔ مهندسی</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html",
    "href": "chapters/06-dc-circuits-safety.html",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "",
    "text": "6.1 نقشهٔ فصل\nپیش‌نیازها: یکاهای SI و پیشوندها، کار با کسر و درصد، و حلِ دستگاهِ دو معادلهٔ خطی. این‌ها در فصل‌های ۲ و ۳ به‌تفصیل ساخته می‌شوند؛ اگر هنوز آن فصل‌ها را نخوانده‌اید، پیش‌آزمونِ زیر نشان می‌دهد آیا می‌توانید با همین دانش پیش بروید. از فصلِ ۴ مفهومِ انرژی و کار به‌کار می‌آید. کدها از کتابخانهٔ همراهِ کتاب استفاده می‌کنند؛ خواندنِ خروجیِ آن‌ها کافی است و نوشتنشان در فصلِ ۵ آموزش داده می‌شود.\nجایگاهِ این فصل در نیروگاهِ P. نیمی از انرژیِ نیروگاهِ P پیش از آن‌که به جریانِ متناوب تبدیل شود، به‌صورتِ جریانِ مستقیم در ده‌ها کیلومتر کابل از ماژول‌ها به جعبه‌های تجمیع و از آن‌جا به اینورترها می‌رود؛ باتریِ سناریوی S1 هم سراسر جریانِ مستقیم است، و برقِ اضطراریِ کنترل و حفاظتِ کلِ نیروگاه از باتری‌های DC می‌آید (فصلِ ۲۳). این فصل ابزارِ فهمِ همهٔ این‌هاست و یک مسئلهٔ مشخص را از اول تا آخر حل می‌کند: فیدرِ جریانِ مستقیمِ یک جعبهٔ تجمیع تا اینورتر، با جریان، افتِ ولتاژ، تلفات، گرما، و فهرستِ آنچه برای طراحیِ واقعی کم است. در پایان، دفترِ فرض‌های نیروگاهِ P چند فرضِ تازه و فهرستِ مجهول‌ها چند سطرِ تازه دارد.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-map",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-map",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nبار، جریان، ولتاژ، مقاومت، توان و انرژی را با یکا و معنای فیزیکی‌شان تعریف کند و با قانونِ اُهم و رابطه‌های توان، هر کمیتِ مجهولِ یک مدارِ سادهٔ جریانِ مستقیم را بیابد.\nمقاومت‌های سری و موازی را ساده کند، قانون‌های جریان و ولتاژِ کیرشهف را بنویسد، یک شبکهٔ چندمنبعی را با روشِ ولتاژِ گره با دست و با کد حل کند و معادلِ تونن را بسازد.\nمنبعِ ولتاژی (باتری) و منبعِ محدود به جریان (رشتهٔ خورشیدی) را با مدلِ مناسب نشان دهد و نقطهٔ کارِ منبع و بار را پیدا کند.\nافتِ ولتاژ، تلفات و گرمایشِ یک فیدرِ DC را با اثرِ دما حساب کند، سطحِ مقطعِ لازم برای یک هدفِ افتِ ولتاژ را بیابد و تلفاتِ انرژیِ سالانه را از دادهٔ ساعتی برآورد کند.\nاثرِ دستگاهِ اندازه‌گیری بر مدار، عدمِ قطعیتِ اندازه‌گیری و اصولِ اندازه‌گیریِ ایمن را توضیح دهد و بداند کدام اندازه‌گیری را چگونه نباید انجام داد.\nمرزهای مدارِ رشته، آرایه و ورودیِ اینورتر را بشناسد و توضیح دهد چرا مدارهای DC خورشیدی جداسازی، حفاظتِ اضافه‌جریان، اتصال‌دهنده، برچسب و روشِ کارِ ویژه می‌خواهند.\nبرای فیدرِ DC نیروگاهِ P یک برگهٔ محاسبهٔ بازبینی‌پذیر تهیه کند و فهرستِ داده‌ها و تأییدیه‌هایی را که برای طراحیِ واقعی کم است بنویسد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\n2.5 mm² چند مترِ مربع است؟ 180 m چند کیلومتر؟ 4.69 kW چند وات؟\nاگر \\(y = 3x\\) و \\(x\\) دو برابر شود، \\(y\\) چه می‌شود؟ اگر \\(y = 3x^2\\) باشد چه؟\nدستگاهِ \\(a + b = 5\\) و \\(2a - b = 1\\) را حل کنید.\n0.0137 چند درصد است؟ 1.37 % از 343 kW چقدر است؟\nاگر چیزی 3 kW توان مصرف کند و 4 h روشن باشد، چقدر انرژی مصرف کرده است؟\n\nپاسخ‌ها: (۱) \\(2.5\\times 10^{-6}\\ \\text{m}^2\\)، \\(0.18\\ \\text{km}\\)، \\(4690\\ \\text{W}\\)؛ (۲) دو برابر؛ چهار برابر؛ (۳) \\(a = 2\\)، \\(b = 3\\)؛ (۴) \\(1.37\\,\\%\\)؛ \\(4.70\\ \\text{kW}\\)؛ (۵) \\(12\\ \\text{kWh}\\). اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه بخش‌های مربوطِ فصل‌های ۲ و ۳ را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارایمنی، پیش از هر چیز\n\n\n\nاین فصل مدارهای جریانِ مستقیم را از ولتاژِ چند ولت تا 1500 V بررسی می‌کند. هیچ بخشی از آن دستورالعملِ کار روی تجهیزِ برق‌دار نیست. آزمایشِ عملیِ پیشنهادیِ این فصل (بخش 6.5.3) فقط با منبعِ ولتاژِ بسیار پایین، مثلِ باتریِ 9 V، انجام می‌شود. کار روی رشته‌های خورشیدی، باتری‌های نیروگاهی یا هر مدارِ دیگرِ نیروگاه فقط با آموزش، صلاحیت، مجوزِ کار و رویهٔ تأییدشدهٔ کارفرما مجاز است.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-a",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-a",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.2 الف. پایه‌های مدار",
    "text": "6.2 الف. پایه‌های مدار\n\n6.2.1 بار و جریان\nشهود. سیمِ مسی را مانندِ لوله‌ای پر از آب تصور کنید که آبش هیچ‌گاه خالی نمی‌شود: درونِ فلز، بی‌شمار الکترونِ آزاد هست که همیشه آن‌جا هستند. وقتی «جریان» برقرار می‌شود، این الکترون‌ها به‌آرامی در یک جهت رانده می‌شوند، همان‌طور که آبِ لوله با فشار به جلو رانده می‌شود. چیزی که در سیم «جاری» است بار است، نه انرژی؛ انرژی را میدانِ الکتریکی جابه‌جا می‌کند و بار فقط حاملِ آن است. این تمایز بعداً اهمیت پیدا می‌کند.\nتعریف‌ها. بارِ الکتریکی (به انگلیسی electric charge)، با نمادِ \\(q\\) یا \\(Q\\)، خاصیتی از ذره است که آن را در میدانِ الکتریکی به حرکت وامی‌دارد. یکایش کولن (C) است. بارِ یک الکترون \\(-e\\) است که\n\\[\ne = 1.602\\,176\\,634 \\times 10^{-19}\\ \\text{C}\n\\]\nمقداری دقیق و تعریف‌شده در دستگاهِ SI. پس یک کولن بارِ حدودِ \\(6.24\\times 10^{18}\\) الکترون است. جریانِ الکتریکی (به انگلیسی electric current)، با نمادِ \\(I\\)، آهنگِ عبورِ بار از یک سطحِ مقطع است (شکل 6.1):\n\\[\nI = \\frac{\\Delta Q}{\\Delta t}\n\\tag{6.1}\\]\nیکای جریان آمپر (A) است: یک آمپر یعنی یک کولن در ثانیه. اگر جریان در زمان تغییر کند، \\(i(t) = \\mathrm{d}q/\\mathrm{d}t\\) می‌نویسیم و بارِ عبوری در یک بازه، سطحِ زیرِ نمودارِ جریان است (فصلِ ۳).\n\n\n\n\n\n\nشکل 6.1: جریان، باری است که در واحدِ زمان از یک سطحِ مقطع می‌گذرد؛ جهتِ قراردادی، جهتِ حرکتِ بارِ مثبت است\n\n\n\nجهتِ قراردادی. پیش از کشفِ الکترون قرار گذاشتند که جریان از قطبِ مثبت به منفی برود. الکترون‌ها بارِ منفی دارند و در جهتِ عکس حرکت می‌کنند، اما این قرارداد هیچ محاسبه‌ای را خراب نمی‌کند: جریانِ الکترون‌ها به یک سو با جریانِ بارِ مثبت به سوی دیگر هم‌ارز است. در این کتاب همیشه جهتِ قراردادی به‌کار می‌رود. اگر جهتِ فرضیِ یک جریان را در محاسبه اشتباه بگیرید، پاسخ با علامتِ منفی بیرون می‌آید و این خودش خبرِ درستی است (مثال 6.16).\nجریانِ مستقیم و متناوب. جریانِ مستقیم (به انگلیسی direct current، DC) جریانی است که جهتش عوض نمی‌شود؛ مقدارش ممکن است آهسته تغییر کند، مثلِ جریانِ یک رشتهٔ خورشیدی که با تابش بالا و پایین می‌رود. جریانِ متناوب (AC) دوره‌ای جهتش را عوض می‌کند، در شبکهٔ نیروگاهِ P پنجاه بار در ثانیه (فصلِ ۷).\n\nمثال 6.1 (باری که از یک رشته می‌گذرد) پرسش. جریانِ کارِ یک رشتهٔ ۲۶ ماژولیِ PVM-550 در شرایطِ استاندارد \\(I_\\text{mp} = 13.11\\ \\text{A}\\) است (برگهٔ دادهٔ ساختگیِ بستهٔ داده، انتشارِ 1.0.0). در یک ساعت چه باری و چند الکترون از هر سطحِ مقطعِ کابلِ رشته می‌گذرد؟\nپاسخ. از معادلهٔ 6.1، \\(\\Delta Q = I\\,\\Delta t\\):\n\\[\nQ = 13.11\\ \\text{A} \\times 3600\\ \\text{s} = 47\\,196\\ \\text{C}\n\\]\n\\[\nN = \\frac{Q}{e} = \\frac{47\\,196}{1.602\\times 10^{-19}} = 2.95\\times 10^{23}\n\\]\nیعنی حدودِ سیصد هزار میلیارد میلیارد الکترون.\nوارسی: یکاها: آمپر × ثانیه = کولن، درست. مرتبهٔ بزرگی: یک کولن حدودِ \\(6\\times 10^{18}\\) الکترون است و ما حدودِ \\(5\\times 10^{4}\\) کولن داریم، پس حدودِ \\(3\\times 10^{23}\\). عددها با خروجیِ کد (سطرِ E01 در بخش 6.13.1) یکی است.\n\n\nمثال 6.2 (الکترون‌ها چقدر تند می‌روند؟) پرسش. کابلِ رشته مسی و با سطحِ مقطعِ 4 mm² است. در مس حدودِ \\(n = 8.49\\times 10^{28}\\) الکترونِ آزاد در هر مترِ مکعب هست (مقدارِ مرجعِ کتاب‌های درسی). سرعتِ رانشِ الکترون‌ها در جریانِ 13.11 A چقدر است؟\nپاسخ. در زمانِ \\(\\Delta t\\)، الکترون‌ها مسافتِ \\(v_\\text{d}\\,\\Delta t\\) پیش می‌روند و همهٔ الکترون‌های حجمِ \\(A\\,v_\\text{d}\\,\\Delta t\\) از سطح می‌گذرند. پس \\(\\Delta Q = n\\,e\\,A\\,v_\\text{d}\\,\\Delta t\\) و\n\\[\nI = n\\,e\\,A\\,v_\\text{d}\n\\qquad\\Rightarrow\\qquad\nv_\\text{d} = \\frac{I}{n\\,e\\,A}\n\\tag{6.2}\\]\n\\[\n\\begin{aligned}\nv_\\text{d} &= \\frac{13.11}{\\left(8.49\\times 10^{28}\\right)\\left(1.602\\times 10^{-19}\\right)\\left(4\\times 10^{-6}\\right)} \\\\\n&= 2.41\\times 10^{-4}\\ \\text{m/s}\n\\end{aligned}\n\\]\nیعنی کمتر از یک‌چهارمِ میلی‌متر در ثانیه؛ برای پیمودنِ یک متر بیش از یک ساعت! پس چرا وقتی کلید را می‌زنیم لامپ فوراً روشن می‌شود؟ چون میدانِ الکتریکی با سرعتی نزدیک به سرعتِ نور در طولِ سیم پخش می‌شود و همهٔ الکترون‌های سیم تقریباً هم‌زمان به حرکت درمی‌آیند، مانندِ لوله‌ای پر از آب که با فشار دادنِ یک سر، آب از سرِ دیگر بی‌درنگ بیرون می‌زند. محدودیتِ مدل: این مدل فلز را «گازِ الکترون» می‌بیند؛ برای محاسبهٔ مقاومت کافی است اما برای نیمه‌رسانا (فصلِ ۱۰) مدلِ دیگری لازم است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nیک آمپر چند الکترون در ثانیه است؟\nاگر جریانِ یک رشته در طولِ روز از صفر تا 13 A و دوباره تا صفر تغییر کند، آیا هنوز «جریانِ مستقیم» است؟ چرا؟\nاگر سطحِ مقطعِ کابل دو برابر شود و جریان همان بماند، سرعتِ رانش چه می‌شود؟\nآیا در یک سیمِ حاملِ جریان، الکترون‌ها «مصرف» می‌شوند؟ چه چیزی مصرف می‌شود؟\n\n\n\n\n\n6.2.2 ولتاژ و انرژی\nشهود. اگر جریان مانندِ دبیِ آب باشد، ولتاژ مانندِ اختلافِ فشار است: چیزی که آب را در لوله به حرکت درمی‌آورد. اما قیاسِ آب حدی دارد که باید بشناسیم: ولتاژ دقیقاً انرژی به ازای هر واحدِ بار است، و این تعریف از هر قیاسی کارآمدتر است.\nتعریف. ولتاژ یا اختلافِ پتانسیل (به انگلیسی voltage) میانِ دو نقطه، کاری است که میدانِ الکتریکی روی یک واحد بارِ مثبت انجام می‌دهد وقتی آن را از نقطهٔ اول به نقطهٔ دوم می‌برد:\n\\[\nV = \\frac{W}{Q}\n\\tag{6.3}\\]\nیکایش ولت (V) است: یک ولت یعنی یک ژول بر کولن. منبعی مانندِ باتری یا ماژولِ خورشیدی انرژیِ شیمیایی یا نوری را به انرژیِ بارها تبدیل می‌کند و ولتاژِ دو سرش می‌گوید به هر کولن بار چقدر انرژی می‌دهد. در مقاومت، این انرژی به گرما تبدیل می‌شود و ولتاژِ دو سرِ مقاومت می‌گوید هر کولن چقدر انرژی از دست داده است.\nولتاژ همیشه میانِ دو نقطه است. «ولتاژِ یک نقطه» فقط وقتی معنا دارد که نقطهٔ مرجعی تعریف کرده باشیم. در تحلیلِ مدار یک گره را مرجع می‌گیریم و صفر ولت می‌نامیم و ولتاژِ هر گرهِ دیگر را نسبت به آن می‌سنجیم. «زمین» در نقشه‌ها معمولاً همین مرجع است، اما زمینِ حفاظتی (اتصال به خاک برای ایمنی) مفهومِ دیگری است که در بخش 6.3.11 و فصلِ ۲۶ می‌آید. قاطی کردنِ این دو، منشأ خطاهای خطرناک است.\nقطبیت. دو سرِ هر منبع یا عنصر را با \\(+\\) و \\(-\\) نشان می‌دهیم: سرِ \\(+\\) پتانسیلِ بالاتری دارد. اگر دو باتریِ 12 V را سری ببندیم و \\(+\\) اولی را به \\(-\\) دومی وصل کنیم، ولتاژِ کل 24 V است؛ اگر یکی را برعکس ببندیم، صفر. در یک رشتهٔ خورشیدیِ ۲۶ ماژولی، یک ماژولِ برعکس‌بسته‌شده ولتاژ را دو ماژول کم می‌کند و می‌تواند دیودهای میان‌گذر را زیرِ تنشِ نادرست ببرد؛ وارسیِ قطبیت یکی از آزمون‌های پیش از برق‌دار کردن است (فصلِ ۵۰).\n\nمثال 6.3 (انرژیِ بارهای یک رشته) پرسش. همان 47 196 C بارِ مثال 6.1 از رشته‌ای با ولتاژِ کارِ \\(V_\\text{mp} = 26 \\times 41.96 = 1091.0\\ \\text{V}\\) عبور کرده است. این بارها چه انرژی‌ای از رشته گرفته‌اند؟\nپاسخ. از معادلهٔ 6.3، \\(W = Q\\,V\\):\n\\[\nW = 47\\,196\\ \\text{C} \\times 1091.0\\ \\text{V} = 5.149\\times 10^{7}\\ \\text{J} = 51.49\\ \\text{MJ}\n\\]\nو چون \\(1\\ \\text{kWh} = 3.6\\ \\text{MJ}\\)، این همان \\(14.30\\ \\text{kWh}\\) است، یعنی دقیقاً انرژیِ یک ساعت کارِ رشته با توانِ \\(14.30\\ \\text{kW}\\). وارسی: این سازگاری تصادف نیست؛ در بخشِ بعد می‌بینیم که توان برابرِ \\(V\\,I\\) است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n«ولتاژِ این سیم 230 V است» را دقیق کنید: نسبت به چه؟\nیک کولن بار از دو سرِ مقاومتی که ولتاژش 5 V است عبور کرده. چه انرژی‌ای به گرما تبدیل شده است؟\nدو باتریِ 12 V را موازی و با قطبیتِ عکس به هم ببندیم چه می‌شود؟ (به مقاومتِ درونیِ باتری در بخش 6.3.1 فکر کنید.)\n\n\n\n\n\n6.2.3 نیروی محرکهٔ الکتریکی و منابعِ آن\nشهود. در مقاومت، بارها انرژی از دست می‌دهند؛ پس جایی باید باشد که بارها انرژی بگیرند و از پتانسیلِ پایین به پتانسیلِ بالا رانده شوند، برخلافِ جهتی که میدانِ الکتریکی به‌تنهایی آن‌ها را می‌برد. این «پمپِ بار» را منبع می‌نامیم و انرژی‌ای را که به هر واحدِ بار می‌دهد نیروی محرکهٔ الکتریکی (به انگلیسی electromotive force, EMF) با نمادِ \\(\\mathcal{E}\\) و یکای ولت. «نیرو» در این نام یادگارِ تاریخی است؛ این کمیت از جنسِ ولتاژ است، نه نیرو.\nنیروی محرکه در برابرِ ولتاژِ پایانه. نیروی محرکه آن چیزی است که منبع «در درونش» فراهم می‌کند؛ ولتاژِ پایانه آن چیزی است که بیرون می‌بینیم. وقتی جریانی کشیده نمی‌شود، این دو برابرند (ولتاژِ مدارِ باز). وقتی جریان کشیده می‌شود، بخشی از نیروی محرکه در مقاومتِ درونیِ منبع از دست می‌رود (بخش 6.3.1). همهٔ منابعِ نیروگاهِ هیبریدی را می‌توان با این دید شناخت:\n\n\n\nجدول 6.1: منابعِ نیروی محرکه در نیروگاه\n\n\n\n\n\n\n\n\n\n\n\nمنبع\nسازوکارِ تبدیل\nرفتارِ پایانه\nفصل\n\n\n\n\nباتری (سلولِ الکتروشیمیایی)\nانرژیِ پیوندِ شیمیایی ← انرژیِ بار\nتقریباً منبعِ ولتاژ؛ ولتاژ با وضعیتِ شارژ آهسته تغییر می‌کند\n۱۹، ۴۵\n\n\nسلولِ خورشیدی\nانرژیِ فوتون ← جفتِ الکترون و حفره، جداشده در پیوندگاه\nتقریباً منبعِ جریان، محدود به تابش\n۱۰، ۴۱\n\n\nژنراتور (توربینِ بادی)\nانرژیِ مکانیکی ← القای الکترومغناطیسی\nمنبعِ ولتاژِ متناوب با امپدانسِ درونی\n۸، ۱۱\n\n\nترموکوپل (حسگرِ دما)\nاختلافِ دما ← اثرِ سیبک\nمنبعِ ولتاژِ بسیار کوچک (میکروولت تا میلی‌ولت)\n۳۴\n\n\n\n\n\n\nمیدان درونِ هادی. در یک هادیِ حاملِ جریان، میدانِ الکتریکیِ کوچکی در طولِ هادی هست که بارها را می‌راند. اگر هادی یکنواخت باشد، این میدان ثابت است و ولتاژ را به‌طورِ خطی در طولِ آن پخش می‌کند: \\(\\mathcal{E}_\\text{field} = \\Delta V/L\\). این میدان ربطی به ولتاژِ بالای هادی نسبت به زمین ندارد: در فیدرِ نیروگاهِ P، هادیِ مثبت حدودِ 1091 V با هادیِ منفی فاصله دارد، اما میدانِ «درونِ» هادی که جریان را می‌راند بسیار کوچک است.\n\nمثال 6.4 (میدانِ درونِ هادیِ فیدر) پرسش. افتِ 14.92 V فیدرِ نیروگاهِ P (مثال 6.25) روی دو هادیِ 180 m پخش شده است. میدانِ الکتریکیِ درونِ هر هادی چقدر است؟ آن را با میدانِ عایقِ میانِ دو هادی در کابلی که دو هادیِ آن حدودِ 2 cm از هم فاصله دارند مقایسه کنید.\nپاسخ. درونِ هر هادی: \\(14.92/360 = 0.041\\ \\text{V/m}\\). میانِ دو هادی (تقریبِ ساده‌ی صفحه‌های موازی): \\(1091/0.02 \\approx 5.5\\times 10^{4}\\ \\text{V/m}\\)، یعنی بیش از یک میلیون برابر. درس: میدانِ کوچکِ درونِ هادی جریان را می‌راند و افتِ ولتاژ می‌سازد؛ میدانِ بزرگِ درونِ عایق است که باید تحمل شود و طراحیِ عایق، ولتاژِ نامیِ کابل و آزمونِ عایق برای همین‌اند (بخش 6.2.5 و فصلِ ۲۴).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ولتاژِ مدارِ بازِ یک منبع با نیروی محرکهٔ آن برابر است؟\nدر جدولِ جدول 6.1 کدام منبع به منبعِ جریان نزدیک‌تر است و چرا این برای حفاظت اهمیت دارد؟\nمیدانِ درونِ هادی با چه کمیت‌هایی تغییر می‌کند؟ اگر مقطعِ فیدر دو برابر شود چه می‌شود؟\n\n\n\n\n\n6.2.4 مقاومت، مقاومتِ ویژه و قانونِ اُهم\nشهود. حرکتِ الکترون‌ها در فلز بی‌مانع نیست: به ارتعاشِ اتم‌ها و ناخالصی‌ها برخورد می‌کنند و بخشی از انرژی‌شان را به‌صورتِ گرما به شبکهٔ اتمی می‌دهند. مقاومت (به انگلیسی resistance) اندازهٔ همین مانع است: برای راندنِ یک جریانِ معین، چقدر ولتاژ لازم است.\nقانونِ اُهم. در بسیاری از مواد، به‌ویژه فلزها در دمای ثابت، ولتاژ و جریان با هم متناسب‌اند:\n\\[\nV = R\\,I\n\\tag{6.4}\\]\nضریبِ تناسب، \\(R\\)، مقاومت است و یکایش اُهم (\\(\\Omega\\)): یک اُهم یعنی یک ولت بر آمپر. عکسِ مقاومت، رسانایی \\(G = 1/R\\) است با یکای زیمنس (S). شکل 6.2 ساده‌ترین مدار را نشان می‌دهد: منبع، مقاومت، و جای درستِ دو ابزار: آمپرمتر در مسیرِ جریان (سری) و ولت‌متر دو سرِ عنصر (موازی).\n\n\n\n\n\n\nشکل 6.2: ساده‌ترین مدار و جای درستِ آمپرمتر (سری) و ولت‌متر (موازی)\n\n\n\nقانونِ اُهم قانونِ طبیعت نیست. رابطهٔ \\(V = RI\\) تعریفِ \\(R\\) است و فقط برای موادی که آن را رعایت می‌کنند («اُهمی») \\(R\\) را ثابت می‌کند. یک دیود، یک سلولِ خورشیدی و یک قوسِ الکتریکی اُهمی نیستند: نسبتِ ولتاژ به جریانشان با نقطهٔ کار عوض می‌شود. حتی یک سیمِ مسی هم وقتی داغ شود مقاومتش بالا می‌رود (بخش 6.2.4.1). پس هر بار که \\(V = RI\\) می‌نویسیم، در واقع فرض کرده‌ایم «در این بازه، \\(R\\) تقریباً ثابت است».\nمقاومتِ یک هادی. مقاومتِ یک هادیِ یکنواخت با طولش متناسب و با سطحِ مقطعش نسبتِ عکس دارد:\n\\[\nR = \\rho\\,\\frac{L}{A}\n\\tag{6.5}\\]\nکه \\(\\rho\\) مقاومتِ ویژه (به انگلیسی resistivity) ماده است با یکای \\(\\Omega\\cdot\\text{m}\\)، \\(L\\) طول و \\(A\\) سطحِ مقطع. استخراجِ شهودی: دو سیمِ یکسان را پشتِ هم بگذارید؛ جریان باید از هر دو بگذرد و ولتاژ دو برابر لازم است، پس مقاومت با طول متناسب است. دو سیمِ یکسان را کنارِ هم بگذارید؛ جریان میانشان تقسیم می‌شود و برای همان جریانِ کل نصفِ ولتاژ کافی است، پس مقاومت با سطحِ مقطع نسبتِ عکس دارد. فرض‌ها: جریان به‌طورِ یکنواخت در مقطع پخش است (در DC درست است؛ در AC با بسامدِ بالا، اثرِ پوستی آن را به هم می‌زند، فصلِ ۲۴)، و ماده و دما در طولِ هادی یکسان است.\nجدول 6.2 مقدارهای مرجعِ کتاب را برای دو هادیِ اصلیِ نیروگاه می‌دهد. این‌ها مقدارهای فلزِ خالص در 20 °C از منابعِ درسی‌اند؛ استانداردهای کابل برای هادی‌های واقعی عددهای کمی متفاوت می‌دهند که در فصلِ ۲۴ به‌کار می‌روند.\n\n\n\nجدول 6.2: مقاومتِ ویژه، ضریبِ دمایی و چگالیِ مس و آلومینیوم در 20 °C\n\n\n\n\n\n\n\n\n\n\n\n\nماده\n\\(\\rho_{20}\\) (\\(\\Omega\\cdot\\text{m}\\))\n\\(\\alpha\\) (\\(\\text{K}^{-1}\\))\nچگالی (\\(\\text{g/cm}^3\\))\nوضعیت\n\n\n\n\nمس\n\\(1.72\\times 10^{-8}\\)\n\\(0.00393\\)\n\\(8.96\\)\nمقدارِ مرجعِ درسی\n\n\nآلومینیوم\n\\(2.82\\times 10^{-8}\\)\n\\(0.00403\\)\n\\(2.70\\)\nمقدارِ مرجعِ درسی\n\n\n\n\n\n\n\nمثال 6.5 (مقاومتِ یک کابلِ رشته) پرسش. مقاومتِ 100 m کابلِ مسیِ 4 mm² در 20 °C چقدر است؟ اگر همین کابل آلومینیومی باشد چه؟\nپاسخ. نخست یکاها: \\(A = 4\\ \\text{mm}^2 = 4\\times 10^{-6}\\ \\text{m}^2\\). از معادلهٔ 6.5:\n\\[\n\\begin{aligned}\nR_\\text{Cu} &= 1.72\\times 10^{-8} \\times \\frac{100}{4\\times 10^{-6}} = 0.430\\ \\Omega \\\\\nR_\\text{Al} &= 2.82\\times 10^{-8} \\times \\frac{100}{4\\times 10^{-6}} = 0.705\\ \\Omega\n\\end{aligned}\n\\]\nوارسی: قاعدهٔ سرانگشتیِ مفید: مسِ 1 mm² حدودِ 17 mΩ بر متر است؛ پس 4 mm² حدودِ 4.3 mΩ/m و 100 m حدودِ 0.43 Ω. خطای رایج: گذاشتنِ \\(4\\) به‌جای \\(4\\times 10^{-6}\\) در مخرج، که پاسخ را یک‌میلیون بار کوچک می‌کند (بخش 6.5.2).\n\n\nمثال 6.6 (چرا کابل‌های بزرگ اغلب آلومینیومی‌اند؟) پرسش. برای آن‌که یک کابلِ آلومینیومی همان مقاومتِ کابلِ مسی را داشته باشد، سطحِ مقطعش چند برابر و جرمش چند برابر باید باشد؟\nپاسخ. برای \\(R\\) و \\(L\\) یکسان، از معادلهٔ 6.5: \\(A_\\text{Al}/A_\\text{Cu} = \\rho_\\text{Al}/\\rho_\\text{Cu} = 2.82/1.72 = 1.640\\). جرم برابرِ چگالی × حجم است و حجم با سطحِ مقطع متناسب است:\n\\[\n\\frac{m_\\text{Al}}{m_\\text{Cu}} = \\frac{A_\\text{Al}}{A_\\text{Cu}}\\cdot\\frac{d_\\text{Al}}{d_\\text{Cu}}\n= 1.640 \\times \\frac{2.70}{8.96} = 0.494\n\\]\nسطحِ مقطعِ کابلِ آلومینیومیِ هم‌ارز ۶۴ درصد بیشتر است (قطرش حدودِ ۲۸ درصد بیشتر) اما نصفِ وزنِ کابلِ مسی را دارد، و چون آلومینیوم ارزان‌تر از مس است، برای فیدرهای بزرگ و خطوطِ هوایی اغلب اقتصادی‌تر است. بهایش: کابلِ کلفت‌تر جای بیشتری در کانال می‌گیرد، اتصالِ آلومینیوم حساس‌تر است (لایهٔ اکسید، خزش زیرِ فشار و ناسازگاری با مس، که اتصال‌دهندهٔ ویژه می‌خواهد) و کارِ دقیق‌تری در نصب لازم دارد (فصل‌های ۲۴ و ۴۶). وضعیت: نسبتِ جرم ساده‌سازی است؛ عایق و غلافِ کابل را نادیده گرفته‌ایم.\n\n\n6.2.4.1 مقاومت و دما\nمقاومتِ فلزها با دما بالا می‌رود، چون اتم‌ها تندتر ارتعاش می‌کنند و الکترون‌ها بیشتر پراکنده می‌شوند. در بازهٔ دماهای کاری، یک مدلِ خطی کافی است:\n\\[\n\\rho(T) = \\rho_{20}\\,\\bigl[1 + \\alpha\\,(T - 20\\,^\\circ\\text{C})\\bigr]\n\\tag{6.6}\\]\nکه \\(\\alpha\\) ضریبِ دماییِ مقاومت است (جدول 6.2). برای مس و آلومینیوم \\(\\alpha\\) حدودِ \\(0.004\\ \\text{K}^{-1}\\) است: هر 10 °C گرمای بیشتر، حدودِ چهار درصد مقاومتِ بیشتر. شکل 6.3 این را نشان می‌دهد. حدودِ اعتبار: مدلِ خطی تقریباً از −50 تا +200 °C برای فلزهای خالص خوب است؛ بیرون از آن و برای آلیاژها باید جدولِ داده یا مدلِ دقیق‌تر به‌کار برد.\n\n\n\n\n\n\nشکل 6.3: مقاومتِ مس و آلومینیوم نسبت به مقدارِ 20 °C، با مدلِ خطی\n\n\n\nهمین چند درصد در کابل‌های نیروگاه اهمیت دارد: کابلی که زیرِ آفتاب یا در کانالِ پرکابل به 70 °C می‌رسد، حدودِ 20 % مقاومتِ بیشتری از مقدارِ جدولِ 20 °C دارد، پس افتِ ولتاژ و تلفاتش هم 20 % بیشتر است. در محاسبهٔ فیدرِ نیروگاهِ P دمای هادی را 50 °C فرض می‌کنیم (فرضِ A-019 در جدول 6.6).\n\nمثال 6.7 (اُهمی و غیرِاُهمی) پرسش. (الف) منبعی 12 V به مقاومتِ 4 Ω وصل است؛ جریان چقدر است؟ (ب) یک رشتهٔ خورشیدی در یک لحظه با ولتاژِ 1040.8 V جریانِ 13.01 A می‌دهد و در لحظهٔ دیگر با 558.9 V جریانِ 13.97 A. «مقاومتِ رشته» چقدر است؟\nپاسخ. (الف) از معادلهٔ 6.4، \\(I = V/R = 12/4 = 3\\ \\text{A}\\). (ب) نسبتِ \\(V/I\\) در لحظهٔ اول 80 Ω و در لحظهٔ دوم 40 Ω است. این‌ها مقاومتِ باری است که به رشته وصل کرده‌ایم (مثال 6.24)، نه خاصیتِ رشته. رشتهٔ خورشیدی اُهمی نیست و نمی‌توان یک «مقاومت» به آن نسبت داد؛ رفتارش را منحنیِ جریان–ولتاژ توصیف می‌کند (بخش 6.3.1).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر طولِ یک کابل سه برابر و سطحِ مقطعش دو برابر شود، مقاومتش چند برابر می‌شود؟\nمقاومتِ یک هادیِ مسی از 20 تا 90 °C چند درصد بالا می‌رود؟\nچرا «قانونِ اُهم» را بهتر است «مدلِ اُهمی» بنامیم؟\nرسانایی 0.5 S یعنی چه مقاومتی؟\n\n\n\n\n\n\n6.2.5 رسانا، نیمه‌رسانا، عایق: طیفِ مقاومتِ ویژه\nشهود. در فلز، الکترون‌های آزاد فراوان‌اند؛ در عایق تقریباً هیچ الکترونِ آزادی نیست؛ در نیمه‌رسانا، تعدادِ حامل‌ها اندک است اما با دما، نور و ناخالصی به‌شدت تغییر می‌کند. نتیجه، گسترهٔ شگفت‌انگیزی است: مقاومتِ ویژهٔ بهترین عایقِ کابل حدودِ \\(10^{24}\\) برابرِ مس است (شکل 6.4). هیچ کمیتِ فیزیکیِ دیگری در مهندسیِ روزمره چنین گستره‌ای ندارد.\n\n\n\n\n\n\nشکل 6.4: مقاومتِ ویژهٔ مواد، مقیاسِ لگاریتمی (مرتبهٔ بزرگی، مقدارهای درسی)؛ آب و نیمه‌رسانا به دما، ناخالصی و شوری بسیار وابسته‌اند\n\n\n\nسه نتیجهٔ مهندسی از این شکل:\n\nنقره، مس و آلومینیوم بهترین رساناهای مقرون‌به‌صرفه‌اند؛ نقره کمی بهتر از مس است اما فقط در پوششِ تماس‌ها به‌کار می‌رود (فصلِ ۴۶).\nفولاد ده تا چهل برابر مقاومتِ مس را دارد؛ سازه‌های فولادی جریانِ خطا را حمل می‌کنند اما هادیِ خوبی برای انتقالِ انرژی نیستند. همین فولاد در زمین‌کردن نقش دارد (فصلِ ۲۶).\nآب و خاک میانِ رسانا و عایق‌اند و مقدارشان به شوری و رطوبت بسیار وابسته است: خاکِ مرطوب جریانِ نشتی را می‌برد و همین هم دلیلِ خطرِ برق‌گرفتگی در زمینِ خیس است و هم مبنای سامانهٔ زمین‌کردن (فصل‌های ۲۶ و ۲۹).\n\nمقاومتِ عایقِ یک کابل. عایق هم مقاومتِ محدودی دارد و جریانِ بسیار کوچکی از هادی به بیرون نشت می‌کند. جریانِ نشتی شعاعی است، از هادی به سمتِ سطحِ بیرونیِ عایق (شکل 6.5). عایق را به حلقه‌های نازکی به ضخامتِ \\(\\mathrm{d}r\\) تقسیم می‌کنیم. جریان از هر حلقه به ترتیب می‌گذرد، پس حلقه‌ها سری‌اند. مقاومتِ یک حلقه، با «طولِ» \\(\\mathrm{d}r\\) در جهتِ جریان و «سطحِ» \\(2\\pi r L\\):\n\\[\n\\mathrm{d}R = \\frac{\\rho\\,\\mathrm{d}r}{2\\pi r L}\n\\qquad\\Rightarrow\\qquad\nR_\\text{ins} = \\int_{r_1}^{r_2} \\frac{\\rho\\,\\mathrm{d}r}{2\\pi r L} = \\frac{\\rho}{2\\pi L}\\,\\ln\\frac{r_2}{r_1}\n\\tag{6.7}\\]\nدو نکتهٔ شگفت. (۱) مقاومتِ عایق با طولِ کابل نسبتِ عکس دارد: کابلِ بلندتر مسیرهای نشتیِ بیشتری موازی کنارِ هم دارد. این درست برعکسِ مقاومتِ هادی است. (۲) ضخامتِ عایق فقط با لگاریتم اثر دارد: دو برابر کردنِ ضخامت، مقاومتِ عایق را دو برابر نمی‌کند.\n\n\n\n\n\n\nشکل 6.5: نشتِ شعاعی از عایقِ استوانه‌ای: حلقه‌های نازک سری‌اند\n\n\n\n\nمثال 6.8 (مقاومتِ عایقِ کابل و آرایه) پرسش. (الف) مقاومتِ عایقِ 100 m کابلِ رشته را با شعاعِ هادیِ 1.13 mm (مقطعِ 4 mm²)، شعاعِ بیرونیِ 2.9 mm و مقاومتِ ویژهٔ عایقِ \\(10^{13}\\ \\Omega\\cdot\\text{m}\\) (فرضی، محافظه‌کارانه برای عایقِ کهنه) حساب کنید. (ب) اگر مقاومتِ عایقِ هر ماژول نسبت به قابش در هوای خشک 1 GΩ و در صبحِ مرطوب 50 MΩ باشد (هر دو فرضی)، مقاومتِ عایقِ کلِ آرایهٔ یک اینورتر (هفت جعبهٔ تجمیع، ۴۳۶۸ ماژول) و کلِ نیروگاه چقدر است؟\nپاسخ. (الف) از معادلهٔ 6.7:\n\\[\nR_\\text{ins} = \\frac{10^{13}}{2\\pi \\times 100}\\,\\ln\\frac{2.9}{1.13} = 1.59\\times 10^{10} \\times 0.942 = 1.5\\times 10^{10}\\ \\Omega\n\\]\nیعنی حدودِ 15 GΩ. (ب) مسیرهای نشتیِ ماژول‌ها همه میانِ مدار و قاب‌های زمین‌شده‌اند، پس موازی‌اند و مقاومتِ کل برابرِ مقاومتِ یک ماژول تقسیم بر تعداد است:\n100 m PV cable, rho_ins = 1e13 ohm m (assumed), r1 = 1.13 mm, r2 = 2.9 mm:\n    R_ins = 15.0 GOhm\nmodules dry: 1000 MOhm each (assumed); 4368 modules on one inverter -&gt; 228.9\n    kOhm; whole plant (109,096) -&gt; 9.17 kOhm\nmodules wet morning: 50 MOhm each (assumed); 4368 modules on one inverter -&gt;\n    11.4 kOhm; whole plant (109,096) -&gt; 0.46 kOhm\nدر صبحِ مرطوب، مقاومتِ عایقِ آرایهٔ یک اینورتر از حدودِ 229 kΩ به 11 kΩ می‌افتد و برای کلِ نیروگاه زیرِ 1 kΩ می‌رسد، بی آن‌که هیچ عیبی در کار باشد. پیامدها: (۱) پایشِ عایق باید آستانهٔ هشدار را با اندازهٔ آرایه تنظیم کند؛ آستانهٔ مناسب برای یک خانه برای یک نیروگاه بی‌معناست (آستانه‌های واقعی را اینورتر و استانداردِ حاکم می‌دهند)؛ (۲) هشدارهای عایقِ صبحگاهی که با خشک شدنِ هوا برطرف می‌شوند رایج‌اند، اما «رایج» به معنای «بی‌خطر» نیست: یک اتصال‌دهندهٔ آب‌خورده هم همین الگو را دارد (فصلِ ۵۲)؛ (۳) تقسیمِ آرایه به بخش‌های کوچک‌تر برای پایش، یافتنِ عیب را آسان‌تر می‌کند.\n\n\n\n6.2.6 عناصرِ غیرِاُهمی\nبسیاری از عناصرِ مهمِ نیروگاه عمداً غیرِاُهمی‌اند؛ رفتارِ غیرخطی‌شان دقیقاً همان کاری است که از آن‌ها می‌خواهیم:\n\nدیود (به انگلیسی diode) جریان را در یک جهت عبور می‌دهد و در جهتِ دیگر می‌بندد. رابطهٔ جریان–ولتاژِ آن را قانونِ شاکلی می‌دهد: \\(I = I_\\text{s}\\,\\bigl(e^{V/(n V_\\text{T})} - 1\\bigr)\\) که \\(V_\\text{T} = kT/q \\approx 25.7\\ \\text{mV}\\) در 25 °C ولتاژِ گرمایی است. این رابطه در فصلِ ۱۰ هستهٔ مدلِ سلولِ خورشیدی می‌شود (شکل 6.6). دیودها در ماژول به‌عنوانِ دیودِ میان‌گذر (فصلِ ۱۰) و در اینورتر و یکسوساز (فصلِ ۹) به‌کار می‌روند.\nترمیستور: مقاومتی که با دما به‌شدت تغییر می‌کند؛ نوعِ NTC با گرما کم‌مقاومت و نوعِ PTC پرمقاومت می‌شود. در حسگرهای دما و محدودکردنِ جریانِ هجومی.\nوریستور (مقاومتِ وابسته به ولتاژ): تا ولتاژِ معینی تقریباً عایق است و بالای آن به‌شدت رسانا می‌شود؛ قلبِ بسیاری از برق‌گیرها (بخش 6.4.8 و فصلِ ۲۶).\nالمانِ فیوز: تا گرم نشده تقریباً اُهمی است؛ با جریانِ زیاد گرم و ذوب می‌شود و مدار را باز می‌کند.\nقوس: هر چه جریانش بیشتر شود، ولتاژش کمتر یا ثابت می‌ماند (رفتارِ «مقاومتِ منفی»)، که پایداری و خاموش کردنش را دشوار می‌کند (بخش 6.4.6).\n\n\n\n\n\n\n\nشکل 6.6: مقاومتِ اُهمی (خطِ راست) در برابرِ دیودِ سیلیسیمی (نمایی)\n\n\n\n\nمثال 6.9 (دیودِ مسدودکننده در رشته: ارزشش را دارد؟) پرسش. در گذشته گاهی در هر رشته یک دیودِ مسدودکننده می‌گذاشتند تا جریانِ برگشتیِ رشته‌های دیگر (مثال 6.37) را ببندد. اگر افتِ مستقیمِ دیود 0.7 V باشد، در جریانِ 13.11 A چه تلفاتی دارد؟ برای ۴۱۹۶ رشتهٔ نیروگاهِ P چه؟ و دو برابر شدنِ جریانِ دیود چقدر ولتاژِ بیشتر می‌خواهد؟\nپاسخ.\nblocking diode, forward drop 0.7 V at 13.11 A: 9.18 W per string\n4196 strings: 38.5 kW = 0.064 % of the string voltage\ndiode current ratio for +59.2 mV: 10.02\nهر رشته 9.2 W و کلِ نیروگاه 38.5 kW: پیوسته در همهٔ ساعت‌های تولید، به اضافهٔ گرمایی که باید از جعبهٔ تجمیع بیرون برود و یک قطعهٔ دیگر که ممکن است خراب شود. فیوزِ رشته (1) همان حفاظت را تقریباً بی‌تلفات می‌دهد؛ به همین دلیل دیودِ مسدودکننده در نیروگاه‌های امروزی رایج نیست. ستونِ آخرِ خروجی نشان می‌دهد چرا دیود «تقریباً» ولتاژِ ثابتی دارد: برای ده برابر کردنِ جریان فقط حدودِ 59 mV ولتاژِ بیشتر لازم است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مقاومتِ عایقِ یک کابل با طولش کم می‌شود، در حالی که مقاومتِ هادی‌اش زیاد می‌شود؟\nاگر ضخامتِ عایق دو برابر شود (\\(r_2\\) از 2.9 به 4.67 mm)، مقاومتِ عایق چند برابر می‌شود؟\nچرا وریستور برای برق‌گیر مناسب است اما برای محدود کردنِ جریانِ پیوسته نه؟\n\n\n\n\n\n6.2.7 توان و انرژی\nاستخراج. از معادلهٔ 6.3، هر کولن بار که از اختلافِ پتانسیلِ \\(V\\) بگذرد، انرژیِ \\(V\\) ژول مبادله می‌کند. در هر ثانیه \\(I\\) کولن می‌گذرد. پس انرژی در واحدِ زمان، یعنی توان، چنین است:\n\\[\nP = V\\,I\n\\tag{6.8}\\]\nو با جای‌گذاریِ قانونِ اُهم برای یک مقاومت، دو شکلِ دیگر:\n\\[\nP = R\\,I^2 = \\frac{V^2}{R}\n\\tag{6.9}\\]\nیکای توان وات (W) است: یک ژول در ثانیه، یا یک ولت × یک آمپر. معادلهٔ 6.8 برای هر عنصر درست است، اُهمی یا نه؛ معادلهٔ 6.9 فقط برای مقاومت. قراردادِ علامت: اگر جریان از سرِ \\(+\\) یک عنصر وارد شود، عنصر توان جذب می‌کند (\\(P&gt;0\\)، مثلِ بار)؛ اگر از سرِ \\(+\\) خارج شود، توان تحویل می‌دهد (مثلِ منبع). این قرارداد در مثال 6.16 به‌کار می‌آید.\nانرژی حاصلِ توان در زمان است (معادلهٔ 1.1 در فصلِ ۱): \\(E = P\\,t\\) برای توانِ ثابت، و در حالتِ کلی سطحِ زیرِ نمودارِ توان. در صنعتِ برق انرژی را با وات‌ساعت می‌شمارند: \\(1\\ \\text{Wh} = 3600\\ \\text{J}\\).\nبازده (به انگلیسی efficiency)، با نمادِ \\(\\eta\\)، نسبتِ توانِ مفیدِ خروجی به توانِ ورودی است: \\(\\eta = P_\\text{out}/P_\\text{in}\\). هر تبدیل و هر انتقال بازدهی کمتر از یک دارد؛ باقیِ انرژی معمولاً به گرما تبدیل می‌شود.\n\nمثال 6.10 (توانِ رشته، گرمای مقاومت) پرسش. (الف) توانِ رشتهٔ ۲۶ ماژولی در شرایطِ استاندارد چقدر است؟ (ب) جریانِ 3 A در مقاومتِ 4 Ω چه گرمایی تولید می‌کند؟ اگر جریان دو برابر شود چه؟\nپاسخ. (الف) \\(P = 1091.0\\ \\text{V} \\times 13.11\\ \\text{A} = 14\\,303\\ \\text{W} = 14.30\\ \\text{kW}\\)، که با \\(26 \\times 550\\ \\text{W} = 14.30\\ \\text{kW}\\) برگهٔ داده می‌خواند. (ب) \\(P = R I^2 = 4 \\times 3^2 = 36\\ \\text{W}\\)؛ با 6 A، \\(4 \\times 36 = 144\\ \\text{W}\\): دو برابر شدنِ جریان، گرما را چهار برابر می‌کند. این مهم‌ترین نتیجهٔ عملیِ این بخش است و دلیلِ این‌که نیروگاه‌ها توان را با ولتاژِ بالا و جریانِ کم منتقل می‌کنند (بخش 6.6 و فصلِ ۲۵).\n\n\nمثال 6.11 (انرژی و بازده) پرسش. یک گرم‌کنِ 2 kW سه ساعت کار می‌کند. انرژیِ مصرفی چقدر است؟ اگر فیدری 343.2 kW را با 4.69 kW تلفات منتقل کند، بازدهش چیست؟\nپاسخ. \\(E = 2\\ \\text{kW} \\times 3\\ \\text{h} = 6\\ \\text{kWh} = 21.6\\ \\text{MJ}\\). بازدهِ فیدر: \\(\\eta = (343.2 - 4.69)/343.2 = 0.9863\\)، یعنی 98.63 %. دقت: تلفاتِ 1.37 % در ساعتِ اوج است؛ تلفاتِ انرژیِ سالانه کمتر است، چون تلفات با مجذورِ جریان می‌رود و بیشترِ ساعت‌ها جریان کمتر از اوج است (مثال 6.27).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا معادلهٔ 6.8 برای دیود هم درست است اما معادلهٔ 6.9 نه؟\nلامپی 100 W با 230 V کار می‌کند. جریان و مقاومتش (در حالِ کار) چقدر است؟\nیک نیروگاه 1 MW را با 1 kV یا با 10 kV منتقل می‌کند و مقاومتِ مسیر یکی است. نسبتِ تلفاتِ دو حالت چقدر است؟\n\n\n\n\n\n6.2.8 انرژی به‌عنوانِ سطحِ زیرِ منحنیِ توان\nتوانِ نیروگاه‌های خورشیدی و بادی ثابت نیست؛ پس \\(E = Pt\\) کافی نیست. اگر توان تابعی از زمان باشد، انرژی در یک بازه انتگرالِ توان است:\n\\[\nE = \\int_{t_1}^{t_2} P(t)\\,\\mathrm{d}t\n\\tag{6.10}\\]\nیعنی سطحِ زیرِ نمودارِ توان (شکل 6.7). در عمل، داده‌ها نمونه‌های گسسته‌اند (مثلاً مقدارِ میانگینِ هر ساعت در بستهٔ داده) و انتگرال با جمع تقریب زده می‌شود. فصلِ ۳ روش‌های عددیِ انتگرال‌گیری را می‌سازد؛ این‌جا یک نمونهٔ ملموس را می‌بینیم.\n\n\n\n\n\n\nشکل 6.7: توانِ یک رشته در یک روزِ صافِ آرمانی و تقریبِ ذوزنقه‌ایِ انرژی با نمونه‌های ساعتی\n\n\n\n\nمثال 6.12 (انرژیِ یک روزِ آفتابی) پرسش. توانِ یک رشته در یک روزِ صافِ آرمانی را با \\(P(t) = 14.3\\,\\sin\\bigl(\\pi(t - 6)/12\\bigr)\\) کیلووات از ساعتِ ۶ تا ۱۸ مدل کنید (مدلِ آموزشی). انرژیِ روز را دقیق حساب کنید و با جمعِ نمونه‌های ساعتی به روش‌های مستطیل، ذوزنقه و سیمپسون مقایسه کنید.\nپاسخِ دقیق. با تغییرِ متغیرِ \\(u = \\pi(t - 6)/12\\):\n\\[\nE = 14.3 \\int_{6}^{18} \\sin\\frac{\\pi(t - 6)}{12}\\,\\mathrm{d}t\n= 14.3 \\times \\frac{12}{\\pi}\\int_{0}^{\\pi}\\sin u\\,\\mathrm{d}u\n= 14.3 \\times \\frac{24}{\\pi} = 109.24\\ \\text{kWh}\n\\]\nتقریب‌های عددی (برنامهٔ همراه):\nP(t) = 14.30 kW sin(pi (t - 6)/12), 06:00 to 18:00\nexact integral = 14.30 x 24/pi = 109.244 kWh\nhourly samples: left rectangles 108.619, trapezoid 108.619, Simpson 109.247\n    kWh\nerrors: rectangles -0.625, trapezoid -0.625, Simpson +0.0029 kWh\ndata pack summer day, one string, screening model: 106.9 kWh (sum of hourly\n    means x 1 h)\nمستطیل‌های چپ و ذوزنقه این‌جا یک عدد داده‌اند، چون توان در دو سرِ بازه صفر است و دو روش فقط در وزنِ نقطه‌های دو سر فرق دارند. خطای آن‌ها 0.6 kWh (حدودِ 0.6 %) است و خطای سیمپسون، که منحنی را با سهمی‌ها تقریب می‌زند، حدودِ 0.003 kWh. درسِ مهم دربارهٔ دادهٔ ساعتی: اگر داده مقدارِ لحظه‌ایِ سرِ ساعت باشد، روشِ انتگرال‌گیری مهم است؛ اگر میانگینِ ساعت باشد (مانندِ بستهٔ دادهٔ نیروگاهِ P، بخش 1.4.3)، جمعِ میانگین‌ها ضربدر یک ساعت دقیقاً انرژیِ ساعت است و هیچ تقریبِ ذوزنقه‌ای لازم نیست. خواندنِ واژه‌نامهٔ داده پیش از محاسبه همین را روشن می‌کند (فصلِ ۵). سطرِ آخرِ خروجی همین کار را برای روزِ تابستانیِ بسته انجام داده است: 106.9 kWh برای یک رشته با مدلِ غربالگری.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n«ساعتِ آفتابیِ معادل» یک روز را تعریف کنید: انرژیِ روز تقسیم بر توانِ نامی. برای مدلِ سینوسیِ بالا چند ساعت است؟ (\\(24/\\pi \\approx 7.64\\))\nچرا روشِ مستطیل‌ها با نمونه‌برداری از وسطِ هر بازه (روشِ نقطهٔ میانی) از مستطیلِ چپ دقیق‌تر است؟\nاگر توانِ یک توربین را هر ده دقیقه یک بار لحظه‌ای ثبت کنیم، برای انرژیِ روزانه کدام روش را پیشنهاد می‌کنید؟\n\n\n\n\n\n6.2.9 مدارهای سری و موازی\nسری. عناصری که پشتِ سرِ هم و بی‌انشعاب بسته شده‌اند، جریانِ یکسانی دارند و ولتاژهایشان جمع می‌شود (شکل 6.8، چپ). مقاومتِ معادلِ مقاومت‌های سری:\n\\[\nR_\\text{eq} = R_1 + R_2 + \\dots + R_n\n\\tag{6.11}\\]\nموازی. عناصری که دو سرشان به دو گرهِ مشترک بسته است، ولتاژِ یکسانی دارند و جریان‌هایشان جمع می‌شود (شکل 6.8، راست). رسانایی‌ها جمع می‌شوند:\n\\[\n\\frac{1}{R_\\text{eq}} = \\frac{1}{R_1} + \\frac{1}{R_2} + \\dots + \\frac{1}{R_n}\n\\tag{6.12}\\]\nمقاومتِ معادلِ موازی همیشه کمتر از کوچک‌ترین مقاومتِ شاخه‌هاست؛ این یک وارسیِ سریع است. برای دو مقاومت: \\(R_\\text{eq} = R_1 R_2/(R_1 + R_2)\\) («حاصل‌ضرب بر حاصل‌جمع»).\n\n\n\n\n\n\nشکل 6.8: مقاومت‌های سری (جریانِ یکسان) و موازی (ولتاژِ یکسان) و معادلشان\n\n\n\nتقسیم‌کنندهٔ ولتاژ و جریان. در دو مقاومتِ سری با ولتاژِ کلِ \\(V\\)، ولتاژِ دو سرِ هر کدام با مقاومتش متناسب است: \\(V_2 = V\\,R_2/(R_1 + R_2)\\). در دو مقاومتِ موازی با جریانِ کلِ \\(I\\)، جریانِ هر شاخه با رسانایی‌اش متناسب است: \\(I_1 = I\\,R_2/(R_1 + R_2)\\)، یعنی شاخهٔ کم‌مقاومت‌تر جریانِ بیشتری می‌برد.\n\nمثال 6.13 (ساده‌سازی و تقسیم) پرسش. (الف) مقاومتِ معادلِ 4، 6 و 12 Ω را در حالتِ سری و موازی بیابید. (ب) منبعِ 12 V دو سرِ 4 Ω و 8 Ω سری است؛ ولتاژِ دو سرِ 8 Ω چقدر است؟\nپاسخ. (الف) سری: \\(4 + 6 + 12 = 22\\ \\Omega\\). موازی: \\(1/R_\\text{eq} = 1/4 + 1/6 + 1/12 = (3 + 2 + 1)/12 = 1/2\\)، پس \\(R_\\text{eq} = 2\\ \\Omega\\)، کمتر از 4 Ω، درست. (ب) \\(V_2 = 12 \\times 8/(4 + 8) = 8\\ \\text{V}\\).\n\n\nمثال 6.14 (ماژول‌های سری، رشته‌های موازی) پرسش. در نیروگاهِ P، ۲۶ ماژول در هر رشته سری‌اند و ۲۴ رشته در جعبهٔ تجمیع موازی می‌شوند (فرض‌های A-014 و A-015). ولتاژ و جریانِ خروجیِ جعبهٔ تجمیع در شرایطِ استاندارد چقدر است؟\nپاسخ. سری: جریانِ یکسان، ولتاژها جمع: \\(V = 26 \\times 41.96 = 1091.0\\ \\text{V}\\)، \\(I = 13.11\\ \\text{A}\\). موازی: ولتاژِ یکسان، جریان‌ها جمع: \\(I = 24 \\times 13.11 = 314.64\\ \\text{A}\\)، \\(V = 1091.0\\ \\text{V}\\). توان: \\(1091.0 \\times 314.64 = 343.3\\ \\text{kW}\\)، که با \\(24 \\times 26 \\times 550\\ \\text{W} = 343.2\\ \\text{kW}\\) در حدِ گردکردن می‌خواند. محدودیتِ مدل: فرض کرده‌ایم همهٔ رشته‌ها دقیقاً یکسان‌اند. در واقعیت ولتاژِ رشته‌ها اندکی فرق دارد و رشته‌های موازی، ولتاژِ مشترکی را می‌پذیرند که برای هیچ‌کدام بهینه نیست؛ این «ناهمسانی» در فصلِ ۱۰ حساب می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه مقاومتِ 30 Ω موازی چه معادلی دارند؟ بی‌حساب پاسخ دهید.\nدر یک تقسیم‌کنندهٔ ولتاژ، اگر مقاومتِ پایینی صفر شود، ولتاژِ دو سرش چه می‌شود؟ اگر بی‌نهایت شود؟\nاگر یکی از ۲۴ رشته قطع شود، جریانِ خروجیِ جعبهٔ تجمیع چند درصد کم می‌شود؟\n\n\n\n\n\n6.2.10 پلِ وتستون و اندازه‌گیریِ دما با مقاومت\nدو تقسیم‌کنندهٔ ولتاژ که کنارِ هم به یک منبع وصل شده‌اند، پلِ وتستون (به انگلیسی Wheatstone bridge) را می‌سازند (شکل 6.9). خروجی، اختلافِ ولتاژِ نقطه‌های وسطِ دو تقسیم‌کننده است:\n\\[\nV_\\text{out} = V_\\text{e}\\left(\\frac{R_t}{R_3 + R_t} - \\frac{R_2}{R_1 + R_2}\\right)\n\\tag{6.13}\\]\nو وقتی صفر است که دو تقسیم‌کننده یک نسبت داشته باشند: \\(R_t/R_3 = R_2/R_1\\). چرا مفید است؟ چون پل، تغییرِ کوچکِ یک مقاومت را به ولتاژی تبدیل می‌کند که از صفر شروع می‌شود؛ اندازه‌گیریِ یک ولتاژِ کوچک نزدیکِ صفر بسیار دقیق‌تر از اندازه‌گیریِ یک ولتاژِ بزرگ و یافتنِ تغییرِ کوچکِ آن است (درسِ مثال 6.35 از زاویهٔ دیگر).\n\n\n\n\n\n\nشکل 6.9: پلِ وتستون با یک دماسنجِ مقاومتیِ پلاتینی\n\n\n\nدماسنجِ مقاومتی. مقاومتِ پلاتین با دما تقریباً خطی تغییر می‌کند. حسگرِ رایجِ PT100 در 0 °C دقیقاً 100 Ω است و با مدلِ خطیِ \\(R(T) = 100\\,(1 + 0.00385\\,T)\\) تقریب زده می‌شود (همان معادلهٔ 6.6، با ضریبِ ویژهٔ پلاتینِ حسگری). این حسگرها در نیروگاه همه‌جا هستند: دمای سیم‌پیچ و روغنِ ترانسفورماتور (فصلِ ۲۵)، یاتاقان و ژنراتورِ توربین (فصلِ ۱۱)، دمای ماژولِ مرجع در ایستگاهِ هواشناسی (فصلِ ۱۲) و دمای قفسه‌های باتری (فصلِ ۱۹).\n\nمثال 6.15 (پل با حسگرِ دما) پرسش. در شکل 6.9، \\(V_\\text{e} = 5\\ \\text{V}\\) و \\(R_1 = R_2 = R_3 = 100\\ \\Omega\\) است. خروجیِ پل را در 0، 25، 50 و 100 °C بیابید و با یک مدلِ «خطی» مقایسه کنید که خروجی را متناسب با تغییرِ مقاومت فرض می‌کند.\nپاسخ. در 50 °C: \\(R_t = 100(1 + 0.00385 \\times 50) = 119.25\\ \\Omega\\) و از معادلهٔ 6.13: \\(V_\\text{out} = 5\\,(119.25/219.25 - 0.5) = 219.5\\ \\text{mV}\\). برای همهٔ دماها:\nT =   0 C: R =  100.00 ohm, output    0.00 mV, linear model   0.00 mV\nT =  25 C: R =  109.62 ohm, output  114.79 mV, linear model 120.31 mV\nT =  50 C: R =  119.25 ohm, output  219.50 mV, linear model 240.62 mV\nT = 100 C: R =  138.50 ohm, output  403.56 mV, linear model 481.25 mV\nخروجی با دما بالا می‌رود اما خطی نیست: در 100 °C، مدلِ خطی ۱۹ درصد بیشتر از واقع می‌گوید. پس سامانهٔ اندازه‌گیری یا باید از رابطهٔ دقیقِ معادلهٔ 6.13 استفاده کند، یا حسگر را با منبعِ جریانِ ثابت تغذیه کند تا ولتاژِ دو سرِ حسگر مستقیماً با مقاومتش متناسب باشد؛ راهِ دوم در ابزارِ دقیقِ صنعتی رایج است (فصل‌های ۳۴ و ۴۸). نکتهٔ سیم‌کشی: مقاومتِ سیم‌های رابط به \\(R_t\\) اضافه می‌شود؛ 1 Ω مقاومتِ سیم یعنی حدودِ 2.6 °C خطا. اتصالِ سه‌سیمه یا چهارسیمه این خطا را حذف می‌کند (همان ایدهٔ بخش 6.3.9).\n\nشبکه‌های نردبانی و تبدیلِ ستاره–مثلث. بسیاری از شبکه‌ها با کاربردِ پیاپیِ قواعدِ سری و موازی ساده می‌شوند: در یک شبکهٔ نردبانی از انتهای دور شروع کنید و پله‌پله به سمتِ منبع ترکیب کنید. اما پلِ نامتعادل را نمی‌توان با سری و موازی ساده کرد؛ برای آن یا روشِ ولتاژِ گره (بخش 6.2.11) را به‌کار می‌بریم، یا سه مقاومتِ «مثلث» را به سه مقاومتِ «ستاره»ی معادل تبدیل می‌کنیم:\n\\[\n\\begin{aligned}\nR_a &= \\frac{R_{ab}R_{ca}}{R_{ab} + R_{bc} + R_{ca}} \\\\\nR_b &= \\frac{R_{ab}R_{bc}}{R_{ab} + R_{bc} + R_{ca}} \\\\\nR_c &= \\frac{R_{bc}R_{ca}}{R_{ab} + R_{bc} + R_{ca}}\n\\end{aligned}\n\\tag{6.14}\\]\nکه \\(R_a\\) مقاومتِ ستاره‌ای است که به گرهِ \\(a\\) وصل است. این تبدیل در فصلِ ۷ برای بارهای سه‌فاز اهمیتِ زیادی پیدا می‌کند. توصیهٔ عملی: در هر مداری که با سری و موازی ساده نمی‌شود، روشِ ولتاژِ گره و رایانه همیشه کار می‌کنند؛ تبدیلِ ستاره–مثلث ابزارِ فهم است، نه ضرورتِ محاسبه.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پلِ متعادل نسبت به تغییرِ ولتاژِ منبع حساس نیست؟\nدر مثال 6.15 اگر سیم‌های حسگر 0.5 Ω مقاومت داشته باشند، دمای نشان‌داده‌شده در 25 °C چند درجه خطا دارد؟\nسه مقاومتِ مثلثِ برابرِ 30 Ω معادلِ چه ستاره‌ای‌اند؟\n\n\n\n\n\n6.2.11 قانون‌های کیرشهف و روشِ ولتاژِ گره\nمدارهایی که فقط با سری و موازی ساده نمی‌شوند، مثلاً هر مداری با دو منبع، با دو قانونِ پایه حل می‌شوند (شکل 6.10):\nقانونِ جریانِ کیرشهف (به انگلیسی Kirchhoff’s current law، KCL): جمعِ جریان‌های واردشونده به هر گره برابرِ جمعِ جریان‌های خارج‌شونده است. پایهٔ فیزیکی: بار در گره انباشته نمی‌شود (پایستگیِ بار).\nقانونِ ولتاژِ کیرشهف (KVL): جمعِ جبریِ ولتاژها دورِ هر حلقهٔ بسته صفر است. پایهٔ فیزیکی: اگر باری را دورِ یک حلقه بگردانیم و به نقطهٔ آغاز برگردانیم، انرژی‌اش همان است که بود (پایستگیِ انرژی در میدانِ ایستا).\n\n\n\n\n\n\nشکل 6.10: قانونِ جریانِ کیرشهف در یک گره و قانونِ ولتاژِ کیرشهف دورِ یک حلقه\n\n\n\nروشِ ولتاژِ گره. نظام‌مندترین راه برای حلِ هر مدارِ خطی:\n\nیک گره را مرجع (صفر ولت) بگیرید.\nبرای هر گرهِ دیگر یک ولتاژِ مجهول تعریف کنید؛ گره‌هایی که منبعِ ولتاژ ولتاژشان را تعیین می‌کند، معلوم‌اند.\nدر هر گرهِ مجهول، KCL بنویسید و جریانِ هر مقاومت را با قانونِ اُهم برحسبِ ولتاژِ دو سرش بیان کنید: جریانِ مقاومتِ \\(R\\) از گرهِ \\(a\\) به گرهِ \\(b\\) برابرِ \\((V_a - V_b)/R\\) است.\nدستگاهِ معادله‌ها را حل کنید و سپس هر جریانی را که لازم دارید بیابید.\nبا KCL در یک گره و توازنِ توان (جمعِ توانِ تحویلیِ منابع = جمعِ توانِ جذب‌شده) وارسی کنید.\n\n\n\n\n\n\n\nشکل 6.11: شبکهٔ دومنبعیِ مثالِ ولتاژِ گره\n\n\n\n\nمثال 6.16 (یک گره، دو منبع) پرسش. در شکل 6.11، ولتاژِ گرهِ \\(x\\) و سه جریان را بیابید.\nپاسخ. گرهِ پایین مرجع است؛ گره‌های ۱ و ۳ با منبع‌ها معلوم‌اند (\\(10\\) و \\(5\\ \\text{V}\\)). فقط \\(V_x\\) مجهول است. KCL در گرهِ \\(x\\)، با فرضِ این‌که \\(I_1\\) و \\(I_3\\) به گره وارد و \\(I_2\\) از آن خارج می‌شود:\n\\[\n\\frac{10 - V_x}{2} + \\frac{5 - V_x}{3} = \\frac{V_x}{4}\n\\]\nهر دو طرف را در 12 ضرب می‌کنیم: \\(6(10 - V_x) + 4(5 - V_x) = 3V_x\\)، یعنی \\(80 = 13V_x\\) و\n\\[\nV_x = \\frac{80}{13} = 6.154\\ \\text{V}\n\\]\n\\[\n\\begin{aligned}\nI_1 &= \\frac{10 - 6.154}{2} = 1.923\\ \\text{A} \\\\\nI_3 &= \\frac{5 - 6.154}{3} = -0.385\\ \\text{A} \\\\\nI_2 &= \\frac{6.154}{4} = 1.538\\ \\text{A}\n\\end{aligned}\n\\]\n\\(I_3\\) منفی شد: جریان در واقع از گرهِ \\(x\\) به سمتِ منبعِ 5 V می‌رود، یعنی این منبع توان جذب می‌کند (مثلِ باتری‌ای که شارژ می‌شود). وارسی ۱ (KCL): \\(1.923 + (-0.385) = 1.538\\)، درست. وارسی ۲ (توازنِ توان): منبعِ 10 V تحویل می‌دهد \\(10 \\times 1.923 = 19.23\\ \\text{W}\\)؛ منبعِ 5 V جذب می‌کند \\(5 \\times 0.385 = 1.92\\ \\text{W}\\)؛ مقاومت‌ها: \\(2(1.923)^2 + 4(1.538)^2 + 3(0.385)^2 = 7.40 + 9.47 + 0.44 = 17.31\\ \\text{W}\\)؛ \\(1.92 + 17.31 = 19.23\\)، درست.\n\nحل با رایانه. برای مدارهای بزرگ‌تر، همین روش به یک دستگاهِ معادلهٔ خطی می‌انجامد که رایانه آن را حل می‌کند (روشِ «ولتاژِ گرهِ اصلاح‌شده»، که منبع‌های ولتاژ را هم مجهول می‌گیرد؛ ریاضیِ ماتریسیِ آن در فصلِ ۳ می‌آید). تابعِ solve_dc در بستهٔ plantp همین کار را می‌کند. برنامهٔ آزمایشگاهیِ زیر همان مدار را می‌سازد:\n# Nodes: 0 = reference, 1 = top of the 10 V source,\n#        2 = the unknown node x, 3 = top of the 5 V source.\nresistors = [\n    (1, 2, 2.0),   # R1 between node 1 and node x\n    (2, 3, 3.0),   # R3 between node x and node 3\n    (2, 0, 4.0),   # R2 from node x to the reference\n]\nsources = [\n    (1, 0, 10.0),  # V_s1: + at node 1, - at the reference\n    (3, 0, 5.0),   # V_s2: + at node 3, - at the reference\n]\nsol = dc.solve_dc(4, resistors, sources)\nv_x = sol.node_voltages[2]\nو نتیجه را با پاسخِ دستی می‌سنجد:\nV_x by computer = 6.153846 V, by hand = 6.153846 V\nI1 = 1.9231 A, I3 = -0.3846 A, I2 = 1.5385 A\nKCL at node x: I1 + I3 - I2 = 6.66e-16 A\nsource currents: 1.9231 A, -0.3846 A\nدو روشِ مستقل یک پاسخ داده‌اند؛ این همان الگوی «دست در برابرِ کد» است که از فصلِ ۱ آغاز کردیم.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدر مثال 6.16 اگر \\(I_3\\) را از ابتدا «خارج‌شونده» فرض می‌کردیم، پاسخ چه می‌شد؟\nچرا در روشِ ولتاژِ گره برای \\(n\\) گره فقط \\(n - 1\\) معادله لازم است؟\nدر شینهٔ مثبتِ جعبهٔ تجمیع، KCL چه می‌گوید؟ اگر جریانِ یک رشته منفی شود، یعنی چه؟\n\n\n\n\n\n\n\n\n6.2.12 روشِ جریانِ حلقه\nروشِ ولتاژِ گره مجهول‌ها را ولتاژِ گره‌ها می‌گیرد و KCL می‌نویسد. روشِ دوگانهٔ آن، جریانِ حلقه (به انگلیسی mesh-current method)، مجهول‌ها را جریان‌هایی می‌گیرد که در هر «پنجرهٔ» مدار می‌چرخند و KVL می‌نویسد (شکل 6.12). جریانِ هر شاخه جمعِ جبریِ جریان‌های حلقه‌هایی است که از آن می‌گذرند.\n\n\n\n\n\n\nشکل 6.12: جریان‌های حلقهٔ \\(I_a\\) و \\(I_b\\) در همان مدارِ دومنبعی؛ شاخهٔ میانی جریانِ \\(I_a - I_b\\) را می‌برد\n\n\n\n\nمثال 6.17 (همان مدار، روشِ دیگر) پرسش. مدارِ مثال 6.16 را با جریانِ حلقه حل کنید.\nپاسخ. هر دو جریانِ حلقه را ساعت‌گرد می‌گیریم. KVL در حلقهٔ چپ (افت‌ها در جهتِ \\(I_a\\) مثبت): منبعِ 10 V ولتاژ می‌دهد و مقاومت‌های 2 و 4 Ω افت دارند؛ جریانِ 4 Ω برابرِ \\(I_a - I_b\\) است:\n\\[\n10 = 2I_a + 4(I_a - I_b) \\qquad\\Rightarrow\\qquad 6I_a - 4I_b = 10\n\\]\nدر حلقهٔ راست، \\(I_b\\) ساعت‌گرد از بالا به سمتِ راست می‌رود و منبعِ 5 V را از قطبِ مثبت به منفی می‌پیماید، یعنی 5 V افت می‌بیند:\n\\[\n0 = 3I_b + 5 + 4(I_b - I_a) \\qquad\\Rightarrow\\qquad -4I_a + 7I_b = -5\n\\]\nاز معادلهٔ اول \\(I_a = (10 + 4I_b)/6\\)؛ در دومی: \\(-4(10 + 4I_b)/6 + 7I_b = -5\\)، یعنی \\((42 - 16)I_b/6 = -5 + 40/6\\) و \\(I_b = 0.3846\\ \\text{A}\\)، سپس \\(I_a = 1.9231\\ \\text{A}\\). برنامهٔ همراه همین دستگاه را با جبرِ خطی حل می‌کند:\nmesh equations: 6 Ia - 4 Ib = 10 ; -4 Ia + 7 Ib = -5\nIa = 1.9231 A, Ib = 0.3846 A; I2 = Ia - Ib = 1.5385 A; V_x = 4 (Ia - Ib) =\n    6.1538 V\n\\(I_a\\) همان \\(I_1\\) ِ مثال 6.16 است و \\(I_b = 0.3846\\) همان \\(-I_3\\): جریانِ \\(I_b\\) ساعت‌گرد در شاخهٔ 3 Ω به سمتِ منبعِ 5 V می‌رود، یعنی در جهتی که \\(I_3\\) را منفی کرده بود. دو روش، یک پاسخ.\nکدام روش؟ شمردن کافی است: روشِ گره به اندازهٔ \\(n - 1\\) مجهول دارد (\\(n\\) تعدادِ گره‌ها) و روشِ حلقه به اندازهٔ تعدادِ پنجره‌ها. شبکه‌های قدرت گره‌های کم و شاخه‌های زیاد دارند و تقریباً همیشه با روشِ گره حل می‌شوند (فصلِ ۲۸).\n\n\n\n6.2.13 اصلِ برهم‌نهی\nدر هر مدارِ خطی (همهٔ عناصر اُهمی و منبع‌ها مستقل)، پاسخِ کل برابرِ جمعِ پاسخ‌هایی است که هر منبع به‌تنهایی ایجاد می‌کند، وقتی بقیهٔ منبع‌ها خاموش‌اند: منبعِ ولتاژِ خاموش اتصالِ کوتاه و منبعِ جریانِ خاموش مدارِ باز است (شکل 6.13). این اصل پایهٔ بسیاری از تحلیل‌های بعدی است: تحلیلِ هارمونیک‌ها (فصلِ ۲۷)، که هر بسامد را جدا حل و جمع می‌کند، و مطالعاتِ اتصالِ کوتاه (فصلِ ۲۶).\n\n\n\n\n\n\nشکل 6.13: برهم‌نهی: هر منبع به‌تنهایی، با منبعِ دیگر اتصالِ کوتاه‌شده؛ جمعِ دو پاسخ، پاسخِ کل است\n\n\n\n\nمثال 6.18 (سومین راه برای همان پاسخ) پرسش. \\(V_x\\) در مدارِ مثال 6.16 را با برهم‌نهی بیابید.\nپاسخ. فقط 10 V: منبعِ 5 V اتصالِ کوتاه است، پس 3 Ω و 4 Ω از گرهِ \\(x\\) به مرجع موازی‌اند (\\(3 \\parallel 4 = 1.714\\ \\Omega\\)) و با 2 Ω یک تقسیم‌کننده می‌سازند: \\(V_x' = 10 \\times 1.714/3.714 = 4.615\\ \\text{V}\\). فقط 5 V: به همین ترتیب \\(2 \\parallel 4 = 1.333\\ \\Omega\\) و \\(V_x'' = 5 \\times 1.333/4.333 = 1.538\\ \\text{V}\\). جمع \\(6.154\\ \\text{V}\\)، همان پاسخِ دو روشِ دیگر.\nهشدار: برهم‌نهی برای ولتاژ و جریان درست است، اما نه برای توان: توان با مجذورِ جریان می‌رود و \\((I' + I'')^2 \\ne I'^2 + I''^2\\). همچنین برای مدارهای غیرخطی (دیود، رشتهٔ خورشیدی، قوس) درست نیست.\n\n\n\n6.2.14 شکلِ ماتریسی و تقسیمِ جریان میانِ قفسه‌های باتری\nروشِ ولتاژِ گره برای هر مدارِ خطی به یک دستگاهِ معادله می‌رسد که شکلِ ماتریسی دارد:\n\\[\n\\mathbf{G}\\,\\mathbf{v} = \\mathbf{i}\n\\tag{6.15}\\]\nکه \\(\\mathbf{v}\\) بردارِ ولتاژهای گره، \\(\\mathbf{i}\\) بردارِ جریان‌های تزریق‌شده به گره‌ها و \\(\\mathbf{G}\\) ماتریسِ رسانایی است: درایهٔ قطریِ \\(G_{kk}\\) جمعِ رسانایی‌های وصل به گرهِ \\(k\\) و درایهٔ غیرقطریِ \\(G_{jk}\\) منفیِ رسانایی میانِ دو گره. این همان ساختاری است که در فصلِ ۲۸ برای پخشِ بارِ شبکه‌های بزرگ به‌کار می‌رود، با این تفاوت که آن‌جا اعداد مختلط‌اند (فصلِ ۷). تابعِ solve_dc همین ماتریس را می‌سازد و حل می‌کند (روشِ «اصلاح‌شده» منبع‌های ولتاژ را هم با یک ردیف و ستونِ اضافه وارد می‌کند).\nیک کاربردِ مهم در نیروگاهِ P: در سناریوی S1، باتری از چندین قفسه (به انگلیسی rack) ساخته می‌شود که روی یک شینهٔ DC موازی‌اند. اگر مقاومتِ مسیرِ قفسه‌ها یکسان نباشد، جریان هم یکسان تقسیم نمی‌شود (شکل 6.14).\n\n\n\n\n\n\nشکل 6.14: سه قفسهٔ باتری روی یک شینهٔ مشترک؛ کابل‌های نابرابر جریانِ نابرابر می‌دهند (مقادیرِ فرضی)\n\n\n\n\nمثال 6.19 (قفسه‌هایی که بار را برابر تقسیم نمی‌کنند) پرسش. سه قفسهٔ یکسان با نیروی محرکهٔ 1331.2 V و مقاومتِ درونیِ 50 mΩ (هر دو فرضی؛ فصلِ ۱۹) با کابل‌هایی به مقاومتِ 5، 10 و 20 mΩ به یک شینه وصل‌اند و مبدل 300 A از شینه می‌کشد. جریانِ هر قفسه چقدر است؟\nپاسخِ دستی. چون نیروی محرکه‌ها برابرند، همهٔ قفسه‌ها یک \\(\\mathcal{E} - V_\\text{bus}\\) را می‌بینند و جریانِ هر کدام با رسانایی‌ِ مسیرش متناسب است: رسانایی‌ها \\(1/0.055\\)، \\(1/0.060\\) و \\(1/0.070\\)، یعنی \\(18.18\\)، \\(16.67\\) و \\(14.29\\ \\text{S}\\) با جمعِ \\(49.13\\)؛ سهم‌ها \\(37.0\\)، \\(33.9\\) و \\(29.1\\) درصد. با کد (ماتریسِ رسانایی، سه منبعِ ولتاژ و یک منبعِ جریان برای بار):\n3 racks, EMF 1331.2 V, internal 50 mOhm (assumed), cables 5/10/20 mOhm, load\n    300 A\nbus voltage = 1325.09 V\nrack 1: R = 55 mOhm, I =  111.0 A (37.0 %)\nrack 2: R = 60 mOhm, I =  101.8 A (33.9 %)\nrack 3: R = 70 mOhm, I =   87.2 A (29.1 %)\nKCL: sum = 300.00 A\nپیامد: قفسهٔ اول ۲۷ درصد بیشتر از قفسهٔ سوم کار می‌کند، پس گرم‌تر می‌شود و زودتر فرسوده می‌شود؛ وقتی فرسوده شد، مقاومتِ درونی‌اش بالا می‌رود و بار به قفسه‌های دیگر منتقل می‌شود. به همین دلیل سازندگان طولِ کابلِ قفسه‌ها را یکسان می‌گیرند یا مدیریتِ فعالِ جریان دارند (فصل‌های ۱۹ و ۴۵). این همان «تقسیمِ جریان»ِ بخش 6.2.9 است، اکنون با نتیجهٔ عملیِ عمرِ تجهیز. محدودیتِ مدل: نیروی محرکهٔ قفسه‌ها با وضعیتِ شارژشان فرق می‌کند و مقاومتِ درونی با دما و سن؛ مدلِ واقعی پویاست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای مداری با ۵ گره و ۸ شاخه و ۴ پنجره، روشِ گره چند مجهول دارد و روشِ حلقه چند؟\nچرا در برهم‌نهی منبعِ جریانِ خاموش را مدارِ باز می‌کنیم؟\nدر مثال 6.19 اگر همهٔ کابل‌ها 10 mΩ بودند، جریانِ هر قفسه چه می‌شد؟\nدرایهٔ قطریِ ماتریسِ رسانایی برای گره‌ای که سه مقاومتِ 2، 4 و 4 Ω به آن وصل است چیست؟\n\n\n\n\n\n6.2.15 مدارهای معادل: تونن و بیشینهٔ انتقالِ توان\nشهود. وقتی فقط به رفتارِ یک مدار از دو سرِ مشخص علاقه داریم، مثلاً «اگر باری به این دو سر وصل کنم چه جریانی می‌کشد؟»، لازم نیست کلِ مدار را هر بار حل کنیم. قضیهٔ تونن (به انگلیسی Thévenin’s theorem) می‌گوید هر مدارِ خطی، از دید دو سرش، معادلِ یک منبعِ ولتاژِ \\(V_\\text{th}\\) سری با یک مقاومتِ \\(R_\\text{th}\\) است (شکل 6.15).\n\n\\(V_\\text{th}\\): ولتاژِ دو سر وقتی چیزی به آن وصل نیست (ولتاژِ مدارِ باز).\n\\(R_\\text{th}\\): مقاومتی که از دو سر دیده می‌شود وقتی همهٔ منبع‌ها خاموش‌اند: منبعِ ولتاژ اتصالِ کوتاه و منبعِ جریان مدارِ باز می‌شود.\n\n\n\n\n\n\n\nشکل 6.15: یک تقسیم‌کنندهٔ ولتاژ و معادلِ تونن آن از دید دو سرِ a و b\n\n\n\n\nمثال 6.20 (معادلِ یک تقسیم‌کننده) پرسش. معادلِ توننِ مدارِ چپِ شکل 6.15 را بیابید و جریانِ یک بارِ 4 Ω را با آن حساب کنید. سپس با حلِ کاملِ مدار وارسی کنید.\nپاسخ. \\(V_\\text{th}\\): تقسیم‌کنندهٔ برابر، \\(12 \\times 4/(4 + 4) = 6\\ \\text{V}\\). \\(R_\\text{th}\\): منبع اتصالِ کوتاه، دو مقاومتِ 4 Ω از دید a و b موازی‌اند: \\(2\\ \\Omega\\). با بارِ 4 Ω: \\(I = 6/(2 + 4) = 1\\ \\text{A}\\) و \\(V = 4\\ \\text{V}\\). وارسی با حلِ کامل: بارِ 4 Ω با مقاومتِ پایینی موازی است و معادلشان 2 Ω؛ تقسیم‌کننده: \\(12 \\times 2/(4 + 2) = 4\\ \\text{V}\\)، همان. کدِ همراه (سطرهای E14) هر دو را می‌دهد.\n\nبیشینهٔ انتقالِ توان. توانِ بارِ \\(R_\\text{L}\\) که به معادلِ تونن وصل است:\n\\[\nP_\\text{L} = R_\\text{L}\\left(\\frac{V_\\text{th}}{R_\\text{th} + R_\\text{L}}\\right)^2\n\\]\nبا مشتق‌گیری نسبت به \\(R_\\text{L}\\) (فصلِ ۳) و برابر صفر گذاشتن، بیشینه در \\(R_\\text{L} = R_\\text{th}\\) است و مقدارش \\(V_\\text{th}^2/(4R_\\text{th})\\). اما در این نقطه بازده فقط ۵۰ درصد است: همان‌قدر توان در \\(R_\\text{th}\\) تلف می‌شود که به بار می‌رسد.\n\nمثال 6.21 (چرا نیروگاه برای «بیشینهٔ انتقالِ توان» طراحی نمی‌شود) پرسش. با معادلِ \\(6\\ \\text{V}\\) و \\(2\\ \\Omega\\)، توانِ بار و بازده را برای بارِ 2 Ω و 18 Ω بیابید.\nپاسخ. \\(R_\\text{L} = 2\\): \\(I = 1.5\\ \\text{A}\\)، \\(P_\\text{L} = 4.5\\ \\text{W}\\)، \\(\\eta = 2/4 = 0.50\\). \\(R_\\text{L} = 18\\): \\(I = 0.3\\ \\text{A}\\)، \\(P_\\text{L} = 1.62\\ \\text{W}\\)، \\(\\eta = 18/20 = 0.90\\). شکل 6.16 هر دو کمیت را در کلِ بازه نشان می‌دهد: توان در \\(R_\\text{L} = R_\\text{th}\\) بیشینه است، اما بازده با بزرگ شدنِ بار پیوسته بالا می‌رود.\n\n\n\n\n\n\nشکل 6.16: توانِ بار (بالا) و بازده (پایین) برحسبِ مقاومتِ بار برای \\(V_\\text{th} = 6\\,\\text{V}\\) و \\(R_\\text{th} = 2\\,\\Omega\\)\n\n\n\nنتیجه برای مهندسی: در مخابرات، که منبع ضعیف و سیگنال گران است، بیشینهٔ انتقالِ توان هدف است. در سامانهٔ قدرت، که منبع بزرگ است و هر درصد تلفات پول و گرماست، هدف بازدهِ بالا است: مقاومتِ مسیر (\\(R_\\text{th}\\) از دید بار) باید در برابرِ بار بسیار کوچک باشد. فیدرِ نیروگاهِ P با 1.37 % تلفات (مثال 6.25) یعنی \\(R_\\text{th}\\) حدودِ ۷۰ بار کوچک‌تر از بارِ معادل. هشدارِ مفهومی: این را با ردیابیِ نقطهٔ بیشینهٔ توان در اینورترهای خورشیدی (فصل‌های ۹ و ۱۰) اشتباه نکنید؛ آن‌جا هدف بیرون کشیدنِ بیشترین توان از یک منبعِ غیرخطی است که «مقاومتِ درونی» به معنای تونن ندارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلِ تونن را چگونه با دو اندازه‌گیری (ولتاژِ مدارِ باز و جریانِ اتصالِ کوتاه) می‌توان یافت؟ چرا این کار برای یک باتریِ نیروگاهی خطرناک است؟\nمعادلِ نورتون چیست و چه رابطه‌ای با معادلِ تونن دارد؟ (\\(I_\\text{N} = V_\\text{th}/R_\\text{th}\\))\nاگر بخواهیم بازده دستِ‌کم 99 % باشد، \\(R_\\text{L}\\) چند برابرِ \\(R_\\text{th}\\) باید باشد؟\n\n\n\n\n\n6.2.16 خازن و سلف در مدارِ جریانِ مستقیم\nتا این‌جا همهٔ عناصر انرژی را تلف یا تأمین می‌کردند. دو عنصرِ دیگر انرژی را ذخیره می‌کنند و در مدارِ DC فقط در لحظه‌های تغییر خود را نشان می‌دهند؛ اما همان لحظه‌ها، یعنی وصل و قطع، از نظرِ ایمنی مهم‌ترین لحظه‌ها هستند.\nخازن (به انگلیسی capacitor) دو رسانا است که با عایق از هم جدا شده‌اند. بار روی یکی مثبت و روی دیگری منفی انباشته می‌شود و میدانِ الکتریکیِ میانشان انرژی را نگه می‌دارد. نسبتِ بار به ولتاژ ظرفیتِ خازنی است، \\(C = Q/V\\)، با یکای فاراد (F). برای دو صفحهٔ موازی با سطحِ \\(A\\) و فاصلهٔ \\(d\\): \\(C = \\varepsilon A/d\\). جریانِ خازن با آهنگِ تغییرِ ولتاژش متناسب است و انرژی‌اش با مجذورِ ولتاژ:\n\\[\ni = C\\,\\frac{\\mathrm{d}v}{\\mathrm{d}t}\n\\qquad\\qquad\nE_C = \\tfrac{1}{2}\\,C\\,V^2\n\\tag{6.16}\\]\nسلف (به انگلیسی inductor) هادی‌ای است که میدانِ مغناطیسیِ جریانش انرژی نگه می‌دارد؛ هر سیمی کمی اندوکتانس دارد و سیم‌پیچ بیشتر. یکای اندوکتانس هانری (H) است:\n\\[\nv = L\\,\\frac{\\mathrm{d}i}{\\mathrm{d}t}\n\\qquad\\qquad\nE_L = \\tfrac{1}{2}\\,L\\,I^2\n\\tag{6.17}\\]\nپیامدِ دو رابطهٔ سمتِ چپ: ولتاژِ خازن نمی‌تواند ناگهان عوض شود (جریانِ بی‌نهایت می‌خواهد) و جریانِ سلف نمی‌تواند ناگهان عوض شود (ولتاژِ بی‌نهایت می‌خواهد). اولی می‌گوید خازنِ پُر پس از جداسازی پُر می‌ماند؛ دومی می‌گوید قطعِ ناگهانیِ جریانِ یک مدارِ سلفی، ولتاژِ بزرگی می‌سازد که خودش را به‌صورتِ قوس در کلید تخلیه می‌کند.\nمدارِ RC: یک معادلهٔ دیفرانسیلِ ساده. خازنِ پُر با ولتاژِ \\(V_0\\) از راهِ مقاومتِ \\(R\\) تخلیه می‌شود. KVL: ولتاژِ خازن برابرِ ولتاژِ مقاومت است و جریانِ مقاومت همان جریانِ خروجیِ خازن: \\(v/R = -C\\,\\mathrm{d}v/\\mathrm{d}t\\). این معادلهٔ دیفرانسیلِ مرتبهٔ اول است (فصلِ ۳) و جوابش:\n\\[\nv(t) = V_0\\,e^{-t/\\tau},\\qquad \\tau = R\\,C\n\\tag{6.18}\\]\n\\(\\tau\\) ثابتِ زمانی است: پس از یک ثابتِ زمانی ولتاژ به \\(e^{-1} = 36.8\\,\\%\\) مقدارِ اول می‌رسد، پس از سه ثابتِ زمانی به حدودِ ۵ درصد و پس از پنج به کمتر از یک درصد (شکل 6.17). شارژ از صفر با منبعِ \\(V\\) قرینهٔ همین است: \\(v(t) = V\\,(1 - e^{-t/\\tau})\\). و زمانِ رسیدن به یک ولتاژِ معین، با لگاریتم گرفتن از دو سرِ معادلهٔ 6.18:\n\\[\nt = \\tau\\,\\ln\\frac{V_0}{V_\\text{target}}\n\\tag{6.19}\\]\n\n\n\n\n\n\nشکل 6.17: شارژ و دشارژِ خازنِ 1000 µF از راهِ 10 kΩ با منبعِ 9 V؛ ثابتِ زمانی 10 s\n\n\n\n\nمثال 6.22 (خازنِ ورودیِ اینورتر: خطری که پس از جداسازی می‌ماند) پرسش. ورودیِ DC یک اینورتر (فصلِ ۹) یک بانکِ خازنی دارد که ولتاژ را صاف می‌کند (شکل 6.18). فرض کنید ظرفیت 10 mF، ولتاژ 1100 V و مقاومتِ تخلیهٔ موازی 50 kΩ باشد (همه فرضی؛ عددهای واقعی در دستورِ سازنده‌اند). پس از باز کردنِ \\(Q_2\\) چه انرژی‌ای در خازن مانده و چه مدت طول می‌کشد تا ولتاژ به 50 V برسد؟ همچنین انرژیِ مغناطیسیِ ذخیره در حلقهٔ فیدرِ نیروگاهِ P را برآورد کنید.\nپاسخ.\nDC-link 10 mF at 1100 V (assumed): E = 6050 J\nbleeder 50 kOhm: tau = RC = 500 s; time to 50 V = tau ln(1100/50) = 1546 s =\n    25.8 min\nfeeder loop inductance (180 m, 50 mm spacing, r = 8.74 mm): L = 126 uH; energy\n    at 314.64 A = 6.2 J\n6 kJ انرژیِ یک چکشِ سنگینِ در حالِ سقوط است، که اگر از راهِ بدنِ انسان یا یک ابزار تخلیه شود، کشنده یا انفجاری است. و تخلیه حدودِ ۲۶ دقیقه طول می‌کشد (عددِ واقعی از دستورِ سازنده). پس باز کردنِ کلید کافی نیست؛ باید زمانِ تخلیه را صبر کرد و بی‌برقی را آزمود (پلهٔ ۴ِ شکل 6.34). برای اندوکتانسِ حلقهٔ فیدر از رابطهٔ دو هادیِ موازی با طولِ \\(\\ell\\)، فاصلهٔ \\(d\\) و شعاعِ \\(r\\) استفاده شده است، \\(L \\approx (\\mu_0\\ell/\\pi)\\ln(d/r)\\) (فصلِ ۲۴): حدودِ 126 µH و 6 J انرژی که هنگامِ قطعِ جریان باید در قوسِ کلید مستهلک شود. این عدد نسبت به خازن کوچک است اما توضیح می‌دهد چرا کلیدِ DC باید قوس را مهار کند.\n\n\n\n\n\n\n\nشکل 6.18: خازنِ ورودیِ اینورتر پس از باز کردنِ کلیدِ DC: انرژی تا تخلیه می‌ماند\n\n\n\n\n\n\n\n\n\nهشدارایمنی\n\n\n\nخازن‌های بزرگ (در اینورتر، مبدلِ باتری، جبران‌سازِ توان) و باتری‌ها پس از جداسازی هم انرژی دارند. زمانِ انتظار، روشِ تخلیه و آزمونِ بی‌برقی را دستورِ سازنده و رویهٔ کارفرما تعیین می‌کنند. اتصالِ کوتاه کردنِ خازنِ پُر برای «تخلیهٔ سریع» با پیچ‌گوشتی یا سیم، قوس و انفجار ایجاد می‌کند و ممنوع است.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپس از چند ثابتِ زمانی ولتاژِ خازن به یک درصدِ مقدارِ اولیه می‌رسد؟ (\\(\\ln 100 \\approx 4.6\\))\nاگر مقاومتِ تخلیه نصف شود، زمانِ تخلیه و توانِ تلف‌شده در آن در حالِ کارِ عادی چه می‌شود؟ (این همان مصالحهٔ طراحِ اینورتر است.)\nچرا ولتاژِ خازن نمی‌تواند ناگهان تغییر کند؟ پاسخ را با معادلهٔ 6.16 بدهید.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-b",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-b",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.3 ب. محاسبه‌های کاربردیِ جریانِ مستقیم",
