    "text": "6.3 ب. محاسبه‌های کاربردیِ جریانِ مستقیم\n\n6.3.1 مدلِ منبع و بار\nمنبعِ ایدئال و واقعی. منبعِ ولتاژِ ایدئال ولتاژِ ثابتی می‌دهد، هر قدر جریان بکشیم. منبعِ جریانِ ایدئال جریانِ ثابتی می‌دهد، هر قدر ولتاژ لازم باشد. هیچ‌کدام وجود ندارند، اما دو منبعِ اصلیِ نیروگاه به این دو نزدیک‌اند: باتری به منبعِ ولتاژ و رشتهٔ خورشیدی در بیشترِ بازهٔ کارش به منبعِ جریان.\nساده‌ترین مدلِ یک منبعِ واقعیِ ولتاژی، منبعِ ایدئالِ \\(V_\\text{s}\\) سری با یک مقاومتِ درونیِ \\(R_\\text{s}\\) است (شکل 6.19). ولتاژِ پایانه با جریان افت می‌کند:\n\\[\nV_\\text{t} = V_\\text{s} - R_\\text{s}\\,I\n\\tag{6.20}\\]\nاین همان معادلِ تونن است، این بار برای یک منبعِ فیزیکی. مقاومتِ درونیِ باتری‌ها کوچک است اما صفر نیست و با دما، سن و وضعیتِ شارژ تغییر می‌کند (فصلِ ۱۹).\n\n\n\n\n\n\nشکل 6.19: منبعِ واقعی: منبعِ ایدئال سری با مقاومتِ درونی، و افتِ ولتاژِ پایانه با جریان\n\n\n\n\nمثال 6.23 (مقاومتِ درونیِ یک باتری) پرسش. ولتاژِ مدارِ بازِ یک باتریِ سرب‌اسیدیِ 12 V برابرِ 12.6 V است و زیرِ بارِ 50 A به 11.9 V می‌رسد. مقاومتِ درونی چقدر است و زیرِ 200 A ولتاژِ پایانه چه می‌شود؟\nپاسخ. از معادلهٔ 6.20: \\(R_\\text{s} = (12.6 - 11.9)/50 = 0.014\\ \\Omega = 14\\ \\text{m}\\Omega\\). زیرِ 200 A: \\(V_\\text{t} = 12.6 - 0.014 \\times 200 = 9.8\\ \\text{V}\\). وارسیِ معقول بودن: افتِ 2.8 V زیرِ جریانِ راه‌اندازیِ موتور برای باتریِ خودرو آشناست. محدودیتِ مدل: مقاومتِ درونیِ واقعی ثابت نیست؛ در جریان‌های بالا و در سرما بیشتر می‌شود، و پاسخِ باتری به تغییرِ ناگهانیِ جریان چند ثابتِ زمانی دارد که مدلِ یک‌مقاومتی آن را نمی‌بیند (فصلِ ۱۹).\n\nرشتهٔ خورشیدی: منبعِ محدود به جریان. رفتارِ یک سلولِ خورشیدی، و بنابراین یک رشته، را منحنیِ جریان–ولتاژ (به انگلیسی I–V curve) توصیف می‌کند (شکل 6.20). از ولتاژِ صفر تا نزدیکِ «زانوی» منحنی، جریان تقریباً ثابت و برابرِ جریانِ اتصالِ کوتاه \\(I_\\text{sc}\\) است؛ سپس به‌تندی افت می‌کند و در ولتاژِ مدارِ باز \\(V_\\text{oc}\\) صفر می‌شود. توان، \\(P = VI\\)، در جایی میانِ این دو بیشینه است: نقطهٔ بیشینهٔ توان با \\(V_\\text{mp}\\) و \\(I_\\text{mp}\\). فیزیکِ این منحنی موضوعِ فصلِ ۱۰ است؛ این‌جا سه پیامدِ مداری‌اش را می‌خواهیم:\n\nجریانِ اتصالِ کوتاهِ رشته فقط کمی بیشتر از جریانِ کارش است: برای PVM-550، \\(13.98/13.11 = 1.066\\)، یعنی ۶٫۶ درصد. اتصالِ کوتاه در رشته جریانِ عظیمی نمی‌کشد و بنابراین فیوزِ خودِ رشته نمی‌تواند آن را از کارِ عادی تشخیص دهد (1).\nجریان با تابش متناسب است و ولتاژ با دما رابطهٔ عکس دارد: نیم‌تابش، نیم‌جریان؛ رشتهٔ داغ، ولتاژِ کمتر. ولتاژِ مدارِ باز در سرمای صبحِ زمستان بیشترین است (بخش 6.3.13).\nتا نور هست، ولتاژ هست: قطعِ اینورتر یا باز کردنِ کلید، رشته را بی‌برق نمی‌کند؛ فقط جریانش را صفر می‌کند و ولتاژ به \\(V_\\text{oc}\\) می‌رسد (بخش 6.4.2).\n\n\n\n\n\n\n\nشکل 6.20: منحنی‌های جریان–ولتاژِ رشتهٔ ۲۶ ماژولیِ PVM-550 در سه حالت (مدلِ ساده‌شدهٔ یک‌دیودی، ساختگی) و منحنیِ توان در شرایطِ استاندارد\n\n\n\nنقطهٔ کار. وقتی منبعی به باری وصل می‌شود، هر دو باید یک ولتاژ و یک جریان داشته باشند: نقطهٔ کار تقاطعِ منحنیِ منبع با منحنیِ بار است. برای مقاومتِ \\(R\\)، منحنیِ بار خطِ \\(I = V/R\\) است.\n\nمثال 6.24 (رشتهٔ خورشیدی و یک مقاومت) پرسش. رشتهٔ ۲۶ ماژولی در شرایطِ استاندارد مستقیماً به یک مقاومتِ 80 Ω و بارِ دیگر به 40 Ω وصل می‌شود. نقطهٔ کار و توان را بیابید و با بیشینهٔ توانِ رشته مقایسه کنید.\nپاسخ. با دست: خطِ \\(I = V/80\\) را روی شکل 6.20 بکشید؛ در حدودِ 1040 V و 13 A منحنی را قطع می‌کند. با کد (تابعِ pv_resistive_operating_point، روشِ دوبخشی که تقاطع را تا دقتِ دلخواه می‌یابد؛ فصلِ ۳):\n\n\n\nجدول 6.3: نقطهٔ کارِ رشته با بارِ مقاومتی (مدلِ ساده‌شده)\n\n\n\n\n\n\n\n\n\n\n\nبار\n\\(V\\)\n\\(I\\)\n\\(P\\)\n\n\n\n\n80 Ω\n1040.8 V\n13.01 A\n13.54 kW\n\n\n40 Ω\n558.9 V\n13.97 A\n7.81 kW\n\n\nبهترین مقاومت (82.6 Ω)\n1058 V\n12.81 A\n13.56 kW\n\n\n\n\n\n\nبا 40 Ω رشته تقریباً در \\(I_\\text{sc}\\) کار می‌کند و فقط 7.8 kW می‌دهد، کمتر از ۶۰ درصدِ توانِ ممکن. بهترین مقاومت فقط برای همین تابش و دما بهترین است؛ ابری که بگذرد، آن را جابه‌جا می‌کند. به همین دلیل رشته را هرگز مستقیم به بارِ ثابت نمی‌بندند؛ اینورتر ولتاژِ کار را پیوسته تنظیم می‌کند تا روی نقطهٔ بیشینه بماند (فصل‌های ۹ و ۱۰). محدودیتِ مدل: مدلِ آموزشیِ ما مقاومت‌های سری و موازیِ سلول را ندارد و بیشینه‌اش 13.56 kW است در حالی که برگهٔ داده 14.30 kW می‌گوید؛ برای نشان دادنِ شکل کافی است، برای عدد نه. فصلِ ۱۰ مدلِ برازش‌شده به برگهٔ داده را می‌سازد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اتصالِ کوتاه کردنِ دو سرِ یک باتری خطرناک‌تر از اتصالِ کوتاه کردنِ یک رشتهٔ خورشیدی است؟ (از نظرِ جریان؛ خطرِ رشته را در بخش 6.4.6 ببینید.)\nمقاومتِ درونیِ یک منبع را از کدام دو اندازه‌گیری می‌توان یافت؟\nاگر تابش نصف شود، خطِ بارِ 80 Ω منحنی را در کجا قطع می‌کند؟ (منحنیِ نیم‌تابش را در شکل 6.20 ببینید.)\n\n\n\n\n\n6.3.2 افتِ ولتاژ و تلفاتِ فیدر\nشهود. هر کابل یک مقاومتِ کوچک است. وقتی جریان از آن می‌گذرد، بخشی از ولتاژ «در راه» می‌ماند و بخشی از توان گرما می‌شود. در مدارِ DC جریان از یک هادی می‌رود و از هادیِ دیگر برمی‌گردد، پس هر دو هادی در مسیرند (شکل 6.21).\n\n\n\n\n\n\nشکل 6.21: فیدرِ جریانِ مستقیم: مقاومتِ کابل در هر دو هادیِ رفت و برگشت ظاهر می‌شود\n\n\n\nرابطه‌ها. برای مسیری به طولِ یک‌طرفهٔ \\(L\\)، با هادی‌هایی به سطحِ مقطعِ \\(A\\) و مقاومتِ ویژهٔ \\(\\rho(T)\\) در دمای کار:\n\\[\nR_\\text{c} = 2\\,\\rho(T)\\,\\frac{L}{A}\n\\tag{6.21}\\]\n\\[\n\\Delta V = R_\\text{c}\\,I\n\\qquad\nP_\\text{loss} = R_\\text{c}\\,I^2\n\\qquad\n\\frac{\\Delta V}{V} = \\frac{P_\\text{loss}}{P}\n\\tag{6.22}\\]\nرابطهٔ آخر جالب است: در DC، کسرِ افتِ ولتاژ برابرِ کسرِ تلفاتِ توان است، چون \\(P_\\text{loss}/P = R_\\text{c}I^2/(VI) = R_\\text{c}I/V\\). فرض‌ها: جریانِ ثابت، دمای یکنواختِ هادی، و مقاومتِ اتصال‌ها در برابرِ کابل ناچیز (فرضی که اتصالِ بد آن را می‌شکند، بخش 6.4.5).\nسطحِ مقطع برای یک هدفِ افت. اگر افتِ مجاز \\(\\Delta V_\\text{max}\\) باشد، از معادلهٔ 6.21 و معادلهٔ 6.22:\n\\[\nA_\\text{min} = \\frac{2\\,\\rho(T)\\,L\\,I}{\\Delta V_\\text{max}}\n\\tag{6.23}\\]\nو سپس نزدیک‌ترین اندازهٔ استانداردِ بزرگ‌تر را برمی‌داریم. افتِ ولتاژ تنها معیارِ انتخابِ کابل نیست: ظرفیتِ جریانِ پیوسته (گرم شدن، بخش 6.3.6)، تحملِ جریانِ خطا، روشِ نصب، هزینه و تلفاتِ انرژیِ عمرِ نیروگاه هم معیارند و کابلِ نهایی باید همهٔ آن‌ها را برآورد (فصلِ ۲۴).\n\nمثال 6.25 (فیدرِ جریانِ مستقیمِ نیروگاهِ P) این همان مثالِ کاربردی است که طرحِ کتاب برای این فصل خواسته است.\nداده‌ها و وضعیت. بستهٔ دادهٔ مرجع 1.0.0، سناریوی S0؛ ماژولِ PVM-550 (ساختگی)؛ ۲۶ ماژول در هر رشته و ۲۴ رشته در هر جعبهٔ تجمیع (فرضی، A-014 و A-015)؛ فیدرِ آلومینیومیِ 240 mm² به طولِ یک‌طرفهٔ 180 m (فرضی، A-018)؛ دمای هادی 50 °C (فرضی، A-019)؛ شرایطِ استاندارد.\nپرسش. جریان، افتِ ولتاژ و تلفاتِ فیدر را حساب کنید و بگویید برای طراحیِ واقعی چه اطلاعاتی کم است.\nگامِ ۱، جریان. از مثال 6.14: \\(I = 24 \\times 13.11 = 314.64\\ \\text{A}\\)، با \\(V = 1091.0\\ \\text{V}\\) و \\(P = 343.3\\ \\text{kW}\\).\nگامِ ۲، مقاومتِ ویژه در دمای کار. از معادلهٔ 6.6:\n\\[\n\\rho_\\text{Al}(50\\,^\\circ\\text{C}) = 2.82\\times 10^{-8}\\,\\bigl[1 + 0.00403 \\times 30\\bigr] = 3.161\\times 10^{-8}\\ \\Omega\\cdot\\text{m}\n\\]\nگامِ ۳، مقاومتِ حلقه. از معادلهٔ 6.21، با \\(A = 240\\times 10^{-6}\\ \\text{m}^2\\):\n\\[\nR_\\text{c} = 2 \\times 3.161\\times 10^{-8} \\times \\frac{180}{240\\times 10^{-6}} = 0.04741\\ \\Omega\n\\]\nگامِ ۴، افت و تلفات. از معادلهٔ 6.22:\n\\[\n\\Delta V = 0.04741 \\times 314.64 = 14.92\\ \\text{V}\n\\qquad\n\\frac{\\Delta V}{V} = \\frac{14.92}{1091.0} = 1.37\\,\\%\n\\]\n\\[\nP_\\text{loss} = 0.04741 \\times 314.64^2 = 4694\\ \\text{W} = 4.69\\ \\text{kW}\n\\]\nکه آن هم 1.37 % از توانِ عبوری است.\nگامِ ۵، وارسی. یکاها: \\(\\Omega\\cdot\\text{m} \\times \\text{m}/\\text{m}^2 = \\Omega\\)؛ \\(\\Omega\\times\\text{A} = \\text{V}\\)؛ \\(\\Omega\\times\\text{A}^2 = \\text{W}\\). کسرِ افتِ ولتاژ و کسرِ تلفات برابرند، همان‌طور که معادلهٔ 6.22 پیش‌بینی می‌کرد. خروجیِ برنامهٔ همراه:\nPlant P - DC feeder, combiner box to inverter (chapter 6 case)\nstring:   26 x PVM-550 in series\n          V_mp = 26 x 41.96 = 1091.0 V, I_mp = 13.11 A\n          V_oc(25 C) = 1297.4 V\ncombiner: 24 strings in parallel\n          I = 24 x 13.11 = 314.64 A, P = 343.3 kW at STC\nfeeder:   180 m one way, aluminium, 240 mm2, conductor at 50 C\n          rho(50 C) = 3.161e-08 ohm m\n          R one conductor = 0.0237 ohm, loop R = 0.0474 ohm\nresult:   drop = 14.92 V = 1.37 % of V_mp\n          loss = 4694 W = 1.37 % of feeder power\nشکل 6.22 همین عددها را روی مدار نشان می‌دهد.\nگامِ ۶، آنچه کم است. این محاسبه برای فهمیدن کافی است، برای ساختن نه. پیش از طراحیِ واقعی دستِ‌کم این‌ها لازم است: (۱) مسیرِ واقعیِ کابل و طولِ آن از جانمایی (فصلِ ۱۴)؛ (۲) نوعِ کابل، عایق، ردهٔ ولتاژِ DC، روشِ نصب (دفن، کانال، سینی) و گروه‌بندی با کابل‌های دیگر، که دمای واقعیِ هادی و ظرفیتِ جریان را تعیین می‌کنند (فصلِ ۲۴)؛ (۳) مقاومتِ هادی از برگهٔ دادهٔ سازندهٔ کابل به‌جای مقدارِ فلزِ خالص؛ (۴) بیشینهٔ جریانِ پیوسته در تابشِ بیش از استاندارد و ضریب‌های الزامیِ استانداردِ حاکم؛ (۵) جریانِ خطا و زمانِ قطعِ حفاظت برای وارسیِ تحملِ حرارتیِ کابل؛ (۶) بازهٔ ولتاژِ ورودیِ اینورتر (فصلِ ۹)؛ (۷) هدفِ افتِ ولتاژ از الزاماتِ مالک یا استاندارد، نه از حدس؛ (۸) هزینهٔ کابل و ارزشِ انرژیِ تلف‌شده برای سنجشِ اقتصادیِ مقطع‌ها (فصلِ ۲۱). این‌ها در بخش 6.5.7 به فهرستِ مجهول‌های نیروگاهِ P می‌روند.\n\n\n\n\n\n\n\nشکل 6.22: فیدرِ DC نیروگاهِ P با عددهای مثال 6.25\n\n\n\nحساسیت. اگر مقطع یا جنس یا دما را عوض کنیم چه می‌شود؟ شکل 6.23 و ادامهٔ گزارشِ برنامه این را نشان می‌دهند. افت با سطحِ مقطع نسبتِ عکس دارد: دو برابر کردنِ مقطع، افت را نصف می‌کند. مسِ هم‌مقطع ۳۹ درصد افتِ کمتری دارد. و دمای هادی، از 20 تا 90 °C، افت را حدودِ ۲۸ درصد بالا می‌برد.\n\n\n\n\n\n\nشکل 6.23: افتِ ولتاژِ فیدرِ نیروگاهِ P برحسبِ سطحِ مقطع، برای آلومینیوم و مس در 50 °C\n\n\n\nsensitivity to cross-section, aluminium at 50 C\n     area    drop V   drop %   loss W   loss %\n   120 mm2    29.84     2.73     9388     2.73\n   150 mm2    23.87     2.19     7510     2.19\n   185 mm2    19.35     1.77     6089     1.77\n   240 mm2    14.92     1.37     4694     1.37\n   300 mm2    11.93     1.09     3755     1.09\n   400 mm2     8.95     0.82     2816     0.82\nsensitivity to cross-section, copper at 50 C\n     area    drop V   drop %   loss W   loss %\n   120 mm2    18.15     1.66     5711     1.66\n   150 mm2    14.52     1.33     4568     1.33\n   185 mm2    11.77     1.08     3704     1.08\n   240 mm2     9.07     0.83     2855     0.83\n   300 mm2     7.26     0.67     2284     0.67\n   400 mm2     5.44     0.50     1713     0.50\nsensitivity to conductor temperature, aluminium 240 mm2\n   20 C: loop R 0.0423 ohm, drop 13.31 V, loss 4188 W\n   50 C: loop R 0.0474 ohm, drop 14.92 V, loss 4694 W\n   70 C: loop R 0.0508 ohm, drop 15.99 V, loss 5031 W\n   90 C: loop R 0.0542 ohm, drop 17.06 V, loss 5369 W\nsmallest aluminium section for 1 % drop: 328 mm2 -&gt; standard 400 mm2\n\nمثال 6.26 (سطحِ مقطع برای هدفِ یک درصد) پرسش. اگر مالک بخواهد افتِ فیدر در شرایطِ استاندارد از 1 % بیشتر نشود (فرضِ A-021)، کمینهٔ مقطعِ آلومینیوم و مس چقدر است؟\nپاسخ. \\(\\Delta V_\\text{max} = 0.01 \\times 1091.0 = 10.91\\ \\text{V}\\). از معادلهٔ 6.23:\n\\[\nA_\\text{min,Al} = \\frac{2 \\times 3.161\\times 10^{-8} \\times 180 \\times 314.64}{10.91} = 3.282\\times 10^{-4}\\ \\text{m}^2 = 328\\ \\text{mm}^2\n\\]\nپس آلومینیومِ 400 mm² (اندازهٔ استانداردِ بعدی؛ 300 mm² با 1.09 % کم است). برای مس، با \\(\\rho_\\text{Cu}(50\\,^\\circ\\text{C}) = 1.92\\times 10^{-8}\\)، \\(A_\\text{min} = 200\\ \\text{mm}^2\\) و اندازهٔ استاندارد 240 mm². پرسشِ طراحی: کدام بهتر است؟ پاسخ به هزینهٔ کابل، وزن و نصب، و ارزشِ انرژیِ صرفه‌جویی‌شده بستگی دارد، و این‌ها را هنوز نداریم. اما می‌توانیم انرژیِ صرفه‌جویی‌شده را حساب کنیم (مثال 6.27). هشدار: هدفِ 1 % فرض است؛ استانداردها و مالکان مختلف حدهای متفاوتی می‌گذارند و گاهی حدِ افت را برای کلِ مسیرِ DC تعیین می‌کنند، نه برای یک فیدر.\n\n\nمثال 6.27 (تلفاتِ انرژیِ سالانهٔ فیدر) پرسش. با دادهٔ ساعتیِ بسته، تلفاتِ انرژیِ سالانهٔ فیدرِ آلومینیومیِ 240 و 400 mm² را برآورد کنید. چرا درصدِ تلفاتِ سالانه با درصدِ تلفاتِ ساعتِ اوج فرق دارد؟\nمدل و فرض‌ها. توانِ DC جعبهٔ تجمیع را با مدلِ غربالگریِ فصلِ ۱ از تابشِ افقی می‌گیریم: \\(P = 343.2\\ \\text{kWp} \\times G/1000 \\times 0.85\\). ولتاژ را ثابت و نزدیکِ \\(V_\\text{mp}\\) فرض می‌کنیم، پس جریان متناسب با تابش است: \\(I = P/V\\). دمای هادی را در همهٔ ساعت‌ها 50 °C می‌گیریم که محافظه‌کارانه است (شب‌ها و زمستان‌ها هادی سردتر است). تلفاتِ هر ساعت \\(R_\\text{c}I^2 \\times 1\\ \\text{h}\\) و تلفاتِ سالانه جمعِ ۸۷۶۰ ساعت است.\nنتیجه (برنامهٔ همراه، سطرهای E20):\nE20 240 mm2 Al: energy through feeder 568,031 kWh/yr, lost 4,215 kWh/yr = 0.74\n    % (peak-hour loss fraction 1.37 %)\nE20 400 mm2 Al: energy through feeder 568,031 kWh/yr, lost 2,529 kWh/yr = 0.45\n    % (peak-hour loss fraction 0.82 %)\nE20 data: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS);\n    assumptions: I proportional to GHI, PR_dc = 0.85, conductor at 50 C all\n    year (conservative)\nتلفاتِ انرژیِ سالانهٔ فیدرِ 240 mm² حدودِ 0.74 % است، تقریباً نصفِ 1.37 % ساعتِ اوج. چرا؟ تلفات با \\(I^2\\) می‌رود و انرژیِ عبوری با \\(I\\). ساعت‌های کم‌تابش، که سهمِ بزرگی از انرژی دارند، تلفاتِ بسیار کمی دارند: در نیم‌تابش، جریان نصف و تلفات یک‌چهارم است. پس کسرِ تلفاتِ سالانه همیشه کمتر از کسرِ تلفاتِ اوج است و نسبتِ این دو به شکلِ توزیعِ تابش بستگی دارد. اهمیتِ عملی: هر کس تلفاتِ اوج را برای کلِ سال به‌کار برد، تلفات را دو برابر برآورد کرده است؛ و هر کس از این فصل تلفاتِ سالانه را بگیرد، باید بداند دمای ثابتِ 50 °C و مدلِ غربالگری آن را کمی بزرگ نشان می‌دهند.\nارزشِ تصمیم. گذر از 240 به 400 mm² سالانه \\(4215 - 2529 = 1686\\ \\text{kWh}\\) در هر فیدر صرفه‌جویی می‌کند؛ برای ۱۷۵ جعبهٔ تجمیع (مثال 6.41) حدودِ 295 MWh در سال. این‌که این صرفه‌جویی هزینهٔ کابلِ کلفت‌تر را جبران می‌کند یا نه، پرسشِ فصلِ ۲۱ است.\n\n\n\n\n\n\n\nشکل 6.24: تلفاتِ گرماییِ فیدرِ نیروگاهِ P با مجذورِ جریان بالا می‌رود\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در معادلهٔ 6.21 ضریبِ ۲ آمده است؟ در یک مدارِ سه‌فاز این ضریب چه می‌شود؟ (فصلِ ۷)\nاگر طولِ فیدر دو برابر شود و بخواهیم افت همان بماند، مقطع چه باید بشود؟\nچرا کسرِ تلفاتِ انرژیِ سالانه کمتر از کسرِ تلفاتِ اوج است؟ آیا ممکن است بیشتر باشد؟\nدر شکل 6.24، تلفات در 157 A (نصفِ جریانِ کار) چند کیلووات است؟\n\n\n\n\n\n6.3.3 کاربردِ دوم: تغذیهٔ DC کنترل و حفاظت\nجریانِ مستقیم فقط در آرایهٔ خورشیدی نیست. هر پستِ برقِ نیروگاه یک باتریِ ایستگاهی (معمولاً 110 V یا 125 V DC، بسته به رویهٔ کشور و طرح) دارد که رله‌ها، کنترل‌گرها و مهم‌تر از همه بوبینِ قطعِ کلیدهای قدرت را تغذیه می‌کند؛ تا حتی اگر همهٔ برقِ متناوبِ نیروگاه قطع شود، حفاظت بتواند کلید را باز کند (فصل‌های ۲۳ و ۲۶). افتِ ولتاژ در این مدارها مستقیماً به ایمنی ربط دارد: بوبینی که ولتاژِ کافی نگیرد، کلید را باز نمی‌کند.\n\n\n\n\n\n\nشکل 6.25: مدارِ قطعِ کلید: باتریِ ایستگاهی، کابلِ بلند، تماسِ رله و بوبینِ قطع\n\n\n\n\nمثال 6.28 (آیا کلید قطع می‌کند؟) پرسش. باتریِ 110 V در پایانِ زمانِ پشتیبانی به 93.5 V می‌رسد. بوبینِ قطعِ یک کلید در پستِ دوردست 5 A می‌کشد و برای کارِ مطمئن دستِ‌کم 77 V می‌خواهد. کابل 250 m یک‌طرفه و مسی است و دمایش 30 °C (همه فرضی؛ مقادیرِ واقعی از سازندهٔ کلید و طرحِ سامانهٔ DC). کدام مقطع کافی است؟\nپاسخ. با معادلهٔ 6.21 و معادلهٔ 6.22، در بدترین حالت (باتریِ خالی):\n110 V DC system: battery at end of discharge 93.5 V, coil 5 A, needs &gt;= 77 V,\n    route 250 m one way, copper at 30 C (all assumed)\n2.5 mm2: loop R 3.575 ohm, drop 17.88 V, coil sees 75.62 V TOO LOW\n4.0 mm2: loop R 2.234 ohm, drop 11.17 V, coil sees 82.33 V OK\n6.0 mm2: loop R 1.490 ohm, drop  7.45 V, coil sees 86.05 V OK\n2.5 mm²، که برای یک مدارِ 5 A از نظرِ گرما کاملاً کافی است، از نظرِ افتِ ولتاژ مردود است. درسِ طراحی: برای مدارهای کنترلی، ملاک ولتاژِ کمینهٔ منبع و جریانِ بیشینهٔ بار است، نه مقدارهای نامی؛ و مدارِ قطع، که در لحظه‌ای کار می‌کند که بیشترین نیاز به آن است، باید با همان بدترین شرایط طراحی شود. فصل‌های ۲۳ و ۲۶ این را با باتریِ ایستگاهی و هماهنگیِ حفاظت کامل می‌کنند.\n\n\n\n6.3.4 بودجهٔ تلفاتِ DC کلِ نیروگاه\nفیدرِ جعبهٔ تجمیع تنها بخشِ سیم‌کشیِ DC نیست: هر رشته هم کابلِ خودش را تا جعبهٔ تجمیع دارد. این کابل‌ها نازک‌اند اما بسیار زیادند. برای بودجهٔ تلفات (به انگلیسی loss budget)، که در فصلِ ۱۵ بخشی از مدلِ تولید می‌شود، هر دو را جمع می‌کنیم.\n\nمثال 6.29 (تلفاتِ سیم‌کشیِ DC نیروگاهِ P) پرسش. طولِ یک‌طرفهٔ میانگینِ کابلِ رشته را 70 m و جنسش را مس با دمای 50 °C فرض کنید (فرضِ A-022). تلفاتِ کابلِ رشته را برای 4 و 6 mm²، و تلفاتِ کلِ سیم‌کشیِ DC را با فیدرِ 240 یا 400 mm² در ساعتِ اوج و در کلِ سال حساب کنید.\nپاسخ (برنامهٔ همراه؛ جریان متناسب با تابش، با همان مدلِ غربالگریِ مثال 6.27):\nstring cable 4 mm2 Cu, 70 m one way: loop 0.6730 ohm; STC loss 115.7 W = 0.81\n    %; annual 103.9 kWh = 0.44 %\nstring cable 6 mm2 Cu, 70 m one way: loop 0.4487 ohm; STC loss 77.1 W = 0.54\n    %; annual 69.3 kWh = 0.29 %\nfeeder 240 mm2 Al: STC 1.37 %; annual 0.74 %\nfeeder 400 mm2 Al: STC 0.82 %; annual 0.45 %\nbase case (4 mm2 + 240 mm2): STC 2.18 %, annual 1.18 % of DC energy\nplant DC energy (screening): 99.3 GWh/yr; loss 1173 MWh/yr\nتفسیر. کابلِ رشتهٔ 4 mm² در ساعتِ اوج 0.81 % تلفات دارد، بیش از نیمی از سهمِ فیدر؛ پس «کابلِ نازکِ رشته» در مجموع اثرِ بزرگی دارد. کلِ سیم‌کشیِ DC در حالتِ پایه در ساعتِ اوج 2.18 % و در کلِ سال حدودِ 1.2 % انرژیِ DC را تلف می‌کند، یعنی حدودِ 1.2 GWh در سال. این عدد در فصلِ ۱۵ یکی از ستون‌های «آبشارِ تلفات» است. حساسیت: با 6 mm² و 400 mm²، تلفاتِ سالانه حدودِ 0.74 % می‌شود. محدودیت‌ها: طولِ واقعی به جانمایی بستگی دارد (U-010)؛ ولتاژ را ثابت گرفته‌ایم؛ دمای 50 °C برای همهٔ ساعت‌ها محافظه‌کارانه است؛ و تلفاتِ اتصال‌ها، فیوزها و کلیدها جدا هستند.\n\n\n\n6.3.5 اندازهٔ اقتصادیِ هادی: قانونِ کلوین\nتا این‌جا مقطع را با هدفِ افتِ ولتاژ انتخاب کردیم. اما می‌توان پرسید: کدام مقطع ارزان‌ترین است وقتی هم قیمتِ کابل و هم ارزشِ انرژیِ تلف‌شده در طولِ عمر را حساب کنیم؟ این پرسشِ کهنهٔ مهندسیِ برق است و پاسخش به قانونِ کلوین (به انگلیسی Kelvin’s law) معروف است.\nمدل. هزینهٔ سالانهٔ یک مدار دو جزء دارد: (۱) سهمِ سرمایه: هزینهٔ کابل متناسب با مقطع است و با یک ضریبِ «سالانه‌کردن» \\(a\\) (کسری از سرمایه که هر سال باید بازگردد؛ فصلِ ۲۱ آن را از نرخِ تنزیل و عمر می‌سازد) به هزینهٔ سالانه تبدیل می‌شود: \\(a\\,c\\,A\\). (۲) ارزشِ تلفات: انرژیِ تلف‌شدهٔ سالانه با مقطع نسبتِ عکس دارد، \\(E_\\text{loss} = K/A\\) (از مثال 6.27، \\(K = 4215 \\times 240\\))، و در قیمتِ انرژیِ \\(p\\) ضرب می‌شود. مجموع:\n\\[\nC(A) = a\\,c\\,A + \\frac{p\\,K}{A}\n\\]\nبهینه. مشتق را صفر می‌گذاریم (فصلِ ۳):\n\\[\n\\frac{\\mathrm{d}C}{\\mathrm{d}A} = a\\,c - \\frac{p\\,K}{A^2} = 0\n\\qquad\\Rightarrow\\qquad\nA^\\ast = \\sqrt{\\frac{p\\,K}{a\\,c}}\n\\tag{6.24}\\]\nو در بهینه، سهمِ سرمایه و ارزشِ تلفات برابرند (هر دو \\(\\sqrt{a\\,c\\,p\\,K}\\)). این همان قانونِ کلوین است.\n\nمثال 6.30 (مقطعِ اقتصادیِ فیدرِ نیروگاهِ P) پرسش. با عددهای فرضی و آموزشی زیر، مقطعِ اقتصادیِ فیدرِ آلومینیومی را بیابید: ارزشِ انرژی 0.05 واحدِ پولی بر کیلووات‌ساعت؛ هزینهٔ نصب‌شدهٔ هادی 0.015 واحد به ازای هر میلی‌مترِ مربع و هر متر هادی (برای دو هادیِ 180 m، یعنی 360 m)؛ ضریبِ سالانه‌کردن 0.08. واحدِ پولی و همهٔ این عددها ساختگی‌اند و فقط برای فهمِ روش‌اند.\nپاسخ. \\(c = 0.015 \\times 360 = 5.4\\) واحد بر میلی‌مترِ مربع. از معادلهٔ 6.24:\n\\[\nA^\\ast = \\sqrt{\\frac{0.05 \\times 1\\,011\\,600}{0.08 \\times 5.4}} = \\sqrt{117\\,083} = 342\\ \\text{mm}^2\n\\]\nK = 4215 kWh x 240 mm2 = 1,011,600 kWh mm2/yr; energy value 0.05 units/kWh;\n    conductor 0.015 units/(mm2 m) x 360 m; annuity 0.08 (all fictional)\noptimum A* = sqrt(0.05 x 1,011,600 / (0.08 x 5.4)) = 342 mm2\n 120 mm2: capital    51.8 + losses   421.5 =   473.3 units/yr\n 150 mm2: capital    64.8 + losses   337.2 =   402.0 units/yr\n 185 mm2: capital    79.9 + losses   273.4 =   353.3 units/yr\n 240 mm2: capital   103.7 + losses   210.8 =   314.4 units/yr\n 300 mm2: capital   129.6 + losses   168.6 =   298.2 units/yr\n 400 mm2: capital   172.8 + losses   126.5 =   299.2 units/yr\n 500 mm2: capital   216.0 + losses   101.2 =   317.2 units/yr\n 630 mm2: capital   272.2 + losses    80.3 =   352.4 units/yr\nشکل 6.26 شکلِ منحنی را نشان می‌دهد: کمینه پهن است. 300 و 400 mm² تقریباً هزینهٔ برابری دارند و هر دو حدودِ ۵ درصد ارزان‌تر از 240 mm²اند. پس در عمل، میانِ اندازه‌های نزدیک به بهینه، معیارهای دیگر (افتِ ولتاژ، ظرفیتِ جریان، سادگیِ نصب، یکسان‌سازیِ انبار) تصمیم را می‌گیرند. با این عددهای آموزشی، 400 mm²ِ مثال 6.47 هم هدفِ افتِ ولتاژ را برآورده می‌کند و هم تقریباً اقتصادی است.\nهشدار. قانونِ کلوین ساده‌سازی است: قیمتِ انرژی در طولِ عمر ثابت نیست، تلفات با بارِ متغیر محاسبه می‌شوند (که این‌جا با \\(K\\) از دادهٔ ساعتی رعایت شده)، هزینهٔ کابل دقیقاً با مقطع خطی نیست و ارزشِ زمانیِ پول باید درست مدل شود. فصلِ ۲۱ این‌ها را کامل می‌کند.\n\n\n\n\n\n\n\nشکل 6.26: قانونِ کلوین: سهمِ سرمایه با مقطع بالا می‌رود و ارزشِ تلفات پایین می‌آید؛ مجموع کمینهٔ پهنی دارد (واحدِ پولیِ فرضی)\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر قیمتِ انرژی چهار برابر شود، مقطعِ اقتصادی چند برابر می‌شود؟\nچرا در بهینه، سهمِ سرمایه و ارزشِ تلفات برابرند؟ (از رابطهٔ مشتق استفاده کنید.)\nدر مثال 6.28، آیا قانونِ کلوین معیارِ مناسبی برای انتخابِ مقطع است؟ چرا نه؟\n\n\n\n\n\n6.3.6 گرم شدنِ هادی\nشهود. گرمای \\(RI^2\\) که در هادی تولید می‌شود باید به محیط برود. هادی آن‌قدر گرم می‌شود که گرمای خروجی با گرمای تولیدی برابر شود. اگر خروجیِ گرما سخت باشد (کابلِ دفن‌شده در خاکِ خشک، کابل‌های فشرده در یک کانال)، هادی داغ‌تر می‌شود. و چون مقاومت با دما بالا می‌رود، هادیِ داغ‌تر گرمای بیشتری تولید می‌کند: یک بازخوردِ مثبت.\nمدل. ساده‌ترین مدل، مقاومتِ گرمایی است (فصلِ ۴): اختلافِ دمای هادی و محیط با توانِ گرمایی متناسب است، \\(T - T_\\text{a} = R_\\text{th}\\,P\\)، که \\(R_\\text{th}\\) مقاومتِ گرمایی با یکای \\(\\text{K/W}\\) است. برای یک متر کابل، با مقاومتِ الکتریکیِ \\(R_{20}\\) در هر متر:\n\\[\nT = T_\\text{a} + I^2 R_{20}\\,\\bigl[1 + \\alpha\\,(T - 20)\\bigr]\\,R_\\text{th}\n\\tag{6.25}\\]\n\\(T\\) در هر دو طرف هست، اما معادله خطی است و حلِ بسته دارد. با جابه‌جا کردنِ جمله‌های \\(T\\):\n\\[\nT - T_\\text{a} = \\frac{I^2 R_{20}\\,\\bigl[1 + \\alpha\\,(T_\\text{a} - 20)\\bigr]\\,R_\\text{th}}{1 - I^2 R_{20}\\,\\alpha\\,R_\\text{th}}\n\\tag{6.26}\\]\nمخرج پیامِ مهمی دارد: اگر \\(I^2 R_{20}\\,\\alpha\\,R_\\text{th} \\ge 1\\)، هیچ دمای پایداری وجود ندارد و مدل فرار گرمایی را پیش‌بینی می‌کند. جریانِ بحرانی:\n\\[\nI_\\text{c} = \\frac{1}{\\sqrt{R_{20}\\,\\alpha\\,R_\\text{th}}}\n\\tag{6.27}\\]\nحدودِ مدل. پیش از رسیدن به \\(I_\\text{c}\\)، عایقِ کابل خیلی زودتر آسیب می‌بیند؛ عایق‌های رایج برای دمای کاری حدودِ 70 تا 90 °C ساخته شده‌اند (حدِ دقیق از برگهٔ دادهٔ کابل و استاندارد). همچنین \\(R_\\text{th}\\) ثابت نیست: به سرعتِ باد، تابشِ خورشید روی کابل، رطوبتِ خاک و کابل‌های مجاور بستگی دارد. ظرفیتِ جریانِ رسمیِ کابل از جدول‌ها و روش‌های استاندارد برای روشِ نصبِ معین می‌آید (فصلِ ۲۴)، نه از این مدل. این مدل برای فهمیدنِ چرایی است.\n\nمثال 6.31 (کابلِ رشته در هوای آزاد) پرسش. کابلِ مسیِ 4 mm² با قطرِ بیرونیِ حدودِ 6 mm در هوای آزاد است. ضریبِ انتقالِ گرمای سطح را \\(h = 10\\ \\text{W/(m}^2\\text{K)}\\) فرض کنید (مقدارِ معمولِ هوای کم‌باد؛ فرضی). دمای هادی را برای 14 A و 40 A در هوای 30 °C، و برای 60 A در هوای 50 °C بیابید و جریانِ فرار را حساب کنید.\nپاسخ. مقاومتِ یک متر در 20 °C: \\(1.72\\times 10^{-8}/4\\times 10^{-6} = 4.30\\ \\text{m}\\Omega\\). مقاومتِ گرماییِ یک متر از سطحِ جانبی (\\(\\pi d \\times 1\\ \\text{m}\\)):\n\\[\nR_\\text{th} = \\frac{1}{h\\,\\pi\\,d} = \\frac{1}{10 \\times \\pi \\times 0.006} = 5.31\\ \\text{K}\\cdot\\text{m/W}\n\\]\nبا معادلهٔ 6.26، و برای مقایسه «تخمینِ یک‌مرحله‌ای» که مقاومت را در دمای محیط ثابت می‌گیرد:\nE21 4 mm2 Cu: R20 = 4.30 mOhm/m; R_th = 1/(h pi d) = 1/(10.0 x pi x 0.006) =\n    5.31 K m/W\nE21 I = 14 A, T_a = 30 C: one-step estimate 34.6 C, exact 34.7 C\nE21 I = 40 A, T_a = 30 C: one-step estimate 67.9 C, exact 74.3 C\nE21 I = 60 A, T_a = 50 C: one-step estimate 141.8 C, exact 185.6 C\nE22 runaway current of the linear model: I_c = 1/sqrt(R20 alpha R_th) = 105.6\n    A\nدر جریانِ کارِ رشته (حدودِ 14 A)، هادی فقط حدودِ 5 °C از هوا گرم‌تر است: کابلِ رشته برای افتِ ولتاژ و استحکام انتخاب شده، نه برای گرما. در 40 A اختلافِ تخمینِ یک‌مرحله‌ای و حلِ دقیق 6 °C است و در 60 A و هوای گرم بیش از 40 °C: هر چه به جریانِ بحرانیِ 105.6 A نزدیک‌تر شویم، بازخورد قوی‌تر می‌شود و تخمینِ ساده خطرناک‌تر. در 60 A هادی به 186 °C می‌رسد که بسیار بالاتر از حدِ عایق است. وارسیِ مستقل: کدِ همراه همین دما را یک بار با حلِ بسته و یک بار با تکرارِ نقطهٔ ثابت (شروع از دمای محیط و جای‌گذاریِ پیاپی) می‌یابد و آزمونِ خودکار برابریِ آن دو را تا 0.0001 °C وارسی می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تخمینِ یک‌مرحله‌ای همیشه دمای کمتری از حلِ دقیق می‌دهد؟\nکابلی که در آفتاب است، با کابلی که در سایه است، چه فرقی در معادلهٔ 6.25 دارد؟ (راهنمایی: یک جملهٔ گرمای ورودیِ دیگر.)\nچرا گروه کردنِ چند کابلِ پرجریان در یک کانال ظرفیتِ جریانِ هر کدام را کم می‌کند؟\n\n\n\n\n\n6.3.7 گرمایشِ گذرا: ثابتِ زمانیِ گرمایی\nمعادلهٔ 6.25 دمای پایدار را می‌دهد. اما هادی برای رسیدن به آن دما زمان لازم دارد، چون باید خودش و عایقش را گرم کند. ظرفیتِ گرماییِ \\(C_\\text{th}\\) (ژول بر کلوین) می‌گوید برای یک درجه گرم شدن چقدر انرژی لازم است. توازنِ انرژی در هر لحظه:\n\\[\nC_\\text{th}\\,\\frac{\\mathrm{d}T}{\\mathrm{d}t} = P - \\frac{T - T_\\text{a}}{R_\\text{th}}\n\\tag{6.28}\\]\nاین همان شکلِ معادلهٔ مدارِ RC (معادلهٔ 6.18) است: \\(R_\\text{th}\\) نقشِ مقاومت، \\(C_\\text{th}\\) نقشِ خازن و دما نقشِ ولتاژ را دارد. پس پاسخ هم همان است: دما با ثابتِ زمانیِ گرمایی \\(\\tau_\\text{th} = R_\\text{th}\\,C_\\text{th}\\) به‌طورِ نمایی به دمای پایدار نزدیک می‌شود (با فرضِ ثابت بودنِ \\(P\\)):\n\\[\nT(t) = T_\\infty - (T_\\infty - T_0)\\,e^{-t/\\tau_\\text{th}}\n\\]\nاین قیاسِ گرمایی–الکتریکی ابزارِ نیرومندی است که در فصل‌های ۹ (گرمای نیمه‌هادی‌ها)، ۱۹ (باتری) و ۲۵ (ترانسفورماتور) دوباره به‌کار می‌رود.\n\nمثال 6.32 (کابلِ رشته چقدر زود گرم می‌شود؟) پرسش. برای کابلِ 4 mm² مسیِ مثال 6.31، ظرفیتِ گرماییِ هر متر را از مس و عایق (ظرفیتِ گرماییِ حجمیِ عایق \\(1.9\\times 10^{6}\\ \\text{J/(m}^3\\text{K)}\\)، فرضی) حساب کنید و ثابتِ زمانی را بیابید. اگر جریان ناگهان از صفر به 40 A برسد، دما پس از یک و سه ثابتِ زمانی چقدر است؟\nپاسخ.\n4 mm2 cable per metre: C_th = copper 13.8 + insulation 42.6 = 56.4 J/(K m)\n    (insulation c_v 1.9e6 J/(m3 K), assumed)\nR_th = 5.31 K m/W; tau = R_th C_th = 299 s = 5.0 min\nstep to 40 A from 30 C: final 74.3 C; after one tau about 58.0 C; after 3 tau\n    72.1 C\nثابتِ زمانی حدودِ پنج دقیقه است: یک اضافه‌بارِ چندثانیه‌ای کابل را عملاً گرم نمی‌کند، اما اضافه‌باری که ده‌ها دقیقه بماند، به دمای پایدار می‌رسد. پیامد برای حفاظت: فیوز یا کلید هم باید همین منطق را داشته باشد: اضافه‌جریانِ کم را دیرتر و اضافه‌جریانِ زیاد را سریع‌تر قطع کند. این همان مشخصهٔ زمان–جریانِ وسایلِ حفاظتی است (فصلِ ۲۶). فرض: منحنیِ نمایی با ثابتِ زمانیِ مقاومتِ ثابت ساخته شده، اما دمای نهایی (74.3 °C) همان حلِّ دقیقِ مثال 6.31 با اثرِ دما بر مقاومت است؛ با این اثر، ثابتِ زمانیِ واقعی کمی بلندتر (حدودِ 350 s) است و دما کمی دیرتر به آن می‌رسد.\n\n\n\n6.3.8 گرمایشِ آدیاباتیک در اتصالِ کوتاه\nدر خطای بزرگ، جریان ممکن است هزاران آمپر باشد و حفاظت آن را در کسری از ثانیه تا چند ثانیه قطع کند. در این زمانِ کوتاه گرما فرصتِ بیرون رفتن ندارد: همهٔ آن در خودِ فلز می‌ماند (فرآیندِ آدیاباتیک). پرسش این است: هادی چه مدت می‌تواند یک جریانِ خطا را تحمل کند پیش از آن‌که عایقش آسیب ببیند؟\nاستخراج. برای یک متر هادی با مقطعِ \\(A\\) و ظرفیتِ گرماییِ حجمیِ \\(c_v\\) (ژول بر مترِ مکعب بر کلوین)، گرمای تولیدی در \\(\\mathrm{d}t\\) برابرِ \\(I^2\\rho(T)/A\\,\\mathrm{d}t\\) و گرمای لازم برای \\(\\mathrm{d}T\\) برابرِ \\(c_v A\\,\\mathrm{d}T\\) است:\n\\[\nc_v A\\,\\mathrm{d}T = \\frac{I^2\\rho(T)}{A}\\,\\mathrm{d}t\n\\]\nمدلِ خطیِ مقاومت (معادلهٔ 6.6) را به شکلِ \\(\\rho(T) = \\rho_{20}\\,\\alpha\\,(T + \\beta)\\) با \\(\\beta = 1/\\alpha - 20\\) می‌نویسیم (برای مس \\(\\beta = 234.5\\)). متغیرها را جدا و از دمای آغاز \\(T_i\\) تا دمای پایانِ مجاز \\(T_f\\) انتگرال می‌گیریم:\n\\[\n\\int_{T_i}^{T_f}\\frac{\\mathrm{d}T}{T + \\beta} = \\frac{I^2\\rho_{20}\\,\\alpha}{c_v A^2}\\int_0^t \\mathrm{d}t\n\\qquad\\Rightarrow\\qquad\nI^2 t = k^2 A^2,\\quad\nk = \\sqrt{\\frac{c_v}{\\rho_{20}\\,\\alpha}\\,\\ln\\frac{T_f + \\beta}{T_i + \\beta}}\n\\tag{6.29}\\]\nحاصل‌ضربِ \\(I^2 t\\) برای یک هادیِ معین ثابت است: دو برابر جریان، یک‌چهارم زمان. ثابتِ \\(k\\) فقط به فلز و به دو دمای آغاز و پایان (یعنی به نوعِ عایق) بستگی دارد.\n\nمثال 6.33 (ثابتِ \\(k\\) از اصولِ اولیه، و تحملِ فیدر در خطای باتری) پرسش. \\(k\\) را برای مس و آلومینیوم از 90 تا 250 °C (بازه‌ای که برای عایق‌های پلیمرِ شبکه‌ای در منابعِ کابل رایج است) و برای مس از 70 تا 160 °C حساب کنید. سپس بگویید فیدرِ آلومینیومیِ 240 mm² چه مدت می‌تواند جریانِ خطای یک قفسهٔ باتری (مثال 6.38) و جریانِ 10 kA را تحمل کند.\nپاسخ. ظرفیتِ گرماییِ حجمی حاصل‌ضربِ گرمای ویژه در چگالی است: \\(385 \\times 8960\\) برای مس و \\(897 \\times 2700\\) برای آلومینیوم (ژول بر مترِ مکعب بر کلوین):\nadiabatic k (90 -&gt; 250 C): copper 143.0, aluminium 93.2 A s^0.5/mm2; copper 70\n    -&gt; 160 C: 115.0\n240 mm2 Al withstands 24.2 kA for 0.85 s and 10 kA for 5.0 s\nعددهای \\(k\\) (حدودِ 143، 93 و 115) همان مقدارهایی‌اند که جدول‌های استاندارد برای این ترکیب‌ها منتشر می‌کنند: یک استخراجِ یک‌صفحه‌ای، عددِ جدولِ استاندارد را بازتولید کرده است. درسِ مهم: وقتی می‌دانیم عددِ یک جدول از کجا آمده، می‌دانیم کِی می‌توان به آن اعتماد کرد و کِی نه (مثلاً اگر دمای آغاز کمتر باشد، \\(k\\) بیشتر و تحمل بیشتر است). کدِ همراه این حلِ بسته را با انتگرال‌گیریِ عددیِ گام‌به‌گام هم می‌سنجد و آزمونِ خودکار برابریِ آن دو را تا ۰٫۲ درصد وارسی می‌کند.\nفیدرِ 240 mm² آلومینیوم جریانِ 24 kA را فقط حدودِ 0.85 s تحمل می‌کند. پس مدارهای باتری حفاظتِ سریع می‌خواهند و حفاظتی که برای مدارِ خورشیدی کافی است (جایی که جریانِ خطا چندصد آمپر است و مسئلهٔ آدیاباتیک اصلاً مطرح نیست) برای باتری کافی نیست.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتحملِ اتصالِ کوتاهِ کابل، زمانِ قطعِ حفاظت و هماهنگیِ آن‌ها را طراحِ صلاحیت‌دار با جریانِ خطای محاسبه‌شده از مطالعهٔ اتصالِ کوتاه، دمای کاری و ضریب‌های استانداردِ حاکم و دادهٔ سازندهٔ کابل تعیین می‌کند (فصل‌های ۲۴ و ۲۶). استخراجِ این بخش برای فهمِ منشأ آن ضریب‌هاست.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در اتصالِ کوتاه می‌توان فرض کرد گرما از هادی بیرون نمی‌رود؟\nاگر جریانِ خطا نصف شود، زمانِ تحمل چند برابر می‌شود؟\nچرا \\(k\\) آلومینیوم کمتر از مس است، با این‌که ظرفیتِ گرماییِ ویژهٔ جرمیِ آلومینیوم بیشتر است؟\n\n\n\n\n\n6.3.9 ابزارِ اندازه‌گیری و اثرِ آن بر مدار\nابزارها. مولتی‌متر ولتاژ، جریان و مقاومت را اندازه می‌گیرد. آمپرمترِ انبری جریان را بی آن‌که مدار باز شود، از میدانِ مغناطیسیِ اطرافِ هادی می‌سنجد؛ برای DC باید از نوعِ اثرِ هال باشد، چون انبرِ ترانسفورماتوریِ معمولی فقط جریانِ متناوب را می‌بیند. آزمون‌گرِ مقاومتِ عایق با ولتاژِ بالای کنترل‌شده نشتِ جریان از عایق را می‌سنجد (فصلِ ۵۰). میکرو‌اُهم‌متر مقاومت‌های بسیار کوچک، مثلِ اتصالِ شینه یا مقاومتِ یک کابل، را با روشِ چهارسیمه می‌سنجد: جریان از دو سیم داده و ولتاژ با دو سیمِ دیگر برداشته می‌شود تا مقاومتِ خودِ سیم‌های آزمون در نتیجه نیاید.\nاثرِ بارگذاری. هیچ ابزاری مدار را دست‌نخورده نمی‌گذارد (شکل 6.27). ولت‌متر یک مقاومتِ بزرگ (\\(R_\\text{V}\\)، معمولاً حدودِ 10 MΩ) موازیِ عنصرِ اندازه‌گیری‌شده است و آمپرمتر یک مقاومتِ کوچک (\\(R_\\text{A}\\)) سری با مسیر.\n\n\n\n\n\n\nشکل 6.27: ابزار مدار را تغییر می‌دهد: ولت‌متر با مقاومتِ موازی و آمپرمتر با مقاومتِ سری\n\n\n\n\nمثال 6.34 (ولت‌متری که ولتاژ را عوض می‌کند) پرسش. در تقسیم‌کنندهٔ دو مقاومتِ 1 MΩ با 12 V، ولت‌متر با مقاومتِ ورودیِ 10 MΩ و 1 MΩ چه می‌خواند؟ در مدارِ 1.5 V و 1 Ω، آمپرمتری با 0.1 Ω چه می‌خواند؟\nپاسخ. ولت‌متر موازیِ مقاومتِ پایینی است: \\(1 \\parallel 10 = 10/11 = 0.909\\ \\text{M}\\Omega\\) و خوانش \\(12 \\times 0.909/(1 + 0.909) = 5.714\\ \\text{V}\\) به‌جای 6 V (خطای 4.8 %). با ولت‌مترِ 1 MΩ: \\(1 \\parallel 1 = 0.5\\) و خوانش \\(4.000\\ \\text{V}\\) (خطای 33 %). آمپرمتر: \\(1.5/(1 + 0.1) = 1.364\\ \\text{A}\\) به‌جای 1.5 A.\nقاعده: ولت‌متر وقتی خوب است که \\(R_\\text{V}\\) در برابرِ مقاومتِ مدار بسیار بزرگ باشد؛ آمپرمتر وقتی که \\(R_\\text{A}\\) در برابرِ مقاومتِ مسیر بسیار کوچک باشد. در مدارهای قدرت (مقاومت‌های کوچک) اثرِ ولت‌متر ناچیز است؛ در مدارهای حسگر و کنترل (مقاومت‌های بزرگ) نه (فصلِ ۳۴).\n\nدقت و عدمِ قطعیت. دقتِ ابزارهای دیجیتال معمولاً به شکلِ «\\(\\pm\\)(درصدی از خوانش + چند رقم)» نوشته می‌شود؛ «رقم» یعنی کوچک‌ترین گامِ نمایشگر در آن محدوده. فصلِ ۲ این را با عدمِ قطعیت و کالیبراسیون پیوند می‌دهد؛ این‌جا یک پیامدِ مهندسی‌اش را می‌بینیم.\n\nمثال 6.35 (اندازه‌گیریِ افتِ ولتاژی که از خطای ابزار کوچک‌تر است) پرسش. می‌خواهیم افتِ 14.9 V فیدرِ نیروگاهِ P را با اندازه‌گیری وارسی کنیم: ولتاژِ خروجیِ جعبهٔ تجمیع و ورودیِ اینورتر را با یک ولت‌متر بخوانیم و تفاضل بگیریم. دقتِ ابزار \\(\\pm 0.5\\,\\%\\) از خوانش به‌اضافهٔ ۲ رقم، با تفکیکِ 1 V است. آیا این روش کار می‌کند؟\nپاسخ. خطای هر خوانش در حدودِ 1076 V: \\(0.005 \\times 1076 + 2 \\times 1 = 7.4\\ \\text{V}\\). در بدترین حالت، خطای تفاضلِ دو خوانش \\(2 \\times 7.4 = 14.8\\ \\text{V}\\) است، هم‌اندازهٔ خودِ افت! این روش هیچ چیزی را ثابت نمی‌کند. (اگر خطاهای دو خوانش مستقل و تصادفی باشند، با روشِ فصلِ ۲ عدمِ قطعیتِ ترکیبی حدودِ \\(\\sqrt{2}\\times 7.4 \\approx 10.5\\ \\text{V}\\) است که هنوز بسیار بزرگ است.) تازه دو خوانش در دو زمانِ متفاوت انجام می‌شوند و تابش در این فاصله عوض می‌شود.\nراهِ درست: مقاومتِ حلقه را در حالتِ بی‌برق و جداشده با میکرو‌اُهم‌متر و روشِ چهارسیمه بسنجید و افت را از \\(R_\\text{c}I\\) حساب کنید. مقدارِ موردِ انتظار در 20 °C حدودِ 42.3 mΩ است و با جریانِ آزمونِ 10 A افتی حدودِ 423 mV می‌دهد که به‌دقت اندازه‌پذیر است. درسِ کلی: پیش از اندازه‌گیری، بپرسید آیا ابزار و روش می‌توانند پاسخ را تشخیص دهند (فصلِ ۲). این‌که آزمونِ مقاومت چه زمانی، توسطِ چه کسی و با چه رویه‌ای انجام شود، در برنامهٔ آزمونِ راه‌اندازی است (فصلِ ۵۰).\n\n\n\n\n\n\n\nهشداراندازه‌گیریِ ایمن: اصول\n\n\n\nاین‌ها اصول‌اند، نه رویه؛ رویهٔ هر اندازه‌گیری در نیروگاه را کارفرما تعیین می‌کند و فقط فردِ آموزش‌دیده و مجاز انجامش می‌دهد.\n\nردهٔ ابزار با مدار بخواند. ابزارهای اندازه‌گیری برای یک بیشینهٔ ولتاژ و یک ردهٔ اندازه‌گیری ساخته می‌شوند که نشان می‌دهد در برابرِ ضربه‌های ولتاژ در کدام بخشِ تأسیسات ایمن‌اند؛ استانداردِ ایمنیِ این ابزارها در بخش 6.9 آمده است. مولتی‌مترِ معمولیِ 1000 V برای رشته‌ای که ولتاژِ مدارِ بازش در سرما به 1420 V می‌رسد کافی نیست.\nآمپرمتر هرگز موازی. آمپرمتر مقاومتِ تقریباً صفر دارد؛ اگر آن را دو سرِ یک منبع ببندید، اتصالِ کوتاه ساخته‌اید. در مدارِ DC پرانرژی، نتیجه قوس و انفجار است. حالتِ آمپرمترِ ابزار را فقط با سیمِ آزمونِ درست و فقط در مدارِ مناسب به‌کار ببرید.\nسیمِ آزمون هم ابزار است. عایقِ سالم، ردهٔ ولتاژِ درست، نوکِ محافظ‌دار و فیوزِ داخلیِ سالم.\nپیش و پس از اندازه‌گیری، ابزار را روی یک منبعِ معلوم وارسی کنید. ابزارِ خراب که «صفر» نشان دهد، یکی از دلایلِ حادثه‌های برقی است (بخش 6.4.10).\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا انبرِ جریانِ متناوب نمی‌تواند جریانِ رشتهٔ خورشیدی را بخواند؟\nولت‌متری با 10 MΩ دو سرِ یک مقاومتِ 100 Ω چه خطایی دارد؟\nچرا روشِ چهارسیمه برای اندازه‌گیریِ مقاومت‌های کوچک لازم است؟\n\n\n\n\n\n6.3.10 پایشِ عایق و نشتِ جریان در آرایه\nمثال 6.8 نشان داد مقاومتِ عایقِ یک آرایهٔ بزرگ ذاتاً کم است. این بخش می‌گوید با آن چه می‌کنیم.\nآنچه اندازه گرفته می‌شود. دستگاهِ پایشِ عایق (در اینورتر یا جدا) مقاومتِ میانِ قطب‌های آرایه و زمینِ حفاظتی را پیوسته یا پیش از هر بار وصل شدن می‌سنجد. ایدهٔ پایه یک تقسیم‌کنندهٔ ولتاژ است: دستگاه یک مقاومتِ معلوم میانِ یک قطب و زمین می‌گذارد، ولتاژِ دو سرِ آن را می‌خواند و از نسبتِ ولتاژها مقاومتِ نشتی را حساب می‌کند (همان منطقِ مثال 6.34؛ جزئیاتِ روش‌ها به سازنده بستگی دارد).\nجریانِ نشتی و ایمنی. اگر مقاومتِ عایقِ کلِ آرایه نسبت به زمین \\(R_\\text{ins}\\) باشد و فردی قابِ یک ماژول را لمس کند در حالی که قاب به زمین وصل نیست (عیبِ زمین‌کردن)، بدنِ او مسیرِ دیگری موازیِ این نشتی می‌شود. هر چه \\(R_\\text{ins}\\) کمتر، جریانِ در دسترس بیشتر. به همین دلیل دو لایهٔ حفاظت هست: اتصالِ همهٔ قاب‌ها و سازه‌ها به زمینِ حفاظتی (تا قاب ولتاژِ خطرناک نگیرد) و پایشِ عایق (تا خطای اول پیش از تبدیل شدن به خطای دوم یا تماسِ انسانی دیده شود؛ 2).\n\nمثال 6.36 (هشدارِ عایقِ صبحگاهی را چگونه تفسیر کنیم؟) پرسش. اینورترِ شمارهٔ ۴ نیروگاهِ P هر روز ساعتِ ۶ صبح هشدارِ «عایقِ کم» می‌دهد و تا ساعتِ ۹ هشدار برطرف می‌شود. اینورترهای دیگر هشدار ندارند. با مثال 6.8، سه فرضیه بسازید و بگویید کدام داده هر کدام را تأیید یا رد می‌کند.\nپاسخ (معیارها). (۱) رطوبتِ عادی: اگر آستانهٔ هشدار به مقاومتِ عایقِ «خیس»ِ کلِ آرایه (11.4 kΩ در مثال) نزدیک باشد، رطوبتِ صبح به‌تنهایی هشدار می‌سازد. اما چرا فقط اینورترِ ۴؟ آرایهٔ بزرگ‌تر، ماژول‌های کهنه‌تر یا جای مرطوب‌تر (کنارِ آبراهه). داده: اندازهٔ آرایه، دمای نقطهٔ شبنم، سوابقِ اینورترهای مشابه. (۲) ورودِ آب به یک جعبهٔ تجمیع یا اتصال‌دهنده: نشتیِ متمرکز که با خشک شدن کم می‌شود. داده: اندازه‌گیریِ عایق جعبه به جعبه با جدا کردنِ بخش‌ها (فردِ مجاز، در حالتِ بی‌برق)؛ اگر یک جعبه مقاومتِ بسیار کمتری از بقیه داشته باشد، فرضیه تأیید می‌شود. (۳) آسیبِ کابل (مثلاً جونده یا سایش) که در رطوبت رسانا می‌شود: همان آزمونِ بخش‌به‌بخش، سپس بازرسیِ چشمی. درس: «با خشک شدن برطرف می‌شود» دلیلِ بی‌خطری نیست؛ خطای دوم ممکن است در یک صبحِ مرطوب رخ دهد.\n\nعدمِ قطعیتِ ترکیبی. در مثال 6.35 خطای دو خوانش را یک بار «بدترین حالت» جمع کردیم و یک بار «ریشهٔ مجموعِ مربع‌ها». قاعدهٔ کلی، که در فصلِ ۲ ساخته می‌شود: اگر خطاها مستقل و تصادفی باشند، عدمِ قطعیتِ ترکیبی \\(u = \\sqrt{u_1^2 + u_2^2 + \\dots}\\) است؛ اگر سیستماتیک و هم‌جهت باشند، باید جمعِ ساده را به‌کار برد. خطای دو خوانش با یک ابزار اغلب بخشی سیستماتیک دارد (مثلاً خطای کالیبراسیون) که در تفاضل حذف می‌شود. پس دانستنِ منشأ خطا مهم‌تر از فرمولِ ترکیب است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اتصالِ قاب‌ها به زمین و پایشِ عایق مکملِ هم‌اند و هیچ‌کدام دیگری را بی‌نیاز نمی‌کند؟\nاگر نیمی از آرایهٔ یک اینورتر جدا شود، مقاومتِ عایقِ دیده‌شده چه می‌شود؟\nدو خوانش با خطای تصادفیِ مستقلِ \\(\\pm 3\\ \\text{V}\\) و \\(\\pm 4\\ \\text{V}\\) دارید. عدمِ قطعیتِ ترکیبیِ تفاضلشان چقدر است؟\n\n\n\n\n\n6.3.11 قطبیت و مسیرهای خطا\nخطا (به انگلیسی fault) هر مسیرِ ناخواسته‌ای برای جریان است: اتصالِ کوتاه میانِ دو قطب، خطای زمین میانِ یک قطب و بدنه یا زمین، قطعیِ مدار (مدارِ باز ناخواسته)، و قطبیتِ معکوس. در هر کدام باید بپرسیم: جریانِ خطا از کجا می‌آید، از کجا می‌گذرد، چقدر است، و چه چیزی آن را می‌بیند و قطع می‌کند؟\nآرایش‌های زمینیِ DC. آرایهٔ خورشیدی ممکن است شناور باشد (هیچ قطبی به زمین وصل نیست) یا یکی از قطب‌هایش به زمین وصل باشد (گاهی از راهِ یک مقاومت یا فیوز؛ این کار را «زمین‌کردنِ کارکردی» می‌نامند). انتخاب به نوعِ اینورتر و ماژول و استانداردِ حاکم بستگی دارد و در طراحیِ واقعی یک تصمیمِ مستند است (فصل‌های ۹ و ۲۶). در هر حال، قاب‌های فلزی، سازه‌ها و بدنهٔ تجهیزات برای ایمنیِ افراد به زمینِ حفاظتی بسته می‌شوند.\n2 رفتارِ آرایهٔ شناور را نشان می‌دهد. خطای اول (مثلاً قطبِ مثبت به قاب) مدار را نمی‌بندد: جریانِ خطا تقریباً صفر است و هیچ فیوزی نمی‌سوزد. اما دو چیز عوض می‌شود: آرایه دیگر شناور نیست و قطبِ منفی اکنون با ولتاژِ کاملِ آرایه نسبت به زمین است. خطای دوم روی قطبِ مخالف، حلقه را از راهِ زمین می‌بندد و جریانی تا حدِ جریانِ اتصالِ کوتاهِ آرایه جاری می‌شود؛ با قوس و آتش ممکن است. به همین دلیل خطای اول باید با پایشِ عایق (اندازه‌گیریِ پیوستهٔ مقاومتِ عایقِ آرایه نسبت به زمین) آشکار و پیش از رخ دادنِ خطای دوم رفع شود.\n\n\n\n\n\n\nشکل 6.28: مسیرِ خطای زمین در آرایهٔ شناور: خطای اول تقریباً جریانی ندارد، خطای دوم حلقه را می‌بندد\n\n\n\n\nمثال 6.37 (جریانِ برگشتی به یک رشتهٔ معیوب) پرسش. در جعبهٔ تجمیعِ نیروگاهِ P، ۲۴ رشته موازی‌اند. اگر در یکی از رشته‌ها اتصالِ کوتاه رخ دهد (مثلاً چند ماژولش اتصالِ کوتاه شوند)، چه جریانی از آن رشته می‌گذرد؟ حدِ «بیشینهٔ فیوزِ سری» ماژول در برگهٔ داده 25 A است (ساختگی).\nپاسخ. رشتهٔ معیوب ولتاژِ کمتری دارد و ۲۳ رشتهٔ سالم، که با هم موازی‌اند، جریانِ خود را از راهِ شینه به درونِ آن می‌رانند (همان جریانِ «منفی» در خودآزماییِ بخش 6.2.11). در بدترین حالت، هر رشتهٔ سالم تا جریانِ اتصالِ کوتاهش می‌دهد:\n\\[\nI_\\text{back} = (24 - 1) \\times 13.98 = 321.5\\ \\text{A}\n\\]\nاین حدودِ سیزده برابرِ حدِ 25 A ماژول است. کابل و ماژولِ رشتهٔ معیوب برای چنین جریانی ساخته نشده‌اند و گرمایش، قوس و آتش محتمل است. نتیجه: وقتی رشته‌های زیادی موازی‌اند، هر رشته به حفاظتِ اضافه‌جریان نیاز دارد (1). برای مقایسه: با دو رشتهٔ موازی، جریانِ برگشتی \\(13.98\\ \\text{A}\\) و زیرِ 25 A است؛ با سه رشته، 27.96 A و بالای آن. این حسابِ ساده نشان می‌دهد چرا قواعدِ طراحی مرزی را میانِ «تعدادِ کمِ رشته بی فیوز» و «تعدادِ بیشتر با فیوز» می‌گذارند؛ مرزِ دقیق و ضریب‌هایش را استانداردِ حاکم تعیین می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خطای اول در آرایهٔ شناور «بی‌صدا» است و چرا همین خطرناکش می‌کند؟\nاگر یک قطبِ آرایه عمداً به زمین وصل باشد، خطای زمین روی قطبِ دیگر چه می‌کند؟\nقطبیتِ معکوسِ یک رشته در جعبهٔ تجمیع چه ولتاژی دو سرِ فیوز یا کلیدِ آن می‌گذارد؟\n\n\n\n\n\n6.3.12 منبعِ ولتاژیِ پرقدرت: خطا در مدارِ باتری\nرشتهٔ خورشیدی منبعِ محدود به جریان است؛ باتری منبعِ ولتاژی با مقاومتِ درونیِ بسیار کوچک. همین تفاوت، رفتارِ دو مدار را در اتصالِ کوتاه به دو دنیای جدا می‌برد (شکل 6.29).\n\n\n\n\n\n\nشکل 6.29: جریانِ اتصالِ کوتاهِ در دسترس در یک رشته، یک جعبهٔ تجمیع و یک قفسهٔ باتری (مقیاسِ لگاریتمی؛ مقادیرِ باتری فرضی)\n\n\n\n\nمثال 6.38 (اتصالِ کوتاه در یک قفسهٔ باتری) پرسش. جریانِ اتصالِ کوتاهِ یک رشته، یک جعبهٔ تجمیعِ ۲۴ رشته‌ای و یک قفسهٔ باتری با نیروی محرکهٔ 1331.2 V و مقاومتِ درونیِ 50 mΩ به اضافهٔ 5 mΩ کابل (فرضی) را مقایسه کنید.\nپاسخ. رشته \\(I_\\text{sc} = 13.98\\ \\text{A}\\)؛ جعبه \\(24 \\times 13.98 = 335.5\\ \\text{A}\\)؛ قفسه \\(1331.2/0.055 = 24.2\\ \\text{kA}\\):\nPV string short circuit: 13.98 A; 24 strings: 335.5 A\nbattery rack (assumed EMF 1331.2 V, 50 mOhm + 5 mOhm cable): 24.2 kA\nیک قفسهٔ باتری بیش از هفتاد برابرِ کلِ یک جعبهٔ تجمیع و بیش از هزار و هفتصد برابرِ یک رشته جریانِ خطا دارد، و چند قفسهٔ موازی چند برابرِ آن. پیامدها: (۱) فیوزها و کلیدهای مدارِ باتری باید ظرفیتِ قطعِ چنین جریانی را در DC داشته باشند (فصل‌های ۱۹، ۴۵ و ۴۶)؛ (۲) کابل‌ها با معادلهٔ 6.29 سنجیده می‌شوند، نه فقط با جریانِ کار (مثال 6.33)؛ (۳) قوسِ خطای باتری انرژیِ بسیار بیشتری دارد و ارزیابیِ خطرِ قوس برای آن ضروری است (فصل‌های ۲۶ و ۳۲)؛ (۴) باتری را نمی‌توان خاموش کرد: حتی جدا شده از مبدل، ولتاژش سر جایش است (بخش 6.4.7).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا یک منبعِ ولتاژی با مقاومتِ درونیِ کم، در اتصالِ کوتاه خطرناک‌تر از یک منبعِ جریان است؟\nاگر چهار قفسهٔ مثال 6.38 موازی باشند و خطا روی شینهٔ مشترک رخ دهد، جریانِ خطا تقریباً چقدر است؟\n\n\n\n\n\n6.3.13 پوششِ کاری: ولتاژ و جریان در دامنهٔ دما و تابش\nهر مدارِ DC خورشیدی باید در همهٔ ترکیب‌های ممکنِ دما و تابش در حدودِ تجهیزاتش بماند. این مجموعه را پوششِ کاری (به انگلیسی operating envelope) می‌نامیم و دو مرزش مهم‌ترند:\nبیشینهٔ ولتاژ در سردترین لحظه‌ای که آفتاب هست و جریانی کشیده نمی‌شود (مثلاً صبحِ زمستان با اینورترِ خاموش): ولتاژِ مدارِ بازِ سلول‌های سرد. با ضریبِ دماییِ \\(\\beta_{V_\\text{oc}}\\) (درصد بر درجه، منفی) از برگهٔ داده:\n\\[\nV_\\text{oc}(T) = N_\\text{s}\\,V_\\text{oc,STC}\\,\\Bigl[1 + \\frac{\\beta_{V_\\text{oc}}}{100}\\,(T - 25)\\Bigr]\n\\tag{6.30}\\]\nکه \\(N_\\text{s}\\) تعدادِ ماژولِ سری است. این ولتاژ نباید از بیشینهٔ ولتاژِ سامانه (در PVM-550، 1500 V) و ردهٔ ولتاژِ اینورتر، فیوز، کلید و کابل بیشتر شود. پس:\n\\[\nN_\\text{s,max} = \\left\\lfloor \\frac{V_\\text{max}}{V_\\text{oc,STC}\\,\\bigl[1 + \\beta_{V_\\text{oc}}(T_\\text{min} - 25)/100\\bigr]} \\right\\rfloor\n\\]\nکمینهٔ ولتاژ در داغ‌ترین حالتِ کار: ولتاژِ نقطهٔ بیشینهٔ توانِ سلول‌های داغ، که باید بالاتر از کمینهٔ بازهٔ ردیابیِ اینورتر بماند؛ وگرنه اینورتر نمی‌تواند در نقطهٔ بیشینه کار کند.\nبیشینهٔ جریان در بیشترین تابش: جریانِ اتصالِ کوتاه با تابش متناسب است و تابش گاهی، مثلاً هنگامِ بازتابِ لبهٔ ابر، از 1000 W/m² بیشتر می‌شود. استانداردها برای این منظور ضریب‌هایی روی \\(I_\\text{sc}\\) می‌گذارند که باید از متنِ استانداردِ حاکم برداشت.\n\nمثال 6.39 (چند ماژول در یک رشته؟) پرسش. کمینهٔ دمای سلول را −10 °C فرض کنید (فرضِ A-016؛ دادهٔ اقلیمیِ ساختگاه در فصلِ ۱۲). بیشینهٔ ماژولِ سری برای 1500 V چند است؟ اگر کمینهٔ دما −20 °C باشد چه؟ و آیا ۲۶ ماژول در 70 °C هنوز بالای کمینهٔ بازهٔ ردیابیِ فرضیِ اینورتر (850 V، فرضِ A-020) است؟\nپاسخ. ولتاژِ مدارِ بازِ یک ماژول در −10 °C، از معادلهٔ 6.30:\n\\[\nV_\\text{oc}(-10) = 49.90\\,\\bigl[1 - 0.0027 \\times (-35)\\bigr] = 49.90 \\times 1.0945 = 54.62\\ \\text{V}\n\\]\n\\(N_\\text{s,max} = \\lfloor 1500/54.62 \\rfloor = \\lfloor 27.46 \\rfloor = 27\\). در −20 °C: \\(49.90 \\times 1.1215 = 55.96\\ \\text{V}\\) و \\(\\lfloor 26.80 \\rfloor = 26\\). یعنی انتخابِ ۲۶ ماژول تا −20 °C امن است و ۲۷ ماژول فقط تا حدودِ −10 °C. گزارشِ برنامه:\n  cell  -20 C: V_oc =  1455.0 V\n  cell  -10 C: V_oc =  1420.0 V\n  cell    0 C: V_oc =  1385.0 V\n  cell   25 C: V_oc =  1297.4 V\n  cell   45 C: V_oc =  1227.3 V\n  cell   65 C: V_oc =  1157.3 V\n  cell   75 C: V_oc =  1122.3 V\n  26 modules at -10 C: V_oc =  1420.0 V\n  27 modules at -10 C: V_oc =  1474.6 V\n  28 modules at -10 C: V_oc =  1529.2 V   EXCEEDS 1500 V\n  29 modules at -10 C: V_oc =  1583.9 V   EXCEEDS 1500 V\nکمینهٔ ولتاژ: ضریبِ دماییِ \\(V_\\text{mp}\\) در برگهٔ دادهٔ ساختگی نیست؛ ضریبِ \\(V_\\text{oc}\\) را به‌جایش به‌کار می‌بریم، که تقریبی است (در واقع \\(V_\\text{mp}\\) کمی تندتر از \\(V_\\text{oc}\\) با دما افت می‌کند):\n\\[\nV_\\text{mp}(70) \\approx 26 \\times 41.96 \\times \\bigl[1 - 0.0027 \\times 45\\bigr] = 958.4\\ \\text{V} &gt; 850\\ \\text{V}\n\\]\nحاشیه حدودِ 108 V است. چرا ۲۶ و نه ۲۷؟ ۲۷ ماژول در −10 °C به 1474.6 V می‌رسد، با حاشیهٔ 25 V تا حد، و اگر سردترین لحظهٔ ساختگاه −17 °C باشد از حد می‌گذرد. تا وقتی دادهٔ اقلیمیِ اندازه‌گیری‌شده نداریم، ۲۶ تصمیمِ محتاطانه‌تر است. این تصمیم با دلیلش در دفترِ تصمیم ثبت می‌شود (D-002، بخش 6.10).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بیشینهٔ ولتاژ را با کمینهٔ دما حساب می‌کنیم و نه بیشینه؟\nچرا ولتاژِ مدارِ باز و نه ولتاژِ نقطهٔ بیشینهٔ توان؟\nاگر حدِ ولتاژِ سامانه 1000 V بود، چند ماژول در −10 °C مجاز بود؟\n\n\n\n\n\n6.3.14 پوششِ ولتاژ با دادهٔ یک سال\nدر مثال 6.39 دمای کمینه را فرض کردیم. بستهٔ داده یک سال دادهٔ ساعتیِ دما و تابش دارد؛ آیا می‌توانیم فرض را با آن وارسی کنیم؟ دمای سلول با دمای هوا یکی نیست: سلولِ زیرِ آفتاب گرم‌تر از هواست. ساده‌ترین مدل از دمای عملکردیِ نامیِ سلول (NOCT در برگهٔ داده: دمای سلول در 800 W/m²، هوای 20 °C و بادِ 1 m/s) استفاده می‌کند:\n\\[\nT_\\text{cell} = T_\\text{air} + \\frac{\\text{NOCT} - 20}{800}\\,G\n\\tag{6.31}\\]\nبرای PVM-550 با 45 °C، سلول در هر 100 W/m² حدودِ 3.1 °C گرم‌تر از هواست. فصلِ ۱۰ مدل‌های دقیق‌تر (اثرِ باد، نوعِ نصب) را می‌سازد.\n\nمثال 6.40 (سردترین و داغ‌ترین سلول در سالِ داده) پرسش. با معادلهٔ 6.31 و دادهٔ ساعتیِ بسته، دمای سلول را در همهٔ ساعت‌های روشن حساب کنید. سردترین و داغ‌ترین ساعت کدام است و بیشینهٔ ولتاژِ مدارِ بازِ رشته در سال چقدر می‌شود؟\nپاسخ.\ndata: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS); T_cell = T_air\n    + 25/800 G (NOCT 45 C)\ndaylight hours: 4569; coldest lit hour 2023-12-30 07:00:00+04:00: air -3.9 C,\n    G 18 W/m2, cell -3.3 C\nhottest cell hour 2023-07-09 12:00:00+04:00: air 39.4 C, G 1002 W/m2, cell\n    70.7 C\nhighest string V_oc in the year (26 modules): 1396.7 V; 27 modules: 1450.4 V\nhours with GHI above 1000 W/m2: 17\ncaution: at sunrise V_oc is lower than this model says (low irradiance) and\n    cells can be colder than air on clear nights; chapter 10 refines this\nشکل 6.30 بیشینهٔ روزانهٔ ولتاژِ مدارِ باز را نشان می‌دهد. در این سالِ ساختگی، ۲۶ ماژول هیچ‌گاه از 1397 V بالاتر نمی‌روند و حتی ۲۷ ماژول در 1450 V زیرِ حد می‌مانند. پس آیا ۲۷ ماژول مجاز است؟ نه بر پایهٔ این داده: (۱) یک سال، آن هم ساختگی، سردترین روزِ سی سال عمرِ نیروگاه را نشان نمی‌دهد (فصل‌های ۱۲ و ۱۶)؛ (۲) در شب‌های صاف، ماژول با تابش به آسمان از هوا سردتر می‌شود و در طلوع، تابشِ کم کافی است تا ولتاژ نزدیکِ \\(V_\\text{oc}\\) ِ کامل باشد، در حالی که مدلِ معادلهٔ 6.31 این را نمی‌بیند؛ (۳) استانداردهای طراحی معمولاً دمای طراحیِ کمینه را از سوابقِ بلندمدتِ اقلیمی تعیین می‌کنند. تصمیمِ D-002 (۲۶ ماژول) با این شواهد تقویت می‌شود، نه تغییر. درسِ روش: داده‌ای که در دست داریم ممکن است برای یک پرسش کافی و برای پرسشِ دیگر ناکافی باشد؛ بیشینهٔ ولتاژِ سی‌ساله پرسشِ حدی است و یک سال داده پاسخِ آن را نمی‌دهد.\n\n\n\n\n\n\n\nشکل 6.30: بیشینهٔ روزانهٔ ولتاژِ مدارِ بازِ رشته در سالِ دادهٔ ساختگی (مدلِ دمای NOCT)\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسلولی در هوای 35 °C و تابشِ 900 W/m² چه دمایی دارد؟\nچرا بیشینهٔ ولتاژِ مدارِ باز در زمستان رخ می‌دهد و نه در تابستان؟\nبرای تصمیم دربارهٔ ۲۷ ماژول، به چه داده‌ای نیاز داریم و چه کسی آن را تأیید می‌کند؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-c",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-c",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.4 پ. مدارِ جریانِ مستقیمِ خورشیدی",
    "text": "6.4 پ. مدارِ جریانِ مستقیمِ خورشیدی\n\n6.4.1 مرزهای رشته، آرایه و ورودیِ اینورتر\nسمتِ DC یک بلوکِ خورشیدی از چند مدار ساخته شده است که هر کدام مرز، جریان و حفاظتِ خودش را دارد (شکل 6.31):\n\nرشته (به انگلیسی PV string): ماژول‌های سری، از اولین ماژول تا اتصالش به جعبهٔ تجمیع. جریانش جریانِ یک ماژول است و ولتاژش جمعِ ولتاژهای ماژول‌ها.\nجعبهٔ تجمیع (به انگلیسی combiner box): رشته‌ها را، هر کدام از راهِ حفاظتِ خودش، روی دو شینهٔ مثبت و منفی موازی می‌کند؛ معمولاً یک کلیدِ جداکننده و برق‌گیر هم دارد.\nمدارِ آرایه (به انگلیسی PV array circuit): از شینه‌های جعبهٔ تجمیع، از راهِ فیدرِ DC، تا ورودیِ اینورتر. جریانش جمعِ جریانِ رشته‌هاست.\nورودیِ اینورتر: کلیدِ جداکنندهٔ DC، حفاظت‌ها و پایشِ عایقِ اینورتر.\n\nدر بعضی طرح‌ها چند جعبهٔ تجمیع ابتدا در یک جعبهٔ تجمیعِ بزرگ‌تر جمع می‌شوند یا رشته‌ها مستقیماً به اینورترهای کوچکِ «رشته‌ای» می‌روند و اصلاً جعبهٔ تجمیع ندارند؛ انتخابِ معماری در فصل‌های ۹، ۱۰ و ۱۸ بررسی می‌شود. این‌جا معماریِ «اینورترِ مرکزی با جعبهٔ تجمیع» را مبنا گرفته‌ایم چون مسئلهٔ فیدرِ بزرگ را روشن‌تر نشان می‌دهد.\n\n\n\n\n\n\nشکل 6.31: سمتِ DC یک بلوکِ خورشیدی: رشته‌ها، جعبهٔ تجمیع، فیدر و ورودیِ اینورتر، با مرزِ مدارها و نقطه‌های جداسازی\n\n\n\nچرا مرزها مهم‌اند؟ چون هر مرز به سه پرسش پاسخ می‌دهد: (۱) ردهٔ تجهیز: کابل، فیوز و کلیدِ هر مدار برای جریانِ همان مدار انتخاب می‌شوند؛ کابلِ رشته برای حدودِ 14 A، فیدر برای حدودِ 315 A. (۲) حفاظت: هر مدار باید در برابرِ جریانی که می‌تواند از همهٔ منابعِ دیگر به آن برسد، حفاظت شود (مثال 6.37). (۳) جداسازی: برای کار روی هر مدار باید بدانیم کدام کلید آن را از کدام منبع جدا می‌کند و کدام منبع را هیچ کلیدی جدا نمی‌کند.\n\nمثال 6.41 (شمارشِ مدارهای نیروگاهِ P) پرسش. با رشته‌های ۲۶ ماژولیِ PVM-550 و جعبه‌های تجمیعِ ۲۴ رشته‌ای، برای 60 MWp چند رشته، چند ماژول و چند جعبهٔ تجمیع لازم است؟\nپاسخ. توانِ هر رشته \\(26 \\times 550 = 14.3\\ \\text{kWp}\\). تعدادِ رشته: \\(\\lceil 60\\,000/14.3 \\rceil = \\lceil 4195.8 \\rceil = 4196\\)، با \\(4196 \\times 26 = 109\\,096\\) ماژول و توانِ واقعیِ \\(60.003\\ \\text{MWp}\\). جعبهٔ تجمیع: \\(\\lceil 4196/24 \\rceil = 175\\) (که آخری فقط ۲۰ رشته دارد، یا رشته‌ها کمی متفاوت تقسیم می‌شوند). پیامد: بیش از صدهزار ماژول، چهارهزار رشته، حدودِ صدوده‌هزار جفت اتصال‌دهنده (مثال 6.43)، ۱۷۵ فیدرِ DC. در این مقیاس، یک خطای کوچکِ تکرارشونده، مثلاً یک نوع اتصالِ بد، به ده‌ها نقطهٔ داغ و آتش‌سوزیِ احتمالی تبدیل می‌شود؛ پس کیفیتِ ساخت و نصب به اندازهٔ طراحی اهمیت دارد (فصل‌های ۴۰ و ۴۹).\n\n\n\n6.4.2 چرا جریانِ مستقیمِ خورشیدی متفاوت است\nاگر با برقِ خانگی آشنا باشید، شاید فکر کنید «کلید را بزن، مدار بی‌برق می‌شود». در سمتِ DC خورشیدی این فرض غلط است. پنج تفاوت این مدارها را ویژه می‌کند:\n\nمنبع را نمی‌توان خاموش کرد. تا نور به ماژول می‌رسد، ولتاژ هست: صبحِ زود، روزِ ابری، حتی زیرِ نورِ ماه یا چراغ‌های قوی ولتاژی ایجاد می‌شود. باز کردنِ کلیدِ اینورتر فقط جریان را صفر می‌کند؛ ولتاژِ رشته‌ها به \\(V_\\text{oc}\\) می‌رسد که از ولتاژِ کار بیشتر است.\nمنبع محدود به جریان است. جریانِ اتصالِ کوتاهِ یک رشته کمی بیشتر از جریانِ کارِ آن است (بخش 6.3.1)، پس فیوزِ رشته در برابرِ خطای درونِ خودِ رشته کاری از پیش نمی‌برد؛ فقط در برابرِ جریانی که رشته‌های دیگر به آن می‌رانند حفاظت می‌کند.\nقوسِ DC خودبه‌خود خاموش نمی‌شود. جریانِ متناوب صد بار در ثانیه از صفر می‌گذرد و قوس در هر عبور از صفر فرصتِ خاموش شدن دارد. جریانِ مستقیم هیچ‌گاه صفر نمی‌شود؛ قوسی که شکل بگیرد، تا منبع قطع یا فاصله به‌اندازهٔ کافی زیاد نشود، می‌سوزد (بخش 6.4.6).\nولتاژ بالاست. تا 1500 V DC در نیروگاه‌های امروزی، بیش از شش برابرِ ولتاژِ برقِ خانگی.\nگستره بزرگ است و در فضای باز. ده‌ها هکتار کابل و اتصال در آفتاب، باران، گردوغبار، یخ‌زدگی و زیرِ دندانِ جوندگان، که به مرور عایق‌ها را فرسوده می‌کنند.\n\nهمین پنج تفاوت سه نیازمندیِ ویژه می‌سازند که در ادامه می‌آیند: جداسازیِ ویژه، حفاظتِ اضافه‌جریانِ ویژه، و روشِ کارِ ویژه.\n\n\n6.4.3 جداسازی\nجداسازی (به انگلیسی isolation) یعنی ایجادِ یک فاصلهٔ عایقِ قابلِ اعتماد میانِ بخشی که روی آن کار می‌شود و همهٔ منابعِ انرژی. ابزارهای جداسازیِ سمتِ DC:\n\nکلیدِ جداکنندهٔ قابلِ قطع زیرِ بار (به انگلیسی load-break switch): می‌تواند جریانِ کار را قطع کند و قوس را در خود خاموش کند. باید برای DC و برای ولتاژِ بیشینهٔ مدار رده‌بندی شده باشد؛ کلیدی که برای AC یا ولتاژِ کمتر ساخته شده، ممکن است قوس را نتواند خاموش کند.\nجداکنندهٔ بی‌بار (به انگلیسی off-load disconnector): فقط وقتی جریانی نیست باز یا بسته می‌شود؛ وظیفه‌اش ایجادِ فاصلهٔ امن و دیدنی است، نه قطعِ جریان.\nاتصال‌دهنده‌ها (به انگلیسی connectors): ماژول‌ها و رشته‌ها با اتصال‌دهنده‌های ویژه به هم وصل می‌شوند که معمولاً برای جدا کردن زیرِ بار ساخته نشده‌اند. کشیدنِ یک اتصال‌دهنده در حالی که جریان برقرار است، می‌تواند قوسی بسازد که به دست و صورت آسیب برساند و اتصال‌دهنده را از بین ببرد.\nفیوزها هم با برداشتنِ فیوز یک فاصله ایجاد می‌کنند، اما برداشتنِ فیوز زیرِ بار همان خطرِ اتصال‌دهنده را دارد، مگر آن‌که پایهٔ فیوز برای این کار ساخته شده باشد.\n\nدر شکل 6.31، باز کردنِ \\(Q_2\\) فیدر را از اینورتر جدا می‌کند، اما فیدر، جعبهٔ تجمیع و همهٔ رشته‌ها همچنان از سمتِ رشته‌ها برق‌دارند. باز کردنِ \\(Q_1\\) فیدر را از رشته‌ها جدا می‌کند، اما خودِ رشته‌ها، کابل‌هایشان و شینهٔ جعبهٔ تجمیع برق‌دار می‌مانند. هیچ کلیدی رشته را بی‌برق نمی‌کند؛ برای کار روی خودِ رشته، باید جریانش را صفر کرد، رشته را در اتصال‌دهنده یا پایهٔ فیوزِ مناسب جدا کرد، و آن‌گاه هنوز با یک منبعِ زنده سروکار داشت که فقط تاریکی یا پوشاندنِ ماژول‌ها آن را ضعیف می‌کند (بخش 6.4.10).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا \\(Q_1\\) و \\(Q_2\\) هر دو باز، کدام بخش‌های شکل 6.31 برق‌دارند؟\nچرا کلیدِ AC با همان ولتاژ و جریان نمی‌تواند به‌جای کلیدِ DC به‌کار رود؟\nچه تفاوتی است میانِ «قطعِ جریان» و «جداسازی»؟\n\n\n\n\n\n6.4.4 حفاظتِ اضافه‌جریان\nهدف. حفاظتِ اضافه‌جریان (فیوز یا کلیدِ خودکار) باید کابل و تجهیز را پیش از آسیبِ حرارتی از مدار جدا کند. برای این کار باید (۱) جریانِ عادی را بی قطع عبور دهد، (۲) جریانِ خطا را با قطع پاسخ دهد، (۳) برای ولتاژ و نوعِ جریانِ مدار، یعنی DC تا 1500 V، رده‌بندی شده باشد تا بتواند جریانِ خطا را واقعاً قطع کند، و (۴) با تجهیزی که حفاظت می‌کند هماهنگ باشد.\nدر رشته. از مثال 6.37 دیدیم که خطر از جریانِ برگشتیِ رشته‌های دیگر است. پس فیوزِ هر رشته:\n\nباید بیشتر از بیشینهٔ جریانِ عادیِ رشته باشد، با حاشیه برای تابشِ زیاد و گرمای جعبه؛\nباید کمتر یا مساوی حدِ «بیشینهٔ فیوزِ سریِ» ماژول باشد که سازنده با آزمون تعیین کرده است؛\nو باید از نوعِ ویژهٔ DC خورشیدی باشد که می‌تواند جریان‌های خطای کم، فقط چند برابرِ جریانِ نامیِ فیوز، را هم قطع کند (معیارِ رده‌بندیِ این فیوزها در بخش 6.9).\n\n\nمثال 6.42 (پنجرهٔ مجازِ فیوزِ رشته) پرسش. برای رشته‌های نیروگاهِ P اندازهٔ فیوز را برآورد کنید. فرض کنید (فرضِ آموزشی، باید با استانداردِ حاکم جایگزین شود) حدِ پایینِ فیوز \\(1.5 \\times I_\\text{sc}\\) است. اندازه‌های استانداردِ فیوز را ۱۵، ۲۰ و ۲۵ آمپر در نظر بگیرید.\nپاسخ. حدِ پایین: \\(1.5 \\times 13.98 = 20.97\\ \\text{A}\\)، پس کوچک‌ترین اندازهٔ مجاز 25 A است. حدِ بالا: بیشینهٔ فیوزِ سریِ ماژول 25 A. پنجره فقط یک اندازه را مجاز می‌کند: 25 A. پیامدِ طراحی: پنجره تنگ است. اگر سازنده یا استاندارد ضریبِ بزرگ‌تری بخواهد، یا ماژولی با جریانِ بیشتر انتخاب شود، ممکن است هیچ فیوزی در پنجره نماند و طراح باید معماری را عوض کند (رشته‌های کمتر در هر ورودی، یا ماژولی با حدِ فیوزِ بیشتر). وضعیت: ضریبِ 1.5 فرض است؛ مقدارِ الزامی را از استانداردِ حاکم و دستورِ سازندهٔ ماژول بگیرید (مجهولِ U-011).\n\nدر فیدر. فیدرِ آرایه هم باید در برابرِ اضافه‌جریان حفاظت شود اگر منبعی بتواند جریانی بیش از ظرفیتش به آن براند؛ این به تعدادِ جعبه‌های تجمیعی که روی یک ورودیِ اینورتر موازی‌اند و به این‌که اینورتر از سمتِ خودش (خازن‌های ورودی) چه جریانی می‌تواند به خطا بدهد بستگی دارد. این تحلیل نیاز به دادهٔ اینورتر دارد (مجهولِ U-008، فصل‌های ۹ و ۲۶).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nانتخابِ نهاییِ نوع، اندازه و هماهنگیِ فیوزها و کلیدهای DC از دادهٔ سازندگانِ ماژول، اینورتر و فیوز و از استانداردِ حاکم می‌آید و با امضای طراحِ صلاحیت‌دار نهایی می‌شود. عددهای این فصل برای فهمیدنِ منطق‌اند.\n\n\n\n\n6.4.5 اتصال‌دهنده‌ها و اتصال‌ها\nاتصال‌دهندهٔ ماژول دو هادی را با فشارِ مکانیکیِ فلز به فلز به هم می‌رساند. سطحِ تماس هرگز کامل نیست و یک مقاومتِ تماسِ کوچک دارد. در اتصالِ سالم این مقاومت در حدِ دهم‌های میلی‌اُهم است؛ اما اگر اتصال‌دهنده نیمه‌جا خورده باشد، اگر دو اتصال‌دهندهٔ ناسازگار (از دو سازنده یا دو مدل) به هم وصل شده باشند، اگر پرسِ سیم بد انجام شده یا رطوبت و خوردگی وارد شده باشد، مقاومتِ تماس ده‌ها برابر می‌شود.\n\nمثال 6.43 (یک اتصالِ بد) پرسش. مقاومتِ تماسِ یک اتصال‌دهندهٔ سالم را 0.5 mΩ و یک اتصالِ آسیب‌دیده را 20 mΩ فرض کنید. در جریانِ 13.11 A هر کدام چه گرمایی تولید می‌کنند؟ اگر ۰٫۱ درصد اتصال‌های نیروگاه آسیب‌دیده باشند، تلفاتِ کل چقدر است؟\nپاسخ. از معادلهٔ 6.9: سالم \\(0.0005 \\times 13.11^2 = 0.086\\ \\text{W}\\)؛ آسیب‌دیده \\(0.020 \\times 13.11^2 = 3.44\\ \\text{W}\\). تعدادِ جفت‌اتصال‌ها حدودِ \\(4196 \\times 27 \\approx 113\\,000\\) است و ۰٫۱ درصدِ آن ۱۱۳ اتصال، با تلفاتِ کلِ حدودِ 388 W: در برابرِ 60 MW ناچیز.\nپس چرا مهم است؟ چون 3.44 W در حجمِ یک بندانگشت، درونِ پلاستیکِ اتصال‌دهنده، دمای موضعی را ده‌ها درجه بالا می‌برد؛ پلاستیک نرم می‌شود، فشارِ تماس کم می‌شود، مقاومت بیشتر و گرما بیشتر: همان بازخوردِ مثبتِ بخش 6.3.6، این بار در یک نقطه. سرانجام اتصال باز می‌شود و قوسِ سری شکل می‌گیرد. درس: معیارِ «تلفاتِ کل» برای این خطر کور است؛ ابزارِ درست بازرسیِ حرارتی و کنترلِ کیفیتِ نصب است (فصل‌های ۴۹ و ۵۲).\n\nقواعدِ طراحی و نصب (اصول، جزئیات در فصل‌های ۲۴، ۴۶ و ۴۹): فقط اتصال‌دهنده‌های یک نوع و یک سازنده را به هم وصل کنید، مگر سازگاریِ آن‌ها با آزمون اثبات شده باشد؛ پرسِ سیم با ابزارِ مخصوصِ همان اتصال‌دهنده؛ وارسیِ جا خوردنِ کامل و قفل؛ حفاظتِ اتصال‌دهنده در برابرِ آب و تنشِ مکانیکیِ کابل؛ و در فیدرهای بزرگ، اتصال‌های پیچیِ شینه و کابل با گشتاورِ مشخص و ثبت‌شده.\n\n\n6.4.6 قوسِ الکتریکی\nقوس (به انگلیسی electric arc) جریانی است که از هوا یا بخارِ فلز می‌گذرد. دمای آن چند هزار درجه است، فلز را ذوب و بخار می‌کند، پلاستیک را آتش می‌زند و پرتوِ فرابنفش و صدای انفجار تولید می‌کند. سه نوعِ قوس در سمتِ DC خورشیدی رخ می‌دهد (شکل 6.32):\n\nقوسِ سری: در مسیرِ جریان، جایی که یک اتصال باز شده یا شکسته است (مثال 6.43). جریانِ قوس کمتر از جریانِ عادی است، پس هیچ فیوزی آن را نمی‌بیند. تنها راهِ آشکارسازیِ خودکار، شناختنِ «امضای» نوفه‌ایِ قوس در جریان است (آشکارسازِ قوس) که برخی اینورترها و تجهیزات دارند.\nقوسِ موازی: میانِ دو قطب، جایی که عایق آسیب دیده است. جریانِ آن را رشته‌های دیگر و خودِ رشته تأمین می‌کنند.\nقوسِ زمین: میانِ یک قطب و قابِ فلزیِ زمین‌شده، که با 2 پیوند دارد.\n\n\n\n\n\n\n\nشکل 6.32: سه جای پیدایشِ قوسِ DC: اتصالِ شل (سری)، عایقِ آسیب‌دیده میانِ دو قطب (موازی)، و هادی به قاب (زمین)\n\n\n\nخطرِ قوس برای انسان. جدا از آتش، قوسی که نزدیکِ فرد رخ دهد می‌تواند سوختگیِ شدید، آسیبِ چشم و شنوایی و پرتابِ قطعه‌های مذاب ایجاد کند. ارزیابیِ خطرِ قوس، مرزهای ایمنی و تجهیزاتِ حفاظتِ فردی موضوعِ فصل‌های ۲۶ و ۳۲ است و با روش‌های تخصصی و برای هر نقطه انجام می‌شود.\n\n\n\n\n\n\nهشدارایمنی\n\n\n\nهرگز اتصال‌دهنده یا فیوزِ مدارِ DC را زیرِ بار جدا نکنید، مگر آن‌که تجهیز برای همین کار رده‌بندی شده باشد و رویهٔ تأییدشده آن را اجازه دهد. قوسی که هنگامِ کشیدنِ یک اتصال‌دهندهٔ زیرِ جریان شکل می‌گیرد، درست در جایی است که دست و صورتِ شما هست.\n\n\n\n\n6.4.7 مدارِ DC باتری در برابرِ مدارِ DC خورشیدی\nدر سناریوی S1، نیروگاهِ P سمتِ DC دومی هم دارد: باتری و مبدلِ دوسویهٔ آن. اصولِ این فصل در هر دو صادق است، اما نتیجه‌ها متفاوت‌اند:\n\n\n\nجدول 6.4: مقایسهٔ دو سمتِ DC نیروگاهِ هیبریدی\n\n\n\n\n\n\n\n\n\n\nویژگی\nسمتِ DC خورشیدی\nسمتِ DC باتری\n\n\n\n\nنوعِ منبع\nمحدود به جریان (منحنیِ جریان–ولتاژ)\nمنبعِ ولتاژ با مقاومتِ درونیِ کم\n\n\nجریانِ اتصالِ کوتاه\nکمی بیش از جریانِ کار (چند ده تا چند صد آمپر)\nده‌ها کیلوآمپر (مثال 6.38)\n\n\n«خاموش کردن»\nبا تاریکی یا پوشاندنِ ماژول\nممکن نیست؛ باتری همیشه انرژی دارد\n\n\nجهتِ جریان\nفقط از آرایه به اینورتر (جز در خطا)\nدوسویه: شارژ و دشارژ\n\n\nحفاظتِ اصلی\nفیوزِ رشته در برابرِ جریانِ برگشتی\nفیوز و کلیدِ با ظرفیتِ قطعِ بالا، کنتاکتور، سامانهٔ مدیریتِ باتری\n\n\nخطرِ ویژه\nقوسِ DC در گسترهٔ بزرگ و فضای باز\nقوسِ پرانرژی، فرارِ گرماییِ سلول، گاز (فصلِ ۱۹)\n\n\nانرژیِ ذخیره پس از جداسازی\nخازنِ ورودیِ اینورتر\nکلِ انرژیِ باتری، به اضافهٔ خازن‌ها\n\n\n\n\n\n\nپیامد برای طراحی و کار: قواعدِ «سمتِ DC خورشیدی» را نمی‌توان به باتری تعمیم داد، و برعکس. باتری سامانهٔ حفاظتیِ چندلایهٔ خودش را دارد: سامانهٔ مدیریتِ باتری (به انگلیسی battery management system, BMS) ولتاژ، جریان و دمای هر بخش را پایش می‌کند و کنتاکتورها را باز می‌کند، فیوزها خطای بزرگ را قطع می‌کنند، و طراحیِ گرمایی و حفاظت در برابرِ حریق جلوی گسترشِ فرارِ گرمایی را می‌گیرد (فصل‌های ۱۹، ۳۲ و ۴۵). کار روی مدارِ باتری حتی پس از باز شدنِ همهٔ کلیدها، کار روی منبعِ زنده است.\n\n\n6.4.8 ولتاژِ القایی و مساحتِ حلقه\nشهود. هر جریانِ متغیر، میدانِ مغناطیسیِ متغیری می‌سازد و میدانِ مغناطیسیِ متغیر در هر حلقهٔ بسته‌ای که از آن بگذرد، ولتاژ القا می‌کند (قانونِ فاراده؛ فصل‌های ۴ و ۸). صاعقه‌ای که نزدیکِ آرایه فرود آید، در یک میکروثانیه جریانِ ده‌ها کیلوآمپری می‌سازد؛ میدانِ مغناطیسیِ آن به‌سرعت تغییر می‌کند و در حلقه‌ای که کابل‌های مثبت و منفی ساخته‌اند ولتاژ القا می‌کند (شکل 6.33). برای یک کانالِ مستقیمِ صاعقه در فاصلهٔ \\(d\\):\n\\[\nB = \\frac{\\mu_0\\,i}{2\\pi d}\n\\qquad\\qquad\nv \\approx A\\,\\frac{\\mathrm{d}B}{\\mathrm{d}t} = A\\,\\frac{\\mu_0}{2\\pi d}\\,\\frac{\\mathrm{d}i}{\\mathrm{d}t}\n\\tag{6.32}\\]\nکه \\(A\\) مساحتِ حلقه است و \\(\\mu_0/(2\\pi) = 2\\times 10^{-7}\\ \\text{H/m}\\).\n\n\n\n\n\n\nشکل 6.33: ولتاژِ القاییِ صاعقهٔ نزدیک با مساحتِ حلقهٔ کابل‌ها متناسب است: هادی‌های مثبت و منفی را کنارِ هم ببرید\n\n\n\n\nمثال 6.44 (چرا مثبت و منفی را کنارِ هم می‌بریم) پرسش. جریانِ صاعقه را 30 kA با زمانِ افزایشِ 1 µs و فاصله را 50 m فرض کنید (مقادیرِ نمایشی؛ پارامترهای واقعیِ صاعقه در فصلِ ۲۶). ولتاژِ القایی در حلقه‌هایی با مساحتِ 10، 1 و 0.1 m² چقدر است؟\nپاسخ. \\(\\mathrm{d}i/\\mathrm{d}t = 3\\times 10^{10}\\ \\text{A/s}\\) و \\(\\mathrm{d}B/\\mathrm{d}t = 2\\times 10^{-7} \\times 3\\times 10^{10}/50 = 120\\ \\text{T/s}\\):\nloop area  10.0 m2: induced peak about    1200 V\nloop area   1.0 m2: induced peak about     120 V\nloop area   0.1 m2: induced peak about      12 V\nرشته‌ای که مثبتش از یک سوی ردیف و منفی‌اش از سوی دیگر برگردد، حلقه‌ای چندمترمربعی می‌سازد و هزار ولت یا بیشتر روی عایق‌ها و ورودیِ اینورتر القا می‌شود. همان کابل‌ها کنارِ هم، حلقه‌ای چند دهم مترمربعی و چند ده ولت. قاعدهٔ طراحی: مساحتِ حلقهٔ مدارهای DC را کمینه کنید؛ و چون همیشه حلقه‌ای می‌ماند، برق‌گیرها (وریستور، بخش 6.2.6) ولتاژِ القایی را محدود می‌کنند. حفاظتِ کاملِ صاعقه و انتخابِ برق‌گیر موضوعِ فصلِ ۲۶ است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر فاصلهٔ صاعقه دو برابر شود، ولتاژِ القایی چه می‌شود؟\nچرا کابل‌کشیِ «حلقه‌ای» رشته (رفت از یک سو، برگشت از سوی دیگر) از نظرِ القا بد است؟ آیا مزیتی هم دارد؟ (به طولِ کابل فکر کنید.)\nسه تفاوتِ مهمِ مدارِ DC باتری با مدارِ DC خورشیدی را بنویسید.\n\n\n\n\n\n6.4.9 برچسب‌گذاری و شناسایی\nدر سمتِ DC خورشیدی، برچسب جزئی از ایمنی است، نه آرایش. اصولِ آن:\n\nهشدارِ منبعِ زنده: هر جعبهٔ تجمیع، کلیدِ DC و ورودیِ اینورتر باید بگوید که مدار حتی پس از باز کردنِ کلید و تا وقتی نور هست برق‌دار است، و ولتاژِ بیشینهٔ مدار را نشان دهد.\nشناسهٔ یکتا: هر رشته، جعبهٔ تجمیع، فیدر و کلید یک شناسهٔ یکتا دارد که با نقشه‌ها و سامانهٔ اطلاعاتِ دارایی می‌خواند (فصل‌های ۵ و ۳۸)؛ مثلاً CB-017 برای جعبهٔ تجمیعِ هفدهم و CB-017/S12 برای رشتهٔ دوازدهمِ آن.\nقطبیت: هادی‌های مثبت و منفی در همهٔ مسیر با نشانهٔ پایدار (رنگ یا برچسبِ دوسر) شناسایی می‌شوند.\nماندگاری: برچسب باید سی سال آفتاب، گرما و رطوبت را تاب بیاورد؛ برچسبِ کاغذیِ رنگ‌پریده بدتر از نبودنِ برچسب است، چون اطمینانِ نادرست می‌دهد.\n\nمتن، رنگ، اندازه و جای دقیقِ برچسب‌ها را استانداردِ حاکم و مقرراتِ محل تعیین می‌کنند (بخش 6.9).\n\n\n6.4.10 مرجعیتِ کارِ ایمن\nدر فصلِ ۱ دیدیم که دانستن با مرجعیتِ تأیید یکی نیست. در کار روی تجهیزِ برقی، این تفاوت مستقیماً به جانِ انسان مربوط است. مجوزِ کار (به انگلیسی permit to work) سندی است که شخصِ مجاز صادر می‌کند و می‌گوید: چه کاری، روی کدام تجهیز، توسطِ چه کسی، با کدام جداسازی‌ها، تا کِی. قفل و برچسب‌گذاری (به انگلیسی lockout/tagout) تضمین می‌کند کلیدی که برای جداسازی باز شده، تا پایانِ کار باز بماند و هر کس بداند چرا و به دستِ چه کسی.\nشکل 6.34 اصولِ کار روی سمتِ DC خورشیدی را به ترتیب نشان می‌دهد. پلهٔ پنجم آن، که با رنگِ هشدار آمده، مهم‌ترین درسِ این فصل است: حتی پس از همهٔ جداسازی‌ها، رشته منبعی زنده است.\n\n\n\n\n\n\nشکل 6.34: اصولِ کار روی سمتِ DC خورشیدی، به ترتیبِ خواندن از راست به چپ؛ اصول، نه رویهٔ اجرایی\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین کتاب رویهٔ کار روی تجهیزِ برق‌دار آموزش نمی‌دهد. چه کسی مجاز است روی سمتِ DC خورشیدی کار کند، با چه آموزش و ارزیابیِ صلاحیتی، با کدام تجهیزاتِ حفاظتِ فردی و طبقِ کدام رویه، را قانونِ کار و مقرراتِ ایمنیِ آن کشور، کارفرما، و سازندگانِ تجهیز تعیین می‌کنند (فصل‌های ۳۲ و ۵۴ تا ۵۷). آزمونِ بی‌برقی با ابزارِ وارسی‌شده و ردهٔ مناسب، پیش از هر لمسی، استثنا ندارد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا «کلید را باز کردم، پس بی‌برق است» در سمتِ DC خورشیدی غلط است؟\nهدفِ قفل و برچسب چیست که مجوزِ کار به‌تنهایی تأمین نمی‌کند؟\nچرا آزمونِ بی‌برقی باید هم میانِ دو قطب و هم میانِ هر قطب و زمین انجام شود؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-d",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-d",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.5 ت. آزمایشگاه و سنجشِ توانایی",
    "text": "6.5 ت. آزمایشگاه و سنجشِ توانایی\n\n6.5.1 آزمایشگاهِ پایتون: تابعِ فیدر و آزمونِ آن\nهمهٔ محاسبه‌های فیدر در این فصل از یک تابع می‌آیند: feeder در بستهٔ plantp. این تابع همان معادلهٔ 6.21 و معادلهٔ 6.22 است، با چند نگهبان در برابرِ ورودیِ نادرست:\ndef feeder(current_a: float, length_m: float, area_mm2: float,\n           material: str = \"copper\", temp_c: float = 20.0, conductors: int = 2,\n           source_voltage_v: float | None = None) -&gt; FeederResult:\n    \"\"\"Voltage drop and loss of a DC feeder carrying a steady current.\n\n    length_m is the ONE-WAY route length; `conductors` = 2 counts the return\n    conductor (both carry the same current). Model: constant current, uniform\n    conductor temperature, no inductance (steady DC).\n    \"\"\"\n    if current_a &lt; 0 or conductors &lt; 1:\n        raise ValueError(\"current must be &gt;= 0 and conductors &gt;= 1\")\n    r_loop = conductors * conductor_resistance(length_m, area_mm2, material, temp_c)\n    drop = ohm_voltage(current_a, r_loop)\n    loss = power_i2r(current_a, r_loop)\n    frac = drop / source_voltage_v if source_voltage_v else None\n    return FeederResult(r_loop, drop, loss, frac)\nچند نکتهٔ طراحی در این چند خط هست که در فصلِ ۵ به آن‌ها برمی‌گردیم: (۱) طول یک‌طرفه گرفته می‌شود و تعدادِ هادی‌ها صریح است، تا ضریبِ ۲ فراموش نشود؛ (۲) سطحِ مقطع با یکای رایجِ کار، میلی‌مترِ مربع، داده می‌شود و تبدیل به مترِ مربع درونِ تابع انجام می‌شود، یک بار و فقط یک بار؛ (۳) دما ورودیِ صریح است، نه یک عددِ پنهان؛ (۴) جریانِ منفی یا تعدادِ هادیِ صفر خطا می‌دهد، به‌جای این‌که پاسخِ بی‌معنی بدهد.\nآزمون. تابع با یک حالتِ مرجعِ دستی آزموده می‌شود: 10 A، 50 m، 2.5 mm² مس در 20 °C. با دست: \\(R_\\text{c} = 2 \\times 1.72\\times 10^{-8} \\times 50/2.5\\times 10^{-6} = 0.688\\ \\Omega\\)، \\(\\Delta V = 6.88\\ \\text{V}\\)، \\(P = 68.8\\ \\text{W}\\). آزمونِ خودکار دقیقاً همین را وارسی می‌کند:\ndef test_feeder_hand_case():\n    # 10 A, 50 m one way, 2.5 mm2 copper, 20 C: loop R = 2 * 0.344 = 0.688 ohm\n    r = dc.feeder(10.0, 50.0, 2.5, \"copper\", 20.0, source_voltage_v=48.0)\n    assert r.loop_resistance_ohm == pytest.approx(0.688)\n    assert r.drop_v == pytest.approx(6.88)\n    assert r.loss_w == pytest.approx(68.8)\n    assert r.drop_fraction == pytest.approx(6.88 / 48.0)\n    assert dc.feeder(0.0, 50.0, 2.5).drop_v == 0.0\nهر تغییری در کدِ feeder که این عددها را عوض کند، آزمون را می‌شکند. این آزمونِ بازگشتی است: نمی‌گذارد چیزی که یک بار درست شد، بی‌صدا خراب شود.\n\n\n6.5.2 چهار خطای کلاسیک\nمحاسبهٔ فیدر ساده است و درست به همین دلیل خطاهای ساده در آن فراوان است. برنامهٔ زیر چهار خطای رایج را عمداً مرتکب می‌شود و هر کدام را با تابعِ آزموده‌شده می‌سنجد:\ndef drop_correct():\n    \"\"\"Two conductors, area in m2, aluminium at 50 C.\"\"\"\n    return I * 2 * RHO_AL_50C * L / (A * 1e-6)\n\n\ndef drop_one_way():\n    \"\"\"Mistake 1: forgets the return conductor.\"\"\"\n    return I * RHO_AL_50C * L / (A * 1e-6)\n\n\ndef drop_area_in_mm2():\n    \"\"\"Mistake 2: puts mm2 where the formula needs m2.\"\"\"\n    return I * 2 * RHO_AL_50C * L / A\n\n\ndef drop_copper_rho():\n    \"\"\"Mistake 3: uses copper resistivity for an aluminium cable.\"\"\"\n    return I * 2 * dc.resistivity_at(\"copper\", 50.0) * L / (A * 1e-6)\n\n\ndef drop_cold():\n    \"\"\"Mistake 4: uses the 20 C resistivity for a 50 C conductor.\"\"\"\n    return I * 2 * dc.RESISTIVITY_20C[\"aluminium\"] * L / (A * 1e-6)\ndrop_correct              14.9184 V  OK\ndrop_one_way               7.4592 V  WRONG: ratio 0.5\ndrop_area_in_mm2           0.0000 V  WRONG: ratio 1e-06\ndrop_copper_rho            9.0748 V  WRONG: ratio 0.6083\ndrop_cold                 13.3093 V  WRONG: ratio 0.8921\nهر خطا «امضای» خودش را دارد و یک مهندسِ باتجربه از نسبتِ پاسخِ غلط به پاسخِ درست منشأ را حدس می‌زند: نسبتِ دقیقِ \\(0.5\\) یعنی هادیِ برگشت فراموش شده؛ \\(10^{-6}\\) یعنی یکای سطح؛ \\(0.61\\) یعنی جنسِ هادی (\\(\\rho_\\text{Cu}/\\rho_\\text{Al}\\))؛ \\(0.89\\) یعنی دما. وارسی‌های سرانگشتیِ که این خطاها را پیش از هر کدی می‌گیرند: مرتبهٔ بزرگی (افتِ یک فیدرِ نیروگاهی معمولاً چند دهم تا چند درصد است، نه هزارم درصد)؛ تحلیلِ ابعادی (فصلِ ۲)؛ و تکرارِ محاسبه از راهِ دیگر (مثلاً با قاعدهٔ «17 mΩ بر متر برای مسِ یک میلی‌متری»).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر کسی ولتاژِ رشته را به‌جای ولتاژِ جعبهٔ تجمیع در مخرجِ درصدِ افت بگذارد، چه می‌شود؟ (این دو برابرند! چرا؟)\nیک خطای پنجم پیشنهاد کنید و بگویید نسبتِ پاسخِ غلط به درست در آن چقدر است.\n\n\n\n\n\n6.5.3 آزمایشِ رومیزیِ کم‌ولتاژ\nاین آزمایش «شاهدِ اجرا»ی این فصل است: نشان می‌دهد خواننده می‌تواند یک اندازه‌گیریِ ساده را ایمن، مستند و بازبینی‌پذیر انجام دهد. آزمایش فقط با ولتاژِ بسیار پایین انجام می‌شود.\n\n\n\n\n\n\nهشدارمرزِ ایمنیِ این آزمایش\n\n\n\nفقط با یک باتریِ 9 V یا منبعِ USB با ولتاژِ 5 V. هیچ منبعِ برقِ شهر، باتریِ خودرو، باتریِ لیتیومیِ بزرگ یا ماژولِ خورشیدی به‌کار نبرید: باتریِ خودرو و باتری‌های لیتیومی، حتی با ولتاژِ پایین، جریانِ اتصالِ کوتاهِ صدها آمپری دارند و می‌توانند سیم را ذوب و آتش ایجاد کنند. مقاومت‌ها را با توانِ نامیِ دستِ‌کم 0.25 W انتخاب کنید و پیش از وصل کردن، توانِ هر کدام را با معادلهٔ 6.9 حساب کنید.\n\n\nوسایل. یک باتریِ 9 V با گیره، مقاومت‌های 100 Ω، 220 Ω، 1 kΩ و دو مقاومتِ 1 MΩ، یک مولتی‌مترِ دیجیتال، بُردِ آزمایشیِ بی‌لحیم و سیم‌های کوتاه.\nگام‌ها و آنچه ثبت می‌شود.\n\nولتاژِ مدارِ باز باتری را بخوانید. (ثبت: ابزار، محدوده، خوانش، دما.)\nمقاومتِ 100 Ω را با اُهم‌متر بخوانید، بی آن‌که در مدار باشد. (چرا؟)\nباتری را به 100 Ω وصل کنید؛ ولتاژِ پایانه و جریان (آمپرمتر سری) را بخوانید. توانِ مقاومت را حساب کنید؛ از 0.25 W بیشتر نشود (با 9 V و 100 Ω، حدودِ 0.81 W!). پس با 100 Ω فقط اگر مقاومتِ 1 W دارید ادامه دهید، وگرنه از 220 Ω آغاز کنید. این گام خودش یک درس است: حساب پیش از وصل.\nبا دو بار، مقاومتِ درونیِ باتری را با معادلهٔ 6.20 بیابید.\nتقسیم‌کنندهٔ دو 1 MΩ را ببندید و ولتاژِ وسط را بخوانید؛ با پیش‌بینیِ مثال 6.34 (با \\(R_\\text{V}\\) ابزارِ خودتان از دفترچه‌اش) مقایسه کنید.\nسری و موازی: 220 Ω و 1 kΩ را یک بار سری و یک بار موازی ببندید؛ جریانِ کل را پیش‌بینی، اندازه‌گیری و مقایسه کنید.\n\nبرگهٔ ثبت. هر خوانش در جدولی با این ستون‌ها: شمارهٔ گام، کمیت، مقدارِ پیش‌بینی‌شده، مقدارِ خوانده‌شده، ابزار و محدوده، دقتِ اعلام‌شدهٔ ابزار در آن محدوده، اختلاف، و «آیا اختلاف در حدِ دقت است؟». در پایان یک بند بنویسید: کدام پیش‌بینی‌ها در حدِ دقت درست بودند، کدام نه، و چرا. این برگه، با تاریخ و امضای شما، سندِ آزمایش است؛ همان شکلی که در فصلِ ۲ برای هر محاسبه و اندازه‌گیریِ مهندسی می‌سازیم.\n\n\n6.5.4 آزمایشگاهِ پایتون: بودجهٔ تلفاتِ یک بلوک از دادهٔ ساعتی\nاین برنامه همهٔ اجزای مثال 6.29 را در یک جا و به شکلی بازبینی‌پذیر کنار هم می‌گذارد. قاعدهٔ اول: همهٔ ورودی‌ها ثابت‌های نام‌دار در بالای برنامه‌اند، هر کدام با وضعیت و شناسهٔ فرضش، تا بازبین بتواند یک فرض را عوض کند و دوباره اجرا کند:\nSTRINGS = 24               # strings per combiner box        (assumed, A-014)\nMODULES = 26               # modules per string              (assumed, A-015)\nSTRING_ONE_WAY_M = 70.0    # mean string cable, one way      (assumed, A-022)\nSTRING_MM2 = 4.0           # string cable, copper            (assumed)\nFEEDER_ONE_WAY_M = 180.0   # combiner to inverter, one way   (assumed, A-018)\nFEEDER_MM2 = 240.0         # feeder, aluminium               (assumed)\nCONDUCTOR_C = 50.0         # conductor temperature, all year (assumed, A-019)\nPR_DC = 0.85               # DC performance factor           (assumed)\nقاعدهٔ دوم: مدل در چند خطِ روشن، با همان رابطه‌های فصل و بی هیچ عددِ «جادویی»:\nmodule = dc.PVM_550\nv_mp = MODULES * module.v_mp\nhourly = datapack.load_hourly()\ng = hourly[\"ghi_wm2\"].to_numpy()\n\n# string current in each hour, proportional to irradiance\ni_string = module.i_mp * PR_DC * g / 1000.0\ni_feeder = STRINGS * i_string\n\nr_string = dc.feeder(1.0, STRING_ONE_WAY_M, STRING_MM2,\n                     \"copper\", CONDUCTOR_C).loop_resistance_ohm\nr_feeder = dc.feeder(1.0, FEEDER_ONE_WAY_M, FEEDER_MM2,\n                     \"aluminium\", CONDUCTOR_C).loop_resistance_ohm\n\ne_dc = (v_mp * i_feeder).sum() / 1000.0                  # kWh in one year\ne_string = STRINGS * (r_string * i_string**2).sum() / 1000.0\ne_feeder = (r_feeder * i_feeder**2).sum() / 1000.0\nخروجی:\nPlant P Reference Data Pack 1.0.0, scenario S0 (no-BESS)\nDC energy of one combiner box:    568,130 kWh/yr\nstring cables (x24):            2,493 kWh/yr   0.44 %\nfeeder:                            4,216 kWh/yr   0.74 %\ntotal DC wiring:                   6,709 kWh/yr   1.18 %\nوارسیِ مستقل: عددهای فیدر (0.74 %) همان عددِ مثال 6.27 است که با برنامهٔ دیگری حساب شده بود؛ تلفاتِ رشته‌ها (0.44 %) همان عددِ مثال 6.29. سه برنامه، یک پاسخ. تمرینِ پیشنهادی: فرضِ CONDUCTOR_C را به 30 تغییر دهید و ببینید چقدر از تلفات به دمای محافظه‌کارانه مربوط بود.\n\n\n6.5.5 آزمایشگاهِ پایتون: حلِ عددیِ دشارژِ خازن\nمعادلهٔ دیفرانسیلِ معادلهٔ 6.18 جوابِ دقیق دارد؛ بیشترِ معادله‌های مهندسی ندارند. پس باید یاد بگیریم آن‌ها را عددی حل کنیم و، مهم‌تر، بدانیم جوابِ عددی چقدر قابلِ اعتماد است. ساده‌ترین روش، روشِ اویلر (به انگلیسی Euler method) است: آهنگِ تغییر را در آغازِ هر گامِ کوچکِ \\(\\Delta t\\) حساب می‌کنیم و فرض می‌کنیم در طولِ گام ثابت بماند:\n\\[\nv_{k+1} = v_k + \\Delta t\\,\\frac{\\mathrm{d}v}{\\mathrm{d}t}\\bigg|_{k} = v_k - \\Delta t\\,\\frac{v_k}{RC}\n\\]\nV0, R, C = 9.0, 10e3, 1000e-6        # volts, ohms, farads -&gt; tau = 10 s\nT_END = 30.0                         # seconds\n\n\ndef euler(dt):\n    \"\"\"Step C dv/dt = -v/R forward: v_next = v - dt * v / (R C).\"\"\"\n    v, t = V0, 0.0\n    while t &lt; T_END - 1e-12:\n        v = v - dt * v / (R * C)\n        t = t + dt\n    return v\n\n\nexact = V0 * math.exp(-T_END / (R * C))\nprevious = None\nfor dt in (5.0, 2.0, 1.0, 0.5, 0.25, 0.1):\n    v = euler(dt)\n    error = v - exact\n    ratio = \"\" if previous is None else f\"  error ratio {previous / error:4.2f}\"\n    print(f\"dt = {dt:5.2f} s  v(30 s) = {v:.5f} V  error {error:+.5f} V{ratio}\")\n    previous = error\nprint(f\"exact          v(30 s) = {exact:.5f} V\")\ndt =  5.00 s  v(30 s) = 0.14062 V  error -0.30746 V\ndt =  2.00 s  v(30 s) = 0.31666 V  error -0.13142 V  error ratio 2.34\ndt =  1.00 s  v(30 s) = 0.38152 V  error -0.06656 V  error ratio 1.97\ndt =  0.50 s  v(30 s) = 0.41463 V  error -0.03346 V  error ratio 1.99\ndt =  0.25 s  v(30 s) = 0.43132 V  error -0.01677 V  error ratio 2.00\ndt =  0.10 s  v(30 s) = 0.44137 V  error -0.00672 V  error ratio 2.50\nexact          v(30 s) = 0.44808 V\nتفسیر. خطا با کوچک شدنِ گام کم می‌شود و نسبتِ خطاها تقریباً برابرِ نسبتِ گام‌هاست: نصف کردنِ گام، خطا را نصف می‌کند (نسبتِ ۲)، و از 0.25 به 0.1 (گامِ ۲٫۵ برابر کوچک‌تر) خطا ۲٫۵ برابر کم می‌شود. این یعنی روشِ اویلر مرتبهٔ اول است: خطا با \\(\\Delta t\\) متناسب است. روش‌های دقیق‌تر (رونگه–کوتا) خطایی متناسب با \\(\\Delta t^4\\) دارند (فصلِ ۳). درسِ عملی: هر شبیه‌سازیِ عددی باید یک آزمونِ هم‌گرایی داشته باشد: گام را کوچک کنید و ببینید پاسخ ثابت می‌ماند. شبیه‌سازی‌ای که این آزمون را ندارد، یک عدد است، نه یک پاسخ. آزمونِ خودکارِ بسته همین رفتار را وارسی می‌کند.\n\n\n6.5.6 آزمایشِ رومیزیِ دوم: ثابتِ زمانیِ یک خازن\nوسایل. همان باتریِ 9 V، یک خازنِ الکترولیتیِ 1000 µF با ولتاژِ نامیِ دستِ‌کم 16 V، مقاومتِ 10 kΩ، مولتی‌متر و زمان‌سنج.\n\n\n\n\n\n\nهشدارمرزِ ایمنیِ این آزمایش\n\n\n\nخازنِ الکترولیتی قطبیت دارد: پایهٔ منفی (معمولاً با نوارِ روی بدنه مشخص است) باید به قطبِ منفیِ باتری برود. خازنی که برعکس یا با ولتاژِ بیش از ولتاژِ نامی‌اش وصل شود، ممکن است گرم شود، باد کند یا بترکد. با منبعِ 9 V و خازنِ 16 V یا بالاتر کار کنید و هرگز دو سرِ خازنِ پُر را با سیم اتصالِ کوتاه نکنید؛ همیشه از راهِ مقاومت تخلیه کنید.\n\n\nگام‌ها. (۱) \\(\\tau = RC = 10\\ \\text{s}\\) را پیش‌بینی کنید. (۲) خازن را مستقیم و با قطبیتِ درست به باتری بزنید تا پُر شود و ولتاژش را بخوانید. (۳) باتری را جدا کنید و هم‌زمان با شروعِ زمان‌سنج، خازن را به مقاومتِ 10 kΩ وصل کنید؛ ولتاژِ دو سرِ خازن را هر ۵ ثانیه تا ۳۰ ثانیه بخوانید. (۴) با پیش‌بینیِ برنامهٔ همراه مقایسه کنید (از 9 V: پس از ۵، ۱۰، ۲۰ و ۳۰ ثانیه به ترتیب 5.46، 3.31، 1.22 و 0.45 V). (۵) لگاریتمِ طبیعیِ ولتاژ را برحسبِ زمان رسم کنید؛ باید خطی راست با شیبِ \\(-1/\\tau\\) باشد. شیب را بیابید و \\(\\tau\\) را حساب کنید.\nپرسش‌های گزارش. چرا \\(\\tau\\) ِ اندازه‌گیری‌شده با 10 s فرق دارد؟ (رواداریِ خازن‌های الکترولیتی اغلب ±20 % است؛ مقاومتِ ورودیِ ولت‌متر هم موازیِ مقاومت است: مثال 6.34.) اگر مقاومتِ ولت‌متر 10 MΩ باشد، چه خطایی در \\(\\tau\\) ایجاد می‌کند؟ (\\(10\\,\\text{k}\\Omega \\parallel 10\\,\\text{M}\\Omega\\) حدودِ 0.1 % کمتر از 10 kΩ؛ ناچیز.) گزارش با همان برگهٔ ثبتِ بخش 6.5.3 نوشته می‌شود.\n\n\n6.5.7 داده‌ها و تأییدیه‌هایی که برای طراحیِ واقعی کم است\nمثال 6.25 در گامِ آخرش فهرستی از کمبودها داد. این‌جا آن را به شکلِ رسمی به فهرستِ مجهول‌ها و تأییدیه‌های نیروگاهِ P اضافه می‌کنیم:\n\n\n\nجدول 6.5: مجهول‌ها و تأییدیه‌های تازهٔ نیروگاهِ P از فصلِ ۶\n\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nمجهول یا تأییدیه\nچرا مهم است\nاز کجا می‌آید\nفصل\n\n\n\n\nU-006\nکمینه و بیشینهٔ دمای ساختگاه\nطولِ رشته، کمینهٔ ولتاژ، دمای کابل\nدادهٔ اقلیمیِ اندازه‌گیری‌شده\n۱۲\n\n\nU-007\nنوعِ کابل، روشِ نصب و گروه‌بندی\nدمای هادی، ظرفیتِ جریان، افت\nجانمایی، استاندارد، سازندهٔ کابل\n۱۴، ۲۴\n\n\nU-008\nدادهٔ اینورتر (بازهٔ ولتاژ، تعدادِ ورودی، جریانِ برگشتی، آرایشِ زمین)\nپنجرهٔ ولتاژ، حفاظتِ فیدر، پایشِ عایق\nسازندهٔ اینورتر\n۹\n\n\nU-009\nآرایشِ زمینِ سمتِ DC (شناور یا زمین‌شدهٔ کارکردی)\nرفتار در خطای زمین، تجهیزِ پایش\nاینورتر، استاندارد\n۹، ۲۶\n\n\nU-010\nمسیرِ واقعی و طولِ فیدرها\nافت، تلفات، هزینه\nجانمایی\n۱۴\n\n\nU-011\nضریب‌های الزامیِ جریان برای کابل و فیوز\nاندازهٔ فیوز و کابل\nاستانداردِ حاکم، سازندهٔ ماژول\n۲۴، ۵۸\n\n\nU-012\nهدفِ افتِ ولتاژ و ارزشِ انرژیِ تلف‌شده\nانتخابِ مقطع\nالزاماتِ مالک، مدلِ مالی\n۱۷، ۲۱\n\n\nP-004\nتأییدِ طرحِ سمتِ DC توسطِ طراحِ صلاحیت‌دار\nالزامِ قانونی و قراردادی\nنظامِ مهندسی، قرارداد\n۳۸، ۵۴\n\n\nP-005\nرویهٔ کارِ ایمن و مجوزِ کار برای سمتِ DC\nایمنیِ افراد\nکارفرما، مقرراتِ کار\n۳۲",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-plantp",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-plantp",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "6.6 نیروگاهِ P: سه مثالِ یکپارچه\nمثال‌های این بخش سه سطح دارند و همه از بستهٔ دادهٔ مرجعِ 1.0.0، سناریوی S0، و فرض‌های جدول 6.6 استفاده می‌کنند.\n\n\n\nجدول 6.6: فرض‌های تازهٔ نیروگاهِ P در فصلِ ۶؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند\n\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nفرض\nمقدار\nوضعیت\nیادداشت\n\n\n\n\nA-014\nرشته در هر جعبهٔ تجمیع\n24\nفرضی\nتا طراحیِ آرایه در فصلِ ۱۰\n\n\nA-015\nماژول در هر رشته\n26\nفرضی\nبا پوششِ ولتاژِ مثال 6.39 وارسی شد\n\n\nA-016\nکمینهٔ دمای سلول برای وارسیِ ولتاژ\n−10 °C\nفرضی\nدادهٔ اقلیمی در فصلِ ۱۲ (U-006)\n\n\nA-017\nبیشینهٔ ولتاژِ سامانهٔ DC\n1500 V\nساختگی (برگهٔ دادهٔ PVM-550)\n\n\n\nA-018\nفیدرِ جعبهٔ تجمیع تا اینورتر\n180 m، آلومینیوم\nفرضی\nمسیر در فصلِ ۱۴ (U-010)\n\n\nA-019\nدمای هادی برای محاسبهٔ تلفات\n50 °C\nفرضی\nمحافظه‌کارانه برای کلِ سال\n\n\nA-020\nبازهٔ ردیابیِ اینورتر\n850 تا 1300 V\nفرضی\nاینورتر در فصلِ ۹ (U-008)\n\n\nA-021\nهدفِ افتِ ولتاژِ فیدر در شرایطِ استاندارد\n1 %\nفرضی\nالزاماتِ مالک (U-012)\n\n\nA-022\nطولِ یک‌طرفهٔ میانگینِ کابلِ رشته\n70 m، مس 4 mm²\nفرضی\nجانمایی در فصلِ ۱۴ (U-010)\n\n\n\n\n\n\n\nمثال 6.45 (سطحِ مقدماتی: از برگهٔ داده تا جعبهٔ تجمیع) پرسش. از برگهٔ دادهٔ PVM-550، ولتاژ، جریان و توانِ یک رشته و یک جعبهٔ تجمیع را در شرایطِ استاندارد بنویسید و بگویید هر عدد به کدام پله از نردبانِ شواهد تعلق دارد.\nپاسخ. رشته: 1091.0 V، 13.11 A، 14.30 kW؛ جعبهٔ تجمیع: 1091.0 V، 314.64 A، 343.3 kW (مثال 6.14). وضعیت: مقدارهای برگهٔ داده در پروژهٔ واقعی «اعلامِ سازنده»‌اند، این‌جا «ساختگی»؛ تعدادِ ماژول و رشته «فرضی»؛ پس نتیجه هم «فرضی». برگهٔ داده مقدارها را در شرایطِ استاندارد می‌دهد و نیروگاه تقریباً هیچ‌گاه در آن شرایط نیست: تابش کمتر یا بیشتر، سلول داغ‌تر. این‌که در شرایطِ واقعی چه می‌شود، کارِ بخش 6.3.13 و فصل‌های ۱۰ و ۱۵ است.\n\n\nمثال 6.46 (سطحِ میانی: فیدر با جریانِ ساعتِ ظهر) پرسش. در روزِ تابستانیِ بسته (23 ژوئن، ساعتِ 12:00) تابشِ افقی 1030.3 W/m² است. با مدلِ غربالگری، جریان و تلفاتِ فیدرِ 240 mm² در آن ساعت چقدر است؟\nپاسخ. \\(P = 343.2 \\times 1.0303 \\times 0.85 = 300.6\\ \\text{kW}\\) و \\(I = 300\\,600/1091.0 = 275.5\\ \\text{A}\\). تلفات: \\(0.04741 \\times 275.5^2 = 3599\\ \\text{W}\\)، یعنی 1.20 %. وارسی: جریان 12 % کمتر از جریانِ استاندارد و تلفات \\((275.5/314.64)^2 = 0.767\\) برابرِ تلفاتِ استاندارد است، یعنی 23 % کمتر، همان رابطهٔ مجذوری. محدودیت: مدلِ غربالگری تابشِ افقی را به‌کار می‌برد؛ تابشِ روی سطحِ شیب‌دارِ ماژول در ظهرِ تابستانِ این عرضِ جغرافیایی کمی کمتر یا بیشتر است و دمای سلول PR را کم می‌کند. فصل‌های ۱۲ و ۱۵ این را دقیق می‌کنند.\n\n\nمثال 6.47 (سطحِ یکپارچه: انتخابِ مقطعِ فیدر) پرسش. با همهٔ آنچه در این فصل داریم، برای فیدرِ آلومینیومیِ نیروگاهِ P میانِ 240 و 400 mm² یک توصیهٔ مشروط بنویسید.\nپاسخ.\n\nافتِ ولتاژ: 240 mm² با 1.37 % هدفِ فرضیِ 1 % را نمی‌گذراند؛ 400 mm² با 0.82 % می‌گذراند (مثال 6.26).\nتلفاتِ انرژی: 400 mm² سالانه حدودِ 1.7 MWh در هر فیدر و 295 MWh در کلِ نیروگاه صرفه‌جویی می‌کند (مثال 6.27).\nپوششِ ولتاژ: با افتِ 14.9 V یا 8.9 V، ولتاژِ ورودیِ اینورتر در داغ‌ترین حالت به ترتیب حدودِ 944 V یا 950 V است، هر دو بالای 850 V (مثال 6.39). پس افت در این‌جا تعیین‌کننده نیست.\nگرما و ظرفیتِ جریان: هنوز نمی‌دانیم؛ به روشِ نصب بستگی دارد (U-007).\nهزینه: هنوز نمی‌دانیم (U-012).\n\nتوصیه: «400 mm² آلومینیوم برای فیدرِ نمونه، به شرطِ آن‌که هدفِ 1 % الزامِ تأییدشدهٔ مالک باشد. اگر هدفِ افت شل‌تر باشد، انتخاب به مقایسهٔ هزینهٔ کابل با ارزشِ 295 MWh در سال وابسته است (فصلِ ۲۱) و ظرفیتِ جریانِ هر دو مقطع باید برای روشِ نصبِ واقعی وارسی شود (فصلِ ۲۴).» این توصیه با شرط‌هایش به دفترِ تصمیم می‌رود (D-003).\nدرسِ مثال: یک محاسبهٔ درست به یک تصمیمِ درست نمی‌انجامد مگر آن‌که معیارها، داده‌های ناموجود و شرط‌ها صریح نوشته شوند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-design",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-design",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.7 گردشِ کارِ طراحیِ یک مدارِ جریانِ مستقیم",
    "text": "6.7 گردشِ کارِ طراحیِ یک مدارِ جریانِ مستقیم\nآنچه در این فصل پراکنده دیدیم، در طراحیِ واقعی یک ترتیبِ مشخص دارد. این ترتیب برای هر مدارِ DC نیروگاه، از رشتهٔ خورشیدی تا تغذیهٔ اضطراریِ کنترل (فصلِ ۲۳)، یکی است:\n\nالزامات: توان، ولتاژ و جریان در همهٔ حالت‌ها؛ محیط (دما، آفتاب، رطوبت، خاک)؛ عمر؛ هدفِ افت و بازده؛ استانداردِ حاکم؛ الزاماتِ مالک.\nپوششِ کاری: بیشینه و کمینهٔ ولتاژ و بیشینهٔ جریان (بخش 6.3.13).\nتوپولوژی و مرزها: کدام مدارها، کجا موازی می‌شوند، کجا جدا می‌شوند، کجا حفاظت می‌شوند (بخش 6.4.1).\nاندازه‌گذاریِ اولیه: مقطعِ هادی برای افت و ظرفیتِ جریان، فیوز و کلید برای جریان و ولتاژ (بخش 6.3.2، 1).\nوارسیِ خطا: جریانِ برگشتی، رفتار در خطای زمین، تحملِ کابل در برابرِ جریانِ خطا (بخش 6.3.11).\nوارسیِ مستقل: محاسبه از راهِ دوم یا توسطِ شخصِ دوم؛ کدِ آزموده با حالتِ مرجع (بخش 6.5.1).\nمستندسازی: برگهٔ محاسبه با فرض‌ها، برچسبِ وضعیتِ هر ورودی و شناسهٔ نسخه؛ مشخصاتِ خرید؛ نقشه‌ها با شناسه‌های یکتا (فصل‌های ۲ و ۳۸).\nراستی‌آزمایی در اجرا: آزمون‌های پیش از برق‌دار کردن (پیوستگی، قطبیت، مقاومتِ عایق، ولتاژِ مدارِ باز) و پس از آن (جریان‌ها، دمای اتصال‌ها) (فصلِ ۵۰).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-mfg",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-mfg",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.8 ساخت و تولیدِ صنعتی در این فصل",
    "text": "6.8 ساخت و تولیدِ صنعتی در این فصل\nاین فصل دربارهٔ مدار است، نه دربارهٔ ساختنِ یک محصولِ مشخص؛ بنابراین زنجیرهٔ کاملِ «طراحی تا ساخت» این‌جا موضوعیت ندارد و جای آن روشن است: کابل‌ها و اتصال‌دهنده‌ها (کشیدنِ مفتول، رشته‌بندی، روکش‌دهیِ عایق، آزمون‌های کارخانه‌ای و کیفیتِ پرس) در فصل‌های ۲۴ و ۴۶؛ فیوزها، کلیدهای DC و جعبه‌های تجمیع در فصلِ ۴۶؛ ماژول‌ها در فصلِ ۴۱. با این حال، این فصل سه پیوندِ مهم با ساخت دارد که هر خوانندهٔ فصل‌های ساخت باید به یاد داشته باشد: (۱) مقاومتِ ویژهٔ واقعیِ هادی و بنابراین افت و تلفات، به خلوص و فرایندِ ساختِ هادی بستگی دارد و سازندهٔ کابل باید آن را با آزمون نشان دهد؛ (۲) مقاومتِ تماسِ اتصال‌دهنده، که در مثال 6.43 دیدیم چقدر مهم است، نتیجهٔ کنترلِ کیفیتِ ساخت و نصب است، نه طراحی؛ (۳) ردهٔ ولتاژ و جریانِ DC یک فیوز یا کلید فقط با آزمونِ نوعیِ سازنده اثبات می‌شود و آزمون‌های محلِ نصب جای آن را نمی‌گیرند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-std",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-std",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.9 جعبهٔ استاندارد و انطباق",
    "text": "6.9 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nعنوان و ویرایشِ اسنادِ زیر در تاریخِ 2026-11-14 از فهرستِ رسمیِ ناشر (فروشگاهِ اینترنتیِ IEC) راستی‌آزمایی شده است. متنِ بندهای آن‌ها بررسی نشده و هیچ عدد یا ضریبی در این فصل از آن‌ها نقل نشده است. پذیرش یا الزامی بودنِ آن‌ها در ایران، افغانستان و تاجیکستان راستی‌آزمایی نشده است (فصل‌های ۵۵ تا ۵۸). جزئیات در دفترِ استانداردها (glossary/standards-register.csv).\nاسنادِ نامزد (عنوان و ویرایش راستی‌آزمایی‌شده؛ متن و پذیرشِ ملی نیازمندِ تأیید):\n\n\n\n\n\n\n\n\n\nشناسه\nسند\nعنوان\nویرایش\n\n\n\n\nSTD-001\nIEC 62548-1\nآرایه‌های فتوولتائیک — بخشِ ۱: الزاماتِ طراحی\n2023 + اصلاحیهٔ 2025\n\n\nSTD-002\nIEC 60364-7-712\nتأسیساتِ برقیِ فشارِ ضعیف — بخشِ ۷-۷۱۲: الزاماتِ تأسیسات یا مکان‌های ویژه — سامانه‌های تغذیهٔ فتوولتائیک\n2025\n\n\nSTD-003\nIEC 61010-1\nالزاماتِ ایمنیِ تجهیزاتِ برقیِ اندازه‌گیری، کنترل و آزمایشگاهی — بخشِ ۱: الزاماتِ عمومی\n2010 + اصلاحیهٔ 2016\n\n\nSTD-004\nIEC 60269-6\nفیوزهای فشارِ ضعیف — بخشِ ۶: الزاماتِ تکمیلیِ فیوز برای حفاظتِ سامانه‌های فتوولتائیک\n2010 + اصلاحیهٔ 2021\n\n\n\nپرسش‌های انطباقِ این فصل:\n\n\n\n\n\n\n\n\n\n\nپرسش\nمنبعی که باید وارسی شود\nپیامد در طراحی\nشاهد و تأییدکننده\nوضعیت\n\n\n\n\nالزاماتِ سیم‌کشی، حفاظت، جداسازی و زمین‌کردنِ سمتِ DC\nSTD-001 و پذیرشِ ملیِ آن\nضریب‌های جریانِ کابل و فیوز، شرطِ نیاز به فیوزِ رشته، پایشِ عایق\nمحاسبهٔ امضاشده؛ طراحِ صلاحیت‌دار، بازرس\nنیازمندِ تأیید\n\n\nالزاماتِ نصب و برچسب از ماژول تا نقطهٔ اتصال\nSTD-002 و مقرراتِ محل\nروشِ نصب، حفاظتِ افراد، برچسب\nبازرسی و آزمونِ تأسیسات؛ بازرس، مرجعِ محلی\nنیازمندِ تأیید\n\n\nنوع و ردهٔ فیوزِ رشته و آرایه تا 1500 V\nSTD-004\nنوعِ فیوزِ مجاز، ردهٔ قطع در DC\nگواهیِ آزمونِ نوعیِ سازنده؛ بازرسِ کارخانه\nنیازمندِ تأیید\n\n\nردهٔ ایمنیِ ابزارِ اندازه‌گیری\nSTD-003\nانتخابِ ابزار و سیمِ آزمون\nردهٔ چاپ‌شده و گواهیِ ابزار؛ کارفرما\nنیازمندِ تأیید\n\n\nچه کسی و با چه رویه‌ای روی سمتِ DC کار می‌کند\nقانونِ کار و مقرراتِ ایمنیِ هر کشور\nآموزش، مجوزِ کار، تجهیزاتِ حفاظتِ فردی\nگواهیِ صلاحیت و مجوز؛ کارفرما، مرجعِ ایمنیِ کار\nنیازمندِ تأیید (فصل‌های ۳۲ و ۵۵ تا ۵۷)\n\n\nحدِ افتِ ولتاژ\nالزاماتِ مالک؛ شاید استانداردِ حاکم\nمقطعِ کابل\nبرگهٔ محاسبه؛ مالک\nفرضی (A-021)",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-deliverable",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-deliverable",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.10 تحویل‌دادنیِ نیروگاهِ P",
    "text": "6.10 تحویل‌دادنیِ نیروگاهِ P\nبرگِ این فصل در پروندهٔ نیروگاهِ P، برگهٔ محاسبهٔ DC-001، نسخهٔ 0.1: سمتِ DC یک بلوکِ خورشیدیِ نمونه است با این محتوا:\n\nمبنا: بستهٔ داده 1.0.0، سناریوی S0؛ فرض‌های A-014 تا A-022 (جدول 6.6) با برچسبِ وضعیت.\nپوششِ ولتاژ: ۲۶ ماژول، \\(V_\\text{oc}\\) در −10 °C برابرِ 1420.0 V و در −20 °C برابرِ 1455.0 V، زیرِ 1500 V؛ \\(V_\\text{mp}\\) در 70 °C حدودِ 958 V، بالای 850 V (مثال 6.39).\nشمارش: ۴۱۹۶ رشته، ۱۰۹٬۰۹۶ ماژول، ۱۷۵ جعبهٔ تجمیع (مثال 6.41).\nفیدرِ نمونه: 314.64 A؛ 240 mm² آلومینیوم: 14.92 V، 1.37 %، 4.69 kW؛ 400 mm²: 0.82 %؛ تلفاتِ انرژیِ سالانه 0.74 % و 0.45 % (مثال 6.25، مثال 6.27).\nمفهومِ حفاظت: فیوزِ هر رشته لازم است (جریانِ برگشتیِ 321.5 A در برابرِ حدِ 25 A)؛ پنجرهٔ فیوز با ضریبِ فرضی فقط 25 A را مجاز می‌کند (مثال 6.42)؛ جداسازی با \\(Q_1\\) و \\(Q_2\\) و این واقعیت که رشته‌ها با هیچ کلیدی بی‌برق نمی‌شوند.\nمجهول‌ها و تأییدیه‌ها: U-006 تا U-012، P-004 و P-005 (جدول 6.5).\nدفترِ تصمیم: D-002 «۲۶ ماژول در هر رشته، به دلیلِ حاشیهٔ ولتاژ تا دادهٔ اقلیمی؛ بازبینی پس از فصلِ ۱۲»؛ D-003 «فیدرِ نمونه 400 mm² آلومینیوم، مشروط به تأییدِ هدفِ 1 %؛ بازبینی پس از فصل‌های ۲۱ و ۲۴».\nبودجهٔ تلفاتِ سیم‌کشیِ DC: کابلِ رشته 0.44 % و فیدر 0.74 % از انرژیِ سالانهٔ DC، روی‌هم 1.18 % یا حدودِ 1.2 GWh در سال (مثال 6.29)؛ ورودیِ آبشارِ تلفاتِ فصلِ ۱۵. مقطعِ اقتصادیِ فیدر با عددهای آموزشی حدودِ 342 mm² (مثال 6.30).\nپوششِ ولتاژ با دادهٔ یک سال: بیشینهٔ \\(V_\\text{oc}\\) رشته در سالِ داده 1397 V؛ تصمیمِ D-002 تقویت شد، اما برای پرسشِ حدیِ سی‌ساله دادهٔ اقلیمیِ بلندمدت لازم است (مثال 6.40).\nایمنیِ انرژیِ ذخیره: خازنِ ورودیِ اینورتر حدودِ 6 kJ و زمانِ تخلیهٔ حدودِ ۲۶ دقیقه (فرضی؛ عددِ واقعی از سازنده)؛ جریانِ خطای یک قفسهٔ باتری حدودِ 24 kA و تحملِ آدیاباتیکِ فیدرِ 240 mm² در آن حدودِ 0.85 s (مثال 6.22، مثال 6.33).\nوارسیِ مستقل: همهٔ عددها با کدِ آزموده (companion/ch06/) بازتولید شده‌اند؛ همهٔ آزمون‌های خودکارِ بستهٔ همراه در زمانِ انتشار گذرانده شده‌اند و چند نتیجه از دو یا سه راهِ مستقل به یک عدد رسیده‌اند (گره، حلقه، برهم‌نهی؛ سه برنامهٔ تلفات؛ حلِ بسته و عددیِ گرمایش).\n\nپرونده با این برگ به نسخهٔ 0.2 می‌رسد. آنچه این برگ نیست: طرحِ قابلِ ساخت. تا U-006 تا U-012 بسته نشوند و P-004 گرفته نشود، این برگه فقط مبنای پرسش‌های درست است.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-summary",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-summary",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.11 جمع‌بندی",
    "text": "6.11 جمع‌بندی\n\nبار، جریان، ولتاژ: جریان آهنگِ عبورِ بار است (\\(I = \\Delta Q/\\Delta t\\))؛ ولتاژ انرژی به ازای هر واحدِ بار است (\\(V = W/Q\\)) و همیشه میانِ دو نقطه تعریف می‌شود؛ الکترون‌ها کُند می‌روند اما میدان تند پخش می‌شود.\nمقاومت و توان: \\(V = RI\\) مدلی است که فقط برای عناصرِ اُهمی ثابت می‌ماند؛ \\(R = \\rho L/A\\) و مقاومتِ فلزها با دما حدودِ 0.4 % بر درجه بالا می‌رود؛ \\(P = VI\\) برای هر عنصر و \\(P = RI^2\\) برای مقاومت: دو برابر جریان، چهار برابر گرما.\nتحلیلِ مدار: سری جریانِ یکسان، موازی ولتاژِ یکسان؛ قانون‌های جریان و ولتاژِ کیرشهف و روشِ ولتاژِ گره هر مدارِ خطی را حل می‌کنند؛ جریانِ منفی یعنی جهتِ فرض‌شده برعکس بوده است؛ معادلِ تونن رفتارِ یک مدار را از دید دو سرش خلاصه می‌کند؛ سامانهٔ قدرت برای بازده، نه بیشینهٔ انتقالِ توان، طراحی می‌شود.\nمنبع و بار: باتری به منبعِ ولتاژ با مقاومتِ درونی نزدیک است و رشتهٔ خورشیدی به منبعِ محدود به جریان؛ نقطهٔ کار تقاطعِ منحنیِ منبع و بار است.\nفیدر: \\(R_\\text{c} = 2\\rho(T)L/A\\)، \\(\\Delta V = R_\\text{c}I\\)، \\(P_\\text{loss} = R_\\text{c}I^2\\) و در DC کسرِ افت برابرِ کسرِ تلفات است؛ فیدرِ نمونهٔ نیروگاهِ P با 240 mm² آلومینیوم 1.37 % افت و 4.69 kW تلفات دارد و تلفاتِ انرژیِ سالانه‌اش فقط حدودِ نصفِ این درصد است، چون تلفات با مجذورِ جریان می‌رود.\nگرما: گرمایش بازخوردِ مثبت دارد و مدلِ ساده جریانِ فرارِ \\(1/\\sqrt{R_{20}\\alpha R_\\text{th}}\\) را پیش‌بینی می‌کند؛ ظرفیتِ رسمیِ کابل از استاندارد و روشِ نصب می‌آید.\nاندازه‌گیری: ابزار مدار را تغییر می‌دهد؛ پیش از اندازه‌گیری بپرسید آیا دقتِ ابزار پاسخ را تشخیص می‌دهد؛ ردهٔ ابزار باید با مدار بخواند و آمپرمتر هرگز موازی بسته نمی‌شود.\nخطا: جریانِ برگشتیِ رشته‌های موازی، نه جریانِ خودِ رشته، فیوزِ رشته را لازم می‌کند؛ خطای اولِ زمین در آرایهٔ شناور بی‌صداست و فقط پایشِ عایق آن را می‌بیند.\nDC خورشیدی متفاوت است: منبع را نمی‌توان خاموش کرد، قوسِ DC خودبه‌خود خاموش نمی‌شود، ولتاژ تا 1500 V است و گستره بزرگ؛ پس جداسازی، حفاظت، اتصال، برچسب و روشِ کار ویژه می‌خواهد و حتی پس از همهٔ جداسازی‌ها، رشته منبعی زنده است.\nپوششِ کاری: بیشینهٔ ولتاژ در سرما و مدارِ باز، کمینهٔ ولتاژ در گرما؛ ۲۶ ماژولِ نیروگاهِ P تا −20 °C زیرِ 1500 V می‌ماند؛ یک سال دادهٔ ساعتی این را تأیید می‌کند اما پرسشِ حدیِ سی‌ساله را پاسخ نمی‌دهد.\nمواد و عایق: مقاومتِ ویژه بیش از ۲۳ مرتبهٔ بزرگی گستره دارد؛ مقاومتِ عایق با طول و اندازهٔ آرایه کم می‌شود (\\(R = \\rho\\ln(r_2/r_1)/(2\\pi L)\\)) و پایشِ عایق باید آستانه‌اش را با اندازهٔ آرایه بسنجد.\nروش‌های حل: گره، حلقه و برهم‌نهی یک پاسخ می‌دهند؛ شکلِ ماتریسیِ \\(\\mathbf{G}\\mathbf{v} = \\mathbf{i}\\) پایهٔ حلِ رایانه‌ای و پخشِ بار است؛ قفسه‌های موازی با مسیرهای نابرابر، جریانِ نابرابر و پیریِ نابرابر دارند.\nذخیره‌کننده‌ها: خازن ولتاژ و سلف جریان را نگه می‌دارند؛ ثابتِ زمانیِ \\(RC\\) زمانِ تخلیه را می‌دهد و انرژیِ ذخیره پس از جداسازی می‌ماند.\nگرما در زمان: ثابتِ زمانیِ گرماییِ کابل چند دقیقه است؛ در اتصالِ کوتاه گرمایش آدیاباتیک است و \\(I^2 t = k^2A^2\\)، که \\(k\\) آن را از اصولِ اولیه استخراج کردیم و با جدول‌های استاندارد خواند.\nاقتصاد و بودجه: قانونِ کلوین مقطعِ اقتصادی را می‌دهد و کمینه‌اش پهن است؛ سیم‌کشیِ DC نیروگاهِ P حدودِ 1.2 % انرژیِ سالانهٔ DC را تلف می‌کند.\nباتری و صاعقه: مدارِ DC باتری منبعِ ولتاژیِ ده‌ها کیلوآمپری است که نمی‌توان خاموشش کرد؛ ولتاژِ القاییِ صاعقه با مساحتِ حلقه متناسب است، پس مثبت و منفی کنارِ هم.\n\nمنابعِ این فصل. مبانیِ مدار و فیزیکِ هدایت در هر کتابِ درسیِ فیزیکِ مقدماتیِ دانشگاهی آمده است؛ کاربردِ آن در سامانه‌های تجدیدپذیر در (Jenkins و Ekanayake 2017)؛ فیزیکِ سلول و منحنیِ جریان–ولتاژ در (Luque و Hegedus 2011). استانداردهای نامزد در بخش 6.9 و دفترِ استانداردها.\n\n6.11.1 واژگانِ فصلِ ۶\n\n\n\nجدول 6.7: واژگانِ فصلِ ۶\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nبارِ الکتریکی\nelectric charge\nکولن\n\n\nجریانِ الکتریکی\nelectric current\nآمپر؛ تاجیکی: جریان\n\n\nجهتِ قراردادیِ جریان\nconventional current direction\n\n\n\nسرعتِ رانش\ndrift velocity\n\n\n\nولتاژ، اختلافِ پتانسیل\nvoltage, potential difference\nدری: ولتیج\n\n\nگرهِ مرجع\nreference node\n\n\n\nقطبیت\npolarity\n\n\n\nمقاومت\nresistance\nاُهم\n\n\nرسانایی\nconductance\nزیمنس\n\n\nمقاومتِ ویژه\nresistivity\n\n\n\nضریبِ دماییِ مقاومت\ntemperature coefficient of resistance\n\n\n\nقانونِ اُهم\nOhm’s law\n\n\n\nاُهمی / غیرِاُهمی\nohmic / non-ohmic\n\n\n\nتوان\npower\n\n\n\nبازده\nefficiency\n\n\n\nاتصالِ سری / موازی\nseries / parallel connection\n\n\n\nتقسیم‌کنندهٔ ولتاژ\nvoltage divider\n\n\n\nقانونِ جریانِ کیرشهف\nKirchhoff’s current law, KCL\n\n\n\nقانونِ ولتاژِ کیرشهف\nKirchhoff’s voltage law, KVL\n\n\n\nروشِ ولتاژِ گره\nnode-voltage method\n\n\n\nمعادلِ تونن / نورتون\nThévenin / Norton equivalent\n\n\n\nبیشینهٔ انتقالِ توان\nmaximum power transfer\n\n\n\nمقاومتِ درونی\ninternal resistance\n\n\n\nمنحنیِ جریان–ولتاژ\nI–V curve\n\n\n\nجریانِ اتصالِ کوتاه\nshort-circuit current\n\\(I_\\text{sc}\\)\n\n\nولتاژِ مدارِ باز\nopen-circuit voltage\n\\(V_\\text{oc}\\)\n\n\nنقطهٔ بیشینهٔ توان\nmaximum power point\n\n\n\nنقطهٔ کار\noperating point\n\n\n\nفیدر\nfeeder\n\n\n\nافتِ ولتاژ\nvoltage drop\n\n\n\nتلفاتِ توان\npower loss\n\n\n\nمقاومتِ گرمایی\nthermal resistance\n\n\n\nفرارِ گرمایی\nthermal runaway\n\n\n\nظرفیتِ جریانِ کابل\ncurrent-carrying capacity, ampacity\n\n\n\nآمپرمترِ انبری\nclamp meter\n\n\n\nاندازه‌گیریِ چهارسیمه\nfour-wire (Kelvin) measurement\n\n\n\nاثرِ بارگذاری\nmeasurement loading\n\n\n\nردهٔ اندازه‌گیری\nmeasurement category\n\n\n\nخطای زمین\nground fault\n\n\n\nپایشِ عایق\ninsulation monitoring\n\n\n\nجریانِ برگشتی\nreverse (back-feed) current\n\n\n\nپوششِ کاری\noperating envelope\n\n\n\nرشته\nPV string\n\n\n\nجعبهٔ تجمیع\ncombiner box\n\n\n\nکلیدِ قابلِ قطع زیرِ بار\nload-break switch\n\n\n\nجداکنندهٔ بی‌بار\noff-load disconnector\n\n\n\nبیشینهٔ فیوزِ سریِ ماژول\nmaximum series fuse rating\n\n\n\nاتصال‌دهنده\nconnector\n\n\n\nمقاومتِ تماس\ncontact resistance\n\n\n\nقوسِ سری / موازی\nseries / parallel arc\n\n\n\nمجوزِ کار\npermit to work\n\n\n\nقفل و برچسب‌گذاری\nlockout/tagout\n\n\n\nآزمونِ بی‌برقی\ntest for absence of voltage\n\n\n\nنیروی محرکهٔ الکتریکی\nelectromotive force, EMF\n\n\n\nمقاومتِ عایق\ninsulation resistance\n\n\n\nدیود، دیودِ مسدودکننده\ndiode, blocking diode\n\n\n\nترمیستور، وریستور\nthermistor, varistor\n\n\n\nپلِ وتستون\nWheatstone bridge\n\n\n\nدماسنجِ مقاومتی\nresistance temperature detector, RTD\nPT100\n\n\nتبدیلِ ستاره–مثلث\ndelta–wye transformation\n\n\n\nروشِ جریانِ حلقه\nmesh-current method\n\n\n\nاصلِ برهم‌نهی\nsuperposition principle\n\n\n\nماتریسِ رسانایی\nconductance matrix\n\n\n\nقفسهٔ باتری\nbattery rack\n\n\n\nخازن، ظرفیتِ خازنی\ncapacitor, capacitance\nفاراد\n\n\nسلف، اندوکتانس\ninductor, inductance\nهانری\n\n\nثابتِ زمانی\ntime constant\n\n\n\nمقاومتِ تخلیه\nbleeder resistor\n\n\n\nروشِ اویلر\nEuler method\n\n\n\nظرفیتِ گرمایی\nheat capacity\n\n\n\nگرمایشِ آدیاباتیک\nadiabatic heating\n\n\n\nبودجهٔ تلفات\nloss budget\n\n\n\nقانونِ کلوین\nKelvin’s law\n\n\n\nبوبینِ قطع\ntrip coil\n\n\n\nباتریِ ایستگاهی\nstation battery\n\n\n\nسامانهٔ مدیریتِ باتری\nbattery management system, BMS\n\n\n\nدمای عملکردیِ نامیِ سلول\nnominal operating cell temperature, NOCT\n\n\n\nولتاژِ القایی\ninduced voltage\n\n\n\nبرق‌گیر\nsurge protective device",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-assess",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-assess",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.12 ارزیابیِ پلکانی",
    "text": "6.12 ارزیابیِ پلکانی\n\n6.12.1 پلهٔ ۱: مبانی\n\nتمرین 6.1 بار، جریان، ولتاژ، مقاومت و توان را هر کدام در یک جمله تعریف کنید و یکای SI هر یک را با یکاهای پایه‌تر بیان کنید (مثلاً ولت = ژول بر کولن).\n\n\nتمرین 6.2 چرا جهتِ قراردادیِ جریان با جهتِ حرکتِ الکترون‌ها مخالف است و چرا این مخالفت هیچ محاسبه‌ای را خراب نمی‌کند؟\n\n\nتمرین 6.3 رشته‌ای با توانِ 14.30 kW معادلِ شش ساعت با توانِ کامل کار کرده است. چه انرژی‌ای تولید کرده است؟\n\n\nتمرین 6.4 در اتصالِ سری چه کمیتی میانِ عناصر مشترک است و در اتصالِ موازی چه کمیتی؟ برای هر کدام یک مثال از نیروگاهِ P بیاورید.\n\n\nتمرین 6.5 کدام‌یک اُهمی است و کدام نه؟ هادیِ مسی در دمای ثابت، سلولِ خورشیدی، دیود، المانِ فیوز پیش از ذوب، قوسِ الکتریکی. برای هر کدام دلیل بیاورید.\n\n\nتمرین 6.6 چرا ولت‌متر موازی و آمپرمتر سری بسته می‌شود؟ اگر آمپرمتر را دو سرِ یک باتری ببندید چه می‌شود؟\n\n\nتمرین 6.7 چرا یک رشتهٔ خورشیدی پس از خاموش شدنِ اینورتر همچنان خطرناک است؟ ولتاژش بیشتر می‌شود یا کمتر؟\n\n\nتمرین 6.8 تفاوتِ خطای اول و خطای دوم را در یک آرایهٔ شناور توضیح دهید. کدام ابزار خطای اول را آشکار می‌کند؟\n\n\nتمرین 6.9 نیروی محرکه و ولتاژِ پایانه را تعریف کنید و بگویید کِی برابرند. برای چهار منبعِ جدول 6.1 بگویید به منبعِ ولتاژ نزدیک‌ترند یا منبعِ جریان.\n\n\nتمرین 6.10 چرا مقاومتِ عایقِ یک کابل با طولش کم می‌شود و چرا مقاومتِ عایقِ یک آرایه با بزرگ شدنش کم می‌شود؟ این دو چه چیزِ مشترکی دارند؟\n\n\nتمرین 6.11 چرا ولتاژِ یک خازن نمی‌تواند ناگهان تغییر کند و این چه پیامدی برای کار روی اینورترِ جداشده دارد؟\n\n\nتمرین 6.12 قانونِ کلوین را در یک جمله بیان کنید و دو حالت بگویید که در آن‌ها معیارِ مناسبی برای انتخابِ مقطع نیست.\n\n\n\n6.12.2 پلهٔ ۲: تحلیل\n\nتمرین 6.13 باتری‌ای 48 V (ایدئال) به باری 12 Ω وصل است. جریان و توانِ بار را بیابید.\n\n\nتمرین 6.14 مقاومت‌های 10، 15 و 30 Ω موازی‌اند و این مجموعه با یک 5 Ω سری و به منبعِ 24 V وصل است. جریانِ کل و جریانِ هر شاخه را بیابید و KCL را وارسی کنید.\n\n\nتمرین 6.15 مقاومتِ 250 m کابلِ مسیِ 6 mm² را در 20 و 70 °C حساب کنید.\n\n\nتمرین 6.16 منبعی 12 V از راهِ مقاومتِ 3 Ω به گرهِ \\(x\\) وصل است؛ از گرهِ \\(x\\) یک مقاومتِ 6 Ω به مرجع می‌رود و یک منبعِ جریانِ 2 A از مرجع به گرهِ \\(x\\) جریان تزریق می‌کند. \\(V_x\\) و جریانِ مقاومتِ 3 Ω را بیابید. نتیجه را تفسیر کنید.\n\n\nتمرین 6.17 معادلِ توننِ منبعِ 24 V با مقاومتِ سریِ 6 Ω و مقاومتِ موازیِ 3 Ω را از دو سرِ 3 Ω بیابید. بیشینهٔ توانِ قابلِ انتقال به بار، و توان و بازده با بارِ 8 Ω چقدر است؟\n\n\nتمرین 6.18 ولتاژِ مدارِ بازِ یک بستهٔ باتریِ 51.2 V است و زیرِ 80 A به 49.6 V می‌رسد. مقاومتِ درونی، ولتاژ زیرِ 150 A و توانِ تلف‌شده درونِ باتری در 150 A را بیابید.\n\n\nتمرین 6.19 یک سامانهٔ 12 V بارِ 20 A را از راهِ 15 m (یک‌طرفه) کابلِ مسیِ 4 mm² در 30 °C تغذیه می‌کند. مقاومتِ حلقه، افتِ ولتاژ (ولت و درصد) و تلفات را بیابید. چه نتیجه‌ای دربارهٔ سامانه‌های کم‌ولتاژ می‌گیرید؟\n\n\nتمرین 6.20 برای سامانهٔ مسئلهٔ قبل، کمینهٔ مقطعِ مس برای افتِ 3 % و اندازهٔ استانداردِ لازم را بیابید.\n\n\nتمرین 6.21 معادلهٔ 6.27 را استخراج کنید و جریانِ فرار را برای کابلِ مسیِ 6 mm² با \\(R_\\text{th} = 4.5\\ \\text{K}\\cdot\\text{m/W}\\) حساب کنید.\n\n\nتمرین 6.22 ولتاژِ مدارِ بازِ ۲۷ ماژولِ PVM-550 در −15 °C و بیشینهٔ ماژولِ سری برای 1500 V در همان دما را بیابید.\n\n\nتمرین 6.23 در جعبهٔ تجمیعی با ۴ رشتهٔ موازی، جریانِ برگشتیِ بیشینه به یک رشتهٔ معیوب چقدر است؟ با حدِ 25 A ماژول مقایسه کنید.\n\n\nتمرین 6.24 ولت‌متری با دقتِ \\(\\pm 0.2\\,\\%\\) از خوانش به‌اضافهٔ یک رقم و تفکیکِ 0.1 V، ولتاژِ 1076.0 V را می‌خواند. خطای بیشینهٔ این خوانش چقدر است؟ آیا این ابزار برای روشِ تفاضلیِ مثال 6.35 کافی است؟\n\n\nتمرین 6.25 مقاومتِ عایقِ 250 m از کابلِ مثال 6.8 را بیابید. اگر شعاعِ بیرونی از 2.9 به 4.67 mm برسد، مقاومتِ عایق چند برابر می‌شود؟\n\n\nتمرین 6.26 خروجیِ پلِ مثال 6.15 را در 75 °C بیابید. اگر سیم‌های حسگر روی‌هم 0.5 Ω مقاومت داشته باشند، دمای خوانده‌شده چند درجه خطا دارد؟\n\n\nتمرین 6.27 منبعِ 12 V از راهِ 3 Ω به گرهی وصل است که 6 Ω از آن به مرجع می‌رود؛ از همان گره یک 2 Ω و سپس یک بارِ 4 Ω به مرجع سری‌اند. با روشِ جریانِ حلقه، جریان و ولتاژِ بار را بیابید و با سری–موازی وارسی کنید.\n\n\nتمرین 6.28 خازنی 4.7 mF در 800 V با مقاومتِ تخلیهٔ 100 kΩ: انرژی، ثابتِ زمانی و زمانِ رسیدن به 50 V را بیابید.\n\n\nتمرین 6.29 حلقه‌ای با اندوکتانسِ 200 µH جریانِ 400 A دارد. هنگامِ قطع، چه انرژی‌ای باید در کلید مستهلک شود؟\n\n\nتمرین 6.30 با \\(k = 143\\)، هادیِ مسیِ 95 mm² جریانِ 12 kA را چه مدت تحمل می‌کند؟ برای تحملِ 20 kA به مدتِ 0.5 s چه مقطعی لازم است؟\n\n\nتمرین 6.31 بوبینِ قطعی 6 A می‌کشد و دستِ‌کم 80 V می‌خواهد؛ کمینهٔ ولتاژِ باتری 95 V است و کابلِ مسیِ 2.5 mm² 160 m (یک‌طرفه) در 30 °C است. آیا کافی است؟\n\n\nتمرین 6.32 در مثال 6.30 اگر قیمتِ انرژی دو برابر شود، مقطعِ اقتصادی چه می‌شود؟ اگر هزینهٔ کابل دو برابر شود چه؟\n\n\nتمرین 6.33 دمای سلولِ PVM-550 را در هوای 38 °C و تابشِ 950 W/m² با معادلهٔ 6.31 بیابید.\n\n\nتمرین 6.34 دو قفسهٔ باتریِ هم‌نیرو با مقاومتِ مسیرِ 50 و 75 mΩ بارِ 250 A را تأمین می‌کنند. جریانِ هر کدام چقدر است؟\n\n\n\n6.12.3 پلهٔ ۳: کاربرد\n\nتمرین 6.35 با گزارشِ حساسیتِ فیدر (بخش 6.3.2)، کوچک‌ترین مقطعِ مس و آلومینیوم را که هدفِ 1 % را برآورده می‌کند بیابید.\n\n\nتمرین 6.36 با عددهای مثال 6.27، صرفه‌جوییِ انرژیِ سالانهٔ هر فیدر، کلِ نیروگاه و بیست‌وپنج سال را با گذر از 240 به 400 mm² حساب کنید. برای تصمیم‌گیری چه اطلاعاتِ دیگری لازم است؟\n\n\nتمرین 6.37 ولتاژِ نقطهٔ بیشینهٔ توانِ رشته در 70 °C را تخمین بزنید و حاشیه را تا کمینهٔ فرضیِ 850 V بیابید. چرا این تخمین «تقریبی» است و به کدام سمت خطا دارد؟\n\n\nتمرین 6.38 رشته‌ای به مقاومتِ 40 Ω وصل شده است. با شکل 6.20 و جدول 6.3 توضیح دهید چرا توان این‌قدر کم است و چه مقاومتی بیشترین توان را می‌گیرد.\n\n\nتمرین 6.39 اگر ۱۱۳ اتصال در نیروگاه آسیب‌دیده باشند، کلِ تلفاتِ آن‌ها در شرایطِ استاندارد چقدر است؟ چرا این عدد معیارِ مناسبی برای سنجشِ خطرِ اتصال‌های بد نیست؟\n\n\nتمرین 6.40 روشی برای راستی‌آزماییِ افتِ ولتاژِ فیدرِ نیروگاهِ P پیشنهاد کنید که با دقتِ ابزارهای معمول پاسخِ معنادار بدهد. مقدارِ موردِ انتظارِ اندازه‌گیری را بنویسید.\n\n\nتمرین 6.41 در شکل 6.31، هر نقطهٔ جداسازی را نام ببرید، بگویید چه چیزی را از چه چیزی جدا می‌کند، و با \\(Q_2\\) باز چه بخش‌هایی برق‌دار می‌مانند.\n\n\nتمرین 6.42 اصولِ متنِ برچسبِ هشدارِ یک جعبهٔ تجمیع را بنویسید: چه اطلاعاتی و چرا. (متنِ دقیق را استانداردِ حاکم تعیین می‌کند؛ شما اصول را بنویسید.)\n\n\nتمرین 6.43 با دادهٔ روزِ تابستانیِ بسته، جریانِ فیدر را در ساعتِ 12:00 با مدلِ غربالگری حساب کنید.\n\n\nتمرین 6.44 با خروجیِ مثال 6.29، تلفاتِ سالانهٔ کلِ سیم‌کشیِ DC را برای رشته‌های 6 mm² با فیدرِ 240 و 400 mm² بنویسید.\n\n\nتمرین 6.45 مقاومتِ عایقِ شش جعبهٔ تجمیعِ یک اینورتر، جدا از هم و ساعتِ ۷ صبح، اندازه گرفته شده است: 1.4، 1.5، 0.08، 1.3، 1.6 و 1.4 MΩ. کدام مشکوک است، مقاومتِ دیده‌شده از اینورتر چقدر است و قدمِ بعدی چیست؟\n\n\nتمرین 6.46 حلقه‌ای 2 m² در فاصلهٔ 100 m از صاعقهٔ نمایشیِ مثال 6.44 است. ولتاژِ القایی چقدر است؟\n\n\nتمرین 6.47 با نتیجهٔ آزمایشگاهِ اویلر، خطا را برای گامِ 0.05 s پیش‌بینی کنید و با برنامه وارسی کنید.\n\n\n\n6.12.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 6.48 برای جعبهٔ تجمیعی با ۱۶ رشته و فیدرِ 120 m، یک برگهٔ محاسبهٔ کامل بنویسید: جریان، کمینهٔ مقطعِ آلومینیوم برای 1 % در 50 °C، اندازهٔ استاندارد، افت و تلفات. نتیجه را با کد بازتولید کنید.\n\n\nتمرین 6.49 برای تابعی که افتِ ولتاژِ فیدر را حساب می‌کند، فهرستِ آزمون‌هایی بنویسید که دستِ‌کم یک حالتِ مرجعِ دستی، دو حالتِ مرزی و دو ورودیِ نادرست را پوشش دهد. برای هر آزمون بگویید چه خطایی را می‌گیرد.\n\n\nتمرین 6.50 ساختگاهی کمینهٔ دمای −25 °C و بیشینهٔ دمای سلولِ 75 °C دارد. طولِ رشته را برای 1500 V طراحی کنید و کمینهٔ ولتاژ را با 850 V وارسی کنید.\n\n\nتمرین 6.51 در برگهٔ محاسبهٔ زیر چهار خطا هست. آن‌ها را بیابید و اثرِ هر کدام را بگویید: «فیدرِ آلومینیومیِ 240 mm²، 180 m، 314.64 A. مقاومت: \\(1.72\\times 10^{-8} \\times 180/240 = 1.29\\times 10^{-8}\\ \\Omega\\). افت: \\(1.29\\times 10^{-8} \\times 314.64 = 4.06\\times 10^{-6}\\ \\text{V}\\)، ناچیز. دمای هادی 20 °C گرفته شد چون محافظه‌کارانه است.»\n\n\nتمرین 6.52 یک فهرستِ وارسیِ بی‌برق برای پذیرشِ یک جعبهٔ تجمیع در زمانِ تحویل از سازنده بنویسید (سند، برچسب، رده‌ها، آسیبِ حمل، سفتیِ اتصال‌ها، نوعِ فیوز). هر سطر را به یک خطرِ این فصل پیوند دهید.\n\n\nتمرین 6.53 دو جعبهٔ تجمیع را مقایسه کنید: یکی با ۲ رشته و یکی با ۲۴ رشته. برای هر کدام بگویید آیا فیوزِ رشته لازم است و چرا. در کدام حالت پایشِ عایق اهمیتِ بیشتری دارد؟\n\n\nتمرین 6.54 برای خازنِ 10 mF ِ مثال 6.22 بزرگ‌ترین مقاومتِ تخلیه‌ای را بیابید که ولتاژ را در پنج دقیقه زیرِ 50 V ببرد. توانِ تلف‌شدهٔ پیوستهٔ آن در 1100 V چقدر است و طراح با چه مصالحه‌ای روبه‌روست؟\n\n\nتمرین 6.55 در یک پستِ دوردست سه کلید ممکن است هم‌زمان قطع شوند (هر بوبین 5 A). با داده‌های مثال 6.28، کمینهٔ مقطعِ کابلِ مشترکِ تغذیه را بیابید.\n\n\n\n6.12.5 پلهٔ ۵: تسلط\n\nتمرین 6.56 از توصیهٔ مثال 6.47 دفاع کنید. سپس بگویید کدام دادهٔ تازه می‌تواند توصیه را به 240 mm² یا به مس برگرداند، و برای هر کدام چه کسی باید آن داده را بدهد.\n\n\nتمرین 6.57 مالک می‌خواهد سامانهٔ DC را به‌جای 1500 V با 1000 V بسازد. طولِ رشته در −10 °C، جریانِ فیدر برای همان 343.2 kW، تلفاتِ همان فیدرِ 240 mm² و تعدادِ رشته‌های کلِ نیروگاه را بیابید و پیامدها را برای کابل، فیوز، اتصال و نصب بگویید.\n\n\nتمرین 6.58 برای سمتِ DC نیروگاهِ P همهٔ تأییدیه‌ها و مرزهای کارِ تخصصی را فهرست کنید: چه کسی طراحی را امضا می‌کند، چه کسی تجهیز را گواهی می‌کند، چه کسی اجازهٔ برق‌دار کردن می‌دهد، چه کسی مجاز است روی آن کار کند. هر سطر را با یک سطرِ RACI (فصلِ ۱) بنویسید.\n\n\nتمرین 6.59 همکاری می‌گوید: «فیوزِ رشته، رشته را در برابرِ اضافه‌بار حفاظت می‌کند وقتی اینورتر خراب شود.» این ادعا را با عددهای این فصل نقد کنید.\n\n\nتمرین 6.60 گزارشِ پایش نشان می‌دهد تولیدِ یکی از جعبه‌های تجمیع 2 % کمتر از جعبه‌های هم‌جوارش است. سه فرضیه بسازید، برای هر فرضیه بگویید چه اندازه‌گیری‌ای آن را تأیید یا رد می‌کند، و حساب کنید قطعِ کاملِ یک رشته چند درصد کاهش می‌دهد. کدام اندازه‌گیری‌ها را خودتان می‌توانید انجام دهید و کدام را فقط فردِ مجاز؟\n\n\nتمرین 6.61 گزارشی می‌گوید: «مقاومتِ عایقِ کلِ آرایهٔ نیروگاه 9 kΩ اندازه گرفته شد؛ پس آرایه معیوب است.» این نتیجه‌گیری را با مثال 6.8 نقد کنید و بگویید برای قضاوت چه اندازه‌گیری‌ای لازم است.\n\n\nتمرین 6.62 آیا نیروگاهِ P باید کابلِ رشتهٔ 6 mm² به‌جای 4 mm² به‌کار ببرد؟ صرفه‌جوییِ انرژیِ سالانه را حساب کنید، روشِ قانونِ کلوین را برای این تصمیم بنویسید و فهرستِ داده‌هایی را که برای تصمیم کم دارید (و این‌که هر کدام را چه کسی می‌دهد) تهیه کنید.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/06-dc-circuits-safety.html#sec-ch06-solutions",
    "href": "chapters/06-dc-circuits-safety.html#sec-ch06-solutions",
    "title": "6  مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق",
    "section": "6.13 پاسخ‌نامه و راه‌حل‌ها",
    "text": "6.13 پاسخ‌نامه و راه‌حل‌ها\nعددهای این بخش را برنامهٔ companion/ch06/solutions.py تولید کرده است؛ خروجیِ کاملِ آن و برنامهٔ مثال‌ها در پایانِ همین بخش آمده‌اند.\n\nحل. تمرین 6.1. بار: خاصیتِ ذره که در میدانِ الکتریکی نیرو می‌گیرد؛ کولن = آمپر × ثانیه. جریان: آهنگِ عبورِ بار؛ آمپر = کولن بر ثانیه. ولتاژ: انرژی به ازای واحدِ بار؛ ولت = ژول بر کولن. مقاومت: نسبتِ ولتاژ به جریان؛ اُهم = ولت بر آمپر. توان: آهنگِ انرژی؛ وات = ژول بر ثانیه = ولت × آمپر.\n\n\nحل. تمرین 6.2. قرارداد پیش از کشفِ الکترون گذاشته شد. حرکتِ بارِ منفی به یک سو با حرکتِ بارِ مثبتِ هم‌اندازه به سوی مخالف از نظرِ بارِ عبوری، توان و همهٔ قانون‌های مدار هم‌ارز است؛ پس تا وقتی یک قرارداد را پیوسته به‌کار ببریم، پاسخ‌ها درست است.\n\n\nحل. تمرین 6.3. \\(14.30 \\times 6 = 85.8\\ \\text{kWh}\\).\n\n\nحل. تمرین 6.4. سری: جریان؛ مثال: ماژول‌های یک رشته. موازی: ولتاژ؛ مثال: رشته‌های یک جعبهٔ تجمیع، یا جعبه‌های تجمیعِ یک ورودیِ اینورتر.\n\n\nحل. تمرین 6.5. هادیِ مسی در دمای ثابت: اُهمی. سلولِ خورشیدی، دیود و قوس: غیرِاُهمی، چون نسبتِ \\(V/I\\) با نقطهٔ کار عوض می‌شود (برای سلول، جدول 6.3). المانِ فیوز: پیش از گرم شدن تقریباً اُهمی، اما مقاومتش با گرما تند بالا می‌رود و سرانجام ذوب می‌شود؛ فیوز درست به همین غیرِخطی بودن کار می‌کند.\n\n\nحل. تمرین 6.6. ولت‌متر باید ولتاژِ دو سرِ عنصر را ببیند بی آن‌که جریانِ قابلِ‌توجهی بکشد، پس موازی و با مقاومتِ بسیار بزرگ؛ آمپرمتر باید همهٔ جریانِ مسیر را ببیند بی آن‌که افتِ قابلِ‌توجهی ایجاد کند، پس سری و با مقاومتِ بسیار کوچک. آمپرمتر دو سرِ باتری یعنی اتصالِ کوتاه: جریانِ بسیار بزرگ، سوختنِ فیوزِ ابزار در بهترین حالت، و قوس و آسیب در بدترین.\n\n\nحل. تمرین 6.7. چون تا نور هست ولتاژ هست؛ خاموش شدنِ اینورتر فقط جریان را صفر می‌کند. ولتاژ از \\(V_\\text{mp}\\) به \\(V_\\text{oc}\\) بالا می‌رود (در شرایطِ استاندارد از 1091 به 1297 V).\n\n\nحل. تمرین 6.8. خطای اول مدار را نمی‌بندد و جریانِ خطا تقریباً صفر است، اما قطبِ دیگر را با ولتاژِ کامل نسبت به زمین می‌گذارد؛ خطای دوم روی قطبِ مخالف حلقه را از راهِ زمین می‌بندد و جریانِ خطای بزرگ، قوس و آتش ایجاد می‌کند. پایشِ عایق خطای اول را آشکار می‌کند.\n\n\nحل. تمرین 6.9. نیروی محرکه انرژیِ داده‌شده به هر واحدِ بار درونِ منبع است؛ ولتاژِ پایانه همان منهای افت در مقاومتِ درونی. بی جریان برابرند. باتری و ژنراتور به منبعِ ولتاژ نزدیک‌ترند، سلولِ خورشیدی به منبعِ جریان؛ ترموکوپل منبعِ ولتاژِ بسیار کوچکی است که جریانِ قابلِ‌توجهی نمی‌دهد.\n\n\nحل. تمرین 6.10. در هر دو، مسیرهای نشتیِ بیشتری موازی کنارِ هم قرار می‌گیرند: کابلِ بلندتر سطحِ عایقِ بیشتری دارد و آرایهٔ بزرگ‌تر ماژول‌های بیشتری. رسانایی‌های موازی جمع می‌شوند، پس مقاومتِ کل کم می‌شود (معادلهٔ 6.12).\n\n\nحل. تمرین 6.11. از \\(i = C\\,\\mathrm{d}v/\\mathrm{d}t\\)، تغییرِ ناگهانیِ ولتاژ جریانِ بی‌نهایت می‌خواهد؛ پس خازن پس از جدا شدن از منبع ولتاژش را نگه می‌دارد و فقط از راهِ مقاومتِ تخلیه آهسته خالی می‌شود. پیامد: باید زمانِ تخلیه را صبر کرد و بی‌برقی را آزمود (مثال 6.22).\n\n\nحل. تمرین 6.12. مقطعِ اقتصادی آن است که در آن سهمِ سالانهٔ سرمایه با ارزشِ انرژیِ تلف‌شده برابر شود. نامناسب وقتی: (۱) افتِ ولتاژ یا ظرفیتِ جریان یا تحملِ اتصالِ کوتاه مقطعِ بزرگ‌تری بخواهد (مدارِ قطعِ مثال 6.28)؛ (۲) مدار تقریباً جریانی نمی‌برد (مدارِ کنترل و حسگر) و تلفات بی‌اهمیت است؛ همچنین وقتی قیمت‌ها یا عمر نامعلوم‌اند.\n\n\nحل. تمرین 6.13. \\(I = 48/12 = 4\\ \\text{A}\\)؛ \\(P = 48^2/12 = 192\\ \\text{W}\\).\n\n\nحل. تمرین 6.14. موازی: \\(1/R = 1/10 + 1/15 + 1/30 = 6/30\\)، \\(R = 5\\ \\Omega\\)؛ کل \\(5 + 5 = 10\\ \\Omega\\)؛ \\(I = 24/10 = 2.4\\ \\text{A}\\)؛ ولتاژِ دو سرِ مجموعهٔ موازی \\(2.4 \\times 5 = 12\\ \\text{V}\\)؛ شاخه‌ها: \\(1.2\\)، \\(0.8\\) و \\(0.4\\ \\text{A}\\)؛ جمع \\(2.4\\ \\text{A}\\)، KCL برقرار است.\n\n\nحل. تمرین 6.15. \\(R_{20} = 1.72\\times 10^{-8} \\times 250/6\\times 10^{-6} = 0.7167\\ \\Omega\\)؛ \\(R_{70} = 0.7167 \\times (1 + 0.00393 \\times 50) = 0.8575\\ \\Omega\\).\n\n\nحل. تمرین 6.16. KCL در گرهِ \\(x\\): \\((12 - V_x)/3 + 2 = V_x/6\\)؛ ضرب در ۶: \\(24 - 2V_x + 12 = V_x\\)، پس \\(V_x = 12\\ \\text{V}\\) و جریانِ مقاومتِ 3 Ω صفر است. تفسیر: منبعِ جریان دقیقاً همان 2 A را تأمین می‌کند که 6 Ω در 12 V می‌کشد؛ منبعِ ولتاژ هیچ جریانی نمی‌دهد. این حالت در پایشِ نیروگاه هم پیش می‌آید: دو منبع «هم‌تراز» که هیچ جریانی میانشان رد و بدل نمی‌شود.\n\n\nحل. تمرین 6.17. \\(V_\\text{th} = 24 \\times 3/(6 + 3) = 8\\ \\text{V}\\)؛ \\(R_\\text{th} = 6 \\parallel 3 = 2\\ \\Omega\\)؛ \\(P_\\text{max} = 8^2/(4 \\times 2) = 8\\ \\text{W}\\) در بارِ 2 Ω. با 8 Ω: \\(I = 8/10 = 0.8\\ \\text{A}\\)، \\(P = 0.8^2 \\times 8 = 5.12\\ \\text{W}\\)، \\(\\eta = 8/10 = 0.80\\).\n\n\nحل. تمرین 6.18. \\(R_\\text{s} = (51.2 - 49.6)/80 = 20\\ \\text{m}\\Omega\\)؛ \\(V(150) = 51.2 - 0.02 \\times 150 = 48.2\\ \\text{V}\\)؛ تلفاتِ درونی \\(0.02 \\times 150^2 = 450\\ \\text{W}\\)، که باید به‌صورتِ گرما از باتری بیرون برود (فصلِ ۱۹).\n\n\nحل. تمرین 6.19. \\(R_\\text{c} = 2 \\times 1.72\\times 10^{-8}(1 + 0.00393 \\times 10) \\times 15/4\\times 10^{-6} = 0.1341\\ \\Omega\\)؛ \\(\\Delta V = 2.68\\ \\text{V}\\)، یعنی 22.3 % از 12 V؛ تلفات 53.6 W. نتیجه: در ولتاژِ پایین، همان جریان و طول، افتِ نسبیِ بسیار بزرگی می‌دهد، چون درصدِ افت با \\(I/V\\) متناسب است. سامانه‌های کم‌ولتاژ برای فاصله‌های بلند کابلِ بسیار کلفت می‌خواهند؛ همین دلیلِ ولتاژِ بالای رشته‌های نیروگاهی است.\n\n\nحل. تمرین 6.20. \\(\\Delta V_\\text{max} = 0.36\\ \\text{V}\\)؛ از معادلهٔ 6.23، \\(A = 29.8\\ \\text{mm}^2\\)، پس 35 mm² با افتِ 2.55 %.\n\n\nحل. تمرین 6.21. استخراج در بخش 6.3.6: جمله‌های \\(T\\) را یک سو جمع کنید؛ ضریبِ \\((T - T_\\text{a})\\) برابرِ \\(1 - I^2 R_{20}\\alpha R_\\text{th}\\) است و وقتی صفر شود، دمای پایدار وجود ندارد. برای 6 mm² مس: \\(R_{20} = 2.867\\ \\text{m}\\Omega/\\text{m}\\) و \\(I_\\text{c} = 1/\\sqrt{0.002867 \\times 0.00393 \\times 4.5} = 140.4\\ \\text{A}\\).\n\n\nحل. تمرین 6.22. \\(V_\\text{oc} = 27 \\times 49.90 \\times (1 + 0.0027 \\times 40) = 1492.8\\ \\text{V}\\)؛ بیشینه \\(\\lfloor 1500/55.29 \\rfloor = 27\\)؛ حاشیه فقط 7 V.\n\n\nحل. تمرین 6.23. \\(3 \\times 13.98 = 41.94\\ \\text{A}\\)، بیش از 25 A؛ پس فیوزِ رشته لازم است.\n\n\nحل. تمرین 6.24. \\(\\pm(0.002 \\times 1076.0 + 0.1) = \\pm 2.25\\ \\text{V}\\). برای روشِ تفاضلی، خطای بدترین حالت \\(\\pm 4.5\\ \\text{V}\\) در برابرِ افتِ 14.9 V است: بهتر از ابزارِ مثال، اما هنوز حدودِ ۳۰ درصد؛ و مشکلِ تغییرِ تابش میانِ دو خوانش باقی است. روشِ مقاومتِ حلقه بهتر است.\n\n\nحل. تمرین 6.25. 6.0 GΩ (نسبتِ عکس با طول: \\(15 \\times 100/250\\)). ضخیم‌تر شدنِ عایق: \\(\\ln(4.67/1.13)/\\ln(2.9/1.13) = 1.418/0.942 = 1.506\\) برابر، با این‌که ضخامت تقریباً دو برابر شده است.\n\n\nحل. تمرین 6.26. \\(R = 100(1 + 0.00385 \\times 75) = 128.875\\ \\Omega\\)؛ خروجی \\(5\\,(128.875/228.875 - 0.5) = 315.4\\ \\text{mV}\\). 0.5 Ω سیم معادلِ \\(0.5/0.385 = 1.30\\ ^\\circ\\text{C}\\) خطا (خوانشِ بیشتر از واقع).\n\n\nحل. تمرین 6.27. حلقهٔ چپ: \\(12 = 3I_a + 6(I_a - I_b)\\)؛ حلقهٔ راست: \\(0 = 6(I_b - I_a) + 2I_b + 4I_b\\). یعنی \\(9I_a - 6I_b = 12\\) و \\(-6I_a + 12I_b = 0\\)؛ پس \\(I_a = 2I_b\\)، \\(I_b = 1\\ \\text{A}\\)، \\(I_a = 2\\ \\text{A}\\)؛ ولتاژِ بار 4 V. وارسی: \\(6 \\parallel (2 + 4) = 3\\ \\Omega\\)، کلِ \\(6\\ \\Omega\\)، جریانِ کل \\(2\\ \\text{A}\\)، ولتاژِ گره \\(6\\ \\text{V}\\)، جریانِ شاخهٔ بار \\(6/6 = 1\\ \\text{A}\\).\n\n\nحل. تمرین 6.28. \\(E = \\tfrac12 \\times 0.0047 \\times 800^2 = 1504\\ \\text{J}\\)؛ \\(\\tau = 470\\ \\text{s}\\)؛ \\(t = 470\\ln 16 = 1303\\ \\text{s} \\approx 21.7\\ \\text{min}\\).\n\n\nحل. تمرین 6.29. \\(\\tfrac12 \\times 200\\times 10^{-6} \\times 400^2 = 16\\ \\text{J}\\).\n\n\nحل. تمرین 6.30. \\(t = (143 \\times 95/12\\,000)^2 = 1.28\\ \\text{s}\\). \\(A = I\\sqrt{t}/k = 20\\,000 \\times 0.707/143 = 98.9\\ \\text{mm}^2\\)، پس 120 mm² (با این شرط که \\(k\\) برای همان عایق و دمای آغاز درست باشد).\n\n\nحل. تمرین 6.31. افت \\(13.73\\ \\text{V}\\)؛ بوبین \\(95 - 13.73 = 81.27\\ \\text{V}\\) می‌بیند، بالای 80 V اما با حاشیهٔ فقط 1.3 V. حاشیهٔ کم یعنی هر خطای فرض (طولِ واقعی، دمای بیشتر، جریانِ هجومیِ بوبین) کار را به شکست می‌کشد؛ 4 mm² انتخابِ محتاطانه‌تری است.\n\n\nحل. تمرین 6.32. \\(A^\\ast \\propto \\sqrt{p/c}\\): قیمتِ انرژیِ دو برابر، \\(342\\sqrt{2} = 484\\ \\text{mm}^2\\)؛ هزینهٔ کابلِ دو برابر، \\(342/\\sqrt{2} = 242\\ \\text{mm}^2\\).\n\n\nحل. تمرین 6.33. \\(38 + 0.03125 \\times 950 = 67.7\\ ^\\circ\\text{C}\\).\n\n\nحل. تمرین 6.34. رسانایی‌ها \\(20\\) و \\(13.33\\ \\text{S}\\)؛ سهم‌ها ۶۰ و ۴۰ درصد: 150 A و 100 A.\n\n\nحل. تمرین 6.35. مس 240 mm² (0.83 %)؛ 185 mm² با 1.08 % کافی نیست. آلومینیوم 400 mm² (0.82 %)؛ 300 mm² با 1.09 % کافی نیست.\n\n\nحل. تمرین 6.36. \\(4215 - 2529 = 1686\\ \\text{kWh}\\) در سال برای هر فیدر؛ \\(\\times 175 = 295\\ \\text{MWh}\\) در سال؛ در ۲۵ سال 7.38 GWh. لازم است: هزینهٔ خرید و نصبِ دو کابل، ارزشِ انرژی در طولِ عمر و نرخِ تنزیل (فصلِ ۲۱)، ظرفیتِ جریانِ هر کابل در روشِ نصبِ واقعی، و تأییدِ این‌که دمای 50 °C و مدلِ غربالگری صرفه‌جویی را بیش از حد نشان نمی‌دهند.\n\n\nحل. تمرین 6.37. \\(26 \\times 41.96 \\times (1 - 0.0027 \\times 45) = 958\\ \\text{V}\\)؛ حاشیه حدودِ 108 V. تقریبی است چون ضریبِ دماییِ \\(V_\\text{oc}\\) به‌جای \\(V_\\text{mp}\\) به‌کار رفته؛ \\(V_\\text{mp}\\) معمولاً تندتر افت می‌کند، پس تخمین خوش‌بینانه است و حاشیهٔ واقعی کمتر است. افتِ فیدر هم باید از آن کم شود.\n\n\nحل. تمرین 6.38. خطِ بارِ 40 Ω منحنی را در ناحیهٔ جریانِ ثابت قطع می‌کند: جریان تقریباً \\(I_\\text{sc}\\) است اما ولتاژ فقط 559 V، پس توان 7.81 kW. بهترین مقاومت در این مدل 82.6 Ω است، برای همین تابش و دما؛ اینورتر با ردیابی، نقطهٔ بیشینه را پیوسته دنبال می‌کند.\n\n\nحل. تمرین 6.39. \\(113 \\times 3.44 = 388\\ \\text{W}\\)، ناچیز در برابرِ 60 MW. اما خطر در تمرکزِ گرما در یک نقطهٔ کوچک و بازخوردِ مثبتِ آن است که به قوسِ سری می‌انجامد؛ معیارِ درست، دمای هر اتصال (بازرسیِ حرارتی) و کیفیتِ نصب است.\n\n\nحل. تمرین 6.40. فیدر را جدا، بی‌برق و قفل کنید (فردِ مجاز)؛ مقاومتِ حلقه را با میکرو‌اُهم‌متر و روشِ چهارسیمه اندازه بگیرید و دمای هادی را ثبت کنید. انتظار: حدودِ 42.3 mΩ در 20 °C (با دادهٔ فلزِ خالص؛ مقدارِ برگهٔ دادهٔ کابل کمی متفاوت است)، یعنی 423 mV با جریانِ آزمونِ 10 A. سپس افت را از \\(R_\\text{c}I\\) و دمای کار حساب کنید.\n\n\nحل. تمرین 6.41. اتصال‌دهنده‌های رشته (هر رشته را از شینه جدا می‌کنند، فقط بی‌بار)؛ فیوزهای \\(F_k\\) (رشته از شینه، در برابرِ اضافه‌جریان و برای جداسازیِ بی‌بار)؛ \\(Q_1\\) (فیدر از جعبهٔ تجمیع)؛ \\(Q_2\\) (فیدر از اینورتر). با \\(Q_2\\) باز: همهٔ رشته‌ها، کابل‌هایشان، شینه‌ها، \\(Q_1\\) و فیدر تا \\(Q_2\\) همچنان برق‌دارند؛ و سمتِ اینورترِ \\(Q_2\\) ممکن است از خازن‌های ورودیِ اینورتر برای مدتی ولتاژ داشته باشد.\n\n\nحل. تمرین 6.42. معیارها: هشدارِ «برق‌دار حتی پس از باز کردنِ کلید، تا وقتی نور هست»؛ بیشینهٔ ولتاژِ DC مدار؛ شناسهٔ یکتای جعبه و ارجاع به نقشه؛ هشدارِ «اتصال‌دهنده و فیوز را زیرِ بار جدا نکنید»؛ نمادِ هشدارِ برق؛ زبانِ قابلِ فهم برای کارکنانِ محل؛ ماندگاری در برابرِ آفتاب و گرما. متنِ دقیق از استانداردِ حاکم.\n\n\nحل. تمرین 6.43. \\(P = 343.2 \\times 1.0303 \\times 0.85 = 300.6\\ \\text{kW}\\)؛ \\(I = 300.6/1.091 = 275.5\\ \\text{A}\\) (مثال 6.46).\n\n\nحل. تمرین 6.44. 6 mm² و 240 mm²: \\(0.29 + 0.74 = 1.03\\,\\%\\)؛ 6 mm² و 400 mm²: \\(0.29 + 0.45 = 0.74\\,\\%\\) ِ انرژیِ DC.\n\n\nحل. تمرین 6.45. جعبهٔ سوم (0.08 MΩ) بیش از ده برابر کمتر از بقیه است. مقاومتِ موازیِ کل: \\(1/(1/1.4 + 1/1.5 + 1/0.08 + 1/1.3 + 1/1.6 + 1/1.4) \\approx 62.5\\ \\text{k}\\Omega\\)؛ بی جعبهٔ سوم حدودِ \\(287\\ \\text{k}\\Omega\\). پس یک جعبه بیشترِ نشتی را می‌سازد. قدمِ بعدی: بازرسیِ آن جعبه (ورودِ آب، اتصال‌دهنده، کابل) و اندازه‌گیریِ رشته به رشتهٔ آن، توسطِ فردِ مجاز و در حالتِ بی‌برق.\n\n\nحل. تمرین 6.46. \\(\\mathrm{d}B/\\mathrm{d}t = 2\\times 10^{-7} \\times 3\\times 10^{10}/100 = 60\\ \\text{T/s}\\)؛ \\(v = 2 \\times 60 = 120\\ \\text{V}\\).\n\n\nحل. تمرین 6.47. روشِ مرتبهٔ اول: نصف شدنِ گام، نصف شدنِ خطا؛ پیش‌بینی \\(-0.00336\\ \\text{V}\\). برنامه همین را می‌دهد.\n\n\nحل. تمرین 6.48. \\(I = 16 \\times 13.11 = 209.76\\ \\text{A}\\)؛ \\(\\Delta V_\\text{max} = 10.91\\ \\text{V}\\)؛ \\(A_\\text{min} = 145.9\\ \\text{mm}^2\\)، پس 150 mm²، با افتِ 10.61 V (0.97 %) و تلفاتِ 2.23 kW. معیارِ برگه: داده‌ها با برچسب، رابطه‌ها، گام‌ها با یکا، وارسیِ ابعادی، نتیجهٔ کد و فهرستِ آنچه کم است.\n\n\nحل. تمرین 6.49. معیارها: حالتِ مرجعِ دستی (مثلِ 10 A، 50 m، 2.5 mm² → 6.88 V) خطاهای ضریب و یکا را می‌گیرد؛ جریانِ صفر → افتِ صفر (حالتِ مرزی)؛ طولِ صفر → افتِ صفر؛ سطحِ صفر یا منفی → خطا؛ جریانِ منفی → خطا؛ آزمونِ وابستگی به دما (افت در 70 °C بیشتر از 20 °C) خطای استفادهٔ نکردن از دما را می‌گیرد؛ آزمونِ «نسبتِ آلومینیوم به مس = \\(\\rho_\\text{Al}/\\rho_\\text{Cu}\\)» خطای جنس را.\n\n\nحل. تمرین 6.50. \\(V_\\text{oc}\\) هر ماژول در −25 °C: \\(49.90 \\times 1.135 = 56.64\\ \\text{V}\\)؛ \\(\\lfloor 1500/56.64 \\rfloor = 26\\) ماژول (1472.5 V)؛ \\(V_\\text{mp}\\) در 75 °C: \\(26 \\times 41.96 \\times 0.865 = 943.7\\ \\text{V} &gt; 850\\ \\text{V}\\). با یادآوریِ تقریبی بودنِ ضریب (تمرین 6.37).\n\n\nحل. تمرین 6.51. (۱) مقاومتِ ویژهٔ مس برای کابلِ آلومینیومی (کمتر از واقع، ضریبِ 0.61)؛ (۲) سطح به میلی‌مترِ مربع به‌جای مترِ مربع (ضریبِ \\(10^{-6}\\))؛ (۳) فقط یک هادی (ضریبِ 0.5)؛ (۴) دمای 20 °C محافظه‌کارانه نیست، خوش‌بینانه است: هادیِ گرم مقاومتِ بیشتری دارد (ضریبِ 0.89). پاسخِ درست 14.92 V است، نه \\(4\\times 10^{-6}\\) ولت؛ وارسیِ مرتبهٔ بزرگی این را فوراً نشان می‌داد.\n\n\nحل. تمرین 6.52. معیارها: مطابقتِ شناسه و برگهٔ داده با سفارش؛ ردهٔ ولتاژِ DC (≥ 1500 V) و جریانِ کلید، فیوز و شینه (بخش 6.4.3)؛ نوعِ فیوز DC خورشیدی و اندازه‌اش در پنجرهٔ مجاز (مثال 6.42)؛ برچسب‌های هشدار و قطبیت (بخش 6.4.9)؛ سالم بودنِ عایق‌ها، درزگیرها و بدنه (آسیبِ حمل، ورودِ آب)؛ نوعِ اتصال‌دهنده‌های ورودی هم‌خوان با کابل‌های رشته (بخش 6.4.5)؛ گشتاورِ اتصال‌های پیچی با سندِ کارخانه؛ برق‌گیر و اتصالِ زمینِ حفاظتی؛ مدارکِ آزمونِ کارخانه (فصلِ ۴۰).\n\n\nحل. تمرین 6.53. ۲ رشته: جریانِ برگشتیِ بیشینه 13.98 A، کمتر از 25 A، پس با عددهای این فصل فیوزِ رشته از نظرِ جریانِ برگشتی لازم نیست (حکمِ نهایی با استاندارد). ۲۴ رشته: 321.5 A، فیوز لازم است. پایشِ عایق در هر دو مهم است، اما در جعبهٔ ۲۴ رشته‌ای، گسترهٔ کابل و تعدادِ اتصال‌ها بیشتر است، پس احتمالِ خطای عایق و انرژیِ در دسترس برای قوسِ خطای دوم بیشتر است.\n\n\nحل. تمرین 6.54. از معادلهٔ 6.19: \\(R \\le 300/(0.01 \\ln 22) = 9705\\ \\Omega\\). توانِ پیوسته \\(1100^2/9705 = 124.7\\ \\text{W}\\) (در برابرِ 24.2 W برای 50 kΩ). مصالحه: تخلیهٔ سریع‌تر یعنی تلفاتِ دائمیِ بیشتر و گرمای بیشتر در اینورتر در همهٔ ساعت‌های کار؛ برخی طرح‌ها به‌جای مقاومتِ دائمی، مدارِ تخلیهٔ فعال دارند که فقط پس از قطع وصل می‌شود.\n\n\nحل. تمرین 6.55. جریانِ هم‌زمان 15 A؛ افتِ مجاز \\(93.5 - 77 = 16.5\\ \\text{V}\\)؛ \\(A \\ge 2\\rho(30)\\,L\\,I/\\Delta V = 8.13\\ \\text{mm}^2\\)، پس 10 mm². راهِ دیگر: کابلِ جدا برای هر کلید.\n\n\nحل. تمرین 6.56. معیارها: دفاع با سه عدد (افت در برابرِ هدف، صرفه‌جوییِ انرژی، حاشیهٔ پوششِ ولتاژ) و دو شرط (هدفِ 1 % و ظرفیتِ جریان). داده‌های برگرداننده: هدفِ افتِ شل‌تر (مالک)، هزینهٔ بالای کابلِ کلفت یا ارزشِ پایینِ انرژی (مدلِ مالی)، محدودیتِ فضای کانال یا اتصال‌دهندهٔ ورودیِ اینورتر برای 400 mm² (سازندهٔ اینورتر، طراحِ کابل)، قیمتِ نسبیِ مس و آلومینیوم یا خطرِ اتصالِ آلومینیوم (تأمین‌کننده، طراح).\n\n\nحل. تمرین 6.57. در 1000 V و −10 °C: ۱۸ ماژول، \\(V_\\text{mp} = 755.3\\ \\text{V}\\)؛ برای 343.2 kW، \\(I = 454.4\\ \\text{A}\\)؛ تلفاتِ همان فیدر 9.79 kW یعنی 2.85 % (دو برابر و کمی بیشتر)؛ رشته‌های کلِ نیروگاه ۶۰۶۱ به‌جای ۴۱۹۶. پیامدها: کابلِ کلفت‌تر یا تلفاتِ بیشتر، رشته و فیوز و اتصال‌دهندهٔ بیشتر (نزدیکِ ۴۴ درصد بیشتر)، جعبهٔ تجمیع یا ورودیِ بیشتر، نصبِ پرکارتر؛ در عوض ردهٔ ولتاژِ تجهیزات پایین‌تر و گاهی ارزان‌تر. این همان دلیلی است که نیروگاه‌ها به 1500 V رفته‌اند.\n\n\nحل. تمرین 6.58. معیارها: طراحی: مجری طراحِ پیمانکار، پاسخ‌گو مالک، تأییدکنندهٔ بیرونی طراحِ دارای صلاحیت/نظامِ مهندسی (P-004)؛ تجهیز: گواهیِ آزمونِ نوعیِ سازنده و بازرسِ کارخانه؛ نصب: بازرس؛ برق‌دار کردن: مالک با مجوزِ داخلی و، در مرزِ شبکه، بهره‌بردارِ شبکه (فصلِ ۵۰)؛ کار روی سمتِ DC: فقط فردِ مجاز با مجوزِ کار (P-005)، طبقِ رویهٔ کارفرما و مقرراتِ کار.\n\n\nحل. تمرین 6.59. نادرست: اگر اینورتر خراب شود و جریان نکشد، جریانِ رشته صفر می‌شود، نه بیشتر؛ و رشته به‌تنهایی بیش از \\(I_\\text{sc}\\) نمی‌دهد که فقط 6.6 % بالای جریانِ کار و پایینِ فیوزِ 25 A است. فیوزِ رشته در برابرِ جریانِ برگشتیِ رشته‌های دیگر هنگامِ خطا در همان رشته حفاظت می‌کند (مثال 6.37).\n\n\nحل. تمرین 6.60. قطعِ یک رشته از ۲۴: \\(1/24 = 4.17\\,\\%\\)؛ پس 2 % با قطعِ کاملِ یک رشته نمی‌خواند. فرضیه‌ها: (الف) گردوغبار یا سایهٔ بیشتر روی آن بلوک: بازدیدِ چشمی و مقایسهٔ جریانِ رشته‌ها با آمپرمترِ انبریِ DC (فردِ مجاز)؛ (ب) اتصالِ پرمقاومت در فیدر یا شینه: بازرسیِ حرارتی و، در حالتِ بی‌برق، مقاومتِ حلقه؛ (ج) ناهمسانی یا افتِ کیفیتِ چند ماژول: جریانِ تک‌تکِ رشته‌ها و منحنیِ جریان–ولتاژ (فصلِ ۵۲)؛ (د) خطای حسگرِ پایش: مقایسه با اندازه‌گیریِ مستقل. خودتان: تحلیلِ داده‌های پایش (فصلِ ۳۷) و برنامه‌ریزیِ آزمون؛ فقط فردِ مجاز: هر اندازه‌گیری روی تجهیزِ برق‌دار و هر جداسازی.\n\n\nحل. تمرین 6.61. نادرست: با ۱۰۹٬۰۹۶ ماژولِ موازی، حتی اگر هر ماژول 1 GΩ عایق داشته باشد، مقاومتِ کل حدودِ 9.2 kΩ است (مثال 6.8). عددِ کل فقط وقتی معنا دارد که با مقدارِ موردِ انتظار برای همان اندازه و همان شرایطِ رطوبت مقایسه شود. برای قضاوت: اندازه‌گیریِ بخش‌به‌بخش (هر اینورتر، هر جعبهٔ تجمیع) و مقایسهٔ بخش‌ها با هم و با مقدارِ موردِ انتظار، با ثبتِ رطوبت و زمان.\n\n\nحل. تمرین 6.62. صرفه‌جویی حدودِ 34.6 kWh در سال برای هر رشته و 145 MWh برای کلِ نیروگاه. روش: \\(K\\) ِ کابلِ رشته را از تلفاتِ سالانه بسازید (\\(103.9 \\times 4\\))، هزینهٔ نصب‌شدهٔ هر میلی‌مترِ مربع برای 140 m هادی و ضریبِ سالانه‌کردن را بگذارید و \\(A^\\ast\\) را از معادلهٔ 6.24 بیابید، سپس اندازه‌های استانداردِ نزدیک را مقایسه کنید. داده‌های کم: قیمتِ کابل‌ها (تأمین‌کننده)، ارزشِ انرژی در طولِ عمر (مدلِ مالی، فصلِ ۲۱)، طولِ واقعیِ کابل‌ها (جانمایی، فصلِ ۱۴)، سازگاریِ اتصال‌دهندهٔ ماژول با 6 mm² (سازندهٔ ماژول و اتصال‌دهنده)، و اثر بر جعبهٔ تجمیع و نصب (پیمانکار).\n\n\n6.13.1 خروجیِ برنامه‌ها\nمثال‌های فصل (companion/ch06/examples.py):\nE01 charge in 1 h at 13.11 A: Q = 47,196 C; electrons = Q/e = 2.946e+23\nE02 drift speed, 13.11 A in 4 mm2 copper: v = I/(n e A) = 2.409e-04 m/s =\n    0.241 mm/s; time to cross 1 m = 1.15 h\nE03 energy to move 47,196 C through 1091.0 V: W = QV = 51.49 MJ = 14.30 kWh (=\n    one hour of a 14.30 kW string)\nE05 100 m of 4 mm2 copper at 20 C: R = 0.430 ohm; same in aluminium: 0.705 ohm\nE06 equal resistance: A_Al/A_Cu = 1.640; mass_Al/mass_Cu = 1.640 x 2.7/8.96 =\n    0.494\nE08 string power at STC: 1091.0 V x 13.11 A = 14.30 kW\nE09 3 A in 4 ohm: P = 36 W; at 6 A: 144 W\nE11 parallel 4, 6, 12 ohm = 2.000 ohm; series = 22 ohm; divider 12 V over 4 +\n    8 ohm -&gt; 8.00 V across 8 ohm\nE12 combiner busbar: 24 x 13.11 A = 314.64 A\nE13 node voltage V_x = 80/13 = 6.1538 V; I1 = 1.9231 A, I3 = -0.3846 A, I2 =\n    1.5385 A; KCL I1 + I3 - I2 = 6.7e-16\nE14 Thevenin: V_th = 6.000 V, R_th = 2.0000 ohm; with 4 ohm load: I = 1.000 A,\n    V = 4.000 V\nE14 check on the full circuit with the 4 ohm load: V = 4.000 V\nE15 R_L = 2 ohm: I = 1.500 A, P_load = 4.500 W, efficiency = 0.50\nE15 R_L = 18 ohm: I = 0.300 A, P_load = 1.620 W, efficiency = 0.90\nE16 battery: R_s = (12.6 - 11.9)/50 = 14 mOhm; terminal voltage at 200 A =\n    9.80 V\nE17 string into 80 ohm: V = 1040.8 V, I = 13.01 A, P = 13.54 kW\nE17 string into 40 ohm: V = 558.9 V, I = 13.97 A, P = 7.81 kW\nE17 model maximum power: 13.56 kW at 1058 V (datasheet 26 x 550 W = 14.30 kW);\n    best resistor = 82.6 ohm\nE18 feeder: loop R = 0.04741 ohm; drop = 14.92 V (1.37 %); loss = 4694 W\nE19 1 % drop needs 328.2 mm2 Al -&gt; 400 mm2; copper needs 199.6 mm2 -&gt; 240 mm2\nE20 240 mm2 Al: energy through feeder 568,031 kWh/yr, lost 4,215 kWh/yr = 0.74\n    % (peak-hour loss fraction 1.37 %)\nE20 400 mm2 Al: energy through feeder 568,031 kWh/yr, lost 2,529 kWh/yr = 0.45\n    % (peak-hour loss fraction 0.82 %)\nE20 data: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS);\n    assumptions: I proportional to GHI, PR_dc = 0.85, conductor at 50 C all\n    year (conservative)\nE21 4 mm2 Cu: R20 = 4.30 mOhm/m; R_th = 1/(h pi d) = 1/(10.0 x pi x 0.006) =\n    5.31 K m/W\nE21 I = 14 A, T_a = 30 C: one-step estimate 34.6 C, exact 34.7 C\nE21 I = 40 A, T_a = 30 C: one-step estimate 67.9 C, exact 74.3 C\nE21 I = 60 A, T_a = 50 C: one-step estimate 141.8 C, exact 185.6 C\nE22 runaway current of the linear model: I_c = 1/sqrt(R20 alpha R_th) = 105.6\n    A\nE23 voltmeter loading: 10 MOhm -&gt; 5.714 V; 1 MOhm -&gt; 4.000 V; true 6.000 V\nE24 meter +-(0.5 % + 2 digits), 1 V resolution, reading 1076 V: +-7.4 V;\n    difference of two such readings: +-14.8 V vs a drop of 14.9 V\nE25 ammeter burden: 1.5 V into 1 ohm: ideal 1.50 A; with 0.1 ohm meter 1.364 A\nE26 backfeed into one faulted string from the other 23: 23 x 13.98 = 321.5 A\n    vs module maximum series fuse 25 A\nE26 two strings in parallel: backfeed = 1 x 13.98 = 13.98 A (below 25 A)\nE26 three strings: backfeed = 2 x 13.98 = 27.96 A (above 25 A)\nE28 V_oc per module at -20 C = 49.9 x (1 + -0.0027 x (-20 - 25)) = 55.9628 V;\n    max modules for 1500 V = 26\nE28 V_oc per module at -10 C = 49.9 x (1 + -0.0027 x (-10 - 25)) = 54.6155 V;\n    max modules for 1500 V = 27\nE29 V_mp of 26 modules at 70 C (V_oc coefficient used as an approximation) =\n    958.4 V\nE30 fuse lower bound with an assumed factor 1.5: 1.5 x 13.98 = 20.97 A -&gt; 25 A\n    fuse (&lt;= module maximum series fuse 25 A)\nE31 connector contact 0.5 mOhm at 13.11 A: 0.086 W\nE31 connector contact 20.0 mOhm at 13.11 A: 3.437 W\nE32 strings = ceil(60 MWp / (26 x 550 W)) = 4196; modules = 109,096; DC\n    capacity = 60.003 MWp; combiner boxes = ceil(4196/24) = 175\nE31 connector pairs in the array (26 + 1 per string) ~ 113,292; 0.1 % degraded\n    = 113\nE32 if every combiner feeder were like E18: 175 x 4.69 kW = 821 kW at STC\nمثال‌های افزوده (companion/ch06/examples2.py):\n== ex_spectrum\nsilver             rho = 1.59e-08 ohm m\ncopper             rho = 1.72e-08 ohm m\naluminium          rho = 2.82e-08 ohm m\niron               rho = 9.70e-08 ohm m\nstainless steel    rho = 6.90e-07 ohm m\nnichrome           rho = 1.10e-06 ohm m\nsea water          rho = 2.00e-01 ohm m\nintrinsic silicon  rho = 2.30e+03 ohm m\nglass              rho = 1.00e+12 ohm m\nPVC                rho = 1.00e+13 ohm m\nXLPE               rho = 1.00e+16 ohm m\nratio XLPE / copper = 10^23.8\n== ex_insulation\n100 m PV cable, rho_ins = 1e13 ohm m (assumed), r1 = 1.13 mm, r2 = 2.9 mm:\n    R_ins = 15.0 GOhm\nmodules dry: 1000 MOhm each (assumed); 4368 modules on one inverter -&gt; 228.9\n    kOhm; whole plant (109,096) -&gt; 9.17 kOhm\nmodules wet morning: 50 MOhm each (assumed); 4368 modules on one inverter -&gt;\n    11.4 kOhm; whole plant (109,096) -&gt; 0.46 kOhm\n== ex_blocking_diode\nblocking diode, forward drop 0.7 V at 13.11 A: 9.18 W per string\n4196 strings: 38.5 kW = 0.064 % of the string voltage\ndiode current ratio for +59.2 mV: 10.02\n== ex_energy\nP(t) = 14.30 kW sin(pi (t - 6)/12), 06:00 to 18:00\nexact integral = 14.30 x 24/pi = 109.244 kWh\nhourly samples: left rectangles 108.619, trapezoid 108.619, Simpson 109.247\n    kWh\nerrors: rectangles -0.625, trapezoid -0.625, Simpson +0.0029 kWh\ndata pack summer day, one string, screening model: 106.9 kWh (sum of hourly\n    means x 1 h)\n== ex_bridge\nT =   0 C: R =  100.00 ohm, output    0.00 mV, linear model   0.00 mV\nT =  25 C: R =  109.62 ohm, output  114.79 mV, linear model 120.31 mV\nT =  50 C: R =  119.25 ohm, output  219.50 mV, linear model 240.62 mV\nT = 100 C: R =  138.50 ohm, output  403.56 mV, linear model 481.25 mV\n== ex_mesh\nmesh equations: 6 Ia - 4 Ib = 10 ; -4 Ia + 7 Ib = -5\nIa = 1.9231 A, Ib = 0.3846 A; I2 = Ia - Ib = 1.5385 A; V_x = 4 (Ia - Ib) =\n    6.1538 V\nsuperposition: 10 V alone -&gt; 4.6154 V; 5 V alone -&gt; 1.5385 V; sum = 6.1538 V\n== ex_racks\n3 racks, EMF 1331.2 V, internal 50 mOhm (assumed), cables 5/10/20 mOhm, load\n    300 A\nbus voltage = 1325.09 V\nrack 1: R = 55 mOhm, I =  111.0 A (37.0 %)\nrack 2: R = 60 mOhm, I =  101.8 A (33.9 %)\nrack 3: R = 70 mOhm, I =   87.2 A (29.1 %)\nKCL: sum = 300.00 A\n== ex_dclink\nDC-link 10 mF at 1100 V (assumed): E = 6050 J\nbleeder 50 kOhm: tau = RC = 500 s; time to 50 V = tau ln(1100/50) = 1546 s =\n    25.8 min\nfeeder loop inductance (180 m, 50 mm spacing, r = 8.74 mm): L = 126 uH; energy\n    at 314.64 A = 6.2 J\nbench RC: 1000 uF, 10 kOhm, tau = 10 s; from 9 V: 5 s -&gt; 5.46 V, 10 s -&gt; 3.31\n    V, 20 s -&gt; 1.22 V, 30 s -&gt; 0.45 V\n== ex_euler\nEuler, C dv/dt = -v/R, 9 V, tau = 10 s, value at t = 30 s\ndt =  5.0 s: 0.14062 V, error -0.30746 V\ndt =  2.0 s: 0.31666 V, error -0.13142 V\ndt =  1.0 s: 0.38152 V, error -0.06656 V\ndt =  0.5 s: 0.41463 V, error -0.03346 V\ndt =  0.1 s: 0.44137 V, error -0.00672 V\nexact: 0.44808 V\n== ex_fault\nPV string short circuit: 13.98 A; 24 strings: 335.5 A\nbattery rack (assumed EMF 1331.2 V, 50 mOhm + 5 mOhm cable): 24.2 kA\nadiabatic k (90 -&gt; 250 C): copper 143.0, aluminium 93.2 A s^0.5/mm2; copper 70\n    -&gt; 160 C: 115.0\n240 mm2 Al withstands 24.2 kA for 0.85 s and 10 kA for 5.0 s\n== ex_transient\n4 mm2 cable per metre: C_th = copper 13.8 + insulation 42.6 = 56.4 J/(K m)\n    (insulation c_v 1.9e6 J/(m3 K), assumed)\nR_th = 5.31 K m/W; tau = R_th C_th = 299 s = 5.0 min\nstep to 40 A from 30 C: final 74.3 C; after one tau about 58.0 C; after 3 tau\n    72.1 C\n== ex_celltemp\ndata: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS); T_cell = T_air\n    + 25/800 G (NOCT 45 C)\ndaylight hours: 4569; coldest lit hour 2023-12-30 07:00:00+04:00: air -3.9 C,\n    G 18 W/m2, cell -3.3 C\nhottest cell hour 2023-07-09 12:00:00+04:00: air 39.4 C, G 1002 W/m2, cell\n    70.7 C\nhighest string V_oc in the year (26 modules): 1396.7 V; 27 modules: 1450.4 V\nhours with GHI above 1000 W/m2: 17\ncaution: at sunrise V_oc is lower than this model says (low irradiance) and\n    cells can be colder than air on clear nights; chapter 10 refines this\n== ex_kelvin\nK = 4215 kWh x 240 mm2 = 1,011,600 kWh mm2/yr; energy value 0.05 units/kWh;\n    conductor 0.015 units/(mm2 m) x 360 m; annuity 0.08 (all fictional)\noptimum A* = sqrt(0.05 x 1,011,600 / (0.08 x 5.4)) = 342 mm2\n 120 mm2: capital    51.8 + losses   421.5 =   473.3 units/yr\n 150 mm2: capital    64.8 + losses   337.2 =   402.0 units/yr\n 185 mm2: capital    79.9 + losses   273.4 =   353.3 units/yr\n 240 mm2: capital   103.7 + losses   210.8 =   314.4 units/yr\n 300 mm2: capital   129.6 + losses   168.6 =   298.2 units/yr\n 400 mm2: capital   172.8 + losses   126.5 =   299.2 units/yr\n 500 mm2: capital   216.0 + losses   101.2 =   317.2 units/yr\n 630 mm2: capital   272.2 + losses    80.3 =   352.4 units/yr\n== ex_trip\n110 V DC system: battery at end of discharge 93.5 V, coil 5 A, needs &gt;= 77 V,\n    route 250 m one way, copper at 30 C (all assumed)\n2.5 mm2: loop R 3.575 ohm, drop 17.88 V, coil sees 75.62 V TOO LOW\n4.0 mm2: loop R 2.234 ohm, drop 11.17 V, coil sees 82.33 V OK\n6.0 mm2: loop R 1.490 ohm, drop  7.45 V, coil sees 86.05 V OK\n== ex_dcbudget\nstring cable 4 mm2 Cu, 70 m one way: loop 0.6730 ohm; STC loss 115.7 W = 0.81\n    %; annual 103.9 kWh = 0.44 %\nstring cable 6 mm2 Cu, 70 m one way: loop 0.4487 ohm; STC loss 77.1 W = 0.54\n    %; annual 69.3 kWh = 0.29 %\nfeeder 240 mm2 Al: STC 1.37 %; annual 0.74 %\nfeeder 400 mm2 Al: STC 0.82 %; annual 0.45 %\nbase case (4 mm2 + 240 mm2): STC 2.18 %, annual 1.18 % of DC energy\nplant DC energy (screening): 99.3 GWh/yr; loss 1173 MWh/yr\n== ex_lightning\nlightning current 30 kA rising in 1 us (illustrative), straight channel 50 m\n    away: dB/dt = 2e-7 x (dI/dt) / d\ndB/dt = 120 T/s\nloop area  10.0 m2: induced peak about    1200 V\nloop area   1.0 m2: induced peak about     120 V\nloop area   0.1 m2: induced peak about      12 V\nراه‌حل‌های عددی (companion/ch06/solutions.py):\nP03 energy: 14.30 kW x 6 h = 85.8 kWh\nP09 48 V into 12 ohm: I = 4.0 A, P = 192 W\nP10 10||15||30 = 5.00 ohm; total = 10.00 ohm; I = 2.40 A; branch currents\n    1.20, 0.80, 0.40 A (V across = 12.00 V)\nP11 250 m of 6 mm2 Cu: R20 = 0.7167 ohm, R70 = 0.8575 ohm\nP12 node voltage = 12.0000 V; current in the 3 ohm resistor = 0.0000 A\nP13 V_th = 8.000 V, R_th = 2.0000 ohm; P_max = V_th^2/(4 R_th) = 8.000 W\nP13 with 8 ohm: I = 0.800 A, P = 5.120 W, efficiency = 0.80\nP14 R_s = 20.0 mOhm; V(150 A) = 48.20 V; internal loss = 450 W\nP15 loop R = 0.1341 ohm; drop = 2.681 V = 22.3 %; loss = 53.6 W\nP16 area for 3 % = 29.79 mm2 -&gt; 35 mm2 (drop 2.55 %)\nP17 6 mm2 Cu: R20 = 2.867 mOhm/m; I_c = 140.4 A\nP18 V_oc 27 modules at -15 C = 1492.8 V; max modules for 1500 V at -15 C = 27\nP19 4 strings: backfeed = 3 x 13.98 = 41.94 A vs 25 A\nP20 +-(0.2 % x 1076.0 + 1 x 0.1) = +-2.25 V\nP21 see feeder_report: Cu 185 mm2 -&gt; 1.08 %, Cu 240 mm2 -&gt; 0.83 %; Al 300 -&gt;\n    1.09 %, Al 400 -&gt; 0.82 %\nP22 saving per feeder = 1686 kWh/yr; x 175 = 295 MWh/yr; over 25 years = 7.38\n    GWh\nP23 V_mp(70 C) ~ 958 V vs assumed MPPT minimum 850 V: margin 108 V\nP24 40 ohm: 559 V, 13.97 A, 7.81 kW; best resistor 82.6 ohm (examples E17)\nP25 113 degraded connectors x 3.44 W = 388 W at STC\nP26 loop resistance to expect = 47.41 mOhm at 50 C; at 20 C = 42.30 mOhm; at\n    10 A test current the drop is 423 mV\nP40 23 June 12:00, GHI = 1030.3 W/m2: P_dc = 343.2 kWp x 1.0303 x 0.85 = 300.6\n    kW; I = 275.5 A\nP29 16 strings: I = 209.76 A; area for 1 % = 145.9 mm2 -&gt; 150 mm2; drop 10.61\n    V (0.97 %), loss 2225 W\nP31 V_oc/module at -25 C = 56.636 V -&gt; 26 modules (1472.5 V); V_mp at 75 C ~\n    943.7 V vs 850 V\nP36 1000 V system: 18 modules/string, V_mp = 755.3 V; same 343.2 kW -&gt; I =\n    454.4 A; loss 9790 W = 2.85 % (was 1.37 %); strings for 60 MWp = 6061\nP39 one string of 24 missing: 4.17 % less power; 2 % is about half a string\nP45 R_ins 250 m = 6.00 GOhm (100 m: 15.00); r2 2.9 -&gt; 4.67 mm multiplies R_ins\n    by 1.506\nP46 PT100 at 75 C: R = 128.875 ohm, bridge output = 315.40 mV; 0.5 ohm of lead\n    = 1.30 C error\nP47 mesh: 9 Ia - 6 Ib = 12, -6 Ia + 12 Ib = 0 -&gt; Ia = 2.000 A, Ib = 1.000 A;\n    load 4 ohm: 4.00 V\nP48 4.7 mF at 800 V: E = 1504 J; tau = 470 s; to 50 V: 1303 s = 21.7 min\nP49 200 uH at 400 A: E = 16 J\nP50 95 mm2 Cu, 12 kA: t = 1.28 s; 20 kA for 0.5 s needs 98.9 mm2 -&gt; 120 mm2\nP51 160 m, 2.5 mm2, 6 A: drop 13.73 V; coil sees 81.27 V (needs 80 V)\nP52 A* = 342 mm2; price x2 -&gt; 484; cable cost x2 -&gt; 242 mm2\nP53 T_cell = 38 + 25/800 x 950 = 67.7 C\nP54 shares: 150 A and 100 A\nP55 6 mm2 strings + 240 mm2 feeder: 0.29 + 0.74 = 1.03 %; 6 mm2 + 400 mm2:\n    0.29 + 0.45 = 0.74 % (from ex_dcbudget)\nP57 2 m2 loop, 100 m: dB/dt = 60 T/s -&gt; v = 120 V\nP58 Euler dt = 0.05 s: error -0.00336 V (dt = 0.1 s: -0.00672 V)\nP59 bleeder for 50 V within 300 s: R &lt;= 9705 ohm; continuous loss at 1100 V =\n    124.7 W (50 kOhm: 24.2 W)\nP60 3 coils = 15 A, allowed drop 16.5 V: A &gt;= 8.13 mm2 -&gt; 10 mm2\nP62 6 mm2 instead of 4 mm2 saves 34.6 kWh per string per year; x 4196 = 145\n    MWh/yr\n\n\n\n\nJenkins, Nick, و Janaka Ekanayake. 2017. Renewable Energy Engineering. Cambridge University Press.\n\n\nLuque, Antonio, و Steven Hegedus, ویراستاران. 2011. Handbook of Photovoltaic Science and Engineering. 2 ویرایش. Wiley.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>6</span>  <span class='chapter-title'>مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html",
    "href": "chapters/07-ac-three-phase.html",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "",
    "text": "7.1 نقشهٔ فصل\nپیش‌نیازها: مثلثات و عددهای مختلط از فصلِ ۳ (بخش 3.2.6 و بخش 3.3.5)، سریِ فوریه و هارمونیک‌ها (بخش 3.3.13)، و مدارهای جریانِ مستقیم، قانون‌های کیرشهف، خازن و سلف از فصلِ ۶ (بخش 6.2.11 و بخش 6.2.16). توانِ اکتیو و راکتیو در فصلِ ۲ معرفی شده‌اند (بخش 2.2.6). این فصل همهٔ آن‌ها را از نو و با جزئیات می‌سازد؛ پیش‌آزمونِ زیر نشان می‌دهد آیا ابزارِ ریاضی‌اش را در دست دارید.\nجایگاهِ این فصل در نیروگاهِ P. همهٔ انرژیِ نیروگاهِ P، از هر منبعی که بیاید، سرانجام به‌صورتِ جریانِ متناوبِ سه‌فازِ 50 Hz تحویل می‌شود. اینورترهای خورشیدی جریانِ مستقیمِ آرایه‌ها را، و مبدّل‌های توربین‌ها خروجیِ با بسامدِ متغیرِ ژنراتورها را، به سه‌فازِ هم‌گام با شبکه تبدیل می‌کنند؛ ترانسفورماتورهای واحد ولتاژ را به 33 kV می‌برند، چهار فیدرِ جمع‌آوری انرژی را به پست می‌آورند، و ترانسفورماتورِ صادرات آن را در 132 kV به نقطهٔ اتصال می‌رساند. در همهٔ این مسیر، عددهایی که طراح با آن‌ها کار می‌کند (جریان، افتِ ولتاژ، توانِ راکتیو، ضریبِ توان، نامتعادلی، هارمونیک) زبانِ همین فصل‌اند. افزون بر این، نیروگاه خودش مصرف‌کننده هم هست: ساختمانِ کنترل، تهویهٔ اتاقِ باتری، فن‌های ترانسفورماتور، روشنایی، شارژرهای باتریِ کنترل و سامانهٔ پایش، همه از یک تغذیهٔ کمکیِ 400/230 V برق می‌گیرند. مسئلهٔ مشخصِ فصل همین است: فهرستِ بارِ تغذیهٔ کمکی را می‌سازیم، با حلِ سه‌فاز و کد وارسی می‌کنیم، آرایشِ مفهومیِ تغذیه و نقطه‌های اندازه‌گیری را پیشنهاد می‌دهیم و یک رکوردِ اندازه‌گیریِ نمونه را تفسیر می‌کنیم. سه مثالِ یکپارچهٔ پایانی همان ابزار را تا نقطهٔ اتصال می‌برند: جریان‌ها، ترازِ توانِ راکتیو و غربالِ اولیهٔ ولتاژ و هارمونیک.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-map",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-map",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nیک موجِ سینوسی را با دامنه، بسامد، دوره و فاز توصیف کند، مقدارِ مؤثر و قلهٔ هر شکل‌موجِ دوره‌ای را از تعریفِ گرمایی‌اش بسازد و بداند کدام مقدار برای گرما و کدام برای عایق مهم است.\nبا عددِ مختلط و فازور کار کند: جمع، ضرب، تقسیم و مزدوج؛ و هر مدارِ حالتِ پایدارِ سینوسی را، با سلف، خازن، امپدانس و ادمیتانس، مانندِ مدارِ جریانِ مستقیم با قانون‌های کیرشهف حل کند.\nتشدیدِ سری و موازی را بفهمد، بسامدِ تشدید و ضریبِ کیفیت را حساب کند و تشدیدِ شبکه با خازن‌ها و کابل‌های نیروگاه را با یک رابطهٔ ساده غربال کند.\nسامانهٔ سه‌فاز را تحلیل کند: توالیِ فاز، اتصالِ ستاره و مثلث، رابطهٔ کمیت‌های خط و فاز، مدارِ معادلِ تک‌فاز، سامانهٔ پریونیت، بارِ متعادل و نامتعادل، جریانِ نول، قطعیِ نول و مؤلفه‌های متقارن.\nتوانِ لحظه‌ای، اکتیو، راکتیو و ظاهری را از هم جدا کند، قراردادهای علامت را درست به کار ببرد، ضریبِ توان و اصلاحش را حساب کند و توضیح دهد چرا توانِ ظاهری ردهٔ ترانسفورماتور، کابل و اینورتر را تعیین می‌کند.\nبارهای غیرخطی و جریانِ اعوجاجی را بشناسد: هارمونیک، اعوجاجِ کل، ضریبِ قله، ضریبِ توانِ واقعی، جریانِ نول از هارمونیک‌های مضربِ سه، ضریبِ K و اعوجاجِ ولتاژی که جریانِ اعوجاجی می‌سازد.\nاتصال‌های اندازه‌گیری (روشِ سه‌واتمتری و دوواتمتری، ترانسفورماتورهای جریان و ولتاژ و قطبیتِ آن‌ها) را توضیح دهد، محدودیتِ دستگاه‌های اندازه‌گیری را بداند و یک رکوردِ اندازه‌گیری و گزارشِ کیفیتِ توان را تفسیر کند.\nبرای تغذیهٔ کمکیِ نیروگاهِ P یک فهرستِ بار با حلِ سه‌فاز بسازد، آن را با کد وارسی کند، آرایشِ مفهومیِ تغذیه و اندازه‌گیری را پیشنهاد دهد، در یک رکوردِ نمونه خطای سیم‌بندی و رخداد را پیدا کند و محدودیت‌های مدل را بنویسد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\n\\(\\sin 30^\\circ\\) و \\(\\cos 30^\\circ\\) چیست؟ زاویهٔ \\(\\pi/3\\) رادیان چند درجه است؟\nاندازه و زاویهٔ عددِ مختلطِ \\(3 + j4\\) را بیابید.\n\\((3 + j4)(1 - j)\\) را حساب کنید.\nمقاومتِ \\(46\\ \\Omega\\) به ولتاژِ \\(230\\ \\text{V}\\) وصل است. جریان و توان چیست؟\nمقاومتِ معادلِ \\(10\\ \\Omega\\) و \\(40\\ \\Omega\\) را به‌صورتِ موازی بیابید.\nیک‌پنجاهمِ ثانیه چند میلی‌ثانیه است؟\n\nپاسخ‌ها: (۱) \\(0.5\\) و \\(0.866\\)؛ \\(60^\\circ\\)؛ (۲) \\(5\\) و \\(53.13^\\circ\\)؛ (۳) \\(7 + j\\)؛ (۴) \\(5\\ \\text{A}\\) و \\(1150\\ \\text{W}\\)؛ (۵) \\(8\\ \\Omega\\)؛ (۶) \\(20\\ \\text{ms}\\). اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه بخش 3.3.5 و بخش 6.2.11 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارایمنی، پیش از هر چیز\n\n\n\nولتاژهای این فصل از 230 V تا 132 kV اند و هر کدام کشنده است. هیچ بخشی از این فصل دستورالعملِ کار یا اندازه‌گیری روی تجهیزِ برق‌دار نیست. اتصالِ دستگاهِ اندازه‌گیری به مدارِ قدرت، کار روی مدارهای ترانسفورماتورِ جریان و ولتاژ و هر آزمونِ میدانی فقط کارِ افرادِ آموزش‌دیده و صلاحیت‌دار، با مجوزِ کار و رویهٔ تأییدشدهٔ بهره‌بردار است (فصل‌های ۳۲ و ۵۰). رکوردهای اندازه‌گیریِ این فصل ساختگی‌اند و از کد می‌آیند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-a",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-a",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.2 الف. حالتِ پایدارِ سینوسی",
    "text": "7.2 الف. حالتِ پایدارِ سینوسی\nبخشِ الف ابزارِ پایه را می‌سازد: موجِ سینوسی و توصیفش، مقدارِ مؤثر، عددِ مختلط و فازور، سلف و خازن، امپدانس، و تشدید. هر درس با یک پرسشِ مشخصِ نیروگاهِ P پایان می‌یابد. عددهای مثال‌های کوچک در خروجیِ برنامهٔ مثال‌ها (سطرهای E01 به بعد در بخش 7.14.1) و عددهای مثال‌های بزرگ در خروجی‌های بخش‌به‌بخش آمده‌اند.\nبرنامه‌ها:\ncompanion/ch07/examples_a.py و companion/ch07/worked.py\n\n7.2.1 چرا جریانِ متناوب؟\nشهود. اگر انرژی را فقط با جریانِ مستقیم جابه‌جا می‌کردیم، برای هر ولتاژی یک مبدّلِ الکترونیکیِ گران لازم بود. با جریانِ متناوب، یک ترانسفورماتور، یعنی دو سیم‌پیچ روی یک هستهٔ آهنی بی‌هیچ قطعهٔ متحرک، ولتاژ را بالا و پایین می‌برد. ترانسفورماتور فقط با شارِ مغناطیسیِ متغیر کار می‌کند (قانونِ فارادی، بخش 6.2.3)، و جریانِ متناوب درست همین شارِ متغیر را می‌سازد. سه دلیلِ دیگر هم هست. ژنراتورِ گردان به‌طورِ طبیعی ولتاژِ سینوسی می‌سازد (فصلِ ۸)؛ جریانِ متناوب در هر نیم‌دوره از صفر می‌گذرد و قطعِ آن با کلید آسان‌تر از قطعِ جریانِ مستقیم است، که قوسش خودبه‌خود خاموش نمی‌شود (بخش 6.4.6)؛ و موتورِ القایی با میدانِ گردانِ سه‌فاز بی‌جاروبک کار می‌کند (فصلِ ۸).\nولتاژِ بالا یعنی تلفاتِ کم. توانِ یکسان با ولتاژِ بالاتر جریانِ کمتری می‌خواهد و تلفاتِ گرماییِ هادی با مجذورِ جریان بالا می‌رود (فصلِ ۶). برای جابه‌جاییِ 100 MW با ضریبِ توانِ یک (رابطه‌اش در بخش 7.3.4 می‌آید):\n\n\n\nجدول 7.1: جریانِ 100 MW در سه سطحِ ولتاژ (سطرِ E01)\n\n\n\n\n\n\n\n\n\n\nولتاژِ خط\nجریانِ هر فاز\nتلفات با همان هادی، نسبت به 132 kV\n\n\n\n\n400 V\n144.3 kA\n108 900 برابر\n\n\n33 kV\n1749.5 A\n16 برابر\n\n\n132 kV\n437.4 A\n1\n\n\n\n\n\n\nانتقالِ 100 MW در 400 V عملاً ناممکن است: صد و چهل و چهار هزار آمپر به هادی‌ای با سطحِ مقطعِ چند مترِ مربع نیاز دارد. به همین دلیل نیروگاهِ P سه سطحِ ولتاژ دارد: ولتاژِ پایینِ واحدها (حدودِ 0.69 kV، جایی که الکترونیکِ قدرت کار می‌کند)، 33 kV برای جمع‌آوریِ چند کیلومتری، و 132 kV برای اتصال به شبکه.\nجریانِ مستقیم کجا هنوز برنده است؟ جریانِ مستقیم مزیت‌های خودش را دارد: در کابل‌های بسیار بلند جریانِ شارژِ خازنیِ کابل (بخش 7.2.7) را ندارد، و دو شبکهٔ ناهم‌گام را به هم وصل می‌کند. انتقالِ جریانِ مستقیمِ ولتاژبالا برای فاصله‌های بسیار دور و کابل‌های زیرِ دریا به کار می‌رود؛ داخلِ نیروگاهِ P، جریانِ مستقیم فقط در آرایه‌های خورشیدی، باتری و مدارهای کنترل حضور دارد (فصلِ ۶).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ترانسفورماتور با جریانِ مستقیمِ ثابت کار نمی‌کند؟\nاگر ولتاژِ انتقال دو برابر شود و هادی همان بماند، تلفات چند برابر می‌شود؟\nسه منبعِ نیروگاهِ P چگونه به جریانِ متناوبِ 50 Hz می‌رسند؟\nچرا قطعِ جریانِ مستقیمِ بزرگ از قطعِ جریانِ متناوبِ هم‌اندازه دشوارتر است؟\n\n\n\n\n\n7.2.2 موجِ سینوسی: دامنه، بسامد، دوره و فاز\nشهود. نقطه‌ای را روی لبهٔ چرخی در نظر بگیرید که با سرعتِ ثابت می‌چرخد. ارتفاعِ آن نقطه نسبت به محور، در زمان، یک موجِ سینوسی رسم می‌کند: بالا می‌رود، به بیشینه می‌رسد، پایین می‌آید، از صفر می‌گذرد و منفی می‌شود. ژنراتورِ نیروگاه دقیقاً همین را با سیم‌پیچی که در میدانِ مغناطیسی می‌چرخد می‌سازد (فصلِ ۸)، و ولتاژِ شبکه یادگارِ همان چرخش است.\nتعریف‌ها. ولتاژِ سینوسی را با\n\\[\nv(t) = V_\\text{m}\\,\\sin(\\omega t + \\theta_v)\n\\tag{7.1}\\]\nنشان می‌دهیم. \\(V_\\text{m}\\) دامنه یا مقدارِ قله (به انگلیسی peak value) است: بیشینهٔ لحظه‌ای. \\(\\omega\\) بسامدِ زاویه‌ای (به انگلیسی angular frequency) با یکای رادیان بر ثانیه است، \\(\\theta_v\\) زاویهٔ فاز (به انگلیسی phase angle) و آرگومانِ \\(\\omega t + \\theta_v\\) «زاویهٔ لحظه‌ای». یک دورِ کامل \\(2\\pi\\) رادیان است، پس دوره (به انگلیسی period)، زمانِ یک دور، و بسامد (به انگلیسی frequency)، شمارِ دورها در ثانیه، چنین‌اند:\n\\[\nT_1 = \\frac{2\\pi}{\\omega}, \\qquad f = \\frac{1}{T_1}, \\qquad \\omega = 2\\pi f\n\\tag{7.2}\\]\nیکای بسامد هرتز (Hz) است، یک دور در ثانیه. شبکهٔ ایران، افغانستان و تاجیکستان مانندِ بیشترِ جهان با بسامدِ اسمیِ 50 Hz کار می‌کند؛ برخی کشورها 60 Hz دارند. بسامدِ واقعیِ شبکه همیشه کمی بالا و پایین می‌رود و همین تغییر نشانهٔ ترازِ تولید و مصرف است (فصل‌های ۸ و ۱۷).\n\n\n\n\n\n\nشکل 7.1: ولتاژ و جریانِ سینوسی با دامنه، دوره و اختلافِ فاز؛ جریان \\(30^\\circ\\) (\\(1.667\\ \\text{ms}\\)) عقب‌تر است\n\n\n\nاختلافِ فاز. دو سینوسِ هم‌بسامد را با اختلافِ فازشان مقایسه می‌کنیم. اگر جریانِ \\(i(t) = I_\\text{m}\\sin(\\omega t + \\theta_i)\\) با ولتاژِ معادلهٔ 7.1 مقایسه شود، زاویهٔ\n\\[\n\\varphi = \\theta_v - \\theta_i\n\\tag{7.3}\\]\nنشان می‌دهد جریان چقدر عقب است. اگر \\(\\varphi &gt; 0\\) باشد، جریان پس‌فاز (به انگلیسی lagging) است و دیرتر به قله می‌رسد؛ اگر \\(\\varphi &lt; 0\\)، پیش‌فاز (به انگلیسی leading). اختلافِ فاز را می‌توان به زمان برد: هر درجه \\(T_1/360\\) ثانیه است. اختلافِ فاز فقط میانِ دو سینوسِ هم‌بسامد معنا دارد، چون تنها در آن صورت ثابت می‌ماند.\nمرجعِ زمان. کدام لحظه را \\(t = 0\\) بگیریم دلبخواه است؛ فقط اختلافِ فازها فیزیکی است. در درس‌های شکل‌موجِ این فصل ولتاژ را از صفر شروع می‌کنیم (\\(\\sin\\)، با \\(\\theta_v = 0\\)). فصلِ ۳ فازور را با مرجعِ کسینوس تعریف کرد (بخش 3.3.5)؛ این تفاوت فقط جابه‌جاییِ مبدأِ زمان به‌اندازهٔ ربعِ دوره است و هیچ اندازه یا اختلافِ فازی را عوض نمی‌کند.\n\nمثال 7.1 (ولتاژِ 230 Vِ تغذیهٔ کمکی) پرسش. ولتاژِ هر فاز نسبت به نولِ تابلوی کمکیِ نیروگاهِ P، 230 Vِ مؤثر و 50 Hz است. مقدارِ قله، دوره و بسامدِ زاویه‌ای چیست؟ ولتاژ در \\(t = 2.5\\ \\text{ms}\\) پس از گذر از صفر چند ولت است؟ اختلافِ فازِ \\(30^\\circ\\) چند میلی‌ثانیه است؟ ولتاژِ قلهٔ هر فاز در شبکهٔ 33 kV چیست؟ (مقدارِ مؤثر در بخش 7.2.3 تعریف می‌شود: قله برای سینوس \\(\\sqrt2\\) برابرِ مقدارِ مؤثر است.)\nپاسخ.\n230 V RMS, 50 Hz: peak 325.3 V, period 20 ms, omega 314.16 rad/s\n  v(t) = 325.3 sin(314.16 t); at t = 2.5 ms: v = 230.0 V (angle 45 deg)\n  a 30 deg lag is 1.667 ms; one degree is 55.6 microseconds\n33 kV line-to-line RMS: phase 19.05 kV RMS, phase peak 26.94 kV\nتفسیر. در \\(2.5\\ \\text{ms}\\)، یعنی یک‌هشتمِ دوره، زاویهٔ لحظه‌ای \\(45^\\circ\\) است و ولتاژ \\(325.3 \\times 0.7071 = 230.0\\ \\text{V}\\)، یعنی برابرِ مقدارِ مؤثر؛ تصادفی نیست، چون \\(\\sin 45^\\circ = 1/\\sqrt2\\). هر درجه فقط \\(55.6\\) میکروثانیه است؛ اندازه‌گیریِ زاویهٔ فاز با دقتِ یک‌دهمِ درجه یعنی دقتِ زمانیِ حدودِ شش میکروثانیه، و برای همین دستگاه‌های اندازه‌گیریِ فازور به ساعتِ دقیق هم‌گام می‌شوند (فصلِ ۳۵). وارسی: یکاها: \\(\\omega\\) رادیان بر ثانیه، \\(\\omega t\\) بی‌بُعد (رادیان). قلهٔ فازِ 33 kV، یعنی 26.94 kV، برای عایق مهم است، نه برای گرما (بخش 7.2.3).\n\n\nمثال 7.2 (اختلافِ فاز از روی گذر از صفر) پرسش. روی صفحهٔ یک نوسان‌نما، ولتاژ و جریانِ یک فن از صفرِ رو به بالا با فاصلهٔ 3.0 ms می‌گذرند و جریان دیرتر می‌رسد. اختلافِ فاز چند درجه است؟ اگر همین فاصله در شبکهٔ 60 Hz دیده می‌شد چه؟\nپاسخ. کسرِ دوره ضرب در \\(360^\\circ\\):\n\\[\n\\varphi = 360^\\circ\\,\\frac{\\Delta t}{T_1} = 360^\\circ \\times 50 \\times 0.003 = 54.0^\\circ\n\\]\nدر 60 Hz، \\(64.8^\\circ\\) (سطرِ E02). جریان پس‌فاز است، رفتارِ بارِ سلفی مانندِ موتور (بخش 7.2.6). وارسی: \\(3\\ \\text{ms}\\) کمتر از ربعِ دوره (\\(5\\ \\text{ms}\\)) است، پس زاویه کمتر از \\(90^\\circ\\) است (درست). محدودیت: اگر جریان اعوجاج داشته باشد، گذرِ از صفر تحتِ تأثیرِ هارمونیک‌ها جابه‌جا می‌شود و «زاویهٔ فاز» را باید از مؤلفهٔ اصلی گرفت (بخش 7.4.7).\n\n\nمثال 7.3 (وقتی بسامد 49.8 Hz است) پرسش. پس از قطعِ یک نیروگاهِ بزرگ، بسامدِ شبکه یک دقیقه روی 49.8 Hz می‌ماند. دوره چقدر است و در این یک دقیقه چند دور کمتر از حالتِ اسمی طی می‌شود؟ ساعتی که زمان را با شمردنِ دورهای شبکه نگه می‌دارد چقدر عقب می‌افتد؟\nپاسخ. \\(T_1 = 1/49.8 = 20.08\\ \\text{ms}\\). در یک دقیقه \\(60 \\times 49.8 = 2988\\) دور به‌جای ۳۰۰۰ دور: ۱۲ دور کمتر، یعنی ساعت \\(12/50 = 0.24\\ \\text{s}\\) عقب می‌افتد (سطرِ E03). تفسیر: کاهشِ بسامد یعنی ژنراتورهای هم‌گامِ شبکه آهسته‌تر می‌چرخند، چون مصرف بیش از تولید است و انرژیِ جنبشیِ روتورها مصرف می‌شود (فصل‌های ۸ و ۱۷). بهره‌بردارِ شبکه این را با افزایشِ تولید جبران می‌کند؛ نیروگاهِ P ممکن است ملزم به پاسخ به بسامد باشد، که الزامش را شبکه تعیین می‌کند (فصل‌های ۱۷ و ۲۰).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدوره و بسامدِ زاویه‌ایِ شبکهٔ 60 Hz را بیابید.\nولتاژِ \\(v = 100\\sin(314.16\\,t)\\) در \\(t = 5\\ \\text{ms}\\) چند ولت است؟\nاگر جریان \\(90^\\circ\\) پیش‌فاز باشد، چند میلی‌ثانیه زودتر از ولتاژ به قله می‌رسد؟\nآیا می‌توان اختلافِ فازِ یک سینوسِ 50 Hz و یک سینوسِ 250 Hz را تعریف کرد؟ چرا؟\nدر شکل 7.1 کدام موج پس‌فاز است و از کجا معلوم است؟\nچرا اختلافِ فاز را به‌جای زاویهٔ مطلق گزارش می‌کنیم؟\nاگر بسامد 50.2 Hz شود، ساعتِ شبکه‌شمار در یک ساعت چقدر جلو می‌افتد؟\nولتاژِ قلهٔ خط به خطِ شبکهٔ 132 kV چند کیلوولت است؟\n\n\n\n\n\n7.2.3 مقدارِ مؤثر و مقدارِ قله\nشهود. «230 V» روی پلاکِ یک بخاری یعنی چه، وقتی ولتاژ هر لحظه از \\(-325\\) تا \\(+325\\) ولت تغییر می‌کند؟ پاسخ: بخاری با این ولتاژِ متناوب همان‌قدر گرم می‌شود که با 230 Vِ مستقیم. «مقدارِ مؤثر» یعنی مقدارِ جریانِ مستقیمی که همان اثرِ گرمایی را دارد.\nساختنِ تعریف. جریانِ \\(i(t)\\) از مقاومتِ \\(R\\) می‌گذرد. توانِ لحظه‌ای \\(R\\,i^2\\) است و میانگینش در یک دوره\n\\[\nP = \\frac{1}{T_1}\\int_0^{T_1} R\\,i^2(t)\\,\\mathrm{d}t\n\\]\nاگر جریانِ مستقیمِ \\(I\\) همین توان را بدهد، \\(R\\,I^2 = P\\)، پس\n\\[\nI_\\text{rms} = \\sqrt{\\frac{1}{T_1}\\int_0^{T_1} i^2(t)\\,\\mathrm{d}t}\n\\tag{7.4}\\]\nنامِ انگلیسی‌اش (root mean square) دستورِ محاسبه است: مجذور کن، میانگین بگیر، جذر بگیر. به فارسی مقدارِ مؤثر می‌گوییم. قراردادِ کتاب: حرفِ بزرگِ بی‌اندیس (\\(V\\)، \\(I\\)) برای کمیتِ متناوب یعنی مقدارِ مؤثر؛ قله را \\(V_\\text{m}\\) می‌نویسیم.\nسینوس. با \\(i = I_\\text{m}\\sin\\omega t\\) و \\(\\sin^2 x = \\tfrac12(1 - \\cos 2x)\\)، میانگینِ جملهٔ کسینوسیِ \\(2\\omega t\\) در یک دوره صفر است و میانگینِ \\(\\sin^2\\) برابرِ \\(\\tfrac12\\):\n\\[\nI = \\sqrt{\\tfrac12 I_\\text{m}^2} = \\frac{I_\\text{m}}{\\sqrt2} \\approx 0.7071\\,I_\\text{m}\n\\tag{7.5}\\]\nاین رابطه فقط برای سینوسِ خالص درست است. برای شکل‌موج‌های دیگر معادلهٔ 7.4 را مستقیم به کار ببرید.\nضریبِ قله و ضریبِ شکل. دو نسبتِ بی‌بُعد شکلِ موج را خلاصه می‌کنند: ضریبِ قله (به انگلیسی crest factor)، \\(k_\\text{cr} = I_\\text{m}/I\\)، و ضریبِ شکل (به انگلیسی form factor)، \\(k_\\text{f} = I/\\overline{|i|}\\)، نسبتِ مقدارِ مؤثر به میانگینِ قدرِ مطلق. برای سینوس \\(k_\\text{cr} = \\sqrt2 = 1.414\\) و \\(k_\\text{f} = \\pi/(2\\sqrt2) = 1.1107\\). ضریبِ شکل در بخش 7.4.10 دوباره ظاهر می‌شود، چون دستگاه‌های ارزان آن را فرض می‌کنند.\n\nمثال 7.4 (مقدارِ مؤثرِ چند شکل‌موج) پرسش. مقدارِ مؤثر و ضریبِ قلهٔ سینوس، موجِ مربعی، موجِ مثلثی (همه با قلهٔ یک) و جریانِ اینورتری با 4 % هارمونیکِ پنجم و 3 % هفتم (A-040، فرضی، فصلِ ۳) را با نمونه‌برداریِ ۲۰۰۰ نقطه در دوره حساب کنید و با نظریه مقایسه کنید.\nپاسخ.\nRMS / peak and crest factor (peak / RMS), from 2000 samples per period:\n  sine                                        RMS 0.7071, crest 1.414\n  square                                      RMS 1.0000, crest 1.000\n  triangle                                    RMS 0.5774, crest 1.732\n  inverter current, 4 % 5th + 3 % 7th (A-040) RMS 0.7080, crest 1.427\n  theory: sine 1/sqrt2 = 0.7071; triangle 1/sqrt3 = 0.5774\n          inverter sqrt(1 + 0.04^2 + 0.03^2)/sqrt2 = 0.7080\nmean of the rectified sine 0.6366 = 2/pi; form factor RMS/mean 1.1107\nتفسیر. موجِ مربعی بیشترین مقدارِ مؤثر را با قلهٔ یکسان دارد (هر لحظه «پُر» است) و موجِ مثلثی کمترین. برای جریانِ اینورتر، هارمونیک‌های کوچک مقدارِ مؤثر را فقط 0.13 % بالا برده‌اند، چون مقدارِ مؤثرِ مجموعِ هارمونیک‌ها جذرِ مجموعِ مجذورهاست (معادلهٔ 7.6)، نه مجموعِ ساده؛ اما ضریبِ قله را از 1.414 به 1.427 رسانده‌اند، چون قله‌ها اتفاقاً هم‌جهت افتاده‌اند. وارسی: عددهای نمونه‌برداری تا چهار رقم با نظریه یکی‌اند.\n\nمقدارِ مؤثرِ مجموعِ هارمونیک‌ها. اگر جریان از یک مؤلفهٔ اصلی و هارمونیک‌هایی با بسامدهای مضربِ صحیح ساخته شده باشد، حاصل‌ضربِ هر دو هارمونیکِ متفاوت در یک دوره میانگینِ صفر دارد (تعامدِ سینوس‌ها، بخش 3.3.13). پس در میانگینِ \\(i^2\\) فقط مجذورها می‌مانند:\n\\[\nI = \\sqrt{I_1^2 + I_2^2 + I_3^2 + \\cdots} = \\sqrt{\\sum_h I_h^2}\n\\tag{7.6}\\]\nکه \\(I_h\\) مقدارِ مؤثرِ هارمونیکِ مرتبهٔ \\(h\\) است. یک مؤلفهٔ ثابت (جریانِ مستقیم) هم با مجذورش در این جمع می‌آید.\n\nمثال 7.5 (بخاریِ 2 kW و خطای «قله به‌جای مؤثر») پرسش. بخاریِ مقاومتیِ 2 kW برای 230 V ساخته شده است. مقاومت، جریانِ مؤثر و قلهٔ جریان چیست؟ قلهٔ توانِ لحظه‌ای چقدر است؟ اگر کسی آن را به منبعِ مستقیمِ 325.3 V وصل کند، به این خیال که «ولتاژِ شبکه همین است»، چه می‌شود؟\nپاسخ. \\(R = V^2/P = 230^2/2000 = 26.45\\ \\Omega\\)، \\(I = 230/26.45 = 8.70\\ \\text{A}\\) و قلهٔ جریان \\(8.70\\sqrt2 = 12.30\\ \\text{A}\\). توانِ لحظه‌ای \\(R\\,i^2\\) میانِ صفر و \\(R I_\\text{m}^2 = 2P = 4.0\\ \\text{kW}\\) نوسان می‌کند و میانگینش 2 kW است. با 325.3 Vِ مستقیم توان \\(325.3^2/26.45 = 4.00\\ \\text{kW}\\) می‌شود، دو برابر (سطرهای E04 و E05): بخاری بیش از اندازه گرم می‌شود و ممکن است بسوزد.\nدرس: «230 V» همیشه مقدارِ مؤثر است، مگر صریحاً گفته شود. گرما و انرژی با مقدارِ مؤثر و عایق با قله سروکار دارند؛ جدولِ داده‌ای که نگوید کدام است، ناقص است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمقدارِ مؤثرِ جریانی با قلهٔ 100 A که سینوسی است، و قلهٔ جریانِ سینوسیِ 100 Aِ مؤثر چیست؟\nجریانی که نیمی از دوره 10 Aِ ثابت و نیمی صفر است چه مقدارِ مؤثری دارد؟ میانگینش چیست؟\nجریانِ 10 Aِ مستقیم به‌اضافهٔ سینوسی با مقدارِ مؤثرِ 10 A، چه مقدارِ مؤثری دارد؟\nچرا مقدارِ مؤثرِ مجموعِ دو هارمونیکِ متفاوت با جمعِ مقدارهای مؤثرشان برابر نیست؟\nاگر ضریبِ قلهٔ یک جریان 3 باشد، و مقدارِ مؤثرش 10 A، قله‌اش چیست؟ چه اهمیتی برای یک کلید دارد؟\nدر مثال 7.4، چرا ضریبِ قلهٔ موجِ مربعی یک است؟\nیک کابل برای گرما بر پایهٔ کدام مقدار انتخاب می‌شود و عایقش بر پایهٔ کدام؟\nانرژیِ مصرفیِ بخاریِ مثال 7.5 در هشت ساعت چند کیلووات‌ساعت است؟\n\n\n\n\n\n7.2.4 عددهای مختلط برای مهندسِ برق\nمرور. فصلِ ۳ عددِ مختلط، شکل‌های دکارتی و قطبی، فرمولِ اویلر و مزدوج را معرفی کرد (بخش 3.3.5 و معادلهٔ 3.22). این‌جا همان ابزار را برای کارِ روزمرهٔ مدار ورزیده می‌کنیم. عددِ مختلطِ \\(z = a + jb\\) نقطه‌ای در صفحه است؛ همان نقطه با اندازه و زاویه \\(z = |z|\\angle\\varphi\\) است، و\n\\[\na = |z|\\cos\\varphi, \\quad b = |z|\\sin\\varphi, \\quad |z| = \\sqrt{a^2 + b^2}, \\quad \\varphi = \\operatorname{atan2}(b, a)\n\\tag{7.7}\\]\nقاعده‌های کار.\n\nجمع و تفریق در شکلِ دکارتی: \\((a_1 + jb_1) + (a_2 + jb_2) = (a_1 + a_2) + j(b_1 + b_2)\\).\nضرب و تقسیم در شکلِ قطبی: \\(|z_1||z_2|\\angle(\\varphi_1 + \\varphi_2)\\) و \\((|z_1|/|z_2|)\\angle(\\varphi_1 - \\varphi_2)\\).\nمزدوج: \\(z^{*} = a - jb = |z|\\angle{-\\varphi}\\)؛ \\(z z^{*} = |z|^2\\).\nضرب در \\(j\\) یعنی چرخشِ \\(90^\\circ\\) در جهتِ پادساعت‌گرد: \\(j = 1\\angle 90^\\circ\\)، \\(-j = 1/j = 1\\angle{-90^\\circ}\\).\nزاویه را با atan2 بگیرید، نه با \\(\\arctan(b/a)\\): برای \\(-3 - j4\\) تابعِ \\(\\arctan\\) همان \\(53.13^\\circ\\)ِ عددِ \\(3 + j4\\) را می‌دهد، در حالی که زاویهٔ درست \\(-126.87^\\circ\\) است.\n\n\nمثال 7.6 (سه عملِ پرکاربرد) پرسش. (الف) امپدانسِ یک فیدرِ 6 kmی، \\(\\mathbf{Z} = 0.75 + j0.66\\ \\Omega\\)، را قطبی کنید و افتِ \\(\\mathbf{Z}\\mathbf{I}\\) را برای جریانِ \\(\\mathbf{I} = 460.4\\angle{-18.19^\\circ}\\ \\text{A}\\) بیابید. (ب) جریانِ \\(230\\angle 0^\\circ\\) ولت روی \\(8 + j6\\ \\Omega\\) را بیابید. (پ) دو سینوسِ \\(141.4\\sin\\omega t\\) و \\(70.7\\sin(\\omega t - 90^\\circ)\\) را جمع کنید.\nپاسخ. (الف) \\(|\\mathbf{Z}| = \\sqrt{0.75^2 + 0.66^2} = 0.999\\ \\Omega\\) و زاویه \\(41.35^\\circ\\). حاصل‌ضرب: اندازه‌ها ضرب و زاویه‌ها جمع می‌شوند:\n\\[\n\\mathbf{Z}\\mathbf{I} = (0.999 \\times 460.4)\\angle(41.35^\\circ - 18.19^\\circ) = 460.0\\angle 23.16^\\circ\\ \\text{V} = 422.9 + j180.9\\ \\text{V}\n\\]\n(ب) تقسیم: \\(230\\angle 0^\\circ / (10\\angle 36.87^\\circ) = 23\\angle{-36.87^\\circ}\\ \\text{A}\\). (پ) مقدارهای مؤثر \\(100\\angle 0^\\circ\\) و \\(50\\angle{-90^\\circ}\\)؛ در دکارتی \\(100 + j0\\) و \\(0 - j50\\)، جمعشان \\(100 - j50 = 111.8\\angle{-26.57^\\circ}\\). پس مجموع \\(158.1\\sin(\\omega t - 26.57^\\circ)\\) است (سطرهای E06 تا E08؛ برنامه همین را با جمعِ نمونه‌ها، بی‌فازور، وارسی کرده است).\nتفسیر. در (الف) بخشِ حقیقیِ افت، 422.9 V، با ولتاژِ فاز هم‌جهت است و بیشترِ «افتِ اندازه» را می‌سازد؛ بخشِ موهومی بیشتر زاویه را می‌چرخاند (مثال 7.13). در (پ) جمعِ دو سینوس با دامنه‌های ۱۴۱ و ۷۱، سینوسی با دامنهٔ ۱۵۸ است، نه ۲۱۲: دامنه‌های ناهم‌فاز جمعِ ساده نمی‌شوند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(5\\angle{-36.87^\\circ}\\) را دکارتی و \\(-4 + j3\\) را قطبی بنویسید.\n\\((2\\angle 30^\\circ)(3\\angle 60^\\circ)\\) و \\((6\\angle 90^\\circ)/(2\\angle 30^\\circ)\\) را بیابید.\n\\(j^2\\)، \\(j^3\\) و \\(1/j\\) چیست؟\nچرا برای جمع شکلِ دکارتی و برای ضرب شکلِ قطبی را ترجیح می‌دهیم؟\nزاویهٔ \\(-1 - j\\) را با atan2 و با \\(\\arctan(b/a)\\) حساب کنید و تفاوت را توضیح دهید.\nاگر \\(\\mathbf{I} = 10\\angle{-30^\\circ}\\)، \\(\\mathbf{I}^{*}\\) چیست و \\(\\mathbf{I}\\mathbf{I}^{*}\\) چه می‌شود؟\n\n\n\n\n\n7.2.5 فازور: سینوس به‌صورتِ یک عددِ مختلط\nشهود. چرخ را به یاد آورید. اگر برداری با طولِ \\(V_\\text{m}\\) با سرعتِ زاویه‌ایِ \\(\\omega\\) دورِ مبدأ بچرخد، تصویرش روی محورِ عمودی همان سینوسِ معادلهٔ 7.1 است (شکل 7.2). همهٔ ولتاژها و جریان‌های یک مدارِ خطی با یک بسامد می‌چرخند؛ پس تصویرِ لحظهٔ صفرِ بردارها، یعنی طول و زاویه‌شان، برای توصیفِ کاملِ مدار کافی است. این تصویرِ ایستا فازور است.\n\n\n\n\n\n\nشکل 7.2: بردارِ گردان و تصویرش: سینوس، سایهٔ یک بردارِ چرخان است؛ فازور همان بردار در لحظهٔ صفر است\n\n\n\nتعریف. با فرمولِ اویلر، \\(V_\\text{m}\\sin(\\omega t + \\theta) = \\operatorname{Im}\\{V_\\text{m}e^{j\\theta}e^{j\\omega t}\\}\\). جملهٔ \\(e^{j\\omega t}\\) در همهٔ کمیت‌ها مشترک است و کنار گذاشته می‌شود. فازور با حرفِ ضخیم نوشته می‌شود و اندازه‌اش را مقدارِ مؤثر می‌گیریم (قراردادِ کتاب، مانندِ فصلِ ۳):\n\\[\nv(t) = \\sqrt2\\,V\\sin(\\omega t + \\theta) \\quad\\longleftrightarrow\\quad \\mathbf{V} = V\\angle\\theta\n\\tag{7.8}\\]\nبرگشت از فازور به زمان: اندازه را در \\(\\sqrt2\\) ضرب و زاویه را به \\(\\omega t\\) بیفزایید.\nچرا فازور کار را آسان می‌کند. سه ویژگی:\n\nجمع: جمعِ دو سینوسِ هم‌بسامد سینوسی هم‌بسامد است و فازورش جمعِ فازورهاست. قانونِ جریانِ کیرشهف (جمعِ جریان‌های یک گره صفر است) و قانونِ ولتاژ (جمعِ ولتاژهای یک حلقه صفر است) در هر لحظه برقرارند و پس برای فازورها هم برقرارند.\nمشتق: مشتقِ زمانی، فازور را در \\(j\\omega\\) ضرب می‌کند:\n\\[\n\\frac{\\mathrm{d}}{\\mathrm{d}t}\\left[\\sqrt2 V\\sin(\\omega t + \\theta)\\right] = \\sqrt2\\,\\omega V\\sin(\\omega t + \\theta + 90^\\circ)\n\\quad\\longleftrightarrow\\quad j\\omega\\,\\mathbf{V}\n\\tag{7.9}\\]\nپس معادله‌های دیفرانسیلِ سلف و خازن به ضربِ جبری تبدیل می‌شوند.\nانتگرال: تقسیم بر \\(j\\omega\\).\n\nمحدودیت‌ها. فازور فقط برای حالتِ پایدار (پس از میرا شدنِ گذراها)، فقط برای یک بسامد و فقط برای مدارِ خطی است. برای جریانی با هارمونیک، برای هر هارمونیک فازورِ جداگانه‌ای با بسامدِ خودش می‌سازیم و نتیجه‌ها را در زمان جمع می‌کنیم (بخش 7.4.7). هرگز فازورهای دو بسامدِ مختلف را با هم جمع نکنید.\n\nمثال 7.7 (جریانِ دو واحد روی یک گره) پرسش. در یک نقطهٔ فیدرِ 33 kV، یک اینورترِ خورشیدیِ 5 MW با ضریبِ توانِ یک و یک توربینِ 5 MW با ضریبِ توانِ 0.95 پس‌فاز (جریانِ توربین \\(18.19^\\circ\\) عقب) به هم می‌رسند. جریانِ هر فازِ اینورتر 87.48 A و جریانِ توربین 92.08 A است (رابطه در بخش 7.3.4). جریانِ فیدر پس از این گره چیست؟\nپاسخ. قانونِ جریانِ کیرشهف با فازورها:\n\\[\n\\mathbf{I} = 87.48\\angle 0^\\circ + 92.08\\angle{-18.19^\\circ} = 177.3\\angle{-9.33^\\circ}\\ \\text{A}\n\\]\n(سطرِ E09). تفسیر: جمعِ حسابی 179.56 A است؛ جمعِ فازوری 1.3 % کمتر است چون دو جریان هم‌فاز نیستند. این تفاوت کوچک است اما در جمعِ جریانِ ده‌ها واحد با ضریب‌های توانِ متفاوت، جمعِ حسابی همیشه بیش‌برآورد است. وارسی: زاویهٔ حاصل، \\(-9.33^\\circ\\)، میانِ دو زاویه است و به زاویهٔ جریانِ بزرگ‌تر نزدیک‌تر (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفازورِ \\(v(t) = 311\\sin(\\omega t - 60^\\circ)\\) را بنویسید.\nفازورِ \\(\\mathbf{I} = 10\\angle 45^\\circ\\) کدام جریانِ زمانی است؟\nمشتقِ زمانیِ سینوسی با فازورِ \\(\\mathbf{V}\\) چه فازوری دارد؟ چرا \\(90^\\circ\\) جلو می‌افتد؟\nچرا نمی‌توان فازورِ مؤلفهٔ 50 Hz و هارمونیکِ پنجمِ یک جریان را با هم جمع کرد؟\nدر مثال 7.7 اگر توربین هم ضریبِ توانِ یک داشت، جمعِ فازوری و حسابی چه رابطه‌ای داشتند؟\nقانونِ ولتاژِ کیرشهف را برای فازورها در یک حلقهٔ سه‌عنصری بنویسید.\n\n\n\n\n\n7.2.6 سلف در جریانِ متناوب\nشهود. سلف با تغییرِ جریان مخالفت می‌کند: جریانِ گذرنده میدانِ مغناطیسی می‌سازد و تغییرِ این میدان ولتاژی القا می‌کند که جلوی تغییر را می‌گیرد (بخش 6.2.16). در جریانِ مستقیمِ ثابت، سلف فقط یک سیم است؛ در جریانِ متناوب، که مدام تغییر می‌کند، سلف همیشه مخالفت می‌کند، و هرچه تغییر تندتر (بسامد بالاتر)، مخالفت بیشتر. هر سیم‌پیچ، هر ترانسفورماتور، هر موتور و حتی هر کابلِ بلند، سلف دارد.\nرابطه. برای سلفِ ایدئال با ضریبِ خودالقایی \\(L\\) (یکای هانری، H):\n\\[\nv_L = L\\,\\frac{\\mathrm{d}i}{\\mathrm{d}t}\n\\quad\\longrightarrow\\quad\n\\mathbf{V}_L = j\\omega L\\,\\mathbf{I} = jX_L\\,\\mathbf{I}, \\qquad X_L = \\omega L = 2\\pi f L\n\\tag{7.10}\\]\n\\(X_L\\) راکتانسِ سلفی (به انگلیسی inductive reactance) با یکای اهم است. ضرب در \\(j\\) یعنی ولتاژ \\(90^\\circ\\) جلوتر از جریان است؛ یا، به بیانِ رایج‌تر، جریانِ سلف \\(90^\\circ\\) پس‌فاز است. یادآورِ قدیمیِ مهندسان: در سلف ولتاژ پیش از جریان می‌آید.\nانرژی، نه توان. انرژیِ ذخیره‌شده در میدانِ مغناطیسی \\(\\tfrac12 L i^2\\) است. در هر ربع‌دوره که جریان رشد می‌کند، سلف انرژی می‌گیرد و در ربعِ بعد پس می‌دهد. میانگینِ توان در یک دوره صفر است: سلفِ ایدئال گرم نمی‌شود. اما جریانش از سیم‌ها و ترانسفورماتورها می‌گذرد و آن‌ها را گرم می‌کند. این همان «توانِ راکتیو» است که در بخش 7.4.2 دقیق می‌شود.\n\n\n\n\n\n\nشکل 7.3: مقاومت، سلف و خازن در جریانِ متناوب: شکل‌موج‌ها (بالا) و فازورها (پایین)\n\n\n\n\nمثال 7.8 (یک راکتورِ 0.1 H روی 230 V) پرسش. سلفِ ایدئالِ 0.1 H به 230 V و 50 Hz وصل است. راکتانس، جریان، زاویهٔ جریان، بیشینهٔ انرژیِ ذخیره‌شده و توانِ میانگین را بیابید. راکتانسِ یک سلفِ 10 mH در 50 Hz و در 250 Hz (هارمونیکِ پنجم) چیست؟\nپاسخ. \\(X_L = 2\\pi \\times 50 \\times 0.1 = 31.42\\ \\Omega\\)؛ \\(\\mathbf{I} = 230\\angle 0^\\circ/(j31.42) = 7.32\\angle{-90^\\circ}\\ \\text{A}\\). بیشینهٔ انرژی در قلهٔ جریان: \\(\\tfrac12 L I_\\text{m}^2 = \\tfrac12 \\times 0.1 \\times (7.32\\sqrt2)^2 = 5.36\\ \\text{J}\\)؛ توانِ میانگین صفر. برای 10 mH: 3.14 Ω در 50 Hz و 15.71 Ω در 250 Hz (سطرهای E10 و E11).\nتفسیر. راکتانسِ سلف با بسامد خطی بالا می‌رود: هارمونیکِ پنجم پنج برابر راکتانس می‌بیند. به همین دلیل سلف‌ها جلوی جریان‌های پُربسامد را می‌گیرند و در صافی‌های اینورتر به کار می‌روند (فصلِ ۹). وارسی: یکا: \\(\\text{rad/s} \\times \\text{H} = \\text{V}/\\text{A} = \\Omega\\) (درست).\n\n\nمثال 7.9 (اندوکتانسِ کابلِ 33 kV) پرسش. راکتانسِ کابلِ 33 kVِ شبکهٔ جمع‌آوری \\(0.110\\ \\Omega/\\text{km}\\) است (A-032، فرضی؛ فصلِ ۳). اندوکتانسِ هر کیلومتر چقدر است؟\nپاسخ. \\(L = X/\\omega = 0.110/314.16 = 0.350\\ \\text{mH/km}\\) (سطرِ اولِ خروجیِ مثال 7.11). تفسیر: این اندوکتانس از میدانِ مغناطیسیِ میانِ هادی‌های سه فاز می‌آید و به فاصلهٔ آن‌ها بستگی دارد؛ کابل‌های تک‌رشته‌ایِ مثلثیِ چسبیده اندوکتانسِ کمتری از کابل‌های با فاصله دارند. مقدارِ واقعی را برگهٔ دادهٔ سازنده و روشِ نصب تعیین می‌کند (فصلِ ۲۴).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nراکتانسِ یک سلفِ 50 mH در 50 Hz و 60 Hz چیست؟\nاگر بسامد دو برابر شود، جریانِ یک سلف با ولتاژِ ثابت چه می‌شود؟\nچرا سلفِ ایدئال گرم نمی‌شود، اما جریانش مدار را گرم می‌کند؟\nفازورِ جریانِ سلفی با \\(X_L = 10\\ \\Omega\\) زیرِ \\(100\\angle 30^\\circ\\) ولت چیست؟\nدر جریانِ مستقیمِ ثابت، سلف چه رفتاری دارد؟\nآیا ممکن است یک سیم‌پیچِ واقعی هم مقاومت و هم سلف داشته باشد؟ مدلش را بکشید.\n\n\n\n\n\n7.2.7 خازن در جریانِ متناوب\nشهود. خازن با تغییرِ ولتاژ مخالفت می‌کند. برای بالا بردنِ ولتاژش باید بار به آن بریزیم، و برای پایین آوردنش بار را بیرون بکشیم. در جریانِ متناوب ولتاژ مدام عوض می‌شود، پس خازن همیشه جریان می‌کشد، و هرچه بسامد بالاتر، جریان بیشتر. هر دو هادیِ جدا با عایقی میانشان، خازن است: به‌ویژه کابل، که هادیِ هر فاز درونِ یک پوشش (شیلدِ) زمین‌شده قرار دارد.\nرابطه. برای خازنِ ایدئال با ظرفیت \\(C\\) (یکای فاراد، F):\n\\[\ni_C = C\\,\\frac{\\mathrm{d}v}{\\mathrm{d}t}\n\\quad\\longrightarrow\\quad\n\\mathbf{I}_C = j\\omega C\\,\\mathbf{V}, \\qquad \\mathbf{V} = -jX_C\\,\\mathbf{I}_C, \\qquad X_C = \\frac{1}{\\omega C}\n\\tag{7.11}\\]\n\\(X_C\\) راکتانسِ خازنی است. جریانِ خازن \\(90^\\circ\\) جلوتر از ولتاژ است (پیش‌فاز). انرژیِ ذخیره‌شده \\(\\tfrac12 C v^2\\) است و توانِ میانگینِ خازنِ ایدئال، مانندِ سلف، صفر است. خازن و سلف قرینهٔ هم‌اند: جریانِ یکی پیش‌فاز و دیگری پس‌فاز است، و وقتی کنارِ هم باشند، جریانِ راکتیوِ یکی جریانِ راکتیوِ دیگری را جبران می‌کند. این پایهٔ اصلاحِ ضریبِ توان است (بخش 7.4.3).\n\nمثال 7.10 (خازنِ 100 μF و بانکِ خازنیِ 5 Mvar) پرسش. (الف) خازنِ 100 μF در 50 Hz چه راکتانسی دارد و روی 230 V چه جریانی می‌کشد؟ (ب) یک بانکِ خازنیِ سه‌فازِ 5 Mvar در 33 kV (اتصالِ ستاره) چه ظرفیتی در هر فاز دارد و جریانش چیست؟ (رابطهٔ توانِ راکتیوِ سه‌فاز در بخش 7.4.2.)\nپاسخ. (الف) \\(X_C = 1/(314.16 \\times 100\\times 10^{-6}) = 31.83\\ \\Omega\\)؛ جریان \\(230/31.83 = 7.23\\ \\text{A}\\) با \\(90^\\circ\\) پیش‌فازی. (ب) توانِ راکتیوِ سه فاز \\(Q = 3\\,V_\\text{ph}^2\\,\\omega C = \\omega C\\,V_\\text{LL}^2\\)، پس\n\\[\nC = \\frac{Q}{\\omega V_\\text{LL}^2} = \\frac{5\\times 10^6}{314.16 \\times (33\\,000)^2} = 14.61\\ \\mu\\text{F}\n\\]\nو جریان \\(5\\times 10^6/(\\sqrt3 \\times 33\\,000) = 87.5\\ \\text{A}\\) (سطرهای E12 و E13). تفسیر: ظرفیت در ولتاژِ متوسط کوچک است اما جریانش هم‌اندازهٔ جریانِ یک واحدِ 5 MW است؛ کلید زدنِ چنین بانکی هجومِ جریان و گذرای ولتاژ می‌سازد که طراحِ پست باید برایش تدبیر کند (فصل‌های ۲۴ و ۲۷).\n\n\nمثال 7.11 (خازنِ کابل‌های جمع‌آوری) پرسش. کابلِ 33 kVِ نیروگاهِ P ظرفیتِ \\(0.218\\ \\mu\\text{F/km}\\) در هر فاز نسبت به شیلد دارد (A-052، فرضی؛ فصلِ ۴) و راکتانسِ \\(0.110\\ \\Omega/\\text{km}\\). اندوکتانس، راکتانسِ خازنی، جریانِ شارژِ هر فاز، توانِ راکتیوی که کابل می‌سازد و انرژیِ ذخیره‌شده را بیابید. چهار فیدرِ شش کیلومتری (A-091) در بی‌باری چه می‌کنند؟\nپاسخ. ولتاژِ هر هادی نسبت به شیلدش ولتاژِ فاز است، \\(U_0 = 33/\\sqrt3 = 19.05\\ \\text{kV}\\):\n33 kV cable (A-032, A-052): X = 0.11 ohm/km -&gt; L = X / omega = 0.350 mH/km\n  C = 0.218 microfarad/km -&gt; X_C = 1/(omega C) = 14,601 ohm km\n  charging current per phase U0 omega C = 1.305 A/km\n  reactive generation 3 U0 I_c = 74.6 kvar/km\n  4 feeders x 6 km = 24 km: 31.3 A charging, 1.79 Mvar even at no load\n  energy stored per km, sum of 1/2 C v^2 over the three phases:\n    1.5 C U0^2 = 119 J, constant (the phases never peak together)\nتفسیر. حتی وقتی هیچ واحدی کار نمی‌کند، ۲۴ کیلومتر کابل 31.3 A جریانِ شارژ می‌کشد و 1.79 Mvar توانِ راکتیو می‌سازد. این عدد برای 33 kV و ۲۴ کیلومتر کوچک است، اما در کابل‌های بلندِ ولتاژبالا (ده‌ها کیلومتر در 132 kV یا بیشتر) جریانِ شارژ بخشِ بزرگی از ظرفیتِ کابل را می‌گیرد و جبران با راکتور لازم می‌شود؛ همین محدودیت است که کابل‌های بسیار بلند را به‌سوی جریانِ مستقیم می‌برد (بخش 7.2.1). وارسی: \\(3 U_0 I_c = 3 \\times 19\\,053 \\times 1.305 = 74.6\\ \\text{kvar/km}\\) (درست). اثرِ این توانِ راکتیو بر ترازِ نیروگاه در مثال 7.52 دیده می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nراکتانسِ خازنِ 10 μF در 50 Hz و در 250 Hz چیست؟\nجریانِ شارژِ کابل با ولتاژ چه رابطه‌ای دارد؟ توانِ راکتیوش چه؟\nچرا کابلِ بی‌بار هم جریان می‌کشد؟ این جریان از کجا به کجا می‌رود؟\nاگر بانکِ 5 Mvar به‌جای 33 kV در 30 kV کار کند، چند مگاوار می‌دهد؟\nدر شکل 7.3، چرا موجِ جریانِ خازن پیش از ولتاژ به قله می‌رسد؟\nخازنِ ایدئال چه توانِ میانگینی مصرف می‌کند؟ خازنِ واقعی چرا کمی گرم می‌شود؟\n\n\n\n\n\n7.2.8 امپدانس و ادمیتانس\nتعریف. برای هر عنصر یا شبکهٔ دوسرِ خطی، نسبتِ فازورِ ولتاژ به فازورِ جریان امپدانس (به انگلیسی impedance) است:\n\\[\n\\mathbf{Z} = \\frac{\\mathbf{V}}{\\mathbf{I}} = R + jX = |\\mathbf{Z}|\\angle\\varphi, \\qquad\n\\mathbf{Y} = \\frac{1}{\\mathbf{Z}} = G + jB\n\\tag{7.12}\\]\nبخشِ حقیقی، \\(R\\)، مقاومت است و بخشِ موهومی، \\(X\\)، راکتانس: برای سلف \\(X = +\\omega L\\) و برای خازن \\(X = -1/(\\omega C)\\). وارونِ امپدانس ادمیتانس (به انگلیسی admittance) است با یکای زیمنس؛ بخشِ حقیقی‌اش رسانایی \\(G\\) و بخشِ موهومی‌اش سوسپتانس \\(B\\). زاویهٔ امپدانس، \\(\\varphi\\)، همان اختلافِ فازِ ولتاژ و جریانِ معادلهٔ 7.3 است: مثبت برای بارِ سلفی (جریانِ پس‌فاز)، منفی برای بارِ خازنی.\nقانونِ اهمِ متناوب و قانون‌های کیرشهف. \\(\\mathbf{V} = \\mathbf{Z}\\mathbf{I}\\) همان قانونِ اهم است، با عددهای مختلط. امپدانس‌های سری جمع می‌شوند و ادمیتانس‌های موازی جمع می‌شوند؛ تقسیمِ ولتاژ و جریان، معادلِ تونن و روشِ ولتاژِ گره همه عیناً مانندِ فصلِ ۶ کار می‌کنند (بخش 6.2.11)، فقط با عددهای مختلط. یعنی هرچه برای جریانِ مستقیم آموختید، با یک تعمیم، برای جریانِ متناوبِ حالتِ پایدار هم درست است.\n\nمثال 7.12 (سه شبکهٔ کوچک) پرسش. (الف) سیم‌پیچِ یک موتور با مدلِ \\(8 + j6\\ \\Omega\\) روی 230 V: اندازهٔ امپدانس، جریان، ضریبِ توان و زاویه. (ب) مقاومتِ 10 Ω موازی با خازنی با راکتانسِ 20 Ω: ادمیتانس و امپدانسِ معادل. (پ) منبعِ 230 V با امپدانسِ داخلیِ \\(0.05 + j0.10\\ \\Omega\\) باری با \\(2 + j1\\ \\Omega\\) را تغذیه می‌کند: ولتاژِ بار و افتِ ولتاژ.\nپاسخ. (الف) \\(|\\mathbf{Z}| = 10\\ \\Omega\\)، \\(I = 23.0\\ \\text{A}\\)، زاویه \\(36.87^\\circ\\) و ضریبِ توان \\(\\cos 36.87^\\circ = 0.80\\) (سطرِ E14). (ب) \\(\\mathbf{Y} = 1/10 + 1/(-j20) = 0.100 + j0.050\\ \\text{S}\\) و \\(\\mathbf{Z} = 8.00 - j4.00 = 8.944\\angle{-26.57^\\circ}\\ \\Omega\\): شبکه خازنی است (سطرِ E15). (پ) با تقسیمِ ولتاژ:\n\\[\n\\mathbf{V}_\\text{L} = 230\\,\\frac{2 + j1}{(0.05 + j0.10) + (2 + j1)} = 221.1\\angle{-1.65^\\circ}\\ \\text{V}\n\\]\nیعنی افتِ 3.89 % (سطرِ E16). تفسیر (پ): امپدانسِ منبع فقط حدودِ 5 % امپدانسِ بار است، اما افت به 3.9 % رسیده، چون زاویهٔ دو امپدانس نزدیک است و افت‌ها هم‌جهت جمع می‌شوند. اگر بار مقاومتیِ خالص بود، افت کمتر می‌شد: جملهٔ \\(XQ\\)ِ مثال 7.13.\n\n\nمثال 7.13 (افتِ ولتاژِ یک فیدرِ جمع‌آوری) پرسش. یک فیدرِ 33 kVِ نیروگاهِ P، 25 MW را با ضریبِ توانِ 0.95 پس‌فاز در فاصلهٔ 6 km به پست می‌آورد (A-091؛ کابل با \\(0.125 + j0.110\\ \\Omega/\\text{km}\\)، A-032). همهٔ جریان را در انتهای فیدر فرض کنید و ولتاژِ پست را 33 kV بگیرید. افتِ ولتاژِ دقیق را با فازورها بیابید و با تقریبِ رایج مقایسه کنید. (این همان روشِ مثال 3.27 است، روی فیدرِ واقعیِ نیروگاه.)\nپاسخ. مدلِ تک‌فاز (بخش 7.3.4): ولتاژِ پست مرجعِ فاز \\(\\mathbf{V}_\\text{end} = 19\\,053\\angle 0^\\circ\\ \\text{V}\\)، جریان \\(\\mathbf{I} = 460.4\\angle{-18.19^\\circ}\\ \\text{A}\\)، و ولتاژِ سرِ دیگر \\(\\mathbf{V}_\\text{start} = \\mathbf{V}_\\text{end} + \\mathbf{Z}\\mathbf{I}\\):\none 33 kV feeder, 25 MW at pf 0.95 lagging,\n  6 km of 0.125 + j0.11 ohm/km (conductor at 20 C)\n  I = 460.4 A at -18.19 deg; Z = 0.750 + j0.660 ohm\n  V_end = 19.053 kV phase; V_start = V_end + Z I = 19.4763 kV /_ 0.532 deg\n  drop (line-to-line): exact 734.0 V = 2.224 %\n  approximation (R P + X Q)/V: 732.5 V\n  the angle difference is small; the magnitude difference is the drop\nتفسیر. افت 2.22 % است. تقریبِ \\((RP + XQ)/V\\) با پاسخِ دقیق فقط 1.5 V اختلاف دارد، چون زاویهٔ میانِ دو ولتاژ کوچک است (\\(0.53^\\circ\\)). دو جمله را جدا ببینید: \\(RP = 0.75 \\times 25 = 18.75\\) و \\(XQ = 0.66 \\times 8.22 = 5.42\\) (به مگاوات در اهم، بر 33 kV)؛ یعنی بیش از یک‌پنجمِ افت (22 %) از توانِ راکتیو می‌آید. نکته‌ای مهم برای نیروگاه: این‌جا جریان از واحدها به سوی پست می‌رود، پس ولتاژِ سرِ واحدها بالاتر از پست است: برای یک فیدرِ تولید، «افت» در واقع افزایشِ ولتاژ در محلِ واحدهاست. اگر واحدها توانِ راکتیو جذب کنند (\\(Q\\) منفی از دیدِ پست)، جملهٔ \\(XQ\\) علامتش عوض می‌شود و این افزایش کم می‌شود. فصل‌های ۲۰ و ۲۸ از همین برای کنترلِ ولتاژ استفاده می‌کنند. محدودیت: واقعاً واحدها در طولِ فیدر پخش‌اند و جریان در بخش‌های دورتر کمتر است؛ فرضِ «همهٔ جریان در انتها» محافظه‌کارانه است (تقریباً دو برابرِ افتِ بارِ یکنواخت).\n\n\n\n\n\n\n\nشکل 7.4: نمودارِ فازوریِ فیدر: \\(\\mathbf{V}_\\text{start} = \\mathbf{V}_\\text{end} + R\\mathbf{I} + jX\\mathbf{I}\\) (افت‌ها بزرگ‌نمایی شده‌اند)\n\n\n\nتقریبِ افتِ ولتاژ. از شکل 7.4: اگر زاویهٔ میانِ دو ولتاژ کوچک باشد، افتِ اندازه تقریباً تصویرِ \\(\\mathbf{Z}\\mathbf{I}\\) روی امتدادِ ولتاژ است: \\(\\Delta V \\approx R I\\cos\\varphi + X I\\sin\\varphi\\). با ضرب در \\(3V_\\text{ph}\\) و \\(P = 3V_\\text{ph}I\\cos\\varphi\\) و \\(Q = 3V_\\text{ph}I\\sin\\varphi\\):\n\\[\n\\frac{\\Delta V}{V} \\approx \\frac{R\\,P + X\\,Q}{V_\\text{LL}^2}\n\\tag{7.13}\\]\nاین تقریب ستونِ همهٔ برآوردهای سریعِ ولتاژ در شبکه‌های قدرت است. در شبکه‌های ولتاژبالا که \\(X \\gg R\\)، ولتاژ بیشتر از توانِ راکتیو اثر می‌پذیرد تا توانِ اکتیو؛ در شبکه‌های ولتاژپایین که \\(R\\) بزرگ‌تر است، هر دو مهم‌اند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nامپدانسِ سریِ \\(R = 3\\ \\Omega\\) و \\(X_L = 4\\ \\Omega\\) و ادمیتانسِ آن را بیابید.\nاگر \\(\\mathbf{Z} = 5\\angle{-53.13^\\circ}\\)، بار سلفی است یا خازنی؟ ضریبِ توانش؟\nمعادلِ تونن را برای یک منبعِ متناوب با امپدانسِ داخلی چگونه تعمیم می‌دهید؟\nدر مثال 7.13 اگر ضریبِ توان یک بود، افتِ تقریبی چند درصد می‌شد؟\nچرا در یک فیدرِ تولید، ولتاژِ سرِ واحد بالاتر از پست است؟\nدر معادلهٔ 7.13، اگر \\(Q\\) منفی شود چه رخ می‌دهد؟\nدر شبکه‌ای با \\(X/R = 10\\)، کدام کمیت ولتاژ را بیشتر جابه‌جا می‌کند؟\nامپدانسِ دو شاخهٔ موازیِ \\(10\\ \\Omega\\) و \\(j10\\ \\Omega\\) را بیابید.\n\n\n\n\n\n7.2.9 تشدید: وقتی سلف و خازن هم را خنثی می‌کنند\nشهود. تاب را در نظر بگیرید: اگر با بسامدِ طبیعی‌اش هُلش دهید، با هُل‌های کوچک دامنه بسیار بزرگ می‌شود. مدارِ سلف و خازن هم بسامدِ طبیعی دارد: انرژی میانِ میدانِ مغناطیسیِ سلف و میدانِ الکتریکیِ خازن رفت‌وبرگشت می‌کند. اگر منبعی با همان بسامد آن را تحریک کند، جریان یا ولتاژ می‌تواند بسیار بزرگ شود. در شبکهٔ 50 Hz، تشدید معمولاً در بسامدِ یکی از هارمونیک‌ها رخ می‌دهد و هارمونیکِ کوچکِ یک اینورتر را بزرگ می‌کند.\nتشدیدِ سری. در مدارِ سریِ \\(R\\)، \\(L\\) و \\(C\\):\n\\[\n\\mathbf{Z}(\\omega) = R + j\\left(\\omega L - \\frac{1}{\\omega C}\\right), \\qquad\n\\omega_0 = \\frac{1}{\\sqrt{LC}}, \\qquad f_0 = \\frac{1}{2\\pi\\sqrt{LC}}\n\\tag{7.14}\\]\nدر \\(f_0\\) راکتانس‌ها برابر و قرینه‌اند، امپدانس کمینه و برابرِ \\(R\\) است و جریان بیشینه. ضریبِ کیفیت (به انگلیسی quality factor)،\n\\[\nQ_\\text{f} = \\frac{\\omega_0 L}{R} = \\frac{1}{R}\\sqrt{\\frac{L}{C}}\n\\tag{7.15}\\]\nنشان می‌دهد تشدید چقدر تیز است و ولتاژِ دو سرِ سلف یا خازن در تشدید چند برابرِ ولتاژِ منبع می‌شود. (نماد را \\(Q_\\text{f}\\) می‌نویسیم تا با توانِ راکتیو، \\(Q\\)، اشتباه نشود.)\n\nمثال 7.14 (تشدیدِ سری) پرسش. مدارِ سری با \\(R = 2\\ \\Omega\\)، \\(L = 0.1\\ \\text{H}\\) و \\(C = 100\\ \\mu\\text{F}\\): بسامدِ تشدید، ضریبِ کیفیت و امپدانس در چند بسامد. اگر این مدار به 230 V در \\(f_0\\) وصل شود، ولتاژِ دو سرِ سلف چیست؟\nپاسخ.\nseries R 2.0 ohm, L 0.1 H, C 100 microfarad: f0 = 50.33 Hz, Q = 15.8\n  f   25.00 Hz: |Z| =    48.00 ohm, angle  -87.61 deg\n  f   45.00 Hz: |Z| =     7.37 ohm, angle  -74.25 deg\n  f   50.33 Hz: |Z| =     2.00 ohm, angle    0.00 deg\n  f   55.00 Hz: |Z| =     5.97 ohm, angle   70.41 deg\n  f  100.00 Hz: |Z| =    46.96 ohm, angle   87.56 deg\n  at resonance the reactances cancel; the current is limited by R alone\nدر تشدید \\(I = 230/2 = 115\\ \\text{A}\\) و ولتاژِ سلف (و خازن) \\(115 \\times 31.62 = 3637\\ \\text{V}\\) = \\(Q_\\text{f} \\times 230\\) (سطرِ E17).\nتفسیر. بسامدِ تشدیدِ این مدارِ آموزشی تقریباً 50 Hz است. در تشدید، ولتاژِ هر عنصر شانزده برابرِ ولتاژِ منبع است: خازنی که برای 400 V ساخته شده، با ولتاژِ منبعِ 230 V زیرِ 3.6 kV قرار می‌گیرد و خراب می‌شود. در زیرِ \\(f_0\\) مدار خازنی است (زاویهٔ منفی) و در بالای آن سلفی. شکل 7.5 منحنیِ اندازهٔ امپدانس را نشان می‌دهد.\n\n\n\n\n\n\n\nشکل 7.5: اندازهٔ امپدانسِ مدارِ سریِ مثال 7.14 بر حسبِ بسامد؛ کمینهٔ تیز در \\(f_0 = 50.33\\ \\text{Hz}\\)\n\n\n\nتشدیدِ موازی با شبکه. از دیدِ یک شینه، شبکه تقریباً یک سلف است (امپدانسِ اتصالِ کوتاه) و خازن‌های متصل به شینه (کابل‌ها، بانک‌های خازنی، صافی‌های اینورترها) با آن موازی‌اند. این ترکیب در بسامدی تشدیدِ موازی دارد که امپدانسش بیشینه است: جریانِ هارمونیکِ کوچکی که در آن بسامد تزریق شود، ولتاژِ هارمونیکِ بزرگی می‌سازد. با امپدانسِ شبکه بر پایهٔ توانِ اتصالِ کوتاه \\(S_\\text{sc}\\) (ظرفیتِ شبکه برای دادنِ جریانِ خطا، فصلِ ۲۶) و توانِ راکتیوِ خازن‌ها \\(Q_\\text{c}\\)، هر دو در همان ولتاژ:\n\\[\nX_\\text{sc} = \\frac{V_\\text{LL}^2}{S_\\text{sc}}, \\quad X_C = \\frac{V_\\text{LL}^2}{Q_\\text{c}}\n\\quad\\Rightarrow\\quad\nh_\\text{r} = \\frac{f_\\text{r}}{f_1} = \\sqrt{\\frac{X_C}{X_\\text{sc}}} = \\sqrt{\\frac{S_\\text{sc}}{Q_\\text{c}}}\n\\tag{7.16}\\]\n\\(h_\\text{r}\\) مرتبهٔ هارمونیکی است که تشدید در آن رخ می‌دهد. این رابطهٔ ساده ابزارِ غربال است، نه طراحی.\n\nمثال 7.15 (تشدیدِ شینهٔ 33 kVِ نیروگاهِ P) پرسش. توانِ اتصالِ کوتاهِ شبکه در شینهٔ 33 kVِ پست 500 MVA فرض شده است (A-100، فرضی). مرتبهٔ تشدید را برای کابل‌های جمع‌آوری به‌تنهایی (1.79 Mvar، مثال 7.11) و با بانک‌های خازنیِ فرضیِ 5 و 15 Mvar بیابید.\nپاسخ.\nparallel resonance with the network, h = sqrt(S_sc / Q_c), S_sc = 500 MVA\n  at the 33 kV bus (A-100):\n  collector cables at no load  Q_c  1.79 Mvar: h = 16.71 ( 836 Hz)\n  cables + 5 Mvar bank         Q_c  6.79 Mvar: h =  8.58 ( 429 Hz)\n  cables + 15 Mvar bank        Q_c 16.79 Mvar: h =  5.46 ( 273 Hz)\n  an order near 5, 7, 11 or 13 (where inverters inject current)\n  needs a harmonic study (chapter 27)\nتفسیر. کابل‌ها به‌تنهایی تشدید را حوالیِ هارمونیکِ ۱۷ می‌گذارند، جایی که اینورترها جریانِ کمی دارند. اما یک بانکِ 15 Mvar تشدید را به 5.46، نزدیکِ هارمونیکِ پنجم، می‌آورد: درست همان‌جا که اینورترها و بارهای غیرخطی جریان تزریق می‌کنند. افزودنِ خازن برای «اصلاحِ ضریبِ توان» بی‌مطالعهٔ هارمونیکی می‌تواند مشکلی بسیار بزرگ‌تر بسازد. راهِ حلِ رایج، خازنِ میرا یا صافیِ تنظیم‌شده است: سلفی سری با خازن که تشدید را از هارمونیک‌های اصلی دور می‌کند (فصل‌های ۲۷ و ۲۸). محدودیت: رابطهٔ معادلهٔ 7.16 مقاومت، بارها، و امپدانسِ وابسته به بسامدِ شبکه را نادیده می‌گیرد؛ مطالعهٔ هارمونیکی با دادهٔ شبکه این را دقیق می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبسامدِ تشدیدِ \\(L = 10\\ \\text{mH}\\) و \\(C = 1\\ \\mu\\text{F}\\) چیست؟\nاگر \\(C\\) چهار برابر شود، \\(f_0\\) چه می‌شود؟\nدر تشدیدِ سری، اگر \\(R\\) نصف شود، ولتاژِ دو سرِ خازن چه می‌شود؟\nچرا تشدیدِ موازی برای هارمونیک‌ها خطرناک است و تشدیدِ سری برای خازن؟\nاگر \\(S_\\text{sc} = 1000\\ \\text{MVA}\\) و \\(Q_\\text{c} = 10\\ \\text{Mvar}\\)، مرتبهٔ تشدید چیست؟\nافزایشِ توانِ اتصالِ کوتاهِ شبکه (شبکهٔ قوی‌تر) تشدید را به کدام سو می‌برد؟\nدر شکل 7.5، در بسامدِ 25 Hz مدار سلفی است یا خازنی؟\nچرا رابطهٔ معادلهٔ 7.16 فقط برای غربال است؟\n\n\n\n\n\n7.2.10 ترانسفورماتورِ ایدئال و انتقالِ امپدانس\nشهود. دو سیم‌پیچ را روی یک هستهٔ آهنیِ مشترک ببندید. جریانِ متناوبِ سیم‌پیچِ اول شارِ متناوبی در هسته می‌سازد و همین شار از سیم‌پیچِ دوم هم می‌گذرد و در آن ولتاژ القا می‌کند (قانونِ فارادی، بخش 6.2.3). چون شار در هر دور یکی است، ولتاژِ هر سیم‌پیچ با شمارِ دورهایش متناسب است. این القای متقابل پایهٔ همهٔ ترانسفورماتورهای نیروگاه است.\nترانسفورماتورِ ایدئال. با شمارِ دورهای \\(N_1\\) و \\(N_2\\) و نسبتِ تبدیلِ \\(n = N_1/N_2\\)، اگر سیم‌پیچ‌ها بی‌مقاومت باشند، همهٔ شار از هر دو بگذرد و هسته برای ساختنِ شار جریانی نخواهد:\n\\[\n\\frac{\\mathbf{V}_1}{\\mathbf{V}_2} = n, \\qquad \\frac{\\mathbf{I}_1}{\\mathbf{I}_2} = \\frac{1}{n}, \\qquad \\mathbf{V}_1\\mathbf{I}_1^{*} = \\mathbf{V}_2\\mathbf{I}_2^{*}\n\\tag{7.17}\\]\nترانسفورماتورِ ایدئال توان را بی‌کم‌وکاست می‌گذراند: ولتاژ را \\(n\\) برابر می‌کند و جریان را \\(n\\) برابر کوچک. در سه‌فاز، \\(n\\) را نسبتِ ولتاژهای خط می‌گیریم (و جابه‌جاییِ فازِ گروهِ برداری جداگانه حساب می‌شود، بخش 7.3.3).\nانتقالِ امپدانس. امپدانسِ \\(\\mathbf{Z}_2\\) که در سمتِ دوم بسته شده، از سمتِ اول چنین دیده می‌شود:\n\\[\n\\mathbf{Z}'_2 = \\frac{\\mathbf{V}_1}{\\mathbf{I}_1} = \\frac{n\\mathbf{V}_2}{\\mathbf{I}_2/n} = n^2\\,\\mathbf{Z}_2\n\\tag{7.18}\\]\nیعنی امپدانس با مجذورِ نسبت منتقل می‌شود. یک میلی‌اهمِ ناچیز در سمتِ 0.69 kV از سمتِ 33 kV دو اهم دیده می‌شود. سامانهٔ پریونیت (بخش 7.3.5) این ضرب را خودکار انجام می‌دهد: مبناهای دو سمت هم دقیقاً \\(n^2\\) برابر فرق دارند.\nترانسفورماتورِ واقعی. سه پدیده ترانسفورماتورِ واقعی را از ایدئال جدا می‌کند و در مدارِ معادلش ظاهر می‌شود (فصلِ ۲۵): مقاومتِ سیم‌پیچ‌ها (تلفِ بار، که با مجذورِ جریان بالا می‌رود، فصلِ ۵)؛ شارِ نشتی که از هر دو سیم‌پیچ نمی‌گذرد و راکتانسِ نشتی می‌سازد (همان «امپدانسِ درصدی» روی پلاک، که افتِ ولتاژ، جذبِ توانِ راکتیو و محدودیتِ جریانِ خطا را تعیین می‌کند)؛ و شاخهٔ مغناطیس‌کننده، جریانِ کوچکی که هسته برای ساختنِ شار می‌خواهد و تلفِ بی‌باریِ هسته.\n\nمثال 7.16 (ترانسفورماتورِ واحد از دو سو) پرسش. ترانسفورماتورِ واحدِ 33/0.69 kV با 5.5 MVA و امپدانسِ 6 % (A-102، فرضی) است. راکتانسِ آن را از هر دو سو به اهم بیابید و نسبتشان را با \\(n^2\\) مقایسه کنید. یک شینهٔ ولتاژپایین با 1 mΩ از سمتِ 33 kV چگونه دیده می‌شود؟ جریانِ مغناطیس‌کنندهٔ ترانسفورماتورِ صادرات (0.3 %) چند آمپر است و چه توانِ راکتیوی دارد؟\nپاسخ.\nunit transformer 33/0.69 kV, 5.5 MVA, 6 % (A-102): ratio n = 47.83, n^2 =\n    2,287\n  Z_base LV 86.56 mohm -&gt; X = 5.194 mohm seen from 0.69 kV\n  Z_base HV 198.0 ohm -&gt; X = 11.88 ohm seen from 33 kV; ratio 2,287 = n^2\n  a 1.0 mohm LV busbar appears as 2.29 ohm from the 33 kV side\n  the same 6 % on both sides: per unit hides the turns ratio\nexport transformer 120 MVA at 132 kV: rated current 524.9 A; magnetising 0.3 %\n    = 1.57 A\n  its reactive power 0.36 Mvar flows whenever the transformer is energised\nideal transformer: V1 I1 = V2 I2 (no loss); the real one adds leakage,\n  winding resistance and the magnetising branch (chapter 25)\nتفسیر. همان 6 % در سمتِ ولتاژپایین 5.2 mΩ و در سمتِ ولتاژبالا 11.9 Ω است: نسبتشان دقیقاً 2287، مجذورِ نسبتِ تبدیل. به همین دلیل امپدانس‌های بسیار کوچکِ سمتِ ولتاژپایین (شینه، کابل‌های کوتاه، اتصال‌ها) برای جریانِ خطا و تلفات مهم‌اند: در جریان‌های چند هزار آمپری کار می‌کنند. جریانِ مغناطیس‌کنندهٔ ترانسفورماتورِ صادرات فقط 1.6 A است، اما 0.36 Mvar توانِ راکتیوی است که هر لحظه‌ای که ترانسفورماتور برق‌دار است از شبکه گرفته می‌شود، حتی شب (مثال 7.52). وارسی: \\(11.88/0.005194 = 2287\\) و \\(47.83^2 = 2288\\) (درست با گرد کردن).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nترانسفورماتورِ 20/0.4 kV با بارِ 0.5 Ω در سمتِ ولتاژپایین: امپدانس از سمتِ 20 kV؟\nاگر جریانِ سمتِ 0.69 kV 4000 A باشد، جریانِ سمتِ 33 kV در ترانسفورماتورِ ایدئال چیست؟\nچرا امپدانسِ درصدیِ ترانسفورماتور از دو سو یکی است اما امپدانسِ اهمی نه؟\nسه تفاوتِ ترانسفورماتورِ واقعی با ایدئال را بنویسید و پیامدِ هر کدام را بگویید.\nچرا ترانسفورماتورِ برق‌دارِ بی‌بار هم توانِ راکتیو می‌گیرد؟\n\n\n\n\n\n7.2.11 تحلیلِ گره با عددهای مختلط\nاز فصلِ ۶ تا شبکهٔ متناوب. روشِ ولتاژِ گره (بخش 6.2.11) برای شبکهٔ متناوب همان است، با سه تفاوت: رسانایی‌ها ادمیتانسِ مختلط می‌شوند؛ هر شاخه با امپدانسِ سری و (برای کابل‌ها) سوسپتانسِ موازیِ نیمی در هر سر مدل می‌شود؛ و منابعِ نیروگاه نه «جریانِ ثابت» بلکه «توانِ ثابت» تزریق می‌کنند. ماتریسِ ادمیتانسِ گره‌ها (فصلِ ۳) با این قاعده ساخته می‌شود: عنصرِ قطری جمعِ ادمیتانس‌های متصل به گره، و عنصرِ غیرقطری منفیِ ادمیتانسِ شاخهٔ میانِ دو گره.\nالگوریتم. چون جریانِ تزریقی به ولتاژ وابسته است (\\(\\mathbf{I}_k = (\\mathbf{S}_k/\\mathbf{V}_k)^{*}\\))، دستگاه غیرخطی است و با تکرار حل می‌شود:\n\n۱. همهٔ ولتاژها را یک پریونیت با زاویهٔ صفر حدس بزن.\n۲. جریانِ تزریقیِ هر گره را از توانِ آن و ولتاژِ حدسی بساز.\n۳. دستگاهِ خطیِ ادمیتانس را برای ولتاژهای تازه حل کن.\n۴. اگر ولتاژها دیگر تغییر نمی‌کنند، بایست؛ وگرنه به گامِ ۲ برگرد.\n\nاین ساده‌ترین شکلِ پخشِ بار است؛ روشِ نیوتن–رافسونِ فصلِ ۳ (بخش 3.3.11) همان مسئله را سریع‌تر و مطمئن‌تر حل می‌کند و ابزارهای مطالعهٔ شبکه آن را به کار می‌برند (فصلِ ۲۸).\n\nمثال 7.17 (ولتاژ در طولِ نیروگاه) پرسش. یک مدلِ سه‌گرهیِ پریونیت (مبنای 100 MVA) بسازید: شبکه با ولتاژِ 1.0 pu پشتِ امپدانسِ A-109؛ گرهٔ ۱ نقطهٔ اتصال؛ ترانسفورماتورِ صادرات (A-102، با مقاومتی از تلفِ بارِ A-092)؛ گرهٔ ۲ شینهٔ 33 kV با 75 MWِ سه فیدرِ دیگر به‌صورتِ یکجا؛ یک فیدرِ شش‌کیلومتری با خازنِ کابل؛ گرهٔ ۳ انتهای فیدر با 25 MW. ولتاژها را در دو حالت بیابید: واحدها با ضریبِ توانِ یک، و واحدهای انتهای فیدر با جذبِ 5 Mvar.\nپاسخ.\nnodal solution, per unit on 100 MVA (75 MW at the bus, 25 MW at the end of one\n    feeder):\n  units at pf 1:\n    POC 132 kV  |V| 0.9949 pu =  131.33 kV, angle  5.76 deg\n    bus 33 kV   |V| 0.9927 pu =   32.76 kV, angle 11.54 deg\n    feeder end  |V| 1.0098 pu =   33.32 kV, angle 12.40 deg\n    to the grid 99.30 MW, -9.98 Mvar; losses 0.70 MW\n  feeder-end units absorb 5 Mvar:\n    POC 132 kV  |V| 0.9895 pu =  130.61 kV, angle  5.82 deg\n    bus 33 kV   |V| 0.9820 pu =   32.41 kV, angle 11.71 deg\n    feeder end  |V| 0.9962 pu =   32.88 kV, angle 12.79 deg\n    to the grid 99.26 MW, -15.26 Mvar; losses 0.74 MW\n  pf 1 at the units is not pf 1 at the POC: the transformer absorbs\n  about 10 Mvar, so the POC voltage falls a little instead of rising\n  1 % as with pf 1 at the POC (integrated example 3)\nتفسیر. سه درس. (۱) ولتاژِ انتهای فیدر 1.7 % بالاتر از شینه است (1.0098 در برابرِ 0.9927 pu): افزایشِ ولتاژ در طولِ فیدرِ تولید، همان نتیجهٔ مثال 7.13 اما این بار با همهٔ اجزای شبکه. (۲) با جذبِ 5 Mvar در انتهای فیدر، ولتاژِ آن‌جا 1.4 % پایین می‌آید: واحدها ولتاژِ محلِ خودشان را با توانِ راکتیو تنظیم می‌کنند. (۳) با واحدهای ضریبِ توانِ یک، نیروگاه در نقطهٔ اتصال حدودِ 10 Mvar از شبکه می‌گیرد، چون ترانسفورماتور توانِ راکتیو مصرف می‌کند (مثال 7.52)؛ پس ولتاژِ نقطهٔ اتصال کمی پایین می‌آید، نه آن 1 % افزایشی که مثال 7.53 با فرضِ ضریبِ توانِ یک در نقطهٔ اتصال داد. «ضریبِ توانِ یک» همیشه باید با محلش گفته شود. زاویهٔ ولتاژِ شینه حدودِ \\(11.5^\\circ\\) از شبکه جلوتر است: نشانهٔ جریانِ توانِ اکتیو از نیروگاه به شبکه. محدودیت: فیدرهای یکجا و واحدهای توان‌ثابت؛ مطالعهٔ واقعی همهٔ فیدرها، ترانسفورماتورهای واحد، تنظیمِ پلهٔ ترانسفورماتور و کنترلِ ولتاژِ نیروگاه را دارد (فصل‌های ۲۰ و ۲۸).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nماتریسِ ادمیتانسِ دو گره با یک شاخهٔ \\(\\mathbf{Z} = j0.1\\ \\text{pu}\\) را بنویسید.\nچرا تزریقِ توانِ ثابت دستگاه را غیرخطی می‌کند؟\nخازنِ کابل چگونه در ماتریسِ ادمیتانس وارد می‌شود؟\nدر مثال 7.17، چرا ولتاژِ انتهای فیدر از شینه بیشتر است؟\nچرا «ضریبِ توانِ یک» بی‌ذکرِ محل ناقص است؟\nزاویهٔ مثبتِ ولتاژِ شینه نسبت به شبکه چه می‌گوید؟\n\n\n\n\n\n7.2.12 حدِ مدلِ حالتِ پایدار\nفازور و امپدانس فرض می‌کنند مدار مدت‌ها با یک سینوسِ ثابت کار کرده است. سه موقعیت این فرض را می‌شکنند:\n\nگذرا. پس از هر کلیدزنی، اتصالِ کوتاه یا تغییرِ ناگهانیِ بار، جریان و ولتاژ پیش از رسیدن به حالتِ پایدارِ تازه یک مؤلفهٔ گذرا دارند که با ثابتِ زمانیِ مدار میرا می‌شود. برای مدارِ سریِ \\(R\\) و \\(L\\)، \\(\\tau = L/R\\)؛ برای \\(L = 0.1\\ \\text{H}\\) و \\(R = 2\\ \\Omega\\)، \\(\\tau = 50\\ \\text{ms}\\) و پس از \\(5\\tau = 250\\ \\text{ms}\\) گذرا کمتر از 0.7 % مانده است (سطرِ E18). در شبکه‌های ولتاژبالا با \\(X/R\\) بزرگ، جریانِ اتصالِ کوتاه یک مؤلفهٔ مستقیمِ میرا دارد که کلید باید قطعش کند (بخش 7.3.11 و فصلِ ۲۶).\nهجوم. ترانسفورماتوری که برق‌دار می‌شود، به‌خاطرِ اشباعِ هسته، چند دورهٔ نخست جریانی چند برابرِ جریانِ نامی می‌کشد (فصل‌های ۲۵ و ۴۳)؛ حفاظت باید آن را از خطا تشخیص دهد.\nغیرخطی بودن. هستهٔ اشباع‌شده، یکسوکننده و الکترونیکِ قدرت جریانِ غیرسینوسی می‌کشند؛ آن‌جا برای هر هارمونیک تحلیلِ جداگانه لازم است (بخش 7.4.6).\n\nبرای مطالعهٔ گذراهای کلیدزنی و صاعقه شبیه‌سازیِ حوزهٔ زمان به کار می‌رود (فصل‌های ۲۶ تا ۲۸). اما بیشترِ پرسش‌های طراحی و بهره‌برداریِ روزمره (جریان، افت، تلفات، توانِ راکتیو) پرسش‌های حالتِ پایدارند و ابزارِ این فصل برایشان کافی است. عادتِ خوب: کنارِ هر نتیجهٔ فازوری بنویسید «حالتِ پایدار، یک بسامد، مدارِ خطی».",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-b",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-b",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.3 ب. سامانه‌های سه‌فاز",
    "text": "7.3 ب. سامانه‌های سه‌فاز\nتقریباً همهٔ انرژیِ الکتریکیِ جهان با سامانه‌های سه‌فاز تولید، انتقال و توزیع می‌شود. بخشِ ب نشان می‌دهد چرا، و ابزارِ تحلیلشان را می‌سازد: توالیِ فاز، اتصالِ ستاره و مثلث، مدارِ معادلِ تک‌فاز و سامانهٔ پریونیت؛ سپس (بخش 7.3.6 به بعد) بارِ نامتعادل، رفتارِ نول، مؤلفه‌های متقارن و اتصال‌های اندازه‌گیری.\nبرنامه:\ncompanion/ch07/examples_b.py\n\n7.3.1 چرا سه فاز؟\nشهود. تصور کنید سه سیم‌پیچ با زاویهٔ \\(120^\\circ\\) از هم روی بدنهٔ یک ژنراتور قرار گرفته‌اند. با گردشِ روتور، هر سیم‌پیچ یک ولتاژِ سینوسی می‌سازد، و چون سیم‌پیچ‌ها جابه‌جایند، سه ولتاژ یک‌سوم دوره از هم فاصله دارند. این سه ولتاژ سه فاز اند و به ترتیب a، b و c نامیده می‌شوند (در برخی کشورها L1، L2 و L3، یا R، S و T). سه مزیت این آرایش را تقریباً همه‌جاگیر کرده است:\n\nتوانِ ثابت. توانِ لحظه‌ایِ یک فاز با دو برابرِ بسامد نوسان می‌کند (بخش 7.4.1)، اما جمعِ توانِ سه فازِ متعادل ثابت است. برای ژنراتور یعنی گشتاورِ ثابت روی محور و ارتعاشِ کمتر؛ برای موتور یعنی کارِ نرم.\nصرفه‌جویی در هادی. جریان‌های سه فازِ متعادل جمعشان صفر است، پس سیمِ برگشت لازم نیست یا جریانِ کمی دارد.\nمیدانِ گردان. سه جریانِ سه‌فاز در سه سیم‌پیچِ جابه‌جا میدانی می‌سازند که می‌چرخد؛ موتورِ القایی و ژنراتورهای هم‌گام بر همین پایه کار می‌کنند (فصلِ ۸).\n\n\nمثال 7.18 (توانِ یک فاز و سه فاز) پرسش. در هر فاز ولتاژِ 230 V و جریانِ 100 Aِ مؤثر با \\(30^\\circ\\) پس‌فازی برقرار است. توانِ لحظه‌ایِ یک فاز و جمعِ سه فاز را در دو دوره نمونه‌برداری کنید و با \\(3VI\\cos\\varphi\\) مقایسه کنید.\nپاسخ.\n230 V, 100 A RMS per phase, current 30 deg behind the voltage:\n  one phase: p(t) swings from -3.1 to 42.9 kW (mean 19.92 kW) at 100 Hz\n  three phases: p(t) = 59.756 .. 59.756 kW (constant)\n  3 V I cos(phi) = 59.756 kW\na constant total power means a constant torque on a generator shaft\nتفسیر. توانِ یک فاز میانِ \\(-3.1\\) و \\(+42.9\\) کیلووات، با میانگینِ \\(19.92\\)، نوسان می‌کند (حتی لحظه‌هایی منفی است: انرژی به منبع برمی‌گردد)، اما مجموعِ سه فاز در هر لحظه 59.756 kW است، برابرِ \\(3VI\\cos\\varphi\\) (شکل 7.6). اثبات: توانِ هر فاز \\(VI\\cos\\varphi - VI\\cos(2\\omega t - \\text{زاویهٔ فاز})\\) است؛ جملهٔ نوسانیِ سه فاز با اختلافِ \\(2 \\times 120^\\circ = 240^\\circ\\) سه سینوسِ هم‌دامنه با فاصلهٔ \\(120^\\circ\\)اند و جمعشان صفر است.\n\n\n\n\n\n\n\nشکل 7.6: توانِ لحظه‌ایِ یک فاز (نوسانی) و مجموعِ سه فاز (ثابت)\n\n\n\n\nمثال 7.19 (سه فاز در برابرِ تک‌فاز: مس) پرسش. 100 kW با ضریبِ توانِ یک و ولتاژِ فازِ 230 V باید منتقل شود. (الف) با مدارِ تک‌فازِ دوسیمه؛ (ب) با سه‌فازِ متعادل (سه سیمِ فاز؛ نول جریانی ندارد). با هادی‌های یکسان، تلفات را مقایسه کنید. برای تلفاتِ برابر، مجموعِ مسِ لازم در دو حالت چه نسبتی دارد؟\nپاسخ. (الف) \\(I = 100\\,000/230 = 434.8\\ \\text{A}\\) در دو سیم: تلفات \\(2 \\times 434.8^2 R = 378.1R\\) کیلووات. (ب) \\(I = 100\\,000/(3 \\times 230) = 144.9\\ \\text{A}\\) در سه سیم: \\(3 \\times 144.9^2 R = 63.0R\\) کیلووات، یعنی یک‌ششم. برای تلفاتِ برابر، هر سیمِ سه‌فاز می‌تواند شش برابر مقاومت، یعنی یک‌ششمِ سطحِ مقطع، داشته باشد؛ با سه سیم به‌جای دو، مجموعِ مس \\(\\tfrac32 \\times \\tfrac16 = 0.25\\) برابر است (سطرِ E19).\nتفسیر. با ولتاژِ فازِ یکسان، سه‌فاز برای تلفاتِ برابر یک‌چهارمِ مس را لازم دارد. اگر سیمِ نول هم کشیده شود (برای بارهای تک‌فاز)، این نسبت کمی بیشتر می‌شود، اما برتری می‌ماند. وارسی: در هر دو حالت توانِ انتقالی 100 kW است: \\(230 \\times 434.8 = 3 \\times 230 \\times 144.9 = 100\\ \\text{kW}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جمعِ سه جریانِ سینوسیِ هم‌اندازه با فاصلهٔ \\(120^\\circ\\) صفر است؟ با فازورها نشان دهید.\nآیا توانِ لحظه‌ایِ یک فاز می‌تواند منفی باشد؟ در چه شرایطی؟\nاگر یکی از سه فازِ یک ژنراتور بار نداشته باشد، گشتاور ثابت می‌ماند؟\nدر مثال 7.19، اگر ولتاژِ خط (نه فاز) در دو حالت برابر بود، مقایسه چگونه تغییر می‌کرد؟\nسه مزیتِ سامانهٔ سه‌فاز را برای یک توربینِ بادی بنویسید.\n\n\n\n\n\n7.3.2 توالیِ فاز\nتعریف. توالیِ فاز (به انگلیسی phase sequence یا phase rotation) ترتیبی است که سه فاز به قله می‌رسند. در توالیِ مثبت (abc) فازِ b \\(120^\\circ\\) پس از a و فازِ c \\(120^\\circ\\) پس از b به قله می‌رسد. با عملگرِ \\(a = 1\\angle 120^\\circ\\) (فصلِ ۳؛ چرخشِ \\(120^\\circ\\) پادساعت‌گرد):\n\\[\n\\mathbf{V}_\\text{a} = V\\angle 0^\\circ, \\quad \\mathbf{V}_\\text{b} = a^2\\,\\mathbf{V}_\\text{a} = V\\angle{-120^\\circ}, \\quad\n\\mathbf{V}_\\text{c} = a\\,\\mathbf{V}_\\text{a} = V\\angle 120^\\circ\n\\tag{7.19}\\]\nویژگی‌های عملگر: \\(a^3 = 1\\)، \\(a^2 = a^{*} = 1\\angle{-120^\\circ}\\) و\n\\[\n1 + a + a^2 = 0\n\\tag{7.20}\\]\nکه دلیلِ صفر بودنِ جمعِ سه فازورِ متعادل است. نماد را با حرفِ رومیِ \\(a\\) می‌نویسیم و از بافت معلوم است که با نامِ فازِ a یکی نیست.\n\nمثال 7.20 (توالیِ مثبت و وارونه) پرسش. مجموعهٔ \\(\\mathbf{V}_\\text{a} = 230\\angle 0^\\circ\\) را یک‌بار با توالیِ abc و یک‌بار با acb بسازید و مؤلفه‌های توالیِ مثبت و منفیِ هر کدام را بیابید (روشِ مؤلفه‌ها در بخش 7.3.8).\nپاسخ.\na = 1 /_ 120 deg; a^2 = 1 /_ 240 deg = 1 /_ -120 deg; |1 + a + a^2| = 4e-16\n  abc (positive)  angles     0  -120   120 deg; |V1| 230.0 V, |V2|   0.0 V\n  acb (reversed)  angles     0   120  -120 deg; |V1|   0.0 V, |V2| 230.0 V\na motor on the reversed set turns backwards; a generator with the\n  wrong sequence cannot be synchronised: check it before first energising\nتفسیر. جابه‌جا کردنِ هر دو فاز توالی را وارونه می‌کند (سطرِ E20): مجموعهٔ acb همه‌اش «توالیِ منفی» است. میدانِ گردانِ آن خلافِ جهت می‌چرخد؛ موتور وارونه می‌چرخد، که برای یک پمپ یا فنِ خنک‌کن می‌تواند آسیب بزند، و ژنراتور یا اینورتری که با توالیِ نادرست به شبکه وصل شود، هم‌گام نمی‌شود و حفاظتش عمل می‌کند. وارسیِ توالیِ فاز پیش از نخستین برق‌دار کردن و پس از هر جابه‌جاییِ کابل یکی از آزمون‌های راه‌اندازی است که صلاحیت‌داران با دستگاهِ مخصوص و رویهٔ تأییدشده انجام می‌دهند (فصلِ ۵۰).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(a^2 + a\\) و \\(a^4\\) را حساب کنید.\nاگر \\(\\mathbf{V}_\\text{b} = 230\\angle 120^\\circ\\) و \\(\\mathbf{V}_\\text{c} = 230\\angle{-120^\\circ}\\)، توالی چیست؟\nبا جابه‌جاییِ کدام دو فاز، توالی از abc به acb می‌رود؟ آیا جابه‌جاییِ هر سه به‌طورِ چرخشی (bca) توالی را عوض می‌کند؟\nچرا وارسیِ توالیِ فاز پیش از اتصالِ یک ژنراتور لازم است؟\n\n\n\n\n\n7.3.3 ستاره و مثلث\nدو اتصال. سه منبع یا سه بار را به دو روش می‌توان به سه سیمِ خط بست (شکل 7.7):\n\nستاره (به انگلیسی wye یا star، با نمادِ Y): یک سرِ هر سه عنصر به یک نقطهٔ مشترک، نقطهٔ ستاره یا نول، وصل است و سرِ دیگرِ هر کدام به یک خط. ولتاژِ هر عنصر ولتاژِ فاز (\\(V_\\text{ph}\\)، میانِ خط و نول) است و جریانِ هر عنصر همان جریانِ خط.\nمثلث (به انگلیسی delta، نمادِ D یا \\(\\Delta\\)): سه عنصر یک حلقه می‌سازند و هر عنصر میانِ دو خط است. ولتاژِ هر عنصر ولتاژِ خط (\\(V_\\text{LL}\\)، میانِ دو خط) است و جریانِ هر خط تفاضلِ جریانِ دو عنصر.\n\n\n\n\n\n\n\nشکل 7.7: اتصالِ ستاره و مثلث، با ولتاژ و جریانِ فاز و خط\n\n\n\nرابطهٔ ولتاژِ خط و فاز. در ستاره، \\(\\mathbf{V}_\\text{ab} = \\mathbf{V}_\\text{a} - \\mathbf{V}_\\text{b}\\). با معادلهٔ 7.19:\n\\[\n\\mathbf{V}_\\text{ab} = \\mathbf{V}_\\text{a}(1 - a^2) = \\sqrt3\\,\\mathbf{V}_\\text{a}\\angle 30^\\circ\n\\qquad\\Rightarrow\\qquad V_\\text{LL} = \\sqrt3\\,V_\\text{ph}\n\\tag{7.21}\\]\nولتاژِ خط \\(\\sqrt3\\) برابرِ ولتاژِ فاز و \\(30^\\circ\\) جلوتر است. قراردادِ نام‌گذاری: ولتاژِ نامیِ یک سامانهٔ سه‌فاز همیشه ولتاژِ خط است: «33 kV» یعنی 33 kV میانِ دو خط و \\(33/\\sqrt3 = 19.05\\ \\text{kV}\\) میانِ هر خط و نول؛ «400/230 V» یعنی 400 V میانِ خط‌ها و 230 V میانِ خط و نول.\nرابطهٔ جریانِ خط و فاز در مثلث. با جریان‌های متعادلِ شاخه‌ها، \\(\\mathbf{I}_\\text{a} = \\mathbf{I}_\\text{ab} - \\mathbf{I}_\\text{ca}\\)، و همان حسابِ بالا می‌دهد\n\\[\nI_\\text{line} = \\sqrt3\\,I_\\text{ph}, \\qquad \\mathbf{I}_\\text{a} = \\sqrt3\\,\\mathbf{I}_\\text{ab}\\angle{-30^\\circ}\n\\tag{7.22}\\]\nتبدیلِ مثلث به ستاره. سه امپدانسِ برابرِ \\(\\mathbf{Z}_\\Delta\\) در مثلث، از بیرون، مانندِ سه امپدانسِ \\(\\mathbf{Z}_\\text{Y} = \\mathbf{Z}_\\Delta/3\\) در ستاره رفتار می‌کنند (سطرِ E21). برای امپدانس‌های نابرابر هم تبدیلِ عمومیِ مثلث–ستاره هست (همان تبدیلِ مقاومت‌های فصلِ ۶).\n\nمثال 7.21 (سه مقاومت، دو اتصال) پرسش. ولتاژِ فاز و ولتاژِ قلهٔ فاز را برای 400 V، 33 kV و 132 kV بیابید. سه مقاومتِ 10 Ω یک‌بار ستاره و یک‌بار مثلث به شبکهٔ 400 V وصل می‌شوند: جریان‌ها و توان. و \\(\\mathbf{V}_\\text{ab}\\) را از \\(\\mathbf{V}_\\text{a} = 230.9\\angle 0^\\circ\\) بسازید.\nپاسخ.\n400 V system: phase voltage 230.9 V; 33 kV: 19.05 kV; 132 kV: 76.21 kV\nthree 10 ohm resistors in star: I = 23.1 A, P = 16.00 kW\nthe same resistors in delta: branch 40.0 A, line 69.3 A,\n  P = 48.00 kW (3 x star)\nV_ab from V_an = 230.9 /_ 0 deg: 400.0 V /_ 30 deg\nتفسیر. همان سه مقاومت در مثلث سه برابر توان می‌گیرند، چون هر کدام \\(\\sqrt3\\) برابر ولتاژ می‌بیند و توان با مجذورِ ولتاژ بالا می‌رود. راه‌اندازیِ ستاره–مثلثِ موتورها از همین استفاده می‌کند: موتور در ستاره روشن می‌شود (جریانِ راه‌اندازیِ یک‌سوم) و سپس به مثلث می‌رود. خطای رایج: گذاشتنِ یک گرم‌کنِ 230 V میانِ دو خطِ 400 V توانش را \\((400/230)^2 = 3\\) برابر می‌کند. وارسی: \\(\\sqrt3 \\times 230.9 = 399.9\\ \\text{V}\\) و زاویه \\(30^\\circ\\) (سطرِ E22).\n\nترانسفورماتورها و گروهِ برداری. سیم‌پیچ‌های اولیه و ثانویهٔ ترانسفورماتورِ سه‌فاز هر کدام ستاره یا مثلث‌اند؛ برای نمونه ترانسفورماتورِ صادراتِ نیروگاه ممکن است سمتِ 132 kV ستاره (با نولِ زمین‌شده) و سمتِ 33 kV مثلث باشد. چون ولتاژِ خطِ مثلث نسبت به ستاره \\(30^\\circ\\) جابه‌جاست، ترانسفورماتور یک جابه‌جاییِ فاز هم می‌سازد که با گروهِ برداری (مانندِ نمادهای YNd1 یا Dyn11) مشخص می‌شود؛ عدد، جابه‌جایی را به مضربِ \\(30^\\circ\\) نشان می‌دهد. دو ترانسفورماتور فقط با گروهِ برداریِ یکسان را می‌توان موازی بست. انتخابِ اتصال پیامد برای مسیرِ جریانِ توالیِ صفر و زمین‌کردن دارد (فصل‌های ۲۵ و ۲۶).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nولتاژِ فازِ یک شبکهٔ 20 kV و ولتاژِ خطِ شبکه‌ای با ولتاژِ فازِ 127 V چیست؟\nجریانِ خطِ یک بارِ مثلثِ متعادل با جریانِ شاخهٔ 10 A چیست؟\nسه امپدانسِ \\(6 + j9\\ \\Omega\\) در مثلث معادلِ چه ستاره‌ای‌اند؟\nدر مثال 7.21، اگر یکی از سه مقاومتِ ستاره قطع شود (بی‌نول)، توانِ کل چه می‌شود؟\nچرا ولتاژِ نامیِ سامانه را ولتاژِ خط می‌گویند؟\nاگر یک ترانسفورماتور Dyn11 و دیگری Dyn1 باشد، چرا نمی‌توان موازی‌شان کرد؟\n\n\n\n\n\n7.3.4 مدارِ معادلِ تک‌فاز\nایده. در سامانهٔ متعادل (منابع، بارها و خط‌های یکسان در سه فاز)، هر فاز همان کارِ دو فازِ دیگر را با تأخیرِ \\(120^\\circ\\) انجام می‌دهد. پس کافی است یک فاز را، از خط تا نولِ فرضی، حل کنیم و دو فازِ دیگر را با چرخاندنِ نتیجه بسازیم. بارها و منابعِ مثلث را پیش از این کار به ستارهٔ هم‌ارز تبدیل می‌کنیم. این مدار معادلِ تک‌فاز (به انگلیسی per-phase equivalent) است و پایهٔ همهٔ محاسبه‌های شبکه.\nتوانِ سه‌فاز. با ولتاژ و جریانِ هر فاز و زاویهٔ \\(\\varphi\\) میانشان:\n\\[\nP = 3\\,V_\\text{ph}\\,I\\cos\\varphi = \\sqrt3\\,V_\\text{LL}\\,I\\cos\\varphi, \\qquad\nS = \\sqrt3\\,V_\\text{LL}\\,I\n\\tag{7.23}\\]\nو جریانِ خط برای توانِ معلوم:\n\\[\nI = \\frac{P}{\\sqrt3\\,V_\\text{LL}\\,\\text{pf}} = \\frac{S}{\\sqrt3\\,V_\\text{LL}}\n\\tag{7.24}\\]\nکه \\(\\text{pf}\\) ضریبِ توان است (بخش 7.4.3؛ برای جریانِ سینوسی همان \\(\\cos\\varphi\\)). این رابطه شاید پرکاربردترین رابطهٔ مهندسیِ برقِ نیروگاه باشد. \\(\\sqrt3\\) از تبدیلِ ولتاژِ فاز به خط می‌آید: \\(3 V_\\text{ph} = \\sqrt3 V_\\text{LL}\\).\n\nمثال 7.22 (جریانِ سه‌فاز برای بار و ضریبِ توانِ معلوم (مثالِ کارشدهٔ فصل)) پرسش. جریانِ خط و توانِ ظاهری را برای این حالت‌ها بیابید: تابلوی کمکیِ 180 kW در 400 V با ضریبِ توانِ 0.80 و پس از اصلاح به 0.95؛ یک فیدرِ 33 kV با 25 MW و 0.95؛ صادراتِ 100 MW در 132 kV با 0.95 و 0.90. چرا ردهٔ تجهیزات بر پایهٔ توانِ ظاهری است؟\nپاسخ. با معادلهٔ 7.24:\nthree-phase current I = P / (sqrt3 V_LL pf) and apparent power S = P / pf:\n  auxiliary board 400 V                225.0 kVA  I =   324.8 A\n  auxiliary board 400 V, pf raised     189.5 kVA  I =   273.5 A\n  one 33 kV feeder                      26.3 MVA  I =   460.4 A\n  export at 132 kV                     105.3 MVA  I =   460.4 A\n  export at 132 kV, pf 0.90            111.1 MVA  I =   486.0 A\nthe export transformer (120 MVA, A-092) carries 100 MW at pf 0.90\n  as 111.1 MVA:\n  heating follows the current, so ratings are in VA, not in W\nتفسیر. برای همان 180 kW، ضریبِ توانِ 0.80 جریانِ 324.8 A می‌خواهد و 0.95 فقط 273.5 A: کابل، کلید، ترانسفورماتور و فیوز با جریان گرم می‌شوند و جریان را توانِ ظاهری تعیین می‌کند، نه توانِ اکتیو. به همین دلیل ترانسفورماتور برحسبِ kVA یا MVA رده‌بندی می‌شود و اینورتر برحسبِ MVA (بخش 7.4.4). در صادرات، کاهشِ ضریبِ توان از 0.95 به 0.90 جریان را 5.6 % و تلفاتِ مسی را حدودِ 11 % بالا می‌برد، بی‌آن‌که یک کیلووات‌ساعت بیشتر فروخته شود. وارسی: جریانِ 25 MW در 33 kV و 100 MW در 132 kV یکی است (460.4 A)، چون نسبتِ توان و ولتاژ هر دو چهار است (مثال 7.51).\n\n\nمثال 7.23 (ترانسفورماتورِ واحد) پرسش. هر واحدِ 5 MW (اینورتر یا توربین) از 0.69 kV با یک ترانسفورماتورِ واحد به 33 kV وصل است. نسبتِ تبدیل، ولتاژِ فازِ دو سمت و جریانِ دو سمت را برای 5 MW با ضریبِ توانِ 0.95 بیابید.\nپاسخ. نسبتِ ولتاژِ خط \\(33/0.69 = 47.83\\). ولتاژِ فاز 19 053 V و 398.4 V. جریان با معادلهٔ 7.24: 92.1 A در 33 kV و 4404 A در 0.69 kV (سطرِ E23). تفسیر: جریانِ سمتِ ولتاژپایین ۴۸ برابر است؛ به همین دلیل واحدها با شمش یا چند کابلِ موازی به ترانسفورماتور وصل می‌شوند و ترانسفورماتورِ واحد تا حدِ ممکن نزدیکِ اینورتر یا داخلِ توربین قرار می‌گیرد. وارسی: \\(92.1 \\times 47.83 = 4405\\ \\text{A}\\) (درست، با گرد کردن).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ موتورِ سه‌فازِ 15 kW با ضریبِ توانِ 0.85 و بازدهِ 0.92 در 400 V چیست؟ (راهنما: توانِ ورودی.)\nیک ترانسفورماتورِ 250 kVA در 400 V چه جریانِ نامی‌ای دارد؟\nچرا مدارِ معادلِ تک‌فاز فقط برای سامانهٔ متعادل کار می‌کند؟\nاگر ولتاژِ یک شبکه 10 % پایین بیاید و توانِ بار ثابت بماند، جریان چه می‌شود؟\nدر مثال 7.22، ترانسفورماتورِ 120 MVA با 100 MW و ضریبِ توانِ 0.90 چند درصد بار دارد؟\n\\(\\sqrt3\\) در معادلهٔ 7.23 از کجا می‌آید؟\n\n\n\n\n\n7.3.5 سامانهٔ پریونیت\nمسئله. شبکهٔ نیروگاهِ P سه سطحِ ولتاژ دارد. امپدانسِ 0.75 Ω در 33 kV و 0.75 Ω در 0.69 kV اثرهای کاملاً متفاوتی دارند، و امپدانسِ ترانسفورماتور را سازنده به درصد می‌دهد، نه به اهم. پریونیت (به انگلیسی per-unit، pu) هر کمیت را نسبت به یک مبنا بیان می‌کند و این سه مشکل را با هم حل می‌کند.\nتعریف. یک توانِ مبنا \\(S_\\text{base}\\) برای کلِ شبکه (مثلاً 100 MVA) و یک ولتاژِ مبنا \\(V_\\text{base}\\) برای هر سطحِ ولتاژ (ولتاژِ نامیِ خط) برمی‌گزینیم. مبناهای دیگر از این دو ساخته می‌شوند:\n\\[\nI_\\text{base} = \\frac{S_\\text{base}}{\\sqrt3\\,V_\\text{base}}, \\qquad\nZ_\\text{base} = \\frac{V_\\text{base}^2}{S_\\text{base}}, \\qquad\nz = \\frac{Z}{Z_\\text{base}}\n\\tag{7.25}\\]\nکمیت‌های پریونیت را با حرفِ کوچک می‌نویسیم (\\(z\\)، \\(r\\)، \\(x\\)). امپدانسِ پریونیتِ ترانسفورماتوری که مبناهای دو سمتش با نسبتِ تبدیلش جور است، از هر دو سمت یکی است، و ترانسفورماتورِ ایدئال در مدارِ پریونیت ناپدید می‌شود. این بزرگ‌ترین فایدهٔ پریونیت است.\nتغییرِ مبنا. امپدانسِ داده‌شده روی مبنای خودِ تجهیز (مثلاً 12 % روی 120 MVA) به مبنای شبکه چنین می‌رود:\n\\[\nz_\\text{new} = z_\\text{old}\\,\\frac{S_\\text{base,new}}{S_\\text{base,old}}\\left(\\frac{V_\\text{base,old}}{V_\\text{base,new}}\\right)^2\n\\tag{7.26}\\]\n\nمثال 7.24 (مبناهای نیروگاهِ P) پرسش. با \\(S_\\text{base} = 100\\ \\text{MVA}\\)، امپدانس و جریانِ مبنا را برای 132، 33، 0.69 و 0.4 kV بیابید. امپدانسِ 12 %ِ ترانسفورماتورِ صادراتِ 120 MVA (A-102، فرضی) و امپدانسِ فیدرِ مثال 7.13 را به مبنای 100 MVA ببرید. اگر توانِ اتصالِ کوتاهِ شبکه در 132 kV 1000 MVA باشد (A-109)، توانِ اتصالِ کوتاه در شینهٔ 33 kV چیست؟\nپاسخ. (سطرهای E24 و E25)\n\n\n\nجدول 7.2: مبناهای پریونیتِ نیروگاهِ P با 100 MVA\n\n\n\n\n\nولتاژِ مبنا\n\\(Z_\\text{base}\\)\n\\(I_\\text{base}\\)\n\n\n\n\n132 kV\n174.2 Ω\n437.4 A\n\n\n33 kV\n10.89 Ω\n1749.5 A\n\n\n0.69 kV\n0.004761 Ω\n83 674 A\n\n\n0.4 kV\n0.0016 Ω\n144 338 A\n\n\n\n\n\n\nترانسفورماتور: \\(0.12 \\times 100/120 = 0.100\\ \\text{pu}\\). فیدر: \\((0.75 + j0.66)/10.89 = 0.0689 + j0.0606\\ \\text{pu}\\). شبکه: امپدانسِ پریونیت با توانِ اتصالِ کوتاه رابطهٔ ساده‌ای دارد، \\(z = S_\\text{base}/S_\\text{sc} = 100/1000 = 0.100\\ \\text{pu}\\)؛ با ترانسفورماتورِ سری، \\(0.200\\ \\text{pu}\\)، پس در 33 kV: \\(S_\\text{sc} = 100/0.2 = 500\\ \\text{MVA}\\).\nتفسیر. فرضِ A-100 (پانصد مگاولت‌آمپر در 33 kV) با فرضِ A-109 (هزار مگاولت‌آمپر در 132 kV) و ترانسفورماتورِ A-102 سازگار است: وارسیِ سازگاریِ فرض‌ها با یک حسابِ پریونیتی سه‌خطی. ترانسفورماتورِ صادرات نصفِ امپدانسِ مسیرِ خطا را می‌سازد؛ امپدانسِ بیشترِ ترانسفورماتور جریانِ خطای 33 kV را کم می‌کند اما افتِ ولتاژ و جذبِ توانِ راکتیو را زیاد (مثال 7.52): یک مصالحهٔ طراحی (فصل‌های ۲۵ و ۲۶).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ مبنای 33 kV با 10 MVA چیست؟\nامپدانسِ 6 % روی 5.5 MVA روی مبنای 100 MVA چند پریونیت است؟\nچرا در مدارِ پریونیت ترانسفورماتورِ ایدئال ناپدید می‌شود؟\nاگر توانِ اتصالِ کوتاهِ شبکه بی‌نهایت بود، توانِ اتصالِ کوتاه در 33 kV چه می‌شد؟\nامپدانسِ 0.1 pu روی 100 MVA و 132 kV چند اهم است؟\nچرا امپدانس‌های پریونیت در سطوحِ ولتاژِ مختلف قابلِ مقایسه‌اند ولی اهم‌ها نه؟\n\n\n\n\n\n7.3.6 بارِ نامتعادل\nاز کجا می‌آید؟ در تغذیهٔ کمکیِ نیروگاه بیشترِ بارهای بزرگ (فن، تهویه، شارژر، پمپ) سه‌فاز و متعادل‌اند، اما روشنایی، پریزها، رایانه‌ها، سامانهٔ امنیتی و گرم‌کن‌های کوچک تک‌فازاند و میانِ یک فاز و نول بسته می‌شوند. هرچقدر هم طراح آن‌ها را میانِ سه فاز پخش کند، در هر لحظه یکی بیشتر از دیگری کار می‌کند. نتیجه: بارِ نامتعادل، که دیگر نمی‌توان آن را با یک فاز حل کرد.\nحلِ کامل با نولِ سالم. اگر نقطهٔ ستارهٔ بار با یک سیمِ نولِ کم‌امپدانس به نولِ منبع وصل باشد، ولتاژِ هر بار همان ولتاژِ فاز است و هر فاز جداگانه حل می‌شود: \\(\\mathbf{I}_k = \\mathbf{V}_k/\\mathbf{Z}_k\\). جریانِ نول جمعِ فازوریِ سه جریان است:\n\\[\n\\mathbf{I}_\\text{N} = \\mathbf{I}_\\text{a} + \\mathbf{I}_\\text{b} + \\mathbf{I}_\\text{c}\n\\tag{7.27}\\]\nحلِ عمومی: ولتاژِ نقطهٔ ستاره. اگر نول امپدانس داشته باشد یا اصلاً نباشد، نقطهٔ ستارهٔ بار ولتاژِ \\(\\mathbf{V}_\\text{n}\\) نسبت به نولِ منبع پیدا می‌کند. قانونِ جریانِ کیرشهف در این گره (روشِ ولتاژِ گرهٔ فصلِ ۶) با ادمیتانسِ بارها \\(\\mathbf{Y}_k = 1/\\mathbf{Z}_k\\) و ادمیتانسِ نول \\(\\mathbf{Y}_\\text{N}\\) می‌دهد:\n\\[\n\\mathbf{V}_\\text{n} = \\frac{\\mathbf{Y}_\\text{a}\\mathbf{V}_\\text{a} + \\mathbf{Y}_\\text{b}\\mathbf{V}_\\text{b} + \\mathbf{Y}_\\text{c}\\mathbf{V}_\\text{c}}\n{\\mathbf{Y}_\\text{a} + \\mathbf{Y}_\\text{b} + \\mathbf{Y}_\\text{c} + \\mathbf{Y}_\\text{N}}\n\\tag{7.28}\\]\nاین قضیهٔ میلمن است. با نولِ کامل (\\(\\mathbf{Y}_\\text{N} \\to \\infty\\))، \\(\\mathbf{V}_\\text{n} = 0\\)؛ بی‌نول (\\(\\mathbf{Y}_\\text{N} = 0\\))، نقطهٔ ستاره «شناور» است. سپس ولتاژِ هر بار \\(\\mathbf{V}_k - \\mathbf{V}_\\text{n}\\) و جریانش \\(\\mathbf{Y}_k(\\mathbf{V}_k - \\mathbf{V}_\\text{n})\\) است. تابعِ unbalanced_wye در کتابخانهٔ همراه همین را پیاده می‌کند و آزمون‌هایش حالت‌های نولِ کامل، بی‌نول و بارِ متعادل را وارسی می‌کنند.\n\nمثال 7.25 (بارهای تک‌فازِ تابلوی کمکی) پرسش. سه بارِ تک‌فاز با امپدانس‌های \\(4 + j1.5\\)، \\(8 + j3\\) و \\(16\\ \\Omega\\) (A-103، فرضی) به فازهای a، b و cِ شبکهٔ 400/230 V با نولِ سالم بسته شده‌اند. جریانِ هر فاز، توان‌ها، جریانِ نول و مؤلفه‌های متقارنِ جریان را بیابید.\nپاسخ.\nauxiliary single-phase loads (A-103): phase a 4 + j1.5, b 8 + j3, c 16 ohm\n  phase a: I =  53.8 A /_   -20.6 deg, P = 11.59 kW, Q =  4.35 kvar\n  phase b: I =  26.9 A /_  -140.6 deg, P =  5.80 kW, Q =  2.17 kvar\n  phase c: I =  14.4 A /_   120.0 deg, P =  3.31 kW, Q =  0.00 kvar\n  neutral current 32.5 A; current unbalance |I2|/|I1| = 0.414\n  sequence currents: I0 10.8 A, I1 31.5 A, I2 13.0 A (I_N = 3 I0 = 32.5 A)\n  check: rebuilding phase a from sequences gives 53.8 A\nتفسیر. جریانِ نول 32.5 A است: بیش از جریانِ دو فازِ سبک‌تر. اگر نول با این فرض که «بارِ سه‌فاز جریانِ نول ندارد» کوچک انتخاب شده بود، گرم می‌شد. نامتعادلیِ جریان، \\(|\\mathbf{I}_2|/|\\mathbf{I}_1| = 0.414\\)، بسیار زیاد است، چون بارها عمداً بسیار نابرابر انتخاب شده‌اند. وارسی: جریانِ نول برابرِ سه برابرِ جریانِ توالیِ صفر است (\\(3 \\times 10.8 = 32.5\\)) و ساختنِ دوبارهٔ فازِ a از سه مؤلفه همان 53.8 A را می‌دهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه بارِ مقاومتیِ برابر با نولِ سالم: جریانِ نول چیست؟ اگر بارِ فازِ c خاموش شود چه؟ (سطرِ E26.)\nدر معادلهٔ 7.28، اگر سه ادمیتانس برابر باشند، \\(\\mathbf{V}_\\text{n}\\) چه می‌شود، چه نول باشد چه نباشد؟\nچرا جریانِ نول در مثال 7.25 از جمعِ جبریِ اختلافِ جریان‌ها متفاوت است؟\nاگر بارِ فازِ a خازنی بود، جریانِ نول بیشتر می‌شد یا کمتر؟ استدلال کنید.\nچرا توزیعِ بارهای تک‌فاز میانِ سه فاز در طراحیِ تابلو مهم است؟\n\n\n\n\n\n7.3.7 رفتارِ نول و خطرِ قطعیِ آن\nنول چه می‌کند. سیمِ نول دو کار دارد: جریانِ نامتعادلی را برمی‌گرداند و ولتاژِ نقطهٔ ستارهٔ بارها را نزدیکِ نولِ منبع نگه می‌دارد. کارِ دوم کم‌تر دیده می‌شود و مهم‌تر است: تا وقتی نول سالم است، هر بارِ تک‌فاز ولتاژِ خودش را می‌بیند، هر قدر بارهای دیگر تغییر کنند.\nنول در برابرِ زمینِ حفاظتی. نول یک هادیِ جریان‌بر است و در کارِ عادی جریان دارد. هادیِ حفاظتی (زمین) در کارِ عادی جریانی ندارد و فقط هنگامِ خطا جریانِ خطا را برمی‌گرداند تا حفاظت عمل کند و بدنهٔ تجهیز برق‌دار نماند. این دو در نقطه‌ای مشخص (معمولاً نولِ ترانسفورماتور) به هم و به زمین وصل می‌شوند، اما نباید جای هم به کار روند؛ آرایش‌های گوناگونِ زمین‌کردنِ سامانه‌های ولتاژپایین (که با نمادهای حرفی مانندِ TN، TT و IT شناخته می‌شوند) و پیامدِ ایمنیِ هر کدام در فصلِ ۲۶ می‌آیند. یادآوری از فصلِ ۶ (بخش 6.2.2): «زمین» در نقشه و «زمینِ حفاظتی» دو مفهوم‌اند.\nهارمونیک‌ها و نول. بارهای الکترونیکی (روشنایی LED، رایانه، منبعِ تغذیهٔ سوئیچینگ) جریانی با هارمونیکِ سوم می‌کشند. هارمونیک‌های مضربِ سهِ سه فاز هم‌فازند و در نول جمع می‌شوند، حتی اگر بار کاملاً متعادل باشد. این در مثال 7.38 عددی می‌شود: نول ممکن است از هر فاز جریانِ بیشتری داشته باشد.\n\nمثال 7.26 (نولِ قطع‌شده) پرسش. در مثال 7.25 نولِ تابلو در اثرِ شل شدنِ یک اتصال قطع می‌شود. ولتاژِ نقطهٔ ستاره و ولتاژِ دو سرِ هر بار را بیابید.\nپاسخ. با معادلهٔ 7.28 و \\(\\mathbf{Y}_\\text{N} = 0\\):\nthe same loads after the neutral conductor breaks (star point floats):\n  star-point voltage 79.3 V\n  phase a: voltage across the load  165.1 V (-28 %)\n  phase b: voltage across the load  244.7 V (+6 %)\n  phase c: voltage across the load  300.7 V (+31 %)\nthe lightly loaded phase sees far more than 230 V: equipment on it\n  can be damaged;\n  neutral integrity is a design and maintenance item (chapters 24, 52)\nتفسیر. نقطهٔ ستاره 79.3 V جابه‌جا شده و بارِ سبکِ فازِ c به‌جای 230 V زیرِ 300.7 V است: 31 % اضافه‌ولتاژ، که می‌تواند منبعِ تغذیه‌های الکترونیکی و لامپ‌ها را بسوزاند. فازِ پربار در عوض 165 V می‌بیند و تجهیزاتش ممکن است بد کار کنند یا از کار بیفتند. شکل 7.8 جابه‌جاییِ نقطهٔ ستاره را نشان می‌دهد. درس طراحی: نول هرگز فیوز یا کلیدِ جداگانه نمی‌گیرد مگر آن‌که همراهِ فازها قطع شود؛ اتصال‌های نول در بازرسی‌های دوره‌ای با روشِ مجاز وارسی می‌شوند (فصل‌های ۲۴ و ۵۲)؛ و تجهیزاتِ حساسِ تک‌فاز (سامانهٔ پایش و حفاظت) از منبعِ تغذیهٔ بی‌وقفه و باتریِ DC تغذیه می‌شوند، نه مستقیم از شبکهٔ کمکی (فصلِ ۲۳).\n\n\n\n\n\n\n\nشکل 7.8: نولِ قطع‌شده: نقطهٔ ستاره به سوی فازِ پربار جابه‌جا می‌شود و فازِ کم‌بار اضافه‌ولتاژ می‌بیند\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتفاوتِ هادیِ نول و هادیِ حفاظتی را در دو جمله بنویسید.\nدر مثال 7.26، چرا ولتاژ روی کم‌بارترین فاز بیشترین افزایش را دارد؟\nاگر بارها متعادل بودند، قطعِ نول چه اثری داشت؟\nچرا هارمونیکِ سوم در نول جمع می‌شود و هارمونیکِ پنجم نه؟\nسه راهِ کاهشِ پیامدِ قطعیِ نول برای تجهیزاتِ حساس را بنویسید.\n\n\n\n\n\n7.3.8 مؤلفه‌های متقارن و نامتعادلی\nایده. فصلِ ۳ قضیهٔ فورتسکیو را آورد (معادلهٔ 3.23): هر سه فازورِ دلخواه جمعِ سه مجموعهٔ متقارن است. مثبت، با توالیِ عادی؛ منفی، با توالیِ وارونه؛ و صفر، سه فازورِ هم‌فاز. این‌جا معنای فیزیکیِ هر مؤلفه را می‌بینیم:\n\\[\n\\mathbf{I}_0 = \\tfrac13(\\mathbf{I}_\\text{a} + \\mathbf{I}_\\text{b} + \\mathbf{I}_\\text{c}), \\quad\n\\mathbf{I}_1 = \\tfrac13(\\mathbf{I}_\\text{a} + a\\,\\mathbf{I}_\\text{b} + a^2\\mathbf{I}_\\text{c}), \\quad\n\\mathbf{I}_2 = \\tfrac13(\\mathbf{I}_\\text{a} + a^2\\mathbf{I}_\\text{b} + a\\,\\mathbf{I}_\\text{c})\n\\tag{7.29}\\]\n\nمثبت: کارِ مفید. میدانی که با روتور می‌چرخد و توانی که فروخته می‌شود.\nمنفی: میدانی که خلافِ روتور می‌چرخد و با دو برابرِ بسامد از روتور می‌گذرد؛ در روتورِ ماشین‌ها جریان‌های القاییِ پُربسامد می‌سازد و آن را گرم می‌کند، و ممکن است گشتاورِ ضربانی بسازد. موتورها و ژنراتورها حدِ مجازی برای توالیِ منفی دارند و حفاظتِ «نامتعادلی» آن‌ها را می‌پاید (فصل‌های ۸ و ۲۶).\nصفر: سه جریانِ هم‌فاز که فقط از راهِ نول یا زمین برمی‌گردند: \\(\\mathbf{I}_\\text{N} = 3\\mathbf{I}_0\\). اتصالِ مثلث جریانِ توالیِ صفر را در خودش می‌چرخاند و به خط نمی‌دهد.\n\nضریبِ نامتعادلی. نامتعادلی را با نسبتِ اندازهٔ مؤلفهٔ منفی به مثبت می‌سنجیم:\n\\[\nu_2 = \\frac{|\\mathbf{V}_2|}{|\\mathbf{V}_1|}\n\\tag{7.30}\\]\n(و برای جریان با \\(\\mathbf{I}_2\\) و \\(\\mathbf{I}_1\\)). برای ولتاژهای خط‌به‌خط، که جمعشان همیشه صفر است (سه ضلعِ یک مثلث)، \\(u_2\\) را می‌توان از اندازه‌ها به تنهایی حساب کرد:\n\\[\n\\beta = \\frac{V_\\text{ab}^4 + V_\\text{bc}^4 + V_\\text{ca}^4}{\\left(V_\\text{ab}^2 + V_\\text{bc}^2 + V_\\text{ca}^2\\right)^2}, \\qquad\nu_2 = \\sqrt{\\frac{1 - \\sqrt{3 - 6\\beta}}{1 + \\sqrt{3 - 6\\beta}}}\n\\tag{7.31}\\]\nابزارهای ساده‌تر گاهی «بیشینهٔ انحراف از میانگین بر میانگین» را گزارش می‌کنند؛ این شاخص تعریفِ متفاوتی دارد و نباید با \\(u_2\\) یکی گرفته شود. گزارشِ نامتعادلی بی‌ذکرِ تعریف، ناقص است.\n\nمثال 7.27 (نامتعادلیِ ولتاژ از سه عددِ ولت‌متر) پرسش. ولتاژهای خط‌به‌خطِ تابلوی کمکی 400، 396 و 404 V خوانده شده‌اند. ضریبِ نامتعادلی را با معادلهٔ 7.31 و با شاخصِ «بیشینهٔ انحراف بر میانگین» حساب کنید و با ساختنِ فازورها وارسی کنید.\nپاسخ. شاخصِ انحراف: 1.00 %. با معادلهٔ 7.31: 1.155 %. با ساختنِ مثلثِ سه ولتاژ (قانونِ کسینوس‌ها زاویه‌ها را می‌دهد) و معادلهٔ 7.29: 1.155 % (سطرِ E27).\nتفسیر. دو شاخص 15 % با هم تفاوت دارند؛ اگر حدِ مجاز در یک قرارداد یا ضابطه با یکی تعریف شده و اندازه‌گیری با دیگری گزارش شود، نتیجه‌گیری ممکن است غلط باشد. حدهای مجازِ نامتعادلیِ ولتاژ را ضابطهٔ شبکه یا قراردادِ اتصال تعیین می‌کند (فصل‌های ۱۷ و ۲۷). محدودیت: از اندازهٔ جریان‌های فاز در سامانهٔ چهارسیمه نمی‌توان \\(u_2\\) را ساخت، چون آن سه جریان به‌خاطرِ مؤلفهٔ صفر لزوماً مثلث نمی‌سازند؛ آن‌جا زاویه‌ها لازم‌اند (بخش 7.5.4).\n\n\n\n\n\n\n\nشکل 7.9: سه مجموعهٔ متقارن: مثبت، منفی و صفر، و جمعشان که یک مجموعهٔ نامتعادل می‌سازد\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمؤلفه‌های متقارنِ \\(\\mathbf{I}_\\text{a} = 10\\angle 0^\\circ\\)، \\(\\mathbf{I}_\\text{b} = 0\\)، \\(\\mathbf{I}_\\text{c} = 0\\) را بیابید.\nچرا جریانِ توالیِ صفر از اتصالِ مثلث به خط نمی‌رسد؟\nتوالیِ منفی چرا روتور را گرم می‌کند؟\nاگر هر سه ولتاژِ خط برابر باشند، \\(\\beta\\) و \\(u_2\\) چه می‌شوند؟\nچرا گزارشِ «نامتعادلیِ ۱ درصد» بی‌ذکرِ تعریف ناقص است؟\nدر مثال 7.25، نسبتِ \\(|\\mathbf{I}_0|/|\\mathbf{I}_1|\\) چیست و چه معنایی دارد؟\n\n\n\n\n\n7.3.9 اتصال‌های اندازه‌گیری\nواتمتر و قضیهٔ بلوندل. واتمتر میانگینِ حاصل‌ضربِ یک ولتاژ و یک جریان را می‌سنجد: \\(\\operatorname{Re}\\{\\mathbf{V}\\mathbf{I}^{*}\\}\\). برای سنجیدنِ توانِ کلِ یک سامانه با \\(n\\) سیم، \\(n - 1\\) واتمتر کافی است: ولتاژِ هر واتمتر نسبت به یک سیمِ مشترک گرفته می‌شود و جریانش جریانِ یکی از \\(n - 1\\) سیمِ دیگر است (قضیهٔ بلوندل). دو آرایشِ رایج (شکل 7.10):\n\nسه‌واتمتری برای سامانهٔ چهارسیمه (سه فاز و نول): هر واتمتر ولتاژِ یک فاز نسبت به نول و جریانِ همان فاز را می‌گیرد. خوانشِ هر واتمتر توانِ همان فاز است و جمعشان توانِ کل، حتی با بارِ نامتعادل.\nدوواتمتری برای سامانهٔ سه‌سیمه (بی‌نول): هر دو واتمتر ولتاژ را نسبت به یک فاز (مثلاً b) می‌گیرند و جریانِ دو فازِ دیگر را. خوانشِ تکی معنای فیزیکیِ ساده ندارد، اما جمعشان توانِ کل است. در بارِ متعادل، تفاضلِ دو خوانش توانِ راکتیو را هم می‌دهد:\n\n\\[\nP = W_1 + W_2, \\qquad |Q| = \\sqrt3\\,|W_1 - W_2| \\quad \\text{(فقط بارِ متعادل)}\n\\tag{7.32}\\]\n\n\n\n\n\n\nشکل 7.10: اتصالِ سه‌واتمتری در سامانهٔ چهارسیمه و دوواتمتری در سامانهٔ سه‌سیمه، با ترانسفورماتورهای جریان و ولتاژ\n\n\n\nترانسفورماتورهای اندازه‌گیری. هیچ دستگاهی مستقیماً 460 A در 33 kV را نمی‌سنجد. ترانسفورماتورِ جریان (به انگلیسی current transformer، CT) جریانِ اولیه را با نسبتی مانندِ 400/5 A یا 400/1 A کوچک می‌کند، و ترانسفورماتورِ ولتاژ (VT) ولتاژ را با نسبتی مانندِ 33 000/110 V. دستگاه کمیتِ ثانویه را می‌سنجد و با ضربِ نسبت‌ها کمیتِ اولیه را گزارش می‌کند. سه نکته:\n\nنسبتِ پیکربندی‌شده در شمارنده باید با نسبتِ واقعیِ ترانسفورماتور یکی باشد؛ خطای پیکربندی خطایی ثابت و بی‌صدا است.\nقطبیت: هر ترانسفورماتورِ جریان سرهای نشانه‌دار دارد و جهتِ جریانِ ثانویه به جهتِ نصب و سیم‌بندی بستگی دارد. یک ترانسفورماتورِ وارونه، توانِ همان فاز را با علامتِ منفی می‌دهد.\nکلاسِ دقت و کاربرد: ترانسفورماتورِ جریانِ اندازه‌گیری در جریانِ عادی دقیق است و در جریانِ خطا عمداً اشباع می‌شود تا دستگاه آسیب نبیند؛ ترانسفورماتورِ حفاظتی برعکس باید جریانِ خطای بزرگ را درست برساند. الزام‌هایشان در استانداردِ ترانسفورماتورهای جریان آمده است (جعبهٔ استانداردِ این فصل).\n\n\n\n\n\n\n\nهشدارخطرِ مدارِ ثانویهٔ ترانسفورماتورِ جریان\n\n\n\nثانویهٔ ترانسفورماتورِ جریانی که اولیه‌اش جریان دارد هرگز نباید باز بماند: جریانِ اولیه، بی‌مسیرِ برگشت در ثانویه، هسته را اشباع می‌کند و در سرهای باز ولتاژی بسیار بالا و خطرناک می‌سازد که می‌تواند عایق را بشکند و فرد را آسیب بزند. به همین دلیل مدارهای ثانویه بلوکِ آزمونِ مخصوص و اتصالِ کوتاه‌کننده دارند. هر کاری روی این مدارها فقط با رویهٔ تأییدشده و به‌دستِ افرادِ صلاحیت‌دار انجام می‌شود (فصل‌های ۳۴ و ۵۰).\n\n\n\nمثال 7.28 (دوواتمتری، نسبت‌ها و ترانسفورماتورِ وارونه) پرسش. (الف) یک بارِ متعادلِ \\(8 + j6\\ \\Omega\\) در هر فاز به 400 V وصل است. توان‌ها و خوانشِ دوواتمتری را بیابید و معادلهٔ 7.32 را وارسی کنید. (ب) با ترانسفورماتورهای 400/5 A و 33 000/110 V (A-104، فرضی)، ضریبِ تبدیلِ توانِ ثانویه به اولیه چیست؟ (پ) اگر ترانسفورماتورِ جریانِ فازِ b در (الف) وارونه بسته شده باشد، شمارندهٔ سه‌فاز چه می‌خواند؟\nپاسخ.\nbalanced 400 V load, 8 + j6 ohm per phase (pf 0.8):\n  P = 12.70 kW, Q = 9.52 kvar\n  two-wattmeter readings W1 = 9.10 kW, W2 = 3.60 kW; W1 + W2 = 12.70 kW\n  sqrt3 |W1 - W2| = 9.52 kvar = |Q|\nCT 400/5 A and VT 33000/110 V (A-104): primary = secondary x 24,000\n  a secondary three-phase power of 289.2 W means 6.94 MW\none reversed CT (phase b) makes the meter read 4.23 kW instead of 12.70 kW\n  (phase b shows negative power: the per-phase readings reveal the error)\nتفسیر. (الف) جمعِ دو خوانش 12.70 kW است و \\(\\sqrt3\\) برابرِ تفاضلشان 9.52 kvar، هر دو درست. در روشِ سه‌واتمتری هر فاز 4232 W می‌خواند (سطرِ E29). (ب) هر وات در ثانویه 24 000 W در اولیه است: خطای کوچک در ثانویه خطای بزرگی در اولیه است. (پ) با یک ترانسفورماتورِ وارونه، شمارنده یک‌سوم توانِ واقعی را می‌خواند (\\(1 - 1 + 1 = 1\\) از \\(3\\)): خطایی −67 % که اگر کسی فقط عددِ کل را ببیند، شاید آن را «بارِ کم» تفسیر کند. خوانشِ هر فاز جداگانه خطا را فوراً نشان می‌دهد: توانِ منفی در یک تابلوی بار ناممکن است. این را در رکوردِ نمونهٔ بخش 7.5.4 دوباره پیدا می‌کنیم. خطای پیکربندیِ نسبت (300/5 به‌جای 400/5) همهٔ عددها را 25 % کم نشان می‌دهد (سطرِ E28) و از شکلِ داده پیدا نیست؛ فقط با مقایسه با اندازه‌گیریِ مستقل یا وارسیِ مدرکِ ترانسفورماتور.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای یک سامانهٔ سه‌سیمه چند واتمتر لازم است؟ برای چهارسیمه؟\nدر روشِ دوواتمتری با بارِ مقاومتیِ متعادل، دو خوانش چه رابطه‌ای دارند؟\nبا ضریبِ توانِ 0.5 پس‌فاز، یکی از دو خوانش صفر می‌شود. کدام و چرا؟\nترانسفورماتورِ جریانِ 600/5 با جریانِ ثانویهٔ 3.2 A: جریانِ اولیه چیست؟\nچرا ثانویهٔ ترانسفورماتورِ جریان نباید باز بماند؟ ثانویهٔ ترانسفورماتورِ ولتاژ را چرا نباید اتصالِ کوتاه کرد؟\nچگونه از رکوردِ سه‌فاز می‌فهمید یک ترانسفورماتورِ جریان وارونه است؟\nخطای پیکربندیِ نسبت را چگونه پیدا می‌کنید؟\nتفاوتِ ترانسفورماتورِ جریانِ اندازه‌گیری و حفاظتی چیست؟\n\n\n\n\n\n7.3.10 افتِ ولتاژ در مدارهای تک‌فاز و سه‌فاز\nدو فرمول، یک فیزیک. افتِ ولتاژ همیشه \\(\\mathbf{Z}\\mathbf{I}\\)ِ هادی‌هاست؛ تفاوت در این است که جریان از کدام هادی‌ها برمی‌گردد.\n\nتک‌فاز (فاز و نول): جریان از فاز می‌رود و همان جریان از نول برمی‌گردد؛ افت در هر دو هادی است: \\(\\Delta V \\approx 2\\,I\\,(R\\cos\\varphi + X\\sin\\varphi)\\)، با \\(R\\) و \\(X\\)ِ یک هادی در طولِ مسیر.\nسه‌فازِ متعادل: جریانِ برگشت صفر است (جمعِ سه جریان)، پس افتِ ولتاژِ فاز فقط \\(I\\,(R\\cos\\varphi + X\\sin\\varphi)\\) است و افتِ ولتاژِ خط \\(\\sqrt3\\) برابرِ آن. این همان معادلهٔ 7.13 است.\n\nبرای همان سیم و همان جریانِ هر هادی، افتِ نسبیِ مدارِ تک‌فاز دو برابرِ مدارِ سه‌فاز است. این یکی از دلیل‌های تغذیهٔ سه‌فازِ بارهای بزرگ است (مثال 7.19).\n\nمثال 7.29 (کابلِ تابلوی کمکی و یک مدارِ روشنایی) پرسش. (الف) تابلوی کمکی با دو کابلِ مسیِ 240 mm² در هر فاز و طولِ 80 m از ترانسفورماتور تغذیه می‌شود؛ مقاومت و راکتانسِ هر کابل 0.0754 و 0.080 Ω/km (A-110؛ مقدارهای آموزشیِ نوعیِ مس در 20 °C). افتِ ولتاژِ بدترین فاز در S1 (252.7 A، ضریبِ توانِ 0.873) چیست و با افتِ ترانسفورماتور (مثال 7.48) چه می‌شود؟ (ب) یک مدارِ روشناییِ تک‌فازِ 16 A با 50 m سیمِ 2.5 mm² (7.41 Ω/km، A-110) چه افتی دارد؟ اگر همان سیم یک مدارِ سه‌فازِ متعادلِ 16 A بود؟\nپاسخ. (الف) با دو کابلِ موازی، \\(R = 3.02\\ \\text{m}\\Omega\\) و \\(X = 3.20\\ \\text{m}\\Omega\\) در هر فاز؛ \\(\\Delta V = 252.7\\,(0.00302 \\times 0.873 + 0.00320 \\times 0.488) = 1.06\\ \\text{V}\\)، یعنی 0.46 %؛ با ترانسفورماتور حدودِ 2.9 % (سطرهای E41 و E42). (ب) \\(2 \\times 16 \\times 0.371 = 11.9\\ \\text{V}\\)، یعنی 5.2 %؛ سه‌فاز: 5.9 V یا 2.6 % (سطرهای E43 و E44).\nتفسیر. کابلِ اصلیِ تابلو، با سطحِ مقطعِ بزرگ، افتِ کمی دارد؛ بیشترِ افتِ مسیر در ترانسفورماتور است. اما مدارِ روشناییِ تک‌فاز با سیمِ نازک و پنجاه متر طول، به‌تنهایی بیش از پنج درصد افت دارد و با افتِ بالادست جمع می‌شود: مدارهای نهاییِ طولانی معمولاً گلوگاهِ افتِ ولتاژند. حدهای مجازِ افت را مقرراتِ تأسیساتِ برقِ هر کشور و مشخصاتِ پروژه تعیین می‌کنند (فصل‌های ۲۴ و ۵۵ تا ۵۷). وارسی: افتِ تک‌فاز دقیقاً دو برابرِ سه‌فاز با همان جریانِ هر هادی است (\\(11.9 = 2 \\times 5.9\\)، با گرد کردن).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در مدارِ سه‌فازِ متعادل نول در افتِ ولتاژ سهمی ندارد؟ در مدارِ نامتعادل چه؟\nافتِ یک مدارِ تک‌فازِ 10 A با 30 m سیمِ 1.5 mm² (12.1 Ω/km) چیست؟\nاگر هارمونیک‌ها جریانِ نولِ یک مدارِ روشناییِ سه‌فاز را بالا ببرند، افتِ ولتاژِ کدام بارها تغییر می‌کند؟\nچرا افتِ کابلِ اصلیِ تابلو کمتر از افتِ ترانسفورماتور است؟\n\n\n\n\n\n7.3.11 جریانِ اتصالِ کوتاهِ سه‌فازِ متقارن\nچرا این‌جا؟ اتصالِ کوتاهِ سه‌فاز، که هر سه فاز را با امپدانسِ تقریباً صفر به هم وصل می‌کند، متعادل است؛ پس با همان مدارِ معادلِ تک‌فاز و پریونیتِ این بخش حل می‌شود. خطاهای نامتعادل (تک‌فاز به زمین، دوفاز) به مؤلفه‌های متقارن نیاز دارند و در فصلِ ۲۶ می‌آیند. دو عدد از خطای سه‌فاز بیرون می‌آید که در انتخابِ هر کلید، شینه و کابلی به کار می‌رود: جریانِ مؤثرِ متقارن و قلهٔ نخست.\nجریانِ متقارن. با منبعِ 1 pu پشتِ امپدانسِ پریونیتِ \\(z\\) تا محلِ خطا:\n\\[\nI_\\text{k} = \\frac{1}{|z|}\\,I_\\text{base} = \\frac{S_\\text{sc}}{\\sqrt3\\,V_\\text{LL}}\n\\tag{7.33}\\]\nمؤلفهٔ مستقیم و قله. جریانِ مدارِ \\(R\\)–\\(L\\) نمی‌تواند ناگهان عوض شود. اگر خطا در لحظه‌ای رخ دهد که جریانِ حالتِ پایدارِ تازه صفر نیست، یک مؤلفهٔ مستقیمِ میرا با ثابتِ زمانیِ \\(\\tau = L/R = (X/R)/\\omega\\) جبرانش می‌کند:\n\\[\ni(t) = \\sqrt2\\,I_\\text{k}\\left[\\sin(\\omega t + \\alpha - \\theta) - \\sin(\\alpha - \\theta)\\,e^{-t/\\tau}\\right], \\qquad \\theta = \\arctan\\frac{X}{R}\n\\tag{7.34}\\]\nکه \\(\\alpha\\) زاویهٔ ولتاژ در لحظهٔ خطاست. بدترین حالت، مؤلفهٔ مستقیمِ بیشینه، قلهٔ نخست را تا نزدیکِ دو برابرِ قلهٔ متقارن می‌برد، و هرچه \\(X/R\\) بزرگ‌تر، مؤلفهٔ مستقیم دیرتر میرا می‌شود. استانداردهای محاسبهٔ جریانِ اتصالِ کوتاه روش‌های رسمیِ این کار را دارند (فصلِ ۲۶)؛ این‌جا آن را مستقیم از معادلهٔ 7.34 و با جست‌وجوی عددیِ بدترین \\(\\alpha\\) حساب می‌کنیم.\n\nمثال 7.30 (خطای سه‌فاز در نقطهٔ اتصال و در شینهٔ 33 kV) پرسش. با شبکهٔ A-109 و ترانسفورماتورِ صادرات (A-102؛ مقاومت از تلفِ بارِ A-092)، جریانِ مؤثرِ متقارن و بدترین قلهٔ نخست را برای خطای سه‌فاز در نقطهٔ اتصال و در شینهٔ 33 kV بیابید (فقط سهمِ شبکه).\nپاسخ.\nsymmetrical three-phase fault, grid side only (per unit, 100 MVA):\n  132 kV POC: |z| 0.1000 pu, X/R 10.0, I_k 4.37 kA RMS (1000 MVA)\n    worst first peak 1.74 x sqrt2 I_k = 10.7 kA; tau 31.8 ms\n  33 kV bus: |z| 0.1999 pu, X/R 15.7, I_k 8.75 kA RMS (500 MVA)\n    worst first peak 1.82 x sqrt2 I_k = 22.5 kA; tau 49.9 ms\n  converter units add a limited current (manufacturer data); breakers,\n  busbars and earthing are checked against both values (chapter 26)\nتفسیر. در شینهٔ 33 kV جریانِ متقارن 8.75 kA است و قلهٔ نخست تا 22.5 kA می‌رسد، \\(1.82\\) برابرِ قلهٔ متقارن، چون \\(X/R\\) آن‌جا بزرگ‌تر است (15.7)؛ ترانسفورماتور تقریباً سلفِ خالص است. کلیدِ فیدر باید هم جریانِ مؤثر را قطع کند و هم نیروی مکانیکیِ قله را تحمل. واحدهای مبدّل‌دار فقط جریانی کمی بیش از جریانِ نامیِ خودشان در خطا می‌دهند که مقدارش را سازنده اعلام می‌کند؛ جمعِ سهمِ آن‌ها و شبکه در مطالعهٔ اتصالِ کوتاه می‌آید (فصلِ ۲۶). وارسی: \\(100/0.2 = 500\\ \\text{MVA}\\) و \\(500/(\\sqrt3 \\times 33) = 8.75\\ \\text{kA}\\) (درست)؛ شکلِ موج در شکل 7.11.\n\n\n\n\n\n\n\nشکل 7.11: جریانِ خطا در شینهٔ 33 kV با بیشینهٔ مؤلفهٔ مستقیم (پریونیتِ قلهٔ متقارن)؛ ثابتِ زمانیِ \\(50\\ \\text{ms}\\)\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتوانِ اتصالِ کوتاهِ 250 MVA در 33 kV چه جریانِ متقارنی می‌دهد؟\nچرا خطای سه‌فاز را می‌توان با مدارِ تک‌فاز حل کرد و خطای تک‌فاز به زمین را نه؟\nاگر خطا در لحظه‌ای رخ دهد که \\(\\alpha = \\theta\\)، مؤلفهٔ مستقیم چه می‌شود؟\nچرا \\(X/R\\) بزرگ‌تر قلهٔ نخست را بیشتر می‌کند؟\nکلید باید کدام دو عددِ خطا را تحمل کند؟\nچرا سهمِ اینورترها در جریانِ خطا از سهمِ ژنراتورهای هم‌گام کمتر است؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-c",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-c",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.4 ج. توان و شکل‌موج‌های غیرایدئال",
    "text": "7.4 ج. توان و شکل‌موج‌های غیرایدئال\nبخشِ ج به پرسشی می‌پردازد که هر قرارداد، هر صورت‌حساب و هر برگهٔ دادهٔ تجهیز به آن وابسته است: توان در جریانِ متناوب دقیقاً چیست؟ پاسخ سه کمیت است (اکتیو، راکتیو و ظاهری) و یک ضریب (ضریبِ توان). سپس شکل‌موج‌های غیرسینوسی را می‌بینیم: بارهای غیرخطی، هارمونیک‌ها، اثرشان بر نول و تجهیزات، اعوجاجِ ولتاژ، و این‌که دستگاه‌های اندازه‌گیری با آن‌ها چه می‌کنند. بخش با تفسیرِ اندازه‌گیری‌های کیفیتِ توان پایان می‌یابد.\nبرنامه:\ncompanion/ch07/examples_c.py\n\n7.4.1 توانِ لحظه‌ای\nاز تعریف. توانِ لحظه‌ای همان \\(p = v\\,i\\)ِ فصلِ ۶ است. با \\(v = \\sqrt2 V\\sin\\omega t\\) و \\(i = \\sqrt2 I\\sin(\\omega t - \\varphi)\\) و اتحادِ \\(2\\sin x\\sin y = \\cos(x - y) - \\cos(x + y)\\):\n\\[\np(t) = VI\\cos\\varphi - VI\\cos(2\\omega t - \\varphi) = P\\,(1 - \\cos 2\\omega t) - Q\\,\\sin 2\\omega t\n\\tag{7.35}\\]\nبا \\(P = VI\\cos\\varphi\\) و \\(Q = VI\\sin\\varphi\\). دو جمله دو رفتار را جدا می‌کنند (شکل 7.12):\n\n\\(P(1 - \\cos 2\\omega t)\\) هیچ‌گاه منفی نیست و میانگینش \\(P\\) است: انرژیِ یک‌طرفه که از منبع به بار می‌رود و آن‌جا کار یا گرما می‌شود. این توانِ اکتیو است.\n\\(-Q\\sin 2\\omega t\\) با دو برابرِ بسامد رفت‌وبرگشت می‌کند و میانگینش صفر است: انرژیِ ذخیره‌شده در میدان‌های سلف‌ها و خازن‌ها که هر ربع‌دوره میانِ منبع و بار جابه‌جا می‌شود. دامنه‌اش توانِ راکتیو است. هیچ انرژیِ خالصی منتقل نمی‌کند، اما جریان می‌خواهد، و جریان سیم‌ها را گرم می‌کند و ولتاژ را می‌اندازد.\n\n\nمثال 7.31 (توانِ لحظه‌ایِ یک فاز) پرسش. با 230 V و 100 A و \\(30^\\circ\\) پس‌فازی، \\(P\\) و \\(Q\\) را بیابید و توانِ لحظه‌ای را در یک دوره نمونه‌برداری کنید: میانگین، بیشینه و کمینه.\nپاسخ.\nsingle phase, 230 V and 100 A RMS, current 30 deg behind:\n  p(t) = P (1 - cos 2wt) - Q sin 2wt\n  P = V I cos(phi) = 19.92 kW, Q = V I sin(phi) = 11.50 kvar\n  mean of p(t) over a period 19.92 kW; peak 42.91 kW; minimum -3.08 kW\n  Q is the amplitude of the part that flows back and forth twice per cycle:\n  no net energy, but current, so heating and voltage drop\nتفسیر. میانگینِ نمونه‌ها دقیقاً \\(P = 19.92\\ \\text{kW}\\) است. بیشینه \\(P + S = 19.92 + 23.0 = 42.9\\) و کمینه \\(P - S = -3.1\\) کیلووات: در بخشِ کوچکی از هر نیم‌دوره، انرژی از بار به منبع برمی‌گردد. وارسی: \\(P^2 + Q^2 = S^2\\): \\(19.92^2 + 11.50^2 = 23.0^2\\) (درست).\n\n\n\n\n\n\n\nشکل 7.12: توانِ لحظه‌ای (خطِ پیوسته)، میانگینِ آن \\(P\\) (خطِ چین) و دامنهٔ بخشِ رفت‌وبرگشتی\n\n\n\n\n\n7.4.2 توانِ اکتیو، راکتیو و ظاهری\nسه کمیت، سه یکا. برای یک فاز (فصلِ ۲، بخش 2.2.6، این نام‌ها را معرفی کرد):\n\n\n\nجدول 7.3: سه کمیتِ توان در جریانِ سینوسی\n\n\n\n\n\n\n\n\n\n\n\nکمیت\nتعریف\nیکا\nمعنا\n\n\n\n\nتوانِ اکتیو \\(P\\)\n\\(VI\\cos\\varphi\\)\nW\nمیانگینِ توانِ لحظه‌ای؛ کار و گرما\n\n\nتوانِ راکتیو \\(Q\\)\n\\(VI\\sin\\varphi\\)\nvar\nدامنهٔ بخشِ رفت‌وبرگشتی؛ میدان‌ها\n\n\nتوانِ ظاهری \\(S\\)\n\\(VI\\)\nVA\nحاصل‌ضربِ اندازه‌ها؛ تعیین‌کنندهٔ جریان\n\n\n\n\n\n\nهر سه از نظرِ بُعدی ولت در آمپرند؛ یکاهای جدا (W، var و VA) برای این‌اند که خواننده بداند کدام کمیت است (فصلِ ۲). «کیلووات» برای توانِ راکتیو غلط است.\nتوانِ مختلط. هر سه کمیت در یک عددِ مختلط جمع می‌شوند:\n\\[\n\\mathbf{S} = \\mathbf{V}\\,\\mathbf{I}^{*} = VI\\angle(\\theta_v - \\theta_i) = VI\\angle\\varphi = P + jQ, \\qquad S = |\\mathbf{S}| = \\sqrt{P^2 + Q^2}\n\\tag{7.36}\\]\nمزدوجِ جریان لازم است تا زاویهٔ حاصل اختلافِ زاویه‌ها باشد، نه جمعشان. برای سه‌فاز \\(\\mathbf{S}_{3} = \\mathbf{V}_\\text{a}\\mathbf{I}_\\text{a}^{*} + \\mathbf{V}_\\text{b}\\mathbf{I}_\\text{b}^{*} + \\mathbf{V}_\\text{c}\\mathbf{I}_\\text{c}^{*}\\)، که برای سامانهٔ متعادل \\(3\\mathbf{V}_\\text{ph}\\mathbf{I}^{*}\\) است. سه‌ضلعیِ \\(P\\)، \\(Q\\) و \\(S\\) مثلثِ توان است (شکل 7.13).\nتوانِ راکتیوِ عنصرها. با معادلهٔ 7.36 و \\(\\mathbf{V} = jX\\mathbf{I}\\): سلف \\(Q = I^2 X_L &gt; 0\\) دارد و خازن \\(Q = -I^2 X_C = -V^2/X_C &lt; 0\\). با قراردادِ بار، سلف توانِ راکتیو مصرف می‌کند و خازن توانِ راکتیو تولید. این فقط یک قرارداد است، اما قراردادی که همهٔ صنعت به کار می‌برد: موتورها و ترانسفورماتورها «مصرف‌کنندهٔ توانِ راکتیو»ند و خازن‌ها و کابل‌ها «تولیدکننده».\nپایستگیِ توانِ مختلط. در هر شبکه، جمعِ توانِ مختلطِ تحویلیِ منابع برابرِ جمعِ توانِ مختلطِ همهٔ عنصرهاست. یعنی \\(P\\)ها با هم و \\(Q\\)ها با هم جمع می‌شوند؛ اما \\(S\\)ها جمع نمی‌شوند، چون اندازه‌های عددهای مختلط‌اند.\n\nمثال 7.32 (چهار بارِ نمونه و جمعِ توان‌ها) پرسش. \\(S\\) و ضریبِ توانِ این‌ها را بیابید: تابلوی کمکیِ 180 kW و 135 kvar؛ موتوری با بارِ کم (20 kW، 30 kvar)؛ گرم‌کنِ مقاومتیِ 15 kW؛ بانکِ خازنیِ 75 kvar. سپس بارِ 100 kW با ضریبِ توانِ 0.8 و بارِ 50 kW با ضریبِ توانِ یک را با هم جمع کنید.\nپاسخ.\nP, Q, S and pf (load convention: Q &gt; 0 for lagging current):\n  auxiliary board      180.0 kW  135.0 kvar  225.0 kVA pf 0.800 lagging\n  motor at light load   20.0 kW   30.0 kvar   36.1 kVA pf 0.555 lagging\n  resistive heater      15.0 kW    0.0 kvar   15.0 kVA pf 1.000 unity\n  capacitor bank         0.0 kW  -75.0 kvar   75.0 kVA pf 0.000 leading\nplant convention (A-024): export P &gt; 0; the plant 'supplies' Q when it\n  acts like a capacitor towards the grid and 'absorbs' Q like an\n  inductor: always state which convention a number uses\nجمعِ دو بار: \\(\\mathbf{S} = (100 + j75) + (50 + j0) = 150 + j75\\)، یعنی 167.7 kVA، در حالی که \\(|\\mathbf{S}_1| + |\\mathbf{S}_2| = 125 + 50 = 175\\ \\text{kVA}\\) (سطرِ E30).\nتفسیر. موتورِ کم‌بار بدترین ضریبِ توان را دارد (0.555)، چون جریانِ مغناطیس‌کننده‌اش با بار کم نمی‌شود: موتورِ بزرگ‌تر از نیاز، ضریبِ توانِ تابلو را خراب می‌کند. جمعِ حسابیِ توان‌های ظاهری همیشه بیش‌برآورد است (مگر همه یک ضریبِ توان داشته باشند)؛ فهرستِ بار باید \\(P\\) و \\(Q\\) را جداگانه جمع کند (بخش 7.5.1).\n\n\n\n\n\n\n\nشکل 7.13: مثلثِ توان (راست) و چهار ربعِ کار در قراردادِ مولد (چپ): صدور یا ورودِ توانِ اکتیو، و دادن یا گرفتنِ توانِ راکتیو\n\n\n\nقراردادِ علامت: بار یا مولد؟ همان جریانِ فیزیکی را می‌توان با دو قرارداد گزارش کرد:\n\nقراردادِ بار (به انگلیسی load convention): توانی که به درون عنصر می‌رود مثبت است. مناسبِ تابلوها و مصرف‌کننده‌ها؛ \\(Q &gt; 0\\) برای جریانِ پس‌فاز. قراردادِ پیش‌فرضِ کدِ این کتاب برای بارها.\nقراردادِ مولد (به انگلیسی generator convention): توانی که از عنصر بیرون می‌آید مثبت است. مناسبِ نیروگاه؛ در نیروگاهِ P، توانِ اکتیوِ صادره در نقطهٔ اتصال مثبت است (A-024) و «دادنِ توانِ راکتیو به شبکه» (رفتارِ شبیهِ خازن از دیدِ شبکه) مثبت.\n\n\nمثال 7.33 (یک جریان، دو گزارش) پرسش. نیروگاهِ P 100 MW صادر می‌کند و هم‌زمان 20 Mvar از شبکه جذب می‌کند (رفتارِ سلفی از دیدِ شبکه). این را در قراردادِ مولدِ نیروگاه و در قراردادِ بارِ یک شمارنده که «ورود به نیروگاه» را مثبت می‌گیرد بنویسید.\nپاسخ. قراردادِ مولد: \\(P = +100\\ \\text{MW}\\)، \\(Q = -20\\ \\text{Mvar}\\). قراردادِ بار: \\(P = -100\\)، \\(Q = +20\\) (سطرِ E31).\nتفسیر. دو گزارشِ درست از یک واقعیت، با همهٔ علامت‌های وارونه. در جلسه‌ای که بهره‌بردارِ شبکه می‌گوید «نیروگاه مثبت بیست مگاوار دارد» و نیروگاه می‌گوید «منفی بیست»، ممکن است هر دو درست بگویند. قاعدهٔ کتاب: هر عددِ توانِ راکتیو با قراردادش گزارش شود، و در پروندهٔ نیروگاهِ P قراردادِ مولد در نقطهٔ اتصال به کار رود (تصمیمِ D-010 در بخش 7.11). شمارنده‌های انرژی معمولاً چهار ثبّاتِ جدا برای چهار ربعِ شکل 7.13 دارند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nباری با 40 kW و 30 kvar: توانِ ظاهری و ضریبِ توان؟\nچرا \\(\\mathbf{S} = \\mathbf{V}\\mathbf{I}^{*}\\) و نه \\(\\mathbf{V}\\mathbf{I}\\)؟ با \\(\\mathbf{V} = 100\\angle 30^\\circ\\) و \\(\\mathbf{I} = 10\\angle 0^\\circ\\) هر دو را حساب کنید.\nتوانِ راکتیوِ خازنِ \\(X_C = 20\\ \\Omega\\) زیرِ 230 V با قراردادِ بار چیست؟\nچرا توان‌های ظاهری جمع نمی‌شوند ولی توان‌های اکتیو و راکتیو جمع می‌شوند؟\nیک کابلِ بی‌بار در قراردادِ بار چه علامتی از توانِ راکتیو دارد؟\nدر ربعِ دومِ شکل 7.13 نیروگاه چه می‌کند؟\nچرا «کیلووات» برای توانِ راکتیو غلط است؟\nاگر شمارنده‌ای فقط «اندازهٔ» توانِ راکتیو را ثبت کند، چه اطلاعاتی از دست می‌رود؟\n\n\n\n\n\n7.4.3 ضریبِ توان و اصلاحِ آن\nتعریف. ضریبِ توان (به انگلیسی power factor) نسبتِ توانِ اکتیو به توانِ ظاهری است:\n\\[\n\\text{pf} = \\frac{P}{S}\n\\tag{7.37}\\]\nبرای ولتاژ و جریانِ سینوسی \\(\\text{pf} = \\cos\\varphi\\)؛ این حالت را ضریبِ توانِ جابه‌جایی هم می‌نامند. برای جریانِ اعوجاجی، ضریبِ توانِ واقعی از \\(\\cos\\varphi\\) کمتر است (بخش 7.4.7). ضریبِ توان را همیشه با جهتش گزارش کنید: «0.95 پس‌فاز» یا «0.95 پیش‌فاز»؛ عددِ 0.95 به تنهایی دو حالتِ کاملاً متفاوت را می‌پوشاند.\nچرا مهم است. برای توانِ اکتیوِ ثابت، جریان با \\(1/\\text{pf}\\) و تلفاتِ هادی با \\(1/\\text{pf}^2\\) بالا می‌رود؛ افتِ ولتاژ با جملهٔ \\(XQ\\) زیاد می‌شود (معادلهٔ 7.13)؛ و ظرفیتِ ترانسفورماتور و کابل برای توانِ اکتیوِ بیشتر هدر می‌رود. در بسیاری از شبکه‌ها، مصرف‌کننده‌های بزرگ بابتِ ضریبِ توانِ پایین هزینه می‌پردازند و نیروگاه‌ها باید در محدودهٔ مشخصی از ضریبِ توان کار کنند؛ این قاعده‌ها کشوری و قراردادی‌اند و در این فصل فرض نمی‌شوند (فصل‌های ۱۷ و ۵۵ تا ۵۷).\nاصلاح با خازن. خازنی موازی با بار، توانِ راکتیوِ مصرفیِ بار را در محل تأمین می‌کند تا از شبکه کشیده نشود. برای بردنِ ضریبِ توان از \\(\\cos\\varphi_1\\) به \\(\\cos\\varphi_2\\) با توانِ اکتیوِ ثابت:\n\\[\nQ_\\text{c} = P\\left(\\tan\\varphi_1 - \\tan\\varphi_2\\right)\n\\tag{7.38}\\]\n\nمثال 7.34 (اصلاحِ ضریبِ توانِ تابلوی کمکی) پرسش. تابلوی کمکیِ 180 kW با ضریبِ توانِ 0.80 پس‌فاز در 400 V کار می‌کند. چه خازنی ضریبِ توان را به 0.95 می‌رساند؟ جریان و تلفاتِ کابلِ تغذیه چه تغییری می‌کنند؟ اگر کسی برای «ضریبِ توانِ یک» خازنِ 135 kvar بگذارد و بعداً بار نصف شود چه؟\nپاسخ.\nauxiliary board 180 kW at pf 0.8: Q = 135.0 kvar\n  to reach pf 0.95: Q_c = P (tan phi1 - tan phi2) = 75.8 kvar\n  current 324.8 A -&gt; 273.5 A (-15.8 %); I^2 R losses -29.1 %\n  the capacitor changes no active power: it supplies locally the\n  reactive power that otherwise flows through transformer and cables\nبرای ضریبِ توانِ یک 135 kvar لازم است؛ خازنِ 194.2 kvar با همان بار ضریبِ توان را به 0.95 پیش‌فاز می‌رساند (سطرِ E32). با نصف شدنِ بار و ماندنِ خازنِ 135 kvar، توانِ راکتیوِ بار 67.5 kvar و خالصِ تابلو 67.5 kvar تولیدی می‌شود.\nتفسیر. خازنِ 75.8 kvar جریان را 15.8 % و تلفاتِ مسیِ کابل و ترانسفورماتور را 29 % کم می‌کند، بی‌آن‌که توانِ اکتیو تغییر کند. اما اصلاحِ بیش از اندازه ضریبِ توان را پیش‌فاز و ولتاژ را بالا می‌برد. برای همین بانک‌های اصلاح معمولاً پله‌ای و خودکاراند و با بار تنظیم می‌شوند. سه احتیاطِ دیگر: خازن تشدید را جابه‌جا می‌کند (مثال 7.15)، در کلیدزنی هجومِ جریان می‌سازد، و با ولتاژِ هارمونیکی جریانِ اضافه می‌کشد (مثال 7.40). در نیروگاه، خودِ اینورترها منبعِ توانِ راکتیوِ کنترل‌پذیرند (بخش 7.4.5) و نیاز به بانکِ خازنیِ جدا را کم می‌کنند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخازنِ لازم برای بردنِ 50 kW از ضریبِ توانِ 0.7 به 0.9 چیست؟\nاگر ضریبِ توان از 0.8 به 1.0 برود، جریان و تلفات چند درصد کم می‌شوند؟\nچرا «ضریبِ توانِ 0.9» بی‌جهت ناقص است؟\nخطرِ اصلاحِ بیش از اندازه چیست؟\nچرا بانک‌های اصلاح پله‌ای ساخته می‌شوند؟\nدر مثال 7.34، اگر خازن در سمتِ 33 kV گذاشته شود، کدام تلفات کم نمی‌شوند؟\n\n\n\n\n\n7.4.4 چرا توانِ ظاهری ردهٔ تجهیز را تعیین می‌کند\nاستدلال. یک ترانسفورماتور، کابل یا اینورتر دو محدودیتِ فیزیکی دارد: گرما، که با مجذورِ جریان بالا می‌رود (\\(I^2 R\\) در سیم‌پیچ و هادی و نیمه‌رسانا)، و تنشِ عایق و هسته، که با ولتاژ تعیین می‌شود (عایق با قلهٔ ولتاژ و هستهٔ ترانسفورماتور با شار، یعنی ولتاژ بر بسامد). هیچ‌کدام به ضریبِ توان اهمیت نمی‌دهد: جریانِ 100 A با هر زاویه‌ای همان‌قدر گرما می‌سازد. حاصل‌ضربِ بیشینهٔ ولتاژِ مجاز و بیشینهٔ جریانِ مجاز توانِ ظاهری است؛ پس ردهٔ این تجهیزات به kVA یا MVA است:\n\nترانسفورماتور: kVA یا MVA؛ تلفِ بارش با \\((S/S_\\text{r})^2\\) بالا می‌رود (فصلِ ۵).\nژنراتور و اینورتر: MVA برای جریان، و جداگانه MW برای ماشینِ محرک یا منبعِ DC؛ نمودارِ قابلیت هر دو را نشان می‌دهد (بخش 7.4.5).\nکابل، شینه و کلید: مستقیماً با آمپر (و برای کلید، جریانِ قطعِ اتصالِ کوتاه با کیلوآمپر).\nمنبعِ تغذیهٔ بی‌وقفه: kVA و kW با هم، چون هم اینورتر و هم باتری محدودیت دارند.\nموتور: استثنا؛ پلاکِ موتور توانِ مکانیکیِ محور را به کیلووات می‌دهد، و جریانِ ورودی را با ضریبِ توان و بازده باید حساب کرد.\n\n\nمثال 7.35 (بارگذاریِ ترانسفورماتورِ کمکی و ترانسفورماتورِ صادرات) پرسش. تابلوی کمکیِ 180 kW از ترانسفورماتورِ 250 kVA تغذیه می‌شود. بارگذاری را با ضریبِ توانِ 0.80 و 0.95 حساب کنید. همین را برای ترانسفورماتورِ صادراتِ 120 MVA با 100 MW و ضریبِ توانِ 0.95 و 0.90 انجام دهید. جریانِ خطِ هر حالت در مثال 7.22 آمده است.\nپاسخ. (سطرهای E33)\n\n\n\nجدول 7.4: توانِ ظاهری و بارگذاری\n\n\n\n\n\n\n\n\n\n\n\nحالت\nتوانِ ظاهری\nردهٔ ترانسفورماتور\nبارگذاری\n\n\n\n\nکمکی، ضریبِ توانِ 0.80\n225.0 kVA\n250 kVA\n90 %\n\n\nکمکی، ضریبِ توانِ 0.95\n189.5 kVA\n250 kVA\n76 %\n\n\nصادرات، ضریبِ توانِ 0.95\n105.3 MVA\n120 MVA\n88 %\n\n\nصادرات، ضریبِ توانِ 0.90\n111.1 MVA\n120 MVA\n93 %\n\n\n\n\n\n\nتفسیر. با همان 180 kW، ضریبِ توانِ پایین ترانسفورماتورِ کمکی را به 90 % می‌رساند و جای کمی برای رشدِ بار می‌گذارد. برای ترانسفورماتورِ صادرات، کارِ نیروگاه در ضریبِ توانِ 0.90 (مثلاً برای پشتیبانیِ ولتاژِ شبکه) 5.8 MVA از ظرفیت را می‌گیرد. نتیجهٔ طراحی: ردهٔ ترانسفورماتورِ صادرات را بازهٔ ضریبِ توانِ لازم در نقطهٔ اتصال و بیشینهٔ توانِ اکتیو با هم تعیین می‌کنند، نه سقفِ 100 MW به‌تنهایی؛ فصلِ ۲۵ دمای محیط، ارتفاع، هارمونیک‌ها و بارِ چرخه‌ای را هم می‌افزاید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ردهٔ ترانسفورماتور kVA است و ردهٔ موتور kW؟\nترانسفورماتورِ 250 kVA چند کیلووات بارِ مقاومتیِ خالص می‌تواند بدهد؟ چند کیلووات با ضریبِ توانِ 0.7؟\nچرا کابل مستقیماً با آمپر رده‌بندی می‌شود؟\nاگر هارمونیک‌ها مقدارِ مؤثرِ جریان را 10 % بالا ببرند، بارگذاریِ واقعیِ ترانسفورماتور چه می‌شود؟\nدر جدول 7.4، ترانسفورماتورِ صادرات در ضریبِ توانِ 0.85 چند درصد بار دارد؟\n\n\n\n\n\n7.4.5 نمودارِ قابلیتِ P–Q\nایده. اینورتر یا ژنراتورِ نیروگاه می‌تواند، افزون بر توانِ اکتیو، توانِ راکتیو هم بدهد یا بگیرد، اما محدودیتِ جریان (یعنی توانِ ظاهری در ولتاژِ نامی) هر دو را با هم مهار می‌کند: \\(P^2 + Q^2 \\le S_\\text{r}^2\\). افزون بر این، توانِ اکتیو از توانِ منبع (تابش یا باد) و از ردهٔ اکتیوِ واحد بیشتر نمی‌شود. مرزِ ناحیهٔ مجاز در صفحهٔ \\(P\\)–\\(Q\\) نمودارِ قابلیت (به انگلیسی capability chart) است (شکل 7.14):\n\\[\n|Q| \\le \\sqrt{S_\\text{r}^2 - P^2}, \\qquad 0 \\le P \\le P_\\text{r}\n\\tag{7.39}\\]\n\nمثال 7.36 (قابلیتِ اینورترِ 5.5 MVA) پرسش. اینورترهای خورشیدیِ نیروگاهِ P برای 5.0 MW و 5.5 MVA فرض شده‌اند (A-101، فرضی، نه دادهٔ سازنده). توانِ راکتیوِ در دسترس را در 5، 4، 2.5 و صفر مگاوات بیابید. جریانِ نامی در 690 V چیست، و اگر ولتاژ به 0.90 pu بیفتد، با همان جریان چه توانِ ظاهری‌ای در دسترس است؟\nپاسخ.\ninverter rated 5.0 MW and 5.5 MVA (A-101): Q available = sqrt(S^2 - P^2)\n  P = 5.0 MW: |Q| &lt;= 2.29 Mvar; pf range down to 0.909\n  P = 4.0 MW: |Q| &lt;= 3.77 Mvar; pf range down to 0.727\n  P = 2.5 MW: |Q| &lt;= 4.90 Mvar; pf range down to 0.455\n  P = 0.0 MW: |Q| &lt;= 5.50 Mvar; pf range down to 0.000\n  with S equal to the active rating, no reactive power at full output\n  (the real P-Q chart comes from the manufacturer and depends on voltage)\nجریانِ نامی \\(5.5\\times 10^6/(\\sqrt3 \\times 690) = 4602\\ \\text{A}\\)؛ در 0.90 pu ولتاژ، همان جریان فقط 4.95 MVA می‌دهد (سطرِ E34). ولتاژِ 690 V اینجا فرضی است؛ فصلِ ۹ با شاهدِ پنجرهٔ ولتاژِ DC آن را به 600 V تغییر می‌دهد (تصمیمِ D-012، بخش 9.5.4) و جریانِ نامی 5292 A می‌شود؛ نتیجه‌گیری‌های این مثال تغییر نمی‌کنند.\nتفسیر. در توانِ کامل فقط 2.29 Mvar در دسترس است (ضریبِ توانِ 0.909)؛ اگر ردهٔ ظاهری با ردهٔ اکتیو برابر بود (5.0 MVA)، در توانِ کامل هیچ توانِ راکتیوی نمی‌ماند. پس «10 % اضافهٔ ظرفیتِ ظاهری» تصمیمی اقتصادی است که قابلیتِ پشتیبانیِ ولتاژِ نیروگاه را می‌سازد. در ولتاژِ پایین‌تر، محدودیتِ جریان قابلیت را کوچک می‌کند، درست وقتی که شبکه بیشترین نیاز را به توانِ راکتیو دارد. نمودارِ واقعیِ هر محصول را سازنده می‌دهد، به ولتاژ، دما و بسامد وابسته است و محدودیت‌های دیگری (ولتاژِ DC، دمای نیمه‌رسانا) هم دارد (فصل‌های ۹ و ۲۰). اینکه نیروگاه در نقطهٔ اتصال چه بازه‌ای از توانِ راکتیو باید داشته باشد، الزامِ شبکه است (فصل‌های ۱۷ و ۵۵ تا ۵۷) و در مثال 7.52 با یک هدفِ آموزشی غربال می‌شود.\n\n\n\n\n\n\n\nشکل 7.14: نمودارِ قابلیتِ آموزشیِ اینورترِ 5.0 MW و 5.5 MVA: دایرهٔ جریان و سقفِ توانِ اکتیو\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاینورترِ 3 MW و 3.3 MVA در توانِ کامل چه توانِ راکتیوی دارد؟\nچرا در ولتاژِ پایین قابلیتِ توانِ راکتیو کم می‌شود؟\nاگر تابش کم باشد و اینورتر 1 MW تولید کند، چه توانِ راکتیوی در دسترس است؟\nچرا ردهٔ ظاهریِ بزرگ‌تر از ردهٔ اکتیو تصمیمی اقتصادی است؟\nآیا اینورترِ خورشیدی در شب می‌تواند توانِ راکتیو بدهد؟ به چه چیزی بستگی دارد؟\nنمودارِ شکل 7.14 را برای 5.0 MVA دوباره در ذهن بکشید: چه تفاوتی دارد؟\n\n\n\n\n\n7.4.6 بارهای غیرخطی و جریانِ اعوجاجی\nخطی و غیرخطی. مقاومت، سلف و خازن خطیاند: به ولتاژِ سینوسی جریانِ سینوسی می‌دهند. اما بیشترِ بارهای امروزی غیرخطیاند: یکسوکنندهٔ ورودیِ هر منبعِ تغذیهٔ الکترونیکی (رایانه، شارژر، راه‌اندازِ لامپِ LED)، مبدّلِ بسامدِ موتورها و پمپ‌ها، منبعِ تغذیهٔ بی‌وقفه، و هستهٔ اشباع‌شدهٔ ترانسفورماتور. یکسوکنندهٔ ساده با خازنِ صاف‌کن فقط نزدیکِ قلهٔ ولتاژ، وقتی ولتاژِ شبکه از ولتاژِ خازن بیشتر است، جریان می‌کشد: جریانی باریک و تیز دو بار در هر دوره (شکل 7.15).\nفوریه دوباره. هر شکل‌موجِ دوره‌ای با دورهٔ \\(T_1\\) جمعِ یک مؤلفهٔ اصلی با بسامدِ \\(f_1\\) و هارمونیک‌هایی با بسامدِ \\(h f_1\\) است (بخش 3.3.13):\n\\[\ni(t) = \\sum_{h=1}^{\\infty} \\sqrt2\\,I_h\\,\\sin(h\\omega t + \\varphi_h)\n\\tag{7.40}\\]\nاگر شکلِ موج نیم‌دورهٔ مثبت و منفیِ قرینه داشته باشد (همهٔ بارهای عادیِ شبکه)، فقط هارمونیک‌های فرد هستند: سوم، پنجم، هفتم و…. مبدّل‌ها با الگوی کلیدزنیِ خودشان هارمونیک‌های مشخصی می‌سازند؛ اینورترهای امروزی با کلیدزنیِ پرسرعت بیشترِ اعوجاج را به بسامدهای بالا (حدودِ بسامدِ کلیدزنی) می‌برند که صافی آن را می‌گیرد (فصلِ ۹).\n\nمثال 7.37 (هارمونیک‌های موجِ مربعی) پرسش. موجِ مربعی با دامنهٔ یک چه مؤلفهٔ اصلی‌ای دارد؟ اعوجاجِ کلِ آن (تعریف در معادلهٔ 7.41) چیست؟ اگر فقط تا هارمونیکِ ۴۱ را بشمریم چه؟\nپاسخ. قلهٔ مؤلفهٔ اصلی \\(4/\\pi = 1.2732\\) است و هارمونیکِ مرتبهٔ فردِ \\(h\\) دامنهٔ \\(4/(\\pi h)\\) دارد. اعوجاجِ کلِ دقیق \\(\\sqrt{\\pi^2/8 - 1} = 48.34\\ \\%\\) و با ۴۱ مرتبهٔ نخست \\(47.10\\ \\%\\) (سطرِ E35).\nتفسیر. مؤلفهٔ اصلی از دامنهٔ خودِ موج بزرگ‌تر است. هارمونیک‌ها با \\(1/h\\) آهسته کوچک می‌شوند، پس بریدنِ شمارش در یک مرتبهٔ پایین بخشِ معناداری را جا می‌اندازد: هر گزارشِ اعوجاج باید بگوید تا کدام مرتبه شمرده است. در عمل گزارش‌ها معمولاً تا مرتبهٔ ۴۰ یا ۵۰ را می‌شمرند؛ مرتبهٔ دقیق را سندِ مرجعِ همان اندازه‌گیری تعیین می‌کند.\n\n\n\n7.4.7 هارمونیک‌ها، اعوجاجِ کل و ضریبِ توانِ واقعی\nاعوجاجِ هارمونیکیِ کل. اندازهٔ اعوجاج را با نسبتِ مقدارِ مؤثرِ همهٔ هارمونیک‌ها به مؤلفهٔ اصلی می‌سنجیم:\n\\[\n\\text{THD}_I = \\frac{\\sqrt{\\sum_{h \\ge 2} I_h^2}}{I_1}, \\qquad I = I_1\\sqrt{1 + \\text{THD}_I^2}\n\\tag{7.41}\\]\nرابطهٔ دوم از معادلهٔ 7.6 می‌آید. همین تعریف برای ولتاژ \\(\\text{THD}_V\\) را می‌دهد. دام: اعوجاجِ کل نسبت به مؤلفهٔ اصلی است؛ وقتی بار کم است و مؤلفهٔ اصلی کوچک، اعوجاجِ کل بزرگ دیده می‌شود هرچند آمپرِ هارمونیک کم است. برای همین برخی معیارها اعوجاج را نسبت به جریانِ بیشینهٔ بار تعریف می‌کنند (مفهومِ «اعوجاجِ تقاضای کل»)؛ تعریفِ دقیقِ هر معیار در سندِ خودش است.\nضریبِ قله. جریانِ تیز ضریبِ قلهٔ بزرگی دارد؛ کلیدها، فیوزها و منابعِ تغذیهٔ بی‌وقفه باید آن قله را تحمل کنند.\nضریبِ توانِ واقعی. فقط مؤلفهٔ اصلیِ جریان با ولتاژِ سینوسی توانِ اکتیوِ میانگین می‌سازد (حاصل‌ضربِ دو بسامدِ متفاوت میانگینِ صفر دارد). پس با ولتاژِ سینوسی:\n\\[\nP = V I_1\\cos\\varphi_1, \\qquad\n\\text{pf} = \\frac{P}{VI} = \\cos\\varphi_1\\cdot\\frac{I_1}{I} = \\frac{\\cos\\varphi_1}{\\sqrt{1 + \\text{THD}_I^2}}\n\\tag{7.42}\\]\nضریبِ توانِ واقعی حاصل‌ضربِ ضریبِ جابه‌جایی (\\(\\cos\\varphi_1\\)) و ضریبِ اعوجاج (\\(I_1/I\\)) است. خازن فقط ضریبِ جابه‌جایی را اصلاح می‌کند، نه ضریبِ اعوجاج را؛ برای دومی صافی لازم است.\nضریبِ K. تلفاتِ جریان‌های گردابی در سیم‌پیچِ ترانسفورماتور تقریباً با مجذورِ بسامد بالا می‌رود. ضریبِ K این را خلاصه می‌کند:\n\\[\nK = \\frac{\\sum_h h^2 I_h^2}{\\sum_h I_h^2}\n\\tag{7.43}\\]\nترانسفورماتوری که بارِ اعوجاجیِ زیاد را تغذیه می‌کند یا برای ضریبِ Kِ مشخص ساخته می‌شود یا با ظرفیتِ کمتر از ردهٔ نامی بارگذاری می‌شود (فصل‌های ۲۵ و ۴۳).\n\nمثال 7.38 (جریانِ اینورتر و جریانِ روشناییِ LED) پرسش. دو طیفِ جریان را مقایسه کنید: جریانِ اینورترِ خورشیدی با 4 % پنجم و 3 % هفتم (A-040، فرضی) و جریانِ راه‌اندازِ LED با هارمونیک‌های سوم تا یازدهم برابرِ 0.80، 0.55، 0.30، 0.15 و 0.08 مؤلفهٔ اصلی (A-105، فرضی؛ شکلی نوعی برای یکسوکنندهٔ ساده). اعوجاجِ کل، مقدارِ مؤثر، ضریبِ قله، ضریبِ توانِ واقعی (با \\(\\cos\\varphi_1 = 1\\)) و ضریبِ K را بیابید. اگر روشناییِ LED متعادل میانِ سه فاز پخش باشد، نول چه جریانی دارد؟\nپاسخ.\nPV inverter current (A-040):\n  THD 5.0 %, RMS 1.001 pu, crest 1.43, true pf 0.999 (cos phi1 = 1), K 1.08\nLED driver current (A-105):\n  THD 103.0 %, RMS 1.436 pu, crest 2.84, true pf 0.696 (cos phi1 = 1), K 10.35\nthree phases of LED lighting, 1.0 pu fundamental each, balanced:\n  phase current 1.436 pu RMS; the neutral carries the\n  triplen orders (3rd, 9th) of all three phases\n  neutral = 3 x sqrt(0.80^2 + 0.15^2) = 2.442 pu: 1.70 times a phase current\n  a neutral sized for 'balanced load = no neutral current' overheats\nتفسیر. جریانِ اینورتر تقریباً سینوسی است: اعوجاجِ 5 %، ضریبِ توانِ واقعیِ 0.999. جریانِ LED برعکس بیش از صد درصد اعوجاج دارد: مقدارِ مؤثرش 44 % بیش از مؤلفهٔ اصلی است، ضریبِ قله‌اش 2.84، و ضریبِ توانِ واقعی‌اش 0.70 است هرچند مؤلفهٔ اصلی کاملاً هم‌فاز با ولتاژ است. شگفتیِ اصلی در نول است: با بارِ کاملاً متعادل، نول 1.70 برابرِ هر فاز جریان دارد، چون هارمونیک‌های سوم و نهمِ سه فاز هم‌فازند و جمع می‌شوند (بخش 7.3.7). نولی که با فرضِ «بارِ متعادل، نولِ بی‌جریان» نازک‌تر از فازها انتخاب شده باشد، گرم می‌شود.\n\n\n\n\n\n\n\nشکل 7.15: جریانِ راه‌اندازِ LED با طیفِ A-105 در برابرِ مؤلفهٔ اصلی‌اش (یک دوره)\n\n\n\nتوالیِ هارمونیک‌ها. در سامانهٔ سه‌فازِ متعادل، مؤلفهٔ اصلیِ فازِ b \\(120^\\circ\\) عقب است؛ هارمونیکِ مرتبهٔ \\(h\\)ِ همان فاز \\(h \\times 120^\\circ\\) عقب است. نتیجه یک الگوی سه‌تایی است (سطرهای E36):\n\n\n\nجدول 7.5: توالیِ هارمونیک‌ها در سامانهٔ متعادل\n\n\n\n\n\n\n\n\n\n\n\nمرتبه\nجابه‌جاییِ فازِ b\nتوالی\nپیامد\n\n\n\n\n۱، ۴، ۷، ۱۰، ۱۳\n\\(-120^\\circ\\)\nمثبت\nمانندِ مؤلفهٔ اصلی\n\n\n۲، ۵، ۸، ۱۱\n\\(+120^\\circ\\)\nمنفی\nگشتاورِ مخالف و گرمای روتورِ ماشین‌ها\n\n\n۳، ۶، ۹ (مضربِ سه)\n\\(0^\\circ\\)\nصفر\nجمع در نول؛ گردش در مثلث\n\n\n\n\n\n\nهارمونیک‌های مضربِ سه از اتصالِ مثلثِ یک ترانسفورماتور عبور نمی‌کنند و در آن می‌چرخند؛ به همین دلیل ترانسفورماتورهای توزیع با سیم‌پیچِ مثلث هارمونیکِ سومِ بارهای ولتاژپایین را از شبکهٔ بالادست جدا نگه می‌دارند، به بهای گرمای بیشتر در خودِ ترانسفورماتور.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانی با \\(I_1 = 100\\ \\text{A}\\)، \\(I_5 = 20\\ \\text{A}\\) و \\(I_7 = 14\\ \\text{A}\\): اعوجاجِ کل و مقدارِ مؤثر؟\nضریبِ توانِ واقعیِ همان جریان با \\(\\cos\\varphi_1 = 0.95\\)؟\nچرا خازن ضریبِ اعوجاج را بهتر نمی‌کند؟\nهارمونیکِ یازدهم چه توالی‌ای دارد؟ نوزدهم؟\nضریبِ Kِ جریانِ سینوسیِ خالص چیست؟\nچرا اعوجاجِ کلِ یک بارِ کم‌بار ممکن است گمراه‌کننده باشد؟\nدر مثال 7.38، اگر روشنایی فقط روی یک فاز بود، جریانِ هارمونیکیِ نول چه می‌شد؟ (مثال 7.47.)\nچرا هارمونیکِ سوم از ترانسفورماتورِ مثلث–ستاره به سمتِ مثلث نمی‌رسد؟\n\n\n\n\n\n7.4.8 از جریانِ اعوجاجی تا ولتاژِ اعوجاجی\nسازوکار. بارِ غیرخطی جریانِ هارمونیکی تزریق می‌کند. این جریان از امپدانسِ شبکه می‌گذرد و ولتاژِ هارمونیکی می‌سازد که همهٔ مصرف‌کننده‌های دیگرِ همان شینه می‌بینند. چون راکتانسِ شبکه با بسامد بالا می‌رود (\\(hX\\))، هارمونیک‌های بالاتر با جریانِ کمتر هم ولتاژِ قابلِ‌توجهی می‌سازند. برای هر مرتبه، با تقریبِ شبکهٔ سلفیِ خالص:\n\\[\nV_h \\approx I_h\\,h\\,X_\\text{sc}, \\qquad X_\\text{sc} = \\frac{V_\\text{LL}^2}{S_\\text{sc}}\n\\tag{7.44}\\]\nپس شبکهٔ قوی (توانِ اتصالِ کوتاهِ بزرگ) اعوجاجِ ولتاژِ کمتری دارد. و اگر تشدیدِ موازی نزدیکِ مرتبهٔ \\(h\\) باشد (مثال 7.15)، امپدانس از \\(hX_\\text{sc}\\) بسیار بیشتر و ولتاژِ هارمونیکی بسیار بزرگ‌تر می‌شود.\n\nمثال 7.39 (اعوجاجِ ولتاژِ شینهٔ 33 kV از اینورترهای خورشیدی) پرسش. با توانِ اتصالِ کوتاهِ 500 MVA در شینهٔ 33 kV (A-100) و اینورترهایی با طیفِ A-040، کلِ 50 MWِ خورشیدی در توانِ نامی چه اعوجاجِ ولتاژی می‌سازد؟ فرض کنید همهٔ اینورترها هم‌فاز تزریق می‌کنند (بدترین حالت) و شبکه سلفیِ خالص است.\nپاسخ.\n33 kV bus, S_sc 500 MVA (A-100): X_sc = V^2 / S_sc = 2.178 ohm at 50 Hz\nPV plant 50 MW: fundamental 874.8 A; harmonic current = per-unit x 874.8 A\n  order 5: I  35.0 A, h X_sc  10.89 ohm, V  381 V = 2.00 % of 19.05 kV\n  order 7: I  26.2 A, h X_sc  15.25 ohm, V  400 V = 2.10 % of 19.05 kV\n  voltage THD 2.90 % if all inverters inject in phase (worst case);\n  inverters partly cancel each other and the network impedance is not pure X:\n  a harmonic study with measured background distortion decides (ch 27)\nتفسیر. بدترین حالتِ آموزشی 2.9 % است. سه دلیل عددِ واقعی را کمتر یا بیشتر می‌کند: اینورترها هم‌فاز نیستند و بخشی از جریانِ هارمونیکی‌شان یکدیگر را خنثی می‌کند (مثال 7.53)؛ امپدانسِ شبکه در بسامدهای بالا سلفیِ خالص نیست و تشدید ممکن است آن را بزرگ کند؛ و شبکه پیش از نیروگاه هم اعوجاجِ زمینه دارد که با سهمِ نیروگاه جمع می‌شود. حدهای اعوجاجِ ولتاژ و سهمِ مجازِ هر مشترک را بهره‌بردارِ شبکه با استانداردهای کیفیتِ توان تعیین می‌کند؛ اعداد را از سندِ قراردادِ اتصال بگیرید، نه از حافظه (فصل‌های ۲۷ و ۵۵ تا ۵۷).\n\n\n\n7.4.9 پیامدِ هارمونیک‌ها برای تجهیزات\n\n\n\nجدول 7.6: پیامدِ هارمونیک‌ها برای تجهیزات\n\n\n\n\n\n\n\n\n\n\nتجهیز\nاثرِ هارمونیک\nتدبیرِ رایج\n\n\n\n\nترانسفورماتور\nتلفاتِ گردابی و پراکندهٔ بیشتر (ضریبِ K)؛ گرمای مثلث از هارمونیکِ سوم\nطراحی برای ضریبِ K؛ کاهشِ بارگذاری\n\n\nهادیِ نول\nجمعِ هارمونیک‌های مضربِ سه\nنولِ هم‌اندازه یا بزرگ‌تر از فاز\n\n\nخازن\nجریانِ اضافه (\\(hV_h/X_C\\))؛ تشدید\nخازنِ میرا یا صافیِ تنظیم‌شده\n\n\nموتور و ژنراتور\nگرما از توالیِ منفی؛ گشتاورِ ضربانی\nمحدودکردنِ اعوجاجِ ولتاژ\n\n\nکابل\nاثرِ پوستی در بسامدِ بالا؛ گرمای بیشتر\nانتخابِ مقطع با مقدارِ مؤثرِ واقعی\n\n\nحفاظت و اندازه‌گیری\nخطای دستگاه‌های غیرِ مؤثرِ واقعی؛ عملکردِ نادرست\nدستگاهِ مؤثرِ واقعی؛ صافیِ مناسب\n\n\n\n\n\n\n\nمثال 7.40 (خازن زیرِ ولتاژِ هارمونیکی) پرسش. ولتاژِ یک شینه 5 % هارمونیکِ پنجم دارد. خازنِ اصلاحِ ضریبِ توانِ متصل به آن چه جریانِ هارمونیکی و چه مقدارِ مؤثرِ کلی (نسبت به جریانِ نامیِ 50 Hz) می‌کشد؟\nپاسخ. راکتانسِ خازن در مرتبهٔ پنجم \\(X_C/5\\) است، پس جریانِ پنجم \\(V_5/(X_C/5) = 5 \\times 0.05 = 0.25\\ \\text{pu}\\) و مقدارِ مؤثرِ کل \\(\\sqrt{1 + 0.25^2} = 1.031\\ \\text{pu}\\) (سطرِ E37). تفسیر: خازن آهن‌ربای هارمونیک‌هاست: پنج درصد ولتاژ بیست‌وپنج درصد جریان می‌سازد. اگر شینه در پنجم تشدید داشته باشد، ولتاژِ پنجم خودش چند برابر می‌شود و خازن ظرفِ چند ماه خراب می‌شود. سازنده‌ها حدِ اضافه‌جریان و اضافه‌ولتاژِ خازن را در برگهٔ داده می‌دهند (فصلِ ۲۴).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شبکهٔ قوی اعوجاجِ ولتاژِ کمتری دارد؟\nولتاژِ هارمونیکِ هفتمِ جریانِ 10 A روی شبکه‌ای با \\(X_\\text{sc} = 2\\ \\Omega\\) چیست؟\nچرا تشدید نزدیکِ مرتبهٔ پنجم برای نیروگاهِ خورشیدی خطرناک است؟\nاعوجاجِ زمینه چیست و چرا باید پیش از ساختِ نیروگاه اندازه‌گیری شود؟\nدر مثال 7.40، با 3 % هارمونیکِ هفتم، جریانِ خازن چه می‌شود؟\nسه تجهیزی که از هارمونیک گرم می‌شوند و سازوکارِ هر کدام را بنویسید.\n\n\n\n\n\n7.4.10 دستگاه‌های اندازه‌گیری\nسه خانوادهٔ دستگاه. (۱) دستگاهِ دستی و تابلویی (ولت‌متر، آمپرمتر، کلمپ‌متر)؛ (۲) شمارندهٔ انرژی، برای صورت‌حساب و تسویه، با کلاسِ دقتِ مشخص؛ (۳) تحلیل‌گرِ کیفیتِ توان، که شکل‌موج را نمونه‌برداری می‌کند و پارامترهای کیفیت را با روشِ استاندارد محاسبه و تجمیع می‌کند. هر سه از ترانسفورماتورهای جریان و ولتاژ تغذیه می‌شوند (بخش 7.3.9)، و خطای آن‌ها هم در زنجیرهٔ اندازه‌گیری وارد است (فصلِ ۲).\nمؤثرِ واقعی یا میانگین‌پاسخ؟ دستگاه‌های ساده میانگینِ قدرِ مطلقِ موج را می‌سنجند و آن را در ضریبِ شکلِ سینوس، 1.1107، ضرب می‌کنند: برای سینوس درست و برای هر شکلِ دیگر غلط. دستگاهِ مؤثرِ واقعی (به انگلیسی true RMS) معادلهٔ 7.4 را مستقیم از نمونه‌ها حساب می‌کند.\n\nمثال 7.41 (آمپرمترِ ارزان روی مدارِ روشنایی) پرسش. جریانِ LEDِ مثال 7.38 را یک دستگاهِ میانگین‌پاسخ و یک دستگاهِ مؤثرِ واقعی می‌خوانند. خطای اولی چند درصد است؟\nپاسخ.\nan 'average-responding' meter shows 1.1107 x mean(|i|), exact only\n  for a sine:\n  sine: true RMS 1.000, meter 1.000\n  LED driver current: true RMS 1.436, meter 0.822 (-43 %)\n  on distorted currents use a true-RMS instrument; for power quality use an\n  analyser built to a standardised measurement method\nتفسیر. دستگاهِ میانگین‌پاسخ جریانِ تیز را 43 % کمتر نشان می‌دهد: کسی که با آن مدارِ روشنایی را می‌سنجد، کابل و فیوز را برای جریانی بسیار کمتر از واقعیت انتخاب می‌کند. برای جریانِ اعوجاجی همیشه دستگاهِ مؤثرِ واقعی، و برای پارامترهای کیفیتِ توان تحلیل‌گری با روشِ اندازه‌گیریِ استاندارد به کار ببرید.\n\nنمونه‌برداری. تحلیل‌گر ولتاژ و جریان را با آهنگِ ثابتی نمونه‌برداری می‌کند. با ۲۵۶ نمونه در هر دوره، آهنگِ نمونه‌برداری 12.8 kHz و بسامدِ نایکوئیست 6.4 kHz، یعنی مرتبهٔ ۱۲۸ است (سطرِ E39)؛ مؤلفه‌های بالاتر، بی‌صافیِ ضدِ دگرنمایی، به بسامدهای پایین تا می‌خورند و نتیجه را خراب می‌کنند (بخش 3.3.14). تحلیل‌گرهای استاندارد پنجرهٔ تحلیل را با بسامدِ واقعیِ شبکه هم‌گام می‌کنند تا هر پنجره شمارِ صحیحی دوره داشته باشد؛ روشِ اندازه‌گیریِ هارمونیک و میان‌هارمونیک در استانداردِ خودش آمده است (جعبهٔ استاندارد).\nدقتِ شمارنده و پول. شمارندهٔ صورت‌حساب با کلاسِ دقت مشخص می‌شود، برای نمونه کلاس‌هایی که در عنوانِ استانداردِ شمارنده‌های ایستای انرژیِ اکتیو آمده‌اند (0.1 S، 0.2 S و 0.5 S؛ فصلِ ۲). اگر صادراتِ سالانهٔ نیروگاهِ P 273.3 GWh باشد (ضریبِ ظرفیتِ صادراتِ 0.312، فصلِ ۵)، خطای 0.2 % یعنی 547 MWh در سال، یا با قیمتِ آموزشیِ 50 واحد بر مگاوات‌ساعت حدودِ 27 000 واحد (سطرِ E38). کلِ زنجیره (ترانسفورماتورهای جریان و ولتاژ، سیم‌کشیِ ثانویه و شمارنده) خطا دارد؛ کلاسِ لازم و قاعده‌های آزمون و پلمب را مقرراتِ اندازه‌گیریِ کشور و قراردادِ فروش تعیین می‌کنند (فصل‌های ۳۴ و ۵۵ تا ۵۷).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا آمپرمترِ میانگین‌پاسخ برای موجِ مربعی بیشتر از مقدارِ مؤثرِ واقعی نشان می‌دهد؟ (راهنما: ضریبِ شکلِ موجِ مربعی.)\nبرای سنجیدنِ هارمونیکِ پنجاهم، حداقل آهنگِ نمونه‌برداری چیست؟\nچرا پنجرهٔ تحلیل باید با بسامدِ شبکه هم‌گام باشد؟\nخطای شمارنده‌ای که 0.5 % کمتر می‌خواند، در یک سال برای نیروگاهِ P چند مگاوات‌ساعت است؟\nسه منبعِ خطا در زنجیرهٔ اندازه‌گیریِ صادرات را نام ببرید.\n\n\n\n\n\n7.4.11 تفسیرِ اندازه‌گیری‌های کیفیتِ توان\nکیفیتِ توان چیست؟ «کیفیتِ توان» یعنی اینکه ولتاژ (و تا حدی جریان) چقدر به سینوسِ ایدئال با اندازه و بسامدِ اسمی نزدیک است. تحلیل‌گر چند خانواده پارامتر را می‌سنجد و گزارش می‌کند:\n\n\n\nجدول 7.7: پارامترهای کیفیتِ توان\n\n\n\n\n\n\n\n\n\n\nپارامتر\nچه می‌گوید\nنوع\n\n\n\n\nبسامد\nترازِ تولید و مصرفِ شبکه\nپیوسته\n\n\nاندازهٔ ولتاژ\nتنظیمِ ولتاژ، افت و افزایش\nپیوسته\n\n\nنامتعادلیِ ولتاژ\nبارهای تک‌فاز، خط‌های نامتقارن\nپیوسته\n\n\nهارمونیک و میان‌هارمونیک\nبارهای غیرخطی و مبدّل‌ها\nپیوسته\n\n\nسوسو (فلیکر)\nنوسانِ سریعِ ولتاژ، دیده‌شده در روشنایی\nپیوسته\n\n\nافتِ کوتاه‌مدت، فرازِ ولتاژ، قطعی\nخطا در شبکه، کلیدزنیِ بارهای بزرگ\nرخداد\n\n\nگذرای سریع\nکلیدزنی، صاعقه\nرخداد\n\n\n\n\n\n\nپیوسته در برابرِ رخداد. پارامترهای پیوسته در بازه‌های ثابت تجمیع می‌شوند (مثلاً میانگینِ مؤثرِ ده‌دقیقه‌ای) و با توزیعِ آماریِ یک هفته یا بیشتر ارزیابی می‌شوند. رخدادها (افتِ کوتاه‌مدتِ ولتاژ، که به انگلیسی voltage dip یا sag نامیده می‌شود؛ فرازِ ولتاژ، swell؛ و قطعی) با آستانه تعریف می‌شوند و با عمق یا ولتاژِ باقیمانده و مدت گزارش می‌شوند. روشِ اندازه‌گیری و تجمیع (طولِ پنجره، آستانه‌ها، برچسب‌گذاریِ داده‌هایی که در رخداد گرفته شده‌اند) در استانداردِ روش‌های اندازه‌گیریِ کیفیتِ توان آمده است؛ حدهای پذیرش موضوعِ دیگری‌اند و از ضابطهٔ شبکه و قراردادِ اتصال می‌آیند (فصلِ ۲۷).\nپنج قاعدهٔ تفسیر.\n\nپیش از عدد، زنجیره را وارسی کنید: نسبت‌ها، قطبیت‌ها، توالیِ فاز و ساعتِ دستگاه. یک ترانسفورماتورِ جریانِ وارونه یا ساعتِ یک ساعت جابه‌جا همهٔ تحلیل را بی‌اعتبار می‌کند (فصل‌های ۲ و ۵).\nرخداد را از روند جدا کنید: یک افتِ ولتاژِ دوازده‌صدم‌ثانیه‌ای در میانگینِ ده‌دقیقه‌ای تقریباً دیده نمی‌شود، اما در کمینهٔ بازه دیده می‌شود. هم میانگین و هم کمینه و بیشینه را بخواهید، و برای رخدادها ثبتِ رخدادِ دستگاه را.\nسهم را از زمینه جدا کنید: اعوجاج یا نامتعادلیِ دیده‌شده ممکن است از شبکه بیاید، نه از نیروگاه. اندازه‌گیری پیش از اتصال (زمینه) و مقایسهٔ حالت‌های «نیروگاه در مدار / خارج از مدار» این را جدا می‌کند.\nتعریف را بنویسید: کدام نامتعادلی، اعوجاج تا کدام مرتبه، نسبت به مؤلفهٔ اصلی یا جریانِ بیشینه (مثال 7.27).\nهمزمانی را ببینید: هم‌زمانیِ یک افتِ ولتاژ در هر سه فاز و کاهشِ هم‌زمانِ توان، نشانهٔ رخدادی در شبکه است؛ افتِ یک فاز تنها با جریانِ زیادِ همان فاز، نشانهٔ باری محلی.\n\n\nمثال 7.42 (گزارشِ یک افتِ ولتاژ) پرسش. تحلیل‌گرِ تابلوی کمکی کمینهٔ مؤثرِ نیم‌دوره‌ای را 166 V برای ولتاژِ اسمیِ 230 V و مدتِ شش دوره ثبت کرده است. ولتاژِ باقیمانده، عمق و مدت را گزارش کنید.\nپاسخ. ولتاژِ باقیماندهٔ 72 %، عمقِ 28 % و مدتِ \\(6/50 = 0.12\\ \\text{s}\\) (سطرِ E40). تفسیر: افتی با این عمق و مدت معمولاً پیامدِ خطایی در جایی از شبکه است که حفاظت به‌سرعت پاکش کرده است. تجهیزاتِ حساس (مبدّل‌های بسامدِ فن‌ها، رله‌ها و منابعِ تغذیه) ممکن است با آن از کار بیفتند؛ اینورترها و توربین‌های نیروگاه، برعکس، معمولاً باید در برابرِ چنین افتی در مدار بمانند و حتی جریانِ راکتیو تزریق کنند. این توانایی و منحنی‌اش الزامِ شبکه است (فصل‌های ۹، ۱۷ و ۲۸). گزارشِ درست این است: «افت به 72 % به مدتِ 0.12 s در ساعتِ \\(14{:}20\\)، هر سه فاز»؛ نه «ولتاژ 166 V شد».\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتفاوتِ پارامترِ پیوسته و رخداد را با دو مثال بنویسید.\nچرا میانگینِ ده‌دقیقه‌ای یک افتِ ولتاژِ کوتاه را پنهان می‌کند؟\nافتِ ولتاژی با ولتاژِ باقیماندهٔ 40 % چه عمقی دارد؟\nچگونه سهمِ نیروگاه در اعوجاجِ ولتاژ را از اعوجاجِ زمینه جدا می‌کنید؟\nچرا روشِ اندازه‌گیری و حدِ پذیرش در دو سندِ متفاوت‌اند؟\nهم‌زمانیِ افتِ ولتاژ در سه فاز چه چیزی را نشان می‌دهد؟\nپیش از تفسیرِ یک رکوردِ کیفیتِ توان، کدام چهار چیز را وارسی می‌کنید؟\nچرا اینورترهای نیروگاه باید در برابرِ افتِ کوتاه در مدار بمانند، در حالی که بارهای کمکی ممکن است قطع شوند؟\n\n\n\n\n\n7.4.12 توانِ راکتیو و ولتاژ: حساسیت\nرابطهٔ ساده. از معادلهٔ 7.13 در شبکه‌ای که \\(X \\gg R\\)، تغییرِ ولتاژِ یک شینه بر اثرِ تزریقِ توانِ راکتیوِ \\(\\Delta Q\\) تقریباً \\(\\Delta V/V \\approx X\\,\\Delta Q/V^2\\) است. با \\(X = V^2/S_\\text{sc}\\) (معادلهٔ 7.16):\n\\[\n\\frac{\\Delta V}{V} \\approx \\frac{\\Delta Q}{S_\\text{sc}}\n\\tag{7.45}\\]\nیعنی هر مگاوار تزریق، ولتاژ را به اندازهٔ \\(1/S_\\text{sc}\\) (با \\(S_\\text{sc}\\) به مگاولت‌آمپر) بالا می‌برد. این رابطه نشان می‌دهد چرا شبکهٔ ضعیف (توانِ اتصالِ کوتاهِ کم) به توانِ راکتیو حساس‌تر است و چرا کنترلِ ولتاژِ نیروگاه در شبکهٔ ضعیف دشوارتر است: همان تغییرِ توانِ راکتیو ولتاژ را بیشتر جابه‌جا می‌کند، و تغییرِ ناگهانیِ تولید (ابر روی آرایه، تندباد) نوسانِ ولتاژِ بیشتری می‌سازد.\n\nمثال 7.43 (ده مگاوار در سه شبکه) پرسش. تزریقِ 10 Mvar ولتاژِ شینه را چند درصد تغییر می‌دهد اگر توانِ اتصالِ کوتاه 1000، 500 یا 250 MVA باشد؟\nپاسخ. 1.0، 2.0 و 4.0 % (سطرهای E45). تفسیر: در شینهٔ 33 kVِ نیروگاهِ P (500 MVA)، کلِ قابلیتِ توانِ راکتیوِ واحدها (حدودِ 60 Mvar، مثال 7.52) می‌تواند ولتاژ را تا حدودِ دوازده درصد جابه‌جا کند: ابزاری قوی که باید با کنترلِ دقیق به کار رود (فصلِ ۲۰). محدودیت: رابطه خطی و برای تغییرهای کوچک است؛ مثال 7.17 اثرهای کامل را می‌دهد.\n\n\n\n7.4.13 توانِ ظاهری و ضریبِ توان وقتی بار نامتعادل یا اعوجاجی است\nمسئله. برای یک فاز با شکل‌موج‌های سینوسی، \\(S = VI\\) و \\(S^2 = P^2 + Q^2\\) بی‌ابهام است. اما برای سه‌فازِ نامتعادل یا جریانِ اعوجاجی، «توانِ ظاهری» را می‌توان به چند شکل تعریف کرد و ضریبِ توان، که \\(P/S\\) است، با هر تعریف عددِ دیگری می‌شود:\n\nبرداری: \\(S_\\text{vec} = |\\mathbf{S}_\\text{a} + \\mathbf{S}_\\text{b} + \\mathbf{S}_\\text{c}| = \\sqrt{P^2 + Q^2}\\)، با جمعِ توان‌های مختلط.\nحسابی: \\(S_\\text{arith} = |\\mathbf{S}_\\text{a}| + |\\mathbf{S}_\\text{b}| + |\\mathbf{S}_\\text{c}|\\)، جمعِ توان‌های ظاهریِ فازها؛ همیشه دست‌کم برابرِ برداری.\nبا اعوجاج: با ولتاژِ سینوسی و جریانِ اعوجاجی، \\(S = VI\\) از \\(\\sqrt{P^2 + Q_1^2}\\) بزرگ‌تر است و تفاوت را توانِ اعوجاجی می‌نامند:\n\n\\[\nD = \\sqrt{S^2 - P^2 - Q_1^2}\n\\tag{7.46}\\]\nکه \\(Q_1\\) توانِ راکتیوِ مؤلفهٔ اصلی است. برای تعریف‌های دقیق‌ترِ توان در شرایطِ نامتعادل و غیرسینوسی، استانداردهای جداگانه‌ای وجود دارد که فصلِ ۲۷ معرفی می‌کند؛ نکتهٔ این درس این است که دو دستگاه می‌توانند ضریبِ توانِ متفاوتی برای یک بار گزارش کنند و هر دو «درست» باشند، اگر تعریفشان متفاوت باشد.\n\nمثال 7.44 (یک بار، دو ضریبِ توان؛ و توانِ اعوجاجیِ روشنایی) پرسش. (الف) برای بارهای نامتعادلِ مثال 7.25، توانِ ظاهریِ برداری و حسابی و دو ضریبِ توان را بیابید. (ب) برای جریانِ LEDِ مثال 7.38 با ولتاژِ سینوسی، توانِ اعوجاجی را بیابید.\nپاسخ. (الف) \\(P = 20.70\\ \\text{kW}\\)؛ برداری 21.70 kVA با ضریبِ توانِ 0.954 و حسابی 21.88 kVA با 0.946 (سطرِ E49). (ب) با \\(S = 1.436\\)، \\(P = 1\\) و \\(Q_1 = 0\\) پریونیت: \\(D = 1.031\\) پریونیت (سطرِ E50)، تقریباً برابرِ خودِ توانِ اکتیو.\nتفسیر. در (الف) تفاوت کوچک است اما برای قراردادی که جریمهٔ ضریبِ توان را در 0.95 قرار داده باشد، همین تفاوت مرزِ جریمه را جابه‌جا می‌کند. در (ب) ضریبِ توان 0.70 است با آن‌که هیچ توانِ راکتیوی در کار نیست؛ هیچ خازنی آن را بهتر نمی‌کند و فقط صافی یا راه‌اندازِ بهتر (با اصلاحِ ضریبِ توانِ داخلی) کمک می‌کند (بخش 7.4.7). قاعدهٔ گزارش: کنارِ هر ضریبِ توان و توانِ ظاهری بنویسید با کدام تعریف و کدام دستگاه حساب شده است (D-010).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا توانِ ظاهریِ حسابی هیچ‌گاه از برداری کمتر نیست؟\nدر سه‌فازِ متعادل با جریانِ سینوسی، دو تعریف چه رابطه‌ای دارند؟\nتوانِ اعوجاجیِ جریانِ اینورترِ مثال 7.38 تقریباً چقدر است؟\nچرا خازن توانِ اعوجاجی را کم نمی‌کند؟\n\n\n\n\n\n7.4.14 انرژی، تقاضا و ضریبِ توانِ دوره‌ای\nاز توان به انرژی. شمارنده‌ها توان را در زمان انتگرال می‌گیرند و در ثبّات‌های انرژی نگه می‌دارند: انرژیِ اکتیو به کیلووات‌ساعت و انرژیِ راکتیو به کیلووارساعت (kvarh)، معمولاً جداگانه برای هر جهت و هر ربع (شکل 7.13). دو کمیتِ دیگر از همین ثبت ساخته می‌شوند:\n\nتقاضا (به انگلیسی demand): میانگینِ توان در یک بازهٔ تقاضا (مثلاً ۱۵ یا ۳۰ دقیقه)، و بیشینهٔ تقاضا بزرگ‌ترین آن‌ها در یک دوره. بیشینهٔ تقاضا به طولِ بازه بستگی دارد: بازهٔ کوتاه‌تر قله‌های تیزتری می‌بیند.\nضریبِ توانِ دوره‌ای از انرژی‌ها، نه از توان‌های لحظه‌ای:\n\n\\[\n\\text{pf}_\\text{period} = \\frac{E_P}{\\sqrt{E_P^2 + E_Q^2}}\n\\tag{7.47}\\]\nکه \\(E_P\\) و \\(E_Q\\) انرژی‌های اکتیو و راکتیوِ دوره‌اند. ضریبِ بار نسبتِ توانِ میانگین به بیشینهٔ تقاضاست و نشان می‌دهد ظرفیتِ تغذیه چقدر به کار گرفته شده است. بازهٔ تقاضا، نحوهٔ محاسبه (بازهٔ ثابت یا لغزان) و کاربردِ این عددها در صورت‌حساب را قراردادِ تعرفه تعیین می‌کند (فصل‌های ۲۱ و ۵۵ تا ۵۷).\n\nمثال 7.45 (یک روز انرژی و تقاضا در تابلوی کمکی) پرسش. از رکوردِ اصلاح‌شدهٔ مثال 7.49، انرژی‌های اکتیو و راکتیو، توانِ میانگین، ضریبِ توانِ دوره‌ای، بیشینهٔ تقاضا در بازه‌های ده، سی و شصت‌دقیقه‌ای، و ضریبِ بار را حساب کنید. ضریبِ توانِ دوره‌ای را با رکوردِ اصلاح‌نشده هم حساب کنید.\nپاسخ.\nenergy and demand of 23 June at the auxiliary board (corrected, A-106):\n  2068.8 kWh and 1137.8 kvarh; mean power 86.2 kW\n  period power factor kWh / sqrt(kWh^2 + kvarh^2) = 0.876\n  maximum demand: 10-min 130.4 kW, 30-min block 129.4 kW, 60-min block 127.2\n    kW\n  load factor (mean / 30-min peak) 0.67\nthe record with the reversed CT gives pf 0.876: the same,\n  because P and Q are wrong by the same factor; a ratio cannot\n  reveal a scaling or polarity error that hits both alike\nتفسیر. بیشینهٔ تقاضا با طولِ بازه کم می‌شود: 130.4، 129.4 و 127.2 kW؛ روزِ گرم پیوسته پربار است، پس تفاوت کوچک است. ضریبِ بارِ 0.67 یعنی بارِ میانگین فقط دو سومِ بیشینهٔ تقاضاست و تغذیه بیشترِ روز زیرِ ظرفیتِ بیشینه کار می‌کند. شگفتیِ آموزنده در سطرِ آخر است: ضریبِ توانِ رکوردِ غلط دقیقاً همان رکوردِ درست است، چون ترانسفورماتورِ وارونه \\(P\\) و \\(Q\\) را با یک نسبت خراب کرده است. هیچ نسبتی خطای مقیاس یا قطبیتی را که صورت و مخرجش را یکسان خراب کند نشان نمی‌دهد؛ فقط اندازه‌گیریِ مستقل یا وارسیِ هر فاز (بخش 7.5.5) آن را آشکار می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n1200 kWh و 900 kvarh در یک ماه: ضریبِ توانِ دوره‌ای؟\nچرا بیشینهٔ تقاضای ده‌دقیقه‌ای از سی‌دقیقه‌ای کمتر نیست؟\nضریبِ بارِ یک بارِ کاملاً ثابت چیست؟\nچرا ضریبِ توانِ دوره‌ای با میانگینِ ضریب‌های توانِ لحظه‌ای برابر نیست؟\nکدام خطای اندازه‌گیری ضریبِ توانِ دوره‌ای را تغییر می‌دهد؟ (راهنما: خطایی که فقط \\(Q\\) را خراب کند.)\n\n\n\n\n\n7.4.15 خواندنِ انتقادیِ برگهٔ دادهٔ تجهیز\nچرا؟ هر انتخابِ تجهیز با یک برگهٔ داده شروع می‌شود، و برگه‌های داده گاهی ناسازگارند: عددها در شرایطِ متفاوت (ولتاژ، دما، ارتفاع) داده شده‌اند، یا اشتباهِ تایپی دارند، یا یک عدد «بیشینه» و دیگری «نامی» است. ابزارِ این فصل برای وارسیِ سازگاری کافی است: رابطهٔ توانِ ظاهری، ولتاژ و جریان (معادلهٔ 7.23)، توانِ اکتیو و بازده، و اعوجاج و مقدارِ مؤثر (معادلهٔ 7.41). هر ناسازگاری یک پرسش از سازنده است، نه یک تصحیحِ بی‌صدا (فصل‌های ۳۹ و ۴۰).\n\nمثال 7.46 (سه وارسیِ یک برگهٔ دادهٔ اینورتر) پرسش. برگهٔ دادهٔ ساختگیِ یک اینورتر می‌گوید: توانِ اکتیوِ 5.0 MW، توانِ ظاهریِ 5.5 MVA، ولتاژِ نامیِ 690 V، بیشینهٔ جریانِ خروجیِ 4400 A، بازدهٔ 98.5 % و اعوجاجِ جریانِ کمتر از 3 %. سازگاری را وارسی کنید.\nپاسخ. (۱) \\(\\sqrt3 \\times 690 \\times 4400 = 5.26\\ \\text{MVA}\\)، کمتر از 5.5 MVA؛ برای 5.5 MVA با 4400 A، ولتاژِ 722 V (یعنی 104.6 %ِ نامی) لازم است (سطرِ E46). (۲) 5.0 MWِ متناوب با بازدهٔ 98.5 % یعنی 5.076 MW ورودیِ مستقیم و 76 kW گرما که سامانهٔ خنک‌کاری باید ببرد (سطرِ E47). (۳) اعوجاجِ 3 % روی 4184 Aِ اصلی، 126 A هارمونیک است اما مقدارِ مؤثرِ کل را فقط به 4186 A می‌رساند (سطرِ E48).\nتفسیر. وارسیِ (۱) یک پرسش می‌سازد: آیا 5.5 MVA فقط در ولتاژِ بالاتر از نامی در دسترس است؟ اگر بله، قابلیتِ توانِ راکتیو در ولتاژِ نامی کمتر از مثال 7.36 است و ترازِ مثال 7.52 باید تکرار شود. وارسیِ (۲) ورودیِ طراحیِ تهویهٔ اتاقِ اینورتر را می‌دهد. وارسیِ (۳) نشان می‌دهد اعوجاجِ چند درصدی مقدارِ مؤثر را تقریباً تغییر نمی‌دهد، اما جریان‌های هارمونیکِ صدها آمپری با امپدانسِ شبکه ولتاژِ هارمونیکی می‌سازند (بخش 7.4.8). قاعده: هر عددِ برگهٔ داده با شرایطش (ولتاژ، دما، ارتفاع، ضریبِ توان) ثبت شود و وضعیتش «اعلامِ سازنده» باشد تا با آزمونِ کارخانه یا میدانی «تأیید» شود (فصل‌های ۲، ۴۰ و ۵۰).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nترانسفورماتوری با 2500 kVA و 400 V و جریانِ نامیِ 3200 A در برگهٔ داده: سازگار است؟\nتوربینی با 5.0 MW و ضریبِ توانِ 0.95 در توانِ نامی: حداقل توانِ ظاهریِ مبدّل چیست؟\nچرا هر عددِ برگهٔ داده باید با شرایطش ثبت شود؟\nناسازگاریِ برگهٔ داده را چگونه پیگیری می‌کنید؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-d",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-d",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.5 د. آزمایشگاهِ محاسبه و اندازه‌گیری",
    "text": "7.5 د. آزمایشگاهِ محاسبه و اندازه‌گیری\nآزمایشگاهِ این فصل یک مسئلهٔ واقعیِ هر نیروگاه را از سر تا ته حل می‌کند: تغذیهٔ کمکی. چهار کار در پیش است: (۱) فهرستِ بار را بسازیم و با حلِ سه‌فاز جریان‌ها، نامتعادلی و نول را بیابیم؛ (۲) آرایشِ مفهومیِ تغذیه و نقطه‌های اندازه‌گیری را پیشنهاد دهیم؛ (۳) محاسبه را با کد و آزمون وارسی کنیم؛ و (۴) یک رکوردِ اندازه‌گیریِ یک‌روزه را تفسیر کنیم، خطای سیم‌بندی و رخدادِ آن را پیدا کنیم و محدودیت‌های مدل را بنویسیم. همهٔ بارها و رکوردها ساختگیاند و فقط برای آموزش.\nبرنامه:\ncompanion/ch07/lab_d.py\n\n7.5.1 فهرستِ بارِ تغذیهٔ کمکی\nفهرستِ بار (به انگلیسی load schedule) سندی است که هر بار را با توان، ضریبِ توان، فاز یا فازها، ضریبِ همزمانی (سهمی از بار که در لحظهٔ بیشینه انتظار می‌رود) و سناریو فهرست می‌کند. سه قاعده کارش را درست می‌کند: \\(P\\) و \\(Q\\) جداگانه جمع شوند، نه \\(S\\) (مثال 7.32)؛ بارهای تک‌فاز با فازشان ثبت شوند تا نامتعادلی و نول دیده شوند؛ و هر عدد منبع و وضعیت داشته باشد. فهرستِ آموزشیِ نیروگاهِ P (A-103، فرضی) چنین است:\n\n\n\nجدول 7.8: فهرستِ بارِ آموزشیِ تغذیهٔ کمکی (A-103؛ پایهٔ PLP-ELE-CAL-0002)\n\n\n\n\n\n\n\n\n\n\n\n\n\nبار\nتوان\nضریبِ توان\nفاز\nهمزمانی\nسناریو\n\n\n\n\nفن‌های خنک‌کنِ ترانسفورماتور\n8.8 kW\n0.82\nسه‌فاز\n1.0\nهر دو\n\n\nتهویهٔ ساختمانِ کنترل\n25.0 kW\n0.85\nسه‌فاز\n1.0\nهر دو\n\n\nتهویهٔ سامانهٔ باتری\n60.0 kW\n0.85\nسه‌فاز\n1.0\nS1\n\n\nشارژرهای باتریِ کنترل و منبعِ بی‌وقفه\n10.0 kW\n0.90\nسه‌فاز\n1.0\nهر دو\n\n\nبرقِ کارگاه\n15.0 kW\n0.80\nسه‌فاز\n0.5\nهر دو\n\n\nروشنایی (LED)\n6.0 kW\n0.95\na\n1.0\nهر دو\n\n\nسامانهٔ پایش و مخابرات\n8.0 kW\n0.95\na\n1.0\nهر دو\n\n\nپریزهای دفتر\n6.0 kW\n0.90\nb\n0.6\nهر دو\n\n\nسامانه‌های امنیتی\n3.0 kW\n0.90\nc\n1.0\nهر دو\n\n\nگرم‌کن‌ها، انبار و سرویس‌ها\n9.0 kW\n1.00\nc\n0.7\nهر دو\n\n\n\n\n\n\nمدل. هر بار با توانِ مختلطِ \\(S = P\\,(1 + j\\tan\\varphi)\\) در لحظهٔ بیشینه (پس از ضریبِ همزمانی) و جریانِ فازِ \\(\\mathbf{I} = (\\mathbf{S}/\\mathbf{V})^{*}\\) نوشته می‌شود؛ بارِ سه‌فاز به‌طورِ مساوی میانِ سه فاز پخش می‌شود. ولتاژها مجموعهٔ متعادلِ 230 V فرض می‌شوند (نامِ «400/230 V» گرد‌شدهٔ \\(230\\sqrt3 = 398.4\\) است):\n@dataclass\nclass Load:\n    name: str\n    p_kw: float           # active power at the operating point\n    pf: float             # displacement power factor (lagging)\n    phases: str           # \"abc\" three-phase, else \"a\", \"b\" or \"c\"\n    diversity: float      # share expected at the time of the peak\n    scenario: str = \"S0\"  # \"S1\" = only with the battery system\n\n\nLOADS = [                                                    # A-103\n    Load(\"transformer cooling fans\", 8.8, 0.82, \"abc\", 1.0),\n    Load(\"control building HVAC\", 25.0, 0.85, \"abc\", 1.0),\n    Load(\"battery system HVAC\", 60.0, 0.85, \"abc\", 1.0, \"S1\"),\n    Load(\"DC system and UPS chargers\", 10.0, 0.90, \"abc\", 1.0),\n    Load(\"workshop power\", 15.0, 0.80, \"abc\", 0.5),\n    Load(\"lighting (LED)\", 6.0, 0.95, \"a\", 1.0),\n    Load(\"SCADA and telecom\", 8.0, 0.95, \"a\", 1.0),\n    Load(\"office sockets\", 6.0, 0.90, \"b\", 0.6),\n    Load(\"security systems\", 3.0, 0.90, \"c\", 1.0),\n    Load(\"heaters, store and toilets\", 9.0, 1.00, \"c\", 0.7),\n]\n\n\ndef phase_currents(loads, scenario):\n    \"\"\"Complex RMS currents (50 Hz) of phases a, b, c at the peak.\"\"\"\n    v = {\"a\": VA, \"b\": VB, \"c\": VC}\n    i = {\"a\": 0j, \"b\": 0j, \"c\": 0j}\n    for ld in loads:\n        if ld.scenario == \"S1\" and scenario != \"S1\":\n            continue\n        p = ld.p_kw * 1e3 * ld.diversity\n        s = complex(p, p * math.tan(math.acos(ld.pf)))       # S = P + jQ\n        for ph in ld.phases:                                 # equal shares\n            s_ph = s / len(ld.phases)\n            i[ph] += (s_ph / v[ph]).conjugate()              # I = (S/V)*\n    return i[\"a\"], i[\"b\"], i[\"c\"]\n\nمثال 7.47 (حلِ سه‌فازِ فهرستِ بار) پرسش. با جدول 7.8، توان‌ها، جریانِ هر فاز، جریانِ نولِ 50 Hz و نامتعادلیِ جریان را برای S0 و S1 بیابید. سپس اثرِ هارمونیک‌های روشناییِ LED (طیفِ A-105) را بر نول و فازِ a حساب کنید.\nپاسخ.\nauxiliary load schedule at 400/230 V (A-103), peak with diversity:\n  S0: P   78.2 kW, Q  39.9 kvar, S   87.8 kVA, pf 0.891\n      phases 150.7, 105.0, 126.4 A; neutral (50 Hz) 32.8 A; |I2|/|I1| 0.127\n  S1: P  138.2 kW, Q  77.1 kvar, S  158.2 kVA, pf 0.873\n      phases 252.7, 207.3, 228.2 A; neutral (50 Hz) 32.8 A; |I2|/|I1| 0.070\nLED lighting on phase a (A-105): fundamental 27.5 A, harmonics 28.3 A RMS;\n  a single-phase load returns all of its current, harmonics included,\n  through the neutral: I_N = sqrt(32.8^2 + 28.3^2) = 43.3 A\n  (+32 % on the 50 Hz value); phase a RMS rises only from 150.7 to 153.3 A\nتفسیر. در S0 بیشینهٔ بار 78.2 kW و در S1 138.2 kW است: تهویهٔ اتاقِ باتری بزرگ‌ترین بارِ منفرد است. فازِ a، که روشنایی و سامانهٔ پایش را دارد، 44 % بیش از فازِ b جریان می‌کشد و نامتعادلیِ جریان در S0 12.7 % است؛ در S1 بارِ بزرگِ سه‌فازِ باتری آن را به 7.0 % کم می‌کند، اما جریانِ نول همان 32.8 A می‌ماند، چون بارِ متعادل چیزی به نول نمی‌افزاید. با هارمونیک‌های روشنایی، که همه‌شان از نول برمی‌گردند (بار تک‌فاز است)، جریانِ مؤثرِ نول به 43.3 A می‌رسد: 32 % بیشتر. فازِ a تقریباً تغییری حس نمی‌کند (از 150.7 به 153.3 A)، چون مؤلفه‌ها در جذرِ مجموعِ مجذورها با جریانِ بزرگِ فاز جمع می‌شوند. وارسی: جمعِ توان‌های اکتیوِ ضرب‌شده در همزمانی با دست همان 78.2 و 138.2 kW است (آزمونِ بخش 7.5.3).\n\nبهبودِ طراحی. یک گام ساده نامتعادلی را کم می‌کند: جابه‌جاییِ پریزهای دفتر یا بخشی از روشنایی به فازی دیگر. طراح این را با همان کد امتحان می‌کند (تمرینِ تمرین 7.76).\n\n\n7.5.2 آرایشِ مفهومیِ تغذیه و اندازه‌گیری\nگزینه‌های تغذیه. تغذیهٔ کمکیِ یک نیروگاهِ تجدیدپذیر معمولاً یکی از این‌ها یا ترکیبی از آن‌هاست (شکل 7.16):\n\nترانسفورماتورِ کمکی از شینهٔ 33 kV: ساده‌ترین گزینه؛ وقتی نیروگاه تولید ندارد (شب و بی‌باد)، برق از شبکه و از راهِ ترانسفورماتورِ صادرات وارد می‌شود و با شمارندهٔ نقطهٔ اتصال به‌عنوانِ واردات ثبت می‌شود.\nتغذیهٔ مستقل از شبکهٔ توزیعِ محلی: پشتیبان یا اصلی، وقتی پستِ نیروگاه بی‌برق است (مثلاً هنگامِ تعمیرِ ترانسفورماتورِ صادرات).\nمولدِ پشتیبان برای بارهای ضروری هنگامِ قطعِ هر دو.\nمنبعِ تغذیهٔ بی‌وقفه و باتریِ DC برای حفاظت، کنترل، پایش و مخابرات، که حتی یک لحظه قطعی را تحمل نمی‌کنند (فصلِ ۲۳).\n\nانتخابِ میانِ آن‌ها به قاعده‌های اتصال و تعرفه (آیا مصرفِ شبانهٔ نیروگاه از شبکه مجاز است و چگونه حساب می‌شود)، به دسترس‌پذیریِ شبکهٔ محلی و به ارزشِ ماندنِ بارهای ضروری بستگی دارد؛ این‌ها تصمیم‌های پروژه‌ایاند، نه نتیجهٔ این فصل.\n\n\n\n\n\n\nشکل 7.16: آرایشِ مفهومیِ تغذیهٔ کمکی و نقطه‌های اندازه‌گیری (آموزشی؛ نه یک تک‌خطیِ طراحی)\n\n\n\n\nمثال 7.48 (ردهٔ مفهومیِ ترانسفورماتورِ کمکی) پرسش. برای S1، ترانسفورماتورِ کمکی را بر پایهٔ بدترین فاز (نه میانگین) با ضریبِ 1.25 برای رشد، فرسودگی و عدمِ قطعیت (A-103) از یک ردیفِ آموزشیِ ردهٔ 100، 160، 250 و 400 kVA انتخاب کنید. با امپدانسِ 6 % و مقاومتِ 1.2 % (A-103)، افتِ ولتاژِ تقریبیِ ترانسفورماتور در بیشینهٔ بار چیست؟\nپاسخ.\nS1 peak: 158.2 kVA; worst phase 252.7 A -&gt; balanced equivalent 174.4 kVA\n  x 1.25 for growth, ageing and uncertainty = 218.0 kVA\n  next size in the fictional range [100, 160, 250, 400] kVA: 250 kVA\n  rated LV current 361 A; the worst phase at the peak is 70 % of it\ntransformer z = 6 %, r = 1.2 % -&gt; x = 5.88 % (A-103)\n  voltage drop ~ (r P + x Q) / S_rated = 2.48 % at the S1 peak\na licensed electrical designer confirms the schedule, diversity,\n  protection and supply arrangement (chapters 23 and 24); these are\n  teaching numbers\nتفسیر. با بدترین فاز، معادلِ متعادل 174.4 kVA است، 10 % بیش از توانِ ظاهریِ واقعی؛ چون هر فازِ ترانسفورماتور فقط یک‌سومِ رده را دارد و فازِ پربار زودتر گرم می‌شود. با ضریبِ رشد، 218 kVA لازم است و ردهٔ 250 kVA انتخاب می‌شود. افتِ ولتاژِ خودِ ترانسفورماتور 2.5 % است و افتِ کابل‌های تابلو به آن افزوده می‌شود. مرزِ کار: این یک انتخابِ مفهومی است. طراحِ دارای صلاحیت فهرستِ بار، همزمانی، جریانِ راه‌اندازیِ موتورها، حفاظت، اتصالِ کوتاه و آرایشِ زمین‌کردن را تأیید می‌کند (فصل‌های ۲۳، ۲۴ و ۲۶).\n\nنقطه‌های اندازه‌گیری. هر اندازه‌گیری برای پرسشی است؛ فهرستِ نقطه‌های اندازه‌گیری، پرسش، کمیت‌ها و کلاسِ دستگاه را کنارِ هم می‌گذارد. فهرستِ آموزشیِ نیروگاهِ P (PLP-ELE-LST-0001):\n\n\n\nجدول 7.9: فهرستِ آموزشیِ نقطه‌های اندازه‌گیری (PLP-ELE-LST-0001)\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nمحل\nهدف\nکمیت‌ها\n\n\n\n\nM01\nنقطهٔ اتصال، 132 kV، شمارندهٔ اصلی\nصورت‌حسابِ صادرات و واردات\nانرژیِ اکتیو و راکتیو در چهار ربع\n\n\nM02\nنقطهٔ اتصال، شمارندهٔ وارسی\nوارسیِ مستقلِ M01\nهمان کمیت‌ها\n\n\nM03\nنقطهٔ اتصال، تحلیل‌گرِ کیفیتِ توان\nانطباق با الزام‌ها و تفکیکِ زمینه\nولتاژ، بسامد، نامتعادلی، هارمونیک، سوسو، رخدادها\n\n\nM04–M07\nآغازِ هر فیدرِ 33 kV\nپایشِ تولید و تلفات\nجریان، توان‌ها، انرژی\n\n\nM08\nورودیِ ترانسفورماتورِ کمکی\nمصرفِ داخلی\nتوان‌ها و انرژی\n\n\nM09\nتابلوی کمکی\nبار، نامتعادلی، نول، کیفیت\nتوانِ هر فاز، جریانِ نول، اعوجاج، رخدادها\n\n\nM10\nورودیِ سامانهٔ باتری (S1)\nتبادلِ انرژیِ باتری\nانرژیِ دوطرفه\n\n\nM11\nهر واحدِ تولید\nعملکرد و تلفات\nداده‌های کنترل‌گرِ واحد\n\n\n\n\n\n\nجای شمارندهٔ صورت‌حساب، کلاسِ دقت، نیاز به شمارندهٔ وارسی، مالکیت، پلمب و آزمون را قراردادِ فروش و مقرراتِ اندازه‌گیریِ کشور تعیین می‌کنند (فصل‌های ۳۴ و ۵۵ تا ۵۷)؛ این فهرست جای آن‌ها را نمی‌گیرد.\n\n\n7.5.3 وارسی با کد و با دست\nهر نتیجهٔ آزمایشگاه دست‌کم یک وارسیِ مستقل دارد. برای فهرستِ بار سه آزمون نوشته‌ایم که در پوشهٔ آزمون‌ها اجرا می‌شوند: بارِ سه‌فازِ متعادل نول ندارد و جریانش با دست می‌خواند؛ جمعِ توانِ اکتیوِ مدل با جمعِ دستیِ فهرست برابر است؛ و بارِ تک‌فاز همهٔ جریانش را از نول برمی‌گرداند:\ndef test_balanced_loads_give_no_neutral_current():\n    loads = [Load(\"fan\", 30.0, 0.85, \"abc\", 1.0)]\n    ia, ib, ic = phase_currents(loads, \"S0\")\n    assert abs(ia + ib + ic) &lt; 1e-9\n    # hand: 30 kW / (3 x 230 V x 0.85) = 51.15 A (the lab uses 230 V phase)\n    assert abs(ia) == pytest.approx(30e3 / (3 * 230 * 0.85))\n    assert math.degrees(-np.angle(ia)) == pytest.approx(\n        math.degrees(math.acos(0.85)))               # lagging by 31.79 deg\ndef test_power_of_the_schedule_adds_up():\n    for sc, extra in ((\"S0\", 0.0), (\"S1\", 60.0)):\n        ia, ib, ic = phase_currents(LOADS, sc)\n        v = (lab_d.VA, lab_d.VB, lab_d.VC)\n        s = sum(complex_power(x, i) for x, i in zip(v, (ia, ib, ic)))\n        p_hand = sum(ld.p_kw * ld.diversity for ld in LOADS\n                     if ld.scenario == \"S0\") + extra\n        assert s.real / 1e3 == pytest.approx(p_hand)\nیک وارسیِ دستیِ کامل. فازِ b در S0 را با دست می‌سازیم. سهمِ فازِ b از بارهای سه‌فاز: یک‌سومِ \\(8.8 + 25 + 10 + 0.5 \\times 15 = 51.3\\ \\text{kW}\\)، یعنی 17.1 kW، به‌اضافهٔ پریزهای دفتر \\(0.6 \\times 6 = 3.6\\ \\text{kW}\\)؛ جمعاً 20.7 kW. با ضریبِ توانِ میانگینِ حدودِ 0.86، جریان \\(20\\,700/(230 \\times 0.86) \\approx 105\\ \\text{A}\\) است و کد 105.0 A داده است. وارسیِ دستی با گرد کردن همیشه تقریبی است؛ هدفش گرفتنِ خطای بزرگ (ضریبِ \\(\\sqrt3\\)ِ گم‌شده، کیلووات به جای وات، فازِ اشتباه) است، نه رقمِ سوم.\nخطاهایی که آزمون‌ها می‌گیرند. اگر کسی در phase_currents مزدوج را جا بیندازد، زاویهٔ جریان قرینه می‌شود و بارِ سلفی خازنی دیده می‌شود: آزمونِ اول، که زاویهٔ جریان را هم می‌سنجد، شکست می‌خورد. اگر کسی ضریبِ همزمانی را دو بار اعمال کند، آزمونِ دوم. اگر بارِ تک‌فاز به‌اشتباه میانِ سه فاز پخش شود، آزمونِ سوم.\n\n\n7.5.4 تفسیرِ یک رکوردِ اندازه‌گیری\nرکورد. دستگاهِ M09 روی تابلوی کمکی یک روزِ کامل، 23 ژوئن، در بازه‌های ده‌دقیقه‌ای ثبت کرده است: توانِ اکتیو و راکتیوِ هر فاز (همان‌طور که دستگاه ذخیره کرده)، میانگین و کمینهٔ ولتاژِ هر فاز در هر بازه، و اعوجاجِ جریانِ فازِ a. بارِ تهویه از دمای هوای همان روز در بستهٔ داده (1.1.0) پیروی می‌کند. رکورد ساختگی است (A-106، بذرِ 7) و دو ایرادِ پنهان در آن کاشته شده است تا پیدایشان کنیم:\ndef meter_record(seed=7):\n    \"\"\"Synthetic 10-min record of the auxiliary board on 23 June (A-106).\n    Per-phase P and Q as the meter stores them, voltages (mean and\n    minimum per interval) and current THD. The phase-b CT is wired\n    reversed and a voltage dip occurs at 14:20.\"\"\"\n    rng = np.random.default_rng(seed)\n    day = datapack.load_hourly(\"day_summer\")\n    t_air = np.repeat(day[\"t_air_c\"].to_numpy(), 6)     # 144 intervals\n    hour = np.arange(144) / 6\n    hvac = np.clip((t_air - 22) / 14, 0.15, 1.0)         # share of rating\n    fans = (hour &gt;= 11) & (hour &lt; 19)\n    light = (hour &lt; 6) | (hour &gt;= 19.5)\n    office = (hour &gt; 8) & (hour &lt; 17)\n    heat = (hour &gt;= 6) & (hour &lt; 8)\n    common = (25.0 * hvac + 60.0 * hvac + 8.8 * fans + 10.0) / 3\n    p = {\"a\": 2.5 + 6.0 * light + 8.0 + common,\n         \"b\": 2.5 + 3.6 * office + common,\n         \"c\": 2.5 + 3.0 + 9.0 * heat + common}\n    rec = {}\n    for ph in \"abc\":\n        p_true = p[ph] * (1 + 0.03 * rng.standard_normal(144))\n        sign = -1.0 if ph == \"b\" else 1.0               # reversed CT\n        rec[\"p_\" + ph] = sign * p_true\n        rec[\"q_\" + ph] = sign * 0.55 * p_true\n        v = 231.0 + 1.5 * rng.standard_normal(144)\n        rec[\"v_\" + ph] = v\n        rec[\"vmin_\" + ph] = v - 2.0\n        rec[\"vmin_\" + ph][14 * 6 + 2] = 0.72 * 231.0    # dip at 14:20\n    rec[\"thd_a\"] = 6.0 + 30.0 * light + rng.uniform(0, 2, 144)\n    rec[\"hour\"] = hour\n    return rec\n\nمثال 7.49 (یک روز در تابلوی کمکی) پرسش. رکورد را بخوانید و با چهار وارسی تفسیر کنید: (۱) علامتِ توانِ هر فاز؛ (۲) کمینهٔ ولتاژها؛ (۳) نامتعادلیِ جریان؛ (۴) اعوجاجِ جریان. انرژیِ درستِ روز، بیشینهٔ تقاضا و مقایسه با فهرستِ بار را گزارش کنید و محدودیت‌های نتیجه را بنویسید.\nپاسخ.\none day of 10-min records at the auxiliary board, S1 (synthetic, A-106):\n  energy as recorded (sum of phases):   876.5 kWh\n  per phase: a  816.2, b -596.1, c  656.4 kWh\ncheck 1, sign per phase: phase b shows negative power at a load board\n  phase-b CT polarity corrected:  2068.8 kWh (+136 % on the record)\n  the record shows 42 % of the true energy; with three equal phases\n  it would show 1/3 (1 - 1 + 1 of 3); phase b is the lightest, so more\n  peak 10-min demand 130.4 kW at 14:40 (148.9 kVA, pf 0.88)\n  schedule estimate 138.2 kW: +6 % on the measured peak (conservative)\ncheck 2, minimum voltages 166, 166, 166 V at 14:20;\n  the same interval on all three phases: True\n  residual 72 % of 230 V in one interval: a dip (an event), not a trend\ncheck 3, current imbalance (max deviation / mean): 4 to 57 %,\n  highest at 04:40 (phases 119, 47, 62 A)\n  from current magnitudes only: the negative-sequence factor needs\n  the angles, which the analyser takes from its waveforms\ncheck 4, current THD of phase a 6 to 38 %: highest at night,\n  when LED lighting is a large share of a small load\nlimits: 10-min values hide fast events (the dip depth and\n  duration come from the analyser's event log); one day is not a season;\n  all values synthetic\nتفسیر.\n\nوارسیِ ۱، ترانسفورماتورِ جریانِ وارونه. فازِ b در تمامِ روز توانِ منفی دارد: تابلوی بار نمی‌تواند انرژی صادر کند، پس قطبیتِ ترانسفورماتورِ جریانِ آن فاز وارونه است (مثال 7.28). رکوردِ خام 876.5 kWh نشان می‌دهد و انرژیِ درست 2068.8 kWh است: رکورد فقط 42 % واقعیت را ثبت کرده است. اگر سه فاز برابر بودند، این نسبت دقیقاً یک‌سوم بود؛ چون فازِ b سبک‌ترین است، بیشتر. اقدام: نه اصلاحِ بی‌صدای داده، بلکه ثبتِ یک عدمِ انطباق، اصلاحِ سیم‌بندی با رویهٔ مجاز به‌دستِ صلاحیت‌داران، و نگه داشتنِ دادهٔ خام همراهِ ستونِ اصلاح‌شده با پرچمِ کیفیت (فصل‌های ۲ و ۵).\nمقایسه با فهرستِ بار. بیشینهٔ ده‌دقیقه‌ایِ درست 130.4 kW در ساعتِ \\(14{:}40\\) است، روزِ گرم با تهویهٔ کامل؛ فهرستِ بار 138.2 kW را پیش‌بینی کرده بود: 6 % محافظه‌کارانه، که برای یک روز خوب است اما یک روز گواهِ سال نیست.\nوارسیِ ۲، افتِ ولتاژ. در ساعتِ \\(14{:}20\\) کمینهٔ ولتاژِ هر سه فاز در یک بازه به 166 V رسیده است، در حالی که میانگینِ همان بازه عادی است: یک رخداد کوتاه، احتمالاً خطایی در شبکهٔ بالادست، نه تغییرِ پایدارِ ولتاژ. عمق و مدتش را باید از ثبتِ رخدادِ دستگاه گرفت (مثال 7.42).\nوارسیِ ۳، نامتعادلی. شاخصِ «بیشینهٔ انحراف بر میانگینِ جریان» از 4 % تا 57 % تغییر می‌کند و بیشینه‌اش در ساعتِ \\(04{:}40\\) است: شب، که بارِ سه‌فازِ تهویه کم است و روشنایی و سامانهٔ پایشِ فازِ a سهمِ بزرگی دارند. این عدد با ضریبِ نامتعادلیِ توالیِ منفی یکی نیست و از اندازهٔ جریان‌ها به تنهایی نمی‌توان آن را ساخت (مثال 7.27).\nوارسیِ ۴، اعوجاج. اعوجاجِ جریانِ فازِ a در شب به 38 % می‌رسد: همان دامِ بخش 7.4.7، اعوجاج نسبت به مؤلفهٔ اصلیِ کوچکِ شب. آمپرِ هارمونیک در شب و روز تقریباً یکی است (روشنایی).\n\n\n\n\n\n\n\n\nشکل 7.17: رکوردِ یک‌روزهٔ تابلوی کمکی: توانِ ثبت‌شده با ترانسفورماتورِ جریانِ وارونه، توانِ اصلاح‌شده، و کمینهٔ ولتاژ با رخدادِ ساعتِ ۱۴:۲۰\n\n\n\n\n\n7.5.5 وارسیِ سیم‌بندی از روی نمودارِ فازوریِ دستگاه\nابزار. تحلیل‌گرها و بسیاری از شمارنده‌های امروزی نمودارِ فازوری نشان می‌دهند: زاویهٔ هر ولتاژ و جریان نسبت به ولتاژِ فازِ a، یا زاویهٔ جریانِ هر فاز نسبت به ولتاژِ همان فاز. برای باری که می‌دانیم تقریباً متعادل و با ضریبِ توانِ معلوم است، این نمودار یک «امضای» مشخص دارد؛ هر خطای سیم‌بندی امضای خودش را می‌گذارد. این وارسی روی دادهٔ دستگاه انجام می‌شود؛ خواندنِ نمودار کارِ دفتری است، اما هر اقدامِ اصلاحی روی مدارِ واقعی فقط با رویهٔ تأییدشده و به‌دستِ صلاحیت‌داران است.\n\nمثال 7.50 (چهار امضای سیم‌بندی) پرسش. باری متعادل با ضریبِ توانِ 0.85 پس‌فاز را در نظر بگیرید. زاویهٔ جریانِ هر فاز نسبت به ولتاژِ همان فاز، و توانِ هر فاز (پریونیتِ \\(VI\\)) را برای چهار حالت حساب کنید: سیم‌بندیِ درست؛ ترانسفورماتورِ جریانِ فازِ b وارونه؛ ترانسفورماتورهای جریانِ فازهای b و c جابه‌جا؛ ترانسفورماتورهای ولتاژِ فازهای b و c جابه‌جا.\nپاسخ.\nbalanced load, pf 0.85 lagging; the analyser shows each current angle\nagainst its own voltage, and the per-phase power in pu of V I:\n  correct:\n    a   -31.8 deg +0.850; b   -31.8 deg +0.850; c   -31.8 deg +0.850; total\n    +2.550 of 2.550\n  CT b reversed:\n    a   -31.8 deg +0.850; b   148.2 deg -0.850; c   -31.8 deg +0.850; total\n    +0.850 of 2.550\n  CTs b and c swapped:\n    a   -31.8 deg +0.850; b  -151.8 deg -0.881; c    88.2 deg +0.031; total\n    +0.000 of 2.550\n  VTs b and c swapped:\n    a   -31.8 deg +0.850; b    88.2 deg +0.031; c  -151.8 deg -0.881; total\n    +0.000 of 2.550\nsignatures: a reversed CT shifts one angle by 180 deg; swapped CTs or\n  swapped VTs move two angles by 120 deg and the total power collapses;\n  swapped VTs also show a reversed voltage sequence on the analyser\nتفسیر.\n\n\n\nجدول 7.10: امضای خطاهای سیم‌بندی در نمودارِ فازوری\n\n\n\n\n\n\n\n\n\n\nحالت\nامضا در نمودار\nتوانِ کلِ خوانده‌شده\n\n\n\n\nدرست\nسه زاویهٔ برابرِ \\(-31.8^\\circ\\)\nدرست\n\n\nیک ترانسفورماتورِ جریانِ وارونه\nیک زاویه \\(180^\\circ\\) جابه‌جا؛ توانِ آن فاز منفی\nیک‌سوم\n\n\nدو ترانسفورماتورِ جریانِ جابه‌جا\nدو زاویه \\(\\pm 120^\\circ\\) جابه‌جا؛ یک توانِ منفی و یک نزدیکِ صفر\nتقریباً صفر\n\n\nدو ترانسفورماتورِ ولتاژِ جابه‌جا\nهمان دو زاویهٔ جابه‌جا، با توالیِ ولتاژِ وارونه\nتقریباً صفر\n\n\n\n\n\n\nجابه‌جاییِ دو ترانسفورماتورِ جریان و جابه‌جاییِ دو ترانسفورماتورِ ولتاژ در توانِ هر فاز یکسان دیده می‌شوند؛ نشانهٔ جداکننده توالیِ ولتاژ است که دستگاه گزارش می‌کند: در دومی وارونه است. در هر دو، توانِ کل نزدیکِ صفر است، چون سه کسینوسِ با فاصلهٔ \\(120^\\circ\\) جمعِ صفر دارند. چنین خوانشی ممکن است «نیروگاهِ خاموش» یا «تابلوی بی‌بار» تعبیر شود؛ امضای فازوری فوراً آن را خطای سیم‌بندی نشان می‌دهد. شکل 7.18 دو حالتِ نخست را می‌کشد.\n\n\n\n\n\n\n\nشکل 7.18: نمودارِ فازوریِ دستگاه: سیم‌بندیِ درست (راست) و ترانسفورماتورهای جریانِ جابه‌جای فازهای \\(\\text{b}\\) و \\(\\text{c}\\) (چپ)\n\n\n\nفهرستِ وارسیِ دفتری. پیش از اعتماد به هر رکورد، این‌ها روی مستندات و دادهٔ دستگاه وارسی می‌شوند (بی‌هیچ کاری روی مدارِ برق‌دار): (۱) نسبت‌های پیکربندی‌شده با پلاک و برگهٔ آزمونِ ترانسفورماتورها؛ (۲) توالیِ ولتاژِ گزارش‌شده؛ (۳) زاویهٔ جریانِ هر فاز نسبت به ولتاژِ همان فاز، سازگار با نوعِ بار؛ (۴) علامتِ توانِ هر فاز، سازگار با جهتِ جریانِ انرژی؛ (۵) جمعِ توان‌ها در برابرِ یک اندازه‌گیریِ مستقل (شمارندهٔ بالادست یا پایین‌دست)؛ (۶) ساعت و منطقهٔ زمانیِ دستگاه (فصلِ ۵).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر زاویهٔ جریانِ فازِ a \\(+148^\\circ\\) و دو فازِ دیگر \\(-32^\\circ\\) باشد، کدام خطا محتمل است؟\nچرا جابه‌جاییِ دو ترانسفورماتورِ جریان توانِ کل را تقریباً صفر می‌کند؟\nچگونه جابه‌جاییِ ترانسفورماتورهای ولتاژ را از جابه‌جاییِ ترانسفورماتورهای جریان تشخیص می‌دهید؟\nاگر بار خازنی بود، امضای سیم‌بندیِ درست چه زاویه‌ای داشت؟\nچرا این وارسی برای یک بارِ بسیار نامتعادل کمتر قطعی است؟\n\n\n\n\n\n7.5.6 محدودیت‌های مدل\nهر نتیجهٔ این آزمایشگاه با این محدودیت‌ها همراه است، و هر کدام در فصلی دیگر برطرف می‌شود:\n\nولتاژِ ثابت و متعادل. ولتاژها 230 Vِ متعادل فرض شدند؛ در واقع افتِ ترانسفورماتور و کابل‌ها، و نامتعادلیِ خودِ شبکه، جریان‌ها را کمی تغییر می‌دهد. حلِ دقیق یک پخشِ بارِ سه‌فاز است (فصلِ ۲۸).\nبارِ توان‌ثابت. هر بار با توانِ ثابت مدل شد. بارهای مقاومتی با ولتاژ تغییر می‌کنند و موتورها جریانِ راه‌اندازیِ چند برابر دارند؛ این دومی برای انتخابِ حفاظت و افتِ ولتاژِ لحظه‌ای مهم است (فصل‌های ۸ و ۲۴).\nهمزمانیِ فرضی. ضریب‌های همزمانی برآوردند و با اندازه‌گیریِ واقعیِ بهره‌برداری جایگزین می‌شوند (فصلِ ۵۱).\nهارمونیک فقط برای روشنایی. شارژرها، منبعِ بی‌وقفه و مبدّل‌های بسامدِ تهویه هم جریانِ اعوجاجی دارند؛ طیفِ واقعیِ هر کدام را سازنده یا اندازه‌گیری می‌دهد.\nرکوردِ ده‌دقیقه‌ای. رخدادهای کوتاه در میانگین پنهان‌اند؛ برای افتِ ولتاژ، سوسو و گذراها ثبتِ رخداد و شکل‌موج لازم است.\nیک روز. یک روزِ تابستانی بیشینهٔ تهویه را نشان می‌دهد اما نه زمستان، نه روزهای تعمیر، نه رشدِ بار در سال‌های بهره‌برداری.\nدادهٔ ساختگی. همهٔ عددها از کد آمده‌اند. ارزشِ این آزمایشگاه در روش است، نه در عددها.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-plantp",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-plantp",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "7.6 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ زیر ابزارِ فصل را از واحدها تا نقطهٔ اتصال می‌برند. همه بر پایهٔ رده‌های بذرِ نیروگاهِ P (SR-01 تا SR-06)، فرض‌های این فصل (A-100 تا A-109) و فرض‌های پیشین (A-032، A-040، A-091 و A-092)اند؛ همه فرضیاند و هیچ‌کدام طراحی نیست. سناریو S0 است (باتری در این مثال‌ها اثری ندارد).\nبرنامه:\ncompanion/ch07/integrated.py\n\nمثال 7.51 (مقدماتی: جریان‌ها از واحد تا نقطهٔ اتصال) پرسش. جریانِ هر فاز را در نقطهٔ اتصال (100 MW، ضریبِ توانِ یک و 0.95)، در شینهٔ 33 kV (با تلفاتِ ترانسفورماتورِ صادرات، A-092)، در یک فیدر (در سقفِ صادرات و در تولیدِ کامل) و در یک واحدِ 5 MW در دو سوی ترانسفورماتورِ واحد بیابید. چه الگویی در عددها هست؟\nپاسخ.\ncurrents from the units to the point of connection (POC):\n  POC 132 kV, 100 MW at pf 1.00:  437.4 A\n  POC 132 kV, 100 MW at pf 0.95:  460.4 A\n  33 kV bus: 100.37 MW at pf 0.95:   1848 A (transformer losses 368 kW, A-092)\n  one feeder at the export limit   25.0 MW:  460.4 A\n  one feeder at full output        27.5 MW:  506.4 A\n  one 5 MW unit at 33 kV:  92.1 A; at its own 0.69 kV terminals:   4404 A\n  25 MW at 33 kV and 100 MW at 132 kV carry the same current:\n  100/132 = 25/33, the voltage ratio equals the power ratio\n  busbar and switchgear currents are a design decision of chapters 23-25\nتفسیر. جریان از 4404 A در پایانهٔ هر واحد به 92 A در 33 kV، 1848 A در شینهٔ جمع و 460 A در 132 kV می‌رسد: هر ترانسفورماتور جریان را به نسبتِ ولتاژ کوچک می‌کند، و هر شینه جریانِ چند فیدر را جمع. جریانِ یک فیدر در سقفِ صادرات با جریانِ نقطهٔ اتصال برابر است، چون هر دو نسبتِ چهار دارند (چهار فیدر، و 132 بر 33). در تولیدِ کامل، پیش از محدودسازیِ صادرات، هر فیدر 506 A دارد: کابل و کلیدِ فیدر برای این جریان انتخاب می‌شوند، نه برای سقفِ صادرات، چون محدودسازی در نقطهٔ اتصال انجام می‌شود و فیدرها ممکن است نامساوی بار بگیرند. وارسی: \\(1848/4 = 462\\ \\text{A}\\)، نزدیکِ جریانِ هر فیدر در سقفِ صادرات (اختلاف از تلفاتِ ترانسفورماتور).\n\n\nمثال 7.52 (میانی: ترازِ توانِ راکتیوِ نیروگاه) پرسش. نیروگاه 100 MW صادر می‌کند و همهٔ ۲۲ واحد (۱۰ اینورتر و ۱۲ توربین) به یک نسبت محدود شده‌اند. یک هدفِ آموزشی برای نقطهٔ اتصال فرض کنید: ضریبِ توانِ 0.95 در هر دو جهت (A-108؛ الزامِ شبکه نیست). توانِ راکتیوی که کابل‌ها می‌سازند و فیدرها، ترانسفورماتورهای واحد و ترانسفورماتورِ صادرات مصرف می‌کنند را جمع کنید. واحدها برای رسیدن به هدف چه باید بدهند یا بگیرند، و آیا قابلیتشان (A-101 و A-107) کافی است؟ در شب، بی‌تولید، چه می‌شود؟\nپاسخ.\nexport 100 MW at the POC; every unit at 4.55 MW (91 % of rating)\nteaching target pf 0.95 at the POC (A-108): |Q| = 32.9 Mvar\nreactive power, Mvar (+ = supplied towards the grid, generator convention):\n  cable charging (sec. A)        +1.79\n  feeder series reactance        -1.52\n  unit transformers              -4.96\n  export transformer            -11.44\n  sum of the passive parts      -16.12\nto supply 32.9 Mvar at the POC the units must supply 49.0 Mvar\nto absorb 32.9 Mvar at the POC the units must absorb 16.7 Mvar\nunits available at 4.55 MW: PV inverters 10 x 3.10 = 31.0,\n  turbines 12 x 2.65 = 31.8\n  total 62.8 Mvar; margin for the supplying case 13.8 Mvar\nlimits: one operating point, voltages held at 1.0 pu, feeder current as if\n  lumped at the far end (conservative); a load flow decides (chapter 28)\nnight, no wind, all units stopped: P = 0\n  cables still supply 1.79 Mvar; the export transformer's\n  magnetising current absorbs 0.36 Mvar\n  net +1.43 Mvar flows to the grid with no active power\n  small here (24 km at 33 kV); long HV export cables can need a shunt reactor:\n  whether Q at no output is allowed is the grid operator's rule (ch 17, 55)\nتفسیر. بخش‌های غیرفعالِ نیروگاه روی‌هم 16.1 Mvar مصرف می‌کنند؛ ترانسفورماتورِ صادرات به‌تنهایی 11.4 Mvar، چون توانِ راکتیوِ ترانسفورماتور با مجذورِ بار و با امپدانس‌اش بالا می‌رود: \\(Q \\approx x\\,S^2/S_\\text{r}\\). پس برای دادنِ 32.9 Mvar در نقطهٔ اتصال، واحدها باید 49.0 Mvar بدهند، و برای گرفتنِ 32.9 Mvar فقط 16.7 Mvar. قابلیتِ واحدها در این نقطهٔ کار 62.8 Mvar است و حاشیهٔ حالتِ دادن 13.8 Mvar. دو درس: (۱) قابلیتِ نیروگاه در نقطهٔ اتصال با جمعِ قابلیتِ واحدها برابر نیست؛ ترازِ داخلی را باید کم کرد. (۲) نتیجه نامتقارن است: «دادن» سخت‌تر از «گرفتن» است. در شب، کابل‌ها همچنان 1.43 Mvar خالص به شبکه می‌دهند؛ این‌جا کوچک است، اما برای کابل‌های بلندِ ولتاژبالا موضوعی طراحی است. شکل 7.19 همین تراز را در همهٔ سطوحِ صادرات نشان می‌دهد. محدودیت‌ها در خودِ خروجی آمده‌اند؛ دقیق‌ترش یک پخشِ بار است (فصلِ ۲۸).\n\n\n\n\n\n\n\nشکل 7.19: توانِ راکتیوِ واحدها و توانِ راکتیوِ رسیده به نقطهٔ اتصال در برابرِ توانِ صادراتی، با هدفِ آموزشیِ ضریبِ توانِ 0.95\n\n\n\n\nمثال 7.53 (یکپارچه: غربالِ اولیه در نقطهٔ اتصال) پرسش. شبکه در نقطهٔ اتصال توانِ اتصالِ کوتاهِ 1000 MVA با \\(X/R = 10\\) دارد (A-109). (الف) سازگاری با A-100 را وارسی کنید و نسبتِ اتصالِ کوتاه را بیابید. (ب) تغییرِ ولتاژِ نقطهٔ اتصال را با صدورِ 100 MW و سه حالتِ توانِ راکتیو با معادلهٔ 7.13 برآورد کنید. (پ) ولتاژِ هارمونیکیِ پنجم و هفتمِ شینهٔ 33 kV را برای ۲۲ واحد با طیفِ A-040 و سه فرضِ جمع‌شدن برآورد کنید. (ت) با صافی‌های واحدها (هر کدام 0.2 Mvar، A-107)، تشدید کجا می‌رود؟\nپاسخ.\ngrid at the 132 kV POC (A-109): S_sc 1000 MVA, X/R 10\n  behind the 120 MVA, 12 % transformer the 33 kV bus sees 500 MVA (A-100: 500)\n  short-circuit ratio S_sc / P = 10; network impedance 0.100 pu on 100 MVA\nvoltage change at the POC, dV ~ R P + X Q (pu, generator convention):\n  P 1.00 pu, Q +0.000 pu (pf 1       ): dV +1.00 %\n  P 1.00 pu, Q +0.329 pu (supplying Q): dV +4.27 %\n  P 1.00 pu, Q -0.329 pu (absorbing Q): dV -2.28 %\n  active power alone moves the voltage little (R small); Q moves it\nharmonic voltage at the 33 kV bus, 22 units of 5 MW, spectrum A-040:\n  order 5: one unit 0.200 %; 22 units alpha 1: 4.40 %, 1.4: 1.82 %, 2: 0.94 %\n  order 7: one unit 0.210 %; 22 units alpha 1: 4.62 %, 1.4: 1.91 %, 2: 0.98 %\n  sum = (sum of V_i^alpha)^(1/alpha): alpha 1 = all in phase (worst case),\n  alpha 2 = random phases; the study uses the exponents and limits\n  the grid operator applies (chapter 27)\n  resonance, cables only              Q_c  1.79 Mvar: h = 16.71\n  resonance, cables + 22 unit filters Q_c  6.19 Mvar: h =  8.99\n  the filters move the resonance down towards the orders the units emit\nتفسیر. (الف) فرض‌ها سازگارند (مثال 7.24). نسبتِ اتصالِ کوتاهِ ده، شبکه‌ای نسبتاً قوی را نشان می‌دهد؛ معنای این نسبت برای پایداریِ کنترلِ اینورترها در فصل‌های ۹ و ۲۸ می‌آید. (ب) صدورِ توانِ اکتیو به‌تنهایی ولتاژ را فقط 1 % بالا می‌برد، اما دادنِ توانِ راکتیو آن را به 4.3 % می‌رساند و گرفتنش آن را 2.3 % پایین می‌آورد: توانِ راکتیو ابزارِ کنترلِ ولتاژ است. (پ) جمعِ هارمونیک‌ها به فرضِ هم‌فازی بسیار حساس است: با فرضِ هم‌فازیِ کامل (\\(\\alpha = 1\\)) هر مرتبه حدودِ 4.5 %، با فازهای تصادفی (\\(\\alpha = 2\\)) کمتر از 1 %. یک قانونِ جمعِ میانه (مثلاً \\(\\alpha = 1.4\\)) حدودِ 1.9 % می‌دهد. توانِ \\(\\alpha\\) برای هر مرتبه را سندی تعیین می‌کند که بهره‌بردارِ شبکه برای مطالعه به کار می‌برد؛ این کتاب عددی برایش ادعا نمی‌کند. (ت) خازنِ صافی‌ها تشدید را از مرتبهٔ 16.7 به 9.0 می‌آورد، میانِ هفتم و یازدهم: هنوز روی مرتبه‌های اصلیِ واحدها نیست، اما نزدیک‌تر. جمع‌بندی: این غربال می‌گوید نیروگاهِ P با این فرض‌ها نیازمندِ مطالعهٔ هارمونیکی و پخشِ بار با دادهٔ واقعیِ شبکه است، نه اینکه «مشکلی ندارد» یا «مشکل دارد».",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-design",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-design",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.7 گردشِ کارِ طراحیِ یک تغذیهٔ سه‌فاز",
    "text": "7.7 گردشِ کارِ طراحیِ یک تغذیهٔ سه‌فاز\nطراحیِ مفهومیِ هر تغذیهٔ سه‌فاز، از تابلوی کمکی تا یک فیدرِ 33 kV، این گام‌ها را دارد:\n\nمرز و هدف: کدام بارها، کدام سناریوها، کدام حالت‌های کار (عادی، تعمیر، اضطرار)؛ چه چیزی بیرون از دامنه است.\nفهرستِ بار با توان، ضریبِ توان، فاز، همزمانی، منبع و وضعیتِ هر عدد (بخش 7.5.1).\nحلِ سه‌فاز: جریانِ هر فاز، نول، نامتعادلی؛ اگر بارِ غیرخطی هست، هارمونیک‌ها و نول (مثال 7.47).\nرده‌بندی بر پایهٔ توانِ ظاهری و بدترین فاز، با حاشیهٔ رشد و فرسودگی (مثال 7.48).\nافتِ ولتاژ و تلفات با معادلهٔ 7.13، در بیشینهٔ بار و در راه‌اندازیِ بزرگ‌ترین موتور.\nتوانِ راکتیو و ضریبِ توان: نیاز به اصلاح؟ اثرِ آن بر تشدید (بخش 7.2.9)؟\nآرایشِ تغذیه و اندازه‌گیری: گزینه‌ها، پشتیبان، نقطه‌های اندازه‌گیری با هدفِ هر کدام (جدول 7.9).\nوارسی: کد و آزمون، وارسیِ دستیِ مستقل، مقایسه با اندازه‌گیریِ واقعی وقتی در دسترس است (بخش 7.5.3).\nثبت: محاسبه با شمارهٔ مدرک، فرض‌ها در دفترِ فرض‌ها، مجهول‌ها و تصمیم‌ها؛ و مرزِ کار: طراحیِ تفصیلی، حفاظت و زمین‌کردن کارِ مهندسِ دارای صلاحیت است (فصل‌های ۲۳ تا ۲۶).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-lab",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-lab",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.8 آزمایشگاه‌های پایتونِ این فصل",
    "text": "7.8 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 7.11: آزمایشگاه‌های پایتونِ فصلِ ۷\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nحالتِ پایدارِ سینوسی\nexamples_a\nشکل‌موج، مقدارِ مؤثر، کابل، فیدر، تشدید\n\n\nسه‌فاز\nexamples_b\nتوانِ سه‌فاز، توالی، ستاره و مثلث، نامتعادلی، نول، اندازه‌گیری\n\n\nتوان و هارمونیک\nexamples_c\nتوانِ لحظه‌ای، مثلثِ توان، اصلاح، قابلیت، هارمونیک، دستگاه‌ها\n\n\nمثال‌های کوچک\nworked\nسطرهای E01 تا E40\n\n\nدرس‌های تکمیلی\nexamples_more\nترانسفورماتور، تحلیلِ گره، اتصالِ کوتاه، انرژی و تقاضا، امضای سیم‌بندی\n\n\nآزمایشگاهِ تغذیهٔ کمکی\nlab_d\nفهرستِ بار، ردهٔ ترانسفورماتور، رکوردِ اندازه‌گیری\n\n\nنیروگاهِ P\nintegrated\nجریان‌ها، ترازِ توانِ راکتیو، غربالِ نقطهٔ اتصال\n\n\nپاسخ‌نامه\nsolutions\nپاسخِ عددیِ مسئله‌های پایانی\n\n\n\n\n\n\nکتابخانهٔ همراه در این فصل ماژولِ ac (راکتانس، تشدید، جریانِ سه‌فاز، ستاره و مثلث، میلمن، نامتعادلی، دوواتمتری، اصلاحِ ضریبِ توان، قابلیت، هارمونیک و ضریبِ K) را می‌افزاید، با آزمون‌هایی بر پایهٔ مقدارهای دستی. تمرینِ پیشنهادی: در lab_d پریزهای دفتر را به فازِ c ببرید و ببینید نامتعادلی و نول چه می‌شوند؛ سپس در integrated هدفِ ضریبِ توان را 0.90 بگذارید و ببینید آیا قابلیتِ واحدها کافی می‌ماند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-mfg",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-mfg",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.9 ساخت و تولیدِ صنعتی در این فصل",
    "text": "7.9 ساخت و تولیدِ صنعتی در این فصل\nاین فصل محصولِ مشخصی نمی‌سازد، پس ساختِ کارخانه‌ای در آن موضوعیت ندارد. اما هر مفهومِ آن به یک محصول و فرایندِ ساخت گره خورده است، و این پیوندها را فصل‌های بعد کامل می‌کنند:\n\nترانسفورماتورها (رده بر پایهٔ توانِ ظاهری، امپدانسِ درصدی، گروهِ برداری، ضریبِ K و تلفات): انتخاب در فصلِ ۲۵ و ساخت و آزمونِ کارخانه‌ای در فصلِ ۴۳.\nکابل، تابلو، کلید و بانکِ خازنی (جریانِ نامی، افتِ ولتاژ، جریانِ شارژ، اضافه‌جریانِ هارمونیکی): انتخاب در فصلِ ۲۴ و ساخت در فصلِ ۴۶.\nاینورتر و مبدّل (قابلیتِ \\(P\\)–\\(Q\\)، طیفِ هارمونیکی، صافی): فصل‌های ۹ و ۴۴.\nترانسفورماتورهای اندازه‌گیری، شمارنده‌ها و تحلیل‌گرها (نسبت، قطبیت، کلاسِ دقت، روشِ اندازه‌گیری): فصل‌های ۳۴ و ۴۸.\nحفاظت، زمین‌کردن، کیفیتِ توان و مطالعه‌های شبکه که از نامتعادلی، نول، هارمونیک و تشدید استفاده می‌کنند: فصل‌های ۲۶ تا ۲۸.\n\nنکتهٔ کیفیتیِ مشترک: در هر آزمونِ کارخانه‌ای و راه‌اندازی، قطبیت، نسبت و توالیِ فاز از نخستین وارسی‌ها هستند، چون خطایشان، چنان‌که مثال 7.49 نشان داد، بی‌صدا عددهای درست‌نما ولی غلط می‌سازد.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-std",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-std",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.10 جعبهٔ استاندارد و انطباق",
    "text": "7.10 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بندی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nولتاژهای استاندارد: IEC 60038:2009 با اصلاحیهٔ 1:2021 (ولتاژهای اسمیِ ترجیحی). ولتاژهای 33 و 132 kVِ نیروگاهِ P دانه‌های آموزشی‌اند و ولتاژِ واقعی را شبکهٔ میزبان تعیین می‌کند.\nروش‌های اندازه‌گیریِ کیفیتِ توان: IEC 61000-4-30:2025، ویرایشِ چهارم (روش‌ها و کلاس‌های اندازه‌گیری)؛ IEC 61000-4-7:2002+AMD1:2008 (راهنمای اندازه‌گیریِ هارمونیک و میان‌هارمونیک و دستگاه‌ها).\nکنترلِ هارمونیک: IEEE 519-2022 (اهدافِ اعوجاج در نقطهٔ اتصالِ مشترک). کاربردش به حوزهٔ قضایی و بهره‌بردارِ شبکه بستگی دارد.\nترانسفورماتورهای جریان: IEC 61869-2:2012 (الزام‌های افزودهٔ ترانسفورماتورهای جریان برای اندازه‌گیری و حفاظت).\nشمارنده‌های انرژی: IEC 62053-22:2020 (شمارنده‌های ایستای انرژیِ اکتیو، کلاس‌های 0.1 S، 0.2 S و 0.5 S؛ فصلِ ۲). قاعده‌های شمارندهٔ نصب‌شده (آزمون، پلمب، مالکیت) ملی و قراردادی‌اند.\nمرز: حدهای پذیرشِ کیفیتِ توان، بازهٔ لازمِ توانِ راکتیو، ماندن در مدار هنگامِ افتِ ولتاژ و قاعده‌های شمارش را ضابطهٔ شبکه و قراردادِ اتصال تعیین می‌کنند، نه این استانداردها به‌تنهایی (فصل‌های ۱۷، ۲۷ و ۵۵ تا ۵۷).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-deliverable",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-deliverable",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.11 تحویل‌دادنیِ نیروگاهِ P",
    "text": "7.11 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P (که فصلِ ۵۹ گرد می‌آورد) می‌افزاید:\n\nPLP-ELE-CAL-0002، بازنگریِ A: فهرستِ بارِ تغذیهٔ کمکی و حلِ سه‌فازِ آن در S0 و S1، با نول، نامتعادلی، هارمونیکِ روشنایی و ردهٔ مفهومیِ ترانسفورماتورِ کمکی (جدول 7.8، مثال 7.47 و مثال 7.48).\nPLP-ELE-LST-0001، بازنگریِ A: فهرستِ نقطه‌های اندازه‌گیری با هدف و کمیت‌های هر کدام (جدول 7.9).\nPLP-ELE-CAL-0003، بازنگریِ A: غربالِ اولیهٔ نقطهٔ اتصال: جریان‌ها، ترازِ توانِ راکتیو، تغییرِ ولتاژ، جمعِ هارمونیک‌ها و تشدید (مثال 7.51 تا مثال 7.53)، با برچسبِ «غربال، نه طراحی».\nPLP-ELE-REP-0001، بازنگریِ A: تفسیرِ رکوردِ ساختگیِ تابلوی کمکی در 23 ژوئن، با یک عدمِ انطباق (قطبیتِ ترانسفورماتورِ جریانِ فازِ b) و یک رخداد (افتِ ولتاژِ ساعتِ \\(14{:}20\\)) (مثال 7.49).\nکتابخانهٔ همراه: ماژولِ ac با آزمون‌ها، و برنامه‌های companion/ch07 با خروجی‌های مرجع.\nفرض‌ها: A-100 توانِ اتصالِ کوتاهِ 500 MVA در 33 kV؛ A-101 اینورترِ 5.5 MVA برای هر 5 MW؛ A-102 ترانسفورماتورِ صادرات 12 % روی 120 MVA با جریانِ مغناطیس‌کنندهٔ 0.3 % و ترانسفورماتورهای واحدِ 5.5 MVA با 6 %؛ A-103 فهرستِ بارِ کمکی، ترانسفورماتورِ کمکی و بارهای تک‌فازِ نمونه؛ A-104 نسبت‌های 400/5 A و 33 000/110 V؛ A-105 طیفِ جریانِ LED؛ A-106 رکوردِ ساختگیِ یک‌روزه (بذرِ 7)؛ A-107 مبدّلِ توربین 5.26 MVA (ضریبِ توانِ 0.95 در توانِ نامی) و صافیِ 0.2 Mvar برای هر واحد؛ A-108 هدفِ آموزشیِ ضریبِ توانِ 0.95 در نقطهٔ اتصال؛ A-109 شبکهٔ 1000 MVA با \\(X/R = 10\\)؛ A-110 داده‌های آموزشیِ کابل‌های مسیِ ولتاژپایین (240 و 2.5 mm²). همه فرضی یا ساختگی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-024 توانِ اتصالِ کوتاه، \\(X/R\\) و امپدانسِ وابسته به بسامدِ واقعیِ شبکه در نقطهٔ اتصال، و اعوجاجِ زمینه (فصل‌های ۱۷ و ۲۸)؛ U-025 الزام‌های واقعیِ توانِ راکتیو، کیفیتِ توان و شمارش در نقطهٔ اتصال (فصل‌های ۱۷، ۲۷ و ۵۵ تا ۵۷)؛ U-026 فهرستِ بارِ واقعی و طیفِ هارمونیکیِ بارهای کمکی و نمودارهای قابلیتِ واقعیِ اینورتر و توربین از سازندگان (فصل‌های ۹، ۱۱، ۲۳ و ۳۹).\nتصمیم D-010: «در پروندهٔ نیروگاهِ P، توان‌ها در نقطهٔ اتصال با قراردادِ مولد گزارش می‌شوند (صدورِ توانِ اکتیو مثبت؛ دادنِ توانِ راکتیو به شبکه مثبت) و توان‌های بارهای داخلی با قراردادِ بار؛ هر جدول و نمودار قراردادِ خود را می‌نویسد. ضریبِ توان همیشه با جهت (پس‌فاز یا پیش‌فاز) و نامتعادلی و اعوجاج همیشه با تعریف گزارش می‌شوند.»",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-summary",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-summary",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.12 جمع‌بندی",
    "text": "7.12 جمع‌بندی\n\nچرا جریانِ متناوب: ترانسفورماتور، ژنراتورِ گردان، قطعِ آسان‌ترِ جریان و موتورِ القایی؛ 100 MW در 400 V صد و چهل و چهار هزار آمپر است و در 132 kV چهارصد و سی و هفت آمپر.\nسینوس: دامنه، بسامد، دوره، بسامدِ زاویه‌ای و فاز؛ اختلافِ فاز فقط میانِ دو سینوسِ هم‌بسامد؛ هر درجه در 50 Hz حدودِ ۵۶ میکروثانیه.\nمقدارِ مؤثر: تعریفِ گرمایی، جذرِ میانگینِ مجذور؛ برای سینوس \\(V_\\text{m}/\\sqrt2\\)؛ برای هارمونیک‌ها جذرِ مجموعِ مجذورها؛ گرما با مقدارِ مؤثر و عایق با قله.\nعددِ مختلط و فازور: جمع در دکارتی و ضرب در قطبی؛ زاویه با atan2؛ فازور بردارِ گردان در لحظهٔ صفر؛ مشتق ضرب در \\(j\\omega\\)؛ فقط حالتِ پایدار، یک بسامد، مدارِ خطی.\nسلف و خازن: \\(X_L = \\omega L\\) با جریانِ پس‌فاز، \\(X_C = 1/(\\omega C)\\) با جریانِ پیش‌فاز؛ میانگینِ توانِ صفر اما جریانِ واقعی؛ کابلِ 33 kVِ نیروگاهِ P در بی‌باری 1.79 Mvar می‌سازد.\nامپدانس: قانونِ اهم و کیرشهف با عددهای مختلط؛ افتِ ولتاژِ \\((RP + XQ)/V^2\\)؛ در فیدرِ تولید، «افت» یعنی ولتاژِ بالاتر در محلِ واحدها.\nتشدید: سری با امپدانسِ کمینه و ولتاژِ عنصرهای \\(Q_\\text{f}\\) برابر؛ موازی با شبکه در مرتبهٔ \\(\\sqrt{S_\\text{sc}/Q_\\text{c}}\\)؛ بانکِ خازنیِ بی‌مطالعه می‌تواند تشدید را روی هارمونیکِ پنجم بیاورد.\nترانسفورماتور و تحلیلِ گره: ولتاژ با \\(n\\) و امپدانس با \\(n^2\\) منتقل می‌شود؛ ترانسفورماتورِ برق‌دار همیشه توانِ راکتیو می‌گیرد؛ ماتریسِ ادمیتانس و تکرار برای تزریقِ توانِ ثابت؛ انتهای فیدرِ تولید 1.7 % بالاتر از شینه؛ «ضریبِ توانِ یک» همیشه با محلش.\nسه‌فاز: توانِ کلِ ثابت، یک‌چهارمِ مس، میدانِ گردان؛ توالیِ فاز با عملگرِ \\(a\\)؛ \\(V_\\text{LL} = \\sqrt3 V_\\text{ph}\\) و \\(I_\\text{line} = \\sqrt3 I_\\text{ph}\\) در مثلث؛ گروهِ برداری؛ مدارِ معادلِ تک‌فاز و \\(I = P/(\\sqrt3 V_\\text{LL}\\,\\text{pf})\\)؛ پریونیت و سازگاریِ فرض‌ها.\nنامتعادلی و نول: حلِ هر فاز با نولِ سالم و قضیهٔ میلمن بی‌نول؛ قطعیِ نول 31 % اضافه‌ولتاژ روی فازِ کم‌بار ساخت؛ مؤلفه‌های مثبت، منفی و صفر و معنای هر کدام؛ ضریبِ نامتعادلی از سه ولتاژِ خط؛ تعریف را بنویسید.\nاندازه‌گیری: قضیهٔ بلوندل، سه‌واتمتری و دوواتمتری؛ نسبت و قطبیتِ ترانسفورماتورهای جریان و ولتاژ؛ یک ترانسفورماتورِ وارونه یک‌سوم می‌خواند؛ ثانویهٔ ترانسفورماتورِ جریان هرگز باز نماند.\nاتصالِ کوتاهِ سه‌فاز: \\(I_\\text{k} = I_\\text{base}/|z|\\)؛ 8.75 kA در شینهٔ 33 kV؛ مؤلفهٔ مستقیمِ میرا قلهٔ نخست را تا \\(1.82\\) برابرِ قلهٔ متقارن می‌برد، بیشتر با \\(X/R\\) بزرگ‌تر.\nتوان: توانِ لحظه‌ای با بخشِ یک‌طرفه و بخشِ رفت‌وبرگشتی؛ \\(\\mathbf{S} = \\mathbf{V}\\mathbf{I}^{*}\\)؛ \\(P\\) و \\(Q\\) جمع می‌شوند و \\(S\\) نه؛ قراردادِ بار و مولد؛ ضریبِ توان با جهت؛ اصلاح با خازنِ پله‌ای.\nرده: گرما با جریان و عایق با ولتاژ، پس ردهٔ ترانسفورماتور و اینورتر بر پایهٔ توانِ ظاهری است؛ اینورترِ 5.5 MVA در 5 MW فقط 2.29 Mvar دارد و با افتِ ولتاژ کمتر.\nهارمونیک: اعوجاجِ کل نسبت به مؤلفهٔ اصلی؛ ضریبِ توانِ واقعی = جابه‌جایی × اعوجاج؛ ضریبِ K؛ توالیِ هارمونیک‌ها و جمعِ مضرب‌های سه در نول (۱.۷ برابرِ فاز برای LED)؛ ولتاژِ هارمونیکی \\(I_h h X_\\text{sc}\\)؛ خازن آهن‌ربای هارمونیک است.\nدستگاه‌ها و کیفیتِ توان: میانگین‌پاسخ برای LED 43 % کم می‌خواند؛ نمونه‌برداری و نایکوئیست؛ کلاسِ دقتِ شمارنده و پول؛ پارامترِ پیوسته و رخداد؛ پنج قاعدهٔ تفسیر.\nانرژی و تقاضا: کیلووات‌ساعت و کیلووارساعت، بیشینهٔ تقاضا وابسته به بازه، ضریبِ توانِ دوره‌ای و ضریبِ بار؛ هیچ نسبتی خطایی را که صورت و مخرج را یکسان خراب کند نشان نمی‌دهد.\nامضای سیم‌بندی: ترانسفورماتورِ جریانِ وارونه یک زاویه را \\(180^\\circ\\) می‌چرخاند؛ جابه‌جاییِ دو ترانسفورماتورِ جریان یا ولتاژ توانِ کل را تقریباً صفر می‌کند و دومی توالیِ ولتاژ را وارونه نشان می‌دهد.\nآزمایشگاه: فهرستِ بارِ 78.2 و 138.2 kW؛ نولِ 32.8 A و با هارمونیک 43.3 A؛ ترانسفورماتورِ کمکیِ 250 kVA؛ رکوردی که فقط 42 % انرژی را نشان داد و یک افتِ ولتاژ؛ هفت محدودیتِ مدل.\nنیروگاهِ P: ۲۵ مگاوات در 33 kV و ۱۰۰ مگاوات در 132 kV هر دو 460 A؛ بخش‌های غیرفعال 16.1 Mvar مصرف می‌کنند؛ دادنِ توانِ راکتیو سخت‌تر از گرفتن است؛ توانِ راکتیو ولتاژ را جابه‌جا می‌کند؛ جمعِ هارمونیک‌ها به فرضِ فاز وابسته است.\n\n\n7.12.1 واژگانِ فصلِ ۷\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nجریانِ متناوب / مستقیم\nalternating / direct current\nAC / DC\n\n\nموجِ سینوسی\nsine wave, sinusoid\n\n\n\nدامنه، مقدارِ قله\namplitude, peak value\n\n\n\nبسامد، دوره\nfrequency, period\n\n\n\nبسامدِ زاویه‌ای\nangular frequency\n\\(\\omega\\)\n\n\nزاویهٔ فاز، اختلافِ فاز\nphase angle, phase difference\n\n\n\nپس‌فاز / پیش‌فاز\nlagging / leading\n\n\n\nمقدارِ مؤثر\nroot mean square (RMS)\n\n\n\nضریبِ قله / ضریبِ شکل\ncrest factor / form factor\n\n\n\nفازور\nphasor\n\n\n\nعددِ مختلط، مزدوج\ncomplex number, conjugate\n\n\n\nسلف، ضریبِ خودالقایی\ninductor, inductance\nهانری\n\n\nخازن، ظرفیت\ncapacitor, capacitance\nفاراد\n\n\nراکتانس\nreactance\n\n\n\nامپدانس / ادمیتانس\nimpedance / admittance\n\n\n\nرسانایی / سوسپتانس\nconductance / susceptance\n\n\n\nتشدید، بسامدِ تشدید\nresonance, resonant frequency\n\n\n\nضریبِ کیفیت\nquality factor\n\\(Q_\\text{f}\\)\n\n\nجریانِ شارژ\ncharging current\nکابل\n\n\nتوانِ اتصالِ کوتاه\nshort-circuit power\n\\(S_\\text{sc}\\)\n\n\nگذرا، هجوم\ntransient, inrush\n\n\n\nسه‌فاز\nthree-phase\n\n\n\nتوالیِ فاز\nphase sequence, phase rotation\n\n\n\nستاره / مثلث\nwye (star) / delta\n\n\n\nنقطهٔ ستاره، نول\nstar point, neutral\n\n\n\nولتاژِ خط / ولتاژِ فاز\nline / phase voltage\n\n\n\nگروهِ برداری\nvector group\nترانسفورماتور\n\n\nمدارِ معادلِ تک‌فاز\nper-phase equivalent\n\n\n\nپریونیت، مبنا\nper unit, base\n\n\n\nبارِ نامتعادل\nunbalanced load\n\n\n\nقضیهٔ میلمن\nMillman’s theorem\n\n\n\nقطعیِ نول\nbroken (open) neutral\n\n\n\nهادیِ حفاظتی\nprotective conductor\nزمین\n\n\nمؤلفه‌های متقارن\nsymmetrical components\nفورتسکیو\n\n\nتوالیِ مثبت / منفی / صفر\npositive / negative / zero sequence\n\n\n\nضریبِ نامتعادلی\nunbalance factor\n\\(u_2\\)\n\n\nواتمتر، روشِ دوواتمتری\nwattmeter, two-wattmeter method\nبلوندل\n\n\nترانسفورماتورِ جریان / ولتاژ\ncurrent / voltage transformer\nCT / VT\n\n\nقطبیت، نسبتِ تبدیل\npolarity, ratio\n\n\n\nتوانِ لحظه‌ای\ninstantaneous power\n\n\n\nتوانِ اکتیو / راکتیو / ظاهری\nactive / reactive / apparent power\nW / var / VA\n\n\nتوانِ مختلط، مثلثِ توان\ncomplex power, power triangle\n\n\n\nقراردادِ بار / مولد\nload / generator convention\n\n\n\nضریبِ توان\npower factor\nبا جهت\n\n\nضریبِ توانِ جابه‌جایی\ndisplacement power factor\n\\(\\cos\\varphi_1\\)\n\n\nاصلاحِ ضریبِ توان\npower-factor correction\n\n\n\nنمودارِ قابلیت\ncapability chart\n\\(P\\)–\\(Q\\)\n\n\nبارِ غیرخطی\nnon-linear load\n\n\n\nمؤلفهٔ اصلی، هارمونیک\nfundamental, harmonic\n\n\n\nاعوجاجِ هارمونیکیِ کل\ntotal harmonic distortion\nTHD\n\n\nضریبِ اعوجاج\ndistortion factor\n\\(I_1/I\\)\n\n\nضریبِ K\nK-factor\nترانسفورماتور\n\n\nهارمونیک‌های مضربِ سه\ntriplen harmonics\n\n\n\nاعوجاجِ زمینه\nbackground distortion\n\n\n\nصافیِ تنظیم‌شده، خازنِ میرا\ntuned filter, detuned capacitor\n\n\n\nمؤثرِ واقعی / میانگین‌پاسخ\ntrue RMS / average-responding\n\n\n\nتحلیل‌گرِ کیفیتِ توان\npower-quality analyser\n\n\n\nکلاسِ دقت\naccuracy class\nشمارنده\n\n\nافتِ کوتاه‌مدتِ ولتاژ / فراز / قطعی\nvoltage dip (sag) / swell / interruption\n\n\n\nسوسو\nflicker\n\n\n\nفهرستِ بار، همزمانی\nload schedule, diversity\n\n\n\nتغذیهٔ کمکی\nauxiliary supply\n\n\n\nنسبتِ اتصالِ کوتاه\nshort-circuit ratio\nSCR\n\n\nقانونِ جمعِ هارمونیک\nharmonic summation law\n\\(\\alpha\\)\n\n\nالقای متقابل، نسبتِ تبدیل\nmutual induction, turns ratio\nترانسفورماتور\n\n\nانتقالِ امپدانس\nimpedance referral\n\\(n^2\\)\n\n\nراکتانسِ نشتی، شاخهٔ مغناطیس‌کننده\nleakage reactance, magnetising branch\n\n\n\nماتریسِ ادمیتانسِ گره\nbus admittance matrix\n\n\n\nپخشِ بار\nload flow, power flow\n\n\n\nجریانِ اتصالِ کوتاهِ متقارن\nsymmetrical short-circuit current\n\\(I_\\text{k}\\)\n\n\nمؤلفهٔ مستقیمِ میرا، قلهٔ نخست\ndecaying DC component, first peak\n\n\n\nکیلووارساعت\nkilovar-hour\nkvarh\n\n\nتقاضا، بیشینهٔ تقاضا\ndemand, maximum demand\n\n\n\nضریبِ بار\nload factor\n\n\n\nنمودارِ فازوریِ دستگاه\nphasor display\nوارسیِ سیم‌بندی\n\n\n\nمنابعِ پیشنهادی. برای مدار و فازور، هر کتابِ درسیِ پایهٔ «مدارهای الکتریکی» با بخش‌های حالتِ پایدارِ سینوسی و توان؛ برای سه‌فاز، مؤلفه‌های متقارن و پریونیت، کتاب‌های درسیِ «تحلیلِ سامانه‌های قدرت»؛ برای کیفیتِ توان، استانداردهای جعبهٔ این فصل (بخش 7.10) و کتاب‌های مرجعِ «کیفیتِ توانِ الکتریکی». فصل‌های ۸، ۹، ۲۴ تا ۲۸ و ۳۴ این مبانی را به ماشین، مبدّل، تجهیزات، مطالعه‌های شبکه و اندازه‌گیری می‌برند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-assess",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-assess",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.13 ارزیابیِ پلکانی",
    "text": "7.13 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند جریانِ سه‌فاز را برای بار و ضریبِ توانِ معلوم حساب کند، توضیح دهد چرا توانِ ظاهری ردهٔ تجهیز را تعیین می‌کند، یک مدارِ متناوب و یک بارِ نامتعادل را حل کند، و یک رکوردِ اندازه‌گیری را با وارسیِ زنجیره و تفکیکِ رخداد از روند تفسیر کند. پاسخ‌ها و معیارها در بخش 7.14 آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.\n\n7.13.1 پلهٔ ۱: مبانی\n\nتمرین 7.1 ولتاژِ فازِ شبکهٔ 400 V، قلهٔ ولتاژِ 230 Vِ مؤثر و قلهٔ ولتاژِ فازِ شبکهٔ 33 kV را بیابید.\n\n\nتمرین 7.2 دوره و بسامدِ زاویه‌ایِ شبکه‌های 50 Hz و 60 Hz را بنویسید.\n\n\nتمرین 7.3 برای \\(v = 311\\sin(314.16\\,t + 30^\\circ)\\) ولت، مقدارِ مؤثر، بسامد، فازور و مقدارِ \\(v\\) در \\(t = 4\\ \\text{ms}\\) را بیابید.\n\n\nتمرین 7.4 جریانِ یک بار 2.5 ms پس از ولتاژ به قله می‌رسد (50 Hz). اختلافِ فاز چند درجه است و جریان پس‌فاز است یا پیش‌فاز؟\n\n\nتمرین 7.5 جریانی نیمی از دوره 20 Aِ ثابت و نیمی صفر است. مقدارِ مؤثر و میانگینش را بیابید.\n\n\nتمرین 7.6 جریانی از 10 Aِ مستقیم و یک سینوسِ 10 Aِ مؤثر ساخته شده است. مقدارِ مؤثرِ کل چیست؟\n\n\nتمرین 7.7 \\(5\\angle{-36.87^\\circ}\\) را دکارتی و \\(-4 + j3\\) را قطبی بنویسید.\n\n\nتمرین 7.8 \\((2\\angle 30^\\circ)(3\\angle 60^\\circ)\\)، \\((6\\angle 90^\\circ)/(2\\angle 30^\\circ)\\) و \\((3 + j4) + (1 - j2)\\) را بیابید.\n\n\nتمرین 7.9 راکتانسِ سلفِ 50 mH را در 50 و 60 Hz بیابید.\n\n\nتمرین 7.10 راکتانسِ خازنِ 10 μF را در 50 و 250 Hz بیابید.\n\n\nتمرین 7.11 امپدانسِ سریِ \\(R = 3\\ \\Omega\\) و \\(X_L = 4\\ \\Omega\\) را قطبی بنویسید و ادمیتانسش را بیابید.\n\n\nتمرین 7.12 بسامدِ تشدیدِ \\(L = 10\\ \\text{mH}\\) و \\(C = 1\\ \\mu\\text{F}\\) چیست؟ اگر \\(C\\) چهار برابر شود چه؟\n\n\nتمرین 7.13 جریانِ خطِ یک بارِ مثلثِ متعادل با جریانِ شاخهٔ 10 A چیست؟\n\n\nتمرین 7.14 سه امپدانسِ \\(6 + j9\\ \\Omega\\) در مثلث معادلِ کدام ستاره‌اند؟\n\n\nتمرین 7.15 موتورِ سه‌فازِ 15 kW (توانِ محور) با ضریبِ توانِ 0.85 و بازدهِ 0.92 در 400 V چه جریانی می‌کشد؟\n\n\nتمرین 7.16 جریانِ نامیِ سمتِ 400 Vِ یک ترانسفورماتورِ 250 kVA چیست؟\n\n\nتمرین 7.17 \\(a^2 + a\\) و \\(a^4\\) را حساب کنید.\n\n\nتمرین 7.18 باری 40 kW و 30 kvar (قراردادِ بار) می‌گیرد. توانِ ظاهری و ضریبِ توان را با جهتش بیابید.\n\n\nتمرین 7.19 خازنی با \\(X_C = 20\\ \\Omega\\) به 230 V وصل است. جریان و توانِ راکتیو را در قراردادِ بار بیابید.\n\n\nتمرین 7.20 جریانی با \\(I_1 = 100\\ \\text{A}\\)، \\(I_5 = 20\\ \\text{A}\\) و \\(I_7 = 14\\ \\text{A}\\): اعوجاجِ کل، مقدارِ مؤثر و ضریبِ توانِ واقعی با \\(\\cos\\varphi_1 = 0.95\\)؟\n\n\nتمرین 7.21 هارمونیک‌های یازدهم و نوزدهم در سامانهٔ متعادل چه توالی‌ای دارند؟\n\n\nتمرین 7.22 ترانسفورماتورِ جریانِ 600/5 جریانِ ثانویهٔ 3.2 A دارد. جریانِ اولیه چیست؟\n\n\nتمرین 7.23 جریانِ مبنا در 33 kV با 10 MVA چیست؟ امپدانسِ 6 % روی 5.5 MVA روی مبنای 100 MVA چند پریونیت است؟\n\n\nتمرین 7.24 افتِ ولتاژی با ولتاژِ باقیماندهٔ 40 % و مدتِ ده دوره (50 Hz): عمق و مدت به ثانیه؟\n\n\nتمرین 7.25 ترانسفورماتورِ ایدئالِ 20/0.4 kV در سمتِ ولتاژپایین به امپدانسِ 0.5 Ω بسته شده است. این امپدانس از سمتِ 20 kV چند اهم دیده می‌شود؟\n\n\nتمرین 7.26 جریانِ سمتِ 0.69 kVِ یک ترانسفورماتورِ ایدئالِ 33/0.69 kV 4000 A است. جریانِ سمتِ 33 kV؟\n\n\nتمرین 7.27 توانِ اتصالِ کوتاهِ 250 MVA در شینهٔ 33 kV چه جریانِ مؤثرِ متقارنی می‌دهد؟\n\n\nتمرین 7.28 در یک ماه 1200 kWh و 900 kvarh ثبت شده است. ضریبِ توانِ دوره‌ای چیست؟\n\n\nتمرین 7.29 افتِ ولتاژِ یک مدارِ تک‌فازِ 10 A با 30 m سیمِ 1.5 mm² (12.1 Ω/km، بارِ مقاومتی) را بیابید.\n\n\nتمرین 7.30 تزریقِ 6 Mvar در شینه‌ای با توانِ اتصالِ کوتاهِ 300 MVA ولتاژ را تقریباً چند درصد تغییر می‌دهد؟\n\n\nتمرین 7.31 مبدّلِ یک توربینِ 5.0 MW باید در توانِ نامی ضریبِ توانِ 0.95 بدهد. کمینهٔ توانِ ظاهریِ آن چیست؟\n\n\n\n7.13.2 پلهٔ ۲: تحلیل\n\nتمرین 7.32 جریان‌های \\(10\\angle 0^\\circ\\) و \\(10\\angle{-120^\\circ}\\) آمپر در یک گره به هم می‌رسند. جمعشان را بیابید و با جمعِ حسابی مقایسه کنید.\n\n\nتمرین 7.33 ولتاژِ \\(325\\sin\\omega t\\) به امپدانسِ \\(10\\angle 36.87^\\circ\\ \\Omega\\) وصل است. فازورِ جریان، قلهٔ جریان، \\(P\\) و \\(Q\\) را بیابید.\n\n\nتمرین 7.34 امپدانسِ موازیِ \\(10\\ \\Omega\\) و \\(j10\\ \\Omega\\) را بیابید.\n\n\nتمرین 7.35 منبعِ 230 V با امپدانسِ داخلیِ \\(0.1 + j0.3\\ \\Omega\\) یک بارِ مقاومتیِ \\(5\\ \\Omega\\) را تغذیه می‌کند. ولتاژِ بار، افت و جریان؟\n\n\nتمرین 7.36 مدارِ سریِ \\(R = 5\\ \\Omega\\)، \\(L = 50\\ \\text{mH}\\) و \\(C = 200\\ \\mu\\text{F}\\) به 230 V، 50 Hz وصل است. بسامدِ تشدید، ضریبِ کیفیت، جریان و ولتاژِ خازن را بیابید. خطرِ این مدار چیست؟\n\n\nتمرین 7.37 مرتبهٔ تشدید با \\(S_\\text{sc} = 1000\\ \\text{MVA}\\) و \\(Q_\\text{c} = 10\\ \\text{Mvar}\\) چیست؟ با 2000 MVA چه؟\n\n\nتمرین 7.38 کابلی 20 kmی در 132 kV با \\(C = 0.2\\ \\mu\\text{F/km}\\): جریانِ شارژِ هر فاز و توانِ راکتیوِ تولیدی؟\n\n\nتمرین 7.39 فیدرِ 5 kmی با \\(0.125 + j0.110\\ \\Omega/\\text{km}\\) در 33 kV 20 MW را با ضریبِ توانِ یک می‌آورد. جریان، افتِ دقیق و تقریبی و تلفات؟\n\n\nتمرین 7.40 تمرین 7.39 را با ضریبِ توانِ 0.9 پس‌فاز تکرار کنید و تفاوت را توضیح دهید.\n\n\nتمرین 7.41 سه بارِ مقاومتیِ \\(10\\)، \\(20\\) و \\(40\\ \\Omega\\) با نولِ سالم به شبکهٔ 400/230 V وصل‌اند. جریان‌ها و جریانِ نول؟\n\n\nتمرین 7.42 تمرین 7.41 را با نولِ قطع‌شده حل کنید: ولتاژِ نقطهٔ ستاره و ولتاژِ هر بار.\n\n\nتمرین 7.43 مؤلفه‌های متقارنِ \\(\\mathbf{I}_\\text{a} = 10\\angle 0^\\circ\\)، \\(\\mathbf{I}_\\text{b} = \\mathbf{I}_\\text{c} = 0\\) را بیابید و معنای فیزیکی‌شان را بگویید.\n\n\nتمرین 7.44 ولتاژهای خطِ 400، 390 و 410 V: شاخصِ «بیشینهٔ انحراف بر میانگین» و \\(u_2\\) را بیابید.\n\n\nتمرین 7.45 بارِ متعادلِ 400 V با جریانِ 20 A و ضریبِ توانِ 0.5 پس‌فاز: خوانشِ دو واتمتر و توانِ کل؟\n\n\nتمرین 7.46 دو واتمترِ یک بارِ متعادل 9 و 3 kW می‌خوانند. \\(P\\)، \\(|Q|\\) و ضریبِ توان؟\n\n\nتمرین 7.47 تابلویی سه بار دارد: 50 kW با ضریبِ توانِ 0.8 پس‌فاز، 30 kW با 0.6 پس‌فاز و یک خازنِ 20 kvar. توان‌های کل و ضریبِ توان؟\n\n\nتمرین 7.48 خازنِ لازم برای بردنِ 50 kW از ضریبِ توانِ 0.7 به 0.9 پس‌فاز چیست؟\n\n\nتمرین 7.49 اگر ضریبِ توان از 0.8 به یک برسد و توانِ اکتیو ثابت بماند، جریان و تلفاتِ هادی چند درصد تغییر می‌کنند؟\n\n\nتمرین 7.50 با 230 V، 50 A و \\(60^\\circ\\) پس‌فازی، \\(P\\)، \\(Q\\) و بازهٔ توانِ لحظه‌ای را بیابید.\n\n\nتمرین 7.51 اینورترِ 3 MW و 3.3 MVA: توانِ راکتیوِ در دسترس در 3 و 1 MW؟\n\n\nتمرین 7.52 جریانِ هارمونیکِ هفتمِ 10 A روی شبکه‌ای با \\(X_\\text{sc} = 2\\ \\Omega\\) (در 50 Hz) چه ولتاژِ هارمونیکی می‌سازد؟\n\n\nتمرین 7.53 ولتاژِ یک شینه 3 % هارمونیکِ هفتم دارد. جریانِ هارمونیکی و مقدارِ مؤثرِ کلِ خازنِ متصل (نسبت به نامی)؟\n\n\nتمرین 7.54 ضریبِ Kِ جریانی با \\(I_1 = 1\\)، \\(I_3 = 0.3\\) و \\(I_5 = 0.2\\) (پریونیت) چیست؟\n\n\nتمرین 7.55 دستگاهِ میانگین‌پاسخ برای موجِ مربعی با دامنهٔ یک چه می‌خواند؟ خطایش چند درصد است؟\n\n\nتمرین 7.56 برای سنجیدنِ هارمونیکِ پنجاهم، آهنگِ نمونه‌برداری حداقل چقدر باید باشد؟ ۲۵۶ نمونه در دوره کافی است؟\n\n\nتمرین 7.57 شمارنده‌ای 0.5 % کمتر می‌خواند. روی 273.3 GWh صادراتِ سالانه چند مگاوات‌ساعت است؟\n\n\nتمرین 7.58 جریانِ مغناطیس‌کنندهٔ ترانسفورماتورِ واحدِ 5.5 MVA 0.5 % جریانِ نامی است (فرضی). جریان در سمتِ 33 kV، توانِ راکتیوِ هر ترانسفورماتور و جمعِ ۲۲ ترانسفورماتور را بیابید.\n\n\nتمرین 7.59 ماتریسِ ادمیتانسِ دو گره را بنویسید که با یک شاخهٔ \\(\\mathbf{Z} = j0.1\\ \\text{pu}\\) به هم وصل‌اند.\n\n\nتمرین 7.60 با معادلهٔ 7.34، بدترین قلهٔ نخست را برای \\(X/R\\) برابرِ 3، 10 و 15.7 بیابید و روند را توضیح دهید.\n\n\nتمرین 7.61 مصرفِ یک ماهِ سی‌روزه 60 MWh با بیشینهٔ تقاضای 150 kW است. ضریبِ بار؟\n\n\nتمرین 7.62 زاویهٔ جریانِ فازِ a نسبت به ولتاژش \\(+148^\\circ\\) و دو فازِ دیگر \\(-32^\\circ\\) است (بارِ متعادل). خطا چیست و شمارنده چه کسری از توان را می‌خواند؟\n\n\nتمرین 7.63 فیدرِ سه‌فازِ 400 V با 100 A در هر فاز و ضریبِ توانِ 0.9، 50 m کابل با 0.193 و 0.080 Ω/km: افتِ ولتاژِ فاز و خط؟\n\n\nتمرین 7.64 برگهٔ دادهٔ یک ترانسفورماتور: 2500 kVA، 400 V، جریانِ نامیِ 3200 A. سازگار است؟ اگر نه، کدام پرسش را از سازنده می‌پرسید؟\n\n\nتمرین 7.65 برای بیشینهٔ S0ِ فهرستِ بار (مثال 7.47)، توانِ ظاهریِ برداری و حسابی و دو ضریبِ توان را حساب کنید. چرا تقریباً برابرند؟\n\n\nتمرین 7.66 توانِ اعوجاجیِ جریانِ اینورتر با طیفِ A-040 (ولتاژِ سینوسی، \\(\\cos\\varphi_1 = 1\\)) چیست؟\n\n\n\n7.13.3 پلهٔ ۳: کاربرد\n\nتمرین 7.67 نیروگاهِ P 100 MW را با ضریبِ توانِ 0.85 صادر می‌کند. جریان در 132 kV، توانِ ظاهری و بارگذاریِ ترانسفورماتورِ 120 MVA چیست؟\n\n\nتمرین 7.68 اگر فیدرِ مثال 7.13 به‌جای 6، 9 km بود، افتِ ولتاژ چه می‌شد؟ با فیدرِ شش‌کیلومتری مقایسه کنید.\n\n\nتمرین 7.69 جریانِ دو سمتِ ترانسفورماتورِ واحد را برای 5 MW با ضریبِ توانِ یک بیابید.\n\n\nتمرین 7.70 بیشینهٔ تابلوی کمکی در S1 138.2 kW و 77.1 kvar است. ضریبِ توان و خازنِ لازم برای 0.95؟\n\n\nتمرین 7.71 بارگذاریِ ترانسفورماتورِ 250 kVA را در تمرین 7.70 پیش و پس از اصلاح بیابید.\n\n\nتمرین 7.72 اگر روشناییِ LEDِ 6 kW به‌طورِ مساوی میانِ سه فاز پخش شود، جریانِ هارمونیکیِ نول (مضرب‌های سه) چه می‌شود؟ با حالتِ تک‌فازِ مثال 7.47 مقایسه کنید.\n\n\nتمرین 7.73 در رکوردِ مثال 7.49، اگر به‌جای فازِ b ترانسفورماتورِ فازِ c وارونه بود، رکورد چه انرژی‌ای و چند درصدِ واقعیت را نشان می‌داد؟\n\n\nتمرین 7.74 نسبتِ ترانسفورماتورِ جریانِ یک تابلو 400/5 است اما در شمارنده 200/5 تنظیم شده است. شمارنده 1034.4 kWh نشان می‌دهد. انرژیِ واقعی چیست؟ چگونه این خطا را پیدا می‌کنید؟\n\n\nتمرین 7.75 در مثال 7.52 هدف را ضریبِ توانِ 0.90 بگذارید. آیا قابلیتِ واحدها کافی است؟\n\n\nتمرین 7.76 در فهرستِ بار (جدول 7.8) سامانهٔ پایش و مخابرات را از فازِ a به فازِ b ببرید. جریان‌ها، نول و نامتعادلی در S0 چه می‌شوند؟ چرا جریانِ نول کمتر از انتظار کم شد؟\n\n\nتمرین 7.77 در مثال 7.53، اگر نیروگاه 100 MW صادر کند و 0.2 pu توانِ راکتیو جذب کند، تغییرِ ولتاژ چیست؟\n\n\nتمرین 7.78 اگر توانِ اتصالِ کوتاهِ نقطهٔ اتصال 500 MVA بود، نسبتِ اتصالِ کوتاه و امپدانسِ پریونیتِ شبکه چه می‌شد؟\n\n\nتمرین 7.79 بانکِ 10 Mvarی به شینهٔ 33 kV افزوده می‌شود. مرتبهٔ تشدید با کابل‌ها و 500 MVA چه می‌شود؟ چه خطری دارد؟\n\n\nتمرین 7.80 ده منبعِ یکسان هر کدام 0.2 % ولتاژِ هارمونیکی می‌سازند. جمع را با \\(\\alpha = 1\\)، \\(1.4\\) و \\(2\\) بیابید.\n\n\nتمرین 7.81 اگر کابل‌های جمع‌آوری 40 km بودند، توانِ راکتیوِ شبانهٔ خالص به شبکه چه می‌شد؟\n\n\nتمرین 7.82 در تولیدِ کامل (110 MW) و پیش از محدودسازی، شینهٔ 33 kV با ضریبِ توانِ 0.95 چه جریانی دارد؟\n\n\nتمرین 7.83 در یک بازه، شمارندهٔ سه‌فاز برای فازهای a، b و c به ترتیب 120، −95 و 110 kW ثبت کرده است. توانِ واقعی و درصدِ ثبت‌شده؟\n\n\nتمرین 7.84 کمینهٔ ولتاژِ هر سه فاز 150 V به مدتِ 0.08 s ثبت شده است. ولتاژِ باقیمانده، عمق و شمارِ دوره‌ها را گزارش کنید.\n\n\nتمرین 7.85 اگر میانگینِ سالانهٔ بارِ کمکی 60 kW باشد، انرژیِ سالانه و سهمِ آن از صادراتِ 273.3 GWh؟\n\n\nتمرین 7.86 هارمونیک‌ها مقدارِ مؤثرِ جریانِ یک کابل را 3.1 % بالا برده‌اند. تلفات چند درصد بیشتر می‌شود؟\n\n\nتمرین 7.87 در ولتاژِ 0.95 pu، اینورترِ 5.5 MVA در 5 MW چه توانِ راکتیوی دارد؟\n\n\nتمرین 7.88 تلفاتِ مسیِ فیدرِ مثال 7.13 را با ضریبِ توانِ 0.95 و یک مقایسه کنید.\n\n\nتمرین 7.89 در مدلِ مثال 7.17، واحدهای انتهای فیدر 10 Mvar جذب می‌کنند. ولتاژِ سه گره و توانِ راکتیوِ شبکه را با کدِ فصل بیابید.\n\n\nتمرین 7.90 از رکوردِ اصلاح‌شدهٔ مثال 7.49، بیشینهٔ تقاضای سی‌دقیقه‌ای را با پنجرهٔ لغزان و با بازه‌های ثابت بیابید و تفاوت را توضیح دهید. آیا از داده‌های ده‌دقیقه‌ای می‌توان تقاضای پانزده‌دقیقه‌ای را دقیق ساخت؟\n\n\n\n7.13.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 7.91 برای نقطهٔ اتصالِ نیروگاهِ P یک مشخصهٔ اندازه‌گیریِ کیفیتِ توان بنویسید: پارامترها، مدتِ اندازه‌گیری، پیش و پس از اتصال، و آنچه گزارش باید داشته باشد. (بی‌نقلِ حد یا بندِ استاندارد.)\n\n\nتمرین 7.92 میانِ سه گزینهٔ تغذیهٔ کمکی (بخش 7.5.2) یک ماتریسِ تصمیم با دست‌کم شش معیار بسازید و بگویید کدام اطلاعات برای انتخاب کم است.\n\n\nتمرین 7.93 برای اصلاحِ ضریبِ توانِ تمرین 7.70 یک بانکِ پله‌ایِ 10 kvarی پیشنهاد دهید و تشدید را با ترانسفورماتورِ 250 kVA و 6 % غربال کنید (شبکهٔ بالادست را بی‌نهایت قوی بگیرید).\n\n\nتمرین 7.94 یک آزمونِ واحد برای تابعِ line_current_a بنویسید که یک مقدارِ دستی و یک حالتِ مرزی (ضریبِ توانِ صفر) را بسنجد.\n\n\nتمرین 7.95 جذبِ توانِ راکتیوِ ترانسفورماتورِ صادرات را در مثال 7.52 با دست وارسی کنید (بی‌جریانِ مغناطیس‌کننده).\n\n\nتمرین 7.96 جریانِ یک اینورترِ 5 MW با ضریبِ توانِ یک در 33 kV را با دست وارسی کنید (عددِ مثال 7.7).\n\n\nتمرین 7.97 برای تابلویی که بیشترِ بارش روشناییِ LEDِ متعادل است، سطحِ مقطعِ نول را نسبت به فاز پیشنهاد دهید.\n\n\nتمرین 7.98 برای ترانسفورماتورِ تغذیهٔ همان تابلو، دربارهٔ ضریبِ K یا کاهشِ بارگذاری چه می‌گویید؟ چه داده‌ای از سازنده لازم است؟\n\n\nتمرین 7.99 اگر توانِ اتصالِ کوتاهِ شبکه در 132 kV 800 MVA باشد، آیا فرضِ A-100 هنوز سازگار است؟\n\n\nتمرین 7.100 نسبتِ ترانسفورماتورِ جریانِ یک فیدرِ 33 kV را با بیشینهٔ جریانِ مثال 7.51 پیشنهاد دهید و استدلال کنید.\n\n\nتمرین 7.101 در یک محاسبه جریانِ 25 MW در 33 kV با رابطهٔ \\(P/(V\\,\\text{pf})\\) حساب شده است. خطا را پیدا کنید و اندازه‌اش را بگویید.\n\n\nتمرین 7.102 تحلیل‌گرِ کیفیتِ توانِ تابلوی کمکی را کجا نصب و چه چیزهایی را ثبت می‌کنید تا مثال 7.49 کامل‌تر شود؟\n\n\nتمرین 7.103 برای تابعِ unbalanced_wye سه آزمونِ خواص (نه مقدارِ عددیِ یک مثال) پیشنهاد دهید.\n\n\nتمرین 7.104 با نتیجهٔ مثال 7.52، کمینهٔ ردهٔ ظاهریِ هر واحد برای رسیدن به هدفِ آموزشی چیست؟\n\n\nتمرین 7.105 فهرستِ اطلاعاتی را بنویسید که برای تبدیلِ PLP-ELE-CAL-0002 از «مفهومی» به «طراحی» لازم است.\n\n\nتمرین 7.106 فهرستِ بار 6 % بیش از بیشینهٔ اندازه‌گیری‌شده بود. آیا می‌توان ضریب‌های همزمانی را کم کرد؟ چه شواهدی لازم است؟\n\n\nتمرین 7.107 برای پذیرشِ داده‌های شمارنده‌ها و تحلیل‌گرهای نیروگاهِ P در راه‌اندازی، یک فهرستِ وارسیِ دفتری بر پایهٔ جدول 7.10 بنویسید.\n\n\n\n7.13.5 پلهٔ ۵: تسلط\n\nتمرین 7.108 برای یک مدیرِ غیرفنی، در یک صفحه و با عدد، توضیح دهید چرا ضریبِ توانِ نیروگاه بر ردهٔ ترانسفورماتورِ صادرات اثر دارد.\n\n\nتمرین 7.109 یک گزارشِ یک‌صفحه‌ایِ تفسیرِ کیفیتِ توان بر پایهٔ مثال 7.49 بنویسید: یافته‌ها، شواهد، عدمِ قطعیت و اقدام‌ها.\n\n\nتمرین 7.110 یک برنامهٔ اندازه‌گیریِ اعوجاجِ زمینه پیش از ساختِ نیروگاه طراحی کنید: محل، مدت، کمیت‌ها، هماهنگی با بهره‌بردارِ شبکه.\n\n\nتمرین 7.111 این جمله را نقد کنید: «بارِ سه‌فازِ متعادل جریانِ نول ندارد، پس نول می‌تواند نصفِ فاز باشد.»\n\n\nتمرین 7.112 برای تابلوی کمکی یک برنامهٔ کاهشِ نامتعادلی بنویسید و اثرِ هر اقدام را با کدِ آزمایشگاه بسنجید.\n\n\nتمرین 7.113 نامتقارن بودنِ ترازِ توانِ راکتیو را توضیح دهید و دست‌کم چهار گزینه برای افزایشِ قابلیتِ «دادن» با مزیت و عیب پیشنهاد کنید.\n\n\nتمرین 7.114 رابطهٔ دوواتمتریِ معادلهٔ 7.32 را از فازورها اثبات کنید.\n\n\nتمرین 7.115 رابطهٔ معادلهٔ 7.16 را از شرطِ برابریِ راکتانس‌ها در بسامدِ \\(h f_1\\) به دست آورید و فرض‌هایش را فهرست کنید.\n\n\nتمرین 7.116 یک فهرستِ وارسیِ مستنداتِ اندازه‌گیری برای راه‌اندازی بنویسید: آنچه پیش از برق‌دار کردن روی مدارک و برگه‌های آزمون وارسی می‌شود (نسبت، قطبیت، توالی، تنظیماتِ شمارنده). رویهٔ کار روی تجهیزِ برق‌دار ننویسید.\n\n\nتمرین 7.117 فرضِ «همهٔ جریان در انتهای فیدر» را با بارِ یکنواختِ پخش‌شده مقایسه کنید: افتِ ولتاژ چقدر تغییر می‌کند؟ کدام برای طراحی مناسب است؟\n\n\nتمرین 7.118 برای افتِ ولتاژِ مثال 7.42، چه اطلاعاتی از بهره‌بردارِ شبکه می‌خواهید تا علت و پیامد را روشن کنید؟\n\n\nتمرین 7.119 تحویل‌دادنی‌های این فصل را به پروندهٔ فصلِ ۵۹ وصل کنید: هر مدرک به کدام تصمیمِ بعدی خدمت می‌کند و کدام مجهول آن را محدود می‌کند؟\n\n\nتمرین 7.120 با عددهای مثال 7.17 و مثال 7.52، برای یک بهره‌بردارِ شبکه توضیح دهید چرا «همهٔ واحدها با ضریبِ توانِ یک» به معنای ضریبِ توانِ یک در نقطهٔ اتصال نیست و این چه پیامدی برای ولتاژ و برای قراردادِ اتصال دارد.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/07-ac-three-phase.html#sec-ch07-solutions",
    "href": "chapters/07-ac-three-phase.html#sec-ch07-solutions",
    "title": "7  مدارهای جریانِ متناوب و توانِ سه‌فاز",
    "section": "7.14 پاسخ‌نامه و راه‌حل‌ها",
    "text": "7.14 پاسخ‌نامه و راه‌حل‌ها\nعددها را برنامهٔ حلِ این فصل ساخته است (خروجیِ کامل در پایانِ بخش). برای پرسش‌های طراحی و تسلط معیارهای ارزیابی آمده است.\n\nحل. تمرین 7.1. 230.9 V؛ 325.3 V؛ 26.94 kV (P01).\n\n\nحل. تمرین 7.2. 20 ms و 314.16 rad/s؛ 16.67 ms و 376.99 rad/s (P02).\n\n\nحل. تمرین 7.3. مؤثر 219.9 V، 50 Hz، فازورِ \\(219.9\\angle 30^\\circ\\)؛ \\(v(4\\ \\text{ms}) = 311\\sin 102^\\circ = 304.2\\ \\text{V}\\) (P03).\n\n\nحل. تمرین 7.4. \\(360 \\times 50 \\times 0.0025 = 45^\\circ\\)، پس‌فاز (P04).\n\n\nحل. تمرین 7.5. \\(\\sqrt{\\tfrac12 \\times 20^2} = 14.14\\ \\text{A}\\)؛ میانگین 10 A (P05). مقدارِ مؤثر از میانگین بیشتر است.\n\n\nحل. تمرین 7.6. \\(\\sqrt{10^2 + 10^2} = 14.14\\ \\text{A}\\) (P06)؛ مؤلفهٔ مستقیم و سینوس متعامدند.\n\n\nحل. تمرین 7.7. \\(4 - j3\\)؛ \\(5\\angle 143.13^\\circ\\) (P07). (با \\(\\arctan\\) زاویهٔ غلطِ \\(-36.87^\\circ\\) به دست می‌آید.)\n\n\nحل. تمرین 7.8. \\(6\\angle 90^\\circ\\)؛ \\(3\\angle 60^\\circ\\)؛ \\(4 + j2 = 4.472\\angle 26.57^\\circ\\) (P08).\n\n\nحل. تمرین 7.9. 15.71 Ω و 18.85 Ω (P09).\n\n\nحل. تمرین 7.10. 318.3 Ω و 63.66 Ω (P10).\n\n\nحل. تمرین 7.11. \\(5\\angle 53.13^\\circ\\ \\Omega\\)؛ \\(\\mathbf{Y} = 0.12 - j0.16\\ \\text{S}\\) (P11).\n\n\nحل. تمرین 7.12. 1591.5 Hz؛ با چهار برابرِ ظرفیت نصف: 795.8 Hz (P12).\n\n\nحل. تمرین 7.13. \\(10\\sqrt3 = 17.32\\ \\text{A}\\) (P13).\n\n\nحل. تمرین 7.14. \\(\\mathbf{Z}_\\text{Y} = (6 + j9)/3 = 2 + j3\\ \\Omega\\) (P14).\n\n\nحل. تمرین 7.15. توانِ ورودی \\(15/0.92 = 16.30\\ \\text{kW}\\) و \\(I = 16\\,300/(\\sqrt3 \\times 400 \\times 0.85) = 27.69\\ \\text{A}\\) (P15). فراموش کردنِ بازده جریان را 8 % کم برآورد می‌کند.\n\n\nحل. تمرین 7.16. 360.8 A (P16).\n\n\nحل. تمرین 7.17. \\(a^2 + a = -1\\) (از معادلهٔ 7.20)؛ \\(a^4 = a^3 a = a\\) (P17).\n\n\nحل. تمرین 7.18. 50 kVA، ضریبِ توانِ 0.80 پس‌فاز (P18).\n\n\nحل. تمرین 7.19. 11.5 A؛ \\(Q = -2645\\ \\text{var}\\) در قراردادِ بار، یعنی 2.645 kvar تولید (P19).\n\n\nحل. تمرین 7.20. 24.41 %، 102.94 A و \\(0.95/\\sqrt{1 + 0.2441^2} = 0.923\\) (P20).\n\n\nحل. تمرین 7.21. یازدهم منفی (\\(11 = 3 \\times 3 + 2\\))؛ نوزدهم مثبت (\\(19 = 3 \\times 6 + 1\\)) (P21).\n\n\nحل. تمرین 7.22. \\(3.2 \\times 120 = 384\\ \\text{A}\\) (P22).\n\n\nحل. تمرین 7.23. 174.95 A؛ \\(0.06 \\times 100/5.5 = 1.091\\ \\text{pu}\\) (P23).\n\n\nحل. تمرین 7.24. عمقِ 60 %؛ 0.2 s (P24).\n\n\nحل. تمرین 7.25. \\(n = 50\\) و \\(50^2 \\times 0.5 = 1250\\ \\Omega\\) (P101).\n\n\nحل. تمرین 7.26. \\(4000 \\times 0.69/33 = 83.6\\ \\text{A}\\) (P102).\n\n\nحل. تمرین 7.27. 4.37 kA (P105): نصفِ شینهٔ 500 MVA.\n\n\nحل. تمرین 7.28. \\(1200/\\sqrt{1200^2 + 900^2} = 0.80\\) (P107).\n\n\nحل. تمرین 7.29. \\(2 \\times 10 \\times 0.363 = 7.26\\ \\text{V}\\)، یعنی 3.16 % (P113).\n\n\nحل. تمرین 7.30. \\(6/300 = 2.0\\ \\%\\) (P115).\n\n\nحل. تمرین 7.31. \\(5.0/0.95 = 5.263\\ \\text{MVA}\\) (P117)؛ همان مقدارِ A-107.\n\n\nحل. تمرین 7.32. \\(10\\angle{-60^\\circ}\\) آمپر؛ جمعِ حسابی 20 A (P25). دو جریانِ \\(120^\\circ\\) از هم، جمعی هم‌اندازه با هر کدام دارند.\n\n\nحل. تمرین 7.33. \\(\\mathbf{I} = 22.98\\angle{-36.87^\\circ}\\ \\text{A}\\)، قله 32.5 A، \\(P = 4.225\\ \\text{kW}\\) و \\(Q = 3.169\\ \\text{kvar}\\) (P26).\n\n\nحل. تمرین 7.34. \\(5 + j5 = 7.071\\angle 45^\\circ\\ \\Omega\\) (P27).\n\n\nحل. تمرین 7.35. \\(225.1\\angle{-3.37^\\circ}\\ \\text{V}\\)، افتِ 2.13 %، 45.02 A (P28). با بارِ مقاومتی، افت بیشتر از زاویه است تا اندازه.\n\n\nحل. تمرین 7.36. \\(f_0 = 50.33\\ \\text{Hz}\\)، \\(Q_\\text{f} = 3.162\\)؛ در 50 Hz، \\(\\mathbf{Z} = 5.00 - j0.208\\ \\Omega\\)، 45.96 A و ولتاژِ خازن 731 V (P29). مدار تقریباً در تشدید است: ولتاژِ خازن بیش از سه برابرِ ولتاژِ منبع است و خازنِ 400 V خراب می‌شود.\n\n\nحل. تمرین 7.37. 10.00؛ 14.14 (P30). شبکهٔ قوی‌تر تشدید را به مرتبهٔ بالاتر می‌برد.\n\n\nحل. تمرین 7.38. 95.8 A در هر فاز و 21.90 Mvar (P31): برای کابلِ ولتاژبالا جبرانِ راکتوری مطرح می‌شود.\n\n\nحل. تمرین 7.39. 349.9 A؛ افتِ دقیقِ 380.5 V (1.153 %)، تقریبی 378.8 V؛ تلفات 229.6 kW (P32).\n\n\nحل. تمرین 7.40. 388.8 A؛ افتِ 540.6 V (1.638 %)؛ تلفات 283.4 kW (P33). جملهٔ \\(XQ\\) افت را 42 % بیشتر کرده و جریانِ بیشتر تلفات را 23 %.\n\n\nحل. تمرین 7.41. 23.00، 11.50 و 5.75 A؛ نول \\(15.21\\angle{-19.11^\\circ}\\) آمپر (P34).\n\n\nحل. تمرین 7.42. نقطهٔ ستاره 86.9 V جابه‌جا؛ ولتاژهای 150.6، 260.8 و 301.1 V (P35). فازِ کم‌بار 31 % اضافه‌ولتاژ می‌بیند.\n\n\nحل. تمرین 7.43. هر سه مؤلفه \\(3.333\\angle 0^\\circ\\) (P36). بارِ تک‌فاز سهمِ برابری از هر سه توالی دارد؛ جریانِ نول \\(3\\mathbf{I}_0 = 10\\ \\text{A}\\).\n\n\nحل. تمرین 7.44. 2.50 % و 2.888 % (P37).\n\n\nحل. تمرین 7.45. صفر و 6928 W؛ توانِ کل 6928 W (P38). در ضریبِ توانِ 0.5، \\(\\cos(30^\\circ + 60^\\circ) = 0\\).\n\n\nحل. تمرین 7.46. 12.0 kW، 10.39 kvar و 0.756 (P39).\n\n\nحل. تمرین 7.47. 80 kW، 57.5 kvar، 98.5 kVA، 0.812 پس‌فاز (P40).\n\n\nحل. تمرین 7.48. 26.79 kvar (P41).\n\n\nحل. تمرین 7.49. جریان −20 % و تلفات −36 % (P42).\n\n\nحل. تمرین 7.50. 5.75 kW و 9.959 kvar؛ \\(p(t)\\) از −5.75 تا 17.25 kW (P43).\n\n\nحل. تمرین 7.51. 1.375 و 3.145 Mvar (P44).\n\n\nحل. تمرین 7.52. 140 V (P45).\n\n\nحل. تمرین 7.53. 0.21 pu؛ 1.022 pu (P46).\n\n\nحل. تمرین 7.54. 2.487 (P47).\n\n\nحل. تمرین 7.55. 1.1107، یعنی +11.07 % بیشتر از مقدارِ مؤثرِ واقعی (P48). جهتِ خطا به شکلِ موج بستگی دارد.\n\n\nحل. تمرین 7.56. هارمونیکِ پنجاهم 2500 Hz است؛ نمونه‌برداری بیش از 5 kHz (صد نمونه در دوره)، و ۲۵۶ کافی است، به شرطِ صافیِ ضدِ دگرنمایی (P49).\n\n\nحل. تمرین 7.57. 1366 MWh (P50).\n\n\nحل. تمرین 7.58. جریانِ نامی 96.2 A و مغناطیس‌کننده 0.48 A؛ 27.5 kvar برای هر کدام و 0.605 Mvar برای ۲۲ ترانسفورماتور (P103)، که شب‌ها هم از شبکه گرفته می‌شود.\n\n\nحل. تمرین 7.59. \\(\\mathbf{Y} = \\begin{bmatrix} -j10 & j10 \\\\ j10 & -j10 \\end{bmatrix}\\) پریونیت (P104).\n\n\nحل. تمرین 7.60. 1.38، 1.74 و 1.82 برابرِ قلهٔ متقارن (P106). با \\(X/R\\) بزرگ‌تر، مؤلفهٔ مستقیم دیرتر میرا می‌شود و تا قلهٔ نخست (حدودِ نیم‌دوره) بیشتر باقی می‌ماند.\n\n\nحل. تمرین 7.61. \\(60\\,000/(720 \\times 150) = 0.556\\) (P108).\n\n\nحل. تمرین 7.62. ترانسفورماتورِ جریانِ فازِ a وارونه است؛ \\(-0.848 + 0.848 + 0.848 = 0.848\\) از 2.544، یعنی یک‌سوم (P109).\n\n\nحل. تمرین 7.63. فاز 1.043 V (0.45 %) و خط 1.81 V (P114).\n\n\nحل. تمرین 7.64. \\(\\sqrt3 \\times 400 \\times 3200 = 2.217\\ \\text{MVA}\\)، کمتر از 2.5؛ برای 2500 kVA در 400 V جریانِ 3608 A لازم است (P116). پرسش از سازنده: جریانِ 3200 A در کدام ولتاژ یا شرایط (مثلاً ولتاژِ بی‌باریِ بالاتر، یا رده‌ای دیگر)؟\n\n\nحل. تمرین 7.65. برداری 87.79 kVA (ضریبِ توانِ 0.8907) و حسابی 87.88 kVA (0.8899) (P118)؛ تقریباً برابرند چون ضریبِ توانِ فازها به هم نزدیک است و توان‌های مختلطِ فازها تقریباً هم‌جهت‌اند.\n\n\nحل. تمرین 7.66. \\(S = 1.00125\\) و \\(D = \\sqrt{S^2 - 1} = 0.050\\) پریونیت (P119)؛ برابرِ اعوجاجِ کلِ 5 %، چون \\(D = P\\cdot\\text{THD}_I\\) وقتی \\(Q_1 = 0\\).\n\n\nحل. تمرین 7.67. 514.6 A، 117.6 MVA، 98 % (P51): تقریباً تمامِ ظرفیت.\n\n\nحل. تمرین 7.68. 1102 V (3.34 %)، یعنی 1.50 برابر (P52): افت با طول خطی است.\n\n\nحل. تمرین 7.69. 87.48 A و 4184 A (P53).\n\n\nحل. تمرین 7.70. ضریبِ توانِ 0.873؛ \\(Q_\\text{c} = 31.7\\ \\text{kvar}\\) (P54).\n\n\nحل. تمرین 7.71. 63 % و 58 % (P55).\n\n\nحل. تمرین 7.72. با 2 kW در هر فاز، \\(I_1 = 9.15\\ \\text{A}\\) و نول فقط مضرب‌های سه را می‌گیرد: 22.4 A؛ در حالتِ تک‌فاز همهٔ 28.3 Aِ هارمونیک‌ها از نول برمی‌گشت (P56). پخش کردن کمک می‌کند اما نول را از هارمونیک خالی نمی‌کند.\n\n\nحل. تمرین 7.73. 755.9 kWh، یعنی 36.5 % (P57): وارونگیِ فازِ سنگین‌تر خطای بزرگ‌تری می‌دهد.\n\n\nحل. تمرین 7.74. 2068.8 kWh (P58). از شکلِ داده پیدا نیست؛ با مقایسه با شمارندهٔ بالادست (M08)، وارسیِ پلاکِ ترانسفورماتور یا یک اندازه‌گیریِ مستقلِ کلمپ (به‌دستِ صلاحیت‌دار) پیدا می‌شود.\n\n\nحل. تمرین 7.75. \\(|Q| = 48.43\\ \\text{Mvar}\\)؛ ترانسفورماتور 12.71 Mvar؛ واحدها باید 65.83 Mvar بدهند در برابرِ 62.8: 3.03 Mvar کمبود (P59). هدفِ 0.90 در صادراتِ کامل با این واحدها دست‌یافتنی نیست.\n\n\nحل. تمرین 7.76. فازها 114.6، 140.9 و 126.4 A؛ نول 30.7 A؛ نامتعادلی 0.040 (پیش‌تر 32.8 A و 0.127) (P60). نامتعادلی سه برابر کم شد اما نول کم تغییر کرد، چون جریانِ نول جمعِ فازوری است: اکنون فازِ b سنگین‌تر است و فازِ c، با گرم‌کن‌های ضریبِ توانِ یک، زاویهٔ متفاوتی دارد؛ تعادلِ اندازه‌ها تعادلِ فازورها نیست.\n\n\nحل. تمرین 7.77. −1.00 % (P61): جذبِ 0.2 pu افزایشِ ولتاژِ ناشی از توانِ اکتیو را بیش از جبران کرده است.\n\n\nحل. تمرین 7.78. 5 و 0.20 pu (P62).\n\n\nحل. تمرین 7.79. 6.51 (P63)، میانِ پنجم و هفتم و نزدیکِ هر دو؛ بی‌مطالعه و بی‌سلفِ میراکننده خطرناک است.\n\n\nحل. تمرین 7.80. 2.00، 1.04 و 0.63 % (P64).\n\n\nحل. تمرین 7.81. 2.98 Mvar تولید و 2.62 Mvar خالص (P65).\n\n\nحل. تمرین 7.82. 2026 A (P66): شینه و کلیدِ ورودی برای این جریان رده‌بندی می‌شوند.\n\n\nحل. تمرین 7.83. 325 kW؛ ثبت‌شده 135 kW، یعنی 41.5 % (P67).\n\n\nحل. تمرین 7.84. باقیماندهٔ 65.2 %، عمقِ 34.8 %، چهار دوره (P68).\n\n\nحل. تمرین 7.85. 525.6 MWh، یعنی 0.19 % (P69). کوچک، اما در شب از شبکه خریده می‌شود.\n\n\nحل. تمرین 7.86. \\(1.031^2 = 1.063\\): +6.3 % (P70).\n\n\nحل. تمرین 7.87. \\(S = 5.225\\ \\text{MVA}\\) و \\(Q = 1.517\\ \\text{Mvar}\\) (P71)، در برابرِ 2.29 در ولتاژِ نامی.\n\n\nحل. تمرین 7.88. 476.9 kW با 0.95 و 430.4 kW با ضریبِ توانِ یک (P72)؛ در یک فیدر و یک ساعتِ کامل، نزدیکِ 47 kWh تفاوت.\n\n\nحل. تمرین 7.89. انتهای فیدر 0.9823، شینه 0.9711 و نقطهٔ اتصال 0.9839 pu؛ توانِ راکتیوِ شبکه −20.63 Mvar (P110). جذبِ بیشتر ولتاژِ همهٔ گره‌ها را پایین می‌آورد؛ اکنون ولتاژِ شینه به حدودِ 3 % زیرِ نامی رسیده و جذبِ بیشتر سودی ندارد.\n\n\nحل. تمرین 7.90. هر دو 129.4 kW (P120)؛ این‌جا بیشینه درونِ یک بازهٔ ثابت افتاده است، اما در حالتِ کلی پنجرهٔ لغزان عددی برابر یا بزرگ‌تر می‌دهد. تقاضای پانزده‌دقیقه‌ای را از داده‌های ده‌دقیقه‌ای نمی‌توان دقیق ساخت، چون مرزهای بازه‌ها بر هم منطبق نیستند؛ دادهٔ شمارنده با بازهٔ قرارداد لازم است.\n\n\nحل. تمرین 7.91. معیار: بسامد، اندازه و نامتعادلیِ ولتاژ، هارمونیک‌ها و میان‌هارمونیک‌ها تا مرتبهٔ اعلام‌شده، سوسو، رخدادها؛ کلاسِ دستگاه و روشِ اندازه‌گیری با ارجاع به استانداردِ روش‌ها؛ دست‌کم یک هفته پیش از اتصال (زمینه) و یک دوره پس از آن با حالت‌های نیروگاه در مدار و خارج از مدار؛ هم‌گامیِ ساعت؛ وارسیِ زنجیره؛ گزارش با تعریف‌ها و حدهای قراردادی که از سندِ اتصال می‌آیند.\n\n\nحل. تمرین 7.92. معیار: قابلیتِ اطمینان، هزینهٔ سرمایه و انرژی، قاعده‌های تعرفه و اتصال، زمانِ بازگشت پس از قطعی، نیازِ بارهای ضروری، نگهداری، ایمنی و محیط‌زیست؛ اطلاعاتِ کم: قاعدهٔ شبکه دربارهٔ مصرفِ شبانه، دسترس‌پذیریِ شبکهٔ محلی، فهرستِ بارهای ضروری و زمانِ تحملشان.\n\n\nحل. تمرین 7.93. سه پلهٔ 10 kvar (30 kvar، ضریبِ توانِ حدودِ 0.95) یا چهار پله با کنترلِ خودکار؛ توانِ اتصالِ کوتاهِ سمتِ ولتاژپایین حدودِ \\(250/0.06 = 4.17\\ \\text{MVA}\\) و مرتبهٔ تشدید با 30 kvar حدودِ 11.8 (P75)، نزدیکِ یازدهم: خازنِ میرا (با سلفِ سری) توصیه می‌شود؛ بارهای غیرخطیِ تابلو باید سنجیده شوند.\n\n\nحل. تمرین 7.94. معیار: مقدارِ دستی مانندِ 460.4 A برای 100 MW، 132 kV و 0.95 با رواداریِ نسبی؛ ضریبِ توانِ صفر یا منفی باید خطای روشن بدهد (یا رفتارِ تعریف‌شده‌ای که مستند است)؛ نامِ آزمون رفتار را بگوید.\n\n\nحل. تمرین 7.95. \\(0.12 \\times (105.26/120)^2 \\times 120 = 11.08\\ \\text{Mvar}\\)، و با 0.36ِ مغناطیس‌کننده 11.44 (P77).\n\n\nحل. تمرین 7.96. \\(5\\times 10^6/(\\sqrt3 \\times 33\\,000) = 87.48\\ \\text{A}\\) (P78).\n\n\nحل. تمرین 7.97. نسبتِ نول به فاز 1.70 (P79)؛ پس نولی دست‌کم هم‌اندازهٔ فاز و ترجیحاً بزرگ‌تر (یا دو برابر)، با وارسیِ طیفِ واقعیِ سازنده.\n\n\nحل. تمرین 7.98. معیار: ضریبِ Kِ حدودِ 10 برای بارِ تمام‌LED (مثال 7.38)؛ ترانسفورماتورِ ساخته‌شده برای آن ضریب یا کاهشِ بارگذاری بر پایهٔ تلفاتِ گردابیِ اعلامِ سازنده؛ دادهٔ لازم: تلفِ بار و سهمِ گردابی، دمای مجاز، طیفِ واقعیِ بار.\n\n\nحل. تمرین 7.99. \\(z = 0.125 + 0.1 = 0.225\\ \\text{pu}\\) و 444 MVA (P81)؛ A-100 دیگر سازگار نیست و غربال‌های تشدید و اعوجاج باید با عددِ تازه تکرار شوند.\n\n\nحل. تمرین 7.100. با بیشینهٔ 506 A، اولیهٔ 600 A بارگذاریِ 84 % می‌دهد (P82)؛ برای اندازه‌گیری دقیق در بازهٔ کار و برای حفاظت با ضریبِ حدِ دقتِ مناسبِ جریانِ خطا؛ انتخابِ نهایی با طراحِ حفاظت (فصلِ ۲۶).\n\n\nحل. تمرین 7.101. \\(\\sqrt3\\) جا افتاده: 797.4 A به‌جای 460.4 A (P83)، 73 % بیش‌برآورد. فرمولِ تک‌فاز با ولتاژِ خط به کار رفته است.\n\n\nحل. تمرین 7.102. معیار: ورودیِ تابلو پس از ترانسفورماتور؛ ولتاژ و جریانِ هر فاز و نول، توانِ هر فاز، اعوجاج و هارمونیک‌های جریان و ولتاژ، رخدادها با شکل‌موج، ساعتِ هم‌گام؛ دورهٔ دست‌کم یک هفته در فصلِ گرم و سرد.\n\n\nحل. تمرین 7.103. معیار: بارِ متعادل یعنی جریانِ نولِ صفر با هر امپدانسِ نول؛ با نولِ کامل، ولتاژِ نقطهٔ ستاره صفر؛ جمعِ جریان‌ها با جریانِ نول برابر؛ بی‌نول، جمعِ جریان‌ها صفر؛ پایستگیِ توانِ مختلط.\n\n\nحل. تمرین 7.104. هر واحد 2.227 Mvar در 4.545 MW، پس \\(S \\ge 5.06\\ \\text{MVA}\\) (P86)؛ اما در صادراتِ کمتر از سقف و ولتاژِ پایین نیاز متفاوت است، پس رده با چند نقطهٔ کار و حاشیه انتخاب می‌شود.\n\n\nحل. تمرین 7.105. معیار: بارهای واقعی از سازندگان (تهویه، باتری، شارژرها)، جریانِ راه‌اندازیِ موتورها، طیفِ هارمونیکی، همزمانیِ اندازه‌گیری‌شده در نیروگاه‌های مشابه، حالت‌های کار، آرایشِ زمین‌کردن، سطحِ اتصالِ کوتاه، قاعده‌های تعرفه و تأییدِ مهندسِ دارای صلاحیت.\n\n\nحل. تمرین 7.106. معیار: یک روز کافی نیست؛ دست‌کم یک سالِ کامل یا فصل‌های بحرانی، روزهای تعمیر و بیشینهٔ دما؛ و حاشیهٔ رشد.\n\n\nحل. تمرین 7.107. معیار: شش وارسیِ بخش 7.5.5 (نسبت‌ها، توالیِ ولتاژ، زاویهٔ هر فاز، علامتِ توانِ هر فاز، مقایسه با اندازه‌گیریِ مستقل، ساعت) برای هر نقطهٔ M01 تا M10، با جدولِ امضاها، معیارِ پذیرش و امضای مسئول؛ هیچ رویهٔ کار روی تجهیزِ برق‌دار.\n\n\nحل. تمرین 7.108. معیار: عدد (100 MW در 0.95 و 0.90 یعنی 105.3 و 111.1 MVA)، دلیلِ فیزیکی (گرما با جریان)، پیامدِ اقتصادی (ردهٔ بزرگ‌تر یا محدودیتِ صادرات)، بی‌اصطلاحِ نامفهوم.\n\n\nحل. تمرین 7.109. معیار: یافته‌ها (قطبیت، افت، نامتعادلیِ شبانه، اعوجاجِ شبانه) هر کدام با شاهد و عدد؛ عدمِ قطعیت (یک روز، ده‌دقیقه‌ای، ساختگی)؛ اقدام‌ها (عدمِ انطباق، اصلاحِ سیم‌بندی، درخواستِ ثبتِ رخداد، اندازه‌گیریِ طولانی‌تر).\n\n\nحل. تمرین 7.110. معیار: محل در شینهٔ نقطهٔ اتصالِ آینده یا نزدیک‌ترین نقطهٔ دسترس، دست‌کم یک هفته (ترجیحاً بیشتر)، هارمونیک‌ها و نامتعادلی و سوسو، دستگاه با روشِ استاندارد، هماهنگیِ دسترسی و دادهٔ امپدانس با بهره‌بردارِ شبکه.\n\n\nحل. تمرین 7.111. معیار: هارمونیک‌های مضربِ سه در نول جمع می‌شوند (۱.۷ برابرِ فاز برای LED)؛ بارِ واقعی هیچ‌گاه کاملاً متعادل نیست؛ قطعیِ نول پیامدِ شدید دارد؛ پس نولِ نازک‌تر فقط با شواهدِ بارِ خطی و متعادل.\n\n\nحل. تمرین 7.112. معیار: جابه‌جاییِ بارهای تک‌فاز با کد (P60)، تغذیهٔ سه‌فازِ بارهای بزرگ، تفکیکِ بارهای حساس به منبعِ بی‌وقفه؛ سنجش با نامتعادلی و نول، و توجه به اینکه تعادلِ اندازه‌ها تعادلِ فازورها نیست.\n\n\nحل. تمرین 7.113. معیار: جذبِ داخلیِ ترانسفورماتورها؛ گزینه‌ها: ردهٔ ظاهریِ بزرگ‌ترِ واحدها، بانکِ خازنیِ کلیدزنی‌شده (با مطالعهٔ تشدید)، جبران‌کنندهٔ ایستا، تغییرِ پلهٔ ترانسفورماتور برای تنظیمِ ولتاژ، امپدانسِ کمترِ ترانسفورماتور (با جریانِ خطای بیشتر)؛ هر کدام با هزینه و اثر.\n\n\nحل. تمرین 7.114. با ولتاژهای خط نسبت به فازِ b: \\(W_1 = \\operatorname{Re}\\{\\mathbf{V}_\\text{ab}\\mathbf{I}_\\text{a}^{*}\\}\\) و \\(W_2 = \\operatorname{Re}\\{\\mathbf{V}_\\text{cb}\\mathbf{I}_\\text{c}^{*}\\}\\)؛ با \\(\\mathbf{I}_\\text{b} = -\\mathbf{I}_\\text{a} - \\mathbf{I}_\\text{c}\\)، جمع برابرِ \\(\\operatorname{Re}\\{\\sum\\mathbf{V}_k\\mathbf{I}_k^{*}\\} = P\\) است. در بارِ متعادل \\(W_{1,2} = V_\\text{LL}I\\cos(30^\\circ \\pm \\varphi)\\) و تفاضل \\(V_\\text{LL}I\\sin\\varphi = Q/\\sqrt3\\).\n\n\nحل. تمرین 7.115. در مرتبهٔ \\(h\\)، \\(hX_\\text{sc} = X_C/h\\)، پس \\(h^2 = X_C/X_\\text{sc} = S_\\text{sc}/Q_\\text{c}\\). فرض‌ها: شبکهٔ سلفیِ خالص و مستقل از بسامد، مقاومت و بارهای موازیِ ناچیز، خازن‌ها همه در یک شینه، ولتاژِ نامی.\n\n\nحل. تمرین 7.116. معیار: نسبتِ پلاکِ هر ترانسفورماتورِ جریان و ولتاژ با نقشه و تنظیماتِ شمارنده؛ نشانه‌های قطبیت در نقشهٔ سیم‌کشی و گزارشِ آزمون؛ توالیِ فاز در گزارشِ آزمونِ راه‌اندازی؛ ثابت‌های شمارنده و ساعت؛ امضای صلاحیت‌دارانِ آزمون؛ هیچ رویهٔ کار روی تجهیزِ برق‌دار.\n\n\nحل. تمرین 7.117. بارِ یکنواخت حدودِ نصف: 367 V در برابرِ 734 V (P98). برای غربال، فرضِ انتها محافظه‌کارانه و مناسب است؛ برای طراحیِ نهایی مدلِ واحدها در جای واقعی‌شان.\n\n\nحل. تمرین 7.118. معیار: زمان و محلِ خطا یا کلیدزنی در شبکه، عملکردِ حفاظت و مدتِ پاک شدن، ولتاژِ ثبت‌شدهٔ پست‌های مجاور، نوعِ خطا (تک‌فاز یا سه‌فاز) و هماهنگیِ ساعت‌ها.\n\n\nحل. تمرین 7.119. معیار: PLP-ELE-CAL-0002 برای طراحیِ تغذیهٔ کمکی (فصلِ ۲۳)، PLP-ELE-LST-0001 برای مشخصهٔ اندازه‌گیری (فصل‌های ۳۴ و ۵۰)، PLP-ELE-CAL-0003 برای مطالعه‌های شبکه (فصلِ ۲۸) با مجهول‌های U-024 و U-025، PLP-ELE-REP-0001 برای روشِ تفسیر و عدمِ انطباق؛ همه با فرض‌های A-100 تا A-110 و تصمیمِ D-010.\n\n\nحل. تمرین 7.120. معیار: ترانسفورماتورهای واحد و صادرات حدودِ 10 تا 16 Mvar مصرف می‌کنند (مثال 7.17 و مثال 7.52)، پس با واحدهای ضریبِ توانِ یک نیروگاه در نقطهٔ اتصال توانِ راکتیو می‌گیرد و ولتاژ را اندکی پایین می‌آورد؛ قرارداد باید محلِ اندازه‌گیریِ ضریبِ توان، قراردادِ علامت و بازهٔ لازم را صریح بنویسد (D-010)، و نیروگاه باید بداند برای رسیدن به هدف در نقطهٔ اتصال، واحدها چه باید بدهند.\n\nخروجیِ کاملِ برنامهٔ حل:\nP01: 400 V -&gt; 230.9 V phase; 230 V RMS -&gt; peak 325.3 V; 33 kV -&gt; phase peak\n    26.94 kV\nP02: 50 Hz: T 20.00 ms, omega 314.16 rad/s; 60 Hz: T 16.67 ms, omega 376.99\n    rad/s\nP03: RMS 219.9 V, f 50 Hz, phasor 219.9 /_ 30 deg; v(4 ms) = 304.2 V\nP04: 2.5 ms at 50 Hz = 45 deg\nP05: RMS 14.14 A; mean 10 A\nP06: RMS sqrt(10^2 + 10^2) = 14.14 A\nP07: 5 /_ -36.87 = 4.00 -3.00j; -4 + j3 = 5 /_ 143.13 deg\nP08: (2/_30)(3/_60) = 6.0 /_ 90.00 deg; (6/_90)/(2/_30) = 3.0 /_ 60.00 deg;\n    (3+j4)+(1-j2) = 4.472 /_ 26.57 deg\nP09: 50 mH: 15.71 ohm at 50 Hz, 18.85 ohm at 60 Hz\nP10: 10 uF: 318.3 ohm at 50 Hz, 63.66 ohm at 250 Hz\nP11: Z = 5.0 /_ 53.13 deg ohm; Y = 0.12 -0.16j S\nP12: f0 = 1591.5 Hz; with 4 C: 795.8 Hz (half)\nP13: line current 17.32 A\nP14: star equivalent 2 + j3 ohm\nP15: input 16.30 kW; I = 27.69 A\nP16: 250 kVA at 400 V: 360.8 A\nP17: a^2 + a = -1+0j; a^4 = 1 /_ 120.00 deg = a\nP18: S = 50 kVA, pf 0.80 lagging\nP19: I = 11.5 A; Q = -2645 var (load convention: supplies 2.645 kvar)\nP20: THD 24.41 %; RMS 102.94 A; true pf 0.923\nP21: order 11: negative; order 19: positive\nP22: primary 384 A\nP23: I_base (33 kV, 10 MVA) 174.95 A; 6 % on 5.5 MVA -&gt; 1.091 pu on 100 MVA\nP24: residual 40 % -&gt; depth 60 %; 10 cycles = 0.2 s\nP25: sum 10.0 /_ -60.00 deg A (arithmetic 20 A)\nP26: I = 22.98 /_ -36.87 deg A (peak 32.5 A); P = 4.225 kW, Q = 3.169 kvar\nP27: Z = 5.0 +5.0j = 7.071 /_ 45.00 deg ohm\nP28: V_load = 225.1 /_ -3.37 deg V; drop 2.13 %; I = 45.02 A\nP29: f0 50.33 Hz, Q_f 3.162; at 50 Hz Z = 5.00 -0.208j, I = 45.96 A, V_C = 731\n    V\nP30: h = 10.00; S_sc 2000 MVA: 14.14\nP31: I_c = 95.8 A per phase; Q = 21.90 Mvar\nP32: 20 MW pf 1.0: I = 349.9 A; drop exact 380.5 V (1.153 %), approx 378.8 V;\n    losses 229.6 kW\nP33: 20 MW pf 0.9: I = 388.8 A; drop exact 540.6 V (1.638 %), approx 540.2 V;\n    losses 283.4 kW\nP34: currents 23.00, 11.50, 5.75 A; neutral 15.21 /_ -19.11 deg A\nP35: star point 86.9 V; load voltages 150.6, 260.8, 301.1 V\nP36: I0 = 3.333 /_ 0.00 deg, I1 = 3.333 /_ 0.00 deg, I2 = 3.333 /_ 0.00 deg\nP37: deviation index 2.50 %; u2 2.888 %\nP38: W1 = 0 W, W2 = 6928 W; P = 6928 W\nP39: P = 12.0 kW; Q = 10.39 kvar; pf 0.756\nP40: P 80 kW, Q 57.5 kvar, S 98.5 kVA, pf 0.812 lagging\nP41: Q_c = 26.79 kvar\nP42: current -20 %; losses -36 %\nP43: P 5.75 kW, Q 9.959 kvar; p(t) from -5.75 to 17.25 kW\nP44: Q at 3 MW: 1.375 Mvar; at 1 MW: 3.145 Mvar\nP45: V7 = 10 x 7 x 2 = 140 V\nP46: I7 0.21 pu; RMS 1.022 pu\nP47: K = 2.487\nP48: square wave: meter 1.1107 x 1 = 1.1107; error +11.07 %\nP49: 50th harmonic = 2500 Hz; sampling above 5000 Hz (100 samples per cycle);\n    256 per cycle is enough\nP50: 0.5 % of 273.3 GWh = 1366 MWh\nP51: I = 514.6 A; S = 117.6 MVA; loading 98 %\nP52: 9 km: drop 1102 V (3.34 %), x 1.50 of the 6 km value\nP53: 5 MW pf 1: 87.48 A at 33 kV, 4184 A at 0.69 kV\nP54: pf 0.873; Q_c 31.7 kvar\nP55: loading 63 % -&gt; 58 % with pf 0.95\nP56: 2 kW per phase: I1 9.15 A; neutral triplen 22.4 A (one-phase 6 kW case:\n    28.3 A of harmonics)\nP57: recorded 755.9 kWh = 36.5 % of 2068.7 kWh\nP58: 200/5 set on a 400/5 CT: shows half; true 2068.8 kWh\nP59: pf 0.90: |Q| 48.43 Mvar; transformer 12.71 Mvar; units need 65.83 of 62.8\n    Mvar -&gt; short by 3.03 Mvar\nP60: SCADA to phase b: phases 114.6, 140.9, 126.4 A; neutral 30.7 A; |I2|/|I1|\n    0.040 (was 32.8 A and 0.127)\nP61: dV = -1.00 %\nP62: SCR 5; z 0.20 pu\nP63: h = 6.51\nP64: alpha 1: 2.00 %, 1.4: 1.04 %, 2: 0.63 %\nP65: 40 km: 2.98 Mvar; net 2.62 Mvar\nP66: 110 MW at pf 0.95: 2026 A\nP67: true 325 kW; recorded 135 kW = 41.5 %\nP68: residual 65.2 %, depth 34.8 %, 4 cycles\nP69: 525.6 MWh/yr = 0.19 % of export\nP70: losses x 1.063 (+6.3 %)\nP71: S 5.225 MVA; Q at 5 MW 1.517 Mvar\nP72: pf 0.95: I 460.4 A, losses 476.9 kW\nP72: pf 1.0: I 437.4 A, losses 430.4 kW\nP75: 3 steps of 10 kvar (30 kvar); LV S_sc ~ 4.17 MVA; h = 11.8\nP77: 0.12 x (105.26/120)^2 x 120 = 11.08 Mvar\nP78: 5 MW at pf 1, 33 kV: 87.48 A\nP79: neutral / phase = 1.70\nP81: z 0.225 pu -&gt; S_sc at 33 kV 444 MVA\nP82: 506.4 A on a 600 A primary: 84 %\nP83: without sqrt3: 797.4 A instead of 460.4 A\nP86: per unit 2.227 Mvar at 4.545 MW -&gt; S &gt;= 5.06 MVA\nP98: uniformly spread load: drop ~ 367 V instead of 734 V\nP101: n = 50; 0.5 ohm -&gt; 1250 ohm from 20 kV\nP102: 4000 A at 0.69 kV -&gt; 83.6 A at 33 kV\nP103: rated 96.2 A; magnetising 0.48 A, 27.5 kvar each; 22 units 0.605 Mvar\nP104: Y = [[-j10, +j10], [+j10, -j10]] pu\nP105: 250 MVA at 33 kV: 4.37 kA\nP106: X/R 3.0: worst first peak 1.38 x sqrt2 I_k\nP106: X/R 10.0: worst first peak 1.74 x sqrt2 I_k\nP106: X/R 15.7: worst first peak 1.82 x sqrt2 I_k\nP107: pf 0.80\nP108: 60 MWh in 30 days, peak 150 kW: load factor 0.556\nP109: a reversed: -0.848 + 0.848 + 0.848 = +0.848 of 2.544 (one third)\nP113: 2 x 10 x 0.363 = 7.26 V = 3.16 %\nP114: per phase 1.043 V = 0.45 %; line 1.81 V\nP115: 6 / 300 = 2.0 %\nP116: sqrt3 x 400 x 3200 = 2.217 MVA &lt; 2.5; 2500 kVA needs 3608 A\nP117: S &gt;= 5.0 / 0.95 = 5.263 MVA\nP118: S0: vector 87.79 kVA (pf 0.8907), arithmetic 87.88 kVA (pf 0.8899)\nP119: S 1.00125 pu; D = sqrt(S^2 - 1) = 0.050 pu\nP120: 30-min demand: sliding 129.4 kW, block 129.4 kW\nP110: feeder end absorbs 10 Mvar: |V| 0.9823 pu, bus 0.9711, POC 0.9839; grid\n    Q -20.63 Mvar\n\n7.14.1 خروجیِ برنامه‌ها\nسطرهای E01 تا E40ِ مثال‌های کوچکِ درس‌ها:\nE01: 100 MW at pf 1: 144.3 kA at 400 V, 1749.5 A at 33 kV, 437.4 A at 132 kV;\n    same conductor: losses x 108,900 (400 V vs 132 kV), x 16 (33 vs 132 kV)\nE02: zero crossings 3.0 ms apart: 54.0 deg at 50 Hz, 64.8 deg at 60 Hz\nE03: 49.8 Hz: period 20.08 ms; in one minute 2988 cycles instead of 3000 (12\n    lost); a mains clock lags 0.24 s\nE04: 2 kW heater at 230 V: R = 26.45 ohm, I = 8.70 A RMS, peak 12.30 A, p(t)\n    peak 4.0 kW\nE05: same heater on 230 V DC: 2.00 kW; on 325.3 V DC: 4.00 kW (peak taken for\n    RMS: double)\nE06: Z = 0.75 + j0.66 ohm = 0.999 /_ 41.35 deg; I = 460.4 /_ -18.19 deg; Z I =\n    460 /_ 23.16 deg = 422.9 + j180.9 V\nE07: 230 /_ 0 / (8 + j6) = 23 /_ -36.87 deg\nE08: 100 /_ 0 + 50 /_ -90 = 111.8 /_ -26.57 deg; sampled sum: peak 158.1 =\n    sqrt2 x 111.8\nE09: PV unit 87.48 /_ 0 + wind unit 92.08 /_ -18.19 = 177.3 /_ -9.33 deg\n    (arithmetic sum 179.56 A)\nE10: 10 mH at 50 Hz: X_L = 3.14 ohm\nE10b: 10 mH at 250 Hz: X_L = 15.71 ohm\nE11: 0.1 H on 230 V: X_L = 31.42 ohm, I = 7.32 A lagging 90 deg; peak stored\n    energy 5.36 J; mean power 0\nE12: 100 uF at 50 Hz: X_C = 31.83 ohm; on 230 V: 7.23 A leading, Q = 1.66 kvar\n    supplied\nE13: 5 Mvar bank at 33 kV (star): C = 14.61 uF per phase, current 87.5 A\nE14: 8 + j6 ohm on 230 V: |Z| = 10.0 ohm, I = 23.0 A, pf 0.80, angle 36.87 deg\nE15: 10 ohm || -j20 ohm: Y = 0.100 + j0.050 S, Z = 8.00 -4.00j ohm = 8.944 /_\n    -26.57 deg\nE16: 230 V source, Z_s 0.05 + j0.10, load 2 + j1 ohm: V_load = 221.1 /_ -1.65\n    deg, drop 3.89 %\nE17: series resonance on 230 V, R 2 ohm: I = 115 A; V_L = V_C = 3637 V = Q_f x\n    230 = 3637 V\nE18: L/R = 0.1/2 = 50 ms; after 5 tau = 250 ms the transient is below 0.7 %\nE19: 100 kW at 230 V: one phase 434.8 A (2 wires), three phases 144.9 A (3\n    wires); losses per ohm 378.1 vs 63.0 kW (1/6); copper for equal loss: 0.25\nE20: 1 + a + a^2 = 3.5e-16; swapping two phases turns abc into acb\nE21: balanced delta 30 ohm per branch = star 10 ohm per phase (Z_Y = Z_D / 3)\nE22: V_ab = V_a - V_b = 399.9 /_ 30.00 deg; sqrt3 x 230.9 = 399.9\nE23: unit transformer 33/0.69 kV: ratio 47.83; phase voltages 19,053 and 398.4\n    V; 5 MW at pf 0.95: 92.1 and 4,404 A\nE24-132: base 100 MVA, 132 kV: Z_base = 174.2 ohm, I_base = 437.4 A\nE24-33: base 100 MVA, 33 kV: Z_base = 10.89 ohm, I_base = 1,749.5 A\nE24-0.69: base 100 MVA, 0.69 kV: Z_base = 0.004761 ohm, I_base = 83,674.0 A\nE24-0.4: base 100 MVA, 0.4 kV: Z_base = 0.0016 ohm, I_base = 144,337.6 A\nE24t: export transformer 12 % on 120 MVA -&gt; 10.0 % on 100 MVA\nE24f: feeder 0.75 + j0.66 ohm at 33 kV -&gt; 0.0689 + j0.0606 pu on 100 MVA\nE25: grid 1000 MVA -&gt; z 0.100 pu; + transformer 0.100 pu = 0.200 pu -&gt; S_sc at\n    33 kV = 500 MVA\nE26: three 10 ohm loads: I_N = 1.1e-14 A; phase c load off: I_N = 23.0 A (one\n    phase current)\nE27: line voltages 400, 396, 404 V: max deviation / mean 1.00 %; from\n    magnitudes |V2|/|V1| = 1.155 %; by phasors 1.155 %\nE28: meter set to CT 300/5 on a 400/5 CT: shows 0.75 x true (-25 %)\nE29: three-wattmeter (4-wire) readings 4232, 4232, 4232 W; sum 12.70 kW\nE30: 100 kW pf 0.8 + 50 kW pf 1: S = 167.7 kVA (P 150, Q 75); |S1| + |S2| =\n    175.0 kVA\nE31: export 100 MW absorbing 20 Mvar: generator convention P +100, Q -20; load\n    convention at the meter P -100, Q +20\nE32: aux 180 kW pf 0.8 (Q 135 kvar): to pf 1 Q_c 135 kvar; a 194.2 kvar bank\n    would give pf 0.95 leading\nE33: aux 180 kW pf 0.80: 225.0 of 250 -&gt; loading 90 %\nE33: aux 180 kW pf 0.95: 189.5 of 250 -&gt; loading 76 %\nE33: export 100 MW pf 0.95: 105.3 of 120 -&gt; loading 88 %\nE33: export 100 MW pf 0.90: 111.1 of 120 -&gt; loading 93 %\nE34: 5.5 MVA at 690 V: rated current 4602 A; at 0.90 pu voltage the same\n    current gives 4.95 MVA\nE35: square wave: fundamental peak 1.2732 (4/pi = 1.2732); THD exact 48.34 %,\n    first 41 orders 47.10 %\nE36: order  1: phase b shifted  -120 deg = 240 deg -&gt; positive\nE36: order  3: phase b shifted  -360 deg =   0 deg -&gt; zero\nE36: order  5: phase b shifted  -600 deg = 120 deg -&gt; negative\nE36: order  7: phase b shifted  -840 deg = 240 deg -&gt; positive\nE36: order  9: phase b shifted -1080 deg =   0 deg -&gt; zero\nE36: order 11: phase b shifted -1320 deg = 120 deg -&gt; negative\nE36: order 13: phase b shifted -1560 deg = 240 deg -&gt; positive\nE37: 5 % 5th-harmonic voltage on a capacitor: 5th current 0.25 pu; RMS 1.031\n    pu\nE38: export 273.3 GWh/yr (CF 0.312, ch 5); 0.2 % = 547 MWh = 27,331 u at 50\n    u/MWh\nE39: 256 samples per cycle at 50 Hz: 12.8 kHz; Nyquist 6.4 kHz = order 128\nE40: dip to 166 V (72 %) of 230 V: depth 28 %; 6 cycles at 50 Hz = 0.12 s\nE41: aux feeder 2 x 240 mm2, 80 m: R 3.02 mohm, X 3.20 mohm per phase; 252.7 A\n    at pf 0.873: drop 1.06 V = 0.46 % (three-phase, per phase)\nE42: with the 2.48 % of the transformer: about 2.9 % at the board\nE43: lighting circuit 16 A, 50 m of 2.5 mm2 (7.41 ohm/km): go and return 2 x\n    16 x 0.371 = 11.9 V = 5.2 %\nE44: same cable as a balanced three-phase circuit, 16 A per phase: 5.9 V per\n    phase = 2.6 % (no return drop)\nE45: S_sc 1000 MVA: dV/dQ ~ 1/S_sc = 0.10 % per Mvar; 10 Mvar -&gt; 1.0 %\nE45: S_sc 500 MVA: dV/dQ ~ 1/S_sc = 0.20 % per Mvar; 10 Mvar -&gt; 2.0 %\nE45: S_sc 250 MVA: dV/dQ ~ 1/S_sc = 0.40 % per Mvar; 10 Mvar -&gt; 4.0 %\nE46: data sheet: 5.5 MVA, 690 V, max current 4400 A -&gt; sqrt3 V I = 5.26 MVA at\n    690 V; 5.5 MVA needs 722 V (104.6 % of 690 V)\nE47: 5.0 MW AC at 98.5 % efficiency needs 5.076 MW DC; losses 76 kW to remove\n    as heat\nE48: current THD 3 % at 4184 A fundamental: harmonics 126 A RMS; total 4186 A\nE49: unbalanced loads of section B: P 20.70 kW; vector S 21.70 kVA (pf 0.954);\n    arithmetic S 21.88 kVA (pf 0.946)\nE50: LED current, V sinusoidal: S 1.436, P 1.000, Q1 0, distortion power D =\n    sqrt(S^2 - P^2 - Q1^2) = 1.031 pu",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>7</span>  <span class='chapter-title'>مدارهای جریانِ متناوب و توانِ سه‌فاز</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html",
    "href": "chapters/08-electrical-machines.html",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "",
    "text": "8.1 نقشهٔ فصل\nپیش‌نیازها: مغناطیس، نیرو و القا از فصلِ ۴ (بخش 4.2.12)، گشتاور و توانِ مکانیکی (بخش 4.2.2) و سرعتِ ژنراتور و قطب‌ها (بخش 4.2.24)؛ مدارهای متناوب، فازور، سه‌فاز، توانِ راکتیو و هارمونیک از فصلِ ۷. پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.\nجایگاهِ این فصل در نیروگاهِ P. دوازده ژنراتورِ توربین‌ها شصت مگاوات از صد و ده مگاواتِ نیروگاه را می‌سازند و هر کدام آخرین حلقهٔ تبدیلِ باد به برق‌اند. اما ماشین‌های الکتریکیِ نیروگاه به آن‌ها محدود نیست: موتورهای القاییِ تهویه، فن‌ها و پمپ‌های خنک‌کاری در تغذیهٔ کمکی (فصلِ ۷)، موتورهای سمت‌گردانی و گام در هر توربین (فصلِ ۱۱)، و مولدِ پشتیبانِ هم‌گام برای بارهای ضروری. فصل سه پرسشِ مشخص را حل می‌کند: (۱) کدام معماریِ ژنراتور برای توربینِ WT-5.0-150 و چرا؛ (۲) یک موتورِ 30 kW با تغذیهٔ کمکی و با مولدِ پشتیبان چگونه راه می‌افتد؛ (۳) مشخصهٔ مفهومی، درختِ زیرمجموعه‌ها و برنامهٔ بازرسی و آزمونِ ژنراتورِ نیروگاه چیست. دادهٔ یک سالِ بستهٔ داده نشان می‌دهد تلفاتِ ژنراتور در عمل چقدر است و پایشِ وضعیت چگونه خرابی را پیش از آن‌که دیده شود پیدا می‌کند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-map",
    "href": "chapters/08-electrical-machines.html#sec-ch08-map",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nالقای مغناطیسی، نیروی الکترومغناطیسی و مدارِ مغناطیسی را برای فهمِ ماشین به کار ببرد و نشان دهد چرا فاصلهٔ هوایی بیشترِ جریانِ مغناطیس‌کننده را می‌خواهد.\nمیدانِ گردانِ سه‌فاز، سرعتِ هم‌گام و معادلهٔ نیروی محرکه را بسازد و کارِ ماشینِ هم‌گام (مدار، نمودارِ فازوری، زاویهٔ بار، تحریک، منحنیِ V، هم‌گام‌سازی) و ماشینِ القایی (لغزش، مدارِ معادل، منحنیِ گشتاور، راه‌اندازی، کارِ ژنراتوری) را تحلیل کند.\nچرا سرعتِ متغیر لازم است را توضیح دهد و ژنراتورِ القاییِ دوسوتغذیه، ماشین‌های با مبدّلِ کامل و چهار معماریِ رایجِ توربین را از نظرِ گشتاور، حجم، مبدّل، بسامد، بازده و رابطه با شبکه مقایسه کند.\nرده، نوعِ کار، تلفات و بازده را بخواند و نشان دهد بازدهٔ باربخشی، نه بازدهٔ نامی، انرژیِ ازدست‌رفته را تعیین می‌کند.\nساختارِ ماشین را بشناسد: هسته و ورق‌ها، شیار و سیم‌پیچ، سامانهٔ عایق، روتور (آهن‌ربا، سیم‌پیچی، قفسه‌ای)، شفت و یاتاقان، خنک‌کاری و پوسته، و رابط‌های مکانیکی و الکتریکی.\nجریانِ «از الزام تا طراحی» را دنبال کند و وارسی‌های مفهومیِ الکترومغناطیسی، گرمایی و مکانیکی را انجام دهد؛ مرحله‌های ساختِ صنعتی، کنترل‌های فرایند و شواهدِ کیفیت را بشناسد و پذیرشِ ماشین را از پذیرشِ مبدّل و سامانه جدا کند.\nماشین را با مبدّل، حفاظت و خنک‌کاری هماهنگ کند، پایشِ وضعیت (لرزش، دما، عایق) را طراحی و تفسیر کند، حالت‌های خرابی و شواهدِ سازنده را بسنجد، و یک ماتریسِ انتخابِ معماری را با حساسیتش بسازد.\nبرای ژنراتورِ نیروگاهِ P مشخصهٔ مفهومی، درختِ زیرمجموعه‌ها، برنامهٔ بازرسی و آزمون و برنامهٔ آزمونِ یکپارچه‌سازی را بنویسد و بگوید کدام ورودی‌ها را طراحِ صلاحیت‌دارِ ماشین باید تعیین کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nسرعتِ زاویه‌ایِ 1500 rpm چند رادیان بر ثانیه است؟\nتوانِ 5 MW با گشتاورِ 44 kN m در چه سرعتی منتقل می‌شود؟\nجریانِ سه‌فازِ 200 kVA در 400 V چیست؟\nاگر شار در یک پیچه با ۱۰۰ دور در 10 ms از صفر به 0.01 Wb برسد، ولتاژِ القایی چیست؟\nامپدانسِ سریِ \\(0.1 + j0.3\\ \\Omega\\) با بارِ \\(2\\ \\Omega\\): ولتاژِ بار از 230 V؟\nبازدهٔ ماشینی با 100 kW خروجی و 3 kW تلفات چیست؟\n\nپاسخ‌ها: (۱) \\(157.1\\ \\text{rad/s}\\)؛ (۲) \\(\\omega = 113.6\\ \\text{rad/s}\\)، یعنی حدودِ 1085 rpm؛ (۳) \\(288.7\\ \\text{A}\\)؛ (۴) \\(100\\ \\text{V}\\)؛ (۵) \\(230 \\times 2/|2.1 + j0.3| = 216.9\\ \\text{V}\\)؛ (۶) \\(100/103 = 0.971\\). اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه بخش 4.2.2 و بخش 7.3.4 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارایمنی، پیش از هر چیز\n\n\n\nماشین‌های گردان سه خطرِ هم‌زمان دارند: برق (ولتاژ تا وقتی روتورِ آهن‌ربادار می‌چرخد در پایانه‌ها هست، حتی اگر کلید باز باشد)، مکانیک (انرژیِ جنبشیِ زیاد، قطعاتِ گردان) و مغناطیس (نیروی بسیار بزرگِ آهن‌رباهای روتور هنگامِ مونتاژ و جداسازی). هیچ بخشی از این فصل رویهٔ کار روی ماشینِ برق‌دار یا گردان نیست؛ آزمون‌های کارخانه‌ای و میدانی فقط با رویهٔ تأییدشدهٔ سازنده و بهره‌بردار و به‌دستِ افرادِ صلاحیت‌دار انجام می‌شوند (فصل‌های ۳۲، ۴۲ و ۵۰).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-a",
    "href": "chapters/08-electrical-machines.html#sec-ch08-a",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.2 الف. اصولِ ماشین و انتخاب",
