    "text": "8.2 الف. اصولِ ماشین و انتخاب\nبخشِ الف از دو قانونِ پایه شروع می‌کند (القا و نیرو)، مدارِ مغناطیسی و میدانِ گردان را می‌سازد، و سپس سه خانوادهٔ ماشین را تحلیل می‌کند: هم‌گام، القایی و ماشین‌های سرعت‌متغیر با مبدّل. بخش با مقایسهٔ معماری‌های توربین، رده، تلفات و بازده و پیامدهای هر ماشین برای شبکه پایان می‌یابد.\nبرنامه‌ها:\ncompanion/ch08/examples_a.py و companion/ch08/worked.py\n\n8.2.1 ماشین‌های الکتریکی در نیروگاهِ P\nماشینِ الکتریکی انرژی را میانِ شکلِ مکانیکی (گشتاور و چرخش) و الکتریکی (ولتاژ و جریان) جابه‌جا می‌کند. همان ساختار در یک جهت ژنراتور است و در جهتِ دیگر موتور؛ فقط علامتِ توان عوض می‌شود. در نیروگاهِ P این ماشین‌ها کار می‌کنند:\n\n\n\nجدول 8.1: ماشین‌های الکتریکیِ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\n\nماشین\nتعداد و اندازه\nنقش\nفصلِ مرتبط\n\n\n\n\nژنراتورِ توربین\n۱۲ × حدودِ 5.4 MVA\nتبدیلِ توانِ محورِ روتور به برق\n۸، ۱۱\n\n\nموتورهای سمت‌گردانی و گام\nچند موتور در هر توربین\nچرخاندنِ ناسل و پره‌ها\n۱۱، ۳۴\n\n\nموتورهای تهویه، فن و پمپ\nده‌ها، تا ده‌ها کیلووات\nخنک‌کاری و تهویهٔ ساختمان، ترانسفورماتور و باتری\n۷، ۸\n\n\nمولدِ پشتیبان\nیک دستگاه، 200 kVA (فرضی، A-113)\nبرقِ بارهای ضروری هنگامِ قطعی\n۸، ۲۳\n\n\nردیاب‌های خورشیدی (اگر باشند)\nصدها موتورِ کوچک\nچرخاندنِ ردیف‌های ماژول\n۱۰\n\n\n\n\n\n\nژنراتورِ توربین قلبِ این فصل است. فرضِ آموزشیِ کتاب (A-111، فرضی) یک ژنراتورِ هم‌گامِ آهن‌ربای دائم با گیربکسِ ۱ به ۱۱۰ است که در 1155 rpm می‌چرخد و با مبدّلِ کامل (فصلِ ۷، A-107) به شبکه وصل می‌شود. در بخش 8.5.16 همین انتخاب را با سه معماریِ دیگر مقایسه می‌کنیم.\n\n\n8.2.2 القا و نیرو: دو قانونِ هر ماشین\nشهود. دو پدیده هر ماشینِ الکتریکی را می‌سازند. (۱) هادی‌ای که در میدانِ مغناطیسی حرکت کند، یا شاری که از یک پیچه می‌گذرد تغییر کند، ولتاژ القا می‌کند. (۲) هادیِ حاملِ جریان در میدانِ مغناطیسی نیرو حس می‌کند. ژنراتور اولی را به کار می‌گیرد و موتور دومی را؛ اما هر دو در هر ماشین هم‌زمان رخ می‌دهند: ژنراتوری که جریان می‌دهد، نیرویی خلافِ حرکت حس می‌کند (گشتاورِ ترمزی) که محرک باید بر آن غلبه کند. این همان تبدیلِ انرژی است.\nقانون‌ها. با شارِ پیوندیِ \\(N\\Phi\\) (فصلِ ۴، بخش 4.2.12):\n\\[\ne = N\\,\\frac{\\mathrm{d}\\Phi}{\\mathrm{d}t}, \\qquad e = B\\,\\ell\\,v, \\qquad F = B\\,I\\,\\ell\n\\tag{8.1}\\]\nاولی قانونِ فارادی است (با علامتِ لنز: جریانِ حاصل با تغییرِ شار مخالفت می‌کند)، دومی شکلِ آن برای هادیِ متحرک با طولِ فعالِ \\(\\ell\\) و سرعتِ \\(v\\) عمود بر میدانِ \\(B\\)، و سومی نیروی لورنتس روی هادیِ حاملِ جریان. در ماشین، \\(v\\) سرعتِ سطحیِ روتور است و \\(F\\) ضرب در شعاع، گشتاور.\n\nمثال 8.1 (یک هادی در فاصلهٔ هواییِ ژنراتورِ نیروگاه) پرسش. در ژنراتورِ آموزشیِ A-111 (قطرِ روتورِ 0.8 m، طولِ فعالِ 1.1 m، چگالیِ شارِ بیشینهٔ 0.9 T در فاصلهٔ هوایی)، یک هادی چه ولتاژی می‌بیند و اگر 1000 A جریان داشته باشد، چه نیرویی؟\nپاسخ.\nconductor in the air gap of the geared generator (A-111):\n  B 0.9 T, active length 1.1 m\n  rotor diameter 0.8 m at 1155 rpm: surface speed 48.4 m/s\n  motional EMF e = B l v = 47.9 V per conductor (where B peaks)\n  1000 A in the same conductor: force F = B I l = 990 N; this\n  tangential force on every conductor is the machine's torque\nدو مثالِ کوچک: پیچه‌ای ۱۰۰ دوری که شارش در 10 ms از صفر به 0.01 Wb برسد 100 V می‌سازد، و هادیِ 0.5 mی با 500 A در 0.9 T نیروی 225 N حس می‌کند (سطرهای E01 و E02).\nتفسیر. هر هادی فقط چند ده ولت می‌سازد؛ ولتاژِ کار از سری کردنِ هادی‌ها در سیم‌پیچ می‌آید (بخش 8.2.5). نیروی هر هادی کمتر از یک کیلونیوتن است، اما صدها هادی در شعاعِ 0.4 m گشتاورِ ده‌ها کیلونیوتن‌متری می‌سازند. وارسی: یکاها: \\(\\text{T}\\cdot\\text{m}\\cdot\\text{m/s} = \\text{V}\\) و \\(\\text{T}\\cdot\\text{A}\\cdot\\text{m} = \\text{N}\\) (درست).\n\n\n\n\n\n\n\nشکل 8.1: دو قانونِ هر ماشین: هادیِ متحرک در میدان ولتاژ می‌سازد و هادیِ حاملِ جریان نیرو حس می‌کند\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ژنراتوری که جریان می‌دهد سخت‌تر می‌چرخد؟\nاگر سرعتِ روتور نصف شود، ولتاژِ هر هادی در میدانِ ثابت چه می‌شود؟\nعلامتِ منفیِ قانونِ لنز چه معنای فیزیکی دارد؟\nنیروی هادیِ 2 mی با 200 A در 1.2 T چیست؟\nچرا یک هادی به‌تنهایی ولتاژِ کار نمی‌سازد؟\n\n\n\n\n\n8.2.3 مدارِ مغناطیسی و فاصلهٔ هوایی\nقیاس با مدارِ الکتریکی. شار در مسیرِ بسته‌ای از آهن و هوا جریان می‌یابد؛ «نیروی محرکهٔ مغناطیسی» آمپر-دورِ سیم‌پیچ (\\(NI\\)) است و «مقاومتِ مغناطیسی» یا رلوکتانس هر بخشِ مسیر:\n\\[\n\\mathcal{R} = \\frac{\\ell}{\\mu_0\\,\\mu_r\\,A}, \\qquad N I = \\Phi\\,\\sum \\mathcal{R}_k = \\sum H_k\\,\\ell_k, \\qquad L = \\frac{N^2}{\\sum \\mathcal{R}_k}\n\\tag{8.2}\\]\nنفوذپذیریِ نسبیِ آهن، \\(\\mu_r\\)، هزاران است و هوا یک؛ پس چند میلی‌متر هوا رلوکتانسی بیش از یک متر آهن دارد. هر ماشینِ گردان فاصلهٔ هوایی دارد (روتور باید آزاد بچرخد)، و بیشترِ آمپر-دورِ مغناطیس‌کننده صرفِ همین فاصله می‌شود.\nاشباع. \\(\\mu_r\\) ثابت نیست: با افزایشِ \\(B\\) (در فولادهای الکتریکی بالای حدودِ 1.5 تا 1.7 T) آهن اشباع می‌شود و \\(\\mu_r\\) به‌سرعت می‌افتد. طراح چگالیِ شار را جایی نگه می‌دارد که آهن هنوز «ارزان» است. همین اشباع جریانِ هجومیِ ترانسفورماتورها (فصلِ ۷) و رفتارِ غیرخطیِ ماشین در ولتاژِ بالا را می‌سازد.\n\nمثال 8.2 (سهمِ فاصلهٔ هوایی) پرسش. مسیرِ شاری با 1.2 m آهن (\\(\\mu_r = 2000\\)) و دو فاصلهٔ هواییِ 3 mmی در 0.9 T چه آمپر-دوری می‌خواهد؟ اگر آهن اشباع شود و \\(\\mu_r\\) به 500 یا 100 بیفتد چه؟ پیچه‌ای ۲۰۰ دوری روی این مسیر با سطحِ مقطعِ 0.01 m² چه اندوکتانسی دارد؟\nپاسخ.\nflux path: 1.2 m of iron (mu_r 2000) and two 3 mm air gaps, B 0.9 T\n  air gap: H = B/mu0 = 716,197 A/m x 6 mm = 4,297 ampere-turns\n  iron:    H = B/(mu0 mu_r) = 358 A/m x 1.2 m = 430 ampere-turns\n  the air gap takes 91 % of the magnetising effort\n  iron mu_r  2000 (saturating): total 4,727 ampere-turns\n  iron mu_r   500 (saturating): total 6,016 ampere-turns\n  iron mu_r   100 (saturating): total 12,892 ampere-turns\na large air gap is mechanically safe but costs magnetising current;\n  in an induction machine that current is reactive power from the grid\nرلوکتانسِ کل 525 211 A/Wb و \\(L = 200^2/525\\,211 = 76.2\\ \\text{mH}\\) (سطرِ E03).\nتفسیر. نود و یک درصدِ تلاشِ مغناطیس‌کننده صرفِ شش میلی‌متر هوا می‌شود. در ماشینِ القایی همین جریانِ مغناطیس‌کننده از شبکه گرفته می‌شود و ضریبِ توان را پایین می‌آورد (بخش 8.2.9)؛ پس فاصلهٔ هواییِ ماشینِ القایی تا حدِ ممکن کوچک است (کسری از میلی‌متر تا چند میلی‌متر) و دقتِ ساخت و هم‌محوری مهم می‌شود (بخش 8.4.4). با اشباع، آمپر-دورِ لازم تقریباً سه برابر می‌شود: جریانِ مغناطیس‌کننده تیز بالا می‌رود.\n\n\n\n\n\n\n\nشکل 8.2: مدارِ مغناطیسیِ ساده: پیچه، هستهٔ آهنی و دو فاصلهٔ هوایی، و مدارِ رلوکتانسِ معادل\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nرلوکتانسِ 1 mm هوا با سطحِ 0.01 m² چند برابرِ 1 m آهن با \\(\\mu_r = 5000\\) است؟\nاگر فاصلهٔ هوایی دو برابر شود، اندوکتانس چه می‌شود (با آهنِ ایدئال)؟\nچرا طراح چگالیِ شار را زیرِ حدِ اشباع نگه می‌دارد؟\nچرا فاصلهٔ هواییِ ماشینِ القایی از ماشینِ آهن‌ربای دائم کوچک‌تر است؟\n\n\n\n\n\n8.2.4 میدانِ گردان و سرعتِ هم‌گام\nایده. سه سیم‌پیچ که در محیطِ استاتور \\(120^\\circ\\)ِ الکتریکی از هم جابه‌جا شده‌اند و سه جریانِ سه‌فاز با \\(120^\\circ\\) اختلافِ فاز دارند، با هم یک میدانِ مغناطیسیِ با دامنهٔ ثابت می‌سازند که می‌چرخد (شکل 8.3). این شگفت‌ترین پیامدِ سه‌فاز است (فصلِ ۷، بخش 7.3.1): بی‌هیچ قطعهٔ متحرکی، میدانی گردان. نیروی محرکهٔ مغناطیسیِ هر فاز در فضا سینوسی و در زمان سینوسی است:\n\\[\n\\begin{aligned}\n\\mathcal{F}(\\theta, t) &= \\mathcal{F}_\\text{m}\\cos\\omega t\\cos\\theta + \\mathcal{F}_\\text{m}\\cos(\\omega t - 120^\\circ)\\cos(\\theta - 120^\\circ) \\\\\n&\\quad + \\mathcal{F}_\\text{m}\\cos(\\omega t + 120^\\circ)\\cos(\\theta + 120^\\circ) \\\\\n&= \\tfrac32\\,\\mathcal{F}_\\text{m}\\cos(\\theta - \\omega t)\n\\end{aligned}\n\\tag{8.3}\\]\nموجی که با سرعتِ \\(\\omega\\) (برای ماشینِ دوقطبی) در فضا جلو می‌رود. ماشینی با \\(p\\) قطب در هر دورِ الکتریکی فقط \\(2/p\\) دورِ مکانیکی می‌چرخد، پس سرعتِ هم‌گام:\n\\[\nn_\\text{s} = \\frac{120\\,f}{p}\\ \\ \\text{rpm}\n\\tag{8.4}\\]\n\nمثال 8.3 (قطب‌ها، سرعت و بسامد) پرسش. سرعتِ هم‌گام را برای ۲ تا ۱۲۰ قطب در 50 Hz بیابید. ژنراتورِ ۶قطبیِ A-111 در 1155 rpm و یک ماشینِ بی‌گیربکسِ ۱۲۰قطبی در 10.5 rpm چه بسامدی می‌سازند؟\nپاسخ.\nsynchronous speed n_s = 120 f / p:\n    2 poles at 50 Hz:  3000.0 rpm\n    4 poles at 50 Hz:  1500.0 rpm\n    6 poles at 50 Hz:  1000.0 rpm\n    8 poles at 50 Hz:   750.0 rpm\n   48 poles at 50 Hz:   125.0 rpm\n  120 poles at 50 Hz:    50.0 rpm\ngeared generator (A-111): 6 poles at 1155 rpm -&gt; 57.75 Hz\ndirect drive at 10.5 rpm with 120 poles -&gt; 10.50 Hz\nwith a full converter the machine frequency need not be 50 Hz\nموتورِ ۴قطبی در 60 Hz 1800 rpm می‌چرخد (سطرِ E04).\nتفسیر. ژنراتورِ نیروگاه 57.75 Hz می‌سازد، نه 50 Hz، و ماشینِ بی‌گیربکس 10.5 Hz: هیچ‌کدام مستقیم به شبکه وصل نمی‌شوند و مبدّل بسامد را به 50 Hz می‌برد (بخش 8.2.14). برای اتصالِ مستقیم با 10.5 rpm به 571 قطب نیاز بود (فصلِ ۴، مثال 4.27).\n\n\n\n\n\n\n\nشکل 8.3: نیروی محرکهٔ مغناطیسیِ یک فاز (نوسانی، ثابت در جا) و مجموعِ سه فاز (موجِ گردان) در دو لحظه\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسرعتِ هم‌گامِ ماشینِ ۱۰قطبی در 50 Hz؟\nچرا مجموعِ سه میدانِ نوسانی یک میدانِ گردان با دامنهٔ ثابت می‌سازد؟\nبا جابه‌جاییِ دو فاز، جهتِ چرخشِ میدان چه می‌شود؟ (فصلِ ۷، بخش 7.3.2.)\nژنراتورِ ۶قطبی در 1000 rpm چه بسامدی دارد؟\n\n\n\n\n\n8.2.5 معادلهٔ نیروی محرکه و ضریبِ سیم‌پیچ\nساختنِ معادله. شارِ هر قطب، \\(\\Phi\\)، با بسامدِ \\(f\\) از هر دورِ سیم‌پیچ می‌گذرد و برمی‌گردد. با شارِ سینوسی، ولتاژِ مؤثرِ هر دور \\(2\\pi f \\Phi/\\sqrt2 = 4.44 f \\Phi\\) است. سیم‌پیچی با \\(N\\) دورِ سری در هر فاز، که دورهایش در شیارهای پخش‌شده قرار دارند و پس با کمی اختلافِ فاز جمع می‌شوند، ضریبِ سیم‌پیچ \\(k_w\\) (کمی کمتر از یک) دارد:\n\\[\nE = 4.44\\,f\\,N\\,\\Phi\\,k_w\n\\tag{8.5}\\]\nشارِ هر قطب از چگالیِ شار در فاصلهٔ هوایی و سطحِ قطب می‌آید: با توزیعِ سینوسی با بیشینهٔ \\(B_1\\)، میانگین \\(2B_1/\\pi\\) و \\(\\Phi = (2/\\pi)\\,B_1\\,\\pi D L/p\\).\n\nمثال 8.4 (چند دور در ژنراتورِ 690 V؟) پرسش. برای ژنراتورِ A-111 (\\(D = 0.8\\ \\text{m}\\)، \\(L = 1.1\\ \\text{m}\\)، ۶ قطب، \\(B_1 = 0.9\\ \\text{T}\\)، 57.75 Hz)، شارِ هر قطب و \\(N k_w\\) لازم برای ولتاژِ فازِ \\(690/\\sqrt3\\) را بیابید.\nپاسخ.\ngeared generator (A-111): D 0.8 m, L 1.1 m, 6 poles, B1 peak 0.9 T, f 57.75 Hz\n  pole area pi D L / p = 0.4608 m2; flux per pole (2/pi) B1 A = 0.2640 Wb\n  phase EMF 690/sqrt3 = 398.4 V -&gt; N k_w = E / (4.44 f Phi) = 5.89 turns\n  a few series turns per phase: large low-voltage machines use few\n  turns of heavy conductors in several parallel paths\nبا ۱۰۰ دور، شارِ 0.01 Wb، 50 Hz و \\(k_w = 0.93\\)، ولتاژ 206 V است (سطرِ E05).\nتفسیر. فقط حدودِ شش دورِ سری در هر فاز: ماشین‌های بزرگِ ولتاژپایین دورهای کم با هادی‌های بسیار ضخیم و چند مسیرِ موازی دارند تا هزاران آمپر را ببرند. ماشین‌های ولتاژِ متوسط (چند کیلوولت) دورهای بیشتر و جریانِ کمتری دارند؛ این یکی از انتخاب‌های طراحی است که مبدّل و کابل‌کشیِ توربین را هم تغییر می‌دهد (بخش 8.5.1).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر بسامد دو برابر شود و شار ثابت بماند، ولتاژ چه می‌شود؟\nچرا \\(k_w\\) کمتر از یک است؟ (بخش 8.3.3.)\nبرای ولتاژِ دو برابر با همان ماشین، دورها چه باید بشوند و جریانِ هر هادی چه می‌شود؟\nچرا ماشینِ آهن‌ربای دائم با کاهشِ سرعت ولتاژِ کمتری می‌سازد؟\n\n\n\n\n\n8.2.6 ماشینِ هم‌گام\nشهود. در ماشینِ هم‌گام، روتور خودش یک آهن‌ربا (دائم، یا الکتریکی با سیم‌پیچِ میدان و جریانِ مستقیم) است و دقیقاً با میدانِ گردانِ استاتور می‌چرخد. دو آهن‌ربای گردان، یکی روی روتور و دیگری ساختهٔ جریان‌های استاتور، مانندِ دو آهن‌ربا که با کشِ نامرئی به هم بسته شده‌اند، هم‌گام می‌مانند؛ هرچه گشتاور بیشتر، «کش» بیشتر کشیده می‌شود و زاویهٔ میانشان، زاویهٔ بار \\(\\delta\\)، بزرگ‌تر.\nمدارِ معادل. هر فازِ ماشینِ هم‌گام با روتورِ استوانه‌ای را می‌توان با یک نیروی محرکهٔ داخلی \\(\\mathbf{E}\\) (ساختهٔ شارِ روتور، معادلهٔ 8.5) پشتِ راکتانسِ هم‌گام \\(X_\\text{s}\\) مدل کرد (مقاومتِ سیم‌پیچ کوچک است). با قراردادِ مولد:\n\\[\n\\mathbf{E} = \\mathbf{V} + (R_a + jX_\\text{s})\\,\\mathbf{I}\n\\tag{8.6}\\]\n\\(X_\\text{s}\\) هم نشتیِ سیم‌پیچ را دارد و هم اثرِ واکنشِ آرمیچر: میدانی که جریانِ استاتور خودش می‌سازد. با \\(R_a \\approx 0\\)، توانِ اکتیو و راکتیوِ هر فاز:\n\\[\nP = \\frac{E\\,V}{X_\\text{s}}\\sin\\delta, \\qquad Q = \\frac{E\\,V\\cos\\delta - V^2}{X_\\text{s}}\n\\tag{8.7}\\]\n(توانِ سه‌فاز سه برابر). سه پیام: (۱) توانِ اکتیو با زاویه تنظیم می‌شود (یعنی با گشتاورِ محرک)؛ (۲) توانِ راکتیو با اندازهٔ \\(E\\)، یعنی با تحریک؛ و (۳) بیشینهٔ توان در \\(\\delta = 90^\\circ\\) است و فراتر از آن ماشین هم‌گامی را از دست می‌دهد.\n\n\n\n\n\n\nشکل 8.4: مدارِ معادلِ تک‌فازِ ماشینِ هم‌گام (راست) و نمودارِ فازوریِ ژنراتورِ پرتحریک با جریانِ پس‌فاز (چپ)\n\n\n\n\nمثال 8.5 (مولدِ پشتیبانِ 200 kVA) پرسش. مولدِ پشتیبانِ 200 kVA و 400 V راکتانسِ هم‌گامِ 2.5 pu دارد (A-113، فرضی). نیروی محرکهٔ داخلی و زاویهٔ بار را در جریانِ نامی با ضریبِ توانِ 0.8 پس‌فاز، یک و 0.9 پیش‌فاز بیابید. اگر \\(E = 2.0\\ \\text{pu}\\) باشد، بیشینهٔ توانِ اکتیو چیست؟\nپاسخ.\nbackup generator 200 kVA, 400 V, x_d 2.5 pu (A-113):\n  Z_base 0.800 ohm, X_s 2.00 ohm, I_r 288.7 A\n  rated, pf 0.8 lagging  E   739 V = 3.20 pu, delta 38.7\n  rated, pf 1            E   622 V = 2.69 pu, delta 68.2\n  rated, pf 0.9 leading  E   520 V = 2.25 pu, delta 92.3 &gt; 90: impossible\nP = 3 E V sin(delta) / X_s; with E 2.0 pu the maximum (delta 90 deg) is 160 kW\nmore excitation (E) -&gt; more reactive power delivered; less -&gt; absorbed\n  a weakly excited machine near delta 90 deg loses synchronism\nبا \\(E = 1.5\\)، \\(V = 1\\)، \\(X_\\text{s} = 1.2\\) (پریونیت) و \\(\\delta = 30^\\circ\\): \\(P = 0.625\\) و \\(Q = 0.249\\) پریونیت (سطرِ E06).\nتفسیر. برای دادنِ توانِ راکتیو (پس‌فاز، بارهای موتوری) ماشین پرتحریک است: \\(E\\) بیش از سه برابرِ ولتاژ. در ضریبِ توانِ پیش‌فاز، یعنی گرفتنِ توانِ راکتیو، تحریک کم و زاویه بزرگ می‌شود و در 0.9 پیش‌فاز از \\(90^\\circ\\) می‌گذرد: کارِ پایدار در این نقطه ناممکن است. پس مولدِ کوچک با راکتانسِ بزرگ نمی‌تواند بارِ خازنیِ زیادی (مثلاً کابل‌های بلندِ بی‌بار یا صافی‌های خازنی) را تغذیه کند؛ این یکی از قیدهای طراحیِ تغذیهٔ اضطراری است (فصلِ ۲۳). محدودیت: \\(X_\\text{s}\\)ِ اشباع‌نشده؛ در عمل اشباع آن را کمی کم می‌کند.\n\n\n\n\n\n\n\nشکل 8.5: توانِ اکتیوِ سه‌فازِ مولدِ پشتیبان بر حسبِ زاویهٔ بار با \\(E = 2.0\\) پریونیت: بیشینه در \\(90^\\circ\\)\n\n\n\nمنحنیِ V. اگر توانِ اکتیو ثابت بماند و تحریک تغییر کند، جریانِ استاتور در یک نقطه کمینه است (ضریبِ توانِ یک) و با کم یا زیاد کردنِ تحریک بالا می‌رود: شکلی شبیهِ حرفِ V (شکل 8.6). سمتِ چپِ کمینه ماشین کم‌تحریک است و توانِ راکتیو می‌گیرد؛ سمتِ راست پرتحریک است و توانِ راکتیو می‌دهد. نیروگاه‌های هم‌گامِ بزرگ با همین تحریک ولتاژِ شبکه را تنظیم می‌کنند.\n\n\n\n\n\n\nشکل 8.6: منحنیِ V: جریانِ استاتور (پریونیت) بر حسبِ نیروی محرکهٔ داخلی با توانِ اکتیوِ ثابتِ نیمِ نامی\n\n\n\nنمودارِ قابلیتِ ماشینِ هم‌گام. مانندِ اینورتر (بخش 7.4.5)، ماشینِ هم‌گام هم محدوده‌ای در صفحهٔ \\(P\\)–\\(Q\\) دارد، اما با چهار مرز: گرمای استاتور (دایرهٔ جریانِ نامی)، گرمای سیم‌پیچِ میدان (بیشینهٔ \\(E\\)، که دادنِ توانِ راکتیو را در ضریبِ توانِ پایین محدود می‌کند)، توانِ محرک (بیشینهٔ \\(P\\))، و پایداری و گرمای انتهای هسته در کارِ کم‌تحریک (که گرفتنِ توانِ راکتیو را محدود می‌کند). سازنده این نمودار را می‌دهد.\nروتورِ قطب‌برجسته. در ماشین‌های کندگرد با قطب‌های بیرون‌زده، راکتانس در راستای قطب (\\(X_d\\)) و میانِ قطب‌ها (\\(X_q\\)) متفاوت است و توان یک جملهٔ اضافه با \\(\\sin 2\\delta\\) دارد. این تفاوت در مولدهای آبی و برخی ژنراتورهای بی‌گیربکس مهم است؛ اصلِ حرف تغییر نمی‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا توانِ اکتیو با زاویه و توانِ راکتیو با تحریک تنظیم می‌شود؟\nبا \\(E = V = 1\\) و \\(X_\\text{s} = 1\\) پریونیت، بیشینهٔ توانِ اکتیو چیست؟\nماشینِ کم‌تحریک توانِ راکتیو می‌دهد یا می‌گیرد؟\nچرا کارِ پیش‌فاز با تحریکِ کم به حدِ پایداری نزدیک می‌شود؟\nچهار مرزِ نمودارِ قابلیتِ ماشینِ هم‌گام را بنویسید.\nدر منحنیِ V، کمینهٔ جریان در کدام ضریبِ توان است؟\n\n\n\n\n\n8.2.7 هم‌گام‌سازی با شبکه\nچهار شرط. ماشینِ هم‌گامی که مستقیم به شبکه وصل می‌شود، لحظهٔ بستنِ کلید باید با شبکه هم‌ولتاژ، هم‌بسامد، هم‌فاز و هم‌توالی باشد. اگر نباشد، ولتاژِ اختلاف دو سرِ کلید جریانِ بزرگی می‌سازد که به سیم‌پیچ‌ها، شفت و کوپلینگ ضربهٔ مکانیکی می‌زند. توالیِ نادرست (فصلِ ۷، بخش 7.3.2) بدترین حالت است: ماشین هرگز هم‌گام نمی‌شود.\nهم‌گام‌ساز. دستگاهِ هم‌گام‌سازِ خودکار اختلافِ ولتاژ، بسامد و زاویه را می‌سنجد، سرعت و تحریکِ ماشین را تنظیم می‌کند و کلید را در لحظهٔ مناسب، با پیش‌بینیِ زمانِ بسته شدنِ کلید، فرمان می‌دهد. یک رلهٔ وارسیِ هم‌گامی مستقل از بستنِ نادرست جلوگیری می‌کند. حدهای مجاز را سازندهٔ ماشین و طراحِ حفاظت تعیین می‌کنند (فصلِ ۲۶).\n\nمثال 8.6 (ضربان و خطای زاویه) پرسش. بسامدِ ماشین 0.1 Hz با شبکه فاصله دارد. اختلافِ زاویه هر چند ثانیه یک دور کامل می‌شود؟ اگر کلید با \\(10^\\circ\\) خطای زاویه (و ولتاژِ برابر) بسته شود، اختلافِ ولتاژِ دو سرِ کلید چند پریونیت است؟\nپاسخ. دورهٔ ضربان \\(1/0.1 = 10\\ \\text{s}\\). اختلافِ ولتاژِ دو فازورِ هم‌اندازه با زاویهٔ \\(\\theta\\)، \\(2\\sin(\\theta/2) = 2\\sin 5^\\circ = 0.174\\) پریونیت است (سطرِ E07).\nتفسیر. حتی ۱۰ درجه یعنی هفده درصد ولتاژِ نامی دو سرِ کلید؛ با امپدانسِ گذرای ماشین و شبکه، جریانی چند برابرِ نامی و گشتاوری ناگهانی. برای همین هم‌گام‌سازها فقط بازهٔ کوچکی از زاویه را می‌پذیرند و بسامد را آهسته به شبکه نزدیک می‌کنند. توربین‌های نیروگاهِ P این مسئله را ندارند: مبدّل خودش را با شبکه هم‌گام می‌کند (فصلِ ۹)؛ اما مولدِ پشتیبان اگر قرار باشد موازی با شبکه کار کند، به هم‌گام‌ساز نیاز دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار شرطِ هم‌گام‌سازی را بنویسید.\nچرا توالیِ نادرست با هیچ تنظیمی جبران نمی‌شود؟\nاختلافِ ولتاژِ دو سرِ کلید با \\(30^\\circ\\) خطا چند پریونیت است؟\nچرا هم‌گام‌ساز زمانِ بسته شدنِ کلید را پیش‌بینی می‌کند؟\n\n\n\n\n\n8.2.8 تحریک و تنظیمِ ولتاژ\nسه راهِ ساختنِ میدانِ روتور. (۱) سیم‌پیچِ میدان با حلقه و جاروبک: جریانِ مستقیم از بیرون، کنترل‌پذیر، اما جاروبک‌ها نگهداری می‌خواهند. (۲) تحریکِ بی‌جاروبک: یک ژنراتورِ کوچکِ معکوس روی همان شفت و یکسوکننده‌ای گردان جریانِ میدان را می‌سازند؛ رایج در مولدهای پشتیبان و ماشین‌های صنعتی. (۳) آهن‌ربای دائم: بی‌جریانِ میدان و بی‌تلفاتِ میدان، فشرده و پربازده؛ اما شار قابلِ تنظیم نیست. در ژنراتورِ آهن‌ربای دائمِ توربین، ولتاژ با سرعت عوض می‌شود و توانِ راکتیو را مبدّل می‌سازد، نه ماشین.\nتنظیم‌کنندهٔ خودکارِ ولتاژ. در ماشین‌های با سیم‌پیچِ میدان، تنظیم‌کنندهٔ ولتاژ (به انگلیسی automatic voltage regulator، AVR) ولتاژِ پایانه را می‌سنجد و جریانِ میدان را تنظیم می‌کند؛ هنگامِ راه‌اندازیِ یک موتورِ بزرگ، افتِ ولتاژ را ظرفِ کسری از ثانیه تا چند ثانیه جبران می‌کند (مثال 8.63). محدودکننده‌های بیش‌تحریک و کم‌تحریک ماشین را در نمودارِ قابلیتش نگه می‌دارند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمزیت و عیبِ آهن‌ربای دائم نسبت به سیم‌پیچِ میدان چیست؟\nدر ژنراتورِ آهن‌ربای دائمِ توربین، توانِ راکتیوِ شبکه را چه چیزی تأمین می‌کند؟\nتحریکِ بی‌جاروبک چگونه بی‌حلقه جریانِ مستقیم به روتور می‌رساند؟\nتنظیم‌کنندهٔ ولتاژ هنگامِ افتِ ولتاژ چه می‌کند؟\n\n\n\n\n\n8.2.9 ماشینِ القایی\nشهود. روتورِ ماشینِ القایی آهن‌ربا ندارد؛ میله‌های مس یا آلومینیوم دارد که دو سرشان با حلقه‌هایی اتصالِ کوتاه شده‌اند (قفسهٔ سنجابی). میدانِ گردانِ استاتور از میله‌ها می‌گذرد، در آن‌ها ولتاژ و جریان القا می‌کند و همین جریان در میدان نیرو حس می‌کند (معادلهٔ 8.1): روتور به دنبالِ میدان کشیده می‌شود. اما اگر روتور دقیقاً با سرعتِ هم‌گام بچرخد، دیگر میدانی از میله‌ها نمی‌گذرد، جریانی نیست و گشتاوری نیست. پس روتور همیشه کمی عقب‌تر می‌چرخد. این عقب‌ماندگیِ نسبی لغزش است:\n\\[\ns = \\frac{n_\\text{s} - n}{n_\\text{s}}\n\\tag{8.8}\\]\nلغزشِ مثبت یعنی موتور (روتور کندتر از میدان)؛ اگر محرکی روتور را تندتر از میدان بچرخاند (\\(s &lt; 0\\))، ماشین ژنراتور می‌شود. بسامدِ جریان‌های روتور \\(s f\\) است: در کارِ عادی فقط چند هرتز.\nمدارِ معادل. هر فاز را مانندِ یک ترانسفورماتور با ثانویهٔ اتصال‌کوتاه می‌بینیم که مقاومتِ ثانویه‌اش با لغزش تغییر می‌کند (شکل 8.7): مقاومت و نشتیِ استاتور (\\(R_1\\)، \\(X_1\\))، شاخهٔ مغناطیس‌کننده (\\(X_m\\)) و روتورِ منتقل‌شده به استاتور (\\(X_2\\) و \\(R_2/s\\)). توانی که از فاصلهٔ هوایی می‌گذرد، \\(P_\\text{ag} = 3 I_2^2 R_2/s\\)، دو بخش می‌شود:\n\\[\nP_\\text{cu2} = s\\,P_\\text{ag}, \\qquad P_\\text{mech} = (1 - s)\\,P_\\text{ag}, \\qquad T = \\frac{P_\\text{ag}}{\\omega_\\text{s}}\n\\tag{8.9}\\]\nیعنی تلفاتِ مسیِ روتور با لغزش متناسب است: ماشینی با لغزشِ ۲ درصد، ۲ درصدِ توانِ فاصلهٔ هوایی را در روتور گرما می‌کند.\n\n\n\n\n\n\nشکل 8.7: مدارِ معادلِ تک‌فازِ ماشینِ القایی؛ مقاومتِ روتور با لغزش عوض می‌شود\n\n\n\n\nمثال 8.7 (موتورِ 30 kWِ تهویهٔ اتاقِ باتری) پرسش. موتورِ کمپرسورِ تهویهٔ اتاقِ باتری (S1) یک ماشینِ القاییِ ۴قطبیِ 30 kW در 400 V با مدارِ معادلِ A-114 (فرضی) است. نقطهٔ کارِ نامی، راه‌اندازی و گشتاورِ بیشینه را بیابید. اگر همین ماشین با لغزشِ منفیِ هم‌اندازه بچرخد چه؟\nپاسخ.\n30 kW 4-pole motor at 400 V (A-114), per-phase circuit at 230 V:\n  rated: slip 1.65 % (1475 rpm), current 53.8 A, pf 0.853\n  torque 197 N m, efficiency 0.947, rotor copper s P_ag 0.51 kW\n  starting (s = 1): 335 A = 6.2 x rated, pf 0.23, torque 150 N m\n  pull-out torque 623 N m = 3.2 x rated at slip 11.2 %\nas a generator at slip -1.65 %: delivers 32.4 kW, absorbs 20.8 kvar\n  an induction generator always needs reactive power to magnetise\nتفسیر. در کارِ نامی لغزش 1.65 % و ضریبِ توان 0.853 است: موتورِ القایی همیشه پس‌فاز است، چون جریانِ مغناطیس‌کننده‌اش را از شبکه می‌گیرد (بخش 8.2.3). در راه‌اندازی جریان 6.2 برابر و ضریبِ توان فقط 0.23 است: جریانی بزرگ و تقریباً سراسر راکتیو، که افتِ ولتاژِ شدیدی می‌سازد (بخش 8.2.10). گشتاورِ بیشینه 3.2 برابرِ نامی است و حاشیهٔ اضافه‌بار را می‌دهد. گشتاورِ راه‌اندازیِ این مدلِ ساده (0.76 برابرِ نامی) کمتر از موتورهای واقعی است: روتورهای «میله‌عمیق» یا «دوقفسه» در راه‌اندازی مقاومتِ روتورِ بیشتری نشان می‌دهند و گشتاورِ راه‌اندازی را بالا می‌برند. در لغزشِ منفی ماشین 32.4 kW می‌دهد اما هم‌زمان 20.8 kvar می‌گیرد: ژنراتورِ القایی بی‌منبعِ توانِ راکتیو کار نمی‌کند.\n\n\n\n\n\n\n\nشکل 8.8: منحنیِ گشتاور–سرعتِ موتورِ 30 kW: ناحیهٔ ژنراتوری بالای سرعتِ هم‌گام، نقطهٔ کارِ نامی، گشتاورِ بیشینه و راه‌اندازی\n\n\n\nبرگهٔ دادهٔ موتور. پلاکِ موتور توانِ محور (کیلووات)، ولتاژ، جریان، ضریبِ توان، بازده، سرعت و نوعِ کار را می‌دهد؛ برگهٔ داده، جریان و گشتاورِ راه‌اندازی، گشتاورِ بیشینه و کلاسِ بازده را هم. موتورهای کوچک و متوسطِ صنعتی در کلاس‌های بازدهٔ استاندارد عرضه می‌شوند و مقرراتِ بسیاری از کشورها حداقلی برای آن تعیین می‌کنند؛ آن قاعده‌ها کشوری‌اند (فصل‌های ۵۵ تا ۵۷). جریانِ ورودی را از توانِ محور، بازده و ضریبِ توان حساب کنید، نه از توانِ محور به تنهایی (فصلِ ۷، بخش 7.4.4).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nلغزشِ موتورِ ۴قطبی در 1470 rpm و بسامدِ جریانِ روتورِ آن چیست؟\nاگر توانِ فاصلهٔ هوایی 31 kW و لغزش 2 % باشد، تلفاتِ مسیِ روتور و توانِ مکانیکی چیست؟\nچرا ماشینِ القایی در سرعتِ هم‌گام گشتاوری ندارد؟\nچرا ضریبِ توانِ موتور در راه‌اندازی بسیار پایین است؟\nدر شکل 8.8، ناحیهٔ ژنراتوری کجاست؟\nگشتاورِ بیشینه در چه لغزشی رخ می‌دهد و چه معنایی برای اضافه‌بار دارد؟\n\n\n\n\n\n8.2.10 راه‌اندازیِ موتور و افتِ ولتاژ\nمسئله. موتورِ القایی در لحظهٔ اتصال مانندِ ترانسفورماتوری با ثانویهٔ اتصال‌کوتاه است: امپدانسش کوچک و جریانش پنج تا هشت برابرِ نامی، با ضریبِ توانِ پایین. این جریان از امپدانسِ منبع (ترانسفورماتور، کابل یا ژنراتور) می‌گذرد و ولتاژِ همهٔ بارهای همان تابلو را پایین می‌آورد (فصلِ ۷، بخش 7.4.11). روش‌های راه‌اندازی:\n\n\n\nجدول 8.2: روش‌های راه‌اندازیِ موتورِ القایی\n\n\n\n\n\n\n\n\n\n\n\nروش\nجریانِ راه‌اندازی\nگشتاورِ راه‌اندازی\nیادداشت\n\n\n\n\nمستقیم (DOL)\n۵ تا ۸ برابر\nکامل\nساده و ارزان؛ بیشترین افتِ ولتاژ\n\n\nستاره–مثلث\nیک‌سوم\nیک‌سوم\nفقط برای بارهای سبک در راه‌اندازی؛ پرشِ جریان هنگامِ تغییر\n\n\nراه‌اندازِ نرم\nقابلِ تنظیم (مثلاً ۳ برابر)\nکمتر\nولتاژ را آهسته بالا می‌برد؛ هارمونیک در زمانِ راه‌اندازی\n\n\nمبدّلِ بسامد\nحدودِ نامی\nکامل\nبهترین کنترل؛ سرعتِ متغیر؛ هارمونیک و هزینه\n\n\n\n\n\n\n\nمثال 8.8 (راه‌اندازیِ موتورِ 30 kW روی تابلوی کمکی) پرسش. موتورِ مثال 8.7 مستقیم روی تابلوی کمکیِ نیروگاه (ترانسفورماتورِ 250 kVA و 6 % و کابلِ مثال 7.29) راه می‌افتد. افتِ ولتاژ در پایانهٔ موتور چقدر است؟ با ستاره–مثلث و با راه‌اندازِ نرم چه؟\nپاسخ.\ndirect-on-line start of the 30 kW motor on the auxiliary board:\n  locked-rotor impedance 0.688 ohm at 76.5 deg\n  source: transformer 250 kVA 6 % + feeder = 10.7 + j40.8 mohm\n  motor terminal voltage during start 216.7 V = 94.2 % (dip 5.8 %)\n  star-delta start (1/3 current): dip 2.0 %\n  soft starter at 3 x rated: dip 2.9 %\n  a frequency converter starts with about rated current and no dip,\n  at the price of harmonics (chapter 7) and cost\nتفسیر. راه‌اندازیِ مستقیم ولتاژ را 5.8 % پایین می‌آورد، و چون بیشترِ افت در ترانسفورماتور است، همهٔ بارهای تابلو (روشنایی، شارژرها، سامانهٔ پایش) همان افت را حس می‌کنند. برای یک موتورِ 30 kW روی 250 kVA این معمولاً پذیرفتنی است، اما همین موتور روی مولدِ پشتیبان افتی دو تا سه برابر می‌سازد (مثال 8.63). حدِ افتِ مجاز را طراحِ تغذیه با حساسیتِ بارها و قاعده‌های پروژه تعیین می‌کند. محدودیت: بارِ موجودِ تابلو و تغییرِ امپدانسِ موتور با شتاب گرفتن در نظر گرفته نشده‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جریانِ راه‌اندازی تقریباً سراسر راکتیو است؟\nاگر امپدانسِ منبع نصف شود، افتِ ولتاژِ راه‌اندازی تقریباً چه می‌شود؟\nچرا راه‌اندازیِ ستاره–مثلث برای پمپی که با بارِ کامل راه می‌افتد مناسب نیست؟\nمزیت و هزینهٔ مبدّلِ بسامد برای یک فنِ بزرگ را بنویسید.\n\n\n\n\n\n8.2.11 ژنراتورِ القایی و توربین‌های سرعت‌ثابت\nنخستین نسلِ توربین‌ها. توربین‌های بادیِ دهه‌های گذشته یک ژنراتورِ القاییِ قفسه‌ای را مستقیم به شبکه می‌بستند. ماشین با لغزشِ منفیِ کوچک کار می‌کرد، پس سرعتِ روتور تقریباً ثابت بود («سرعت‌ثابت»). مزیتش سادگی و استحکام بود؛ عیب‌هایش: (۱) توانِ راکتیو همیشه از شبکه گرفته می‌شد و بانکِ خازنیِ پله‌ای لازم بود؛ (۲) تندبادها مستقیم به گشتاور و توانِ خروجی منتقل می‌شدند، چون سرعت نمی‌توانست جذبشان کند؛ (۳) نسبتِ تندیِ نوک فقط در یک سرعتِ باد بهینه بود (بخش 8.2.12)؛ (۴) هنگامِ افتِ ولتاژِ شبکه، ماشین مغناطیس‌زدایی می‌شد و پس از رفعِ خطا توانِ راکتیوِ زیادی می‌کشید و بازگشتِ ولتاژ را کند می‌کرد.\n\nمثال 8.9 (خازن برای ژنراتورِ القایی) پرسش. ژنراتورِ القاییِ مثال 8.7 در لغزشِ منفی 32.4 kW می‌دهد و 20.8 kvar می‌گیرد. خازنِ موازیِ 20.8 kvar ضریبِ توان را در این نقطه یک می‌کند؛ در بارِ کمتر چه می‌شود؟\nپاسخ. خازن فقط در همان نقطهٔ کار ضریبِ توانِ یک می‌دهد (سطرِ E08). توانِ راکتیوِ مصرفیِ ماشین با بار تغییر می‌کند (بخشِ مغناطیس‌کننده تقریباً ثابت و بخشِ نشتی با مجذورِ جریان)، پس در بارِ کم خازنِ ثابت توانِ راکتیوِ اضافه به شبکه می‌دهد. بانک‌های پله‌ای یا جبران‌کننده‌های پیوسته این را حل می‌کنند (فصلِ ۷، بخش 7.4.3). خطرِ خودتحریکی: ژنراتورِ القاییِ جداشده از شبکه با خازنِ بزرگ ممکن است خودش را تحریک کند و ولتاژِ کنترل‌نشده بسازد؛ حفاظتِ جداسازی و اندازهٔ خازن این را مهار می‌کنند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار عیبِ توربینِ سرعت‌ثابت با ژنراتورِ القایی را بنویسید.\nچرا ژنراتورِ القایی بدونِ شبکه یا خازن ولتاژ نمی‌سازد؟\nخودتحریکی چیست و چرا خطرناک است؟\n\n\n\n\n\n8.2.12 چرا سرعتِ متغیر؟\nدلیلِ آیرودینامیکی. روتورِ توربین بیشترین توان را در یک نسبتِ تندیِ نوکِ مشخص، \\(\\lambda = \\omega R/v\\)، می‌گیرد (فصل‌های ۴ و ۱۱). اگر سرعتِ باد عوض شود و روتور با همان سرعت بچرخد، \\(\\lambda\\) از بهینه دور می‌شود و ضریبِ توان می‌افتد. پس برای بیشترین انرژی، سرعتِ روتور باید با سرعتِ باد تغییر کند: \\(\\omega = \\lambda_\\text{opt}\\,v/R\\). دلیل‌های دیگر: سرعتِ متغیر تندبادها را مانندِ یک چرخ‌طیار در انرژیِ جنبشیِ روتور ذخیره و بارهای مکانیکی را نرم می‌کند، و در بادِ کم صدا را کم.\n\nمثال 8.10 (سرعتِ روتورِ بهینه) پرسش. با \\(\\lambda_\\text{opt} = 8.25\\) و شعاعِ 75 m (فصلِ ۴)، سرعتِ روتورِ بهینه در بادِ 7 و 10 m/s چیست؟\nپاسخ. \\(\\omega = 8.25 \\times 7/75 = 0.770\\ \\text{rad/s}\\) یعنی 7.35 rpm؛ در 10 m/s، 10.50 rpm (سطرهای E09). تفسیر: در بازهٔ بادِ کار، سرعتِ روتور تقریباً دو برابر تغییر می‌کند؛ ژنراتورِ پشتِ گیربکس هم همین‌قدر. ماشینی که مستقیم به شبکهٔ 50 Hz بسته است این آزادی را ندارد؛ یا باید بخشی از توان (ماشینِ دوسوتغذیه) یا همهٔ آن (مبدّلِ کامل) از مبدّل بگذرد.\n\n\n\n8.2.13 ژنراتورِ القاییِ دوسوتغذیه\nساختار. ژنراتورِ القاییِ دوسوتغذیه (به انگلیسی doubly-fed induction generator، DFIG) روتورِ سیم‌پیچی‌شده با حلقه و جاروبک دارد. استاتور مستقیم به شبکه وصل است و روتور از راهِ یک مبدّلِ پشت‌به‌پشت (دو مبدّل با یک پیوندِ DC، فصلِ ۹). مبدّل به روتور جریانی با بسامدِ لغزش، \\(s f\\)، تزریق می‌کند؛ با تنظیمِ این بسامد، روتور می‌تواند کندتر یا تندتر از سرعتِ هم‌گام بچرخد و ماشین همچنان 50 Hz به شبکه بدهد. توانِ لغزش، تقریباً \\(s\\,P\\)، از مبدّل می‌گذرد:\n\\[\nP_\\text{stator} \\approx \\frac{P_\\text{mech}}{1 - s}, \\qquad P_\\text{rotor} \\approx -s\\,P_\\text{stator} = -\\frac{s\\,P_\\text{mech}}{1 - s}\n\\tag{8.10}\\]\n(تلفات نادیده). زیرِ سرعتِ هم‌گام (\\(s &gt; 0\\)) مبدّل به روتور توان می‌دهد؛ بالای آن (\\(s &lt; 0\\)) روتور هم به شبکه توان می‌دهد و خروجیِ کل از توانِ استاتور بیشتر است.\n\nمثال 8.11 (توانِ مبدّلِ روتور) پرسش. برای یک ماشینِ دوسوتغذیهٔ ۴قطبی (هم‌گام در 1500 rpm) با توانِ محورِ متناسب با مکعبِ سرعت تا 5.32 MW در 1800 rpm، توانِ مبدّلِ روتور را در چند سرعت بیابید.\nپاسخ.\nDFIG, 4 poles (1500 rpm synchronous); shaft power follows speed\n  cubed (best tip-speed ratio) up to 5.32 MW at 1800 rpm:\n  1050 rpm: shaft 1.06 MW, slip +30.0 %, rotor -0.45 MW (+ = to grid)\n  1350 rpm: shaft 2.24 MW, slip +10.0 %, rotor -0.25 MW (+ = to grid)\n  1500 rpm: shaft 3.08 MW, slip  +0.0 %, rotor +0.00 MW (+ = to grid)\n  1800 rpm: shaft 5.32 MW, slip -20.0 %, rotor +0.89 MW (+ = to grid)\n  1950 rpm: shaft 5.32 MW, slip -30.0 %, rotor +1.23 MW (+ = to grid)\n  speed range +-30 % needs a converter of about a quarter\n  of rating (0.3 / 1.3);\n  a full converter carries 100 % but frees the speed and the machine\nتفسیر. با بازهٔ سرعتِ \\(\\pm 30\\,\\%\\)، بیشینهٔ توانِ مبدّل حدودِ 1.23 MW است (در 1950 rpm): حدودِ یک‌چهارمِ رده. همین مبدّلِ کوچک‌تر مزیتِ اقتصادیِ این معماری بود. بهایش: حلقه و جاروبک که نگهداری می‌خواهند، گیربکسِ سه‌مرحله‌ای، و رفتارِ دشوار در خطاهای شبکه: استاتور مستقیم به شبکه وصل است و افتِ ولتاژِ شبکه جریان‌های بزرگی در روتور القا می‌کند که مبدّلِ کوچک باید از آن محافظت شود (با مدارِ «کروبار» یا مقاومتِ ترمز در پیوندِ DC).\n\n\n\n8.2.14 ماشین‌های با مبدّلِ کامل\nایده. همهٔ توانِ ژنراتور از یک مبدّلِ پشت‌به‌پشت می‌گذرد. ماشین کاملاً از شبکه جدا است: بسامد و ولتاژش هرچه باشد، مبدّل 50 Hz تحویل می‌دهد. سه نوع ماشین با مبدّلِ کامل به کار می‌روند:\n\nهم‌گامِ آهن‌ربای دائم (PMSG): بی‌تلفاتِ میدان، فشرده و پربازده؛ وابسته به آهن‌ربای خاکِ کمیاب (هزینه و زنجیرهٔ تأمین) و حساس به دما (بخش 8.3.5).\nهم‌گامِ با تحریکِ الکتریکی (EESG): بی‌آهن‌ربا، تحریکِ قابلِ تنظیم؛ سنگین‌تر و با تلفاتِ میدان.\nالقاییِ قفسه‌ای با مبدّلِ کامل: ساده و بی‌آهن‌ربا؛ توانِ مغناطیس‌کننده را مبدّلِ سمتِ ماشین می‌دهد.\n\nمزیت‌های مشترک: بازهٔ سرعتِ کامل، رفتارِ خطای شبکه که تماماً با کنترلِ مبدّل تعیین می‌شود، و قابلیتِ توانِ راکتیوِ مستقل از ماشین (فصلِ ۷، بخش 7.4.5). بها: مبدّلی به اندازهٔ کلِ رده و تلفاتِ آن روی همهٔ توان.\n\nمثال 8.12 (ولتاژ و بسامدِ ماشینِ آهن‌ربای دائم با سرعت) پرسش. ژنراتورِ A-111 در 1155 rpm 690 V و 57.75 Hz می‌سازد. در 600 rpm و در 15 % اضافه‌سرعت چه؟\nپاسخ. ولتاژ و بسامد با سرعت متناسب‌اند: 358 V و 30 Hz در 600 rpm؛ 793 V در اضافه‌سرعت (سطرِ E10). تفسیر: مبدّلِ سمتِ ماشین باید هم ولتاژِ کمِ سرعت‌های پایین را بپذیرد و هم ولتاژِ اضافه‌سرعت را؛ اگر کنترل از کار بیفتد و روتور تند شود، ولتاژِ آهن‌ربا از حدِ پیوندِ DC می‌گذرد و قطعاتِ مبدّل را تهدید می‌کند. حفاظتِ اضافه‌سرعت و طراحیِ عایق و مبدّل برای این حالت هماهنگ می‌شوند (بخش 8.5.1).\n\n\n\n8.2.15 چهار معماریِ رانه\nمقایسه. گیربکس گشتاور را از روتورِ کندگرد به ژنراتورِ تندگرد منتقل می‌کند. ژنراتورِ تندگرد با همان توان، گشتاورِ کمتری دارد و اندازهٔ ماشین با گشتاور بالا می‌رود (بخش 8.4.2): حجمِ روتورِ لازم \\(V_r = T/(2\\sigma)\\) است، که \\(\\sigma\\) تنشِ برشیِ فاصلهٔ هوایی است (چند ده کیلوپاسکال). چهار معماریِ رایجِ توربین‌های امروزی در شکل 8.9 و جدولِ زیر.\n\nمثال 8.13 (گشتاور، حجم، بسامد و مبدّلِ چهار معماری) پرسش. برای توانِ محورِ 5.32 MW (A-047) و تنشِ برشیِ 40 kPa (A-112، فرضی)، گشتاور، حجمِ روتور، بسامدِ الکتریکی و اندازهٔ مبدّلِ چهار معماری را مقایسه کنید.\nپاسخ.\n5.32 MW shaft power (A-047); air-gap shear stress 40 kPa (A-112):\n  geared, high speed (1:110)   1155.0 rpm, T     44.0 kN m, V_r   0.55 m3\n    6 poles -&gt; 57.75 Hz; converter 100 % of rating; gear stages 3\n  geared, medium speed (1:40)   420.0 rpm, T    121.0 kN m, V_r   1.51 m3\n    24 poles -&gt; 84.00 Hz; converter 100 % of rating; gear stages 2\n  direct drive                   10.5 rpm, T   4838.3 kN m, V_r  60.48 m3\n    120 poles -&gt; 10.50 Hz; converter 100 % of rating; gear stages 0\n  DFIG (rated 1800 rpm)        1800.0 rpm, T     28.2 kN m, V_r   0.35 m3\n    4 poles -&gt; 60.00 Hz; converter 30 % of rating; gear stages 3\nrotor volume grows with torque: the direct-drive machine is about\n  110 times the volume of the geared one; the gearbox moves the torque\n  into steel gears instead of copper and magnets\nتفسیر. گشتاورِ ماشینِ بی‌گیربکس 4.84 MN m است و حجمِ روتورش حدودِ ۱۱۰ برابرِ ماشینِ تندگرد: قطری چندمتری و صدها قطب. در عوض گیربکس حذف می‌شود، که در توربین‌های بزرگ یکی از پرخرابی‌ترین زیرمجموعه‌هاست. ماشینِ «سرعتِ متوسط» با گیربکسِ دومرحله‌ای میانِ این دو است. ماشینِ دوسوتغذیه کوچک‌ترین مبدّل را دارد. هیچ معماری از همه جهت برتر نیست؛ انتخاب یک مصالحهٔ مستند است (بخش 8.5.16). گشتاورِ ژنراتورِ A-111 44.0 kN m است (سطرِ E12).\n\n\n\n\n\n\n\nشکل 8.9: چهار معماریِ رانهٔ توربین: دوسوتغذیه با گیربکسِ سه‌مرحله‌ای، آهن‌ربای دائمِ تندگرد و سرعتِ متوسط با مبدّلِ کامل، و بی‌گیربکس\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ماشینِ بی‌گیربکس بزرگ‌تر است با آن‌که همان توان را دارد؟\nاگر تنشِ برشی دو برابر شود، حجمِ روتور چه می‌شود؟\nچرا مبدّلِ ماشینِ دوسوتغذیه کوچک‌تر است؟ بهایش چیست؟\nسه نوعِ ماشینِ با مبدّلِ کامل را با یک مزیت و یک عیب نام ببرید.\nچرا ولتاژِ ماشینِ آهن‌ربای دائم در اضافه‌سرعت خطرناک است؟\nگیربکس در کدام معماری‌ها حذف یا کوچک می‌شود و چه چیزی جایش را می‌گیرد؟\n\n\n\n\n\n8.2.16 رده، نوعِ کار، تلفات و بازده\nرده. پلاکِ ماشین توانِ نامی (برای ژنراتور معمولاً به kVA یا MVA و ضریبِ توانِ نامی؛ برای موتور توانِ محور)، ولتاژ، جریان، سرعت، بسامد، کلاسِ گرماییِ عایق، روشِ خنک‌کاری، درجهٔ حفاظتِ پوسته و نوعِ کار را می‌دهد. نوعِ کار می‌گوید ماشین برای کارِ پیوسته با بارِ ثابت ساخته شده یا برای چرخه‌های کوتاه، راه‌اندازی‌های مکرر یا بارِ متغیر؛ تعریف‌های رسمیِ این‌ها در استانداردِ رده و عملکردِ ماشین‌های گردان آمده است (جعبهٔ استاندارد). ژنراتورِ توربین با بارِ همیشه متغیر کار می‌کند؛ رده و عمرش با چرخهٔ بارِ واقعی، نه با یک نقطهٔ نامی، سنجیده می‌شود (بخش 8.5.14).\nجریان. ژنراتورِ 5.4 MVA در 690 V جریانِ 4518 A دارد (سطرِ E11): برای همین ماشین‌های چندمگاواتی ولتاژپایین کابل‌های موازیِ بسیار دارند و ولتاژِ متوسط (چند کیلوولت) گزینه‌ای جدی است.\nتلفات. تلفاتِ ماشین پنج دسته‌اند: مسیِ استاتور (\\(I^2R\\)، با مجذورِ بار)؛ هسته (پسماند و جریان‌های گردابی، با شار و بسامد، تقریباً ثابت در بار)؛ روتور (مسِ روتور یا جریان‌های گردابی در آهن‌رباها)؛ مکانیکی (اصطکاکِ یاتاقان، تهویه و فن، با سرعت)؛ و تلفاتِ اضافیِ بار (اثرهای پراکنده‌ای که با بار بالا می‌روند). بازده:\n\\[\n\\eta = \\frac{P_\\text{out}}{P_\\text{out} + P_\\text{loss}}, \\qquad P_\\text{loss}(x) \\approx P_0 + P_k\\,x^2\n\\tag{8.11}\\]\nبا \\(x\\) بار بر حسبِ پریونیت، \\(P_0\\) بخشِ ثابت و \\(P_k\\) بخشِ وابسته به بار. بیشینهٔ بازده جایی است که دو بخش برابر شوند.\n\nمثال 8.14 (تلفات و بازدهٔ ژنراتورِ نیروگاه) پرسش. ژنراتورِ A-111 در ردهٔ 5.13 MW (خروجی به مبدّل) بازدهٔ 0.970 دارد. تلفاتِ نامی و تقسیمِ نوعیِ آن را بنویسید و بازده را در بارهای مختلف برای سه سهمِ تلفاتِ ثابت (بیست، سی‌وپنج و پنجاه درصدِ تلفاتِ نامی) بیابید.\nپاسخ.\ngeared generator at rating: 5.13 MW out at efficiency 0.97: losses 158.7 kW\n  stator copper              40 %    63.5 kW\n  core (hysteresis, eddy)    25 %    39.7 kW\n  rotor and magnet            5 %     7.9 kW\n  friction, windage, fan     10 %    15.9 kW\n  stray load                 20 %    31.7 kW\nefficiency against load (fixed share of rated losses):\n  fixed 20 %: at 10/25/50/100 % load 0.940 0.970 0.976 0.970\n  fixed 35 %: at 10/25/50/100 % load 0.901 0.954 0.969 0.970\n  fixed 50 %: at 10/25/50/100 % load 0.865 0.938 0.963 0.970\n  fixed losses (core, friction) dominate at part load\nتفسیر. 159 kW تلفات در ردهٔ نامی، یعنی گرمایی که سامانهٔ خنک‌کاری باید ببرد (بخش 8.3.7). بازده در بارِ کامل برای هر سه فرض یکی است، اما در ده درصدِ بار از 0.94 تا 0.87 تفاوت دارد: ماشینی با تلفاتِ ثابتِ کمتر در بادهای ضعیف، که بخشِ زیادی از ساعت‌های سال‌اند، انرژیِ بیشتری می‌دهد. شمارشِ سالانهٔ این اثر در مثال 8.60 است. وارسی: با سهمِ ثابتِ ۲۰ درصد، بیشینهٔ بازده جایی است که \\(0.2 = 0.8\\,x^2\\)، یعنی \\(x = 0.5\\) (0.976، درست).\n\n\n\n\n\n\n\nشکل 8.10: بازده بر حسبِ بار برای دو سهمِ تلفاتِ ثابت؛ هر دو در بارِ نامی 0.970\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج دستهٔ تلفاتِ ماشین و رفتارِ هر کدام با بار را بنویسید.\nماشینی با 100 kW تلفاتِ ثابت و 200 kW تلفِ بار در ردهٔ نامی، در کدام بار بیشترین بازده را دارد؟\nچرا بازدهٔ نامی برای مقایسهٔ ژنراتورهای توربین کافی نیست؟\nجریانِ ژنراتورِ 3 MVA در 690 V و در 3.3 kV؟\n\n\n\n\n\n8.2.17 پیامدهای ماشین برای شبکه\nسه تفاوتِ ماشینِ هم‌گام و واحدِ مبدّل‌دار.\n\nجریانِ خطا. ماشینِ هم‌گام در لحظهٔ اتصالِ کوتاه جریانی چند برابرِ نامی می‌دهد که با راکتانسِ زیرگذرا (\\(x_d''\\)) تعیین و طیِ چند دوره تا گذرا (\\(x_d'\\)) و حالتِ پایدار (\\(x_d\\)) کم می‌شود. واحدِ مبدّل‌دار فقط جریانی کمی بیش از نامی می‌دهد که کنترل‌گرش تعیین می‌کند. حفاظتِ شبکه‌ای که ماشین‌های هم‌گامِ کمی دارد باید این را در نظر بگیرد (فصل‌های ۲۶ و ۲۸).\nلختی. انرژیِ جنبشیِ روترِ ماشینِ هم‌گام خودبه‌خود، بی‌هیچ کنترلی، در تغییرِ بسامد با شبکه تبادل می‌شود. روتورِ توربینِ مبدّل‌دار همان انرژی را دارد (فصلِ ۴، مثال 4.3) اما مبدّل آن را از شبکه پنهان می‌کند، مگر کنترل‌گر دستور دهد (فصل‌های ۹ و ۲۰).\nتوانِ راکتیو. ماشینِ هم‌گام با تحریک، ماشینِ القایی فقط مصرف، و واحدِ مبدّل‌دار در محدودهٔ نمودارِ قابلیتش.\n\n\nمثال 8.15 (سهمِ جریانِ خطا و لختی) پرسش. سهمِ جریانِ خطای مولدِ پشتیبان (A-113) و یک واحدِ مبدّل‌دار (A-117، فرضی) را بر حسبِ جریانِ نامیِ خودشان مقایسه کنید و رفتارِ لختی و توانِ راکتیو را بنویسید.\nپاسخ.\nfault current at the terminals, in per unit of the unit's rated current:\n  synchronous machine, x_d'' 0.12 pu (A-113): about 8.3 pu at first\n  converter-coupled unit: about 1.1 pu, set by the converter (A-117)\ninertia: the 32.2 MJ in the turbine rotor (chapter 4) reaches the grid\n  only if the converter control is told to release it\nreactive power: a synchronous machine by excitation; an induction\n  machine only absorbs; converter units within their P-Q chart\nتفسیر. یک ماشینِ هم‌گام در لحظهٔ نخستِ خطا هفت تا هشت برابرِ یک واحدِ مبدّل‌دارِ هم‌اندازه جریان می‌دهد. شبکه‌هایی که سهمِ بزرگی از تولیدشان مبدّل‌دار است، جریانِ خطای کمتر و لختیِ کمتری دارند؛ الزام‌های تازهٔ شبکه (تزریقِ جریانِ راکتیو در خطا، پاسخِ سریعِ بسامد، رفتارِ «شبکه‌ساز») پاسخ به همین‌اند (فصل‌های ۹، ۱۷ و ۲۸).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا واحدِ مبدّل‌دار جریانِ خطای کمی دارد؟\nلختیِ روتورِ توربین چگونه می‌تواند به شبکه برسد؟\nسه ترتیبِ راکتانسِ ماشینِ هم‌گام در خطا (\\(x_d''\\)، \\(x_d'\\)، \\(x_d\\)) را به ترتیبِ زمان بنویسید.\n\n\n\n\n\n8.2.18 ماشینِ هم‌گام در خطا: زیرگذرا، گذرا و پایدار\nچرا سه راکتانس؟ وقتی پایانه‌های ماشینِ هم‌گام ناگهان اتصالِ کوتاه می‌شوند، شارِ داخلیِ روتور نمی‌تواند یک‌باره عوض شود؛ سیم‌پیچ‌های میراکننده و سیم‌پیچِ میدان با جریان‌های القایی با تغییرِ شار مخالفت می‌کنند (قانونِ لنز). پس در لحظهٔ نخست ماشین مانندِ منبعی پشتِ یک راکتانسِ کوچک، زیرگذرا \\(x_d''\\)، رفتار می‌کند؛ پس از چند ده میلی‌ثانیه اثرِ میراکننده‌ها می‌میرد و راکتانسِ گذرا \\(x_d'\\) تعیین‌کننده می‌شود؛ و پس از چند ثانیه، اگر تحریک تغییر نکند، راکتانسِ هم‌گامِ \\(x_d\\). پوشِ جریانِ متقارن:\n\\[\ni_\\text{k}(t) = \\left[\\left(\\frac{1}{x_d''} - \\frac{1}{x_d'}\\right)e^{-t/T_d''} + \\left(\\frac{1}{x_d'} - \\frac{1}{x_d}\\right)e^{-t/T_d'} + \\frac{1}{x_d}\\right] I_\\text{r}\n\\tag{8.12}\\]\nبا ثابت‌های زمانیِ زیرگذرا و گذرا، \\(T_d''\\) و \\(T_d'\\). مؤلفهٔ مستقیمِ میرای فصلِ ۷ (بخش 7.3.11) با ثابتِ زمانیِ آرمیچر، \\(T_a\\)، روی آن سوار می‌شود.\n\nمثال 8.16 (خطای پایانه‌های مولدِ پشتیبان) پرسش. با \\(x_d'' = 0.12\\)، \\(x_d' = 0.20\\) و \\(x_d = 2.5\\) پریونیت (A-113) و \\(T_d'' = 30\\ \\text{ms}\\)، \\(T_d' = 0.4\\ \\text{s}\\) و \\(T_a = 40\\ \\text{ms}\\) (A-123، فرضی)، جریانِ مؤثرِ متقارن را در چند لحظه پس از خطای سه‌فاز بیابید.\nپاسخ.\nthree-phase fault at the terminals of the backup generator (A-113, A-123):\n  t     0 ms: symmetrical RMS  8.33 pu =   2406 A\n  t    20 ms: symmetrical RMS  6.49 pu =   1873 A\n  t   100 ms: symmetrical RMS  4.10 pu =   1184 A\n  t   500 ms: symmetrical RMS  1.72 pu =    496 A\n  t  1000 ms: symmetrical RMS  0.78 pu =    224 A\n  steady state 1/x_d = 0.40 pu: below rated current;\n  the AVR forces the field up and holds a few pu for a while,\n  so protection can see the fault (chapter 26)\n  DC offset decays with T_a = 40 ms (chapter 7)\nتفسیر. جریان از 8.3 پریونیت در لحظهٔ نخست به 1.7 پریونیت در نیم‌ثانیه و، بی‌دخالتِ تنظیم‌کننده، به 0.4 پریونیت در حالتِ پایدار می‌رسد (شکل 8.11): کمتر از جریانِ نامی. یعنی رلهٔ اضافه‌جریانی که پس از یک ثانیه عمل می‌کند ممکن است خطا را نبیند؛ تنظیم‌کنندهٔ ولتاژ با بالا بردنِ میدان («تقویتِ تحریک») جریان را چند برابرِ نامی نگه می‌دارد تا حفاظت عمل کند. همین رفتار است که هماهنگیِ حفاظت در شبکهٔ تغذیه‌شده از مولد را از شبکهٔ سراسری متفاوت می‌کند (فصلِ ۲۶).\n\n\n\n\n\n\n\nشکل 8.11: پوشِ جریانِ متقارنِ خطای سه‌فازِ مولدِ پشتیبان (پریونیت): افتِ زیرگذرا، گذرا و حالتِ پایدار\n\n\n\n\n\n8.2.19 گشتاور در محورهای \\(d\\) و \\(q\\)\nایده. مبدّلِ سمتِ ماشین جریانِ استاتور را در دستگاهی که با روتور می‌چرخد کنترل می‌کند: مؤلفهٔ هم‌راستا با شارِ آهن‌ربا (\\(i_d\\)) و مؤلفهٔ عمود بر آن (\\(i_q\\)). در ماشینِ آهن‌ربای سطحی، گشتاور فقط از \\(i_q\\) می‌آید:\n\\[\nT = \\frac32\\,\\frac{p}{2}\\,\\psi_\\text{m}\\,i_q, \\qquad \\psi_\\text{m} = \\frac{\\sqrt2\\,E}{\\omega_e}\n\\tag{8.13}\\]\nکه \\(\\psi_\\text{m}\\) شارِ پیوندیِ آهن‌ربا (مقدارِ قله) و \\(i_q\\) قلهٔ جریانِ محورِ \\(q\\) است. کنترل‌گر \\(i_d\\) را معمولاً صفر نگه می‌دارد (کمترین جریان برای هر گشتاور) و در سرعت‌های بالا منفی می‌کند تا ولتاژ از حدِ مبدّل نگذرد (تضعیفِ میدان). این «کنترلِ برداری» پایهٔ کنترلِ همهٔ ماشین‌های مبدّل‌دارِ امروزی است و فصلِ ۹ آن را باز می‌کند.\n\nمثال 8.17 (وارسیِ سازگاریِ گشتاور، نیروی محرکه و جریان) پرسش. از نیروی محرکهٔ A-111 شارِ پیوندیِ آهن‌ربا را بسازید و جریانِ لازم برای گشتاورِ نامی (پس از گیربکس) را با معادلهٔ 8.13 بیابید. با جریانِ نامیِ 4518 A مقایسه کنید.\nپاسخ.\nmagnet flux linkage psi = sqrt2 E / omega_e = 1.553 Wb (E 398.4 V, 57.75 Hz)\ntorque of a surface-magnet machine T = 1.5 (p/2) psi i_q; for 42.7 kN m:\n  i_q = 6,106 A peak = 4,318 A RMS\n  rated current of A-111 is 4,518 A: the numbers agree within a few\n  per cent, a consistency check between torque, EMF and current\n  the converter controls i_q for torque and keeps i_d near zero\n  (or negative to weaken the field at high speed)\nتفسیر. سه عددِ مستقلِ فرضی (توان و سرعت از روتور و گیربکس، ولتاژ از ماشین، جریان از ردهٔ ظاهری) با هم سازگارند: جریانِ لازم برای گشتاور 4318 A است و ردهٔ 4518 A حدودِ 5 % حاشیه برای جریانِ مغناطیسیِ محورِ \\(d\\) و توانِ راکتیو می‌گذارد. چنین وارسی‌ای اشتباه‌های بزرگ (ضریبِ \\(\\sqrt2\\) یا \\(\\sqrt3\\)ِ گم‌شده، قطب به‌جای جفت‌قطب) را پیش از رسیدن به سند می‌گیرد (فصلِ ۲).\n\n\n\n8.2.20 معادلهٔ نوسان و لختی\nمعادله. روترِ هر ماشینِ هم‌گام وقتی گشتاورِ محرک و گشتاورِ الکتریکی برابر نیستند شتاب می‌گیرد. بر حسبِ زاویهٔ بار و پریونیت:\n\\[\n\\frac{2H}{\\omega_\\text{s}}\\,\\frac{\\mathrm{d}^2\\delta}{\\mathrm{d}t^2} = P_\\text{m} - P_\\text{e}, \\qquad H = \\frac{E_\\text{k}}{S_\\text{r}}\n\\tag{8.14}\\]\n\\(H\\)، ثابتِ لختی، انرژیِ جنبشیِ روتور در سرعتِ نامی بر حسبِ ثانیه‌های توانِ نامی است. اگر ماشین کمی از نقطهٔ تعادل جابه‌جا شود، «کشِ مغناطیسی» آن را برمی‌گرداند و روتور حولِ زاویهٔ تعادل نوسان می‌کند، با بسامدِ طبیعیِ \\(\\omega_n = \\sqrt{\\omega_\\text{s} K_s/(2H)}\\) که \\(K_s = P_\\text{max}\\cos\\delta_0\\) توانِ هم‌گام‌کننده است. در شبکه‌ای از ماشین‌های هم‌گام، کمبودِ ناگهانیِ تولید بسامد را با آهنگِ \\(\\mathrm{d}f/\\mathrm{d}t = \\Delta P\\,f/(2H)\\) پایین می‌آورد؛ لختیِ بیشتر یعنی زمانِ بیشتر برای واکنشِ کنترل‌ها.\n\nمثال 8.18 (نوسانِ مولدِ پشتیبان و آهنگِ تغییرِ بسامد) پرسش. مولدِ پشتیبان با \\(H = 1.0\\ \\text{s}\\) (A-123) با \\(P_\\text{max} = 0.8\\) و \\(P = 0.5\\) پریونیت به یک شبکهٔ قوی وصل است. بسامدِ نوسانِ طبیعی چیست؟ در شبکه‌ای با \\(H = 5\\ \\text{s}\\)، کمبودِ ناگهانیِ 10 % تولید بسامد را با چه آهنگی پایین می‌آورد؟\nپاسخ.\nbackup generator H 1.0 s (A-123): stored energy 200 kJ at 200 kVA\nswing equation 2H/omega_s d2(delta)/dt2 = P_m - P_e (per unit)\n  P_max 0.8 pu, P 0.5 pu: delta0 38.7 deg, synchronising power 0.624 pu/rad\n  natural frequency 1.58 Hz: the rotor swings a few times per second\nturbine rotor of Plant P: H 5.9 s (chapter 4) behind a converter;\n  a load step of 0.1 pu on a grid of synchronous machines with H 5 s:\n  initial rate of change of frequency 0.50 Hz/s\nتفسیر. روتور حدودِ یک‌ونیم بار در ثانیه نوسان می‌کند؛ میراکننده‌ها و تنظیم‌کننده‌ها این نوسان را میرا می‌کنند. در شبکهٔ هم‌گام، کمبودِ ده‌درصدی بسامد را با 0.5 Hz/s پایین می‌آورد. اگر سهمِ بزرگی از تولید مبدّل‌دار باشد و لختیِ روتورهایش پشتِ مبدّل پنهان بماند، \\(H\\)ِ مؤثرِ شبکه کم و این آهنگ تند می‌شود؛ این دلیلِ الزام‌های تازه برای «لختیِ مصنوعی» و پاسخِ سریعِ بسامد است (فصل‌های ۹، ۱۷ و ۲۰).\n\n\n\n8.2.21 زنجیرهٔ تلفاتِ رانه\nژنراتور یک حلقه از زنجیره است. از محورِ روتور تا پایانهٔ ترانسفورماتورِ توربین، چهار مرحله توان را می‌کاهند و بازدهٔ کل حاصل‌ضربِ بازده‌هاست (فصلِ ۴، مثال 4.4). هر مرحله بخشی تلفاتِ ثابت دارد، پس در بارِ کم همهٔ مرحله‌ها بدتر می‌شوند و زنجیره بیش از هر حلقه افت می‌کند.\n\nمثال 8.19 (زنجیره در بارِ نامی و ربع‌بار) پرسش. با بازده‌های نامیِ گیربکس، ژنراتور، مبدّل و ترانسفورماتورِ توربین (فصلِ ۴ و A-111) و سهم‌های تلفاتِ ثابتِ نوعی، بازدهٔ زنجیره را در بارِ نامی و ربع‌بار بیابید.\nپاسخ.\ndrivetrain chain at rated and at 25 % load (A-047, A-111, A-128);\n  gearbox x generator x converter x turbine transformer:\n  100 % load: 0.970 x 0.970 x 0.975 x 0.990 = 0.908\n   25 % load: 0.959 x 0.954 x 0.975 x 0.979 = 0.873\n  most stages lose more, in per cent, at part load\nتفسیر. زنجیره از 0.908 در بارِ نامی به 0.873 در ربع‌بار می‌رسد: سه‌ونیم درصد انرژیِ بیشتر در بادهای ضعیف از دست می‌رود. برای مقایسهٔ معماری‌ها باید همین زنجیره را در بارِ واقعیِ سال جمع زد (مثال 8.62)، نه بازده‌های نامی را ضرب کرد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جریانِ خطای ماشینِ هم‌گام با زمان کم می‌شود؟ سه مرحله را نام ببرید.\nچرا ممکن است جریانِ پایدارِ خطا از جریانِ نامی کمتر باشد و چه پیامدی دارد؟\nدر ماشینِ آهن‌ربای سطحی گشتاور از کدام مؤلفهٔ جریان می‌آید؟ تضعیفِ میدان چیست؟\nثابتِ لختیِ 3 s یعنی چه؟\nآهنگِ تغییرِ بسامد با کمبودِ 5 % در شبکه‌ای با \\(H = 4\\ \\text{s}\\)؟\nچرا بازدهٔ زنجیره در بارِ کم بیش از هر حلقه افت می‌کند؟\n\n\n\n\n\n8.2.22 موتورهای نیروگاه: قانون‌های تشابه و مبدّلِ بسامد\nقانون‌های تشابه. برای فن‌ها و پمپ‌های گریز از مرکز، دبی با سرعت، فشار با مجذورِ سرعت و توان با مکعبِ سرعت تغییر می‌کند. پس کاهشِ دبی با کاهشِ سرعت (مبدّلِ بسامد) بسیار کم‌مصرف‌تر از کاهشِ آن با دمپر یا شیر است، که موتور را در سرعتِ کامل نگه می‌دارد و توان را در یک مقاومتِ جریان تلف می‌کند. تهویهٔ اتاقِ باتری، که بیشترِ سال با بارِ جزئی کار می‌کند (فصلِ ۷، مثال 7.49)، نمونهٔ روشنی است.\n\nمثال 8.20 (فنِ 15 kW با دمپر یا با مبدّل) پرسش. فنی 15 kW (A-124، فرضی) در 6000 ساعتِ سال 70 % دبی می‌دهد. توان را با سرعت‌های مختلف و صرفه‌جوییِ سالانهٔ مبدّلِ بسامد در برابرِ دمپر را بیابید (دمپر در این دبی حدودِ 85 % توانِ کامل می‌گیرد؛ بازدهٔ مبدّل 97 %).\nپاسخ.\nfan of 15 kW (A-124): power ~ speed cubed (affinity laws), flow ~ speed\n  speed 100 %: flow 100 %, power 15.00 kW\n  speed  90 %: flow  90 %, power 10.94 kW\n  speed  80 %: flow  80 %, power  7.68 kW\n  speed  70 %: flow  70 %, power  5.14 kW\n  speed  50 %: flow  50 %, power  1.88 kW\n70 % flow for 6000 h/yr: damper about 12.8 kW, drive 5.3 kW\n  saving 44.7 MWh/yr per fan (drive losses 3 % included)\n  the drive adds harmonics (chapter 7) and needs cooling\nتفسیر. در 70 % سرعت، فن فقط یک‌سومِ توان را می‌خواهد؛ صرفه‌جویی حدودِ 45 MWh در سال برای یک فن است، یعنی بیش از سه برابرِ توانِ نامیِ آن در هزار ساعت. هزینه‌ها: مبدّل، هارمونیک‌ها (فصلِ ۷، بخش 7.4.6)، تنشِ پالس روی عایقِ موتور (بخش 8.3.4) و جریان‌های یاتاقان (بخش 8.3.6). مصرفِ داخلیِ نیروگاه مستقیماً از فروشش کم می‌شود؛ پس بازدهِ تهویه و پمپ‌ها یک موضوعِ اقتصادیِ بهره‌برداری است (فصل‌های ۲۱ و ۵۱).\n\n\n\n8.2.23 مطالعهٔ مولدِ پشتیبان\nمسئله. مولدِ پشتیبان باید هنگامِ قطعِ شبکه بارهای ضروری را تغذیه کند: منبعِ بی‌وقفه و شارژرهای DC، پایش و مخابرات، تهویهٔ اتاقِ باتری (که بی‌آن باتری باید خاموش شود؛ فصلِ ۱۹)، روشناییِ اضطراری و سامانه‌های آتش و امنیت. ردهٔ مولد را دو چیز تعیین می‌کنند: جمعِ بارها با حاشیه، و بزرگ‌ترین راه‌اندازیِ موتور با افتِ مجاز.\n\nمثال 8.21 (ردهٔ مولدِ پشتیبانِ نیروگاهِ P) پرسش. با فهرستِ بارهای ضروریِ A-129 (فرضی، S1)، توان‌ها و ضریبِ توانِ کل را بیابید و ردهٔ مولد را با حاشیهٔ 25 % و با قیدِ راه‌اندازیِ موتورِ 30 kW (تمرین 8.85) تعیین کنید.\nپاسخ.\nessential loads on the backup generator (A-129):\n  UPS and DC chargers     12.0 kW, pf 0.9\n  SCADA, telecom           8.0 kW, pf 0.95\n  battery HVAC (S1)       60.0 kW, pf 0.85\n  control HVAC            25.0 kW, pf 0.85\n  lighting, essential      3.0 kW, pf 0.95\n  fire and security        4.0 kW, pf 0.9\n  total 112.0 kW, 64.0 kvar, 129.0 kVA, pf 0.87\n  with 25 % margin 161 kVA; the largest motor start (30 kW DOL) wants\n  about 275 kVA for a 15 % dip (problem 55), or a soft start on 200 kVA\n  the rating is set by the motor start and the margin, whichever is larger\nتفسیر. جمعِ بارها با حاشیه 161 kVA می‌خواهد، اما راه‌اندازیِ مستقیمِ موتورِ تهویه با افتِ 15 % مولدی 275 kVA را لازم دارد: راه‌اندازی، نه بارِ پیوسته، رده را تعیین می‌کند. با راه‌اندازِ نرم، همان 200 kVAِ فرضی کافی است، و این تصمیمی ارزان‌تر است. سه پرسشِ دیگر در طراحیِ واقعی: مدتِ کار و ذخیرهٔ سوخت، رفتار با بارهای غیرخطیِ منبعِ بی‌وقفه (هارمونیک‌ها و پایداریِ تنظیم‌کننده)، و ترتیبِ بارگذاری پس از راه‌اندازیِ مولد. این‌ها در فصل‌های ۲۳ و ۲۴ تکمیل می‌شوند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا کاهشِ دبی با کاهشِ سرعت کم‌مصرف‌تر از دمپر است؟\nپمپی 10 kW در 80 % سرعت چه توانی می‌گیرد؟\nچرا راه‌اندازیِ بزرگ‌ترین موتور ممکن است ردهٔ مولد را تعیین کند؟\nسه پیامدِ افزودنِ مبدّلِ بسامد به یک فن را بنویسید.\n\n\n\n\n\n8.2.24 آهن‌ربای درونی و گشتاورِ رلوکتانسی\nایده. وقتی آهن‌رباها درونِ روتور قرار دارند، مسیرِ شار در راستای آهن‌ربا (\\(d\\)) از آهن‌ربا می‌گذرد، که نفوذپذیری‌اش نزدیکِ هواست، و در راستای عمود (\\(q\\)) از آهن. پس \\(L_q &gt; L_d\\) و ماشین، افزون بر گشتاورِ آهن‌ربا، گشتاورِ رلوکتانسی هم دارد: روتور مانندِ یک تکه آهنِ کشیده می‌خواهد در راستای میدان قرار گیرد. با معادلهٔ 8.13:\n\\[\nT = \\frac32\\,\\frac{p}{2}\\left[\\psi_\\text{m}\\,i_q + (L_d - L_q)\\,i_d\\,i_q\\right]\n\\tag{8.15}\\]\nبا \\(i_d\\)ِ منفی (و \\(L_d &lt; L_q\\)) جملهٔ دوم مثبت است. کنترل‌گر برای هر گشتاور زاویهٔ جریانی را برمی‌گزیند که کمترین جریان را بخواهد (بیشینهٔ گشتاور بر آمپر).\n\nمثال 8.22 (چقدر گشتاورِ اضافه؟) پرسش. ماشینِ آهن‌ربای درونی با \\(\\psi_\\text{m} = 0.9\\ \\text{Wb}\\)، \\(L_d = 0.20\\) و \\(L_q = 0.28\\ \\text{mH}\\) و ۶ قطب (A-130، فرضی) با جریانِ قلهٔ 6000 A: گشتاور اگر همهٔ جریان در \\(q\\) باشد، و بهترین زاویه.\nپاسخ.\ninterior-magnet machine (A-130): psi 0.9 Wb, L_d 0.20 mH, L_q 0.28 mH, 6 poles\n  T = 1.5 (p/2) [psi i_q + (L_d - L_q) i_d i_q]\n  current 6000 A peak, all in q: T 24.3 kN m\n  best angle 22.5 deg into negative d: T 27.0 kN m (+11.2 %)\n  the reluctance torque adds to the magnet torque: more torque per\n  ampere and less magnet; the converter must know L_d and L_q\nتفسیر. با \\(22.5^\\circ\\) چرخشِ جریان به سوی \\(d\\)ِ منفی، گشتاور 11 % بیشتر می‌شود؛ یعنی برای همان گشتاور جریان و تلفاتِ مسیِ کمتر، یا آهن‌ربای کمتر. بهایش وابستگیِ کنترل به \\(L_d\\) و \\(L_q\\) است که با اشباع تغییر می‌کنند؛ سازندهٔ مبدّل آن‌ها را اندازه می‌گیرد و در کنترل‌گر می‌گذارد (فصلِ ۹).\n\n\n\n8.2.25 تضعیفِ میدان و حدِ ولتاژ\nمسئله. نیروی محرکهٔ ماشینِ آهن‌ربای دائم با سرعت بالا می‌رود (\\(E = \\omega_e\\psi_\\text{m}\\))، اما مبدّل ولتاژی بیش از حدِ پیوندِ DC نمی‌تواند بسازد یا بپذیرد. بالای یک سرعتِ مشخص، کنترل‌گر با \\(i_d\\)ِ منفی بخشی از شارِ آهن‌ربا را خنثی می‌کند تا ولتاژِ پایانه در حد بماند؛ بهایش جریانِ اضافه بی‌گشتاور است.\n\nمثال 8.23 (تا چه سرعتی بی‌تضعیفِ میدان؟) پرسش. با شارِ پیوندیِ 1.553 Wbِ ژنراتورِ نیروگاه (مثال 8.17) و حدِ ولتاژِ قلهٔ فازِ حدودِ 603 V (A-131، فرضی)، \\(i_d\\)ِ لازم را در چند سرعت بیابید.\nپاسخ.\nPM generator, psi 1.553 Wb; converter limit about 603 V peak phase (A-131):\n  900 rpm: EMF   439 V peak; i_d needed       0 A peak\n  1155 rpm: EMF   564 V peak; i_d needed       0 A peak\n  1300 rpm: EMF   634 V peak; i_d needed    -379 A peak\n  1450 rpm: EMF   707 V peak; i_d needed   -1143 A peak\n  above about 1240 rpm the EMF exceeds the limit: a negative i_d\n  cancels part of the magnet flux; if the converter trips at\n  speed, nothing holds the EMF down (section D, overspeed)\nتفسیر. در سرعتِ نامی هنوز حاشیه هست، اما بالای حدودِ 1240 rpm تضعیفِ میدان لازم است. دو پیام: (۱) طراحِ ماشین و مبدّل باید با هم تصمیم بگیرند ماشین تا کجا با ولتاژِ کامل کار کند (بخش 8.5.1)؛ (۲) اگر مبدّل در سرعتِ زیاد قطع شود، دیگر کسی \\(i_d\\)ِ منفی نمی‌دهد و نیروی محرکهٔ کامل به پیوند می‌رسد؛ مدارِ حفاظتیِ ولتاژ و حفاظتِ اضافه‌سرعت (1) برای همین‌اند.\n\n\n\n8.2.26 خواندنِ پلاکِ موتور\nپلاک کوتاه‌ترین سندِ ماشین است و هر عددش با بقیه رابطه دارد. پیش از استفاده از پلاک در یک محاسبه یا خرید، سه وارسیِ سریع:\n\nمثال 8.24 (سه وارسیِ پلاک) پرسش. پلاکِ موتور (A-135، ساختگی): 30 kW، 400 V، 54 A، ضریبِ توانِ 0.85، بازدهٔ 94.7 %، 1475 rpm و 50 Hz. سازگاری را وارسی کنید.\nپاسخ.\nmotor nameplate (A-135): 30 kW, 400 V, 54 A, pf 0.85, eff 94.7 %,\n  1475 rpm, 50 Hz\n  check 1: input 31.68 kW -&gt; current 53.8 A (plate 54 A)\n  check 2: 4 poles (1500 rpm synchronous), slip 1.67 %\n  check 3: rated torque 194 N m\n  the plate is self-consistent; an inconsistent plate is a question\n  for the supplier, not something to 'correct' quietly\nتفسیر. جریانِ حساب‌شده با پلاک می‌خواند، لغزش و قطب‌ها با سرعت، و گشتاور از توان و سرعت می‌آید. همین سه وارسی در مثال 7.46 برای اینورتر دیده شد: عددها با هم معنا دارند.\n\n\n\n8.2.27 سهمِ کلِ نیروگاه در جریانِ خطا\n\nمثال 8.25 (واحدهای نیروگاهِ P در خطای شینهٔ 33 kV) پرسش. با جریانِ خطای 8.75 kAِ شبکه در شینهٔ 33 kV (مثال 7.30) و سهمِ 1.1 پریونیتِ هر واحدِ مبدّل‌دار (A-117)، سهمِ کلِ ده اینورتر و دوازده توربین چیست؟ نیروگاهی هم‌اندازه با ماشین‌های هم‌گام چه می‌داد؟\nپاسخ.\nfault at the 33 kV bus of Plant P (chapter 7 and A-117):\n  grid 8.75 kA; 10 PV inverters 962 A; 12 turbines 1155 A\n  units add 24 % to the grid's contribution\n  a plant of synchronous machines of the same size would add about\n  9.6 kA (x_d'' 0.2 on 110 MVA): protection must work with less\nتفسیر. واحدهای نیروگاهِ P فقط حدودِ یک‌چهارم به جریانِ خطای شبکه می‌افزایند؛ نیروگاهی با ماشین‌های هم‌گام حدودِ 9.6 kA، بیش از چهار برابرِ آن را. حفاظتِ فیدرها و شینه باید با این جریان‌های کم و با زمان‌بندیِ پاسخِ کنترل‌گرهای مبدّل کار کند؛ مطالعهٔ اتصالِ کوتاهِ نیروگاه همهٔ این سهم‌ها را جمع می‌زند (فصل‌های ۲۶ و ۲۸).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در ماشینِ آهن‌ربای درونی \\(L_q &gt; L_d\\) است؟\nبا \\(i_d = 0\\)، گشتاورِ رلوکتانسی چه می‌شود؟\nچرا تضعیفِ میدان جریانِ اضافه می‌خواهد؟\nاگر مبدّل در اضافه‌سرعت قطع شود چه خطری هست؟\nسه وارسیِ سریعِ پلاکِ موتور را بنویسید.\nچرا افزودنِ نیروگاهِ مبدّل‌دار جریانِ خطای شبکه را کم تغییر می‌دهد؟\n\n\n\n\n\n8.2.28 از سرعتِ ثابت تا مبدّلِ کامل: سیرِ رانه‌ها\nسیرِ معماری‌های ژنراتورِ توربین داستانِ پاسخ به سه فشار است: انرژیِ بیشتر، بارِ مکانیکیِ کمتر و الزام‌های سخت‌ترِ شبکه.\n\nسرعتِ ثابت با ژنراتورِ القایی (بخش 8.2.11): ساده و محکم، اما بی‌کنترلِ توانِ راکتیو و با انتقالِ مستقیمِ تندبادها به رانه. با بزرگ شدنِ توربین‌ها، بارهای مکانیکی و ناتوانی در کمک به ولتاژِ شبکه محدودش کرد.\nلغزشِ محدود (مقاومتِ متغیر در روتورِ سیم‌پیچی) کمی انعطاف داد، با تلفاتِ گرماییِ لغزش.\nدوسوتغذیه (بخش 8.2.13): سرعتِ متغیر با مبدّلِ کوچک؛ برای سال‌ها معماریِ غالبِ توربین‌های چندمگاواتی بود.\nمبدّلِ کامل (بخش 8.2.14): با ارزان‌تر شدنِ الکترونیکِ قدرت و سخت‌تر شدنِ الزام‌های ماندن در مدار و توانِ راکتیو، جدا کردنِ کاملِ ماشین از شبکه رایج شد؛ با آن، ماشین‌های آهن‌ربای دائمِ بی‌گیربکس و سرعتِ متوسط و ژنراتورهای ولتاژِ متوسط هم گسترش یافتند.\n\nروندهای امروزی (به‌صورتِ جهت، نه آمار): توربین‌های بزرگ‌تر با گشتاورِ بیشتر، که ماشین‌های سرعتِ متوسط و بی‌گیربکس را جذاب‌تر می‌کند؛ ولتاژِ ژنراتور و مبدّلِ بالاتر برای کاستنِ جریان و کابل در برج؛ کاهشِ وابستگی به خاکِ کمیاب؛ و الزام‌های «شبکه‌ساز» که از مبدّل رفتاری شبیهِ ماشینِ هم‌گام می‌خواهند (فصل‌های ۹ و ۱۷). برای پروژهٔ واقعی، داده و سابقهٔ میدانیِ سازنده جای این روندها را می‌گیرد (جدول 8.10).\n\n\n8.2.29 انتخابِ موتورهای کمکی\nموتورهای کمکی کوچک‌اند اما پرتعدادند، و خرابیِ یکی (مثلاً تهویهٔ اتاقِ باتری) می‌تواند بخشی از نیروگاه را متوقف کند. فهرستِ تصمیم‌ها برای هر موتور:\n\n\n\nجدول 8.3: تصمیم‌های انتخابِ موتورِ کمکی\n\n\n\n\n\n\n\n\n\n\nموضوع\nپرسش\nپیوند\n\n\n\n\nتوان و بار\nتوانِ محور با حاشیه؛ نوعِ بار (فن، پمپ، کمپرسور) و منحنیِ گشتاورش\nبخش 8.2.22\n\n\nراه‌اندازی\nمستقیم، ستاره–مثلث، نرم یا مبدّل؛ افت روی ترانسفورماتور و روی مولد\nجدول 8.2\n\n\nبازده\nکلاسِ بازده و ساعت‌های کار؛ ارزشِ انرژی\nمثال 8.20\n\n\nمحیط\nدما، رطوبت، گرد، ارتفاع؛ درجهٔ حفاظتِ پوسته و ضدِ میعان\nبخش 8.3.7\n\n\nتغذیه\nتغذیهٔ عادی یا ضروری؛ هارمونیکِ مبدّل‌ها\nفصلِ ۷\n\n\nحفاظت\nاضافه‌بار، اتصالِ کوتاه، قطعِ فاز، دمای سیم‌پیچ\n1\n\n\nنگهداری\nدسترسی، یاتاقان، یدکِ مشترک برای موتورهای هم‌اندازه\nبخش 8.5.8\n\n\n\n\n\n\nیک قاعدهٔ عملی: موتورهای هم‌اندازه را تا حدِ ممکن یکسان انتخاب کنید (یک سازنده، یک قاب، یک یاتاقان): یدک و نگهداری ساده‌تر می‌شود. موتورِ بزرگ‌تر از نیاز را نیز انتخاب نکنید: ضریبِ توان و بازده در بارِ کم پایین می‌آیند (تمرین 8.100).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه فشاری که سیرِ رانه‌ها را شکل داده‌اند کدام‌اند؟\nچرا با گسترشِ الزام‌های ماندن در مدار، مبدّلِ کامل رایج‌تر شد؟\nچرا یکسان‌سازیِ موتورهای کمکی به نگهداری کمک می‌کند؟\nموتورِ بزرگ‌تر از نیاز چه زیانی دارد؟\n\n\n\n\n\n8.2.30 موتورِ القایی در ولتاژِ نامتعادل\nایده. ولتاژِ سه‌فازِ نامتعادل را می‌توان به یک مؤلفهٔ مثبت و یک مؤلفهٔ منفی (و مؤلفهٔ صفر، که در موتورِ سه‌سیمه جریانی نمی‌سازد) تجزیه کرد (بخش 7.3.8). مؤلفهٔ مثبت میدانِ گردانِ معمول را می‌سازد؛ مؤلفهٔ منفی میدانی می‌سازد که وارونه می‌چرخد. لغزشِ روتور نسبت به این میدانِ وارونه \\(2 - s\\) است، یعنی تقریباً دو، و مدارِ معادل در این لغزش تقریباً همان امپدانسِ روتورِ قفل (راه‌اندازی) را نشان می‌دهد که کوچک است. پس ولتاژِ منفیِ کوچک جریانِ منفیِ بزرگی می‌کشد:\n\\[\n\\frac{I_2}{I_1} \\approx \\frac{I_\\text{lr}}{I_\\text{r}}\\cdot\\frac{V_2}{V_1}\n\\tag{8.16}\\]\nکه \\(I_\\text{lr}/I_\\text{r}\\) نسبتِ جریانِ راه‌اندازی به جریانِ نامی است (برای موتورِ 30 kW، 6.2). جریانِ منفی در روتور با بسامدِ \\((2-s)f\\)، نزدیکِ 100 Hz، جاری است؛ در این بسامد اثرِ میلهٔ عمیق جریان را به سطحِ میله می‌راند و مقاومتِ مؤثرِ روتور را بالا می‌برد. نتیجه: گرمای اضافه در روتور و در یکی از فازهای استاتور، که جریانش جمعِ برداریِ مؤلفه‌های مثبت و منفی است و می‌تواند تا \\(I_1 + I_2\\) برسد. گشتاورِ ترمزیِ میدانِ وارونه بسیار کوچک است؛ خطر گرما است، نه گشتاور.\nکد. مدارِ توالیِ منفی همان مدارِ موتور است با ولتاژِ منفی، لغزشِ \\(2-s\\) و مقاومتِ روتورِ بزرگ‌تر:\ndef negative_sequence(u_pct: float, slip: float) -&gt; dict:\n    \"\"\"Negative-sequence circuit of the motor: voltage u % of the positive\n    sequence, slip 2 - s, rotor resistance raised by the deep-bar factor.\"\"\"\n    data = dict(MOTOR, v_ph=MOTOR[\"v_ph\"] * u_pct / 100,\n                r2=MOTOR[\"r2\"] * K_DEEP)\n    return m.InductionMachine(**data).operate(2 - slip)\n\nمثال 8.26 (موتورِ تهویه با ولتاژِ نامتعادل) پرسش. موتورِ 30 kWِ تهویهٔ اتاقِ باتری (A-114) در بارِ نامی با نامتعادلیِ ولتاژِ ۱ تا ۵ درصد کار می‌کند. ضریبِ مقاومتِ روتور در 100 Hz را 2.0 بگیرید (A-140، فرضی). جریانِ منفی، بدترین جریانِ فاز و افزایشِ تلفاتِ مسیِ داغ‌ترین فاز را بیابید. بارِ مجاز چقدر باشد تا بدترین فاز از جریانِ نامی بیشتر نشود؟\nپاسخ.\n30 kW motor at rated load: slip 1.65 %, I 53.8 A, copper loss 1293 W\nnegative sequence: slip 2 - s = 1.9835, rotor R x 2.0 at 100 Hz (A-140)\n  u_V    I_neg  I_neg/I  worst phase  extra Cu   hot phase Cu\n    %        A        %            A         W     x rated\n    1      3.3      6.2         57.2         8           1.13\n    2      6.7     12.4         60.5        31           1.26\n    3     10.0     18.6         63.9        69           1.41\n    5     16.7     31.1         70.6       193           1.72\n  current unbalance is about 6.2 times the voltage unbalance\n  (the negative sequence meets the low locked-rotor impedance)\n  braking torque of the 2 % negative sequence: 0.06 N m of 197\n  worst phase held at 53.8 A with 2 %: shaft power 25.6 kW (85 %)\n  worst phase held at 53.8 A with 3 %: shaft power 23.3 kW (78 %)\n  worst phase held at 53.8 A with 5 %: shaft power 18.4 kW (61 %)\nتفسیر. نامتعادلیِ ولتاژِ 2 % جریانِ منفیِ 12.4 % می‌سازد، شش برابر، همان‌طور که معادلهٔ 8.16 پیش‌بینی می‌کند. جمعِ تلفاتِ اضافه کم است (31 W)، اما مسِ داغ‌ترین فاز تا 26 % گرمای بیشتری می‌گیرد، و نقطهٔ داغِ سیم‌پیچ عمرِ عایق را تعیین می‌کند (بخش 8.3.4). برای آنکه بدترین فاز از جریانِ نامی بیشتر نشود، بار در 2 % باید به حدودِ 85 % و در 5 % به حدودِ 61 % برسد. این برآورد یک کرانِ بالا است (بدترین زاویهٔ میانِ دو مؤلفه)؛ منحنیِ کاهشِ بارِ واقعی را سازندهٔ موتور یا استانداردِ مربوط می‌دهد.\nدر نیروگاهِ P. نامتعادلیِ تابلوی کمکی از بارهای تک‌فاز (روشنایی، تغذیه‌های کنترل) می‌آید (فصلِ ۷، بخش 7.3.6). دو درس: بارهای تک‌فاز را میانِ فازها پخش کنید و نامتعادلی را اندازه بگیرید (بخش 7.3.9)؛ و حفاظتِ موتور یک عنصرِ نامتعادلی یا توالیِ منفی دارد که پیش از داغ شدنِ سیم‌پیچ هشدار می‌دهد یا قطع می‌کند (بخش 8.5.2). محدودیت: مدل اشباع و تغییرِ دما را نادیده می‌گیرد، و ضریبِ میلهٔ عمیق فرضی است.\n\n\n\n8.2.31 زمانِ شتاب‌گیری و گرمای راه‌اندازی\nمعادله. هنگامِ راه‌اندازی، اختلافِ گشتاورِ الکترومغناطیسیِ موتور \\(T_\\text{e}\\) و گشتاورِ بار \\(T_\\text{L}\\) مجموعهٔ گردان با لختیِ دورانی \\(J_\\text{m}\\) را شتاب می‌دهد:\n\\[\nJ_\\text{m}\\,\\frac{\\mathrm{d}\\omega}{\\mathrm{d}t} = T_\\text{e}(\\omega) - T_\\text{L}(\\omega), \\qquad\nt_\\text{run} = \\int_0^{\\omega_1} \\frac{J_\\text{m}\\,\\mathrm{d}\\omega}{T_\\text{e}(\\omega) - T_\\text{L}(\\omega)}\n\\tag{8.17}\\]\nگشتاورِ موتور با مجذورِ ولتاژ تغییر می‌کند؛ در 81 % ولتاژ فقط دوسوم گشتاور می‌ماند و زمانِ شتاب بلندتر می‌شود.\nگرمای روتور. در هر لحظه، تلفاتِ مسیِ روتور \\(s\\) برابرِ توانِ فاصلهٔ هوایی است: \\(p_\\text{r} = s\\,T_\\text{e}\\,\\omega_\\text{s}\\). برای راه‌اندازی بی‌بار (\\(T_\\text{L} = 0\\)، پس \\(T_\\text{e} = J_\\text{m}\\,\\mathrm{d}\\omega/\\mathrm{d}t\\)) و با \\(s = (\\omega_\\text{s} - \\omega)/\\omega_\\text{s}\\):\n\\[\n\\begin{aligned}\nE_\\text{r} &= \\int (\\omega_\\text{s} - \\omega)\\,T_\\text{e}\\,\\mathrm{d}t\n            = \\int_0^{\\omega_\\text{s}} J_\\text{m}\\,(\\omega_\\text{s} - \\omega)\\,\\mathrm{d}\\omega \\\\\n           &= \\tfrac{1}{2}\\,J_\\text{m}\\,\\omega_\\text{s}^2\n\\end{aligned}\n\\tag{8.18}\\]\nیعنی روتور در هر راه‌اندازیِ مستقیم دست‌کم به اندازهٔ انرژیِ جنبشیِ داده‌شده به بار گرم می‌شود، مستقل از ولتاژ و از مدتِ راه‌اندازی. گشتاورِ بار و منبعِ ضعیف آن را بیشتر می‌کنند. راه‌اندازِ نرم این گرما را کم نمی‌کند (فقط آن را در زمانِ بلندتری پخش می‌کند)؛ مبدّلِ بسامد چون لغزش را همیشه کوچک نگه می‌دارد، گرمای روتور را تقریباً حذف می‌کند.\ndef run_up(v_frac: float, j: float, load, dt: float = 1e-3,\n           t_end: float = 3.0) -&gt; dict:\n    \"\"\"Integrate J dw/dt = T_motor - T_load from standstill at a fixed\n    supply voltage (fraction of rated); returns the speed record and the\n    time and rotor heat to reach 95 % of synchronous speed.\"\"\"\n    im = m.InductionMachine(**dict(MOTOR, v_ph=MOTOR[\"v_ph\"] * v_frac))\n    w_s = 2 * math.pi * im.n_sync / 60\n    w, t, e_rotor, e_stator = 0.0, 0.0, 0.0, 0.0\n    rec, t95, e95 = [], None, None\n    while t &lt; t_end:\n        op = im.operate(max(1e-4, 1 - w / w_s))\n        acc = (op[\"torque\"] - load(w / w_s)) / j\n        if t95 is None:\n            e_rotor += op[\"p_cu2\"] * dt\n            e_stator += op[\"p_cu1\"] * dt\n        w += acc * dt\n        t += dt\n        if t95 is None and w &gt;= 0.95 * w_s:\n            t95, e95 = t, (e_rotor, e_stator)\n        rec.append((t, 60 * w / (2 * math.pi)))\n    return {\"t95\": t95, \"e95\": e95, \"rec\": rec, \"w_s\": w_s}\n\nمثال 8.27 (راه‌اندازیِ کمپرسور و فن روی دو منبع) پرسش. موتورِ 30 kW یک کمپرسورِ بی‌بار را راه می‌اندازد (\\(J_\\text{m} = 1.0\\ \\text{kg}\\,\\text{m}^2\\)، گشتاورِ بار \\(T_\\text{r}(0.10 + 0.30\\,x^2)\\) با \\(x = \\omega/\\omega_\\text{s}\\)؛ A-141، فرضی) با ولتاژِ کامل، با 94.2 % (افتِ ترانسفورماتور، مثال 8.8) و با 81.3 % (مولدِ پشتیبان، مثال 8.63). زمان تا 95 % سرعتِ هم‌گام و گرمای روتور و استاتور را بیابید و همین را برای یک فنِ سنگین (\\(J_\\text{m} = 15\\ \\text{kg}\\,\\text{m}^2\\)، گشتاورِ مجذوری) تکرار کنید.\nپاسخ.\nrun-up of the 30 kW motor (A-114), rated torque 197 N m (A-141):\n  compressor started unloaded, J 1.0 kg m2, T_L = T_r (0.10 + 0.30 x^2)\n  supply      t to 95 %   rotor heat   stator heat   1/2 J w^2\n  100 %         0.65 s      14.0 kJ       18.0 kJ     12.3 kJ\n  94.2 %        0.74 s      14.3 kJ       18.3 kJ     12.3 kJ\n  81.3 %        1.05 s      15.1 kJ       19.4 kJ     12.3 kJ\n  same motor on a fan, J 15.0 kg m2, T_L = T_r x^2:\n  100 %         9.70 s     207.7 kJ      267.0 kJ    185.1 kJ\n  81.3 %       15.99 s     224.2 kJ      288.3 kJ    185.1 kJ\n  rotor heat in a start is at least the kinetic energy given\n  to the load (1/2 J w^2, no-load case); a load torque and a\n  weak supply add to it; compare the run-up time with the\n  safe stall time on the motor data sheet\nتفسیر. کمپرسور در کمتر از یک ثانیه راه می‌افتد و روترش حدودِ 14 kJ گرم می‌شود، کمی بیش از 12.3 kJِ معادلهٔ 8.18 (شکل 8.12). روی مولد، زمان 60 % بلندتر است. فنِ سنگین داستانِ دیگری است: 10 تا 16 ثانیه و بیش از 200 kJ گرما در روتور. این زمان باید با زمانِ مجازِ ماندن در حالتِ قفل از برگهٔ دادهٔ موتور مقایسه شود، و تعدادِ راه‌اندازی‌های پیاپیِ مجاز در ساعت هم از همین گرما می‌آید. فرضِ ولتاژِ ثابتِ 81.3 % بدبینانه است: تنظیم‌کنندهٔ ولتاژِ مولد آن را در حدودِ یک ثانیه بازمی‌گرداند. محدودیت: گشتاورِ موتور از مدارِ معادلِ حالتِ ماندگار است و گذراهای الکتریکیِ لحظهٔ وصل (بخش 8.2.18) را ندارد.\n\n\n\n\n\n\n\nشکل 8.12: شتاب‌گیریِ موتورِ 30 kW با کمپرسورِ بی‌بار در سه ولتاژ: ولتاژِ کمتر، گشتاورِ کمتر و راه‌اندازیِ بلندتر\n\n\n\n\n\n8.2.32 نمودارِ قابلیتِ مولدِ پشتیبان و بارِ پیش‌فاز\nهندسه. از دو معادلهٔ توانِ ماشینِ هم‌گام با روترِ استوانه‌ای (بخش 8.2.6)، در پریونیت:\n\\[\n\\begin{aligned}\nP &= \\frac{E V}{X_\\text{s}}\\,\\sin\\delta, \\qquad Q = \\frac{E V \\cos\\delta - V^2}{X_\\text{s}} \\\\\n\\left(Q + \\frac{V^2}{X_\\text{s}}\\right)^2 + P^2 &= \\left(\\frac{E V}{X_\\text{s}}\\right)^2\n\\end{aligned}\n\\tag{8.19}\\]\nپس با \\(E\\) ثابت، نقطهٔ کار روی دایره‌ای به مرکزِ \\(Q = -V^2/X_\\text{s}\\) می‌چرخد. بیشینهٔ جریانِ میدان بیشینهٔ \\(E\\) است و دایرهٔ گرمای میدان را می‌سازد؛ جریانِ نامیِ استاتور دایرهٔ واحد را؛ موتورِ دیزل سقفِ توانِ اکتیو را؛ و زاویهٔ بار یک خطِ پایداری را، که روی آن \\(Q + V^2/X_\\text{s} = P\\cot\\delta_\\text{max}\\) است. در \\(\\delta = 90^\\circ\\) این خط عمودی است (حدِ نظری)؛ بهره‌بردار با حاشیه، اینجا \\(\\delta_\\text{max} = 70^\\circ\\)، کار می‌کند.\ndef capability_limits(p: float, xd: float, e_max: float, d_max_deg: float):\n    \"\"\"Reactive range (pu, generator convention) of a round-rotor machine\n    at active power p: stator circle, field circle, stability margin.\"\"\"\n    r_f = e_max / xd                                # field circle radius\n    q_hi = min(math.sqrt(max(0.0, 1 - p * p)),\n               math.sqrt(max(0.0, r_f * r_f - p * p)) - 1 / xd)\n    q_lo = max(-math.sqrt(max(0.0, 1 - p * p)),\n               -1 / xd + p / math.tan(math.radians(d_max_deg)))\n    return q_lo, q_hi\n\nمثال 8.28 (بارِ شبانهٔ منبعِ بی‌وقفه روی مولد) پرسش. برای مولدِ 200 kVA با \\(x_d = 2.5\\) پریونیت (A-113)، موتورِ دیزلِ 0.8 پریونیت و \\(\\delta_\\text{max} = 70^\\circ\\) (A-143، فرضی)، مرزهای نمودارِ قابلیت را بسازید. سه نقطهٔ کار را وارسی کنید: بارهای ضروریِ روز (مثال 8.21)، و بارِ شبانهٔ کم (منبعِ بی‌وقفه، پایش، روشنایی) با صافیِ ورودیِ خازنیِ منبعِ بی‌وقفه به اندازهٔ 50 و 100 kvar (A-143).\nپاسخ.\nbackup generator 200 kVA, x_d 2.5 pu (A-113),\n  engine 0.8 pu, delta max 70 deg (A-143)\n  field limit from the rated point (pf 0.8): E_max 3.20 pu,\n  field circle centre -1/x_d = -0.40 pu\n  P pu     Q min      Q max     (pu of 200 kVA)\n   0.0    -0.400     0.881\n   0.2    -0.327     0.865\n   0.4    -0.254     0.817\n   0.6    -0.182     0.731\n   0.8    -0.109     0.600\n  operating points (generator convention, + = delivered):\n  essential loads, day       P 0.560 Q  0.320: E 2.28, delta  37.9 inside\n  night, UPS filter 50 kvar  P 0.115 Q -0.203: E 0.57, delta  30.3 inside\n  night, UPS filter 100 kvar P 0.115 Q -0.453: E 0.32, delta 114.7 OUTSIDE\n  a leading load drives the machine under-excited; near the\n  limit the AVR loses control and the voltage can run away:\n  check UPS and filter reactive power against the maker's\n  capability chart\nتفسیر. بارِ روز با حاشیه درونِ نمودار است (شکل 8.13). شب، بارِ اکتیو کم است اما صافیِ خازنیِ منبعِ بی‌وقفه توانِ راکتیو می‌دهد؛ مولد باید آن را بگیرد و کم‌تحریک شود. با 50 kvar نقطه درون است؛ با 100 kvar زاویهٔ لازم از 90° می‌گذرد: کارِ ماندگار ممکن نیست. در عمل، تنظیم‌کنندهٔ ولتاژ تحریک را تا کمینه پایین می‌آورد و چون جریانِ خازنی خودش ماشین را مغناطیسی می‌کند، کنترلِ ولتاژ از دست می‌رود و ولتاژ بالا می‌رود. چاره‌ها: قطعِ صافی‌ها هنگامِ کار روی مولد (قابلیتی که برخی منبع‌های بی‌وقفه دارند)، حداقلِ بارِ اکتیو، یا مولدی با نمودارِ قابلیتِ مناسب. نمودارِ واقعی و حدِ کم‌تحریکِ آن را سازندهٔ مولد می‌دهد؛ این وارسی بخشی از هماهنگیِ مولد و منبعِ بی‌وقفه در طراحیِ تفصیلی است (فصل‌های ۲۳ و ۲۴).\n\n\n\n\n\n\n\nشکل 8.13: نمودارِ قابلیتِ آموزشیِ مولدِ پشتیبان: دایرهٔ استاتور، دایرهٔ گرمای میدان، سقفِ موتورِ دیزل و خطِ پایداری، با سه نقطهٔ کار\n\n\n\n\n\n\n\n\n\nهشدارایمنی\n\n\n\nآزمودنِ مولد با بارِ خازنی یا در مرزِ کم‌تحریک کارِ آزمایشگاهِ سازنده یا متخصصِ مجاز با رویهٔ مکتوب است، نه آزمونی در محلِ نیروگاه. ولتاژِ بالای ناشی از خودتحریکی به تجهیزاتِ حساس آسیب می‌زند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ولتاژِ منفیِ دو درصدی جریانِ منفیِ حدودِ دوازده درصدی می‌سازد؟\nچرا جمعِ تلفاتِ اضافه کم است اما خطرِ گرمایی جدی است؟\nگرمای روتور در راه‌اندازیِ بی‌بار به چه چیزی وابسته نیست؟\nچرا راه‌اندازِ نرم گرمای روتور را کم نمی‌کند اما مبدّلِ بسامد می‌کند؟\nمرکز و شعاعِ دایرهٔ تحریکِ ثابت در صفحهٔ \\(P\\)–\\(Q\\) چیست؟\nچرا بارِ پیش‌فاز مولد را کم‌تحریک می‌کند؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-b",
    "href": "chapters/08-electrical-machines.html#sec-ch08-b",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.3 ب. ساختمانِ ماشین",
    "text": "8.3 ب. ساختمانِ ماشین\nبخشِ ب ماشین را باز می‌کند: هسته‌ها و ورق‌ها، سیم‌پیچ‌ها، سامانهٔ عایق، روتور، شفت و یاتاقان‌ها، خنک‌کاری و پوسته، و رابط‌های هر زیرمجموعه با بقیه. هر زیرمجموعه یک محصول با موادِ خاص، فرایندِ ساختِ خاص و خرابی‌های خاص است؛ این‌ها پایهٔ طراحیِ مفهومیِ بخشِ ج و پایشِ وضعیتِ بخشِ د‌اند.\nبرنامه:\ncompanion/ch08/examples_b.py\n\n8.3.1 کالبدِ ماشین\nشکل 8.14 برشِ عرضیِ یک ماشینِ آهن‌ربای دائم را نشان می‌دهد. از بیرون به درون: پوسته و قابِ نگه‌دارنده با مسیرهای خنک‌کاری؛ هستهٔ استاتور از ورق‌های نازکِ فولادِ الکتریکی با شیارهایی که سیم‌پیچ در آن‌ها خوابیده است؛ دندانه‌ها میانِ شیارها و یوغ پشتِ آن‌ها که شار را می‌بندد؛ فاصلهٔ هوایی؛ روتور با آهن‌رباها (یا سیم‌پیچِ میدان، یا قفسه)؛ و شفت که روی یاتاقان‌ها می‌چرخد. در طول، ماشین دو سرِ سیم‌پیچ (بخشی از سیم‌پیچ بیرون از هسته که کاری نمی‌کند اما مس و تلفات دارد) و دو سپرِ انتهایی با یاتاقان‌ها دارد.\n\n\n\n\n\n\nشکل 8.14: برشِ عرضیِ ساده‌شدهٔ یک ماشینِ آهن‌ربای دائمِ شش‌قطبی: پوسته، یوغ، دندانه و شیار، سیم‌پیچ، فاصلهٔ هوایی، آهن‌رباها و شفت\n\n\n\n\n\n8.3.2 هسته و ورق‌های فولادِ الکتریکی\nچرا ورق؟ شارِ متناوب در هر رسانا، از جمله خودِ آهن، جریان‌های گردابی القا می‌کند که گرما می‌سازند. اگر هسته یک‌تکه بود، این جریان‌ها حلقه‌های بزرگی می‌ساختند. با تقسیمِ هسته به ورق‌های نازک با عایقِ نازکی میانشان، هر حلقه به ضخامتِ یک ورق محدود می‌شود. تلفاتِ گردابیِ کلاسیک با مجذورِ ضخامت، مجذورِ بسامد و مجذورِ چگالیِ شار بالا می‌رود:\n\\[\np_\\text{e} = \\frac{\\pi^2\\,\\sigma\\,t^2\\,f^2\\,B^2}{6\\,\\rho_\\text{m}}\\ \\ \\text{W/kg}\n\\tag{8.20}\\]\nکه \\(\\sigma\\) رسانایی، \\(t\\) ضخامت و \\(\\rho_\\text{m}\\) چگالیِ فولاد است. فولادِ الکتریکی با کمی سیلیسیم رسانایی‌اش کمتر و تلفاتِ پسماندش (انرژیِ چرخشِ حوزه‌های مغناطیسی در هر دوره) کم است؛ ورق‌های دانه‌گرا (برای ترانسفورماتور، شار در یک جهت) و غیردانه‌گرا (برای ماشین‌های گردان، شار در همهٔ جهت‌ها) دو خانوادهٔ اصلی‌اند.\n\nمثال 8.29 (ضخامتِ ورق و تلفات) پرسش. تلفاتِ گردابیِ کلاسیک را برای ورق‌های 0.35، 0.50 و 1.00 mm در 50 Hz و 57.75 Hz با 1.5 T حساب کنید (A-118، فرضی).\nپاسخ.\nclassical eddy-current loss p = pi^2 sigma t^2 f^2 B^2 / (6 rho),\n  B 1.5 T, sigma 2 MS/m (A-118):\n  sheet 0.35 mm at 50.00 Hz:   0.30 W/kg\n  sheet 0.35 mm at 57.75 Hz:   0.40 W/kg\n  sheet 0.50 mm at 50.00 Hz:   0.60 W/kg\n  sheet 0.50 mm at 57.75 Hz:   0.81 W/kg\n  sheet 1.00 mm at 50.00 Hz:   2.42 W/kg\n  sheet 1.00 mm at 57.75 Hz:   3.23 W/kg\n  a solid 20 mm plate (formula far outside its range): 968 W/kg\nloss grows with thickness squared: cores are stacks of thin,\n  insulated sheets. This is only the classical eddy part:\n  hysteresis (about proportional to f) and excess losses make\n  the measured total several times larger; data sheets give\n  the total in W/kg at stated B and f\nتفسیر. دو برابر شدنِ ضخامت تلفاتِ گردابی را چهار برابر می‌کند. اما این رابطه فقط بخشِ «کلاسیک» است و برگه‌های دادهٔ فولاد تلفاتِ کل را می‌دهند (پسماند و تلفاتِ اضافی هم)، که چند برابرِ این عددهاست؛ طراح با منحنی‌های سازنده کار می‌کند. ژنراتورِ نیروگاه با 57.75 Hz کمی تلفاتِ هستهٔ بیشتری از ماشینِ 50 Hz دارد؛ ماشین‌هایی که با بسامدِ بالا کار می‌کنند (یا هارمونیک‌های مبدّل را می‌بینند، فصلِ ۹) ورق‌های نازک‌تر می‌خواهند. فرایند: برش (پانچ یا لیزر) لبه‌های ورق را تنش‌دار و تلفات را بیشتر می‌کند؛ پرداختِ حرارتی و کنترلِ پلیسه در ساخت مهم‌اند (بخش 8.4.5).\n\n\n\n8.3.3 سیم‌پیچ‌ها و ضریبِ سیم‌پیچ\nدو خانواده. سیم‌پیچِ کلافیِ شکل‌داده از هادی‌های تختِ مسی که پیش از جاگذاری به شکلِ نهایی خم و عایق می‌شوند: برای ماشین‌های بزرگ و ولتاژِ متوسط، با عایقِ دقیق و کنترل‌پذیر. سیم‌پیچِ تصادفی از سیمِ گردِ لاکی که در شیار ریخته می‌شود: برای ماشین‌های کوچک و ولتاژپایین، ارزان‌تر اما با کنترلِ کمتر بر جای هر دور. ماشین‌های چندمگاواتیِ ولتاژپایین هادی‌های موازی و جابه‌جایی (ترانسپوزیسیون) دارند تا جریان میانِ رشته‌ها برابر پخش شود.\nپخش و گام. سیم‌پیچِ هر فاز در چند شیارِ کنارِ هم پخش می‌شود (\\(q\\) شیار در هر قطب و فاز). ولتاژهای این شیارها کمی اختلافِ فاز دارند و مجموعشان از جمعِ حسابی کمتر است: ضریبِ پخش \\(k_d\\). اگر هر کلاف کمتر از یک گامِ قطب را بپوشاند (گامِ کوتاه \\(y\\))، ضریبِ گام \\(k_p = \\sin(y\\pi/2)\\) هم وارد می‌شود. برای هارمونیکِ \\(h\\) همین ضریب‌ها با \\(h\\) برابر زاویه حساب می‌شوند:\n\\[\nk_{d,h} = \\frac{\\sin(h\\,q\\,\\gamma/2)}{q\\,\\sin(h\\,\\gamma/2)}, \\qquad k_{p,h} = \\sin\\!\\left(h\\,y\\,\\frac{\\pi}{2}\\right), \\qquad k_{w,h} = k_{d,h}\\,k_{p,h}\n\\tag{8.21}\\]\nبا \\(\\gamma\\) زاویهٔ الکتریکیِ میانِ دو شیار.\n\nمثال 8.30 (گامِ ۵/۶ و هارمونیک‌ها) پرسش. برای \\(q = 3\\) (زاویهٔ شیار \\(20^\\circ\\))، ضریبِ سیم‌پیچ را برای مرتبه‌های ۱، ۵، ۷، ۱۱ و ۱۳ با گامِ کامل، ۵/۶ و ۷/۹ بیابید.\nپاسخ.\ndistributed winding, q = 3 slots per pole and phase,\n  20 electrical deg per slot; k_w for orders 1, 5, 7, 11, 13:\n  pitch 1.000: 0.960, 0.218, 0.177, 0.177, 0.218\n  pitch 0.833: 0.927, 0.056, 0.046, 0.171, 0.210\n  pitch 0.778: 0.902, 0.038, 0.136, 0.136, 0.038\n  a 5/6 pitch gives up 3.4 % of the fundamental and cuts the\n  5th and 7th harmonics of the EMF to about a quarter\nتفسیر. گامِ ۵/۶ فقط 3.4 % از مؤلفهٔ اصلی می‌گیرد اما هارمونیک‌های پنجم و هفتمِ نیروی محرکه را به حدودِ یک‌چهارم کم می‌کند؛ گامِ ۷/۹ هارمونیکِ پنجم و سیزدهم را تقریباً حذف می‌کند و هفتم را کمتر. طراح با گام و پخش شکلِ موجِ ولتاژ را سینوسی‌تر می‌کند و تلفاتِ اضافی و گشتاورِ ضربانی را کم (فصلِ ۷، بخش 7.4.7). سرهای کوتاه‌ترِ سیم‌پیچِ گام‌کوتاه مس و تلفات را هم کم می‌کنند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تلفاتِ گردابی با مجذورِ ضخامتِ ورق بالا می‌رود؟\nتفاوتِ فولادِ دانه‌گرا و غیردانه‌گرا و کاربردِ هر کدام چیست؟\nسیم‌پیچِ کلافیِ شکل‌داده چه مزیتی بر سیم‌پیچِ تصادفی دارد؟\nبا گامِ ۲/۳، ضریبِ گامِ هارمونیکِ سوم چیست و چه معنایی دارد؟\nچرا هادی‌های موازیِ یک فاز جابه‌جا (ترانسپوز) می‌شوند؟\n\n\n\n\n\n8.3.4 سامانهٔ عایق\nلایه‌ها. عایقِ یک سیم‌پیچِ کلافی چند لایه دارد (شکل 8.15): عایقِ رشته (میانِ رشته‌های موازی)، عایقِ دور (میانِ دورهای یک کلاف)، عایقِ اصلی یا دیوارهٔ زمین (میانِ هادی و هستهٔ زمین‌شده، ضخیم‌ترین لایه)، عایقِ شیار و گوه‌ای که کلاف را در شیار می‌بندد، و در ماشین‌های ولتاژِ متوسط پوششِ نیمه‌رسانا در شیار و پوششِ کنترلِ تنش در خروجِ شیار تا میدانِ الکتریکی تیز نشود. آغشته‌سازیِ خلأ–فشار (VPI) همهٔ این لایه‌ها را با رزین پر و یکپارچه می‌کند: حفره‌های هوا حذف می‌شوند (حفره‌ها جای تخلیهٔ جزئیاند) و گرما بهتر به هسته می‌رود.\n\n\n\n\n\n\nشکل 8.15: برشِ یک شیار با دو کلافِ شکل‌داده: عایقِ رشته و دور، دیوارهٔ زمین، عایقِ شیار، جداکننده و گوه\n\n\n\nکلاسِ گرمایی و عمر. سامانه‌های عایق با کلاسِ گرمایی رده‌بندی می‌شوند، دمایی که سامانه برای عمرِ مورد انتظار در آن ارزیابی شده است؛ روشِ ارزیابی و نام‌گذاریِ کلاس‌ها در استانداردِ ارزیابیِ گرماییِ عایق آمده است (جعبهٔ استاندارد). کلاس‌ها با عددهای دما (برای نمونه 130، 155، 180) و در کاربردِ رایج با حرف شناخته می‌شوند. فرسودگیِ عایق یک واکنشِ شیمیایی است و تقریباً از قانونِ آرنیوس پیروی می‌کند (فصلِ ۴، A-065): هر ده درجه گرمِ بیشتر، عمر تقریباً نصف می‌شود. طراحانِ محتاط ماشین را برای کلاسی بالاتر از دمای کارش می‌سازند: حاشیهٔ گرمایی یعنی عمرِ بیشتر.\nتنشِ مبدّل. مبدّل ولتاژ را با پالس‌های سریع می‌سازد. روی کابلِ بلند میانِ مبدّل و ماشین، پالس‌ها بازتاب می‌کنند و در پایانهٔ ماشین تا نزدیکِ دو برابرِ ولتاژِ پیوندِ DC می‌رسند، با شیبِ بسیار تند. این تنش بیشتر روی دورهای اول سیم‌پیچ می‌افتد و اگر از آستانهٔ تخلیهٔ جزئیِ عایق بگذرد، عایق را ظرفِ ماه‌ها تا چند سال می‌خورد. ماشین‌های مبدّل‌تغذیه برای این تنش طراحی و آزموده می‌شوند و گاهی صافیِ شیب (صافیِ \\(\\mathrm{d}v/\\mathrm{d}t\\)) میانِ مبدّل و ماشین گذاشته می‌شود (بخش 8.5.1).\n\nمثال 8.31 (عمرِ عایق و تنشِ پالس) پرسش. عمرِ نسبیِ عایق را در دماهای 110 تا 150 °C نسبت به 130 °C با انرژیِ فعال‌سازیِ 100 kJ/mol بیابید. ماشینِ 690 Vای که از مبدّلی با پیوندِ 1100 V تغذیه می‌شود، در بدترین حالت چه قلهٔ ولتاژی در پایانه می‌بیند؟\nپاسخ.\nArrhenius life relative to 130 C (Ea 100 kJ/mol, A-065):\n  hot spot 110 C: life x  4.75\n  hot spot 120 C: life x  2.14\n  hot spot 130 C: life x  1.00\n  hot spot 140 C: life x  0.49\n  hot spot 150 C: life x  0.24\nconverter-fed winding (A-118): DC link 1100 V, fast switching\n  a reflected wave on a long cable can reach about\n  2200 V peak line to line at the terminals, against\n  976 V peak of a 690 V sine: about 2.3 times\n  so converter-fed insulation is designed and tested for repetitive\n  impulses (partial discharge), not only for the sine\nتفسیر. بیست درجه خنک‌تر یعنی تقریباً پنج برابر عمر: خنک‌کاری مستقیماً عمرِ ماشین است. قلهٔ پالسِ بازتابی 2.3 برابرِ قلهٔ سینوسیِ ولتاژِ خط است: عایقِ «معمولیِ» 690 V برای این تنش ساخته نشده است. شکل 8.16 رابطهٔ عمر و دما را نشان می‌دهد.\n\n\n\n\n\n\n\nشکل 8.16: عمرِ نسبیِ عایق بر حسبِ دمای نقطهٔ داغ نسبت به 130 °C (مدلِ آرنیوس، A-065)\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nلایه‌های عایقِ یک کلافِ شکل‌داده را از درون به بیرون نام ببرید.\nچرا حفره‌های هوا در عایقِ ولتاژِ متوسط خطرناک‌اند و آغشته‌سازی چه می‌کند؟\nاگر دمای نقطهٔ داغ از 120 به 140 °C برود، عمر تقریباً چند برابر می‌شود؟\nچرا تنشِ پالسِ مبدّل بیشتر روی دورهای اولِ سیم‌پیچ می‌افتد؟\nصافیِ شیب میانِ مبدّل و ماشین چه می‌کند؟\n\n\n\n\n\n8.3.5 روتور: آهن‌ربا، سیم‌پیچی یا قفسه\nروتورِ آهن‌ربای دائم. آهن‌رباهای نئودیمیوم–آهن–بور بیشترین انرژیِ مغناطیسی را در کمترین حجم دارند. دو آرایش رایج است: آهن‌ربا روی سطحِ روتور، چسبیده و با نوار یا غلاف بسته‌شده تا در سرعتِ زیاد جدا نشود؛ یا درونِ روتور در شکاف‌های ورق‌ها، که از نظرِ مکانیکی و مغناطیسی محافظت‌شده‌تر است. آهن‌رباها سه حساسیت دارند: دما (شارشان با گرم شدن کم می‌شود)، میدانِ مخالف (جریانِ خطای بزرگ با دمای بالا می‌تواند آن‌ها را برای همیشه مغناطیس‌زدایی کند) و خوردگی (پوشش لازم دارند). در مونتاژ، نیروی جاذبهٔ روتورِ آهن‌ربادار و استاتور بسیار بزرگ است و ابزار و رویهٔ ویژه می‌خواهد (هشدارِ ایمنیِ فصل).\n\nمثال 8.32 (آهن‌ربای گرم) پرسش. آهن‌ربایی با پسماندِ 1.2 T در 20 °C و ضریبِ دمایی −0.12 %/K (A-118، فرضی) در دماهای کار چه پسماندی دارد؟ ولتاژ و گشتاورِ ماشین در هر آمپر چه می‌شوند؟\nپاسخ.\nNdFeB magnet: remanence 1.2 T at 20 C, coefficient -0.12 %/K (A-118):\n   20 C: Br 1.200 T; EMF and torque per ampere x 1.000\n   60 C: Br 1.142 T; EMF and torque per ampere x 0.952\n  100 C: Br 1.085 T; EMF and torque per ampere x 0.904\n  140 C: Br 1.027 T; EMF and torque per ampere x 0.856\n  hot magnets give less flux; too hot plus a strong opposing field\n  (a fault current) can demagnetise them for good: rotor cooling\n  and converter current limits protect the magnets\nتفسیر. در 140 °C، حدودِ 14 % شار کمتر: ماشین برای همان گشتاور جریانِ بیشتری می‌کشد، تلفاتِ مسی بالا می‌رود و ماشین گرم‌تر می‌شود: یک بازخوردِ مثبت که خنک‌کاریِ روتور باید جلویش را بگیرد. ولتاژِ کمترِ آهن‌ربای گرم را مبدّل جبران می‌کند، تا جایی که ولتاژِ پیوندِ DC اجازه دهد.\n\nروتورِ سیم‌پیچی‌شده. در ماشین‌های هم‌گام با تحریکِ الکتریکی و در ماشینِ دوسوتغذیه، روتور سیم‌پیچ و عایق و حلقه‌های لغزان دارد. حلقه و جاروبک سایش و گرد و نگهداری دارند و یکی از منبع‌های خرابیِ ماشین‌های دوسوتغذیه‌اند. سیم‌پیچِ روتور نیرویی بزرگ از گریز از مرکز حس می‌کند و سرهایش با حلقه‌های نگه‌دارنده بسته می‌شوند.\nروتورِ قفسه‌ای. میله‌های آلومینیومِ ریخته‌گری‌شده یا مسِ لحیم‌شده در شیارهای روتور، با حلقه‌های انتهایی. ساده و محکم؛ خرابیِ معمولش ترکِ میله در اتصال به حلقه، که در پایشِ جریانِ موتور با نوارهای کناری در طیف دیده می‌شود (بخش 8.5.4). بسامدِ جریانِ روتور در کارِ عادی \\(s f\\) است، چند هرتز (سطرِ E13).\n\n\n8.3.6 شفت، یاتاقان و جریان‌های یاتاقان\nشفت و کوپلینگ. شفت گشتاور را از گیربکس می‌گیرد و وزنِ روتور و نیروی مغناطیسیِ نامتقارن را به یاتاقان‌ها می‌دهد. کوپلینگِ میانِ گیربکس و ژنراتور ناهم‌محوریِ کوچک را جبران و گاهی از گشتاورِ ناگهانی (اتصالِ کوتاه) با یک لغزندهٔ ایمنی محافظت می‌کند. هم‌محوری در نصب یکی از وارسی‌های مهمِ راه‌اندازی است (فصل‌های ۴۹ و ۵۰).\nیاتاقان‌ها. ژنراتورهای توربین معمولاً یاتاقانِ غلتشی (ساچمه‌ای یا غلتکی) با گریس دارند. عمرِ پایهٔ یاتاقان با نسبتِ ظرفیتِ بار به بارِ معادل، \\(C/P\\)، به توانِ سه (ساچمه) یا ده‌سوم (غلتک) بالا می‌رود؛ ده درصد بارِ بیشتر، عمرِ ساچمه‌ای را حدودِ یک‌چهارم کم می‌کند (سطرِ E14). اما در عمل روان‌کاری، آلودگی، ناهم‌محوری و جریانِ الکتریکی عمرِ واقعی را بیشتر از فرمول تعیین می‌کنند.\nجریان‌های یاتاقان. مبدّل ولتاژِ حالتِ مشترکی می‌سازد که از راهِ ظرفیت‌های پراکندهٔ سیم‌پیچ به روتور و شفت می‌رسد. اگر ولتاژِ شفت از استقامتِ لایهٔ روغنِ یاتاقان بگذرد، جرقه‌های کوچکی از یاتاقان می‌گذرند و سطحِ مسیر را شیاردار می‌کنند (نقشی مانندِ تخته‌شوی). تدبیرها: یاتاقانِ عایق (معمولاً در سمتِ غیرمحرک)، جاروبکِ زمینِ شفت، کابل‌کشیِ متقارن و زمین‌کردنِ درست، و صافیِ حالتِ مشترک.\n\nمثال 8.33 (بسامدهای خرابیِ یاتاقان و عمر) پرسش. یاتاقانِ ژنراتور (A-116، فرضی) ۱۴ ساچمهٔ 40 mmی روی قطرِ گامِ 220 mm دارد و در 1155 rpm می‌چرخد. بسامدهای نوعیِ خرابی (حلقهٔ بیرونی، حلقهٔ درونی، چرخشِ ساچمه، قفسه) و عمرِ پایه برای چند نسبتِ \\(C/P\\) را بیابید.\nپاسخ.\ngenerator bearing (A-116): 14 balls, 40 mm, pitch 220 mm, 1155 rpm\n  shaft 19.25 Hz; outer race 110.2 Hz, inner race 159.2 Hz\n  ball spin 51.2 Hz, cage 7.87 Hz\n  life (C/P)^3 x 10^6 rev, C/P  8:     7,388 h\n  life (C/P)^3 x 10^6 rev, C/P 12:    24,935 h\n  life (C/P)^3 x 10^6 rev, C/P 16:    59,105 h\n  20 years is about 175,000 h: bearings are chosen with margin and\n  monitored; lubrication, contamination and shaft currents decide\n  the real life more often than the formula (section D)\nتفسیر. هر نقص در یک حلقه، هر بار که ساچمه از رویش رد شود، یک ضربه می‌سازد؛ این ضربه‌ها با بسامدهای بالا تکرار می‌شوند، 110.2 Hz برای حلقهٔ بیرونی (بخش 8.5.4). بسامدهای خرابی مضرب‌های غیرصحیحِ سرعتِ شفت‌اند (5.73 و 8.27 برابر، سطرِ E21)، پس از هارمونیک‌های شفت قابلِ تفکیک‌اند. عمرِ پایه با \\(C/P = 16\\) حدودِ یک‌سومِ عمرِ بیست‌ساله است: یاتاقان قطعه‌ای است که پایش و تعویض می‌شود، نه قطعه‌ای برای همهٔ عمر.\n\n\n\n8.3.7 خنک‌کاری و پوسته\nروش‌ها. گرمای تلفات از سیم‌پیچ و هسته به یک سیال (هوا یا مایع) و از آن به محیط می‌رود. ماشین‌های کوچک با فنِ روی شفت و پرّه‌های پوسته خنک می‌شوند؛ ژنراتورهای توربین معمولاً خنک‌کاریِ هوایی در مدارِ بسته با مبدّلِ گرماییِ هوا به آب، یا ژاکتِ آبی دورِ استاتور دارند و آب–گلیکول گرما را به رادیاتورِ ناسل می‌برد. نام‌گذاریِ استانداردِ روش‌های خنک‌کاری و درجهٔ حفاظتِ پوسته (کدِ IP: نفوذِ جسمِ جامد و آب) روی پلاک می‌آید.\nمحیطِ توربین. هوای ناسل ممکن است گرم، مرطوب، نمکی (نزدیکِ دریا) یا پرگرد باشد؛ ارتفاعِ زیاد چگالیِ هوا و توانِ خنک‌کاریِ هوایی را کم می‌کند (فصلِ ۴). گرم‌کنِ ضدِ میعان، هنگامِ توقف، از نشستنِ رطوبت روی عایق جلوگیری می‌کند.\n\nمثال 8.34 (هوا یا آب برای 159 kW) پرسش. تلفاتِ نامیِ 158.7 kW ژنراتور (A-120، فرضی) را با هوا (افزایشِ دمای 20 K) یا آب (8 K) ببرید. دبیِ لازم چیست؟\nپاسخ.\nremoving 158.7 kW of generator losses (A-120):\n  air, 20 K rise: 6.58 m3/s (23,687 m3/h)\n  water-glycol taken as water, 8 K rise: 4.75 kg/s (285 kg/min)\n  water carries the heat in a far smaller volume; the nacelle air\n  must still take it out through a heat exchanger\nتفسیر. 6.6 m³/s هوا در برابرِ 4.75 kg/s آب: ظرفیتِ گرماییِ حجمیِ آب حدودِ ۳۵۰۰ برابرِ هواست، پس مایع کانال‌های بسیار کوچک‌تری می‌خواهد و ماشین فشرده‌تر می‌شود. هزینه‌اش پمپ، نشتی، کیفیتِ آب و ضدیخ است. در هر حال گرما سرانجام به هوای بیرونِ ناسل می‌رود.\n\n\n\n8.3.8 رابط‌های زیرمجموعه‌ها\nژنراتور محصولی است که از چند زیرمجموعه ساخته و به چند سامانه وصل می‌شود. هر رابط یک مسئولیت و یک سند دارد:\n\n\n\nجدول 8.4: رابط‌های ژنراتورِ توربین\n\n\n\n\n\n\n\n\n\n\n\nرابط\nاز\nبه\nآنچه باید تعریف شود\n\n\n\n\nمکانیکیِ محور\nگیربکس\nشفتِ ژنراتور\nگشتاورِ نامی و ناگهانی، کوپلینگ، هم‌محوری، سرعتِ بیشینه\n\n\nنصب\nقابِ ناسل\nپایه‌های ژنراتور\nبارها، سفتی، لرزش‌گیر، پیچ و گشتاورِ سفت‌کردن\n\n\nالکتریکیِ قدرت\nسیم‌پیچِ استاتور\nمبدّل\nولتاژ، جریان، بسامد، تنشِ پالس، کابل‌کشی، زمین\n\n\nخنک‌کاری\nژاکت یا مبدّلِ گرمایی\nمدارِ خنک‌کاریِ ناسل\nدبی، دما، فشار، کیفیتِ سیال\n\n\nپایش و حفاظت\nحسگرهای ماشین\nکنترل‌گرِ توربین\nدماسنج‌های سیم‌پیچ و یاتاقان، لرزش، سرعت، گرم‌کن\n\n\nزمین و صاعقه\nبدنه و شفت\nسامانهٔ زمینِ توربین\nمسیرِ جریانِ صاعقه از کنارِ یاتاقان‌ها، جاروبکِ شفت\n\n\n\n\n\n\nهر رابطِ نادرست‌تعریف‌شده خرابیِ «میانِ دو مسئول» می‌سازد: یاتاقانِ ژنراتوری که با جریانِ صاعقه‌ای که از راهِ شفت گذشته خراب شده، یا عایقی که تنشِ پالسِ کابلِ بلندی را دیده که مشخصه‌اش نیامده بود. فصلِ ۲۳ رابط‌ها را در سطحِ نیروگاه مدیریت می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه حساسیتِ آهن‌ربای نئودیمیوم را بنویسید.\nچرا حلقه و جاروبک منبعِ خرابی‌اند و کدام معماری آن‌ها را ندارد؟\nجریانِ یاتاقان از کجا می‌آید و دو تدبیر برایش بنویسید.\nچرا آب گرما را در حجمِ کمتری از هوا می‌برد؟\nگرم‌کنِ ضدِ میعان کِی روشن است و چرا؟\nبرای رابطِ «الکتریکیِ قدرت» چهار دادهٔ لازم را بنویسید.\n\n\n\n\n\n8.3.9 موادِ سیم‌پیچ و آهن‌ربا\nمس یا آلومینیوم. مس رسانایی بیشتری دارد؛ آلومینیوم سبک‌تر و ارزان‌تر است. برای مقاومتِ برابر، هادیِ آلومینیومی سطحِ مقطعِ بزرگ‌تر اما جرمِ کمتری می‌خواهد. در ماشین‌ها مس رایج‌تر است، چون شیار جا را محدود می‌کند؛ قفسهٔ روتورِ موتورهای کوچک معمولاً آلومینیومِ ریخته‌گری است. انتخاب پیامدِ فرایندی هم دارد: اتصالِ آلومینیوم دشوارتر و حساس به خوردگیِ گالوانیک است (فصلِ ۴).\nخانواده‌های آهن‌ربا. نئودیمیوم–آهن–بور بیشترین پسماند را دارد اما به دما حساس است و به عنصرهای خاکِ کمیاب وابسته؛ ساماریم–کبالت پسماندِ کمتر اما پایداریِ دماییِ بسیار بهتر دارد و گران‌تر است؛ فریت ارزان و فراوان است اما شارِ آن کم است و ماشین را بزرگ‌تر می‌کند. انتخاب میانِ عملکرد، دمای کار، هزینه و ریسکِ زنجیرهٔ تأمین است (فصل‌های ۳۹ و ۴۲).\n\nمثال 8.35 (آلومینیوم، مس و سه آهن‌ربا) پرسش. برای مقاومتِ برابر، نسبتِ سطحِ مقطع و جرمِ آلومینیوم به مس چیست؟ سه خانوادهٔ آهن‌ربا را با پسماند، ضریبِ دمایی و دمای کار مقایسه کنید (A-118 و A-125، مقدارهای آموزشیِ نوعی).\nپاسخ.\naluminium instead of copper for the same resistance:\n  area x 1.64, mass x 0.49 (lighter, bulkier)\nmagnet families (indicative, A-118 / A-125 teaching values):\n  NdFeB    Br 1.20 T, -0.120 %/K, use up to about 150 C\n  SmCo     Br 1.05 T, -0.035 %/K, use up to about 300 C\n  ferrite  Br 0.40 T, -0.200 %/K, use up to about 250 C\n  ferrite needs about three times the magnet area for the same flux\nتفسیر. آلومینیوم با نصفِ جرم همان مقاومت را می‌دهد اما 64 % جای بیشتر می‌خواهد. ماشینی با آهن‌ربای فریت برای همان شار حدودِ سه برابر سطحِ آهن‌ربا می‌خواهد؛ گزینه‌ای که ریسکِ خاکِ کمیاب را با جرم و حجمِ بیشتر عوض می‌کند. مقدارهای واقعی را برگهٔ دادهٔ هر درجهٔ آهن‌ربا می‌دهد.\n\n\n\n8.3.10 صدا و لرزشِ الکترومغناطیسی\nمنبع. نیروهای مغناطیسیِ فاصلهٔ هوایی صاف نیستند: هر بار که یک قطب از جلوی یک شیار می‌گذرد، نیرو کمی تغییر می‌کند. این تغییرها در بسامدِ گذرِ شیار، \\(f = N_\\text{slot} \\times f_r\\)، و مضرب‌هایش پوستهٔ ماشین را می‌لرزانند و صدای تونال می‌سازند. در توربینِ بادی، تونِ ناسل می‌تواند از برج و پره‌ها پخش شود و در ارزیابیِ صدا جریمهٔ «تونالیته» بگیرد (فصل‌های ۴ و ۳۳). مبدّل هم با بسامدِ کلیدزنی‌اش تون می‌سازد. تدبیرها: چولگیِ شیارها یا آهن‌رباها، انتخابِ ترکیبِ شیار و قطب، سفتیِ پوسته و پایه‌های لرزش‌گیر.\n\nمثال 8.36 (تونِ گذرِ شیار) پرسش. ژنراتورِ A-111 با ۵۴ شیار (A-125، فرضی) در 1155 و 700 rpm چه بسامدِ گذرِ شیاری دارد؟\nپاسخ.\ngeared generator with 54 stator slots (q 3, 6 poles; A-125):\n  slot-passing frequency 54 x 19.25 Hz = 1039.5 Hz\n  at 700 rpm: 630 Hz (moves with speed)\n  at 1155 rpm: 1040 Hz (moves with speed)\n  a tone in the nacelle can radiate; tonality is judged in the\n  noise assessment (chapter 33); skewing and slot design reduce it\nتفسیر. تونِ 1040 Hz در محدوده‌ای است که گوش حساس است؛ چون با سرعت جابه‌جا می‌شود، ممکن است در سرعتی با یک بسامدِ طبیعیِ پوسته یا ناسل هم‌نوا شود و بلند شود. سازنده با آزمونِ صدا در کارخانه و میدان این را می‌پاید و ارزیابیِ صدای نیروگاه آن را می‌سنجد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا قفسهٔ روتورِ موتورهای کوچک آلومینیوم است و سیم‌پیچِ ژنراتورهای بزرگ مس؟\nسه خانوادهٔ آهن‌ربا را با یک مزیت و یک عیب مقایسه کنید.\nبسامدِ گذرِ شیارِ ماشینِ ۷۲شیاری در 1500 rpm؟\nچولگی چگونه صدای مغناطیسی را کم می‌کند؟\n\n\n\n\n\n8.3.11 عمرِ یاتاقان با طیفِ بارِ واقعی\nایده. عمرِ پایه با \\((C/P)^3\\) برای یک بارِ ثابت است (مثال 8.33). ژنراتورِ توربین با بار و سرعتِ همیشه متغیر کار می‌کند. قاعدهٔ رایج (از خانوادهٔ قاعدهٔ «ماینر»، فصلِ ۴) یک بارِ معادل می‌سازد که همان خستگی را بدهد:\n\\[\nP_\\text{eq} = \\left(\\frac{\\sum_i P_i^3\\,N_i}{\\sum_i N_i}\\right)^{1/3}\n\\tag{8.22}\\]\nبا \\(N_i\\) تعدادِ دورها در بارِ \\(P_i\\). بارِ یاتاقان بخشی ثابت (وزنِ روتور، کششِ مغناطیسیِ نامتقارن) و بخشی وابسته به گشتاور دارد.\n\nمثال 8.37 (عمرِ یاتاقان در سالِ بستهٔ داده) پرسش. با بارِ یاتاقانِ 40 % ثابت و 60 % متناسب با بار (A-134، فرضی)، و سرعتی که با باد تغییر می‌کند، بارِ معادل و عمرِ پایه با \\(C/P = 12\\) در بارِ نامی را برای سالِ بستهٔ داده (1.1.0) حساب کنید.\nپاسخ.\nbearing load = 40 % fixed (weight, magnetic pull) + 60 % with load (A-134)\n  equivalent load over the data-pack year 0.738 of the rated-load value\n  revolutions per year 450 million (speed follows the wind)\n  C/P 12 at rated: 24,935 h at rated speed;\n  with the real spectrum about 9.5 years\n  the load spectrum, not the rated point, sets the life (Miner-type rule)\nتفسیر. بارِ معادل 74 % بارِ نامی است و دورهای سالانه کمتر از کارِ دائم در سرعتِ نامی؛ عمرِ پایه از سه سال (اگر همیشه در بارِ نامی کار کند) به حدودِ نُه سال و نیم می‌رسد. یعنی در بیست سال حدودِ دو تعویضِ یاتاقان برای هر ژنراتور: عددی برای برنامهٔ نگهداری و یدک‌ها (بخش 8.5.8). محدودیت: عمرِ پایه احتمالِ خرابیِ معینی را بیان می‌کند و روان‌کاری و آلودگی و جریانِ یاتاقان آن را بسیار تغییر می‌دهند؛ سازندهٔ یاتاقان روش‌های اصلاح‌شده‌ای برای این اثرها دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بارِ معادل با توانِ سه میانگین گرفته می‌شود؟\nاگر بخشِ ثابتِ بار بیشتر شود، بارِ معادل به بارِ نامی نزدیک‌تر می‌شود یا دورتر؟\nچرا عمرِ پایه یک «احتمال» است؟\n\n\n\n\n\n8.3.12 ترکیبِ شیار و قطب: گشتاورِ دندانه‌ای و ضریبِ سیم‌پیچ\nگشتاورِ دندانه‌ای. در ماشینِ آهن‌ربای دائم، آهن‌رباها حتی بی‌جریان دندانه‌های استاتور را می‌کشند. اگر شفت را با دست بچرخانید، روتور در جاهایی «گیر» می‌کند: این گشتاورِ دندانه‌ای (به انگلیسی cogging torque) است. در یک دور، الگوی کشش به تعدادِ کوچک‌ترین مضربِ مشترکِ شیارها \\(Q\\) و قطب‌ها \\(p\\)، یعنی \\(\\operatorname{lcm}(Q, p)\\)، بار تکرار می‌شود. قاعدهٔ تجربیِ طراحان: هرچه این عدد بزرگ‌تر (و بزرگ‌ترین مقسوم‌علیهِ مشترک، \\(\\gcd(Q, p)\\)، کوچک‌تر) باشد، کشش‌های دندانه‌های مختلف بیشتر یکدیگر را خنثی می‌کنند و گشتاورِ دندانه‌ای ضعیف‌تر و پربسامدتر است. گشتاورِ دندانه‌ای همراهِ ضربانِ گشتاورِ بار (برهم‌کنشِ هارمونیک‌های میدان) لرزش و صدا می‌سازد (بخش 8.3.10)، و در ژنراتورِ بی‌گیربکس آغازِ چرخش در بادِ کم را سخت‌تر می‌کند.\nسه ابزارِ طراح. (۱) ترکیبِ شیار و قطب: سیم‌پیچِ کسری (\\(q\\) غیرصحیح) یا کلافِ دندانه‌ای (هر کلاف دورِ یک دندانه، \\(y = 1\\)) \\(\\operatorname{lcm}\\) را بالا می‌برد. (۲) چولگی: شیارها یا آهن‌رباها در طولِ ماشین به اندازهٔ زاویهٔ \\(\\theta_\\text{sk}\\) پیچانده می‌شوند (در ماشین‌های آهن‌ربایی معمولاً با چند پلهٔ آهن‌ربا)؛ نیروی محرکهٔ هارمونیکِ \\(h\\) با ضریبِ زیر کم می‌شود:\n\\[\nk_{\\text{sk},h} = \\frac{\\sin(h\\,\\theta_\\text{sk}/2)}{h\\,\\theta_\\text{sk}/2}\n\\tag{8.23}\\]\nکه \\(\\theta_\\text{sk}\\) زاویهٔ الکتریکیِ چولگی است. (۳) شکلِ آهن‌ربا و دهانهٔ شیار. هر سه هزینه دارند: سیم‌پیچِ کلافِ دندانه‌ای سرهای کوتاه و ساختِ ساده دارد، اما ضریبِ سیم‌پیچِ اصلیِ کمتر و هارمونیک‌های فضاییِ بیشتر، که در آهن‌ربا و روتور تلفات می‌سازند؛ چولگی کمی از نیروی محرکهٔ اصلی می‌گیرد و ساخت را پیچیده‌تر می‌کند.\nضریبِ سیم‌پیچ برای هر ترکیب. معادلهٔ 8.21 برای سیم‌پیچِ با \\(q\\) صحیح است. برای ترکیب‌های کسری از روشِ ستارهٔ شیارها استفاده می‌شود:\n\n۱. زاویهٔ الکتریکیِ هر شیار \\(k\\) را بنویسید: \\(\\alpha_k = k\\,(p/2)\\,360^\\circ/Q\\) (با \\(p\\) قطب، یعنی \\(p/2\\) جفت‌قطب).\n۲. هر کلاف (رفت در شیارِ \\(k\\)، برگشت در شیارِ \\(k + y\\)) را به فازی بدهید که کمربندِ \\(60^\\circ\\)ِ آن زاویهٔ \\(\\alpha_k\\) را در بر دارد، با علامتِ مثبت یا منفی.\n۳. فازورهای کلاف‌های فازِ A را جمعِ برداری کنید و بر جمعِ حسابیِ اندازه‌ها تقسیم کنید.\n\ndef winding_factor(slots: int, poles: int, span: int, harmonic: int = 1) -&gt; float:\n    \"\"\"Winding factor of a balanced double-layer three-phase winding by the\n    star of slots: one coil starts in every slot (top side in slot k, return\n    side in slot k + span); a coil belongs to the phase whose 60-degree belt\n    holds the angle of its top side. Returns |sum of phase-A coil EMFs| over\n    the arithmetic sum (2 per coil).\"\"\"\n    pp = poles // 2\n    if poles % 2 or (slots // math.gcd(slots, pp)) % 3:\n        raise ValueError(\"not a balanced three-phase winding\")\n    total, count = 0j, 0\n    for k in range(slots):\n        ang = (k * pp * 360.0 / slots) % 360.0\n        belt = int(((ang + 30.0) % 360.0) // 60.0)   # 0 A+, 3 A-, others B, C\n        if belt not in (0, 3):\n            continue\n        sign = 1 if belt == 0 else -1\n        a1 = math.radians(harmonic * k * pp * 360.0 / slots)\n        a2 = math.radians(harmonic * (k + span) * pp * 360.0 / slots)\n        total += sign * (complex(math.cos(a1), math.sin(a1))\n                         - complex(math.cos(a2), math.sin(a2)))\n        count += 1\n    return abs(total) / (2 * count)\n\nمثال 8.38 (هفت ترکیب برای ژنراتورِ تندگرد) پرسش. برای ژنراتورِ 1155 rpm (A-047)، ضریبِ سیم‌پیچِ اصلی، \\(\\operatorname{lcm}\\) و \\(\\gcd\\)، بسامدِ گشتاورِ دندانه‌ای و بسامدِ الکتریکی را برای هفت ترکیبِ شیار و قطب (A-142، فرضی) بیابید. اثرِ چولگیِ یک گامِ شیار را بر ترکیبِ ۵۴ شیار و ۶ قطب (A-125) حساب کنید.\nپاسخ.\nslot-pole choices for the geared generator at 1155 rpm (A-142):\n  Q / p   winding          k_w1   lcm  gcd  cogging Hz  f_el Hz\n  54/6    q 3, full pitch  0.960    54    6        1040    57.75\n  54/6    q 3, 8/9 pitch   0.945    54    6        1040    57.75\n  48/8    q 2, 5/6 pitch   0.933    48    8         924    77.00\n  54/8    q 2.25           0.954   216    2        4158    77.00\n  36/8    q 1.5            0.945    72    4        1386    77.00\n  12/10   tooth coils      0.933    60    2        1155    96.25\n   9/8    tooth coils      0.945    72    1        1386    77.00\n  higher lcm and lower gcd: weaker, higher-frequency cogging;\n  tooth coils: short end windings, but lower k_w1 and more\n  air-gap harmonics (rotor and magnet losses)\n  54/6 skewed one slot pitch (6.67 deg mech = 20 deg el):\n    k_skew 0.9949: the EMF falls by 0.5 %,\n    and the slot-harmonic EMFs (17th, 19th) are multiplied\n    by 0.059 and 0.052\nتفسیر. ترکیبِ پایه (۵۴/۶، \\(q = 3\\)) بهترین ضریبِ سیم‌پیچ را دارد، اما \\(\\operatorname{lcm}\\) آن فقط ۵۴ و \\(\\gcd\\) آن ۶ است: گشتاورِ دندانه‌ای قوی در همان 1040 Hzِ تونِ گذرِ شیار (مثال 8.36). ترکیبِ کسریِ ۵۴/۸ (\\(q = 2.25\\)) با \\(\\operatorname{lcm}\\) ۲۱۶ و \\(\\gcd\\) ۲ گشتاورِ دندانه‌ایِ بسیار ضعیف‌تری دارد و ضریبِ سیم‌پیچش هم بالا است؛ بهایش هشت قطب و بسامدِ الکتریکیِ 77 Hz است که مبدّل باید آن را بپذیرد (بخش 8.5.1) و تلفاتِ هسته را بالا می‌برد. کلاف‌های دندانه‌ای (۱۲/۱۰، ۹/۸) \\(\\gcd\\) کوچک دارند اما ضریبِ سیم‌پیچِ کمتر و هارمونیک‌های فضاییِ بیشتر. چولگیِ یک گامِ شیار در ۵۴/۶ فقط 0.5 % از نیروی محرکه می‌گیرد اما هارمونیک‌های شیاری (۱۷ و ۱۹) را به حدودِ 5 % می‌رساند. هیچ ترکیبی «بهترین» نیست؛ این یک مصالحهٔ طراحیِ ماشین است (بخش 8.4.9) که با تحلیلِ میدانِ عددی و آزمونِ نمونه بسته می‌شود.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nقاعدهٔ \\(\\operatorname{lcm}\\) و \\(\\gcd\\) فقط جهت را نشان می‌دهد. اندازهٔ واقعیِ گشتاورِ دندانه‌ای و ضربانِ گشتاور به شکلِ آهن‌ربا، دهانهٔ شیار، اشباع و رواداری‌های ساخت وابسته است و با تحلیلِ میدانِ عددی و آزمونِ نمونه تعیین می‌شود؛ خریدار آن را از برگهٔ داده و گزارشِ آزمونِ سازنده می‌خواهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ماشینِ آهن‌ربای دائم بی‌جریان هم گشتاورِ دندانه‌ای دارد؟\nبرای ۷۲ شیار و ۸ قطب، \\(\\operatorname{lcm}\\) و \\(\\gcd\\) چیست؟\nچولگی به اندازهٔ یک گامِ شیار در ماشینِ ۷۲ شیار و ۸ قطب چند درجهٔ الکتریکی است؟\nدو مزیت و دو عیبِ سیم‌پیچِ کلافِ دندانه‌ای را بنویسید.\nچرا ترکیبِ با قطبِ بیشتر بسامدِ الکتریکی و تلفاتِ هسته را بالا می‌برد؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-c",
    "href": "chapters/08-electrical-machines.html#sec-ch08-c",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.4 ج. طراحی و تضمینِ تولید",
    "text": "8.4 ج. طراحی و تضمینِ تولید\nبخشِ ج دو پرسش را دنبال می‌کند: ماشین چگونه از الزام به طراحی می‌رسد، و تولیدکننده چگونه نشان می‌دهد آنچه ساخته همان است که طراحی شده. وارسی‌های این بخش مفهومیاند: اندازه و نسبت را درست می‌دهند و خطای بزرگ را می‌گیرند، اما طراحیِ تفصیلیِ الکترومغناطیسی، گرمایی و مکانیکی با ابزارهای عددیِ تخصصی و به‌دستِ طراحِ صلاحیت‌دارِ ماشین انجام می‌شود (بخش 8.4.9).\nبرنامه:\ncompanion/ch08/examples_c.py\n\n8.4.1 از الزام تا طراحی\nشکل 8.17 جریانِ کار را نشان می‌دهد. الزام‌ها از توربین می‌آیند: توان و سرعت (از روتور و گیربکس)، بازهٔ سرعت، ولتاژ و رابط با مبدّل، محیط (دما، رطوبت، ارتفاع، خوردگی)، عمر و چرخهٔ بار، جرم و ابعادِ مجاز در ناسل، و الزام‌های شبکه که از راهِ مبدّل به ماشین می‌رسند. طراحیِ الکترومغناطیسی ابعادِ اصلی، قطب‌ها، شیارها، سیم‌پیچ و آهن‌ربا را تعیین می‌کند؛ طراحیِ گرمایی دماها را با تلفات و خنک‌کاری؛ طراحیِ مکانیکی شفت، یاتاقان، سرعت‌های بحرانی، نیروهای مغناطیسی و پوسته را. این سه با هم تکرار می‌شوند، چون هر تغییر در یکی دو تای دیگر را جابه‌جا می‌کند. سپس طراحی برای ساخت: تلرانس‌ها، فرایندها و نقطه‌های بازرسی؛ و راستی‌آزمایی با آزمون‌های نمونه و کارخانه‌ای.\n\n\n\n\n\n\nشکل 8.17: جریانِ کارِ طراحیِ ژنراتور: از الزام‌های توربین تا طراحیِ تکراریِ الکترومغناطیسی، گرمایی و مکانیکی، طراحی برای ساخت و آزمون\n\n\n\n\n\n8.4.2 اندازهٔ الکترومغناطیسی: معادلهٔ خروجی\nایده. گشتاور از نیروی مماسیِ واحدِ سطح در فاصلهٔ هوایی، تنشِ برشیِ \\(\\sigma\\)، ضربِ سطحِ روتور ضربِ شعاع می‌آید:\n\\[\nT = \\sigma\\,(\\pi D L)\\,\\frac{D}{2} = 2\\,\\sigma\\,V_r, \\qquad V_r = \\frac{\\pi D^2 L}{4}\n\\tag{8.24}\\]\n\\(\\sigma\\) حاصل‌ضربِ چگالیِ شارِ فاصلهٔ هوایی و بارِ الکتریکی (آمپرِ هر متر از محیطِ استاتور) است و هر دو محدودیت دارند: شار با اشباع و بارِ الکتریکی با گرما. پس \\(\\sigma\\) در بازهٔ محدودی می‌ماند (چند ده کیلوپاسکال برای ماشین‌های بزرگ؛ با خنک‌کاریِ مایع بیشتر) و حجمِ روتور با گشتاور تعیین می‌شود. نسبتِ طول به قطر، \\(L/D\\)، را محدودیت‌های دیگر (سرعتِ بحرانیِ شفت، طولِ ناسل، تعدادِ قطب‌ها) تعیین می‌کنند.\n\nمثال 8.39 (ابعادِ سه ماشین) پرسش. با \\(\\sigma = 40\\ \\text{kPa}\\) (A-112)، قطر و طولِ روتور را برای ژنراتورِ گیربکس‌دارِ ۱ به ۱۱۰ (\\(L/D = 1.4\\))، سرعتِ متوسطِ ۱ به ۴۰ (\\(L/D = 1\\)) و بی‌گیربکس (\\(L/D = 0.2\\)) بیابید.\nپاسخ.\nconceptual size from torque, T = 2 sigma V_r, V_r = pi D^2 L / 4 (A-112):\n  geared 1:110  T      44 kN m: V_r  0.55 m3; L/D 1.4: D 0.79 m, L 1.11 m\n  geared 1:40   T     121 kN m: V_r  1.51 m3; L/D 1.0: D 1.24 m, L 1.24 m\n  direct drive  T    4838 kN m: V_r 60.48 m3; L/D 0.2: D 7.27 m, L 1.45 m\n  the 0.8 m x 1.1 m of A-111 sits close to the geared result;\n  shear stress, cooling and the gap set the real numbers: a\n  machine designer's task (C.6)\nتفسیر. ماشینِ بی‌گیربکس قطری بیش از هفت متر می‌خواهد: یک حلقهٔ بزرگ و کم‌عمق، با فاصلهٔ هوایی‌ای که باید روی محیطی بیست‌ودومتری یکنواخت بماند، کارِ سختی برای ساخت و سفتیِ سازه. ماشینِ تندگرد کمتر از یک متر قطر دارد. عددهای A-111 (\\(D = 0.8\\)، \\(L = 1.1\\)) نزدیکِ نتیجهٔ گیربکس‌دارند؛ و با مثال 8.4، فقط شش دورِ سری در هر فاز. محدودیت: تنشِ برشیِ یکسان برای همه فرضی است؛ ماشین‌های بی‌گیربکسِ بزرگ با خنک‌کاری و آهن‌ربای بهتر تنشِ بیشتری می‌گیرند.\n\n\n\n8.4.3 وارسیِ گرمایی\nمدلِ ساده. گرمای تلفات از سیم‌پیچ به سیالِ خنک‌کن از یک مقاومتِ گرمایی می‌گذرد (فصلِ ۴): افزایشِ دمای حالتِ پایدار \\(\\Delta T = P_\\text{loss}\\,R_\\text{th}\\)، و رسیدن به آن با ثابتِ زمانیِ گرماییِ \\(\\tau\\) (ده‌ها دقیقه برای ماشین‌های بزرگ):\n\\[\n\\Delta T(t) = P_\\text{loss}\\,R_\\text{th}\\left(1 - e^{-t/\\tau}\\right)\n\\tag{8.25}\\]\nنقطهٔ داغ چند درجه از میانگینِ سیم‌پیچ گرم‌تر است و عمرِ عایق را همان تعیین می‌کند (بخش 8.3.4).\n\nمثال 8.40 (دمای سیم‌پیچ و اضافه‌بار) پرسش. تلفاتِ مسیِ استاتور (40 % از تلفاتِ نامی) با مقاومتِ گرماییِ 0.7 K/kW تا سیالِ 40 °C (A-121، فرضی)، و نقطهٔ داغ ده درجه بالاتر از میانگین: دمای سیم‌پیچ چیست؟ در ۱۱۰ و ۱۲۰ درصدِ جریان چه؟ عمرِ نسبیِ عایق؟\nپاسخ.\nstator copper loss 63.5 kW, winding-to-coolant resistance 0.7 K/kW (A-121):\n  rise 44.4 K over 40 C coolant -&gt; winding 84.4 C (average)\n  a hot spot about 10 K above average: 94.4 C\n  at 100 % current: rise 44.4 K, life x 1.00\n  at 110 % current: rise 53.8 K, life x 0.44\n  at 120 % current: rise 64.0 K, life x 0.19\nthermal time constant 45 min: a short overload heats slowly\nتفسیر. ده درصد جریانِ بیشتر یعنی بیست‌ویک درصد تلفاتِ مسیِ بیشتر، نُه درجه گرمای بیشتر و عمری کمتر از نصف. اما با ثابتِ زمانیِ ۴۵ دقیقه، یک اضافه‌بارِ چنددقیقه‌ای ماشین را به آن دما نمی‌رساند (شکل 8.18): رده‌بندیِ «اضافه‌بارِ کوتاه‌مدت» بر همین پایه است. وارسی: آزمونِ گرمایی همین ماشین در کارخانه 44.2 K افزایش داد (مثال 8.42)، نزدیکِ 44.4 Kِ این مدل: مدل و آزمون هم‌خوان‌اند.\n\n\n\n\n\n\n\nشکل 8.18: افزایشِ دمای سیم‌پیچ با زمان در بارِ نامی و در ۱۲۰ درصدِ جریان؛ ثابتِ زمانیِ ۴۵ دقیقه\n\n\n\n\n\n8.4.4 وارسیِ مکانیکی: سرعتِ بحرانی، نابالانسی و یاتاقان\nسرعتِ بحرانی. هر روتور بسامدهای طبیعیِ خمشی دارد (فصلِ ۴). اگر سرعتِ کار با یکی از آن‌ها برابر شود، لرزش به‌شدت بزرگ می‌شود. طراح نخستین سرعتِ بحرانی را بالاتر از بیشینهٔ سرعتِ کار با حاشیه (یا برای روترهای انعطاف‌پذیر، دور از بازهٔ کار) می‌گذارد؛ برای ژنراتورِ 1155 rpm، سرعتِ بحرانیِ 1.5 برابر یعنی 1732 rpm و حاشیهٔ 50 % (سطرِ E15).\nنابالانسی. هیچ روتوری کاملاً متقارن نیست؛ مرکزِ جرم کمی از محور فاصله دارد و در چرخش نیروی گریز از مرکزِ گردانی می‌سازد که به یاتاقان‌ها و سازه می‌رسد. کیفیتِ بالانس با یک درجهٔ بالانس \\(G\\) (سرعتِ معادلِ مرکزِ جرم، mm/s) بیان می‌شود و نابالانسیِ ویژهٔ مجاز \\(e = G/\\omega\\) است؛ درجهٔ مناسبِ هر نوع ماشین از جدولِ استانداردِ بالانس انتخاب می‌شود (جعبهٔ استاندارد).\n\nمثال 8.41 (نابالانسیِ مجازِ روترِ سه‌تُنی) پرسش. روتورِ 3 tی در 1155 rpm با درجهٔ بالانسِ G 2.5 (A-115، فرضی): نابالانسیِ ویژه و کل و نیروی گردانِ حاصل چیست؟ در 20 % اضافه‌سرعت نیرو چه می‌شود؟\nپاسخ.\nrotor 3 t at 1155 rpm, balance grade G 2.5 mm/s (A-115):\n  permissible specific unbalance e = G / omega = 20.7 micrometres\n  residual unbalance U = m e = 62.0 kg mm\n  rotating force U omega^2 = 0.91 kN at the bearings\n  the centre of mass may sit only about 0.02 mm from the axis; the\n  grade itself is chosen from the balancing standard's table\nدر اضافه‌سرعتِ 20 % با همان نابالانسی، نیرو با مجذورِ سرعت 1.44 برابر می‌شود: 1306 N (سطرِ E16).\nتفسیر. مرکزِ جرمِ روتورِ سه‌تنی فقط بیست میکرومتر از محور فاصله دارد و هنوز حدودِ یک کیلونیوتن نیروی گردان می‌سازد. بالانس در کارخانه روی ماشینِ بالانس، با افزودن یا برداشتنِ جرم در صفحه‌های اصلاح، انجام و گزارشش جزوِ شواهدِ کیفیت است (بخش 8.4.6). بالانسِ نهاییِ ژنراتور–گیربکس گاهی در محل وارسی می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا حجمِ روتور با گشتاور تعیین می‌شود و نه با توان؟\nاگر تنشِ برشی با خنک‌کاریِ مایع ۵۰ درصد بیشتر شود، قطرِ ماشینِ هم‌طول چه می‌شود؟\nثابتِ زمانیِ گرمایی چه نقشی در رده‌بندیِ اضافه‌بار دارد؟\nسرعتِ بحرانی چیست و چرا باید از سرعتِ کار دور باشد؟\nنابالانسیِ ویژهٔ مجاز با سرعت چه رابطه‌ای دارد؟\nچرا نیروی نابالانسی با مجذورِ سرعت بالا می‌رود؟\n\n\n\n\n\n8.4.5 مرحله‌های ساختِ صنعتی\nساختِ یک ژنراتورِ بزرگ زنجیره‌ای از فرایندهای مستقل است که هر کدام کنترل و سابقهٔ خودش را دارد (شکل 8.19). در سطحِ مفهومی:\n\nآماده‌سازیِ فولادِ الکتریکی: دریافت با گواهیِ کارخانهٔ فولاد (تلفات و نفوذپذیری در B و بسامدِ مشخص)، برشِ نوار، و بریدنِ ورق‌ها با پانچ یا لیزر؛ کنترلِ پلیسه و گاهی پرداختِ حرارتی برای کاستنِ تنشِ برش.\nچیدن و فشردنِ هسته: چیدنِ ورق‌ها در قالب، فشردن با نیروی مشخص و بستن با جوشِ سطحی یا میله‌های کششی؛ کنترلِ طول، صافیِ داخل و هم‌محوری. آزمونِ هسته با شارِ زیاد نقاطِ داغِ ناشی از اتصالِ میانِ ورق‌ها را آشکار می‌کند.\nشکل‌دادن و پیچیدنِ هادی‌ها: کشیدن و خم کردنِ هادی‌های تخت، عایق‌کاریِ رشته و دور با نوارهای میکا، شکل‌دادنِ کلاف و آزمونِ کلاف پیش از جاگذاری.\nجاگذاری و اتصال: گذاشتنِ کلاف‌ها در شیار، گوه‌گذاری، اتصالِ سرها (لحیم یا جوشِ القایی) و بستنِ سرِ سیم‌پیچ‌ها.\nآغشته‌سازی و پخت: آغشته‌سازیِ خلأ–فشارِ کلِ استاتور با رزین و پخت در کوره با پروفیلِ دما–زمانِ کنترل‌شده.\nروتور و شفت: ماشین‌کاریِ شفت از فولادِ آهنگری‌شده با گواهیِ مواد و آزمونِ فراصوتی؛ ساختِ هستهٔ روتور؛ جاگذاریِ آهن‌رباها (با ابزارِ ویژه و معمولاً پس از مغناطیس‌کردن، با کنترلِ ایمنی) یا سیم‌پیچ یا قفسه؛ بستن و نوارپیچی.\nبالانس: روی ماشینِ بالانس در سرعت و صفحه‌های تعیین‌شده (مثال 8.41).\nمونتاژ: جاگذاریِ روتور در استاتور (با نیروی مغناطیسیِ بزرگ در ماشینِ آهن‌ربادار)، یاتاقان‌ها، سپرها، خنک‌کاری، جعبهٔ اتصال، حسگرها.\nآزمونِ کارخانه‌ای، رنگ، بسته‌بندی و حمل با نگه‌داشتنِ روتور در برابرِ حرکت و گرم‌کنِ ضدِ میعان در انبار.\n\nردیابی. هر ژنراتور شمارهٔ سریال دارد و به آن، شمارهٔ ذوبِ فولادِ شفت، دستهٔ ورق‌ها، دستهٔ رزین و آهن‌ربا، شمارهٔ کلاف‌ها، گزارش‌های بالانس و آزمون، و ناسازگاری‌ها و اقدام‌های اصلاحی پیوند می‌خورد (فصل‌های ۲، ۵ و ۴۰). وقتی پس از ده سال یک خرابیِ تکراری دیده شود، ردیابی می‌گوید کدام ماشین‌های دیگر از همان دسته‌اند.\n\n\n\n\n\n\nشکل 8.19: زنجیرهٔ ساختِ ژنراتور با نقطه‌های بازرسیِ اصلی (لوزی‌ها: نقطه‌های توقف و شاهد)\n\n\n\n\n\n8.4.6 کنترلِ فرایند و شواهدِ کیفیت\nشش خانوادهٔ شاهد. ابعاد (قطرِ داخلیِ استاتور، فاصلهٔ هوایی، هم‌محوری، تلرانس‌های یاتاقان)؛ سیم‌پیچ (مقاومت، تعدادِ دور، آزمونِ ضربه برای اتصالِ میانِ دورها)؛ عایق (مقاومتِ عایقی، شاخصِ پلاریزاسیون، آزمونِ ولتاژِ بالای کارخانه‌ای، تخلیهٔ جزئی در ماشین‌های ولتاژِ متوسط)؛ بالانس و لرزش؛ دما (آزمونِ گرمایی)؛ و آزمون‌های الکتریکی (بی‌باری، اتصالِ کوتاه، بازده). آزمون‌ها دو دسته‌اند: آزمون‌های جاری روی هر ماشین، و آزمون‌های نوعی روی نخستین ماشین از یک طرح. روش‌های تعیینِ تلفات و بازده در استانداردِ آن آمده است (جعبهٔ استاندارد).\n\n\n\n\n\n\nاحتیاطمرزِ کار\n\n\n\nآزمون‌های ولتاژِ بالا و آزمون‌های گردان در کارگاهِ آزمونِ سازنده، با تجهیز و رویهٔ مجاز و به‌دستِ صلاحیت‌داران انجام می‌شوند. این بخش تفسیرِ نتیجه‌ها را آموزش می‌دهد، نه انجامِ آزمون را.\n\n\n\nمثال 8.42 (آزمونِ گرمایی به روشِ مقاومت) پرسش. مقاومتِ یک فازِ سیم‌پیچ در 18 °C 1.842 mΩ و بلافاصله پس از توقف در پایانِ آزمونِ گرمایی 2.296 mΩ اندازه‌گیری شده است (A-121، فرضی). دمای میانگینِ سیم‌پیچ و افزایشِ دما نسبت به خنک‌کنِ 36 °C چیست؟\nپاسخ. مقاومتِ مس با \\((234.5 + T)\\) متناسب است (فصلِ ۶):\nheat run, resistance method (A-121): cold 1.842 mohm at 18 C,\n  hot 2.296 mohm at shut-down -&gt; winding 80.2 C average\n  coolant 36 C: temperature rise 44.2 K\n  compare with the rise the specification allows for the thermal\n  class: the specification, not this book, states the limit\nتفسیر. روشِ مقاومت میانگینِ دمای سیم‌پیچ را می‌دهد، نه نقطهٔ داغ را؛ دماسنج‌های جاسازی‌شده در شیار جای گرم‌تر را نشان می‌دهند. اندازه‌گیری باید سریع پس از توقف انجام شود (یا با برون‌یابیِ منحنیِ سرد شدن)، چون سیم‌پیچ با ثابتِ زمانیِ چنددقیقه‌ای سرد می‌شود. مقاومتِ همان سیم‌پیچ در 95 °C 2.404 mΩ است (سطرِ E17) و تلفاتِ مسی را در دمای مرجع برای محاسبهٔ بازده می‌دهد.\n\n\nمثال 8.43 (مقاومتِ عایقی و شاخصِ پلاریزاسیون) پرسش. مقاومتِ عایقیِ یک فازِ استاتور تا زمین پس از یک دقیقه 820 MΩ و پس از ده دقیقه 2050 MΩ است (A-121). شاخصِ پلاریزاسیون و مقدارِ تصحیح‌شده به 40 °C را بیابید.\nپاسخ.\ninsulation resistance of a stator phase to earth (A-121):\n  1 min 820 Mohm, 10 min 2050 Mohm: polarisation index 2.50\n  measured at 30 C; with the common halving-per-10-K practice,\n  at 40 C about 410 Mohm\n  a rising reading over 10 minutes means a dry, clean insulation; a\n  flat one points to moisture or dirt; acceptance values come from\n  the manufacturer's procedure and the specification\nتفسیر. شاخصِ 2.5 یعنی جریانِ نشتیِ عایق با زمان کم شده است: نشانهٔ عایقِ خشک و تمیز. در عایقِ مرطوب یا آلوده، جریانِ سطحی غالب است و مقاومت با زمان کم تغییر می‌کند. مهم‌تر از یک عدد، روند است: همین اندازه‌گیری در راه‌اندازی و در بازرسی‌های دوره‌ای یک خط‌مبنا می‌سازد (بخش 8.5.4).\n\n\nمثال 8.44 (آزمون‌های بی‌باری و اتصالِ کوتاهِ مولدِ پشتیبان) پرسش. مولدِ پشتیبان در بی‌باری با جریانِ میدانِ 32 A ولتاژِ نامیِ 400 V می‌دهد و در اتصالِ کوتاهِ سه‌فاز با همان جریانِ میدان 116 A (A-121). راکتانسِ هم‌گام و نسبتِ اتصالِ کوتاه را بیابید و با فرضِ طراحیِ A-113 مقایسه کنید.\nپاسخ.\nbackup generator, open- and short-circuit tests (A-121):\n  open circuit: rated 400 V at field current 32 A\n  short circuit at the same field current: 116 A\n  X_s = (V/sqrt3) / I_sc = 1.99 ohm = 2.49 pu (Z_base 0.80 ohm)\n  rated current 288.7 A needs 79.6 A of field in short circuit;\n  short-circuit ratio 0.40 = 1 / x_d (unsaturated)\n  a test confirms (or not) the design value x_d 2.5 pu of A-113\nتفسیر. آزمون \\(x_d = 2.49\\) پریونیت می‌دهد، هم‌خوان با 2.5ِ طراحی. این نمونه‌ای از راستی‌آزماییِ فرض با شاهد است، شعارِ این کتاب: عددِ A-113 از «فرضی» به «اندازه‌گیری‌شده در آزمونِ کارخانه» ارتقا می‌یابد. نسبتِ اتصالِ کوتاهِ 0.40 ماشینی با راکتانسِ بزرگ را نشان می‌دهد (سطرِ E20).\n\n\nمثال 8.45 (بازده با جمعِ تلفاتِ جداشده) پرسش. تلفاتِ جداشدهٔ ژنراتور در بارِ نامی از آزمون‌ها: مسیِ استاتور (تصحیح‌شده به دمای مرجع)، هسته (از آزمونِ بی‌باری)، اصطکاک و تهویه، روتور و آهن‌ربا، و تلفاتِ اضافیِ بار (A-121). بازده را بیابید و با طراحی مقایسه کنید.\nپاسخ.\nsummation of segregated losses at rated load (A-121):\n  stator I^2 R at 95 C         64.1 kW\n  core (no-load test)          41.0 kW\n  friction and windage         15.2 kW\n  rotor and magnet              7.5 kW\n  additional load losses       30.4 kW\n  total 158.2 kW; efficiency 0.9701 (design 0.970)\n  the method and what counts as 'additional' are set by the\n  efficiency-test standard; a converter-fed machine adds harmonic\n  losses that a sine test does not show\nتفسیر. بازدهٔ 0.9701 با 0.970ِ طراحی می‌خواند. دو نکتهٔ پذیرش: (۱) روشِ اندازه‌گیری و اینکه چه چیزی «تلفاتِ اضافی» شمرده شود باید پیش از آزمون در مشخصه تعیین شده باشد؛ (۲) آزمونِ کارخانه با منبعِ سینوسی تلفاتِ اضافیِ هارمونیک‌های مبدّل را نشان نمی‌دهد، پس بازدهٔ سامانهٔ ماشین و مبدّل جداگانه سنجیده می‌شود (بخش 8.4.7).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتفاوتِ آزمونِ جاری و آزمونِ نوعی چیست؟ هر کدام روی چند ماشین؟\nچرا مقاومتِ سیم‌پیچ را باید بلافاصله پس از توقف اندازه گرفت؟\nشاخصِ پلاریزاسیونِ 1.1 چه معنایی دارد؟\nچگونه آزمون‌های بی‌باری و اتصالِ کوتاه راکتانسِ هم‌گام را می‌دهند؟\nچرا آزمونِ بازده با منبعِ سینوسی برای ماشینِ مبدّل‌تغذیه کافی نیست؟\n\n\n\n\n\n8.4.7 پذیرشِ ماشین در برابرِ پذیرشِ سامانه\nپذیرش در سه سطح انجام می‌شود و هر سطح پرسشِ خودش را دارد:\n\n\n\nجدول 8.5: سه سطحِ پذیرش\n\n\n\n\n\n\n\n\n\n\n\nسطح\nکجا\nچه چیزی را نشان می‌دهد\nچه چیزی را نشان نمی‌دهد\n\n\n\n\nماشین (کارخانهٔ ژنراتور)\nکارگاهِ آزمونِ سازنده\nابعاد، عایق، بالانس، دما، تلفات و پارامترها با منبعِ آزمون\nرفتار با مبدّلِ واقعی، کابلِ واقعی و ناسل\n\n\nمبدّل (کارخانهٔ مبدّل)\nکارگاهِ مبدّل\nکنترل، حفاظت، تلفات، هارمونیک با بارِ آزمون\nتنشِ پالس روی این ماشین، رزونانس‌های پیچشیِ رانه\n\n\nسامانه (توربین و نیروگاه)\nآزمونِ رانه و راه‌اندازیِ میدانی\nکارِ هماهنگِ روتور، گیربکس، ژنراتور، مبدّل و کنترل؛ انطباق با شبکه\n—\n\n\n\n\n\n\nخطای رایج: «ژنراتور آزمونِ کارخانه را گذراند، پس مسئلهٔ ژنراتور حل شد.» اما بسیاری از خرابی‌های واقعی در رابط رخ می‌دهند: جریانِ یاتاقان از مبدّل، تنشِ پالس از کابل، لرزشِ پیچشی از کنترل. پذیرشِ سامانه، آزمون‌های یکپارچه‌سازی را می‌خواهد (فصل‌های ۹، ۱۱ و ۵۰) و مسئولیتِ هر رابط باید در قرارداد روشن باشد (جدول 8.4).\n\n\n8.4.8 درختِ زیرمجموعه‌ها و برنامهٔ بازرسی\n\nمثال 8.46 (درختِ زیرمجموعه‌ها و برنامهٔ بازرسیِ ژنراتورِ فرضی (مثالِ کارشدهٔ فصل)) پرسش. برای ژنراتورِ A-111 یک درختِ زیرمجموعه‌ها بسازید و برای هر شاخه، مهم‌ترین بازرسی‌ها، نوعِ نقطه (بازبینی، شاهد، توقف) و سندِ شاهد را بنویسید. سپس بگویید کدام ورودی‌های طراحی را طراحِ صلاحیت‌دارِ ماشین باید تعیین کند.\nپاسخ. درخت در شکل 8.20 و برنامه در جدول 8.6.\n\n\n\nجدول 8.6: برنامهٔ بازرسی و آزمونِ ژنراتور (پایهٔ PLP-ELE-LST-0002)\n\n\n\n\n\n\n\n\n\n\n\nزیرمجموعه\nبازرسی یا آزمون\nنقطه\nشاهد\n\n\n\n\nفولادِ الکتریکی\nگواهیِ کارخانه؛ تلفات و ضخامتِ نمونه\nبازبینی\nگواهیِ مواد، گزارشِ نمونه\n\n\nهستهٔ استاتور\nابعاد، فشار، آزمونِ نقطهٔ داغِ هسته\nشاهد\nگزارشِ ابعاد، تصویرِ حرارتی\n\n\nکلاف‌ها\nابعاد، آزمونِ ضربهٔ دور، ولتاژِ کلاف\nبازبینی\nبرگهٔ آزمونِ کلاف\n\n\nسیم‌پیچِ جاگذاری‌شده\nمقاومت، ضربه، عایق پیش از آغشته‌سازی\nشاهد\nبرگهٔ آزمون\n\n\nآغشته‌سازی و پخت\nثبتِ خلأ، فشار، دما و زمان؛ دستهٔ رزین\nبازبینی\nثبتِ فرایند\n\n\nشفت\nگواهیِ مواد، آزمونِ فراصوتی، ابعاد\nتوقف\nگواهی، گزارشِ فراصوت\n\n\nروتور و آهن‌ربا\nدستهٔ آهن‌ربا، شارِ نمونه، بستن و نوار\nشاهد\nگواهی، برگهٔ مونتاژ\n\n\nبالانس\nنابالانسیِ باقیمانده در صفحه‌ها\nتوقف\nگزارشِ بالانس\n\n\nمونتاژ\nفاصلهٔ هوایی، یاتاقان، عایقِ یاتاقان، حسگرها\nشاهد\nگزارشِ مونتاژ\n\n\nآزمون‌های جاری\nعایق، شاخصِ پلاریزاسیون، ولتاژِ بالا، بی‌باری، لرزش\nتوقف\nگزارشِ آزمونِ جاری\n\n\nآزمون‌های نوعی (ماشینِ نخست)\nگرمایی، بازده، اتصالِ کوتاه، تخلیهٔ جزئی، صدا\nتوقف\nگزارشِ آزمونِ نوعی\n\n\nبسته‌بندی\nقفلِ روتور، گرم‌کن، رطوبت‌گیر، نشانه‌گذاری\nبازبینی\nفهرستِ بسته‌بندی\n\n\n\n\n\n\nورودی‌های طراحِ صلاحیت‌دار: ابعادِ الکترومغناطیسی و انتخابِ تنشِ برشی؛ شیار، سیم‌پیچ، گام و مسیرهای موازی؛ نوع و درجهٔ آهن‌ربا و حاشیهٔ مغناطیس‌زدایی؛ سامانهٔ عایق و کلاسِ گرمایی برای تنشِ مبدّل؛ مدلِ گرمایی و خنک‌کاری؛ سرعت‌های بحرانی، شفت، یاتاقان و نیروهای مغناطیسیِ نامتقارن؛ جریان‌های خطا و گشتاورِ ناگهانیِ اتصالِ کوتاه؛ و معیارهای پذیرشِ هر آزمون. این کتاب این‌ها را تعیین نمی‌کند؛ مقدارهای A-111 تا A-121 فقط برای آموزشِ روش‌اند.\nتفسیر. نقطه‌های توقف جایی‌اند که خطا پس از آن پنهان یا گران می‌شود: شفتِ ترک‌دار پس از مونتاژ دیده نمی‌شود، و آهن‌ربای معیوب پس از بستنِ روتور. نقطه‌های شاهد جایی‌اند که خریدار می‌خواهد ببیند اما کار را متوقف نمی‌کند. برنامهٔ بازرسی بخشی از قرارداد است و فصل‌های ۴۰ و ۴۲ آن را کامل می‌کنند.\n\n\n\n\n\n\n\nشکل 8.20: درختِ زیرمجموعه‌های ژنراتورِ فرضی تا سطحِ قطعه‌های اصلی\n\n\n\n\n\n8.4.9 مرزِ کارِ طراحِ ماشین\nاین فصل ابزارِ فهمیدن، پرسیدن و وارسی کردن را می‌دهد، نه طراحیِ ماشین را. سه دسته تصمیم همیشه کارِ متخصص است: (۱) طراحیِ تفصیلیِ الکترومغناطیسی با تحلیلِ عددیِ میدان (اجزای محدود)، از جمله تلفاتِ آهن‌ربا و گشتاورِ دندانه؛ (۲) تحلیلِ گرمایی و سیالاتی و دینامیکِ روتور؛ (۳) انتخابِ سامانهٔ عایق و آزمون‌های واجد شرایط کردنِ آن برای کارِ با مبدّل. مهندسِ نیروگاه الزام می‌نویسد، شاهد می‌خواهد، رابط را مدیریت می‌کند و نتیجه را تفسیر می‌کند.\n\n\n8.4.10 شفت و گشتاورِ ناگهانی\nتنشِ پیچشی. شفتِ توپُر با قطرِ \\(d\\) زیرِ گشتاورِ \\(T\\) تنشِ برشیِ بیشینهٔ\n\\[\n\\tau = \\frac{16\\,T}{\\pi\\,d^3}\n\\tag{8.26}\\]\nرا در سطح دارد. دو بار تعیین‌کننده‌اند: گشتاورِ ناگهانیِ اتصالِ کوتاه (چند برابرِ نامی، در چند ده میلی‌ثانیه) و خستگی زیرِ میلیون‌ها چرخهٔ تغییرِ گشتاور در بیست سال (فصلِ ۴). کوپلینگِ میانِ ژنراتور و گیربکس اغلب یک لغزندهٔ ایمنی دارد که گشتاورِ بیش از حد را محدود می‌کند.\n\nمثال 8.47 (تنشِ شفتِ ژنراتور و شفتِ اصلی) پرسش. تنشِ پیچشیِ شفتِ ژنراتور (گشتاورِ 44 kN m، قطرِ 0.18 m) و شفتِ اصلیِ سمتِ روتور (4.84 MN m، 0.75 m؛ A-126، فرضی) را بیابید. گشتاورِ ناگهانیِ شش‌برابر روی شفتِ ژنراتور چه تنشی می‌سازد؟\nپاسخ.\ntorsional shear stress tau = 16 T / (pi d^3) (A-126):\n  generator shaft          T    44.0 kN m, d 0.18 m:  38.4 MPa\n  main shaft (rotor side)  T  4840.0 kN m, d 0.75 m:  58.4 MPa\n  a short-circuit torque peak of 6 x rated on the generator shaft: 231 MPa\n  the coupling's slip clutch limits what reaches the gearbox;\n  fatigue under millions of torque cycles decides the size (chapter 4)\nتفسیر. تنش‌های کار ده‌ها مگاپاسکال‌اند، اما گشتاورِ ناگهانی تنشِ شفتِ ژنراتور را به حدودِ 230 MPa می‌رساند: باری که با فولادِ مناسب تحمل می‌شود، اما گیربکس را هم تهدید می‌کند. برای همین مسیرِ گشتاورِ اتصالِ کوتاه در طراحیِ رانه دیده و با کوپلینگ و کنترلِ مبدّل محدود می‌شود. خستگی را فصلِ ۴ با منحنی‌های تنش–عمر آموخت؛ طراحِ رانه آن را با طیفِ بارِ واقعی می‌سنجد.\n\n\n\n8.4.11 قابلیتِ اطمینان و زمانِ تعمیر\nایده. دسترس‌پذیریِ یک توربین فقط به نرخِ خرابی وابسته نیست، بلکه به زمانِ بازگشت هم: تشخیص، تأمینِ قطعه، جرثقیل، هوا، و خودِ تعمیر. نامِ رایجِ این‌ها میانگینِ زمان میانِ خرابی‌ها و میانگینِ زمانِ تعمیر است (فصلِ ۳). برای ژنراتورِ چندتُنی در ناسل، تعویض به جرثقیلِ بزرگ نیاز دارد و لجستیک بیشترِ زمان را می‌گیرد.\n\nمثال 8.48 (خرابیِ ژنراتور و انرژیِ ازدست‌رفته) پرسش. با نرخِ خرابیِ 0.05 در سال و زمانِ بازگشتِ ۲۰ روز (A-126، فرضی)، عدم‌دسترس‌پذیریِ هر توربین، تعدادِ خرابیِ مورد انتظار در بیست سال برای دوازده توربین و انرژیِ ازدست‌رفتهٔ سالانه را بیابید. اگر جرثقیل باید از خارج بیاید (۶۰ روز) چه؟\nپاسخ.\ngenerator failure rate 0.05/yr, repair 20 days incl. logistics (A-126):\n  unavailability per turbine 0.27 %; expected failures in 20 yr x 12: 12\n  energy lost per year, 12 turbines: 615 MWh (average output 18.7 GWh/yr)\n  if a crane must come from abroad, MTTR 60 d: 0.82 % per turbine\n  logistics, not the repair itself, dominates the downtime\nتفسیر. دوازده خرابیِ ژنراتور در عمرِ نیروگاه، یعنی حدودِ یکی در هر دو سال، رخدادی برنامه‌ریزی‌پذیر است. سه برابر شدنِ زمانِ بازگشت به‌خاطرِ جرثقیل، عدم‌دسترس‌پذیری را سه برابر می‌کند: قراردادِ خدمات، یدک‌های راهبردی و دسترسی به جرثقیل همان‌قدر مهم‌اند که کیفیتِ ماشین (فصل‌های ۳۱، ۳۹ و ۵۲). عددهای واقعیِ نرخ خرابی از پایگاه‌های داده‌ی صنعت و سابقهٔ سازنده می‌آیند و با احتیاط به کار می‌روند.\n\n\n\n8.4.12 بازبینیِ طراحی\nپیش از ساخت، طراحیِ ژنراتور (یا مشخصهٔ خرید) در یک بازبینیِ طراحی با فهرستِ وارسی سنجیده می‌شود. پرسش‌های نمونه:\n\nالزام‌ها: همهٔ الزام‌های توربین، شبکه و محیط با منبع و معیارِ پذیرش آمده‌اند؟ چرخهٔ بار و اضافه‌سرعت؟\nالکترومغناطیسی: نیروی محرکه در همهٔ بازهٔ سرعت با حدِ مبدّل می‌خواند؟ حاشیهٔ مغناطیس‌زدایی در بدترین خطا و دما؟\nگرمایی: دمای نقطهٔ داغ با حاشیه از کلاس؟ خنک‌کاری در گرم‌ترین هوا و ارتفاع؟ کاهشِ توان تعریف شده؟\nمکانیکی: سرعت‌های بحرانی دور از بازهٔ کار؟ شفت برای گشتاورِ ناگهانی و خستگی؟ یاتاقان و جریان‌های یاتاقان؟\nعایق: سامانه برای تنشِ پالسِ کابلِ واقعی واجد شرایط شده؟\nساخت و بازرسی: نقطه‌های توقف و شاهد، ردیابی، معیارهای پذیرشِ هر آزمون؟\nیکپارچه‌سازی: همهٔ رابط‌ها با مسئول و آزمون؟ (جدول 8.4)\nنگهداری و پایش: دسترسی، یدک، حسگرها، خط‌مبنا؟\nریسک: حالت‌های خرابی با اقدام (جدول 8.9)؟ وابستگیِ زنجیرهٔ تأمین؟\n\nهر پاسخِ «نه» یک اقدام با مسئول و موعد می‌شود و بازبینی با بستنِ اقدام‌ها پایان می‌یابد (فصل‌های ۳۸ و ۴۰).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتنشِ پیچشیِ شفتِ 0.1 mی زیرِ 10 kN m؟\nچرا گشتاورِ ناگهانیِ اتصالِ کوتاه برای گیربکس مهم است؟\nبا نرخِ خرابیِ 0.1 در سال و زمانِ بازگشتِ ۳۰ روز، عدم‌دسترس‌پذیری چیست؟\nسه اقدام برای کوتاه کردنِ زمانِ بازگشتِ خرابیِ ژنراتور بنویسید.\nدر بازبینیِ طراحی، «حاشیهٔ مغناطیس‌زدایی» را چگونه می‌پرسید؟\n\n\n\n\n\n8.4.13 شناساییِ پارامترهای موتور از آزمون\nدو آزمونِ کلاسیک. پارامترهای مدارِ معادلِ ماشینِ القایی (شکل 8.7) از دو آزمون به دست می‌آیند: بی‌باری (موتور آزاد می‌چرخد، لغزش تقریباً صفر، جریان تقریباً همه از شاخهٔ مغناطیس‌کننده؛ \\(X_1 + X_m\\) و تلفاتِ هسته و اصطکاک) و روتورِ قفل (روتور ثابت، ولتاژِ کم تا جریانِ نامی برقرار شود؛ شاخهٔ مغناطیس‌کننده تقریباً بی‌اثر؛ \\(R_1 + R_2\\) و \\(X_1 + X_2\\)). مقاومتِ استاتور جداگانه با جریانِ مستقیم سنجیده می‌شود.\n\nمثال 8.49 (از دادهٔ آزمون تا مدل) پرسش. موتورِ 30 kW در بی‌باری 400 V، 22.6 A و 1050 W، و با روتورِ قفل 70 V، 54 A و 1950 W نشان داده است؛ مقاومتِ فازِ استاتور 0.090 Ω (A-135، ساختگی). پارامترها را بسازید و با مدلِ A-114 مقایسه کنید.\nپاسخ.\ninduction-motor tests (A-135): no load 400 V, 22.6 A, 1050 W;\n  locked rotor 70 V, 54 A, 1950 W; stator resistance 0.090 ohm/phase\n  locked rotor: |Z| 0.748, R 0.223, X 0.714 ohm -&gt; R2 0.133, X1 = X2 = 0.357\n  no load: |Z| 10.22 ohm -&gt; X_m about 9.86 ohm; core and friction 912 W\n  model A-114: X1 0.33, X2 0.35, X_m 10.0 ohm: reactances agree\n  within about 5 %; but R2 0.133 against 0.075: at standstill the\n  rotor current has 50 Hz and crowds into the bar tops (deep bar),\n  so the locked-rotor test overstates the running R2; a reduced-\n  frequency test or the rated slip gives the running value\nتفسیر. راکتانس‌ها با مدل می‌خوانند، اما مقاومتِ روتور از آزمون تقریباً دو برابر است. این خطای آزمون نیست: در روتورِ قفل، جریانِ روتور 50 Hz است و در میله‌های عمیق به بالای میله رانده می‌شود (اثرِ پوستی، فصلِ ۴)، پس مقاومتِ مؤثر بیشتر است؛ در کار، بسامدِ روتور فقط حدودِ یک هرتز است. همین پدیده گشتاورِ راه‌اندازیِ موتورهای واقعی را بالا می‌برد (مثال 8.7). درس: هر آزمون شرایطِ خودش را دارد؛ پارامتری که در یک شرایط سنجیده شده را بی‌وارسی در شرایطِ دیگر به کار نبرید. روش‌های آزمونِ دقیق‌تر (بسامدِ کاهش‌یافته، آزمون‌های بار) در استانداردهای آزمون آمده‌اند.\n\n\n\n8.4.14 مدلِ گرماییِ دوگرهی و تندباد\nایده. مدلِ یک‌گرهی (بخش 8.4.3) سیم‌پیچ را تنها می‌بیند. در واقع سیم‌پیچ گرمایش را به هسته می‌دهد و هسته به خنک‌کن؛ هسته گرمای خودش (تلفاتِ آهن) را هم دارد و جرمِ گرماییِ بسیار بزرگ‌تری. مدلِ دوگرهی با دو ظرفیتِ گرمایی و دو رسانایی:\n\\[\n\\begin{aligned}\nC_w\\,\\frac{\\mathrm{d}T_w}{\\mathrm{d}t} &= P_\\text{cu} - G_{wc}\\,(T_w - T_c) \\\\\nC_c\\,\\frac{\\mathrm{d}T_c}{\\mathrm{d}t} &= P_\\text{fe} + G_{wc}\\,(T_w - T_c) - G_{ca}\\,(T_c - T_a)\n\\end{aligned}\n\\tag{8.27}\\]\n\nمثال 8.50 (سیم‌پیچ در یک تندبادِ ربع‌ساعته) پرسش. با پارامترهای A-132 (فرضی)، دمای سیم‌پیچ و هسته را در حالتِ پایدار و در یک تندبادِ پانزده‌دقیقه‌ای با 130 % جریان شبیه‌سازی کنید (روشِ عددیِ گام‌به‌گام، فصلِ ۳).\nپاسخ.\ntwo-node model, winding and core, coolant 40 C (A-132):\n  steady state: winding 83.7 C, core 57.2 C\n  a 15-min gust at 130 % current (copper loss x 1.69): winding peaks at 97.8 C\n  the steady state at 130 % would be 109.3 C: the short gust\n  does not reach it; thermal mass is what makes short overloads acceptable\nتفسیر. در تندباد سیم‌پیچ تا 97.8 °C گرم می‌شود، در حالی که حالتِ پایدارِ همان جریان 109.3 °C بود: جرمِ گرمایی، به‌ویژه هستهٔ سنگین، اضافه‌بارهای کوتاه را جذب می‌کند (شکل 8.21). پس کنترل‌گرِ توربین می‌تواند اضافه‌بارِ کوتاه‌مدت را با یک مدلِ گرماییِ برخط مجاز کند، به شرطی که مدل با آزمونِ گرمایی و حسگرهای سیم‌پیچ واسنجی شده باشد (مثال 8.42).\n\n\n\n\n\n\n\nشکل 8.21: دمای سیم‌پیچ و هسته در یک تندبادِ پانزده‌دقیقه‌ای با ۱۳۰ درصد جریان (مدلِ دوگرهی، A-132)\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا آزمونِ روتورِ قفل با ولتاژِ کم انجام می‌شود؟\nچرا مقاومتِ روتور در آزمونِ روتورِ قفل بیشتر از کار است؟\nهستهٔ سنگین در مدلِ دوگرهی چه نقشی دارد؟\nشرطِ استفاده از مدلِ گرماییِ برخط برای مجاز کردنِ اضافه‌بار چیست؟\n\n\n\n\n\n8.4.15 آزمایشگاهِ طراحی: زنجیرهٔ اندازه‌گذاریِ مفهومی\nایده. درس‌های پیشین هر کدام یک رابطه دادند: معادلهٔ خروجی، نیروی محرکه، بارِ الکتریکی، چگالیِ جریان، مقاومت با دما، تلفاتِ هسته و ضخامتِ آهن‌ربا. اگر این‌ها را پشتِ سرِ هم بچینیم، یک زنجیرهٔ اندازه‌گذاری داریم که از گشتاور و سرعت، ابعاد، دورها، جریان، جرمِ مواد، تلفات و هزینهٔ موادِ فعال را می‌سازد. چنین ابزاری طراحی نیست، اما برای مقایسهٔ گزینه‌ها، وارسیِ عددهای سازنده و پرسیدنِ پرسشِ درست بسیار سودمند است. فرض‌های عددیِ آن آموزشی‌اند (A-136، فرضی): تنشِ برشیِ 40 kPa، چگالیِ شارِ 0.9 T، فاصلهٔ هواییِ 4 mm، سرِ سیم‌پیچِ 1.2 m در هر سو، ضریبِ جریانِ متناوب که با بسامد بالا می‌رود، تلفاتِ ورقِ 5 W/kg در 50 Hz با ضریبِ ساختِ 1.3، و قیمت‌های آموزشیِ مس، آهن‌ربا و فولاد.\ndef size_pm_machine(p_shaft, n_rpm, poles, d_over_l, j, v_ll=690.0):\n    \"\"\"Conceptual sizing of a surface-PM generator (A-136 teaching values).\n    Returns a dict of dimensions, current, masses and losses.\"\"\"\n    sigma, b1, br, g = 40e3, 0.9, 1.2, 0.004      # Pa, T, T, m air gap\n    end = 1.2                                     # end winding, m per side\n    t = m.torque_nm(p_shaft, n_rpm)\n    vr = t / (2 * sigma)\n    d = (4 * vr * d_over_l / math.pi) ** (1 / 3)\n    length = d / d_over_l\n    f = n_rpm * poles / 120\n    k_ac = 1 + 0.012 * f                          # eddy currents in bars\n    phi = 2 / math.pi * b1 * math.pi * d * length / poles\n    n_turns = (v_ll / S3) / (4.44 * f * phi * 0.95)\n    a_rms = math.sqrt(2) * sigma / b1             # electric loading\n    i_ph = a_rms * math.pi * d / (6 * n_turns)\n    area = i_ph / j\n    l_turn = 2 * (length + end)\n    rho95 = 1.72e-8 * (234.5 + 95) / (234.5 + 20)\n    r_ph = rho95 * n_turns * l_turn / area\n    p_cu = k_ac * 3 * i_ph ** 2 * r_ph\n    m_cu = 3 * n_turns * l_turn * area * 8960\n    h_m = b1 * 1.05 * g / (br - b1)               # magnet thickness\n    m_mag = math.pi * d * length * h_m * 0.8 * 7500\n    d_o = d + 2 * (0.35 * math.pi * d / poles + 0.08)   # yoke + slots\n    m_fe = math.pi / 4 * (d_o ** 2 - d ** 2) * length * 0.95 * 0.85 * 7650\n    p_fe = m_fe * 5.0 * 1.3 * (f / 50) ** 1.5     # W/kg, building 1.3\n    return {\"T\": t, \"D\": d, \"L\": length, \"f\": f, \"N\": n_turns, \"I\": i_ph,\n            \"P_cu\": p_cu, \"P_fe\": p_fe, \"m_cu\": m_cu, \"m_mag\": m_mag,\n            \"m_fe\": m_fe}\nگام‌ها به زبانِ ساده:\n\n۱. گشتاور از توان و سرعت؛ حجمِ روتور از تنشِ برشی (معادلهٔ 8.24)؛ قطر و طول از نسبتِ آن‌ها.\n۲. بسامد از سرعت و قطب؛ شارِ هر قطب و دورهای سری از نیروی محرکهٔ لازم (معادلهٔ 8.5).\n۳. بارِ الکتریکی از تنشِ برشی و چگالیِ شار؛ جریانِ فاز از بارِ الکتریکی، محیط و دورها.\n۴. سطحِ مقطعِ مس از چگالیِ جریان؛ طولِ هر دور با سرهای سیم‌پیچ؛ مقاومت در 95 °C؛ تلفاتِ مسی با ضریبِ جریانِ متناوب.\n۵. ضخامتِ آهن‌ربا برای چگالیِ شارِ فاصلهٔ هوایی؛ جرمِ آهن‌ربا.\n۶. جرمِ هسته از یوغ و دندانه‌ها؛ تلفاتِ هسته از وات بر کیلوگرم و بسامد.\n\n\nمثال 8.51 (سه ماشین با یک زنجیره) پرسش. با زنجیرهٔ بالا، ماشینِ آهن‌ربای دائم را برای 5.16 MWِ محور در سه سرعت اندازه بگیرید: تندگرد (1155 rpm، ۶ قطب)، سرعتِ متوسط (420 rpm، ۲۴ قطب) و بی‌گیربکس (10.5 rpm، ۱۲۰ قطب)، با چگالیِ جریانِ 4.5، 4.0 و 2.5 A/mm². ابعاد، جرم‌ها، تلفات و هزینهٔ مواد را مقایسه کنید و نتیجهٔ ماشینِ تندگرد را با A-111 بسنجید.\nپاسخ.\nconceptual sizing pipeline (A-136), shaft 5.16 MW after the gearbox:\n  geared HS 1155 rpm: D 0.79 m, L 1.08 m, 57.8 Hz, N 6.4, J 4.5 A/mm2\n    copper  0.71 t, magnet  0.20 t, core  4.81 t; active   5.7 t\n    losses: copper  60.6 kW, core  38.8 kW; materials 26 k u\n  geared MS 420 rpm: D 1.23 m, L 1.23 m, 84.0 Hz, N 9.9, J 4.0 A/mm2\n    copper  1.32 t, magnet  0.36 t, core  4.46 t; active   6.1 t\n    losses: copper 105.7 kW, core  63.1 kW; materials 40 k u\n  direct drive 10.5 rpm: D 7.20 m, L 1.44 m, 10.5 Hz, N 57.8, J 2.5 A/mm2\n    copper 13.46 t, magnet  2.46 t, core 29.98 t; active  45.9 t\n    losses: copper 235.3 kW, core  18.8 kW; materials 314 k u\nA-111 assumed 63.5 kW copper and 39.7 kW core at rating: the\n  pipeline lands near both for the geared machine, a cross-check\n  of two independent sets of teaching numbers; the direct drive\n  buys its low current density with many tonnes of copper\nتفسیر. (۱) وارسیِ متقابل: زنجیره برای ماشینِ تندگرد تلفاتِ مسیِ 60.6 kW و هستهٔ 38.8 kW می‌دهد؛ A-111 از یک تقسیمِ کلی 63.5 و 39.7 kW فرض کرده بود. دو مجموعه فرضِ مستقل هم‌خوان‌اند و این به فرض‌های فصل اعتبار می‌دهد. (۲) جرم: ماشینِ بی‌گیربکس حدودِ 46 t مادهٔ فعال دارد، هشت برابرِ تندگرد؛ آهن‌ربایش دوازده برابر و هزینهٔ موادش دوازده برابر. اما گیربکسِ سه‌مرحله‌ای حذف شده که خودش ده‌ها تن وزن و تلفات و هزینه دارد؛ مقایسهٔ منصفانه کلِ رانه را می‌سنجد، نه فقط ژنراتور را (مثال 8.62). (۳) چگالیِ جریان: ماشینِ بی‌گیربکس با چگالیِ جریانِ کم نمی‌گذارد تلفاتِ مسی از این هم بیشتر شود (باز هم 235 kW، حدودِ چهار برابرِ تندگرد)، به بهای سیزده تن مس: مصالحهٔ کلوین در فصل‌های ۳ و ۶ این‌جا در مقیاسِ ماشین دیده می‌شود. (۴) سرعتِ متوسط با بسامدِ 84 Hz تلفاتِ هستهٔ بیشتری دارد: ورقِ نازک‌تر یا قطبِ کمتر گزینه‌های طراح‌اند. محدودیت: هر عدد با ضریب‌های آموزشی ساخته شده است؛ زنجیره برای مقایسه و وارسی است، نه برای تصمیم (بخش 8.4.9).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر تنشِ برشی به 50 kPa برسد، کدام خروجی‌های زنجیره تغییر می‌کنند و به کدام سو؟\nچرا ضریبِ جریانِ متناوب با بسامد بالا می‌رود؟\nاگر چگالیِ جریانِ ماشینِ تندگرد به 6 A/mm² برسد، جرمِ مس و تلفاتِ مسی چه می‌شوند؟\nچرا مقایسهٔ جرمِ ژنراتورها به‌تنهایی برای انتخابِ معماری کافی نیست؟\n\n\n\n\n\n8.4.16 کششِ مغناطیسیِ نامتقارن\nایده. میدانِ فاصلهٔ هوایی روی سطحِ روتور فشارِ مغناطیسیِ \\(B^2/(2\\mu_0)\\) وارد می‌کند، رو به بیرون. در فاصلهٔ هواییِ یکنواخت، کششِ هر سو با سوی مقابل خنثی می‌شود. اگر روتور کمی خارج از مرکز باشد (خروج از مرکزِ فاصلهٔ هوایی)، سمتِ نزدیک‌تر شارِ بیشتر و کششِ بیشتری دارد و یک نیروی خالص روتور را به همان سو می‌کشد، و هرچه نزدیک‌تر، کشش بیشتر: یک بازخوردِ مثبت که سفتیِ شفت و یاتاقان باید بر آن غلبه کند. برآوردِ ساده: نیروی خالص تقریباً متناسب با نسبتِ خروج از مرکز به فاصلهٔ هوایی است.\n\nمثال 8.52 (کشش در ژنراتورِ نیروگاه) پرسش. با چگالیِ شارِ 0.9 T و ابعادِ زنجیرهٔ اندازه‌گذاری (مثال 8.51)، فشارِ مغناطیسی و نیروی خالص را برای خروج از مرکزِ ۵، ۱۰ و ۲۰ درصدِ فاصلهٔ هوایی برآورد کنید (A-137، برآوردِ آموزشی) و با وزنِ روتور مقایسه کنید.\nپاسخ.\nmagnetic pressure B^2 / (2 mu0) at 0.9 T: 322 kPa on the rotor surface\n  half the rotor surface 1.34 m2: 432 kN outwards,\n  balanced by the other half when the gap is uniform\n  eccentricity   5 % of the gap: net pull about  21.6 kN\n  eccentricity  10 % of the gap: net pull about  43.2 kN\n  eccentricity  20 % of the gap: net pull about  86.4 kN\n  rotor weight 3 t = 29.4 kN: a 10 % eccentric gap pulls as much\n  air-gap uniformity is a manufacturing hold point (C.6) and a\n  bearing load (B.6); the pull also lowers the critical speed\nتفسیر. فشارِ مغناطیسی حدودِ سه برابرِ فشارِ هوا است و روی یک‌ونیم مترِ مربع ده‌ها تن نیرو می‌سازد. خروج از مرکزِ ده‌درصدی (در فاصلهٔ هواییِ 4 mm، فقط 0.4 mm) نیرویی برابر با وزنِ روتور می‌سازد. برای همین یکنواختیِ فاصلهٔ هوایی در مونتاژ یک نقطهٔ توقف است (جدول 8.6)، یاتاقان‌ها برای این بار هم طراحی می‌شوند و این کشش سرعتِ بحرانی را پایین می‌آورد (بخش 8.4.4). در ماشین‌های بی‌گیربکسِ بزرگ، نگه‌داشتنِ فاصلهٔ هواییِ چندمیلی‌متری روی قطرِ هفت‌متری یکی از سخت‌ترین مسئله‌های سازه است.\n\n\n\n8.4.17 ولتاژِ ژنراتور: 690 V یا ولتاژِ متوسط\nمسئله. ژنراتورِ چندمگاواتیِ 690 V هزاران آمپر جریان دارد (مثال 8.4). اگر مبدّل در پایینِ برج باشد، این جریان باید از کابل‌های موازیِ بسیار در صد متر برج بگذرد. ژنراتور و مبدّلِ ولتاژِ متوسط (چند کیلوولت) جریان را چند برابر کم می‌کنند، به بهای عایقِ گران‌تر.\n\nمثال 8.53 (کابلِ برج در دو ولتاژ) پرسش. برای 5 MW و مسیرِ 110 mِ برج (A-138، فرضی)، جریان، تلفاتِ کابل و جرمِ مس را در 690 V (۱۲ کابلِ 240 mm² در هر فاز) و 3.3 kV (۳ کابلِ 150 mm²) مقایسه کنید.\nپاسخ.\ngenerator to converter at the tower base: 110 m route, 5 MW (A-138)\n  690 V: 4,184 A in 12 parallel cables per phase; loss 43.6 kW,\n    copper 8.5 t\n  3.3 kV: 875 A in 3 parallel cables per phase; loss 12.5 kW,\n    copper 1.3 t\n  the higher voltage needs 4.8 times less current: fewer cables in\n  the tower and lower loss, at the price of MV insulation in the\n  generator and the converter (chapters 9, 24)\nتفسیر. در 3.3 kV تلفاتِ کابل یک‌چهارم و مسِ کابل کمتر از یک‌ششم است؛ سی‌وشش کابلِ سنگین در برج به نُه کابل کاهش می‌یابد. در برابر، ژنراتور عایقِ ولتاژِ متوسط (با تخلیهٔ جزئی و آزمون‌هایش، بخش 8.3.4) و مبدّلِ ولتاژِ متوسط (فصلِ ۹) می‌خواهد. این تصمیم بخشی از معماریِ توربین است که سازنده می‌گیرد؛ خریدار باید پیامدش را در تلفات، نگهداری و ایمنی بفهمد (فصل‌های ۲۴ و ۳۲).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا کششِ مغناطیسی بازخوردِ مثبت دارد؟\nفشارِ مغناطیسی در 1.0 T چند کیلوپاسکال است؟\nچرا کششِ نامتقارن سرعتِ بحرانی را پایین می‌آورد؟\nسه پیامدِ انتخابِ ژنراتورِ ولتاژِ متوسط را بنویسید.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-d",
    "href": "chapters/08-electrical-machines.html#sec-ch08-d",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.5 د. یکپارچه‌سازی و پایشِ وضعیت",
    "text": "8.5 د. یکپارچه‌سازی و پایشِ وضعیت\nماشینِ خوب در کارخانه کافی نیست؛ باید با مبدّل، حفاظت، خنک‌کاری و کنترلِ توربین هماهنگ باشد و در بیست سال کار پایش شود. بخشِ د این هماهنگی را می‌سازد، پایشِ وضعیت را با دادهٔ ساختگی تمرین می‌کند، حالت‌های خرابی و شواهدِ سازنده را مرور می‌کند و با یک مطالعهٔ موردیِ انتخابِ معماری پایان می‌یابد.\nبرنامه‌ها:\ncompanion/ch08/lab_d.py و companion/ch08/integrated.py\n\n8.5.1 هماهنگیِ ماشین و مبدّل\nهفت پرسشِ رابط.\n\nولتاژ: بیشینهٔ نیروی محرکه در بیشینهٔ سرعت و اضافه‌سرعت (برای آهن‌ربای دائم، مثال 8.12) باید زیرِ حدِ مبدّل بماند، یا مبدّل راهِ محافظت داشته باشد.\nجریان: جریانِ پیوسته و کوتاه‌مدت، و جریانِ خطا در هر دو سمت.\nبسامد و سرعت: بازهٔ کار، و اینکه کنترل‌گر بتواند موقعیتِ روتور را (با حسگر یا بی‌حسگر) بداند.\nتنشِ پالس: طولِ کابلِ مبدّل تا ماشین، شیبِ ولتاژ، صافی، و سامانهٔ عایقِ متناسب (بخش 8.3.4).\nجریان‌های یاتاقان: ولتاژِ حالتِ مشترک، یاتاقانِ عایق، جاروبکِ زمین (بخش 8.3.6).\nهارمونیک‌های جریان: تلفاتِ اضافی در ماشین و گشتاورِ ضربانی (فصل‌های ۷ و ۹).\nدینامیکِ پیچشی: کنترلِ گشتاورِ مبدّل با بسامدهای طبیعیِ رانه (روتور، شفت، گیربکس) برهم‌کنش دارد؛ کنترل‌گر باید این مودها را میرا کند (فصل‌های ۴ و ۱۱).\n\nهر کدام یک ردیف در مشخصهٔ رابط و یک آزمون در یکپارچه‌سازی است (مثال 8.65).\n\n\n8.5.2 حفاظت\nحفاظتِ ژنراتورِ توربین بیشتر در کنترل‌گرِ مبدّل و توربین است تا رله‌های جداگانه. تابع‌های اصلی:\n\n\n\nجدول 8.7: تابع‌های حفاظتیِ ژنراتورِ توربین\n\n\n\n\n\n\n\n\n\n\nتابع\nچه چیزی را می‌پاید\nپیامدِ عمل\n\n\n\n\nاضافه‌جریان و اتصالِ کوتاه\nجریانِ هر فاز\nقطعِ مبدّل، ترمز\n\n\nاضافه‌ولتاژ\nولتاژِ پایانه و پیوندِ DC\nمقاومتِ ترمز، توقف\n\n\nاضافه‌دما\nدماسنج‌های سیم‌پیچ و یاتاقان\nکاهشِ توان، سپس توقف\n\n\nاضافه‌سرعت\nسرعتِ روتور و ژنراتور (دو حسگرِ مستقل)\nترمزِ آیرودینامیکی و مکانیکی\n\n\nخطای زمین\nجریانِ نشتی یا ولتاژِ نقطهٔ ستاره\nهشدار یا توقف، بسته به آرایشِ زمین\n\n\nنامتعادلی و جریانِ توالیِ منفی\nجریان‌های سه فاز\nکاهشِ توان، توقف\n\n\nلرزش\nشتاب‌سنج‌ها\nهشدار، کاهشِ توان، توقف\n\n\nاز دست رفتنِ خنک‌کاری\nدبی و دمای سیال\nکاهشِ توان، توقف\n\n\n\n\n\n\nمولدِ پشتیبانِ هم‌گام حفاظت‌های دیگری هم دارد (از دست رفتنِ تحریک، توانِ برگشتی، هم‌گامی) که فصلِ ۲۶ با تنظیم‌هایشان می‌آورد. اضافه‌سرعت برای همهٔ ماشین‌های آهن‌ربادار تابعی ایمنی است: سامانهٔ مستقلِ ایمنیِ توربین، نه فقط نرم‌افزارِ کنترل، باید آن را بپاید (فصل‌های ۱۱ و ۳۴).\n\n\n8.5.3 هماهنگیِ خنک‌کاری\nمدارِ خنک‌کاریِ ژنراتور معمولاً با گیربکس، مبدّل و ترانسفورماتورِ توربین مشترک است و ظرفیتش برای بدترین ترکیبِ تلفاتِ هم‌زمانِ همه در گرم‌ترین هوا طراحی می‌شود. دو قاعده: (۱) حدِ دمای هر مصرف‌کننده و اولویتِ آن در کاهشِ توان تعریف شود؛ (۲) کاهشِ توان با دما (کم کردنِ خروجی وقتی خنک‌کاری کم می‌آورد) در منحنیِ توانِ تضمینیِ توربین دیده شود، چون در روزهای گرمِ پرباد انرژی کم می‌کند (فصل‌های ۱۱ و ۱۵).\n\n\n8.5.4 پایشِ وضعیت\nایده. خرابی‌های ماشین معمولاً تدریجیاند: یاتاقانی که پوسته می‌اندازد، عایقی که مرطوب یا فرسوده می‌شود، خنک‌کاری‌ای که کثیف می‌شود. اگر نشانه‌های اولیه را ببینیم، تعمیر را برنامه‌ریزی می‌کنیم، نه پس از خرابی. چهار روشِ اصلی:\n\n\n\nجدول 8.8: روش‌های پایشِ وضعیتِ ماشین\n\n\n\n\n\n\n\n\n\n\nروش\nچه چیزی را می‌بیند\nداده\n\n\n\n\nلرزش\nیاتاقان، نابالانسی، ناهم‌محوری، شُل‌شدگی\nشتاب‌سنج، طیف و پوش\n\n\nدما\nخنک‌کاری، اضافه‌بار، یاتاقان\nدماسنج‌ها، روند و باقیمانده\n\n\nجریانِ ماشین\nترکِ میلهٔ روتور، خروج از مرکزِ فاصلهٔ هوایی\nطیفِ جریان\n\n\nعایق\nرطوبت، آلودگی، فرسودگی\nمقاومتِ عایقی، شاخصِ پلاریزاسیون، تخلیهٔ جزئی\n\n\n\n\n\n\nطیف و پوش. خرابیِ یاتاقان ضربه‌های کوتاهی می‌سازد که سازه را در بسامدهای بالا (چند کیلوهرتز) به لرزه درمی‌آورند. در طیفِ خام این لرزش‌ها میانِ نویز و هارمونیک‌های شفت گم می‌شوند؛ اما آهنگِ تکرارِ ضربه‌ها همان بسامدِ خرابی است (مثال 8.33). اگر سیگنال را در باندِ بسامدِ بالا صاف کنیم و پوشش را بگیریم (اندازهٔ سیگنالِ تحلیلی، فصلِ ۳)، طیفِ پوش آهنگِ ضربه‌ها را آشکار می‌کند. معیارهای ارزیابیِ لرزشِ ماشین‌ها در استانداردهای اندازه‌گیری و ارزیابیِ لرزش آمده است (جعبهٔ استاندارد)؛ مقدارهای هشدار را سازنده و بهره‌بردار تعیین می‌کنند.\ndef envelope_spectrum(x, fs, f_lo, f_hi):\n    \"\"\"Band-pass x by FFT masking, take the magnitude of the analytic signal\n    (the envelope) and return its one-sided spectrum.\"\"\"\n    n = len(x)\n    spec = np.fft.fft(x)\n    f = np.fft.fftfreq(n, 1 / fs)\n    band = (np.abs(f) &gt;= f_lo) & (np.abs(f) &lt;= f_hi)\n    analytic = np.zeros(n, dtype=complex)\n    analytic[(f &gt; 0) & band] = 2 * spec[(f &gt; 0) & band]\n    env = np.abs(np.fft.ifft(analytic))\n    env = env - env.mean()\n    amp = np.abs(np.fft.rfft(env)) * 2 / n\n    return np.fft.rfftfreq(n, 1 / fs), amp\n\nمثال 8.54 (خرابیِ حلقهٔ بیرونی در یک رکوردِ لرزش) پرسش. یک رکوردِ دوثانیه‌ایِ شتاب با نمونه‌برداریِ 10 240 Hz از یاتاقانِ ژنراتور (A-116، ساختگی، بذرِ ۸) نقصی در حلقهٔ بیرونی دارد، اما نویز و هارمونیک‌های شفت هم در آن هست. بزرگ‌ترین قله‌های طیفِ خام و طیفِ پوش (باندِ ۲ تا ۴ کیلوهرتز) را زیرِ 500 Hz بیابید.\nپاسخ.\nsynthetic acceleration, fs 10240 Hz, 2 s, outer-race defect (A-116):\n  expected outer-race frequency 110.2 Hz; shaft 19.25 Hz\n  largest raw-spectrum peaks below 500 Hz: 19.0, 19.5, 38.5 Hz\n  largest envelope-spectrum peaks (band 2-4 kHz): 220.5, 110.5, 441.0 Hz\n  the raw spectrum shows the shaft; the envelope shows the defect\n  at the outer-race frequency and its harmonics\nتفسیر. طیفِ خام فقط شفت را نشان می‌دهد (19.25 Hz و دو برابرش). طیفِ پوش قله‌هایی در 110.5، 220.5 و 441 Hz دارد: بسامدِ خرابیِ حلقهٔ بیرونی و هارمونیک‌هایش (شکل 8.22). اختلافِ 0.3 Hz با 110.2 Hzِ نظری از تفکیکِ بسامدِ رکوردِ دوثانیه‌ای (0.5 Hz) است. محدودیت: سیگنالِ ساختگی ساده است؛ در توربینِ واقعی چرخدنده‌های گیربکس، سرعتِ متغیر (که بسامدها را جابه‌جا می‌کند و نمونه‌برداریِ هم‌گام با زاویه را لازم می‌کند) و مسیرِ انتقالِ سازه کار را دشوارتر می‌کنند (فصل‌های ۳۷ و ۵۲).\n\n\n\n\n\n\n\nشکل 8.22: طیفِ پوشِ رکوردِ لرزشِ ساختگی: قله‌ها در بسامدِ خرابیِ حلقهٔ بیرونی و هارمونیک‌هایش\n\n\n\n\n\n8.5.5 حالت‌های خرابی\n\n\n\nجدول 8.9: حالت‌های خرابیِ ژنراتور\n\n\n\n\n\n\n\n\n\n\n\nزیرمجموعه\nحالتِ خرابی\nعلت‌های رایج\nنشانهٔ زودهنگام\n\n\n\n\nیاتاقان\nپوسته‌شدن، شیاردارشدن\nروان‌کاریِ نادرست، آلودگی، جریانِ یاتاقان، بارِ زیاد\nلرزشِ پوش، دمای یاتاقان، گریسِ تیره\n\n\nسیم‌پیچِ استاتور\nاتصالِ دور یا زمین\nگرما، رطوبت، تنشِ پالس، لرزشِ سرِ سیم‌پیچ\nمقاومتِ عایقی، تخلیهٔ جزئی، نامتعادلیِ جریان\n\n\nآهن‌ربا\nمغناطیس‌زدایی، جدا شدن، خوردگی\nدمای زیاد با جریانِ خطا، چسبِ ضعیف، رطوبت\nافتِ نیروی محرکه، لرزشِ نامتقارن\n\n\nحلقه و جاروبک (دوسوتغذیه)\nسایش، جرقه، گرد\nفرسودگی، آلودگی\nدمای حلقه، بازرسیِ دوره‌ای\n\n\nروتورِ قفسه‌ای\nترکِ میله\nتنشِ گرمایی در راه‌اندازی‌های مکرر\nنوارهای کناری در طیفِ جریان\n\n\nخنک‌کاری\nکاهشِ ظرفیت\nگرفتگیِ مبدّلِ گرمایی، کمبودِ سیال، خرابیِ پمپ یا فن\nباقیماندهٔ مثبتِ دما (مثال 8.61)\n\n\nرابطِ محور\nناهم‌محوری، خرابیِ کوپلینگ\nنصب، نشستِ سازه\nلرزش در دو برابرِ سرعتِ شفت، دمای کوپلینگ\n\n\n\n\n\n\nاین جدول ستون‌های یک تحلیلِ حالت‌ها و اثرهای خرابی است (فصل‌های ۴ و ۵۲): برای هر ردیف، شدتِ پیامد، احتمال و قابلیتِ آشکارسازی امتیاز می‌گیرند و اقدام‌های طراحی، پایش و نگهداری انتخاب می‌شوند.\n\n\n8.5.6 شواهدِ سازنده\nخریدار چه شواهدی از سازندهٔ ژنراتور بخواهد و با هر کدام چه کند؟\n\n\n\nجدول 8.10: شواهدِ سازندهٔ ژنراتور\n\n\n\n\n\n\n\n\n\n\nشاهد\nمحتوا\nوضعیت در پرونده\n\n\n\n\nبرگهٔ داده و منحنی‌ها\nرده، بازده در چند بار، پارامترها، نمودارِ قابلیت\nاعلامِ سازنده\n\n\nگزارشِ آزمونِ نوعی\nآزمون‌های گرمایی، بازده، اتصالِ کوتاه، لرزش، صدا روی ماشینِ نخست\nاندازه‌گیری‌شده، برای آن طرح\n\n\nگزارشِ آزمونِ جاری\nآزمون‌های هر واحد با شمارهٔ سریال\nاندازه‌گیری‌شده، برای این واحد\n\n\nگواهیِ مواد\nشفت، ورق، آهن‌ربا، رزین\nاعلامِ تأمین‌کننده با ردیابی\n\n\nگواهیِ سامانهٔ عایق\nارزیابیِ گرمایی و آزمون‌های کارِ با مبدّل\nگواهیِ شخصِ ثالث یا سازنده\n\n\nشواهدِ میدانی\nسابقهٔ کار و خرابیِ همان طرح در ناوگانِ نصب‌شده\nدادهٔ بهره‌برداری؛ با احتیاط\n\n\nدستورالعمل‌ها\nحمل، انبار، نصب، راه‌اندازی، نگهداری\nسندِ کنترل‌شده\n\n\n\n\n\n\nقاعدهٔ کتاب: هر عددِ برگهٔ داده «اعلامِ سازنده» است تا با آزمون «اندازه‌گیری‌شده» شود (فصلِ ۲، مثال 7.46). گزارشِ آزمونِ نوعی دربارهٔ طرح است و گزارشِ جاری دربارهٔ این واحد؛ یکی جای دیگری را نمی‌گیرد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت پرسشِ رابطِ ماشین و مبدّل را بنویسید.\nچرا حفاظتِ اضافه‌سرعت باید مستقل از نرم‌افزارِ کنترل باشد؟\nچرا خرابیِ یاتاقان در طیفِ خام دیده نمی‌شود و در طیفِ پوش دیده می‌شود؟\nکاهشِ توان با دما چه اثری بر تولیدِ سالانه دارد و کجا باید دیده شود؟\nتفاوتِ گزارشِ آزمونِ نوعی و جاری را در یک جمله بنویسید.\nبرای خرابیِ «مغناطیس‌زدایی» یک علت و یک نشانهٔ زودهنگام بنویسید.\n\n\n\n\n\n8.5.7 طیفِ جریانِ موتور و میله‌های شکسته\nایده. میلهٔ شکستهٔ قفسهٔ روتور، میدانِ روتور را نامتقارن می‌کند. این عدمِ تقارن با بسامدِ لغزش می‌چرخد و در جریانِ استاتور نوارهای کناری دورِ بسامدِ شبکه می‌سازد:\n\\[\nf_\\text{sb} = (1 \\pm 2s)\\,f\n\\tag{8.28}\\]\nتحلیلِ طیفِ جریانِ موتور (به انگلیسی motor current signature analysis) این نوارها را در طیفِ جریان می‌جوید؛ حسگرش همان ترانسفورماتورِ جریانِ تابلوست و به موتور دسترسی نمی‌خواهد. دو شرطِ کار: تفکیکِ بسامد باید از فاصلهٔ نوار تا خطِ اصلی (\\(2sf\\)، کسری از هرتز) خیلی ریزتر باشد، پس رکورد باید ده‌ها ثانیه بلند باشد؛ و لغزش باید دانسته باشد تا جای نوارها معلوم شود.\n\nمثال 8.55 (نوارهای کناری در جریانِ موتورِ تهویه) پرسش. رکوردِ ساختگیِ جریانِ موتورِ 30 kW (A-127، بذرِ ۱۳) در بارِ نامی، بیست ثانیه با نمونه‌برداریِ 2 kHz، نشانه‌ای از میلهٔ شکسته دارد. جای نوارهای کناری و اندازهٔ آن‌ها نسبت به خطِ اصلی را بیابید.\nپاسخ.\n30 kW motor at rated slip 1.65 % (A-114), synthetic current (A-127):\n  broken-bar sidebands expected at (1 -+ 2s) f = 48.35 and 51.65 Hz\n  spectrum (Hanning, 20 s, 0.05 Hz bins): sidebands at -44.4 and -44.4 dB\n  relative to the 50 Hz line\n  sidebands about 45 dB down are a typical early warning; the\n  record must be long and the slip known to place them\nتفسیر. نوارها 1.65 Hz دورِ خطِ 50 Hz و حدودِ ۴۴ دسی‌بل پایین‌ترند (شکل 8.23). تفکیکِ 0.05 Hzِ رکوردِ بیست‌ثانیه‌ای آن‌ها را به‌خوبی جدا می‌کند؛ یک رکوردِ یک‌ثانیه‌ای (تفکیکِ یک هرتز) آن‌ها را در دامنهٔ خطِ اصلی گم می‌کرد. نوسانِ بار (مثلاً کمپرسور) هم نوارهایی در بسامدهای مشابه می‌سازد؛ پس تشخیص با روند در زمان و در بارهای مختلف قطعی می‌شود، نه با یک رکورد.\n\n\n\n\n\n\n\nشکل 8.23: طیفِ جریانِ ساختگیِ موتورِ 30 kW نزدیکِ 50 Hz: نوارهای کناریِ میلهٔ شکسته در \\((1 \\pm 2s)f\\)\n\n\n\n\n\n8.5.8 راهبردِ نگهداریِ ژنراتور\nنگهداریِ ژنراتورِ توربین سه لایه دارد (فصلِ ۵۲):\n\n\n\nجدول 8.11: سه لایهٔ نگهداریِ ژنراتور\n\n\n\n\n\n\n\n\n\n\nلایه\nنمونه‌ها\nمبنا\n\n\n\n\nزمان‌مبنا\nگریس‌کاریِ یاتاقان‌ها، تعویضِ جاروبک (در دوسوتغذیه)، تمیز کردنِ صافیِ هوا، وارسیِ اتصال‌ها\nدستورِ سازنده و ساعتِ کار\n\n\nوضعیت‌مبنا\nتعویضِ یاتاقان با روندِ لرزش، خشک کردنِ سیم‌پیچ با افتِ مقاومتِ عایقی، تمیز کردنِ مبدّلِ گرمایی با باقیماندهٔ دما\nپایشِ وضعیت (جدول 8.8)\n\n\nاصلاحی\nتعویضِ ژنراتور یا روتور پس از خرابی\nیدک، جرثقیل، قرارداد\n\n\n\n\n\n\nسه قاعده: (۱) گریس‌کاری بیش از اندازه هم به یاتاقان آسیب می‌زند، نه فقط کم‌کاری؛ مقدار و فاصله را سازنده می‌دهد. (۲) هر کارِ نگهداری روی ماشینی انجام می‌شود که ایمن‌سازی شده است: روتور قفل، مبدّل جدا و زمین، و ولتاژِ آهن‌ربا در نظر (هشدارِ ایمنیِ فصل). (۳) هر یافته در سامانهٔ نگهداری با برچسبِ دارایی و شمارهٔ سریال ثبت می‌شود (فصلِ ۵) تا روند و تحلیلِ ریشه‌ای ممکن شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنوارهای کناریِ میلهٔ شکسته برای موتورِ ۴قطبیِ 50 Hz با لغزشِ 3 % کجا هستند؟\nچرا رکوردِ کوتاه برای این تحلیل کافی نیست؟\nچرا نوسانِ بار می‌تواند هشدارِ کاذب بسازد؟\nنگهداریِ زمان‌مبنا و وضعیت‌مبنا را با یک مثال برای ژنراتور مقایسه کنید.\nچرا گریس‌کاریِ بیش از اندازه زیان‌آور است؟\n\n\n\n\n\n8.5.9 روندِ مقاومتِ عایقی\nمسئله. مقاومتِ عایقی با دما به‌شدت تغییر می‌کند (در عمل رایج، حدوداً نصف به ازای هر ده درجه گرم‌تر؛ مثال 8.43). اندازه‌گیری‌های دوره‌ای در فصل‌های مختلف عددهایی بسیار پراکنده می‌دهند و هر عددِ کم ممکن است فقط «تابستان» باشد. روشِ درست: تصحیح به دمای مرجع، سپس برازشِ روند (فصلِ ۳) و جست‌وجوی جدایی از روند.\n\nمثال 8.56 (ده سال مقاومتِ عایقیِ یک ژنراتور) پرسش. رکوردِ ساختگیِ شش‌ماهه (A-133، بذرِ ۱۷) مقاومتِ عایقی و دمای سیم‌پیچ را برای ده سال دارد. اندازه‌ها را به 40 °C تصحیح کنید، روندِ سال‌های نخست را برازش کنید و نخستین اندازه‌ای را که از ۶۰ درصدِ روند کمتر است پیدا کنید.\nپاسخ.\ninsulation resistance of one generator every six months (A-133):\n  raw readings range 176 to 7,029 Mohm (temperature swings it)\n  corrected to 40 C and fitted on years 0-7.5: decline 7.5 %/yr\n  first reading below 60 % of the trend: year 8.5\n  the raw values hide this: a summer reading looks low, a winter\n  one high; correct for temperature, then look at the trend\nتفسیر. عددهای خام بیش از ده برابر بالا و پایین می‌روند و روند را پنهان می‌کنند؛ پس از تصحیح، کاهشِ آهستهٔ سالانه (7.5 %، فرسودگیِ عادی) و جداییِ تند از سالِ هشتم آشکار است (شکل 8.24): نشانهٔ رطوبت، آلودگی یا خرابیِ عایق که بازرسی و خشک‌کردن یا تعمیر می‌خواهد. حدهای پذیرش را سازنده و رویهٔ نگهداری تعیین می‌کنند؛ آنچه این تحلیل می‌دهد زمانِ اقدام است، پیش از خطای زمین.\n\n\n\n\n\n\n\nشکل 8.24: مقاومتِ عایقیِ خام، تصحیح‌شده به 40 °C و روندِ برازش‌شده در ده سال (ساختگی، A-133)\n\n\n\n\n\n8.5.10 رانه در افتِ ولتاژِ شبکه\nمسئله. وقتی ولتاژِ شبکه در یک خطا می‌افتد، مبدّل نمی‌تواند همهٔ توان را صادر کند، اما باد همچنان روتور را می‌چرخاند. انرژیِ اضافه یا در مقاومتِ ترمزِ پیوندِ DC سوزانده می‌شود، یا گام کاهش می‌یابد، یا روتور تندتر می‌شود. الزامِ «ماندن در مدار» (فصل‌های ۹ و ۱۷) از رانه هم آزمونی می‌گیرد: پلهٔ گشتاور روی گیربکس و کوپلینگ.\n\nمثال 8.57 (افزایشِ سرعتِ روتور در افتِ ولتاژ) پرسش. اگر در افتِ ولتاژ هیچ توانی صادر نشود و ورودیِ 5 MW روتور ادامه یابد، سرعتِ روتور (با انرژیِ جنبشیِ 32.2 MJ، فصلِ ۴) پس از 150، 500 و 1000 ms چقدر بالا می‌رود؟\nپاسخ.\ngrid dip: the converter cannot export, the rotor keeps its 5 MW input:\n    150 ms: 0.75 MJ into a rotor holding 32.2 MJ -&gt; speed +1.2 %\n    500 ms: 2.50 MJ into a rotor holding 32.2 MJ -&gt; speed +3.8 %\n   1000 ms: 5.00 MJ into a rotor holding 32.2 MJ -&gt; speed +7.5 %\n  a chopper resistor in the DC link burns the energy or the\n  pitch reduces the input; the drivetrain sees a torque step\n  that the gearbox and coupling must withstand (chapters 9, 11)\nتفسیر. در یک افتِ کوتاه سرعت فقط یک درصد بالا می‌رود: روتور خودش یک ذخیرهٔ انرژی است. در افت‌های طولانی‌تر، بی‌مقاومتِ ترمز یا کاهشِ گام، سرعت به حدِ اضافه‌سرعت نزدیک می‌شود. پس قابلیتِ ماندن در مدار یک ویژگیِ سامانه است، نه فقط مبدّل: ژنراتور، رانه، کنترلِ گام و مقاومتِ ترمز با هم (بخش 8.4.7).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اندازه‌های خامِ مقاومتِ عایقی بی‌تصحیحِ دما گمراه‌کننده‌اند؟\nکاهشِ آهسته و جداییِ تند از روند هر کدام چه معنایی دارند؟\nدر افتِ ولتاژ، انرژیِ روتور به کجا می‌رود؟\nچرا قابلیتِ ماندن در مدار یک ویژگیِ سامانه است؟\n\n\n\n\n\n8.5.11 پروندهٔ هر ژنراتور در چرخهٔ عمر\nچرا؟ پایشِ وضعیت، تحلیلِ ریشه‌ای و تصمیمِ تعمیر یا تعویض همه به سابقهٔ هر ماشین وابسته‌اند. فصلِ ۵ فهرستِ دارایی و برچسب‌گذاری را ساخت (بخش 5.6.2)؛ برای ژنراتورِ هر توربین، این سندها و داده‌ها به برچسبِ جایگاه (مثلاً ژنراتورِ توربینِ ۷) و به شمارهٔ سریال پیوند می‌خورند:\n\n\n\nجدول 8.12: پروندهٔ ژنراتور در چرخهٔ عمر\n\n\n\n\n\n\n\n\n\n\nمرحله\nسند یا داده\nپیوند به\n\n\n\n\nخرید\nمشخصه، برگهٔ داده، گزارشِ آزمونِ نوعی\nطرح (نوع)\n\n\nساخت\nگواهی‌های مواد، برگه‌های بازرسی، گزارشِ بالانس، گزارشِ آزمونِ جاری، ناسازگاری‌ها\nسریال\n\n\nحمل و نصب\nوضعیتِ بسته‌بندی، مقاومتِ عایقی پس از حمل، هم‌محوری\nسریال و جایگاه\n\n\nراه‌اندازی\nخط‌مبنای لرزش، دما و عایق؛ تنظیم‌های حفاظت\nجایگاه\n\n\nبهره‌برداری\nروندهای پایش، هشدارها، دستورهای کار، تعویضِ یاتاقان\nسریال و جایگاه\n\n\nتعمیرِ اساسی یا تعویض\nگزارشِ خرابی، تحلیلِ ریشه‌ای، سریالِ جایگزین\nهر دو\n\n\n\n\n\n\nنکتهٔ کلیدی: وقتی ژنراتوری تعویض می‌شود، جایگاه (برچسب) همان می‌ماند و سریال عوض می‌شود؛ سابقهٔ پایشِ جایگاه با ماشینِ تازه از صفر شروع می‌شود و خط‌مبنای تازه می‌خواهد، و ماشینِ قدیمی اگر تعمیر و جای دیگری نصب شود، سابقه‌اش را با خود می‌برد. این همان تمایزِ «جایگاه و قطعه» در فصلِ ۵ است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام سندها به «طرح» و کدام به «سریال» پیوند می‌خورند؟\nپس از تعویضِ ژنراتور، خط‌مبنای پایش چه می‌شود؟\nچرا مقاومتِ عایقی پس از حمل اندازه‌گیری و ثبت می‌شود؟\n\n\n\n\n\n8.5.12 مورد: لرزشِ دوبرابر پس از نصب\nموقعیت. در راه‌اندازیِ یک توربین، لرزشِ یاتاقانِ سمتِ محرکِ ژنراتور بالاتر از توربین‌های دیگر است. پیش از هر تعمیر، طیف پرسش را روشن می‌کند: نابالانسی بیشتر در یک برابرِ سرعتِ شفت دیده می‌شود (نیروی گردانِ مثال 8.41)، و ناهم‌محوری با یک خطِ بزرگ در دو برابرِ سرعت، اغلب با مؤلفهٔ محوری.\n\nمثال 8.58 (کدام خطا؟) پرسش. طیفِ رکوردِ راه‌اندازی (A-139، ساختگی، بذرِ ۱۹) را در یک، دو و سه برابرِ سرعتِ شفت بخوانید و تشخیص و اقدام را بنویسید.\nپاسخ.\ncommissioning record at the generator drive-end bearing (A-139):\n  amplitudes at 1x, 2x, 3x shaft speed (19.25 Hz): 0.80, 1.60, 0.40 (relative)\n  2x / 1x = 2.0: a large 2x line with an axial\n  component is the classic sign of misalignment; unbalance shows\n  mainly at 1x; the alignment report from installation is checked\n  and the coupling realigned by the installer (chapters 49, 50)\nتفسیر. خطِ دو برابر، دو برابرِ خطِ یک برابر است (شکل 8.25): الگوی ناهم‌محوری. اقدام: وارسیِ گزارشِ هم‌محوری‌سازیِ نصب، اندازه‌گیریِ دوباره و هم‌محوری‌سازی به‌دستِ پیمانکارِ نصب با رویهٔ مجاز، سپس رکوردِ تازه به‌عنوانِ خط‌مبنا. این مورد نشان می‌دهد چرا رکوردِ لرزش در راه‌اندازی یک سند است، نه فقط یک آزمونِ قبول یا رد (جدول 8.12).\n\n\n\n\n\n\n\nشکل 8.25: طیفِ لرزشِ ساختگیِ یاتاقانِ سمتِ محرک پس از نصب: خطِ بزرگ در دو برابرِ سرعتِ شفت\n\n\n\n\n\n8.5.13 ارزشِ تلفاتِ ژنراتورها در عمرِ نیروگاه\n\nمثال 8.59 (بیست سال تلفات) پرسش. با تلفاتِ سالانهٔ دوازده ژنراتور در سالِ بستهٔ داده (مثال 8.60)، تلفاتِ بیست‌ساله و ارزشِ حالِ آن را با 50 واحد بر مگاوات‌ساعت و 7 % بیابید.\nپاسخ.\n12 generators, gross data-pack year: 8,685 MWh/yr of losses\n  over 20 years: 174 GWh, about 0.8 years of the 12-turbine farm\n  (9.3 turbine-years of output)\n  present value at 50 u/MWh and 7 %: 4.60 million u\n  one per cent of generator efficiency is worth a large share of the\n  generator's price: losses belong in the purchase decision\nتفسیر. تلفاتِ ژنراتورها در عمرِ نیروگاه نزدیکِ تولیدِ یک سالِ کلِ دوازده توربین (حدودِ 0.8 سالِ مزرعهٔ بادی، یعنی بیش از نُه توربین‌سال) است و ارزشِ حالش چند میلیون واحد. این عدد چارچوبِ مثال 8.64 را کامل می‌کند: هر درصدِ بازده ارزشی دارد که در خرید باید دیده شود. محدودیت: خروجیِ ناخالص و قیمتِ ثابت؛ سال‌های کم‌باد و پربار، تخریبِ تجهیزات و قیمت‌های واقعیِ قرارداد عدد را تغییر می‌دهند (فصل‌های ۱۶ و ۲۱).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنابالانسی و ناهم‌محوری در طیف چگونه از هم جدا می‌شوند؟\nچرا رکوردِ لرزشِ راه‌اندازی یک سند است؟\nاگر قیمتِ انرژی دو برابر شود، ارزشِ حالِ تلفات چه می‌شود؟\n\n\n\n\n\n8.5.14 آزمایشگاه: یک سال تلفاتِ ژنراتور\nپرسش. بازدهٔ نامی گزارشِ پلاک است؛ انرژیِ ازدست‌رفته را بارِ واقعیِ سال تعیین می‌کند. با بادِ ساعتیِ بستهٔ داده و منحنیِ توانِ توربین، بارِ ژنراتور را در هر ساعت می‌سازیم و تلفاتِ آن را با مدلِ معادلهٔ 8.11 جمع می‌زنیم:\ndef generator_year(fixed_share: float = 0.35):\n    \"\"\"Hourly generator output (W) and losses (W) of one turbine for the\n    data-pack year; the turbine output follows the power curve.\"\"\"\n    hourly = datapack.load_hourly()\n    curve = datapack.load_power_curve()\n    p_turbine = 1e3 * np.interp(hourly[\"ws_100m_ms\"].to_numpy(),\n                                curve[\"wind_speed_ms\"].to_numpy(),\n                                curve[\"power_kw\"].to_numpy())\n    p_gen = p_turbine / ETA_CONV                  # generator terminals\n    load = p_gen / P_GEN_R\n    loss = np.where(p_gen &gt; 0,\n                    [m.loss_model(x, P_GEN_R, ETA_R, fixed_share)\n                     for x in load], 0.0)         # stopped: no losses\n    return p_gen, loss\n\nمثال 8.60 (تلفاتِ سالانهٔ یک ژنراتور) پرسش. برای یک توربین در سالِ بستهٔ داده (1.1.0، S0)، انرژیِ خروجیِ ژنراتور، تلفات و بازدهٔ میانگین را با سه سهمِ تلفاتِ ثابت حساب کنید و با «بازدهٔ نامی ضربِ انرژی» مقایسه کنید. بیشترِ انرژی در کدام بازهٔ بار تولید می‌شود؟\nپاسخ.\none turbine, data-pack year (1.1.0, S0; curve at 1.225 kg/m3;\n  gross: no wake or other losses), generator terminals:\n  fixed 20 %: output   18700 MWh, losses 597.0 MWh, mean eff. 0.9691\n  fixed 35 %: output   18700 MWh, losses 723.8 MWh, mean eff. 0.9627\n    running 92 % of hours; at rated efficiency the losses would be\n    578.4 MWh\n    most energy comes at 0.9-1.0 pu load (47 %)\n  fixed 50 %: output   18700 MWh, losses 850.5 MWh, mean eff. 0.9565\n  12 turbines: about twelve times these losses each year;\n  part-load efficiency, not the rated value, sets the energy lost\nتفسیر. با سهمِ ثابتِ ۳۵ درصد، تلفاتِ سالانه 724 MWh است، 25 % بیش از برآوردِ «بازدهٔ نامی». تفاوتِ ماشینی با تلفاتِ ثابتِ کم و زیاد 254 MWh در سال برای هر ژنراتور است. نزدیکِ نیمی از انرژی در بارِ نزدیکِ نامی تولید می‌شود، اما ساعت‌های زیادی در بارِ کم‌اند (شکل 8.26)، و در آن ساعت‌ها تلفاتِ ثابت سهمِ بزرگی دارند. تلفاتِ 724 MWh یعنی میانگینِ 83 kW گرما در تمامِ سال (سطرِ E22). محدودیت: منحنیِ توان در چگالیِ مرجع و بی‌تلفاتِ ویک (خروجیِ ناخالص)؛ مدلِ تلفات دوجمله‌ای است؛ تلفاتِ گیربکس و مبدّل جدا حساب نشده‌اند (بخش 8.5.16).\n\n\n\n\n\n\n\nشکل 8.26: توزیعِ ساعت‌های کارِ ژنراتور بر حسبِ بار (پریونیت) در سالِ بستهٔ داده\n\n\n\n\n\n8.5.15 آزمایشگاه: خنک‌کاریِ کثیف در باقیماندهٔ دما\nایده. دمای سیم‌پیچ به دمای هوا و تلفات وابسته است، پس خودِ دما در روزِ گرمِ پرباد بالا می‌رود بی‌آن‌که مشکلی باشد. اگر مدلی از دمای «سالم» بسازیم (رگرسیونِ فصلِ ۳ روی روزهای نخستِ بهره‌برداری) و هر روز باقیمانده (اندازه‌گیری منهای مدل) را بپاییم، تغییرِ وضعیت به‌صورتِ جابه‌جاییِ میانگینِ باقیمانده دیده می‌شود. مجموعِ تجمعی (به انگلیسی CUSUM) جابه‌جایی‌های کوچکِ پایدار را زودتر از نگاه به عددِ خام آشکار می‌کند.\ndef temperature_record(seed: int = 11):\n    \"\"\"Hourly winding temperature of one generator for the data-pack year:\n    air temperature + k x losses + noise; the cooling fouls from day 200\n    (k grows 15 %, A-119).\"\"\"\n    rng = np.random.default_rng(seed)\n    hourly = datapack.load_hourly()\n    t_air = hourly[\"t_air_c\"].to_numpy()\n    _, loss = generator_year()\n    k = np.where(np.arange(len(loss)) &lt; 200 * 24, 0.30, 0.345)   # K per kW\n    temp = t_air + 15.0 + k * loss / 1e3 + rng.normal(0, 1.5, len(loss))\n    return t_air, loss / 1e3, temp\n\nمثال 8.61 (هشدار پیش از آن‌که دما «بالا» دیده شود) پرسش. رکوردِ ساعتیِ دمای سیم‌پیچ برای سالِ بستهٔ داده (A-119، ساختگی، بذرِ ۱۱) از روزِ ۲۰۰ با کثیف شدنِ مبدّلِ گرمایی تغییر می‌کند (این را نمی‌دانیم). مدل را روی ۶۰ روزِ نخست بسازید، میانگینِ باقیمانده را پیش و پس از روزِ ۲۰۰ بیابید و با مجموعِ تجمعی (لغزشِ 0.5 K، حدِ 5 K) هشدار بدهید.\nپاسخ.\nwinding temperature model fitted on days 0-59 (A-119, synthetic):\n  T = 15.0 + 1.00 T_air + 0.300 x losses (kW)\n  mean residual on loaded hours: before day 200 -0.01 K, after +4.08 K\n  CUSUM of daily residuals (slack 0.5 K, limit 5 K): alarm on day 202\n  the cooling fouled on day 200 (planted); the alarm comes days later,\n  long before the absolute temperature looks unusual\nتفسیر. مدل ضریب‌های کاشته‌شده را بازمی‌سازد (یک برابرِ دمای هوا، 0.30 K/kW برای تلفات) و باقیمانده پس از روزِ ۲۰۰ حدودِ 4 K مثبت می‌شود. هشدار در روزِ ۲۰۲ است: دو روز پس از تغییر، در حالی که دمای خام در آن روزها بیش از همه از دمای هوا و باد پیروی می‌کند (شکل 8.27). محدودیت: تغییرِ کاشته‌شده پله‌ای و تمیز است؛ در واقعیت تدریجی است، داده‌ها شکاف و خطا دارند (فصلِ ۵) و هشدارِ کاذب هزینه دارد. حدِ مجموعِ تجمعی میانِ زودی و هشدارِ کاذب مصالحه می‌کند (فصل‌های ۳۷ و ۵۲).\n\n\n\n\n\n\n\nشکل 8.27: میانگینِ روزانهٔ باقیماندهٔ دمای سیم‌پیچ: صفر تا روزِ ۲۰۰ و حدودِ چهار کلوین پس از کثیف شدنِ خنک‌کاری\n\n\n\n\n\n8.5.16 مطالعهٔ موردی: انتخابِ معماری برای WT-5.0-150\n\nمثال 8.62 (ماتریسِ انتخابِ معماری (مثالِ کارشدهٔ فصل)) پرسش. چهار معماریِ بخش 8.2.15 را برای توربینِ نیروگاهِ P مقایسه کنید. (۱) انرژیِ سالانه را با همان توانِ روتور و بازدهٔ باربخشیِ هر مرحله (گیربکس، ژنراتور، مبدّل؛ A-122، فرضی) حساب کنید. (۲) با معیارهای انرژی، رفتار با شبکه، قابلیتِ اطمینان و نگهداری، جرم و حمل، و ریسکِ زنجیرهٔ تأمین، و وزن‌های 30/20/20/15/15، امتیاز دهید. (۳) اثرِ روشِ مقیاس‌کردنِ امتیازِ انرژی را نشان دهید.\nپاسخ.\nsame rotor power for all; part-load stage efficiencies (A-122):\n  DFIG, 3-stage gear       18267 MWh/yr (+1.3 % on HS-PMSG)\n  geared HS-PMSG, FC       18024 MWh/yr (+0.0 % on HS-PMSG)\n  geared MS-PMSG, FC       18234 MWh/yr (+1.2 % on HS-PMSG)\n  direct-drive PMSG, FC    18294 MWh/yr (+1.5 % on HS-PMSG)\nweighted scores, weights 30/20/20/15/15; energy: min-max (worst 1, best 5)\n  DFIG, 3-stage gear     4.6 3.0 3.0 5.0 5.0  total 4.08\n  geared HS-PMSG, FC     1.0 5.0 3.0 5.0 3.0  total 3.10\n  geared MS-PMSG, FC     4.1 5.0 4.0 4.0 3.0  total 4.08\n  direct-drive PMSG, FC  5.0 5.0 4.0 2.0 2.0  total 3.90\nweighted scores, weights 30/20/20/15/15; energy: 3 + 1 point per 1 % of yield\n  DFIG, 3-stage gear     4.3 3.0 3.0 5.0 5.0  total 4.00\n  geared HS-PMSG, FC     3.0 5.0 3.0 5.0 3.0  total 3.70\n  geared MS-PMSG, FC     4.2 5.0 4.0 4.0 3.0  total 4.10\n  direct-drive PMSG, FC  4.5 5.0 4.0 2.0 2.0  total 3.75\nmin-max scaling turns a 1.5 % yield spread into 4 points and moves\n  the ranking; the other scores are judgements written down with\n  reasons: the matrix shows the argument, it does not replace the\n  turbine supplier's data\nاستدلالِ امتیازهای غیرعددی (نمونه، نه حکم): شبکه: مبدّلِ کامل رفتارِ خطا و توانِ راکتیو را مستقل از ماشین کنترل می‌کند (۵)؛ دوسوتغذیه در خطا به حفاظتِ روتور وابسته است (۳). قابلیتِ اطمینان: گیربکسِ سه‌مرحله‌ای و حلقه و جاروبک امتیاز را پایین می‌آورند؛ دومرحله‌ای و بی‌گیربکس قطعاتِ گردانِ پرخرابیِ کمتری دارند. جرم و حمل: ماشینِ بی‌گیربکسِ هفت‌متری سنگین و حجیم است (فصلِ ۳۱). زنجیرهٔ تأمین: ماشین‌های آهن‌ربادار، و بیش از همه بی‌گیربکس با بیشترین جرمِ آهن‌ربا، به خاکِ کمیاب وابسته‌اند.\nتفسیر. تفاوتِ انرژیِ معماری‌ها فقط 1.5 % است؛ با مقیاسِ «کمینه–بیشینه» همین تفاوتِ کوچک به چهار امتیاز بدل می‌شود و دوسوتغذیه و سرعتِ متوسط هم‌امتیاز می‌شوند؛ با مقیاسِ «یک امتیاز برای هر یک درصد» سرعتِ متوسط کمی جلو می‌افتد و فاصلهٔ معماری‌ها کم می‌شود. درس: ماتریس استدلال را آشکار و نقدپذیر می‌کند، اما تصمیم را خودش نمی‌گیرد. وزن‌ها، مقیاس و امتیازها باید پیش از دیدنِ نتیجه نوشته و استدلال شوند، و حساسیت به هر کدام گزارش شود. تصمیمِ D-011 (بخش 8.11) این را ثبت می‌کند.\n\n\n\n8.5.17 محدودیت‌های مدل‌های این فصل\n\nمدارهای معادلِ حالتِ پایدار. رفتارِ گذرا (خطا، راه‌اندازی، کلیدزنیِ مبدّل) مدل‌های دینامیکی می‌خواهد (فصل‌های ۹ و ۲۸).\nاشباع و دما نادیده. پارامترهای ماشین با اشباع و دما تغییر می‌کنند؛ مقدارهای این فصل اشباع‌نشده و در دمای ثابت‌اند.\nتلفاتِ دوجمله‌ای. تلفاتِ واقعی به ولتاژ، سرعت و هارمونیک‌های مبدّل هم وابسته‌اند؛ آزمونِ سامانه آن‌ها را می‌دهد.\nابعاد با یک تنشِ برشی. طراحیِ واقعی با تحلیلِ عددیِ میدان و گرما و دینامیکِ روتور است.\nدادهٔ ساختگیِ پایش. رکوردهای لرزش و دما ساده و تمیزند؛ دادهٔ واقعی سرعتِ متغیر، شکاف و نویزِ بیشتری دارد.\nامتیازهای انتخابِ معماری. بازده‌ها و امتیازها فرضی‌اند؛ انتخابِ واقعی با دادهٔ سازنده، هزینهٔ چرخهٔ عمر و دسترسی‌پذیریِ اثبات‌شده است (فصل‌های ۱۱، ۲۱ و ۳۹).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-plantp",
    "href": "chapters/08-electrical-machines.html#sec-ch08-plantp",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "8.6 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ زیر ابزارِ فصل را روی نیروگاهِ P می‌برند: یک موتور در تغذیهٔ کمکی، ارزشِ تلفاتِ ژنراتورها برای پروژه، و مشخصهٔ مفهومیِ ژنراتور. همه بر پایهٔ فرض‌های A-111 تا A-143 (فرضی یا ساختگی)، داده‌های پیشینِ نیروگاه و بستهٔ دادهٔ 1.1.0ِ سناریوی S0 (و S1 برای تهویهٔ باتری) هستند.\nبرنامه:\ncompanion/ch08/integrated.py\n\nمثال 8.63 (مقدماتی: یک موتور، دو منبع) پرسش. موتورِ 30 kWِ تهویهٔ اتاقِ باتری (A-114) یک‌بار از ترانسفورماتورِ کمکی و یک‌بار، هنگامِ قطعِ شبکه، از مولدِ پشتیبانِ 200 kVA (A-113) مستقیم راه می‌افتد. افتِ ولتاژ را با امپدانسِ زیرگذرا و گذرای مولد و با راه‌اندازِ نرم مقایسه کنید.\nپاسخ.\ndirect-on-line start of the 30 kW motor (A-114) at the auxiliary board:\n  transformer 250 kVA, 6 % + feeder  |Z|  42.2 mohm: dip  5.8 %\n  backup generator, x_d'' 0.12 pu    |Z|  96.3 mohm: dip 12.2 %\n  backup generator, x_d' 0.20 pu     |Z| 160.2 mohm: dip 18.7 %\n  backup generator with a soft starter (3 x rated): dip 10.0 %\n  the generator is a weaker source: the same start dips the voltage\n  two to three times deeper; the AVR recovers it within a second\n  or so, but contactors and electronics see the first dip\nتفسیر. همان راه‌اندازی که روی ترانسفورماتور 5.8 % افت می‌سازد، روی مولد 12 تا 19 % افت دارد، چون امپدانسِ مولد دو تا چهار برابر است. افتِ 19 % برای رله‌ها، کنتاکتورها و منبع‌های تغذیهٔ الکترونیکی پذیرفتنی نیست؛ راه‌اندازِ نرم آن را به 10 % می‌رساند و مبدّلِ بسامد تقریباً حذفش می‌کند. نتیجهٔ طراحی: ردهٔ مولدِ پشتیبان فقط از جمعِ کیلوولت‌آمپرِ بارها تعیین نمی‌شود؛ بزرگ‌ترین موتوری که روی آن راه می‌افتد و روشِ راه‌اندازی‌اش هم تعیین‌کننده‌اند (فصل‌های ۲۳ و ۲۴). وارسی: نسبتِ افت‌ها کمی کمتر از نسبتِ امپدانس‌هاست، چون افت نسبتِ تقسیمِ ولتاژ است، نه خطی با امپدانس.\n\n\nمثال 8.64 (میانی: ارزشِ تلفاتِ ژنراتورها) پرسش. با مثال 8.60، تفاوتِ تلفاتِ سالانهٔ دوازده ژنراتور با سهمِ تلفاتِ ثابتِ ۳۵ و ۲۰ درصد را به پول تبدیل کنید (قیمتِ آموزشیِ 50 واحد بر مگاوات‌ساعت، نرخِ 7 %، عمرِ ۲۵ سال؛ A-037 و A-093). این عدد در خرید به چه کار می‌آید؟\nپاسخ.\n12 generators, gross data-pack year (A-111 loss model):\n  losses with fixed share 35 %: 8,685 MWh/yr; with 20 %: 7,164 MWh/yr\n  difference 1,521 MWh/yr = 76,058 u/yr at 50 u/MWh\n  over 25 years at 7 %: annuity factor 11.65 -&gt; 886,344 u today\n  a buyer can put this value on the loss figures in a tender\n  (capitalised losses, chapter 39): lower losses are worth up\n  to that much more in price\nتفسیر. ژنراتوری با تلفاتِ ثابتِ کمتر سالانه 1521 MWh بیشتر برای نیروگاه می‌فروشد؛ ارزشِ حالِ آن حدودِ 0.89 میلیون واحد است. این روشِ سرمایه‌ای کردنِ تلفات است: خریدار در ارزیابیِ پیشنهادها، برای هر کیلووات تلفاتِ ثابت و باری قیمتی می‌گذارد تا سازنده‌ای که ماشینِ گران‌تر اما پربازده‌تر پیشنهاد می‌کند منصفانه مقایسه شود (فصل‌های ۲۱ و ۳۹). نکتهٔ مهم: ارزشِ تلفاتِ ثابت و باری متفاوت است، چون ساعت‌های کار در هر بار متفاوت‌اند؛ پس تلفات باید در چند نقطهٔ بار تضمین و آزموده شوند، نه فقط در بارِ نامی.\n\n\nمثال 8.65 (یکپارچه: مشخصهٔ مفهومی و برنامهٔ آزمونِ یکپارچه‌سازی) پرسش. از عددهای این فصل یک برگهٔ مشخصهٔ مفهومی برای ژنراتورِ نیروگاهِ P بسازید (PLP-ELE-SPC-0001، بازنگریِ A) و یک برنامهٔ آزمونِ یکپارچه‌سازیِ رانه پیشنهاد دهید.\nپاسخ.\nconceptual data of the Plant P generator (PLP-ELE-SPC-0001, A):\n  type: geared permanent-magnet synchronous, 6 poles, 1155 rpm, 57.75 Hz\n  rating 5.4 MVA at 690 V: 4,518 A; 5.13 MW to the converter\n  efficiency at 25/50/100 % load (loss model): 0.954 / 0.969 / 0.970\n  EMF falls with speed: 358 V at 600 rpm; the converter\n    must work over the whole speed range and at overspeed\n  insulation designed for converter impulses (b_insulation); a\n    thermal class with margin over the 94 C hot spot of c_thermal\n  cooling for about 160 kW: 4.7 kg/s of water at 8 K (b_cooling)\n  balance grade G 2.5: residual 62 kg mm (c_balance)\n  monitoring: winding PT100s, bearing temperatures,\n    accelerometers (outer race 110 Hz),\n    insulated bearing on the non-drive end against shaft currents\n  tests: routine set on every unit, type set on the first (section C)\nthe qualified machine designer and the turbine supplier confirm every line\nبرنامهٔ آزمونِ یکپارچه‌سازی (در سطحِ مفهوم؛ رویه‌ها را سازنده و راه‌انداز می‌نویسند):\n\n\n\nجدول 8.13: برنامهٔ مفهومیِ آزمونِ یکپارچه‌سازیِ رانه\n\n\n\n\n\n\n\n\n\n\n\nگام\nجا\nآنچه سنجیده می‌شود\nپایه\n\n\n\n\n۱\nکارخانهٔ ژنراتور\nآزمون‌های جاری و نوعی\nجدول 8.6\n\n\n۲\nکارخانهٔ مبدّل\nکنترل و حفاظت با بارِ آزمون\nفصلِ ۹\n\n\n۳\nمیزِ آزمونِ رانه (در صورتِ وجود)\nژنراتور با مبدّلِ واقعی: تلفاتِ سامانه، تنشِ پالس، جریانِ یاتاقان، دما\nجدول 8.5\n\n\n۴\nنصب در ناسل\nهم‌محوری، عایق پس از حمل، حسگرها، خنک‌کاری\nفصل‌های ۴۹ و ۵۰\n\n\n۵\nراه‌اندازیِ توربین\nسرعت‌ها، لرزش‌های مرجع، حفاظت‌ها، کاهشِ توان با دما\nفصلِ ۵۰\n\n\n۶\nآزمونِ کارکرد\nمنحنیِ توان، دسترس‌پذیری، خط‌مبنای پایشِ وضعیت\nفصل‌های ۳۷ و ۵۰\n\n\n\n\n\n\nتفسیر. هر سطرِ مشخصه به یک بخشِ فصل و یک فرض برمی‌گردد و هر فرض به یک شاهد که آن را تأیید یا رد می‌کند: بازده با آزمونِ نوعی، دما با آزمونِ گرمایی، بالانس با گزارشِ بالانس، لرزش و یاتاقان با خط‌مبنای راه‌اندازی. خط‌مبنای پایش (لرزش، دما، عایق در روزهای نخست) همان چیزی است که مثال 8.61 برای ساختنِ مدلِ «سالم» لازم داشت: پایشِ وضعیت از راه‌اندازی شروع می‌شود، نه از نخستین خرابی.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-design",
    "href": "chapters/08-electrical-machines.html#sec-ch08-design",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.7 گردشِ کارِ انتخاب و یکپارچه‌سازیِ یک ماشین",
    "text": "8.7 گردشِ کارِ انتخاب و یکپارچه‌سازیِ یک ماشین\n\nالزام‌ها از سامانهٔ بالادست: توان، سرعت و بازهٔ آن، چرخهٔ بار، محیط، عمر، رابط‌ها، الزام‌های شبکه (بخش 8.4.1).\nمعماری و نوعِ ماشین با ماتریسِ مستند و حساسیت (بخش 8.5.16).\nاندازهٔ مفهومی: گشتاور و حجم، ولتاژ و جریان، تلفات و خنک‌کاری (بخش 8.4.2 و بخش 8.4.3).\nرابط‌ها: مبدّل، محور، خنک‌کاری، پایش، زمین (جدول 8.4 و بخش 8.5.1).\nمشخصه: رده، بازده در چند بار، سامانهٔ عایق برای کارِ با مبدّل، بالانس، لرزش، حسگرها، آزمون‌ها و معیارهای پذیرش.\nارزیابیِ پیشنهادها با تلفاتِ سرمایه‌ای و شواهدِ سازنده (مثال 8.64 و جدول 8.10).\nبازرسی و آزمون در ساخت، کارخانه، میزِ رانه و میدان (جدول 8.6 و جدول 8.13).\nپایش از روزِ نخست با خط‌مبنا، مدل‌های باقیمانده و تحلیلِ طیف (بخش 8.5.4).\nمرزِ کار: طراحیِ تفصیلیِ ماشین با طراحِ صلاحیت‌دار؛ تنظیم‌های حفاظت با مهندسِ حفاظت؛ آزمون‌ها با رویهٔ تأییدشده (بخش 8.4.9).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-lab",
    "href": "chapters/08-electrical-machines.html#sec-ch08-lab",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.8 آزمایشگاه‌های پایتونِ این فصل",
    "text": "8.8 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 8.14: آزمایشگاه‌های پایتونِ فصلِ ۸\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nاصول و انتخاب\nexamples_a\nالقا، مدارِ مغناطیسی، میدانِ گردان، هم‌گام، القایی، راه‌اندازی، دوسوتغذیه، معماری‌ها، تلفات\n\n\nساختمان\nexamples_b\nورق‌ها، ضریبِ سیم‌پیچ، عمرِ عایق، آهن‌ربا، یاتاقان، خنک‌کاری\n\n\nطراحی و تولید\nexamples_c\nابعاد، دما، بالانس، آزمونِ گرمایی، عایق، بی‌باری و اتصالِ کوتاه، بازده\n\n\nپایش و یکپارچه‌سازی\nlab_d\nتلفاتِ سالانه، طیفِ پوش، باقیماندهٔ دما\n\n\nنیروگاهِ P\nintegrated\nراه‌اندازی روی دو منبع، ارزشِ تلفات، ماتریسِ معماری، مشخصه\n\n\nدرس‌های تکمیلی\nexamples_more، examples_more2\nخطای ماشینِ هم‌گام، گشتاورِ \\(dq\\)، نوسان، تشابه، مواد، تون، قابلیتِ اطمینان، شفت، زنجیره، مولدِ پشتیبان، طیفِ جریان\n\n\nمثال‌های کوچک و پاسخ‌نامه\nworked، solutions\nسطرهای E01 تا E23 و پاسخ‌های عددی\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ machines را می‌افزاید (سرعت‌ها و لغزش، گشتاور و حجم، نیروی محرکه، مدارِ معادلِ القایی، روابطِ ماشینِ هم‌گام، توانِ لغزشِ دوسوتغذیه، مدلِ تلفات و بازده، مقاومت با دما، عمرِ آرنیوس، نابالانسیِ مجاز، بسامدهای یاتاقان) با آزمون‌هایی بر پایهٔ مقدارهای دستی. تمرینِ پیشنهادی: در lab_d لغزشِ مجموعِ تجمعی را از 0.5 به 1.0 K ببرید و ببینید هشدار چند روز دیرتر می‌آید؛ در integrated وزنِ «شبکه» را از ۲۰ به ۳۰ ببرید و ترتیبِ معماری‌ها را دوباره ببینید.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-mfg",
    "href": "chapters/08-electrical-machines.html#sec-ch08-mfg",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.9 ساخت و تولیدِ صنعتی در این فصل",
    "text": "8.9 ساخت و تولیدِ صنعتی در این فصل\nاین فصل محصولی مشخص دارد و ساختِ صنعتی‌اش در بخشِ ج آمده است: مرحله‌های ساخت و ردیابی (بخش 8.4.5)، کنترلِ فرایند و شواهدِ کیفیت (بخش 8.4.6)، سه سطحِ پذیرش (بخش 8.4.7) و درختِ زیرمجموعه‌ها با برنامهٔ بازرسی (بخش 8.4.8). فصلِ ۴۲ (ساختِ توربینِ بادی) این را در سطحِ کارخانه کامل می‌کند: چیدمانِ خطِ تولید، برنامه‌های کنترل، ظرفیت و آزمون‌های میزِ رانه؛ فصلِ ۴۰ سامانهٔ مدیریتِ کیفیت و ممیزیِ تأمین‌کننده را؛ فصلِ ۴۴ ساختِ مبدّل را. نکتهٔ کیفیتیِ مشترک با فصلِ ۷: پیش از هر آزمونِ الکتریکی، قطبیت، نسبت‌ها و توالیِ فازِ ابزارِ آزمون و حسگرها وارسی می‌شوند، وگرنه نتیجه‌ای درست‌نما اما غلط به دست می‌آید.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-std",
    "href": "chapters/08-electrical-machines.html#sec-ch08-std",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.10 جعبهٔ استاندارد و انطباق",
    "text": "8.10 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا جدولی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nرده و عملکردِ ماشین‌های گردان: IEC 60034-1:2026، ویرایشِ پانزدهم (رده‌ها، نوعِ کار، افزایشِ دما، عملکرد).\nتعیینِ تلفات و بازده از آزمون: IEC 60034-2-1:2024، ویرایشِ سوم. ماشین‌های مبدّل‌تغذیه در بخش‌های دیگرِ همین مجموعه پوشش داده می‌شوند.\nارزیابیِ گرمایی و نام‌گذاریِ عایق: IEC 60085:2007، ویرایشِ چهارم (کلاس‌های گرماییِ مواد و سامانه‌های عایق).\nبالانسِ روتور: ISO 21940-11:2016 با اصلاحیهٔ 1:2022 (روش‌ها و رواداری‌های روتورهای صلب؛ جایگزینِ ISO 1940-1).\nاندازه‌گیری و ارزیابیِ لرزشِ ماشین: ISO 20816-1:2026 (رهنمودهای کلی؛ معیارهای هر نوع ماشین در بخش‌های دیگرِ مجموعه).\nشمارنده‌ها و ترانسفورماتورهای اندازه‌گیری: همان مرجع‌های فصلِ ۷ (بخش 7.10).\nمرز: الزام‌های طراحیِ کلِ توربین و گواهیِ نوعیِ آن در فصلِ ۱۱ می‌آیند؛ الزام‌های شبکه دربارهٔ رفتارِ خطا و لختی از ضابطهٔ شبکه (فصل‌های ۱۷ و ۵۵ تا ۵۷)؛ کلاس‌های بازدهٔ موتورها و حداقل‌های قانونیِ آن‌ها کشوری‌اند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-deliverable",
    "href": "chapters/08-electrical-machines.html#sec-ch08-deliverable",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.11 تحویل‌دادنیِ نیروگاهِ P",
    "text": "8.11 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-ELE-SPC-0001، بازنگریِ A: مشخصهٔ مفهومیِ ژنراتورِ توربین (مثال 8.65)، با رابط‌ها (جدول 8.4)، حفاظت‌ها\n\nو پایشِ وضعیت (جدول 8.8).\n\nPLP-ELE-LST-0002، بازنگریِ A: درختِ زیرمجموعه‌ها و برنامهٔ بازرسی و آزمونِ ژنراتور (شکل 8.20 و جدول 8.6) و برنامهٔ مفهومیِ آزمونِ یکپارچه‌سازی (جدول 8.13).\nPLP-ELE-CAL-0004، بازنگریِ A: تلفاتِ سالانهٔ ژنراتورها و ارزشِ آن‌ها (مثال 8.60 و مثال 8.64).\nPLP-ELE-REP-0002، بازنگریِ A: گزارشِ مقایسهٔ معماری‌های رانه با ماتریس و حساسیت (مثال 8.62).\nکتابخانهٔ همراه: ماژولِ machines با آزمون‌ها و برنامه‌های companion/ch08.\nفرض‌ها: A-111 ژنراتورِ آهن‌ربای دائمِ گیربکس‌دار (۶ قطب، 1155 rpm، 690 V، 5.4 MVA، بازدهٔ 0.970، سهمِ تلفاتِ ثابتِ ۳۵ درصد، قطر و طولِ 0.8 و 1.1 m)؛ A-112 تنشِ برشیِ 40 kPa؛ A-113 مولدِ پشتیبانِ 200 kVA با \\(x_d\\)، \\(x_d'\\) و \\(x_d''\\) برابرِ 2.5، 0.20 و 0.12 pu؛ A-114 مدارِ معادلِ موتورِ 30 kW؛ A-115 روتورِ سه‌تنی و درجهٔ بالانسِ G 2.5؛ A-116 هندسهٔ یاتاقان و رکوردِ لرزشِ ساختگی (بذرِ ۸)؛ A-117 جریانِ خطای 1.1 puِ واحدِ مبدّل‌دار؛ A-118 دادهٔ ورق، آهن‌ربا و پیوندِ DC؛ A-119 رکوردِ دمای ساختگی (بذرِ ۱۱، تغییر در روزِ ۲۰۰)؛ A-120 افزایشِ دمای سیالِ خنک‌کن؛ A-121 نتیجه‌های ساختگیِ آزمون‌های کارخانه‌ای و مدلِ گرمایی؛ A-122 بازدهٔ مرحله‌های رانه و وزن‌های ماتریس؛ A-123 ثابت‌های زمانی و لختیِ مولدِ پشتیبان؛ A-124 فنِ 15 kW و ساعت‌های کارش؛ A-125 موادِ آهن‌ربا و ۵۴ شیار؛ A-126 قابلیتِ اطمینان و قطرِ شفت‌ها؛ A-127 رکوردِ ساختگیِ جریانِ موتور (بذرِ ۱۳)؛ A-128 سهم‌های تلفاتِ ثابتِ زنجیرهٔ رانه؛ A-129 فهرستِ بارهای ضروریِ مولدِ پشتیبان؛ A-130 و A-131 اندوکتانس‌های ماشینِ آهن‌ربای درونی و حدِ ولتاژِ مبدّل؛ A-132 مدلِ گرماییِ دوگرهی؛ A-133 رکوردِ ساختگیِ مقاومتِ عایقی (بذرِ ۱۷)؛ A-134 تقسیمِ بارِ یاتاقان؛ A-135 پلاک و آزمون‌های ساختگیِ موتور؛ A-136 ضریب‌ها و قیمت‌های زنجیرهٔ اندازه‌گذاری؛ A-137 برآوردِ کششِ مغناطیسی؛ A-138 کابلِ برج در دو ولتاژ؛ A-139 رکوردِ ساختگیِ لرزشِ راه‌اندازی (بذرِ ۱۹)؛ A-140 ضریبِ مقاومتِ روتور در 100 Hz؛ A-141 لختی و گشتاورِ بارِ کمپرسور و فن؛ A-142 ترکیب‌های شیار و قطب؛ A-143 حاشیهٔ پایداری و صافی‌های منبعِ بی‌وقفه. همه فرضی یا ساختگی.\nمجهول‌ها: U-027 دادهٔ واقعیِ رانه و ژنراتورِ توربینِ انتخابی از سازنده (فصل‌های ۱۱ و ۳۹)؛ U-028 فهرستِ واقعیِ موتورهای کمکی، روشِ راه‌اندازی و ردهٔ مولدِ پشتیبان (فصل‌های ۲۳ و ۲۴)؛ U-029 سامانهٔ واقعیِ پایشِ وضعیت، حدهای هشدار و دسترسی به داده (فصل‌های ۳۷ و ۵۲).\nتصمیم D-011: «نیروگاهِ P رانهٔ گیربکس‌دار با مبدّلِ کامل (A-047، A-107 و A-111) را به‌عنوانِ پایهٔ آموزشی نگه می‌دارد. انتخابِ معماری در پروژهٔ واقعی در خریدِ توربین و با دادهٔ سازنده انجام می‌شود، با ماتریسی که وزن‌ها، مقیاس‌ها و امتیازهایش پیش از دیدنِ نتیجه ثبت و استدلال شده‌اند و حساسیتش گزارش می‌شود؛ تلفات در چند نقطهٔ بار تضمین و با تلفاتِ سرمایه‌ای ارزیابی می‌شوند.»",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-summary",
    "href": "chapters/08-electrical-machines.html#sec-ch08-summary",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.12 جمع‌بندی",
    "text": "8.12 جمع‌بندی\n\nدو قانون: ولتاژِ القایی \\(e = N\\,\\mathrm{d}\\Phi/\\mathrm{d}t = B\\ell v\\) و نیروی \\(F = BI\\ell\\)؛ هر ژنراتور گشتاورِ ترمزی حس می‌کند و هر موتور ولتاژِ مخالف می‌سازد.\nمدارِ مغناطیسی: رلوکتانس با طول بر نفوذپذیری؛ چند میلی‌متر هوا بیشترِ آمپر-دور را می‌خواهد (91 % در مثال)؛ اشباع جریانِ مغناطیس‌کننده را تیز بالا می‌برد.\nمیدانِ گردان: سه سیم‌پیچِ جابه‌جا با سه جریانِ سه‌فاز میدانی با دامنهٔ ثابت می‌سازند؛ \\(n_\\text{s} = 120f/p\\)؛ ژنراتورِ نیروگاه 57.75 Hz می‌سازد و مبدّل 50 Hz تحویل می‌دهد.\nنیروی محرکه: \\(E = 4.44 f N \\Phi k_w\\)؛ ماشین‌های بزرگِ ولتاژپایین دورهای کم و مسیرهای موازیِ بسیار دارند.\nماشینِ هم‌گام: \\(\\mathbf{E} = \\mathbf{V} + jX_\\text{s}\\mathbf{I}\\)؛ توانِ اکتیو با زاویه، توانِ راکتیو با تحریک؛ بیشینه در \\(90^\\circ\\)؛ منحنیِ V؛ چهار مرزِ نمودارِ قابلیت؛ چهار شرطِ هم‌گام‌سازی؛ سه راهِ تحریک.\nماشینِ القایی: لغزش؛ مدارِ معادل با \\(R_2/s\\)؛ تلفاتِ مسِ روتور \\(sP_\\text{ag}\\)؛ جریانِ راه‌اندازیِ شش برابر با ضریبِ توانِ 0.23؛ گشتاورِ بیشینهٔ سه برابر؛ ژنراتورِ القایی توانِ راکتیو می‌خواهد.\nراه‌اندازی: مستقیم، ستاره–مثلث، نرم، مبدّلِ بسامد؛ افتِ 5.8 % روی ترانسفورماتور و تا 19 % روی مولدِ پشتیبان.\nسرعتِ متغیر: نسبتِ تندیِ نوکِ بهینه سرعت را با باد تغییر می‌دهد؛ دوسوتغذیه با مبدّلِ یک‌سوم؛ مبدّلِ کامل با ماشینِ آهن‌ربای دائم، با تحریکِ الکتریکی یا قفسه‌ای.\nمعماری‌ها: حجمِ روتور با گشتاور (\\(V_r = T/2\\sigma\\))؛ ماشینِ بی‌گیربکس ۱۱۰ برابرِ تندگرد؛ هیچ معماری از همه جهت برتر نیست.\nتلفات و بازده: پنج دسته؛ \\(P_0 + P_k x^2\\)؛ بازدهٔ باربخشی انرژیِ ازدست‌رفته را تعیین می‌کند (تلفاتِ سالانه 25 % بیش از برآوردِ نامی).\nشبکه: ماشینِ هم‌گام هفت تا هشت برابرِ واحدِ مبدّل‌دار جریانِ خطا می‌دهد؛ لختیِ روتورِ توربین پشتِ مبدّل پنهان است.\nساختمان: ورق‌های نازک (تلفاتِ گردابی با مجذورِ ضخامت)؛ سیم‌پیچِ کلافی و تصادفی؛ گامِ ۵/۶؛ سامانهٔ عایق، آغشته‌سازی، کلاسِ گرمایی و آرنیوس؛ تنشِ پالسِ مبدّل؛ آهن‌ربای حساس به دما و میدانِ مخالف؛ یاتاقان و جریان‌های یاتاقان؛ خنک‌کاریِ آبی؛ رابط‌ها.\nطراحی: جریانِ تکراریِ الکترومغناطیسی، گرمایی و مکانیکی؛ معادلهٔ خروجی؛ مدلِ گرمایی هم‌خوان با آزمونِ گرمایی؛ سرعتِ بحرانی و بالانس.\nتولید و تضمین: نُه مرحلهٔ ساخت و ردیابی؛ آزمون‌های جاری و نوعی؛ مقاومت، شاخصِ پلاریزاسیون، بی‌باری و اتصالِ کوتاه، جمعِ تلفات؛ سه سطحِ پذیرش؛ درختِ زیرمجموعه‌ها و برنامهٔ بازرسی با نقطه‌های توقف و شاهد.\nیکپارچه‌سازی و پایش: هفت پرسشِ رابطِ مبدّل؛ حفاظت‌ها؛ طیفِ پوش خرابیِ یاتاقان را نشان می‌دهد؛ باقیماندهٔ دما خنک‌کاریِ کثیف را دو روز پس از تغییر آشکار می‌کند؛ حالت‌های خرابی و شواهدِ سازنده؛ ماتریسِ انتخاب استدلال را آشکار می‌کند اما تصمیم نمی‌گیرد.\nدینامیک و موتورها: راکتانس‌های زیرگذرا، گذرا و پایدار جریانِ خطا را در زمان شکل می‌دهند؛ گشتاور در محورهای \\(d\\) و \\(q\\)؛ معادلهٔ نوسان و ثابتِ لختی؛ قانون‌های تشابه (توان با مکعبِ سرعت)؛ نامتعادلیِ ولتاژِ 2 % جریانِ منفیِ شش‌برابر و گرمای 26 % بیشتر در داغ‌ترین فاز می‌سازد؛ گرمای روتور در هر راه‌اندازیِ مستقیم دست‌کم \\(\\tfrac12 J_\\text{m}\\omega_\\text{s}^2\\) است؛ صافیِ خازنیِ منبعِ بی‌وقفه مولدِ پشتیبان را کم‌تحریک و از نمودارِ قابلیت بیرون می‌برد.\nساختِ دقیق‌تر: آهن‌ربای درونی گشتاورِ رلوکتانسی می‌افزاید و تضعیفِ میدان سرعت را از حدِ ولتاژ فراتر می‌برد؛ ترکیبِ شیار و قطب (\\(\\operatorname{lcm}\\) و \\(\\gcd\\)) گشتاورِ دندانه‌ای را تعیین می‌کند و چولگی هارمونیک‌های شیاری را می‌گیرد؛ خروج از مرکزِ ده‌درصدی کششی هم‌وزنِ روتور می‌سازد؛ ژنراتورِ ولتاژِ متوسط تلفاتِ کابلِ برج را یک‌چهارم می‌کند.\nدر چرخهٔ عمر: طیفِ جریان میله‌های شکسته را نشان می‌دهد؛ خطِ دو برابر در طیفِ لرزش یعنی ناهم‌محوری؛ روندِ مقاومتِ عایقی و پروندهٔ هر ژنراتور شواهد را نگه می‌دارند؛ تلفاتِ بیست‌سالهٔ دوازده ژنراتور چند میلیون واحد ارزش دارد و باید در خرید دیده شود.\n\n\n8.12.1 واژگانِ فصلِ ۸\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nماشینِ الکتریکی، ژنراتور، موتور\nelectrical machine, generator, motor\n\n\n\nقانونِ فارادی، قانونِ لنز\nFaraday’s law, Lenz’s law\n\n\n\nنیروی محرکهٔ حرکتی\nmotional EMF\n\\(B\\ell v\\)\n\n\nمدارِ مغناطیسی، رلوکتانس\nmagnetic circuit, reluctance\n\n\n\nفاصلهٔ هوایی\nair gap\n\n\n\nاشباع\nsaturation\n\n\n\nمیدانِ گردان\nrotating magnetic field\n\n\n\nسرعتِ هم‌گام، قطب\nsynchronous speed, pole\n\n\n\nضریبِ سیم‌پیچ، ضریبِ پخش، ضریبِ گام\nwinding, distribution, pitch factor\n\n\n\nماشینِ هم‌گام، راکتانسِ هم‌گام\nsynchronous machine, synchronous reactance\n\n\n\nزاویهٔ بار\nload angle\n\\(\\delta\\)\n\n\nتحریک، پرتحریک، کم‌تحریک\nexcitation, over-, under-excited\n\n\n\nمنحنیِ V\nV-curve\n\n\n\nهم‌گام‌سازی، هم‌گام‌ساز\nsynchronisation, synchroniser\n\n\n\nتحریکِ بی‌جاروبک\nbrushless excitation\n\n\n\nتنظیم‌کنندهٔ خودکارِ ولتاژ\nautomatic voltage regulator\nAVR\n\n\nقطب‌برجسته، روتورِ استوانه‌ای\nsalient pole, cylindrical rotor\n\n\n\nماشینِ القایی، لغزش\ninduction machine, slip\n\n\n\nروتورِ قفسه‌ای، روتورِ سیم‌پیچی‌شده\nsquirrel-cage, wound rotor\n\n\n\nتوانِ فاصلهٔ هوایی\nair-gap power\n\n\n\nگشتاورِ بیشینه، گشتاورِ راه‌اندازی\npull-out torque, starting torque\n\n\n\nراه‌اندازیِ مستقیم، ستاره–مثلث، نرم\ndirect-on-line, star-delta, soft start\n\n\n\nمبدّلِ بسامد\nvariable-frequency drive\n\n\n\nخودتحریکی\nself-excitation\n\n\n\nژنراتورِ القاییِ دوسوتغذیه\ndoubly-fed induction generator\nDFIG\n\n\nتوانِ لغزش، حلقهٔ لغزان، جاروبک\nslip power, slip ring, brush\n\n\n\nمبدّلِ کامل، مبدّلِ پشت‌به‌پشت\nfull converter, back-to-back converter\n\n\n\nژنراتورِ هم‌گامِ آهن‌ربای دائم\npermanent-magnet synchronous generator\nPMSG\n\n\nبی‌گیربکس، سرعتِ متوسط، تندگرد\ndirect drive, medium speed, high speed\n\n\n\nتنشِ برشیِ فاصلهٔ هوایی\nair-gap shear stress\n\\(\\sigma\\)\n\n\nمعادلهٔ خروجی\noutput equation\n\n\n\nنوعِ کار\nduty type\n\n\n\nتلفاتِ اضافیِ بار\nadditional load losses\n\n\n\nتلفاتِ گردابی، پسماند\neddy-current, hysteresis loss\n\n\n\nفولادِ الکتریکی، ورق\nelectrical steel, lamination\n\n\n\nدانه‌گرا، غیردانه‌گرا\ngrain-oriented, non-oriented\n\n\n\nسیم‌پیچِ کلافیِ شکل‌داده، سیم‌پیچِ تصادفی\nform-wound, random-wound\n\n\n\nجابه‌جاییِ رشته‌ها\ntransposition\n\n\n\nعایقِ دور، دیوارهٔ زمین\nturn insulation, groundwall\n\n\n\nآغشته‌سازیِ خلأ–فشار\nvacuum pressure impregnation\nVPI\n\n\nتخلیهٔ جزئی\npartial discharge\n\n\n\nکلاسِ گرمایی\nthermal class\n\n\n\nتنشِ پالس، موجِ بازتابی\nimpulse stress, reflected wave\n\n\n\nمغناطیس‌زدایی\ndemagnetisation\n\n\n\nیاتاقانِ غلتشی، عمرِ پایه\nrolling bearing, basic rating life\n\n\n\nجریانِ یاتاقان، ولتاژِ حالتِ مشترک\nbearing current, common-mode voltage\n\n\n\nیاتاقانِ عایق، جاروبکِ زمینِ شفت\ninsulated bearing, shaft grounding brush\n\n\n\nکدِ حفاظتِ پوسته\nIP code\n\n\n\nسرعتِ بحرانی\ncritical speed\n\n\n\nدرجهٔ بالانس، نابالانسیِ باقیمانده\nbalance grade, residual unbalance\n\\(G\\)\n\n\nآزمونِ جاری، آزمونِ نوعی\nroutine test, type test\n\n\n\nآزمونِ گرمایی، روشِ مقاومت\nheat run, resistance method\n\n\n\nشاخصِ پلاریزاسیون\npolarisation index\n\n\n\nآزمونِ بی‌باری، آزمونِ اتصالِ کوتاه\nopen-circuit, short-circuit test\n\n\n\nنسبتِ اتصالِ کوتاهِ ماشین\nshort-circuit ratio\n\\(1/x_d\\)\n\n\nبرنامهٔ بازرسی و آزمون\ninspection and test plan\n\n\n\nنقطهٔ توقف، نقطهٔ شاهد\nhold point, witness point\n\n\n\nمیزِ آزمونِ رانه\ndrivetrain test bench\n\n\n\nپایشِ وضعیت\ncondition monitoring\n\n\n\nطیفِ پوش\nenvelope spectrum\n\n\n\nبسامدِ خرابیِ حلقهٔ بیرونی و درونی\nBPFO, BPFI\n\n\n\nمجموعِ تجمعی\nCUSUM\n\n\n\nتلفاتِ سرمایه‌ای\ncapitalised losses\n\n\n\nکاهشِ توان با دما\ntemperature derating\n\n\n\nراکتانسِ زیرگذرا، گذرا\nsubtransient, transient reactance\n\\(x_d''\\)، \\(x_d'\\)\n\n\nمحورِ مستقیم، محورِ عمود\ndirect axis, quadrature axis\n\\(d\\)، \\(q\\)\n\n\nمعادلهٔ نوسان، ثابتِ لختی\nswing equation, inertia constant\n\\(H\\)\n\n\nقانون‌های تشابه\naffinity laws\n\n\n\nآهن‌ربای درونی، گشتاورِ رلوکتانسی\ninterior permanent magnet, reluctance torque\n\n\n\nتضعیفِ میدان\nfield weakening\n\n\n\nتحلیلِ طیفِ جریانِ موتور، میلهٔ شکسته\nmotor current signature analysis, broken bar\n\n\n\nمؤلفهٔ منفی، نامتعادلیِ ولتاژ\nnegative sequence, voltage unbalance\n\n\n\nاثرِ میلهٔ عمیق\ndeep-bar effect\n\n\n\nلختیِ دورانی\nmoment of inertia\n\\(J_\\text{m}\\)\n\n\nزمانِ شتاب‌گیری، زمانِ مجازِ قفل\nrun-up time, safe stall time\n\n\n\nنمودارِ قابلیت\ncapability chart\n\n\n\nگشتاورِ دندانه‌ای، ضربانِ گشتاور\ncogging torque, torque ripple\n\n\n\nسیم‌پیچِ کسری، کلافِ دندانه‌ای\nfractional-slot winding, tooth coil\n\n\n\nستارهٔ شیارها\nstar of slots\n\n\n\nچولگی\nskew\n\\(k_\\text{sk}\\)\n\n\nفشارِ مغناطیسی، کششِ مغناطیسیِ نامتقارن\nmagnetic pressure, unbalanced magnetic pull\n\n\n\nخروج از مرکز\neccentricity\n\n\n\nناهم‌محوری\nmisalignment\n\n\n\nعبور از افتِ ولتاژ\nfault ride-through\n\n\n\n\nمنابعِ پیشنهادی. کتاب‌های درسیِ «ماشین‌های الکتریکی» (مدارِ معادل، ماشین‌های هم‌گام و القایی، راه‌اندازی)، کتاب‌های طراحیِ ماشین (معادلهٔ خروجی، سیم‌پیچ، گرما)، منابعِ مرجعِ ژنراتورهای توربینِ بادی و رانه‌ها، و استانداردهای جعبهٔ این فصل (بخش 8.10). فصل‌های ۹، ۱۱، ۴۲ و ۵۲ این مبانی را به مبدّل، توربین، کارخانه و نگهداری می‌برند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-assess",
    "href": "chapters/08-electrical-machines.html#sec-ch08-assess",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.13 ارزیابیِ پلکانی",
    "text": "8.13 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند معماری‌های ژنراتور و رابطشان با شبکه را مقایسه کند، با مدارهای معادل نقطهٔ کار و راه‌اندازی را حساب کند، تلفات و بازده را در بارهای واقعی ارزیابی کند، درختِ زیرمجموعه‌ها و برنامهٔ بازرسیِ یک ژنراتور را بسازد و ورودی‌هایی را که طراحِ صلاحیت‌دار باید تعیین کند نام ببرد. پاسخ‌ها و معیارها در بخش 8.14 آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.\n\n8.13.1 پلهٔ ۱: مبانی\n\nتمرین 8.1 سرعتِ هم‌گامِ ماشین‌های ۴، ۶ و ۸ قطب را در 50 و 60 Hz بیابید.\n\n\nتمرین 8.2 موتورِ ۴قطبیِ 50 Hz در 1470 rpm می‌چرخد. لغزش و بسامدِ جریانِ روتور؟\n\n\nتمرین 8.3 ژنراتورِ ۶قطبی در 900 rpm چه بسامدی می‌سازد؟\n\n\nتمرین 8.4 گشتاورِ 3 MW در 1500 rpm و در 15 rpm؟\n\n\nتمرین 8.5 هادیِ 0.5 mی با سرعتِ 30 m/s در 1.0 T: نیروی محرکه؟\n\n\nتمرین 8.6 هادیِ 2 mی با 200 A در 1.2 T: نیرو؟\n\n\nتمرین 8.7 نیروی محرکهٔ ۵۰ دورِ سری با شارِ قطبِ 0.02 Wb در 50 Hz و \\(k_w = 0.95\\)؟\n\n\nتمرین 8.8 رلوکتانسِ 1 mm هوا و 1 m آهن با \\(\\mu_r = 5000\\) (سطحِ 0.01 m²) را مقایسه کنید.\n\n\nتمرین 8.9 توانِ فاصلهٔ هوایی 31 kW با لغزشِ 2 %: تلفاتِ مسِ روتور و توانِ مکانیکی؟\n\n\nتمرین 8.10 ماشینی 100 kW خروجی و 3 kW تلفات دارد. بازده؟\n\n\nتمرین 8.11 جریانِ ژنراتورِ 3 MVA در 690 V و در 3.3 kV؟\n\n\nتمرین 8.12 با \\(E = V = 1\\) و \\(X_\\text{s} = 1\\) پریونیت، بیشینهٔ توانِ اکتیو؟\n\n\nتمرین 8.13 اختلافِ ولتاژِ دو سرِ کلید با خطای زاویهٔ \\(30^\\circ\\) و ولتاژهای برابر؟\n\n\nتمرین 8.14 حجمِ روتورِ لازم برای 80 kN m با تنشِ برشیِ 40 kPa؟\n\n\nتمرین 8.15 نابالانسیِ ویژهٔ مجاز با G 6.3 در 3000 rpm؟\n\n\nتمرین 8.16 مقاومتِ 2.0 mΩِ مسی در 20 °C، در 75 °C چه می‌شود؟\n\n\nتمرین 8.17 مقاومتِ عایقی پس از یک دقیقه 450 MΩ و پس از ده دقیقه 500 MΩ است. شاخصِ پلاریزاسیون و تفسیر؟\n\n\nتمرین 8.18 یاتاقانی با ۱۰ ساچمه، \\(d/D = 0.2\\) و سرعتِ شفتِ 25 Hz: بسامدِ خرابیِ حلقهٔ بیرونی؟\n\n\nتمرین 8.19 دبیِ هوا برای بردنِ 50 kW با افزایشِ دمای 15 K؟\n\n\nتمرین 8.20 عمرِ نسبیِ عایق در 140 °C نسبت به 130 °C با انرژیِ فعال‌سازیِ 100 kJ/mol؟\n\n\nتمرین 8.21 نسبتِ تلفاتِ گردابیِ ورقِ 0.50 mm به 0.35 mm (سایرِ شرایط برابر)؟\n\n\nتمرین 8.22 ضریبِ گامِ مؤلفهٔ اصلی با گامِ ۵/۶؟\n\n\nتمرین 8.23 پسماندِ آهن‌ربای 1.2 T با ضریبِ −0.12 %/K در 100 °C؟\n\n\nتمرین 8.24 ماشینِ دوسوتغذیه با بازهٔ سرعتِ \\(\\pm 25\\,\\%\\) چه اندازه مبدّلی (نسبت به رده) می‌خواهد؟\n\n\nتمرین 8.25 روتوری 2 MJ انرژیِ جنبشی در سرعتِ نامی دارد و ماشین 500 kVA است. ثابتِ لختی؟\n\n\nتمرین 8.26 برای مقاومتِ برابر با هادیِ مسیِ 100 mm²، هادیِ آلومینیومی چه سطحِ مقطعی می‌خواهد؟\n\n\nتمرین 8.27 بسامدِ گذرِ شیارِ ماشینی با ۷۲ شیار در 1500 rpm؟\n\n\nتمرین 8.28 نرخِ خرابیِ 0.1 در سال و زمانِ بازگشتِ ۳۰ روز: عدم‌دسترس‌پذیری؟\n\n\nتمرین 8.29 مقاومتِ عایقیِ 300 MΩ در 20 °C با قاعدهٔ نصف شدن به ازای هر ده درجه، در 40 °C چه می‌شود؟\n\n\nتمرین 8.30 ماشینِ آهن‌ربای ۶قطبی با \\(\\psi_\\text{m} = 0.9\\ \\text{Wb}\\) و \\(i_q = 6000\\ \\text{A}\\) (قله)، \\(i_d = 0\\): گشتاور؟\n\n\nتمرین 8.31 فشارِ مغناطیسی در فاصلهٔ هوایی با چگالیِ شارِ 1.0 T؟\n\n\nتمرین 8.32 جریانِ ژنراتورِ 5 MW با ضریبِ توانِ یک در 1000 V؟\n\n\nتمرین 8.33 چرا مؤلفهٔ منفیِ ولتاژ در موتورِ القایی جریانی چند برابرِ سهمِ خود می‌کشد؟ لغزشِ روتور نسبت به میدانِ وارونه چیست؟\n\n\n\n8.13.2 پلهٔ ۲: تحلیل\n\nتمرین 8.34 موتورِ A-114 در لغزشِ 3 %: گشتاور، جریان، ضریبِ توان و توانِ محور؟ چه وضعیتی است؟\n\n\nتمرین 8.35 اگر ولتاژِ تابلو در راه‌اندازی 90 % باشد، جریان و گشتاورِ راه‌اندازیِ همان موتور چه می‌شوند؟\n\n\nتمرین 8.36 ماشینِ هم‌گام با \\(X_\\text{s} = 1.2\\) پریونیت در جریانِ نامی با ضریبِ توانِ 0.8 پس‌فاز: نیروی محرکه و زاویه؟\n\n\nتمرین 8.37 تمرین 8.36 را با ضریبِ توانِ یک تکرار کنید.\n\n\nتمرین 8.38 همان ماشین با \\(P = 0.5\\) پریونیت و \\(E = 0.8\\): زاویهٔ بار و توانِ راکتیو؟\n\n\nتمرین 8.39 ماشینِ دوسوتغذیهٔ ۴قطبی در 1200 rpm با توانِ محورِ 2.73 MW: لغزش و توانِ مبدّلِ روتور؟\n\n\nتمرین 8.40 گشتاور و حجمِ روتورِ 3 MW در 12 rpm و 1500 rpm با تنشِ 40 kPa؟\n\n\nتمرین 8.41 بازده در بارِ 25 % با بازدهٔ نامیِ 0.96 و سهمِ تلفاتِ ثابتِ 30 %؟\n\n\nتمرین 8.42 با 100 kW تلفاتِ ثابت و 200 kW تلفِ بار در ردهٔ نامی، بیشینهٔ بازده در کدام بار است؟\n\n\nتمرین 8.43 ضریبِ پخشِ مؤلفهٔ اصلی و هارمونیکِ پنجم با \\(q = 2\\) (زاویهٔ شیار \\(30^\\circ\\))؟\n\n\nتمرین 8.44 تلفاتِ 40 kW، مقاومتِ گرماییِ 1 K/kW و ثابتِ زمانیِ 45 min: افزایشِ دمای نهایی و پس از ۳۰ دقیقه؟\n\n\nتمرین 8.45 سیم‌پیچی 3.000 mΩ در 20 °C و 3.690 mΩ گرم: دمای میانگین؟\n\n\nتمرین 8.46 مولدی 200 kVA و 400 V در بی‌باری با جریانِ میدانِ 20 A ولتاژِ نامی و در اتصالِ کوتاه با همان جریان 150 A می‌دهد. راکتانسِ هم‌گام و نسبتِ اتصالِ کوتاه؟\n\n\nتمرین 8.47 عمرِ پایهٔ یاتاقانِ ساچمه‌ای با \\(C/P = 20\\) در 1500 rpm؟\n\n\nتمرین 8.48 روتورِ دوتُنی در 1500 rpm با G 2.5: نابالانسیِ ویژه و کل و نیرو؟\n\n\nتمرین 8.49 دبیِ آب برای 100 kW با افزایشِ دمای 6 K؟\n\n\nتمرین 8.50 ماشینِ A-114 در لغزشِ −3 %: توانِ دادنی و توانِ راکتیوِ گرفتنی؟\n\n\nتمرین 8.51 راه‌اندازیِ مستقیمِ همان موتور روی ترانسفورماتورِ 500 kVA و 6 %: افتِ ولتاژ؟\n\n\nتمرین 8.52 ژنراتورِ آهن‌ربای 690 V در 20 % اضافه‌سرعت: ولتاژِ خط و قلهٔ آن در برابرِ پیوندِ 1100 V؟\n\n\nتمرین 8.53 موجِ بازتابیِ دو برابرِ پیوندِ 1000 V روی ماشینِ 400 V: چند برابرِ قلهٔ سینوسیِ خط؟\n\n\nتمرین 8.54 اگر خروجیِ سالانه 15 GWh و بازدهٔ نامی 0.97 باشد، برآوردِ «بازدهٔ نامی» از تلفات چیست؟ چرا کم‌برآورد است؟\n\n\nتمرین 8.55 ارزشِ حالِ 100 MWh در سال با 60 واحد بر مگاوات‌ساعت، ۲۰ سال و نرخِ 8 %؟\n\n\nتمرین 8.56 بسامدِ خرابیِ حلقهٔ درونیِ یاتاقانِ A-116 در 900 rpm؟\n\n\nتمرین 8.57 تفکیکِ بسامدِ طیفِ یک رکوردِ چهارثانیه‌ای؟\n\n\nتمرین 8.58 باقیماندهٔ روزانه از صفر به 2 K می‌پرد؛ با لغزشِ 0.5 K و حدِ 5 K، هشدار پس از چند روز؟\n\n\nتمرین 8.59 سهمِ جریانِ خطای ماشینِ هم‌گام با \\(x_d'' = 0.15\\) و جریانِ نامیِ 288.7 A؟\n\n\nتمرین 8.60 جریانِ مؤثرِ متقارنِ خطای پایانهٔ مولدِ پشتیبان (مثال 8.16) در 0.2 s؟\n\n\nتمرین 8.61 ماشینِ آهن‌ربای ۴قطبی با نیروی محرکهٔ فازِ 230 V در 50 Hz: شارِ پیوندیِ آهن‌ربا و گشتاور با \\(i_q = 100\\ \\text{A}\\) (قله)؟\n\n\nتمرین 8.62 کمبودِ ناگهانیِ 5 % تولید در شبکه‌ای با \\(H = 4\\ \\text{s}\\): آهنگِ اولیهٔ تغییرِ بسامد؟\n\n\nتمرین 8.63 ماشینِ هم‌گام با \\(P_\\text{max} = 1.0\\)، \\(P = 0.6\\) و \\(H = 2\\ \\text{s}\\): توانِ هم‌گام‌کننده و بسامدِ نوسانِ طبیعی؟\n\n\nتمرین 8.64 تنشِ پیچشیِ شفتِ توپُرِ 0.1 mی زیرِ 10 kN m؟\n\n\nتمرین 8.65 نوارهای کناریِ میلهٔ شکسته برای موتورِ 50 Hz با لغزشِ 3 %؟\n\n\nتمرین 8.66 برای تفکیکِ 0.1 Hz در طیفِ جریان، رکورد چقدر باید بلند باشد؟\n\n\nتمرین 8.67 با شارِ پیوندیِ 1.553 Wb، ۶ قطب و حدِ ولتاژِ قلهٔ فازِ 603 V، تضعیفِ میدان از چه سرعتی لازم می‌شود؟\n\n\nتمرین 8.68 پلاکِ موتور: 15 kW، 400 V، ضریبِ توانِ 0.84، بازدهٔ 0.93. جریانِ نامیِ مورد انتظار؟\n\n\nتمرین 8.69 آزمونِ روتورِ قفل: 60 V، 30 A و 900 W (خط). امپدانس، مقاومت و راکتانسِ هر فاز؟\n\n\nتمرین 8.70 مدلِ دوگرهی با \\(P_\\text{cu} = 40\\) و \\(P_\\text{fe} = 30\\ \\text{kW}\\)، \\(G_{wc} = 2000\\) و \\(G_{ca} = 5000\\ \\text{W/K}\\)، خنک‌کنِ 40 °C: دماهای پایدار؟\n\n\nتمرین 8.71 یاتاقانی نیمی از دورهایش را در نصفِ بار و نیمی را در بارِ کامل می‌گذراند. بارِ معادل (پریونیت)؟\n\n\nتمرین 8.72 کششِ خالصِ روتوری با قطر و طولِ 1.2 m در 0.9 T با خروج از مرکزِ 10 % (برآوردِ مثال 8.52)؟\n\n\nتمرین 8.73 در زنجیرهٔ اندازه‌گذاری، اگر تنشِ برشی دو برابر شود و \\(L/D\\) ثابت بماند، قطرِ ماشینِ تندگرد چه می‌شود؟\n\n\nتمرین 8.74 اگر چگالیِ جریانِ ماشینِ تندگرد از 4.5 به 6 A/mm² برسد (جریان و طول ثابت)، جرمِ مس و تلفاتِ مسی چه می‌شوند؟\n\n\nتمرین 8.75 با مثال 8.26، جریانِ منفی و ضریبِ تلفاتِ مسیِ داغ‌ترین فاز را برای نامتعادلیِ 4 % بیابید.\n\n\nتمرین 8.76 گرمای روتور در راه‌اندازیِ مستقیمِ بی‌بارِ یک مجموعه با \\(J_\\text{m} = 3\\ \\text{kg}\\,\\text{m}^2\\) تا 1500 rpm چند کیلوژول است؟\n\n\nتمرین 8.77 در 81.3 % ولتاژ، گشتاورِ موتورِ القایی چه کسری از گشتاور در ولتاژِ کامل است؟\n\n\nتمرین 8.78 برای \\(X_\\text{s} = 2.5\\) و \\(E = 2.0\\) پریونیت (با \\(V = 1\\))، مرکز و شعاعِ دایرهٔ تحریکِ ثابت و بیشینهٔ توانِ راکتیوِ داده‌شده در \\(P = 0\\) را بیابید.\n\n\nتمرین 8.79 \\(\\operatorname{lcm}\\) و \\(\\gcd\\) را برای ۷۲ شیار با ۸ و ۱۰ قطب بیابید. \\(q\\) و ضریبِ سیم‌پیچِ اصلیِ ترکیبِ ۷۲/۱۰ با گامِ ۷ چیست؟\n\n\nتمرین 8.80 ضریبِ چولگیِ یک گامِ شیار را برای ماشینِ ۷۲ شیار و ۸ قطب بیابید.\n\n\n\n8.13.3 پلهٔ ۳: کاربرد\n\nتمرین 8.81 اگر ژنراتورِ نیروگاه برای 3.3 kV طراحی شود، جریانِ نامی چه می‌شود؟ برای کابل‌کشیِ برج چه معنایی دارد؟\n\n\nتمرین 8.82 برای ژنراتورِ ۶قطبیِ مستقیمِ 50 Hz و روتورِ 10.5 rpm، چه نسبتِ گیربکسی لازم است؟\n\n\nتمرین 8.83 اگر سرعتِ روتور از 6 تا 12 rpm تغییر کند، سرعت و بسامدِ ژنراتورِ A-111؟\n\n\nتمرین 8.84 موتورِ 30 kW با مبدّلِ بسامد (جریانِ راه‌اندازیِ برابرِ نامی) روی مولدِ پشتیبان (\\(x_d' = 0.20\\)): افتِ ولتاژ؟\n\n\nتمرین 8.85 کمینهٔ ردهٔ مولدِ پشتیبان (با \\(x_d' = 0.20\\) روی ردهٔ خودش) که راه‌اندازیِ مستقیمِ موتورِ 30 kW را با افتِ حداکثر 15 % بپذیرد؟\n\n\nتمرین 8.86 تلفاتِ سالانهٔ یک ژنراتور اگر بازدهٔ نامی 0.975 باشد (سهمِ ثابتِ ۳۵ درصد)؟\n\n\nتمرین 8.87 تلفاتِ ژنراتور چند درصدِ خروجیِ ناخالص است و برای دوازده ژنراتور چند مگاوات‌ساعت؟\n\n\nتمرین 8.88 دمای نقطهٔ داغ در ۱۱۰ درصدِ جریان با مدلِ مثال 8.40؟\n\n\nتمرین 8.89 بسامدِ خرابیِ حلقهٔ بیرونی در 600 rpm (بادِ ضعیف)؟ برای پایش چه پیامدی دارد؟\n\n\nتمرین 8.90 یاتاقانِ با نقصِ حلقهٔ بیرونی در 1155 rpm روزانه چند ضربه می‌خورد؟\n\n\nتمرین 8.91 اگر آهن‌رباها به 120 °C برسند، جریان و تلفاتِ مسی برای همان گشتاور چند برابر می‌شوند؟\n\n\nتمرین 8.92 در ماتریسِ مثال 8.62 وزن‌های انرژی و شبکه را جابه‌جا کنید (۲۰ و ۳۰) و امتیازِ کل را با مقیاسِ «یک امتیاز برای هر یک درصد» بیابید.\n\n\nتمرین 8.93 توانِ مبدّلِ روترِ ماشینِ دوسوتغذیه در 1800 rpm چند درصدِ توانِ محور است؟\n\n\nتمرین 8.94 بازده و تلفاتِ ژنراتورِ A-111 در بارِ 10 %؟\n\n\nتمرین 8.95 ارزشِ حالِ مثال 8.64 با قیمتِ 40 واحد بر مگاوات‌ساعت؟\n\n\nتمرین 8.96 اگر کثیف شدنِ خنک‌کاری نقطهٔ داغ را از 94.4 به 104.4 °C ببرد، عمرِ عایق چند برابر می‌شود؟\n\n\nتمرین 8.97 باقیماندهٔ مثال 8.61 چند درصد کاهشِ ظرفیتِ خنک‌کاری را نشان می‌دهد؟\n\n\nتمرین 8.98 اگر یک وزنهٔ بالانس جدا شود و نابالانسی چهار برابر شود، نیروی گردانِ مثال 8.41؟\n\n\nتمرین 8.99 سرعتِ ژنراتورِ ۶قطبی برای 57.75 Hz و برای 50 Hz؟\n\n\nتمرین 8.100 بازده و ضریبِ توانِ موتورِ A-114 در بارِ کامل و نیم‌بار را مقایسه کنید.\n\n\nتمرین 8.101 اگر ژنراتورِ مثال 8.4 برای 3.3 kV طراحی شود، \\(N k_w\\) چه می‌شود؟\n\n\nتمرین 8.102 راه‌اندازیِ ستاره–مثلثِ موتور روی مولدِ پشتیبان (\\(x_d' = 0.20\\)): افتِ ولتاژ؟\n\n\nتمرین 8.103 فنِ 15 kWِ مثال 8.20 در 80 % دبی و 5000 ساعت: درصدِ توان و صرفه‌جوییِ سالانهٔ مبدّل در برابرِ دمپر؟\n\n\nتمرین 8.104 بازدهٔ زنجیرهٔ مثال 8.19 را در نیم‌بار حساب کنید و با بارِ نامی و ربع‌بار مقایسه کنید.\n\n\nتمرین 8.105 اگر توربین 2000 ساعت در سال در ربع‌بار (1.25 MW) کار کند، تفاوتِ بازدهٔ زنجیره با بارِ نامی چند مگاوات‌ساعت انرژی است؟\n\n\nتمرین 8.106 اگر تهویهٔ باتری 80 kW به‌جای 60 kW باشد، بارِ ضروریِ مثال 8.21 چه می‌شود و ردهٔ مولد را چگونه تغییر می‌دهد؟\n\n\nتمرین 8.107 در افتِ ولتاژِ 0.3 s بی‌صدور، با ورودیِ 5 MW و انرژیِ جنبشیِ 32.2 MJ، سرعتِ روتور چند درصد بالا می‌رود؟\n\n\nتمرین 8.108 در S1، چهار مبدّلِ 5 MWِ باتری هم به شینهٔ 33 kV وصل‌اند. سهمشان در جریانِ خطا با 1.1 پریونیت؟\n\n\nتمرین 8.109 ارزشِ حالِ تلفاتِ بیست‌سالهٔ مثال 8.59 با 80 واحد بر مگاوات‌ساعت؟\n\n\nتمرین 8.110 یک درصد بازدهِ بیشتر برای هر دوازده ژنراتور (روی خروجیِ ناخالصِ 18.7 GWh هر توربین) در بیست سال با 7 % چه ارزشی دارد؟\n\n\nتمرین 8.111 طیفِ لرزشِ یک ژنراتور در یک برابرِ سرعت 1.5 و در دو برابر 0.4 (نسبی) است. تشخیصِ محتمل و گامِ بعدی؟\n\n\nتمرین 8.112 در مثال 8.28، صافیِ منبعِ بی‌وقفه 75 kvar است. نقطهٔ کارِ شبانه درون است یا بیرون، و با چه حاشیه‌ای؟\n\n\nتمرین 8.113 مهندسی پیشنهاد می‌کند فنِ سنگینِ مثال 8.27 را با راه‌اندازِ نرم راه بیندازند «تا روتور کمتر گرم شود». با معادلهٔ 8.18 داوری کنید و جایگزین بدهید.\n\n\n\n8.13.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 8.114 فهرستِ الزام‌های ژنراتورِ توربین را از الزام‌های توربین بنویسید (دست‌کم ده مورد، هر کدام با منبع).\n\n\nتمرین 8.115 جدولِ رابطِ ژنراتور و مبدّل را با هفت پرسشِ بخش 8.5.1 برای نیروگاهِ P پر کنید و مسئولِ هر سطر را بنویسید.\n\n\nتمرین 8.116 برای سه موتورِ کمکی (30، 15 و 7.5 kW) که روی مولدِ پشتیبان کار می‌کنند، روشِ راه‌اندازی و ترتیبِ راه‌اندازی را پیشنهاد دهید.\n\n\nتمرین 8.117 ابعادِ A-111 را با معادلهٔ خروجی وارسی کنید.\n\n\nتمرین 8.118 یک آزمونِ واحد برای sync_speed_rpm و slip بنویسید، با یک مقدارِ دستی و یک حالتِ خطا.\n\n\nتمرین 8.119 بازدهٔ مثال 8.45 را با دست وارسی کنید.\n\n\nتمرین 8.120 برنامهٔ بازرسیِ زیرمجموعهٔ «روتورِ آهن‌ربادار» را با نقطه‌های توقف و شاهد بنویسید.\n\n\nتمرین 8.121 حسگرها و نمونه‌برداریِ پایشِ لرزشِ یاتاقانِ ژنراتور را مشخص کنید.\n\n\nتمرین 8.122 سازگاریِ مدلِ گرمایی و آزمونِ گرمایی را در مثال 8.40 و مثال 8.42 ارزیابی کنید و بگویید اگر ده درجه اختلاف داشتند چه می‌کردید.\n\n\nتمرین 8.123 برنامهٔ کاهشِ جریان‌های یاتاقان برای ژنراتورِ مبدّل‌تغذیه بنویسید.\n\n\nتمرین 8.124 روشِ پذیرشِ مقاومتِ عایقی و شاخصِ پلاریزاسیون در راه‌اندازی و نگهداری را پیشنهاد دهید.\n\n\nتمرین 8.125 ارزشِ حالِ هر کیلووات تلفاتِ ثابت را برای نیروگاهِ P حساب کنید (کار در 92 % ساعت‌ها، 50 واحد، 7 %، ۲۵ سال).\n\n\nتمرین 8.126 ارزشِ حالِ هر کیلووات تلفِ بارِ نامی را با جمعِ مجذورِ بارِ ساعتیِ سالِ بستهٔ داده حساب کنید. چرا از تمرین 8.125 کمتر است؟\n\n\nتمرین 8.127 چرا حفاظتِ اضافه‌سرعت باید مستقل از کنترل‌گر باشد؟ معماریِ مفهومیِ آن را بکشید.\n\n\nتمرین 8.128 ماتریسِ مثال 8.62 را نقد کنید: سه سوگیریِ ممکن و راهِ کاهشِ هر کدام.\n\n\nتمرین 8.129 مدلِ موتورِ A-114 را با یک برگهٔ دادهٔ واقعی چگونه وارسی می‌کنید؟ کدام عددها را مقایسه می‌کنید؟\n\n\nتمرین 8.130 فهرستِ بازبینیِ طراحیِ بخش 8.4.12 را برای مشخصهٔ PLP-ELE-SPC-0001 اجرا کنید و سه اقدامِ باز را بنویسید.\n\n\nتمرین 8.131 برنامهٔ نگهداریِ سه‌لایهٔ ژنراتورهای نیروگاهِ P را با فاصله‌ها، محرک‌ها و مسئولان بنویسید.\n\n\nتمرین 8.132 وارسیِ سازگاریِ مثال 8.17 را برای ماشینی 2.2 MVA، 690 V، ۴قطبی با 2.0 MW در 1500 rpm تکرار کنید.\n\n\nتمرین 8.133 الزام‌های یک مدلِ گرماییِ برخط را بنویسید که کنترل‌گرِ توربین با آن اضافه‌بارِ کوتاه‌مدت را مجاز کند (واسنجی، حسگرها، حاشیه، رفتار در خطای حسگر).\n\n\nتمرین 8.134 فهرستِ سندها و داده‌هایی را که با شمارهٔ سریالِ هر ژنراتور در سامانهٔ نگهداری ثبت می‌شوند بنویسید.\n\n\nتمرین 8.135 برای موتورهای کمکیِ نیروگاه یک سیاستِ یکسان‌سازی بنویسید و مزیت‌ها و ریسک‌هایش را بشمارید.\n\n\nتمرین 8.136 زنجیرهٔ اندازه‌گذاری را برای ژنراتورِ 3.3 kV وارسی کنید: دورهای سری و جریان چگونه تغییر می‌کنند؟\n\n\nتمرین 8.137 فهرستِ وارسیِ راه‌اندازیِ یک فنِ پرلختی روی مولدِ پشتیبان را بنویسید: داده‌ها، محاسبه‌ها، حدها و تصمیم.\n\n\nتمرین 8.138 برای هماهنگیِ منبعِ بی‌وقفه و مولدِ پشتیبان یک برگهٔ الزام بنویسید (توانِ راکتیوِ صافی‌ها، بارِ غیرخطی، ترتیبِ بارگذاری، آزمونِ پذیرش).\n\n\n\n8.13.5 پلهٔ ۵: تسلط\n\nتمرین 8.139 برای مدیرِ پروژه در یک صفحه مصالحهٔ «بی‌گیربکس یا گیربکس‌دار» را با عدد توضیح دهید.\n\n\nتمرین 8.140 برنامهٔ پایشِ وضعیتِ دوازده ژنراتور را بنویسید: کمیت‌ها، آهنگ، تحلیل، حدِ هشدار، مسئول و پیوند با نگهداری.\n\n\nتمرین 8.141 سه خرابیِ پیاپیِ یاتاقانِ ژنراتور در یک سال: گزارشِ عدمِ انطباق و تحلیلِ ریشه‌ای (فرضیه‌ها، شواهد، اقدام‌ها) بنویسید.\n\n\nتمرین 8.142 ریسکِ زنجیرهٔ تأمینِ آهن‌ربا را برای نیروگاهِ P ارزیابی و راه‌های کاهش را پیشنهاد کنید.\n\n\nتمرین 8.143 برنامهٔ آزمونِ میزِ رانه برای نخستین توربینِ یک طرحِ تازه را بنویسید (بی‌رویهٔ کار روی تجهیزِ برق‌دار).\n\n\nتمرین 8.144 این جمله را نقد کنید: «ژنراتور آزمونِ کارخانه را گذراند، پس سامانه مشکلی ندارد.»\n\n\nتمرین 8.145 معادلهٔ خروجی را از نیروی مماسی روی سطحِ روتور به دست آورید.\n\n\nتمرین 8.146 فرمولِ گشتاورِ ماشینِ القایی را از توانِ فاصلهٔ هوایی به دست آورید و نشان دهید تلفاتِ مسِ روتور \\(sP_\\text{ag}\\) است.\n\n\nتمرین 8.147 رابطهٔ \\(P = EV\\sin\\delta/X_\\text{s}\\) را از نمودارِ فازوری به دست آورید.\n\n\nتمرین 8.148 اثرِ هارمونیک‌های مبدّل بر تلفات و دمای ژنراتور را تحلیل و روشِ سنجشِ آن را پیشنهاد کنید.\n\n\nتمرین 8.149 مشخصهٔ مفهومیِ مولدِ پشتیبانِ نیروگاه را بنویسید (رده، راکتانس‌ها، تنظیم‌کنندهٔ ولتاژ، راه‌اندازیِ موتور، حفاظت، آزمون).\n\n\nتمرین 8.150 تحویل‌دادنی‌های این فصل را به پروندهٔ فصلِ ۵۹ وصل کنید: هر سند به کدام تصمیم خدمت می‌کند و کدام مجهول محدودش می‌کند؟\n\n\nتمرین 8.151 برای نیروگاهِ P آهن‌ربای نئودیمیوم و فریت را مقایسه و یک توصیهٔ مستند بنویسید.\n\n\nتمرین 8.152 توضیح دهید چرا جریانِ خطای مولدِ پشتیبان با زمان کم می‌شود و چه پیامدی برای حفاظتِ تابلوی ضروری دارد.\n\n\nتمرین 8.153 رویهٔ تحلیلِ روندِ مقاومتِ عایقیِ دوازده ژنراتور را بنویسید: داده، تصحیح، برازش، حدِ اقدام، گزارش.\n\n\nتمرین 8.154 آهن‌ربای سطحی و درونی را برای ژنراتورِ نیروگاهِ P از نظرِ گشتاور بر آمپر، تضعیفِ میدان، ساخت و ریسکِ مغناطیس‌زدایی مقایسه کنید.\n\n\nتمرین 8.155 در یک صفحه از ژنراتور و مبدّلِ ولتاژِ متوسط برای توربین‌های نیروگاهِ P دفاع کنید، با عدد و با ریسک‌ها.\n\n\nتمرین 8.156 فرایندِ پذیرشِ لرزش در راه‌اندازیِ دوازده توربین را بنویسید: اندازه‌گیری، مقایسه، حد، تشخیص، اقدام و خط‌مبنا.\n\n\nتمرین 8.157 نیروی نابالانسی با مجذورِ سرعت بالا می‌رود. نشان دهید چرا اندازه‌گیریِ لرزش در چند سرعت به جدا کردنِ نابالانسی از ناهم‌محوری کمک می‌کند.\n\n\nتمرین 8.158 برای ژنراتورِ بی‌گیربکسِ 10.5 rpm از یک ترکیبِ شیار و قطب دفاع کنید: تعدادِ قطب، نوعِ سیم‌پیچ، گشتاورِ دندانه‌ای و آغازِ چرخش، تلفات و ساخت.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/08-electrical-machines.html#sec-ch08-solutions",
    "href": "chapters/08-electrical-machines.html#sec-ch08-solutions",
    "title": "8  ژنراتورها و ماشین‌های الکتریکی",
    "section": "8.14 پاسخ‌نامه و راه‌حل‌ها",
    "text": "8.14 پاسخ‌نامه و راه‌حل‌ها\nعددها را برنامهٔ حلِ این فصل ساخته است (خروجیِ کامل در پایانِ بخش). برای پرسش‌های طراحی و تسلط معیارهای ارزیابی آمده است.\n\nحل. تمرین 8.1. 1500/1800، 1000/1200 و 750/900 rpm (P01).\n\n\nحل. تمرین 8.2. \\(s = 0.020\\) و 1.0 Hz (P02).\n\n\nحل. تمرین 8.3. 45.0 Hz (P03).\n\n\nحل. تمرین 8.4. 19.1 kN m و 1.91 MN m (P04): صد برابر.\n\n\nحل. تمرین 8.5. 15 V (P05).\n\n\nحل. تمرین 8.6. 480 N (P06).\n\n\nحل. تمرین 8.7. 210.9 V (P07).\n\n\nحل. تمرین 8.8. هوا 79 577 و آهن 15 915 A/Wb: پنج برابر (P08).\n\n\nحل. تمرین 8.9. 0.62 kW و 30.38 kW (P09).\n\n\nحل. تمرین 8.10. 0.971 (P10).\n\n\nحل. تمرین 8.11. 2510 A و 524.9 A (P11).\n\n\nحل. تمرین 8.12. یک پریونیت (P12).\n\n\nحل. تمرین 8.13. \\(2\\sin 15^\\circ = 0.518\\) پریونیت (P13).\n\n\nحل. تمرین 8.14. 1.00 m³ (P14).\n\n\nحل. تمرین 8.15. 20.05 میکرومتر (P15).\n\n\nحل. تمرین 8.16. 2.432 mΩ (P16).\n\n\nحل. تمرین 8.17. 1.11 (P17): جریانِ نشتی با زمان کم نشده؛ نشانهٔ احتمالیِ رطوبت یا آلودگی. پیش از برق‌دار کردن بررسی و خشک‌کردن لازم است.\n\n\nحل. تمرین 8.18. 100 Hz (P18).\n\n\nحل. تمرین 8.19. 2.76 m³/s (P19).\n\n\nحل. تمرین 8.20. 0.49 (P20): تقریباً نصف.\n\n\nحل. تمرین 8.21. 2.04 (P21).\n\n\nحل. تمرین 8.22. 0.966 (P22).\n\n\nحل. تمرین 8.23. 1.085 T (P23).\n\n\nحل. تمرین 8.24. حدودِ 25 % (P24).\n\n\nحل. تمرین 8.25. \\(H = 4.0\\ \\text{s}\\) (P103).\n\n\nحل. تمرین 8.26. 164 mm² (P107).\n\n\nحل. تمرین 8.27. 1800 Hz (P108).\n\n\nحل. تمرین 8.28. 0.82 % (P110).\n\n\nحل. تمرین 8.29. 75 MΩ (P128).\n\n\nحل. تمرین 8.30. 24.3 kN m (P121).\n\n\nحل. تمرین 8.31. 398 kPa (P133).\n\n\nحل. تمرین 8.32. 2887 A (P137).\n\n\nحل. تمرین 8.33. لغزشِ \\(2 - s \\approx 2\\)؛ امپدانسِ دیده‌شده نزدیکِ امپدانسِ روتورِ قفل است و \\(I_2/I_1 \\approx (I_\\text{lr}/I_\\text{r})(V_2/V_1)\\) (معادلهٔ 8.16).\n\n\nحل. تمرین 8.34. 332 N m، 88.8 A، ضریبِ توانِ 0.886 و 50.2 kW (P25): اضافه‌بارِ 67 %؛ ماشین گرم می‌شود و حفاظتِ اضافه‌بار باید عمل کند.\n\n\nحل. تمرین 8.35. 301 A و 121 N m (P26): گشتاور با مجذورِ ولتاژ کم می‌شود؛ بارِ سنگین ممکن است راه نیفتد.\n\n\nحل. تمرین 8.36. 1.970 پریونیت و \\(29.2^\\circ\\) (P27).\n\n\nحل. تمرین 8.37. 1.562 و \\(50.2^\\circ\\) (P28).\n\n\nحل. تمرین 8.38. \\(48.6^\\circ\\) و \\(Q = -0.392\\) پریونیت (P29): کم‌تحریک، توانِ راکتیو می‌گیرد.\n\n\nحل. تمرین 8.39. \\(s = 0.20\\) و −0.68 MW (P30): مبدّل از شبکه به روتور توان می‌دهد.\n\n\nحل. تمرین 8.40. 2387 kN m و 29.84 m³؛ 19.1 kN m و 0.24 m³ (P31).\n\n\nحل. تمرین 8.41. 0.946 (P32).\n\n\nحل. تمرین 8.42. \\(x = 0.707\\) (P33).\n\n\nحل. تمرین 8.43. 0.966 و 0.259 (P34).\n\n\nحل. تمرین 8.44. 40 K و پس از ۳۰ دقیقه 19.5 K (P35).\n\n\nحل. تمرین 8.45. 78.5 °C (P36).\n\n\nحل. تمرین 8.46. 1.540 Ω یعنی 1.92 پریونیت؛ نسبتِ اتصالِ کوتاه 0.52 (P37).\n\n\nحل. تمرین 8.47. 88 889 h (P38).\n\n\nحل. تمرین 8.48. 15.9 میکرومتر، 31.8 kg mm و 785 N (P39).\n\n\nحل. تمرین 8.49. 3.99 kg/s (P40).\n\n\nحل. تمرین 8.50. 56.7 kW می‌دهد و 32.2 kvar می‌گیرد (P41).\n\n\nحل. تمرین 8.51. 2.7 % (P42): ترانسفورماتورِ بزرگ‌تر منبعِ قوی‌تری است.\n\n\nحل. تمرین 8.52. 828 V با قلهٔ 1171 V، بیش از پیوندِ 1100 V (P43): مبدّل ولتاژ را مهار نمی‌کند؛ حفاظتِ اضافه‌سرعت و طراحیِ مبدّل لازم.\n\n\nحل. تمرین 8.53. 3.5 برابر (P44).\n\n\nحل. تمرین 8.54. 464 MWh (P45): کم‌برآورد است چون در بارِ کم بازده کمتر از نامی است (مثال 8.60).\n\n\nحل. تمرین 8.55. ضریبِ مستمری 9.818 و ارزشِ 58 909 واحد (P46).\n\n\nحل. تمرین 8.56. 124.1 Hz (P47).\n\n\nحل. تمرین 8.57. 0.25 Hz (P48).\n\n\nحل. تمرین 8.58. چهار روز (P49).\n\n\nحل. تمرین 8.59. 6.67 پریونیت، 1925 A (P50).\n\n\nحل. تمرین 8.60. 3.19 پریونیت، 922 A (P101).\n\n\nحل. تمرین 8.61. \\(\\psi_\\text{m} = 1.035\\ \\text{Wb}\\) و \\(T = 310.6\\ \\text{N m}\\) (P102).\n\n\nحل. تمرین 8.62. 0.3125 Hz/s (P104).\n\n\nحل. تمرین 8.63. \\(K_s = 0.800\\) و 1.26 Hz (P105).\n\n\nحل. تمرین 8.64. 50.9 MPa (P109).\n\n\nحل. تمرین 8.65. 47 و 53 Hz (P111).\n\n\nحل. تمرین 8.66. دست‌کم 10 s، و برای جدا کردنِ خط‌های نزدیک 20 تا 30 s (P113).\n\n\nحل. تمرین 8.67. حدودِ 1236 rpm (P122).\n\n\nحل. تمرین 8.68. 27.7 A (P123).\n\n\nحل. تمرین 8.69. 1.155، 0.333 و 1.106 Ω (P124).\n\n\nحل. تمرین 8.70. هسته 54 °C و سیم‌پیچ 74 °C (P125).\n\n\nحل. تمرین 8.71. 0.825 (P126).\n\n\nحل. تمرین 8.72. حدودِ 72.9 kN (P134).\n\n\nحل. تمرین 8.73. قطر \\(0.794\\) برابر، حدودِ 0.63 m (P135).\n\n\nحل. تمرین 8.74. جرمِ مس 0.75 برابر و تلفاتِ مسی 1.333 برابر، حدودِ 80.8 kW (P136): مصالحهٔ کلوین.\n\n\nحل. تمرین 8.75. 13.4 A، یعنی 24.9 %؛ ضریبِ مسِ داغ‌ترین فاز 1.56 (P148)، کرانِ بالا.\n\n\nحل. تمرین 8.76. \\(\\tfrac{1}{2} \\times 3 \\times 157.08^2 = 37.0\\ \\text{kJ}\\) (P149).\n\n\nحل. تمرین 8.77. \\(0.813^2 = 0.661\\) (P150).\n\n\nحل. تمرین 8.78. مرکز \\(Q = -0.40\\)، شعاع \\(0.80\\)؛ \\(Q_\\text{max} = 0.40\\) پریونیت (P151).\n\n\nحل. تمرین 8.79. ۷۲/۸: 72 و 8؛ ۷۲/۱۰: 360 و 2، \\(q = 2.4\\)، \\(k_{w1} = 0.954\\) (P153).\n\n\nحل. تمرین 8.80. گامِ شیار \\(5^\\circ\\) مکانیکی = \\(20^\\circ\\) الکتریکی؛ \\(k_\\text{sk} = 0.9949\\) (P154).\n\n\nحل. تمرین 8.81. 945 A در برابرِ 4518 A (P51): کابل‌های موازیِ بسیار کمتر در برج، اما عایق و مبدّلِ ولتاژِ متوسط.\n\n\nحل. تمرین 8.82. 95.2 (P52).\n\n\nحل. تمرین 8.83. 660 تا 1320 rpm و 33 تا 66 Hz (P53).\n\n\nحل. تمرین 8.84. 3.6 % (P54).\n\n\nحل. تمرین 8.85. 275 kVA (P55)؛ یا راه‌اندازِ نرم و مولدِ 200 kVA.\n\n\nحل. تمرین 8.86. 600.1 MWh در برابرِ 723.8 (P56).\n\n\nحل. تمرین 8.87. 3.87 % و 8686 MWh در سال (P57).\n\n\nحل. تمرین 8.88. 103.7 °C (P58).\n\n\nحل. تمرین 8.89. 57.3 Hz (P59): بسامدها با سرعت جابه‌جا می‌شوند؛ تحلیل باید سرعت را بداند یا نمونه‌برداری هم‌گام با زاویه کند.\n\n\nحل. تمرین 8.90. 9.52 میلیون ضربه در روز (P60).\n\n\nحل. تمرین 8.91. جریان 1.136 و تلفاتِ مسی 1.291 برابر (P61).\n\n\nحل. تمرین 8.92. دوسوتغذیه 3.86، تندگرد 3.90، سرعتِ متوسط 4.19، بی‌گیربکس 3.80 (P62): با وزنِ بیشترِ شبکه، دوسوتغذیه عقب می‌افتد.\n\n\nحل. تمرین 8.93. حدودِ 17 % (\\(0.2/1.2\\)؛ P63).\n\n\nحل. تمرین 8.94. 0.901 و 56.6 kW (P64).\n\n\nحل. تمرین 8.95. 709 004 واحد (P65).\n\n\nحل. تمرین 8.96. 0.42 برابر (P66).\n\n\nحل. تمرین 8.97. 15 % افزایشِ مقاومتِ گرمایی (P67).\n\n\nحل. تمرین 8.98. 3.63 kN (P68).\n\n\nحل. تمرین 8.99. 1155 و 1000 rpm (P69).\n\n\nحل. تمرین 8.100. بازده 0.947 و 0.948؛ ضریبِ توان 0.853 و 0.699 (P70): موتورِ نیم‌بار ضریبِ توانِ بدی دارد.\n\n\nحل. تمرین 8.101. 28.2 (P71).\n\n\nحل. تمرین 8.102. 7.1 % (P72).\n\n\nحل. تمرین 8.103. توانِ 51.2 % و صرفه‌جوییِ 24.2 MWh در سال (P106).\n\n\nحل. تمرین 8.104. 0.911 در نیم‌بار (P112)، کمی بیشتر از نامی (0.908)، چون بیشینهٔ بازدهٔ مرحله‌ها نزدیکِ نیم‌بار است؛ ربع‌بار 0.873.\n\n\nحل. تمرین 8.105. حدودِ 96 MWh (P114).\n\n\nحل. تمرین 8.106. 132 kW (P115)؛ با حاشیه حدودِ 190 kVA و همچنان راه‌اندازیِ موتور تعیین‌کننده است.\n\n\nحل. تمرین 8.107. 2.3 % (P127).\n\n\nحل. تمرین 8.108. حدودِ 385 A بیشتر (P129): باز هم کمتر از یک‌دهمِ سهمِ شبکه.\n\n\nحل. تمرین 8.109. 7.36 میلیون واحد (P139).\n\n\nحل. تمرین 8.110. 2244 MWh در سال و ارزشِ حالِ 1.19 میلیون واحد (P140).\n\n\nحل. تمرین 8.111. غلبهٔ یک برابر: نابالانسیِ محتمل؛ گام بعدی: وارسیِ گزارشِ بالانس، فاز و اندازهٔ لرزش در چند سرعت، و در صورتِ لزوم بالانسِ میدانی با رویهٔ سازنده.\n\n\nحل. تمرین 8.112. \\(Q = -0.328\\) در برابرِ حدِ \\(-0.358\\) پریونیت: درون، با حاشیهٔ فقط 0.03 پریونیت (P152)؛ حدِ واقعیِ سازنده ممکن است تنگ‌تر باشد.\n\n\nحل. تمرین 8.113. معیار: گرمای روتور دست‌کم \\(\\tfrac12 J_\\text{m}\\omega_\\text{s}^2\\) است، مستقل از ولتاژ؛ راه‌اندازِ نرم فقط زمان را بلند می‌کند. جایگزین: مبدّلِ بسامد (لغزشِ کوچک)، یا موتوری با زمانِ مجازِ قفلِ کافی.\n\n\nحل. تمرین 8.114. معیار: توان و سرعت و بازه، چرخهٔ بار، گشتاورِ ناگهانی، ولتاژ و رابطِ مبدّل، محیط، ارتفاع، عمر، جرم و ابعاد، خنک‌کاری، الزام‌های شبکه از راهِ مبدّل، پایش، آزمون‌ها؛ هر کدام با منبع (روتور، گیربکس، ناسل، شبکه، مالک).\n\n\nحل. تمرین 8.115. معیار: هفت سطر با عدد یا محدوده (ولتاژ در اضافه‌سرعت، جریان، بازهٔ بسامد، طولِ کابل و صافی، یاتاقانِ عایق، هارمونیک، مودهای پیچشی)، مسئول (سازندهٔ ژنراتور، سازندهٔ مبدّل، یکپارچه‌سازِ توربین) و آزمونِ تأیید.\n\n\nحل. تمرین 8.116. معیار: افتِ هر راه‌اندازی با امپدانسِ مولد؛ راه‌اندازِ نرم یا مبدّل برای بزرگ‌ترین؛ ترتیب از بزرگ به کوچک با فاصلهٔ زمانی برای بازگشتِ ولتاژ.\n\n\nحل. تمرین 8.117. با \\(L/D = 1.375\\): \\(D = 0.80\\) و \\(L = 1.10\\ \\text{m}\\) (P76).\n\n\nحل. تمرین 8.118. معیار: ۴ قطب و 50 Hz یعنی 1500 rpm؛ لغزشِ 1470 rpm برابرِ 0.02؛ قطبِ فرد خطا بدهد.\n\n\nحل. تمرین 8.119. 0.9701 (P78).\n\n\nحل. تمرین 8.120. معیار: گواهیِ آهن‌ربا (توقف)، شارِ نمونه، تمیزیِ شکاف، چسب و پخت، نوارپیچی و بستن (شاهد)، مغناطیس‌کردن با کنترلِ ایمنی، بالانس (توقف)، ثبتِ ردیابی.\n\n\nحل. تمرین 8.121. معیار: دو شتاب‌سنج روی هر یاتاقان (شعاعی)، باندِ چند کیلوهرتز، نمونه‌برداری دست‌کم 10 kHz (P80)، ثبتِ سرعت با هر رکورد، روندِ ده‌دقیقه‌ای و رکوردِ خام دوره‌ای.\n\n\nحل. تمرین 8.122. معیار: 44.4 و 44.2 K هم‌خوان‌اند؛ با ده درجه اختلاف، بازبینیِ مدل (مقاومتِ گرمایی، تلفات) و آزمون (روشِ اندازه‌گیری، زمانِ سنجش پس از توقف) پیش از پذیرش.\n\n\nحل. تمرین 8.123. معیار: یاتاقانِ عایق در سمتِ غیرمحرک، جاروبکِ زمینِ شفت، کابل‌کشیِ متقارن و زمینِ هم‌پتانسیل، صافیِ حالتِ مشترک، پایشِ لرزش برای نشانه‌های شیاردار شدن.\n\n\nحل. تمرین 8.124. معیار: اندازه‌گیری با دمای ثبت‌شده و تصحیح، شاخصِ پلاریزاسیون، مقایسه با خط‌مبنای راه‌اندازی، حدهای سازنده، روند در بازرسی‌های دوره‌ای.\n\n\nحل. تمرین 8.125. حدودِ 4696 واحد بر کیلووات (P84).\n\n\nحل. تمرین 8.126. جمعِ مجذورِ بار 2698 h و ارزشِ 1572 واحد بر کیلووات (P85): کمتر است چون تلفِ بار فقط در بارِ زیاد بزرگ‌اند.\n\n\nحل. تمرین 8.127. معیار: دو حسگرِ سرعتِ مستقل، منطقِ ایمنیِ جدا از کنترل‌گر، فرمانِ مستقیم به ترمزِ آیرودینامیکی، آزمونِ دوره‌ای (فصل‌های ۱۱ و ۳۴).\n\n\nحل. تمرین 8.128. معیار: وزن‌های پس از دیدنِ نتیجه، مقیاسِ اغراق‌آمیز، امتیازهای کیفیِ بی‌استدلال، معیارهای هم‌پوشان؛ راه‌ها: ثبتِ پیشینیِ وزن و مقیاس، تحلیلِ حساسیت، بازبینیِ مستقل.\n\n\nحل. تمرین 8.129. معیار: جریان، ضریبِ توان، بازده و سرعتِ نامی، جریان و گشتاورِ راه‌اندازی و گشتاورِ بیشینه؛ تنظیمِ پارامترها تا خطاها در حدِ چند درصد.\n\n\nحل. تمرین 8.130. معیار: نُه پرسشِ فهرست با پاسخِ مستند؛ اقدام‌های باز با مسئول و موعد، مثلاً «حاشیهٔ مغناطیس‌زدایی در خطا»، «طولِ واقعیِ کابلِ مبدّل»، «کاهشِ توانِ گرمایی».\n\n\nحل. تمرین 8.131. معیار: سه لایهٔ جدول 8.11 با فاصله‌های سازنده، محرک‌های پایشِ وضعیت با حدِ هشدار، یدک‌ها و جرثقیل، ایمن‌سازی پیش از کار و ثبت در سامانهٔ نگهداری.\n\n\nحل. تمرین 8.132. \\(\\psi = 1.793\\ \\text{Wb}\\)، \\(T = 12.73\\ \\text{kN m}\\) و \\(i_q\\)ِ مؤثرِ 1673 A در برابرِ ردهٔ 1841 A (P120): سازگار با حاشیهٔ حدودِ 10 %.\n\n\nحل. تمرین 8.133. معیار: مدلِ دوگرهی یا بیشتر واسنجی‌شده با آزمونِ گرمایی، ورودیِ جریان و دمای خنک‌کن، مقایسهٔ برخط با دماسنج‌ها، حاشیه تا کلاسِ گرمایی، رفتارِ محافظه‌کارانه در خطای حسگر، ثبت و بازبینی.\n\n\nحل. تمرین 8.134. معیار: ردیف‌های جدول 8.12 با پیوندِ طرح، سریال و جایگاه؛ گواهی‌ها، آزمون‌ها، خط‌مبنا، دستورهای کار، تعویض‌ها.\n\n\nحل. تمرین 8.135. معیار: یک سازنده و قاب برای هر اندازه، یدکِ مشترک، کلاسِ بازده؛ ریسک: وابستگی به یک تأمین‌کننده، خرابیِ تکراریِ یک طرح.\n\n\nحل. تمرین 8.136. دورها با ولتاژ تقریباً 4.8 برابر (30.6، P144) و جریان 4.8 برابر کم می‌شود؛ مس تقریباً همان، اما عایق و فضای شیار تغییر می‌کنند.\n\n\nحل. تمرین 8.137. معیار: لختی و منحنیِ گشتاورِ بار، منحنیِ موتور، افتِ ولتاژِ مولد (مثال 8.63)، زمانِ شتاب (معادلهٔ 8.17) در برابرِ زمانِ مجازِ قفل، گرمای روتور، تعدادِ راه‌اندازی، ترتیبِ بارگذاری.\n\n\nحل. تمرین 8.138. معیار: توانِ راکتیوِ صافی‌ها در بارِ کم در برابرِ نمودارِ قابلیت (مثال 8.28)، هارمونیک‌ها و پایداریِ تنظیم‌کننده، پله‌های بارگذاری، آزمونِ یکپارچه با بارِ واقعی.\n\n\nحل. تمرین 8.139. معیار: گشتاور و حجم (۱۱۰ برابر)، جرم و حمل، خرابیِ گیربکس، آهن‌ربا، تفاوتِ انرژیِ کوچک، هزینه؛ بی‌اصطلاحِ نامفهوم.\n\n\nحل. تمرین 8.140. معیار: لرزش و طیفِ پوش، دماها با مدلِ باقیمانده، عایق در بازرسی‌ها، آهنگ‌ها، حدهای هشدار از خط‌مبنا، مسئول، پیوند با دستورِ کار (فصل‌های ۵۱ و ۵۲).\n\n\nحل. تمرین 8.141. معیار: شرحِ رخدادها، فرضیه‌ها (روان‌کاری، جریانِ یاتاقان، ناهم‌محوری، بار)، شواهد (بازرسیِ یاتاقان، ولتاژِ شفت، لرزش، گریس)، اقدام‌های فوری و ریشه‌ای، وارسیِ اثربخشی.\n\n\nحل. تمرین 8.142. معیار: وابستگی به خاکِ کمیاب، تمرکزِ تأمین، قیمت؛ کاهش: قراردادِ بلندمدت، معماری‌های کم‌آهن‌ربا، یدکِ راهبردی، ردیابیِ مواد.\n\n\nحل. تمرین 8.143. معیار: بارگذاری در بازهٔ سرعت و توان، اضافه‌بار و گذراها، تلفات و دما، لرزش و پیچش، حفاظت‌ها، همهٔ با رویهٔ تأییدشدهٔ سازنده.\n\n\nحل. تمرین 8.144. معیار: سه سطحِ پذیرش؛ خرابی‌های رابطی (جریانِ یاتاقان، تنشِ پالس، پیچش)؛ نیاز به آزمونِ یکپارچه‌سازی.\n\n\nحل. تمرین 8.145. نیروی مماسی \\(\\sigma \\cdot \\pi D L\\)، گشتاور \\(\\sigma\\pi DL\\cdot D/2 = 2\\sigma V_r\\).\n\n\nحل. تمرین 8.146. \\(T\\omega_\\text{s} = P_\\text{ag}\\) چون میدان با \\(\\omega_\\text{s}\\) می‌چرخد؛ توانِ مکانیکی \\(T\\omega = (1-s)P_\\text{ag}\\)، پس تفاوت \\(sP_\\text{ag}\\) گرمای روتور است.\n\n\nحل. تمرین 8.147. تصویرِ \\(X_\\text{s}\\mathbf{I}\\) بر عمود بر \\(\\mathbf{V}\\): \\(X_\\text{s}I\\cos\\varphi = E\\sin\\delta\\)؛ با \\(P = VI\\cos\\varphi\\)، \\(P = EV\\sin\\delta/X_\\text{s}\\).\n\n\nحل. تمرین 8.148. معیار: تلفاتِ اضافیِ مس و آهن و آهن‌ربا، گرمای روتور، اندازه‌گیریِ بازدهٔ سامانه روی میزِ رانه، دماسنج‌ها در بارِ واقعی.\n\n\nحل. تمرین 8.149. معیار: رده از بارهای ضروری و راه‌اندازی (تمرین 8.85)، راکتانس‌ها، تنظیم‌کنندهٔ ولتاژ و پاسخ، حفاظت، هم‌گام‌سازی اگر موازی، آزمون‌ها.\n\n\nحل. تمرین 8.150. معیار: PLP-ELE-SPC-0001 برای خریدِ توربین، PLP-ELE-LST-0002 برای بازرسی، PLP-ELE-CAL-0004 برای ارزیابیِ پیشنهادها، PLP-ELE-REP-0002 برای انتخابِ معماری؛ مجهول‌های U-027 تا U-029؛ تصمیمِ D-011.\n\n\nحل. تمرین 8.151. معیار: شار و ابعاد، دمای کار، هزینه، ریسکِ تأمین، جرم در ناسل؛ توصیه با شاهد و حساسیت، و اینکه انتخاب با سازندهٔ توربین است.\n\n\nحل. تمرین 8.152. معیار: زیرگذرا، گذرا و پایدار (معادلهٔ 8.12)؛ جریانِ پایدارِ کمتر از نامی؛ نقشِ تقویتِ تحریک؛ هماهنگیِ حفاظت با جریان‌های کاهنده (فصلِ ۲۶).\n\n\nحل. تمرین 8.153. معیار: اندازه‌گیری با دمای ثبت‌شده، تصحیح به دمای مرجع، برازشِ روند روی دورهٔ سالم، حدِ نسبی (مثلاً ۶۰ درصدِ روند) و حدِ مطلقِ سازنده، اقدام و گزارش با برچسبِ دارایی.\n\n\nحل. تمرین 8.154. معیار: گشتاورِ رلوکتانسی و جریانِ کمتر در درونی، بازهٔ تضعیفِ میدانِ بزرگ‌تر، آهن‌ربای محافظت‌شده‌تر؛ ساختِ پیچیده‌تر و وابستگیِ کنترل به \\(L_d\\) و \\(L_q\\)؛ تصمیم با سازنده.\n\n\nحل. تمرین 8.155. معیار: جریان و کابل و تلفاتِ برج (مثال 8.53)، عایق و تخلیهٔ جزئی، مبدّلِ ولتاژِ متوسط، ایمنی و صلاحیتِ نگهداری، تجربهٔ سازنده.\n\n\nحل. تمرین 8.156. معیار: اندازه‌گیری در سرعت‌ها و بارهای تعریف‌شده، مقایسه با توربین‌های هم‌طرح و حدهای سازنده، تحلیلِ طیف، اقدام با رویهٔ مجاز، ثبتِ خط‌مبنا.\n\n\nحل. تمرین 8.157. معیار: نیروی نابالانسی \\(\\propto \\omega^2\\) و خطِ یک برابر با سرعت رشد می‌کند؛ ناهم‌محوری بیشتر به گشتاور و هندسه وابسته است و الگوی خطِ دو برابر دارد.\n\n\nحل. تمرین 8.158. معیار: قطب‌های بسیار برای بسامدِ مناسب، \\(\\operatorname{lcm}\\) بزرگ برای گشتاورِ دندانه‌ایِ کم و آغازِ چرخش در بادِ کم، مصالحهٔ کلافِ دندانه‌ای و پخش‌شده، تلفاتِ هارمونیکی، فاصلهٔ هوایی و سازه، تجربهٔ سازنده.\n\nخروجیِ کاملِ برنامهٔ حل:\nP01: 4 poles 1500/1800 rpm; 6 poles 1000/1200 rpm; 8 poles 750/900 rpm\nP02: s = 0.020; rotor frequency 1.0 Hz\nP03: 45.0 Hz\nP04: 3 MW: 19.1 kN m at 1500 rpm, 1.91 MN m at 15 rpm\nP05: e = 1.0 x 0.5 x 30 = 15 V\nP06: F = 1.2 x 200 x 2 = 480 N\nP07: E = 210.9 V\nP08: air 79,577, iron 15,915 A/Wb: ratio 5.0\nP09: rotor copper 0.62 kW; mechanical 30.38 kW\nP10: efficiency 0.971\nP11: 3 MVA: 2510 A at 690 V, 524.9 A at 3.3 kV\nP12: P_max = E V / X_s = 1.0 pu\nP13: 2 sin(15 deg) = 0.518 pu\nP14: V_r = 1.00 m3\nP15: e = 6.3 / omega = 20.05 micrometres\nP16: 2.432 mohm\nP17: PI = 500 / 450 = 1.11\nP18: BPFO = 10/2 x 25 x (1 - 0.2) = 100 Hz\nP19: air 2.76 m3/s\nP20: life x 0.49\nP21: (0.50/0.35)^2 = 2.04\nP22: k_p1 = sin(5/6 x 90 deg) = 0.966\nP23: Br = 1.2 x (1 - 0.0012 x 80) = 1.085 T\nP24: about 25 % of rating\nP25: s 3 %: torque 332 N m, current 88.8 A, pf 0.886, shaft 50.2 kW\nP26: 90 % voltage: start current 301 A (x0.9), torque 121 N m (x0.81)\nP27: pf 0.8: E 1.970 pu, delta 29.2 deg\nP28: pf 1.0: E 1.562 pu, delta 50.2 deg\nP29: delta 48.6 deg, Q -0.392 pu (absorbed)\nP30: s 0.20; rotor power -0.68 MW (from the grid)\nP31: 3 MW at 12 rpm: T 2,387.3 kN m, V_r 29.84 m3\nP31: 3 MW at 1500 rpm: T 19.1 kN m, V_r 0.24 m3\nP32: eta(25 %) = 0.946\nP33: x = sqrt(100/200) = 0.707 pu\nP34: k_d1 0.966, k_d5 0.259\nP35: 40 K final; after 30 min 19.5 K\nP36: 78.5 C\nP37: X_s 1.540 ohm = 1.92 pu; SCR 0.52\nP38: L10 88,889 h\nP39: e 15.9 um, U 31.8 kg mm, F 785 N\nP40: 3.99 kg/s\nP41: s -3 %: delivers 56.7 kW, absorbs 32.2 kvar\nP42: 500 kVA 6 %: dip 2.7 %\nP43: 828 V line, peak 1171 V &gt; 1100 V DC link\nP44: 2000 / 566 = 3.5\nP45: 15 GWh x (1/0.97 - 1) = 464 MWh\nP46: AF 9.818; value 58,909 u\nP47: BPFI at 900 rpm 124.1 Hz\nP48: 1 / 4 s = 0.25 Hz\nP49: (2 - 0.5) per day -&gt; 4 days\nP50: 1/0.15 = 6.67 pu = 1,925 A\nP51: 3.3 kV: 945 A vs 4518 A (ratio 4.78)\nP52: 1000 rpm / 10.5 = 95.2\nP53: 660-1320 rpm; 33-66 Hz\nP54: converter start (1 x rated): dip 3.6 %\nP55: smallest rating with DOL dip &lt;= 15 % (x_d' 0.20): 275 kVA\nP56: eta_r 0.975: losses 600.1 MWh/yr (723.8 at 0.970)\nP57: 723.8 / 18700 = 3.87 %; plant 8,686 MWh/yr\nP58: hot spot at 110 %: 103.7 C\nP59: BPFO at 600 rpm 57.3 Hz\nP60: 9.52 million impacts per day\nP61: Br x 0.88; current x 1.136; copper loss x 1.291\nP62: weighted: DFIG 3.86, HS-PMSG 3.90, MS-PMSG 4.19, DD-PMSG 3.80\nP63: s/(1-s) = 0.2 / 1.2 = 17 % of shaft power\nP64: eta(10 %) 0.901; losses 56.6 kW\nP65: 1521 MWh x 40 u x 11.65 = 709,004 u\nP66: life x 0.42\nP67: k 0.30 -&gt; 0.345: +15 %\nP68: 4 x 907 = 3.63 kN\nP69: 57.75 Hz: 1155 rpm; 50 Hz: 1000 rpm\nP70: full load: efficiency 0.947, pf 0.853\nP70: half load: efficiency 0.948, pf 0.699\nP71: N k_w 5.89 x 3300/690 = 28.2\nP72: star-delta on the generator: dip 7.1 %\nP76: V_r 0.55 m3, L/D 1.375: D 0.80 m, L 1.10 m\nP78: 5.13 / (5.13 + 0.1582) = 0.9701\nP80: band up to 4 kHz -&gt; sample at 10 kHz or more (above 2 x 4 kHz)\nP84: 1 kW fixed loss: 8760 h x 0.92 x 50 u/MWh x 11.65 = 4,696 u/kW\nP85: sum of load^2 over the year 2,698 h; 1 kW of rated load loss = 1,572 u\nP101: i_k(0.2 s) = 3.19 pu = 922 A\nP102: psi 1.035 Wb; T = 1.5 x 2 x psi x 100 = 310.6 N m\nP103: H = 2 MJ / 500 kVA = 4.0 s\nP104: df/dt = 0.05 x 50 / (2 x 4) = 0.3125 Hz/s\nP105: K_s 0.800 pu/rad; f_n = 1.26 Hz\nP106: 80 %: 51.2 % power; saving 24.2 MWh/yr\nP107: 100 mm2 Cu -&gt; 164 mm2 Al\nP108: 72 x 1500/60 = 1800 Hz\nP109: tau = 16 x 10e3 / (pi x 0.1^3) = 50.9 MPa\nP110: 0.1 x 30 / 365 = 0.82 %\nP111: (1 -+ 0.06) x 50 = 47 and 53 Hz\nP112: chain at 50 % load 0.911\nP113: 0.1 Hz bins need 1 / 0.1 = 10 s; lines a few bins apart need 20-30 s\nP114: (0.908 - 0.873) / 0.908 x 1.25 MW x 2000 h = 96 MWh\nP115: total with 80 kW battery HVAC: 132 kW\nP120: psi 1.793 Wb, T 12.73 kN m, i_q 1,673 A RMS vs rated 1,841 A\nP121: T = 1.5 x 3 x 0.9 x 6000 = 24.3 kN m\nP122: n = 603 / (omega per rpm x psi) = 1236 rpm\nP123: I = 27.7 A\nP124: |Z| 1.155, R 0.333, X 1.106 ohm\nP125: T_c 54 C, T_w 74 C\nP126: P_eq = ((0.5^3 + 1)/2)^(1/3) = 0.825\nP127: 2.3 %\nP128: 300 x 2^((20 - 40)/10) = 75 Mohm\nP129: 4 x 87.48 x 1.1 = 385 A more\nP133: B^2/(2 mu0) at 1.0 T = 398 kPa\nP134: 0.1 x 322 kPa x 2.26 m2 = 72.9 kN\nP135: V_r x 0.5 -&gt; D x 0.794: 0.63 m\nP136: J 6 vs 4.5: copper mass x 0.75, copper loss x 1.333 = 80.8 kW\nP137: 5 MW at 1000 V: 2,887 A\nP139: 4.60 x 80/50 = 7.36 million u\nP140: 1 % of 18.7 GWh x 12 = 2,244 MWh/yr; PV 1.19 million u\nP144: N at 3.3 kV: 6.4 x 3300/690 = 30.6\nP148: 4 %: I_neg 13.4 A = 24.9 % of 53.8 A; hot phase Cu x 1.56\nP149: 1/2 x 3 x 157.08^2 = 37.0 kJ\nP150: torque ~ V^2: 0.813^2 = 0.661\nP151: centre -1/2.5 = -0.40, radius 2.0/2.5 = 0.80; Q max at P 0 = 0.40 pu\nP152: 75 kvar: Q -0.328 pu, limit -0.358 pu -&gt; inside, margin 0.030 pu\nP153: 72/8: lcm, gcd (72, 8); 72/10: (360, 2), q 2.4, k_w1 (span 7) 0.954\nP154: 72 slots, 8 poles: slot pitch 5 deg mech = 20 deg el; k_skew 0.9949\n\n8.14.1 خروجیِ برنامه‌ها\nسطرهای E01 تا E23ِ مثال‌های کوچکِ درس‌ها:\nE01: 100 turns, flux 0 -&gt; 0.01 Wb in 10 ms: e = N dPhi/dt = 100 V\nE02: force on 0.5 m of conductor with 500 A in 0.9 T: 225 N\nE03: reluctance air 477,465 + iron 47,746 = 525,211 A/Wb;\n     200 turns: L = N^2/R = 76.2 mH\nE04: 4 poles: 1500 rpm at 50 Hz, 1800 rpm at 60 Hz\nE05: E = 4.44 x 50 x 100 x 0.01 x 0.93 = 206 V\nE06: E 1.5 pu, V 1 pu, X_s 1.2 pu, delta 30 deg: P = 0.625 pu, Q = 0.249 pu\nE07: slip frequency 0.1 Hz: beat period 10 s;\n     10 deg phase error: |dV| = 2 sin(5 deg) = 0.174 pu\nE08: induction generator 32.4 kW absorbing 20.8 kvar:\n     a 20.8 kvar capacitor makes pf 1 at that point only\nE09: tip-speed ratio 8.25, R 75 m, 7 m/s: omega 0.770 rad/s = 7.35 rpm\nE09: tip-speed ratio 8.25, R 75 m, 10 m/s: omega 1.100 rad/s = 10.50 rpm\nE10: PM machine 690 V at 1155 rpm: 358 V and 30 Hz at 600 rpm;\n     793 V at 15 % overspeed\nE11: 5.4 MVA at 690 V: 4,518 A; per unit base current the same\nE12: shaft 5.32 MW at 1155 rpm (A-047): torque 44.0 kN m\nE13: aluminium cage bar 1 kA, rotor slip 1 %: rotor frequency 0.5 Hz\n     (slow: deep-bar effects small in running)\nE14: bearing life ratio for 10 % more load (ball, exponent 3): 0.75\nE15: first bending critical speed 1.5 x 1155 = 1732 rpm; margin 50 %\nE16: unbalance force at 1155 rpm 907 N;\n     same rotor at 20 % overspeed 1306 N (x 1.44)\nE17: copper winding 1.842 mohm at 18 C -&gt; at 95 C 2.404 mohm\nE18: winding 2.296 mohm hot, 1.842 at 18 C: 80.2 C\nE19: polarisation index 2050 / 820 = 2.50\nE20: short-circuit ratio 0.40 -&gt; x_d about 2.5 pu\nE21: BPFO 110.2 Hz = 5.73 x shaft; BPFI 159.2 Hz = 8.27 x shaft\nE22: heat for 1 kW of loss over a year: 8.76 MWh;\n     generator 723.8 MWh/yr = 83 kW average\nE23: rated torque 44.0 kN m, gearbox 1:110 -&gt; rotor 4.84 MN m (losses ignored)",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>8</span>  <span class='chapter-title'>ژنراتورها و ماشین‌های الکتریکی</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html",
    "href": "chapters/09-power-electronics.html",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "",
    "text": "9.1 نقشهٔ فصل\nپیش‌نیازها: مدارهای DC، ذخیرهٔ انرژی در خازن و سلف و قیاسِ گرمایی–الکتریکی از فصلِ ۶ (فصل 6)؛ فازور، سه‌فاز، پریونیت، توانِ راکتیو، نمودارِ قابلیت و هارمونیک از فصلِ ۷؛ تبدیل‌های کلارک و پارک از فصلِ ۳ (بخش 3.3.17)؛ ماشین‌های مبدّل‌دار از فصلِ ۸. پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.\nجایگاهِ این فصل در نیروگاهِ P. تقریباً هر کیلووات‌ساعتِ نیروگاهِ P دست‌کم یک بار از یک مبدّلِ الکترونیکِ قدرت می‌گذرد: ده اینورترِ خورشیدی، دوازده مبدّلِ کاملِ توربین، مبدّلِ دوسویهٔ باتری در سناریوی S1، و درایوها، منبع‌های بی‌وقفه و شارژرهای تغذیهٔ کمکی. فصل سه پرسشِ مشخص را حل می‌کند: (۱) اینورترِ خورشیدی در یک ساعتِ تابستان چه می‌کند، از ردیابیِ نقطهٔ بیشینه تا جریانِ خروجی؛ (۲) یک اینورترِ 5 MW از چه ساخته شده، کجا تلفات دارد و چگونه خنک می‌شود؛ (۳) چگونه از کارخانه تا ساختگاه تأیید می‌شود. در راه، بستهٔ داده یک ناسازگاری را آشکار می‌کند: ولتاژِ خروجیِ 690 V که فصلِ ۷ برای اینورتر فرض کرد با رشته‌های ۲۶ ماژولیِ فصلِ ۶ در روزهای گرم جور درنمی‌آید. این فصل آن را با شاهد حل می‌کند و تصمیمش را ثبت می‌کند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-map",
    "href": "chapters/09-power-electronics.html#sec-ch09-map",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nتوضیح دهد چرا مبدّل‌ها کلید می‌زنند و مقاومت نمی‌گذارند، نیمه‌رساناهای قدرت (دیود، تریستور، ماسفت، آی‌جی‌بی‌تی، کاربیدِ سیلیسیم و نیتریدِ گالیم) را از نظرِ ولتاژ، جریان و سرعت مقایسه کند، و یکسوساز، مبدّلِ کاهنده و افزاینده و وارونگرِ سه‌فاز را با رابطه‌هایشان تحلیل کند.\nمدولاسیونِ پهنای پالس، طیفِ هارمونیکیِ آن، مدولاسیونِ بردارِ فضایی و مبدّلِ سه‌سطحی را بفهمد و از ولتاژِ خروجی، کمینهٔ ولتاژِ DC لازم را حساب کند.\nتلفاتِ هدایت و کلیدزنی، دمای پیوند، نوسانِ دما و اثرش بر عمر، منحنیِ بازده، بازدهٔ وزنی و کاهشِ توان با دما و ارتفاع را برآورد کند و با شبیه‌سازی بسنجد.\nمعماری‌های مرکزی، رشته‌ای، مبدّلِ پشت‌به‌پشتِ توربین و مبدّلِ باتری را مقایسه کند؛ ردیابیِ نقطهٔ بیشینهٔ توان را با الگوریتم‌هایش شبیه‌سازی کند؛ و پیوندِ DC، صافیِ LCL، مغناطیس، شینه، درایورِ گیت، حس‌گرها، خنک‌کاری، عایق و پوسته را در مرتبهٔ اول طراحی کند.\nساختارِ کنترل (حلقهٔ قفلِ فاز، حلقه‌های جریان و ولتاژ)، پیرو و سازندهٔ شبکه را بی‌آنکه با هم یکی بگیرد، شبکهٔ ضعیف، حالت‌های کار، رفتار در خطا، حفاظت و سازگاریِ الکترومغناطیسی را توضیح دهد.\nمحصول را به زیرمجموعه‌هایش بشکند، ساختِ صنعتی (مونتاژِ برد و ماژولِ توان، شینه، رابطِ گرمایی، بارگذاریِ میان‌افزار زیرِ کنترلِ پیکربندی، ردیابی) و زنجیرهٔ تأیید (بازبینیِ طراحی، آزمون‌های نوعی، آزمون‌های کارخانه، یکپارچه‌سازی با ترانسفورماتور و کنترل‌گرِ نیروگاه) را بشناسد.\nبرای اینورترهای نیروگاهِ P با بستهٔ داده پنجرهٔ ولتاژ، بودجهٔ تلفات و گرما، مشخصهٔ مفهومی و برنامهٔ آزمون از کارخانه تا ساختگاه بنویسد و بگوید کدام ورودی‌ها را سازنده، طراحِ صلاحیت‌دار و بهره‌بردارِ شبکه باید بدهند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nخازنِ 10 mF در 1000 V چه انرژی‌ای دارد؟\nجریانِ سه‌فازِ 5.5 MVA در 600 V چیست؟\nدامنهٔ (پیک) ولتاژِ فاز در شبکهٔ 690 V (خط به خط، مؤثر) چیست؟\nسلفِ 1 mH با ولتاژِ ثابتِ 100 V: جریانش در 1 ms چقدر تغییر می‌کند؟\nتلفاتِ 2 kW از مسیری با مقاومتِ گرماییِ 0.02 K/W: افزایشِ دما؟\nهارمونیکِ پنجمِ 50 Hz چه بسامدی دارد و راکتانسِ یک سلف در آن چند برابرِ بسامدِ اصلی است؟\n\nپاسخ‌ها: (۱) \\(\\tfrac12 \\times 0.01 \\times 1000^2 = 5\\ \\text{kJ}\\)؛ (۲) \\(5.5\\times10^6/(\\sqrt3\\times600) = 5292\\ \\text{A}\\)؛ (۳) \\(690\\sqrt2/\\sqrt3 = 563\\ \\text{V}\\)؛ (۴) \\(\\Delta i = V\\,\\Delta t/L = 100\\ \\text{A}\\)؛ (۵) \\(40\\ \\text{K}\\)؛ (۶) \\(250\\ \\text{Hz}\\)، پنج برابر. اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه بخش 6.3.7 و بخش 7.3.5 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارایمنی، پیش از هر چیز\n\n\n\nمبدّل‌ها انرژی را در خازن‌های پیوندِ DC نگه می‌دارند، حتی پس از باز کردنِ همهٔ کلیدها (فصلِ ۶، مثال 6.22)؛ آرایهٔ خورشیدی در روز همیشه ولتاژ دارد؛ و یک ساقِ نیمه‌هادی در خطا می‌تواند با انرژیِ زیاد منفجر شود. هیچ بخشی از این فصل رویهٔ کار روی تجهیزِ برق‌دار یا آزمونِ برق‌دار نیست. اندازه‌گیری‌ها و آزمون‌های کارخانه و ساختگاه فقط با رویهٔ مکتوبِ سازنده و بهره‌بردار، مجوزِ کار، جداسازی و تأییدِ نبودِ ولتاژ و به‌دستِ افرادِ صلاحیت‌دار انجام می‌شوند (فصل‌های ۳۲، ۴۴ و ۵۰).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-a",
    "href": "chapters/09-power-electronics.html#sec-ch09-a",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.2 الف. مبانیِ تبدیل",
    "text": "9.2 الف. مبانیِ تبدیل\nبخشِ الف از یک پرسشِ ساده شروع می‌کند: چرا مبدّل‌ها کلید می‌زنند؟ سپس قطعه‌های نیمه‌رسانا، یکسوسازی، مبدّل‌های DC–DC، وارونگرِ سه‌فاز و مدولاسیونِ پهنای پالس را می‌سازد، از ولتاژِ خروجی به کمینهٔ ولتاژِ DC می‌رسد، و با تلفات، مسیرِ گرما، دمای پیوند، بازده و کاهشِ توان پایان می‌یابد. هر رابطه با کدِ آزموده سنجیده می‌شود.\n\n9.2.1 الکترونیکِ قدرت در نیروگاهِ P\nایده. الکترونیکِ قدرت (به انگلیسی power electronics) شکلِ انرژیِ الکتریکی را عوض می‌کند: از DC به AC (وارونگر یا اینورتر)، از AC به DC (یکسوساز)، از یک ولتاژِ DC به دیگری (مبدّلِ DC–DC)، و از یک بسامد به بسامدِ دیگر (مبدّلِ پشت‌به‌پشت، دو مبدّل با یک پیوندِ DC میانشان). همهٔ این‌ها با یک کار انجام می‌شوند: کلیدهای نیمه‌رسانا که هزاران بار در ثانیه باز و بسته می‌شوند و یک کنترل‌گرِ دیجیتال که زمانِ هر کلیدزنی را تعیین می‌کند.\nدر نیروگاهِ P، مبدّل‌ها فقط «تجهیزِ واسط» نیستند؛ آن‌ها چهرهٔ نیروگاه برای شبکه‌اند. شبکه ژنراتورِ توربین یا ماژولِ خورشیدی را نمی‌بیند؛ جریانی را می‌بیند که کنترل‌گرِ مبدّل ساخته است: با ضریبِ توان، هارمونیک، رفتار در افتِ ولتاژ و پاسخ به بسامد که همه در نرم‌افزار تعیین می‌شوند (بخش 9.4).\n\nمثال 9.1 (چند مگاولت‌آمپر مبدّل؟) پرسش. با فرض‌های پیشین (A-101، A-107 و باتریِ سناریوی S1)، ظرفیتِ کلِ مبدّل‌های نیروگاه را بشمارید و ارزشِ یک درصد بازدهِ مبدّل را با صادراتِ سالانهٔ فصلِ ۵ برآورد کنید.\nپاسخ.\npower electronics in Plant P (A-101, A-107, BESS 20 MW):\n  PV inverters              10 x  5.50 MVA =   55.0 MVA\n  turbine converters        12 x  5.26 MVA =   63.1 MVA\n  battery converter (S1)     1 x 22.00 MVA =   22.0 MVA\n  total 140 MVA for 110 MW of generation\n  every kWh of the 273.5 GWh/yr export passes a converter;\n  one per cent of converter efficiency is 2.73 GWh/yr\n  plus auxiliary drives, UPS and DC chargers (chapters 7, 8)\nتفسیر. حدودِ 140 MVA مبدّل برای 110 MW تولید: بیش از ظرفیتِ تولید، چون اینورترها و مبدّل‌ها برای توانِ راکتیو هم رده‌بندی شده‌اند و باتری مبدّلِ جداگانه دارد. یک درصد بازده حدودِ 2.7 GWh در سال است، بیش از تولیدِ یک ماهِ میانگینِ یک توربین (حدودِ 1.56 GWh). وارسی: \\(273.5 \\times 0.01 = 2.735\\ \\text{GWh}\\) (درست).\n\n\n\n9.2.2 چرا کلید، نه مقاومت؟\nایده. فرض کنید از 1000 V بخواهیم 500 V بسازیم. راهِ اول یک مقاومت یا ترانزیستور در ناحیهٔ خطی است که نیمی از ولتاژ را روی خودش نگه می‌دارد؛ همان جریان از آن می‌گذرد، پس تلفاتش برابرِ توانِ بار است. راهِ دوم یک کلید است که نیمی از زمان بسته و نیمی باز است، و پس از آن یک صافیِ سلف–خازن که میانگین را برمی‌دارد. کلیدِ بسته ولتاژِ کمی دارد و کلیدِ باز جریانی ندارد؛ پس حاصل‌ضربِ ولتاژ و جریان، یعنی تلفات، همیشه کوچک است، مگر در لحظهٔ کلیدزنی که هر دو برای مدتی کوتاه با هم بزرگ‌اند.\nتعریف‌ها. نسبتِ زمانِ بسته‌بودن به دورهٔ کلیدزنی چرخهٔ کار (به انگلیسی duty cycle) \\(D\\) است و میانگینِ ولتاژِ کلیدزده \\(\\langle v \\rangle = D\\,V_\\text{in}\\). با بسامدِ کلیدزنی \\(f_\\text{sw}\\)، اگر هر روشن یا خاموش شدن انرژیِ \\(E_\\text{sw}\\) هدر دهد:\n\\[\nP_\\text{cond} = V_\\text{on}\\,I\\,D, \\qquad P_\\text{sw} = (E_\\text{on} + E_\\text{off})\\,f_\\text{sw}, \\qquad\nE_\\text{on} + E_\\text{off} \\approx \\tfrac12\\,V\\,I\\,(t_\\text{r} + t_\\text{f})\n\\tag{9.1}\\]\nکه \\(t_\\text{r}\\) و \\(t_\\text{f}\\) زمان‌های بالا رفتن و پایین آمدنِ جریان و ولتاژ در گذارند. فرض‌ها: گذارِ خطی، بارِ القاییِ با جریانِ ثابت؛ برگهٔ دادهٔ قطعه انرژی‌های واقعی را در ولتاژ، جریان و دمای مشخص می‌دهد.\n\nمثال 9.2 (مقاومت در برابرِ کلید) پرسش. 500 V و 100 A از 1000 V: تلفاتِ راهِ خطی را با کلیدی با افتِ روشنِ 2 V و انرژیِ کلیدزنیِ 0.05 J در هر چرخه در 10 kHz مقایسه کنید (A-148، فرضی).\nپاسخ.\n500 V at 100 A from 1000 V (50 kW):\n  series resistor or transistor in its linear region:\n    loss 50 kW, efficiency 0.50\n  switch with filter, duty 0.5: conduction 100 W (2 V drop),\n    switching 500 W (0.05 J per cycle at 10 kHz); efficiency 0.9881\n  a switch is either fully on (small V) or fully off (small I):\n  the product V I, the loss, stays small except while switching\nتفسیر. راهِ خطی نیمی از انرژی را می‌سوزاند؛ کلید 600 W تلف می‌کند و بازدهی نزدیکِ 98.8 % دارد. از این پس تلفات دو بخشِ جدا دارد: هدایت که به جریان و افتِ روشن وابسته است، و کلیدزنی که با بسامد بالا می‌رود. همهٔ طراحیِ الکترونیکِ قدرت مصالحه‌ای میانِ این دو و اندازهٔ صافی است: بسامدِ بالاتر صافیِ کوچک‌تر اما تلفاتِ کلیدزنیِ بیشتر می‌خواهد (بخش 9.2.11).\n\nخطای رایج. «بازدهِ مبدّل 98 % است، پس تلفاتش کم است.» دو درصد از 5 MW، 100 kW گرما است: به اندازهٔ چند بخاریِ بزرگ در یک اتاقک، که باید پیوسته بیرون برده شود (بخش 9.3.9).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ترانزیستور در ناحیهٔ خطی برای تبدیلِ توانِ زیاد مناسب نیست؟\nبا چرخهٔ کارِ 0.3 از 800 V، میانگینِ ولتاژِ کلیدزده چیست؟\nاگر بسامدِ کلیدزنی دو برابر شود و انرژیِ هر کلیدزنی ثابت بماند، تلفاتِ کلیدزنی چه می‌شود؟\nچرا لحظهٔ کلیدزنی پرتلفات‌ترین لحظه است؟\n\n\n\n\n\n9.2.3 نیمه‌رساناهای قدرت\nایده. کلیدِ الکترونیکی یک قطعهٔ نیمه‌رسانا است که با یک سیگنالِ کوچک (جریان یا ولتاژِ گیت) میانِ «روشن» و «خاموش» جابه‌جا می‌شود. فیزیکِ پیوندِ pn و شکافِ انرژی در فصلِ ۴ آمد (بخش 4.4.5)؛ اینجا قطعه‌ها را از دیدِ کاربر می‌شناسیم: چه ولتاژی را سد می‌کنند، چه جریانی را هدایت می‌کنند، چقدر تند کلید می‌زنند، و آیا هم روشن و هم خاموش کردنشان کنترل‌پذیر است.\n\n\n\nجدول 9.1: خانواده‌های نیمه‌رساناهای قدرت؛ مرزها با پیشرفتِ فناوری جابه‌جا می‌شوند و عددِ هر محصول را برگهٔ داده‌اش می‌دهد\n\n\n\n\n\n\n\n\n\n\n\n\nقطعه\nکنترل\nردهٔ ولتاژِ رایج (تقریبی)\nسرعت\nکاربرد در نیروگاهِ P\n\n\n\n\nدیود\nندارد (با ولتاژ)\nتا چند کیلوولت\nکند تا تند\nیکسوساز، دیودِ آزادگرد، دیودِ کلمپ\n\n\nتریستور\nفقط روشن کردن\nتا چند کیلوولت\nکند\nراه‌اندازِ نرم، یکسوسازهای قدیمی، انتقالِ DC\n\n\nماسفتِ سیلیسیمی\nکامل\nزیرِ حدودِ 1 kV\nبسیار تند\nمنبع‌های تغذیه، مبدّل‌های کوچک\n\n\nآی‌جی‌بی‌تی\nکامل\n600 V تا چند کیلوولت\nمتوسط\nاینورترهای مرکزی، مبدّلِ توربین، مبدّلِ باتری\n\n\nماسفتِ کاربیدِ سیلیسیم\nکامل\n650 V تا چند کیلوولت\nتند\nاینورترهای رشته‌ای، طبقه‌های پربسامد\n\n\nترانزیستورِ نیتریدِ گالیم\nکامل\nزیرِ حدودِ 1 kV\nبسیار تند\nشارژرها و منبع‌های تغذیهٔ کوچک\n\n\n\n\n\n\nآی‌جی‌بی‌تی (ترانزیستورِ دوقطبی با گیتِ عایق‌شده، به انگلیسی IGBT) کلیدِ اصلیِ مبدّل‌های چندمگاواتیِ امروز است: گیتِ ولتاژی مانندِ ماسفت، و هدایتی شبیهِ ترانزیستورِ دوقطبی با افتِ کم در جریانِ زیاد. چند تراشهٔ آی‌جی‌بی‌تی و دیود روی یک زیرلایهٔ سرامیکی در یک ماژول بسته می‌شوند و ماژول‌ها برای جریانِ بیشتر موازی می‌شوند (بخش 9.4.9).\nمدلِ هدایت. افتِ ولتاژِ آی‌جی‌بی‌تی و دیود با یک ولتاژِ آستانه و یک مقاومت نزدیک می‌شود، و ماسفت فقط با مقاومت:\n\\[\nv_\\text{IGBT} = V_0 + r\\,i, \\qquad v_\\text{MOSFET} = R_\\text{on}\\,i\n\\tag{9.2}\\]\nپس در جریانِ کم ماسفت (که آستانه ندارد) بهتر هدایت می‌کند و در جریانِ زیاد آی‌جی‌بی‌تی. محدودهٔ کارِ امن (به انگلیسی safe operating area) ترکیب‌های مجازِ ولتاژ و جریان را در گذار مشخص می‌کند؛ بیرون از آن، قطعه در یک کلیدزنی می‌سوزد.\n\nمثال 9.3 (آی‌جی‌بی‌تی یا ماسفتِ کاربیدِ سیلیسیم؟) پرسش. با معادلهٔ 9.2، تلفاتِ هدایتِ یک آی‌جی‌بی‌تی (\\(V_0 = 0.8\\ \\text{V}\\)، \\(r = 0.7\\ \\text{m}\\Omega\\)) و یک ماسفتِ کاربیدِ سیلیسیم (\\(R_\\text{on} = 2.5\\ \\text{m}\\Omega\\)) را در چند جریان مقایسه کنید (A-148، فرضی). جریانِ برابری کجاست؟\nپاسخ.\non-state loss: IGBT V0 + r I versus SiC MOSFET R_on I (A-148):\n  IGBT 0.8 V + 0.7 mohm; MOSFET 2.5 mohm; equal at 444 A\n   100 A: IGBT     87 W, MOSFET     25 W\n   300 A: IGBT    303 W, MOSFET    225 W\n   444 A: IGBT    493 W, MOSFET    493 W\n   800 A: IGBT   1088 W, MOSFET   1600 W\n  below the crossover the MOSFET conducts better; it also\n  switches with far smaller energy (section A, wide bandgap)\nتفسیر. برابری در \\(V_0/(R_\\text{on} - r) = 444\\ \\text{A}\\) است. زیرِ آن ماسفت، بالای آن آی‌جی‌بی‌تی کم‌تلفات‌تر هدایت می‌کند. اما مزیتِ اصلیِ کاربیدِ سیلیسیم در کلیدزنی است، نه هدایت (بخش 9.2.15). برای همین در اینورترهای رشته‌ایِ چندده‌کیلوواتی که جریانِ هر قطعه کم و بسامد بالا است، کاربیدِ سیلیسیم پیش می‌رود و در مبدّل‌های چندمگاواتی هنوز آی‌جی‌بی‌تی چیره است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تریستور برای اینورترِ امروزی مناسب نیست؟\nافتِ یک آی‌جی‌بی‌تی با \\(V_0 = 0.9\\ \\text{V}\\) و \\(r = 0.5\\ \\text{m}\\Omega\\) در 1000 A چیست؟\nمحدودهٔ کارِ امن چه چیزی را محدود می‌کند؟\nچرا ماژول‌ها موازی می‌شوند و چه خطری در موازی کردن هست (تقسیمِ نابرابرِ جریان)؟\n\n\n\n\n\n9.2.4 یکسوسازی\nایده. پلِ دیودیِ شش‌پالسه سه فاز را به DC تبدیل می‌کند: در هر لحظه دیودِ متصل به بالاترین فاز و دیودِ متصل به پایین‌ترین فاز هدایت می‌کنند، و خروجی پوشِ بالاییِ ولتاژهای خط به خط است با شش برآمدگی در هر چرخه. میانگینِ آن:\n\\[\nV_\\text{dc} = \\frac{3\\sqrt2}{\\pi}\\,V_\\text{LL}\\cos\\alpha - \\frac{3\\,\\omega L_\\text{s}\\,I_\\text{d}}{\\pi}\n\\approx 1.35\\,V_\\text{LL}\\cos\\alpha - \\frac{3\\,\\omega L_\\text{s}\\,I_\\text{d}}{\\pi}\n\\tag{9.3}\\]\nبا \\(\\alpha = 0\\) برای پلِ دیودی و \\(\\alpha\\) زاویهٔ آتش برای پلِ تریستوری؛ جملهٔ دوم افتِ کموتاسیون است، زمانی که جریان از یک دیود به دیگری منتقل می‌شود و اندوکتانسِ منبع \\(L_\\text{s}\\) آن را کند می‌کند.\nهارمونیک‌ها. جریانِ خطِ یکسوسازِ ایده‌آل شش‌پالسه هارمونیک‌های \\(h = 6k \\pm 1\\) دارد (\\(5, 7, 11, 13, \\ldots\\)) با اندازهٔ تقریبیِ \\(I_1/h\\) (فصلِ ۷، بخش 7.4.7). دو پلِ شش‌پالسه که از دو سیم‌پیچِ ستاره و مثلثِ یک ترانسفورماتور با اختلافِ فازِ \\(30^\\circ\\) تغذیه شوند، یکسوسازِ دوازده‌پالسه می‌سازند که پنجم و هفتم را حذف می‌کند.\nیکسوسازِ فعال. پلِ ترانزیستوری‌ای که در بخش 9.2.6 می‌سازیم، اگر توان را از AC به DC ببرد، یک یکسوسازِ فعال است: جریانِ سینوسی با ضریبِ توانِ دلخواه می‌کشد و توان را در هر دو جهت می‌برد. مبدّلِ سمتِ ماشینِ توربین (فصلِ ۸) و مبدّلِ باتری در شارژ همین‌اند. پل‌های دیودی در نیروگاه در شارژرها، درایوهای ساده و منبع‌های تغذیه می‌مانند.\n\nمثال 9.4 (یکسوسازِ شش‌پالسه روی تابلوی 400 V) پرسش. ولتاژِ DCِ پلِ دیودی روی 400 V را بیابید؛ اثرِ اندوکتانسِ کموتاسیونِ 0.1 mH در 200 A و زاویه‌های آتشِ 30، 60 و 90 درجه را حساب کنید و اعوجاجِ جریانِ شش‌پالسه و دوازده‌پالسه را مقایسه کنید.\nپاسخ.\nsix-pulse diode bridge on 400 V, 50 Hz:\n  ideal mean DC voltage 1.35 x 400 = 540.2 V\n  with 0.1 mH commutation inductance at 200 A: 534.2 V\n  thyristor bridge, firing angle 30 deg:  467.8 V\n  thyristor bridge, firing angle 60 deg:  270.1 V\n  thyristor bridge, firing angle 90 deg:    0.0 V\n  ideal line-current harmonics I_h / I_1 = 1 / h:\n    h 5: 0.200, h 7: 0.143, h 11: 0.091, h 13: 0.077, h 17: 0.059, h 19: 0.053\n  THD (to 19th) six-pulse 28.4 %, twelve-pulse 11.9 % (5th, 7th cancel)\n  a transformer with two secondaries (star and delta) makes\n  the twelve-pulse rectifier (chapter 7, transformer phase shift)\nتفسیر. پلِ دیودی 540 V می‌سازد و افتِ کموتاسیون 6 V از آن کم می‌کند؛ پلِ تریستوری با \\(\\cos\\alpha\\) ولتاژ را کنترل می‌کند و در \\(90^\\circ\\) میانگین صفر است. اعوجاجِ 28 % جریان دلیلِ آن است که بارهای یکسوسازِ بزرگ صافی یا دوازده‌پالسه می‌خواهند. محدودیت: جریانِ DC صاف فرض شده؛ با خازنِ بزرگ و بی‌سلف، جریان پالسی و اعوجاج بسیار بیشتر است (منبع‌های تغذیهٔ ارزان، فصلِ ۷، مثال 7.38).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پلِ دیودی شش برآمدگی در هر چرخه دارد؟\nولتاژِ DCِ پلِ دیودیِ ایده‌آل روی 690 V چیست؟\nپلِ تریستوری با \\(\\alpha = 120^\\circ\\) چه می‌کند؟ (راهنما: علامتِ \\(\\cos\\alpha\\))\nچرا یکسوسازِ دوازده‌پالسه دو سیم‌پیچ با اختلافِ فازِ \\(30^\\circ\\) می‌خواهد؟\n\n\n\n\n\n9.2.5 مبدّل‌های DC–DC: کاهنده و افزاینده\nایده. دو مبدّلِ پایه از یک کلید، یک دیود، یک سلف و یک خازن ساخته می‌شوند (شکل 9.1). در کاهنده (به انگلیسی buck) کلید ورودی را به سلف وصل و قطع می‌کند؛ در افزاینده (boost) کلید سلف را به زمین می‌بندد تا انرژی بگیرد و سپس آن را از راهِ دیود به خروجیِ بالاتر می‌دهد.\n\n\n\n\n\n\nشکل 9.1: دو مبدّلِ پایهٔ DC–DC: کاهنده و افزاینده\n\n\n\nاشتقاق: توازنِ ولت–ثانیه. در حالتِ پایدار، جریانِ سلف در پایانِ هر دوره به مقدارِ آغازش برمی‌گردد؛ پس میانگینِ ولتاژِ سلف صفر است. در کاهنده، سلف در زمانِ \\(DT\\) ولتاژِ \\(V_\\text{in} - V_\\text{out}\\) و در \\((1-D)T\\) ولتاژِ \\(-V_\\text{out}\\) می‌بیند. در افزاینده، در \\(DT\\) ولتاژِ \\(V_\\text{in}\\) و در \\((1-D)T\\) ولتاژِ \\(V_\\text{in} - V_\\text{out}\\). صفر کردنِ میانگین‌ها می‌دهد:\n\\[\n\\begin{aligned}\n\\text{buck:}\\quad & V_\\text{out} = D\\,V_\\text{in}, & \\Delta I_L &= \\frac{V_\\text{in}\\,D\\,(1-D)}{L\\,f_\\text{sw}} \\\\\n\\text{boost:}\\quad & V_\\text{out} = \\frac{V_\\text{in}}{1-D}, & \\Delta I_L &= \\frac{V_\\text{in}\\,D}{L\\,f_\\text{sw}}, \\quad\n\\Delta V_C = \\frac{I_\\text{out}\\,D}{C\\,f_\\text{sw}}\n\\end{aligned}\n\\tag{9.4}\\]\nفرض‌ها: کلید و دیودِ ایده‌آل، رسانشِ پیوسته (جریانِ سلف هرگز صفر نمی‌شود)، و ولتاژِ خروجیِ تقریباً ثابت. در بارِ کم، جریانِ سلف در هر دوره صفر می‌شود (رسانشِ ناپیوسته) و رابطه‌ها عوض می‌شوند.\nدر نیروگاهِ P. اینورترهای رشته‌ای اغلب یک طبقهٔ افزاینده پیش از وارونگر دارند تا ولتاژِ رشته را در هر شرایطی به ولتاژِ لازمِ پیوندِ DC برسانند و ردیابیِ نقطهٔ بیشینه را مستقل از ولتاژِ شبکه انجام دهند. اینورترهای مرکزی معمولاً این طبقه را ندارند و مستقیم روی ولتاژِ آرایه کار می‌کنند؛ پس ولتاژِ آرایه باید همیشه از کمینهٔ لازم بیشتر باشد (بخش 9.2.8). مبدّلِ دوسویهٔ DC–DC باتری را در معماریِ هم‌بسته در DC به پیوندِ DCِ اینورترِ خورشیدی وصل می‌کند (فصلِ ۱۹).\n\nمثال 9.5 (طبقهٔ افزایندهٔ یک اینورترِ رشته‌ای) پرسش. کاهندهٔ 1000 به 400 V با 1 mH در 10 kHz چه موج‌دارگی‌ای دارد؟ برای طبقهٔ افزایندهٔ یک اینورترِ رشته‌ایِ 50 kW از 600 به 1000 V در 16 kHz (A-149، فرضی)، چرخهٔ کار، سلفِ لازم برای موج‌دارگیِ 20 % و خازنِ لازم برای موج‌دارگیِ ولتاژِ 1 % را بیابید.\nپاسخ.\nbuck 1000 -&gt; 400 V: duty 0.40; L 1 mH at 10 kHz: ripple 24 A peak-to-peak\nboost stage of a 50 kW string inverter, 600 -&gt; 1000 V (A-149):\n  duty 0.40, input current 83.3 A\n  L for 20 % ripple at 16 kHz: 0.90 mH\n  C for 1 % output ripple: 125 uF\n  volt-second balance: V_in D T = (V_out - V_in)(1 - D) T\nتفسیر. با معادلهٔ 9.4، \\(D = 1 - 600/1000 = 0.4\\) و \\(L = V_\\text{in}D/(\\Delta I\\,f) = 600 \\times 0.4/(16.7 \\times 16000) = 0.90\\ \\text{mH}\\). وارسیِ واحد: \\(\\text{V}\\cdot\\text{s}/\\text{A} = \\text{H}\\) (درست). بسامدِ بیشتر سلف و خازنِ کوچک‌تری می‌خواهد؛ این دلیلِ کششِ صنعت به سوی نیمه‌رساناهای تندتر است (بخش 9.2.15).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتوازنِ ولت–ثانیه چه می‌گوید و چرا در حالتِ پایدار درست است؟\nافزاینده‌ای با \\(D = 0.5\\) از 500 V چه خروجی‌ای می‌سازد؟\nچرا موج‌دارگیِ کاهنده در \\(D = 0.5\\) بیشینه است؟\nاینورترِ مرکزی بی‌طبقهٔ افزاینده چه قیدی بر ولتاژِ آرایه می‌گذارد؟\n\n\n\n\n\n9.2.6 وارونگر: از پل تا ولتاژِ سه‌فاز\nساق و پل. یک ساق (به انگلیسی leg) دو کلیدِ سری میانِ دو ریلِ DC است که هرگز هم‌زمان روشن نمی‌شوند؛ خروجیِ میانی یا به ریلِ مثبت وصل است یا به ریلِ منفی. هر کلید یک دیودِ موازیِ معکوس دارد تا جریانِ سلفیِ بار، هر جهتی داشته باشد، راهی داشته باشد. سه ساق یک پلِ سه‌فازِ دوسطحی می‌سازند (شکل 9.2)، که هستهٔ اینورترهای خورشیدی، مبدّلِ توربین، مبدّلِ باتری و درایوهای موتور است.\n\n\n\n\n\n\nشکل 9.2: پلِ سه‌فازِ دوسطحیِ منبعِ ولتاژ: پیوندِ DC، شش آی‌جی‌بی‌تی با دیودهای موازیِ معکوس و خروجی‌های \\(a\\)، \\(b\\) و \\(c\\)\n\n\n\nمیانگینِ ساق. اگر نسبتِ زمانیِ وصل بودن به ریلِ مثبت در هر دورهٔ کلیدزنی به آرامی و سینوسی تغییر کند، میانگینِ ولتاژِ خروجی نسبت به نقطهٔ میانیِ DC یک سینوسی است. با ضریبِ مدولاسیون \\(m\\) (نسبتِ دامنهٔ مرجع به دامنهٔ حامل):\n\\[\nv_{a0} = m\\,\\frac{V_\\text{dc}}{2}\\sin\\omega t, \\qquad\nV_\\text{LL} = \\frac{\\sqrt3}{\\sqrt2}\\,m\\,\\frac{V_\\text{dc}}{2} = 0.612\\,m\\,V_\\text{dc} \\quad (0 \\le m \\le 1)\n\\tag{9.5}\\]\n\\(V_\\text{LL}\\) مقدارِ مؤثرِ ولتاژِ خط به خط است. صافیِ خروجی موجِ کلیدزده را به همین سینوسیِ میانگین نزدیک می‌کند و کنترل‌گر با تغییرِ \\(m\\) و فازِ مرجع، دامنه و فازِ ولتاژِ اینورتر را نسبت به شبکه تنظیم می‌کند؛ و از همین راه، توانِ اکتیو و راکتیو را (فصلِ ۷، بخش 7.4.5).\n\nمثال 9.6 (ولتاژِ خروجیِ یک پل روی 1100 V) پرسش. با معادلهٔ 9.5، ولتاژِ خط به خطِ پلِ دوسطحی روی 1100 V را برای \\(m = 0.5\\)، 0.8 و 1 بیابید. با مدولاسیونِ بردارِ فضایی تا کجا می‌توان رفت؟\nپاسخ.\ntwo-level three-phase bridge on 1100 V DC:\n  phase fundamental peak m V_dc / 2; line RMS = m V_dc sqrt3 / (2 sqrt2)\n  m 0.5: line voltage  336.8 V RMS\n  m 0.8: line voltage  538.9 V RMS\n  m 1.0: line voltage  673.6 V RMS\n  third-harmonic or space-vector PWM: m up to 2/sqrt3 = 1.155 -&gt; 777.8 V\n  above that the leg over-modulates and low-order harmonics appear\nتفسیر. با مدولاسیونِ سینوسی، 1100 V فقط 674 V خط به خط می‌سازد، کمتر از 690 V. مدولاسیونِ بردارِ فضایی یا تزریقِ هارمونیکِ سوم (بخش 9.2.8) تا 778 V می‌برد؛ برای همین مبدّل‌های 690 V با پیوندِ حدودِ 1100 تا 1150 V کار می‌کنند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا دو کلیدِ یک ساق نباید هم‌زمان روشن شوند؟ نامِ این خطا چیست؟\nدیودِ موازیِ معکوس چه کاری می‌کند؟\nولتاژِ خط به خطِ پل روی 800 V با \\(m = 0.9\\) چیست؟\nکنترل‌گر با کدام دو کمیت توانِ اکتیو و راکتیو را تنظیم می‌کند؟\n\n\n\n\n\n9.2.7 مدولاسیونِ پهنای پالس و طیفش\nایده. سادگیِ مدولاسیونِ سینوسی–مثلثی در شکل 9.3 پیدا است: مرجعِ سینوسی با یک حاملِ مثلثی مقایسه می‌شود؛ هر جا مرجع بالاتر است کلیدِ بالا روشن است. پهنای پالس‌ها با مرجع تغییر می‌کند و میانگینِ آن‌ها مرجع را دنبال می‌کند.\n\n\n\n\n\n\nشکل 9.3: مدولاسیونِ سینوسی–مثلثیِ یک ساق: مرجع، حامل (اینجا فقط ۹ برابرِ بسامدِ اصلی برای دیده شدن) و خروجیِ کلیدزده\n\n\n\nطیف. خروجیِ کلیدزده جز بسامدِ اصلی، هارمونیک‌هایی دارد که در اطرافِ بسامدِ حامل و مضرب‌هایش جمع شده‌اند: با نسبتِ بسامدِ حامل \\(m_f = f_\\text{sw}/f_1\\)، خط‌ها در \\(m_f\\)، \\(m_f \\pm 2\\)، \\(2m_f \\pm 1\\) و مانندِ آن‌ها. اگر \\(m_f\\) مضربِ سه باشد، خودِ هارمونیکِ حامل در ولتاژِ خط به خط از میان می‌رود، چون در هر سه فاز هم‌فاز است. درسِ اصلی: PWM هارمونیک‌های کم‌مرتبه نمی‌سازد (تا وقتی \\(m \\le 1\\)) و اعوجاج را به بسامدهای بالا می‌برد، جایی که یک صافیِ کوچک آن را می‌گیرد (فصلِ ۷، بخش 7.4.7).\n\nمثال 9.7 (طیفِ دوسطحی و سه‌سطحی) پرسش. طیفِ ولتاژِ خط به خط را برای \\(m = 0.9\\) و حاملِ \\(51 \\times 50 = 2550\\ \\text{Hz}\\) برای ساقِ دوسطحی و سه‌سطحی (بخش 9.2.9) حساب کنید. بزرگ‌ترین هارمونیک‌ها کجایند؟\nپاسخ.\nline-to-line PWM voltage, m 0.9, carrier 51 x 50 Hz = 2550 Hz:\n  2-level: fundamental 0.779 V_dc, THD to h 200 66.3 %\n    largest: h 49 (0.232), h 53 (0.232), h 103 (0.221)\n  3-level: fundamental 0.779 V_dc, THD to h 200 49.4 %\n    largest: h 50 (0.221), h 52 (0.221), h 107 (0.093)\n  the carrier itself (h 51) cancels between phases; the\n  sidebands near 51 and 2 x 51 dominate; three levels halve\n  the voltage steps and cut the distortion by about a quarter\n  at the same carrier frequency\nتفسیر. مؤلفهٔ اصلی در هر دو \\(\\sqrt3/2 \\times 0.9 = 0.779\\) برابرِ ولتاژِ DC است (شکل 9.4). هیچ هارمونیکی زیرِ مرتبهٔ ۴۰ دیده نمی‌شود؛ بزرگ‌ترین‌ها در ۴۹ و ۵۳ (دوسطحی) کنارِ حامل‌اند. اعوجاجِ کلِ ولتاژ بزرگ است (66 %)، اما چون در بسامدِ بالا است، سلفِ صافی جریانش را کوچک می‌کند: جریانِ هارمونیکِ \\(h\\) با \\(V_h/(h\\,\\omega L)\\) کم می‌شود. سه‌سطحی در همان بسامدِ حامل گام‌های نصف و اعوجاجِ حدودِ یک‌چهارم کمتر دارد.\n\n\n\n\n\n\n\nشکل 9.4: طیفِ ولتاژِ خط به خطِ PWM با \\(m = 0.9\\) و حاملِ \\(51\\) برابرِ بسامدِ اصلی: بالا دوسطحی، پایین سه‌سطحی\n\n\n\nانتخابِ بسامدِ کلیدزنی. بسامدِ بالاتر هارمونیک‌ها را دورتر می‌برد و صافی را کوچک می‌کند، اما تلفاتِ کلیدزنی را بالا می‌برد (شکل 9.8). اینورترهای مرکزی و مبدّل‌های چندمگاواتی معمولاً چند کیلوهرتز، اینورترهای رشته‌ای ده‌ها کیلوهرتز کلید می‌زنند. فرامدولاسیون (\\(m &gt; 1\\)) ولتاژ را کمی بیشتر می‌کند اما هارمونیک‌های کم‌مرتبه (پنجم و هفتم) را برمی‌گرداند؛ کنترل‌گر معمولاً از آن پرهیز می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا PWM با \\(m \\le 1\\) هارمونیکِ پنجم نمی‌سازد؟\nبا حاملِ 3 kHz و بسامدِ 50 Hz، \\(m_f\\) چیست و نخستین گروهِ هارمونیک‌ها کجاست؟\nچرا هارمونیکِ حامل در ولتاژِ خط به خط حذف می‌شود اگر \\(m_f\\) مضربِ سه باشد؟\nجریانِ هارمونیکِ مرتبهٔ ۵۰ در سلفی که برای مرتبهٔ ۱ راکتانسِ 0.1 پریونیت دارد، چند برابر کوچک‌تر از ولتاژش (پریونیت) است؟\n\n\n\n\n\n9.2.8 مدولاسیونِ بردارِ فضایی و کمینهٔ ولتاژِ DC\nایده. پلِ سه‌فاز \\(2^3 = 8\\) حالتِ کلیدزنی دارد. با تبدیلِ کلارک (فصلِ ۳، بخش 3.3.17) هر حالت یک بردار در صفحهٔ \\(\\alpha\\beta\\) است: شش بردارِ فعال روی رأس‌های یک شش‌ضلعی و دو بردارِ صفر در مرکز (شکل 9.5). مدولاسیونِ بردارِ فضایی (به انگلیسی space-vector modulation) بردارِ مرجعِ گردان را در هر دورهٔ کلیدزنی با میانگینِ زمانیِ دو بردارِ فعالِ کناری و بردارِ صفر می‌سازد. بزرگ‌ترین دایره‌ای که درونِ شش‌ضلعی جا می‌شود، مرزِ ناحیهٔ خطی است: دامنهٔ ولتاژِ فاز تا \\(V_\\text{dc}/\\sqrt3\\)، یعنی \\(2/\\sqrt3 = 1.155\\) برابرِ مدولاسیونِ سینوسی. تزریقِ هارمونیکِ سوم به مرجع همین سود را می‌دهد، چون مؤلفهٔ مشترکِ سه فاز در ولتاژِ خط به خط دیده نمی‌شود.\n\n\n\n\n\n\nشکل 9.5: نمودارِ بردارِ فضاییِ پلِ دوسطحی: شش بردارِ فعال، دو بردارِ صفر، بردارِ مرجع و دایرهٔ ناحیهٔ خطی\n\n\n\nکمینهٔ ولتاژِ DC. وارونگونهٔ همین حکم مهم‌ترین قیدِ طراحیِ اینورترِ خورشیدی است: برای ساختنِ ولتاژِ خط به خطِ \\(V_\\text{LL}\\) در ناحیهٔ خطی، پیوندِ DC دست‌کم باید:\n\\[\nV_\\text{dc,min} = \\sqrt2\\,V_\\text{LL}\\,(1 + h_\\text{m}) \\quad \\text{(SVPWM)}, \\qquad\nV_\\text{dc,min} = \\frac{2\\sqrt2}{\\sqrt3}\\,V_\\text{LL}\\,(1 + h_\\text{m}) \\quad \\text{(SPWM)}\n\\tag{9.6}\\]\nکه \\(h_\\text{m}\\) حاشیه است: بالا رفتنِ ولتاژِ شبکه، افتِ صافی و حاشیهٔ کنترل. اینورترِ مرکزیِ بی‌طبقهٔ افزاینده ولتاژِ آرایه را مستقیم روی پیوندِ DC دارد؛ پس پنجرهٔ ردیابیِ آن از پایین با همین رابطه بسته می‌شود.\n\nمثال 9.8 (پنجرهٔ DC و ولتاژِ خروجی) پرسش. کمینهٔ ولتاژِ DC را برای ولتاژهای خروجیِ 400، 600، 630 و 690 V با هر دو مدولاسیون و با حاشیهٔ 10 % (A-150: شبکهٔ +5 %، افتِ صافی 3 %، کنترل 2 %؛ فرضی) بیابید. کرانِ پایینِ 850 V برای پنجرهٔ ردیابی که فصلِ ۶ فرض کرد (A-020) با کدام ولتاژِ خروجی سازگار است؟\nپاسخ.\nsmallest DC voltage for an AC line voltage (linear PWM):\n  V_LL    sine-triangle   space-vector   s-v + 10 % headroom\n   400 V         653 V         566 V           622 V\n   600 V         980 V         849 V           933 V\n   630 V        1029 V         891 V           980 V\n   690 V        1127 V         976 V          1073 V\n  headroom (A-150): grid +5 %, filter drop 3 %, control 2 %\n  the 850 V lower MPPT bound of chapter 6 (A-020) supports at most 601 V\n    AC without headroom, 546 V with it; a 690 V inverter needs about 1073 V\nتفسیر. اینورترِ 690 V (فرضِ فصلِ ۷، مثال 7.36) دست‌کم حدودِ 1073 V در DC می‌خواهد، و 850 V فقط با خروجیِ حدودِ 600 V و بی‌حاشیه سازگار است. دو فرضِ پیشین با هم جور نیستند. اینکه این ناسازگاری در عمل چقدر انرژی می‌گیرد به ولتاژِ واقعیِ رشته‌ها در طولِ سال بستگی دارد: رشته‌های ۲۶ ماژولیِ فصلِ ۶ در روزهای گرم ولتاژِ کمتری دارند. بخش 9.5.4 این را با بستهٔ داده می‌سنجد و تصمیم را ثبت می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپلِ سه‌فاز چند حالتِ کلیدزنی دارد و چند تا بردارِ صفرند؟\nچرا تزریقِ هارمونیکِ سوم ولتاژِ خط به خطِ قابلِ دسترس را بیشتر می‌کند؟\nبرای 400 V با مدولاسیونِ بردارِ فضایی و بی‌حاشیه، کمینهٔ ولتاژِ DC چیست؟\nچرا اینورترِ رشته‌ای با طبقهٔ افزاینده این قید را ندارد؟\n\n\n\n\n\n9.2.9 مبدّل‌های چندسطحی\nایده. در آرایه‌های 1500 V، ولتاژِ مدارِ باز در هوای سرد تا نزدیکِ 1500 V می‌رسد. در پلِ دوسطحی هر کلید کلِ این ولتاژ را سد می‌کند و قطعه‌ای از ردهٔ چندکیلوولتی با تلفاتِ کلیدزنیِ زیاد لازم است. مبدّلِ سه‌سطحیِ با نقطهٔ میانیِ کلمپ‌شده (به انگلیسی neutral-point clamped، NPC) پیوندِ DC را با دو خازن نصف می‌کند و هر ساق را از چهار کلید و دو دیودِ کلمپ می‌سازد (شکل 9.6). خروجی سه سطح دارد: \\(+V_\\text{dc}/2\\)، صفر و \\(-V_\\text{dc}/2\\)، و هر کلید فقط نیمِ ولتاژ را سد می‌کند.\n\n\n\n\n\n\nشکل 9.6: یک ساقِ مبدّلِ سه‌سطحیِ NPC: چهار کلید، دو دیودِ کلمپ و نقطهٔ میانیِ \\(N\\) پیوندِ DC\n\n\n\nگونه‌ها. در ساقِ T-شکل (به انگلیسی T-type) کلیدهای بیرونی کلِ ولتاژ و یک جفت کلیدِ دوسویه نقطهٔ میانی را می‌گیرند: تلفاتِ هدایتِ کمتر در ولتاژهای میانه. مبدّلِ ماژولارِ چندسطحی (به انگلیسی modular multilevel converter) با ده‌ها یا صدها زیرماژولِ سری، شکلِ موجی تقریباً سینوسی می‌سازد و در انتقالِ HVDC و مبدّل‌های ولتاژِ متوسط به کار می‌رود (فصل‌های ۱۷ و ۲۸).\n\nمثال 9.9 (چرا اینورترهای 1500 V سه‌سطحی‌اند) پرسش. ولتاژی که هر کلید در اینورترِ 1500 V سد می‌کند را در پلِ دوسطحی و سه‌سطحی مقایسه کنید. بهای سه‌سطحی چیست؟\nپاسخ.\ndevice voltage in a 1500 V PV inverter (open-circuit, cold):\n  two-level: each switch blocks 1500 V -&gt; devices of 2.3 to 3.3 kV class\n  three-level NPC: each switch blocks 750 V -&gt; 1200 V class\n  1200 V devices have much lower switching energy, and each\n  step of the output voltage is V_dc / 2 (lower dv/dt, ripple)\n  price: 12 switches and 6 clamp diodes per three-phase bridge\n  and a neutral point whose voltage the control must balance\nتفسیر. سه‌سطحی اجازه می‌دهد از قطعه‌های 1200 V با کلیدزنیِ تند استفاده شود؛ گام‌های ولتاژِ خروجی نصف می‌شوند و تنشِ \\(\\mathrm{d}v/\\mathrm{d}t\\) روی عایقِ کابل و ترانسفورماتور کم می‌شود (فصلِ ۸، بخش 8.3.4). بها: قطعه‌های بیشتر، کنترلِ پیچیده‌تر و توازنِ ولتاژِ نقطهٔ میانی، که کنترل‌گر با انتخابِ حالت‌های کلیدزنیِ هم‌ارز نگه می‌دارد. ماژول‌های توانِ اینورترهای مرکزیِ نیروگاهِ P سه‌سطحی فرض می‌شوند (A-145).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nساقِ NPC چند حالتِ خروجی دارد و در کدام دیودهای کلمپ هدایت می‌کنند؟\nچرا دیودهای کلمپ لازم‌اند؟\nمبدّلِ ماژولارِ چندسطحی چرا برای ولتاژهای بسیار بالا مناسب است؟\nاگر ولتاژِ نقطهٔ میانی از توازن خارج شود، چه خطری پیش می‌آید؟\n\n\n\n\n\n9.2.10 فرامدولاسیون و تزریقِ هارمونیکِ سوم\nایده. وقتی ضریبِ مدولاسیون از یک می‌گذرد، مرجعِ سینوسی در قله‌هایش از حامل بالاتر می‌رود و کلید در بخشی از هر نیم‌چرخه دیگر کلید نمی‌زند. دو پیامد: بهرهٔ مؤلفهٔ اصلی از پیش‌بینیِ خطیِ معادلهٔ 9.5 کمتر می‌شود، و هارمونیک‌های کم‌مرتبه (پنجم و هفتم) برمی‌گردند، همان‌هایی که صافیِ کوچکِ کلیدزنی نمی‌گیرد. با افزودنِ یک‌ششمِ هارمونیکِ سوم به مرجع، قلهٔ مرجعِ هر فاز پهن و کوتاه می‌شود؛ هارمونیکِ سوم در ولتاژِ خط به خط حذف می‌شود و ناحیهٔ خطی تا \\(2/\\sqrt3 = 1.155\\) ادامه می‌یابد، همان مرزِ مدولاسیونِ بردارِ فضایی.\n\nمثال 9.10 (بهره و اعوجاجِ کم‌مرتبه با \\(m\\)) پرسش. برای ساقِ دوسطحی با حاملِ 2550 Hz، بهرهٔ مؤلفهٔ اصلی (نسبت به پیش‌بینیِ خطی) و سهمِ پنجم و هفتم را برای \\(m\\) از 0.6 تا 1.27، با و بی تزریقِ هارمونیکِ سوم، حساب کنید.\nپاسخ.\ntwo-level leg, carrier 51 x 50 Hz: line voltage against m:\n     m   fundamental / linear   5th+7th %   with 3rd-harmonic injection\n  0.600      1.000            0.10        1.000  (0.10 %)\n  0.800      1.000            0.08        0.999  (0.04 %)\n  1.000      1.000            0.06        1.000  (0.05 %)\n  1.100      0.967            2.40        1.000  (0.03 %)\n  1.155      0.942            3.13        1.000  (0.04 %)\n  1.270      0.886            3.47        0.942  (2.44 %)\n  above m 1 plain sine-triangle PWM loses fundamental gain and\n  creates 5th and 7th; with third-harmonic injection the leg stays\n  linear up to 1.155 (the space-vector limit, section A)\nتفسیر. تا \\(m = 1\\) هر دو خطی‌اند و پنجم و هفتم ناچیز. سینوسی–مثلثی در 1.155 حدودِ 6 % بهره و 3 % اعوجاجِ کم‌مرتبه از دست می‌دهد؛ با هارمونیکِ سوم، همان نقطه هنوز تمیز است (شکل 9.7). برای همین اینورترهای متصل به شبکه تزریقِ هارمونیکِ سوم یا مدولاسیونِ بردارِ فضایی به کار می‌برند و فرامدولاسیونِ واقعی را فقط در گذارهای کوتاه (مثلاً اضافه‌ولتاژِ لحظه‌ایِ شبکه) می‌پذیرند.\n\n\n\n\n\n\n\nشکل 9.7: سهمِ پنجم و هفتم در ولتاژِ خط به خط بر حسبِ ضریبِ مدولاسیون، با و بی تزریقِ هارمونیکِ سوم\n\n\n\n\n\n9.2.11 تلفاتِ هدایت و کلیدزنی\nایده. در یک ساق با مدولاسیونِ سینوسی، جریانِ هر کلید در نیم‌چرخه‌ای که مثبت است با چرخهٔ کارِ متغیر از آی‌جی‌بی‌تی یا دیود می‌گذرد. میانگین‌گیری از معادلهٔ 9.2 روی یک دورِ کامل، با جریانِ سینوسیِ با دامنهٔ \\(\\hat I\\)، ضریبِ مدولاسیونِ \\(m\\) و ضریبِ توانِ \\(\\cos\\varphi\\)، رابطه‌های شناخته‌شدهٔ زیر را می‌دهد:\n\\[\n\\begin{aligned}\nP_\\text{c,T} &= \\left(\\frac{1}{2\\pi} + \\frac{m\\cos\\varphi}{8}\\right) V_{0}\\,\\hat I\n             + \\left(\\frac18 + \\frac{m\\cos\\varphi}{3\\pi}\\right) r\\,\\hat I^2 \\\\\nP_\\text{c,D} &= \\left(\\frac{1}{2\\pi} - \\frac{m\\cos\\varphi}{8}\\right) V_{0,\\text{D}}\\,\\hat I\n             + \\left(\\frac18 - \\frac{m\\cos\\varphi}{3\\pi}\\right) r_\\text{D}\\,\\hat I^2\n\\end{aligned}\n\\tag{9.7}\\]\nدر ضریبِ توانِ نزدیکِ یک، آی‌جی‌بی‌تی بیشترِ جریان را می‌برد و دیود کمتر؛ در یکسوسازِ فعال (جریان برعکس) نقش‌ها جابه‌جا می‌شوند. تلفاتِ کلیدزنی با انرژیِ برگهٔ داده در جریان و ولتاژِ مرجع (\\(I_\\text{ref}\\)، \\(V_\\text{ref}\\)) و مقیاسِ خطی، میانگین‌گیری‌شده روی نیم‌موجِ سینوسی (ضریبِ \\(1/\\pi\\)):\n\\[\nP_\\text{sw,T} = f_\\text{sw}\\,(E_\\text{on} + E_\\text{off})\\,\\frac{\\hat I}{\\pi\\,I_\\text{ref}}\\,\\frac{V_\\text{dc}}{V_\\text{ref}}, \\qquad\nP_\\text{rr,D} = f_\\text{sw}\\,E_\\text{rr}\\,\\frac{\\hat I}{\\pi\\,I_\\text{ref}}\\,\\frac{V_\\text{dc}}{V_\\text{ref}}\n\\tag{9.8}\\]\n\\(E_\\text{rr}\\) انرژیِ بازیابیِ معکوسِ دیود است، وقتی دیودِ هادی ناگهان سد می‌شود و بارِ ذخیره‌اش باید تخلیه شود. فرض‌ها: جریانِ بی‌موج‌دارگی، انرژیِ کلیدزنیِ خطی با جریان و ولتاژ، دمای ثابتِ پیوند. سازندگان ابزارهای محاسبهٔ دقیق‌تری با منحنی‌های واقعی می‌دهند؛ بخش 9.5.3 دقتِ این رابطه‌ها را با شبیه‌سازیِ کلید به کلید می‌سنجد.\ndef conduction_losses(i_pk: float, m: float, cos_phi: float, v_t0: float,\n                      r_t: float, v_d0: float,\n                      r_d: float) -&gt; tuple[float, float]:\n    \"\"\"Mean conduction loss of one IGBT and one diode of a two-level leg with\n    sinusoidal PWM (current peak I, modulation m, displacement cos phi), from\n    the threshold-plus-resistance device model.\"\"\"\n    p_t = (1 / (2 * math.pi) + m * cos_phi / 8) * v_t0 * i_pk \\\n        + (1 / 8 + m * cos_phi / (3 * math.pi)) * r_t * i_pk ** 2\n    p_d = (1 / (2 * math.pi) - m * cos_phi / 8) * v_d0 * i_pk \\\n        + (1 / 8 - m * cos_phi / (3 * math.pi)) * r_d * i_pk ** 2\n    return p_t, p_d\n\nمثال 9.11 (تلفاتِ مبدّلِ سمتِ شبکهٔ توربین) پرسش. مبدّلِ سمتِ شبکهٔ یک توربین (5.26 MVA، 690 V، ضریبِ توانِ 0.95، فصلِ ۷، A-107) با پیوندِ 1150 V و کلیدزنیِ 2.5 kHz کار می‌کند. هر «جایگاهِ کلید» چند ماژولِ ردهٔ 1700 Vِ موازی دارد (A-144، فرضی). تلفاتِ نیمه‌رساناها را حساب کنید و وابستگی‌اش به بسامد را نشان دهید.\nپاسخ.\ngrid-side converter of a turbine, 5.26 MVA, 690 V,\n  V_dc 1150 V, pf 0.95; one switch position = parallel modules (A-144):\n  current peak 6,224 A, modulation index 0.980\n  per switch position: IGBT 6,311 W + 2,813 W, diode 711 W + 615 W\n  six positions at 2.5 kHz: conduction 42.1 kW, switching 20.6 kW\n  total 62.7 kW = 1.25 % of the active power\n  switching loss grows with f_sw; conduction does not\nتفسیر. حدودِ 63 kW یا 1.25 % از توانِ اکتیو فقط در نیمه‌رساناهای سمتِ شبکه؛ مبدّلِ سمتِ ماشین تقریباً همین اندازه دارد. دوسوم هدایت و یک‌سوم کلیدزنی است. شکل 9.8 نشان می‌دهد چرا مبدّل‌های بزرگ در چند کیلوهرتز می‌مانند: کمی بالاتر از 5 kHz (حدودِ 5.1 kHz، P33) تلفاتِ کلیدزنی از هدایت می‌گذرد. وارسیِ عددی: جملهٔ کلیدزنیِ آی‌جی‌بی‌تی \\(2500 \\times 1.6 \\times (6224/3600)(1150/900)/\\pi = 2813\\ \\text{W}\\) (درست).\n\n\n\n\n\n\n\nشکل 9.8: تلفاتِ نیمه‌رساناهای مبدّلِ سمتِ شبکهٔ توربین بر حسبِ بسامدِ کلیدزنی: هدایت ثابت، کلیدزنی متناسب با بسامد\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تلفاتِ هدایتِ دیود در اینورتر با ضریبِ توانِ یک کمتر از آی‌جی‌بی‌تی است؟\nاگر ولتاژِ پیوندِ DC 10 % بالا رود، کدام بخشِ تلفات تغییر می‌کند؟\nبازیابیِ معکوسِ دیود چیست؟\nدر چه بسامدی تلفاتِ کلیدزنی و هدایت در شکل 9.8 برابر می‌شوند؟\n\n\n\n\n\n9.2.12 مسیرِ گرما و دمای پیوند\nایده. تلفاتِ تراشه باید از پیوند (لایهٔ فعالِ نیمه‌رسانا) به پوستهٔ ماژول، از پوسته از راهِ مادهٔ رابطِ گرمایی به صفحهٔ سرد یا گرماگیر، و از آنجا به مایع یا هوا برود. با قیاسِ گرمایی–الکتریکیِ فصلِ ۶ (بخش 6.3.7)، این مسیر زنجیره‌ای از مقاومت‌های گرمایی است و تلفات مانندِ یک منبعِ جریان (شکل 9.9):\n\\[\nT_j = T_\\text{coolant} + P_\\text{loss}\\,(R_\\text{jc} + R_\\text{ch} + R_\\text{hc}), \\qquad\nZ_\\text{th}(t) = \\sum_i R_i\\left(1 - e^{-t/\\tau_i}\\right)\n\\tag{9.9}\\]\n\\(Z_\\text{th}\\) امپدانسِ گرماییِ گذرا است، که برگهٔ داده با چند جملهٔ فاستر می‌دهد: جمله‌های تند (میلی‌ثانیه) گرمای تراشه و لحیم را نشان می‌دهند و جمله‌های کند (ثانیه) گرماگیر را.\n\n\n\n\n\n\nشکل 9.9: مسیرِ گرمای یک نیمه‌رسانای قدرت با قیاسِ الکتریکی: تلفات مانندِ جریان، دما مانندِ ولتاژ\n\n\n\nچرخهٔ دما و عمر. هر آی‌جی‌بی‌تی فقط در نیم‌چرخه‌ای از خروجی که جریانش مثبت است تلفات دارد؛ پس دمای پیوند با بسامدِ خروجی نوسان می‌کند. لایه‌های ماژول (سیلیسیم، لحیم، سرامیک، مس، سیم‌های اتصال) ضریبِ انبساطِ متفاوت دارند و هر چرخهٔ دما آن‌ها را خسته می‌کند: جدا شدنِ سیم‌های اتصال و ترکِ لایهٔ لحیم دو سازوکارِ اصلیِ فرسودگی‌اند (همان خستگیِ فصلِ ۴، بخش 4.3.3 و بخش 4.3.19). تعدادِ چرخه تا خرابی با دامنهٔ نوسان تند کم می‌شود؛ یک قانونِ توانیِ آموزشی \\(N \\propto \\Delta T^{-n}\\) با \\(n \\approx 5\\) جهت را نشان می‌دهد و ثابت‌های واقعی را سازندهٔ ماژول از آزمونِ چرخهٔ توان می‌دهد.\n\nمثال 9.12 (نوسانِ دمای پیوند در ۵۰، ۱۰ و ۱ هرتز) پرسش. یک جایگاهِ آی‌جی‌بی‌تی با میانگینِ تلفاتِ 1.5 kW و شبکهٔ فاستر با چهار جمله (A-148، فرضی) را در خروجیِ 50، 10 و 1 Hz شبیه‌سازی کنید. نوسانِ دما و عمرِ نسبیِ چرخه‌ای چیست؟\nپاسخ.\njunction temperature of one IGBT position (Foster network, A-148):\n  R_th junction-to-coolant 0.026 K/W; mean loss 1500 W -&gt; mean rise 39 K\n  output   50 Hz: junction swing  13.7 K, relative cycle life 1.000\n  output   10 Hz: junction swing  28.8 K, relative cycle life 0.024\n  output    1 Hz: junction swing  71.4 K, relative cycle life 0.000\n  slow output (machine side at low speed, or a stalled motor)\n  lets each half-wave heat the chip: bigger swings, shorter life\nتفسیر. در 50 Hz نیم‌موج کوتاه‌تر از آن است که تراشه گرم شود و نوسان 14 K است؛ در 10 Hz به 29 K و در 1 Hz به 71 K می‌رسد (شکل 9.10). با قانونِ آموزشی، عمرِ چرخه‌ای در 10 Hz حدودِ یک‌چهلم است. این برای مبدّلِ سمتِ ماشین مهم است: ژنراتورِ بی‌گیربکسِ کندگرد بسامدِ خروجیِ چند هرتزی دارد، و ژنراتورِ تندگردِ نیروگاهِ P در سرعتِ کم به حدودِ 30 Hz می‌رسد. سازندگان جریانِ مجاز را در بسامدِ کم کاهش می‌دهند یا ماژولِ بزرگ‌تری می‌گذارند. محدودیت: تلفات سینوسیِ مجذور فرض شده و بسامدِ کلیدزنی دیده نشده است.\n\n\n\n\n\n\n\nشکل 9.10: دمای پیوندِ یک جایگاهِ آی‌جی‌بی‌تی در خروجیِ 10 Hz: هر نیم‌موج تراشه را گرم می‌کند\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا تلفاتِ 1 kW و مقاومتِ گرماییِ کلِ 0.05 K/W از مایعِ 45 °C، دمای پیوند چیست؟\nچرا امپدانسِ گرماییِ گذرا چند ثابتِ زمانی دارد؟\nدو سازوکارِ فرسودگیِ ماژول در چرخهٔ دما را نام ببرید.\nاگر دامنهٔ نوسان از 20 به 30 K برسد، عمرِ چرخه‌ای با \\(n = 5\\) چند برابر می‌شود؟\n\n\n\n\n\n9.2.13 منحنیِ بازده و بازدهٔ وزنی\nمدلِ سه‌ضریبی. تلفاتِ اینورتر را می‌توان به سه بخش شکست: ثابت (تغذیهٔ کنترل، فن در کمینه، تلفِ بی‌باریِ صافی و خازن‌ها)، خطی با توان (آستانه‌های \\(V_0\\) و کلیدزنی که با جریان خطی‌اند) و مجذوری (مقاومت‌ها، \\(rI^2\\)). به ازای توانِ خروجیِ پریونیتِ \\(p\\):\n\\[\np_\\text{loss} = c_0 + c_1\\,p + c_2\\,p^2, \\qquad \\eta(p) = \\frac{p}{p + p_\\text{loss}}\n\\tag{9.10}\\]\nسه ضریب را می‌توان از سه یا چند نقطهٔ برگهٔ داده با کمترین مربعات به دست آورد (فصلِ ۳، بخش 3.3.3). بازده در بارِ کم به دلیلِ \\(c_0\\) تند می‌افتد و در بارِ زیاد به دلیلِ \\(c_2\\) کمی پایین می‌آید؛ بیشینه جایی است که \\(c_0 = c_2\\,p^2\\).\nبازدهٔ وزنی. چون اینورترِ خورشیدی بیشترِ عمرش را در بارِ جزئی می‌گذراند، یک عددِ وزنی بیش از بازدهٔ بیشینه معنا دارد. دو قراردادِ رایج: بازدهٔ اروپایی با وزن‌های 0.03، 0.06، 0.13، 0.10، 0.48 و 0.20 در ۵، ۱۰، ۲۰، ۳۰، ۵۰ و ۱۰۰ درصدِ بار، و بازدهٔ CEC با وزن‌های 0.04، 0.05، 0.12، 0.21، 0.53 و 0.05 در ۱۰، ۲۰، ۳۰، ۵۰، ۷۵ و ۱۰۰ درصد. هر دو برای اقلیمِ خاصی ساخته شده‌اند؛ ساختگاهِ نیروگاهِ P وزن‌های خودش را دارد (بخش 9.5.5).\n\nمثال 9.13 (منحنیِ بازدهٔ اینورترِ 5 MW) پرسش. با پنج نقطهٔ برگهٔ دادهٔ آموزشی (A-147، فرضی)، ضریب‌های معادلهٔ 9.10 را برازش کنید و بازدهٔ اروپایی و CEC، بازدهٔ بیشینه و بازده در 5 % بار را بیابید.\nپاسخ.\n5 MW PV inverter, data-sheet efficiency points (A-147):\n  10 %: 0.97, 25 %: 0.983, 50 %: 0.986, 75 %: 0.985, 100 %: 0.983\n  fitted loss = 2.75 + 2.98 P + 11.54 P^2 (per mille of rating)\n    no-load (fixed) + linear (V0 I) + square (R I^2) terms\n  weighted: European 0.9824, CEC 0.9842\n  peak 0.9860 at 0.48 pu; at 5 % load 0.9447\nتفسیر. تلفاتِ ثابتِ 2.75 در هزار، یعنی حدودِ 13.7 kW برای اینورترِ 5 MW، حتی بی‌تولید هست (شکل 9.11)؛ این عدد در حالتِ «توانِ راکتیو در شب» دوباره مهم می‌شود (بخش 9.4.4). بیشینه در نیم‌بار است، همان‌جا که \\(c_0 = c_2 p^2\\): \\(p = \\sqrt{2.75/11.54} = 0.49\\) (درست). محدودیت: بازده به ولتاژِ DC هم بستگی دارد؛ برگه‌های واقعی چند منحنی در چند ولتاژ می‌دهند و روشِ اندازه‌گیری‌شان را استاندارد تعیین می‌کند (بخش 9.10).\n\n\n\n\n\n\n\nشکل 9.11: بازدهٔ اینورترِ 5 MW از برازشِ سه‌ضریبی به نقطه‌های برگهٔ داده\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهر یک از سه ضریبِ مدلِ تلفات از کجا می‌آید؟\nچرا بازده در بارِ کم تند می‌افتد؟\nاگر \\(c_0\\) نصف شود، بیشینهٔ بازده به کدام سو جابه‌جا می‌شود؟\nچرا بازدهٔ وزنی برای مقایسهٔ دو اینورتر بهتر از بازدهٔ بیشینه است؟\n\n\n\n\n\n9.2.14 کاهشِ توان با دما و ارتفاع\nایده. خنک‌کاری مقدارِ مشخصی گرما را در دمای محیطِ مشخص بیرون می‌برد. اگر هوا گرم‌تر باشد، اختلافِ دما کمتر است؛ اگر رقیق‌تر باشد (ارتفاعِ زیاد)، هر مترمکعب گرمای کمتری می‌برد (فصلِ ۴، بخش 4.2.20). برای آنکه پیوند از دمای مجازش نگذرد، اینورتر جریانِ خروجی را کم می‌کند: کاهشِ توان (به انگلیسی derating). در ارتفاع دو دلیلِ دیگر هم هست: فاصله‌های هواییِ عایق در هوای رقیق زودتر می‌شکنند (بخش 9.3.10)، و آهنگِ خرابیِ تصادفیِ نیمه‌رساناها بر اثرِ پرتوهای کیهانی با ارتفاع و ولتاژ بالا می‌رود (بخش 9.3.14).\n\nمثال 9.14 (اینورتر در 1200 m و هوای گرم) پرسش. با منحنیِ آموزشیِ A-147 (توانِ کامل تا 40 °C، سپس 2 % بر کلوین؛ 1 % برای هر 100 m بالای 1000 m)، توانِ در دسترسِ اینورترِ 5 MW را در ارتفاعِ ساختگاه (A-002) و دماهای ۳۵ تا ۵۵ درجه بیابید.\nپاسخ.\nteaching derating curve (A-147): full output to 40 C, -2 %/K\n  above; -1 % per 100 m above 1000 m altitude:\n  35 C at 1200 m: 0.98 pu = 4.90 MW\n  40 C at 1200 m: 0.98 pu = 4.90 MW\n  45 C at 1200 m: 0.88 pu = 4.41 MW\n  50 C at 1200 m: 0.78 pu = 3.92 MW\n  55 C at 1200 m: 0.69 pu = 3.43 MW\n  hot hours cost energy only when the plant would otherwise\n  run near full output: the data-pack lab counts them (D)\nتفسیر. در ارتفاعِ ساختگاه، اینورتر حتی در هوای خنک 2 % کمتر می‌دهد و در 50 °C به 78 % می‌رسد. اما این عدد وقتی هزینه دارد که نیروگاه در همان ساعت‌ها نزدیکِ توانِ کامل کار کند. ساعت‌های گرمِ ساختگاه و توانِ آرایه در همان ساعت‌ها را بخش 9.5.5 با بستهٔ داده می‌شمارد. منحنیِ واقعی را سازنده می‌دهد و ممکن است به ولتاژِ DC و توانِ راکتیو هم وابسته باشد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو دلیلِ گرمایی و دو دلیلِ غیرگرماییِ کاهشِ توان در ارتفاع را بنویسید.\nبا منحنیِ A-147، توان در 44 °C و 800 m چیست؟\nچرا کاهشِ توان در ساعت‌های کم‌تابش هزینه‌ای ندارد؟\n\n\n\n\n\n9.2.15 نیمه‌رساناهای شکاف‌پهن\nایده. کاربیدِ سیلیسیم و نیتریدِ گالیم شکافِ انرژیِ حدودِ سه الکترون‌ولت دارند، حدودِ سه برابرِ سیلیسیم (فصلِ ۴، بخش 4.4.5). میدانِ شکستِ بسیار بزرگ‌تر اجازه می‌دهد لایهٔ سدکننده برای همان ولتاژ بسیار نازک‌تر باشد؛ پس مقاومتِ روشنِ کمتر در ولتاژِ بالا، بارِ ذخیرهٔ بسیار کم و کلیدزنیِ بسیار تندتر. بها: قیمتِ بیشتر برای هر آمپر، \\(\\mathrm{d}v/\\mathrm{d}t\\)ِ بسیار تند که سازگاریِ الکترومغناطیسی و عایقِ موتور و کابل را سخت‌تر می‌کند، و زمانِ تحملِ اتصالِ کوتاهِ کوتاه‌تر که درایورِ گیتِ تندتری می‌خواهد (بخش 9.3.7).\n\nمثال 9.15 (یک طبقهٔ 100 kW با سیلیسیم و کاربیدِ سیلیسیم) پرسش. با انرژی‌های کلیدزنیِ آموزشی (A-148، فرضی)، تلفاتِ کلیدزنیِ یک پلِ 100 kW را با آی‌جی‌بی‌تیِ سیلیسیمی در 16 kHz و ماسفتِ کاربیدِ سیلیسیم در 16 و 48 kHz مقایسه کنید.\nپاسخ.\n100 kW string-inverter stage, silicon IGBT vs SiC MOSFET (A-148):\n  Si IGBT    at 16 kHz: switching about 0.18 kW (0.18 %)\n  SiC MOSFET at 16 kHz: switching about 0.04 kW (0.04 %)\n  SiC MOSFET at 48 kHz: switching about 0.11 kW (0.11 %)\n  at three times the frequency SiC still switches with less\n  loss, and the filter inductance falls in proportion (L ~ 1/f):\n  smaller magnetics, higher price per ampere (chapter 44)\nتفسیر. کاربیدِ سیلیسیم در سه برابرِ بسامد هنوز کم‌تلفات‌تر کلید می‌زند، و چون سلفِ صافی با \\(1/f\\) کوچک می‌شود، اینورتر سبک‌تر و کوچک‌تر است. این در اینورترهای رشته‌ای و شارژرها ارزش دارد؛ در مبدّل‌های چندمگاواتی، قیمت و تجربهٔ میدانی هنوز به سودِ آی‌جی‌بی‌تی است. انتخاب در هر دو حالت یک مصالحهٔ اقتصادی و فنی است، نه برتریِ مطلق (فصلِ ۴۴).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شکافِ انرژیِ بزرگ‌تر لایهٔ سدکنندهٔ نازک‌تر را ممکن می‌کند؟\nدو بهای کلیدزنیِ بسیار تند را بنویسید.\nاگر بسامد سه برابر شود، اندوکتانسِ لازم برای همان موج‌دارگی چه می‌شود؟\n\n\n\n\n\n9.2.16 پیش‌شارژِ پیوندِ DC\nمسئله. خازنِ خالی در لحظهٔ وصل مانندِ اتصالِ کوتاه است. اگر پیوندِ DCِ خالی مستقیم به آرایه یا به ولتاژِ یکسوشدهٔ شبکه وصل شود، جریانِ هجومی را فقط مقاومتِ کابل و کنتاکتور محدود می‌کند: هزاران آمپر، تماس‌های جوش‌خورده و فیوزهای سوخته. برای همین اینورترها یک مدارِ پیش‌شارژ دارند: یک مقاومت با یک کنتاکتورِ کوچک، که خازن را آرام شارژ می‌کند و سپس با کنتاکتورِ اصلی دور زده می‌شود.\nانرژی. وقتی خازنِ \\(C\\) از راهِ مقاومتی از منبعِ ثابتِ \\(V\\) شارژ می‌شود، انرژیِ تلف‌شده در مقاومت دقیقاً برابرِ انرژیِ ذخیره‌شده است، مستقل از اندازهٔ مقاومت:\n\\[\nE_R = \\int_0^\\infty \\frac{V^2}{R}\\,e^{-2t/RC}\\,\\mathrm{d}t = \\tfrac12\\,C\\,V^2 = E_C\n\\tag{9.11}\\]\nمقاومتِ بزرگ‌تر فقط زمان را بلندتر و توانِ لحظه‌ای را کمتر می‌کند. پس مقاومتِ پیش‌شارژ برای انرژیِ پالسی و تعدادِ وصل در ساعت رده‌بندی می‌شود، نه برای توانِ پیوسته.\n\nمثال 9.16 (پیش‌شارژِ چهار پشته) پرسش. پیوندِ DCِ یک اینورتر (48 mF، چهار پشتهٔ 12 mF) تا 1100 V شارژ می‌شود و جریان باید زیرِ 20 A بماند (A-166، فرضی). مقاومت، ثابتِ زمانی و انرژیِ گرمایی را بیابید.\nپاسخ.\npre-charge of the inverter DC link: 4 x 12 mF = 48 mF to 1100 V (A-166)\n  limit the current to 20 A: R = 55 ohm, tau = 2.64 s, 95 % after 7.9 s\n  energy stored 29.0 kJ; energy turned to heat in R also 29.0 kJ\n  (charging through a resistor always wastes as much as it stores)\n  without pre-charge: the inrush is limited only by cable and\n  contactor resistance: kiloamperes, welded contacts, blown fuses\nتفسیر. 55 Ω و هشت ثانیه تا 95 %؛ 29 kJ گرما در هر وصل، به اندازهٔ گرمای یک کتری که چند ثانیه روشن باشد، اما در یک مقاومتِ کوچک. اگر کنترل‌گر به دلیلِ یک خطا پشتِ سرِ هم وصل و قطع کند، مقاومت می‌سوزد؛ پس منطقِ کنترل تعدادِ تلاش‌ها را محدود می‌کند.\n\n\n\n9.2.17 مبدّلِ DC–DCِ جداشده: پلِ دوگانهٔ فعال\nایده. گاهی دو مدارِ DC باید جدا (گالوانیک) باشند یا ولتاژشان بسیار متفاوت باشد: باتری و پیوندِ DC، منبع‌های تغذیهٔ کمکی، یا ترانسفورماتورِ حالت‌جامد آینده. پلِ دوگانهٔ فعال (به انگلیسی dual active bridge) دو پلِ تک‌فاز را از راهِ یک ترانسفورماتورِ بسامدِ بالا (ده‌ها کیلوهرتز، پس هستهٔ کوچک) و اندوکتانسِ نشتیِ آن به هم وصل می‌کند. هر پل یک موجِ مربعی می‌سازد و اختلافِ فازِ \\(\\varphi\\) میانِ دو موج توان را مانندِ زاویهٔ بار در ماشینِ هم‌گام تعیین می‌کند:\n\\[\nP = \\frac{V_1\\,V_2'\\,\\varphi\\,(\\pi - |\\varphi|)}{2\\pi^2 f_\\text{sw}\\,L}\n\\tag{9.12}\\]\n(\\(V_2'\\) ولتاژِ سمتِ دوم به سمتِ اول برگردانده). توان از پلِ پیش‌فاز به پلِ پس‌فاز می‌رود، پس با علامتِ \\(\\varphi\\) دوسویه است.\n\nمثال 9.17 (توان با اختلافِ فاز) پرسش. پلِ دوگانهٔ فعالِ 800/800 V در 20 kHz با 20 µH (A-166)، توان را در چند اختلافِ فاز بیابید.\nپاسخ.\ndual-active bridge, 800 V / 800 V, 20 kHz, L 20 uH (A-166):\n  P = V1 V2 phi (pi - |phi|) / (2 pi^2 f L)\n  phase shift 0.10 rad:    24.7 kW\n  phase shift 0.30 rad:    69.1 kW\n  phase shift 0.60 rad:   123.6 kW\n  phase shift 1.57 rad:   200.0 kW\n  power flows from the leading bridge to the lagging one; the\n  high-frequency transformer gives isolation in a small core\nتفسیر. بیشینه در \\(\\varphi = \\pi/2\\) است، 200 kW؛ با یک ترانسفورماتورِ چندکیلوگرمی، به‌جای ترانسفورماتورِ 50 Hzِ صدها کیلوگرمی برای همان توان. بهای آن کلیدزنیِ بسامدِ بالا، تلفاتِ هسته و عایقِ پربسامد است؛ برای همین این فناوری در توان‌های بزرگِ نیروگاهی هنوز در حالِ بلوغ است.\n\n\n\n9.2.18 از تریستور تا کاربیدِ سیلیسیم: سیرِ مبدّل‌ها\nنخستین مبدّل‌های بزرگ تریستوری بودند: یکسوسازهای کنترل‌شده و انتقالِ HVDC با کموتاسیونِ شبکه، که توانِ راکتیو می‌گرفتند و هارمونیکِ کم‌مرتبه می‌ساختند. آی‌جی‌بی‌تی در دهه‌های پایانیِ قرنِ بیستم مبدّلِ منبعِ ولتاژ را با کلیدزنیِ چندکیلوهرتزی ممکن کرد و راه را برای توربین‌های سرعت‌متغیر (فصلِ ۸) و اینورترهای خورشیدیِ سینوسی باز کرد. سه روندِ بعدی نیروگاه‌های امروز را ساختند: ولتاژِ DCِ بالاتر (از 600 و 1000 V به 1500 V برای کاستنِ جریان و کابل، که سه‌سطحی‌ها را رایج کرد)؛ اینورترهای رشته‌ایِ بزرگ که با ردیابیِ ریزدانه رقیبِ مرکزی‌ها شدند؛ و نیمه‌رساناهای شکاف‌پهن که بسامد و چگالیِ توان را بالا می‌برند. امروز مرزِ تازه رفتار است، نه سخت‌افزار: الزام‌های شبکه از مبدّل‌ها رفتارِ سازندهٔ شبکه، لختی و پشتیبانیِ ولتاژ می‌خواهند (بخش 9.4.2).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا انرژیِ تلف‌شده در پیش‌شارژ مستقل از مقاومت است؟\nبا 20 mF و 1000 V، انرژیِ گرماییِ هر پیش‌شارژ چیست؟\nدر پلِ دوگانهٔ فعال، جهتِ توان را چه چیزی تعیین می‌کند؟\nسه روندی که مبدّل‌های نیروگاهیِ امروز را ساختند نام ببرید.\n\n\n\n\n\n9.2.19 کلیدزنیِ نرم\nایده. در کلیدزنیِ سخت، کلید وقتی خاموش یا روشن می‌شود که ولتاژ و جریان هر دو بزرگ‌اند و تلفاتِ \\(\\tfrac12 V I (t_\\text{r} + t_\\text{f})\\) را می‌سازد (معادلهٔ 9.1). در کلیدزنیِ نرم، مدار طوری ساخته می‌شود که لحظهٔ کلیدزنی با ولتاژِ صفر (روشن شدن وقتی دیودِ موازی هادی است) یا جریانِ صفر (خاموش شدن وقتی جریان از صفر می‌گذرد) هم‌زمان شود. نتیجه: تلفاتِ کلیدزنیِ بسیار کمتر و تداخلِ الکترومغناطیسیِ کمتر، در بهای مدارِ تشدیدی، کنترلِ پیچیده‌تر و بازهٔ کارِ محدودتر. پلِ دوگانهٔ فعال (بخش 9.2.17) در بازه‌ای از بار ذاتاً کلیدزنیِ ولتاژِ صفر دارد: جریانِ اندوکتانس پیش از روشن شدنِ هر کلید، خازنِ آن را تخلیه کرده است. مبدّل‌های تشدیدی در منبع‌های تغذیه و شارژرها رایج‌اند؛ در وارونگرهای بزرگِ متصل به شبکه، کلیدزنیِ سخت با قطعه‌های تند هنوز راهِ اصلی است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکلیدزنیِ ولتاژِ صفر و جریانِ صفر را تعریف کنید.\nچرا کلیدزنیِ نرم تداخلِ الکترومغناطیسی را هم کم می‌کند؟\nبهای کلیدزنیِ نرم چیست؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-b",
    "href": "chapters/09-power-electronics.html#sec-ch09-b",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.3 ب. توپولوژی و طراحیِ زیرسامانه‌ها",
    "text": "9.3 ب. توپولوژی و طراحیِ زیرسامانه‌ها\nبخشِ ب از معماری‌ها شروع می‌کند (مرکزی، رشته‌ای، مبدّلِ پشت‌به‌پشتِ توربین، مبدّلِ باتری)، ردیابیِ نقطهٔ بیشینهٔ توان را می‌سازد، و سپس هر زیرسامانهٔ اینورتر را در مرتبهٔ اول طراحی می‌کند: پیوندِ DC، صافی، مغناطیس، شینه، درایورِ گیت، حس‌گرها، خنک‌کاری، عایق، پوسته و سخت‌افزار و میان‌افزارِ کنترل. بخش با شکستنِ محصول به زیرمجموعه‌ها، رده‌ها و کاهشِ رده، و شش وارسیِ طراحی پایان می‌یابد.\n\n9.3.1 معماری‌ها: مرکزی، رشته‌ای، توربین و باتری\nچهار الگو. شکل 9.12 چهار راهِ رساندنِ انرژی به ترانسفورماتور را نشان می‌دهد:\n\nاینورترِ مرکزی: رشته‌ها در جعبه‌های تجمیع موازی می‌شوند و کابل‌های DCِ بزرگ آن‌ها را به یک اینورترِ چندمگاواتی می‌برند. ردیابیِ نقطهٔ بیشینه برای صدها رشته یکی است.\nاینورترِ رشته‌ای: ده‌ها یا صدها اینورترِ کوچک‌تر کنارِ آرایه، هر کدام با چند ردیاب؛ خروجیِ AC در یک تابلو جمع می‌شود.\nمبدّلِ پشت‌به‌پشتِ توربین: مبدّلِ سمتِ ماشین ولتاژِ ژنراتور با بسامدِ متغیر را یکسو می‌کند و مبدّلِ سمتِ شبکه آن را در 50 Hz تحویل می‌دهد؛ پیوندِ DC یک چاپرِ ترمز دارد که انرژیِ اضافه را در افتِ ولتاژِ شبکه در مقاومت می‌سوزاند (فصلِ ۸، بخش 8.5.10).\nمبدّلِ باتری: یک پلِ دوسویه که در شارژ یکسوسازِ فعال و در دشارژ وارونگر است (فصلِ ۱۹).\n\n\n\n\n\n\n\nشکل 9.12: معماری‌های الکترونیکِ قدرت در نیروگاهِ P: اینورترِ مرکزی و رشته‌ای، مبدّلِ پشت‌به‌پشتِ توربین و مبدّلِ دوسویهٔ باتری\n\n\n\nمعیارهای انتخاب. انرژی (عدمِ تطابقِ رشته‌ها و اثرِ یک خرابی)، هزینهٔ تجهیز و نصب (کابلِ DC در برابرِ AC، تعدادِ واحد)، بهره‌برداری (تعویضِ یک اینورترِ کوچک در برابرِ تعمیرِ یک اینورترِ بزرگ در محل)، کیفیتِ توان و رفتارِ شبکه، و فضا و دسترسی. هیچ‌کدام همیشه برتر نیست؛ انتخابِ نیروگاه در فصلِ ۱۸ با هزینه بسته می‌شود.\n\nمثال 9.18 (مرکزی یا رشته‌ای برای 60 MWp) پرسش. با داده‌های آموزشیِ A-151 (آهنگِ خرابی، زمانِ بازگرداندن و تلفاتِ عدمِ تطابق، فرضی) و میانگینِ تولیدِ خورشیدیِ سالِ بستهٔ داده (بخش 9.5.5)، انرژیِ ازدست‌رفته را در دو معماری مقایسه کنید.\nپاسخ.\ncentral or string inverters for 60 MWp (A-151); mean PV output 11.58 MW\n  central, 10 x 5 MW:\n    failures  5.0/yr x 72 h x 1.158 MW =   417 MWh/yr (0.41 %)\n    mismatch 0.6 % =   608 MWh/yr; one failure removes 10.0 % of PV capacity\n  string, 167 x 0.3 MW:\n    failures 25.1/yr x 24 h x 0.069 MW =    42 MWh/yr (0.04 %)\n    mismatch 0.3 % =   304 MWh/yr; one failure removes 0.6 % of PV capacity\n  strings win on energy; the central design has 17 times fewer\n  units to buy, connect, monitor and maintain (chapters 18, 51)\nتفسیر. با این فرض‌ها، معماریِ رشته‌ای حدودِ 680 MWh در سال، نزدیکِ 0.7 % انرژی، بیشتر نگه می‌دارد: نیمی از ردیابیِ ریزدانه‌تر و نیمی از کوچک‌تر بودنِ اثرِ هر خرابی. در برابر، ۱۶۷ واحد باید خریده، نصب، پایش و نگهداری شوند. ارزشِ آن 680 MWh در برابرِ تفاوتِ هزینه‌ها پاسخِ واقعی را می‌دهد. نیروگاهِ P با اینورترِ مرکزی ادامه می‌دهد (A-101)، اما این مثال نشان می‌دهد که آن انتخاب یک فرضِ قابلِ بازنگری است، نه یک بدیهیات.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجعبهٔ تجمیع در معماریِ مرکزی چه می‌کند و در معماریِ رشته‌ای چه جایگزینِ آن است؟\nچرا در معماریِ رشته‌ای کابلِ AC جای کابلِ DC را می‌گیرد؟\nچاپرِ ترمز در مبدّلِ توربین چه کاری می‌کند؟\nدو معیارِ غیرانرژیِ انتخابِ معماری را بنویسید.\n\n\n\n\n\n9.3.2 ردیابیِ نقطهٔ بیشینهٔ توان\nایده. منحنیِ توان–ولتاژِ یک رشته یک قله دارد که جایش با تابش و دما جابه‌جا می‌شود (شکل 9.13): تابش بیشتر جریان را بالا می‌برد و ولتاژ را کمی؛ دمای بیشتر ولتاژ را تند پایین می‌آورد. ردیابیِ نقطهٔ بیشینهٔ توان (به انگلیسی maximum power point tracking) یک الگوریتمِ کنترل است که ولتاژِ کار را پیوسته جابه‌جا می‌کند تا روی قله بماند، جایی که \\(\\mathrm{d}P/\\mathrm{d}V = 0\\) (فصلِ ۳، بخش 3.2.9). این را با انتقالِ بیشینهٔ توان در مدارِ مقاومتی (فصلِ ۶، مثال 6.21) اشتباه نگیرید: آنجا بار با منبع تطبیق داده می‌شد؛ اینجا نقطهٔ کار روی منحنیِ ناخطیِ منبع جست‌وجو می‌شود.\n\n\n\n\n\n\nشکل 9.13: منحنیِ توان–ولتاژِ یک رشتهٔ ۲۶ ماژولی در چهار وضعیت و کفِ پنجرهٔ اینورترِ 600 V (مدلِ چهارنقطه‌ای، آموزشی)\n\n\n\nمدلِ منحنی. برای مطالعهٔ ردیاب، این فصل یک مدلِ صریحِ چهارنقطه‌ای به کار می‌برد که دقیقاً از سه نقطهٔ برگهٔ داده (\\((0, I_\\text{sc})\\)، \\((V_\\text{mp}, I_\\text{mp})\\)، \\((V_\\text{oc}, 0)\\)) می‌گذرد:\n\\[\n\\begin{aligned}\nI(V) &= I_\\text{sc}\\left[1 - C_1\\left(e^{V/(C_2 V_\\text{oc})} - 1\\right)\\right] \\\\\nC_2 &= \\frac{V_\\text{mp}/V_\\text{oc} - 1}{\\ln(1 - I_\\text{mp}/I_\\text{sc})}, \\qquad\nC_1 = \\left(1 - \\frac{I_\\text{mp}}{I_\\text{sc}}\\right) e^{-V_\\text{mp}/(C_2 V_\\text{oc})}\n\\end{aligned}\n\\tag{9.13}\\]\nو جریان‌ها را با تابش، ولتاژها را با دما و لگاریتمِ تابش مقیاس می‌کند. این مدل برای کنترل کافی است؛ مدلِ فیزیکیِ سلول در فصلِ ۱۰ ساخته می‌شود.\nسه الگوریتم.\n\n۱. آشفتن و مشاهده (به انگلیسی perturb and observe): ولتاژِ مرجع را یک گام جابه‌جا کن؛ اگر توان بیشتر شد در همان جهت ادامه بده، اگر کمتر شد جهت را برگردان. ساده و مقاوم، اما همیشه حولِ قله نوسان می‌کند و اگر تابش در میانِ دو گام بالا برود، افزایشِ توان را به حسابِ گامِ درست می‌گذارد و ممکن است از قله دور شود.\n۲. رسانایی افزایشی (به انگلیسی incremental conductance): در قله \\(\\mathrm{d}I/\\mathrm{d}V = -I/V\\)؛ علامتِ \\(\\mathrm{d}I/\\mathrm{d}V + I/V\\) جهتِ حرکت را می‌دهد و در قله می‌ایستد.\n۳. جست‌وجوی سراسری: هر چند دقیقه یک بار کلِ بازهٔ ولتاژ را با گام‌های درشت می‌پیماید تا در سایهٔ جزئی، که منحنی چند قله دارد، بزرگ‌ترین قله را پیدا کند (بخش 9.5.2).\n\nگامِ زمانی. هر گام باید صبر کند تا ولتاژِ پیوندِ DC و جریان آرام شوند؛ در اینورترهای بزرگ، زمانِ هر گام حدودِ ده‌ها تا صدها میلی‌ثانیه است (A-151: 0.1 s).\n\nمثال 9.19 (اندازهٔ گام در آشفتن و مشاهده) پرسش. یک رشته در 800 W/m² و 45 °C: آشفتن و مشاهده را از 0.95 برابرِ ولتاژِ مدارِ باز با گام‌های 1 تا 20 V اجرا کنید. زمانِ رسیدن به 99.5 % قله و تلفاتِ میانگینِ نوسانِ پایدار را بیابید.\nپاسخ.\nperturb and observe on one string at 800 W/m2, 45 C: MPP 1006 V, 10.52 kW\n  start at 0.95 V_oc; one step every 0.1 s (DC link settles, A-151)\n  step V   time to reach 99.5 %   steady loss (mean)\n      1             12.5 s            0.000 %\n      2              6.4 s            0.002 %\n      5              2.7 s            0.013 %\n     10              1.5 s            0.040 %\n     20              0.9 s            0.200 %\n  a big step finds the MPP fast but keeps dithering around it;\n  a small step wastes little in steady sun but lags a cloud\nتفسیر. گامِ 1 V دوازده ثانیه طول می‌کشد اما در آفتابِ پایدار تقریباً هیچ از دست نمی‌دهد؛ گامِ 20 V در کمتر از یک ثانیه می‌رسد و 0.2 % در نوسانِ پایدار می‌بازد. قلهٔ منحنی پهن است، پس تلفاتِ نوسان کم است؛ آنچه گام را محدود می‌کند دنبال کردنِ ابر است (بخش 9.5.1). ردیاب‌های تجاری گامِ متغیر دارند: درشت دور از قله، ریز نزدیکِ آن.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا قله با گرم شدنِ ماژول به ولتاژِ کمتر می‌رود؟\nآشفتن و مشاهده چه زمانی جهتِ اشتباه را انتخاب می‌کند؟\nشرطِ قله در رسانایی افزایشی را از \\(\\mathrm{d}P/\\mathrm{d}V = 0\\) به دست آورید.\nچرا گامِ زمانیِ ردیاب نمی‌تواند خیلی کوتاه باشد؟\nفرقِ ردیابیِ نقطهٔ بیشینه با انتقالِ بیشینهٔ توان چیست؟\n\n\n\n\n\n9.3.3 پیوندِ DC و خازن‌ها\nنقش. پیوندِ DC میانِ آرایه (یا یکسوساز) و پل‌های وارونگر نشسته است. سه کار دارد: (۱) موج‌دارگیِ جریان را که پل با بسامدِ کلیدزنی از آن می‌کشد تأمین کند، تا آرایه و کابل‌ها آن را نبینند؛ (۲) ولتاژ را در گذارهای کوتاه پایدار نگه دارد؛ (۳) مسیرِ کم‌اندوکتانسی برای کموتاسیونِ کلیدها بسازد (بخش 9.3.6). در اینورترهای امروزی، خازن‌های فیلمیِ پلی‌پروپیلن جای خازن‌های الکترولیتی را گرفته‌اند: جریانِ موج‌دارگیِ بیشتر در هر میکروفاراد، خودترمیمی پس از شکستِ موضعیِ عایق، و عمرِ طولانی‌تر.\nجریانِ موج‌دارگی. برای پلِ دوسطحی با مدولاسیونِ سینوسی، مقدارِ مؤثرِ جریانِ خازن یک رابطهٔ بسته دارد که با شبیه‌سازیِ کلیدزده وارسی شده است (بخش 9.5.3):\n\\[\nI_\\text{C,rms} = I_\\text{rms}\\,\\sqrt{2m\\left[\\frac{\\sqrt3}{4\\pi} + \\cos^2\\varphi\\left(\\frac{\\sqrt3}{\\pi} - \\frac{9}{16}\\,m\\right)\\right]}\n\\tag{9.14}\\]\nبا \\(I_\\text{rms}\\) جریانِ فاز. در \\(m \\approx 1\\) و ضریبِ توانِ یک، جریانِ خازن حدودِ نیمی از جریانِ فاز است.\n\nمثال 9.20 (پیوندِ DCِ یک پشتهٔ توان) پرسش. یک پشتهٔ 1.375 MVA در 600 V (چهار پشته در هر اینورتر، A-145): جریانِ موج‌دارگیِ خازن را با معادلهٔ 9.14 بیابید. با خازن‌های فیلمیِ 1 mF، 1300 V، 65 A (A-152، فرضی)، چند خازن لازم است؟ انرژیِ ذخیره، زمانِ نگه‌داشتِ توان و زمانِ تخلیه با مقاومتِ 50 kΩ را حساب کنید.\nپاسخ.\nDC link of one stack: phase current 1,323 A RMS, m 0.95:\n  capacitor ripple current 718 A RMS (closed form)\n  film capacitors 1 mF / 1300 V / 65 A each (A-152): 12 needed for the ripple\n  bank 12 mF; energy at 1500 V (cold open circuit) 13.5 kJ\n  holds 1.25 MW for 1.0 ms from 1050 to 950 V\n  50 kohm bleeder: 1500 -&gt; 50 V in 2,041 s (34 min);\n    the maker states the real wait time on the label\n  the ripple current, not the capacitance, sizes the bank\nتفسیر. دوازده خازن نه برای ظرفیت، بلکه برای جریانِ موج‌دارگی لازم‌اند؛ گرمای درونیِ خازن (\\(I^2 R_\\text{ESR}\\)) عمرش را تعیین می‌کند. انرژیِ 13.5 kJ برای نگه‌داشتنِ توان فقط یک میلی‌ثانیه بس است: پیوندِ DC ذخیرهٔ انرژی نیست. اما برای انسان خطرناک است: سی‌وچهار دقیقه تا 50 V با مقاومتِ تخلیه.\n\n\n\n\n\n\n\nهشدارایمنی: انرژیِ مانده\n\n\n\nپس از جداسازیِ اینورتر از آرایه و شبکه، خازن‌های پیوندِ DC تا زمانِ تخلیه ولتاژِ خطرناک دارند، و آرایهٔ خورشیدی در روز همیشه ولتاژ دارد. زمانِ انتظار را برچسبِ سازنده می‌گوید و نبودِ ولتاژ را فقط فردِ صلاحیت‌دار با ابزارِ مناسب و طبقِ رویه تأیید می‌کند (فصلِ ۶، بخش 6.4.10). این مثال یک برآورد است، نه رویهٔ کار.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه کارِ پیوندِ DC را بنویسید.\nچرا خازنِ فیلمی بر الکترولیتی ترجیح دارد؟\nبا معادلهٔ 9.14، جریانِ خازن در \\(m = 0.8\\) و ضریبِ توانِ یک چه کسری از جریانِ فاز است؟\nچرا پیوندِ DC ذخیرهٔ انرژیِ معناداری برای شبکه نیست؟\n\n\n\n\n\n9.3.4 صافیِ خروجی: L و LCL\nایده. ولتاژِ کلیدزدهٔ پل باید پیش از شبکه صاف شود. یک سلفِ ساده جریانِ هارمونیکی را با \\(1/(h\\omega L)\\) کم می‌کند، اما برای موج‌دارگیِ کوچک آن‌قدر بزرگ می‌شود که افتِ ولتاژش در بسامدِ اصلی پذیرفتنی نیست. صافیِ LCL دو سلف و یک خازن دارد: سلفِ سمتِ مبدّل \\(L_1\\) موج‌دارگیِ جریانِ پل را محدود می‌کند، خازن \\(C\\) جریانِ پربسامد را به خود می‌کشد و سلفِ سمتِ شبکه \\(L_2\\) آنچه مانده را می‌گیرد. در بالای بسامدِ تشدید، تضعیف با \\(1/f^3\\) می‌افتد، نه \\(1/f\\). بها: یک تشدید:\n\\[\nf_\\text{res} = \\frac{1}{2\\pi}\\sqrt{\\frac{L_1 + L_2}{L_1 L_2 C}}, \\qquad 10\\,f_1 &lt; f_\\text{res} &lt; \\tfrac12\\,f_\\text{sw}\n\\tag{9.15}\\]\nگام‌های طراحیِ مرتبهٔ اول.\n\n۱. \\(L_1\\) از موج‌دارگیِ مجاز: برای پلِ دوسطحیِ سه‌سیمه، قاعدهٔ مرتبهٔ اول \\(\\Delta I_\\text{max} \\approx V_\\text{dc}/(8 L_1 f_\\text{sw})\\) (شبیه‌سازیِ کلیدزده نزدیکِ \\(m = 1\\) حدودِ 10 تا 15 % بیشتر می‌دهد، پس با حاشیه) و برای سه‌سطحی، که گامش \\(V_\\text{dc}/2\\) است، نصفِ آن.\n۲. \\(C\\) از حدِ توانِ راکتیو در بسامدِ اصلی، معمولاً چند درصدِ رده.\n۳. \\(L_2\\) از تضعیفِ لازم در \\(f_\\text{sw}\\): نسبتِ موج‌دارگیِ شبکه به مبدّل حدودِ \\(1/|1 - \\omega_\\text{sw}^2 L_2 C|\\).\n۴. وارسیِ تشدید با معادلهٔ 9.15 و افزودنِ میرایی: یک مقاومت در شاخهٔ خازن (میراییِ غیرفعال، با تلفات) یا یک حلقهٔ کنترل که تشدید را خنثی کند (میراییِ فعال).\n\n\nمثال 9.21 (صافیِ LCLِ یک پشته) پرسش. برای پشتهٔ 1.375 MVA در 600 V با NPC در 3 kHz و پیوندِ 1000 V: موج‌دارگیِ 20 % برای \\(L_1\\)، توانِ راکتیوِ 5 % برای \\(C\\) و موج‌دارگیِ شبکه 10 %ِ موج‌دارگیِ مبدّل برای \\(L_2\\) (A-154، فرضی). تشدید را وارسی کنید و با صافیِ فقط‌سلفی مقایسه کنید.\nپاسخ.\nLCL filter of one stack, 1.375 MVA, 600 V, NPC at 3 kHz (A-154):\n  bases: Z 261.8 mohm, L 0.833 mH, C 12.16 mF\n  L1 for 20 % ripple (374 A): 55.7 uH = 0.067 pu\n  C for 5 % reactive power: 608 uF per phase (star), 69 kvar\n  L2 for grid ripple 10 % of converter ripple: 50.9 uH = 0.061 pu\n  resonance 1,252 Hz: inside 10 f1 = 500 Hz to f_sw/2 = 1,500 Hz\n  damping resistor 1 / (3 w_res C) = 70 mohm; its fundamental loss 915 W\n  an L-only filter for the same grid ripple: 557 uH,\n    drop 67 % of phase voltage at rated current: not workable\nتفسیر. \\(L_1 + L_2 = 0.128\\) پریونیت با 69 kvar خازن کارِ سلفی را می‌کند که فقط‌سلفی باید 0.67 پریونیت می‌بود و 67 % ولتاژ را در بسامدِ اصلی می‌گرفت. تشدیدِ 1252 Hz درونِ بازهٔ مجاز است؛ بی‌میرایی، بهره در تشدید بسیار بزرگ است (شکل 9.14) و هر هارمونیکِ شبکه یا کنترل در آن بسامد تقویت می‌شود. مقاومتِ میرایی آن را آرام می‌کند و حدودِ 0.9 kW در هر پشته تلفات دارد؛ میراییِ فعال این تلفات را ندارد اما به کنترل‌گر و دقتِ اندازه‌گیری وابسته است.\n\n\n\n\n\n\n\nشکل 9.14: بهرهٔ صافیِ LCLِ یک پشته (جریانِ شبکه به ولتاژِ مبدّل، نسبت به بسامدِ کم): بی‌میرایی، با مقاومتِ میرایی و صافیِ فقط‌سلفی\n\n\n\nشبکه هم بخشی از صافی است. امپدانسِ شبکه و ترانسفورماتور با \\(L_2\\) سری است و خازن‌های کابل‌ها و صافی‌های دیگر با \\(C\\) موازی؛ پس تشدیدِ واقعی در نیروگاه با تشدیدِ روی کاغذ فرق دارد و با تعدادِ اینورترهای در مدار تغییر می‌کند. مطالعهٔ هارمونیک و پایداریِ کلِ نیروگاه (فصل‌های ۲۷ و ۲۸) همین را می‌سنجد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا صافیِ فقط‌سلفی برای اینورترِ چندمگاواتی ناکارآمد است؟\nچرا تشدید باید از ده برابرِ بسامدِ اصلی بیشتر و از نصفِ بسامدِ کلیدزنی کمتر باشد؟\nمیراییِ غیرفعال و فعال را مقایسه کنید.\nچرا تعدادِ اینورترهای در مدار تشدیدِ نیروگاه را تغییر می‌دهد؟\n\n\n\n\n\n9.3.5 سلف‌ها و مغناطیس\nایده. سلفِ صافی انرژیِ \\(\\tfrac12 L I^2\\) را ذخیره می‌کند و، همان‌طور که در مدارِ مغناطیسیِ فصلِ ۸ دیدیم (بخش 8.2.3)، بیشترِ این انرژی در فاصلهٔ هوایی است، چون چگالیِ انرژی \\(B^2/(2\\mu_0\\mu_r)\\) در آهن با \\(\\mu_r\\) بزرگ ناچیز است. پس حجمِ فاصلهٔ هوایی، نه آهن، اندازهٔ سلف را تعیین می‌کند؛ آهن فقط شار را هدایت می‌کند و نباید اشباع شود.\nتلفات. مس (با اثرِ پوستی و مجاورت در جریانِ پربسامدِ موج‌دارگی، فصلِ ۴، بخش 4.2.23) و هسته (با بسامدِ کلیدزنی، نه فقط 50 Hz). ورق‌های نازک‌تر یا هسته‌های پودری و آمورف برای بسامدِ بالا به کار می‌روند.\n\nمثال 9.22 (انرژی و فاصلهٔ هواییِ سلفِ \\(L_1\\)) پرسش. سلفِ \\(L_1\\)ِ مثال 9.21 در جریانِ بیشینه به‌اضافهٔ موج‌دارگی چه انرژی‌ای دارد؟ با چگالیِ شارِ 1.0 T در فاصلهٔ هوایی، حجمِ فاصلهٔ هوایی چقدر است؟\nپاسخ.\nconverter-side inductor L1 = 55.7 uH per phase:\n  stored energy at peak current plus ripple (2,058 A): 118 J\n  energy density in an air gap at 1.0 T: 398 kJ/m3\n  gap volume about 296 cm3 per phase: the gap, not the iron,\n    stores the energy (chapter 8, magnetic circuit)\n  the core must not saturate at fault current; inductance that\n  collapses lets the current rise fast (protection, section C)\nتفسیر. 118 J در هر فاز، حدودِ 0.3 L فاصلهٔ هوایی. اگر در جریانِ خطا هسته اشباع شود، اندوکتانس فرو می‌ریزد و جریان تندتر بالا می‌رود؛ پس سلف برای جریانِ قطعِ حفاظت، نه فقط جریانِ نامی، طراحی می‌شود (بخش 9.4.6).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا انرژیِ سلف در فاصلهٔ هوایی ذخیره می‌شود؟\nاگر جریانِ طراحی 20 % بیشتر شود، انرژی و حجمِ فاصلهٔ هوایی چه می‌شوند؟\nدو سازوکارِ تلفاتِ مس در جریانِ پربسامد را نام ببرید.\n\n\n\n\n\n9.3.6 شینهٔ لایه‌ای و اندوکتانسِ پراکنده\nایده. هنگامِ خاموش شدنِ کلید، جریان با آهنگِ \\(\\mathrm{d}i/\\mathrm{d}t\\) از آن به دیودِ مقابل منتقل می‌شود. هر اندوکتانسی در این حلقهٔ کموتاسیون (پایانه‌های خازن، شینه، ماژول) ولتاژِ اضافهٔ \\(L_\\sigma\\,\\mathrm{d}i/\\mathrm{d}t\\) روی کلید می‌گذارد. شینهٔ لایه‌ای، صفحه‌های مثبت و منفی که با عایقِ نازک روی هم خوابیده‌اند، میدانِ دو جریانِ رفت و برگشت را خنثی و اندوکتانس را به ده‌ها نانوهانری کم می‌کند. مدارهای اسنابر (خازن‌های کوچک کنارِ ماژول) بخشی از این انرژی را می‌گیرند.\n\nمثال 9.23 (فراجهشِ ولتاژ در خاموش شدن) پرسش. با \\(\\mathrm{d}i/\\mathrm{d}t = 5\\ \\text{kA}/\\mu\\text{s}\\) (A-155، فرضی) در حلقهٔ کموتاسیونِ NPC با ولتاژِ کارِ 650 V (نیمِ 1300 V)، فراجهش را برای حلقه‌های 30، 60 و 100 nH بیابید.\nپاسخ.\nturn-off overshoot in an NPC commutation loop, di/dt 5 kA/us (A-155):\n  loop  30 nH: overshoot  150 V; device sees   800 V of 1200 V\n  loop  60 nH: overshoot  300 V; device sees   950 V of 1200 V\n  loop 100 nH: overshoot  500 V; device sees  1150 V of 1200 V\n  laminated busbars (plates separated by thin insulation)\n  keep the loop small; slower switching cuts overshoot but\n  raises switching loss: a design trade-off\nتفسیر. با 100 nH قطعهٔ 1200 V تا 1150 V می‌بیند: حاشیه تقریباً تمام. با شینهٔ لایه‌ای خوب (30 nH) 800 V. کند کردنِ کلیدزنی (مقاومتِ گیتِ بزرگ‌تر) فراجهش را کم و تلفاتِ کلیدزنی را زیاد می‌کند. هندسهٔ شینه و چیدمانِ ماژول‌ها یکی از تصمیم‌های اصلیِ طراحیِ مکانیکیِ پشتهٔ توان است، و در ساخت باید با گشتاورِ درستِ پیچ‌ها حفظ شود (بخش 9.4.9).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا صفحه‌های مثبت و منفیِ شینه روی هم خوابانده می‌شوند؟\nبا 40 nH و 8 kA/µs فراجهش چیست؟\nاسنابر چه می‌کند و چه هزینه‌ای دارد؟\n\n\n\n\n\n9.3.7 درایورِ گیت و زمانِ مرده\nایده. درایورِ گیت فرمانِ منطقیِ کنترل‌گر را به ولتاژِ گیت (معمولاً مثبت برای روشن و منفی برای خاموشِ مطمئن) تبدیل می‌کند و سه کارِ دیگر هم دارد: جداسازیِ گالوانیک میانِ کنترل‌گرِ ولتاژپایین و کلیدِ پرولتاژ (با ترانسفورماتورِ کوچک یا فیبرِ نوری)، حفاظتِ اشباع‌زدایی (اگر ولتاژِ روشنِ کلید در جریانِ خیلی زیاد بالا برود، اتصالِ کوتاه را تشخیص می‌دهد و کلید را آرام خاموش می‌کند)، و زمانِ مرده: فاصلهٔ کوتاهی که هر دو کلیدِ یک ساق خاموش‌اند تا هرگز هم‌زمان روشن نشوند.\nهزینه‌ها. توانِ درایور \\(P_\\text{g} = Q_\\text{g}\\,\\Delta V_\\text{g}\\,f_\\text{sw}\\) است. زمانِ مرده یک خطای ولتاژ به اندازهٔ میانگینِ \\(V_\\text{dc}\\,t_\\text{d}\\,f_\\text{sw}\\) می‌سازد که علامتش با جهتِ جریان عوض می‌شود و هارمونیک‌های کم‌مرتبه پدید می‌آورد؛ کنترل‌گر آن را از روی علامتِ جریان جبران می‌کند.\n\nمثال 9.24 (درایورِ یک جایگاهِ کلید) پرسش. با بارِ گیتِ 10 µC، ولتاژِ گیتِ +15/-8 V و 3 kHz (A-155، فرضی)، توانِ درایور را بیابید. زمانِ مردهٔ 3 µs در ساقِ NPC با گامِ 500 V چه خطای ولتاژی می‌سازد؟\nپاسخ.\ngate drive of one switch position (Q_g 10 uC, +15/-8 V, 3 kHz; A-155):\n  gate power 0.69 W; twelve positions per stack 8.3 W\n  dead time 3 us: mean voltage error 4.5 V = 1.3 % of phase voltage\n    (compensated in the controller from the current sign)\n  desaturation detection turns a shorted switch off within a few\n  microseconds, inside the short-circuit time on the data sheet\nتفسیر. توانِ درایور ناچیز است اما خطای زمانِ مرده 1.3 %ِ ولتاژِ فاز است: بی‌جبران، جریان در گذر از صفر اعوجاج می‌گیرد. زمانِ تحملِ اتصالِ کوتاهِ قطعه، که در برگهٔ داده آمده، تعیین می‌کند حفاظتِ اشباع‌زدایی چقدر تند باشد؛ برای کاربیدِ سیلیسیم این زمان کوتاه‌تر است (بخش 9.2.15).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار کارِ درایورِ گیت را بنویسید.\nچرا ولتاژِ گیتِ منفی برای خاموش نگه داشتن به کار می‌رود؟\nاگر بسامدِ کلیدزنی دو برابر شود، خطای زمانِ مرده چه می‌شود؟\nحفاظتِ اشباع‌زدایی چه چیزی را اندازه می‌گیرد؟\n\n\n\n\n\n9.3.8 حس‌گرها و پایشِ عایق\nایده. کنترل‌گر فقط آنچه را می‌بیند که حس‌گرها می‌سنجند. خطای حس‌گر مستقیماً خطای کنترل است: آفستِ چند آمپری در حس‌گرِ جریان مؤلفهٔ DC به ترانسفورماتور تزریق می‌کند و خطای بهره، توانِ تحویلی را جابه‌جا می‌کند (فصلِ ۲، عدمِ قطعیت).\n\n\n\nجدول 9.2: حس‌گرهای اینورتر و نقشِ هر کدام\n\n\n\n\n\n\n\n\n\n\n\nحس‌گر\nچه می‌سنجد\nفناوریِ رایج\nنکتهٔ طراحی\n\n\n\n\nجریانِ AC و DC\nجریانِ فازها، رشته‌ها، پیوند\nاثرِ هالِ حلقه‌بسته، شنت\nپهنای باندِ کافی برای حلقهٔ جریان؛ آفست و دما\n\n\nولتاژ\nپیوندِ DC، ولتاژِ شبکه\nتقسیم‌کنندهٔ ایزوله\nدقت برای حلقهٔ قفلِ فاز و حفاظت\n\n\nدما\nپیوندِ نیمه‌رسانا (تخمین)، صفحهٔ سرد، سلف، هوا\nترمیستور در ماژول، حس‌گرِ مقاومتی\nدمای پیوند معمولاً از مدل تخمین زده می‌شود\n\n\nمقاومتِ عایق\nعایقِ آرایه و مدارِ DC نسبت به زمین\nپایشگرِ عایق\nپیش از اتصال و در کار؛ آستانه از استاندارد و سازنده\n\n\nجریانِ نشتی\nجریانِ تفاضلیِ کل\nحس‌گرِ جریانِ باقیمانده\nبرای اینورترهای بی‌ترانسفورماتور\n\n\nقوسِ DC\nنویزِ پهن‌باندِ قوسِ سری\nتحلیلِ طیفِ جریان\nدر برخی اینورترها و بازارها الزامی\n\n\n\n\n\n\nپایشِ عایق. آرایهٔ خورشیدیِ نیروگاه معمولاً نسبت به زمین شناور است (فصلِ ۶، بخش 6.3.10). یک خطای زمینِ اول جریانِ بزرگی نمی‌سازد و دیده نمی‌شود؛ خطای دوم یک اتصالِ کوتاه است. پایشگرِ عایق مقاومتِ عایق را پیوسته می‌سنجد و پیش از آنکه خطای دوم رخ دهد هشدار می‌دهد (فصلِ ۶، مثال 6.36). در صبح‌های مرطوب مقاومتِ عایقِ آرایه طبیعتاً کم می‌شود؛ روندِ آن، نه یک عدد، اطلاعات می‌دهد (همان منطقِ روندِ مقاومتِ عایقیِ ژنراتور، فصلِ ۸، بخش 8.5.9).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nآفستِ حس‌گرِ جریان چه پیامدی برای ترانسفورماتور دارد؟\nچرا دمای پیوند معمولاً اندازه‌گیری نمی‌شود و تخمین زده می‌شود؟\nپایشگرِ عایق در آرایهٔ شناور از چه چیزی جلوگیری می‌کند؟\n\n\n\n\n\n9.3.9 خنک‌کاری\nایده. همهٔ تلفات (بخش 9.2.11) گرما می‌شود و باید از اتاقک بیرون برود. اینورترهای بزرگ از مایع (آب و گلیکول در صفحه‌های سرد زیرِ ماژول‌ها، با یک مبدّلِ گرمای مایع–هوا بیرونِ اتاقک) یا هوای اجباری (گرماگیرهای پره‌دار با فن) استفاده می‌کنند. مایع گرما را فشرده‌تر جابه‌جا می‌کند و اتاقک را بسته و تمیز نگه می‌دارد؛ هوا ساده‌تر است اما گرد و رطوبت را به درون می‌برد. دبیِ لازم از \\(\\dot m = P/(c_p\\,\\Delta T)\\) (فصلِ ۸، بخش 8.3.7).\n\nمثال 9.25 (گرمای یک پشته و کلِ اینورتر) پرسش. یک پشته در توانِ ظاهریِ کامل و ضریبِ توانِ 0.9: تلفاتِ نیمه‌رساناها را با مدلِ NPC و بقیه را با سهم‌های آموزشی (A-156، فرضی) جمع بزنید. دبیِ گلیکول برای افزایشِ 6 K و دبیِ هوا در ارتفاعِ ساختگاه برای افزایشِ 15 K چیست؟\nپاسخ.\nheat of one stack at full apparent power, pf 0.9 (A-156):\n  semiconductors (NPC model)  12.4 kW\n  filter inductors               4.8 kW\n  capacitors, busbars, cables    1.4 kW\n  control, fans, auxiliaries     1.6 kW\n  total 20.2 kW per stack, 81 kW for the 5 MW inverter\n  liquid loop, cp 3.6 kJ/(kg K), rise 6 K: 3.7 kg/s\n  if cooled by air (rise 15 K) at 1200 m (air 1.04 kg/m3): 5.2 m3/s,\n    15 % more volume than at sea level: the reason for altitude derating\nتفسیر. حدودِ 81 kW گرما برای هر اینورتر؛ 3.7 kg/s گلیکول. با هوا، 5.2 m³/s لازم است و چون چگالیِ هوا در 1200 m حدودِ 13 % کمتر است، 15 % حجمِ بیشتر از سطحِ دریا: همان دلیلِ کاهشِ توان با ارتفاع (بخش 9.2.14). توانِ فن‌ها و پمپ‌ها خودش جزئی از تلفات است و در بودجه آمده.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو مزیتِ خنک‌کاریِ مایع و دو مزیتِ خنک‌کاریِ هوایی را بنویسید.\nاگر افزایشِ دمای مایع از 6 به 8 K برسد، دبی چه می‌شود؟\nچرا گرد و غبار برای خنک‌کاریِ هوایی خطرناک است؟\n\n\n\n\n\n9.3.10 عایق‌بندی، فاصله‌های هوایی و خزشی\nدو فاصله. میانِ دو بخشِ با ولتاژِ متفاوت، فاصلهٔ هوایی (کوتاه‌ترین راه از میانِ هوا) باید در برابرِ اضافه‌ولتاژ‌های گذرا (صاعقه، کلیدزنی) نشکند، و فاصلهٔ خزشی (کوتاه‌ترین راه روی سطحِ عایق) باید در برابرِ ردیابی، یعنی مسیرِ رسانا که آلودگی و رطوبت روی سطح می‌سازند، با ولتاژِ کار پایدار بماند. اندازه‌ها از ردهٔ اضافه‌ولتاژ، درجهٔ آلودگی، جنسِ عایق و ولتاژ می‌آیند و استانداردِ هماهنگیِ عایق (بخش 9.10) جدول‌ها و روشِ آن را می‌دهد، از جمله تصحیحِ ارتفاع بالای 2000 m، چون هوای رقیق زودتر می‌شکند (فصلِ ۴، بخش 4.2.34).\nعایقِ جامد و تخلیهٔ جزئی. در مبدّل‌های ولتاژِ متوسط و ترانسفورماتورهای درونی، عایقِ جامد زیرِ ولتاژِ پالسی (گام‌های تند) کار می‌کند؛ حفره‌های کوچک در آن تخلیهٔ جزئی می‌کنند و به تدریج عایق را می‌خورند (فصلِ ۸، بخش 8.3.4). آزمونِ تخلیهٔ جزئی جزوِ آزمون‌های نوعی و جاریِ این تجهیز است.\nولتاژهای نیروگاهِ P. بیشینهٔ DC: ولتاژِ مدارِ بازِ آرایه در سردترین صبح، نزدیکِ 1500 V (فصلِ ۶، مثال 6.39)؛ ولتاژِ حالتِ مشترک نسبت به زمین که با کلیدزنی جهش دارد (بخش 9.4.7)؛ و ACِ 600 V و 33 kV. طراحِ عایق هر مرز را با بدترین ولتاژِ ماندگار و گذرایش می‌سنجد.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاندازه‌های فاصلهٔ هوایی و خزشی و آزمون‌های عایق مقدارهای عددیِ استاندارد و محصول‌اند و این کتاب آن‌ها را بازنویسی نمی‌کند. طراحیِ عایقِ یک محصول کارِ طراحِ صلاحیت‌دار با متنِ معتبرِ استاندارد و گواهیِ آزمایشگاهِ مستقل است.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفاصلهٔ هوایی و خزشی را با یک مثال از تابلوی DC توضیح دهید.\nچرا درجهٔ آلودگی فاصلهٔ خزشی را تغییر می‌دهد اما فاصلهٔ هوایی را کمتر؟\nچرا ارتفاعِ ساختگاهِ 1200 m زیرِ مرزِ تصحیحِ رایج است اما ساختگاهِ 3000 m نیست؟\n\n\n\n\n\n9.3.11 پوسته و اسکید\nایده. اینورترِ مرکزی معمولاً با ترانسفورماتورِ 0.6/33 kV و تابلوی حلقویِ 33 kV روی یک اسکید یا در یک اتاقکِ پیش‌ساخته می‌آید. پوسته باید: (۱) با ردهٔ حفاظتِ پوسته (کدِ IP) گرد و آب را بیرون نگه دارد (فصلِ ۸)؛ (۲) میعان را با گرم‌کن و تهویهٔ کنترل‌شده در شب‌های سرد پس از روزهای گرم بگیرد؛ (۳) در برابرِ خوردگیِ ردهٔ جویِ ساختگاه دوام بیاورد (فصلِ ۴، بخش 4.3.6)؛ (۴) با قفل‌های ایمنیِ درها نگذارد بخشِ برق‌دار در دسترس باشد؛ (۵) قوسِ داخلی را بی‌آسیب به انسان مهار کند؛ و (۶) برای حمل و جابه‌جایی با جرثقیل و تریلر طراحی شده باشد. نیروی باد، زلزله و پی در فصل‌های ۲۹ و ۳۰ می‌آیند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا میعان در اتاقکِ بسته در شب پس از روزِ گرم رخ می‌دهد و چگونه گرفته می‌شود؟\nشش وظیفهٔ پوسته را فهرست کنید.\nچرا اسکیدِ پیش‌ساخته زمانِ نصب را در ساختگاه کم می‌کند؟\n\n\n\n\n\n9.3.12 سخت‌افزار و میان‌افزارِ کنترل\nساختار. کنترل‌گرِ اینورتر معمولاً یک پردازندهٔ سیگنالِ دیجیتال یا ریزپردازنده برای حلقه‌های کنترل و یک آرایهٔ منطقیِ برنامه‌پذیر برای کارهای بسیار تند (تولیدِ پالس‌ها، زمانِ مرده، قطعِ فوری در خطا) دارد، به‌اضافهٔ یک پردازندهٔ ارتباطی برای کنترل‌گرِ نیروگاه و سامانهٔ پایش. میان‌افزار (به انگلیسی firmware) نرم‌افزارِ درونِ این تراشه‌ها است و مجموعهٔ پارامترها مقدارهایی است که رفتارِ آن را برای یک ساختگاه تعیین می‌کند (حالتِ توانِ راکتیو، حدها، تنظیم‌های عبور از خطا، بخش 9.4.4).\nمرزِ سخت‌افزار و میان‌افزار. کارهای حفاظتیِ حیاتی (قطع در اشباع‌زدایی، اضافه‌جریانِ آنی، اضافه‌ولتاژِ DC) باید در سخت‌افزار یا منطقِ تند و مستقل از نرم‌افزارِ اصلی باشند تا یک اشکالِ نرم‌افزاری نتواند آن‌ها را از کار بیندازد. کارهای کندتر (ردیابی، حالت‌های کار، ثبتِ رخداد) در میان‌افزارند. این مرز در بازبینیِ طراحی صریح نوشته می‌شود (بخش 9.3.15)، و تغییرِ میان‌افزار یا پارامتر یک تغییرِ طراحی است که زیرِ کنترلِ پیکربندی انجام می‌شود (بخش 9.4.10). ارتباطِ کنترل‌گر با بیرون یک سطحِ حملهٔ سایبری است و در فصلِ ۳۶ با دیدِ دفاعی بررسی می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا حفاظتِ اشباع‌زدایی نباید فقط در نرم‌افزار باشد؟\nمیان‌افزار و مجموعهٔ پارامتر را از هم جدا کنید.\nچرا تغییرِ یک پارامتر تغییرِ طراحی است؟\n\n\n\n\n\n9.3.13 تجزیهٔ محصول\nایده. همان‌طور که ژنراتور به زیرمجموعه‌ها شکسته شد (فصلِ ۸، بخش 8.4.8)، اینورتر هم درختی از زیرمجموعه‌ها است که هر کدام سازنده، آزمون و سند دارد (شکل 9.15). این درخت سه کار می‌کند: ستون‌فقراتِ برنامهٔ بازرسی و آزمون است، فهرستِ یدکی‌ها را می‌سازد، و برای بهره‌بردار روشن می‌کند کدام بخش را می‌تواند در محل تعویض کند و کدام را باید به کارخانه بفرستد.\n\n\n\n\n\n\nشکل 9.15: تجزیهٔ محصولِ اسکیدِ اینورترِ 5 MW: زیرمجموعه‌ها و قطعه‌های اصلیِ هر کدام\n\n\n\n\n\n\nجدول 9.3: زیرمجموعه‌های اینورتر، رده‌ها و فرسودگی؛ پیوند با فهرستِ یدکی و نگهداری (فصل‌های ۵۱ و ۵۲)\n\n\n\n\n\n\n\n\n\n\n\nزیرمجموعه\nردهٔ کلیدی\nسازوکارِ فرسودگی\nتعویض در محل؟\n\n\n\n\nماژول‌های نیمه‌رسانا\nولتاژ، جریان، دمای پیوند\nچرخهٔ دما، پرتوِ کیهانی\nبله، با رویهٔ سازنده\n\n\nدرایورِ گیت و بردها\nولتاژِ جداسازی\nرطوبت، دما، قطعه‌های الکترولیتی\nبله\n\n\nخازن‌های پیوندِ DC\nولتاژ، جریانِ موج‌دارگی\nگرما، ولتاژ، رطوبت\nبله\n\n\nسلف‌ها و خازن‌های صافی\nجریان، دما، توانِ راکتیو\nگرما، لرزش\nگاهی\n\n\nشینه و اتصال‌ها\nجریان، اندوکتانس\nشل شدن، گرم شدنِ اتصال\nوارسیِ گشتاور\n\n\nخنک‌کاری\nدبی، توانِ گرمایی\nسایش، گرفتگی، نشتی\nبله\n\n\nکنترل و میان‌افزار\nنسخه و پیکربندی\nمنسوخ شدنِ قطعه، اشکالِ نرم‌افزار\nبه‌روزرسانیِ کنترل‌شده\n\n\nپوسته و اسکید\nکدِ IP، ردهٔ خوردگی\nخوردگی، درزگیرها\nنگهداری\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه کارِ درختِ زیرمجموعه‌ها را بنویسید.\nبرای هر زیرمجموعه یک آزمونِ کارخانه پیشنهاد کنید.\nچرا منسوخ شدنِ قطعه‌های الکترونیکی برای تجهیزِ با عمرِ بیست‌وپنج‌ساله یک ریسک است؟\n\n\n\n\n\n9.3.14 رده‌ها و کاهشِ ردهٔ قطعات\nایده. ردهٔ هر قطعه در برگهٔ داده برای شرایطِ مشخص است؛ طراح قطعه را در کسری از آن به کار می‌برد (کاهشِ رده، به انگلیسی component derating) تا عمر و قابلیتِ اطمینانِ لازم را بگیرد. سه نمونه: (۱) ولتاژِ نیمه‌رسانا: ولتاژِ کار به‌اضافهٔ فراجهش زیرِ ردهٔ قطعه، و برای قطعه‌های پرولتاژ، حاشیهٔ اضافه در برابرِ خرابی‌های ناشی از پرتوِ کیهانی که با ولتاژِ DC و ارتفاع تند زیاد می‌شوند؛ (۲) جریانِ ماژول در دمای مایعِ بالاتر کمتر است؛ (۳) ولتاژ و جریانِ موج‌دارگیِ خازن، که عمرش را با دما و ولتاژ تعیین می‌کنند. هر تصمیمِ کاهشِ رده به اندازهٔ مجموعه برمی‌گردد: قطعهٔ بیشتر، جای بیشتر، هزینه و تلفاتِ متفاوت.\n\nمثال 9.26 (دمای مایع و تعدادِ ماژول‌های موازی) پرسش. جریانِ مجازِ آموزشیِ یک ماژول در دمای مایعِ ۲۵، ۴۰ و ۵۰ درجه (A-157، فرضی): برای جریانِ بیشینهٔ پشته با حاشیهٔ موج‌دارگیِ 10 %، چند ماژولِ موازی در هر جایگاه لازم است؟ پیامدش برای پشته چیست؟\nپاسخ.\nratings that set the assembly (A-157):\n  module allowed 1400 A peak at 25 C coolant -&gt; 2 in parallel per position\n  module allowed 1150 A peak at 40 C coolant -&gt; 2 in parallel per position\n  module allowed 950 A peak at 50 C coolant -&gt; 3 in parallel per position\n  stack peak current with 10 % ripple margin: 2,058 A\n  one more parallel module per position adds 12 modules,\n  their drivers and busbar space in each of the four stacks\n  voltage: 1200 V devices at 650 V working plus overshoot;\n  capacitors at 1000 to 1300 V working on 1300 V parts: the\n  margin is a reliability choice (cosmic-ray failures of power\n  devices grow steeply with DC voltage and altitude)\nتفسیر. اگر سامانهٔ خنک‌کاری فقط 50 °C مایع بدهد، هر جایگاه سه ماژول می‌خواهد: دوازده ماژولِ بیشتر در هر پشته با درایور، شینه و جای بیشتر. پس طراحیِ گرمایی و الکتریکی جدا نیستند: یک درجه در طراحیِ خنک‌کاری به تعدادِ ماژول و هزینه برمی‌گردد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکاهشِ رده چیست و چرا برای قابلیتِ اطمینان لازم است؟\nچرا خرابیِ ناشی از پرتوِ کیهانی با ارتفاع زیاد می‌شود؟\nیک تصمیمِ کاهشِ رده را مثال بزنید که اندازهٔ مجموعه را تغییر می‌دهد.\n\n\n\n\n\n9.3.15 طراحیِ مرتبهٔ اول: انتخابِ توپولوژی و شش وارسی\nگردش. طراحیِ مفهومیِ یک مبدّل از الزام‌ها شروع می‌شود (توان، ولتاژها، بسامد، کیفیتِ توان، محیط، عمر، قابلیتِ نگهداری)، یک توپولوژی برمی‌گزیند (دوسطحی یا سه‌سطحی، با یا بی طبقهٔ افزاینده، با یا بی ترانسفورماتورِ جداکننده) و سپس شش وارسیِ مرتبهٔ اول را دور می‌زند تا همه با هم سازگار شوند:\n\n\n\nجدول 9.4: شش وارسیِ طراحیِ مرتبهٔ اولِ یک مبدّل\n\n\n\n\n\n\n\n\n\n\nوارسی\nپرسش\nابزارِ این فصل\n\n\n\n\nالکتریکی\nولتاژ و جریانِ هر قطعه، پنجرهٔ DC، مدولاسیون\nمعادلهٔ 9.5، معادلهٔ 9.6، معادلهٔ 9.14\n\n\nگرمایی\nتلفات، دمای پیوند، خنک‌کاری\nمعادلهٔ 9.7، معادلهٔ 9.9، مثال 9.25\n\n\nعایق\nفاصله‌ها، تخلیهٔ جزئی، ارتفاع\nبخش 9.3.10 و استاندارد\n\n\nسازگاریِ الکترومغناطیسی\nصافی‌ها، حالتِ مشترک، کابل‌کشی\nبخش 9.3.4، بخش 9.4.7\n\n\nمکانیکی\nشینه، لرزش، حمل، گشتاورِ پیچ‌ها\nبخش 9.3.6، بخش 9.3.11\n\n\nنگهداری‌پذیری\nدسترسی، تعویضِ ماژول، یدکی، زمانِ تعمیر\nجدول 9.3، بخش 9.4.14\n\n\n\n\n\n\nمثالِ پیوستگی. بسامدِ کلیدزنیِ بالاتر صافی را کوچک می‌کند (الکتریکی و مکانیکی)، تلفات را زیاد (گرمایی)، \\(\\mathrm{d}v/\\mathrm{d}t\\) و گسیل را زیاد (سازگاری)، و شاید یک ماژولِ موازیِ بیشتر بخواهد (نگهداری و هزینه). هیچ وارسی جداگانه بسته نمی‌شود؛ گردش تا همگرایی تکرار می‌شود، همان‌طور که در طراحیِ ژنراتور (فصلِ ۸، بخش 8.4.1).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین فصل طراحی را تا مرتبهٔ اول می‌برد تا خریدار و مهندسِ نیروگاه بتوانند پیشنهادها را بفهمند و بسنجند. طراحیِ تفصیلیِ یک اینورتر (شبیه‌سازیِ مدار و میدان، چیدمان، آزمونِ نمونه، گواهی) کارِ تیمِ طراحیِ سازنده است.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش وارسیِ طراحیِ مرتبهٔ اول را نام ببرید و برای هر کدام یک کمیت بنویسید.\nنشان دهید بالا بردنِ ولتاژِ DC روی دست‌کم سه وارسی اثر می‌گذارد.\nچرا گردشِ طراحی تکراری است؟\n\n\n\n\n\n9.3.16 مبدّلِ باتری\nویژگی‌ها. مبدّلِ باتری (به انگلیسی power conversion system) همان پلِ سه‌فاز است با سه تفاوت: دوسویه است و در شارژ یکسوسازِ فعال و در دشارژ وارونگر؛ ولتاژِ DCِ آن با حالتِ شارژ تغییر می‌کند، پس کفِ پنجره را کمترین ولتاژِ باتری در دشارژِ کامل و بارِ زیاد تعیین می‌کند (معادلهٔ 9.6)؛ و انرژی دو بار از آن می‌گذرد، پس تلفاتش در بازدهِ رفت‌وبرگشت دو بار شمرده می‌شود (فصل‌های ۳ و ۱۹). مبدّلِ باتری برای رفتارِ سازندهٔ شبکه مناسب‌ترین است، چون پشتِ آن انرژیِ ذخیره هست (بخش 9.4.2).\n\nمثال 9.27 (مبدّلِ باتریِ 20 MW) پرسش. باتریِ سناریوی S1 میانِ 1000 و 1450 V کار می‌کند (A-167، فرضی). بیشینهٔ ولتاژِ AC را با حاشیهٔ 10 % بیابید؛ با منحنیِ بازدهِ مثال 9.13، بازدهِ یک‌بار و رفت‌وبرگشتِ مبدّل و تلفاتِ سالانهٔ آن با انرژیِ شارژِ فصلِ ۵ را برآورد کنید.\nپاسخ.\nbattery converter, 20 MW, battery 1000 to 1450 V DC (A-167):\n  largest AC voltage for the lowest DC with 10 % headroom: 643 V\n    -&gt; 600 V chosen, as for the PV inverters (D-012)\n  at  25 % load: one pass 0.9834, charge and discharge 0.9671\n  at  50 % load: one pass 0.9860, charge and discharge 0.9721\n  at 100 % load: one pass 0.9830, charge and discharge 0.9663\n  12.59 GWh/yr charged (chapter 5): the converter alone loses about 351 MWh/yr\n  in both passes; its share of the 14 % round-trip loss\nتفسیر. با 600 V مبدّلِ باتری همان ولتاژِ اینورترهای خورشیدی را دارد و ترانسفورماتورهای هم‌ردیف ممکن است. مبدّل حدودِ 3 % از هر کیلووات‌ساعتِ رفت‌وبرگشت را می‌گیرد، حدودِ 350 MWh در سال، یعنی بخشِ مهمی از 14 % تلفاتِ رفت‌وبرگشتِ کل که فصلِ ۵ دید؛ بقیه در سلول‌ها، تهویه و ترانسفورماتور است (فصلِ ۱۹).\n\n\n\n9.3.17 مبدّلِ توربین و چاپرِ ترمز\nایده. در مبدّلِ پشت‌به‌پشتِ توربین، مبدّلِ سمتِ ماشین گشتاورِ ژنراتور را با کنترلِ برداری در قابِ \\(dq\\) تنظیم می‌کند (فصلِ ۸، بخش 8.2.19) و مبدّلِ سمتِ شبکه ولتاژِ پیوندِ DC را ثابت نگه می‌دارد و توان را به شبکه می‌دهد. اگر ولتاژِ شبکه بیفتد، سمتِ شبکه نمی‌تواند همان توان را بدهد؛ اما روتور هنوز توان می‌دهد و پیوندِ DC در چند میلی‌ثانیه بالا می‌رود. چاپرِ ترمز یک کلید و یک مقاومت روی پیوند است که انرژیِ اضافه را می‌سوزاند تا کنترل‌گرِ گشتاور و گام فرصتِ واکنش داشته باشند.\n\nمثال 9.28 (پیوندِ DC در افتِ کاملِ ولتاژ) پرسش. با پیوندِ 30 mF در 1150 V، حدِ 1250 V و توانِ 5.32 MW (A-168، فرضی)، پیوند بی‌چاپر کِی به حد می‌رسد؟ مقاومتِ چاپر و انرژیِ آن در افتِ 150 ms چیست؟\nپاسخ.\nturbine converter, grid voltage near zero for 150 ms (A-168):\n  without a chopper the DC link (30 mF) rises 1150 -&gt; 1250 V in 0.7 ms\n  chopper resistor for 5.32 MW at 1250 V: 0.294 ohm\n  energy into the resistor over the dip at 5 MW: 0.75 MJ\n    (chapter 8 sent the same energy into rotor speed instead)\n  the resistor is rated for this energy pulse and a cooling time,\n  not for continuous power: repeated dips need a duty limit\nتفسیر. کمتر از یک میلی‌ثانیه تا حد: هیچ حلقهٔ مکانیکی‌ای به این سرعت نمی‌رسد، پس چاپر یا کاهشِ فوریِ گشتاورِ ژنراتور لازم است. 0.75 MJ همان انرژی است که فصلِ ۸ به سرعتِ روتور فرستاد (بخش 8.5.10)؛ طراح میانِ دو راه، یا ترکیبشان، انتخاب می‌کند. مقاومتِ چاپر برای یک پالسِ انرژی و زمانِ سرد شدن رده‌بندی می‌شود؛ افت‌های پیاپی یک حدِ کار می‌خواهند که در الزام‌های عبور از خطا و طراحیِ توربین دیده شود (فصل‌های ۱۱ و ۱۷).\n\n\n\n9.3.18 پشته‌های موازی و درهم‌تنیدگی\nایده. اینورترِ 5 MW چهار پشتهٔ موازی دارد. اگر حامل‌های پشته‌ها هم‌فاز باشند، موج‌دارگی‌ها جمع می‌شوند؛ اگر حامل‌ها یک‌چهارمِ دوره نسبت به هم جابه‌جا شوند (درهم‌تنیدگی، به انگلیسی interleaving)، موج‌دارگی‌ها بخشی از هم را خنثی می‌کنند و آنچه می‌ماند در چهار برابرِ بسامدِ کلیدزنی است، جایی که صافی آن را آسان‌تر می‌گیرد. بها: جریان‌های گردشی میانِ پشته‌ها، که سلف‌های هر پشته باید محدودشان کنند، و تقسیمِ برابرِ جریان که کنترل‌گر باید نگه دارد.\n\nمثال 9.29 (چهار پشتهٔ درهم‌تنیده) پرسش. موج‌دارگیِ یک پشته و جمعِ چهار پشته را با حامل‌های جابه‌جاشده (A-169) با موج‌دارگیِ چهار پشتهٔ هم‌فاز مقایسه کنید.\nپاسخ.\nfour stacks with carriers shifted by a quarter period (A-169):\n  ripple of one stack 364 A peak-to-peak\n  ripple of the sum   317 A, against 1455 A if the carriers were aligned\n  the ripples partly cancel and the remaining ripple sits at four\n  times the switching frequency: a smaller grid-side filter\n  price: circulating currents between stacks, which their own\n  inductors must limit\nتفسیر. جمعِ چهار پشته فقط 317 A موج‌دارگی دارد، به‌جای 1455 Aِ هم‌فاز: حدودِ پنج برابر کمتر و در بسامدِ بالاتر (شکل 9.16). پس سلفِ سمتِ شبکه و خازنِ صافی را می‌توان کوچک‌تر کرد. این یک انتخابِ سیستمی است: سازنده آن را در طراحیِ پشته‌ها و کنترل می‌گذارد، و خریدار آن را در طیفِ هارمونیکیِ اینورتر می‌بیند.\n\n\n\n\n\n\n\nشکل 9.16: موج‌دارگیِ جریانِ یک پشته و میانگینِ چهار پشتهٔ درهم‌تنیده (جمع تقسیم بر چهار)\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تلفاتِ مبدّلِ باتری در بازدهِ رفت‌وبرگشت دو بار شمرده می‌شود؟\nچرا کفِ پنجرهٔ مبدّلِ باتری با حالتِ شارژ تغییر می‌کند؟\nچاپرِ ترمز در چه لحظه‌ای کار می‌کند و چرا برای توانِ پیوسته رده‌بندی نمی‌شود؟\nدرهم‌تنیدگیِ دو پشته با حامل‌های نیم‌دوره جابه‌جا، موج‌دارگی را به چه بسامدی می‌برد؟\n\n\n\n\n\n9.3.19 مبدّل‌های کمکی: منبعِ بی‌وقفه و شارژرها\nایده. جز مبدّل‌های بزرگِ تولید، نیروگاه ده‌ها مبدّلِ کوچک دارد: منبعِ بی‌وقفه برای پایش، مخابرات و حفاظت، شارژرهای باتریِ DCِ پست، درایوهای فن و پمپ (فصلِ ۸) و منبع‌های تغذیهٔ داخلیِ هر تابلو. منبعِ بی‌وقفهٔ دوتبدیلی یک یکسوساز، یک باتری و یک وارونگر دارد: بار همیشه از وارونگر تغذیه می‌شود و افت یا قطعِ شبکه را نمی‌بیند. بهای آن دو تبدیلِ همیشگی و تلفاتِ پیوسته است.\n\nمثال 9.30 (تلفاتِ منبعِ بی‌وقفه) پرسش. منبعِ بی‌وقفهٔ دوتبدیلیِ بارهای ضروری (12 kW، بازدهِ 0.94؛ A-175، فرضی) چه تلفاتی در سال دارد؟\nپاسخ.\ndouble-conversion UPS for 12 kW of essential loads (A-175):\n  efficiency 0.94: losses 0.77 kW, 6.7 MWh/yr\n  rectifier + battery + inverter: the load sees clean voltage even\n  through a dip, at the price of two conversions all the time\n  the input filter of the rectifier is the capacitive load that\n  can under-excite the backup generator (chapter 8)\nتفسیر. 6.7 MWh در سال، کوچک در برابرِ اینورترها اما پیوسته و جزئی از مصرفِ داخلیِ نیروگاه. صافیِ ورودیِ همین منبعِ بی‌وقفه بارِ خازنی‌ای است که فصلِ ۸ دید مولدِ پشتیبان را کم‌تحریک می‌کند (مثال 8.28): مبدّل‌های کوچک هم رابط‌های بزرگ دارند.\n\n\n\n9.3.20 مبدّلِ سمتِ ماشین و ولتاژِ ژنراتور\nایده. ولتاژِ ژنراتورِ آهن‌ربای دائم با سرعت متناسب است (فصلِ ۸). مبدّلِ سمتِ ماشین باید در بیشینهٔ سرعت، با معادلهٔ 9.6، ولتاژی بیش از نیروی محرکهٔ ژنراتور بسازد تا جریان را کنترل کند. اگر نتواند، دیودهای موازیِ کلیدها مانندِ یک یکسوسازِ کنترل‌نشده عمل می‌کنند و ژنراتور جریانی بی‌کنترل به پیوند می‌دهد.\n\nمثال 9.31 (نیروی محرکه در برابرِ پیوندِ DC) پرسش. برای ژنراتورِ 690 V در 1155 rpm (A-111)، ولتاژِ DCِ لازم را در نیم سرعت، سرعتِ نامی و 15 % فراسرعت بیابید.\nپاسخ.\nmachine-side converter: generator EMF against the DC link (A-111):\n  speed   EMF (line)   DC needed (SVPWM)\n    578 rpm       345 V           488 V\n   1155 rpm       690 V           976 V\n   1328 rpm       793 V          1122 V\n  at 15 % overspeed the EMF needs about 1122 V: almost all of a\n  1150 V link; above it the converter must weaken the field\n  (chapter 8) or the generator drives current into the link\n  through the diodes, uncontrolled\nتفسیر. در فراسرعت 1122 V لازم است و پیوندِ 1150 V تقریباً تمام. تضعیفِ میدان (فصلِ ۸، بخش 8.2.25) حاشیه می‌سازد؛ و حفاظتِ فراسرعت و گام باید پیش از آنکه ولتاژِ ژنراتور از کنترل بیرون رود عمل کنند. این یکی از رابط‌هایی است که مبدّل و ژنراتور را باید با هم مشخص کرد (فصل‌های ۸ و ۱۱).\n\n\n\n9.3.21 عمرِ خازن‌های فیلمی\nایده. خازنِ فیلمی با گرم شدنِ نقطهٔ داغش (از تلفاتِ جریانِ موج‌دارگی در مقاومتِ سریِ معادل) و با ولتاژِ بالاتر زودتر فرسوده می‌شود: ظرفیتش به‌تدریج کم می‌شود تا به حدِ پایانِ عمر برسد. سازندگان منحنی‌های عمر بر حسبِ دما و ولتاژ می‌دهند؛ یک قاعدهٔ آموزشی که شکلِ آن‌ها را نشان می‌دهد: هر ده کلوین دمای بیشتر عمر را نصف می‌کند و افزایشِ ولتاژ با یک توانِ بزرگ عمر را کم می‌کند.\n\nمثال 9.32 (عمرِ خازن با دما و ولتاژ) پرسش. با قاعدهٔ آموزشیِ A-176، عمرِ خازن را در چند دمای نقطهٔ داغ و با 10 % اضافه‌ولتاژ بیابید.\nپاسخ.\nfilm capacitor life (teaching law, A-176):\n  L = L0 x 2^((T0 - T)/10) x (V0/V)^7\n  L0 100,000 h at 70 C hot spot and rated voltage\n  hot spot 60 C, voltage x 1.0:   200,000 h ( 22.8 years at full stress)\n  hot spot 70 C, voltage x 1.0:   100,000 h ( 11.4 years at full stress)\n  hot spot 80 C, voltage x 1.0:    50,000 h (  5.7 years at full stress)\n  hot spot 85 C, voltage x 1.0:    35,355 h (  4.0 years at full stress)\n  hot spot 70 C, voltage x 1.1:    51,316 h (  5.9 years at full stress)\n  ten kelvin halve the life and ten per cent overvoltage halves\n  it again: the ripple current (heat) and the DC voltage window\n  of section B set the capacitor's life\nتفسیر. از 70 به 80 °C عمر نصف می‌شود و 10 % ولتاژِ بیشتر هم تقریباً همین اثر را دارد. چون اینورترِ خورشیدی فقط بخشی از سال در تنشِ کامل است، عمرِ واقعی بیشتر از ستونِ «تنشِ کامل» است؛ اما جهت روشن است: جریانِ موج‌دارگی (مثال 9.20)، خنک‌کاری و پنجرهٔ ولتاژ، سه تصمیمِ طراحی‌اند که عمرِ خازن را می‌سازند، و پایشِ ظرفیت در نگهداری فرسودگی را پیش از خرابی نشان می‌دهد (فصلِ ۵۲).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا منبعِ بی‌وقفهٔ دوتبدیلی تلفاتِ پیوسته دارد؟\nدر چه سرعتی مبدّلِ سمتِ ماشینِ نیروگاهِ P به حدِ ولتاژ می‌رسد؟\nاگر دمای نقطهٔ داغِ خازن 5 K کم شود، عمر با قاعدهٔ آموزشی چند برابر می‌شود؟\n\n\n\n\n\n9.3.22 اینورترهای بی‌ترانسفورماتور\nایده. اینورترِ مرکزیِ نیروگاهِ P پشتِ ترانسفورماتورِ 0.6/33 kV است و آرایهٔ آن نسبت به شبکهٔ ولتاژپایین جدا است. بسیاری از اینورترهای رشته‌ای بی‌ترانسفورماتورِ جداکننده‌اند: سبک‌تر، ارزان‌تر و پربازده‌تر، اما آرایه دیگر جدا نیست. ظرفیتِ پراکندهٔ بزرگِ آرایه به زمین با ولتاژِ حالتِ مشترکِ اینورتر یک جریانِ نشتی می‌سازد (بخش 9.4.7)، پس سه چیز جای جداسازی را می‌گیرد: توپولوژی‌هایی که ولتاژِ حالتِ مشترک را در کلیدزنی ثابت نگه می‌دارند، پایشِ جریانِ باقیمانده که نشتیِ خطرناک را می‌بیند و قطع می‌کند، و وارسیِ مقاومتِ عایق پیش از هر اتصال (بخش 9.3.8). در نیروگاه‌های بزرگ با اینورترهای رشته‌ای، ترانسفورماتورِ ولتاژِ متوسط پس از تابلوی جمعِ AC همچنان هست؛ اما میانِ آرایه‌ها و آن تابلو جداسازی نیست و طراحیِ زمین‌کردن و حفاظت باید این را ببیند (فصل‌های ۶ و ۲۶).\n\n\n9.3.23 خط‌مبنای راه‌اندازی\nایده. پایشِ عملکرد و وضعیت در بهره‌برداری فقط وقتی معنا دارد که خط‌مبنا داشته باشد: عددهایی که در راه‌اندازی، در شرایطِ ثبت‌شده و با ابزارِ مشخص اندازه گرفته شده‌اند. جدول 9.5 حداقلِ خط‌مبنای هر اینورتر است؛ هر سطر در بهره‌برداری با همان شرایط مقایسه می‌شود (فصل‌های ۵۰ و ۵۱).\n\n\n\nجدول 9.5: خط‌مبنای راه‌اندازیِ هر اینورتر\n\n\n\n\n\n\n\n\n\n\nکمیت\nشرایطِ ثبت\nاستفاده در بهره‌برداری\n\n\n\n\nبازده در چند بار\nتابش و دمای ثبت‌شده؛ ولتاژِ DC\nافتِ بازده: آلودگیِ خنک‌کاری، فرسودگی\n\n\nدمای داغ‌ترین ماژول و مایع\nبارِ مشخص و دمای هوا\nباقیماندهٔ دما (فصلِ ۸، بخش 8.5.15)\n\n\nولتاژِ DC در قله\nتابش و دمای سلولِ ثبت‌شده\nرشته‌های معیوب، عدمِ تطابق\n\n\nمقاومتِ عایقِ آرایه\nصبح و ظهر، رطوبت\nروندِ عایق (بخش 9.3.8)\n\n\nطیفِ هارمونیکی\nچند بار\nتغییرِ صافی، خازن‌های صافی\n\n\nزمانِ پاسخ به پله‌های \\(P\\) و \\(Q\\)\nبا کنترل‌گرِ نیروگاه\nتغییرِ پیکربندی یا ارتباط\n\n\nاثرانگشتِ پیکربندی\nپس از پذیرش\nهر تغییرِ ناخواسته (بخش 9.4.10)\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه جایگزینِ جداسازیِ گالوانیک در اینورترِ بی‌ترانسفورماتور را نام ببرید.\nچرا خط‌مبنای بازده بدونِ شرایطِ ثبت بی‌فایده است؟\nکدام سطرِ خط‌مبنا نخستین نشانهٔ گرفتگیِ مبدّلِ گرما را می‌دهد؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-c",
    "href": "chapters/09-power-electronics.html#sec-ch09-c",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.4 پ. رفتار در شبکه و ساخت",
    "text": "9.4 پ. رفتار در شبکه و ساخت\nبخشِ پ دو نیمه دارد. نیمهٔ اول رفتارِ اینورتر در شبکه است: ساختارِ کنترل، پیرو و سازندهٔ شبکه، شبکهٔ ضعیف، حالت‌های کار، رفتار در خطا، حفاظت و سازگاریِ الکترومغناطیسی. نیمهٔ دوم از الزام‌های رابطِ سازنده تا ساختِ صنعتی، کنترلِ پیکربندی، تأییدِ صلاحیت، آزمون‌های کارخانه، یکپارچه‌سازی و قابلیتِ اطمینان می‌رود.\n\n9.4.1 ساختارِ کنترل: حلقهٔ قفلِ فاز و حلقه‌های جریان\nایده. اینورترِ پیروِ شبکه خود را یک منبعِ جریان می‌داند: زاویهٔ ولتاژِ شبکه را می‌سنجد و جریانی با دامنه و فازِ دلخواه نسبت به آن تزریق می‌کند. ساختارش در شکل 9.17 آمده است:\n\n۱. حلقهٔ قفلِ فاز (به انگلیسی phase-locked loop) زاویهٔ \\(\\theta\\) ولتاژِ شبکه را دنبال می‌کند.\n۲. با تبدیلِ پارک در همان زاویه (فصلِ ۳، بخش 3.3.17)، جریان‌ها و ولتاژهای سه‌فاز به مؤلفه‌های \\(d\\) و \\(q\\) تبدیل می‌شوند که در حالتِ پایدار ثابت‌اند.\n۳. حلقه‌های بیرونی کندتر مرجع‌ها را می‌سازند: حلقهٔ ولتاژِ DC یا توانِ اکتیو \\(i_d^*\\) را، و حلقهٔ توانِ راکتیو یا ولتاژ \\(i_q^*\\) را.\n۴. حلقه‌های جریانِ داخلیِ تند با کنترل‌گرِ تناسبی–انتگرالی، جمله‌های جداسازی \\(\\omega L\\,i\\) میانِ دو محور، و پیش‌خورِ ولتاژِ شبکه، ولتاژِ مرجعِ پل را می‌سازند؛ تبدیلِ معکوسِ پارک و مدولاسیون آن را به پالس تبدیل می‌کنند.\n\n\n\n\n\n\n\nشکل 9.17: ساختارِ کنترلِ یک اینورترِ پیروِ شبکه: حلقهٔ قفلِ فاز، حلقه‌های بیرونی، حلقه‌های جریانِ \\(d\\) و \\(q\\) و مدولاسیون\n\n\n\nحلقهٔ قفلِ فاز. در قابِ گردانِ همگام، مؤلفهٔ \\(q\\) ولتاژِ شبکه با خطای زاویه متناسب است: \\(v_q = V\\sin(\\theta_\\text{g} - \\theta)\\). یک کنترل‌گرِ تناسبی–انتگرالی آن را صفر می‌کند و خروجی‌اش بسامدِ زاویه‌ای است. با پهنای باندِ \\(\\omega_n\\) و میراییِ \\(\\zeta\\) (برای ولتاژِ یک پریونیت): \\(k_p = 2\\zeta\\omega_n\\) و \\(k_i = \\omega_n^2\\) (همان سامانهٔ مرتبهٔ دومِ فصلِ ۳).\ndef srf_pll(theta_grid, dt: float, f_n: float = 20.0, zeta: float = 0.707,\n            f0: float = 50.0):\n    \"\"\"Synchronous-reference-frame PLL on a unit grid voltage: the q-axis\n    voltage sin(theta_grid - theta) drives a PI controller whose output is\n    the angular frequency. Returns estimated angle and frequency arrays.\"\"\"\n    w_n = 2 * math.pi * f_n\n    kp, ki = 2 * zeta * w_n, w_n ** 2\n    theta, integ = 0.0, 0.0\n    th_out = np.empty(len(theta_grid))\n    f_out = np.empty(len(theta_grid))\n    for k, tg in enumerate(theta_grid):\n        v_q = math.sin(tg - theta)\n        integ += ki * v_q * dt\n        w = 2 * math.pi * f0 + kp * v_q + integ\n        th_out[k], f_out[k] = theta, w / (2 * math.pi)\n        theta += w * dt\n    return th_out, f_out\n\nمثال 9.33 (پرشِ فاز و پلهٔ بسامد) پرسش. یک حلقهٔ قفلِ فاز با پهنای باندِ 20 Hz و میراییِ 0.707 (A-158) را با پرشِ فازِ \\(30^\\circ\\) در 0.1 s و پلهٔ بسامدِ 0.5 Hz در 0.3 s بیازمایید.\nپاسخ.\nsynchronous-frame PLL, bandwidth 20 Hz, damping 0.707 (A-158):\n  30 deg phase jump at 0.1 s: error back within 2 deg after 33 ms;\n    meanwhile the frequency estimate jumps to 64.3 Hz for a few ms\n  frequency step 50 -&gt; 50.5 Hz at 0.3 s: estimate overshoots to 50.60 Hz\n    and reads 50.500 Hz at 0.6 s; peak transient error 0.7 deg\n  a faster PLL follows sooner but passes more noise and, in a\n  weak grid, can interact with the converter's own current;\n  a frequency or RoCoF protection fed from such an estimate\n  needs filtering, or a phase jump trips it falsely\nتفسیر. خطای زاویه در حدودِ 33 ms زیرِ دو درجه می‌رود، اما بسامدِ برآوردی در لحظهٔ پرشِ فاز تا 64 Hz جهش می‌کند (شکل 9.18): پرشِ فاز از دیدِ حلقه مانندِ تغییرِ ناگهانیِ بسامد است. حفاظتِ بسامد یا آهنگِ تغییرِ بسامد که از چنین برآوردی تغذیه شود، بی‌صافی با هر خطای دور در شبکه به اشتباه قطع می‌کند. پهنای باند یک مصالحه است: تندتر یعنی دنبال کردنِ سریع‌تر و نویزِ بیشتر.\n\n\n\n\n\n\n\nشکل 9.18: حلقهٔ قفلِ فاز در پرشِ فازِ \\(30^\\circ\\) و پلهٔ بسامدِ 0.5 Hz: بالا خطای زاویه، پایین بسامدِ برآوردی\n\n\n\nحلقهٔ جریان. برای هر محور، مدارِ صافی یک سلف و مقاومت است: \\(L\\,\\mathrm{d}i/\\mathrm{d}t = v - R\\,i\\). اگر صفرِ کنترل‌گرِ تناسبی–انتگرالی قطبِ مدار را حذف کند (\\(k_p = L\\,\\omega_c\\) و \\(k_i = R\\,\\omega_c\\))، حلقهٔ بسته یک سامانهٔ مرتبهٔ اول با پهنای باندِ \\(\\omega_c\\) است. محدودیتِ واقعی تأخیرِ محاسبه و مدولاسیون است، حدودِ یک‌ونیم دورهٔ نمونه‌برداری.\n\nمثال 9.34 (پلهٔ جریان با و بی تأخیر) پرسش. حلقهٔ جریانِ یک پشته با صافیِ مثال 9.21 را برای پهنای باندِ 300 Hz تنظیم کنید و پاسخ به پلهٔ \\(i_d\\) را بی‌تأخیر و با تأخیرِ یک‌ونیم نمونه (نمونه‌برداری در دو برابرِ بسامدِ کلیدزنی) شبیه‌سازی کنید.\nپاسخ.\ncurrent loop of one stack in the dq frame (per unit, A-158):\n  plant L 0.128 pu, R 0.005 pu; PI tuned for 300 Hz bandwidth\n  kp 0.7680, ki 9.425 (zero cancels the plant pole)\n  ideal : 0 -&gt; 90 % in 1.22 ms, overshoot 0.0 %\n  delay : 0 -&gt; 90 % in 0.76 ms, overshoot 14.4 %\n  the computation and PWM delay (1.5 samples) adds overshoot;\n  it limits how fast any converter current loop can be\nتفسیر. بی‌تأخیر، پاسخ مرتبهٔ اول است و ۹۰ درصد را در \\(2.3/\\omega_c = 1.22\\ \\text{ms}\\) می‌گیرد (درست). با تأخیر، فرمان‌های نمونه‌برداری‌شده نگه داشته می‌شوند، پاسخ کمی زودتر بالا می‌رود اما 14 % فراجهش دارد (شکل 9.19). تأخیر حدِ بالای پهنای باند است؛ اگر کسی بخواهد حلقه را خیلی تند کند، پایداری را از دست می‌دهد، به‌ویژه با تشدیدِ صافی و شبکهٔ ضعیف (بخش 9.4.3).\n\n\n\n\n\n\n\nشکل 9.19: پاسخِ حلقهٔ جریان به پله در قابِ \\(dq\\): بی‌تأخیر و با تأخیرِ یک‌ونیم نمونه\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در قابِ \\(dq\\) جریان‌های سینوسی ثابت می‌شوند و این چه سودی برای کنترل دارد؟\nنقشِ جمله‌های جداسازی چیست؟\nچرا پرشِ فاز بسامدِ برآوردی را جهش می‌دهد؟\nچه چیزی پهنای باندِ حلقهٔ جریان را محدود می‌کند؟\n\n\n\n\n\n9.4.2 پیرو و سازندهٔ شبکه\nدو مفهوم، نه یک. پیروِ شبکه (به انگلیسی grid-following) یعنی اینورتر یک منبعِ جریانِ کنترل‌شده است که زاویه و بسامد را از شبکه می‌گیرد (با حلقهٔ قفلِ فاز) و جریانش را نسبت به آن تنظیم می‌کند. بی‌ولتاژِ شبکه نمی‌تواند کار کند. سازندهٔ شبکه (grid-forming) یعنی اینورتر یک منبعِ ولتاژ پشتِ یک امپدانس است که دامنه و بسامدِ ولتاژِ خودش را می‌سازد و توانش از اختلافِ زاویه با شبکه پدید می‌آید، مانندِ ماشینِ هم‌گام (فصلِ ۸، بخش 8.2.20). چند پیامد:\n\nاینورترِ سازنده در برابرِ تغییرِ ناگهانیِ زاویه یا بسامدِ شبکه بی‌درنگ پاسخ می‌دهد، چون ولتاژش ثابت می‌ماند و جریان خودش تغییر می‌کند؛ اینورترِ پیرو ابتدا باید تغییر را بسنجد.\nسازنده می‌تواند لختیِ مجازی و افتِ بسامد ارائه کند و یک شبکهٔ جزیره‌ای را راه بیندازد؛ پیرو می‌تواند پاسخِ سریعِ بسامد بدهد، اما با تأخیرِ اندازه‌گیری.\nهیچ‌کدام بی‌انرژی کاری نمی‌کند: پاسخ به کمبودِ تولید، توانِ اضافه می‌خواهد، از باتری، از نیروگاهِ کم‌بارشده یا از انرژیِ جنبشیِ روتورِ توربین.\nسازنده بودن یک رفتارِ کنترلی است، نه یک سخت‌افزارِ دیگر؛ اما جریانِ اینورتر محدود است، پس در خطا باید جریان را محدود کند و رفتارش در آن لحظه با یک ماشینِ هم‌گام فرق دارد.\n\n\nمثال 9.35 (افتِ بسامد با سه رفتار) پرسش. در یک سامانهٔ آموزشی با 60 % تولیدِ هم‌گام و 40 % مبدّلی (A-159، فرضی)، ده درصد تولید ناگهان قطع می‌شود. آهنگِ تغییرِ بسامد و کفِ بسامد را برای مبدّل‌های پیروِ بی‌پاسخ، پیرو با پاسخِ سریعِ بسامد (با تأخیرِ اندازه‌گیریِ 0.25 s) و سازنده با لختیِ مجازی و افت بیابید.\nپاسخ.\nfrequency after losing 10 % of generation (system base, A-159):\n  60 % synchronous (H 4 s, governor droop 5 %, 5 s lag), 40 %\n  converters; converter headroom 5 % (curtailed or battery)\n  GFL, no response              RoCoF  -0.97 Hz/s, nadir  48.75 Hz at  2.2 s\n  GFL, fast frequency response  RoCoF  -0.83 Hz/s, nadir  49.34 Hz at  1.8 s\n  GFM, inertia and droop        RoCoF  -0.44 Hz/s, nadir  49.48 Hz at  2.7 s\n  grid-forming adds inertia at once (a voltage source behind an\n  impedance); grid-following must first measure the frequency\n  (PLL, filter), so its help arrives later; both need energy\nتفسیر. بی‌پاسخ، فقط لختیِ ماشین‌های هم‌گام هست و بسامد تا 48.75 Hz می‌افتد (شکل 9.20). پاسخِ سریعِ پیرو کف را تا 49.34 Hz بالا می‌آورد، اما آهنگِ اولیه را کم عوض نمی‌کند، چون دیر می‌رسد. سازنده از لحظهٔ اول لختی می‌دهد: آهنگ نصف و کف 49.48 Hz. محدودیت: مدلِ تک‌گرهٔ آموزشی، بی‌قیدِ شبکه و با حدِ 5 % برای توانِ اضافه؛ رفتارِ واقعی را مطالعه‌های دینامیکِ شبکه با مدل‌های تأییدشدهٔ سازنده نشان می‌دهند (فصلِ ۲۸).\n\n\n\n\n\n\n\nشکل 9.20: بسامدِ سامانه پس از قطعِ ده درصد تولید با سه رفتارِ مبدّل‌ها (مدلِ تک‌گرهٔ آموزشی)\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپیرو و سازندهٔ شبکه را در یک جمله از هم جدا کنید.\nچرا اینورترِ پیرو بی‌ولتاژِ شبکه کار نمی‌کند؟\nلختیِ مجازی انرژی‌اش را از کجا می‌آورد؟\nچرا پاسخِ سریعِ بسامدِ پیرو آهنگِ اولیهٔ تغییرِ بسامد را کم تغییر می‌دهد؟\n\n\n\n\n\n9.4.3 شبکهٔ ضعیف و نسبتِ اتصالِ کوتاه\nایده. نسبتِ اتصالِ کوتاه در نقطهٔ اتصال، \\(\\text{SCR} = S_\\text{sc}/P_\\text{r}\\)، نشان می‌دهد شبکه در برابرِ نیروگاه چقدر «سفت» است (فصلِ ۷، بخش 7.6). در شبکهٔ ضعیف، تغییرِ جریانِ نیروگاه ولتاژ و زاویهٔ نقطهٔ اتصال را بیشتر جابه‌جا می‌کند؛ حلقهٔ قفلِ فاز آن جابه‌جایی را می‌بیند و جریان را تغییر می‌دهد، و این بازخورد می‌تواند ناپایدار شود. سازندگان برای کارِ پایدار یک کمینهٔ نسبتِ اتصالِ کوتاه می‌دهند و رفتارِ سازندهٔ شبکه در شبکه‌های ضعیف یکی از راه‌حل‌ها است.\n\nمثال 9.36 (تغییرِ ولتاژ با چهار سفتیِ شبکه) پرسش. برای نوسانِ 100 MW در نقطهٔ اتصال با \\(X/R = 10\\) (A-109)، تغییرِ ولتاژ را با توانِ اتصالِ کوتاهِ 1000، 500، 300 و 200 MVA (A-160، فرضی) برای تغییرِ توانِ اکتیو و راکتیو برآورد کنید (\\(\\Delta V \\approx R\\,\\Delta P + X\\,\\Delta Q\\) در پریونیت).\nپاسخ.\nvoltage change at the point of connection for a 100 MW swing:\n  S_sc MVA  SCR   z pu (100 MVA)   dV for dP 1 pu   dV for dQ 0.33 pu\n     1000  10.0       0.100            1.00 %            3.28 %\n      500   5.0       0.200            1.99 %            6.57 %\n      300   3.0       0.333            3.32 %           10.95 %\n      200   2.0       0.500            4.98 %           16.42 %\n  X/R 10 (A-109): active power hardly moves the voltage, reactive\n  power does; in a weak grid (SCR below about 3) the same current\n  moves the voltage and angle much more, and grid-following\n  control can become unstable: check the maker's minimum SCR\nتفسیر. با \\(X/R\\) بزرگ، توانِ اکتیو ولتاژ را کم و توانِ راکتیو زیاد جابه‌جا می‌کند؛ پس کنترلِ ولتاژ با توانِ راکتیو است (فصلِ ۷، بخش 7.4.12). از نسبتِ ۱۰ به ۲، حساسیت پنج برابر می‌شود. این عددها فقط نشانه‌اند؛ پایداریِ کنترل در شبکهٔ ضعیف با مطالعهٔ دینامیکی و مدل‌های سازنده سنجیده می‌شود (فصل‌های ۱۷ و ۲۸).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ اتصالِ کوتاه را تعریف کنید و برای 1000 MVA و 100 MW حساب کنید.\nچرا در شبکهٔ ضعیف حلقهٔ قفلِ فاز با خودِ اینورتر برهم‌کنش دارد؟\nچرا با \\(X/R\\) بزرگ توانِ راکتیو اهرمِ ولتاژ است؟\n\n\n\n\n\n9.4.4 حالت‌های کار\nایده. اینورتر چندین رفتارِ قابلِ تنظیم دارد که شبکه یا کنترل‌گرِ نیروگاه از آن‌ها می‌خواهد. مهم‌ترین‌ها: محدود کردنِ توانِ اکتیو (برای حدِ صادرات یا دستورِ بهره‌بردارِ شبکه)؛ پاسخِ بسامد \\(P(f)\\) با افت و باندِ مرده؛ توانِ راکتیو در یکی از حالت‌های مقدارِ ثابت، ضریبِ توانِ ثابت یا وابسته به ولتاژ \\(Q(U)\\)؛ آهنگِ تغییرِ توان؛ توانِ راکتیو در شب؛ و ترتیبِ راه‌اندازی و خاموشی (وارسیِ عایق، شارژِ پیوندِ DC، هم‌گام شدن با حلقهٔ قفلِ فاز، وصلِ کنتاکتور، افزایشِ تدریجیِ توان).\n\nمثال 9.37 (افتِ بسامد، \\(Q(U)\\) و هزینهٔ توانِ راکتیو در شب) پرسش. با تنظیم‌های آموزشیِ A-161 (افتِ 4 % با باندِ مردهٔ 0.2 Hz؛ \\(Q(U)\\) با باندِ مردهٔ ±1 % و \\(Q\\) کامل در 5 %): کاهشِ توان در 50.5 Hz و \\(Q\\) در چند ولتاژ را بیابید. هزینهٔ بیدار نگه داشتنِ ده اینورتر برای توانِ راکتیو در شب چیست؟\nپاسخ.\noperating modes of the PV inverters (teaching settings, A-161):\n  P(f): droop 4 %, dead band 0.2 Hz;\n    at 50.5 Hz the plant reduces by 15 % of rating\n  Q(U): no reactive power within +-1 %; full 0.44 pu at 5 % off\n    the reference voltage (slope from A-101: Q at 5 MW)\n    V 0.94 pu -&gt; Q +0.44 pu (+ = delivered)\n    V 0.97 pu -&gt; Q +0.22 pu (+ = delivered)\n    V 0.99 pu -&gt; Q +0.00 pu (+ = delivered)\n    V 1.00 pu -&gt; Q +0.00 pu (+ = delivered)\n    V 1.03 pu -&gt; Q -0.22 pu (+ = delivered)\n    V 1.06 pu -&gt; Q -0.44 pu (+ = delivered)\n  Q at night: each inverter's no-load loss 13.7 kW;\n    ten inverters awake 12 h every night: 601 MWh/yr\n  each mode is a setting the grid code or the plant controller\n  asks for (chapters 17, 20, 28); the inverter offers the range\nتفسیر. بیدار نگه داشتنِ اینورترها در شب حدودِ 600 MWh در سال تلفِ بی‌باری دارد (مثال 9.13)؛ اگر نقطهٔ اتصال در شب توانِ راکتیو بخواهد، باید این هزینه با گزینه‌های دیگر (راکتور یا خازنِ ثابت، تنظیمِ تپ، مبدّلِ باتری) سنجیده شود. هیچ‌یک از این تنظیم‌ها الزامِ شبکه نیست؛ عددهای واقعی را آیین‌نامهٔ اتصالِ کشورِ پروژه و بهره‌بردارِ شبکه می‌دهند (فصل‌های ۱۷ و ۵۵ تا ۵۷).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج حالتِ کارِ اینورتر را نام ببرید.\nبا افتِ 5 % و باندِ مردهٔ 0.2 Hz، در 50.7 Hz توان چند درصد کم می‌شود؟\nترتیبِ راه‌اندازیِ یک اینورترِ خورشیدی در بامداد را بنویسید.\n\n\n\n\n\n9.4.5 رفتار در خطا\nماندن در مدار. وقتی ولتاژِ شبکه بر اثرِ یک خطای دور می‌افتد، الزام‌های اتصال معمولاً می‌خواهند نیروگاه برای مدتِ مشخصی در مدار بماند (به انگلیسی fault ride-through) و جریانِ راکتیو تزریق کند تا ولتاژ را نگه دارد. چون جریانِ اینورتر محدود است، جریانِ راکتیو \\(I_q\\) از جریانِ اکتیو \\(I_p\\) سهم می‌گیرد:\n\\[\nI_q = \\min\\!\\big(I_\\text{max},\\ k\\,(1 - V)\\big), \\qquad\nI_p \\le \\sqrt{I_\\text{max}^2 - I_q^2}\n\\tag{9.16}\\]\nکه رابطهٔ اول فقط بیرون از باندِ مرده (افت‌های کوچک) به کار می‌رود و \\(k\\)، باندِ مرده و اولویتِ میانِ دو جریان را آیین‌نامهٔ اتصال تعیین می‌کند. انرژیِ آرایه که در آن لحظه به شبکه نمی‌رسد، در اینورترِ خورشیدی با جابه‌جا کردنِ نقطهٔ کار از قله کم می‌شود؛ در مبدّلِ توربین در چاپرِ ترمز می‌سوزد یا به روتور می‌رود (فصلِ ۸).\n\nمثال 9.38 (جریانِ راکتیو در افتِ ولتاژ و جریانِ خطای نیروگاه) پرسش. با \\(k = 2\\)، حدِ جریانِ 1.1 پریونیت و باندِ مردهٔ 0.1 (A-162، فرضی)، جریان‌های \\(I_q\\) و \\(I_p\\) را در چند ولتاژ بیابید. جریانِ خطای ده اینورتر را در 33 kV با ده ماشینِ هم‌گامِ هم‌رده مقایسه کنید. اثرِ افتِ نامتعادل بر پیوندِ DC چیست؟\nپاسخ.\nreactive current during a voltage dip, k 2, limit 1.1 pu (A-162):\n  V pu   I_q pu   I_p pu   S pu (V x I)\n  0.95     0.00     1.00     0.95\n  0.85     0.30     1.00     0.89\n  0.70     0.60     0.92     0.77\n  0.50     1.00     0.46     0.55\n  0.20     1.10     0.00     0.22\n  0.05     1.10     0.00     0.06\n  fault current of 10 PV inverters at 33 kV: 1,058 A\n  ten synchronous machines of the same rating (~7 pu, chapter 8): 6,736 A\n  converter plants feed little fault current: protection that\n  relies on large currents must be checked (chapter 26)\n  unbalanced dip, negative-sequence voltage 0.3 pu, only\n    positive-sequence current: DC-link power ripple 0.3 pu at 100 Hz,\n    voltage ripple about 55 V on 12 mF; controlling the\n    negative-sequence current too removes it\nتفسیر. اینورترها جریانِ خطای حدودِ 1.1 پریونیت می‌دهند، ماشین‌های هم‌گام حدودِ هفت برابر (فصلِ ۸، بخش 8.2.27). حفاظتی که برای تشخیصِ خطا به جریانِ بزرگ تکیه کند، در نیروگاهِ مبدّلی ممکن است کار نکند و باید وارسی شود (فصلِ ۲۶). در افتِ نامتعادل، ولتاژِ توالیِ منفی با جریانِ توالیِ مثبت توانی با بسامدِ دو برابر می‌سازد که پیوندِ DC را می‌لرزاند؛ اینورترهای امروزی جریانِ توالیِ منفی را هم کنترل می‌کنند (فصلِ ۳، بخش 3.3.17؛ فصلِ ۷، بخش 7.3.8).\n\n\n\n\n\n\n\nشکل 9.21: جریانِ راکتیو و اکتیوِ اینورتر در افتِ ولتاژ با \\(k = 2\\) و حدِ جریانِ 1.1 پریونیت (تنظیمِ آموزشی)\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شبکه می‌خواهد نیروگاه در افتِ ولتاژ در مدار بماند؟\nبا \\(k = 2\\) و حدِ 1.1، در \\(V = 0.6\\) جریان‌های \\(I_q\\) و \\(I_p\\) چیست؟\nچرا جریانِ خطای کم برای حفاظت مسئله است؟\nتوانِ دوبسامدی در پیوندِ DC از کجا می‌آید؟\n\n\n\n\n\n9.4.6 حفاظت‌های اینورتر\nدو لایه. حفاظتِ درونی تجهیز را از خودش و از شبکه نگه می‌دارد؛ حفاظتِ نیروگاه (رله‌ها و کلیدهای 33 kV، فصلِ ۲۶) شبکه را از نیروگاه. این دو باید هماهنگ باشند: اینورتر نباید پیش از آنکه شبکه انتظار دارد قطع کند (ماندن در مدار)، و نباید دیرتر از آنکه تجهیزش تحمل کند.\n\n\n\nجدول 9.6: حفاظت‌های درونیِ اینورتر؛ تنظیم‌ها از سازنده، آیین‌نامهٔ اتصال و مطالعهٔ هماهنگی می‌آیند\n\n\n\n\n\n\n\n\n\n\nحفاظت\nچه را می‌پاید\nپاسخِ رایج\n\n\n\n\nاشباع‌زدایی و اضافه‌جریانِ آنی\nاتصالِ کوتاهِ ساق یا خروجی\nخاموشیِ نرمِ کلیدها در چند میکروثانیه\n\n\nاضافه‌ولتاژِ DC\nولتاژِ پیوند\nتوقفِ کلیدزنی، چاپر در مبدّلِ توربین\n\n\nدمای بیش از حد\nماژول، سلف، اتاقک\nکاهشِ توان، سپس توقف\n\n\nمقاومتِ عایق و جریانِ باقیمانده\nخطای زمین در DC\nهشدار یا جلوگیری از اتصال\n\n\nولتاژ و بسامدِ AC\nبیرون از حدهای مجاز و زمان‌هایشان\nقطعِ کنتاکتور پس از زمانِ مجاز\n\n\nتشخیصِ جزیره\nاز دست رفتنِ شبکه\nقطع (بیشتر در تولیدِ پراکنده)\n\n\nقوسِ DC\nقوسِ سری در مدارِ آرایه\nتوقف و هشدار\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nحفاظتِ درونی و حفاظتِ نیروگاه را از هم جدا کنید.\nچرا تنظیم‌های ولتاژ و بسامدِ اینورتر باید با الزامِ ماندن در مدار هماهنگ باشند؟\nچرا تشخیصِ جزیره بیشتر در تولیدِ پراکنده مهم است تا در نیروگاهِ متصل به انتقال؟\n\n\n\n\n\n9.4.7 سازگاریِ الکترومغناطیسی و جریانِ حالتِ مشترک\nایده. هر کلیدزنی گامِ ولتاژی با \\(\\mathrm{d}v/\\mathrm{d}t\\)ِ چند کیلوولت بر میکروثانیه می‌سازد. ولتاژِ حالتِ مشترک، میانگینِ سه ولتاژِ فاز نسبت به زمین، در پلِ دوسطحی با هر کلیدزنی گام برمی‌دارد و از راهِ ظرفیت‌های پراکنده (کابل به زمین، سیم‌پیچ به بدنه) جریان‌های پالسی می‌فرستد: \\(i = C\\,\\mathrm{d}v/\\mathrm{d}t\\). این جریان‌ها از راه‌های پیش‌بینی‌نشده برمی‌گردند، در کابل‌های دیگر نویز القا می‌کنند و در یاتاقان‌های موتور و ژنراتور جریان می‌سازند (فصلِ ۸، بخش 8.3.6). گسیلِ هدایتی از کابل‌ها و گسیلِ تابشی از اتاقک و کابل‌ها باید زیرِ حدهای استاندارد بماند، و تجهیز باید در برابرِ اختلال‌های محیطِ صنعتی ایمن باشد (بخش 9.10).\n\nمثال 9.39 (جریانِ حالتِ مشترک در ظرفیت‌های پراکنده) پرسش. با \\(\\mathrm{d}v/\\mathrm{d}t = 5\\ \\text{kV}/\\mu\\text{s}\\) (A-163، فرضی)، جریانِ پالسی در ظرفیتِ کابلِ صدمتری و سیم‌پیچِ موتور چیست؟\nپاسخ.\ncommon-mode current through stray capacitance, dv/dt 5 kV/us (A-163):\n  cable to ground, 100 m x 0.3 nF/m      30 nF -&gt;    150 A pulses\n  motor winding to frame                 10 nF -&gt;     50 A pulses\n  pulses last tens of nanoseconds but their high-frequency\n  content radiates and couples: shielded cables bonded at both\n  ends, common-mode chokes, short return paths and slower\n  edges (three levels, gate resistance) keep emissions within\n  the limits of the EMC standards\nتفسیر. پالس‌های ده‌ها تا صدها آمپری، هر چند بسیار کوتاه، محتوای پربسامدِ بزرگی دارند. تدبیرها: کابلِ شیلددار که شیلدش در هر دو سر با اتصالِ کوتاه و پهن زمین شود، چوکِ حالتِ مشترک، مسیرهای برگشتِ کوتاه، تفکیکِ کابل‌های قدرت و سیگنال، و لبه‌های آرام‌تر. هم مبدّل و هم چیدمانِ نیروگاه در سازگاری سهم دارند؛ پس پذیرشِ سازگاری فقط یک آزمونِ کارخانه نیست (فصل‌های ۲۶ و ۳۷).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nولتاژِ حالتِ مشترک چیست و چرا با کلیدزنی گام برمی‌دارد؟\nچرا شیلدِ کابلِ قدرتِ اینورتر در هر دو سر زمین می‌شود؟\nگسیل و ایمنی در سازگاری را از هم جدا کنید.\n\n\n\n\n\n9.4.8 الزام‌های رابطِ سازنده\nایده. خریدارِ اینورتر یک «جعبهٔ سیاه» نمی‌خرد؛ او برای طراحی، مطالعه‌های شبکه، بهره‌برداری و تعمیر به داده و مدل نیاز دارد. آنچه در خرید خواسته نشود، بعداً یا گران به دست می‌آید یا هرگز. فهرستِ زیر حداقلِ آن چیزی است که مشخصهٔ خریدِ نیروگاهِ P می‌خواهد (بخش 9.11):\n\n\n\nجدول 9.7: الزام‌های رابطِ سازندهٔ اینورتر\n\n\n\n\n\n\n\n\n\nدسته\nچه باید خواسته شود\n\n\n\n\nبرگهٔ داده\nرده‌ها با دما و ارتفاع، پنجرهٔ DC، منحنی‌های بازده در چند ولتاژ، نمودارِ قابلیتِ \\(P\\)–\\(Q\\) با ولتاژ، طیفِ هارمونیکی\n\n\nرفتار در شبکه\nتوانِ عبور از خطا، جریانِ راکتیو، کمینهٔ نسبتِ اتصالِ کوتاه، حالت‌های کار و بازهٔ تنظیم‌ها\n\n\nمدل‌ها\nمدل‌های پایداری و گذرای الکترومغناطیسی و هارمونیکی با گزارشِ اعتبارسنجی، در نسخهٔ نرم‌افزارِ مشخص\n\n\nحفاظت\nفهرستِ حفاظت‌ها، بازهٔ تنظیم، زمان‌ها و منطقِ هماهنگی\n\n\nارتباط\nپروتکل‌ها، فهرستِ نقطه‌های داده، زمانِ پاسخ، هم‌گام‌سازیِ زمانی، الزام‌های امنیتِ سایبری (فصلِ ۳۶)\n\n\nکیفیت و آزمون\nبرنامهٔ بازرسی و آزمون، گزارش‌های آزمونِ نوعی، گواهی‌ها، آزمون‌های پذیرشِ کارخانه و ساختگاه\n\n\nبهره‌برداری\nدستورالعمل‌ها، فهرستِ یدکی با زمانِ تحویل، سیاستِ به‌روزرسانیِ میان‌افزار، پشتیبانیِ محلی، ضمانت‌ها\n\n\n\n\n\n\nمدل‌ها مهم‌اند. بهره‌بردارِ شبکه مطالعه‌های پایداری و کیفیتِ توان را با مدل‌های اینورتر انجام می‌دهد (فصل‌های ۱۷ و ۲۸). مدلی که با میان‌افزارِ نصب‌شده هم‌خوان نباشد، مطالعه را بی‌اعتبار می‌کند؛ پس نسخهٔ مدل به نسخهٔ میان‌افزار گره می‌خورد (بخش 9.4.10).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نمودارِ قابلیتِ \\(P\\)–\\(Q\\) باید با ولتاژ داده شود؟\nچرا نسخهٔ مدلِ شبیه‌سازی باید با نسخهٔ میان‌افزار یکی باشد؟\nسه دادهٔ بهره‌برداری که باید در خرید خواسته شوند را بنویسید.\n\n\n\n\n\n9.4.9 ساختِ صنعتی\nزنجیرهٔ ساخت. اینورتر از چند زنجیرهٔ موازی ساخته می‌شود که در خطِ مونتاژِ نهایی به هم می‌رسند:\n\n۱. بردهای الکترونیکی: نشاندنِ قطعه‌ها روی برد با ماشین، لحیم‌کاریِ ذوبی، بازرسیِ نوریِ خودکار، پوششِ محافظ در برابرِ رطوبت و آزمونِ درون‌مداری؛ هر برد شمارهٔ سریال و سابقهٔ آزمون دارد.\n۲. ماژول‌های توان (معمولاً از سازندهٔ نیمه‌رسانا): چسباندنِ تراشه با لحیم یا تف‌جوشی روی زیرلایهٔ سرامیکی، سیم‌های اتصال، صفحهٔ پایه و قالب. خستگیِ همین لایه‌ها عمر را تعیین می‌کند (بخش 9.2.12).\n۳. پشتهٔ توان: مادهٔ رابطِ گرمایی با ضخامت و پوششِ کنترل‌شده (یک حبابِ هوا یک نقطهٔ داغ است)، بستنِ ماژول با ترتیب و گشتاورِ مشخصِ پیچ‌ها، شینهٔ لایه‌ای با گشتاور و علامت‌گذاری، بانکِ خازن، درایورها و حس‌گرها.\n۴. یکپارچه‌سازیِ پوسته: صافی، کلیدها، خنک‌کاری، سیم‌کشی و برچسب‌ها؛ آزمونِ نشتِ مدارِ مایع.\n۵. بارگذاریِ میان‌افزار و پارامترها از نسخهٔ تأییدشده، با ثبتِ اثرانگشت (بخش 9.4.10).\n۶. آزمونِ کارکرد و پایانِ خط و در صورتِ لزوم کارِ آزمایشی در دما برای بیرون کشیدنِ خرابی‌های زودهنگام.\n\nردیابی. هر اینورتر یک پرونده دارد که سریالِ ماژول‌ها، بردها، خازن‌ها و دسته‌های تولیدشان، نسخهٔ میان‌افزار و نتیجهٔ هر آزمون را به سریالِ واحد پیوند می‌دهد. اگر سال‌ها بعد یک دسته خازن معیوب شناخته شود، فقط با این پرونده می‌توان واحدهای آسیب‌پذیر را پیدا کرد (همان منطقِ پروندهٔ ژنراتور، فصلِ ۸، بخش 8.5.11؛ و تولیدِ صنعتی در فصل‌های ۴۰ و ۴۴).\n\nمثال 9.40 (بازدهِ نخستین‌گذرِ یک خطِ پشته) پرسش. با بازدهِ نخستین‌گذرِ آموزشیِ هر مرحله (A-163، فرضی)، بازدهِ کلِ خط را بیابید. چه سهمی از پشته‌ها جایی دوباره‌کاری می‌خواهند؟\nپاسخ.\nfirst-pass yield of a stack line (A-163, teaching):\n  SMT and reflow, AOI                0.995  cumulative 0.995\n  in-circuit test                    0.990  cumulative 0.985\n  power module and busbar assembly   0.985  cumulative 0.970\n  thermal interface check            0.995  cumulative 0.965\n  enclosure integration              0.990  cumulative 0.956\n  burn-in                            0.990  cumulative 0.946\n  end-of-line function test          0.975  cumulative 0.923\n  7.7 % of stacks need rework somewhere; each\n  escape found on site costs about ten times one found in the\n  factory (chapter 1, the rule of ten): test where it is cheap\nتفسیر. هفت مرحلهٔ «خوب» با هم 7.7 % دوباره‌کاری می‌سازند. بازدهِ نخستین‌گذر حاصل‌ضرب است، پس بهبودِ ضعیف‌ترین مرحله بیشترین اثر را دارد. آزمونِ پایانِ خط با 2.5 % رد بیشترین سهم را دارد؛ پیدا کردنِ همان خطاها زودتر، مثلاً با وارسیِ مادهٔ رابطِ گرمایی پیش از بستن، هم ارزان‌تر است و هم از خرابیِ پنهان جلوگیری می‌کند. قاعدهٔ ده (فصلِ ۱) هزینهٔ فرار به ساختگاه را نشان می‌دهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ضخامت و پوششِ مادهٔ رابطِ گرمایی کنترل می‌شود؟\nچرا گشتاورِ پیچ‌های شینه هم برای برق و هم برای گرما مهم است؟\nپروندهٔ ردیابی چه چیزهایی را به سریالِ واحد پیوند می‌دهد؟\nاگر بازدهِ هر هفت مرحله 0.99 باشد، بازدهِ کل چیست؟\n\n\n\n\n\n9.4.10 کنترلِ پیکربندی و میان‌افزار\nایده. دو اینورترِ یکسان با دو مجموعه‌پارامترِ متفاوت دو رفتارِ متفاوت در شبکه دارند. پس پیکربندی (نسخهٔ میان‌افزار، مجموعهٔ پارامترها، نسخهٔ مدلِ شبیه‌سازیِ هم‌خوان) بخشی از طراحیِ نیروگاه است و باید مانندِ یک نقشه کنترل شود: خط‌مبنای تأییدشده، درخواستِ تغییر با دلیل و ارزیابیِ اثر، تأیید، اعمال، بازخوانیِ آنچه واقعاً روی واحد است و ثبت. یک اثرانگشتِ رمزنگاری (مانندِ SHA-256) از متنِ پارامترها نشان می‌دهد که آیا چیزی، هر چند کوچک، تغییر کرده است (فصلِ ۵، بخش 5.4).\n\nمثال 9.41 (اثرانگشتِ مجموعهٔ پارامتر) پرسش. اثرانگشتِ یک مجموعه‌پارامترِ نمونه را بسازید و پس از تغییرِ یک عدد (ضریبِ جریانِ راکتیو) دوباره حساب کنید.\nپاسخ.\nconfiguration control of an inverter parameter set:\n  approved set     SHA-256 46b3ab731844783c23113bed60373495...\n  one value edited SHA-256 e45716ddac0aaab06ecf21e983df4f02...\n  any change, however small, gives a different fingerprint; the\n  record keeps firmware version, parameter-set id and fingerprint\n  for every unit, and site readback must match it (chapter 50)\nتفسیر. تغییرِ یک رقم اثرانگشتِ کاملاً متفاوتی می‌سازد. در راه‌اندازی، اثرانگشتِ بازخوانده از هر اینورتر با اثرانگشتِ خط‌مبنا مقایسه می‌شود؛ هر ناهمخوانی یک ناسازگاری است تا روشن شود (فصلِ ۵۰). همین سازوکار به‌روزرسانی‌های بعدی را در بهره‌برداری کنترل می‌کند و با امنیتِ سایبری پیوند دارد: میان‌افزارِ امضاشده و تغییرِ فقط از راهِ مجاز (فصلِ ۳۶).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخط‌مبنای پیکربندی از چه اجزایی ساخته می‌شود؟\nچرا بازخوانی از روی واحد، نه از روی پرونده، لازم است؟\nاثرانگشت چه چیزی را ثابت نمی‌کند؟ (راهنما: درستیِ خودِ مقدارها)\n\n\n\n\n\n9.4.11 بازبینیِ طراحی و تأییدِ صلاحیت\nدو نوع آزمون. آزمون‌های نوعی یک بار روی نمونه‌های یک طرح انجام می‌شوند تا ثابت کنند طرح الزام‌ها را برآورده می‌کند؛ آزمون‌های جاری روی هر واحد تا ثابت کنند همان طرح درست ساخته شده است (همان تمایزِ فصلِ ۸، بخش 8.4.6). پیش از آزمون، بازبینی‌های طراحی در گام‌های مفهومی و تفصیلی الزام‌ها، محاسبه‌ها، ریسک‌ها و شش وارسیِ جدول 9.4 را می‌سنجند.\nخانواده‌های تأییدِ صلاحیت. (۱) ایمنی با استانداردهای ایمنیِ مبدّل‌های خورشیدی و مبدّل‌های قدرت؛ (۲) محیطی: دما، رطوبت، مه نمکی، لرزش و ضربهٔ حمل؛ (۳) سازگاریِ الکترومغناطیسی: گسیل و ایمنی؛ (۴) کارکردی: کنترل، حفاظت، حالت‌ها و ارتباط؛ (۵) بازده و بازدهٔ ردیابی با روش‌های استاندارد؛ (۶) انطباق با شبکه: آزمون‌های رفتار در خطا، توانِ راکتیو، پاسخِ بسامد و کیفیتِ توان، که گواهی و مدلِ اعتبارسنجی‌شده می‌سازند؛ (۷) قابلیتِ اطمینان: آزمون‌های شتاب‌یافتهٔ چرخهٔ دما و رطوبت. نامِ استانداردها در جعبهٔ بخش 9.10 آمده؛ الزام‌های شبکه کشوری‌اند (فصل‌های ۱۷ و ۵۵ تا ۵۷).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nآزمونِ نوعی و جاری را با یک مثال از اینورتر جدا کنید.\nچرا آزمون‌های انطباق با شبکه به مدلِ اعتبارسنجی‌شده می‌انجامند؟\nهفت خانوادهٔ تأییدِ صلاحیت را نام ببرید.\n\n\n\n\n\n9.4.12 آزمون‌های پذیرشِ کارخانه\nایده. آزمونِ پذیرشِ کارخانه (به انگلیسی factory acceptance test) پیش از حمل نشان می‌دهد که هر واحدِ ساخته‌شده کار می‌کند و پیکربندیِ درست را دارد. مهم‌ترین بخشِ آن کار با توانِ کامل روی یک میزِ آزمونِ بازگشتی است، که در آن دو مبدّل توان را میانِ خود می‌چرخانند و فقط تلفات از شبکه گرفته می‌شود. چرا در کارخانه؟ چون در ساختگاه، توانِ کامل فقط در ساعت‌های صاف و میانِ روز در دسترس است (مثال 9.62) و آزمونِ گرمایی را نمی‌توان به آن واگذاشت.\n\n\n\nجدول 9.8: آزمونِ پذیرشِ کارخانهٔ هر اینورتر؛ نقطه‌های توقف و شاهد مانندِ برنامهٔ بازرسیِ ژنراتور (فصلِ ۸)\n\n\n\n\n\n\n\n\n\n\nبخش\nچه نشان می‌دهد\nشاهد\n\n\n\n\nبازرسیِ دیداری و مکانیکی\nساخت مطابقِ نقشه؛ گشتاورِ علامت‌دار؛ برچسب‌ها\nنقطهٔ شاهد\n\n\nآزمون‌های عایق (با رویهٔ کارخانه)\nسلامتِ عایقِ مدارهای قدرت و کنترل\nگزارش\n\n\nکارکردِ حفاظت‌ها\nهر حفاظت در آستانه‌اش عمل می‌کند\nنقطهٔ توقف\n\n\nکار با توانِ کامل و گرمایی\nدماها در حد، بدونِ هشدار، چند ساعت\nنقطهٔ توقف\n\n\nبازده در چند بار\nهم‌خوانی با برگهٔ داده\nگزارش\n\n\nپیکربندی\nنسخهٔ میان‌افزار و اثرانگشتِ پارامترها\nپروندهٔ پیکربندی\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا آزمونِ گرمایی با توانِ کامل در کارخانه انجام می‌شود؟\nمیزِ آزمونِ بازگشتی چگونه انرژی صرفه‌جویی می‌کند؟\nکدام بخش‌های آزمونِ کارخانه نقطهٔ توقف‌اند و چرا؟\n\n\n\n\n\n9.4.13 یکپارچه‌سازی با ترانسفورماتور و کنترل‌گرِ نیروگاه\nرابطِ ترانسفورماتور. اینورتر و ترانسفورماتورِ 0.6/33 kV یک واحدند: گروهِ برداری و زمین‌کردنِ سمتِ ولتاژپایین (معمولاً شناور، با پایشِ عایق)، جریانِ هجومیِ برق‌دار کردنِ ترانسفورماتور، تزریقِ نکردنِ مؤلفهٔ DC (اشباعِ هسته)، هارمونیک‌ها و گرمای ناشی از آن‌ها، و قفل‌های میانِ حفاظت‌های ترانسفورماتور (دما، گاز) و اینورتر. این رابط‌ها در مشخصهٔ هر دو تجهیز آمده‌اند و با هم آزموده می‌شوند (فصل‌های ۲۵ و ۵۰).\nرابطِ کنترل‌گرِ نیروگاه. کنترل‌گرِ نیروگاه (فصلِ ۲۰) نقطهٔ تنظیمِ توانِ اکتیو و راکتیو را به اینورترها می‌فرستد و اندازه‌گیری را از نقطهٔ اتصال برمی‌دارد. زمانِ پاسخِ کل (کنترل‌گر، شبکهٔ ارتباطی، اینورتر) باید از الزامِ شبکه کوتاه‌تر باشد؛ برای همین آزمون‌های یکپارچه پله‌های توانِ اکتیو و راکتیو را در نقطهٔ اتصال می‌دهند و زمانِ رسیدن و فراجهش را می‌سنجند. فهرستِ نقطه‌های داده، هم‌گام‌سازیِ زمانی و رفتار در قطعِ ارتباط (هر اینورتر به چه حالتِ ایمنی برمی‌گردد) پیش از آزمون تعریف می‌شوند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اینورتر نباید مؤلفهٔ DC به ترانسفورماتور تزریق کند؟\nزمانِ پاسخِ کلِ نیروگاه از چه بخش‌هایی ساخته می‌شود؟\nاگر ارتباطِ کنترل‌گرِ نیروگاه قطع شود، اینورتر چه باید بکند؟\n\n\n\n\n\n9.4.14 قابلیتِ اطمینان و حالت‌های خرابی\nایده. آمارِ میدانی نشان می‌دهد اینورترها از پرخرابی‌ترین تجهیزهای نیروگاهِ خورشیدی‌اند، اما بیشترِ خرابی‌ها کوچک‌اند (فن، برد، منبعِ تغذیه، کنتاکتور، حس‌گر) و سریع رفع می‌شوند؛ خرابی‌های ماژولِ توان کم‌اند اما زمانِ تعمیرشان طولانی است. آهنگِ خرابی با زمانِ بازگرداندن دسترس‌پذیری را می‌سازد، و راهبردِ یدکی هر دو را می‌بیند (فصلِ ۵، بخش 5.4؛ فصلِ ۵۲).\n\nمثال 9.42 (آهنگِ خرابی و یدکیِ فن‌ها) پرسش. با آهنگ‌های آموزشیِ هر زیرمجموعه (A-163، فرضی، بر حسبِ خرابی در میلیارد ساعت)، آهنگِ خرابی، فاصلهٔ میانگینِ خرابی‌ها و دسترس‌پذیریِ یک اینورتر را با 72 h زمانِ بازگرداندن بیابید. احتمالِ نیاز به بیش از دو فن در سال برای ده اینورتر چیست؟\nپاسخ.\nfailure rate of one 5 MW inverter (teaching FIT values, A-163):\n  IGBT modules (24)              9600 FIT\n  DC-link film capacitors        4000 FIT\n  fans and pumps                15000 FIT\n  control and gate boards       12000 FIT\n  auxiliary power supplies       6000 FIT\n  contactors and breakers        5000 FIT\n  sensors and IMD                4800 FIT\n  total 56400 FIT = 0.49 failures/yr; MTBF 2.0 yr\n  with 72 h to restore: availability 0.9960\n  10 inverters, fan failures 1.31/yr: chance of needing more than 2 fans 0.146\n  fans and boards fail most often but are quick to change;\n  power modules fail rarely but take longest: stock spares by\n  both the rate and the repair time (chapter 52)\nتفسیر. حدودِ نیم خرابی در سال برای هر اینورتر و دسترس‌پذیریِ 99.6 %، همان عددی که مثال 9.18 به کار برد. با آهنگِ پواسونی، احتمالِ نیاز به بیش از دو فن در سال 15 % است؛ پس دو فن یدکی کم است و سه یا چهار منطقی‌تر. محاسبهٔ یدکی را باید با زمانِ تحویلِ سازنده هم سنجید (فصل‌های ۳۹ و ۵۲). محدودیت: آهنگ‌های ثابت؛ در واقعیت آهنگِ خرابی در آغاز و پایانِ عمر بیشتر است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا فن‌ها و بردها پرخرابی‌اند اما اثرِ کمتری بر انرژی دارند؟\nبا آهنگِ 0.5 خرابی در سال و 48 h بازگرداندن، دسترس‌پذیری چیست؟\nچرا تعدادِ یدکی را با توزیعِ پواسون، نه با میانگین، تعیین می‌کنیم؟\n\n\n\n\n\n9.4.15 زمین‌کردنِ کارکردی و پتانسیلِ ماژول‌ها\nایده. در آرایهٔ شناور، دو قطبِ رشته نسبت به زمین تقریباً قرینه‌اند: ماژول‌های سمتِ منفی صدها ولت زیرِ زمین و ماژول‌های سمتِ مثبت صدها ولت بالای آن (فصلِ ۶، بخش 6.3.10). در برخی فناوری‌های سلول، پتانسیلِ منفیِ زیاد نسبت به قاب، یون‌ها را در شیشه و لایه‌ها جابه‌جا می‌کند و توان را به‌تدریج کم می‌کند: تخریبِ ناشی از پتانسیل (به انگلیسی potential-induced degradation). دو راهِ رایج: زمین کردنِ یک قطب از راهِ اینورتر (یک زمینِ کارکردی، نه حفاظتی)، یا اعمالِ یک ولتاژِ جبرانیِ شبانه که اثر را برمی‌گرداند. هر کدام پیامدی برای پایشِ عایق، حفاظتِ خطای زمین و انتخابِ اینورتر دارد؛ انتخاب یک تصمیمِ مستند است (فصل‌های ۶، ۱۰ و ۲۶).\n\nمثال 9.43 (پتانسیلِ ماژول‌ها نسبت به زمین) پرسش. در رشتهٔ ۲۶ ماژولی در 1300 V (A-172)، کمترین و بیشترین پتانسیلِ ماژول‌ها را برای آرایهٔ شناور، قطبِ منفیِ زمین‌شده و قطبِ مثبتِ زمین‌شده بیابید.\nپاسخ.\nmodule potentials to earth in a 26-module string at 1300 V (A-172):\n  floating, symmetric    from   -625 to   +625 V\n  negative pole earthed  from    +25 to  +1275 V\n  positive pole earthed  from  -1275 to    -25 V\n  modules at strongly negative potential can suffer potential-\n  induced degradation in some cell technologies; earthing one\n  pole (through the inverter, a functional earth) or a night-\n  time offset voltage moves the string away from it: the choice\n  depends on modules, inverter and standard (chapters 10, 26)\nتفسیر. شناور: ±625 V؛ قطبِ منفیِ زمین‌شده همهٔ ماژول‌ها را مثبت می‌کند. اینکه کدام برای ماژول‌های نیروگاه بهتر است به فناوریِ سلول و داده‌های آزمونِ سازندهٔ ماژول بستگی دارد. زمین کردنِ یک قطب، آرایه را از سامانهٔ شناور به سامانهٔ زمین‌شده تبدیل می‌کند: یک خطای زمینِ تکی اکنون جریان می‌سازد و حفاظتش فرق می‌کند. این یکی از رابط‌هایی است که باید میانِ سازندهٔ ماژول، سازندهٔ اینورتر و طراحِ حفاظت بسته شود.\n\n\n\n9.4.16 سهمِ اینورتر در خطای سمتِ DC\nایده. در خطای سمتِ DC (مثلاً اتصالِ کوتاهِ کابلِ میانِ جعبهٔ تجمیع و اینورتر)، آرایه جریانِ محدودی می‌دهد، کمی بیش از جریانِ اتصالِ کوتاهش (فصلِ ۶). اما خازن‌های پیوندِ DC اینورتر، اگر دیود یا کلیدی جلوی برگشتشان را نگیرد، انرژیِ ذخیره‌شان را در چند میلی‌ثانیه به خطا می‌ریزند. مدارِ خازن، مقاومت و اندوکتانسِ کابل یک مدارِ مرتبهٔ دوم است؛ قلهٔ جریان به نسبتِ میرایی بستگی دارد. این همان مجهولِ U-008ِ فصلِ ۶ است که منتظرِ دادهٔ اینورتر بود.\n\nمثال 9.44 (تخلیهٔ خازن در خطای کابل) پرسش. خازنِ 12 mF در 1000 V با کابلی با 50 mΩ و 20 µH تا محلِ خطا (A-172، فرضی): قلهٔ جریان و زمانِ آن چیست؟\nپاسخ.\nDC-link capacitor (12 mF, 1000 V) into a cable fault,\n  50 mohm and 20 uH (A-172):\n  damping ratio 0.61; peak current 12.1 kA after 0.56 ms\n  stored energy 6.0 kJ goes into the fault and the cable\n  the inverter's own capacitors feed a DC-side fault even when the\n  array cannot: fuses and cable withstand must see this pulse\n  (chapter 6, U-008; the maker states the real figure)\nتفسیر. قلهٔ 12 kA در نیم میلی‌ثانیه (شکل 9.22)، ده‌ها برابرِ جریانِ آرایه. فیوزهای DC و تحملِ کابل باید این پالس را ببینند و انتخابیِ حفاظت باید با آن وارسی شود. عددِ واقعی به ساختارِ ورودیِ اینورتر (دیودِ جداکننده، فیوزهای داخلی) بستگی دارد و باید از سازنده خواسته شود (جدول 9.7). مرزِ کار: این مثال یک برآورد برای پرسیدنِ پرسشِ درست است، نه مطالعهٔ حفاظت.\n\n\n\n\n\n\n\nشکل 9.22: جریانِ تخلیهٔ خازنِ پیوندِ DC در خطای کابل (مدارِ مرتبهٔ دومِ با میرایی 0.61)\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nزمینِ کارکردی را از زمینِ حفاظتی جدا کنید.\nزمین کردنِ قطبِ منفی چه پیامدی برای پایشِ عایق دارد؟\nچرا خازن‌های اینورتر جریانِ خطای DC را از آرایه بزرگ‌تر می‌کنند؟\nاگر مقاومتِ مسیر دو برابر شود، نسبتِ میرایی و قلهٔ جریان چگونه تغییر می‌کنند؟\n\n\n\n\n\n9.4.17 گسیلِ هارمونیکی تا شینهٔ 33 kV\nایده. طیفِ ولتاژِ پل (بخش 9.2.7) پس از صافیِ LCL به جریانِ هارمونیکیِ کوچکی در کنارِ بسامدِ کلیدزنی تبدیل می‌شود. در نیروگاه، چهل پشتهٔ ده اینورتر این جریان‌ها را از راهِ ترانسفورماتورها به شینهٔ 33 kV می‌فرستند. اینکه جمعشان چقدر است به فازِ آن‌ها بستگی دارد: اگر هم‌فاز باشند خطی جمع می‌شوند، اگر فازهای تصادفی داشته باشند، با جذرِ تعداد (همان قانونِ جمعِ هارمونیک‌ها در فصلِ ۷). هارمونیک‌های پربسامد در امپدانسِ القاییِ شبکه ولتاژِ بزرگ‌تری می‌سازند، چون راکتانس با مرتبه بالا می‌رود.\n\nمثال 9.45 (از پشته تا شینهٔ جمع‌کننده) پرسش. جریانِ هارمونیکیِ یک پشته پس از صافیِ میراشده را بیابید (A-173، فرضی). جمعِ چهل پشته را در 33 kV با جمعِ خطی و با قانونِ جذری بسنجید و اعوجاجِ ولتاژ را با توانِ اتصالِ کوتاهِ 500 MVA (A-100) برآورد کنید.\nپاسخ.\nharmonic currents of one NPC stack after its LCL (A-173):\n  rated stack current 1,323 A; largest lines at h 55, 59, 61\n    h 59: 12.6 A (0.95 % of rated)\n  total distortion of the stack current to h 200: 1.29 %\n  40 stacks seen at 33 kV (current x 0.6/33):\n    phases aligned (worst case)   1.42 % of 50 MW current\n    random phases (sqrt N law)    0.22 %\n  voltage distortion at 33 kV with 500 MVA short-circuit power: 1.368 %\n  carrier harmonics are small after the filter and partly cancel;\n  the study of chapter 27 adds background distortion, cable\n  capacitance and resonance of the whole collector\nتفسیر. هر پشته کمتر از یک درصد در خط‌های ۵۹ و ۶۱ دارد (شکل 9.23). در شینهٔ 33 kV، جمعِ جذری 0.22 % و بدترین حالتِ هم‌فاز 1.4 % است؛ با شبکهٔ صرفاً القایی، اعوجاجِ ولتاژ حدودِ 1.4 % می‌شود، چون مرتبهٔ شصت راکتانسِ شصت‌برابر می‌بیند. این برآورد بدبینانه است: ظرفیتِ کابل‌ها بخشی از این جریان را می‌گیرد، اما ممکن است در جایی تشدید هم بسازد. پس عددِ واقعی را مطالعهٔ هارمونیکیِ نیروگاه با مدل‌های سازنده و امپدانسِ وابسته به بسامدِ شبکه می‌دهد (فصل‌های ۲۷ و ۲۸)، و حدها از آیین‌نامهٔ اتصال می‌آیند (فصلِ ۷، بخش 7.10).\n\n\n\n\n\n\n\nشکل 9.23: جریانِ هارمونیکیِ یک پشتهٔ NPC پس از صافیِ LCLِ میراشده، درصدِ جریانِ نامی\n\n\n\n\n\n9.4.18 پایداریِ امپدانسی: مبدّل و شبکه با هم\nایده. از دیدِ شبکه، مبدّلِ پیرو یک منبعِ جریان با یک امپدانسِ موازی است که کنترل‌گرش آن را می‌سازد؛ شبکه یک منبعِ ولتاژ با امپدانسِ سری. سامانهٔ دوتایی پایدار است اگر برهم‌کنشِ این دو امپدانس در هیچ بسامدی تشدیدِ بی‌میرا نسازد. شبکهٔ ضعیف‌تر اندوکتانسِ بیشتری در سری با \\(L_2\\) می‌گذارد و تشدیدِ صافی را پایین‌تر می‌کشد، به سوی پهنای باندِ حلقه‌های کنترل، جایی که تأخیرِ کنترل‌گر (مثال 9.34) میرایی را کم می‌کند.\n\nمثال 9.46 (تشدیدِ صافی با سفتیِ شبکه) پرسش. تشدیدِ صافیِ یک پشته را با اندوکتانسِ ترانسفورماتور و شبکه برای نسبتِ اتصالِ کوتاهِ ۱۰۰ تا ۲ (A-174) بیابید.\nپاسخ.\nLCL resonance of one stack with the grid behind it (A-174):\n  SCR   grid L at 600 V side   resonance Hz\n   100           58.3 uH            1063\n    10          133.3 uH             987\n     5          216.7 uH             951\n     3          327.8 uH             926\n     2          466.7 uH             910\n  a weaker grid adds inductance in series with L2 and pulls the\n  resonance down towards the bandwidth of the current loop: the\n  converter that was stable on a strong grid may oscillate on a\n  weak one; damping and the maker's impedance model check it\nتفسیر. تشدید از 1250 Hzِ صافیِ تنها (مثال 9.21) به حدودِ 1060 تا 910 Hz پایین می‌آید؛ ترانسفورماتور خودش سهمِ بزرگی دارد. اگر کنترل‌گر برای تشدیدِ 1250 Hz میرایی فعال طراحی شده باشد، در شبکهٔ واقعی باید دوباره وارسی شود. سازندگان برای این وارسی مدلِ امپدانسیِ اینورتر (امپدانس بر حسبِ بسامد) می‌دهند و مطالعهٔ پایداری آن را با امپدانسِ شبکه در همهٔ آرایش‌های ممکن مقایسه می‌کند (فصلِ ۲۸).\n\n\n\n9.4.19 تشخیصِ جزیره\nایده. اگر بخشی از شبکه از بقیه جدا شود اما مولدهای متصل به آن بار را دقیقاً تأمین کنند، ولتاژ و بسامد ممکن است در حدِ مجاز بمانند و مولدها کار را ادامه دهند: یک جزیرهٔ ناخواسته، خطرناک برای کارکنانی که خط را بی‌برق می‌پندارند و برای تجهیزهایی که بی‌هم‌گام‌سازی دوباره وصل می‌شوند. اینورترهای تولیدِ پراکنده روش‌های تشخیصِ جزیره دارند: غیرفعال (پاییدنِ تغییرِ بسامد، پرشِ فاز و ولتاژ) که در توازنِ دقیقِ بار و تولید یک ناحیهٔ کور دارند، و فعال (تزریقِ اغتشاشِ کوچک و دیدنِ پاسخِ شبکه). روشِ آزمونِ آن استانداردِ ویژه دارد (بخش 9.10). در نیروگاهِ متصل به شبکهٔ انتقال، تشخیصِ جزیره بیشتر با ارسالِ فرمانِ قطع از پستِ شبکه و حفاظت‌های نقطهٔ اتصال انجام می‌شود، و روش‌های فعالِ اینورتر ممکن است با الزامِ ماندن در مدار (بخش 9.4.5) ناسازگار باشند؛ پس تنظیمشان با بهره‌بردارِ شبکه هماهنگ می‌شود (فصل‌های ۱۷ و ۲۶).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جمعِ هارمونیک‌های پربسامدِ چند اینورتر به جذرِ تعداد نزدیک‌تر است تا به جمعِ خطی؟\nچرا هارمونیکِ مرتبهٔ شصت ولتاژِ بزرگ‌تری از هارمونیکِ پنجمِ هم‌اندازه می‌سازد؟\nشبکهٔ ضعیف‌تر تشدیدِ صافی را به کدام سو می‌برد و چرا خطرناک است؟\nناحیهٔ کورِ روش‌های غیرفعالِ تشخیصِ جزیره چیست؟\n\n\n\n\n\n9.4.20 کنترل‌گرِ نیروگاه و حدِ صادرات\nایده. نیروگاهِ P 110 MW تولید و 100 MW حدِ صادرات دارد. هر بار که جمعِ تولیدِ خورشیدی و بادی از حد می‌گذرد، کنترل‌گرِ نیروگاه (فصلِ ۲۰) توانِ نقطهٔ اتصال را می‌سنجد، کمبود یا مازاد را میانِ اینورترها و توربین‌ها تقسیم می‌کند و نقطهٔ تنظیمِ تازه می‌فرستد. اینورترها در ده‌ها میلی‌ثانیه پاسخ می‌دهند؛ توربین‌ها از راهِ گام و گشتاور کندترند و هر تغییرِ توانشان بارِ مکانیکی دارد. پس منطقِ رایج این است که تغییرهای تند با اینورترها (و باتری) و تغییرهای ماندگار با سهمی میانِ همه انجام شود، و قرارداد و قیمت هم سهمِ هر بخش را تعیین می‌کنند (فصل‌های ۲۰ و ۲۱).\n\nمثال 9.47 (حدِ صادرات در یک سالِ داده) پرسش. با منحنیِ توانِ توربین و سرعتِ باد در 100 m (دوازده توربین، 3 % تلفات؛ A-178، مدلِ ساده) و خروجیِ اینورترهای مثال 9.54، ساعت‌ها و انرژیِ بالای 100 MW را بشمارید. اگر خورشیدی اول کاسته شود، چه سهمی را می‌برد؟\nپاسخ.\nthe 100 MW export limit over the data-pack year (A-178):\n  wind 212.2 GWh, PV 101.4 GWh, peak sum 107.2 MW\n  hours above 100 MW: 60; energy to curtail 183 MWh (0.06 %)\n  if PV is curtailed first it carries 100 % of the cut\n  the plant controller measures the export, splits the cut among\n  inverters and turbines and sends set-points every second or so;\n  inverters answer in tens of milliseconds, turbines more slowly\n  through pitch and torque\nتفسیر. با این مدلِ ساده، فقط ۶۰ ساعت و 183 MWh (کمتر از یک‌دهمِ درصد) بالای حد است (شکل 9.24)، و خورشیدی می‌تواند همه را بپذیرد. این با یافتهٔ فصلِ ۳ (بیست مگاواتِ بالاییِ اتصال کم به کار می‌آید) هم‌خوان است. اما سرعتِ پاسخ مهم است: یک تندبادِ ظهر می‌تواند در چند ثانیه صادرات را از حد بگذراند؛ اگر کنترل‌گر و اینورترها کند باشند، حد شکسته می‌شود. مدلِ کامل‌ترِ انرژی (با تلفاتِ ردپا، دسترس‌پذیری و تابشِ صفحهٔ آرایه) در فصل‌های ۱۴ تا ۱۶ عدد را دقیق‌تر می‌کند.\n\n\n\n\n\n\n\nشکل 9.24: ۱۲۰۰ ساعتِ پرتولیدِ سالِ بستهٔ داده (خورشیدی و بادی) در برابرِ حدِ صادراتِ 100 MW\n\n\n\n\n\n9.4.21 امنیتِ میان‌افزار و دسترسی\nایده. اینورتری که از راهِ شبکهٔ ارتباطی قابلِ پیکربندی است، یک سطحِ حمله است: تغییرِ ناخواستهٔ یک پارامتر (حدِ توان، تنظیمِ عبور از خطا) همان اثرِ یک خرابیِ سخت‌افزاری را دارد، شاید در ده‌ها واحد هم‌زمان. اصولِ دفاعی که در مشخصهٔ خرید و بهره‌برداری می‌آیند (جزئیات در فصلِ ۳۶): میان‌افزارِ امضاشده که فقط نسخهٔ معتبرِ سازنده را می‌پذیرد؛ کنترلِ دسترسی با نقش‌ها و حساب‌های شخصی، نه رمزِ مشترکِ پیش‌فرض؛ ثبتِ رخداد برای هر تغییرِ پیکربندی با زمان و کاربر؛ جداسازیِ شبکه میانِ کنترل و شبکهٔ اداری؛ و مقایسهٔ اثرانگشت با خط‌مبنا (بخش 9.4.10). این‌ها دفاع‌اند، نه دستورِ آزمونِ نفوذ؛ ارزیابیِ امنیتیِ واقعی کارِ متخصصانِ مجاز است.\n\n\n9.4.22 منسوخ شدنِ قطعه‌ها\nایده. نیروگاه بیست‌وپنج سال یا بیشتر کار می‌کند؛ نسلِ یک تراشهٔ کنترل یا یک ماژولِ توان ممکن است ده سال در بازار بماند. مدیریتِ منسوخ شدن از روزِ خرید شروع می‌شود: پرسیدنِ دورهٔ پشتیبانیِ اعلام‌شده، فهرستِ قطعه‌های حیاتی، تعهدِ سازنده به جایگزینِ سازگار یا اطلاعِ پیش از توقفِ تولید، و خریدِ پایانِ عمر یا انبارِ راهبردی برای قطعه‌هایی که جایگزین ندارند. در نیمهٔ عمرِ نیروگاه، تصمیمِ بازسازی (تعویضِ پشته‌ها و بردها در همان پوسته) یا جایگزینی (اینورترِ نسلِ تازه با مدل‌ها و آزمون‌های انطباقِ تازه) یک تصمیمِ اقتصادی و فنی است (فصل‌های ۵۲ و ۵۳).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تغییرهای تندِ توان بهتر است با اینورترها انجام شوند؟\nاگر حدِ صادرات 95 MW بود، انتظار دارید ساعت‌های بالای حد چگونه تغییر کنند؟\nپنج اصلِ دفاعیِ امنیتِ میان‌افزار را نام ببرید.\nچرا جایگزینیِ اینورتر در نیمهٔ عمر آزمون‌های انطباقِ تازه می‌خواهد؟\n\n\n\n\n\n9.4.23 تزریقِ DC و دقتِ حس‌گرِ جریان\nایده. اگر حس‌گرِ جریان آفستِ کوچکی داشته باشد، کنترل‌گر برای «درست کردنِ» آن یک مؤلفهٔ DC واقعی به خروجی می‌فرستد. ترانسفورماتورِ واحد با مؤلفهٔ DC یک شارِ ثابت می‌گیرد که هسته را در یک نیم‌چرخه به اشباع نزدیک می‌کند: جریانِ مغناطیس‌کنندهٔ نامتقارن، صدا، گرما و هارمونیک‌های زوج. معیارِ مقایسه جریانِ مغناطیس‌کننده است، نه جریانِ نامی.\n\nمثال 9.48 (آفستِ حس‌گر در برابرِ جریانِ مغناطیس‌کننده) پرسش. با جریانِ نامیِ اینورتر در 600 V و جریانِ مغناطیس‌کنندهٔ 1 % برای ترانسفورماتورِ واحد (A-180، فرضی)، اثرِ آفستِ 0.1 تا 0.5 % را بسنجید.\nپاسخ.\ncurrent-sensor offset and DC into the unit transformer (A-180):\n  rated current 5,292 A; magnetising current (1 %) 53 A peak-ish\n  offset 0.1 % of rated peak: DC   7.5 A =   14 % of the magnetising current\n  offset 0.2 % of rated peak: DC  15.0 A =   28 % of the magnetising current\n  offset 0.5 % of rated peak: DC  37.4 A =   71 % of the magnetising current\n  a DC current comparable with the magnetising current biases\n  the core towards saturation in one half-cycle: noise, heat and\n  even-order harmonics; inverters measure and cancel it, and\n  grid codes limit DC injection\nتفسیر. آفستِ نیم‌درصدی، که در بیشترِ کاربردها ناچیز است، اینجا 71 %ِ جریانِ مغناطیس‌کننده است. اینورترها مؤلفهٔ DC را جداگانه اندازه و حذف می‌کنند و آیین‌نامه‌های اتصال حدی برای تزریقِ DC دارند؛ در آزمونِ یکپارچه‌سازی، جریانِ ترانسفورماتور و صدای آن نشانهٔ زودهنگامِ این مسئله‌اند (بخش 9.4.13).\n\n\n\n9.4.24 کنترلِ دو توالی در افتِ نامتعادل\nایده. در افتِ نامتعادل، ولتاژِ توالیِ منفی با جریانِ توالیِ مثبت توانی با بسامدِ دو برابر می‌سازد (مثال 9.38). کنترل‌گر سه انتخاب دارد: فقط جریانِ مثبت (جریان‌های متعادل، اما موج‌دارگیِ توان)، جریانِ منفیِ حساب‌شده برای حذفِ موج‌دارگیِ توان (جریان‌های نامتعادل)، یا جریانِ منفی برای پشتیبانیِ ولتاژِ منفی که آیین‌نامه‌های تازه گاهی می‌خواهند. چون جریانِ هر فاز محدود است، هر جریانِ منفی از توانِ اکتیو سهم می‌گیرد.\n\nمثال 9.49 (دو راهبرد در افتِ نامتعادل) پرسش. با \\(V^+ = 0.7\\)، \\(V^- = 0.3\\) و حدِ جریانِ 1.1 پریونیت (A-181)، دو راهبرد را از نظرِ توانِ اکتیو و موج‌دارگیِ 100 Hz مقایسه کنید.\nپاسخ.\nunbalanced dip: V+ 0.7 pu, V- 0.3 pu, current limit 1.1 pu (A-181):\n  positive only     I+ 1.00, I- 0.00, P 0.70 pu, 100 Hz ripple 0.30 pu\n  ripple cancelled  I+ 0.77, I- 0.33, P 0.44 pu, 100 Hz ripple 0.00 pu\n  cancelling the ripple protects the DC link but unbalances the\n  phase currents: the current limit then cuts the active power;\n  the grid code says which sequence currents it wants in a dip\nتفسیر. حذفِ موج‌دارگی پیوندِ DC را آرام می‌کند اما بیشینهٔ جریانِ فاز را 43 % بالا می‌برد؛ برای ماندن زیرِ حد، جریانِ مثبت به 0.77 و توان به 0.44 پریونیت می‌رسد. انتخاب میانِ این‌ها یک تنظیم است که آیین‌نامهٔ اتصال و مطالعهٔ نیروگاه تعیین می‌کنند (U-031)، و نشان می‌دهد چرا رفتارِ اینورتر در خطا باید با مدلِ تأییدشده مطالعه شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا آفستِ حس‌گر باید با جریانِ مغناطیس‌کننده سنجیده شود؟\nسه راهبردِ کنترلِ توالی در افتِ نامتعادل را نام ببرید.\nچرا حذفِ موج‌دارگیِ توان بیشینهٔ جریانِ فاز را بالا می‌برد؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-d",
    "href": "chapters/09-power-electronics.html#sec-ch09-d",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.5 ت. آزمایشگاهِ مدل‌سازی و راستی‌آزمایی",
    "text": "9.5 ت. آزمایشگاهِ مدل‌سازی و راستی‌آزمایی\nبخشِ ت ابزارهای فصل را روی داده و شبیه‌سازی می‌برد: ردیاب‌ها در گذرِ ابر و سایهٔ جزئی، رابطه‌های بستهٔ تلفات در برابرِ شبیه‌سازیِ کلید به کلید، پنجرهٔ ولتاژ و انرژیِ اینورترها در یک سالِ بستهٔ داده، و توالیِ آزمون از کارخانه تا ساختگاه. همهٔ کدها در بستهٔ همراهِ فصل‌اند.\n\n9.5.1 آزمایشگاه: ردیابی در گذرِ ابر\nپرسش. ردیاب‌ها در آفتابِ پایدار همه خوب‌اند؛ تفاوت در تغییر است. یک لبهٔ ابر (A-164، ساختگی، بذرِ ۲۳) تابش را در ده ثانیه از 900 به 300 W/m² می‌برد، یک دقیقه نگه می‌دارد و در بیست ثانیه برمی‌گرداند. ردیاب‌ها هر 0.1 s یک گام برمی‌دارند.\ndef track(tracker, t, g, tc: float = 50.0, n_mod: int = 26):\n    \"\"\"Run a tracker against changing irradiance: every step the converter\n    holds the string at the tracker's voltage, the tracker reads (V, I) and\n    returns the next reference. Returns operating and available power.\"\"\"\n    p_op, p_av = np.empty(len(t)), np.empty(len(t))\n    v = tracker.v_ref\n    for k, gk in enumerate(g):\n        curve = mp.PVM_550.at(gk, tc, n_mod)\n        i = float(curve.i(v))\n        p_op[k] = v * i\n        p_av[k] = curve.mpp(800)[1]\n        v = min(max(tracker.update(v, i), 0.0), curve.voc)\n    return p_op, p_av\n\nمثال 9.50 (سه ردیاب و یک ولتاژِ ثابت) پرسش. بازدهِ ردیابی، یعنی انرژیِ گرفته‌شده بر انرژیِ در دسترس، را برای آشفتن و مشاهده با گام‌های 5 و 15 V، رسانایی افزایشی و یک ولتاژِ ثابت حساب کنید، یک بار برای کلِ پنج دقیقه و یک بار فقط در شیب‌ها. نگه‌داشتنِ ولتاژِ ثابتِ شرایطِ استاندارد در کلِ سالِ بستهٔ داده چه کسری از انرژی را می‌گیرد؟\nپاسخ.\none string through a cloud edge, steps every 0.1 s (A-164):\n  available energy 0.806 kWh in 300 s\n  tracker          tracking efficiency   during the ramps\n  P&O 5 V               99.77 %          97.92 %\n  P&O 15 V              99.86 %          99.50 %\n  IncCond 5 V           99.83 %          98.75 %\n  fixed voltage         99.71 %          99.81 %\n  within minutes the cell temperature hardly moves and neither\n  does V_mp: a fixed voltage keeps up; the ramps separate the\n  trackers (P&O can mistake rising irradiance for a good step)\n  over the data-pack year, holding the STC voltage 1091 V would\n    capture only 86.0 % of the MPP energy: temperature moves V_mp\nتفسیر. در پنج دقیقه دمای سلول تقریباً ثابت است و ولتاژِ قله کم جابه‌جا می‌شود؛ پس حتی یک ولتاژِ ثابت خوب کار می‌کند. شیب‌ها ردیاب‌ها را از هم جدا می‌کنند: آشفتن و مشاهده با گامِ کوچک در بالا آمدنِ تابش راه را گم می‌کند و کمبودی تا 3.5 kW می‌سازد (شکل 9.25)، چون افزایشِ توان را به حسابِ گامِ درست می‌گذارد. در کلِ سال اما دما ولتاژِ قله را جابه‌جا می‌کند و ولتاژِ ثابت فقط 86 % انرژی را می‌گیرد: ردیابی ضروری است، و طراحیِ خوبِ آن در لحظه‌های تغییر خود را نشان می‌دهد. روش‌های استانداردِ سنجشِ بازدهِ ردیابیِ پویا همین لحظه‌ها را با نمایه‌های تابشِ تعریف‌شده می‌سنجند (بخش 9.10).\n\n\n\n\n\n\n\nشکل 9.25: یک رشته در گذرِ لبهٔ ابر: بالا توانِ در دسترس، پایین کمبودِ دو ردیاب\n\n\n\n\n\n9.5.2 آزمایشگاه: سایهٔ جزئی و جست‌وجوی سراسری\nایده. اگر بخشی از رشته سایه بخورد، دیودهای میان‌گذرِ ماژول‌های سایه‌دار در جریان‌های بالا هدایت می‌کنند و آن ماژول‌ها را کنار می‌گذارند (فصلِ ۶ و ۱۰). منحنیِ توان دو قله پیدا می‌کند: یکی در ولتاژِ کم با جریانِ ماژول‌های آفتابی، یکی در ولتاژِ زیاد با جریانِ ماژول‌های سایه‌دار (شکل 9.26). ردیابِ محلی روی قله‌ای می‌ماند که از آن شروع کرده است.\n\nمثال 9.51 (قلهٔ محلی یا سراسری) پرسش. رشته‌ای با ۱۸ ماژول در 900 W/m² و ۸ ماژول در 300 W/m² (A-164، ساختگی): آشفتن و مشاهده از 0.95 ولتاژِ مدارِ باز به کجا می‌رسد؟ جست‌وجوی سراسری و سپس آشفتن و مشاهده؟\nپاسخ.\none string, 18 modules at 900 W/m2 and 8 shaded at 300 W/m2 (A-164):\n  global peak 8.08 kW at 687 V (shaded modules bypassed)\n  P&O from 0.95 V_oc settles at 1084 V: 4.48 kW (a local peak)\n  global scan, then P&O: 680 V, 8.08 kW\n  gain of the scan 80 % while the shade lasts; the scan itself costs a\n  second or two of off-peak operation every few minutes\nتفسیر. ردیابِ محلی روی قلهٔ 4.5 kW می‌ماند؛ جست‌وجوی سراسری قلهٔ 8.1 kW را پیدا می‌کند، 80 % بیشتر تا وقتی سایه هست. در نیروگاه، سایهٔ صبح و عصرِ ردیف‌های جلو، تیرهای برق، و گرد و غبارِ ناهمگن چنین منحنی‌هایی می‌سازند. در اینورترِ مرکزی که صدها رشته موازی دارد، قله‌های رشته‌های مختلف روی هم می‌افتند و مسئله ملایم‌تر و در عین حال پنهان‌تر است: عدمِ تطابق (مثال 9.18).\n\n\n\n\n\n\n\nشکل 9.26: منحنیِ توانِ رشته‌ای با سایهٔ جزئی: قلهٔ سراسری در ولتاژِ کم و قلهٔ محلی در ولتاژِ زیاد\n\n\n\n\n\n9.5.3 آزمایشگاه: بودجهٔ تلفات، رابطهٔ بسته در برابرِ شبیه‌سازی\nایده. رابطه‌های معادلهٔ 9.7 و معادلهٔ 9.8 جریانِ بی‌موج‌دارگی فرض می‌کنند. یک شبیه‌سازیِ مستقل، کلید به کلید، جریانِ واقعیِ سلف را با موج‌دارگی‌اش می‌سازد، هدایت را با جریانِ لحظه‌ای و هر کلیدزنی را با جریانِ همان لحظه حساب می‌کند. اگر دو روش در شرایطِ عادی نزدیک باشند، به رابطهٔ بسته برای مطالعه‌های سریع (یک سال، هزار حالت) اعتماد می‌کنیم؛ اگر دور شوند، می‌دانیم مرزِ اعتبارش کجاست.\ndef leg_losses_switched(i_pk: float, m: float, phi_deg: float, v_dc: float,\n                        f_sw: float, l_h: float, dev: dict, f1: float = 50.0,\n                        steps_per_carrier: int = 200) -&gt; dict:\n    \"\"\"Independent check: simulate one fundamental period of a two-level leg\n    switch by switch. The leg current is the fundamental plus the ripple that\n    the switched voltage drives through L; conduction uses the instantaneous\n    current, each switching event uses the current at that instant. Returns\n    the upper IGBT and upper diode losses and the peak-to-peak ripple.\"\"\"\n    n_car = int(round(f_sw / f1))\n    n = n_car * steps_per_carrier\n    dt = 1 / (f1 * n)\n    t = np.arange(n) * dt\n    th = 2 * np.pi * f1 * t\n    x = (f_sw * t) % 1.0\n    tri = np.where(x &lt; 0.5, 4 * x - 1, 3 - 4 * x)\n    state = (m * np.sin(th) &gt; tri).astype(float)\n    v_err = v_dc * (state - 0.5 * (1 + m * np.sin(th)))\n    rip = np.cumsum(v_err) * dt / l_h\n    rip = rip.reshape(n_car, steps_per_carrier)\n    rip = (rip - rip.mean(axis=1, keepdims=True)).ravel()\n    i = i_pk * np.sin(th - math.radians(phi_deg)) + rip\n    up = state &gt; 0.5\n    p_t = np.where(up & (i &gt; 0), dev[\"v_t0\"] * i + dev[\"r_t\"] * i ** 2, 0.0)\n    p_d = np.where(up & (i &lt; 0), dev[\"v_d0\"] * -i + dev[\"r_d\"] * i ** 2, 0.0)\n    trans = np.flatnonzero(np.diff(state) != 0) + 1\n    e_t = e_d = 0.0\n    for k in trans:\n        scale = abs(i[k]) / dev[\"i_ref\"] * v_dc / dev[\"v_ref\"]\n        if i[k] &gt; 0:                                   # T1 turns on or off\n            e_t += 0.5 * dev[\"e_on_off\"] * scale\n        elif state[k] &lt; 0.5:                           # 1 -&gt; 0 with i &lt; 0\n            e_d += dev[\"e_rr\"] * scale                 # D1 recovers\n    period = 1 / f1\n    return {\"cond_t\": float(p_t.mean()), \"cond_d\": float(p_d.mean()),\n            \"sw_t\": e_t / period, \"sw_d\": e_d / period,\n            \"ripple_pp\": float(np.ptp(rip))}\n\nمثال 9.52 (رابطهٔ بسته و شبیه‌سازی برای یک جایگاهِ کلید) پرسش. برای یک جایگاهِ کلیدِ مبدّلِ سمتِ شبکهٔ توربین (مثال 9.11)، تلفاتِ رابطهٔ بسته را با شبیه‌سازیِ کلیدزده با سلف‌های 200 تا 25 µH مقایسه کنید.\nپاسخ.\none switch position of the turbine grid-side converter, 2.5 kHz:\n  closed form (no ripple): IGBT 9,124 W, diode 1,326 W, total 10,450 W\n  switched simulation, one period, ripple through L:\n  L uH   ripple A pp   IGBT W   diode W   total W   difference\n   200         577    9,128     1,298    10,426     -0.2 %\n   100       1,154    9,143     1,278    10,421     -0.3 %\n    50       2,309    9,201     1,249    10,450     +0.0 %\n    25       4,618    9,420     1,231    10,651     +1.9 %\n  the closed form is good to a few per cent while the ripple is\n  small; with a large ripple the current at each switching\n  instant differs from the sine and the estimate drifts\nتفسیر. تا وقتی موج‌دارگی کمتر از حدودِ یک‌پنجمِ دامنهٔ جریان است، اختلاف کمتر از نیم درصد است؛ با سلفِ 25 µH و موج‌دارگیِ 4.6 kA به +1.9 % می‌رسد: جریانِ مؤثرِ بیشتر هدایت را و جریانِ لحظهٔ کلیدزنی تلفاتِ آی‌جی‌بی‌تی را بالا می‌برد، و تلفاتِ بازیابیِ دیود کمی کم می‌شود. شبیه‌سازی یک ساق را نسبت به نقطهٔ میانیِ پیوند می‌بیند؛ موج‌دارگیِ آن از جریانِ فازِ یک پلِ سه‌سیمه بیشتر است، پس این مقایسه محافظه‌کارانه است. نتیجه: رابطهٔ بسته برای بودجهٔ مفهومی بس است؛ برای سلفِ کوچک یا طراحیِ نهایی، شبیه‌سازی و اندازه‌گیری لازم است. بودجهٔ کاملِ یک اینورترِ 5 MW با پشته‌های NPC در مثال 9.61 آمده است.\n\n\n\n9.5.4 آزمایشگاه: پنجرهٔ ولتاژ در یک سالِ داده\nپرسش. مثال 9.8 نشان داد که اینورترِ 690 V پیوندِ حدودِ 1073 V می‌خواهد. آیا رشته‌های ۲۶ ماژولیِ نیروگاه (A-015، D-002) در طولِ سال به آن می‌رسند؟ با بستهٔ دادهٔ 1.1.0 و مدلِ سادهٔ این فصل (A-153: تابشِ افقی به‌جای صفحهٔ آرایه، دمای سلول با قاعدهٔ NOCT، 3 % تلفاتِ DC)، ولتاژِ قلهٔ رشته را ساعت به ساعت بسازید، ساعت‌هایی را که زیرِ کفِ پنجره‌اند بشمارید و انرژیِ ازدست‌رفته را با کار در کفِ پنجره به‌جای قله برآورد کنید.\n\nمثال 9.53 (چهار ولتاژِ خروجی در برابرِ یک سال) پاسخ.\nDC window over the data-pack year (1.1.0, S0; A-153):\n  string MPP voltage: min 861 V, median 1000 V, max 1103 V\n  AC V   floor V   hours below   energy lost MWh   share of DC\n   600       933           138               1.2       0.001 %\n   630       980          1443             219.1       0.213 %\n   660      1027          2938           2,279.9       2.212 %\n   690      1073          4175           9,415.2       9.136 %\n  with 26-module strings a 690 V inverter would leave a tenth\n  of the energy in the array; 600 V keeps all of it (D-012)\nتفسیر. میانهٔ ولتاژِ قله 1000 V است و در ساعت‌های گرم تا 861 V پایین می‌آید (شکل 9.27). اینورترِ 690 V در بیش از ۴۰۰۰ ساعت زیرِ پنجره است و حدودِ 9 % انرژیِ آرایه را می‌گذارد؛ 630 V حدودِ 0.2 % و 600 V تقریباً هیچ. وارسیِ منطق: بیشترِ ساعت‌های زیرِ پنجره ظهرهای تابستان‌اند، یعنی پرتولیدترین ساعت‌ها؛ برای همین سهمِ انرژی از سهمِ ساعت‌ها بیشتر است. محدودیت: تابشِ افقی دمای سلولِ آرایهٔ شیب‌دار را کمی کم برآورد می‌کند؛ پس اگر خطایی هست، به سودِ ولتاژِ پایین‌ترِ خروجی است.\n\n\n\n\n\n\n\nشکل 9.27: ساعت‌های سالِ بستهٔ داده بر حسبِ ولتاژِ قلهٔ رشته، با کفِ پنجرهٔ اینورترهای 600، 630 و 690 V\n\n\n\n\n\n\n\n\n\nنکتهتصمیمِ D-012: ولتاژِ خروجیِ اینورترهای خورشیدی\n\n\n\nتصمیم. اینورترهای خورشیدیِ نیروگاهِ P خروجیِ 600 V دارند و پنجرهٔ ردیابیِ توانِ کاملشان حدودِ 933 تا 1300 V است؛ رشته‌ها ۲۶ ماژولی می‌مانند (D-002). ترانسفورماتورهای واحد 0.6/33 kV می‌شوند. شاهد. مثال 9.53: 690 V حدودِ 9 % انرژی را از دست می‌دهد؛ 600 V حدودِ یک‌صدهزارم (1.2 MWh). گزینه‌های ردشده. رشتهٔ بلندتر (ولتاژِ مدارِ باز در سرما از 1500 V می‌گذرد، فصلِ ۶)؛ 630 V (حاشیهٔ کمتر در گرماهای آینده). پیامدها. فرضِ A-020 (کرانِ 850 V) با 600 V و حاشیهٔ صفر سازگار است و جای خود را به این پنجره می‌دهد؛ جریانِ نامیِ اینورترِ 5.5 MVA در 600 V 5292 A است، نه 4602 Aِ مثالِ فصلِ ۷ که ولتاژِ 690 V را فرض کرده بود؛ کابل‌ها و شینه‌های AC با این جریان طراحی می‌شوند (فصل‌های ۲۴ و ۲۵). وضعیت: فرضیِ آموزشی تا دادهٔ اینورترِ انتخابی برسد (U-030).\n\n\n\n\n9.5.5 آزمایشگاه: اینورترها در یک سالِ داده\nپرسش. با منحنیِ بازدهِ مثال 9.13، کاهشِ توانِ دمایی و ارتفاعیِ A-147 و سقفِ 50 MW، انرژی‌های سالانه را بسازید: DCِ ورودی، تلفاتِ تبدیل، بُرش در سقف، کاهشِ توان و ACِ خروجی. بازدهِ وزنیِ ساختگاه را با اروپایی و CEC مقایسه کنید.\n\nمثال 9.54 (انرژیِ سالانهٔ اینورترها) پاسخ.\ninverters through the data-pack year (A-147, A-153, D-012):\n  DC energy at the inverters    103,051 MWh\n  conversion losses               1,656 MWh (1.61 %)\n  clipping at 50 MW                 8.6 MWh\n  temperature and altitude         24.3 MWh\n  AC energy delivered           101,362 MWh\n  site-weighted efficiency    0.9839; European 0.9824, CEC 0.9842\n  share of DC energy by load (bins around the European points):\n    5 % 1, 10 % 2, 20 % 4, 30 % 9, 50 % 40, 100 % 44 (per cent)\n  this site weights mid and high loads more than the European\n  convention does: judge efficiency with the site's own weights\nتفسیر. تلفاتِ تبدیل 1.6 % است، حدودِ 1.7 GWh در سال؛ بُرش و کاهشِ دمایی با این مدلِ افقی ناچیزند، چون آرایه با تابشِ افقی به سقف نمی‌رسد و ساعت‌های بالای 40 °C در ساختگاه نادرند. ساختگاه 84 % انرژی را در بارهای بالای نیمه می‌گیرد؛ پس بازدهِ وزنیِ ساختگاه (0.9839) به CEC نزدیک‌تر است تا اروپایی. درس: برای مقایسهٔ دو پیشنهادِ اینورتر، بازدهِ هر دو را با وزن‌های خودِ ساختگاه بسنجید. با مدلِ صفحهٔ آرایه در فصلِ ۱۵، بُرش و کاهشِ دمایی بزرگ‌تر می‌شوند و این آزمایشگاه دوباره اجرا می‌شود.\n\n\n\n9.5.6 توالیِ آزمون از کارخانه تا ساختگاه\nایده. تأییدِ اینورتر یک زنجیره است که هر حلقه چیزی را ثابت می‌کند که حلقه‌های دیگر نمی‌توانند (شکل 9.28). این بخش آن زنجیره را به‌عنوانِ یک برنامه می‌نویسد، نه دستورِ کار: چه چیزی، کجا، با کدام شاهد، و چه کسی تأیید می‌کند. هر گامِ برق‌دار در ساختگاه با رویهٔ مکتوبِ سازنده و بهره‌بردار، مجوزِ کار و افرادِ صلاحیت‌دار انجام می‌شود.\n\n\n\n\n\n\nشکل 9.28: زنجیرهٔ تأییدِ اینورترهای خورشیدی از طراحی تا خط‌مبنای بهره‌برداری؛ یک نمای برنامه‌ریزی، نه دستورِ کار\n\n\n\n\n\n\nجدول 9.9: برنامهٔ آزمونِ اینورترها از کارخانه تا ساختگاه (تحویل‌دادنیِ PLP-ELE-PRO-0001)\n\n\n\n\n\n\n\n\n\n\n\nگام\nکجا\nچه را ثابت می‌کند\nشاهدِ تحویلی\n\n\n\n\n۱. بازبینیِ طراحی\nسازنده\nطرح الزام‌ها و شش وارسی را برآورده می‌کند\nصورت‌جلسه و اقدام‌ها\n\n\n۲. آزمون‌های نوعی\nآزمایشگاه\nایمنی، محیط، سازگاری، کارکرد، انطباق با شبکه\nگزارش‌ها و گواهی‌ها، مدلِ اعتبارسنجی‌شده\n\n\n۳. آزمون‌های جاری\nخطِ تولید\nهر واحد درست ساخته شده\nپروندهٔ ردیابی\n\n\n۴. پذیرشِ کارخانه\nکارخانه\nکار با توانِ کامل، حفاظت‌ها، پیکربندی\nجدول 9.8، پروندهٔ پیکربندی\n\n\n۵. حمل و ورود\nراه و انبار\nآسیبِ حمل، ضربه‌نگار، رطوبت\nگزارشِ بازرسیِ ورود\n\n\n۶. وارسی‌های نصبِ بی‌برق\nساختگاه\nنصب، گشتاور، قطبیت، عایق، مایعِ خنک‌کن\nفهرستِ وارسیِ امضاشده\n\n\n۷. برق‌دار کردن\nساختگاه\nفقط با رویهٔ مجاز؛ ترتیبِ ترانسفورماتور، AC، DC\nمجوزِ کار و صورت‌جلسه\n\n\n۸. پذیرشِ ساختگاه\nساختگاه\nکارکرد، حفاظت‌ها، ارتباط، بازخوانیِ پیکربندی\nگزارشِ پذیرشِ ساختگاه\n\n\n۹. یکپارچه‌سازی\nساختگاه\nپله‌های \\(P\\) و \\(Q\\) با کنترل‌گرِ نیروگاه، رابطِ ترانسفورماتور\nمنحنی‌های پاسخ\n\n\n۱۰. انطباق در نقطهٔ اتصال\nساختگاه و شبکه\nالزام‌های بهره‌بردارِ شبکه\nگزارشِ انطباق\n\n\n۱۱. بهره‌برداریِ آزمایشی\nساختگاه\nدسترس‌پذیری و عملکرد در دورهٔ معین\nگواهیِ تحویل\n\n\n۱۲. خط‌مبنا\nبهره‌برداری\nمرجعِ عملکرد، دما و پیکربندی\nپروندهٔ خط‌مبنا\n\n\n\n\n\n\nچرا این ترتیب؟ آنچه در کارخانه ارزان سنجیده می‌شود (گرما در توانِ کامل، حفاظت‌ها) به ساختگاه واگذار نمی‌شود، چون آنجا توانِ کامل فقط چندصد ساعت در سال در دسترس است (مثال 9.62). آنچه فقط در ساختگاه دیده می‌شود (نصب، شبکهٔ واقعی، کنترل‌گرِ نیروگاه) در کارخانه شبیه‌سازی هم نمی‌شود. خط‌مبنا آخرین حلقه است: بدونِ آن، پایشِ عملکرد چیزی برای مقایسه ندارد (فصلِ ۵۱).\n\n\n9.5.7 محدودیت‌های مدل‌های این فصل\n\nمدلِ منحنیِ چهارنقطه‌ای و مقیاس‌های دما و تابش آموزشی‌اند؛ مدلِ فیزیکیِ ماژول در فصلِ ۱۰ می‌آید.\nمدلِ سالانه تابشِ افقی را به‌جای صفحهٔ آرایه می‌گیرد؛ بُرش و کاهشِ دمایی را کم برآورد می‌کند (فصلِ ۱۵).\nرابطه‌های تلفات موج‌دارگی و دمای متغیرِ پیوند را نمی‌بینند؛ انرژی‌های کلیدزنی خطی فرض شده‌اند.\nمدل‌های کنترل (حلقهٔ قفلِ فاز، حلقهٔ جریان، رویدادِ بسامد) میانگینی و تک‌گره‌اند؛ تشدیدِ صافی، شبکهٔ واقعی و محدودیت‌های جریان را ندارند. مطالعه‌های واقعی با مدل‌های تأییدشدهٔ سازنده‌اند (فصلِ ۲۸).\nعددهای قابلیتِ اطمینان، بازدهِ تولید و رده‌های قطعه آموزشی‌اند و دادهٔ هیچ سازنده‌ای نیستند.\nتنظیم‌های حالت‌های کار و عبور از خطا الزامِ هیچ شبکه‌ای نیستند؛ عددهای واقعی کشوری‌اند (فصل‌های ۵۵ تا ۵۷).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا آشفتن و مشاهده در بالا آمدنِ تابش اشتباه می‌کند و رسانایی افزایشی کمتر؟\nاگر رشته‌ها ۲۸ ماژولی بودند، پنجرهٔ 690 V چه می‌شد و چه مسئلهٔ دیگری پیش می‌آمد؟\nچرا سهمِ انرژیِ زیرِ پنجره از سهمِ ساعت‌ها بیشتر است؟\nبازدهِ وزنیِ ساختگاه را چگونه از دادهٔ ساعتی می‌سازید؟\nکدام گامِ زنجیرهٔ آزمون چیزی را ثابت می‌کند که هیچ گامِ دیگری نمی‌کند؟\n\n\n\n\n\n9.5.8 آزمایشگاه: چرخه‌های دمای پیوند در یک سال\nپرسش. چرخه‌های دمای پیوند فقط در بسامدِ خروجی نیستند (بخش 9.2.12)؛ یک چرخهٔ روزانه هم هست: صبح سرد، ظهرِ داغ با تلفاتِ زیاد، شبِ سرد. با تلفاتِ ساعتیِ اینورترها در سالِ بستهٔ داده، سهمِ نیمه‌رساناها و مقاومتِ گرماییِ 0.060 K/W برای هر ماژول، و دمای مایعِ پنج درجه بالای هوا (A-170، فرضی)، نوسانِ روزانهٔ دمای پیوندِ یک ماژول را بسازید و آسیبِ نسبیِ آن را با قانونِ توانیِ بخش 9.2.12 بشمارید.\n\nمثال 9.55 (یک سال چرخهٔ روزانه) پاسخ.\ndaily junction-temperature swing of one module, data-pack year (A-170):\n  largest swing 78 K, median 59 K, smallest 22 K\n  damage (swing/40 K)^5 summed: 3,243 equivalent 40 K cycles per year\n  damage share by month (%): 1 3 8 13 16 18 16 11 7 4 1 1\n  the clear days of spring and summer, with air hot in the day\n  and cool at night, do most of the damage: cooling that also\n  holds the coolant warmer at night cuts the swing\nتفسیر. نوسانِ روزانه در روزهای صافِ گرم تا 78 K می‌رسد (شکل 9.29) و آسیب در بهار و تابستان تمرکز دارد. چون آسیب با توانِ پنجمِ نوسان بالا می‌رود، چند روزِ بزرگ از صدها روزِ کوچک مهم‌ترند. تدبیرِ ساده‌ای که از این شاهد برمی‌آید: نگه داشتنِ دمای مایع در شب (کم کردنِ دورِ فن‌ها) نوسان را کوچک می‌کند. محدودیت: دمای مایعِ ساده، سهمِ ثابتِ نیمه‌رسانا، و نبودِ چرخه‌های کوتاهِ ابر؛ شمارشِ دقیق‌تر از روشِ شمارشِ چرخه‌های بارانی (فصلِ ۴) و منحنیِ عمرِ سازنده استفاده می‌کند.\n\n\n\n\n\n\n\nشکل 9.29: نوسانِ روزانهٔ دمای پیوندِ یک ماژولِ اینورتر در سالِ بستهٔ داده\n\n\n\n\n\n9.5.9 آزمایشگاه: خرابی‌ها در بیست‌وپنج سال\nپرسش. مثال 9.42 میانگینِ دسترس‌پذیری را داد؛ اما مالک می‌خواهد بداند در یک سالِ بد چقدر انرژی از دست می‌رود. با شبیه‌سازیِ مونت‌کارلو (فصلِ ۳): برای ده اینورتر و ۲۵ سال، تعدادِ خرابی‌ها را از توزیعِ پواسون و زمانِ هر تعمیر را از توزیعِ لگ‌نرمال بکشید؛ هشت درصدِ خرابی‌ها «بزرگ» با میانهٔ 400 h (انتظار برای ماژولِ توان) و بقیه با میانهٔ 36 h (A-171، فرضی، بذرِ ۲۹).\n\nمثال 9.56 (توزیعِ انرژیِ ازدست‌رفته) پاسخ.\n10 inverters over 25 years, 2000 runs (seed 29, A-171):\n  failures 0.49/yr each; 8 % major (median 400 h), else median 36 h\n  energy lost per year: mean 431, P50 425, P90 532 MWh\n  as a share of 101.4 GWh: mean 0.42 %\n  the rare long repairs set the tail: a spare power module on site\n  shortens them more than any other single measure\nتفسیر. میانگینِ 431 MWh در سال، نزدیکِ برآوردِ ساده‌ترِ مثال 9.18؛ اما یک سالِ از ده سال بیش از 532 MWh از دست می‌رود (شکل 9.30). دنبالهٔ توزیع را خرابی‌های بزرگِ کم‌شمار می‌سازند؛ پس یک ماژولِ توانِ یدکی در ساختگاه یا قراردادِ تحویلِ سریع اثری بیش از کم کردنِ آهنگِ خرابی‌های کوچک دارد. این همان نوع استدلالی است که فصلِ ۱۶ برای عدمِ قطعیتِ انرژی و فصلِ ۵۲ برای راهبردِ یدکی گسترش می‌دهند.\n\n\n\n\n\n\n\nشکل 9.30: توزیعِ انرژیِ ازدست‌رفتهٔ سالانه بر اثرِ خرابیِ اینورترها در ۲۰۰۰ اجرای مونت‌کارلو\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا چرخهٔ روزانه، با آنکه کندتر است، می‌تواند از چرخهٔ 50 Hz آسیب‌رسان‌تر باشد؟\nچگونه کنترلِ فن‌ها نوسانِ روزانه را کم می‌کند؟\nچرا میانگینِ انرژیِ ازدست‌رفته برای تصمیمِ یدکی کافی نیست؟\nبذرِ شبیه‌سازی را عوض کنید: کدام عدد باید ثابت بماند و کدام کمی تغییر کند؟\n\n\n\n\n\n9.5.10 آزمایشگاه: عدمِ قطعیتِ اندازه‌گیریِ بازده\nپرسش. در آزمونِ پذیرش، بازدهِ اینورتر از نسبتِ توانِ خروجی به ورودی اندازه گرفته می‌شود. اگر هر دو توان‌سنج عدمِ قطعیتِ نسبیِ \\(u\\) داشته باشند و مستقل باشند، با انتشارِ عدمِ قطعیت (فصلِ ۲):\n\\[\n\\frac{u(\\eta)}{\\eta} = \\sqrt2\\,u, \\qquad u(P_\\text{loss}) = \\sqrt{(P_\\text{in}\\,u)^2 + (P_\\text{out}\\,u)^2}\n\\tag{9.17}\\]\nعدمِ قطعیتِ تلفات چه کسری از خودِ تلفات است؟\n\nمثال 9.57 (تلفات: تفاضلِ دو عددِ بزرگ) پاسخ.\nefficiency from input and output power (A-177):\n  P_in 5.08 MW, efficiency 0.984: loss 81.3 kW\n  meters +-0.10 % each: efficiency +-0.139 %, loss +-7.1 kW (9 % of the loss)\n  meters +-0.05 % each: efficiency +-0.070 %, loss +-3.6 kW (4 % of the loss)\n  the loss is the small difference of two large numbers: its\n  relative uncertainty is large; summing measured component\n  losses or a calorimetric method measures it directly\nتفسیر. با توان‌سنج‌های 0.1 %، بازده با ±0.14 % معلوم است، اما تلفات با ±9 %: اختلافِ دو پیشنهادِ اینورتر با 0.1 % بازده در این اندازه‌گیری گم می‌شود. سه راه: توان‌سنج‌های دقیق‌تر و هم‌کالیبره (عدمِ قطعیتِ همبسته بخشی از خطا را حذف می‌کند)؛ جمعِ تلفاتِ اجزا که هر بخش را جدا و دقیق‌تر می‌سنجد؛ و روشِ گرماسنجی که گرمای خروجی از خنک‌کاری را مستقیم اندازه می‌گیرد. روش‌های استاندارد اندازه‌گیریِ بازده (بخش 9.10) شرایط و ابزار را تعریف می‌کنند؛ قراردادِ خرید باید بگوید ضمانتِ بازده با کدام روش و کدام عدمِ قطعیت وارسی می‌شود (فصل‌های ۲ و ۳۹).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا عدمِ قطعیتِ نسبیِ تلفات بسیار بیشتر از بازده است؟\nاگر دو توان‌سنج خطای همبستهٔ کامل داشته باشند، عدمِ قطعیتِ بازده چه می‌شود؟\nروشِ گرماسنجی چه چیزی را مستقیم اندازه می‌گیرد؟\n\n\n\n\n\n9.5.11 آزمایشگاه: تصمیمِ پذیرش در آزمونِ گرمایی\nپرسش. در آزمونِ پذیرشِ کارخانه (بخش 9.4.12)، دمای داغ‌ترین ماژول باید زیرِ حدِ 90 °C بماند. عدمِ قطعیتِ گستردهٔ اندازه‌گیری 1.5 K است (A-179، فرضی). با قاعدهٔ تصمیمِ نوارِ حفاظتی (فصلِ ۲)، پذیرش فقط زیرِ \\(90 - 1.5 = 88.5\\ ^\\circ\\text{C}\\) است. دو واحد آزموده می‌شوند (رکوردِ ساختگی، بذرِ ۳۱). آیا به حالتِ پایدار رسیده‌اند و کدام پذیرفته می‌شود؟\n\nمثال 9.58 (دو واحد، یک حد) پاسخ.\nfactory heat run, hottest module temperature (A-179):\n  limit 90 C; expanded uncertainty 1.5 K (k 2); acceptance\n  below 90 - 1.5 = 88.5 C (guard band, chapter 2)\n  unit A: final 86.2 C, slope in the last hour +0.22 K/h\n    -&gt; accept\n  unit B: final 88.8 C, slope in the last hour +0.08 K/h\n    -&gt; not proven (guard band)\n  a reading below the limit is not yet a pass: with the\n  uncertainty it may lie above it; the contract states the\n  decision rule before the test (chapter 2, conformity)\nتفسیر. هر دو به حالتِ پایدار رسیده‌اند (شیبِ ساعتِ آخر زیرِ 0.3 K/h). واحدِ A با 86.2 °C پذیرفته می‌شود؛ واحدِ B با 88.8 °C زیرِ حد است، اما درونِ نوارِ حفاظتی: با این عدمِ قطعیت نمی‌توان گفت واقعاً زیرِ حد است (شکل 9.31). پاسخِ درست «رد» نیست بلکه «ثابت نشده» است: اندازه‌گیریِ دقیق‌تر، وارسیِ مادهٔ رابطِ گرمایی و دبیِ خنک‌کن، یا تکرارِ آزمون پس از اقدام. قاعدهٔ تصمیم و آستانه‌ها پیش از آزمون در برنامهٔ بازرسی و آزمون نوشته می‌شوند تا بحث در روزِ آزمون پیش نیاید (فصل‌های ۲ و ۴۰).\n\n\n\n\n\n\n\nشکل 9.31: آزمونِ گرماییِ دو اینورتر در کارخانه: دمای داغ‌ترین ماژول، حد و نوارِ حفاظتیِ عدمِ قطعیت\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خواندنِ 88.8 °C زیرِ حدِ 90 °C هنوز «پذیرش» نیست؟\nشیبِ ساعتِ آخر چه چیزی را ثابت می‌کند؟\nسه اقدام برای واحدِ B پیشنهاد کنید.\n\n\n\n\n\n9.5.12 آزمایشگاه: حساسیتِ تصمیمِ D-012\nپرسش. تصمیمِ D-012 بر مدلِ ساده‌ای ایستاده است (A-153). اگر فرض‌ها اشتباه باشند، آیا تصمیم عوض می‌شود؟ سه فرض را تغییر دهید: تابشِ صفحهٔ شیب‌دار ده درصد بیش از افقی، دمای کارِ اسمیِ سلولِ 48 °C به‌جای 45، و رشتهٔ ۲۷ ماژولی (A-182)؛ ساعت‌ها و سهمِ انرژیِ زیرِ پنجره را برای 630 و 600 V دوباره بسازید.\n\nمثال 9.59 (تصمیم در برابرِ فرض‌ها) پاسخ.\nsensitivity of the window result to model assumptions (A-182):\n  case                 630 V: hours  share     600 V: hours  share\n  base (A-153)           1443   0.213 %      138   0.001 %\n  irradiance x 1.1       1500   0.278 %      157   0.001 %\n  NOCT 48 C              1696   0.431 %      262   0.004 %\n  27 modules              275   0.004 %        7   0.000 %\n  hotter cells (more irradiance on the tilted plane, higher NOCT)\n  push more hours below the floor; one more module per string\n  lifts the voltage but must be checked against 1500 V in the\n  cold (chapter 6): D-012 at 600 V keeps its margin in all cases\nتفسیر. سلول‌های داغ‌تر سهمِ زیرِ پنجرهٔ 630 V را تا دو برابر می‌کنند؛ برای 600 V در بدترین حالت هم کمتر از چهار در صدهزار است. رشتهٔ ۲۷ ماژولی مسئله را تقریباً حذف می‌کند، اما ولتاژِ مدارِ باز در سرما را به مرزِ 1500 V نزدیک می‌کند (فصلِ ۶، مثال 6.39). درس: تصمیمِ خوب تصمیمی است که در برابرِ خطای محتملِ فرض‌ها پایدار باشد؛ D-012 چنین است. این شیوهٔ وارسی، یعنی تغییرِ هر فرض و دیدنِ اینکه آیا نتیجه عوض می‌شود، در هر تصمیمِ پرونده تکرار می‌شود (فصل‌های ۳ و ۵۹).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تابشِ بیشتر روی صفحهٔ شیب‌دار ولتاژِ قله را پایین می‌آورد؟\nکدام فرض بیشترین اثر را بر نتیجهٔ 630 V دارد؟\n«تصمیمِ پایدار در برابرِ فرض‌ها» را با یک مثالِ دیگر از این فصل توضیح دهید.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-plantp",
    "href": "chapters/09-power-electronics.html#sec-ch09-plantp",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "9.6 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ زیر ابزارِ فصل را روی اینورترهای خورشیدیِ نیروگاهِ P می‌برند: یک ساعت از یک اینورتر، بودجهٔ تلفات و گرمای آن با نمودارِ بلوکی، و مشخصهٔ مفهومی با برنامهٔ آزمون. همه بر پایهٔ فرض‌های A-144 تا A-165 (فرضی یا ساختگی)، تصمیمِ D-012 و بستهٔ دادهٔ 1.1.0ِ سناریوی S0 هستند.\nبرنامه:\npython -m companion.ch09.integrated\n\nمثال 9.60 (مقدماتی: اینورترِ ۱ در ساعتِ ۱۳ یک روزِ تابستان) پرسش. با دادهٔ ساعتِ ۱۳ روزِ ۲ تیر (۲۳ ژوئن) از بستهٔ داده، زنجیره را برای اینورترِ ۱ بسازید: تابش و دما، دمای سلول، قلهٔ رشته، توانِ DCِ بلوکِ 6 MWp، وارسیِ پنجرهٔ DC با D-012، بازده و توانِ AC، جریانِ خروجی در 600 V و توانِ راکتیوِ باقیمانده.\nپاسخ.\ninverter 1 at 13:00 on 23 June (data pack 1.1.0, S0):\n  GHI 980 W/m2, air 37.4 C -&gt; cell 68.0 C (NOCT rule)\n  string of 26: MPP 931 V, 11.90 kW; 419.5 strings, 3 % DC losses\n  DC power at the inverter 4.844 MW at 931 V: 5,203 A\n  DC window floor for 600 V AC: 933 V -&gt; BELOW, margin -3 V\n  efficiency at 0.97 pu: 0.9834 -&gt; AC 4.763 MW, loss 80 kW\n  AC current at 600 V, pf 1: 4,584 A (1,146 A per stack)\n  reactive power still available within 5.5 MVA: 2.75 Mvar\nتفسیر. در گرم‌ترین ساعت‌ها، قلهٔ رشته (931 V) سه ولت زیرِ کفِ پنجره با حاشیهٔ کامل است. اینورتر روی 933 V می‌ماند و روی قلهٔ پهنِ منحنی تقریباً هیچ نمی‌بازد؛ این همان چند ساعتِ نادرِ مثال 9.53 است. توانِ 4.84 MW از 5 MW اجازه می‌دهد 2.75 Mvar توانِ راکتیو هم داده شود (فصلِ ۷، معادلهٔ 7.39). وارسی: \\(4.763 \\times 10^6/(\\sqrt3 \\times 600) = 4583\\ \\text{A}\\) (درست).\n\n\nمثال 9.61 (میانی: نمودارِ بلوکی و بودجهٔ تلفات و گرما) پرسش. نمودارِ بلوکیِ مفهومیِ اینورترِ 5 MW را بکشید و بودجهٔ تلفات و گرما را در توانِ ظاهریِ کامل (5.5 MVA) بسازید: نیمه‌رساناها با مدلِ NPC، صافی و میرایی، خازن‌ها، شینه‌ها، کنترل و خنک‌کاری (A-165، فرضی). دمای پیوندِ داغ‌ترین قطعه و دبیِ مایعِ خنک‌کن را بیابید.\nپاسخ. نمودارِ بلوکی در شکل 9.32 و بودجه در زیر:\nloss and thermal budget of one 5 MW inverter at 5.5 MVA, pf 0.909 (A-165):\n  semiconductors (4 stacks x 3 NPC legs)       49.6 kW (59.2 %)\n  LCL inductors L1 and L2 (copper and core)    19.2 kW (23.0 %)\n  filter damping resistors                      3.7 kW ( 4.4 %)\n  DC-link capacitors (ESR)                      0.2 kW ( 0.2 %)\n  busbars, cables, contactors                   4.4 kW ( 5.3 %)\n  control, gate drives, sensors                 1.2 kW ( 1.4 %)\n  fans, pumps, cabinet cooling                  5.5 kW ( 6.6 %)\n  total 83.8 kW; efficiency at 5 MW 0.9835\n  hottest device T1: 988 W per position, two modules in parallel,\n    R_th junction-to-coolant 0.060 K/W each:\n    mean junction 75 C at 45 C coolant,\n    plus a ripple of about 10 K at 50 Hz (section A): well below\n    the data-sheet limit, a margin for hot days and ageing\n  coolant flow for a 6 K rise: 3.9 kg/s; heat to air outside the skid\nتفسیر. 84 kW تلفات، 59 % در نیمه‌رساناها و 27 % در صافی؛ بازده در 5 MW برابرِ 0.9835، هم‌خوان با نقطهٔ 100 %ِ برگهٔ داده (0.983، مثال 9.13): دو برآوردِ مستقل، یکی از پایین (قطعه به قطعه) و یکی از بالا (برگهٔ داده)، به هم رسیدند. دمای پیوندِ 75 °C حاشیهٔ خوبی تا حدِ برگهٔ داده دارد؛ این حاشیه برای روزهای گرم، گرد و غبارِ مبدّلِ گرما و فرسودگی است. بودجه ابزارِ گفت‌وگو با سازنده است: اگر پیشنهادی بازده یا دمای بهتری ادعا کند، می‌توان پرسید کدام سطر کوچک‌تر شده است.\n\n\n\n\n\n\n\nشکل 9.32: نمودارِ بلوکیِ مفهومیِ اسکیدِ اینورترِ 5 MW با بودجهٔ تلفات در 5.5 MVA: مسیرِ توان در بالا، کنترل و پشتیبانی در پایین\n\n\n\n\nمثال 9.62 (یکپارچه: مشخصهٔ مفهومی و برنامهٔ آزمون از کارخانه تا ساختگاه) پرسش. مشخصهٔ مفهومیِ اینورترهای خورشیدیِ نیروگاهِ P را بنویسید و برنامهٔ آزمونِ کارخانه تا ساختگاه را با شاهدِ بستهٔ داده توجیه کنید: در یک سال، چند ساعت یک اینورتر می‌تواند در ساختگاه نزدیکِ توانِ کامل آزموده شود؟\nپاسخ.\nhours when one inverter could be tested near full power\n(DC above 4.5 MW, data-pack year 1.1.0):\n  Jan 0  Feb 0  Mar 11  Apr 68  May 94  Jun 116\n  Jul 99  Aug 47  Sep 17  Oct 0  Nov 0  Dec 0\n  total 452 hours a year; a site test at full power\n  waits for clear middays, so the factory heat run at full power\n  on a test bench carries the thermal proof (FAT), and the site\n  test (SAT) checks function, settings and integration\n\n\n\nجدول 9.10: مشخصهٔ مفهومیِ اینورترهای خورشیدیِ نیروگاهِ P (PLP-ELE-SPC-0002)\n\n\n\n\n\n\n\n\n\n\nبخش\nالزامِ مفهومی\nمنبع در این فصل\n\n\n\n\nرده\n5.0 MW و 5.5 MVA در 600 V تا دمای 40 °C و ارتفاعِ 1200 m؛ منحنیِ کاهشِ توان\nA-101، D-012، بخش 9.2.14\n\n\nپنجرهٔ DC\nردیابی با توانِ کامل در 933 تا 1300 V؛ تحملِ 1500 V\nمثال 9.53\n\n\nبازده\nمنحنی در چند ولتاژ؛ ارزیابی با وزن‌های ساختگاه\nمثال 9.54\n\n\nردیابی\nردیابِ با گامِ متغیر و جست‌وجوی سراسری؛ بازدهِ ردیابیِ پویا با روشِ استاندارد\nبخش 9.5.1\n\n\nکیفیتِ توان\nطیفِ هارمونیکی و مدلِ هارمونیکی؛ میراییِ تشدیدِ صافی\nبخش 9.3.4\n\n\nرفتار در شبکه\nنمودارِ \\(P\\)–\\(Q\\) با ولتاژ؛ حالت‌های کار؛ عبور از خطا؛ کمینهٔ نسبتِ اتصالِ کوتاه؛ آمادگی برای رفتارِ سازندهٔ شبکه\nبخش 9.4.4، بخش 9.4.5\n\n\nمدل‌ها\nمدل‌های پایداری، گذرا و هارمونیکی هم‌خوان با میان‌افزار\nجدول 9.7\n\n\nحفاظت\nجدول 9.6 با بازهٔ تنظیم و هماهنگی\nبخش 9.4.6\n\n\nساخت و آزمون\nبرنامهٔ بازرسی و آزمون؛ آزمونِ پذیرشِ کارخانه با توانِ کامل؛ پروندهٔ ردیابی و پیکربندی\nجدول 9.8، جدول 9.9\n\n\nبهره‌برداری\nیدکی، دسترس‌پذیری، سیاستِ به‌روزرسانی، پشتیبانی\nبخش 9.4.14\n\n\n\n\n\n\nتفسیر. فقط 452 ساعت در سال، و هیچ‌کدام در پاییز و زمستان، یک اینورتر بالای 4.5 MWِ DC است. اگر راه‌اندازی در پاییز باشد، آزمونِ توانِ کامل در ساختگاه ممکن نیست؛ پس اثباتِ گرمایی در کارخانه است و آزمونِ ساختگاه بر کارکرد، پیکربندی و یکپارچه‌سازی تمرکز می‌کند (جدول 9.9). مرزِ کار: این مشخصه مفهومی است؛ عددهای قطعی، آیین‌نامهٔ اتصالِ کشور، تنظیم‌های حفاظت و روش‌های آزمون را مهندسانِ صلاحیت‌دارِ پروژه، بهره‌بردارِ شبکه و سازنده تعیین می‌کنند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-design",
    "href": "chapters/09-power-electronics.html#sec-ch09-design",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.7 گردشِ کارِ انتخاب و یکپارچه‌سازیِ یک اینورتر",
    "text": "9.7 گردشِ کارِ انتخاب و یکپارچه‌سازیِ یک اینورتر\n\nالزام‌ها از نیروگاه: توان و توانِ ظاهری، ولتاژهای DC و AC، محیط و ارتفاع، رفتارِ شبکه، عمر و نگهداری.\nپنجرهٔ DC با ولتاژِ رشته‌ها در یک سالِ داده (بخش 9.5.4) و تصمیمِ ثبت‌شده.\nمعماری (مرکزی یا رشته‌ای) با انرژی، هزینه و نگهداری (بخش 9.3.1).\nبازده و بودجهٔ تلفات با وزن‌های ساختگاه و بودجهٔ قطعه به قطعه (مثال 9.54 و مثال 9.61).\nرفتار در شبکه: قابلیت، حالت‌ها، خطا، شبکهٔ ضعیف و مدل‌ها (بخش 9.4).\nمشخصه و ارزیابیِ پیشنهادها با جدول 9.10 و جدول 9.7.\nبازرسی و آزمون از کارخانه تا ساختگاه (جدول 9.9) و پیکربندی زیرِ کنترل (بخش 9.4.10).\nبهره‌برداری: یدکی، پایش و خط‌مبنا (بخش 9.4.14، فصل‌های ۵۱ و ۵۲).\nمرزِ کار: طراحیِ محصول با سازنده؛ تنظیم‌ها با آیین‌نامهٔ اتصال و مهندسِ حفاظت؛ آزمون‌های برق‌دار با رویهٔ مجاز.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-lab",
    "href": "chapters/09-power-electronics.html#sec-ch09-lab",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.8 آزمایشگاه‌های پایتونِ این فصل",
    "text": "9.8 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 9.11: آزمایشگاه‌های پایتونِ فصلِ ۹\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nمبانیِ تبدیل\nexamples_a\nکلید، قطعه‌ها، یکسوساز، DC–DC، پل، طیفِ PWM، پنجرهٔ DC، تلفات، دمای پیوند، بازده، کاهشِ توان\n\n\nزیرسامانه‌ها\nexamples_b\nمعماری، گامِ ردیاب، پیوندِ DC، صافیِ LCL، سلف، شینه، درایور، خنک‌کاری، رده‌ها\n\n\nرفتار و ساخت\nexamples_c\nحلقهٔ قفلِ فاز، حلقهٔ جریان، رویدادِ بسامد، شبکهٔ ضعیف، حالت‌ها، خطا، حالتِ مشترک، پیکربندی، بازدهِ تولید، قابلیتِ اطمینان\n\n\nآزمایشگاهِ ت\nlab_d، pvyear\nردیابی در ابر و سایه، رابطهٔ بسته در برابرِ شبیه‌سازی، پنجره و انرژیِ سالانه\n\n\nنیروگاهِ P\nintegrated\nیک ساعت، بودجهٔ تلفات و گرما، پنجره‌های آزمونِ توانِ کامل\n\n\nمثال‌های کوچک و پاسخ‌نامه\nworked، solutions\nسطرهای E01 به بعد و پاسخ‌های عددی\n\n\n\n\n\n\nکتابخانهٔ همراه دو ماژول می‌افزاید: pe (رابطه‌های مبدّل‌های DC–DC، یکسوساز، پنجرهٔ DC، PWM و طیف، تلفاتِ بسته و شبیه‌سازی‌شده، NPC، شبکهٔ فاستر، بازده و وزن‌ها، کاهشِ توان، صافیِ LCL، پیوندِ DC، عبور از خطا) و mppt (مدلِ چهارنقطه‌ای، مقیاسِ تابش و دما، سایه و دیودِ میان‌گذر، سه ردیاب) با آزمون‌هایی که رابطه‌های بسته را با شبیه‌سازی می‌سنجند. تمرینِ پیشنهادی: در pvyear به‌جای تابشِ افقی، تابشِ صفحهٔ آرایه با ضریبِ 1.1 بگذارید و ببینید مثال 9.53 و مثال 9.54 چقدر تغییر می‌کنند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-mfg",
    "href": "chapters/09-power-electronics.html#sec-ch09-mfg",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.9 ساخت و تولیدِ صنعتی در این فصل",
    "text": "9.9 ساخت و تولیدِ صنعتی در این فصل\nاین فصل محصولی مشخص دارد و ساختِ صنعتی‌اش در بخشِ پ آمده است: زنجیرهٔ ساختِ برد، ماژول، پشته و پوسته با ردیابی (بخش 9.4.9)، کنترلِ پیکربندی (بخش 9.4.10)، تأییدِ صلاحیت (بخش 9.4.11) و آزمون‌های کارخانه (بخش 9.4.12)، و تجزیهٔ محصول (بخش 9.3.13). فصلِ ۴۴ (ساختِ اینورتر و مبدّل) آن را در سطحِ کارخانه کامل می‌کند: چیدمانِ خط، برنامه‌های کنترل، ظرفیت، میزهای آزمون و سامانهٔ کیفیت؛ فصلِ ۴۰ ممیزیِ تأمین‌کننده را. نکتهٔ کیفیتیِ مشترک: مادهٔ رابطِ گرمایی و گشتاورِ پیچ‌های شینه از آن کنترل‌هایی‌اند که خطایشان در آزمونِ کوتاهِ پایانِ خط دیده نمی‌شود و سال‌ها بعد به شکلِ نقطهٔ داغ برمی‌گردد؛ پس کنترلِ فرایند است که آن‌ها را تضمین می‌کند، نه آزمونِ پایانی.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-std",
    "href": "chapters/09-power-electronics.html#sec-ch09-std",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.10 جعبهٔ استاندارد و انطباق",
    "text": "9.10 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا جدولی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nایمنیِ مبدّل‌های خورشیدی: IEC 62109-1:2010 (الزام‌های کلی) و IEC 62109-2:2011 (الزام‌های ویژهٔ اینورترها). ویرایش‌های تازهٔ هر دو به‌صورتِ پیش‌انتشار فهرست شده‌اند؛ پیش از به‌کارگیری وضعیت را وارسی کنید.\nایمنیِ سامانه‌های مبدّلِ الکترونیکِ قدرت: IEC 62477-1:2022، ویرایشِ دوم (تا 1000 V متناوب و 1500 V مستقیم؛ جایی که استانداردِ محصول نیست).\nاندازه‌گیریِ بازدهٔ مبدّل‌های خورشیدی: IEC 61683:1999؛ بازدهٔ کل و بازدهٔ ردیابیِ ایستا و پویا: EN 50530:2010+A1:2013 (وضعیتِ اصلاحیه در فهرست‌های ملی متفاوت است).\nآزمونِ پیشگیری از جزیره در اینورترهای متصل به شبکه: IEC 62116:2014.\nهماهنگیِ عایق در ولتاژپایین: IEC 60664-1:2020 با اصلاحیهٔ 1:2025 (فاصله‌های هوایی و خزشی، عایقِ جامد، رهنمودِ ارتفاع).\nسازگاریِ الکترومغناطیسی، محیطِ صنعتی: IEC 61000-6-2:2016 (ایمنی) و IEC 61000-6-4:2018 (گسیل)، جایی که استانداردِ محصول نیست.\nخازن‌های الکترونیکِ قدرت: IEC 61071:2017.\nویژگی‌های الکتریکیِ توربینِ بادی: IEC 61400-21-1:2019 (کیفیتِ توان، توانِ راکتیو، عبور از خطا و آزمون‌های کنترل).\nکیفیتِ توان و هارمونیک: همان مرجع‌های فصلِ ۷ (بخش 7.10).\nمرز: الزام‌های اتصال به شبکه (عبور از خطا، توانِ راکتیو، پاسخِ بسامد، رفتارِ سازندهٔ شبکه) کشوری‌اند و از آیین‌نامهٔ بهره‌بردارِ شبکه می‌آیند (فصل‌های ۱۷ و ۵۵ تا ۵۷)؛ امنیتِ سایبریِ اینورتر در فصلِ ۳۶.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-deliverable",
    "href": "chapters/09-power-electronics.html#sec-ch09-deliverable",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.11 تحویل‌دادنیِ نیروگاهِ P",
    "text": "9.11 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-ELE-SPC-0002، بازنگریِ A: مشخصهٔ مفهومیِ اینورترهای خورشیدی (جدول 9.10) با الزام‌های رابطِ سازنده (جدول 9.7) و حفاظت‌ها (جدول 9.6).\nPLP-ELE-DWG-0001، بازنگریِ A: نمودارِ بلوکیِ مفهومیِ اسکیدِ اینورتر (شکل 9.32) و تجزیهٔ محصول (شکل 9.15، جدول 9.3).\nPLP-ELE-CAL-0005، بازنگریِ A: بودجهٔ تلفات و گرما (مثال 9.61) و انرژیِ سالانهٔ اینورترها (مثال 9.54).\nPLP-ELE-REP-0003، بازنگریِ A: گزارشِ پنجرهٔ ولتاژِ DC با شاهدِ یک سال (مثال 9.53)، پایهٔ تصمیمِ D-012.\nPLP-ELE-PRO-0001، بازنگریِ A: برنامهٔ آزمون از کارخانه تا ساختگاه (جدول 9.9 و جدول 9.8)؛ برنامه است، نه دستورِ کار.\nکتابخانهٔ همراه: ماژول‌های pe و mppt با آزمون‌ها و برنامه‌های companion/ch09.\nفرض‌ها: A-144 دادهٔ هر جایگاهِ کلیدِ مبدّلِ سمتِ شبکهٔ توربین (ردهٔ 1700 V، ماژول‌های موازی)؛ A-145 اینورترِ 5 MW با چهار پشتهٔ 1.375 MVAِ NPC و دادهٔ هر جایگاهِ کلیدِ ردهٔ 1200 V؛ A-146 بسامدهای کلیدزنیِ 2.5 kHz (توربین) و 3 kHz (اینورتر)؛ A-147 نقطه‌های بازدهِ برگهٔ دادهٔ آموزشی و منحنیِ کاهشِ توان؛ A-148 مقدارهای آموزشیِ قطعه‌ها و شبکهٔ فاستر؛ A-149 طبقهٔ افزایندهٔ اینورترِ رشته‌ایِ 50 kW؛ A-150 حاشیهٔ 10 %ِ پنجرهٔ DC؛ A-151 داده‌های مقایسهٔ معماری و زمانِ گامِ ردیاب؛ A-152 خازنِ فیلمیِ 1 mF؛ A-153 مدلِ سالانهٔ سادهٔ آرایه؛ A-154 هدف‌های طراحیِ صافی و مدارِ حلقهٔ جریان؛ A-155 آهنگِ تغییرِ جریان، بارِ گیت و زمانِ مرده؛ A-156 سهم‌های گرمای پشته و دادهٔ خنک‌کن؛ A-157 جریانِ مجازِ ماژول با دمای مایع؛ A-158 پهنای باندِ حلقهٔ قفلِ فاز و حلقهٔ جریان؛ A-159 سامانهٔ تک‌گرهٔ رویدادِ بسامد؛ A-160 شبکه‌های ضعیف‌تر؛ A-161 تنظیم‌های آموزشیِ حالت‌های کار؛ A-162 تنظیم‌های آموزشیِ عبور از خطا؛ A-163 آهنگِ تغییرِ ولتاژ و ظرفیت‌های پراکنده، بازدهِ مرحله‌های تولید و آهنگ‌های خرابی؛ A-164 نمایهٔ ساختگیِ ابر (بذرِ ۲۳) و حالتِ سایه؛ A-165 سطرهای بودجهٔ تلفات و مقاومتِ گرمایی. همه فرضی یا ساختگی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-030 دادهٔ واقعیِ اینورترِ انتخابی (بازده در چند ولتاژ، کاهشِ توان، نمودارِ قابلیت، طیفِ هارمونیکی، مدل‌ها) از سازنده (فصل‌های ۱۸ و ۳۹)؛ U-031 تنظیم‌های واقعیِ عبور از خطا، توانِ راکتیو، پاسخِ بسامد و کمینهٔ نسبتِ اتصالِ کوتاه از آیین‌نامهٔ اتصال و بهره‌بردارِ شبکه (فصل‌های ۱۷ و ۲۸)؛ U-032 تابشِ صفحهٔ آرایه و دمای واقعیِ سلول برای پنجرهٔ DC و انرژیِ سالانه (فصل‌های ۱۰ و ۱۵).\nتصمیم D-012: اینورترهای خورشیدی با خروجیِ 600 V و پنجرهٔ 933 تا 1300 V؛ رشته‌های ۲۶ ماژولی؛ ترانسفورماتورهای 0.6/33 kV (بخش 9.5.4). فرضِ A-020 با این پنجره جایگزین می‌شود.\nدفترِ سندها (جدول 2.18): پنج ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-summary",
