    "href": "chapters/09-power-electronics.html#sec-ch09-summary",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.12 جمع‌بندی",
    "text": "9.12 جمع‌بندی\n\nکلید، نه مقاومت: کلیدِ بسته ولتاژِ کم و کلیدِ باز جریانِ صفر دارد؛ تلفات در هدایت و در لحظهٔ کلیدزنی است؛ چرخهٔ کار میانگین را تعیین می‌کند.\nقطعه‌ها: دیود، تریستور، ماسفت، آی‌جی‌بی‌تی و شکاف‌پهن‌ها؛ مدلِ هدایتِ \\(V_0 + r\\,i\\) در برابرِ \\(R_\\text{on}\\,i\\)؛ آی‌جی‌بی‌تی برای مگاوات‌ها، کاربیدِ سیلیسیم برای بسامدِ بالا.\nتبدیل‌ها: یکسوسازِ شش‌پالسه \\(1.35\\,V_\\text{LL}\\) و هارمونیک‌های \\(6k \\pm 1\\)؛ کاهنده و افزاینده با توازنِ ولت–ثانیه؛ پلِ سه‌فاز با \\(V_\\text{LL} = 0.612\\,m\\,V_\\text{dc}\\).\nمدولاسیون: PWM اعوجاج را به کنارِ بسامدِ حامل می‌برد؛ بردارِ فضایی 15.5 % ولتاژ بیشتر می‌دهد؛ کمینهٔ DC برابرِ \\(\\sqrt2\\,V_\\text{LL}\\) با حاشیه؛ سه‌سطحی گام‌ها و تنشِ قطعه را نصف می‌کند.\nتلفات و گرما: رابطه‌های بستهٔ هدایت و کلیدزنی با شبیه‌سازی تا چند درصد هم‌خوان‌اند؛ نوسانِ دمای پیوند در بسامدِ خروجیِ کم بزرگ و عمرکُش است؛ مدلِ سه‌ضریبیِ تلفات منحنیِ بازده و بازدهٔ وزنی را می‌سازد؛ کاهشِ توان با دما و ارتفاع.\nزیرسامانه‌ها: معماری‌های مرکزی و رشته‌ای؛ ردیابیِ نقطهٔ بیشینه با سه الگوریتم؛ پیوندِ DC با جریانِ موج‌دارگی اندازه می‌شود و ذخیرهٔ انرژی نیست اما برای انسان خطرناک است؛ صافیِ LCL با تشدید و میرایی؛ سلف و فاصلهٔ هوایی؛ شینهٔ لایه‌ای؛ درایور و زمانِ مرده؛ حس‌گرها و پایشِ عایق؛ خنک‌کاری؛ عایق؛ پوسته؛ مرزِ سخت‌افزار و میان‌افزار؛ رده‌ها و کاهشِ رده؛ شش وارسیِ طراحی.\nرفتار در شبکه: حلقهٔ قفلِ فاز و حلقه‌های جریان؛ پیرو منبعِ جریانی است که زاویه را از شبکه می‌گیرد، سازنده منبعِ ولتاژی است که آن را می‌سازد؛ شبکهٔ ضعیف؛ حالت‌های کار؛ عبور از خطا با جریانِ راکتیوِ محدود؛ حفاظت‌ها؛ حالتِ مشترک و سازگاری.\nساخت و تأیید: زنجیرهٔ برد، ماژول، پشته و پوسته؛ ردیابی؛ کنترلِ پیکربندی با اثرانگشت؛ آزمون‌های نوعی و جاری؛ آزمونِ پذیرشِ کارخانه با توانِ کامل؛ یکپارچه‌سازی؛ آهنگِ خرابی، دسترس‌پذیری و یدکی.\nنیروگاهِ P: شاهدِ یک سال نشان داد اینورترِ 690 V با رشته‌های ۲۶ ماژولی 9 % انرژی را می‌گذارد؛ تصمیمِ D-012 خروجیِ 600 V را برگزید؛ بودجهٔ تلفاتِ 84 kW با برگهٔ داده هم‌خوان است؛ آزمونِ گرمایی جایش در کارخانه است.\nدرس‌های تکمیلی: پیش‌شارژ همان‌قدر گرما می‌سازد که انرژی ذخیره می‌کند؛ پلِ دوگانهٔ فعال با اختلافِ فاز توان می‌برد؛ مبدّلِ باتری دو بار تلفات دارد؛ چاپرِ ترمز پیوند را در افتِ ولتاژ نگه می‌دارد؛ درهم‌تنیدگی موج‌دارگی را پنج برابر کم می‌کند؛ زمینِ کارکردی پتانسیلِ ماژول‌ها را جابه‌جا می‌کند؛ خازن‌ها خطای DC را ده‌ها کیلوآمپر می‌کنند؛ چرخهٔ روزانهٔ دما در بهار و تابستان آسیب می‌زند؛ دنبالهٔ خرابی‌ها را تعمیرهای بلند می‌سازند؛ شبکهٔ ضعیف تشدیدِ صافی را پایین می‌کشد؛ تلفات تفاضلِ دو عددِ بزرگ است و اندازه‌گیری‌اش عدمِ قطعیتِ بزرگی دارد.\n\n\n9.12.1 واژگانِ فصلِ ۹\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nالکترونیکِ قدرت\npower electronics\n\n\n\nوارونگر (اینورتر)، یکسوساز\ninverter, rectifier\n\n\n\nمبدّلِ کاهنده، افزاینده\nbuck converter, boost converter\n\n\n\nمبدّلِ پشت‌به‌پشت\nback-to-back converter\n\n\n\nچرخهٔ کار\nduty cycle\n\\(D\\)\n\n\nبسامدِ کلیدزنی\nswitching frequency\n\\(f_\\text{sw}\\)\n\n\nآی‌جی‌بی‌تی، ماسفت، تریستور\nIGBT, MOSFET, thyristor\n\n\n\nکاربیدِ سیلیسیم، نیتریدِ گالیم\nsilicon carbide, gallium nitride\nشکاف‌پهن\n\n\nمحدودهٔ کارِ امن\nsafe operating area\n\n\n\nبازیابیِ معکوس\nreverse recovery\n\\(E_\\text{rr}\\)\n\n\nکموتاسیون\ncommutation\n\n\n\nیکسوسازِ فعال\nactive front end\n\n\n\nساق، پل\nleg, bridge\n\n\n\nضریبِ مدولاسیون، نسبتِ بسامدِ حامل\nmodulation index, frequency ratio\n\\(m\\)، \\(m_f\\)\n\n\nمدولاسیونِ پهنای پالس\npulse-width modulation\nPWM\n\n\nمدولاسیونِ بردارِ فضایی\nspace-vector modulation\n\n\n\nفرامدولاسیون\novermodulation\n\n\n\nمبدّلِ سه‌سطحیِ با نقطهٔ میانیِ کلمپ‌شده\nneutral-point clamped converter\nNPC\n\n\nمبدّلِ ماژولارِ چندسطحی\nmodular multilevel converter\n\n\n\nتلفاتِ هدایت، تلفاتِ کلیدزنی\nconduction, switching losses\n\n\n\nامپدانسِ گرماییِ گذرا\ntransient thermal impedance\n\\(Z_\\text{th}\\)\n\n\nچرخهٔ توان\npower cycling\n\n\n\nبازدهٔ اروپایی، بازدهٔ وزنی\nEuropean efficiency, weighted efficiency\n\n\n\nکاهشِ توان، کاهشِ ردهٔ قطعه\nderating, component derating\n\n\n\nردیابیِ نقطهٔ بیشینهٔ توان\nmaximum power point tracking\nMPPT\n\n\nآشفتن و مشاهده، رسانایی افزایشی\nperturb and observe, incremental conductance\n\n\n\nجست‌وجوی سراسری\nglobal scan\n\n\n\nجعبهٔ تجمیع\ncombiner box\n\n\n\nپیوندِ DC\nDC link\n\n\n\nخودترمیمی\nself-healing\nخازنِ فیلمی\n\n\nصافیِ LCL، میرایی\nLCL filter, damping\n\n\n\nشینهٔ لایه‌ای، اندوکتانسِ پراکنده\nlaminated busbar, stray inductance\n\n\n\nاسنابر\nsnubber\n\n\n\nدرایورِ گیت، زمانِ مرده\ngate driver, dead time\n\n\n\nحفاظتِ اشباع‌زدایی\ndesaturation protection\n\n\n\nپایشگرِ عایق\ninsulation monitoring device\n\n\n\nفاصلهٔ هوایی، فاصلهٔ خزشی\nclearance, creepage distance\n\n\n\nدرجهٔ آلودگی، ردهٔ اضافه‌ولتاژ\npollution degree, overvoltage category\n\n\n\nمیان‌افزار، مجموعهٔ پارامتر\nfirmware, parameter set\n\n\n\nحلقهٔ قفلِ فاز\nphase-locked loop\n\n\n\nپیروِ شبکه، سازندهٔ شبکه\ngrid-following, grid-forming\n\n\n\nلختیِ مجازی، پاسخِ سریعِ بسامد\nvirtual inertia, fast frequency response\n\n\n\nنسبتِ اتصالِ کوتاه\nshort-circuit ratio\nSCR\n\n\nعبور از خطا\nfault ride-through\n\n\n\nولتاژِ حالتِ مشترک\ncommon-mode voltage\n\n\n\nتشخیصِ جزیره\nislanding detection\n\n\n\nبازدهِ نخستین‌گذر\nfirst-pass yield\n\n\n\nکنترلِ پیکربندی، خط‌مبنا\nconfiguration control, baseline\n\n\n\nآزمونِ پذیرشِ کارخانه، ساختگاه\nfactory, site acceptance test\nFAT, SAT\n\n\nپیش‌شارژ، جریانِ هجومی\npre-charge, inrush current\n\n\n\nپلِ دوگانهٔ فعال\ndual active bridge\n\n\n\nمبدّلِ باتری\npower conversion system\n\n\n\nچاپرِ ترمز\nbrake chopper\n\n\n\nدرهم‌تنیدگی، جریانِ گردشی\ninterleaving, circulating current\n\n\n\nزمینِ کارکردی\nfunctional earthing\n\n\n\nتخریبِ ناشی از پتانسیل\npotential-induced degradation\n\n\n\nمنبعِ بی‌وقفهٔ دوتبدیلی\ndouble-conversion UPS\n\n\n\nپایداریِ امپدانسی\nimpedance-based stability\n\n\n\nجزیرهٔ ناخواسته، ناحیهٔ کور\nunintentional island, non-detection zone\n\n\n\nروشِ گرماسنجی\ncalorimetric method\n\n\n\n\nمنابعِ پیشنهادی. کتاب‌های درسیِ «الکترونیکِ قدرت» (مبدّل‌ها، مدولاسیون، کنترل)، کتاب‌های مرجعِ «سامانه‌های فتوولتائیکِ متصل به شبکه» و «مبدّل‌های توربینِ بادی»، یادداشت‌های کاربردیِ سازندگانِ نیمه‌رسانا دربارهٔ تلفات و گرما، و استانداردهای جعبهٔ این فصل (بخش 9.10). فصل‌های ۱۰، ۱۱، ۱۷، ۱۹، ۲۰، ۲۸ و ۴۴ این مبدّل‌ها را به ماژول، توربین، شبکه، باتری، کنترل‌گرِ نیروگاه، مطالعه‌های دینامیکی و کارخانه می‌برند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-assess",
    "href": "chapters/09-power-electronics.html#sec-ch09-assess",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.13 ارزیابیِ پلکانی",
    "text": "9.13 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند یک مبدّل را از کلید تا شبکه توضیح دهد، تلفات، دما، بازده و پنجرهٔ ولتاژ را با رابطه و کد حساب کند، زیرسامانه‌ها را در مرتبهٔ اول طراحی کند، پیرو و سازندهٔ شبکه را از هم جدا کند، و برای اینورترهای نیروگاهِ P مشخصه و برنامهٔ آزمونِ کارخانه تا ساختگاه بنویسد. پاسخ‌ها و معیارها در بخش 9.14 آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.\n\n9.13.1 پلهٔ ۱: مبانی\n\nتمرین 9.1 400 V و 50 A را با یک ترانزیستورِ خطی از 800 V می‌سازیم. تلفات و بازده چیست؟\n\n\nتمرین 9.2 چرخهٔ کارِ کاهندهٔ 1100 به 550 V و موج‌دارگیِ جریانِ سلفِ 0.5 mH در 8 kHz را بیابید.\n\n\nتمرین 9.3 چرخهٔ کارِ افزایندهٔ 500 به 800 V و موج‌دارگی با 1 mH در 10 kHz چیست؟\n\n\nتمرین 9.4 ولتاژِ DCِ پلِ دیودی روی 690 V و پلِ تریستوری با زاویهٔ آتشِ \\(45^\\circ\\) را بیابید.\n\n\nتمرین 9.5 پلِ دوسطحی روی 1000 V با \\(m = 0.9\\) چه ولتاژِ خط به خطی می‌سازد؟ بیشینه با مدولاسیونِ بردارِ فضایی چیست؟\n\n\nتمرین 9.6 کمینهٔ ولتاژِ DC برای خروجیِ 480 V با مدولاسیونِ بردارِ فضایی، بی‌حاشیه و با حاشیهٔ 10 %؟\n\n\nتمرین 9.7 نسبتِ بسامدِ حامل برای 2.5 kHz در 50 Hz چیست و نخستین گروهِ هارمونیک‌ها کجاست؟\n\n\nتمرین 9.8 افتِ آی‌جی‌بی‌تی (\\(0.9\\ \\text{V} + 0.5\\ \\text{m}\\Omega\\)) و ماسفت (\\(2\\ \\text{m}\\Omega\\)) در 1200 A؟ جریانِ برابری؟\n\n\nتمرین 9.9 توانِ درایورِ گیت با \\(Q_\\text{g} = 5\\ \\mu\\text{C}\\)، 25 V تغییرِ ولتاژ و 10 kHz؟\n\n\nتمرین 9.10 فراجهشِ ولتاژ با 50 nH و 4 kA/µs؟\n\n\nتمرین 9.11 دمای پیوند با 800 W تلفات، 0.05 K/W و مایعِ 40 °C؟\n\n\nتمرین 9.12 خازنِ 12 mF در 1100 V چه انرژی‌ای دارد و با مقاومتِ تخلیهٔ 50 kΩ کِی به 50 V می‌رسد؟\n\n\nتمرین 9.13 بسامدِ تشدیدِ صافی با \\(L_1 = 100\\ \\mu\\text{H}\\)، \\(L_2 = 50\\ \\mu\\text{H}\\) و \\(C = 200\\ \\mu\\text{F}\\)؟\n\n\nتمرین 9.14 اگر نوسانِ دمای پیوند از 20 به 30 K برسد، عمرِ چرخه‌ای با \\(n = 5\\) چند برابر می‌شود؟\n\n\nتمرین 9.15 خطای ولتاژِ زمانِ مردهٔ 2 µs در 1100 V و 4 kHz؟\n\n\nتمرین 9.16 جریانِ موج‌دارگیِ خازنِ پیوند با \\(m = 1\\)، ضریبِ توانِ یک و جریانِ فازِ 1000 A؟\n\n\nتمرین 9.17 نسبتِ اتصالِ کوتاه برای نیروگاهِ 100 MW در شبکه‌های 1000 و 300 MVA؟\n\n\nتمرین 9.18 با \\(k = 2\\) و حدِ 1.1 پریونیت، جریان‌های راکتیو و اکتیو در ولتاژِ 0.6 پریونیت؟\n\n\nتمرین 9.19 با افتِ 5 % و باندِ مردهٔ 0.2 Hz، در 50.7 Hz توان چقدر کم می‌شود؟\n\n\nتمرین 9.20 دسترس‌پذیریِ اینورتری با 0.5 خرابی در سال و 48 h زمانِ بازگرداندن؟\n\n\nتمرین 9.21 بازدهِ نخستین‌گذرِ خطی با هفت مرحلهٔ 0.99؟\n\n\nتمرین 9.22 دبیِ گلیکول برای 60 kW و افزایشِ 5 K با \\(c_p = 3.6\\ \\text{kJ/(kg K)}\\)؟\n\n\nتمرین 9.23 جریانِ نامیِ 5.5 MVA در 600 و 690 V؟\n\n\nتمرین 9.24 توانِ در دسترسِ اینورترِ 5 MW در 45 °C و 1500 m با منحنیِ A-147؟\n\n\nتمرین 9.25 تلفِ بی‌باریِ 13.75 kW اگر اینورتر هر شب 12 ساعت بیدار بماند، در سال؟\n\n\nتمرین 9.26 پیرو و سازندهٔ شبکه را با یک جمله و یک پیامدِ هر کدام تعریف کنید.\n\n\nتمرین 9.27 ردیابیِ نقطهٔ بیشینهٔ توان را از انتقالِ بیشینهٔ توان (فصلِ ۶) جدا کنید.\n\n\nتمرین 9.28 سه دلیل بیاورید که اینورترهای 1500 V سه‌سطحی‌اند.\n\n\nتمرین 9.29 آزمونِ نوعی و آزمونِ جاری را برای یک اینورتر با یک مثال از هر کدام جدا کنید.\n\n\nتمرین 9.30 چرا خازنِ فیلمی جای خازنِ الکترولیتی را در پیوندِ DCِ اینورترهای بزرگ گرفته است؟\n\n\n\n9.13.2 پلهٔ ۲: تحلیل\n\nتمرین 9.31 تلفاتِ هدایتِ آی‌جی‌بی‌تی (\\(0.8\\ \\text{V}\\)، \\(1\\ \\text{m}\\Omega\\)) و دیود (\\(0.9\\ \\text{V}\\)، \\(0.8\\ \\text{m}\\Omega\\)) را با معادلهٔ 9.7 برای \\(\\hat I = 1000\\ \\text{A}\\)، \\(m = 0.9\\) و ضریبِ توانِ یک بیابید.\n\n\nتمرین 9.32 تلفاتِ کلیدزنی با \\(\\hat I = 1000\\ \\text{A}\\)، 700 V، 4 kHz، \\(E_\\text{on}+E_\\text{off} = 0.12\\ \\text{J}\\) و \\(E_\\text{rr} = 0.04\\ \\text{J}\\) در 600 A و 600 V؟\n\n\nتمرین 9.33 با مثال 9.11، در چه بسامدی تلفاتِ کلیدزنی با هدایت برابر می‌شود؟\n\n\nتمرین 9.34 اگر هر دو مبدّلِ توربین 1.25 % تلفاتِ نیمه‌رسانا داشته باشند، بازدهِ این بخشِ زنجیره چیست؟\n\n\nتمرین 9.35 افزایشِ دما با شبکهٔ فاستر \\(R = [0.01, 0.03]\\ \\text{K/W}\\) و \\(\\tau = [0.05, 2]\\ \\text{s}\\) برای پلهٔ 1 kW در 0.1 و 10 s؟\n\n\nتمرین 9.36 ضریب‌های مدلِ سه‌ضریبی را از نقطه‌های (0.1، 0.96)، (0.5، 0.985) و (1.0، 0.982) بیابید. بیشینهٔ بازده کجاست؟\n\n\nتمرین 9.37 بازدهٔ اروپایی و CEC را برای ضریب‌های مسئلهٔ پیش حساب کنید.\n\n\nتمرین 9.38 برای مبدّلِ سمتِ شبکهٔ توربین (پیکِ 6224 A، 1100 V، 2.5 kHz، دوسطحی)، \\(L_1\\) برای موج‌دارگیِ 15 % چیست؟\n\n\nتمرین 9.39 خازنِ صافی برای 5 % توانِ راکتیو در 5.26 MVA و 690 V؟\n\n\nتمرین 9.40 با خازنِ مسئلهٔ پیش، \\(L_2\\) برای تضعیفِ 10 % در 2.5 kHz و بسامدِ تشدید را بیابید و وارسی کنید.\n\n\nتمرین 9.41 مقاومتِ میراییِ \\(1/(3\\,\\omega_\\text{res}\\,C)\\) برای صافیِ مسئلهٔ پیش؟\n\n\nتمرین 9.42 خازنی که 5 MW را 5 ms از 1100 به 1000 V نگه دارد؟ چرا این راهِ عملی برای عبور از خطا نیست؟\n\n\nتمرین 9.43 بهره‌های حلقهٔ قفلِ فاز برای پهنای باندِ 10 Hz و میراییِ 0.707؟\n\n\nتمرین 9.44 بهره‌های حلقهٔ جریان با \\(L = 0.15\\)، \\(R = 0.004\\) پریونیت و پهنای باندِ 200 Hz؟\n\n\nتمرین 9.45 آهنگِ اولیهٔ تغییرِ بسامد پس از قطعِ 10 % تولید با \\(H\\)ِ 2.4 و 4.0 s؟\n\n\nتمرین 9.46 تغییرِ ولتاژ برای 0.2 پریونیت توانِ راکتیو در شبکه‌ای با نسبتِ اتصالِ کوتاهِ ۳ و \\(X/R = 10\\)؟\n\n\nتمرین 9.47 موج‌دارگیِ ولتاژِ پیوند با ولتاژِ توالیِ منفیِ 0.2 پریونیت در پشتهٔ 1.375 MVA با 12 mF و 1000 V؟\n\n\nتمرین 9.48 جریانِ حالتِ مشترک در کابلِ 50 m با 0.25 nF/m و 8 kV/µs؟\n\n\nتمرین 9.49 با 1.31 خرابیِ فن در سال، احتمالِ بیش از سه خرابی در یک سال؟\n\n\nتمرین 9.50 ولتاژِ قلهٔ رشتهٔ ۲۶ ماژولی در 1000 W/m² و دمای سلولِ 70 °C با مدلِ فصل؟ با کفِ 933 V مقایسه کنید.\n\n\nتمرین 9.51 اگر رشته‌ها ۲۸ ماژولی بودند، ولتاژِ مدارِ باز در −10 °C چه می‌شد؟\n\n\nتمرین 9.52 موج‌دارگیِ ولتاژِ خروجیِ افزاینده با 50 A، \\(D = 0.4\\)، 200 µF و 16 kHz؟\n\n\nتمرین 9.53 ولتاژِ DCِ پلِ دیودی روی 690 V با 50 µH اندوکتانسِ کموتاسیون در 1000 A؟\n\n\nتمرین 9.54 جریانِ هارمونیکِ مرتبهٔ ۴۹ اگر ولتاژش 0.23 برابرِ 1000 V و سلف 100 µH باشد؟\n\n\nتمرین 9.55 با مثال 9.53، ساعت‌ها و سهمِ انرژیِ زیرِ پنجره برای 630 V را بخوانید و توضیح دهید چرا سهمِ انرژی از سهمِ ساعت بیشتر است.\n\n\nتمرین 9.56 پنجرهٔ با کفِ 933 V و حاشیهٔ 10 % چه ولتاژِ خروجی‌ای را پشتیبانی می‌کند؟\n\n\nتمرین 9.57 ارزشِ تلفاتِ تبدیلِ سالانهٔ مثال 9.54 با 50 واحد بر مگاوات‌ساعت و ارزشِ حالِ بیست‌ساله با 7 %؟\n\n\nتمرین 9.58 یک دهمِ درصد بازدهِ بیشتر برای 101.4 GWh در سال چند مگاوات‌ساعت است؟\n\n\nتمرین 9.59 انرژی و هزینهٔ بیدار نگه داشتنِ ده اینورتر در شب با 50 واحد بر مگاوات‌ساعت؟\n\n\nتمرین 9.60 با مثال 9.12، عمرِ چرخه‌ای در 10 Hz نسبت به 50 Hz؟\n\n\nتمرین 9.61 برای 50 MW با اینورترهای 0.3 MW، تعدادِ واحد و خرابی‌های سالانه با 0.15 خرابی در سال؟\n\n\nتمرین 9.62 با مثال 9.19، کوچک‌ترین گامی که تلفاتِ نوسانِ پایدار را زیرِ 0.05 % نگه دارد و زمانِ رسیدنش؟\n\n\nتمرین 9.63 با مثال 9.51، سودِ جست‌وجوی سراسری چند درصد است و چرا در اینورترِ مرکزی کمتر دیده می‌شود؟\n\n\nتمرین 9.64 اگر تلفاتِ صافی 30 % کم شود، تلفاتِ کل و بازده در 5 MW چه می‌شود؟\n\n\nتمرین 9.65 اگر مقاومتِ گرماییِ هر ماژول از 0.060 به 0.080 K/W برسد، دمای پیوندِ میانگین در مثال 9.61؟\n\n\nتمرین 9.66 پیش‌شارژِ پیوندِ 20 mF تا 1000 V با جریانِ بیشینهٔ 15 A: مقاومت، ثابتِ زمانی و انرژیِ گرمایی؟\n\n\nتمرین 9.67 پلِ دوگانهٔ فعالِ 600/600 V در 50 kHz با 10 µH و اختلافِ فازِ 0.4 rad چه توانی می‌برد؟\n\n\nتمرین 9.68 اگر کمترین ولتاژِ باتری 950 V باشد، بیشینهٔ ولتاژِ ACِ مبدّل با حاشیهٔ 10 % چیست؟\n\n\nتمرین 9.69 مقاومتِ چاپر برای 5 MW در 1200 V و انرژیِ یک افتِ 100 ms؟\n\n\nتمرین 9.70 در مثال 9.44 اگر مقاومتِ مسیر 0.1 Ω باشد، نسبتِ میرایی و قلهٔ جریان چه می‌شوند؟\n\n\nتمرین 9.71 پتانسیلِ دو سرِ رشتهٔ ۲۸ ماژولیِ 50 V در آرایهٔ شناورِ متقارن؟\n\n\nتمرین 9.72 منبعِ بی‌وقفهٔ دوتبدیلیِ 20 kW با بازدهِ 0.95: تلفات و انرژیِ سالانه؟\n\n\nتمرین 9.73 در 20 % فراسرعت، نیروی محرکهٔ ژنراتورِ 690 V و ولتاژِ DCِ لازم چیست؟ با پیوندِ 1150 V چه می‌شود؟\n\n\nتمرین 9.74 با قاعدهٔ آموزشیِ A-176، عمرِ خازن در نقطهٔ داغِ 75 °C و ولتاژِ نامی؟\n\n\nتمرین 9.75 اگر توان‌سنج‌ها ±0.2 % باشند، عدمِ قطعیتِ بازده و تلفاتِ مثال 9.57 چه می‌شود؟\n\n\nتمرین 9.76 اگر امپدانسِ ترانسفورماتور 8 % باشد، تشدیدِ صافی در نسبتِ اتصالِ کوتاهِ ۲ کجاست؟\n\n\nتمرین 9.77 نسبتِ جمعِ خطی به جمعِ جذریِ هارمونیک‌های چهل پشته چیست؟\n\n\nتمرین 9.78 با مدلِ مثال 9.47، ساعت‌ها و انرژیِ بالای حدِ 95 و 90 MW چیست؟ رشدِ آن را با کاهشِ حد توضیح دهید.\n\n\nتمرین 9.79 اگر عدمِ قطعیتِ گستردهٔ دما 2.5 K باشد، آستانهٔ پذیرشِ مثال 9.58 و تصمیمِ دو واحد چه می‌شود؟\n\n\nتمرین 9.80 کلیدزنیِ ولتاژِ صفر را در پلِ دوگانهٔ فعال با یک جمله توضیح دهید و بگویید در بارِ بسیار کم چرا از دست می‌رود.\n\n\nتمرین 9.81 با مثال 9.10، در \\(m = 1.1\\) بهرهٔ مؤلفهٔ اصلی و سهمِ پنجم و هفتم در سینوسی–مثلثی چیست؟ با تزریقِ هارمونیکِ سوم؟\n\n\nتمرین 9.82 آفستِ 0.2 % در اینورترِ 5.5 MVA، 600 V: جریانِ DC و نسبتش به جریانِ مغناطیس‌کنندهٔ 1 %؟\n\n\nتمرین 9.83 در مثال 9.49، اگر حدِ جریان 1.2 پریونیت باشد، \\(I^+\\) و توانِ اکتیو در راهبردِ حذفِ موج‌دارگی چه می‌شوند؟\n\n\nتمرین 9.84 با مثال 9.59، اگر دمای کارِ اسمی 48 °C باشد، ساعت‌های زیرِ پنجرهٔ 630 V چند برابرِ حالتِ پایه است؟\n\n\nتمرین 9.85 چرا ترانسفورماتورِ جداکننده در اینورترِ رشته‌ایِ بی‌ترانسفورماتور حذف می‌شود و چه چیزی جای حفاظتش را می‌گیرد (بخش 9.3.22)؟\n\n\n\n9.13.3 پلهٔ ۳: کاربرد\n\nتمرین 9.86 مثال 9.60 را برای ساعتِ ۱۲ همان روز تکرار کنید. آیا اینورتر به سقفِ 5 MW می‌رسد؟\n\n\nتمرین 9.87 اگر اینورترِ همان ساعت 690 V بود و در 1073 V می‌ماند، چه سهمی از انرژیِ آن ساعت از دست می‌رفت؟\n\n\nتمرین 9.88 با جدول 9.6، برای یک افتِ ولتاژِ 300 ms تا 0.3 پریونیت، کدام حفاظت‌ها نباید عمل کنند و چرا؟\n\n\nتمرین 9.89 برای توانِ راکتیوِ شبانه در نقطهٔ اتصال، سه گزینه را با هزینهٔ تلفات (تمرین 9.59)، سرمایه و انعطاف مقایسه کنید.\n\n\nتمرین 9.90 چند فنِ یدکی نگه دارید تا با احتمالِ 95 % برای یک سال کافی باشد؟\n\n\nتمرین 9.91 فرض کنید یکی از ده اینورتر یک ماهِ تابستان خاموش بماند. با مثال 9.54 انرژیِ ازدست‌رفته را برآورد کنید و با مثال 9.18 مقایسه کنید.\n\n\nتمرین 9.92 چند ساعت در سال هر اینورتر بالای 4.0 MWِ DC است؟ این برای برنامهٔ آزمونِ ساختگاه چه معنایی دارد؟\n\n\nتمرین 9.93 برای مبدّلِ سمتِ ماشینِ توربین در سرعتِ کم (30 Hz)، با مثال 9.12 بگویید جریانِ مجاز چرا باید کمتر باشد.\n\n\nتمرین 9.94 اگر رشته‌ها ۲۴ ماژولی شوند، ولتاژِ قله در شرایطِ استاندارد چه می‌شود و پنجرهٔ 600 V چه وضعی پیدا می‌کند؟ هزینهٔ رشته‌های بیشتر چیست؟\n\n\nتمرین 9.95 یک برگهٔ داده ادعا می‌کند بازدهٔ بیشینه 99.0 % است. با مثال 9.61 بگویید کدام سطرهای بودجه باید کوچک‌تر باشند و چه شاهدی می‌خواهید.\n\n\nتمرین 9.96 یک گزارشِ بهره‌برداری می‌گوید اینورترِ ۳ در ظهرهای تابستان توانِ کمتری از بقیه می‌دهد. سه فرضیه و آزمونِ هر کدام را بنویسید.\n\n\nتمرین 9.97 پایشگرِ عایقِ یک بلوک هر بامدادِ مرطوب هشدار می‌دهد و تا ظهر برطرف می‌شود. با منطقِ روند (بخش 9.3.8) چه می‌کنید؟\n\n\nتمرین 9.98 اثرانگشتِ پیکربندیِ اینورترِ ۷ پس از یک تعمیر با خط‌مبنا نمی‌خواند. گام‌های رسیدگی را بنویسید.\n\n\nتمرین 9.99 بهره‌بردارِ شبکه مدلِ پایداریِ اینورتر را می‌خواهد. با جدول 9.7 بگویید چه چیزهایی باید همراهِ مدل باشد.\n\n\nتمرین 9.100 آیا نیروگاهِ P برای اینورترهایش رفتارِ سازندهٔ شبکه بخواهد؟ با مثال 9.35 و مثال 9.36 سه استدلالِ موافق و سه مخالف بنویسید.\n\n\nتمرین 9.101 در یک خطای نامتعادل، اینورترها فقط جریانِ توالیِ مثبت دادند و حفاظتِ اضافه‌ولتاژِ DC عمل کرد. چه رخ داده است؟\n\n\nتمرین 9.102 برای ده اینورتر، برنامهٔ انبارِ یدکی را با مثال 9.42 و جدول 9.3 بنویسید.\n\n\nتمرین 9.103 خطِ تولیدی بازدهِ نخستین‌گذرِ 0.92 دارد. با مثال 9.40 بگویید بهبودِ کدام مرحله بیشترین اثر را دارد و چرا.\n\n\nتمرین 9.104 یک سازنده پیشنهاد می‌کند آزمونِ گرمایی با توانِ کامل در ساختگاه انجام شود. با مثال 9.62 پاسخ دهید.\n\n\nتمرین 9.105 در ارتفاعِ 2500 m، چه چیزهایی جز توانِ خنک‌کاری باید در مشخصهٔ اینورتر بازنگری شوند؟\n\n\nتمرین 9.106 یک باتریِ 20 MW در سناریوی S1 با مبدّلِ هم‌بسته در AC یا هم‌بسته در DC وصل می‌شود. پیامدهای هر کدام برای اینورترهای خورشیدی را بنویسید.\n\n\nتمرین 9.107 پنجرهٔ ولتاژِ مبدّلِ سمتِ ماشینِ توربین را با ولتاژِ ژنراتور در سرعتِ کم (فصلِ ۸، مثال 8.23) مقایسه کنید. چه چیزی آن را محدود می‌کند؟\n\n\nتمرین 9.108 با مثال 9.34، اگر بسامدِ کلیدزنی نصف شود، پهنای باندِ ممکنِ حلقهٔ جریان چه می‌شود؟\n\n\nتمرین 9.109 یک اینورتر در صبح‌های سرد دیرتر از بقیه وصل می‌شود. ترتیبِ راه‌اندازی (بخش 9.4.4) را مرور کنید و دو علتِ ممکن بیابید.\n\n\nتمرین 9.110 تشدیدِ صافیِ اینورترها با تعدادِ اینورترهای در مدار تغییر می‌کند. چرا، و چه مطالعه‌ای آن را می‌سنجد؟\n\n\nتمرین 9.111 دو پشتهٔ موازی با حامل‌های نیم‌دوره جابه‌جا: موج‌دارگیِ مانده در چه بسامدی است و چه چیزی باید جریانِ گردشی را محدود کند؟\n\n\nتمرین 9.112 با مثال 9.55، دو تدبیرِ بهره‌برداری یا طراحی برای کم کردنِ آسیبِ چرخهٔ روزانه پیشنهاد کنید.\n\n\nتمرین 9.113 در مثال 9.56، اگر با ماژولِ یدکیِ ساختگاه میانهٔ تعمیرِ بزرگ از 400 به 100 h برسد، میانگین و P90 چه می‌شوند؟\n\n\nتمرین 9.114 برای مبدّلِ باتری، چرا رفتارِ سازندهٔ شبکه آسان‌تر از اینورترِ خورشیدی است؟ دو محدودیت هم بنویسید.\n\n\nتمرین 9.115 برای اینورترهای نیروگاهِ P، کدام روشِ تشخیصِ جزیره را فعال نگه می‌دارید و کدام را با بهره‌بردارِ شبکه هماهنگ می‌کنید؟\n\n\nتمرین 9.116 با مثال 9.45، توضیح دهید چرا برآوردِ اعوجاجِ ولتاژ بدبینانه است و کدام داده آن را واقعی می‌کند.\n\n\nتمرین 9.117 یک برنامهٔ پایشِ ظرفیتِ خازن‌های پیوندِ DC در نگهداری بنویسید (مثال 9.32).\n\n\nتمرین 9.118 قراردادِ خریدِ اینورتر ضمانتِ بازده می‌دهد. روشِ وارسی و عدمِ قطعیتِ پذیرفتنی را پیشنهاد کنید (مثال 9.57).\n\n\nتمرین 9.119 منطقِ تقسیمِ کاهشِ توان میانِ اینورترها، توربین‌ها و باتری را برای یک تندبادِ ظهر بنویسید.\n\n\nتمرین 9.120 یک فهرستِ وارسیِ دفاعیِ امنیتِ پیکربندیِ اینورترها برای تحویلِ نیروگاه بنویسید (بدونِ هیچ رویهٔ نفوذ).\n\n\nتمرین 9.121 برای یک بردِ کنترلِ منسوخ‌شده، سه گزینه را با هزینه، ریسک و آزمون‌های لازم مقایسه کنید.\n\n\nتمرین 9.122 برای افتِ نامتعادلِ V+ 0.8 و V- 0.2، موج‌دارگیِ توانِ راهبردِ «فقط مثبت» را برآورد کنید و پیامدش برای پیوندِ DC را بنویسید.\n\n\nتمرین 9.123 یک خط‌مبنای راه‌اندازی برای اینورترِ ۱ با جدول 9.5 بنویسید: کدام عددها را در کدام شرایط ثبت می‌کنید؟\n\n\nتمرین 9.124 چرا آزمونِ گرمایی با عدمِ قطعیتِ کوچک‌تر ارزش دارد؟ با مثال 9.58 هزینه و سودِ آن را برای ده واحد بسنجید.\n\n\n\n9.13.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 9.125 برای اینورترِ رشته‌ایِ 300 kW یک توپولوژی پیشنهاد کنید (طبقهٔ افزاینده؟ دو یا سه سطح؟ سیلیسیم یا کاربیدِ سیلیسیم؟) و شش وارسیِ جدول 9.4 را مرور کنید.\n\n\nتمرین 9.126 صافیِ LCLِ مبدّلِ سمتِ شبکهٔ توربین را با نتیجه‌های مسئله‌های ۳۸ تا ۴۱ کامل کنید و تلفاتِ میرایی را برآورد کنید.\n\n\nتمرین 9.127 مشخصهٔ مفهومیِ مبدّلِ دوسویهٔ باتریِ 20 MW را در قالبِ جدول 9.10 بنویسید.\n\n\nتمرین 9.128 برنامهٔ بازرسی و آزمونِ ساختِ یک پشتهٔ توان را با نقطه‌های توقف و شاهد بنویسید (بخش 9.4.9).\n\n\nتمرین 9.129 رویهٔ کنترلِ پیکربندیِ اینورترهای نیروگاه را از خط‌مبنا تا بازخوانیِ سالانه بنویسید.\n\n\nتمرین 9.130 آزمونِ پذیرشِ کارخانه را برای اینورترِ 5 MW بنویسید: بخش‌ها، معیارهای پذیرش و شاهدها (جدول 9.8).\n\n\nتمرین 9.131 آزمون‌های یکپارچه‌سازی با کنترل‌گرِ نیروگاه را بنویسید: پله‌ها، معیارهای زمانِ پاسخ و فراجهش، و رفتار در قطعِ ارتباط.\n\n\nتمرین 9.132 یک ماتریسِ ارزیابیِ پیشنهادهای اینورتر بسازید که بازدهٔ وزنیِ ساختگاه، دسترس‌پذیری، مدل‌ها و پشتیبانی را با وزن ببیند.\n\n\nتمرین 9.133 فهرستِ داده‌هایی را بنویسید که برای تکرارِ مثال 9.53 با یک اینورترِ واقعی لازم است (U-030، U-032).\n\n\nتمرین 9.134 یک آزمونِ میدانی برای سنجشِ بازدهِ ردیابیِ پویا در ساختگاه طراحی کنید: اندازه‌گیری، عدمِ قطعیت و محدودیت‌ها (فصلِ ۲).\n\n\nتمرین 9.135 راهبردِ پایشِ وضعیتِ اینورترها را بنویسید: کدام دماها، جریان‌ها و رویدادها، با چه روند و چه آستانه‌ای.\n\n\nتمرین 9.136 برای اسکیدِ اینورتر در ساختگاهی با ردهٔ خوردگیِ بالا و گرد و غبار، الزام‌های پوسته و خنک‌کاری را بنویسید.\n\n\nتمرین 9.137 رویهٔ بررسیِ یک خرابیِ ماژولِ توان را بنویسید: شواهدِ لازم از ثبت‌کنندهٔ رخداد، پرونده و آزمایشگاه، و پرسش‌ها از سازنده.\n\n\nتمرین 9.138 یک برنامهٔ آزمونِ تأییدِ رفتارِ عبور از خطا برای کلِ نیروگاه پیشنهاد کنید: چه چیزی با آزمونِ نوعی و مدل ثابت می‌شود و چه چیزی در ساختگاه.\n\n\nتمرین 9.139 نشان دهید بودجهٔ تلفاتِ مثال 9.61 و منحنیِ بازدهِ مثال 9.13 سازگارند و یک روشِ آزمون برای وارسیِ هر سطرِ بودجه پیشنهاد کنید.\n\n\nتمرین 9.140 مرزِ سخت‌افزار و میان‌افزار را برای حفاظت‌های جدول 9.6 تعیین کنید و توجیه کنید.\n\n\nتمرین 9.141 برای مبدّلِ سمتِ ماشینِ توربین یک بودجهٔ گرمایی بسازید که سرعتِ کم و نوسانِ دمای پیوند را ببیند.\n\n\nتمرین 9.142 الزام‌های سازگاریِ الکترومغناطیسیِ نیروگاه را بنویسید: کابل‌کشی، زمین‌کردن، شیلد، جداسازیِ کابل‌ها و آزمون‌ها.\n\n\nتمرین 9.143 یک فهرستِ وارسیِ نصبِ بی‌برقِ اسکید بنویسید (گشتاور، قطبیت، عایق، مایعِ خنک‌کن، برچسب‌ها) با مسئولِ هر بند.\n\n\nتمرین 9.144 یک گزارشِ یک‌صفحه‌ای برای بهره‌بردارِ شبکه بنویسید که نشان دهد نیروگاهِ P جریانِ خطای کمی می‌دهد و حفاظت‌ها چگونه وارسی می‌شوند.\n\n\nتمرین 9.145 یک مشخصهٔ کوتاه برای چاپرِ ترمزِ مبدّلِ توربین بنویسید: انرژی، تکرار، سرد شدن، حفاظت و آزمون.\n\n\nتمرین 9.146 تصمیمِ زمین‌کردنِ کارکردیِ آرایه را به‌صورتِ یک برگهٔ تصمیم بنویسید: گزینه‌ها، شاهدهای لازم از سازندگان، پیامدهای حفاظت و پایش.\n\n\nتمرین 9.147 یک مشخصهٔ مدلِ امپدانسیِ اینورتر برای مطالعهٔ پایداری بنویسید: بازهٔ بسامد، نقطه‌های کار، اعتبارسنجی.\n\n\nتمرین 9.148 رابطِ مبدّلِ سمتِ ماشین و ژنراتور را برای فراسرعت و خطا مشخص کنید: ولتاژها، حفاظت‌ها، آزمون‌ها.\n\n\nتمرین 9.149 برنامهٔ آزمونِ گرماییِ کارخانه را با قاعدهٔ تصمیم، شرطِ حالتِ پایدار و اقدام برای «ثابت نشده» بنویسید.\n\n\nتمرین 9.150 برای مبدّلِ باتری، برنامهٔ آزمونِ یکپارچه‌سازی با کنترل‌گرِ نیروگاه در حالتِ سازندهٔ شبکه پیشنهاد کنید.\n\n\nتمرین 9.151 الزام‌های مشخصهٔ خرید را برای عمرِ خازن‌ها و فن‌ها بنویسید: شاهدها، دما، و برنامهٔ تعویض.\n\n\nتمرین 9.152 الزامِ مشخصه برای تزریقِ DC: چه چیزی، با کدام روش و در کدام آزمون وارسی شود؟\n\n\nتمرین 9.153 برای اینورترهای نیروگاه، یک برگهٔ تصمیم برای راهبردِ توالیِ منفی در خطا بنویسید: گزینه‌ها، شاهدها و تأییدکننده‌ها.\n\n\n\n9.13.5 پلهٔ ۵: تسلط\n\nتمرین 9.154 از تصمیمِ D-012 در برابرِ یک منتقد دفاع کنید که می‌گوید «690 V استانداردِ صنعت است و کابلِ کمتری می‌خواهد».\n\n\nتمرین 9.155 مرکزی یا رشته‌ای؟ با مثال 9.18، هزینه‌های فرضیِ خود و ارزشِ انرژی یک توصیهٔ مستند بنویسید و حساسیتش را بسنجید.\n\n\nتمرین 9.156 یک گزارشِ دوصفحه‌ای بنویسید که پیرو و سازندهٔ شبکه را برای مدیرانِ پروژه بی‌آنکه یکی گرفته شوند توضیح دهد و بگوید نیروگاهِ P چه باید بخواهد.\n\n\nتمرین 9.157 زنجیرهٔ کاملِ «از فرض تا شاهد» برای اینورترها را بنویسید: کدام فرض‌های این فصل با کدام شاهد (آزمونِ نوعی، کارخانه، ساختگاه، بهره‌برداری) جایگزین می‌شوند.\n\n\nتمرین 9.158 یک رخدادِ فرضی: پس از به‌روزرسانیِ میان‌افزار، سه اینورتر در یک افتِ ولتاژ قطع شدند. بررسیِ ریشه‌ای، اقدام‌های فوری و بلندمدت و درس‌ها را بنویسید.\n\n\nتمرین 9.159 بازدهِ وزنیِ ساختگاه را برای سه اقلیمِ فرضی (ابری، معتدل، بیابانی) با تغییرِ توزیعِ بار بسنجید و نتیجه بگیرید کدام قرارداد (اروپایی یا CEC) به کدام نزدیک‌تر است.\n\n\nتمرین 9.160 یک برنامهٔ نگهداریِ بیست‌وپنج‌ساله برای اینورترها بنویسید: تعویضِ فن‌ها و خازن‌ها، به‌روزرسانی‌ها، منسوخ شدنِ قطعه‌ها و تصمیمِ بازسازی یا جایگزینی.\n\n\nتمرین 9.161 برای یک نیروگاهِ مشابه در ارتفاعِ 3000 m و هوای بسیار سرد، همهٔ پیامدهای الکترونیکِ قدرت را از رشته تا ترانسفورماتور فهرست کنید.\n\n\nتمرین 9.162 مبدّل‌ها «چهرهٔ نیروگاه برای شبکه»اند. با سه مثال از این فصل نشان دهید یک تنظیمِ نرم‌افزاری می‌تواند به اندازهٔ یک تجهیز مهم باشد.\n\n\nتمرین 9.163 تحویل‌دادنی‌های این فصل را به پروندهٔ فصلِ ۵۹ وصل کنید: هر سند، وضعیت، مالک، و رویدادی که بازنگریِ بعدی‌اش را لازم می‌کند.\n\n\nتمرین 9.164 اگر قیمتِ کاربیدِ سیلیسیم نصف شود، کدام تصمیم‌های این فصل (معماری، بسامد، صافی، خنک‌کاری) بازنگری می‌شوند؟ استدلال کنید.\n\n\nتمرین 9.165 برای مبدّلِ سمتِ شبکهٔ توربین، یک برنامهٔ تأییدِ مدلِ هارمونیکی بنویسید که کارخانه، آزمونِ نوعی و اندازه‌گیریِ ساختگاه را به هم وصل کند.\n\n\nتمرین 9.166 یک مدلِ بهتر برای بخش 9.5.4 پیشنهاد کنید (صفحهٔ آرایه، دمای سلول، عدمِ تطابق، فرسودگی) و بگویید نتیجهٔ D-012 در برابرِ کدام تغییر حساس است.\n\n\nتمرین 9.167 برنامهٔ آموزشِ تیمِ بهره‌برداری برای اینورترها را بنویسید: ایمنی، رویه‌ها، داده‌ها، و مرزِ کارِ تخصصی.\n\n\nتمرین 9.168 یک «مرورِ پس از رخداد» برای قطعِ ناخواستهٔ همهٔ اینورترها در پرشِ فازِ شبکه بنویسید (مثال 9.33): حفاظتِ آهنگِ تغییرِ بسامد، صافی‌ها و هماهنگی با بهره‌بردارِ شبکه.\n\n\nتمرین 9.169 برای شبکهٔ آیندهٔ با سهمِ زیادِ مبدّل‌ها، استدلال کنید چرا «رفتار» از «سخت‌افزار» مهم‌تر شده است (بخش 9.2.18).\n\n\nتمرین 9.170 بودجهٔ ریسکِ اینورترها را بسازید: هر ریسک (پنجرهٔ DC، خرابیِ بزرگ، تشدید، پیکربندی، خطای DC) با احتمال، پیامد و شاهدِ کاهنده.\n\n\nتمرین 9.171 نشان دهید چهار آزمایشگاهِ این فصل (پنجره، انرژی، دمای سالانه، مونت‌کارلو) چگونه با هم یک تصمیمِ خرید را پشتیبانی می‌کنند.\n\n\nتمرین 9.172 یک گزارشِ ارزیابیِ کیفیتِ توانِ نیروگاه بنویسید که از طیفِ یک پشته تا نقطهٔ اتصال برود و بگوید چه چیز را این فصل نمی‌داند.\n\n\nتمرین 9.173 «مبدّل‌های کوچک، رابط‌های بزرگ»: با سه مثال از این فصل و فصلِ ۸ استدلال کنید.\n\n\nتمرین 9.174 یک برنامهٔ پژوهشیِ کوچک برای سنجشِ عمرِ اینورترهای نیروگاه از دادهٔ بهره‌برداری طراحی کنید (دما، چرخه، خرابی‌ها).\n\n\nتمرین 9.175 با همهٔ آزمایشگاه‌های این فصل، یک گزارشِ «سلامتِ طراحیِ» اینورترهای نیروگاهِ P بنویسید: کجا حاشیه زیاد است و کجا کم.\n\n\nتمرین 9.176 اگر حدِ صادرات در آینده به 80 MW برسد، کدام تصمیم‌های این فصل (پنجره، رده، باتری، کنترل) بازنگری می‌شوند؟\n\n\nتمرین 9.177 نشان دهید چرا «ثابت نشده» در آزمون پذیرش با «رد» فرق دارد و این فرق برای روابطِ خریدار و سازنده چه معنایی دارد.\n\n\nتمرین 9.178 یک برنامهٔ بیست‌وپنج‌سالهٔ مدیریتِ پیکربندی، امنیت و منسوخ شدنِ اینورترها را در یک صفحه بنویسید.\n\n\nتمرین 9.179 تصور کنید باید برای یک کشورِ دیگر با شبکهٔ ضعیف و ارتفاعِ زیاد همین اینورتر را بخرید؛ ده بندِ مشخصه را بازنویسی کنید.\n\n\nتمرین 9.180 یک نقشهٔ مفهومی از کلِ فصل بکشید که کلید، مدولاسیون، تلفات، گرما، صافی، کنترل، شبکه، ساخت و آزمون را به هم وصل کند.\n\n\nتمرین 9.181 از سه آزمایشگاهِ حساسیت، پنجره و انرژیِ سالانه، یک «جدولِ اطمینان» برای تصمیم‌های این فصل بسازید: کدام تصمیم در برابرِ کدام فرض پایدار است؟\n\n\nتمرین 9.182 اگر نیروگاه به‌جای اینورترِ مرکزی اینورترِ رشته‌ایِ بی‌ترانسفورماتور بگیرد، کدام بخش‌های این فصل (عایق، پایشِ عایق، سازگاری، حفاظت) تغییر می‌کنند؟\n\n\nتمرین 9.183 خط‌مبنای راه‌اندازی را به برنامهٔ پایشِ وضعیت (تمرین 9.135) وصل کنید: هر عددِ خط‌مبنا در بهره‌برداری چه هشداری می‌سازد؟\n\n\nتمرین 9.184 تحلیل کنید چرا فرامدولاسیون در یک افتِ کوتاهِ اضافه‌ولتاژِ شبکه پذیرفته می‌شود اما در کارِ پیوسته نه.\n\n\nتمرین 9.185 برای فصلِ ۵۹، یک صفحه «درس‌های الکترونیکِ قدرت برای مالک» بنویسید: پنج تصمیم، پنج شاهد، پنج ریسک.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/09-power-electronics.html#sec-ch09-solutions",
    "href": "chapters/09-power-electronics.html#sec-ch09-solutions",
    "title": "9  الکترونیکِ قدرت و اینورترها",
    "section": "9.14 پاسخ‌نامه و راه‌حل‌ها",
    "text": "9.14 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ solutions می‌سازد (سطرهای P01 به بعد در بخش 9.14.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند: پاسخِ خوب همهٔ معیارها را با عدد، منبع و مرزِ کار پوشش می‌دهد.\n\nحل. تمرین 9.1. 20 kW تلفات، بازدهِ 0.50 (P01).\n\n\nحل. تمرین 9.2. \\(D = 0.5\\)؛ موج‌دارگی 68.75 A (P02).\n\n\nحل. تمرین 9.3. \\(D = 0.375\\)؛ 18.75 A (P03).\n\n\nحل. تمرین 9.4. 931.8 V؛ با \\(45^\\circ\\) 658.9 V (P04).\n\n\nحل. تمرین 9.5. 551 V؛ بیشینه 707 V (P05).\n\n\nحل. تمرین 9.6. 679 V؛ با حاشیه 747 V (P06).\n\n\nحل. تمرین 9.7. \\(m_f = 50\\)؛ خط‌ها کنارِ مرتبهٔ ۵۰ و ۱۰۰ (P07).\n\n\nحل. تمرین 9.8. 1.50 V و 2.40 V؛ برابری در 600 A (P08).\n\n\nحل. تمرین 9.9. 1.25 W (P09).\n\n\nحل. تمرین 9.10. 200 V (P10).\n\n\nحل. تمرین 9.11. 80 °C (P11).\n\n\nحل. تمرین 9.12. 7.26 kJ؛ \\(\\tau = 600\\ \\text{s}\\)؛ حدودِ 1855 s (P12).\n\n\nحل. تمرین 9.13. حدودِ 1949 Hz (P13).\n\n\nحل. تمرین 9.14. 0.132 برابر (P14).\n\n\nحل. تمرین 9.15. 8.8 V (P15).\n\n\nحل. تمرین 9.16. 0.503 برابر، 503 A (P16).\n\n\nحل. تمرین 9.17. ۱۰ و ۳؛ دومی مرزِ «ضعیف» است (P17).\n\n\nحل. تمرین 9.18. \\(I_q = 0.80\\)، \\(I_p = 0.755\\) پریونیت (P18).\n\n\nحل. تمرین 9.19. 20 % رده (P19).\n\n\nحل. تمرین 9.20. 0.99727 (P20).\n\n\nحل. تمرین 9.21. 0.932 (P21).\n\n\nحل. تمرین 9.22. 3.33 kg/s (P22).\n\n\nحل. تمرین 9.23. 5292 A و 4602 A (P23).\n\n\nحل. تمرین 9.24. 0.855 پریونیت، 4.28 MW (P24).\n\n\nحل. تمرین 9.25. 60.2 MWh برای هر اینورتر (P25).\n\n\nحل. تمرین 9.26. معیار: پیرو منبعِ جریان با زاویهٔ گرفته‌شده از شبکه، بی‌شبکه کار نمی‌کند و پاسخش با تأخیرِ اندازه‌گیری است؛ سازنده منبعِ ولتاژ پشتِ امپدانس، لختی و راه‌اندازیِ جزیره ممکن، جریانِ محدود در خطا (بخش 9.4.2).\n\n\nحل. تمرین 9.27. معیار: انتقالِ بیشینه تطبیقِ بار با منبعِ خطی است و نیمِ توان را در منبع تلف می‌کند؛ ردیابی نقطهٔ قلهٔ منحنیِ ناخطی را می‌جوید (\\(\\mathrm{d}P/\\mathrm{d}V = 0\\)) و ربطی به تطبیقِ امپدانس ندارد.\n\n\nحل. تمرین 9.28. معیار: ولتاژِ هر قطعه نصف، قطعه‌های 1200 V با تلفاتِ کلیدزنیِ کم، گام‌های نصف و \\(\\mathrm{d}v/\\mathrm{d}t\\)ِ کمتر، اعوجاجِ کمتر.\n\n\nحل. تمرین 9.29. معیار: نوعی یک بار برای طرح (سازگاری، عبور از خطا)؛ جاری برای هر واحد (کارکردِ حفاظت، آزمونِ پایانِ خط).\n\n\nحل. تمرین 9.30. معیار: جریانِ موج‌دارگیِ بیشتر، خودترمیمی، عمرِ طولانی‌تر و بی‌الکترولیتِ خشک‌شونده.\n\n\nحل. تمرین 9.31. آی‌جی‌بی‌تی 438 W، دیود 66 W (P31).\n\n\nحل. تمرین 9.32. آی‌جی‌بی‌تی 297 W، دیود 99 W (P32).\n\n\nحل. تمرین 9.33. حدودِ 5.1 kHz (P33).\n\n\nحل. تمرین 9.34. 0.9875 برای یک مبدّل و حدودِ 0.975 برای هر دو، پیش از تلفاتِ دیگر (P34).\n\n\nحل. تمرین 9.35. 10.1 K و 39.8 K (P35).\n\n\nحل. تمرین 9.36. \\(c_0 = 4.02\\)، \\(c_1 = 0.08\\)، \\(c_2 = 14.24\\) در هزار؛ بیشینه در 0.53 پریونیت (P36).\n\n\nحل. تمرین 9.37. اروپایی 0.9799، CEC 0.9827 (P37).\n\n\nحل. تمرین 9.38. 58.9 µH (P38).\n\n\nحل. تمرین 9.39. \\(Z_b = 90.5\\ \\text{m}\\Omega\\)؛ 1.76 mF در هر فاز (P39).\n\n\nحل. تمرین 9.40. \\(L_2\\) حدودِ 25.4 µH؛ تشدیدِ 902 Hz میانِ 500 و 1250 Hz (درست) (P40).\n\n\nحل. تمرین 9.41. حدودِ 33.5 mΩ (P41).\n\n\nحل. تمرین 9.42. 0.238 F، حدودِ بیست برابرِ خازنِ عادی؛ عبور از خطا با کنترلِ جریان و چاپر انجام می‌شود، نه با ذخیرهٔ پیوند (P42).\n\n\nحل. تمرین 9.43. \\(k_p = 88.8\\)، \\(k_i = 3948\\) (P43).\n\n\nحل. تمرین 9.44. \\(k_p = 0.600\\)، \\(k_i = 5.03\\) (P44).\n\n\nحل. تمرین 9.45. 1.04 و 0.625 Hz/s (P45).\n\n\nحل. تمرین 9.46. \\(x = 0.332\\) پریونیت؛ حدودِ 6.6 % (P46).\n\n\nحل. تمرین 9.47. حدودِ 36.5 V (P47).\n\n\nحل. تمرین 9.48. 100 A پالسی (P48).\n\n\nحل. تمرین 9.49. 0.044 (P49).\n\n\nحل. تمرین 9.50. حدودِ 925 V، کمی زیرِ کف؛ این همان ساعت‌های نادرِ مثال 9.53 است (P50).\n\n\nحل. تمرین 9.51. حدودِ 1529 V، بیش از 1500 V: مجاز نیست (P51).\n\n\nحل. تمرین 9.52. 6.25 V (P52).\n\n\nحل. تمرین 9.53. 916.8 V (P53).\n\n\nحل. تمرین 9.54. حدودِ 149 A، پیش از صافیِ خازنی (P54).\n\n\nحل. تمرین 9.55. 1443 ساعت و 0.21 %؛ ساعت‌های زیرِ پنجره ظهرهای گرم و پرتولیدند.\n\n\nحل. تمرین 9.56. 600 V (P56).\n\n\nحل. تمرین 9.57. 82800 واحد در سال؛ ارزشِ حالِ حدودِ 877 هزار واحد (P57).\n\n\nحل. تمرین 9.58. حدودِ 101 MWh در سال (P58).\n\n\nحل. تمرین 9.59. 600 MWh و حدودِ 30000 واحد در سال (P59).\n\n\nحل. تمرین 9.60. حدودِ 0.026 برابر (P60).\n\n\nحل. تمرین 9.61. ۱۶۷ واحد و حدودِ ۲۵ خرابی در سال (P61).\n\n\nحل. تمرین 9.62. گامِ 10 V با 0.040 % و 1.5 s (مثال 9.19).\n\n\nحل. تمرین 9.63. حدودِ 80 %؛ در اینورترِ مرکزی قله‌های صدها رشته روی هم می‌افتند و اثر به عدمِ تطابق تبدیل می‌شود.\n\n\nحل. تمرین 9.64. 77.1 kW؛ بازدهِ 0.9848 (P64).\n\n\nحل. تمرین 9.65. حدودِ 84.5 °C (P65).\n\n\nحل. تمرین 9.66. 66.7 Ω، \\(\\tau = 1.33\\ \\text{s}\\)، 10 kJ گرما (P126).\n\n\nحل. تمرین 9.67. 40.0 kW (P127).\n\n\nحل. تمرین 9.68. 611 V (P128).\n\n\nحل. تمرین 9.69. 0.288 Ω و 0.50 MJ (P129).\n\n\nحل. تمرین 9.70. \\(\\zeta = 1.22\\)، بیش‌میرا؛ قلهٔ 7.8 kA (P131).\n\n\nحل. تمرین 9.71. ±700 V (P132).\n\n\nحل. تمرین 9.72. 1.05 kW و 9.2 MWh در سال (P141).\n\n\nحل. تمرین 9.73. 828 V و 1171 V، بیش از پیوند: تضعیفِ میدان یا حفاظتِ فراسرعت لازم است (P142).\n\n\nحل. تمرین 9.74. حدودِ 70700 h (P143).\n\n\nحل. تمرین 9.75. بازده ±0.28 %، تلفات ±14.3 kW، حدودِ 18 %ِ تلفات (P144).\n\n\nحل. تمرین 9.76. حدودِ 909 Hz (P145).\n\n\nحل. تمرین 9.77. \\(\\sqrt{40} = 6.3\\) (P146).\n\n\nحل. تمرین 9.78. 95 MW: ۱۲۳ ساعت و 623 MWh؛ 90 MW: ۲۰۸ ساعت و 1447 MWh (P156)؛ دنبالهٔ منحنیِ تداوم.\n\n\nحل. تمرین 9.79. آستانهٔ 87.5 °C: واحدِ A پذیرفته، واحدِ B ثابت نشده (P157).\n\n\nحل. تمرین 9.80. معیار: جریانِ اندوکتانس خازنِ کلید را پیش از روشن شدن تخلیه می‌کند؛ در بارِ کم جریان برای تخلیه کافی نیست.\n\n\nحل. تمرین 9.81. 0.967 و 2.40 %؛ با هارمونیکِ سوم 1.000 و 0.03 % (مثال 9.10).\n\n\nحل. تمرین 9.82. حدودِ 15 A، 28 %ِ جریانِ مغناطیس‌کننده (مثال 9.48).\n\n\nحل. تمرین 9.83. معیار: \\(I^+ = 1.2/1.43 = 0.84\\)؛ \\(P = 0.7 \\times 0.84 \\times (1 - 0.43^2) \\approx 0.48\\) پریونیت.\n\n\nحل. تمرین 9.84. \\(1696/1443 = 1.18\\) برابر؛ سهمِ انرژی دو برابر (مثال 9.59).\n\n\nحل. تمرین 9.85. معیار: هزینه و بازده؛ جایش را پایشِ جریانِ باقیمانده، پایشِ عایق پیش از اتصال و توپولوژی‌هایی می‌گیرند که ولتاژِ حالتِ مشترک را ثابت نگه می‌دارند.\n\n\nحل. تمرین 9.86. تابشِ 1030 W/m²، دمای سلولِ 68.5 °C، قلهٔ 932 V، DCِ 5.10 MW؛ پس از بازده نزدیکِ سقف و کمی بُرش (P66).\n\n\nحل. تمرین 9.87. حدودِ 28 % انرژیِ آن ساعت (P67).\n\n\nحل. تمرین 9.88. معیار: ولتاژ و بسامدِ AC با زمانِ مجازِ عبور از خطا، اضافه‌جریان در حدِ جریانِ راکتیو، و تشخیصِ جزیره نباید عمل کنند؛ اضافه‌ولتاژِ DC و دما باید فعال بمانند.\n\n\nحل. تمرین 9.89. معیار: اینورترهای بیدار (600 MWh در سال)، بانکِ ثابت یا کلیدزنی‌شده (سرمایه، پله‌ها)، مبدّلِ باتری (بی‌هزینهٔ اضافه اگر بیدار است)؛ انعطاف و الزامِ شبکه.\n\n\nحل. تمرین 9.90. سه فن: \\(P(N \\le 3) = 0.956\\) (P70).\n\n\nحل. تمرین 9.91. تولیدِ خرداد–تیرِ نیروگاه حدودِ 12.7 GWh است و سهمِ یک اینورتر حدودِ 1270 MWh (P71)، سه برابرِ 417 MWhِ سالانهٔ مثال 9.18: زمانِ بازگرداندن، نه آهنگِ خرابی، اهرمِ اصلی است.\n\n\nحل. تمرین 9.92. 855 ساعت؛ آزمونِ توانِ نزدیکِ کامل در ساختگاه فقط در ماه‌های گرم و میانِ روز ممکن است (P72).\n\n\nحل. تمرین 9.93. معیار: نیم‌موج‌های بلندتر نوسانِ دما را بیشتر می‌کنند (مثال 9.12)؛ برای همان عمر جریان کمتر یا ماژولِ بزرگ‌تر.\n\n\nحل. تمرین 9.94. 1007 V در شرایطِ استاندارد و کمتر در گرما؛ ساعت‌های زیرِ پنجرهٔ 933 V زیاد می‌شود؛ رشته‌ها و جعبه‌های تجمیعِ بیشتر (P74).\n\n\nحل. تمرین 9.95. معیار: نیمه‌رسانا و صافی بزرگ‌ترین سطرها؛ شاهد: اندازه‌گیریِ بازده با روشِ استاندارد، گزارشِ آزمونِ نوعی و آزمونِ پذیرشِ کارخانه.\n\n\nحل. تمرین 9.96. معیار: کاهشِ دماییِ زودرس (خنک‌کاری)، پنجرهٔ DC یا رشته‌های معیوب، تنظیمِ حدِ توان؛ آزمون با داده‌های دما، ولتاژِ DC و پیکربندی.\n\n\nحل. تمرین 9.97. معیار: روندِ کمینهٔ روزانه را بپایید؛ اگر روند پایین می‌رود، بازرسیِ اتصال‌ها و کابل‌های بلوک؛ هشدارِ تکراری اطلاعات است، نه مزاحمت.\n\n\nحل. تمرین 9.98. معیار: توقف در وضعیتِ امن، بازخوانی و مقایسهٔ پارامترها، یافتنِ تغییر، تصمیمِ مستند، بازگرداندن یا تأییدِ تغییر و ثبت.\n\n\nحل. تمرین 9.99. معیار: نسخهٔ میان‌افزارِ هم‌خوان، گزارشِ اعتبارسنجی، بازهٔ اعتبار، مستنداتِ پارامترها و تنظیم‌های ساختگاه.\n\n\nحل. تمرین 9.100. معیار: موافق: لختی، شبکهٔ ضعیف، راه‌اندازیِ جزیره؛ مخالف: نیاز به ذخیره یا حاشیه، تجربهٔ میدانیِ کمتر، الزامِ شبکه و هزینه.\n\n\nحل. تمرین 9.101. معیار: توالیِ منفی با توالیِ مثبت توانِ دوبسامدی ساخت و پیوند را لرزاند (مثال 9.38)؛ کنترلِ جریانِ توالیِ منفی.\n\n\nحل. تمرین 9.102. معیار: فن، برد، منبعِ تغذیه، کنتاکتور با پواسون؛ ماژول و خازن با زمانِ تحویل؛ پیوند با جدول 9.3.\n\n\nحل. تمرین 9.103. معیار: ضعیف‌ترین مرحله (آزمونِ پایانِ خط) و خطاهایی که زودتر پیدا می‌شوند؛ حاصل‌ضرب.\n\n\nحل. تمرین 9.104. معیار: 452 ساعت در سال و هیچ در پاییز و زمستان؛ اثباتِ گرمایی در کارخانه.\n\n\nحل. تمرین 9.105. معیار: فاصله‌های هوایی (تصحیحِ ارتفاع)، کاهشِ ولتاژِ قطعه‌ها برای پرتوِ کیهانی، خنک‌کاریِ قطعه‌های کوچک و ترانسفورماتور.\n\n\nحل. تمرین 9.106. معیار: هم‌بسته در AC: مبدّلِ جدا، انعطاف؛ در DC: مبدّلِ DC–DC، گرفتنِ انرژیِ بُرش‌شده، پنجرهٔ DCِ مشترک.\n\n\nحل. تمرین 9.107. معیار: ولتاژِ ژنراتور با سرعت کم می‌شود و در سرعتِ زیاد حدِ ولتاژِ مبدّل با تضعیفِ میدان؛ پیوندِ DC و سمتِ شبکه ثابت.\n\n\nحل. تمرین 9.108. معیار: تأخیر دو برابر و پهنای باندِ ممکن تقریباً نصف.\n\n\nحل. تمرین 9.109. معیار: وارسیِ عایق در رطوبتِ صبح، ولتاژِ DC پیش از رسیدن به آستانهٔ شروع، تأخیرهای تنظیم‌شده.\n\n\nحل. تمرین 9.110. معیار: خازن‌ها موازی و سلف‌ها با شبکه؛ مطالعهٔ هارمونیک و پایداریِ کلِ نیروگاه (فصل‌های ۲۷ و ۲۸).\n\n\nحل. تمرین 9.111. معیار: دو برابرِ بسامدِ کلیدزنی؛ سلف‌های هر پشته و کنترلِ تقسیمِ جریان.\n\n\nحل. تمرین 9.112. معیار: نگه داشتنِ دمای مایع در شب، مقاومتِ گرماییِ کمتر یا ماژولِ بزرگ‌تر، کاهشِ نرخِ تغییرِ توان در ابرهای تند.\n\n\nحل. تمرین 9.113. میانگین حدودِ 277 و P90 حدودِ 316 MWh در سال (P134)؛ دنبالهٔ توزیع کوتاه می‌شود.\n\n\nحل. تمرین 9.114. معیار: انرژیِ ذخیره پشتِ مبدّل و پنجرهٔ دوسویه؛ محدودیت: حالتِ شارژ و حدِ جریان.\n\n\nحل. تمرین 9.115. معیار: ارسالِ فرمانِ قطع و حفاظتِ نقطهٔ اتصال اصلی؛ روش‌های فعالِ اینورتر با الزامِ ماندن در مدار هماهنگ یا غیرفعال، با تأییدِ بهره‌بردار.\n\n\nحل. تمرین 9.116. معیار: شبکهٔ صرفاً القایی، بی‌ظرفیتِ کابل و بی‌اعوجاجِ زمینه؛ امپدانسِ وابسته به بسامدِ شبکه و مدل‌های سازنده.\n\n\nحل. تمرین 9.117. معیار: اندازه‌گیریِ ظرفیت یا تخمینِ آن از موج‌دارگیِ ولتاژ، روند، آستانهٔ تعویض، پیوند با دمای نقطهٔ داغ.\n\n\nحل. تمرین 9.118. معیار: روشِ استاندارد یا جمعِ تلفات، ابزارِ کالیبره، عدمِ قطعیتِ اعلام‌شده، قاعدهٔ تصمیم با عدمِ قطعیت (فصلِ ۲).\n\n\nحل. تمرین 9.119. معیار: تند با اینورتر و باتری، ماندگار با سهم، بارِ مکانیکیِ توربین، قیمت و قرارداد.\n\n\nحل. تمرین 9.120. معیار: امضای میان‌افزار، حساب‌های شخصی، تغییرِ رمزهای پیش‌فرض، ثبتِ رخداد، جداسازیِ شبکه، اثرانگشت؛ بی‌رویهٔ تهاجمی.\n\n\nحل. تمرین 9.121. معیار: خریدِ پایانِ عمر، جایگزینِ سازگارِ سازنده، بازطراحی؛ آزمونِ نوعیِ دوباره و مدل‌های تازه.\n\n\nحل. تمرین 9.122. حدودِ \\(0.2\\) پریونیت با بسامدِ 100 Hz برای جریانِ یک؛ موج‌دارگیِ ولتاژِ پیوند و تنشِ خازن (مثال 9.38).\n\n\nحل. تمرین 9.123. معیار: ردیف‌های جدول 9.5 با شرایطِ ثبت (تابش، دما، توان)، ابزار و عدمِ قطعیت.\n\n\nحل. تمرین 9.124. معیار: کاهشِ واحدهای «ثابت نشده»، هزینهٔ ابزار در برابرِ تکرارِ آزمون و تأخیرِ حمل.\n\n\nحل. تمرین 9.125. معیار: طبقهٔ افزاینده برای پنجرهٔ پهن، دو یا سه سطح با استدلالِ ولتاژ، کاربیدِ سیلیسیم برای بسامد و وزن، شش وارسی با عدد.\n\n\nحل. تمرین 9.126. معیار: \\(L_1\\)، \\(C\\)، \\(L_2\\) و \\(R_\\text{d}\\) از مسئله‌های ۳۸ تا ۴۱، تشدیدِ 902 Hz، تلفاتِ میرایی با جریانِ خازن.\n\n\nحل. تمرین 9.127. معیار: دوسویه، پنجرهٔ DCِ باتری، توانِ راکتیو، رفتارِ سازندهٔ شبکه، بازده در دو جهت، آزمون‌ها (فصلِ ۱۹).\n\n\nحل. تمرین 9.128. معیار: مادهٔ رابطِ گرمایی و گشتاورِ پیچ نقطهٔ توقف، ردیابی، آزمونِ نشتِ مایع، آزمونِ کارکرد.\n\n\nحل. تمرین 9.129. معیار: خط‌مبنا، درخواستِ تغییر، ارزیابیِ اثر، تأیید، اعمال، بازخوانی با اثرانگشت، ثبت، بازخوانیِ دوره‌ای.\n\n\nحل. تمرین 9.130. معیار: بخش‌های جدول 9.8 با معیارِ عددی، نقطه‌های توقف و شاهد، پروندهٔ پیکربندی.\n\n\nحل. تمرین 9.131. معیار: پله‌های \\(P\\) و \\(Q\\)، زمانِ رسیدن و فراجهش، حالتِ ایمن در قطعِ ارتباط، هم‌گام‌سازیِ زمانی.\n\n\nحل. تمرین 9.132. معیار: وزن‌های مستند، بازدهِ وزنیِ ساختگاه، دسترس‌پذیری، مدل‌ها، پشتیبانی، حساسیت؛ مانندِ ماتریسِ فصلِ ۸.\n\n\nحل. تمرین 9.133. معیار: منحنیِ بازده در چند ولتاژ، پنجرهٔ DC با حاشیه، دادهٔ ماژول، تابشِ صفحهٔ آرایه، مدلِ دمای سلول.\n\n\nحل. تمرین 9.134. معیار: اندازه‌گیریِ همزمانِ DC و منحنیِ مرجع، عدمِ قطعیتِ ابزار، روزهای ابری، محدودیتِ مقایسه با آزمایشگاه.\n\n\nحل. تمرین 9.135. معیار: دمای ماژول و مایع با باقیمانده، رویدادها، روندِ عایق، بازده، دسترس‌پذیری، آستانه‌ها با خط‌مبنا.\n\n\nحل. تمرین 9.136. معیار: ردهٔ خوردگی، کدِ IP، فیلترِ هوا یا مایع، گرم‌کن، نگهداری.\n\n\nحل. تمرین 9.137. معیار: ثبتِ رخداد، پروندهٔ ردیابی، دما و جریان پیش از خرابی، تحلیلِ آزمایشگاهی، پرسش از دستهٔ تولید.\n\n\nحل. تمرین 9.138. معیار: آزمونِ نوعی و مدل برای واحد، مطالعه برای نیروگاه، وارسیِ تنظیم‌ها و ثبتِ رخداد در ساختگاه؛ بی‌آزمونِ برق‌دارِ خطرناک.\n\n\nحل. تمرین 9.139. معیار: 0.9835 در برابرِ 0.983؛ آزمون‌های گرمایی و اندازه‌گیریِ تلفاتِ اجزا در کارخانه.\n\n\nحل. تمرین 9.140. معیار: اشباع‌زدایی، اضافه‌جریانِ آنی و اضافه‌ولتاژِ DC در سخت‌افزار؛ بقیه در میان‌افزار با پایشِ مستقل.\n\n\nحل. تمرین 9.141. معیار: بسامد با سرعت، نوسانِ دما، کاهشِ جریان در سرعتِ کم، دمای مایع.\n\n\nحل. تمرین 9.142. معیار: شیلدِ دوسرزمین، چوکِ حالتِ مشترک، تفکیکِ کابل‌ها، شبکهٔ زمین، آزمون‌ها.\n\n\nحل. تمرین 9.143. معیار: هر بند با مسئول و شاهد؛ فقط در وضعیتِ بی‌برق.\n\n\nحل. تمرین 9.144. معیار: 1.1 پریونیت در برابرِ هفت برابرِ ماشین، پیامد برای حفاظت، روشِ وارسی (فصلِ ۲۶).\n\n\nحل. تمرین 9.145. معیار: انرژیِ پالس از توان و مدتِ افت، تعدادِ افت‌های پیاپی، زمانِ سرد شدن، پایشِ دما، آزمونِ نوعی.\n\n\nحل. تمرین 9.146. معیار: شناور، قطبِ منفی یا مثبتِ زمین‌شده، ولتاژِ جبرانیِ شبانه؛ دادهٔ آزمونِ ماژول، قابلیتِ اینورتر، حفاظتِ خطای زمین.\n\n\nحل. تمرین 9.147. معیار: بازهٔ ده‌ها هرتز تا چند کیلوهرتز، چند نقطهٔ کار و ولتاژ، نسخهٔ میان‌افزار، اعتبارسنجی با اندازه‌گیری.\n\n\nحل. تمرین 9.148. معیار: نیروی محرکه در فراسرعت، حدِ ولتاژِ پیوند، تضعیفِ میدان، حفاظت‌های فراسرعت و اضافه‌ولتاژ، آزمونِ میزِ رانه.\n\n\nحل. تمرین 9.149. معیار: حد و نوارِ حفاظتی، شیبِ پایانی، زمانِ کمینه، اقدام‌ها برای «ثابت نشده»، ثبت.\n\n\nحل. تمرین 9.150. معیار: پله‌های بسامد و فاز، لختیِ مجازی، حدِ جریان، جزیره‌سازیِ کنترل‌شده با رویه.\n\n\nحل. تمرین 9.151. معیار: منحنیِ عمر با دما و ولتاژ، دمای نقطهٔ داغ در کار، برنامهٔ تعویضِ فن، شاهدِ سازنده.\n\n\nحل. تمرین 9.152. معیار: حدِ آیین‌نامه، اندازه‌گیریِ DC در آزمونِ نوعی و کارخانه، وارسیِ ترانسفورماتور در یکپارچه‌سازی.\n\n\nحل. تمرین 9.153. معیار: فقط مثبت، حذفِ موج‌دارگی، پشتیبانیِ منفی؛ مدل‌ها و آیین‌نامه؛ تأییدِ بهره‌بردارِ شبکه.\n\n\nحل. تمرین 9.154. معیار: شاهدِ 9 %، جریانِ بیشتر در 600 V با هزینهٔ کابل، گزینه‌های ردشده، وابستگی به رشتهٔ ۲۶ ماژولی.\n\n\nحل. تمرین 9.155. معیار: ارزشِ 680 MWh در برابرِ تفاوتِ هزینه‌ها، حساسیت به آهنگِ خرابی و زمانِ بازگرداندن.\n\n\nحل. تمرین 9.156. معیار: تعریف‌های دقیق، پیامدها، نیاز به انرژی، الزامِ شبکه، توصیه.\n\n\nحل. تمرین 9.157. معیار: A-144 تا A-165 با شاهدِ متناظر و زمانِ جایگزینی.\n\n\nحل. تمرین 9.158. معیار: مقایسهٔ پیکربندی پیش و پس، تنظیم‌های عبور از خطا، بازگرداندن، اصلاحِ کنترلِ تغییر.\n\n\nحل. تمرین 9.159. معیار: توزیعِ بار در هر اقلیم، نزدیکیِ ابری به اروپایی و بیابانی به CEC.\n\n\nحل. تمرین 9.160. معیار: فن‌ها و خازن‌ها دوره‌ای، منسوخ شدن، بازسازیِ نیمهٔ عمر، معیارِ اقتصادی.\n\n\nحل. تمرین 9.161. معیار: ولتاژِ مدارِ بازِ سرد، خنک‌کاری، عایق، پرتوِ کیهانی، میعان، خوردگی.\n\n\nحل. تمرین 9.162. معیار: حلقهٔ قفلِ فاز و حفاظتِ بسامد، تنظیم‌های عبور از خطا، حالت‌های توانِ راکتیو.\n\n\nحل. تمرین 9.163. معیار: پنج سندِ بخش 9.11 با وضعیت، مالک و رخدادِ بازنگری.\n\n\nحل. تمرین 9.164. معیار: بسامدِ بیشتر، صافیِ کوچک‌تر، معماریِ رشته‌ای، خنک‌کاریِ هوایی؛ تجربهٔ میدانی و هزینه.\n\n\nحل. تمرین 9.165. معیار: طیفِ کارخانه، آزمونِ نوعی، اندازه‌گیریِ ساختگاه با ابزارِ استاندارد، مقایسه و اصلاحِ مدل.\n\n\nحل. تمرین 9.166. معیار: صفحهٔ آرایه، مدلِ دما، عدمِ تطابق، فرسودگی؛ حساسیت به دمای سلول.\n\n\nحل. تمرین 9.167. معیار: ایمنی و انرژیِ مانده، رویه‌ها، داده‌ها، مرزِ کار.\n\n\nحل. تمرین 9.168. معیار: جهشِ برآوردِ بسامد در پرشِ فاز، صافیِ حفاظت، هماهنگی با بهره‌بردار، اقدام‌های اصلاحی.\n\n\nحل. تمرین 9.169. معیار: لختی، پشتیبانیِ ولتاژ و رفتار در خطا در نرم‌افزار تعریف می‌شوند؛ پیکربندی و مدل بخشی از طراحی‌اند.\n\n\nحل. تمرین 9.170. معیار: پنج ریسک با احتمال و پیامد و شاهدِ کاهنده از این فصل.\n\n\nحل. تمرین 9.171. معیار: پنجره ولتاژِ خروجی را، انرژی بازده و وزن‌ها را، دما عمر و خنک‌کاری را، مونت‌کارلو یدکی و ضمانت را تعیین می‌کنند.\n\n\nحل. تمرین 9.172. معیار: طیفِ پشته، صافی، جمعِ اینورترها، ترانسفورماتور، کابل، امپدانسِ شبکه، حدها؛ ناشناخته‌ها: امپدانسِ شبکه و زمینه.\n\n\nحل. تمرین 9.173. معیار: صافیِ منبعِ بی‌وقفه و مولد، تشدیدِ صافی و شبکه، پیش‌شارژ و کنتاکتور.\n\n\nحل. تمرین 9.174. معیار: داده‌های دما و خرابی، شمارشِ چرخه‌ها، مدلِ عمر، مقایسه با خرابی‌ها، عدمِ قطعیت.\n\n\nحل. تمرین 9.175. معیار: پنجرهٔ DC کم‌حاشیه در گرما، دمای پیوندِ پرحاشیه، تشدید در شبکهٔ ضعیف، یدکی برای دنبالهٔ خرابی.\n\n\nحل. تمرین 9.176. معیار: کاهشِ توانِ بیشتر، ارزشِ باتری، کنترلِ تند، نسبتِ DC/AC، تنظیم‌های حالت.\n\n\nحل. تمرین 9.177. معیار: عدمِ قطعیت و قاعدهٔ تصمیم؛ اقدامِ مشترک به‌جای اختلاف.\n\n\nحل. تمرین 9.178. معیار: خط‌مبنا، تغییر، امنیت، ثبت، منسوخ شدن، بازسازی یا جایگزینی.\n\n\nحل. تمرین 9.179. معیار: کمینهٔ نسبتِ اتصالِ کوتاه، رفتارِ سازنده، کاهشِ توانِ ارتفاع، عایق، پرتوِ کیهانی، خنک‌کاری، آیین‌نامهٔ کشور.\n\n\nحل. تمرین 9.180. معیار: پیوندهای درست میانِ بخش‌های الف تا ت و نیروگاهِ P.\n\n\nحل. تمرین 9.181. معیار: D-012 پایدار؛ عدمِ تطابق و معماری حساس به آهنگِ خرابی؛ بُرش حساس به مدلِ صفحهٔ آرایه.\n\n\nحل. تمرین 9.182. معیار: جریانِ نشتیِ آرایه، پایشِ جریانِ باقیمانده، سازگاری و حالتِ مشترک، حفاظتِ خطای زمین، معماریِ کابل.\n\n\nحل. تمرین 9.183. معیار: دما در برابرِ خط‌مبنا با بار و هوا، بازده، روندِ عایق، رویدادها؛ آستانه‌ها با عدمِ قطعیت.\n\n\nحل. تمرین 9.184. معیار: اعوجاجِ کم‌مرتبهٔ گذرا در برابرِ ماندن در مدار؛ در کارِ پیوسته کیفیتِ توان و تلفات.\n\n\nحل. تمرین 9.185. معیار: پنجره، معماری، رفتارِ شبکه، پیکربندی، یدکی؛ با شاهدها و ریسک‌های این فصل.\n\n\n9.14.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: linear: loss 20 kW, efficiency 0.50\nP02: D 0.50; ripple 68.75 A\nP03: D 0.375; ripple 18.75 A\nP04: 931.8 V; at 45 deg 658.9 V\nP05: 551 V; SVPWM max 707 V\nP06: 679 V; with 10 % 747 V\nP07: m_f = 50\nP08: IGBT 1.50 V, MOSFET 2.40 V; equal at 600 A\nP09: 1.25 W\nP10: 200 V\nP11: 80 C\nP12: 7.26 kJ; tau 600 s; to 50 V in 1,855 s\nP13: 1,949 Hz\nP14: life x 0.132\nP15: 8.8 V\nP16: 0.503 I -&gt; 503 A\nP17: SCR 10 and 3\nP18: I_q 0.80, I_p 0.755 pu\nP19: 20 % of rating\nP20: 0.99727\nP21: 0.932\nP22: 3.33 kg/s\nP23: 5,292 A; 4,602 A\nP24: 0.855 pu = 4.28 MW\nP25: 60.2 MWh per inverter\nP31: IGBT 438 W, diode 66 W\nP32: IGBT 297 W, diode 99 W\nP33: f = 2.5 x 42.1 / 20.6 = 5.11 kHz\nP34: one side 0.9875; both sides about 0.9752\nP35: rise 10.1 K at 0.1 s, 39.8 K at 10 s\nP36: c0 4.02, c1 0.08, c2 14.24 per mille; peak at 0.53 pu\nP37: European 0.9799, CEC 0.9827\nP38: L1 58.9 uH\nP39: Z_b 90.5 mohm; C 1.76 mF per phase\nP40: L2 25.4 uH; resonance 902 Hz (500 to 1250)\nP41: R_d 33.5 mohm\nP42: 0.238 F\nP43: kp 88.8, ki 3948\nP44: kp 0.600, ki 5.03\nP45: H 2.4 s: 1.04 Hz/s; H 4.0 s: 0.625 Hz/s\nP46: x 0.3317 pu; dV 6.6 %\nP47: 36.5 V\nP48: 100 A\nP49: P(N &gt; 3) = 0.0441\nP50: V_mp 925 V; floor 933 V\nP51: 28 modules at -10 C: V_oc 1529 V &gt; 1500 V\nP52: 6.25 V\nP53: 916.8 V\nP54: 149 A\nP56: 600 V\nP57: 82,800 u/yr; present value 877 thousand u\nP58: 101 MWh/yr\nP59: 600 MWh/yr; 30,003 u/yr\nP60: (14 / 29)^5 = 0.026\nP61: 167 units, 25 failures/yr\nP64: 77.1 kW; efficiency 0.98481\nP65: 84.5 C\nP66: 12:00: G 1030, cell 68.5 C, MPP 932 V, inverter DC 5.097 MW\nP67: held at 1073 V: 28.2 % of the hour's energy lost\nP70: stock 3 fans: P(N &lt;= 3) = 0.956\nP71: June AC about 12,673 MWh; one inverter for the month 1,267 MWh\nP72: hours above 4.0 MW per inverter: 855\nP74: 26 x V_mp(STC) 1091 V; 24 modules 1007 V\nP126: 10.0 kJ in R; R 66.7 ohm, tau 1.33 s\nP127: 40.0 kW\nP128: 611 V\nP129: R 0.288 ohm; 0.50 MJ\nP131: zeta 1.22; peak 7.8 kA\nP132: +-700 V\nP134: mean 277 MWh/yr, P90 316 MWh/yr\nP141: 1.05 kW; 9.2 MWh/yr\nP142: EMF 828 V; DC needed 1171 V &gt; 1150 V\nP143: 70,711 h\nP144: efficiency +-0.278 %; loss +-14.3 kW (18 %)\nP145: 909 Hz\nP146: sqrt(40) = 6.3\nP156: 95 MW: 123 h, 623 MWh; 90 MW: 208 h, 1,447 MWh\nP157: threshold 87.5 C: A accept, B not proven\nمثال‌های کوچک:\nE01: 10 mF at 1000 V: 5.0 kJ\nE02: 5.5 MVA at 600 V: 5,292 A; at 690 V: 4,602 A\nE03: phase peak of 690 V line-to-line: 563 V\nE04: buck 800 V, duty 0.3: mean 240 V\nE05: boost from 500 V with duty 0.5: 1000 V\nE06: diode bridge on 690 V: 931.8 V\nE07: bridge on 800 V, m 0.9: line voltage 440.9 V RMS\nE08: SVPWM minimum DC for 400 V: 566 V; for 600 V: 849 V\nE09: carrier 3 kHz at 50 Hz: m_f = 60\nE10: IGBT 0.9 V + 0.5 mohm at 1000 A: drop 1.40 V\nE11: junction: 45 C + 1 kW x 0.05 K/W = 95 C\nE12: cycle life, swing 20 -&gt; 30 K, n 5: x 0.132\nE13: loss peak where c0 = c2 p^2: p = sqrt(2.75 / 11.54) = 0.49\nE14: derating at 44 C and 800 m: 0.92 pu\nE15: inductance for the same ripple at 3 x f: x 0.333\nE16: capacitor ripple at m 0.8, pf 1: 0.619 of phase current\nE17: overshoot 40 nH x 8 kA/us: 320 V\nE18: dead-time error at twice the frequency: x 2 (9.0 V)\nE19: glycol for 81 kW at 8 K: 2.81 kg/s\nE20: SCR at 1000 MVA, 100 MW: 10\nE21: V 0.6 pu, k 2, limit 1.1: I_q 0.80, I_p 0.755 pu\nE22: droop 5 %, dead band 0.2 Hz, 50.7 Hz: reduce by 20 %\nE23: availability with 0.5/yr and 48 h: 0.99727\nE24: first-pass yield of seven 0.99 stages: 0.932",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>9</span>  <span class='chapter-title'>الکترونیکِ قدرت و اینورترها</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html",
    "href": "chapters/10-pv-modules-arrays.html",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "",
    "text": "10.1 نقشهٔ فصل\nپیش‌نیازها: طیفِ خورشید، گافِ نواری و پیوندِ pn از فصلِ ۴ (بخش 4.2.22 و بخش 4.4.5)؛ دمای ماژول و تابشِ صفحهٔ شیب‌دار از فصل‌های ۳ و ۴ (بخش 3.2.14 و بخش 4.2.8)؛ رشته، جعبهٔ تجمیع، جداسازی و حفاظتِ اضافه‌جریان از فصلِ ۶ (بخش 6.4)؛ ردیابِ نقطهٔ بیشینه و پنجرهٔ ولتاژِ اینورتر از فصلِ ۹ (بخش 9.3.2 و بخش 9.5.4). پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.\nجایگاهِ این فصل در نیروگاهِ P. بخشِ خورشیدیِ نیروگاهِ P، 60.06 MWp، از ۱۰۹٬۲۰۰ ماژول ساخته شده است: بیش از ۷٫۸ میلیون سلول، حدودِ 28 ha شیشه و هزاران کیلومتر نوارِ اتصال. هر ماژول یک محصولِ صنعتی با زنجیرهٔ ساختِ چندکشوری است، هر رشته یک مدارِ DC با ولتاژِ نزدیک به 1500 V که در روشنایی هرگز خاموش نمی‌شود، و هر میدان یک سامانهٔ گرمایی و نوری که گرد و غبار، برف، سایه و پیری رویش اثر می‌گذارند. فصل سه پرسش را حل می‌کند: (۱) یک ماژول در یک ساعتِ مشخص چه می‌دهد و چرا؛ (۲) آرایه چگونه از ماژول تا اینورتر چیده می‌شود و در یک سال چقدر انرژی می‌دهد؛ (۳) ماژول‌ها و سامانهٔ شست‌وشو با چه شاهدی پذیرفته می‌شوند. در راه، مجهولِ U-032ِ فصلِ ۹ با تابشِ صفحهٔ آرایه و مدلِ دمای بهتر بسته می‌شود و دو تصمیم ثبت می‌شود: چیدمانِ آرایه (D-013) و پایهٔ شست‌وشو (D-014).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-map",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-map",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nتبدیلِ نور به برق را از فوتون تا پیوندِ pn توضیح دهد، مرزِ بازدهِ سلولِ تک‌پیوندی را با بودجهٔ فوتون بفهمد، منحنی‌های \\(I\\)–\\(V\\) و \\(P\\)–\\(V\\) را بخواند، و مدلِ تک‌دیودیِ پنج‌پارامتری را از برگهٔ داده بسازد، با تابعِ لمبرت حل کند و به دما و تابشِ دیگر ببرد.\nفناوری‌های سلول (پرک، تاپکان، ناهم‌پیوند، تماسِ پشتی، لایهٔ نازک و پشته‌ای) را مقایسه کند و برگهٔ دادهٔ ماژول را با رواداری، رده‌بندیِ توان، ضریب‌های دمایی، دمای کارِ اسمی، دوطرفگی و حدهای ولتاژ و جریان تفسیر کند.\nزنجیرهٔ ساخت را از سیلیسیمِ خالص تا ماژول در سطحِ مفهومی دنبال کند، اجزا و مواد ماژول را بشناسد، مرحله‌ها و دروازه‌های کیفیتِ خطِ مونتاژ و نمونه‌برداری را توضیح دهد، و هر انتخابِ ماده یا عیبِ ساخت را به سازوکارِ خرابی و شاهدِ بازرسیِ ورودی پیوند دهد.\nبگوید گواهیِ تأییدِ صلاحیت و ایمنیِ ماژول چه چیزی را ثابت می‌کند و چه چیزی را نمی‌کند، و ضمانتِ محصول و توان را بخواند.\nرشته را با ولتاژِ مدارِ بازِ سردترین ساعت و ولتاژِ نقطهٔ بیشینهٔ گرم‌ترین ساعت اندازه کند، جریان‌ها و فیوزها را وارسی کند، چیدمانِ عددِ صحیحِ رشته، جعبهٔ تجمیع و اینورتر را بسازد، تابشِ صفحهٔ آرایه، شیب، فاصلهٔ ردیف‌ها، سایه، ناهمسانی، گرد و غبار، برف، کابل، جداسازی، زمین‌کردن و نسبتِ DC/AC را با کدِ آزموده و دادهٔ یک سال حساب کند.\nگزینه‌های شست‌وشو (بی‌شست‌وشو، خشک، رباتی، تَر) را با تلفاتِ اندازه‌گیری‌شده، آب، ضمانت، ایمنی، هزینه و محیط مقایسه کند و فاصلهٔ بهینهٔ شست‌وشو و سیاستِ سالانه را بیابد.\nبرای نیروگاهِ P پایهٔ طراحیِ آرایه، پایهٔ شست‌وشو و پایهٔ پذیرشِ ماژول را با شاهد بنویسد و بگوید کدام عددها را سازنده، آزمایشگاه، مهندسِ صلاحیت‌دار و قرارداد باید بدهند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nانرژیِ یک فوتون با طولِ موجِ 1000 nm چند الکترون‌ولت است؟\nماژولی با 49.9 V مدارِ باز و ضریبِ −0.27 %/K: ولتاژِ مدارِ باز در −15 °C چیست؟\n۲۶ ماژولِ 550 W در یک رشته و ۴۲۰۰ رشته: توانِ کل؟\nتابشِ صفحهٔ شیب‌دار از کدام سه جزء ساخته می‌شود؟\nبا GHI برابرِ 1947 kWh/m² در سال و بازدهِ ماژولِ 21 %، هر مترمربع ماژولِ افقی در سال چند کیلووات‌ساعت می‌دهد؟\nچرا رشته‌های موازی بدونِ فیوز می‌توانند خطرناک باشند؟\n\nپاسخ‌ها: (۱) \\(1240/1000 = 1.24\\ \\text{eV}\\)؛ (۲) \\(49.9 \\times (1 + 0.0027 \\times 40) = 55.3\\ \\text{V}\\)؛ (۳) \\(60.06\\ \\text{MWp}\\)؛ (۴) مستقیم، پخشیدهٔ آسمان و بازتابِ زمین؛ (۵) حدودِ \\(409\\ \\text{kWh}\\)؛ (۶) جریانِ رشته‌های سالم به رشتهٔ معیوب برمی‌گردد (بخش 6.4.4). اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه بخش 4.4.5 و بخش 6.4 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارایمنی، پیش از هر چیز\n\n\n\nآرایهٔ خورشیدی در روشنایی همیشه ولتاژ دارد؛ باز کردنِ کلیدِ اینورتر رشته‌ها را بی‌برق نمی‌کند (فصلِ ۶، بخش 6.4.2). قوسِ DC خودبه‌خود خاموش نمی‌شود، شیشهٔ شکسته و قابِ زمین‌نشده می‌توانند برق‌دار باشند، و شست‌وشو یعنی آب کنارِ تجهیزِ برق‌دار و کار روی سطحِ لغزنده. هیچ بخشی از این فصل رویهٔ کار روی آرایهٔ برق‌دار، اندازه‌گیریِ برق‌دار یا شست‌وشو نیست؛ این کارها فقط با رویهٔ مکتوب، مجوزِ کار و به‌دستِ افرادِ صلاحیت‌دار انجام می‌شوند (فصل‌های ۳۲، ۴۹، ۵۰ و ۵۲). بخشِ ساختِ سلول فقط مفهومی است: هیچ دستورِ فرایند، غلظت، دما یا تنظیمِ کوره‌ای در آن نیست.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-a",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-a",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.2 الف. تبدیلِ فتوولتائیک",
    "text": "10.2 الف. تبدیلِ فتوولتائیک\nبخشِ الف از نور شروع می‌کند: فوتون‌ها چه انرژی‌ای دارند و چرا یک سلولِ سیلیسیمی فقط بخشی از آن را برق می‌کند. سپس نیمه‌رسانا، پیوندِ pn و منحنیِ جریان–ولتاژ را می‌سازد، مدلِ تک‌دیودیِ پنج‌پارامتری را از برگهٔ دادهٔ ماژولِ PVM-550 برازش می‌دهد و آن را به هر دما و تابش می‌برد، و با فناوری‌ها، برگهٔ داده، دمای سلول، دوطرفگی و زاویهٔ تابش پایان می‌یابد. هر عدد از کدِ آزمودهٔ companion/ch10 می‌آید و هر مدل با برگهٔ داده یا مدلِ دیگری سنجیده می‌شود.\n\n10.2.1 ماژول در نیروگاهِ P\nایده. ماژولِ فتوولتائیک (به انگلیسی photovoltaic module) تنها جزءِ نیروگاه است که انرژیِ تازه وارد می‌کند؛ هر جزءِ دیگرِ بخشِ خورشیدی، از کابل تا اینورتر، فقط از آن کم می‌کند. پس هر درصد خطا در مدلِ ماژول مستقیم به برآوردِ تولید، درآمد و پنجرهٔ ولتاژِ اینورتر می‌رسد. در فصل‌های پیشین ماژول با مدل‌های ساده آمد: نسبتِ خطی با تابش و دما در فصلِ ۵، دیودِ آرمانی در فصلِ ۶ و مدلِ صریحِ چهارنقطه‌ای در فصلِ ۹. این فصل مدلِ فیزیکیِ آن را می‌سازد و نشان می‌دهد هر سادگی کجا کار می‌کند و کجا نه.\n\n\n\nجدول 10.1: برگهٔ دادهٔ ماژولِ آموزشیِ PVM-550 از بستهٔ دادهٔ 1.1.0 (A-007؛ محصولِ واقعی نیست)\n\n\n\n\n\n\n\n\n\n\nویژگی\nمقدار\nمنبع و وضعیت\n\n\n\n\nفناوری\nتک‌بلورِ سیلیسیم، ۱۴۴ نیم‌سلول، یک‌رو\nبستهٔ داده، ساختگی\n\n\nتوانِ بیشینه در شرایطِ استاندارد\n550 W، رواداریِ 0/+5 W\nبرگهٔ دادهٔ ساختگی\n\n\n\\(V_\\text{mp}\\)، \\(I_\\text{mp}\\)\n41.96 V، 13.11 A\nهمان\n\n\n\\(V_\\text{oc}\\)، \\(I_\\text{sc}\\)\n49.90 V، 13.98 A\nهمان\n\n\nضریب‌های دمایی\n\\(P_\\text{max}\\): −0.35 %/K؛ \\(V_\\text{oc}\\): −0.27 %/K؛ \\(I_\\text{sc}\\): +0.048 %/K\nهمان\n\n\nدمای کارِ اسمی (NOCT)\n45 °C\nهمان\n\n\nبیشینهٔ ولتاژِ سامانه، فیوزِ سری\n1500 V، 25 A\nهمان\n\n\nابعاد و جرم\n2278 × 1134 × 35 mm، 28 kg\nهمان\n\n\n\n\n\n\nمقیاس. 60.06 MWp یعنی \\(4200 \\times 26 = 109\\,200\\) ماژول. سطحِ کلِ ماژول‌ها \\(109\\,200 \\times 2.583 \\approx 282\\,000\\ \\text{m}^2\\) است، یعنی حدودِ 28 ha شیشه؛ با نسبتِ پوششِ زمینِ 0.40 (بخش 10.4.6) میدان حدودِ 70 ha زمین می‌خواهد. وزنِ ماژول‌ها حدودِ 3060 t است و حمل‌شان ۱۷۷ کانتینر می‌خواهد (مثال 10.60). این عددها یعنی تصمیمِ ماژول یک تصمیمِ زنجیرهٔ تأمین و کیفیت هم هست، نه فقط برق.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خطای مدلِ ماژول از خطای مدلِ کابل یا اینورتر مهم‌تر است؟\nبا بازدهِ 21.3 % و تابشِ 1000 W/m²، هر مترمربع ماژول چند وات می‌دهد؟\n۱۰۹٬۲۰۰ ماژولِ 28 kg چند تن است؟\nچرا تصمیمِ ماژول یک تصمیمِ کیفیت و زنجیرهٔ تأمین هم هست؟\n\n\n\n\n\n10.2.2 نور به‌صورتِ فوتون\nایده. نور در برخورد با ماده مانندِ بسته‌های انرژی رفتار می‌کند: فوتون (به انگلیسی photon). انرژیِ هر فوتون به طولِ موجش بستگی دارد، نه به شدتِ نور؛ شدت فقط تعدادِ فوتون‌ها را تعیین می‌کند. یک سلولِ خورشیدی فوتونی را که انرژی‌اش از گافِ نواری (فصلِ ۴، بخش 4.4.5) بیشتر باشد جذب می‌کند و یک جفتِ الکترون–حفره می‌سازد؛ فوتونِ کم‌انرژی‌تر از آن می‌گذرد.\nتعریف‌ها. با ثابتِ پلانک \\(h\\)، سرعتِ نور \\(c_0\\) و بارِ بنیادی \\(q\\):\n\\[\nE_\\text{ph} = \\frac{h c_0}{\\lambda}, \\qquad E_\\text{ph}\\,[\\text{eV}] \\approx \\frac{1240}{\\lambda\\,[\\text{nm}]}, \\qquad\n\\lambda_\\text{g} = \\frac{h c_0}{E_g}\n\\tag{10.1}\\]\nکه \\(\\lambda_\\text{g}\\) طولِ موجِ قطع است. چگالیِ جریانِ بیشینه، اگر هر فوتونِ بالای گاف دقیقاً یک الکترون بدهد، \\(J_\\text{max} = q\\,\\Phi(E &gt; E_g)\\) است که \\(\\Phi\\) شارِ فوتون‌ها در واحدِ سطح است.\nدو تلفاتِ بنیادی. (۱) فوتون‌های زیرِ گاف جذب نمی‌شوند (عبور). (۲) فوتونِ پرانرژی‌تر از گاف هم فقط \\(E_g\\) را به جفتِ الکترون–حفره می‌دهد و بقیه در کسری از نانوثانیه به گرما تبدیل می‌شود (گرمایی‌شدن، به انگلیسی thermalisation). پس حتی پیش از هر عیبی، سقفی به اندازهٔ \\(E_g J_\\text{max}/G\\) وجود دارد. گافِ کوچک فوتون‌های بیشتری می‌گیرد اما هر کدام انرژیِ کمتری می‌دهد؛ گافِ بزرگ برعکس. بهترین گاف برای طیفِ خورشید میانِ این دو است.\n\n\n\n\n\n\nشکل 10.1: شارِ فوتونِ نورِ خورشید (مدلِ جسمِ سیاهِ 5778 K با مقیاسِ 1000 W/m²، A-184) و مرزِ جذبِ سیلیسیم و کادمیم‌تلورید\n\n\n\n\nمثال 10.1 (بودجهٔ فوتونِ سه ماده) پرسش. با طیفِ جسمِ سیاهِ 5778 K که به 1000 W/m² مقیاس شده است (A-184، فرضِ آموزشی)، طولِ موجِ قطع، \\(J_\\text{max}\\) و سهمِ \\(E_g J_\\text{max}\\) را برای سیلیسیم (1.12 eV)، کادمیم‌تلورید (1.45 eV) و یک پروسکایتِ نمونه (1.60 eV) بیابید.\nپاسخ.\nsunlight as photons (blackbody 5778 K scaled to 1000 W/m2, A-184):\n  silicon    Eg 1.12 eV, cutoff  1107 nm: J max  39.6 mA/cm2, Eg x J 44.3 %\n  CdTe       Eg 1.45 eV, cutoff   855 nm: J max  28.3 mA/cm2, Eg x J 41.0 %\n  perovskite Eg 1.60 eV, cutoff   775 nm: J max  23.9 mA/cm2, Eg x J 38.3 %\n  photons below Eg pass through; above Eg the excess becomes\n  heat; Eg x J is the share left before voltage and fill-factor\n  losses: the root of the single-junction efficiency limit\nتفسیر. سیلیسیم با گافِ کوچک‌تر فوتون‌های بیشتری می‌گیرد (39.6 mA/cm²) و با وجودِ ولتاژِ کمتر بیشترین سهم را دارد. در هر سه، بیش از نیمی از انرژیِ نور پیش از هر عیبِ ساخت از دست رفته است. محدودیتِ مدل: طیفِ واقعیِ مرجع (IEC 60904-3:2019، فصلِ ۱۲) نوارهای جذبِ بخارِ آب و اکسیژن دارد و شکلش با جسمِ سیاه فرق می‌کند؛ عددهای این مثال برای مقایسه درست‌اند، نه برای نقل. وارسی: طولِ موجِ قطعِ سیلیسیم \\(1240/1.12 = 1107\\ \\text{nm}\\) (E02، درست).\n\nاز سقفِ فوتون تا حدِ بازده. دو تلفاتِ دیگر هم بنیادی‌اند: سلولِ در حالِ کار باید در دمای محیط با محیط تبادلِ تابش کند و بخشی از جفت‌ها پیش از رسیدن به اتصال بازترکیب می‌شوند؛ پس ولتاژِ سلول همیشه کمتر از \\(E_g/q\\) است. حسابِ دقیقِ این‌ها حدِ «تعادلِ تفصیلی» (به انگلیسی detailed-balance limit) را می‌دهد که برای یک پیوندِ تنها در نورِ خورشید حدودِ یک‌سوم است و برای سیلیسیم، با بازترکیبِ اجتناب‌ناپذیرِ درونِ بلور، کمی کمتر. بهترین سلول‌های آزمایشگاهیِ سیلیسیم به نزدیکِ این مرز رسیده‌اند؛ پس بهبودِ بزرگ‌تر یا از چندپیوندی (پشته‌ای) می‌آید (بخش 10.2.13) یا از کاهشِ تلفات‌های غیرِبنیادی در ماژول و نیروگاه.\nخطای رایج. «نورِ شدیدتر فوتون‌های پرانرژی‌تر دارد.» نه؛ شدت تعدادِ فوتون‌ها را زیاد می‌کند. رنگ (طولِ موج) انرژیِ هر فوتون را تعیین می‌کند. به همین دلیل جریانِ سلول تقریباً با تابش متناسب است، اما ولتاژش فقط لگاریتمی با آن بالا می‌رود (بخش 10.2.4).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nانرژیِ فوتونِ 400 nm و 1000 nm را با معادلهٔ 10.1 حساب کنید (E01).\nطولِ موجِ قطعِ ماده‌ای با گافِ 1.60 eV چیست؟\nچرا فوتونِ آبی در سلولِ سیلیسیمی بیشتر گرما می‌سازد تا فوتونِ سرخ؟\nاگر گاف کوچک‌تر شود، \\(J_\\text{max}\\) و ولتاژِ سلول هر کدام چگونه تغییر می‌کنند؟\nچرا سقفِ بازدهِ پیوندِ تنها از سقفِ \\(E_g J_\\text{max}/G\\) پایین‌تر است؟\n\n\n\n\n\n10.2.3 نیمه‌رسانا، آلایش و حامل‌ها\nایده. در بلورِ سیلیسیم هر اتم با چهار همسایه پیوند دارد و همهٔ الکترون‌های ظرفیت در پیوندها گرفتارند. انرژیِ لازم برای آزاد کردنِ یک الکترون همان گافِ 1.12 eV است. الکترونِ آزادشده در نوارِ رسانش حرکت می‌کند و جای خالی‌اش، حفره، مانندِ یک بارِ مثبتِ متحرک در نوارِ ظرفیت جابه‌جا می‌شود. این دو حامل‌های باراند (فصلِ ۶، بخش 6.2.5).\nآلایش. اگر به‌جای چند اتمِ سیلیسیم اتمی با پنج الکترونِ ظرفیت (مانندِ فسفر) بنشیند، یک الکترونِ اضافه آزاد می‌شود: سیلیسیمِ نوعِ n (حاملِ اکثریت الکترون). اتمی با سه الکترون (مانندِ بور یا گالیم) یک حفره می‌سازد: نوعِ p. غلظتِ آلاینده بسیار کم است (از مرتبهٔ یک اتم در میلیون یا کمتر) اما رسانندگی را چند مرتبه تغییر می‌دهد. این کتاب فقط مفهومِ آلایش را می‌آورد؛ روش‌ها و تنظیم‌های آن دانشِ فرایندِ کارخانه‌اند (بخش 10.3.3).\nجذب، حامل‌های اقلیت و طولِ پخش. فوتونِ جذب‌شده در ناحیهٔ نوعِ p یک الکترون می‌سازد که آنجا حاملِ اقلیت است. این الکترون با حرکتِ تصادفی (پخش) جابه‌جا می‌شود تا یا به پیوند برسد و جمع شود، یا با یک حفره بازترکیب شود و انرژی‌اش گرما شود. میانگینِ مسافتی که پیش از بازترکیب می‌پیماید طولِ پخش است و به طولِ عمرِ حامل بستگی دارد. هر ناخالصیِ فلزی، عیبِ بلور یا سطحِ بی‌حفاظ طولِ عمر را کوتاه می‌کند؛ این همان دلیلی است که خلوصِ سیلیسیم و غیرفعال‌سازیِ سطح (به انگلیسی surface passivation) در ساختِ سلول این‌قدر مهم‌اند (بخش 10.3.4).\nجذبِ نور در عمق. شدتِ نور در ماده با ضریبِ جذبِ \\(\\alpha(\\lambda)\\) نمایی کم می‌شود: \\(\\Phi(x) = \\Phi_0\\,e^{-\\alpha x}\\). سیلیسیم گافِ غیرمستقیم دارد و نورِ نزدیکِ لبهٔ گاف را ضعیف جذب می‌کند.\n\nمثال 10.2 (چرا ویفرِ نازک بافت‌دار و آینهٔ پشتی می‌خواهد) پرسش. با ضریب‌های جذبِ تقریبیِ سیلیسیم در 600، 800 و 1000 nm (به ترتیب حدودِ 4140، 850 و 64 بر سانتی‌متر؛ مقدارهای مرجعِ گردشده، A-184)، سهمِ جذب‌شده در ویفرِ 160 µm را با یک و دو بار گذرِ نور بیابید.\nپاسخ. از \\(1 - e^{-\\alpha d}\\) و \\(1 - e^{-2\\alpha d}\\):\nE04:  600 nm, 1/alpha   2.4 um: 160 um absorbs 100.0 % (100.0 % in 2 passes)\n   :  800 nm, 1/alpha  11.8 um: 160 um absorbs 100.0 % (100.0 % in 2 passes)\n   : 1000 nm, 1/alpha 156.2 um: 160 um absorbs  64.1 % ( 87.1 % in 2 passes)\nتفسیر. نورِ کوتاه‌موج در چند میکرومترِ نخست جذب می‌شود، پس سطحِ جلو باید بی‌عیب و غیرفعال باشد. نورِ نزدیکِ 1000 nm در یک گذر فقط دوسوم جذب می‌شود؛ بافت‌دهیِ سطح (هرم‌های ریز که نور را مایل می‌کنند) و آینهٔ پشتی مسیرِ نور را چند برابر می‌کنند. وارسی: \\(1 - e^{-64 \\times 0.016} = 1 - e^{-1.024} = 0.641\\) (درست).\n\nخطای رایج. «ویفرِ ضخیم‌تر همیشه بهتر است.» ضخامتِ بیشتر نورِ بلندموج را بهتر می‌گیرد اما حامل‌ها مسیرِ بلندتری تا اتصال دارند و سیلیسیمِ بیشتری مصرف می‌شود. صنعت با بافت‌دهی و غیرفعال‌سازی ضخامت را در دهه‌های اخیر کم کرده است؛ مرزِ پایینِ آن را شکنندگی و بازدهِ تولید تعیین می‌کند (بخش 10.3.2).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nحاملِ اکثریت در سیلیسیمِ نوعِ n چیست؟ حاملِ اقلیت؟\nچرا ناخالصیِ فلزیِ بسیار کم بازدهِ سلول را پایین می‌آورد؟\nنوری با \\(1/\\alpha = 156\\ \\mu\\text{m}\\) در 80 µm سیلیسیم چند درصد جذب می‌شود؟\nبافت‌دهیِ سطح دو کار انجام می‌دهد؛ کدام‌ها؟\nچرا سطحِ جلو باید بیش از عمقِ ویفر از عیب پاک باشد؟\n\n\n\n\n\n10.2.4 پیوندِ pn، دیود و جریانِ نوری\nایده. اگر لایهٔ نازکِ نوعِ n روی پایهٔ نوعِ p ساخته شود، الکترون‌های n به سوی p و حفره‌های p به سوی n پخش می‌شوند و اتم‌های آلایندهٔ باردار را پشتِ سر می‌گذارند. این بارهای ثابت یک میدانِ الکتریکیِ درونی در ناحیهٔ تهی می‌سازند که پخشِ بیشتر را متوقف می‌کند. هر حاملِ اقلیتی که به این ناحیه برسد با میدان جارو می‌شود: الکترون به سمتِ n و حفره به سمتِ p. این جداسازیِ بارها همان جریانِ نوری است (شکل 10.2).\n\n\n\n\n\n\nشکل 10.2: سلولِ خورشیدی: برشِ مفهومی (نور، لایه‌ها، حامل‌ها و اتصال‌ها) و مدارِ معادلِ تک‌دیودی با پنج پارامتر\n\n\n\nتعریف‌ها و رابطه. در تاریکی، پیوند یک دیود است. با ولتاژِ گرماییِ \\(V_t = k_\\text{B} T/q\\) (حدودِ 25.7 mV در 25 °C) و ضریبِ ایده‌آلیِ \\(n\\):\n\\[\nI_\\text{D} = I_0\\left[\\exp\\!\\left(\\frac{V}{n V_t}\\right) - 1\\right], \\qquad I = I_\\text{L} - I_\\text{D}\n\\tag{10.2}\\]\nکه \\(I_0\\) جریانِ اشباعِ تاریک (معیارِ بازترکیب) و \\(I_\\text{L}\\) جریانِ نوری (متناسب با تابش) است. علامتِ جریان «تولیدکننده» است: جریانِ مثبت از پایانهٔ مثبت بیرون می‌آید (قراردادِ D-010 در فصلِ ۷).\nدو نقطهٔ ویژه. در اتصالِ کوتاه (\\(V = 0\\)) جریان \\(I_\\text{sc} \\approx I_\\text{L}\\) است. در مدارِ باز (\\(I = 0\\)):\n\\[\nV_\\text{oc} = n V_t \\ln\\!\\left(\\frac{I_\\text{L}}{I_0} + 1\\right)\n\\tag{10.3}\\]\nپس \\(V_\\text{oc}\\) با لگاریتمِ جریانِ نوری بالا می‌رود و هر چه \\(I_0\\) (بازترکیب) کوچک‌تر، ولتاژ بیشتر. این رابطه کلیدِ فهمِ فناوری‌هاست: هر فناوریِ تازهٔ سلول در اصل راهی برای کوچک کردنِ \\(I_0\\) است (بخش 10.2.13).\n\nمثال 10.3 (دو برابر شدنِ نور و دمای بیشتر) پرسش. برای ماژولِ ۷۲ سلولیِ PVM-550 با پارامترهای برازش‌شدهٔ مثال 10.7 (\\(a = n N_\\text{s} V_t = 1.803\\ \\text{V}\\))، (الف) \\(n V_t\\)ِ هر سلول را با \\(V_t\\) مقایسه کنید، (ب) اگر تابش دو برابر شود \\(V_\\text{oc}\\) چقدر بالا می‌رود؟\nپاسخ.\nE03: thermal voltage at 25 C 25.69 mV;\n     fitted n Vt per cell a/72 = 25.05 mV (n 0.975)\nE05: double the light: V_oc + a ln 2 = 1.25 V per module (17.4 mV per cell)\nتفسیر. ضریبِ ایده‌آلیِ نزدیکِ یک یعنی بازترکیب بیشتر در بلور و سطح‌هاست، نه در ناحیهٔ تهی. دو برابر شدنِ نور جریان را دو برابر می‌کند اما ولتاژ را فقط 1.25 V از حدودِ 50 V بالا می‌برد؛ به همین دلیل ولتاژِ رشته در صبح و عصر زود به نزدیکِ مقدارِ ظهر می‌رسد و اینورتر در تابشِ کم هم کار می‌کند. وارسی: \\(1.803 \\times \\ln 2 = 1.250\\) (درست).\n\nاثرِ دما بر \\(I_0\\). جریانِ اشباع با دما بسیار تند بالا می‌رود (تقریباً با \\(T^3 e^{-E_g/(k_\\text{B} T)}\\))؛ رشدِ \\(I_0\\) بر رشدِ \\(V_t\\) می‌چربد و \\(V_\\text{oc}\\) با گرم شدن کم می‌شود: حدودِ −2 mV/K برای هر سلولِ سیلیسیمی، یعنی −0.27 %/K برای ماژولِ PVM-550. این همان پدیده‌ای است که ولتاژِ رشته را در زمستان بالا می‌برد و در تابستان پایین می‌آورد (بخش 10.4.1).\nخطای رایج. «دیودِ سلول همان دیودِ میان‌گذر است.» نه؛ دیودِ سلول خودِ پیوندِ pnِ سطحِ سلول است که نور را برق می‌کند. دیودِ میان‌گذر (به انگلیسی bypass diode) قطعه‌ای جدا در جعبه‌تقسیم است که موازیِ گروهی از سلول‌ها بسته می‌شود (بخش 10.3.15).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمیدانِ درونیِ پیوند از کجا می‌آید؟\nدر معادلهٔ 10.3، اگر \\(I_0\\) ده برابر کوچک شود، \\(V_\\text{oc}\\)ِ یک سلول با \\(nV_t = 25\\ \\text{mV}\\) چقدر بالا می‌رود؟\nچرا \\(V_\\text{oc}\\) با گرما کم می‌شود اگرچه \\(V_t\\) با دما زیاد می‌شود؟\nولتاژِ گرمایی در 65 °C چیست؟\nقراردادِ علامتِ «تولیدکننده» برای سلول یعنی چه؟\n\n\n\n\n\n10.2.5 منحنی‌های جریان–ولتاژ و توان–ولتاژ\nایده. اگر بارِ ماژول را از اتصالِ کوتاه تا مدارِ باز تغییر دهیم، جریان ابتدا تقریباً ثابت می‌ماند (ناحیهٔ منبعِ جریان)، سپس در «زانو» تند کم می‌شود (ناحیهٔ منبعِ ولتاژ). حاصل‌ضربِ ولتاژ و جریان در یک نقطه بیشینه است: نقطهٔ توانِ بیشینه (به انگلیسی maximum power point، MPP) که ردیابِ اینورتر دنبالش می‌گردد (فصلِ ۹، بخش 9.3.2).\nتعریف‌ها. ضریبِ پرشدگی (به انگلیسی fill factor) نشان می‌دهد منحنی چقدر «مربعی» است، و بازدهٔ ماژول نسبتِ توان به نورِ فرودی بر سطحِ کلِ ماژول \\(A\\) است:\n\\[\n\\text{FF} = \\frac{V_\\text{mp}\\,I_\\text{mp}}{V_\\text{oc}\\,I_\\text{sc}}, \\qquad\n\\eta = \\frac{P_\\text{max}}{G\\,A} = \\frac{\\text{FF}\\,V_\\text{oc}\\,I_\\text{sc}}{G\\,A}\n\\tag{10.4}\\]\n\n\n\n\n\n\nشکل 10.3: منحنی‌های جریان–ولتاژِ PVM-550 از مدلِ برازش‌شده: شرایطِ استاندارد، سلولِ 65 °C و تابشِ 400 W/m²\n\n\n\n\nمثال 10.4 (ضریبِ پرشدگی و بازده از برگهٔ داده) پرسش. با جدول 10.1 ضریبِ پرشدگی و بازده را حساب کنید.\nپاسخ.\nE06: fill factor 41.96 x 13.11 / (49.9 x 13.98) = 0.789\n     efficiency 550 / (1000 x 2.583) = 21.29 %\nتفسیر. ضریبِ پرشدگیِ حدودِ 0.79 برای ماژولِ سیلیسیمیِ امروزی معمول است؛ نزدیکِ 0.85 برای سلولِ بسیار خوب و زیرِ 0.75 نشانهٔ مقاومتِ سریِ زیاد یا نشتی است. بازده روی سطحِ کلِ ماژول است (با قاب و فاصلهٔ سلول‌ها)؛ بازدهِ سلول چند واحد بیشتر است. وارسی: \\(0.789 \\times 49.9 \\times 13.98 = 550.4\\ \\text{W}\\) (درست، با گردکردن).\n\nچهار ناحیهٔ منحنی. ماژول فقط میانِ اتصالِ کوتاه و مدارِ باز تولید می‌کند. اگر جریانی بزرگ‌تر از \\(I_\\text{L}\\) به زور از آن بگذرد (مثلاً وقتی یک سلولِ سایه‌خورده در رشته‌ای پرجریان است)، ولتاژِ آن سلول منفی می‌شود و توان مصرف می‌کند: این ریشهٔ نقطهٔ داغ است (بخش 10.3.15). اگر ولتاژی بیش از \\(V_\\text{oc}\\) از بیرون اعمال شود، جریان وارونه می‌شود: همان چیزی که در رشته‌های موازیِ بی‌فیوز رخ می‌دهد (بخش 10.4.2).\nخطای رایج. «توانِ ماژول \\(V_\\text{oc} \\times I_\\text{sc}\\) است.» این حاصل‌ضرب حدودِ 698 W است، اما هرگز هم‌زمان رخ نمی‌دهد؛ توانِ واقعی \\(\\text{FF}\\) برابرِ آن است. خطای مشابه: بازدهِ ماژول را با بازدهِ سلولِ تبلیغاتی یکی گرفتن.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضریبِ پرشدگیِ ماژولی با 45 V، 12 A مدارِ باز و اتصالِ کوتاه و 380 W بیشینه چیست؟\nدر کدام ناحیهٔ منحنی ماژول مانندِ منبعِ جریان رفتار می‌کند؟\nچرا توانِ ماژول در ولتاژی بالاتر از \\(V_\\text{mp}\\) کم می‌شود؟\nبازدهٔ سلول و بازدهٔ ماژول چرا متفاوت‌اند؟\nدر شکل 10.3، چرا منحنیِ سلولِ گرم در \\(V = 0\\) کمی بالاتر است؟\n\n\n\n\n\n10.2.6 زنجیرهٔ تلفات از نور تا برق\nایده. حال می‌توان بازدهِ 21.3 % را به عامل‌هایش شکست. با معادلهٔ 10.4:\n\\[\n\\eta = \\frac{E_g\\,I_\\text{sc}\\,N_\\text{s}/q}{G A} \\times \\frac{q V_\\text{oc}}{N_\\text{s} E_g} \\times \\text{FF}\n\\tag{10.5}\\]\nعاملِ اول سهمِ نوری است که اگر هر فوتونِ جمع‌شده دقیقاً \\(E_g\\) می‌داد برق می‌شد، عاملِ دوم کسریِ ولتاژ و عاملِ سوم ضریبِ پرشدگی.\n\nمثال 10.5 (بازدهِ PVM-550 به سه عامل) پرسش. با جدول 10.1 و \\(E_g = 1.12\\ \\text{eV}\\) سه عامل را بیابید و با مثال 10.1 مقایسه کنید.\nپاسخ.\nE07: loss chain: Eg x collected current / light = 43.6 %\n     x qV_oc/Eg 0.619 -&gt; 27.0 %; x FF 0.789 -&gt; 21.3 % (module)\nتفسیر. عاملِ نخست، 43.6 %، به سقفِ 44.3 %ِ مثال 10.1 نزدیک است: یعنی ماژول تقریباً همهٔ فوتون‌های بالای گاف را که مدلِ ساده می‌شمارد جمع می‌کند و تلفاتِ نوری (بازتاب، سایهٔ انگشتی‌ها، فاصلهٔ سلول‌ها) در همین فاصلهٔ کوچک و در اختلافِ طیفِ واقعی با مدل پنهان است. بزرگ‌ترین تلفاتِ قابلِ‌مهندسی کسریِ ولتاژ است: هر سلول 0.693 V می‌دهد در حالی که گاف 1.12 eV است. بخشی از این کسری بنیادی است (بخش 10.2.2) و بخشی بازترکیب؛ فناوری‌های تازه دقیقاً همین را هدف می‌گیرند. وارسی: \\(0.436 \\times 0.619 \\times 0.789 = 0.213\\) (درست).\n\n\n\n\nجدول 10.2: گروه‌های تلفات از نور تا برق در ماژولِ سیلیسیمی\n\n\n\n\n\n\n\n\n\n\n\nگروهِ تلفات\nسازوکار\nچه آن را کم می‌کند\nکجای کتاب\n\n\n\n\nنوری\nبازتاب، سایهٔ انگشتی‌ها، جذب در شیشه و لایه‌ها، فاصلهٔ سلول‌ها\nپوششِ ضدبازتاب، بافت‌دهی، اتصالِ پشتی، نیم‌سلول\nبخش 10.3.4\n\n\nبنیادی\nعبورِ فوتونِ زیرِ گاف، گرمایی‌شدن\nگافِ مناسب، چندپیوندی\nبخش 10.2.13\n\n\nبازترکیب\nعیبِ بلور، ناخالصی، سطح و اتصال‌های فلزی\nخلوص، غیرفعال‌سازی، اتصالِ گزینشی\nبخش 10.3.3\n\n\nمقاومتی\nمقاومتِ سری در لایه‌ها، انگشتی‌ها و نوارها؛ نشتیِ موازی\nطراحیِ شبکهٔ فلزی، چندشینه‌ای، نیم‌سلول\nبخش 10.3.7\n\n\nماژول و میدان\nدما، زاویه، طیف، گرد و غبار، ناهمسانی، سایه\nخنک‌کاری، شست‌وشو، چیدمان\nبخشِ پ و ت\n\n\n\n\n\n\nخطای رایج. «بازدهِ 21 % یعنی 79 % هدر می‌رود و می‌شود بیشترش را پس گرفت.» بیش از نیمی از آن تلفاتِ بنیادیِ پیوندِ تنهاست و هیچ بهبودِ ساختی آن را برنمی‌گرداند؛ اما همین تلفاتِ بنیادی به گرما تبدیل می‌شود و دمای ماژول را بالا می‌برد (بخش 10.2.16).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه عاملِ مثال 10.5 را برای ماژولی با 45 V، 12 A، \\(\\text{FF} = 0.75\\)، ۶۰ سلول و 1.7 m² بیابید.\nکسریِ ولتاژ چیست و چرا همهٔ آن قابلِ حذف نیست؟\nکدام تلفات با فناوریِ نیم‌سلول کم می‌شود؟\nچرا تلفاتِ بنیادی مسئلهٔ گرمایی هم هست؟\nاگر بازتاب 2 % کم شود، کدام یک از سه عامل تغییر می‌کند؟\n\n\n\n\n\n10.2.7 مدلِ تک‌دیودیِ پنج‌پارامتری\nایده. سلولِ واقعی سه چیز بیش از دیودِ آرمانیِ معادلهٔ 10.2 دارد: جریان باید از لایه‌ها، انگشتی‌ها، نوارهای اتصال و لحیم بگذرد (مقاومتِ سری \\(R_\\text{s}\\))، بخشی از جریان از راه‌های نشتی در لبه‌ها و عیب‌ها برمی‌گردد (مقاومتِ موازی \\(R_\\text{sh}\\))، و بازترکیب با ضریبِ ایده‌آلیِ دقیقاً یک انجام نمی‌شود. با افزودنِ این‌ها، مدلِ تک‌دیودی (به انگلیسی single-diode model) به دست می‌آید که مدارِ معادلش در شکل 10.2 آمد. برای ماژولی با \\(N_\\text{s}\\) سلولِ سری:\n\\[\nI = I_\\text{L} - I_0\\left[\\exp\\!\\left(\\frac{V + I R_\\text{s}}{a}\\right) - 1\\right] - \\frac{V + I R_\\text{s}}{R_\\text{sh}},\n\\qquad a = \\frac{n N_\\text{s} k_\\text{B} T_\\text{c}}{q}\n\\tag{10.6}\\]\nکه \\(a\\) ضریبِ ایده‌آلیِ اصلاح‌شده (بر حسبِ ولت) و \\(T_\\text{c}\\) دمای سلول است. پنج پارامتر \\(I_\\text{L}\\)، \\(I_0\\)، \\(a\\)، \\(R_\\text{s}\\) و \\(R_\\text{sh}\\) در یک شرایطِ مشخص (تابش و دما) مدل را کامل می‌کنند.\n\n\n\nجدول 10.3: پنج پارامترِ مدلِ تک‌دیودی و مقدارهای برازش‌شده به برگهٔ دادهٔ PVM-550 (مثال 10.7)\n\n\n\n\n\n\n\n\n\n\n\nپارامتر\nمعنای فیزیکی\nاثر بر منحنی\nمقدارِ برازش‌شدهٔ PVM-550\n\n\n\n\n\\(I_\\text{L}\\)\nجریانِ نوری، متناسب با تابش\nجریانِ ناحیهٔ تخت\n13.997 A\n\n\n\\(I_0\\)\nجریانِ اشباعِ تاریک (بازترکیب)\n\\(V_\\text{oc}\\) (لگاریتمی)\n1.31e-11 A\n\n\n\\(a\\)\nضریبِ ایده‌آلی × ولتاژِ گرمایی × تعدادِ سلول\nتیزیِ زانو، اثرِ دما\n1.803 V (\\(n = 0.975\\))\n\n\n\\(R_\\text{s}\\)\nمقاومتِ سری: فلز، اتصال، لایه‌ها\nشیبِ منحنی نزدیکِ \\(V_\\text{oc}\\)؛ ضریبِ پرشدگی\n0.172 Ω\n\n\n\\(R_\\text{sh}\\)\nمقاومتِ موازی: نشتی در لبه و عیب\nشیبِ منحنی نزدیکِ \\(I_\\text{sc}\\)؛ تابشِ کم\n146 Ω\n\n\n\n\n\n\nفرض‌ها و مرزها. یک دیود همهٔ سازوکارهای بازترکیب را با یک \\(n\\) میانگین می‌گیرد (مدلِ دودیودی دو سازوکار را جدا می‌کند و برای تابشِ بسیار کم دقیق‌تر است)؛ همهٔ سلول‌ها یکسان فرض می‌شوند؛ ناحیهٔ ولتاژِ منفی (شکستِ بهمنی) در مدل نیست و جدا ساخته می‌شود (بخش 10.3.15)؛ اثرِ ظرفیتیِ سلول، که در آزمونِ فلشِ سریع مهم است، هم نیست (بخش 10.6.1).\nخطای رایج. «مقاومتِ موازیِ بزرگ‌تر بد است.» برعکس: \\(R_\\text{sh}\\) مسیرِ نشتی است و هر چه بزرگ‌تر، نشتی کمتر. \\(R_\\text{s}\\) باید کوچک و \\(R_\\text{sh}\\) بزرگ باشد. خطای دیگر: یکی گرفتنِ \\(n\\) و \\(a\\)؛ \\(a\\) حاصل‌ضربِ \\(n\\) در \\(N_\\text{s} V_t\\) است و برای ماژول چند ولت است، نه عددی نزدیکِ یک.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدر معادلهٔ 10.6 چرا \\(I\\) در دو طرفِ رابطه آمده است؟\nکدام پارامتر بیشترین اثر را بر \\(V_\\text{oc}\\) دارد و کدام بر شیبِ منحنی نزدیکِ \\(I_\\text{sc}\\)؟\n\\(a\\) را برای ۶۰ سلول با \\(n = 1.1\\) در 25 °C حساب کنید.\nچرا مدلِ تک‌دیودی برای سلولِ سایه‌خورده در ولتاژِ منفی کافی نیست؟\nاگر \\(R_\\text{s}\\) دو برابر شود، ضریبِ پرشدگی چه می‌شود؟ چرا؟\n\n\n\n\n\n10.2.8 حلِ صریح با تابعِ لمبرت\nایده. معادلهٔ 10.6 ضمنی است: \\(I\\) در دو طرفش هست و جداکردنش با جبرِ معمولی ممکن نیست. سه راه هست: (۱) تکرارِ نقطهٔ ثابت، (۲) روشِ نیوتن (فصلِ ۳، بخش 3.5.2)، (۳) حلِ بسته با تابعِ لمبرت \\(W\\) که وارونِ \\(w\\,e^{w}\\) است: اگر \\(x = w e^{w}\\)، آن‌گاه \\(w = W(x)\\). با بازچینیِ معادلهٔ 10.6 به شکلِ \\(w e^{w} = \\theta\\):\n\\[\n\\begin{aligned}\nI &= \\frac{R_\\text{sh}(I_\\text{L} + I_0) - V}{R_\\text{s} + R_\\text{sh}} - \\frac{a}{R_\\text{s}}\\,W(\\theta),\\\\\n\\theta &= \\frac{R_\\text{s} I_0 R_\\text{sh}}{a (R_\\text{s} + R_\\text{sh})}\n\\exp\\!\\left(\\frac{R_\\text{sh}\\,\\big(R_\\text{s}(I_\\text{L} + I_0) + V\\big)}{a (R_\\text{s} + R_\\text{sh})}\\right)\n\\end{aligned}\n\\tag{10.7}\\]\nو رابطه‌ای هم‌ریخت برای \\(V\\) بر حسبِ \\(I\\).\nسرریزِ عددی. نمای \\(\\theta\\) برای ماژول به چند صد می‌رسد و \\(e^{700}\\) از بزرگ‌ترین عددِ قابلِ نمایش بیشتر است. چاره کار با لگاریتمِ آرگومان است: برای \\(\\ln x\\) بزرگ، \\(w + \\ln w = \\ln x\\) با چند گامِ نیوتن حل می‌شود. تابعِ w_exp در کتابخانهٔ همراه همین کار را می‌کند (فصلِ ۵، بخش 5.2.3 دربارهٔ سرریز).\nکد. دو روشِ صریحِ مدل:\n    def i(self, v):\n        \"\"\"Current at voltage(s) v (Lambert W, explicit).\"\"\"\n        v = np.asarray(v, dtype=float)\n        rs, rsh, a = self.r_s, self.r_sh, self.a\n        il0 = self.i_l + self.i_0\n        log_theta = (math.log(rs * self.i_0 * rsh / (a * (rs + rsh)))\n                     + rsh * (rs * il0 + v) / (a * (rs + rsh)))\n        w = w_exp(log_theta)\n        return (rsh * il0 - v) / (rs + rsh) - a * w / rs\n\n    def v(self, i):\n        \"\"\"Voltage at current(s) i (Lambert W, explicit).\"\"\"\n        i = np.asarray(i, dtype=float)\n        rsh, a = self.r_sh, self.a\n        log_psi = (math.log(self.i_0 * rsh / a)\n                   + rsh * (self.i_l + self.i_0 - i) / a)\n        w = w_exp(log_psi)\n        return (self.i_l + self.i_0 - i) * rsh - i * self.r_s - a * w\n\nمثال 10.6 (سه راه برای یک جریان) پرسش. جریانِ PVM-550 را در 40 V با تکرارِ نقطهٔ ثابت، نیوتن و تابعِ لمبرت بیابید و شمارِ گام‌ها را مقایسه کنید.\nپاسخ.\ncurrent of the PVM-550 at V = 40 V, three ways:\n  fixed point i &lt;- i + f(i): 13.501897 A after 7 steps\n  Newton from 13 A:          13.501897 A after 4 steps\n  Lambert W (closed form):   13.501897 A\n  Newton converges fast from a good start; the Lambert W form\n  needs no start and no loop, which suits 8760 hours x 26\n  modules; both need care with overflow (chapter 3)\nتفسیر. هر سه به یک جواب می‌رسند. نیوتن با چهار گام از حدسِ خوب کافی است، اما حدسِ بد نزدیکِ زانو می‌تواند آن را دور کند. تکرارِ نقطهٔ ثابت این بار همگرا شد چون شیبِ تابع در این نقطه کوچک است؛ نزدیکِ \\(V_\\text{oc}\\) شیبِ \\(f\\) بزرگ می‌شود و همین تکرار واگرا می‌شود (یک مسئلهٔ پلهٔ ۲ همین را در 49.8 V می‌آزماید). رابطهٔ لمبرت حلقه ندارد و برای ۸۷۶۰ ساعت و هزاران رشته بی‌دردسر است. وارسی: \\(W(1) = 0.5671\\) و \\(W(10)\\,e^{W(10)} = 10\\) (E14، درست).\n\nخطای رایج. «\\(W\\) را با کتابخانه حساب کن و تمام.» lambertw در بیشترِ کتابخانه‌ها آرگومانِ خودِ \\(x\\) را می‌گیرد، نه \\(\\ln x\\)؛ برای ماژول \\(x\\) سرریز می‌کند و جوابِ بی‌نهایت یا nan برمی‌گرداند بی‌آنکه خطا دهد. همیشه با یک نقطهٔ معلوم (\\(I_\\text{sc}\\)، \\(V_\\text{oc}\\)) وارسی کنید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(W(e)\\) چیست؟ (\\(w e^w = e\\) را با حدس بیابید.)\nچرا تکرارِ نقطهٔ ثابت نزدیکِ \\(V_\\text{oc}\\) واگرا می‌شود؟\nبرای \\(\\ln x = 600\\)، حدسِ اولِ \\(w = \\ln x - \\ln \\ln x\\) چیست؟\nیک آزمونِ ساده برای کدِ مدل پیشنهاد کنید که به برگهٔ داده تکیه کند.\nاگر \\(R_\\text{s} \\to 0\\)، معادلهٔ 10.7 به چه رابطهٔ ساده‌تری می‌رسد؟\n\n\n\n\n\n10.2.9 برازشِ پنج پارامتر به برگهٔ داده\nایده. برگهٔ داده پنج پارامتر را نمی‌دهد؛ چهار نقطه (\\(I_\\text{sc}\\)، \\(V_\\text{oc}\\)، \\(V_\\text{mp}\\)، \\(I_\\text{mp}\\)) و ضریب‌های دمایی را می‌دهد. چهار معادله در شرایطِ استاندارد نوشته می‌شود:\n\nدر اتصالِ کوتاه، \\(I(0) = I_\\text{sc}\\)؛\nدر مدارِ باز، \\(I(V_\\text{oc}) = 0\\)؛\nدر نقطهٔ بیشینه، \\(I(V_\\text{mp}) = I_\\text{mp}\\)؛\nدر همان نقطه، \\(\\mathrm{d}P/\\mathrm{d}V = 0\\)، یعنی \\(I_\\text{mp} + V_\\text{mp}\\,\\mathrm{d}I/\\mathrm{d}V = 0\\) (نقطه واقعاً بیشینه است).\n\nچهار معادله برای پنج مجهول کم است. معادلهٔ پنجم از ضریبِ دماییِ \\(V_\\text{oc}\\) می‌آید: \\(n\\) چنان انتخاب می‌شود که مدل، وقتی با معادلهٔ 10.8 به دمای دیگر برده شود، همان شیبِ \\(\\mathrm{d}V_\\text{oc}/\\mathrm{d}T\\)ِ برگهٔ داده را بدهد. برای هر \\(n\\) آزمایشی، دو معادلهٔ غیرِخطی (\\(R_\\text{s}\\) و \\(\\ln R_\\text{sh}\\)) با حل‌گرِ عددی حل می‌شوند و \\(I_\\text{L}\\) و \\(I_0\\) از معادله‌های ۱ و ۲ به دست می‌آیند؛ سپس \\(n\\) با ریشه‌یابیِ یک‌بعدی (فصلِ ۳) تنظیم می‌شود.\ndef fit(ds: Datasheet) -&gt; SDM:\n    \"\"\"Five-parameter fit: n chosen so that dV_oc/dT matches the data sheet.\"\"\"\n    def beta_err(n):\n        ref = _fit_at_n(ds, n)\n        v1 = at_conditions(ref, 1000, 20, ds.alpha_isc).voc\n        v2 = at_conditions(ref, 1000, 30, ds.alpha_isc).voc\n        return (v2 - v1) / 10 - ds.beta_voc\n\n    n = brentq(beta_err, 0.85, 1.25, xtol=1e-6)\n    return _fit_at_n(ds, n)\n\nمثال 10.7 (مدلِ PVM-550 از برگهٔ داده) پرسش. پنج پارامتر را از جدول 10.1 برازش دهید، چهار نقطه را وارسی کنید و نتیجه را با مدلِ صریحِ فصلِ ۹ و دیودِ آرمانیِ فصلِ ۶ مقایسه کنید (بستهٔ داده 1.1.0، دادهٔ ساختگیِ سازنده).\nپاسخ.\nsingle-diode model of the PVM-550 fitted to its data sheet:\n  I_L 13.9965 A, I_0 1.311e-11 A, n 0.975 (a 1.803 V),\n  R_s 0.1719 ohm, R_sh 145.7 ohm\n  check: I_sc 13.980 A, V_oc 49.900 V, MPP 41.96 V x 13.110 A = 550.1 W\n  fill factor 0.789; efficiency on 2.58 m2 21.32 % (A-183)\n  the explicit model of chapter 9: 550.1 W at 42.03 V;\n  the chapter 6 ideal diode without R_s gave 13.56 kW per string\n  instead of 14.30: series resistance shapes the knee\nتفسیر. مدل چهار نقطه را دقیق بازمی‌سازد و \\(n = 0.975\\) به‌دست‌آمده برای سیلیسیمِ بلوری معقول است. مقاومتِ سریِ 0.17 Ω یعنی حدودِ 2.4 mΩ برای هر سلول (همراهِ سهمِ نوارها و لحیم)؛ در جریانِ 13.1 A، تلفاتِ \\(I^2 R_\\text{s}\\) حدودِ 30 W از 580 W است. قولِ فصلِ ۶: دیودِ آرمانیِ بی‌مقاومت برای یک رشته 13.56 kW می‌داد، نه 14.30 kWِ برگهٔ داده؛ با \\(R_\\text{s}\\) و \\(R_\\text{sh}\\)، زانوی منحنی درست شکل می‌گیرد و اختلاف از میان می‌رود. وارسی: \\(41.96 \\times 13.11 = 550.1\\ \\text{W}\\) (درست).\n\nیکتایی و شرطِ مسئله. برازش از نظرِ عددی بدحالت است: \\(R_\\text{sh}\\) فقط شیبِ کوچکِ نزدیکِ اتصالِ کوتاه را تعیین می‌کند و چهار نقطهٔ شرایطِ استاندارد آن را خوب مقید نمی‌کنند. دو برازشِ متفاوت می‌توانند در شرایطِ استاندارد یکسان و در تابشِ کم متفاوت باشند. چاره: برازش با ماتریسِ توان در چند تابش و دما (IEC 61853-1:2011، اندازه‌گیریِ آزمایشگاهی) یا وارسی با نقطهٔ بازدهِ تابشِ کمِ برگهٔ داده (بخش 10.2.11). این همان مرزِ «برازش در برابرِ شاهد» است: مدلِ برازش‌شده به برگهٔ داده فرض است، مدلِ برازش‌شده به اندازه‌گیری شاهد.\nخطای رایج. «برازش موفق بود چون چهار نقطه درست درآمد.» آن چهار نقطه ورودیِ برازش بودند؛ آزمونِ واقعی نقطه‌ای است که در برازش نبود: ضریبِ دماییِ توان، بازده در 200 W/m² یا یک منحنیِ اندازه‌گیری‌شده (مثال 10.8).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار معادلهٔ شرایطِ استاندارد را بنویسید و بگویید کدام از مشتق می‌آید.\nچرا ضریبِ دماییِ \\(V_\\text{oc}\\)، و نه \\(P_\\text{max}\\)، برای معادلهٔ پنجم انتخاب شد؟\n\\(R_\\text{s} = 0.172\\ \\Omega\\) در 13.11 A چه تلفاتی دارد؟\nچرا \\(R_\\text{sh}\\) در برازش بدحالت است؟ چه داده‌ای آن را بهتر مقید می‌کند؟\nتفاوتِ «مدلِ برازش‌شده به برگهٔ داده» و «مدلِ برازش‌شده به اندازه‌گیری» در زبانِ این کتاب چیست؟\n\n\n\n\n\n10.2.10 اثرِ دما و تابش\nایده. پنج پارامترِ شرایطِ استاندارد را می‌توان با قاعده‌های فیزیکی به هر تابشِ \\(G\\) و دمای سلولِ \\(T_\\text{c}\\) برد (روشِ دِ سوتو، به انگلیسی De Soto). جریانِ نوری با تابش و کمی با دما، جریانِ اشباع با دما بسیار تند، \\(a\\) متناسب با دمای مطلق، و نشتی با تابش تغییر می‌کنند:\n\\[\n\\begin{aligned}\nI_\\text{L} &= \\frac{G}{G_\\text{STC}}\\left[I_\\text{L,ref} + \\mu_I\\,(T_\\text{c} - T_\\text{ref})\\right],\\\\\nI_0 &= I_\\text{0,ref}\\left(\\frac{T_\\text{c}}{T_\\text{ref}}\\right)^{3}\n\\exp\\!\\left(\\frac{E_{g,\\text{ref}}}{k_\\text{B} T_\\text{ref}} - \\frac{E_g(T_\\text{c})}{k_\\text{B} T_\\text{c}}\\right),\\\\\na &= a_\\text{ref}\\,\\frac{T_\\text{c}}{T_\\text{ref}}, \\qquad R_\\text{sh} = R_\\text{sh,ref}\\,\\frac{G_\\text{STC}}{G}, \\qquad R_\\text{s} = R_\\text{s,ref}\n\\end{aligned}\n\\tag{10.8}\\]\nبا \\(T\\) بر حسبِ کلوین، \\(\\mu_I\\) ضریبِ دماییِ مطلقِ \\(I_\\text{sc}\\) (آمپر بر کلوین) و \\(E_g(T) = 1.121\\,[1 - 0.0002677\\,(T - T_\\text{ref})]\\) الکترون‌ولت برای سیلیسیم.\ndef at_conditions(ref: SDM, g_wm2: float, t_cell_c: float,\n                  alpha_isc: float) -&gt; SDM:\n    \"\"\"De Soto-style translation of the STC parameters to irradiance G and\n    cell temperature T: I_L with G and alpha, I_0 with T^3 exp(-Eg/kT),\n    a with T, R_sh with 1/G, R_s constant.\"\"\"\n    t = t_cell_c + 273.15\n    eg = EG_REF * (1 - 0.0002677 * (t - T_REF))\n    i_l = g_wm2 / 1000 * (ref.i_l + alpha_isc * (t - T_REF))\n    i_0 = (ref.i_0 * (t / T_REF) ** 3\n           * math.exp(EG_REF * Q_E / (K_B * T_REF) - eg * Q_E / (K_B * t)))\n    return SDM(i_l, i_0, ref.a * t / T_REF, ref.r_s,\n               ref.r_sh * 1000 / max(g_wm2, 1.0))\n\nمثال 10.8 (مدل در شش شرایط و آزمونِ ضریبِ توان) پرسش. با مدلِ مثال 10.7، \\(V_\\text{oc}\\)، \\(V_\\text{mp}\\) و \\(P\\) را در شش ترکیبِ تابش و دما بیابید. ضریبِ دماییِ توانِ مدل را با −0.35 %/Kِ برگهٔ داده و \\(V_\\text{oc}\\) و \\(P\\) را با قاعدهٔ خطیِ برگهٔ داده مقایسه کنید.\nپاسخ.\nthe fitted model against temperature and irradiance:\n   G W/m2   T C    V_oc V   V_mp V    P W    P/P_stc\n    1000     25    49.90    41.96   550.1    1.000\n    1000     45    47.19    39.12   515.3    0.937\n    1000     65    44.47    36.30   479.9    0.872\n     600     25    48.98    41.90   330.1    0.600\n     200     25    47.00    40.83   107.3    0.195\n    1000    -10    54.58    46.95   609.1    1.107\n  model coefficient of P_max -0.319 %/K against the data sheet -0.35 %/K\n  a five-parameter fit matches the four STC points and dV_oc/dT\n  exactly; the P_max coefficient is a check, not a fit target\nE08: V_oc at -15 C: linear 55.29 V, fitted model 55.24 V\n     26 modules: 1438 V / 1436 V\nE09: P_max at 65 C: linear 473.0 W, fitted model 479.9 W\nتفسیر. برای \\(V_\\text{oc}\\) مدل و قاعدهٔ خطی تقریباً یکی‌اند (مدل با همین شیب برازش شد). برای توان، مدل −0.319 %/K می‌دهد در برابرِ −0.35 %/Kِ برگهٔ داده: در 65 °C اختلافِ 7 W (حدودِ 1.5 %). این آزمونِ مستقل است چون ضریبِ توان ورودیِ برازش نبود. علتِ احتمالی: مدل \\(R_\\text{s}\\) را ثابت می‌گیرد در حالی که مقاومتِ فلز و نوارها با دما بالا می‌رود، و قانونِ \\(T^3\\) برای \\(I_0\\) تقریبی است. در مطالعهٔ انرژی (فصلِ ۱۵) یا ضریبِ توانِ برگهٔ داده را بر مدل تحمیل می‌کنند یا مدل را با اندازه‌گیری در چند دما برازش می‌دهند. وارسی: \\((479.9/550.1 - 1)/40 = -0.319\\ \\%/\\text{K}\\) (درست).\n\nسه قاعدهٔ سرانگشتی. (۱) جریان با تابش خطی و با دما کمی بالا می‌رود (+0.048 %/K)؛ (۲) ولتاژ با دما کم می‌شود (حدودِ −0.27 %/K) و با تابش لگاریتمی بالا می‌رود؛ (۳) توان حاصلِ هر دوست و در گرما حدودِ −0.3 تا −0.4 %/K کم می‌شود. ماژولی که در ظهرِ تابستان 60 °C است حدودِ 12 % کمتر از برچسبش می‌دهد؛ همین است که دمای سلول را به یکی از بزرگ‌ترین تلفات‌های سالانه تبدیل می‌کند (مثال 10.59).\nخطای رایج. دمای هوا را به‌جای دمای سلول در معادلهٔ 10.8 گذاشتن. در ظهرِ تابستان سلول 20 تا 30 K از هوا داغ‌تر است (بخش 10.2.16). خطای دیگر: علامتِ اختلافِ دما در محاسبهٔ \\(V_\\text{oc}\\)ِ سرد؛ در −15 °C، \\(T - T_\\text{ref} = -40\\ \\text{K}\\) و ولتاژ بالا می‌رود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا قاعدهٔ خطی، \\(V_\\text{oc}\\)ِ PVM-550 را در −25 °C و 70 °C حساب کنید.\nچرا \\(I_\\text{sc}\\) با دما کمی بالا می‌رود؟ (راهنما: گافِ نواری با دما چه می‌شود؟)\nدر معادلهٔ 10.8 چرا \\(R_\\text{sh}\\) با تابش کم می‌شود؟\nتوانِ ماژول در 800 W/m² و 50 °C را با قاعدهٔ خطی برآورد کنید.\nچرا ضریبِ دماییِ توانِ مدل یک «آزمونِ مستقل» است؟\n\n\n\n\n\n10.2.11 بازده در تابشِ کم\nایده. اگر توان دقیقاً با تابش متناسب بود، بازده ثابت می‌ماند. اما در تابشِ کم \\(V_\\text{oc}\\) لگاریتمی پایین می‌آید (معادلهٔ 10.3)؛ اگر نشتی با تابش ثابت بماند، سهمِ بزرگ‌تری از جریانِ کوچک را هم می‌برد. در تابشِ زیاد تلفاتِ \\(I^2 R_\\text{s}\\) با مجذورِ جریان بالا می‌رود. پس بازده در تابشِ میانه بیشینه است. در مدلِ دِ سوتو \\(R_\\text{sh}\\) با \\(1/G\\) بزرگ می‌شود (معادلهٔ 10.8)، پس سهمِ نشتی در همهٔ تابش‌ها تقریباً یکی است و افتِ تابشِ کمِ مدل بیشتر از لگاریتمِ \\(V_\\text{oc}\\) می‌آید؛ اینکه ماژولِ واقعی همین‌طور رفتار کند، پرسشِ اندازه‌گیری است. برگهٔ داده معمولاً بازدهِ نسبی در 200 W/m² را می‌دهد و آزمایشگاه با IEC 61853-1:2011 ماتریسِ کاملِ توان در چند تابش و دما را اندازه می‌گیرد.\n\n\n\n\n\n\nشکل 10.4: بازدهٔ نسبیِ PVM-550 در 25 °C در برابرِ تابش، از مدلِ برازش‌شده\n\n\n\n\nمثال 10.9 (منحنیِ بازدهِ نسبی) پرسش. بازدهِ ماژول را در 50 تا 1100 W/m² و 25 °C با مدلِ برازش‌شده حساب کنید.\nپاسخ.\nrelative efficiency against irradiance at 25 C (fitted model):\n   G W/m2    P_mp W   efficiency %   relative\n       50      25.4          19.72      0.925\n      100      52.3          20.29      0.951\n      200     107.3          20.79      0.975\n      400     218.7          21.19      0.994\n      600     330.1          21.32      1.000\n      800     440.7          21.35      1.001\n     1000     550.1          21.32      1.000\n     1100     604.3          21.29      0.999\n  efficiency peaks near 600 .. 800 W/m2: below, V_oc falls with\n  the log of the current and the shunt takes a larger share;\n  above, I^2 R_s grows; a data sheet gives the 200 W/m2 point\nتفسیر. در 200 W/m² بازدهِ نسبی 0.975 است؛ یعنی ماژول 2.5 % کمتر از سهمِ خطیِ تابش می‌دهد. برگهٔ دادهٔ واقعی این عدد را از اندازه‌گیری می‌دهد و اگر با مدل فرق داشت، مدل (ضریبِ ایده‌آلی، \\(R_\\text{sh}\\) و قاعدهٔ تغییرِ آن با تابش) باید با ماتریسِ توان بازبرازش شود (بخش 10.2.9). در اقلیمِ نیروگاهِ P بیشترِ انرژی در تابشِ بالای 600 W/m² می‌آید، پس اثرِ سالانهٔ تابشِ کم کوچک است اما در سایتی ابری بزرگ‌تر است. وارسی: \\(107.3/(0.2 \\times 550.1) = 0.975\\) (درست).\n\nخطای رایج. «ماژولِ بهتر در تابشِ کم یعنی تولیدِ بیشتر در زمستان.» بازدهِ تابشِ کم فقط یکی از عامل‌های زمستان است؛ زاویهٔ تابش، سایهٔ ردیف‌ها و دمای پایین (که بازده را بالا می‌برد) اثرهای بزرگ‌تری دارند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بازده در تابشِ بسیار کم افت می‌کند؟ دو سازوکار را نام ببرید.\nچرا بازده در تابشِ بسیار زیاد هم کمی افت می‌کند؟\nدر شکل 10.4، بیشینهٔ بازده تقریباً در کدام تابش است؟\nبرای وارسیِ رفتارِ تابشِ کمِ مدل کدام عددِ برگهٔ داده مفید است؟\nماتریسِ توانِ IEC 61853-1:2011 چه چیزی به برگهٔ داده می‌افزاید؟\n\n\n\n\n\n10.2.12 مدلِ دودیودی و کی به آن نیاز است\nایده. در سلولِ سیلیسیمی دو سازوکارِ بازترکیب سهمِ جدا دارند: بازترکیب در بلور و سطح‌ها (رفتاری نزدیکِ ضریبِ ایده‌آلیِ یک) و بازترکیب در ناحیهٔ تهی (رفتاری نزدیکِ ضریبِ دو). در ولتاژهای نزدیکِ نقطهٔ کار سازوکارِ نخست چیره است و یک دیود با \\(n\\)ِ نزدیکِ یک کافی است؛ در ولتاژ و تابشِ کم، سهمِ دومی بزرگ‌تر می‌شود. مدلِ دودیودی هر سازوکار را با دیودِ خودش می‌آورد:\n\\[\nI = I_\\text{L} - I_{01}\\left[\\exp\\!\\left(\\frac{V + I R_\\text{s}}{a_1}\\right) - 1\\right]\n- I_{02}\\left[\\exp\\!\\left(\\frac{V + I R_\\text{s}}{a_2}\\right) - 1\\right] - \\frac{V + I R_\\text{s}}{R_\\text{sh}}\n\\tag{10.9}\\]\nبا \\(a_1\\) متناظر با \\(n \\approx 1\\) و \\(a_2\\) با \\(n \\approx 2\\). هفت پارامتر به جای پنج: برگهٔ داده برای برازشِ آن کافی نیست و منحنی‌های اندازه‌گیری‌شده در چند تابش (ماتریسِ توانِ IEC 61853-1:2011) یا منحنیِ تاریک لازم است.\nکی ارزشش را دارد. (۱) سایت‌های ابری با سهمِ بزرگِ انرژی در تابشِ کم؛ (۲) تشخیصِ عیب (افزایشِ \\(I_{02}\\) نشانهٔ آسیب در ناحیهٔ پیوند است)؛ (۳) پژوهش و مقایسهٔ فناوری‌ها. برای نیروگاهِ P، با بیشترِ انرژی در تابشِ بالای 600 W/m²، مدلِ تک‌دیودی بس است و پیچیدگیِ بیشتر بدونِ دادهٔ اندازه‌گیری‌شده فقط دقتِ ظاهری می‌افزاید.\nخطای رایج. «مدلِ پیچیده‌تر همیشه دقیق‌تر است.» مدلی با پارامترهای بیشتر از داده، روی داده‌های برازش خوب و بیرون از آن بد عمل می‌کند (فصلِ ۳، بخش 3.5.7)؛ پیچیدگی را دادهٔ موجود تعیین می‌کند، نه سلیقه.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو سازوکارِ بازترکیبِ مدلِ دودیودی کدام‌اند و هر کدام کجا چیره است؟\nچرا برگهٔ داده برای برازشِ هفت پارامتر کافی نیست؟\nافزایشِ \\(I_{02}\\) در طولِ عمر نشانهٔ چیست؟\nبرای نیروگاهِ P چرا مدلِ تک‌دیودی بس است؟\n\n\n\n\n\n10.2.13 فناوری‌های سلول و ماژول\nایده. همهٔ فناوری‌های سیلیسیمِ بلوری یک پیوند و یک گاف دارند؛ تفاوتشان در این است که بازترکیب را کجا و چگونه کم می‌کنند و نور را چگونه بهتر می‌گیرند. چون \\(V_\\text{oc}\\) با \\(\\ln(I_\\text{L}/I_0)\\) بالا می‌رود (معادلهٔ 10.3)، هر بار که \\(I_0\\) ده برابر کوچک شود، هر سلول حدودِ 60 mV ولتاژ می‌گیرد. تاریخِ صنعت در دو دههٔ اخیر تاریخِ همین مبارزه با بازترکیب در سطح‌ها و اتصال‌های فلزی است.\n\n\n\nجدول 10.4: فناوری‌های رایجِ سلول در مقایسهٔ مفهومی؛ عددهای هر محصول فقط از برگهٔ داده و گزارشِ آزمونِ آن\n\n\n\n\n\n\n\n\n\n\n\nفناوری\nایدهٔ اصلی\nویفرِ رایج\nویژگی‌های میدانیِ معمول (تقریبی)\n\n\n\n\nسطحِ پشتیِ آلومینیومی (Al-BSF)\nاتصالِ کاملِ آلومینیوم در پشت\nنوعِ p\nفناوریِ قدیمی؛ بازترکیبِ زیاد در پشت\n\n\nگسیلنده و پشتِ غیرفعال (PERC)\nلایهٔ غیرفعال‌سازِ پشت با روزنه‌های کوچکِ اتصال\nنوعِ p\nضریبِ توانِ حدودِ −0.35 %/K؛ حساس به تخریبِ نوری در ویفرِ بوردار\n\n\nاتصالِ غیرفعالِ اکسیدِ تونلی (TOPCon)\nلایهٔ اکسیدِ بسیار نازک و سیلیسیمِ آلاییده زیرِ فلز\nنوعِ n\nضریبِ توانِ کمتر؛ دوطرفگیِ بیشتر\n\n\nناهم‌پیوند (HJT)\nلایه‌های سیلیسیمِ بی‌شکل روی بلور؛ فرایندِ دمای پایین\nنوعِ n\nکمترین ضریبِ دمایی در این جدول؛ دوطرفگیِ زیاد\n\n\nتماسِ پشتیِ درهم (IBC)\nهمهٔ اتصال‌ها در پشت؛ جلوی بی‌سایه\nمعمولاً نوعِ n\nبازدهِ بالا؛ معمولاً یک‌رو\n\n\nلایهٔ نازکِ کادمیم‌تلورید\nلایهٔ چندمیکرونی روی شیشه\n(ویفر ندارد)\nضریبِ دماییِ کم؛ پاسخِ طیفیِ متفاوت؛ چرخهٔ بازیافتِ ویژه\n\n\nپشته‌ای (پروسکایت روی سیلیسیم)\nدو پیوند با دو گاف\nنوعِ n زیرین\nبازدهِ آزمایشگاهیِ بسیار بالا؛ پایداریِ بلندمدت در حالِ اثبات\n\n\n\n\n\n\nچندپیوندی و مرزِ بازده. در یک سلولِ پشته‌ای (به انگلیسی tandem) لایهٔ بالایی با گافِ بزرگ‌تر فوتون‌های پرانرژی را با ولتاژِ بالا می‌گیرد و لایهٔ پایینی فوتون‌های کم‌انرژی را؛ تلفاتِ گرمایی‌شدن کم می‌شود و مرزِ تعادلِ تفصیلی بالا می‌رود. سلول‌های پشته‌ایِ پروسکایت–سیلیسیم در آزمایشگاه از مرزِ پیوندِ تنها گذشته‌اند؛ پرسشِ مهندسیِ امروزشان پایداری در گرما، رطوبت و نور در چند دهه است، یعنی همان چیزی که آزمون‌های تأییدِ صلاحیت فقط بخشی از آن را می‌سنجند (بخش 10.3.18).\nانتخاب برای نیروگاه. برای نیروگاهِ P انتخابِ فناوری با سه پرسش انجام می‌شود، نه با بازدهِ تبلیغاتی: (۱) انرژیِ سالانه در اقلیمِ سایت با ضریبِ دما، دوطرفگی و تابشِ کم (فصلِ ۱۵)؛ (۲) قابلیتِ اطمینان با سازوکارهای تخریبِ ویژهٔ هر فناوری (بخش 10.3.12)؛ (۳) هزینه و تأمین (فصل‌های ۱۸ و ۳۹). PVM-550ِ بستهٔ داده یک‌روی تک‌بلور است؛ گزینهٔ دوطرفه در بخش 10.2.17 سنجیده می‌شود.\n\nمثال 10.10 (ضریبِ دما در انرژیِ تابستان) پرسش. دو ماژولِ هم‌توان، یکی با −0.35 %/K و دیگری با −0.26 %/K (فرضی، مقدارهای آموزشی): در سلولِ 60 °C توانِ نسبیِ هر کدام چیست و اختلاف چند درصد است؟\nپاسخ. \\(1 - 0.0035 \\times 35 = 0.8775\\) و \\(1 - 0.0026 \\times 35 = 0.909\\)؛ اختلاف \\(0.909/0.8775 - 1 = 3.6\\ \\%\\).\nتفسیر. در ساعت‌های داغ ماژولِ با ضریبِ کمتر حدودِ 3.6 % بیشتر می‌دهد؛ اما در سال، با سهمِ ساعت‌های سرد و میانه، اختلاف کمتر است و باید با مدلِ سالانه (مثال 10.59) سنجیده شود. وارسی: \\((60 - 25) = 35\\ \\text{K}\\) (درست).\n\nخطای رایج. «بازدهِ بالاتر یعنی انرژیِ بیشتر برای هر کیلووات.» بازدهِ بالاتر سطح را کم می‌کند، نه لزوماً انرژیِ هر کیلوواتِ برچسب را. انرژیِ هر کیلووات (بازدهِ ویژه، kWh/kWp) را ضریبِ دما، تابشِ کم، طیف و دوطرفگی تعیین می‌کنند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا کم کردنِ \\(I_0\\) ولتاژ را بالا می‌برد؟ ده برابر کم شدنِ \\(I_0\\) چند میلی‌ولت برای هر سلول است؟\nایدهٔ مشترکِ PERC، TOPCon و HJT چیست؟\nچرا سلولِ پشته‌ای می‌تواند از مرزِ پیوندِ تنها بگذرد؟\nسه پرسشِ انتخابِ فناوری برای نیروگاه کدام‌اند؟\nماژولِ با بازدهِ بالاتر در کدام هزینه‌ها صرفه‌جویی می‌کند؟\n\n\n\n\n\n10.2.14 خواندنِ برگهٔ داده\nایده. برگهٔ داده (به انگلیسی datasheet) ادعای سازنده است، نه شاهدِ مستقل؛ اما زبانِ مشترکِ خرید، طراحی و پذیرش است. هر عدد در آن شرطی دارد و طراح باید آن شرط را بداند.\n\n\n\nجدول 10.5: بخش‌های برگهٔ دادهٔ ماژول، شرط‌ها و دام‌ها\n\n\n\n\n\n\n\n\n\n\nبخش\nعددها\nشرط و دامِ رایج\n\n\n\n\nالکتریکی در شرایطِ استاندارد\n\\(P_\\text{max}\\)، \\(V_\\text{mp}\\)، \\(I_\\text{mp}\\)، \\(V_\\text{oc}\\)، \\(I_\\text{sc}\\)، بازده\n1000 W/m²، سلولِ 25 °C، طیفِ مرجعِ AM1.5؛ در میدان تقریباً هرگز هم‌زمان رخ نمی‌دهد\n\n\nالکتریکی در دمای کارِ اسمی\nهمان عددها در 800 W/m² و دمای اسمی\nتعریفِ دمای اسمی (NOCT یا NMOT) را ببینید\n\n\nرواداری و رده\n0/+5 W\nفلشِ کارخانه با عدمِ قطعیتِ خودش (بخش 10.2.15)\n\n\nضریب‌های دمایی\n\\(P_\\text{max}\\)، \\(V_\\text{oc}\\)، \\(I_\\text{sc}\\)\nدرصد یا مقدارِ مطلق؛ علامت‌ها\n\n\nحدها\nبیشینهٔ ولتاژِ سامانه، فیوزِ سری، دمای کار\nحدِ طراحیِ رشته و فیوز (بخش 10.4.1، بخش 10.4.2)\n\n\nمکانیکی\nابعاد، جرم، بارهای آزمون، نوعِ قاب و نقطه‌های نصب\nبارِ آزمون به روشِ نصب بستگی دارد (فصلِ ۳۰)\n\n\nتابشِ کم و دوطرفگی\nبازدهِ نسبی در 200 W/m²، ضریبِ دوطرفگی\nروشِ اندازه‌گیری را بخواهید\n\n\nگواهی‌ها و ضمانت\nاستانداردها، ضمانتِ محصول و توان\nگواهی چه چیزی را نمی‌گوید (بخش 10.3.18)\n\n\nبسته‌بندی\nشمارِ ماژول در پالت و کانتینر\nورودیِ برنامهٔ حمل و بازرسی (مثال 10.60)\n\n\n\n\n\n\nدمای اسمی. NOCT (دمای کارِ اسمیِ سلول) دمای سلول در 800 W/m²، هوای 20 °C، بادِ 1 m/s و نصبِ باز است؛ بعدها تعریفِ NMOT (دمای کارِ اسمیِ ماژول، با ماژولِ در حالِ تولید) جای آن را گرفت و ویرایشِ تازهٔ سریِ تأییدِ صلاحیت آزمونش را برداشته است (IEC 61215-2:2021). برای طراح هر دو یک عددند: یک نقطه از رفتارِ گرماییِ ماژول در یک نصبِ مشخص.\n\nمثال 10.11 (سه عدد که برگهٔ داده مستقیم نمی‌دهد) پرسش. با جدول 10.1: (الف) ضریب‌های دماییِ مطلقِ \\(V_\\text{oc}\\) و \\(I_\\text{sc}\\)؛ (ب) \\(V_\\text{oc}\\)ِ رشتهٔ ۲۶ ماژولی در −15 °C با قاعدهٔ خطی؛ (ج) بیشینهٔ جریانِ رشته در 1200 W/m² و سلولِ 72 °C.\nپاسخ. (الف) \\(\\mu_V = 49.90 \\times (-0.0027) = -0.1347\\ \\text{V/K}\\) و \\(\\mu_I = 13.98 \\times 0.00048 = 0.00671\\ \\text{A/K}\\). (ب) و (ج):\nE08: V_oc at -15 C: linear 55.29 V, fitted model 55.24 V\n     26 modules: 1438 V / 1436 V\nE17: current bound 1.2 x 13.98 + 0.00671 x 47 = 17.09 A; x 20 = 342 A\nتفسیر. ولتاژِ سردِ رشته 1438 V زیرِ حدِ 1500 V است (بخش 10.4.1) و جریانِ 17.1 A ورودیِ انتخابِ کابل و فیوز است. ضریبِ \\(1.2\\) برای تابشِ بالای استاندارد (لبهٔ ابر، آلبیدو) یک فرضِ آموزشی است (A-190)؛ ضریب‌های الزامی را استانداردِ طراحیِ آرایه (IEC 62548-1:2023، فصلِ ۶) تعیین می‌کند. وارسی: \\(1.2 \\times 13.98 = 16.78\\) و \\(16.78 + 0.32 = 17.09\\) (درست).\n\nخطای رایج. ضریب‌های دمایی را با علامتِ اشتباه یا بر حسبِ درصد به‌جای مقدارِ مطلق به کار بردن. خطای دیگر: عددهای ستونِ NOCT یا NMOT را عددهای «واقعیِ میدان» گرفتن؛ آن‌ها یک شرطِ دیگرند، نه میانگینِ سالانه.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شرایطِ استاندارد در میدان تقریباً هرگز رخ نمی‌دهد؟\nضریبِ مطلقِ \\(V_\\text{oc}\\)ِ رشتهٔ ۲۶ ماژولی چند ولت بر کلوین است؟\nبیشینهٔ ولتاژِ سامانه و فیوزِ سریِ برگهٔ داده هر کدام کدام طراحی را محدود می‌کنند؟\nچرا بارِ آزمونِ مکانیکی به روشِ نصب وابسته است؟\nسه ردیف از جدول 10.5 را نام ببرید که در پذیرشِ ماژول به کار می‌آیند.\n\n\n\n\n\n10.2.15 رواداری، رده‌بندیِ توان و عدمِ قطعیتِ فلش\nایده. کارخانه هر ماژول را زیرِ شبیه‌سازِ خورشیدیِ فلشی (به انگلیسی flash tester) می‌آزماید (IEC 60904-1:2020، با شبیه‌سازی که IEC 60904-9:2020 رده‌اش را می‌دهد) و آن را در ردهٔ توان (به انگلیسی power bin) می‌گذارد. برچسبِ 550 W با رواداریِ 0/+5 W یعنی فلشِ کارخانه برای این ماژول عددی میانِ 550.0 و 555.0 W داده است. این تصمیمِ مرتب‌سازی با ابزارِ سازنده است؛ عدمِ قطعیتِ آن ابزار جدا است.\n\nمثال 10.12 (برچسب در برابرِ توانِ واقعی) پرسش. با رواداریِ 0/+5 W و عدمِ قطعیتِ گستردهٔ فلشِ کارخانه ±3 % با ضریبِ پوششِ ۲ (A-185)، ماژولی که 552 W فلش شده است واقعاً در چه بازه‌ای است؟\nپاسخ.\ndata-sheet tolerance and binning (A-185):\n  power class 550 W, tolerance 0 / +5 W: flashed power in the\n  factory must lie in 550.0 .. 555.0 W for this label\n  factory flash uncertainty +-3 % (k 2): a module flashed at 552 W\n  may truly be between 535 and 569 W\n  the label is a sorting decision by the maker's flasher; a site\n  re-measurement needs its own uncertainty (chapter 2, section E)\nتفسیر. رواداریِ مثبت فقط می‌گوید فلشِ کارخانه زیرِ 550 W را رد کرده است؛ نمی‌گوید توانِ واقعی (با مرجعِ مستقل) زیرِ 550 W نیست. عدمِ قطعیتِ ±3 % شش برابرِ پهنای رده است. برای پذیرش، قرارداد باید بگوید کدام اندازه‌گیری، با کدام آزمایشگاهِ تأییدشده (ISO/IEC 17025:2017) و کدام قاعدهٔ تصمیم ملاک است (فصلِ ۲، بخش 2.4.5.6؛ بخش 10.6.1). وارسی: \\(552 \\times 0.97 = 535\\) و \\(552 \\times 1.03 = 569\\) (درست).\n\nرده‌بندیِ جریان. برخی سازندگان افزون بر توان، ماژول‌ها را با جریان هم رده‌بندی می‌کنند تا ماژول‌های یک رشته جریان‌های نزدیک داشته باشند؛ ناهمسانیِ سری را کم می‌کند (بخش 10.4.9). برای طراح، رده‌بندیِ تنگ‌تر یعنی ناهمسانیِ کمتر، اما فقط تا وقتی ماژول‌ها یکسان پیر شوند.\nخطای رایج. «میانگینِ فلشِ کارخانهٔ محموله 552.9 W است، پس محموله 0.5 % بیش از برچسب است.» این میانگین با همان فلشی است که رده‌بندی کرد؛ اگر آن فلش 0.5 % بالا بخواند، کلِ «اضافه» خطای ابزار است (مثال 10.54).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nرواداریِ 0/+5 W دربارهٔ چه چیزی ادعا می‌کند و دربارهٔ چه چیزی نه؟\nپهنای رده و عدمِ قطعیتِ فلش را مقایسه کنید. نتیجه برای پذیرش چیست؟\nچرا قرارداد باید آزمایشگاه و قاعدهٔ تصمیم را نام ببرد؟\nرده‌بندیِ جریان چه سودی دارد و کی بی‌اثر می‌شود؟\nاگر فلشِ کارخانه 0.4 % بالا بخواند، ماژولِ واقعیِ 548 W با کدام برچسب ممکن است فروخته شود؟\n\n\n\n\n\n10.2.16 دمای سلول در میدان\nایده. ماژول هر وات نوری را که برق نکند گرما می‌کند: در 1000 W/m² حدودِ 790 W/m². این گرما با همرفت (باد)، تابش به آسمان و زمین، و هدایت به قاب و سازه بیرون می‌رود. فصل‌های ۴ و ۶ دو مدل دادند (بخش 4.2.8 و بخش 6.3.14)؛ اینجا مدلِ فایمن (به انگلیسی Faiman) با اثرِ باد را جایگزینِ قاعدهٔ NOCT می‌کنیم:\n\\[\nT_\\text{c} = T_\\text{a} + \\frac{T_\\text{NOCT} - 20}{800}\\,G, \\qquad\nT_\\text{c} = T_\\text{a} + \\frac{G}{U_0 + U_1\\,v}\n\\tag{10.10}\\]\n(رابطهٔ چپ قاعدهٔ NOCT و رابطهٔ راست مدلِ فایمن است؛ دماها بر حسبِ درجهٔ سلسیوس و \\(G\\) بر حسبِ W/m².)\nبا \\(U_0\\) (ضریبِ ثابتِ انتقالِ گرما، W/(m²·K)) و \\(U_1\\) (ضریبِ باد، W·s/(m³·K)) و \\(v\\) سرعتِ باد در ارتفاعِ ماژول. برای نصبِ باز، A-186 مقدارهای \\(U_0 = 25\\) و \\(U_1 = 6.84\\) را می‌گذارد؛ بادِ بستهٔ داده در 100 m است و با قانونِ توانی (فصلِ ۴) به 2 m برده می‌شود.\n\nمثال 10.13 (قاعدهٔ NOCT در برابرِ فایمن در یک سال) پرسش. دمای ماژول را در ساعت‌هایی که تابشِ صفحهٔ آرایه بیش از 600 W/m² است با دو مدل حساب و مقایسه کنید. سپس صدکِ ۹۸امِ دمای ماژول را بیابید.\nپاسخ.\nmodule temperature over the data-pack year, hours above 600 W/m2:\n  NOCT rule (chapter 6): mean 48.9 C, max 70.7 C\n  Faiman with wind at 2 m: mean 42.3 C, max 71.7 C (U0 25, U1 6.84; A-186)\n  mean difference -6.6 K: the wind term cools windy hours;\n  mounting (open rack, roof) changes U0\nmodule temperature percentiles over the data-pack year (Faiman):\n  all 8760 h: 98th percentile 56.5 C, maximum 71.7 C\n  daylight hours (POA &gt; 50 W/m2): 98th percentile 60.1 C\n  open racks at 1200 m stay below the 70 C reference of the\n  module safety standard; a roof or a hot desert site may not\n  (IEC TS 63126:2025 adds two higher temperature levels)\nتفسیر. با باد، میانگینِ دمای سلول در ساعت‌های پرتابش 6.6 K کمتر از قاعدهٔ NOCT است؛ با ضریبِ −0.32 %/K این حدودِ 2 % توانِ بیشتر در همان ساعت‌هاست و دلیلِ اصلیِ کمتر شدنِ ساعت‌های زیرِ کفِ پنجرهٔ اینورتر در مثال 10.46. بیشینه‌ها نزدیک‌اند، چون داغ‌ترین ساعت‌ها ساعت‌های کم‌بادند. مرز: \\(U_0\\) و \\(U_1\\) برای این نصب فرض‌اند؛ مقدارِ واقعی از اندازه‌گیریِ دمای پشتِ ماژول در سایت (فصلِ ۱۲) برازش می‌شود. وارسی: در 1000 W/m²، هوای 35 °C و بادِ 1 m/s: \\(35 + 1000/31.84 = 66.4\\ ^\\circ\\text{C}\\) (E10، درست).\n\nنصب. ماژولِ روی سازهٔ باز از دو طرف خنک می‌شود؛ ماژولِ چسبیده به بام یا روی سطحِ داغ \\(U_0\\)ِ بسیار کمتری دارد و ده‌ها درجه داغ‌تر می‌شود. استانداردِ ایمنیِ ماژول برای محیط‌هایی نوشته شده است که صدکِ ۹۸امِ دمای ماژول از 70 °C بیشتر نشود (IEC 61730-1:2023)؛ برای محیط‌های داغ‌تر IEC TS 63126:2025 دو ترازِ دماییِ بالاتر می‌افزاید. نیروگاهِ P با 56.5 °C برای همهٔ ساعت‌ها در محدودهٔ معمول است.\nخطای رایج. دمای سلول را با دمای پشتِ ماژول یکی گرفتن. حس‌گرِ پشتِ ماژول چند درجه سردتر از سلول است (فصل‌های ۱۲ و ۵۲)؛ مدل‌ها تفاوت را با یک جملهٔ ثابت می‌دهند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nماژول در 1000 W/m² چند وات بر مترمربع گرما دفع می‌کند؟\nبا معادلهٔ 10.10، دمای سلول در 800 W/m²، هوای 20 °C و بادِ 3 m/s چیست؟\nچرا بیشینهٔ دما در دو مدل نزدیک است اما میانگین‌ها نه؟\nچرا ماژولِ نصب‌شده روی بام داغ‌تر است؟ کدام ضریب کم می‌شود؟\nصدکِ ۹۸امِ دما چرا برای انتخابِ استانداردِ ایمنی مهم است؟\n\n\n\n\n\n10.2.17 ماژولِ دوطرفه\nایده. ماژولِ دوطرفه (به انگلیسی bifacial) با شیشهٔ پشت یا پشت‌پوشِ شفاف از نورِ بازتابیده از زمین و آسمانِ پشت هم برق می‌سازد. ضریبِ دوطرفگی \\(B_\\text{f}\\) نسبتِ بازدهِ پشت به جلو است (حدودِ 0.7 تا 0.9 بسته به فناوری، جدول 10.4). اگر تابشِ پشت \\(G_\\text{rear}\\) باشد، تابشِ هم‌ارزِ جلو \\(G_\\text{front} + B_\\text{f}\\,G_\\text{rear}\\) است.\n\nمثال 10.14 (سودِ دوطرفگی) پرسش. با تابشِ پشتِ 12 % از تابشِ افقی و \\(B_\\text{f} = 0.70\\) (A-187، فرضی) سودِ سالانه را نسبت به تابشِ جلو برآورد کنید.\nپاسخ.\nbifacial module, rear irradiance 12 % of GHI (albedo, row gaps; A-187):\n  bifaciality 0.70: effective gain 7.6 % of front POA\n  the gain depends on ground albedo, table height, row spacing and\n  shading of the rear by the structure: a model and a measurement\n  campaign, not a data-sheet number, set the design value\nتفسیر. حدودِ 7.6 % تابشِ بیشتر، اما سودِ انرژی کمتر از آن است: سازه و جعبه‌تقسیم بخشی از پشت را می‌پوشانند، ناهمسانیِ تابشِ پشت در طولِ ردیف ناهمسانیِ الکتریکی می‌سازد، و جریانِ بیشتر رشته را به حدِ پنجره یا کابل نزدیک‌تر می‌کند. آلبیدوی خاکِ روشنِ بیابان، ارتفاعِ ردیف و فاصلهٔ ردیف‌ها همه اثر دارند؛ پس عددِ طراحی از مدلِ هندسیِ پشت و اندازه‌گیریِ آلبیدو می‌آید (فصل‌های ۱۲ و ۱۵). وارسی: \\(0.12 \\times 1000 \\times 0.70 = 84\\ \\text{W/m}^2\\) (E11، درست).\n\nپیامد برای طراحیِ برق. برچسبِ ماژولِ دوطرفه در شرایطِ استاندارد فقط جلو است؛ جریانِ واقعی در میدان می‌تواند چند درصد بیشتر باشد. پس بیشینهٔ جریانِ رشته، فیوز و کابل باید با سهمِ پشت حساب شوند (بخش 10.4.2). اندازه‌گیریِ ماژولِ دوطرفه روشِ ویژه دارد (یک مشخصهٔ فنیِ سریِ IEC 60904؛ ویرایشِ جاریِ آن پیش از استناد باید تأیید شود).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتابشِ هم‌ارزِ جلو با 900 W/m² جلو، 100 W/m² پشت و \\(B_\\text{f} = 0.8\\) چیست؟\nچرا سودِ انرژیِ دوطرفگی کمتر از سودِ تابش است؟\nکدام ویژگی‌های میدان تابشِ پشت را زیاد می‌کنند؟\nچرا ماژولِ دوطرفه جریانِ طراحیِ رشته را بالا می‌برد؟\n\n\n\n\n\n10.2.18 زاویهٔ تابش و بازتاب\nایده. هر چه نور مایل‌تر به شیشه برسد، سهمِ بیشتری بازتابیده می‌شود (قانونِ فرنل). ضریبِ اصلاحِ زاویهٔ تابش (به انگلیسی incidence angle modifier، IAM) سهمِ نورِ رسیده به سلول را نسبت به تابشِ عمود می‌دهد. مدلِ سادهٔ ASHRAE:\n\\[\nK(\\theta) = 1 - b_0\\left(\\frac{1}{\\cos\\theta} - 1\\right)\n\\tag{10.11}\\]\nبا \\(b_0 \\approx 0.05\\) برای شیشهٔ معمولی. برای نورِ پخشیده یک ضریبِ میانگین (اینجا 0.95) به کار می‌رود.\n\nمثال 10.15 (تلفاتِ زاویه در یک سال) پرسش. \\(K\\) را در \\(30^\\circ\\) تا \\(80^\\circ\\) بیابید و تلفاتِ سالانهٔ زاویه را برای صفحهٔ 25° حساب کنید.\nپاسخ.\nE12: IAM (b0 0.05): 30 deg 0.992, 60 deg 0.950, 75 deg 0.857, 80 deg 0.762\nincidence-angle losses over the year, tilt 25 deg (b0 0.05):\n  beam   1570 kWh/m2 -&gt;   1535 after IAM (2.2 % lost)\n  diffuse and ground    580 kWh/m2 x 0.95 (5 % lost)\n  total 2150 -&gt; 2086 kWh/m2: 3.0 % of the plane-of-array light\n  most beam arrives near normal incidence; the loss is in the\n  mornings, evenings and winter; anti-reflection glass and\n  soiling change b0 (chapter 14 uses a measured IAM table)\nتفسیر. تا \\(60^\\circ\\) تلفات کوچک است؛ بیشترِ نورِ مستقیم نزدیکِ عمود می‌رسد و فقط 2.2 %ِ آن می‌رود. سهمِ پخشیده با 5 % تلفات نسبتاً بیشتر می‌بازد چون از همهٔ زاویه‌ها می‌آید. جمعاً 3.0 %. شیشهٔ ضدبازتاب \\(b_0\\) را کم می‌کند و گرد و غبار آن را زیاد. وارسی: \\(1 - 0.05\\,(1/\\cos 60^\\circ - 1) = 0.95\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(K(70^\\circ)\\) را با معادلهٔ 10.11 حساب کنید.\nچرا تلفاتِ زاویه برای نورِ پخشیده بیشتر است؟\nاثرِ پوششِ ضدبازتابِ فرسوده یا گرد و غبار بر \\(b_0\\) چیست؟\n\n\n\n\n\n10.2.19 طیفِ نور و ارتفاع\nایده. شرایطِ استاندارد طیفِ مرجعِ AM1.5 را فرض می‌کند (IEC 60904-3:2019). طیفِ واقعی با جرمِ هوا (زاویهٔ خورشید)، بخارِ آب، ذره‌های معلق و ابر تغییر می‌کند. سلولِ سیلیسیمی فوتون‌های سرخ و فروسرخِ نزدیک را خوب می‌گیرد؛ سلولِ کادمیم‌تلورید با گافِ بزرگ‌تر به آبی نزدیک‌تر است و در هوای مرطوب (که فروسرخ را می‌گیرد) نسبتاً بهتر عمل می‌کند. اثرِ طیف را با ضریبِ ناهمسانیِ طیفی \\(M\\) نشان می‌دهند: نسبتِ جریانِ واقعی به جریانی که با همان تابشِ کل در طیفِ مرجع می‌آمد.\nدر نیروگاهِ P. در ارتفاعِ 1200 m جرمِ هوا کمتر و هوا خشک‌تر است؛ ظهرهای صاف کمی «آبی‌تر» از مرجع‌اند و صبح و عصرها «سرخ‌تر». برای سیلیسیم اثرِ سالانه معمولاً در حدِ یک یا دو درصد است و در مدلِ انرژیِ فصلِ ۱۵ با دادهٔ طیفی یا مدلِ تجربی می‌آید؛ این فصل آن را نادیده می‌گیرد و در زنجیرهٔ تلفات (مثال 10.59) علامت می‌زند.\nدو پیامد برای اندازه‌گیری. (۱) حس‌گرِ تابش‌سنجِ گرمایی (پیرانومتر) همهٔ طول‌موج‌ها را یکسان می‌سنجد، اما سلولِ مرجع مانندِ ماژول پاسخِ طیفی دارد؛ مقایسهٔ ماژول با سلولِ مرجعِ هم‌فناوری خطای طیفی را کم می‌کند (فصلِ ۱۲). (۲) فلشِ کارخانه طیفِ شبیه‌ساز را دارد؛ ردهٔ شبیه‌ساز (IEC 60904-9:2020) تطابقِ طیفی را می‌سنجد و یکی از منبع‌های عدمِ قطعیتِ مثال 10.12 است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجرمِ هوا چیست و در صبح بزرگ‌تر است یا ظهر؟\nچرا سلولِ مرجعِ هم‌فناوری برای پایشِ عملکرد بهتر از پیرانومتر است؟\nاثرِ طیف در کدام بخشِ زنجیرهٔ انرژی می‌آید؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-b",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-b",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.3 ب. از سلول تا ماژول: محصول",
    "text": "10.3 ب. از سلول تا ماژول: محصول\nبخشِ ب ماژول را محصولی صنعتی می‌بیند: از سیلیسیمِ خالص و ویفر تا سلول، از سلول تا ماژول، و از خطِ مونتاژ تا کانتینر. سپس عیب‌های ساخت و مواد را به سازوکارهای خرابی در میدان پیوند می‌دهد، نقطهٔ داغ و ترکِ سلول را با مدل می‌سنجد، و نشان می‌دهد گواهیِ تأییدِ صلاحیت، ضمانت و پذیرشِ پروژه هر کدام چه می‌گویند. مرز: فرایندهای ساختِ سلول فقط در سطحِ مفهومی و کنترلِ فرایند می‌آیند؛ هیچ دستورِ ساخت، غلظت، دما یا تنظیمِ تجهیزی در این کتاب نیست. فصل‌های ۴۱ تا ۴۸ کارخانه را در سطحِ چیدمانِ خط، برنامهٔ کنترل و سامانهٔ کیفیت کامل می‌کنند.\n\n10.3.1 زنجیرهٔ ارزش: از سیلیسیم تا ساختگاه\nایده. ماژولِ سیلیسیمِ بلوری حاصلِ زنجیره‌ای از کارخانه‌های جداست که اغلب در شرکت‌ها و کشورهای مختلف‌اند (شکل 10.5): (۱) پالایش سیلیسیم تا خلوصِ بسیار بالا؛ (۲) رشدِ شمش: ذوب و رشدِ آهستهٔ یک تک‌بلورِ استوانه‌ای از یک بذر؛ (۳) ویفرسازی: برشِ شمش به ورقه‌های نازک با سیمِ الماسه؛ (۴) ساختِ سلول؛ (۵) آزمون و رده‌بندیِ سلول؛ (۶) مونتاژِ ماژول؛ (۷) آزمونِ نهایی و بسته‌بندی؛ (۸) حمل، بازرسیِ ورودی و نصب در ساختگاه.\n\n\n\n\n\n\nشکل 10.5: زنجیرهٔ ارزشِ ماژولِ سیلیسیمِ بلوری در سطحِ مفهومی، با مرزِ کارخانه‌ها\n\n\n\nچرا زنجیره برای طراحِ نیروگاه مهم است. (۱) هر حلقه عیب‌های خودش را دارد که در حلقه‌های بعد پنهان می‌شوند: ریزترکِ ویفر پس از پرس دیده نمی‌شود مگر با تصویربرداری (بخش 10.3.9). (۲) برگهٔ دادهٔ ماژول از سلولِ یک تأمین‌کننده است؛ اگر سازنده تأمین‌کنندهٔ سلول یا مادهٔ کپسوله‌کننده را عوض کند، گواهیِ صلاحیت ممکن است دیگر همان محصول را پوشش ندهد (بخش 10.3.18). (۳) برخی بازارها و قراردادها ردیابیِ منشأ را تا سیلیسیمِ خام می‌خواهند؛ اسنادِ زنجیرهٔ تأمین از ورودی‌های خرید است (فصل‌های ۳۹ و ۴۰).\n\nمثال 10.16 (از ماژول به ویفر) پرسش. نیروگاهِ P ۱۰۹٬۲۰۰ ماژولِ ۱۴۴ نیم‌سلولی دارد. اگر بازدهِ تولیدِ خطِ سلول 98 % و خطِ ماژول 99.5 % باشد (A-207، فرضی)، چند ویفرِ کامل باید وارد خطِ سلول شود؟\nپاسخ.\nE28: 109,200 x 72 = 7,862,400 full cells; yields 98 % (cell) x 99.5 % (module)\n     -&gt; 8,063,173 wafers into the cell line (200,773 lost)\nتفسیر. ۱۴۴ نیم‌سلول از ۷۲ ویفرِ کامل بریده می‌شوند. با دو درصد ضایعات، بیش از دویست هزار ویفر برای این نیروگاه ساخته و دور ریخته می‌شود؛ بازدهِ تولید هم هزینه است و هم نشانهٔ پایداریِ فرایند: خطی که ضایعاتش ناگهان بالا می‌رود احتمالاً عیب‌هایی هم بیرون می‌فرستد که آزمونِ پایانی آن‌ها را نمی‌گیرد. وارسی: \\(7\\,862\\,400/0.9751 = 8\\,063\\,173\\) (درست).\n\nخطای رایج. «سازندهٔ ماژول سلول را هم می‌سازد.» بسیاری از سازندگانِ ماژول سلول را می‌خرند و بسیاری از سازندگانِ سلول ویفر را؛ نامِ روی برچسب فقط مونتاژگرِ نهایی را نشان می‌دهد. برای ممیزیِ کارخانه (فصلِ ۴۰) باید معلوم باشد هر حلقه کجاست.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهشت حلقهٔ زنجیرهٔ شکل 10.5 را به ترتیب نام ببرید.\nچرا عیبِ یک حلقه ممکن است در آزمونِ حلقهٔ بعد دیده نشود؟\nاگر سازنده تأمین‌کنندهٔ سلول را عوض کند، چه پرسشی دربارهٔ گواهی پیش می‌آید؟\nبازدهِ تولیدِ پایین‌تر علاوه بر هزینه چه نشانه‌ای است؟\n\n\n\n\n\n10.3.2 شمش و ویفر\nایده. سلولِ تک‌بلور به بلورِ بی‌مرزدانه نیاز دارد تا حامل‌ها بدونِ برخورد با مرزِ دانه‌ها به پیوند برسند. شمش با بیرون‌کشیدنِ آهستهٔ یک بذرِ تک‌بلور از سیلیسیمِ مذاب رشد می‌کند (روشِ چوخرالسکی، به انگلیسی Czochralski)؛ آلاینده (برای نوعِ p یا n) در مذاب است و غلظتش در طولِ شمش کمی تغییر می‌کند، پس مقاومتِ ویژه از سر تا تهِ شمش تغییر می‌کند. سیلیسیمِ چندبلور (ریخته‌گری در قالب) ارزان‌تر بود اما مرزِ دانه‌ها بازده را کم می‌کرد و امروز سهمِ کمی دارد.\nویفر. شمش مربعی‌شکل (با گوشه‌های گرد) و با سیمِ الماسه به ورقه‌هایی با ضخامتِ حدودِ صد و چند ده میکرومتر بریده می‌شود. ابعادِ ویفر در سال‌های اخیر بزرگ شده است و ابعادِ ماژول و جریانش را تعیین می‌کند: ویفرِ بزرگ‌تر یعنی جریانِ بیشتر برای هر سلول و، برای ماندن در حدِ جریانِ اینورتر و کابل، نیم‌سلول (بخش 10.3.7).\n\n\n\nجدول 10.6: ویژگی‌های کنترل‌شدهٔ ویفر (سطحِ مفهومی؛ مقدارهای پذیرش در مشخصهٔ خریدِ کارخانهٔ سلول)\n\n\n\n\n\n\n\n\n\n\nویژگیِ کنترل‌شده\nچرا مهم است\nچه چیزی را در سلول تغییر می‌دهد\n\n\n\n\nضخامت و تغییرِ آن\nشکنندگی در دستگاه‌ها؛ جذبِ نورِ بلندموج\nبازدهِ تولید؛ جریان\n\n\nمقاومتِ ویژه\nغلظتِ آلاینده\nولتاژ و طولِ عمرِ حامل\n\n\nطولِ عمرِ حاملِ اقلیت\nناخالصی و عیبِ بلور\nولتاژِ مدارِ باز\n\n\nآسیبِ سطحی از برش\nترک‌های میکروسکوپی\nباید در گامِ نخستِ سلول برداشته شود\n\n\nابعاد و گوشه‌ها\nجای‌گیری در دستگاه‌ها و ماژول\nسطحِ فعال و جریان\n\n\n\n\n\n\nخطای رایج. «ویفرِ نازک‌تر همیشه ارزان‌تر است.» ویفرِ نازک سیلیسیمِ کمتری می‌خواهد اما در برش، جابه‌جایی و لحیم‌کاری بیشتر می‌شکند و ریزترک می‌گیرد؛ هزینهٔ واقعی با بازدهِ تولید و قابلیتِ اطمینان سنجیده می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سلولِ تک‌بلور از چندبلور بهتر است؟\nچرا مقاومتِ ویژه در طولِ شمش تغییر می‌کند و این برای رده‌بندیِ سلول چه پیامدی دارد؟\nبزرگ‌تر شدنِ ویفر چه اثری بر جریانِ ماژول دارد؟\nآسیبِ سطحیِ برش چرا باید برداشته شود؟\n\n\n\n\n\n10.3.3 ساختِ سلول در سطحِ مفهومی\nایده. ساختِ سلول ویفرِ خام را به یک پیوندِ pn با سطح‌های غیرفعال، پوششِ ضدبازتاب و اتصال‌های فلزی تبدیل می‌کند. گام‌ها، در زبانِ عملکردی (چه چیزی ساخته می‌شود، نه چگونه):\n\nبرداشتنِ آسیبِ برش و بافت‌دهی: سطح تمیز و ناهموار می‌شود تا نور کمتر بازتابد و مایل‌تر وارد شود (مثال 10.2).\nساختِ پیوند: یک لایهٔ نازک با آلایشِ مخالفِ پایه روی سطح ساخته می‌شود؛ لبه‌ها جدا می‌شوند تا جلو و پشت اتصالِ کوتاه نشوند.\nغیرفعال‌سازیِ سطح‌ها: لایه‌های دی‌الکتریک یا لایه‌های ویژه پیوندهای ناقصِ سطح را می‌پوشانند و بازترکیبِ سطح را کم می‌کنند.\nپوششِ ضدبازتاب: لایه‌ای با ضخامتِ کسری از طولِ موج که بازتاب را کم می‌کند و رنگِ آبیِ تیرهٔ سلول را می‌دهد.\nفلزکاری: انگشتی‌های باریک و شینه‌ها (یا بی‌شینه) روی جلو و اتصال در پشت چاپ یا لایه‌نشانی می‌شوند و با یک گامِ گرمایی به سیلیسیم می‌چسبند.\nپایدارسازی یا بازسازی: در برخی فناوری‌ها یک گامِ نور یا جریان رفتارِ تخریبِ نوری را پیش از فروش تثبیت می‌کند (بخش 10.3.14).\nآزمون و رده‌بندی: منحنیِ هر سلول زیرِ شبیه‌ساز اندازه‌گیری و سلول بر پایهٔ بازده، جریان و رنگ رده‌بندی می‌شود (بخش 10.3.5).\n\nکنترلِ فرایند. هر گام یک یا چند ویژگیِ قابلِ‌اندازه‌گیری دارد که با نمونه‌برداریِ آماری پایش می‌شود: بازتابِ سطح پس از بافت‌دهی، مقاومتِ لایهٔ آلاییده، ضخامت و ضریبِ شکستِ پوشش، هندسهٔ انگشتی‌ها، طولِ عمرِ حامل پس از غیرفعال‌سازی، و در پایان منحنیِ \\(I\\)–\\(V\\). نمودارهای کنترلِ آماری (فصلِ ۳، بخش 3.4.3؛ فصلِ ۴۱) رانشِ فرایند را پیش از آنکه سلولِ معیوب بسازد نشان می‌دهند. مرز: مقدارهای هدف و تنظیم‌ها دانشِ فرایندِ کارخانه‌اند و در این کتاب نمی‌آیند.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nخطِ ساختِ سلول با مواد و گازهای خطرناک، کوره‌ها و لیزر کار می‌کند و ایمنیِ آن سامانهٔ مدیریتِ ایمنیِ ویژه، مجوزهای محیطِ زیستی و کارکنانِ آموزش‌دیده می‌خواهد. این بخش فقط برای فهمِ پیامدِ کیفیت است: خریدار و مهندسِ نیروگاه باید بدانند کدام گام بر کدام ویژگی و کدام خرابی اثر می‌گذارد تا ممیزی و پذیرش را درست بخواهند (فصل‌های ۴۰ و ۴۱).\n\n\nخطای رایج. «آزمونِ پایانیِ سلول همه‌چیز را می‌گیرد.» آزمونِ پایانی عملکردِ امروز را می‌سنجد، نه پایداریِ فردا را: چسبندگیِ ضعیفِ فلز، آلودگیِ سطح یا غیرفعال‌سازیِ ناپایدار ممکن است ماه‌ها بعد در گرما و رطوبت آشکار شوند. پایداری را کنترلِ فرایند و آزمون‌های شتاب‌یافته تضمین می‌کنند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت گامِ مفهومیِ ساختِ سلول را به ترتیب نام ببرید.\nچرا لبه‌های سلول پس از ساختِ پیوند جدا می‌شوند؟\nبرای هر یک از گام‌های ۱، ۳ و ۵ یک ویژگیِ قابلِ‌اندازه‌گیری نام ببرید.\nچرا آزمونِ پایانی پایداری را تضمین نمی‌کند؟\n\n\n\n\n\n10.3.4 مقایسهٔ معماری‌های سلول در سطحِ فرایند\nایده. فناوری‌های جدول 10.4 در ترتیب و نوعِ گام‌ها فرق دارند. مقایسه در سطحِ گام‌ها نشان می‌دهد کجا ریسکِ کیفیت متفاوت است و خریدار در ممیزی چه چیزی را باید بپرسد.\n\nمثال 10.17 (سه جریانِ فرایند در کنارِ هم) پرسش. جریانِ فرایندِ مفهومیِ PERC، TOPCon و HJT را گام به گام مقایسه کنید، تفاوت‌های کلیدی را بیابید و برای هر یک یک ویژگیِ کنترلیِ حساس و یک پرسشِ ممیزی پیشنهاد کنید (سطحِ آموزشی، بی‌دستور).\nپاسخ.\n\n\n\nجدول 10.7: مقایسهٔ مفهومیِ جریانِ فرایندِ سه معماری؛ جزئیات و مقدارها دانشِ کارخانه‌اند\n\n\n\n\n\n\n\n\n\n\n\nگام\nPERC (پایهٔ p)\nTOPCon (پایهٔ n)\nHJT (پایهٔ n)\n\n\n\n\nبافت‌دهی\nدارد\nدارد\nدارد (تمیزیِ سطح بسیار حساس)\n\n\nساختِ پیوندِ جلو\nلایهٔ آلاییدهٔ نوعِ n\nلایهٔ آلاییدهٔ نوعِ p\nلایهٔ سیلیسیمِ بی‌شکلِ آلاییده\n\n\nغیرفعال‌سازیِ پشت\nلایهٔ دی‌الکتریک با روزنه‌های لیزری\nاکسیدِ بسیار نازک + سیلیسیمِ آلاییده (اتصالِ غیرفعال)\nلایه‌های بی‌شکلِ ذاتی و آلاییده\n\n\nلایهٔ رسانای شفاف\nندارد\nندارد\nدارد (هر دو رو)\n\n\nفلزکاری\nچاپ و گامِ گرمایی\nچاپ و گامِ گرمایی\nخمیرِ دمای پایین؛ گامِ گرماییِ ملایم\n\n\nپایدارسازیِ تخریبِ نوری\nمعمولاً لازم\nمعمولاً لازم نیست\nلازم نیست\n\n\nویژگیِ کنترلیِ حساس\nکیفیتِ روزنه‌های پشت\nیکنواختیِ لایهٔ نازکِ اکسید\nتمیزیِ سطح و یکنواختیِ لایه‌ها\n\n\nپرسشِ ممیزی\nپایدارسازیِ نوری چگونه پایش می‌شود؟\nضخامتِ لایه‌ها چگونه پایش می‌شود؟\nزمانِ مجاز میانِ گام‌ها و انبارش چیست؟\n\n\n\n\n\n\nتفسیر. سه نکته: (۱) TOPCon از نظرِ گام‌ها به PERC نزدیک است و می‌تواند روی خط‌های موجود با افزودنِ گام بسازد؛ ریسکِ تازه‌اش در لایه‌های بسیار نازک است. (۲) HJT فرایندِ دمای پایین دارد: گامِ گرماییِ شدید ندارد اما به تمیزیِ سطح و انبارشِ میان‌گام‌ها بسیار حساس است و خمیرِ فلزِ ویژه می‌خواهد. (۳) پایهٔ نوعِ n تخریبِ نوریِ وابسته به بور را ندارد (بخش 10.3.14). پیامد برای خریدار: ممیزیِ کارخانه باید به گام‌های ویژهٔ هر فناوری بپردازد، نه یک فهرستِ عمومی (فصلِ ۴۰). وارسی: همهٔ ردیف‌ها کارکردی‌اند و هیچ مقدارِ تنظیمی ندارند.\n\nخطای رایج. «فناوریِ تازه‌تر یعنی ریسکِ کمتر.» فناوریِ تازه بازدهِ بیشتر دارد اما سابقهٔ میدانیِ کوتاه‌تر؛ سازوکارهای تخریبِ تازه (مثلاً حساسیتِ برخی لایه‌ها به رطوبت یا به پتانسیلِ زیاد) ممکن است پس از چند سال کشف شوند. شاهدِ میدانیِ چندساله و آزمون‌های فراتر از حداقلِ گواهی (بخش 10.3.18) این ریسک را کم می‌کنند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتفاوتِ اصلیِ غیرفعال‌سازیِ پشت در PERC و TOPCon چیست؟\nچرا HJT خمیرِ فلزِ دمای پایین می‌خواهد؟\nکدام معماری به پایدارسازیِ تخریبِ نوری نیاز دارد و چرا؟\nیک پرسشِ ممیزی برای کارخانهٔ TOPCon بنویسید.\nچرا سابقهٔ میدانی در انتخابِ فناوری وزن دارد؟\n\n\n\n\n\n10.3.5 آزمون و رده‌بندیِ سلول\nایده. هر سلول در پایانِ خط زیرِ شبیه‌ساز اندازه‌گیری و بر پایهٔ بازده (یا جریان در یک ولتاژِ مرجع)، رنگ (برای ظاهرِ یکنواختِ ماژول) و تصویرِ الکترولومینسانس (برای ترک و ناحیه‌های تاریک) در رده‌ها گذاشته می‌شود. ماژول از سلول‌های یک رده ساخته می‌شود، چون در رشتهٔ سری ضعیف‌ترین سلول جریان را تعیین می‌کند.\nتصویرِ الکترولومینسانس. اگر به سلول یا ماژول جریانِ مستقیم (مانندِ یک دیود در جهتِ مستقیم) داده شود، ناحیه‌های سالم نورِ فروسرخِ ضعیفی گسیل می‌کنند که با دوربینِ حساس دیده می‌شود؛ ترک‌ها، انگشتی‌های قطع و ناحیه‌های پرعیب تاریک دیده می‌شوند. این همان روشی است که در کارخانهٔ ماژول، پیش و پس از پرس، و در بازرسیِ ورودی و پایشِ میدان به کار می‌رود (IEC TS 60904-13:2018).\nخطای رایج. «سلول‌های یک رده یکسان‌اند.» یک رده پهنا دارد و دستگاهِ اندازه‌گیری عدمِ قطعیت دارد؛ ناهمسانیِ باقی‌مانده در ماژول کوچک است اما صفر نیست و با پیری بیشتر می‌شود (بخش 10.4.9).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسلول‌ها بر پایهٔ چه ویژگی‌هایی رده‌بندی می‌شوند؟\nچرا ماژول از سلول‌های یک رده ساخته می‌شود؟\nتصویرِ الکترولومینسانس چه عیب‌هایی را نشان می‌دهد که منحنیِ \\(I\\)–\\(V\\) نشان نمی‌دهد؟\n\n\n\n\n\n10.3.6 ماژول به‌صورتِ فهرستِ مواد\nایده. ماژول یک بستهٔ چندلایه است که باید سلول‌های شکننده را بیست‌وپنج سال یا بیشتر از رطوبت، تنشِ مکانیکی، فرابنفش و ولتاژ حفظ کند و همزمان نور را بگذراند و جریان را بیرون دهد (شکل 10.6). هر لایه یک کارکرد دارد و هر کارکرد یک سازوکارِ خرابی وقتی ماده یا فرایند ضعیف باشد.\n\n\n\n\n\n\nشکل 10.6: لایه‌های ماژولِ شیشه–پشت‌پوش در نمای بازشده، با قاب، جعبه‌تقسیم و دیودهای میان‌گذر\n\n\n\n\n\n\nجدول 10.8: فهرستِ مواد و کارکردِ اجزای ماژولِ سیلیسیمی (سطحِ مفهومی؛ مواد و ضخامت‌ها در فهرستِ مواد و گواهیِ هر محصول)\n\n\n\n\n\n\n\n\n\n\n\nجزء\nکارکرد\nمادهٔ رایج\nسهمِ تقریبیِ جرم\n\n\n\n\nشیشهٔ جلو\nسدِ مکانیکی و رطوبت؛ گذرِ نور\nشیشهٔ کم‌آهنِ نیمه‌سخت‌شده با پوششِ ضدبازتاب\nبیشترین سهم\n\n\nکپسوله‌کننده (دو لایه)\nنگه‌داشتنِ سلول‌ها، چسباندنِ لایه‌ها، گذرِ نور، عایق\nپلیمرهای گرمانرم یا شبکه‌ای‌شونده (کوپلیمرِ اتیلن–وینیل‌استات، پلی‌اولفین)\nکم\n\n\nسلول‌ها\nتبدیلِ نور\nسیلیسیم با فلزکاری\nکم\n\n\nنوارها و سیم‌های اتصال\nبردنِ جریان از سلول به سلول و به شینه‌ها\nمسِ روکش‌دار با لحیم\nکم\n\n\nپشت‌پوش یا شیشهٔ پشت\nسدِ رطوبت و عایقِ پشت\nورقهٔ چندلایهٔ پلیمری؛ یا شیشه در ماژولِ دوشیشه\nمتوسط\n\n\nقاب\nسختی، نقطهٔ نصب، زمین‌کردن\nآلومینیومِ آنودایزشده\nقابلِ‌توجه\n\n\nدرزگیر و چسب\nآب‌بندیِ لبه، چسباندنِ قاب و جعبه\nسیلیکون یا نوارِ چسب\nکم\n\n\nجعبه‌تقسیم\nمحفظهٔ اتصال‌ها و دیودها\nپلیمرِ مقاوم به فرابنفش، با درزگیری\nکم\n\n\nدیودهای میان‌گذر\nمحدودکردنِ گرما در سایه (بخش 10.3.15)\nدیودِ شاتکی (معمولاً سه عدد)\nکم\n\n\nکابل و رابط\nخروجِ DC تا رشته\nکابلِ خورشیدیِ دوعایقه؛ رابطِ قفل‌شونده\nکم\n\n\n\n\n\n\nپیوند با استانداردها. جعبه‌تقسیم، رابط و کابل هر کدام استانداردِ محصولِ خود را دارند (IEC 62790:2020، IEC 62852:2014+AMD1:2020 و IEC 62930:2017)؛ گواهیِ ایمنیِ ماژول (IEC 61730-1:2023) ترکیبِ آن‌ها را در یک محصول می‌سنجد. پس فهرستِ موادِ گواهی‌شده بخشی از محصول است: تعویضِ کپسوله‌کننده یا پشت‌پوش بدونِ ارزیابیِ دوباره، محصولِ دیگری می‌سازد (بخش 10.3.18).\n\nمثال 10.18 (جرم و حجمِ مواد در نیروگاهِ P) پرسش. با جرمِ 28 kg برای هر ماژول و سهمِ شیشهٔ حدودِ 70 %ِ جرم و قابِ حدودِ 10 % (A-207، فرضی)، جرمِ شیشه و آلومینیومِ نیروگاه را برآورد کنید. این عددها در کدام فصل‌ها به کار می‌آیند؟\nپاسخ. کلِ جرم \\(109\\,200 \\times 28 = 3\\,057\\,600\\ \\text{kg}\\)، یعنی حدودِ 3060 t؛ شیشه حدودِ \\(0.7 \\times 3060 = 2140\\ \\text{t}\\) و آلومینیوم حدودِ 306 t.\nتفسیر. این عددها ورودیِ سه کارند: حمل و بارگیری (۱۷۷ کانتینر، مثال 10.60)، ارزیابیِ چرخهٔ عمر و کربن (فصلِ ۳۳) و برنامهٔ پایانِ عمر و بازیافت (فصلِ ۵۳). شیشه و آلومینیوم بیشترِ جرم‌اند و بازیافتشان ساده‌تر است؛ نقره، مس و سیلیسیمِ سلول جرمِ کمی دارند اما ارزشِ بازیافتشان بیشتر است. وارسی: \\(0.7 + 0.1 = 0.8\\)؛ بقیه کپسوله‌کننده، پشت‌پوش، سلول و جعبه (معقول).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار کارکردِ کپسوله‌کننده را نام ببرید.\nچرا فهرستِ مواد بخشی از گواهی است؟\nکدام اجزا استانداردِ محصولِ جداگانه دارند؟\nجرمِ ماژول‌ها در کدام سه کارِ پروژه به کار می‌آید؟\n\n\n\n\n\n10.3.7 اتصالِ سلول‌ها، شینه‌ها و نیم‌سلول\nایده. جریانِ هر سلول از انگشتی‌های نازک به شینه‌ها (به انگلیسی busbars) و از آنجا با نوار یا سیمِ اتصال (به انگلیسی interconnect ribbon) به پشتِ سلولِ بعد می‌رود. هر چه نوارها بیشتر و نزدیک‌تر باشند، مسیرِ جریان در انگشتی‌ها کوتاه‌تر است (چندشینه‌ای)، اما سایهٔ بیشتری روی سلول می‌افتد. ماژول‌های امروزی دو کارِ دیگر هم می‌کنند: سلول‌ها را نصف می‌کنند و دو نیمهٔ ماژول را موازی می‌بندند (شکل 10.9).\nچرا نیم‌سلول. تلفاتِ اتصال با \\(I^2 R\\) است. با نصف کردنِ سلول، جریانِ هر نیم‌سلول نصف و طولِ مسیر هم نصف می‌شود؛ تعدادِ نیم‌سلول‌ها دو برابر است. پس تلفاتِ کل:\n\\[\n\\frac{P_\\text{half}}{P_\\text{full}} = \\frac{144 \\times (I/2)^2 \\times (r/2)}{72 \\times I^2 \\times r} = \\frac{1}{4}\n\\tag{10.12}\\]\nبا دو نیمهٔ موازی، ولتاژ و جریانِ ماژول همان ماژولِ ۷۲ سلولی است. سودِ دوم: سایهٔ لبهٔ پایینِ ماژولِ عمودی فقط نیمهٔ پایین را درگیر می‌کند و نیمهٔ بالا کار می‌کند.\n\nمثال 10.19 (سودِ نیم‌سلول در PVM-550) پرسش. با مقاومتِ اتصالِ 0.8 mΩ برای هر سلولِ کامل (A-200، فرضی)، تلفاتِ اتصال را برای ۷۲ سلولِ کامل و ۱۴۴ نیم‌سلول در 13.11 A حساب کنید.\nپاسخ.\ninterconnect loss, full cells against half-cut cells (A-200):\n  full cells: 72 x I^2 x r = 72 x 13.11^2 x 0.8 mohm = 9.9 W (1.80 %)\n  half cells: 144 x (I/2)^2 x (r/2) = 2.5 W (0.45 %)\n  ratio 0.25: each half carries half the current over\n  half the path; the two halves of the module run in parallel,\n  so the module keeps its voltage and current class\n  gain 7.4 W per module, about 811 kW over Plant P at STC\nتفسیر. حدودِ 7.4 W، یعنی 1.3 % توانِ بیشتر برای هر ماژول، از یک تغییرِ ساده در برش و چیدمان. هزینه: برشِ لیزری لبه‌های تازه می‌سازد که اگر خوب غیرفعال نشوند بازترکیب را زیاد می‌کنند، و شمارِ لحیم‌ها دو برابر می‌شود: هر اتصالِ لحیم یک نقطهٔ ممکنِ خستگی در چرخه‌های گرمایی است (بخش 10.3.12). وارسی: \\(72 \\times 13.11^2 \\times 0.0008 = 9.9\\ \\text{W}\\) (درست).\n\nخطای رایج. «نیم‌سلول جریانِ ماژول را نصف می‌کند.» جریانِ هر نیم‌سلول نصف است، اما دو نیمه موازی‌اند و جریانِ ماژول همان است. برای طراحِ رشته، ماژولِ نیم‌سلولی مانندِ ماژولِ ۷۲ سلولی رفتار می‌کند (PVM-550: \\(N_\\text{s} = 72\\) در مدل).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شینه‌های بیشتر تلفاتِ انگشتی‌ها را کم می‌کنند و چه هزینه‌ای دارند؟\nمعادلهٔ 10.12 را برای برشِ سلول به سه بخش (با سه گروهِ موازی) بنویسید.\nچرا ولتاژِ ماژولِ نیم‌سلولی با ماژولِ ۷۲ سلولیِ کامل یکی است؟\nدو هزینهٔ کیفیتیِ نیم‌سلول را نام ببرید.\n\n\n\n\n\n10.3.8 انتخابِ مواد و پیامدهایش\nایده. هر ماده با یک تنش در میدان روبه‌روست و انتخابش یک سازوکارِ خرابی را کم یا زیاد می‌کند. جدولِ زیر نقشهٔ مفهومیِ این پیوندهاست؛ بخش 10.3.17 آن را به شاهدِ بازرسی می‌برد.\n\n\n\nجدول 10.9: انتخابِ مواد، تنش‌ها و سازوکارهای خرابیِ مرتبط (نقشهٔ مفهومی)\n\n\n\n\n\n\n\n\n\n\n\nانتخاب\nتنشِ اصلی\nسازوکارِ خرابی اگر ضعیف باشد\nنشانه در میدان\n\n\n\n\nکپسوله‌کنندهٔ اتیلن–وینیل‌استات در برابرِ پلی‌اولفین\nگرما و رطوبت؛ ولتاژ\nتولیدِ اسید و خوردگیِ فلزکاری؛ تخریبِ ناشی از پتانسیل\nتیرگی، زرد شدن، افتِ توان\n\n\nپشت‌پوشِ پلیمری در برابرِ شیشهٔ پشت\nفرابنفشِ پشت، رطوبت، سایش\nترک و پودر شدنِ پشت‌پوش؛ افتِ عایق\nخطای عایق، نشتیِ جریانِ زمین\n\n\nضخامتِ شیشه و قاب\nبرف، باد، جابه‌جایی\nخمش و ریزترک\nناحیه‌های تاریک در تصویر\n\n\nلحیم و نوار\nچرخهٔ گرمایی\nخستگی و قطعِ اتصال\nافزایشِ مقاومتِ سری؛ نقطهٔ داغ\n\n\nدرزگیرِ لبه\nرطوبت\nنفوذِ رطوبت از لبه\nخوردگیِ لبه، لایه‌لایه شدن\n\n\nجعبه‌تقسیم و چسب\nگرما، فرابنفش\nجداشدن، نفوذِ آب، دیودِ داغ\nقوس، آتش، دیودِ اتصال‌کوتاه\n\n\nرابط\nجفت شدن با رابطِ ناهمسان\nمقاومتِ تماسِ زیاد\nگرم شدن، قوس (بخش 10.4.13)\n\n\n\n\n\n\nماژولِ دوشیشه. شیشه در پشت رطوبت را بهتر از پلیمر می‌گیرد و سلول‌ها را در محورِ خنثیِ خمش می‌گذارد (تنشِ کمتر در خمش)، اما ماژول سنگین‌تر و شکستِ شیشه در حمل محتمل‌تر است و لبه‌ها باید خوب آب‌بند باشند. انتخابِ میانِ آن‌ها پرسشِ اقلیم، حمل و ضمانت است، نه برتریِ مطلق.\nخطای رایج. «همهٔ ماژول‌های یک توان و یک فناوری یکسان‌اند.» دو ماژولِ 550 W با کپسوله‌کننده یا پشت‌پوشِ متفاوت در محیطِ گرم و مرطوب سرنوشتِ کاملاً متفاوتی دارند. فهرستِ مواد را در قرارداد ثابت کنید و تعویضش را منوط به تأیید و آزمونِ دوباره بگذارید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای پشت‌پوشِ پلیمری دو سازوکارِ خرابی و نشانهٔ میدانیِ هر کدام را بنویسید.\nچرا ماژولِ دوشیشه در خمش بهتر است؟\nچرا ثابت کردنِ فهرستِ مواد در قرارداد مهم است؟\nکدام انتخابِ ماده بیشترین پیوند را با تخریبِ ناشی از پتانسیل دارد؟\n\n\n\n\n\n10.3.9 خطِ مونتاژ و دروازه‌های کیفیت\nایده. کارخانهٔ ماژول سلول‌ها را به محصولِ نهایی می‌رساند (شکل 10.7): بازرسیِ ورودیِ مواد؛ برشِ سلول به نیم‌سلول؛ لحیمِ رشته‌ها (سلول‌ها با نوار به رشته‌های سری)؛ چیدمانِ لایه‌ها (شیشه، کپسوله‌کننده، رشته‌ها و شینه‌ها، کپسوله‌کننده، پشت‌پوش)؛ پرسِ گرم (به انگلیسی lamination) که لایه‌ها را زیرِ خلأ و گرما یکی می‌کند؛ لبه‌گیری، قاب و جعبه‌تقسیم؛ پخت و خنک‌سازی؛ آزمون‌ها؛ برچسب و بسته‌بندی.\n\n\n\n\n\n\nشکل 10.7: خطِ مونتاژِ ماژول با دروازه‌های کیفیت و ردیابی؛ لوزی‌ها دروازه‌اند\n\n\n\nدروازه‌های کیفیت. یک دروازه نقطه‌ای است که محصول فقط با معیارِ مشخص از آن می‌گذرد:\n\nبازرسیِ ورودی: گواهی و نمونه‌برداریِ مواد با فهرستِ موادِ تأییدشده (بخش 10.3.10).\nتصویرِ پیش از پرس: الکترولومینسانس یا بازرسیِ نوری برای ترک، لحیمِ ناقص، فاصلهٔ نادرست؛ تعمیر هنوز ممکن است.\nپس از پرس: درجهٔ شبکه‌ای شدنِ کپسوله‌کننده (با نمونه‌برداری)، حباب و جابه‌جاییِ سلول؛ تعمیر عملاً ممکن نیست.\nفلش و رده‌بندی: منحنیِ هر ماژول، برچسبِ توان (بخش 10.2.15).\nتصویرِ پس از پرس: عیب‌هایی که پرس ساخته است.\nآزمونِ عایق و پیوستگیِ زمین: ایمنیِ هر ماژول.\nبازرسیِ چشمی و بسته‌بندی: ظاهر، برچسب، تطابقِ سریال با داده‌ها.\n\nردیابی. هر ماژول یک شمارهٔ سریال دارد که داده‌های فلش، تصویرها، رده و دستهٔ مواد را به آن پیوند می‌دهد. خریدار باید این داده‌ها را برای هر ماژول بخواهد و نگه دارد (مثال 10.60): در ادعای ضمانت یا کشفِ یک عیبِ سری، تنها راهِ یافتنِ ماژول‌های هم‌دسته همین است.\nکنترلِ فرایند در برابرِ آزمونِ پایانی. دروازه‌ها عیب‌های دیدنی را می‌گیرند. اما چسبندگیِ ضعیفِ کپسوله‌کننده یا لحیمِ سرد امروز دیده نمی‌شوند و سال‌ها بعد در چرخهٔ گرما و رطوبت آشکار می‌شوند. این‌ها را کنترلِ فرایند (پایشِ آماریِ پارامترهای پرس، نیروی لحیم، آزمونِ دوره‌ای چسبندگی) تضمین می‌کند، و آزمون‌های شتاب‌یافتهٔ دوره‌ای روی نمونه‌های تولید (فصل‌های ۴۰ و ۴۱).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تصویرِ پیش از پرس ارزشِ ویژه دارد؟\nکدام دروازه ایمنیِ برقیِ ماژول را می‌سنجد؟\nردیابی در یک ادعای ضمانتِ سری چه کمکی می‌کند؟\nدو عیب را نام ببرید که دروازه‌ها نمی‌گیرند و بگویید چه چیزی آن‌ها را مهار می‌کند.\n\n\n\n\n\n10.3.10 نمونه‌برداری و پذیرشِ محموله\nایده. بازرسیِ صددرصدِ همهٔ ویژگی‌ها گران یا ناممکن است (برخی آزمون‌ها ویرانگرند). پس از هر محموله یک نمونه با اندازهٔ \\(n\\) بازرسی می‌شود و اگر شمارِ معیوب‌ها از عددِ پذیرش \\(c\\) بیشتر نباشد، محموله پذیرفته می‌شود. احتمالِ پذیرشِ محموله‌ای که سهمِ \\(p\\) معیوب دارد، با فرضِ نمونهٔ تصادفی، از توزیعِ دوجمله‌ای (فصلِ ۳، بخش 3.4.2) است:\n\\[\nP_\\text{a}(p) = \\sum_{k=0}^{c} \\binom{n}{k} p^{k} (1 - p)^{n-k}\n\\tag{10.13}\\]\nنمودارِ \\(P_\\text{a}\\) بر حسبِ \\(p\\) منحنیِ مشخصهٔ عملکرد (به انگلیسی operating characteristic) است. استانداردهای نمونه‌برداریِ وصفی، مانندِ ISO 2859-1:2026، طرح‌ها را بر پایهٔ حدِ کیفیتِ پذیرش و اندازهٔ محموله جدول کرده‌اند؛ این کتاب جدول‌ها را نقل نمی‌کند و فقط سازوکار را می‌سازد.\n\n\n\n\n\n\nشکل 10.8: منحنی‌های مشخصهٔ عملکردِ سه طرحِ نمونه‌برداریِ آموزشی (A-201)\n\n\n\n\nمثال 10.20 (سه طرحِ نمونه‌برداری) پرسش. برای سه طرحِ آموزشی (\\(n = 50, c = 1\\)؛ \\(n = 125, c = 3\\)؛ \\(n = 200, c = 5\\)، A-201) احتمالِ پذیرشِ محموله‌هایی با 0.2 تا 8 % معیوب را حساب کنید.\nپاسخ.\nacceptance sampling by attributes: probability of accepting\na lot against its true share of defective modules (A-201):\n  defect %   n 50, c 1   n 125, c 3   n 200, c 5\n       0.2       0.995        1.000        1.000\n       0.5       0.974        0.996        0.999\n       1.0       0.911        0.963        0.984\n       2.0       0.736        0.759        0.787\n       3.0       0.555        0.481        0.443\n       5.0       0.279        0.124        0.062\n       8.0       0.083        0.008        0.001\n  a larger sample separates good and bad lots more sharply;\n  no plan proves a lot free of defects: the contract names\n  the plan, the acceptance number and what happens to a\n  rejected lot (sorting, return, claim)\nتفسیر. طرحِ کوچک محموله‌ای با 2 % معیوب را 74 % وقت‌ها می‌پذیرد و محموله‌ای با 5 % را هنوز 28 %؛ طرحِ بزرگ‌تر منحنیِ تندتری دارد و محموله‌های خوب و بد را بهتر جدا می‌کند. دو ریسک همیشه هست: ریسکِ تولیدکننده (ردِ محمولهٔ خوب) و ریسکِ مصرف‌کننده (پذیرشِ محمولهٔ بد). قرارداد طرح، عددِ پذیرش و سرنوشتِ محمولهٔ ردشده (جداسازیِ صددرصد، بازگشت، ادعا) را تعیین می‌کند. وارسی: برای \\(n = 50\\)، \\(c = 1\\) و \\(p = 0.02\\): \\(0.98^{50} = 0.364\\) و \\(50 \\times 0.02 \\times 0.98^{49} = 0.372\\)؛ جمع 0.736 (درست).\n\nخطای رایج. «نمونهٔ ۵۰ تایی بی‌عیب بود، پس محموله بی‌عیب است.» با \\(n = 50\\)، محموله‌ای با 1 % معیوب در 60 % موارد هیچ معیوبی در نمونه نشان نمی‌دهد (\\(0.99^{50} = 0.605\\)). نمونه‌برداری احتمال می‌دهد، نه اثبات.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا معادلهٔ 10.13، \\(P_\\text{a}\\) را برای \\(n = 20\\)، \\(c = 0\\) و \\(p = 5\\ \\%\\) حساب کنید.\nریسکِ تولیدکننده و مصرف‌کننده را با مثالِ ماژول توضیح دهید.\nچرا طرحِ بزرگ‌تر منحنیِ تندتری دارد؟\nچرا آزمون‌های ویرانگر فقط با نمونه ممکن‌اند؟\nسرنوشتِ محمولهٔ ردشده را چه سندی تعیین می‌کند؟\n\n\n\n\n\n10.3.11 بسته‌بندی، حمل و آسیبِ پنهان\nایده. ماژول در پالت‌های عمودی یا افقی بسته و با کامیون، کشتی و دوباره کامیون حمل می‌شود. لرزش و ضربه‌ها ریزترک می‌سازند که با چشم دیده نمی‌شوند و توانِ امروز را هم کم نمی‌کنند، اما در چرخه‌های گرمایی و بارِ برف و باد گسترش می‌یابند و ناحیه‌های سلول را جدا می‌کنند (بخش 10.3.16). IEC 62759-1:2022 روشِ شبیه‌سازیِ حملِ بسته‌های کاملِ ماژول و آزمون‌های محیطیِ پس از آن را می‌دهد؛ آزمونِ بسته‌بندی در طراحیِ محصول است، نه در هر محموله.\nبازرسیِ دریافت. در ساختگاه: پلمب و نشانگرهای ضربهٔ کانتینر، آسیبِ پالت، تطابقِ سریال‌ها با فهرستِ بسته‌بندی، ماژول‌های شکسته، و تصویرِ الکترولومینسانس روی نمونه برای ریزترک (مثال 10.60). پالتِ آسیب‌دیده پیش از باز شدن عکاسی و قرنطینه می‌شود؛ بیمه و ادعای حمل به همین شاهد وابسته است (فصلِ ۳۱).\nجابه‌جایی در ساختگاه. راه رفتن روی ماژول، نگه‌داشتنِ ماژول از جعبه‌تقسیم یا کابل، خم کردنِ ماژول هنگامِ نصب و گذاشتنِ ماژول روی سنگ و خاک، همه ریزترک یا آسیبِ پشت‌پوش می‌سازند. دستورالعملِ نصبِ سازنده بخشی از شرطِ ضمانت است و پیمانکار باید آموزشش را ثبت کند (فصلِ ۴۹).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ریزترکِ حمل امروز توان را کم نمی‌کند اما خطرناک است؟\nسه شاهدِ بازرسیِ دریافتِ کانتینر را نام ببرید.\nچرا پالتِ آسیب‌دیده پیش از باز شدن عکاسی می‌شود؟\nسه خطای رایجِ جابه‌جایی در ساختگاه را بنویسید.\n\n\n\n\n\n10.3.12 عیب‌ها و سازوکارهای خرابی\nایده. هر خرابیِ ماژول در میدان سه بخش دارد: یک ریشه (ماده، طراحی، فرایندِ کارخانه، حمل یا نصب)، یک تنشِ میدانی که آن را فعال می‌کند (گرما، رطوبت، فرابنفش، ولتاژ، بارِ مکانیکی، چرخهٔ گرمایی)، و یک نشانه که با ابزاری دیده می‌شود. فهمِ این سه برای دو کار لازم است: پیشگیری (انتخابِ ماده و کنترلِ فرایند) و تشخیص (بازرسی و پایش).\n\n\n\nجدول 10.10: سازوکارهای خرابیِ ماژول: ریشه، تنش، تشخیص و زمان (نقشهٔ مفهومی)\n\n\n\n\n\n\n\n\n\n\n\n\nسازوکار\nریشهٔ رایج\nتنشِ فعال‌کننده\nابزارِ تشخیص\nزمانِ معمولِ ظهور\n\n\n\n\nریزترک و ترکِ سلول\nویفرِ نازک، لحیم، حمل، نصب\nبارِ برف و باد، چرخهٔ گرمایی\nتصویرِ الکترولومینسانس\nاز حمل تا سال‌ها بعد\n\n\nلایه‌لایه شدن\nچسبندگیِ ضعیف، پرسِ ناقص، آلودگی\nگرما و رطوبت، فرابنفش\nدیداری، عکسِ نزدیک\nسال‌ها\n\n\nخوردگیِ فلزکاری و نوار\nرطوبت، اسیدِ کپسوله‌کننده\nگرما و رطوبت\nافزایشِ \\(R_\\text{s}\\)، تصویر\nسال‌ها\n\n\nنقطهٔ داغ\nسایه، ترک، لحیمِ بد، سلولِ نشتی\nجریانِ رشته در سلولِ ضعیف\nتصویرِ گرمایی\nهر زمان\n\n\nنفوذِ رطوبت\nدرزگیرِ لبه، پشت‌پوشِ ترک‌خورده\nباران، شبنم، رطوبت\nآزمونِ عایق، نشتیِ زمین\nسال‌ها\n\n\nتخریبِ ناشی از پتانسیل\nمواد و طراحیِ حساس\nولتاژ نسبت به قاب، رطوبت، گرما\nمنحنیِ \\(I\\)–\\(V\\)، تصویر\nماه‌ها تا سال‌ها\n\n\nتخریبِ نوری\nنوعِ ویفر و آلاینده\nنور (و گرما)\nمنحنیِ \\(I\\)–\\(V\\)\nساعت‌ها تا سال‌ها\n\n\nترکِ پشت‌پوش\nپلیمرِ ضعیف در برابرِ فرابنفش\nفرابنفشِ پشت، سایش، گرما\nدیداری، آزمونِ عایق\nچند تا ده سال\n\n\nخرابیِ جعبه‌تقسیم و دیود\nچسب، اتصال، دیودِ کم‌رده\nگرما، اضافه‌ولتاژِ صاعقه\nتصویرِ گرمایی، منحنی\nهر زمان\n\n\nشکستِ شیشه\nضربه، تنشِ نصب، تگرگ\nبارِ مکانیکی، ضربه\nدیداری\nهر زمان\n\n\n\n\n\n\nمنحنیِ وان. آهنگِ خرابی در طولِ عمر شکلِ وان دارد (فصلِ ۳، بخش 3.4.17): خرابی‌های زودرس (عیبِ ساخت و حمل، در ماه‌های نخست)، خرابی‌های تصادفی (تگرگ، صاعقه)، و خرابی‌های فرسایشی (پشت‌پوش، کپسوله‌کننده، خوردگی، پس از سال‌ها). آزمون‌های تأییدِ صلاحیت بیشتر خرابی‌های زودرس را غربال می‌کنند؛ خرابی‌های فرسایشی را فقط آزمون‌های طولانی‌تر و شاهدِ میدانی نشان می‌دهند (بخش 10.3.18).\nمرزِ مسئولیت. ریشهٔ هر خرابی به یکی از سه طرف برمی‌گردد: کارخانهٔ سلول (ویفر، فرایند)، کارخانهٔ ماژول (مواد، لحیم، پرس، دروازه‌ها) یا ساختگاه (حمل، نصب، سایه، شست‌وشو). بخش 10.3.19 این مرزها را برای ادعای ضمانت جدا می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه بخشِ هر خرابی کدام‌اند؟ برای «خوردگیِ نوار» هر سه را بنویسید.\nکدام سازوکارها با تصویرِ الکترولومینسانس و کدام با تصویرِ گرمایی بهتر دیده می‌شوند؟\nمنحنیِ وان را با سه نمونه از جدول 10.10 توضیح دهید.\nترکِ پشت‌پوش ریشه در کدام طرف دارد و با کدام آزمون دیده می‌شود؟\n\n\n\n\n\n10.3.13 تخریبِ ناشی از پتانسیل\nایده. در رشته‌ای با ولتاژِ نزدیکِ 1500 V، سلول‌های یک سرِ رشته صدها ولت نسبت به قابِ زمین‌شده اختلافِ پتانسیل دارند. این میدان از شیشه و کپسوله‌کننده می‌گذرد و در گرما و رطوبت یون‌ها را به سوی سلول می‌راند؛ در برخی فناوری‌ها مسیرهای نشتی (کاهشِ \\(R_\\text{sh}\\)) و در برخی دیگر بارِ سطحی و افتِ غیرفعال‌سازی می‌سازد. اثر در ماژول‌های نزدیکِ قطبی که بیشترین اختلاف را دارد بیشتر است و توانِ آن‌ها را می‌تواند در چند ماه به‌شدت کم کند.\nپتانسیلِ ماژول‌ها. فصلِ ۹ (مثال 9.43) نشان داد: در آرایهٔ شناور، پتانسیل‌ها حدودِ \\(\\pm V/2\\) است؛ با زمین‌کردنِ قطبِ منفی، همهٔ ماژول‌ها نسبت به زمین مثبت‌اند. اینکه کدام علامتِ پتانسیل برای یک ماژول خطرناک است به فناوری و ساختِ آن بستگی دارد، پس تصمیمِ زمین‌کردن باید با گزارشِ آزمونِ تخریبِ ناشی از پتانسیل در هر دو قطبیت گرفته شود.\nآزمون و پیشگیری. روش‌های آزمونِ تخریبِ ناشی از پتانسیل در IEC TS 62804-1:2025 آمده‌اند (روش‌های تاریک برای نشتی و روش‌های با فرابنفش برای قطبش)؛ ویرایشِ تازهٔ IEC 61215-2:2021 هم یک آزمونِ تخریبِ ناشی از پتانسیل در توالیِ تأییدِ صلاحیت دارد. پیشگیری: موادِ مقاوم (کپسوله‌کننده و شیشهٔ مناسب)، زمین‌کردنِ کارکردیِ یک قطب، یا ولتاژِ جبرانیِ شبانه (بخش 9.4.15 و بخش 10.4.17).\n\nمثال 10.21 (کدام ماژول‌ها در خطرند؟) پرسش. در رشتهٔ ۲۶ ماژولیِ نیروگاهِ P در ولتاژِ مدارِ بازِ سرد (1436 V، مثال 10.29)، پتانسیلِ ماژولِ اول و آخر را نسبت به زمین برای آرایهٔ شناور و قطبِ منفیِ زمین‌شده بیابید. اگر ماژول به پتانسیلِ منفی حساس باشد، کدام چیدمان بهتر است؟\nپاسخ. شناور: ماژولِ سمتِ منفی حدودِ \\(-1436/2 = -718\\ \\text{V}\\) و سمتِ مثبت \\(+718\\ \\text{V}\\). قطبِ منفیِ زمین‌شده: از حدودِ صفر تا \\(+1436\\ \\text{V}\\). برای ماژولِ حساس به پتانسیلِ منفی، زمین‌کردنِ قطبِ منفی همهٔ ماژول‌ها را از ناحیهٔ خطرناک بیرون می‌برد.\nتفسیر. این تصمیم سه پیامد دارد که باید با هم سنجیده شوند: (۱) سازگاریِ اینورتر با زمین‌کردنِ کارکردی و پایشِ عایق؛ (۲) تغییرِ رفتارِ خطای زمین و حفاظت (فصلِ ۶)؛ (۳) شاهدِ سازندهٔ ماژول برای همان قطبیت. اگر ماژولِ انتخابی به هیچ قطبیتی حساس نباشد (گزارشِ آزمون)، آرایهٔ شناور با پایشِ عایق ساده‌تر است. وارسی: با ولتاژِ کارِ گرم (965 V، مثال 10.58) پتانسیل‌ها کمتر و خطر کمتر است؛ بدترین حالت ولتاژِ زیادِ صبح‌های سرد و مرطوب است.\n\nخطای رایج. «ماژولِ نوعِ n از تخریبِ ناشی از پتانسیل در امان است.» سازوکار و قطبیتِ حساس فرق می‌کند اما حساسیت می‌تواند وجود داشته باشد؛ شاهد گزارشِ آزمون است، نه نامِ فناوری.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ماژول‌های نزدیکِ یک قطب بیشتر آسیب می‌بینند؟\nسه تنشی که این تخریب را تند می‌کنند کدام‌اند؟\nچرا تصمیمِ زمین‌کردن به گزارشِ آزمونِ ماژول وابسته است؟\nولتاژِ جبرانیِ شبانه چه می‌کند؟\n\n\n\n\n\n10.3.14 تخریبِ نوری و گرمایی–نوری\nایده. برخی سلول‌ها در نخستین ساعت‌ها یا روزهای نوردهی چند درصد توان از دست می‌دهند و سپس پایدار می‌شوند: تخریبِ نوری (به انگلیسی light-induced degradation)، که در ویفرهای نوعِ p با آلایندهٔ بور با پیوندِ بور و اکسیژن شناخته می‌شود. نوعِ دیگری، تخریبِ نوری در دمای بالا (به انگلیسی LeTID)، آهسته‌تر است، در ماه‌ها تا چند سال رخ می‌دهد و بخشی از آن بعداً برمی‌گردد؛ در سلول‌های PERC گزارش شده است. برخی سلول‌های نوعِ n حساسیت به فرابنفش نشان داده‌اند. ویفرِ نوعِ p با آلایندهٔ گالیم و ویفرِ نوعِ n تخریبِ بور–اکسیژن را ندارند.\nپیامد برای پذیرش. فلشِ کارخانه معمولاً پیش از پایدارسازی است. اگر ماژولی 2 % تخریبِ نوری داشته باشد، اندازه‌گیریِ آزمایشگاهی پس از نوردهی 2 % کمتر از برچسب خواهد بود بی‌آنکه عیبی در کار باشد. پس روشِ اندازه‌گیریِ پذیرش باید پایدارسازی را مشخص کند (روشِ آن در سریِ IEC 61215 آمده است) و ضمانتِ سالِ اول معمولاً همین افت را می‌پوشاند (بخش 10.3.22).\n\nمثال 10.22 (سهمِ تخریبِ نوری در ضمانتِ سالِ اول) پرسش. ضمانتِ توانِ PVM-550 برای سالِ اول 98 % است (A-189). اگر ماژولی 1.5 % تخریبِ نوری و 0.4 % تخریبِ عادی در سالِ اول داشته باشد و فلشِ کارخانه‌اش 552 W بوده باشد، توانِ پایانِ سالِ اول را با کفِ ضمانت مقایسه کنید.\nپاسخ. \\(552 \\times (1 - 0.015) \\times (1 - 0.004) = 541.5\\ \\text{W}\\)؛ کفِ ضمانت \\(0.98 \\times 550 = 539.0\\ \\text{W}\\).\nتفسیر. ماژول 2.5 W بالای کف است؛ اما با عدمِ قطعیتِ اندازه‌گیریِ میدانیِ چند درصد (بخش 10.6.1)، چنین اختلافی را نمی‌توان با یک اندازه‌گیری به ادعا تبدیل کرد. وارسی: \\(552 \\times 0.985 = 543.7\\)؛ \\(543.7 \\times 0.996 = 541.5\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتخریبِ نوری و تخریبِ نوری در دمای بالا در زمان و برگشت‌پذیری چه فرقی دارند؟\nچرا فلشِ پیش از پایدارسازی برای پذیرش دام است؟\nکدام ویفرها تخریبِ بور–اکسیژن ندارند؟\n\n\n\n\n\n10.3.15 نقطهٔ داغ و دیودِ میان‌گذر\nایده. در رشتهٔ سری همهٔ سلول‌ها یک جریان دارند. اگر یک سلول سایه بخورد، جریانِ نوری‌اش کم می‌شود؛ اما رشته جریانِ سلول‌های سالم را از آن می‌گذراند. سلولِ سایه‌خورده برای عبورِ این جریان به ولتاژِ منفی (بایاسِ معکوس) رانده می‌شود و به‌جای تولید، مصرف می‌کند: توانِ \\(|V_\\text{cell}|\\,I\\) روی چند صد سانتی‌مترمربع گرما می‌شود. این نقطهٔ داغ (به انگلیسی hot spot) است که کپسوله‌کننده و پشت‌پوش را می‌سوزاند و می‌تواند آتش بسازد.\nدیودِ میان‌گذر. ماژول به سه زیررشته (هر کدام ۲۴ سلولِ هم‌ارز) تقسیم شده و هر زیررشته یک دیود در جعبه‌تقسیم دارد (شکل 10.9). اگر ولتاژِ زیررشته از حدودِ \\(-0.6\\ \\text{V}\\) منفی‌تر شود، دیود هدایت می‌کند و جریانِ رشته را از کنارِ زیررشته می‌گذراند. پس ولتاژِ معکوسِ سلولِ سایه‌خورده حداکثر به اندازهٔ مجموعِ ولتاژِ مستقیمِ ۲۳ سلولِ دیگر (به‌علاوهٔ افتِ دیود) است.\n\n\n\n\n\n\nشکل 10.9: سه زیررشتهٔ ماژولِ ۷۲ سلولیِ هم‌ارز و سایهٔ لبهٔ پایین: در نصبِ عمودی هر سه زیررشته و در نصبِ افقی فقط یکی درگیر می‌شود\n\n\n\nمدلِ سلول در بایاسِ معکوس. مدلِ تک‌دیودی ناحیهٔ منفی را ندارد. مدلِ بیشاپ (به انگلیسی Bishop) یک جریانِ نشتیِ وابسته به ولتاژ می‌افزاید که نزدیکِ ولتاژِ شکستِ بهمنی \\(V_\\text{br}\\) تند بالا می‌رود:\n\\[\nI = I_\\text{L} - \\frac{V}{R_\\text{sh}}\\left[1 + a_\\text{br}\\left(1 - \\frac{V}{V_\\text{br}}\\right)^{-m}\\right] \\quad (V &lt; 0)\n\\tag{10.14}\\]\nبرای هر سلول در مدلِ همراه، پارامترهای ماژول بر ۷۲ تقسیم می‌شوند و مقاومتِ موازیِ هر سلول جدا گذاشته می‌شود (A-188)؛ سلولِ «نشتی» (\\(R_\\text{sh}\\)ِ کوچک) و «سخت» (\\(R_\\text{sh}\\)ِ بزرگ، \\(V_\\text{br}\\)ِ منفی‌تر) رفتارِ بسیار متفاوتی دارند:\ndef cell_sdm(frac_light: float = 1.0, r_sh: float = 10.0) -&gt; pc.SDM:\n    \"\"\"One cell of the PVM-550 (module parameters / 72; shunt 10 ohm per\n    cell, A-188), photocurrent scaled by the share of light it receives.\"\"\"\n    m = pvyear10.ref_sdm()\n    return pc.SDM(m.i_l * frac_light, m.i_0, m.a / N_CELL,\n                  m.r_s / N_CELL, r_sh)\n\n\ndef cell_voltage(c: pc.SDM, i: float, v_br: float = -15.0) -&gt; float:\n    \"\"\"Voltage of a cell at current i: forward from the model, reverse\n    (i above the photocurrent) from the breakdown model, clamped at\n    the breakdown voltage.\"\"\"\n    if i &lt;= c.i_l:\n        return float(c.v(i))\n    f = lambda v: float(pc.cell_reverse_current(v, c.i_l, c.r_sh, v_br)) - i\n    lo = v_br * 0.99999\n    return v_br if f(lo) &lt; 0 else brentq(f, lo, 0.0)\n\n\ndef substring_voltage(cells: list, i: float, bypass: bool = True) -&gt; float:\n    \"\"\"Sum of the cell voltages, clamped by the bypass diode at -V_BYP.\"\"\"\n    v = sum(cell_voltage(c, i) for c in cells)\n    return max(v, -V_BYP) if bypass else v\n\nمثال 10.23 (سه سلولِ سایه‌خورده) پرسش. در زیررشتهٔ ۲۴ سلولی با جریانِ رشتهٔ 12.5 A، یک سلول 20 % نور می‌گیرد. برای سه نوع سلول (A-188) ولتاژِ لازمِ سلول، ولتاژِ زیررشته، وضعِ دیود و گرمای سلول را بیابید. بی‌دیود چه می‌شد؟\nپاسخ.\none cell at 20 % light in a 24-cell substring, string current 12.5 A (A-188):\n  cell (shunt, breakdown)  cell V needed  substring V  bypass     heat\n    10 ohm,  -15 V        -10.45 V       3.50 V  off           131 W\n   100 ohm,  -15 V        -12.51 V       1.47 V  off           156 W\n   300 ohm,  -25 V        -21.43 V      -7.46 V  on (3.1 A)     51 W\n  a leaky cell carries the string current at a modest reverse\n  voltage, the diode never turns on and the cell takes over\n  130 W; a hard cell would need more than the other 23 cells\n  give, so the diode conducts and limits the cell to about the\n  substring voltage at a smaller current: tens of watts on\n  0.0179 m2, still a hot spot that thermal imaging finds;\n  without the diode that cell would take 268 W\nتفسیر. نتیجهٔ شگفت: دیود همیشه نجات نمی‌دهد. سلولِ نشتی جریانِ رشته را با ولتاژِ معکوسِ کمتر از مجموعِ ولتاژِ ۲۳ سلولِ دیگر عبور می‌دهد، زیررشته هنوز مثبت است و دیود خاموش می‌ماند؛ همهٔ 131 W در همان سلول گرما می‌شود. سلولِ سخت ولتاژِ بیشتری می‌خواهد، زیررشته منفی می‌شود، دیود روشن می‌شود و جریانِ سلول به 3.1 A می‌رسد: 51 W، هنوز نقطهٔ داغ. بی‌دیود، 268 W روی یک سلول یعنی آسیبِ قطعی. وارسی: \\(10.45 \\times 12.5 = 130.6\\ \\text{W}\\) (درست). مدل ماژول را ۷۲ سلولِ کاملِ هم‌ارز می‌گیرد؛ در ماژولِ نیم‌سلولی جریانِ هر نیمه نصف و سطحِ هر نیم‌سلول هم نصف است و چگالیِ گرما در همین مرتبه می‌ماند.\n\nپیامد برای میدان. (۱) سایهٔ پایدار (تیر، کابل، علف، فضلهٔ پرنده، گرد و غبارِ لبه) را باید حذف کرد؛ دیود چارهٔ کامل نیست. (۲) تصویربرداریِ گرمایی (IEC TS 62446-3:2017) نقطه‌های داغ را در بازرسیِ ساختگاه و بهره‌برداری پیدا می‌کند (فصل‌های ۵۰ و ۵۲). (۳) آزمونِ تحملِ نقطهٔ داغ و آزمونِ گرماییِ دیودِ میان‌گذر در توالیِ تأییدِ صلاحیت‌اند (بخش 10.3.18).\nخطای رایج. «سایهٔ کوچک اثرِ کوچک دارد.» سایهٔ یک سلول می‌تواند یک‌سومِ ماژول (یک زیررشته) را با دیود از مدار خارج کند یا بدونِ روشن شدنِ دیود یک نقطهٔ صدواتی بسازد؛ اثر نه با سطحِ سایه، بلکه با جای آن تعیین می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سلولِ سایه‌خورده به ولتاژِ منفی رانده می‌شود؟\nدیودِ میان‌گذر کی روشن می‌شود؟ با جملهٔ «مجموعِ ولتاژِ ۲۳ سلولِ دیگر» توضیح دهید.\nچرا سلولِ نشتی گرمای بیشتری از سلولِ سخت در مثال 10.23 دارد؟\nچه ابزاری نقطهٔ داغ را در میدان پیدا می‌کند؟\nسه منبعِ سایهٔ پایدار در نیروگاهِ زمینی را نام ببرید.\n\n\n\n\n\n10.3.16 ترکِ سلول و توانِ ماژول\nایده. ترکی که بخشی از سلول را از شبکهٔ فلزی جدا کند، آن بخش را غیرفعال می‌کند: جریانِ نوریِ سلول با سطحِ فعالش کم می‌شود. چون سلول در زیررشتهٔ سری است، جریانِ کلِ زیررشته (و بدونِ دیود، کلِ رشته) به آن محدود می‌شود؛ ترکِ بزرگ‌تر سلول را مانندِ سلولِ سایه‌خورده به بایاسِ معکوس می‌برد.\n\n\n\n\n\n\nشکل 10.10: توانِ بیشینهٔ ماژول در برابرِ سهمِ سطحِ غیرفعالِ یک سلولِ ترک‌خورده (A-188)\n\n\n\n\nمثال 10.24 (یک سلول، شش اندازهٔ ترک) پرسش. با مدلِ سلولِ مثال 10.23، توانِ بیشینهٔ ماژول را وقتی یک سلول 0 تا 50 % سطحِ فعالش را از دست بدهد بیابید و وضعِ سلولِ ترک‌خورده را در نقطهٔ بیشینه گزارش کنید.\nپاسخ.\nmodule power with one cell losing active area (crack, A-188):\n  inactive %   module P_mp W   loss %   cracked cell at MPP\n          0           559.7      0.0   +0.58 V, producing\n          5           558.2      0.3   +0.52 V, producing\n         10           545.4      2.6   +0.47 V, producing\n         20           500.4     10.6   +0.51 V, producing\n         30           447.3     20.1   +0.50 V, producing\n         50           421.5     24.7   -9.84 V, heat 129 W\n  a small crack costs its share of current in the whole series\n  substring; a larger one drives the cracked cell into reverse:\n  the module keeps most of its power but that one cell becomes\n  a hot spot (with a soft cell the bypass diode stays off)\nتفسیر. تا 10 % اثر کوچک است. از 20 تا 30 %، ردیاب نقطهٔ بیشینه را در جریانِ کمترِ سلولِ ترک‌خورده می‌گذارد و ماژول 10 تا 20 % می‌بازد، اما سلول هنوز تولید می‌کند. در 50 % ردیاب جریانِ بیشتری را ترجیح می‌دهد: سلول به −9.84 V رانده می‌شود، زیررشته تقریباً هیچ ولتاژی نمی‌دهد (دیود خاموش می‌ماند چون سلول نشتی است) و سلول 129 W گرما می‌کند: افتِ توان «فقط» 25 % است اما یک نقطهٔ داغ ساخته شده است. وارسی: \\(1 - 421.5/559.7 = 24.7\\ \\%\\) (درست). مقدارِ پایه (559.7 W) با مدلِ سلول به سلول کمی بیش از برچسب است چون مقاومتِ موازیِ هر سلول در این مدل بزرگ‌تر از سهمِ ماژول گذاشته شده است (A-188).\n\nخطای رایج. «ترک‌های تصویرِ الکترولومینسانس که توان را کم نکرده‌اند بی‌خطرند.» ترکِ امروز که هنوز ناحیه‌ای را جدا نکرده، در چرخه‌های گرمایی و بارِ برف و باد باز می‌شود؛ پس پذیرشِ ماژول با ترک نه با منحنیِ \\(I\\)–\\(V\\) بلکه با معیارِ تصویرِ قرارداد تصمیم‌گیری می‌شود (مثال 10.60).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ترکِ یک سلول جریانِ کلِ زیررشته را محدود می‌کند؟\nدر شکل 10.10، چرا شیبِ افت پس از 30 % کم می‌شود؟\nچرا ترکِ بی‌اثرِ امروز ممکن است فردا مهم شود؟\nترک‌ها در کدام حلقه‌های زنجیره ساخته می‌شوند؟\n\n\n\n\n\n10.3.17 از فهرستِ مواد تا شاهدِ بازرسی\nایده. مثالِ کارشدهٔ دومِ این فصل همهٔ آنچه را آمد به یک ابزارِ پذیرش تبدیل می‌کند: برای هر جزءِ فهرستِ مواد، سازوکارهای محتمل و شاهدی که در بازرسیِ ورودی یا بعدتر آن را نشان می‌دهد.\n\nمثال 10.25 (نقشهٔ جزء، خرابی و شاهد) پرسش. برای اجزای جدول 10.8، سازوکارهای محتمل (جدول 10.10) و شاهدِ بازرسیِ ورودی را بنویسید. کدام شاهد در کارخانه، کدام در ساختگاه و کدام فقط در بهره‌برداری به دست می‌آید؟\nپاسخ.\n\n\n\nجدول 10.11: نقشهٔ فهرستِ مواد به سازوکارِ خرابی و شاهدِ بازرسی، پایهٔ برنامهٔ بازرسیِ بخش 10.6.5\n\n\n\n\n\n\n\n\n\n\n\n\nجزء\nسازوکارِ محتمل\nشاهد پیش از حمل (کارخانه)\nشاهد در دریافت (ساختگاه)\nشاهدِ بعدی\n\n\n\n\nسلول\nریزترک، تخریبِ نوری\nتصویرِ پس از پرس هر ماژول؛ رده\nتصویرِ نمونه پس از حمل\nپایشِ رشته؛ تصویرِ دوره‌ای\n\n\nنوار و لحیم\nخستگی، خوردگی\nکنترلِ فرایندِ لحیم؛ آزمونِ کشش (نمونه)\nمنحنیِ نمونه (\\(R_\\text{s}\\))\nتصویرِ گرمایی\n\n\nکپسوله‌کننده\nلایه‌لایه شدن، اسید، پتانسیل\nگواهیِ دسته؛ درجهٔ شبکه‌ای شدن (نمونه)؛ گزارشِ آزمونِ پتانسیل\nتطابقِ دسته با فهرستِ مواد\nدیداری؛ منحنی\n\n\nپشت‌پوش یا شیشهٔ پشت\nترک، افتِ عایق\nگواهیِ ماده و تطابق با گواهیِ ماژول\nدیداری؛ آزمونِ عایقِ نمونه\nآزمونِ عایقِ رشته‌ها\n\n\nشیشهٔ جلو\nشکست، فرسایشِ پوشش\nگواهیِ شیشه\nدیداریِ صددرصد\nبازدهِ شست‌وشو (بخش 10.5.3)\n\n\nقاب و چسب\nجداشدن، خوردگی\nآزمونِ چسبندگی (نمونه)\nدیداری؛ پیوستگیِ زمین\nبازدید\n\n\nجعبه‌تقسیم و دیود\nجداشدن، دیودِ معیوب\nآزمونِ دیود؛ گواهیِ جعبه\nدیداری؛ منحنیِ نمونه\nتصویرِ گرمایی\n\n\nکابل و رابط\nناهمسانیِ رابط، آسیبِ عایق\nنوعِ رابط و گواهی\nتطابقِ نوعِ رابط با رابط‌های میدان\nتصویرِ گرمایی اتصال‌ها\n\n\nبسته‌بندی\nآسیبِ حمل\nآزمونِ طراحیِ بسته‌بندی (IEC 62759-1:2022)\nپلمب، نشانگرِ ضربه، پالت\n—\n\n\n\n\n\n\nتفسیر. سه الگو دیده می‌شود: (۱) بیشترِ شاهدهای مواد (کپسوله‌کننده، پشت‌پوش) فقط در کارخانه و با سند به دست می‌آیند؛ پس بازرسیِ ساختگاه باید تطابقِ سند با فهرستِ موادِ گواهی‌شده را بسنجد. (۲) شاهدهای آسیبِ حمل فقط در ساختگاه به دست می‌آیند. (۳) سازوکارهای فرسایشی شاهدِ ورودی ندارند و به پایش در بهره‌برداری سپرده می‌شوند. وارسی: هر ردیف دست‌کم یک شاهد دارد و هر سازوکارِ جدول 10.10 در دست‌کم یک ردیف آمده است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شاهدِ کپسوله‌کننده بیشتر سندی است تا آزمونی در ساختگاه؟\nبرای «ناهمسانیِ رابط» شاهدِ دریافت چیست؟\nکدام سازوکارها شاهدِ ورودی ندارند و چه چیزی جایش را می‌گیرد؟\nیک ردیف برای «درزگیرِ لبه» به جدول 10.11 بیفزایید.\n\n\n\n\n\n10.3.18 تأییدِ صلاحیت، ایمنی و آنچه گواهی نمی‌گوید\nایده. پیش از فروش، نمونه‌هایی از یک طرحِ ماژول (با فهرستِ موادِ مشخص) در آزمایشگاه از دو خانوادهٔ آزمون می‌گذرند:\n\nتأییدِ صلاحیتِ طراحی و تأییدِ نوع (IEC 61215-1:2021 و IEC 61215-2:2021): توالی‌هایی از تنش‌های شتاب‌یافته (چرخهٔ گرمایی، گرما و رطوبت، رطوبت و یخ‌زدگی، پیش‌آمادگیِ فرابنفش، بارِ مکانیکیِ ایستا و چرخه‌ای، تگرگ، تحملِ نقطهٔ داغ، آزمونِ گرماییِ دیودِ میان‌گذر، آزمونِ تخریبِ ناشی از پتانسیل و آزمونِ خمش در ویرایشِ تازه) با اندازه‌گیریِ توان، عایق و نشتیِ تَر پیش و پس از هر توالی؛ هدف کشفِ ضعف‌های طراحی است که زود خود را نشان می‌دهند.\nتأییدِ صلاحیتِ ایمنی (IEC 61730-1:2023 برای ساخت و IEC 61730-2:2023 برای آزمون): حفاظت در برابرِ برق‌گرفتگی، آتش و آسیبِ مکانیکی؛ فاصله‌های عایقی، مواد، جعبه‌تقسیم و رابط، و آزمون‌های ایمنی پس از تنش.\n\nیک نهادِ گواهی‌دهنده نتیجهٔ آزمون‌ها را بررسی و برای همان طرح و فهرستِ مواد گواهی صادر می‌کند و معمولاً کارخانه را هم به‌طورِ دوره‌ای بازرسی می‌کند. تغییرِ طرح یا مواد پس از گواهی، بر پایهٔ رهنمودِ IEC TS 62915:2023، آزمونِ دوباره‌ای را لازم می‌کند که دامنه‌اش به نوعِ تغییر بستگی دارد. IEC 62941:2019 الزام‌های سامانهٔ کیفیتِ کارخانهٔ ماژول را بر پایهٔ سامانهٔ مدیریتِ کیفیتِ عمومی می‌افزاید تا محصولِ تولیدی همان محصولِ گواهی‌شده بماند.\n\n\n\nجدول 10.12: آنچه گواهیِ تأییدِ صلاحیت و ایمنی نشان می‌دهد و نمی‌دهد\n\n\n\n\n\n\n\n\n\nگواهی نشان می‌دهد\nگواهی نشان نمی‌دهد\n\n\n\n\nنمونه‌های یک طرح با یک فهرستِ مواد، در یک زمان، توالیِ مشخصی از آزمون‌ها را گذرانده‌اند\nکه هر ماژولِ تحویلی همان مواد و همان کیفیت را دارد\n\n\nطرح ضعف‌های زودرسِ شناخته‌شده را ندارد\nعمرِ ۲۵ یا ۳۰ ساله، یا آهنگِ تخریبِ سالانه\n\n\nماژول از نظرِ ساخت و عایق برای یک ردهٔ کاربرد ایمن است\nعملکرد در اقلیمِ ویژهٔ سایت (گرمای بیابان، نمک، آمونیاک، برف)\n\n\nکارخانه در زمانِ بازرسی سامانهٔ کنترلِ تولید داشت\nنبودِ عیبِ سری در یک دستهٔ تولید\n\n\n\nسازگاری با اینورتر، زمین‌کردن، روشِ نصب و روشِ شست‌وشوی پروژه\n\n\n\nآسیبِ حمل و نصب\n\n\n\n\n\n\nآزمون‌های اقلیمیِ ویژه. برای سایت‌های ویژه آزمون‌های جداگانه هست: خوردگیِ مهِ نمک (IEC 61701:2020) برای سایت‌های نزدیکِ دریا و دریاچه‌های شور، خوردگیِ آمونیاک (IEC 62716:2013) برای نزدیکِ دامداری، و ترازهای دماییِ بالاتر (IEC TS 63126:2025). اینکه کدام برای نیروگاهِ P لازم است پرسشِ ارزیابیِ سایت است (فصل‌های ۱۲ و ۲۹)؛ نیروگاهِ P در ارتفاعِ 1200 m و دور از دریاست اما خاکِ شور یا گردِ نمکیِ یک دریاچهٔ خشک در منطقه را باید بررسی کرد.\n\nمثال 10.26 (چند نمونه، چه احتمالی؟) پرسش. فرض کنید یک عیبِ سری 1 % از تولید را دربرمی‌گیرد و برنامهٔ آزمونِ گواهی روی ۱۰ ماژولِ تصادفی انجام شده است (فرضی). احتمالِ اینکه دست‌کم یکی از نمونه‌ها معیوب باشد چیست؟ برای 10 % چطور؟\nپاسخ. \\(1 - 0.99^{10} = 0.096\\) و \\(1 - 0.90^{10} = 0.651\\).\nتفسیر. گواهی برای کشفِ ضعفِ طراحی ساخته شده است که همهٔ نمونه‌ها را درگیر می‌کند؛ عیبی که یک درصد از تولید را درگیر می‌کند به احتمالِ بیش از 90 % از برنامهٔ آزمون عبور می‌کند. افزون بر این، نمونه‌های گواهی اغلب پیش از تولیدِ انبوه ساخته شده‌اند. پس شاهدِ کیفیتِ محمولهٔ پروژه باید جداگانه ساخته شود: ممیزیِ کارخانه، بازرسیِ حینِ تولید، نمونه‌برداریِ پروژه و آزمونِ آزمایشگاهیِ مستقل (بخش 10.6.6). وارسی: \\(0.99^{10} = 0.904\\) (درست).\n\nآزمون‌های فراتر از حداقل. چون گواهی حداقل است، خریدارانِ بزرگ اغلب آزمون‌های طولانی‌تر (چند برابرِ توالی‌های گواهی) یا ترکیبیِ تنش‌ها را روی نمونه‌هایی از تولیدِ واقعی می‌خواهند. این آزمون‌ها رتبه‌بندی و مقایسه‌اند، نه پیش‌بینیِ عمر؛ اما ضعف‌های فرسایشی را بهتر از گواهی آشکار می‌کنند.\nخطای رایج. «ماژول گواهیِ IEC 61215 دارد، پس بیست‌وپنج سال کار می‌کند.» گواهی گذرنامهٔ ورود است، نه ضمانتِ عمر (فصلِ ۴ همین را دربارهٔ آزمون‌های شتاب‌یافته گفت). خطای دیگر: گواهیِ یک خانوادهٔ محصول را برای مدلِ دیگری از همان سازنده با موادِ دیگر پذیرفتن.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو خانوادهٔ آزمونِ ماژول کدام‌اند و هدفِ هر کدام چیست؟\nسه چیزی را که گواهی نشان نمی‌دهد نام ببرید.\nچرا تغییرِ کپسوله‌کننده پس از گواهی آزمونِ دوباره لازم دارد؟\nبا مثال 10.26، برای اینکه احتمالِ کشفِ عیبِ 1 % به 50 % برسد چند نمونه لازم است؟\nنیروگاهِ نزدیکِ ساحل کدام آزمونِ ویژه را باید بخواهد؟\n\n\n\n\n\n10.3.19 نقش‌ها: کارخانهٔ سلول، کارخانهٔ ماژول، ساختگاه\nایده. کیفیتِ ماژولِ نصب‌شده حاصلِ کارِ سه طرفِ جداست و هر خرابی ریشه در یکی دارد. جدا کردنِ این مسئولیت‌ها برای ادعای ضمانت و پیشگیری لازم است.\n\n\n\nجدول 10.13: نقش‌ها و مرزِ مسئولیت در کیفیتِ ماژولِ نصب‌شده\n\n\n\n\n\n\n\n\n\n\n\nطرف\nچه می‌سازد یا انجام می‌دهد\nعیب‌های ریشه‌دار در آن\nشاهدی که باید نگه دارد\n\n\n\n\nکارخانهٔ سلول\nسلول از ویفر\nبازترکیبِ زیاد، تخریبِ نوری، فلزکاریِ ضعیف، ریزترکِ تولید\nداده‌های رده و تصویرِ هر دسته؛ کنترلِ فرایند\n\n\nکارخانهٔ ماژول\nماژول از سلول و مواد\nلحیمِ بد، پرسِ ناقص، موادِ تعویضی، آلودگی، ترکِ مونتاژ\nفهرستِ مواد، دادهٔ فلش و تصویرِ هر سریال، سوابقِ دروازه‌ها\n\n\nحمل\nجابه‌جایی تا ساختگاه\nریزترک، شکستِ شیشه\nگزارشِ بسته‌بندی، نشانگرها، اسنادِ تحویل\n\n\nساختگاه (پیمانکار)\nدریافت، انبارش، نصب، اتصال\nترکِ نصب، رابطِ ناهمسان، سایه، گشتاورِ نادرستِ گیره\nگزارشِ دریافت، آموزشِ نصاب، آزمون‌های راه‌اندازی\n\n\nبهره‌بردار\nشست‌وشو، نگهداری\nخراش و آسیبِ شست‌وشو، آبِ نامناسب\nسوابقِ شست‌وشو و روش، پایش\n\n\n\n\n\n\nپیامد برای قرارداد. ضمانت‌نامهٔ ماژول معمولاً آسیبِ ناشی از حمل، نصبِ خلافِ دستورالعمل و روش‌های شست‌وشوی تأییدنشده را استثنا می‌کند. پس خریدار باید (۱) شاهدِ هر طرف را در زمانِ خودش بگیرد و (۲) روش‌های نصب و شست‌وشو را از پیش به تأییدِ سازندهٔ ماژول برساند (بخش 10.5.9). بی‌شاهد، اختلاف دربارهٔ ریشهٔ یک ترک در سالِ سوم قابلِ‌حل نیست.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nریزترکی که در تصویرِ ورودی دیده نشد و در سالِ دوم ظاهر شد ممکن است ریشه در کدام طرف‌ها داشته باشد؟\nچرا تأییدِ روشِ شست‌وشو توسطِ سازندهٔ ماژول لازم است؟\nکارخانهٔ ماژول برای هر سریال چه داده‌ای باید بدهد؟\n\n\n\n\n\n10.3.20 تخریبِ بلندمدت\nایده. توانِ ماژول با سال‌ها آرام کم می‌شود: کدر شدنِ کپسوله‌کننده، خوردگیِ آرام، افزایشِ مقاومتِ اتصال‌ها، بازترکیبِ بیشتر. مطالعه‌های گستردهٔ میدانی برای سیلیسیمِ بلوری میانهٔ حدودِ نیم درصد در سال گزارش کرده‌اند، با پراکندگیِ زیاد میانِ محصول‌ها، اقلیم‌ها و نصب‌ها. تخریب معمولاً در سالِ اول بیشتر است (تخریبِ نوری، بخش 10.3.14) و سپس تقریباً خطی.\n\n\n\n\n\n\nشکل 10.11: کفِ خطیِ ضمانتِ توان و یک مسیرِ نمونهٔ تخریب در ۲۵ سال (A-189)\n\n\n\n\nمثال 10.27 (کفِ ضمانت در برابرِ مسیرِ نمونه) پرسش. ضمانتِ خطیِ 98 % در سالِ اول و افتِ 0.55 % در هر سال پس از آن را با مسیری که 1 % در سالِ اول و 0.4 % در هر سال می‌بازد مقایسه کنید (A-189، فرضی). میانگینِ ۲۵ ساله هر کدام چیست؟\nپاسخ.\ndegradation against a linear power warranty (A-189):\n  warranty: 98 % after year 1, -0.55 %/yr -&gt; 0.848 in year 25\n  module degrading 1 % then 0.4 %/yr -&gt; 0.899 in year 25\n  25-year mean output: warranty floor 0.914, typical 0.944\n  the warranty is a floor that triggers a claim, not a forecast;\n  a claim needs measured power with known uncertainty\nتفسیر. میانگینِ ۲۵ سالهٔ مسیرِ نمونه 0.944 و کفِ ضمانت 0.914 است؛ اختلافِ سه درصد در انرژیِ طولِ عمر. مدلِ مالی باید مسیرِ مورد انتظار را به کار ببرد (فصلِ ۱۵) و ضمانت را فقط بیمهٔ سناریوی بد بداند. وارسی: \\(0.98 - 0.0055 \\times 24 = 0.848\\) (درست).\n\nخطای رایج. «تخریبِ 0.5 % در سال یعنی پس از ۲۵ سال 12.5 % کمتر، پس انرژیِ کل 12.5 % کمتر.» انرژیِ کل با میانگینِ مسیر کم می‌شود (حدودِ نصفِ افتِ پایانی)، نه با افتِ سالِ آخر.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تخریب در سالِ اول بیشتر است؟\nمیانگینِ ۲۵ سالهٔ مسیری با افتِ ثابتِ 0.5 % در سال (بی‌افتِ سالِ اول) را تقریب بزنید.\nچرا مدلِ مالی نباید کفِ ضمانت را به‌جای مسیرِ مورد انتظار بگذارد؟\n\n\n\n\n\n10.3.21 پایانِ عمر: رابطِ ماژول با بازیافت\nایده. هر تصمیمِ ماژول یک پیامدِ پایانِ عمر هم دارد که در خرید دیده نمی‌شود: پس از ۲۵ تا ۳۵ سال (یا زودتر برای ماژول‌های شکسته و معیوب)، حدودِ 3000 t ماده از نیروگاهِ P بیرون می‌آید (مثال 10.18). شیشه و آلومینیوم جرمِ اصلی‌اند و بازیافتِ ساده‌تری دارند؛ نقره، مس و سیلیسیمِ سلول جرمِ کمی دارند اما ارزشِ بیشتری؛ کپسوله‌کننده و پشت‌پوشِ پلیمری جداسازی را دشوار می‌کنند و برخی پشت‌پوش‌ها ترکیب‌های فلوئوردار دارند که سوزاندنشان مجاز نیست. ماژولِ دوشیشه بی‌پشت‌پوشِ پلیمری است اما جداسازیِ دو شیشه از کپسوله‌کننده کارِ ویژه‌ای است.\nرابط‌های امروز برای فردا. (۱) فهرستِ مواد هر محموله (برای ارزیابیِ موادِ خطرناک و ارزشِ بازیافت) در پروندهٔ نیروگاه بماند؛ (۲) مسئولیتِ جمع‌آوری و بازیافت در قراردادِ خرید یا مقرراتِ کشور معلوم شود؛ (۳) ماژول‌های شکسته در دورهٔ بهره‌برداری (تگرگ، حمل، نصب) از روزِ اول مسیرِ مجاز داشته باشند و در زمین رها نشوند. برنامهٔ کامل در فصلِ ۵۳ و ارزیابیِ چرخهٔ عمر در فصلِ ۳۳ می‌آید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه دستهٔ مواد را با جرم و ارزشِ بازیافتشان مقایسه کنید.\nکدام سندِ امروز برای بازیافتِ سی سال بعد لازم است؟\nماژول‌های شکسته در دورهٔ بهره‌برداری چه مسیری باید داشته باشند؟\n\n\n\n\n\n10.3.22 ضمانتِ محصول و ضمانتِ توان\nایده. ماژول معمولاً دو ضمانت دارد: ضمانتِ محصول (عیبِ مواد و ساخت، برای سال‌هایی معمولاً کمتر از عمرِ نیروگاه) و ضمانتِ توان (کفِ توان در هر سال، مانندِ شکل 10.11). ارزشِ هر دو به سه چیز بستگی دارد: (۱) شرطِ اندازه‌گیری (کدام آزمایشگاه، با کدام عدمِ قطعیت، پس از پایدارسازی، با کدام قاعدهٔ تصمیم)؛ (۲) استثناها (حمل، نصب، شست‌وشو، سایه، دستکاری)؛ (۳) توانِ مالیِ ضمانت‌دهنده یا بیمهٔ پشتیبانِ آن.\n\nمثال 10.28 (ادعای ضمانت در سالِ دهم) پرسش. کفِ ضمانتِ سالِ دهم برای ماژولِ 550 W با A-189 چیست؟ اگر آزمایشگاه 505 W با عدمِ قطعیتِ گستردهٔ ±2.5 % اندازه بگیرد، آیا افتِ زیرِ کف ثابت شده است؟\nپاسخ. کف \\(0.98 - 0.0055 \\times 9 = 0.9305\\)، یعنی \\(550 \\times 0.9305 = 511.8\\ \\text{W}\\). بازهٔ اندازه‌گیری \\(505 \\pm 12.6\\)، یعنی 492.4 تا 517.6 W.\nتفسیر. مرزِ بالای بازه (517.6 W) از کف بیشتر است؛ با قاعدهٔ «باید ثابت شود»، ادعا پذیرفته نمی‌شود هرچند اندازه‌گیری زیرِ کف است. اگر ضمانت‌نامه قاعدهٔ دیگری داشته باشد (مثلاً کسرِ رواداریِ اندازه‌گیری به سودِ خریدار)، نتیجه فرق می‌کند. این همان قاعدهٔ تصمیمِ فصلِ ۲ است (بخش 2.4.5.6)؛ نوشتنِ آن پیش از خرید از چانه‌زنی پس از خرابی ارزان‌تر است. وارسی: \\(505 \\times 0.025 = 12.6\\) (درست).\n\nخطای رایج. «ضمانتِ ۳۰ ساله یعنی خطرِ ماژول با سازنده است.» اگر سازنده تا سالِ پانزدهم دیگر نباشد یا ادعا به شرطِ اندازه‌گیریِ ناممکن بسته باشد، ضمانت ارزشی ندارد. ارزیابیِ ضمانت بخشی از ارزیابیِ تأمین‌کننده است (فصل‌های ۳۹ و ۴۰).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضمانتِ محصول و ضمانتِ توان چه فرقی دارند؟\nکفِ ضمانتِ سالِ بیستم با A-189 چیست؟\nسه شرطی را که ارزشِ ضمانت را تعیین می‌کنند نام ببرید.\nدر مثال 10.28، اندازه‌گیری حداکثر چقدر باید باشد تا افت زیرِ کف ثابت شود؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-c",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-c",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.4 پ. مهندسیِ آرایه",
    "text": "10.4 پ. مهندسیِ آرایه\nبخشِ پ ماژول را در میدان می‌گذارد: رشته را با دو مرزِ دمایی اندازه می‌کند، جریان‌ها و فیوزها را وارسی می‌کند، چیدمانِ عددِ صحیحِ رشته، جعبهٔ تجمیع و اینورتر را می‌سازد، تابشِ صفحهٔ آرایه، شیب و فاصلهٔ ردیف‌ها را با دادهٔ یک سال حساب می‌کند، تلفات‌های ناهمسانی، سایه، گرد و غبار، برف و پیری را می‌سنجد، کابل، جداسازی و زمین‌کردن را می‌چیند، و با نسبتِ DC/AC و پنجرهٔ ولتاژِ اینورتر و رابط‌های سامانهٔ شست‌وشو پایان می‌یابد. همهٔ محاسبه‌ها با مدلِ سالانهٔ pvyear10 (تابشِ صفحهٔ آرایه با مدلِ هِی–دیویس، تلفاتِ زاویه، دمای فایمن و مدلِ تک‌دیودی) و بستهٔ دادهٔ 1.1.0ِ سناریوی S0 انجام می‌شوند.\n\n10.4.1 اندازهٔ رشته در دو مرزِ دمایی\nایده. رشته با \\(N\\) ماژولِ سری دو مرز دارد. مرزِ بالا: ولتاژِ مدارِ باز در سردترین ساعتِ روشن نباید از بیشینهٔ ولتاژِ سامانه (ماژول، کابل، جعبهٔ تجمیع و اینورتر؛ اینجا 1500 V) بیشتر شود؛ صبحِ سردِ زمستان، پیش از آنکه اینورتر شروع به کار کند، رشته در مدارِ باز است. مرزِ پایین: ولتاژِ نقطهٔ بیشینه در گرم‌ترین ساعت باید بالای کفِ پنجرهٔ ردیابِ اینورتر بماند (اینجا 933 V، D-012)؛ وگرنه اینورتر از نقطهٔ بیشینه دور می‌شود (فصلِ ۹، بخش 9.5.4). با \\(V_\\text{oc}\\) و \\(V_\\text{mp}\\)ِ یک ماژول در آن دماها:\n\\[\nN_\\text{max} = \\left\\lfloor \\frac{V_\\text{sys}}{V_\\text{oc}(T_\\text{min})} \\right\\rfloor, \\qquad\nN_\\text{min} = \\left\\lceil \\frac{V_\\text{floor}}{V_\\text{mp}(T_\\text{c,max})} \\right\\rceil\n\\tag{10.15}\\]\nو هر \\(N\\) میانِ این دو پذیرفتنی است. انتخابِ دماها خودش یک تصمیمِ مستند است: \\(T_\\text{min}\\) دمای هوای کمینهٔ طراحی (نه کمینهٔ یک سالِ داده) است چون سلول در سپیده‌دمِ سرد تقریباً هم‌دمای هواست؛ \\(T_\\text{c,max}\\) دمای سلول در گرم‌ترین ساعتِ پرتابش است (A-190: −15 °C و 72 °C؛ کمینهٔ بستهٔ داده −8.6 °C است).\ndef string_limits(n_mod: int, t_min_c: float, t_hot_c: float,\n                  g_max: float = 1200.0, v_sys: float = 1500.0,\n                  v_floor: float = 933.0) -&gt; dict:\n    \"\"\"Voltage and current bounds of a string: V_oc at the coldest cell\n    temperature (full irradiance, conservative), V_mp at the hottest, and\n    the short-circuit current at the highest irradiance and temperature.\"\"\"\n    ref = pvyear10.ref_sdm()\n    cold = pc.at_conditions(ref, 1000.0, t_min_c, DS.alpha_isc)\n    hot = pc.at_conditions(ref, 1000.0, t_hot_c, DS.alpha_isc)\n    v_oc = n_mod * cold.voc\n    v_mp = n_mod * hot.mpp()[0]\n    i_sc = DS.isc * g_max / 1000 + DS.alpha_isc * (t_hot_c - 25)\n    return {\"v_oc_cold\": v_oc, \"ok_v_sys\": v_oc &lt;= v_sys,\n            \"v_mp_hot\": v_mp, \"ok_floor\": v_mp &gt;= v_floor, \"i_sc_max\": i_sc}\n\nمثال 10.29 (مرزهای رشتهٔ نیروگاهِ P) پرسش. با مدلِ برازش‌شده و A-190، ولتاژِ مدارِ باز در −15 °C و ولتاژِ نقطهٔ بیشینه در سلولِ 72 °C را برای رشته‌های ۲۴ تا ۲۸ ماژولی بیابید و با 1500 V و 933 V بسنجید. مرزِ جریان چیست؟\nپاسخ.\nstring limits (data-pack minimum air -8.6 C; design low -15 C,\n  hot cell 72 C; A-190):\n  modules   V_oc at -15 C   V_mp at 72 C   1500 V   933 V floor\n       24          1326 V          848 V   ok       below\n       25          1381 V          883 V   ok       below\n       26          1436 V          918 V   ok       below\n       27          1492 V          954 V   ok       ok\n       28          1547 V          989 V   EXCEEDS  ok\n  string current bound at 1200 W/m2 and 72 C: 17.09 A\n  26 modules keep 1500 V with margin; 27 is close and leaves\n  no room for a colder winter or for low-light V_oc errors;\n  at a 72 C cell the 26-module V_mp is 15 V below the floor: a\n  static worst case; the year shows how rare it is (c_window)\nتفسیر. ۲۶ ماژول با 64 V حاشیه زیرِ 1500 V است؛ ۲۷ ماژول فقط 8 V حاشیه دارد که برای زمستانی سردتر از طراحی یا خطای مدل در سپیده‌دم کافی نیست (مثال 10.57)؛ ۲۸ ماژول مرز را می‌شکند. در سوی دیگر، ۲۶ ماژول در بدترین حالتِ ایستا 15 V زیرِ کف است. این یک ناسازگاریِ ظاهری است: یکی از دو مرز همیشه با فرضِ بدبینانه شکسته می‌شود. پاسخ را دادهٔ یک سال می‌دهد: آن «بدترین حالت» در سال چند ساعت رخ می‌دهد و چقدر انرژی می‌برد (مثال 10.46)؟ وارسی: \\(1500/55.24 = 27.2\\)، پس \\(N_\\text{max} = 27\\)؛ \\(933/(918/26) = 26.4\\)، پس \\(N_\\text{min} = 27\\) (هر دو با معادلهٔ 10.15).\n\nچرا ۲۶ و نه ۲۷. دو مرز با فرض‌های ایستا هیچ عددِ مشترکی نمی‌دهند جز ۲۷ که مرزِ ایمنی (ولتاژِ سامانه) را با حاشیهٔ بسیار کم نگه می‌دارد. اما دو مرز هم‌وزن نیستند: شکستنِ مرزِ بالا ایمنی و آسیبِ تجهیز است، شکستنِ مرزِ پایین چند کیلووات‌ساعت انرژی. پس مرزِ بالا با حاشیه محترم شمرده می‌شود و مرزِ پایین با شاهدِ انرژی سنجیده می‌شود: این همان منطقِ D-012 در فصلِ ۹ و ۲۶ ماژولِ A-015 است.\nخطای رایج. (۱) \\(V_\\text{oc}\\)ِ سرد را با \\(V_\\text{mp}\\) مقایسه کردن یا برعکس. (۲) دمای هوا را برای مرزِ پایین گذاشتن (سلول 20 تا 35 K داغ‌تر است). (۳) کمینهٔ دمای یک سالِ داده را دمای طراحی گرفتن؛ دمای طراحی از آمارِ بلندمدت می‌آید (فصلِ ۱۲). (۴) فراموش کردنِ اینکه حدِ 1500 V کمترینِ حدهای همهٔ اجزای مدار است، نه فقط اینورتر.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مرزِ بالا با \\(V_\\text{oc}\\) و مرزِ پایین با \\(V_\\text{mp}\\) سنجیده می‌شود؟\nبا معادلهٔ 10.15 و \\(V_\\text{oc}(-25\\ ^\\circ\\text{C}) = 58.7\\ \\text{V}\\)، \\(N_\\text{max}\\) را بیابید.\nاگر کفِ پنجره 880 V بود، \\(N_\\text{min}\\) چه می‌شد؟\nچرا دمای سلول در سپیده‌دمِ سرد تقریباً با هوا برابر است؟\nچرا دو مرز هم‌وزن نیستند؟\n\n\n\n\n\n10.4.2 جریان‌ها، جریانِ برگشتی و فیوزِ رشته\nایده. جریانِ رشته در تابشِ بیش از استاندارد (لبهٔ ابر، بازتابِ برف، سهمِ پشتِ ماژولِ دوطرفه) و دمای بالا از \\(I_\\text{sc}\\)ِ برگهٔ داده بیشتر می‌شود؛ کابل، فیوز، کلید و ورودیِ اینورتر باید آن را تحمل کنند. خطرِ دوم جریانِ برگشتی است: اگر در یکی از \\(N_\\text{p}\\) رشتهٔ موازی اتصالِ کوتاه رخ دهد (یا ولتاژش بسیار کم شود)، رشته‌های سالم جریانشان را به آن می‌فرستند، تا حدودِ \\((N_\\text{p} - 1)\\) برابرِ جریانِ یک رشته (فصلِ ۶، بخش 6.4.4). ماژول فقط تا فیوزِ سریِ برگهٔ داده (25 A) جریانِ معکوس را تحمل می‌کند.\n\nمثال 10.30 (فیوزِ رشته در جعبهٔ تجمیعِ ۲۰ رشته‌ای) پرسش. در جعبهٔ تجمیع با ۲۰ رشتهٔ موازی، بیشینهٔ جریانِ برگشتی به یک رشتهٔ معیوب چیست و آیا فیوزِ رشته لازم است؟ با کرانِ پایینِ آموزشیِ \\(1.5\\,I_\\text{sc}\\) و کرانِ بالای فیوزِ سری (A-202)، ردهٔ فیوز را انتخاب کنید.\nپاسخ.\nstring fuses in a 20-string combiner (A-202):\n  a short in one string draws the other 19 strings' current: up to 332 A\n  module maximum series fuse (data sheet) 25 A: the reverse current is\n    13 times that, so every string needs a fuse\n  lower bound 1.5 x I_sc = 21.0 A, upper bound 25 A: a 25 A gPV fuse\n  the factors and the rule for both poles come from IEC 62548-1\n  and the earthing scheme; this is a teaching check, not a rule\n  with two strings or fewer in parallel no fuse may be needed:\n  (N - 1) I_sc stays below the module's fuse rating\nتفسیر. 332 A سیزده برابرِ تحملِ ماژول است؛ بی‌فیوز، رشتهٔ معیوب می‌سوزد. تنها ردهٔ میانِ دو کران فیوزِ 25 A از نوعِ ویژهٔ فتوولتائیک (gPV) است: هم از کرانِ پایینِ 21.0 A (و جریانِ عادیِ 17.1 A، مثال 10.11) بیشتر است و هم از تحملِ 25 Aِ ماژول بیشتر نیست؛ همان انتخابِ فصل‌های ۶ و ۲۶. مرزِ کار: ضریب‌های الزامی، فیوز در یک یا هر دو قطب و هماهنگی با زمین‌کردن را IEC 62548-1:2023 و مهندسِ حفاظت تعیین می‌کنند؛ فیوزِ DC باید برای ولتاژِ DCِ سامانه رده‌بندی شده باشد. وارسی: \\(19 \\times 13.98 \\times 1.25 = 332\\ \\text{A}\\) (درست).\n\nجریانِ کلِ جعبه و اینورتر. جعبهٔ ۲۰ رشته‌ای در شرایطِ استاندارد 262 A و در کرانِ بالا حدودِ 342 A می‌دهد (E17)؛ قاعدهٔ آموزشیِ \\(1.25\\,I_\\text{sc}\\) برای هر رشته 350 A برای کابل و کلیدِ جعبه می‌دهد (مثال 10.31). اینورتر هم بیشینهٔ جریانِ ورودی دارد؛ با نسبتِ DC/AC بالا، این حد جدا از توان باید وارسی شود (بخش 10.4.18).\nخطای رایج. «فیوز از ماژول در برابرِ اضافه‌بار محافظت می‌کند.» رشته منبعِ جریانِ محدود است و خودش اضافه‌بار نمی‌سازد؛ فیوز در برابرِ جریانِ برگشتیِ رشته‌های موازی است. خطای دیگر: فیوزِ AC در مدارِ DC؛ قطعِ قوسِ DC قطعه‌ای با ردهٔ DC می‌خواهد (بخش 6.4.6).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جریانِ رشته ممکن است از \\(I_\\text{sc}\\)ِ برگهٔ داده بیشتر شود؟ سه دلیل.\nبا دو رشتهٔ موازی، بیشینهٔ جریانِ برگشتی چیست و آیا فیوز لازم است؟\nچرا فیوز باید از جریانِ عادی بیشتر و از فیوزِ سریِ ماژول کمتر باشد؟\nماژولِ دوطرفه چه اثری بر انتخابِ فیوز دارد؟\n\n\n\n\n\n10.4.3 چیدمانِ عددِ صحیح: رشته، جعبهٔ تجمیع، اینورتر\nایده. چیدمان باید در هر سطح عددِ صحیح باشد: ماژول در رشته، رشته در جعبهٔ تجمیع، جعبه در اینورتر، اینورتر در نیروگاه. فصلِ ۳ نشان داد که تقسیمِ ساده به عددِ صحیح نمی‌رسد (۱۷۵ بر ۱۲)؛ فصلِ ۶ با ۲۴ رشته در هر جعبه (A-014) کار کرد. اینجا با ده اینورترِ 5 MW و هدفِ حدودِ 60 MWp، چیدمانی می‌خواهیم که در همهٔ سطح‌ها صحیح و برای همهٔ اینورترها یکسان باشد (یک طراحی، یک فهرستِ یدکی).\n\nمثال 10.31 (از 60 MWp به عددهای صحیح) پرسش. شمارِ رشته‌های لازم برای 60 MWp را بیابید و برای ۴۲۰ رشته در هر اینورتر، اندازه‌های ممکنِ جعبهٔ تجمیع را بسنجید. جریانِ طراحیِ خروجیِ جعبه را با قاعدهٔ آموزشیِ \\(1.25\\,I_\\text{sc}\\) حساب کنید (A-191).\nپاسخ.\ninteger layout of 60 MWp (A-191):\n  strings needed: 60e6 / (26 x 550) = 4195.8\n  16 strings per combiner: 26.25 combiners per inverter\n  18 strings per combiner: 23.33 combiners per inverter\n  20 strings per combiner: 21.00 combiners per inverter (integer)\n  21 strings per combiner: 20.00 combiners per inverter (integer)\n  24 strings per combiner: 17.50 combiners per inverter\n  choice (D-013): 420 strings per inverter = 21 combiners x 20\n    strings; 4200 strings, 60.06 MWp\n  combiner output, 20 x I_sc x 1.25 = 350 A for cable and switch\n    sizing (the factor and its basis come from the standard)\nتفسیر. ۴۲۰ بر ۲۰ و ۲۱ بخش‌پذیر است. ۲۱ جعبهٔ ۲۰ رشته‌ای انتخاب می‌شود (D-013): جعبهٔ ۲۰ رشته‌ای در اندازهٔ رایجِ تجهیز است، جریانش (350 A) با یک کابلِ آلومینیومیِ تک‌رشته به اینورتر می‌رسد، و ۲۱ جعبه در سه ستونِ هفت‌تایی گردِ ایستگاهِ اینورتر می‌نشیند (شکل 10.12). ظرفیتِ هر بلوک \\(420 \\times 26 \\times 550 = 6.006\\ \\text{MWp}\\) و نسبتِ DC/AC برابرِ 1.20 است (E23). این چیدمان A-014ِ فصلِ ۶ (۲۴ رشته در هر جعبه) را جایگزین می‌کند. وارسی: \\(10 \\times 21 \\times 20 \\times 26 = 109\\,200\\) ماژول (درست).\n\n\n\n\n\n\n\nشکل 10.12: یکی از ده بلوکِ خورشیدیِ نیروگاهِ P (D-013): ۲۱ جعبهٔ تجمیعِ ۲۰ رشته‌ای، اینورترِ 5 MW و ترانسفورماتورِ 0.6/33 kV\n\n\n\nهندسهٔ میز. هر میز (به انگلیسی table) دو ردیف ماژولِ عمودی در ارتفاع و ۲۶ ماژول در طول دارد: ۵۲ ماژول، یعنی دو رشتهٔ کامل روی یک میز. پس سیم‌کشیِ رشته روی خودِ میز بسته می‌شود و هر جعبهٔ تجمیع ده میز را جمع می‌کند. نیروگاه \\(109\\,200/52 = 2100\\) میز دارد؛ همین عدد در پایهٔ شست‌وشوی رباتی به کار می‌رود (مثال 10.52). طولِ هر میز با ۲۶ ماژولِ 1.134 m و فاصله‌های کوچکِ میانشان حدودِ 30 m است.\nخطای رایج. «هر اینورتر می‌تواند شمارِ رشتهٔ متفاوتی داشته باشد تا عدد درست دربیاید.» ممکن است، اما هر تفاوت یک طراحی، یک نقشه، یک ردیفِ یدکی و یک خطای احتمالیِ ساخت بیشتر است. چیدمانِ یکسان در پیمانکاری و بهره‌برداری صرفه‌جویی می‌کند (فصل‌های ۲۴ و ۴۹).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ۴۲۰ رشته در هر اینورتر انتخاب شد؟ \\(60.06\\ \\text{MWp}\\) از کجا می‌آید؟\nاگر هر جعبه ۲۴ رشته داشت، چند جعبه برای هر اینورتر لازم بود؟ مشکل چیست؟\nچرا میزِ ۵۲ ماژولی سیم‌کشیِ رشته را ساده می‌کند؟\nجریانِ طراحیِ جعبهٔ ۲۱ رشته‌ای را با قاعدهٔ \\(1.25\\,I_\\text{sc}\\) حساب کنید.\n\n\n\n\n\n10.4.4 تابشِ صفحهٔ آرایه\nایده. بستهٔ داده تابشِ افقیِ کل (GHI)، مستقیمِ عمود (DNI) و پخشیدهٔ افقی (DHI) را می‌دهد (فصلِ ۲)؛ ماژول نورِ صفحهٔ خودش (POA) را می‌گیرد. تبدیلِ افقی به صفحهٔ شیب‌دار جابه‌جایی (به انگلیسی transposition) نام دارد و سه جزء دارد: مستقیم که با هندسه دقیق حساب می‌شود، پخشیدهٔ آسمان که به مدلِ آسمان بستگی دارد، و بازتابِ زمین. مدلِ هِی–دیویس (به انگلیسی Hay–Davies) سهمی از پخشیده را که از گردِ قرصِ خورشید می‌آید مانندِ نورِ مستقیم و بقیه را یکنواخت می‌گیرد:\n\\[\n\\begin{aligned}\nG_\\text{POA} &= G_\\text{b} + G_\\text{d} + G_\\text{g}, \\qquad G_\\text{b} = \\text{DNI}\\,\\cos\\theta,\\\\\nG_\\text{d} &= \\text{DHI}\\left[A_i R_\\text{b} + (1 - A_i)\\,\\frac{1 + \\cos\\beta}{2}\\right], \\qquad\nA_i = \\frac{\\text{DNI}}{G_\\text{0n}}, \\quad R_\\text{b} = \\frac{\\cos\\theta}{\\cos\\theta_z},\\\\\nG_\\text{g} &= \\text{GHI}\\,\\rho_\\text{g}\\,\\frac{1 - \\cos\\beta}{2}\n\\end{aligned}\n\\tag{10.16}\\]\nکه \\(\\theta\\) زاویهٔ تابش بر صفحه، \\(\\theta_z\\) زاویهٔ سرسو، \\(\\beta\\) شیب، \\(G_\\text{0n}\\) تابشِ بیرونِ جو و \\(\\rho_\\text{g}\\) آلبیدوی زمین (0.2، A-183) است. چون دادهٔ بستهٔ داده میانگینِ ساعتی است، هندسه هم با میانگینِ شش زیرگام در هر ساعت حساب می‌شود (بخش 10.9).\n\nمثال 10.32 (سه جزءِ تابشِ سالانهٔ صفحهٔ 25°) پرسش. تابشِ سالانهٔ صفحهٔ رو به جنوب با شیبِ 25° را به سه جزء بشکنید و با تابشِ افقی مقایسه کنید.\nپاسخ.\nE30: POA year at 25 deg: beam 1,570, sky 562, ground 18 = 2,150 kWh/m2\n   : shares 73.0 / 26.1 / 0.8 %; GHI 1,947\nتفسیر. صفحهٔ شیب‌دار 10.4 % بیش از افق نور می‌گیرد، تقریباً همه از جزءِ مستقیم که در زمستان و بهار با شیب بهتر رو به خورشید است. سهمِ بازتابِ زمین برای ماژولِ یک‌رو کمتر از یک درصد است؛ برای ماژولِ دوطرفه، پشتِ ماژول بخشِ بزرگ‌تری از آن را می‌بیند (بخش 10.2.17). مدلِ آسمان یکی از منبع‌های عدمِ قطعیتِ برآوردِ انرژی است: مدل‌های مختلف در صفحه‌های پرشیب چند درصد اختلاف دارند (فصل‌های ۱۲ و ۱۵). وارسی: \\(1570 + 562 + 18 = 2150\\)؛ \\(2150/1947 = 1.104\\) (درست).\n\nخطای رایج. تابشِ افقی را با ضریبی ثابت به صفحه بردن (مانندِ ضریبِ 1.1ِ تمرینِ فصلِ ۹). ضریب در زمستان و تابستان، در روزِ صاف و ابری، بسیار فرق می‌کند و ولتاژ و دمای ساعت‌به‌ساعت را نادرست می‌دهد؛ برای پنجرهٔ اینورتر همین جزئیات مهم‌اند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه جزءِ تابشِ صفحهٔ آرایه را با رابطه‌شان بنویسید.\nچرا سهمِ مستقیم در صفحهٔ شیب‌دار بیش از افق است؟\nشاخصِ \\(A_i\\) در هوای ابری به کدام سو می‌رود و اثرش بر \\(G_\\text{d}\\) چیست؟\nآلبیدوی برف حدودِ 0.8 است؛ جزءِ زمین برای صفحهٔ 25° چند برابر می‌شود؟\n\n\n\n\n\n10.4.5 شیبِ صفحه\nایده. شیبِ بیشتر صفحه را در زمستان رو به خورشیدِ پایین می‌کند و در تابستان دور. بهترین شیب برای کلِ سال به سهمِ هر فصل از نور، سهمِ پخشیده (که صفحه‌های کم‌شیب بیشتر می‌بینند) و تلفاتِ زاویه بستگی دارد. فصلِ ۳ این بهینه‌سازی را با مدلی ساده انجام داد (بخش 3.2.14)؛ اینجا با مدلِ هِی–دیویس و تلفاتِ زاویه تکرار می‌کنیم.\n\n\n\n\n\n\nشکل 10.13: تابشِ سالانهٔ صفحهٔ رو به جنوب در برابرِ شیب، پیش و پس از تلفاتِ زاویه\n\n\n\n\nمثال 10.33 (شیبِ بهینه با دادهٔ یک سال) پرسش. تابشِ سالانهٔ صفحه و تابشِ مؤثر (پس از تلفاتِ زاویه) را برای شیب‌های صفر تا 45° بیابید.\nپاسخ.\nannual irradiation on south-facing planes (Hay-Davies, IAM):\n  tilt deg   POA kWh/m2   effective kWh/m2\n         0         1947             1875\n         5         2013             1943\n        10         2067             1999\n        15         2108             2042\n        20         2136             2071\n        25         2150             2086\n        30         2151             2087\n        35         2139             2074\n        40         2113             2048\n        45         2075             2008\n  best tilt about 30 deg, below the latitude (34 deg):\n  diffuse light and the summer-heavy sky favour flatter planes;\n  row shading and wind load push lower still (next lesson)\nتفسیر. بیشینه پهن است: میانِ 25° و 35° تفاوت کمتر از 1 % است. پس شیب را نور به‌تنهایی تعیین نمی‌کند: شیبِ کمتر میز را کوتاه‌تر، بارِ باد را کمتر (فصلِ ۳۰) و برای همان سایه فاصلهٔ ردیف‌ها را کمتر می‌کند (بخش 10.4.6). نیروگاهِ P با 25° (A-183) تنها 0.05 % از بهینهٔ نوری می‌بازد. وارسی: \\(2086/2087 = 0.9995\\) (درست).\n\nخطای رایج. «شیبِ بهینه برابرِ عرضِ جغرافیایی است.» این قاعده برای آسمانِ کاملاً صاف و بدونِ تلفاتِ زاویه نزدیک است؛ با سهمِ پخشیده و آسمانِ تابستانیِ صاف‌تر، بهینه چند درجه کمتر است، و با هزینه‌های سازه و زمین باز هم کمتر.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا منحنیِ شکل 10.13 نزدیکِ بیشینه تخت است؟\nچرا تابشِ مؤثر در شیبِ صفر نسبت به شیبِ بهینه بیشتر می‌بازد تا تابشِ کل؟\nسه عاملِ غیرنوری که شیب را پایین می‌آورند کدام‌اند؟\n\n\n\n\n\n10.4.6 فاصلهٔ ردیف‌ها و نسبتِ پوششِ زمین\nایده. ردیفِ جلو (جنوبی) در خورشیدِ پایین روی ردیفِ پشت سایه می‌اندازد. نسبتِ پوششِ زمین (به انگلیسی ground coverage ratio، GCR) نسبتِ طولِ شیبِ میز \\(L\\) به فاصلهٔ ردیف‌ها (گام) \\(d\\) است. هندسهٔ شکل 10.14 با قانونِ سینوس‌ها سهمِ سایه‌خورده از طولِ شیب را می‌دهد:\n\\[\nf = 1 - \\frac{1}{\\text{GCR}}\\,\\frac{\\sin\\alpha_\\text{p}}{\\sin(\\alpha_\\text{p} + \\beta)}, \\qquad\n\\tan\\alpha_\\text{p} = \\frac{\\tan\\alpha_\\text{s}}{\\cos(A - 180^\\circ)}\n\\tag{10.17}\\]\nکه \\(\\alpha_\\text{p}\\) زاویهٔ نیم‌رخِ خورشید (زاویهٔ ارتفاع در صفحهٔ شمال–جنوب) و \\(\\alpha_\\text{s}\\) و \\(A\\) ارتفاع و سمتِ خورشیدند. سایه وقتی صفر است که \\(\\tan\\alpha_\\text{p} \\ge \\sin\\beta/(1/\\text{GCR} - \\cos\\beta)\\).\n\n\n\n\n\n\nشکل 10.14: برشِ شمال–جنوبِ دو ردیف: طولِ شیب، شیب، گام، نسبتِ پوشش و سایهٔ خورشیدِ پایین\n\n\n\ndef shaded_fraction(el_deg, az_deg, tilt_deg: float, gcr: float):\n    \"\"\"Share of a table's slope length shaded by the row in front (south-\n    facing rows, sun profile angle in the north-south plane).\"\"\"\n    el, az = np.radians(el_deg), np.radians(az_deg)\n    b = math.radians(tilt_deg)\n    cos_d = np.cos(az - math.pi)\n    tan_p = np.divide(np.tan(el), cos_d, out=np.full_like(el, 1e9),\n                      where=cos_d &gt; 1e-6)\n    a_p = np.arctan(np.clip(tan_p, 0, 1e9))\n    f = 1 - (1 / gcr) * np.sin(a_p) / np.sin(a_p + b)\n    return np.clip(np.where(el &gt; 0, f, 0.0), 0.0, 1.0)\n\nمثال 10.34 (هندسهٔ میزهای نیروگاهِ P) پرسش. با دو ماژولِ عمودی (2.278 m) و \\(\\text{GCR} = 0.40\\): گام و ارتفاعِ میز؛ سهمِ سایه در \\(\\alpha_\\text{p} = 12^\\circ\\)؛ زاویهٔ مرزیِ بی‌سایه؛ و ارتفاعِ خورشید در ظهرِ انقلابِ زمستانی در عرضِ 34°.\nپاسخ.\nE19: pitch at GCR 0.40, two 2.278 m modules: 11.39 m;\n     table rise L sin 25 = 1.93 m\nE20: shaded share at alpha_p 12 deg, tilt 25 deg, GCR 0.4: 0.136\nE21: no shade above tan a = sin b / (1/GCR - cos b): 14.9 deg\nE22: winter-solstice noon at 34 N: 90 - 34 - 23.44 = 32.6 deg\nتفسیر. حتی در کوتاه‌ترین روزِ سال، خورشیدِ ظهر بیش از دو برابرِ زاویهٔ مرزی بالاست؛ سایه فقط در صبح و عصرهای زمستان رخ می‌دهد که تابش کم است. وارسی: \\(\\tan 14.9^\\circ = 0.266\\) و \\(\\sin 25^\\circ/(2.5 - \\cos 25^\\circ) = 0.4226/1.594 = 0.265\\) (درست).\n\nاثرِ برقیِ سایه. سایهٔ هندسی با سایهٔ برقی یکی نیست. در میزِ دو ماژولِ عمودی، هر ردیفِ ماژول یک رشته است و هر سه زیررشتهٔ ماژولِ عمودی در طولِ شیب امتداد دارند (شکل 10.9). وقتی لبهٔ پایینِ ردیفِ پایین سایه بخورد، هر سه دیودِ همهٔ ماژول‌های آن رشته روشن می‌شوند و رشته عملاً از دست می‌رود: با کمترین سایه، نیمی از میز (برای ماژولِ سلول‌کامل، که مدلِ A-192 فرض می‌کند؛ در ماژولِ نیم‌سلولیِ PVM-550 نیمهٔ بالای هر ماژول هنوز کار می‌کند و تلفات کمتر است، بخش 10.3.7). در ماژولِ افقی، زیررشته‌ها افقی‌اند و سایه یکی‌یکی آن‌ها را درگیر می‌کند.\n\n\n\n\n\n\nشکل 10.15: تلفاتِ سالانهٔ سایهٔ ردیف‌ها در برابرِ نسبتِ پوششِ زمین برای سه فرضِ برقی (A-192)\n\n\n\n\nمثال 10.35 (نسبتِ پوشش و تلفاتِ سالانهٔ سایه) پرسش. تلفاتِ سالانهٔ سایهٔ ردیف‌ها را برای \\(\\text{GCR}\\)ِ 0.30 تا 0.60 با سه فرض حساب کنید: خطی (توان متناسب با سطحِ آفتابی)، دو ماژولِ عمودی و چهار ماژولِ افقی (A-192).\nپاسخ.\ninter-row shading, tilt 25 deg, tables 2 high (A-192):\n  GCR   pitch m   linear loss %   2P portrait %   4L landscape %\n  0.30     15.2           0.01           0.03            0.01\n  0.40     11.4           0.03           0.07            0.04\n  0.50      9.1           0.08           0.23            0.10\n  0.60      7.6           0.29           1.13            0.38\n  portrait tables lose a whole module row once its bottom edge\n  is shaded (all three bypass substrings run along the slope);\n  landscape modules lose one substring at a time; GCR 0.40\n  (A-183) keeps the electrical loss small at 11.4 m pitch\nتفسیر. در \\(\\text{GCR} = 0.40\\) تلفات کوچک است (0.07 % با نصبِ عمودی)؛ در 0.60، نصبِ عمودی 1.13 % می‌بازد، سه برابرِ نصبِ افقی. انتخابِ \\(\\text{GCR}\\) پس مصالحه‌ای میانِ زمین (و طولِ کابل و جاده) و انرژی است و ارزشِ هر دو در فصل‌های ۱۸ و ۲۱ قیمت می‌گیرد. محدودیتِ مدل: فقط سایهٔ مستقیم دیده شده است؛ ردیفِ جلو بخشی از آسمان و زمینِ روشن را هم از ردیفِ پشت می‌پوشاند (تلفاتِ پخشیده) که در مدلِ فصلِ ۱۵ می‌آید. وارسی: گام در 0.40 برابرِ \\(2 \\times 2.278/0.40 = 11.39\\ \\text{m}\\) (درست).\n\nبستنِ U-016. فصلِ ۳ هندسهٔ میز و فاصلهٔ ردیف‌ها را مجهول گذاشت. اکنون پایهٔ طراحی چنین است: میزِ دو ماژولِ عمودی با ۲۶ ماژول در طول، شیبِ 25°، \\(\\text{GCR} = 0.40\\)، گامِ 11.4 m و لبهٔ پایینِ 0.6 m بالای زمین (D-013). نقشهٔ واقعیِ میدان با شیبِ زمین، مرزِ زمین و جاده‌ها در فصل‌های ۱۴، ۲۱ و ۲۹ کامل می‌شود؛ زمینِ شیب‌دار گام را در هر جا تغییر می‌دهد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 10.17 را با قانونِ سینوس‌ها در شکل 10.14 بازسازی کنید.\nبا \\(\\text{GCR} = 0.5\\)، زاویهٔ مرزیِ بی‌سایه چیست؟\nچرا کمترین سایهٔ لبهٔ پایین در نصبِ عمودی نیمی از میز را می‌برد؟\nچرا تلفاتِ سالانهٔ سایه با وجودِ سایهٔ هر روزِ زمستان کوچک است؟\nکدام تلفاتِ ردیف‌ها در مدلِ این فصل نیامده است؟\n\n\n\n\n\n10.4.7 سایه‌های دیگر: افق، اشیای نزدیک و توربین‌ها\nایده. ردیف‌ها تنها منبعِ سایه نیستند. سایهٔ دور (کوه‌ها و تپه‌های افق) جزءِ مستقیم را در خورشیدِ پایین قطع می‌کند و با یک نیم‌رخِ افق (ارتفاعِ افق در هر سمت) مدل می‌شود. سایهٔ نزدیک از تیرهای برق و روشنایی، حصار، ایستگاه‌های اینورتر، دکلِ هواشناسی، ساختمان‌ها و درخت‌ها می‌آید؛ چون روی چند سلول می‌افتد، اثرِ برقی‌اش (بخش 10.3.15) از سطحش بسیار بیشتر است.\nدر نیروگاهِ هیبریدی. برج‌ها و پره‌های توربین‌های بادی سایه‌های بلند و متحرک دارند.\n\nمثال 10.36 (سایهٔ برجِ توربین روی میدانِ خورشیدی) پرسش. طولِ سایهٔ برجِ 100 mِ توربینِ WT-5.0-150 را در ارتفاعِ خورشیدِ 15°، 30° و 60° بیابید. نوکِ پره در بالاترین جا (175 m) در 15° سایه را تا کجا می‌برد؟\nپاسخ.\nE31: tower shadow (hub 100 m): 15 deg 373 m, 30 deg 173 m, 60 deg 58 m\n     blade tip at 175 m, sun at 15 deg: 653 m\nتفسیر. در صبح و عصر سایهٔ برج صدها متر و سایهٔ پره‌ها بیش از نیم کیلومتر می‌رود. سایهٔ برج باریک است اما روی هر رشته‌ای که بیفتد، دیودهای آن را روشن یا نقطهٔ داغِ گذرا می‌سازد؛ سایهٔ پره‌ها چشمک‌زن است و ردیاب‌های اینورتر را هم آشفته می‌کند. پس در چیدمانِ هیبریدی، فاصلهٔ توربین‌ها از میدانِ خورشیدی یا جهتِ قرارگیری‌شان نسبت به میدان یک رابطِ طراحی است (فصلِ ۱۴). وارسی: \\(100/\\tan 15^\\circ = 100/0.268 = 373\\ \\text{m}\\) (درست).\n\nخطای رایج. «سایهٔ تیرِ برق باریک است و اثری ندارد.» سایهٔ باریکِ ثابت هر روز روی همان سلول‌ها می‌افتد: هم انرژی می‌برد و هم پیریِ زودرس می‌سازد. جای اشیای بلند را در نقشهٔ میدان با تحلیلِ سایه وارسی کنید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسایهٔ دور و نزدیک در مدل‌سازی چه فرقی دارند؟\nسایهٔ برجِ توربین در ارتفاعِ 45°ِ خورشید چقدر است؟\nچرا سایهٔ چشمک‌زنِ پره برای ردیاب مسئله است؟\nسه شیء نزدیک در نیروگاهِ P را نام ببرید که باید در تحلیلِ سایه بیایند.\n\n\n\n\n\n10.4.8 ردیاب‌های تک‌محوره\nایده. ردیابِ تک‌محوره (به انگلیسی single-axis tracker) ردیف‌ها را حولِ محورِ شمال–جنوب از شرق به غرب می‌چرخاند تا صفحه در طولِ روز رو به خورشید بماند. نورِ مستقیمِ صبح و عصر که صفحهٔ ثابت با زاویهٔ بزرگ می‌گیرد، تقریباً عمود دریافت می‌شود. بهای آن موتور، کنترل، سازهٔ متحرک، نگهداری و رفتار در بادِ شدید (حالتِ ایمن) است. در صبح و عصر ردیف‌ها روی هم سایه می‌اندازند؛ عقب‌گردِ ردیاب (به انگلیسی backtracking) زاویه را کم می‌کند تا سایه نیفتد.\n\nمثال 10.37 (ردیاب در برابرِ میزِ ثابت) پرسش. با همان مدلِ آسمان، تابشِ سالانهٔ ردیابِ تک‌محورهٔ شمال–جنوب با بیشینهٔ چرخشِ ±55° را با میزِ ثابتِ 25° مقایسه کنید (A-206؛ بی‌عقب‌گرد و بی‌سایه).\nپاسخ.\nsingle-axis tracker (north-south axis, +-55 deg) against fixed\n25 deg tables, same sky model (A-206; no backtracking, no shading):\n  fixed 25 deg: POA 2,150 kWh/m2, effective 2,086\n  tracker:      POA 2,703 kWh/m2, effective 2,656\n  gain 27.3 % of effective irradiance before shading,\n  backtracking losses, motor energy and availability; the\n  tracker earns most on clear summer mornings and evenings\n  the choice for Plant P (fixed tables, A-183) is revisited with\n  costs and wind loads in chapters 18 and 30\nتفسیر. 27 % تابشِ مؤثرِ بیشتر یک سقف است: عقب‌گرد و سایهٔ ردیف‌ها، مصرفِ موتورها، توقف‌ها و حالتِ ایمن در باد بخشی از آن را می‌برند، و ردیاب‌ها معمولاً با \\(\\text{GCR}\\)ِ کمتر (زمینِ بیشتر) نصب می‌شوند. در سایتِ صاف با سهمِ زیادِ نورِ مستقیم مانندِ نیروگاهِ P سودِ ردیاب بزرگ است. انتخابِ نیروگاهِ P (میزِ ثابت) فرضِ آموزشی است و در فصل‌های ۱۸ (اقتصاد) و ۳۰ (سازه و باد) با شاهد دوباره سنجیده می‌شود. برای اینورتر، ردیاب منحنیِ روزانهٔ پهن‌تر و ساعت‌های بیشتری نزدیکِ توانِ کامل یعنی بُرشِ بیشتر با همان نسبتِ DC/AC می‌دهد (بخش 10.4.18). وارسی: \\(2656/2086 = 1.273\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ردیاب بیشترین سود را در صبح و عصرِ صافِ تابستان دارد؟\nعقب‌گرد چه مسئله‌ای را حل می‌کند و چه بهایی دارد؟\nچرا ردیاب با همان نسبتِ DC/AC بُرشِ بیشتری دارد؟\nسه هزینهٔ ردیاب را که در سودِ تابش دیده نمی‌شود نام ببرید.\n\n\n\n\n\n10.4.9 ناهمسانی\nایده. هیچ دو ماژولی دقیقاً یکسان نیستند. در رشتهٔ سری همه یک جریان دارند و ماژولِ کم‌جریان‌تر بقیه را از نقطهٔ بیشینه‌شان دور می‌کند؛ در رشته‌های موازی همه یک ولتاژ دارند و رشته‌ای با ولتاژِ نقطهٔ بیشینهٔ متفاوت دور از بیشینه کار می‌کند. پس توانِ آرایه از مجموعِ توان‌های بیشینهٔ ماژول‌ها کمتر است: تلفاتِ ناهمسانی (به انگلیسی mismatch loss). فصلِ ۶ این را با دو رشته نشان داد؛ اینجا با پراکندگیِ آماریِ واقعی‌تر.\n\nمثال 10.38 (ناهمسانیِ یک جعبهٔ تجمیعِ نو) پرسش. با ۲۰ رشتهٔ ۲۶ ماژولی، رده‌بندیِ توانِ 0/+5 W و پراکندگیِ جریانِ 0.7 % (یک انحرافِ معیار) با شبیه‌سازیِ مونت‌کارلو (A-193، بذرِ ۳۷)، تلفاتِ ناهمسانی را در شرایطِ استاندارد بیابید. با رشدِ پراکندگی در پیری چه می‌شود (A-205)؟\nپاسخ.\n20 strings of 26 modules in parallel, Monte Carlo (seed 37, A-193):\n  power binning 0/+5 W, current spread 0.7 % (one sigma)\n  sum of module maxima 287.36 kW; array maximum 287.24 kW\n  mismatch loss 0.04 % at STC; ageing and uneven\n  soiling widen the spread and the loss over the years\nmismatch loss as the current spread grows with age (A-205):\n  current spread (1 s)   mismatch loss %\n                  0.7             0.04\n                  2.0             0.33\n                  3.0             0.80\n                  5.0             2.72\n  the loss grows roughly with the square of the spread: new\n  binned modules lose little; uneven ageing, soiling and\n  replaced modules of another class add up over the years\nتفسیر. برای ماژول‌های نوِ رده‌بندی‌شده، ناهمسانی ناچیز است (0.04 %)؛ عددِ 1 %ِ A-183 محافظه‌کارانه است و پراکندگیِ آینده را هم می‌پوشاند. با پراکندگیِ 3 % تلفات 0.8 % و با 5 % حدودِ 2.7 % است: رشدی تقریباً با مجذورِ پراکندگی. منبع‌های پراکندگیِ آینده: پیریِ ناهمسان، گرد و غبارِ ناهمسان (لبهٔ پایینِ ماژول)، دمای ناهمسان (ماژول‌های لبهٔ میز خنک‌ترند)، و ماژول‌های جایگزین از ردهٔ دیگر. وارسی: \\(1 - 287.24/287.36 = 0.04\\ \\%\\) (درست).\n\nپیامد برای بهره‌برداری. ماژولِ جایگزین باید از همان رده (یا با جریانِ نزدیک) باشد، و اگر نیست، در رشته‌ای جدا جمع شود. برای همین بخشی از ماژول‌ها را به‌عنوانِ یدک از همان محموله نگه می‌دارند (فصل‌های ۵۱ و ۵۲).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nناهمسانیِ سری و موازی چه فرقی دارند؟\nچرا رده‌بندیِ توان ناهمسانیِ ماژول‌های نو را کم می‌کند؟\nچهار منبعِ رشدِ پراکندگی در طولِ عمر را نام ببرید.\nچرا ماژولِ جایگزین باید هم‌رده باشد؟\n\n\n\n\n\n10.4.10 گرد و غبار در زبانِ آرایه\nایده. گرد و غبار نور را پیش از رسیدن به سلول می‌گیرد. اثرش را با نسبتِ آلودگی (به انگلیسی soiling ratio) \\(SR\\) نشان می‌دهند: نسبتِ توانِ ماژولِ آلوده به همان ماژولِ تمیز؛ تلفات \\(1 - SR\\) است. سه ویژگیِ گرد و غبار برای آرایه مهم‌اند: (۱) انباشت با زمان در روزهای خشک و پاک‌شدن با باران (بخش 10.5.1)؛ (۲) ناهمسانی: گرد و غبار در لبهٔ پایینِ ماژول (جایی که آبِ باران و شبنم گل را جمع می‌کند) و در ردیف‌های نزدیکِ جاده بیشتر است؛ (۳) اثر بر زاویه: گرد و غبار تلفاتِ نورِ مایل را بیشتر می‌کند.\nناهمسانیِ گرد و غبار و دیود. گلِ لبهٔ پایینِ ماژولِ عمودی همهٔ زیررشته‌ها را هم‌زمان کمی سایه می‌زند (مانندِ سایهٔ ردیف‌ها)؛ در ماژولِ افقی فقط زیررشتهٔ پایین را. نوارِ گلِ ضخیم در لبه می‌تواند دیودها را روشن کند و تلفاتی بسیار بیش از سهمِ سطحش بسازد: یک دلیلِ دیگر برای اینکه شست‌وشو به لبه‌ها برسد و قابِ ماژول آب را نگه ندارد.\nجای آن در این فصل. بخشِ ت گرد و غبار را با دادهٔ ایستگاهِ آلودگی، روش‌های شست‌وشو و سیاستِ بهینه کامل می‌کند؛ بخشِ پ فقط رابطِ آن با آرایه را می‌گذارد: تلفاتِ سالانهٔ 1.43 % با سیاستِ پیشنهادیِ مثال 10.50 در زنجیرهٔ انرژی (مثال 10.59) و رابط‌های سامانهٔ شست‌وشو با میز در بخش 10.4.20.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ آلودگی چیست و تلفات چگونه از آن به دست می‌آید؟\nچرا گلِ لبهٔ پایین برای ماژولِ عمودی بدتر است؟\nسه دلیلِ ناهمسانیِ گرد و غبار در یک میدانِ بزرگ را بنویسید.\n\n\n\n\n\n10.4.11 برف\nایده. برف دو اثر دارد: انرژی (ماژولِ پوشیده تولید نمی‌کند تا برف بلغزد یا آب شود) و بارِ مکانیکی (وزنِ برف بر شیشه و قاب). روی شیبِ 25° و شیشهٔ صاف، برف معمولاً در یکی دو روزِ آفتابی می‌لغزد؛ اما اگر لبهٔ پایینِ میز به برفِ انباشته روی زمین برسد، برفِ لغزنده جایی برای رفتن ندارد و روی ردیفِ پایین می‌ماند. ارتفاعِ لبهٔ پایین (0.6 m) برای همین است.\n\nمثال 10.39 (برف در نیروگاهِ P) پرسش. با پنج بارشِ برف در زمستان که هر کدام دو روز ماژول‌ها را می‌پوشانند و 90 % انرژیِ آن روزها را می‌برند، و بارِ برفِ زمینِ 1.2 kN/m² با ضریبِ شکلِ 0.8 (A-204، مقدارهای آموزشی)، تلفاتِ انرژی و مؤلفهٔ عمودِ بار بر شیشه را بیابید.\nپاسخ.\nsnow on the tables of Plant P (1200 m, A-204, teaching values):\n  five snowfalls, each covering the modules for two days, 90 %\n    lost on those days: 2251 MWh of DC, 1.94 % of the year\n  load: ground snow 1.2 kN/m2 x shape 0.8 x cos^2(25 deg)\n    = 789 Pa normal to the glass\n  data-sheet test load 5400 Pa front; with a safety factor 1.5\n    the design load may reach 3600 Pa: snow is far below it\n  the lower edge 0.6 m above ground lets sliding snow clear;\n  real snow loads come from the national code (chapter 29)\nتفسیر. ده روزِ زمستانی 1.9 % انرژیِ سال است؛ بیشتر از آنچه بسیاری انتظار دارند، چون روزهای پس از بارش اغلب صاف‌ترین روزهای زمستان‌اند. بارِ برف فقط بخشی از بارِ آزمونِ ماژول است، اما سازه و نقطه‌های گیره باید جداگانه برای ترکیبِ برف، باد و وزن طراحی شوند و بارِ آزمونِ ماژول به روشِ گیره‌کردنِ اعلامِ سازنده وابسته است (فصلِ ۳۰). مرز: بارِ برفِ واقعی را آیین‌نامهٔ بارگذاریِ کشور برای ارتفاع و منطقه می‌دهد؛ عددِ 1.2 kN/m² فقط آموزشی است. وارسی: \\(0.8 \\times 1.2 = 0.96\\) و \\(0.96 \\times \\cos^2 25^\\circ = 0.789\\ \\text{kN/m}^2\\) (درست).\n\nخطای رایج. «برفِ روی ماژول را با بیل یا آبِ گرم پاک می‌کنیم.» ابزارِ سخت شیشه و پوشش را خراش می‌دهد، آبِ گرم شیشهٔ سرد را می‌شکند و کار روی میزِ یخ‌زده خطرِ سقوط و برق‌گرفتگی دارد. سیاستِ برف (صبر، ابزارِ نرمِ تأییدشده، اولویتِ ردیف‌ها) بخشی از برنامهٔ بهره‌برداری است (فصلِ ۵۲).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ارتفاعِ لبهٔ پایینِ میز در سایتِ برفی مهم است؟\nچرا روزهای پس از برف از نظرِ انرژی گران‌اند؟\nمؤلفهٔ موازیِ شیبِ بارِ برف در مثال 10.39 چیست؟ این مؤلفه چه چیزی را بار می‌کند؟\nدو خطرِ پاک‌کردنِ برف با ابزارِ نامناسب را بنویسید.\n\n\n\n\n\n10.4.12 پیری در زبانِ آرایه\nایده. تخریبِ ماژول (بخش 10.3.20) در آرایه سه اثرِ دیگر هم دارد: (۱) ناهمسانی رشد می‌کند چون ماژول‌ها یکسان پیر نمی‌شوند (مثال 10.38)؛ (۲) ولتاژِ رشته کمی پایین می‌آید و ساعت‌های نزدیکِ کفِ پنجرهٔ اینورتر بیشتر می‌شوند (مثال 10.46)؛ (۳) بُرش با کم شدنِ توانِ DC کم می‌شود، یعنی بخشی از تخریب در سال‌های نخست در بُرش «پنهان» است.\n\nمثال 10.40 (پنجرهٔ اینورتر پس از بیست سال) پرسش. اگر ولتاژِ نقطهٔ بیشینهٔ ماژول‌ها پس از بیست سال 3 % کمتر شود (فرضی)، کمینهٔ ولتاژِ رشته در سالِ داده (906 V، مثال 10.46) و میانه (1041 V) چه می‌شوند؟ آیا D-012 هنوز کافی است؟\nپاسخ.\nE32: string V_mp x 0.97 (aged): min 879 V, median 1009 V\n     hours below 933 V: 159 (new modules: 17)\nتفسیر. میانه هنوز 76 V بالای کف است، اما ساعت‌های زیرِ کف از ۱۷ به ۱۵۹ می‌رسد. انرژیِ از‌دست‌رفته هنوز کوچک است چون اینورتر در کف می‌ماند و منحنی نزدیکِ قله تخت است (فصلِ ۹)؛ اما این یک پرسشِ طراحیِ بلندمدت است که برای اینورترِ جایگزین در نیمهٔ عمر هم باید پرسیده شود (فصلِ ۵۳). وارسی: \\(1041 \\times 0.97 = 1010\\ \\text{V}\\) (درست، با گردکردن).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه اثرِ پیری در سطحِ آرایه را نام ببرید.\nچرا بخشی از تخریب در سال‌های نخست در بُرش پنهان است؟\nبا کاهشِ 3 %ِ ولتاژ، رشته‌هایی که امروز زیرِ چه ولتاژی‌اند در آینده زیرِ کفِ 933 V می‌روند؟ در شکل 10.17 نشانشان دهید.\n\n\n\n\n\n10.4.13 رابط‌ها\nایده. هر رشتهٔ ۲۶ ماژولی حدودِ ۲۷ جفت رابطِ DC دارد: میانِ ماژول‌ها و در دو سرِ کابلِ رشته. رابطِ خوب مقاومتِ تماسِ بسیار کم دارد؛ رابطِ بد (پرسِ نادرست، جفت‌شدنِ دو سازندهٔ متفاوت، آب و گرد و غبار در تماس، نیمه‌جفت) گرم می‌شود، مقاومتش با زمان بالا می‌رود و می‌تواند قوسِ DC بسازد که خودبه‌خود خاموش نمی‌شود (فصلِ ۶، بخش 6.4.5 و بخش 6.4.6). رابط‌ها استانداردِ محصولِ خود را دارند (IEC 62852:2014+AMD1:2020، تا 1500 V و 125 A برای هر تماس) و جفت‌کردنِ رابط‌های دو سازنده حتی اگر شکلشان یکی باشد، جز با گواهیِ آزمونِ مشترک پذیرفته نیست.\n\nمثال 10.41 (شمارِ رابط‌ها و خرابیِ سالانه) پرسش. شمارِ جفت‌رابط‌های رشته‌ای در نیروگاهِ P چیست؟ با آهنگِ خرابیِ 0.01 % برای هر جفت در سال (A-208، فرضی)، چند خرابی در سال انتظار می‌رود؟\nپاسخ.\nE34: mated connector pairs: 4200 strings x 27 = 113,400;\n     at 0.01 % per pair and year: 11 failures a year\nتفسیر. حتی با آهنگِ خرابیِ بسیار کم، شمارِ زیاد یعنی خرابیِ هفتگی یا ماهانه؛ هر کدام می‌تواند یک رشته را از کار بیندازد یا آتش بسازد. پس کیفیتِ نصب (ابزارِ پرسِ تأییدشده، آموزش، نمونه‌برداری از پرس‌ها، عدمِ جفت‌کردنِ ناهمسان) و پایش (جریانِ رشته، تصویرِ گرمایی) از کیفیتِ محصول مهم‌ترند. وارسی: \\(113\\,400 \\times 10^{-4} = 11.3\\) (درست).\n\nخطای رایج. «رابطِ سازگار همان رابطِ هم‌شکل است.» شکلِ یکسان ضمانتِ تماسِ پایدار نیست؛ مواد، روکشِ فلز و رواداری‌ها فرق می‌کنند. اگر کابلِ رشته و ماژول رابطِ دو سازنده دارند، یکی از دو سر باید با رابطِ هم‌سازنده عوض شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار ریشهٔ رایجِ خرابیِ رابط را نام ببرید.\nچرا شمارِ رابط‌ها از کیفیتِ هر رابط مهم‌تر است؟\nدو ابزارِ پایش که رابطِ معیوب را نشان می‌دهند کدام‌اند؟\n\n\n\n\n\n10.4.14 کابلِ DC و تلفاتِ آن\nایده. کابلِ رشته (از میز تا جعبهٔ تجمیع) و کابلِ اصلی (از جعبهٔ تجمیع تا اینورتر) سه شرط دارند: (۱) ظرفیتِ جریان با کاهشِ ظرفیت برای دمای محیط، تابشِ خورشید روی کابلِ بی‌پوشش و گروه‌بندی (فصلِ ۴، بخش 4.2.35)؛ (۲) افتِ ولتاژ و تلفات؛ (۳) ردهٔ ولتاژ و محیط (کابلِ ویژهٔ فتوولتائیک تا 1.5 kV DC با عایق و غلافِ شبکه‌ای و مقاوم به فرابنفش، IEC 62930:2017). در DC، درصدِ افتِ ولتاژ و درصدِ تلفات یکی‌اند: \\(\\Delta V/V = I R/V = I^2 R/(V I)\\).\n\nمثال 10.42 (تلفاتِ کابل در شرایطِ استاندارد و در یک سال) پرسش. با طولِ یک‌طرفهٔ 80 m برای کابلِ رشته (مس 4 یا 6 mm²) و 200 m برای کابلِ اصلی (آلومینیومِ 240 یا 300 mm²) در 70 °C (A-203)، تلفات را در شرایطِ استاندارد بیابید و به انرژیِ سالانه ببرید.\nپاسخ.\nDC cable losses at the maximum power point (A-203; 70 C):\n  cable                  R ohm    loss at STC W   share %\n  string, 4 mm2 Cu        0.823             141      0.99\n  string, 6 mm2 Cu        0.549              94      0.66\n  combiner, 240 mm2 Al    0.056            3882      1.36\n  combiner, 300 mm2 Al    0.045            3106      1.09\n  over the year I^2 R losses scale with P^2: energy share = STC share x 0.66\n  so 0.99 % + 1.36 % at STC is about 1.5 % of the DC energy\n  (the 2 % of A-183 is a little conservative); voltage drop\n  and the sun-derated ampacity (chapter 4) are separate checks\nتفسیر. تلفاتِ \\(I^2R\\) با مجذورِ توان بالا می‌رود؛ چون بیشترِ انرژی در توانِ کمتر از قله تولید می‌شود، سهمِ انرژیِ سالانه حدودِ دوسومِ سهمِ قله است: 2.35 % در قله، حدودِ 1.5 % در سال. پس 2 %ِ A-183 کمی محافظه‌کارانه است. انتخابِ مقطع یک مسئلهٔ اقتصادی است: مسِ بیشتر در برابرِ انرژیِ کمتر از دست رفته، با ارزشِ حالِ انرژی در عمرِ نیروگاه (فصل‌های ۵ و ۱۸). وارسی: \\(0.0206 \\times 160/4 = 0.823\\ \\Omega\\) و \\(13.11^2 \\times 0.823 = 141\\ \\text{W}\\) (E24، درست).\n\nنکته‌های اجرا. کابلِ رشته زیرِ ماژول‌ها در سینی یا روی سازه بسته می‌شود تا از تابش و لبه‌های تیز دور بماند؛ بستِ پلاستیکیِ معمولی در آفتاب می‌شکند و کابل آویزان روی لبهٔ فلزی سائیده می‌شود. حلقه‌های بزرگِ کابل (قطبِ مثبت و منفی با فاصله) حلقهٔ القایی می‌سازند که در برخوردِ صاعقهٔ نزدیک ولتاژ القا می‌کند (فصلِ ۶، بخش 6.4)؛ دو قطب را کنارِ هم بکشید. کابل‌های اصلی معمولاً دفن می‌شوند و مقاومتِ گرماییِ خاک ظرفیتشان را تعیین می‌کند (بخش 4.3.16).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در DC درصدِ افتِ ولتاژ و درصدِ تلفات برابرند؟\nضریبِ 0.66ِ مثال 10.42 از کجا می‌آید؟\nمقاومتِ کابلِ مسیِ 6 mm² به طولِ رفت‌وبرگشتِ 200 m در 70 °C چیست؟\nچرا دو قطبِ رشته را کنارِ هم می‌کشند؟\n\n\n\n\n\n10.4.15 جعبهٔ تجمیع، جداسازی و حفاظتِ اضافه‌ولتاژ\nایده. جعبهٔ تجمیع (به انگلیسی combiner box) رشته‌ها را موازی می‌کند و سه کارِ دیگر دارد: حفاظت (فیوزِ رشته، مثال 10.30)، جداسازی (کلیدِ قطعِ زیرِ بارِ DC برای جدا کردنِ کابلِ اصلی) و حفاظتِ اضافه‌ولتاژ (برقگیرِ ضربه یا SPD میانِ قطب‌ها و زمین). بسیاری از جعبه‌ها پایشِ جریانِ رشته هم دارند که رشتهٔ معیوب، رابطِ بد یا فیوزِ سوخته را در همان روز نشان می‌دهد (فصلِ ۳۷).\nجداسازی یعنی چه. باز کردنِ کلیدِ جعبه کابلِ اصلی را از رشته‌ها جدا می‌کند، اما خودِ رشته‌ها، فیوزها و طرفِ ورودیِ کلید تا وقتی نور هست برق‌دارند (فصلِ ۶، بخش 6.4.3). برای کار روی یک رشته باید آن رشته را با روشِ تأییدشده (بازکردنِ نگه‌دارِ فیوز زیرِ شرایطِ بی‌بار، یا وسیلهٔ جداسازِ ویژه) جدا کرد؛ قطعِ رابطِ زیرِ بار ممنوع است (قوس). جزئیاتِ این‌ها رویهٔ کارِ ایمن است و در این کتاب نمی‌آید (فصلِ ۳۲).\nاضافه‌ولتاژِ صاعقه. میدانِ خورشیدیِ بزرگ با هزاران متر کابل در زمینِ باز در معرضِ ولتاژ‌های القاییِ صاعقه است. برقگیرها در جعبهٔ تجمیع و ورودیِ اینورتر، هم‌پتانسیل‌سازیِ همهٔ سازه‌ها و قاب‌ها و طراحیِ سامانهٔ حفاظت در برابرِ صاعقه کارِ فصلِ ۲۶ است؛ اینجا فقط رابطِ آن با آرایه: برقگیر باید برای ولتاژِ DCِ سامانه رده‌بندی شده باشد و فاصلهٔ کابلش تا شینهٔ زمین کوتاه باشد.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nطراحیِ حفاظت، هماهنگیِ فیوز و کلید، انتخابِ برقگیر و رویه‌های جداسازیِ آرایه را مهندسِ برقِ صلاحیت‌دارِ پروژه با IEC 62548-1:2023، آیین‌نامهٔ ملی و داده‌های سازنده انجام می‌دهد. عددهای این فصل آموزشی‌اند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار کارِ جعبهٔ تجمیع را نام ببرید.\nپس از بازکردنِ کلیدِ جعبهٔ تجمیع، کدام بخش‌ها هنوز برق‌دارند؟\nپایشِ جریانِ رشته کدام سه خرابی را زود نشان می‌دهد؟\nچرا قطعِ رابط زیرِ بار ممنوع است؟\n\n\n\n\n\n10.4.16 پایشِ جریانِ رشته و کشفِ خرابی\nایده. همهٔ رشته‌های یک جعبهٔ تجمیع در یک ولتاژ کار می‌کنند (ولتاژی که ردیابِ اینورتر برای کلِ آرایه برگزیده است). اگر در یک رشته دیودِ میان‌گذرِ یک یا چند ماژول روشن شود (سایه، ترک، نقطهٔ داغ، دیودِ اتصال‌کوتاه)، ولتاژِ آن رشته در هر جریان کمتر است؛ چون ولتاژش را آرایه تعیین می‌کند، جریانش پایین می‌آید. پایشِ جریانِ هر رشته در جعبهٔ تجمیع و مقایسه با رشته‌های همسایه (که همان تابش و دما را دارند) ساده‌ترین ابزارِ کشفِ خرابی است.\n\nمثال 10.43 (یک یا چند زیررشتهٔ کنارگذاشته) پرسش. در 900 W/m² و سلولِ 50 °C، آرایه در ولتاژِ بیشینهٔ رشتهٔ سالم کار می‌کند. اگر در یک رشته در ۱، ۲، ۴ یا ۸ ماژول یک زیررشته کنار گذاشته شود (A-210)، جریانِ آن رشته چقدر کم می‌شود؟ با نویزِ اندازه‌گیریِ 1 % کدام حالت کشف می‌شود؟\nپاسخ.\nstring current at the array voltage 999 V (900 W/m2, cell 50 C; A-210):\n  healthy string 11.87 A\n  modules with one substring bypassed   current A   drop %\n                                     1       11.69      1.5\n                                     2       11.46      3.5\n                                     4       10.76      9.4\n                                     8        7.86     33.8\n  one bypassed substring costs the string about 1.5 % of its\n  current; with 1 % measurement noise a 3-sigma alarm (3 %)\n  catches two or more; a single one needs trends or I-V curves\nتفسیر. یک زیررشتهٔ کنارگذاشته فقط 1.5 % جریانِ رشته را می‌برد و در نویز گم می‌شود؛ دو یا بیشتر از آستانهٔ سه‌سیگما می‌گذرد؛ هشت ماژول یک‌سوم جریان را می‌برد چون رشته به زانوی منحنی رانده می‌شود. پس پایشِ لحظه‌ای خرابی‌های بزرگ را زود می‌گیرد و خرابی‌های کوچک را با روند (میانگینِ چند روزِ صاف) یا منحنیِ \\(I\\)–\\(V\\) (بخش 10.6.2) و تصویرِ گرمایی. وارسی: \\(1 - 11.69/11.87 = 1.5\\ \\%\\) (درست).\n\nطراحیِ پایش. دقتِ حس‌گرِ جریان، هم‌زمانیِ نمونه‌برداری میانِ رشته‌ها، و مقایسه با رشته‌های هم‌جهت و هم‌سایه (نه با میانگینِ کلِ میدان) دقتِ کشف را تعیین می‌کنند؛ رشته‌های لبهٔ میدان یا نزدیکِ اشیای سایه‌انداز باید جدا مقایسه شوند. سامانهٔ پایش در فصلِ ۳۷ و تحلیلِ داده در فصلِ ۵۲ کامل می‌شوند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خرابیِ ولتاژیِ یک رشته در جعبهٔ تجمیع به‌صورتِ افتِ جریان دیده می‌شود؟\nچرا رشته‌ها با همسایه‌ها مقایسه می‌شوند نه با میانگینِ میدان؟\nبا نویزِ 0.5 %، کدام حالت‌های مثال 10.43 کشف می‌شوند؟\n\n\n\n\n\n10.4.17 زمین‌کردن، عایق و تخریبِ ناشی از پتانسیل\nایده. دو نوع اتصال به زمین را نباید یکی گرفت: (۱) هم‌پتانسیل‌سازیِ حفاظتی قاب‌ها و سازه‌ها (هر بخشِ رسانای در دسترس به سامانهٔ زمین وصل است تا در شکستِ عایق ولتاژِ خطرناک نگیرد)؛ (۲) زمین‌کردنِ کارکردیِ یک قطبِ آرایه برای کنترلِ پتانسیلِ ماژول‌ها (بخش 10.3.13 و فصلِ ۹، بخش 9.4.15). در آرایهٔ شناور، اینورتر مقاومتِ عایقِ آرایه نسبت به زمین را پیش از شروع می‌سنجد و اگر کم باشد کار نمی‌کند.\n\nمثال 10.44 (چرا آرایهٔ بزرگ صبح‌ها روشن نمی‌شود) پرسش. اگر مقاومتِ عایقِ هر ماژول 400 MΩ باشد و ۱۰٬۹۲۰ ماژولِ یک بلوک از نظرِ عایق موازی باشند (A-208، فرضی)، مقاومتِ عایقِ کلِ بلوک چیست؟ اگر شبنمِ صبح مقاومتِ هر ماژول را نصف کند چه؟\nپاسخ.\nE35: array insulation: 400 Mohm / 10,920 modules = 36.6 kohm;\n     with dew halving each module: 18.3 kohm\nتفسیر. مقاومتِ عایقِ ماژول‌های موازی مانندِ مقاومت‌های موازی کم می‌شود؛ آرایهٔ بزرگ با ماژول‌های کاملاً سالم فقط ده‌ها کیلواهم عایق دارد. اگر حدِ شروعِ اینورتر نزدیکِ این عدد باشد، صبح‌های مرطوب اینورتر تا خشک شدنِ ماژول‌ها کار نمی‌کند: هشدارِ «عایقِ کم» در صبح اغلب عیب نیست، اما روندِ آن (کمتر شدنِ سال‌به‌سال) نشانهٔ پیریِ پشت‌پوش یا نفوذِ رطوبت است. آزمونِ مقاومتِ عایقِ هر رشته در راه‌اندازی (IEC 62446-1:2016+AMD1:2018) خط‌مبنای این روند است (فصل‌های ۵۰ و ۵۲). وارسی: \\(400 \\times 10^6/10\\,920 = 36\\,630\\ \\Omega\\) (درست).\n\nخطای رایج. «زمین‌کردنِ قطبِ منفی ایمنی را بیشتر می‌کند.» زمین‌کردنِ کارکردی پتانسیل را کنترل می‌کند، اما نخستین خطای عایق در قطبِ دیگر اکنون یک مدارِ جریان می‌سازد؛ حفاظتِ خطای زمین و پایش باید متناسب طراحی شوند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهم‌پتانسیل‌سازیِ حفاظتی و زمین‌کردنِ کارکردی را با یک جمله از هم جدا کنید.\nچرا عایقِ کلِ آرایه با بزرگ شدنِ آن کم می‌شود؟\nهشدارِ عایقِ کم در صبح کی نگران‌کننده است؟\nخط‌مبنای روندِ عایق از کدام آزمون می‌آید؟\n\n\n\n\n\n10.4.18 نسبتِ DC/AC و بُرش\nایده. اینورتر توانِ خروجی را محدود می‌کند؛ اگر آرایهٔ DC بزرگ‌تر از اینورتر باشد، در ساعت‌های پرتابش اینورتر ولتاژ را از نقطهٔ بیشینه دور می‌کند تا توان را در حدِ خود نگه دارد: بُرش (به انگلیسی clipping). چون آرایه فقط ساعت‌های کمی نزدیکِ قله است، آرایهٔ بزرگ‌تر در همهٔ ساعت‌های دیگر بیشتر می‌دهد و بُرشِ اندکی در ظهرهای صاف می‌بازد. فصلِ ۱ قولِ حسابِ «دقیق» این نسبت را داد؛ اینجا با مدلِ صفحهٔ آرایه انجام می‌شود.\n\n\n\n\n\n\nشکل 10.16: انرژیِ بُرش‌خورده در برابرِ نسبتِ DC/AC با ده اینورترِ 5 MW و مدلِ صفحهٔ آرایه (A-194)\n\n\n\n\nمثال 10.45 (نسبتِ DC/AC از 1.0 تا 1.5) پرسش. با منحنیِ بازدهِ اینورتر (فصلِ ۹) و کاهشِ توان با دما و ارتفاع، انرژیِ DC، بُرش و انرژیِ AC را برای نسبت‌های 1.0 تا 1.5 بیابید (A-194).\nپاسخ.\nDC/AC ratio with the POA model, 10 x 5 MW inverters (A-194):\n  DC/AC   MWp    DC GWh   clipped GWh   clipped %   AC GWh\n   1.00   50.0    96.35        0.000       0.00    94.79\n   1.10   55.0   105.99        0.024       0.02   104.23\n   1.20   60.0   115.62        0.763       0.67   112.94\n   1.30   65.0   125.26        3.293       2.67   119.85\n   1.40   70.0   134.89        7.139       5.39   125.42\n   1.50   75.0   144.53       12.049       8.49   129.92\n  Plant P's 1.20 clips about 0.7 %: the inverters are\n  full in the brightest hours and earn in all the others; the\n  best ratio comes from module and inverter prices (chapter 18)\nتفسیر. تا 1.1 بُرش تقریباً صفر است؛ در 1.2 حدودِ 0.7 % و از آن پس تند بالا می‌رود: در 1.5 حدودِ 8.5 %. اما معیار بُرش نیست؛ انرژیِ AC برای هر واحدِ هزینه است: با افزودنِ 10 % ماژول از 1.2 به 1.3، انرژیِ AC 6.1 % بالا می‌رود. نقطهٔ بهینه با قیمتِ ماژول و اینورتر، سقفِ اتصال (100 MWِ صادرات) و ارزشِ زمانیِ انرژی تعیین می‌شود (فصل‌های ۱۸ و ۲۰). وارسی: \\(119.85/112.94 - 1 = 6.1\\ \\%\\) (درست).\n\nبُرش و باتری. در سناریوی S1، انرژیِ بُرش‌خورده در سمتِ DCِ اینورتر می‌ماند و باتریِ متصل به شبکهٔ AC نمی‌تواند آن را بگیرد؛ فقط باتریِ جفت‌شده در DC چنین کاری می‌کند. این یکی از پرسش‌های معماریِ ذخیره‌سازی در فصل‌های ۱۹ و ۲۰ است. همچنین سقفِ صادراتِ نقطهٔ اتصال یک بُرشِ دوم در سطحِ نیروگاه می‌سازد که با این بُرش فرق دارد (فصلِ ۵).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بُرشِ نسبتِ 1.2 کوچک است؟\nاینورتر هنگامِ بُرش چه می‌کند؟\nچرا معیارِ انتخاب انرژی برای هر واحدِ هزینه است، نه کمینهٔ بُرش؟\nچرا باتریِ جفت‌شده در AC انرژیِ بُرش‌خوردهٔ اینورتر را نمی‌گیرد؟\n\n\n\n\n\n10.4.19 پنجرهٔ اینورتر با تابشِ صفحهٔ آرایه\nایده. فصلِ ۹ با تابشِ افقی و قاعدهٔ NOCT نشان داد که خروجیِ 690 V با رشته‌های ۲۶ ماژولی جور نیست و D-012 را گرفت: 600 V با کفِ 933 V. مجهولِ U-032 خواست همین با تابشِ صفحهٔ آرایه و مدلِ دمای بهتر دوباره سنجیده شود. ابزارِ لازم اکنون کامل است: تابشِ هِی–دیویس، تلفاتِ زاویه، دمای فایمن با باد و مدلِ تک‌دیودیِ برازش‌شده، برای هر ساعتِ سال.\n\n\n\n\n\n\nشکل 10.17: ساعت‌های سال بر حسبِ ولتاژِ نقطهٔ بیشینهٔ رشتهٔ ۲۶ ماژولی و کفِ پنجرهٔ سه ولتاژِ خروجیِ اینورتر (U-032، D-012)\n\n\n\n\nمثال 10.46 (بستنِ U-032) پرسش. ولتاژِ نقطهٔ بیشینهٔ رشته را برای هر ساعتِ سال حساب کنید و برای سه ولتاژِ خروجیِ 600، 630 و 690 V (کفِ پنجره با حاشیهٔ 10 %، A-150) ساعت‌ها و انرژیِ زیرِ کف را بیابید.\nپاسخ.\nthe DC window of D-012 rechecked with POA and Faiman (U-032):\n  string V_mp: min 906 V, median 1041 V\n  600 V (floor 933 V):   17 h, 0.000 % of DC energy\n  630 V (floor 980 V):  405 h, 0.052 % of DC energy\n  690 V (floor 1073 V): 3167 h, 4.912 % of DC energy\n  more light on the tilted plane, but the Faiman model with wind\n  runs cooler than the NOCT rule of chapter 9: fewer hours fall\n  below the floor; D-012 holds with more margin, and 690 V would\n  still lose about a twentieth of the energy\nتفسیر. با مدلِ کامل، کمینهٔ ولتاژ 906 V و فقط ۱۷ ساعت زیرِ کفِ 933 V است، با انرژیِ از‌دست‌رفتهٔ نزدیکِ صفر؛ D-012 با حاشیهٔ بیشتری از فصلِ ۹ پابرجاست. دلیل: تابشِ صفحه بیشتر است اما دمای فایمن با باد، به‌ویژه در ساعت‌های پرتابش، سردتر از قاعدهٔ NOCT است (مثال 10.13)؛ و ولتاژ از دما بیشتر اثر می‌پذیرد تا از تابش. خروجیِ 690 V هنوز حدودِ 4.9 % انرژی را می‌برد. U-032 بسته می‌شود؛ پیری این حاشیه را کم می‌کند (مثال 10.40). وارسی: در شکل 10.17، ستون‌های چپِ خطِ 933 V جمعاً حدودِ ۱۷ ساعت‌اند (۴ ساعت در ستونِ 910 V و بخشی از ستونِ 930 V).\n\nوارسی‌های دیگرِ رابطِ آرایه و اینورتر. (۱) بیشینهٔ ولتاژِ ورودی (1500 V) با ولتاژِ سردِ رشته (مثال 10.29)؛ (۲) بیشینهٔ جریانِ ورودی و جریانِ اتصالِ کوتاهِ آرایه با ۲۱ جعبهٔ 350 A؛ (۳) ولتاژِ شروع و ولتاژِ کمینهٔ کار در صبح؛ (۴) سازگاری با زمین‌کردنِ کارکردی و پایشِ عایق (بخش 10.4.17)؛ (۵) سقفِ توان با دمای محیط و ارتفاع (فصلِ ۹). این‌ها ستون‌های جدولِ رابطِ آرایه و اینورتر در جدول 10.19 هستند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مدلِ دمای فایمن ساعت‌های زیرِ کف را کم کرد؟\nاگر اینورترِ 630 V انتخاب می‌شد، چند ساعت و چند درصد انرژی زیرِ کف بود؟\nپنج وارسیِ رابطِ آرایه و اینورتر را نام ببرید.\nچرا بستنِ یک مجهول با مدلِ بهتر هنوز «شاهدِ اندازه‌گیری‌شده» نیست؟\n\n\n\n\n\n10.4.20 رابط‌های سامانهٔ شست‌وشو با آرایه\nایده. روشِ شست‌وشو (بخشِ ت) از روزِ اولِ طراحیِ آرایه شکلِ میز، فاصلهٔ ردیف‌ها، جاده‌ها، آب و برق را تعیین می‌کند. افزودنِ ربات یا خطِ آب پس از ساخت گران یا ناممکن است. جدولِ زیر رابط‌ها را فهرست می‌کند.\n\n\n\nجدول 10.14: رابط‌های سامانهٔ شست‌وشو با طراحیِ آرایه\n\n\n\n\n\n\n\n\n\n\nرابط\nالزامِ مفهومی\nشاهد\n\n\n\n\nسازه و میز\nمیزهای پیوسته یا پل میانِ میزها برای ربات؛ لبهٔ یکنواخت؛ ایستگاهِ پارکِ ربات در سرِ ردیف\nنقشهٔ سازه با جای ریل و ایستگاه\n\n\nماژول\nروش، فشار، جنسِ برس و آب در دستورالعملِ مجازِ سازندهٔ ماژول؛ سازگاری با پوششِ ضدبازتاب\nنامهٔ تأییدِ سازنده؛ شرطِ ضمانت\n\n\nفاصله و جاده\nفاصلهٔ آزادِ میانِ ردیف‌ها برای خودرو (7.26 m، E33)؛ جادهٔ دسترسی به هر ردیف\nنقشهٔ چیدمان\n\n\nآب\nنقطه‌های برداشت، مخزن، کیفیتِ آب (املاحِ محلول، سختی)، زهکشی و رواناب\nتحلیلِ آب؛ مجوز (فصلِ ۳۳)\n\n\nبرق و ارتباط\nتغذیهٔ ربات (معمولاً ماژول و باتریِ خودش)، ارتباط با سامانهٔ پایش، زمین‌کردنِ ریل و ربات\nنقشهٔ برق و ارتباط\n\n\nایمنی\nفاصله از جعبه‌تقسیم و رابط‌ها؛ ممنوعیتِ فشارِ زیاد روی آن‌ها؛ کار در ارتفاع و کنارِ تجهیزِ برق‌دار\nارزیابیِ ریسک (فصلِ ۳۲)\n\n\nپایش\nایستگاهِ آلودگی و ارسالِ داده برای سیاستِ ماشه‌ای (بخش 10.5.7)\nفهرستِ نقطه‌های پایش (فصلِ ۳۷)\n\n\n\n\n\n\nخطای رایج. «ربات را بعداً اگر به‌صرفه بود اضافه می‌کنیم.» میزهای با فاصله‌های نامنظم، اختلافِ ارتفاعِ زیاد میانِ میزها یا گیره‌هایی که از سطحِ شیشه بالاترند ربات را ناممکن می‌کنند. تصمیمِ شست‌وشو (D-014) باید پیش از طراحیِ تفصیلیِ سازه گرفته شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه رابطِ سازه با رباتِ شست‌وشو را نام ببرید.\nچرا تأییدِ سازندهٔ ماژول برای روشِ شست‌وشو در طراحی می‌آید، نه در بهره‌برداری؟\nفاصلهٔ آزادِ ردیف‌ها را برای \\(\\text{GCR} = 0.5\\) حساب کنید. خودروی شست‌وشو با پهنای 2.5 m و حاشیهٔ 1 m از هر طرف جا می‌شود؟\n\n\n\n\n\n10.4.21 زنجیرهٔ انرژی و نسبتِ عملکرد\nایده. همهٔ آنچه آمد در یک زنجیرهٔ انرژی جمع می‌شود: از تابشِ صفحهٔ آرایه به انرژیِ شرایطِ استاندارد، سپس تلفاتِ زاویه، دما و تابشِ کم، سپس کابل و ناهمسانی، سپس اینورتر و بُرش، سپس گرد و غبار و سایه. نسبتِ عملکرد (به انگلیسی performance ratio) انرژیِ واقعی را به انرژیِ «آرمانی» (ظرفیتِ برچسب ضربِ تابشِ صفحه بر حسبِ ساعتِ تابشِ استاندارد) نسبت می‌دهد:\n\\[\n\\text{PR} = \\frac{E_\\text{AC}}{P_\\text{STC}\\,H_\\text{POA}/G_\\text{STC}}, \\qquad Y_\\text{f} = \\frac{E_\\text{AC}}{P_\\text{STC}}\n\\tag{10.18}\\]\nکه \\(H_\\text{POA}\\) تابشِ سالانهٔ صفحه (kWh/m²) و \\(Y_\\text{f}\\) بازدهِ ویژه (kWh/kWp) است. نسبتِ عملکرد اثرِ سایت (تابش) را کنار می‌گذارد و کیفیتِ تبدیل را نشان می‌دهد؛ تعریفِ دقیق و تصحیح‌های دمایی‌اش در سنجشِ قراردادی را IEC 61724-1:2021 و فصل‌های ۱۵ و ۵۰ می‌دهند.\n\n\n\nجدول 10.15: زنجیرهٔ تلفاتِ بخشِ خورشیدیِ نیروگاهِ P در این فصل\n\n\n\n\n\n\n\n\n\n\nگام\nتلفات یا تغییر\nاز کجا\n\n\n\n\nتابشِ صفحه نسبت به افق\n+10.4 %\nمثال 10.32\n\n\nزاویهٔ تابش\n−3.0 %\nمثال 10.15\n\n\nدما و تابشِ کم (با زاویه)\nجمعاً −7.6 %\nمثال 10.59\n\n\nکابل و ناهمسانی\n−3 % (فرضِ محافظه‌کارانه)\nمثال 10.42، مثال 10.38\n\n\nاینورتر و بُرش\nحدودِ −2.3 %\nمثال 10.45\n\n\nگرد و غبار و سایهٔ ردیف‌ها\n−1.43 % و −0.07 %\nمثال 10.50، مثال 10.35\n\n\nبرف (در این فصل جدا)\nحدودِ −1.9 %\nمثال 10.39\n\n\nطیف، دسترس‌پذیری، تخریب، عدمِ قطعیت\nدر فصل‌های ۱۵ و ۱۶\n—\n\n\n\n\n\n\nخطای رایج. درصدهای تلفات را با هم جمع کردن. تلفات‌ها ضرب می‌شوند: \\((1 - 0.03)(1 - 0.02) = 0.9506\\)، نه \\(0.95\\)؛ با ده گام، اختلاف قابلِ‌توجه می‌شود. خطای دیگر: یک تلفات را دو بار شمردن (مثلاً تلفاتِ زاویه در «دما و تابشِ کم» و جداگانه).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ عملکرد چه چیزی را کنار می‌گذارد و چه چیزی را نشان می‌دهد؟\nبا \\(E_\\text{AC} = 111\\,339\\ \\text{MWh}\\)، \\(P_\\text{STC} = 60.06\\ \\text{MWp}\\) و \\(H_\\text{POA} = 2150\\ \\text{kWh/m}^2\\) نسبتِ عملکرد را حساب کنید.\nچرا برف در جدول 10.15 جدا آمده است؟\nچرا تلفات‌ها ضرب می‌شوند؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-d",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-d",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.5 ت. گرد و غبار و تصمیمِ شست‌وشو",
    "text": "10.5 ت. گرد و غبار و تصمیمِ شست‌وشو\nبخشِ ت گرد و غبار را از فیزیک تا تصمیم دنبال می‌کند: چرا و چگونه بر ماژول می‌نشیند، چگونه با ایستگاهِ آلودگی اندازه‌گیری می‌شود، چه روش‌هایی برای شست‌وشو هست و هر کدام با آب، ضمانت، ایمنی، هزینه و محیط چه رابطه‌ای دارد، فاصلهٔ بهینهٔ شست‌وشو چیست، و یک سالِ کامل زیرِ چند سیاستِ شست‌وشو چه می‌گذرد. پایان: تصمیمِ ثبت‌شدهٔ D-014. دادهٔ ایستگاه ساختگی است (A-195، بذرِ ۴۱)؛ دادهٔ واقعی از ایستگاه‌های سایت در فصلِ ۱۲ می‌آید.\n\n10.5.1 فیزیکِ گرد و غبار\nایده. ذره‌های معلق با باد جابه‌جا می‌شوند و روی شیشه می‌نشینند؛ آنچه می‌ماند به اندازهٔ ذره، رطوبت و شیب بستگی دارد. سه سازوکار مهم‌اند: (۱) نشستِ خشک در روزهای بی‌باران که تلفات را تقریباً خطی با زمان بالا می‌برد؛ (۲) شبنم و رطوبتِ صبح که ذره‌ها را به شیشه می‌چسباند و گاهی پوسته‌ای سیمانی می‌سازد که با برسِ خشک پاک نمی‌شود؛ (۳) باران، که بارانِ کافی شیشه را پاک می‌کند اما بارانِ اندک گل می‌سازد و گاهی وضع را بدتر می‌کند. منبع‌های محلی (جادهٔ خاکی، کشاورزی، معدن، دودکش) و فصلِ گرد و غبار (توفان‌ها) آهنگ را چند برابر تغییر می‌دهند.\nمدلِ ساده. با آهنگِ آلودگی \\(r_\\text{s}\\) (درصد در روز) در روزهای خشک، تلفات پس از \\(t\\) روز بی‌باران \\(L(t) \\approx r_\\text{s}\\,t\\) است و میانگینِ آن در دورهٔ \\(T\\) میانِ دو پاک‌شدن \\(r_\\text{s} T/2\\):\n\\[\nL(t) = r_\\text{s}\\,t, \\qquad \\bar{L}_T = \\frac{1}{T}\\int_0^T r_\\text{s}\\,t\\,\\mathrm{d}t = \\frac{r_\\text{s} T}{2}\n\\tag{10.19}\\]\n\nمثال 10.47 (یک ماهِ بی‌باران) پرسش. با \\(r_\\text{s} = 0.3\\ \\%/\\text{d}\\) (A-195، فصلِ خشک)، تلفاتِ پایانِ یک ماه و میانگینِ ماه چیست؟\nپاسخ.\nE27: soiling 0.3 %/day for 30 days: mean loss 4.5 %, final 9.0 %\nتفسیر. میانگینِ 4.5 % در ماهی که بیشترین انرژی را دارد (تابستانِ خشک) با تولیدِ روزانهٔ 309 MWh حدودِ 420 MWh در ماه است. وارسی: \\(0.3 \\times 30/2 = 4.5\\) (درست).\n\nخطای رایج. «گرد و غبار را از روی تلفاتِ نیروگاهِ همسایه برمی‌داریم.» آهنگِ آلودگی به خاک، باد، جاده، شیب و پوششِ شیشه بستگی دارد و حتی در یک میدانِ بزرگ از جایی به جای دیگر فرق می‌کند؛ عددِ طراحی از اندازه‌گیریِ سایت می‌آید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه سازوکارِ نشست و پاک‌شدنِ گرد و غبار را نام ببرید.\nچرا بارانِ کم می‌تواند وضع را بدتر کند؟\nبا \\(r_\\text{s} = 0.2\\ \\%/\\text{d}\\)، میانگینِ تلفاتِ یک دورهٔ ۴۵ روزه چیست؟\nسه منبعِ محلیِ گرد و غبار در اطرافِ یک نیروگاه را نام ببرید.\n\n\n\n\n\n10.5.2 ایستگاهِ آلودگی و اندازه‌گیری\nایده. ایستگاهِ آلودگی (به انگلیسی soiling station) دو ماژول یا سلولِ مرجعِ همسان را کنارِ هم می‌گذارد: یکی هر روز تمیز می‌شود و دیگری مانندِ میدان آلوده می‌ماند. نسبتِ جریانِ اتصالِ کوتاه (یا توانِ) آلوده به تمیز نسبتِ آلودگی \\(SR\\) است. ایستگاه باید در جایی نماینده از میدان، در همان شیب، و با پاک‌کردنِ دقیق و ثبت‌شدهٔ ماژولِ مرجع کار کند. IEC 61724-1:2021 اندازه‌گیریِ آلودگی را در پایشِ عملکرد آورده است (فصل‌های ۱۲ و ۳۷).\n\n\n\n\n\n\nشکل 10.18: یک سالِ ساختگیِ ایستگاهِ آلودگی: تلفاتِ واقعی و اندازه‌گیری‌شده با پاک‌شدن در باران (A-195)\n\n\n\nخواندنِ شکل 10.18. در فصلِ مرطوب (روزهای 0 تا 120 و 300 تا 365) باران تلفات را زیرِ چند درصد نگه می‌دارد. در فصلِ خشک تلفات خطی بالا می‌رود و فقط دو بارانِ تابستانی آن را برمی‌گرداند؛ بی‌شست‌وشو به حدودِ 29 % می‌رسد. نقطه‌های اندازه‌گیری حولِ مقدارِ واقعی پراکنده‌اند (نویزِ 0.3 %)؛ برآوردِ آهنگ از این نقطه‌ها کارِ آزمایشگاهِ بخش 10.6.3 است.\nدامِ اندازه‌گیری. (۱) اگر ماژولِ «تمیز» دیر یا ناقص پاک شود، تلفات کمتر از واقع دیده می‌شود. (۲) دو ماژولِ مرجع خودشان کمی ناهمسان‌اند؛ ایستگاه باید پس از نصب و هر چند وقت یک بار با تمیز کردنِ هر دو کالیبره شود. (۳) یک ایستگاه یک نقطه است؛ برای میدانِ 70 ha دست‌کم دو ایستگاه در دو سوی میدان (کنارِ جاده و دور از آن) لازم است (مثال 10.60).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nایستگاهِ آلودگی چگونه \\(SR\\) را می‌سنجد؟\nسه دامِ اندازه‌گیری با ایستگاه را بنویسید.\nچرا یک ایستگاه برای میدانِ بزرگ کافی نیست؟\n\n\n\n\n\n10.5.3 روش‌های شست‌وشو\nایده. چهار خانواده هست؛ هیچ‌کدام همه‌جا بهترین نیست.\n\n\n\nجدول 10.16: خانواده‌های روشِ شست‌وشو و سود و هزینهٔ هر کدام (مفهومی)\n\n\n\n\n\n\n\n\n\n\n\nروش\nچگونه\nسود\nهزینه و ریسک\n\n\n\n\nبی‌شست‌وشو یا کم\nتکیه بر باران؛ شست‌وشوی گاه‌به‌گاه پس از توفان\nبی‌هزینه، بی‌آب\nدر فصلِ خشک تلفاتِ زیاد (مثال 10.50)\n\n\nخشکِ دستی\nبرسِ نرم یا جاروی هوا\nبی‌آب، ارزان\nکندی؛ پوستهٔ چسبیده را برنمی‌دارد؛ خطرِ خراش و فشار بر ماژول\n\n\nرباتیِ خشک\nرباتِ روی میز با برسِ نرم، هر شب یا هر چند روز\nکمترین هزینهٔ هر نوبت، بی‌آب، تکرارِ زیاد\nسرمایه، نگهداری، سازگاری با میز (بخش 10.4.20)، تأییدِ ضمانت\n\n\nتَرِ دستی یا با خودرو\nآبِ کم‌املاح با برس یا فشارِ کم\nبهترین برداشت، پوسته را می‌شوید\nآب، رواناب، خودرو در میدان، ترکِ گرمایی اگر آبِ سرد روی شیشهٔ داغ\n\n\n\n\n\n\nداده‌های آموزشی. برای مقایسهٔ کمّی، A-196 برای هر روش هزینهٔ هر ماژول در هر نوبت، آبِ هر ماژول و سهمِ برداشت (چند درصد از گرد و غبار را برمی‌دارد) می‌گذارد: دستیِ تَر 0.35 واحد، 1.5 L، 0.98؛ خودروی تَر 0.15 واحد، 1.0 L، 0.95؛ خشکِ دستی 0.12 واحد، بی‌آب، 0.85؛ رباتیِ خشک 0.03 واحد (بی‌سرمایه)، بی‌آب، 0.90.\nسایش و پوششِ شیشه. پوششِ ضدبازتاب لایه‌ای بسیار نازک است و با برسِ سخت، ذره‌های سخت (کوارتز) زیرِ برس، یا شست‌وشوی بسیار زیاد ساییده می‌شود؛ پس از سایش، بازتاب و \\(b_0\\) بیشتر می‌شود (بخش 10.2.18). نشانهٔ آن افتِ آرامِ جریانِ اتصالِ کوتاه پس از شست‌وشوست. روشِ مجاز، جنسِ برس، فشار و بسامد را سازندهٔ ماژول باید تأیید کند (بخش 10.3.19)؛ آزمونِ پذیرشِ ربات (مثال 10.60) شاهدِ سالم ماندنِ پوشش و نبودِ ترک است.\nخطای رایج. «شست‌وشوی بیشتر همیشه بهتر است.» هر نوبت هزینه، آب، سایش و ریسکِ ایمنی دارد؛ بهینه جایی است که هزینهٔ شست‌وشو و ارزشِ انرژیِ بازگشته برابر شوند (بخش 10.5.6).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام روش پوستهٔ چسبیدهٔ شبنم را برمی‌دارد و کدام نه؟\nسهمِ برداشت چیست و چرا کمتر از یک است؟\nنشانهٔ سایشِ پوششِ ضدبازتاب در داده‌ها چیست؟\nچرا روشِ شست‌وشو باید به تأییدِ سازندهٔ ماژول برسد؟\n\n\n\n\n\n10.5.4 آب: مقدار، کیفیت و رواناب\nایده. در سایت‌های خشک، آب گران‌ترین و حساس‌ترین ورودیِ شست‌وشوی تَر است. سه پرسش: چقدر (هر نوبت و در سال)، چه کیفیتی (املاحِ محلول و سختیِ زیاد لکهٔ سفید و رسوب بر شیشه می‌گذارد و اثرِ شست‌وشو را کم می‌کند؛ ممکن است تصفیهٔ آب لازم شود)، و کجا می‌رود (رواناب و فرسایشِ خاکِ زیرِ میزها، آلودگی با شوینده).\n\nمثال 10.48 (آبِ یک نوبت و یک سال) پرسش. آبِ یک نوبتِ شست‌وشوی کاملِ نیروگاه با خودرو (1.0 L) و دستی (1.5 L) چیست؟ آبِ سالانهٔ سیاستِ «خودرو در ماشهٔ 4 %» (مثال 10.50) چقدر است؟\nپاسخ.\nE26: water per cleaning: 1.0 L x 109,200 = 109.2 m3; 1.5 L: 163.8 m3\nو سیاستِ ماشه‌ای در سال حدودِ 1529 m³ آب مصرف می‌کند (مثال 10.50).\nتفسیر. 1500 m³ در سال برای یک شهرِ کوچک ناچیز است اما برای یک روستای بیابانی یا یک آبخوانِ تحتِ فشار نه؛ برداشتِ آب مجوز و رضایتِ محلی می‌خواهد (فصل‌های ۲۹ و ۳۳). اگر آب با تانکر بیاید، هزینه و ترافیکِ کامیون‌ها هم اضافه می‌شود. وارسی: \\(109\\,200 \\times 1.0\\ \\text{L} = 109.2\\ \\text{m}^3\\) (درست).\n\nشوینده‌ها. بسیاری از سازندگانِ ماژول شوینده را مجاز نمی‌دانند یا فقط گونه‌های خاصی را؛ شوینده ممکن است پوشش، درزگیر و کپسوله‌کننده را آسیب بزند و رواناب را آلوده کند. پیش‌فرضِ این کتاب: بی‌شوینده، مگر با تأییدِ کتبیِ سازنده و ارزیابیِ محیطی.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه پرسشِ آبِ شست‌وشو کدام‌اند؟\nچرا آبِ سخت اثرِ شست‌وشو را کم می‌کند؟\nآبِ یک نوبتِ دستیِ تَر برای نیمی از نیروگاه چند مترمکعب است؟\nچرا پیش‌فرضِ کتاب «بی‌شوینده» است؟\n\n\n\n\n\n10.5.5 ایمنیِ کارِ شست‌وشو\nایده. شست‌وشو پرتکرارترین کارِ میدانیِ نیروگاهِ خورشیدی است و بیشترین ساعتِ کار را در میانِ تجهیزِ برق‌دار دارد. خطرها: برق (آب روی ماژولِ با شیشهٔ شکسته، کابلِ آسیب‌دیده یا رابطِ بد؛ آرایه همیشه برق‌دار است)، ارتفاع و لغزش (کار روی میز یا نردبان، سطحِ خیس)، گرما (کار در ظهرِ تابستانِ بیابان)، خودرو (رفت‌وآمد میانِ ردیف‌ها، دید کم)، دست‌ورزی (شلنگ و برس)، و برای ربات‌ها قطعه‌های متحرک و بازیابیِ رباتِ گیرکرده روی میز.\nکنترل‌ها. سلسله‌مراتبِ کنترل (فصلِ ۳۲): حذف و جایگزینی (رباتِ بی‌آب، شست‌وشوی شبانه برای پرهیز از گرما و شوکِ گرمایی)، کنترلِ مهندسی (فشارِ کم، فاصله از جعبه‌تقسیم و رابط، دسترسیِ امن به سرِ میز، مسیرِ مشخصِ خودرو)، کنترلِ مدیریتی (بازرسیِ پیش از شست‌وشو برای شیشهٔ شکسته و کابلِ آسیب‌دیده، مجوزِ کار، آموزش، کارِ دونفره)، و تجهیزاتِ حفاظتِ فردی. هیچ‌کدام از این‌ها جایگزینِ رویهٔ مکتوبِ بهره‌بردار نیست.\nخطای رایج. «شست‌وشو کارِ برقی نیست، پس آموزشِ برقی نمی‌خواهد.» کارگرِ شست‌وشو هر روز کنارِ هزاران ولت DC کار می‌کند؛ دستِ‌کم باید بداند کدام آسیب‌ها (شیشهٔ شکسته، کابلِ بریده، بوی سوختگی، رابطِ ذوب‌شده) یعنی توقف و گزارش، نه ادامه.\n\n\n\n\n\n\nهشدارایمنی\n\n\n\nشست‌وشوی ماژولِ آسیب‌دیده (شیشهٔ شکسته، پشت‌پوشِ ترک‌خورده، جعبه‌تقسیمِ باز) ممنوع است تا افرادِ صلاحیت‌دار آن را جدا و ایمن کنند. شست‌وشو با فشارِ زیاد روی جعبه‌تقسیم، رابط و کابل ممنوع است. این‌ها اصل‌اند، نه رویه؛ رویهٔ کار را بهره‌بردار با ارزیابیِ ریسک می‌نویسد (فصل‌های ۳۲ و ۵۲).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش خطرِ کارِ شست‌وشو را نام ببرید.\nبرای هر سطحِ سلسله‌مراتبِ کنترل یک نمونه در شست‌وشو بنویسید.\nکارگرِ شست‌وشو با دیدنِ چه نشانه‌هایی باید کار را متوقف کند؟\n\n\n\n\n\n10.5.6 فاصلهٔ بهینهٔ شست‌وشو\nایده. شست‌وشوی زودتر انرژیِ بیشتری برمی‌گرداند اما نوبت‌های بیشتری می‌خواهد. در یک دورهٔ \\(T\\) روزه، با انرژیِ روزانهٔ \\(E_\\text{d}\\)، قیمتِ \\(p_\\text{e}\\)، آهنگِ آلودگیِ \\(r_\\text{s}\\)، هزینهٔ هر نوبتِ \\(C_\\text{cl}\\) و سهمِ برداشتِ \\(\\eta\\)، هزینه در روز دو جمله دارد: هزینهٔ شست‌وشو که با \\(T\\) کم می‌شود و ارزشِ انرژیِ ازدست‌رفته که با \\(T\\) زیاد می‌شود (معادلهٔ 10.19):\n\\[\nc(T) = \\frac{C_\\text{cl}}{T} + \\frac{p_\\text{e}\\,E_\\text{d}\\,r_\\text{s}\\,\\eta\\,T}{2}, \\qquad\n\\frac{\\mathrm{d}c}{\\mathrm{d}T} = 0 \\;\\Rightarrow\\; T^* = \\sqrt{\\frac{2\\,C_\\text{cl}}{p_\\text{e}\\,E_\\text{d}\\,r_\\text{s}\\,\\eta}}\n\\tag{10.20}\\]\nدر \\(T^*\\) دو جمله برابرند. این همان ساختارِ «اندازهٔ سفارشِ اقتصادی» در مدیریتِ موجودی است: هزینهٔ ثابتِ هر نوبت در برابرِ هزینه‌ای که با فاصله رشد می‌کند.\n\n\n\n\n\n\nشکل 10.19: هزینهٔ روزانهٔ شست‌وشو و ارزشِ انرژیِ ازدست‌رفته در برابرِ فاصلهٔ شست‌وشو، خودروی تَر در فصلِ خشک (A-196)\n\n\n\n\nمثال 10.49 (فاصلهٔ بهینهٔ چهار روش) پرسش. با انرژیِ روزانهٔ 309 MWh (انرژیِ ACِ سالانه بر ۳۶۵)، قیمتِ 50 u/MWh (فصلِ ۵)، آهنگِ 0.30 %/d و داده‌های A-196، فاصلهٔ بهینه، هزینهٔ روزانه و آبِ هر نوبت را برای چهار روش بیابید.\nپاسخ.\noptimal cleaning interval in the dry season,\n  T* = sqrt(2 C / (p E r eta)), eta = share of dirt removed\n  daily energy 309 MWh, price 50 u/MWh, rate 0.30 %/day (A-196):\n  method       cost/cleaning u   T* days   cost per day u   water m3\n  manual wet            38,220      41.0            1,864        164\n  truck wet             16,380      27.3            1,202        109\n  manual dry            13,104      25.8            1,017          0\n  robot dry              3,276      12.5              523          0\n  cleaning cost per day and lost energy per day are equal at T*;\n  the robot's low cost per pass halves the best interval; its\n  capital, maintenance and warranty acceptance decide (A-196)\nتفسیر. خودرو هر ۲۷ روز، شست‌وشوی دستیِ تَر (گران‌تر) هر ۴۱ روز، و ربات (بسیار ارزان در هر نوبت) هر ۱۲ تا ۱۳ روز. هزینهٔ روزانهٔ ربات کمترین است بی‌سرمایه؛ سرمایه و نگهداریِ ربات در بخش 10.5.9 می‌آید. منحنیِ جمع در شکل 10.19 نزدیکِ \\(T^*\\) تخت است: چند روز زودتر یا دیرتر هزینه را کمی تغییر می‌دهد، پس برنامهٔ عملی می‌تواند با هفته‌ها و نیروی کار هماهنگ شود. وارسی:\n\\[\nT^* = \\sqrt{\\frac{2 \\times 16\\,380}{50 \\times 309.3 \\times 0.003 \\times 0.95}} = 27.3\\ \\text{d}\n\\]\n(E25، درست).\n\nمرزهای مدل. معادلهٔ 10.20 آهنگِ ثابت و بی‌باران را فرض می‌کند؛ باران، توفانِ گرد و غبار، پوستهٔ شبنم و تغییرِ قیمت در ساعت‌های مختلف (در نیروگاهِ هیبریدی با سقفِ صادرات، بخشی از انرژیِ ظهر بُرش می‌خورد و ارزشش کمتر است) آن را تغییر می‌دهند. پس \\(T^*\\) نقطهٔ شروع است؛ شبیه‌سازیِ سال (بخش 10.5.7) آزمونِ واقعی است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 10.20 را با مشتق‌گیری از \\(c(T)\\) به دست آورید.\nاگر قیمتِ انرژی دو برابر شود، \\(T^*\\) چند برابر می‌شود؟\nچرا در \\(T^*\\) دو جملهٔ هزینه برابرند؟\nچرا \\(T^*\\)ِ ربات کوتاه‌تر است؟\nاگر سقفِ صادرات بخشی از انرژیِ ظهر را ببُرد، \\(T^*\\) کوتاه‌تر می‌شود یا بلندتر؟\n\n\n\n\n\n10.5.7 یک سال زیرِ هفت سیاست\nایده. سیاستِ شست‌وشو یا تقویمی است (هر \\(T\\) روز) یا ماشه‌ای (وقتی تلفاتِ اندازه‌گیری‌شده به آستانه‌ای برسد). سیاستِ تقویمی ساده است اما در فصلِ مرطوب، که باران رایگان می‌شوید، نوبت‌ها را هدر می‌دهد؛ سیاستِ ماشه‌ای به ایستگاهِ آلودگی وابسته است.\n\nمثال 10.50 (هفت سیاست روی سالِ ایستگاه) پرسش. سالِ ساختگیِ شکل 10.18 را زیرِ هفت سیاست شبیه‌سازی کنید (A-197): بی‌شست‌وشو؛ خودرو هر ۳۰ و هر ۱۴ روز؛ دستیِ خشک هر ۱۰ روز؛ ربات هر ۲ و هر ۱۲ روز؛ خودرو در ماشهٔ 4 %. برای هر کدام تلفاتِ میانگین، ارزشِ انرژیِ ازدست‌رفته، هزینهٔ شست‌وشو، جمع و آب را بیابید.\nپاسخ.\nthe soiling year under seven cleaning policies (A-197):\n  policy                 loss %   lost u    cleaning u   total u   water m3\n  no cleaning             8.47   478,247           0   478,247         0\n  truck every 30 d        2.55   144,185     196,560   340,745     1,310\n  truck every 14 d        1.24    70,107     425,880   495,987     2,839\n  manual dry every 10 d   1.08    61,239     471,744   532,983         0\n  robot every 2 d         0.14     7,858     596,232   604,090         0\n  robot every 12 d        1.18    66,503      98,280   164,783         0\n  truck at 4 % loss       1.43    80,705     229,320   310,025     1,529\n  rain cleans for free in the wet season, so a fixed calendar\n  wastes cleanings there; a trigger on measured soiling cleans\n  only when it pays and needs the station data of d_soildata\nتفسیر. سه درس: (۱) بیشتر بهتر نیست: خودرو هر ۱۴ روز تلفات را نصف می‌کند اما جمعِ هزینه از هر ۳۰ روز بیشتر است؛ ربات هر ۲ روز تلفات را تقریباً صفر می‌کند اما گران‌ترین است. (۲) ماشه از تقویم بهتر است: خودرو در ماشهٔ 4 % با هزینه‌ای نزدیکِ هر ۳۰ روز، تلفات را از 2.55 به 1.43 % می‌رساند، چون در فصلِ مرطوب نمی‌شوید و در فصلِ خشک به‌موقع می‌شوید. (۳) ربات با فاصلهٔ درست کمترین جمع را دارد (پیش از سرمایه). وارسی: جمعِ خودرو در ماشه \\(80\\,705 + 229\\,320 = 310\\,025\\) (درست).\n\nخطای رایج. «سیاستِ ماشه‌ای پیچیده است؛ تقویم بس است.» ماشه یک ایستگاهِ آلودگیِ پایش‌شده و یک قاعدهٔ ساده («اگر تلفات بیش از 4 % و پیش‌بینیِ باران در هفتهٔ آینده نیست، بشوی») می‌خواهد؛ داده‌اش همان است که برای گزارشِ عملکرد هم لازم است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خودرو هر ۱۴ روز از هر ۳۰ روز گران‌تر تمام می‌شود؟\nسیاستِ ماشه‌ای در فصلِ مرطوب چه می‌کند که تقویم نمی‌کند؟\nقاعدهٔ ماشه‌ای را با پیش‌بینیِ باران بهتر کنید.\nآبِ سالانهٔ هر سیاست را از مثال 10.50 بخوانید و مقایسه کنید.\n\n\n\n\n\n10.5.8 توفانِ گرد و غبار و شست‌وشوی اضطراری\nایده. یک توفانِ گرد و غبار می‌تواند در یک شب چند درصد تلفات بیفزاید، مستقل از آهنگِ روزانه. پرسشِ بهره‌بردار: همین حالا بشویم یا تا نوبتِ بعدی (یا بارانِ بعدی) صبر کنیم؟ پاسخ یک مقایسهٔ ساده است: ارزشِ انرژیِ ازدست‌رفته در روزهایی که تا نوبتِ بعد مانده، در برابرِ هزینهٔ یک نوبتِ اضافه.\n\nمثال 10.51 (شستن یا صبر کردن) پرسش. توفانی در فصلِ خشک 5 % تلفات می‌افزاید. با انرژیِ روزانهٔ 309 MWh و 50 u/MWh، ارزشِ روزانهٔ این تلفات چیست؟ یک نوبتِ خودرو (16,380 u) پس از چند روز خودش را پس می‌دهد؟\nپاسخ.\nE36: dust storm +5 %: lost value 773 u/day;\n     one truck pass (16,380 u) pays back in 21.2 days\nتفسیر. اگر نوبتِ برنامه‌ریزی‌شدهٔ بعدی یا بارانِ محتمل بیش از حدودِ سه هفته دور است، شست‌وشوی فوری به‌صرفه است؛ اگر نزدیک است، صبر کنید. این همان منطقِ سیاستِ ماشه‌ای است با یک افزوده: پیش‌بینیِ باران و تقویمِ شست‌وشو بخشی از قاعده‌اند. با ربات، که نوبتِ اضافه‌اش ارزان است، پاسخ تقریباً همیشه «همین امشب» است. وارسی: \\(0.05 \\times 309.3 \\times 50 = 773\\) و \\(16\\,380/773 = 21.2\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر توفان 10 % تلفات بیفزاید، مرزِ بازگشت چند روز است؟\nپیش‌بینیِ باران در این تصمیم چه نقشی دارد؟\nچرا با ربات پاسخ تقریباً همیشه «فوری» است؟\n\n\n\n\n\n10.5.9 تصمیمِ شست‌وشو برای نیروگاهِ P\nایده. تصمیم با هزینه آغاز می‌شود اما با آن تمام نمی‌شود. ربات سرمایه می‌خواهد که در مثال 10.50 نیامد؛ آب، ضمانت، ایمنی و پایداری در برابرِ پوستهٔ چسبیده و توفان هم معیارند. دو گام: (۱) سرمایهٔ سربه‌سر ربات در برابرِ بهترین گزینهٔ بی‌سرمایه؛ (۲) ماتریسِ تصمیمِ وزن‌دار با همهٔ معیارها و تحلیلِ حساسیت (روشِ D-011 در فصلِ ۸).\n\nمثال 10.52 (ربات یا خودرو: سرمایهٔ سربه‌سر) پرسش. ربات هر ۱۲ روز چقدر در سال از خودرو در ماشهٔ 4 % ارزان‌تر است؟ با عمرِ ۱۵ سال و نرخِ 7 %، سرمایهٔ سربه‌سر چیست؟ برای ۲۱۰۰ میزِ ۵۲ ماژولی (بخش 10.4.3)، هر ربات چقدر می‌تواند بیرزد؟\nپاسخ.\nrobot or truck? (yearly totals of d_policies, A-197):\n  robot every 12 d saves 145,242 u/yr against the truck\n  on a 4 % trigger, before the robots' own capital and upkeep\n  break-even capital over 15 years at 7 %: 1.32 million u\n    = 12.1 u per module, or 630 u per robot for 2100 table rows of 52 modules\n  if robots cost less (with upkeep) and the module maker accepts\n  them in the warranty, robots win; else the truck on a trigger\n  water saved by robots: about 1,500 m3 a year (d_policies)\nتفسیر. اگر هر ربات (با نصب و نگهداری) کمتر از حدودِ 630 u تمام شود، ربات به‌صرفه است. این عدد از قیمتِ پیشنهادی سنجیده می‌شود، نه از کتاب. ربات 1500 m³ آب در سال صرفه‌جویی می‌کند که در سایتِ کم‌آب ارزشی جدا از پول دارد. وارسی: \\((1 - 1.07^{-15})/0.07 = 9.108\\) و \\(145\\,242 \\times 9.108 = 1.32 \\times 10^6\\) (درست).\n\n\nمثال 10.53 (ماتریسِ تصمیمِ وزن‌دار و حساسیت) پرسش. چهار گزینه را با پنج معیار (هزینهٔ سالانه با سرمایهٔ سالانه‌شدهٔ ربات، آب، ریسکِ ضمانت و پوشش، ایمنی، پایداری در برابرِ پوسته و توفان) و وزن‌های آموزشی (A-209) امتیاز دهید. سپس سرمایهٔ ربات را از 400 به 700 u و وزنِ آب را از 0.20 به 0.05 تغییر دهید.\nپاسخ.\ncleaning decision matrix (A-209), robot capital 400 u each, water weight 0.20:\n  option                 cost u/yr  cost  water warr. safety robust  score\n  no cleaning              478,247   1.0      5     5      5      1   3.00\n  truck every 30 d         340,745   3.8      2     4      2      4   3.23\n  truck at 4 % trigger     310,025   4.4      2     4      3      4   3.60\n  robot every 12 d         282,210   5.0      5     3      4      2   4.10\n  highest score: robot every 12 d (4.10)\ncleaning decision matrix (A-209), robot capital 700 u each, water weight 0.20:\n  option                 cost u/yr  cost  water warr. safety robust  score\n  no cleaning              478,247   1.0      5     5      5      1   3.00\n  truck every 30 d         340,745   4.3      2     4      2      4   3.39\n  truck at 4 % trigger     310,025   5.0      2     4      3      4   3.80\n  robot every 12 d         370,281   3.6      5     3      4      2   3.60\n  highest score: truck at 4 % trigger (3.80)\ncleaning decision matrix (A-209), robot capital 400 u each, water weight 0.05:\n  option                 cost u/yr  cost  water warr. safety robust  score\n  no cleaning              478,247   1.0      5     5      5      1   2.80\n  truck every 30 d         340,745   3.8      2     4      2      4   3.43\n  truck at 4 % trigger     310,025   4.4      2     4      3      4   3.85\n  robot every 12 d         282,210   5.0      5     3      4      2   3.80\n  highest score: truck at 4 % trigger (3.85)\nتفسیر. با ربات‌های 400 u، ربات برنده است؛ با 700 u یا وقتی آب کم‌اهمیت است، خودرو در ماشه. تصمیم به دو عددِ نامعلوم حساس است: قیمتِ ربات و ارزشِ آب. پس تصمیمِ درست انتخابِ امروز نیست، قاعدهٔ انتخاب است که با پیشنهادها اجرا می‌شود. امتیازهای غیرهزینه‌ای داوری‌اند و باید با ذی‌نفعان (بهره‌بردار، ایمنی، محیطِ زیست) بازبینی شوند؛ ماتریس داوری را آشکار می‌کند، نه عینی. وارسی: امتیازِ هزینه خطی است، از ۱ برای گران‌ترین تا ۵ برای ارزان‌ترین گزینه؛ برای خودرو در ماشه در جدولِ نخست:\n\\[\ns = 1 + 4\\,\\frac{c_\\text{max} - c}{c_\\text{max} - c_\\text{min}} = 1 + 4 \\times \\frac{168\\,222}{196\\,037} = 4.4\n\\]\n(درست).\n\nتصمیمِ D-014. پایهٔ شست‌وشوی نیروگاهِ P:\n\nطراحی برای ربات: میزها پیوسته و هم‌تراز با جای ایستگاهِ ربات در سرِ ردیف طراحی می‌شوند (جدول 10.14)؛ این هزینهٔ کمی دارد و گزینه را باز نگه می‌دارد.\nدو ایستگاهِ آلودگی از راه‌اندازی، با داده در سامانهٔ پایش؛ سیاستِ ماشه‌ای از روزِ اول.\nقاعدهٔ انتخاب در خرید: اگر قیمتِ هر ربات با نصب و نگهداری زیرِ سرمایهٔ سربه‌سرِ به‌روزشده باشد و سازندهٔ ماژول ربات را کتباً در ضمانت بپذیرد، ربات هر حدودِ ۱۲ روز در فصلِ خشک؛ وگرنه خودروی تَر در ماشهٔ 4 %. در هر دو حالت، شست‌وشوی تَرِ ماشه‌ای برای پوستهٔ پس از شبنم و توفان می‌ماند.\nبی‌شوینده، آبِ با کیفیتِ تأییدشده، و ارزیابیِ ریسکِ ایمنی پیش از هر روش (بخش 10.5.5).\nمجهول‌ها: U-033 قیمت و نگهداریِ ربات و پذیرشِ سازندهٔ ماژول؛ U-034 منبع، کیفیت و مجوزِ آب؛ U-035 آهنگِ واقعیِ آلودگی از ایستگاه‌های سایت (فصل‌های ۱۲ و ۵۲).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسرمایهٔ سربه‌سر را برای عمرِ ۱۰ سال حساب کنید.\nچرا تصمیمِ D-014 «قاعدهٔ انتخاب» است نه «انتخاب»؟\nدو عددِ نامعلومی را که تصمیم به آن‌ها حساس است نام ببرید.\nچرا طراحیِ میز برای ربات پیش از تصمیمِ نهایی معقول است؟\nیک معیارِ دیگر برای ماتریس پیشنهاد کنید (مثلاً اشتغالِ محلی) و بگویید وزنش را چه کسی تعیین می‌کند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-e",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-e",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.6 ث. شاهد و آزمایشگاهِ طراحی",
    "text": "10.6 ث. شاهد و آزمایشگاهِ طراحی\nبخشِ ث چهار کارِ عملی را با داده و کد انجام می‌دهد: داده‌های فلشِ یک محموله را با بازاندازه‌گیریِ آزمایشگاه می‌سنجد و دربارهٔ انطباق تصمیم می‌گیرد؛ آهنگِ آلودگی را از دادهٔ ایستگاه برآورد می‌کند؛ برنامهٔ اندازهٔ رشته را با آزمون‌های مرزی اجرا می‌کند؛ و برنامهٔ بازرسیِ ماژول و سامانهٔ شست‌وشو را می‌سازد. در پایان، گواهی را از پذیرشِ پروژه جدا می‌کند و مرزهای مدل‌های فصل را می‌شمارد.\n\n10.6.1 دادهٔ فلش، عدمِ قطعیت و انطباق\nایده. محموله‌ای با برچسبِ 550 W رسیده و دادهٔ فلشِ کارخانه برای هر سریال داده شده است. خریدار ۱۲ ماژول را به آزمایشگاهِ مستقل (ISO/IEC 17025:2017) می‌فرستد. دو پرسش: (۱) آیا میانگینِ توانِ محموله با برچسب منطبق است؟ (۲) فلشِ کارخانه با آزمایشگاه چقدر فرق دارد؟ پاسخِ پرسشِ نخست سه حالت دارد (فصلِ ۲، بخش 2.4.5.6): انطباق ثابت شد (میانگین منهای عدمِ قطعیت بالای حد)، عدمِ انطباق ثابت شد (میانگین به‌علاوهٔ عدمِ قطعیت زیرِ حد)، یا هیچ‌کدام (حد درونِ بازهٔ عدمِ قطعیت)، که فقط قاعدهٔ تصمیمِ قرارداد آن را می‌بندد.\nعدمِ قطعیتِ میانگینِ نمونه. دو جزء دارد: کالیبراسیونِ آزمایشگاه (خطای سیستماتیک که با میانگین‌گیری کم نمی‌شود) و پراکندگیِ نمونه (که با \\(\\sqrt{n}\\) کم می‌شود). با عدمِ قطعیتِ استانداردِ \\(u_\\text{cal}\\) و انحرافِ معیارِ نمونهٔ \\(s\\):\n\\[\nU_{\\bar P} = 2\\sqrt{u_\\text{cal}^2 + \\left(\\frac{s}{\\sqrt{n}}\\right)^2}\n\\tag{10.21}\\]\n\n\n\n\n\n\nشکل 10.20: فلشِ کارخانه و بازاندازه‌گیریِ آزمایشگاه برای ۱۲ ماژولِ نمونه با ردهٔ برچسبِ 550 تا 555 W (A-198)\n\n\n\n\nمثال 10.54 (۱۲ ماژول در آزمایشگاه) پرسش. دادهٔ ساختگیِ A-198 (بذرِ ۴۳): ۱۲۰ ماژولِ 550 W با فلشِ کارخانه؛ ۱۲ تا به‌تصادف با عدمِ قطعیتِ استانداردِ 0.8 % (گستردهٔ 1.6 %) بازاندازه‌گیری شده‌اند. نسبتِ آزمایشگاه به کارخانه، عدمِ قطعیتِ میانگین و حکمِ انطباق را بیابید.\nپاسخ.\n120 modules labelled 550 W (class 550.0 .. 555.0 W), A-198:\n  factory flash: mean 552.9 W, min 550.3, max 554.9\n  laboratory re-measurement of 12: mean 550.5 W, spread (1 s) 4.6 W\n  lab / factory on the same 12: 0.9952\n  expanded uncertainty of the sample mean (k 2) +-9.2 W\n  conformity proven (mean - U &gt;= 550 W)? 541.3 W -&gt; no\n  non-conformity proven (mean + U &lt; 550 W)? 559.7 W -&gt; no\n  neither: the result lies in the zone of uncertainty and only\n  the decision rule written in the contract settles it\n  individual lab values below 550 W: 6 of 12\n  a lab result a little under the label is not by itself a\n  defect: the label is the maker's flasher with its own\n  calibration; the contract says which measurement decides\nتفسیر. میانگینِ آزمایشگاه 550.5 W است و بازهٔ 541.3 تا 559.7 W حدِ 550 W را دربرمی‌گیرد: نه انطباق ثابت است نه عدمِ انطباق. شش ماژول از دوازده زیرِ 550 Wاند، اما این خودش عیب نیست؛ هر اندازه‌گیریِ تکی ±1.6 % یعنی حدودِ ±9 W عدمِ قطعیت دارد. نسبتِ 0.995 نشان می‌دهد فلشِ کارخانه حدودِ 0.5 % بالاتر از آزمایشگاه می‌خواند: اگر همین نسبت در نمونه‌های بیشتر تأیید شود، یک سوگیریِ کالیبراسیون است که باید با سازنده حل شود (بازکالیبراسیون، جبرانِ مالی، یا رده‌بندیِ دوباره). وارسی: \\(550.5 - 9.2 = 541.3\\) و \\(550.5 + 9.2 = 559.7\\) (درست).\n\nقاعدهٔ تصمیم را پیش از اندازه‌گیری بنویسید. قرارداد باید بگوید: کدام آزمایشگاه، چند نمونه با چه روشِ انتخاب، پس از کدام پایدارسازی (بخش 10.3.14)، با کدام تصحیحِ دما و تابش (IEC 60891:2021)، با کدام ردهٔ شبیه‌ساز (IEC 60904-9:2020)، و اینکه حالتِ «هیچ‌کدام» به سودِ کدام طرف است یا چه آزمونِ دیگری (نمونهٔ بزرگ‌تر) می‌خواهد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه حالتِ حکمِ انطباق را با مثال 10.54 توضیح دهید.\nچرا عدمِ قطعیتِ کالیبراسیون با افزایشِ \\(n\\) کم نمی‌شود؟\nبا معادلهٔ 10.21، اگر \\(n\\) به ۴۸ برسد و \\(s\\) و \\(u_\\text{cal}\\) همان بمانند، \\(U\\) چه می‌شود؟\nنسبتِ 0.995 برای محمولهٔ ۱۰۹٬۲۰۰ ماژولی چند کیلووات‌پیک است؟\nپنج بندِ قاعدهٔ تصمیمِ قراردادی را بنویسید.\n\n\n\n\n\n10.6.2 منحنیِ \\(I\\)–\\(V\\) در میدان و برگرداندن به شرایطِ استاندارد\nایده. در ساختگاه، ماژول یا رشته با ردیابِ منحنی (به انگلیسی I-V curve tracer) در تابش و دمای همان لحظه اندازه‌گیری می‌شود و برای مقایسه با برچسب باید به شرایطِ استاندارد برگردانده شود. ساده‌ترین قاعده توان را با نسبتِ تابش و ضریبِ دمایی تصحیح می‌کند:\n\\[\nP_\\text{STC} = P_\\text{meas}\\,\\frac{G_\\text{STC}}{G_\\text{meas}}\\,\\frac{1}{1 + \\gamma\\,(T_\\text{meas} - 25)}\n\\tag{10.22}\\]\nIEC 60891:2021 چند روشِ دقیق‌تر برای کلِ منحنی می‌دهد. اما بزرگ‌ترین منبعِ خطا اغلب نه قاعده، بلکه حس‌گرهاست: تابش‌سنجِ صفحهٔ آرایه و دماسنجِ پشتِ ماژول (که از سلول سردتر است، بخش 10.2.16).\n\nمثال 10.55 (یک نقطهٔ میدانی و چهار حالتِ حس‌گر) پرسش. ماژولی در 850 W/m² و سلولِ 48 °C اندازه‌گیری شده است (نقطهٔ ساختگی از مدل با نویزِ 0.3 %، A-210). توانِ برگردانده با معادلهٔ 10.22 و \\(\\gamma = -0.35\\ \\%/\\text{K}\\) را با حس‌گرهای درست، تابش‌سنجِ 1.5 % بالاخوان، دماسنجِ 2 K پایین‌خوان و هر دو بیابید.\nپاسخ.\nfield I-V point: G 850 W/m2, cell 48 C, measured P_max 433.0 W (A-210):\n  sensors                           G read   T read   P_STC W\n  true irradiance and temperature      850     48.0     554.0\n  irradiance sensor +1.5 %             863     48.0     545.8\n  back-of-module sensor 2 K low        850     46.0     549.8\n  both biases                          863     46.0     541.7\n  the module's true STC power is 550.1 W; the linear rule with\n  the data-sheet gamma differs from the fitted model (-0.32 %/K);\n  sensor bias moves the result more than the rule does: field\n  checks rank modules, the laboratory decides (section E)\nتفسیر. با حس‌گرهای درست، قاعدهٔ خطی 0.7 % بیشتر می‌دهد چون ضریبِ −0.35 %/Kِ برگهٔ داده از ضریبِ واقعیِ مدل (−0.32 %/K) بزرگ‌تر است؛ خطای تابش‌سنج 1.5 % و خطای دماسنج 0.7 % اضافه می‌کنند و با هم نتیجه را 2.2 % پایین می‌برند. پس اندازه‌گیریِ میدانی برای رتبه‌بندی ماژول‌ها و یافتنِ ماژولِ معیوب عالی است، اما برای حکمِ انطباق آزمایشگاه با شبیه‌سازِ رده‌بندی‌شده تصمیم می‌گیرد (مثال 10.54). وارسی: \\(433.0 \\times 1000/850/(1 - 0.0035 \\times 23) = 554.0\\ \\text{W}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 10.22 را برای 700 W/m²، سلولِ 40 °C و 380 W اندازه‌گیری‌شده به کار ببرید.\nچرا دماسنجِ پشتِ ماژول خطای سیستماتیک دارد و جهتش چیست؟\nاندازه‌گیریِ میدانی برای چه کاری عالی و برای چه کاری ناکافی است؟\n\n\n\n\n\n10.6.3 دادهٔ ایستگاهِ آلودگی و آهنگِ آلودگی\nایده. آهنگِ آلودگی شیبِ تلفات در دوره‌های بی‌باران است. برنامه دوره‌های دست‌کم ده‌روزهٔ بی‌باران را می‌یابد و در هر یک یک خط با کمترین مربعات (فصلِ ۳، بخش 3.3.3) برازش می‌دهد؛ شیبِ خط آهنگِ آن دوره است.\ndef estimate_rates(d, measured, rain):\n    \"\"\"Soiling rate as the slope of the measured loss in each rain-free\n    spell of at least ten days (least squares per spell).\"\"\"\n    rates, spell = [], []\n    for k in range(len(d)):\n        if rain[k]:\n            if len(spell) &gt;= 10:\n                rates.append((spell[0], np.polyfit(d[spell], measured[spell], 1)[0]))\n            spell = []\n        else:\n            spell.append(k)\n    if len(spell) &gt;= 10:\n        rates.append((spell[0], np.polyfit(d[spell], measured[spell], 1)[0]))\n    return rates\n\nمثال 10.56 (آهنگِ آلودگی از یک سالِ ایستگاه) پرسش. سالِ ساختگیِ ایستگاه (A-195) را تحلیل کنید: روزهای باران، میانگینِ تلفاتِ بی‌شست‌وشو، بدترین روز، و آهنگِ برآوردشدهٔ فصلِ خشک و مرطوب را با مقدارِ واقعیِ مدل مقایسه کنید.\nپاسخ.\nsoiling station, synthetic year (seed 41, A-195):\n  rain days 18 (heavy 14); mean soiling loss without cleaning 8.47 %\n  worst day 29.3 % (day 310)\n  rain-free spells of 10+ days: 7\n  estimated rate, dry season 0.294 %/day (true 0.300)\n  estimated rate, wet season 0.127 %/day (true 0.100)\n  the station measures the soiling of its own glass and place:\n  dust varies across a large plant, so two or more stations\nتفسیر. آهنگِ فصلِ خشک با دقتِ خوبی بازیافته شد (0.294 در برابرِ 0.300 %/d): دوره‌های بلند و نویزِ کم. آهنگِ فصلِ مرطوب 27 % بیش از مقدارِ واقعی است: دوره‌های بی‌بارانِ کوتاه و بارانِ اندک که فقط نیمی از گرد و غبار را می‌شوید شیب را بالا می‌برند. درس: برآورد در فصلی که داده کم است ناپایدار است؛ گزارش باید عدمِ قطعیتِ آهنگ را هم بدهد و تصمیمِ شست‌وشو بر آهنگِ فصلِ خشک، که داده‌اش بیشتر است، تکیه کند. وارسی: میانگینِ تلفاتِ بی‌شست‌وشو 8.47 % همان عددِ نخستین سطرِ مثال 10.50 است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا برنامه فقط دوره‌های ده‌روزه یا بلندتر را برازش می‌دهد؟\nچرا آهنگِ فصلِ مرطوب بیش از مقدارِ واقعی برآورد شد؟\nچگونه عدمِ قطعیتِ آهنگ را از چند دوره برآورد می‌کنید؟\n\n\n\n\n\n10.6.4 برنامهٔ اندازهٔ رشته با آزمون‌های مرزی\nایده. برنامهٔ اندازهٔ رشته ابزارِ طراحی است و باید مانندِ هر ابزارِ دیگری آزموده شود: نه فقط با یک حالتِ معمول، بلکه با حالت‌های مرزی که حکم را عوض می‌کنند. تابعِ string_limits (بخش 10.4.1) را با پنج حالت می‌آزماییم: رشتهٔ طراحی، یک ماژول بیشتر، همان در سایتِ سردتر، دو ماژول بیشتر، و رشتهٔ طراحی روی بامِ داغ.\n\nمثال 10.57 (پنج حالتِ مرزی) پرسش. حکمِ هر پنج حالت را با برنامه بیابید و آن‌ها را به‌صورتِ آزمونِ خودکار بنویسید تا هر تغییرِ آیندهٔ برنامه یا برگهٔ داده که حکم را عوض کند، آشکار شود.\nپاسخ.\nstring checks at the boundaries (the tests of section E):\n  case                              V_oc cold   V_mp hot  verdict\n  26 modules, -15 C / 72 C             1436 V      918 V  below window\n  27 modules, -15 C / 72 C             1492 V      954 V  ok\n  27 modules, -25 C (colder site)      1527 V      954 V  over 1500 V\n  28 modules, -15 C                    1547 V      989 V  over 1500 V\n  26 modules, 80 C cell (roof)         1436 V      889 V  below window\ndef test_string_limits_boundaries():\n    \"\"\"The string checks of section E: each boundary case gives the\n    expected verdict (1500 V system, 933 V floor, A-190).\"\"\"\n    from companion.ch10.examples_c import string_limits\n    ok = string_limits(26, -15.0, 72.0)\n    assert ok[\"ok_v_sys\"] and ok[\"v_oc_cold\"] &lt; 1440           # 1436 V\n    assert not ok[\"ok_floor\"]                     # 918 V: static worst case\n    assert string_limits(27, -15.0, 72.0)[\"ok_floor\"]           # 954 V\n    assert not string_limits(27, -25.0, 72.0)[\"ok_v_sys\"]       # 1527 V\n    assert not string_limits(28, -15.0, 72.0)[\"ok_v_sys\"]       # 1547 V\n    hot_roof = string_limits(26, -15.0, 80.0)\n    assert hot_roof[\"v_mp_hot\"] &lt; ok[\"v_mp_hot\"]                 # 889 V\n    assert ok[\"i_sc_max\"] == pytest.approx(17.09, abs=0.01)\nتفسیر. رشتهٔ ۲۷ ماژولی در سایتِ ما «درست» است اما در سایتی 10 K سردتر از 1500 V می‌گذرد؛ همان برنامه با یک ورودیِ دیگر حکمِ ایمنی را عوض می‌کند. رشتهٔ ۲۶ ماژولی روی بامِ داغ (سلولِ 80 °C) 44 V زیرِ کف است: طراحیِ نیروگاهِ زمینی برای بام قابلِ‌انتقال نیست. آزمون‌ها این حکم‌ها را قفل می‌کنند: اگر کسی ضریبِ دمایی یا کفِ پنجره را عوض کند، آزمونِ قرمز توضیح می‌خواهد. وارسی: \\(1500 - 1492 = 8\\ \\text{V}\\) حاشیه برای ۲۷ ماژول در −15 °C و \\(1527 &gt; 1500\\) در −25 °C (درست).\n\nخطای رایج. «برنامه را با یک مثال وارسی کردم.» یک مثال فقط یک نقطه است؛ خطاهای علامت (مانندِ \\(T - T_\\text{ref}\\)ِ منفی)، گرد کردنِ \\(N\\) و مقایسهٔ اشتباهِ \\(V_\\text{oc}\\) با \\(V_\\text{mp}\\) معمولاً در مرزها پیدا می‌شوند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا حالتِ «یک ماژول بیشتر» یک آزمونِ مرزی است؟\nیک آزمونِ مرزیِ ششم پیشنهاد کنید که خطای علامتِ دما را بگیرد.\nاگر برگهٔ دادهٔ ماژولِ دیگری با ضریبِ \\(V_\\text{oc}\\)ِ −0.25 %/K بیاید، کدام آزمون‌ها ممکن است عوض شوند؟\n\n\n\n\n\n10.6.5 برنامهٔ بازرسیِ ماژول و سامانهٔ شست‌وشو\nایده. برنامهٔ بازرسی (به انگلیسی inspection and test plan) برای هر مرحله می‌گوید چه بازرسی می‌شود، چه مقدار (صددرصد یا نمونه)، با چه معیاری، چه کسی شاهد است و چه سندی می‌ماند. پایهٔ آن نقشهٔ جزء و خرابیِ جدول 10.11 است.\n\n\n\nجدول 10.17: برنامهٔ مفهومیِ بازرسی و آزمونِ ماژول و سامانهٔ شست‌وشو در نیروگاهِ P (PLP-ELE-PRO-0002، پیش‌نویس)\n\n\n\n\n\n\n\n\n\n\n\n\nمرحله\nبازرسی یا آزمون\nمقدار\nمعیار و سند\nشاهد\n\n\n\n\nممیزیِ کارخانه (پیش از خرید)\nسامانهٔ کیفیت، دروازه‌ها، کنترلِ فرایند، فهرستِ مواد\nیک بار و دوره‌ای\nگزارشِ ممیزی (فصلِ ۴۰)\nخریدار یا نمایندهٔ او\n\n\nحینِ تولید\nتطابقِ مواد با فهرستِ تأییدشده؛ دروازه‌ها\nنمونه در هر شیفت\nفهرستِ وارسی؛ سوابقِ دسته\nبازرسِ خریدار\n\n\nپیش از حمل\nدادهٔ فلش و تصویرِ هر سریال؛ برچسب و بسته‌بندی\nصددرصدِ داده؛ نمونهٔ فیزیکی\nفایلِ داده؛ گزارشِ پیش از حمل\nبازرسِ خریدار\n\n\nدریافت در ساختگاه\nپلمب، نشانگرِ ضربه، پالت، شیشه، سریال‌ها\nصددرصد\nگزارشِ دریافت؛ عکس\nپیمانکار و کارفرما\n\n\nدریافت در ساختگاه\nتصویرِ الکترولومینسانس\nیک پالت در هر کانتینر\nمعیارِ ترکِ قرارداد\nآزمایشگاهِ سیار\n\n\nدریافت (آزمایشگاه)\nفلشِ مستقل\n۱۲ ماژول در هر 10 MWp\nقاعدهٔ تصمیمِ قرارداد (مثال 10.54)\nآزمایشگاهِ تأییدشده\n\n\nنصب\nگشتاورِ گیره‌ها، جفتِ رابط‌ها، مسیرِ کابل\nنمونه در هر میز\nفهرستِ وارسی؛ دستورالعملِ سازنده\nناظر\n\n\nراه‌اندازی\nقطبیت، ولتاژِ مدارِ باز، جریان، عایق، منحنی و تصویرِ گرمایی\nهر رشته (منحنی و تصویر نمونه)\nIEC 62446-1:2016+AMD1:2018؛ گزارشِ راه‌اندازی\nمهندسِ راه‌اندازی\n\n\nسامانهٔ شست‌وشو\nپذیرشِ ربات یا روش: نسبتِ برداشت، پوشش، ترک\nیک ردیفِ آزمایشی، یک ماه\nمثال 10.60\nبهره‌بردار و سازندهٔ ماژول\n\n\nبهره‌برداری\nتصویرِ گرمایی، پایشِ رشته، ایستگاهِ آلودگی\nدوره‌ای و پیوسته\nIEC TS 62446-3:2017؛ گزارش‌های پایش\nبهره‌بردار\n\n\n\n\n\n\nتفسیر. برنامه لایه‌لایه است: هیچ مرحله‌ای همهٔ خرابی‌ها را نمی‌گیرد، اما هر سازوکارِ جدول 10.10 دست‌کم در یک لایه شاهد دارد. عددهای «مقدار» آموزشی‌اند (A-199)؛ اندازهٔ نمونه با منطقِ مثال 10.20 و ریسکِ پروژه تعیین می‌شود. آزمون‌های راه‌اندازی برنامه است، نه دستورِ کار؛ رویه‌های برق‌دار با مجوز و افرادِ صلاحیت‌دار اجرا می‌شوند (فصل‌های ۴۹ و ۵۰).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج پرسشِ هر ردیفِ برنامهٔ بازرسی کدام‌اند؟\nکدام ردیف ریزترکِ حمل را می‌گیرد و کدام ریزترکِ نصب را؟\nچرا دادهٔ فلش و تصویرِ هر سریال پیش از حمل خواسته می‌شود؟\nیک ردیف برای «برقگیرِ جعبهٔ تجمیع» بنویسید.\n\n\n\n\n\n10.6.6 گواهی در برابرِ پذیرشِ پروژه\nایده. گواهیِ محصول و پذیرشِ پروژه پاسخ به دو پرسشِ متفاوت‌اند. گواهی می‌گوید این طرح در آزمون‌های استاندارد ضعفِ شناخته‌شده‌ای نشان نداد (جدول 10.12). پذیرشِ پروژه می‌گوید این محموله، این نصب و این آرایه با قرارداد و طراحیِ پروژه منطبق است.\n\n\n\nجدول 10.18: گواهیِ محصول در برابرِ پذیرشِ پروژه\n\n\n\n\n\n\n\n\n\n\nپرسش\nپاسخ از گواهی؟\nپاسخ از کجا\n\n\n\n\nآیا طرحِ ماژول ضعفِ زودرسِ شناخته‌شده دارد؟\nبله\nگزارش‌های IEC 61215-1:2021 و IEC 61730-1:2023\n\n\nآیا ماژول‌های تحویلی همان موادِ گواهی‌شده را دارند؟\nنه\nممیزی، بازرسیِ حینِ تولید، اسنادِ دسته\n\n\nآیا توانِ محموله با برچسب منطبق است؟\nنه\nفلشِ مستقل با قاعدهٔ تصمیم\n\n\nآیا ماژول‌ها در حمل آسیب دیده‌اند؟\nنه\nبازرسیِ دریافت، تصویرِ الکترولومینسانس\n\n\nآیا آرایه درست نصب و سیم‌کشی شده است؟\nنه\nآزمون‌های راه‌اندازی\n\n\nآیا ماژول در برابرِ پتانسیلِ این آرایه پایدار است؟\nتا حدی\nگزارشِ آزمونِ پتانسیل برای قطبیتِ پروژه\n\n\nآیا نیروگاه انرژیِ قول‌داده را می‌دهد؟\nنه\nآزمونِ عملکرد (فصلِ ۵۰)\n\n\n\n\n\n\nخطای رایج. «پیمانکار گواهی‌ها را داد، پس ماژول‌ها پذیرفته‌اند.» گواهی شرطِ ورود به فهرستِ خرید است، نه شاهدِ پذیرش. پذیرش با شاهدِ پروژه انجام می‌شود و در دفترِ سندها ثبت می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nگواهی به کدام پرسش پاسخ می‌دهد و پذیرش به کدام؟\nسه پرسشِ پذیرش را نام ببرید که گواهی پاسخ نمی‌دهد و شاهدِ هر کدام را بگویید.\nچرا آزمونِ پتانسیل «تا حدی» از گواهی پاسخ می‌گیرد؟\n\n\n\n\n\n10.6.7 مرزهای مدل‌های این فصل\nایده. هر مدلِ این فصل برای یک پرسش ساخته شده و جایی می‌شکند. فهرستِ زیر مرزها را می‌شمارد تا در فصل‌های ۱۵ و ۱۶، که برآوردِ انرژی و عدمِ قطعیتِ رسمی ساخته می‌شود، یکی‌یکی بسته شوند.\n\nمدلِ تک‌دیودی به برگهٔ داده برازش شد، نه به اندازه‌گیری؛ ضریبِ توانِ مدل حدودِ 9 % با برگهٔ داده فرق دارد (−0.319 در برابرِ −0.35 %/K) (مثال 10.8).\nطیف نادیده گرفته شد (بخش 10.2.19).\nدمای فایمن با ضریب‌های فرضی و بادِ برون‌یابی‌شده از 100 m به 2 m؛ اینرسیِ گرماییِ ماژول در مدل نیست.\nمدلِ آسمانِ هِی–دیویس با دادهٔ ساعتی؛ مدل‌های دیگر در صفحه‌های پرشیب چند درصد فرق می‌کنند.\nسایهٔ ردیف‌ها فقط برای نورِ مستقیم؛ تلفاتِ پخشیده و بازتابِ زمین نیامد.\nناهمسانی با پراکندگی‌های فرضی؛ ناهمسانیِ دمایی و آلودگیِ ناهمسان کمّی نشد.\nگرد و غبار با یک سالِ ساختگی و یک ایستگاه؛ تغییرِ سال‌به‌سال و پوستهٔ شبنم نیامد.\nبرف با رویدادهای فرضی؛ بارِ واقعی از آیین‌نامه.\nکابل و اینورتر با مقدارهای آموزشی؛ دسترس‌پذیری، تخریب و عدمِ قطعیت در فصلِ ۱۵.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام سه مرز بیشترین اثر را بر برآوردِ انرژیِ نیروگاهِ P دارند؟ چرا؟\nبرای مرزِ ۱ چه اندازه‌گیری‌ای پیشنهاد می‌کنید؟\nکدام مرز با یک سال دادهٔ ایستگاهِ واقعی بسته می‌شود؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-plantp",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-plantp",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.7 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "10.7 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ زیر ابزارِ فصل را روی بخشِ خورشیدیِ نیروگاهِ P می‌برند: یک ماژول در یک ساعت، طراحیِ آرایه با زنجیرهٔ انرژیِ سالانه، و پایهٔ پذیرشِ ماژول و سامانهٔ شست‌وشو. همه بر پایهٔ فرض‌های A-183 تا A-210 (فرضی یا ساختگی)، تصمیم‌های D-012 تا D-014 و بستهٔ دادهٔ 1.1.0ِ سناریوی S0 هستند.\nبرنامه:\npython -m companion.ch10.integrated\n\nمثال 10.58 (مقدماتی: یک ماژول در ساعتِ ۱۳ یک روزِ تابستان) پرسش. برای ساعتِ ۱۳ روزِ ۲ تیر (۲۳ ژوئن) از بستهٔ داده: تابشِ افقی را به سه جزءِ صفحهٔ آرایه ببرید، تلفاتِ زاویه را کم کنید، دمای سلول را با فایمن بیابید، و توان و ولتاژِ یک ماژول را با مدلِ تک‌دیودی حساب کنید. با قاعدهٔ خطی و مدلِ فصلِ ۹ مقایسه کنید.\nپاسخ.\none module at 13:00 on 23 June (data pack 1.1.0, S0):\n  GHI 980 W/m2 -&gt; POA 961 (beam 796, sky 156, ground 9)\n  after incidence losses 948 W/m2; air 37.4 C, wind at 2 m 2.8 m/s\n  Faiman cell temperature 59.3 C\n  single-diode model: 464.9 W at 37.11 V (string 965 V)\n  linear rule P_stc G (1 + gamma dT): 459.1 W; chapter 9 model 458.0 W\n  the three agree within a few per cent at this hour; the diode\n  model also gives the voltage the inverter window needs\nتفسیر. در این ساعت تابشِ صفحه کمی کمتر از افقی است: خورشیدِ ظهرِ تابستان نزدیکِ سرسوست و صفحهٔ 25° رو به جنوب کمی از آن رو برگردانده است. دمای سلول 59 °C توان را حدودِ 11 % کم می‌کند. سه مدل در 1.5 % هم‌خوان‌اند؛ مدلِ تک‌دیودی افزون بر توان، ولتاژ را هم می‌دهد: رشته در 965 V، 32 V بالای کفِ پنجره. وارسی: \\(796 + 156 + 9 = 961\\ \\text{W/m}^2\\) (درست).\n\n\nمثال 10.59 (میانی: طراحیِ آرایه و زنجیرهٔ انرژیِ سالانه) پرسش. با چیدمانِ D-013 (ده اینورتر × ۲۱ جعبه × ۲۰ رشته × ۲۶ ماژول)، شیبِ 25°، \\(\\text{GCR} = 0.40\\) و مدل‌های فصل، زنجیرهٔ انرژی را از انرژیِ شرایطِ استاندارد تا انرژیِ AC بسازید و بازدهِ ویژه و نسبتِ عملکرد را بیابید.\nپاسخ.\narray design and energy chain of Plant P (D-012, D-013):\n  10 inverters x 21 combiners x 20 strings x 26 modules = 109,200 modules\n  60.06 MWp, DC/AC 1.20, tilt 25 deg, GCR 0.40, pitch 11.4 m\n  POA irradiation 2,150 kWh/m2 on 28.2 ha of modules\n  energy at STC efficiency                129,147 MWh\n  after IAM, temperature, low light       119,318 MWh (-7.6 %)\n  after DC wiring 2 % and mismatch 1 %    115,738 MWh\n  after inverter and clipping             113,033 MWh\n  after soiling 1.43 % and shading        111,339 MWh\n  specific yield 1,854 kWh/kWp; performance ratio 0.862\n  chapter 9's horizontal model gave 101.4 GWh: the tilted plane\n  adds about a tenth; chapter 15 adds availability, degradation\n  and the uncertainty of each step\nتفسیر. بزرگ‌ترین تلفات دما، زاویه و تابشِ کم است (7.6 %)، سپس کابل و ناهمسانی، اینورتر و بُرش، و گرد و غبار با سیاستِ ماشه‌ای. نسبتِ عملکردِ 0.862 و بازدهِ ویژهٔ 1854 kWh/kWp برای اقلیمِ آفتابی و نسبتاً خنکِ 1200 m معقول است. برف (1.9 %، مثال 10.39)، طیف، دسترس‌پذیری و تخریب نیامده‌اند؛ فصلِ ۱۵ آن‌ها را با عدمِ قطعیتِ هر گام می‌افزاید. نسبت به مدلِ افقیِ فصلِ ۹ (101.4 GWh) صفحهٔ شیب‌دار حدودِ 10 % بیشتر می‌دهد. وارسی: \\(111\\,339/60.06 = 1854\\ \\text{kWh/kWp}\\) (درست).\n\n\nمثال 10.60 (یکپارچه: پایهٔ پذیرشِ ماژول و سامانهٔ شست‌وشو) پرسش. برای ۱۰۹٬۲۰۰ ماژول با ۳۱ ماژول در هر پالت و ۶۲۰ در هر کانتینر (A-199)، پایهٔ بازرسیِ دریافت، نمونه‌برداریِ تصویر و فلشِ مستقل، و آزمونِ پذیرشِ سامانهٔ شست‌وشو را بنویسید.\nپاسخ.\nincoming inspection and cleaning acceptance basis (A-199):\n  109,200 modules in 3,523 pallets and 177 containers\n  every container: seals, shock indicators, pallet damage,\n    documents against the packing list (serials, bins)\n  electroluminescence on 1 pallet per container: 5,487 modules (5.0 %)\n  laboratory flash on 12 modules per 10 MWp: 72 modules,\n    judged by the decision rule of the contract\n  cleaning robot acceptance: one table row per robot model run\n    for a month: removal ratio from paired soiling cells, glass\n    coating checked by the module maker's method, no cracks\n    under electroluminescence before and after\nتفسیر. بازرسیِ دیداریِ صددرصد با نمونه‌برداریِ تصویر (5 %) و فلشِ مستقل (۷۲ ماژول) ترکیب می‌شود؛ هر کدام خرابیِ متفاوتی را می‌گیرد (جدول 10.17). با طرحِ نمونه‌برداریِ مثال 10.20، تصویرِ یک پالت در هر کانتینر محموله‌ای با چند درصد ریزترکِ حمل را به احتمالِ زیاد آشکار می‌کند، اما نرخِ پایینِ ریزترک را نه؛ پس معیارِ پذیرش و اقدامِ پس از کشف (تصویرِ صددرصدِ آن کانتینر، ادعا از حمل‌کننده) باید در قرارداد باشد. آزمونِ پذیرشِ ربات به سه شاهد تکیه دارد: نسبتِ برداشت از سلول‌های آلودگیِ جفت، سلامتِ پوشش با روشِ سازندهٔ ماژول، و نبودِ ترک در تصویرِ پیش و پس از یک ماه. وارسی: \\(177 \\times 31 = 5487\\) و \\(5487/109\\,200 = 5.0\\ \\%\\) (درست).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-design",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-design",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.8 گردشِ کارِ طراحیِ آرایه",
    "text": "10.8 گردشِ کارِ طراحیِ آرایه\n\nماژول: برگهٔ داده (جدول 10.5)، فناوری (جدول 10.4)، مدلِ برازش‌شده و آزمونِ مستقلش (مثال 10.8)، فهرستِ مواد و گواهی‌ها (جدول 10.12).\nرشته: دو مرزِ دمایی با دمای طراحیِ مستند (مثال 10.29) و آزمون‌های مرزی (مثال 10.57).\nجریان و حفاظت: کرانِ جریان، جریانِ برگشتی و فیوز (مثال 10.30)، جداسازی و برقگیر (بخش 10.4.15).\nچیدمان: عددهای صحیح در همهٔ سطح‌ها (مثال 10.31) و هندسهٔ میز (بخش 10.4.6).\nهندسه و نور: تابشِ صفحه، شیب، فاصلهٔ ردیف‌ها و سایه‌ها (بخش 10.4.4 تا بخش 10.4.7).\nتلفات: ناهمسانی، گرد و غبار، برف، کابل، اینورتر و بُرش (جدول 10.15).\nرابطِ اینورتر: پنجره با یک سال (مثال 10.46) و وارسی‌های جدول 10.19.\nشست‌وشو: روش، سیاست، رابط‌ها و تصمیم (D-014).\nپذیرش: برنامهٔ بازرسی (جدول 10.17) و قاعدهٔ تصمیم (مثال 10.54).\nمرزِ کار: طراحیِ حفاظت، سازه و آیین‌نامه‌ها با مهندسانِ صلاحیت‌دار؛ روشِ شست‌وشو با تأییدِ سازندهٔ ماژول.\n\n\n\n\nجدول 10.19: جدولِ رابطِ آرایه و اینورتر در نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nرابط\nمقدار در نیروگاهِ P\nمنبع\n\n\n\n\nبیشینهٔ ولتاژ\n1436 V در −15 °C؛ حدِ 1500 V\nمثال 10.29\n\n\nکفِ پنجرهٔ ردیاب\n933 V؛ ۱۷ ساعت زیرِ کف، انرژیِ نزدیکِ صفر\nمثال 10.46\n\n\nجریانِ هر جعبه\n262 A در شرایطِ استاندارد؛ طراحیِ 350 A\nمثال 10.31\n\n\nنسبتِ DC/AC\n1.20؛ بُرشِ 0.7 %\nمثال 10.45\n\n\nزمین‌کردن و عایق\nشناور یا قطبِ منفیِ زمین‌شده بسته به گزارشِ آزمونِ پتانسیل؛ عایقِ بلوک ده‌ها کیلواهم\nمثال 10.21، مثال 10.44\n\n\nدما و ارتفاع\nکاهشِ توانِ اینورتر با دما و ارتفاع (فصلِ ۹)\nمثال 10.45",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-lab",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-lab",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.9 آزمایشگاه‌های پایتونِ این فصل",
    "text": "10.9 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 10.20: آزمایشگاه‌های پایتونِ فصلِ ۱۰\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nتبدیلِ فتوولتائیک\nexamples_a\nبودجهٔ فوتون، برازشِ مدلِ تک‌دیودی، دما و تابش، رواداری، دمای سلول، دوطرفگی\n\n\nمحصول\nexamples_b\nنقطهٔ داغ با مدلِ بیشاپ، ترکِ سلول، تخریب و ضمانت\n\n\nآرایه\nexamples_c\nمرزهای رشته، چیدمان، شیب، سایهٔ ردیف‌ها، ناهمسانی، DC/AC، پنجرهٔ اینورتر\n\n\nمثال‌های بیشتر\nexamples_more\nتابشِ کم، معادلهٔ ضمنی، زاویه، نیم‌سلول، نمونه‌برداری، فیوز، کابل، برف، ناهمسانیِ پیری، ردیاب، صدکِ دما، منحنیِ میدانی، پایشِ رشته\n\n\nآزمایشگاهِ ت\nlab_d\nایستگاهِ آلودگی، آهنگ، فاصلهٔ بهینه، هفت سیاست، سربه‌سر، ماتریسِ تصمیم\n\n\nآزمایشگاهِ ث\nlab_e\nفلش و عدمِ قطعیت، حالت‌های مرزیِ رشته\n\n\nمدلِ سالانه\npvyear10\nتابشِ صفحهٔ آرایه، دمای فایمن و مدلِ تک‌دیودیِ هر ساعت\n\n\nنیروگاهِ P\nintegrated\nیک ساعت، زنجیرهٔ انرژی، پایهٔ پذیرش\n\n\nمثال‌های کوچک و پاسخ‌نامه\nworked، solutions\nسطرهای E01 به بعد و پاسخ‌های عددی\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ pvcell را می‌افزاید: مدلِ تک‌دیودی با حلِ صریحِ لمبرت در فضای لگاریتمی، برازشِ پنج‌پارامتری به برگهٔ داده، انتقال به هر دما و تابش، جریانِ معکوس با شکستِ بهمنی، دمای فایمن، برش‌دادنِ باد به ارتفاع، ضریبِ زاویه و تابشِ هِی–دیویس؛ با آزمون‌هایی که مدل را با برگهٔ داده، رابطه‌های بسته و حالت‌های مرزی می‌سنجند. تمرینِ پیشنهادی: در pvyear10 ضریب‌های فایمن را به \\(U_0 = 20\\) و \\(U_1 = 5\\) (نصبِ کم‌تهویه) تغییر دهید و ببینید ساعت‌های زیرِ کفِ مثال 10.46 و انرژیِ مثال 10.59 چقدر تغییر می‌کنند.\nاجرای همه: برنامه‌های بالا را به ترتیب با python -m companion.ch10.&lt;نام&gt; اجرا کنید؛ مدلِ سالانه در هر اجرا حدودِ نیم دقیقه طول می‌کشد.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-mfg",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-mfg",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.10 ساخت و تولیدِ صنعتی در این فصل",
    "text": "10.10 ساخت و تولیدِ صنعتی در این فصل\nاین فصل محصولی مشخص دارد و ساختِ صنعتی‌اش در بخشِ ب آمده است: زنجیرهٔ ارزش (بخش 10.3.1)، ویفر و سلول در سطحِ مفهومی و کنترلِ فرایند (بخش 10.3.2 تا بخش 10.3.5)، فهرستِ مواد و انتخابِ مواد (بخش 10.3.6، بخش 10.3.8)، خطِ مونتاژ و دروازه‌ها (بخش 10.3.9)، نمونه‌برداری (بخش 10.3.10) و حمل (بخش 10.3.11). فصل‌های ۴۱ تا ۴۸ کارخانه را کامل می‌کنند: چیدمانِ خط و ظرفیت، برنامهٔ کنترل و نمودارهای کنترلِ آماری، سامانهٔ کیفیتِ کارخانهٔ ماژول (IEC 62941:2019)، آزمون‌های دوره‌ایِ تولید، و ممیزیِ تأمین‌کنندهٔ سلول و مواد (فصلِ ۴۰). نکتهٔ کیفیتیِ مشترک: مانندِ مادهٔ رابطِ گرمایی در اینورتر (فصلِ ۹)، درجهٔ شبکه‌ای شدنِ کپسوله‌کننده و کیفیتِ لحیم از آن ویژگی‌هایی‌اند که آزمونِ پایانی نمی‌بیند و سال‌ها بعد به شکلِ لایه‌لایه شدن و نقطهٔ داغ برمی‌گردند؛ کنترلِ فرایند آن‌ها را تضمین می‌کند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-std",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-std",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.11 جعبهٔ استاندارد و انطباق",
    "text": "10.11 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا جدولی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nتأییدِ صلاحیتِ طراحی و تأییدِ نوعِ ماژول: IEC 61215-1:2021 (الزام‌ها) و IEC 61215-2:2021 (روش‌ها)، هر دو ویرایشِ دوم؛ اصلاحیه‌ای در دستِ تهیه است.\nتأییدِ صلاحیتِ ایمنیِ ماژول: IEC 61730-1:2023 (ساخت) و IEC 61730-2:2023 (آزمون)، ویرایشِ سوم؛ آزمونِ دوباره پس از تغییرِ طرح: IEC TS 62915:2023؛ دمای بالا: IEC TS 63126:2025.\nآزمون‌های ویژه: تخریبِ ناشی از پتانسیل IEC TS 62804-1:2025؛ مهِ نمک IEC 61701:2020؛ آمونیاک IEC 62716:2013؛ حمل IEC 62759-1:2022.\nاندازه‌گیری: منحنیِ جریان–ولتاژ IEC 60904-1:2020؛ طیفِ مرجع IEC 60904-3:2019؛ ردهٔ شبیه‌ساز IEC 60904-9:2020؛ تصحیحِ دما و تابش IEC 60891:2021؛ تصویرِ الکترولومینسانس IEC TS 60904-13:2018؛ ماتریسِ توان IEC 61853-1:2011. اندازه‌گیریِ ماژولِ دوطرفه یک مشخصهٔ فنیِ همین سری دارد که ویرایشِ جاری‌اش باید پیش از استناد تأیید شود.\nاجزا: جعبه‌تقسیم IEC 62790:2020؛ رابط IEC 62852:2014+AMD1:2020؛ کابلِ DC IEC 62930:2017.\nآرایه و سامانه: طراحیِ آرایه IEC 62548-1:2023 (با اصلاحیهٔ ۲۰۲۵)؛ مستندسازی و آزمون‌های راه‌اندازی IEC 62446-1:2016+AMD1:2018؛ تصویربرداریِ گرمایی IEC TS 62446-3:2017؛ پایشِ عملکرد و آلودگی IEC 61724-1:2021.\nکیفیت و نمونه‌برداری: سامانهٔ کیفیتِ کارخانهٔ ماژول IEC 62941:2019؛ نمونه‌برداریِ وصفی ISO 2859-1:2026؛ صلاحیتِ آزمایشگاه ISO/IEC 17025:2017.\nمرز: بارِ برف و باد از آیین‌نامهٔ ملی (فصلِ ۳۰)؛ ایمنیِ کار و رویه‌های جداسازی (فصلِ ۳۲)؛ مجوزِ آب و محیطِ زیست (فصل‌های ۲۹ و ۳۳).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-deliverable",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-deliverable",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.12 تحویل‌دادنیِ نیروگاهِ P",
    "text": "10.12 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-ELE-CAL-0006، بازنگریِ A: محاسبهٔ طراحیِ آرایه: مدلِ ماژول (مثال 10.7)، مرزهای رشته (مثال 10.29)، جریان و فیوز (مثال 10.30)، چیدمان (مثال 10.31)، شیب و ردیف‌ها (مثال 10.33، مثال 10.35)، کابل (مثال 10.42)، DC/AC (مثال 10.45)، پنجره (مثال 10.46) و زنجیرهٔ انرژی (مثال 10.59).\nPLP-ELE-DWG-0002، بازنگریِ A: نقشهٔ مفهومیِ بلوکِ خورشیدی (شکل 10.12) و هندسهٔ میز و ردیف‌ها (شکل 10.14).\nPLP-ELE-SPC-0003، بازنگریِ A: مشخصهٔ مفهومیِ خریدِ ماژول: ردیف‌های برگهٔ داده (جدول 10.5)، فهرستِ موادِ ثابت (جدول 10.8)، گواهی‌ها و آزمون‌های ویژه (جدول 10.12)، دادهٔ فلش و تصویرِ هر سریال، قاعدهٔ تصمیمِ پذیرش و شرط‌های ضمانت (مثال 10.28).\nPLP-ELE-PRO-0002، بازنگریِ A: برنامهٔ بازرسی و آزمونِ ماژول و سامانهٔ شست‌وشو (جدول 10.17) با نقشهٔ جزء و خرابی (جدول 10.11)؛ برنامه است، نه دستورِ کار.\nPLP-ELE-REP-0004، بازنگریِ A: گزارشِ پایهٔ شست‌وشو: ایستگاه و آهنگ (مثال 10.56)، روش‌ها و آب (جدول 10.16)، سیاست‌ها (مثال 10.50)، سربه‌سر و ماتریس (مثال 10.52، مثال 10.53)، و تصمیمِ D-014.\nکتابخانهٔ همراه: ماژولِ pvcell با آزمون‌ها و برنامه‌های companion/ch10.\nفرض‌ها: A-183 هندسهٔ آرایه (میزِ دو ماژولِ عمودی، 25°، \\(\\text{GCR} = 0.40\\)، آلبیدو 0.2، لبهٔ پایینِ 0.6 m)، تلفاتِ 2 % کابل و 1 % ناهمسانی و سطحِ 2.58 m²؛ A-184 طیفِ جسمِ سیاه و ضریب‌های جذبِ گردشده؛ A-185 رواداری و عدمِ قطعیتِ فلشِ کارخانه؛ A-186 ضریب‌های فایمن و برشِ باد؛ A-187 تابشِ پشت و دوطرفگی؛ A-188 مدلِ سلول در بایاسِ معکوس؛ A-189 ضمانتِ خطی و مسیرِ نمونهٔ تخریب؛ A-190 دماهای طراحیِ رشته و ضریبِ تابشِ 1.2؛ A-191 اندازه‌های جعبهٔ تجمیع و قاعدهٔ 1.25؛ A-192 مدلِ برقیِ سایهٔ ردیف‌ها؛ A-193 پراکندگیِ ماژول‌های نو (بذرِ ۳۷)؛ A-194 مطالعهٔ DC/AC؛ A-195 سالِ ساختگیِ ایستگاهِ آلودگی (بذرِ ۴۱)؛ A-196 هزینه، آب و برداشتِ روش‌های شست‌وشو؛ A-197 سیاست‌های شست‌وشو؛ A-198 دادهٔ فلشِ محموله (بذرِ ۴۳)؛ A-199 بسته‌بندی و پایهٔ نمونه‌برداریِ پذیرش؛ A-200 مقاومتِ اتصالِ سلول؛ A-201 طرح‌های نمونه‌برداریِ آموزشی؛ A-202 ضریبِ فیوزِ 1.5 و فیوزِ 25 A؛ A-203 طول و مقطعِ کابل‌ها؛ A-204 رویدادها و بارِ برف و بارِ آزمونِ 5400 Pa؛ A-205 پراکندگیِ پیری؛ A-206 ردیابِ ±55°؛ A-207 بازدهِ تولید و سهمِ جرمِ اجزا؛ A-208 آهنگِ خرابیِ رابط و عایقِ هر ماژول؛ A-209 وزن‌ها و امتیازهای ماتریسِ شست‌وشو و سرمایهٔ ربات؛ A-210 نقطهٔ میدانیِ ساختگی، خطای حس‌گرها و حالت‌های کنارگذاشتنِ زیررشته. همه فرضی یا ساختگی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-033 قیمت و نگهداریِ ربات و پذیرشِ سازندهٔ ماژول؛ U-034 منبع، کیفیت و مجوزِ آب؛ U-035 آهنگِ واقعیِ آلودگی از ایستگاه‌های سایت؛ U-036 گزارشِ آزمونِ تخریبِ ناشی از پتانسیل برای ماژولِ انتخابی در قطبیتِ پروژه و تصمیمِ زمین‌کردن؛ U-037 ماتریسِ توانِ اندازه‌گیری‌شدهٔ ماژولِ انتخابی و ضریب‌های فایمنِ سایت برای برازشِ دوبارهٔ مدل؛ U-038 دمای طراحیِ کمینه از آمارِ بلندمدت (فصلِ ۱۲) و بارِ برف از آیین‌نامه (فصلِ ۳۰). بسته شد: U-032 (مثال 10.46)؛ بخشی بسته شد: U-016 (هندسهٔ میز و ردیف‌ها، بخش 10.4.6).\nتصمیم‌ها: D-013 چیدمانِ آرایه: ده بلوکِ 6.006 MWp، ۲۱ جعبهٔ تجمیعِ ۲۰ رشته‌ای در هر بلوک، رشته‌های ۲۶ ماژولی، میزِ ۵۲ ماژولی با دو ردیفِ عمودی، 25° و \\(\\text{GCR} = 0.40\\) (جایگزینِ A-014). D-014 پایهٔ شست‌وشو: طراحیِ میز برای ربات، دو ایستگاهِ آلودگی، سیاستِ ماشه‌ای، و قاعدهٔ انتخابِ ربات یا خودرو در خرید با سرمایهٔ سربه‌سر و پذیرشِ سازندهٔ ماژول (بخش 10.5.9).\nدفترِ سندها (جدول 2.18): پنج ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-summary",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-summary",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.13 جمع‌بندی",
    "text": "10.13 جمع‌بندی\n\nفوتون و گاف. سلول فقط فوتون‌های بالای گاف را می‌گیرد و هر کدام فقط \\(E_g\\) می‌دهد؛ بیش از نیمی از انرژیِ نور پیش از هر عیبی می‌رود (مثال 10.1). بازدهِ 21.3 %ِ PVM-550 از سه عامل ساخته می‌شود: سهمِ نوری، کسریِ ولتاژ و ضریبِ پرشدگی (مثال 10.5).\nپیوند و دیود. \\(V_\\text{oc}\\) با لگاریتمِ \\(I_\\text{L}/I_0\\) بالا می‌رود؛ هر فناوریِ تازه راهی برای کوچک کردنِ \\(I_0\\) است (بخش 10.2.13).\nمدلِ تک‌دیودی با پنج پارامتر، حلِ صریحِ لمبرت در فضای لگاریتمی و برازش به برگهٔ داده، چهار نقطهٔ شرایطِ استاندارد را دقیق و ضریبِ دماییِ توان را با حدودِ 9 % خطا می‌دهد: آزمونِ مستقلی که مرزِ «برازش در برابرِ شاهد» را نشان می‌دهد (مثال 10.8).\nبرگهٔ داده ادعای سازنده است: برچسبِ رده تصمیمِ مرتب‌سازی با فلشِ کارخانه است و عدمِ قطعیتش شش برابرِ پهنای رده است (مثال 10.12).\nدمای سلول با فایمن و باد در ساعت‌های پرتابش 6.6 K سردتر از قاعدهٔ NOCT است و همین U-032 را بست (مثال 10.46).\nزنجیرهٔ ساخت از سیلیسیم تا ماژول در سطحِ مفهومی؛ معماری‌ها در گام‌ها و ریسکِ کیفیت فرق دارند (جدول 10.7)؛ آزمونِ پایانی عملکردِ امروز را می‌سنجد و پایداری را کنترلِ فرایند تضمین می‌کند.\nماژول چندلایه است و هر انتخابِ ماده یک سازوکارِ خرابی را جابه‌جا می‌کند؛ نقشهٔ جزء، خرابی و شاهد پایهٔ برنامهٔ بازرسی است (جدول 10.11، جدول 10.17).\nنقطهٔ داغ: دیودِ میان‌گذر سلولِ نشتی را نجات نمی‌دهد (مثال 10.23)؛ اثرِ سایه با جای آن تعیین می‌شود، نه با سطحش.\nگواهی گذرنامهٔ ورود است، نه ضمانتِ عمر یا شاهدِ محمولهٔ پروژه (جدول 10.12، جدول 10.18).\nرشته با دو مرزِ دمایی اندازه می‌شود؛ مرزِ ایمنی با حاشیه و مرزِ انرژی با دادهٔ یک سال (مثال 10.29، مثال 10.46)؛ برنامه با آزمون‌های مرزی قفل می‌شود (مثال 10.57).\nچیدمان در همهٔ سطح‌ها عددِ صحیح و یکسان است: D-013، ده بلوکِ 6.006 MWp (مثال 10.31).\nهندسه: شیبِ بهینه پهن است؛ \\(\\text{GCR} = 0.40\\) سایه را در صبح و عصرهای زمستان نگه می‌دارد؛ نصبِ عمودی با کمترین سایه نیمی از میز را می‌بَرد (مثال 10.35)؛ سایهٔ توربین‌ها یک رابطِ طراحیِ نیروگاهِ هیبریدی است.\nتلفات ضرب می‌شوند؛ زنجیرهٔ انرژی به نسبتِ عملکردِ 0.862 و 1854 kWh/kWp می‌رسد (مثال 10.59).\nشست‌وشو: فاصلهٔ بهینه از برابریِ هزینهٔ شست‌وشو و انرژیِ ازدست‌رفته می‌آید؛ سیاستِ ماشه‌ای از تقویم بهتر است؛ تصمیم به قیمتِ ربات و ارزشِ آب حساس است، پس D-014 یک قاعدهٔ انتخاب است (مثال 10.53).\nشاهد: حکمِ انطباقِ توان سه حالت دارد و حالتِ سوم را فقط قاعدهٔ تصمیمِ قرارداد می‌بندد (مثال 10.54).\n\n\n10.13.1 واژگانِ فصلِ ۱۰\n\n\n\nجدول 10.21: واژگانِ فصلِ ۱۰\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nماژولِ فتوولتائیک\nphotovoltaic module\n\n\n\nفوتون، گافِ نواری، طولِ موجِ قطع\nphoton, band gap, cut-off wavelength\n\\(E_g\\)، \\(\\lambda_\\text{g}\\)\n\n\nگرمایی‌شدن\nthermalisation\n\n\n\nحدِ تعادلِ تفصیلی\ndetailed-balance limit\n\n\n\nحاملِ اقلیت، طولِ پخش، طولِ عمرِ حامل\nminority carrier, diffusion length, carrier lifetime\n\n\n\nغیرفعال‌سازیِ سطح\nsurface passivation\n\n\n\nآلایش، نوعِ n، نوعِ p\ndoping, n-type, p-type\n\n\n\nناحیهٔ تهی\ndepletion region\n\n\n\nجریانِ نوری، جریانِ اشباعِ تاریک\nphotocurrent, dark saturation current\n\\(I_\\text{L}\\)، \\(I_0\\)\n\n\nضریبِ ایده‌آلی، ضریبِ ایده‌آلیِ اصلاح‌شده\nideality factor, modified ideality factor\n\\(n\\)، \\(a\\)\n\n\nمقاومتِ سری، مقاومتِ موازی\nseries resistance, shunt resistance\n\\(R_\\text{s}\\)، \\(R_\\text{sh}\\)\n\n\nمدلِ تک‌دیودی\nsingle-diode model\n\n\n\nتابعِ لمبرت\nLambert W function\n\\(W\\)\n\n\nنقطهٔ توانِ بیشینه\nmaximum power point\nMPP\n\n\nضریبِ پرشدگی\nfill factor\nFF\n\n\nکسریِ ولتاژ\nvoltage deficit\n\n\n\nسلولِ پشته‌ای\ntandem cell\n\n\n\nناهم‌پیوند، اتصالِ غیرفعال، تماسِ پشتیِ درهم\nheterojunction, passivated contact, interdigitated back contact\nHJT, TOPCon, IBC\n\n\nبرگهٔ داده\ndatasheet\n\n\n\nردهٔ توان، رواداری\npower bin, power tolerance\n\n\n\nشبیه‌سازِ خورشیدیِ فلشی\nflash tester, solar simulator\n\n\n\nدمای کارِ اسمیِ سلول، دمای کارِ اسمیِ ماژول\nNOCT, NMOT\n\n\n\nمدلِ فایمن\nFaiman model\n\\(U_0\\)، \\(U_1\\)\n\n\nماژولِ دوطرفه، ضریبِ دوطرفگی\nbifacial module, bifaciality\n\\(B_\\text{f}\\)\n\n\nضریبِ اصلاحِ زاویهٔ تابش\nincidence angle modifier\nIAM، \\(K(\\theta)\\)\n\n\nجرمِ هوا، ناهمسانیِ طیفی\nair mass, spectral mismatch\n\\(M\\)\n\n\nشمش، ویفر، سیمِ الماسه\ningot, wafer, diamond wire\n\n\n\nبافت‌دهی، پوششِ ضدبازتاب، فلزکاری\ntexturing, anti-reflection coating, metallisation\n\n\n\nتصویرِ الکترولومینسانس\nelectroluminescence imaging\nEL\n\n\nکپسوله‌کننده، پشت‌پوش، ماژولِ دوشیشه\nencapsulant, backsheet, glass–glass module\n\n\n\nجعبه‌تقسیم، دیودِ میان‌گذر، زیررشته\njunction box, bypass diode, substring\n\n\n\nنوارِ اتصال، شینه، نیم‌سلول\ninterconnect ribbon, busbar, half-cut cell\n\n\n\nپرسِ گرم\nlamination\n\n\n\nدروازهٔ کیفیت، ردیابی\nquality gate, traceability\n\n\n\nنمونه‌برداریِ وصفی، عددِ پذیرش، منحنیِ مشخصهٔ عملکرد\nattribute sampling, acceptance number, operating characteristic\n\\(n\\)، \\(c\\)، \\(P_\\text{a}\\)\n\n\nریسکِ تولیدکننده، ریسکِ مصرف‌کننده\nproducer’s risk, consumer’s risk\n\n\n\nریزترک\nmicrocrack\n\n\n\nلایه‌لایه شدن\ndelamination\n\n\n\nنقطهٔ داغ\nhot spot\n\n\n\nشکستِ بهمنی\navalanche breakdown\n\\(V_\\text{br}\\)\n\n\nتخریبِ ناشی از پتانسیل\npotential-induced degradation\nPID\n\n\nتخریبِ نوری، تخریبِ نوری در دمای بالا\nlight-induced degradation, LeTID\nLID\n\n\nتأییدِ صلاحیتِ طراحی، تأییدِ صلاحیتِ ایمنی\ndesign qualification, safety qualification\n\n\n\nضمانتِ محصول، ضمانتِ توان\nproduct warranty, power warranty\n\n\n\nجابه‌جاییِ تابش، مدلِ هِی–دیویس\ntransposition, Hay–Davies model\n\n\n\nتابشِ صفحهٔ آرایه\nplane-of-array irradiance\nPOA\n\n\nنسبتِ پوششِ زمین، گام، زاویهٔ نیم‌رخ\nground coverage ratio, pitch, profile angle\nGCR، \\(d\\)، \\(\\alpha_\\text{p}\\)\n\n\nمیز\ntable\n\n\n\nردیابِ تک‌محوره، عقب‌گرد\nsingle-axis tracker, backtracking\n\n\n\nتلفاتِ ناهمسانی\nmismatch loss\n\n\n\nجعبهٔ تجمیع\ncombiner box\n\n\n\nجریانِ برگشتی، فیوزِ سریِ ماژول\nreverse current, maximum series fuse\n\n\n\nبرقگیرِ ضربه\nsurge protective device\nSPD\n\n\nزمین‌کردنِ کارکردی، هم‌پتانسیل‌سازی\nfunctional earthing, equipotential bonding\n\n\n\nنسبتِ DC/AC، بُرش\nDC/AC ratio, clipping\n\n\n\nنسبتِ عملکرد، بازدهِ ویژه\nperformance ratio, specific yield\nPR، \\(Y_\\text{f}\\)\n\n\nنسبتِ آلودگی، ایستگاهِ آلودگی، آهنگِ آلودگی\nsoiling ratio, soiling station, soiling rate\n\\(SR\\)، \\(r_\\text{s}\\)\n\n\nسهمِ برداشت\nremoval efficiency\n\\(\\eta\\)\n\n\nفاصلهٔ بهینهٔ شست‌وشو\noptimal cleaning interval\n\\(T^*\\)\n\n\nسیاستِ ماشه‌ای\ntrigger-based policy\n\n\n\nبرنامهٔ بازرسی و آزمون\ninspection and test plan\nITP",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-assess",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-assess",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.14 ارزیابیِ پلکانی",
    "text": "10.14 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند ماژول را از فوتون تا برچسب توضیح دهد، مدلِ تک‌دیودی را برازش و به هر شرایط ببرد، زنجیرهٔ ساخت و عیب‌ها را به شاهدِ بازرسی پیوند دهد، رشته و آرایه را با دادهٔ یک سال طراحی و وارسی کند، تصمیمِ شست‌وشو را با معیارهای چندگانه بگیرد، و برای ماژول‌های نیروگاهِ P پایهٔ پذیرش بنویسد. پاسخ‌ها و معیارها در بخش 10.15 آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.\n\n10.14.1 پلهٔ ۱: مبانی\n\nتمرین 10.1 انرژیِ فوتونِ 700 nm و 1200 nm را بیابید. کدام را سلولِ سیلیسیمی جذب می‌کند؟\n\n\nتمرین 10.2 طولِ موجِ قطعِ ماده‌ای با گافِ 1.70 eV چیست؟\n\n\nتمرین 10.3 ولتاژِ گرمایی در 45 °C چیست؟\n\n\nتمرین 10.4 با \\(n V_t = 25\\ \\text{mV}\\) و \\(I_\\text{L}/I_0 = 10^{12}\\)، \\(V_\\text{oc}\\)ِ یک سلول را با معادلهٔ 10.3 حساب کنید.\n\n\nتمرین 10.5 ماژولی با 45.0 V و 12.0 A مدارِ باز و اتصالِ کوتاه، 37.5 V و 11.2 A در نقطهٔ بیشینه و سطحِ 2.0 m²: ضریبِ پرشدگی و بازده؟\n\n\nتمرین 10.6 توانِ رشتهٔ ۲۶ ماژولیِ PVM-550 و توانِ ۴۲۰۰ رشته را بیابید.\n\n\nتمرین 10.7 \\(a\\) را برای ۶۰ سلولِ سری با \\(n = 1.1\\) در 25 °C حساب کنید.\n\n\nتمرین 10.8 با قاعدهٔ خطیِ برگهٔ داده، \\(V_\\text{oc}\\)ِ PVM-550 را در −25 °C و 70 °C بیابید.\n\n\nتمرین 10.9 با قاعدهٔ خطی، توانِ PVM-550 در 800 W/m² و سلولِ 50 °C چیست؟\n\n\nتمرین 10.10 با قاعدهٔ NOCT (45 °C)، دمای سلول در 900 W/m² و هوای 30 °C چیست؟\n\n\nتمرین 10.11 با مدلِ فایمن (\\(U_0 = 25\\)، \\(U_1 = 6.84\\))، دمای سلول در 800 W/m²، هوای 20 °C و بادِ 3 m/s چیست؟\n\n\nتمرین 10.12 \\(K(70^\\circ)\\) را با معادلهٔ 10.11 و \\(b_0 = 0.05\\) حساب کنید.\n\n\nتمرین 10.13 تابشِ هم‌ارزِ جلوی ماژولِ دوطرفه با 900 W/m² جلو، 100 W/m² پشت و \\(B_\\text{f} = 0.8\\) چیست؟\n\n\nتمرین 10.14 اگر سلول‌ها به سه بخش بریده و سه گروه موازی شوند، نسبتِ تلفاتِ اتصال به حالتِ سلولِ کامل چیست؟\n\n\nتمرین 10.15 با \\(n = 20\\)، \\(c = 0\\) و محموله‌ای با 5 % معیوب، احتمالِ پذیرش چیست؟\n\n\nتمرین 10.16 برای 50 MWp با ماژولِ 550 W، شمارِ ماژول، پالتِ ۳۱تایی و کانتینرِ ۶۲۰تایی را بیابید.\n\n\nتمرین 10.17 کفِ ضمانتِ سالِ بیستم با A-189 برای ماژولِ 550 W چند وات است؟\n\n\nتمرین 10.18 با \\(V_\\text{oc}(T_\\text{min}) = 58.7\\ \\text{V}\\) و حدِ 1500 V، \\(N_\\text{max}\\) چیست؟\n\n\nتمرین 10.19 با کفِ 880 V و \\(V_\\text{mp}\\)ِ گرمِ 35.3 V، \\(N_\\text{min}\\) چیست؟\n\n\nتمرین 10.20 در جعبه‌ای با دو رشتهٔ موازی، بیشینهٔ جریانِ برگشتی چیست و آیا فیوز لازم است؟\n\n\nتمرین 10.21 گام را برای \\(\\text{GCR} = 0.35\\) و \\(L = 4.556\\ \\text{m}\\) بیابید.\n\n\nتمرین 10.22 سهمِ سایه‌خورده را در \\(\\alpha_\\text{p} = 10^\\circ\\)، شیبِ 25° و \\(\\text{GCR} = 0.4\\) حساب کنید.\n\n\nتمرین 10.23 اگر آلبیدو در روزهای برفی 0.8 باشد، جزءِ زمینِ صفحهٔ 25° نسبت به آلبیدوی 0.2 چند برابر می‌شود؟ با تابشِ افقیِ سالانه، مرتبهٔ آن را بیابید.\n\n\nتمرین 10.24 مقاومتِ کابلِ مسیِ 6 mm² با طولِ رفت‌وبرگشتِ 200 m در 70 °C چیست؟\n\n\nتمرین 10.25 با آهنگِ 0.2 %/d، میانگینِ تلفاتِ یک دورهٔ ۴۵ روزهٔ بی‌باران چیست؟\n\n\nتمرین 10.26 اگر قیمتِ انرژی دو برابر شود، \\(T^*\\)ِ خودرو (27.3 d) چه می‌شود؟\n\n\nتمرین 10.27 آبِ یک نوبتِ شست‌وشوی دستیِ تَر برای نیمی از نیروگاه چیست؟\n\n\nتمرین 10.28 نسبتِ عملکرد را با \\(E_\\text{AC} = 111\\,339\\ \\text{MWh}\\)، \\(P_\\text{STC} = 60.06\\ \\text{MWp}\\) و \\(H_\\text{POA} = 2150\\ \\text{kWh/m}^2\\) حساب کنید.\n\n\nتمرین 10.29 بازدهِ ویژهٔ همان نیروگاه چیست؟\n\n\nتمرین 10.30 برای اینورترِ 5 MW با نسبتِ DC/ACِ 1.1، چند رشتهٔ ۲۶ ماژولی لازم است؟ یک چیدمانِ عددِ صحیح با جعبه‌های ۱۶ یا ۲۴ رشته‌ای پیشنهاد کنید.\n\n\nتمرین 10.31 پنج پارامترِ مدلِ تک‌دیودی را با معنای فیزیکیِ هر کدام نام ببرید.\n\n\nتمرین 10.32 دو چیز که گواهیِ IEC 61215-1:2021 نشان می‌دهد و دو چیز که نشان نمی‌دهد را بنویسید.\n\n\nتمرین 10.33 هفت دروازهٔ کیفیتِ خطِ مونتاژِ ماژول را به ترتیب نام ببرید.\n\n\nتمرین 10.34 چهار خانوادهٔ روشِ شست‌وشو را با یک سود و یک هزینهٔ هر کدام بنویسید.\n\n\n\n10.14.2 پلهٔ ۲: تحلیل\n\nتمرین 10.35 سهمِ جذب‌شدهٔ نورِ 1000 nm را در ویفرِ 120 µm با یک و دو گذر حساب کنید و با ویفرِ 160 µm (مثال 10.2) مقایسه کنید.\n\n\nتمرین 10.36 اگر \\(I_0\\) ده برابر کم شود، \\(V_\\text{oc}\\)ِ هر سلول با \\(n V_t = 25.7\\ \\text{mV}\\) چقدر بالا می‌رود؟\n\n\nتمرین 10.37 زنجیرهٔ سه‌عاملیِ مثال 10.5 را برای ماژولی با 45 V، 12 A، \\(\\text{FF} = 0.75\\)، ۶۰ سلول و 1.7 m² بسازید.\n\n\nتمرین 10.38 \\(W(e)\\) را بیابید و با تعریفِ تابعِ لمبرت وارسی کنید.\n\n\nتمرین 10.39 جریانِ PVM-550 را در 49.8 V با تکرارِ نقطهٔ ثابتِ \\(i \\leftarrow i + f(i)\\) از 0.2 A بیابید. چه رخ می‌دهد و چرا؟ (راهنما: \\(|1 + f'(i)|\\).)\n\n\nتمرین 10.40 \\(R_\\text{s}\\)ِ مدلِ برازش‌شده را دو برابر کنید (بقیه ثابت). توانِ بیشینه و ضریبِ پرشدگی چه می‌شوند؟\n\n\nتمرین 10.41 \\(R_\\text{sh}\\) را نصف کنید و بازدهِ نسبیِ 200 W/m² را با مدلِ دِ سوتو بیابید. چرا تقریباً تغییر نمی‌کند؟\n\n\nتمرین 10.42 ضریبِ دماییِ توانِ مدل را در 800 W/m² میانِ 25 و 65 °C حساب کنید.\n\n\nتمرین 10.43 \\(V_\\text{oc}\\)ِ رشتهٔ ۲۷ ماژولی در −20 °C با مدل چیست؟ با 1500 V مقایسه کنید.\n\n\nتمرین 10.44 فلشِ کارخانه 0.5 % بالا می‌خواند و ماژولی را 553 W گزارش کرده است. توانِ واقعیِ برآوردشده چیست؟\n\n\nتمرین 10.45 در 1000 W/m²، هوای 30 °C و بادِ 5 m/s، دمای سلول با قاعدهٔ NOCT و فایمن چیست؟ اختلافِ توان را برآورد کنید.\n\n\nتمرین 10.46 سلولِ نشتی با −8 V در 12 A: توانِ گرمایی و چگالیِ آن روی 0.0179 m² را با تابشِ خورشید مقایسه کنید.\n\n\nتمرین 10.47 اگر ۲۳ سلولِ سالم هر کدام 0.55 V و افتِ دیود 0.6 V باشد، بیشینهٔ ولتاژِ معکوسِ سلولِ سایه‌خورده چیست؟\n\n\nتمرین 10.48 احتمالِ پذیرشِ طرحِ \\(n = 125\\)، \\(c = 3\\) را برای 1.5 % معیوب حساب کنید.\n\n\nتمرین 10.49 احتمالِ کشفِ عیبِ سریِ 1 % با ۱۰ نمونه و کمینهٔ نمونه برای احتمالِ 50 % را بیابید.\n\n\nتمرین 10.50 ماژولی با فلشِ 551 W، تخریبِ نوریِ 2 % و تخریبِ 0.5 % در سالِ اول: با کفِ 539 W مقایسه کنید.\n\n\nتمرین 10.51 آزمایشگاه در سالِ دهم 498 W با ±2.5 % اندازه گرفته است. آیا افت زیرِ کفِ 511.8 W ثابت شده است؟\n\n\nتمرین 10.52 میانگینِ ۲۵ سالهٔ مسیری با افتِ ثابتِ 0.5 % در سال (از سالِ اول) چیست؟\n\n\nتمرین 10.53 اگر کفِ پنجره 1000 V بود، \\(N_\\text{min}\\) با \\(V_\\text{mp}\\)ِ گرمِ مدل چه می‌شد؟ با \\(N_\\text{max} = 27\\) چه نتیجه‌ای دارد؟\n\n\nتمرین 10.54 بیشینهٔ شمارِ رشته‌های موازیِ بی‌فیوز با فیوزِ سریِ 25 A و ضریبِ 1.25 چیست؟\n\n\nتمرین 10.55 جریانِ طراحیِ جعبهٔ ۲۱ رشته‌ای با \\(1.25\\,I_\\text{sc}\\) چیست؟\n\n\nتمرین 10.56 زاویهٔ مرزیِ بی‌سایه را برای \\(\\text{GCR} = 0.5\\) بیابید.\n\n\nتمرین 10.57 طولِ سایهٔ برجِ 100 m در ارتفاعِ خورشیدِ 45° چیست؟\n\n\nتمرین 10.58 با قاعدهٔ مجذور، تلفاتِ ناهمسانی را برای پراکندگیِ 4 % از مقدارِ 0.80 % در 3 % برآورد کنید.\n\n\nتمرین 10.59 مؤلفهٔ موازیِ شیبِ بارِ برفِ مثال 10.39 چیست؟ کدام جزء آن را تحمل می‌کند؟\n\n\nتمرین 10.60 اگر تلفاتِ کابل در قله 1.2 % باشد، سهمِ انرژیِ سالانه با ضریبِ 0.66 چیست؟\n\n\nتمرین 10.61 مقاومتِ عایقِ نیمِ بلوک (۵۴۶۰ ماژول) با 300 MΩ برای هر ماژول چیست؟\n\n\nتمرین 10.62 با مثال 10.45، رفتن از 1.2 به 1.3 چند درصد انرژیِ AC می‌افزاید و بُرشِ 1.3 چیست؟\n\n\nتمرین 10.63 \\(T^*\\)ِ شست‌وشوی دستیِ خشک را با معادلهٔ 10.20 و داده‌های A-196 بازحساب کنید.\n\n\nتمرین 10.64 تلفاتِ اندازه‌گیری‌شدهٔ ده روزِ بی‌باران (درصد): 0.1، 0.4، 0.7، 0.9، 1.3، 1.5، 1.8، 2.1، 2.4، 2.8. آهنگِ آلودگی را با کمترین مربعات بیابید.\n\n\nتمرین 10.65 توضیح دهید چرا در میزِ دو ماژولِ عمودی کمترین سایهٔ لبهٔ پایین نیمی از توانِ میز را می‌برد.\n\n\nتمرین 10.66 چرا سیاستِ ماشه‌ای در مثال 10.50 از سیاستِ تقویمی با هزینهٔ مشابه بهتر است؟\n\n\nتمرین 10.67 در آرایهٔ شناور، کدام ماژول‌ها بیشترین خطرِ تخریبِ ناشی از پتانسیل را دارند و چرا؟\n\n\nتمرین 10.68 چرا \\(V_\\text{oc}\\) با گرما کم می‌شود اگرچه \\(V_t\\) با دما زیاد می‌شود؟\n\n\nتمرین 10.69 مدلِ دودیودی چند پارامتر دارد و برای برازشِ آن چه داده‌ای لازم است؟ چرا برای نیروگاهِ P لازم نیست؟\n\n\nتمرین 10.70 با نویزِ اندازه‌گیریِ 0.5 % و آستانهٔ سه‌سیگما، کدام حالت‌های مثال 10.43 کشف می‌شوند؟\n\n\nتمرین 10.71 ماژولی در میدان 380 W در 700 W/m² و سلولِ 40 °C داده است. با معادلهٔ 10.22 و \\(\\gamma = -0.35\\ \\%/\\text{K}\\) توانِ برگردانده چیست؟ آیا این ماژول را می‌توان «بیش از برچسب» نامید؟\n\n\n\n10.14.3 پلهٔ ۳: کاربرد\n\nتمرین 10.72 یک ساعتِ زمستانی: تابشِ مؤثرِ 700 W/m² و سلولِ 10 °C. توان و ولتاژِ ماژول و ولتاژِ رشته را با مدل بیابید.\n\n\nتمرین 10.73 \\(V_\\text{oc}\\)ِ رشته را در −15 °C برای 1000 و 1200 W/m² مقایسه کنید. آیا ضریبِ تابش در مرزِ ولتاژ مهم است؟\n\n\nتمرین 10.74 با مثال 10.33، شیبِ 20° چند درصد تابشِ مؤثر را نسبت به 25° می‌بازد؟\n\n\nتمرین 10.75 با \\(\\text{GCR} = 0.5\\) به‌جای 0.4، زمین چند درصد کم و تلفاتِ سایه (عمودی) چقدر بیشتر می‌شود؟\n\n\nتمرین 10.76 در \\(\\text{GCR} = 0.6\\) تلفاتِ نصبِ عمودی و افقی را مقایسه کنید و دلیلِ تفاوت را بنویسید.\n\n\nتمرین 10.77 سودِ خالصِ ردیاب را با 4 % تلفاتِ عقب‌گرد و سایه و دسترس‌پذیریِ 99 % برآورد کنید.\n\n\nتمرین 10.78 کابلِ رشتهٔ 6 mm² به‌جای 4 mm² در سال چند مگاوات‌ساعت و چند واحد پول صرفه‌جویی می‌کند؟\n\n\nتمرین 10.79 اگر اینورتر 630 V بود، انرژیِ سالانهٔ ازدست‌رفتهٔ زیرِ کف چند مگاوات‌ساعت بود؟\n\n\nتمرین 10.80 پس از کاهشِ 3 %ِ ولتاژ با پیری، چند ساعت زیرِ کفِ 933 V است؟\n\n\nتمرین 10.81 با مثال 10.45، هر ماژولِ افزوده از 1.2 به 1.3 چند کیلووات‌ساعت در سال می‌دهد؟ با میانگینِ ماژول‌های پایه مقایسه کنید.\n\n\nتمرین 10.82 سیاستِ ماشه‌ای در سال چقدر از خودرو هر ۳۰ روز ارزان‌تر است؟\n\n\nتمرین 10.83 سرمایهٔ سربه‌سرِ ربات را برای عمرِ ۱۰ سال حساب کنید.\n\n\nتمرین 10.84 آبِ سالانهٔ «خودرو هر ۱۴ روز» و «خودرو در ماشه» را مقایسه کنید.\n\n\nتمرین 10.85 نمونهٔ ۱۲ تایی با میانگینِ 548 W و \\(U = 9\\ \\text{W}\\) برای برچسبِ 550 W: حکم چیست؟\n\n\nتمرین 10.86 سوگیریِ 0.48 %ِ فلشِ کارخانه برای ۶۰٬۰۶۰ کیلووات‌پیک چند کیلووات‌پیک است؟\n\n\nتمرین 10.87 تصویرِ یک پالتِ ۳۱تایی از کانتینری با 5 % ماژولِ ترک‌خورده: احتمالِ دیدنِ دست‌کم یکی چیست؟\n\n\nتمرین 10.88 با آهنگِ خرابیِ 0.02 % برای هر جفت‌رابط در سال، چند خرابی در سال انتظار می‌رود؟\n\n\nتمرین 10.89 اگر هشت بارشِ برف به‌جای پنج رخ دهد، تلفاتِ سالانهٔ برف را برآورد کنید. فرضِ این مقیاس‌گذاری چیست؟\n\n\nتمرین 10.90 پتانسیلِ نخستین و آخرین ماژول را در آرایهٔ شناور با 1100 V بیابید. گامِ ولتاژِ هر ماژول چیست؟\n\n\nتمرین 10.91 جرمِ ماژول‌ها، شیشه و آلومینیوم را برای نیروگاهِ 50 MWp با A-207 بیابید.\n\n\nتمرین 10.92 اگر ماژولِ دوطرفه 7.6 % جریانِ بیشتر بدهد، فیوزِ 25 A و کابلِ 350 Aِ جعبه را وارسی کنید.\n\n\nتمرین 10.93 تخریبِ نوریِ 1.5 % روی 111.3 GWh در سال چند مگاوات‌ساعت و با 50 u/MWh چه ارزشی دارد؟\n\n\nتمرین 10.94 گام‌های بازرسیِ دریافتِ یک کانتینر را به ترتیب بنویسید و سندِ هر گام را نام ببرید.\n\n\nتمرین 10.95 در تصویرِ الکترولومینسانسِ یک ماژول سه سلول ترکِ بی‌ناحیهٔ تاریک و یک سلول با ناحیهٔ تاریکِ 15 % دیده می‌شود. با چه معیاری تصمیم می‌گیرید و اطلاعاتِ لازم چیست؟\n\n\nتمرین 10.96 فضلهٔ پرنده‌ها روی لبهٔ بالایی میزهای یک ردیف هر هفته تکرار می‌شود. اثرِ برقی و راه‌حل‌ها را بنویسید.\n\n\nتمرین 10.97 ماژولِ انتخابی PERC است و گزارشِ آزمونِ پتانسیل افتِ زیاد در پتانسیلِ منفی نشان می‌دهد. چیدمانِ زمین‌کردن و وارسی‌های لازم را پیشنهاد کنید.\n\n\nتمرین 10.98 نصاب می‌خواهد رابط‌های ماژول را با رابط‌های کابلِ سازندهٔ دیگری جفت کند چون «شکلشان یکی است». پاسخ و اقدامِ درست را بنویسید.\n\n\nتمرین 10.99 اگر کابلِ 6 mm² برای هر رشته 15 u گران‌تر باشد، با تمرین 10.78 دورهٔ بازگشت را بیابید.\n\n\nتمرین 10.100 در برگهٔ دادهٔ یک ماژول آمده است: \\(\\text{FF} = 0.88\\)، ضریبِ \\(V_\\text{oc}\\) برابرِ +0.27 %/K، و فیوزِ سریِ 50 A با \\(I_\\text{sc} = 14\\ \\text{A}\\). کدام عددها مشکوک‌اند و چرا؟\n\n\nتمرین 10.101 برای تأمین‌کنندهٔ مالی توضیح دهید چرا مدلِ مالی نباید کفِ ضمانتِ توان را به‌جای مسیرِ تخریبِ مورد انتظار به کار ببرد.\n\n\nتمرین 10.102 اگر توفان 10 % تلفات بیفزاید، یک نوبتِ خودرو پس از چند روز خودش را پس می‌دهد؟\n\n\nتمرین 10.103 فهرستِ سندها و تصمیم‌هایی را بنویسید که امروز باید گرفته شوند تا بازیافتِ ماژول‌های نیروگاهِ P در پایانِ عمر ممکن و ارزان باشد.\n\n\nتمرین 10.104 گروه‌بندیِ رشته‌ها برای مقایسه در پایشِ جریان را برای یک بلوکِ نیروگاهِ P پیشنهاد کنید (کدام رشته‌ها با هم مقایسه شوند و چرا).\n\n\n\n10.14.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 10.105 سایتی با دمای طراحیِ −25 °C، سلولِ گرمِ 75 °C، حدِ 1500 V و کفِ 900 V: اندازهٔ رشته را با مدل بیابید و حاشیه‌ها را گزارش کنید.\n\n\nتمرین 10.106 برای اینورترهای 6.25 MW با نسبتِ DC/ACِ 1.25، چیدمانِ عددِ صحیحِ رشته و جعبه را طراحی کنید.\n\n\nتمرین 10.107 سازنده‌ای ادعا می‌کند ماژولش با ضریبِ −0.29 %/K «دو درصد انرژیِ بیشتر» از ماژولِ −0.35 %/K در نیروگاهِ P می‌دهد. با دمای سلولِ وزن‌دار با انرژی در سالِ داده، ادعا را وارسی کنید.\n\n\nتمرین 10.108 اگر زمین محدود باشد و تلفاتِ سایهٔ نصبِ عمودی تا 0.5 % پذیرفته شود، بیشینهٔ \\(\\text{GCR}\\) را از مثال 10.35 برآورد کنید.\n\n\nتمرین 10.109 اگر عایقِ هر ماژول در هوای مرطوب 200 MΩ و حدِ شروعِ اینورتر 30 kΩ باشد، بیشینهٔ شمارِ ماژول برای هر اینورتر چیست؟ برای بلوکِ نیروگاهِ P چه نتیجه‌ای دارد؟\n\n\nتمرین 10.110 کفِ ضمانتِ سالِ پانزدهم را بیابید و برنامهٔ اندازه‌گیریِ یک ادعا (نمونه، آزمایشگاه، پایدارسازی، تصحیح، قاعدهٔ تصمیم) را بنویسید.\n\n\nتمرین 10.111 قاعدهٔ تصمیمِ قراردادیِ پذیرشِ توانِ محموله را بنویسید، با سه حالتِ مثال 10.54.\n\n\nتمرین 10.112 سه آزمونِ تازه برای string_limits بنویسید: یکی برای خطای علامتِ دما، یکی برای گرد کردنِ \\(N\\)، یکی برای ماژولِ دیگر با ضریب‌های دیگر.\n\n\nتمرین 10.113 استقرارِ ایستگاه‌های آلودگی را برای میدانِ 70 ha طراحی کنید: شمار، جا، شیب، پاک‌کردنِ مرجع، کالیبراسیون، داده.\n\n\nتمرین 10.114 آزمونِ پذیرشِ یک رباتِ شست‌وشو را با معیارهای کمّی برای برداشت، پوشش، ترک، ایمنی و دسترس‌پذیری طراحی کنید.\n\n\nتمرین 10.115 سرفصل‌های PLP-ELE-SPC-0003 (مشخصهٔ خریدِ ماژول) را بنویسید و برای هر سرفصل منبعِ آن در این فصل را بدهید.\n\n\nتمرین 10.116 ارتفاعِ لبهٔ پایینِ میز و سیاستِ برف را برای سایتی با برفِ بیشتر طراحی کنید. کدام داده‌ها لازم‌اند؟\n\n\nتمرین 10.117 ماتریسِ مثال 10.53 را با وزن‌های خودتان بازسازی کنید و یک تحلیلِ حساسیت برای ریسکِ ضمانت بیفزایید.\n\n\nتمرین 10.118 برنامهٔ مطالعهٔ سایهٔ توربین‌ها روی میدانِ خورشیدی را برای چیدمانِ هیبریدی بنویسید: داده، روش، معیار و رابط با فصلِ ۱۴.\n\n\nتمرین 10.119 تصمیمِ مقطعِ کابلِ رشته را با ارزشِ حالِ انرژیِ صرفه‌جویی‌شده در ۲۵ سال و نرخِ 7 % بگیرید.\n\n\nتمرین 10.120 هماهنگیِ فیوز، کابل و کلیدِ جعبه را برای گزینهٔ دوطرفه بازطراحی کنید (تمرین 10.92).\n\n\nتمرین 10.121 دو ردیف به جدول 10.17 بیفزایید: برقگیرِ جعبهٔ تجمیع و پیوستگیِ هم‌پتانسیل‌سازیِ سازه‌ها.\n\n\nتمرین 10.122 زنجیرهٔ انرژیِ مثال 10.59 را با یک روشِ مستقل (مثلاً قاعدهٔ خطی با دمای فایمن) وارسی کنید و اختلاف را توضیح دهید.\n\n\nتمرین 10.123 آزمونی طراحی کنید که سوگیریِ فلشِ کارخانه را با اطمینانِ کافی آشکار کند: اندازهٔ نمونه، آزمایشگاه، معیار.\n\n\nتمرین 10.124 طرحِ نمونه‌برداریِ تصویرِ الکترولومینسانس را با منحنی‌های مشخصهٔ عملکرد و ریسکِ پروژه طراحی کنید.\n\n\n\n10.14.5 پلهٔ ۵: تسلط\n\nتمرین 10.125 D-013 را در برابرِ معماریِ اینورترهای رشته‌ای (فصلِ ۹) از نظرِ انرژی، نگهداری، خطا و هزینه دفاع یا نقد کنید.\n\n\nتمرین 10.126 D-014 را از دیدِ بهره‌بردار، مسئولِ ایمنی و مسئولِ محیطِ زیست نقد کنید و یک بازنگری پیشنهاد کنید.\n\n\nتمرین 10.127 برنامهٔ کاملِ ارزیابیِ گزینهٔ ماژولِ دوطرفه برای نیروگاهِ P را بنویسید: مدل، اندازه‌گیری، طراحیِ برق، اقتصاد، ریسک.\n\n\nتمرین 10.128 گزینهٔ ردیاب را با زنجیرهٔ انرژی، بُرش، سقفِ صادرات، بارِ باد و نگهداری ارزیابی کنید.\n\n\nتمرین 10.129 بخشِ ماژولِ پروندهٔ نیروگاهِ P را (با فرض‌ها، تصمیم‌ها، مجهول‌ها و شاهدها) برای بازبینیِ مستقل آماده کنید.\n\n\nتمرین 10.130 آزمایشی برای برازشِ \\(U_0\\) و \\(U_1\\)ِ فایمن در سایت طراحی کنید: حس‌گرها، جا، مدت، تحلیل و عدمِ قطعیت.\n\n\nتمرین 10.131 گزارشِ انرژیِ یک پیمانکار را برای تلفاتِ دوباره‌شمرده یا جاافتاده بازبینی کنید؛ فهرستِ وارسی بسازید.\n\n\nتمرین 10.132 برنامهٔ پایانِ عمرِ ماژول‌های نیروگاهِ P را در سطحِ مفهومی بنویسید (فصلِ ۵۳): مقدارها، مسیرهای بازیافت، اسناد.\n\n\nتمرین 10.133 در سالِ سوم یک عیبِ سری (لایه‌لایه شدنِ لبه) در یک دستهٔ تولید کشف می‌شود. برنامهٔ واکنش را با ردیابی، نمونه‌برداری، ادعا و ایمنی بنویسید.\n\n\nتمرین 10.134 در سناریوی کم‌آبی (بی‌آبِ قابلِ‌برداشت)، پایهٔ شست‌وشو را بازطراحی کنید.\n\n\nتمرین 10.135 اگر نیروگاه در بیابانی داغ با صدکِ ۹۸امِ دمای ماژولِ بالای 70 °C بود، چه چیزهایی در این فصل تغییر می‌کرد؟\n\n\nتمرین 10.136 اگر نیروگاه کنارِ ساحل بود، چه آزمون‌ها، مواد و برنامه‌های بازرسی تغییر می‌کردند؟\n\n\nتمرین 10.137 برای یک مدیرِ غیرمهندس توضیح دهید چرا ماژولِ 550 W در ظهرِ تابستان حدودِ 465 W می‌دهد (مثال 10.58).\n\n\nتمرین 10.138 PERC و TOPCon را برای نیروگاهِ P با فهرستِ شاهدهای لازم مقایسه کنید؛ بدونِ ادعای بی‌شاهد.\n\n\nتمرین 10.139 دفترِ ریسکِ ماژول‌های نیروگاهِ P را با احتمال، اثر، کنترل و شاهد بسازید (دست‌کم ده ریسک).\n\n\nتمرین 10.140 فهرستِ پرسش‌های ممیزیِ کارخانهٔ ماژول را بر پایهٔ شکل 10.7 و جدول 10.11 بنویسید.\n\n\nتمرین 10.141 خلاصهٔ دفاعِ فصلِ ۱۰ را برای پروژهٔ پایانی (فصلِ ۵۹) آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/10-pv-modules-arrays.html#sec-ch10-solutions",
    "href": "chapters/10-pv-modules-arrays.html#sec-ch10-solutions",
    "title": "10  ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی",
    "section": "10.15 پاسخ‌نامه و راه‌حل‌ها",
    "text": "10.15 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ solutions می‌سازد (سطرهای P01 به بعد در بخش 10.15.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند: پاسخِ خوب همهٔ معیارها را با عدد، منبع و مرزِ کار پوشش می‌دهد.\n\nحل. تمرین 10.1. 1.771 eV (جذب می‌شود)؛ 1.033 eV، زیرِ گاف، می‌گذرد (P01).\n\n\nحل. تمرین 10.2. 729 nm (P02).\n\n\nحل. تمرین 10.3. 27.42 mV (P03).\n\n\nحل. تمرین 10.4. \\(0.025 \\ln(10^{12}) = 0.691\\ \\text{V}\\) (P04).\n\n\nحل. تمرین 10.5. \\(\\text{FF} = 420/540 = 0.778\\)؛ \\(\\eta = 420/2000 = 21.0\\ \\%\\) (P05).\n\n\nحل. تمرین 10.6. 14.30 kW؛ 60.06 MWp (P06).\n\n\nحل. تمرین 10.7. \\(1.1 \\times 60 \\times 0.02569 = 1.696\\ \\text{V}\\) (P07).\n\n\nحل. تمرین 10.8. 56.64 V در −25 °C (\\(\\Delta T = -50\\ \\text{K}\\))؛ 43.84 V در 70 °C (P08).\n\n\nحل. تمرین 10.9. 401.5 W (P09).\n\n\nحل. تمرین 10.10. 58.1 °C (P10).\n\n\nحل. تمرین 10.11. 37.6 °C (P11).\n\n\nحل. تمرین 10.12. 0.904 (P12).\n\n\nحل. تمرین 10.13. 980 W/m² (P13).\n\n\nحل. تمرین 10.14. \\(216 \\times (1/3)^2 \\times (1/3)/72 = 1/9 = 0.111\\) (P14).\n\n\nحل. تمرین 10.15. \\(0.95^{20} = 0.358\\) (P15).\n\n\nحل. تمرین 10.16. ۹۰٬۹۱۰ ماژول، ۲۹۳۳ پالت، ۱۴۷ کانتینر (P16).\n\n\nحل. تمرین 10.17. \\(0.98 - 0.0055 \\times 19 = 0.8755\\)؛ 481.5 W (P17).\n\n\nحل. تمرین 10.18. ۲۵ (P18).\n\n\nحل. تمرین 10.19. ۲۵ (P19).\n\n\nحل. تمرین 10.20. 17.5 A زیرِ 25 A؛ فیوز لازم نیست (P20).\n\n\nحل. تمرین 10.21. 13.02 m (P21).\n\n\nحل. تمرین 10.22. 0.243 (P22).\n\n\nحل. تمرین 10.23. چهار برابر؛ با تابشِ افقیِ سالانه از حدودِ 18 به 73 kWh/m² اگر همهٔ سال برفی بود؛ در عمل فقط در روزهای برفی (P23).\n\n\nحل. تمرین 10.24. 0.686 Ω (P24).\n\n\nحل. تمرین 10.25. 4.5 % (P25).\n\n\nحل. تمرین 10.26. \\(27.3/\\sqrt2 = 19.3\\ \\text{d}\\) (P26).\n\n\nحل. تمرین 10.27. 81.9 m³ (P27).\n\n\nحل. تمرین 10.28. 0.862 (P28).\n\n\nحل. تمرین 10.29. 1854 kWh/kWp (P29).\n\n\nحل. تمرین 10.30. 384.6 رشته؛ ۳۸۴ = ۱۶ جعبهٔ ۲۴ رشته‌ای یا ۲۴ جعبهٔ ۱۶ رشته‌ای؛ نسبتِ 1.098 (P30).\n\n\nحل. تمرین 10.31. \\(I_\\text{L}\\) جریانِ نوری؛ \\(I_0\\) بازترکیب؛ \\(a\\) ضریبِ ایده‌آلی با دما و شمارِ سلول؛ \\(R_\\text{s}\\) مقاومتِ فلز و اتصال؛ \\(R_\\text{sh}\\) نشتی (جدول 10.3).\n\n\nحل. تمرین 10.32. نشان می‌دهد: نمونه‌های طرح توالی‌ها را گذرانده‌اند؛ طرح ضعفِ زودرسِ شناخته‌شده ندارد. نشان نمی‌دهد: عمر و آهنگِ تخریب؛ کیفیتِ هر ماژولِ تحویلی و نبودِ عیبِ سری (جدول 10.12).\n\n\nحل. تمرین 10.33. بازرسیِ ورودی؛ تصویرِ پیش از پرس؛ وارسیِ پس از پرس؛ فلش و رده‌بندی؛ تصویرِ پس از پرس؛ عایق و پیوستگیِ زمین؛ بازرسیِ چشمی و بسته‌بندی (بخش 10.3.9).\n\n\nحل. تمرین 10.34. معیار: چهار خانوادهٔ جدول 10.16 با یک سود و یک هزینهٔ درست برای هر کدام.\n\n\nحل. تمرین 10.35. 53.6 % و 78.5 %؛ کمتر از 64.1 و 87.1 %ِ ویفرِ 160 µm: ویفرِ نازک‌تر به بافت‌دهی و آینهٔ پشتیِ بهتر نیاز دارد (P31).\n\n\nحل. تمرین 10.36. 59.2 mV (P32).\n\n\nحل. تمرین 10.37. سهمِ نوری 47.4 %، × 0.670 × 0.75 = 23.8 % (P33).\n\n\nحل. تمرین 10.38. \\(W(e) = 1\\) چون \\(1 \\times e^1 = e\\) (P34).\n\n\nحل. تمرین 10.39. \\(|1 + f'| = 1.27 &gt; 1\\): تکرارها نوسان می‌کنند و دور می‌شوند؛ جوابِ درست 0.327 A. نزدیکِ \\(V_\\text{oc}\\) جملهٔ نمایی شیبِ \\(f\\) را بزرگ می‌کند (P35).\n\n\nحل. تمرین 10.40. 520.7 W، \\(\\text{FF} = 0.747\\) (از 0.789) (P36).\n\n\nحل. تمرین 10.41. 0.976 در برابرِ 0.975؛ با \\(R_\\text{sh} \\propto 1/G\\)، سهمِ جریانِ نشتی از جریانِ نوری در همهٔ تابش‌ها یکی است و نسبت تقریباً ثابت می‌ماند؛ افتِ تابشِ کمِ مدل از لگاریتمِ \\(V_\\text{oc}\\) است (P37).\n\n\nحل. تمرین 10.42. −0.322 %/K (P38).\n\n\nحل. تمرین 10.43. 1509 V: بیش از 1500 V؛ رشتهٔ ۲۷ ماژولی در زمستانی 5 K سردتر از طراحی حد را می‌شکند (P39).\n\n\nحل. تمرین 10.44. 550.2 W (P40).\n\n\nحل. تمرین 10.45. 61.2 و 46.9 °C؛ 14.4 K، حدودِ 4.6 % توان (P41).\n\n\nحل. تمرین 10.46. 96 W؛ 5.4 kW/m²، بیش از پنج برابرِ تابشِ خورشید (P42).\n\n\nحل. تمرین 10.47. 13.25 V (P43).\n\n\nحل. تمرین 10.48. 0.880 (P44).\n\n\nحل. تمرین 10.49. 0.096؛ ۶۹ نمونه (P45).\n\n\nحل. تمرین 10.50. 537.3 W زیرِ کفِ 539 W؛ اما با عدمِ قطعیتِ اندازه‌گیری، اثباتِ آن نیازمندِ قاعدهٔ تصمیم است (P46).\n\n\nحل. تمرین 10.51. \\(498 \\times 1.025 = 510.4 &lt; 511.8\\): افت ثابت شد (P47).\n\n\nحل. تمرین 10.52. 0.935 (P48).\n\n\nحل. تمرین 10.53. \\(N_\\text{min} = 29 &gt; N_\\text{max} = 27\\): هیچ \\(N\\)ی جا نمی‌شود؛ اینورتر با ولتاژِ خروجیِ کمتر یا پنجرهٔ پهن‌تر لازم است (P49).\n\n\nحل. تمرین 10.54. دو رشته (P50).\n\n\nحل. تمرین 10.55. 367 A (P51).\n\n\nحل. تمرین 10.56. 21.1° (P52).\n\n\nحل. تمرین 10.57. 100 m (P53).\n\n\nحل. تمرین 10.58. 1.42 %؛ قاعدهٔ مجذور تقریبی است (P54).\n\n\nحل. تمرین 10.59. 0.368 kN/m²؛ گیره‌ها و قاب در امتدادِ شیب (P55).\n\n\nحل. تمرین 10.60. 0.79 % (P56).\n\n\nحل. تمرین 10.61. 54.9 kΩ (P57).\n\n\nحل. تمرین 10.62. 6.1 % بیشتر؛ بُرشِ 3.293 GWh (P58).\n\n\nحل. تمرین 10.63. 25.8 d (P59).\n\n\nحل. تمرین 10.64. 0.292 %/d (P60).\n\n\nحل. تمرین 10.65. ردیفِ پایین یک رشته است و زیررشته‌های ماژولِ عمودی در طولِ شیب‌اند؛ سایهٔ لبه هر سه دیودِ همهٔ ماژول‌های آن رشته را روشن می‌کند (بخش 10.4.6).\n\n\nحل. تمرین 10.66. در فصلِ مرطوب نمی‌شوید (باران رایگان می‌شوید) و در فصلِ خشک به‌موقع می‌شوید؛ هزینه نزدیکِ تقویمی و تلفات کمتر (مثال 10.50).\n\n\nحل. تمرین 10.67. ماژول‌های نزدیکِ قطبی که بیشترین اختلافِ پتانسیل با قاب را دارند، با علامتی که فناوریِ ماژول به آن حساس است (بخش 10.3.13).\n\n\nحل. تمرین 10.68. \\(I_0\\) با دما بسیار تندتر از \\(V_t\\) بالا می‌رود و \\(V_\\text{oc} = nV_t\\ln(I_\\text{L}/I_0)\\) کم می‌شود (بخش 10.2.4).\n\n\nحل. تمرین 10.69. هفت پارامتر؛ منحنی‌های چند تابش یا منحنیِ تاریک؛ انرژیِ نیروگاهِ P بیشتر در تابشِ بالاست و دادهٔ اندازه‌گیری‌شده‌ای هم نیست (بخش 10.2.12).\n\n\nحل. تمرین 10.70. آستانهٔ 1.5 %: یک زیررشته (1.5 %) درست در مرز است؛ دو و بیشتر کشف می‌شوند (مثال 10.43).\n\n\nحل. تمرین 10.71. 572.9 W (P90)؛ نه: خطای حس‌گرها و قاعده چند درصد است (مثال 10.55)؛ حکم را آزمایشگاه می‌دهد.\n\n\nحل. تمرین 10.72. 403.7 W در 44.13 V؛ رشته 1147 V (P61).\n\n\nحل. تمرین 10.73. 1436 و 1444 V؛ اثرِ تابش لگاریتمی و کوچک است اما حاشیه را 8 V کم می‌کند (P62).\n\n\nحل. تمرین 10.74. −0.72 % (P63).\n\n\nحل. تمرین 10.75. زمین 20 % کمتر؛ تلفات از 0.07 به 0.23 % (P64).\n\n\nحل. تمرین 10.76. 1.13 % در برابرِ 0.38 %؛ زیررشته‌های افقی یکی‌یکی درگیر می‌شوند (P65).\n\n\nحل. تمرین 10.77. حدودِ 21 % (P66)؛ هنوز بی‌هزینهٔ موتور و نگهداری.\n\n\nحل. تمرین 10.78. 252 MWh و 12.6 k u در سال (P67).\n\n\nحل. تمرین 10.79. حدودِ 60 MWh (P68).\n\n\nحل. تمرین 10.80. ۱۵۹ ساعت (P69، E32).\n\n\nحل. تمرین 10.81. 633 kWh برای هر ماژولِ افزوده در برابرِ 1034 kWh میانگینِ پایه: بازدهِ کاهندهٔ ماژولِ افزوده (P70).\n\n\nحل. تمرین 10.82. 30,720 u در سال (P71).\n\n\nحل. تمرین 10.83. 1.02 میلیون واحد (P72).\n\n\nحل. تمرین 10.84. 2839 در برابرِ 1529 m³ (P73).\n\n\nحل. تمرین 10.85. بازهٔ 539 تا 557 W حد را دربرمی‌گیرد: هیچ‌کدام ثابت نیست؛ قاعدهٔ قرارداد تصمیم می‌گیرد (P74).\n\n\nحل. تمرین 10.86. 288 kWp (P75).\n\n\nحل. تمرین 10.87. 0.80 (P76).\n\n\nحل. تمرین 10.88. ۲۳ خرابی در سال (P77).\n\n\nحل. تمرین 10.89. حدودِ 3.1 %؛ فرض: روزهای تازه همان انرژیِ روزهای پیشین را دارند (P78).\n\n\nحل. تمرین 10.90. حدودِ −550 تا +550 V؛ گامِ 42 V (P79).\n\n\nحل. تمرین 10.91. 2545 t؛ شیشه 1782 t؛ آلومینیوم 255 t (P80).\n\n\nحل. تمرین 10.92. 18.39 A زیرِ فیوزِ 25 A اما جعبه 368 A بیش از 350 A: کابل و کلید بازطراحی (P81).\n\n\nحل. تمرین 10.93. 1670 MWh و 83.5 k u در سال (P82).\n\n\nحل. تمرین 10.94. معیار: پلمب و نشانگرها، عکسِ پیش از باز کردن، وضعِ پالت، سریال‌ها با فهرستِ بسته‌بندی، شیشه و قاب، نمونهٔ تصویر؛ سندِ هر گام (جدول 10.17).\n\n\nحل. تمرین 10.95. معیار: معیارِ تصویرِ قرارداد (نوع و اندازهٔ ترک، ناحیهٔ تاریک)، منحنیِ همان ماژول، ریشهٔ احتمالی (کارخانه یا حمل) و اقدام (رد، ادعا، تصویرِ بیشتر از آن پالت)؛ ناحیهٔ تاریک یعنی سطحِ غیرفعال (مثال 10.24).\n\n\nحل. تمرین 10.96. معیار: سایهٔ پایدار روی چند سلول، دیود و نقطهٔ داغ (مثال 10.23)؛ شست‌وشوی هدفمندِ آن ردیف، بازدارنده‌های پرنده، تصویرِ گرمایی؛ بی‌آسیب به جانوران و مطابقِ مقرراتِ محیطِ زیست.\n\n\nحل. تمرین 10.97. معیار: زمین‌کردنِ کارکردیِ قطبِ منفی یا جبرانِ شبانه، سازگاریِ اینورتر و پایشِ عایق، حفاظتِ خطای زمین، شاهدِ سازنده برای همان قطبیت (مثال 10.21).\n\n\nحل. تمرین 10.98. معیار: جفت‌کردنِ ناهمسان جز با گواهیِ آزمونِ مشترک پذیرفته نیست؛ یکی از دو سر با رابطِ هم‌سازنده عوض شود؛ ثبت در گزارشِ نصب (بخش 10.4.13).\n\n\nحل. تمرین 10.99. \\(4200 \\times 15 = 63\\,000\\ \\text{u}\\) در برابرِ 12.6 k u در سال: حدودِ پنج سال؛ با ارزشِ حال در تمرین 10.119.\n\n\nحل. تمرین 10.100. \\(\\text{FF} = 0.88\\) برای ماژولِ سیلیسیمی بسیار بالاست؛ ضریبِ \\(V_\\text{oc}\\) باید منفی باشد؛ فیوزِ 50 A برای \\(I_\\text{sc} = 14\\ \\text{A}\\) غیرعادی است و باید با گواهی وارسی شود (جدول 10.5).\n\n\nحل. تمرین 10.101. معیار: کف بیمه است، نه پیش‌بینی؛ اختلافِ میانگین‌ها (حدودِ 3 % انرژیِ عمر، مثال 10.27)؛ مسیرِ مورد انتظار با عدمِ قطعیت (فصلِ ۱۵).\n\n\nحل. تمرین 10.102. 1547 u در روز؛ 10.6 روز (P91).\n\n\nحل. تمرین 10.103. معیار: فهرستِ موادِ هر محموله، مسئولیتِ جمع‌آوری در قرارداد یا مقررات، مسیرِ ماژول‌های شکسته، سهمِ مواد (بخش 10.3.21).\n\n\nحل. تمرین 10.104. معیار: رشته‌های هم‌جهت در یک جعبه و میزهای همسایه؛ رشته‌های لبهٔ میدان و نزدیکِ اشیای سایه‌انداز جدا (بخش 10.4.16).\n\n\nحل. تمرین 10.105. \\(N_\\text{max} = 26\\) و \\(N_\\text{min} = 26\\): فقط ۲۶ ماژول، با حاشیهٔ بسیار کم در هر دو سو (P83).\n\n\nحل. تمرین 10.106. 546.3 رشته → ۵۴۶ = ۲۶ جعبهٔ ۲۱ رشته‌ای (یا ۲۱ جعبهٔ ۲۶ رشته‌ای)؛ نسبتِ 1.249 (P84).\n\n\nحل. تمرین 10.107. دمای وزن‌دار با انرژی 38.3 °C؛ \\(0.06\\ \\% \\times 13.3 = 0.8\\ \\%\\)، نه دو درصد (P85).\n\n\nحل. تمرین 10.108. حدودِ 0.53 با درون‌یابیِ خطی؛ با مدلِ کامل وارسی شود (P86).\n\n\nحل. تمرین 10.109. 6667 ماژول؛ بلوکِ ۱۰٬۹۲۰ ماژولی در هوای مرطوب زیرِ حد می‌رود: یا اینورتر با حدِ کمتر، یا تقسیمِ پایش، یا پذیرشِ تأخیرِ صبح (P87).\n\n\nحل. تمرین 10.110. 496.7 W (P88)؛ معیارها: نمونهٔ تصادفی، آزمایشگاهِ تأییدشده، پایدارسازی، تصحیحِ IEC 60891:2021، قاعدهٔ تصمیم (مثال 10.28).\n\n\nحل. تمرین 10.111. معیار: سه حالت، اندازهٔ نمونه و روشِ انتخاب، آزمایشگاه، پایدارسازی، تصحیح، و پیامدِ حالتِ «هیچ‌کدام» (P89، مثال 10.54).\n\n\nحل. تمرین 10.112. معیار: آزمونی که با \\(\\Delta T\\)ِ مثبت شکست بخورد؛ آزمونِ \\(N = \\lfloor V_\\text{sys}/V_\\text{oc}\\rfloor\\) در مرز؛ آزمونی با برگهٔ دادهٔ دوم.\n\n\nحل. تمرین 10.113. معیار: دست‌کم دو ایستگاه (کنارِ جاده و دور)، شیبِ میدان، رویهٔ پاک‌کردنِ مرجع، کالیبراسیونِ دوره‌ای، داده در سامانهٔ پایش (بخش 10.5.2).\n\n\nحل. تمرین 10.114. معیار: نسبتِ برداشت از سلول‌های جفت، پوشش با روشِ سازنده، تصویرِ پیش و پس، ارزیابیِ ریسکِ ایمنی، دسترس‌پذیری و گیرکردن‌ها (مثال 10.60).\n\n\nحل. تمرین 10.115. معیار: برگهٔ داده، فهرستِ موادِ ثابت، گواهی‌ها، داده‌های هر سریال، بسته‌بندی، قاعدهٔ پذیرش، ضمانت، ممیزی؛ با ارجاع به جدول‌های فصل.\n\n\nحل. تمرین 10.116. معیار: بارِ برفِ آیین‌نامه، ارتفاعِ برفِ زمین، شیب، ارتفاعِ لبه، سیاستِ پاک‌کردن و ایمنی (مثال 10.39).\n\n\nحل. تمرین 10.117. معیار: وزن‌های مستند، تحلیلِ حساسیت با دست‌کم دو پارامتر، و تفسیرِ تغییرِ رتبه (مثال 10.53).\n\n\nحل. تمرین 10.118. معیار: هندسهٔ خورشید در سال، چیدمانِ توربین‌ها، مدلِ سایه و اثرِ برقی، معیارِ پذیرش، رابط با فصلِ ۱۴ (مثال 10.36).\n\n\nحل. تمرین 10.119. معیار: ارزشِ حالِ 12.6 k u در ۲۵ سال با 7 % (حدودِ 147 k u) در برابرِ 63 k u: کابلِ 6 mm² به‌صرفه است، با فرضِ قیمت‌ها.\n\n\nحل. تمرین 10.120. معیار: جریانِ کرانِ دوطرفه، فیوز، کابل و کلیدِ جعبه با حاشیه، ورودیِ اینورتر (تمرین 10.92).\n\n\nحل. تمرین 10.121. معیار: پنج پرسشِ هر ردیف (چه، چه مقدار، معیار، شاهد، سند) برای هر دو مورد.\n\n\nحل. تمرین 10.122. معیار: روشِ مستقل، جدولِ مقایسه، توضیحِ اختلاف (زاویه، تابشِ کم، اثرِ \\(R_\\text{s}\\)).\n\n\nحل. تمرین 10.123. معیار: آزمونِ نسبتِ جفتی، اندازهٔ نمونه از عدمِ قطعیت و اختلافِ هدف، آزمایشگاهِ تأییدشده (مثال 10.54).\n\n\nحل. تمرین 10.124. معیار: منحنی‌های مشخصه، ریسکِ تولیدکننده و مصرف‌کننده، اقدامِ پس از کشف (مثال 10.20).\n\n\nحل. تمرین 10.125. معیار: مقایسهٔ انرژی (ناهمسانی، ردیاب‌های بیشتر)، نگهداری (تعویض در برابرِ تعمیر)، رفتار در خطا و قوس، هزینه؛ با شاهدهای فصل‌های ۹ و ۱۰.\n\n\nحل. تمرین 10.126. معیار: نگاهِ هر نقش، ریسک‌های تازه، بازنگریِ مستند با دلیل.\n\n\nحل. تمرین 10.127. معیار: مدلِ تابشِ پشت، اندازه‌گیریِ آلبیدو، فیوز و کابل، اقتصاد، ریسکِ فناوری (بخش 10.2.17).\n\n\nحل. تمرین 10.128. معیار: سودِ خالص با عقب‌گرد، بُرش با همان نسبتِ DC/AC، سقفِ صادرات، بارِ باد، نگهداری (مثال 10.37).\n\n\nحل. تمرین 10.129. معیار: فهرستِ فرض‌ها، تصمیم‌ها و مجهول‌ها با شاهد، سندها با شماره و وضعیت (بخش 10.12).\n\n\nحل. تمرین 10.130. معیار: حس‌گرِ پشتِ ماژول و باد در ارتفاعِ ماژول، تابشِ صفحه، دست‌کم یک فصل، برازشِ کمترین مربعات، عدمِ قطعیت (بخش 10.2.16).\n\n\nحل. تمرین 10.131. معیار: فهرستِ وارسی با جدول 10.15، ضربی بودنِ تلفات، دوباره‌شماری و جاافتادگی‌ها (طیف، برف، دسترس‌پذیری).\n\n\nحل. تمرین 10.132. معیار: جرم‌ها (مثال 10.18)، مسیرهای بازیافتِ شیشه، آلومینیوم و سلول، اسناد و مقررات (فصلِ ۵۳).\n\n\nحل. تمرین 10.133. معیار: ردیابیِ دسته با سریال‌ها، نمونه‌برداری، ایمنی (عایق)، ادعا با شاهد، ارتباط با سازنده (بخش 10.3.19).\n\n\nحل. تمرین 10.134. معیار: ربات یا دستیِ خشک، شست‌وشوی تَرِ محدود با آبِ آورده‌شده برای پوسته، پذیرشِ تلفاتِ بیشتر، به‌روزرسانیِ ماتریس.\n\n\nحل. تمرین 10.135. معیار: سطحِ دماییِ IEC TS 63126:2025، مرزِ پایینِ رشته، کاهشِ توانِ اینورتر، تخریب و مواد.\n\n\nحل. تمرین 10.136. معیار: آزمونِ مهِ نمک IEC 61701:2020، قاب و گیره‌های مقاوم، رابط‌ها، بازرسیِ خوردگی، شست‌وشوی نمک.\n\n\nحل. تمرین 10.137. معیار: تابشِ کمتر از استاندارد، دمای سلول، زاویه؛ با زبانِ ساده و عددهای مثال 10.58.\n\n\nحل. تمرین 10.138. معیار: جدول 10.4 و جدول 10.7؛ فهرستِ شاهدها (ضریب‌ها، دوطرفگی، تخریبِ نوری و پتانسیل، سابقهٔ میدانی).\n\n\nحل. تمرین 10.139. معیار: ده ریسک از جدول 10.10 و بخش‌های پ و ت، با کنترل و شاهد.\n\n\nحل. تمرین 10.140. معیار: پرسش‌ها برای هر ایستگاه و دروازه، فهرستِ مواد، ردیابی، کنترلِ فرایند.\n\n\nحل. تمرین 10.141. معیار: D-012 تا D-014؛ شاهدهای مثال 10.46، مثال 10.59 و مثال 10.53؛ ریسک‌های U-033 تا U-038.\n\n\n10.15.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: 700 nm 1.771 eV (absorbed); 1200 nm 1.033 eV (below 1.12 eV: passes)\nP02: cut-off for 1.70 eV: 729 nm\nP03: V_t at 45 C: 27.42 mV\nP04: V_oc per cell = 25 mV x ln(1e12 + 1) = 0.691 V\nP05: FF 0.778; efficiency 0.210\nP06: string 26 x 550 = 14.30 kW; 4200 strings 60.06 MWp\nP07: a = 1.1 x 60 x 0.02569 = 1.696 V\nP08: V_oc at -25 C 56.64 V; at 70 C 43.84 V\nP09: 550 x 0.8 x (1 - 0.0035 x 25) = 401.5 W\nP10: NOCT rule: 30 + 25/800 x 900 = 58.1 C\nP11: Faiman: 20 + 800/(25 + 6.84 x 3) = 37.6 C\nP12: IAM(70 deg) = 0.904\nP13: 900 + 0.8 x 100 = 980 W/m2\nP14: thirds: 216 x (1/3)^2 x (1/3) / 72 = 0.111\nP15: P_a = 0.95^20 = 0.358\nP16: 90,910 modules; 2,933 pallets; 147 containers\nP17: year 20 floor 0.8755 -&gt; 481.5 W\nP18: N_max = floor(1500 / 58.7) = 25\nP19: N_min = ceil(880 / 35.3) = 25\nP20: two strings: reverse 17.5 A &lt; 25 A, no fuse\nP21: pitch 4.556 / 0.35 = 13.02 m\nP22: f(10 deg) = 0.243\nP23: ground term with albedo 0.8: 73 kWh/m2 (0.2: 18); daily x4\nP24: 6 mm2, 200 m at 70 C: 0.686 ohm\nP25: mean loss 0.2 x 45 / 2 = 4.5 %\nP26: T* / sqrt(2) = 27.3 / 1.414 = 19.3 d\nP27: half plant, 1.5 L: 81.9 m3\nP28: PR = 111339 / (60.06 x 2150) = 0.862\nP29: specific yield 1854 kWh/kWp\nP30: 384.6 strings -&gt; 384 = 16 x 24; DC/AC 1.098\nP31: 120 um at 1000 nm: 53.6 % (one pass), 78.5 % (two)\nP32: 25.7 mV x ln 10 = 59.2 mV per cell\nP33: share 47.4 %, x 0.670 x 0.75 -&gt; 23.8 %\nP34: W(e) = 1 (1 x e^1 = e)\nP35: 49.8 V: |1 + df/di| = 1.27 &gt; 1; iterates 0.49, 0.12, 0.59..; true 0.327 A\nP36: R_s doubled: P_mp 520.7 W, FF 0.747 (was 0.789)\nP37: R_sh halved: 200 W/m2 relative efficiency 0.976 (was 0.975)\nP38: 800 W/m2: 440.7 W at 25 C, 384.0 W at 65 C -&gt; -0.322 %/K\nP39: 27 modules at -20 C: 1509 V\nP40: 553 / 1.005 = 550.2 W\nP41: NOCT 61.2 C, Faiman 46.9 C: 14.4 K -&gt; about 4.6 % power\nP42: 8 V x 12 A = 96 W on 0.0179 m2 = 5.4 kW/m2\nP43: 23 x 0.55 + 0.6 = 13.25 V\nP44: n 125, c 3 at 1.5 %: P_a = 0.880\nP45: 10 samples, 1 %: 0.096; n for 50 %: 69\nP46: 551 x 0.98 x 0.995 = 537.3 W vs floor 539.0 W\nP47: 498 x 1.025 = 510.4 W &lt; 511.8 W: shortfall proven\nP48: mean of 1 - 0.005 t, t = 1..25: 0.935\nP49: floor 1000 V: N_min = ceil(1000 / 35.32) = 29; N_max 27: no N fits\nP50: (N - 1) x 13.98 x 1.25 &lt;= 25 -&gt; N &lt;= 2\nP51: 21 x 13.98 x 1.25 = 367 A\nP52: GCR 0.5: no shade above 21.1 deg\nP53: tower 100 m, sun 45 deg: 100 m\nP54: square law: 0.80 x (4/3)^2 = 1.42 %\nP55: parallel: 0.96 x cos 25 x sin 25 = 0.368 kN/m2\nP56: 1.2 % x 0.66 = 0.79 % of DC energy\nP57: 300 Mohm / 5460 = 54.9 kohm\nP58: 1.2 -&gt; 1.3: AC 6.1 % more; clipped at 1.3 3.293 GWh\nP59: manual dry T* = 25.8 d\nP60: least-squares slope 0.292 %/day\nP61: 700 W/m2, cell 10 C: 403.7 W at 44.13 V; string 1147 V\nP62: -15 C: V_oc 1436 V at 1000, 1444 V at 1200 W/m2\nP63: 20 deg vs 25 deg: 2071 / 2086 - 1 = -0.72 %\nP64: pitch 9.11 vs 11.39 m: land 20 % less; loss 0.23 % vs 0.07 %\nP65: GCR 0.6: portrait 1.13 %, landscape 0.38 % (c_rows)\nP66: 1.273 x 0.96 x 0.99 - 1 = 21.0 %\nP67: 6 mm2 saves (0.99 - 0.66) % x 0.66 x 115.6 GWh = 252 MWh = 12.6 k u/yr\nP68: 630 V: 0.052 % x 115.7 GWh = 60 MWh/yr\nP69: aged 3 %: 159 h below 933 V (E32)\nP70: extra 10,920 modules give 633 kWh each; base 1034 kWh\nP71: truck 30 d minus trigger: 30,720 u/yr\nP72: 10-year break-even: 145,242 x 7.024 = 1.02 million u\nP73: water a year: every 14 d 2,839 m3; trigger 1,529 m3\nP74: 548 - 9 = 539 &lt; 550 &lt; 548 + 9 = 557: neither proven\nP75: (1 - 0.9952) x 60,060 kWp = 288 kWp\nP76: 31 of a container with 5 % cracked: detect 0.80\nP77: 113,400 x 0.0002 = 23 a year\nP78: eight snowfalls, scale 1.94 x 8 / 5 = 3.1 %\nP79: floating, 1100 V: about -550 V to +550 V; module step 42 V\nP80: 90,910 modules x 28 kg = 2,545 t; glass 1,782 t; Al 255 t\nP81: 17.09 x 1.076 = 18.39 A (&lt; 25 A fuse); x 20 = 368 A &gt; 350 A\nP82: LID 1.5 % on 111.3 GWh: 1670 MWh/yr = 83.5 k u/yr\nP83: N_max = floor(1500 / 56.56) = 26; N_min = ceil(900 / 34.89) = 26\nP84: 6.25 MW x 1.25: 546.3 strings -&gt; 546 = 21 x 26; DC/AC 1.249\nP85: energy-weighted cell 38.3 C: -0.29 vs -0.35 %/K gives about 0.8 %\nP86: portrait loss 0.5 % between GCR 0.5 (0.23) and 0.6 (1.13): GCR 0.53\nP87: 200 Mohm wet, inverter 30 kohm: at most 6,667 modules per inverter\nP88: year 15 floor 0.9030 x 550 = 496.7 W\nP89: see text: decision rule, sample size, stabilisation, translation\nP90: 380 W at 700 W/m2, 40 C: 380 x 1000/700 / (1 - 0.0035 x 15) = 572.9 W\nP91: storm +10 %: 1,547 u/day; truck pays back in 10.6 days\nمثال‌های کوچک:\nE01: photon energy: 1000 nm 1.240 eV, 550 nm 2.25 eV, 400 nm 3.10 eV\nE02: cut-off 1240/Eg: Si 1.12 eV 1107 nm, CdTe 1.45 eV 855 nm, 1.60 eV 775 nm\nE03: thermal voltage at 25 C 25.69 mV;\n     fitted n Vt per cell a/72 = 25.05 mV (n 0.975)\nE04:  600 nm, 1/alpha   2.4 um: 160 um absorbs 100.0 % (100.0 % in 2 passes)\n   :  800 nm, 1/alpha  11.8 um: 160 um absorbs 100.0 % (100.0 % in 2 passes)\n   : 1000 nm, 1/alpha 156.2 um: 160 um absorbs  64.1 % ( 87.1 % in 2 passes)\nE05: double the light: V_oc + a ln 2 = 1.25 V per module (17.4 mV per cell)\nE06: fill factor 41.96 x 13.11 / (49.9 x 13.98) = 0.789\n     efficiency 550 / (1000 x 2.583) = 21.29 %\nE07: loss chain: Eg x collected current / light = 43.6 %\n     x qV_oc/Eg 0.619 -&gt; 27.0 %; x FF 0.789 -&gt; 21.3 % (module)\nE08: V_oc at -15 C: linear 55.29 V, fitted model 55.24 V\n     26 modules: 1438 V / 1436 V\nE09: P_max at 65 C: linear 473.0 W, fitted model 479.9 W\nE10: cell at 1000 W/m2, air 35 C: NOCT rule 66.2 C\n     Faiman, wind 1 m/s 66.4 C; 4 m/s 54.1 C\nE11: bifacial: rear 0.12 x 1000 x 0.70 = 84 W/m2 front-equivalent\nE12: IAM (b0 0.05): 30 deg 0.992, 60 deg 0.950, 75 deg 0.857, 80 deg 0.762\nE13: label 550 W, flash +-3 %: 552 W true range 535 .. 569 W\nE14: W(1) = 0.5671; W(10) = 1.7455; check W e^W = 10.0000\nE15: half-cut cells: interconnect loss ratio 144 (1/2)^2 (1/2) / 72 = 0.25\nE16: 31 per pallet, 620 per container: 109,200 modules -&gt;\n     3,523 pallets, 177 containers\nE17: current bound 1.2 x 13.98 + 0.00671 x 47 = 17.09 A; x 20 = 342 A\nE18: reverse current, 20 strings: 19 x 13.98 x 1.25 = 332 A\nE19: pitch at GCR 0.40, two 2.278 m modules: 11.39 m;\n     table rise L sin 25 = 1.93 m\nE20: shaded share at alpha_p 12 deg, tilt 25 deg, GCR 0.4: 0.136\nE21: no shade above tan a = sin b / (1/GCR - cos b): 14.9 deg\nE22: winter-solstice noon at 34 N: 90 - 34 - 23.44 = 32.6 deg\nE23: DC/AC: 60.06 MWp / 50 MW = 1.201; block 6.006 / 5 = 1.201\nE24: copper at 70 C 0.0206 ohm mm2/m; 4 mm2 x 160 m: 0.823 ohm, 141 W\nE25: T* truck = sqrt(2 x 16380 / (50 x 309 x 0.003 x 0.95)) = 27.3 d\nE26: water per cleaning: 1.0 L x 109,200 = 109.2 m3; 1.5 L: 163.8 m3\nE27: soiling 0.3 %/day for 30 days: mean loss 4.5 %, final 9.0 %\nE28: 109,200 x 72 = 7,862,400 full cells; yields 98 % (cell) x 99.5 % (module)\n     -&gt; 8,063,173 wafers into the cell line (200,773 lost)\nE30: POA year at 25 deg: beam 1,570, sky 562, ground 18 = 2,150 kWh/m2\n   : shares 73.0 / 26.1 / 0.8 %; GHI 1,947\nE31: tower shadow (hub 100 m): 15 deg 373 m, 30 deg 173 m, 60 deg 58 m\n     blade tip at 175 m, sun at 15 deg: 653 m\nE32: string V_mp x 0.97 (aged): min 879 V, median 1009 V\n     hours below 933 V: 159 (new modules: 17)\nE33: clear row gap d - L cos 25 = 11.39 - 4.13 = 7.26 m (access)\nE34: mated connector pairs: 4200 strings x 27 = 113,400;\n     at 0.01 % per pair and year: 11 failures a year\nE35: array insulation: 400 Mohm / 10,920 modules = 36.6 kohm;\n     with dew halving each module: 18.3 kohm\nE36: dust storm +5 %: lost value 773 u/day;\n     one truck pass (16,380 u) pays back in 21.2 days",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>10</span>  <span class='chapter-title'>ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html",
    "href": "chapters/11-wind-turbines.html",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "",
    "text": "11.1 نقشهٔ فصل\nپیش‌نیازها: حدِ بتز، برشِ باد، بالابر و پسار، بسامدِ برج و خستگی از فصلِ ۴ (بخش 4.2.5، بخش 4.2.21، بخش 4.2.14 و بخش 4.3.3)؛ انتگرالِ منحنیِ توان و تصحیحِ چگالی از فصلِ ۵ (بخش 5.5.3)؛ ژنراتورها و یاتاقان‌ها از فصلِ ۸ (بخش 8.2.13 و بخش 8.3.11)؛ مبدّلِ سمتِ ماشین از فصلِ ۹. پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.\nجایگاهِ این فصل در نیروگاهِ P. بخشِ بادیِ نیروگاهِ P دوازده توربینِ WT-5.0-150 است: روتورِ 150 m روی برجِ 100 m، 5 MW با پیشرانهٔ دنده‌دار و مبدّلِ کامل (D-011). نیمی از ظرفیتِ نصب‌شدهٔ نیروگاه و بیش از نیمی از انرژیِ آن از همین دوازده ماشین است. فصل سه پرسش را حل می‌کند: (۱) توربین چگونه باد را به گشتاور و برق تبدیل می‌کند و چرا منحنیِ توانش این شکل را دارد؛ (۲) از چه ساخته شده، بار از کجا می‌گذرد و چه چیزی عمرش را تعیین می‌کند؛ (۳) دوازده توربین در یک سال چقدر انرژی می‌دهند و کیفیتِ ساخت و نصبِ آن‌ها با چه شاهدی پذیرفته می‌شود. در راه، شاهدِ فیزیکی برای روشِ تصحیحِ چگالیِ فصلِ ۵ ساخته می‌شود (U-013 برای منحنیِ سازنده باز می‌ماند) و تصمیمِ پایهٔ انرژیِ بادی (D-015) ثبت می‌شود.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-map",
    "href": "chapters/11-wind-turbines.html#sec-ch11-map",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nتوانِ باد را با چگالیِ هوای ساختگاه حساب کند، حدِ بتز را از نظریهٔ تکانه به نظریهٔ المانِ پره–تکانه گسترش دهد، و ضریبِ توان، رانش، نسبتِ تندیِ نوکِ پره و زاویهٔ گام را با کدِ آزموده برای یک روتورِ ۱۵۰ متری حساب کند.\nناحیه‌های کارِ توربین (سرعتِ متغیر با نسبتِ تندیِ بهینه، سقفِ سرعت، تنظیمِ گام) را توضیح دهد، منحنیِ توان را از فیزیک بسازد و نشان دهد چرا منحنیِ اندازه‌گیری‌شده یک شیءِ آماری است؛ قانونِ کنترلِ گشتاور، کنترلِ گام، چرخشِ ناسل، ترمز و توقفِ اضطراری را در سطحِ مفهومی بداند؛ پاسخِ دینامیکیِ روتور، تلفاتِ تعقیب و برنامه‌ریزیِ بهرهٔ گام را با شبیه‌سازی بسنجد، و اثرِ چرخشِ دنباله، برشِ باد، سایهٔ برج و سایشِ لبهٔ حمله را کمّی کند.\nتوربین را به زیرمجموعه‌هایش (پره، توپی، سامانهٔ گام، یاتاقان‌ها، محور، جعبه‌دنده یا پیشرانهٔ مستقیم، ژنراتور، مبدّل، چرخش، ترمز، شاسی، برج، فونداسیون، حس‌گرها و کنترل‌گر) بشکند، مسیرِ بار و رابط‌ها را بکشد، و بارها، خستگی با شمارشِ جریانِ بارانی، بسامدِ برج و پایشِ وضعیت را تحلیل کند.\nساختِ صنعتیِ پره، قطعه‌های ریخته و آهنگری، چرخ‌دنده و یاتاقان، برج و ناسل را در سطحِ جریانِ فرایند با دروازه‌های کیفیت دنبال کند و توازن، صاعقه، خوردگی، یخ‌زدگی، ردیابی، گواهی، حمل، نصب و حدِ تعمیرِ میدانی را بشناسد.\nانرژیِ ناخالص را از توزیعِ باد و منحنیِ توان بسازد، اثرِ چگالی و دنباله را بسنجد، یک سیگنالِ ارتعاشیِ نمونه را تحلیل کند، منحنیِ توان را از رکوردهای ده‌دقیقه‌ای با روشِ بازه‌ها بسازد، نوفه، دسترس‌پذیری و اندازهٔ روتور را بسنجد، و برای توربین‌های نیروگاهِ P درختِ زیرمجموعه و رابط و یک طرحِ کیفیت برای قطعهٔ برج بنویسد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nانرژیِ جنبشیِ جریانِ هوایی با 8 m/s و چگالیِ 1.2 kg/m³ از سطحِ 1 m² در هر ثانیه چیست؟\nحدِ بتز چند درصد است و از کدام فرض‌ها می‌آید؟\nتندیِ نوکِ پرهٔ 75 m در 10 rpm چیست؟\nگشتاورِ محوری که 5 MW را در 10 rpm منتقل می‌کند چیست؟\nبا وایبولِ \\(k = 2\\) و \\(c = 8\\ \\text{m/s}\\)، میانگینِ تندی تقریباً چیست؟\nبسامدِ طبیعیِ یک تیرِ یک‌سرگیردار با جرمِ سری چگونه با سختی و جرم تغییر می‌کند؟\n\nپاسخ‌ها: (۱) \\(\\tfrac12 \\times 1.2 \\times 8^3 = 307\\ \\text{W}\\)؛ (۲) \\(16/27 = 59.3\\ \\%\\)، نظریهٔ تکانهٔ دیسکِ آرمانی؛ (۳) \\(75 \\times 1.047 = 78.5\\ \\text{m/s}\\)؛ (۴) \\(5 \\times 10^6/1.047 = 4.78\\ \\text{MN\\,m}\\)؛ (۵) \\(8\\,\\Gamma(1.5) = 7.09\\ \\text{m/s}\\)؛ (۶) \\(f \\propto \\sqrt{k/m}\\). اگر دو پرسش یا بیشتر را نتوانستید، بخش 4.2.5 و بخش 5.5.3 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارایمنی، پیش از هر چیز\n\n\n\nتوربینِ بادی ماشینی با قطعه‌های چرخانِ بسیار بزرگ، انرژیِ ذخیره در روتور، ارتفاعِ صد متری، ولتاژِ متوسط در ناسل و پای برج، و بارهای معلق در نصب است. هیچ بخشی از این فصل رویهٔ صعود، کار در ارتفاع، نجات، بالابری، قفل‌کردنِ روتور، کار روی تجهیزِ برق‌دار یا ورود به توپی نیست؛ این کارها فقط با دستورالعملِ سازنده، رویهٔ مکتوبِ بهره‌بردار، آموزشِ گواهی‌شده و مجوزِ کار انجام می‌شوند (فصل‌های ۳۲، ۴۹ و ۵۲). ساختِ صنعتی در سطحِ جریانِ فرایند می‌آید و ردهٔ طراحی و حالت‌های بار بدونِ نقلِ مقدارهای بندهای استاندارد معرفی می‌شوند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-a",
    "href": "chapters/11-wind-turbines.html#sec-ch11-a",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.2 الف. آیرودینامیک و کار",
    "text": "11.2 الف. آیرودینامیک و کار\nبخشِ الف از انرژیِ جریانِ هوا شروع می‌کند، حدِ بتز را از فصلِ ۴ یادآوری می‌کند، و با پره، زاویهٔ حمله و نظریهٔ المانِ پره–تکانه (به انگلیسی blade element momentum، BEM) روتورِ ۱۵۰ متریِ نیروگاهِ P را در هر تندیِ باد حل می‌کند. سپس ناحیه‌های کار، قانونِ کنترل، گام، چرخشِ ناسل، ترمز، رانش و چگالی را می‌سازد و نشان می‌دهد منحنیِ توان چرا یک شیءِ آماری است. پره و نیم‌رخِ آیرودینامیکیِ کتابخانهٔ همراه ساختگیاند (A-212)؛ اما چون منحنیِ توانِ حاصل با منحنیِ بستهٔ داده هم‌خوان درمی‌آید، رفتارِ واقعیِ یک توربینِ امروزی را درست نشان می‌دهند.\n\n11.2.1 توربین‌های نیروگاهِ P\nایده. توربینِ بادیِ امروزی روتورِ سه‌پرهٔ رو به باد، محورِ افقی، سرعتِ متغیر و کنترلِ گام دارد. این فصل همین معماری را با دادهٔ توربینِ آموزشیِ WT-5.0-150 می‌سازد.\n\n\n\nجدول 11.1: توربینِ آموزشیِ WT-5.0-150 در بستهٔ دادهٔ 1.1.0 و فرض‌های این فصل (محصولِ واقعی نیست)\n\n\n\n\n\n\n\n\n\n\nویژگی\nمقدار\nمنبع و وضعیت\n\n\n\n\nتوانِ اسمی، تعداد\n5 MW، ۱۲ دستگاه (60 MW)\nبستهٔ داده، ساختگی\n\n\nقطرِ روتور، ارتفاعِ توپی\n150 m، 100 m؛ سطحِ جاروب 17,671 m²\nهمان\n\n\nتندیِ شروع، اسمی، قطع\n3، 13 (منحنیِ بستهٔ داده)، 25 m/s\nهمان\n\n\nسرعتِ روتور\n5 تا 11.5 rpm؛ تندیِ نوک تا 90 m/s\nA-211، فرضی\n\n\nبازدهِ پیشرانه تا شبکه\n0.94 (ثابت، ساده‌شده)\nA-211\n\n\nپیشرانه\nدنده‌دار، ژنراتورِ 1155 rpm، مبدّلِ کامل\nD-011 (فصلِ ۸)\n\n\nجرم‌ها\nپره 22 t، توپی 45 t، ناسل 160 t، برج 340 t\nA-214، فرضی\n\n\n\n\n\n\nنسبتِ ویژه. 5 MW روی 17,671 m² یعنی 283 W/m² برای هر مترمربعِ سطحِ جاروب (E01). توربین‌های «کم‌نسبت» (روتورِ بزرگ برای ژنراتورِ کوچک) در سایت‌های کم‌باد ساعت‌های بیشتری نزدیکِ توانِ اسمی کار می‌کنند و ضریبِ ظرفیتِ بیشتری دارند؛ این انتخابی است که فصل‌های ۱۸ و ۲۱ با اقتصاد و شبکه می‌سنجند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ ویژهٔ توربینی با 4 MW و روتورِ 140 m چیست؟\nچرا روتورِ بزرگ‌تر برای همان ژنراتور ضریبِ ظرفیت را بالا می‌برد؟\nسه ویژگیِ معماریِ توربینِ امروزی را نام ببرید.\n\n\n\n\n\n11.2.2 توانِ باد و چگالیِ هوا\nایده. هوایی با تندیِ \\(v\\) و چگالیِ \\(\\rho\\) در هر ثانیه جرمِ \\(\\rho A_\\text{r} v\\) را از سطحِ \\(A_\\text{r}\\) می‌گذراند و انرژیِ جنبشیِ هر کیلوگرم \\(\\tfrac12 v^2\\) است:\n\\[\nP_\\text{wind} = \\tfrac12\\,\\rho\\,A_\\text{r}\\,v^3\n\\tag{11.1}\\]\nدو نتیجه: توان با مکعبِ تندی بالا می‌رود (دو برابرِ تندی، هشت برابرِ توان)، و با چگالی خطی است. در ارتفاعِ 1200 m فشار کمتر است و میانگینِ چگالیِ ساختگاه 1.056 kg/m³ (D-008، فصلِ ۵)، حدودِ 14 % کمتر از 1.225 kg/m³ِ مرجع.\n\nمثال 11.1 (توانِ عبوری از روتورِ ۱۵۰ متری) پرسش. توانِ باد را در 4 تا 15 m/s برای چگالیِ مرجع و ساختگاه، و سهمِ بتزِ آن را در چگالیِ ساختگاه بیابید.\nپاسخ.\nkinetic power through the 150 m rotor (A = 17,671 m2):\n  v m/s   at 1.225 kg/m3   at 1.056 kg/m3   Betz share at 1.056\n      4          0.69 MW          0.60 MW          0.35 MW\n      6          2.34 MW          2.02 MW          1.19 MW\n      8          5.54 MW          4.78 MW          2.83 MW\n     10         10.82 MW          9.33 MW          5.53 MW\n     12         18.70 MW         16.12 MW          9.55 MW\n     15         36.53 MW         31.49 MW         18.66 MW\n  specific rating 5 MW / 17,671 m2 = 283 W/m2 of swept area\n  power grows with v^3: doubling the speed gives eight times\nتفسیر. در 12 m/s از روتور 16 MW باد می‌گذرد و توربین فقط 5 MW برمی‌دارد: در تندی‌های بالا مسئلهٔ طراحی دور ریختنِ توانِ اضافه است (بخش 11.2.9)، نه گرفتنِ بیشتر. در 6 m/s حتی حدِ بتز فقط 1.2 MW است. وارسی: \\(\\tfrac12 \\times 1.225 \\times 17\\,671 \\times 1000 = 10.82\\ \\text{MW}\\) (E01، درست).\n\nخطای رایج. میانگینِ تندی را در معادلهٔ 11.1 گذاشتن. چون توان مکعبی است، میانگینِ \\(v^3\\) از مکعبِ میانگینِ \\(v\\) بزرگ‌تر است (برای توزیعِ وایبول با \\(k = 2\\) حدودِ دو برابر)؛ انرژی را باید از توزیع حساب کرد (بخش 11.5.1).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا معادلهٔ 11.1، توانِ باد در 9 m/s و 1.056 kg/m³ از روتورِ نیروگاهِ P چیست؟\nاگر تندی 10 % بیشتر شود، توانِ باد چند درصد بیشتر می‌شود؟\nچرا چگالیِ کمتر در ارتفاع مستقیماً توانِ زیرِ اسمی را کم می‌کند اما توانِ اسمی را نه؟\nچگالیِ جوِ استاندارد در 1200 m را با E09 مقایسه کنید.\n\n\n\n\n\n11.2.3 نظریهٔ تکانه و حدِ بتز، دوباره\nایده. فصلِ ۴ (بخش 4.2.5) روتور را دیسکِ تکانه گرفت: صفحه‌ای که تندیِ هوا را در خودش به \\(v(1 - a)\\) و در دوردستِ پشتش به \\(v(1 - 2a)\\) کم می‌کند، با ضریبِ القای محوری \\(a\\). توانِ گرفته‌شده و رانش:\n\\[\nC_p = 4a(1-a)^2, \\qquad C_T = 4a(1-a), \\qquad C_{p,\\max} = \\frac{16}{27}\\ \\ \\left(a = \\tfrac13\\right)\n\\tag{11.2}\\]\nE03: Betz a = 1/3: Cp 0.5926, Ct 0.889; rotor 2V/3, far wake V/3\nE04: ideal thrust at 10 m/s (Ct 8/9): 962 kN; BEM 923 kN\nآنچه دیسک نمی‌گوید. دیسکِ تکانه نه پره دارد، نه چرخش، نه پسار. روتورِ واقعی (۱) دنبالهٔ چرخان می‌سازد: گشتاورِ روتور به هوا گشتاورِ مخالف می‌دهد و انرژیِ چرخشیِ دنباله از دست می‌رود، به‌ویژه در نسبتِ تندیِ کم؛ (۲) تلفاتِ نوکِ پره دارد: هوا از زیرِ پره به رویش دور می‌زند و نزدیکِ نوک بالابر کم می‌شود؛ (۳) پسار دارد که توان را مستقیم کم می‌کند. سهمِ هر کدام را مدلِ المانِ پره–تکانه نشان می‌دهد (بخش 11.2.5). در \\(a &gt; 0.4\\) فرضِ دیسک می‌شکند (جریانِ آشفتهٔ پشتِ روتور) و رابطه‌های تجربی جای آن را می‌گیرند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(C_p\\) و \\(C_T\\) را در \\(a = 0.25\\) حساب کنید.\nچرا با \\(a = 1/3\\) تندیِ دوردستِ دنباله یک‌سومِ باد است؟\nسه سازوکاری را نام ببرید که روتورِ واقعی را زیرِ حدِ بتز نگه می‌دارند.\n\n\n\n\n\n11.2.4 نیم‌رخِ پره، زاویهٔ حمله و واماندگی\nایده. مقطعِ پره یک نیم‌رخِ آیرودینامیکی (به انگلیسی aerofoil) است (فصلِ ۴، بخش 4.2.21). باد نسبت به آن با زاویهٔ حمله \\(\\alpha\\) می‌رسد و دو نیرو می‌سازد: برا (عمود بر جریان) و پسا (در جهتِ جریان). ضریب‌هایشان \\(C_L\\) و \\(C_D\\) با \\(\\alpha\\) تغییر می‌کنند: برا تا زاویه‌ای تقریباً خطی بالا می‌رود، سپس جریان از رویهٔ بالایی جدا می‌شود و واماندگی (به انگلیسی stall) رخ می‌دهد: برا می‌افتد و پسا تند بالا می‌رود. پره در نسبتِ برا به پسای بیشینه بهترین کار را می‌کند.\n\n\n\n\n\n\nشکل 11.1: ضریب‌های برا و پسای نیم‌رخِ ساختگیِ کتابخانهٔ همراه (A-212): ناحیهٔ خطی، زاویهٔ طراحی و واماندگی\n\n\n\n\nمثال 11.2 (نیم‌رخِ ساختگی و بهترین زاویه) پرسش. ضریب‌ها و نسبتِ برا به پسا را در زاویه‌های −2 تا 16° بیابید. بهترین زاویه کجاست؟ عددِ رینولدزِ مقطعی در 0.7 شعاع چیست؟\nپاسخ.\nthe fictional aerofoil of plantp.wind (A-212):\n  alpha deg    Cl      Cd       L/D\n         -2  -0.000   0.0053     -0.0\n          0   0.220   0.0050     44.0\n          4   0.660   0.0063    105.1\n          6   0.880   0.0079    111.5\n          8   1.096   0.0104    105.9\n         10   1.256   0.0174     72.3\n         12   0.973   0.0615     15.8\n         14   0.553   0.1295      4.3\n         16   0.537   0.1712      3.1\n  best lift-to-drag 111 at 6.0 deg; stall begins near 12 deg\n  real blades use measured polars for each thickness and Reynolds\n  number; roughness and erosion lower L/D\nE05: Reynolds number at 0.7 R: 63 m/s x 3.5 m / 1.5e-5 = 1.5e+07\nتفسیر. بهترین نسبت 111 در 6° است و پره برای همین زاویه طراحی می‌شود. پس از 12° برا می‌افتد. عددِ رینولدزِ ده‌میلیونی یعنی جریانی بسیار متلاطم؛ نیم‌رخِ واقعی در همین عدد در تونلِ باد آزموده می‌شود. محدودیت: نیم‌رخِ ساختگی برای همهٔ طولِ پره یکی است؛ پرهٔ واقعی نزدیکِ ریشه نیم‌رخ‌های ضخیم (برای استحکام) با نسبتِ برا به پسای کمتر دارد. وارسی: \\(C_L(4^\\circ) = 0.11 \\times 6 = 0.66\\) (درست).\n\nزبری و فرسایش. حشره، گرد و غبار، یخ و سایشِ لبهٔ حمله (با باران و ذره‌های معلق) پسا را زیاد و بیشینهٔ برا را کم می‌کنند؛ پرهٔ فرسوده چند درصد انرژی می‌بازد. محافظِ لبهٔ حمله و بازرسیِ دوره‌ای برای همین است (بخش 11.4.17).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرا و پسا را تعریف کنید و جهتِ هر کدام را نسبت به جریانِ نسبی بگویید.\nچرا پره برای بیشینهٔ نسبتِ برا به پسا طراحی می‌شود، نه بیشینهٔ برا؟\nواماندگی چیست و چرا برای کنترلِ توان (در توربین‌های قدیمیِ بی‌گام) به کار می‌رفت؟\nسایشِ لبهٔ حمله کدام ضریب را بیشتر تغییر می‌دهد؟\n\n\n\n\n\n11.2.5 نظریهٔ المانِ پره–تکانه\nایده. پره را به حلقه‌های باریک (المان‌ها) تقسیم کنید. در هر حلقه به شعاعِ \\(r\\) دو راه برای حسابِ نیروها هست: (۱) از پره: سرعتِ نسبی، زاویهٔ حمله و ضریب‌های نیم‌رخ؛ (۲) از تکانه: کاهشِ تندیِ هوا در آن حلقه. نظریهٔ المانِ پره–تکانه این دو را برابر می‌گذارد و ضریب‌های القای محوری \\(a\\) و مماسی \\(a'\\) را برای هر حلقه با تکرار پیدا می‌کند.\n\n\n\n\n\n\nشکل 11.2: مثلثِ سرعت روی یک المانِ پره: سرعتِ نسبیِ \\(W\\)، زاویهٔ جریان \\(\\phi\\)، پیچش و گام، زاویهٔ حمله \\(\\alpha\\)، برا و پسا\n\n\n\nمثلثِ سرعت. پره با سرعتِ \\(\\omega r\\) می‌چرخد و هوا با \\(v(1-a)\\) به صفحهٔ روتور می‌رسد؛ چرخشِ دنباله مؤلفهٔ مماسی را به \\(\\omega r(1+a')\\) می‌رساند (شکل 11.2). پس زاویهٔ جریان و زاویهٔ حمله:\n\\[\n\\tan\\phi = \\frac{v(1-a)}{\\omega r(1+a')}, \\qquad \\alpha = \\phi - (\\theta_\\text{tw} + \\theta_\\text{p})\n\\tag{11.3}\\]\nکه \\(\\theta_\\text{tw}\\) پیچشِ پره در آن شعاع و \\(\\theta_\\text{p}\\) زاویهٔ گام (چرخشِ کلِ پره حولِ محورش) است.\nدو معادله برای هر حلقه. با \\(N_\\text{b}\\) پره، وترِ \\(c_\\text{b}\\)، صلبیتِ محلی \\(\\sigma_r = N_\\text{b} c_\\text{b}/(2\\pi r)\\)، ضریب‌های \\(C_n = C_L\\cos\\phi + C_D\\sin\\phi\\) و \\(C_t = C_L\\sin\\phi - C_D\\cos\\phi\\) و ضریبِ تلفاتِ نوک و ریشهٔ پرانتل \\(F\\):\n\\[\n\\frac{a}{1-a} = \\frac{\\sigma_r\\,C_n}{4F\\sin^2\\phi}, \\qquad \\frac{a'}{1+a'} = \\frac{\\sigma_r\\,C_t}{4F\\sin\\phi\\cos\\phi}\n\\tag{11.4}\\]\nکه در آن \\(F = \\tfrac{2}{\\pi}\\arccos\\big(e^{-N_\\text{b}(R-r)/(2r\\sin\\phi)}\\big)\\) برای نوک (و رابطهٔ هم‌ریخت برای ریشه). برای \\(a\\) بزرگ (بیش از حدودِ 0.4) تصحیحِ تجربیِ بول (به انگلیسی Buhl) به کار می‌رود. حل: حدسِ \\(a\\) و \\(a'\\) → \\(\\phi\\) و \\(\\alpha\\) → ضریب‌ها → \\(a\\) و \\(a'\\)ِ تازه → تکرار تا هم‌گرایی (فصلِ ۳، بخش 3.5.2). آن‌گاه گشتاور و رانشِ هر حلقه جمع می‌شوند.\nطراحیِ پره. برای یک نسبتِ تندیِ طراحیِ \\(\\lambda_\\text{d}\\) و زاویهٔ حملهٔ طراحی، پرهٔ بهینه با دنبالهٔ چرخان (روشِ اشمیتس، به انگلیسی Schmitz) این زاویهٔ جریان و وتر را دارد:\n\\[\n\\phi_\\text{d}(r) = \\tfrac23 \\arctan\\frac{1}{\\lambda_r}, \\qquad c_\\text{b}(r) = \\frac{8\\pi r\\,(1 - \\cos\\phi_\\text{d})}{N_\\text{b} C_{L,\\text{d}}}, \\qquad\n\\theta_\\text{tw} = \\phi_\\text{d} - \\alpha_\\text{d}\n\\tag{11.5}\\]\nبا \\(\\lambda_r = \\lambda_\\text{d} r/R\\). وتر نزدیکِ ریشه بسیار بزرگ می‌شود و برای ساخت و حمل سقف می‌گیرد.\ndef design_blade(radius: float = 75.0, hub: float = 2.5, tsr: float = 8.0,\n                 alpha_design: float = 6.0, n_blades: int = 3,\n                 n_elem: int = 40, max_chord: float = 4.8) -&gt; Blade:\n    \"\"\"Optimum blade with wake rotation (Schmitz): inflow angle\n    phi = 2/3 atan(1/lambda_r), chord 8 pi r (1 - cos phi) / (B Cl),\n    twist = phi - alpha_design; chord capped at the root.\"\"\"\n    edges = np.linspace(hub, radius, n_elem + 1)\n    r = 0.5 * (edges[1:] + edges[:-1])\n    lam_r = tsr * r / radius\n    phi = 2.0 / 3.0 * np.arctan(1.0 / lam_r)\n    cl = float(polar(alpha_design)[0])\n    chord = 8 * math.pi * r * (1 - np.cos(phi)) / (n_blades * cl)\n    chord = np.minimum(chord, max_chord)\n    twist = np.degrees(phi) - alpha_design\n    return Blade(r, np.diff(edges), chord, twist, radius, hub, n_blades)\n\n\n\n\n\n\nشکل 11.3: وتر و پیچشِ پرهٔ طراحی‌شده برای نسبتِ تندیِ ۸ و زاویهٔ حملهٔ 6° (A-212)\n\n\n\n\nمثال 11.3 (پرهٔ ۷۲٫۵ متری) پرسش. پره را برای \\(\\lambda_\\text{d} = 8\\)، 6° و سه پره طراحی کنید و وتر و پیچش را در چند شعاع گزارش کنید.\nپاسخ.\nblade designed for tip-speed ratio 8 at 6 deg (Schmitz, A-212):\n  r m     r/R    chord m   twist deg\n    5.2   0.07      4.80       34.6\n   10.7   0.14      4.80       21.6\n   19.7   0.26      4.80       11.0\n   30.6   0.41      4.80        5.4\n   45.1   0.60      4.00        1.8\n   59.6   0.79      3.07       -0.0\n   70.5   0.94      2.61       -0.9\n   74.1   0.99      2.48       -1.2\n  chord is capped at 4.8 m near the root for transport and\n  manufacture; the root region carries load, not power\nتفسیر. پیچش از حدودِ 35° در ریشه به کمی کمتر از صفر در نوک می‌رسد، چون نزدیکِ ریشه پره کند حرکت می‌کند و باد از زاویهٔ تندی می‌رسد. وترِ نظری نزدیکِ ریشه بسیار بزرگ است و سقفِ 4.8 m گرفته است: آن بخش بیشتر بار می‌کشد تا توان. وارسی: در \\(r = 74.1\\ \\text{m}\\)، \\(\\lambda_r = 7.9\\)، \\(\\phi_\\text{d} = \\tfrac23\\arctan(1/7.9) = 4.8^\\circ\\) و پیچش \\(4.8 - 6 = -1.2^\\circ\\) (درست).\n\n\nمثال 11.4 (المانِ پره–تکانه در برابرِ دیسک) پرسش. روتور را در نسبتِ تندیِ بهینه حل کنید و \\(C_p\\)، \\(C_T\\)، \\(a\\) و \\(\\alpha\\) را با دیسکِ بتز مقایسه کنید.\nپاسخ.\nBEM at the optimum tip-speed ratio 8.50 (pitch 0):\n  Cp 0.4847, Ct 0.852; momentum ideal Cp 16/27 = 0.5926, Ct 8/9 = 0.889\n  axial induction over 30 .. 90 % of R: 0.245 .. 0.400 (ideal 1/3)\n  angle of attack there: 5.2 .. 7.0 deg (design 6)\n  the shortfall from Betz: tip and hub losses, drag (finite L/D),\n  wake rotation and the capped root chord\nتفسیر. 0.485 یعنی 82 %ِ حدِ بتز: برای روتورِ واقعی بسیار خوب و برای ماشین‌های بزرگِ امروز معمول. القای محوری در بخشِ میانیِ پره نزدیکِ یک‌سوم است، همان که دیسک می‌خواست، و زاویهٔ حمله نزدیکِ زاویهٔ طراحی. وارسی: \\(0.4847/0.5926 = 0.818\\) (درست).\n\nخطای رایج. «پرهٔ بلندتر همیشه بهتر است.» توان با مجذورِ طول بالا می‌رود اما جرم و بارِ خستگیِ پره تقریباً با توانِ بالاتری از طول؛ پره‌های بلند فقط با موادِ سفت‌تر (کربن) و طراحیِ دقیق ممکن‌اند (بخش 11.4.2). خطای دیگر: نظریهٔ المانِ پره–تکانه را برای حالت‌های گذرا (تغییرِ سریعِ گام یا باد) بی‌اصلاح به کار بردن؛ دنباله زمان می‌برد تا به حالتِ جدید برسد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا معادلهٔ 11.3، اگر \\(v(1-a) = 6.7\\ \\text{m/s}\\) و \\(\\omega r(1+a') = 60\\ \\text{m/s}\\)، زاویهٔ جریان چیست؟ با پیچش و گامِ 0° زاویهٔ حمله؟\nچرا پیچشِ پره نزدیکِ ریشه زیاد است؟\nضریبِ تلفاتِ نوکِ پرانتل در کجا به صفر می‌رسد؟\nچرا وترِ نظری نزدیکِ ریشه سقف می‌گیرد؟\nسه گامِ یک دورِ تکرارِ نظریهٔ المانِ پره–تکانه را بنویسید.\n\n\n\n\n\n11.2.6 منحنیِ ضریبِ توان و نسبتِ تندیِ نوک\nایده. با نظریهٔ المانِ پره–تکانه، رفتارِ کلِ روتور در دو عدد خلاصه می‌شود: نسبتِ تندیِ نوکِ پره \\(\\lambda = \\omega R/v\\) و زاویهٔ گام \\(\\theta_\\text{p}\\). هر ترکیب یک ضریبِ توان \\(C_p(\\lambda, \\theta_\\text{p})\\) و ضریبِ رانش \\(C_T(\\lambda, \\theta_\\text{p})\\) دارد؛ توان و رانش:\n\\[\nP = \\tfrac12\\,\\rho A_\\text{r} v^3\\,C_p(\\lambda, \\theta_\\text{p}), \\qquad F_\\text{T} = \\tfrac12\\,\\rho A_\\text{r} v^2\\,C_T(\\lambda, \\theta_\\text{p})\n\\tag{11.6}\\]\nدر \\(\\lambda\\)ِ کم، پره کند می‌چرخد، زاویهٔ حمله زیاد است و واماندگی رخ می‌دهد؛ در \\(\\lambda\\)ِ زیاد، زاویهٔ حمله کم و برا ناچیز است. میانِ این دو یک نسبتِ بهینه \\(\\lambda_\\text{opt}\\) هست.\n\n\n\n\n\n\nشکل 11.4: ضریبِ توان در برابرِ نسبتِ تندیِ نوکِ پره برای چهار زاویهٔ گام (نظریهٔ المانِ پره–تکانه، A-212)\n\n\n\n\nمثال 11.5 (چهار منحنیِ ضریبِ توان) پرسش. \\(C_p(\\lambda)\\) را برای گامِ 0، 2، 5 و 10° بسازید و بیشینهٔ هر کدام را بیابید.\nپاسخ.\npower coefficient against tip-speed ratio and pitch:\n  pitch deg   Cp max   at lambda\n          0    0.485       8.50\n          2    0.480       9.00\n          5    0.383       8.00\n         10    0.216       5.25\n  pitching the blade lowers Cp at every lambda: the lever that\n  holds rated power above rated wind (region 3)\nتفسیر. بیشینهٔ 0.485 در \\(\\lambda = 8.5\\) و گامِ صفر است. گامِ مثبت (پره به سوی بادنما، به انگلیسی feather) زاویهٔ حمله را کم و \\(C_p\\) را پایین می‌آورد؛ این ابزارِ نگه‌داشتنِ توانِ اسمی در بادِ شدید است. وارسی: در شکل 11.4 همهٔ منحنی‌ها زیرِ خطِ بتز‌اند (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ تندیِ نوک را برای 9 rpm و 8 m/s حساب کنید.\nچرا \\(C_p\\) در \\(\\lambda\\)ِ کم افت می‌کند؟ در \\(\\lambda\\)ِ زیاد؟\nگامِ مثبت با زاویهٔ حمله چه می‌کند؟\n\n\n\n\n\n11.2.7 ناحیه‌های کار و منحنیِ توان\nایده. توربینِ سرعت‌متغیر با دو فرمان کار می‌کند: گشتاورِ ژنراتور (که سرعتِ روتور را تنظیم می‌کند) و زاویهٔ گام. منحنیِ توان از چند ناحیه ساخته می‌شود:\n\nناحیهٔ ۱ (زیرِ تندیِ شروع، 3 m/s): توربین ایستاده یا آزادچرخ است.\nناحیهٔ ۲ (از شروع تا نزدیکِ اسمی): سرعتِ روتور با باد بالا می‌رود تا \\(\\lambda = \\lambda_\\text{opt}\\) بماند و \\(C_p\\) بیشینه؛ گام صفر. در بادِ بسیار کم، سرعتِ کمینهٔ روتور (5 rpm) این را محدود می‌کند.\nناحیهٔ ۲٫۵: سرعتِ روتور به سقف (11.5 rpm، تندیِ نوکِ 90 m/s برای نوفه و فرسایش) رسیده است اما توان هنوز زیرِ اسمی است؛ \\(\\lambda\\) کم و \\(C_p\\) پایین می‌آید.\nناحیهٔ ۳ (بالای اسمی تا قطع، 25 m/s): گام زیاد می‌شود تا توان روی 5 MW بماند.\n\n\n\n\n\n\n\nشکل 11.5: سرعتِ روتور، زاویهٔ گام و رانشِ نقطه‌های کارِ پایا در 1.225 kg/m³ (A-211)\n\n\n\n\nمثال 11.6 (نقطه‌های کار از شروع تا قطع) پرسش. با پرهٔ طراحی‌شده، حدهای سرعت و بازدهِ 0.94 (A-211)، توان، سرعت، نسبتِ تندی، گام، \\(C_T\\)، رانش و گشتاور را در 3 تا 25 m/s بیابید.\nپاسخ.\nsteady operating points of WT-5.0-150 at 1.225 kg/m3 (A-211):\n  v m/s   P kW  rpm    TSR  pitch   Ct   thrust kN   torque kNm\n    3.0     97   5.00  13.09    0.0  1.083        106        197\n    5.0    617   5.41   8.50    0.0  0.852        231       1157\n    7.0   1692   7.58   8.50    0.0  0.852        452       2268\n    9.0   3595   9.74   8.50    0.0  0.852        747       3750\n   10.0   4932  10.82   8.50    0.0  0.852        923       4630\n   10.5   5000  11.36   8.50    4.0  0.585        698       4470\n   11.0   5000  11.50   8.21    5.3  0.481        630       4417\n   12.0   5000  11.50   7.53    7.3  0.350        546       4417\n   15.0   5000  11.50   6.02   11.6  0.172        419       4417\n   20.0   5000  11.50   4.52   17.1  0.075        326       4417\n   25.0   5000  11.50   3.61   21.8  0.042        282       4417\n  region 2: TSR held at the optimum (variable speed); 2.5: rotor\n  at 11.5 rpm, TSR falls; 3: pitch holds 5 MW; thrust peaks\n  just below rated wind and falls as the blades feather\nتفسیر. تا 10 m/s نسبتِ تندی روی 8.5 است و \\(C_T\\) ثابت؛ رانش با \\(v^2\\) بالا می‌رود تا 923 kN. در 10.5 m/s توانِ اسمی رسیده و گام آغاز می‌شود؛ رانش ناگهان کم می‌شود چون پره بار را رها می‌کند. در 25 m/s گام 22° است. گشتاورِ آیرودینامیکی در ناحیهٔ ۳ ثابت است، چون توان و سرعت هر دو ثابت‌اند. وارسی: در 9 m/s، \\(P = \\tfrac12 \\times 1.225 \\times 17\\,671 \\times 729 \\times 0.485 \\times 0.94 = 3.60\\ \\text{MW}\\) (درست).\n\nخطای رایج. «توربین در تندیِ اسمی بیشترین بار را دارد.» رانش درست پیش از تندیِ اسمی بیشینه است؛ پس از آن گام بار را کم می‌کند. اما بارهای توفانی (توربینِ ایستاده در بادِ بسیار شدید، پره‌ها در وضعِ بادنما) و بارهای خطا (قطعِ ناگهانیِ شبکه، توقفِ اضطراری) حالت‌های جدای طراحی‌اند (بخش 11.3.13).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار ناحیهٔ کار را با فرمانِ اصلیِ هر کدام نام ببرید.\nچرا تندیِ نوکِ پره سقف دارد؟\nچرا رانش پس از تندیِ اسمی کم می‌شود؟\nدر مثال 11.6، گشتاورِ آیرودینامیکی در ناحیهٔ ۳ چند است و چرا ثابت می‌ماند؟\n\n\n\n\n\n11.2.8 کنترلِ گشتاور: قانونِ \\(k\\omega^2\\)\nایده. کنترل‌گر برای ماندن روی \\(\\lambda_\\text{opt}\\) به اندازه‌گیریِ باد نیازی ندارد. اگر روتور روی \\(\\lambda_\\text{opt}\\) باشد، گشتاورِ آیرودینامیکی\n\\[\nT_\\text{a} = \\frac{P}{\\omega} = \\tfrac12\\,\\rho A_\\text{r} R^3 \\frac{C_{p,\\max}}{\\lambda_\\text{opt}^3}\\,\\omega^2 = k\\,\\omega^2\n\\tag{11.7}\\]\nاست. پس اگر ژنراتور گشتاورِ \\(T_\\text{g} = k\\,\\omega^2\\) بگیرد، روتور خودبه‌خود روی بهینه می‌نشیند: اگر باد بیشتر شود، گشتاورِ آیرودینامیکی از \\(k\\omega^2\\) بیشتر می‌شود و روتور تند می‌شود تا دوباره برابر شوند (شکل 11.6). مبدّلِ کامل (فصلِ ۹) همین گشتاور را از ژنراتور می‌گیرد.\n\n\n\n\n\n\nشکل 11.6: ساختارِ کنترلِ توربینِ سرعت‌متغیرِ گام‌دار: حلقهٔ گشتاور، حلقهٔ گام، چرخشِ ناسل و سامانهٔ ایمنیِ مستقل\n\n\n\n\nمثال 11.7 (ضریبِ قانونِ کنترل) پرسش. \\(k\\) را برای روتورِ نیروگاهِ P بیابید و در 8 m/s گشتاورِ \\(k\\omega^2\\) را با گشتاورِ آیرودینامیکیِ مدل مقایسه کنید.\nپاسخ.\nregion-2 control law: generator torque Q = k omega^2 (A-211):\n  k = 0.5 rho A R^3 Cp / lambda^3 = 3,604 kN m s2\n  at 8 m/s: omega 0.907 rad/s, k omega^2 = 2.963 MN m;\n  aerodynamic torque from BEM 2.963 MN m\n  equal torques hold the rotor at the optimum TSR without any\n  wind measurement: if the wind rises, aero torque exceeds k w^2\n  and the rotor speeds up until the two meet again\nتفسیر. دو گشتاور برابرند: نقطهٔ کارِ پایا همان است که قانون پیش‌بینی کرد. محدودیت: \\(k\\) با \\(C_{p,\\max}\\) و \\(\\lambda_\\text{opt}\\)ِ طراحی حساب می‌شود؛ اگر پره فرسوده یا آلوده شود، بهینهٔ واقعی جابه‌جا می‌شود و قانونِ ثابت کمی دور از بهینه کار می‌کند؛ برخی کنترل‌گرها \\(k\\) را با داده‌های کار تنظیم می‌کنند. وارسی: \\(3604 \\times 0.907^2 = 2965\\ \\text{kN\\,m}\\) (درست، با گردکردنِ \\(\\omega\\)).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا قانونِ \\(k\\omega^2\\) بدونِ اندازه‌گیریِ باد کار می‌کند؟\nاگر چگالیِ هوا 14 % کمتر باشد، \\(k\\)ِ بهینه چه می‌شود؟\nگشتاورِ ژنراتور را کدام تجهیز اعمال می‌کند؟\n\n\n\n\n\n11.2.9 کنترلِ گام\nایده. بالای تندیِ اسمی، کنترل‌گرِ گام با یک حلقهٔ تناسبی–انتگرالی (فصلِ ۹) سرعتِ روتور را روی سقف نگه می‌دارد: اگر روتور تند شود، گام زیاد می‌شود و \\(C_p\\) کم؛ اگر کند شود، گام کم می‌شود. هر پره محرکِ گامِ خودش (برقی یا هیدرولیک) و یک منبعِ پشتیبان (باتری، ابرخازن یا انباره) دارد تا در قطعِ برق هم بتواند پره را به وضعِ بادنما ببرد. چون بهرهٔ آیرودینامیکی (\\(\\partial P/\\partial\\theta_\\text{p}\\)) با تندیِ باد تغییر می‌کند، بهرهٔ کنترل‌گر با گام برنامه‌ریزی می‌شود (برنامه‌ریزیِ بهره). گامِ انفرادی (هر پره جدا در هر دور) می‌تواند بارهای ناشی از برشِ باد را کم کند (بخش 11.3.12).\nبازهٔ گام. از 0° (بیشینهٔ توان) تا حدودِ 90° (بادنما: پره لبه به باد، بی‌برا). در مثال 11.6، 22° در 25 m/s برای نگه‌داشتنِ توان بس است؛ 90° برای توقف و توفان است.\nخطای رایج. «گام فقط توان را کنترل می‌کند.» گام اصلی‌ترین ترمزِ ایمنی هم هست (بخش 11.2.11) و هر خطای آن (پرهٔ گیرکرده، باتریِ ضعیف) یک خطرِ ایمنی است که پایشِ پیوسته و آزمونِ دوره‌ای می‌خواهد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هر پره منبعِ پشتیبانِ گام دارد؟\nبرنامه‌ریزیِ بهره چه مشکلی را حل می‌کند؟\nگامِ انفرادی چه باری را کم می‌کند؟\n\n\n\n\n\n11.2.10 چرخشِ ناسل رو به باد\nایده. سامانهٔ چرخشِ ناسل (به انگلیسی yaw system) ناسل را با موتورهای چرخ‌دنده‌ای روی یاتاقانِ یاو رو به باد می‌چرخاند، بر پایهٔ بادنمای روی ناسل. چون باد دائم جهت عوض می‌کند و چرخاندنِ ناسل بار و سایش می‌سازد، کنترل‌گر خطا را چند ده ثانیه میانگین می‌گیرد و فقط وقتی خطا از آستانه بیشتر شد می‌چرخاند. ترمزهای یاو ناسل را میانِ چرخش‌ها نگه می‌دارند. کابل‌های آویزان در برج با چرخش پیچ می‌خورند و پس از چند دور، ناسل برای باز کردنِ پیچِ کابل برمی‌گردد.\n\nمثال 11.8 (هزینهٔ خطای جهت) پرسش. کاهشِ توان را برای خطای جهتِ 2 تا 20° با دو مدلِ \\(\\cos^2\\) و \\(\\cos^3\\) برآورد کنید (A-213).\nپاسخ.\nyaw misalignment: power falls roughly with cos^n (A-213):\n  error deg   cos^2 loss %   cos^3 loss %\n          2           0.12           0.18\n          5           0.76           1.14\n          8           1.94           2.89\n         10           3.02           4.49\n         15           6.70           9.88\n         20          11.70          17.02\n  a vane error of 5 deg costs about 1 %; the nacelle vane\n  sits in the rotor wake, so its offset is calibrated (yaw\n  offset checks with lidar or by power, chapters 13 and 52)\nتفسیر. خطای 5° حدودِ یک درصد انرژی است: در دوازده توربین و یک سال، بیش از یک گیگاوات‌ساعت (تمرین 11.53). بادنمای ناسل در دنبالهٔ روتور است و خطای نصب یا کالیبراسیون یک انحرافِ ثابت می‌سازد؛ وارسیِ آن با لیدار یا تحلیلِ توان کارِ پایش است (فصل‌های ۱۳ و ۵۲). وارسی: \\(1 - \\cos^3 10^\\circ = 1 - 0.955 = 4.5\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ناسل با هر تغییرِ باد نمی‌چرخد؟\nچرا بادنمای ناسل خطای ثابت دارد؟\nباز کردنِ پیچِ کابل چرا لازم است؟\n\n\n\n\n\n11.2.11 ترمز، توقف و توقفِ اضطراری\nایده. توربین دو ترمزِ مستقل دارد: ترمزِ آیرودینامیکی (بردنِ پره‌ها به بادنما) که روتور را از سرعتِ کار کند می‌کند، و ترمزِ مکانیکی (دیسک و کالیپر، معمولاً روی محورِ سرعت‌بالا) که روتورِ کندشده را نگه می‌دارد. هر پره به‌تنهایی می‌تواند روتور را از سرعتِ بیش از حد بازدارد؛ این افزونگی پایهٔ ایمنیِ توربین است. توقفِ اضطراری (با دکمه یا فرمانِ سامانهٔ ایمنی) گام را با بیشینهٔ سرعت و از منبعِ پشتیبان به بادنما می‌برد، ژنراتور را قطع و ترمز را فعال می‌کند (شکل 11.6).\n\nمثال 11.9 (انرژیِ روتور در یک توقف) پرسش. با پره‌های 22 t و شعاعِ ژیراسیونِ 22 m (A-214)، انرژیِ جنبشیِ روتور در 11.5 rpm و زمانِ گام‌دهیِ 90° با 8°/s را بیابید.\nپاسخ.\nkinetic energy of the rotor at 11.5 rpm (A-214):\n  J = 3 x 22 t x 22^2 + hub 45 t x 1.5^2 = 32.0e6 kg m2\n  E = J omega^2 / 2 = 23.2 MJ (6.5 kWh)\n  pitching 90 deg at 8 deg/s takes 11.2 s: the blades\n  brake the rotor aerodynamically; the mechanical brake holds a\n  stopped rotor and is not sized to absorb a full-speed stop in\n  storm conditions (each design states its own limits)\nتفسیر. 23 MJ حدودِ ده برابرِ انرژیِ یک خودروی سواریِ 1.5 t در ۲۰۰ کیلومتر بر ساعت است؛ اگر ترمزِ مکانیکی آن را بگیرد دیسک بسیار داغ و گشتاورِ گذرا در پیشرانه بسیار بزرگ می‌شود. پس توقفِ عادی آیرودینامیکی است و ترمزِ مکانیکی برای نگه‌داشتن. وارسی: \\(\\tfrac12 \\times 32.0 \\times 10^6 \\times 1.204^2 = 23.2\\ \\text{MJ}\\) (درست).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nمنطقِ سامانهٔ ایمنی، سطحِ یکپارچگیِ آن، ترتیبِ توقف، قفل‌کردنِ روتور و آزمون‌های دوره‌ایِ ترمز و گام دانشِ سازنده و موضوعِ گواهیِ نوع‌اند؛ بهره‌بردار آن‌ها را با دستورالعملِ سازنده و افرادِ آموزش‌دیده اجرا می‌کند. این بخش فقط مفهوم را می‌آموزد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو ترمزِ توربین و نقشِ هر کدام را بنویسید.\nچرا هر پره به‌تنهایی باید بتواند روتور را بازدارد؟\nچرا توقفِ عادی با ترمزِ مکانیکی انجام نمی‌شود؟\n\n\n\n\n\n11.2.12 رانش و بارِ برج\nایده. رانشِ روتور (معادلهٔ 11.6) بزرگ‌ترین نیروی افقی بر بالای برج است و با بازوی 100 m، گشتاورِ خمشیِ پای برج و فونداسیون را می‌سازد.\nE23: tower base moment 923 kN x 100 m = 92.3 MN m\nاین فقط بارِ میانگین در بیشینهٔ رانش است. تلاطم، برشِ باد، گذارهای کنترل و حالت‌های خطا آن را چند برابر می‌کنند؛ طراحیِ برج و فونداسیون با حالت‌های بارِ استاندارد و ضریب‌های ایمنی انجام می‌شود (IEC 61400-6:2020، فصلِ ۳۰). پیامدِ هیبریدی: رانش با تندیِ اسمی بیشینه است، یعنی درست وقتی تولید زیاد است؛ کاهشِ عمدیِ توان (محدودیتِ صادرات) با گام رانش را هم کم می‌کند و بارِ خستگی را کمی سبک می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nرانش در 7 m/s با \\(C_T = 0.852\\) و 1.225 kg/m³ چیست؟\nچرا گشتاورِ پای برج از رانش ضربِ ارتفاعِ توپی بیشتر است؟\nکاهشِ توانِ عمدی با گام چه اثری بر بارِ برج دارد؟\n\n\n\n\n\n11.2.13 چگالیِ هوا و منحنیِ توانِ ساختگاه\nایده. در چگالیِ کمتر، توانِ هر تندی کمتر است (معادلهٔ 11.1) و توانِ اسمی در تندیِ بالاتری می‌رسد. روشِ استانداردِ اندازه‌گیریِ منحنیِ توان (IEC 61400-12-1:2022) برای توربینِ گام‌دار تندی را به تندیِ هم‌ارزِ چگالیِ مرجع برمی‌گرداند، و فصلِ ۵ همین را به کار برد:\n\\[\nv_\\text{eq} = v\\left(\\frac{\\rho}{\\rho_0}\\right)^{1/3}\n\\tag{11.8}\\]\nآیا این روش با فیزیکِ روتور می‌خواند؟ مدلِ المانِ پره–تکانه پاسخ می‌دهد.\n\n\n\n\n\n\nشکل 11.7: منحنیِ توان در 1.225 و 1.056 kg/m³: مدلِ روتور در برابرِ روشِ تندیِ هم‌ارز (D-008، U-013)\n\n\n\n\nمثال 11.10 (روتور در هوای رقیق) پرسش. منحنیِ توان را با مدلِ روتور در 1.056 kg/m³ بسازید و با منحنیِ 1.225 که با معادلهٔ 11.8 جابه‌جا شده مقایسه کنید.\nپاسخ.\npower curve at site density 1.056 kg/m3 (D-008):\n  v m/s   at 1.225   BEM at site   equivalent-speed method\n    6.0       1097           946                       951\n    8.0       2599          2242                      2247\n    9.0       3619          3171                      3171\n   10.0       4451          4100                      4099\n   11.0       4846          4685                      4683\n   12.0       4965          4915                      4913\n   13.0       4993          4981                      4980\n  rated wind (first pitched point): 10.5 m/s at 1.225, 11.0 at site\n  the rotor model and the standard's equivalent-speed method\n  agree within about half a per cent; the vendor's curve for\n  the site density stays the evidence to obtain (U-013)\nتفسیر. دو روش در حدِ نیم درصد هم‌خوان‌اند: شاهدِ فیزیکیِ اینکه روشِ فصلِ ۵ برای این روتور درست است. تندیِ اسمی از 10.5 به 11.0 m/s می‌رود. اما این شاهد مدل است؛ منحنیِ واقعی را سازنده برای چگالیِ ساختگاه می‌دهد و کنترل‌گرِ واقعی ممکن است در چگالیِ کم سقفِ سرعت یا قانونِ گشتاور را تغییر دهد. پس U-013 باز می‌ماند. وارسی: \\(8 \\times (1.056/1.225)^{1/3} = 7.614\\ \\text{m/s}\\) (E10، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتندیِ هم‌ارزِ 10 m/s در 1.056 kg/m³ چیست؟\nچرا تندیِ اسمی در هوای رقیق بالاتر است؟\nچرا U-013 با این شاهد بسته نمی‌شود؟\n\n\n\n\n\n11.2.14 منحنیِ توان به‌صورتِ شیءِ آماری\nایده. منحنیِ توانِ «اندازه‌گیری‌شده» میانگینِ ده‌دقیقه‌ای توان در برابرِ میانگینِ ده‌دقیقه‌ایِ تندی است، دسته‌بندی‌شده در بازه‌های نیم‌متری (IEC 61400-12-1:2022). در ده دقیقه تندی با تلاطم بالا و پایین می‌رود و چون منحنیِ پایا در «زانو» خمیده است، میانگینِ توان از توانِ میانگینِ تندی فرق دارد: زیرِ زانو کمی بیشتر، روی زانو کمتر.\n\n\n\n\n\n\nشکل 11.8: منحنیِ توانِ پایای مدل، همان با تلاطمِ 10 %، و منحنیِ بستهٔ داده (A-211)\n\n\n\n\nمثال 11.11 (مدلِ فیزیکی در برابرِ منحنیِ بستهٔ داده) پرسش. منحنیِ پایای مدل را با تلاطمِ 10 % میانگین بگیرید و با منحنیِ بستهٔ داده مقایسه کنید.\nپاسخ.\nsteady curve against the data-pack curve (measured-style):\n  v m/s   steady kW   steady + turbulence 10 %   data pack kW\n    4.0         302                        312            248\n    6.0        1065                       1097           1030\n    8.0        2525                       2599           2522\n    9.0        3595                       3619           3537\n   10.0        4932                       4451           4442\n   10.5        5000                       4698           4711\n   11.0        5000                       4846           4860\n   11.5        5000                       4925           4934\n   12.0        5000                       4965           4969\n   13.0        5000                       4993           5000\n  a ten-minute mean averages the knee of the curve: with 10 %\n  turbulence the model is within about 3 % of the pack from\n  6 m/s up; near cut-in the two differ (start-up behaviour):\n  the power curve is a statistical object, not a single physics\nتفسیر. یک نیم‌رخِ ساختگی، یک پرهٔ اشمیتس، سه حدِ سرعت و یک تلاطمِ ساده منحنیِ بستهٔ داده را از 6 m/s به بالا در حدودِ سه درصد بازمی‌سازند و «گردیِ» زانو را درست نشان می‌دهند. نزدیکِ شروع، مدل بیشتر می‌دهد (رفتارِ واقعیِ آغازِ کار و مصرفِ داخلی در مدل نیست). درس: منحنیِ توان به تلاطمِ سایت، برشِ باد و چگالی بستگی دارد؛ منحنیِ ضمانت‌شدهٔ سازنده برای «شرایطِ مرجع» است و تصحیحِ سایت جزئی از برآوردِ انرژی است (فصل‌های ۱۳ و ۱۴). وارسی: در 10 m/s، \\(4451/4442 - 1 = 0.2\\ \\%\\) (درست).\n\nخطای رایج. منحنیِ توانِ سازنده را با منحنیِ ضمانت‌شده و منحنیِ اندازه‌گیری‌شدهٔ ساختگاه یکی گرفتن. اولی ادعای طراحی، دومی تعهدِ قراردادی با شرط‌های اندازه‌گیری، و سومی شاهد است؛ آزمونِ عملکرد (فصلِ ۵۰) سومی را با دومی می‌سنجد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا میانگینِ ده‌دقیقه‌ایِ توان در زانوی منحنی از توانِ تندیِ میانگین کمتر است؟\nسه شرطِ سایت که منحنیِ توان را تغییر می‌دهند نام ببرید.\nمنحنیِ سازنده، منحنیِ ضمانت‌شده و منحنیِ اندازه‌گیری‌شده چه فرقی دارند؟\n\n\n\n\n\n11.2.15 روتورِ آرمانی با چرخشِ دنباله\nایده. حدِ بتز (بخش 11.2.3) فرض می‌کند هوا پس از روتور نمی‌چرخد. اما روتوری که گشتاور می‌گیرد، طبقِ قانونِ سومِ نیوتن گشتاورِ برابر و مخالفی به هوا می‌دهد و دنباله را می‌چرخاند. انرژیِ جنبشیِ این چرخش برای ژنراتور از دست رفته است. پرسشِ این درس: چقدر؟ پاسخ به نسبتِ تندیِ نوک بستگی دارد، چون برای یک توانِ معیّن گشتاور برابرِ \\(P/\\omega\\) است: روتورِ کُند گشتاورِ زیاد می‌گیرد و دنبالهٔ تندتری می‌چرخاند.\nاستخراج. روتور را به حلقه‌های نازک بشکنید. در هر حلقه با شعاعِ \\(r\\)، تکانهٔ محوری رانش و تکانهٔ زاویه‌ای گشتاور را می‌دهد. با نسبتِ تندیِ محلیِ \\(\\lambda_r = \\omega r / v\\) و دو ضریبِ القای \\(a\\) و \\(a'\\) (بخش 11.2.5)، توانِ حلقه با \\(a'(1-a)\\lambda_r^3\\) متناسب است. شرطِ انرژی (توانِ گرفته‌شده برابرِ کاهشِ انرژیِ جریان) رابطه‌ای میانِ \\(a\\) و \\(a'\\) می‌سازد و بیشینه‌کردنِ توانِ هر حلقه با این قید، راه‌حلِ گلاوِرت را می‌دهد:\n\\[\n\\begin{aligned}\na' &= \\frac{1-3a}{4a-1}, \\qquad \\lambda_r^2 = \\frac{(1-a)(4a-1)^2}{1-3a}, \\\\\nC_{p,\\max}(\\lambda) &= \\frac{8}{\\lambda^2}\\int_0^{\\lambda} a'(1-a)\\,\\lambda_r^3\\,\\mathrm{d}\\lambda_r .\n\\end{aligned}\n\\tag{11.9}\\]\nدر هر حلقه \\(a\\) میانِ \\(1/4\\) (نزدیکِ محور، که \\(\\lambda_r\\) کوچک است) و \\(1/3\\) (دورِ محور) است: دورِ محور همان دیسکِ بتز است و نزدیکِ محور چرخش سهمِ بیشتری می‌برد. برای هر \\(\\lambda_r\\) معادلهٔ دوم یک \\(a\\) می‌دهد که با ریشه‌یابی پیدا می‌شود؛ سپس انتگرال عددی گرفته می‌شود.\ndef glauert_cp_max(tsr: float, n: int = 400) -&gt; float:\n    \"\"\"Highest power coefficient of an ideal rotor with wake rotation\n    (Glauert): each annulus runs at the induction a in (1/4, 1/3) with\n    lambda_r^2 = (1 - a)(4a - 1)^2 / (1 - 3a), a' = (1 - 3a)/(4a - 1).\"\"\"\n    lam_r = np.linspace(tsr / n, tsr, n)\n    a = np.empty(n)\n    for k, lr in enumerate(lam_r):\n        a[k] = brentq(lambda x: (1 - x) * (4 * x - 1) ** 2 / (1 - 3 * x)\n                      - lr ** 2, 0.25 + 1e-12, 1 / 3 - 1e-12)\n    ap = (1 - 3 * a) / (4 * a - 1)\n    f = ap * (1 - a) * lam_r ** 3\n    lam_r = np.concatenate(([0.0], lam_r))\n    f = np.concatenate(([0.0], f))\n    return float(8 / tsr ** 2 * np.trapezoid(f, lam_r))\n\n\n\n\n\n\nشکل 11.9: بیشینهٔ ضریبِ توانِ روتورِ آرمانی با چرخشِ دنباله (گلاوِرت) و روتورِ نیروگاهِ P بر حسبِ نسبتِ تندیِ نوک\n\n\n\n\nمثال 11.12 (سهمِ چرخشِ دنباله و سهمِ پره) پرسش. بیشینهٔ ضریبِ توان را برای نسبت‌های تندیِ 0.5 تا 10 با معادلهٔ 11.9 حساب کنید و با روتورِ نیروگاهِ P (المانِ پره–تکانه با پسا و تلفاتِ نوک) مقایسه کنید. داده: ساختگی، پرهٔ آموزشیِ A-212.\nپاسخ.\nideal rotor with wake rotation (Glauert) against the rotor of\nPlant P (BEM with drag and tip losses):\n  TSR   Glauert Cp_max   rotor Cp   rotor / Glauert\n   0.5   0.2894           -\n   1.0   0.4155           -\n   2.0   0.5112           -\n   4.0   0.5615           0.0098     0.017\n   6.0   0.5759           0.3576     0.621\n   8.5   0.5830           0.4847     0.831\n  10.0   0.5852           0.4599     0.786\n  Betz 16/27 = 0.5926; at TSR 8.5 wake rotation costs 1.6 % of Betz,\n  drag, tip loss and the finite blade cost another 16.9 %\n  slow rotors (water pumps, old mills) give much of the power\n  away as wake swirl; fast rotors need little torque for the\n  same power and so leave little swirl behind\nتفسیر. در \\(\\lambda = 8.5\\) چرخشِ دنباله فقط 1.6 % از بتز را می‌برد؛ پسا، تلفاتِ نوک و پرهٔ محدود حدودِ 17 % دیگر. پس برای توربینِ تند، پسا و نوک مهم‌اند نه چرخش؛ برای آسیابِ کُند یا پمپِ آبیِ چندپره (با \\(\\lambda\\) حدودِ یک) برعکس: سقفِ آرمانیِ آن‌ها حدودِ 0.42 است. روتورِ نیروگاهِ P در \\(\\lambda\\)ِ کم تقریباً هیچ توانی نمی‌دهد: پره‌ای که برای \\(\\lambda = 8\\) پیچش گرفته، در \\(\\lambda = 4\\) زاویهٔ حملهٔ بزرگی می‌بیند و وامانده می‌شود (بخش 11.2.4). وارسی: منحنیِ گلاوِرت از پایین به 16/27 نزدیک می‌شود و هرگز از آن نمی‌گذرد (شکل 11.9، درست).\n\nخطای رایج. «توربینِ سه‌پره چون پره‌های کمی دارد ضعیف‌تر از آسیابِ چندپره است.» عکسِ این درست است: سقفِ آرمانی با \\(\\lambda\\) بالا می‌رود و پره‌های کم و باریک برای \\(\\lambda\\)ِ زیاد لازم‌اند. آسیابِ چندپره گشتاورِ راه‌اندازیِ زیادی دارد (برای پمپِ پیستونی خوب است)، نه بازدهِ بیشتر.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا روتوری که گشتاور می‌گیرد دنباله را می‌چرخاند؟\nدر معادلهٔ 11.9، \\(a\\) نزدیکِ محور و دورِ محور به چه مقدارهایی میل می‌کند؟\nدر \\(\\lambda = 2\\) بیشینهٔ آرمانی چند است؟ چند درصد زیرِ بتز؟\nچرا روتورِ نیروگاهِ P در \\(\\lambda = 4\\) تقریباً توان نمی‌دهد؟\nسهمِ چرخش و سهمِ پسا و نوک را در \\(\\lambda = 8.5\\) مقایسه کنید.\n\n\n\n\n\n11.2.16 حالتِ رانشِ زیاد و تصحیحِ بوهل\nایده. نظریهٔ تکانه می‌گوید ضریبِ رانشِ یک حلقه \\(C_T = 4aF(1-a)\\) است؛ این سهمی در \\(a = 0.5\\) به بیشینه می‌رسد و پس از آن کم می‌شود. اما آزمایش‌ها روی روتورها نشان می‌دهند که با بیشترشدنِ \\(a\\) رانش بیشتر می‌شود: وقتی سرعتِ دنباله بسیار کم شود، جریان پایدار نمی‌ماند، هوای اطراف به درونِ دنباله کشیده می‌شود و دنباله متلاطم می‌شود (حالتِ دنبالهٔ متلاطم). فرضِ نظریهٔ تکانه (لوله‌ای مرزدار و بی‌اختلاط) دیگر برقرار نیست.\nمدلِ تجربی. بوهل سهمی‌ای پیشنهاد کرد که در \\(a = 0.4\\) با منحنیِ تکانه هم مقدار و هم شیب برابر است و در \\(a = 1\\) به 2 می‌رسد:\n\\[\nC_T = \\frac{8}{9} + \\left(4F - \\frac{40}{9}\\right) a + \\left(\\frac{50}{9} - 4F\\right) a^2, \\qquad a &gt; 0.4 .\n\\tag{11.10}\\]\nکدِ المانِ پره–تکانه (بخش 11.2.5) وقتی \\(C_T\\)ِ حلقه از \\(0.96F\\) بیشتر شود، \\(a\\) را از وارونِ همین سهمی می‌گیرد؛ بی این تصحیح تکرار ممکن است در \\(\\lambda\\)ِ زیاد به جوابِ نادرست برسد یا واگرا شود.\ndef thrust_coefficient(a, f: float = 1.0):\n    \"\"\"Annulus thrust coefficient: momentum theory 4aF(1 - a) up to a = 0.4,\n    Buhl's empirical parabola above it (it reaches 2 at a = 1).\"\"\"\n    a = np.asarray(a, float)\n    mom = 4 * a * f * (1 - a)\n    buhl = 8 / 9 + (4 * f - 40 / 9) * a + (50 / 9 - 4 * f) * a ** 2\n    return np.where(a &lt;= 0.4, mom, buhl)\n\n\n\n\n\n\nشکل 11.10: ضریبِ رانش بر حسبِ ضریبِ القای محوری: نظریهٔ تکانه و تصحیحِ تجربیِ بوهل بالای \\(a = 0.4\\)\n\n\n\n\nمثال 11.13 (روتور در بادِ کم و سرعتِ زیاد) پرسش. ضریبِ رانش را با دو مدل برای چند \\(a\\) مقایسه کنید و بشمارید روتورِ نیروگاهِ P در \\(\\lambda = 12\\) چند حلقه را در حالتِ رانشِ زیاد دارد.\nپاسخ.\nthrust coefficient against axial induction (F = 1):\n  a      momentum 4a(1-a)   Buhl (used by the BEM code)\n  0.200  0.640              0.640\n  0.333  0.889              0.889\n  0.400  0.960              0.960\n  0.500  1.000              1.056\n  0.600  0.960              1.182\n  0.800  0.640              1.529\n  1.000  0.000              2.000\n  momentum theory says thrust falls after a = 0.5; measured\n  rotors show it keeps rising (turbulent wake state)\n  rotor at TSR 12 (low wind, high speed): 22 of 40 annuli above a = 0.4\n  the correction keeps the iteration from a false solution\nتفسیر. در \\(\\lambda = 12\\) (بادِ کم با روتورِ تند، مثلاً در ناحیهٔ ۲٫۵ یا هنگامِ کندشدنِ ناگهانیِ باد) بیش از نیمی از حلقه‌ها بالای \\(a = 0.4\\)اند. این حالت در کارِ عادی با قانونِ \\(k\\omega^2\\) کم پیش می‌آید، اما در گذرها و در طراحیِ پره (حالت‌های بار) پیش می‌آید و مدلِ بار باید آن را درست ببیند. وارسی: در \\(a = 0.4\\) هر دو مدل 0.96 می‌دهند و در \\(a = 1\\) بوهل 2 (شکل 11.10، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنظریهٔ تکانه کجا و چرا از کار می‌افتد؟\nپیوستگیِ معادلهٔ 11.10 را در \\(a = 0.4\\) برای \\(F = 1\\) وارسی کنید.\nچه شرایطِ کاری روتور را به \\(a\\)ِ زیاد می‌برد؟\nاگر کدِ المانِ پره–تکانه این تصحیح را نداشته باشد، چه نشانه‌ای در خروجی می‌بینید؟\n\n\n\n\n\n11.2.17 برشِ باد، سایهٔ برج و تندیِ هم‌ارزِ روتور\nایده. روتورِ نیروگاهِ P از 25 m تا 175 m بالای زمین را جاروب می‌کند. با برشِ باد (فصلِ ۲) پره در بالای دور بادِ تندتر و در پایین بادِ کندتری می‌بیند؛ پس بارِ هر پره یک بار در هر دور (\\(1P\\)) بالا و پایین می‌رود. وقتی پره از جلوی برج می‌گذرد، هوا که پشتِ برج گیر کرده کمی کُند است (سایهٔ برج) و پره افتی کوتاه می‌بیند. سه پره این اثرها را با اختلافِ فازِ \\(120^\\circ\\) می‌بینند: در گشتاورِ کلِ روتور بخشِ \\(1P\\) تا حدِ زیادی خنثی می‌شود و نوسانِ \\(3P\\) می‌ماند.\nمدلِ آموزشی. نیم‌رخِ توانی با نمای \\(\\alpha_\\text{sh}\\) و جریانِ پتانسیل دورِ استوانه‌ای با شعاعِ \\(a_\\text{t}\\) در فاصلهٔ \\(x\\) جلوتر از محورِ برج:\n\\[\nv(z) = v_\\text{hub}\\left(\\frac{z}{H}\\right)^{\\alpha_\\text{sh}}, \\qquad\n\\frac{\\Delta v}{v} = \\frac{a_\\text{t}^2\\,(x^2 - y^2)}{(x^2 + y^2)^2},\n\\tag{11.11}\\]\nکه \\(y\\) فاصلهٔ جانبیِ المانِ پره از محورِ برج است. فاصلهٔ \\(x\\) از ریشه تا نوک با شیبِ محور و مخروطیِ روتور بیشتر می‌شود. در مدلِ شبه‌پایا، گشتاورِ هر حلقه با مجذورِ بادِ محلی تغییر می‌کند و وزنِ هر حلقه سهمِ آن از گشتاور در کارِ عادی است (از مثال 11.4). این مدل دنبالهٔ دینامیکی و واماندگیِ پویا را ندارد (A-226).\nتندیِ هم‌ارزِ روتور. برای انرژی، پرسش این است: کدام بادِ یکنواخت همان توانِ جنبشیِ عبوری را دارد؟\n\\[\nv_\\text{rews} = \\left(\\frac{1}{A_\\text{r}}\\int_{A_\\text{r}} v(z)^3\\,\\mathrm{d}A\\right)^{1/3}.\n\\tag{11.12}\\]\nاستانداردِ آزمونِ منحنیِ توان (IEC 61400-12-1:2022) برای روتورهای بزرگ اندازه‌گیریِ باد در چند ارتفاع روی سطحِ روتور را در نظر می‌گیرد؛ روشِ دقیق و شرطِ کاربردش را خودِ استاندارد تعیین می‌کند.\ndef rotor_equivalent_speed(v_hub: float, hub: float, radius: float,\n                           shear: float, n: int = 400) -&gt; float:\n    \"\"\"Rotor-equivalent wind speed: the uniform speed with the same kinetic\n    power through the disc as the power-law profile v_hub (z/hub)^shear.\"\"\"\n    t = np.linspace(-math.pi / 2, math.pi / 2, n + 1)    # y = R sin t\n    v = v_hub * ((hub + radius * np.sin(t)) / hub) ** shear\n    flux = np.trapezoid(2 * radius ** 2 * np.cos(t) ** 2 * v ** 3, t)\n    return float((flux / (math.pi * radius ** 2)) ** (1 / 3))\n\n\n\n\n\n\nشکل 11.11: گشتاورِ نسبیِ هر پره و کلِ روتور در یک دور با برشِ \\(0.2\\) و سایهٔ برج (مدلِ شبه‌پایای آموزشی)\n\n\n\n\nمثال 11.14 (یک دورِ روتور در بادِ لایه‌لایه) پرسش. با برشِ 0.2 و تندیِ 8 m/s در ارتفاعِ توپی، گشتاورِ هر پره و روتور را در یک دور، عمق و پهنای افتِ سایهٔ برج، و تندیِ هم‌ارزِ روتور را برای چند نمای برش حساب کنید. داده: ساختگی؛ شعاعِ برج 2.2 m، فاصلهٔ صفحهٔ روتور 6 m در ریشه، شیبِ 5°، مخروطیِ 3° (A-226).\nپاسخ.\nwind shear 0.2 and tower shadow at 8 m/s (A-226):\n  wind at the lowest tip (25 m) 6.06 m/s, at the top tip 8.95 m/s\n  torque of one blade over a turn (100 = uniform wind): 70.2 .. 117.2\n  rotor torque: 96.2 .. 98.8 (ripple 2.7 points, 3P)\n  tower radius 2.2 m; rotor plane 6 m upwind at the root, 16.3 m at the tip\n  deficit in front of the tower: 12 % at the root, 1.8 % at the tip;\n    the dip is 17 deg wide at 0.7 R\n  rotor-equivalent speed for 10 m/s at hub height:\n    shear  0.0    0.1    0.2    0.3    0.4\n    REWS   10.00  9.94  9.94  9.98  10.06\n  a power-law profile changes the rotor energy by under 1 %;\n  the 1P load on each blade is the real cost of shear\nتفسیر. گشتاورِ یک پره در هر دور میانِ حدودِ 70 و 117 درصدِ بادِ یکنواخت می‌رود: این یک چرخهٔ خستگی در هر دور است، صد میلیون چرخه در عمر (مثال 11.22). گشتاورِ روتور فقط حدودِ سه واحد با بسامدِ \\(3P\\) نوسان دارد. برای انرژی، تندیِ هم‌ارز با برشِ توانی کمتر از یک درصد با تندیِ توپی فرق دارد؛ اما نیم‌رخ‌های غیرتوانی (جت‌های سطحِ پایین در شب، چرخشِ جهتِ باد با ارتفاع) می‌توانند اختلافِ بیشتری بسازند و دلیلِ اندازه‌گیریِ باد در چند ارتفاع‌اند (فصلِ ۱۳). وارسی: \\(8 \\times 0.25^{0.2} = 6.06\\) و \\(8 \\times 1.75^{0.2} = 8.95\\ \\text{m/s}\\) (درست).\n\nپیامد برای طراحی. شیبِ محور، مخروطیِ روتور و پیش‌خمِ پره هم فاصلهٔ نوک تا برج را زیاد می‌کنند (بخش 11.3.21) و هم افتِ سایه را کم؛ گامِ انفرادی (بخش 11.2.9) می‌تواند با تغییرِ گامِ هر پره در هر دور بخشِ \\(1P\\)ِ بار را کم کند. روتورِ پشت به باد (پره‌ها پشتِ برج) سایهٔ بسیار شدیدتری می‌بیند و صدای ضربه‌ایِ بیشتری دارد؛ دلیلِ اصلیِ چیرگیِ روتورِ رو به باد همین است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بارِ یک پره \\(1P\\) است و گشتاورِ روتور \\(3P\\)؟\nعمقِ افتِ سایه را در ریشه با معادلهٔ 11.11 وارسی کنید.\nتندیِ هم‌ارزِ روتور با تندیِ توپی چه فرقی دارد و کِی مهم می‌شود؟\nچرا تندیِ هم‌ارز با برشِ 0.2 کمی کمتر از تندیِ توپی است؟\nسه راهِ طراحی برای کم‌کردنِ اثرِ سایهٔ برج نام ببرید.\n\n\n\n\n\n11.2.18 سایشِ لبهٔ حمله و افزوده‌های پره\nایده. نوکِ پرهٔ نیروگاهِ P با حدودِ 90 m/s در هوا حرکت می‌کند. قطره‌های باران، تگرگ، گرد و غبار و حشره‌ها با این سرعت به لبهٔ حمله می‌خورند و پوشش و سپس لایه‌های کامپوزیت را می‌سایند. سطحِ زبر جریانِ مرزی را زودتر متلاطم و جدا می‌کند: پسا بیشتر، شیبِ برا کمتر و واماندگی زودتر می‌شود. چون یک‌سومِ بیرونیِ پره بیشترِ گشتاور را می‌سازد و بیشترین سرعت را دارد، هم آسیب و هم اثرش آنجاست.\nمدلِ آموزشی (A-227). روی یک‌سومِ بیرونیِ پره: ضریبِ پسا 0.006 بیشتر، شیبِ برا 6 % کمتر، و واماندگی 2° زودتر. مقدارها ساختگی‌اند؛ اثرِ واقعی را اندازه‌گیریِ نیم‌رخِ زبر در تونلِ باد یا تحلیلِ دادهٔ کارِ مزرعه نشان می‌دهد.\n\n\n\n\n\n\nشکل 11.12: ضریبِ توانِ روتورِ تمیز و روتور با سایشِ لبهٔ حمله روی یک‌سومِ بیرونیِ پره\n\n\n\n\nمثال 11.15 (هزینهٔ سالانهٔ لبهٔ ساییده) پرسش. با نیم‌رخِ ساییده، ضریبِ توانِ بیشینه و انرژیِ سالانهٔ یک توربین و مزرعه را در چگالیِ ساختگاه حساب کنید. زیرِ تندیِ اسمی توان با نسبتِ \\(C_p\\) کم می‌شود؛ بالای آن گام کمبود را جبران می‌کند. داده: بستهٔ داده 1.1.0، سناریوی S0؛ مدل ساختگی.\nپاسخ.\nleading-edge erosion on the outer third of the blade (A-227):\n  peak Cp at TSR 8.50: clean 0.4847, eroded 0.4581 (-5.5 %)\n  one turbine at site density: 17,183 MWh clean, 16,613 MWh eroded (-3.3 %)\n  twelve turbines: 6.84 GWh a year, 342 k u at 50 u/MWh\n  the outer third makes most of the torque and sees the highest\n  speed (rain and dust hit it hardest): leading-edge protection\n  and repair are planned maintenance, not cosmetics\nتفسیر. کاهشِ 5.5 %ِ \\(C_p\\) فقط 3.3 % انرژی می‌برد، چون بخشی از سال توربین در توانِ اسمی است و گام کمبود را جبران می‌کند. باز هم برای دوازده توربین حدودِ 6.8 GWh در سال است: بیش از هزینهٔ یک برنامهٔ بازرسی و ترمیم. وارسی: \\(0.4581/0.4847 = 0.945\\) (درست).\n\nحفاظت و ترمیم. سه راه رایج است: پوششِ لبهٔ حمله (رنگ یا ماستیکِ انعطاف‌پذیر)، نوارِ چسبیِ محافظ، و پوستهٔ پیش‌ساخته که روی لبه چسبانده می‌شود. بازرسیِ دوره‌ای (پهپاد، عکس‌برداریِ زمینی) و ترمیم در فصلِ کم‌باد بخشی از برنامهٔ نگهداری است (بخش 11.4.17). برخی کنترل‌گرها در بارانِ شدید سرعتِ روتور را کم می‌کنند تا شدتِ برخورد کم شود؛ این یک مصالحهٔ انرژی و عمر است.\nافزوده‌های پره. مولدهای گردابه (تیغه‌های کوچک نزدیکِ ریشه) جریانِ مرزی را انرژی می‌دهند و جدایش را عقب می‌اندازند؛ دندانه‌های لبهٔ فرار صدای لبهٔ فرار را کم می‌کنند (بخش 11.5.8)؛ نوارهای ایست گاه برای کنترلِ رفتارِ واماندگی به کار می‌روند. هر افزوده نیم‌رخ را عوض می‌کند و باید با تأییدِ سازنده و شاهدِ اندازه‌گیری نصب شود؛ افزودنِ دلبخواهی ممکن است بار یا صدا را بدتر کند.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nترمیمِ لبهٔ حمله کارِ در ارتفاع روی سطحِ پره است و فقط با دستورالعملِ سازنده، مواد و روشِ تأییدشده، کارکنانِ آموزش‌دیده و مجوزِ کار انجام می‌شود. این بخش فقط اثرِ آیرودینامیکی و ارزشِ اقتصادیِ آن را نشان می‌دهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سایش در یک‌سومِ بیرونیِ پره متمرکز است؟\nچرا کاهشِ انرژیِ سالانه از کاهشِ \\(C_p\\) کمتر است؟\nارزشِ سالانهٔ اثرِ سایش را برای مزرعه با 50 u/MWh وارسی کنید.\nمولدِ گردابه چه می‌کند و کجای پره نصب می‌شود؟\nچرا افزودنِ دلبخواهیِ تیغه یا نوار به پره خطرناک است؟\n\n\n\n\n\n11.2.19 روتور به‌صورتِ چرخ‌طیار: پاسخِ ناحیهٔ ۲\nایده. تا اینجا منحنیِ توان از نقطه‌های پایا ساخته شد: باد ثابت، روتور در تعادل. اما باد هر ثانیه عوض می‌شود و روتورِ 150 m یک چرخ‌طیارِ عظیم است. معادلهٔ حرکتِ آن، با همهٔ گشتاورها به محورِ کم‌سرعت برده شده:\n\\[\nJ_\\text{m}\\,\\frac{\\mathrm{d}\\omega}{\\mathrm{d}t} = T_\\text{a}(v, \\omega, \\theta_\\text{p}) - T_\\text{g} ,\n\\tag{11.13}\\]\nکه \\(J_\\text{m}\\) لختیِ روتور به‌اضافهٔ لختیِ ژنراتور (ضربِ در مجذورِ نسبتِ دنده) است. در ناحیهٔ ۲، \\(T_\\text{g} = k\\omega^2\\) (معادلهٔ 11.7). اگر باد ناگهان بیشتر شود، \\(T_\\text{a}\\) بالا می‌رود ولی \\(T_\\text{g}\\) هنوز به سرعتِ قبلی وابسته است؛ مازادِ گشتاور روتور را تند می‌کند تا دو گشتاور دوباره برابر شوند.\nثابتِ زمانی. با خطی‌کردنِ معادلهٔ 11.13 پیرامونِ نقطهٔ کارِ \\(\\omega_0\\):\n\\[\n\\tau = \\frac{J_\\text{m}}{2k\\omega_0 - \\partial T_\\text{a}/\\partial\\omega} .\n\\tag{11.14}\\]\nمخرج «میرایی» است: افزایشِ گشتاورِ ژنراتور با سرعت منهای افزایشِ گشتاورِ آیرودینامیکی با سرعت. در \\(\\lambda_\\text{opt}\\) گشتاورِ آیرودینامیکی با سرعت کم می‌شود، پس هر دو جمله پایداری می‌سازند.\nمدلِ عددی. گشتاورِ آیرودینامیکی از جدولِ \\(C_p(\\lambda, \\theta_\\text{p})\\) که با المانِ پره–تکانه ساخته شده درون‌یابی می‌شود (مدلِ شبه‌پایا: جریان در هر لحظه همان جریانِ پایا فرض می‌شود). گامِ زمانیِ 0.05 s و روشِ اویلر (فصلِ ۳) برای این دستگاهِ کُند کافی است.\ndef aero_torque(v: float, omega: float, pitch_deg: float) -&gt; float:\n    \"\"\"Rotor torque (N m) from the quasi-steady Cp table.\"\"\"\n    lam = min(max(omega * rotor.RADIUS / v, LAM[0]), LAM[-1])\n    cp = float(cp_table()((lam, min(max(pitch_deg, 0.0), PITCH[-1]))))\n    return 0.5 * RHO * rotor.AREA * v ** 3 * cp / omega\ndef simulate_region2(wind, dt: float, j: float = J_TOTAL):\n    \"\"\"J d(omega)/dt = T_aero - k omega^2, Euler steps; returns omega and\n    electrical power (W) for each time step.\"\"\"\n    t = rotor.turbine()\n    k = k_law()\n    omega = rotor.tsr_opt() * wind[0] / rotor.RADIUS\n    om, pe = np.empty(len(wind)), np.empty(len(wind))\n    for n, v in enumerate(wind):\n        tg = k * omega ** 2\n        omega += dt * (aero_torque(v, omega, 0.0) - tg) / j\n        omega = min(max(omega, t.omega_min), t.omega_max)\n        om[n], pe[n] = omega, t.eta * tg * omega\n    return om, pe\n\n\n\n\n\n\nشکل 11.13: پاسخِ ناحیهٔ ۲ به پلهٔ باد از 7 به 9 m/s: سرعتِ روتور (بالا) و توانِ برقی (پایین)\n\n\n\n\nمثال 11.16 (پلهٔ باد در ناحیهٔ ۲) پرسش. باد در ثانیهٔ ۲۰ از 7 به 9 m/s می‌پرد. سرعتِ روتور و توانِ برقی را شبیه‌سازی کنید، زمانِ رسیدن به 63 %ِ تغییر را با معادلهٔ 11.14 مقایسه کنید. داده: لختیِ کلِ \\(J_\\text{m} = 36 \\times 10^6\\ \\text{kg\\,m}^2\\) (روتور \\(32 \\times 10^6\\) به‌اضافهٔ ژنراتورِ بازتابیده، A-228)، چگالیِ ساختگاه.\nپاسخ.\nregion 2 after a wind step 7 -&gt; 9 m/s (J 36e6 kg m2, rho 1.056, A-228):\n  rotor speed 7.58 -&gt; 9.74 rpm; 63 % reached after 4.2 s\n  linear estimate tau = J / (2 k omega - dTa/domega) = 3.8 s\n  power just after the step 1,593 kW, final 3,099 kW (ideal 3,099 kW)\n  the generator torque follows the speed, not the wind: the\n  rotor first speeds up on the surplus aerodynamic torque and\n  the power rises with it (the rotor stores energy meanwhile)\nتفسیر. درست پس از پله، توانِ برقی تغییر نمی‌کند: گشتاورِ ژنراتور تابعِ سرعت است و سرعت هنوز عوض نشده. در حدودِ چهار ثانیه روتور 63 %ِ راه را می‌رود و در حدودِ پانزده ثانیه به توانِ پایا می‌رسد. ثابتِ زمانیِ خطی (3.8 s) کمی کمتر از شبیه‌سازی است چون گذر بزرگ است و نقطهٔ کار در راه عوض می‌شود. وارسی: توانِ پایانی همان 3,099 kWِ تمرین 11.50 است (درست).\n\nپیامد. روتور در این مدت انرژی ذخیره می‌کند (\\(\\tfrac12 J_\\text{m}\\omega^2\\)) و توانِ تحویلی نرم‌تر از توانِ باد است. همین ذخیره اساسِ پاسخِ لَختیِ مصنوعی است: مبدّل می‌تواند چند ثانیه از انرژیِ روتور به شبکه بدهد (فصل‌های ۹ و ۲۷)؛ هزینه‌اش کندشدنِ روتور و بازگشتِ کُندِ پس از آن است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا توانِ برقی درست پس از پلهٔ باد عوض نمی‌شود؟\nدر معادلهٔ 11.14 چرا هر دو جملهٔ مخرج پایداری می‌سازند؟\nانرژیِ جنبشیِ روتور را در 7.58 و 9.74 rpm حساب کنید؛ تفاوت از کجا آمد؟\nاگر لختی نصف شود، ثابتِ زمانی چه می‌شود؟\nپاسخِ لختیِ مصنوعی از کجا انرژی می‌گیرد و هزینه‌اش چیست؟\n\n\n\n\n\n11.2.20 تعقیبِ بهینه در بادِ متلاطم\nایده. چون روتور با تأخیر به باد پاسخ می‌دهد، در بادِ متلاطم همیشه کمی از \\(\\lambda_\\text{opt}\\) دور است و \\(C_p\\)ِ لحظه‌ای کمی کمتر از بیشینه است. پرسش: این تلفاتِ تعقیب چقدر است و لختی چه اثری دارد؟\nمدلِ بادِ آموزشی. تندیِ متوسط‌گرفته روی سطحِ روتور با یک فرایندِ مرتبهٔ اول (خودهمبسته با ثابتِ زمانیِ 10 s، فصلِ ۳) ساخته می‌شود. بادِ واقعیِ نقطه‌ای نوسان‌های تندتری دارد، اما روتورِ بزرگ آن‌ها را روی سطح میانگین می‌گیرد. انرژیِ ذخیره در روتور در پایانِ بازه به حساب برگردانده می‌شود تا تفاوتِ حالتِ آغاز و پایان نتیجه را خراب نکند.\n\nمثال 11.17 (چقدر از دست می‌رود؟) پرسش. با بادِ متلاطمِ 6 و 7 m/s و شدتِ تلاطمِ 10 و 16 %، انرژیِ گرفته‌شده را با انرژیِ آرمانی (همیشه روی \\(C_{p,\\max}\\)) برای لختیِ واقعی و یک‌چهارمِ آن مقایسه کنید.\nپاسخ.\nregion 2 tracking in turbulent wind (1800 s, AR(1) time scale 10 s, A-228):\n  mean m/s  TI    inertia   captured / ideal   tracking loss\n   6.0      0.10  J         0.9927             0.73 %\n   6.0      0.10  J/4       0.9976             0.24 %\n   7.0      0.10  J         0.9933             0.67 %\n   7.0      0.10  J/4       0.9976             0.24 %\n   7.0      0.16  J         0.9843             1.57 %\n   7.0      0.16  J/4       0.9953             0.47 %\n  the energy stored in the rotor at the end is counted back;\n  a heavier rotor follows the gusts later and loses more, yet\n  the loss stays small: the rotor-averaged wind is smooth\n  compared with the rotor's time constant of a few seconds\nتفسیر. تلفاتِ تعقیب برای روتورِ نیروگاهِ P حدودِ 0.7 % در تلاطمِ متوسط و 1.6 % در تلاطمِ زیاد است؛ روتورِ سبک‌تر کمتر از دست می‌دهد. این تلفات در منحنیِ توانِ اندازه‌گیری‌شده (که در همین بادِ متلاطم ثبت می‌شود) از پیش دیده شده است؛ نباید آن را دوباره از انرژیِ سالانه کم کرد. اما اگر تلاطمِ ساختگاه بیشتر از ساختگاهِ آزمون باشد، تفاوتی می‌ماند که به عدمِ قطعیتِ منحنی (فصلِ ۱۶) اضافه می‌شود. وارسی: ترتیبِ نتیجه‌ها منطقی است: لختیِ بیشتر و تلاطمِ بیشتر، تلفاتِ بیشتر.\n\nخطای رایج. «لختیِ زیاد بد است، پس روتور را سبک کنید.» لختی انرژیِ گذرا را ذخیره می‌کند، نوسانِ توان را نرم می‌کند و در پاسخِ لختیِ مصنوعی مفید است؛ سبک‌کردنِ پره هزینه، سختی و خیز را هم عوض می‌کند (بخش 11.3.21). طراح همهٔ این‌ها را با هم می‌سنجد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا روتورِ سنگین در بادِ متلاطم انرژیِ کمتری می‌گیرد؟\nچرا انرژیِ ذخیره در روتور در پایان به حساب برگردانده شد؟\nچرا تلفاتِ تعقیب نباید دوباره از انرژیِ سالانه کم شود؟\nیک مزیتِ لختیِ زیاد را بنویسید.\n\n\n\n\n\n11.2.21 حلقهٔ گام، جای‌گذاریِ قطب و برنامه‌ریزیِ بهره\nایده. بالای تندیِ اسمی (بخش 11.2.9) گشتاورِ ژنراتور ثابت است و کنترل‌گرِ گام سرعت را روی سقف نگه می‌دارد. حلقهٔ بسته را با خطی‌کردنِ معادلهٔ 11.13 می‌سازیم. دو حساسیت تعریف می‌کنیم: \\(G = -\\partial T_\\text{a}/\\partial\\theta_\\text{p}\\) (چقدر گشتاور با گام کم می‌شود) و \\(D = -\\partial T_\\text{a}/\\partial\\omega\\) (میراییِ آیرودینامیکی). با کنترل‌گرِ تناسبی–انتگرالیِ \\(K_p\\) و \\(K_i\\) روی خطای سرعت، معادلهٔ مشخصه و بهره‌ها برای بسامدِ طبیعیِ \\(\\omega_n\\) و میراییِ \\(\\zeta\\) چنین‌اند:\n\\[\n\\begin{aligned}\nJ_\\text{m}s^2 + (D + G K_p)\\,s + G K_i &= 0 , \\\\\nK_p = \\frac{2\\zeta\\omega_n J_\\text{m} - D}{G}, \\qquad K_i &= \\frac{J_\\text{m}\\,\\omega_n^2}{G} .\n\\end{aligned}\n\\tag{11.15}\\]\ndef pi_gains(g: float, d: float, wn: float = 0.6, zeta: float = 0.7):\n    \"\"\"Pole placement for J s^2 + (D + G Kp) s + G Ki = 0 with\n    G = -dT/dpitch and D = -dT/domega (both per rad).\"\"\"\n    kp = (2 * zeta * wn * J_TOTAL - d) / g\n    ki = J_TOTAL * wn ** 2 / g\n    return kp, ki\nمشکل. \\(G\\) و \\(D\\) با تندیِ باد (یعنی با گامِ کار) بسیار تغییر می‌کنند. بهره‌هایی که در 12 m/s درست‌اند، در 24 m/s حلقهٔ دیگری می‌سازند. برنامه‌ریزیِ بهره بهره‌ها را با گامِ کنونی تغییر می‌دهد تا قطب‌های حلقهٔ بسته تقریباً ثابت بمانند.\n\nمثال 11.18 (حساسیتِ گشتاور به گام) پرسش. در تندی‌های 12 تا 24 m/s، گامِ کار، \\(\\partial T_\\text{a}/\\partial\\theta_\\text{p}\\) و \\(\\partial T_\\text{a}/\\partial\\omega\\) را از جدولِ \\(C_p\\) بیابید؛ بهره‌ها را برای 0.6 rad/s و میراییِ 0.7 حساب کنید؛ ببینید بهره‌های ثابتِ 12 m/s در 22 m/s چه حلقه‌ای می‌سازند.\nپاسخ.\nregion 3: rotor torque sensitivity to pitch at rated speed (rho 1.056):\n  v m/s  pitch deg  dT/dpitch kN m/deg  dT/domega MN m s   Kp s   Ki\n   12.0    6.30        -589.6             -4.36        0.766  0.384\n   14.0    9.63        -859.1             -6.97        0.473  0.263\n   16.0   12.24       -1134.7            -10.42        0.305  0.199\n   18.0   14.55       -1316.9            -15.60        0.194  0.172\n   20.0   16.68       -1511.4            -20.19        0.116  0.150\n   22.0   18.69       -1700.5            -22.93        0.075  0.133\n   24.0   20.57       -1896.3            -29.94        0.003  0.119\n  linear fit: G = 0.5 + 91.3 x pitch (kN m/deg, pitch in deg),\n    almost proportional to pitch on this rotor\n  G at 24 m/s is 3.2 times G at 12 m/s: gains tuned at 12 m/s are\n  multiplied by the factor G(pitch_12) / G(pitch)\n  fixed gains at 22 m/s: natural frequency 1.02 rad/s, damping 1.33\n    (design 0.60 rad/s and 0.70; tower 1.35 rad/s)\nتفسیر. روی این روتور حساسیتِ گشتاور به گام تقریباً متناسب با خودِ گام است: در 24 m/s بیش از سه برابرِ 12 m/s. میراییِ آیرودینامیکی هم با باد بیشتر می‌شود، تا جایی که در 24 m/s تقریباً به‌تنهایی میراییِ طراحی را می‌سازد و \\(K_p\\) نزدیکِ صفر است. با بهره‌های ثابت، بسامدِ طبیعیِ حلقه در 22 m/s از 0.6 به 1.02 rad/s می‌رسد: نزدیک به بسامدِ نخستِ برج (1.35 rad/s، مثال 11.25). حلقهٔ گامی که نزدیکِ بسامدِ برج کار کند می‌تواند ارتعاشِ جلو–عقبِ برج را تشدید کند؛ این مدل برج را ندارد، پس آن خطر را نشان نمی‌دهد و فقط هشدار می‌دهد. وارسی: \\(91.3 \\times 6.30 = 575\\) و \\(91.3 \\times 20.57 = 1878\\ \\text{kN\\,m/deg}\\)، نزدیکِ مقدارهای جدول (درست).\n\ndef simulate_gust(wind, dt: float, kp: float, ki: float, sched=None):\n    \"\"\"Constant generator torque, PI pitch on rotor speed error; with\n    sched = (g0, slope, pitch_ref) the gains are multiplied by\n    G(pitch_ref) / G(pitch). Pitch rate limit 8 deg/s, range 0 .. 35 deg.\n    The integrator holds pitch in radians; returns omega, pitch (deg).\"\"\"\n    t = rotor.turbine()\n    op = operating_point(float(wind[0]))\n    om_r, tg = t.omega_max, t.rated_w / (t.eta * t.omega_max)\n    omega, pitch = om_r, op.pitch\n    integ = math.radians(pitch)              # integral part of the command\n    om, pt = np.empty(len(wind)), np.empty(len(wind))\n    for n, v in enumerate(wind):\n        e = omega - om_r\n        gk = 1.0\n        if sched:\n            g0, slope, p_ref = sched\n            gk = (g0 + slope * p_ref) / (g0 + slope * pitch)\n        integ += gk * ki * e * dt\n        cmd = math.degrees(gk * kp * e + integ)\n        cmd = min(max(cmd, 0.0), 35.0)\n        pitch += min(max(cmd - pitch, -8.0 * dt), 8.0 * dt)\n        omega += dt * (aero_torque(v, omega, pitch) - tg) / J_TOTAL\n        om[n], pt[n] = omega, pitch\n    return om, pt\n\n\n\n\n\n\nشکل 11.14: تندبادِ 18 به 23 m/s در سرعتِ اسمی: سرعتِ روتور (بالا) و گام (پایین) با بهرهٔ ثابت و با برنامه‌ریزیِ بهره\n\n\n\n\nمثال 11.19 (یک تندباد، سه کنترل‌گر) پرسش. باد در چهار ثانیه از 18 به 23 m/s می‌رسد (تندبادِ آموزشی، نه حالتِ بارِ استاندارد). بیشینهٔ سرعت، بیشینهٔ نرخِ گام و پیمایشِ گام را برای سه کنترل‌گر مقایسه کنید: بهرهٔ ثابتِ 12 m/s، برنامه‌ریزی‌شده با 0.6 rad/s، برنامه‌ریزی‌شده با 0.8 rad/s.\nپاسخ.\ngust 18 -&gt; 23 m/s in 4 s at rated speed (teaching gust, A-228):\n  controller       peak rpm  overspeed  max pitch rate  pitch travel\n                                         deg/s           deg\n  fixed (12 m/s)    11.94     3.80 %     1.30            5.0\n  scheduled 0.6     12.54     9.04 %     1.05            5.0\n  scheduled 0.8     12.23     6.31 %     1.19            5.1\n  pitch 14.6 -&gt; 19.6 deg in all cases; limit 8 deg/s\n  fixed gains are stiffer at high wind: less overspeed but a\n  loop frequency that drifts towards the tower's (not modelled\n  here); with the schedule the designer chooses the frequency\n  once (0.6 or 0.8 rad/s) and it holds at every wind speed\nتفسیر. بهرهٔ ثابت در بادِ زیاد «سفت‌تر» است و فراجهشِ سرعتِ کمتری دارد؛ اما حلقه‌اش در هر تندیِ باد رفتارِ دیگری دارد و بسامدش به برج نزدیک می‌شود. با برنامه‌ریزی، طراح بسامد را یک بار انتخاب می‌کند و این رفتار در همهٔ تندی‌ها می‌ماند؛ برای فراجهشِ کمتر بسامدِ بالاتری (0.8 rad/s) انتخاب می‌کند تا جایی که فاصله از برج و فرسایشِ محرکِ گام اجازه دهد. وارسی: هیچ‌کدام به سقفِ نرخِ 8°/s نمی‌رسد و گامِ پایانی در هر سه یکی است، چون نقطهٔ پایای 23 m/s به کنترل‌گر بستگی ندارد (درست).\n\nمرزِ مدل. کنترل‌گرِ واقعی پالایه‌ها (مثلاً پالایهٔ بسامدِ برج و \\(3P\\))، محدودیتِ گشتاور و توانِ ثابت، منطقِ گذار میانِ ناحیه‌ها، کاهشِ بار با گامِ انفرادی و ده‌ها حالتِ حفاظتی دارد و با شبیه‌سازِ کاملِ آیروالاستیک (پره، برج، پیشرانه) طراحی و برای گواهی آزموده می‌شود. این درس فقط سازوکار را نشان می‌دهد؛ تنظیمِ کنترل‌گرِ توربین کارِ سازنده است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(G\\) و \\(D\\) چه معنایی دارند و چرا با باد تغییر می‌کنند؟\nبا معادلهٔ 11.15، اگر \\(G\\) دو برابر شود و بهره‌ها ثابت بمانند، \\(\\omega_n\\) چه می‌شود؟\nچرا حلقهٔ گام باید از بسامدِ برج دور بماند؟\nچرا گامِ پایانی در هر سه کنترل‌گر یکی است؟\nبرنامه‌ریزیِ بهره با چه متغیری انجام شد و چرا با تندیِ باد نه؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-b",
    "href": "chapters/11-wind-turbines.html#sec-ch11-b",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.3 ب. معماریِ توربین و بارها",
