    "text": "11.3 ب. معماریِ توربین و بارها\nبخشِ ب توربین را باز می‌کند: درختِ زیرمجموعه‌ها و رابط‌ها، روتور و سامانهٔ گام، سه معماریِ پیشرانه، ژنراتور و مبدّل، چرخش و ترمز، ناسل، برج و فونداسیون، حس‌گرها و کنترل‌گر. سپس مسیرِ بار را دنبال می‌کند، بارهای اصلی را برآورد می‌کند، مفهومِ ردهٔ طراحی و سازگاریِ ساختگاه را می‌آموزد، خستگی را با شمارشِ جریانِ بارانی می‌سنجد، بسامدِ برج را با تحریکِ روتور مقایسه می‌کند، و با روان‌کاری، خنک‌کاری و پایشِ وضعیت پایان می‌یابد.\n\n11.3.1 درختِ زیرمجموعه‌ها و رابط‌ها\nایده. توربین چهار گروهِ اصلی دارد (شکل 11.15): روتور (پره‌ها، توپی، سامانهٔ گام)، ناسل و پیشرانه (یاتاقانِ اصلی، محور، جعبه‌دنده، ترمز، ژنراتور، شاسی، چرخش)، سازهٔ نگه‌دارنده (برج، فلنج‌ها، قفسهٔ پیچ، فونداسیون) و برق، کنترل و ایمنی (مبدّل، ترانسفورماتور، کنترل‌گر، سامانهٔ ایمنی، حس‌گرها). هر جا دو گروه به هم می‌رسند یک رابط هست که بار، انرژی یا داده از آن می‌گذرد و مسئول، نقشه و آزمونِ خودش را می‌خواهد. این همان مثالِ کارشدهٔ دوم (بخشِ نخست) است؛ بخشِ دوم طرحِ کیفیتِ یک قطعهٔ برج است (بخش 11.4.18).\n\n\n\n\n\n\nشکل 11.15: درختِ زیرمجموعه‌ها و رابط‌های WT-5.0-150: چهار گروه، اجزای هر گروه و سه رابطِ اصلی\n\n\n\n\nمثال 11.20 (جرمِ زیرمجموعه‌ها) پرسش. با جرم‌های آموزشیِ A-214، جرمِ بالای برج و جرمِ بالای فونداسیون را بیابید.\nپاسخ.\nsubassembly masses of one WT-5.0-150 (A-214, teaching values):\n  blades (3 x 22 t)                      66 t\n  hub with pitch system                  45 t\n  nacelle with drivetrain               160 t\n  tower (100 m steel)                   340 t\n  foundation (concrete and steel)      1700 t\n  tower-top mass (rotor + nacelle) 271 t; above foundation 611 t\n  the foundation weighs more than everything above it: it\n  must resist the overturning moment, not only the weight\nتفسیر. 271 t در 100 m ارتفاع، بزرگ‌ترین جرمِ سری برج است و بسامدِ آن را تعیین می‌کند (بخش 11.3.15). فونداسیون از همهٔ آنچه بالایش است سنگین‌تر است چون باید در برابرِ گشتاورِ واژگونی پایدار بماند، نه فقط وزن را تحمل کند. این عددها ورودیِ جرثقیل و حمل (بخش 11.4.15) و طراحیِ سازه (فصلِ ۳۰) هم هستند. وارسی: \\(66 + 45 + 160 = 271\\ \\text{t}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار گروهِ اصلیِ توربین را با دو جزءِ هر کدام نام ببرید.\nسه رابطِ اصلیِ شکل 11.15 چه چیزی را منتقل می‌کنند؟\nچرا فونداسیون از سازهٔ بالای خود سنگین‌تر است؟\n\n\n\n\n\n11.3.2 روتور: پره، توپی و ریشه\nایده. هر پره یک تیرِ کامپوزیتیِ توخالیِ هفتاد و چند متری است: پوستهٔ آیرودینامیکی، دو کلاهکِ تیرِ اصلی (به انگلیسی spar caps) که خمشِ رو به باد را می‌برند، و جان‌های برشی (به انگلیسی shear webs) میانِ آن‌ها (بخش 11.4.2). پره در ریشه با ده‌ها پیچِ پیش‌کشیده به یاتاقانِ گام و از آنجا به توپیِ چدنی بسته می‌شود. ریشه پرتنش‌ترین بخشِ پره است: بارِ خمشیِ رو به باد، بارِ گرانشیِ لبه‌ای که هر دور برمی‌گردد، و نیروی گریز از مرکز.\nخطای رایج. «پیچ‌های ریشه فقط باید محکم بسته شوند.» نیروی پیش‌کشیدگیِ هر پیچ با روشِ کنترل‌شده (کشش‌دهندهٔ هیدرولیک یا گشتاورِ کالیبره) و سوابقِ آن برای هر پیچ شرطِ عمرِ خستگیِ اتصال است؛ پیچِ شل بار را به پیچ‌های همسایه می‌سپارد و زنجیرهٔ شکست می‌سازد (بخش 11.4.13).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه بخشِ سازه‌ایِ پره و نقشِ هر کدام را بنویسید.\nسه بارِ ریشهٔ پره را نام ببرید.\nچرا سوابقِ پیش‌کشیدگیِ پیچ‌ها نگه‌داشته می‌شود؟\n\n\n\n\n\n11.3.3 سامانهٔ گام\nایده. هر پره روی یک یاتاقانِ گام (یاتاقانِ ساچمه‌ایِ بزرگ با قطرِ چند متر) می‌چرخد و یک محرک دارد: موتورِ برقی با چرخ‌دندهٔ کاهنده یا سیلندرِ هیدرولیک. منبعِ پشتیبان (باتری یا ابرخازن برای برقی، انباره برای هیدرولیک) در توپی است تا در قطعِ برق پره به بادنما برود (بخش 11.2.9). کنترل‌گرِ گام در توپی است و از راهِ حلقهٔ لغزان (به انگلیسی slip ring) با ناسل ارتباط دارد.\nخرابی‌های رایج. سایشِ یاتاقانِ گام (حرکت‌های کوچکِ پرتکرار در گامِ تقریباً ثابت، روان‌کاری را از تماس بیرون می‌راند)، فرسودگیِ باتری، خطای رمزگذارِ زاویه و نشتیِ هیدرولیک. چون گام ترمزِ ایمنی است، این‌ها پایش و آزمونِ دوره‌ای می‌خواهند (فصلِ ۵۲).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو نوعِ محرکِ گام و منبعِ پشتیبانِ هر کدام چیست؟\nچرا یاتاقانِ گام در گامِ تقریباً ثابت آسیب می‌بیند؟\nحلقهٔ لغزان چه کاری می‌کند؟\n\n\n\n\n\n11.3.4 پیشرانه: سه معماری\nایده. روتور با گشتاورِ میلیون‌ها نیوتن‌متر در حدودِ ده دور بر دقیقه می‌چرخد. ژنراتورِ هم‌اندازهٔ این گشتاور بسیار بزرگ است (فصلِ ۸: حجمِ فعال با گشتاور بالا می‌رود). سه راه هست: دنده‌دارِ سرعت‌بالا (جعبه‌دندهٔ سه‌مرحله‌ای، ژنراتورِ حدودِ هزار دور، D-011)، دنده‌دارِ سرعت‌میانه (دو مرحله، ژنراتورِ آهن‌ربایی در چند صد دور) و پیشرانهٔ مستقیم (ژنراتورِ آهن‌ربایی با قطرِ چند متر، بی‌جعبه‌دنده).\n\n\n\n\n\n\nشکل 11.16: نمای جانبیِ مفهومیِ ناسلِ دنده‌دار (D-011): توپی، یاتاقانِ اصلی و محور، جعبه‌دندهٔ سه‌مرحله‌ای، کوپلینگ و ترمز، ژنراتور، مبدّل و سامانهٔ چرخش\n\n\n\n\nمثال 11.21 (گشتاور در سه معماری) پرسش. گشتاورِ محورِ اصلی را در توانِ اسمی و گشتاورِ ژنراتور را برای سه معماری بیابید.\nپاسخ.\nmain-shaft torque at rated: 4.42 MN m at 11.5 rpm (A-211)\n  architecture              generator rpm   ratio   generator torque\n  geared, high speed (D-011)         1155.0   100.4          44 kN m\n  geared, medium speed                400.0    34.8         127 kN m\n  direct drive                         11.5     1.0        4417 kN m\n  a machine's active volume grows with its torque (chapter 8):\n  the direct-drive generator is about a hundred times larger\n  than the high-speed one; the gearbox moves that size into\n  gears and bearings that need oil, cooling and maintenance\nتفسیر. جعبه‌دندهٔ ۱ به ۱۰۰ گشتاور را صد برابر کم می‌کند و ژنراتور را کوچک و ارزان؛ بهای آن چرخ‌دنده و یاتاقان‌هایی است که روغن، خنک‌کاری، پایش و گاهی تعویضِ پرهزینه با جرثقیلِ بزرگ می‌خواهند. پیشرانهٔ مستقیم قطعه‌های چرخانِ کمتری دارد اما ژنراتوری سنگین با آهن‌ربای خاکیِ کمیاب. انتخابِ نیروگاهِ P با ماتریسِ وزن‌دارِ فصلِ ۸ انجام شد (D-011)؛ این عددها اندازهٔ هر گزینه را نشان می‌دهند. وارسی: \\(4417/100.4 = 44\\ \\text{kN\\,m}\\) (درست).\n\nنگه‌داشتنِ محورِ اصلی. در آرایشِ سه‌نقطه‌ای یک یاتاقانِ اصلی جلو و جعبه‌دنده (با دو بازوی گشتاور) پشت، محور را نگه می‌دارند؛ در آرایشِ چهارنقطه‌ای دو یاتاقانِ اصلی همهٔ بارهای غیرگشتاوری را می‌گیرند و جعبه‌دنده فقط گشتاور می‌بیند. دومی جعبه‌دنده را از بارهای خمشیِ روتور جدا می‌کند و سنگین‌تر است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nگشتاورِ ژنراتورِ سرعت‌میانه با نسبتِ ۳۵ را از 4.42 MN·m حساب کنید.\nیک سود و یک هزینهٔ پیشرانهٔ مستقیم را بنویسید.\nآرایشِ چهارنقطه‌ای چه سودی برای جعبه‌دنده دارد؟\n\n\n\n\n\n11.3.5 ژنراتور و مبدّل\nایده. فصل‌های ۸ و ۹ ماشین‌ها و مبدّل‌ها را ساختند؛ اینجا فقط رابط با روتور مهم است. در ژنراتورِ دوسوتغذیه (فصلِ ۸، بخش 8.2.13) فقط توانِ روتورِ ژنراتور (حدودِ یک‌سوم) از مبدّل می‌گذرد و بازهٔ سرعت محدود است؛ در مبدّلِ کامل (نیروگاهِ P) همهٔ توان از مبدّل می‌گذرد، بازهٔ سرعت پهن است و رفتار در شبکه را مبدّل تعیین می‌کند (فصلِ ۹). قانونِ \\(k\\omega^2\\) (بخش 11.2.8) در عمل یک فرمانِ گشتاور به مبدّلِ سمتِ ماشین است.\nپیامد برای نیروگاه. چون مبدّلِ کامل ژنراتور را از شبکه جدا می‌کند، بسامدِ شبکه به سرعتِ روتور گره نمی‌خورد و انرژیِ جنبشیِ روتور فقط با کنترل (پاسخِ اینرسیِ مصنوعی) به شبکه می‌رسد؛ این رابطی است که فصل‌های ۹، ۱۷ و ۳۴ دنبال می‌کنند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتفاوتِ ژنراتورِ دوسوتغذیه و مبدّلِ کامل در سهمِ توانِ عبوری از مبدّل چیست؟\nقانونِ \\(k\\omega^2\\) در کدام تجهیز اجرا می‌شود؟\nچرا انرژیِ جنبشیِ روتور در مبدّلِ کامل خودبه‌خود به شبکه نمی‌رسد؟\n\n\n\n\n\n11.3.6 چرخش و ترمز\nایده. یاتاقانِ یاو ناسل را روی برج نگه می‌دارد و همهٔ بارهای روتور و ناسل از آن به برج می‌رسد. چند محرکِ یاو (موتور با جعبه‌دندهٔ سیاره‌ای و چرخ‌دندهٔ کوچک که با دندانه‌های یاتاقان درگیر است) ناسل را می‌چرخانند و ترمزهای یاو (کالیپرهای هیدرولیک روی یک حلقهٔ ترمز) آن را نگه می‌دارند. ترمزِ روتور (بخش 11.2.11) روی محورِ سرعت‌بالا است چون گشتاورِ آنجا صد برابر کمتر است و ترمزِ کوچکی بس است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ترمزِ روتور روی محورِ سرعت‌بالا نصب می‌شود؟\nبارهای روتور از کدام جزء به برج می‌رسند؟\nمحرک‌ها و ترمزهای یاو هر کدام چه می‌کنند؟\n\n\n\n\n\n11.3.7 ناسل\nایده. شاسی (به انگلیسی bedplate) استخوان‌بندیِ ناسل است: بخشِ جلوی آن معمولاً چدنِ نشکن (یاتاقانِ اصلی و یاو را نگه می‌دارد) و بخشِ پشت قابِ فولادیِ جوشی (ژنراتور، مبدّل، تابلوها). پوسته از کامپوزیتِ شیشه است. در ناسل جرثقیلِ کوچکی برای جابه‌جاییِ قطعه‌های کوچک، سامانه‌های خنک‌کاری، تهویه، روشنایی و تابلوها هست، و برای قطعه‌های بزرگ (جعبه‌دنده، ژنراتور) جرثقیلِ بیرونی لازم است (بخش 11.4.17).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بخشِ جلوی شاسی ریخته‌گری است؟\nکدام قطعه‌های ناسل برای تعویض جرثقیلِ بیرونی می‌خواهند؟\n\n\n\n\n\n11.3.8 برج و فونداسیون\nایده. برجِ لوله‌ایِ فولادی در چند قطعه با فلنج‌های پیچی به هم بسته می‌شود؛ قطرِ پایه را محدودیتِ حملِ جاده‌ای تعیین می‌کند (حدودِ 4.5 m). برای برج‌های بلندتر برجِ هیبریدی (پایهٔ بتنیِ پیش‌ساخته و بالای فولادی) یا برجِ مشبک به کار می‌رود. فونداسیونِ وزنیِ بتنی (پی‌گسترده با قطرِ حدودِ بیست متر) روی خاکِ مناسب، یا فونداسیونِ شمعی روی خاکِ ضعیف، برج را از راهِ قفسهٔ پیچِ مهار (حلقه‌ای از پیچ‌های بلندِ مدفون در بتن) نگه می‌دارد. طراحیِ برج و فونداسیون و ارزیابیِ ژئوتکنیک در IEC 61400-6:2020 و فصل‌های ۲۹ و ۳۰ است.\nخطای رایج. «فونداسیون فقط بتن است.» گروتِ زیرِ فلنجِ پایه، قفسهٔ پیچ، آرماتور و زهکشی جزئیاتی‌اند که در چند سالِ نخست با ترک و شل‌شدنِ پیچ خود را نشان می‌دهند؛ سوابقِ ساختِ فونداسیون به اندازهٔ سوابقِ کارخانه مهم‌اند (فصل‌های ۴۹ و ۵۰).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچه چیزی قطرِ پایهٔ برجِ فولادی را محدود می‌کند و راه‌های گذر از آن کدام‌اند؟\nقفسهٔ پیچِ مهار چیست؟\nدو جزئیاتِ فونداسیون را که در سال‌های نخست خرابی می‌سازند نام ببرید.\n\n\n\n\n\n11.3.9 حس‌گرها\n\n\n\nجدول 11.2: حس‌گرهای اصلیِ توربین و کاربردشان\n\n\n\n\n\n\n\n\n\n\nحس‌گر\nکجا\nبرای چه\n\n\n\n\nبادسنج و بادنما (فراصوتی یا مکانیکی)\nبالای ناسل\nشروع و قطع، چرخشِ ناسل، پایشِ منحنیِ توان\n\n\nسرعتِ روتور و ژنراتور\nمحورها\nکنترلِ گشتاور و گام، حفاظتِ سرعتِ بیش از حد\n\n\nزاویهٔ گام\nهر پره\nکنترل و حفاظت\n\n\nشتاب‌سنجِ ناسل\nشاسی\nلرزشِ برج، حفاظت\n\n\nدما (روغن، یاتاقان‌ها، سیم‌پیچ، هوا)\nپیشرانه، ژنراتور، ناسل\nحفاظت، پایشِ وضعیت\n\n\nلرزش (پایشِ وضعیت)\nیاتاقان‌ها و جعبه‌دنده\nتشخیصِ زودهنگامِ خرابی (بخش 11.3.17)\n\n\nذره‌های روغن\nجعبه‌دنده\nسایشِ چرخ‌دنده و یاتاقان\n\n\nبارِ پره (کرنش یا نوری)\nریشهٔ پره\nگامِ انفرادی، پایشِ بار\n\n\nیخ\nپره یا ناسل\nتوقف یا کاهشِ توان (بخش 11.4.11)\n\n\nولتاژ، جریان، توان\nمبدّل و ترانسفورماتور\nکنترل و حفاظتِ برقی\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بادسنجِ ناسل برای سنجشِ منحنیِ توان کافی نیست؟\nکدام حس‌گرها هم در کنترل و هم در حفاظت به کار می‌روند؟\n\n\n\n\n\n11.3.10 کنترل‌گر و سامانهٔ ایمنی\nایده. کنترل‌گرِ توربین سه لایه دارد: کنترلِ کار (قانونِ گشتاور، گام، چرخش، شروع و توقف)، مدیریتِ حالت‌ها (آماده، کار، توقف، خطا، نگهداری) و ارتباط با سامانهٔ پایش و کنترلِ نیروگاه (فرمانِ توان و توانِ راکتیو، داده؛ فصل‌های ۳۵ تا ۳۷). کنار آن، سامانهٔ ایمنیِ مستقل (زنجیرهٔ ایمنی) با سخت‌افزار و منطقِ جدا سرعتِ بیش از حد، لرزش، دکمه‌های توقفِ اضطراری و خطای کنترل‌گر را پایش می‌کند و بی‌نیاز از کنترل‌گر توربین را به حالتِ ایمن می‌برد (شکل 11.6).\nچرا جدا؟ اگر کنترل‌گر (نرم‌افزار، تغذیه، ارتباط) خراب شود، همان سامانه نمی‌تواند حفاظت را تضمین کند. امنیتِ سایبری: کنترل‌گر از راهِ شبکهٔ نیروگاه فرمان می‌گیرد؛ سامانهٔ ایمنی نباید از راهِ شبکه قابلِ‌غیرفعال‌کردن باشد (فصلِ ۳۶، فقط دفاعی).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه لایهٔ کنترل‌گر را نام ببرید.\nچرا سامانهٔ ایمنی از کنترل‌گر جداست؟\nکدام فرمان‌ها از کنترل‌گرِ نیروگاه به توربین می‌رسند؟\n\n\n\n\n\n11.3.11 مسیرِ بار و رابط‌ها\nایده. دو جریان از توربین می‌گذرد (شکل 11.17): بار (نیرو و گشتاورِ خمشی) از پره‌ها به توپی، یاتاقانِ اصلی، شاسی، یاتاقانِ یاو، برج، قفسهٔ پیچ، فونداسیون و خاک؛ و گشتاور و توان از محور به جعبه‌دنده، ژنراتور، مبدّل، ترانسفورماتور و شبکه. جعبه‌دنده جایی است که دو جریان به هم می‌رسند: گشتاورِ واکنشِ آن از بازوهای گشتاور به شاسی برمی‌گردد. هر اتصال در این دو زنجیره یک رابط است.\n\n\n\n\n\n\nشکل 11.17: مسیرِ بار تا خاک و مسیرِ گشتاور و توان تا شبکه\n\n\n\n\n\n\nجدول 11.3: رابط‌های اصلیِ توربین با شاهد و مسئول؛ پایهٔ نقشهٔ کیفیتِ بخش 11.5.5\n\n\n\n\n\n\n\n\n\n\n\nرابط\nچه می‌گذرد\nشاهدِ کیفیتِ رابط\nمسئول\n\n\n\n\nریشهٔ پره – یاتاقانِ گام\nبارِ خمشی و گریز از مرکز\nسوابقِ پیش‌کشیدگیِ پیچ‌ها\nسازنده، نصاب\n\n\nتوپی – محورِ اصلی\nهمهٔ بارهای روتور\nتختی و پیچ‌ها\nسازنده\n\n\nجعبه‌دنده – شاسی\nواکنشِ گشتاور\nبازوهای گشتاور و میراگرها\nسازنده\n\n\nشاسی – یاتاقانِ یاو – برج\nهمهٔ بارهای بالای برج\nفلنجِ بالا، پیچ‌ها\nسازنده، پیمانکار\n\n\nفلنج‌های برج\nخمش و برش\nتختی، پیچ‌ها و سوابق\nسازندهٔ برج، نصاب\n\n\nبرج – فونداسیون\nگشتاورِ واژگونی\nقفسهٔ پیچ، گروت، کشش‌دهی\nپیمانکارِ عمرانی\n\n\nترانسفورماتور – شبکهٔ جمع‌آوری\nانرژی\nآزمون‌های برق (فصلِ ۵۰)\nپیمانکارِ برق\n\n\nکنترل‌گر – سامانهٔ نیروگاه\nداده و فرمان\nآزمون‌های یکپارچه‌سازی\nسازنده، یکپارچه‌ساز\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو جریانِ شکل 11.17 را از آغاز تا پایان بنویسید.\nچرا جعبه‌دنده محلِ برخوردِ دو جریان است؟\nبرای رابطِ «برج – فونداسیون» دو شاهدِ کیفیت نام ببرید.\n\n\n\n\n\n11.3.12 بارها\nایده. بارهای توربین پنج منبع دارند: آیرودینامیکی (رانش و گشتاور، با تلاطم، برشِ باد و دنبالهٔ برج)، گرانشی (وزنِ پره که هر دور جهتش نسبت به پره برمی‌گردد)، اینرسی (گریز از مرکز، شتاب در توقف و گذارها)، ژیروسکوپی (چرخشِ ناسل وقتی روتور می‌چرخد) و کاری (گذارهای کنترل، قطعِ شبکه، توقفِ اضطراری). بارها میانگین (برای مقاومت) و چرخه‌ای (برای خستگی) دارند.\n\nمثال 11.22 (برآوردِ مرتبهٔ اول از نقطه‌های کار) پرسش. با رانشِ بیشینه، جرم‌های A-214 و سرعتِ سقف، گشتاورِ رو به بادِ ریشهٔ پره، گشتاورِ لبه‌ایِ گرانشی، نیروی گریز از مرکز و گشتاورِ پای برج را برآورد کنید.\nپاسخ.\nfirst-order loads from the operating points (A-214):\n  peak rotor thrust 923 kN at 10.0 m/s (just below rated)\n  blade-root flap moment ~ T/3 x 2R/3 = 15.4 MN m (mean)\n  blade-root edge moment from gravity +-m g r_cg = 4.75 MN m, once per turn\n  centrifugal pull at 11.5 rpm m w^2 r_cg = 702 kN per blade\n  tower-base moment from thrust T x H = 92 MN m\n  gravity reverses every turn: 20 years at about 10 rpm is of\n  the order of 10^8 edgewise cycles; fatigue, not one storm,\n  sizes much of a blade\nتفسیر. گشتاورِ لبه‌ایِ گرانشی 4.75 MN·m است اما هر دور از مثبت به منفی می‌رود: در بیست سال حدودِ هشتاد میلیون چرخه (E13). گشتاورِ رو به باد بزرگ‌تر است اما میانگینش با تلاطم بالا و پایین می‌رود. نیروی گریز از مرکز 702 kN پره را می‌کشد و ریشه باید آن را با خمش‌ها تحمل کند. وارسی: \\(22\\,000 \\times 9.81 \\times 22 = 4.75\\ \\text{MN\\,m}\\) (درست).\n\nبرشِ باد و دنبالهٔ برج. با برشِ باد (فصلِ ۴، بخش 4.2.6) پره در بالای دور تندیِ بیشتری می‌بیند تا پایین: بارِ یک‌بار در هر دور (\\(1P\\)). هر بار که پره از جلوی برج می‌گذرد، جریان کمی کند می‌شود: ضربهٔ سه‌بار در هر دور (\\(3P\\)) روی روتور و برج. این‌ها تحریک‌های اصلیِ بخش 11.3.15‌اند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج منبعِ بارِ توربین را نام ببرید.\nچرا بارِ گرانشیِ پره چرخه‌ای است؟\nبرشِ باد چه بارِ چرخه‌ای می‌سازد؟\n\n\n\n\n\n11.3.13 ردهٔ طراحی و سازگاریِ ساختگاه\nایده. سازنده توربین را برای یک ردهٔ شرایطِ باد طراحی می‌کند و نهادِ گواهی‌دهنده آن را تأیید می‌کند (IEC 61400-1:2019). رده با چند پارامترِ مرجع تعریف می‌شود: میانگینِ سالانهٔ تندی در ارتفاعِ توپی، تندیِ حدیِ بلندمدت، شدتِ تلاطمِ مرجع، و برای برخی رده‌ها شرایطِ ویژه (توفانِ حاره‌ای، تلاطمِ زیاد). طراحی با مجموعه‌ای از حالت‌های بارِ طراحی (تولیدِ عادی، تولید با خطا، شروع و توقف، توقفِ اضطراری، ایستاده در بادِ حدی، حمل و نصب) و ضریب‌های ایمنی انجام می‌شود. این کتاب مقدارهای رده‌ها و جدول‌های استاندارد را نقل نمی‌کند؛ مفهوم را با مقدارهای طراحیِ اعلامِ سازنده (ساختگی) می‌آموزد.\nسازگاریِ ساختگاه. اگر شرایطِ ساختگاه از ردهٔ طراحی سبک‌تر باشد، توربین مناسب است؛ اگر در یکی از پارامترها سنگین‌تر باشد، سازنده باید با بارهای ویژهٔ ساختگاه نشان دهد که حاشیه کافی است. تلاطمِ دنبالهٔ توربین‌های همسایه (بخش 11.5.3) به تلاطمِ محیط افزوده می‌شود.\n\nمثال 11.23 (غربالِ سازگاری برای نیروگاهِ P) پرسش. با مقدارهای طراحیِ آموزشیِ سازنده (A-216) و دادهٔ بستهٔ داده، کدام پارامترها را می‌توان امروز وارسی کرد و کدام نه؟\nپاسخ.\nsite suitability screen against the vendor's design values (A-216):\n  annual mean at hub: site 7.10 m/s; design 8.0 m/s -&gt; ok\n  air density: site mean 1.056 kg/m3 (lower density, lower loads)\n  highest hourly mean in the data year 24.3 m/s; the 50-year extreme\n    needs long-term data and statistics (chapters 3 and 13)\n  turbulence intensity needs 10-minute data: the hourly pack\n    cannot give it (U-039); wake turbulence adds to it\n  the turbine supplier performs the formal site-specific load\n  check; the owner supplies measured site data (chapter 13)\nتفسیر. میانگینِ تندی و چگالی وارسی‌پذیرند؛ تندیِ حدی و تلاطم نه: دادهٔ ساعتی تلاطم ندارد و یک سال برای حدِ پنجاه‌ساله کافی نیست. این‌ها مجهولِ U-039 و کارِ دکلِ اندازه‌گیری و تحلیلِ بلندمدتِ فصل‌های ۱۲ و ۱۳ است. مرزِ کار: ارزیابیِ رسمیِ سازگاری را سازنده و نهادِ گواهی‌دهنده انجام می‌دهند؛ مالک دادهٔ اندازه‌گیری‌شده و چیدمان را می‌دهد. وارسی: میانگینِ 7.10 m/s همان میانگینِ وایبولِ برازش‌شده است (E15، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nردهٔ طراحی با کدام نوع پارامترها تعریف می‌شود؟\nچرا دادهٔ ساعتی برای وارسیِ تلاطم کافی نیست؟\nاگر ساختگاه در یک پارامتر از رده سنگین‌تر باشد چه باید کرد؟\nشش حالتِ بارِ طراحی را نام ببرید.\n\n\n\n\n\n11.3.14 خستگی و شمارشِ جریانِ بارانی\nایده. فصلِ ۴ (بخش 4.3.3) نمودارِ تنش–تعداد (S-N) و قاعدهٔ ماینر را آورد: هر چرخه با دامنهٔ \\(S\\) کسرِ \\(1/N(S)\\) از عمر را مصرف می‌کند. سیگنالِ واقعیِ بار اما چرخه‌های منظم ندارد. شمارشِ جریانِ بارانی (به انگلیسی rainflow counting) سیگنال را به چرخه‌هایی با دامنهٔ مشخص می‌شکند: هر چرخهٔ کوچک که درونِ چرخهٔ بزرگ‌تری بسته شود جدا شمرده می‌شود.\ndef rainflow(series) -&gt; list[tuple[float, float]]:\n    \"\"\"Rainflow counting (four-point method on turning points): returns\n    (range, count) with count 1.0 for full cycles and 0.5 for residue.\"\"\"\n    x = np.asarray(series, float)\n    tp = [x[0]]\n    for k in range(1, len(x) - 1):\n        if (x[k] - x[k - 1]) * (x[k + 1] - x[k]) &lt; 0:\n            tp.append(x[k])\n    tp.append(x[-1])\n    stack, cycles = [], []\n    for p in tp:\n        stack.append(p)\n        while len(stack) &gt;= 4:\n            s1, s2, s3, s4 = stack[-4:]\n            r_in, r_out1, r_out2 = abs(s3 - s2), abs(s2 - s1), abs(s4 - s3)\n            if r_in &lt;= r_out1 and r_in &lt;= r_out2:\n                cycles.append((r_in, 1.0))\n                del stack[-3:-1]\n            else:\n                break\n    for k in range(len(stack) - 1):\n        cycles.append((abs(stack[k + 1] - stack[k]), 0.5))\n    return cycles\nبا شیبِ نمودارِ تنش–تعداد \\(m\\)، بارِ هم‌ارزِ آسیب (به انگلیسی damage-equivalent load) دامنهٔ ثابتی است که در \\(N_\\text{eq}\\) چرخه همان آسیب را می‌زند:\n\\[\nD = \\sum_i \\frac{n_i}{N_\\text{ref}}\\left(\\frac{S_i}{S_\\text{ref}}\\right)^m, \\qquad\nS_\\text{eq} = \\left(\\frac{\\sum_i n_i S_i^{\\,m}}{N_\\text{eq}}\\right)^{1/m}\n\\tag{11.16}\\]\nآزمونِ کتابخانهٔ همراه، الگوریتم را با مثالِ مرجعِ شناخته‌شده‌ای می‌سنجد که پاسخش در ادبیاتِ خستگی جدول شده است.\n\n\n\n\n\n\nشکل 11.18: شمارشِ جریانِ بارانیِ گشتاورِ رو به بادِ ریشهٔ پره در ده دقیقهٔ ساختگی (بذرِ ۵۳، A-215)\n\n\n\n\nمثال 11.24 (ده دقیقه از ریشهٔ پره) پرسش. یک سیگنالِ ساختگیِ ده‌دقیقه‌ای از گشتاورِ رو به بادِ ریشه در 9 m/s بسازید (میانگینِ 12.5 MN·m، تلاطمِ خودهمبسته، بارِ \\(1P\\) از برشِ باد؛ A-215)، با جریانِ بارانی بشمارید و بارِ هم‌ارزِ آسیب را برای \\(m = 10\\) (کامپوزیت) و \\(m = 4\\) (فولادِ جوشی) بیابید.\nپاسخ.\nsynthetic 10-min blade-root flap moment at 9 m/s (seed 53, A-215):\n  mean 12.6 MN m, std 2.81; 1409 rainflow cycles, largest 15.3 MN m\n  damage-equivalent load, 600 cycles: m = 10 (composite) 7.94 MN m;\n    m = 4 (welded steel) 3.56 MN m\n  the high S-N exponent of composites lets the few large cycles\n  dominate; steel details feel the many small cycles too\n  a design sums such signals over all wind speeds and the life\nتفسیر. بیشترِ چرخه‌ها کوچک‌اند (شکل 11.18، محورِ لگاریتمی) اما با \\(m = 10\\) چند چرخهٔ بزرگ بیشترِ آسیب را می‌سازند: بارِ هم‌ارز 7.9 MN·m است. با \\(m = 4\\) بارِ هم‌ارز کوچک‌تر است چون چرخه‌های کوچکِ فراوان هم سهم دارند. پیامد: کنترل‌گری که چند چرخهٔ بزرگ را کم کند (گامِ انفرادی، کاهشِ توان در تلاطمِ شدید) عمرِ پره را بیش از آنچه انتظار می‌رود افزایش می‌دهد. وارسی: با \\(m = 10\\)، چرخه‌ای با نیمِ دامنهٔ مرجع \\(1/1024\\) آسیبِ آن را دارد (E14).\n\nخطای رایج. «میانگینِ بار کم است، پس خستگی مسئله نیست.» خستگی را دامنه و تعداد تعیین می‌کنند. دیگری: جمع کردنِ آسیبِ دو مادهٔ متفاوت با یک \\(m\\)؛ هر جزئیات منحنیِ خودش را دارد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سیگنالِ بار را با جریانِ بارانی می‌شماریم نه با شمردنِ قله‌ها؟\nبا معادلهٔ 11.16 و \\(m = 4\\)، دو چرخه با دامنهٔ 2 و یک چرخه با دامنهٔ 4: بارِ هم‌ارز در سه چرخه چیست؟\nچرا \\(m\\)ِ بزرگ اثرِ چرخه‌های بزرگ را برجسته می‌کند؟\nیک راهِ کنترلی برای کم کردنِ آسیبِ خستگی بنویسید.\n\n\n\n\n\n11.3.15 بسامدِ برج و نمودارِ کمپبل\nایده. روتورِ در حالِ چرخش دو تحریکِ اصلی دارد: \\(1P\\) (ناترازیِ جرمی و آیرودینامیکی، برشِ باد) و \\(3P\\) (گذرِ پره‌ها از جلوی برج). اگر بسامدِ طبیعیِ برج با یکی از این‌ها در بازهٔ کار برابر شود، تشدید رخ می‌دهد (فصلِ ۴، بخش 4.2.14). نمودارِ کمپبل بسامدهای تحریک را بر حسبِ سرعتِ روتور و بسامدهای طبیعی را کنارشان می‌کشد. برجِ نرم–سفت بسامدی میانِ بیشینهٔ \\(1P\\) و کمینهٔ \\(3P\\) دارد، با حاشیه از هر دو.\n\\[\nf_1 \\approx \\frac{1}{2\\pi}\\sqrt{\\frac{3EI/L^3}{M_\\text{top} + 0.24\\,m L}}\n\\tag{11.17}\\]\n\n\n\n\n\n\nشکل 11.19: نمودارِ کمپبل: تحریکِ \\(1P\\) و \\(3P\\) در برابرِ سرعتِ روتور، بسامدِ برج و گسترهٔ کارِ 5 تا 11.5 rpm (A-216)\n\n\n\n\nمثال 11.25 (برجِ نرم–سفت) پرسش. بسامدِ نخستِ برج را با لوله‌ای هم‌ارز و جرمِ بالای 271 t بیابید (A-216) و با نوارهای \\(1P\\) و \\(3P\\) در گسترهٔ کار مقایسه کنید.\nپاسخ.\ntower first bending frequency and rotor excitation (A-216):\n  equivalent tube D 4.4 m, t 31 mm: I 1.015 m4, 3,364 kg/m; top 271 t\n  tower f1 = 0.215 Hz\n  1P band 0.083 .. 0.192 Hz; 3P band 0.250 .. 0.575 Hz\n  margins: f1 is 12 % above 1P max and 14 % below 3P min\n  (soft-stiff); 3P would meet f1 at 4.3 rpm, just below\n  the 5 rpm minimum: the controller keeps the rotor out of a\n  narrow speed band there (an exclusion zone)\n  a 4.0 m, 30 mm tube would give 0.186 Hz: inside the 1P band\nتفسیر. برجِ 4.4 m با بسامدِ 0.215 Hz میانِ دو نوار است با حاشیهٔ 12 و 14 %. لولهٔ 4.0 m در نوارِ \\(1P\\) می‌افتاد و نزدیکِ 11 rpm تشدید می‌کرد: چند سانتی‌متر قطر و چند میلی‌متر ضخامت تفاوتِ برجِ سالم و برجِ لرزان است. \\(3P\\) در 4.3 rpm، زیرِ کمینهٔ سرعت، از بسامدِ برج می‌گذرد؛ روتور هنگامِ راه‌افتادن به‌سرعت از آن رد می‌شود. محدودیت: فونداسیون و خاک برج را نرم‌تر می‌کنند و بسامد را پایین می‌آورند؛ طراحیِ واقعی سختیِ فونداسیون را می‌آورد (فصلِ ۳۰). وارسی: در 10 rpm، \\(1P = 0.167\\) و \\(3P = 0.5\\ \\text{Hz}\\) (E12).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(1P\\) و \\(3P\\) را در 11.5 rpm حساب کنید.\nبا معادلهٔ 11.17، اگر جرمِ بالا 10 % بیشتر شود بسامد چند درصد کم می‌شود (اثرِ جرمِ برج را نادیده بگیرید)؟\nچرا سختیِ فونداسیون بسامدِ برج را تغییر می‌دهد؟\nمنطقهٔ استثنای سرعت چیست؟\n\n\n\n\n\n11.3.16 روان‌کاری و خنک‌کاری\nایده. حدودِ شش درصد توانِ آیرودینامیکی در پیشرانه، ژنراتور و مبدّل گرما می‌شود و باید از ناسلی بسته بیرون برود. جعبه‌دنده روغنی دارد که هم روان‌کار است و هم خنک‌کن: پمپ آن را از فیلتر و مبدّلِ گرما به چرخ‌دنده‌ها و یاتاقان‌ها می‌رساند. پاکیزگیِ روغن (ذره و آب) عمرِ یاتاقان‌ها را تعیین می‌کند؛ نمونه‌برداریِ دوره‌ای و حس‌گرِ ذره پایشش می‌کنند. ژنراتور و مبدّل با هوا یا مایع خنک می‌شوند (فصل‌های ۸ و ۹).\nE24: losses at rated 5,319 - 5,000 = 319 kW; gearbox 2.5 % = 133 kW\n     oil flow for 15 K rise: 133 kW / (870 x 1900 x 15) = 322 L/min\nتفسیر. 319 kW گرما به اندازهٔ ده‌ها بخاریِ خانگی در یک ناسل؛ جعبه‌دنده به‌تنهایی حدودِ 133 kW (A-225، سهمِ آموزشی) و برای افزایشِ 15 K حدودِ سیصد لیتر روغن در دقیقه. در زمستان همین روغن پیش از شروع باید گرم شود تا گرانروی‌اش برای پمپ و چرخ‌دنده مناسب باشد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا روغنِ جعبه‌دنده هم روان‌کار است هم خنک‌کن؟\nبا همان گرما و افزایشِ 10 K، دبیِ روغن چه می‌شود؟\nدو آلایندهٔ روغن که عمرِ یاتاقان را کم می‌کنند نام ببرید.\n\n\n\n\n\n11.3.17 پایشِ وضعیت\nایده. سامانهٔ پایشِ وضعیت (به انگلیسی condition monitoring system) با شتاب‌سنج‌هایی روی یاتاقانِ اصلی، جعبه‌دنده و ژنراتور، و حس‌گرهای ذرهٔ روغن و دما، خرابی را پیش از شکست می‌بیند: یاتاقانی که عیبِ کوچکی دارد ماه‌ها پیش از خرابی یک «امضای» بسامدی می‌سازد (بخش 11.5.4). بهره‌بردار با این شاهد تعمیر را برنامه‌ریزی می‌کند (جرثقیل، قطعه، فصلِ کم‌باد) به‌جای اینکه با شکستِ ناگهانی و خسارتِ زنجیره‌ای روبه‌رو شود.\nسه سطحِ داده. (۱) داده‌های کنترل‌گر (دما، توان، سرعت؛ هر چند ثانیه یا ده دقیقه) برای روند؛ (۲) ارتعاشِ پربسامد (هزاران نمونه در ثانیه، چند بار در روز) برای تشخیص؛ (۳) روغن و بازرسی (نمونه، آندوسکوپی). ارزیابیِ ارتعاشِ توربین‌ها یک استانداردِ ویژه دارد (ISO 20816-21:2025، جایگزینِ ویرایشِ ۲۰۱۵ِ سریِ پیشین).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه سطحِ دادهٔ پایشِ وضعیت را نام ببرید.\nپایشِ وضعیت چه سودی در برنامه‌ریزیِ تعمیر دارد؟\nچرا ارتعاشِ پربسامد پیوسته ذخیره نمی‌شود؟\n\n\n\n\n\n11.3.18 جعبه‌دنده: مرحله‌ها، دندانه‌ها و بسامدها\nایده. پیشرانهٔ پایهٔ نیروگاهِ P (D-011) سرعت را حدودِ صد برابر بالا می‌برد (مثال 11.21). یک جفت چرخ‌دندهٔ ساده نسبتی بیش از حدودِ پنج را خوب نمی‌سازد؛ پس جعبه‌دنده چند مرحله دارد. مرحله‌های نخست سیاره‌ایاند: یک خورشید در مرکز، چند سیاره دورِ آن، و یک حلقهٔ دندانه‌دارِ درونی. گشتاورِ بزرگِ ورودی میانِ چند سیاره تقسیم می‌شود و جعبه برای همان گشتاور کوچک‌تر و سبک‌تر می‌شود.\nنسبتِ سیاره‌ای. با حلقهٔ ثابت، حامل (بازوی سیاره‌ها) به محورِ اصلی و خورشید به خروجی وصل است:\n\\[\ni = 1 + \\frac{z_\\text{ring}}{z_\\text{sun}}, \\qquad z_\\text{planet} = \\frac{z_\\text{ring} - z_\\text{sun}}{2},\n\\qquad f_\\text{mesh} = z_\\text{ring}\\,f_\\text{carrier} ,\n\\tag{11.18}\\]\nکه \\(z\\) شمارِ دندانه‌هاست. بسامدِ درگیری (ضربهٔ دندانه‌ها در هر بار درگیرشدن) در طیفِ ارتعاش دیده می‌شود و اساسِ پایشِ جعبه‌دنده است (بخش 11.3.17). سیاره‌ها فقط وقتی با فاصلهٔ برابر جا می‌گیرند که \\((z_\\text{sun} + z_\\text{ring})\\) بر شمارِ سیاره‌ها بخش‌پذیر باشد.\n\nمثال 11.26 (جعبه‌دندهٔ سه‌مرحله‌ای) پرسش. برای جعبه‌دنده‌ای با دو مرحلهٔ سیاره‌ای و یک مرحلهٔ موازی (A-229، شمارِ دندانه‌ها ساختگی)، نسبتِ هر مرحله، بسامدِ ورودی، بسامدِ درگیری و بسامدِ عبورِ سیاره را در 11.5 rpm بیابید.\nپاسخ.\nthree-stage gearbox at rated speed 11.5 rpm (A-229):\n  stage         teeth                 ratio  input Hz   mesh Hz\n  planetary 1   sun 21, ring 99        5.714     0.192     18.98\n      3 planets x 39 teeth, planet pass 0.575 Hz, spacing ok\n  planetary 2   sun 23, ring 97        5.217     1.095    106.24\n      3 planets x 37 teeth, planet pass 3.286 Hz, spacing ok\n  parallel      wheel 101, pinion 30   3.367     5.714    577.14\n      pinion 30 teeth\n  total ratio 100.37: generator 1154 rpm (19.24 Hz)\n  equal planet spacing needs (sun + ring) / planets to be a\n  whole number; the first planet-pass frequency equals 3P\n  (0.575 Hz): condition monitoring must tell them apart\n  by order analysis (frequencies divided by shaft speed)\nتفسیر. نسبتِ کلِ 100.37 ژنراتور را به حدودِ 1154 rpm می‌رساند (D-011). بسامدهای درگیری از حدودِ 19 Hz در مرحلهٔ نخست تا حدودِ 577 Hz در مرحلهٔ پایانی‌اند: هر مرحله «امضای» خودش را در طیف دارد. بسامدِ عبورِ سیاره‌های مرحلهٔ نخست با \\(3P\\) برابر است؛ پس پایش باید با تحلیلِ مرتبه (بسامد تقسیم بر سرعتِ محور) و با دانستنِ هندسهٔ جعبه آن‌ها را از هم جدا کند. وارسی: \\(1 + 99/21 = 5.714\\) و \\(5.714 \\times 5.217 \\times 3.367 = 100.4\\) (درست).\n\nخطای رایج. «بیشترِ خرابی‌های جعبه‌دنده از دندانه‌هاست.» تجربهٔ صنعت نشان می‌دهد سهمِ بزرگی از خرابی‌ها از یاتاقان‌های مرحله‌های میانی و سرعت‌بالا شروع می‌شود (ترک‌های سفیدِ حکاکی‌پذیر، بخش 11.4.4) و ذره‌های آن سپس دندانه‌ها را می‌سایند. پایشِ ذره در روغن و ارتعاشِ یاتاقان هر دو لازم‌اند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مرحله‌های نخستِ جعبه‌دندهٔ توربین سیاره‌ای‌اند؟\nنسبتِ مرحله‌ای با خورشیدِ ۲۴ و حلقهٔ ۹۶ دندانه چیست؟ سه سیاره با فاصلهٔ برابر جا می‌گیرند؟\nبسامدِ درگیریِ مرحلهٔ دوم را در 10 rpm حساب کنید.\nچرا تحلیلِ مرتبه برای توربینِ سرعت‌متغیر لازم است؟\n\n\n\n\n\n11.3.19 یاتاقانِ اصلی و عمرِ اسمی\nایده. یاتاقانِ اصلی وزنِ روتور (شعاعی) و رانش (محوری) را از محور به شاسی می‌برد (شکل 11.17). عمرِ اسمیِ یاتاقانِ غلتشی (فصلِ ۸، بخش 8.3.11) با بارِ هم‌ارز و بارِ دینامیکیِ مبنا تعیین می‌شود:\n\\[\nL_{10} = \\left(\\frac{C}{P_\\text{eq}}\\right)^{p}\\ \\ [10^6\\ \\text{rev}], \\qquad\nP_\\text{eq,life} = \\left(\\frac{\\sum_i P_{\\text{eq},i}^{\\,p}\\, n_i}{\\sum_i n_i}\\right)^{1/p},\n\\tag{11.19}\\]\nبا \\(p = 10/3\\) برای غلتکی و \\(3\\) برای ساچمه‌ای؛ \\(n_i\\) دورهای هر حالتِ بار است. در توربین بار هر ساعت عوض می‌شود؛ پس بارِ هم‌ارزِ عمر با وزنِ دور میانگین گرفته می‌شود. ضریب‌های ترکیبِ بارِ شعاعی و محوری و \\(C\\) از کاتالوگِ سازندهٔ یاتاقان می‌آیند.\n\nمثال 11.27 (بارِ یک سال روی یاتاقانِ اصلی) پرسش. با رانشِ ساعت‌به‌ساعتِ سالِ بستهٔ داده در چگالیِ ساختگاه، بارِ هم‌ارزِ عمرِ یاتاقانِ اصلی را بیابید و ظرفیتِ لازم برای بیست سال و عمرِ یاتاقانی با \\(C = 11\\ \\text{MN}\\) را حساب کنید. داده: بستهٔ داده 1.1.0، S0؛ ضریب‌ها و \\(C\\) ساختگی‌اند (A-230).\nپاسخ.\nmain bearing: life-weighted load over the data-pack year (A-230):\n  radial: rotor weight 1,089 kN; axial: thrust, up to 877 kN\n  equivalent load P = Fr + 2 Fa, weighted by revolutions: 2,125 kN\n  revolutions: 3.77 million a year, 75 million in 20 years\n  rating needed for L10 = 20 years: C = P x L^0.3 = 7.77 MN\n  with a bearing of C = 11.0 MN: L10 = 240 million rev = 64 years\n  L10 is a statistical life (90 % survive) for clean, well\n  lubricated bearings; main-bearing failures in service often\n  start from lubrication, sealing or misalignment instead\nتفسیر. با ضریب‌های آموزشی، یاتاقانی با \\(C = 11\\ \\text{MN}\\) عمرِ اسمیِ حدودِ ۶۴ سال دارد. اما عمرِ اسمی آمار است و شرطِ «تمیز و خوب روان‌کاری‌شده» را دارد؛ خرابی‌های واقعیِ یاتاقانِ اصلی بیشتر از روان‌کاریِ ناکافی در سرعتِ کم، آب‌بندیِ آسیب‌دیده، ناهم‌محوری و لغزشِ غلتک‌ها شروع می‌شوند. سوابقِ روان‌کاری، نمونهٔ گریس و ارتعاش (بخش 11.3.17) شاهدِ واقعیِ سلامت‌اند. وارسی: \\(C/P_\\text{eq} = 11/2.125 = 5.18\\) و \\(5.18^{10/3} = 240\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بارِ هم‌ارز با وزنِ دور میانگین گرفته می‌شود نه وزنِ زمان؟\nاگر بارِ هم‌ارز 10 % بیشتر شود، عمرِ اسمیِ یاتاقانِ غلتکی چند درصد کم می‌شود؟\nدو علتِ رایجِ خرابیِ یاتاقانِ اصلی که در \\(L_{10}\\) نیستند نام ببرید.\nشمارِ دورهای سالانه را با سرعتِ میانگینِ 8.1 rpm در 7,735 ساعتِ کار وارسی کنید.\n\n\n\n\n\n11.3.20 مصرفِ داخلیِ توربین\nایده. توربین خودش هم برق مصرف می‌کند: کنترل‌گر، روشنایی، منبعِ تغذیهٔ بی‌وقفه، گرم‌کن‌های ناسل و جعبه‌دنده در هوای سرد، پمپ‌ها و فن‌های خنک‌کاری، سامانهٔ هیدرولیک، محرک‌های چرخشِ ناسل و گام. وقتی توربین تولید می‌کند، این مصرف درونِ خودِ آن خالص می‌شود و فقط توانِ کمتری به شبکهٔ جمع‌آوری می‌رسد؛ وقتی ایستاده است، مصرف از شبکه وارد می‌شود. این همان مرزِ «ناخالص» و «تحویلی» است که آزمونِ تسلطِ بخشِ دوم می‌خواهد.\n\nمثال 11.28 (یک سال مصرفِ داخلی) پرسش. با بارهای آموزشیِ A-231 (کنترل‌گر و تغذیه 3 kW همیشه، گرم‌کن 25 kW در ساعت‌های ایستادهٔ زیرِ صفر، خنک‌کاری و هیدرولیک 0.8 %ِ توان در تولید، چرخش 15 kW در 2 % ساعت‌ها) مصرفِ سالانهٔ یک توربین و سهمِ وارداتی را حساب کنید.\nپاسخ.\nown consumption of one turbine over the data-pack year (A-231):\n  hours producing 7,735, standing 1,025 (cold standby 33)\n  controller, lights, UPS      26.3 MWh\n  heating in cold standby       0.8 MWh\n  cooling and hydraulics      138.4 MWh\n  yaw drives                    2.6 MWh\n  total                       168.2 MWh = 0.97 % of 17,306 MWh\n  drawn while standing (imported): 4.2 MWh; the rest is netted\n  inside the turbine while it produces. Metering decides how\n  each part is counted between gross and delivered energy\n  (chapters 21 and 23)\nتفسیر. مصرفِ داخلی حدودِ یک درصدِ تولید است و بیشترش در ساعت‌های تولید (خنک‌کاری) خالص می‌شود. سهمِ وارداتی کوچک است، اما قراردادِ اتصال و اندازه‌گیری تعیین می‌کند که آیا واردات در ساعت‌های بی‌تولید با تعرفهٔ مصرف‌کننده حساب می‌شود (فصل‌های ۲۱ و ۲۳). در ساختگاهِ سرد‌تر یا با تجهیزِ ضدیخ، سهمِ گرمایش بسیار بیشتر می‌شود. وارسی: \\(3 \\times 8760 = 26.3\\ \\text{MWh}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مصرفِ داخلی در ساعت‌های تولید «خالص» می‌شود؟\nکدام بخشِ مصرف در ساختگاهِ سرد بزرگ می‌شود؟\nمصرفِ داخلی و تلفاتِ برقی چه فرقی در ترازنامهٔ انرژی دارند؟\nسهمِ مصرف از تولید را برای دوازده توربین وارسی کنید.\n\n\n\n\n\n11.3.21 پره به‌صورتِ تیر: گشتاورِ خمشی، کلاهک و فاصلهٔ نوک تا برج\nایده. رانشِ هر حلقه (از المانِ پره–تکانه، بخش 11.2.5) یک نیروی گسترده روی پره است. گشتاورِ خمشیِ عمود بر صفحهٔ روتور در هر مقطع، جمعِ نیرو ضربِ بازوی همهٔ حلقه‌های بیرونی‌تر است:\n\\[\nM(r_j) = \\sum_{r_i &gt; r_j} F_i\\,(r_i - r_j) .\n\\tag{11.20}\\]\nاین گشتاور را دو کلاهکِ تیرِ اصلی (نوارهای پهنِ الیافِ یک‌جهته روی پشت و شکمِ پره، بخش 11.3.2) می‌برند. با کلاهکِ نازک به پهنای \\(b\\) و ضخامتِ \\(t_\\text{c}\\) و فاصلهٔ \\(h\\) میانِ دو کلاهک (تقریباً ضخامتِ نیم‌رخ)، لنگرِ دوم و کرنش چنین‌اند:\n\\[\nI \\approx \\frac{b\\,t_\\text{c}\\,h^2}{2}, \\qquad\n\\varepsilon = \\frac{M\\,h/2}{E I} = \\frac{M}{E\\,b\\,t_\\text{c}\\,h}\n\\quad\\Rightarrow\\quad t_\\text{c} = \\frac{M}{E\\,\\varepsilon_\\text{allow}\\,b\\,h} .\n\\tag{11.21}\\]\nخیزِ پره از دو بار انتگرال‌گیریِ انحنا \\(\\kappa = M/(EI)\\) از ریشه تا نوک به دست می‌آید (فصلِ ۴). نتیجهٔ مهمِ معادلهٔ 11.21: اگر کلاهک برای کرنش اندازه شود، \\(EI = M h/(2\\varepsilon)\\) است و به جنسِ الیاف بستگی ندارد.\n\n\n\n\n\n\nشکل 11.20: پره به‌صورتِ تیر در رانشِ بیشینه: گشتاورِ خمشی در طولِ پره (بالا) و خیز (پایین)، کلاهک‌ها اندازه‌شده برای کرنش\n\n\n\n\nمثال 11.29 (کلاهک برای استحکام یا برای سختی؟) پرسش. در نقطهٔ رانشِ بیشینه (10 m/s، 1.225 kg/m³) گشتاورِ خمشی را در طولِ پره بیابید. کلاهک‌ها را برای بارِ حدیِ آموزشی (دو برابرِ بارِ کار) با کرنشِ مجازِ 0.5 % اندازه کنید، خیزِ نوک را حساب کنید و با فاصلهٔ نوک تا برج مقایسه کنید. داده: ساختگی (A-232)؛ ضریبِ بارِ حدی و کرنشِ مجاز مقدارهای آموزشی‌اند، نه مقدارِ استاندارد.\nپاسخ.\nblade as a beam at the peak-thrust point (10 m/s, 1.225 kg/m3, A-232):\n  thrust 923 kN, one blade 308 kN; flap moment at the root 15.0 MN m\n    (first-order estimate T/3 x 2R/3 = 15.4 MN m)\n  extreme = 2 x operating (teaching); caps E 45 GPa, strain 0.5 %, width 0.9 m\n  at r = 30.6 m: chord 4.80 m, height 1.39 m, moment 13.4 MN m -&gt; cap 47 mm\n  cap thickness 65 mm at 10 m falling to 5 mm at the tip; two caps 7.9 t\n    (36 % of the 22 t blade)\n  tip deflection: 9.0 m at peak thrust, 18.1 m at the extreme load\n  unloaded tip-tower clearance 17.3 m (overhang 6 m, tilt 5 deg, cone 3 deg,\n    prebend 3 m, tower radius 2.2 m); left at the extreme -0.8 m\n  sized for strength, the blade would touch the tower:\n  stiffness, not stress, decides the caps of a long blade\n  keep 30 % of the clearance (teaching): deflection at most 12.1 m,\n    so the caps need 1.49 times the bending stiffness\n  glass caps (45 GPa, 1950 kg/m3):  11.8 t\n  carbon caps (135 GPa, 1600 kg/m3):  3.2 t\n  a cap sized for strain has EI = M h / (2 strain) whatever\n  its fibre: only a stiffness-driven design gains from carbon\nتفسیر. برآوردِ مرتبهٔ اولِ مثال 11.22 (15.4 MN·m) با توزیعِ واقعیِ بار (15.0) هم‌خوان است. اما کلاهکی که فقط برای استحکام اندازه شود، پره‌ای می‌سازد که در بارِ حدی به برج می‌خورد: خیزِ نوک از فاصلهٔ آزاد بیشتر است. در پره‌های بلند سختی (و فاصلهٔ نوک تا برج) ضخامتِ کلاهک را تعیین می‌کند. اینجاست که الیافِ کربن ارزش پیدا می‌کند: برای سختیِ لازم، کلاهکِ کربنی حدودِ یک‌چهارمِ کلاهکِ شیشه‌ای جرم دارد. پیش‌خم، مخروطی و شیبِ محور ابزارهای هندسیِ دیگرند. وارسی: \\(t_\\text{c} = 13.4 \\times 10^6 / (225 \\times 10^6 \\times 0.9 \\times 1.39) = 0.048\\ \\text{m}\\) (درست، با گردکردن).\n\nمرزِ مدل. این تیرِ ساده پیچش، کمانشِ پوسته، جانِ برشی، بارهای لبه‌ای (گرانش، مثال 11.22)، خستگی و رفتارِ دینامیکی را ندارد. طراحیِ واقعیِ پره با مدلِ اجزای محدود، آزمونِ مواد، بارهای گواهی‌شده و آزمونِ تمام‌مقیاسِ ایستا و خستگیِ پره (بخش 11.4.14) انجام می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا معادلهٔ 11.20، گشتاورِ ریشه را برای نیروی یکنواختِ 4 kN/m روی پرهٔ 72.5 m حساب کنید.\nچرا کلاهکِ اندازه‌شده برای کرنش، \\(EI\\)ِ مستقل از جنسِ الیاف دارد؟\nسه راهِ هندسی برای زیادکردنِ فاصلهٔ نوک تا برج نام ببرید.\nچرا کربن در پره‌های کوتاه کمتر به کار می‌رود؟\nخیزِ نوک در بارِ حدی چند برابرِ خیز در بارِ کار است (در این مدلِ خطی)؟\n\n\n\n\n\n11.3.22 پای برج: تنش، فلنج و پیچ‌ها\nایده. رانشِ روتور در ارتفاعِ 100 m بزرگ‌ترین گشتاورِ واژگونی را به پای برج می‌آورد (مثال 11.22). برج یک لولهٔ جدارنازک است و تنشِ خمشیِ بیشینهٔ آن در دورترین تار از محورِ خنثی رخ می‌دهد:\n\\[\n\\sigma_\\text{b} = \\frac{M}{W} \\approx \\frac{M}{\\pi r^2 t}, \\qquad\n\\sigma_\\text{a} = \\frac{F_\\text{w}}{\\pi D t} ,\n\\tag{11.22}\\]\nکه \\(W\\) مدولِ مقطع، \\(r\\) شعاع، \\(t\\) ضخامت و \\(F_\\text{w}\\) وزنِ بالای مقطع است. در پای برج، قطعه‌ها با فلنجِ حلقوی و ده‌ها پیچ به قفسهٔ پیچِ فونداسیون بسته می‌شوند. گشتاور در فلنج به نیروی کششی در پیچ‌های سمتِ رو به باد تبدیل می‌شود؛ برای حلقه‌ای با \\(n\\) پیچ روی دایره‌ای به قطرِ \\(D_\\text{b}\\):\n\\[\nF_\\text{bolt} \\approx \\frac{4M}{n\\,D_\\text{b}} - \\frac{F_\\text{w}}{n} .\n\\tag{11.23}\\]\nپیش‌بار و خستگی. پیچ پیش از بارگذاری با نیروی بزرگی کشیده می‌شود (پیش‌بار). تا وقتی اتصال بسته بماند، بیشترِ تغییرِ بار به فشردگیِ فلنج‌ها می‌رود و پیچ فقط بخشِ کوچکی از آن را می‌بیند (ضریبِ بارِ اتصال \\(\\Phi\\)). اگر فلنج‌ها تخت نباشند، اتصال در یک سو باز می‌شود و پیچ همهٔ تغییرِ بار را، همراه با خمش، می‌گیرد. چون آسیبِ خستگی با توانِ \\(m\\)ِ دامنه بالا می‌رود (بخش 11.3.14)، این تفاوت عمر را چند صد برابر کم می‌کند. این همان دلیلِ تأکید بر تختیِ فلنج در طرحِ کیفیت است (جدول 11.8).\n\nمثال 11.30 (تنشِ پای برج) پرسش. با قطرِ 4.5 m و ضخامتِ 46 mm در پای برج (A-218، A-235)، تنشِ خمشی در رانشِ بیشینه، تنشِ محوری از وزن و تنش در بارِ حدیِ آموزشی (دو برابرِ بارِ کار) را حساب و با تسلیمِ فولادِ S355 مقایسه کنید.\nپاسخ.\ntower base, D 4.5 m, wall 46 mm (A-235):\n  peak operating thrust 923 kN x hub 100 m = 92.3 MN m\n  bending stress M / (pi r^2 t) = 126 MPa; weight 5.99 MN gives 9.2 MPa\n  teaching extreme (2 x operating): 261 MPa, against 355 MPa yield\n    of S355 steel: utilisation 0.74 before partial factors\n  a thin shell this size fails by local buckling before yield;\n  the buckling check, the fatigue of welds and flanges and the\n  door opening are the real sizing checks (chapter 30)\nتفسیر. تنشِ محوری از وزن کمتر از یک‌دهمِ تنشِ خمشی است: برجِ توربین یک تیرِ خمشی است نه یک ستون. نسبتِ بهره‌وریِ 0.74 پیش از ضریب‌های جزئی نشان می‌دهد ضخامت در محدودهٔ درستی است، اما معیارِ واقعیِ اندازه‌گذاری کمانشِ موضعیِ پوسته، خستگیِ جوش‌ها و فلنج‌ها و تقویتِ اطرافِ در است (فصلِ ۳۰ و IEC 61400-6:2020). وارسی: \\(92.3 \\times 10^6 / (\\pi \\times 2.25^2 \\times 0.046) = 126\\ \\text{MPa}\\) (درست).\n\n\nمثال 11.31 (پیچی که اتصالِ بسته را می‌بیند) پرسش. برای فلنجِ پایه با ۱۲۰ پیچ روی دایرهٔ 4.3 m، پیش‌بارِ 1.6 MN و ضریبِ بارِ اتصالِ 0.12 (A-236، مقدارهای آموزشی)، کششِ بیرونی روی بدترین پیچ و تغییرِ نیروی پیچ را بیابید و اثرِ بازشدنِ اتصال را بر آسیبِ خستگی برآورد کنید.\nپاسخ.\nbolted base flange (A-236, teaching values):\n  120 bolts on a 4.3 m circle, preload 1.6 MN each\n  external pull on the worst bolt: 665 kN at peak thrust,\n    1,380 kN at the extreme; the joint stays closed below 1,818 kN\n  joint closed: bolt force 1.60 -&gt; 1.680 MN; the bolt sees 80 kN of change\n  a turn of the rotor or a gust repeats that change: with a\n  closed joint the bolt's fatigue range is 12 % of the load range\n  if the flanges are not flat, the joint opens on one side: the\n  bolt then takes the whole load change plus bending, and its\n  fatigue life drops by orders of magnitude (S-N slope)\n  with m = 3: range x 8.3 -&gt; damage x 579\n  flatness tolerances after welding, preload by a controlled\n  method and re-checks after the first months are the evidence\nتفسیر. با اتصالِ بسته، پیچ از 665 kN تغییرِ بارِ بیرونی فقط حدودِ 80 kN می‌بیند. اگر اتصال باز شود، دامنهٔ نیروی پیچ حدودِ هشت برابر و آسیب (با شیبِ 3) حدودِ ۵۸۰ برابر می‌شود. پس ناتختیِ فلنج پس از جوش یا پیش‌بارِ ناکافی یک عیبِ کوچکِ ساختی نیست، بلکه عمرِ اتصال را از چند دهه به چند ماه یا چند سال می‌رساند. شاهدِ پذیرش: اندازه‌گیریِ تختی و شیبِ فلنج پس از جوش، کشش‌دهیِ کنترل‌شده با سوابقِ هر پیچ، و بازبینیِ پیش‌بار پس از ماه‌های نخست (بخش 11.4.13). وارسی: \\(4 \\times 92.3/(120 \\times 4.30) - 5.99/120 = 0.715 - 0.050 = 0.665\\ \\text{MN}\\) (درست).\n\nمرزِ مدل. معادلهٔ 11.23 حلقه را صلب فرض می‌کند؛ رفتارِ واقعیِ فلنج (اهرمِ لبه، خمشِ پیچ، اثرِ شکاف) با مدل‌های ویژهٔ فلنج و اجزای محدود و آزمون بررسی می‌شود. مقدارِ پیش‌بار و روشِ کشش‌دهی را سازنده و طراحِ برج تعیین می‌کنند.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nکشش‌دهی و بازبینیِ پیچ‌های برج و فونداسیون فقط با ابزارِ واسنجی‌شده، دستورالعملِ سازنده، کارکنانِ آموزش‌دیده و مجوزِ کار انجام می‌شود. این بخش رویهٔ کشش‌دهی نیست؛ فقط نشان می‌دهد چرا سوابقِ آن شاهدِ کیفیت است.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا برجِ توربین بیشتر «تیر» است تا «ستون»؟\nبا معادلهٔ 11.22، اگر ضخامت 10 % کم شود، تنشِ خمشی چه می‌شود؟\nپیش‌بار چگونه پیچ را از خستگی حفظ می‌کند؟\nچرا ناتختیِ فلنج عمرِ پیچ را چند صد برابر کم می‌کند؟\nسه شاهدِ کیفیت برای اتصالِ فلنجی نام ببرید.\n\n\n\n\n\n11.3.23 سامانهٔ چرخشِ ناسل در عدد\nایده. سامانهٔ چرخش (بخش 11.3.6) ناسل را با موتورهای چرخ‌دنده‌ای روی یاتاقانِ بزرگِ چرخش می‌گرداند و با ترمزها نگه می‌دارد. کنترل‌گر جهتِ باد را با میانگینِ کوتاه‌مدت می‌سنجد و فقط وقتی خطا از یک نوارِ مرده بیشتر شود ناسل را می‌چرخاند؛ این کار از حرکت‌های بی‌فایده و فرسایش جلوگیری می‌کند. کابل‌های برق و سیگنال از ناسل به پایین در برج آویزان‌اند و با هر چرخش تاب می‌خورند؛ وقتی تاب از حدی بگذرد، کنترل‌گر ناسل را در زمانِ بادِ کم بازمی‌پیچاند.\n\nمثال 11.32 (یک سال کارِ سامانهٔ چرخش) پرسش. از جهت‌های ساعتیِ بستهٔ داده، شمارِ ساعت‌هایی که با بادِ بالای شروع و تغییرِ جهتِ بیش از 8° چرخش لازم است، مجموعِ چرخش، زمانِ کارِ موتور با 0.5°/s و شمارِ بازپیچاندن با حدِ دو و نیم دور را بیابید (A-237). داده: بستهٔ داده 1.1.0، S0.\nپاسخ.\nyaw demand from the data-pack hourly directions (A-237):\n  hours with wind above cut-in and a change over 8 deg: 1,048\n  yaw travel at least 16,546 deg a year = 46 full turns\n  at 0.5 deg/s: 9.2 h of yaw motor time (lower bound)\n  net cable twist reaches 2.5 turns: 1 unwind(s) a year\n  real yaw systems act on ten-minute or shorter averages and\n  move many times more often; brakes, motors and the yaw\n  bearing's gear are sized for that duty\nتفسیر. حتی با دادهٔ ساعتی، ناسل در سال دست‌کم ۴۶ دورِ کامل می‌چرخد. دادهٔ ده‌دقیقه‌ای یا کوتاه‌تر تغییرهای بسیار بیشتری نشان می‌دهد؛ پس این عدد کرانِ پایین است و طراحیِ ترمز، موتور و چرخ‌دندهٔ یاتاقان برای کارِ واقعیِ بسیار بیشتر است. وارسی: \\(16\\,546/0.5/3600 = 9.2\\ \\text{h}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنوارِ مرده در کنترلِ چرخش چه سودی دارد و چه هزینه‌ای؟\nچرا دادهٔ ساعتی فقط کرانِ پایینِ کارِ چرخش را می‌دهد؟\nبازپیچاندنِ کابل چرا در بادِ کم انجام می‌شود؟\nاگر نوارِ مرده از 8° به 15° برسد، با مثال 11.8 اثرش را بر انرژی برآورد کنید.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-c",
    "href": "chapters/11-wind-turbines.html#sec-ch11-c",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.4 پ. ساختِ محصول و قابلیتِ اطمینان",
    "text": "11.4 پ. ساختِ محصول و قابلیتِ اطمینان\nبخشِ پ توربین را از کارخانه تا ساختگاه دنبال می‌کند: ساختِ پره و موادِ کامپوزیت، قطعه‌های ریخته و آهنگری، چرخ‌دنده و یاتاقان، برج و ناسل؛ سپس توازن، صاعقه، خوردگی، یخ‌زدگی، آزمون‌های غیرمخرب، سوابق، گواهی، حمل، نصب، حدِ تعمیرِ میدانی و طرحِ کیفیتِ یک قطعهٔ برج. همه در سطحِ جریانِ فرایند؛ کارخانه در سطحِ چیدمانِ خط و برنامهٔ کنترل در فصل‌های ۴۲ (پره و پیشرانه) و ۴۷ (برج) می‌آید.\n\n11.4.1 پره از قالب تا کامیون\nایده. پره در دو نیمه‌قالبِ بزرگ (به طولِ خودِ پره) ساخته می‌شود (شکل 11.21): لایه‌های پارچهٔ الیافِ شیشه، کلاهکِ تیرِ اصلی (اغلب پیش‌ساخته از تخته‌های الیافِ کربن یا شیشه) و هسته (چوبِ بالسا یا فوم) خشک در قالب چیده می‌شوند؛ رزین زیرِ خلأ تزریق می‌شود و با گرمای قالب پخت می‌شود. سپس جان‌های برشی با چسب در یک نیمه نشانده و دو نیمه روی هم بسته و چسبانده می‌شوند. پس از پس‌پخت و درآوردن از قالب، لبه‌ها تراش می‌خورند، ریشه ماشین‌کاری و بوش‌های پیچ نشانده می‌شوند، رنگ و محافظِ لبهٔ حمله زده می‌شود، و پره وزن و مرکزِ جرمش اندازه‌گیری می‌شود.\n\n\n\n\n\n\nشکل 11.21: ساختِ پره در سطحِ جریانِ فرایند با دروازه‌های کیفیت (جزئیاتِ کارخانه در فصلِ ۴۲)\n\n\n\nچرا دروازه‌ها اینجا هستند. خطای پنهانِ کامپوزیت (چینِ الیاف، حفرهٔ هوا، ناحیهٔ خشکِ بی‌رزین، چسبِ ناقص) پس از بستنِ پره دیده نمی‌شود و فقط آزمونِ غیرمخرب (فراصوتی) یا شکستِ میدانی آن را نشان می‌دهد. پس سابقهٔ تزریق و پخت (دما، زمان، خلأ) برای هر پره نگه‌داشته می‌شود و خطِ چسب و کلاهک‌ها با فراصوت بازرسی می‌شوند. استانداردِ پره (IEC 61400-5:2020) الزام‌های طراحی، مواد، آزمون (ایستا و خستگیِ تمام‌مقیاس) و ساخت با مدیریتِ کیفیت را می‌دهد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش گامِ اصلیِ ساختِ پره را به ترتیب بنویسید.\nچرا سابقهٔ پختِ هر پره نگه‌داشته می‌شود؟\nکدام خطاها فقط با آزمونِ غیرمخرب پیدا می‌شوند؟\n\n\n\n\n\n11.4.2 مواد کامپوزیت و عیب‌هایشان\nایده. پره از کامپوزیت ساخته می‌شود: الیافِ سفت و مقاوم (شیشه یا کربن) در ماتریسِ پلیمری (اپوکسی یا وینیل‌استر). الیاف بار را در جهتِ خود می‌برند؛ پس چیدمانِ لایه‌ها (زاویهٔ هر لایه) خاصیتِ پره را می‌سازد: الیافِ تک‌جهتی در کلاهکِ تیرِ اصلی برای خمش، الیافِ ±۴۵ درجه در پوسته و جان‌ها برای برش و پیچش. کربن چند برابر سفت‌تر از شیشه است و برای پره‌های بلند (که خیزِ نوکشان نباید به برج برسد) در کلاهک‌ها به کار می‌رود؛ گران‌تر و به خطای چینِ الیاف حساس‌تر است.\n\n\n\nجدول 11.4: عیب‌های رایجِ پرهٔ کامپوزیت، ریشه، پیامد و شاهد (سطحِ مفهومی)\n\n\n\n\n\n\n\n\n\n\n\nعیب\nریشه\nپیامد\nشاهد\n\n\n\n\nچینِ الیاف\nچیدمانِ ناهموار، جابه‌جایی در تزریق\nکاهشِ شدیدِ مقاومتِ فشاری و خستگی\nفراصوت، دیداری پیش از تزریق\n\n\nناحیهٔ خشک یا حفره\nجریانِ ناقصِ رزین، نشتیِ خلأ\nتمرکزِ تنش، جذبِ آب\nسابقهٔ تزریق، فراصوت\n\n\nچسبِ ناقص\nمقدار یا پختِ نادرستِ چسب\nجداشدنِ جان یا لبه\nفراصوتِ خطِ چسب\n\n\nپختِ ناقص\nدما یا زمانِ کم\nمقاومت و دمای انتقالِ شیشه‌ایِ کم\nسابقهٔ دما، آزمونِ نمونه\n\n\nسایشِ لبهٔ حمله\nباران، گرد و غبار (در میدان)\nافتِ توان، نفوذِ آب\nبازرسیِ دوره‌ای\n\n\n\n\n\n\nخطای رایج. «پره سبک است پس ساده است.» پرهٔ هفتاد متری بلندترین قطعهٔ یک‌تکهٔ صنعتی در بسیاری از کشورهاست، با هزاران متر خطِ چسب و ده‌ها لایه؛ هر خطای کوچکِ ساخت در صد میلیون چرخهٔ بار (مثال 11.22) بزرگ می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در کلاهکِ تیرِ اصلی الیافِ تک‌جهتی و در پوسته الیافِ ±۴۵ درجه به کار می‌رود؟\nیک سود و یک ریسکِ الیافِ کربن را بنویسید.\nچینِ الیاف چه اثری بر مقاومت دارد و چگونه پیدا می‌شود؟\n\n\n\n\n\n11.4.3 قطعه‌های ریخته و آهنگری\nایده. توپی و شاسیِ جلو با ریخته‌گریِ چدنِ نشکن (با گرافیتِ کروی، چکش‌خوار) ساخته می‌شوند: شکل‌های پیچیده و سنگین (ده‌ها تن) که فقط ریخته‌گری اقتصادی می‌سازد. محورِ اصلی از فولادِ آهنگری‌شده است (دانه‌بندیِ ریز و پیوسته در جهتِ بار) و پس از عملیاتِ حرارتی ماشین‌کاری می‌شود. عیب‌های رایجِ ریخته‌گری حفره‌های انقباضی و ناخالصیاند که با فراصوت در نواحیِ پرتنش بازرسی می‌شوند؛ محل‌های بحرانی در نقشه علامت می‌خورند تا بازرسی آنجا متمرکز شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا توپی ریخته‌گری و محورِ اصلی آهنگری است؟\nدو عیبِ رایجِ ریخته‌گری و ابزارِ کشفشان را بنویسید.\n\n\n\n\n\n11.4.4 چرخ‌دنده‌ها\nایده. جعبه‌دندهٔ توربین معمولاً یک یا دو مرحلهٔ سیاره‌ای (چند چرخ‌دندهٔ سیاره‌ای میانِ چرخ‌دندهٔ خورشیدی و حلقه، که گشتاورِ بزرگ را تقسیم می‌کنند) و یک مرحلهٔ موازی دارد. جریانِ ساختِ چرخ‌دنده: شمشِ آهنگری‌شده → تراشِ دندانه → سخت‌کاریِ سطحی (کربن‌دهی و سپس سردکردنِ سریع) برای سطحِ سخت و مغزِ چقرمه → سنگ‌زنیِ دندانه برای دقتِ شکل → بازرسیِ شکل و جهتِ دندانه و سختی. پس از مونتاژ، جعبه‌دنده روی میزِ آزمونِ پشت‌به‌پشت زیرِ بار آزموده می‌شود (IEC 61400-4:2025 الزام‌های طراحی و آزمونِ جعبه‌دنده‌های بزرگ‌تر از 500 kW را می‌دهد).\nخرابی‌های رایج. ریزحفره‌ای شدن و حفره‌ای شدنِ سطحِ دندانه، شکستِ ریشهٔ دندانه، و بیش از همه خرابیِ یاتاقان‌ها در مرحله‌های سرعت‌بالا (بخش 11.4.5). روغنِ پاکیزه، دمای کنترل‌شده و پایشِ ذره و لرزش بهترین پیشگیری‌اند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مرحلهٔ سیاره‌ای برای گشتاورِ بزرگ مناسب است؟\nچرا دندانه پس از سخت‌کاری سنگ‌زنی می‌شود؟\nآزمونِ پشت‌به‌پشت چیست؟\n\n\n\n\n\n11.4.5 یاتاقان‌ها\nایده. توربین یاتاقان‌های بسیار بزرگ (یاو و گام، چند متری) و یاتاقان‌های پرسرعت (جعبه‌دنده و ژنراتور) دارد. جریانِ ساخت: حلقه‌های آهنگری‌شده → تراش → عملیاتِ حرارتی → سنگ‌زنیِ مسیر → المان‌های غلتان با دقتِ بالا → مونتاژ در محیطِ پاکیزه. عمرِ نامیِ یاتاقان (فصلِ ۸، بخش 8.3.11) بر پایهٔ خستگیِ سطحی است، اما بسیاری از یاتاقان‌های جعبه‌دندهٔ توربین زودتر از آن با ترک‌های سفیدِ حکاکی‌پذیر (به انگلیسی white etching cracks) از کار افتاده‌اند: سازوکاری که هنوز موضوعِ پژوهش است و به گذارهای بار، روان‌کار و جریان‌های الکتریکی نسبت داده می‌شود. جریانِ الکتریکی از یاتاقان (از مبدّل) با یاتاقانِ عایق و جاروبکِ زمین کنترل می‌شود (فصل‌های ۸ و ۹).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا عمرِ واقعیِ یاتاقان‌های جعبه‌دنده گاهی از عمرِ نامی کمتر بوده است؟\nجریانِ الکتریکی از یاتاقان چگونه کنترل می‌شود؟\n\n\n\n\n\n11.4.6 برج: ورق تا قطعه\nایده. برجِ فولادی از ورق‌های ضخیم ساخته می‌شود (شکل 11.22): برش و پخ‌زنی → نوردِ هر ورق به استوانه (قوطی) → جوشِ طولی → جوشِ محیطیِ قوطی‌ها به هم → جوشِ فلنج‌ها در دو سر → آزمونِ غیرمخربِ جوش‌ها → وارسیِ تختیِ فلنج → زنگ‌زدایی و رنگ → نصبِ تجهیزاتِ درونی (سکو، نردبان، کابل‌کش) → بازرسیِ نهایی و سوابق.\n\n\n\n\n\n\nشکل 11.22: ساختِ قطعهٔ برجِ فولادی با دروازه‌های کیفیت (مثالِ کارشدهٔ دوم، بخشِ دوم؛ جزئیاتِ کارخانه در فصلِ ۴۷)\n\n\n\n\nمثال 11.33 (چهار قطعهٔ برج) پرسش. برجِ 100 m در چهار قطعهٔ 25 m با قطرِ 4.5 تا 3.0 m، ضخامتِ 50 تا 22 mm و قوطی‌های 2.5 m (A-218): جرمِ هر قطعه، طولِ جوش‌ها، سطحِ رنگ و حجمِ رنگ را بیابید.\nپاسخ.\ntower in four 25 m sections, cans 2.5 m (A-218):\n  section  D base..top m  t mm  mass t  circ. welds  long. weld m\n        1   4.50..4.12       46     124       149 m           25\n        2   4.12..3.75       40      96       136 m           25\n        3   3.75..3.38       32      71       123 m           25\n        4   3.38..3.00       26      50       110 m           25\n  total 341 t steel; welds 518 m circumferential, 100 m longitudinal\n  coated area inside and outside 2,356 m2; paint for 320 um dry film at\n    70 % solids and 60 % transfer efficiency: 1,795 L per tower\n  base diameter 4.5 m is near the limit of road transport\n  under bridges; larger towers use split or concrete sections\nتفسیر. 341 t فولاد (هم‌خوان با 340 tِ مثال 11.20 و لولهٔ هم‌ارزِ مثال 11.25)، بیش از نیم کیلومتر جوشِ محیطی و حدودِ 1800 L رنگ برای هر برج. قطعهٔ پایینی 124 t و 4.5 m قطر دارد: نزدیکِ حدِ حملِ جاده‌ای. هر متر جوش یک سابقهٔ بازرسی است؛ هر فلنج یک وارسیِ تختی. وارسی: \\(\\pi \\times 4.31 \\times 0.046 \\times 25 \\times 7850 = 122\\ \\text{t}\\)، نزدیکِ 124 t با گردکردنِ ضخامت (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nده گامِ ساختِ قطعهٔ برج را به ترتیب بنویسید.\nچرا تختیِ فلنج پس از جوش وارسی می‌شود؟\nحجمِ رنگِ دوازده برج چند لیتر است؟\n\n\n\n\n\n11.4.7 ناسل: یکپارچه‌سازی و آزمونِ کارخانه\nایده. ناسل در کارخانه مونتاژ و یکپارچه می‌شود: شاسی، یاتاقانِ اصلی و محور، جعبه‌دنده، ژنراتور، ترمز، سامانهٔ یاو، تابلوها، کابل‌کشی، خنک‌کاری و پوسته. سپس آزمونِ پایانِ خط (به انگلیسی end-of-line test): پیوستگی و عایقِ کابل‌ها، کارکردِ حس‌گرها و محرک‌ها، چرخاندنِ پیشرانه (گاهی با موتورِ آزمون)، نشتیِ روغن، و آزمونِ نرم‌افزار و سامانهٔ ایمنی. قطعه‌های اصلی (جعبه‌دنده، ژنراتور، مبدّل) پیش از آن آزمونِ بارِ جداگانه دارند؛ آزمونِ یکپارچه زیرِ بارِ کامل فقط در میزهای آزمونِ ویژهٔ ناسل یا در خودِ ساختگاه ممکن است.\nپیامد برای پذیرش. همان درسِ اینورترِ فصلِ ۹: آنچه در کارخانه زیرِ بار آزموده نشده، در ساختگاه هم ممکن است تا ماه‌ها (باد کافی) آزموده نشود؛ پس برنامهٔ آزمون باید بگوید کدام کارکرد کجا و با چه شاهدی تأیید می‌شود (فصل‌های ۴۹ و ۵۰).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج آزمونِ پایانِ خطِ ناسل را نام ببرید.\nچرا آزمونِ یکپارچه زیرِ بارِ کامل در کارخانه کمیاب است؟\n\n\n\n\n\n11.4.8 توازنِ روتور\nایده. روتورِ نامتوازن یک نیرو و گشتاورِ چرخانِ \\(1P\\) می‌سازد که برج، یاتاقان‌ها و شاسی را می‌لرزاند. دو منبع دارد: جرمی (پره‌ها جرم و مرکزِ جرمِ کمی متفاوت دارند) و آیرودینامیکی (زاویهٔ گام یا پیچشِ یک پره کمی متفاوت است). اولی در کارخانه با وزن‌کردن و جفت‌سازیِ پره‌ها در دسته‌های سه‌تایی (و گاهی وزنهٔ توازن) کنترل می‌شود؛ دومی در ساختگاه با تنظیم و سنجشِ زاویهٔ گامِ هر پره.\n\nمثال 11.34 (ناترازیِ جرمی در برابرِ آیرودینامیکی) پرسش. سه پره با جرم‌های 22.00، 22.10 و 21.95 t در 22 m، و یک پره با 0.5° خطای گام در 9 m/s (A-217): نیروی \\(1P\\)ِ جرمی و تغییرِ رانشِ پرهٔ ناهم‌گام را بیابید.\nپاسخ.\nrotor imbalance from blade mass and pitch errors (A-217):\n  blade first mass moments 484.0, 486.2, 482.9 t m (masses 22.00,\n    22.10, 21.95 t at 22 m)\n  residual unbalance |sum S e^(j theta)| = 2,910 kg m\n  1P force at 11.5 rpm U w^2 = 4.2 kN\n  one blade pitched 0.5 deg off at 9 m/s: its thrust changes by 8.4 kN,\n    a 1P moment of about 419 kN m on the hub\n  the aerodynamic error can outweigh the mass error: blades are\n  weighed and matched in sets in the factory, and pitch angles\n  are set and checked on site (photogrammetry, laser tools)\nتفسیر. نیم درجه خطای گام نیروی \\(1P\\)ِ بیشتری از اختلافِ جرمیِ صد کیلوگرمی می‌سازد (حدودِ 8 در برابرِ 4 kN) و گشتاورِ چند صد کیلونیوتن‌متر روی توپی. پس سنجشِ گامِ هر پره پس از نصب (با عکس‌برداری یا لیزر) و تحلیلِ لرزشِ \\(1P\\) (بخش 11.3.17) بخشی از راه‌اندازی است. لرزشِ \\(1P\\)ِ ناسل در پایش، نخستین نشانهٔ ناترازی است (ISO 20816-21:2025). وارسی: \\(2910 \\times 1.204^2 = 4.2\\ \\text{kN}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو منبعِ ناترازیِ روتور و جای کنترلِ هر کدام را بنویسید.\nچرا پره‌ها در دسته‌های سه‌تایی جفت می‌شوند؟\nنخستین نشانهٔ ناترازی در داده‌های پایش چیست؟\n\n\n\n\n\n11.4.9 صاعقه\nایده. توربینِ 175 mی (تا نوکِ پره) بلندترین سازهٔ منطقه است و صاعقه را به خود می‌کشد؛ سازه‌های بلندِ چرخان صاعقه‌های رو به بالا هم آغاز می‌کنند. سامانهٔ حفاظت در برابرِ صاعقه شامل گیرنده‌های فلزی روی پره، رسانای پایین‌رو درونِ پره تا ریشه، مسیرِ عبور از یاتاقان‌ها (با جاروبک‌ها و جرقه‌گیرها تا جریان از غلتک‌های یاتاقان نگذرد)، برج و زمین است، به‌علاوهٔ برقگیرهای ضربه و ناحیه‌بندیِ حفاظتیِ تجهیزاتِ برقی (IEC 61400-24:2019).\n\nمثال 11.35 (چند صاعقه در سال؟) پرسش. با چگالیِ صاعقهٔ زمینِ دو بار بر کیلومترمربع در سال (A-219) و برآوردِ سادهٔ سطحِ جمع‌آوریِ \\(9\\pi H^2\\)، تعدادِ صاعقه به یک توربین و دوازده توربین در سال چیست؟\nپاسخ.\nlightning exposure of one turbine (A-219, rough estimate):\n  ground flash density 2.0 per km2 a year; tip height 175 m\n  equivalent collection area 9 pi H^2 = 0.87 km2\n  expected flashes 1.7 a year per turbine, 21 for twelve\n  tall rotating structures also launch upward flashes that this\n  simple estimate omits; the risk method and protection levels\n  of the turbine standard (IEC 61400-24:2019) govern the design\nتفسیر. حدودِ دو صاعقه در سال برای هر توربین و بیست برای نیروگاه: صاعقه یک رویدادِ عادیِ کار است، نه حادثه. پس سامانهٔ حفاظت باید پس از هر رویداد کار کند و بازرسیِ دوره‌ای (پیوستگیِ رسانا، فرسایشِ گیرنده) و ثبتِ رویدادها (شمارنده‌های صاعقه) بخشی از نگهداری است. محدودیت: چگالیِ صاعقهٔ ساختگاه از دادهٔ بلندمدت می‌آید (فصلِ ۲۶) و روشِ ارزیابیِ ریسکِ استاندارد جایگزینِ این برآورد است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمسیرِ جریانِ صاعقه از گیرنده تا زمین را بنویسید.\nچرا جریانِ صاعقه نباید از غلتک‌های یاتاقان بگذرد؟\nبا چگالیِ 4 بر کیلومترمربع در سال، تعدادِ صاعقه برای نیروگاه چیست؟\n\n\n\n\n\n11.4.10 خوردگی\nایده. برج، فلنج‌ها، پیچ‌ها و قطعه‌های ناسل فولادی‌اند و در محیط خورده می‌شوند. رده‌بندیِ خورندگیِ محیط (ISO 12944-2:2017) محیط را بر پایهٔ کاهشِ جرمِ نمونه‌های استاندارد رده‌بندی می‌کند؛ سامانهٔ رنگ (تعدادِ لایه، ضخامت، نوع) برای ردهٔ محیط و دوامِ خواسته‌شده انتخاب می‌شود. نیروگاهِ P در ارتفاع و دور از دریاست اما گرد و غبارِ نمکیِ یک دریاچهٔ خشک یا آلودگیِ صنعتی ممکن است رده را بالا ببرد؛ این پرسشِ ارزیابیِ ساختگاه است (فصل‌های ۱۴ و ۲۹).\nنقطه‌های حساس. لبهٔ فلنج‌ها و سوراخ‌های پیچ (رنگ نازک‌تر)، پیچ‌ها و مهره‌ها (پوششِ فلزی)، جوش‌ها، و درونِ برج در جایی که آبِ میعان جمع می‌شود. آسیبِ رنگ در حمل و نصب (بخش 11.4.15) نقطهٔ شروعِ خوردگی است؛ ترمیم با همان سامانهٔ رنگ و سابقه لازم است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nردهٔ خورندگیِ محیط بر چه پایه‌ای تعیین می‌شود؟\nچهار نقطهٔ حساسِ خوردگی در برج را نام ببرید.\n\n\n\n\n\n11.4.11 یخ‌زدگی\nایده. در هوای زیرِ صفر با رطوبت (ابر، مه، بارانِ یخ‌زن)، یخ روی پره‌ها می‌نشیند: برا کم و پسا زیاد می‌شود (افتِ توان)، روتور نامتوازن می‌شود (لرزش)، و تکه‌های یخ پرتاب می‌شوند (خطر برای مردم و تجهیزات). توربین آشکارسازِ یخ (روی ناسل یا پره، یا تحلیلِ منحنیِ توان) دارد و با یخ متوقف یا کم‌توان می‌شود؛ برخی پره‌ها یخ‌زدایی با گرما دارند.\n\nمثال 11.36 (غربالِ یخ از بستهٔ داده) پرسش. ساعت‌های زیرِ صفر با باد بالای تندیِ شروع را بشمارید و فاصلهٔ پرتابِ یخ را با قاعدهٔ سرانگشتی برآورد کنید (A-220).\nپاسخ.\nicing screen from the data pack (A-220):\n  hours at or below 0 C with wind above cut-in: 333 (3.8 % of the year)\n  ice also needs moisture (cloud, fog, freezing rain): the pack\n  has no humidity, so this is an upper bound (U-040)\n  rule-of-thumb ice-throw distance 1.5 (D + H) = 375 m for an\n    operating turbine: roads, buildings and the PV field inside it\n    need an ice risk assessment and a stop-on-ice control\n  iced blades lose lift and gain mass: power drops and the rotor\n  becomes unbalanced; ice detection stops or derates the turbine\nتفسیر. ۳۳۳ ساعت کرانِ بالاست: بستهٔ داده رطوبت ندارد و بیشترِ این ساعت‌ها یخ نمی‌سازند (U-040). اما فاصلهٔ 375 m یک رابطِ چیدمان است: در نیروگاهِ هیبریدی، جاده‌ها، ایستگاه‌های اینورتر و میدانِ خورشیدی ممکن است درونِ این شعاع باشند؛ ارزیابیِ ریسکِ یخ، علامت‌گذاری و کنترلِ توقف با یخ لازم است (فصل‌های ۲۱ و ۳۲). وارسی: \\(1.5 \\times (150 + 100) = 375\\ \\text{m}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه اثرِ یخ بر توربین را نام ببرید.\nچرا ساعت‌های زیرِ صفر کرانِ بالای ساعت‌های یخ‌زدگی است؟\nفاصلهٔ پرتابِ یخ چه رابطی با میدانِ خورشیدی دارد؟\n\n\n\n\n\n11.4.12 آزمون‌های غیرمخرب و ابعادی\nایده. آزمونِ غیرمخرب (به انگلیسی non-destructive testing) عیبِ درونی یا سطحی را بی‌آسیب به قطعه پیدا می‌کند. هر روش برای یک نوع عیب مناسب است:\n\n\n\nجدول 11.5: روش‌های آزمونِ غیرمخرب و کاربردشان در توربین (سطحِ مفهومی)\n\n\n\n\n\n\n\n\n\n\nروش\nچه می‌یابد\nکاربرد در توربین\n\n\n\n\nدیداری\nعیبِ سطحی، شکلِ جوش، آسیبِ رنگ\nهمه‌جا، صددرصد\n\n\nفراصوتی (و آرایهٔ فازی)\nعیبِ درونی، خطِ چسب، حفره\nجوشِ برج، ریخته‌گری، پره\n\n\nذره‌های مغناطیسی\nترکِ سطحیِ فولادِ مغناطیسی\nجوش‌ها، محورها\n\n\nمایعِ نافذ\nترکِ سطحیِ مواد\nقطعه‌های غیرمغناطیسی\n\n\nپرتونگاری\nعیبِ درونی با تصویر\nجوش‌های خاص\n\n\nگرمانگاری\nجداشدگی و عیبِ کامپوزیت\nپره\n\n\n\n\n\n\nآزمونِ ابعادی (گردی، قطر، تختیِ فلنج، موقعیتِ سوراخ‌ها، شکلِ دندانه) به اندازهٔ آزمونِ عیب مهم است: فلنجِ تاب‌خورده عمرِ خستگیِ پیچ‌ها را کم می‌کند. صلاحیتِ بازرس و روش (تأیید و کالیبراسیون) شرطِ اعتبارِ نتیجه است (فصل‌های ۴۰ و ۴۷).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای ترکِ سطحیِ جوشِ برج و حفرهٔ درونیِ ریخته‌گری کدام روش‌ها مناسب‌اند؟\nچرا آزمونِ ابعادی بخشی از کیفیت است؟\n\n\n\n\n\n11.4.13 سوابق و ردیابی\nایده. هر قطعهٔ اصلیِ توربین یک شمارهٔ سریال و یک پرونده دارد: گواهیِ مواد، سوابقِ فرایند (پخت، جوش، عملیاتِ حرارتی)، بازرسی‌ها، آزمون‌ها و عدمِ انطباق‌ها. در ساختگاه، سوابقِ پیش‌کشیدگیِ هر پیچ (ریشهٔ پره، فلنج‌های برج، قفسهٔ پیچ) به آن افزوده می‌شود.\n\nمثال 11.37 (حافظهٔ توربین) پرسش. قطعه‌های سریال‌دارِ اصلیِ یک توربین و دوازده توربین را بشمارید (A-220).\nپاسخ.\nserialised main components of one turbine (A-220): 35\n  twelve turbines: 420 serial numbers to trace, each with\n  material certificates, inspection reports, test records and\n  non-conformance history; plus every bolt-tensioning record\n  of the tower and blade-root joints\n  the records are the turbine's memory: warranty claims, serial\n  defect campaigns and life extension all start from them\nتفسیر. ۴۲۰ پرونده برای قطعه‌های اصلی، به‌علاوهٔ هزاران سابقهٔ پیچ. وقتی سازنده‌ای یک عیبِ سری را در یک دستهٔ یاتاقان اعلام می‌کند، فقط این پرونده‌ها می‌گویند کدام توربین‌ها درگیرند؛ و برای تمدیدِ عمر پس از بیست سال (فصلِ ۵۳)، تاریخچهٔ بار و تعمیرِ هر قطعه شاهدِ اصلی است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپروندهٔ یک قطعهٔ سریال‌دار چه چیزهایی دارد؟\nدو کاربردِ سوابق در دورهٔ بهره‌برداری را نام ببرید.\n\n\n\n\n\n11.4.14 گواهی: آنچه نشان می‌دهد و نمی‌دهد\nایده. طراحیِ توربین با IEC 61400-1:2019 (و استانداردهای اجزا: پره IEC 61400-5:2020، برج و فونداسیون IEC 61400-6:2020، جعبه‌دنده IEC 61400-4:2025، صاعقه IEC 61400-24:2019) انجام می‌شود و یک نهادِ گواهی‌دهنده آن را در چارچوبِ یک طرحِ گواهیِ نوع ارزیابی می‌کند. طرحِ بین‌المللیِ رایج، سندِ عملیاتیِ IECRE OD-501 (ویرایشِ 3.1، ۲۰۲۵) است که جای IEC 61400-22ِ پس‌گرفته‌شده را گرفته است. گواهیِ نوع ارزیابیِ طراحی، ارزیابیِ ساخت، آزمون‌های نمونهٔ اولیه (منحنیِ توان با IEC 61400-12-1:2022، بارها با IEC 61400-13:2015+AMD1:2021، نوفه با IEC 61400-11:2012+AMD1:2018، ویژگی‌های برقی با IEC 61400-21-1:2019) و آزمونِ تمام‌مقیاسِ پره را دربرمی‌گیرد.\n\n\n\nجدول 11.6: گواهیِ نوعِ توربین: آنچه نشان می‌دهد و نمی‌دهد\n\n\n\n\n\n\n\n\n\nگواهیِ نوع نشان می‌دهد\nگواهیِ نوع نشان نمی‌دهد\n\n\n\n\nطرح برای یک ردهٔ شرایطِ باد با روشِ استاندارد ارزیابی شده است\nکه ساختگاهِ ویژه در آن رده است (سازگاریِ ساختگاه جداست)\n\n\nنمونهٔ اولیه آزمون‌های بار، توان و نوفه را گذرانده است\nکه هر توربینِ تحویلی همان کیفیت را دارد\n\n\nساخت در زمانِ ارزیابی کنترل‌شده بود\nکه فونداسیون، نصب و راه‌اندازیِ پروژه درست است\n\n\n\nعمر و دسترس‌پذیریِ واقعی در ساختگاه\n\n\n\n\n\n\nگواهیِ پروژه. برخی بازارها افزون بر گواهیِ نوع، ارزیابیِ سازگاریِ ساختگاه و گواهیِ پروژه (طراحیِ فونداسیون، حمل، نصب، راه‌اندازی) می‌خواهند. اینکه چه چیزی در کشورِ پروژه الزامی است، پرسشِ فصل‌های ۵۵ تا ۵۷ است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار آزمونِ نمونهٔ اولیه را با استانداردِ هر کدام نام ببرید.\nسه چیزی را که گواهیِ نوع نشان نمی‌دهد بنویسید.\nکدام سند جای IEC 61400-22 را گرفته است؟\n\n\n\n\n\n11.4.15 حمل\nایده. پرهٔ 72.5 mی (E21)، قطعهٔ برجِ 124 t با قطرِ 4.5 m و ناسلِ 160 t بارهای فرااندازهاند: مسیر از بندر یا کارخانه تا ساختگاه باید بازرسیِ مسیر شود (شعاعِ پیچ‌ها، پل‌ها، ارتفاعِ زیرگذرها، شیب، ظرفیتِ جاده)، اغلب با تریلرهای ویژه، اسکورت و مجوز. در ساختگاه، جاده‌های دسترسی و سکوهای جرثقیل بخشی از طراحیِ عمرانی‌اند (فصلِ ۲۹). آسیبِ حمل (ضربه به لبهٔ پره، آسیبِ رنگ و فلنج) با بازرسیِ دریافت ثبت می‌شود (بخش 11.4.18).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج ویژگیِ مسیر که بازرسیِ مسیر وارسی می‌کند نام ببرید.\nچرا آسیبِ حمل باید در لحظهٔ دریافت ثبت شود؟\n\n\n\n\n\n11.4.16 نصب\nایده. ترتیبِ مفهومیِ نصب: آماده‌سازیِ فونداسیون (عمل‌آوریِ بتن، گروت) → قطعه‌های برج با جرثقیلِ اصلی و بستنِ فلنج‌ها با کشش‌دهی → ناسل → روتور (توپی و پره‌ها به‌صورتِ ستاره روی زمین یا پره به پره در ارتفاع) → کابل‌کشی و اتصال‌ها → تکمیلِ مکانیکی → راه‌اندازی و آزمون‌ها (فصل‌های ۴۹ و ۵۰). بالابری به حدِ باد وابسته است: هر بالابر حدِ مجازِ خودش را در دستورالعملِ سازندهٔ توربین و جرثقیل دارد و روزهای بادیِ ساختگاه برنامهٔ نصب را تعیین می‌کنند (فصلِ ۴۹).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nطرحِ بالابری، حدهای باد، کشش‌دهیِ پیچ‌ها، کار در ارتفاع و نجات را سازنده، شرکتِ جرثقیل و پیمانکارِ نصب با افرادِ صلاحیت‌دار و رویهٔ مکتوب تعیین و اجرا می‌کنند؛ این کتاب فقط ترتیب و رابط‌ها را می‌آموزد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nترتیبِ مفهومیِ نصب را بنویسید.\nچرا برنامهٔ نصب به آمارِ بادِ ساختگاه وابسته است؟\n\n\n\n\n\n11.4.17 نگهداری و حدِ تعمیرِ میدانی\nایده. نگهداریِ توربین برنامه‌ای (بازدیدِ دوره‌ای، روان‌کاری، فیلتر، کشش‌دهیِ دوبارهٔ پیچ‌ها، بازرسیِ پره) و اصلاحی (پس از خرابی) است. پرسشِ کلیدی برای هر خرابی: تعمیر در ارتفاع ممکن است یا تعویض با جرثقیلِ اصلی لازم است؟\n\n\n\nجدول 11.7: حدِ مفهومیِ تعمیرِ میدانی و نیاز به جرثقیل (هر طرح حدِ خودش را دارد)\n\n\n\n\n\n\n\n\n\n\nخرابی\nدر میدان\nنیازمندِ جرثقیلِ اصلی یا کارخانه\n\n\n\n\nسایشِ لبهٔ حمله\nترمیمِ پوشش و محافظ\n—\n\n\nآسیبِ کوچکِ پوستهٔ پره\nترمیمِ لایه با روشِ تأییدشده\nآسیبِ کلاهک یا خطِ چسبِ اصلی\n\n\nیاتاقانِ سرعت‌بالای جعبه‌دنده\nتعویض در ناسل (در برخی طرح‌ها)\n—\n\n\nآسیبِ مرحلهٔ سیاره‌ای\n—\nتعویضِ جعبه‌دنده\n\n\nژنراتور\nتعمیرِ جزئی\nتعویضِ ژنراتور\n\n\nیاتاقانِ اصلی\n—\nمعمولاً تعویض با برداشتنِ روتور\n\n\nمبدّل، حس‌گر، باتریِ گام\nتعویضِ ماژول\n—\n\n\n\n\n\n\nدرس. هزینهٔ یک خرابیِ بزرگ بیشتر جرثقیل و توقف است تا قطعه؛ پس پایشِ وضعیت (بخش 11.3.17)، یدکِ راهبردی و قراردادِ دسترسی به جرثقیل در برنامهٔ بهره‌برداری (فصل‌های ۵۱ و ۵۲) جای ویژه دارند. ترمیمِ سازه‌ایِ پره فقط با روشِ تأییدشدهٔ سازنده و افرادِ صلاحیت‌دار است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هزینهٔ تعویضِ جعبه‌دنده بیش از قیمتِ آن است؟\nکدام آسیب‌های پره در میدان ترمیم‌پذیرند و کدام نه؟\nسه ابزارِ مدیریتیِ کاهشِ هزینهٔ خرابی‌های بزرگ را نام ببرید.\n\n\n\n\n\n11.4.18 طرحِ کیفیتِ قطعهٔ برج\nایده. بخشِ دومِ مثالِ کارشدهٔ دوم: طرحِ کیفیتِ یک خانوادهٔ قطعهٔ برج از ورق تا ساختگاه، بر پایهٔ شکل 11.22 و مثال 11.33.\n\nمثال 11.38 (از ورق تا فلنج) پرسش. برای قطعه‌های برجِ نیروگاهِ P طرحِ کیفیت بنویسید: هر مرحله، چه وارسی، چه مقدار، چه معیار و چه سند (A-224).\nپاسخ.\ninspection basis of one tower section family (A-224, teaching):\n  per tower: 518 m circumferential and 100 m longitudinal welds, 8 flanges\n  plate: mill certificate per heat, thickness and lamination check\n  rolling: roundness and diameter of each can\n  welding: approved procedures and welders; visual 100 %;\n    volumetric (ultrasonic) and surface tests at the extents the\n    design and its standard require\n  flanges: flatness and inclination after welding (bolt fatigue)\n  coating: surface preparation, dry-film thickness, adhesion\n  dimensional check and records before release; transport and\n  site receipt inspection for damage to coating and flanges\n  twelve towers: 6.2 km of circumferential welds in the records\n\n\n\nجدول 11.8: طرحِ کیفیتِ مفهومیِ قطعه‌های برج (PLP-MEC-PRO-0001، پیش‌نویس)\n\n\n\n\n\n\n\n\n\n\n\nمرحله\nوارسی\nمقدار\nمعیار و سند\n\n\n\n\nورق\nگواهیِ کارخانهٔ فولاد، ضخامت، لایه‌لایگی\nهر ذوب، هر ورق\nمشخصهٔ خرید؛ گواهی\n\n\nنورد\nگردی و قطرِ هر قوطی\nصددرصد\nنقشه؛ گزارشِ ابعادی\n\n\nجوش\nدیداری؛ فراصوتی و ذره‌های مغناطیسی\nصددرصد دیداری؛ حجمی به اندازهٔ طرح\nروشِ جوشِ تأییدشده؛ گزارشِ آزمون\n\n\nفلنج\nتختی و شیب پس از جوش\nهر فلنج\nرواداریِ طرح؛ گزارش\n\n\nرنگ\nآمادگیِ سطح، ضخامتِ خشک، چسبندگی\nنمونه در هر لایه\nسامانهٔ رنگِ تأییدشده؛ گزارش\n\n\nنهایی\nابعاد، تجهیزاتِ درونی، علامت‌گذاری\nهر قطعه\nفهرستِ وارسی؛ گواهیِ انطباق\n\n\nدریافت\nآسیبِ رنگ و فلنج، اسناد\nهر قطعه\nگزارشِ دریافت؛ ترمیم با سامانهٔ رنگ\n\n\n\n\n\n\nتفسیر. وسعتِ آزمونِ حجمیِ جوش‌ها را طرح و استانداردش تعیین می‌کنند و این کتاب آن را نقل نمی‌کند. شش کیلومتر جوشِ محیطی در دوازده برج یعنی سوابقی که باید قابلِ‌جست‌وجو باشند: هر گزارش به شمارهٔ قطعه، شمارهٔ جوش و جوشکار پیوند دارد. دروازهٔ حیاتی تختیِ فلنج است: جوشِ خوب با فلنجِ تاب‌خورده هنوز پیچ‌هایی با عمرِ کوتاه می‌سازد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت مرحلهٔ طرحِ کیفیت را با شاهدِ هر کدام نام ببرید.\nچرا وسعتِ آزمونِ حجمی در این کتاب «به اندازهٔ طرح» آمده است؟\nیک ردیف برای «کشش‌دهیِ پیچ‌های فلنج در ساختگاه» بنویسید.\n\n\n\n\n\n11.4.19 دسترس‌پذیری: زمان یا انرژی\nایده. توربینی که خراب است انرژی نمی‌دهد. دسترس‌پذیریِ زمانی نسبتِ ساعت‌های آماده به کل است؛ دسترس‌پذیریِ انرژیایی نسبتِ انرژیِ تولیدشده به انرژی‌ای است که در همان باد اگر توربین سالم بود تولید می‌شد. این دو یکی نیستند: خرابیِ ناشی از بار (گام، مبدّل، پیشرانه) بیشتر در ساعت‌های پرباد رخ می‌دهد و ساعت‌های پرباد ارزشِ انرژیاییِ بیشتری دارند. قراردادهای خدمت معمولاً یکی از این دو را ضمانت می‌کنند و تعریفِ دقیقِ آن (چه توقفی به حسابِ چه کسی است) یک بندِ مذاکره‌ای است (فصل‌های ۳۹ و ۵۲).\nمدلِ آموزشی. خرابی‌های هر زیرمجموعه رویدادهای پواسون با نرخِ سالانهٔ ثابت‌اند و هر کدام توقفی با مدتِ ثابت می‌سازند. برای خرابی‌های ناشی از بار، احتمالِ شروع در هر ساعت با توانِ همان ساعت متناسب است. نرخ‌ها و مدت‌ها ساختگی‌اند (A-238)؛ آمارِ واقعیِ ناوگان در منابعِ تخصصی و نزدِ سازنده و بهره‌بردار است.\n\nمثال 11.39 (سهمِ هر زیرمجموعه از توقف) پرسش. با نرخ‌ها و مدت‌های آموزشی، توقفِ مورد انتظارِ هر زیرمجموعه و سهمِ آن را حساب کنید.\nپاسخ.\nexpected downtime by subsystem (rate x hours, A-238):\n  subsystem              failures/yr  hours each  h/yr   share\n  pitch system             0.50          24      12.0    7.1 %\n  converter                0.40          36      14.4    8.6 %\n  control and sensors      0.80          12       9.6    5.7 %\n  yaw system               0.20          24       4.8    2.9 %\n  hydraulics               0.30          24       7.2    4.3 %\n  generator                0.10         240      24.0   14.3 %\n  gearbox (major)          0.05        1440      72.0   42.9 %\n  blade repair             0.05         480      24.0   14.3 %\n  total 168 h a year = 1.92 % of the year (before overlaps)\nتفسیر. خرابی‌های کوچک و پرتکرار (گام، کنترل، مبدّل) بیشترین شمار را دارند اما خرابیِ بزرگ و نادرِ جعبه‌دنده، چون جرثقیل و قطعه و فصلِ مناسب می‌خواهد، نزدیک به نیمِ توقف را می‌سازد. وارسی: \\(0.05 \\times 1440 = 72\\ \\text{h}\\) (درست).\n\n\nمثال 11.40 (دو هزار سالِ شبیه‌سازی‌شده) پرسش. دو هزار سالِ یک توربین را با سالِ بستهٔ داده شبیه‌سازی کنید؛ دسترس‌پذیریِ زمانی و انرژیایی و انرژیِ ازدست‌رفته را بیابید؛ انرژیِ ازدست‌رفتهٔ سرویسِ دوره‌ایِ ۴۸ ساعته را در آرام‌ترین و پربادترین ماه مقایسه کنید. داده: بستهٔ داده 1.1.0، S0؛ بذرِ ۸۳.\nپاسخ.\navailability from simulated failures, one turbine, 2000 years (A-238):\n  rates and downtimes are fictional teaching values\n  time-based availability   98.26 %\n  energy-based availability 98.10 %\n  energy lost a year: 326 MWh of 17,168 MWh\n  load-driven failures start more often in windy hours, so\n  energy availability is lower than time availability\n  48 h of service in the calmest month (6): 53 MWh lost;\n    in the windiest month (12): 142 MWh\n  the gearbox's few long stops (crane, parts) dominate the\n  energy loss: spares and crane access are availability levers\nتفسیر. دسترس‌پذیریِ انرژیایی کمی کمتر از زمانی است، چون خرابی‌های ناشی از بار در بادِ زیاد رخ می‌دهند. سرویسِ دوره‌ای در آرام‌ترین ماه حدودِ یک‌سومِ انرژیِ سرویس در پربادترین ماه را می‌برد؛ برنامه‌ریزیِ نگهداری با تقویمِ باد یک اهرمِ رایگان است. برای دوازده توربین، تلفاتِ دسترس‌پذیری حدودِ 3.9 GWh در سال است؛ این عدد یکی از تلفاتی است که در مثال 11.49 هنوز کم نشده است (فصلِ ۱۵). وارسی: \\(326/17\\,168 = 1.90\\ \\%\\) و \\(1 - 0.0190 = 98.10\\ \\%\\) (درست).\n\nاهرم‌های دسترس‌پذیری. (۱) پایشِ وضعیت که خرابیِ بزرگ را به تعمیرِ برنامه‌ریزی‌شده تبدیل می‌کند (بخش 11.3.17)؛ (۲) یدکِ راهبردی برای قطعه‌های با زمانِ تحویلِ بلند (جعبه‌دنده، یاتاقانِ اصلی، ژنراتور)؛ (۳) دسترسیِ جرثقیل و جاده؛ (۴) دسترسیِ از راهِ دور و بازنشانیِ خودکارِ خطاهای کوچک؛ (۵) آموزش و موجودیِ کارکنان. هر اهرم هزینه دارد و با ارزشِ انرژیِ ازدست‌رفته سنجیده می‌شود (فصلِ ۵۲).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدسترس‌پذیریِ زمانی و انرژیایی را تعریف کنید و بگویید چرا متفاوت‌اند.\nچرا خرابیِ نادرِ جعبه‌دنده سهمِ بزرگی از توقف دارد؟\nانرژیِ ازدست‌رفتهٔ سالانهٔ مزرعه را از مثال 11.40 وارسی کنید.\nدو اهرمِ افزایشِ دسترس‌پذیری را با هزینه‌شان نام ببرید.\nچرا تعریفِ دقیقِ دسترس‌پذیری در قراردادِ خدمت مهم است؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-d",
    "href": "chapters/11-wind-turbines.html#sec-ch11-d",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.5 ت. آزمایشگاهِ تولید و طراحی",
    "text": "11.5 ت. آزمایشگاهِ تولید و طراحی\nبخشِ ت چهار کارِ عملی را با دادهٔ یک سال و کد انجام می‌دهد: انرژیِ ناخالص را از توزیعِ باد و منحنیِ توان می‌سازد (مثالِ کارشدهٔ نخست)، چهار روشِ تصحیحِ چگالی را مقایسه می‌کند، تلفاتِ دنبالهٔ سه چیدمان را با مدلِ جنسن می‌سنجد، و یک عیبِ یاتاقان را در سیگنالِ ارتعاشیِ ساختگی پیدا می‌کند؛ سپس نقشهٔ کیفیتِ زیرمجموعه‌ها را جمع و مرزهای مدل‌ها را می‌شمارد.\n\n11.5.1 از توزیعِ باد و منحنیِ توان تا انرژیِ ناخالص\nایده. انرژیِ سالانهٔ یک توربین مجموعِ توان در هر ساعت است. سه راهِ هم‌ارز: (۱) ساعت به ساعت با سریِ زمانی؛ (۲) بازه‌ای: ساعت‌ها در هر بازهٔ تندی ضربِ توانِ مرکزِ بازه؛ (۳) توزیع: انتگرالِ منحنیِ توان ضربِ چگالیِ احتمالِ وایبول (فصلِ ۵، معادلهٔ 5.8). راهِ دوم شکافِ میانِ داده و منحنی را دیدنی می‌کند: کدام تندی‌ها انرژی می‌سازند.\ndef energy_by_bins(v, power_kw, width: float = 1.0):\n    \"\"\"Hours in each wind-speed bin times the power at the bin centre.\"\"\"\n    edges = np.arange(0.0, 26.0 + width, width)\n    hours, _ = np.histogram(v, edges)\n    centre = 0.5 * (edges[1:] + edges[:-1])\n    energy = hours * power_kw(centre) / 1e3                   # MWh\n    return centre, hours, energy\n\n\n\n\n\n\nشکل 11.23: انرژیِ یک توربین در هر بازهٔ 1 m/s در سالِ بستهٔ داده و چگالیِ مرجع (مثالِ کارشدهٔ نخست)\n\n\n\n\nمثال 11.41 (مثالِ کارشدهٔ نخست: انرژیِ ناخالص) پرسش. برای یک توربین در سالِ بستهٔ داده (1.1.0، S0) و منحنیِ توانِ بستهٔ داده در 1.225 kg/m³، انرژی را با سه راه حساب کنید و سهمِ هر بازهٔ تندی را بیابید. برای دوازده توربین چه می‌شود؟\nپاسخ.\nworked example 1: one turbine, data-pack year, 1.225 kg/m3:\n  bin m/s   hours   P kW    MWh    share %\n      0.5     126      0        0      0.0\n      1.5     366      0        0      0.0\n      2.5     533      0        0      0.0\n      3.5     776    141      109      0.6\n      4.5     882    387      341      1.9\n      5.5     929    775      720      3.9\n      6.5    1028   1329     1366      7.5\n      7.5     892   2073     1849     10.1\n      8.5     739   3017     2230     12.2\n      9.5     663   4035     2675     14.7\n     10.5     551   4711     2596     14.2\n     11.5     446   4934     2201     12.1\n     12.5     314   4985     1565      8.6\n     13.5     203   5000     1015      5.6\n     14.5     111   5000      555      3.0\n     15.5      86   5000      430      2.4\n     16.5      69   5000      345      1.9\n     17.5      18   5000       90      0.5\n  sum of bins 18,227 MWh; hour by hour 18,233 MWh\n  Weibull k 2.11, c 8.02 m/s: mean power 2,069 kW -&gt; 18,125 MWh\n  twelve turbines: 218.79 GWh gross; chapter 5's 192.54 GWh\n    is this gross after its 12 % lumped loss (x 0.88 = 192.54)\n  most energy comes from 7 .. 13 m/s, where the curve is steep:\n  the curve's uncertainty there matters most\nتفسیر. سه راه در حدِ کمتر از یک درصد هم‌خوان‌اند (18,227، 18,233 و 18,125 MWh). تندی‌های 7 تا 13 m/s حدودِ هفتاد درصدِ انرژی را می‌سازند (شکل 11.23)، با آنکه کمتر از نیمی از ساعت‌ها (حدودِ 41 %) در آن‌اند؛ این همان ناحیهٔ شیب‌دارِ منحنی است که عدمِ قطعیتِ منحنیِ توان و تندیِ باد در آن بیشترین اثر را دارد. پیوند با فصلِ ۵: 192.54 GWhِ آنجا همین 218.79 GWh پس از تلفاتِ یکجای 12 % بود. وارسی: \\(663 \\times 4035 = 2675\\ \\text{MWh}\\) برای بازهٔ 9.5 m/s (درست).\n\nخطای رایج. منحنیِ توان را با میانگینِ تندی خواندن: \\(P(7.10) \\approx 1.76\\ \\text{MW}\\) در برابرِ میانگینِ واقعیِ 2.07 MW؛ با یک عدد میانگین، شکلِ توزیع گم می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه راهِ حسابِ انرژیِ سالانه را نام ببرید و سودِ هر کدام را بگویید.\nچرا تندی‌های 7 تا 13 m/s بیشترِ انرژی را دارند؟\nانرژیِ بازهٔ 10.5 m/s را از جدولِ مثال 11.41 وارسی کنید.\nچرا توانِ تندیِ میانگین با توانِ میانگین برابر نیست؟\n\n\n\n\n\n11.5.2 چهار راهِ تصحیحِ چگالی\nایده. فصلِ ۵ تندیِ هم‌ارز با چگالیِ هر ساعت را به کار برد. آیا چگالیِ میانگین بس است؟ و مدلِ روتور (مثال 11.10) چه می‌گوید؟\n\nمثال 11.42 (یک توربین، چهار روش) پرسش. انرژیِ یک توربین را بی‌تصحیح، با تندیِ هم‌ارزِ ساعتی، با تندیِ هم‌ارزِ میانگین و با مدلِ روتور در چگالیِ ساختگاه حساب کنید (A-221).\nپاسخ.\none turbine, four ways to treat air density (A-221):\n  power curve at 1.225 kg/m3, no correction     18,233 MWh\n  equivalent speed, hourly density              16,769 MWh (-8.0 %)\n  equivalent speed, mean density 1.056         16,773 MWh (-8.0 %)\n  BEM rotor at 1.056 kg/m3, turbulence 10 %     17,183 MWh (-5.8 %)\n  the BEM rotor gives about 2.5 % more, mostly from its higher\n  power near cut-in; leaving density out overstates the energy\n  by about 9 %: the largest single correction at 1200 m\nتفسیر. چگالیِ ساعتی و میانگین تقریباً یکی‌اند (چگالی با فصل تغییر می‌کند اما همبستگی‌اش با باد کوچک است). مدلِ روتور 2.5 % بیشتر می‌دهد، بیشتر از توانِ بالاترِ نزدیکِ تندیِ شروع (مثال 11.11). مهم‌تر از اختلافِ روش‌ها، اندازهٔ خودِ تصحیح است: حدودِ 9 %، بزرگ‌ترین تصحیحِ برآوردِ بادیِ این ساختگاه. وارسی: \\(16\\,769/18\\,233 = 0.920\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا چگالیِ میانگین تقریباً همان نتیجهٔ چگالیِ ساعتی را می‌دهد؟\nدر کدام ساختگاه این دو ممکن است فرق کنند؟\n\n\n\n\n\n11.5.3 دنباله و چیدمان\nایده. پشتِ هر روتور دنباله‌ای کندتر و متلاطم‌تر هست. توربینی که در دنباله است انرژیِ کمتر و بارِ خستگیِ بیشتری می‌گیرد. مدلِ ساده‌ی جنسن (یا پارک) دنباله را مخروطی با کمبودِ تندیِ یکنواخت می‌گیرد:\n\\[\n\\frac{\\Delta v}{v} = \\left(1 - \\sqrt{1 - C_T}\\right)\\left(\\frac{D}{D + 2 k_\\text{w} x}\\right)^2\n\\tag{11.24}\\]\nبا \\(x\\) فاصلهٔ پایین‌دست، \\(D\\) قطرِ روتور و ثابتِ گسترشِ دنباله \\(k_\\text{w}\\) (اینجا 0.05). کمبودها از چند دنباله با جمعِ مجذورها ترکیب می‌شوند.\nE17: Jensen, Ct 0.852, 4D: deficit 0.314; power x (1 - d)^3 = 0.323\n   : Jensen, Ct 0.852, 8D: deficit 0.190; power x (1 - d)^3 = 0.532\n\n\n\n\n\n\nشکل 11.24: چیدمانِ «الف» دوازده توربین: دو ردیفِ شش‌تایی عمود بر بادِ غالب (285°)، 4D در ردیف و 8D میانِ ردیف‌ها (A-222)\n\n\n\n\nمثال 11.43 (سه چیدمان برای دوازده توربین) پرسش. با سالِ بستهٔ داده، تندیِ هم‌ارزِ چگالی، \\(C_T\\)ِ مدلِ روتور و مدلِ جنسن، تلفاتِ دنبالهٔ سه چیدمان را بیابید: «الف» دو ردیفِ شش‌تایی (4D × 8D)، «ب» یک ردیفِ دوازده‌تایی (4D)، «پ» شبکهٔ ۳ × ۴ (5D × 5D) (A-222).\nپاسخ.\nwake losses with the Jensen model, k 0.05 (A-222); prevailing sector 285 deg:\n  layout                      free GWh   waked GWh   wake loss %\n  A: 2 rows of 6, 4D x 8D       201.23      188.16          6.50\n  B: 1 row of 12, 4D            201.23      200.89          0.17\n  C: 3 x 4 grid, 5D x 5D        201.23      179.98         10.56\n  a single row across the prevailing wind loses least but\n  stretches 6.6 km; the compact grid loses most; two rows\n  with 8D between them are the middle course; wakes also\n  raise turbulence and fatigue loads downstream\n\n\n\n\n\n\nشکل 11.25: تلفاتِ دنبالهٔ چیدمانِ «الف» بر حسبِ جهتِ باد در بخش‌های ۳۰ درجه\n\n\n\nتفسیر. یک ردیفِ عمود بر بادِ غالب کمترین تلفات (0.2 %) را دارد اما 6.6 km زمین در یک خط می‌خواهد و کابل و جادهٔ بلند؛ شبکهٔ فشرده 10.6 % می‌بازد. دو ردیف با 8D فاصله 6.5 %. شکل 11.25 نشان می‌دهد تلفات کجا متمرکز است: وقتی باد در امتدادِ ردیف‌ها می‌وزد (بخشِ 195°، حدودِ 24 %). انتخابِ چیدمان مصالحهٔ زمین، کابل، جاده، دسترسی، سایه بر میدانِ خورشیدی (بخش 10.4.7) و انرژی است (فصلِ ۲۱). محدودیت: مدلِ جنسن ساده است و افزایشِ تلاطمِ دنباله و اثرِ آن بر بار را نمی‌دهد؛ مدل‌های دقیق‌تر در فصلِ ۱۴. وارسی: \\(1 - 188.16/201.23 = 6.5\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا معادلهٔ 11.24، کمبودِ تندی در 6D با \\(C_T = 0.8\\) چیست؟\nچرا تلفات در جهتِ امتدادِ ردیف بیشینه است؟\nسه هزینهٔ غیرانرژیِ چیدمانِ تک‌ردیفه را نام ببرید.\nدنباله جز انرژی چه اثرِ دیگری بر توربینِ پایین‌دست دارد؟\n\n\n\n\n\n11.5.4 تحلیلِ دادهٔ وضعیت: یاتاقانِ معیوب\nایده. عیبِ مسیرِ بیرونیِ یک یاتاقانِ غلتشی هر بار که غلتکی از رویش بگذرد ضربه‌ای می‌زند؛ بسامدِ ضربه‌ها، بسامدِ عبورِ غلتک از مسیرِ بیرونی، از هندسه به دست می‌آید:\n\\[\nf_\\text{BPFO} = \\frac{n}{2}\\,f_r\\left(1 - \\frac{d}{D_\\text{p}}\\cos\\phi_\\text{c}\\right)\n\\tag{11.25}\\]\nبا \\(n\\) غلتک، بسامدِ محور \\(f_r\\)، قطرِ غلتک \\(d\\)، قطرِ گامِ \\(D_\\text{p}\\) و زاویهٔ تماسِ \\(\\phi_\\text{c}\\). ضربه‌ها کوچک‌اند و در طیفِ خام میانِ خط‌های بزرگِ درگیریِ چرخ‌دنده گم می‌شوند؛ اما هر ضربه یک تشدیدِ سازه‌ای در چند کیلوهرتز را تحریک می‌کند. اگر آن بازه را جدا و پوش (دامنهٔ لحظه‌ای با تبدیلِ هیلبرت) را بگیریم، طیفِ پوش بسامدِ تکرارِ ضربه‌ها را نشان می‌دهد.\n\n\n\n\n\n\nشکل 11.26: طیفِ خام و طیفِ پوشِ یک شتاب‌سنجِ ساختگیِ جعبه‌دنده با عیبِ مسیرِ بیرونیِ یاتاقان (A-223)\n\n\n\n\nمثال 11.44 (عیبی که طیفِ خام نشان نمی‌دهد) پرسش. یک سیگنالِ ساختگیِ دوثانیه‌ای (10 kHz) با محورِ 19.25 Hz، درگیریِ ۲۷ دندانه، ضربه‌های عیب با ۱۲ غلتک و \\(d/D_\\text{p} = 0.2\\) و نویز بسازید (A-223). طیفِ خام و طیفِ پوشِ بازهٔ 2 تا 4 kHz را مقایسه کنید.\nپاسخ.\ngearbox high-speed bearing, synthetic accelerometer (A-223):\n  shaft 19.25 Hz, gear mesh 27 x = 520 Hz, outer-race defect BPFO 92.4 Hz\n  raw spectrum at BPFO: 0.0025 (lost among the mesh lines and noise)\n  envelope spectrum peak: 92.5 Hz -&gt; the bearing defect frequency\n  impacts excite a structural resonance; demodulating that band\n  reveals their repetition rate: the basis of bearing diagnosis\n  in condition monitoring systems (chapter 52)\nتفسیر. طیفِ خام در 92.4 Hz تقریباً چیزی نشان نمی‌دهد؛ طیفِ پوش در همان بسامد و هماهنگ‌هایش قله دارد (شکل 11.26). این پایهٔ تشخیصِ یاتاقان در سامانه‌های پایشِ وضعیت است؛ روندِ دامنهٔ این قله در هفته‌ها پیشرفتِ عیب را نشان می‌دهد و تعمیر را برنامه‌ریزی‌پذیر می‌کند (فصلِ ۵۲). وارسی: \\(6 \\times 19.25 \\times 0.8 = 92.4\\ \\text{Hz}\\) (E20، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا معادلهٔ 11.25، برای ۱۶ غلتک، \\(f_r = 25\\ \\text{Hz}\\) و \\(d/D_\\text{p} = 0.15\\) (زاویهٔ تماسِ صفر) بسامدِ عیب چیست؟\nچرا عیبِ یاتاقان در طیفِ خام دیده نمی‌شود؟\nروندِ دامنهٔ قلهٔ پوش چه کاربردی دارد؟\n\n\n\n\n\n11.5.5 نقشهٔ زیرمجموعه و کیفیت\nایده. درختِ زیرمجموعه (شکل 11.15)، رابط‌ها (جدول 11.3)، جریان‌های ساخت (شکل 11.21، شکل 11.22) و طرحِ کیفیت (جدول 11.8) با هم یک نقشهٔ کیفیت می‌سازند: برای هر زیرمجموعه، کجا ساخته می‌شود، کدام دروازه‌ها شاهد می‌دهند، و کدام رابط در ساختگاه بسته می‌شود.\n\n\n\nجدول 11.9: نقشهٔ مفهومیِ زیرمجموعه، دروازه، شاهد و رابطِ ساختگاه برای توربین‌های نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\n\nزیرمجموعه\nکارخانه و دروازهٔ کلیدی\nشاهدِ تحویل\nرابطِ ساختگاه\n\n\n\n\nپره\nپخت، فراصوتِ خطِ چسب، وزن و مرکزِ جرم\nپروندهٔ پره، جفت‌سازی\nپیچ‌های ریشه، زاویهٔ گام\n\n\nتوپی و گام\nفراصوتِ ریخته‌گری، آزمونِ کارکردِ گام\nپرونده و آزمونِ کارخانه\nاتصال به محور، پیچ‌ها\n\n\nناسل و پیشرانه\nآزمونِ پشت‌به‌پشتِ جعبه‌دنده، پایانِ خط\nگزارش‌های آزمون\nفلنجِ بالا، کابل‌ها\n\n\nبرج\nجوش، تختیِ فلنج، رنگ\nطرحِ کیفیت (جدول 11.8)\nکشش‌دهیِ فلنج‌ها\n\n\nفونداسیون\n(ساختگاه) بتن، قفسهٔ پیچ، گروت\nسوابقِ عمرانی\nپیچ‌های مهار\n\n\nبرق و کنترل\nآزمون‌های کارخانه (فصل‌های ۸ و ۹)\nگزارش‌ها و پیکربندی\nآزمون‌های راه‌اندازی\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای پره، دروازهٔ کلیدیِ کارخانه و رابطِ ساختگاه را بنویسید.\nکدام زیرمجموعه هیچ دروازهٔ کارخانه‌ای ندارد و شاهدش از کجا می‌آید؟\n\n\n\n\n\n11.5.6 مرزهای مدل‌های این فصل\n\nنیم‌رخ و پره ساختگی‌اند؛ پرهٔ واقعی نیم‌رخ‌های گوناگون و منحنی‌های اندازه‌گیری‌شده دارد.\nنظریهٔ المانِ پره–تکانه پایاست؛ رفتارِ گذرا، دنبالهٔ دینامیکی و واماندگیِ پویا نیامده‌اند.\nتلاطم با یک ضریبِ ثابت (10 %) و توزیعِ گاوسی؛ تلاطمِ واقعیِ ساختگاه اندازه‌گیری می‌خواهد (U-039).\nبارها مرتبهٔ اول و خستگی با سیگنالِ ساختگی؛ حالت‌های بارِ طراحی و شبیه‌سازیِ هوا–کشسانی کارِ سازنده است.\nبسامدِ برج با لولهٔ هم‌ارز و بی‌سختیِ فونداسیون.\nدنباله با مدلِ جنسن و هم‌پوشانیِ کامل؛ تلاطمِ دنباله و بارِ آن نیامده‌اند.\nانرژی پیش از دسترس‌پذیری، تلفاتِ برقی، محدودیتِ صادرات، یخ، تخریب و عدمِ قطعیت (فصل‌های ۱۳، ۱۵ و ۲۱).\nدینامیکِ کنترل شبه‌پایا با روتورِ صلب؛ برج، انعطافِ پیشرانه، پالایه‌ها و منطقِ حفاظتی نیامده‌اند (بخش 11.2.21).\nپره به‌صورتِ تیر فقط خمشِ عمود بر صفحه را با کلاهکِ نازک می‌بیند؛ ضریبِ بارِ حدی و کرنشِ مجاز آموزشی‌اند (بخش 11.3.21).\nنوفه با گسترشِ نیم‌کره‌ای و یک ضریبِ جذب؛ روشِ رسمیِ پیش‌بینی و حدها ملی‌اند (بخش 11.5.8).\nسایش، برشِ باد و سایهٔ برج با مدل‌های ساده و ضریب‌های ساختگی (A-226، A-227).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام دو مرز بیشترین اثر را بر برآوردِ انرژی دارند؟\nبرای مرزِ ۳ چه اندازه‌گیری‌ای لازم است؟\n\n\n\n\n\n11.5.7 آزمونِ منحنیِ توان از رکوردهای ده‌دقیقه‌ای\nایده. منحنیِ ضمانت‌شدهٔ سازنده (بخش 11.2.14) فقط وقتی شاهد است که روی توربینِ واقعی اندازه‌گیری شود. آزمون رکوردهای ده‌دقیقه‌ایِ تندیِ باد (از دکل یا لیدارِ جلوی توربین)، چگالیِ هوا (از فشار و دما) و توان را چند هفته جمع می‌کند. سپس چهار گام دارد: (۱) پالایش: رکوردهایی که توربین در کارِ عادی نبوده (محدودیتِ صادرات، یخ، خرابی، تعمیر) و رکوردهایی که باد از سمتِ دنبالهٔ توربین‌های دیگر یا مانع آمده کنار می‌روند؛ (۲) نرمال‌سازی به چگالیِ مرجع؛ (۳) روشِ بازه‌ها: میانگینِ تندی و توان در بازه‌های تندیِ باد؛ (۴) انرژی و عدمِ قطعیت با یک توزیعِ مرجعِ باد.\nنرمال‌سازی. همان رابطهٔ تندیِ هم‌ارز (معادلهٔ 11.8)، این بار برای آوردنِ هر رکورد به چگالیِ مرجعِ \\(\\rho_\\text{ref}\\):\n\\[\nv_\\text{n} = v \\left(\\frac{\\rho}{\\rho_\\text{ref}}\\right)^{1/3} .\n\\tag{11.26}\\]\nاستانداردِ آزمون (IEC 61400-12-1:2022) پهنای بازه، کمینهٔ داده، واسنجیِ ساختگاه، پالایه‌ها، روشِ نرمال‌سازی برای هر نوعِ کنترل و روشِ عدمِ قطعیت را تعیین می‌کند؛ مقدارهای این درس (بازهٔ 0.5 m/s، دست‌کم ده رکورد در هر بازه) آموزشی‌اند.\n    v_n = v * (rho / RHO_REF) ** (1 / 3)       # density-normalised speed\n    bins = w.bin_power_curve(v_n[good], p[good])\n    raw = w.bin_power_curve(v, p)              # no filter, no normalisation\ndef bin_power_curve(v, p, width: float = 0.5, v_max: float = 25.0,\n                    min_count: int = 10):\n    \"\"\"Method of bins: mean wind speed, mean power, standard deviation and\n    count of the records in each speed bin; sparse bins are dropped.\"\"\"\n    v, p = np.asarray(v, float), np.asarray(p, float)\n    edges = np.arange(0.0, v_max + width, width)\n    idx = np.digitize(v, edges) - 1\n    out = []\n    for k in range(len(edges) - 1):\n        sel = idx == k\n        cnt = int(sel.sum())\n        if cnt &gt;= min_count:\n            out.append((float(v[sel].mean()), float(p[sel].mean()),\n                        float(p[sel].std(ddof=1)), cnt))\n    return out\n\n\n\n\n\n\nشکل 11.27: آزمونِ منحنیِ توان: رکوردهای عادی و پرچم‌دار، میانگینِ بازه‌ها و منحنیِ مدل در 1.056 kg/m³\n\n\n\n\nمثال 11.45 (هشت هفته رکورد، یک منحنی) پرسش. از 8,064 رکوردِ ساختگی (هشت هفته) با پرچم‌های وضعیت (عادی، محدودشده، یخ‌زده، ناموجود)، منحنیِ توان را با پالایش و نرمال‌سازی به 1.056 kg/m³ بسازید؛ انرژی را با توزیعِ رِیلیِ با میانگینِ 7 m/s حساب و با منحنیِ مدل مقایسه کنید؛ عدمِ قطعیتِ ناشی از پراکندگیِ داده و از بادسنج را برآورد کنید. داده: ساختگی، بذرِ ۷۱ (A-233). «توربینِ واقعی» همان مدلِ روتور در سه چگالی است و نوفهٔ اندازه‌گیری دارد.\nپاسخ.\npower-curve measurement from 8,064 ten-minute records (A-233):\n  status: normal 7,481, curtailed 324, iced 111, unavailable 148\n  normalised to 1.056 kg/m3, bins 0.5 m/s, at least 10 records: 35 bins\n  bin m/s   records   measured kW   std kW   model kW\n    3.76      361          220        49        219\n    4.25      376          335        53        331\n    4.75      379          469        58        471\n    5.25      404          640        70        638\n    5.76      408          841        82        840\n    6.24      380         1069        90       1068\n    6.76      390         1363       109       1361\n    7.24      374         1672       119       1665\n    7.75      380         2049       139       2044\n    8.24      378         2457       154       2458\n    8.75      332         2920       165       2924\n    9.23      328         3394       175       3392\n    9.75      253         3884       161       3878\n   10.24      244         4265       144       4267\n   10.74      208         4548       138       4562\n   11.25      188         4760       123       4758\n   11.73      183         4865       120       4870\n   12.23      135         4921       136       4936\n   12.74      121         4963       134       4970\n   13.22       92         4968       116       4985\n   13.76       78         5004       134       4994\n   14.24       60         5007       132       4997\n  energy at a Rayleigh mean of 7.0 m/s: measured 16,648 MWh, model 16,647 MWh\n    ratio 1.000; without filtering and normalisation 16,167 MWh (0.971)\n  uncertainty: scatter (type A) 12 MWh (0.07 %); anemometer (type B) 632 MWh\n    (3.8 %)\n  the wind-speed measurement, not the number of records,\n  limits the accuracy of a power-curve test\nتفسیر. پس از پالایش و نرمال‌سازی، منحنیِ اندازه‌گیری‌شده انرژیِ منحنیِ مدل را تقریباً دقیق بازمی‌سازد؛ بی‌پالایش، رکوردهای محدودشده و یخ‌زده حدودِ 3 % انرژی را کم نشان می‌دهند و سازنده به‌درستی آن را رد می‌کند (شکل 11.27). نکتهٔ اصلی در عدمِ قطعیت است: پراکندگیِ داده با هزاران رکورد کمتر از 0.1 % است، اما خطای کوچکِ بادسنج (0.1 m/s به‌اضافهٔ 1 %) حدودِ 4 % در انرژی می‌سازد، چون توان در شیبِ منحنی تقریباً با مکعبِ تندی تغییر می‌کند. پس واسنجیِ بادسنج و جای درستِ دکل از تعدادِ رکورد مهم‌ترند. وارسی: در شیبِ تند (مثلاً 8 m/s) شیبِ منحنی حدودِ 800 kW بر متر بر ثانیه است و \\(0.18\\ \\text{m/s}\\) خطا حدودِ \\(145\\ \\text{kW}\\) یا 6 %ِ توانِ آن بازه است؛ میانگینِ وزنیِ بازه‌ها کمتر است (درست، از نظرِ مرتبه).\n\nقاعدهٔ پذیرش. قرارداد معمولاً نسبتِ انرژیِ اندازه‌گیری‌شده به انرژیِ ضمانت‌شده را با همان توزیعِ مرجع می‌سنجد و برای عدمِ قطعیتِ آزمون حاشیه‌ای می‌گذارد. اینکه این حاشیه چگونه به کار رود (کاستن از ادعا یا افزودن به تحمل) یک بندِ مذاکره‌ای است و باید پیش از آزمون نوشته شود (فصل‌های ۳۹ و ۵۰). آزمونِ منحنیِ توان کارِ آزمایشگاهِ مستقلِ دارای صلاحیت است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار گامِ آزمونِ منحنیِ توان را بنویسید.\nچرا رکوردهای محدودشده باید کنار بروند حتی اگر توربین سالم باشد؟\nبا معادلهٔ 11.26، تندیِ نرمال‌شدهٔ 9 m/s در 1.10 kg/m³ به مرجعِ 1.056 چیست؟\nچرا خطای بادسنج از پراکندگیِ داده مهم‌تر است؟\nقاعدهٔ پذیرش باید پیش از آزمون چه چیزهایی را روشن کند؟\n\n\n\n\n\n11.5.8 نوفهٔ صوتی و حالتِ کم‌صدا\nایده. صدای توربینِ امروزی بیشتر آیرودینامیکی است: جریانِ متلاطم از روی لبهٔ فرارِ پره می‌گذرد و صدای پهن‌باندِ «ووش‌ووش» می‌سازد که با تندیِ نوکِ پره به‌شدت بالا می‌رود. صدای مکانیکیِ جعبه‌دنده و ژنراتور با عایق و طراحی کم شده است. سازنده ترازِ توانِ صوتیِ \\(L_W\\) را با آزمونی مطابقِ IEC 61400-11:2012+AMD1:2018 اعلام می‌کند. در گیرنده ترازِ فشارِ صوتِ \\(L_p\\) با فاصله کم می‌شود. مدلِ ساده‌ای با گسترشِ نیم‌کره‌ای روی زمینِ سخت و جذبِ هوا:\n\\[\nL_p = L_W - 10\\log_{10}\\!\\left(2\\pi d^2\\right) - \\alpha_\\text{air}\\,d, \\qquad\nL_\\text{tot} = 10\\log_{10}\\sum_i 10^{L_{p,i}/10} .\n\\tag{11.27}\\]\n\\(d\\) فاصلهٔ مایل تا ناسل است و ترازهای چند توربین انرژیایی جمع می‌شوند (دو منبعِ برابر 3 dB بیشتر از یکی). روش‌های رسمیِ پیش‌بینی جمله‌های زمین، مانع، هواشناسی و طیفِ بسامدی دارند و ملی‌اند (فصل‌های ۳۳ و ۵۵).\ndef sound_pressure_level(lw_db: float, r_m, alpha_db_per_m: float = 0.005):\n    \"\"\"Sound pressure level at slant distance r from a point source of\n    sound power level lw_db over hard flat ground (hemispherical spreading)\n    with a single air-absorption coefficient; no ground or barrier terms.\"\"\"\n    r = np.asarray(r_m, float)\n    return lw_db - 10 * np.log10(2 * math.pi * r ** 2) - alpha_db_per_m * r\nحالتِ کم‌صدا. کاهشِ سرعتِ روتور تندیِ نوک را کم می‌کند. یک قاعدهٔ سرانگشتیِ رایج برای صدای لبهٔ فرار تغییرِ حدودِ \\(50\\log_{10}\\)ِ نسبتِ تندیِ نوک است. اما محدودیتِ گشتاورِ پیشرانه (مثال 11.21) یعنی در سرعتِ کمتر توانِ بیشینه هم باید به همان نسبت کم شود؛ هزینهٔ انرژی از همین‌جاست.\n\n\n\n\n\n\nشکل 11.28: ترازِ فشارِ صوتِ یک توربین بر حسبِ فاصلهٔ افقی، سرعتِ کامل و حالتِ شب (مدلِ آموزشی)\n\n\n\n\nمثال 11.46 (سه خانه و دوازده توربین) پرسش. با \\(L_W = 106\\ \\text{dB(A)}\\) (اعلامِ ساختگیِ سازنده، A-234) و چیدمانِ «الف»، ترازِ صوت را در سه خانهٔ ساختگی در فاصلهٔ 600، 900 و 1500 m از نزدیک‌ترین توربین حساب کنید؛ اثرِ حالتِ شب (سرعتِ 10.5 rpm) را بر صدا و بر انرژیِ سالانه بیابید.\nپاسخ.\nsound at three fictional dwellings, layout A (A-234): L_W 106 dB(A),\n  hemispherical spreading, absorption 2 dB/km, no ground or screening terms\n  dwelling  nearest m  nearest dB(A)  12 turbines  night mode\n  R1           602        41.1           44.3        42.3\n  R2           901        37.1           41.0        39.0\n  R3          1505        31.4           38.3        36.3\n  night mode: rotor speed 10.5 instead of 11.5 rpm;\n    the tip-speed rule 50 log10(10.5/11.5) gives -2.0 dB\n  the torque limit caps the power at 4,565 kW in this mode\n  energy cost of the mode at night only (22:00 - 06:00): 1.81 % of the year\n  limits, times and assessment methods are national (chapters\n  33 and 55); the declared level comes from a test to the acoustic\n  measurement standard (IEC 61400-11:2012+AMD1:2018)\nتفسیر. در خانهٔ نزدیک، دوازده توربین با هم حدودِ سه دسی‌بل بیشتر از نزدیک‌ترین توربین‌اند؛ در خانهٔ دور، چون فاصلهٔ همهٔ توربین‌ها تقریباً یکسان است، مجموع حدودِ هفت دسی‌بل بیشتر از یک توربین است. حالتِ شب حدودِ دو دسی‌بل کم می‌کند و حدودِ 1.8 % انرژیِ سال را می‌برد، چون توان در شب به 4,565 kW محدود می‌شود. اینکه آیا این کاهش لازم است، به حدهای ملی، زمان‌بندیِ آن‌ها و ارزیابیِ رسمی بستگی دارد که این کتاب نقل نمی‌کند. وارسی: \\(106 - 10\\log_{10}(2\\pi \\times 610^2) - 1.2 = 41.0\\ \\text{dB(A)}\\) برای فاصلهٔ مایلِ حدودِ 610 m (درست، نزدیک به 41.1).\n\nرابط با میدانِ خورشیدی و همسایه. نوفه در نیروگاهِ هیبریدی معمولاً بر میدانِ خورشیدی اثری ندارد، اما ساختمانِ بهره‌برداری، پست و خانه‌های اطراف گیرنده‌اند. سایه‌زنیِ چشمک‌زنِ پره‌ها روی خانه‌ها (نه روی ماژول‌ها، فصلِ ۱۰) و نوفه با هم در ارزیابیِ اثرِ محیطی بررسی می‌شوند (فصلِ ۳۳).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا صدای توربینِ امروزی بیشتر آیرودینامیکی است؟\nدو توربینِ 40 dB(A) با هم چند دسی‌بل‌اند؟ ده توربین؟\nچرا حالتِ کم‌صدا توانِ بیشینه را هم کم می‌کند؟\nفاصلهٔ مایل تا ناسل را برای خانه‌ای در 600 m و توپیِ 100 m حساب کنید.\nچرا این کتاب حدِ مجازِ صدا را نقل نمی‌کند؟\n\n\n\n\n\n11.5.9 اندازهٔ روتور: مطالعهٔ مصالحه\nایده. برای یک پیشرانهٔ 5 MW، سازندگان چند روتور عرضه می‌کنند. روتورِ بزرگ‌تر (نسبتِ ویژهٔ کمتر، بخش 11.2.1) در بادِ زیرِ اسمی انرژیِ بیشتری می‌گیرد و زودتر به توانِ اسمی می‌رسد؛ اما پرهٔ بلندتر سنگین‌تر و گران‌تر است، بار و ارتفاعِ نوک بیشتر می‌شود و حمل دشوارتر. پرسشِ طراح این است: هر درصد انرژیِ بیشتر به چه قیمتی؟ در نیروگاهِ هیبریدی پرسشِ دیگری هم هست: روتورِ بزرگ‌تر ساعت‌های بیشتری را در توانِ اسمی می‌گذراند و با سقفِ صادرات و تولیدِ خورشیدی بیشتر هم‌پوشانی دارد (فصل‌های ۱۸ و ۲۱).\nروشِ مطالعه. سه روتورِ 136، 150 و 162 m با یک روشِ طراحیِ پره (مثال 11.3)، یک سقفِ تندیِ نوک (90.3 m/s، برای نوفه و سایش)، فاصلهٔ ثابتِ 25 m از زمین تا پایین‌ترین نوک (پس ارتفاعِ توپی با روتور تغییر می‌کند و برشِ باد آن را جبران می‌کند) و جرمِ پره با توانِ 2.5ِ شعاع (قاعدهٔ مقیاسِ آموزشی، A-239).\n\n\n\n\n\n\nشکل 11.29: مطالعهٔ اندازهٔ روتور: تغییرِ انرژیِ سالانه، رانشِ بیشینه و جرمِ پره نسبت به روتورِ پایهٔ 150 m\n\n\n\n\nمثال 11.47 (سه روتور روی یک پیشرانه) پرسش. برای سه روتور، نسبتِ ویژه، ارتفاعِ توپی، تندیِ اسمی، انرژیِ سالانهٔ یک توربین در ساختگاه (چگالیِ ساعتی، بی‌دنباله)، ضریبِ ظرفیت، رانشِ بیشینه (در 1.225 kg/m³) و جرمِ پره را بیابید. داده: بستهٔ داده 1.1.0، S0؛ پره‌ها و قاعدهٔ جرم ساختگی‌اند.\nپاسخ.\nrotor-size trade study, 5 MW drivetrain, site year (A-239):\n  rotor m  W/m2  hub m  rated v  energy MWh  CF     peak thrust  blade t\n    136    344     93    11.0      14,968  0.342      846 kN   17.2\n    150    283    100    10.5      17,168  0.392      923 kN   22.0\n    162    243    106    10.0      18,921  0.432      962 kN   26.7\n  relative to the 150 m rotor:\n    136 m: energy -12.8 %, thrust  -8.3 %, blade mass -21.7 %\n    150 m: energy  +0.0 %, thrust  +0.0 %, blade mass  +0.0 %\n    162 m: energy +10.2 %, thrust  +4.3 %, blade mass +21.2 %\n  a bigger rotor buys energy below rated wind; blade mass\n  (and cost) grows faster than the energy, while peak thrust\n  grows slowly because rated wind falls; fatigue loads and\n  tip height also grow. The choice is made on cost of energy\n  with the vendor's prices and loads, and on site limits\n  (transport, tip height, noise, export cap)\nتفسیر. روتورِ 162 m حدودِ 10 % انرژیِ بیشتر می‌دهد و جرمِ پره‌اش حدودِ 21 % بیشتر است؛ رانشِ بیشینه کمتر رشد می‌کند چون تندیِ اسمی پایین می‌آید. ضریبِ ظرفیتِ یک توربین بی‌دنباله 0.39 است که با دنباله و منحنیِ بستهٔ داده به 0.358ِ مثال 11.49 می‌رسد. اینکه کدام روتور بهتر است با این جدول معلوم نمی‌شود: هزینهٔ هر گزینه، بارهای خستگیِ ویژهٔ ساختگاه، ردهٔ توربین، ارتفاعِ مجازِ نوک، حمل و اثرِ سقفِ صادرات لازم است؛ همین مقایسه با عددهای سازنده بخشی از ارزیابیِ پیشنهادها در فصلِ ۳۹ است. وارسی: \\(5 \\times 10^6/(\\pi \\times 75^2) = 283\\ \\text{W/m}^2\\) و \\(17\\,168/(5 \\times 8760) = 0.392\\) (درست).\n\nخطای رایج. «بیشترین انرژی یعنی بهترین روتور.» در نیروگاهِ هیبریدی با سقفِ صادرات، بخشی از انرژیِ اضافهٔ روتورِ بزرگ در ساعت‌هایی می‌آید که مزرعه و میدانِ خورشیدی با هم به سقف رسیده‌اند و بُرش می‌خورد؛ ارزشِ هر مگاوات‌ساعتِ اضافه را باید با شبیه‌سازیِ ساعتیِ کلِ نیروگاه سنجید (فصل‌های ۱۸ تا ۲۱).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا روتورِ بزرگ‌تر روی همان پیشرانه زودتر به توانِ اسمی می‌رسد؟\nچرا در این مطالعه ارتفاعِ توپی با روتور تغییر کرد؟\nنسبتِ ویژهٔ روتورِ 162 m را وارسی کنید.\nچرا رانشِ بیشینه کندتر از انرژی رشد می‌کند؟\nسقفِ صادرات چگونه ارزشِ روتورِ بزرگ‌تر را کم می‌کند؟",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-plantp",
    "href": "chapters/11-wind-turbines.html#sec-ch11-plantp",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "11.6 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ زیر ابزارِ فصل را روی دوازده توربینِ نیروگاهِ P می‌برند: یک توربین در یک ساعت، انرژیِ سالانهٔ مزرعه از جریانِ آزاد تا دنباله، و پایهٔ تجهیز و رابط با طرحِ کیفیت. همه بر پایهٔ فرض‌های A-211 تا A-239 (فرضی یا ساختگی)، تصمیم‌های D-008، D-011 و D-015 و بستهٔ دادهٔ 1.1.0ِ سناریوی S0 هستند.\nبرنامه:\npython -m companion.ch11.integrated\n\nمثال 11.48 (مقدماتی: یک توربین در یک ساعتِ گرم) پرسش. ساعتی گرم با بادِ نزدیکِ 9.5 m/s را از بستهٔ داده بردارید، چگالی را از فشار و دما حساب کنید، و نقطهٔ کارِ روتور (سرعت، نسبتِ تندی، گام، \\(C_p\\)، توان، گشتاور، رانش) و سرعتِ ژنراتور را بیابید؛ با منحنیِ بستهٔ داده در تندیِ هم‌ارز مقایسه کنید.\nپاسخ.\none turbine, day 142 of the data year, 11:00 (S0):\n  wind at hub 9.50 m/s from 302 deg; air 31.0 C, 875 hPa -&gt; 1.002 kg/m3\n  rotor (BEM, steady): 10.28 rpm, TSR 8.50, pitch 0.0 deg, Cp 0.485\n  power 3,459 kW; aero torque 3.42 MN m; thrust 681 kN\n  generator 1032 rpm through the 1:100.4 gearbox (D-011)\n  data-pack curve at the equivalent speed 8.88 m/s: 3,417 kW\n  the steady model and the measured-style curve differ by the\n  turbulence averaging of a real ten-minute mean\nتفسیر. در 31 °C و 875 hPa چگالی 1.002 kg/m³ است، 18 % زیرِ مرجع؛ تندیِ هم‌ارز 8.88 m/s. روتور روی نسبتِ تندیِ بهینه با گامِ صفر کار می‌کند و مدل و منحنیِ بستهٔ داده در 1.2 % هم‌خوان‌اند. ژنراتور در 1032 rpm: همان سرعتی که مبدّلِ سمتِ ماشین (فصلِ ۹) با آن کار می‌کند. وارسی: \\(9.50 \\times (1.002/1.225)^{1/3} = 8.88\\ \\text{m/s}\\) (درست).\n\n\nمثال 11.49 (میانی: انرژیِ سالانهٔ مزرعه) پرسش. انرژیِ دوازده توربین را از منحنیِ مرجع، با چگالیِ ساختگاه و با دنبالهٔ چیدمانِ «الف» حساب کنید؛ ضریبِ ظرفیت و ساعت‌های بارِ کامل را بیابید و با فصلِ ۵ مقایسه کنید.\nپاسخ.\nannual energy of the 12 turbines, free stream to wakes (D-015):\n  gross, power curve at 1.225 kg/m3           218.79 GWh\n  site air density (equivalent speed)         201.23 GWh (-8.0 %)\n  wakes, layout A (2 x 6, 4D x 8D)            188.16 GWh (-6.5 %)\n  capacity factor 0.358; full-load hours 3,136\n  not yet included: availability, electrical losses, curtailment\n  at the export limit, icing, degradation and the uncertainty of\n  each step (chapters 13, 15 and 21)\n  chapter 5's 177.08 GWh used one lumped 12 % loss: the wake loss\n  alone is about half of it\nتفسیر. از 218.8 به 201.2 (چگالی) و 188.2 GWh (دنباله): ضریبِ ظرفیتِ 0.358. تلفاتِ یکجای 12 %ِ فصلِ ۵ اکنون یک جزءِ فیزیکی دارد: دنباله 6.5 %؛ بقیه (دسترس‌پذیری، برق، محدودیتِ صادرات، یخ) در فصل‌های ۱۵ و ۲۱ کمّی می‌شوند. وارسی: \\(188.16/(60 \\times 8.76) = 0.358\\) (E18، درست).\n\n\nمثال 11.50 (یکپارچه: پایهٔ تجهیز، رابط‌ها و طرحِ کیفیت) پرسش. شاهدهای فصل را در یک پایهٔ تجهیز و رابط برای توربین‌های نیروگاهِ P جمع کنید: چرا این توربین و این چیدمان، کدام رابط‌ها با نیروگاه، و کدام طرحِ کیفیت.\nپاسخ.\n\n\n\nجدول 11.10: پایهٔ تجهیز و رابط برای توربین‌های نیروگاهِ P (PLP-MEC-REP-0001، پیش‌نویس)\n\n\n\n\n\n\n\n\n\n\nموضوع\nپایه در نیروگاهِ P\nشاهد\n\n\n\n\nروتور و منحنیِ توان\nWT-5.0-150، نسبتِ ویژهٔ 283 W/m²؛ مدلِ فیزیکی منحنی را بازمی‌سازد\nمثال 11.11\n\n\nچگالی\nتندیِ هم‌ارزِ ساعتی؛ مدلِ روتور روش را تأیید می‌کند؛ منحنیِ سازنده U-013\nمثال 11.10، مثال 11.42\n\n\nپیشرانه\nدنده‌دار و مبدّلِ کامل (D-011)؛ گشتاورِ 4.42 MN·m\nمثال 11.21\n\n\nبرج\nنرم–سفت، 0.215 Hz، حاشیهٔ 12 و 14 %؛ سختیِ فونداسیون باز\nمثال 11.25\n\n\nسازگاریِ ساختگاه\nمیانگینِ تندی و چگالی وارسی‌شده؛ تلاطم و حدِ پنجاه‌ساله باز (U-039)\nمثال 11.23\n\n\nچیدمان\n«الف»، دو ردیف عمود بر 285°، دنبالهٔ 6.5 %\nمثال 11.43\n\n\nرابط با میدانِ خورشیدی\nسایهٔ برج و پره (فصلِ ۱۰)، پرتابِ یخ تا 375 m\nمثال 10.36، مثال 11.36\n\n\nصاعقه\nحدودِ ۲۱ رویداد در سال؛ بازرسی و شمارنده‌ها\nمثال 11.35\n\n\nپره و لبهٔ حمله\nسختی و فاصلهٔ نوک تا برج پیش از استحکام؛ حفاظتِ لبه، سایش 3.3 %ِ انرژی\nمثال 11.29، مثال 11.15\n\n\nکنترل\nقانونِ \\(k\\omega^2\\)، گامِ برنامه‌ریزی‌شده دور از بسامدِ برج\nمثال 11.18، مثال 11.19\n\n\nنوفه\nحالتِ شب با 10.5 rpm، −2 dB، 1.8 %ِ انرژی؛ حدها ملی\nمثال 11.46\n\n\nآزمونِ منحنیِ توان\nپالایش، نرمال‌سازی، بازه‌ها؛ قاعدهٔ پذیرش پیش از آزمون\nمثال 11.45\n\n\nفلنج و پیچ‌ها\nتختی پس از جوش و سوابقِ کشش‌دهی شاهدِ عمرِ اتصال‌اند\nمثال 11.31\n\n\nدسترس‌پذیری\nانرژیایی کمی زیرِ زمانی؛ جعبه‌دنده نیمِ توقف؛ سرویس در ماهِ آرام\nمثال 11.40\n\n\nاندازهٔ روتور\n150 m پایه؛ 162 m حدودِ 10 % انرژیِ بیشتر، ارزش با سقفِ صادرات سنجیده می‌شود\nمثال 11.47\n\n\nکیفیت\nدرختِ زیرمجموعه، رابط‌ها، طرحِ کیفیتِ برج، نقشهٔ کیفیت\nشکل 11.15، جدول 11.8، جدول 11.9\n\n\n\n\n\n\nتفسیر. هر ردیف یا شاهد دارد یا مجهولِ نام‌دار؛ هیچ ردیفی «فرضِ بی‌صاحب» نیست. سه رابط با بقیهٔ نیروگاه از این فصل بیرون می‌آیند: سایه و یخ با میدانِ خورشیدی، رانش و بسامد با فونداسیون (فصلِ ۳۰)، و فرمانِ توان و گام با کنترل‌گرِ نیروگاه (فصل‌های ۳۴ و ۳۵). وارسی: همهٔ ارجاع‌های جدول به مثال‌های این فصل یا فصلِ ۱۰‌اند (درست).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-design",
    "href": "chapters/11-wind-turbines.html#sec-ch11-design",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.7 گردشِ کارِ انتخاب و یکپارچه‌سازیِ توربین",
    "text": "11.7 گردشِ کارِ انتخاب و یکپارچه‌سازیِ توربین\n\nمنبع: توزیعِ باد، چگالی، تلاطم و حدها از اندازه‌گیری (فصل‌های ۱۲ و ۱۳).\nردهٔ توربین و سازگاری با مقدارهای طراحیِ سازنده و بارهای ویژهٔ ساختگاه (بخش 11.3.13).\nروتور و منحنیِ توان: نسبتِ ویژه، منحنیِ سازنده برای چگالیِ ساختگاه، منحنیِ ضمانت‌شده (بخش 11.2.14).\nپیشرانه و برق: معماری، ژنراتور و مبدّل، رفتار در شبکه (بخش 11.3.4، فصل‌های ۸ و ۹).\nبرج و فونداسیون: ارتفاع، بسامد، ژئوتکنیک (بخش 11.3.15، فصل‌های ۲۹ و ۳۰).\nچیدمان: دنباله، زمین، کابل، جاده، سایه و یخ (بخش 11.5.3، فصلِ ۲۱).\nانرژی: ناخالص، چگالی، دنباله، سپس تلفات و عدمِ قطعیت (مثال 11.49، فصل‌های ۱۴ و ۱۵).\nکیفیت: درخت، رابط‌ها، طرح‌های کیفیت، گواهی و پذیرش (بخش 11.4.18، بخش 11.4.14).\nمرزِ کار: بارها و طراحی با سازنده؛ فونداسیون با مهندسِ سازهٔ صلاحیت‌دار؛ نصب و بالابری با پیمانکارِ صلاحیت‌دار.\n\n\n\n\nجدول 11.11: رابط‌های توربین با بقیهٔ نیروگاه\n\n\n\n\n\n\n\n\n\n\nرابط\nمقدار یا پرسش\nمنبع\n\n\n\n\nمنحنیِ توان در چگالیِ ساختگاه\nاز سازنده (U-013)\nمثال 11.10\n\n\nتلاطم و حدِ باد\nاندازه‌گیری (U-039)\nمثال 11.23\n\n\nبارهای فونداسیون\nاز سازنده، با سختیِ خاک (U-041، U-042)\nبخش 11.3.8\n\n\nسایه و یخ بر میدانِ خورشیدی\n375 m؛ سایهٔ برج\nمثال 11.36\n\n\nفرمانِ توان و توانِ راکتیو\nکنترل‌گرِ نیروگاه\nبخش 11.3.10\n\n\nحالتِ کم‌صدا\nحدِ ملی، ساعت‌ها، توانِ مجاز\nمثال 11.46\n\n\nآزمونِ منحنیِ توان\nآزمایشگاهِ مستقل، قاعدهٔ پذیرش\nمثال 11.45\n\n\nمصرفِ داخلی و اندازه‌گیری\nواردات در ساعت‌های بی‌تولید\nمثال 11.28",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-lab",
    "href": "chapters/11-wind-turbines.html#sec-ch11-lab",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.8 آزمایشگاه‌های پایتونِ این فصل",
    "text": "11.8 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 11.12: آزمایشگاه‌های پایتونِ فصلِ ۱۱\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nآیرودینامیک و کار\nexamples_a\nتوانِ باد، نیم‌رخ، طراحیِ پره، المانِ پره–تکانه، ضریبِ توان، ناحیه‌ها، قانونِ گشتاور، چرخش، چگالی، انرژیِ توقف\n\n\nمعماری و بارها\nexamples_b\nجرم‌ها، پیشرانه، بارها، جریانِ بارانی، کمپبل، سازگاری\n\n\nساخت و قابلیتِ اطمینان\nexamples_c\nتوازن، قطعه‌های برج، صاعقه، یخ، سوابق\n\n\nآیرودینامیکِ ژرف‌تر\nexamples_e\nروتورِ گلاوِرت، تصحیحِ بوهل، برش و سایهٔ برج، تندیِ هم‌ارزِ روتور، سایشِ لبهٔ حمله\n\n\nدینامیکِ کنترل\ndynamics\nپلهٔ باد، تعقیب در تلاطم، حساسیتِ گام، بهره‌ها، تندباد\n\n\nزیرمجموعه‌ها در عدد\nexamples_f\nجعبه‌دنده، یاتاقانِ اصلی، مصرفِ داخلی، پره به‌صورتِ تیر\n\n\nآزمایشگاهِ ت\nlab_d\nانرژی با سه راه، چگالی، دنباله، طیفِ پوش\n\n\nآزمایشگاهِ دوم\nlab_f\nآزمونِ منحنیِ توان، نوفه و حالتِ شب\n\n\nسازه، چرخش و دسترس‌پذیری\nexamples_g\nتنشِ پای برج، پیچِ فلنج، کارِ چرخش، توقف و دسترس‌پذیری\n\n\nانتخابِ روتور\nexamples_h\nمطالعهٔ اندازهٔ روتور\n\n\nروتورِ مشترک\nrotor\nپره، توربین و منحنی‌های پایای ذخیره‌شده\n\n\nنیروگاهِ P\nintegrated\nیک ساعت، انرژیِ مزرعه، طرحِ کیفیت\n\n\nمثال‌های کوچک و پاسخ‌نامه\nworked، solutions\nسطرهای E01 به بعد و پاسخ‌های عددی\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ wind را می‌افزاید: نیم‌رخِ ساختگی، طراحیِ پره، نظریهٔ المانِ پره–تکانه با تلفاتِ نوک و ریشه و تصحیحِ القای زیاد، نقطهٔ کار با ناحیه‌های کنترل، میانگین‌گیریِ تلاطم، تندیِ هم‌ارزِ چگالی، دنبالهٔ جنسن و سرعت‌های مزرعه، جریانِ بارانی، ماینر و بارِ هم‌ارز، بسامدِ برج، روتورِ آرمانیِ گلاوِرت، ضریبِ رانشِ بوهل، تندیِ هم‌ارزِ روتور، گشتاورِ خمشیِ پره، نسبتِ سیاره‌ای، عمرِ یاتاقان، روشِ بازه‌ها و ترازِ صوت؛ با آزمون‌هایی که مدل را با حدِ بتز، نمونهٔ مرجعِ جریانِ بارانی، تیرِ یک‌سرگیردارِ دقیق، تعریفِ رانش، پیوستگیِ تصحیحِ بوهل و جمعِ انرژیاییِ ترازها می‌سنجند. تمرینِ پیشنهادی: در dynamics لختیِ پیشرانه را دو برابر کنید و اثرش را بر ثابتِ زمانیِ مثال 11.16 و تلفاتِ تعقیبِ مثال 11.17 ببینید.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-mfg",
    "href": "chapters/11-wind-turbines.html#sec-ch11-mfg",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.9 ساخت و تولیدِ صنعتی در این فصل",
    "text": "11.9 ساخت و تولیدِ صنعتی در این فصل\nساختِ صنعتیِ توربین در بخشِ پ آمده است: پره و کامپوزیت (بخش 11.4.1، بخش 11.4.2)، ریخته‌گری و آهنگری (بخش 11.4.3)، چرخ‌دنده و یاتاقان (بخش 11.4.4، بخش 11.4.5)، برج (بخش 11.4.6)، ناسل (بخش 11.4.7)، آزمون‌های غیرمخرب (بخش 11.4.12) و سوابق (بخش 11.4.13). فصل‌های ۴۲ (پره، پیشرانه و ناسل) و ۴۷ (برج و سازه‌های فولادی) آن‌ها را در سطحِ کارخانه کامل می‌کنند، و فصلِ ۴۰ ممیزیِ تأمین‌کننده را. نکتهٔ کیفیتیِ مشترک: مانندِ کپسوله‌کنندهٔ ماژول (فصلِ ۱۰)، پختِ پره و تختیِ فلنج ویژگی‌هایی‌اند که در آزمونِ پایانی دیده نمی‌شوند و سال‌ها بعد با ترک یا شل‌شدنِ پیچ برمی‌گردند؛ کنترلِ فرایند و سوابق آن‌ها را تضمین می‌کنند.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-std",
    "href": "chapters/11-wind-turbines.html#sec-ch11-std",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.10 جعبهٔ استاندارد و انطباق",
    "text": "11.10 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا جدولی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nالزام‌های طراحیِ توربین: IEC 61400-1:2019، ویرایشِ چهارم (با اصلاحیه و برگهٔ تفسیر؛ تاریخ‌ها را پیش از استناد وارسی کنید).\nاجزا: پره IEC 61400-5:2020 (نسخهٔ یکپارچه با اصلاحیهٔ ۲۰۲۵)؛ برج و فونداسیون IEC 61400-6:2020؛ جعبه‌دنده IEC 61400-4:2025 (ویرایشِ دوم، جایگزینِ ویرایشِ ۲۰۱۲)؛ حفاظت در برابرِ صاعقه IEC 61400-24:2019 با اصلاحیهٔ 1:2024.\nاندازه‌گیری و آزمون: منحنیِ توان IEC 61400-12-1:2022؛ بارهای مکانیکی IEC 61400-13:2015+AMD1:2021؛ نوفه IEC 61400-11:2012+AMD1:2018؛ ویژگی‌های برقی IEC 61400-21-1:2019؛ ارتعاش ISO 20816-21:2025.\nگواهی: طرحِ گواهیِ نوع و اجزا IECRE OD-501 (ویرایشِ 3.1، ۲۰۲۵)، جایگزینِ IEC 61400-22ِ پس‌گرفته‌شده.\nخوردگی: رده‌بندیِ محیط ISO 12944-2:2017.\nمرز: ارزیابیِ ژئوتکنیک و آیین‌نامهٔ سازه‌ایِ ملی (فصل‌های ۲۹ و ۳۰)؛ ایمنیِ کار در ارتفاع، بالابری و نجات (فصلِ ۳۲)؛ نوفه و محیطِ زیست (فصلِ ۳۳)؛ الزام‌های اتصال به شبکه (فصل‌های ۱۷ و ۵۵ تا ۵۷).",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-deliverable",
    "href": "chapters/11-wind-turbines.html#sec-ch11-deliverable",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.11 تحویل‌دادنیِ نیروگاهِ P",
    "text": "11.11 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-GEN-CAL-0003، بازنگریِ A: محاسبهٔ انرژیِ بادی از جریانِ آزاد تا دنباله (مثال 11.41، مثال 11.42، مثال 11.43، مثال 11.49).\nPLP-MEC-SPC-0001، بازنگریِ A: مشخصهٔ مفهومیِ توربین: روتور و منحنیِ توان در چگالیِ ساختگاه، ردهٔ طراحی و سازگاری، پیشرانه، برج و فرکانس، صاعقه، یخ، سوابق و گواهی (جدول 11.1، جدول 11.6)؛ به‌اضافهٔ حفاظتِ لبهٔ حمله، حالت‌های کم‌صدا با توانِ مجاز، پایشِ جعبه‌دنده با بسامدهای درگیری، و طرحِ آزمونِ منحنیِ توان با قاعدهٔ پذیرش (مثال 11.15، مثال 11.46، مثال 11.26، مثال 11.45).\nPLP-MEC-LST-0001، بازنگریِ A: درختِ زیرمجموعه و فهرستِ رابط‌ها (شکل 11.15، جدول 11.3، جدول 11.9).\nPLP-MEC-PRO-0001، بازنگریِ A: طرحِ کیفیتِ قطعه‌های برج (جدول 11.8)؛ برنامه است، نه دستورِ کار.\nPLP-MEC-REP-0001، بازنگریِ A: پایهٔ تجهیز و رابط (جدول 11.10).\nکتابخانهٔ همراه: ماژولِ wind با آزمون‌ها و برنامه‌های companion/ch11.\nفرض‌ها: A-211 حدهای سرعتِ روتور، بازدهِ 0.94، شروع و قطع؛ A-212 نیم‌رخ و پرهٔ ساختگی؛ A-213 مدل‌های افتِ توانِ خطای جهت؛ A-214 جرم‌های زیرمجموعه و شعاعِ ژیراسیونِ پره؛ A-215 سیگنالِ ساختگیِ بارِ ریشهٔ پره (بذرِ ۵۳)؛ A-216 لولهٔ هم‌ارزِ برج و مقدارهای طراحیِ سازنده؛ A-217 جرم‌های پره و خطای گام؛ A-218 هندسهٔ قطعه‌های برج و سامانهٔ رنگ؛ A-219 چگالیِ صاعقه؛ A-220 غربالِ یخ و فهرستِ قطعه‌های سریال‌دار؛ A-221 روش‌های چگالی؛ A-222 سه چیدمان و ثابتِ دنباله؛ A-223 سیگنالِ ساختگیِ یاتاقان؛ A-224 طرحِ کیفیتِ آموزشیِ برج؛ A-225 سهمِ تلفاتِ جعبه‌دنده؛ A-226 مدلِ شبه‌پایای برش و سایهٔ برج (شعاعِ برج، فاصلهٔ صفحهٔ روتور، شیب و مخروطی)؛ A-227 نیم‌رخِ ساییده روی یک‌سومِ بیرونی؛ A-228 لختیِ پیشرانه، بادِ متلاطمِ مرتبهٔ اول، تندبادِ آموزشی و هدف‌های حلقهٔ گام؛ A-229 دندانه‌های جعبه‌دنده؛ A-230 ضریب‌ها و ظرفیتِ یاتاقانِ اصلی؛ A-231 بارهای مصرفِ داخلی؛ A-232 کلاهکِ پره، ضخامتِ نسبی، ضریبِ بارِ حدی، کرنشِ مجاز و هندسهٔ فاصلهٔ نوک؛ A-233 رکوردهای ساختگیِ آزمونِ منحنیِ توان (بذرِ ۷۱) و خطای بادسنج؛ A-234 ترازِ توانِ صوتی، جذبِ هوا، جای خانه‌ها و حالتِ شب؛ A-235 مقطعِ پای برج و ضریبِ بارِ حدیِ آموزشی؛ A-236 پیچ‌ها، پیش‌بار و ضریبِ بارِ اتصالِ فلنج؛ A-237 نوارِ مرده، نرخِ چرخش و حدِ تابِ کابل؛ A-238 نرخ‌ها و مدت‌های خرابی (بذرِ ۸۳)؛ A-239 قاعدهٔ مقیاسِ جرمِ پره، سقفِ تندیِ نوک و فاصلهٔ نوک از زمین. همه فرضی یا ساختگی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-013 (باز) منحنیِ سازنده برای چگالیِ ساختگاه؛ U-039 تلاطم و تندیِ حدیِ بلندمدت از دادهٔ ده‌دقیقه‌ای و تحلیلِ بلندمدت؛ U-040 شرایطِ یخ‌زدگی (رطوبت، ابر، مه)؛ U-041 بارهای طراحی و بیانیهٔ سازگاریِ ساختگاهِ سازنده؛ U-042 دادهٔ ژئوتکنیک و سختیِ فونداسیون.\nتصمیم D-015: پایهٔ برآوردِ انرژیِ بادی تا رسیدنِ منحنیِ سازنده و مطالعهٔ دنبالهٔ ساختگاه: منحنیِ بستهٔ داده با تندیِ هم‌ارزِ چگالیِ ساعتی (D-008)، مدلِ دنبالهٔ جنسن با \\(k_\\text{w} = 0.05\\)، و چیدمانِ آموزشیِ «الف» (دو ردیفِ شش‌تایی عمود بر 285°، 4D × 8D)؛ رابط‌های سایه و پرتابِ یخ با میدانِ خورشیدی در چیدمانِ نهایی (فصلِ ۲۱) وارسی می‌شوند.\nدفترِ سندها (جدول 2.18): پنج ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-summary",
    "href": "chapters/11-wind-turbines.html#sec-ch11-summary",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.12 جمع‌بندی",
    "text": "11.12 جمع‌بندی\n\nتوانِ باد با مکعبِ تندی و خطیِ چگالی است؛ در 1200 m چگالی حدودِ 14 % کمتر و انرژی حدودِ 8 % کمتر است (مثال 11.1، مثال 11.42).\nحدِ بتز از دیسکِ تکانه می‌آید؛ نظریهٔ المانِ پره–تکانه با تلفاتِ نوک، پسا و دنبالهٔ چرخان روتورِ واقعی را به 0.485 می‌رساند (مثال 11.4).\nپره برای یک نسبتِ تندی و زاویهٔ حمله طراحی می‌شود؛ وتر و پیچش از ریشه تا نوک کم می‌شوند (مثال 11.3).\nناحیه‌های کار: نسبتِ تندیِ بهینه با قانونِ \\(k\\omega^2\\)، سقفِ سرعت، سپس گام؛ رانش پیش از تندیِ اسمی بیشینه است (مثال 11.6، مثال 11.7).\nمنحنیِ توان شیءِ آماری است: مدلِ فیزیکی با تلاطم منحنیِ بستهٔ داده را بازمی‌سازد؛ روشِ تندیِ هم‌ارز با مدلِ روتور هم‌خوان است اما U-013 باز می‌ماند (مثال 11.11، مثال 11.10).\nمعماری: چهار گروه و سه رابطِ اصلی؛ پیشرانهٔ دنده‌دار گشتاور را صد برابر کم می‌کند؛ سامانهٔ ایمنی مستقل است (شکل 11.15، مثال 11.21).\nبارها و خستگی: گرانشِ پره هر دور برمی‌گردد؛ جریانِ بارانی و بارِ هم‌ارزِ آسیب خستگی را می‌سنجند (مثال 11.22، مثال 11.24).\nبرجِ نرم–سفت میانِ \\(1P\\) و \\(3P\\)؛ چند سانتی‌متر قطر تفاوتِ برجِ سالم و لرزان است (مثال 11.25).\nساخت: پره در قالب با تزریقِ رزین؛ ریخته‌گری، آهنگری، چرخ‌دنده، یاتاقان، برج و ناسل با دروازه‌ها؛ پخت و تختیِ فلنج را کنترلِ فرایند تضمین می‌کند.\nقابلیتِ اطمینان: ناترازیِ آیرودینامیکی از جرمی مهم‌تر؛ صاعقه رویدادِ عادی؛ یخ یک رابطِ چیدمان؛ سوابق حافظهٔ توربین (مثال 11.34، مثال 11.35).\nگواهیِ نوع طرح را برای یک رده نشان می‌دهد، نه ساختگاه و نه هر توربین را (جدول 11.6).\nانرژی: 218.8 → 201.2 (چگالی) → 188.2 GWh (دنباله)، ضریبِ ظرفیتِ 0.358؛ چیدمان مصالحهٔ زمین و انرژی است (مثال 11.49، مثال 11.43).\nپایشِ وضعیت: طیفِ پوش عیبِ یاتاقان را پیش از شکست نشان می‌دهد (مثال 11.44).\nآیرودینامیکِ ژرف‌تر: چرخشِ دنباله در \\(\\lambda\\)ِ زیاد کم‌اهمیت است و پسا و نوک مهم‌اند؛ نظریهٔ تکانه در القای زیاد تصحیح می‌خواهد؛ برش بارِ \\(1P\\) می‌سازد اما انرژی را کم عوض می‌کند؛ سایشِ لبهٔ حمله حدودِ 3 % انرژی می‌برد (مثال 11.12، مثال 11.14، مثال 11.15).\nدینامیکِ کنترل: روتور چرخ‌طیاری با ثابتِ زمانیِ چند ثانیه است؛ تلفاتِ تعقیب حدودِ یک درصد؛ حساسیتِ گام با باد چند برابر می‌شود و برنامه‌ریزیِ بهره حلقه را دور از بسامدِ برج نگه می‌دارد (مثال 11.16، مثال 11.18، مثال 11.19).\nزیرمجموعه‌ها در عدد: هر مرحلهٔ جعبه‌دنده امضای بسامدیِ خود را دارد؛ عمرِ یاتاقان با بارِ هم‌ارزِ وزن‌دار با دور؛ مصرفِ داخلی حدودِ یک درصد؛ پرهٔ بلند را سختی و فاصلهٔ نوک تا برج اندازه می‌کند نه استحکام (مثال 11.26، مثال 11.29).\nآزمون و همسایه: منحنیِ توان با پالایش، نرمال‌سازی و بازه‌ها اندازه‌گیری می‌شود و خطای بادسنج عدمِ قطعیتِ اصلی است؛ نوفه با فاصله و حالتِ کم‌صدا کم می‌شود و حدهایش ملی‌اند (مثال 11.45، مثال 11.46).\n\n\n11.12.1 واژگانِ فصلِ ۱۱\n\n\n\nجدول 11.13: واژگانِ فصلِ ۱۱\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nتوربینِ بادیِ محورافقی\nhorizontal-axis wind turbine\n\n\n\nسطحِ جاروب، نسبتِ ویژه\nswept area, specific rating\n\\(A_\\text{r}\\)\n\n\nضریبِ القای محوری، مماسی\naxial, tangential induction factor\n\\(a\\)، \\(a'\\)\n\n\nدیسکِ تکانه\nactuator disc\n\n\n\nضریبِ توان، ضریبِ رانش\npower coefficient, thrust coefficient\n\\(C_p\\)، \\(C_T\\)\n\n\nنسبتِ تندیِ نوکِ پره\ntip-speed ratio\n\\(\\lambda\\)\n\n\nنیم‌رخِ آیرودینامیکی\naerofoil\n\n\n\nزاویهٔ حمله، واماندگی\nangle of attack, stall\n\\(\\alpha\\)\n\n\nبرا، پسا\nlift, drag\n\\(C_L\\)، \\(C_D\\)\n\n\nنظریهٔ المانِ پره–تکانه\nblade element momentum theory\nBEM\n\n\nزاویهٔ جریان، صلبیتِ محلی\ninflow angle, local solidity\n\\(\\phi\\)، \\(\\sigma_r\\)\n\n\nتلفاتِ نوکِ پره\ntip loss\n\\(F\\)\n\n\nوتر، پیچش\nchord, twist\n\\(c_\\text{b}\\)، \\(\\theta_\\text{tw}\\)\n\n\nزاویهٔ گام، بادنما\npitch angle, feather\n\\(\\theta_\\text{p}\\)\n\n\nناحیه‌های کار\noperating regions\n\n\n\nسرعتِ متغیر\nvariable speed\n\n\n\nقانونِ کنترلِ گشتاور\ntorque control law\n\\(T_\\text{g} = k\\omega^2\\)\n\n\nبرنامه‌ریزیِ بهره\ngain scheduling\n\n\n\nگامِ انفرادی\nindividual pitch control\n\n\n\nسامانهٔ چرخشِ ناسل، یاتاقانِ یاو\nyaw system, yaw bearing\n\n\n\nترمزِ آیرودینامیکی، ترمزِ مکانیکی\naerodynamic brake, mechanical brake\n\n\n\nتوقفِ اضطراری، سامانهٔ ایمنی\nemergency stop, safety system\n\n\n\nرانش\nthrust\n\\(F_\\text{T}\\)\n\n\nتندیِ هم‌ارز\ndensity-equivalent wind speed\n\\(v_\\text{eq}\\)\n\n\nمنحنیِ توانِ ضمانت‌شده\nwarranted power curve\n\n\n\nکلاهکِ تیرِ اصلی، جانِ برشی\nspar cap, shear web\n\n\n\nتوپی، یاتاقانِ گام\nhub, pitch bearing\n\n\n\nیاتاقانِ اصلی، محورِ اصلی\nmain bearing, main shaft\n\n\n\nجعبه‌دنده، مرحلهٔ سیاره‌ای\ngearbox, planetary stage\n\n\n\nپیشرانهٔ مستقیم\ndirect drive\n\n\n\nشاسی، پوستهٔ ناسل\nbedplate, nacelle cover\n\n\n\nقفسهٔ پیچِ مهار\nanchor bolt cage\n\n\n\nحلقهٔ لغزان\nslip ring\n\n\n\nمسیرِ بار\nload path\n\n\n\nحالتِ بارِ طراحی، ردهٔ توربین\ndesign load case, turbine class\n\n\n\nسازگاریِ ساختگاه\nsite suitability\n\n\n\nشمارشِ جریانِ بارانی\nrainflow counting\n\n\n\nبارِ هم‌ارزِ آسیب\ndamage-equivalent load\n\\(S_\\text{eq}\\)\n\n\nنمودارِ کمپبل، برجِ نرم–سفت\nCampbell diagram, soft-stiff tower\n\\(1P\\)، \\(3P\\)\n\n\nپایشِ وضعیت\ncondition monitoring\nCMS\n\n\nطیفِ پوش\nenvelope spectrum\n\n\n\nبسامدِ عبورِ غلتک از مسیرِ بیرونی\nball pass frequency outer race\nBPFO\n\n\nتزریقِ رزین زیرِ خلأ\nvacuum resin infusion\n\n\n\nکامپوزیت، ماتریس\ncomposite, matrix\n\n\n\nچینِ الیاف\nfibre wrinkle\n\n\n\nچدنِ نشکن\nductile cast iron\n\n\n\nسخت‌کاریِ سطحی، سنگ‌زنیِ دندانه\ncase hardening, gear grinding\n\n\n\nترک‌های سفیدِ حکاکی‌پذیر\nwhite etching cracks\n\n\n\nقوطیِ برج، تختیِ فلنج\ntower can, flange flatness\n\n\n\nآزمونِ پایانِ خط\nend-of-line test\n\n\n\nآزمونِ غیرمخرب\nnon-destructive testing\nNDT\n\n\nسامانهٔ حفاظت در برابرِ صاعقه\nlightning protection system\n\n\n\nپرتابِ یخ\nice throw\n\n\n\nگواهیِ نوع\ntype certificate\n\n\n\nبازرسیِ مسیر\nroute survey\n\n\n\nدنباله، مدلِ جنسن\nwake, Jensen (Park) model\n\\(k_\\text{w}\\)\n\n\nساعت‌های بارِ کامل\nfull-load hours\n\n\n\nچرخشِ دنباله\nwake rotation\nگلاوِرت\n\n\nحالتِ دنبالهٔ متلاطم\nturbulent wake state\nتصحیحِ بوهل\n\n\nسایهٔ برج\ntower shadow\n\n\n\nتندیِ هم‌ارزِ روتور\nrotor-equivalent wind speed\n\\(v_\\text{rews}\\)\n\n\nسایشِ لبهٔ حمله، حفاظتِ لبه\nleading-edge erosion, leading-edge protection\n\n\n\nمولدِ گردابه، دندانهٔ لبهٔ فرار\nvortex generator, trailing-edge serration\n\n\n\nلختیِ پیشرانه\ndrivetrain inertia\n\\(J_\\text{m}\\)\n\n\nتلفاتِ تعقیب\ntracking loss\n\n\n\nمیراییِ آیرودینامیکی\naerodynamic damping\n\\(D\\)\n\n\nجای‌گذاریِ قطب\npole placement\n\\(\\omega_n\\)، \\(\\zeta\\)\n\n\nپاسخِ لختیِ مصنوعی\nsynthetic inertia\n\n\n\nخورشید، سیاره، حلقه، حامل\nsun, planet, ring gear, carrier\n\n\n\nبسامدِ درگیری، بسامدِ عبورِ سیاره\ngear mesh frequency, planet pass frequency\n\n\n\nتحلیلِ مرتبه\norder analysis\n\n\n\nعمرِ اسمی، بارِ هم‌ارزِ یاتاقان\nbasic rating life, equivalent bearing load\n\\(L_{10}\\)، \\(P_\\text{eq}\\)\n\n\nمصرفِ داخلی\nauxiliary (own) consumption\n\n\n\nپیش‌خم، فاصلهٔ نوک تا برج\nprebend, tower clearance\n\n\n\nروشِ بازه‌ها، نرمال‌سازیِ چگالی\nmethod of bins, density normalisation\n\\(v_\\text{n}\\)\n\n\nترازِ توانِ صوتی، ترازِ فشارِ صوت\nsound power level, sound pressure level\n\\(L_W\\)، \\(L_p\\)\n\n\nحالتِ کم‌صدا\nnoise-reduced mode",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-assess",
    "href": "chapters/11-wind-turbines.html#sec-ch11-assess",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.13 ارزیابیِ پلکانی",
    "text": "11.13 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند تبدیلِ باد به گشتاور و برق را با فیزیک و کد توضیح دهد، منحنیِ توان را بسازد و بخواند، توربین را به زیرمجموعه و رابط بشکند، بارها و خستگی و بسامدِ برج را برآورد کند، ساخت و کیفیت را در سطحِ فرایند دنبال کند، و انرژیِ ناخالصِ مزرعه را با چگالی و دنباله بسازد. پاسخ‌ها و معیارها در بخش 11.14 آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.\n\n11.13.1 پلهٔ ۱: مبانی\n\nتمرین 11.1 توانِ باد از روتورِ نیروگاهِ P را در 9 m/s و 1.056 kg/m³ حساب کنید.\n\n\nتمرین 11.2 اگر تندیِ باد 10 % بیشتر شود، توانِ باد چند درصد بیشتر می‌شود؟\n\n\nتمرین 11.3 نسبتِ ویژهٔ توربینی با 4 MW و روتورِ 140 m چیست؟\n\n\nتمرین 11.4 \\(C_p\\) و \\(C_T\\)ِ دیسکِ تکانه را در \\(a = 0.25\\) حساب کنید.\n\n\nتمرین 11.5 نسبتِ تندیِ نوکِ پره را برای 9 rpm، شعاعِ 75 m و 8 m/s بیابید.\n\n\nتمرین 11.6 تندیِ نوکِ پرهٔ 75 m در 10 rpm چیست؟\n\n\nتمرین 11.7 بسامدِ \\(1P\\) و \\(3P\\) را در 11.5 rpm بیابید.\n\n\nتمرین 11.8 تندیِ هم‌ارزِ 10 m/s در 1.056 kg/m³ چیست؟\n\n\nتمرین 11.9 خطای جهتِ 7° با مدلِ \\(\\cos^3\\) چند درصد توان می‌برد؟\n\n\nتمرین 11.10 عددِ رینولدز را در نیمِ شعاع با وترِ 4 m و 11.5 rpm حساب کنید (لزجتِ سینماتیک 1.5e-5 m²/s).\n\n\nتمرین 11.11 ضریب‌های برا و پسا و نسبتشان را در 8° با نیم‌رخِ ساختگی بیابید.\n\n\nتمرین 11.12 گشتاورِ محورِ اصلی در توانِ اسمی، 11.5 rpm و بازدهِ 0.94 چیست؟\n\n\nتمرین 11.13 گشتاورِ ژنراتورِ سرعت‌میانه با نسبتِ ۳۵ را بیابید.\n\n\nتمرین 11.14 گشتاورِ لبه‌ایِ گرانشیِ پره‌ای 25 t با مرکزِ جرم در 23 m چیست؟\n\n\nتمرین 11.15 نیروی گریز از مرکزِ پرهٔ 22 t با مرکزِ جرم در 22 m در 10 rpm چیست؟\n\n\nتمرین 11.16 رانش در 7 m/s با \\(C_T = 0.852\\) و 1.225 kg/m³ چیست؟\n\n\nتمرین 11.17 انرژیِ جنبشیِ روتور (\\(J = 32.0 \\times 10^6\\ \\text{kg\\,m}^2\\)) در 10 rpm چیست؟\n\n\nتمرین 11.18 گام‌دهیِ 90° با 6°/s چقدر طول می‌کشد؟\n\n\nتمرین 11.19 اگر جرمِ بالای برج 10 % بیشتر شود (اثرِ جرمِ برج را نادیده بگیرید)، بسامدِ برج چند درصد تغییر می‌کند؟\n\n\nتمرین 11.20 میانگینِ تندیِ وایبول با \\(k = 2\\) و \\(c = 8\\ \\text{m/s}\\) چیست؟\n\n\nتمرین 11.21 بسامدِ عیبِ مسیرِ بیرونی برای ۱۶ غلتک، \\(f_r = 25\\ \\text{Hz}\\) و \\(d/D_\\text{p} = 0.15\\) چیست؟\n\n\nتمرین 11.22 کمبودِ تندیِ جنسن در 6D با \\(C_T = 0.8\\) و \\(k_\\text{w} = 0.05\\) چیست؟\n\n\nتمرین 11.23 با چگالیِ صاعقهٔ چهار بر کیلومترمربع در سال، دوازده توربین چند صاعقه در سال می‌گیرند؟\n\n\nتمرین 11.24 فاصلهٔ پرتابِ یخ را با قاعدهٔ سرانگشتی برای روتورِ 136 m و توپیِ 112 m بیابید.\n\n\nتمرین 11.25 رنگِ دوازده برج چند لیتر است؟\n\n\nتمرین 11.26 ضریبِ ظرفیتِ مزرعهٔ 60 MW با 150 GWh در سال چیست؟\n\n\nتمرین 11.27 ساعت‌های بارِ کاملِ مزرعه با 188.16 GWh چیست؟\n\n\nتمرین 11.28 دبیِ روغن برای 133 kW گرما با افزایشِ دمای 10 K چیست؟\n\n\nتمرین 11.29 بارِ هم‌ارزِ آسیب با \\(m = 4\\) برای دو چرخه با دامنهٔ ۲ و یک چرخه با دامنهٔ ۴، در سه چرخه، چیست؟\n\n\nتمرین 11.30 آسیبِ ماینرِ یک میلیون چرخه با نیمِ دامنهٔ مرجع، \\(N_\\text{ref} = 10^7\\) و \\(m = 4\\) چیست؟\n\n\nتمرین 11.31 چهار گروهِ اصلیِ توربین را با دو جزءِ هر کدام نام ببرید.\n\n\nتمرین 11.32 چهار ناحیهٔ کار را با فرمانِ اصلیِ هر کدام بنویسید.\n\n\nتمرین 11.33 دو ترمزِ توربین و نقشِ هر کدام را بنویسید.\n\n\nتمرین 11.34 سه معماریِ پیشرانه را با یک سود و یک هزینهٔ هر کدام مقایسه کنید.\n\n\nتمرین 11.35 بیشینهٔ ضریبِ توانِ روتورِ آرمانی با چرخشِ دنباله را در \\(\\lambda = 2\\) بیابید.\n\n\nتمرین 11.36 ضریبِ رانش را در \\(a = 0.5\\) و \\(a = 0.6\\) با نظریهٔ تکانه و با تصحیحِ بوهل مقایسه کنید.\n\n\nتمرین 11.37 با برشِ 0.14 و 9 m/s در توپیِ 100 m، باد در پایین‌ترین و بالاترین نقطهٔ نوکِ پره چیست؟\n\n\nتمرین 11.38 نسبتِ مرحلهٔ سیاره‌ای با خورشیدِ ۲۴ و حلقهٔ ۹۶ دندانه، دندانه‌های سیاره، و امکانِ سه سیارهٔ هم‌فاصله را بیابید.\n\n\nتمرین 11.39 اگر بارِ هم‌ارزِ یاتاقانِ غلتکی 10 % بیشتر شود، عمرِ اسمی چند درصد تغییر می‌کند؟\n\n\nتمرین 11.40 ترازِ مجموعِ دو و ده منبعِ برابرِ 40 dB(A) چیست؟\n\n\nتمرین 11.41 فاصلهٔ مایل تا ناسل را برای خانه‌ای در فاصلهٔ افقیِ 600 m و توپیِ 100 m بیابید.\n\n\nتمرین 11.42 تندیِ 9 m/s در 1.10 kg/m³ را به مرجعِ 1.056 kg/m³ نرمال کنید.\n\n\nتمرین 11.43 تنشِ خمشیِ پای برج در رانشِ بیشینه را با ضخامتِ 40 mm به جای 46 mm حساب کنید.\n\n\nتمرین 11.44 اگر فلنجِ پایه ۱۰۰ پیچ داشته باشد، کششِ بیرونی روی بدترین پیچ در رانشِ بیشینه چیست؟\n\n\nتمرین 11.45 نسبتِ ویژهٔ روتورِ 162 m با پیشرانهٔ 5 MW را حساب کنید.\n\n\n\n11.13.2 پلهٔ ۲: تحلیل\n\nتمرین 11.46 \\(C_p\\) و \\(C_T\\)ِ دیسکِ تکانه را در \\(a = 0.2\\) و \\(a = 0.4\\) حساب و با \\(a = 1/3\\) مقایسه کنید.\n\n\nتمرین 11.47 با \\(v(1-a) = 6.7\\ \\text{m/s}\\) و \\(\\omega r(1+a') = 60\\ \\text{m/s}\\)، زاویهٔ جریان و (با پیچش و گامِ صفر) زاویهٔ حمله چیست؟\n\n\nتمرین 11.48 \\(C_p\\)ِ روتور را با مدلِ المانِ پره–تکانه در \\(\\lambda = 7\\) و \\(\\lambda = 10\\) بیابید.\n\n\nتمرین 11.49 ضریبِ \\(k\\)ِ قانونِ گشتاور را برای چگالیِ ساختگاه حساب کنید.\n\n\nتمرین 11.50 توانِ روتور را در 9 m/s و 1.056 kg/m³ با مدل بیابید و با 1.225 مقایسه کنید.\n\n\nتمرین 11.51 رانش را در 10 m/s و 1.056 kg/m³ با مدل بیابید.\n\n\nتمرین 11.52 تندیِ اسمی در چگالیِ ساختگاه چه می‌شود و چرا؟\n\n\nتمرین 11.53 انحرافِ ثابتِ 5° در بادنما با مدلِ \\(\\cos^2\\) از 188.16 GWh چقدر می‌برد؟\n\n\nتمرین 11.54 بسامدِ برج را با لولهٔ هم‌ارزِ 4.6 m و 33 mm و جرمِ بالای 271 t بیابید.\n\n\nتمرین 11.55 \\(1P\\) در چه سرعتی به بسامدِ برجِ 0.215 Hz می‌رسد؟ پیامد برای گسترهٔ کار چیست؟\n\n\nتمرین 11.56 نسبتِ بارِ هم‌ارزِ \\(m = 10\\) به \\(m = 4\\) در مثال 11.24 را تفسیر کنید.\n\n\nتمرین 11.57 سری 0، 3، 1، 4، 0 را با جریانِ بارانی دستی بشمارید.\n\n\nتمرین 11.58 با وایبولِ برازش‌شده، احتمالِ تندیِ بالای 13 m/s چیست؟ با داده مقایسه کنید.\n\n\nتمرین 11.59 سهمِ انرژیِ بازه‌های 7 تا 13 m/s را از مثال 11.41 جمع بزنید.\n\n\nتمرین 11.60 تصحیحِ چگالی برای یک توربین چند مگاوات‌ساعت است؟\n\n\nتمرین 11.61 چیدمانِ «پ» نسبت به «الف» چند گیگاوات‌ساعت کمتر می‌دهد؟\n\n\nتمرین 11.62 ارزشِ اختلافِ تمرین 11.61 با 50 u/MWh چیست؟\n\n\nتمرین 11.63 اگر یک پره 0.2 t سنگین‌تر باشد (مرکزِ جرم در 22 m)، ناترازی و نیروی \\(1P\\) در 11.5 rpm چیست؟\n\n\nتمرین 11.64 با نوکِ پره در 200 m، صاعقهٔ سالانهٔ یک توربین با همان برآورد چیست؟\n\n\nتمرین 11.65 ساعت‌های غربالِ یخ چند درصدِ سال است؟\n\n\nتمرین 11.66 جرمِ قطعهٔ نخستِ برج را با قطرِ میانگینِ 4.3125 m و ضخامتِ 46.5 mm وارسی کنید.\n\n\nتمرین 11.67 طولِ جوشِ محیطیِ قطعهٔ نخست (با دو جوشِ فلنج) را حساب کنید.\n\n\nتمرین 11.68 بسامدِ درگیریِ چرخ‌دنده‌ای با ۲۳ دندانه روی محورِ 19.25 Hz چیست؟\n\n\nتمرین 11.69 چرا طیفِ پوش عیبِ یاتاقان را نشان می‌دهد در حالی که طیفِ خام نشان نمی‌دهد؟\n\n\nتمرین 11.70 چگالیِ جوِ استاندارد در 1500 m چیست؟\n\n\nتمرین 11.71 تندیِ هم‌ارزِ 10 m/s در 0.98 kg/m³ چیست؟\n\n\nتمرین 11.72 اثرِ میانگین‌گیریِ تلاطم را در 10 m/s از مثال 11.11 کمّی کنید.\n\n\nتمرین 11.73 انرژیِ بازهٔ 12.5 m/s را وارسی کنید.\n\n\nتمرین 11.74 ساعت‌های بارِ کاملِ یک توربین در چگالیِ مرجع چیست؟\n\n\nتمرین 11.75 کمبودِ جنسن در 8D بالای تندیِ اسمی (\\(C_T = 0.35\\)) چیست؟ چرا دنباله در بادِ شدید کمتر مهم است؟\n\n\nتمرین 11.76 چرا رانشِ بیشینه درست پیش از تندیِ اسمی رخ می‌دهد؟\n\n\nتمرین 11.77 چرا بارهای گرانشیِ پره بارِ خستگی‌اند نه فقط بارِ ایستا؟\n\n\nتمرین 11.78 چرا برج باید از هر دو تحریکِ \\(1P\\) و \\(3P\\) دور بماند؟\n\n\nتمرین 11.79 چرا \\(C_p\\) در \\(\\lambda\\)ِ زیاد افت می‌کند؟\n\n\nتمرین 11.80 تلفاتِ نوکِ پره چیست و چرا با شمارِ بیشترِ پره کم می‌شود؟\n\n\nتمرین 11.81 چرا میانگینِ ده‌دقیقه‌ای زانوی منحنیِ توان را گرد می‌کند؟\n\n\nتمرین 11.82 اگر لختیِ پیشرانه نصف شود، ثابتِ زمانیِ خطیِ مثال 11.16 چه می‌شود؟\n\n\nتمرین 11.83 بسامدِ درگیریِ مرحلهٔ سیاره‌ایِ دومِ مثال 11.26 را در 10 rpm بیابید.\n\n\nتمرین 11.84 ضخامتِ کلاهک را برای گشتاورِ حدیِ 20 MN·m، فاصلهٔ کلاهک‌ها 1.5 m، پهنای 0.9 m، \\(E = 45\\ \\text{GPa}\\) و کرنشِ 0.5 % حساب کنید.\n\n\nتمرین 11.85 گشتاورِ ریشهٔ پره‌ای 72.5 m با نیروی یکنواختِ 4 kN/m را با معادلهٔ 11.20 بیابید.\n\n\nتمرین 11.86 انرژیِ جنبشیِ پیشرانه را در 7.58 و 9.74 rpm با لختیِ \\(36 \\times 10^6\\ \\text{kg\\,m}^2\\) حساب کنید.\n\n\nتمرین 11.87 اگر حساسیتِ گشتاور به گام دو برابر شود و بهره‌ها ثابت بمانند، بسامدِ طبیعیِ حلقهٔ گام چه می‌شود؟\n\n\nتمرین 11.88 شمارِ دورهای سالانهٔ یاتاقانِ اصلی را با 8.1 rpm در 7,735 ساعتِ کار بیابید.\n\n\nتمرین 11.89 تندیِ هم‌ارزِ روتور را با برشِ 0.3 برای 10 m/s در توپی بیابید و تفسیر کنید.\n\n\nتمرین 11.90 چرا بسامدِ عبورِ سیاره‌های مرحلهٔ نخست در طیف با \\(3P\\) اشتباه گرفته می‌شود؟ چگونه جدا می‌شوند؟\n\n\nتمرین 11.91 چرا تلفاتِ تعقیبِ مثال 11.17 نباید از انرژیِ مثال 11.49 کم شود؟\n\n\nتمرین 11.92 اگر اتصالِ فلنجی باز شود و شیبِ منحنیِ خستگیِ پیچ 4 باشد، آسیب چند برابر می‌شود؟\n\n\nتمرین 11.93 با نرخِ چرخشِ 0.3°/s، زمانِ کارِ موتورهای چرخش در مثال 11.32 چیست؟\n\n\n\n11.13.3 پلهٔ ۳: کاربرد\n\nتمرین 11.94 روزی زمستانی: 12 m/s و 1.15 kg/m³. توان، گام و رانش را با مدل بیابید.\n\n\nتمرین 11.95 اثرِ چگالی بر انرژیِ سالانهٔ مزرعه چند گیگاوات‌ساعت است؟\n\n\nتمرین 11.96 ارزشِ سالانهٔ تلفاتِ دنبالهٔ چیدمانِ «الف» با 50 u/MWh چیست؟\n\n\nتمرین 11.97 اگر سقفِ سرعتِ روتور برای نوفه 10.5 rpm شود، توان در 10 m/s و نسبتِ تندی چه می‌شوند؟\n\n\nتمرین 11.98 اگر بازدهِ پیشرانه تا شبکه 0.92 باشد، انرژیِ زیرِ اسمی چند درصد کم می‌شود؟\n\n\nتمرین 11.99 با جرمِ بالای 300 t و همان برج، بسامد و حاشیه از \\(1P\\) چه می‌شوند؟ آیا هنوز پذیرفتنی است؟\n\n\nتمرین 11.100 اگر در 20 %ِ ساعت‌های غربالِ یخ توربین متوقف شود، انرژیِ از‌دست‌رفته چیست؟\n\n\nتمرین 11.101 ضریبِ ظرفیت را با دسترس‌پذیریِ 95 % و تلفاتِ برقیِ 2 % بازحساب کنید.\n\n\nتمرین 11.102 ضریبِ ظرفیتِ بادی و خورشیدیِ نیروگاهِ P (فصلِ ۱۰) را مقایسه کنید.\n\n\nتمرین 11.103 با توپیِ 120 m و نمای برشِ 0.2، انرژیِ سالانه چند درصد بیشتر می‌شود (بی‌دنباله، همان منحنی)؟\n\n\nتمرین 11.104 با نمونه‌برداریِ روغن هر شش ماه، چند نمونه در سال برای مزرعه لازم است؟ چه چیزی در آن سنجیده می‌شود؟\n\n\nتمرین 11.105 گام‌های بازرسیِ دریافتِ یک پره در ساختگاه را بنویسید.\n\n\nتمرین 11.106 فهرستِ وارسیِ بازرسیِ مسیرِ حملِ پره را بنویسید.\n\n\nتمرین 11.107 سامانهٔ پایش هشدارِ قلهٔ پوش در بسامدِ عیبِ یاتاقانِ سرعت‌بالا داده است. اقدام‌ها را به ترتیب بنویسید.\n\n\nتمرین 11.108 شمارندهٔ صاعقهٔ یک توربین یک رویداد ثبت کرده است. چه بازرسی‌هایی لازم است؟\n\n\nتمرین 11.109 آسیبی به طولِ 30 cm در پوستهٔ نزدیکِ لبهٔ فرار در 40 m از ریشه دیده شده است. تعمیرِ میدانی یا خیر؟ با چه اطلاعاتی تصمیم می‌گیرید؟\n\n\nتمرین 11.110 جاده‌ای در 250 m از یک توربین است. ارزیابیِ ریسکِ یخ را طرح کنید.\n\n\nتمرین 11.111 منحنیِ توانی که سازنده‌ای پیشنهاد کرده 3 % بالاتر از رقیب در 8 m/s است. چه شاهدی می‌خواهید؟\n\n\nتمرین 11.112 با دادهٔ ناقص (بی‌تلاطم)، سازگاریِ ساختگاه را چگونه گزارش می‌کنید؟\n\n\nتمرین 11.113 رابط‌های توربین با میدانِ خورشیدی را با عدد فهرست کنید.\n\n\nتمرین 11.114 چرا سوابقِ کشش‌دهیِ هر پیچِ فلنج نگه‌داشته می‌شود؟ کجا به کار می‌آید؟\n\n\nتمرین 11.115 خرابیِ باتریِ گام چه ریسکی دارد و چگونه پایش می‌شود؟\n\n\nتمرین 11.116 با دادهٔ ده‌دقیقه‌ای، انحرافِ ثابتِ بادنما را چگونه پیدا می‌کنید؟\n\n\nتمرین 11.117 برای یک مدیر، تفاوتِ انرژیِ ناخالص و تحویلی را با عددهای مثال 11.49 توضیح دهید.\n\n\nتمرین 11.118 ادعا: «پیشرانهٔ مستقیم ده درصد انرژیِ بیشتری می‌دهد.» آن را با شاهدهای این فصل بسنجید.\n\n\nتمرین 11.119 کدام تلفات‌ها در مثال 11.49 نیامده‌اند؟ برای هر کدام مرتبهٔ بزرگی پیشنهاد کنید و منبعش را بگویید.\n\n\nتمرین 11.120 «هدایتِ دنباله» (چرخاندنِ عمدیِ توربینِ بالادست تا دنباله منحرف شود) چه سود و هزینه‌ای دارد؟\n\n\nتمرین 11.121 اگر زمین فقط برای شبکهٔ فشرده کافی باشد، چیدمانِ «پ» را چگونه بهتر می‌کنید؟\n\n\nتمرین 11.122 برنامهٔ مفهومیِ تعویضِ جعبه‌دنده (جرثقیل، فصل، یدک، ایمنی) را بنویسید.\n\n\nتمرین 11.123 محدودیت‌های نظریهٔ پایای المانِ پره–تکانه را در گذرهای کنترل توضیح دهید.\n\n\nتمرین 11.124 اگر حالتِ شب 1.81 % انرژیِ سال را ببرد، برای 188.16 GWh چند گیگاوات‌ساعت است؟\n\n\nتمرین 11.125 مصرفِ داخلیِ دوازده توربین و سهمِ وارداتیِ آن را از مثال 11.28 بیابید.\n\n\nتمرین 11.126 اگر بادسنجِ آزمون 2 % بیشتر نشان دهد، انرژیِ اندازه‌گیری‌شدهٔ مثال 11.45 چند درصد تغییر می‌کند و به سودِ کیست؟\n\n\nتمرین 11.127 با یاتاقانی با \\(C = 9\\ \\text{MN}\\)، عمرِ اسمی در مثال 11.27 چند سال است؟\n\n\nتمرین 11.128 اگر سایش فقط روی شش توربین باشد، انرژیِ ازدست‌رفتهٔ سالانه چیست؟\n\n\nتمرین 11.129 با پیش‌خمِ 4 m به جای 3 m، فاصلهٔ نوک تا برج در مثال 11.29 چه می‌شود؟ قاعدهٔ آموزشیِ سی درصد برقرار است؟\n\n\nتمرین 11.130 برای ساختگاهی با برجِ نرم‌تر (بسامدِ 0.17 Hz)، کدام کنترل‌گرِ مثال 11.19 را ترجیح می‌دهید و چرا؟\n\n\nتمرین 11.131 تلفاتِ دسترس‌پذیریِ دوازده توربین و ارزشِ آن را با 50 u/MWh بیابید.\n\n\nتمرین 11.132 اگر با یدکِ جعبه‌دنده در ساختگاه توقفِ آن نصف شود، دسترس‌پذیریِ زمانیِ مورد انتظار چه می‌شود؟\n\n\nتمرین 11.133 اگر به جای روتورِ 150 m روتورِ 162 m انتخاب شود، انرژیِ اضافهٔ سالانهٔ دوازده توربین و ارزشِ آن با 50 u/MWh چیست؟ چرا ارزشِ واقعی کمتر است؟\n\n\n\n11.13.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 11.134 تلفاتِ دنبالهٔ دو ردیفِ شش‌تایی با 10D میانِ ردیف‌ها را بیابید و با 8D مقایسه کنید.\n\n\nتمرین 11.135 انرژیِ سالانهٔ یک توربین را با منحنیِ مدلِ روتور (تلاطمِ 10 %، 1.225) حساب و با منحنیِ بستهٔ داده مقایسه کنید.\n\n\nتمرین 11.136 برجی طراحی کنید که حاشیه‌اش از \\(1P\\) و \\(3P\\) دست‌کم 10 % باشد؛ با معادلهٔ 11.17 چند قطر و ضخامت را بیازمایید.\n\n\nتمرین 11.137 سرفصل‌های مشخصهٔ خریدِ توربین (PLP-MEC-SPC-0001) را بنویسید.\n\n\nتمرین 11.138 طرحِ کیفیتِ پره را مانندِ جدول 11.8 بنویسید.\n\n\nتمرین 11.139 مشخصهٔ مفهومیِ سامانهٔ پایشِ وضعیت را بنویسید.\n\n\nتمرین 11.140 آزمون‌هایی برای تابعِ rainflow بنویسید که جز نمونهٔ مرجع، حالت‌های مرزی را بسنجند.\n\n\nتمرین 11.141 راهبردِ کنترلِ توربین برای محدودیتِ صادراتِ نقطهٔ اتصال را طرح کنید (گام، اولویت میانِ توربین‌ها و خورشید).\n\n\nتمرین 11.142 تصمیمِ ارتفاعِ توپی را با انرژی (تمرین 11.103)، هزینهٔ برج و بسامد طرح کنید.\n\n\nتمرین 11.143 برنامهٔ بازرسیِ سامانهٔ حفاظت در برابرِ صاعقه را بنویسید.\n\n\nتمرین 11.144 برنامهٔ مدیریتِ یخ را بنویسید: آشکارسازی، توقف، راه‌اندازیِ دوباره، علامت‌گذاری.\n\n\nتمرین 11.145 فهرستِ داده‌هایی که طراحِ فونداسیون از سازندهٔ توربین و ژئوتکنیک می‌خواهد بنویسید.\n\n\nتمرین 11.146 طرحِ مفهومیِ نصب با پنجره‌های باد را بنویسید.\n\n\nتمرین 11.147 طرحِ مفهومیِ آزمونِ منحنیِ توان (اندازه‌گیری، دکل یا لیدار، داده، قاعدهٔ تصمیم) را بنویسید.\n\n\nتمرین 11.148 راهبردِ یدکِ راهبردی برای دوازده توربین را بنویسید.\n\n\nتمرین 11.149 جدولِ رابطِ توربین با کنترل‌گرِ نیروگاه را بنویسید.\n\n\nتمرین 11.150 سندِ تصمیمِ روشِ تصحیحِ چگالی را بنویسید (گزینه‌ها، شاهد، تصمیم، شرطِ بازنگری).\n\n\nتمرین 11.151 فهرستِ رویدادهایی را بنویسید که باید D-015 را بازنگری کنند.\n\n\nتمرین 11.152 جدولِ برنامه‌ریزیِ بهرهٔ گام را برای گام‌های 0° تا 25° بنویسید و روشِ وارسیِ آن را با شبیه‌سازی طرح کنید.\n\n\nتمرین 11.153 طرحِ آزمونِ منحنیِ توان برای یکی از توربین‌های نیروگاهِ P بنویسید: جای دکل یا لیدار، پالایه‌ها، نرمال‌سازی، قاعدهٔ پذیرش.\n\n\nتمرین 11.154 راهبردِ حالتِ کم‌صدا را طرح کنید: کدام توربین‌ها، کدام ساعت‌ها، کدام جهت‌های باد، و هزینهٔ انرژیِ هر گزینه.\n\n\nتمرین 11.155 تصمیمِ کلاهکِ شیشه‌ای یا کربنی را برای پرهٔ 72.5 m با عددهای مثال 11.29 و معیارهای هزینه، ساخت و بازرسی بنویسید.\n\n\nتمرین 11.156 بندِ دسترس‌پذیری در قراردادِ خدمتِ توربین‌ها را بنویسید: تعریف (زمانی یا انرژیایی)، استثناها، اندازه‌گیری و جریمه.\n\n\n\n11.13.5 پلهٔ ۵: تسلط\n\nتمرین 11.157 D-011 را با شاهدهای این فصل دوباره دفاع یا نقد کنید.\n\n\nتمرین 11.158 چیدمانِ «الف» را در برابرِ «ب» و «پ» با همهٔ معیارها دفاع کنید.\n\n\nتمرین 11.159 برنامهٔ بستنِ U-013 را بنویسید.\n\n\nتمرین 11.160 برنامهٔ بستنِ U-039 را بنویسید.\n\n\nتمرین 11.161 سازنده یک عیبِ سری در یک دستهٔ یاتاقانِ جعبه‌دنده اعلام کرده است. واکنش را بنویسید.\n\n\nتمرین 11.162 در سالِ بیستم، تمدیدِ عمرِ توربین‌ها را با سوابق و بارها ارزیابی کنید (فصلِ ۵۳).\n\n\nتمرین 11.163 محدودیتِ صادرات هم خورشید را می‌بُرد (فصلِ ۱۰) هم باد را؛ برای هر مگاوات‌ساعتِ بُرش‌خورده کدام منبع اولویت دارد و چرا؟\n\n\nتمرین 11.164 بخشِ توربینِ پروندهٔ نیروگاهِ P را برای بازبینیِ مستقل آماده کنید.\n\n\nتمرین 11.165 دفترِ ریسکِ توربین‌ها را با دست‌کم ده ریسک بسازید.\n\n\nتمرین 11.166 فهرستِ پرسش‌های ممیزیِ کارخانهٔ پره را بنویسید.\n\n\nتمرین 11.167 نظریهٔ المانِ پره–تکانه را برای یک غیرمهندس توضیح دهید.\n\n\nتمرین 11.168 زنجیرهٔ شاهدِ انرژیِ خورشیدی (فصلِ ۱۰) و بادی (این فصل) را مقایسه کنید: کجا شبیه‌اند و کجا متفاوت؟\n\n\nتمرین 11.169 آزمونِ تسلطِ بخشِ دوم: تبدیلِ انرژیِ هر دو منبع را از منبع تا نقطهٔ اتصال با تلفاتِ هر گام دنبال کنید و ناخالص و تحویلی را جدا کنید.\n\n\nتمرین 11.170 خلاصهٔ دفاعِ فصلِ ۱۱ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.\n\n\nتمرین 11.171 آیا اثرِ سایشِ لبهٔ حمله باید در پایهٔ انرژیِ D-015 بیاید؟ با شاهد دفاع کنید.\n\n\nتمرین 11.172 برای یک غیرمهندس توضیح دهید چرا پرهٔ بلند باید «سفت» باشد نه فقط «محکم».\n\n\nتمرین 11.173 آیا نگه‌داشتنِ یک جعبه‌دندهٔ یدک برای دوازده توربین توجیه دارد؟ با عددهای مثال 11.39 و مثال 11.40 دفاع کنید.",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/11-wind-turbines.html#sec-ch11-solutions",
    "href": "chapters/11-wind-turbines.html#sec-ch11-solutions",
    "title": "11  توربین‌های بادی و تبدیلِ انرژیِ باد",
    "section": "11.14 پاسخ‌نامه و راه‌حل‌ها",
    "text": "11.14 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ solutions می‌سازد (سطرهای P01 به بعد در بخش 11.14.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 11.1. 6.80 MW (P01).\n\n\nحل. تمرین 11.2. 33.1 % (P02).\n\n\nحل. تمرین 11.3. 260 W/m² (P03).\n\n\nحل. تمرین 11.4. \\(C_p = 0.5625\\)، \\(C_T = 0.75\\) (P04).\n\n\nحل. تمرین 11.5. 8.84 (P05).\n\n\nحل. تمرین 11.6. 78.5 m/s (P06).\n\n\nحل. تمرین 11.7. 0.192 و 0.575 Hz (P07).\n\n\nحل. تمرین 11.8. 9.517 m/s (P08).\n\n\nحل. تمرین 11.9. 2.22 % (P09).\n\n\nحل. تمرین 11.10. حدودِ 1.2e7 (P10).\n\n\nحل. تمرین 11.11. \\(C_L = 1.096\\)، \\(C_D = 0.0104\\)، نسبتِ 106 (P11).\n\n\nحل. تمرین 11.12. 4.42 MN·m (P12).\n\n\nحل. تمرین 11.13. 126 kN·m (P13).\n\n\nحل. تمرین 11.14. 5.64 MN·m (P14).\n\n\nحل. تمرین 11.15. 531 kN (P15).\n\n\nحل. تمرین 11.16. 452 kN (P16).\n\n\nحل. تمرین 11.17. 17.5 MJ (P17).\n\n\nحل. تمرین 11.18. 15 s (P18).\n\n\nحل. تمرین 11.19. −4.7 % (P19).\n\n\nحل. تمرین 11.20. 7.09 m/s (P20).\n\n\nحل. تمرین 11.21. 170 Hz (P21).\n\n\nحل. تمرین 11.22. 0.216 (P22).\n\n\nحل. تمرین 11.23. حدودِ ۴۲ (P23).\n\n\nحل. تمرین 11.24. 372 m (P24).\n\n\nحل. تمرین 11.25. 21,540 L (P25).\n\n\nحل. تمرین 11.26. 0.285 (P26).\n\n\nحل. تمرین 11.27. 3136 h (P27).\n\n\nحل. تمرین 11.28. 483 L/min (P28).\n\n\nحل. تمرین 11.29. 3.13 (P29).\n\n\nحل. تمرین 11.30. 0.00625 (P30).\n\n\nحل. تمرین 11.31. معیار: چهار گروهِ شکل 11.15 با دو جزءِ درست برای هر کدام.\n\n\nحل. تمرین 11.32. ناحیهٔ ۱ ایستاده؛ ۲ گشتاورِ ژنراتور (\\(k\\omega^2\\))؛ ۲٫۵ سقفِ سرعت؛ ۳ گام (بخش 11.2.7).\n\n\nحل. تمرین 11.33. آیرودینامیکی (کند کردن) و مکانیکی (نگه‌داشتن) (بخش 11.2.11).\n\n\nحل. تمرین 11.34. معیار: سرعت‌بالا (ژنراتورِ کوچک؛ جعبه‌دنده)، سرعت‌میانه، مستقیم (قطعهٔ چرخانِ کم؛ ژنراتورِ سنگین) (مثال 11.21).\n\n\nحل. تمرین 11.35. 0.511 (P76).\n\n\nحل. تمرین 11.36. \\(a = 0.5\\): 1.000 و 1.056؛ \\(a = 0.6\\): 0.960 و 1.182 (P77).\n\n\nحل. تمرین 11.37. 7.41 و 9.73 m/s (P78).\n\n\nحل. تمرین 11.38. نسبتِ 5.00، سیارهٔ ۳۶ دندانه، \\((24+96)/3 = 40\\): هم‌فاصله ممکن است (P79).\n\n\nحل. تمرین 11.39. −27.2 % (P80).\n\n\nحل. تمرین 11.40. 43.0 و 50.0 dB(A) (P81).\n\n\nحل. تمرین 11.41. 608.3 m (P82).\n\n\nحل. تمرین 11.42. 9.123 m/s (P83).\n\n\nحل. تمرین 11.43. 145 MPa در برابرِ 126 (P99).\n\n\nحل. تمرین 11.44. 799 kN (P100).\n\n\nحل. تمرین 11.45. 243 W/m² (P105).\n\n\nحل. تمرین 11.46. \\(a = 0.2\\): 0.512 و 0.640؛ \\(a = 0.4\\): 0.576 و 0.960؛ هر دو زیرِ 0.593 (P31).\n\n\nحل. تمرین 11.47. 6.37° برای هر دو (P32).\n\n\nحل. تمرین 11.48. 0.454 و 0.460 (P33).\n\n\nحل. تمرین 11.49. 3107 kN·m·s² (P34).\n\n\nحل. تمرین 11.50. 3099 kW در برابرِ 3595؛ نسبتِ چگالی‌ها (P35).\n\n\nحل. تمرین 11.51. 795 kN (P36).\n\n\nحل. تمرین 11.52. از 10.5 به 11.0 m/s: برای همان توان تندیِ بیشتری لازم است (P37).\n\n\nحل. تمرین 11.53. 1.43 GWh (P38).\n\n\nحل. تمرین 11.54. 0.234 Hz (P39).\n\n\nحل. تمرین 11.55. 12.9 rpm، بالای سقفِ 11.5: در گسترهٔ کار نیست (P40).\n\n\nحل. تمرین 11.56. 2.23: کامپوزیت چرخه‌های بزرگ را برجسته می‌کند (P41).\n\n\nحل. تمرین 11.57. یک چرخهٔ کاملِ دامنهٔ ۲ و دو نیم‌چرخهٔ دامنهٔ ۴ (P42).\n\n\nحل. تمرین 11.58. 0.062 در برابرِ داده 0.059 (P43).\n\n\nحل. تمرین 11.59. 71.9 % (P44).\n\n\nحل. تمرین 11.60. 1464 MWh (P45).\n\n\nحل. تمرین 11.61. 8.18 GWh (P46).\n\n\nحل. تمرین 11.62. حدودِ 409 k u در سال (P47).\n\n\nحل. تمرین 11.63. 4400 kg·m؛ 6.4 kN (P48).\n\n\nحل. تمرین 11.64. 2.26 (P49).\n\n\nحل. تمرین 11.65. 3.8 % (P50).\n\n\nحل. تمرین 11.66. 124 t (P51).\n\n\nحل. تمرین 11.67. 149 m (P52).\n\n\nحل. تمرین 11.68. 442.75 Hz (P53).\n\n\nحل. تمرین 11.69. ضربه‌ها کوچک و پهن‌باندند و در خط‌های بزرگ گم می‌شوند؛ پوشِ بازهٔ تشدید نرخِ تکرارِ آن‌ها را نشان می‌دهد (مثال 11.44).\n\n\nحل. تمرین 11.70. 1.058 kg/m³ (P55).\n\n\nحل. تمرین 11.71. 9.283 m/s (P56).\n\n\nحل. تمرین 11.72. −9.8 % در زانو (P57).\n\n\nحل. تمرین 11.73. 1565 MWh (P58).\n\n\nحل. تمرین 11.74. 3647 h (P59).\n\n\nحل. تمرین 11.75. 0.060؛ \\(C_T\\)ِ کم و توانِ اسمیِ ثابت (P60).\n\n\nحل. تمرین 11.76. \\(C_T\\) تا اسمی ثابت و \\(v^2\\) بالا می‌رود؛ پس از آن گام \\(C_T\\) را کم می‌کند (مثال 11.6).\n\n\nحل. تمرین 11.77. جهتِ وزن نسبت به پره هر دور برمی‌گردد (مثال 11.22).\n\n\nحل. تمرین 11.78. تشدید با هر کدام لرزش و آسیبِ خستگی می‌سازد (بخش 11.3.15).\n\n\nحل. تمرین 11.79. زاویهٔ حمله کم و برا کوچک می‌شود و پسا سهمِ بیشتری می‌گیرد (بخش 11.2.6).\n\n\nحل. تمرین 11.80. دور زدنِ هوا در نوک برا را کم می‌کند؛ با پره‌های بیشتر فاصلهٔ پره‌ها کمتر و اثر کمتر است (معادلهٔ 11.4).\n\n\nحل. تمرین 11.81. میانگینِ تابعِ خمیده از توانِ میانگین فرق دارد (بخش 11.2.14).\n\n\nحل. تمرین 11.82. 1.9 s، نصفِ 3.8 s (P84).\n\n\nحل. تمرین 11.83. 92.4 Hz (P85).\n\n\nحل. تمرین 11.84. 65.8 mm (P86).\n\n\nحل. تمرین 11.85. \\(qL^2/2 = 10.5\\ \\text{MN\\,m}\\) (P87).\n\n\nحل. تمرین 11.86. 11.34 و 18.73 MJ؛ 7.38 MJ در روتور ذخیره شد (P88).\n\n\nحل. تمرین 11.87. \\(\\sqrt{2}\\) برابر: از 0.6 به 0.85 rad/s (P89).\n\n\nحل. تمرین 11.88. 3.76 میلیون دور، نزدیکِ 3.77ِ مثال 11.27 (P90).\n\n\nحل. تمرین 11.89. 9.977 m/s: کمتر از 0.3 % اختلاف؛ نیم‌رخِ توانی انرژی را کم عوض می‌کند (P91).\n\n\nحل. تمرین 11.90. هر دو 0.575 Hz در 11.5 rpmاند؛ با هندسهٔ جعبه، تحلیلِ مرتبه و هماهنگ‌ها و نوارهای کناری جدا می‌شوند (مثال 11.26).\n\n\nحل. تمرین 11.91. منحنیِ اندازه‌گیری‌شده در همان بادِ متلاطم ثبت شده و این اثر را دارد؛ کم‌کردنِ دوباره شمارشِ دوگانه است (مثال 11.17).\n\n\nحل. تمرین 11.92. حدودِ ۴۸۰۰ برابر (P101).\n\n\nحل. تمرین 11.93. 15.3 h (P102).\n\n\nحل. تمرین 11.94. 5000 kW، گامِ 6.9°، رانشِ 550 kN (P61).\n\n\nحل. تمرین 11.95. 17.56 GWh (P62).\n\n\nحل. تمرین 11.96. 13.07 GWh، حدودِ 653 k u (P63).\n\n\nحل. تمرین 11.97. 4927 kW (تقریباً همان)، نسبتِ 8.25؛ اثرِ اصلی در تندی‌های 10.5 تا 12 m/s است (P64).\n\n\nحل. تمرین 11.98. −2.1 % زیرِ اسمی (P65).\n\n\nحل. تمرین 11.99. 0.207 Hz، حاشیهٔ 8 %: زیرِ حاشیهٔ آموزشیِ ده درصد؛ برج سفت‌تر لازم است (P66).\n\n\nحل. تمرین 11.100. حدودِ 199 MWh برای هر توربین، 2.39 GWh برای مزرعه (P68).\n\n\nحل. تمرین 11.101. 0.333 (P69).\n\n\nحل. تمرین 11.102. خورشیدی حدودِ 0.21 (بر پایهٔ DC)، بادی 0.36؛ نیم‌رخِ روزانه و فصلیِ متفاوت (P70).\n\n\nحل. تمرین 11.103. حدودِ +6.4 % (P71).\n\n\nحل. تمرین 11.104. ۲۴ نمونه؛ ذره‌ها، آب، گرانروی و فرسودگیِ افزودنی‌ها (P72).\n\n\nحل. تمرین 11.105. معیار: شمارهٔ سریال و پرونده، بازدیدِ لبه‌ها و ریشه، آسیبِ حمل، عکس، تطابقِ دستهٔ سه‌تایی (بخش 11.4.15).\n\n\nحل. تمرین 11.106. معیار: شعاعِ پیچ‌ها، پل‌ها و ظرفیت، زیرگذرها، شیب، عرضِ جاده، موانع، مجوزها.\n\n\nحل. تمرین 11.107. معیار: وارسیِ روند، نمونهٔ روغن و ذره، بازرسی با آندوسکوپ، برنامه‌ریزیِ تعویض در فصلِ کم‌باد، یدک (مثال 11.44).\n\n\nحل. تمرین 11.108. معیار: بازدیدِ گیرنده‌ها و پره، پیوستگیِ رسانا، برقگیرها، داده‌های رویداد؛ با دستورالعملِ سازنده (بخش 11.4.9).\n\n\nحل. تمرین 11.109. معیار: محل (کلاهک یا پوسته)، عمق، معیارِ سازنده، روشِ تأییدشده؛ آسیبِ سازه‌ای به کارخانه یا متخصص (جدول 11.7).\n\n\nحل. تمرین 11.110. معیار: درونِ 375 m، رفت‌وآمد، شرایطِ یخ، آشکارسازی و توقف، علامت (مثال 11.36).\n\n\nحل. تمرین 11.111. معیار: گزارشِ آزمونِ IEC 61400-12-1:2022، شرایطِ مرجع، منحنیِ ضمانت‌شده و قاعدهٔ آزمونِ پذیرش (بخش 11.2.14).\n\n\nحل. تمرین 11.112. معیار: پارامترهای وارسی‌شده و نشده جدا، مجهولِ U-039، برنامهٔ اندازه‌گیری (مثال 11.23).\n\n\nحل. تمرین 11.113. سایهٔ برج و پره (فصلِ ۱۰)، پرتابِ یخ 375 m، جاده‌ها و کابل‌ها، صاعقه (جدول 11.10).\n\n\nحل. تمرین 11.114. معیار: عمرِ خستگیِ اتصال، بازرسی و کشش‌دهیِ دوباره، ادعا و تمدیدِ عمر (بخش 11.4.13).\n\n\nحل. تمرین 11.115. معیار: ناتوانی در بادنما کردنِ پره در قطعِ برق؛ آزمونِ دوره‌ای و پایشِ ظرفیت (بخش 11.3.3).\n\n\nحل. تمرین 11.116. معیار: توان بر حسبِ خطای جهتِ اندازه‌گیری‌شده؛ بیشینه باید در صفر باشد؛ یا لیدار (مثال 11.8).\n\n\nحل. تمرین 11.117. معیار: 218.8 → 201.2 → 188.2 GWh و آنچه هنوز کم می‌شود (مثال 11.49).\n\n\nحل. تمرین 11.118. معیار: انرژی را آیرودینامیکِ روتور تعیین می‌کند؛ تفاوتِ پیشرانه در بازده چند درصد است، نه ده؛ شاهد بخواهید (مثال 11.21).\n\n\nحل. تمرین 11.119. معیار: دسترس‌پذیری، برقی، بُرشِ صادرات، یخ، تخریب، پسماندِ کنترل؛ با منبعِ هر کدام (فصل‌های ۱۵ و ۲۱).\n\n\nحل. تمرین 11.120. معیار: سودِ انرژیِ پایین‌دست، بارِ بیشتر و توانِ کمترِ بالادست؛ نیاز به مدل و تأییدِ سازنده.\n\n\nحل. تمرین 11.121. معیار: جابه‌جاییِ ردیف‌ها، فاصلهٔ بیشتر در جهتِ غالب، حذف یا جابه‌جاییِ توربینِ بدترین دنباله.\n\n\nحل. تمرین 11.122. معیار: جرثقیل و فصلِ کم‌باد، یدک، مسیر، ایمنیِ بالابری و تأییدِ سازنده (بخش 11.4.17).\n\n\nحل. تمرین 11.123. معیار: دنبالهٔ دینامیکی، واماندگیِ پویا، گذرهای گام (بخش 11.5.6).\n\n\nحل. تمرین 11.124. 3.41 GWh (P92).\n\n\nحل. تمرین 11.125. 2.02 GWh؛ وارداتی حدودِ 50 MWh (P93).\n\n\nحل. تمرین 11.126. −3.3 %: منحنی به راست می‌رود و انرژی کم نشان داده می‌شود؛ به سودِ خریدار در ادعا و به زیانِ سازنده؛ برای همین واسنجیِ بادسنج پیش و پس از آزمون لازم است (P94).\n\n\nحل. تمرین 11.127. 123 میلیون دور، حدودِ 32.6 سال (P95).\n\n\nحل. تمرین 11.128. 3.42 GWh در سال (P96).\n\n\nحل. تمرین 11.129. 18.3 m؛ پس از خیزِ حدی 0.2 m می‌ماند، بسیار کمتر از 5.5 mِ قاعده: پیش‌خم به‌تنهایی بس نیست (P97).\n\n\nحل. تمرین 11.130. معیار: برج 1.07 rad/s؛ بهرهٔ ثابت در بادِ زیاد به 1.02 rad/s می‌رسد و بسیار نزدیک می‌شود؛ برنامه‌ریزی با بسامدِ طراحیِ کمتر و پالایهٔ برج (مثال 11.18).\n\n\nحل. تمرین 11.131. 3.91 GWh، حدودِ 196 k u در سال (P103).\n\n\nحل. تمرین 11.132. حدودِ 132 h در سال، دسترس‌پذیریِ زمانیِ حدودِ 98.5 % (P104).\n\n\nحل. تمرین 11.133. 21.0 GWh، حدودِ 1,052 k u در سال پیش از بُرشِ صادرات؛ ارزشِ واقعی با شبیه‌سازیِ ساعتیِ کلِ نیروگاه کمتر است (P106).\n\n\nحل. تمرین 11.134. 5.40 % در برابرِ 6.50 % (P73).\n\n\nحل. تمرین 11.135. 18,616 MWh در برابرِ 18,233: حدودِ 2 % بیشتر، بیشتر از ناحیهٔ شروع (P74).\n\n\nحل. تمرین 11.136. معیار: دست‌کم دو گزینه با معادلهٔ 11.17، حاشیه‌ها، جرم و حملِ جاده‌ای (مثال 11.25).\n\n\nحل. تمرین 11.137. معیار: منحنیِ توان در چگالیِ ساختگاه، رده و سازگاری، پیشرانه، برج، صاعقه، یخ، پایش، سوابق، گواهی، ضمانت.\n\n\nحل. تمرین 11.138. معیار: مواد، چیدمان، تزریق و پخت، چسب، فراصوت، وزن، صاعقه، سوابق (شکل 11.21).\n\n\nحل. تمرین 11.139. معیار: جای حس‌گرها، نمونه‌برداری، تحلیلِ پوش، روند، هشدار، اتصال به پایش (بخش 11.3.17).\n\n\nحل. تمرین 11.140. معیار: سریِ ثابت، تک‌قله، تکرارِ دوره‌ای با شمارِ معلوم، پایستگیِ جمعِ دامنه‌ها.\n\n\nحل. تمرین 11.141. معیار: کاهشِ توان با گام، اولویتِ اقتصادی و فنی، بار و فرسایش، هماهنگی با کنترل‌گرِ نیروگاه (فصل‌های ۲۰ و ۳۵).\n\n\nحل. تمرین 11.142. معیار: سودِ انرژی، هزینهٔ برج، بسامد، حمل، مجوزِ ارتفاع.\n\n\nحل. تمرین 11.143. معیار: دوره، اجزا، آزمونِ پیوستگی، ثبتِ رویداد، اقدامِ پس از رویداد.\n\n\nحل. تمرین 11.144. معیار: آشکارسازی، منطقِ توقف و راه‌اندازی، علامت و مرز، آموزش (بخش 11.4.11).\n\n\nحل. تمرین 11.145. معیار: بارهای طراحی و خستگی، سختیِ لازم، قفسهٔ پیچ، ژئوتکنیک، آب‌های زیرزمینی (U-041، U-042).\n\n\nحل. تمرین 11.146. معیار: ترتیب، جرثقیل، آمارِ باد و پنجره‌ها، سکوها، ایمنی (بخش 11.4.16).\n\n\nحل. تمرین 11.147. معیار: تجهیزِ اندازه‌گیری، کالیبراسیونِ ساختگاه، فیلترِ داده، تصحیحِ چگالی، عدمِ قطعیت، قاعدهٔ تصمیم (بخش 11.2.14).\n\n\nحل. تمرین 11.148. معیار: قطعه‌های با زمانِ تحویلِ بلند (جعبه‌دنده، یاتاقان، ژنراتور)، اشتراک با مزرعه‌های دیگر، انبار.\n\n\nحل. تمرین 11.149. معیار: فرمانِ توان و توانِ راکتیو، وضعیت‌ها، زمانِ پاسخ، پروتکل و امنیت (فصل‌های ۳۵ و ۳۶).\n\n\nحل. تمرین 11.150. معیار: سه روش، شاهدِ مثال 11.42 و مثال 11.10، تصمیم و شرطِ بازنگری (منحنیِ سازنده).\n\n\nحل. تمرین 11.151. معیار: منحنیِ سازنده، مطالعهٔ دنباله، چیدمانِ نهایی، دادهٔ تلاطم، تغییرِ توربین.\n\n\nحل. تمرین 11.152. معیار: ضریبِ \\(G(\\theta_{12})/G(\\theta)\\) از برازشِ مثال 11.18، حدِ پایین برای گامِ نزدیکِ صفر، وارسی با تندباد در چند تندی و با میراییِ هدف (P98).\n\n\nحل. تمرین 11.153. معیار: دکل یا لیدار با فاصلهٔ درست و بیرون از دنباله، واسنجیِ ساختگاه، پالایه‌ها و پرچم‌ها، نرمال‌سازی، بازه‌ها، عدمِ قطعیت، قاعدهٔ پذیرش پیش از آزمون، آزمایشگاهِ مستقل (بخش 11.5.7).\n\n\nحل. تمرین 11.154. معیار: توربین‌های نزدیک به خانه‌ها، ساعت‌های شب، جهت‌هایی که خانه پایین‌دست است، هزینهٔ انرژیِ هر گزینه با مثال 11.46، حدهای ملی.\n\n\nحل. تمرین 11.155. معیار: جرمِ 11.8 در برابرِ 3.2 t، هزینهٔ الیاف، حساسیتِ کربن به چینِ الیاف و هم‌راستایی، بازرسیِ فراصوتی، صاعقه (رسانایی)، تجربهٔ کارخانه (بخش 11.4.2).\n\n\nحل. تمرین 11.156. معیار: تعریفِ زمانی یا انرژیایی، توقف‌های به حسابِ مالک (شبکه، محدودیتِ صادرات، بادِ خارج از گستره)، دادهٔ اندازه‌گیری و منبعِ آن، دورهٔ محاسبه، جریمه و پاداش (بخش 11.4.19).\n\n\nحل. تمرین 11.157. معیار: گشتاور و اندازهٔ ژنراتور، نگهداری و جرثقیل، یاتاقان‌ها، رفتار در شبکه؛ با ماتریسِ فصلِ ۸.\n\n\nحل. تمرین 11.158. معیار: دنباله، زمین، کابل و جاده، سایه و یخ بر خورشید، دسترسی.\n\n\nحل. تمرین 11.159. معیار: درخواست از سازنده، آزمونِ ساختگاه، مقایسه با روشِ تندیِ هم‌ارز.\n\n\nحل. تمرین 11.160. معیار: دکل یا لیدار با دادهٔ ده‌دقیقه‌ای، همبستگیِ بلندمدت، آمارِ حدی (فصل‌های ۳، ۱۲ و ۱۳).\n\n\nحل. تمرین 11.161. معیار: ردیابی با سوابق، پایشِ ویژه، برنامهٔ تعویض، ادعا (مثال 11.37).\n\n\nحل. تمرین 11.162. معیار: سوابقِ بار و تعمیر، بازرسی، بازمحاسبهٔ عمرِ خستگی، ریسک‌ها (فصلِ ۵۳).\n\n\nحل. تمرین 11.163. معیار: هزینهٔ نهایی و فرسایش، بار، قراردادها؛ بُرشِ خورشید در اینورتر بی‌فرسایش است اما ارزشِ انرژی برابر.\n\n\nحل. تمرین 11.164. معیار: فرض‌ها، تصمیم‌ها، مجهول‌ها و شاهدها با شماره‌ها (بخش 11.11).\n\n\nحل. تمرین 11.165. معیار: ده ریسک از بخش‌های ب و پ با کنترل و شاهد.\n\n\nحل. تمرین 11.166. معیار: پرسش برای هر دروازهٔ شکل 11.21، سوابقِ پخت، صلاحیتِ بازرس، عدمِ انطباق‌ها.\n\n\nحل. تمرین 11.167. معیار: حلقه‌ها، سرعتِ نسبی، برا، تکرار؛ بی‌فرمول و درست.\n\n\nحل. تمرین 11.168. معیار: هر دو از منبع، مدلِ تبدیل، تلفات و شاهد؛ تفاوت در عدمِ قطعیتِ منبع، دنباله و نقشِ چگالی و دما.\n\n\nحل. تمرین 11.169. معیار: خورشید: تابشِ افقی → صفحه → دما → مدلِ دیود → کابل و ناهمسانی → اینورتر و بُرش → گرد و غبار؛ باد: تندی → چگالی → منحنی → دنباله؛ سپس ترانسفورماتور، شبکهٔ جمع‌آوری و سقفِ صادرات تا نقطهٔ اتصال (فصل‌های ۷، ۱۰ و ۱۱)؛ ناخالص و تحویلی جدا.\n\n\nحل. تمرین 11.170. معیار: D-011، D-015 و چیدمان؛ شاهدهای مثال 11.11، مثال 11.49 و مثال 11.25؛ ریسک‌های U-013، U-039 و U-041.\n\n\nحل. تمرین 11.171. معیار: 3.3 % برای لبهٔ ساییده با ترمیمِ نکرده؛ پایهٔ انرژی فرض می‌کند نگهداری انجام می‌شود، پس سایش در تلفاتِ تخریب و نگهداری (فصل‌های ۱۵ و ۵۲) با برنامهٔ بازرسی می‌آید، نه در منحنی.\n\n\nحل. تمرین 11.172. معیار: تشبیهِ چوبِ ماهیگیری، خیزِ نوک بزرگ‌تر از فاصلهٔ برج، سختی با ضخامت و ارتفاعِ مقطع؛ بی‌فرمول و درست.\n\n\nحل. تمرین 11.173. معیار: انرژیِ ازدست‌رفتهٔ توقفِ بلندِ جعبه‌دنده در برابرِ هزینهٔ سرمایهٔ یدک و انبار؛ احتمالِ خرابی در دوازده توربین در سال (حدودِ ۰٫۶)، زمانِ تحویل، اشتراک با مزرعه‌های دیگر.\n\n\n11.14.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: 0.5 x 1.056 x 17,671 x 9^3 = 6.80 MW\nP02: (1.1)^3 - 1 = 33.1 % more\nP03: 4 MW / (pi 70^2) = 260 W/m2\nP04: a 0.25: Cp 0.5625, Ct 0.750\nP05: 9 rpm, 8 m/s: TSR = 8.84\nP06: 10 rpm: tip speed 78.5 m/s\nP07: 11.5 rpm: 1P 0.192 Hz, 3P 0.575 Hz\nP08: 10 x (1.056/1.225)^(1/3) = 9.517 m/s\nP09: yaw 7 deg, cos^3: 2.22 % loss\nP10: 0.5 R, chord 4 m: Re = 45.2 x 4 / 1.5e-5 = 1.2e+07\nP11: 8 deg: Cl 1.096, Cd 0.01035, L/D 105.9\nP12: 5 MW / 0.94 / 1.204 = 4.42 MN m\nP13: 4.42 MN m / 35 = 126 kN m\nP14: 25 t x 9.81 x 23 m = 5.64 MN m\nP15: 22 t x 1.047^2 x 22 m = 531 kN\nP16: 0.5 x 1.225 x A x 49 x 0.852 = 452 kN\nP17: 0.5 x 32.0e6 x 1.047^2 = 17.5 MJ\nP18: 90 deg at 6 deg/s: 15 s\nP19: top mass +10 %: f x 1/sqrt(1.1) = 0.953 (-4.7 %)\nP20: Weibull k 2, c 8: mean 7.09 m/s\nP21: BPFO 16/2 x 25 x (1 - 0.15) = 170 Hz\nP22: Jensen Ct 0.8 at 6D: 0.216\nP23: lightning Ng 4: 4 x 0.866 x 12 = 42 a year\nP24: ice throw 1.5 x (136 + 112) = 372 m\nP25: paint for 12 towers: 12 x 1,795 = 21,540 L\nP26: 150 GWh / (60 MW x 8760 h) = 0.285\nP27: full-load hours 188.16 GWh / 60 MW = 3,136 h\nP28: 133 kW, 10 K: 483 L/min\nP29: DEL m 4: ((2^4 + 2^4 + 4^4) / 3)^(1/4) = 3.13\nP30: Miner: 1e6 x 0.5^4 / 1e7 = 0.00625\nP31: a 0.2: Cp 0.5120, Ct 0.640\n   : a 0.4: Cp 0.5760, Ct 0.960\nP32: phi = atan(6.7/60) = 6.37 deg = alpha with zero twist\nP33: BEM Cp: lambda 7 0.4544, lambda 10 0.4599\nP34: k at 1.056: 3,604 x 1.056/1.225 = 3,107 kN m s2\nP35: 9 m/s at 1.056: 3,099 kW (1.225: 3,595)\nP36: 10 m/s at 1.056: thrust 795 kN (1.225: 923)\nP37: rated wind 11.0 m/s at site, 10.5 at 1.225 (a_density)\nP38: yaw 5 deg, cos^2: 0.76 % of 188.16 GWh = 1.43 GWh\nP39: tube 4.6 m, 33 mm: f1 = 0.234 Hz\nP40: 1P meets 0.215 Hz at 12.9 rpm (above 11.5)\nP41: DEL ratio m 10 / m 4: 7.94 / 3.56 = 2.23\nP42: series 0 3 1 4 0: range 2 x 1, range 4 x 0.5, range 4 x 0.5\nP43: P(v &gt; 13) = exp(-(13/8.02)^2.11) = 0.0621; data 0.0587\nP44: 7..13 m/s: 10.1 + 12.2 + 14.7 + 14.2 + 12.1 + 8.6 = 71.9 %\nP45: density correction per turbine: 18,233 - 16,769 = 1,464 MWh\nP46: layout C vs A: 188.16 - 179.98 = 8.18 GWh\nP47: at 50 u/MWh: 409 k u a year\nP48: one blade 0.2 t heavier: U 4,400 kg m, F 6.4 kN\nP49: tip 200 m: 2 x 9 pi 0.2^2 = 2.26 a year\nP50: icing screen 333 / 8760 = 3.8 %\nP51: section 1: pi x 4.3125 x 0.0465 x 25 x 7850 = 124 t\nP52: section 1 welds: (10 - 1 + 2) x pi x 4.3125 = 149 m\nP53: 23 teeth at 19.25 Hz: mesh 442.75 Hz\nP55: standard atmosphere at 1500 m: 1.058 kg/m3\nP56: 10 x (0.98/1.225)^(1/3) = 9.283 m/s\nP57: steady 4,932 vs smoothed 4,451 kW at 10 m/s: -9.8 %\nP58: bin 12.5 m/s: 314 x 4,985 = 1,565 MWh\nP59: full-load hours at 1.225: 18,233 / 5 = 3,647 h\nP60: Jensen Ct 0.35 at 8D: 0.0598\nP61: 12 m/s, 1.15 kg/m3: 5,000 kW, pitch 6.9 deg, thrust 550 kN\nP62: density alone: 218.79 - 201.23 = 17.56 GWh\nP63: wakes 201.23 - 188.16 = 13.07 GWh = 653 k u a year\nP64: cap 10.5 rpm at 10 m/s: 4,927 kW (11.5 rpm: 4,932); TSR 8.25\nP65: efficiency 0.92 vs 0.94: energy x 0.9787 (-2.1 %, below rated)\nP66: top 300 t: f1 = 0.207 Hz; 1P max 0.192 -&gt; margin 8 %\nP68: 20 % of the 333 cold hours lost: 199 MWh per turbine, 2.39 GWh\nP69: CF 0.358 x 0.95 x 0.98 = 0.333\nP70: PV specific yield 1,854 kWh/kWp -&gt; CF 0.212 (DC); wind 0.358\nP71: hub 120 m, shear 0.2: speed x 1.0371; energy +6.4 % (no wake, same curve)\nP72: oil sample every 6 months, 12 turbines: 24 samples a year\nP73: two rows, 4D x 10D: wake loss 5.40 % (8D: 6.50 %)\nP74: model curve, 1.225, smoothed: 18,616 MWh per turbine (pack 18,233)\nP75: see text: criteria\nP76: Glauert Cp_max at TSR 2: 0.5112\nP77: a 0.5: momentum 1.000, Buhl 1.056; a 0.6: momentum 0.960, Buhl 1.182\nP78: shear 0.14, 9 m/s at 100 m: lowest tip 25 m 7.41 m/s, top tip 9.73 m/s\nP79: sun 24, ring 96: ratio 5.00, planet 36 teeth, (24 + 96)/3 = 40 (ok)\nP80: load +10 %, rollers: life x 0.728 (-27.2 %)\nP81: two 40 dB sources: 43.0 dB; ten: 50.0 dB\nP82: slant distance sqrt(600^2 + 100^2) = 608.3 m\nP83: 9 x (1.10/1.056)^(1/3) = 9.123 m/s\nP84: J halved: tau = 1.9 s (full J: 3.8 s)\nP85: stage 2 at 10 rpm: carrier 0.952 Hz x 97 = 92.4 Hz\nP86: cap: 20e6 / (225e6 x 0.9 x 1.5) = 65.8 mm\nP87: uniform 4 kN/m over 72.5 m: q L^2 / 2 = 10.51 MN m\nP88: rotor energy 11.34 MJ -&gt; 18.73 MJ (+7.38 MJ)\nP89: G doubled, same gains: wn x sqrt(2) = 1.414; 0.6 -&gt; 0.85 rad/s\nP90: 8.1 rpm x 60 x 7,735 h = 3.76 million rev\nP91: shear 0.3: REWS 9.977 m/s for 10 m/s at hub\nP92: night mode 1.81 % of 188.16 GWh = 3.41 GWh\nP93: own use, 12 turbines: 2.02 GWh; imported 50 MWh\nP94: anemometer reads 2 % high: measured energy 16,100 vs 16,648 MWh (-3.3 %)\nP95: C 9 MN: L10 = 123 million rev = 32.6 years\nP96: erosion on 6 of 12 turbines: 3.42 GWh a year\nP97: prebend 4 m: clearance 18.3 m; less 18.1 m deflection: 0.2 m (rule 5.5 m)\nP98: see text: criteria\nP99: wall 40 mm: 145 MPa (46 mm: 126 MPa)\nP100: 100 bolts: 4 M / (n D) - W / n = 799 kN\nP101: joint opens, m = 4: damage x (1/0.12)^4 = 4,823\nP102: yaw at 0.3 deg/s: 16,546 / 0.3 / 3600 = 15.3 h\nP103: availability loss 12 x 326 MWh = 3.91 GWh = 196 k u at 50 u/MWh\nP104: gearbox stop halved: 132 h a year -&gt; time availability about 98.49 %\nP105: 162 m rotor: 5e6 / (pi 81^2) = 243 W/m2\nP106: 12 x (18,921 - 17,168) = 21.0 GWh = 1,052 k u a year before curtailment\nمثال‌های کوچک:\nE01: 1/2 rho A v^3 at 10 m/s: 10.82 MW (1.225), 9.33 MW (1.056); 283 W/m2\nE02: 11.5 rpm = 1.204 rad/s; tip speed 90.3 m/s; TSR at 10 m/s 9.03\nE03: Betz a = 1/3: Cp 0.5926, Ct 0.889; rotor 2V/3, far wake V/3\nE04: ideal thrust at 10 m/s (Ct 8/9): 962 kN; BEM 923 kN\nE05: Reynolds number at 0.7 R: 63 m/s x 3.5 m / 1.5e-5 = 1.5e+07\nE06: torque law k = 3,604 kN m s2; at 0.907 rad/s: 2.965 MN m\nE07: rated torque 5 MW / 0.94 / 1.204 = 4.42 MN m; ratio 1155 / 11.5 = 100.4\n   : high-speed shaft torque 44 kN m\nE08: yaw error 10 deg: cos^2 loss 3.0 %, cos^3 loss 4.5 %\nE09: standard atmosphere at 1200 m: 877 hPa, 7.2 C -&gt; 1.090 kg/m3\nE10: equivalent speed 8 x (1.056/1.225)^(1/3) = 7.614 m/s\nE11: rotor energy at 11.5 rpm 23.2 MJ; 90 deg at 8 deg/s: 11.2 s\nE12: 10 rpm: 1P 0.167 Hz, 3P 0.500 Hz; tower 0.215 Hz\nE13: edgewise cycles in 20 yr at 9 rpm, 85 % running: 8.0e+07\nE14: Miner, m = 10: half the reference range does 1/1024 of the damage\nE15: Weibull k 2.11, c 8.02: mean c Gamma(1 + 1/k) = 7.10 m/s (data 7.10)\nE16: hours below cut-in 1025 (11.7 %), above 25 m/s 0\nE17: Jensen, Ct 0.852, 4D: deficit 0.314; power x (1 - d)^3 = 0.323\n   : Jensen, Ct 0.852, 8D: deficit 0.190; power x (1 - d)^3 = 0.532\nE18: capacity factor 188.16 GWh / (60 MW x 8760 h) = 0.358\nE19: lightning 2 x 9 pi 0.175^2 = 1.73 flashes a year;\n     ice throw 1.5 x (150 + 100) = 375 m\nE20: BPFO = 12/2 x 19.25 x (1 - 0.2) = 92.4 Hz\nE21: blade from hub 2.5 m to tip 75 m: 72.5 m long\nE22: centrifugal 22 t x 1.204^2 x 22 m = 702 kN;\n     gravity 22 t x 9.81 x 22 m = 4.75 MN m\nE23: tower base moment 923 kN x 100 m = 92.3 MN m\nE24: losses at rated 5,319 - 5,000 = 319 kW; gearbox 2.5 % = 133 kW\n     oil flow for 15 K rise: 133 kW / (870 x 1900 x 15) = 322 L/min",
    "crumbs": [
      "بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی",
      "<span class='chapter-number'>11</span>  <span class='chapter-title'>توربین‌های بادی و تبدیلِ انرژیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html",
    "href": "chapters/12-solar-resource.html",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "",
    "text": "12.1 نقشهٔ فصل\nپیش‌نیازها: جای خورشید و زاویه‌ها از فصلِ ۳ (بخش 3.2.12)؛ زمان، برچسب و پرچمِ داده از فصلِ ۵ (بخش 5.2.7، بخش 5.2.13)؛ تابشِ صفحه، زاویهٔ تابش، گرد و غبار و ایستگاهِ سنجش از فصلِ ۱۰ (بخش 10.4.4، بخش 10.5.2). پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.\nجایگاهِ این فصل در نیروگاهِ P. انرژیِ خورشیدیِ نیروگاهِ P در فصل‌های ۵، ۹ و ۱۰ از یک سال دادهٔ ساعتیِ بستهٔ داده ساخته شد، بی آنکه پرسیده شود آن داده چقدر درست و چقدر نماینده است. این فصل نخستین فصلِ بخشِ سوم است و همان پرسش‌ها را می‌پرسد: ایستگاهی که داده را می‌سازد چگونه باید باشد، داده چگونه پاک می‌شود، منبعِ دوم چه می‌گوید، سالِ ۲۰۲۳ نسبت به بیست سال چه بود و عدمِ قطعیت چقدر است. نتیجه پایهٔ تازهٔ منبعِ خورشیدی (D-016)، برنامهٔ اندازه‌گیری و کیفیتِ داده، و ورودی‌های شاهدمحورِ تصمیمِ شست‌وشوی فصلِ ۱۰ (D-014) است.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-map",
    "href": "chapters/12-solar-resource.html#sec-ch12-map",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nقراردادِ زمان و برچسبِ داده را روشن کند، جای خورشید، تابشِ بیرون از جو و ضریبِ صافی را حساب کند، سه مؤلفهٔ تابش را با آزمونِ بستن بسنجد، و تابش را با مدل‌های تفکیک و انتقال (هم‌سانگرد و هِی–دیویس) به صفحهٔ ماژول ببرد و اثرِ افق را برآورد کند.\nایستگاهِ اندازه‌گیریِ تابش را طراحی کند: تابش‌سنج، سلولِ مرجع، تابش‌سنجِ مستقیم و پخشیده، رده‌های ابزار و پایش، جای نصب، واسنجی، تمیزکاری، ثبت‌کننده، فراداده و دفترِ ایستگاه، و شاهدِ لازم را از تأمین‌کننده بخواهد.\nدادهٔ خام را با پرچم‌ها و ترتیبِ درستِ آزمون‌ها پاک کند: خطای ساعت، حدها، بستن، شکاف، گیرکرده، جهش و رانش؛ و منبعِ ماهواره‌ای را با سنجه‌های درست مقایسه کند.\nبا تصحیحِ بلندمدت و بودجهٔ عدمِ قطعیت، P50 و P90ِ تابشِ افقی و صفحه را بسازد و اثرِ انتخابِ منبع و سال را بر برآوردِ اولیهٔ انرژیِ خورشیدیِ نیروگاهِ P کمّی کند.\nتمیزکاریِ حس‌گر را از تمیزکاریِ ماژول جدا کند، اثرِ هر کدام را بر نسبتِ عملکرد بسنجد، و ورودی‌های شاهدمحورِ تصمیمِ شست‌وشو را تعریف کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nمیلِ خورشید در اعتدال چند درجه است؟\nارتفاعِ خورشید در ظهرِ اعتدال در عرضِ 34° چیست؟\nاگر GHI 800 W/m² و پخشیده 200 W/m² و سرسو 30° باشد، DNI چیست؟\nمیانگینِ ساعتیِ ثبت‌شده با برچسبِ 10:00 در بستهٔ داده کدام بازه است؟\nانحرافِ معیارِ میانگینِ چهار عدد با انحرافِ معیارِ 4 % چیست؟\nچرا گرد و غبار انرژیِ ماژول را کم می‌کند؟\n\nپاسخ‌ها: (۱) صفر؛ (۲) \\(90 - 34 = 56^\\circ\\)؛ (۳) \\((800 - 200)/\\cos 30^\\circ = 693\\ \\text{W/m}^2\\)؛ (۴) 10:00 تا 11:00 به وقتِ +04:00؛ (۵) \\(4/\\sqrt 4 = 2\\ \\%\\)؛ (۶) نور را پیش از رسیدن به سلول جذب و پخش می‌کند. اگر دو پرسش یا بیشتر را نتوانستید، بخش 3.2.12 و بخش 10.4.4 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارایمنی، پیش از هر چیز\n\n\n\nنصب، تمیزکاری و تعمیرِ ایستگاهِ اندازه‌گیری روی دکل یا سقف کارِ در ارتفاع و گاه کار با برق است؛ این فصل رویهٔ این کارها را نمی‌دهد. کار فقط با رویهٔ مکتوب، آموزش و مجوزِ کار انجام می‌شود (فصل‌های ۳۲ و ۴۹). حدهای کنترلِ کیفیت در این فصل شکلِ آموزشیِ خانواده‌های آزمونِ شبکه‌های اندازه‌گیری‌اند و هیچ مقداری از استانداردی نقل نمی‌شود.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-a",
    "href": "chapters/12-solar-resource.html#sec-ch12-a",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.2 الف. هندسهٔ خورشید و اصطلاحاتِ منبع",
    "text": "12.2 الف. هندسهٔ خورشید و اصطلاحاتِ منبع\nبخشِ الف زبانِ مشترکِ ارزیابیِ منبعِ خورشیدی را می‌سازد: زمان، جای خورشید، تابشِ بیرون از جو، سه مؤلفهٔ تابش و رابطهٔ آن‌ها، و مدل‌هایی که تابشِ افقی را به صفحهٔ ماژول می‌برند. هر درس با دادهٔ سالِ بستهٔ دادهٔ 1.1.0، سناریوی S0، پیش می‌رود و آنچه از فصل‌های ۳ و ۱۰ آمده فقط یادآوری می‌شود.\n\n12.2.1 چرا ارزیابیِ منبع؟\nایده. انرژیِ خورشیدیِ نیروگاهِ P در فصل‌های ۵ و ۱۰ از یک سال دادهٔ ساعتی حساب شد. پرسش‌های این فصل همان عدد را از نو می‌سنجند: (۱) آیا داده درست اندازه‌گیری و ثبت شده است؟ (۲) آیا با منبعِ مستقلِ دیگری هم‌خوان است؟ (۳) آیا آن سال نمایندهٔ بیست‌وپنج سالِ عمرِ نیروگاه است؟ (۴) چقدر مطمئنیم؟ پاسخِ این چهار پرسش ورودیِ برآوردِ تولید (فصل‌های ۱۵ و ۱۶)، قراردادِ خرید (فصلِ ۲۱) و تصمیمِ شست‌وشوی ماژول‌ها (فصلِ ۱۰) است. وام‌دهنده هم همین پرسش‌ها را می‌پرسد: «انرژیِ با احتمالِ نود درصد» از عدمِ قطعیتِ منبع شروع می‌شود.\nزنجیرهٔ شاهد. اندازه‌گیری (حس‌گر، نصب، واسنجی، نگهداری) ← کنترلِ کیفیت (پرچم، اصلاح، پرکردن) ← مقایسه با منبعِ دیگر ← تصحیحِ بلندمدت ← عدمِ قطعیت. هر حلقه سند دارد: سوابقِ واسنجی، دفترِ نگهداری، گزارشِ ماهانهٔ کیفیت. بی سند، عدد فقط ادعاست.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار پرسشِ ارزیابیِ منبع را بنویسید.\nچرا یک سال داده برای بیست‌وپنج سال کافی نیست؟\nسه سندِ زنجیرهٔ شاهد را نام ببرید.\n\n\n\n\n\n12.2.2 زمان و برچسبِ زمانی\nایده. هر عددِ تابش یک برچسبِ زمانی دارد و سه پرسش دربارهٔ آن باید پاسخ روشن داشته باشد: (۱) کدام ساعت؟ ساعتِ رسمیِ محلی، ساعتِ استانداردِ محلی (بی‌تغییرِ تابستانی) یا زمانِ هماهنگِ جهانی (UTC)؛ (۲) کدام لحظهٔ بازه؟ آغاز، میانه یا پایانِ بازهٔ میانگین‌گیری؛ (۳) میانگین یا نمونه؟ بستهٔ دادهٔ نیروگاهِ P میانگینِ ساعتی را با آغازِ ساعت به وقتِ استانداردِ محلیِ +04:00 برچسب می‌زند (بخش 5.2.7)؛ دادهٔ دکلِ بادِ همان بسته پایانِ بازهٔ ده‌دقیقه‌ای را. دو منبع با دو قرارداد بی‌تبدیل کنارِ هم نمی‌نشینند.\nزمانِ خورشیدی. خورشید با ساعتِ دیواری حرکت نمی‌کند. زمانِ خورشیدیِ ظاهری از ساعتِ استاندارد با دو تصحیح به دست می‌آید (فصلِ ۳، معادلهٔ 3.10): اختلافِ طولِ جغرافیایی با نصف‌النهارِ منطقه (چهار دقیقه برای هر درجه) و معادلهٔ زمان که تا حدودِ شانزده دقیقه در سال تغییر می‌کند:\n\\[\nt_\\text{s} = t_\\text{std} + \\frac{4\\,(L_\\text{loc} - L_\\text{std})}{60} + \\frac{E_t}{60}\\quad[\\text{h}] .\n\\tag{12.1}\\]\nنیروگاهِ P روی نصف‌النهارِ منطقه فرض شده است (A-003، بی‌تغییرِ تابستانی)، پس فقط معادلهٔ زمان می‌ماند.\ntimestamps: the pack labels each hourly mean by its START\n(local standard time +04:00); the sun must be taken over the hour\n  POA, sun averaged over the hour (chapter 10):     2150 kWh/m2\n  sun at the centre of the hour     2154 kWh/m2 (+0.2 %); hourly RMS 0.2 %\n  sun at the label (start)          2139 kWh/m2 (-0.5 %); hourly RMS 10.4 %\n  sun at the end of the hour        2140 kWh/m2 (-0.5 %); hourly RMS 10.4 %\n  solar noon on 23 June: 12:02 local standard time (equation of time)\n  a half-hour error in the time convention moves the beam onto\n  the wrong side of noon: morning and evening hours swap\n\nمثال 12.1 (نیم ساعت که سالانه کم و ساعتی زیاد است) پرسش. تابشِ صفحهٔ 25° را یک بار با میانگینِ جای خورشید در ساعت (روشِ فصلِ ۱۰)، یک بار با جای خورشید در میانهٔ ساعت، و دو بار با جای خورشید در آغاز و پایانِ ساعت حساب کنید. داده: بستهٔ داده 1.1.0، S0.\nپاسخ. خروجیِ بالا: میانهٔ ساعت با میانگین 0.2 % اختلاف دارد؛ آغاز یا پایانِ ساعت سالانه فقط 0.5 % کم می‌کنند، اما خطای ساعتیِ آن‌ها حدودِ 10 % است.\nتفسیر. خطاهای صبح و عصر در جمعِ سال هم را خنثی می‌کنند، پس خطای قراردادِ زمان در انرژیِ سالانه پنهان می‌ماند و در مقایسهٔ ساعتی (پیک، بُرش در سقفِ صادرات، کارِ باتری) آشکار می‌شود. وارسی: ظهرِ خورشیدیِ ۲۳ ژوئن ساعتِ 12:02 است، چون معادلهٔ زمان آن روز حدودِ منفیِ دو دقیقه است (E02 برای روزهای دیگر؛ درست).\n\nخطای رایج. «سامانه زمانِ محلی می‌نویسد، پس مشکلی نیست.» زمانِ محلیِ رسمی در بسیاری کشورها تغییرِ تابستانی دارد؛ یک ساعتِ تکراری در پاییز و یک ساعتِ گمشده در بهار، و اگر نرم‌افزارِ ثبت با UTC کار کند و گزارش با وقتِ محلی، اختلافِ چهار ساعته در نیروگاهِ P (E16). قاعدهٔ این کتاب: همیشه وقتِ استانداردِ بی‌تغییر با اختلافِ صریح و سند کردنِ قراردادِ برچسب در فرهنگِ داده.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه پرسشِ برچسبِ زمانی را بنویسید و برای بستهٔ داده پاسخ دهید.\nبا معادلهٔ 12.1، ظهرِ خورشیدیِ ۱۱ فوریه را بیابید (E02).\nچرا خطای قراردادِ زمان در انرژیِ سالانه کوچک است؟\nدادهٔ UTC که به‌اشتباه +04:00 خوانده شود، ظهر را در کدام ساعت نشان می‌دهد؟\nبرچسبِ پایانِ بازه چه اثری بر محاسبهٔ جای خورشید دارد؟\n\n\n\n\n\n12.2.3 جای خورشید، طولِ روز و فصل‌ها\nایده. فرمول‌های میل، زاویهٔ ساعت و ارتفاعِ خورشید در فصلِ ۳ آمدند (بخش 3.2.12). در ارزیابیِ منبع سه کاربردِ آن‌ها مهم است: (۱) حدها: هیچ تابشی پیش از طلوع ممکن نیست و سقفِ تابش با ارتفاعِ خورشید تغییر می‌کند (بخش 12.4.2)؛ (۲) هندسهٔ صفحه برای انتقال به سطحِ ماژول (بخش 12.2.8)؛ (۳) افق: کوه و مانع وقتی اثر دارند که خورشید پشتِ آن‌ها باشد (بخش 12.2.9).\nطولِ روز. زاویهٔ ساعتِ طلوع \\(\\omega_\\text{s} = \\arccos(-\\tan\\varphi \\tan\\delta)\\) است و طولِ روز \\(2\\omega_\\text{s}/15\\) ساعت. در عرضِ 34°، روزِ ۲۱ ژوئن حدودِ 14.3 h (E19) و روزِ ۲۱ دسامبر حدودِ 9.7 h است؛ ارتفاعِ خورشید در ظهرِ ۲۱ دسامبر \\(90 - 34 - 23.45 = 32.55^\\circ\\) (E20).\n\n\n\n\n\n\nشکل 12.1: مسیرِ خورشید در ۲۱ ژوئن، اعتدالِ بهاری و ۲۱ دسامبر در عرضِ 34° و نیم‌رخِ افقِ آموزشیِ ساختگاه\n\n\n\nنمودارِ مسیرِ خورشید (شکل 12.1) ارتفاع را بر حسبِ آزیموت برای چند روز نشان می‌دهد. خورشیدِ تابستان از شمال‌شرق برمی‌خیزد و در شمال‌غرب می‌نشیند؛ خورشیدِ زمستان پایین و کوتاه است. هر مانعی که در این نمودار بالای مسیر باشد، پرتوِ مستقیم را در آن ساعت‌ها می‌گیرد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nطولِ روزِ اعتدال در هر عرض چقدر است و چرا؟\nارتفاعِ خورشید در ظهرِ ۲۱ ژوئن در عرضِ 34° چیست؟\nچرا خورشیدِ تابستان از شمالِ شرق طلوع می‌کند؟\n\n\n\n\n\n12.2.4 تابشِ بیرون از جو و ضریبِ صافی\nایده. بالای جو، خورشید روی سطحِ عمود بر پرتو \\(G_\\text{0n}\\) می‌تاباند که با فاصلهٔ زمین–خورشید حدودِ سه درصد بالا و پایین می‌رود:\n\\[\nG_\\text{0n} = G_\\text{sc}\\left[1 + 0.033\\cos\\!\\left(\\frac{2\\pi n}{365}\\right)\\right], \\qquad G_\\text{sc} = 1361\\ \\text{W/m}^2 ,\n\\tag{12.2}\\]\nبا \\(n\\) شمارهٔ روزِ سال (E03: 1406 در ژانویه، 1316 W/m² در ژوئیه). روی سطحِ افقی در بالای جو تابش \\(G_\\text{0n}\\cos\\theta_z\\) است و جمعِ روزانهٔ آن:\n\\[\nH_0 = \\frac{24}{\\pi}\\,G_\\text{0n}\\left(\\cos\\varphi\\cos\\delta\\sin\\omega_\\text{s} + \\omega_\\text{s}\\sin\\varphi\\sin\\delta\\right) .\n\\tag{12.3}\\]\nضریبِ صافی. نسبتِ تابشِ رسیده به زمین به تابشِ بالای جو، ضریبِ صافی است: ساعتی \\(k_t = G_\\text{h}/(G_\\text{0n}\\cos\\theta_z)\\) و ماهانه \\(K_T = \\bar H/\\bar H_0\\). این عدد «آب‌وهوا» را از «هندسه» جدا می‌کند: هندسه معلوم است، آنچه اندازه‌گیری می‌کنیم \\(k_t\\) است. جرمِ هوا \\(AM\\) (طولِ مسیرِ پرتو در جو نسبت به مسیرِ عمودی) با فرمولِ کاستن و یانگ حساب می‌شود و در \\(60^\\circ\\)ِ سرسو حدودِ ۲ است (E04).\nextraterrestrial irradiation and clearness index at 34 deg N:\n  month  H0 kWh/m2/d  H kWh/m2/d  K_T\n  Jan       5.23        2.69    0.514\n  Feb       6.53        3.70    0.566\n  Mar       8.30        5.41    0.651\n  Apr       9.97        6.52    0.654\n  May      11.06        7.06    0.638\n  Jun      11.47        8.40    0.732\n  Jul      11.23        8.19    0.729\n  Aug      10.34        6.31    0.610\n  Sep       8.85        5.56    0.629\n  Oct       7.04        4.58    0.651\n  Nov       5.51        3.28    0.594\n  Dec       4.82        2.26    0.468\n  extraterrestrial normal: 1406 W/m2 in early January, 1316 W/m2 in early July\n  K_T is the share of the top-of-atmosphere energy that reaches\n  the ground: a dry site has high K_T in summer\n\n\n\n\n\n\nشکل 12.2: تابشِ روزانهٔ بیرون از جو و سطحِ زمین در هر ماه در عرضِ 34°؛ نسبتِ آن دو ضریبِ صافیِ ماهانه است\n\n\n\n\nمثال 12.2 (ضریبِ صافیِ ماهانه در ساختگاه) پرسش. تابشِ روزانهٔ بیرون از جو \\(H_0\\)، تابشِ روزانهٔ افقیِ زمین \\(H\\) و \\(K_T\\) را برای هر ماهِ سالِ بستهٔ داده حساب کنید.\nپاسخ. جدولِ بالا و شکل 12.2: \\(K_T\\) از 0.47 در دسامبر تا 0.73 در ژوئن و ژوئیه.\nتفسیر. تابستانِ خشکِ ساختگاه هم آفتابِ بیشتری از بالای جو دارد (\\(H_0\\)ِ بزرگ) و هم آسمانِ صاف‌تر (\\(K_T\\)ِ بزرگ)؛ زمستان هر دو را کم دارد. پس نسبتِ تابستان به زمستان در زمین (حدودِ ۳٫۷) از نسبتِ بالای جو (حدودِ ۲٫۴) بیشتر است. این ناهمسانیِ فصلی در طراحیِ ذخیره‌سازی و قراردادِ فصلی (فصل‌های ۱۹ و ۲۱) مهم است. وارسی: \\(8.40/11.47 = 0.732\\) برای ژوئن (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا \\(G_\\text{0n}\\) در ژانویه بیشتر از ژوئیه است؟\n\\(k_t\\) را برای 800 W/m² در سرسوی 30° در ۲۱ ژوئن حساب کنید (E06).\n\\(K_T\\) چه چیزی را از چه چیزی جدا می‌کند؟\nجرمِ هوا در سرسوی 80° چند است و چرا تابش در طلوع ضعیف است؟\n\n\n\n\n\n12.2.5 سه مؤلفهٔ تابش و بستنِ آن‌ها\nایده. تابشِ افقیِ کل (GHI، \\(G_\\text{h}\\)) دو بخش دارد: پرتوِ مستقیم که از قرصِ خورشید می‌آید و با تابشِ مستقیمِ عمودی (DNI، \\(G_\\text{b,n}\\)) سنجیده می‌شود، و پخشیده از کلِ آسمان (DHI، \\(G_\\text{d}\\)). رابطهٔ بستن:\n\\[\nG_\\text{h} = G_\\text{b,n}\\cos\\theta_z + G_\\text{d} .\n\\tag{12.4}\\]\nاگر هر سه مؤلفه با سه ابزارِ جدا اندازه‌گیری شوند (بخش 12.3.4)، معادلهٔ 12.4 یک آزمون است: نسبتِ \\((G_\\text{b,n}\\cos\\theta_z + G_\\text{d})/G_\\text{h}\\) باید نزدیکِ یک باشد. اگر فقط دو مؤلفه اندازه‌گیری شوند، سومی از این رابطه محاسبه می‌شود (E08).\ncomponent closure GHI = DNI cos z + DHI over the pack year:\n  hours tested (sun above 15 deg, GHI &gt; 50 W/m2): 3,430\n  within 2 %: 100.0 %; within 8 %: 100.0 %\n  median ratio 1.0000\n  the pack's DNI and DHI were computed from its GHI, so they\n  close by construction; three real instruments disagree, and\n  the closure test finds which one drifts (section C)\nتفسیر. در بستهٔ داده همهٔ ساعت‌ها بسته می‌شوند، اما این شاهدِ کیفیت نیست: DNI و DHIِ بسته هنگامِ ساختش از GHI حساب شده‌اند. سه ابزارِ واقعی همیشه کمی ناهم‌خوان‌اند و آزمونِ بستن نشان می‌دهد کدام یک رانش دارد (بخش 12.4.3). وارسی: E09: \\(700\\cos 40^\\circ + 140 = 676\\) در برابرِ 700، نسبتِ 0.966: در محدودهٔ آموزشیِ هشت درصد (درست).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه مؤلفهٔ تابش را تعریف کنید.\nاگر GHI و DHI اندازه‌گیری شوند، DNI را چگونه می‌یابید (E08)؟\nچرا بسته‌شدنِ کاملِ مؤلفه‌های بستهٔ داده شاهدِ کیفیت نیست؟\nآزمونِ بستن در سرسوی 85° چرا معنادار نیست؟\n\n\n\n\n\n12.2.6 آسمانِ صاف: سقفِ روزانه\nایده. مدلِ آسمانِ صاف می‌گوید در روزِ بی‌ابر چه تابشی به زمین می‌رسد. سه کاربرد دارد: (۱) سقف برای کنترلِ کیفیت؛ (۲) مرجعِ شکل برای یافتنِ خطای ساعت (بخش 12.4.1)؛ (۳) شاخصِ آسمانِ صاف \\(k_c = G_\\text{h}/G_\\text{h,cs}\\) که روزهای صاف را برای وارسیِ تراز و واسنجیِ حس‌گر جدا می‌کند. ساده‌ترین مدل، رابطهٔ تجربیِ هاورویتز است که فقط به ارتفاعِ خورشید بستگی دارد:\n\\[\nG_\\text{h,cs} = 1098\\,\\cos\\theta_z\\, \\exp\\!\\left(-\\frac{0.057}{\\cos\\theta_z}\\right) \\quad [\\text{W/m}^2] .\n\\tag{12.5}\\]\nمدل‌های دقیق‌تر کدورتِ جو، بخارِ آب و ارتفاعِ ساختگاه را هم می‌گیرند؛ برای کارِ وام‌پذیر، مدلی را به کار ببرید که روشِ مقایسه‌اش با دادهٔ ساختگاه سند دارد.\nclear-sky index GHI / GHI_clear (Haurwitz) by month:\n  month  GHI kWh/m2  clear kWh/m2  index  clear-sky hours\n  Jan       83.3       109.4     0.761   178\n  Feb      103.5       127.1     0.814   212\n  Mar      167.6       184.6     0.907   300\n  Apr      195.5       220.9     0.885   309\n  May      218.8       258.1     0.848   335\n  Jun      252.0       262.0     0.962   418\n  Jul      253.8       265.0     0.958   401\n  Aug      195.5       240.8     0.812   284\n  Sep      166.9       195.0     0.856   275\n  Oct      142.1       154.9     0.917   288\n  Nov       98.3       113.1     0.869   191\n  Dec       70.0        99.9     0.701   119\n  year: 1,947 of 2,231 kWh/m2 clear-sky (0.873)\n  Haurwitz uses only the sun's height; it has no aerosol or\n  water vapour, so it is a check, not a model of the site\n\n\n\n\n\n\nشکل 12.3: سه روزِ یک‌دقیقه‌ای: صاف، ابرِ پراکنده و ابری؛ لبهٔ ابر تابش را برای چند دقیقه از آسمانِ صاف بیشتر می‌کند\n\n\n\n\nمثال 12.3 (شاخصِ آسمانِ صافِ ماهانه) پرسش. با معادلهٔ 12.5 تابشِ آسمانِ صافِ هر ساعت را حساب کنید و نسبتِ تابشِ ماهانه به آسمانِ صاف و شمارِ ساعت‌های تقریباً صاف (\\(k_c &gt; 0.9\\)) را بیابید.\nپاسخ. جدولِ بالا: سال 0.873؛ ژوئن و ژوئیه نزدیکِ 0.96، دسامبر 0.70.\nتفسیر. در تابستان تابشِ واقعی تقریباً همان آسمانِ صاف است: برای این ساختگاه، کدورتِ جو (گرد و غبار) بیشتر از ابر اهمیت دارد و مدلِ ساده که کدورت ندارد، تابستان را کمی کم برآورد می‌کند. در شکل 12.3، روزِ ابرِ پراکنده لحظه‌هایی بالاتر از آسمانِ صاف دارد: تقویتِ لبهٔ ابر؛ پس سقفِ کنترلِ کیفیت نباید خودِ آسمانِ صاف باشد. وارسی: E05: در سرسوی 30°، \\(1098 \\times 0.866 \\times e^{-0.0658} = 890\\ \\text{W/m}^2\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه کاربردِ مدلِ آسمانِ صاف را بنویسید.\nچرا تابشِ یک‌دقیقه‌ای گاهی از آسمانِ صاف بیشتر است؟\nشاخصِ آسمانِ صافِ دسامبر چه چیزی دربارهٔ آب‌وهوای ساختگاه می‌گوید؟\n\n\n\n\n\n12.2.7 تفکیکِ تابش: از کل به مستقیم و پخشیده\nایده. بسیاری از ایستگاه‌ها و برخی منبع‌های داده فقط GHI می‌دهند. برای صفحهٔ شیب‌دار به مستقیم و پخشیده جدا نیاز داریم، چون این دو با هندسهٔ متفاوتی به صفحه می‌رسند. مدلِ تفکیک سهمِ پخشیده \\(k_d = G_\\text{d}/G_\\text{h}\\) را از ضریبِ صافی برآورد می‌کند: آسمانِ ابری (\\(k_t\\)ِ کم) تقریباً همه پخشیده است و آسمانِ صاف حدودِ یک‌ششم. دو مدلِ رایج:\n\\[\n\\begin{aligned}\n\\text{Erbs:}\\quad k_d &= \\begin{cases} 1 - 0.09\\,k_t & k_t \\le 0.22 \\\\ P(k_t) & 0.22 &lt; k_t \\le 0.80 \\\\ 0.165 & k_t &gt; 0.80 \\end{cases} \\\\\nP(k_t) &= 0.9511 - 0.1604\\,k_t + 4.388\\,k_t^2 - 16.638\\,k_t^3 + 12.336\\,k_t^4 \\\\\n\\text{Orgill–Hollands:}\\quad k_d &= \\begin{cases} 1 - 0.249\\,k_t & k_t &lt; 0.35 \\\\ 1.557 - 1.84\\,k_t & 0.35 \\le k_t \\le 0.75 \\\\ 0.177 & k_t &gt; 0.75 \\end{cases}\n\\end{aligned}\n\\tag{12.6}\\]\ndef erbs_diffuse_fraction(kt):\n    \"\"\"Diffuse fraction k_d = DHI / GHI from the clearness index (Erbs,\n    Klein and Duffie 1982): three pieces joined at k_t 0.22 and 0.80.\"\"\"\n    kt = np.asarray(kt, dtype=float)\n    mid = (0.9511 - 0.1604 * kt + 4.388 * kt ** 2 - 16.638 * kt ** 3\n           + 12.336 * kt ** 4)\n    return np.where(kt &lt;= 0.22, 1 - 0.09 * kt,\n                    np.where(kt &lt;= 0.80, mid, 0.165))\n\n\n\n\n\n\nشکل 12.4: سهمِ پخشیده بر حسبِ ضریبِ صافی: ساعت‌های بستهٔ داده و دو مدلِ تفکیک\n\n\n\n\nمثال 12.4 (دو مدل، یک تابشِ کل) پرسش. GHIِ سالِ بسته را با هر دو مدل به مستقیم و پخشیده تفکیک کنید و تابشِ صفحهٔ 25° را با هر کدام حساب کنید.\nپاسخ.\ntwo decomposition models on the same GHI (the pack's own DNI and\nDHI were made with Erbs when the pack was built, A-013):\n  Erbs reproduces the pack: DHI bias +0.0 W/m2 (a circular test)\n  model          DNI kWh/m2  DHI kWh/m2  POA at 25 deg\n  Erbs               2,287         545        2,150\n  Orgill-Hollands    2,248         568        2,147\n  POA differs by -0.1 %, DNI by -1.7 %\n  when only GHI is measured, the choice of decomposition model\n  is an uncertainty of the plane-of-array estimate (section C);\n  a synthetic dataset cannot test the model that made it\nتفسیر. دو نکته: (۱) نقاطِ بستهٔ داده درست روی منحنیِ ارْبز می‌افتند (شکل 12.4)، چون بسته با همین مدل ساخته شده است: دادهٔ ساختگی نمی‌تواند مدلی را که آن را ساخته بیازماید؛ دادهٔ واقعیِ ساعتی پراکندگیِ بزرگی دور از هر منحنی دارد. (۲) با وجودِ 1.7 % اختلاف در DNI، تابشِ صفحه فقط 0.1 % تغییر می‌کند، چون شیبِ 25° بخشِ بزرگی از پخشیده را هم می‌بیند. برای ردیاب یا متمرکزکننده که به DNI حساس‌ترند، اختلاف بزرگ‌تر است. وارسی: E07: در \\(k_t = 0.5\\)، ارْبز 0.659 و اورگیل–هالندز 0.637 (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا برای صفحهٔ شیب‌دار به تفکیک نیاز داریم؟\nپیوستگیِ مدلِ ارْبز را در \\(k_t = 0.22\\) وارسی کنید.\nچرا مقایسهٔ ارْبز با بستهٔ داده آزمونِ مدل نیست؟\nبرای کدام فناوری خطای تفکیک مهم‌تر است؟\n\n\n\n\n\n12.2.8 انتقال به صفحهٔ ماژول\nایده. تابشِ صفحه سه جزء دارد (فصلِ ۱۰، بخش 10.4.4): مستقیم که با کسینوسِ زاویهٔ تابش می‌رسد، پخشیدهٔ آسمان، و بازتابِ زمین. تفاوتِ مدل‌ها در پخشیدهٔ آسمان است. آسمانِ هم‌سانگرد (لیو و جردن) پخشیده را از همهٔ آسمان یکسان فرض می‌کند؛ مدلِ هِی–دیویس بخشی از آن را (به نسبتِ \\(G_\\text{b,n}/G_\\text{0n}\\)) دورِ خورشید می‌داند که مانندِ پرتوِ مستقیم با هندسه می‌آید:\n\\[\nG_\\text{sky} = G_\\text{d}\\left[A_i R_\\text{b} + (1 - A_i)\\,\\frac{1 + \\cos\\beta}{2}\\right],\\qquad A_i = \\frac{G_\\text{b,n}}{G_\\text{0n}},\\quad R_\\text{b} = \\frac{\\cos\\theta}{\\cos\\theta_z} .\n\\tag{12.7}\\]\nبا \\(A_i = 0\\) همان هم‌سانگرد است. مدل‌های پیچیده‌ترِ صنعتی روشنیِ افق را هم جدا می‌کنند؛ اینکه کدام برای ساختگاه بهتر است، با اندازه‌گیریِ هم‌زمانِ تابشِ صفحه سنجیده می‌شود.\n\n\n\n\n\n\nشکل 12.5: تابشِ سالانهٔ صفحه بر حسبِ شیب با دو مدلِ آسمان\n\n\n\n\nمثال 12.5 (مدلِ آسمان و شیبِ بهینه) پرسش. تابشِ سالانهٔ صفحهٔ رو به جنوب را برای شیب‌های 0 تا 50° با دو مدل حساب کنید.\nپاسخ.\nisotropic and Hay-Davies skies for the Plant P plane:\n  tilt  isotropic  Hay-Davies  difference\n     0       1947        1947   -0.02 %\n    10       2047        2067   +0.97 %\n    20       2099        2136   +1.73 %\n    25       2107        2150   +2.03 %\n    30       2103        2151   +2.30 %\n    40       2058        2113   +2.70 %\n    50       1966        2024   +2.95 %\n  Hay-Davies peaks at about 30 deg tilt;\n  Plant P uses 25 deg (row spacing, wind load, D-013)\n  the circumsolar part of the diffuse light follows the sun:\n  an isotropic sky under-rates a tilted plane at a sunny site\nتفسیر. در شیبِ 25° دو مدل 2 % اختلاف دارند و اختلاف با شیب بیشتر می‌شود: در ساختگاهِ آفتابی بخشِ بزرگی از پخشیده دورِ خورشید است. انتخابِ مدل خودش یک عدمِ قطعیت است (بخش 12.4.10). منحنی نزدیکِ بیشینه تخت است: شیبِ 25°ِ نیروگاهِ P (D-013) فقط کسری از درصد کمتر از بیشینه می‌گیرد و در عوض فاصلهٔ ردیف و بارِ باد کمتری دارد (فصل‌های ۳ و ۱۰). وارسی: در شیبِ صفر هر دو مدل همان GHI را می‌دهند (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه جزءِ تابشِ صفحه را بنویسید.\nدر معادلهٔ 12.7، اگر \\(G_\\text{b,n} = 0\\) باشد چه می‌شود؟\nضریبِ دیدِ آسمان و زمین را برای 25° حساب کنید (E10).\nبازتابِ زمین برای GHIِ 900 و آلبدوی 0.2 چند است (E11)؟\nچرا اختلافِ دو مدل با شیب بیشتر می‌شود؟\n\n\n\n\n\n12.2.9 افق و سایهٔ دور\nایده. کوه یا تپهٔ دور وقتی پرتوِ مستقیم را می‌گیرد که خورشید پایین‌تر از افقِ آن آزیموت باشد. نیم‌رخِ افق (ارتفاع بر حسبِ آزیموت) با نقشهٔ ارتفاعی یا عکس‌برداریِ تمام‌نما ساخته می‌شود و روی نمودارِ مسیرِ خورشید (شکل 12.1) گذاشته می‌شود. سایهٔ نزدیک (دکل، حصار، ساختمان، ردیفِ دیگر) مسئلهٔ دیگری است: برای نیروگاه در فصلِ ۱۰ آمد و برای حس‌گر در بخش 12.3.5 می‌آید.\nfar-horizon shading of the beam (A-243, teaching profile):\n  highest horizon 6 deg at azimuth 75 (east-north-east)\n  sun-up time behind the horizon: 218 h a year\n  beam lost on the Plant P plane: 1.7 kWh/m2 of 2,150 (0.08 %)\n  sky-diffuse share hidden by the horizon (isotropic): about 0.10 %\n  low winter and summer-morning sun is what a far horizon takes;\n  near objects (masts, fences, the sensor's own neighbours)\n  matter more for the measurement than for the plant\n\nمثال 12.6 (کوه‌های شرق) پرسش. با نیم‌رخِ آموزشیِ افق (A-243: تپه‌هایی تا 6° در شرقِ شمال‌شرق، پشته‌ای 3° در غرب)، ساعت‌های خورشیدِ پشتِ افق و تابشِ مستقیمِ ازدست‌رفتهٔ صفحه را حساب کنید.\nپاسخ. خروجیِ بالا: 218 h در سال خورشید پشتِ افق است اما فقط 0.08 % از تابشِ صفحه از دست می‌رود.\nتفسیر. افقِ دور ساعت‌هایی را می‌گیرد که خورشید پایین و تابش ضعیف است؛ برای نیروگاهِ ثابتِ رو به جنوب کوچک است اما برای ردیاب یا آرایهٔ شرقی–غربی که صبح و عصر را می‌خواهند بیشتر. در دره یا کنارِ کوهِ بلند، همین محاسبه می‌تواند چند درصد بدهد. وارسی: خورشیدِ تابستان در شرقِ شمال‌شرق طلوع می‌کند، همان‌جا که افق بلند است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنیم‌رخِ افق چگونه ساخته می‌شود؟\nچرا ساعت‌های زیاد پشتِ افق انرژیِ کمی می‌برند؟\nسایهٔ دور و سایهٔ نزدیک را مقایسه کنید.\n\n\n\n\n\n12.2.10 فصل‌ها و سال‌ها\nایده. منبعِ خورشیدی دو تغییرپذیری دارد: درونِ سال (فصل، که با هندسه و آب‌وهوا تکرار می‌شود) و میانِ سال‌ها (سالِ آفتابی یا ابری، گرد و غبار، آتشفشان). اولی شکلِ تولید را می‌سازد و دومی عدمِ قطعیتِ تولیدِ هر سال را.\nseasons and years at the Plant P site:\n  month  GHI kWh/m2  day length h  mean T C\n  Jan       83.3        9.99         4.4\n  Feb      103.5       10.75         6.3\n  Mar      167.6       11.78        10.2\n  Apr      195.5       12.86        15.3\n  May      218.8       13.79        23.3\n  Jun      252.0       14.25        28.0\n  Jul      253.8       14.04        29.0\n  Aug      195.5       13.24        27.8\n  Sep      166.9       12.20        22.2\n  Oct      142.1       11.09        16.6\n  Nov       98.3       10.19        11.8\n  Dec       70.0        9.74         5.8\n  20-year provider record: mean 1,910 kWh/m2, year-to-year sd 2.7 %\n  lowest year 1,790, highest 1,986; 2023 1,938 (+1.4 %)\n  one measured year is one draw from this spread (section C)\n\n\n\n\n\n\nشکل 12.6: تابشِ افقیِ سالانهٔ منبعِ تأمین‌کننده در بیست سال و میانگینِ بلندمدت؛ سالِ ۲۰۲۳ سالِ ایستگاهِ زمینی است\n\n\n\n\nمثال 12.7 (یک سال، یک قرعه) پرسش. از سری‌های ماهانهٔ بسته و بیست سالِ منبعِ تأمین‌کننده (A-241)، تابشِ ماهانه و طولِ روز، و پراکندگیِ سالانه را بیابید.\nپاسخ. خروجیِ بالا: انحرافِ معیارِ سال‌به‌سال 2.7 %؛ کم‌ترین سال 1790 و بیشترین 1986 kWh/m²؛ سالِ ۲۰۲۳ 1.4 % بالای میانگین.\nتفسیر. سالی که ایستگاه اندازه گرفت، سالی آفتابی بود. اگر همان سال پایهٔ انرژیِ بیست‌وپنج‌ساله شود، همهٔ سال‌ها حدودِ 1.4 % بیش‌برآورد می‌شوند؛ تصحیحِ بلندمدت (بخش 12.4.8) همین را برطرف می‌کند. وارسی: انحرافِ معیارِ میانگینِ بیست سال \\(2.7/\\sqrt{20} = 0.6\\ \\%\\) است (E18، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو نوع تغییرپذیریِ منبعِ خورشیدی را با پیامدِ هر کدام بنویسید.\nچرا سالِ آفتابی پایهٔ خوبی برای بیست‌وپنج سال نیست؟\nانحرافِ معیارِ میانگینِ ده سال با 2.7 % سال‌به‌سال چیست؟\n\n\n\n\n\n12.2.11 جهت‌گیری و سهمِ پرتوِ مستقیم\nایده. فصلِ ۱۰ نشان داد ردیابِ تک‌محوره سالانه حدودِ یک‌چهارم تابشِ بیشتری از میزِ ثابتِ 25° می‌گیرد (مثال 10.37). از چشمِ منبع پرسش این است: این سود از کجا می‌آید؟ ردیاب صفحه را رو به خورشید می‌چرخاند؛ این کار فقط پرتوِ مستقیم را زیاد می‌کند، چون پخشیدهٔ آسمان از همه سو می‌آید. پس سودِ ردیاب در ماه‌ها و ساختگاه‌هایی بزرگ است که سهمِ پرتوِ مستقیم (نسبتِ \\(G_\\text{b,n}\\cos\\theta_z\\) به \\(G_\\text{h}\\)) بزرگ است.\nsingle-axis tracker against fixed 25 deg, month by month:\n  month  beam share  K_T     gain\n  Jan    0.587      0.513    -4.2 %\n  Feb    0.656      0.566    +5.6 %\n  Mar    0.706      0.651   +18.6 %\n  Apr    0.737      0.654   +31.9 %\n  May    0.754      0.638   +43.3 %\n  Jun    0.792      0.732   +51.1 %\n  Jul    0.787      0.729   +47.7 %\n  Aug    0.730      0.610   +33.9 %\n  Sep    0.717      0.629   +24.5 %\n  Oct    0.712      0.651   +10.0 %\n  Nov    0.616      0.594    -0.8 %\n  Dec    0.503      0.468    -7.6 %\n  year: +25.7 %; across the months the gain rises about 22.1 points\n    per 0.1 of beam share (with the sun's height: summer has both)\n  in winter the horizontal tracker loses to the tilted table;\n  the tracker sells beam light: the decision needs the DNI (or\n  the beam share) of the site, measured or from a checked source,\n  not only the GHI\n\n\n\n\n\n\nشکل 12.7: سودِ ماهانهٔ ردیابِ تک‌محوره نسبت به میزِ ثابتِ 25° بر حسبِ سهمِ پرتوِ مستقیمِ همان ماه\n\n\n\n\nمثال 12.8 (ردیاب پرتوِ مستقیم می‌فروشد) پرسش. سودِ ماهانهٔ ردیابِ تک‌محورهٔ شمالی–جنوبی (±55°، بی‌پس‌گرد) را در برابرِ میزِ ثابت حساب و با سهمِ پرتوِ مستقیم و \\(K_T\\)ِ هر ماه مقایسه کنید.\nپاسخ. خروجیِ بالا: سالانه +25.7 %؛ ماه‌های تابستان با سهمِ پرتوِ بیشتر سودِ بیشتر، و در دسامبر ردیاب 7.6 % کمتر از میزِ شیب‌دار می‌گیرد.\nتفسیر. دو اثر با هم‌اند: تابستان هم پرتوِ مستقیمِ بیشتری دارد و هم خورشیدِ بلندتری که ردیابِ افقی را بهتر به کار می‌گیرد؛ زمستان خورشیدِ پایینِ جنوبی را میزِ شیب‌دار بهتر می‌گیرد. پیامدِ منبع: تصمیمِ ردیاب به DNIِ ساختگاه (اندازه‌گیری‌شده یا از منبعِ سنجیده) حساس است و GHI به‌تنهایی کافی نیست؛ خطای مدلِ تفکیک (بخش 12.2.7) برای ردیاب مهم‌تر از میزِ ثابت است. وارسی: سودِ سالانه همان 27.3 %ِ فصلِ ۱۰ نیست چون آنجا «تابشِ مؤثر» پس از زاویهٔ تابش مقایسه شد و اینجا تابشِ صفحه (درست، دو تعریف).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ردیاب فقط پرتوِ مستقیم را زیاد می‌کند؟\nچرا ردیابِ افقی در زمستان از میزِ شیب‌دار کمتر می‌گیرد؟\nبرای تصمیمِ ردیاب کدام داده‌ی منبع لازم است؟\n\n\n\n\n\n12.2.12 آلبدوی زمین: منبعی که اندازه‌گیری می‌شود\nایده. برای ماژولِ دوطرفه (فصلِ ۱۰، بخش 10.2.17)، تابشِ پشت تقریباً با آلبدوی زمین (نسبتِ تابشِ بازتابیده به تابشِ رسیده) متناسب است. آلبدو با فصل عوض می‌شود: خاکِ خیس تیره‌تر، علفِ خشک روشن‌تر، برف بسیار روشن. آلبدوسنج دو تابش‌سنج دارد، یکی رو به بالا و یکی رو به پایین، در ارتفاعی که «زمینِ نماینده» را ببیند؛ سلول‌های مرجعِ پشتِ ماژول تابشِ واقعیِ پشت را می‌سنجند. مدلِ آموزشیِ این درس (A-249): نسبتِ تابشِ پشت به GHI برابرِ \\(0.02 + 0.5\\,\\rho_\\text{g}\\)، که در آلبدوی 0.2 همان دوازده درصدِ فصلِ ۱۰ است.\nground albedo as a measured resource (bifacial, B_f 0.70, A-249):\n  albedo                     rear / front   bifacial gain\n  constant 0.20 (assumed)    0.1087         7.61 %\n  measured, seasonal         0.1210         8.47 %\n  constant 0.30              0.1539        10.78 %\n  an albedometer (one pyranometer up, one down) over a year of\n  seasons, plus rear-side reference cells, replaces the assumed\n  0.20; each 0.1 of albedo is about 3.2 points of bifacial gain\n\nمثال 12.9 (آلبدوی فرضی و آلبدوی اندازه‌گیری‌شده) پرسش. سودِ دوطرفه (\\(B_\\text{f} = 0.70\\)) را با آلبدوی ثابتِ 0.20، با آلبدوی فصلیِ اندازه‌گیری‌شدهٔ آموزشی (خاکِ خیس 0.18، علفِ خشک 0.25، پنج روز برف 0.60) و با 0.30 حساب کنید.\nپاسخ. خروجیِ بالا: 7.6، 8.5 و 10.8 %؛ هر یک‌دهم آلبدو حدودِ 3.2 واحدِ درصد سود.\nتفسیر. یک فرضِ ساده (۰٫۲) در این ساختگاه حدودِ یک واحدِ درصد سود را کم برآورد می‌کرد؛ برای نیروگاهی که سودِ دوطرفه در قیمتش آمده، این تفاوت ارزش دارد. پوششِ زمین (سنگریزهٔ روشن، گیاه) هم آلبدو را عوض می‌کند و تصمیمی طراحی است (فصلِ ۲۹). وارسی: \\(0.70 \\times 0.1087 = 0.0761\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nآلبدوسنج چگونه کار می‌کند؟\nچرا آلبدو با فصل تغییر می‌کند؟\nسودِ دوطرفه با آلبدوی 0.25 در مدلِ آموزشی چند است؟\n\n\n\n\n\n12.2.13 جرمِ هوا و طیف\nایده. هرچه خورشید پایین‌تر باشد، نور مسیرِ بلندتری در جو می‌پیماید (جرمِ هوای بیشتر) و طیفش سرخ‌تر می‌شود، چون نورِ آبی بیشتر پخش می‌شود. توانِ نامیِ ماژول با طیفِ مرجعِ جرمِ هوای 1.5 تعریف شده است (IEC 60904-3:2019، فصلِ ۱۰). فناوری‌هایی که پاسخِ طیفیِ باریک‌تری دارند (برخی لایهٔ‌نازک‌ها) به تغییرِ طیف حساس‌ترند؛ سیلیکونِ بلوری کمتر.\nGHI by air mass over the year (hour-mean sun):\n  air mass      share of GHI\n  1.0 -  1.5     55.9 %\n  1.5 -  2.0     23.1 %\n  2.0 -  3.0     12.5 %\n  3.0 - more      8.5 %\n  the reference spectrum of module ratings is air mass 1.5\n  (IEC 60904-3:2019); most of this site's energy arrives near it,\n  low winter and morning sun is redder, which crystalline silicon\n  minds less than some thin-film technologies (chapter 10)\nتفسیر. بیش از نیمی از تابشِ این ساختگاه با جرمِ هوای کمتر از 1.5 و حدودِ هشتاد درصد کمتر از ۲ می‌رسد؛ پس اثرِ طیف برای ماژولِ سیلیکونیِ نیروگاهِ P کوچک است. در عرض‌های بالاتر یا ساختگاهِ پرغبار سهمِ جرمِ هوای بالا بیشتر است و مدلِ طیفی یا ضریبِ تطبیقِ طیفی (فصلِ ۱۰) لازم می‌شود. وارسی: جرمِ هوای 1.5 یعنی سرسوی حدودِ 48.2° (P06، درست).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نورِ خورشیدِ پایین سرخ‌تر است؟\nطیفِ مرجعِ رده‌بندیِ ماژول کدام جرمِ هواست؟\nبرای کدام فناوری‌ها اثرِ طیف مهم‌تر است؟\n\n\n\n\n\n12.2.14 میزِ شرقی–غربی در برابرِ میزِ جنوبی\nایده. میزهای شرقی–غربی با شیبِ کم (مثلاً 10°)، دو صفحه پشت به پشت دارند: یکی صبح را بهتر می‌گیرد، دیگری عصر را. هر مترمربع ماژول تابشِ کمتری از میزِ جنوبیِ بهینه می‌گیرد، اما روزِ تولید پهن‌تر و قله کوتاه‌تر است و ردیف‌ها تقریباً بی‌فاصله‌اند، پس در هر هکتار ماژولِ بیشتری جا می‌گیرد. پرسشِ منبع این است که شکلِ روز در این ساختگاه چقدر تغییر می‌کند.\neast-west tables at 10 deg against south-facing 25 deg (per m2):\n  annual POA: south 2,150, east-west 1,926 kWh/m2 (-10.4 %)\n  highest hourly mean: south 796, east-west 687 W/m2\n  east-west gives less per module but a flatter day (less\n  clipping, a better fit to a morning or evening peak) and more\n  modules per hectare: a resource question and a land question\n  (chapters 14 and 18)\n\n\n\n\n\n\nشکل 12.8: نیم‌رخِ روزانهٔ میانگینِ تابشِ صفحه: میزِ جنوبیِ 25° و میانگینِ دو صفحهٔ شرقی–غربیِ 10°\n\n\n\n\nمثال 12.10 (روزِ پهن‌تر، قلهٔ کوتاه‌تر) پرسش. تابشِ سالانه و نیم‌رخِ روزانهٔ صفحهٔ جنوبیِ 25° و میانگینِ دو صفحهٔ شرقی و غربیِ 10° را با مدلِ هِی–دیویس حساب کنید (بی سایهٔ ردیف).\nپاسخ. خروجیِ بالا: شرقی–غربی 10.4 % تابشِ کمتر برای هر مترمربع، و قلهٔ ساعتیِ 687 در برابرِ 796 W/m².\nتفسیر. برای هر مترمربع ماژول جنوبی بهتر است؛ برای هر هکتار زمین و برای نیروگاهی که سقفِ صادرات یا بُرشِ اینورتر دارد، شرقی–غربی می‌تواند بهتر باشد، چون قلهٔ کوتاه‌تر بُرشِ کمتری دارد. پاسخ به زمین (فصلِ ۱۴)، سقفِ اتصال و قیمتِ ساعتی (فصلِ ۱۸) بستگی دارد؛ این فصل فقط شاهدِ منبع را می‌دهد. وارسی: \\(1926/2150 = 0.896\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمزیت‌ها و هزینهٔ میزِ شرقی–غربی را بنویسید.\nچرا قلهٔ کوتاه‌تر برای نیروگاهِ دارای سقفِ صادرات مفید است؟\nمعیارِ مقایسه را «برای هر مترمربع» یا «برای هر هکتار» انتخاب می‌کنید؟ چرا؟\n\n\n\n\n\n12.2.15 گرد و غبارِ جو: پرتو در برابرِ پخشیده\nایده. ذره‌های معلق (گرد و غبار، دود، نمک) نورِ مستقیم را پخش و جذب می‌کنند. بخشی از نورِ پخش‌شده هنوز به زمین می‌رسد، اما از همهٔ آسمان؛ پس در روزِ غبارآلود DNI بسیار و GHI کمتر کم می‌شود و سهمِ پخشیده بالا می‌رود. سنجه‌ای مانندِ عمقِ نوریِ هواویز این را کمّی می‌کند و منبع‌های ماهواره‌ای آن را از مدل‌های جو می‌گیرند؛ ساختگاهِ بیابانیِ نزدیکِ دریاچهٔ خشک نمونهٔ جایی است که این اثر مهم است.\na dusty clear day, 23 June (A-249: beam -30 %, a third of the lost\nbeam reappears as diffuse):\n  GHI 8.80 -&gt; 7.36 kWh/m2 (-16.3 %)\n  DNI 10.43 -&gt; 7.30 kWh/m2 (-30 %)\n  POA 25 deg 8.03 -&gt; 6.77 kWh/m2 (-15.7 %)\n  GHI falls about half as much as DNI: dust shows most clearly in\n  DNI and in the diffuse fraction; trackers (beam) lose more than\n  fixed fronts, and the modules get dirty too\n\nمثال 12.11 (روزِ غبارآلود) پرسش. روزِ صافِ ۲۳ ژوئن را با غبار شبیه‌سازی کنید (A-249: سی درصد از پرتو کم و یک‌سومِ آن به پخشیده افزوده)؛ اثر را بر GHI، DNI و تابشِ صفحه بیابید.\nپاسخ. خروجیِ بالا: GHI −16 %، DNI −30 %، صفحهٔ 25° −16 %.\nتفسیر. کاهشِ GHI حدودِ نیمِ کاهشِ DNI است: رکوردی که فقط GHI دارد، غبار را کمتر از واقع نشان می‌دهد. ردیاب که پرتوِ مستقیم می‌فروشد (مثال 12.8) بیشتر زیان می‌بیند، و گرد و غبارِ نشسته روی ماژول (فصلِ ۱۰) زیانِ جدایی است که به این افزوده می‌شود. وارسی: کاهشِ پرتوِ افقی سی درصد و بازگشتِ یک‌سومِ آن به پخشیده، کاهشِ خالصِ حدودِ بیست درصد از سهمِ پرتو می‌دهد که با سهمِ پرتوِ حدودِ هشتاد درصدِ آن روز همان حدودِ شانزده درصد است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا غبار DNI را بیشتر از GHI کم می‌کند؟\nکدام فناوری از غبارِ جو بیشتر زیان می‌بیند؟\nغبارِ جو و غبارِ روی ماژول را مقایسه کنید.\n\n\n\n\n\n12.2.16 هم‌پوشانیِ خورشید و باد\nایده. نیروگاهِ P دو منبع را پشتِ یک نقطهٔ اتصال با سقفِ 100 MW دارد. اگر خورشید و باد هم‌زمان اوج بگیرند، سقف زودتر پر می‌شود و بُرش بیشتر است؛ اگر ناهم‌زمان باشند، هر کدام جای خالیِ دیگری را پر می‌کند. هم‌بستگیِ ساعتی و ماهانهٔ دو منبع یک ویژگیِ منبع است که پیش از هر طراحیِ هیبریدی سنجیده می‌شود.\nsolar and wind at Plant P (data-pack year, before losses):\n  hourly correlation r = -0.111; monthly r = -0.410\n  hours with combined output above 100 MW: 166\n  standard deviation of hourly output: solar 17.8, wind 21.4, together 26.3 MW\n  wind is stronger at night and in winter, solar by day and in\n  summer: the two fill each other's gaps, which is the reason for\n  a hybrid plant behind one connection (chapters 17 and 18)\n\n\n\n\n\n\nشکل 12.9: نیم‌رخِ روزانهٔ میانگینِ توانِ خورشیدی و بادیِ نیروگاهِ P در سالِ بستهٔ داده\n\n\n\n\nمثال 12.12 (دو منبع که هم را کامل می‌کنند) پرسش. هم‌بستگیِ ساعتی و ماهانهٔ توانِ خورشیدی (پیش از اینورتر، تقریبی) و بادی (منحنیِ بسته با چگالی) را در سالِ بستهٔ داده بیابید و پراکندگیِ مجموع را با هر کدام مقایسه کنید.\nپاسخ. خروجیِ بالا: هم‌بستگیِ ساعتی −0.11 و ماهانه −0.41؛ انحرافِ معیارِ مجموع 26.3 MW در برابرِ جمعِ ساده 39.2.\nتفسیر. هم‌بستگیِ منفی یعنی مجموع صاف‌تر از جمعِ دو منبع است: انحرافِ معیارِ مجموع کمتر از جمعِ انحرافِ معیارهاست (اگر هم‌بستگی مثبتِ کامل بود، برابر می‌شد). باد شب و زمستان قوی‌تر است و خورشید روز و تابستان (شکل 12.9). این ویژگیِ منبع پایهٔ معماریِ هیبریدی و اندازهٔ اتصال در فصل‌های ۱۷ و ۱۸ است. وارسی: \\(\\sqrt{17.8^2 + 21.4^2 + 2(-0.111)(17.8)(21.4)} = 26.3\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهم‌بستگیِ منفیِ دو منبع چه سودی برای نیروگاهِ هیبریدی دارد؟\nانحرافِ معیارِ مجموع را با هم‌بستگیِ صفر حساب کنید.\nچرا هم‌بستگیِ ماهانه از ساعتی منفی‌تر است؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-b",
    "href": "chapters/12-solar-resource.html#sec-ch12-b",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.3 ب. سامانه‌های اندازه‌گیری",
    "text": "12.3 ب. سامانه‌های اندازه‌گیری\nبخشِ ب ایستگاهِ هواشناسیِ نیروگاهِ P را می‌سازد: کدام حس‌گر، با چه ویژگی، کجا و چگونه نصب، واسنجی، تمیز و ثبت شود، و از تأمین‌کننده چه شاهدی گرفته شود. خطاهای حس‌گر با عدد سنجیده می‌شوند تا روشن شود کدام مهم است (A-248، مقدارهای آموزشی؛ مقدارِ واقعی از گواهیِ واسنجی و مشخصهٔ هر ابزار می‌آید).\n\n\n\n\n\n\nشکل 12.10: ایستگاهِ اندازه‌گیریِ نیروگاهِ P: تابش‌سنج‌های افقی و پخشیده، تابش‌سنجِ مستقیم روی ردیاب، سلول‌های مرجعِ صفحه، جفتِ سنجشِ گرد و غبار، هواشناسی و ثبت‌کننده\n\n\n\n\n12.3.1 تابش‌سنج‌های حرارتی\nایده. تابش‌سنجِ نیم‌کره‌ای (به انگلیسی pyranometer) تابشِ همهٔ آسمان را روی سطحِ تختِ خود می‌سنجد. در نوعِ حرارتی، صفحهٔ سیاهی زیرِ یک یا دو گنبدِ شیشه‌ای گرم می‌شود و ترموپیل (چند ترموکوپلِ سری) اختلافِ دمای صفحه و بدنه را به ولتاژِ چند میلی‌ولتی تبدیل می‌کند. ولتاژ با ضریبِ حساسیت (\\(\\mu\\text{V}\\) بر \\(\\text{W/m}^2\\)) از گواهیِ واسنجی به تابش تبدیل می‌شود. پاسخِ طیفیِ تخت از فرابنفش تا فروسرخ و زاویه‌ای نزدیک به کسینوسی، این ابزار را مرجعِ اندازه‌گیریِ «انرژیِ خورشید» می‌کند.\nمنبع‌های خطا (به ترتیبِ اهمیتِ معمول در ساختگاهِ گرم و گرد و غبار):\n\nپاسخِ زاویه‌ای (خطای کسینوسی): در خورشیدِ پایین، بازتابِ گنبد و صفحه با کسینوس فرق دارد.\nجابه‌جاییِ حرارتی: گنبدِ سرد که به آسمانِ شب تابش می‌کند، صفحه را خنک می‌کند و ابزار عددی منفی می‌دهد؛ روز هم همین اثر کمی هست.\nوابستگی به دما، غیرخطی بودن، تراز نبودن، زمانِ پاسخ (چند ثانیه).\nآلودگیِ گنبد (گرد و غبار، شبنم، فضله) و رانشِ حساسیت با گذشتِ زمان.\n\ndirectional (cosine) error of a pyranometer (A-248, teaching):\n  response 1 % low at 60 deg zenith, 5 % low near the horizon\n  annual GHI 1,947.2 -&gt; 1,934.5 kWh/m2 (-0.65 %)\n  hours with the sun below 20 deg: 1,368, their GHI -2.9 %\n  small in the annual sum, large in winter mornings: the error\n  is in the hours a tracker or an east-west array cares about\nthermal offset of a single-dome pyranometer (A-248, teaching):\n  -4 W/m2 in daylight, 4,660 daylight hours: -18.6 kWh/m2 (-0.96 % of GHI)\n  the night readings show it (negative values at night, flag 8);\n  a ventilated, double-dome or heated instrument keeps it small\n\nمثال 12.13 (دو خطای کوچک، دو اثرِ متفاوت) پرسش. با منحنیِ پاسخِ زاویه‌ایِ آموزشی (یک درصد کمتر در سرسوی 60° و پنج درصد نزدیکِ افق) و جابه‌جاییِ حرارتیِ منفیِ 4 W/m² در روز (A-248)، اثرِ هر کدام را بر تابشِ سالانه و بر ساعت‌های خورشیدِ پایین بیابید.\nپاسخ. خروجی‌های بالا: خطای زاویه‌ای سالانه −0.65 % اما در ساعت‌های خورشیدِ پایین‌تر از 20° حدودِ −3 %؛ جابه‌جایی −18.6 kWh/m² یا حدودِ −1 % سالانه (E12).\nتفسیر. هر دو خطا سالانه کوچک‌اند، اما خطای زاویه‌ای در صبح و عصر و زمستان جمع است، همان ساعت‌هایی که ردیاب و آرایهٔ شرقی–غربی می‌خواهند، و جابه‌جایی در هر ساعتِ روز یکسان است و در روزهای ابری سهمِ بزرگی می‌شود. ابزارِ تهویه‌دار یا دوگنبدی هر دو را کم می‌کند. وارسی: \\(-4 \\times 4660/1000 = -18.6\\ \\text{kWh/m}^2\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nترموپیل چه می‌کند و چرا پاسخِ طیفیِ تخت دارد؟\nچرا تابش‌سنج در شب عددِ منفی می‌دهد؟\nکدام خطا در ساعت‌های خورشیدِ پایین بزرگ است؟\nاثرِ جابه‌جاییِ −4 W/m² را در روزی ابری با میانگینِ 150 W/m² به درصد حساب کنید.\n\n\n\n\n\n12.3.2 رده‌های ابزار و رده‌های پایش\nایده. استانداردِ ISO 9060:2018 تابش‌سنج‌ها را بر پایهٔ مجموعه‌ای از ویژگی‌ها (پاسخِ زاویه‌ای، دمایی، غیرخطی بودن، جابه‌جاییِ حرارتی، پایداری و …) در سه رده (A، B، C) دسته‌بندی می‌کند و برای ابزارهای سریع و طیف‌تخت زیرردهٔ جدا دارد. استانداردِ پایشِ سامانهٔ فتوولتائیک (IEC 61724-1:2021) هم سامانه‌های پایش را در سه رده با دقت و هزینهٔ متفاوت تعریف می‌کند و برای هر رده نوعِ حس‌گر، شمار، نگهداری و واسنجی را می‌خواهد. مقدارهای هر رده در خودِ استانداردهاست و این کتاب آن‌ها را نقل نمی‌کند.\nپیامدِ طراحی. ردهٔ ابزار با کاربرد انتخاب می‌شود: برای ارزیابیِ منبعِ وام‌پذیر و آزمونِ عملکرد، بالاترین رده و پایش با بیشترین دقت؛ برای پایشِ روزمرهٔ بلوک‌ها، ردهٔ پایین‌تر با شمارِ بیشتر کافی است. ردهٔ حس‌گر بدونِ نگهداریِ هم‌تراز معنا ندارد: ابزارِ ردهٔ بالا با گنبدِ کثیف از ابزارِ ردهٔ پایینِ تمیز بدتر است.\n\n\n\n\n\n\nمهمجعبهٔ استاندارد\n\n\n\nISO 9060:2018 (رده‌بندیِ تابش‌سنج‌ها) و IEC 61724-1:2021 (پایشِ عملکردِ سامانهٔ فتوولتائیک) با عنوان و ویرایشِ وارسی‌شده در دفترِ استانداردها ثبت‌اند (STD-014، STD-069). پیش از استناد به هر بند، متنِ رسمی و ویرایشِ معتبر در زمانِ پروژه را ببینید؛ پذیرشِ ملیِ آن‌ها در سه کشورِ کتاب وارسی نشده است.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nرده‌بندیِ ابزار و رده‌بندیِ سامانهٔ پایش چه فرقی دارند؟\nچرا ردهٔ بالای ابزار بی نگهداری بی‌ارزش است؟\nبرای ارزیابیِ منبعِ وام‌پذیر چه رده‌ای می‌خواهید و چرا؟\n\n\n\n\n\n12.3.3 سلولِ مرجع: چشمی که ماژول دارد\nایده. سلولِ مرجع یک سلولِ خورشیدیِ واسنجی‌شده پشتِ همان شیشهٔ ماژول است؛ جریانِ اتصالِ کوتاهِ آن با تابش متناسب است. چون همان بازتابِ شیشه و همان پاسخِ طیفیِ سلول را دارد، «تابشِ مؤثر» برای ماژول را می‌سنجد، نه انرژیِ کلِ خورشید. پاسخش سریع است (میلی‌ثانیه) و ارزان‌تر از تابش‌سنج است، اما به طیف و دما حساس است و باید از همان فناوریِ ماژول باشد.\nplane-of-array pyranometer against a reference cell (PV type):\n  pyranometer (all angles, broad spectrum): 2,150 kWh/m2\n  reference cell (sees the glass reflection like a module):\n    2,086 kWh/m2 (-3.0 %)\n  PR of the chapter 10 year: 0.862 with the pyranometer, 0.889 with the cell\n  neither is wrong: the contract and the model must say which\n  sensor the PR uses (IEC 61724-1:2021 names both kinds)\n\nمثال 12.14 (دو نسبتِ عملکرد برای یک سال) پرسش. با تابشِ صفحهٔ سالِ فصلِ ۱۰، نسبتِ عملکرد را یک بار با تابش‌سنجِ صفحه و یک بار با سلولِ مرجع (که بازتابِ شیشه را می‌بیند) حساب کنید.\nپاسخ. خروجیِ بالا: سلول 3 % تابشِ کمتری می‌بیند و نسبتِ عملکرد 0.889 در برابرِ 0.862 می‌شود.\nتفسیر. هر دو درست‌اند، برای دو تعریف. قرارداد و مدل باید بگویند نسبتِ عملکرد با کدام حس‌گر حساب می‌شود؛ وگرنه سه درصد اختلاف به‌اشتباه «کم‌کاریِ نیروگاه» یا «کارِ بهترِ پیمانکار» خوانده می‌شود (فصل‌های ۳۷ و ۵۰). وارسی: \\(2086/2150 = 0.970\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسلولِ مرجع و تابش‌سنج را در سه ویژگی مقایسه کنید.\nچرا سلولِ مرجع باید از فناوریِ ماژولِ نیروگاه باشد؟\nنسبتِ عملکردِ قرارداد با کدام حس‌گر باید تعریف شود؟\n\n\n\n\n\n12.3.4 پرتوِ مستقیم و پخشیده\nایده. تابش‌سنجِ مستقیم (به انگلیسی pyrheliometer) لوله‌ای است که فقط قرصِ خورشید و حلقهٔ کوچکی دورِ آن را می‌بیند و روی ردیابِ دومحوره همیشه رو به خورشید است. پخشیده با تابش‌سنجی اندازه‌گیری می‌شود که یک گوی یا حلقهٔ سایه قرصِ خورشید را از آن می‌پوشاند. ایستگاهِ کامل هر سه مؤلفه را جدا می‌سنجد و آزمونِ بستن (معادلهٔ 12.4) را ممکن می‌کند. راهِ ارزان‌تر تابش‌سنجِ نوارِ چرخان است که با یک حس‌گرِ سریع و نواری که هر چند ثانیه از جلوی آن می‌گذرد، کل و پخشیده را می‌سنجد و مستقیم را حساب می‌کند؛ تصحیح‌های ویژهٔ خودش را دارد.\nهزینه و سود. ردیابِ دومحوره نگهداری می‌خواهد (هم‌راستایی، تمیزی، برق)؛ اما برای نیروگاهِ دوطرفه یا ردیاب‌دار، تفکیکِ اندازه‌گیری‌شده خطای مدلِ تفکیک (بخش 12.2.7) را برمی‌دارد و آزمونِ بستن رانشِ هر ابزار را نشان می‌دهد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتابش‌سنجِ مستقیم چه چیزی را می‌بیند و چرا ردیاب می‌خواهد؟\nپخشیده چگونه اندازه‌گیری می‌شود؟\nایستگاهِ سه‌مؤلفه‌ای چه آزمونی را ممکن می‌کند؟\n\n\n\n\n\n12.3.5 جای نصب، تراز و سایه\nایده. حس‌گر باید همان آسمانی را ببیند که نیروگاه می‌بیند. قاعده‌های اصلی: افقِ آزاد (هیچ مانعی بالای مسیرِ خورشید در هیچ فصل، شکل 12.1)؛ تراز (تابش‌سنجِ افقی با ترازِ حبابیِ خودش؛ حس‌گرِ صفحه با شیب و آزیموتِ دقیقِ ردیف‌ها)؛ دوری از سطوحِ بازتابنده و منابعِ گرما و گرد و غبار (جاده، محلِ شست‌وشو)؛ دسترسیِ امن برای تمیزکاری؛ و نماینده بودن: حس‌گرِ صفحه باید در ردیفی باشد که سایهٔ ردیفِ جلو و بازتابِ زمینِ آن شبیهِ بقیهٔ نیروگاه است. برای ماژولِ دوطرفه، حس‌گرِ پشت در چند ارتفاع و جا لازم است چون تابشِ پشت ناهمسان است.\nسایهٔ نزدیک خطرناک‌تر از افقِ دور است: دکلِ خودِ ایستگاه، بازوی حس‌گرِ دیگر یا میله‌ای که بعداً نصب شده، صبح‌های یک فصلِ خاص را می‌گیرد. نشانه‌اش در داده، افتِ تکرارشونده در یک ساعتِ ثابت روزهای صاف است (مثال 12.20).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nنصب و نگهداریِ ایستگاه روی دکل یا سقف کارِ در ارتفاع و گاه کار با برق است؛ این بخش رویهٔ کار نیست. کار فقط با رویهٔ مکتوب، آموزش و مجوزِ کار انجام می‌شود (فصل‌های ۳۲ و ۴۹).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج قاعدهٔ جای نصبِ حس‌گر را بنویسید.\nسایهٔ نزدیک در داده چه نشانه‌ای دارد؟\nچرا حس‌گرِ پشتِ ماژولِ دوطرفه در یک نقطه کافی نیست؟\n\n\n\n\n\n12.3.6 واسنجی و ردیابی\nایده. عددِ تابش حاصل‌تقسیمِ ولتاژ بر ضریبِ حساسیت است؛ پس هر خطای ضریب مستقیم به همهٔ داده می‌رود. ضریب در آزمایشگاهِ واسنجی با مقایسه با ابزارِ مرجع تعیین می‌شود که خودش به مرجعِ جهانیِ تابش ردیابی‌پذیر است؛ گواهیِ واسنجی ضریب، عدمِ قطعیتِ آن، شرایطِ آزمون و تاریخ را می‌دهد. حساسیت با گذشتِ زمان (پرتوی فرابنفش، گرما) کمی تغییر می‌کند، پس ابزار در فاصله‌های برنامه‌ریزی‌شده دوباره واسنجی می‌شود، یا در ساختگاه با ابزارِ مرجعِ تازه‌واسنجی‌شده کنارِ آن مقایسه می‌شود.\ncalibration factor of a thermopile pyranometer (A-248):\n  certificate: 8.50 uV per W/m2; reading 7.65 mV -&gt; 900 W/m2\n  after two years the recalibration gives 8.41 uV per W/m2 (-1.1 %)\n  the same reading is then 910 W/m2: data logged\n    with the old factor read 1.1 % low\n  the correction is applied from the date of the change (or\n  linearly between the two calibrations) and logged as such\n  recalibration interval and method follow the instrument's\n  class and the campaign's plan (ISO 9060:2018 classes)\n\nمثال 12.15 (ضریبی که دو سال کهنه بود) پرسش. گواهی 8.50 μV/(W/m²) می‌دهد و پس از دو سال واسنجیِ دوباره 8.41. داده‌ای که با ضریبِ قدیم ثبت شده چقدر خطا دارد و چگونه اصلاح می‌شود؟\nپاسخ. خروجیِ بالا: ولتاژِ 7.65 mV با ضریبِ قدیم 900 و با ضریبِ تازه 910 W/m² است: داده 1.1 % کم خوانده شده است (E13).\nتفسیر. نمی‌دانیم حساسیت کِی تغییر کرد؛ رایج‌ترین فرض تغییرِ خطی میانِ دو واسنجی است و اصلاح با همین فرض در دفترِ داده ثبت می‌شود. مقایسهٔ هفتگی با منبعِ مستقل (بخش 12.4.5) می‌تواند زمانِ تغییر را روشن‌تر کند. وارسی: \\(7.65 \\times 10^{-3}/8.41 \\times 10^{-6} = 910\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nگواهیِ واسنجی چه اطلاعاتی می‌دهد؟\nچرا حساسیتِ تابش‌سنج با زمان تغییر می‌کند؟\nدادهٔ میانِ دو واسنجی را با چه فرضی اصلاح می‌کنید؟\n\n\n\n\n\n12.3.7 تمیزکاریِ حس‌گر\nایده. گنبدِ آلوده تابش را کم نشان می‌دهد. در ساختگاهِ خشکِ گرد و غباری، گنبد در چند روز چند درصد کثیف می‌شود؛ شبنم و یخِ صبحگاهی هم ساعت‌های نخستِ روز را خراب می‌کنند. تمیزکاریِ حس‌گر با تمیزکاریِ ماژول فرق دارد (بخشِ ث): هدفِ اولی درست‌ماندنِ اندازه‌گیری است و هدفِ دومی انرژی. قاعده‌های عملی: تمیزکاریِ روزانه در فصلِ خشک با پارچهٔ نرم و آبِ مقطر یا الکل، ثبتِ زمانِ هر تمیزکاری (برای اصلاح و برای حذفِ دقیقه‌های سایهٔ تمیزکننده)، بازدیدِ رطوبت‌گیر و ترازِ حبابی، و گرم‌کن و دمنده برای شبنم و یخ. یک جفت حس‌گرِ هم‌سان که یکی کمتر تمیز می‌شود، خودش شاهدِ نرخِ آلودگی است.\nاثرِ کمّی در بخشِ ث آمده است (مثال 12.34): حس‌گری که هفتگی تمیز می‌شود حدودِ نیم درصد و ماهانه حدودِ دو و نیم درصد کم می‌خواند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهدفِ تمیزکاریِ حس‌گر و ماژول چه فرقی دارد؟\nچرا زمانِ هر تمیزکاری ثبت می‌شود؟\nجفتِ حس‌گرِ هم‌سان با تمیزکاریِ متفاوت چه شاهدی می‌سازد؟\n\n\n\n\n\n12.3.8 ثبت‌کننده، نمونه‌برداری و فراداده\nایده. ثبت‌کننده ولتاژِ حس‌گرها را هر چند ثانیه نمونه می‌گیرد و میانگین (و کمینه، بیشینه و انحرافِ معیار) را برای هر دقیقه ذخیره می‌کند. نمونه‌گیریِ کم‌بسامد مجموعِ روزانه را تقریباً درست نگه می‌دارد اما نوسان‌ها را از دست می‌دهد؛ و نوسان برای بُرش، باتری و مطالعهٔ شبکه مهم است. ساعتِ ثبت‌کننده باید روزانه با مرجعِ زمانی هم‌گام شود و این هم‌گامی ثبت شود.\nsampling against averaging on a broken-cloud day (one-minute data):\n  daily irradiation 5.445 kWh/m2\n  ten-minute means from all samples: 5.445; from one sample per 10 min: 5.378\n  RMS difference of the ten-minute values 97 W/m2\n  (mean daylight value 441 W/m2)\n  sample often (every few seconds) and average: sparse samples\n  keep the daily sum roughly right but not the ramps that\n  clipping, storage and grid studies need\ndata volume of the Plant P weather station (teaching):\n  14 channels sampled every second: 1,766 MB a year raw\n  one-minute mean, minimum, maximum: 88 MB a year\n  store the one-minute record with flags, the calibration\n  factors in force, the cleaning and maintenance log, and the\n  clock synchronisation log: data without metadata is not\n  evidence\n\nمثال 12.16 (یک نمونه در ده دقیقه) پرسش. در روزِ ابرِ پراکنده (شکل 12.3)، میانگینِ ده‌دقیقه‌ای را یک بار از همهٔ نمونه‌ها و یک بار فقط از یک نمونه در هر ده دقیقه بسازید.\nپاسخ. خروجیِ بالا: مجموعِ روز فقط 1.2 % فرق دارد اما خطای جذرِ میانگینِ مربعاتِ مقدارهای ده‌دقیقه‌ای 97 W/m² است، حدودِ یک‌پنجمِ مقدارِ میانگین.\nتفسیر. برای انرژیِ سالانه هر دو روش تقریباً کافی‌اند؛ برای «کِی» و «چقدر سریع» فقط میانگینِ نمونه‌های متراکم. فراداده (شمارهٔ سریالِ حس‌گر، ضریبِ واسنجیِ در حال اجرا، جای نصب، تاریخِ تمیزکاری و تعمیر، هم‌گامیِ ساعت) همراهِ داده نگه داشته می‌شود؛ داده‌ای که فراداده ندارد، شاهد نیست. وارسی: \\(5.445/5.378 = 1.012\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نمونه‌برداریِ ثانیه‌ای و ذخیرهٔ دقیقه‌ای؟\nپنج قلم فرادادهٔ لازم را نام ببرید.\nچرا هم‌گامیِ ساعت باید ثبت شود؟\n\n\n\n\n\n12.3.9 نگهداری و دفترِ ایستگاه\nایده. کیفیتِ دادهٔ یک سال حاصلِ صدها کارِ کوچکِ نگهداری است. دفترِ ایستگاه هر کار را با زمان، کننده و پیامد ثبت می‌کند: تمیزکاری، تراز، تعویضِ رطوبت‌گیر، هم‌راستاییِ ردیاب، تعویضِ حس‌گر (با سریال و ضریبِ تازه)، قطعِ برق، تغییرِ تنظیمِ ثبت‌کننده. تحلیل‌گر بدونِ این دفتر نمی‌تواند افتِ ناگهانی را به «گنبدِ کثیف» یا «ابرِ واقعی» نسبت دهد. بازدیدِ ماهانه فهرستی ثابت دارد و نتیجه‌اش (عکس، عددِ تراز، وضعیتِ گنبد) پیوستِ گزارشِ ماهانهٔ کیفیت است (مثال 12.38).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش قلمِ دفترِ ایستگاه را نام ببرید.\nبی دفترِ ایستگاه کدام تشخیص ناممکن می‌شود؟\nبازدیدِ ماهانه چه خروجی‌ای دارد؟\n\n\n\n\n\n12.3.10 شاهد از تأمین‌کننده: مشخصه و گواهی\nایده. ساختِ حس‌گر در این کتاب «کاربرد ندارد» (ردیفِ ممیزیِ فصل): نیروگاه حس‌گر نمی‌سازد، می‌خرد. اما خرید بی‌شاهد نیست. از تأمین‌کننده خواسته می‌شود: (۱) برگهٔ مشخصه با ردهٔ ابزار بر پایهٔ استاندارد و روشِ آزمونِ هر ویژگی؛ (۲) گواهیِ واسنجیِ هر ابزار با شمارهٔ سریال، ضریب، عدمِ قطعیت، آزمایشگاه و اعتبارِ آن، و ردیابی‌پذیری؛ (۳) دستورِ نصب و نگهداری؛ (۴) پیشینهٔ پایداری (رانشِ سالانهٔ اعلام‌شده) و پیشنهادِ فاصلهٔ واسنجی؛ (۵) برای ثبت‌کننده، دقتِ ورودیِ ولتاژ و ساعت. بازرسیِ دریافت (فصلِ ۴۰) سریال‌ها را با گواهی‌ها تطبیق می‌دهد و پیش از نصب، چند روز همهٔ حس‌گرها کنارِ هم مقایسه می‌شوند تا ابزارِ معیوب پیش از شروعِ کمپین شناخته شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج شاهدی را که از تأمین‌کنندهٔ حس‌گر می‌خواهید بنویسید.\nمقایسهٔ کنارِ همِ حس‌گرها پیش از نصب چه سودی دارد؟\nچرا «ساختِ حس‌گر» در این فصل کاربرد ندارد اما «شاهدِ تأمین‌کننده» دارد؟\n\n\n\n\n\n12.3.11 شبنم، یخ و برف\nایده. در صبح‌های سرد و مرطوب، شبنم یا یخ روی گنبدِ تابش‌سنج می‌نشیند و نور را پخش یا جذب می‌کند؛ عدد چند ساعت پس از طلوع کمتر از واقع است، درست وقتی آسمان صاف است و خطا بیشترین اثر را دارد. برف گنبد را کاملاً می‌پوشاند و عدد را تا صفر پایین می‌آورد، در حالی که ماژول‌های شیب‌دار ممکن است زودتر پاک شوند. نشانه‌ها در داده: نسبتِ ایستگاه به آسمانِ صاف در صبح‌های صاف که با دمای زیرِ نقطهٔ شبنم هم‌زمان کم است؛ اختلافِ ناگهانیِ دو حس‌گر که یکی گرم‌کن دارد؛ عددِ صفر در روزِ آفتابیِ پس از برف. پیشگیری: دمندهٔ هوا و گرم‌کنِ گنبد، تمیزکاریِ صبحگاهی در فصلِ شبنم، و ثبتِ رطوبت و دما تا دقیقه‌های آسیب‌دیده پرچم بخورند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شبنم بیشترین اثر را در صبح‌های صاف دارد؟\nنشانهٔ برف روی گنبد در داده چیست؟\nکدام تجهیز اثرِ شبنم را کم می‌کند؟\n\n\n\n\n\n12.3.12 برق، ارتباط و امنیتِ ایستگاه\nایده. ایستگاهی که برقش قطع شود یا داده‌اش نرسد، شکاف می‌سازد (بخش 12.4.4). اجزای پشتیبان: برقِ پشتیبان (باتری و صفحهٔ خورشیدیِ کوچک یا اتصال به برقِ نیروگاه با محافظ)، حافظهٔ محلی که چند هفته داده را نگه دارد اگر ارتباط قطع شود، ارتباطِ دور با گزارشِ روزانهٔ سلامت (ولتاژِ باتری، دمای جعبه، آخرین نمونه)، و امنیتِ سایبری (رمز، به‌روزرسانی، جداسازیِ شبکه؛ فصلِ ۳۶). ایستگاه در محوطهٔ نیروگاه با حصار و دسترسیِ کنترل‌شده نصب می‌شود. هر قطعی با علت در دفترِ ایستگاه ثبت می‌شود و در گزارشِ ماهانه می‌آید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار جزءِ پشتیبانِ ایستگاه را نام ببرید.\nگزارشِ روزانهٔ سلامتِ ایستگاه چه چیزهایی دارد؟\nچرا امنیتِ سایبریِ ایستگاه مهم است؟\n\n\n\n\n\n12.3.13 راه‌اندازیِ ایستگاه: مقایسهٔ کنارِ هم\nایده. پیش از آغازِ کمپین، همهٔ تابش‌سنج‌های هم‌نوع چند روز کنارِ هم، افقی و روی یک سطح، کار می‌کنند. نسبتِ هر کدام به میانهٔ همه باید در محدودهٔ عدمِ قطعیتِ واسنجی باشد. ابزاری که بیرون می‌افتد یا ضریبِ نادرستی در ثبت‌کننده دارد (ضریبِ سریالِ دیگر، خطای تایپ)، یا آسیبِ حمل دیده است. این آزمونِ ارزان خطایی را می‌گیرد که در غیرِ این صورت یک سال بعد در گزارشِ انرژی پیدا می‌شود.\nside-by-side check of four pyranometers, 14 days (A-249):\n  sensor  ratio to the median   verdict\n  S1      0.9970                accept\n  S2      1.0016                accept\n  S3      1.0331                check certificate\n  S4      0.9948                accept\n  sensor S3 reads about 3.3 % above the median (3.6 % was put in):\n  its logger used the sensitivity\n  of another serial; found before the campaign started, not a\n  year later in the energy report\n\nمثال 12.17 (ضریبی که مالِ سریالِ دیگر بود) پرسش. چهار تابش‌سنج دو هفته کنارِ هم کار کرده‌اند (A-249). نسبتِ هر کدام به میانه را در ساعت‌های بالای 200 W/m² بیابید و با محدودهٔ آموزشیِ یک‌ونیم درصد داوری کنید.\nپاسخ. خروجیِ بالا: سه حس‌گر در محدوده؛ S3 حدودِ 3.3 % بالاتر از میانه.\nتفسیر. چرا میانه و نه میانگین؟ چون میانه از یک ابزارِ خراب کمتر اثر می‌گیرد: میانگین با S3 بالا می‌رود و همهٔ ابزارهای سالم را «پایین» نشان می‌دهد. مقدارِ محاسبه‌شده (3.3 %) کمی کمتر از خطای کاشته‌شده (3.6 %) است، چون میانه هم کمی از آن اثر گرفته است. اقدام: وارسیِ ضریبِ ثبت‌کننده با گواهی، اصلاح، تکرارِ مقایسه. وارسی: ساعت‌های زیرِ 200 W/m² کنار گذاشته شدند چون جابه‌جاییِ حرارتی و خطای زاویه‌ای در آن‌ها نسبت را خراب می‌کند (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمقایسهٔ کنارِ هم چه خطاهایی را می‌گیرد؟\nچرا نسبت به میانه و نه میانگین؟\nچرا ساعت‌های کم‌تابش کنار گذاشته شدند؟\n\n\n\n\n\n12.3.14 عدمِ قطعیتِ یک عدد و عدمِ قطعیتِ جمعِ سال\nایده. اجزای عدمِ قطعیتِ یک تابش‌سنج دو گونه‌اند: سامانمند (ضریبِ واسنجی، پاسخِ زاویه‌ای، تراز) که هر ساعت با همان علامت تکرار می‌شوند، و تصادفی (نوفه، جابه‌جاییِ حرارتی، دما، آلودگیِ میانِ دو تمیزکاری) که از ساعتی به ساعت دیگر تغییر می‌کنند. در جمعِ سال، بخشِ تصادفی تقریباً با جذرِ شمارِ دوره‌های مستقل کوچک می‌شود و بخشِ سامانمند نمی‌شود:\n\\[\nu_\\text{year} \\approx \\sqrt{u_\\text{sys}^2 + \\frac{u_\\text{rnd}^2}{N_\\text{eff}}} ,\n\\tag{12.8}\\]\nکه \\(N_\\text{eff}\\) شمارِ دوره‌های مستقل است (اینجا روزها، چون خطاهای یک روز به هم وابسته‌اند).\nuncertainty of one hourly GHI value and of the annual sum (teaching):\n  systematic parts (same sign every hour):\n    calibration factor           1.2 %\n    directional response         0.5 %\n    levelling                    0.3 %\n  random parts (change from hour to hour, correlated within a day):\n    thermal offset and noise     1.0 %\n    temperature dependence       0.4 %\n    non-linearity                0.3 %\n    soiling between cleanings    0.4 %\n  one hourly value: 1.8 %\n  annual sum: random part / sqrt(182 days) -&gt; 0.09 %; total 1.3 %\n  the calibration factor dominates the year; the random parts\n  dominate a single hour (performance tests over short periods)\n\nمثال 12.18 (یک ساعت در برابرِ یک سال) پرسش. با عدمِ قطعیت‌های آموزشیِ جدول، عدمِ قطعیتِ یک مقدارِ ساعتی و جمعِ سالانهٔ GHI را حساب کنید.\nپاسخ. خروجیِ بالا: ساعتی 1.8 %، سالانه 1.3 % که تقریباً همه سامانمند است.\nتفسیر. برای انرژیِ سالانه، ضریبِ واسنجی تعیین‌کننده است و واسنجیِ دقیق‌تر بیشترین سود را دارد؛ برای آزمونِ عملکردِ کوتاه‌مدت (چند روز، فصلِ ۵۰) بخشِ تصادفی هم مهم است و میانگین‌گیری روی ابزارهای افزونه یا روزهای بیشتر کمک می‌کند. این جدول جزءِ «ابزار»ِ بودجهٔ مثال 12.25 را باز می‌کند. وارسی: \\(\\sqrt{1.2^2 + 0.5^2 + 0.3^2} = 1.33\\ \\%\\) سامانمند (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاجزای سامانمند و تصادفیِ تابش‌سنج را نام ببرید.\nچرا روزها و نه ساعت‌ها دوره‌های مستقل گرفته شدند؟\nبرای آزمونِ عملکردِ سه‌روزه کدام بخش مهم‌تر است؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-c",
    "href": "chapters/12-solar-resource.html#sec-ch12-c",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.4 پ. پردازشِ داده",
    "text": "12.4 پ. پردازشِ داده\nبخشِ پ دادهٔ خام را به سریِ کنترل‌شده تبدیل می‌کند: برچسبِ زمانی، پرچم‌ها، آزمونِ بستن، پرکردنِ شکاف، رانشِ حس‌گر، منبع‌های ماهواره‌ای و بازتحلیل، تصحیحِ بلندمدت و بودجهٔ عدمِ قطعیت. قاعدهٔ کلی: هیچ عددی حذف نمی‌شود؛ هر مقدار پرچمی می‌گیرد و هر اصلاح با دلیل ثبت می‌شود، تا تحلیل‌گرِ بعدی بتواند تصمیم را بازبیند.\n\n\n\n\n\n\nشکل 12.11: زنجیرهٔ پردازشِ دادهٔ تابش: از دادهٔ خام تا سریِ پرشده با پرچم و گزارشِ ماهانه؛ آزمون‌هایی که به جای خورشید وابسته‌اند پس از اصلاحِ ساعت\n\n\n\n\n12.4.1 برچسبِ زمانی و خطای ساعت\nایده. خطای ساعت رایج‌ترین و پنهان‌ترین خطای دادهٔ تابش است: تنظیمِ نادرستِ منطقهٔ زمانی، تغییرِ تابستانیِ ناخواسته، ثبت‌کننده‌ای که پس از قطعِ برق با ساعتِ پیش‌فرض راه افتاده، یا برچسبِ پایانِ بازه که آغاز خوانده شده. دو آزمون آن را آشکار می‌کنند: (۱) تقارنِ صبح و عصر در روزهای صاف نسبت به ظهرِ خورشیدی؛ (۲) هم‌بستگیِ متقابل با منحنیِ آسمانِ صاف: جابه‌جایی‌ای که بیشترین هم‌خوانی را می‌دهد، خطای ساعت است. هم‌بستگی بدونِ کم‌کردنِ میانگین حساب می‌شود تا شب‌ها (صفر) روز را لنگر بیندازند.\ndef best_lag(measured, reference, max_lag: int) -&gt; int:\n    \"\"\"Shift (samples) that best aligns a measured series with a reference:\n    largest normalised cross-product (no mean removal, so the dark night\n    hours anchor the day); positive means the measurement is late.\"\"\"\n    m = np.nan_to_num(np.asarray(measured, float))\n    r = np.nan_to_num(np.asarray(reference, float))\n    best, best_c = 0, -np.inf\n    for lag in range(-max_lag, max_lag + 1):\n        a = m[max(lag, 0):len(m) + min(lag, 0)]\n        b = r[max(-lag, 0):len(r) + min(-lag, 0)]\n        c = float(np.dot(a, b) / math.sqrt(max(np.dot(a, a) * np.dot(b, b), 1e-30)))\n        if c &gt; best_c:\n            best, best_c = lag, c\n    return best\nfinding a clock error in hourly data (pack year):\n  pack GHI against clear sky: best lag 0 h\n  the same data stored one hour late: best lag 1 h\n  morning/afternoon symmetry around solar noon shows the same\n  thing on clear days; a UTC/local mix-up gives exactly 4 h here\n  share of GHI before noon: pack 0.500, late copy 0.379\n\nمثال 12.19 (یک ساعت دیر) پرسش. سریِ ساعتیِ بسته را یک ساعت دیر ذخیره کنید و با آزمونِ هم‌بستگی و سهمِ تابشِ پیش از ظهر خطا را بیابید.\nپاسخ. خروجیِ بالا: سریِ درست جابه‌جاییِ صفر و سهمِ پیش از ظهرِ 0.500 دارد؛ سریِ دیر جابه‌جاییِ یک ساعت و سهمِ 0.379.\nتفسیر. در ساختگاهی که خورشید متقارن است، سهمِ پیش از ظهر باید نزدیکِ نیم باشد؛ انحرافِ بزرگ و ثابت در همهٔ روزهای صاف نشانهٔ ساعت است، نه آب‌وهوا (مهِ صبحگاهی هم سهمِ صبح را کم می‌کند، اما فقط در برخی روزها). وارسی: اگر UTC به‌جای +04:00 خوانده شود، جابه‌جایی دقیقاً چهار ساعت است (E16).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار علتِ رایجِ خطای ساعت را نام ببرید.\nچرا هم‌بستگی بدونِ کم‌کردنِ میانگین حساب می‌شود؟\nسهمِ پیش از ظهرِ 0.38 در همهٔ روزهای صاف چه معنایی دارد؟\n\n\n\n\n\n12.4.2 پرچم‌ها و حدهای کنترلِ کیفیت\nایده. هر نمونه چند آزمون را می‌گذراند و نتیجه در یک عددِ پرچم (هر بیت یک آزمون) کنارش ثبت می‌شود. شبکه‌های جهانیِ اندازه‌گیریِ تابش دو خانوادهٔ حد به کار می‌برند: ممکنِ فیزیکی (بالاتر از آن یعنی ابزار یا ثبت خراب است) و بسیار نادر (ممکن اما مشکوک، نیازمندِ نگاهِ تحلیل‌گر). هر دو با ارتفاعِ خورشید تغییر می‌کنند. شکلِ آموزشیِ این کتاب برای تابشِ افقیِ کل، با \\(\\mu_0 = \\cos\\theta_z\\):\n\\[\n\\begin{aligned}\nG_\\text{h} &&lt; 1.5\\,G_\\text{0n}\\,\\mu_0^{1.2} + 100 \\quad \\text{(ممکنِ فیزیکی)} , \\\\\nG_\\text{h} &&lt; 1.2\\,G_\\text{0n}\\,\\mu_0^{1.2} + 50 \\quad \\text{(بسیار نادر)} ,\n\\end{aligned}\n\\tag{12.9}\\]\nو حدهای مشابه برای پخشیده و مستقیم. ثابت‌ها آموزشی‌اند؛ کمپینِ واقعی حدهای سندِ شبکه یا استانداردی را به کار می‌برد که به آن گزارش می‌دهد. آزمون‌های دیگر: شکاف (نبودِ داده)، منفیِ شب بزرگ‌تر از چند وات (جابه‌جاییِ حرارتی یا خرابیِ ثبت‌کننده)، گیرکرده (عددِ ثابت چند ساعت)، بستن (بخش 12.4.3).\ndef qc_limits(cos_zen, g0n_wm2) -&gt; dict:\n    \"\"\"Upper limits of the two test families (teaching constants): a value\n    above 'phys' is physically impossible, above 'rare' extremely rare.\"\"\"\n    mu = np.clip(np.asarray(cos_zen, float), 0, None)\n    s = np.asarray(g0n_wm2, float)\n    m12 = mu ** 1.2\n    return {\"ghi_phys\": 1.5 * s * m12 + 100, \"ghi_rare\": 1.2 * s * m12 + 50,\n            \"dhi_phys\": 0.95 * s * m12 + 50, \"dhi_rare\": 0.75 * s * m12 + 30,\n            \"dni_phys\": s, \"dni_rare\": 0.95 * s * mu ** 0.2 + 10}\n\n\ndef qc_flags(ghi, dni, dhi, cos_zen, g0n_wm2, closure_tol: float = 0.08):\n    \"\"\"Bit flags per sample: 1 physically impossible, 2 extremely rare,\n    4 components do not close (sun above 15 deg, GHI &gt; 50 W/m2), 8 large\n    negative value at night, 16 missing.\"\"\"\n    ghi, dni, dhi = (np.asarray(x, float) for x in (ghi, dni, dhi))\n    cz = np.asarray(cos_zen, float)\n    lim = qc_limits(cz, g0n_wm2)\n    f = np.zeros(ghi.shape, dtype=int)\n    miss = np.isnan(ghi) | np.isnan(dni) | np.isnan(dhi)\n    f |= np.where(miss, FLAG_MISSING, 0)\n    g, d, b = (np.nan_to_num(x) for x in (ghi, dhi, dni))\n    phys = ((g &gt; lim[\"ghi_phys\"]) | (d &gt; lim[\"dhi_phys\"])\n            | (b &gt; lim[\"dni_phys\"]) | (g &lt; -4) | (d &lt; -4) | (b &lt; -4))\n    rare = ((g &gt; lim[\"ghi_rare\"]) | (d &gt; lim[\"dhi_rare\"])\n            | (b &gt; lim[\"dni_rare\"]))\n    f |= np.where(phys & ~miss, FLAG_PHYS, 0)\n    f |= np.where(rare & ~phys & ~miss, FLAG_RARE, 0)\n    test = (cz &gt; math.sin(math.radians(15))) & (g &gt; 50) & ~miss\n    ratio = np.divide(b * cz + d, g, out=np.ones_like(g), where=g &gt; 0)\n    f |= np.where(test & (np.abs(ratio - 1) &gt; closure_tol), FLAG_CLOSURE, 0)\n    f |= np.where((cz &lt;= 0) & (g &lt; -10) & ~miss, FLAG_NIGHT_NEG, 0)\n    return f\n\n\n\n\n\n\nشکل 12.12: روزِ صافِ یک‌دقیقه‌ای با پنج خطا: تابشِ ثبت‌شده و منحنیِ آسمانِ صاف\n\n\n\nخطاهای روزِ شکل 12.12 را این تابع کاشته است؛ دانستنِ خطای کاشته‌شده امکان می‌دهد هر آزمون را با «پاسخِ درست» بسنجیم:\ndef faulty_clear_day() -&gt; dict:\n    \"\"\"The clear day with five faults: logger clock 60 min late, thermal\n    offset at night, a mast shading the sensor at sunrise, two spikes, and\n    a 25-minute gap; plus a 3 % soiling loss after a dust event at noon.\"\"\"\n    d = minute_days()[\"clear\"]\n    x = d[\"true\"].copy()\n    x = np.roll(x, 60)                                   # clock one hour late\n    x = np.where(d[\"cz\"] &lt;= 0, x - 3.0, x)               # night offset -3 W/m2\n    t = np.arange(1440)\n    x[(t &gt; 330) & (t &lt; 375)] *= 0.25                     # mast shadow\n    x[[700, 701]] = 1600.0                               # spikes\n    x[(t &gt;= 900) & (t &lt; 925)] = np.nan                   # gap\n    x[t &gt;= 780] *= 0.97                                  # dust at 13:00\n    return {**d, \"measured\": x}\n\nمثال 12.20 (روزِ صافی که پنج عیب داشت) پرسش. روزِ صافِ یک‌دقیقه‌ایِ شکل 12.12 پنج خطای کاشته‌شده دارد (A-242). پرچم‌ها را بزنید، خطای ساعت را بیابید و پس از اصلاحِ ساعت پرچم‌ها را دوباره بشمارید.\nپاسخ.\none clear day of one-minute GHI with five faults (A-242):\n  as logged: missing 25 min, physically impossible 64, extremely rare 80,\n    negative at night 529 min (thermal offset)\n  shift against the clear-sky curve, spikes and gaps removed: 50 min late\n    (raw values: 49 min); the sunrise shadow skews it, and\n    the logger set-up shows UTC+05 for +04: shift 60 min\n  after the shift: impossible 0, extremely rare 2; the 'impossible' values\n    were sun after sunset, a symptom of the clock, not the sky\n  left: the two spikes (extremely rare), the night offset, a dip\n  in the first 45 min after sunrise on a clear day (a nearby\n  object shades the sensor) and a 3 % step after noon (dust on\n  the dome, section E)\nتفسیر. دو درسِ اصلی: (۱) شصت‌وچهار «ناممکنِ فیزیکی» در دادهٔ خام در واقع خورشید پس از غروب بود: نشانهٔ ساعتِ دیر، نه آسمانِ غیرعادی؛ پس از اصلاحِ ساعت هیچ کدام نماند. ترتیبِ آزمون‌ها مهم است: آزمون‌هایی که به جای خورشید وابسته‌اند، پیش از اصلاحِ ساعت گمراه می‌کنند. (۲) برآوردِ جابه‌جایی 50 دقیقه شد، نه شصت: سایهٔ صبحگاهی شکلِ منحنی را کج کرده بود. تحلیل‌گر عدد را با علتِ محتمل (تنظیمِ ثبت‌کننده) تطبیق داد و شصت دقیقه را به کار برد؛ این تصمیم با دلیلش در دفتر ثبت می‌شود. وارسی: دو نمونهٔ 1600 W/m² در نزدیکیِ ظهر پس از اصلاحِ ساعت در 10:40 از حدِ «بسیار نادر» (حدودِ 1510) بالاترند و از حدِ «ممکن» (حدودِ 1925) پایین‌تر (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو خانوادهٔ حد را تعریف کنید و بگویید با هر کدام چه می‌کنید.\nحدِ «ممکنِ فیزیکی» را برای \\(\\mu_0 = 0.5\\) و \\(G_\\text{0n} = 1361\\) حساب کنید.\nچرا «ناممکن»‌های عصرِ مثال 12.20 پس از اصلاحِ ساعت ناپدید شدند؟\nچرا عددِ پرچم‌خورده حذف نمی‌شود؟\nنشانه‌های «گیرکرده» و «منفیِ شب» را بنویسید.\n\n\n\n\n\n12.4.3 آزمونِ بستن و مقایسهٔ ابزارها\nایده. در ایستگاهِ سه‌مؤلفه‌ای، معادلهٔ 12.4 هر ساعت آزموده می‌شود: نسبتِ مجموعِ مؤلفه‌ها به کل باید در محدوده‌ای نزدیکِ یک باشد (در این کتاب، آموزشی، هشت درصد برای خورشیدِ بالاتر از 15°). نسبتی که به‌تدریج دور می‌شود نشانهٔ رانشِ یک ابزار است؛ کدام؟ با نگاه به ساعتِ روز (خطای زاویه‌ای در صبح و عصر)، نوعِ آسمان (پخشیده در روزهای ابری غالب است) و دفترِ ایستگاه (کدام گنبد دیر تمیز شد). وقتی دو حس‌گرِ هم‌سان (مثلاً دو سلولِ مرجعِ صفحه) هست، نسبتِ آن دو هم یک آزمونِ ساده و قوی است: اختلافِ ناگهانی یعنی یکی خراب یا کثیف شده است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ بستنِ 0.966 را تفسیر کنید (E09).\nچگونه تشخیص می‌دهید کدام ابزار رانش دارد؟\nدو حس‌گرِ هم‌سان چه آزمونی را ممکن می‌کنند؟\n\n\n\n\n\n12.4.4 شکاف‌ها و پرکردن\nایده. شکافِ داده (قطعِ برق، خرابیِ ثبت‌کننده، حذفِ نمونه‌های پرچم‌خورده) دو نوع است: کوتاه (چند دقیقه تا چند ساعت) و بلند (روزها). شکافِ کوتاه با درون‌یابی پر می‌شود، اما نه درون‌یابیِ خودِ تابش، چون تابش با جای خورشید تغییر می‌کند؛ ضریبِ صافی درون‌یابی می‌شود و تابش از هندسه بازسازی می‌شود. شکافِ بلند از منبعِ دوم (منبعِ ماهواره‌ای، بخش 12.4.6) با ضریبِ هم‌ترازی پر می‌شود. هر مقدارِ پرشده پرچمِ «پرشده» و روشِ پرکردن را با خود دارد.\nتابعِ پرکردن فقط شکاف‌هایی را پر می‌کند که دو سرِ معتبر دارند و از حدِ کوتاه بلندتر نیستند:\ndef fill_short_gaps(kt, max_gap: int = 3):\n    \"\"\"Fill gaps of at most max_gap samples by linear interpolation of the\n    clearness index; longer gaps stay nan (they need another source).\"\"\"\n    x = np.asarray(kt, float).copy()\n    nan = np.isnan(x)\n    i = 0\n    while i &lt; len(x):\n        if nan[i]:\n            j = i\n            while j &lt; len(x) and nan[j]:\n                j += 1\n            if 0 &lt; i and j &lt; len(x) and j - i &lt;= max_gap:\n                x[i:j] = np.interp(np.arange(i, j), [i - 1, j], [x[i - 1], x[j]])\n            i = j\n        else:\n            i += 1\n    return x\nfilling two-hour gaps by interpolating the clearness index:\n  344 daylight hours removed and filled\n  bias -12.1 W/m2, RMSE 32.0 W/m2\n  energy of the filled hours: true 196.4, filled 192.2 kWh/m2\n  interpolating GHI itself would ignore the sun's path; the\n  clearness index carries the weather, the geometry is known\n  gaps longer than a few hours are filled from a second source\n  (provider series), and every filled value keeps its flag\n\nمثال 12.21 (سیصد شکافِ دوساعته) پرسش. سیصد شکافِ دوساعته در ساعت‌های روز بسازید، با درون‌یابیِ ضریبِ صافی پر کنید و خطا را بسنجید.\nپاسخ. خروجیِ بالا: سوگیریِ −12 W/m² و خطای جذرِ میانگینِ مربعاتِ 32 W/m²؛ انرژیِ ساعت‌های پرشده 2 % کمتر از واقعی.\nتفسیر. پرکردن خطا دارد، اما خطای کوچک و معلوم؛ رها کردنِ شکاف (جمعِ سال بدونِ آن ساعت‌ها) خطای بزرگ و پنهان می‌سازد: در مثال 12.33 حدودِ پنج درصد. سوگیریِ منفی از این است که شکاف‌ها در ساعت‌های تصادفی‌اند و درون‌یابی قله‌های کوتاه را صاف می‌کند. وارسی: \\(192.2/196.4 = 0.979\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ضریبِ صافی را درون‌یابی می‌کنیم نه خودِ تابش؟\nشکافِ بلند را با چه چیزی پر می‌کنید و چه شرطی لازم است؟\nچرا رها کردنِ شکاف از پرکردنش بدتر است؟\n\n\n\n\n\n12.4.5 رانشِ حس‌گر\nایده. حس‌گری که آهسته حساسیت از دست می‌دهد یا آهسته کثیف می‌شود، هیچ پرچمی را نمی‌زند: هر عدد «ممکن» است. رانش فقط با مقایسه با مرجعی پایدار دیده می‌شود: حس‌گرِ دوم، منبعِ ماهواره‌ای، یا مدلِ آسمانِ صاف در روزهای صاف. نسبتِ هفتگیِ مجموعِ حس‌گر به مجموعِ مرجع ساخته می‌شود؛ این نسبت با آب‌وهوا و خطای مرجع چند درصد نوسان دارد، پس یک هفته چیزی را ثابت نمی‌کند، اما روندِ چندماهه با آزمونِ آماری (شیبِ رگرسیون و خطای معیارِ آن، فصلِ ۳) تشخیص داده می‌شود.\ndef ratio_by_block(measured, reference, block: int):\n    \"\"\"Ratio of sums in consecutive blocks (e.g. weeks): a drifting or\n    soiled sensor shows as a falling ratio against a stable reference.\"\"\"\n    m = np.asarray(measured, float)\n    r = np.asarray(reference, float)\n    n = len(m) // block\n    return np.array([np.nansum(m[k * block:(k + 1) * block])\n                     / np.nansum(r[k * block:(k + 1) * block]) for k in range(n)])\n\n\n\n\n\n\nشکل 12.13: نسبتِ هفتگیِ تابشِ ایستگاه به منبعِ تأمین‌کننده: حس‌گرِ سالم و حس‌گری با رانشِ 0.06 % در هفته\n\n\n\n\nمثال 12.22 (رانشی که هیچ پرچمی نزد) پرسش. حس‌گری که هفته‌ای 0.06 % حساسیت از دست می‌دهد (A-245) را با منبعِ تأمین‌کننده هفته‌به‌هفته مقایسه کنید؛ شیبِ سالانه و معناداریِ آن را برای حس‌گرِ سالم و رانش‌دار بیابید.\nپاسخ.\nweekly ratio station / provider (52 weeks):\n  sound sensor: mean 1.001, sd 0.015, trend -0.4 % a year\n  drifting sensor: trend -3.5 % a year\n  standard error of a one-year trend: 0.7 % a year; the drift\n    is 4.9 standard errors, the sound sensor's 0.6\n  year's GHI with the drift: 1,918 kWh/m2 (-1.5 %)\n  a weekly ratio scatters by several per cent (weather, provider\n  error); a trend over months stands out, a single week does not\n  a second station sensor or a recalibration settles the case\nتفسیر. نسبتِ هفتگی حدودِ 1.5 % نوسان دارد؛ رانشِ 3.5 % در سال حدودِ پنج برابرِ خطای معیار است و آشکار، اما روندِ 0.4 %ِ حس‌گرِ سالم معنادار نیست. رانشِ کوچک‌تر از حدودِ یک درصد در سال با یک مرجعِ پرنوسان دیده نمی‌شود؛ حس‌گرِ دوم یا واسنجیِ دوره‌ای لازم است. وارسی: کاهشِ 1.5 %ِ تابشِ سال تقریباً نصفِ رانشِ پایانِ سال است، چون رانش خطی از صفر شروع شد (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا رانش هیچ پرچمی نمی‌زند؟\nسه مرجعِ ممکن برای یافتنِ رانش را نام ببرید.\nچرا یک هفته نسبتِ پایین چیزی را ثابت نمی‌کند؟\n\n\n\n\n\n12.4.6 منبع‌های ماهواره‌ای\nایده. ماهواره‌های هواشناسیِ زمین‌آهنگ هر چند دقیقه از نیم‌کرهٔ زمین تصویر می‌گیرند. الگوریتم‌ها از روشناییِ ابر در هر پیکسل، شاخصِ ابر و سپس با مدلِ آسمانِ صاف و دادهٔ کدورتِ جو و بخارِ آب، تابشِ سطح را می‌سازند. ویژگی‌ها: پوششِ طولانی (دو دهه یا بیشتر)، بی‌شکاف، مستقل از ایستگاه؛ اما میانگینِ مکانی (پیکسلِ چند کیلومتری)، خطای ساعتیِ بزرگ‌تر، و سوگیری که به کدورتِ جو، برف، بیابانِ روشن و ارتفاع بستگی دارد. سنجه‌های مقایسه: سوگیریِ میانگین (MBE)، خطای جذرِ میانگینِ مربعات (RMSE) و مقایسهٔ توزیع‌ها (چندک‌ها)، که زمان‌بندی را کنار می‌گذارد و برای مدلِ انرژی مهم است.\nسریِ منبعِ تأمین‌کنندهٔ این فصل چنین ساخته شده است (A-240)؛ هر ویژگیِ آن (هموارسازی، سوگیریِ فصلی، پراکندگی، تفکیکِ خود) در مقایسه دوباره دیده می‌شود:\n@lru_cache(maxsize=1)\ndef provider(seed: int = 121) -&gt; dict:\n    \"\"\"Satellite-style hourly series: clearness index pulled 15 % towards\n    a 3-hour running mean (pixel and time smoothing), a seasonal bias\n    (+3 % in winter to -1.5 % in summer), random scatter of 7 % of GHI,\n    and DNI/DHI from the Erbs model.\"\"\"\n    p = pack()\n    rng = np.random.default_rng(seed)\n    kt = np.nan_to_num(ir.clearness_index(p[\"ghi\"], p[\"cz\"], p[\"g0n\"]))\n    smooth = np.convolve(kt, np.ones(3) / 3, mode=\"same\")\n    kt_p = kt + 0.15 * (smooth - kt)\n    bias = 0.0075 + 0.0225 * np.cos(2 * np.pi * (p[\"month\"] + 0.5) / 12)\n    ghi = kt_p * p[\"g0n\"] * p[\"cz\"] * (1 + bias)\n    ghi *= 1 + 0.07 * rng.standard_normal(8760)\n    ghi = np.where(p[\"cz\"] &gt; 0.02, np.clip(ghi, 0, None), 0.0)\n    dni, dhi = ir.decompose(ghi, p[\"cz\"], p[\"g0n\"])\n    return {\"ghi\": ghi, \"dni\": dni, \"dhi\": dhi}\n\n\n\n\n\n\nشکل 12.14: تابشِ افقیِ ساعتیِ منبعِ تأمین‌کننده در برابرِ ایستگاهِ زمینی (نمونهٔ ۱۲۰۰ ساعت)\n\n\n\n\nمثال 12.23 (دو منبع، یک سال) پرسش. سریِ ساعتیِ منبعِ تأمین‌کننده (A-240: ساختگی، ساخته‌شده مانندِ محصولِ ماهواره‌ای) را با ایستگاهِ زمینی ماه‌به‌ماه و ساعت‌به‌ساعت مقایسه کنید.\nپاسخ.\nprovider series against the ground year (A-240):\n  month  ground kWh/m2  provider  bias %\n  Jan        83.3         83.8    +0.7\n  Feb       103.5        105.4    +1.9\n  Mar       167.6        167.5    -0.0\n  Apr       195.5        194.6    -0.5\n  May       218.8        216.3    -1.2\n  Jun       252.0        248.9    -1.2\n  Jul       253.8        247.9    -2.3\n  Aug       195.5        192.4    -1.6\n  Sep       166.9        167.8    +0.5\n  Oct       142.1        142.5    +0.3\n  Nov        98.3         99.6    +1.3\n  Dec        70.0         71.2    +1.7\n  year: ground 1,947.2, provider 1,937.8 kWh/m2 (-0.5 %)\n  hourly GHI: MBE -0.2 W/m2 (-0.0 %), RMSE 40 W/m2 (8 %)\n  hourly DNI: MBE -9.1 W/m2, RMSE 103 W/m2\n  distribution distance (quantiles) GHI 5.0 W/m2\n  mean daylight GHI 476 W/m2: the annual sums agree within a per cent,\n  single hours scatter by about 8 % RMS and DNI much more:\n  what matters depends on the use (energy, clipping, tracking)\nتفسیر. جمعِ سال تنها 0.5 % فرق دارد، اما الگوی فصلی دارد: زمستان بیش‌برآورد و تابستان کم‌برآورد (شکل 12.15). اگر فقط ماه‌های زمستان مقایسه شوند، نتیجه گمراه‌کننده است. خطای ساعتیِ RMSE حدودِ هشت درصدِ میانگین است و DNI خطای بسیار بزرگ‌تری دارد، چون تفکیکِ منبع را هم دارد. وارسی: مجموعِ ماه‌های جدول همان 1937.8 است (درست).\n\n\n\n\n\n\n\nشکل 12.15: تابشِ افقیِ ماهانهٔ ایستگاهِ زمینی و منبعِ تأمین‌کننده\n\n\n\nتطبیقِ ساختگاهی. وقتی دست‌کم یک سال دادهٔ زمینیِ کنترل‌شده هست، سوگیریِ منبعِ ماهواره‌ای (کل یا ماهانه، یا بر حسبِ ضریبِ صافی) برآورد و از کلِ سریِ بلندمدتِ آن کم می‌شود. روش و سنجه‌ها سند می‌شوند تا بازبین بتواند آن را تکرار کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه مزیت و سه محدودیتِ منبعِ ماهواره‌ای را بنویسید.\nMBE و RMSE هر کدام چه چیزی را می‌سنجند؟\nچرا مقایسهٔ فقط زمستانیِ دو منبع گمراه‌کننده است؟\nتطبیقِ ساختگاهی به چه داده‌ای نیاز دارد؟\n\n\n\n\n\n12.4.7 بازتحلیل و منبع‌های دیگر\nایده. بازتحلیل مدلِ عددیِ جوِ جهانی است که با همهٔ مشاهده‌های تاریخی دوباره اجرا شده و دهه‌ها دادهٔ ساعتیِ هم‌گن می‌دهد. برای باد (فصلِ ۱۳) منبعِ اصلیِ بلندمدت است؛ برای تابش معمولاً از ماهواره ضعیف‌تر است، چون ابر را از مدل می‌گیرد نه از تصویر. منبع‌های دیگر: ایستگاه‌های هواشناسیِ ملی (دادهٔ طولانی، اما گاه با ابزار و نگهداریِ ناشناخته و دور از ساختگاه)، سال‌های نمونه (سالِ «نوعی» ساخته‌شده از ماه‌های نماینده، برای طراحی مناسب اما نه برای عدمِ قطعیتِ سال‌به‌سال). انتخابِ منبعِ بلندمدت با هم‌خوانی با دادهٔ ساختگاه در دورهٔ هم‌زمان و پایداریِ خودِ منبع (بی‌تغییرِ ماهواره یا الگوریتم) سنجیده می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبازتحلیل چیست و چرا برای تابش از ماهواره ضعیف‌تر است؟\nسالِ نوعی برای چه کاری مناسب است و برای چه کاری نه؟\nدو معیارِ انتخابِ منبعِ بلندمدت را بنویسید.\n\n\n\n\n\n12.4.8 تصحیحِ بلندمدت\nایده. دادهٔ ساختگاه درست اما کوتاه است؛ منبعِ ماهواره‌ای بلند اما سوگیر. تصحیحِ بلندمدت این دو را ترکیب می‌کند. ساده‌ترین روش، نسبت:\n\\[\n\\bar G_\\text{site,LT} = \\bar G_\\text{site,conc} \\times \\frac{\\bar G_\\text{ref,LT}}{\\bar G_\\text{ref,conc}} ,\n\\tag{12.10}\\]\nکه «هم‌زمان» دورهٔ مشترکِ ایستگاه و منبع است. فرضِ پنهان: خطای منبع در همهٔ سال‌ها یکسان است. روشِ دیگر رگرسیونِ ماهانه است (شیب و عرض از مبدأ) که با داده‌های کمِ ماهانه ممکن است بیش‌برازش شود. همین ایده برای باد با نامِ «اندازه‌گیری، هم‌بستگی، پیش‌بینی» در فصلِ ۱۳ با جزئیاتِ بیشتر می‌آید.\ndef long_term_ratio(site, ref_concurrent, ref_long) -&gt; float:\n    \"\"\"Long-term mean at the site: the short site record scaled by the\n    reference source's long-term to concurrent ratio (sums or means).\"\"\"\n    return float(np.mean(site) * np.mean(ref_long) / np.mean(ref_concurrent))\nlong-term correction of the one-year ground record:\n  ground 2023 1,947.2 kWh/m2; provider 2023 1,937.8\n  provider 20-year mean 1,910.5 kWh/m2\n  ratio 0.9859: long-term site estimate 1,919.7 kWh/m2 (-1.4 %)\n  the ground year was sunnier than usual; using it as it is\n  would overstate every later year's energy by about that much\n  the method assumes the provider's error is the same in every\n  year (no trend, no change of satellite or algorithm)\n  monthly regression variant: 1,918.9 kWh/m2 (slope 1.033, intercept -4.6)\n\nمثال 12.24 (سالِ آفتابی به میانگینِ بیست‌ساله) پرسش. با معادلهٔ 12.10 و سریِ بیست‌سالهٔ منبع (A-241)، تابشِ بلندمدتِ ساختگاه را برآورد کنید و با رگرسیونِ ماهانه مقایسه کنید.\nپاسخ. خروجیِ بالا: ضریبِ 0.9859 و برآوردِ 1919.7 kWh/m²، 1.4 % کمتر از سالِ اندازه‌گیری‌شده؛ رگرسیونِ ماهانه 1918.9.\nتفسیر. دو روش در یک‌دهم درصد هم‌خوان‌اند؛ اختلافِ اصلی از سال است نه از روش. اگر منبع در این بیست سال ماهواره یا الگوریتمش را عوض کرده باشد، فرضِ ثابت‌بودنِ سوگیری می‌شکند و باید فقط دورهٔ هم‌گن به کار رود. وارسی: \\(1910.5/1937.8 = 0.9859\\) (E15، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفرضِ پنهانِ روشِ نسبت چیست؟\nچرا رگرسیونِ ماهانه با یک سال داده ممکن است بیش‌برازش شود؟\nاگر منبع وسطِ دوره الگوریتمش را عوض کرده باشد، چه می‌کنید؟\n\n\n\n\n\n12.4.9 تغییرپذیریِ سال‌به‌سال\nایده. میانگینِ بلندمدت یک عدد است، اما هر سالِ واقعی از آن فاصله دارد. برای عمرِ پروژه میانگین مهم است (و عدمِ قطعیتِ برآوردِ آن)؛ برای یک سال (مثلاً سالِ اول یا سالی که بازپرداختِ وام در آن سخت است) پراکندگیِ سال‌به‌سال هم اضافه می‌شود. با انحرافِ معیارِ \\(s\\) و \\(N\\) سال، عدمِ قطعیتِ میانگین \\(s/\\sqrt N\\) است (E18: \\(2.7/\\sqrt{20} = 0.6\\ \\%\\)). وام‌دهنده معمولاً هر دو را می‌خواهد: «P90 یک‌ساله» و «P90 ده‌ساله» (فصل‌های ۱۶ و ۲۱).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا عدمِ قطعیتِ یک سال از عدمِ قطعیتِ میانگینِ بلندمدت بیشتر است؟\nعدمِ قطعیتِ میانگینِ ده سال با انحرافِ معیارِ 2.7 % چیست؟\nوام‌دهنده چرا P90 یک‌ساله را می‌خواهد؟\n\n\n\n\n\n12.4.10 بودجهٔ عدمِ قطعیت و P50/P90\nایده. هر منبعِ خطا یک عدمِ قطعیتِ استاندارد (یک انحرافِ معیار) دارد. اگر مستقل باشند، با جذرِ مجموعِ مربعات ترکیب می‌شوند. با توزیعِ نرمال، مقدارِ با احتمالِ فزونیِ نود درصد:\n\\[\nu_\\text{c} = \\sqrt{\\sum_i u_i^2}, \\qquad P_{90} = P_{50}\\,(1 - 1.2816\\,u_\\text{c}) .\n\\tag{12.11}\\]\nاجزای معمولِ منبعِ خورشیدی: ابزار و واسنجی، نگهداری و آلودگیِ حس‌گر، تصحیحِ بلندمدت (پایداری و هم‌خوانیِ منبع)، طولِ دورهٔ بلندمدت، و برای تابشِ صفحه، مدل‌های تفکیک و انتقال. هم‌بستگی میانِ اجزا (مثلاً دو حس‌گرِ یک آزمایشگاه) جمعِ ساده را بی‌اعتبار می‌کند و باید جدا بررسی شود.\nuncertainty of the long-term annual GHI (A-245, one sigma):\n  station sensor (class, calibration)           2.0 %\n  sensor soiling and maintenance                1.0 %\n  long-term correction (provider stability)     1.5 %\n  long-term mean of 20 years                    0.6 %\n  combined (root sum of squares)                2.8 %\n  P50 1,920 kWh/m2; P90 long-term 1,852\n  any single year adds the year-to-year spread 2.7 %:\n    P90 one-year 1,825 kWh/m2 (combined 3.8 %)\n  the plane-of-array, PV-model and loss uncertainties of chapters\n  15 and 16 add to these before an energy P90 is quoted\n\nمثال 12.25 (P50 و P90ِ تابشِ افقی) پرسش. با عدمِ قطعیت‌های آموزشیِ A-245 (ابزار 2 %، آلودگی و نگهداری 1 %، تصحیحِ بلندمدت 1.5 %، میانگینِ بیست سال)، P50 و P90ِ بلندمدت و یک‌سالهٔ تابشِ افقی را حساب کنید.\nپاسخ. خروجیِ بالا: \\(u_\\text{c} = 2.8\\ \\%\\)؛ P50 1920، P90ِ بلندمدت 1852 و P90ِ یک‌ساله 1825 kWh/m².\nتفسیر. بزرگ‌ترین جزء ابزار است؛ پس هزینه برای حس‌گرِ ردهٔ بالا، واسنجی و نگهداری مستقیم در P90 و در شرایطِ وام دیده می‌شود. وارسی: E14: با \\(u = 2.8\\ \\%\\) گردشده، \\(1920 \\times (1 - 1.2816 \\times 0.028) = 1851\\)؛ برنامه با عدمِ قطعیتِ دقیق 1852 می‌دهد (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا عدمِ قطعیت‌های مستقل با جذرِ مجموعِ مربعات جمع می‌شوند؟\nاگر عدمِ قطعیتِ ابزار از دو به یک درصد برسد، \\(u_\\text{c}\\) چه می‌شود؟\nهم‌بستگیِ اجزا چه اثری دارد؟\nP90 با \\(u_\\text{c} = 4\\ \\%\\) چند درصد زیرِ P50 است؟\n\n\n\n\n\n12.4.11 دادهٔ خودِ نیروگاه: هم‌ترازیِ زمان\nایده. پس از ساخت، دادهٔ منبع با دادهٔ خودِ نیروگاه (انرژیِ سامانهٔ پایش و کنترل) مقایسه می‌شود. هر دو قراردادِ زمانیِ خود را دارند. پروندهٔ صادراتیِ سامانهٔ پایشِ بستهٔ داده (فصلِ ۵، بخش 5.2.7) زمان را به UTC و عدد را با ممیزِ اعشاری می‌نویسد؛ ایستگاه به وقتِ استانداردِ +04:00. اگر یکی بی‌تبدیل کنارِ دیگری گذاشته شود، چه دیده می‌شود؟\nthe plant's SCADA export (UTC, decimal comma) against the station:\n  71 hourly rows, issues 1\n  UTC converted to +04:00: PR over the export 0.751\n    hourly correlation of energy and POA r = 1.000\n  UTC read as local: PR over the export 0.744\n    hourly correlation of energy and POA r = 0.324\n  the period's PR barely notices a four-hour error, because the\n  sums over whole days are the same; the hour-by-hour correlation\n  collapses: check alignment hourly, report daily\n  (the export was made with chapter 5's simple model, so its PR\n  is not chapter 10's)\n\nمثال 12.26 (چهار ساعتی که نسبتِ عملکرد ندید) پرسش. انرژیِ ساعتیِ پروندهٔ صادراتی را یک بار با تبدیلِ درستِ زمان و یک بار با خواندنِ UTC به‌جای وقتِ محلی کنارِ تابشِ صفحهٔ ایستگاه بگذارید؛ نسبتِ عملکردِ دوره و هم‌بستگیِ ساعتی را مقایسه کنید.\nپاسخ. خروجیِ بالا: نسبتِ عملکردِ دوره 0.751 در برابرِ 0.744؛ هم‌بستگیِ ساعتی 1.000 در برابرِ 0.324.\nتفسیر. جمعِ روزانه با جابه‌جاییِ چهار ساعته تقریباً همان می‌ماند، پس شاخصِ روزانه یا ماهانه خطای زمان را نشان نمی‌دهد. هم‌بستگیِ ساعتی آن را بی‌درنگ آشکار می‌کند (هم‌بستگیِ تقریباً یکِ پرونده با ایستگاه از این است که هر دو از یک دادهٔ ساختگی ساخته شده‌اند). قاعده: هم‌ترازی را ساعتی بسنجید، گزارش را روزانه بدهید. وارسی: \\(+04:00\\) یعنی ساعتِ 08:00Z همان 12:00ِ محلی است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو قراردادِ زمانیِ این مثال را بنویسید.\nچرا نسبتِ عملکردِ روزانه خطای زمان را نشان نمی‌دهد؟\nچه آزمونی را پیش از هر تحلیلِ عملکرد اجرا می‌کنید؟\n\n\n\n\n\n12.4.12 سالِ نوعی\nایده. مدل‌های ساعتی (ذخیره‌سازی، بُرش، کنترل) یک سالِ ساعتی می‌خواهند، نه یک عدد. سالِ نوعی از ماه‌های واقعیِ سال‌های مختلف ساخته می‌شود: برای هر ماه، سالی انتخاب می‌شود که آن ماهش به میانگینِ بلندمدت نزدیک‌تر است (روش‌های رسمی چند متغیر و توزیع را با هم می‌سنجند). نتیجه رفتارِ واقعیِ هوا (روزهای ابریِ پشتِ هم، تندیِ تغییر) را نگه می‌دارد و جمعش نزدیکِ میانگینِ بلندمدت است.\na typical year from the 20-year provider record (A-241):\n  month  chosen year  sum kWh/m2  20-year mean\n  Jan     2018          82.7         82.6\n  Feb     2005         103.4        103.0\n  Mar     2010         163.7        163.5\n  Apr     2015         194.9        195.1\n  May     2006         210.9        211.0\n  Jun     2013         248.1        247.3\n  Jul     2015         245.5        245.4\n  Aug     2013         189.9        190.2\n  Sep     2011         166.8        166.7\n  Oct     2020         140.1        139.8\n  Nov     2009          96.1         96.1\n  Dec     2007          69.8         69.9\n  typical year 1,911.9 kWh/m2 against the long-term mean 1,910.5\n  a low year (10th percentile of the twenty) 1,814.8 kWh/m2\n  a typical year keeps realistic weather sequences for hourly\n  models (storage, clipping); it is a P50-like year, not a P90\n  year: a 'P90 year' is built by scaling, with care\n\n\n\n\n\n\nشکل 12.16: تابشِ ماهانهٔ سالِ نوعی در برابرِ میانگینِ بیست‌سالهٔ منبعِ تأمین‌کننده\n\n\n\n\nمثال 12.27 (دوازده ماه از دوازده سال) پرسش. از بیست سالِ ماهانهٔ منبعِ تأمین‌کننده (A-241)، سالِ نوعی بسازید و با میانگینِ بلندمدت و سالِ کم‌تابشِ دهکِ پایین مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 12.16: سالِ نوعی 1911.9 در برابرِ میانگینِ 1910.5 kWh/m²؛ سالِ دهکِ پایین 1814.8.\nتفسیر. سالِ نوعی یک سالِ شبیهِ P50 است. برای برآوردِ «سالِ بد» نمی‌توان یک سالِ واقعیِ کم‌تابش را به‌جای P90 گذاشت: آن سال ترکیبِ خاصی از ماه‌ها دارد. روشِ درست، سری را با عدمِ قطعیتِ معلوم مقیاس می‌کند (بخش 12.4.10، فصلِ ۱۶). وارسی: جمعِ دوازده ماهِ جدول 1911.9 است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسالِ نوعی برای چه مدلی لازم است و چرا یک عدد کافی نیست؟\nماهِ نماینده چگونه انتخاب شد؟\nچرا سالِ واقعیِ کم‌تابش همان P90 نیست؟\n\n\n\n\n\n12.4.13 تغییرپذیریِ مکانی: چند حس‌گر؟\nایده. میدانِ خورشیدیِ نیروگاهِ P حدودِ 28 ha ماژول دارد. ابرِ گذرا یک بلوک را زودتر از بلوکِ دیگر می‌پوشاند؛ پس تابشِ دو حس‌گرِ دور از هم در یک دقیقه یکی نیست، اما در یک روز تقریباً یکی است. شمار و جای حس‌گرها به کاربرد بستگی دارد: نسبتِ عملکردِ روزانهٔ هر بلوک، یا مطالعهٔ دقیقه‌ایِ نوسان و بُرش. مدلِ آموزشیِ این درس ابرهای منجمد است: الگوی ابر بی‌تغییر با تندیِ 10 m/s روی میدان می‌رود و حس‌گرِ دوم همان سری را با تأخیرِ فاصله تقسیم بر تندی می‌بیند.\ntwo sensors under moving clouds (broken day, frozen-cloud model):\n  distance m  delay min  r one-minute  r ten-minute  daily diff\n         0       0       1.000         1.000        +0.00 %\n       100       0       1.000         1.000        +0.00 %\n       300       0       1.000         1.000        +0.00 %\n       600       1       0.987         0.998        -0.00 %\n      1200       2       0.959         0.994        -0.00 %\n      2400       4       0.903         0.975        -0.00 %\n  this synthetic day's clouds last tens of minutes, so minute values\n  stay alike over a few hundred metres and part over kilometres;\n  real cloud edges are smaller and part sooner. Daily sums agree:\n  one sensor per block suffices for daily PR; minute studies\n  (ramps, clipping) need sensors next to the blocks studied\n\n\n\n\n\n\nشکل 12.17: هم‌بستگیِ تابشِ دو حس‌گر بر حسبِ فاصله برای مقدارهای یک‌دقیقه‌ای و ده‌دقیقه‌ای (مدلِ ابرهای منجمد)\n\n\n\n\nمثال 12.28 (دو حس‌گر زیرِ یک ابر) پرسش. در روزِ ابرِ پراکنده، هم‌بستگیِ تابشِ یک‌دقیقه‌ای و ده‌دقیقه‌ایِ دو حس‌گر را برای فاصله‌های صفر تا 2.4 km بیابید.\nپاسخ. خروجیِ بالا و شکل 12.17: در 2.4 km هم‌بستگیِ یک‌دقیقه‌ای 0.90 و ده‌دقیقه‌ای 0.98؛ جمعِ روزانه برابر.\nتفسیر. ابرهای این روزِ ساختگی ده‌ها دقیقه دوام دارند، پس جدایی در کیلومترها رخ می‌دهد؛ لبه‌های ابرِ واقعی کوچک‌ترند و جدایی زودتر است. نتیجهٔ کلی پایدار است: برای روزانه یک حس‌گرِ خوب برای هر بلوک بس است؛ برای دقیقه‌ای حس‌گر باید کنارِ همان بلوکی باشد که بررسی می‌شود. وارسی: تأخیرِ 2400/10 = 240 s یعنی چهار دقیقه (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمدلِ ابرهای منجمد را توضیح دهید.\nچرا جمعِ روزانهٔ دو حس‌گر برابر است اما مقدارهای دقیقه‌ای نه؟\nبرای مطالعهٔ بُرشِ دقیقه‌ایِ یک اینورتر، حس‌گر را کجا می‌گذارید؟\n\n\n\n\n\n12.4.14 نوسان‌های سریع\nایده. نرخِ تغییر (اختلافِ دو مقدارِ پیاپی) در روزِ ابرِ پراکنده بزرگ است: لبهٔ ابر در چند ثانیه صدها وات بر مترمربع را جابه‌جا می‌کند. شبکه برای نیروگاه‌های بزرگ حدِ نرخِ تغییرِ توان می‌گذارد (فصلِ ۲۷) و باتری می‌تواند آن را نرم کند (فصلِ ۱۹)؛ هر دو به توزیعِ نوسان‌ها نیاز دارند، و این توزیع فقط از دادهٔ پرتراکم (یک‌دقیقه‌ای یا کوتاه‌تر) به دست می‌آید.\nramps of GHI on the broken-cloud day:\n  one-minute steps: largest 215 W/m2, 99th percentile 207 W/m2\n  ten-minute steps: largest 489 W/m2\n  one sensor's largest minute step times the plant: about 11 MW in a minute\n  the plant's 28 ha smooth this (clouds cover blocks one after\n  another): the plant ramp is smaller than one sensor's; grid\n  ramp limits and storage sizing need the plant's ramps (ch 19, 27)\n\n\n\n\n\n\nشکل 12.18: توزیعِ اندازهٔ تغییرِ یک‌دقیقه‌ایِ تابشِ افقی در روزِ ابرِ پراکنده\n\n\n\n\nمثال 12.29 (یک لبهٔ ابر، یازده مگاوات) پرسش. بزرگ‌ترین تغییرِ یک‌دقیقه‌ای و ده‌دقیقه‌ای و چندکِ نودونه درصد را در روزِ ابرِ پراکنده بیابید و با ضریبِ تقریبیِ نیروگاه (پنجاه کیلووات بر وات‌بر‌مترمربع) به توان تبدیل کنید.\nپاسخ. خروجیِ بالا: یک‌دقیقه‌ای حدودِ 215 W/m²، یعنی حدودِ 11 MW در دقیقه اگر کلِ نیروگاه مانندِ یک حس‌گر رفتار کند؛ ده‌دقیقه‌ای حدودِ 490 W/m².\nتفسیر. نیروگاه مانندِ یک حس‌گر رفتار نمی‌کند: ابر بلوک‌ها را یکی‌یکی می‌پوشاند و نوسانِ کلِ نیروگاه نرم‌تر است (بخش 12.4.13). برآوردِ درستِ نوسانِ نیروگاه از چند حس‌گرِ پراکنده یا از توانِ اندازه‌گیری‌شدهٔ بلوک‌ها پس از ساخت می‌آید. وارسی: \\(215 \\times 0.05 = 10.8\\ \\text{MW}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نوسانِ نیروگاه از نوسانِ یک حس‌گر کمتر است؟\nحدِ نرخِ تغییرِ شبکه به چه داده‌ای از منبع نیاز دارد؟\nچرا دادهٔ ساعتی برای مطالعهٔ نوسان کافی نیست؟\n\n\n\n\n\n12.4.15 سنجشِ یک محصولِ دادهٔ منبع\nایده. پیش از خرید یا به‌کارگیریِ یک سریِ ماهواره‌ای یا بازتحلیل، این پرسش‌ها پاسخ می‌خواهند. پاسخِ هر کدام یک سند است، نه ادعا.\n\n\n\nجدول 12.1: پرسش‌های سنجشِ یک محصولِ دادهٔ منبع\n\n\n\n\n\n\n\n\n\n\nپرسش\nچرا مهم است\nشاهدِ خواسته‌شده\n\n\n\n\nتفکیکِ مکانی و زمانی\nافق، سایهٔ کوه، تغییرِ سریع\nبرگهٔ مشخصهٔ محصول\n\n\nدورهٔ پوشش و پیوستگی\nتصحیحِ بلندمدت (بخش 12.4.8)\nفهرستِ ماهواره‌ها و تغییرِ الگوریتم\n\n\nاعتبارسنجی\nسوگیری در اقلیمِ مشابه\nگزارشِ مقایسه با ایستگاه‌های زمینی\n\n\nگرد و غبار و برف\nسوگیریِ فصلی (مثال 12.23)\nمنبعِ دادهٔ هواویز و برف\n\n\nتفکیکِ پرتو و پخشیده\nردیاب و دوطرفه (مثال 12.8)\nروشِ تفکیک و خطای DNI\n\n\nنسخه و بازتولیدپذیری\nبازبینیِ مستقل\nشمارهٔ نسخه و تاریخِ استخراج\n\n\nعدمِ قطعیتِ اعلام‌شده\nبودجهٔ عدمِ قطعیت (بخش 12.4.10)\nروش و دامنهٔ اعتبار\n\n\n\n\n\n\nقاعده. محصولی که اعتبارسنجیِ اقلیمِ مشابه، تاریخچهٔ نسخه یا روشِ تفکیکش روشن نیست، فقط برای غربالگری به کار می‌رود، نه برای گزارشِ وام‌پذیر.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تغییرِ الگوریتمِ محصول در میانهٔ دوره مهم است؟\nاعتبارسنجی در اقلیمِ مشابه چه چیزی را نشان می‌دهد؟\nمحصولی بی‌تاریخچهٔ نسخه برای چه کاری به کار می‌رود؟\n\n\n\n\n\n12.4.16 گزارشِ ماهانهٔ کیفیت\nایده. هر ماهِ کمپین با یک گزارشِ کیفیت بسته می‌شود: بازیابی، پرچم‌ها، آزمون‌ها، رخدادها، اقدام‌ها و حکم. نمونهٔ زیر برای ماهِ مارسِ سالِ پرخطا (A-246) ساخته شده است، همان ماهی که خطای ساعت در آن آغاز شد.\nmonthly quality report, station GHI, Mar 2023 (A-246):\n  records 744, missing 0, recovery 100.0 %\n  spikes above 1.25 x clear-sky maximum: 2\n  clock test against clear sky: shift 1 h -&gt; action: logger\n    time zone checked, data shifted back, flag 'time corrected'\n  ratio to the provider series: 0.981 (annual mean 0.995)\n  dome cleaning log: weekly; sawtooth soiling up to 2 % (flag\n    'soiling corrected', factor from the cleaning dates)\n  closure: not tested (GHI only in this record)\n  verdict: accepted after correction; time error opened as\n    an incident with its cause and the date it was fixed\n\nمثال 12.30 (مارس: ماهی که ساعتش جابه‌جا شد) پرسش. گزارشِ کیفیتِ ماهِ مارسِ سالِ پرخطا را بنویسید: بازیابی، جهش، آزمونِ ساعت، نسبت به منبعِ تأمین‌کننده، آلودگی و حکم.\nپاسخ. خروجیِ بالا: بازیابیِ کامل، دو جهش، جابه‌جاییِ یک‌ساعته، نسبتِ 0.981 به منبع (زیرِ میانگینِ سالانه به سببِ آلودگیِ گنبد)، پذیرش پس از اصلاح.\nتفسیر. گزارش فقط عدد نیست: رخداد (خطای ساعت) با علت و تاریخِ رفع ثبت می‌شود تا ماه‌های بعد با همان قاعده بررسی شوند و بازبینِ مستقل ردِ تصمیم را ببیند. نسبتِ پایین‌تر از میانگین به منبع، پیش از اصلاحِ آلودگی، همان رانشِ کوچکی است که بخش 12.4.5 آموخت. وارسی: ۷۴۴ رکورد یعنی ۳۱ روز در ۲۴ ساعت (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش بخشِ گزارشِ ماهانه را نام ببرید.\nچرا رخداد با علت و تاریخِ رفع ثبت می‌شود؟\nنسبتِ 0.981 به منبع پیش از اصلاحِ آلودگی چه معنایی دارد؟\n\n\n\n\n\n12.4.17 یافتنِ روزهای صاف\nایده. روزهای صاف آزمایشگاهِ رایگانِ ایستگاه‌اند: در آن‌ها شکلِ منحنی معلوم است و هر انحراف از آن نشانهٔ ابزار است، نه هوا. یک روز «صاف» شمرده می‌شود اگر میانگینِ شاخصِ آسمانِ صاف در ساعت‌های خورشیدِ بالا نزدیکِ یک باشد و از ساعتی به ساعتِ بعد کم تغییر کند.\ndef clear_days(ghi, cz, days: int = 365, kc_min: float = 0.95,\n               var_max: float = 0.03, cz_min: float = 0.4):\n    \"\"\"Clear days: mean clear-sky index above kc_min and little\n    hour-to-hour change of the index while the sun is above about 24 deg.\"\"\"\n    cs = ir.clear_sky_haurwitz(cz)\n    out = []\n    for d in range(days):\n        s = slice(d * 24, d * 24 + 24)\n        up = cz[s] &gt; cz_min\n        if up.sum() &lt; 4:\n            continue\n        kc = ghi[s][up] / cs[s][up]\n        if np.mean(kc) &gt; kc_min and np.std(np.diff(kc)) &lt; var_max:\n            out.append(d)\n    return out\nclear days in the station year (index &gt; 0.95, steady, A-249):\n  Jan  9  Feb 10  Mar 15  Apr 12  May 12  Jun 12\n  Jul 18  Aug 13  Sep 12  Oct 16  Nov  8  Dec  7\n  144 clear days in the year\n  clear days check the clock (symmetry), the level and the\n  cosine response (morning against afternoon at the same sun\n  height), and the station's ratio to a clear-sky model\n\n\n\n\n\n\nشکل 12.19: شمارِ روزهای صاف در هر ماهِ سالِ ایستگاه\n\n\n\n\nمثال 12.31 (صد و چهل و چهار روزِ صاف) پرسش. با معیارِ آموزشی (شاخصِ میانگینِ بالای 0.95 و تغییرِ ساعتیِ کم، خورشیدِ بالای حدودِ 24°)، روزهای صافِ سالِ ایستگاه را بشمارید.\nپاسخ. خروجیِ بالا و شکل 12.19: ۱۴۴ روز، از ۷ روز در دسامبر تا ۱۸ روز در ژوئیه.\nتفسیر. معیار با مدلِ آسمانِ صافِ ساده سنجیده شده است؛ با مدلی که کدورتِ جو را دارد، آستانه‌ها عوض می‌شوند. کاربردها: آزمونِ ساعت (تقارن، بخش 12.4.1)، وارسیِ تراز و پاسخِ زاویه‌ای (صبح و عصر در ارتفاعِ یکسانِ خورشید)، و مقایسهٔ حس‌گرها در بهترین شرایط. وارسی: شمارِ ماه‌ها جمعاً ۱۴۴ است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو شرطِ «روزِ صاف» در این درس را بنویسید.\nچرا روزِ صاف آزمایشگاهِ ایستگاه است؟\nچرا آستانه‌ها به مدلِ آسمانِ صاف وابسته‌اند؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-d",
    "href": "chapters/12-solar-resource.html#sec-ch12-d",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.5 ت. آزمایشگاهِ منبع تا طراحی",
    "text": "12.5 ت. آزمایشگاهِ منبع تا طراحی\nبخشِ ت ابزارِ بخش‌های الف تا پ را روی پرسشِ طراح به کار می‌برد: انتخابِ منبعِ داده چقدر برآوردِ اولیهٔ انرژیِ خورشیدی را تغییر می‌دهد؟ سالی پر از خطا را چگونه پاک کنیم؟ و برنامهٔ اندازه‌گیری و کیفیتِ داده چه باید بگوید؟\n\n12.5.1 مقایسهٔ دو منبع در برآوردِ انرژی\nایده. مثالِ کارشدهٔ این فصل (به خواستِ دستورِ کار): دو منبعِ تابش، یک مدلِ ساده و سریعِ انرژی، و مقایسه. مدل همان زنجیرهٔ فصلِ ۱۰ است با یک ساده‌سازی: به جای مدلِ تک‌دیودی، قاعدهٔ خطیِ توان با ضریبِ دمایی (فصلِ ۱۰ نشان داد این دو در چند درصد هم‌خوان‌اند). این مدل برای مقایسهٔ منبع‌ها کافی است، چون خطاهایش در هر دو منبع یکسان است.\ndef pv_energy_mwh(ghi, dni, dhi) -&gt; float:\n    \"\"\"Preliminary AC energy of the Plant P array (MWh): Hay-Davies plane of\n    array, IAM, Faiman cell temperature, linear power rule, 3 % DC losses,\n    the chapter 10 inverter curve and clipping, soiling 1.43 %.\"\"\"\n    ci, cz, n = pvyear10.geometry(25.0, 180.0)\n    g0 = ir.g0n(n)\n    beam, sky, ground = pc.poa_hay_davies(ghi, dni, dhi, ci, cz, g0, 25.0)\n    poa = beam + sky + ground\n    eff = beam * pc.iam_ashrae(ci) + (sky + ground) * 0.95\n    h = datapack.load_hourly()\n    wind2 = pc.wind_at_height(h[\"ws_100m_ms\"].to_numpy(float), 100, 2)\n    tc = pc.faiman(h[\"t_air_c\"].to_numpy(float), poa, wind2)\n    p_dc = P_STC * eff / 1000 * (1 + GAMMA * (tc - 25)) * (1 - 0.03)\n    c0, c1, c2 = pe.fit_loss_coeffs(EFF_POINTS)\n    x = p_dc / 50e6                   # inverter input in per unit; invert\n    root = np.sqrt((1 + c1) ** 2 - 4 * c2 * (c0 - x))   # the loss model\n    y = np.where(x &gt; c0, (-(1 + c1) + root) / (2 * c2), 0.0)\n    ac = np.minimum(y * 50e6, 50e6 * 0.98)\n    return float(ac.sum() / 1e6 * (1 - 0.0143) * (1 - 0.0007))\n\nمثال 12.32 (دو منبعِ تابش، یک برآوردِ اولیه) پرسش. انرژیِ متناوبِ سالانهٔ آرایهٔ نیروگاهِ P را با (الف) ایستگاهِ زمینیِ ۲۰۲۳، (ب) منبعِ تأمین‌کنندهٔ همان سال با تفکیکِ خودش، (پ) ایستگاه با مدلِ تفکیکِ اورگیل–هالندز، و (ت) ایستگاهِ تصحیح‌شده به بلندمدت حساب کنید. داده: بستهٔ داده 1.1.0، S0؛ منبعِ تأمین‌کننده ساختگی (A-240)؛ مدلِ ساده‌شدهٔ فصلِ ۱۰.\nپاسخ.\nworked example: two irradiance sources, one preliminary PV estimate\n  source                              GHI kWh/m2   AC energy MWh\n  A ground station 2023                   1947.2        111,402\n  B provider 2023 (its own split)         1937.8        110,765   (-0.6 %)\n  A with Orgill-Hollands split            1947.2        111,237   (-0.1 %)\n  A scaled to the long term (x 0.9859)    1919.7        110,082   (-1.2 %)\n  sensitivity: 1 % less irradiance -&gt; 0.83 % less energy\n    (clipping and cell temperature absorb part of it)\n  the chapter 10 chain (single-diode model) gave 111,339 MWh for A\n  the year matters more than the source here: the 2023 ground\n  year is a sunny year, so the long-term step moves the answer\n  more than the choice between two good sources\nتفسیر. سه نتیجه: (۱) دو منبعِ خوب در این ساختگاه فقط 0.6 % اختلاف دارند؛ (۲) مدلِ تفکیک 0.1 %؛ (۳) اما سال 1.2 % در انرژی (از 1.4 % در تابش). پس برای این ساختگاه مهم‌ترین گام، تصحیحِ بلندمدت است نه انتخابِ میانِ دو منبع. در ساختگاهِ دیگر (کوهستانی، ساحلی، با برف یا گرد و غبارِ شدید) اختلافِ دو منبع می‌تواند چند برابر باشد؛ این مثال روش را نشان می‌دهد، نه اینکه انتخابِ منبع همیشه بی‌اهمیت است. وارسی: مدلِ ساده برای منبعِ الف 111,402 MWh می‌دهد و زنجیرهٔ کاملِ فصلِ ۱۰ 111,339: 0.06 % اختلاف (درست، این سال).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مدلِ ساده برای مقایسهٔ منبع‌ها کافی است؟\nسه عاملِ مثال را به ترتیبِ اثر بنویسید.\nدر چه ساختگاهی انتخابِ منبع مهم‌تر می‌شود؟\n\n\n\n\n\n12.5.2 پاک‌سازیِ یک سالِ پرخطا\nایده. همان روش‌های بخشِ پ روی سالی کامل با پنج خطای کاشته‌شده (A-246): آلودگیِ گنبد با تمیزکاریِ هفتگی (دندانه‌اره‌ای تا دو درصد)، ساعتِ یک ساعت دیر از اولِ مارس تا آخرِ آوریل، ده روز شکاف در اوت، دو روزِ گیرکرده در اکتبر، و بیست جهش. هدف: نشان دادنِ ترتیبِ گام‌ها و اثرِ هر گام بر جمعِ سال.\nخطاهای سال با این تابع کاشته شده‌اند (A-246):\ndef faulty_year(seed: int = 131):\n    \"\"\"The pack's GHI as a station would have logged it with five faults\n    (A-246): weekly-cleaned dome soiling (sawtooth to -2 %), a one-hour\n    clock error from 1 March to 30 April, a ten-day gap in August, two\n    stuck days in October, 20 spikes.\"\"\"\n    p = sources.pack()\n    rng = np.random.default_rng(seed)\n    g = p[\"ghi\"].copy()\n    day = np.arange(8760) // 24\n    faults = np.zeros(8760, int)\n    soil = 0.02 * ((day % 7) / 7)                       # cleaned every 7 days\n    g *= 1 - soil\n    clock = (day &gt;= 59) & (day &lt; 120)\n    g[clock] = np.roll(p[\"ghi\"], 1)[clock] * (1 - soil[clock])\n    faults[clock] |= 1\n    gap = (day &gt;= 220) & (day &lt; 230)\n    g[gap] = np.nan\n    faults[gap] |= 2\n    stuck = (day &gt;= 280) & (day &lt; 282)\n    g[stuck] = g[np.flatnonzero(stuck)[0]]\n    faults[stuck] |= 4\n    spikes = rng.choice(np.flatnonzero(p[\"cz\"] &gt; 0.3), 20, replace=False)\n    g[spikes] = 1450.0\n    faults[spikes] |= 8\n    return g, faults, soil\ncleaning a station year with five faults (A-246):\n  true GHI 1,947.2 kWh/m2; as logged 1,863.1 (-4.3 %, gaps simply skipped)\n  step                                          hours   GHI kWh/m2  error\n  spikes (above 1.25 x clear-sky maximum)          20     1834.1   -5.8 %\n  stuck values flagged and removed                 10     1834.1   -5.8 %\n  months found late, shifted back                1464     1834.1   -5.8 %\n  extremely rare values after the clock fix         0     1834.1   -5.8 %\n  gaps filled (short: k_t; long: provider)        250     1925.3   -1.1 %\n  dome soiling corrected from the cleaning log   8760     1941.9   -0.3 %\n  hourly RMSE after cleaning 21.3 W/m2; each step is logged with its flag\n  the order matters: spikes and stuck values first with tests\n  that ignore the sun's position (they would fool the clock\n  test), then the clock, then every test and fill that uses the\n  sun's position, the soiling last\n\nمثال 12.33 (پنج خطا، شش گام) پرسش. سالِ پرخطا را گام‌به‌گام پاک کنید و خطای جمعِ سال را پس از هر گام بنویسید.\nپاسخ. جدولِ بالا: دادهٔ خام با رها کردنِ شکاف‌ها 4.3 % کمتر است؛ پس از همهٔ گام‌ها 0.3 %.\nتفسیر. (۱) ترتیب: آزمون‌هایی که به جای خورشید وابسته نیستند (جهش، گیرکرده) پیش از آزمونِ ساعت؛ سپس ساعت؛ سپس هر آزمون و پرکردنی که جای خورشید را به کار می‌برد؛ و آلودگی در پایان. اگر ترتیب برعکس شود، ساعت‌های دیرِ مارس و آوریل «بسیار نادر» پرچم می‌خورند و حذف می‌شوند (همان درسِ مثال 12.20). (۲) اثر: بزرگ‌ترین اثر از شکاف‌هاست (رها کردنِ آن‌ها حدودِ پنج درصد)، سپس آلودگیِ گنبد (حدودِ یک درصد)؛ خطای ساعت جمعِ سال را تغییر نمی‌دهد اما هر ساعتِ دو ماه را. (۳) باقی‌مانده: 0.3 % از ساعت‌های گیرکرده‌ای که در لبه‌ها شناخته نشدند و از پرکردن با منبعِ دوم. وارسی: خطای جذرِ میانگینِ مربعاتِ ساعتی پس از پاک‌سازی 21 W/m²، کمتر از خطای منبعِ ماهواره‌ای (40)؛ دادهٔ زمینیِ پاک‌شده هنوز بهتر است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا آزمونِ جهش با حدی مستقل از جای خورشید انجام شد؟\nکدام خطا جمعِ سال را تغییر نمی‌دهد اما برای مدلِ ساعتی مهم است؟\nباقی‌ماندهٔ 0.3 % از کجا آمد؟\n\n\n\n\n\n12.5.3 اثر بر برآوردِ اولیه\nایده. هر خطای منبع با ضریبی کمی کمتر از یک به انرژی می‌رسد: تابشِ کمتر دمای سلولِ کمتر و بازدهِ کمی بیشتر می‌دهد، و بُرش در اینورتر بخشی از تابشِ زیادی را بی‌اثر می‌کند. برای نیروگاهِ P با این مدل، هر یک درصد تابش حدودِ 0.83 % انرژی است (مثال 12.32)؛ پس خطاهای بخشِ پ با ضریبی کمی کمتر از یک به برآوردِ انرژی می‌رسند: سالِ پاک‌نشدهٔ مثال 12.33 حدودِ سه و نیم درصد انرژی را کم برآورد می‌کرد، و سالِ آفتابیِ تصحیح‌نشده 1.2 % زیاد. این دو عدد در کنارِ هم نشان می‌دهند چرا گزارشِ منبع پیش از هر محاسبهٔ انرژی می‌آید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا حساسیتِ انرژی به تابش کمی کمتر از یک است؟\nدو منبعِ خطای این فصل با بیشترین اثر بر برآوردِ انرژی را نام ببرید.\n\n\n\n\n\n12.5.4 برنامهٔ اندازه‌گیری و کیفیتِ داده\nایده. همهٔ آنچه آمد در یک سند جمع می‌شود: برنامهٔ اندازه‌گیری و کیفیتِ داده (PLP-GEN-PRO-0001). این سند پیش از نصبِ ایستگاه نوشته می‌شود و پذیرشِ هر ماهِ داده را ممکن می‌کند. سرفصل‌ها: هدف و کاربردِ داده؛ ابزارها، رده و شمار؛ جای نصب و افق؛ نمونه‌برداری، ذخیره و هم‌گامیِ ساعت؛ قراردادِ برچسبِ زمانی؛ آزمون‌های کنترلِ کیفیت و پرچم‌ها و ترتیبِ آن‌ها؛ روشِ پرکردن؛ نگهداری و تمیزکاری با دفتر؛ واسنجی و مقایسه؛ معیارِ پذیرشِ ماهانه؛ خروجی‌ها و گزارش‌ها؛ مسئولیت‌ها. نسخهٔ نیروگاهِ P در مثال 12.38 آمده است.\n\n\n\nجدول 12.2: حداقلِ برنامهٔ اندازه‌گیری و کیفیتِ دادهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nموضوع\nحداقلِ برنامه\nشاهد\n\n\n\n\nابزارها\nسه مؤلفه، دو سلولِ صفحه، جفتِ گرد و غبار\nبرگهٔ مشخصه، گواهیِ واسنجی\n\n\nزمان\nوقتِ استانداردِ +04:00، آغازِ بازه\nدفترِ هم‌گامیِ ساعت\n\n\nکنترلِ کیفیت\nشکاف، حدها، بستن، شب، گیرکرده، ساعت، نسبتِ هفتگی\nپرچمِ هر نمونه\n\n\nنگهداری\nتمیزکاریِ روزانه در فصلِ خشک، بازدیدِ ماهانه\nدفترِ ایستگاه\n\n\nپذیرش\nبازیابی، بستن، پایداریِ نسبت\nگزارشِ ماهانهٔ کیفیت\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا برنامه پیش از نصبِ ایستگاه نوشته می‌شود؟\nده سرفصلِ برنامه را نام ببرید.\nمعیارِ پذیرشِ ماهانه چه چیزی را ممکن می‌کند؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-e",
    "href": "chapters/12-solar-resource.html#sec-ch12-e",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.6 ث. از منبع تا تصمیمِ شست‌وشو",
    "text": "12.6 ث. از منبع تا تصمیمِ شست‌وشو\nبخشِ ث دو تمیزکاری را از هم جدا می‌کند و به هم وصل می‌کند: تمیزکاریِ حس‌گرِ تابش که درستیِ اندازه‌گیری را نگه می‌دارد، و تمیزکاریِ ماژول‌ها که انرژی را (فصلِ ۱۰، D-014). اولی شاهدِ دومی را می‌سازد.\n\n12.6.1 دو تمیزکاری، دو هدف\nایده. گرد و غبار روی گنبدِ تابش‌سنج و روی شیشهٔ ماژول هر دو می‌نشیند، اما پیامدشان متفاوت است. گنبدِ کثیف تابش را کم نشان می‌دهد: انرژیِ واقعی تغییر نمی‌کند، اما هر شاخصی که بر پایهٔ تابشِ اندازه‌گیری‌شده است (نسبتِ عملکرد، انرژیِ مورد انتظار، تشخیصِ کم‌کاری) خطا می‌کند. ماژولِ کثیف انرژی را کم می‌کند. اگر هر دو به یک اندازه کثیف شوند، نسبتِ عملکرد تغییر نمی‌کند و کم‌شدنِ انرژی پنهان می‌ماند (E17):\n\\[\nPR_\\text{reported} = PR_\\text{true}\\,\\frac{1 - L_\\text{module}}{1 - L_\\text{sensor}} .\n\\tag{12.12}\\]\ndef reported_pr(true_pr, module_loss, sensor_loss_d):\n    \"\"\"PR as reported: energy / (measured irradiation x rated power). A\n    dirty module lowers the energy; a dirty sensor lowers the measured\n    irradiation, so it raises the reported PR.\"\"\"\n    return true_pr * (1 - module_loss) / (1 - sensor_loss_d)\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپیامدِ گنبدِ کثیف و ماژولِ کثیف را مقایسه کنید.\nبا معادلهٔ 12.12، اگر حس‌گر 3 % و ماژول 1 % کثیف باشند، نسبتِ عملکرد چه تغییری می‌کند؟\nچرا هر دو با هم کثیف‌شدن خطرناک‌ترین حالت است؟\n\n\n\n\n\n12.6.2 اثرِ کمّیِ نگهداریِ حس‌گر\nایده. با سالِ گرد و غبارِ فصلِ ۱۰ (A-195: رسوبِ تابستانِ خشکِ 0.30 % و زمستانِ 0.10 % در روز، شست‌وشو با باران) و ماژول‌هایی که فقط باران تمیزشان می‌کند، چهار برنامهٔ تمیزکاریِ حس‌گر مقایسه می‌شوند (A-247).\n\n\n\n\n\n\nشکل 12.20: افتِ ناشی از گرد و غبار در یک سال: ماژول‌هایی که فقط باران تمیزشان می‌کند، حس‌گری که هفتگی تمیز می‌شود و حس‌گری که هرگز تمیز نمی‌شود\n\n\n\n\nمثال 12.34 (نسبتِ عملکردی که خیلی خوب بود) پرسش. نسبتِ عملکردِ گزارش‌شده را برای تمیزکاریِ روزانه، هفتگی، ماهانه و هیچ‌وقتِ حس‌گر حساب کنید.\nپاسخ.\nافتِ حس‌گر با همان رسوب و بارانِ ماژول‌ها ساخته می‌شود، با تمیزکاری در پایانِ هر دوره:\ndef sensor_loss(rate, rain, heavy, every: int | None):\n    \"\"\"Daily soiling loss of a sensor dome cleaned every `every` days\n    (None: never), with the same deposition and rain as the modules.\"\"\"\n    loss = np.zeros(DAYS)\n    x = 0.0\n    for k in range(DAYS):\n        x += rate[k]\n        if heavy[k]:\n            x = 0.0\n        elif rain[k]:\n            x *= 0.5\n        if every and k % every == every - 1:\n            x = 0.0                                   # cleaned at day's end\n        loss[k] = x\n    return loss\nwhat the performance ratio reports (A-247; modules never cleaned\nexcept by rain, chapter 10 soiling year):\n  sensor cleaning   mean sensor loss   reported PR   PR change\n  daily              0.00 %           0.7870        +0.00 %\n  weekly             0.56 %           0.7919        +0.63 %\n  monthly            2.37 %           0.8095        +2.86 %\n  never              8.47 %           0.8745        +11.12 %\n  true PR with dirty modules 0.7870; clean modules 0.8745\n  a sensor as dirty as the modules hides the module soiling:\n  the PR looks clean, the energy is lost and nobody cleans\n  daily sensor cleaning (or a heated, ventilated, cleaned pair)\n  keeps the reference honest; record every cleaning in the log\nتفسیر. با حس‌گری که هرگز تمیز نمی‌شود، نسبتِ عملکرد همان مقدارِ ماژولِ تمیز را نشان می‌دهد: کلِ زیانِ انرژیِ گرد و غبار (حدودِ 10 %؛ میانگینِ زمانیِ افت 8.5 % است، اما روزهای پرتابشِ تابستان افتِ بیشتری دارند) پنهان است و هیچ‌کس شست‌وشو را آغاز نمی‌کند. تمیزکاریِ هفتگی حدودِ 0.6 % و ماهانه حدودِ 3 % سوگیری می‌سازد. پس تمیزکاریِ روزانهٔ حس‌گرِ مرجع در فصلِ خشک ارزان‌ترین سرمایه‌گذاریِ نیروگاه است، به شرطِ ثبتِ زمانِ آن. وارسی: \\(0.7870 \\times 1.1112 = 0.8745\\): نسبتِ حس‌گرِ کثیف همان نسبتِ ماژولِ تمیز است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا با حس‌گرِ تمیزنشده زیانِ گرد و غبار پنهان می‌ماند؟\nسوگیریِ تمیزکاریِ هفتگی و ماهانه را بنویسید.\nچرا ثبتِ زمانِ تمیزکاری لازم است؟\n\n\n\n\n\n12.6.3 شاهدِ گرد و غبار: ایستگاهِ سنجش\nایده. ایستگاهِ سنجشِ گرد و غبار (فصلِ ۱۰، بخش 10.5.2) دو سلولِ مرجعِ هم‌سان دارد: یکی روزانه تمیز می‌شود و دیگری مانندِ ماژول‌ها کثیف می‌ماند؛ نسبتِ جریانِ آن دو نسبتِ گرد و غبار است. این ایستگاه خودش ابزارِ اندازه‌گیری است و همهٔ قاعده‌های بخشِ ب را دارد: واسنجیِ هم‌زمانِ دو سلول (نسبتِ آن دو در حالتِ تمیز باید یک باشد)، ثبتِ تمیزکاری، و مهم‌تر از همه، تمیز ماندنِ سلولِ «تمیز».\nsoiling station: dirty cell / 'clean' cell (A-247):\n  'clean' cell cleaned daily: mean soiling loss 8.47 %\n  'clean' cell cleaned weekly: 7.98 % (underestimated)\n  soiling rate from rain-free spells: 0.156 %/day true, 0.150 %/day biased\n  the optimal cleaning interval of chapter 10 scales with\n  1 / sqrt(rate): biased by +2 % (cleaning too late)\n  the station's maintenance is part of the cleaning evidence\n\nمثال 12.35 (سلولِ «تمیز» که هفتگی تمیز می‌شد) پرسش. اگر سلولِ «تمیز» به جای روزانه هفتگی تمیز شود، افتِ برآوردشده و نرخِ گرد و غبار چه می‌شوند و فاصلهٔ بهینهٔ شست‌وشو (فصلِ ۱۰) چقدر جابه‌جا می‌شود؟\nپاسخ. خروجیِ بالا: افتِ میانگین 7.98 % به جای 8.47 %، نرخ 0.150 به جای 0.156 % در روز، و فاصلهٔ بهینه حدودِ 2 % دیرتر.\nتفسیر. اثر کوچک است، چون سلولِ هفتگی‌تمیز بیشترِ وقت تقریباً تمیز است؛ اما جهتِ آن همیشه به سوی «کم‌تر شست‌وشو» است. اگر سلولِ «تمیز» ماهانه تمیز شود، اثر چند برابر می‌شود. وارسی: فاصلهٔ بهینه با \\(1/\\sqrt{r}\\) تغییر می‌کند: \\(\\sqrt{0.156/0.150} = 1.02\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nایستگاهِ سنجشِ گرد و غبار چه چیزی را می‌سنجد؟\nنسبتِ دو سلول در حالتِ تمیز باید چند باشد و چرا وارسی می‌شود؟\nجهتِ اثرِ تمیز نماندنِ سلولِ «تمیز» چیست؟\n\n\n\n\n\n12.6.4 ورودی‌های تصمیمِ شست‌وشو\nایده. تصمیمِ شست‌وشوی فصلِ ۱۰ (D-014: قاعدهٔ ماشه‌ای بر پایهٔ افتِ اندازه‌گیری‌شده) فقط به اندازهٔ ورودی‌هایش خوب است. این فصل کیفیتِ آن ورودی‌ها را تعریف می‌کند.\ninputs of the module-cleaning decision and their source:\n  input                          source                 quality\n  daily soiling loss             soiling station        cells clean,\n                                                         calibrated\n  daily POA irradiation          station (cleaned       QC-flagged,\n                                 pyranometer)           gaps filled\n  rain events                    station rain gauge     time-aligned\n  energy and price               plant meter, PPA       chapter 21\n  cost per cleaning, water       O&M contract (ch 52)   quoted\n  without the first three, a cleaning trigger is a guess;\n  with them, D-014's trigger policy becomes a measured rule\nپیوند به مدلِ انرژی. افتِ گرد و غبارِ اندازه‌گیری‌شده (و نه یک درصدِ فرضی) با برنامهٔ واقعیِ شست‌وشو در مدلِ تولید (فصلِ ۱۵) می‌آید؛ مدلی که شست‌وشوی وابسته به آب را فرض می‌کند، فقط وقتی معتبر است که شاهدِ ساختگاه (نرخِ گرد و غبار، باران، آبِ در دسترس، فصلِ ۱۴) آن را پشتیبانی کند. پس سه خروجیِ این فصل، سریِ افتِ گرد و غبار، سریِ تابشِ صفحهٔ کنترل‌شده و رویدادهای باران، ورودیِ مستقیمِ تصمیمِ شست‌وشو و مدلِ انرژی‌اند.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nروشِ شست‌وشوی ماژول (آب، برس، ربات، مواد) با تأییدِ سازندهٔ ماژول و پوششِ شیشه و با رویهٔ ایمنیِ برقی و کار در میدان انتخاب می‌شود (فصل‌های ۱۰ و ۵۲). این بخش فقط شاهدِ لازم برای تصمیم را تعریف می‌کند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه خروجیِ این فصل که ورودیِ تصمیمِ شست‌وشو هستند را نام ببرید.\nچرا مدلِ شست‌وشوی وابسته به آب به شاهدِ ساختگاه نیاز دارد؟\nبدونِ ایستگاهِ گرد و غبار، قاعدهٔ ماشه‌ای چه می‌شود؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-plantp",
    "href": "chapters/12-solar-resource.html#sec-ch12-plantp",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.7 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "12.7 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ زیر ابزارِ فصل را روی ایستگاهِ نیروگاهِ P می‌برند: یک روزِ ایستگاه از عددِ خام تا تابشِ صفحهٔ وارسی‌شده، منبعِ سالانهٔ بلندمدت با عدمِ قطعیتش، و برنامهٔ اندازه‌گیری و کیفیتِ داده. همه بر پایهٔ بستهٔ دادهٔ 1.1.0، سناریوی S0، فرض‌های A-240 تا A-249 و تصمیمِ D-016 هستند.\nبرنامه:\npython -m companion.ch12.integrated\n\nمثال 12.36 (مقدماتی: یک روزِ ایستگاه) پرسش. روزِ ۲۳ ژوئن را ساعت‌به‌ساعت بررسی کنید: سه مؤلفه، ضریبِ صافی، شاخصِ آسمانِ صاف، پرچم‌ها و تابشِ صفحهٔ 25°؛ جمعِ روز را با منبعِ تأمین‌کننده مقایسه کنید.\nپاسخ.\none station day, 23 June 2023 (S0), hourly means:\n  hour  GHI  DNI  DHI   k_t   GHI/clear  flags  POA W/m2\n  05     86  336   46  0.555   1.080       0      36\n  06    290  691   72  0.698   1.002       0     176\n  07    494  785   95  0.739   0.992       0     402\n  08    670  806  123  0.749   0.977       0     608\n  09    821  825  144  0.760   0.977       0     784\n  10    955  866  157  0.788   1.005       0     936\n  11   1038  890  171  0.809   1.029       0    1028\n  12   1030  882  170  0.802   1.020       0    1021\n  13    980  884  162  0.804   1.026       0     961\n  14    825  819  147  0.757   0.972       0     789\n  15    700  845  118  0.772   1.006       0     637\n  16    517  821   92  0.758   1.014       0     424\n  17    298  677   76  0.692   0.988       0     187\n  18     92  306   52  0.541   1.009       0      43\n  19      0    0    0  0.000   0.000       0       0\n  day: GHI 8.80, POA 8.03, provider GHI 8.94 kWh/m2\n  no flags; k_t near 0.75 all day and GHI/clear near 1: a clear\n  day, good for checking the clock and the sensor's level\nتفسیر. روزی صاف با ضریبِ صافیِ نزدیکِ 0.75 و شاخصِ آسمانِ صافِ نزدیکِ یک: بهترین روز برای وارسیِ ساعت (تقارن)، ترازِ حس‌گر و مقایسهٔ حس‌گرهای صفحه. تابشِ صفحه در تابستان کمتر از افقی است (8.03 در برابرِ 8.80 kWh/m²)، چون خورشیدِ بلندِ تابستان صفحهٔ 25° رو به جنوب را مایل‌تر از سطحِ افقی می‌بیند؛ در زمستان برعکس. منبعِ تأمین‌کننده آن روز 1.6 % بیشتر می‌دهد: تصادفِ یک روز، نه سوگیری. وارسی: ساعتِ ۱۲: \\(1030/(1316.6 \\times 0.975) = 0.802\\) با \\(G_\\text{0n}\\)ِ اواخرِ ژوئن و کسینوسِ سرسوی میانگینِ آن ساعت (درست).\n\n\nمثال 12.37 (میانی: منبعِ بلندمدت با عدمِ قطعیت) پرسش. تابشِ افقی و صفحهٔ بلندمدت (P50) و P90ِ بلندمدت و یک‌ساله را با تصحیحِ بلندمدت و بودجهٔ عدمِ قطعیت حساب کنید؛ برای تابشِ صفحه عدمِ قطعیتِ مدلِ انتقال و تفکیک را بیفزایید (A-249).\nپاسخ.\nlong-term annual resource of Plant P (D-016):\n  ground 2023 GHI 1,947.2; long-term factor 0.9859 (provider 20 years)\n  GHI  P50 1,920 kWh/m2, u 2.8 %: P90 1,852\n  POA  P50 2,120 kWh/m2 (25 deg), u 3.3 %\n       (adds transposition 1.5 % and the beam/diffuse split 1.0 %)\n       P90 long-term 2,030; P90 one year 2,005\n  year-to-year spread 2.7 %; the PV model and losses\n  (chapter 15) and their uncertainty (chapter 16) come on top\n  the energy of chapters 5 and 10 used the 2023 year as it is:\n  -1.4 % for the long term\nتفسیر. تابشِ صفحهٔ بلندمدت 2120 kWh/m² است و P90ِ یک‌ساله‌اش 2005، یعنی حدودِ پنج درصد کمتر. انرژیِ فصل‌های ۵ و ۱۰ با سالِ ۲۰۲۳ «همان‌گونه که بود» حساب شد؛ پایهٔ تازه (D-016) همه را 1.4 % در تابش و حدودِ 1.2 % در انرژی پایین می‌آورد. وارسی: \\(2150 \\times 0.9859 = 2120\\) (درست).\n\n\nمثال 12.38 (یکپارچه: برنامهٔ اندازه‌گیری و کیفیتِ داده) پرسش. برنامهٔ اندازه‌گیری و کیفیتِ دادهٔ ایستگاهِ نیروگاهِ P را بنویسید: ابزارها، نمونه‌برداری و زمان، کنترلِ کیفیت، نگهداری و واسنجی، پذیرشِ ماهانه و خروجی‌ها؛ ورودی‌های تصمیمِ شست‌وشو را جدا کنید.\nپاسخ.\nmeasurement and data-quality plan of the Plant P station (PLP-GEN-PRO-0001):\n  instruments: GHI and DHI (shadow ball) thermopile pyranometers,\n    DNI pyrheliometer on a sun tracker, two POA reference cells\n    (a redundant pair), rear-side cell, soiling pair,\n    air temperature, humidity, pressure, rain, wind at 2 and 10 m\n  sampling 1 s, stored one-minute mean/min/max; clock synchronised\n    daily and logged; all times in local standard time +04:00\n  quality control: missing, limits (physically possible, extremely\n    rare), closure, night offset, stuck, clock (clear days), weekly\n    ratio to the provider series; every flag kept with the value\n  maintenance: dome cleaning daily in the dry season (log with\n    time), levelling and desiccant monthly, tracker alignment\n    weekly; recalibration by an accredited laboratory or by\n    comparison on site at the interval the plan sets\n  acceptance of a month: recovery after QC at least the plan's\n    target (teaching: 95 %), closure within 8 % on 95 % of hours,\n    ratio to provider stable within 2 % of its annual mean\n  outputs: monthly QC report, filled hourly series with flags,\n    soiling-loss series and rain events for the cleaning decision\nتفسیر. هر بندِ برنامه یک درسِ فصل است و هر کدام شاهدی می‌سازد که بازبین می‌تواند ببیند: دفترِ ایستگاه، پرچمِ هر نمونه، گواهیِ واسنجی، گزارشِ ماهانه. معیارِ پذیرشِ ماهانه (آموزشی) قراردادِ اندازه‌گیری را عملی می‌کند: ماهی که پذیرفته نشود، علتش و اقدامش در گزارش می‌آید. وارسی: همهٔ آزمون‌های شکل 12.11 در برنامه آمده‌اند (درست).",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-design",
    "href": "chapters/12-solar-resource.html#sec-ch12-design",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.8 گردشِ کارِ ارزیابیِ منبعِ خورشیدی",
    "text": "12.8 گردشِ کارِ ارزیابیِ منبعِ خورشیدی\n\nهدف و کاربرد دادهٔ منبع: برآوردِ تولید، آزمونِ عملکرد، کنترل، تصمیمِ شست‌وشو.\nپیش‌ارزیابی با منبع‌های ماهواره‌ای و بازتحلیل؛ نیم‌رخِ افق (بخش 12.2.9).\nبرنامهٔ اندازه‌گیری پیش از نصب (بخش 12.5.4): ابزار و رده، جای نصب، زمان، کنترلِ کیفیت، نگهداری، پذیرش.\nنصب و راه‌اندازیِ ایستگاه: مقایسهٔ کنارِ همِ حس‌گرها، گواهی‌ها، دفترِ ایستگاه (بخش 12.3.10).\nکمپینِ دست‌کم یک‌ساله با گزارشِ ماهانهٔ کیفیت (بخش 12.4).\nمقایسه و تطبیقِ ساختگاهیِ منبعِ بلندمدت (بخش 12.4.6).\nتصحیحِ بلندمدت و بودجهٔ عدمِ قطعیت (بخش 12.4.8، بخش 12.4.10).\nانتقال به صفحه با مدلِ سنجیده (بخش 12.2.8) و تحویل به مدلِ تولید (فصل‌های ۱۵ و ۱۶).\nادامهٔ ایستگاه در بهره‌برداری: پایشِ عملکرد و شاهدِ شست‌وشو (بخشِ ث، فصل‌های ۳۷ و ۵۲).\n\n\n\n\nجدول 12.3: رابط‌های ارزیابیِ منبعِ خورشیدی با بقیهٔ پروژه\n\n\n\n\n\n\n\n\n\n\nرابط\nمقدار یا پرسش\nمنبع\n\n\n\n\nقراردادِ زمان\nوقتِ استاندارد +04:00، آغازِ بازه\nبخش 12.2.2\n\n\nحس‌گرِ نسبتِ عملکرد\nتابش‌سنج یا سلولِ مرجع: در قرارداد\nمثال 12.14\n\n\nتابشِ بلندمدت\nP50 و P90، عدمِ قطعیت\nمثال 12.37\n\n\nشاهدِ شست‌وشو\nافتِ گرد و غبار، تابشِ صفحه، باران\nبخش 12.6.4\n\n\nمدلِ تولید\nسریِ ساعتیِ پرشده با پرچم\nفصل‌های ۱۵ و ۱۶",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-lab",
    "href": "chapters/12-solar-resource.html#sec-ch12-lab",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.9 آزمایشگاه‌های پایتونِ این فصل",
    "text": "12.9 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 12.4: آزمایشگاه‌های پایتونِ فصلِ ۱۲\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌های فصل\nsources\nسالِ ایستگاه، منبعِ تأمین‌کننده، بیست سالِ بلندمدت، روزهای یک‌دقیقه‌ای\n\n\nهندسه و مدل‌ها\nexamples_a\nزمان، ضریبِ صافی، بستن، آسمانِ صاف، تفکیک، انتقال، افق، فصل‌ها\n\n\nحس‌گرها\nexamples_b\nخطای زاویه‌ای، جابه‌جاییِ حرارتی، نمونه‌برداری، سلولِ مرجع، واسنجی، حجمِ داده\n\n\nپردازشِ داده\nexamples_c\nپرچم‌ها، ساعت، شکاف، رانش، مقایسهٔ منبع‌ها، بلندمدت، عدمِ قطعیت\n\n\nمنبع تا طراحی\nlab_d\nدو منبع در برآوردِ انرژی، پاک‌سازیِ سالِ پرخطا\n\n\nمنبع تا شست‌وشو\nlab_e\nسوگیریِ نسبتِ عملکرد، ایستگاهِ گرد و غبار، ورودی‌های تصمیم\n\n\nنیروگاهِ P\nintegrated\nیک روز، منبعِ بلندمدت، برنامهٔ اندازه‌گیری\n\n\nمثال‌های کوچک و پاسخ‌نامه\nworked، solutions\nسطرهای E01 به بعد و پاسخ‌های عددی\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ irradiance را می‌افزاید: تابشِ بیرون از جو، جرمِ هوا، ضریبِ صافی، آسمانِ صافِ هاورویتز، دو مدلِ تفکیک، انتقالِ هم‌سانگرد، حدها و پرچم‌های کنترلِ کیفیت، نسبتِ بستن، یافتنِ خطای ساعت، پرکردنِ شکافِ کوتاه، نسبتِ بلوکی برای رانش، سنجه‌های مقایسه، تصحیحِ بلندمدت و P90؛ با آزمون‌هایی که حدها، پیوستگیِ مدل‌ها، بستنِ تفکیک و جابه‌جاییِ معلوم را می‌سنجند. تمرینِ پیشنهادی: در sources سوگیریِ فصلیِ منبعِ تأمین‌کننده را دو برابر کنید و اثرش را بر مثال 12.32 و تصحیحِ بلندمدت ببینید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-mfg",
    "href": "chapters/12-solar-resource.html#sec-ch12-mfg",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.10 ساخت و تولیدِ صنعتی در این فصل",
    "text": "12.10 ساخت و تولیدِ صنعتی در این فصل\nکاربرد ندارد برای ساختِ حس‌گر: نیروگاه حس‌گر نمی‌سازد. آنچه کاربرد دارد شاهدِ تأمین‌کننده است (بخش 12.3.10): برگهٔ مشخصه با ردهٔ ابزار، گواهیِ واسنجیِ هر سریال با ردیابی‌پذیری، دستورِ نصب و نگهداری و پیشینهٔ پایداری. بازرسیِ دریافت و مقایسهٔ کنارِ هم پیش از نصب، و تأییدِ آزمایشگاهِ واسنجی، زیرِ چارچوبِ ممیزیِ تأمین‌کننده در فصلِ ۴۰ می‌آیند؛ ساختِ تابلو و ثبت‌کنندهٔ ابزار دقیق در فصلِ ۴۸.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-std",
    "href": "chapters/12-solar-resource.html#sec-ch12-std",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.11 جعبهٔ استاندارد و انطباق",
    "text": "12.11 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nرده‌بندیِ تابش‌سنج‌ها: ISO 9060:2018.\nپایشِ عملکردِ سامانهٔ فتوولتائیک (حس‌گرها، نگهداری، رده‌های پایش): IEC 61724-1:2021.\nطیفِ مرجع و اصولِ اندازه‌گیریِ ابزارهای فتوولتائیک: IEC 60904-3:2019 (فصلِ ۱۰).\nحدهای کنترلِ کیفیت در این فصل شکلِ آموزشیِ خانواده‌های آزمونِ شبکه‌های اندازه‌گیریِ تابش‌اند؛ کمپینِ واقعی سندِ جاریِ شبکه یا استانداردِ مرجعِ خود را به کار می‌برد.\nمرز: واسنجی در آزمایشگاهِ دارای صلاحیت؛ روشِ گزارشِ منبع که وام‌دهنده می‌پذیرد با مهندسِ مستقل (فصلِ ۱۶)؛ کار در ارتفاع و برق برای نگهداریِ ایستگاه (فصلِ ۳۲).",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-deliverable",
    "href": "chapters/12-solar-resource.html#sec-ch12-deliverable",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.12 تحویل‌دادنیِ نیروگاهِ P",
    "text": "12.12 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-GEN-REP-0004، بازنگریِ A: گزارشِ منبعِ خورشیدی: سالِ ایستگاه، مقایسه با منبعِ تأمین‌کننده، تصحیحِ بلندمدت، P50 و P90 (مثال 12.23، مثال 12.24، مثال 12.37).\nPLP-GEN-PRO-0001، بازنگریِ A: برنامهٔ اندازه‌گیری و کیفیتِ داده (مثال 12.38، جدول 12.2)؛ برنامه است، نه دستورِ کار.\nPLP-GEN-CAL-0004، بازنگریِ A: تصحیحِ بلندمدت و بودجهٔ عدمِ قطعیتِ منبع (مثال 12.25).\nکتابخانهٔ همراه: ماژولِ irradiance با آزمون‌ها و برنامه‌های companion/ch12.\nفرض‌ها: A-240 سریِ ساختگیِ منبعِ تأمین‌کننده (هموارسازی، سوگیریِ فصلی، پراکندگی، بذرِ ۱۲۱)؛ A-241 سریِ بیست‌سالهٔ ساختگی (سالِ ۲۰۲۳ با انحرافِ +1.4 % از میانگینِ بیست‌ساله، بذرِ ۱۲۲)؛ A-242 روزهای یک‌دقیقه‌ای و خطاهای کاشته‌شده (بذرِ ۱۲۳)؛ A-243 نیم‌رخِ افق؛ A-244 مدلِ آسمانِ صافِ هاورویتز و ثابت‌های آموزشیِ حدهای کنترلِ کیفیت؛ A-245 رانشِ آموزشیِ حس‌گر و بودجهٔ عدمِ قطعیت؛ A-246 خطاهای سالِ پرخطا (بذرِ ۱۳۱)؛ A-247 برنامه‌های تمیزکاریِ حس‌گر؛ A-248 خطاهای حس‌گر (زاویه‌ای، حرارتی، ضریبِ واسنجی)؛ A-249 عدمِ قطعیتِ انتقال و تفکیک برای تابشِ صفحه. همه فرضی یا ساختگی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-043 کمپینِ واقعیِ دست‌کم یک‌سالهٔ ایستگاهِ ساختگاه (بستهٔ داده ساختگی است)؛ U-044 انتخاب، نسخه و پایداریِ منبعِ بلندمدت و روشِ تطبیقِ ساختگاهی؛ U-045 برداشتِ واقعیِ افق در جای ایستگاه و بلوک‌ها؛ U-046 ردهٔ ابزار، گواهی‌های واسنجی و برنامهٔ نگهداریِ تأییدشدهٔ ایستگاهِ واقعی.\nتصمیم D-016: پایهٔ منبعِ خورشیدی تا پایانِ کمپینِ ساختگاه: سالِ ایستگاهِ بستهٔ داده پس از کنترلِ کیفیت، با ضریبِ بلندمدتِ 0.9859 از منبعِ تأمین‌کنندهٔ بیست‌ساله؛ ترتیبِ آزمون‌های شکل 12.11؛ P90 با جذرِ مجموعِ مربعاتِ اجزای مستقل؛ نسبتِ عملکردِ قرارداد با سلولِ مرجع یا تابش‌سنج به‌صراحت تعیین شود.\nدفترِ سندها (جدول 2.18): سه ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-summary",
    "href": "chapters/12-solar-resource.html#sec-ch12-summary",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.13 جمع‌بندی",
    "text": "12.13 جمع‌بندی\n\nارزیابیِ منبع چهار پرسش دارد: درستیِ اندازه‌گیری، هم‌خوانی با منبعِ دیگر، نماینده بودنِ سال، و عدمِ قطعیت؛ هر کدام سند می‌خواهد (بخش 12.2.1).\nزمان: قراردادِ برچسب (منطقه، آغاز یا پایانِ بازه، میانگین یا نمونه) سالانه پنهان و ساعتی آشکار است (مثال 12.1).\nضریبِ صافی آب‌وهوا را از هندسه جدا می‌کند؛ \\(K_T\\)ِ ساختگاه از 0.47 در دسامبر تا 0.73 در ژوئن است (مثال 12.2).\nمدل‌ها: آسمانِ صاف سقف و مرجعِ شکل است؛ تفکیک و انتقال هر کدام یک عدمِ قطعیت‌اند؛ هِی–دیویس صفحهٔ 25° را 2 % بیشتر از آسمانِ هم‌سانگرد می‌بیند (مثال 12.4، مثال 12.5).\nحس‌گرها: تابش‌سنج انرژیِ خورشید و سلولِ مرجع تابشِ مؤثر برای ماژول را می‌سنجد؛ نسبتِ عملکرد باید بگوید با کدام (مثال 12.14)؛ رده بی نگهداری بی‌ارزش است.\nکنترلِ کیفیت: هیچ عددی حذف نمی‌شود؛ هر نمونه پرچم دارد؛ ترتیب مهم است: آزمون‌های مستقل از جای خورشید پیش از اصلاحِ ساعت (مثال 12.20، مثال 12.33).\nرانش پرچم نمی‌زند و فقط با مرجعِ پایدار و آزمونِ روند دیده می‌شود (مثال 12.22).\nمنبعِ ماهواره‌ای بلند و بی‌شکاف اما سوگیر است؛ سالِ ۲۰۲۳ آفتابی بود و تصحیحِ بلندمدت تابش را 1.4 % و انرژی را 1.2 % کم می‌کند؛ P90ِ یک‌سالهٔ تابشِ صفحه حدودِ پنج درصد زیرِ P50 است (مثال 12.24، مثال 12.37).\nمثالِ کارشده: دو منبعِ خوب 0.6 % و انتخابِ سال 1.2 % انرژی را جابه‌جا می‌کنند؛ هر یک درصد تابش 0.83 % انرژی است (مثال 12.32).\nدو تمیزکاری: حس‌گرِ کثیف زیانِ ماژولِ کثیف را پنهان می‌کند؛ ایستگاهِ گرد و غبار شاهدِ تصمیمِ شست‌وشوست به شرطِ تمیز ماندنِ سلولِ «تمیز» (مثال 12.34، مثال 12.35).\n\n\n12.13.1 واژگانِ فصلِ ۱۲\n\n\n\nجدول 12.5: واژگانِ فصلِ ۱۲\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nارزیابیِ منبع\nresource assessment\n\n\n\nتابشِ افقیِ کل\nglobal horizontal irradiance\nGHI، \\(G_\\text{h}\\)\n\n\nتابشِ مستقیمِ عمودی\ndirect normal irradiance\nDNI، \\(G_\\text{b,n}\\)\n\n\nتابشِ پخشیدهٔ افقی\ndiffuse horizontal irradiance\nDHI، \\(G_\\text{d}\\)\n\n\nتابشِ بیرون از جو\nextraterrestrial irradiance\n\\(G_\\text{0n}\\)\n\n\nثابتِ خورشیدی\nsolar constant\n\\(G_\\text{sc}\\)\n\n\nضریبِ صافی\nclearness index\n\\(k_t\\)، \\(K_T\\)\n\n\nسهمِ پخشیده\ndiffuse fraction\n\\(k_d\\)\n\n\nشاخصِ آسمانِ صاف\nclear-sky index\n\\(k_c\\)\n\n\nجرمِ هوا\nair mass\n\\(AM\\)\n\n\nزمانِ خورشیدی، معادلهٔ زمان\nsolar time, equation of time\n\\(t_\\text{s}\\)، \\(E_t\\)\n\n\nبرچسبِ زمانی\ntimestamp\n\n\n\nمدلِ آسمانِ صاف\nclear-sky model\n\n\n\nمدلِ تفکیک\ndecomposition model\n\n\n\nمدلِ انتقال، آسمانِ هم‌سانگرد\ntransposition model, isotropic sky\n\n\n\nدورِ خورشید\ncircumsolar\n\\(A_i\\)\n\n\nآزمونِ بستن\nclosure test\n\n\n\nنیم‌رخِ افق\nhorizon profile\n\n\n\nتابش‌سنجِ نیم‌کره‌ای\npyranometer\n\n\n\nتابش‌سنجِ مستقیم\npyrheliometer\n\n\n\nترموپیل\nthermopile\n\n\n\nسلولِ مرجع\nreference cell\n\n\n\nگوی سایه، حلقهٔ سایه\nshading ball, shadow ring\n\n\n\nتابش‌سنجِ نوارِ چرخان\nrotating shadowband irradiometer\n\n\n\nخطای زاویه‌ای (کسینوسی)\ndirectional (cosine) error\n\n\n\nجابه‌جاییِ حرارتی\nthermal offset\n\n\n\nضریبِ حساسیت\nsensitivity\n\\(\\mu\\text{V}\\) بر \\(\\text{W/m}^2\\)\n\n\nگواهیِ واسنجی\ncalibration certificate\n\n\n\nردیابی‌پذیری\ntraceability\n\n\n\nثبت‌کننده\ndata logger\n\n\n\nفراداده\nmetadata\n\n\n\nدفترِ ایستگاه\nstation log\n\n\n\nپرچمِ کیفیت\nquality flag\n\n\n\nممکنِ فیزیکی، بسیار نادر\nphysically possible, extremely rare\n\n\n\nمقدارِ گیرکرده\nstuck value\n\n\n\nهم‌بستگیِ متقابل\ncross-correlation\n\n\n\nپرکردنِ شکاف\ngap filling\n\n\n\nرانشِ حس‌گر\nsensor drift\n\n\n\nمنبعِ ماهواره‌ای\nsatellite-derived data\n\n\n\nبازتحلیل\nreanalysis\n\n\n\nسالِ نوعی\ntypical year\n\n\n\nسوگیریِ میانگین\nmean bias error\nMBE\n\n\nخطای جذرِ میانگینِ مربعات\nroot-mean-square error\nRMSE\n\n\nتطبیقِ ساختگاهی\nsite adaptation\n\n\n\nتصحیحِ بلندمدت\nlong-term correction\n\n\n\nتغییرپذیریِ سال‌به‌سال\ninterannual variability\n\n\n\nعدمِ قطعیتِ ترکیبی\ncombined uncertainty\n\\(u_\\text{c}\\)\n\n\nاحتمالِ فزونیِ ۹۰ درصد\nP90\n\n\n\nایستگاهِ سنجشِ گرد و غبار\nsoiling station\n\n\n\nبازیابیِ داده\ndata recovery",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-assess",
    "href": "chapters/12-solar-resource.html#sec-ch12-assess",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.14 ارزیابیِ پلکانی",
    "text": "12.14 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند هندسهٔ خورشید و مؤلفه‌های تابش را به کار ببرد، تابش را به صفحهٔ ماژول ببرد، ایستگاهِ اندازه‌گیری را طراحی و نگهداری کند، دادهٔ خام را با پرچم و ترتیبِ درست پاک کند، منبعِ دیگر را مقایسه و تصحیحِ بلندمدت و P90 را حساب کند، و شاهدِ لازم برای تصمیمِ شست‌وشو را از دادهٔ منبع جدا کند. پاسخ‌ها و معیارها در بخش 12.15 آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.\n\n12.14.1 پلهٔ ۱: مبانی\n\nتمرین 12.1 میلِ خورشید را در ۲۱ ژوئن و ۲۱ دسامبر بیابید.\n\n\nتمرین 12.2 ظهرِ خورشیدیِ ۱۱ فوریه را به وقتِ استانداردِ نیروگاهِ P بیابید.\n\n\nتمرین 12.3 \\(G_\\text{0n}\\) را در روزهای ۳ و ۱۸۵ حساب کنید.\n\n\nتمرین 12.4 \\(H_0\\) را در ۲۱ ژوئن در عرضِ 34° با معادلهٔ 12.3 حساب کنید.\n\n\nتمرین 12.5 ضریبِ صافیِ 600 W/m² در سرسوی 50° در روزِ ۸۰ چیست؟\n\n\nتمرین 12.6 جرمِ هوا را در سرسوی 48.2° بیابید.\n\n\nتمرین 12.7 تابشِ آسمانِ صافِ هاورویتز را در سرسوی 0، 45 و 70° حساب کنید.\n\n\nتمرین 12.8 DNI را از GHIِ 700، DHIِ 200 W/m² و سرسوی 35° بیابید.\n\n\nتمرین 12.9 DHI را از GHIِ 650، DNIِ 600 W/m² و سرسوی 40° بیابید.\n\n\nتمرین 12.10 سهمِ پخشیدهٔ ارْبز را در \\(k_t\\)ِ 0.2، 0.5 و 0.85 بیابید.\n\n\nتمرین 12.11 همان را با مدلِ اورگیل–هالندز حساب و مقایسه کنید.\n\n\nتمرین 12.12 تابشِ صفحهٔ هم‌سانگرد را برای GHIِ 800، DNIِ 700، DHIِ 150، کسینوسِ زاویهٔ تابشِ 0.95، شیبِ 25° و آلبدوی 0.2 حساب کنید.\n\n\nتمرین 12.13 پخشیدهٔ آسمانِ هِی–دیویس را با \\(A_i = 0.5\\)، \\(R_\\text{b} = 1.2\\) و DHIِ 150 در شیبِ 25° حساب و با هم‌سانگرد مقایسه کنید.\n\n\nتمرین 12.14 طولِ روز را در اعتدال و ۲۱ دسامبر در عرضِ 34° بیابید.\n\n\nتمرین 12.15 ارتفاعِ خورشید را در ظهرِ ۲۱ ژوئن در عرضِ 34° بیابید.\n\n\nتمرین 12.16 جابه‌جاییِ حرارتیِ −4 W/m² در روزی ابری با میانگینِ 150 W/m² چند درصد خطاست؟\n\n\nتمرین 12.17 ولتاژِ 6.12 mV با ضریبِ 8.50 μV/(W/m²) چه تابشی است؟\n\n\nتمرین 12.18 حس‌گر 3 % و ماژول 1 % کثیف‌اند. نسبتِ عملکردِ گزارش‌شده چه ضریبی می‌گیرد؟\n\n\nتمرین 12.19 حدِ «ممکنِ فیزیکیِ» GHI را در \\(\\mu_0 = 0.5\\) با معادلهٔ 12.9 حساب کنید.\n\n\nتمرین 12.20 حدِ «بسیار نادر» را در همان شرایط حساب کنید.\n\n\nتمرین 12.21 عدمِ قطعیتِ ترکیبیِ 2، 1، 1.5 و 0.6 % را حساب کنید.\n\n\nتمرین 12.22 P90 با \\(u_\\text{c} = 4\\ \\%\\) چند درصدِ P50 است؟\n\n\nتمرین 12.23 عدمِ قطعیتِ میانگینِ ده سال با انحرافِ معیارِ سالانهٔ 2.7 % چیست؟\n\n\nتمرین 12.24 ایستگاه 2050، منبع در همان سال 2010 و منبعِ بلندمدت 1980 kWh/m². تابشِ بلندمدتِ ساختگاه چیست؟\n\n\nتمرین 12.25 اگر برچسب‌های UTC به‌جای +04:00 خوانده شوند، ظهرِ خورشیدی کجا دیده می‌شود؟\n\n\nتمرین 12.26 حجمِ سالانهٔ دادهٔ بیست کانال با نمونه‌برداریِ ثانیه‌ای و چهار بایت چیست؟\n\n\nتمرین 12.27 سه مؤلفهٔ تابش و رابطهٔ بستن را با یک شکلِ ساده توضیح دهید.\n\n\nتمرین 12.28 سه پرسشِ برچسبِ زمانی را برای دادهٔ دکلِ بادِ بستهٔ داده پاسخ دهید.\n\n\nتمرین 12.29 تفاوتِ تابش‌سنج و سلولِ مرجع را در سه ویژگی بنویسید.\n\n\nتمرین 12.30 دو خانوادهٔ حدِ کنترلِ کیفیت را تعریف کنید و برای هر کدام اقدام را بنویسید.\n\n\nتمرین 12.31 \\(H_0\\) را در ۲۱ دسامبر در عرضِ 34° حساب و با ۲۱ ژوئن مقایسه کنید.\n\n\nتمرین 12.32 زاویهٔ ساعتِ غروب و زمانِ خورشیدیِ طلوع را در ۲۱ ژوئن در عرضِ 34° بیابید.\n\n\nتمرین 12.33 ساعتِ 13:00ِ محلی (+04:00) به UTC چند است؟ 08:00Z به وقتِ محلی؟\n\n\nتمرین 12.34 حس‌گر 1 % و ماژول 3 % کثیف‌اند. نسبتِ عملکردِ گزارش‌شده چه ضریبی می‌گیرد؟\n\n\nتمرین 12.35 سهمِ تابشِ افقیِ سال را که با جرمِ هوای کمتر از ۲ می‌رسد از بخش 12.2.13 بنویسید.\n\n\nتمرین 12.36 بخشِ سامانمندِ عدمِ قطعیتِ تابش‌سنج را از سه جزءِ مثال 12.18 حساب کنید.\n\n\nتمرین 12.37 بخشِ تصادفیِ 1.2 % در ۱۸۲ روزِ مستقل چه سهمی در جمعِ سال دارد؟\n\n\nتمرین 12.38 تأخیرِ دیدنِ یک ابر میانِ دو حس‌گرِ 2.4 km دور از هم با تندیِ ابرِ 10 m/s چیست؟\n\n\nتمرین 12.39 تابشِ سالانهٔ صفحهٔ شرقی–غربیِ 10° را با جنوبیِ 25° مقایسه کنید.\n\n\nتمرین 12.40 قلهٔ ساعتیِ میانگینِ دو جهت‌گیری را بنویسید.\n\n\nتمرین 12.41 شمارِ روزهای صافِ ژوئیه و دسامبر را بنویسید.\n\n\nتمرین 12.42 در گزارشِ ماهانهٔ مارس، نسبت به منبعِ تأمین‌کننده چند بود؟\n\n\nتمرین 12.43 هفت پرسشِ سنجشِ یک محصولِ داده را نام ببرید.\n\n\nتمرین 12.44 در تابعِ fill_short_gaps، شکافی که از آغازِ سری شروع شود چه می‌شود؟\n\n\n\n12.14.2 پلهٔ ۲: تحلیل\n\nتمرین 12.45 اثرِ سالانه و ساعت‌های خورشیدِ پایینِ خطای زاویه‌ایِ آموزشی را از مثال 12.13 بنویسید و تفسیر کنید.\n\n\nتمرین 12.46 اثرِ سالانهٔ جابه‌جاییِ حرارتی را وارسی کنید.\n\n\nتمرین 12.47 نسبتِ عملکردِ سالِ فصلِ ۱۰ را با دو حس‌گر بنویسید و تفاوت را توضیح دهید.\n\n\nتمرین 12.48 سوگیری و خطای ساعتیِ منبعِ تأمین‌کننده را برای GHI بنویسید.\n\n\nتمرین 12.49 همان را برای DNI بنویسید و بگویید چرا بزرگ‌تر است.\n\n\nتمرین 12.50 تابشِ بلندمدتِ ساختگاه را با روشِ نسبت حساب کنید.\n\n\nتمرین 12.51 نتیجهٔ رگرسیونِ ماهانه را بنویسید و با روشِ نسبت مقایسه کنید.\n\n\nتمرین 12.52 P50 و دو P90ِ تابشِ افقی را بنویسید.\n\n\nتمرین 12.53 P50 و دو P90ِ تابشِ صفحه را بنویسید؛ چرا عدمِ قطعیتِ آن بیشتر است؟\n\n\nتمرین 12.54 اختلافِ دو مدلِ آسمان را در شیبِ 40° بنویسید.\n\n\nتمرین 12.55 شیبِ بهینه با مدلِ هِی–دیویس چیست و نیروگاهِ P چقدر از بیشینه کم دارد؟\n\n\nتمرین 12.56 اثرِ افقِ دور را بر تابشِ صفحه بنویسید.\n\n\nتمرین 12.57 خطای پرکردنِ شکاف‌های دوساعته را بنویسید.\n\n\nتمرین 12.58 رانشِ 0.06 % در هفته چند خطای معیار است؟\n\n\nتمرین 12.59 اثرِ نمونه‌برداریِ ده‌دقیقه‌ای را در روزِ ابرِ پراکنده بنویسید.\n\n\nتمرین 12.60 حساسیتِ انرژی به تابش در نیروگاهِ P چیست و چرا کمتر از یک است؟\n\n\nتمرین 12.61 سهمِ تابشِ پیش از ظهر را در دادهٔ درست و دیر بنویسید.\n\n\nتمرین 12.62 \\(K_T\\)ِ ژوئن و دسامبر را بنویسید و تفسیر کنید.\n\n\nتمرین 12.63 نسبتِ تابشِ سال به آسمانِ صاف را بنویسید.\n\n\nتمرین 12.64 اختلافِ دو مدلِ تفکیک را در DNI و تابشِ صفحه بنویسید.\n\n\nتمرین 12.65 ضریبِ صافیِ ساعتِ ۱۲ روزِ ۲۳ ژوئن را وارسی کنید.\n\n\nتمرین 12.66 چرا تابشِ صفحه در روزِ تابستانیِ مثال 12.36 کمتر از افقی است؟\n\n\nتمرین 12.67 چرا «ناممکن»‌های عصرِ مثال 12.20 پس از اصلاحِ ساعت ناپدید شدند؟\n\n\nتمرین 12.68 چرا برآوردِ جابه‌جاییِ ساعت در مثال 12.20 پنجاه دقیقه شد نه شصت؟\n\n\nتمرین 12.69 چرا هم‌بستگیِ متقابل بدونِ کم‌کردنِ میانگین حساب می‌شود؟\n\n\nتمرین 12.70 چرا درون‌یابیِ ضریبِ صافی بهتر از درون‌یابیِ خودِ تابش است؟\n\n\nتمرین 12.71 فرضِ پنهانِ تصحیحِ بلندمدت به روشِ نسبت چیست و کِی می‌شکند؟\n\n\nتمرین 12.72 چرا مقایسهٔ بسته با ارْبز آزمونِ مدل نیست؟\n\n\nتمرین 12.73 تقویتِ لبهٔ ابر چیست و چه پیامدی برای حدهای کنترلِ کیفیت دارد؟\n\n\nتمرین 12.74 چرا رده‌بندیِ بالای ابزار بی نگهداری بی‌ارزش است؟\n\n\nتمرین 12.75 سودِ سالانه و ماهانهٔ ردیابِ تک‌محوره را از مثال 12.8 بنویسید و دلیلِ منفی بودنِ دسامبر را توضیح دهید.\n\n\nتمرین 12.76 سودِ دوطرفه را با آلبدوی 0.25 در مدلِ آموزشی حساب کنید.\n\n\nتمرین 12.77 ضریبِ صافیِ سالانهٔ ساختگاه را حساب کنید.\n\n\nتمرین 12.78 سالِ نوعی و سالِ دهکِ پایین را با میانگینِ بلندمدت مقایسه کنید.\n\n\nتمرین 12.79 چرا هم‌بستگیِ ساعتیِ پروندهٔ صادراتی با ایستگاه با خطای چهارساعته فرو می‌ریزد اما نسبتِ عملکردِ دوره نه؟\n\n\nتمرین 12.80 نسبتِ هفتگی 1.5 % نوسان دارد. برای یافتنِ پلهٔ 2 % در سطحِ دو انحرافِ معیار، میانگینِ چند هفته لازم است؟\n\n\nتمرین 12.81 انحرافِ معیارِ مجموعِ خورشید و باد را با هم‌بستگیِ −0.111 و صفر حساب و مقایسه کنید.\n\n\nتمرین 12.82 اثرِ روزِ غبارآلود را بر GHI، DNI و تابشِ صفحه بنویسید و بگویید چرا رکوردِ فقط GHI گمراه می‌کند.\n\n\nتمرین 12.83 بزرگ‌ترین تغییرِ یک‌دقیقه‌ای را به توانِ نیروگاه تبدیل کنید و بگویید چرا نیروگاه کمتر نوسان دارد.\n\n\nتمرین 12.84 در faulty_clear_day خطاها به چه ترتیبی کاشته شده‌اند و ترتیب چه اثری بر آزمون‌ها دارد؟\n\n\nتمرین 12.85 در faulty_year، چرا مقدارِ گیرکرده همان مقدارِ ساعتِ نخستِ دوره است و چه اثری دارد؟\n\n\nتمرین 12.86 در sensor_loss، تمیزکاری در پایانِ روز انجام می‌شود. اگر در آغازِ روز بود، نتیجه چه تغییری می‌کرد؟\n\n\nتمرین 12.87 سریِ منبعِ تأمین‌کننده سوگیریِ فصلیِ کسینوسی دارد. بیشینه و کمینهٔ آن چند درصد است؟\n\n\nتمرین 12.88 چرا معیارِ روزِ صاف به مدلِ آسمانِ صاف وابسته است؟\n\n\nتمرین 12.89 چرا میزِ شرقی–غربی در هر هکتار ماژولِ بیشتری دارد؟\n\n\n\n12.14.3 پلهٔ ۳: کاربرد\n\nتمرین 12.90 انرژیِ سالانهٔ آرایه را با ایستگاه و با منبعِ تأمین‌کننده بنویسید.\n\n\nتمرین 12.91 انرژیِ بلندمدت چیست و ارزشِ اختلافش با سالِ ۲۰۲۳ با 50 u/MWh چقدر است؟\n\n\nتمرین 12.92 خطای سالِ پرخطا را پیش و پس از پاک‌سازی بنویسید.\n\n\nتمرین 12.93 سوگیریِ نسبتِ عملکرد را برای چهار برنامهٔ تمیزکاریِ حس‌گر بنویسید.\n\n\nتمرین 12.94 اثرِ تمیزکاریِ هفتگیِ سلولِ «تمیزِ» ایستگاهِ گرد و غبار را بنویسید.\n\n\nتمرین 12.95 رانشِ −1.5 %ِ اصلاح‌نشده چه خطایی در برآوردِ انرژی می‌سازد؟\n\n\nتمرین 12.96 ماهی با دوازده ساعت شکاف از ۷۴۴ ساعت چه بازیابی‌ای دارد؟\n\n\nتمرین 12.97 ضریبِ حساسیت در دو سال 1.1 % کم شده است. با فرضِ خطی، دادهٔ میانِ دوره را چگونه اصلاح می‌کنید؟\n\n\nتمرین 12.98 تمیزکاریِ روزانهٔ ده‌دقیقه‌ای چند ساعتِ کار در سال است؟ ارزشش را با مثال 12.34 بسنجید.\n\n\nتمرین 12.99 اگر منبعِ تأمین‌کننده همه‌جا دو درصد بیشتر بدهد، انرژی چقدر تغییر می‌کند؟\n\n\nتمرین 12.100 در دادهٔ یک ماه، روزهای صاف همه یک افتِ صبحگاهی در ساعتِ ۶:۳۰ دارند. علت و اقدام را بنویسید.\n\n\nتمرین 12.101 نسبتِ دو سلولِ مرجعِ صفحه در یک هفته از 1.00 به 0.97 رسیده است. چه می‌کنید؟\n\n\nتمرین 12.102 نسبتِ بستن در ماه‌های اخیر از 1.00 به 1.04 رسیده، بیشتر در روزهای ابری. کدام ابزار مشکوک است؟\n\n\nتمرین 12.103 پس از قطعِ برق، ثبت‌کننده با ساعتِ کارخانه راه افتاده است. چگونه دورهٔ آسیب‌دیده را می‌یابید و اصلاح می‌کنید؟\n\n\nتمرین 12.104 پیمانکار نسبتِ عملکردِ 0.89 گزارش کرده و مالک 0.86. چه پرسشی اول می‌پرسید؟\n\n\nتمرین 12.105 فهرستِ بازرسیِ دریافتِ حس‌گرها را بنویسید.\n\n\nتمرین 12.106 برای ایستگاهی در ساختگاهِ شبنم‌خیز، چه تجهیز و رویه‌ای اضافه می‌کنید؟\n\n\nتمرین 12.107 جای نصبِ حس‌گرِ صفحه در نیروگاهِ P را انتخاب و دلیل‌هایش را بنویسید.\n\n\nتمرین 12.108 منبعِ تأمین‌کننده الگوریتمش را در سالِ ۲۰۱۸ عوض کرده است. تصحیحِ بلندمدت را چگونه انجام می‌دهید؟\n\n\nتمرین 12.109 گزارشِ ماهانهٔ کیفیتِ داده را با سرفصل‌ها بنویسید.\n\n\nتمرین 12.110 برای مدیرِ پروژه توضیح دهید چرا P90ِ یک‌ساله از بلندمدت کمتر است.\n\n\nتمرین 12.111 وام‌دهنده می‌پرسد «چرا ایستگاهِ گران؟». با بودجهٔ عدمِ قطعیت پاسخ دهید.\n\n\nتمرین 12.112 رابطهٔ این فصل با تصمیمِ شست‌وشوی فصلِ ۱۰ را در یک بند توضیح دهید.\n\n\nتمرین 12.113 برای نیروگاهی با ردیاب، کدام بخش‌های این فصل مهم‌تر می‌شوند؟\n\n\nتمرین 12.114 داده‌ای با برچسبِ پایانِ بازه را به قراردادِ بستهٔ داده تبدیل کنید (روش و آزمون).\n\n\nتمرین 12.115 اختلافِ دو مدلِ آسمان را در شیبِ 25° بنویسید و اثرش را بر انرژی با حساسیتِ مثال 12.32 برآورد کنید.\n\n\nتمرین 12.116 برای ساختگاهی با ماژولِ دوطرفه، برنامهٔ اندازه‌گیریِ آلبدو و تابشِ پشت را بنویسید.\n\n\nتمرین 12.117 نیروگاهی ردیاب‌دار می‌خواهد فقط GHI بخرد. با مثال 12.8 استدلال کنید چه دادهٔ دیگری لازم است.\n\n\nتمرین 12.118 سالِ نوعی را برای مدلِ ساعتیِ باتری (فصلِ ۱۹) آماده کنید: چه بررسی‌هایی لازم است؟\n\n\nتمرین 12.119 برنامهٔ مقایسهٔ کنارِ همِ حس‌گرها را برای راه‌اندازیِ ایستگاهِ نیروگاهِ P بنویسید: مدت، معیار، اقدام.\n\n\nتمرین 12.120 برای مطالعهٔ حدِ نرخِ تغییرِ توان (فصلِ ۲۷)، طرحِ حس‌گرها و داده را بنویسید.\n\n\nتمرین 12.121 برای ساختگاهی با سقفِ صادرات، میزِ شرقی–غربی را با جنوبی از نگاهِ منبع مقایسه کنید.\n\n\nتمرین 12.122 گزارشِ ماهانهٔ اوت (با ده روز شکاف) را طرح کنید.\n\n\nتمرین 12.123 محصولی بی‌اعتبارسنجی در اقلیمِ مشابه پیشنهاد شده است. چه می‌کنید؟\n\n\nتمرین 12.124 روزهای صافِ یک ماه کمتر از معمول‌اند. سه علتِ ممکن را بنویسید.\n\n\nتمرین 12.125 از روزهای صاف برای وارسیِ پاسخِ زاویه‌ای چگونه استفاده می‌کنید؟\n\n\nتمرین 12.126 تابعِ fill_short_gaps را برای شکاف‌های شب چگونه اصلاح می‌کنید؟\n\n\n\n12.14.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 12.127 ایستگاهِ کاملِ نیروگاهِ P را طراحی کنید: ابزار، رده، شمار، جای نصب، برق، ارتباط.\n\n\nتمرین 12.128 برنامهٔ کنترلِ کیفیت را با ترتیبِ آزمون‌ها و پرچم‌ها بنویسید و دلیلِ ترتیب را توضیح دهید.\n\n\nتمرین 12.129 برای تابعِ best_lag آزمون‌هایی بنویسید که جابه‌جاییِ معلوم، شکاف و جهش را بسنجند.\n\n\nتمرین 12.130 روشی برای تطبیقِ ساختگاهیِ ماهانهٔ منبعِ تأمین‌کننده طراحی کنید و آزمونِ اعتبارش را بنویسید.\n\n\nتمرین 12.131 برنامهٔ واسنجی و مقایسهٔ در محلِ حس‌گرها را بنویسید.\n\n\nتمرین 12.132 معیارهای پذیرشِ ماهانهٔ داده را با دلیلِ هر کدام بنویسید.\n\n\nتمرین 12.133 مشخصهٔ خریدِ ایستگاه را با شاهدهای لازم از تأمین‌کننده بنویسید.\n\n\nتمرین 12.134 بودجهٔ عدمِ قطعیتِ تابشِ صفحه را برای نیروگاهی با ردیاب بازنویسی کنید.\n\n\nتمرین 12.135 روشِ برآوردِ شیبِ بهینه را با عدمِ قطعیتِ مدلِ آسمان طراحی کنید.\n\n\nتمرین 12.136 آزمایشی طراحی کنید که با دادهٔ ایستگاه، مدلِ آسمانِ مناسبِ ساختگاه را انتخاب کند.\n\n\nتمرین 12.137 برنامهٔ تمیزکاریِ حس‌گرها و ایستگاهِ گرد و غبار را برای فصلِ خشک و تر بنویسید.\n\n\nتمرین 12.138 قالبِ دفترِ ایستگاه را با ستون‌ها و مثال‌ها طراحی کنید.\n\n\nتمرین 12.139 روندِ تصمیم برای پرکردنِ شکافِ بلند را بنویسید: کِی منبعِ دوم، کِی رها کردن، کِی تکرارِ ماه.\n\n\nتمرین 12.140 بخشِ منبعِ خورشیدیِ گزارشِ امکان‌سنجی را با سرفصل‌ها و شاهدها بنویسید.\n\n\nتمرین 12.141 شرایطِ بازنگریِ D-016 را فهرست کنید.\n\n\nتمرین 12.142 روشی برای ساختنِ «سالِ P90» ساعتی پیشنهاد کنید و نقاطِ ضعفِ آن را بنویسید.\n\n\nتمرین 12.143 تأثیرِ ترکیبیِ آلبدوی فصلی و ردیاب را بر تصمیمِ فناوریِ نیروگاهِ P (فصلِ ۱۸) طرح کنید.\n\n\nتمرین 12.144 برای بازبینِ مستقل، سندِ هم‌ترازیِ زمانیِ دادهٔ نیروگاه با ایستگاه را بنویسید.\n\n\nتمرین 12.145 قالبِ گزارشِ ماهانهٔ کیفیتِ ایستگاه را طراحی کنید.\n\n\nتمرین 12.146 آزمونی بنویسید که clear_days را با یک روزِ ساختگیِ صاف و یک روزِ ابری بسنجد.\n\n\nتمرین 12.147 روشِ انتخابِ ماهِ نماینده را برای چند متغیر (تابش، دما، باد) گسترش دهید.\n\n\nتمرین 12.148 فهرستِ شاهدهای خرید برای منبعِ ماهواره‌ای را بنویسید.\n\n\n\n12.14.5 پلهٔ ۵: تسلط\n\nتمرین 12.149 D-016 را در برابرِ «سالِ ایستگاه همان‌گونه که هست» و «فقط منبعِ ماهواره‌ای» دفاع کنید.\n\n\nتمرین 12.150 برنامهٔ بستنِ U-043 را بنویسید.\n\n\nتمرین 12.151 برنامهٔ بستنِ U-044 را بنویسید.\n\n\nتمرین 12.152 بازبینِ مستقل بودجهٔ عدمِ قطعیتِ شما را «خوش‌بینانه» می‌داند. پاسخ دهید.\n\n\nتمرین 12.153 پس از یک سال بهره‌برداری، انرژی سه درصد کمتر از P50 است. با دادهٔ منبع، علت را جست‌وجو کنید.\n\n\nتمرین 12.154 زنجیرهٔ شاهدِ منبعِ خورشیدی را با منبعِ بادیِ فصلِ ۱۱ مقایسه کنید.\n\n\nتمرین 12.155 دفترِ ریسکِ اندازه‌گیریِ منبع را با دست‌کم هشت ریسک بسازید.\n\n\nتمرین 12.156 برای یک غیرمهندس توضیح دهید چرا حس‌گرِ کثیف نیروگاه را «خوب» نشان می‌دهد.\n\n\nتمرین 12.157 فهرستِ پرسش‌های ممیزیِ آزمایشگاهِ واسنجی را بنویسید.\n\n\nتمرین 12.158 خلاصهٔ دفاعِ فصلِ ۱۲ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.\n\n\nتمرین 12.159 پیش‌نویسِ بخشِ «منبعِ خورشیدی» در گزارشِ ارزیابیِ پیشنهادِ یک سازندهٔ ردیاب را بنویسید.\n\n\nتمرین 12.160 سه اشتباهِ رایج در دادهٔ منبع که نسبتِ عملکرد را «بهتر» نشان می‌دهند، با شاهدِ این فصل بنویسید.\n\n\nتمرین 12.161 یک سالِ منبع را از دادهٔ خام تا P90 برای یک تازه‌کار، گام‌به‌گام شرح دهید.\n\n\nتمرین 12.162 سهمِ پرتوِ مستقیم و آلبدو را در فهرستِ مجهول‌های پروژه ثبت کنید: کدام U و برنامهٔ بستنِ آن.\n\n\nتمرین 12.163 برای نیروگاهِ P، انتخابِ جهت‌گیری (جنوبی، شرقی–غربی، ردیاب) را از نگاهِ منبع دفاع کنید.\n\n\nتمرین 12.164 زنجیرهٔ شاهدِ «روزِ صاف» را از داده تا تصمیمِ واسنجی بنویسید.\n\n\nتمرین 12.165 برای یک کمیتهٔ فنی، دلیلِ کاشتنِ خطا در دادهٔ آموزشیِ این فصل را توضیح دهید.\n\n\nتمرین 12.166 پنج درسِ این فصل را که بیشترین اثر را بر P90ِ انرژی دارند، با دلیل مرتب کنید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/12-solar-resource.html#sec-ch12-solutions",
    "href": "chapters/12-solar-resource.html#sec-ch12-solutions",
    "title": "12  ارزیابیِ منبعِ خورشیدی",
    "section": "12.15 پاسخ‌نامه و راه‌حل‌ها",
    "text": "12.15 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ solutions می‌سازد (سطرهای P01 به بعد در بخش 12.15.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 12.1. 23.45° و −23.45° (P01).\n\n\nحل. تمرین 12.2. معادلهٔ زمان −14.2 دقیقه؛ ظهر 12:14 (P02).\n\n\nحل. تمرین 12.3. 1406 و 1316 W/m² (P03).\n\n\nحل. تمرین 12.4. 11.50 kWh/m² در روز (P04).\n\n\nحل. تمرین 12.5. 0.682 (P05).\n\n\nحل. تمرین 12.6. 1.498 (P06).\n\n\nحل. تمرین 12.7. 1037، 716 و 318 W/m² (P07).\n\n\nحل. تمرین 12.8. 610 W/m² (P08).\n\n\nحل. تمرین 12.9. 190 W/m² (P09).\n\n\nحل. تمرین 12.10. 0.982، 0.659، 0.165 (P10).\n\n\nحل. تمرین 12.11. 0.950، 0.637، 0.177؛ در آسمانِ ابری ارْبز پخشیدهٔ بیشتری می‌دهد (P11).\n\n\nحل. تمرین 12.12. 665 + 143 + 7.5 = 815 W/m² (P12).\n\n\nحل. تمرین 12.13. 161.5 در برابرِ 143.0 W/m² (P13).\n\n\nحل. تمرین 12.14. 12.00 و 9.73 h (P14).\n\n\nحل. تمرین 12.15. 79.45° (P15).\n\n\nحل. تمرین 12.16. −2.7 % (P16).\n\n\nحل. تمرین 12.17. 720 W/m² (P17).\n\n\nحل. تمرین 12.18. 1.0206: نسبتِ عملکرد دو درصد بهتر از واقع (P18).\n\n\nحل. تمرین 12.19. 988.6 W/m² (P19).\n\n\nحل. تمرین 12.20. 760.9 W/m² (P20).\n\n\nحل. تمرین 12.21. 2.76 % (P21).\n\n\nحل. تمرین 12.22. 94.87 %، یعنی 5.13 % کمتر (P22).\n\n\nحل. تمرین 12.23. 0.85 % (P23).\n\n\nحل. تمرین 12.24. 2019.4 kWh/m² (P24).\n\n\nحل. تمرین 12.25. چهار ساعت زود: ظهر در 08:02 (P25).\n\n\nحل. تمرین 12.26. حدودِ 2.5 GB در سال (P26).\n\n\nحل. تمرین 12.27. معیار: سه مؤلفه با شکلِ قرص و آسمان و معادلهٔ 12.4 (بخش 12.2.5).\n\n\nحل. تمرین 12.28. وقتِ محلیِ +04:00 (سرآیندِ پرونده)، پایانِ بازهٔ ده‌دقیقه‌ای، میانگین (بخش 12.2.2).\n\n\nحل. تمرین 12.29. معیار: آنچه می‌سنجند (انرژیِ کل در برابرِ تابشِ مؤثر)، پاسخِ زاویه‌ای و طیفی، سرعتِ پاسخ و هزینه (بخش 12.3.3).\n\n\nحل. تمرین 12.30. ممکنِ فیزیکی: خراب، پرچم و کنار گذاشتن؛ بسیار نادر: مشکوک، نگاهِ تحلیل‌گر (بخش 12.4.2).\n\n\nحل. تمرین 12.31. 4.76 در برابرِ 11.50 kWh/m² در روز (P66، P04).\n\n\nحل. تمرین 12.32. 107.0°؛ طلوع 4.87 ساعتِ خورشیدی (P69).\n\n\nحل. تمرین 12.33. 09:00Z و 12:00ِ محلی (P63).\n\n\nحل. تمرین 12.34. 0.9798، یعنی 2 % بدتر از واقع (P67).\n\n\nحل. تمرین 12.35. 79.0 % (P62).\n\n\nحل. تمرین 12.36. 1.33 % (P74).\n\n\nحل. تمرین 12.37. حدودِ 0.09 % (P75).\n\n\nحل. تمرین 12.38. 240 s (P78).\n\n\nحل. تمرین 12.39. 1926 در برابرِ 2150 kWh/m²، −10.4 % (مثال 12.10).\n\n\nحل. تمرین 12.40. 687 در برابرِ 796 W/m² (مثال 12.10).\n\n\nحل. تمرین 12.41. ۱۸ و ۷ (مثال 12.31).\n\n\nحل. تمرین 12.42. 0.981 (مثال 12.30).\n\n\nحل. تمرین 12.43. جدول 12.1.\n\n\nحل. تمرین 12.44. پر نمی‌شود: یک سرِ معتبر ندارد (شرطِ 0 &lt; i).\n\n\nحل. تمرین 12.45. سالانه −0.65 %، خورشیدِ پایین −2.9 %؛ متمرکز در صبح و عصر و زمستان (P27).\n\n\nحل. تمرین 12.46. −18.6 kWh/m²، −0.96 % (P28).\n\n\nحل. تمرین 12.47. 0.862 و 0.889: سلول بازتابِ شیشه را می‌بیند (P29).\n\n\nحل. تمرین 12.48. سوگیری −0.2 و خطای 40 W/m² (P30).\n\n\nحل. تمرین 12.49. −9.1 و 103 W/m²: خطای تفکیکِ منبع روی خطای کل (P31).\n\n\nحل. تمرین 12.50. 1919.7 kWh/m² (P32).\n\n\nحل. تمرین 12.51. 1918.9: در یک‌دهم درصد (P33).\n\n\nحل. تمرین 12.52. 1920، 1852 و 1825 kWh/m² (P34).\n\n\nحل. تمرین 12.53. 2120، 2030 و 2005؛ مدل‌های انتقال و تفکیک افزوده می‌شوند (P35).\n\n\nحل. تمرین 12.54. +2.70 % (P36).\n\n\nحل. تمرین 12.55. نزدیکِ 30°؛ 25° فقط 1 kWh/m² کمتر (P37).\n\n\nحل. تمرین 12.56. 0.08 % (P38).\n\n\nحل. تمرین 12.57. سوگیری −12.1 و خطای 32.0 W/m² (P39).\n\n\nحل. تمرین 12.58. 4.9 خطای معیار (P40).\n\n\nحل. تمرین 12.59. جمعِ روز −1.2 % و خطای ده‌دقیقه‌ای 97 W/m² (P41).\n\n\nحل. تمرین 12.60. 0.83 % به ازای یک درصد؛ بُرش و دمای سلول (P42).\n\n\nحل. تمرین 12.61. 0.500 و 0.379 (P43).\n\n\nحل. تمرین 12.62. 0.732 و 0.468: تابستانِ خشک و صاف (P44).\n\n\nحل. تمرین 12.63. 0.873 (P45).\n\n\nحل. تمرین 12.64. −1.7 % و −0.1 % (P46).\n\n\nحل. تمرین 12.65. 0.802 (P47).\n\n\nحل. تمرین 12.66. خورشیدِ بلندِ تابستان صفحهٔ رو به جنوب را مایل‌تر می‌بیند (مثال 12.36).\n\n\nحل. تمرین 12.67. خورشیدِ پس از غروبِ ساعتِ دیر بودند، نه آسمانِ غیرعادی (مثال 12.20).\n\n\nحل. تمرین 12.68. سایهٔ صبحگاهی شکلِ منحنی را کج کرد؛ علتِ محتمل تأییدِ یک ساعت را داد (مثال 12.20).\n\n\nحل. تمرین 12.69. با کم‌کردنِ میانگین، پنجره‌های کوتاه‌تر برتری می‌یابند و برآورد به صفر کج می‌شود؛ شب‌های صفر روز را لنگر می‌اندازند (بخش 12.4.1).\n\n\nحل. تمرین 12.70. تابش با جای خورشید تغییر می‌کند و ضریبِ صافی فقط آب‌وهوا را دارد (بخش 12.4.4).\n\n\nحل. تمرین 12.71. سوگیریِ ثابتِ منبع در همهٔ سال‌ها؛ با تغییرِ ماهواره یا الگوریتم می‌شکند (بخش 12.4.8).\n\n\nحل. تمرین 12.72. بسته با همان مدل ساخته شده است (مثال 12.4).\n\n\nحل. تمرین 12.73. لبهٔ ابر نور را چند دقیقه از آسمانِ صاف بیشتر می‌کند؛ سقفِ کنترل نباید خودِ آسمانِ صاف باشد (مثال 12.3).\n\n\nحل. تمرین 12.74. گنبدِ کثیف یا تراز نبودن خطایی بزرگ‌تر از تفاوتِ رده‌ها می‌سازد (بخش 12.3.2).\n\n\nحل. تمرین 12.75. سال +25.7 %، ژوئن حدودِ +51 %، دسامبر −7.6 %: خورشیدِ پایینِ جنوبی را میزِ شیب‌دار بهتر می‌گیرد (P59).\n\n\nحل. تمرین 12.76. 9.19 % (P60).\n\n\nحل. تمرین 12.77. 0.637 (P68).\n\n\nحل. تمرین 12.78. 1911.9 در برابرِ 1910.5؛ سالِ دهکِ پایین 1814.8 kWh/m² یا −5.0 % (P65).\n\n\nحل. تمرین 12.79. جمعِ روزها تقریباً عوض نمی‌شود؛ هم‌خوانیِ ساعت‌به‌ساعت از دست می‌رود (P64، مثال 12.26).\n\n\nحل. تمرین 12.80. دست‌کم سه هفته (P71).\n\n\nحل. تمرین 12.81. 26.3 در برابرِ 27.8 MW؛ هم‌بستگیِ منفی مجموع را صاف‌تر می‌کند (P76).\n\n\nحل. تمرین 12.82. −16.3، −30 و −15.7 %؛ GHI نصفِ اثر را نشان می‌دهد (P77).\n\n\nحل. تمرین 12.83. حدودِ 10.8 MW اگر نیروگاه مانندِ یک حس‌گر بود؛ ابر بلوک‌ها را یکی‌یکی می‌پوشاند (P79، بخش 12.4.13).\n\n\nحل. تمرین 12.84. ساعت، جابه‌جاییِ شب، سایه، جهش، شکاف، آلودگی؛ سایه پس از جابه‌جاییِ ساعت در زمانِ برچسب کاشته شده است (مثال 12.20).\n\n\nحل. تمرین 12.85. ساعتِ نخست نیمه‌شب و صفر است؛ دو روز تابشِ صفر ثبت می‌شود و فقط بخشی از آن با آزمونِ گیرکرده پیدا می‌شود (مثال 12.33).\n\n\nحل. تمرین 12.86. افتِ روزِ تمیزکاری صفر می‌شد و میانگینِ افت کمی کمتر؛ ترتیب باید با دفترِ واقعی هم‌خوان باشد.\n\n\nحل. تمرین 12.87. بیشینه +3.0 % در زمستان و کمینه −1.5 % در تابستان: \\(0.75 \\pm 2.25\\ \\%\\) (بخش 12.4.6).\n\n\nحل. تمرین 12.88. شاخص نسبت به مدل است؛ مدلِ بی‌کدورت تابستانِ کدر را «ابری» می‌بیند (مثال 12.31).\n\n\nحل. تمرین 12.89. شیبِ کم و پشت‌به‌پشت، سایهٔ ردیفِ کم و فاصلهٔ کم (بخش 12.2.14).\n\n\nحل. تمرین 12.90. 111,402 و 110,765 MWh (P48).\n\n\nحل. تمرین 12.91. 110,082 MWh؛ 1,320 MWh یا حدودِ 66 k u در سال (P49، P53).\n\n\nحل. تمرین 12.92. −4.3 % و −0.3 % (P50).\n\n\nحل. تمرین 12.93. صفر، +0.63، +2.86 و +11.12 % (P51).\n\n\nحل. تمرین 12.94. نرخِ 0.150 به جای 0.156 % در روز؛ فاصلهٔ شست‌وشو 2 % دیرتر (P52).\n\n\nحل. تمرین 12.95. حدودِ −1.24 % (P54).\n\n\nحل. تمرین 12.96. 98.4 % (P55).\n\n\nحل. تمرین 12.97. خطیِ زمانی: در سالِ اول نیمی از 1.1 %، یعنی 0.55 %؛ با پرچمِ «اصلاحِ واسنجی» (P56).\n\n\nحل. تمرین 12.98. حدودِ 61 h در سال؛ در برابرِ سوگیریِ 0.6 تا 2.9 %ِ نسبتِ عملکرد بسیار کم‌هزینه است (P57).\n\n\nحل. تمرین 12.99. +1.59 % (P58).\n\n\nحل. تمرین 12.100. معیار: سایهٔ نزدیک در یک آزیموتِ ثابت؛ بازدید، عکسِ افق از جای حس‌گر، جابه‌جایی یا برداشتنِ مانع؛ پرچمِ دقیقه‌های آسیب‌دیده (بخش 12.3.5).\n\n\nحل. تمرین 12.101. معیار: دفترِ ایستگاه (تمیزکاری، تراز)، بازدید، مقایسه با تابش‌سنج؛ پرچمِ حس‌گرِ مشکوک (بخش 12.4.3).\n\n\nحل. تمرین 12.102. معیار: پخشیده (سایه‌انداز جابه‌جا یا گنبد کثیف)؛ وارسیِ هم‌راستاییِ ردیاب و گوی سایه (بخش 12.3.4).\n\n\nحل. تمرین 12.103. معیار: آزمونِ جابه‌جایی روزبه‌روز، یافتنِ روزِ آغاز و پایان، اصلاح با علتِ تأییدشده و ثبت (بخش 12.4.1).\n\n\nحل. تمرین 12.104. معیار: کدام حس‌گر و کدام تعریف؛ تفاوتِ حدودِ سه درصدیِ تابش‌سنج و سلول (مثال 12.14).\n\n\nحل. تمرین 12.105. معیار: سریال‌ها و گواهی‌ها، آسیبِ حمل، کنار هم گذاشتن چند روز، ثبت (بخش 12.3.10).\n\n\nحل. تمرین 12.106. معیار: دمنده و گرم‌کن، تمیزکاریِ صبحگاهی، پرچمِ دقیقه‌های شبنم (بخش 12.3.7).\n\n\nحل. تمرین 12.107. معیار: ردیفِ نماینده، شیب و آزیموتِ ردیف، دور از جاده و محلِ شست‌وشو، دسترسیِ امن (بخش 12.3.5).\n\n\nحل. تمرین 12.108. معیار: فقط دورهٔ هم‌گن یا تطبیقِ جدا برای دو دوره با شاهد؛ ثبتِ تصمیم (بخش 12.4.7).\n\n\nحل. تمرین 12.109. معیار: بازیابی، پرچم‌ها، رویدادها، مقایسه با منبع، نگهداری، اقدام‌ها (مثال 12.38).\n\n\nحل. تمرین 12.110. معیار: یک سال پراکندگیِ سال‌به‌سال را هم دارد (بخش 12.4.9).\n\n\nحل. تمرین 12.111. معیار: ابزار بزرگ‌ترین جزءِ بودجه است؛ کاهشِ آن P90 را بالا می‌برد (مثال 12.25).\n\n\nحل. تمرین 12.112. معیار: افتِ گرد و غبار، تابشِ صفحه و باران از این فصل؛ قاعدهٔ ماشه‌ای از فصلِ ۱۰ (بخش 12.6.4).\n\n\nحل. تمرین 12.113. معیار: DNI و تفکیک، افق در صبح و عصر، خطای زاویه‌ای (بخش 12.2.7).\n\n\nحل. تمرین 12.114. معیار: جابه‌جاییِ یک بازه، آزمونِ تقارن و هم‌بستگی، ثبت (بخش 12.2.2).\n\n\nحل. تمرین 12.115. +2.03 % در تابش (P70)؛ با 0.83، حدودِ 1.7 % انرژی.\n\n\nحل. تمرین 12.116. معیار: آلبدوسنج در زمینِ نماینده، سلول‌های پشت در چند جا و ارتفاع، فصل‌ها، ثبتِ پوششِ زمین (بخش 12.2.12).\n\n\nحل. تمرین 12.117. معیار: سود به سهمِ پرتوِ مستقیم وابسته است؛ DNI اندازه‌گیری‌شده یا منبعِ سنجیده و عدمِ قطعیتِ تفکیک (مثال 12.8).\n\n\nحل. تمرین 12.118. معیار: جمع نزدیکِ بلندمدت، توالیِ روزها، پیوستگیِ مرزِ ماه‌ها، هم‌خوانی با باد در همان سال‌ها (بخش 12.4.12).\n\n\nحل. تمرین 12.119. معیار: دو هفته، ساعت‌های بالای 200 W/m²، نسبت به میانه، محدودهٔ واسنجی، اقدام برای ابزارِ بیرون‌افتاده (مثال 12.17).\n\n\nحل. تمرین 12.120. معیار: حس‌گرهای پراکنده کنارِ بلوک‌ها، دادهٔ ثانیه‌ای یا یک‌دقیقه‌ای، توانِ بلوک‌ها، هم‌گامیِ ساعت (بخش 12.4.14).\n\n\nحل. تمرین 12.121. معیار: تابشِ کمتر در مترمربع، قلهٔ کوتاه‌تر و بُرشِ کمتر، روزِ پهن‌تر (مثال 12.10).\n\n\nحل. تمرین 12.122. معیار: بازیابی، پرکردن با منبعِ دوم و پرچم، رخدادِ قطع، حکمِ مشروط (مثال 12.30).\n\n\nحل. تمرین 12.123. معیار: فقط غربالگری؛ درخواستِ گزارشِ اعتبارسنجی؛ مقایسه با ایستگاه (جدول 12.1).\n\n\nحل. تمرین 12.124. معیار: هوای واقعاً ابری‌تر، غبار و کدورت، حس‌گرِ کثیف یا رانش (بخش 12.4.17).\n\n\nحل. تمرین 12.125. معیار: صبح و عصر در ارتفاعِ یکسانِ خورشید مقایسه شود؛ تفاوتِ ماندگار نشانهٔ خطای زاویه‌ای یا تراز است.\n\n\nحل. تمرین 12.126. معیار: شب ضریبِ صافی ندارد؛ شب صفر یا جدا پر شود و شکافِ شبانه شکافِ روز شمرده نشود.\n\n\nحل. تمرین 12.127. معیار: شکل 12.10، رده‌ها، افزونگی، برق و پشتیبان، ارتباط و امنیت (فصلِ ۳۶).\n\n\nحل. تمرین 12.128. معیار: ترتیبِ شکل 12.11 با دلیل.\n\n\nحل. تمرین 12.129. معیار: جابه‌جاییِ معلومِ مثبت و منفی، شکاف، جهش، روزِ ابری.\n\n\nحل. تمرین 12.130. معیار: سوگیریِ ماهانه از سالِ هم‌زمان، اعتبارسنجی با کنار گذاشتنِ ماه‌ها، ثبتِ روش.\n\n\nحل. تمرین 12.131. معیار: فاصلهٔ واسنجی، آزمایشگاه، مقایسه با مرجع، اصلاحِ داده (بخش 12.3.6).\n\n\nحل. تمرین 12.132. معیار: بازیابی، بستن، پایداریِ نسبت، دفترِ کامل (مثال 12.38).\n\n\nحل. تمرین 12.133. معیار: بخش 12.3.10 و ردهٔ لازم.\n\n\nحل. تمرین 12.134. معیار: DNI و تفکیکِ وزن‌دارتر، افق، پشتِ ماژول (مثال 12.37).\n\n\nحل. تمرین 12.135. معیار: منحنی برای دو مدل، تختیِ نزدیکِ بیشینه، بار و فاصلهٔ ردیف (مثال 12.5).\n\n\nحل. تمرین 12.136. معیار: حس‌گرِ صفحهٔ هم‌زمان، مقایسهٔ مدل‌ها با MBE و RMSE، روزهای صاف و ابری جدا.\n\n\nحل. تمرین 12.137. معیار: روزانه در فصلِ خشک، با باران در فصلِ تر، ثبت (بخش 12.6.2).\n\n\nحل. تمرین 12.138. معیار: زمان، کننده، کار، حس‌گر، پیامد، عکس (بخش 12.3.9).\n\n\nحل. تمرین 12.139. معیار: طولِ شکاف، هم‌خوانیِ منبعِ دوم، اثر بر ماه (بخش 12.4.4).\n\n\nحل. تمرین 12.140. معیار: منبع‌ها، کنترلِ کیفیت، مقایسه، بلندمدت، عدمِ قطعیت، محدودیت‌ها.\n\n\nحل. تمرین 12.141. معیار: کمپینِ ساختگاه، تغییرِ منبع، کشفِ رانش، تغییرِ طراحی.\n\n\nحل. تمرین 12.142. معیار: مقیاس‌کردنِ سالِ نوعی با عدمِ قطعیتِ یک‌ساله؛ ضعف: الگوی ساعتیِ ثابت و همبستگی با باد (P73).\n\n\nحل. تمرین 12.143. معیار: سودِ ردیاب و دوطرفه، آلبدوی اندازه‌گیری‌شده، هزینه و بار، رابط با زمین و آب (فصل‌های ۱۴ و ۱۸).\n\n\nحل. تمرین 12.144. معیار: قراردادِ هر منبع، روشِ تبدیل، آزمونِ ساعتی، نتیجه و امضای تحلیل‌گر (بخش 12.4.11).\n\n\nحل. تمرین 12.145. معیار: مثال 12.30 با بخش‌های ثابت و پیوست‌ها.\n\n\nحل. تمرین 12.146. معیار: روزِ صاف پذیرفته، روزِ ابری رد، روزِ کوتاهِ زمستان مرزی.\n\n\nحل. تمرین 12.147. معیار: وزن‌دهی، مقایسهٔ توزیع، پیوستگیِ مرزِ ماه‌ها (بخش 12.4.12).\n\n\nحل. تمرین 12.148. معیار: جدول 12.1 و شمارهٔ نسخه، تاریخِ استخراج، روشِ تطبیق.\n\n\nحل. تمرین 12.149. معیار: سالِ آفتابی 1.4 % بیش‌برآورد می‌کند؛ ماهواره به‌تنهایی سوگیرِ فصلی است؛ ترکیب هر دو مزیت را دارد.\n\n\nحل. تمرین 12.150. معیار: ایستگاهِ ردهٔ بالا، یک سال، کنترلِ کیفیت، گزارشِ ماهانه، به‌روزرسانیِ D-016.\n\n\nحل. تمرین 12.151. معیار: مقایسهٔ چند منبع، نسخه و تاریخچه، تطبیقِ ساختگاهی.\n\n\nحل. تمرین 12.152. معیار: هم‌بستگیِ اجزا، اجزای فراموش‌شده (برف، کدورت)، شاهدِ هر عدد.\n\n\nحل. تمرین 12.153. معیار: سالِ منبع (P50 یا یک‌ساله)، حس‌گر و نسبتِ عملکرد، گرد و غبار، دسترس‌پذیری، بُرش.\n\n\nحل. تمرین 12.154. معیار: هر دو اندازه‌گیری، کنترلِ کیفیت، بلندمدت؛ باد تلاطم و دنباله و ارتفاع؛ خورشید زمان و حس‌گرِ کثیف.\n\n\nحل. تمرین 12.155. معیار: ساعت، سایه، گرد و غبار، رانش، قطعِ برق، منبعِ ناپایدار، دادهٔ بی‌فراداده، نگهداری.\n\n\nحل. تمرین 12.156. معیار: تشبیهِ عینکِ کثیف برای داور؛ معادلهٔ 12.12 بی‌فرمول.\n\n\nحل. تمرین 12.157. معیار: صلاحیت، ردیابی‌پذیری، روش، عدمِ قطعیت، سوابق.\n\n\nحل. تمرین 12.158. معیار: D-016، برنامهٔ اندازه‌گیری و نسبتِ عملکرد؛ شاهدهای مثال 12.24، مثال 12.33 و مثال 12.34؛ ریسک‌های U-043 تا U-045.\n\n\nحل. تمرین 12.159. معیار: منبع‌ها و تفکیک، سودِ ماهانه با سهمِ پرتو، عدمِ قطعیت، شاهدِ سازنده.\n\n\nحل. تمرین 12.160. معیار: حس‌گرِ کثیف، ضریبِ واسنجیِ کهنه، سلولِ مرجع به‌جای تابش‌سنج بی‌اعلام (مثال 12.34، مثال 12.15، مثال 12.14).\n\n\nحل. تمرین 12.161. معیار: زمان، پرچم، ساعت، شکاف، رانش، مقایسه، بلندمدت، عدمِ قطعیت؛ با شاهدِ هر گام.\n\n\nحل. تمرین 12.162. معیار: U-045 و U-046 یا مجهولِ تازه با برنامهٔ اندازه‌گیری و تاریخ.\n\n\nحل. تمرین 12.163. معیار: سهمِ پرتو، قله و بُرش، آلبدو، غبار؛ تصمیمِ نهایی در فصلِ ۱۸.\n\n\nحل. تمرین 12.164. معیار: معیار، شمار، مقایسه‌ها، آستانه، اقدام.\n\n\nحل. تمرین 12.165. معیار: آزمون با پاسخِ معلوم، سنجشِ روش‌ها، شفافیت.\n\n\nحل. تمرین 12.166. معیار: واسنجی، تصحیحِ بلندمدت، آلودگیِ حس‌گر، تفکیک (برای ردیاب)، زمان؛ با عددهای فصل.\n\n\n12.15.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: declination 21 Jun 23.45 deg, 21 Dec -23.45 deg\nP02: 11 Feb: E_t -14.2 min -&gt; solar noon 12:14\nP03: G0n day 3 1406, day 185 1316 W/m2\nP04: H0 on 21 June at 34 N: 11.50 kWh/m2 a day\nP05: k_t = 600 / (G0n(80) cos 50) = 0.682\nP06: air mass at zenith 48.2 deg: 1.498\nP07: Haurwitz at 0, 45, 70 deg: 1037, 716, 318 W/m2\nP08: DNI = (700 - 200) / cos 35 = 610 W/m2\nP09: DHI = 650 - 600 cos 40 = 190 W/m2\nP10: Erbs k_d at 0.2, 0.5, 0.85: 0.982, 0.659, 0.165\nP11: Orgill-Hollands: 0.950, 0.637, 0.177\nP12: isotropic POA: beam 665 + sky 143 + ground 7.5 = 815 W/m2\nP13: Hay-Davies sky, A_i 0.5, R_b 1.2: 161.5 W/m2 (isotropic 143.0)\nP14: day length at 34 N: equinox 12.00 h; 21 Dec 9.73 h\nP15: noon elevation 21 June at 34 N: 90 - 34 + 23.45 = 79.45 deg\nP16: offset -4 W/m2 on a 150 W/m2 day: -2.7 %\nP17: 6.12 mV / 8.50 uV per W/m2 = 720 W/m2\nP18: sensor 3 %, modules 1 % dirty: PR x 1.0206\nP19: GHI physically possible at mu 0.5: 988.6 W/m2\nP20: GHI extremely rare at mu 0.5: 760.9 W/m2\nP21: sqrt(2^2 + 1^2 + 1.5^2 + 0.6^2) = 2.76 %\nP22: P90 with u 4 %: 94.87 % of P50 (-5.13 %)\nP23: ten years, sd 2.7 %: 0.85 %\nP24: 2,050 x 1,980 / 2,010 = 2,019.4 kWh/m2\nP25: UTC labels read as +04:00: everything 4 h early; noon at 08:02\nP26: 20 channels x 4 bytes x 1 Hz: 2,523 MB a year\nP27: cosine error curve: annual GHI -0.65 %; sun below 20 deg -2.9 %\nP28: offset -4 W/m2 x 4,660 h = -18.6 kWh/m2 (-0.96 %)\nP29: PR 0.862 with the pyranometer, 0.889 with the reference cell\nP30: provider GHI: MBE -0.2 W/m2, RMSE 40 W/m2\nP31: provider DNI: MBE -9.1 W/m2, RMSE 103 W/m2\nP32: long-term GHI 1,947.2 x 0.9859 = 1,919.7 kWh/m2\nP33: monthly regression: 1,918.9 kWh/m2\nP34: GHI P50 1,920; P90 long-term 1,852; P90 one year 1,825 kWh/m2\nP35: POA P50 2,120; P90 long-term 2,030; P90 one year 2,005 kWh/m2\nP36: 40 deg tilt: Hay-Davies 2,113 vs isotropic 2,058 kWh/m2 (+2.70 %)\nP37: Hay-Davies optimum near 30 deg (2,151 kWh/m2); 25 deg 2,150\nP38: far horizon: 218 h behind it, beam loss 1.7 kWh/m2 (0.08 %)\nP39: two-hour gaps filled in k_t: bias -12.1 W/m2, RMSE 32.0 W/m2\nP40: drift 0.06 %/week: trend -3.5 %/yr = 4.9 standard errors\nP41: one sample per 10 min: daily sum -1.2 %, RMS of 10-min values 97 W/m2\nP42: 1 % less irradiance -&gt; 0.83 % less energy (Plant P model)\nP43: share of GHI before noon: 0.500 correct, 0.379 one hour late\nP44: K_T June 0.732, December 0.468\nP45: year GHI / clear sky = 1,947 / 2,231 = 0.873\nP46: Orgill vs Erbs: DNI -1.7 %, POA -0.1 %\nP47: 23 June 12:00: k_t = 1030 / (1316.6 x 0.975) = 0.802\nP48: energy: ground 111,402 MWh, provider 110,765 MWh (-0.6 %)\nP49: long-term energy 110,082 MWh (-1.2 %)\nP50: faulty year: as logged -4.3 %, after the six steps -0.3 %\nP51: sensor cleaning: weekly +0.63 %, monthly +2.86 %, never +11.12 % PR\nP52: station cell cleaned weekly: rate 0.150 vs 0.156 %/day, interval +2 %\nP53: long-term correction: 1,320 MWh a year = 66 k u at 50 u/MWh\nP54: uncorrected -1.5 % drift: energy -1.24 %\nP55: 12 h missing of 744: recovery 98.4 %\nP56: sensitivity -1.1 % over 2 years, linear: at 1 year -0.55 %\nP57: daily cleaning 10 min: 61 h a year\nP58: provider 2 % high everywhere: energy 113,179 MWh (+1.59 %)\nP59: tracker over fixed 25 deg: year +25.7 %, June +51 %, December -7.6 %\nP60: bifacial gain at albedo 0.25: 0.70 x (0.02 + 0.125) x GHI/POA = 9.19 %\nP61: albedo 0.20 -&gt; 0.30: gain 7.61 -&gt; 10.78 % (+3.2 points)\nP62: share of GHI below air mass 2: 55.9 + 23.1 = 79.0 %\nP63: 13:00 local (+04:00) = 09:00Z; 08:00Z = 12:00 local\nP64: hourly r: aligned 1.000, four hours off 0.324\nP65: typical year 1,911.9 vs mean 1,910.5; low year 1,814.8 (-5.0 %)\nP66: H0 on 21 December at 34 N: 4.76 kWh/m2 a day\nP67: sensor 1 %, modules 3 % dirty: PR x 0.9798 (-2.0 %)\nP68: annual K_T = 1,947 / 3,056 = 0.637\nP69: 21 June: sunset hour angle 107.0 deg; sunrise solar time 4.87 h\nP70: Hay-Davies over isotropic at 25 deg: +2.03 %\nP71: weekly sd 1.5 %, find a 2 % step at 2 sigma: average n &gt;= 3 weeks\nP72: tilt 25 -&gt; 30 deg (Hay-Davies): 2,150 -&gt; 2,151 kWh/m2\nP73: one-year P90 by scaling: 1,920 x (1 - 1.2816 x 0.038) = 1,826 kWh/m2\nP74: systematic sqrt(1.2^2 + 0.5^2 + 0.3^2) = 1.33 %\nP75: random 1.2 % over 182 independent days: 0.089 %\nP76: sd of the sum (17.8, 21.4 MW, r -0.111): 26.3 MW; r = 0: 27.8 MW\nP77: dusty day: GHI -16.3 %, DNI -30 %, POA -15.7 %\nP78: frozen clouds at 10 m/s, sensors 2.4 km apart: delay 240 s\nP79: largest one-minute step 215 W/m2 x 0.05 MW per W/m2 = 10.8 MW\nP80: side by side: S3 at 1.033 of the median; 3.6 % put in\nP81: hourly r of solar and wind -0.111, monthly -0.410\nمثال‌های کوچک:\nE01: declination on 21 June (day 172): 23.45 deg; 21 December: -23.45 deg\nE02: equation of time on 11 February: -14.2 min; 3 November +16.4 min\nE03: G0n on 3 January 1406 W/m2, on 4 July 1316 W/m2 (+-3.3 %)\nE04: air mass at zenith 60 deg: 1.994; at 80 deg: 5.59\nE05: Haurwitz clear sky at zenith 30 deg: 890 W/m2\nE06: k_t for GHI 800 W/m2 at zenith 30 deg on 21 June: 0.702\nE07: Erbs k_d at k_t 0.5: 0.659; Orgill-Hollands 0.637\nE08: DNI from GHI 800, DHI 150, zenith 30 deg: 650 / cos 30 = 751 W/m2\nE09: closure: 700 cos 40 + 140 = 676 W/m2 against GHI 700: ratio 0.966\nE10: sky (1 + cos 25)/2 = 0.9532; ground (1 - cos 25)/2 = 0.0468\nE11: ground-reflected on 25 deg, GHI 900, albedo 0.2: 8.4 W/m2\nE12: thermal offset -4 W/m2 for 4,660 daylight hours: -18.6 kWh/m2\nE13: 7.65 mV / 8.50 uV per W/m2 = 900 W/m2\nE14: P90 = P50 (1 - 1.2816 u): 1,920 x (1 - 1.2816 x 0.028) = 1,851 kWh/m2\nE15: long-term factor 1,910.5 / 1,937.8 = 0.9859\nE16: a UTC record read as +04:00 is 4 h early; solar noon at 08:02\nE17: sensor and modules both 2 % dirty: reported PR x 1.000\nE18: 20 years, year-to-year sd 2.7 %: sd of the mean 2.7 / sqrt(20) = 0.60 %\nE19: day length at 34 deg N on 21 June: 14.27 h\nE20: noon sun on 21 Dec at 34 deg N: 90 - 34 - 23.45 = 32.55 deg",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>12</span>  <span class='chapter-title'>ارزیابیِ منبعِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html",
    "href": "chapters/13-wind-measurement.html",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "",
    "text": "13.1 نقشهٔ فصل\nپیش‌نیازها: آمار، وایبول، گامبل و گلِ باد از فصلِ ۳ (فصل 3)؛ پاک‌کردنِ پروندهٔ خامِ دکل، پرچم‌ها و برازشِ وایبول از فصلِ ۵ (فصل 5)؛ توربین، منحنیِ توان، تندیِ هم‌ارزِ چگالی و دنباله از فصلِ ۱۱ (فصل 11)؛ فلسفهٔ کنترلِ کیفیت، تصحیحِ بلندمدت و P90 از فصلِ ۱۲ (فصل 12). پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.\nجایگاهِ این فصل در نیروگاهِ P. انرژیِ بادیِ نیروگاهِ P در فصلِ ۱۱ از سالِ ساعتیِ بستهٔ داده و منحنیِ توانِ بسته ساخته شد. آن سال از کجا آمده است، چقدر درست و چقدر نماینده است؟ این فصل به دکلِ اندازه‌گیریِ ساختگاه و لیدارِ کنارِ آن می‌رود: دادهٔ ده‌دقیقه‌ایِ سه ارتفاع، با خطاهایی که هر کمپینِ واقعی دارد، پاک و تشخیص داده می‌شود؛ باد به ارتفاعِ توپی و به بیست سال برده می‌شود؛ و عدمِ قطعیت ساخته می‌شود. نتیجه پایهٔ منبعِ بادی (D-017)، برنامهٔ اندازه‌گیری و گزارشِ پذیرشِ کمپین است و بخشی از مجهولِ U-039 (تلاطم و بادِ حدی نیازمندِ دادهٔ ده‌دقیقه‌ای) را با روش می‌بندد.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-map",
    "href": "chapters/13-wind-measurement.html#sec-ch13-map",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nفیزیکِ بادِ نزدیکِ زمین را توضیح دهد: لایهٔ مرزی، پایداری و چرخهٔ روزانه، برش و قانون‌های توانی و لگاریتمی، چرخشِ جهت، جتِ سطحِ پایین، تلاطم و تندیِ تندباد، و چگالیِ هوا؛ و اثرِ هر کدام را بر انرژی و بارِ توربین برآورد کند.\nابزارهای سنجشِ باد را بشناسد و خطاهایشان را حساب کند: بادسنجِ فنجانی و تابعِ انتقال، بیش‌سنجی و پاسخِ زاویه‌ای، بادسنجِ صوتی، بادنما، دما و فشار، ثبت‌کننده و میانگین‌گیریِ جهت، لیدار و سودار و فرضِ هم‌گنی، دکل و سایهٔ آن، و واسنجی.\nکمپینِ اندازه‌گیری را طراحی و اداره کند: جای دکل، ارتفاع‌ها، افزونگی، برق و ارتباط، فراداده، بازیابی، یخ، کاتالوگِ خرابی‌ها، طولِ کمپین و گزارشِ پذیرش.\nدادهٔ دکل را تحلیل کند: برون‌یابی تا ارتفاعِ توپی، گلِ باد و بخش‌ها، توزیع و وایبول، تلاطمِ نماینده، بادِ حدی، و اندازه‌گیری–هم‌بستگی–پیش‌بینی برای بلندمدت؛ و دادهٔ ناسازگارِ دو ارتفاع را تشخیص دهد و اثرش را سند کند.\nعدمِ قطعیتِ تندی و انرژی را بسازد، P50 و P90ِ انرژیِ بادیِ نیروگاهِ P را برای یک سال و چند سال حساب کند، و ارزشِ اندازه‌گیریِ بیشتر را بسنجد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nتوانِ باد با تندی چه رابطه‌ای دارد؟\nچگالیِ هوا در 900 hPa و 15 °C چیست؟\nمیانگین و انحرافِ معیارِ سه عددِ 6، 8 و 10 چیست؟\nاگر 10 % رکوردهای یک سال پرچم بخورد، بازیابی چند است؟\nپارامترِ شکلِ وایبول چه چیزی را نشان می‌دهد؟\nاگر عدمِ قطعیتِ نسبیِ انرژی 6 % باشد، P90 چند درصد زیرِ P50 است؟\n\nپاسخ‌ها: (۱) با توانِ سوم؛ (۲) \\(90000/(287.05 \\times 288.15) = 1.088\\ \\text{kg/m}^3\\)؛ (۳) 8 و 2 (نمونه‌ای)؛ (۴) 90 %؛ (۵) پهنای توزیع، هرچه بزرگ‌تر باریک‌تر؛ (۶) \\(1.2816 \\times 6 = 7.7\\ \\%\\). اگر دو پرسش یا بیشتر را نتوانستید، فصل 3 و بخش 12.4.10 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارایمنی، پیش از هر چیز\n\n\n\nبرپاکردن، بالارفتن، نصب و تعویضِ حس‌گر روی دکلِ اندازه‌گیری کارِ در ارتفاع است و دکل در برابرِ صاعقه و یخِ ریزان خطر دارد؛ این فصل رویهٔ هیچ‌کدام را نمی‌دهد. کار فقط با رویهٔ مکتوب، آموزشِ گواهی‌شده و مجوزِ کار انجام می‌شود (فصل‌های ۳۲ و ۴۹). عددهای آموزشیِ این فصل (رده‌ها، خطاها، آستانه‌ها) از هیچ استانداردی نقل نشده‌اند.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-a",
    "href": "chapters/13-wind-measurement.html#sec-ch13-a",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.2 الف. اقلیمِ باد و ابزارها",
    "text": "13.2 الف. اقلیمِ باد و ابزارها\nبخشِ الف فیزیکِ بادِ نزدیکِ زمین و ابزارهای سنجشِ آن را می‌آورد: چرا باد با ارتفاع و ساعتِ روز تغییر می‌کند، تلاطم و چرخشِ جهت چه هستند، و بادسنجِ فنجانی، بادسنجِ صوتی، بادنما، لیدار و سودار هر کدام چه می‌بینند و چه خطایی دارند. داده‌ها از سالِ ده‌دقیقه‌ایِ ساختگیِ دکلِ نیروگاهِ P است (A-250) که از سری‌های ساعتیِ بستهٔ داده ساخته شده و دکلی با بادسنج در 60، 80 و 100 m را شبیه‌سازی می‌کند.\n\n13.2.1 چرا اندازه‌گیریِ باد؟\nایده. در فصلِ ۱۱ انرژیِ دوازده توربین از تندی‌های ساعتیِ 100 mِ بستهٔ داده حساب شد و چند پرسش باز ماند: تلاطم و بادِ حدی برای سازگاریِ ساختگاه (U-039)، و نماینده بودنِ سال. انرژی تقریباً با توانِ ۱٫۶ تا ۳ِ تندی تغییر می‌کند، پس یک درصد خطای تندی یک‌ونیم تا سه درصد خطای انرژی است؛ هیچ ورودیِ دیگری در مدلِ تولید این‌قدر اثر ندارد. کمپینِ اندازه‌گیری می‌خواهد تندیِ بلندمدت در ارتفاعِ توپی را با عدمِ قطعیتِ معلوم بسازد، همراهِ تلاطم، برش، چرخشِ جهت، چگالی و بادِ حدی برای انتخابِ توربین.\nزنجیرهٔ شاهد. ابزار و واسنجی ← نصب روی دکل یا لیدار ← کنترلِ کیفیت ← برون‌یابی به ارتفاعِ توپی ← تصحیحِ بلندمدت ← عدمِ قطعیت ← گزارشِ پذیرشِ کمپین. مانندِ فصلِ ۱۲، هر حلقه سند دارد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تندیِ باد مهم‌ترین ورودیِ برآوردِ تولیدِ بادی است؟\nچه پرسشی از فصلِ ۱۱ با دادهٔ ساعتی پاسخ نمی‌گیرد؟\nخروجیِ نهاییِ کمپینِ اندازه‌گیری چیست؟\n\n\n\n\n\n13.2.2 لایهٔ مرزی، پایداری و روز و شب\nایده. زمین با اصطکاک باد را کند می‌کند و این اثر در لایهٔ مرزی تا چند صد متر بالا می‌رود. شکلِ نیم‌رخ به پایداری بستگی دارد: روز، زمینِ گرم هوای پایین را گرم و سبک می‌کند، گردابه‌ها هوا را بالا و پایین می‌برند و تندی در ارتفاع‌های مختلف به هم نزدیک می‌شود (نیم‌رخِ ناپایدار، برشِ کم، تلاطمِ زیاد). شب، زمینِ سرد هوای پایین را سرد و سنگین می‌کند، اختلاط کم می‌شود و بادِ بالا از روی هوای پایین می‌لغزد (نیم‌رخِ پایدار، برشِ زیاد، تلاطمِ کم، گاه جتِ سطحِ پایین). در بیابان و دشتِ باز این چرخهٔ روزانه شدید است.\nmean profile by time of day (true values, A-250):\n  hours        v60    v80    v100   shear   z0 m\n  night 20-06    6.42   7.04   7.57   0.322    3.429\n  morning 06-09  6.37   6.79   7.13   0.221    0.838\n  day 09-17      6.21   6.43   6.61   0.122    0.022\n  evening 17-20  6.07   6.47   6.80   0.223    0.864\n  all hours      6.30   6.73   7.10   0.233\n  a stable night lets the upper wind slide over the lower: the\n  'roughness' fitted at night is not the ground's roughness but\n  the stability; one shear exponent for all hours hides that\n\n\n\n\n\n\nشکل 13.1: چرخهٔ روزانهٔ دکلِ نیروگاهِ P: تندیِ 60 و 100 m (بالا) و نمای برش (پایین) در هر ساعت\n\n\n\n\nمثال 13.1 (نیم‌رخِ روز و نیم‌رخِ شب) پرسش. میانگینِ تندی در سه ارتفاع، نمای برش و زبریِ برازش‌شده را برای شب، صبح، روز و عصر حساب کنید. داده: سالِ دکلِ ساختگی (A-250)، مقدارهای واقعی.\nپاسخ. خروجیِ بالا و شکل 13.1: برشِ شب 0.32، صبح و عصر 0.22 و روز 0.12؛ «زبریِ» برازش‌شدهٔ شب حدودِ سه و نیم متر (بلندتر از هر بوته و سنگی در ساختگاه) و روز حدودِ دو سانتی‌متر.\nتفسیر. زمین در شب و روز همان است؛ آنچه عوض شده پایداری است. پس عددی که با قانونِ لگاریتمی «زبری» نامیده می‌شود در شب زبریِ زمین نیست. برشِ میانگینِ سالانه (0.233) هم میانگینِ دو رفتارِ بسیار متفاوت است؛ برای انرژی کافی است (مثال 13.22) اما برای بار و برای برون‌یابیِ هر ساعت نه. وارسی: \\(\\ln(7.10/6.30)/\\ln(100/60) = 0.234\\) (E03، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا برشِ شب از روز بیشتر است؟\nجتِ سطحِ پایین چیست و چه اثری بر توربینِ بلند دارد؟\nچرا «زبریِ» برازش‌شدهٔ شب زبریِ واقعیِ زمین نیست؟\n\n\n\n\n\n13.2.3 نیم‌رخِ عمودی: قانونِ توانی و لگاریتمی\nایده. دو شکلِ ساده برای نیم‌رخ به کار می‌رود (فصلِ ۲): قانونِ توانی با نمای برش \\(\\alpha\\) و قانونِ لگاریتمی با طولِ زبری \\(z_0\\) که برای جوِ خنثی از فیزیک می‌آید:\n\\[\nv(z) = v_\\text{ref}\\left(\\frac{z}{z_\\text{ref}}\\right)^{\\alpha}, \\qquad\nv(z) = \\frac{u_*}{\\kappa}\\ln\\frac{z}{z_0} ,\n\\tag{13.1}\\]\nبا \\(u_*\\) تندیِ اصطکاکی و \\(\\kappa = 0.4\\) ثابتِ فون کارمن. با سه ارتفاع یا بیشتر، \\(\\alpha\\) با برازشِ خطیِ \\(\\ln v\\) بر \\(\\ln z\\) و \\(z_0\\) با برازشِ \\(v\\) بر \\(\\ln z\\) برآورد می‌شوند.\ndef fit_shear(heights, speeds) -&gt; float:\n    \"\"\"Power-law exponent by least squares on ln v against ln z (one mean\n    speed per height, or many concurrent rows averaged first).\"\"\"\n    z = np.log(np.asarray(heights, float))\n    v = np.log(np.asarray(speeds, float))\n    return float(np.polyfit(z, v, 1)[0])\n\n\ndef fit_roughness(heights, speeds) -&gt; tuple[float, float]:\n    \"\"\"Neutral log-law fit v = (u*/kappa) ln(z / z0): returns (z0, u*).\"\"\"\n    slope, icept = np.polyfit(np.log(np.asarray(heights, float)),\n                              np.asarray(speeds, float), 1)\n    return float(math.exp(-icept / slope)), float(slope * KAPPA)\nمثال‌های کوچک. E01: 7.0 m/s در 100 m با برشِ 0.2 در 150 m 7.59 m/s است؛ E02: با قانونِ لگاریتمی و \\(z_0 = 0.05\\ \\text{m}\\)، 7.37 m/s. دو قانون در ارتفاعِ اندازه‌گیری یکی‌اند و با فاصله از آن جدا می‌شوند: برون‌یابی همیشه عدمِ قطعیتی دارد که با فاصله بزرگ می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 13.1 را برای \\(\\alpha\\) از دو ارتفاع حل کنید.\nچرا دو قانون در ارتفاعِ مرجع یکی‌اند؟\nبرشِ 0.2 تندیِ 150 m را چند درصد بیشتر از 100 m می‌کند؟\n\n\n\n\n\n13.2.4 چرخشِ جهت با ارتفاع\nایده. در لایهٔ مرزی، جهتِ باد هم با ارتفاع می‌چرخد (در نیم‌کرهٔ شمالی معمولاً ساعت‌گرد با بالا رفتن). در شبِ پایدار این چرخش بزرگ است. روتورِ 150 m از 25 تا 175 m را می‌پوشاند؛ اگر جهت در این فاصله چند ده درجه بچرخد، پره در بالا و پایین زاویهٔ متفاوتی می‌بیند.\ndirection change between 60 and 100 m (veer):\n  night mean +10.0 deg, day +2.0 deg\n  across a 150 m rotor (25 to 175 m) at night about +38 deg,\n    if it grows linearly with height\n  veer twists the inflow across the rotor: the blade sees a\n  changing angle of attack (loads) and the turbine yaws to the\n  hub direction only (energy); the measurement shows if it matters\nپیامد. چرخش بارِ متناوب و افتِ کمی از انرژی می‌سازد، چون توربین فقط با جهتِ توپی تنظیم می‌شود. اندازه‌گیریِ جهت در دو ارتفاع (بادنمای بالا و پایین) و در لیدار، چرخش را نشان می‌دهد؛ مقدارِ آن ورودیِ ارزیابیِ بار و سازگاری است (فصلِ ۱۱). وارسی: E05: ده درجه در چهل متر یعنی 0.25 درجه بر متر.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا چرخشِ جهت در شب بیشتر است؟\nچرخش چه اثری بر پره دارد؟\nچرخش را با چه ابزارهایی اندازه می‌گیرید؟\n\n\n\n\n\n13.2.5 تلاطم\nایده. تندیِ باد در هر ثانیه نوسان دارد. شدتِ تلاطم نسبتِ انحرافِ معیارِ تندی در بازهٔ ده‌دقیقه‌ای به میانگینِ آن است (E04):\n\\[\nI = \\frac{\\sigma_v}{\\bar v} .\n\\tag{13.2}\\]\nتلاطم با تندی کم می‌شود (در بادِ کم نوسان‌ها نسبت به میانگین بزرگ‌اند)، در شب کم و در روز زیاد است، و پشتِ توربین‌ها (دنباله) بیشتر. برای سازگاریِ ساختگاه (فصلِ ۱۱، بخش 11.3.13)، مقدارِ «نماینده»‌ای از تلاطم در هر بازهٔ تندی با منحنیِ ردهٔ توربین مقایسه می‌شود؛ تعریفِ دقیقِ آن مقدار (کدام چندک) در استانداردِ طراحی است.\nturbulence intensity at 100 m by speed bin (true values):\n  bin m/s  mean TI   90 % quantile   records\n    4.5    0.238     0.303            5254\n    6.5    0.179     0.229            6016\n    8.5    0.149     0.190            4432\n   10.5    0.129     0.166            3218\n   12.5    0.113     0.148            1856\n   14.5    0.103     0.133             745\n   16.5    0.100     0.127             324\n  90 % quantile at 15 m/s: 0.131\n  the turbine's class sets a reference turbulence; the site check\n  compares a high quantile per bin with the class curve (the\n  design standard defines which quantile): U-039 needs these\n  ten-minute standard deviations, which hourly data cannot give\n\n\n\n\n\n\nشکل 13.2: شدتِ تلاطم در 100 m بر حسبِ تندی: میانگین و چندکِ نود درصد در هر بازه\n\n\n\n\nمثال 13.2 (تلاطمی که دادهٔ ساعتی نداشت) پرسش. میانگین و چندکِ نود درصدِ شدتِ تلاطم را در بازه‌های یک‌متری حساب کنید.\nپاسخ. خروجیِ بالا و شکل 13.2: از 0.24 در 4.5 m/s تا 0.10 در 16.5 m/s؛ چندکِ نود درصد در 15 m/s حدودِ 0.13.\nتفسیر. این همان داده‌ای است که U-039 می‌خواست. اکنون (با دادهٔ ساختگی) روش روشن است: انحرافِ معیارِ ده‌دقیقه‌ای ثبت می‌شود، بازه‌بندی می‌شود و با منحنیِ رده مقایسه می‌شود. با دادهٔ واقعی، تلاطمِ دنبالهٔ توربین‌های دیگر هم افزوده می‌شود (فصلِ ۱۴). وارسی: 1.3/10 = 0.13 (E04).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشدتِ تلاطم را تعریف کنید و بگویید چرا با تندی کم می‌شود.\nچرا دادهٔ ساعتی تلاطم را نمی‌دهد؟\nچندکِ بالای تلاطم برای چه مقایسه‌ای به کار می‌رود؟\n\n\n\n\n\n13.2.6 چگالیِ هوا\nایده. توانِ باد با چگالی متناسب است (فصل‌های ۴ و ۱۱). چگالی از فشار و دمای هوا (\\(\\rho = p/(R T)\\)، E14) حساب می‌شود؛ پس دکل حس‌گرِ فشار و دما دارد، ترجیحاً نزدیکِ ارتفاعِ توپی، یا فشار با ارتفاع تصحیح می‌شود.\nair density at the mast (from pressure and temperature):\n  mean 1.056 kg/m3; January 1.103, July 1.009\n  range of ten-minute values 0.971 .. 1.155\n  a pressure sensor near hub height (or a correction for its\n  height) and an air temperature sensor are part of the mast;\n  density enters the power curve (chapter 11, D-008)\nپیامد. چگالیِ ژانویه حدودِ نه درصد بیشتر از ژوئیه است: همان تندی در زمستان انرژیِ بیشتری دارد. روشِ تندیِ هم‌ارزِ ساعتی (D-008) این را می‌گیرد؛ میانگینِ سالانهٔ چگالی آن را نمی‌گیرد (فصلِ ۱۱، مثال 11.42).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچگالی را در 875 hPa و 20 °C حساب کنید (E14).\nچرا حس‌گرِ فشار نزدیکِ ارتفاعِ توپی بهتر است؟\nاختلافِ چگالیِ زمستان و تابستان چه اثری بر انرژی دارد؟\n\n\n\n\n\n13.2.7 بادسنج‌ها و بادنماها\nایده. بادسنجِ فنجانی سه فنجان دارد که با باد می‌چرخند؛ بسامدِ چرخش با تابعِ انتقال (شیب و عرض از مبدأ از واسنجی در تونلِ باد) به تندی تبدیل می‌شود. ساده، ارزان و پرسابقه است، اما در تلاطم کمی بیش‌سنجی دارد، به جریانِ مایل پاسخِ غیرکسینوسی می‌دهد و یاتاقانش فرسوده می‌شود. بادسنجِ صوتی زمانِ رفت‌وبرگشتِ صوت را میانِ چند مبدل می‌سنجد و سه مؤلفهٔ باد و دما را بی قطعهٔ متحرک می‌دهد؛ گران‌تر است و در باران و یخ گاهی داده از دست می‌دهد. بادنما جهت را با یک پتانسیومتر یا حس‌گرِ مغناطیسی می‌دهد و جهتِ صفرِ آن باید هنگامِ نصب با شمالِ واقعی هم‌تراز و ثبت شود.\ntwo errors of a cup anemometer (A-255, teaching):\n  overspeeding in turbulent wind: mean +0.86 % (largest at low speed, high TI)\n  flow inclined 5 deg on a slope, ideal cosine response: -0.38 %\n    (real cups differ from the cosine: the class tests show how)\n  the cup's class (a set of tests in turbulent and inclined flow)\n  tells how much of this to expect; a sonic anemometer measures\n  the three components and has no rotating parts to wear\nرده‌بندیِ بادسنج. بادسنج‌های فنجانی بر پایهٔ رفتار در تلاطم، جریانِ مایل و دما رده می‌گیرند؛ رده نشان می‌دهد چقدر از این خطاها در ساختگاهی با پیچیدگیِ معین انتظار داریم. روش‌ها در استانداردِ آزمونِ منحنیِ توان (IEC 61400-12-1:2022) و پیوست‌هایش آمده‌اند و این کتاب مقدارهای آن را نقل نمی‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتابعِ انتقالِ بادسنج چیست و از کجا می‌آید؟\nسه خطای بادسنجِ فنجانی را نام ببرید.\nچرا جهتِ صفرِ بادنما باید ثبت شود؟\nبادسنجِ صوتی چه مزیت و چه ضعفی دارد؟\n\n\n\n\n\n13.2.8 سنجشِ از دور: لیدار و سودار\nایده. لیدار نورِ لیزر را به ذرهٔ معلق در هوا می‌تاباند و از جابه‌جاییِ بسامدِ بازتاب (اثرِ دوپلر) تندیِ هوا را در راستای پرتو می‌سنجد؛ با چند پرتو در زاویه‌های مختلف، بردارِ باد در چند ارتفاع ساخته می‌شود. سودار همین کار را با صوت می‌کند. مزیت‌ها: ارتفاع‌های زیاد تا بالای روتور، جابه‌جاییِ آسان، بی دکلِ بلند. محدودیت‌ها: فرضِ هم‌گنیِ جریان در حجمِ اندازه‌گیری (در زمینِ پیچیده نادرست است)، از دست دادنِ داده در هوای بسیار پاک یا باران و مه، نیاز به برق، و وارسی در برابرِ دکلِ مرجع پیش از کمپین.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nلیدار تندی را چگونه می‌سنجد؟\nفرضِ هم‌گنی چیست و کجا می‌شکند؟\nچرا لیدار پیش از کمپین در کنارِ دکل وارسی می‌شود؟\n\n\n\n\n\n13.2.9 دکل، بازوها و سایهٔ دکل\nایده. دکلِ اندازه‌گیری خودش جریان را آشفته می‌کند. بادسنجِ روی بازو وقتی باد از سمتِ دکل می‌آید در سایهٔ دکل است و کمتر نشان می‌دهد. قاعده‌ها: بادسنجِ اصلی روی نوکِ دکل (بی سایه)؛ بازوهای جانبی به اندازهٔ کافی بلند و رو به جهتی که باد کمتر از آن می‌آید؛ در هر ارتفاعِ مهم دو بادسنج در دو سوی دکل تا در هر جهت یکی آزاد باشد. سایهٔ دکل در داده با نسبتِ تندیِ دو بادسنج بر حسبِ جهت پیدا می‌شود (بخش 13.11.1).\n\n\n\n\n\n\nشکل 13.3: دکلِ اندازه‌گیریِ نیروگاهِ P: بادسنج‌ها در 60، 80 و 100 m، بادنماها، دما و فشار، و لیدارِ کنارِ دکل تا 150 m\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nنصب، بالارفتن از دکل، تعویضِ حس‌گر و نجات در ارتفاع فقط با رویهٔ مکتوب، تجهیزِ حفاظتِ فردی، آموزشِ گواهی‌شده و مجوزِ کار انجام می‌شود (فصل‌های ۳۲ و ۴۹). دکل در برابرِ صاعقه هم محافظت می‌شود (فصلِ ۲۶). این فصل رویهٔ هیچ‌کدام را نمی‌دهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بادسنجِ اصلی روی نوکِ دکل است؟\nبازوها را رو به کدام جهت نصب می‌کنید؟\nسایهٔ دکل در داده چگونه دیده می‌شود؟\n\n\n\n\n\n13.2.10 واسنجی و ردیابی‌پذیری\nایده. هر بادسنجِ فنجانی پیش از نصب در تونلِ بادِ دارای صلاحیت واسنجی می‌شود و گواهی‌ای با سریال، شیب و عرض از مبدأِ تابعِ انتقال و عدمِ قطعیت می‌گیرد؛ ثبت‌کننده باید همان ضریب‌ها را به کار ببرد. پس از کمپین، واسنجیِ دوباره نشان می‌دهد ابزار در طولِ کار تغییر کرده است یا نه. لیدار با مقایسه با دکلِ مرجع وارسی می‌شود. گواهی‌ها، سریال‌ها و ضریب‌ها بخشی از فرادادهٔ کمپین‌اند (بخش 13.5.6).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nگواهیِ واسنجیِ بادسنج چه می‌دهد؟\nچرا ثبت‌کننده باید ضریبِ گواهی را به کار ببرد، نه ضریبِ عمومی؟\nواسنجیِ پس از کمپین چه چیزی را نشان می‌دهد؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-a2",
    "href": "chapters/13-wind-measurement.html#sec-ch13-a2",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.3 عمیق‌تر: پایداری، روتورِ بزرگ و تندباد",
    "text": "13.3 عمیق‌تر: پایداری، روتورِ بزرگ و تندباد\nدرس‌های پیشین گفتند پایداری شکلِ نیم‌رخ را می‌سازد، نیم‌رخ از روتور بزرگ‌تر از یک نقطه است و تلاطم بار می‌سازد. این بخش هر سه را عددی می‌کند: پایداری از دو دما، تندیِ هم‌ارزِ روتور برای نیم‌رخ‌های روز و شب و جت، و ضریبِ تندباد از رکوردهای ثانیه‌ای.\n\n13.3.1 پایداری از دو دما: عددِ ریچاردسون\nایده. هوایی که بالا می‌رود منبسط و سرد می‌شود: در هوای خشک حدودِ 9.8 درجه در هر کیلومتر (نرخِ کاهشِ بی‌دررو). اگر هوای اطراف با ارتفاع کندتر از این سرد شود، بسته‌ای که بالا رفته از اطرافش سردتر و سنگین‌تر است و پایین برمی‌گردد: جو پایدار است و اختلاط کم. اگر تندتر سرد شود، بسته سبک‌تر است و بالاتر می‌رود: جو ناپایدار است. دمای پتانسیل \\(\\theta\\) این مقایسه را ساده می‌کند: گرادیانِ دمای اندازه‌گیری‌شده به‌علاوهٔ نرخِ بی‌دررو. عددِ ریچاردسونِ تودهای کارِ شناوری را با کارِ برش مقایسه می‌کند:\n\\[\n\\frac{d\\theta}{dz} \\approx \\frac{\\Delta T}{\\Delta z} + \\Gamma_d, \\qquad\n\\mathit{Ri}_b = \\frac{g}{\\bar T}\\,\\frac{d\\theta/dz}{(\\Delta v/\\Delta z)^2} ,\n\\tag{13.3}\\]\nبا \\(\\Gamma_d = 0.0098\\ \\text{K/m}\\) و \\(\\bar T\\) دمای مطلقِ میانگین. \\(\\mathit{Ri}_b\\) منفی یعنی ناپایدار، نزدیکِ صفر خنثی و مثبت پایدار؛ در مقدارهای بسیار بیشتر از حدودِ 0.25 تلاطم تقریباً خاموش می‌شود (این عددِ فیزیکِ جو است، نه حدی از استاندارد).\nstability from two temperatures (10 and 92 m, A-257) and the\n  shear of the 60 and 100 m means:\n  period         T10   T92   dtheta/dz K/m   Ri bulk   class\n  night 22-04     6.0   7.6   +0.0293         +1.24   very stable\n  morning 07      9.0   8.3   +0.0013         +0.12   stable\n  midday 13      18.0  16.6   -0.0073         -2.46   unstable\n  evening 18     14.0  13.3   +0.0013         +0.13   stable\n  potential temperature adds 0.0098 K/m to the measured\n  gradient: air that cools more slowly than that with height\n  is stable; well above Ri 0.25 the night layer barely mixes\n  (the steep night shear and low turbulence of section A)\n\nمثال 13.3 (چرا شب برش بزرگ است) پرسش. با دمای 10 و 92 m دکل (مقدارهای آموزشیِ A-257) و تندیِ میانگینِ 60 و 100 m در چهار بخشِ روز (مثال 13.1)، گرادیانِ دمای پتانسیل و عددِ ریچاردسون را حساب کنید و رده‌بندی کنید.\nپاسخ. خروجیِ بالا: شب \\(\\mathit{Ri}_b \\approx +1.24\\) (بسیار پایدار)، صبح و عصر حدودِ +0.12 (پایدار)، نیمروز −2.46 (ناپایدار).\nتفسیر. شب، دمای 92 m از 10 m بیشتر است (وارونگیِ دما): هوای پایین سنگین است و با هوای بالا مخلوط نمی‌شود؛ بادِ بالا آزادانه می‌لغزد و برش بزرگ و تلاطم کم است (شکل 13.1). نیمروز، زمینِ گرم هوای پایین را سبک می‌کند و گردابه‌ها تندی را میانِ ارتفاع‌ها یکسان می‌کنند. دو دما روی دکل (یکی نزدیکِ زمین، یکی نزدیکِ توپی) هزینهٔ کمی دارند و برای تحلیلِ برش، تلاطم و حتی منحنیِ توان شاهدِ پایداری‌اند. وارسی: شب: \\(1.6/82 + 0.0098 = 0.0293\\ \\text{K/m}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا گرادیانِ دمای پتانسیل و نه دمای خام معیارِ پایداری است؟\nوارونگیِ دما چیست و چه وقت رخ می‌دهد؟\nعددِ ریچاردسونِ منفی چه می‌گوید؟\nچرا دو حس‌گرِ دما در دو ارتفاع ارزش دارند؟\n\n\n\n\n\n13.3.2 روتورِ بزرگ: تندیِ هم‌ارزِ روتور\nایده. روتورِ 150 m با توپیِ 100 m از 25 تا 175 m را جارو می‌کند؛ تندیِ توپی فقط یک نقطه از این قرص است. تندیِ هم‌ارزِ روتور تندیِ یکنواختی است که همان شارِ انرژیِ جنبشی را از قرص می‌گذراند. اگر جهت هم با ارتفاع بچرخد، فقط مؤلفهٔ هم‌راستا با توپی حساب می‌شود:\n\\[\nv_\\text{eq} = \\left(\\frac{1}{A}\\int_A \\big(v(z)\\cos\\varphi(z)\\big)^3\\, dA\\right)^{1/3} ,\n\\tag{13.4}\\]\nبا \\(\\varphi(z)\\) اختلافِ جهت با جهتِ توپی. فصلِ ۱۱ همین را برای قانونِ توانی حساب کرد (بخش 11.2.17)؛ تابعِ زیر هر نیم‌رخی را می‌پذیرد:\ndef rotor_equivalent(profile, hub: float, radius: float,\n                     veer_per_m: float = 0.0, n: int = 400) -&gt; float:\n    \"\"\"Rotor-equivalent wind speed of any profile v(z) (a function of\n    height): the uniform speed with the same kinetic power through the\n    disc. With veer, each height counts only its component along the hub\n    direction.\"\"\"\n    t = np.linspace(-math.pi / 2, math.pi / 2, n + 1)  # z = hub + R sin t\n    z = hub + radius * np.sin(t)\n    turn = np.cos(np.radians(veer_per_m * (z - hub)))\n    v = np.asarray(profile(z), float) * turn\n    width = 2 * radius * np.cos(t)                     # chord of the disc\n    flux = np.trapezoid(width * v ** 3 * radius * np.cos(t), t)\n    return float((flux / (math.pi * radius ** 2)) ** (1 / 3))\nrotor-equivalent wind speed, hub 100 m, rotor 150 m, hub speed 8.0 m/s:\n  profile                               REWS m/s   (REWS/hub)^3\n  uniform                                 8.000       1.000\n  day, shear 0.12                         7.951       0.982\n  year mean, shear 0.233                  7.957       0.984\n  night, shear 0.32                       7.992       0.997\n  night, shear 0.32 + veer 0.25 deg/m     7.888       0.958\n  jet: nose at 130 m, falling above       7.712       0.896\n  the hub speed alone misses what the upper and lower blade\n  see: with a power law the disc carries a little less power\n  than the hub speed says (most for a gentle shear), veer takes\n  about 4 % and a jet nose below the top about 10 %; below\n  rated the power follows the cube of the ratio\n\n\n\n\n\n\nشکل 13.4: سه نیم‌رخ با تندیِ یکسانِ 8 m/s در توپی: روز، شب و جتِ سطحِ پایین؛ نوارِ آبی قرصِ روتور است\n\n\n\n\nمثال 13.4 (یک تندیِ توپی، شش روتور) پرسش. برای تندیِ توپیِ 8.0 m/s، تندیِ هم‌ارزِ روتور را برای نیم‌رخِ یکنواخت، روز، میانگینِ سال، شب، شب با چرخشِ 0.25 درجه بر متر و یک جتِ سطحِ پایین با دماغه در 130 m حساب کنید و اثرش را بر توانِ زیرِ اسمی بگویید.\nپاسخ. خروجیِ بالا و شکل 13.4: روز 7.951، سال 7.957، شب 7.992، شب با چرخش 7.888 و جت 7.712 m/s؛ نسبتِ توان 0.982، 0.984، 0.997، 0.958 و 0.896.\nتفسیر. نتیجهٔ نخست شاید غافلگیرکننده باشد: با قانونِ توانی، قرص کمی کمتر از توپی انرژی دارد؛ این کمبود در برشِ صفر و در برشِ یک‌سوم صفر است و بیشینه‌اش (حدودِ دو درصد) نزدیکِ برشِ 0.17 است (مکعبِ تندی در ارتفاع تابعی محدب یا مقعر است و میانگینش با مقدارِ میانی فرق دارد). اثرهای بزرگ از جای دیگرند: چرخشِ شب حدودِ چهار درصد و دماغهٔ جت زیرِ نوکِ بالا حدودِ ده درصد توان را می‌برند. پس دو شبِ «با تندیِ یکسانِ توپی» می‌توانند انرژیِ متفاوت بدهند. این یکی از دلیل‌هایی است که منحنیِ توانِ اندازه‌گیری‌شده با شرایطِ جو تغییر می‌کند (فصل‌های ۱۱ و ۵۰) و لیدارِ چندارتفاعه برای روتورهای بزرگ ارزش دارد. وارسی: \\((7.712/8)^3 = 0.896\\) (درست).\n\n\nمثال 13.5 (جتِ سطحِ پایین و دکلِ کوتاه) پرسش. دکلی که فقط تا 100 m می‌سنجد در شبِ جت چه می‌بیند و چه نمی‌بیند؟ برون‌یابی با برشِ شب در 175 m چه تندی‌ای می‌دهد و نیم‌رخِ جت چه؟\nپاسخ. داده‌های شکل 13.4: برون‌یابی با برشِ 0.32 در 175 m حدودِ 9.57 m/s و نیم‌رخِ جت 7.35 m/s است؛ اختلاف حدودِ 23 % تندی در نوکِ بالایی.\nتفسیر. تا 100 m دو نیم‌رخ یکی‌اند؛ دکل هیچ نشانه‌ای از جت ندارد و برون‌یابی تندیِ بالای روتور را بسیار زیاد نشان می‌دهد. در ساختگاه‌هایی که جتِ شبانه رایج است (دشت‌های باز، بیابان)، اندازه‌گیری تا بالای روتور (لیدار) تنها راهِ دیدنِ آن است؛ برای بار هم مهم است، چون پره در هر دور از بیشینهٔ جت می‌گذرد. وارسی: \\(8 \\times 1.75^{0.32} = 9.57\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتندیِ هم‌ارزِ روتور را تعریف کنید؛ چرا مکعبِ تندی میانگین گرفته می‌شود؟\nچرا با قانونِ توانی تندیِ هم‌ارز کمی کمتر از توپی است؟\nچرخش چگونه در معادلهٔ 13.4 وارد می‌شود؟\nچرا دکلِ کوتاه جت را نمی‌بیند؟\n\n\n\n\n\n13.3.3 تندباد و ضریبِ تندباد\nایده. ثبت‌کنندهٔ دکل در هر ده دقیقه علاوه بر میانگین و انحرافِ معیار، بیشینه را هم ثبت می‌کند. تندباد معمولاً بیشینهٔ میانگینِ چند ثانیه‌ای است و ضریبِ تندباد نسبتِ آن به میانگینِ ده‌دقیقه‌ای. با فرضِ نوسان‌های تصادفی، تندباد حدودِ چند انحرافِ معیار بالای میانگین است:\n\\[\nG = \\frac{v_\\text{gust}}{\\bar v} \\approx 1 + g\\, I ,\n\\tag{13.5}\\]\nبا \\(g\\) ضریبِ قله که به طولِ رکورد، طولِ پنجرهٔ تندباد و طیفِ تلاطم بستگی دارد. تندباد برای بارِ حدی، طراحیِ سازه‌های کوچک (دکل، پایه، قاب‌های خورشیدی، فصلِ ۳۰) و ایمنیِ کار (فصلِ ۳۲) به کار می‌رود.\ngust factor of ten-minute records (3 s gust / 10 min mean):\n  TI     mean G   95 % of G   peak factor (G-1)/TI\n  0.08    1.197     1.264        2.47\n  0.13    1.323     1.419        2.49\n  0.20    1.496     1.674        2.48\n  the gust grows with turbulence: G is about 1 + g x TI with a\n  peak factor g near 2.5 for these records (real spectra, longer\n  records and shorter gust windows give larger g); the mast\n  logs the ten-minute maximum of the one-second samples\n\nمثال 13.6 (سیصد رکوردِ ده‌دقیقه‌ای) پرسش. برای تندیِ میانگینِ 10 m/s و شدتِ تلاطمِ 0.08، 0.13 و 0.20، سیصد رکوردِ ثانیه‌ایِ ده‌دقیقه‌ای بسازید (نوفهٔ خودهمبستهٔ آموزشی با مقیاسِ زمانیِ 15 s، A-257)، تندبادِ سه‌ثانیه‌ای و ضریبِ تندباد را حساب کنید و ضریبِ قله را برآورد کنید.\nپاسخ. خروجیِ بالا: ضریبِ تندبادِ میانگین 1.20، 1.32 و 1.50؛ ضریبِ قله در هر سه حدودِ 2.5.\nتفسیر. تندباد با تلاطم رشد می‌کند و ضریبِ قله تقریباً ثابت می‌ماند: معادلهٔ 13.5 شکلِ درستی دارد. اما عددِ \\(g\\) به داده‌های آموزشیِ ما بسته است؛ طیفِ واقعیِ تلاطم، رکوردِ بلندتر و پنجرهٔ کوتاه‌تر آن را بزرگ‌تر می‌کنند. پس تندبادِ طراحی از دادهٔ اندازه‌گیری‌شدهٔ بیشینه‌ها و روشِ استانداردِ مربوط می‌آید، نه از این ضریب. وارسی: \\(1 + 2.49 \\times 0.13 = 1.32\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضریبِ تندباد را تعریف کنید.\nچرا ضریبِ تندباد با تلاطم بزرگ می‌شود؟\nضریبِ قله به چه چیزهایی بستگی دارد؟\nثبت‌کننده برای تندباد چه آماری باید ذخیره کند؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-a3",
    "href": "chapters/13-wind-measurement.html#sec-ch13-a3",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.4 ابزارها در عمل: خطاهای کوچک با اثرِ بزرگ",
    "text": "13.4 ابزارها در عمل: خطاهای کوچک با اثرِ بزرگ\nهر ابزارِ این فصل درست کار می‌کند اگر درست تنظیم، نصب و خوانده شود. شش درسِ زیر خطاهایی را نشان می‌دهند که در هیچ آزمونِ کیفیتی «پرچم» نمی‌خورند، چون داده معقول به نظر می‌رسد: میانگینِ نادرستِ جهت، ضریبِ نادرستِ بادسنج، فشار در ارتفاعِ نادرست، بادنمای کج، لیدار روی تپه، و داده‌ای که فقط شب‌ها گم می‌شود.\n\n13.4.1 میانگین‌گیریِ جهت\nایده. جهت کمیتی دایره‌ای است: 350° و 10° بیست درجه با هم فاصله دارند، نه سیصد و چهل. میانگینِ حسابیِ آن‌ها 180° است، یعنی بادِ جنوبی به‌جای بادِ شمالی. راهِ درست میانگین‌گرفتن از بردارهای یکه (سینوس و کسینوس) و گرفتنِ زاویهٔ نتیجه است؛ اگر سهمِ هر رکورد به تندی بستگی داشته باشد، بردارها با تندی وزن می‌گیرند.\ndef vector_mean_direction(wd, speed=None) -&gt; float:\n    \"\"\"Mean direction of a set of directions (degrees) by averaging unit\n    vectors (or speed-weighted vectors): 350 and 10 give 0, not 180.\"\"\"\n    a = np.radians(np.asarray(wd, float))\n    w = np.ones_like(a) if speed is None else np.asarray(speed, float)\n    s, c = np.sum(w * np.sin(a)), np.sum(w * np.cos(a))\n    return float(math.degrees(math.atan2(s, c)) % 360.0)\naveraging directions:\n  six ten-minute directions 350, 355, 2, 8, 12, 358\n  arithmetic mean 180.8 deg (wrong); vector mean 0.8 deg\n  mast year, hourly means of six records:\n    arithmetic mean off by more than 10 deg in 44 of 8760 hours (0.5 %)\n  every hour that straddles north is wrong by about 180 deg;\n  loggers and scripts average the sine and cosine (vector mean),\n  often weighted by speed\n\nمثال 13.7 (بادِ شمالی که جنوبی شد) پرسش. میانگینِ شش جهتِ ده‌دقیقه‌ایِ 350، 355، 2، 8، 12 و 358° را به دو روش حساب کنید. در سالِ دکل، در چند ساعت میانگینِ حسابی بیش از ده درجه خطا دارد؟\nپاسخ. خروجیِ بالا: حسابی 180.8°، برداری 0.8°؛ در سالِ دکل 44 ساعت از 8760 (0.5 %).\nتفسیر. در این ساختگاه بادِ شمالی کم است و خطا فقط نیم درصدِ ساعت‌ها را می‌گیرد؛ در ساختگاهی با بادِ غالبِ شمالی، گلِ باد و نسبت‌های بخشی را از اساس خراب می‌کند. همین خطا در برنامه‌های خودساخته رایج‌تر از ثبت‌کننده‌هاست. وارسی: میانگینِ حسابی \\((350 + 355 + 2 + 8 + 12 + 358)/6 = 180.8\\) (درست، و نادرست!).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جهت را نمی‌توان مانندِ دما میانگین گرفت؟\nمیانگینِ برداریِ 80° و 100° چیست؟\nوزن‌دادن با تندی چه زمانی معنا دارد؟\n\n\n\n\n\n13.4.2 تابعِ انتقالِ نادرست\nایده. ثبت‌کننده بسامدِ بادسنج را با شیب و عرض از مبدئی که در آن تایپ شده به تندی تبدیل می‌کند. اگر به‌جای ضریب‌های گواهیِ همان بادسنج ضریبِ عمومیِ سازنده تایپ شود، همهٔ داده کمی جابه‌جا می‌شود: خطایی نرم، ثابت و بی‌صدا.\na generic transfer function in place of the cup's certificate:\n  certificate  v = 0.04897 f + 0.207;  logger  v = 0.0495 f + 0.200\n  at 4 m/s: 4.034; at 8 m/s: 8.077; at 14 m/s: 14.142\n  mean speed of the year +0.95 %; energy +1.53 %\n  fix: back-calculate the frequency with the logger's factors\n  and apply the certificate's (records kept in the metadata);\n  never apply a correction twice\n\nمثال 13.8 (یک درصد تندی، یک و نیم درصد انرژی) پرسش. گواهیِ بادسنجِ 100 m \\(v = 0.04897 f + 0.207\\) است اما در ثبت‌کننده \\(v = 0.0495 f + 0.200\\) تایپ شده است (A-255، آموزشی). خطای تندی را در 4، 8 و 14 m/s، و اثر بر تندیِ میانگین و انرژیِ سال را حساب کنید.\nپاسخ. خروجیِ بالا: 4.034، 8.077 و 14.142 m/s؛ تندیِ میانگین +0.95 % و انرژی +1.53 %.\nتفسیر. هیچ آزمونِ حد، گیرکردگی یا نسبتی این خطا را نمی‌بیند، چون همهٔ رکوردها با یک ضریب جابه‌جا شده‌اند؛ اگر بادسنجِ دیگری با ضریبِ درست در کنارش باشد، نسبتِ آن‌ها یک درصد از انتظار فاصله می‌گیرد. علاج فراداده است: ضریب‌های ثبت‌کننده و گواهی برای هر سریال ثبت می‌شوند، بسامد با ضریب‌های ثبت‌کننده بازسازی و با ضریب‌های گواهی دوباره تبدیل می‌شود، و این اصلاح فقط یک بار و با سند انجام می‌شود. وارسی: \\(f = (8 - 0.207)/0.04897 = 159.1\\ \\text{Hz}\\) و \\(0.0495 \\times 159.1 + 0.2 = 8.077\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا آزمون‌های کیفیت ضریبِ نادرست را نمی‌بینند؟\nبرای اصلاحِ ضریب چه اطلاعاتی از فراداده لازم است؟\nچرا اصلاح نباید دو بار انجام شود و چگونه از آن جلوگیری می‌کنید؟\n\n\n\n\n\n13.4.3 چگالی در ارتفاعِ توپی\nایده. فشار با ارتفاع کم می‌شود: در صد متر حدودِ یک درصد. بستهٔ داده فشارِ ایستگاه و دمای دو متری را می‌دهد (دفترِ دادهٔ بسته)؛ چگالیِ ساخته‌شده از آن‌ها چگالیِ نزدیکِ زمین است، نه توپی. تصحیح با رابطهٔ فشارسنجی و کاهشِ دما با ارتفاع:\n\\[\np_\\text{hub} = p_\\text{st}\\exp\\!\\left(-\\frac{g\\,\\Delta z}{R\\,\\bar T}\\right), \\qquad\nT_\\text{hub} = T_2 - \\gamma\\,\\Delta z ,\n\\tag{13.6}\\]\nبا \\(\\gamma\\) نرخِ کاهشِ دما (این‌جا مقدارِ استانداردِ جوِ مرجع، 0.0065 K/m؛ با دو حس‌گرِ دما، مقدارِ اندازه‌گیری‌شده بهتر است).\nair density at hub height from a pressure sensor at 2 m:\n  pressure 98 m higher: x 0.9885; temperature -0.64 K (standard lapse)\n  mean density at 2 m 1.0559, at the hub 1.0460 kg/m3 (-0.93 %)\n  energy with the hub density: -0.54 % (density-equivalent speed)\n  the data pack gives station pressure and 2 m temperature:\n  chapter 11 used them as they are (D-008); D-017 reduces the\n  pressure to the hub; a stable night (warmer air aloft) lowers\n  the hub density a little more than the standard lapse says\n\nمثال 13.9 (نیم درصدی که فصلِ ۱۱ نداشت) پرسش. چگالیِ میانگین را در 2 m و در توپیِ 100 m حساب کنید و اثرش را بر انرژیِ یک توربین با روشِ تندیِ هم‌ارزِ چگالی (D-008) بیابید.\nپاسخ. خروجیِ بالا: فشار ضربِ 0.9885، دما 0.64 K کمتر؛ چگالیِ میانگین از 1.0559 به 1.0460 kg/m³ (−0.93 %)؛ انرژی −0.54 %.\nتفسیر. فصلِ ۱۱ چگالی را از دادهٔ بسته همان‌گونه که بود ساخت و انرژی را حدودِ نیم درصد زیاد برآورد کرد؛ پایهٔ تازهٔ منبعِ بادی (D-017) فشار را به توپی می‌برد و همهٔ عددهای انرژیِ مزرعه در این فصل (مثال 13.39) با چگالیِ توپی‌اند. در شب‌های پایدار، هوای توپی گرم‌تر از زمین است (مثال 13.3) و چگالی کمی کمتر از این برآورد می‌شود؛ دو حس‌گرِ دما این را هم می‌گیرند. وارسی: \\(\\exp(-9.81 \\times 98/(287.05 \\times 290)) = 0.9885\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفشار در صد متر چند درصد کم می‌شود؟\nچرا کاهشِ دما بخشی از اثرِ فشار را جبران می‌کند؟\nاثرِ چگالی بر انرژی چرا کمتر از اثرش بر چگالی است؟\n\n\n\n\n\n13.4.4 بادنمای کج و دنباله\nایده. بادنما جهت را نسبت به علامتِ صفرِ خودش می‌دهد. اگر هنگامِ نصب علامت با شمالِ واقعی هم‌تراز نشود (یا با شمالِ مغناطیسی هم‌تراز شود و انحرافِ مغناطیسی اصلاح نشود)، همهٔ جهت‌ها با یک زاویهٔ ثابت جابه‌جا می‌شوند. انرژی تغییر نمی‌کند، اما گلِ باد می‌چرخد و هر چیزی که از گلِ باد ساخته می‌شود جابه‌جا می‌شود: چیدمانِ توربین‌ها، تلفِ دنباله، تشخیصِ سایهٔ دکل، روشِ بخشیِ اندازه‌گیری–هم‌بستگی–پیش‌بینی.\na vane mounted 20 deg off, and chapter 11's wake model (layout A):\n  prevailing sector: true 285 deg, with the offset 315 deg\n  case                                       wake loss   farm GWh\n  true directions, layout for the true wind     6.50 %    188.16\n  estimate with the offset directions           6.22 %    188.72\n  layout turned to the offset, true wind        6.95 %    187.25\n  a direction error moves energy between sectors: the wake\n  estimate and the layout follow the wrong rose; the vane's\n  north mark, photos and a second vane or the lidar find it\n\nمثال 13.10 (بیست درجه و چیدمانِ مزرعه) پرسش. با مدلِ دنبالهٔ فصلِ ۱۱ و چیدمانِ A (D-015)، تلفِ دنباله را در سه حالت حساب کنید: جهت‌های درست؛ برآورد با جهت‌های بادنمایی که 20° کج است؛ و چیدمانی که بر پایهٔ گلِ بادِ کج چرخانده شده و با بادِ واقعی کار می‌کند.\nپاسخ. خروجیِ بالا: بخشِ غالب از 285° به 315° می‌رود؛ تلفِ دنباله 6.50 % (درست)، 6.22 % (برآوردِ با بادنمای کج) و 6.95 % (چیدمانِ چرخیده با بادِ واقعی).\nتفسیر. خطای جهت دو بار هزینه دارد: برآوردِ تلف را خوش‌بینانه می‌کند (حدودِ 0.6 GWh در سال) و اگر چیدمان بر پایهٔ آن طراحی شود، مزرعهٔ ساخته‌شده حدودِ 0.9 GWh در سال کمتر از چیدمانِ درست می‌دهد، برای همهٔ عمرِ نیروگاه. نشانه‌ها: عکس‌های نصب با قطب‌نما، بادنمای دوم، جهتِ لیدار، و چرخشِ نیمروزی که باید کوچک باشد (مثال 13.21). وارسی: \\(188.16 - 187.25 = 0.91\\ \\text{GWh}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بادنمای کج انرژیِ برآوردشده را تقریباً تغییر نمی‌دهد اما تلفِ دنباله را چرا؟\nدو راه برای یافتنِ انحرافِ ثابتِ بادنما بنویسید.\nانحرافِ مغناطیسی چیست و چرا باید ثبت شود؟\n\n\n\n\n\n13.4.5 لیدار روی تپه\nایده. لیداری که با چهار پرتوِ مایل (شمال، شرق، جنوب، غرب) کار می‌کند، در هر پرتو فقط مؤلفهٔ باد را در راستای پرتو می‌سنجد. با فرضِ اینکه باد در هر چهار نقطهٔ دایرهٔ اسکن یکسان است، مؤلفه‌ها را ترکیب می‌کند. با زاویهٔ پرتو \\(\\phi\\) از قائم:\n\\[\nu_\\text{E} = \\frac{v_{r,\\text{E}} - v_{r,\\text{W}}}{2\\sin\\phi}, \\qquad\nv_\\text{N} = \\frac{v_{r,\\text{N}} - v_{r,\\text{S}}}{2\\sin\\phi} ,\n\\tag{13.7}\\]\nبا \\(u_\\text{E}\\) و \\(v_\\text{N}\\) مؤلفه‌های شرقی و شمالیِ باد و \\(v_r\\) تندیِ شعاعیِ هر پرتو.\nروی زمینِ هموار فرض درست است. روی تپه، هوا در سمتِ رو به باد بالا می‌رود و در سمتِ پشت به باد پایین؛ دو پرتو مؤلفهٔ قائمِ متفاوتی می‌بینند و این اختلاف در معادلهٔ 13.7 به‌جای تندیِ افقی خوانده می‌شود.\nfour-beam lidar, beams 28 deg off vertical, west wind 7.5 m/s at 100 m:\n  scan circle diameter at 100 m: 106 m\n  vertical wind  west beam  east beam   reconstructed   error\n  difference 0.0   +0.00      -0.00         7.500 m/s     +0.0 %\n  difference 0.1   +0.05      -0.05         7.406 m/s     -1.3 %\n  difference 0.2   +0.10      -0.10         7.312 m/s     -2.5 %\n  difference 0.3   +0.15      -0.15         7.218 m/s     -3.8 %\n  on a hilltop the flow rises on the windward side and sinks on\n  the lee side: the beams see different vertical winds and the\n  homogeneous reconstruction reads the horizontal speed low;\n  flat sites keep the error small, complex sites need a flow\n  model correction or a mast (chapter 14)\n\n\n\n\n\n\nشکل 13.5: لیدارِ چهارپرتو روی زمینِ هموار و روی تپه: پرتوها دو جای دایرهٔ اسکن را می‌بینند (مفهومی)\n\n\n\n\nمثال 13.11 (چهار درصدی که تپه برداشت) پرسش. بادِ غربیِ 7.5 m/s در 100 m، پرتوهای 28° از قائم (آموزشی). اگر بادِ قائم در پرتوِ غربی \\(+\\Delta w/2\\) و در پرتوِ شرقی \\(-\\Delta w/2\\) باشد، تندیِ بازسازی‌شده را برای \\(\\Delta w\\) از صفر تا 0.3 m/s حساب کنید.\nپاسخ. خروجیِ بالا: قطرِ دایرهٔ اسکن 106 m؛ خطا −1.3، −2.5 و −3.8 % برای 0.1، 0.2 و 0.3 m/s.\nتفسیر. اختلافِ چند دهم متر بر ثانیه در بادِ قائم میانِ دو نقطهٔ صد متر دور از هم روی یک تپه عادی است، و چند درصد خطای تندی یعنی حدودِ دو برابرِ آن در انرژی. لیدار روی زمینِ هموار ابزاری عالی است؛ روی زمینِ پیچیده یا باید با مدلِ جریان تصحیح شود (فصلِ ۱۴) یا کنارِ دکلی در همان شرایط وارسی شود. وارسی: \\(\\Delta w \\cos 28^\\circ/(2\\sin 28^\\circ) = 0.3 \\times 0.8829/0.9389 = 0.282\\) و \\(0.282/7.5 = 3.8\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nلیدارِ چهارپرتو چه فرضی دربارهٔ جریان می‌کند؟\nچرا روی تپه تندی را کم نشان می‌دهد؟\nقطرِ دایرهٔ اسکن در 150 m چند است و چرا اهمیت دارد؟\n\n\n\n\n\n13.4.6 داده‌ای که شب گم می‌شود\nایده. لیدار در هوای بسیار پاک (ذرهٔ کم برای بازتاب)، در مه و باران داده از دست می‌دهد. این شرایط تصادفی نیستند: هوای پاک و آرامِ شب‌های پایدار، همان شب‌هایی است که بادِ بالا تند است. بازیابیِ بالا تضمینِ نمایندگی نیست.\na lidar that loses more data at night (A-257):\n  recovery 87.8 %; night 74.9 %, day 97.0 %\n  true mean at 150 m             7.814 m/s\n  mean of the records kept       7.725 m/s (-1.15 %)\n  mean of the 24 hourly means    7.808 m/s (-0.08 %)\n  the windy stable nights are lost more often: a high recovery\n  can still be biased; weighting by hour (or month and hour)\n  restores the balance, and the loss pattern is reported\n\nمثال 13.12 (بازیابیِ ۸۸ درصد با سوگیری) پرسش. فرض کنید لیدار 25 % رکوردهای شب و 3 % رکوردهای روز را از دست می‌دهد (A-257). میانگینِ تندیِ 150 m را از همهٔ رکوردها، از رکوردهای مانده و از میانگینِ ۲۴ میانگینِ ساعتی حساب کنید.\nپاسخ. خروجیِ بالا: بازیابی 87.8 %؛ میانگینِ واقعی 7.814، رکوردهای مانده 7.725 m/s (−1.15 %)، میانگینِ ساعتی 7.808 m/s (−0.08 %).\nتفسیر. یک درصد تندی کمتر یعنی حدودِ دو درصد انرژیِ کمتر در توپیِ 150 m: بی‌آنکه هیچ رکوردی «بد» باشد. وزن‌دهی بر حسبِ ساعت (یا ماه و ساعت) تعادل را برمی‌گرداند، به شرطِ آنکه در هر ساعت دادهٔ کافی مانده باشد. گزارشِ کمپین الگوی از دست رفتن را (بر حسبِ ساعت، ماه، شرایط) می‌دهد، نه فقط درصدِ کل را. همین برای بادسنجِ یخ‌زده درست است: یخ فقط در شب‌های سرد رخ می‌دهد (بخش 13.5.4). وارسی: \\(7.725/7.814 - 1 = -1.14\\ \\%\\) (درست، گرد شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بازیابیِ بالا تضمینِ نمایندگی نیست؟\nوزن‌دهی بر حسبِ ساعت چگونه سوگیری را کم می‌کند و کی کار نمی‌کند؟\nدو حس‌گرِ دیگر که دادهٔ «شرطی» از دست می‌دهند نام ببرید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-b",
    "href": "chapters/13-wind-measurement.html#sec-ch13-b",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.5 ب. طراحیِ کمپین و کیفیتِ داده",
    "text": "13.5 ب. طراحیِ کمپین و کیفیتِ داده\nبخشِ ب کمپینِ اندازه‌گیری را طراحی می‌کند: کدام ارتفاع‌ها، چه افزونگی‌ای، چه بازیابی‌ای، با یخ و خرابی چه کنیم، داده را چگونه پالایش و سند کنیم و کمپین را با چه معیاری بپذیریم. خطاهای کاشته‌شده در سالِ دکل (A-251) نمونه‌های این بخش‌اند: سایهٔ دکل و فرسایشِ یاتاقان روی بادسنجِ 80 m، یخ‌زدگیِ بادسنجِ 100 m و چهار روز قطعِ ثبت‌کننده.\n\n13.5.1 ارتفاع‌ها و پیکربندی\nایده. بهترین اندازه‌گیری در ارتفاعِ توپی است؛ هر متر برون‌یابی عدمِ قطعیت می‌افزاید (مثال 13.35). دکلِ نیروگاهِ P تا 100 m، همان ارتفاعِ توپیِ پایه، است و دو ارتفاعِ پایین‌تر (60 و 80 m) برای برش دارد. اگر توپی بلندتر شود (فصلِ ۱۱، مثال 11.47)، لیدار کنارِ دکل اندازه‌گیری را تا بالای روتور می‌برد. پیکربندیِ معمول: بادسنجِ اصلی روی نوک، دو بادسنج در ارتفاع‌های میانی در دو سوی دکل، دو بادنما، دما در دو ارتفاع (برای پایداری)، فشار و رطوبت، ثبت‌کننده با برقِ خورشیدی و ارتباطِ دور. جای دکل نمایندهٔ جای توربین‌هاست: همان ارتفاعِ زمین، همان زبری، دور از مانع و دنباله.\nlidar against the mast at 100 m (A-252):\n  records compared 37,565 (both valid, above 4 m/s)\n  slope through the origin 1.0051; r^2 0.9966; MBE +0.042 m/s\n  lidar recovery 92.0 %\n  at 150 m: lidar 7.828 m/s; mast extrapolated with one shear 7.775 m/s\n    (-0.7 %)\n  a lidar checked against a mast at one height can then carry the\n  measurement to heights the mast does not reach; its own\n  calibration (a verification against a reference mast) is part\n  of the evidence\n\nمثال 13.13 (لیدار کنارِ دکل) پرسش. لیدارِ کنارِ دکل (A-252) را در 100 m با بادسنج مقایسه کنید و تندیِ 150 mِ لیدار را با برون‌یابیِ دکل با یک نمای برش بسنجید.\nپاسخ. خروجیِ بالا: شیبِ 1.005، ضریبِ تعیینِ 0.997، بازیابیِ لیدار 92 %؛ در 150 m برون‌یابیِ دکل 0.7 % کمتر از لیدار.\nتفسیر. لیدارِ وارسی‌شده می‌تواند اندازه‌گیری را به ارتفاعی ببرد که دکل ندارد. بازیابیِ کمترِ لیدار (هوای پاک، باران، مه) با دکل جبران می‌شود: دو ابزار مکملِ هم‌اند. وارسی: سوگیریِ آموزشیِ لیدار 0.5 % بود و شیب همان را نشان می‌دهد (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اندازه‌گیری در ارتفاعِ توپی بهتر است؟\nپیکربندیِ معمولِ دکل را بنویسید.\nلیدار و دکل چگونه مکملِ هم‌اند؟\n\n\n\n\n\n13.5.2 افزونگی\nایده. هر حس‌گر یک روز خراب می‌شود؛ پرسش این است که کِی می‌فهمیم. با دو بادسنجِ نزدیک (در یک ارتفاع یا در ارتفاع‌های مجاور)، نسبتِ آن‌ها در هفته‌های سالم پایدار است و انحرافِ ماندگار از آن، خرابی را نشان می‌دهد. بی افزونگی، بادسنجی که آهسته کند می‌شود با «تابستانِ آرام» اشتباه گرفته می‌شود.\na redundant height finds the 80 m bearing wear (weekly ratio 80/100):\n  reference weeks 1-20: mean 0.9517, sd 0.0051\n  wear starts in week 26 (July); two weeks in a row below\n    mean - 2 sd first in week 31\n  without a second sensor nearby, the same loss would look like\n  a calm summer; with it, the fault is a few weeks old when found\n\nمثال 13.14 (فرسایشی که پنج هفته بعد پیدا شد) پرسش. با نسبتِ هفتگیِ 80 به 100 m (بیرون از بخشِ سایه) و قاعدهٔ «دو هفتهٔ پیاپی زیرِ میانگین منهای دو انحرافِ معیار»، فرسایشِ یاتاقانِ بادسنجِ 80 m را که از هفتهٔ ۲۶ آغاز شد، پیدا کنید.\nپاسخ. خروجیِ بالا: هشدار در هفتهٔ ۳۱.\nتفسیر. پنج هفته داده با خطای کوچک ثبت شد؛ بی افزونگی شاید شش ماه. قاعدهٔ ساده در پایشِ هفتگیِ کمپین کافی است، و اقدامِ پس از هشدار (بازدید، تعویض، واسنجیِ دوباره) در دفترِ کمپین ثبت می‌شود. وارسی: کاهشِ 0.6 % در ماه پس از حدودِ یک ماه به دو انحرافِ معیارِ نسبتِ هفتگی (1 %) نزدیک می‌شود (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nافزونگی چه پرسشی را پاسخ می‌دهد؟\nچرا نسبتِ هفتگی بیرون از بخشِ سایه حساب شد؟\nپس از هشدار چه اقدام‌هایی لازم است؟\n\n\n\n\n\n13.5.3 بازیابی و پالایش\nایده. بازیابیِ داده سهمِ رکوردهایی است که پس از کنترلِ کیفیت معتبر مانده‌اند (E07). برای هر حس‌گر جداگانه حساب می‌شود، نه برای دکل: یک دکل می‌تواند بادسنجِ بالایش کامل و بادسنجِ میانی‌اش نصفه باشد. پالایه‌ها همان منطقِ فصلِ ۱۲ را دارند: نبودِ داده، حدهای فیزیکی، گیرکرده، یخ، سایهٔ دکل؛ هر رکورد پرچم می‌گیرد و حذف نمی‌شود.\nquality flags and data recovery of the mast year:\n  month   100 m    80 m    60 m\n  Jan      97.0    91.3   100.0\n  Feb      99.7    52.7   100.0\n  Mar     100.0    70.4   100.0\n  Apr     100.0    80.2   100.0\n  May      87.1    63.2    87.1\n  Jun     100.0    84.1   100.0\n  Jul     100.0     0.0   100.0\n  Aug     100.0     0.0   100.0\n  Sep     100.0     0.0   100.0\n  Oct     100.0     0.0   100.0\n  Nov     100.0     0.0   100.0\n  Dec     100.0     0.0   100.0\n  year:    98.6    36.9    98.9  (%)\n  flags: outage 576 records, icing at 100 m 147, shadow at 80 m 11664\n  injected icing 288 records: found 147, false alarms 0\n  80 m data after June are excluded for shear work: recovery\n  is a property of each sensor, not of the mast\n\n\n\n\n\n\nشکل 13.6: بازیابیِ ماهانهٔ سه بادسنجِ دکل پس از کنترلِ کیفیت\n\n\n\n\nمثال 13.15 (بازیابیِ هر حس‌گر) پرسش. پرچم‌های سال را بزنید (قطعِ ثبت‌کننده، یخ در 100 m، سایهٔ دکل و دورهٔ فرسایش در 80 m) و بازیابیِ ماهانه و سالانهٔ هر بادسنج را بیابید.\nپاسخ. خروجیِ بالا: 100 m 98.6 %، 60 m 98.9 %، 80 m فقط 36.9 %.\nتفسیر. بادسنجِ 80 m پس از ژوئن برای کارِ برش کنار می‌رود و پیش از آن هم بخشِ سایه را ندارد؛ چون بخشِ سایه نزدیکِ جهتِ غالب است، بخشِ بزرگی از داده از دست رفت: جهتِ بازو باید پیش از نصب با گلِ بادِ ساختگاه انتخاب شود. قاعدهٔ یخ از ۲۸۸ رکوردِ یخ‌زده ۱۴۷ را یافت و هشدارِ نادرست نداشت: آغازِ هر رویداد پیدا می‌شود اما پایانش، وقتی هوا گرم می‌شود و یخ هنوز آب نشده، نه (بخش 13.5.4). وارسی: ۵۷۶ رکوردِ قطعی چهار روزِ کامل است (\\(4 \\times 144\\)، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بازیابی برای هر حس‌گر جداگانه حساب می‌شود؟\nچرا جهتِ بازوی 80 m این‌قدر داده را هدر داد؟\nبازیابیِ ماهی با ۱٬۵۰۰ رکوردِ پرچم‌خورده از ۵۲٬۵۶۰ (سال) چند است (E07)؟\n\n\n\n\n\n13.5.4 یخ‌زدگی\nایده. یخ روی فنجان‌ها چرخش را کند یا متوقف می‌کند و بادنما را می‌بندد؛ داده‌ها «ممکن» به نظر می‌رسند اما غلط‌اند. نشانه‌ها: انحرافِ معیارِ تقریباً صفر، تندیِ کم یا ثابت، جهتِ ثابت، در دمای نزدیکِ صفر یا زیرِ آن با رطوبتِ زیاد. حس‌گرهای گرم‌شونده و یک حس‌گرِ دوم با گرمایشِ متفاوت این دوره‌ها را کم یا شناختنی می‌کنند.\nicing exposure of the mast year:\n  ten-minute records below +1 C: 2,970 (5.7 % of the year)\n  injected icing events: 288 records (6 x 8 h)\n  detection by 'almost no variability while cold' finds the\n  start of each event; the end is missed when the air warms\n  before the ice melts (lab D); heated cups and vanes and a\n  second, differently heated sensor make the gaps smaller\nپیامد برای نیروگاه. همان شرایطِ یخ‌زدگیِ حس‌گر، پرهٔ توربین را هم یخ می‌زند (فصلِ ۱۱، بخش 11.4.11)؛ پس دادهٔ یخ‌زدگیِ کمپین شاهدِ ریسکِ پرتابِ یخ و توقفِ توربین هم هست (U-040).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار نشانهٔ یخ‌زدگیِ بادسنج را بنویسید.\nچرا پایانِ رویدادِ یخ دیرتر شناخته می‌شود؟\nدادهٔ یخ‌زدگیِ کمپین چه شاهدی برای توربین است؟\n\n\n\n\n\n13.5.5 خرابی‌های رایجِ حس‌گر\nایده. فهرستِ خرابی‌هایی که تحلیل‌گرِ داده باید بشناسد: گیرکردن (عددِ ثابت)، فرسایشِ یاتاقان (کاهشِ تدریجی، آستانهٔ شروعِ بالاتر)، سایهٔ دکل (وابسته به جهت)، یخ، قطعیِ برق یا ثبت‌کننده (شکاف)، ضریبِ نادرست در ثبت‌کننده (خطای ثابت از روزِ نصب)، جهتِ صفرِ نادرستِ بادنما (چرخشِ ثابتِ گلِ باد)، ساعتِ نادرست (فصلِ ۱۲)، آسیبِ صاعقه (پرش یا خرابیِ ناگهانی). هر کدام امضایی در داده دارد: وابسته به زمان، جهت، تندی یا دما. بخشِ ت روشِ تشخیص را روی دادهٔ دکل نشان می‌دهد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nامضای فرسایشِ یاتاقان و سایهٔ دکل را مقایسه کنید.\nضریبِ نادرستِ ثبت‌کننده چگونه پیدا می‌شود؟\nجهتِ صفرِ نادرستِ بادنما در کدام تحلیل دیده می‌شود؟\n\n\n\n\n\n13.5.6 فراداده و ردیابی‌پذیری\nایده. بی فراداده، دادهٔ باد شاهد نیست. حداقلِ فراداده: نقشه و مختصاتِ دکل؛ ارتفاع و جهتِ هر بازو و طولِ آن؛ سریال و گواهیِ واسنجیِ هر حس‌گر و ضریب‌های به‌کاررفته در ثبت‌کننده؛ جهتِ صفرِ بادنماها؛ عکس‌های نصب؛ تنظیم‌های ثبت‌کننده (بازه، برچسبِ زمانی، منطقهٔ زمانی)؛ دفترِ بازدید و تعمیر؛ هر تغییر با تاریخ. استانداردِ آزمونِ منحنیِ توان و راهنماهای ارزیابیِ منبع فهرست‌های کامل‌تری دارند؛ برنامهٔ اندازه‌گیریِ نیروگاهِ P (PLP-GEN-PRO-0002) این فهرست را الزام می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهشت قلمِ فراداده را نام ببرید.\nچرا عکس‌های نصب جزءِ شاهدند؟\nاگر ضریبِ ثبت‌کننده با گواهی فرق کند، چه می‌کنید؟\n\n\n\n\n\n13.5.7 طولِ کمپین\nایده. کمپینِ کوتاه دو کمبود دارد: میانگینِ نامطمئن و نبودِ همهٔ فصل‌ها. عدمِ قطعیتِ میانگین با جذرِ شمارِ ماه‌ها کم می‌شود (اگر ماه‌ها مستقل باشند، که کرانی خوش‌بینانه است):\ncampaign length and the uncertainty of the mean wind speed:\n  monthly means vary by 14.7 % (sd, synthetic year)\n  months   relative standard error (if months were independent)\n     3       8.5 %\n     6       6.0 %\n    12       4.2 %\n    24       3.0 %\n  a short campaign also misses the seasons: twelve months is the\n  usual minimum, and the long-term correction (section C) carries\n  the year to the decades the project needs\nپیامد. دوازده ماه کمینهٔ رایج است و تصحیحِ بلندمدت (بخش 13.8.4) سال را به دهه‌ها می‌برد؛ کمپینِ دوساله عدمِ قطعیت را کمتر و شانسِ دیدنِ رخدادهای نادر را بیشتر می‌کند. ادامهٔ دکل یا لیدار پس از ساخت (برای آزمونِ منحنیِ توان و پایشِ عملکرد) ارزانِ‌ترین راهِ بهبودِ شاهد است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو کمبودِ کمپینِ کوتاه را بنویسید.\nچرا فرضِ استقلالِ ماه‌ها خوش‌بینانه است؟\nدکل پس از ساخت چه کاربردی دارد؟\n\n\n\n\n\n13.5.8 پذیرشِ کمپین\nایده. کمپین با یک گزارشِ پذیرش بسته می‌شود که می‌گوید داده برای کدام کاربرد پذیرفته است: انرژی در ارتفاعِ توپی، بار، آزمونِ منحنیِ توان. معیارها (آموزشی): بازیابیِ حس‌گرهای اصلی، واسنجی‌های معتبر پیش و پس از کمپین، خرابی‌های شناخته‌شده با اقدام، وارسیِ لیدار، روشِ بلندمدت با هم‌بستگیِ کافی، و محدودیت‌های اعلام‌شده. نسخهٔ نیروگاهِ P در مثال 13.40 آمده است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پذیرشِ کمپین برای «کاربرد» تعریف می‌شود؟\nشش معیارِ پذیرش را بنویسید.\nگزارشی که فقط «داده خوب است» می‌گوید چه کم دارد؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-b2",
    "href": "chapters/13-wind-measurement.html#sec-ch13-b2",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.6 طراحیِ کمپین: جا، ارتفاع، برق و ارزش",
    "text": "13.6 طراحیِ کمپین: جا، ارتفاع، برق و ارزش\nبخشِ ب گفت کمپینِ خوب چه دارد. این بخش تصمیم‌های طراحی را با عدد می‌گیرد: دکل کجا، تا چه ارتفاعی، با چه برقی، و آیا ارزش دارد سالِ دوم یا لیدار به آن افزوده شود. پاسخ‌ها برنامه‌اند، نه دستورِ کار: نصب و برپایی کارِ پیمانکارِ صلاحیت‌دار با رویهٔ مکتوب است (فصل‌های ۳۲ و ۴۹).\n\n13.6.1 جای دکل و نمایندگی\nایده. دکل باید باد را در جای توربین‌ها نمایندگی کند. هرچه زمین پیچیده‌تر، شعاعی که یک دکل نمایندگی می‌کند کوچک‌تر است. معیارهای انتخاب:\n\n\n\nجدول 13.1: معیارهای انتخابِ جای دکلِ اندازه‌گیری\n\n\n\n\n\n\n\n\n\n\nمعیار\nپرسش\nنیروگاهِ P\n\n\n\n\nشباهتِ ارتفاعِ زمین\nدکل هم‌ترازِ توربین‌هاست یا روی تپه و درّه؟\nدشتِ کم‌شیب؛ دکل در میانهٔ ردیف‌ها\n\n\nزبری و مانع\nپوشش و مانعِ اطراف مانندِ جای توربین‌هاست؟\nبوته‌زارِ کم‌ارتفاع، بی مانع\n\n\nفاصله\nدورترین توربین چقدر از دکل فاصله دارد؟\nحدودِ یک و نیم کیلومتر (چیدمانِ A)\n\n\nجهتِ غالب\nدکل در دنبالهٔ مانع یا توربینِ موجودی نیست؟\nبادِ غالب از غرب؛ بالادست آزاد\n\n\nدسترسی و ایمنی\nراهِ دسترسی، فاصله از خطِ برق و راه\nکنارِ راهِ دسترسیِ ساختگاه\n\n\nمجوز و ارتفاعِ مجاز\nدکل نیازمندِ مجوزِ ارتفاع یا علامتِ هوانوردی است؟\nبا مراجعِ محلی (فصل‌های ۵۵ تا ۵۷)\n\n\nماندگاری\nدکل پس از ساخت به‌عنوانِ دکلِ عملکرد می‌ماند؟\nپیشنهاد: بله، بیرون از دنباله (فصلِ ۵۰)\n\n\n\n\n\n\nنمایندگیِ مکانی را مدلِ جریان (فصلِ ۱۴) کمّی می‌کند: تفاوتِ تندی میانِ دکل و هر توربین برآورد و عدمِ قطعیتِ آن به بودجه افزوده می‌شود (U-049). برای مزرعه‌ای بزرگ‌تر یا زمینی پیچیده‌تر، دکلِ دوم یا لیدارِ جابه‌جاشونده این عدمِ قطعیت را کم می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه معیارِ انتخابِ جای دکل را با دلیل بنویسید.\nچرا دکل روی بلندترین تپهٔ ساختگاه انتخابِ خوبی نیست؟\nچرا دکلِ اندازه‌گیری را پس از ساخت نگه می‌دارند؟\n\n\n\n\n\n13.6.2 ارتفاع‌ها و هزینهٔ برون‌یابی\nایده. هر متر که توپی بالاتر از بلندترین بادسنج باشد با برش پر می‌شود و عدمِ قطعیتِ برش به تندی می‌رسد. از قانونِ توانی:\n\\[\n\\frac{u(v_\\text{hub})}{v_\\text{hub}} = \\ln\\frac{z_\\text{hub}}{z_\\text{top}}\\; u(\\alpha) .\n\\tag{13.8}\\]\nuncertainty of extrapolating the speed from the top cup to the hub:\n  u(v)/v = ln(hub / top) x u(shear); energy x 1.6\n  top m  hub m   u(shear) 0.03       u(shear) 0.05\n                 speed   energy      speed   energy\n   100    100    0.0 %   0.0 %       0.0 %   0.0 %\n   100    120    0.5 %   0.9 %       0.9 %   1.5 %\n   100    150    1.2 %   1.9 %       2.0 %   3.2 %\n   100    175    1.7 %   2.7 %       2.8 %   4.5 %\n    80    120    1.2 %   1.9 %       2.0 %   3.2 %\n    60    150    2.7 %   4.4 %       4.6 %   7.3 %\n  measuring at (or near) hub height removes the largest term a\n  short mast adds; a lidar to the hub replaces it by its own\n  smaller verified uncertainty\n\nمثال 13.16 (دکلِ کوتاه گران است) پرسش. با عدمِ قطعیتِ برشِ 0.03 و 0.05، عدمِ قطعیتِ تندی و انرژی را برای چند ترکیبِ «بلندترین بادسنج و توپی» حساب کنید.\nپاسخ. خروجیِ بالا: از 100 به 120 m حدودِ 0.5 تا 0.9 % تندی؛ به 150 m حدودِ 1.2 تا 2.0 %؛ از 60 به 150 m حدودِ 2.7 تا 4.6 % تندی، یعنی تا 7.3 % انرژی.\nتفسیر. عدمِ قطعیتِ برون‌یابی با لگاریتمِ نسبتِ ارتفاع‌ها رشد می‌کند؛ پس دکلِ 60 m برای توپیِ 150 m از همهٔ جزءهای دیگرِ بودجه بزرگ‌تر است. روشِ رایج این است که بلندترین بادسنج تا جای ممکن نزدیکِ ارتفاعِ توپی باشد و برای توپی‌های بلندتر لیدار تا توپی افزوده شود؛ مرزِ پذیرفتنی را روشِ مهندسِ مستقل تعیین می‌کند (فصلِ ۱۶). وارسی: \\(\\ln(150/60) \\times 0.05 = 0.916 \\times 0.05 = 4.6\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 13.8 را از قانونِ توانی به دست آورید.\nچرا عدمِ قطعیت با لگاریتمِ نسبت رشد می‌کند و نه با اختلافِ ارتفاع؟\nبرای توپیِ 175 m، دکلِ 100 m چه عدمِ قطعیتی می‌افزاید؟\n\n\n\n\n\n13.6.3 برق، ارتباط و دادهٔ کمپین\nایده. دکلِ دورافتاده با صفحهٔ خورشیدی و باتری کار می‌کند. بار معمولاً کوچک است (ثبت‌کننده، مودم، حس‌گرها)، اما گرمایشِ بادسنج و بادنما در یخ‌بندان چند برابرِ آن است. طراحیِ برق از بدترین ماه شروع می‌شود و ثبت‌کننده و مودم منبعِ جدا و محافظت‌شده دارند تا داده حتی وقتی گرمایش برق را تمام کرد بماند.\npower budget of a solar-powered mast in January (A-257):\n  horizontal 2.69 kWh/m2 a day; tilted panel x 1.6 = 4.30 sun-hours\n  base load (logger, modem, sensors) 60 Wh a day\n  heated cup and vane below 1 C: 7.2 h a day -&gt; 216 Wh a day\n  panel for the base load         23 W\n  panel with heating             107 W\n  battery, 5 days of base load    50 Ah at 12 V\n  heating multiplies the winter energy several times: heated\n  sensors need a larger supply or grid power; the logger and\n  modem keep a separate protected supply so data survive\n\nمثال 13.17 (ژانویه، با و بی گرمایش) پرسش. با بارهای آموزشیِ A-257 (ثبت‌کننده 0.5، مودم 1.5، حس‌گرها 0.5 W؛ دو حس‌گرِ گرم‌شونده هر کدام 15 W زیرِ 1 °C) و تابشِ ژانویهٔ بستهٔ داده، توانِ صفحه و ظرفیتِ باتری را برآورد کنید.\nپاسخ. خروجیِ بالا: بارِ پایه 60 Wh در روز و گرمایش 216 Wh؛ صفحه 23 W برای بارِ پایه و 107 W با گرمایش؛ باتری 50 Ah در 12 V برای پنج روز.\nتفسیر. گرمایش انرژیِ زمستان را حدودِ چهار و نیم برابر می‌کند. اگر صفحه برای بارِ پایه طراحی شود، گرمایش باتری را در چند روزِ ابری تخلیه می‌کند و همهٔ داده از دست می‌رود؛ یخ‌زدگی بادسنج (بخش 13.5.4) بی گرمایش هم دادهٔ زمستان را کم می‌کند. راه‌حل‌ها: برقِ شبکه یا صفحهٔ بزرگ‌تر، گرمایشِ فقط برای یک بادسنج و یک بادنمای مرجع، و جداکردنِ مدارِ ثبت‌کننده. این‌ها مقدارهای آموزشی‌اند؛ مشخصهٔ واقعی از برگهٔ دادهٔ تأمین‌کننده و دادهٔ تابشِ ساختگاه می‌آید (فصلِ ۱۲). وارسی: \\(60/(4.30 \\times 0.6) = 23\\ \\text{W}\\) (درست).\n\nدادهٔ کمپین. دادهٔ دکل همان قاعده‌های فصلِ ۵ را دارد (بخش 5.2.7، بخش 5.2.13): پروندهٔ خامِ روزانه با نامِ ثابت (شناسهٔ دکل، تاریخ)، چکیدهٔ رمزنگاشتی برای هر پرونده، بارگیریِ خودکارِ روزانه و پشتیبانِ دوم، و پایگاهی که داده را فقط افزودنی نگه می‌دارد: پاک‌سازی پرچم می‌زند و داده را عوض نمی‌کند. ثبت‌کننده با زمانِ مرجع هم‌گام می‌شود (بخش 13.7.2) و تنظیماتش (ضریب‌ها، بازه، کانال‌ها) با هر تغییر نسخه می‌گیرد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا طراحیِ برق از بدترین ماه شروع می‌شود؟\nچرا ثبت‌کننده باید منبعِ جدا از گرمایش داشته باشد؟\nسه قاعدهٔ مدیریتِ دادهٔ کمپین را بنویسید.\n\n\n\n\n\n13.6.4 ارزشِ اندازه‌گیریِ بهتر\nایده. اندازه‌گیریِ بیشتر انرژیِ میانه (P50) را تغییر نمی‌دهد؛ عدمِ قطعیت را کم می‌کند و P90 را بالا می‌برد. چون بدهیِ پروژه بر پایهٔ P90 اندازه گرفته می‌شود (فصلِ ۲۱)، هر گیگاوات‌ساعتِ P90 ارزشِ مالی دارد. پرسشِ طراحیِ کمپین این است: کدام گزینه بیشترین P90 را با کمترین هزینه می‌خرد؟\nwhat a better campaign is worth (farm P50 191.87 GWh, 50 u/MWh):\n  option                                  u(v)   u(E)   P90 GWh\n  hub 100 m, campaign as built           2.58 %  4.1 %    181.8\n  hub 150 m, mast only (extrapolated)    2.85 %  4.6 %      (*)\n  hub 150 m, lidar to the hub (0.8 %)    2.70 %  4.3 %      (*)\n  hub 100 m, second year (MCP 1.5 %)     2.21 %  3.5 %    183.3\n  hub 100 m, second year + second mast   2.09 %  3.3 %    183.8\n  (*) a 150 m hub also has a larger P50 (lab E)\n  a second year raises P90 by 1.48 GWh a year: about 74 k u a year\n  of energy that lenders count (debt is sized on P90, chapter 21);\n  the extra campaign costs are compared with that, not with the\n  P50 (which measuring does not change)\n\nمثال 13.18 (سالِ دوم یا لیدار؟) پرسش. برای مزرعه با P50ِ 191.87 GWh (مثال 13.39)، عدمِ قطعیتِ تندی و انرژی و P90ِ بلندمدت را برای این گزینه‌ها مقایسه کنید: کمپینِ موجود؛ توپیِ 150 m با برون‌یابی؛ توپیِ 150 m با لیدار؛ سالِ دومِ اندازه‌گیری (جزءِ بلندمدت از 2.0 به 1.5 %)؛ سالِ دوم و دکلِ دوم (جزءِ نصب از 1.0 به 0.7 %)؛ همه آموزشی (A-257).\nپاسخ. خروجیِ بالا: P90 از 181.8 به 183.3 با سالِ دوم و 183.8 GWh با هر دو؛ سالِ دوم حدودِ 1.5 GWh P90 در سال، حدودِ 74 k u در سال با قیمتِ آموزشیِ 50 u/MWh.\nتفسیر. هزینهٔ سالِ دوم را باید با این عدد مقایسه کرد، نه با P50. برای توپیِ 150 m، لیدار عدمِ قطعیتِ برون‌یابی را با عدمِ قطعیتِ کوچک‌ترِ خودش جایگزین می‌کند (بخش 13.12 همین را با انرژیِ هر توپی می‌سنجد). هزینهٔ زمان هم هست: سالِ دوم پروژه را یک سال عقب می‌اندازد و آن هم ارزش دارد (فصلِ ۲۱). وارسی: \\(191.87 \\times 1.2816 \\times (0.041 - 0.035) = 1.48\\ \\text{GWh}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اندازه‌گیریِ بیشتر P50 را تغییر نمی‌دهد؟\nچرا P90 برای وام‌دهنده مهم است؟\nیک هزینهٔ پنهانِ سالِ دوم را نام ببرید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-b3",
    "href": "chapters/13-wind-measurement.html#sec-ch13-b3",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.7 ادارهٔ کمپین: کاتالوگِ خرابی‌ها و سه تشخیص",
    "text": "13.7 ادارهٔ کمپین: کاتالوگِ خرابی‌ها و سه تشخیص\nکمپینِ دوازده‌ماهه یعنی پنجاه و دو بارگیریِ هفتگی، دوازده گزارشِ ماهانه و چند بازدید. هر خرابی که زود دیده شود چند هفته داده را نجات می‌دهد؛ هر خرابی که دیر دیده شود ماه‌ها را. این بخش کاتالوگِ خرابی‌های بخش 13.5.5 را با آزمون و اقدام کامل می‌کند و سه تشخیص را روی داده نشان می‌دهد.\n\n13.7.1 کاتالوگِ خرابی‌ها\n\n\n\nجدول 13.2: کاتالوگِ خرابی‌های رایجِ کمپین با امضا، آزمون و اقدام\n\n\n\n\n\n\n\n\n\n\n\nخرابی\nامضا در داده\nآزمون\nاقدام\n\n\n\n\nگیرکردنِ بادسنج یا بادنما\nعددِ ثابت چند رکورد پشتِ هم\nتکرارِ مقدار، مقایسه با همسایه\nپرچم؛ بازدید؛ تعویض\n\n\nفرسایشِ یاتاقان\nکاهشِ تدریجی، بیشتر در بادِ کم\nنسبت به همسایه بر حسبِ ماه و تندی\nپرچم از آغاز؛ تعویض و واسنجیِ دوباره\n\n\nسایهٔ دکل\nافتِ نسبت فقط در چند بخشِ جهت\nنسبت بر حسبِ جهت\nکنارگذاشتنِ بخش؛ چرخاندنِ بازو\n\n\nیخ\nانحرافِ معیار نزدیکِ صفر در سرما\nانحرافِ معیار، دما، همسایهٔ گرم‌شونده\nپرچم؛ گرمایش\n\n\nقطعیِ برق یا ثبت‌کننده\nشکافِ همه‌کانالی\nشمارشِ رکوردها\nبرقِ پشتیبان؛ هشدارِ از راه دور\n\n\nضریبِ نادرست\nخطای ثابت از روزِ نصب\nمقایسهٔ ضریب‌ها با گواهی؛ نسبت به همسایه\nبازسازی و تبدیلِ دوباره، یک بار\n\n\nجهتِ صفرِ نادرست\nگلِ بادِ چرخیده؛ چرخشِ نیمروزیِ بزرگ\nچرخش بر حسبِ ساعت؛ بادنمای دوم؛ لیدار\nاصلاحِ ثابت با سند\n\n\nساعتِ نادرست\nجابه‌جاییِ زمانی نسبت به مرجع\nهم‌بستگی بر حسبِ تأخیر\nجابه‌جاییِ رکوردها؛ هم‌گام‌سازی\n\n\nآسیبِ صاعقه\nپرش یا خرابیِ ناگهانیِ چند حس‌گر\nهم‌زمانیِ خرابی‌ها، دفترِ رویداد\nبازدید؛ تعویض؛ بررسیِ زمین‌کردن\n\n\nبازوی خم‌شده یا شل\nتغییرِ ناگهانی در نسبت یا جهت\nنسبت قبل و بعد از رویداد (طوفان)\nبازدید؛ اصلاح؛ پرچمِ دوره\n\n\n\n\n\n\nقاعده. هر اقدام در دفترِ کمپین ثبت می‌شود (کی، چه کسی، کدام حس‌گر، چه کاری، با چه پیامدی برای داده) و هر پرچم یک کدِ علت دارد. بازدیدِ دکل کارِ در ارتفاع است و فقط با رویه و مجوز انجام می‌شود (فصل‌های ۳۲ و ۴۹)؛ بسیاری از تشخیص‌ها را می‌توان از دور و با داده انجام داد و بازدید را برای اقدامِ لازم نگه داشت.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام خرابی‌ها امضای وابسته به جهت دارند و کدام وابسته به زمان؟\nچرا هر پرچم کدِ علت می‌گیرد؟\nکدام خرابی‌ها را آزمون‌های خودکار نمی‌بینند؟\n\n\n\n\n\n13.7.2 ساعتِ ثبت‌کننده\nایده. اگر ساعتِ ثبت‌کننده عقب یا جلو برود (مثلاً پس از تعویضِ باتری)، رکوردها برچسبِ زمانیِ نادرست می‌گیرند. فصلِ ۱۲ این را برای تابش با خورشید سنجید؛ برای باد، مرجعِ هم‌زمان لیدار یا ثبت‌کنندهٔ دیگری با ساعتِ هم‌گام است: سری‌ها را با تأخیرهای مختلف مقایسه می‌کنیم و هم‌بستگی در تأخیرِ درست بیشینه است.\nlogger clock check against the lidar (ten-minute records):\n  lag (records)  -1   +0   +1   +2   +3   +4   +5\n  r after fault  .962 .970 .978 .988 .999 .988 .978\n  best lag before day 200: +0; after: +3 records (+30 min)\n  the correlation peaks where the clocks agree: the mast is\n  30 minutes late from the fault on; the logbook shows a\n  battery change that reset the clock (action: resync, shift\n  the records, note it in the metadata)\n\nمثال 13.19 (نیم ساعتِ گمشده) پرسش. فرض کنید ساعتِ ثبت‌کنندهٔ دکل از روزِ ۲۰۰ سی دقیقه عقب است (A-257). هم‌بستگیِ تندیِ 100 m دکل و لیدار را برای تأخیرهای چند رکوردی پیش و پس از آن روز حساب کنید.\nپاسخ. خروجیِ بالا: پیش از روزِ ۲۰۰ بهترین تأخیر صفر و پس از آن +3 رکورد (+30 دقیقه)؛ هم‌بستگی از 0.970 در تأخیرِ صفر به 0.999 در تأخیرِ درست می‌رسد.\nتفسیر. میانگینِ روزانه یا ماهانه این خطا را نمی‌بیند (همان درسِ مثال 12.26). برای تحلیلِ اندازه‌گیری–هم‌بستگی–پیش‌بینیِ ساعتی، چرخهٔ روزانه و منحنیِ توان اهمیت دارد. اقدام: هم‌گام‌سازیِ ساعت، جابه‌جاییِ رکوردهای دورهٔ خطا و ثبت در فراداده. پیشگیری: هم‌گام‌سازیِ خودکارِ روزانه با مرجعِ زمان. وارسی: سه رکوردِ ده‌دقیقه‌ای سی دقیقه است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nساعتِ دکل را با چه مرجعی می‌سنجید؟\nچرا میانگینِ ماهانه خطای ساعت را نشان نمی‌دهد؟\nپس از یافتنِ خطا، سه اقدام را بنویسید.\n\n\n\n\n\n13.7.3 بادنمای گیرکرده\nایده. بادنمایی که یخ زده یا قطعه‌اش خراب شده عددِ ثابتی می‌دهد. جهتِ واقعیِ باد حتی در بادِ پایدار در هر ده دقیقه چند درجه تغییر می‌کند؛ عددِ دقیقاً ثابت برای چند رکوردِ پشتِ هم نشانهٔ خرابی است. بادنمای دوم در ارتفاعِ دیگر شاهدِ دوم است.\na stuck vane (100 m, three days in February, A-257):\n  records flagged as stuck: 432 (432 planted)\n  100 m minus 60 m direction: normal sd 4.4 deg, while stuck 19.9 deg\n  a constant direction while the 60 m vane and the speeds move\n  is a stuck vane, not a steady wind; the same test on the\n  cups finds a stuck anemometer (cold, bearing, cable)\n\nمثال 13.20 (سه روزِ بی‌حرکت) پرسش. بادنمای 100 m سه روز در فوریه روی 287° گیر کرده است (A-257). آزمونِ مقدارِ تکراری (شش رکورد) چند رکورد را پرچم می‌زند و اختلافِ دو بادنما چه می‌گوید؟\nپاسخ. خروجیِ بالا: هر 432 رکوردِ کاشته‌شده پرچم خوردند؛ انحرافِ معیارِ اختلافِ دو بادنما از 4.4° به 19.9° رسید.\nتفسیر. بادنمای گیرکرده جهتِ غالب را «درست» نشان می‌دهد (287° در بخشِ غالب است)، پس با نگاه به گلِ باد پیدا نمی‌شود؛ آزمونِ تکرار و همسایه پیدایش می‌کنند. همین آزمون روی بادسنج‌ها بادسنجِ گیرکرده را می‌یابد. وارسی: سه روز \\(3 \\times 144 = 432\\) رکورد است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بادنمای گیرکرده در گلِ باد پیدا نمی‌شود؟\nآزمونِ تکرار چند رکورد را باید ببیند و چرا نه یکی؟\nهمسایه چگونه به تشخیص کمک می‌کند؟\n\n\n\n\n\n13.7.4 بادنمایی که شمال را گم کرده\nایده. انحرافِ ثابتِ بادنما (بخش 13.4.4) با یک قانونِ فیزیکی پیدا می‌شود: در نیمروزِ ناپایدار، اختلاط جهت را میانِ ارتفاع‌ها یکسان می‌کند و چرخشِ میانِ 60 و 100 m باید کوچک باشد. اگر «چرخش» در همهٔ ساعت‌ها، حتی نیمروز، بزرگ باشد، یکی از بادنماها کج است.\nveer by hour as a check of the vanes (100 m minus 60 m):\n                    midday   night\n  vanes as mounted    +2.0    +10.0 deg\n  100 m vane +20     +22.0    +30.0 deg\n  physics: the unstable midday layer mixes and turns the wind\n  little; a large 'veer' at midday is a mounting offset; the\n  mounting photos, a compass check or the lidar's direction\n  fix it, with the correction recorded\n\n\n\n\n\n\nشکل 13.7: چرخشِ میانگین بر حسبِ ساعتِ روز با بادنماهای درست و با بادنمای 100 m که 20° کج نصب شده است\n\n\n\n\nمثال 13.21 (چرخشی که در نیمروز ممکن نیست) پرسش. چرخشِ میانگینِ نیمروز و شب را برای بادنماهای درست و برای بادنمای 100 m با انحرافِ +20° حساب کنید.\nپاسخ. خروجیِ بالا و شکل 13.7: درست +2 و +10°؛ با انحراف +22 و +30°.\nتفسیر. شکلِ منحنی همان است و فقط جابه‌جا شده: امضای یک انحرافِ ثابت. چرخشِ 22° در چهل متر در نیمروزِ ناپایدار با فیزیک نمی‌خواند. اقدام: عکس‌های نصب، وارسیِ قطب‌نمایی در بازدیدِ بعدی، و مقایسه با جهتِ لیدار؛ سپس اصلاحِ ثابت با سند. پیش از آن، تحلیل‌های وابسته به جهت (بخش‌ها، سایهٔ دکل، دنباله) متوقف می‌شوند. وارسی: \\(2 + 20 = 22\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا چرخشِ نیمروز معیارِ خوبی برای وارسیِ بادنماست؟\nانحرافِ ثابت و چرخشِ واقعی چه فرقی در منحنیِ ساعتی دارند؟\nکدام تحلیل‌ها تا اصلاحِ بادنما متوقف می‌شوند؟\n\n\n\n\n\n13.7.5 گزارشِ ماهانهٔ کمپین\nایده. گزارشِ ماهانه به مالکِ پروژه می‌گوید کمپین سالم است و کجا اقدام لازم است. سرفصل‌های پیشنهادیِ نیروگاهِ P:\n\nخلاصه: بازیابیِ هر حس‌گر در ماه و از آغاز، رویدادها و اقدام‌ها.\nنمودارهای پایش: نسبت‌های هفتگیِ بادسنج‌ها (شکل 13.14)، اختلافِ دو بادنما و چرخش بر حسبِ ساعت (شکل 13.7)، تندی و دما.\nپرچم‌ها: شمارِ هر کدِ علت؛ دوره‌های یخ، گیرکردگی و قطعی.\nآمارِ ماه: تندیِ میانگین در هر ارتفاع، برش، تلاطم، گلِ باد، بیشینه‌ها؛ مقایسه با منبعِ مرجع در همان ماه.\nابزار و فراداده: هر تغییر، تعویض یا تنظیمِ تازه با تاریخ.\nاقدام‌های باز: با مسئول و تاریخ.\n\nگزارش‌های ماهانه با هم دفترِ کمپین می‌شوند و در پایان پایهٔ گزارشِ پذیرش (مثال 13.40).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش بخشِ گزارشِ ماهانه را بنویسید.\nچرا مقایسه با منبعِ مرجع در هر ماه مفید است؟\nاقدامِ باز بدونِ مسئول و تاریخ چه مشکلی دارد؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-c",
    "href": "chapters/13-wind-measurement.html#sec-ch13-c",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.8 پ. توصیفِ بلندمدت",
    "text": "13.8 پ. توصیفِ بلندمدت\nبخشِ پ از سالِ اندازه‌گیری‌شده به باد در ارتفاعِ توپی و در دهه‌ها می‌رسد: برون‌یابیِ عمودی، بخش‌های جهت، توزیع، اندازه‌گیری–هم‌بستگی–پیش‌بینی، بادِ حدی و عدمِ قطعیت. منبعِ بلندمدت یک سریِ ساختگیِ شبیهِ بازتحلیل است (A-253) با بیست سال داده که سالِ ۲۰۲۳ آن حدودِ 2.5 % زیرِ میانگین است.\n\n13.8.1 برون‌یابی به ارتفاعِ توپی\nایده. اگر توپی بالاتر از بلندترین بادسنج باشد، تندی با معادلهٔ 13.1 برون‌یابی می‌شود. دو انتخاب هست: یک نمای برشِ میانگین برای همهٔ رکوردها، یا نمای برشِ هر رکورد (یا هر ساعتِ روز) که شب و روز را جدا می‌گیرد. چون انرژی با توانِ بالای تندی تغییر می‌کند، زمان‌بندیِ برش می‌تواند مهم باشد.\nfrom the 100 m mast to higher hubs (true mast year):\n  hub m   one shear   shear row by row   difference\n    120     19,410      19,392          -0.09 %\n    150     20,922      20,871          -0.24 %\n  one shear exponent 0.233 (mean profile); row by row it is\n  high at night and low by day; for the energy of this site the\n  difference is small (a few tenths of a per cent), but it is\n  large for the loads of each hour and for comparing a lidar's\n  upper heights with an extrapolated mast\n  (MWh per turbine a year, data-pack power curve, 1.225 kg/m3)\n\nمثال 13.22 (یک برش یا برشِ ساعتی؟) پرسش. انرژیِ یک توربین را در توپیِ 120 و 150 m با یک نمای برش و با برشِ رکوردبه‌رکورد (از 60 و 100 m) حساب کنید.\nپاسخ. خروجیِ بالا: اختلاف −0.09 % در 120 و −0.24 % در 150 m.\nتفسیر. برای انرژیِ این ساختگاه، برشِ میانگین کافی است؛ اما برای بارِ هر ساعت و برای مقایسهٔ لیدار با دکلِ برون‌یابی‌شده، برشِ ساعتی لازم است. اختلاف با فاصلهٔ برون‌یابی بیشتر می‌شود؛ این خودش دلیلی برای اندازه‌گیری تا ارتفاعِ توپی است. وارسی: با برشِ 0.233، ضریبِ 120 m \\(1.2^{0.233} = 1.043\\) است و انرژی حدودِ 7 % بیشتر از 100 m (با حساسیتِ 1.6، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو روشِ برون‌یابی را مقایسه کنید.\nچرا برشِ ساعتی برای بار مهم‌تر از انرژی است؟\nضریبِ تندیِ 150 m با برشِ 0.233 چیست؟\n\n\n\n\n\n13.8.2 بخش‌های جهت و گلِ باد\nایده. گلِ باد سهمِ زمان و سهمِ انرژی را در هر بخشِ جهت نشان می‌دهد؛ این دو یکی نیستند چون تندی در جهت‌ها فرق دارد. سهمِ انرژی چیدمانِ توربین‌ها (فصل‌های ۱۱ و ۱۴)، جهتِ بازوهای دکل و ارزیابیِ دنباله را تعیین می‌کند.\nwind rose at 100 m, 12 sectors (true mast year):\n  sector  share of time  mean m/s  share of energy\n    0- 30     0.3 %         7.83        0.3 %\n   30- 60     0.7 %         8.68        1.0 %\n   60- 90     3.9 %         7.89        4.9 %\n   90-120     6.7 %         7.89        8.1 %\n  120-150     4.6 %         7.32        4.8 %\n  150-180     0.7 %         5.44        0.4 %\n  180-210     0.5 %         7.85        0.6 %\n  210-240     4.9 %         7.77        5.7 %\n  240-270    19.8 %         7.04       19.6 %\n  270-300    34.2 %         7.18       34.6 %\n  300-330    19.8 %         6.44       16.5 %\n  330-360     3.8 %         6.66        3.4 %\n  energy comes from fewer directions than time does: the wake\n  layout of chapter 11 and the boom orientation follow it\n\n\n\n\n\n\nشکل 13.8: گلِ بادِ 100 m: سهمِ زمان و سهمِ انرژی در دوازده بخش\n\n\n\nتفسیر. سه بخشِ 240 تا 330° حدودِ هفتاد درصدِ انرژی را دارند؛ بخشِ 300 تا 330° سهمِ زمانِ بیشتری از سهمِ انرژی دارد، چون باد در آن کندتر است. بخشِ 300 تا 330° و بخشِ کناریِ آن (330 تا 360°) همان‌هایی‌اند که بازوی 80 m را در سایه گذاشتند (بخش 13.11.1).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سهمِ زمان و سهمِ انرژیِ یک بخش فرق دارند؟\nگلِ بادِ انرژی در کدام تصمیم‌های طراحی به کار می‌رود؟\n\n\n\n\n\n13.8.3 توزیعِ تندی\nایده. توزیعِ وایبول (فصل‌های ۳ و ۵) خلاصهٔ دوپارامتریِ تندی است. اما بازهٔ میانگین‌گیری توزیع را تغییر می‌دهد: میانگینِ ساعتی نوسان‌های ده‌دقیقه‌ای را صاف می‌کند. منحنیِ توانِ استاندارد با میانگینِ ده‌دقیقه‌ای ساخته می‌شود و باید با توزیعِ همان بازه به کار رود.\ndistribution of the 100 m speed, ten-minute against hourly means:\n  ten-minute: Weibull k 2.10, c 8.01 m/s; energy 18,166 MWh\n  hourly:     Weibull k 2.11, c 8.01 m/s; energy 18,184 MWh (+0.10 %)\n  hourly averaging narrows this site's distribution only a little\n  and moves the energy by a tenth of a per cent: hourly data are\n  enough for energy here; ten-minute data are still needed for\n  turbulence, gusts and power-curve work\n\n\n\n\n\n\nشکل 13.9: توزیعِ تندیِ ده‌دقیقه‌ایِ 100 m و وایبولِ برازش‌شده\n\n\n\nتفسیر. در این ساختگاهِ ساختگی اثرِ میانگین‌گیری کوچک است (یک‌دهم درصد انرژی)، چون نوسانِ درونِ ساعتِ سریِ ساختگی کم است؛ در ساختگاهِ واقعیِ پرتلاطم بزرگ‌تر است. قاعده: بازهٔ داده و منحنی یکی باشد و اگر نیست، اثرش اندازه‌گیری و سند شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا میانگینِ ساعتی توزیع را باریک‌تر می‌کند؟\nچرا منحنیِ توان باید با توزیعِ ده‌دقیقه‌ای به کار رود؟\n\n\n\n\n\n13.8.4 اندازه‌گیری، هم‌بستگی، پیش‌بینی\nایده. همان منطقِ تصحیحِ بلندمدتِ خورشید (بخش 12.4.8)، با نامِ اندازه‌گیری–هم‌بستگی–پیش‌بینی: در دورهٔ هم‌زمان رابطهٔ ساختگاه با منبعِ مرجع ساخته و به سریِ بلندمدتِ مرجع اعمال می‌شود. سه روشِ رایج:\n\\[\n\\begin{aligned}\n\\text{خطِ کم‌ترین مربعات:}\\quad & \\hat y = a + b\\,x,\\quad b = r\\,\\frac{s_y}{s_x} , \\\\\n\\text{نسبتِ واریانس:}\\quad & \\hat y = \\bar y + \\frac{s_y}{s_x}\\,(x - \\bar x) , \\\\\n\\text{نسبتِ بخشی:}\\quad & \\hat y = \\frac{\\bar y_j}{\\bar x_j}\\,x \\quad \\text{در هر بخشِ جهتِ } j .\n\\end{aligned}\n\\tag{13.9}\\]\nخطِ کم‌ترین مربعات پراکندگی را کم می‌کند (چون \\(r &lt; 1\\)، E13) و چون انرژی با توانِ بالای تندی است، انرژی را کم برآورد می‌کند؛ نسبتِ واریانس پراکندگی را نگه می‌دارد (E12).\ndef mcp_linear(x_conc, y_conc, x_long):\n    \"\"\"Least-squares line y = a + b x on the concurrent period, applied to\n    the long-term reference (it shrinks the spread of y).\"\"\"\n    b, a = np.polyfit(x_conc, y_conc, 1)\n    return a + b * np.asarray(x_long, float), float(a), float(b)\n\n\ndef mcp_variance_ratio(x_conc, y_conc, x_long):\n    \"\"\"Variance-ratio method: keeps the mean and the spread of the site.\"\"\"\n    x, y = np.asarray(x_conc, float), np.asarray(y_conc, float)\n    b = y.std() / x.std()\n    a = y.mean() - b * x.mean()\n    return a + b * np.asarray(x_long, float), float(a), float(b)\n\n\ndef mcp_sector_ratio(x_conc, y_conc, wd_conc, x_long, wd_long, width=30.0):\n    \"\"\"Ratio of means by direction sector of the reference.\"\"\"\n    x, y = np.asarray(x_conc, float), np.asarray(y_conc, float)\n    wdc, wdl = np.asarray(wd_conc, float) % 360, np.asarray(wd_long, float) % 360\n    xl = np.asarray(x_long, float)\n    out = np.empty_like(xl)\n    for a in np.arange(0.0, 360.0, width):\n        sc = (wdc &gt;= a) & (wdc &lt; a + width)\n        sl = (wdl &gt;= a) & (wdl &lt; a + width)\n        r = y[sc].mean() / x[sc].mean() if sc.sum() &gt; 10 else y.mean() / x.mean()\n        out[sl] = r * xl[sl]\n    return out\n\n\n\n\n\n\nشکل 13.10: تندیِ ساعتیِ ساختگاه در برابرِ منبعِ مرجع در دورهٔ هم‌زمان (نمونهٔ ۱۵۰۰ ساعت)\n\n\n\n\nمثال 13.23 (سه روش، یک سالِ کمی آرام) پرسش. با تندیِ ساعتیِ کنترل‌شدهٔ 100 m و منبعِ مرجع، تندیِ بلندمدت و انرژیِ یک توربین را با سه روش بیابید و با «حقیقتِ» ساختگیِ این ساختگاه مقایسه کنید.\nپاسخ.\nmeasure-correlate-predict, hourly, 100 m (A-253):\n  concurrent hours 8,611; correlation r = 0.951\n  site 2023 mean 7.066 m/s; reference 2023 6.494, 20 years 6.662\n  method               long-term mean   energy MWh/turbine\n  linear least squares    7.239 m/s         18,569\n  variance ratio          7.248 m/s         18,640\n  sector ratio            7.248 m/s         18,638\n  site year as measured   7.066 m/s         18,047\n  'true' long-term mean of this synthetic site: 7.242 m/s\n  the line of least squares shrinks the spread (r &lt; 1) and loses\n  energy from the cube; variance ratio keeps it; the methods'\n  spread is part of the long-term uncertainty\nتفسیر. هر سه روش تندیِ بلندمدت را درست (در چند هزارم) می‌یابند، اما خطِ کم‌ترین مربعات انرژی را حدودِ 0.4 % کمتر می‌دهد: اثرِ کوچک‌شدنِ پراکندگی. سالِ اندازه‌گیری حدودِ 2.5 % کمتر از بلندمدت بود؛ بی‌تصحیح، انرژی حدودِ سه درصد کم برآورد می‌شد. وارسی: با نسبتِ ساده، \\(7.066 \\times 6.662/6.494 = 7.249\\) (E11، درست).\n\nشرط‌ها. هم‌بستگیِ کافی (اینجا 0.95)، دورهٔ هم‌زمانِ دست‌کم یک سال، پایداریِ منبعِ مرجع در کلِ دوره، و نزدیکیِ مرجع به ساختگاه. منبعِ مرجعی که در میانهٔ دوره داده‌گذاری یا مدلش عوض شده، روند می‌سازد و بلندمدت را جابه‌جا می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه روشِ معادلهٔ 13.9 را در یک جمله مقایسه کنید.\nچرا خطِ کم‌ترین مربعات انرژی را کم برآورد می‌کند؟\nچهار شرطِ اعتبارِ این روش را بنویسید.\nشیبِ کم‌ترین مربعات با \\(r = 0.951\\) و شیبِ نسبتِ واریانسِ 1.097 چیست (E13)؟\n\n\n\n\n\n13.8.5 بادِ حدی\nایده. توربین برای بادِ حدیِ ردهٔ خود طراحی شده است (فصلِ ۱۱). بادِ حدیِ ساختگاه از بیشینه‌های سالانه با توزیعِ گامبل (فصلِ ۳) برآورد می‌شود:\n\\[\nF(v) = \\exp\\!\\left[-\\exp\\!\\left(-\\frac{v - \\mu}{\\beta}\\right)\\right], \\qquad\nv_T = \\mu - \\beta\\ln\\!\\left[-\\ln\\!\\left(1 - \\frac1T\\right)\\right] .\n\\tag{13.10}\\]\nextreme wind at 100 m from 20 annual maxima (A-256):\n  annual maxima 25.3 .. 29.5 m/s (ten-minute, site)\n  Gumbel fit: location 26.72, scale 0.99 m/s\n  50-year return level 30.6 m/s; chance of exceeding it\n    at least once in 25 years 40 %\n  twenty maxima give a wide confidence interval; reanalysis\n  smooths peaks, so its extremes need a correction checked\n  against measured storms; the result is compared with the\n  reference extreme speed of the turbine class (chapter 11)\n\n\n\n\n\n\nشکل 13.11: نمودارِ گامبلِ بیست بیشینهٔ سالانه و خطِ برازش‌شده\n\n\n\n\nمثال 13.24 (بادِ پنجاه‌ساله) پرسش. از بیست بیشینهٔ سالانهٔ منبعِ مرجع، مقیاس‌شده به ساختگاه و به بیشینهٔ ده‌دقیقه‌ای (A-256)، تندیِ با دورهٔ بازگشتِ پنجاه سال را برآورد کنید.\nپاسخ. خروجیِ بالا: حدودِ 30.6 m/s؛ احتمالِ دست‌کم یک بار دیدنِ آن در بیست‌وپنج سال حدودِ چهل درصد (E09، E10).\nتفسیر. «پنجاه‌ساله» یعنی احتمالِ سالانهٔ دو درصد، نه «یک بار در پنجاه سال»؛ در عمرِ نیروگاه دیدنش محتمل است. بیست نقطه بازهٔ اطمینانِ پهنی دارد و بازتحلیل اوج‌ها را صاف می‌کند؛ پس عدد با طوفان‌های اندازه‌گیری‌شده وارسی و با تندیِ حدیِ مرجعِ ردهٔ توربین مقایسه می‌شود (فصلِ ۱۱، بخش 11.3.13). وارسی: \\(1 - (1 - 1/50)^{25} = 0.397\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعنای «تندیِ پنجاه‌ساله» را برای یک مدیر بنویسید.\nچرا بازتحلیل بادِ حدی را کم برآورد می‌کند؟\nنتیجه با چه چیزی مقایسه می‌شود؟\n\n\n\n\n\n13.8.6 عدمِ قطعیتِ منبعِ بادی\nایده. اجزای معمول: ابزار (واسنجی، رده، نصب، سایه)، برون‌یابیِ عمودی (با فاصله از بلندترین اندازه‌گیری)، تصحیحِ بلندمدت (هم‌بستگی، روش، پایداریِ مرجع)، دورهٔ بلندمدت (تغییرپذیریِ سال‌به‌سال تقسیم بر جذرِ شمارِ سال‌ها) و برای یک سالِ خاص، خودِ تغییرپذیریِ سال‌به‌سال. عدمِ قطعیتِ تندی با حساسیتِ انرژی به انرژی تبدیل می‌شود (مثال 13.35)؛ در این ساختگاه هر درصدِ تندی حدودِ 1.6 % انرژی است (E08). بودجهٔ کامل، همراهِ اجزای مدلِ تولید و تلفات، در فصلِ ۱۶ ساخته می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج جزءِ عدمِ قطعیتِ منبعِ بادی را بنویسید.\nچرا حساسیتِ انرژی به تندی از سه کمتر است؟\nکدام جزء با اندازه‌گیری در ارتفاعِ توپی حذف می‌شود؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-c2",
    "href": "chapters/13-wind-measurement.html#sec-ch13-c2",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.9 تحلیلِ عمیق‌تر: خلاصه‌ها، رده، بلندمدت و چند سال",
