    "text": "13.9 تحلیلِ عمیق‌تر: خلاصه‌ها، رده، بلندمدت و چند سال\nبخشِ پ ابزارهای اصلیِ تحلیل را داد. این بخش پنج پرسشِ دقیق‌تر را می‌پرسد که هر ارزیابیِ منبع باید پاسخ دهد: آیا وایبول جای سریِ زمانی را می‌گیرد؟ تلاطمِ ساختگاه با توربین سازگار است؟ دورهٔ هم‌زمانِ کوتاه چه خطایی دارد؟ اگر منبعِ مرجع خودش عوض شده باشد؟ و P90ِ یک سال با ده سال چه فرقی دارد؟\n\n13.9.1 وایبول یا سریِ زمانی\nایده. وایبول (فصل‌های ۳ و ۵) توزیعِ تندی را با دو عدد خلاصه می‌کند. سه روشِ برازش رایج است: گشتاورها (میانگین و واریانس)، بیشینهٔ درست‌نمایی و کم‌ترین مربعات روی تابعِ توزیعِ تجمعی. هر سه میانگین را خوب می‌گیرند؛ پرسش این است که انرژی، که از دنبالهٔ بالای توزیع و منحنیِ توان می‌آید، چقدر جابه‌جا می‌شود.\nenergy of one turbine (pack curve, 1.225 kg/m3) from the\n  ten-minute series against Weibull fits of it:\n  method                k      c m/s   MWh      difference\n  time series                           18,166\n  moments               2.10    8.01   18,103    -0.35 %\n  maximum likelihood    2.10    8.01   18,095    -0.39 %\n  least squares (CDF)   2.09    8.01   18,101    -0.36 %\n  here all three fits come within 0.4 % of the series: the\n  Weibull is a good summary of this site; with calm spells or\n  two wind regimes it is not, so the time series (with its\n  direction and hour) stays the basis and the fit a check\n\nمثال 13.25 (سه برازش، یک سری) پرسش. وایبول را با سه روش به تندیِ ده‌دقیقه‌ایِ 100 m برازش دهید و انرژیِ یک توربین را از هر برازش و از خودِ سری (منحنیِ بسته در 1.225 kg/m³) حساب کنید.\nپاسخ. خروجیِ بالا: سری 18,166 MWh؛ برازش‌ها با \\(k\\) حدودِ 2.09 تا 2.10 و \\(c\\) 8.01 m/s، انرژی 0.35 تا 0.39 % کمتر.\nتفسیر. در این ساختگاه وایبول خلاصهٔ خوبی است. اما سری اطلاعاتی دارد که وایبول ندارد: جهت، ساعت، چگالی و هم‌زمانی با تابش و بار. برای نیروگاهِ هیبریدی، که ارزشِ هر مگاوات‌ساعت به ساعتِ تولیدش بستگی دارد (فصل‌های ۱۷ و ۱۸)، سریِ زمانی پایه است و وایبول وارسی و گزارش. در ساختگاهی با دو رژیمِ باد (مثلاً بادِ زمستانی و نسیمِ تابستانی) یک وایبول ممکن است چند درصد خطا بدهد. وارسی: \\(18{,}103/18{,}166 - 1 = -0.35\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه روشِ برازشِ وایبول را نام ببرید.\nچرا دنبالهٔ بالای توزیع برای انرژی مهم است؟\nسریِ زمانی چه اطلاعاتی دارد که وایبول ندارد؟\n\n\n\n\n\n13.9.2 تلاطمِ نماینده و منحنیِ طراحی\nایده. برای سازگاریِ ساختگاه، تلاطم در هر بازهٔ تندی با منحنیِ طراحیِ توربین مقایسه می‌شود. مقدارِ مقایسه نماینده است، نه میانگین: میانگین به‌علاوهٔ چند انحرافِ معیار، چون بار را ساعت‌های پرتلاطم می‌سازند. با فرضِ توزیعِ نرمال، چندکِ نود درصد:\n\\[\nI_\\text{rep} = \\bar I + 1.28\\,\\sigma_I .\n\\tag{13.11}\\]\nتعریفِ دقیق و منحنیِ مرجع در استانداردِ طراحی (IEC 61400-1:2019) آمده‌اند و این کتاب مقدارهای آن را نقل نمی‌کند؛ منحنیِ این مثال یک منحنیِ ساختگیِ سازنده است (A-258).\nrepresentative turbulence (mean + 1.28 sd in each bin) against\n  the manufacturer's design curve (synthetic, A-258):\n  bin m/s   n      mean    sd     represent.  design   margin\n      5    5287   0.219  0.045   0.276       0.340    +23.0 %\n      7    5851   0.170  0.035   0.215       0.277    +28.9 %\n      9    4174   0.144  0.030   0.182       0.240    +31.6 %\n     11    2969   0.126  0.026   0.159       0.215    +34.9 %\n     13    1468   0.110  0.023   0.140       0.197    +40.9 %\n     15     607   0.103  0.022   0.132       0.184    +39.7 %\n     17     230   0.101  0.019   0.126       0.173    +37.9 %\n     19      77   0.091  0.019   0.114       0.165    +44.3 %\n  the site sits under the curve in every bin: ambient turbulence\n  is compatible; wakes of neighbours add to it (effective\n  turbulence, chapter 14), and the manufacturer confirms with\n  its own load calculation (chapter 16)\n\n\n\n\n\n\nشکل 13.12: تلاطمِ نماینده در 100 m در برابرِ منحنیِ طراحیِ ساختگیِ سازنده\n\n\n\n\nمثال 13.26 (حاشیه در هر بازه) پرسش. تلاطمِ نمایندهٔ 100 m را در بازه‌های 5 تا 19 m/s حساب کنید و با منحنیِ ساختگیِ \\(I_d(v) = 0.09 + 1.5/(v + 1)\\) مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 13.12: حاشیه از +23 % در 5 m/s تا حدودِ +40 % در بادِ تند؛ ساختگاه در همهٔ بازه‌ها زیرِ منحنی است.\nتفسیر. این تلاطمِ محیطی است. در مزرعه، توربینِ پشتِ توربینِ دیگر تلاطمِ دنباله را هم می‌بیند و تلاطمِ مؤثر بزرگ‌تر می‌شود (فصلِ ۱۴)؛ حاشیهٔ این‌جا باید آن را هم بپوشاند. بازه‌های بالا داده‌ی کمی دارند (77 رکورد در 19 m/s)؛ عدمِ قطعیتِ تلاطمِ نماینده در آن‌ها بزرگ است. حکمِ نهایی را سازنده با محاسبهٔ بارِ خود می‌دهد (فصلِ ۱۶). وارسی: \\(0.219 + 1.28 \\times 0.045 = 0.277\\) (درست، گرد شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تلاطمِ نماینده و نه میانگین؟\nتلاطمِ محیطی و مؤثر چه فرقی دارند؟\nچرا بازه‌های تندِ بالا عدمِ قطعیتِ بزرگ‌تری دارند؟\n\n\n\n\n\n13.9.3 طولِ دورهٔ هم‌زمان\nایده. اندازه‌گیری–هم‌بستگی–پیش‌بینی رابطهٔ ساختگاه و مرجع را در دورهٔ هم‌زمان می‌سازد. اگر آن دوره فقط چند ماه باشد، رابطه را فصلِ همان ماه‌ها می‌سازد: رابطهٔ بادِ زمستان با بادِ تابستان فرق دارد و پیش‌بینیِ بیست ساله سوگیری می‌گیرد، حتی با هم‌بستگیِ بالا.\nlong-term mean (variance ratio) from a shorter concurrent period:\n  months used          start Jan   start Jul\n   3                    7.202       7.300   (-0.5 / +0.8 %)\n   6                    7.171       7.313   (-1.0 / +1.0 %)\n   9                    7.213       7.274   (-0.4 / +0.5 %)\n  12                    7.241       7.241   (+0.0 / +0.0 %)\n  twelve months: 7.241 m/s\n  a few months correlate well but carry their season's\n  relation: the result depends on which months; twelve\n  months (or several whole years) remove the seasonal bias\n\nمثال 13.27 (سه ماه از ژانویه یا از ژوئیه) پرسش. میانگینِ بلندمدت را با روشِ نسبتِ واریانس از 3، 6، 9 و 12 ماهِ هم‌زمان حساب کنید، یک بار با آغاز از ژانویه و یک بار از ژوئیه.\nپاسخ. خروجیِ بالا: با سه ماه −0.5 یا +0.8 %؛ با شش ماه −1.0 یا +1.0 %؛ با نه ماه −0.4 یا +0.5 %؛ با دوازده ماه صفر (مرجع).\nتفسیر. خطا با طولِ دوره به‌طورِ یکنواخت کم نمی‌شود: شش ماه بدتر از سه ماه است، چون همهٔ یک فصل را دارد و فصلِ دیگر را ندارد. سوگیری به کدام ماه‌ها بستگی دارد و نشانه‌اش عوض می‌شود. دوازده ماه چرخهٔ فصلی را کامل می‌کند؛ با بیش از یک سال، اثرِ سالِ خاص هم کم می‌شود (مثال 13.18). وارسی: \\(7.171/7.241 - 1 = -1.0\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هم‌بستگیِ بالا در دورهٔ کوتاه کافی نیست؟\nچرا شش ماه می‌تواند بدتر از سه ماه باشد؟\nبا دادهٔ نه‌ماهه چه اقدامی را در گزارش اعلام می‌کنید؟\n\n\n\n\n\n13.9.4 پلهٔ پنهان در منبعِ مرجع\nایده. منبعِ مرجعِ بلندمدت (بازتحلیل یا ایستگاهِ هواشناسی) خودش ممکن است در طولِ زمان عوض شده باشد: تغییرِ داده‌های ورودیِ بازتحلیل، جابه‌جاییِ ایستگاه، رشدِ درخت و ساختمان کنارِ ایستگاه. پلهٔ مصنوعی در مرجع مستقیم به میانگینِ بلندمدت می‌رسد. همگنی با نسبت به یک یا چند منبعِ مستقل سنجیده می‌شود.\na step hidden in the long-term reference (A-257):\n  ratio to a neighbour series: 2004-2013 1.006, 2014-2023 1.036 (t = 6.8)\n  long-term factor for 2023: clean 1.0204, with the step 1.0055 (-1.5 %)\n  a step in the reference moves the whole long-term estimate;\n  ratios to independent neighbours show it; use the consistent\n  period or a corrected series, and say so in the report\n\nمثال 13.28 (سه درصد از ۲۰۱۴) پرسش. فرض کنید بازتحلیل از ۲۰۱۴ به دلیلِ تغییرِ داده‌های ورودی سه درصد بیشتر نشان می‌دهد (A-257). نسبتِ سالانهٔ آن به یک سریِ همسایه را پیش و پس از ۲۰۱۴ مقایسه کنید و اثرش را بر ضریبِ بلندمدتِ سالِ ۲۰۲۳ بیابید.\nپاسخ. خروجیِ بالا: نسبت 1.006 پیش و 1.036 پس از ۲۰۱۴ (آمارهٔ \\(t\\) حدودِ 6.8)؛ ضریبِ بلندمدت از 1.0204 به 1.0055 (−1.5 %).\nتفسیر. چون ۲۰۲۳ در دورهٔ «پرشده» است، میانگینِ بیست‌ساله نسبت به آن کوچک‌تر به نظر می‌رسد و بلندمدت 1.5 % کم برآورد می‌شود، حدودِ 2.4 % انرژی. هیچ آزمونی روی خودِ مرجع این را نشان نمی‌دهد؛ فقط مقایسه با منبعِ مستقل. اقدام: دورهٔ همگن، سریِ اصلاح‌شده، یا مرجعِ دیگر، و اعلام در گزارش (U-048). وارسی: \\(1.0055/1.0204 - 1 = -1.46\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه علتِ ناهمگنیِ منبعِ مرجع را نام ببرید.\nچرا آزمونِ همگنی به منبعِ مستقل نیاز دارد؟\nپلهٔ رو به بالا در سال‌های اخیر بلندمدت را کم یا زیاد برآورد می‌کند؟ چرا؟\n\n\n\n\n\n13.9.5 P90 برای یک سال و چند سال\nایده. عدمِ قطعیتِ انرژی دو نوع است. عدمِ قطعیتِ برآوردِ بلندمدت (ابزار، بلندمدت، برون‌یابی، مدل) برای همهٔ سال‌ها یکی است و با گذشتِ زمان کم نمی‌شود. تغییرِ سال‌به‌سال تصادفی است و در میانگینِ چند سال کوچک می‌شود. برای میانگینِ \\(N\\) سال:\n\\[\nu_N = \\sqrt{u_\\text{LT}^2 + \\frac{u_\\text{IAV}^2}{N}} .\n\\tag{13.12}\\]\nP90 of the farm over different periods (P50 191.87 GWh):\n  years   u(E) total   P90 GWh/yr\n     1       6.9 %        174.8\n     5       4.8 %        180.1\n    10       4.5 %        180.9\n    20       4.3 %        181.3\n  year-to-year variation averages out over many years; the\n  uncertainty of the long-term estimate does not: lenders use\n  the one-year P90 for the debt service of each year and the\n  ten-year value for the loan as a whole (chapter 21)\n\nمثال 13.29 (یک سال، پنج، ده و بیست) پرسش. با P50ِ 191.87 GWh، عدمِ قطعیتِ بلندمدتِ انرژیِ 4.1 % و تغییرِ سال‌به‌سالِ 5.6 %، P90 را برای میانگینِ 1، 5، 10 و 20 سال حساب کنید.\nپاسخ. خروجیِ بالا: 174.8، 180.1، 180.9 و 181.3 GWh در سال.\nتفسیر. از یک سال به ده سال P90 حدودِ شش گیگاوات‌ساعت بالا می‌رود، اما از ده به بیست سال فقط چهار دهم: پس از چند سال، عدمِ قطعیتِ برآورد غالب است و فقط اندازه‌گیریِ بهتر آن را کم می‌کند (مثال 13.18). وام‌دهنده هر دو را می‌خواهد: P90ِ یک‌ساله برای پوششِ بدهیِ هر سال و ده‌ساله برای کلِ وام (فصلِ ۲۱). این جمعِ تنها جزءهای باد است؛ تلف‌ها و عدمِ قطعیتِ مدلِ تولید در فصل‌های ۱۵ و ۱۶ افزوده می‌شوند. وارسی: \\(\\sqrt{4.1^2 + 5.6^2/10} = 4.47\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو نوعِ عدمِ قطعیتِ انرژی را تعریف کنید.\nچرا P90ِ بیست‌ساله نزدیکِ ده‌ساله است؟\nوام‌دهنده P90ِ یک‌ساله را برای چه می‌خواهد؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-c3",
    "href": "chapters/13-wind-measurement.html#sec-ch13-c3",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.10 بلندمدت در عمل: طوفان‌ها، ماتریس، زمانِ تولید و پرکردن",
    "text": "13.10 بلندمدت در عمل: طوفان‌ها، ماتریس، زمانِ تولید و پرکردن\nچهار درسِ پایانیِ بخشِ پ چهار کارِ روزمرهٔ تحلیل‌گرِ منبعِ باد را نشان می‌دهند: بادِ حدی را از همهٔ طوفان‌ها برآورد کردن و تندباد را از آن ساختن، روشِ ماتریسیِ اندازه‌گیری–هم‌بستگی–پیش‌بینی، دیدنِ اینکه باد کی تولید می‌کند (که برای نیروگاهِ هیبریدی به اندازهٔ چقدر مهم است)، و پرکردنِ داده‌ای که کنترلِ کیفیت کنار گذاشت.\n\n13.10.1 طوفان‌ها بالای آستانه و تندبادِ پنجاه‌ساله\nایده. روشِ بیشینه‌های سالانه (بخش 13.8.5) از هر سال فقط یک عدد برمی‌دارد؛ سالی که سه طوفانِ بزرگ داشت دو تا را دور می‌ریزد. روشِ قله‌ها بالای آستانه همهٔ طوفان‌های مستقل بالای آستانهٔ \\(u\\) را نگه می‌دارد. اگر \\(\\lambda\\) شمارِ طوفان در سال و فزونیِ قله‌ها بر آستانه نمایی با میانگینِ \\(\\sigma\\) باشد:\n\\[\nv_T = u + \\sigma \\ln(\\lambda T) .\n\\tag{13.13}\\]\n(این همان قانونِ گامبل برای بیشینهٔ سالانه است با مکانِ \\(u + \\sigma\\ln\\lambda\\) و مقیاسِ \\(\\sigma\\).) تندبادِ طراحی از تندیِ ده‌دقیقه‌ای و ضریبِ تندباد در شرایطِ طوفان (معادلهٔ 13.5) برآورد می‌شود؛ روشِ دقیق و رابطه‌اش با ردهٔ توربین در استانداردِ طراحی است.\n50-year ten-minute wind from 20 years of synthetic storms (A-257):\n  storms above 25.3 m/s: 83 in 20 years; annual maxima: 20\n  method              50-year m/s   90 % interval (bootstrap)\n  annual maxima          32.7       29.3 .. 35.3\n  peaks over threshold   30.9       29.6 .. 32.3\n  true value of this synthetic climate: 30.6 m/s\n  50-year gust, x (1 + 2.5 x 0.10) at storm turbulence: 38.6 m/s\n  the storm method uses every storm, not one per year: its\n  interval is narrower; both need independent storms and a\n  threshold chosen with care; the design value and its gust\n  relation follow the design standard's method (chapter 11)\n\nمثال 13.30 (هشتاد و سه طوفان یا بیست بیشینه) پرسش. بیست سال طوفانِ ساختگی (A-257: چهار طوفان در سال، قله‌ها بالای 25.3 m/s با فزونیِ نماییِ میانگینِ 1.0 m/s) بسازید. بادِ پنجاه‌ساله را با بیشینه‌های سالانه و با قله‌ها بالای آستانه برآورد کنید، بازهٔ نود درصد را با بازنمونه‌گیری بسازید، و تندبادِ پنجاه‌ساله را با ضریبِ قلهٔ 2.5 و تلاطمِ طوفانِ 0.10 برآورد کنید.\nپاسخ. خروجیِ بالا: بیشینه‌های سالانه 32.7 m/s با بازهٔ 29.3 تا 35.3؛ قله‌ها 30.9 m/s با بازهٔ 29.6 تا 32.3؛ مقدارِ واقعیِ این اقلیمِ ساختگی 30.6 m/s؛ تندبادِ پنجاه‌ساله حدودِ 38.6 m/s.\nتفسیر. با همان بیست سال، روشِ طوفان‌ها بازه‌ای حدودِ نصف دارد، چون از 83 قله به‌جای 20 عدد استفاده می‌کند. دو شرط دارد: طوفان‌ها مستقل باشند (قله‌های یک طوفان دو بار شمرده نشوند؛ معمولاً با فاصلهٔ زمانیِ کمینه) و آستانه با دقت انتخاب شود. برآوردِ بیشینه‌های سالانهٔ این نمونه دو متر بر ثانیه بالاست، نه به دلیلِ خطای روش بلکه به دلیلِ نمونهٔ کوچک: بازه‌اش مقدارِ واقعی را می‌پوشاند. وارسی: \\(25.3 + \\ln 4 + 3.902 = 30.59\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا روشِ قله‌ها بالای آستانه بازهٔ باریک‌تری دارد؟\n«طوفانِ مستقل» یعنی چه و چرا مهم است؟\nمعادلهٔ 13.13 را برای \\(T = 50\\) سال با \\(u = 25\\)، \\(\\sigma = 1.2\\) و \\(\\lambda = 3\\) حساب کنید.\n\n\n\n\n\n13.10.2 روشِ ماتریسی\nایده. روشِ نسبتِ بخشی (معادلهٔ 13.9) نسبتِ ساختگاه به مرجع را در هر بخشِ جهت ثابت می‌گیرد. اما در بادِ تند، مرجعِ هموارشده (بازتحلیل) قله‌ها را کمتر می‌بیند و نسبت با تندی تغییر می‌کند. روشِ ماتریسی نسبت را در هر خانهٔ «بخشِ جهت × بازهٔ تندیِ مرجع» حساب می‌کند. هزینه‌اش خانه‌های کم‌داده است: خانه‌ای با چند ساعت نسبتِ ناپایدار می‌دهد و باید به نسبتِ بخش برگردد.\nthe matrix method against the others (long term, 100 m):\n  method                       mean m/s   MWh a year per turbine\n  variance ratio                 7.248      18,640\n  sector ratio                   7.248      18,638\n  matrix (sector x speed bin)    7.257      18,935\n  the matrix lets the ratio change with speed and keeps more of\n  the strong winds: +0.1 % of mean speed but +1.6 % of energy;\n  thin cells (under 30 hours) fall back to the sector ratio; the\n  spread between methods is part of the MCP uncertainty\n\nمثال 13.31 (یک دهم درصد تندی، یک و نیم درصد انرژی) پرسش. میانگینِ بلندمدت و انرژیِ یک توربین را با روش‌های نسبتِ واریانس، نسبتِ بخشی و ماتریسی (دوازده بخش، بازه‌های 2 m/s، کمینهٔ سی ساعت) مقایسه کنید.\nپاسخ. خروجیِ بالا: 7.248، 7.248 و 7.257 m/s؛ انرژی 18,640، 18,638 و 18,935 MWh.\nتفسیر. تفاوتِ میانگینِ تندی ناچیز است اما انرژی 1.6 % فرق می‌کند: روشِ ماتریسی سهمِ بادهای تند را بیشتر نگه می‌دارد و مکعبِ تندی آن را بزرگ می‌کند. کدام درست است؟ با دادهٔ یک سال نمی‌توان مطمئن بود؛ برای همین روش‌ها با اعتبارسنجیِ متقابل (کنار گذاشتنِ ماه‌ها، تمرین 13.128) مقایسه می‌شوند و پراکندگیِ آن‌ها جزئی از عدمِ قطعیتِ بلندمدت (2.0 % در مثال 13.35) است. وارسی: \\(18{,}935/18{,}640 - 1 = 1.6\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نسبتِ ساختگاه به بازتحلیل ممکن است با تندی تغییر کند؟\nخانهٔ کم‌داده چه مشکلی می‌سازد و چه راه‌حلی دارد؟\nچرا تفاوتِ انرژی بیشتر از تفاوتِ تندیِ میانگین است؟\n\n\n\n\n\n13.10.3 باد کی تولید می‌کند\nایده. برای مزرعهٔ بادیِ تنها، انرژیِ سالانه پرسشِ اصلی است. برای نیروگاهِ هیبریدی با حدِ صادراتِ 100 MW، زمانِ تولید هم مهم است: انرژیِ بادی که در ساعت‌های تابش می‌آید با خورشیدی رقابت می‌کند و ممکن است بریده شود؛ انرژیِ شبانه جای خالی را پر می‌کند (فصل‌های ۱۷ و ۱۸). برشِ شبانه (مثال 13.1) یعنی توپیِ بلندتر بیشترِ انرژیِ اضافه‌اش را شب می‌گیرد.\nwhen the wind produces, by hub height (true mast year, 12 turbines,\n  pack curve at 1.225 kg/m3, PV from the screening model):\n  hub m   wind GWh   night share   in PV hours   curtailed at 100 MW\n    60      176.6       43.6 %        46.5 %       0.17 GWh\n   100      218.0       46.4 %        43.9 %       0.25 GWh\n   150      250.5       47.7 %        42.6 %       0.32 GWh\n  a taller hub adds more of its energy at night, when the stable\n  shear is large and the PV is off: the hybrid's profile fills;\n  curtailment stays near a tenth of a per cent of the wind energy;\n  a reason to measure the shear by hour (chapter 17 uses it)\n\n\n\n\n\n\nشکل 13.13: توانِ میانگینِ ساعتیِ دوازده توربین در سه ارتفاعِ توپی و بلوکِ خورشیدی (سالِ دکل، مدلِ غربالگری)\n\n\n\n\nمثال 13.32 (باد در شب، خورشید در روز) پرسش. انرژیِ دوازده توربین، سهمِ شب (۲۰ تا ۶)، سهمی که در ساعت‌های تولیدِ خورشیدی می‌آید و بُرش در حدِ 100 MW را برای توپی‌های 60، 100 و 150 m حساب کنید (منحنیِ بسته در 1.225 kg/m³، بی تلف و دنباله؛ خورشیدی با مدلِ غربالگریِ فصلِ ۱).\nپاسخ. خروجیِ بالا و شکل 13.13: انرژی 176.6، 218.0 و 250.5 GWh؛ سهمِ شب 43.6، 46.4 و 47.7 %؛ سهم در ساعت‌های خورشیدی 46.5، 43.9 و 42.6 %؛ بُرش 0.17، 0.25 و 0.32 GWh.\nتفسیر. منحنیِ روزانهٔ باد در این ساختگاه با خورشید مکمل است و هرچه توپی بالاتر، مکمل‌تر: درهٔ نیمروزِ باد درست زیرِ قلهٔ خورشید است. بُرش در هر سه حدودِ یک‌دهم درصدِ انرژیِ باد می‌ماند، چون فقط وقتی هر دو منبع نزدیکِ بیشینه‌اند رخ می‌دهد. این عددها ناخالص و ساده‌اند؛ مدلِ ساعتیِ کامل (تلف‌ها، دسترس‌پذیری، ذخیره‌ساز) در فصل‌های ۱۵ و ۱۷ می‌آید. درسِ اندازه‌گیری: برش بر حسبِ ساعت را باید اندازه گرفت، نه فقط میانگینش. وارسی: \\(250.5/218.0 - 1 = 14.9\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا توپیِ بلندتر سهمِ شبانه را بیشتر می‌کند؟\nچرا بُرش در حدِ صادرات این‌قدر کوچک است؟\nکدام دادهٔ کمپین برای مدلِ ساعتیِ هیبریدی لازم است؟\n\n\n\n\n\n13.10.4 پرکردنِ داده با جایگزینی\nایده. کنترلِ کیفیت رکوردهای بد را پرچم می‌زند و کنار می‌گذارد. برای بعضی تحلیل‌ها (برش در 80 m، بارِ ساعتی) سری‌ای پیوسته لازم است. جایگزینی رکوردِ کنار رفته را از حس‌گرهای سالمِ همان زمان می‌سازد: از نیم‌رخِ همان رکورد، از برشِ ساعتی، یا از خطی که روی رکوردهای سالم برازش شده است. روش با آزمودن روی رکوردهای سالم (پنهان‌کردن و بازسازی) انتخاب می‌شود.\nfilling the 80 m records the QC removed (shadow, wear) and checking\n  each method against the true 80 m speed (synthetic, so known):\n  method                               bias       rms error\n  profile of the same record (60/100)   -0.00 %    0.000 m/s\n  shear by hour from 100 m              +0.09 %    0.068 m/s\n  line fitted on clean 80/100 records   +0.28 %    0.168 m/s\n  records filled: 27,361\n  the same-record profile is exact here only because the synthetic\n  profile is a pure power law; on real data it is still the best\n  start, as it carries the hour's stability, and its error is\n  measured on clean records; filled values are flagged\n  'substituted' and never count as measured data recovery\n\nمثال 13.33 (بیست و هفت هزار رکوردِ پرشده) پرسش. رکوردهای 80 m که برای سایهٔ دکل و فرسایش کنار رفتند را با سه روش پر کنید و خطای هر روش را با تندیِ واقعیِ 80 m (که در دادهٔ ساختگی معلوم است) بسنجید.\nپاسخ. خروجیِ بالا: نیم‌رخِ همان رکورد بی‌خطا (به دلیلِ ساختِ داده)، برشِ ساعتی +0.09 % و خطای ریشهٔ میانگینِ مربعاتِ 0.068 m/s، خطِ برازش‌شده +0.28 % و 0.168 m/s؛ 27,361 رکورد.\nتفسیر. صفر بودنِ خطای روشِ نخست هشدار است، نه موفقیت: دادهٔ ساختگی دقیقاً قانونِ توانی است و هر روشی که همان قانون را به کار ببرد آن را بی‌خطا بازمی‌سازد. در دادهٔ واقعی خطا را با پنهان‌کردنِ رکوردهای سالم و بازسازی‌شان می‌سنجیم. ترتیبِ روش‌ها اما درس است: روشی که پایداریِ همان ساعت را دارد از خطِ ثابت بهتر است. هر رکوردِ پرشده برچسبِ «جایگزین» می‌گیرد و در بازیابی شمرده نمی‌شود (مثال 13.15). وارسی: خطای نسبیِ خطِ برازش‌شده سه برابرِ برشِ ساعتی است (\\(0.28/0.09 \\approx 3\\)، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه روشِ جایگزینی را نام ببرید.\nچرا خطای صفر در دادهٔ ساختگی هشدار است؟\nچرا رکوردِ پرشده در بازیابی شمرده نمی‌شود؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-d",
    "href": "chapters/13-wind-measurement.html#sec-ch13-d",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.11 ت. آزمایشگاهِ تحلیل",
    "text": "13.11 ت. آزمایشگاهِ تحلیل\nبخشِ ت مثالِ کارشدهٔ فصل را می‌آورد: تشخیصِ یک حس‌گرِ معیوب از ناسازگاریِ دو ارتفاع و سندکردنِ اثرِ آن بر عدمِ قطعیت؛ سپس بودجهٔ عدمِ قطعیتِ منبع و محدودیت‌های داده پیش از مدلِ تولید.\n\n13.11.1 تشخیصِ ناسازگاریِ دو ارتفاع\nایده. سه بادسنجِ یک دکل در هر رکورد نسبت‌هایی دارند که با برش تعیین می‌شوند و جز آن نباید به چیزی وابسته باشند. اگر نسبتِ یک حس‌گر به همسایه‌هایش با زمان، جهت یا تندی تغییر کند، آن حس‌گر یا جای آن مشکل دارد. روش: نسبت‌ها را بر حسبِ ماه، بخشِ جهت و بازهٔ تندی بسازید و هر بادسنج را با دو همسایه بسنجید؛ حس‌گری که با هر دو ناسازگار است، مقصر است.\n\n\n\n\n\n\nشکل 13.14: نسبتِ تندیِ 80 و 60 m به 100 m بر حسبِ ماه (بالا) و بخشِ جهت (پایین)\n\n\n\n\nمثال 13.34 (بادسنجِ 80 متری چه مشکلی دارد؟) پرسش. (مثالِ کارشدهٔ فصل.) در دادهٔ ثبت‌شدهٔ دکل (A-251)، نسبت‌های 80/100 و 60/100 را بر حسبِ ماه، جهت و تندی بسازید، علتِ احتمالیِ ناسازگاری را بیابید و اثرش را بر برش، انرژیِ توپیِ 120 m و عدمِ قطعیت سند کنید.\nپاسخ، گامِ ۱: تشخیص.\nthe 80 m cup against its neighbours (logged year, A-251):\n  by month         80/100   60/100\n  Jan              0.9473   0.8936\n  Feb              0.9169   0.8886\n  Mar              0.9291   0.8852\n  Apr              0.9376   0.8893\n  May              0.9369   0.8952\n  Jun              0.9398   0.8855\n  Jul              0.9293   0.8963\n  Aug              0.9205   0.8885\n  Sep              0.9230   0.8860\n  Oct              0.9025   0.8841\n  Nov              0.8876   0.8842\n  Dec              0.9071   0.8849\n  by direction: the 80/100 ratio dips in the sectors 300-330 and\n    330-360 (0.872, 0.902) against 0.939 elsewhere; 60/100 is flat\n  from July, low winds read lower still: 80/100 = 0.892 below 5.5 m/s, 0.917\n    above 8 m/s\n  diagnosis: (1) mast shadow on the 80 m boom for winds from\n  300-340 deg (boom on the wrong side for the prevailing wind);\n  (2) bearing wear from July: a growing loss and a higher\n  starting threshold. The 60 m cup and the vane agree with 100 m\nپاسخ، گامِ ۲: اثر.\neffect of the faulty 80 m cup on the shear and a 120 m hub:\n  shear exponent from                      true     logged\n    three heights 60/80/100 m              0.2344   0.2289\n    the two upper heights 80/100 m         0.2358   0.3856\n    60 and 100 m (80 m left out)           -        0.2345\n  energy at 120 m with the true shear: 19,415 MWh per turbine\n    logged, three heights    19,386 MWh (-0.15 %)\n    logged, 80/100 m         20,217 MWh (+4.13 %)\n    logged, 60/100 m         19,415 MWh (+0.00 %)\n  sensitivity of energy to speed at this site: 1.60 % per %\n  the low 80 m readings barely move a three-height fit, but the\n  common shortcut 'shear from the two top cups' raises the\n  exponent by two thirds and overstates a 120 m hub by about 4 %\n  of energy;\n  leaving the faulty cup out removes the bias; two heights left\n  make the shear less certain (section C)\nتفسیر. سه نشانه، دو علت: (۱) افت در بخش‌های 300 تا 360°، فقط برای 80 m و بی‌وابستگی به زمان: سایهٔ دکل؛ (۲) کاهشِ تدریجی از ژوئیه و افتِ بیشتر در بادِ کم: فرسایشِ یاتاقان (آستانهٔ شروعِ بالاتر). 60/100 در همهٔ نمودارها تخت است، پس بادسنج‌های 60 و 100 m سالم‌اند.\nاثر بر نتیجه: برازشِ سه‌ارتفاعه تقریباً بی‌تغییر می‌ماند، اما میان‌برِ رایجِ «برش از دو بادسنجِ بالا» نمای برش را دوسوم بیشتر و انرژیِ توپیِ 120 m را حدودِ 4 % بیشتر نشان می‌دهد. سند و اقدام: (الف) دادهٔ 80 m در بخشِ سایه همیشه و پس از ژوئن کلاً از تحلیلِ برش کنار می‌رود و پرچم می‌گیرد؛ (ب) برش از 60 و 100 m با ساعتِ روز ساخته می‌شود؛ (پ) چون فقط دو ارتفاعِ سالم مانده، عدمِ قطعیتِ برش برای برون‌یابی بیشتر گرفته می‌شود (مثال 13.35)؛ (ت) بادسنج تعویض و واسنجی و بازو از بخشِ غالب بیرون چرخانده می‌شود. وارسی: در شکل 13.14، نسبتِ 60/100 در بخش‌های سایه همان است که در بقیه (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا حس‌گری که با هر دو همسایه ناسازگار است مقصر است؟\nامضای سایهٔ دکل و فرسایشِ یاتاقان را در سه نمودار بنویسید.\nچرا برازشِ سه‌ارتفاعه کمتر از میان‌برِ دوارتفاعه خطا کرد؟\nچهار اقدامِ پس از تشخیص را بنویسید.\n\n\n\n\n\n13.11.2 پرچم‌ها و نمودارهای کیفیت\nایده. نمودارهایی که در هر گزارشِ ماهانهٔ کمپین می‌آیند: سریِ زمانیِ تندی‌ها در سه ارتفاع با پرچم‌ها، نسبت‌های ارتفاع‌ها بر حسبِ زمان و جهت، گلِ بادِ ماه، شدتِ تلاطم بر حسبِ تندی، دما و رویدادهای یخ، و بازیابیِ هر حس‌گر (شکل 13.6). هر نمودار برای یک تصمیم است: نسبت‌ها برای سلامتِ حس‌گر، گلِ باد برای سایه، بازیابی برای پذیرش.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش نمودارِ گزارشِ ماهانه را نام ببرید.\nهر نمودار کدام تصمیم را پشتیبانی می‌کند؟\n\n\n\n\n\n13.11.3 بودجهٔ عدمِ قطعیت\nuncertainty of the long-term hub-height wind speed (A-254):\n  anemometer calibration and class               1.0 %\n  mounting, flow distortion, tower shadow        1.0 %\n  long-term correction (MCP)                     2.0 %\n  long-term period, 20 years at sd 3.5 %         0.8 %\n  vertical extrapolation (hub at 100 m: none)    0.0 %\n  combined wind speed                            2.6 %\n  energy: sensitivity 1.60 x 2.6 % = 4.1 % (before power curve and losses)\n  a hub at 150 m from the 100 m mast with a shear uncertainty of\n    0.03 adds 1.2 % of speed: 2.0 % of energy\n  measuring at hub height (or a lidar to it) is cheaper than\n  the energy this uncertainty costs in financing (chapter 16)\n\nمثال 13.35 (از تندی به انرژی) پرسش. با عدمِ قطعیت‌های آموزشیِ A-254، عدمِ قطعیتِ تندیِ بلندمدتِ 100 m و انرژی را بیابید و هزینهٔ برون‌یابی به 150 m را با عدمِ قطعیتِ برشِ 0.03 برآورد کنید.\nپاسخ. خروجیِ بالا: تندی 2.6 % و انرژی حدودِ 4.1 % با حساسیتِ 1.6؛ برون‌یابی به 150 m حدودِ 2 % انرژیِ دیگر.\nتفسیر. بزرگ‌ترین جزء تصحیحِ بلندمدت است؛ دومین، اگر توپی از دکل بالاتر برود، برون‌یابی. هر دو با کارِ میدانی کم می‌شوند: کمپینِ طولانی‌تر یا منبعِ مرجعِ بهتر، و لیدار تا ارتفاعِ توپی. در فصلِ ۱۶ این عدمِ قطعیت به P90 و شرایطِ وام تبدیل می‌شود. وارسی: E16: \\(\\sqrt{1 + 1 + 4 + 0.64} = 2.58\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا عدمِ قطعیتِ انرژی از تندی بیشتر است؟\nبزرگ‌ترین جزءِ بودجه کدام است و چگونه کم می‌شود؟\nبرشِ نامطمئن به اندازهٔ 0.03 در 150 m چند درصد تندی است؟\n\n\n\n\n\n13.11.4 محدودیت‌ها پیش از مدلِ تولید\n\nدادهٔ ساختگی: سالِ دکل، لیدار و منبعِ مرجع ساختگی‌اند (A-250 تا A-253)؛ روش‌ها آموزش داده می‌شوند، نه عددهای ساختگاه (U-047).\nیک دکل برای دوازده توربین؛ تغییرِ مکانیِ باد در ساختگاه با مدلِ جریان و فاصله برآورد می‌شود (فصلِ ۱۴).\nبرش و چرخش از 60 تا 100 m؛ بالای 100 m فقط لیدار.\nتلاطمِ دنباله و پیچیدگیِ زمین در نیامده‌اند.\nبادِ حدی از بیست بیشینهٔ منبعِ مرجع با تصحیحِ ساده؛ عدمِ قطعیتِ بزرگ.\nبلندمدت فرض می‌کند منبعِ مرجع پایدار است و اقلیمِ دو دههٔ گذشته نمایندهٔ بیست‌وپنج سالِ آینده است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام محدودیت بیشترین اثر را بر برآوردِ انرژی دارد؟\nبرای محدودیتِ ۲ چه کاری لازم است؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-d2",
    "href": "chapters/13-wind-measurement.html#sec-ch13-d2",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.12 آزمایشگاهِ دوم: کدام ارتفاعِ توپی؟",
    "text": "13.12 آزمایشگاهِ دوم: کدام ارتفاعِ توپی؟\nآزمایشگاهِ نخست (بخش 13.11) دادهٔ خراب را تشخیص داد. این آزمایشگاه از دادهٔ پاک یک تصمیمِ طراحی می‌سازد: توربین‌های نیروگاهِ P روی برجِ 100، 120 یا 150 m؟ هر گزینه انرژیِ بیشتر و عدمِ قطعیتِ متفاوت دارد؛ هزینهٔ برج، پی و جرثقیل در فصل‌های ۱۱، ۲۱، ۳۰ و ۳۱ می‌آید. این‌جا فقط سمتِ منبع را می‌سازیم.\nبرنامه:\npython -m companion.ch13.lab_e\nگام‌ها. (۱) برشِ میانگینِ هر ساعتِ روز از بادسنج‌های سالمِ 60 و 100 m؛ (۲) سریِ بلندمدتِ 100 m (مثال 13.39) با برشِ همان ساعت به 120 و 150 m؛ (۳) وارسی با لیدار در سالِ هم‌زمان (پس از برداشتنِ سوگیریِ +0.5 % که در وارسیِ کنارِ دکل یافته شد، مثال 13.13)؛ (۴) چگالی در هر توپی (معادلهٔ 13.6)؛ (۵) انرژیِ مزرعه با منحنیِ بسته و ضریبِ دنبالهٔ D-015؛ (۶) عدمِ قطعیت با و بی لیدار؛ (۷) P90 و ارزش.\nhub height study of the twelve turbines (long term, D-017):\n  shear by hour from 60/100 m: night 0.323, midday 0.124\n  lidar against the extrapolated mast: 120 m +0.00 %, 150 m -0.00 %\n    (synthetic data agree closely; a real site differs more)\n  hub m  mean m/s   farm GWh   u(E) mast  u(E) lidar   P90 lidar\n   100    7.248     191.87      4.1 %       4.1 %      181.8\n   120    7.569     205.52      4.2 %       4.3 %      194.2\n   150    7.983     222.11      4.6 %       4.3 %      209.9\n  extra P90 energy against 100 m and the most a taller tower\n  may cost for it (20 years, 50 u/MWh, no discounting):\n    120 m: +12.41 GWh a year; up to 52 k u per metre per turbine\n    150 m: +28.09 GWh a year; up to 47 k u per metre per turbine\n  a taller hub gains energy from the shear and loses a little\n  density; the lidar keeps its uncertainty close to a hub-height\n  mast; the cost side (tower, foundation, crane, loads) belongs\n  to chapters 11, 21, 30 and 31, and discounting lowers the limit\n\n\n\n\n\n\nشکل 13.15: انرژیِ سالانهٔ بلندمدتِ مزرعه، P50 و P90 (با لیدار تا توپی)، برای سه ارتفاعِ توپی\n\n\n\n\nمثال 13.36 (بیست و پنجاه متر بالاتر) پرسش. انرژیِ بلندمدتِ مزرعه، عدمِ قطعیت و P90 را برای توپی‌های 100، 120 و 150 m حساب کنید و بیشترین هزینهٔ اضافیِ برج در هر متر را که انرژیِ P90ِ اضافه در بیست سال (بی تنزیل، 50 u/MWh) می‌پوشاند بیابید.\nپاسخ. خروجیِ بالا و شکل 13.15: تندیِ میانگین 7.248، 7.569 و 7.983 m/s؛ انرژیِ مزرعه 191.87، 205.52 و 222.11 GWh؛ P90 با لیدار 181.8، 194.2 و 209.9 GWh؛ سقفِ هزینه حدودِ 52 و 47 k u در هر متر برای هر توربین.\nتفسیر. برشِ این ساختگاه بزرگ است و هر متر ارتفاع انرژی می‌آورد: +7 % برای بیست متر و +16 % برای پنجاه متر. سه نکته: (الف) در 120 m لیدار عدمِ قطعیت را کم نمی‌کند (برون‌یابیِ بیست متری از خطای لیدار کوچک‌تر است) اما در 150 m می‌کند؛ (ب) چگالی در توپیِ بالاتر کمی کمتر است و بخشی از سود را می‌برد؛ (ج) سقفِ هزینه در هر متر با ارتفاع کم می‌شود، چون برش با لگاریتمِ ارتفاع کار می‌کند و انرژیِ هر متر کمتر می‌شود. تنزیل و افزایشِ بار، هزینهٔ پی و جرثقیل این سقف را پایین‌تر می‌آورند؛ تصمیم در فصل‌های ۲۱ و ۲۲ با هزینه‌ها گرفته می‌شود. وارسی: \\((205.52/191.87 - 1) = 7.1\\ \\%\\) (درست).\n\nthe 150 m farm energy with different shear assumptions:\n  by hour (basis)         222.12 GWh  (+0.00 %)\n  one exponent 0.232      221.85 GWh  (-0.12 %)\n  by hour - 0.03          218.17 GWh  (-1.78 %)\n  by hour + 0.03          226.06 GWh  (+1.77 %)\n  an error of 0.03 in the shear moves a 150 m hub by about\n  2 % of energy: the term a lidar to the hub removes\n\nمثال 13.37 (برشِ ساعتی یا یک عدد) پرسش. انرژیِ مزرعه در 150 m را با برشِ ساعتی، با یک برشِ میانگین، و با برشِ ساعتیِ منهای و به‌علاوهٔ 0.03 حساب کنید.\nپاسخ. خروجیِ بالا: یک عدد −0.12 %؛ منهای و به‌علاوهٔ 0.03 حدودِ −1.8 و +1.8 %.\nتفسیر. برای انرژیِ سالانه، تفاوتِ برشِ ساعتی و یک عدد کوچک است (همان نتیجهٔ مثال 13.22)؛ آنچه مهم است سطحِ برش است: خطای 0.03 حدودِ دو درصد انرژی در 150 m است، همان جزئی که لیدار حذف می‌کند (جدول 13.3). وارسی: \\(1.6 \\times \\ln 1.5 \\times 0.03 = 1.9\\ \\%\\) (درست، نزدیک).\n\n\n13.12.1 محدودیت‌های این آزمایشگاه\n\nبارِ بیشترِ برجِ بلندتر، بسامدِ طبیعیِ برج (فصلِ ۱۱) و هزینه‌ها در نظر گرفته نشده‌اند.\nضریبِ دنباله همان ضریبِ توپیِ 100 m است؛ در توپیِ بلندتر با همان فاصله‌ها تغییرِ کمی دارد (فصلِ ۱۴).\nلیدار و دکلِ این فصل ساختگی‌اند و با هم بسیار خوب می‌خوانند؛ در ساختگاهِ واقعی اختلافِ چند دهم تا یک درصد معمول است و خودش بخشی از عدمِ قطعیت است.\nمنحنیِ توانِ توربینِ بلندتر همان فرض شده است؛ تلاطم و برشِ متفاوت در ارتفاعِ دیگر منحنی را کمی تغییر می‌دهند (مثال 13.4).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت گامِ این آزمایشگاه را بنویسید.\nچرا لیدار در 120 m عدمِ قطعیت را کم نمی‌کند؟\nچرا سقفِ هزینه در هر متر با ارتفاع کم می‌شود؟\nکدام هزینه‌ها در این آزمایشگاه نیامده‌اند و کجا می‌آیند؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-plantp",
    "href": "chapters/13-wind-measurement.html#sec-ch13-plantp",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.13 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "13.13 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ زیر ابزارِ فصل را روی دکلِ نیروگاهِ P می‌برند: یک روزِ دکل ساعت‌به‌ساعت، باد و انرژیِ بلندمدتِ مزرعه با عدمِ قطعیت، و گزارشِ پذیرشِ کمپین. همه بر پایهٔ داده‌های ساختگیِ A-250 تا A-256، تصمیم‌های D-015 و D-017 و بستهٔ دادهٔ 1.1.0 هستند.\nبرنامه:\npython -m companion.ch13.integrated\n\nمثال 13.38 (مقدماتی: یک روزِ دکل) پرسش. روزِ ۲ آوریل را از دادهٔ ثبت‌شده هر دو ساعت خلاصه کنید: تندی در سه ارتفاع، برش از 60 و 100 m، شدتِ تلاطم، جهت و دما.\nپاسخ.\none mast day, 2 April 2023 (logged, hourly means of ten-minute data):\n  hour  v60   v80   v100  shear  TI    dir  T C\n  00    5.48  5.98  6.40   0.30  0.138   242   7.6\n  02    8.08  8.93  9.65   0.35  0.114   245   6.0\n  04    6.27  6.88  7.39   0.32  0.114   248   6.5\n  06    5.35  5.76  6.09   0.26  0.203   261   7.1\n  08    5.46  5.82  6.12   0.22  0.183   253  10.1\n  10    5.96  6.22  6.44   0.15  0.194   243  14.1\n  12    5.76  5.99  6.17   0.14  0.227   250  17.3\n  14    6.22  6.45  6.64   0.13  0.209   253  17.9\n  16    6.12  6.39  6.61   0.15  0.218   267  17.7\n  18    6.70  7.17  7.55   0.23  0.176   249  15.5\n  20    5.55  6.11  6.58   0.33  0.150   257  12.4\n  22    5.16  5.67  6.10   0.33  0.153   269   8.8\n  shear from 60 and 100 m (the 80 m cup is in the shadow sector\n  for part of the day); the night profile is steeper and less\n  turbulent, the day profile flatter and more turbulent\nتفسیر. چرخهٔ روزانه در یک روز پیداست: برشِ حدودِ 0.30 تا 0.35 در شب و 0.13 تا 0.15 در نیمروز، تلاطمِ شب کم و روز زیاد. برش از 60 و 100 m حساب شد، چون بادسنجِ 80 m در بخشِ سایه بود (بخش 13.11.1). وارسی: ساعتِ ۲: \\(\\ln(9.65/8.08)/\\ln(100/60) = 0.35\\) (درست).\n\n\nمثال 13.39 (میانی: بادِ بلندمدت و انرژیِ مزرعه) پرسش. با روشِ نسبتِ واریانس، سریِ بلندمدتِ 100 m را بسازید؛ با چگالیِ ساعتیِ توپی (مثال 13.9)، منحنیِ بستهٔ داده و ضریبِ دنبالهٔ D-015 انرژیِ مزرعه را حساب کنید و P90ِ بلندمدت و یک‌ساله را با عدمِ قطعیتِ مثال 13.35 بیابید.\nپاسخ.\nlong-term wind and farm energy (variance-ratio MCP, D-017):\n  MCP line: site = +0.012 + 1.0862 x reference\n  long-term 100 m mean 7.248 m/s; 2023 7.066 m/s\n  farm after hub density and wakes: 2023 186.69 GWh,\n    long term 191.87 GWh (+2.8 %)\n  energy uncertainty from the wind 4.1 %: P90 long-term 181.8 GWh\n  one year adds year-to-year 5.6 %: P90 one year 174.8 GWh\n  2023 was a slightly calm year; the measured year alone would\n  understate the long-term energy (chapter 11 used it as it is)\nتفسیر. سالِ ۲۰۲۳ کمی آرام‌تر از میانگین بود؛ انرژیِ بلندمدتِ مزرعه حدودِ 2.8 % بیشتر از سالِ اندازه‌گیری است. فصلِ ۱۱ با همان سال و چگالیِ نزدیکِ زمین حساب کرد (188.16 GWh)؛ پایهٔ تازه (D-017) هر دو را اصلاح می‌کند: بلندمدت حدودِ +2.8 % و چگالیِ توپی حدودِ −0.5 %. این هنوز انرژیِ پیش از دسترس‌پذیری، تلف‌های برقی و بُرش است (فصلِ ۱۵). پراکندگیِ یک‌ساله بزرگ‌تر از عدمِ قطعیتِ بلندمدت است و P90ِ یک‌ساله حدودِ نه درصد زیرِ P50 است. وارسی: \\(191.87 \\times (1 - 1.2816 \\times 0.041) = 181.8\\) (درست).\n\n\nمثال 13.40 (یکپارچه: گزارشِ پذیرشِ کمپین) پرسش. گزارشِ پذیرشِ کمپینِ دکلِ نیروگاهِ P را بنویسید: دوره، بازیابی، ابزارها و اقدام‌ها، یخ، لیدار، بلندمدت، برش، تلاطم، بادِ حدی و حکم برای هر کاربرد.\nپاسخ.\ncampaign acceptance report of the Plant P mast (PLP-GEN-REP-0005):\n  period: 12 months, ten-minute data, logger PLP-MET-01\n  recovery after QC: 100 m 98.6 %, 60 m 98.9 %, 80 m 36.9 %\n    (80 m: shadow sector excluded, bearing wear from July)\n  instruments: calibration certificates per serial; 80 m cup\n    replaced and recalibrated (action), boom turned out of the\n    prevailing sector (action)\n  icing: 6 events, detected at the start; heated sensors advised\n  lidar: verified against the 100 m cup (slope 1.005, r^2 0.997)\n  long term: variance-ratio MCP with a 20-year reference, r 0.95\n  shear: from 60 and 100 m by hour of day; veer recorded\n  turbulence: mean and 90 % quantile by bin for the class check\n  extremes: Gumbel fit of 20 annual maxima, 50-year value\n  accepted for: hub-height energy at 100 m; conditional for a\n    higher hub (lidar to hub height); not for loads at 80 m\nتفسیر. حکم برای کاربرد است: برای انرژیِ توپیِ 100 m پذیرفته، برای توپیِ بلندتر مشروط به لیدار، برای بارهای 80 m نه. هر خرابی یک اقدام دارد (تعویض، چرخاندنِ بازو) و هر تصمیم یک شاهد. وارسی: همهٔ عددهای گزارش از خروجی‌های بخش‌های ب تا ت این فصل آمده‌اند (درست).",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-design",
    "href": "chapters/13-wind-measurement.html#sec-ch13-design",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.14 گردشِ کارِ ارزیابیِ منبعِ بادی",
    "text": "13.14 گردشِ کارِ ارزیابیِ منبعِ بادی\n\nپیش‌ارزیابی با بازتحلیل و نقشهٔ باد؛ انتخابِ جای دکل نمایندهٔ توربین‌ها (فصلِ ۱۴).\nبرنامهٔ اندازه‌گیری (PLP-GEN-PRO-0002): جای دکل، ارتفاع‌ها و هزینهٔ برون‌یابی، پیکربندی، جهتِ بازوها با گلِ بادِ پیش‌ارزیابی، افزونگی، دو دما، یخ و برق، فراداده و مدیریتِ داده، ارزشِ گزینه‌ها (بخش 13.5.1، بخش 13.6).\nنصب و راه‌اندازی: گواهی‌های واسنجی، عکس‌ها، تنظیمِ ثبت‌کننده، وارسیِ لیدار (بخش 13.2.10).\nکمپینِ دست‌کم دوازده‌ماهه با پایشِ هفتگیِ نسبت‌ها، کاتالوگِ خرابی‌ها و گزارشِ ماهانه (بخش 13.5.2، بخش 13.7).\nکنترلِ کیفیت و تشخیص (بخش 13.11.1).\nبرون‌یابی، بخش‌ها، توزیع، تلاطمِ نماینده، همگنیِ مرجع (بخش 13.8، بخش 13.9).\nاندازه‌گیری–هم‌بستگی–پیش‌بینی و بادِ حدی (بخش 13.8.4، بخش 13.8.5).\nعدمِ قطعیت و گزارشِ پذیرش (بخش 13.11.3، مثال 13.40).\nتصمیمِ ارتفاعِ توپی از سمتِ منبع (بخش 13.12).\nتحویل به مدلِ تولید و سازگاریِ ساختگاه (فصل‌های ۱۱، ۱۵ و ۱۶).\n\n\n\n\nجدول 13.3: رابط‌های ارزیابیِ منبعِ بادی با بقیهٔ پروژه\n\n\n\n\n\n\n\n\n\n\nرابط\nمقدار یا پرسش\nمنبع\n\n\n\n\nتندیِ بلندمدتِ توپی\n7.25 m/s در 100 m (ساختگی)\nمثال 13.23\n\n\nبرش و چرخش\nبر حسبِ ساعتِ روز\nمثال 13.1\n\n\nتلاطم برای رده\nمیانگین و چندکِ بالا در هر بازه\nمثال 13.2\n\n\nبادِ حدی\nدورهٔ بازگشتِ پنجاه سال\nمثال 13.24\n\n\nعدمِ قطعیتِ تندی\n2.6 %\nمثال 13.35\n\n\nچگالیِ توپی\nفشارِ ایستگاه به توپی برده می‌شود\nمثال 13.9\n\n\nارتفاعِ توپی\nانرژی و P90 برای 100، 120 و 150 m\nمثال 13.36\n\n\nتلاطمِ نماینده\nحاشیه با منحنیِ طراحی در هر بازه\nمثال 13.26",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-lab",
    "href": "chapters/13-wind-measurement.html#sec-ch13-lab",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.15 آزمایشگاه‌های پایتونِ این فصل",
    "text": "13.15 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 13.4: آزمایشگاه‌های پایتونِ فصلِ ۱۳\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌های فصل\nsources\nسالِ ده‌دقیقه‌ایِ دکل با خطاها، لیدار، منبعِ مرجعِ بیست‌ساله\n\n\nاقلیم و ابزار\nexamples_a\nنیم‌رخ‌ها، چرخش، تلاطم، چگالی، خطاهای بادسنج\n\n\nکمپین و کیفیت\nexamples_b\nلیدار و دکل، افزونگی، یخ، طولِ کمپین\n\n\nبلندمدت\nexamples_c\nبرون‌یابی، گلِ باد، توزیع، سه روشِ اندازه‌گیری–هم‌بستگی–پیش‌بینی، بادِ حدی\n\n\nپایداری و ابزار در عمل\nexamples_e\nریچاردسون، تندیِ هم‌ارزِ روتور، تندباد، میانگینِ جهت، ضریبِ نادرست، چگالیِ توپی، بادنمای کج و دنباله\n\n\nسنجشِ از دور و طراحی\nexamples_f\nلیدار روی تپه، دادهٔ شرطی، برقِ دکل، هزینهٔ برون‌یابی، ارزشِ اندازه‌گیری\n\n\nادارهٔ کمپین و تحلیل\nexamples_g\nساعت، بادنمای گیرکرده و کج، وایبول، تلاطمِ نماینده، طولِ دوره، پلهٔ مرجع، چندساله\n\n\nطوفان‌ها، ماتریس، زمان و پرکردن\nexamples_h\nقله‌ها بالای آستانه و تندباد، روشِ ماتریسی، سهمِ شب و بُرش، جایگزینی\n\n\nآزمایشگاهِ تحلیل\nlab_d\nتشخیصِ بادسنجِ معیوب، اثر، پرچم‌ها و بازیابی، عدمِ قطعیت\n\n\nآزمایشگاهِ دوم\nlab_e\nارتفاعِ توپی: انرژی، عدمِ قطعیت، P90 و سقفِ هزینه\n\n\nنیروگاهِ P\nintegrated\nیک روز، انرژیِ بلندمدت، گزارشِ پذیرش\n\n\nمثال‌های کوچک و پاسخ‌نامه\nworked، solutions\nسطرهای E01 به بعد و پاسخ‌های عددی\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ windres را می‌افزاید: قانون‌های توانی و لگاریتمی و برازشِ آن‌ها، برشِ رکوردبه‌رکورد، شدتِ تلاطم و آمارِ بازه‌ای، اختلافِ جهت، نسبتِ بخشی (سایهٔ دکل)، پرچمِ یخ، مقدارِ گیرکرده، بازیابی، سه روشِ اندازه‌گیری–هم‌بستگی–پیش‌بینی و حساسیتِ انرژی؛ با آزمون‌هایی که پارامترهای معلوم را از داده‌های ساخته‌شده بازمی‌یابند. تمرینِ پیشنهادی: در sources بازوی 80 m را به بخشِ مقابل ببرید و بازیابی و برشِ مثال 13.34 را دوباره حساب کنید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-mfg",
    "href": "chapters/13-wind-measurement.html#sec-ch13-mfg",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.16 ساخت و تولیدِ صنعتی در این فصل",
    "text": "13.16 ساخت و تولیدِ صنعتی در این فصل\nکاربرد ندارد برای ساختِ بادسنج و لیدار. آنچه کاربرد دارد شاهدِ تأمین‌کننده و واسنجی است: گواهیِ تونلِ باد برای هر بادسنج با سریال و تابعِ انتقال، ردهٔ بادسنج، گزارشِ وارسیِ لیدار در برابرِ دکلِ مرجع، دستورِ نصب و نگهداری، و سابقهٔ پایداری. بازرسیِ دریافت و ممیزیِ تأمین‌کننده در فصلِ ۴۰ و ساختِ تابلوِ ثبت‌کننده در فصلِ ۴۸ می‌آیند.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-std",
    "href": "chapters/13-wind-measurement.html#sec-ch13-std",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.17 جعبهٔ استاندارد و انطباق",
    "text": "13.17 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nاندازه‌گیریِ باد برای آزمونِ منحنیِ توان (بادسنج‌ها، نصب روی دکل، رده‌بندیِ بادسنج، سنجشِ از دور): IEC 61400-12-1:2022.\nالزام‌های طراحیِ توربین (رده‌ها، تلاطمِ مرجع، بادِ حدی، سازگاریِ ساختگاه): IEC 61400-1:2019 (فصلِ ۱۱).\nمرز: روشِ گزارشِ منبعِ بادیِ وام‌پذیر با مهندسِ مستقل (فصلِ ۱۶)؛ کار در ارتفاع و نجات (فصلِ ۳۲)؛ حفاظت در برابرِ صاعقه (فصلِ ۲۶)؛ مجوزِ نصبِ دکل و ارتفاعِ مجاز با مراجعِ محلی (فصل‌های ۵۵ تا ۵۷).",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-deliverable",
    "href": "chapters/13-wind-measurement.html#sec-ch13-deliverable",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.18 تحویل‌دادنیِ نیروگاهِ P",
    "text": "13.18 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-GEN-REP-0005، بازنگریِ A: گزارشِ منبعِ بادی و پذیرشِ کمپین (مثال 13.40، مثال 13.23، مثال 13.24).\nPLP-GEN-PRO-0002، بازنگریِ A: برنامهٔ اندازه‌گیریِ باد (بخش 13.5، بخش 13.14)؛ برنامه است، نه دستورِ کار.\nPLP-GEN-CAL-0005، بازنگریِ A: اندازه‌گیری–هم‌بستگی–پیش‌بینی، انرژیِ بلندمدت و عدمِ قطعیت (مثال 13.39، مثال 13.35).\nکتابخانهٔ همراه: ماژولِ windres با آزمون‌ها و برنامه‌های companion/ch13.\nفرض‌ها: A-250 سالِ ده‌دقیقه‌ایِ ساختگیِ دکل (برش و چرخشِ روزانه، تلاطم، بذرِ ۱۴۱)؛ A-251 خطاهای کاشته‌شده (سایهٔ دکل و فرسایشِ 80 m، یخِ 100 m، قطعِ ثبت‌کننده)؛ A-252 لیدارِ ساختگی (پراکندگی، سوگیری، از دست دادنِ داده، بذرِ ۱۴۲)؛ A-253 منبعِ مرجعِ بیست‌ساله (سالِ ۲۰۲۳ حدودِ دو و نیم درصد زیرِ میانگین، بذرِ ۱۴۳)؛ A-254 عدمِ قطعیت‌های آموزشیِ تندی؛ A-255 خطاهای آموزشیِ بادسنج و ضریب‌های واسنجی؛ A-256 تصحیحِ بیشینه‌های سالانه؛ A-257 مقدارهای آموزشیِ درس‌های عمیق‌تر (دو دما، رکوردهای ثانیه‌ای، زاویهٔ پرتوِ لیدار، از دست رفتنِ شرطی، بارهای برقِ دکل، خرابی‌های کاشته‌شده، گزینه‌های کمپین، پلهٔ مرجع)؛ A-258 منحنیِ ساختگیِ تلاطمِ طراحیِ سازنده. همه فرضی یا ساختگی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-039 اکنون روش دارد اما با دادهٔ واقعیِ ساختگاه بسته می‌شود؛ U-047 کمپینِ واقعیِ دکل و لیدار در جای نماینده؛ U-048 انتخاب، نسخه و پایداریِ منبعِ مرجعِ بلندمدتِ باد؛ U-049 تغییرِ مکانیِ باد میانِ دکل و دوازده جای توربین (فصلِ ۱۴).\nتصمیم D-017: پایهٔ منبعِ بادی تا پایانِ کمپینِ واقعی: تندیِ بلندمدتِ 100 m با روشِ نسبتِ واریانس از منبعِ مرجعِ بیست‌ساله (پس از آزمونِ همگنی)؛ برش و چرخش بر حسبِ ساعتِ روز از 60 و 100 m؛ چگالی در ارتفاعِ توپی با تصحیحِ فشار و دما؛ تلاطم با تلاطمِ نماینده در هر بازه؛ بادِ حدی با گامبل؛ عدمِ قطعیتِ تندی با جذرِ مجموعِ مربعات و تبدیل با حساسیتِ انرژی؛ برای توپیِ بالاتر از 100 m لیدارِ وارسی‌شده تا توپی. انرژیِ مزرعه بر این پایه: P50 191.87 GWh و P90ِ بلندمدت 181.8 GWh برای توپیِ 100 m، پیش از تلف‌های فصلِ ۱۵.\nدفترِ سندها (جدول 2.18): سه ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-summary",
    "href": "chapters/13-wind-measurement.html#sec-ch13-summary",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.19 جمع‌بندی",
    "text": "13.19 جمع‌بندی\n\nتندیِ باد مهم‌ترین ورودیِ تولیدِ بادی است: در این ساختگاه هر درصدِ تندی حدودِ 1.6 % انرژی است (مثال 13.35).\nپایداری شکلِ نیم‌رخ را تعیین می‌کند: برشِ شب 0.32 و روز 0.12؛ «زبریِ» شب پایداری است نه زمین (مثال 13.1)؛ چرخشِ جهت در شب بزرگ است.\nتلاطم با تندی کم می‌شود؛ میانگین و چندکِ بالای آن در هر بازه برای سازگاری با ردهٔ توربین لازم است و فقط از دادهٔ ده‌دقیقه‌ای می‌آید (مثال 13.2).\nابزار: بادسنجِ فنجانی، صوتی، بادنما، لیدار و سودار هر کدام خطای خود را دارند؛ دکل سایه می‌اندازد؛ واسنجی و فراداده شاهدند (بخش 13.2).\nکمپین: اندازه‌گیری در ارتفاعِ توپی، افزونگی، بازیابیِ هر حس‌گر، یخ، و پذیرش برای کاربرد (بخش 13.5).\nمثالِ کارشده: بادسنجِ 80 m با سایهٔ دکل و فرسایشِ یاتاقان از نسبت‌ها به همسایه‌ها شناخته شد؛ میان‌برِ «برش از دو بادسنجِ بالا» انرژیِ توپیِ 120 m را 4 % زیاد نشان می‌داد (مثال 13.34).\nبلندمدت: سه روشِ اندازه‌گیری–هم‌بستگی–پیش‌بینی تندی را درست می‌یابند اما خطِ کم‌ترین مربعات انرژی را کم می‌کند؛ سالِ ۲۰۲۳ 2.5 % آرام‌تر از میانگین بود (مثال 13.23).\nبادِ حدی پنجاه‌ساله حدودِ 30.6 m/s، با بازهٔ اطمینانِ پهن (مثال 13.24).\nپایداری از دو دما و عددِ ریچاردسون عددی می‌شود؛ تندیِ هم‌ارزِ روتور نشان می‌دهد چرخش حدودِ چهار و جتِ سطحِ پایین حدودِ ده درصد توان را می‌برند و دکلِ کوتاه جت را نمی‌بیند (مثال 13.4، مثال 13.5).\nخطاهای بی‌صدا پرچم نمی‌خورند: میانگینِ حسابیِ جهت، ضریبِ عمومیِ بادسنج (+1.5 % انرژی)، فشارِ ایستگاه به‌جای توپی (−0.5 %)، بادنمای کج (تلفِ دنباله و چیدمان)، لیدار روی تپه و دادهٔ شرطی؛ علاجشان فراداده، همسایه و فیزیک است (بخش 13.4، بخش 13.7).\nطراحیِ کمپین با عدد: عدمِ قطعیتِ برون‌یابی با لگاریتمِ نسبتِ ارتفاع رشد می‌کند، گرمایش برقِ زمستان را چند برابر می‌کند و ارزشِ اندازه‌گیریِ بیشتر در P90 است نه P50 (بخش 13.6).\nتحلیلِ دقیق: دورهٔ هم‌زمانِ کوتاه سوگیریِ فصلی دارد، پلهٔ منبعِ مرجع فقط با منبعِ مستقل دیده می‌شود، و P90ِ چندساله به عدمِ قطعیتِ برآورد می‌رسد (بخش 13.9).\nارتفاعِ توپی: 120 و 150 m حدودِ 7 و 16 % انرژیِ بیشتر می‌دهند؛ لیدار برای 150 m عدمِ قطعیت را کم می‌کند (مثال 13.36).\nانرژیِ مزرعه: بلندمدت 191.9 GWh، P90ِ بلندمدت 181.8 و یک‌ساله 174.8 GWh (مثال 13.39).\n\n\n13.19.1 واژگانِ فصلِ ۱۳\n\n\n\nجدول 13.5: واژگانِ فصلِ ۱۳\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nلایهٔ مرزیِ جو\natmospheric boundary layer\n\n\n\nپایداری، پایدار، ناپایدار\nstability, stable, unstable\n\n\n\nجتِ سطحِ پایین\nlow-level jet\n\n\n\nقانونِ توانی، نمای برش\npower law, shear exponent\n\\(\\alpha\\)\n\n\nقانونِ لگاریتمی، طولِ زبری\nlog law, roughness length\n\\(z_0\\)\n\n\nتندیِ اصطکاکی، ثابتِ فون کارمن\nfriction velocity, von Kármán constant\n\\(u_*\\)، \\(\\kappa\\)\n\n\nچرخشِ جهت با ارتفاع\nwind veer\n\n\n\nشدتِ تلاطم\nturbulence intensity\n\\(I\\)\n\n\nبادسنجِ فنجانی، تابعِ انتقال\ncup anemometer, transfer function\n\n\n\nبیش‌سنجی\noverspeeding\n\n\n\nبادسنجِ صوتی\nsonic anemometer\n\n\n\nبادنما\nwind vane\n\n\n\nلیدار، سودار\nlidar, sodar\n\n\n\nسنجشِ از دور\nremote sensing\n\n\n\nفرضِ هم‌گنیِ جریان\nflow homogeneity assumption\n\n\n\nدکلِ اندازه‌گیری، بازو\nmet mast, boom\n\n\n\nسایهٔ دکل\nmast (tower) shadow\n\n\n\nتونلِ باد، واسنجی\nwind tunnel, calibration\n\n\n\nکمپینِ اندازه‌گیری\nmeasurement campaign\n\n\n\nافزونگی\nredundancy\n\n\n\nبازیابیِ داده\ndata recovery\n\n\n\nیخ‌زدگیِ حس‌گر\nsensor icing\n\n\n\nفرسایشِ یاتاقان\nbearing wear\n\n\n\nگزارشِ پذیرشِ کمپین\ncampaign acceptance report\n\n\n\nبرون‌یابیِ عمودی\nvertical extrapolation\n\n\n\nگلِ باد، بخشِ جهت\nwind rose, direction sector\n\n\n\nاندازه‌گیری، هم‌بستگی، پیش‌بینی\nmeasure-correlate-predict\nMCP\n\n\nروشِ نسبتِ واریانس\nvariance-ratio method\n\n\n\nمنبعِ مرجعِ بلندمدت\nlong-term reference\n\n\n\nبیشینهٔ سالانه، دورهٔ بازگشت\nannual maximum, return period\n\n\n\nحساسیتِ انرژی به تندی\nenergy-to-speed sensitivity\n\n\n\nدمای پتانسیل، وارونگیِ دما\npotential temperature, temperature inversion\n\\(\\theta\\)\n\n\nنرخِ کاهشِ بی‌دررو\ndry adiabatic lapse rate\n\\(\\Gamma_d\\)\n\n\nعددِ ریچاردسونِ تودهای\nbulk Richardson number\n\\(\\mathit{Ri}_b\\)\n\n\nتندیِ هم‌ارزِ روتور\nrotor-equivalent wind speed\nREWS\n\n\nتندباد، ضریبِ تندباد، ضریبِ قله\ngust, gust factor, peak factor\n\\(G\\)، \\(g\\)\n\n\nمیانگینِ برداریِ جهت\nvector-mean direction\n\n\n\nانحرافِ مغناطیسی\nmagnetic declination\n\n\n\nدایرهٔ اسکن، پرتوِ مایل\nscan circle, tilted beam\nDBS\n\n\nدادهٔ از دست رفتهٔ شرطی\nconditional data loss\n\n\n\nنمایندگیِ مکانی\nspatial representativeness\n\n\n\nتلاطمِ نماینده، تلاطمِ مؤثر\nrepresentative turbulence, effective turbulence\n\n\n\nهمگنیِ منبعِ مرجع\nhomogeneity of the reference\n\n\n\nتغییرِ سال‌به‌سال\ninter-annual variability\nIAV",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-assess",
    "href": "chapters/13-wind-measurement.html#sec-ch13-assess",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.20 ارزیابیِ پلکانی",
    "text": "13.20 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند فیزیکِ بادِ نزدیکِ زمین و ابزارهای سنجش را توضیح دهد، کمپینی با ارتفاع، افزونگی و کیفیتِ درست طراحی کند، دادهٔ ناسازگارِ دکل را تشخیص دهد و اثرش را سند کند، برش و توزیع و تلاطم و بادِ حدی را حساب کند، باد را به بلندمدت ببرد و عدمِ قطعیتِ تندی و انرژی را بسازد. پاسخ‌ها در بخش 13.21 آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.\n\n13.20.1 پلهٔ ۱: مبانی\n\nتمرین 13.1 تندیِ 150 m را با 7.0 m/s در 100 m و برشِ 0.14 بیابید.\n\n\nتمرین 13.2 تندیِ 60 m را با قانونِ لگاریتمی، \\(z_0 = 0.1\\ \\text{m}\\) و 7.0 m/s در 100 m بیابید.\n\n\nتمرین 13.3 نمای برش را از 6.0 m/s در 60 m و 6.6 m/s در 100 m بیابید.\n\n\nتمرین 13.4 شدتِ تلاطم را برای انحرافِ معیارِ 0.9 در 6 m/s و 1.5 در 15 m/s حساب کنید.\n\n\nتمرین 13.5 چگالیِ هوا را در 880 hPa و 5 °C حساب کنید.\n\n\nتمرین 13.6 چرخشِ 12° میانِ 60 و 100 m چند درجه بر متر است؟\n\n\nتمرین 13.7 بازیابیِ سالی با ۲٬۶۲۸ رکوردِ پرچم‌خورده از ۵۲٬۵۶۰ چیست؟\n\n\nتمرین 13.8 تندیِ اصطکاکی را برای \\(z_0 = 0.05\\ \\text{m}\\) و 8 m/s در 100 m حساب کنید.\n\n\nتمرین 13.9 خطای کسینوسیِ آرمانی در جریانِ 10° مایل چیست؟\n\n\nتمرین 13.10 تندیِ پنجاه‌ساله را با گامبلِ مکانِ 25.0 و مقیاسِ 1.2 m/s بیابید.\n\n\nتمرین 13.11 احتمالِ دست‌کم یک بار دیدنِ بادِ پنجاه‌ساله در بیست سال چیست؟\n\n\nتمرین 13.12 با روشِ نسبت: ساختگاه 7.0، مرجعِ هم‌زمان 6.5 و مرجعِ بلندمدت 6.8 m/s. تندیِ بلندمدتِ ساختگاه چیست؟\n\n\nتمرین 13.13 شیبِ کم‌ترین مربعات با \\(r = 0.9\\) و نسبتِ انحرافِ معیارِ 1.1 چیست؟\n\n\nتمرین 13.14 اگر تندی 2 % بیشتر شود و حساسیت 1.6 باشد، انرژی چقدر تغییر می‌کند؟\n\n\nتمرین 13.15 خطای معیارِ میانگینِ ۲۴ ماه با انحرافِ معیارِ ماهانهٔ 14.7 % چیست؟\n\n\nتمرین 13.16 عدمِ قطعیتِ انرژی را از عدمِ قطعیتِ تندیِ 2.58 % و حساسیتِ 1.6 بیابید.\n\n\nتمرین 13.17 ضریبِ تندیِ 150 m نسبت به 100 m با برشِ 0.233 چیست؟\n\n\nتمرین 13.18 عدمِ قطعیتِ برشِ 0.03 چند درصد تندی در 150 m می‌سازد؟\n\n\nتمرین 13.19 لایهٔ مرزیِ پایدار و ناپایدار را مقایسه کنید.\n\n\nتمرین 13.20 بادسنجِ فنجانی و صوتی را در سه ویژگی مقایسه کنید.\n\n\nتمرین 13.21 لیدار تندی را چگونه می‌سنجد و فرضِ هم‌گنی چیست؟\n\n\nتمرین 13.22 چرا بادسنجِ اصلی روی نوکِ دکل نصب می‌شود؟\n\n\nتمرین 13.23 بازیابیِ داده را تعریف کنید و بگویید چرا برای هر حس‌گر جداست.\n\n\nتمرین 13.24 چهار نشانهٔ یخ‌زدگیِ بادسنج را بنویسید.\n\n\nتمرین 13.25 سه روشِ اندازه‌گیری–هم‌بستگی–پیش‌بینی را نام ببرید.\n\n\nتمرین 13.26 دما در 10 m 12.0 °C و در 92 m 11.0 °C است. گرادیانِ دمای پتانسیل را حساب و پایداری را رده‌بندی کنید.\n\n\nتمرین 13.27 عددِ ریچاردسونِ تودهای را برای \\(d\\theta/dz = 0.02\\ \\text{K/m}\\)، دمای 280 K و \\(\\Delta v/\\Delta z = 0.025\\ \\text{s}^{-1}\\) حساب کنید.\n\n\nتمرین 13.28 با ضریبِ قلهٔ 2.5 و شدتِ تلاطمِ 0.16، ضریبِ تندباد و تندبادِ بادِ 12 m/s را بیابید.\n\n\nتمرین 13.29 میانگینِ برداری و حسابیِ 340° و 20° را حساب کنید.\n\n\nتمرین 13.30 بسامدِ 150 Hz: تندی با گواهیِ \\(0.0490 f + 0.21\\) و با ضریبِ عمومیِ \\(0.0500 f + 0.20\\) چیست؟ خطا چند درصد است؟\n\n\nتمرین 13.31 فشارِ ایستگاه 880 hPa است. فشار 120 m بالاتر با دمای میانگینِ 285 K چیست؟\n\n\nتمرین 13.32 خطای تندیِ افقیِ لیدار را برای اختلافِ بادِ قائمِ 0.2 m/s میانِ دو پرتوِ روبه‌رو با زاویهٔ 30° از قائم حساب کنید.\n\n\nتمرین 13.33 قطرِ دایرهٔ اسکنِ لیدار در 150 m با پرتوهای 28° چیست؟\n\n\nتمرین 13.34 عدمِ قطعیتِ برون‌یابی از 80 به 140 m با عدمِ قطعیتِ برشِ 0.04 چیست؟\n\n\nتمرین 13.35 تلاطمِ نماینده را برای میانگینِ 0.12 و انحرافِ معیارِ 0.03 حساب کنید.\n\n\nتمرین 13.36 عدمِ قطعیتِ انرژیِ میانگینِ پنج‌ساله را با 4.1 % بلندمدت و 5.6 % سال‌به‌سال حساب کنید.\n\n\nتمرین 13.37 صفحهٔ خورشیدیِ لازم برای بارِ 80 Wh در روز با 3.5 ساعتِ آفتابِ معادل و بازدهِ 0.6 چیست؟\n\n\nتمرین 13.38 با روشِ قله‌ها بالای آستانه، \\(u = 25\\ \\text{m/s}\\)، \\(\\sigma = 1.2\\ \\text{m/s}\\) و سه طوفان در سال، بادِ پنجاه‌ساله چیست؟\n\n\nتمرین 13.39 تندبادِ پنجاه‌ساله را از بادِ ده‌دقیقه‌ایِ 30.9 m/s، ضریبِ قلهٔ 2.5 و تلاطمِ 0.10 برآورد کنید.\n\n\n\n13.20.2 پلهٔ ۲: تحلیل\n\nتمرین 13.40 برشِ شب، روز و کلِ سال را از مثال 13.1 بنویسید و تفسیر کنید.\n\n\nتمرین 13.41 «زبریِ» برازش‌شدهٔ شب و روز را بنویسید و توضیح دهید چرا فرق دارند.\n\n\nتمرین 13.42 چرخشِ شب و روز را بنویسید و آن را روی روتورِ 150 m برون‌یابی کنید.\n\n\nتمرین 13.43 تلاطمِ میانگین در 4.5 و 12.5 m/s و چندکِ نود درصد در 15 m/s را بنویسید.\n\n\nتمرین 13.44 چگالیِ ژانویه و ژوئیه را بنویسید و اثرش را بر انرژی توضیح دهید.\n\n\nتمرین 13.45 مقایسهٔ لیدار و دکل را در 100 m بنویسید.\n\n\nتمرین 13.46 در 150 m، لیدار و دکلِ برون‌یابی‌شده چقدر فرق دارند و چرا؟\n\n\nتمرین 13.47 فرسایشِ آغازشده در هفتهٔ ۲۶ در کدام هفته پیدا شد؟\n\n\nتمرین 13.48 بازیابیِ سالانهٔ سه بادسنج را بنویسید.\n\n\nتمرین 13.49 قاعدهٔ یخ چند رکوردِ یخ‌زده را یافت و چرا همه را نه؟\n\n\nتمرین 13.50 نسبتِ 80/100 را در بخش‌های سایه بنویسید.\n\n\nتمرین 13.51 برشِ 80/100ِ ثبت‌شده را با واقعی مقایسه کنید.\n\n\nتمرین 13.52 اثرِ برشِ نادرست بر انرژیِ توپیِ 120 m چقدر است؟\n\n\nتمرین 13.53 حساسیتِ انرژی به تندی در این ساختگاه چند است و چرا از سه کمتر است؟\n\n\nتمرین 13.54 عدمِ قطعیتِ انرژی و هزینهٔ برون‌یابی به 150 m را بنویسید.\n\n\nتمرین 13.55 انرژیِ 120 m با یک برش و با برشِ رکوردبه‌رکورد را مقایسه کنید.\n\n\nتمرین 13.56 سهمِ انرژیِ سه بخشِ 240 تا 330° را حساب کنید.\n\n\nتمرین 13.57 پارامترهای وایبولِ ده‌دقیقه‌ای و ساعتی را مقایسه کنید.\n\n\nتمرین 13.58 تندیِ بلندمدت با سه روش را بنویسید.\n\n\nتمرین 13.59 انرژیِ بلندمدت با خطِ کم‌ترین مربعات و نسبتِ واریانس را مقایسه کنید و تفاوت را توضیح دهید.\n\n\nتمرین 13.60 تندیِ سالِ اندازه‌گیری را با بلندمدت مقایسه کنید.\n\n\nتمرین 13.61 پارامترهای گامبل و تندیِ پنجاه‌ساله را بنویسید.\n\n\nتمرین 13.62 چرا بازتحلیل بادِ حدی را کم برآورد می‌کند؟\n\n\nتمرین 13.63 چرا خطِ کم‌ترین مربعات پراکندگی را کم می‌کند؟\n\n\nتمرین 13.64 سه نشانهٔ سایهٔ دکل در داده را بنویسید.\n\n\nتمرین 13.65 چرا فرسایشِ یاتاقان در بادِ کم بیشتر دیده می‌شود؟\n\n\nتمرین 13.66 چرا میان‌برِ «برش از دو بادسنجِ بالا» به خطای بادسنجِ میانی حساس‌تر از برازشِ سه‌ارتفاعه است؟\n\n\nتمرین 13.67 چرا دکل پیش از کمپین باید جهتِ بازوها را با گلِ بادِ پیش‌ارزیابی انتخاب کند؟\n\n\nتمرین 13.68 تفاوتِ بازهٔ میانگین‌گیریِ داده و منحنیِ توان چه اثری دارد؟\n\n\nتمرین 13.69 چرا تلاطم برای سازگاری با چندکِ بالا و نه میانگین سنجیده می‌شود؟\n\n\nتمرین 13.70 عددِ ریچاردسون و ردهٔ پایداریِ چهار بخشِ روز را از مثال 13.3 بنویسید و با برشِ همان بخش‌ها مقایسه کنید.\n\n\nتمرین 13.71 تندیِ هم‌ارزِ روتورِ شش نیم‌رخِ مثال 13.4 را بنویسید. چرا نیم‌رخِ روز از شب کمتر است؟\n\n\nتمرین 13.72 چرا دکلِ 100 m جتِ سطحِ پایین با دماغهٔ 130 m را نمی‌بیند؟ خطای برون‌یابی در نوکِ بالایی چقدر است؟\n\n\nتمرین 13.73 ضریبِ تندباد و ضریبِ قله را از مثال 13.6 بنویسید و بگویید چرا این ضریب برای طراحی کافی نیست.\n\n\nتمرین 13.74 در سالِ دکل، میانگینِ حسابیِ جهت در چند ساعت بیش از ده درجه خطا دارد؟ چرا در این ساختگاه کم است؟\n\n\nتمرین 13.75 ضریبِ نادرست تندی را 0.95 % و انرژی را 1.53 % زیاد کرد. چرا اثرِ انرژی بیشتر از تندی اما کمتر از سه برابرِ آن است؟\n\n\nتمرین 13.76 اثرِ چگالیِ توپی بر چگالی و بر انرژی را بنویسید و تفاوتِ دو عدد را توضیح دهید.\n\n\nتمرین 13.77 سه حالتِ مثال 13.10 را مقایسه کنید. کدام هزینه دائمی است؟\n\n\nتمرین 13.78 در مثال 13.12، بازیابی 87.8 % است. سوگیریِ میانگین با و بی وزن‌دهیِ ساعتی چیست؟\n\n\nتمرین 13.79 سه برازشِ وایبول را با سری مقایسه کنید. در چه ساختگاهی وایبول خطای بزرگ‌تری دارد؟\n\n\nتمرین 13.80 در مثال 13.27، چرا شش ماه بدتر از سه ماه است و چرا نشانهٔ خطا با ماهِ آغاز عوض می‌شود؟\n\n\nتمرین 13.81 پلهٔ منبعِ مرجع را در مثال 13.28 توصیف کنید: آماره، اثر بر ضریبِ بلندمدت و بر انرژی.\n\n\nتمرین 13.82 بادِ پنجاه‌ساله و بازهٔ نود درصدِ دو روشِ مثال 13.30 را بنویسید. چرا برآوردِ بیشینه‌های سالانه با آنکه بالاست «اشتباه» نیست؟\n\n\nتمرین 13.83 سه روشِ مثال 13.31 را مقایسه کنید. چرا تفاوتِ انرژی از تفاوتِ تندی بزرگ‌تر است؟\n\n\nتمرین 13.84 سهمِ شب و بُرش را در سه توپیِ مثال 13.32 بنویسید و تفسیر کنید.\n\n\nتمرین 13.85 خطای سه روشِ جایگزینی را در مثال 13.33 بنویسید. چرا روشِ نخست در این داده بی‌خطاست؟\n\n\n\n13.20.3 پلهٔ ۳: کاربرد\n\nتمرین 13.86 انرژیِ بلندمدتِ مزرعه را با سالِ ۲۰۲۳ مقایسه کنید.\n\n\nتمرین 13.87 P90ِ بلندمدت و یک‌ساله را بنویسید.\n\n\nتمرین 13.88 ارزشِ سالانهٔ 2.8 % انرژیِ بیشتر را با 50 u/MWh حساب کنید.\n\n\nتمرین 13.89 برشِ نادرستِ 80/100 برای دوازده توربین در 120 m چند گیگاوات‌ساعت بیش‌برآورد می‌سازد؟\n\n\nتمرین 13.90 پراکندگیِ یک‌ساله را از 4.1 % و 5.6 % ترکیب کنید.\n\n\nتمرین 13.91 خطِ کم‌ترین مربعات با \\(r = 0.951\\) چه سهمی از واریانسِ ساختگاه را نگه می‌دارد؟\n\n\nتمرین 13.92 ثبت‌کننده‌ای که ضریبِ نادرست دارد دو درصد کم می‌خواند. اثر بر انرژی چیست؟\n\n\nتمرین 13.93 چرخشِ ده درجه در چهل متر روی روتورِ 150 m چند درجه می‌شود؟\n\n\nتمرین 13.94 نسبتِ 80/100 از ماهِ هفتم کم می‌شود اما 60/100 تخت است. گام‌های تشخیص و اقدام را بنویسید.\n\n\nتمرین 13.95 بادنمای 100 m گلِ بادی می‌دهد که 20° با منبعِ مرجع فرق دارد. چه می‌کنید؟\n\n\nتمرین 13.96 ثبت‌کننده یک هفته کار نکرده است. اثر بر کمپین و اقدام را بنویسید.\n\n\nتمرین 13.97 ساختگاه کوهستانی است. کدام بخش‌های این فصل محدود می‌شوند؟\n\n\nتمرین 13.98 فهرستِ بازرسیِ دریافتِ بادسنج‌ها و لیدار را بنویسید.\n\n\nتمرین 13.99 گزارشِ هفتگیِ کمپین را با نمودارها و هشدارها طرح کنید.\n\n\nتمرین 13.100 برای مدیر توضیح دهید چرا سالِ آرام انرژیِ بلندمدت را کم نشان می‌دهد.\n\n\nتمرین 13.101 لیدار در مه‌های زمستان داده از دست می‌دهد. اثر بر نمایندگیِ داده چیست؟\n\n\nتمرین 13.102 تأمین‌کننده می‌گوید «تلاطمِ ساختگاه برای ردهٔ توربین مناسب است». چه شاهدی می‌خواهید؟\n\n\nتمرین 13.103 تندیِ پنجاه‌سالهٔ ساختگاه به تندیِ حدیِ مرجعِ رده نزدیک است. چه می‌کنید؟\n\n\nتمرین 13.104 چرا یک دکل برای دوازده توربین کافی نیست؟\n\n\nتمرین 13.105 برای یک کمپینِ شش‌ماهه، چه محدودیت‌هایی را در گزارش اعلام می‌کنید؟\n\n\nتمرین 13.106 اثرِ چگالیِ زمستان و تابستان را بر انرژیِ ماهانه برای یک توربین توضیح دهید.\n\n\nتمرین 13.107 منبعِ مرجع در میانهٔ دوره تغییرِ داده‌گذاری داشته است. اقدام را بنویسید.\n\n\nتمرین 13.108 برای ارزیابِ ریسکِ یخ، دادهٔ کمپین چه شاهدی می‌دهد؟\n\n\nتمرین 13.109 رابطِ این فصل با دنبالهٔ فصلِ ۱۱ را بنویسید.\n\n\nتمرین 13.110 تلاطمِ دنباله چه اثری بر سازگاریِ ساختگاه دارد و از کجا می‌آید؟\n\n\nتمرین 13.111 سالِ دوم P90 را 1.48 GWh در سال بالا می‌برد. ارزشِ ده‌ساله با 50 u/MWh (بی تنزیل) چیست؟\n\n\nتمرین 13.112 توپیِ 120 m در برابرِ 100 m چقدر انرژیِ بیشتر و چه ارزشِ سالانه‌ای دارد؟\n\n\nتمرین 13.113 اگر ساعتِ دکل سی دقیقه عقب باشد و کسی متوجه نشود، کدام تحلیل‌های این فصل آسیب می‌بینند و کدام نه؟\n\n\nتمرین 13.114 مالک می‌خواهد گرمایشِ حس‌گرها را برای صرفه‌جویی حذف کند. پیامدها و پیشنهادِ خود را بنویسید.\n\n\nتمرین 13.115 مشتری می‌خواهد کمپین را فقط با لیدار روی یک یال انجام دهد. چه توصیه‌ای می‌کنید؟\n\n\nتمرین 13.116 گزارشِ ماهانهٔ ژوئیه (آغازِ فرسایشِ 80 m) چه چیزهایی را نشان می‌دهد و چه اقدامی پیشنهاد می‌کند؟\n\n\nتمرین 13.117 پنج نشانهٔ زیر را با جدول 13.2 رده‌بندی کنید: تندیِ ثابت در دمای −3 °C؛ نسبتِ کم فقط در غرب؛ پرشِ هم‌زمانِ سه حس‌گر در شبِ طوفانی؛ گلِ بادِ چرخیده؛ شکافِ همه‌کانالی.\n\n\nتمرین 13.118 سازنده تلاطمِ بازهٔ 15 m/s را می‌خواهد. چه عددی و با چه توضیحی می‌دهید؟\n\n\nتمرین 13.119 فرقِ P90ِ یک‌ساله و ده‌ساله را با عددهای مثال 13.29 برای وام‌دهنده توضیح دهید.\n\n\nتمرین 13.120 در مثال 13.37، برشِ ساعتی و یک عدد تقریباً یکی‌اند. برشِ ساعتی کجا ضروری است؟\n\n\nتمرین 13.121 طراحِ سازه تندبادِ پنجاه‌ساله را برای پایهٔ دکلِ عملکرد می‌خواهد. چه عددی، با چه منبع و چه هشداری می‌دهید؟\n\n\nتمرین 13.122 مدیرِ پروژه می‌پرسد چرا توپیِ بلندتر برای نیروگاهِ هیبریدی ارزشی بیش از انرژیِ سالانه دارد. با شکل 13.13 پاسخ دهید.\n\n\n\n13.20.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 13.123 کمپینِ اندازه‌گیریِ نیروگاهِ P را طراحی کنید: دکل، ارتفاع‌ها، بازوها، افزونگی، لیدار، یخ، برق، ارتباط.\n\n\nتمرین 13.124 برنامهٔ کنترلِ کیفیتِ دادهٔ ده‌دقیقه‌ای را با ترتیبِ آزمون‌ها بنویسید.\n\n\nتمرین 13.125 آزمون‌هایی برای stuck_runs و icing_flags بنویسید.\n\n\nتمرین 13.126 روشِ برآوردِ برشِ ساعتی و کاربردِ آن در برون‌یابی را طراحی کنید.\n\n\nتمرین 13.127 روشِ بخشی برای اندازه‌گیری–هم‌بستگی–پیش‌بینی با بازه‌های تندی طراحی کنید.\n\n\nتمرین 13.128 آزمونِ اعتبارسنجیِ روشِ بلندمدت (کنار گذاشتنِ ماه‌ها) را طراحی کنید.\n\n\nتمرین 13.129 معیارهای پذیرشِ کمپین را با دلیل بنویسید.\n\n\nتمرین 13.130 مشخصهٔ خریدِ دکل و حس‌گرها را با شاهدهای تأمین‌کننده بنویسید.\n\n\nتمرین 13.131 برنامهٔ وارسیِ لیدار در کنارِ دکل را بنویسید.\n\n\nتمرین 13.132 بودجهٔ عدمِ قطعیتِ تندی را برای توپیِ 150 m با و بی لیدار بنویسید.\n\n\nتمرین 13.133 سرفصل‌های گزارشِ منبعِ بادیِ امکان‌سنجی را بنویسید.\n\n\nتمرین 13.134 روشِ ارزیابیِ بادِ حدی با دادهٔ کوتاهِ ساختگاه و بلندِ مرجع را طراحی کنید.\n\n\nتمرین 13.135 قالبِ دفترِ کمپین را با ستون‌ها و مثال‌ها طراحی کنید.\n\n\nتمرین 13.136 شرایطِ بازنگریِ D-017 را فهرست کنید.\n\n\nتمرین 13.137 آزمایشی برای مقایسهٔ بادسنجِ فنجانی و صوتی در یک ارتفاع طرح کنید.\n\n\nتمرین 13.138 الگوریتمی برای یافتنِ خودکارِ انحرافِ ثابتِ بادنما از چرخشِ ساعتی طراحی کنید.\n\n\nتمرین 13.139 آزمون‌هایی برای vector_mean_direction و rotor_equivalent بنویسید.\n\n\nتمرین 13.140 آزمونِ همگنیِ منبعِ مرجع با دو منبعِ همسایه را طراحی کنید.\n\n\nتمرین 13.141 سامانهٔ برقِ دکلِ گرم‌شونده را در ساختگاهی بی شبکه طراحی کنید.\n\n\nتمرین 13.142 برنامهٔ وارسیِ لیدار در زمینِ پیچیده را با تصحیحِ مدلِ جریان بنویسید.\n\n\nتمرین 13.143 قاعده‌های مدیریتِ دادهٔ کمپین را با نام‌گذاری، چکیده و پشتیبان مشخص کنید.\n\n\nتمرین 13.144 روشی برای جداکردنِ طوفان‌های مستقل در سریِ ده‌دقیقه‌ای و انتخابِ آستانه طراحی کنید.\n\n\nتمرین 13.145 آزمونِ «پنهان‌کردن و بازسازی» برای انتخابِ روشِ جایگزینی را طراحی کنید.\n\n\n\n13.20.5 پلهٔ ۵: تسلط\n\nتمرین 13.146 D-017 را در برابرِ «سالِ دکل همان‌گونه که هست» و «فقط بازتحلیل» دفاع کنید.\n\n\nتمرین 13.147 برنامهٔ بستنِ U-047 را بنویسید.\n\n\nتمرین 13.148 برنامهٔ بستنِ U-039 را با دادهٔ واقعی بنویسید.\n\n\nتمرین 13.149 بازبینِ مستقل برشِ ساختگاه را «خوش‌بینانه» می‌داند. پاسخ دهید.\n\n\nتمرین 13.150 انرژیِ سالِ اولِ بهره‌برداری پنج درصد کمتر از P50 است. با دادهٔ منبع علت را جست‌وجو کنید.\n\n\nتمرین 13.151 زنجیرهٔ شاهدِ منبعِ بادی و خورشیدی (فصلِ ۱۲) را مقایسه کنید.\n\n\nتمرین 13.152 دفترِ ریسکِ کمپینِ باد را با دست‌کم هشت ریسک بسازید.\n\n\nتمرین 13.153 برای یک غیرمهندس توضیح دهید چرا یک بادسنجِ کند انرژی را کم نشان نمی‌دهد اما برش را زیاد.\n\n\nتمرین 13.154 فهرستِ پرسش‌های ممیزیِ آزمایشگاهِ واسنجیِ بادسنج را بنویسید.\n\n\nتمرین 13.155 اثرِ هم‌بستگیِ منفیِ باد و خورشید (فصلِ ۱۲) را بر عدمِ قطعیتِ تولیدِ هیبریدی توضیح دهید.\n\n\nتمرین 13.156 تصمیمِ ارتفاعِ توپی را با شاهدهای این فصل و فصلِ ۱۱ طرح کنید.\n\n\nتمرین 13.157 یک کمپینِ کم‌هزینه (فقط لیدار) را در برابرِ دکلِ کامل ارزیابی کنید.\n\n\nتمرین 13.158 گزارشِ پذیرشِ کمپین را برای وام‌دهنده بازنویسی کنید.\n\n\nتمرین 13.159 پنج درسِ این فصل را که بیشترین اثر را بر P90 دارند مرتب کنید.\n\n\nتمرین 13.160 خلاصهٔ دفاعِ فصلِ ۱۳ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.\n\n\nتمرین 13.161 ارتفاعِ توپیِ نیروگاهِ P را از سمتِ منبع با مثال 13.36 دفاع کنید و بگویید چه چیزی را به فصل‌های ۲۱ و ۲۲ می‌سپارید.\n\n\nتمرین 13.162 مدیرِ پروژه می‌پرسد چرا دکل دو حس‌گرِ دما دارد. پاسخِ مستدل بنویسید.\n\n\nتمرین 13.163 D-017 نرخِ کاهشِ استانداردِ دما را برای چگالیِ توپی به کار می‌برد. نقد کنید و جایگزین پیشنهاد دهید.\n\n\nتمرین 13.164 بازبینی می‌گوید «بادنمای کج بخشی از تلفِ دنباله را پنهان کرده است». با عدد پاسخ دهید.\n\n\nتمرین 13.165 بخشِ «محدودیت‌ها»ی گزارشِ پذیرشِ کمپین را با یافته‌های بخش‌های الف‌۲ تا ت‌۲ کامل کنید.\n\n\nتمرین 13.166 میانِ روش‌های نسبتِ واریانس و ماتریسی برای پایهٔ D-017 انتخاب کنید و انتخاب را با برنامهٔ اعتبارسنجی دفاع کنید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/13-wind-measurement.html#sec-ch13-solutions",
    "href": "chapters/13-wind-measurement.html#sec-ch13-solutions",
    "title": "13  اندازه‌گیری و ارزیابیِ باد",
    "section": "13.21 پاسخ‌نامه و راه‌حل‌ها",
    "text": "13.21 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ solutions می‌سازد (سطرهای P01 به بعد در بخش 13.21.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 13.1. 7.409 m/s (P01).\n\n\nحل. تمرین 13.2. 6.482 m/s (P02).\n\n\nحل. تمرین 13.3. 0.187 (P03).\n\n\nحل. تمرین 13.4. 0.150 و 0.100 (P04).\n\n\nحل. تمرین 13.5. 1.102 kg/m³ (P05).\n\n\nحل. تمرین 13.6. 0.30 درجه بر متر (P06).\n\n\nحل. تمرین 13.7. 95.0 % (P07).\n\n\nحل. تمرین 13.8. 0.421 m/s (P08).\n\n\nحل. تمرین 13.9. −1.52 % (P09).\n\n\nحل. تمرین 13.10. 29.7 m/s (P10).\n\n\nحل. تمرین 13.11. 0.332 (P11).\n\n\nحل. تمرین 13.12. 7.323 m/s (P12).\n\n\nحل. تمرین 13.13. 0.99 (P13).\n\n\nحل. تمرین 13.14. +3.2 % (P14).\n\n\nحل. تمرین 13.15. 3.0 % (P15).\n\n\nحل. تمرین 13.16. 4.1 % (P16).\n\n\nحل. تمرین 13.17. 1.0991 (P17).\n\n\nحل. تمرین 13.18. 1.2 % (P18).\n\n\nحل. تمرین 13.19. معیار: گرمایش و اختلاط، برش، تلاطم، چرخش (بخش 13.2.2).\n\n\nحل. تمرین 13.20. معیار: قطعهٔ متحرک، سه مؤلفه، خطا در تلاطم و یخ، هزینه (بخش 13.2.7).\n\n\nحل. تمرین 13.21. معیار: دوپلرِ ذره‌ها در چند پرتو؛ جریانِ یکسان در حجمِ اندازه‌گیری (بخش 13.2.8).\n\n\nحل. تمرین 13.22. بی‌سایهٔ دکل در همهٔ جهت‌ها (بخش 13.2.9).\n\n\nحل. تمرین 13.23. سهمِ رکوردهای معتبر پس از کنترلِ کیفیت؛ هر حس‌گر خرابی‌های خود را دارد (مثال 13.15).\n\n\nحل. تمرین 13.24. انحرافِ معیارِ نزدیکِ صفر، تندیِ کم یا ثابت، جهتِ ثابت، دمای نزدیکِ صفر (بخش 13.5.4).\n\n\nحل. تمرین 13.25. خطِ کم‌ترین مربعات، نسبتِ واریانس، نسبتِ بخشی (معادلهٔ 13.9).\n\n\nحل. تمرین 13.40. 0.32، 0.12 و 0.233؛ پایداری (P19).\n\n\nحل. تمرین 13.41. شب حدودِ سه و نیم متر، صبح و عصر حدودِ 0.85 m، روز حدودِ دو سانتی‌متر؛ پایداری نه زمین (P20).\n\n\nحل. تمرین 13.42. +10° و +2°؛ حدودِ 38° روی روتور (P21، P48).\n\n\nحل. تمرین 13.43. 0.238، 0.113 و 0.131 (P22).\n\n\nحل. تمرین 13.44. 1.103 و 1.009 kg/m³؛ زمستان انرژیِ بیشتری با همان تندی (P23).\n\n\nحل. تمرین 13.45. شیبِ 1.005، ضریبِ تعیینِ 0.997، بازیابیِ لیدار 92 % (P24).\n\n\nحل. تمرین 13.46. 0.7 %؛ سوگیریِ لیدار و برشِ متغیر با زمان (P25).\n\n\nحل. تمرین 13.47. هفتهٔ ۳۱ (P26).\n\n\nحل. تمرین 13.48. 98.6، 36.9 و 98.9 % (P27).\n\n\nحل. تمرین 13.49. ۱۴۷ از ۲۸۸؛ پایانِ رویدادها با گرم‌شدنِ هوا گم می‌شود (P28).\n\n\nحل. تمرین 13.50. 0.872 و 0.902 (P29).\n\n\nحل. تمرین 13.51. 0.386 در برابرِ 0.236 (P30).\n\n\nحل. تمرین 13.52. +4.13 % (P31).\n\n\nحل. تمرین 13.53. 1.60؛ بخشی از سال در توانِ اسمی است و منحنی آنجا تخت است (P32).\n\n\nحل. تمرین 13.54. 4.1 % و 2.0 % (P33).\n\n\nحل. تمرین 13.55. 19,410 در برابرِ 19,392 MWh (P34).\n\n\nحل. تمرین 13.56. 70.7 % (P35).\n\n\nحل. تمرین 13.57. \\(k\\) 2.10 و 2.11، \\(c\\) 8.01 (P36).\n\n\nحل. تمرین 13.58. 7.239، 7.248 و 7.248 m/s (P37).\n\n\nحل. تمرین 13.59. 18,569 و 18,640 MWh؛ کوچک‌شدنِ پراکندگی (P38).\n\n\nحل. تمرین 13.60. 7.066 و 7.248 m/s، +2.6 % (P39).\n\n\nحل. تمرین 13.61. 26.72، 0.99؛ 30.6 m/s (P40).\n\n\nحل. تمرین 13.62. شبکهٔ درشت و میانگینِ مکانی و زمانی قله‌ها را صاف می‌کند (مثال 13.24).\n\n\nحل. تمرین 13.63. شیبِ آن \\(r\\) برابرِ نسبتِ انحرافِ معیارهاست؛ با \\(r &lt; 1\\) پیش‌بینی پراکندگیِ کمتری دارد (معادلهٔ 13.9).\n\n\nحل. تمرین 13.64. افتِ وابسته به جهت، فقط در یک بازو، بی‌وابستگی به زمان (مثال 13.34).\n\n\nحل. تمرین 13.65. اصطکاکِ بیشتر آستانهٔ شروع را بالا می‌برد و در بادِ کم سهمِ بزرگ‌تری دارد (مثال 13.34).\n\n\nحل. تمرین 13.66. با دو ارتفاعِ نزدیک، خطای کوچکِ تندی به تقسیم بر \\(\\ln(100/80)\\) کوچک می‌رسد و نما بزرگ تغییر می‌کند.\n\n\nحل. تمرین 13.67. تا بازو در بخش‌های پرانرژی در سایه نباشد (مثال 13.15).\n\n\nحل. تمرین 13.68. توزیعِ باریک‌تر با بازهٔ بلندتر؛ منحنیِ ده‌دقیقه‌ای با دادهٔ ده‌دقیقه‌ای (بخش 13.8.3).\n\n\nحل. تمرین 13.69. بار و خستگی را ساعت‌های پرتلاطم می‌سازند؛ استانداردِ طراحی چندک را تعیین می‌کند (بخش 13.2.5).\n\n\nحل. تمرین 13.86. 191.87 در برابرِ 186.69 GWh، +2.8 % (P41).\n\n\nحل. تمرین 13.87. 181.8 و 174.8 GWh (P42).\n\n\nحل. تمرین 13.88. حدودِ 261 k u در سال (P43).\n\n\nحل. تمرین 13.89. 9.62 GWh در سال (P44).\n\n\nحل. تمرین 13.90. 6.9 % (P45).\n\n\nحل. تمرین 13.91. 0.904 (P46).\n\n\nحل. تمرین 13.92. −3.2 % (P47).\n\n\nحل. تمرین 13.93. حدودِ 38° (P48).\n\n\nحل. تمرین 13.94. معیار: نسبت بر حسبِ ماه، جهت و تندی؛ مقایسه با هر دو همسایه؛ پرچم، تعویض، واسنجی (مثال 13.34).\n\n\nحل. تمرین 13.95. معیار: جهتِ صفرِ بادنما و عکس‌های نصب، مقایسه با بادنمای دوم؛ اصلاحِ ثابت با سند (بخش 13.5.5).\n\n\nحل. تمرین 13.96. معیار: بازیابی، اثرِ فصلی، پرکردن نه برای پایهٔ انرژی؛ برقِ پشتیبان و هشدار (بخش 13.5.3).\n\n\nحل. تمرین 13.97. معیار: هم‌گنیِ لیدار، برون‌یابی، نمایندگیِ یک دکل، مدلِ جریان (فصلِ ۱۴).\n\n\nحل. تمرین 13.98. معیار: سریال‌ها و گواهی‌ها، آسیبِ حمل، وارسیِ لیدار، ثبت (بخش 13.16).\n\n\nحل. تمرین 13.99. معیار: نسبت‌ها، گلِ باد، بازیابی، یخ، هشدارهای افزونگی (بخش 13.11.2).\n\n\nحل. تمرین 13.100. معیار: سال یک قرعه است؛ تصحیحِ بلندمدت +2.8 % (مثال 13.39).\n\n\nحل. تمرین 13.101. معیار: کمبودِ داده در شرایطِ خاص سوگیری می‌سازد؛ با دکل پر و پرچم شود.\n\n\nحل. تمرین 13.102. معیار: دادهٔ ده‌دقیقه‌ای، چندک در هر بازه، تلاطمِ دنباله، روشِ استانداردِ طراحی (مثال 13.2).\n\n\nحل. تمرین 13.103. معیار: بازهٔ اطمینان، بررسیِ طوفان‌های اندازه‌گیری‌شده، گفت‌وگو با سازنده دربارهٔ رده (مثال 13.24).\n\n\nحل. تمرین 13.104. معیار: تغییرِ مکانیِ باد، زمین، دنباله؛ مدلِ جریان یا دکلِ دوم (U-049).\n\n\nحل. تمرین 13.105. معیار: نبودِ فصل‌ها، عدمِ قطعیتِ بزرگ‌تر، ریسکِ بلندمدت (بخش 13.5.7).\n\n\nحل. تمرین 13.106. معیار: چگالیِ بیشترِ زمستان، روشِ تندیِ هم‌ارز (بخش 13.2.6).\n\n\nحل. تمرین 13.107. معیار: فقط دورهٔ هم‌گن یا دو تطبیقِ جدا با سند (بخش 13.8.4).\n\n\nحل. تمرین 13.108. معیار: ساعت‌ها و رویدادهای یخ، دما، تندی، مدت (U-040).\n\n\nحل. تمرین 13.109. معیار: گلِ بادِ انرژی برای چیدمان، تلاطم برای دنباله و بار (بخش 13.8.2).\n\n\nحل. تمرین 13.110. معیار: دنبالهٔ توربین‌های بالادست تلاطم را می‌افزاید؛ مدلِ دنباله و فاصله‌ها (فصل‌های ۱۱ و ۱۴).\n\n\nحل. تمرین 13.123. معیار: شکل 13.3، بازوها با گلِ باد، دو بادسنج در ارتفاع‌های کلیدی، لیدار، گرمایش، برق و ارتباط.\n\n\nحل. تمرین 13.124. معیار: شکاف، حدها، گیرکرده، یخ، سایه، نسبت‌ها، بازیابی (بخش 13.5.3).\n\n\nحل. تمرین 13.125. معیار: سریِ ثابت، تک‌مقدار، مرزِ دما، انحرافِ معیارِ مرزی.\n\n\nحل. تمرین 13.126. معیار: برش بر حسبِ ساعت و ماه از دو یا سه ارتفاع، اعمال به هر رکورد (مثال 13.22).\n\n\nحل. تمرین 13.127. معیار: نسبت در هر بخش و بازه، کمینهٔ داده، هموارسازی.\n\n\nحل. تمرین 13.128. معیار: کنار گذاشتنِ ماه‌ها، پیش‌بینی و مقایسه، خطای میانگین.\n\n\nحل. تمرین 13.129. معیار: بازیابی، واسنجی، خرابی‌ها با اقدام، لیدار، هم‌بستگیِ بلندمدت (مثال 13.40).\n\n\nحل. تمرین 13.130. معیار: رده، گواهی‌ها، گرمایش، برق، شاهدِ لیدار (بخش 13.16).\n\n\nحل. تمرین 13.131. معیار: فاصله از دکل، دوره، شیب و ضریبِ تعیین، معیارِ پذیرش (مثال 13.13).\n\n\nحل. تمرین 13.132. معیار: جزءِ برون‌یابی با و بی لیدار (P33).\n\n\nحل. تمرین 13.133. معیار: داده، کیفیت، برش، تلاطم، بلندمدت، حدی، عدمِ قطعیت، محدودیت‌ها.\n\n\nحل. تمرین 13.134. معیار: بیشینه‌های مرجع، تصحیح با طوفان‌های هم‌زمانِ ساختگاه، گامبل، بازهٔ اطمینان.\n\n\nحل. تمرین 13.135. معیار: زمان، کننده، حس‌گر، کار، پیامد، عکس (بخش 13.5.6).\n\n\nحل. تمرین 13.136. معیار: کمپینِ واقعی، تغییرِ منبعِ مرجع، کشفِ خرابی، تغییرِ ارتفاعِ توپی.\n\n\nحل. تمرین 13.137. معیار: کنارِ هم در یک ارتفاع، بیرون از سایه، مقایسه در بازه‌های تلاطم.\n\n\nحل. تمرین 13.146. معیار: سالِ آرام 2.8 % کم‌برآورد؛ بازتحلیل سوگیرِ ساختگاه؛ ترکیب هر دو مزیت را دارد.\n\n\nحل. تمرین 13.147. معیار: دکل و لیدار در جای نماینده، دوازده ماه، گزارش‌ها، به‌روزرسانیِ D-017.\n\n\nحل. تمرین 13.148. معیار: دادهٔ ده‌دقیقه‌ای، چندک در هر بازه، تلاطمِ دنباله، مقایسه با رده.\n\n\nحل. تمرین 13.149. معیار: برشِ ساعتی، دو ارتفاعِ سالم، لیدار تا توپی، عدمِ قطعیتِ برش.\n\n\nحل. تمرین 13.150. معیار: سالِ آرام، دسترس‌پذیری، دنباله، منحنیِ توان، چگالی.\n\n\nحل. تمرین 13.151. معیار: هر دو اندازه‌گیری، کیفیت، بلندمدت؛ باد ارتفاع و تلاطم و دنباله، خورشید زمان و حس‌گرِ کثیف.\n\n\nحل. تمرین 13.152. معیار: سایه، یخ، فرسایش، قطعی، ضریبِ نادرست، صاعقه، منبعِ مرجعِ ناپایدار، دکلِ غیرنماینده.\n\n\nحل. تمرین 13.153. معیار: بادسنجِ میانی اثرِ کمی بر انرژیِ ارتفاعِ اندازه‌گیری دارد اما شیبِ نیم‌رخ را عوض می‌کند.\n\n\nحل. تمرین 13.154. معیار: صلاحیت، ردیابی‌پذیری، تونل، عدمِ قطعیت، سوابق.\n\n\nحل. تمرین 13.155. معیار: هم‌بستگیِ منفی پراکندگیِ مجموع را کم می‌کند (فصلِ ۱۲، مثال 12.12).\n\n\nحل. تمرین 13.156. معیار: انرژی با برش، عدمِ قطعیتِ برون‌یابی، هزینهٔ برج، بسامد (فصلِ ۱۱).\n\n\nحل. تمرین 13.157. معیار: لیدار بی‌وارسیِ دکل ریسکِ واسنجی دارد؛ دادهٔ دما و فشار و یخ؛ هزینه.\n\n\nحل. تمرین 13.158. معیار: حکم برای هر کاربرد، شاهدها، محدودیت‌ها (مثال 13.40).\n\n\nحل. تمرین 13.159. معیار: بلندمدت، برون‌یابی، ابزار، سایه و خرابی، دنباله؛ با عددهای فصل.\n\n\nحل. تمرین 13.160. معیار: D-017، برنامهٔ کمپین و گزارشِ پذیرش؛ شاهدهای مثال 13.34، مثال 13.23 و مثال 13.39؛ ریسک‌های U-047 تا U-049.\n\n\nحل. تمرین 13.26. −0.0024 K/m: کمی ناپایدار (P49).\n\n\nحل. تمرین 13.27. 1.12: بسیار پایدار (P50).\n\n\nحل. تمرین 13.28. 1.40 و 16.8 m/s (P51).\n\n\nحل. تمرین 13.29. برداری صفر درجه، حسابی 180° (P52).\n\n\nحل. تمرین 13.30. 7.56 و 7.70 m/s، +1.85 % (P53).\n\n\nحل. تمرین 13.31. 867.4 hPa (P54).\n\n\nحل. تمرین 13.32. 0.173 m/s (P55).\n\n\nحل. تمرین 13.33. 159.5 m (P56).\n\n\nحل. تمرین 13.34. 2.24 % تندی (P57).\n\n\nحل. تمرین 13.35. 0.158 (P58).\n\n\nحل. تمرین 13.36. 4.80 % (P59).\n\n\nحل. تمرین 13.37. 38 W (P60).\n\n\nحل. تمرین 13.70. شب +1.24، صبح +0.12، عصر +0.13، نیمروز −2.46؛ برشِ بزرگ با \\(\\mathit{Ri}_b\\)ِ بزرگ (P61).\n\n\nحل. تمرین 13.71. 7.951 تا 7.712 (P62)؛ مکعبِ تندی با برشِ ملایم تابعی مقعر از ارتفاع است و میانگینش زیرِ مقدارِ توپی می‌افتد.\n\n\nحل. تمرین 13.72. تا 100 m دو نیم‌رخ یکی‌اند؛ 9.57 در برابرِ 7.35 m/s، حدودِ 23 % (مثال 13.5).\n\n\nحل. تمرین 13.73. 1.20، 1.32 و 1.50؛ \\(g \\approx 2.5\\)؛ طیفِ واقعی و روشِ استاندارد لازم است (P63).\n\n\nحل. تمرین 13.74. 44 ساعت؛ بادِ شمالی در این ساختگاه نادر است (مثال 13.7).\n\n\nحل. تمرین 13.75. حساسیتِ انرژی 1.6 است: بخشی از سال روی بخشِ تختِ منحنیِ توان است (مثال 13.8).\n\n\nحل. تمرین 13.76. −0.93 % و −0.54 %؛ انرژی با ریشهٔ سومِ چگالی در تندیِ هم‌ارز و با حساسیتِ کمتر از سه (مثال 13.9).\n\n\nحل. تمرین 13.77. 6.50، 6.22 و 6.95 %؛ چیدمانِ چرخیده دائمی است (P64).\n\n\nحل. تمرین 13.78. −1.15 % و −0.08 % (P65).\n\n\nحل. تمرین 13.79. −0.35 تا −0.39 % (P66)؛ ساختگاه با دو رژیمِ باد یا آرامی‌های طولانی.\n\n\nحل. تمرین 13.80. شش ماه یک فصلِ کامل را دارد و فصلِ دیگر را ندارد؛ رابطهٔ هر فصل با مرجع فرق دارد (مثال 13.27).\n\n\nحل. تمرین 13.81. 1.006 به 1.036، \\(t \\approx 6.8\\)؛ ضریب −1.5 %، انرژی حدودِ −2.4 % (P67).\n\n\nحل. تمرین 13.111. 740 k u (P68).\n\n\nحل. تمرین 13.112. +13.65 GWh در سال، حدودِ 683 k u (P69).\n\n\nحل. تمرین 13.113. معیار: میانگین‌ها و توزیع نه؛ اندازه‌گیری–هم‌بستگی–پیش‌بینیِ ساعتی، چرخهٔ روزانه، برشِ ساعتی و منحنیِ توان بله (مثال 13.19).\n\n\nحل. تمرین 13.114. معیار: دادهٔ زمستان و شب‌های سرد از دست می‌رود و سوگیری می‌سازد؛ گرمایش برای یک بادسنج و یک بادنمای مرجع (مثال 13.17).\n\n\nحل. تمرین 13.115. معیار: خطای بازسازی روی یال، نیاز به مدلِ جریان یا دکلِ وارسی، دما و فشار (مثال 13.11).\n\n\nحل. تمرین 13.116. معیار: افتِ نسبتِ 80/100، هشدارِ افزونگی، بازدید و تعویض، پرچم از آغازِ فرسایش (مثال 13.14).\n\n\nحل. تمرین 13.117. یخ یا گیرکردن؛ سایهٔ دکل؛ صاعقه؛ جهتِ صفرِ نادرست؛ قطعی (جدول 13.2).\n\n\nحل. تمرین 13.118. 0.132 از 607 رکورد، با تعریف و عدمِ قطعیت (P70).\n\n\nحل. تمرین 13.119. 174.8 در برابرِ 180.9 GWh؛ سال‌به‌سال در ده سال میانگین می‌شود، برآورد نه (مثال 13.29).\n\n\nحل. تمرین 13.120. معیار: بار، منحنیِ توانِ ساعتی، مقایسه با لیدار، هم‌زمانی با بار و قیمت.\n\n\nحل. تمرین 13.138. معیار: چرخشِ نیمروز در پنجرهٔ ماهانه، آستانه، هشدار، تأیید با عکس یا لیدار (مثال 13.21).\n\n\nحل. تمرین 13.139. معیار: گذر از شمال، جهت‌های متقارن، نیم‌رخِ یکنواخت، هم‌خوانی با تابعِ فصلِ ۱۱، اثرِ کاهشیِ چرخش.\n\n\nحل. تمرین 13.140. معیار: نسبتِ سالانه به هر همسایه، آزمونِ پله، هم‌زمانیِ دو نسبت (مثال 13.28).\n\n\nحل. تمرین 13.141. معیار: بدترین ماه، گرمایشِ محدود، مدارِ جدای ثبت‌کننده، باتری، هشدار (مثال 13.17).\n\n\nحل. تمرین 13.142. معیار: دورهٔ کنارِ دکل، تصحیحِ مدلِ جریان، عدمِ قطعیتِ تصحیح، معیارِ پذیرش.\n\n\nحل. تمرین 13.143. معیار: نامِ ثابت، چکیده، بارگیریِ روزانه، پشتیبانِ دوم، پایگاهِ فقط‌افزودنی (بخش 13.6.3).\n\n\nحل. تمرین 13.161. معیار: انرژی و P90 در سه توپی، سقفِ هزینه، لیدار برای 150 m؛ هزینه‌ها و بار به فصل‌های ۲۱ و ۳۰.\n\n\nحل. تمرین 13.162. معیار: پایداری، چگالیِ توپی، تفسیرِ برش و تلاطم، هزینهٔ کم (مثال 13.3).\n\n\nحل. تمرین 13.163. معیار: شب‌های وارونگی چگالی را کمتر می‌کنند؛ گرادیانِ اندازه‌گیری‌شده از دو حس‌گر (مثال 13.9).\n\n\nحل. تمرین 13.164. معیار: برآوردِ کج 0.28 درصد تلف را پنهان می‌کند، حدودِ 0.6 GWh در سال (مثال 13.10).\n\n\nحل. تمرین 13.165. معیار: دادهٔ شرطی، چگالیِ توپی، همگنیِ مرجع، لیدار روی زمینِ پیچیده، ساعت، جت.\n\n\nحل. تمرین 13.38. 31.0 m/s (P71).\n\n\nحل. تمرین 13.39. 38.6 m/s (P73).\n\n\nحل. تمرین 13.82. 32.7 (29.3 تا 35.3) و 30.9 (29.6 تا 32.3)؛ بازهٔ آن مقدارِ واقعیِ 30.6 را می‌پوشاند (P72).\n\n\nحل. تمرین 13.83. 7.248، 7.248 و 7.257 m/s؛ انرژی +1.6 % با ماتریس، چون بادهای تند با مکعب وزن می‌گیرند (P74).\n\n\nحل. تمرین 13.84. 43.6، 46.4 و 47.7 %؛ بُرش 0.17 تا 0.32 GWh؛ توپیِ بلندتر مکمل‌تر (P75).\n\n\nحل. تمرین 13.85. صفر، +0.09 % و +0.28 %؛ دادهٔ ساختگی قانونِ توانیِ دقیق است (P76).\n\n\nحل. تمرین 13.121. معیار: بادِ ده‌دقیقه‌ای با روشِ طوفان‌ها و بازه، ضریبِ تندباد در طوفان، هشدار که روشِ طراحیِ سازه و آیین‌نامهٔ محلی حاکم است (فصلِ ۳۰).\n\n\nحل. تمرین 13.122. معیار: انرژیِ اضافه بیشتر در شب، کمتر در ساعت‌های خورشیدی، بُرشِ ناچیز، ارزشِ ساعتی (فصل‌های ۱۷ و ۱۸).\n\n\nحل. تمرین 13.144. معیار: فاصلهٔ زمانیِ کمینه میانِ قله‌ها، بیشینهٔ هر رویداد، آزمونِ پایداریِ نتیجه با آستانه، شمارِ کافیِ رویداد.\n\n\nحل. تمرین 13.145. معیار: پنهان‌کردنِ رکوردهای سالمِ نماینده (همهٔ ساعت‌ها و فصل‌ها)، بازسازی، خطای میانگین و پراکندگی، انتخاب و سند.\n\n\nحل. تمرین 13.166. معیار: اعتبارسنجیِ متقابل با کنار گذاشتنِ ماه‌ها، پایداریِ خانه‌ها، اختلافِ انرژی، محافظه‌کاری تا کمپینِ واقعی.\n\n\n13.21.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: 7.0 m/s at 100 m, shear 0.14, at 150 m: 7.409 m/s\nP02: log law z0 0.1 m, 7.0 m/s at 100 m, at 60 m: 6.482 m/s\nP03: shear from 6.0 at 60 m and 6.6 at 100 m: 0.1866\nP04: TI with sigma 0.9 at 6 m/s: 0.150; at 15 m/s with 1.5: 0.100\nP05: density at 880 hPa and 5 C: 1.1022 kg/m3\nP06: veer 12 deg between 60 and 100 m: 0.30 deg per m\nP07: recovery with 2,628 flagged of 52,560: 95.0 %\nP08: u* for z0 0.05 m, 8 m/s at 100 m: 0.4 x 8 / ln(2000) = 0.421 m/s\nP09: cosine error at 10 deg inclination: -1.52 %\nP10: return level, Gumbel 25.0 and 1.2, 50 years: 29.7 m/s\nP11: 50-year wind in 20 years: 0.332\nP12: ratio method: 7.0 x 6.8 / 6.5 = 7.323 m/s\nP13: least-squares slope r x sy/sx: 0.9 x 1.1 = 0.99\nP14: speed +2 %, sensitivity 1.6: energy +3.2 %\nP15: 24 monthly means, sd 14.7 %: 3.0 %\nP16: energy uncertainty from 2.58 % speed and 1.6: 4.1 %\nP17: hub 150 m from 100 m, shear 0.233: speed x 1.0991\nP18: shear uncertainty 0.03 at 150 m: speed x 1.0122\nP19: night shear 0.32, day 0.12, all hours 0.233 (A-250)\nP20: fitted 'roughness': night 3.4 m, morning/evening 0.84-0.86 m, day 0.02 m\nP21: veer: night +10 deg, day +2 deg between 60 and 100 m\nP22: TI mean 0.238 at 4.5 m/s, 0.113 at 12.5 m/s; 90 % quantile 0.131 at 15\nP23: density: January 1.103, July 1.009, mean 1.056 kg/m3\nP24: lidar at 100 m: slope 1.0051, r^2 0.9966; recovery 92.0 %\nP25: 150 m: lidar 7.828, mast extrapolated 7.775 m/s (-0.7 %)\nP26: redundancy: wear from week 26 found in week 31\nP27: recovery: 100 m 98.6 %, 80 m 36.9 %, 60 m 98.9 %\nP28: icing found 147 of 288 records, no false alarm\nP29: 80/100 ratio dips to 0.872 and 0.902 in 300-360 deg\nP30: shear 80/100 logged 0.3856 against true 0.2358\nP31: 120 m energy with 80/100 shear: +4.13 %\nP32: sensitivity of energy to speed 1.60 % per %\nP33: energy uncertainty 4.1 %; 150 m extrapolation adds 2.0 %\nP34: extrapolation 120 m: one shear 19,410 vs row by row 19,392 MWh\nP35: sectors 240-330 deg: 70.7 % of the energy\nP36: Weibull ten-minute k 2.10, c 8.01; hourly k 2.11, c 8.01\nP37: MCP: linear 7.239, variance ratio 7.248, sector 7.248 m/s\nP38: MCP energy: linear 18,569, variance ratio 18,640 MWh per turbine\nP39: site year 7.066 m/s; long term 7.248 m/s (+2.6 %)\nP40: Gumbel location 26.72, scale 0.99; 50-year 30.6 m/s\nP41: farm long term 191.87 GWh vs 2023 186.69 GWh (+2.8 %)\nP42: P90 long term 181.8 GWh; one year 174.8 GWh\nP43: value of +2.8 % on 186.69 GWh at 50 u/MWh: 261 k u a year\nP44: faulty 80/100 shear, 12 turbines at 120 m: overstated by 9.62 GWh a year\nP45: one-year P90 spread: sqrt(4.1^2 + 5.6^2) = 6.9 %\nP46: MCP with r 0.951: least squares keeps r^2 = 0.904 of the site variance\nP47: mast 2 % slow from a wrong factor: energy -3.2 %\nP48: veer 10 deg over 40 m across 150 m rotor: 38 deg\nP49: dtheta/dz, 12.0 C at 10 m, 11.0 C at 92 m: -0.0024 K/m (unstable)\nP50: bulk Ri with 0.02 K/m, 280 K, 0.025 1/s: 1.12\nP51: gust factor 1 + 2.5 x 0.16 = 1.40; gust at 12 m/s 16.8 m/s\nP52: 340 and 20 deg: vector mean 0 deg, arithmetic mean 180 deg\nP53: 150 Hz: certificate 7.56, generic 7.70 m/s (+1.85 %)\nP54: 880 hPa, 120 m higher, 285 K: 867.4 hPa\nP55: lidar error, dw 0.2 m/s, beams 30 deg: 0.173 m/s\nP56: scan circle at 150 m, 28 deg: 159.5 m\nP57: 80 m to 140 m, u(shear) 0.04: 2.24 %\nP58: representative TI 0.12 + 1.28 x 0.03 = 0.158\nP59: five years, 4.1 and 5.6 %: 4.80 %\nP60: panel for 80 Wh a day, 3.5 sun-hours, 0.6: 38 W\nP61: Ri: night +1.24, morning +0.12, evening +0.13, midday -2.46\nP62: REWS: day 7.951, year 7.957, night 7.992, veer 7.888, jet 7.712\nP63: gust factor 1.20 / 1.32 / 1.50 at TI 0.08 / 0.13 / 0.20; g 2.5\nP64: wake loss: true 6.50 %, offset 6.22 %, turned layout 6.95 %\nP65: lidar losing nights: kept records -1.15 %, hourly-weighted -0.08 %\nP66: Weibull fits: -0.35 % (moments), -0.39 % (MLE), -0.36 % (LSQ)\nP67: reference step: ratio 1.006 -&gt; 1.036 (t 6.8); long-term factor -1.5 %\nP68: second year, +1.48 GWh P90 a year for 10 years at 50 u/MWh: 740 k u\nP69: hub 120 m against 100 m: +13.65 GWh a year, 683 k u a year\nP70: representative TI at 15 m/s: 0.132 from 607 records\nP71: POT 50-year, u 25, sigma 1.2, 3 storms a year: 31.0 m/s\nP72: 50-year: maxima 32.7 (29.3-35.3), POT 30.9 (29.6-32.3), true 30.6\nP73: 50-year gust from 30.9 m/s, g 2.5, TI 0.10: 38.6 m/s\nP74: matrix MCP: 7.257 m/s, 18,935 MWh (+1.6 % against variance ratio)\nP75: night share 43.6/46.4/47.7 %; curtailed 0.17/0.25/0.32 GWh\nP76: 80 m filling: hourly shear +0.09 %, 0.068 m/s; line +0.28 %, 0.168 m/s\nمثال‌های کوچک:\nE01: power law 7.0 m/s at 100 m, shear 0.2, to 150 m: 7.591 m/s\nE02: log law z0 0.05 m, 7.0 m/s at 100 m, to 150 m: 7.373 m/s\nE03: shear, 6.30 at 60 m, 7.10 at 100 m: ln(7.10/6.30)/ln(100/60) = 0.234\nE04: TI of 10.0 m/s with sigma 1.3 m/s: 0.130\nE05: veer 10 deg over 40 m: 0.25 deg per m\nE06: cup cosine error at 5 deg inclination: -0.38 %\nE07: recovery: 52,560 records, 1,500 flagged: 97.1 %\nE08: speed +1 % with energy sensitivity 1.6: energy +1.6 %\nE09: Gumbel 50-year level, location 26.7, scale 0.99: 30.6 m/s\nE10: chance of the 50-year wind in 25 years: 1 - (1 - 1/50)^25 = 0.397\nE11: long-term ratio: 7.066 x 6.662 / 6.494 = 7.249 m/s\nE12: variance ratio slope: sd_site / sd_ref = 3.40 / 3.10 = 1.0968\nE13: least-squares slope = r x variance-ratio slope = 0.951 x 1.0968 = 1.0431\nE14: density at 875 hPa and 20 C: 1.0398 kg/m3\nE15: mean standard error of 12 monthly means with sd 14.7 %: 4.2 %\nE16: combined: sqrt(1^2 + 1^2 + 2^2 + 0.8^2) = 2.58 %",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>13</span>  <span class='chapter-title'>اندازه‌گیری و ارزیابیِ باد</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html",
    "href": "chapters/14-site-screening-micrositing.html",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "",
    "text": "14.1 نقشهٔ فصل\nپیش‌نیازها: مختصات و هندسه از فصل‌های ۲ و ۳ (فصل 3)؛ دادهٔ مکانی و کیفیتِ داده از فصلِ ۵ (فصل 5)؛ ردیف‌ها، ضریبِ پوششِ زمین و سایه از فصلِ ۱۰ (فصل 10)؛ دنباله، صدا و چیدمان‌های فصلِ ۱۱ (فصل 11)؛ مسیرِ خورشید از فصلِ ۱۲ (فصل 12)؛ گلِ باد، تلاطمِ نماینده و نمایندگیِ مکانیِ دکل از فصلِ ۱۳ (فصل 13).\nجایگاهِ این فصل در نیروگاهِ P. تا این‌جا نیروگاهِ P جا نداشت: فصلِ ۱۱ دوازده توربین را روی کاغذ در سه چیدمانِ هندسی گذاشت و فصلِ ۱۰ بلوکِ خورشیدی را بی‌زمین طراحی کرد. این فصل نخستین بار نیروگاه را روی زمین می‌گذارد: پنجره‌ای سیزده در هفت کیلومتری با یال، وادی، روستا، چشمه، چادرهای فصلیِ گله‌داران، آشیانهٔ پرنده و پستِ شبکه (همه ساختگی، A-259). نتیجه چیدمانِ مقدماتیِ مختصات‌دار، دالانِ صادرات، نقشهٔ کاربرانِ زمین و دفترِ قیدهاست (D-018)؛ چیدمانی که پس از بررسی‌های میدانی و مشورت با مردم تثبیت می‌شود، نه پیش از آن.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-map",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-map",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nلایه‌های شاهدِ یک ساختگاه را بشناسد و جمع کند: زمین و شیب، زبری و مانع، کاربری و مالکیتِ رسمی و عرفی، مردم و سکونتگاه‌ها، آب و مصرف‌های موجود، طبیعت و میراث، راه‌ها و شبکه؛ و محدودیتِ هر لایه (منبع، تاریخ، دقت، تفکیک) را بنویسد.\nقیدها و فاصله‌های غربالگری را روی نقشه اعمال کند، زمینِ قابلِ ساخت برای توربین و خورشیدی را بیابد و بداند کدام قید تعیین‌کننده است.\nاصولِ چیدمانِ باد و خورشیدی را به کار ببرد: دنباله و فاصله، تلاطمِ افزوده، ردیف‌ها و بلوکِ خورشیدی، سایهٔ توربین، کابل‌کشی و زیرساختِ مشترک.\nساخت‌پذیری و اثر را بسنجد: راه و شیب، سکوی جرثقیل و خاک‌برداری، آبراهه، صدا، سوسوی سایه، هوانوردی، طبیعت و جامعه.\nچند چیدمان و چند مسیرِ صادرات را با ایرادِ کشنده و ماتریسِ وزنی مقایسه کند، دالانِ مسیر بسازد، کاربرانِ زمین و معیشت‌شان را زود بشناسد و مشورت را برنامه‌ریزی کند، و همه را در دفترِ قیدها و نقشهٔ مختصات‌دار ثبت کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nشیبِ زمینی که در 200 m افقی 10 m بالا می‌رود چند درصد است؟\nارتفاعِ نوکِ پره برای توپیِ 100 m و روتورِ 150 m چیست؟\nکمبودِ تندیِ دنباله با فاصله بیشتر می‌شود یا کمتر؟\nضریبِ پوششِ زمین (نسبتِ طولِ میز به گامِ ردیف) برای میزِ 4.5 m و گامِ 11.25 m چیست؟\nدو منبعِ صدای 40 dB با هم چند دسی‌بل می‌سازند؟\nچرا «بادِ غالب» برای جهتِ ردیف‌های توربین مهم است؟\n\nپاسخ‌ها: (۱) 5 %؛ (۲) 175 m؛ (۳) کمتر؛ (۴) 0.40؛ (۵) 43 dB؛ (۶) ردیف‌ها عمود بر بادِ غالب دنبالهٔ کمتری می‌گیرند. اگر دو پرسش یا بیشتر را نتوانستید، فصل 10 و فصل 11 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nفاصله‌ها، حدهای صدا و سوسو، وزن‌ها و آستانه‌های این فصل آموزشی‌اند (A-260 تا A-263) و از قانون یا آیین‌نامهٔ هیچ کشوری نقل نشده‌اند؛ مقدارهای واقعی را مرجعِ صدورِ مجوز تعیین می‌کند (فصل‌های ۵۵ تا ۵۷). غربالگریِ اجتماعی نقشهٔ پرسش‌ها است، نه پاسخ‌ها: پاسخ را مردمِ همان زمین می‌دهند (فصلِ ۵۴). بررسی‌های پرنده، میراث، آب و خاک کارِ متخصص است (فصل‌های ۲۹ و ۳۳).",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-a",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-a",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.2 الف. قیدها و شاهدهای مکانی",
    "text": "14.2 الف. قیدها و شاهدهای مکانی\n\n14.2.1 چرا غربالگری\nایده. هر کیلومترِ مربعِ زمین چیزهایی دارد که روی هیچ نقشهٔ بادی دیده نمی‌شود: کسی آن‌جا گله می‌چراند، آبِ چشمه‌ای سهمِ روستایی است، پرنده‌ای روی صخره لانه دارد، گورستانی کنارِ راه است. غربالگری پیش از هر تعهد این‌ها را پیدا می‌کند، ارزان‌تر از هر مرحلهٔ بعد: جابه‌جاییِ یک توربین روی نقشه رایگان است، پس از خرید و مجوز گران، و پس از ساخت ناممکن. ریزجانمایی سپس جای دقیقِ هر توربین، ردیف و راه را در زمینِ باقی‌مانده انتخاب می‌کند. شکل 14.1 گردشِ کار را نشان می‌دهد: از لایه‌ها تا قیدها، زمینِ قابلِ ساخت، گزینه‌ها، مقایسه با ایرادِ کشنده، دالانِ صادرات، و مشورت و بررسی که دوباره چیدمان را تغییر می‌دهند.\n\n\n\n\n\n\nشکل 14.1: گردشِ کارِ غربالگری و ریزجانماییِ نیروگاهِ P؛ خطِ چین: بازخوردِ مشورت و بررسی‌های میدانی به چیدمان\n\n\n\nقاعدهٔ این فصل. هر لایه و هر قید یک ردیف در دفترِ قیدها می‌گیرد با منبع، تاریخ، دقت، مالک و راهِ وارسی (مثال 14.44). لایه‌ای بی این‌ها شایعه است؛ قیدی که وارسی‌اش معلوم نیست، بسته نمی‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nغربالگری و ریزجانمایی چه فرقی دارند؟\nچرا جابه‌جاییِ توربین در مرحلهٔ غربالگری ارزان است؟\nهر ردیفِ دفترِ قیدها چه ستون‌هایی دارد؟\n\n\n\n\n\n14.2.2 لایه‌ها و شاهدها\nایده. غربالگری با لایه‌های مکانی کار می‌کند: هر لایه یک موضوع (زمین، کاربری، راه، آب، سکونتگاه، طبیعت، میراث، شبکه) در یک دستگاهِ مختصاتِ مشترک. سه پرسش برای هر لایه: (الف) از کجا آمده (تصویرِ ماهواره‌ای، نقشهٔ رسمی، پیمایشِ میدانی، گفت‌وگو)؛ (ب) کِی (کاربری با فصل و سال عوض می‌شود)؛ (ج) با چه دقتی (تفکیکِ مکانی و خطای موقعیت). این فصل در دستگاهِ محلیِ متری کار می‌کند (شرق و شمال از گوشهٔ جنوب‌غربیِ پنجره) چون ساختگاهِ ساختگی مختصاتِ جغرافیایی ندارد؛ پروژهٔ واقعی در دستگاهِ تصویرِ نقشه‌برداری‌شده کار می‌کند (فصل‌های ۳ و ۲۹).\nlayer inventory of the screening window (synthetic, A-259):\n  window 13.0 x 7.0 km, raster 50 m; project land west of x = 9 km: 6,300 ha\n  land use and tenure (screening survey, to verify with users):\n    private farm 1                     168 ha\n    private farm 2                     100 ha\n    customary grazing (Apr-Oct)        780 ha\n    village lands                      396 ha\n    corridor farmland                  544 ha\n    state rangeland (rest)           4,856 ha\n  dwellings: 4 isolated (one seasonal) and 25 in the village\n  points: spring, raptor nest, wetland, cemetery, caravanserai ruin\n  lines: road, village track, 20 kV line, irrigation channel, wadi\n  each layer carries its source, date, accuracy and owner in the\n  constraint register; a layer without them is a rumour\n\n\n\n\n\n\nشکل 14.2: ساختگاهِ ساختگیِ نیروگاهِ P: زمین (سایه‌روشن)، کاربری و مالکیت (چارچوب‌های خط‌چین)، جاده، خطِ 20 kV، وادی، سکونتگاه‌ها، نقطه‌های حساس و دو پست\n\n\n\n\nمثال 14.1 (پنجرهٔ سیزده در هفت) پرسش. فهرستِ لایه‌های پنجرهٔ غربالگری را با مساحتِ هر کاربری و مالکیت بنویسید (A-259).\nپاسخ. خروجیِ بالا و شکل 14.2: زمینِ پروژه 6,300 ha؛ دو مزرعهٔ خصوصی 168 و 100 ha، چرای عرفیِ فصلی 780 ha، زمین‌های روستا 396 ha، نوارهای کشاورزیِ سمتِ صادرات 544 ha، بقیه مرتعِ دولتی؛ روستای ۲۵ خانه، سه خانهٔ پراکنده و چادرهای فصلی.\nتفسیر. «مرتعِ دولتی» یعنی مالکیتِ رسمیِ دولت، نه نبودِ کاربر: همان زمین را گله‌داران به‌طورِ عرفی می‌چرانند و چادرهایشان فقط در فصلِ چرا دیده می‌شود. تصویرِ ماهواره‌ایِ زمستان چادرها را نشان نمی‌دهد؛ گفت‌وگو با مردم نشان می‌دهد (بخش 14.14). وارسی: \\(168 + 100 + 780 + 396 + 4{,}856 = 6{,}300\\) (ha، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه پرسشِ هر لایه را بنویسید.\nچرا تصویرِ ماهواره‌ای کاربریِ فصلی را ممکن است نشان ندهد؟\nمالکیتِ رسمی و کاربریِ عرفی چه فرقی دارند؟\n\n\n\n\n\n14.2.3 زمین، شیب و جریانِ باد\nایده. شکلِ زمین سه کار می‌کند: باد را روی تپه تندتر و در درّه کندتر می‌کند؛ راه و سکو را روی شیب گران می‌کند؛ و آب را در آبراهه‌ها جمع می‌کند. برای تپه‌های کم‌شیب و نرم، افزایشِ نسبیِ تندی تقریباً با ارتفاعِ تپه نسبت به اطراف تقسیم بر طولِ افقیِ آن متناسب است (معادلهٔ 14.1)؛ برای شیب‌های تند و جدایشِ جریان این تقریب نادرست است و مدلِ جریانِ وارسی‌شده لازم است.\n\\[\n\\frac{\\Delta v}{v} \\approx 2\\,\\frac{H}{L} .\n\\tag{14.1}\\]\ndef hill_speedup(z: np.ndarray, cell: float, length: float,\n                 factor: float = 2.0, limit: float = 0.3) -&gt; np.ndarray:\n    \"\"\"Teaching speed-up over low, smooth hills: the fractional change of\n    the wind speed is about factor x (local height above the surroundings)\n    / (horizontal length scale). Valid only for gentle slopes without flow\n    separation; real projects use a validated flow model (chapter 14).\"\"\"\n    n = max(int(round(length / cell)), 1)\n    around = ndimage.uniform_filter(z, size=2 * n + 1, mode=\"nearest\")\n    return np.clip(factor * (z - around) / length, -limit, limit)\nterrain of the project land (synthetic, A-259):\n  height 1170 .. 1262 m; ridge crest about 1257 m\n  slope class      share of land\n  0-2 %             81.9 %\n  2-5 %              6.0 %\n  5-10 %             7.1 %\n  10-15 %            4.9 %\n  &gt; 15 %             0.1 %\n  teaching speed-up at the crest +9.4 %, on the plain -0.1 %\n  slopes steer roads, pads and PV tables; the crest's speed-up\n  is energy, its flanks are access and earthworks\n\nمثال 14.2 (یال در غرب، دشت در شرق) پرسش. ردهٔ شیبِ زمینِ پروژه و افزایشِ آموزشیِ تندی روی یال و دشت را حساب کنید.\nپاسخ. خروجیِ بالا: حدودِ 82 % زمین زیرِ 2 % شیب و 5 % بالای 10 %؛ افزایشِ تندی روی یال +9.4 %، روی دشت تقریباً صفر.\nتفسیر. نه درصد تندیِ بیشتر یعنی حدودِ پانزده درصد انرژیِ بیشتر (حساسیتِ 1.6، فصلِ ۱۳). اما عددِ یال بزرگ‌ترین عدمِ قطعیتِ این فصل است: رابطهٔ ساده برای جای دکل (دشت) کالیبره نشده و یال با دکلِ دشت فاصله دارد (U-049). پیش از تکیه بر آن، دکلِ دوم یا لیدار روی یال و مدلِ جریانِ وارسی‌شده لازم است. وارسی: E10: تپهٔ 40 m با طولِ 800 m: \\(2 \\times 40/800 = 10\\ \\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه اثرِ شکلِ زمین بر نیروگاه را بنویسید.\nچرا معادلهٔ 14.1 برای شیب‌های تند معتبر نیست؟\nچرا افزایشِ تندیِ یال پیش از اندازه‌گیری روی آن قابلِ تکیه نیست؟\n\n\n\n\n\n14.2.4 زبری، مانع و تفکیکِ داده\nایده. زبری (فصل‌های ۲ و ۱۳) نیم‌رخِ باد را می‌سازد: باغ، روستا و جنگل آن را بزرگ‌تر از مرتع می‌کنند و باد را در ارتفاعِ کم کند. مانع‌های نزدیک (ساختمان، ردیفِ درخت، صخره) دنباله‌ای مانندِ توربین دارند. هر دو با تفکیکِ داده محدودند: مدلِ زمینِ درشت شیب‌های تند را صاف می‌کند و زمینِ قابلِ ساخت را بیش از واقع نشان می‌دهد.\nterrain-model resolution and slope (same terrain):\n  50 m raster:  steepest  15.3 %, area above 10 %  5.0 %\n  200 m raster: steepest  13.2 %, area above 10 %  4.8 %\n  a coarse model smooths the steep cells away: it overstates the\n  buildable land and understates road gradients; screening uses\n  what exists, micro-siting needs a survey (chapter 29)\n\nمثال 14.3 (پنجاه متر یا دویست متر) پرسش. بیشترین شیب و سهمِ زمینِ بالای 10 % را با مدلِ زمینِ 50 m و همان زمین با تفکیکِ 200 m مقایسه کنید.\nپاسخ. خروجیِ بالا: بیشترین شیب 15.3 در برابرِ 13.2 %؛ سهمِ بالای 10 %: 5.0 در برابرِ 4.8 %.\nتفسیر. در این زمینِ نرم تفاوت کوچک است؛ در زمینِ ناهموار، مدلِ درشت شیب‌های تندِ کوتاه (کناره‌ٔ آبراهه، صخره) را کاملاً پنهان می‌کند و راه یا سکویی که روی نقشه شدنی است در میدان شدنی نیست. قاعده: غربالگری با دادهٔ موجود، ریزجانمایی با نقشه‌برداریِ میدانی (فصلِ ۲۹)، و ثبتِ تفکیکِ هر لایه در دفترِ قیدها. وارسی: میانگین‌گیری روی سلولِ بزرگ‌تر بیشینه را کم می‌کند، پس \\(13.2 &lt; 15.3\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nزبری و مانع چه اثری بر باد دارند؟\nچرا مدلِ زمینِ درشت شیب را کم نشان می‌دهد؟\nتفکیکِ لایه کجا ثبت می‌شود؟\n\n\n\n\n\n14.2.5 زمین، مالکیت و کاربری\nایده. دسترسی به زمین سه لایه دارد: مالکیتِ رسمی (سند، ثبت، زمینِ دولتی)، حقِ استفادهٔ رسمی (اجاره، پروانهٔ چرا) و کاربریِ عرفی (چرای فصلی، راهِ گله، برداشتِ آب و هیزم، گورستان) که ممکن است هیچ سندی نداشته باشد اما معیشتِ خانواده‌ها به آن بسته است. غربالگری هر سه را نقشه می‌کند و زمین را فقط «قطعهٔ ثبتی» نمی‌بیند. راهِ دسترسی به زمین (خرید، اجاره، حقِ ارتفاق، توافق) و قواعدش کشوری است (فصل‌های ۵۵ تا ۵۷)؛ اصولِ پرهیز از جابه‌جاییِ اجباری و جبرانِ معیشت در بخشِ چ و فصلِ ۳۳ می‌آیند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه لایهٔ دسترسی به زمین را نام ببرید.\nچرا کاربریِ عرفی در نقشهٔ ثبتی دیده نمی‌شود؟\nکدام بخش‌های این کتاب قواعدِ کشوری و اصولِ اجتماعی را می‌دهند؟\n\n\n\n\n\n14.2.6 فاصله‌ها و زمینِ قابلِ ساخت\nایده. هر قید یک فاصله (حریم) می‌سازد: از خانه برای صدا، سوسو و ایمنی؛ از راه و خطِ برق برای افتادنِ احتمالیِ برج یا پرتابِ یخ (فصلِ ۱۱)؛ از آشیانه، تالاب، چشمه، گورستان و آبراهه برای حفاظت. شیب هم قید است: برای توربین به دلیلِ راه و سکو، برای خورشیدی به دلیلِ میزها. زمینِ قابلِ ساخت آن چیزی است که پس از همهٔ قیدها می‌ماند. فاصله‌های این فصل آموزشی‌اند (A-260)؛ برخی کشورها فاصله را به ارتفاعِ نوک یا قطرِ روتور می‌بندند، برخی عدد می‌دهند، برخی فقط حدِ صدا و سوسو.\nbuildable land after the teaching setbacks (A-260, verify with\n  the authority; distances in m):\n  turbines: buildable 4,304 ha of 6,300 ha\n    largest exclusions: dwelling 678 ha; 20 kV line 660 ha;\n      road 582 ha; slope 318 ha\n  PV: buildable 4,828 ha of 6,300 ha\n    largest exclusions: slope 764 ha; wadi 270 ha;\n      private farm 1 168 ha; road 146 ha\n  turbine setbacks used: dwelling 600, road 193 (1.1 x tip),\n    20 kV line 262, nest 1000, slope 10 %\n  exclusions overlap: the shares do not add up; the binding\n  constraint differs between the ridge and the plain\n\n\n\n\n\n\nشکل 14.3: زمینِ قابلِ ساخت پس از فاصله‌ها و حدِ شیبِ آموزشی: برای هر دو، فقط توربین، فقط خورشیدی، یا هیچ‌کدام\n\n\n\n\nمثال 14.4 (چه چیزی زمین را می‌بندد) پرسش. با فاصله‌های آموزشیِ A-260 و حدِ شیبِ 10 % برای توربین و 5 % برای خورشیدی، زمینِ قابلِ ساخت را بیابید و بزرگ‌ترین قیدها را نام ببرید.\nپاسخ. خروجیِ بالا و شکل 14.3: توربین 4,304 ha، خورشیدی 4,828 ha از 6,300 ha؛ برای توربین فاصله از خانه، خطِ 20 kV و راه، برای خورشیدی شیب و وادی.\nتفسیر. دو نکته: (الف) قیدها هم‌پوشانی دارند و جمعِ سهم‌ها معنا ندارد؛ برای فهمِ اثرِ هر قید، آن را برمی‌داریم و زمینِ آزادشده را می‌شماریم. (ب) زمینِ قابلِ ساخت زیاد است، اما هر جای آن یکسان نیست: باد، فاصله تا پست، دسترسی و کاربرانِ آن فرق دارند؛ بخش‌های ب تا چ از این زمین چیدمان می‌سازند. فاصلهٔ راه برابرِ \\(1.1 \\times 175 = 193\\ \\text{m}\\) است (E02).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار دلیلِ فاصله‌گذاری را بنویسید.\nچرا جمعِ سهمِ قیدها معنا ندارد؟\nچرا زمینِ قابلِ ساختِ بزرگ هنوز جای چیدمان را تعیین نمی‌کند؟\n\n\n\n\n\n14.2.7 آب: منبع، فصل و مصرف‌های موجود\nایده. نیروگاهِ بادی–خورشیدی آب کم مصرف می‌کند اما صفر نیست: بتنِ پی‌ها، غبارنشانیِ راه‌ها در ساخت، و شست‌وشوی ماژول‌ها در بهره‌برداری (فصلِ ۱۰). پرسشِ غربالگری این نیست که آب «هست»؛ این است که آبِ کیست و کِی. چشمه، چاه و آبراهه مصرف‌کنندهٔ موجود دارند؛ دبیِ آن‌ها با فصل تغییر می‌کند؛ حقِ برداشت و مجوز کشوری و پروژه‌ای است و باید وارسی شود.\nwater: the spring against existing uses and the plant (A-261):\n  month   flow L/s   existing uses   spare\n  Jan       4.0         1.5          +2.5\n  Feb       4.5         1.5          +3.0\n  Mar       5.5         1.5          +4.0\n  Apr       6.0         1.5          +4.5\n  May       5.0         4.0          +1.0\n  Jun       3.5         4.0          -0.5\n  Jul       2.5         4.0          -1.5\n  Aug       2.0         4.0          -2.0\n  Sep       2.0         4.0          -2.0\n  Oct       2.5         1.5          +1.0\n  Nov       3.0         1.5          +1.5\n  Dec       3.5         1.5          +2.0\n  construction 12,204 m3 (concrete 1,404, dust 10,800); cleaning 843 m3/yr\n  dust suppression alone needs 0.46 L/s on working days\n  in Jul-Sep the spring has no spare water: the plant must not\n  draw on it;\n  options: a licensed well, treated water trucked in, dry or\n  robotic cleaning; rights and permits are verified, not assumed\n\n\n\n\n\n\nشکل 14.4: دبیِ ماهانهٔ چشمه در برابرِ مصرف‌های موجودِ روستا، گله‌داران و آبیاریِ مزرعه (آموزشی)\n\n\n\n\nمثال 14.5 (چشمه‌ای که تابستان خالی است) پرسش. با دبیِ آموزشیِ چشمه و مصرف‌های موجود (A-261)، آبِ آزادِ هر ماه را بیابید و آن را با نیازِ ساخت (بتن و غبارنشانی) و شست‌وشوی سالانه مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 14.4: از ژوئن تا سپتامبر −0.5 تا −2.0 L/s کمبود؛ نیازِ ساخت حدودِ 12,200 m³ (بیشترش غبارنشانی)، شست‌وشو حدودِ 840 m³ در سال؛ غبارنشانی به‌تنهایی 0.46 L/s در روزهای کاری.\nتفسیر. همان ماه‌هایی که ساختِ پروژه در اوج است (فصلِ خشک)، چشمه برای روستا، گله و مزرعه هم کم است. برداشت از آن، حتی کم، یعنی رقابت با معیشتِ مردم. پس گزینه‌ها: چاهِ مجوزدار با آزمایشِ پمپاژ و پایشِ اثر بر چشمه، آبِ تصفیه‌شدهٔ حمل‌شده، غبارنشانیِ کم‌آب، و شست‌وشوی خشک یا رباتیک. هر گزینه در دفترِ قیدها (C-04، C-12) با مالک و وارسی می‌آید. وارسی: \\(40\\ \\text{m}^3/86{,}400\\ \\text{s} = 0.46\\ \\text{L/s}\\) (E14، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه مصرفِ آبِ نیروگاه را نام ببرید.\nپرسشِ درستِ غربالگریِ آب چیست؟\nسه گزینه برای تأمینِ آب بدونِ رقابت با چشمه بنویسید.\n\n\n\n\n\n14.2.8 شبکه، راه و بررسی‌ها\nایده. دو لایهٔ دیگر جای نیروگاه را تعیین می‌کنند: شبکه (فاصله تا پستِ موجود، ظرفیتِ آزاد، جای خالیِ بی، مسیرِ خط) و دسترسی (جاده‌ای که پره‌هایی به طولِ 73 m را تا ساختگاه برساند: شعاعِ پیچ، پل، شیب). هیچ‌کدام از دفتر حل نمی‌شود: پاسخِ شبکه از بهره‌بردارِ شبکه و پیشنهادِ اتصال می‌آید (فصل‌های ۲۷ و ۲۸، U-054)، پاسخِ دسترسی از بررسیِ مسیرِ حمل (فصلِ ۳۱). این فصل فقط مسیرِ خطِ صادرات را تا پستِ موجود غربال می‌کند (بخشِ ث).\nبررسی‌های لازم پیش از تثبیت. نقشه‌برداریِ توپوگرافی، ژئوتکنیک (فصلِ ۲۹)؛ یک سال بررسیِ پرنده و خفاش (فصلِ ۳۳، U-051)؛ آب‌شناسیِ وادی و چشمه؛ میراثِ فرهنگی؛ نقشه‌برداریِ مشارکتیِ کاربرانِ زمین (U-052)؛ صدا و سوسو با مدلِ کامل؛ ارزیابیِ هوانوردی و رادار (U-055). هر بررسی یک یا چند ردیفِ دفترِ قیدها را می‌بندد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار پرسشِ لایهٔ شبکه را بنویسید.\nچرا دسترسی با «جادهٔ موجود» پاسخ داده نمی‌شود؟\nپنج بررسیِ لازم پیش از تثبیتِ چیدمان را نام ببرید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-a2",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-a2",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.3 الف‌۲. سامانهٔ اطلاعاتِ مکانی در عمل",
    "text": "14.3 الف‌۲. سامانهٔ اطلاعاتِ مکانی در عمل\nغربالگری روی سامانهٔ اطلاعاتِ مکانی انجام می‌شود: نرم‌افزاری که لایه‌ها را در یک دستگاهِ مختصات روی هم می‌گذارد، اندازه می‌گیرد و می‌پرسد. این بخش سه مهارتِ پایه را می‌دهد که هر مهندسِ پروژه، حتی بی‌آنکه خودش کارشناسِ این سامانه باشد، باید بداند: اندازه‌گیری روی زمینِ کروی، وارسیِ کیفیتِ لایه، و ثبتِ فرادادهٔ آن.\n\n14.3.1 فاصله و مساحت روی کره\nایده. طول و عرضِ جغرافیایی زاویه‌اند، نه طول. یک درجهٔ عرض همه‌جا حدودِ 111 km است، اما یک درجهٔ طول با کسینوسِ عرض کوتاه می‌شود: در عرضِ 34° حدودِ 92 km. برای پنجره‌ای چند کیلومتری، یک صفحهٔ تختِ محلی (شرق و شمال از یک نقطهٔ مرجع، فصلِ ۳) کافی است؛ برای طراحی و پیاده‌کردن، دستگاهِ تصویرِ نقشه با مبنای معین (فصلِ ۲۹).\ndistances and areas on a flat local patch (latitude 34 N):\n  13 km east-west: great circle 13,000.0 m (flat patch exact\n    along the reference parallel)\n  diagonal to 0.06 deg north: flat 14,612.0 m, great circle 14,607.9 m\n    (+4.1 m, +0.028 %)\n  a 0.01 x 0.01 deg cell: 102.5 ha; computed in degrees as if\n    square: 123.6 ha (+21 %)\n  over a 13 km window a flat patch errs by a few metres: fine\n  for screening, not for setting out; areas and lengths are never\n  computed in degrees; design and survey use a projected grid\n  with a stated datum (chapter 29)\n\nمثال 14.6 (بیست و یک درصد خطا با درجه) پرسش. در عرضِ 34°، (الف) خطای صفحهٔ تخت را برای فاصله‌ای قطریِ حدودِ 15 km بیابید؛ (ب) مساحتِ سلولِ 0.01° در 0.01° را درست و با «درجه مانندِ طول» حساب کنید.\nپاسخ. خروجیِ بالا: (الف) +4.1 m در 14.6 km (0.03 %)؛ (ب) 102.5 ha درست، 123.6 ha با درجه (+21 %).\nتفسیر. خطای صفحهٔ تخت برای غربالگری بی‌اهمیت است اما برای پیاده‌کردنِ پیِ توربین نه. خطای دوم بزرگ و رایج است: کسی که مساحت را در نرم‌افزار با مختصاتِ جغرافیایی حساب کند، زمین را بیست درصد بیشتر نشان می‌دهد. قاعده: همهٔ اندازه‌گیری‌ها در دستگاهِ تصویرشده، با نامِ دستگاه و مبنا در فرادادهٔ هر لایه. وارسی: \\(1/\\cos 34^\\circ = 1.206\\)، یعنی +21 % (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nیک درجهٔ طول در عرضِ 34° چند کیلومتر است؟\nچرا مساحت نباید با درجه حساب شود؟\nصفحهٔ تختِ محلی برای چه کاری کافی و برای چه کاری ناکافی است؟\n\n\n\n\n\n14.3.2 کیفیتِ لایه و فراداده\nایده. هر لایه پیش از استفاده وارسی می‌شود، همان‌گونه که دادهٔ دکل وارسی شد (فصلِ ۱۳): آیا در جای درست است (با یک نقطهٔ معلوم مقایسه)؟ آیا تاریخش مناسب است؟ آیا همه‌چیز را پوشانده (مرزِ پنجره، شکاف)؟ آیا با لایهٔ دیگر می‌خواند (جاده روی تصویر، آبراهه روی مدلِ زمین)؟ نتیجه در فراداده ثبت می‌شود:\n\n\n\nجدول 14.1: فرادادهٔ یک لایهٔ مکانی، نمونه\n\n\n\n\n\n\n\n\n\nستونِ فراداده\nنمونه برای لایهٔ «سکونتگاه‌ها»\n\n\n\n\nنام و موضوع\nسکونتگاه‌های دائمی و فصلی\n\n\nمنبع\nتصویرِ ماهواره‌ای + پیمایشِ میدانی + گفت‌وگو با گله‌داران\n\n\nتاریخ و فصل\nتصویر: زمستان؛ پیمایش: بهار؛ گفت‌وگو: تابستان\n\n\nدستگاهِ مختصات و مبنا\nدستگاهِ محلیِ پروژه (در پروژهٔ واقعی: نامِ دستگاهِ تصویر)\n\n\nدقتِ موقعیت\nحدودِ ده متر (پیمایش با گیرندهٔ دستی)\n\n\nکامل بودن\nچادرها فقط در فصلِ چرا؛ سال‌های دیگر ممکن است جای دیگر باشند\n\n\nمالکِ لایه و نسخه\nمسئولِ اجتماعی، نسخهٔ A\n\n\nمحدودیت و راهِ وارسی\nتأیید با خانواده‌ها در نقشه‌برداریِ مشارکتی (U-052)\n\n\n\n\n\n\nپرونده‌ها. لایه‌ها در قالب‌های باز ذخیره می‌شوند (جدولِ مختصات، قالب‌های برداری و رستریِ استاندارد)، با نامِ ثابت، نسخه و چکیدهٔ رمزنگاشتی (فصلِ ۵)؛ برنامهٔ غربالگری مانندِ برنامه‌های این کتاب از پرونده‌ها می‌خواند و خروجی را با همان نسخه برچسب می‌زند. این همان ردیابی‌پذیری است: هر عددِ گزارشِ غربالگری به لایه، نسخه و برنامه‌ای برمی‌گردد که آن را ساخت.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار وارسیِ کیفیتِ لایه را نام ببرید.\nهشت ستونِ فراداده را بنویسید.\nردیابی‌پذیریِ عددِ گزارش یعنی چه؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-a3",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-a3",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.4 الف‌۳. از دکل تا هر توربین: مدلِ جریان و پیش‌بینیِ متقابل",
    "text": "14.4 الف‌۳. از دکل تا هر توربین: مدلِ جریان و پیش‌بینیِ متقابل\nدکلِ فصلِ ۱۳ باد را در یک نقطه اندازه گرفت. هر توربین جای دیگری است: دورتر، بالاتر یا پایین‌تر، در زمینی که ممکن است ناهموارتر باشد. مدلِ جریان باد را از دکل به جای هر توربین می‌برد و این پیش‌بینیِ متقابل خطایی دارد که با فاصله و تفاوتِ جا بزرگ می‌شود.\n\n14.4.1 اعتبارِ مدلِ جریان و ناهمواری\nایده. مدل‌های خطیِ جریان (مانندِ رابطهٔ سادهٔ معادلهٔ 14.1 و مدل‌های کامل‌ترِ هم‌خانوادهٔ آن) برای تپه‌های نرم خوب‌اند و جایی که جریان از سطح جدا می‌شود (دامنه‌های تند، صخره) خطا می‌کنند. یک شاخصِ منتشرشده برای این مرز شاخصِ ناهمواری است: سهمِ زمینِ تندتر از حدودِ سی درصد در شعاعی چند کیلومتری. هرچه این شاخص در جای توربین با جای دکل بیشتر فرق کند، پیش‌بینیِ متقابل نامطمئن‌تر است؛ در زمینِ ناهموار، مدل‌های عددیِ دینامیکِ سیالات و دکل‌های بیشتر لازم‌اند.\n\n\n14.4.2 پیش‌بینیِ متقابل از دکل\nایده. عدمِ قطعیتِ بردنِ باد از دکل به توربین را این‌جا با یک مدلِ آموزشی (A-265) می‌سنجیم: جزئی ثابت، جزئی برای هر کیلومتر فاصله، جزئی برای هر ده متر تفاوتِ ارتفاع و جزئی برای تفاوتِ ناهمواری. ضریب‌های واقعی از اعتبارسنجیِ مدلِ جریان روی دکل‌های متعدد می‌آیند و مهندسِ مستقل آن‌ها را بازبینی می‌کند (فصلِ ۱۶).\ncross-prediction from the mast to the turbines (A-265, teaching):\n  ruggedness index (share steeper than 30 % within 3.5 km): site max 0.0 %\n    the same terrain three times steeper: max 17.8 %\n  layout              mean km   mean |dz| m   u(speed) mean   max\n  W1 ridge (1 row)      2.84       57.2        7.64 %      8.54 %\n  W2b plain, adjusted    1.22        2.5        1.35 %      1.95 %\n  the ridge turbines are far from the mast and 60 m higher: the\n  speed carried to them is about five times less certain than to\n  the plain turbines;\n  a second mast or a lidar on the ridge would buy it back\n  (U-049); real projects use a validated flow model and its\n  documented cross-prediction errors\n\nمثال 14.7 (پنج برابر نامطمئن‌تر روی یال) پرسش. با دکل در میانهٔ دشت (\\((4.2, 3.6)\\ \\text{km}\\))، فاصله، تفاوتِ ارتفاع و عدمِ قطعیتِ آموزشیِ تندی را برای توربین‌های W1 و W2b حساب کنید و شاخصِ ناهمواری را برای این زمین و زمینی سه برابر تندتر بیابید.\nپاسخ. خروجیِ بالا: شاخصِ ناهمواری در این زمین صفر (هیچ شیبی بالای 30 % نیست) و در زمینِ سه‌برابر حدودِ 18 %؛ W1 میانگینِ 2.8 km و 57 m بالاتر با عدمِ قطعیتِ 7.6 %؛ W2b 1.2 km و 2.5 m با 1.35 %.\nتفسیر. این همان U-049 است، حالا با عدد: برای W2b جزئِ کوچکی به بودجهٔ عدمِ قطعیتِ فصلِ ۱۳ افزوده می‌شود؛ برای یال، جزئی بزرگ‌تر از کلِ بودجهٔ تندیِ دکل (2.6 %). یعنی حتی اگر بررسیِ پرنده یال را آزاد کند، انرژیِ بیشترِ یال بدونِ اندازه‌گیری روی آن با P90ِ پایینی همراه است (فصلِ ۱۶). وارسی: برای توربینی 1 km دور و هم‌تراز: \\(0.5 + 0.5 \\times 1 = 1.0\\ \\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمدلِ خطیِ جریان کجا خطا می‌کند؟\nشاخصِ ناهمواری چه چیزی را می‌سنجد؟\nچرا عدمِ قطعیتِ یال انرژیِ بیشترش را در P90 کم‌ارزش می‌کند؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-b",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-b",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.5 ب. اصولِ چیدمانِ باد و خورشیدی",
    "text": "14.5 ب. اصولِ چیدمانِ باد و خورشیدی\n\n14.5.1 دو چیدمان روی زمین: یال یا دشت\nایده. فصلِ ۱۱ دنباله را روی زمینِ تخت و برای چیدمان‌های هندسی حساب کرد (D-015). روی زمینِ واقعی دو چیز اضافه می‌شود: افزایشِ تندی روی تپه (معادلهٔ 14.1) که برای هر توربین فرق دارد، و محدودیتِ جا که چیدمانِ آرمانی را می‌شکند. این‌جا دو چیدمانِ نامزد را مقایسه می‌کنیم: W1 یک ردیفِ دوازده‌تایی روی یال (عمود بر بادِ غالب، فاصلهٔ 2.8D)، و W2 دو ردیفِ شش‌تایی روی دشت (فاصلهٔ 4D در ردیف و 8D میانِ ردیف‌ها). انرژی با گلِ بادِ سالِ بسته، چگالیِ توپی، ضریبِ بلندمدتِ D-017 و مدلِ دنبالهٔ فصلِ ۱۱ حساب می‌شود.\nfarm energy of the two candidate layouts (data year x long-term\n  factor 1.0277, hub density, teaching speed-up, Jensen wakes):\n  layout              speed-up   free GWh   waked GWh   wake loss\n  W1 ridge (1 row)     +9.3 %     238.08      236.89      0.50 %\n  W2 plain (2 rows)    -0.2 %     205.06      193.06      5.85 %\n  the ridge row without its speed-up: 204.69 GWh\n  the hill adds 16 % to the ridge's energy and the single row\n  across the wind loses little to wakes; the plain loses more\n  behind its front row; the teaching speed-up is the largest\n  uncertainty of the ridge (a flow model and a second mast)\n\n\n\n\n\n\nشکل 14.5: سه چیدمانِ بادی روی زمینِ پروژه: W1 روی یال، W2 دشت و W2b اصلاح‌شده؛ دایره‌ها: یک کیلومتر از آشیانه و ۶۰۰ متر از چادرها\n\n\n\n\nمثال 14.8 (شانزده درصد از تپه) پرسش. انرژیِ بلندمدتِ دو چیدمان، تلفِ دنباله و سهمِ تپه را حساب کنید.\nپاسخ. خروجیِ بالا و شکل 14.5: W1 236.9 GWh با تلفِ دنبالهٔ 0.50 %؛ W2 193.1 GWh با 5.85 %؛ یال بی افزایشِ تندی 204.7 GWh، پس تپه حدودِ 16 % می‌افزاید.\nتفسیر. یال از هر دو جهت برنده است: بادِ تندتر و ردیفی عمود بر باد که کمتر دنباله می‌گیرد. اگر غربالگری فقط انرژی را ببیند، همین‌جا تمام است؛ بخش‌های پ تا چ نشان می‌دهند چرا تمام نیست. دو هشدار: عددِ تپه از رابطهٔ آموزشی است و تلفِ کمِ یال فرض می‌کند بادِ شمالی و جنوبی نادر است، که گلِ بادِ این ساختگاه تأیید می‌کند (فصلِ ۱۳). وارسی: \\(236.89/204.69 = 1.157\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا یک ردیفِ عمود بر باد دنبالهٔ کمی می‌گیرد؟\nدر چه گلِ بادی ردیفِ یال تلفِ دنبالهٔ بزرگ می‌گیرد؟\nچرا عددِ تپه بزرگ‌ترین عدمِ قطعیتِ این مقایسه است؟\n\n\n\n\n\n14.5.2 فاصلهٔ ردیف‌ها\nایده. هرچه ردیف‌ها دورتر، دنباله کمتر؛ اما زمین، کابل و راه بیشتر. فاصلهٔ بهینه مصالحه است، نه قاعده. یک درسِ عددی هم در این مثال است: مدلِ دنبالهٔ ساده (کمبودِ یکنواخت در یک مخروط، «همه یا هیچ») با گلِ بادِ درشت (بخش‌های ده‌درجه‌ای) پرش می‌کند: چند درجه جابه‌جاییِ جهت، توربین را از دنباله بیرون یا به آن وارد می‌کند. نتیجه نباید به اندازهٔ بخش بستگی داشته باشد؛ این‌جا بخش‌های دودرجه‌ای به کار رفته است.\nwake loss of two rows of six against the row spacing (4D along\n  the row, rows across the prevailing wind, flat ground):\n  rows apart    wake loss   farm GWh\n    3 D         11.62 %     181.77\n    4 D         10.21 %     184.67\n    5 D          8.70 %     187.79\n    6 D          7.49 %     190.27\n    8 D          6.75 %     191.78\n   10 D          5.19 %     194.99\n  the loss falls with spacing, quickly at first and then slowly;\n  land, cable and road grow with it: the choice is an optimum,\n  not a rule (with 10 deg direction bins this top-hat model\n  jumps up and down: the result must not depend on the bins)\n\n\n\n\n\n\nشکل 14.6: تلفِ دنبالهٔ دو ردیفِ شش‌تایی بر حسبِ فاصلهٔ ردیف‌ها (گلِ بادِ سالِ بسته، بخش‌های دودرجه‌ای)\n\n\n\n\nمثال 14.9 (از سه تا ده قطر) پرسش. تلفِ دنباله و انرژیِ دو ردیف را برای فاصلهٔ 3D تا 10D میانِ ردیف‌ها حساب کنید.\nپاسخ. خروجیِ بالا و شکل 14.6: از 11.6 % در 3D تا 5.2 % در 10D؛ از 3D تا 8D حدودِ 10 GWh در سال بیشتر.\nتفسیر. ده گیگاوات‌ساعت در سال در برابرِ چند کیلومتر کابل و راهِ بیشتر و زمینِ بزرگ‌تر: این مقایسه در فصل‌های ۲۱ و ۲۲ با هزینه کامل می‌شود. با بخش‌های ده‌درجه‌ای همین مدل 3D و 4D را بدتر از 5D تا حدودِ دو برابر نشان می‌داد؛ یعنی خطای مدل‌سازی می‌تواند تصمیمِ چیدمان را عوض کند. وارسی: E05: کمبودِ تک‌دنباله در 5D با \\(C_T = 0.8\\) برابرِ 0.246 است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا فاصلهٔ ردیف مصالحه است؟\nچرا مدلِ «همه یا هیچ» با بخش‌های درشت پرش می‌کند؟\nکمبودِ دنباله در معادلهٔ 11.24 با فاصله چگونه تغییر می‌کند؟\n\n\n\n\n\n14.5.3 تلاطمِ افزوده و سازگاریِ جا\nایده. پشتِ هر توربین، علاوه بر کمبودِ تندی، تلاطمِ افزوده است. تلاطمِ مؤثرِ توربینِ پایین‌دست از ترکیبِ تلاطمِ محیطی (فصلِ ۱۳) و افزوده ساخته می‌شود. یک شکلِ تجربیِ منتشرشده (فرندسن) برای یک همسایهٔ بالادست:\n\\[\nI_\\text{add} = \\frac{1}{1.5 + 0.8\\,(x/D)/\\sqrt{C_T}}, \\qquad\nI_\\text{eff} = \\sqrt{I_\\text{amb}^2 + I_\\text{add}^2} .\n\\tag{14.2}\\]\nاستانداردِ طراحی (IEC 61400-1:2019) روشِ خودش را با وزن‌دهیِ جهت و نمای خستگی دارد؛ این‌جا فقط شکلِ آموزشی است.\nturbulence behind a turbine at 15 m/s (ambient representative\n  0.132, Ct 0.36; design curve 0.184, ch 13 A-258):\n  distance   added    effective   below the design curve?\n    3 D      0.182    0.225       no\n    4 D      0.146    0.197       no\n    6 D      0.105    0.169       yes\n    8 D      0.082    0.155       yes\n   10 D      0.067    0.148       yes\n  directly behind a close neighbour the effective turbulence can\n  pass the design curve; it occurs only for the sectors where the\n  neighbour stands upwind, so the real check weights by direction\n  (chapter 16 and the manufacturer's site suitability)\n\n\n\n\n\n\nشکل 14.7: تلاطمِ مؤثر در 15 m/s درست پشتِ یک توربین بر حسبِ فاصله، با تلاطمِ محیطی و منحنیِ طراحیِ ساختگی\n\n\n\n\nمثال 14.10 (چهار قطر کم است) پرسش. با تلاطمِ نمایندهٔ 0.132 در 15 m/s و \\(C_T = 0.36\\)، تلاطمِ مؤثر را در 3D تا 10D پشتِ یک توربین حساب کنید و با منحنیِ طراحیِ ساختگیِ 0.184 مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 14.7: 0.225 در 3D، 0.197 در 4D، 0.169 در 6D؛ از حدودِ 5D زیرِ منحنی.\nتفسیر. فاصلهٔ 4D در ردیف (عمود بر باد) برای بادِ غالب مشکلی ندارد، اما وقتی باد در امتدادِ ردیف بوزد (بخش‌های نادرِ شمالی و جنوبی)، توربین‌ها در 4D پشتِ هم‌اند. سهمِ آن بخش‌ها در زمان کوچک است و روشِ استاندارد آن را وزن می‌دهد؛ حکمِ نهایی را سازنده با محاسبهٔ بار می‌دهد (فصلِ ۱۶). W1 با فاصلهٔ 2.8D در ردیف همین پرسش را جدی‌تر دارد. وارسی: E06: در 6D تلاطمِ افزوده 0.105 است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتلاطمِ مؤثر از چه ساخته می‌شود؟\nچرا فاصلهٔ کم در ردیف برای بادِ غالب مشکل ندارد اما برای بادِ هم‌راستا دارد؟\nچه کسی حکمِ نهاییِ سازگاریِ جا را می‌دهد؟\n\n\n\n\n\n14.5.4 زمین و بلوکِ خورشیدی\nایده. بلوکِ خورشیدیِ 60 MWp با ضریبِ پوششِ 0.40 (D-013، فصلِ ۱۰) چند ده هکتار ردیف می‌خواهد، به‌علاوهٔ راهِ داخلی، جای ایستگاه‌های اینورتر، حصار و حریم. جای خوبِ بلوک: هموار (شیبِ کم، خاک‌برداریِ کم)، بی‌سایه (افقِ باز، دور از توربین و تپه در سمتِ جنوب)، نزدیکِ پست و بیرون از آبراهه و زمینِ کشاورزی.\nland of the 60 MWp block (fixed tilt, GCR 0.40, D-013):\n  modules 109,200 x 2.58 m2 = 28.2 ha of glass\n  rows at GCR 0.40: 70.5 ha; with roads, inverter stations,\n    fence and buffers (x 1.25, teaching): 88 ha (1.47 ha/MWp)\n  the screening block: 119 ha (74 % used)\n  trackers need more land per MWp (larger pitch), bifacial rows\n  gain from a higher pitch: the block size follows chapter 10\n\nمثال 14.11 (هشتاد و هشت هکتار در صد و نوزده) پرسش. زمینِ لازمِ بلوکِ خورشیدی را از شمارِ ماژول‌ها حساب کنید و با بلوکِ غربالگری مقایسه کنید.\nپاسخ. خروجیِ بالا: 28.2 ha شیشه، 70.5 ha ردیف، حدودِ 88 ha با راه و حریم (1.47 ha/MWp)؛ بلوکِ 119 ha حدودِ 74 % پر می‌شود.\nتفسیر. حاشیهٔ 26 % بلوک جای انعطاف است: دور زدنِ لکه‌های پرشیب یا آبراههٔ کوچکی که نقشه‌برداری پیدا می‌کند، یا ردیابِ تک‌محوره که گامِ بزرگ‌تری می‌خواهد. ضریبِ 1.25 برای راه و حریم آموزشی است؛ چیدمانِ واقعیِ بلوک در فصل‌های ۱۰ و ۲۳ ساخته می‌شود. وارسی: E04: \\(2 \\times 2.278/11.4 = 0.40\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار ویژگیِ جای خوبِ بلوکِ خورشیدی را بنویسید.\nچرا ردیاب زمینِ بیشتری می‌خواهد؟\nحاشیهٔ بلوک برای چه نگه داشته می‌شود؟\n\n\n\n\n\n14.5.5 سایهٔ توربین روی خورشیدی\nایده. نیروگاهِ هیبریدی یک خطرِ خاص دارد: توربین روی ماژول سایه می‌اندازد. سایهٔ برج ثابت و باریک است؛ سایهٔ روتور متحرک است و نورِ ماژول را هر دو تا چهار ثانیه یک بار کم و زیاد می‌کند، که هم انرژی کمی می‌برد و هم ردیابِ نقطهٔ بیشینهٔ توانِ اینورتر را آشفته می‌کند. طولِ سایه با پایین آمدنِ خورشید زیاد می‌شود:\nshadow of a turbine on PV (tip 175 m, latitude 34 N):\n  winter noon sun 32.6 deg: tip shadow 274 m to the north\n  sun elevation   tip shadow\n     10 deg          992 m\n     15 deg          653 m\n     20 deg          481 m\n     30 deg          303 m\n  nearest W2 turbine to the PV block edge: about 2,100 m\n  a moving rotor shadow on PV costs little energy but causes\n  flicker on the inverters' MPP trackers; keep PV north and\n  north-east of turbines out of the long winter shadows or\n  accept and model them (chapter 15)\n\nمثال 14.12 (سایهٔ نزدیک به یک کیلومتر) پرسش. طولِ سایهٔ نوکِ پره را در ظهرِ زمستان و در ارتفاع‌های 10° تا 30°ِ خورشید حساب کنید و فاصلهٔ نزدیک‌ترین توربینِ W2 تا بلوکِ خورشیدی را بیابید.\nپاسخ. خروجیِ بالا: ظهرِ زمستان 274 m به شمال؛ در 10° حدودِ 990 m؛ نزدیک‌ترین توربین حدودِ 2,100 m از لبهٔ بلوک.\nتفسیر. در عرضِ 34° شمالی، سایه رو به شمال و در صبح و عصر رو به غرب و شرق است. پس بلوکِ خورشیدی شمال، شمال‌غرب یا شمال‌شرقِ توربین‌ها (و با خورشیدِ پایینِ صبح و عصر، غرب و شرقِ آن‌ها) در فاصلهٔ کمتر از یک کیلومتر در خطر است؛ این‌جا بلوک شرق و دور است. اگر زمین کم باشد و بلوک ناچار نزدیک باشد، سایه در مدلِ تولید (فصلِ ۱۵) وارد و جای ایستگاه‌های اینورتر طوری انتخاب می‌شود که یک رشته تنها زیرِ سایه نرود. وارسی: E09: \\(175/\\tan 20^\\circ = 481\\ \\text{m}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسایهٔ برج و سایهٔ روتور چه فرقی برای ماژول دارند؟\nدر عرضِ شمالی، سایهٔ ظهرِ زمستان به کدام سو است؟\nاگر بلوک ناچار نزدیکِ توربین باشد، چه می‌کنید؟\n\n\n\n\n\n14.5.6 کابلِ جمع‌آوری و زیرساختِ مشترک\nایده. توربین‌ها با کابلِ 33 kV به پستِ نیروگاه وصل می‌شوند. دو برآوردِ اولیه: درختِ پوشا با کمترین طول (کوتاه‌ترین شبکه‌ای که همه را وصل می‌کند: حدِ پایین) و رشته‌های شعاعی (چند توربین در هر رشته تا حدِ ظرفیتِ کابل: ساختنی). در عمل کابل کنارِ راه می‌رود و بلندتر است. زیرساختِ مشترکِ باد و خورشیدی (پست، راهِ اصلی، ساختمانِ کنترل، انبار، حصار) یکی از سودهای هیبرید است و جای پست را به میانهٔ این دو می‌برد.\ndef minimum_spanning_tree(points) -&gt; tuple[list[tuple[int, int]], float]:\n    \"\"\"Prim's algorithm on straight-line distances: the shortest network\n    that connects every point (a lower bound for a cable or road).\"\"\"\n    p = np.asarray(points, float)\n    n = len(p)\n    d = np.hypot(p[:, None, 0] - p[None, :, 0], p[:, None, 1] - p[None, :, 1])\n    used = np.zeros(n, bool)\n    used[0] = True\n    best = d[0].copy()\n    parent = np.zeros(n, int)\n    edges, total = [], 0.0\n    for _ in range(n - 1):\n        cand = np.where(used, np.inf, best)\n        k = int(np.argmin(cand))\n        edges.append((int(parent[k]), k))\n        total += float(cand[k])\n        used[k] = True\n        closer = d[k] &lt; best\n        best = np.where(closer, d[k], best)\n        parent = np.where(closer, k, parent)\n    return edges, total\n33 kV collector network to the site substation (straight lines):\n  layout              tree (MST) km   radial strings km   strings\n  W1 ridge (1 row)        9.32           18.21           3\n  W2 plain (2 rows)       8.91           12.63           3\n  four turbines per string (20 MW at 33 kV, teaching; cable\n  sizing in chapter 24); the tree is a lower bound, the strings\n  are buildable; both follow roads in practice (longer)\n\nمثال 14.13 (نه کیلومتر یا هجده کیلومتر) پرسش. طولِ درختِ پوشا و رشته‌های شعاعیِ چهارتایی را برای W1 و W2 از پستِ نیروگاه حساب کنید.\nپاسخ. خروجیِ بالا: درخت 9.32 و 8.91 km؛ رشته‌ها 18.21 و 12.63 km؛ هر کدام سه رشته.\nتفسیر. درخت‌ها نزدیکِ هم‌اند اما رشته‌ها نه: یال دور از پست است و هر رشته باید جدا تا آن‌جا بیاید. چهار توربینِ پنج‌مگاواتی در هر رشته عددِ آموزشی است؛ ظرفیتِ کابل و آرایشِ رشته‌ها در فصلِ ۲۴ طراحی می‌شود. اختلافِ حدودِ شش کیلومتر کابلِ 33 kV هزینه و تلفِ برقیِ واقعی دارد. وارسی: E12: درختِ چهار گوشهٔ مربعِ یک‌کیلومتری 3 km است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدرختِ پوشا با کمترین طول چرا حدِ پایین است؟\nچرا رشته‌های یال بلندترند؟\nسه بخشِ زیرساختِ مشترکِ باد و خورشیدی را نام ببرید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-b2",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-b2",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.6 ب‌۲. بلوکِ خورشیدی روی زمینِ واقعی",
    "text": "14.6 ب‌۲. بلوکِ خورشیدی روی زمینِ واقعی\nفصلِ ۱۰ ردیف‌ها را روی زمینِ هموار طراحی کرد. زمینِ واقعی شیب دارد، و شیب دو اثر دارد: فاصلهٔ ردیف‌ها را برای همان سایه عوض می‌کند، و اگر میزها نتوانند شیب را دنبال کنند، تسطیح می‌خواهد.\n\n14.6.1 ردیف روی شیب\nایده. در طراحیِ هموار، گامِ 11.4 m با میزِ 4.56 mی در 25° یعنی ردیفِ جلویی تا ارتفاعِ خورشیدِ حدودِ 14.8° روی ردیفِ پشتی سایه نمی‌اندازد (فصلِ ۱۰). روی شیبِ رو به شمال، ردیفِ پشتی پایین‌تر است و همان زاویه گامِ بیشتری می‌خواهد؛ روی شیبِ رو به جنوب، کمتر. با شیبِ زمین \\(s\\) (مثبت رو به شمال) و زاویهٔ حدیِ \\(\\alpha\\):\n\\[\nd = \\frac{L\\,(\\sin\\beta + \\cos\\beta\\,\\tan\\alpha)}{\\tan\\alpha - s} .\n\\tag{14.3}\\]\nPV row pitch on sloping ground, tables 4.56 m at 25 deg, same limiting\n  sun angle as the flat design (14.8 deg at 11.4 m pitch):\n  ground slope        pitch m   GCR    land against flat\n  5 % to the south      9.59    0.475   -15.9 %\n  3 % to the south     10.24    0.445   -10.2 %\n  flat                 11.40    0.400    +0.0 %\n  +3 % to the north    12.86    0.354   +12.8 %\n  +5 % to the north    14.05    0.324   +23.3 %\n  +8 % to the north    16.33    0.279   +43.3 %\n  a slope falling to the north lowers each row behind the one in\n  front: more pitch, more land; a southern slope lets rows close\n  up; the block goes on flat or south-facing ground\n\n\n\n\n\n\nشکل 14.8: گامِ ردیف که زاویهٔ حدیِ طرحِ هموار را روی شیب نگه می‌دارد؛ منفی: شیب رو به جنوب، مثبت: رو به شمال\n\n\n\n\nمثال 14.14 (بیست و سه درصد زمینِ بیشتر روی شیبِ شمالی) پرسش. گامِ لازم و ضریبِ پوشش را برای شیب‌های 5 % رو به جنوب تا 8 % رو به شمال حساب کنید.\nپاسخ. خروجیِ بالا و شکل 14.8: از 9.6 m (0.475) روی 5 % جنوبی تا 16.3 m (0.279) روی 8 % شمالی؛ 5 % شمالی +23 % زمین.\nتفسیر. در غربالگری، شیبِ رو به شمال برای خورشیدی گران‌تر از عددِ شیب نشان می‌دهد: هم زمین بیشتر و هم سایهٔ زمستانیِ بیشتر. بلوکِ نیروگاهِ P تقریباً هموار است (مثال 14.15) و این مسئله را ندارد. ردیاب‌های تک‌محوره شیبِ شمالی–جنوبی را در امتدادِ محور تحمل می‌کنند تا حدی که سازنده می‌گوید؛ شیبِ عرضی برای آن‌ها سایهٔ میانِ ردیف‌ها و الگوریتمِ عقب‌گرد را تغییر می‌دهد (فصلِ ۱۰). وارسی: شیبِ صفر همان 11.4 m را می‌دهد (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شیبِ رو به شمال گامِ بیشتری می‌خواهد؟\nمعادلهٔ 14.3 را برای \\(s = 0\\) با طرحِ هموار مقایسه کنید.\nردیابِ تک‌محوره با کدام شیب کنار می‌آید؟\n\n\n\n\n\n14.6.2 تسطیح یا دنبال کردنِ زمین\nایده. میزها و ردیاب‌ها معمولاً شیب‌های ملایم را دنبال می‌کنند: پایه‌ها کوتاه و بلند می‌شوند. تسطیح فقط جایی لازم است که سازه یا ردیاب حدِ شیب یا ناهمواری داشته باشد. تسطیح هزینه دارد که در قیمتِ خاک‌برداری دیده نمی‌شود: خاکِ رویی کنده می‌شود، گرد و غبار بالا می‌رود (که خودش آلودگیِ ماژول است، فصلِ ۱۰)، فرسایش و زهکشی تغییر می‌کند و بازگرداندنِ پوششِ گیاهی سال‌ها طول می‌کشد.\ngrading the PV block (119 ha) to its best-fit plane:\n  plane slope 0.27 % (east +0.19, north +0.19 %)\n  cells steeper than 2 %: 0 %; than 5 %: 0 %\n  cut 283,086 m3, fill 283,086 m3; mean depth 0.48 m\n  fixed tables and many trackers follow a gentle plane without\n  grading; grading strips the topsoil, raises dust and erosion and\n  changes drainage: grade only where the structure demands it\n\nمثال 14.15 (دویست و هشتاد هزار متر مکعب برای هیچ) پرسش. شیبِ صفحهٔ برازش‌شده بر بلوکِ خورشیدی، سهمِ سلول‌های تندتر از 2 و 5 % و حجمِ برداشت و ریختن برای صاف کردنِ بلوک روی آن صفحه را حساب کنید.\nپاسخ. خروجیِ بالا: صفحه 0.27 %؛ هیچ سلولی تندتر از 2 % نیست؛ صاف کردن روی صفحه حدودِ 283,000 m³ برداشت و همان‌قدر ریختن، با عمقِ میانگینِ 0.48 m.\nتفسیر. بلوک آن‌قدر هموار است که میزها بی تسطیح می‌نشینند؛ «صاف کردنِ کامل» حدودِ سیصد هزار متر مکعب خاک را بی‌دلیل جابه‌جا می‌کند. تصمیم: بی‌تسطیح با پایه‌های قابلِ تنظیم، تسطیحِ موضعی فقط برای راه‌ها و جای ایستگاه‌ها، و حفظِ خاکِ رویی. وارسی: صفحهٔ برازش‌شده برداشت و ریختن را برابر می‌کند (کم‌ترین مربعاتِ با عرض از مبدأ، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه هزینهٔ پنهانِ تسطیح را نام ببرید.\nچرا صفحهٔ برازش‌شده برداشت و ریختن را برابر می‌کند؟\nکجا تسطیحِ موضعی لازم است؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-b3",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-b3",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.7 ب‌۳. بهینه‌سازیِ کوچک: پله و جهت",
    "text": "14.7 ب‌۳. بهینه‌سازیِ کوچک: پله و جهت\nبهینه‌سازیِ کاملِ چیدمان (جای هر توربین با الگوریتم) کارِ مرحلهٔ بعد است، پس از بررسی‌ها و با مدلِ جریانِ وارسی‌شده. اما یک بهینه‌سازیِ کوچک با دو پارامتر درس‌های مهمی دارد: چقدر انرژی در بازی است، بهینه کجا می‌نشیند، و چه چیزی آن را محدود می‌کند.\nبرنامه:\npython -m companion.ch14.lab_h\n\n14.7.1 پله‌پله کردنِ ردیف‌ها\nایده. در W2 دو ردیف روبه‌روی هم‌اند: باد از سمتِ غالب که بیاید، هر توربینِ ردیفِ پشتی دقیقاً در دنبالهٔ توربینِ جلویی است. اگر یک ردیف را در امتدادِ خودش جابه‌جا کنیم (پله)، توربین‌های پشتی در فاصلهٔ میانِ توربین‌های جلویی قرار می‌گیرند. در این ساختگاه جابه‌جاییِ ردیفِ غربی به جنوب یک سودِ دوم هم دارد: از چادرها دور می‌شود.\nthe west row shifted south (east row fixed), long-term energy\n  with the teaching speed-up:\n  shift m   farm GWh   wake loss   camp dB(A)   lowest west turbine y\n       0     193.06     5.85 %      45.4          2700 m\n     300     193.33     5.73 %      44.9          2400 m\n     600     194.73     5.05 %      44.4          2100 m\n     900     195.37     4.75 %      41.2          1800 m\n    1200     196.88     4.01 %      37.7          1500 m\n    1500     197.30     3.64 %      35.1          1200 m\n  staggering the rows lifts the energy (the rows stop shading each\n  other in the prevailing wind) and moves the west row away from\n  the camp; at 1,500 m the southern turbine stands 75 m from the\n  wadi, inside its 100 m buffer: the shift stops at 1,200 m, on a\n  constraint, where optima usually sit\n\n\n\n\n\n\nشکل 14.9: جابه‌جاییِ ردیفِ غربی به جنوب: انرژیِ بلندمدتِ مزرعه (بالا) و صدا در چادرها (پایین)؛ نوارِ رنگی: درونِ حریمِ وادی\n\n\n\n\nمثال 14.16 (بهینه روی مرزِ قید) پرسش. ردیفِ غربی را از صفر تا 1,500 m به جنوب ببرید؛ انرژیِ بلندمدت، تلفِ دنباله و صدا در چادرها را حساب کنید و بگویید جابه‌جایی کجا متوقف می‌شود.\nپاسخ. خروجیِ بالا و شکل 14.9: انرژی از 193.06 تا 197.30 GWh و صدا از 45.4 تا 35.1 dB(A)؛ در 1,500 m جنوبی‌ترین توربین 75 m از وادی است، درونِ حریمِ 100 m؛ پس 1,200 m (W2b) با 196.88 GWh.\nتفسیر. دو هدف (انرژی و صدا) این‌جا هم‌جهت‌اند و هر دو به سوی مرزِ وادی می‌روند. بهینه روی مرزِ یک قید نشسته است، که معمول است؛ پس آن قید (حریمِ آموزشیِ 100 m) ارزش دارد که دقیق شود: اگر مطالعهٔ آب‌شناسی حریمِ کوچک‌تری را بپذیرد، 0.4 GWh دیگر و چند دسی‌بل کمتر در دسترس است. وارسی: W2b در این جدول با مثال 14.29 یکی است (196.88، گرد شده 196.9، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپله‌پله کردن چرا تلفِ دنباله را کم می‌کند؟\nچرا بهینه معمولاً روی مرزِ یک قید است؟\nارزشِ دقیق‌تر کردنِ حریمِ وادی را چگونه برآورد می‌کنید؟\n\n\n\n\n\n14.7.2 چرخاندنِ چیدمان\nایده. ردیف‌ها عمود بر بادِ غالب گذاشته شدند. اما گلِ باد یک جهت ندارد (فصلِ ۱۳: سه بخشِ 240 تا 330° حدودِ هفتاد درصدِ انرژی). چرخاندنِ کلِ چیدمان نشان می‌دهد جهت چقدر حساس است.\nW2b turned about its centre, long-term energy:\n  turn deg   farm GWh   wake loss\n    -20       194.54     5.12 %\n    -10       195.63     4.59 %\n     +0       196.88     4.01 %\n    +10       196.99     4.12 %\n    +20       197.29     4.07 %\n  -20 deg costs 2.3 GWh a year; +20 deg gains 0.4 GWh:\n  the rows already stand nearly across the prevailing sector;\n  a small gain is not worth new land or a turbine nearer the\n  camp; orientation matters most where the wind rose is narrow\n\nمثال 14.17 (بیست درجه به چپ یا راست) پرسش. W2b را از −20° تا +20° دورِ مرکزش بچرخانید و انرژیِ بلندمدت را حساب کنید.\nپاسخ. خروجیِ بالا: −20° حدودِ 2.3 GWh در سال کمتر؛ +20° حدودِ 0.4 GWh بیشتر.\nتفسیر. گلِ بادِ پهن جهت را کم‌حساس می‌کند؛ سودِ کوچکِ +20° ارزشِ جابه‌جاییِ توربین‌های شمالی به سوی چادرها یا زمینِ تازه را ندارد. در ساختگاهی با بادِ یک‌جهتهٔ قوی (مثلاً تنگه‌ها)، همین آزمون چند درصد اختلاف نشان می‌دهد و جهت تصمیمِ مهمی می‌شود. وارسی: \\(196.88 - 194.54 = 2.34\\) (GWh، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا گلِ بادِ پهن جهتِ چیدمان را کم‌حساس می‌کند؟\nچرا سودِ 0.4 GWh پذیرفته نشد؟\nدر چه ساختگاهی جهتِ ردیف تصمیمِ مهمی است؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-c",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-c",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.8 پ. ساخت‌پذیری و اثر",
    "text": "14.8 پ. ساخت‌پذیری و اثر\n\n14.8.1 راه‌های دسترسی\nایده. توربینِ 5 MW در قطعه‌هایی به ساختگاه می‌رسد که هر کدام چند ده تن وزن و تا هفتاد و چند متر طول دارند. راهِ داخلی باید شیب، شعاعِ پیچ، پهنا و باربریِ کافی داشته باشد؛ عددهای دقیق را سازنده و پیمانکارِ حمل با بررسیِ مسیر می‌دهند (فصلِ ۳۱). در غربالگری سه پرسش داریم: طولِ راه، تندترین شیب در مسیرِ راست و تعدادِ گذر از آبراهه. شیبِ راه را باید با درون‌یابیِ دوخطی روی مدلِ زمین خواند؛ مقدارِ نزدیک‌ترین سلول در مرزِ سلول‌ها پرش می‌کند و شیبِ ساختگیِ تند نشان می‌دهد (این خطا در نخستین اجرای برنامهٔ این فصل پیش آمد: شیبِ 28 % در زمینی که بیشترین شیبش 15 % بود).\naccess roads from the site entrance (tree of straight edges, A-259):\n  layout              length km   steepest   edges &gt; 10 %   extra km   wadi\n  W1 ridge (1 row)       9.50      12.4 %         1          0.04     1\n  W2 plain (2 rows)      9.90       6.4 %         0          0.00     1\n  the ridge road climbs a flank steeper than 10 % (teaching limit\n  for blade and tower transport; the transport contractor's route\n  survey decides): a short zig-zag or a cut keeps the grade; both\n  layouts cross the wadi once, with a culvert or ford sized for\n  floods (chapter 29); profiles are sampled bilinearly\n\nمثال 14.18 (یالی با یک دامنهٔ تند) پرسش. شبکهٔ راه را درختِ پوشای کمینه از درِ ورودی تا توربین‌ها بگیرید؛ طول، تندترین شیب، طولِ اضافهٔ پیچ‌وتاب برای نگه داشتنِ شیبِ 10 % (آموزشی) و تعدادِ گذر از وادی را برای دو چیدمان بیابید.\nپاسخ. خروجیِ بالا: W1 9.50 km با شیبِ 12.4 % و حدودِ 40 m اضافه؛ W2 9.90 km با 6.4 %؛ هر دو یک گذر از وادی.\nتفسیر. یالِ این ساختگاه نرم است و راهِ آن تنها یک دامنهٔ کوتاهِ تند دارد؛ در زمینِ کوهستانی همین پرسش ممکن است کیلومترها راهِ پیچ‌وتاب‌دار، خاک‌برداریِ بزرگ و دیوارِ حائل بسازد. گذر از وادی برای هر دو لازم است: آبرو یا گذرگاهِ سیل‌پذیر که با مطالعهٔ آب‌شناسی اندازه می‌گیرد (فصلِ ۲۹). وارسی: E13: صعودِ 60 m با شیبِ 10 % دست‌کم 600 m راه می‌خواهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار ویژگیِ راهِ حملِ توربین را نام ببرید.\nچرا شیب باید با درون‌یابیِ دوخطی خوانده شود؟\nگذر از وادی چه مطالعه‌ای لازم دارد؟\n\n\n\n\n\n14.8.2 سکوی جرثقیل و خاک‌برداری\nایده. کنارِ هر توربین یک سکوی جرثقیل تراز و متراکم لازم است. روی شیب، سکو با برداشتن از سمتِ بالا و ریختن در سمتِ پایین تراز می‌شود. برای زمینِ تقریباً صاف با شیبِ \\(s\\) و سکوی \\(L \\times W\\) (طولِ \\(L\\) در جهتِ شیب)، اگر ترازِ سکو میانگینِ زمین باشد:\n\\[\nV_\\text{cut} = V_\\text{fill} = \\frac{W\\,s\\,L^2}{8} .\n\\tag{14.4}\\]\ncrane pads 45 x 30 m on the local slope (planar, balanced):\n  layout              mean slope   steepest   cut = fill m3 (total)\n  W1 ridge (1 row)       2.4 %       7.2 %         2,174\n  W2 plain (2 rows)      0.6 %       0.9 %           522\n  the crest is flat enough; the flanks are not: a pad on a 7 %\n  slope moves about 530 m3 each way, and the crane's ground\n  bearing and the pad's level tolerance come from the crane\n  supplier and the geotechnical survey (chapters 29 and 45)\n\nمثال 14.19 (چهار برابر خاک روی یال) پرسش. حجمِ خاک‌برداریِ سکوهای 45 × 30 m را برای دو چیدمان از شیبِ محلی حساب کنید.\nپاسخ. خروجیِ بالا: W1 حدودِ 2,170 m³ و W2 حدودِ 520 m³ در هر سو (برداشت برابرِ ریختن).\nتفسیر. عددها کوچک‌اند چون یال صاف است؛ اما نسبت مهم است: هر سکو روی دامنه چند برابرِ دشت خاک جابه‌جا می‌کند. پی (حدودِ هزار متر مکعب گودبرداری برای هر توربین) در هر دو یکسان است. باربریِ خاک زیرِ پایه‌های جرثقیل و رواداریِ ترازِ سکو را سازندهٔ جرثقیل و مطالعهٔ ژئوتکنیک می‌دهند (فصل‌های ۲۹ و ۳۱). وارسی: E11: سکو روی شیبِ 5 %: \\(30 \\times 0.05 \\times 45^2/8 = 380\\ \\text{m}^3\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 14.4 را از هندسهٔ دو گوه به دست آورید.\nچرا ترازِ میانگین برداشت و ریختن را برابر می‌کند؟\nباربریِ سکو را چه کسی تعیین می‌کند؟\n\n\n\n\n\n14.8.3 آبراهه، تسطیح و زهکشی\nایده. در اقلیمِ خشک، وادی بیشترِ سال خشک است و در یک بارانِ تند سیلِ ناگهانی می‌برد. راه و کابل که از آن می‌گذرند به آبرو یا گذرگاهِ سیل‌پذیر نیاز دارند؛ بلوکِ خورشیدی و پست باید بیرون از پهنهٔ سیل باشند (حریمِ آموزشیِ 150 m برای خورشیدی در مثال 14.4). تسطیحِ زمینِ خورشیدی جریانِ آب را تغییر می‌دهد: ردیف‌ها می‌توانند آب را جمع و خاک را بشویند؛ پس طرحِ زهکشی همراهِ طرحِ تسطیح است. اندازهٔ آبرو و پهنهٔ سیل از مطالعهٔ آب‌شناسی با دادهٔ بارش می‌آید (فصلِ ۲۹، C-05).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا وادیِ خشک برای راه و کابل خطر است؟\nتسطیحِ زمینِ خورشیدی چه اثری بر آب دارد؟\nپهنهٔ سیل از چه مطالعه‌ای می‌آید؟\n\n\n\n\n\n14.8.4 صدا در خانه‌ها\nایده. صدای توربین در خانه‌ها با ترازِ توانِ صوتِ توربین، فاصله و جذبِ هوا تعیین می‌شود (فصلِ ۱۱، فصل 11). ترازِ چند توربین لگاریتمی جمع می‌شود: دو منبعِ برابر سه دسی‌بل بیشتر از یکی‌اند. غربالگری بلندترین ترازها را پیدا می‌کند تا مطالعهٔ کامل (زمین، باد، صدای زمینه، شب و روز) روی آن‌ها تمرکز کند. سطحِ غربالگریِ 40 dB(A) این‌جا آموزشی است، نه حد.\nnoise at the dwellings, all turbines at 106 dB(A) (A-234),\n  hemispherical spreading and air absorption (chapter 11 model):\n  W1 ridge (1 row): highest three\n    herders' camp B (seasonal)    34.9 dB(A) at 1,401 m\n    roadside house D              30.5 dB(A) at 1,401 m\n    farmhouse A                   15.2 dB(A) at 3,802 m\n    dwellings above the 40 dB(A) screening level: 0\n  W2 plain (2 rows): highest three\n    herders' camp B (seasonal)    45.4 dB(A) at   412 m\n    farmhouse A                   35.7 dB(A) at   943 m\n    roadside house D              23.2 dB(A) at 2,191 m\n    dwellings above the 40 dB(A) screening level: 1\n  the screening level is a teaching value: the applicable limit,\n  its time of day, the background noise and the propagation\n  method come from the authority and a specialist study\n\nمثال 14.20 (چادرها در چهارصد متری) پرسش. با ترازِ توانِ صوتِ 106 dB(A) (A-234) برای هر توربین، ترازِ صدا را در همهٔ خانه‌ها و چادرها برای دو چیدمان حساب کنید.\nپاسخ. خروجیِ بالا: بیشترین در هر دو چیدمان در چادرهای فصلی: W1 34.9 dB(A) در 1,401 m؛ W2 45.4 dB(A) در 412 m، تنها سکونتگاهِ بالای سطحِ غربالگری.\nتفسیر. نزدیک‌ترین سکونتگاه به W2 یک سکونتگاهِ فصلی است که در هیچ نقشهٔ ثبتی نیست. اگر غربالگری فقط «خانه»‌های دائمی را ببیند، آن را از دست می‌دهد. چاره در بخشِ ت آمده: جابه‌جاییِ توربین‌ها، نه جابه‌جاییِ مردم. وارسی: E07: یک توربین در 500 m: \\(106 - 10\\log_{10}(2\\pi \\cdot 500^2) - 2.5 = 41.5\\ \\text{dB(A)}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nترازِ دو منبعِ 40 dB چند است و چرا؟\nچرا سطحِ غربالگری حد نیست؟\nچه سکونتگاه‌هایی ممکن است در نقشهٔ ثبتی نباشند؟\n\n\n\n\n\n14.8.5 سوسوی سایه\nایده. وقتی خورشید پشتِ روتورِ در حالِ چرخش است، سایهٔ پره‌ها روی پنجره و حیاط سوسو می‌زند. محاسبهٔ بدترین حالت هندسی است: روتور را کره‌ای به شعاعِ روتور می‌گیریم که همیشه می‌چرخد و رو به خورشید است و آسمان همیشه صاف؛ هر دقیقه‌ای که خطِ خانه به خورشید از این کره بگذرد، سوسو حساب می‌شود. حالتِ مورد انتظار کسری از آن است (ابر، ساعت‌های بی‌باد، جهتِ روتور). حدها (سالانه، روزانه، بدترین یا مورد انتظار) و چاره (توقفِ توربین در همان دقیقه‌ها) کشوری و پروژه‌ای‌اند.\ndef flicker_minutes(house, turbines, hub: float, radius: float, sun_el, sun_az,\n                    step_min: float, z_house: float = 0.0, z_turb=None,\n                    min_el: float = 3.0, max_dist: float = 2000.0) -&gt; np.ndarray:\n    \"\"\"Geometric shadow-flicker minutes per sun position (worst case: rotor\n    always turning and facing the sun, sky always clear): the rotor is a\n    sphere of the rotor radius around the hub; the house is shaded when the\n    line to the sun passes through it.\"\"\"\n    el, az = np.radians(np.asarray(sun_el)), np.radians(np.asarray(sun_az))\n    s = np.stack([np.cos(el) * np.sin(az), np.cos(el) * np.cos(az), np.sin(el)])\n    hit = np.zeros(el.shape, bool)\n    zt = np.zeros(len(turbines)) if z_turb is None else np.asarray(z_turb, float)\n    for (tx, ty), zb in zip(turbines, zt):\n        h = np.array([tx - house[0], ty - house[1], zb + hub - z_house])\n        if math.hypot(h[0], h[1]) &gt; max_dist:\n            continue\n        along = h @ s\n        perp = np.sqrt(np.maximum(h @ h - along ** 2, 0.0))\n        hit |= (along &gt; 0) & (perp &lt; radius)\n    return np.where(hit & (np.degrees(el) &gt; min_el), step_min, 0.0)\ngeometric shadow flicker (rotor as a sphere, always turning and\n  facing the sun, clear sky; sun above 3 deg; within 10 D):\n  layout / dwelling                 worst case h/yr   worst day min\n  W1 ridge (1 row)\n    herders' camp B (seasonal)          36.5             25\n    farmhouse A                          0.0              0\n    farmhouse C                          0.0              0\n  W2 plain (2 rows)\n    herders' camp B (seasonal)         112.4             85\n    farmhouse A                          0.0              0\n    farmhouse C                          0.0              0\n  the worst case ignores clouds, calm hours and the rotor's yaw;\n  expected hours are a fraction of it; limits (worst case,\n  expected, per day) and the remedy (shutdown at those minutes)\n  are the authority's and the manufacturer's\n\n\n\n\n\n\nشکل 14.10: دقیقه‌های سوسوی سایه در هر روزِ سال در چادرهای فصلی برای W1 و W2 (بدترین حالتِ هندسی)؛ نوار: فصلِ حضورِ چادرها\n\n\n\n\nمثال 14.21 (صد و دوازده ساعت، اما کی؟) پرسش. ساعت‌های سوسوی بدترین حالت در سال و بیشترین دقیقه در روز را برای همهٔ سکونتگاه‌ها حساب کنید و توزیعِ آن را در سال برای چادرها رسم کنید.\nپاسخ. خروجیِ بالا و شکل 14.10: در چادرها W1 حدودِ 36 و W2 حدودِ 112 ساعت در سال، با بیشترین 25 و 85 دقیقه در روز؛ خانه‌های دیگر صفر.\nتفسیر. سوسوی W2 در دو دورهٔ اواخرِ زمستان و اوایلِ پاییز است، صبح‌ها، وقتی خورشیدِ پایین در شرق درست پشتِ ردیفِ غربیِ توربین‌هاست؛ بخشی از آن بیرون از فصلِ حضورِ چادرهاست. سوسوی W1 عصرهای تابستان است، وقتی خورشید در شمال‌غرب پشتِ یال فرو می‌رود. این یعنی پاسخِ درست به زمانِ حضورِ مردم بستگی دارد، که فقط از خودشان می‌شود پرسید. W1 کمتر اما در فصلِ حضور است. محاسبه با گام‌های پنج‌دقیقه‌ای است و خورشید پایین‌تر از سه درجه حساب نمی‌شود. وارسی: جمعِ دقیقه‌های شکل 14.10 برابرِ 112.4 ساعت است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبدترین حالت چه فرض‌هایی دارد؟\nحالتِ مورد انتظار چرا کمتر است؟\nچرا زمانِ حضورِ مردم در سکونتگاهِ فصلی مهم است؟\n\n\n\n\n\n14.8.6 هوانوردی، رادار و ارتباطات\nایده. نوکِ پرهٔ توربین 175 m بالای زمین است. مرجعِ هوانوردی باید آن را ارزیابیِ مانع کند و علامت‌گذاری و چراغ را تعیین کند؛ رادارهای هواشناسی و ناوبری و پیوندهای رادیوییِ نقطه‌به‌نقطه هم ممکن است اثر بگیرند. این پرسش‌ها زود و پیش از تثبیتِ چیدمان از بهره‌برداران پرسیده می‌شوند (U-055)؛ هیچ قاعدهٔ عددی این‌جا نقل نمی‌شود.\naviation screening (tip height 175 m above ground):\n  W1 ridge (1 row)   highest tip   1437 m above sea level\n  W2 plain (2 rows)  highest tip   1376 m above sea level\n  the obstacle evaluation, marking and lighting are the aviation\n  authority's (chapters 55-57); radar and radio-link checks are\n  asked of their operators early, before the layout is frozen\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nارتفاعِ نوکِ پره بالای سطحِ دریا برای توربینِ یال چند است؟\nسه سامانه‌ای که ممکن است از توربین اثر بگیرند را نام ببرید.\nچرا این پرسش‌ها پیش از تثبیتِ چیدمان پرسیده می‌شوند؟\n\n\n\n\n\n14.8.7 طبیعت: آشیانه، تالاب و پرنده\nایده. یال‌ها برای پرندگانِ شکاری و مهاجرِ بلندپرواز بالابر‌اند: بادِ رو به دامنه آن‌ها را بی‌زحمت بالا می‌برد، و همان‌جا توربین‌ها بیشترین باد را دارند. تالاب و آبراهه زیستگاه‌اند. غربالگری فاصله‌ها را می‌سنجد؛ حکم را یک سال بررسیِ پرنده و خفاش با روشِ متخصص می‌دهد (فصلِ ۳۳، U-051).\necology screening (synthetic layers, specialist surveys needed):\n  layout              to the nest   within 1 km   to the wetland\n  W1 ridge (1 row)         78 m         5            2,486 m\n  W2 plain (2 rows)     1,753 m         0            1,569 m\n  the ridge row puts several turbines beside the nesting cliff and\n  along the ridge, where soaring birds use the updraft: a likely\n  fatal flaw until a year of bird surveys says otherwise\n  (chapter 33); the plain layout keeps clear of both\n\nمثال 14.22 (هفتاد و هشت متر از آشیانه) پرسش. فاصلهٔ نزدیک‌ترین توربین تا آشیانه و تالاب و تعدادِ توربین‌های درونِ یک کیلومتریِ آشیانه را برای دو چیدمان بیابید.\nپاسخ. خروجیِ بالا: W1 78 m تا آشیانه و پنج توربین درونِ یک کیلومتر؛ W2 1,753 m و هیچ.\nتفسیر. برای W1 این ایرادِ کشنده است تا وقتی بررسی خلافش را نشان دهد؛ و چون همان ردیف روی کلِ یال است، حذفِ پنج توربین ردیف را نصف می‌کند و سودِ تپه را می‌برد. انرژیِ بیشترِ یال این را جبران نمی‌کند: در ماتریسِ وزنی امتیاز نمی‌گیرد، پیش از آن حذف می‌شود (بخشِ ت). وارسی: آشیانه در \\((1.85, 5.2)\\) و توربینِ \\((1.80, 5.26)\\) کیلومتر: فاصله حدودِ 78 m (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا یال برای پرندگانِ شکاری جذاب است؟\nچرا ایرادِ کشنده امتیاز نمی‌گیرد؟\nحکمِ نهاییِ اثر بر پرنده از کجا می‌آید؟\n\n\n\n\n\n14.8.8 جامعه و مجوزها\nایده. صدا، سوسو، منظر، راه‌های تازه، کامیون‌های ساخت، کارگرانِ بیرونی، زمین و آب همه به جامعه می‌رسند. غربالگری دو کار می‌کند: اثرها را تا جای ممکن با طراحی کم می‌کند (فاصله، جای راه، زمانِ کار) و فهرستِ پرسش‌ها از مردم را می‌سازد (بخشِ چ). مجوزها (زمین، محیطِ‌زیست، آب، هوانوردی، میراث، ساخت) و ترتیبشان کشوری‌اند (فصل‌های ۵۵ تا ۵۷)؛ غربالگری فقط فهرستِ مجوزهای احتمالی و مدارکی را که هر کدام می‌خواهد، شروع می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج راهی که نیروگاه به جامعه می‌رسد را بنویسید.\nغربالگری کدام اثرها را با طراحی کم می‌کند؟\nچرا فهرستِ مجوزها در این مرحله «احتمالی» است؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-c2",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-c2",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.9 پ‌۲. ساخت، صدا و کابل در جزئیات",
    "text": "14.9 پ‌۲. ساخت، صدا و کابل در جزئیات\n\n14.9.1 لجستیکِ ساخت و زمینِ موقت\nایده. ساخت بیش از ردِ پای دائمی زمین می‌خواهد: محوطهٔ انبار کنارِ هر سکو برای پره‌ها و بخش‌های برج، محوطهٔ مرکزی برای دفتر و انبار، ایستگاهِ بتن، و محوطهٔ کارِ خورشیدی. جرثقیلِ بزرگ یا میانِ سکوها راه می‌رود (و راهِ بین سکوها باید شیب و پهنای آن را داشته باشد) یا هر بار باز و بسته می‌شود. زمینِ موقت پس از ساخت بازگردانده می‌شود و جای آن، فصلِ استفاده و روشِ بازگرداندن بخشی از مشورت است.\nconstruction logistics of W2b (teaching areas, A-264):\n  crane walk between pads (tree): 7.20 km on the plain\n  temporary land: laydown 0.30 ha per turbine, central yard 2.0 ha,\n    concrete batch plant 1.0 ha, PV yard 1.5 ha: 8.1 ha\n  permanent footprint 10.0 ha (wind) + 119 ha (PV block)\n  temporary land is restored and returned to its users: its\n  location (not on the herders' route), season and restoration\n  are part of the consultation; the crane supplier sets the\n  walking path and its grades (chapter 31)\n\nمثال 14.23 (هشت هکتارِ موقت) پرسش. طولِ مسیرِ راه‌رفتنِ جرثقیل میانِ سکوهای W2b و زمینِ موقتِ ساخت را با عددهای آموزشیِ A-264 برآورد کنید.\nپاسخ. خروجیِ بالا: مسیرِ جرثقیل 7.20 km روی دشت؛ زمینِ موقت 8.1 ha.\nتفسیر. زمینِ موقت حدودِ هشتاد درصدِ ردِ پای دائمیِ بادی است. اگر محوطهٔ مرکزی روی مسیرِ گله یا کنارِ چادرها باشد، اثرش در فصلِ ساخت از کلِ نیروگاه بیشتر است؛ پس جای آن هم در غربالگری انتخاب می‌شود (بخش 14.15). وارسی: \\(12 \\times 0.30 + 2.0 + 1.0 + 1.5 = 8.1\\) (ha، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار بخشِ زمینِ موقتِ ساخت را نام ببرید.\nچرا راهِ میانِ سکوها برای جرثقیل مهم است؟\nچرا جای محوطهٔ مرکزی بخشی از مشورت است؟\n\n\n\n\n\n14.9.2 نقشهٔ صدا\nایده. صدا در چند سکونتگاهِ موجود کافی نیست: نقشهٔ صدا نشان می‌دهد هر جای پیرامون چه ترازی دارد، و برای خانه‌ای که فردا ساخته شود یا چادری که جای دیگری زده شود هم پاسخ دارد. نقشه با همان مدلِ ساده روی شبکهٔ صدمتری ساخته می‌شود.\nnoise map of W2b (106 dB(A) each, 100 m grid, chapter 11 model):\n  grid 61 x 66 points; camp B 37.7 dB(A)\n  the 40 dB(A) line lies about 750 to 800 m outside the outer rows\n    (more than for one turbine: the others add)\n  a map shows where a new house would be affected, not only the\n  houses that exist today\n\n\n\n\n\n\nشکل 14.11: نقشهٔ صدای W2b: ترازِ فشارِ صوتِ دوازده توربینِ 106 dB(A)ی روی شبکهٔ صدمتری (مدلِ فصلِ ۱۱، آموزشی)\n\n\n\n\nمثال 14.24 (خطِ چهل دسی‌بل) پرسش. از نقشهٔ صدای W2b فاصلهٔ خطِ 40 dB(A) را از ردیف‌های بیرونی بیابید.\nپاسخ. خروجیِ بالا و شکل 14.11: حدودِ 750 تا 800 m بیرون از ردیف‌ها؛ در چادرها 37.7 dB(A).\nتفسیر. برای یک توربین، 40 dB(A) در حدودِ 575 m است (E07: 41.5 در 500 m)؛ دوازده توربین آن را چند صد متر دورتر می‌برند. نقشه همچنین نشان می‌دهد کجا نباید سکونتگاهِ تازه یا محوطهٔ کارگری ساخته شود. وارسی: میانِ دو ردیف تراز از هر نقطهٔ بیرونی بیشتر است، چون هر دو ردیف می‌رسند (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنقشهٔ صدا چه چیزی بیشتر از ترازِ چند خانه می‌دهد؟\nچرا خطِ 40 dB(A)ِ مزرعه از یک توربین دورتر است؟\nنقشه برای برنامه‌ریزیِ محوطه‌های کارگری چه کاربردی دارد؟\n\n\n\n\n\n14.9.3 حالتِ کم‌صدا\nایده. توربین می‌تواند در حالتِ کم‌صدا با سرعتِ روتورِ کمتر کار کند (فصلِ ۱۱): حالتِ شبِ توربینِ WT-5.0-150 حدودِ 2 dB کمتر صدا دارد و اگر هر شب به کار رود حدودِ 1.81 % انرژیِ سالِ هر توربین را می‌برد. برای یک سکونتگاهِ فصلی، فقط توربین‌های نزدیک و فقط در فصلِ حضور.\nnoise-reduced mode (-2 dB) to meet a target at the camp:\n  layout  target dB(A)  turbines in mode  level   energy cost\n  W2        40.0           12           43.4   1.06 % (NOT met)\n  W2b       36.0            5           35.9   0.44 % (met)\n  a mode lowers the level a little at the cost of energy; it\n  cannot rescue a turbine 400 m from a dwelling: there the layout\n  changes (W2b); targets here are teaching values, not limits\n\nمثال 14.25 (حالت کمک می‌کند، نجات نمی‌دهد) پرسش. برای W2 با هدفِ آموزشیِ 40 dB(A) و برای W2b با هدفِ 36 dB(A) در چادرها، توربین‌های نزدیک را یکی‌یکی به حالتِ کم‌صدا ببرید تا هدف برسد، و هزینهٔ انرژی را در فصلِ حضور برآورد کنید.\nپاسخ. خروجیِ بالا: W2 با هر دوازده توربین در حالت هنوز 43.4 dB(A)، هدف نمی‌رسد؛ W2b با پنج توربین 35.9 dB(A) با هزینهٔ حدودِ 0.44 %.\nتفسیر. حالتِ کم‌صدا ابزارِ تنظیمِ ظریف است، نه جایگزینِ فاصله: دو دسی‌بل از پنج‌ونیم دسی‌بلِ اضافهٔ چیدمانی با توربینِ چهارصدمتری چیزی کم نمی‌کند. برای W2b، اگر حدِ واقعیِ مرجع پایین‌تر از ترازِ آن باشد، چند توربین در فصل و ساعت‌های لازم در حالت می‌روند و هزینه‌اش در مدلِ تولید (فصلِ ۱۵) وارد می‌شود. وارسی: هزینه \\(1.81 \\times 5/12 \\times 7/12 = 0.44\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nحالتِ کم‌صدا چگونه صدا را کم می‌کند و چه هزینه‌ای دارد؟\nچرا حالت برای W2 کافی نیست؟\nهزینهٔ حالت در کدام مدل وارد می‌شود؟\n\n\n\n\n\n14.9.4 کابل در کنارِ راه\nایده. کابلِ جمع‌آوری معمولاً در حاشیهٔ راه‌های داخلی دفن می‌شود: کندنِ زمین با ساختِ راه یکی می‌شود، کابل از مزرعه و چراگاه بیرون می‌ماند و برای تعمیر در دسترس است. هزینه‌اش طولِ بیشتر از رشتهٔ راست است.\ncollector strings of W2b: straight against along the roads:\n  straight strings 13.26 km; along the road tree 21.34 km (+61 %)\n  cables in the road verge share the trench works and stay off\n  the fields and grazing; the extra length costs losses and money\n  (chapter 24) but saves land, crossings and future digging\n\nمثال 14.26 (شصت درصد بیشتر، با دلیل) پرسش. طولِ رشته‌های W2b را اگر کابل مسیرِ درختِ راه را دنبال کند با رشته‌های راست مقایسه کنید.\nپاسخ. خروجیِ بالا: 13.26 km راست در برابرِ 21.34 km کنارِ راه (+61 %).\nتفسیر. درختِ راه برای کوتاه‌ترین راه ساخته شده، نه کوتاه‌ترین کابل؛ بخشی از کابل‌ها دور می‌زنند. چاره‌های میانه: چند میان‌برِ کابلیِ کوتاه در زمینِ بی‌کاربری، یا جای پست که با شبکهٔ راه بهتر بخواند. تصمیم با هزینه و تلفِ کابل (فصلِ ۲۴) و با کاربرانِ زمین گرفته می‌شود. وارسی: طولِ کنارِ راه از راست کمتر نمی‌شود (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه سودِ دفنِ کابل در حاشیهٔ راه را بنویسید.\nچرا کابلِ کنارِ راه بلندتر است؟\nدو چارهٔ میانه را نام ببرید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-c3",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-c3",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.10 پ‌۳. منظر و یخ",
    "text": "14.10 پ‌۳. منظر و یخ\n\n14.10.1 منطقهٔ دیدِ نظری\nایده. توربینِ 175 mی از چند کیلومتری دیده می‌شود. منطقهٔ دیدِ نظری نقشه‌ای است که برای هر نقطه می‌گوید چند توربین (نوکِ پره، یا توپی) از آن‌جا در خطِ دید است، فقط با زمینِ برهنه (بی ساختمان و درخت که دید را کم می‌کنند). این نقشه ارزیابیِ منظر را جهت می‌دهد: کجا عکس و تصویرسازی لازم است و کجا نه. داوریِ اثرِ دیداری (چه چیزی برای مردم مهم است: منظرِ روستا، جای مقدس، راهِ اصلی) با متخصص و مردم است.\nzone of theoretical visibility: turbines whose tip is in sight\n  (bare terrain, no buildings or trees; eye at 2 m):\n  observer                W1 ridge   W2b plain\n  village centre               12          12\n  herders' camp B              12          12\n  farmhouse A                  12          12\n  roadside house D             12          12\n  east of the ridge, 3 km      12          12\n  west of the ridge            12           6\n  on flat ground the 175 m tips are seen from everywhere within\n  kilometres; the ridge hides the plain turbines from the west\n  and puts its own row on the skyline for everyone: landscape\n  and visual assessment is a specialist study with photomontages\n\n\n\n\n\n\nشکل 14.12: منطقهٔ دیدِ نظریِ W2b: شمارِ نوک‌های پره در خطِ دید از هر نقطه (زمینِ برهنهٔ ساختگی، چشم در 2 m)\n\n\n\n\nمثال 14.27 (یال پنهان می‌کند، یال نشان می‌دهد) پرسش. شمارِ توربین‌های W1 و W2b را که از روستا، چادرها، خانه‌ها و دو نقطه در شرق و غربِ یال دیده می‌شوند حساب کنید و نقشهٔ دیدِ W2b را بسازید.\nپاسخ. خروجیِ بالا و شکل 14.12: از همهٔ سکونتگاه‌ها هر دوازده توربینِ هر دو چیدمان دیده می‌شوند؛ از غربِ یال، W1 همه و W2b شش؛ پشتِ یال یک «سایه» است.\nتفسیر. در دشتِ باز، دیده‌شدن قاعده است، نه استثنا: پرسشِ منظر این نیست که دیده می‌شود یا نه، این است که چگونه (فاصله، ردیفِ مرتب یا پراکنده، روی خط‌الرأس یا زیرِ آن). W1 روی خط‌الرأس در برابرِ آسمان است و از هر سو دیده می‌شود؛ W2b از غرب پشتِ یال پنهان است. هر دو برای روستا یکسان‌اند. وارسی: نقطه‌ای کنارِ توربین‌ها همهٔ دوازده را می‌بیند (رنگِ تیره در شکل 14.12، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمنطقهٔ دیدِ نظری چه چیزی را نشان می‌دهد و چه چیزی را نه؟\nچرا «دیده می‌شود یا نه» پرسشِ درستِ منظر در دشت نیست؟\nداوریِ اثرِ دیداری با چه کسانی است؟\n\n\n\n\n\n14.10.2 پرتابِ یخ و ایمنی\nایده. در روزهای یخ‌زدگی (فصلِ ۱۳، U-040) یخ روی پره جمع می‌شود و ممکن است از پرهٔ چرخان پرتاب شود یا از توربینِ ایستاده بیفتد. یک قاعدهٔ سرانگشتیِ منتشرشده فاصلهٔ خطر را برای توربینِ در حالِ کار حدودِ یک و نیم برابرِ «قطرِ روتور به‌علاوهٔ ارتفاعِ توپی» می‌گیرد. این قاعده فقط برای غربالگری است؛ ارزیابیِ واقعی با ساعت‌های یخ، باد و احتمالِ حضورِ آدم‌ها انجام می‌شود.\nice-throw screening of W2b (rule of thumb 1.5 x (D + H), teaching):\n  zone radius 375 m around each turbine; zone area 476 ha\n  site roads inside the zones: 7.1 km (the plant's own access)\n  dwellings inside: 0; nearest public track 2,800 m from a turbine\n  icing hours at the mast (chapter 13) say how often; ice\n  detection with automatic stop, signs and staff rules manage\n  the plant's own roads; public roads and paths inside a zone\n  need the specialist icing assessment\n\nمثال 14.28 (سیصد و هفتاد و پنج متر) پرسش. شعاعِ خطرِ یخ را برای توربینِ WT-5.0-150 با توپیِ 100 m حساب کنید؛ مساحتِ منطقه، طولِ راه‌های داخلی درونِ آن و سکونتگاه‌های درونِ آن را برای W2b بیابید.\nپاسخ. خروجیِ بالا: شعاع 375 m؛ منطقه 476 ha؛ 7.1 km از راه‌های داخلی درونِ آن؛ هیچ سکونتگاهی؛ نزدیک‌ترین راهِ عمومی 2.8 km.\nتفسیر. راه‌های داخلی ناگزیر به توربین‌ها می‌رسند؛ خطرِ آن‌ها با آشکارسازیِ یخ و توقفِ خودکار، تابلو و قواعدِ رفت‌وآمدِ کارکنان مدیریت می‌شود (فصلِ ۵۱). اما گله‌داران هم از این زمین می‌گذرند: در روزهای یخ‌زدگی (که در زمستان‌اند و چادرها نیستند) خطر کم است، اما باید با آن‌ها در میان گذاشته شود. وارسی: \\(1.5 \\times (150 + 100) = 375\\ \\text{m}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپرتابِ یخ و افتادنِ یخ چه فرقی دارند؟\nقاعدهٔ سرانگشتی برای چه کاری است و برای چه کاری نیست؟\nسه راهِ مدیریتِ خطرِ یخ روی راه‌های داخلی را نام ببرید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-d",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-d",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.11 ت. آزمایشگاهِ مقایسهٔ چیدمان‌ها",
    "text": "14.11 ت. آزمایشگاهِ مقایسهٔ چیدمان‌ها\nاین آزمایشگاه مثالِ کارشدهٔ فصل است: دو چیدمانِ مقدماتی را با انرژی، طولِ کابلِ جمع‌آوری، دسترسی و قیدهای محیطی مقایسه کنید. یک چیدمانِ سوم هم می‌سازیم، چون نتیجهٔ درستِ مقایسه اغلب «هیچ‌کدام، بلکه این» است.\nبرنامه:\npython -m companion.ch14.lab_d\n\n14.11.1 گزینه‌ها و جدولِ مقایسه\nایده. هر گزینه با همان روش و همان فرض‌ها سنجیده می‌شود: انرژیِ بلندمدت با دنباله (بخشِ ب)، کابل و راه (درختِ پوشا و رشته‌ها)، خاک‌برداریِ سکوها، صدا و سوسو در همهٔ سکونتگاه‌ها، فاصله تا آشیانه، ردِ پای راه و سکو روی هر کاربری (راهِ 8 m، سکو و پی 1,730 m²، آموزشی) و گذر از وادی. گزینهٔ سوم، W2b، همان دشت است با ردیفِ غربی که هزار و دویست متر به جنوب رفته تا از چادرها دور شود (شکل 14.5).\nthree layouts compared (long term, teaching screening values):\n  quantity                                 W1        W2       W2b\n  farm energy, GWh a year               236.9     193.1     196.9\n  wake loss                            0.50 %    5.85 %    4.01 %\n  collector tree, km                     9.32      8.91      8.91\n  collector strings, km                 18.21     12.63     13.26\n  roads incl. zig-zags, km               9.54      9.90      9.90\n  steepest road grade                  12.4 %     6.4 %     6.4 %\n  pad earthworks, cut m3                2,174       522       528\n  turbines within 1 km of nest              5         0         0\n  highest noise, dB(A)                   34.9      45.4      37.7\n  most flicker, h/yr worst case            36       112         0\n  footprint, ha                           9.7      10.0      10.0\n    of it customary grazing, ha           0.0       4.4       3.1\n    of it private farms, ha               0.0       0.9       0.9\n  wadi crossings                            1         1         1\n  noise and flicker peaks are all at the herders' seasonal camp\n  (the W2b peak is below the 40 dB(A) screening level)\n\nمثال 14.29 (مثالِ کارشده: دو چیدمان و یک سوم) پرسش. W1 (یال)، W2 (دشت) و W2b (دشتِ اصلاح‌شده) را با جدولِ بالا مقایسه کنید. کدام برای ادامهٔ کار انتخاب می‌شود و چرا؟\nپاسخ. خروجیِ بالا: W1 بیشترین انرژی (236.9 GWh) اما پنج توربین درونِ یک کیلومتریِ آشیانه، کابلِ 18.2 km و خاک‌برداریِ چهار برابر؛ W2 193.1 GWh با 45.4 dB(A) و 112 ساعت سوسو در چادرها؛ W2b 196.9 GWh، تلفِ دنبالهٔ 4.0 %، 37.7 dB(A) و بی سوسو در چادرها، با 0.6 km کابلِ بیشتر از W2 و 3.1 ha ردِ پا روی چرای عرفی.\nتفسیر. W2b برای ادامه انتخاب می‌شود (D-018). نکتهٔ جالب: جابه‌جاییِ ردیفِ غربی به جنوب انرژی را هم بیشتر کرد، چون دو ردیف حالا پله‌پله‌اند و کمتر پشتِ هم‌اند؛ اثرهای اجتماعی و انرژی همیشه با هم در تضاد نیستند. W1 کنار نمی‌رود، منتظر می‌ماند: اگر بررسیِ یک‌ساله نشان دهد آشیانه فعال نیست یا گونه حساس نیست، و دکلِ دوم افزایشِ تندی را تأیید کند، چیدمانِ یال (یا ترکیبی) دوباره سنجیده می‌شود. وارسی: E16: ردِ پای W2b با دوازده سکو و 9.9 km راه 10.0 ha است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا همهٔ گزینه‌ها با همان روش سنجیده می‌شوند؟\nچرا W2b انرژیِ بیشتری از W2 دارد؟\nچرا W1 «منتظر» می‌ماند و حذف نمی‌شود؟\n\n\n\n\n\n14.11.2 ایرادهای کشنده و پرچم‌ها\nایده. پیش از هر امتیازدهی، هر گزینه از صافیِ ایرادِ کشنده می‌گذرد: قیدی که تا شاهدِ خلافش نیاید، گزینه را ناممکن می‌کند (آشیانه، میراثِ ثبت‌شده، جابه‌جاییِ مردم، نبودِ دسترسی). پرچم‌های قرمز و کهربایی چیزهایی‌اند که باید با طراحی، مطالعه یا مشورت حل شوند.\nfatal flaws and red flags (screening; each needs its evidence):\n  W1 ridge (1 row)\n    - FATAL until surveyed: 5 turbines within 1 km of the nest (nearest 78 m)\n    - AMBER: herders' camp B (seasonal) 36 h/yr worst-case flicker\n    - AMBER: road grade 12.4 % on the flank\n  W2 plain (2 rows)\n    - RED: herders' camp B (seasonal) at 45.4 dB(A)\n    - AMBER: herders' camp B (seasonal) 112 h/yr worst-case flicker\n    - AMBER: 4.4 ha of customary grazing used: consult the users\n  W2b plain, adjusted\n    - AMBER: 3.1 ha of customary grazing used: consult the users\n  flicker flags: check the authority's limit and plan shutdown;\n  a fatal flaw is not scored away: the matrix ranks only the\n  layouts that survive it\n\nمثال 14.30 (صافی پیش از امتیاز) پرسش. پرچم‌های هر گزینه را با قاعده‌های آموزشیِ برنامه بنویسید.\nپاسخ. خروجیِ بالا: W1 یک ایرادِ کشنده (آشیانه) و دو کهربایی (سوسو، شیبِ راه)؛ W2 یک قرمز (صدا در چادرها) و دو کهربایی؛ W2b یک کهربایی (چرای عرفی).\nتفسیر. کهرباییِ W2b یعنی «با کاربران حرف بزنید»: سه هکتار از هفت‌صد و هشتاد هکتار کوچک است، اما راه‌های تازه ممکن است مسیرِ گله را ببُرند یا به آبِ چشمه راهِ تازه برای غریبه‌ها باز کنند. این پرسش‌ها عدد ندارند و در بخشِ چ با مردم پاسخ می‌گیرند. وارسی: شمارِ پرچم‌ها با جدولِ مثال 14.29 می‌خواند (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nایرادِ کشنده را تعریف کنید و دو مثال بزنید.\nپرچمِ قرمز و کهربایی چه فرقی دارند؟\nکهرباییِ چرای عرفی با چه کاری بسته می‌شود؟\n\n\n\n\n\n14.11.3 ماتریسِ وزنی و حدِ آن\nایده. گزینه‌هایی که از صافی گذشتند با ماتریسِ وزنی (فصلِ ۸، D-011) مقایسه می‌شوند: هر معیار امتیازی میانِ بدترین و بهترین گزینه می‌گیرد و با وزن جمع می‌شود. وزن‌ها داوری‌اند و باید نوشته و با ذی‌نفعان در میان گذاشته شوند.\nweighted matrix of the layouts that survive the fatal flaws\n  (scores 0-10, best = 10, linear between the two; weights\n  teaching, A-260):\n  criterion   weight         W2     W2b\n  energy       0.30        0.0    10.0\n  cable        0.10       10.0     0.0\n  roads        0.10       10.0    10.0\n  noise        0.15        0.0    10.0\n  flicker      0.15        0.0    10.0\n  grazing      0.20        0.0    10.0\n  total                    2.0     9.0\n  W2b is better on every criterion but cable; with two options\n  the scores are all 0 or 10, so the matrix only records the\n  comparison: the reasons are written in the decision (D-018),\n  not hidden in the weights\n\nمثال 14.31 (دو گزینه، صفر یا ده) پرسش. W2 و W2b را با شش معیار و وزن‌های آموزشی مقایسه کنید.\nپاسخ. خروجیِ بالا: W2b 9.0 و W2 2.0 از ده.\nتفسیر. با دو گزینه، امتیازِ هر معیار فقط صفر یا ده است و ماتریس چیزی بیش از «کدام بهتر است» نمی‌گوید؛ با سه گزینه یا بیشتر، وزن‌ها می‌توانند رتبه را عوض کنند و باید آزمونِ حساسیت شوند. دلیلِ انتخاب در متنِ تصمیم (D-018) نوشته می‌شود، نه در وزن‌ها پنهان. وارسی: \\(0.30 \\times 10 + 0.15 \\times 10 + 0.15 \\times 10 + 0.20 \\times 10 + 0.10 \\times 10 = 9.0\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا وزن‌ها داوری‌اند؟\nچرا ماتریسِ دوگزینه‌ای اطلاعاتِ کمی دارد؟\nآزمونِ حساسیتِ وزن‌ها را چگونه انجام می‌دهید؟\n\n\n\n\n\n14.11.4 دفترِ فرض‌ها و محدودیت‌ها\nهر عددِ این آزمایشگاه یک فرض پشتش دارد؛ این‌ها در دفترِ فرض‌ها ثبت می‌شوند تا بازبین بتواند هر کدام را عوض و نتیجه را دوباره بسازد:\n\n\n\nجدول 14.2: دفترِ فرض‌های آزمایشگاهِ چیدمان\n\n\n\n\n\n\n\n\n\n\nفرض\nمقدار\nردیف\n\n\n\n\nساختگاه، لایه‌ها و کاربران\nپنجرهٔ ساختگیِ سیزده در هفت کیلومتر\nA-259\n\n\nفاصله‌ها، حدِ شیب، سطحِ صدا، وزن‌ها\nآموزشی، نه قانونی\nA-260\n\n\nآبِ چشمه و نیازِ نیروگاه\nدبی و مصرف‌های آموزشی\nA-261\n\n\nهزینهٔ مسیر و حریم‌های صادرات\nرسترِ هزینهٔ آموزشی\nA-262\n\n\nفهرستِ کاربران\nاز پیمایشِ غربالگری، وارسی‌نشده\nA-263\n\n\nافزایشِ تندیِ تپه\n\\(2H/L\\) با \\(L = 800\\ \\text{m}\\)\nA-259\n\n\nدنباله\nجنسن، k = 0.05، بخش‌های دودرجه‌ای\nD-015\n\n\nباد و چگالی\nسالِ بسته، ضریبِ بلندمدت و چگالیِ توپی\nD-017\n\n\nردِ پا\nراهِ 8 m، سکو و پی 1,730 m²\nA-260\n\n\n\n\n\n\nمحدودیت‌ها. راه و کابل مسیرِ راست‌اند و زمین را دور نمی‌زنند؛ افزایشِ تندی وارسی نشده است؛ صدا و سوسو مدلِ ساده‌اند؛ چیدمان بهینه‌سازی نشده، فقط سه گزینه سنجیده شده‌اند. بهینه‌سازیِ چیدمان با الگوریتم و مدلِ جریان کارِ مرحلهٔ بعد است، پس از بررسی‌ها و مشورت.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه فرضِ این آزمایشگاه را که بیشترین اثر را بر انتخاب دارند نام ببرید.\nچرا دفترِ فرض‌ها برای بازبین لازم است؟\nچرا بهینه‌سازیِ چیدمان پس از بررسی‌هاست؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-e",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-e",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.12 ث. غربالگریِ دالانِ جمع‌آوری و صادرات",
    "text": "14.12 ث. غربالگریِ دالانِ جمع‌آوری و صادرات\n\n14.12.1 جای پست و پرسش‌های اتصال\nایده. پستِ نیروگاه (33/132 kV) جایی است که کابل‌های جمع‌آوریِ باد و خورشیدی به هم می‌رسند و خطِ صادرات شروع می‌شود. جای خوب: میانِ بلوکِ بادی و خورشیدی (کابلِ کوتاه‌تر)، روی زمینِ هموار و بیرون از سیل، با دسترسیِ جاده، و رو به سمتی که خطِ صادرات کمترین مانع را دارد. برای نیروگاهِ P جای پیشنهادی \\((6.5, 3.5)\\ \\text{km}\\) است (شکل 14.2)، میانِ W2b و بلوکِ خورشیدی. پرسش‌های اتصال را بهره‌بردارِ شبکه پاسخ می‌دهد: ظرفیتِ آزادِ پستِ 132 kV، جای بیِ خالی، الزام‌های حفاظت و اندازه‌گیری و زمان‌بندی (فصل‌های ۲۷ و ۲۸، U-054).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار ویژگیِ جای خوبِ پستِ نیروگاه را بنویسید.\nکدام پرسش‌های اتصال را فقط بهره‌بردارِ شبکه پاسخ می‌دهد؟\nچرا پست میانِ باد و خورشیدی است؟\n\n\n\n\n\n14.12.2 گزینه‌های مسیر و رسترِ هزینه\nایده. مسیرِ خطِ صادرات با رسترِ هزینه غربال می‌شود: هر سلول هزینه‌ای برای هر متر خط دارد که عددی کردنِ داوری‌هاست: مرتع ارزان، شیبِ تند گران‌تر، زمینِ کشاورزی و روستا گران، گذر از وادی گران، و پهنه‌هایی ممنوع (حریمِ میراث، گورستان، خانه‌ها، تالاب). کم‌هزینه‌ترین مسیر با الگوریتمِ دایکسترا روی رستر پیدا می‌شود.\ndef least_cost_path(cost: np.ndarray, start: tuple[int, int],\n                    end: tuple[int, int], cell: float):\n    \"\"\"Dijkstra on the 8-neighbour raster: the cost of a step is the mean\n    cost of the two cells times the step length. Returns the path (list of\n    [j, i]) and its accumulated cost; cells with infinite cost are no-go.\"\"\"\n    ny, nx = cost.shape\n    steps = [(dj, di, cell * math.hypot(dj, di)) for dj in (-1, 0, 1)\n             for di in (-1, 0, 1) if dj or di]\n    acc = np.full(cost.shape, np.inf)\n    prev = {}\n    acc[start] = 0.0\n    heap = [(0.0, start)]\n    while heap:\n        c, (j, i) = heapq.heappop(heap)\n        if (j, i) == end:\n            break\n        if c &gt; acc[j, i]:\n            continue\n        for dj, di, length in steps:\n            a, b = j + dj, i + di\n            if 0 &lt;= a &lt; ny and 0 &lt;= b &lt; nx and np.isfinite(cost[a, b]):\n                nc = c + 0.5 * (cost[j, i] + cost[a, b]) * length\n                if nc &lt; acc[a, b]:\n                    acc[a, b] = nc\n                    prev[(a, b)] = (j, i)\n                    heapq.heappush(heap, (nc, (a, b)))\n    path, node = [end], end\n    while node != start:\n        node = prev[node]\n        path.append(node)\n    return path[::-1], float(acc[end])\nexport route options, site substation to the 132 kV substation\n  (teaching cost raster A-262; straight-line distance 6.22 km):\n  route            km    farm km   wadi   ruin m   homes &lt; 500 m   cost\n  straight line    6.41    3.50     0      226         0          inf\n  least cost       7.06    0.00     0      426         0          7.1\n  south, by road   8.72    0.00     2    2,192         0         12.0\n  the straight line is infinite-cost (it crosses the ruin's no-go\n  buffer and farmland); the least-cost route bends around them;\n  the road route is longer but uses the road for access and\n  keeps the line out of the fields; a cost raster is a way to\n  argue, not a verdict: its weights are written down\n\n\n\n\n\n\nشکل 14.13: گزینه‌های مسیرِ صادرات از پستِ نیروگاه تا پستِ 132 kV: خطِ راست، کم‌هزینه‌ترین، جنوبی کنارِ جاده، و دالانِ مسیرهای نزدیک به بهینه (۵ درصد)\n\n\n\n\nمثال 14.32 (خطِ راست ممنوع است) پرسش. با رسترِ هزینهٔ آموزشیِ A-262، سه مسیر را مقایسه کنید: خطِ راست، کم‌هزینه‌ترین مسیر، و مسیرِ جنوبی که از کنارِ جاده می‌گذرد.\nپاسخ. خروجیِ بالا و شکل 14.13: خطِ راست 6.41 km با 3.5 km زمینِ کشاورزی و عبور از حریمِ کاروانسرا (هزینهٔ بی‌نهایت)؛ کم‌هزینه‌ترین 7.06 km بی زمینِ کشاورزی، 426 m از کاروانسرا؛ جنوبی 8.72 km با دو گذر از وادی.\nتفسیر. کوتاه‌ترین خط از نوارهای کشاورزی و کنارِ کاروانسرا می‌گذرد؛ کم‌هزینه‌ترین فقط حدودِ ده درصد بلندتر است و هیچ مزرعه‌ای را نمی‌برد. مسیرِ جنوبی بلندتر است اما از جاده برای ساخت و نگهداری استفاده می‌کند؛ این مزیت در رستر نیامده، و همین نشان می‌دهد رستر ابزارِ استدلال است، نه حکم. وارسی: E15: فاصلهٔ راستِ دو پست 6.22 km است؛ مسیرِ رستری با گام‌های قطری کمی بلندتر می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nرسترِ هزینه چه چیزی را عددی می‌کند؟\n«پهنهٔ ممنوع» در رستر چگونه نمایش داده می‌شود؟\nکدام مزیتِ مسیرِ جنوبی در رستر نیامده است؟\n\n\n\n\n\n14.12.3 دالان، نه خط\nایده. کم‌هزینه‌ترین مسیر یک خط است، اما خطِ واقعی پس از نقشه‌برداری، ژئوتکنیک، گفت‌وگو با مالکان و یافتنِ گذرگاه‌ها جابه‌جا می‌شود. برای همین غربالگری یک دالان تحویل می‌دهد: همهٔ سلول‌هایی که بهترین مسیرِ گذرنده از آن‌ها حداکثر چند درصد گران‌تر از بهترین است. دو رسترِ «هزینهٔ انباشته» از دو سرِ مسیر ساخته و جمع می‌شوند؛ هر سلول با جمعِ کمتر از \\((1 + m)\\) برابرِ کمینه در دالان است.\ncorridor of near-optimal routes (cells whose best route through\n  them costs at most the given share more than the best):\n  margin    corridor area ha   width at x = 10.5 km\n     1 %            187               100 m\n     3 %            527               350 m\n     5 %            784               700 m\n    10 %           1397              1700 m\n  a corridor, not a line, goes to the surveys and the land\n  talks: the final alignment moves inside it as owners, ground\n  and crossings are known (route uncertainty)\n\nمثال 14.33 (هفت‌صد متر پهنا) پرسش. مساحتِ دالان و پهنای آن را در x = 10.5 km برای حاشیه‌های 1، 3، 5 و 10 % حساب کنید.\nپاسخ. خروجیِ بالا و شکل 14.13: 187، 527، 784 و 1,397 ha؛ پهنا 100، 350، 700 و 1,700 m.\nتفسیر. دالانِ پنج درصد هر دو کنارِ نوارهای کشاورزی (شمال و جنوب) را دارد: یعنی هزینه تفاوتِ بزرگی میانِ دور زدن از شمال یا جنوب نمی‌بیند و این انتخاب به پرسش‌هایی می‌رود که رستر نمی‌داند (مالکان، دسترسی، خاک). دالان همان چیزی است که به بررسی‌ها و گفت‌وگوها سپرده می‌شود (PLP-ELE-DWG-0003). وارسی: مساحتِ دالان با حاشیه بزرگ می‌شود: \\(187 &lt; 527 &lt; 784 &lt; 1{,}397\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا دالان و نه خط تحویل داده می‌شود؟\nدو رسترِ هزینهٔ انباشته چگونه دالان را می‌سازند؟\nانتخابِ شمال یا جنوبِ نوارها به چه پرسش‌هایی بستگی دارد؟\n\n\n\n\n\n14.12.4 وزن‌ها مسیر را جابه‌جا می‌کنند\nایده. وزنِ زمینِ کشاورزی در رستر یک داوریِ ارزشی است: یک متر خط در مزرعه چند برابرِ یک متر در مرتع «هزینه» دارد؟ پاسخ را کسانی باید بدهند که آن هزینه را می‌پردازند. برای فهمِ اثرِ داوری، وزن را عوض می‌کنیم:\nhow the farmland weight moves the least-cost route:\n  farmland x   km     farmland km\n       1      6.41      3.42\n       2      7.06      0.00\n       4      7.06      0.00\n       8      7.06      0.00\n  a heavier weight trades length for fields: the weight is a\n  value judgement and is agreed with the people it stands for\n\nمثال 14.34 (یک یا دو) پرسش. کم‌هزینه‌ترین مسیر را با وزنِ زمینِ کشاورزی برابرِ 1، 2، 4 و 8 بیابید.\nپاسخ. خروجیِ بالا: با وزنِ 1، 6.41 km با 3.42 km زمینِ کشاورزی؛ از وزنِ 2 به بعد 7.06 km و بی زمینِ کشاورزی.\nتفسیر. تصمیم در این‌جا آستانه‌ای است: کافی است کشاورزی دو برابرِ مرتع وزن بگیرد تا مسیر به کلی از مزرعه‌ها بیرون برود. این خوب است (تصمیم نسبت به وزنِ دقیق حساس نیست) اما هشداری هم دارد: کم‌هزینه‌ترین مسیر لبهٔ مزرعه‌ها را دنبال می‌کند (بخش 14.14.3)؛ برای فاصله گرفتن از لبه، حریمی به رستر افزوده می‌شود. وارسی: با وزنِ یک، رستر مزرعه را مانندِ مرتع می‌بیند و مسیر نزدیکِ خطِ راست می‌شود: \\(6.41\\ \\text{km}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا وزنِ کشاورزی داوریِ ارزشی است؟\n«تصمیمِ آستانه‌ای» یعنی چه؟\nچرا مسیرِ کم‌هزینه لبهٔ ناحیهٔ گران را دنبال می‌کند و چاره چیست؟\n\n\n\n\n\n14.12.5 گذرگاه‌ها، عدمِ قطعیتِ مسیر و بررسی‌ها\nایده. هر خط از چیزهایی می‌گذرد: جاده، وادی، خطِ برقِ موجود، لوله، کانالِ آبیاری. هر گذرگاه مجوز، طراحی و گاه توافقِ جداگانه دارد. عدمِ قطعیتِ مسیر از این‌ها می‌آید: خاکی که پایهٔ دکلِ خط را نمی‌پذیرد، مالکی که موافق نیست، میراثی که در بررسی پیدا می‌شود. غربالگری برای هر گزینه این‌ها را فهرست می‌کند: طول، گذرگاه‌ها، مالکانِ احتمالی، حساسیت‌های محیطی و اجتماعی، و بررسی‌ها و نظرِ مراجع که پیش از تعهد لازم است (C-08 تا C-10). گزینه‌ای که یک ایرادِ کشنده دارد (مثلاً عبور از حریمِ میراثِ ثبت‌شده) همان‌جا کنار می‌رود. کابل‌های جمع‌آوری هم همین غربالگری را دارند، کوتاه‌تر و معمولاً کنارِ راه‌های داخلی.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج نوع گذرگاه را نام ببرید.\nسه منبعِ عدمِ قطعیتِ مسیر را بنویسید.\nبرای هر گزینهٔ مسیر چه چیزهایی فهرست می‌شود؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-e2",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-e2",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.13 ث‌۲. جای ایستگاه‌ها و پست: بهینه‌سازیِ کابل",
    "text": "14.13 ث‌۲. جای ایستگاه‌ها و پست: بهینه‌سازیِ کابل\nدو تصمیمِ جانمایی بیشترِ طولِ کابلِ نیروگاه را تعیین می‌کنند: جای ایستگاه‌های اینورتر درونِ بلوکِ خورشیدی (طولِ کابل‌های جریانِ مستقیم) و جای پستِ نیروگاه (طولِ رشته‌های بادی، کابل‌های خورشیدی و خطِ صادرات). هر دو را می‌توان با جست‌وجوی ساده سنجید، به شرطِ آنکه وزن‌ها نوشته شوند.\n\n14.13.1 ایستگاه‌های اینورتر درونِ بلوک\nایده. هر یک از ده اینورتر (D-013) بیست و یک جعبهٔ ترکیب را جمع می‌کند. اگر ایستگاه‌ها همه کنارِ راهِ اصلی باشند، راه و کابلِ متوسط‌ولتاژ کوتاه است اما هر کابلِ جریانِ مستقیم تا آن‌ها بلند؛ اگر هر ایستگاه در مرکزِ زیربلوکِ خودش باشد، برعکس. تلفِ کابلِ جریانِ مستقیم با طول و مربعِ جریان بزرگ می‌شود (فصلِ ۶).\nDC feeders from 210 combiner boxes to 10 inverter stations\n  (straight-line length, PV block 1,100 x 800 m of rows):\n  station placement                 mean m   longest m   total km\n  all at the east edge                 579       1065      121.7\n  one row through the middle           215        375       45.1\n  5 x 2 grid, sub-block centres        119        186       24.9\n  the grid placement keeps the longest feeder near chapter 6's\n  180 m (A-018); stations at the edge save MV cable and road\n  but lengthen every DC feeder (losses, voltage drop, copper):\n  the block layout is a cable-and-road optimum (chapters 6, 24)\n\nمثال 14.35 (صد و بیست یا پانصد و هشتاد متر) پرسش. میانگین و بیشینهٔ طولِ کابلِ جعبه‌های ترکیب تا ایستگاه‌ها را برای سه چیدمانِ ایستگاه حساب کنید (هر ایستگاه بیست و یک جعبه، اختصاص به نزدیک‌ترین با ظرفیت).\nپاسخ. خروجیِ بالا: همه در لبهٔ شرقی میانگینِ 579 m و جمعِ 122 km؛ یک ردیف در میانه 215 m و 45 km؛ شبکهٔ پنج در دو 119 m و 25 km.\nتفسیر. شبکهٔ پنج در دو کابلِ جریانِ مستقیم را تقریباً پنج برابر کم می‌کند و بلندترین کابل را نزدیکِ فرضِ 180 mِ فصلِ ۶ (A-018) نگه می‌دارد؛ هزینه‌اش راهِ داخلیِ بیشتر تا هر ایستگاه و کابلِ متوسط‌ولتاژِ حلقوی است. همین مصالحه در فصل‌های ۲۳ و ۲۴ با قیمت‌ها و تلف‌ها بسته می‌شود. وارسی: جمعِ طول تقسیم بر ۲۱۰ جعبه میانگین را می‌دهد: \\(24{,}900/210 = 119\\ \\text{m}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ایستگاه‌های لبهٔ بلوک کابلِ جریانِ مستقیم را بلند می‌کنند؟\nهزینهٔ شبکهٔ ایستگاه‌ها در مرکزِ زیربلوک‌ها چیست؟\nفرضِ 180 mِ فصلِ ۶ کجا وارسی شد؟\n\n\n\n\n\n14.13.2 جای پستِ نیروگاه\nایده. پست باید جایی باشد که مجموعِ وزن‌دارِ رشته‌های بادی، کابل‌های خورشیدی و خطِ صادرات کمینه شود. وزن‌ها (نسبتِ هزینهٔ هر کیلومتر) آموزشی‌اند (A-266): کابلِ 33 kV یک، خطِ 132 kV یک و شش دهم، با ضریبِ پیچ‌وتابِ 1.13 برای مسیرِ خط (مثال 14.32). جست‌وجو روی شبکهٔ ۲۵۰ متری در زمینِ قابلِ ساخت انجام می‌شود.\nsite substation position: weighted cable and line length (A-266):\n  position           strings km  PV feeders km  export km  weighted\n  chosen (6.5, 3.5)     13.26        2.69         7.03      27.20\n  best (7.00, 2.75)    13.55        1.20         6.45      25.07\n  the search saves 7.8 % of the weighted length by moving\n  the substation to the west edge of the PV block, nearer the\n  PV and the grid; the weights decide where the\n  optimum lies, and the export corridor, ground, access and land\n  users decide whether it can go there\n\nمثال 14.36 (هشت درصد با جابه‌جاییِ پست) پرسش. طولِ وزن‌دار را برای جای انتخاب‌شده \\((6.5, 3.5)\\) و برای بهترین جای شبکهٔ جست‌وجو حساب کنید.\nپاسخ. خروجیِ بالا: انتخاب‌شده 27.2 و بهترین \\((7.0, 2.75)\\) با 25.1 km وزن‌دار، 7.8 % کمتر.\nتفسیر. بهینه به لبهٔ غربیِ بلوکِ خورشیدی می‌رود: رشته‌های بادی کمی بلندتر، کابل‌های خورشیدی و خطِ صادرات کوتاه‌تر. آیا پست باید آن‌جا برود؟ پاسخ را عددِ وزن‌دار نمی‌دهد: دالانِ صادرات از آن‌جا (مثال 14.33)، خاک، دسترسی، و اینکه جای خالیِ بلوکِ خورشیدی کم می‌شود. این یافته به دفترِ قیدها و بازنگریِ بعدیِ D-018 می‌رود: «جای پست بهینه نیست؛ پس از ژئوتکنیک و مسیرِ قطعی دوباره سنجیده شود». وارسی: \\(27.20 - 25.07 = 2.13\\) و \\(2.13/27.20 = 7.8\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه جزءِ طولِ وزن‌دار را نام ببرید.\nچرا وزنِ خطِ 132 kV از کابلِ 33 kV بیشتر است؟\nچرا بهینهٔ عددی تصمیمِ نهایی نیست؟\n\n\n\n\n\n14.13.3 خورشیدی میانِ ردیف‌های توربین؟\nایده. نیروگاهِ هیبریدی می‌تواند زمین را مشترک کند: بلوکِ خورشیدی میانِ ردیف‌های توربین، به‌جای بلوکی جدا. سود: کابل و راهِ کوتاه‌تر، ردِ پای کلِ کمتر. هزینه: سایهٔ توربین روی ماژول (بخش 14.5.5)، منطقهٔ یخ (بخش 14.10.2) و رفت‌وآمدِ کارکنانِ خورشیدی در کنارِ توربین‌ها. غربالگری می‌پرسد: پس از این قیدها چقدر زمین می‌ماند؟\nPV between the turbine rows of W2b (co-location screening):\n  land between the rows 504 ha; outside the ice zones 288 ha\n  also outside the winter shadow strips and PV exclusions: 286 ha\n    of it outside the customary grazing area: 154 ha (88 ha needed)\n  co-location is possible here: the ice zones take less than half\n  the space; it would shorten the PV cables to the strings, but\n  the block would fence land near the herders' area, PV crews\n  would work beside the ice zones, and the east block keeps the\n  wind and PV apart for maintenance: a trade for the consultation\n\nمثال 14.37 (دویست و هشتاد و شش هکتار) پرسش. زمینِ میانِ ردیف‌های W2b را بیابید و آنچه را پس از منطقه‌های یخ، نوارهای سایهٔ زمستانی، حریم‌های خورشیدی و چرای عرفی می‌ماند حساب کنید.\nپاسخ. خروجیِ بالا: 504 ha میانِ ردیف‌ها؛ 288 ha بیرون از یخ؛ 286 ha پس از سایه و حریم‌ها؛ 154 ha بیرون از چرای عرفی، در برابرِ 88 ha نیاز.\nتفسیر. پاسخِ این‌جا «شدنی است» است، برخلافِ گمانِ نخست که منطقه‌های یخ همهٔ فاصلهٔ ردیف‌ها را می‌گیرند (عدد کمتر از نصف است). انتخاب میانِ بلوکِ شرقی و بلوکِ میانِ ردیف‌ها یک مصالحه است: کابلِ کوتاه‌تر و زمینِ کمتر در برابرِ حصار نزدیکِ زمینِ گله‌داران و کار در کنارِ توربین‌ها. این گزینه با همان جدولِ مثال 14.29 و در مشورت سنجیده می‌شود؛ تا آن زمان D-018 بلوکِ شرقی را نگه می‌دارد. وارسی: \\(288 - 286 = 2\\) هکتار سایه و حریمِ اضافه، چون بیشترِ نوارهای سایه درونِ منطقه‌های یخ‌اند (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو سود و سه هزینهٔ اشتراکِ زمین را بنویسید.\nچرا نوارهای سایه زمینِ زیادی کم نکردند؟\nاین گزینه با چه ابزارهایی سنجیده می‌شود؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-f",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-f",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.14 ج. غربالگریِ زمین و جامعه",
    "text": "14.14 ج. غربالگریِ زمین و جامعه\nاین بخش با یک قاعده شروع می‌شود: همهٔ کاربرانِ این فصل ساختگی‌اند و هیچ گروه، خانواده یا محلِ واقعی را توصیف نمی‌کنند. غربالگری فقط نشان می‌دهد از چه کسی، چه چیزی باید پرسید؛ پاسخ را خودِ مردم می‌دهند، با روشِ متخصصِ اجتماعی (فصلِ ۳۳).\n\n14.14.1 کاربرانِ زمین: رسمی و عرفی\nایده. نقشهٔ کاربران با پرسش‌هایی ساخته می‌شود که نقشهٔ ثبتی پاسخ نمی‌دهد: چه کسی این زمین را چگونه و کِی به کار می‌برد؟ از کجا آب می‌برد؟ گله از کدام راه به چشمه می‌رود؟ کجا مرده‌ها را دفن می‌کنند؟ چه کسی برای چه کسی حرف می‌زند؟ زنان و جوانان چه می‌گویند وقتی جدا پرسیده شوند؟ نقشه با کاربران ساخته می‌شود (نقشه‌برداریِ مشارکتی)، نه درباره‌شان.\n\n\n\nجدول 14.3: کاربرانِ زمینِ ساختگاه در غربالگری (A-263، وارسی‌نشده)\n\n\n\n\n\n\n\n\n\n\n\n\nگروه\nزمین\nکاربری\nرسمی یا عرفی\nفصل\n\n\n\n\nدولت (ادارهٔ مرتع)\nمرتعِ دولتی\nپروانهٔ چرا\nرسمی\nهمهٔ سال\n\n\nمالکِ مزرعهٔ ۱\nمزرعهٔ ۱\nکشتِ آبی\nرسمی\nآبِ مه تا سپتامبر\n\n\nمالکِ مزرعهٔ ۲\nمزرعهٔ ۲\nکشتِ دیم\nرسمی\nاکتبر تا ژوئن\n\n\nخانواده‌های گله‌دار\nچرای عرفی\nچرا، چادرهای فصلی\nعرفی\nآوریل تا اکتبر\n\n\nروستا\nزمین‌های روستا\nخانه، باغ، آبِ چشمه\nرسمی و عرفی\nهمهٔ سال\n\n\nمالکانِ نوارهای سمتِ صادرات (هشت)\nنوارهای کشاورزی\nکشت\nرسمی\nهمهٔ سال\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش پرسشِ نقشهٔ کاربران را بنویسید.\nنقشه‌برداریِ مشارکتی چه فرقی با نقشه‌برداری دربارهٔ مردم دارد؟\nچرا زنان و جوانان جدا پرسیده می‌شوند؟\n\n\n\n\n\n14.14.2 چقدر از زمینِ هر کاربر\nایده. نخستین عدد این است: نیروگاه چقدر از زمینِ هر گروه را می‌گیرد؟ اما سهمِ مساحت همهٔ داستان نیست: یک هکتار راه که مسیرِ گله را قطع کند از ده هکتار مرتعِ کم‌استفاده مهم‌تر است. پس جدولِ ردِ پا آغازِ گفت‌وگوست.\nwho uses the land and how much the project touches (W2b, PV block,\n  site substation; screening survey, to verify, A-263):\n  user group                      land ha   project ha   share\n  state (rangeland authority)       4,856       126.0     2.59 %\n  owner of farm 1                     168         0.9     0.54 %\n  owner of farm 2                     100         0.0     0.00 %\n  herding families                    780         3.1     0.40 %\n  village                             396         0.0     0.00 %\n  corridor farm owners (8 strips)     544         0.0     0.00 %\n  areas are small shares, but shares hide what matters: the\n  herders' route to the spring, the camp's season, the farm's\n  water and the strips the export line crosses; a footprint\n  table starts the conversation, it does not end it\n\nمثال 14.38 (درصدهای کوچک، پرسش‌های بزرگ) پرسش. ردِ پای W2b، بلوکِ خورشیدی و پست را روی زمینِ هر گروهِ کاربر حساب کنید.\nپاسخ. خروجیِ بالا: مرتعِ دولتی 126 ha (2.6 %، بیشترش بلوکِ خورشیدی)، گله‌داران 3.1 ha (0.4 %)، مزرعهٔ ۱ 0.9 ha (راهِ دسترسی)، بقیه صفر.\nتفسیر. بلوکِ خورشیدی 119 ha از مرتعِ دولتی را حصار می‌کشد: برای دولت درصدِ کوچکی است، اما اگر همان قطعه مسیر یا چراگاهِ زمستانیِ گله‌ای باشد، برای آن خانواده‌ها بزرگ است. پرسش‌ها: آیا حصار راهِ گله به چشمه را می‌بندد؟ آیا چرای کنترل‌شده زیرِ ردیف‌ها شدنی است (فصلِ ۲۹)؟ راهِ دسترسی از مزرعهٔ ۱ با موافقتِ مالک و جبرانِ محصول؟ وارسی: E16: ردِ پای بادی 10.0 ha، و \\(119 + 6.0 + 1.0 = 126\\) (ha؛ بخشِ بادیِ روی مرتعِ دولتی حدودِ 6 ha به‌علاوهٔ پست، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سهمِ مساحت همهٔ داستان نیست؟\nحصارِ بلوکِ خورشیدی چه پرسشی برای گله‌داران می‌سازد؟\nاستفادهٔ هم‌زمان از زمینِ خورشیدی (چرای کنترل‌شده) کجا بررسی می‌شود؟\n\n\n\n\n\n14.14.3 نوارهای کشاورزی و دالانِ صادرات\nایده. خطِ صادرات از کنارِ زمین‌های کوچکِ کشاورزی می‌گذرد. هر نوار مالکِ خودش را دارد؛ دکل، حریمِ خط، راهِ دسترسی و کابل‌کشی هر کدام اثر دارند حتی اگر خط از روی زمین نگذرد.\nthe least-cost export route and the eight farm strips (x 9.0 to\n  12.4 km, each 425 m wide, y 2.3 to 3.9 km):\n  strip   route length inside   distance to the strip\n     1          0 m                 25 m\n     2          0 m                 25 m\n     3          0 m                 25 m\n     4          0 m                 25 m\n     5          0 m                 25 m\n     6          0 m                 25 m\n     7          0 m                 25 m\n     8          0 m                 25 m\n  the route hugs the edge of all eight strips: a least-cost path\n  runs along the border of a costly area; no tower stands in a\n  field, but the line's easement, access tracks and stringing\n  touch them; add a buffer to the cost raster, ask each owner\n  (rights of way, crops, damage) and move inside the corridor\n\nمثال 14.39 (بیست و پنج متر از هر هشت نوار) پرسش. کم‌هزینه‌ترین مسیرِ صادرات چقدر درونِ هر نوارِ کشاورزی است و چقدر با آن فاصله دارد؟\nپاسخ. خروجیِ بالا: درونِ هیچ نواری نیست، اما از کنارِ هر هشت نوار با فاصلهٔ حدودِ 25 m (نیمِ یک سلولِ رستر) می‌گذرد.\nتفسیر. مسیرِ کم‌هزینه لبه را دنبال می‌کند، چون هر قدم به درون گران است و هر قدم به بیرون طولانی‌تر. نتیجه: هشت مالک همسایهٔ خط می‌شوند و حریمِ خط (فاصلهٔ ایمنی از سیم‌ها، که با ولتاژ و طراحی تعیین می‌شود) روی زمینشان می‌افتد. چاره: حریمی در رسترِ هزینه، و گفت‌وگو با هر هشت مالک دربارهٔ حقِ عبور، محصول و جبرانِ خسارتِ ساخت. وارسی: فاصلهٔ مرکزِ سلول تا لبه نیمِ اندازهٔ سلولِ 50 m است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مسیرِ کم‌هزینه لبه را دنبال می‌کند؟\nچهار اثرِ خط بر زمینِ کنارش را نام ببرید.\nبا مالکانِ نوارها دربارهٔ چه چیزهایی گفت‌وگو می‌شود؟\n\n\n\n\n\n14.14.4 گروه‌های آسیب‌پذیر، معیشت و پرهیز از جابه‌جایی\nایده. غربالگری می‌پرسد چه کسانی کمترین توانِ تحملِ تغییر را دارند: خانواده‌هایی که همهٔ معیشتشان از گله است، خانواده‌های بی‌سندِ رسمی، خانوارهای زن‌سرپرست، سالمندان، کسانی که زبانِ اسنادِ پروژه را نمی‌خوانند. اصلِ این کتاب پرهیز از جابه‌جاییِ فیزیکی و اقتصادی است: چیدمان، مسیر و زمان‌بندی تا جای ممکن دور زده می‌شوند. W2b همین کار را کرد: توربین‌ها از چادرها دور شدند، نه چادرها از توربین‌ها. جایی که اثرِ معیشتی ناگزیر است، ارزیابی و برنامهٔ احیای معیشت کارِ متخصص و تابعِ قانونِ کشور و استانداردهای وام‌دهندگان است (فصل‌های ۵۴ تا ۵۷).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج نمونه از گروه‌های آسیب‌پذیر را نام ببرید.\nجابه‌جاییِ اقتصادی بی‌جابه‌جاییِ فیزیکی چگونه رخ می‌دهد؟\nW2b چگونه اصلِ پرهیز از جابه‌جایی را به کار برد؟\n\n\n\n\n\n14.14.5 میراثِ فرهنگی و جاهای مقدس\nایده. میراث فقط بنای ثبت‌شده نیست: گورستانِ روستا، زیارتگاهِ کوچک، درختِ کهنسالی که مردم کنارش جمع می‌شوند، و اشیایی که هنگامِ خاک‌برداری پیدا می‌شوند. غربالگری جاهای شناخته‌شده را با حریم کنار می‌گذارد (گورستان و کاروانسرا در این ساختگاه)، از مردم دربارهٔ جاهای ناشناخته برای نقشه می‌پرسد، و برای ساخت یک رویهٔ یافتهٔ تصادفی پیشنهاد می‌کند (کار متوقف، محل محافظت، متخصص خبر می‌شود). جزئیاتِ آن کارِ متخصص و مرجعِ میراثِ کشور است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار نوع میراث که روی نقشهٔ رسمی نیستند را نام ببرید.\nرویهٔ یافتهٔ تصادفی چه گام‌هایی دارد؟\nجاهای ناشناخته برای نقشه را از کجا می‌فهمیم؟\n\n\n\n\n\n14.14.6 مشورتِ زودهنگام\nایده. مشورت پیش از تعهد شروع می‌شود، وقتی هنوز چیزی برای تغییر هست. برنامهٔ نیروگاهِ P:\nearly consultation plan (screening stage, before any commitment):\n  1 map the users with them: walk the land with herders, farmers\n    and village elders; mark routes, seasons, water and graves\n  2 share the screening maps in plain language and the local\n    languages; record concerns in a register with answers\n  3 verify tenure: formal records and customary rights; who\n    speaks for whom; women's and young people's views separately\n  4 screen for vulnerable groups and livelihood dependence; no\n    physical or economic displacement assumed acceptable\n  5 agree what the layout can still change (W2b moved turbines\n    away from the camp before anyone asked: say so, and ask what\n    else matters)\n  6 set up a grievance mechanism before site work starts\n  7 bring in specialists: social, heritage, ecology, water\n    (chapters 33, 54); record every step in the dossier\n\nمثال 14.40 (چه چیزی هنوز می‌تواند عوض شود) پرسش. برای جلسهٔ نخست با خانواده‌های گله‌دار، سه چیزی که پروژه هنوز می‌تواند تغییر دهد و سه چیزی که باید از آن‌ها بپرسد را بنویسید.\nپاسخ. می‌تواند تغییر کند: جای توربین‌های ردیفِ غربی (همین حالا جابه‌جا شده)، مسیرِ راه‌ها و گذرگاه‌های گله، زمانِ کارهای پرسروصدا و پرترددِ ساخت (بیرون از فصلِ حضورِ چادرها). باید پرسید: مسیرهای گله به چشمه و چراگاه، جای چادرها در سال‌های مختلف، و هر جای مهمِ دیگری که روی نقشه نیست.\nتفسیر. مشورتِ واقعی یعنی پاسخ‌ها چیدمان را عوض کنند (پیکانِ بازخورد در شکل 14.1). اگر همه‌چیز پیش از جلسه قطعی شده باشد، جلسه اطلاع‌رسانی است، نه مشورت. سازوکارِ شکایت هم پیش از شروعِ کار در ساختگاه راه می‌افتد. همهٔ جلسه‌ها، نگرانی‌ها و پاسخ‌ها در دفترِ ذی‌نفعان (PLP-PRJ-REG-0006) ثبت می‌شوند. وارسی: هر سه تغییرِ ممکن در این فصل شاهد دارند: مثال 14.29، بخش 14.8.1 و مثال 14.21 (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مشورت پیش از تعهد شروع می‌شود؟\nفرقِ مشورت و اطلاع‌رسانی چیست؟\nسازوکارِ شکایت کی و چرا راه می‌افتد؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-f2",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-f2",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.15 ج‌۲. معیشت در عمل: مسیرها، فصل‌ها و پایش",
    "text": "14.15 ج‌۲. معیشت در عمل: مسیرها، فصل‌ها و پایش\n\n14.15.1 مسیرهای گله و قطع‌شدگی\nایده. ردِ پای کوچک می‌تواند اثرِ بزرگ داشته باشد اگر مسیری را قطع کند: راهِ گله به آب، راهِ مدرسه، راهِ بازار. قطع‌شدگی (جدا افتادنِ دو بخشِ یک زمین یا یک مسیر) را با گذاشتنِ مسیرهای شناخته‌شده روی شبکهٔ راه و حصارِ نیروگاه پیدا می‌کنیم. راهِ بی‌حصار را گله می‌گذرد؛ حصار (بلوکِ خورشیدی، پست) را نه.\nherders' routes against the W2b roads (straight routes, A-264):\n  route                          road crossings\n  camp to spring                 1\n  camp to the southern pasture   2\n  camp season Apr-Oct; heavy works near the camp (roads, pads,\n  foundations of the west row) planned for Jan, Feb, Mar, Nov, Dec\n  roads cross the routes at grade (open, no fence); crossings and\n  the timing are agreed with the families, not assumed\n\nمثال 14.41 (یک گذر به چشمه، دو گذر به چراگاه) پرسش. مسیرهای فرضیِ راستِ گله از چادرها تا چشمه و تا چراگاهِ جنوبی چند بار از راه‌های W2b می‌گذرند؟ کارهای سنگینِ نزدیکِ چادرها برای کدام ماه‌ها برنامه‌ریزی شود؟\nپاسخ. خروجیِ بالا: یک گذر به چشمه، دو گذر به چراگاهِ جنوبی؛ کارهای سنگینِ ردیفِ غربی در ژانویه تا مارس و نوامبر و دسامبر، بیرون از فصلِ حضور.\nتفسیر. راه‌های بی‌حصار مسیرِ گله را نمی‌بندند، اما در فصلِ ساخت، رفت‌وآمدِ کامیون و گودِ پی‌ها خطر برای دام و بچه‌هاست؛ پس زمان‌بندی و علامت‌گذاریِ گذرها با خانواده‌ها توافق می‌شود. مسیرهای واقعیِ گله راست نیستند و فقط خودِ گله‌داران آن‌ها را می‌دانند: عددِ این مثال جای نقشه‌برداریِ مشارکتی را نمی‌گیرد. بلوکِ خورشیدیِ حصاردار بیرون از این مسیرهاست (شرقِ ساختگاه). وارسی: فصلِ حضور آوریل تا اکتبر است؛ پنج ماهِ دیگر برای کارهای سنگین می‌ماند (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nقطع‌شدگی را تعریف کنید.\nچرا حصار و راهِ بی‌حصار اثرِ متفاوتی بر گله دارند؟\nچرا مسیرهای راستِ این مثال جای نقشه‌برداریِ مشارکتی را نمی‌گیرند؟\n\n\n\n\n\n14.15.2 زمین در فصلِ ساخت و پس از آن\nایده. اثرهای ساخت زمان‌دار‌اند: گرد و غبار، صدا، رفت‌وآمد، کارگرانِ بیرونی، گودها و زمینِ موقت. برنامهٔ ساخت با تقویمِ کاربری (فصلِ چرا، کاشت و برداشت، جشن‌ها و مراسم) هم‌تراز می‌شود. پس از ساخت، زمینِ موقت بازگردانده، خاکِ رویی برگردانده و پوششِ گیاهی پایش می‌شود؛ زیرِ ردیف‌های خورشیدی، چرای کنترل‌شده یا کشت ممکن است با توافق ادامه یابد (فصل‌های ۲۹ و ۵۱).\n\n\n\nجدول 14.4: هم‌ترازیِ برنامهٔ ساخت با تقویمِ کاربری (پیشنهاد برای گفت‌وگو)\n\n\n\n\n\n\n\n\n\n\n\nماه\nژانویه تا مارس\nآوریل تا اکتبر\nنوامبر و دسامبر\n\n\n\n\nگله‌داران\nدور از ساختگاه\nچادرها در ساختگاه\nدور از ساختگاه\n\n\nمزرعهٔ ۱\n—\nآبیاری، مه تا سپتامبر\n—\n\n\nکارهای ساختِ پیشنهادی\nپی و راهِ ردیفِ غربی\nردیفِ شرقی و خورشیدیِ شرقی، دور از چادرها\nادامهٔ ردیفِ غربی\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج اثرِ زمان‌دارِ ساخت را نام ببرید.\nتقویمِ کاربری چه چیزهایی دارد؟\nپس از ساخت با زمینِ موقت چه می‌شود؟\n\n\n\n\n\n14.15.3 پایش و بازخورد\nایده. غربالگری یک تصویرِ نخست است؛ پایش نشان می‌دهد پیش‌بینی‌ها درست بودند یا نه: صدای واقعی در چادرها پس از راه‌اندازی، دبیِ چشمه در سال‌های ساخت، شکایت‌ها و پاسخ‌ها، بازگشتِ پوششِ گیاهی، تلفاتِ پرنده. نتیجه‌ها به دفترِ قیدها و دفترِ ذی‌نفعان برمی‌گردند و اگر لازم باشد کار عوض می‌شود (حالتِ کم‌صدا، توقفِ سوسو، جابه‌جاییِ گذرها). بدونِ پایش، تعهدهای مشورت وعده‌های بی‌شاهدند (فصل‌های ۳۳ و ۵۱).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج چیزی که پس از ساخت پایش می‌شوند را نام ببرید.\nنتیجهٔ پایش به کدام دفترها برمی‌گردد؟\nسه اقدامِ اصلاحی که پایش ممکن است بخواهد را بنویسید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-plantp",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-plantp",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.16 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "14.16 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ زیر ابزارِ فصل را جمع می‌کنند: ساختگاه در یک صفحه، بستهٔ چیدمانِ مقدماتی، و دفترِ قیدها. همه بر پایهٔ ساختگاهِ ساختگیِ A-259، مقدارهای آموزشیِ A-260 تا A-263 و تصمیم‌های D-015، D-017 و D-018.\nبرنامه:\npython -m companion.ch14.integrated\n\nمثال 14.42 (مقدماتی: ساختگاه در یک صفحه) پرسش. همهٔ لایه‌ها و نخستین برداشت را در یک صفحه برای مدیرِ پروژه خلاصه کنید.\nپاسخ.\nPlant P site on one page (screening, synthetic A-259):\n  window 13 x 7 km; project land 6,300 ha west of x = 9 km\n  ground 1170 .. 1262 m; ridge in the west, wadi in the south\n  buildable for turbines 4,304 ha, for PV 4,828 ha (teaching setbacks A-260)\n  people: village of 25 houses (NE), 3 houses, 1 seasonal camp\n  users: state rangeland, 2 farms, herders (customary, Apr-Oct),\n    village lands, 8 farm strips on the export side\n  sensitive: raptor nest (ridge), wetland (wadi), spring, cemetery,\n    caravanserai ruin (export side)\n  grid: 132 kV substation 6.2 km east of the site substation\n  water: the spring has no spare water in Jun-Sep\n  first reading: wind on the plain, PV in the east, a corridor\n  north or south of the farm strips; the ridge only after a bird\n  survey\nتفسیر. یک صفحه کافی است تا مدیر بداند کجا نباید رفت (یال تا بررسیِ پرنده، چشمه برای آب، مزرعه‌ها برای خط) و چه کسانی را باید دید (گله‌داران، روستا، مالکانِ مزرعه‌ها و نوارها). عددهای زمینِ قابلِ ساخت برای این صفحه کافی‌اند؛ برای چیدمان نه. وارسی: همهٔ عددها از خروجی‌های بخشِ الف آمده‌اند (درست).\n\n\nمثال 14.43 (میانی: بستهٔ چیدمانِ مقدماتی) پرسش. بستهٔ چیدمانِ مقدماتیِ نیروگاهِ P را بنویسید: باد، خورشیدی، پست، کابل، راه، صادرات، ردِ پا و اثر در سکونتگاه‌ها.\nپاسخ.\npreliminary layout package (D-018, to be frozen only after surveys):\n  wind: W2b, 12 x WT-5.0-150, hub 100 m, two rows across 285 deg\n    long-term 196.9 GWh a year, wake loss 4.0 % (other losses: ch 15)\n  PV: block of 119 ha east of the farm, 60 MWp at GCR 0.40 (88 ha used)\n  site substation 33/132 kV at (6.5, 3.5) km, between wind and PV\n  collector strings 13.3 km (wind), roads 9.9 km, pads 528 m3\n  export: least-cost route 7.06 km inside a 5 % corridor of 784 ha\n  footprint 10.0 ha (wind) + 119 ha (PV); customary grazing 3.1 ha\n  dwellings: highest noise 37.7 dB(A), flicker 0 h/yr worst case\n  georeferenced in the local grid (x east, y north, metres from\n  the window's south-west corner); a surveyed projected system\n  replaces it before design (chapter 29)\nتفسیر. این بسته ورودیِ فصل‌های بعد است: انرژیِ 196.9 GWh برای مدلِ تولید (فصلِ ۱۵) با چیدمانِ واقعی جایگزینِ چیدمانِ Aِ فصلِ ۱۱ می‌شود؛ طولِ کابل و راه برای هزینه (فصلِ ۲۱)؛ دالان برای طراحیِ خط (فصلِ ۲۴). همه با برچسبِ مقدماتی: تثبیت پس از بررسی‌ها و مشورت. وارسی: انرژیِ W2b با مثال 14.29 می‌خواند (196.9، درست).\n\n\nمثال 14.44 (یکپارچه: دفترِ قیدها) پرسش. دفترِ قیدهای PLP-GEN-REG-0003 را با ستون‌های منبع، وضعیت، مالک، راهِ بستن و گزینه‌های اثرپذیر بسازید.\nپاسخ.\nconstraint register PLP-GEN-REG-0003, rev A (screening):\n  id    constraint                          source\n  C-01  raptor nest on the ridge             ecology layer (desk)\n  C-02  herders' seasonal camp B             screening survey\n  C-03  customary grazing area               screening survey\n  C-04  spring and channel                   screening survey\n  C-05  wadi floods                          terrain model\n  C-06  setbacks to dwellings, roads, lines  teaching values A-260\n  C-07  terrain and soils                    50 m terrain model\n  C-08  caravanserai ruin                    heritage layer (desk)\n  C-09  farm strips on the export side       screening survey\n  C-10  grid substation bay and route        grid operator (to ask)\n  C-11  aviation and radar                   none yet\n  C-12  water for construction and cleaning  demand estimate A-261\n  every row also has: status (all open), owner, the verification\n  that closes it and the layouts it affects; rows close with\n  evidence, never with a date alone\n\n\n\nجدول 14.5: دفترِ قیدهای PLP-GEN-REG-0003، بازنگریِ A (همهٔ ردیف‌ها باز)\n\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nقید\nمالک\nراهِ بستن\nاثر بر\n\n\n\n\nC-01\nآشیانهٔ روی یال\nبوم‌شناس\nبررسیِ یک‌سالهٔ پرنده (U-051)\nW1\n\n\nC-02\nچادرهای فصلیِ گله‌داران\nمسئولِ اجتماعی\nبازدید با گله‌داران؛ مطالعهٔ صدا و سوسو\nW2، W2b\n\n\nC-03\nچرای عرفی\nمسئولِ اجتماعی\nنقشه‌برداریِ مشارکتی؛ توافقِ دسترسی (U-052)\nراه‌های W2b\n\n\nC-04\nچشمه و نهر\nمسئولِ آب\nسابقهٔ دبی؛ بی برداشت؛ منبع و مجوز (U-053)\nهمه\n\n\nC-05\nسیلِ وادی\nمسئولِ عمران\nمطالعهٔ آب‌شناسی؛ طراحیِ آبرو (U-050)\nراه، کابل\n\n\nC-06\nفاصله از خانه، راه و خط\nمسئولِ مجوز\nقواعدِ مرجع (فصل‌های ۵۵ تا ۵۷)\nهمه\n\n\nC-07\nزمین و خاک\nمسئولِ عمران\nنقشه‌برداری و ژئوتکنیک (U-050)\nسکو، راه\n\n\nC-08\nکاروانسرا\nمتخصصِ میراث\nبازدید؛ رویهٔ یافتهٔ تصادفی\nخطِ صادرات\n\n\nC-09\nنوارهای کشاورزی\nمسئولِ زمین\nفهرستِ مالکان؛ حقِ عبور (U-052)\nخطِ صادرات\n\n\nC-10\nبی و مسیرِ پستِ شبکه\nمسئولِ شبکه\nپیشنهادِ اتصال؛ موافقتِ مسیر (U-054)\nصادرات\n\n\nC-11\nهوانوردی و رادار\nمسئولِ مجوز\nدرخواستِ ارزیابیِ مانع (U-055)\nهمهٔ توربین‌ها\n\n\nC-12\nآبِ ساخت و شست‌وشو\nمسئولِ آب\nمجوزِ چاه یا قراردادِ تأمین\nخورشیدی، راه\n\n\n\n\n\n\nتفسیر. هیچ ردیفی با تاریخ بسته نمی‌شود؛ هر کدام با شاهد: گزارشِ بررسی، نامهٔ مرجع، توافقِ امضاشده. دفتر زنده است: هر بررسی یا جلسه ردیفی را می‌بندد، تغییر می‌دهد یا ردیفِ تازه می‌سازد، و هر تغییر بازنگری می‌گیرد (فصلِ ۲). وارسی: دوازده ردیف، هر کدام با مالک و راهِ بستن (درست).",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-design",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-design",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.17 گردشِ کارِ غربالگری و ریزجانمایی",
    "text": "14.17 گردشِ کارِ غربالگری و ریزجانمایی\n\nپنجره و لایه‌ها: پنجرهٔ غربالگری، دستگاهِ مختصات، لایه‌ها با منبع و تاریخ و دقت (بخش 14.2.2).\nقیدها و زمینِ قابلِ ساخت: فاصله‌ها و شیب، جدا برای توربین و خورشیدی، قیدِ تعیین‌کننده (بخش 14.2.6).\nآب و شبکه: منبع، فصل و مصرف‌های موجود؛ پرسش‌های اتصال (بخش 14.2.7، بخش 14.2.8).\nگزینه‌های چیدمان: باد با دنباله و تپه، خورشیدی با زمین و سایه، پست، کابل و راه (بخش 14.5).\nساخت‌پذیری و اثر: راه، سکو، آبراهه، صدا، سوسو، هوانوردی، طبیعت (بخش 14.8).\nمقایسه: ایرادِ کشنده، جدول، ماتریس با وزن‌های نوشته‌شده، دفترِ فرض‌ها (بخش 14.11).\nدالانِ صادرات: رسترِ هزینه، گزینه‌ها، دالان، حساسیتِ وزن‌ها، گذرگاه‌ها (بخش 14.12).\nزمین و جامعه: کاربران، ردِ پا، آسیب‌پذیری، میراث، مشورت (بخش 14.14).\nبازخورد و تثبیت: یافته‌های بررسی و مشورت به گام‌های ۴ تا ۷؛ تثبیتِ چیدمان پس از بستنِ ردیف‌های کشنده.\n\n\n\n\nجدول 14.6: رابط‌های غربالگری با بقیهٔ پروژه\n\n\n\n\n\n\n\n\n\n\nرابط\nمقدار یا پرسش\nمنبع\n\n\n\n\nچیدمانِ مقدماتی\nW2b، دو ردیفِ شش‌تایی روی دشت\nمثال 14.29\n\n\nانرژیِ بادیِ بلندمدت\n196.9 GWh پیش از تلف‌های فصلِ ۱۵\nمثال 14.43\n\n\nکابلِ جمع‌آوری\nحدودِ 13.3 km رشته\nمثال 14.13\n\n\nدالانِ صادرات\n7.06 km در دالانِ 784 ha\nمثال 14.33\n\n\nبلوکِ خورشیدی\n88 ha در بلوکِ 119 ha\nمثال 14.11",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-lab",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-lab",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.18 آزمایشگاه‌های پایتونِ این فصل",
    "text": "14.18 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 14.7: آزمایشگاه‌های پایتونِ فصلِ ۱۴\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nساختگاه\nsources\nپنجرهٔ ساختگی: زمین، لایه‌ها، کاربری، چیدمان‌ها\n\n\nقیدها و شاهدها\nexamples_a\nلایه‌ها، شیب، فاصله‌ها و زمینِ قابلِ ساخت، تفکیک، آب\n\n\nاصولِ چیدمان\nexamples_b\nانرژیِ چیدمان‌ها، فاصلهٔ ردیف، تلاطمِ افزوده، زمینِ خورشیدی، سایه، کابل\n\n\nساخت‌پذیری و اثر\nexamples_c\nراه، سکو، صدا، سوسو، طبیعت، هوانوردی\n\n\nمقایسهٔ چیدمان‌ها\nlab_d\nجدول، ایرادِ کشنده، ماتریس\n\n\nعمیق‌تر\nexamples_g\nفاصله و مساحت، ردیف روی شیب، تسطیح، لجستیک، نقشهٔ صدا، حالتِ کم‌صدا، کابلِ کنارِ راه، مسیرهای گله\n\n\nبهینه‌سازیِ کوچک\nlab_h\nپله‌پله کردنِ ردیف‌ها و چرخاندنِ چیدمان\n\n\nجریان، منظر و یخ\nexamples_i\nشاخصِ ناهمواری و پیش‌بینیِ متقابل، منطقهٔ دید، منطقهٔ یخ\n\n\nایستگاه‌ها و پست\nexamples_j\nکابلِ جریانِ مستقیمِ بلوکِ خورشیدی، جست‌وجوی جای پست\n\n\nدالانِ صادرات\nexamples_e\nرسترِ هزینه، مسیرها، دالان، وزن‌ها\n\n\nزمین و جامعه\nexamples_f\nردِ پای هر کاربر، نوارها، برنامهٔ مشورت\n\n\nنیروگاهِ P\nintegrated\nیک صفحه، بستهٔ چیدمان، دفترِ قیدها\n\n\nمثال‌ها و پاسخ‌ها\nworked، solutions\nسطرهای E01 به بعد و پاسخ‌های عددی\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ siting را می‌افزاید: رستر و نمونه‌گیریِ نزدیک‌ترین و دوخطی، شیب و جهتِ شیب، چندضلعی و فاصله، افزایشِ آموزشیِ تندی روی تپه، درختِ پوشای کمینه، رشته‌های شعاعی، کم‌هزینه‌ترین مسیر و هزینهٔ انباشته (دایکسترا)، برداشت و ریختن، و دقیقه‌های هندسیِ سوسو؛ با آزمون‌هایی که پاسخِ دستی دارند. تمرینِ پیشنهادی: در sources ردیفِ شرقیِ W2 را هم به جنوب ببرید و جدولِ مثال 14.29 را دوباره بسازید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-mfg",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-mfg",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.19 ساخت و تولیدِ صنعتی در این فصل",
    "text": "14.19 ساخت و تولیدِ صنعتی در این فصل\nکاربرد ندارد برای تولیدِ کارخانه‌ای. آنچه کاربرد دارد رابطِ ساخت‌پذیری است: طولِ قطعه‌ها و وزنِ سنگین‌ترین بار (پره، بخش‌های برج، ناسل) راه، شعاعِ پیچ و سکو را تعیین می‌کند؛ اگر راه محدود باشد، برجِ بخش‌بندی‌شده یا بتنی، پرهٔ دوتکه یا جرثقیلِ دیگر گزینه‌اند و هر کدام به کارخانه و حمل برمی‌گردد (فصل‌های ۳۱، ۴۲ و ۴۷). ساختِ پیش‌ساختهٔ پایه‌های خورشیدی و تابلوهای ایستگاه در کارگاهِ نزدیک ساختگاه هم به دسترسی و آب بستگی دارد.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-std",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-std",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.20 جعبهٔ استاندارد و انطباق",
    "text": "14.20 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nسازگاریِ جا و تلاطمِ مؤثر: IEC 61400-1:2019 (فصل‌های ۱۱ و ۱۳).\nاندازه‌گیریِ صدای توربین (پایهٔ ترازِ توانِ صوتِ اعلام‌شده): IEC 61400-11:2012+AMD1:2018 CSV.\nمرز: فاصله‌ها، حدهای صدا و سوسو، ارزیابیِ هوانوردی، دسترسی به زمین، حقِ آب و مجوزِ محیطِ‌زیست قوانینِ کشوری‌اند و در این فصل هیچ‌کدام نقل نشده‌اند؛ اصولِ اجتماعی و استانداردهای وام‌دهندگان در فصل‌های ۲۲ و ۳۳.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-deliverable",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-deliverable",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.21 تحویل‌دادنیِ نیروگاهِ P",
    "text": "14.21 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-CIV-DWG-0001، بازنگریِ A: نقشهٔ چیدمانِ مقدماتیِ مختصات‌دار (W2b، بلوکِ خورشیدی، پست، راه، کابل) در دستگاهِ محلی (شکل 14.5).\nPLP-ELE-DWG-0003، بازنگریِ A: گزینه‌ها و دالانِ مسیرِ صادرات (شکل 14.13).\nPLP-GEN-REG-0003، بازنگریِ A: دفترِ قیدها (جدول 14.5).\nPLP-PRJ-REG-0006، بازنگریِ A: نقشه و دفترِ کاربرانِ زمین و ذی‌نفعان با برنامهٔ مشورت (جدول 14.3، مثال 14.40).\nPLP-GEN-REP-0006، بازنگریِ A: گزارشِ غربالگری و مقایسهٔ چیدمان‌ها (بخش 14.11).\nکتابخانهٔ همراه: ماژولِ siting با آزمون‌ها و برنامه‌های companion/ch14.\nفرض‌ها: A-259 ساختگاهِ ساختگی (زمین، لایه‌ها، کاربری، چیدمان‌ها، بذرِ ۱۵۱)؛ A-260 فاصله‌ها، حدِ شیب، سطحِ صدا، وزن‌های ماتریس و ابعادِ ردِ پا (آموزشی)؛ A-261 دبیِ چشمه، مصرف‌ها و نیازِ آبِ نیروگاه؛ A-262 رسترِ هزینه و حریم‌های صادرات؛ A-263 فهرستِ کاربرانِ زمین (وارسی‌نشده)؛ A-264 زمینِ موقتِ ساخت، هزینهٔ حالتِ کم‌صدا و مسیرهای گله؛ A-265 جزءهای آموزشیِ عدمِ قطعیتِ پیش‌بینیِ متقابل. همه ساختگی یا آموزشی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-050 نقشه‌برداری، ژئوتکنیک و آب‌شناسیِ ساختگاه؛ U-051 بررسیِ یک‌سالهٔ پرنده و خفاش؛ U-052 وارسیِ مالکیت و حقوقِ عرفی با کاربران؛ U-053 منبعِ آب و مجوز؛ U-054 ظرفیت و بیِ پستِ شبکه و موافقتِ مسیر؛ U-055 ارزیابیِ هوانوردی و رادار. U-049 (تغییرِ مکانیِ باد) اکنون برای W2b کوچک است (دشت، نزدیکِ دکل) اما برای یال بزرگ.\nتصمیم D-018: چیدمانِ مقدماتیِ W2b با بلوکِ خورشیدیِ شرقی، پستِ میانی و دالانِ پنج‌درصدِ صادرات پایهٔ بررسی‌ها و مشورت است؛ W1 تا بررسیِ پرنده و اندازه‌گیری روی یال در انتظار می‌ماند؛ هیچ چیدمانی پیش از بستنِ ردیف‌های C-01 تا C-03 و C-10 تثبیت نمی‌شود.\nدفترِ سندها (جدول 2.18): پنج ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-summary",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-summary",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.22 جمع‌بندی",
    "text": "14.22 جمع‌بندی\n\nغربالگری پیش از تعهد چیزهایی را پیدا می‌کند که نقشهٔ باد نشان نمی‌دهد: کاربرانِ رسمی و عرفی، آب، طبیعت، میراث و شبکه؛ هر لایه منبع، تاریخ و دقت دارد و هر قید ردیفی در دفترِ قیدها (بخش 14.2).\nزمینِ قابلِ ساخت پس از فاصله‌ها و شیب برای توربین 4,304 و برای خورشیدی 4,828 ha است؛ قیدها هم‌پوشانی دارند و مقدارها آموزشی‌اند (مثال 14.4).\nآبِ چشمه در ژوئن تا سپتامبر برای مصرف‌های موجود هم کم است؛ نیروگاه نباید از آن بردارد (مثال 14.5).\nیال با افزایشِ تندی حدودِ 16 % انرژیِ بیشتر و دنبالهٔ کم دارد اما پنج توربین را کنارِ آشیانه می‌گذارد: ایرادِ کشنده تا بررسیِ پرنده (مثال 14.22).\nفاصلهٔ ردیف‌ها مصالحه است؛ مدلِ دنبالهٔ «همه یا هیچ» با بخش‌های درشتِ جهت پرش می‌کند و نتیجه نباید به بخش‌بندی بستگی داشته باشد (مثال 14.9).\nسکونتگاهِ فصلی در نقشهٔ ثبتی نیست اما بیشترین صدا و سوسو را می‌گیرد؛ W2b توربین‌ها را از آن دور کرد و انرژی را هم بیشتر کرد (مثال 14.29).\nدالانِ صادرات، نه خط: کم‌هزینه‌ترین مسیر 7.06 km در دالانِ 784 ha؛ وزن‌ها داوری‌اند و مسیر لبهٔ نواحیِ گران را دنبال می‌کند (بخش 14.12).\nمشورتِ زودهنگام یعنی پاسخِ مردم چیدمان را عوض کند؛ پرهیز از جابه‌جایی اصل است (بخش 14.14).\n\n\n14.22.1 واژگانِ فصلِ ۱۴\n\n\n\nجدول 14.8: واژگانِ فصلِ ۱۴\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nغربالگریِ ساختگاه\nsite screening\n\n\n\nریزجانمایی\nmicro-siting\n\n\n\nلایهٔ مکانی، دستگاهِ مختصات\nspatial layer, coordinate reference system\n\n\n\nتفکیکِ مکانی\nspatial resolution\n\n\n\nمدلِ رقومیِ زمین\ndigital terrain model\nDTM\n\n\nشیب، جهتِ شیب\nslope, aspect\n\n\n\nافزایشِ تندی روی تپه\nspeed-up over a hill\n\n\n\nفاصله، حریم\nsetback, buffer\n\n\n\nزمینِ قابلِ ساخت\nbuildable area\n\n\n\nمالکیتِ رسمی، کاربریِ عرفی\nformal tenure, customary use\n\n\n\nحقِ عبور، حقِ ارتفاق\nright of way, easement\n\n\n\nایرادِ کشنده\nfatal flaw\n\n\n\nپرچمِ قرمز و کهربایی\nred and amber flags\n\n\n\nدفترِ قیدها\nconstraint register\n\n\n\nتلاطمِ افزوده، تلاطمِ مؤثر\nadded turbulence, effective turbulence\n\n\n\nضریبِ پوششِ زمین\nground coverage ratio\nGCR\n\n\nسایهٔ توربین روی خورشیدی\nturbine shadow on PV\n\n\n\nکابلِ جمع‌آوری، رشتهٔ شعاعی\ncollector cable, radial string\n\n\n\nدرختِ پوشای کمینه\nminimum spanning tree\n\n\n\nسکوی جرثقیل\ncrane pad\n\n\n\nبرداشت و ریختن\ncut and fill\n\n\n\nآبرو، گذرگاهِ سیل‌پذیر\nculvert, flood-proof crossing\n\n\n\nترازِ توانِ صوت، ترازِ فشارِ صوت\nsound power level, sound pressure level\ndB(A)\n\n\nسوسوی سایه\nshadow flicker\n\n\n\nبدترین حالت، حالتِ مورد انتظار\nworst case, expected case\n\n\n\nارزیابیِ مانعِ هوانوردی\naviation obstacle evaluation\n\n\n\nرسترِ هزینه\ncost raster\n\n\n\nکم‌هزینه‌ترین مسیر\nleast-cost path\n\n\n\nهزینهٔ انباشته\naccumulated cost\n\n\n\nدالانِ مسیر\nroute corridor\n\n\n\nگذرگاه (در مسیرِ خط)\ncrossing\n\n\n\nنقشه‌برداریِ مشارکتی\nparticipatory mapping\n\n\n\nگروه‌های آسیب‌پذیر\nvulnerable groups\n\n\n\nجابه‌جاییِ فیزیکی و اقتصادی\nphysical and economic displacement\n\n\n\nرویهٔ یافتهٔ تصادفی\nchance-find procedure\n\n\n\nسازوکارِ شکایت\ngrievance mechanism\n\n\n\nردِ پا\nfootprint",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-assess",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-assess",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.23 ارزیابیِ پلکانی",
    "text": "14.23 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند لایه‌های ساختگاه را با منبع و دقت جمع کند، قیدها و زمینِ قابلِ ساخت را بسازد، چیدمانِ باد و خورشیدی را با دنباله، تلاطم، سایه، کابل، راه، صدا، سوسو و طبیعت بسنجد، گزینه‌ها را با ایرادِ کشنده و ماتریس مقایسه کند، دالانِ صادرات بسازد، کاربرانِ زمین را زود بشناسد و مشورت را برنامه‌ریزی کند. پاسخ‌ها در بخش 14.24 آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.\n\n14.23.1 پلهٔ ۱: مبانی\n\nتمرین 14.1 شیبِ زمینی که در 150 m افقی 9 m بالا می‌رود چند درصد است؟\n\n\nتمرین 14.2 فاصلهٔ «۱٫۱ برابرِ ارتفاعِ نوک» را برای توپیِ 120 m و روتورِ 160 m حساب کنید.\n\n\nتمرین 14.3 مساحتِ چندضلعیِ \\((0,0)\\)، \\((1200,0)\\)، \\((1000,800)\\) و \\((0,800)\\) متر را به هکتار بیابید.\n\n\nتمرین 14.4 ضریبِ پوششِ زمین برای میزِ دو ماژولِ 2.278 m و گامِ 9.1 m چیست؟\n\n\nتمرین 14.5 کمبودِ تندیِ دنباله را در 8D با \\(C_T = 0.75\\) و \\(k = 0.05\\) حساب کنید.\n\n\nتمرین 14.6 تلاطمِ افزوده را در 4D با \\(C_T = 0.6\\) حساب کنید.\n\n\nتمرین 14.7 ترازِ صدای یک توربینِ 106 dB(A) در 800 m چیست؟\n\n\nتمرین 14.8 ترازهای 38، 35 و 33 dB(A) را جمع کنید.\n\n\nتمرین 14.9 طولِ سایهٔ نوکِ پرهٔ 175 mی را در ارتفاعِ 15°ِ خورشید بیابید.\n\n\nتمرین 14.10 افزایشِ آموزشیِ تندی روی تپه‌ای به ارتفاعِ 25 m و طولِ 600 m چیست؟\n\n\nتمرین 14.11 حجمِ برداشتِ سکوی 50 × 35 m روی شیبِ 8 % چیست؟\n\n\nتمرین 14.12 طولِ درختِ پوشای کمینهٔ نقطه‌های \\((0,0)\\)، \\((3,0)\\) و \\((3,4)\\) کیلومتر چیست؟\n\n\nتمرین 14.13 صعودِ 45 m با شیبِ 8 % دست‌کم چند متر راه می‌خواهد؟\n\n\nتمرین 14.14 25 m³ آب در روز چند لیتر بر ثانیه است؟\n\n\nتمرین 14.15 زمینِ 30 MWp با 14.1 ha شیشه، ضریبِ پوششِ 0.40 و ضریبِ 1.25 چیست؟\n\n\nتمرین 14.16 سوسوی مورد انتظار از 112 ساعت بدترین حالت با ضریب‌های 0.7، 0.8 و 0.5 چیست؟\n\n\nتمرین 14.17 فاصلهٔ راستِ \\((2,1)\\) تا \\((5,5)\\) کیلومتر چیست؟\n\n\nتمرین 14.18 شیبِ 10° چند درصد است؟\n\n\nتمرین 14.19 ارتفاعِ نوکِ پره بالای دریا برای توربینی روی زمینِ 1262 m چیست؟\n\n\nتمرین 14.20 غربالگری و ریزجانمایی را تعریف کنید.\n\n\nتمرین 14.21 سه پرسشِ هر لایهٔ مکانی را بنویسید.\n\n\nتمرین 14.22 سه لایهٔ دسترسی به زمین را نام ببرید.\n\n\nتمرین 14.23 چهار دلیلِ فاصله‌گذاری را بنویسید.\n\n\nتمرین 14.24 ایرادِ کشنده را تعریف کنید.\n\n\nتمرین 14.25 درختِ پوشای کمینه چرا حدِ پایینِ طولِ کابل است؟\n\n\nتمرین 14.26 سوسوی سایه و حالتِ بدترین را تعریف کنید.\n\n\nتمرین 14.27 رسترِ هزینه چیست؟\n\n\nتمرین 14.28 دالانِ مسیر را تعریف کنید.\n\n\nتمرین 14.29 نقشه‌برداریِ مشارکتی چیست؟\n\n\nتمرین 14.30 رویهٔ یافتهٔ تصادفی چیست؟\n\n\nتمرین 14.31 یک درجهٔ طول در عرضِ 34° چند کیلومتر است؟\n\n\nتمرین 14.32 اگر مساحت را در عرضِ 34° با درجه حساب کنید چقدر خطا می‌کنید؟\n\n\nتمرین 14.33 گامِ ردیف روی شیبِ 4 % رو به شمال با همان زاویهٔ حدیِ طرحِ هموار چیست؟\n\n\nتمرین 14.34 ترازِ یک توربینِ 106 dB(A) در 575 m چیست؟\n\n\nتمرین 14.35 هزینهٔ حالتِ شب برای پنج از دوازده توربین در هفت ماه با 1.81 % سالانه چیست؟\n\n\nتمرین 14.36 قطع‌شدگی چیست؟\n\n\nتمرین 14.37 عدمِ قطعیتِ آموزشیِ پیش‌بینیِ متقابل برای توربینی 2 km دور و 30 m بالاتر از دکل چیست؟\n\n\nتمرین 14.38 شعاعِ خطرِ یخ را برای روتورِ 160 m و توپیِ 120 m با قاعدهٔ سرانگشتی حساب کنید.\n\n\nتمرین 14.39 منطقهٔ دیدِ نظری را تعریف کنید.\n\n\n\n14.23.2 پلهٔ ۲: تحلیل\n\nتمرین 14.40 زمینِ قابلِ ساخت برای توربین و خورشیدی را بنویسید و بزرگ‌ترین قیدهای هر کدام را نام ببرید.\n\n\nتمرین 14.41 ردهٔ شیبِ زمینِ پروژه را بنویسید.\n\n\nتمرین 14.42 اثرِ تفکیکِ مدلِ زمین را بر بیشترین شیب بنویسید.\n\n\nتمرین 14.43 کمبودِ آبِ چشمه را در فصلِ خشک بنویسید و پیامدش را برای نیروگاه بگویید.\n\n\nتمرین 14.44 انرژی و تلفِ دنبالهٔ W1 و W2 را بنویسید.\n\n\nتمرین 14.45 سهمِ تپه در انرژیِ یال چقدر است؟\n\n\nتمرین 14.46 تلاطمِ مؤثر را در 4D و 6D با منحنیِ طراحی مقایسه کنید.\n\n\nتمرین 14.47 زمینِ بلوکِ خورشیدی را از شیشه تا حصار بنویسید.\n\n\nتمرین 14.48 طولِ درخت و رشته‌های دو چیدمان را مقایسه کنید.\n\n\nتمرین 14.49 طول و تندترین شیبِ راهِ دو چیدمان را بنویسید.\n\n\nتمرین 14.50 خاک‌برداریِ سکوهای دو چیدمان را بنویسید.\n\n\nتمرین 14.51 صدا در چادرها را برای سه چیدمان بنویسید.\n\n\nتمرین 14.52 سوسو در چادرها را برای سه چیدمان بنویسید.\n\n\nتمرین 14.53 فاصلهٔ W1 تا آشیانه را بنویسید.\n\n\nتمرین 14.54 ویژگی‌های W2b را بنویسید.\n\n\nتمرین 14.55 سه مسیرِ صادرات را مقایسه کنید.\n\n\nتمرین 14.56 مساحتِ دالان را برای چهار حاشیه بنویسید.\n\n\nتمرین 14.57 اثرِ وزنِ کشاورزی بر مسیر را بنویسید.\n\n\nتمرین 14.58 ردِ پای گله‌داران و مرتعِ دولتی را بنویسید.\n\n\nتمرین 14.59 مسیرِ صادرات چقدر از نوارها فاصله دارد و چرا؟\n\n\nتمرین 14.60 چرا سکونتگاهِ فصلی در غربالگریِ نقشه‌ای گم می‌شود؟\n\n\nتمرین 14.61 چرا W2b انرژیِ بیشتری از W2 دارد؟\n\n\nتمرین 14.62 چرا سوسوی W2 بخشی بیرون از فصلِ چادرهاست؟\n\n\nتمرین 14.63 چرا مدلِ «همه یا هیچ» با بخش‌های درشت پرش می‌کند؟\n\n\nتمرین 14.64 چرا نخستین اجرای برنامهٔ راه شیبِ 28 % نشان داد؟\n\n\nتمرین 14.65 دالانِ پنج‌درصد چه انتخابی را باز می‌گذارد؟\n\n\nتمرین 14.66 چرا سهمِ مساحت همهٔ اثرِ زمین را نشان نمی‌دهد؟\n\n\nتمرین 14.67 چرا بلوکِ خورشیدی در این ساختگاه از سایهٔ توربین در امان است؟\n\n\nتمرین 14.68 چرا رشته‌های یال بلندترند؟\n\n\nتمرین 14.69 چرا افزایشِ تندیِ یال پیش از اندازه‌گیری قابلِ تکیه نیست؟\n\n\nتمرین 14.70 حجمِ تسطیحِ بلوکِ خورشیدی روی صفحهٔ برازش‌شده را بنویسید و تفسیر کنید.\n\n\nتمرین 14.71 زمینِ موقتِ ساخت و مسیرِ جرثقیلِ W2b را بنویسید.\n\n\nتمرین 14.72 حالتِ کم‌صدا برای W2 و W2b چه نتیجه‌ای داشت؟\n\n\nتمرین 14.73 طولِ رشته‌ها کنارِ راه و راست را مقایسه کنید.\n\n\nتمرین 14.74 نتیجهٔ پله‌پله کردن را بنویسید و بگویید چه چیزی آن را متوقف کرد.\n\n\nتمرین 14.75 نتیجهٔ چرخاندنِ چیدمان را بنویسید.\n\n\nتمرین 14.76 گذرِ مسیرهای گله از راه‌ها را بنویسید.\n\n\nتمرین 14.77 چرا خطِ 40 dB(A)ِ مزرعه از یک توربین دورتر است؟\n\n\nتمرین 14.78 عدمِ قطعیتِ پیش‌بینیِ متقابل را برای W1 و W2b بنویسید و مقایسه کنید.\n\n\nتمرین 14.79 منطقهٔ یخِ W2b چه چیزهایی را در بر می‌گیرد؟\n\n\nتمرین 14.80 از غربِ یال چند توربینِ هر چیدمان دیده می‌شود و چرا؟\n\n\nتمرین 14.81 میانگینِ کابلِ جریانِ مستقیم را برای سه چیدمانِ ایستگاه بنویسید.\n\n\nتمرین 14.82 طولِ وزن‌دارِ جای انتخاب‌شده و بهترینِ پست را بنویسید.\n\n\n\n14.23.3 پلهٔ ۳: کاربرد\n\nتمرین 14.83 ارزشِ انرژیِ بیشترِ W1 نسبت به W2b با 50 u/MWh چیست و چرا تصمیم را عوض نمی‌کند؟\n\n\nتمرین 14.84 ارزشِ W2b نسبت به W2 چیست؟\n\n\nتمرین 14.85 W2b چقدر کابلِ بیشتر از W2 دارد؟\n\n\nتمرین 14.86 مسیرِ کم‌هزینه چقدر از جنوبی کوتاه‌تر است؟\n\n\nتمرین 14.87 آبِ ساخت با کامیونِ 20 m³ی چند بار حمل می‌خواهد؟\n\n\nتمرین 14.88 چند درصدِ بلوکِ خورشیدی پر می‌شود؟\n\n\nتمرین 14.89 ردیف‌های 8D به‌جای 4D چقدر انرژی می‌افزایند؟\n\n\nتمرین 14.90 از 3D تا 8D میانِ ردیف‌ها چقدر انرژی افزوده می‌شود؟\n\n\nتمرین 14.91 مالکِ مزرعهٔ ۱ با راهِ دسترسی از زمینش مخالف است. سه گزینه بنویسید.\n\n\nتمرین 14.92 مرجعِ محلی فاصلهٔ خانه را 800 m اعلام می‌کند. کدام بخش‌ها دوباره اجرا می‌شوند؟\n\n\nتمرین 14.93 بررسیِ پرنده نشان می‌دهد آشیانه دو سال است خالی است. چه می‌کنید؟\n\n\nتمرین 14.94 گله‌داران می‌گویند مسیرِ گله از وسطِ بلوکِ خورشیدی می‌گذرد. پاسخِ طراحی را بنویسید.\n\n\nتمرین 14.95 شبکه می‌گوید پستِ 132 kV بیِ خالی ندارد. اثر بر این فصل؟\n\n\nتمرین 14.96 بلوکِ خورشیدی ناچار 500 m شمالِ توربینی است. چه مطالعه‌ای لازم است؟\n\n\nتمرین 14.97 پیمانکارِ حمل می‌گوید پیچی در ورودی برای پره کافی نیست. گزینه‌ها؟\n\n\nتمرین 14.98 یک گورستانِ ناشناخته در مسیرِ راه گزارش می‌شود. گام‌ها؟\n\n\nتمرین 14.99 برای جلسه با روستا دربارهٔ آب، چه اطلاعاتی می‌برید؟\n\n\nتمرین 14.100 برای مالکانِ نوارها دربارهٔ خطِ صادرات چه می‌گویید و چه می‌پرسید؟\n\n\nتمرین 14.101 صدای W2b در چادرها 37.7 dB(A) است. چه مطالعه‌ای لازم است؟\n\n\nتمرین 14.102 تصویرِ ماهواره‌ایِ تازه یک ساختمانِ نو در 500 mِ W2b نشان می‌دهد. چه می‌کنید؟\n\n\nتمرین 14.103 اختلافِ 40 GWh یال و دشت را برای سرمایه‌گذار توضیح دهید.\n\n\nتمرین 14.104 سه گزینهٔ آبِ ساخت را با هم مقایسه کنید.\n\n\nتمرین 14.105 برای جادهٔ دسترسیِ W2b، گذرگاهِ وادی را طراحیِ مفهومی کنید.\n\n\nتمرین 14.106 چرا سازوکارِ شکایت پیش از کار در ساختگاه راه می‌افتد؟\n\n\nتمرین 14.107 دفترِ قیدها کدام ردیف را پس از نقشه‌برداری می‌بندد و کدام را نه؟\n\n\nتمرین 14.108 حریمِ وادی پس از مطالعه 60 m اعلام می‌شود. با مثال 14.16 چه می‌کنید؟\n\n\nتمرین 14.109 مرجع حدِ شبانهٔ 35 dB(A) را برای چادرها اعلام می‌کند. گزینه‌ها برای W2b؟\n\n\nتمرین 14.110 پیمانکار می‌خواهد کلِ بلوکِ خورشیدی را تسطیح کند. پاسخ دهید.\n\n\nتمرین 14.111 محوطهٔ مرکزیِ ساخت را کجا پیشنهاد می‌دهید و چرا؟\n\n\nتمرین 14.112 یک خانوادهٔ گله‌دار چادرشان را امسال جای دیگری زده‌اند. کدام تحلیل‌ها دوباره اجرا می‌شوند؟\n\n\nتمرین 14.113 برای کابلِ کنارِ راه یک میان‌بر پیشنهاد کنید و شرطش را بنویسید.\n\n\nتمرین 14.114 سرمایه‌گذار می‌گوید «یال اگر پرنده مشکلی نداشت بهتر است». با پیش‌بینیِ متقابل پاسخ دهید.\n\n\nتمرین 14.115 یک شبانِ گله در روزهای یخ‌زدگی از کنارِ توربین‌ها می‌گذرد. اقدام‌ها؟\n\n\nتمرین 14.116 مدیر می‌خواهد ایستگاه‌ها کنارِ راهِ اصلی باشند «تا نگهداری آسان شود». پاسخ دهید.\n\n\nتمرین 14.117 اگر وزنِ خطِ 132 kV سه باشد، بهینهٔ پست به کدام سو می‌رود؟\n\n\nتمرین 14.118 زمینِ میانِ ردیف‌های W2b برای خورشیدی پس از قیدها چقدر است؟\n\n\nتمرین 14.119 بلوکِ خورشیدیِ میانِ ردیف‌ها را با بلوکِ شرقی مقایسه کنید.\n\n\n\n14.23.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 14.120 روشی برای غربالگریِ خودکارِ زمینِ قابلِ ساخت با فاصله‌های پارامتری طراحی کنید.\n\n\nتمرین 14.121 آزمون‌هایی برای least_cost_path و cost_distance بنویسید.\n\n\nتمرین 14.122 آزمایشی برای نشان دادنِ اثرِ بخش‌بندیِ جهت بر تلفِ دنباله طراحی کنید.\n\n\nتمرین 14.123 رسترِ هزینهٔ صادرات را با وزن‌های توافقی و حریمِ لبه طراحی کنید.\n\n\nتمرین 14.124 قالبِ دفترِ قیدها را با ستون‌ها و قاعدهٔ بستن طراحی کنید.\n\n\nتمرین 14.125 برنامهٔ بررسی‌های میدانی پیش از تثبیت را با ترتیب و مدت بنویسید.\n\n\nتمرین 14.126 الگوریتمی برای بهینه‌سازیِ چیدمان با قیدها پیشنهاد کنید.\n\n\nتمرین 14.127 محاسبهٔ سوسوی مورد انتظار را با دادهٔ ساعتیِ بسته طراحی کنید.\n\n\nتمرین 14.128 ماتریسِ وزنیِ سه‌گزینه‌ای با آزمونِ حساسیتِ وزن‌ها طراحی کنید.\n\n\nتمرین 14.129 برنامهٔ نقشه‌برداریِ مشارکتی با گله‌داران را طراحی کنید.\n\n\nتمرین 14.130 روشی برای برآوردِ ردِ پای راه و کابل با مسیرِ واقعی (نه راست) طراحی کنید.\n\n\nتمرین 14.131 فهرستِ وارسیِ جای پستِ نیروگاه را بنویسید.\n\n\nتمرین 14.132 برای انتخابِ میانِ شمال و جنوبِ نوارها، چه داده‌ای جمع می‌کنید؟\n\n\nتمرین 14.133 گزارشِ غربالگری (PLP-GEN-REP-0006) را سرفصل‌بندی کنید.\n\n\nتمرین 14.134 روشی برای پایشِ اثرِ چاهِ نیروگاه بر چشمه طراحی کنید.\n\n\nتمرین 14.135 رابطِ این فصل با فصلِ ۱۵ (مدلِ تولید) را تعریف کنید.\n\n\nتمرین 14.136 پرونده‌ای برای درخواستِ ارزیابیِ هوانوردی آماده کنید.\n\n\nتمرین 14.137 روشِ ثبتِ مشورت‌ها و پیگیریِ پاسخ‌ها را طراحی کنید.\n\n\nتمرین 14.138 طرحی برای کاهشِ سوسو در چادرها با توقفِ توربین بنویسید.\n\n\nتمرین 14.139 ستون‌های جدولِ مقایسهٔ چیدمان را برای پروژهٔ واقعی کامل کنید.\n\n\nتمرین 14.140 روشی برای ساختنِ نقشهٔ صدا با حالت‌های مختلفِ هر توربین طراحی کنید.\n\n\nتمرین 14.141 آزمونی برای معادلهٔ 14.3 بنویسید.\n\n\nتمرین 14.142 جست‌وجوی خودکارِ جابه‌جاییِ ردیف را با قیدها طراحی کنید.\n\n\nتمرین 14.143 فرادادهٔ لایهٔ «مسیرهای گله» را بنویسید.\n\n\nتمرین 14.144 برنامهٔ پایشِ پس از ساخت را برای چادرها و چشمه بنویسید.\n\n\nتمرین 14.145 روشِ ساختنِ منطقهٔ دید با ساختمان‌ها و درختان را طراحی کنید.\n\n\n\n14.23.5 پلهٔ ۵: تسلط\n\nتمرین 14.146 D-018 را در برابرِ «یال با انرژیِ بیشتر» دفاع کنید.\n\n\nتمرین 14.147 برنامهٔ بستنِ U-052 را بنویسید.\n\n\nتمرین 14.148 بازبین می‌گوید «زمینِ قابلِ ساخت زیاد است، پس زمین مسئله نیست». پاسخ دهید.\n\n\nتمرین 14.149 فرض کنید گله‌داران با هیچ چیدمانی روی چرای عرفی موافق نیستند. گزینه‌ها و مرزها را بنویسید.\n\n\nتمرین 14.150 نقشِ رسترِ هزینه در یک تصمیمِ عمومی را نقد کنید.\n\n\nتمرین 14.151 دو پروژهٔ فرضی را مقایسه کنید: یکی که پیش از غربالگری زمین خرید و یکی که پس از آن.\n\n\nتمرین 14.152 سه درسِ این فصل را که بیشترین اثر را بر هزینهٔ پروژه دارند مرتب کنید.\n\n\nتمرین 14.153 برای یک غیرمهندس توضیح دهید چرا نیروگاه چادرهای فصلی را «دیر» دید.\n\n\nتمرین 14.154 ارزشِ دکلِ دوم روی یال را از سمتِ این فصل برآورد کنید.\n\n\nتمرین 14.155 خلاصهٔ دفاعِ فصلِ ۱۴ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.\n\n\nتمرین 14.156 نشان دهید اثرهای اجتماعی و انرژی همیشه در تضاد نیستند.\n\n\nتمرین 14.157 اگر قانونِ کشور حدِ سوسو نداشته باشد، پروژه چه می‌کند؟\n\n\nتمرین 14.158 فهرستِ مدارکی را که این فصل برای مهندسِ مستقل آماده می‌کند بنویسید.\n\n\nتمرین 14.159 یک ریسکِ باز که در این فصل دیده نشده را پیدا و ردیفش را در دفترِ قیدها بنویسید.\n\n\nتمرین 14.160 برای «جادهٔ موجود» به‌عنوانِ دسترسی، پرسش‌های پیمانکارِ حمل را فهرست کنید.\n\n\nتمرین 14.161 نشان دهید چرا بهینهٔ چیدمان روی مرزِ یک قید نشست و این برای دقتِ قیدها چه معنایی دارد.\n\n\nتمرین 14.162 برای مدیرِ پروژه توضیح دهید چرا کابلِ بلندترِ کنارِ راه انتخابِ بهتری است.\n\n\nتمرین 14.163 یک تصمیمِ این فصل را پیدا کنید که بدونِ گفت‌وگو با مردم نمی‌شد گرفت و دلیل بیاورید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/14-site-screening-micrositing.html#sec-ch14-solutions",
    "href": "chapters/14-site-screening-micrositing.html#sec-ch14-solutions",
    "title": "14  غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی",
    "section": "14.24 پاسخ‌نامه و راه‌حل‌ها",
    "text": "14.24 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ solutions می‌سازد (سطرهای P01 به بعد در بخش 14.24.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 14.1. 6.0 % (P01).\n\n\nحل. تمرین 14.2. نوک 200 m، فاصله 220 m (P02).\n\n\nحل. تمرین 14.3. 88 ha (P03).\n\n\nحل. تمرین 14.4. 0.50 (P04).\n\n\nحل. تمرین 14.5. 0.154 (P05).\n\n\nحل. تمرین 14.6. 0.178 (P06).\n\n\nحل. تمرین 14.7. 36.0 dB(A) (P07).\n\n\nحل. تمرین 14.8. 40.6 dB(A) (P08).\n\n\nحل. تمرین 14.9. 653 m (P09).\n\n\nحل. تمرین 14.10. 8.3 % (P10).\n\n\nحل. تمرین 14.11. 875 m³ در هر سو (P11).\n\n\nحل. تمرین 14.12. 7 km (P12).\n\n\nحل. تمرین 14.13. حدودِ 562 m (P13).\n\n\nحل. تمرین 14.14. 0.29 L/s (P14).\n\n\nحل. تمرین 14.15. 44 ha (P15).\n\n\nحل. تمرین 14.16. 31 ساعت (P16).\n\n\nحل. تمرین 14.17. 5 km (P18).\n\n\nحل. تمرین 14.18. 17.6 % (P19).\n\n\nحل. تمرین 14.19. 1437 m (P47).\n\n\nحل. تمرین 14.20. معیار: پیدا کردنِ قیدها پیش از تعهد؛ جای دقیقِ هر جزء در زمینِ مانده (بخش 14.2.1).\n\n\nحل. تمرین 14.21. منبع، زمان، دقت (بخش 14.2.2).\n\n\nحل. تمرین 14.22. مالکیتِ رسمی، حقِ استفادهٔ رسمی، کاربریِ عرفی (بخش 14.2.5).\n\n\nحل. تمرین 14.23. صدا و سوسو، ایمنیِ افتادن و پرتابِ یخ، حفاظتِ طبیعت و آب، میراث (بخش 14.2.6).\n\n\nحل. تمرین 14.24. قیدی که تا شاهدِ خلاف، گزینه را ناممکن می‌کند (بخش 14.11.2).\n\n\nحل. تمرین 14.25. کوتاه‌ترین شبکهٔ وصل‌کنندهٔ همه؛ ظرفیتِ کابل و راه را نمی‌بیند (بخش 14.5.6).\n\n\nحل. تمرین 14.26. سایهٔ متحرکِ پره؛ روتورِ همیشه چرخان و رو به خورشید و آسمانِ صاف (بخش 14.8.5).\n\n\nحل. تمرین 14.27. هزینهٔ هر متر خط در هر سلول، عددی‌شدهٔ داوری‌ها (بخش 14.12.2).\n\n\nحل. تمرین 14.28. سلول‌هایی که بهترین مسیرِ گذرنده از آن‌ها تا حاشیهٔ معین گران‌تر از بهترین است (بخش 14.12.3).\n\n\nحل. تمرین 14.29. ساختنِ نقشهٔ کاربری با خودِ کاربران (بخش 14.14.1).\n\n\nحل. تمرین 14.30. توقفِ کار، حفاظتِ محل، خبر به متخصص (بخش 14.14.5).\n\n\nحل. تمرین 14.31. 92.3 km (P49).\n\n\nحل. تمرین 14.32. حدودِ +21 % (P50).\n\n\nحل. تمرین 14.33. 13.43 m، ضریبِ پوششِ 0.339 (P51).\n\n\nحل. تمرین 14.34. 39.9 dB(A) (P54).\n\n\nحل. تمرین 14.35. 0.44 % (P60).\n\n\nحل. تمرین 14.36. جدا افتادنِ دو بخشِ یک زمین یا مسیر (بخش 14.15.1).\n\n\nحل. تمرین 14.37. 4.5 % (P61).\n\n\nحل. تمرین 14.38. 420 m (P63).\n\n\nحل. تمرین 14.39. نقشهٔ شمارِ توربین‌های در خطِ دید از هر نقطه با زمینِ برهنه (بخش 14.10.1).\n\n\nحل. تمرین 14.40. 4,304 و 4,828 ha؛ خانه، خط، راه؛ شیب و وادی (P21).\n\n\nحل. تمرین 14.41. 81.9 % زیرِ 2 %، 5.0 % بالای 10 % (P22).\n\n\nحل. تمرین 14.42. 15.3 % در برابرِ 13.2 % (P23).\n\n\nحل. تمرین 14.43. −0.5 تا −2.0 L/s؛ بی برداشت (P24).\n\n\nحل. تمرین 14.44. 236.9 (0.50 %) و 193.1 GWh (5.85 %) (P25).\n\n\nحل. تمرین 14.45. حدودِ 16 % (P26).\n\n\nحل. تمرین 14.46. 0.197 بالای و 0.169 زیرِ 0.184 (P27).\n\n\nحل. تمرین 14.47. 28.2، 70.5 و 88 ha (P28).\n\n\nحل. تمرین 14.48. 9.32/8.91 و 18.21/12.63 km (P29).\n\n\nحل. تمرین 14.49. 9.50 km (12.4 %) و 9.90 km (6.4 %) (P30).\n\n\nحل. تمرین 14.50. 2,174 و 522 m³ (P31).\n\n\nحل. تمرین 14.51. 34.9، 45.4 و 37.7 dB(A) (P32).\n\n\nحل. تمرین 14.52. 36، 112 و صفر ساعت (P33).\n\n\nحل. تمرین 14.53. پنج توربین درونِ یک کیلومتر، نزدیک‌ترین 78 m (P34).\n\n\nحل. تمرین 14.54. 196.9 GWh، دنبالهٔ 4.01 %، رشته‌ها 13.26 km (P35).\n\n\nحل. تمرین 14.55. 6.41 (ممنوع)، 7.06 و 8.72 km (P36).\n\n\nحل. تمرین 14.56. 187، 527، 784 و 1,397 ha (P37).\n\n\nحل. تمرین 14.57. وزنِ یک: 3.42 km مزرعه؛ از دو به بعد صفر (P38).\n\n\nحل. تمرین 14.58. 3.1 و 126 ha (P39).\n\n\nحل. تمرین 14.59. حدودِ 25 m؛ دنبال کردنِ لبه (P40).\n\n\nحل. تمرین 14.60. نقشهٔ ثبتی و تصویرِ فصلِ دیگر آن را ندارند (مثال 14.20).\n\n\nحل. تمرین 14.61. ردیف‌های پله‌پله کمتر پشتِ هم‌اند (مثال 14.29).\n\n\nحل. تمرین 14.62. صبح‌های اواخرِ زمستان و اوایلِ پاییز (مثال 14.21).\n\n\nحل. تمرین 14.63. توربین با چند درجه از دنباله بیرون یا وارد می‌شود (بخش 14.5.2).\n\n\nحل. تمرین 14.64. نمونه‌گیریِ نزدیک‌ترین سلول؛ درون‌یابیِ دوخطی لازم است (بخش 14.8.1).\n\n\nحل. تمرین 14.65. شمال یا جنوبِ نوارها (مثال 14.33).\n\n\nحل. تمرین 14.66. مسیرِ گله، آب، فصل (مثال 14.38).\n\n\nحل. تمرین 14.67. شرق و حدودِ 2.1 km دور (مثال 14.12).\n\n\nحل. تمرین 14.68. یال از پست دور است و هر رشته جدا می‌آید (مثال 14.13).\n\n\nحل. تمرین 14.69. رابطهٔ آموزشی و فاصله از دکل (U-049، مثال 14.2).\n\n\nحل. تمرین 14.70. 283,000 m³ هر سو؛ بی‌دلیل، چون بلوک هموار است (P52).\n\n\nحل. تمرین 14.71. 8.1 ha و 7.20 km (P53).\n\n\nحل. تمرین 14.72. W2 هدف نرسید؛ W2b با پنج توربین (P55).\n\n\nحل. تمرین 14.73. 21.34 و 13.26 km (P56).\n\n\nحل. تمرین 14.74. 196.88 GWh در 1,200 m؛ حریمِ وادی (P57).\n\n\nحل. تمرین 14.75. −2.3 و +0.4 GWh (P58).\n\n\nحل. تمرین 14.76. یک و دو گذر (P59).\n\n\nحل. تمرین 14.77. ترازِ توربین‌ها جمع می‌شود (مثال 14.24).\n\n\nحل. تمرین 14.78. 7.64 و 1.35 % (P62).\n\n\nحل. تمرین 14.79. 476 ha، 7.1 km راهِ داخلی، هیچ سکونتگاه (P64).\n\n\nحل. تمرین 14.80. 12 و 6؛ سایهٔ یال (P65).\n\n\nحل. تمرین 14.81. 579، 215 و 119 m (P67).\n\n\nحل. تمرین 14.82. 27.20 و 25.07، −7.8 % (P68).\n\n\nحل. تمرین 14.83. +40 GWh، حدودِ 2.0 M u در سال (P41)؛ ایرادِ کشنده امتیاز نمی‌گیرد.\n\n\nحل. تمرین 14.84. +3.8 GWh، حدودِ 190 k u در سال (P42).\n\n\nحل. تمرین 14.85. 0.63 km (P43).\n\n\nحل. تمرین 14.86. 1.66 km (P44).\n\n\nحل. تمرین 14.87. 610 بار (P45).\n\n\nحل. تمرین 14.88. 74 % (P46).\n\n\nحل. تمرین 14.89. +7.1 GWh در سال (P48).\n\n\nحل. تمرین 14.90. +10.0 GWh (P17).\n\n\nحل. تمرین 14.91. معیار: مسیرِ دیگر، جبرانِ محصول و توافق، تغییرِ جای ورودی.\n\n\nحل. تمرین 14.92. معیار: زمینِ قابلِ ساخت، چیدمان‌ها، مقایسه، دفترِ قیدها.\n\n\nحل. تمرین 14.93. معیار: بررسیِ کامل‌تر، فصلِ لانه‌گزینی، نظرِ متخصص؛ W1 دوباره سنجیده می‌شود.\n\n\nحل. تمرین 14.94. معیار: راهروی گله، جابه‌جاییِ بلوک، دروازه‌ها، توافق.\n\n\nحل. تمرین 14.95. معیار: پستِ دیگر، دالانِ تازه، بازنگریِ D-018 (C-10).\n\n\nحل. تمرین 14.96. معیار: سایه و سوسو روی ماژول، مدلِ تولید، جای ایستگاه‌ها (مثال 14.12).\n\n\nحل. تمرین 14.97. معیار: بازسازیِ پیچ، ورودیِ دیگر، حملِ تیغه‌بالابر، پرهٔ دوتکه (بخش 14.19).\n\n\nحل. تمرین 14.98. معیار: توقف، حریم، مشورت، تغییرِ مسیر، ثبت (بخش 14.14.5).\n\n\nحل. تمرین 14.99. معیار: نیاز، منبعِ جایگزین، تعهدِ عدمِ برداشت از چشمه، پایش (مثال 14.5).\n\n\nحل. تمرین 14.100. معیار: دالان نه خط، حریم، دسترسی، جبران؛ پرسش دربارهٔ کشت و مسیرها.\n\n\nحل. تمرین 14.101. معیار: مدلِ کامل، صدای زمینه، حدِ مرجع، شب.\n\n\nحل. تمرین 14.102. معیار: بازدید، به‌روزرسانیِ لایه و دفتر، صدا و سوسو.\n\n\nحل. تمرین 14.103. معیار: ایرادِ کشنده، عدمِ قطعیتِ تپه، زمانِ بررسی، گزینهٔ آینده.\n\n\nحل. تمرین 14.104. معیار: چاه با مجوز و پایش، حمل، غبارنشانیِ کم‌آب (مثال 14.5).\n\n\nحل. تمرین 14.105. معیار: آبرو یا گذرگاهِ سیل‌پذیر، مطالعهٔ آب‌شناسی (C-05).\n\n\nحل. تمرین 14.106. معیار: نخستین اثرها (بررسی‌ها، رفت‌وآمد) پیش از ساخت‌اند (مثال 14.40).\n\n\nحل. تمرین 14.107. معیار: C-07 و بخشی از C-05 بله؛ اجتماعی و پرنده نه.\n\n\nحل. تمرین 14.108. معیار: جابه‌جاییِ تا 1,500 m، سودِ 0.4 GWh و صدای کمتر، وارسیِ تالاب.\n\n\nحل. تمرین 14.109. معیار: حالتِ کم‌صدا برای توربین‌های بیشتر، جابه‌جاییِ بیشتر، توافق دربارهٔ جای چادر؛ هزینهٔ انرژی.\n\n\nحل. تمرین 14.110. معیار: بلوک هموار است؛ هزینه، گرد و غبار، فرسایش؛ تسطیحِ موضعی (مثال 14.15).\n\n\nحل. تمرین 14.111. معیار: نزدیکِ پست و راهِ اصلی، دور از مسیرِ گله و چادرها، بیرون از سیل.\n\n\nحل. تمرین 14.112. معیار: صدا، سوسو، گذرها، زمان‌بندی؛ نقشهٔ صدا پاسخِ سریع می‌دهد.\n\n\nحل. تمرین 14.113. معیار: زمینِ بی‌کاربری، بی گذر از مسیرِ گله، توافق، صرفه در طول.\n\n\nحل. تمرین 14.114. معیار: 7.6 % عدمِ قطعیتِ تندی، P90 پایین، اندازه‌گیری روی یال (مثال 14.7).\n\n\nحل. تمرین 14.115. معیار: آشکارسازیِ یخ، توقف، اطلاع‌رسانی، تابلو، زمان (مثال 14.28).\n\n\nحل. تمرین 14.116. معیار: کابلِ جریانِ مستقیم پنج برابر، تلف و افتِ ولتاژ؛ مصالحه با راه (مثال 14.35).\n\n\nحل. تمرین 14.117. معیار: به سوی پستِ شبکه؛ جست‌وجو را دوباره اجرا کنید (مثال 14.36).\n\n\nحل. تمرین 14.118. 286 ha، 154 ha بیرون از چرای عرفی (P69).\n\n\nحل. تمرین 14.119. معیار: کابل و زمین در برابرِ حصار نزدیکِ گله‌داران، یخ، سایه، نگهداری (مثال 14.37).\n\n\nحل. تمرین 14.120. معیار: لایه‌ها، فاصله‌های پارامتری، شیب، گزارشِ قیدِ تعیین‌کننده، ثبت.\n\n\nحل. تمرین 14.121. معیار: مسیرِ راست روی هزینهٔ یکسان، دیوار با شکاف، جمعِ دو رستر روی مسیر برابرِ کمینه.\n\n\nحل. تمرین 14.122. معیار: ۱۰، ۵ و ۲ درجه، همان چیدمان، مقایسه (مثال 14.9).\n\n\nحل. تمرین 14.123. معیار: لایه‌ها، وزن‌ها با ذی‌نفعان، حریمِ مزرعه، آزمونِ حساسیت.\n\n\nحل. تمرین 14.124. معیار: شناسه، قید، منبع، وضعیت، مالک، راهِ بستن، اثر بر، بازنگری (جدول 14.5).\n\n\nحل. تمرین 14.125. معیار: پرنده یک سال، نقشه‌برداری، ژئوتکنیک، آب، میراث، اجتماعی (بخش 14.2.8).\n\n\nحل. تمرین 14.126. معیار: هدفِ انرژی و هزینه، قیدِ فاصله و زمین، جست‌وجوی محلی، وارسی با مدلِ کامل.\n\n\nحل. تمرین 14.127. معیار: ساعت‌های آفتابی از تابش، کارکرد از باد، جهتِ روتور از جهتِ باد.\n\n\nحل. تمرین 14.128. معیار: امتیازِ خطی، تغییرِ وزن‌ها، رتبه‌های پایدار، گزارش (مثال 14.31).\n\n\nحل. تمرین 14.129. معیار: زمان در فصلِ حضور، زبان، زنان و جوانان، نقشه‌ها، ثبت و بازگرداندن.\n\n\nحل. تمرین 14.130. معیار: کم‌هزینه‌ترین مسیر روی رسترِ ساخت، پهنا، اشتراکِ راه و کابل.\n\n\nحل. تمرین 14.131. معیار: میانِ دو بلوک، هموار، بیرون از سیل، دسترسی، سوی صادرات، خاک (بخش 14.12.1).\n\n\nحل. تمرین 14.132. معیار: مالکان، خاک، دسترسی، گذرگاه‌ها، دید و منظر.\n\n\nحل. تمرین 14.133. معیار: پنجره، لایه‌ها، قیدها، گزینه‌ها، مقایسه، دالان، جامعه، دفتر، تصمیم، محدودیت‌ها.\n\n\nحل. تمرین 14.134. معیار: پایهٔ پیش از برداشت، دبیِ چشمه، سطحِ آب، آستانهٔ توقف، گزارش به روستا.\n\n\nحل. تمرین 14.135. معیار: مختصاتِ توربین‌ها، ضریبِ تپه، دنباله، سایه روی خورشیدی، بُرش.\n\n\nحل. تمرین 14.136. معیار: مختصات، ارتفاعِ زمین و نوک، تعداد، زمان‌بندی (U-055).\n\n\nحل. تمرین 14.137. معیار: دفترِ ذی‌نفعان، نگرانی، پاسخ، مسئول، تاریخ، بازخورد به مردم (PLP-PRJ-REG-0006).\n\n\nحل. تمرین 14.138. معیار: دقیقه‌ها، فصلِ حضور، سامانهٔ کنترل، هزینهٔ انرژی.\n\n\nحل. تمرین 14.139. معیار: انرژی، هزینه، کابل، راه، خاک، صدا، سوسو، طبیعت، کاربران، آب، مجوز، زمان.\n\n\nحل. تمرین 14.140. معیار: شبکه، ترازِ هر توربین با حالتش، جمعِ لگاریتمی، نقشه برای هر سناریو.\n\n\nحل. تمرین 14.141. معیار: شیبِ صفر طرحِ هموار را می‌دهد؛ شیبِ مثبت گام را بیشتر می‌کند.\n\n\nحل. تمرین 14.142. معیار: پارامتر، انرژی و صدا، قیدِ حریم‌ها، توقف روی مرز، وارسی با مدلِ کامل.\n\n\nحل. تمرین 14.143. معیار: منبع (نقشه‌برداریِ مشارکتی)، فصل، دقت، مالک، محدودیت، نسخه (جدول 14.1).\n\n\nحل. تمرین 14.144. معیار: صدا و سوسو، دبیِ چشمه، شکایت‌ها، بازه‌ها، اقدام‌ها (بخش 14.15.3).\n\n\nحل. تمرین 14.145. معیار: مدلِ سطح (نه زمینِ برهنه)، ارتفاعِ موانع، نوک و توپی، اعتبارسنجی با عکس.\n\n\nحل. تمرین 14.146. معیار: ایرادِ کشنده، عدمِ قطعیتِ تپه، W2b بهتر از W2، یال در انتظار.\n\n\nحل. تمرین 14.147. معیار: نقشه‌برداریِ مشارکتی، سوابقِ رسمی، توافق‌ها، متخصصِ اجتماعی، زمان‌بندی.\n\n\nحل. تمرین 14.148. معیار: کاربران، کیفیتِ زمین، باد، دسترسی؛ مساحت همهٔ پرسش نیست.\n\n\nحل. تمرین 14.149. معیار: چیدمانِ بیرون از چرا، کاهشِ ظرفیت، گفت‌وگوی بیشتر؛ بی جابه‌جاییِ اجباری (فصلِ ۳۳).\n\n\nحل. تمرین 14.150. معیار: وزن‌ها داوری‌اند، باید نوشته و توافق شوند، ابزار نه حکم (مثال 14.34).\n\n\nحل. تمرین 14.151. معیار: ریسکِ قیدِ دیرهنگام، هزینه، اعتماد.\n\n\nحل. تمرین 14.152. معیار: کابل و راه، آب، تأخیرِ مجوز؛ با عدد.\n\n\nحل. تمرین 14.153. معیار: نقشهٔ ثبتی و تصویرِ فصلِ دیگر؛ چاره: پرسیدن از مردم.\n\n\nحل. تمرین 14.154. معیار: 40 GWh در برابرِ عدمِ قطعیتِ تپه و بررسیِ پرنده؛ تصمیمِ مرحله‌ای.\n\n\nحل. تمرین 14.155. معیار: D-018، دالان، دفترِ قیدها؛ مثال 14.29، مثال 14.33، مثال 14.38؛ U-051، U-052، U-054.\n\n\nحل. تمرین 14.156. معیار: W2b هم انرژیِ بیشتر هم اثرِ کمتر (مثال 14.29).\n\n\nحل. تمرین 14.157. معیار: استانداردِ وام‌دهنده، بهترین روش، مشورت؛ بی‌قانونی مجوزِ اثر نیست.\n\n\nحل. تمرین 14.158. معیار: نقشه، دالان، دفترِ قیدها، دفترِ ذی‌نفعان، گزارش، فرض‌ها، برنامه‌ها.\n\n\nحل. تمرین 14.159. معیار: مثلاً میدانِ مین یا کاربریِ نظامی یا باستان‌شناسیِ زیرِ زمین؛ منبع، مالک، راهِ بستن.\n\n\nحل. تمرین 14.160. معیار: پل‌ها، پیچ‌ها، شیب، کابل‌های هوایی، مجوزِ حمل، زمانِ بسته شدن.\n\n\nحل. تمرین 14.161. معیار: هدف‌های هم‌جهت، قیدِ فعال، ارزشِ اطلاعاتِ قید (مثال 14.16).\n\n\nحل. تمرین 14.162. معیار: زمین، چراگاه، تعمیر، کندنِ دوباره؛ هزینه و تلف با عدد (مثال 14.26).\n\n\nحل. تمرین 14.163. معیار: جای چادرها، فصل، مسیرها، آب؛ نقشه پاسخ نمی‌داد.\n\n\n14.24.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: slope, 9 m over 150 m: 6.0 %\nP02: hub 120 m, rotor 160 m: tip 200 m, 1.1 x tip = 220 m\nP03: trapezoid (0,0) (1200,0) (1000,800) (0,800): 88 ha\nP04: GCR, 2 x 2.278 m table, pitch 9.1 m: 0.50\nP05: Jensen deficit at 8 D, Ct 0.75, D 150 m: 0.1543\nP06: added turbulence at 4 D, Ct 0.6: 0.178\nP07: 106 dB(A) at 800 m: 36.0 dB(A)\nP08: 38 + 35 + 33 dB(A): 40.6 dB(A)\nP09: tip shadow at a 15 deg sun: 653 m\nP10: speed-up of a 25 m hill over 600 m: 8.3 %\nP11: pad 50 x 35 m on 8 %: 875 m3 each way\nP12: tree of (0,0), (3,0), (3,4) km: 7 km\nP13: climb 45 m at 8 %: 562 m of road at least\nP14: 25 m3 a day: 0.29 L/s\nP15: 30 MWp: glass 14.1 ha / 0.40 x 1.25 = 44 ha\nP16: expected flicker = 112 h x 0.7 x 0.8 x 0.5 = 31 h\nP17: two rows: 3 D 11.62 %, 8 D 6.75 % wake loss; +10.0 GWh a year\nP18: (2, 1) to (5, 5) km: 5 km\nP19: 10 deg as a slope: 17.6 %\nP20: corridor at 5 % margin: 784 ha, 700 m wide at x = 10.5 km\nP21: buildable: turbines 4,304 ha, PV 4,828 ha of 6,300 ha\nP22: slope classes: 81.9 % under 2 %, 5.0 % above 10 %\nP23: 50 m raster 15.3 % steepest, 200 m raster 13.2 %\nP24: spring spare water: -0.5 to -2.0 L/s in Jun-Sep\nP25: W1 236.9 GWh (wake 0.50 %), W2 193.1 GWh (5.85 %)\nP26: ridge without speed-up 204.7 GWh: the hill adds 16 %\nP27: effective TI at 15 m/s: 0.197 at 4 D, 0.169 at 6 D (curve 0.184)\nP28: PV: 28.2 ha glass, 70.5 ha rows, 88 ha with roads (1.47 ha/MWp)\nP29: collector tree W1 9.32, W2 8.91 km; strings 18.21, 12.63 km\nP30: roads W1 9.50 km (12.4 %), W2 9.90 km (6.4 %)\nP31: pads: W1 2,174 m3, W2 522 m3 each way\nP32: noise at camp B: W1 34.9, W2 45.4, W2b 37.7 dB(A)\nP33: flicker at camp B, worst case: W1 36, W2 112, W2b 0 h/yr\nP34: W1: 5 turbines within 1 km of the nest, nearest 78 m\nP35: W2b: 196.9 GWh, wake loss 4.01 %, strings 13.26 km\nP36: routes: straight 6.41 km (inf), least cost 7.06 km, south 8.72 km\nP37: corridor 1 % 187 ha, 3 % 527 ha, 5 % 784 ha, 10 % 1,397 ha\nP38: farmland weight 1: 6.41 km with 3.42 km of fields; 2 to 8: 7.06 km\nP39: exposure: rangeland 126.0 ha (2.59 %), herders 3.1 ha (0.40 %)\nP40: export route 25 m from all eight strips\nP41: W1 against W2b: +40.0 GWh a year, 2.0 M u a year at 50 u/MWh\nP42: W2b against W2: +3.8 GWh, 190 k u a year\nP43: extra strings W2b against W2: 0.63 km\nP44: least-cost against south route: 1.66 km shorter\nP45: construction water by truck, 20 m3 a load: 610 loads\nP46: PV block used 74 % (88 of 119 ha)\nP47: tip height above sea level on the crest: 1437 m at most\nP48: rows 8 D instead of 4 D: +7.11 GWh a year\nP49: one degree of longitude at 34 N: 92.3 km\nP50: area computed in degrees at 34 N: +21 %\nP51: pitch on a 4 % slope to the north: 13.43 m (GCR 0.339)\nP52: grading the PV block to a plane: 283,086 m3 each way, 0.48 m mean\nP53: temporary land of W2b: 8.1 ha; crane walk 7.20 km\nP54: one turbine at 575 m: 39.9 dB(A)\nP55: W2b, target 36 dB(A) at the camp: 5 turbines in mode, 0.44 % energy\nP56: strings along the roads 21.34 km against 13.26 km straight (+61 %)\nP57: stagger 1,200 m: 196.88 GWh, 37.7 dB(A); 1,500 m inside the buffer\nP58: turn -20 deg: -2.3 GWh; +20 deg: +0.4 GWh\nP59: herders' straight routes cross W2b roads 1 and 2 times\nP60: night mode for 5 of 12 turbines in 7 months: 1.81 x 5/12 x 7/12 = 0.44 %\nP61: cross-prediction, 2 km and 30 m higher: 0.5 + 0.5 x 2 + 1.0 x 3 = 4.5 %\nP62: cross-prediction mean: W1 7.64 %, W2b 1.35 %\nP63: ice-throw radius, D 160 m, hub 120 m: 1.5 x 280 = 420 m\nP64: W2b ice zones 476 ha; 7.1 km of site roads inside; no dwelling\nP65: visible from the west of the ridge: W1 12, W2b 6 turbines\nP66: ruggedness index: 0 % here, 17.8 % on terrain three times steeper\nP67: DC feeders: east edge 579 m mean, middle row 215 m, 5 x 2 grid 119 m\nP68: substation: chosen 27.20, best (7.00, 2.75) 25.07 weighted km (-7.8 %)\nP69: PV between the rows: 504 ha, 288 outside ice zones, 154 outside grazing\nمثال‌های کوچک:\nE01: slope, 6 m rise over 120 m: 5.0 %\nE02: tip height 100 + 75 = 175 m; 1.1 x tip = 192.5 m\nE03: PV block 1,400 x 850 m: 119 ha\nE04: GCR of a 2 x 2.278 m table at 11.4 m pitch: 0.40\nE05: Jensen deficit at 5 D, Ct 0.8, k 0.05: 0.2457\nE06: added turbulence at 6 D, Ct 0.36: 1 / (1.5 + 0.8 x 6 / 0.6) = 0.105\nE07: one turbine, 106 dB(A), 500 m: 41.5 dB(A)\nE08: two sources of 40 dB(A): 43.0 dB(A)\nE09: tip shadow at a 20 deg sun: 175 / tan 20 = 481 m\nE10: teaching speed-up of a 40 m hill over 800 m: 2 x 40 / 800 = 10.0 %\nE11: pad 45 x 30 m on a 5 % slope: cut = fill = 30 x 0.05 x 45^2 / 8 = 380 m3\nE12: tree joining the corners of a 1 km square: 3.0 km\nE13: climb 60 m at a 10 % grade: at least 600 m of road\nE14: 40 m3 a day of dust water: 0.46 L/s\nE15: straight distance (6.5, 3.5) to (12.7, 3.0) km: 6.22 km\nE16: 12 pads of 1,730 m2 and 9.9 km of 8 m road: 10.0 ha",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>14</span>  <span class='chapter-title'>غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html",
    "href": "chapters/15-energy-yield-losses.html",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "",
    "text": "15.1 نقشهٔ فصل\nپیش‌نیازها: زنجیرهٔ خورشیدیِ فصلِ ۱۰ (فصل 10)، توربین و دنبالهٔ فصلِ ۱۱ (فصل 11)، پایه‌های بلندمدتِ منبع در فصل‌های ۱۲ و ۱۳ (D-016، D-017)، چیدمانِ W2bِ فصلِ ۱۴ (D-018)، و آمارِ فصلِ ۳ (فصل 3).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۱۰ تا ۱۴ هر کدام تکه‌ای از انرژیِ نیروگاه را ساختند: زنجیرهٔ خورشیدی، توربین و دنباله، منبعِ بلندمدت، جای توربین‌ها. این فصل آن‌ها را در یک مدلِ ساعتیِ نسخه‌دار (15.1) کنارِ هم می‌گذارد و از انرژیِ ناخالص تا خالصِ تحویلی در نقطهٔ اتصال آشتی می‌دهد: بیانیهٔ تولیدِ P50 نیروگاه (D-019). سپس به ساعت‌های آینده می‌رود: پیش‌بینیِ کوتاه‌مدت، اعتبارسنجیِ آن و بردنِ عدمِ قطعیتش به تصمیمِ عرضه. عدمِ قطعیتِ خودِ بیانیهٔ تولید و P90 در فصلِ ۱۶ می‌آید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-map",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-map",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nمعماریِ یک مدلِ تولیدِ انرژی را بسازد و مستند کند: ورودی‌های سریِ زمانی و تفکیکشان، مرزهای مدل، زنجیرهٔ مدل، هم‌ترازیِ زمانی، تنظیماتِ نسخه‌دار و آزمونِ یکا و موازنه.\nتبدیلِ تابش به توانِ جریانِ مستقیم و متناوب (دما، زاویه، اینورتر، بُرش) و تبدیلِ باد به توان (منحنیِ توان، چگالی، زمین، دنباله، دسترس‌پذیری) را برای هر ساعت انجام دهد و هم‌زمانیِ باد و خورشید را بسنجد.\nانرژیِ ناخالص را تا خالص در نقطهٔ اتصال آشتی دهد: هر تلف جدا (بُرش، برقی، دسترس‌پذیری، گرد و غبار، تخریب، حدِ صادرات، قطعی، ذخیره‌سازی، دنباله)، با ترتیبِ درست و بی شمارشِ دوباره؛ و موازنهٔ ماهانه و آبشارِ تلف بسازد.\nشست‌وشوی ماژول را در مدلِ تولید ارزیابی کند: انرژیِ بازیافته، آب، هزینه، کیفیت و عدمِ قطعیت، در برابرِ بی‌شست‌وشو؛ بی آنکه فرض کند شست‌وشوی بیشتر همیشه بهتر است.\nپیش‌بینیِ کوتاه‌مدت را از ارزیابیِ بلندمدت جدا کند، روش‌های پایه و هواشناختی را با افق و فناوری مقایسه کند، با معیارهای درست (سوگیری، میانگینِ قدرِ مطلقِ خطا، جذرِ میانگینِ مربعات، مهارت، کمیت‌ها و پوشش، رمپ) اعتبارسنجی کند، از نشتِ داده و رانش بپرهیزد، و توزیعِ پیش‌بینی را به تصمیمِ عرضه و ذخیره ببرد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\n20 MW در 5 ساعت چند مگاوات‌ساعت است؟\nدو تلفِ ده درصدی پشتِ هم چند درصد تلفِ کل‌اند؟\nضریبِ ظرفیتِ نیروگاهِ 100 MWی با 300 GWh در سال چیست؟\nچرا چگالیِ کمتر توانِ توربین را کم می‌کند؟\nخطای جذرِ میانگینِ مربعاتِ خطاهای 2 و −2 چیست؟\nاگر دادهٔ یک منبع یک ساعت دیرتر برچسب خورده باشد، کدام نتیجه‌ها عوض می‌شوند؟\n\nپاسخ‌ها: (۱) 100 MWh؛ (۲) 19 %؛ (۳) \\(300{,}000/(100 \\times 8760) = 0.342\\)؛ (۴) توانِ باد با چگالی متناسب است؛ (۵) 2؛ (۶) همهٔ نتیجه‌های ساعتی (هم‌زمانی، بُرش، ذخیره)، نه جمعِ سالانه. اگر دو پرسش یا بیشتر را نتوانستید، فصل 5 و فصل 10 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nعددهای این فصل از دادهٔ ساختگی و پایه‌های آموزشی ساخته شده‌اند (A-267 تا A-276)؛ آرشیوِ پیش‌بینی ساختگی است و هیچ محصولِ پیش‌بینیِ واقعی را ارزیابی نمی‌کند. مدلِ بانک‌پذیر در نرم‌افزارِ اعتبارسنجی‌شده با تنظیماتِ مستند ساخته و مهندسِ مستقل آن را بازبینی می‌کند (فصلِ ۱۶). یادگیریِ ماشینی در این فصل بزرگ‌نمایی نمی‌شود: هر روش پیش از هر چیز با خطِ پایه مقایسه می‌شود.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-a",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-a",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.2 الف. معماریِ مدل",
    "text": "15.2 الف. معماریِ مدل\n\n15.2.1 مدلِ تولید چیست و چه نیست\nایده. مدلِ تولیدِ انرژی برنامه‌ای است که منبع (تابش و باد در هر ساعت)، تجهیزات (ماژول، اینورتر، توربین، کابل، ترانسفورماتور) و قیدها (حدِ صادرات، دسترس‌پذیری) را می‌گیرد و انرژیِ تحویلی را می‌دهد. دو نوعِ کاملاً متفاوت دارد: ارزیابیِ بلندمدت («یک سالِ میانگینِ نیروگاه چقدر می‌دهد؟»: پایهٔ تصمیمِ سرمایه‌گذاری، با عدمِ قطعیتِ چندساله) و پیش‌بینیِ کوتاه‌مدت («فردا ساعتِ ده چقدر؟»: پایهٔ عرضه و بهره‌برداری، با خطای ساعتی). هر دو زنجیرهٔ تبدیلِ مشترکی دارند، اما ورودی، خروجی، معیارِ درستی و مصرف‌کننده‌شان فرق دارد. این فصل هر دو را می‌سازد و از هم جدا نگه می‌دارد.\n\n\n\nجدول 15.1: دو مدل با یک زنجیره\n\n\n\n\n\n\n\n\n\n\n\nارزیابیِ بلندمدتِ تولید\nپیش‌بینیِ کوتاه‌مدت\n\n\n\n\nپرسش\nمیانگینِ سالانه و پراکندگیِ آن\nتوانِ ساعت‌های آینده\n\n\nورودی\nسالِ نماینده یا سری‌های بلندمدت\nپیش‌بینیِ هوا، دادهٔ زنده\n\n\nخروجی\nP50، P90، موازنهٔ ماهانه\nسریِ ساعتی، کمیت‌ها\n\n\nمعیارِ درستی\nموازنهٔ انرژی، بازبینی، دادهٔ بهره‌برداری\nخطا بر حسبِ افق، مهارت، پوشش\n\n\nمصرف‌کننده\nوام‌دهنده، سرمایه‌گذار\nبهره‌بردار، بازار، شبکه\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nارزیابیِ بلندمدت و پیش‌بینیِ کوتاه‌مدت در چه چیزهایی فرق دارند؟\nمعیارِ درستیِ هر کدام چیست؟\nچرا این دو را باید جدا نگه داشت؟\n\n\n\n\n\n15.2.2 ورودی‌ها و تفکیکِ زمانی\nایده. ورودی‌های مدلِ نیروگاهِ P: سالِ ساعتیِ بستهٔ داده (تابش، دما، باد، فشار)، پایه‌های بلندمدت (D-016 برای خورشیدی، D-017 برای باد)، پرونده‌های تجهیزات (ماژول PVM-550، توربین WT-5.0-150)، چیدمان (D-018) و سناریو (S0 بی ذخیره‌ساز). هر ورودی منبع و نسخه دارد. تفکیکِ زمانی هم یک انتخاب است: منحنیِ توانِ توربین خمیده است، پس انرژی از تندیِ ده‌دقیقه‌ای با انرژی از میانگینِ ساعتی کمی فرق دارد؛ بُرش و حدِ صادرات روی قله‌ها کار می‌کنند و تفکیکِ درشت آن‌ها را صاف می‌کند.\ntime resolution of the inputs (one turbine, pack curve, mast year):\n  ten-minute speeds   18,166 MWh; hourly means   18,184 MWh (+0.10 %)\n  the power curve is curved: averaging the speed first changes\n  the energy a little; clipping and curtailment, which act on\n  peaks, need the finest resolution the data allow\n  PV clipping hours in the hourly model: 390 h\n\nمثال 15.1 (ده دقیقه یا یک ساعت) پرسش. انرژیِ یک توربین را با تندی‌های ده‌دقیقه‌ایِ سالِ دکل و با میانگین‌های ساعتیِ همان داده حساب کنید.\nپاسخ. خروجیِ بالا: 18,166 در برابرِ 18,184 MWh (+0.10 %)؛ 390 ساعت بُرشِ خورشیدی در مدلِ ساعتی.\nتفسیر. برای انرژیِ سالانهٔ این ساختگاه، تفکیکِ ساعتی کافی است (همان نتیجهٔ فصلِ ۱۳). اما بُرشِ اینورتر و حدِ صادرات در دقیقه‌هایی رخ می‌دهند که میانگینِ ساعتی پنهان می‌کند؛ اگر این تلف‌ها بزرگ بودند، تفکیکِ ریزتر یا تصحیحِ آماری لازم بود. قاعده: تفکیک را با حساسیت‌سنجی انتخاب کنید، نه با عادت. وارسی: \\(18{,}184/18{,}166 - 1 = 0.10\\ \\%\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج ورودیِ مدلِ نیروگاهِ P را با منبعشان نام ببرید.\nچرا میانگین‌گیریِ تندی انرژی را عوض می‌کند؟\nکدام تلف‌ها به تفکیکِ ریز حساس‌اند؟\n\n\n\n\n\n15.2.3 مرزهای مدل\nایده. «انرژیِ نیروگاه» بی مرز معنا ندارد. سه مرزِ رایج: پایانهٔ اینورتر و توربین (خروجیِ هر واحد)، باسِ ولتاژِ متوسط (جمعِ واحدها پیش از ترانسفورماتورِ اصلی)، و نقطهٔ اتصال (جایی که انرژی به شبکه تحویل و اندازه‌گیریِ تجاری می‌شود). هر تلف به یک مرز تعلق دارد و هر عددِ گزارش باید بگوید در کدام مرز است:\n\n\n\nجدول 15.2: مرزهای مدلِ تولیدِ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nمرز\nآنچه پیش از آن حساب می‌شود\nعددِ نیروگاهِ P (سال)\n\n\n\n\nخروجیِ واحدها\nمنبع، تبدیل، دنباله، گرد و غبار، دسترس‌پذیری\nباد 193.1، خورشیدی 108.4 GWh\n\n\nباسِ ولتاژِ متوسط\nجمعِ دو فناوری\n301.5 GWh\n\n\nنقطهٔ اتصال\nتلفِ ترانسفورماتور و کابل، مصرفِ داخلی، حدِ صادرات، قطعی\n295.1 GWh\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه مرزِ مدل را تعریف کنید.\nمصرفِ داخلیِ نیروگاه به کدام مرز تعلق دارد؟\nچرا هر عددِ گزارش باید مرزش را بگوید؟\n\n\n\n\n\n15.2.4 زنجیرهٔ مدل\nایده. مدل یک زنجیره است: هر گام سریِ ساعتیِ خروجیِ گامِ قبل را می‌گیرد و سریِ تازه‌ای می‌دهد (شکل 15.1). ترتیبِ گام‌ها فیزیکی است: گرد و غبار پیش از اینورتر روی نور اثر می‌کند، دنباله پیش از دسترس‌پذیری، حدِ صادرات پس از جمعِ دو فناوری. چون هر گام سریِ کامل را نگه می‌دارد، تلفِ هر گام دقیق است و جمعِ تلف‌ها با اختلافِ ناخالص و خالص برابر است (موازنهٔ انرژی). درصدِ تلف‌ها اما جمع نمی‌شوند، ضرب می‌شوند (E02).\n\n\n\n\n\n\nشکل 15.1: زنجیرهٔ مدلِ تولیدِ نیروگاهِ P (نسخهٔ 15.1): ورودی‌ها، زنجیرهٔ باد و خورشیدی تا ولتاژِ متوسط، تلف‌های نیروگاه تا نقطهٔ اتصال، و تنظیماتِ نسخه‌دار\n\n\n\n@dataclass\nclass Waterfall:\n    \"\"\"Ordered loss steps on an hourly energy series. Each step stores the\n    series after it, so step losses are exact and add up to the total;\n    percentages are of the energy entering each step.\"\"\"\n    name: str\n    steps: list = field(default_factory=list)          # (label, series)\n\n    def start(self, label: str, series) -&gt; \"Waterfall\":\n        self.steps = [(label, np.asarray(series, float))]\n        return self\n\n    def apply(self, label: str, series_after) -&gt; \"Waterfall\":\n        self.steps.append((label, np.asarray(series_after, float)))\n        return self\n\n    def totals(self) -&gt; list[tuple[str, float, float]]:\n        \"\"\"(label, energy after the step, loss % of the energy entering).\"\"\"\n        out, prev = [], None\n        for label, s in self.steps:\n            e = float(s.sum())\n            pct = 0.0 if prev is None else 100 * (1 - e / prev)\n            out.append((label, e, pct))\n            prev = e\n        return out\n\n    def check(self, tol: float = 1e-9) -&gt; tuple[float, float]:\n        \"\"\"Total loss two ways: from the first and last energy, and as the\n        product of the step factors; they must agree (energy balance).\"\"\"\n        t = self.totals()\n        total = 1 - t[-1][1] / t[0][1]\n        prod = 1 - np.prod([1 - x[2] / 100 for x in t[1:]])\n        assert abs(total - prod) &lt; tol, \"waterfall does not balance\"\n        return total, sum(x[2] for x in t[1:]) / 100\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هر گام سریِ کامل را نگه می‌دارد و نه فقط یک ضریب؟\nترتیبِ گرد و غبار و اینورتر چرا فیزیکی است؟\nدو تلفِ 10 % و 20 % با هم چند درصدند (E02)؟\n\n\n\n\n\n15.2.5 هم‌ترازیِ زمانی\nایده. نیروگاهِ هیبریدی دو منبع را ساعت به ساعت جمع می‌کند. اگر یکی برچسبِ آغازِ بازه و دیگری پایانِ بازه داشته باشد (فصلِ ۵)، یا یکی به وقتِ محلی و دیگری به وقتِ جهانی باشد (فصلِ ۱۲)، جمعِ سالانه درست می‌ماند اما هر نتیجهٔ ساعتی غلط می‌شود: هم‌زمانی، بُرش، ذخیره، عرضه.\ntime alignment: PV read one hour late (interval-end labels taken as\n  interval-start, chapter 5) against the right alignment:\n                             right     PV 1 h late\n  curtailment at MV, MWh        426         411\n  hours both above half        594         583\n  correlation wind-PV       -0.115      -0.126\n  the annual energies do not change, but every hourly product\n  (curtailment, coincidence, storage, dispatch) does: check the\n  labels of every input before the first run\n\nمثال 15.2 (یک ساعت دیرتر) پرسش. اگر خورشیدی یک ساعت دیرتر خوانده شود، بُرش در باسِ ولتاژِ متوسط، شمارِ ساعت‌هایی که هر دو بالای نصفِ ظرفیت‌اند و هم‌بستگیِ باد و خورشید چقدر عوض می‌شوند؟\nپاسخ. خروجیِ بالا: بُرش 426 به 411 MWh، ساعت‌های هم‌زمان 594 به 583، هم‌بستگی −0.115 به −0.126.\nتفسیر. در این نیروگاه تغییرها کوچک‌اند چون بُرش کم است؛ در نیروگاهی با بُرشِ زیاد یا ذخیره‌سازِ پرکار، یک ساعت جابه‌جایی عددهای تصمیم را عوض می‌کند. علاجِ آن پیش از اجرای نخست است: برچسب‌ها و منطقهٔ زمانیِ هر ورودی در دفترِ ورودی‌ها، و آزمونِ هم‌ترازی (قلهٔ خورشیدی در ظهرِ خورشیدی). وارسی: جمعِ سالانهٔ خورشیدی با جابه‌جایی تغییر نمی‌کند (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو علتِ ناهم‌ترازیِ زمانی را نام ببرید.\nچرا جمعِ سالانه خطای هم‌ترازی را نشان نمی‌دهد؟\nیک آزمونِ سادهٔ هم‌ترازی برای خورشیدی پیشنهاد کنید.\n\n\n\n\n\n15.2.6 تنظیماتِ نسخه‌دار و بازتولیدپذیری\nایده. هر عددِ مدل از تنظیماتی می‌آید: ضریب‌های بلندمدت، دسترس‌پذیری‌ها، گرد و غبار، تخریب، تلف‌های برقی، حدِ صادرات. این تنظیمات در یک پیکربندیِ نسخه‌دار جمع می‌شوند (در کتابخانهٔ همراه، ModelConfig)؛ هر تغییرِ تنظیم، نسخهٔ تازه است؛ چکیده‌ای از تنظیمات روی هر خروجی می‌نشیند تا معلوم باشد کدام گزارش از کدام تنظیمات آمده است. این همان ردیابی‌پذیریِ فصلِ ۵ است، برای مدل. پیکربندیِ مدلِ 15.1:\n@dataclass(frozen=True)\nclass ModelConfig:\n    \"\"\"Settings of the energy model; change one, change the version.\"\"\"\n    lt_wind: float = 191.87 / 186.69        # D-017 long-term energy factor\n    lt_pv: float = 0.988                    # D-016 long-term PV energy factor\n    av_wind: float = 0.981                  # energy-based availability (ch 11)\n    av_pv: float = 0.990                    # (A-275)\n    soiling: float = 0.0143                 # D-014 truck at 4 % trigger\n    shading: float = 0.0007                 # ch 10 row shading\n    degr_y1: float = 0.005                  # first-year PV degradation (A-275)\n    noload_mw: float = 0.10                 # transformers' no-load losses\n    loadloss: float = 0.015                 # load losses at 100 MW, ~P^2\n    aux_pv: float = 0.003                   # PV own use, share of output\n    aux_wind_mw: float = 12 * 168.2 / 8760  # ch 11, mean own use of 12 WTGs\n    export_mw: float = 100.0\n    grid_outage_h: int = 12                 # grid-outage hours a year (A-275)\n    seed: int = 151\nfrozen=True یعنی هیچ برنامه‌ای نمی‌تواند تنظیمی را در میانهٔ اجرا عوض کند؛ برای تغییر باید پیکربندیِ تازه‌ای ساخت (با replace) که چکیدهٔ تازه‌ای دارد. هر ردیف توضیحی دارد که منبعش را می‌گوید: تصمیم (D-0xx)، فرض (A-xxx) یا فصل.\nunit and energy-balance checks (model 15.1):\n  settings hash af78d930fe5b (sha-256 of the settings, first 12 characters)\n  8760 hourly values per series; energy = sum of MW x 1 h\n  PV below zero: 0 h; net above the 100 MW limit: 0 h\n  wind capacity factor at MV 0.367; PV (AC) 0.247\n  plant capacity factor at the POC 0.337\n  every output file carries the model version and this hash:\n  the same settings give the same numbers, and a reviewer can\n  see which settings made which report\n\nمثال 15.3 (چکیدهٔ دوازده‌نویسه‌ای) پرسش. آزمون‌های یکا و موازنهٔ مدلِ 15.1 را اجرا کنید و چکیدهٔ تنظیمات را بنویسید.\nپاسخ. خروجیِ بالا: چکیدهٔ af78d930fe5b؛ هیچ ساعتِ منفیِ خورشیدی و هیچ ساعتِ بالای حدِ صادرات؛ ضریبِ ظرفیتِ باد 0.367، خورشیدی 0.247 و نیروگاه در نقطهٔ اتصال 0.337.\nتفسیر. آزمون‌ها خطاهای «احمقانه» را پیش از آنکه به گزارش برسند می‌گیرند: یکای اشتباه (کیلووات به‌جای مگاوات)، علامتِ اشتباه، توانِ بالای ظرفیت. بازبین با همان تنظیمات همان عددها را می‌سازد؛ اگر نسازد، یکی از دو طرف چیزی را عوض کرده است. وارسی: \\(295{,}140/(100 \\times 8760) = 0.337\\) (E03، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هر تغییرِ تنظیم نسخهٔ تازه است؟\nچکیدهٔ تنظیمات روی خروجی چه کاری می‌کند؟\nسه آزمونِ یکا یا موازنه را نام ببرید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-b",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-b",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.3 ب. تبدیلِ خورشیدی و بادی",
    "text": "15.3 ب. تبدیلِ خورشیدی و بادی\n\n15.3.1 از تابش تا توانِ متناوب\nایده. زنجیرهٔ خورشیدی همان فصلِ ۱۰ است (فصل 10)، این‌جا ساعت به ساعت و تا ولتاژِ متوسط: تابشِ صفحه با بازدهِ نامی (حدِ بالای ممکن)؛ اثرِ زاویهٔ تابش، دما و نورِ کم روی ماژول (مدلِ تک‌دیودِ فصلِ ۱۰)؛ تلفِ سیم‌کشی و ناهمسانی در سمتِ جریانِ مستقیم؛ بازدهِ اینورتر که با بار تغییر می‌کند؛ بُرش وقتی توانِ مستقیم از ظرفیتِ اینورتر بیشتر است؛ سپس گرد و غبار، سایه، تخریب و دسترس‌پذیری. ترتیبِ دقیق در بخش 15.4.5 بحث می‌شود.\none clear June day, PV chain, MW (model 15.1):\n  hour   STC    DC gross   DC     inverter  clipped  at MV\n  06    10.55     8.25    8.00     7.82     7.82     7.50\n  08    36.51    33.28   32.28    31.81    31.81    30.50\n  10    56.21    50.56   49.05    48.23    48.23    46.23\n  12    61.33    54.08   52.45    51.55    49.00    46.97\n  14    47.36    41.84   40.59    39.96    39.96    38.31\n  16    25.44    21.84   21.18    20.88    20.88    20.02\n  18     2.60     2.00    1.94     1.80     1.80     1.72\n  day: STC 482, after inverter 406, clipped 5.7, at MV 384 MWh\n  midday the temperature takes the most; clipping takes the top\n  of the noon hours only\n\nمثال 15.4 (یک روزِ صافِ ژوئن) پرسش. زنجیرهٔ خورشیدی را برای ۲۳ ژوئن هر دو ساعت از تابش با بازدهِ نامی تا خروجی در ولتاژِ متوسط دنبال کنید.\nپاسخ. خروجیِ بالا: ظهر 61.3 MW با بازدهِ نامی، 54.1 پس از دما و زاویه، 52.5 پس از تلفِ مستقیم، 51.6 پس از اینورتر، 49.0 پس از بُرش و 47.0 MW در ولتاژِ متوسط؛ روز 482 MWh نامی و 384 MWh در ولتاژِ متوسط.\nتفسیر. بزرگ‌ترین تلفِ نیمروز دماست (سلولِ داغ)، نه اینورتر. بُرش فقط ساعت‌های نیمروز را می‌گیرد و در کلِ روز حدودِ یک درصد است. در ساعت‌های صبح و عصر نسبتِ تلف‌ها فرق می‌کند: زاویهٔ تابش بزرگ‌تر و دما کمتر. وارسی: E06: \\(51.55 - 49.0 = 2.55\\ \\text{MW}\\) در ساعتِ دوازده بریده شد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت گامِ زنجیرهٔ خورشیدی را به ترتیب بنویسید.\nچرا دما در نیمروز بزرگ‌ترین تلف است؟\nبُرش چه ساعت‌هایی را می‌گیرد؟\n\n\n\n\n\n15.3.2 از باد تا توان\nایده. زنجیرهٔ بادی: منحنیِ توانِ بسته در چگالیِ مرجعِ 1.225 kg/m³ (ناخالص)؛ چگالیِ توپی (D-017) با روشِ تندیِ هم‌ارز؛ زمین (افزایشِ تندیِ آموزشی، D-018)؛ دنباله با مدلِ فصلِ ۱۱ برای چیدمانِ W2b در هر بخشِ دودرجه‌ای و هر بازهٔ تندی؛ تصحیحِ بلندمدت؛ دسترس‌پذیری. دنباله به جهت بستگی دارد: جدولِ زیر نشان می‌دهد هر بخش چقدر انرژی دارد و چقدر از آن در دنباله گم می‌شود.\nwake loss of W2b by direction sector (data year):\n  sector     energy share   wake loss\n    0- 30        0.3 %        25.0 %\n   30- 60        0.9 %         7.7 %\n   60- 90        4.7 %         5.3 %\n   90-120        8.2 %         4.2 %\n  120-150        5.1 %         1.8 %\n  150-180        0.3 %         4.2 %\n  180-210        0.5 %         6.3 %\n  210-240        5.8 %         4.0 %\n  240-270       18.7 %         4.9 %\n  270-300       35.9 %         3.8 %\n  300-330       16.6 %         2.7 %\n  330-360        3.1 %         5.8 %\n  the rows stand across the prevailing sectors: small losses\n  where the energy is; large losses only in rare sectors along\n  the rows (north and south)\n\nمثال 15.5 (بیست و پنج درصد در بخشی که مهم نیست) پرسش. سهمِ انرژی و تلفِ دنبالهٔ هر بخشِ سی‌درجه‌ای را برای W2b بنویسید.\nپاسخ. خروجیِ بالا: سه بخشِ 240 تا 330° حدودِ 71 % انرژی با تلفِ 2.7 تا 4.9 %؛ بخشِ شمالی (0 تا 30°) تلفِ 25 % اما سهمِ 0.3 %.\nتفسیر. چیدمانِ خوب تلف را جایی کم می‌کند که انرژی هست: ردیف‌ها عمود بر بخش‌های غالب‌اند و توربین‌ها فقط وقتی باد در امتدادِ ردیف (شمال و جنوب) می‌وزد پشتِ هم می‌افتند. میانگینِ وزن‌دارِ این جدول همان 4.0 %ِ تلفِ دنبالهٔ W2b است. وارسی: جمعِ سهم‌ها 100 % است (درست، گرد شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش گامِ زنجیرهٔ بادی را به ترتیب بنویسید.\nچرا بخش‌های پرتلف در این چیدمان کم‌اهمیت‌اند؟\nچگالیِ توپی چند درصد انرژی کم می‌کند (E04)؟\n\n\n\n\n\n15.3.3 هم‌زمانیِ باد و خورشید\nایده. انرژیِ سالانهٔ هیبرید جمعِ دو انرژی است، اما ارزشِ آن به زمان بستگی دارد: اگر باد و خورشید هم‌زمان قله بگیرند، حدِ صادرات می‌بُرد و ساعت‌های خاموش زیاد است؛ اگر مکمل باشند، مجموع هموارتر است. سه سنجه: هم‌بستگیِ ساعتی، ساعت‌های هم‌زمانِ پرتولید، ساعت‌های هم‌زمانِ کم‌تولید؛ و نیم‌رخِ روزانه و فصلی.\nhow wind and PV coincide at Plant P (model 15.1):\n  hourly correlation -0.115\n  hours with both above half their rating: 594\n  hours with neither above a tenth: 1504\n  month   wind GWh   PV GWh   sum\n  Jan      15.89      6.33    22.23\n  Feb      18.35      7.28    25.63\n  Mar      18.00     10.26    28.26\n  Apr      14.59     10.37    24.96\n  May      21.22     10.34    31.57\n  Jun       8.15     11.25    19.41\n  Jul      15.04     11.55    26.59\n  Aug      10.23      9.67    19.91\n  Sep      20.68      9.41    30.09\n  Oct      13.83      9.44    23.27\n  Nov      12.06      7.20    19.26\n  Dec      25.08      5.24    30.32\n  the negative correlation and the night-heavy wind (chapter 13)\n  make the sum steadier than either part: few hours exceed the\n  export limit, and quiet hours are fewer than for each alone\n\n\n\n\n\n\nشکل 15.2: توانِ میانگینِ ساعتیِ مزرعهٔ بادی و بلوکِ خورشیدی در ولتاژِ متوسط (مدلِ 15.1)\n\n\n\n\nمثال 15.6 (مکملِ ضعیف، اما مکمل) پرسش. هم‌بستگیِ ساعتی، ساعت‌های هر دو بالای نصف و هر دو زیرِ یک‌دهم، و انرژیِ ماهانهٔ دو فناوری را حساب کنید.\nپاسخ. خروجیِ بالا و شکل 15.2: هم‌بستگی −0.115؛ 594 ساعت هر دو بالای نصف؛ 1,504 ساعت هر دو زیرِ یک‌دهم؛ ماهانه: ژوئن بادِ کم و خورشیدِ زیاد، دسامبر برعکس.\nتفسیر. هم‌بستگیِ منفیِ ضعیف یعنی مکمل بودن آماری، نه قطعی: هنوز ساعت‌هایی هست که هر دو زیادند (بُرش) و ساعت‌هایی که هر دو کم‌اند (نیاز به ذخیره یا خرید). نیم‌رخِ روزانه بهتر می‌گوید: بادِ شبانهٔ این ساختگاه (فصلِ ۱۳) درهٔ نیمروزی دارد درست زیرِ قلهٔ خورشید. فصلِ ۱۷ همین را برای اندازهٔ ذخیره‌ساز به کار می‌برد. وارسی: جمعِ ماهانهٔ باد و خورشید برابرِ 301.5 GWhِ ولتاژِ متوسط است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه سنجهٔ هم‌زمانی را نام ببرید.\nچرا هم‌بستگیِ منفیِ ضعیف کافی نیست؟\nنیم‌رخِ روزانه چه چیزی می‌گوید که هم‌بستگی نمی‌گوید؟\n\n\n\n\n\n15.3.4 یک ساعت با دست\nایده. پیش از اعتماد به ۸۷۶۰ ساعت، یک ساعت را با دست دنبال کنید. اگر عددِ دستی با عددِ برنامه نخواند، یا فهمِ شما ناقص است یا برنامه خطا دارد؛ هر دو را باید دانست. دو ساعت از مدلِ 15.1: نیمروزِ ۲۳ ژوئن برای خورشیدی، و یک ساعتِ زمستانیِ بادی با تندیِ حدودِ 9 m/s از غرب.\none hour by hand, PV (23 June 12:00, model 15.1):\n  POA 1021 W/m2, after IAM 1011 W/m2, air 36.3 C, wind at 2 m 2.84 m/s\n  cell temperature (Faiman 25 + 6.84 v) 59.3 C\n  STC 61.33 | DC gross 54.08 | DC 52.45 | inverter 51.55 MW\n  clipped 49.00 | soiling+shading 48.27 | long-term 47.69 MW\n  degradation 47.45 | availability 46.97 MW\none hour by hand, wind (hour 628, day 27, 04:00):\n  hub speed 9.08 m/s from 278 deg; ground 880.6 hPa, -4.6 C\n  hub density 1.1308 kg/m3; density-equivalent speed 8.84 m/s\n  pack curve: 3617 kW at 9.08, 3372 kW at 8.84, 3537 kW at the 9.0 m/s bin\n  gross (1.225) 43.40 | density 42.44 | terrain 42.27 MW\n  wakes 42.27 | long-term 43.44 | availability 42.61 MW\n\nمثال 15.7 (نیمروزِ ژوئن و سحرِ ژانویه) پرسش. هر گام را با دست حساب و با برنامه مقایسه کنید.\nپاسخ (خورشیدی).\n\nتوانِ نامی: \\(60.06 \\times 1{,}021 / 1{,}000 = 61.32\\ \\text{MW}\\) (برنامه 61.33).\nدمای سلول (فایمن)، درست:\n\\[\nT_\\text{c} = 36.3 + \\frac{1{,}021}{25 + 6.84 \\times 2.84} = 36.3 + 23.0 = 59.3\\ ^\\circ\\text{C}\n\\]\nتوانِ مستقیمِ ناخالص: با ضریبِ دماییِ سادهٔ −0.35 %/K:\n\\[\n60.06 \\times 1.011 \\times (1 - 0.0035 \\times 34.3) = 53.4\\ \\text{MW}\n\\]\nبرنامه با مدلِ تک‌دیود 54.08 می‌دهد، یعنی 1.2 % بیشتر: ضریبِ دماییِ واقعیِ ماژول در این نقطه کمی کمتر از عددِ ساده است.\nتلفِ مستقیم: \\(54.08 \\times 0.97 = 52.46\\ \\text{MW}\\) (درست).\nاینورتر: \\(x = 52.45 / 50 = 1.049\\) پریونیت؛ با معادلهٔ 15.6 خروجیِ 51.55 MW؛ بُرش به 49.00 MW.\nبقیه (گرد و غبار، سایه، بلندمدت، تخریب، دسترس‌پذیری)، درست:\n\\[\n49.00 \\times 0.9857 \\times 0.9993 \\times 0.988 \\times 0.995 \\times 0.990 = 46.97\\ \\text{MW}\n\\]\n\nپاسخ (بادی).\n\nتندیِ هم‌ارز، درست:\n\\[\n9.08 \\times \\left(\\frac{1.1308}{1.225}\\right)^{1/3} = 9.08 \\times 0.9737 = 8.84\\ \\text{m/s}\n\\]\nمنحنیِ توان: در 8.84 m/s، 3,372 kW؛ دوازده توربین 40.46 MW. اما برنامه 42.44 MW می‌دهد، یعنی \\(12 \\times 3{,}537\\): مدل تندی را در بازه‌های 0.5 m/s گرد می‌کند و 8.84 به بازهٔ 9.0 می‌رود.\nزمین و دنباله: 42.27 MW؛ در این جهت (278°، عمود بر ردیف‌ها) دنباله‌ای نیست.\nبلندمدت و دسترس‌پذیری: \\(42.27 \\times 1.0277 \\times 0.981 = 42.61\\ \\text{MW}\\) (درست).\n\nتفسیر. دو درس: (۱) گرد کردن به بازه‌ها در یک ساعت تا 5 % خطا می‌دهد، اما در سال خنثی می‌شود (گامِ چگالی 200.120 در برابرِ 200.131 GWh با تندیِ دقیق)؛ یعنی جدول برای انرژیِ سالانه مجاز است، اما برای وارسیِ یک ساعت یا برای کنترلِ لحظه‌ای نه. (۲) مدلِ تک‌دیود و ضریبِ دماییِ ساده 1.2 % فرق دارند: وارسیِ دستی با مدلِ ساده‌تر، بازهٔ پذیرش می‌خواهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا یک ساعت را پیش از کلِ سال با دست وارسی می‌کنیم؟\nخطای گرد کردن به بازه‌ها در یک ساعت و در یک سال چه فرقی دارد؟\nدر این ساعتِ بادی چرا دنباله صفر است؟\n\n\n\n\n\n15.3.5 انتخاب‌های مدلِ خورشیدی و اندازهٔ اثرشان\nایده. هر گامِ زنجیرهٔ خورشیدی چند مدلِ جایگزین دارد و هر مدل‌ساز یکی را برمی‌گزیند. سه انتخابِ مهم:\n\nانتقالِ تابش به صفحه (به انگلیسی transposition): مدلِ هم‌سان‌گرد فرض می‌کند تابشِ پخشِ آسمان از همه سو یکسان است؛ مدلِ هِی–دیویس بخشی از تابشِ پخش را پیرامونِ خورشید (به انگلیسی circumsolar) می‌داند که مانندِ تابشِ مستقیم با زاویهٔ خورشید روی صفحه می‌افتد (فصل‌های ۱۰ و ۱۲).\nزاویهٔ تابش: شیشهٔ ماژول در زاویه‌های بزرگ بیشتر بازمی‌تاباند؛ ضریبِ اصلاحِ زاویهٔ تابش (به انگلیسی incidence angle modifier) این را می‌گیرد.\nدمای سلول: مدلِ فایمن دما را از تابش، دمای هوا و تندیِ باد می‌سازد؛ مدلِ سادهٔ دمای کارِ اسمی فقط از تابش و دمای هوا:\n\n\\[\nT_\\text{c} = T_\\text{a} + \\frac{T_\\text{NOCT} - 20}{800}\\, G_\\text{POA}\n\\tag{15.1}\\]\nکه در آن \\(G_\\text{POA}\\) بر حسبِ W/m² است. این مدل باد را نمی‌بیند: در ساختگاهِ بادخیز سلول را داغ‌تر از واقع می‌پندارد.\nبرای دیدنِ اندازهٔ هر انتخاب، یک مدلِ سادهٔ توانِ مستقیم با ضریبِ دماییِ آموزشیِ −0.35 %/K به کار رفته است و هر بار فقط یک انتخاب عوض می‌شود.\nPV model choices, one change at a time (relative to the model's\n  Hay-Davies + IAM + Faiman chain; simple DC model):\n  plane irradiation: Hay-Davies 2,150, isotropic 2,107 kWh/m2 (-2.0 %)\n  DC energy with isotropic sky         -2.1 %\n  DC energy without IAM                 +3.1 %\n  DC energy, NOCT temperature model     -2.1 %\n  each choice moves the energy by a few per cent: the model\n  report names every one, and the reviewer checks them against\n  measured data of similar plants (chapter 16)\n\nمثال 15.8 (سه انتخاب، هر کدام دو تا سه درصد) پرسش. اثرِ مدلِ هم‌سان‌گرد به‌جای هِی–دیویس، حذفِ اصلاحِ زاویه، و مدلِ دمای کارِ اسمی به‌جای فایمن را روی انرژیِ مستقیمِ سالِ داده بنویسید.\nپاسخ. خروجیِ بالا (داده: سالِ ساختگیِ بسته، انتشارِ 1.1.0؛ مدل: 15.1): تابشِ صفحه 2,150 در برابرِ 2,107 kWh/m²، یعنی −2.0 %؛ انرژیِ مستقیم با هم‌سان‌گرد −2.1 %، بی اصلاحِ زاویه +3.1 %، با دمای کارِ اسمی −2.1 %.\nتفسیر. هیچ‌کدام «خطا» نیست؛ هر کدام انتخابی است که در گزارشِ مدل نوشته می‌شود. نکته در جهت‌هاست: مدل‌سازی که تابشِ پیرامونِ خورشید را نادیده بگیرد و اصلاحِ زاویه را هم فراموش کند، دو اثرِ تقریباً هم‌اندازه و ناهم‌علامت را با هم دارد و ممکن است «تصادفاً درست» به نظر برسد. بازبین هر انتخاب را جدا با دادهٔ نیروگاه‌های مشابه می‌سنجد (فصلِ ۱۶). وارسی: \\(2{,}107 / 2{,}150 = 0.980\\) (درست).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nمدل‌های این بخش آموزشی‌اند. مدلِ بانک‌پذیر با نرم‌افزارِ اعتبارسنجی‌شده و ضریب‌های اندازه‌گیری‌شدهٔ ماژول (آزمونِ مستقل، بخش 15.12) ساخته می‌شود و هر انتخاب را با شاهد توجیه می‌کند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمدلِ هم‌سان‌گرد چه فرضی دربارهٔ آسمان دارد؟\nچرا بی اصلاحِ زاویه انرژی بیشتر می‌شود؟\nمدلِ دمای کارِ اسمی در ساختگاهِ بادخیز چه خطایی دارد؟\nچرا دو انتخابِ «نادرست» ممکن است با هم پاسخِ درست بدهند و چرا این خوب نیست؟\n\n\n\n\n\n15.3.6 انتخاب‌های مدلِ بادی: تلاطم، توقف و ضریبِ دنباله\nایده. منحنیِ توانِ توربین در یک شدتِ تلاطمِ مرجع اندازه‌گیری شده است (فصل‌های ۱۱ و ۱۳). در ده دقیقه تندیِ باد بالا و پایین می‌رود و چون منحنیِ توان خمیده است، توانِ میانگین با توانِ تندیِ میانگین برابر نیست. هموارسازی منحنی را با توزیعِ تندی درونِ ده دقیقه میانگین می‌گیرد:\n\\[\n\\bar P(\\bar v) = \\int_0^\\infty P(v)\\, \\phi\\!\\left(v;\\ \\bar v,\\ \\sigma_v = I\\,\\bar v\\right) \\mathrm{d}v\n\\tag{15.2}\\]\nکه \\(\\phi\\) توزیعِ نرمال است. اثرش: نزدیکِ زانوی منحنی (پیش از توانِ نامی) توان کم می‌شود و نزدیکِ تندیِ آغاز کمی زیاد. دو انتخابِ دیگر: توقف در بادِ تند با پسماند (توربین بالای 25 m/s می‌ایستد و تا زیرِ 22 m/s برنمی‌گردد) و توقف به سببِ یخ (فصلِ ۱۳).\nwind model choices (one turbine, hub density, data year):\n  power curve smoothed for turbulence:\n    TI 0.08: -0.46 %\n    TI 0.12: -0.95 %\n    TI 0.16: -1.54 %\n  no hour above the 25 m/s cut-out in this year: stop and restart\n    logic (hysteresis) matters in stormier years and sites\n  six icing events stop the turbine 53 h: 95.5 MWh (0.57 %)\n  the measured power curve already holds the site's turbulence;\n  a curve for different turbulence changes the energy by about\n  a per cent; icing stops are small here but\n  belong in the loss register with their own evidence\n\nمثال 15.9 (یک درصد از تلاطم، نیم درصد از یخ) پرسش. اثرِ هموارسازیِ منحنی برای شدتِ تلاطمِ 0.08، 0.12 و 0.16، و انرژیِ گم‌شده در توقفِ تندباد و یخ را برای یک توربین بنویسید.\nپاسخ. خروجیِ بالا: −0.46، −0.95 و −1.54 %؛ در سالِ داده هیچ ساعتی بالای 25 m/s نیست؛ شش رخدادِ یخِ دکلِ فصلِ ۱۳ توربین را 53 ساعت نگه می‌دارد: 95.5 MWh یا 0.57 %.\nتفسیر. منحنیِ بسته (اندازه‌گیری‌شده) تلاطمِ آزمون را در خود دارد؛ هموارسازیِ دوباره فقط وقتی درست است که تلاطمِ ساختگاه بیشتر از تلاطمِ آزمون باشد، و آن هم با تفاوتِ دو تلاطم، نه با کلِ آن. توقفِ تندباد در این سال صفر است اما در سال‌های طوفانی‌تر نه: منطقِ توقف و بازگشت در مدل می‌ماند. یخ کوچک است اما در دفترِ تلف‌ها ردیفِ خودش را با شاهدِ خودش دارد (دادهٔ دکل). وارسی: \\(95.5 / 16{,}678 = 0.57\\ \\%\\) (انرژیِ یک توربین از مثال 15.11).\n\nضریبِ افتِ دنباله. مدلِ ینسن (فصلِ ۱۱) یک ضریب دارد: پهن شدنِ دنباله با فاصله. مقدارِ 0.05 (D-015) برای خشکی معمول است، اما شب‌های پایدار و کم‌تلاطم دنباله را دیرتر پر می‌کنند.\nthe wake decay constant of the Jensen model (W2b, flat ground):\n  k        wake loss\n  0.040     4.35 %\n  0.050     4.00 %\n  0.075     3.46 %\n  a lower k (stable, low-turbulence nights) deepens the wakes; the\n  value comes from validation against operating farms of similar\n  climate; the model states it with its uncertainty (chapter 16)\n\nمثال 15.10 (یک درصد میانِ دو ضریب) پرسش. تلفِ دنبالهٔ W2b را برای ضریب‌های 0.04، 0.05 و 0.075 بنویسید.\nپاسخ. خروجیِ بالا: 4.35، 4.00 و 3.46 %.\nتفسیر. تفاوتِ دو ضریبِ معقول حدودِ 0.9 درصد از انرژیِ پیش از دنباله است، یعنی حدودِ 1.8 GWh در سال: اندازهٔ یک تلفِ کامل. ضریب از اعتبارسنجیِ مدل با مزرعه‌های در حالِ کارِ اقلیمِ مشابه می‌آید و با عدمِ قطعیتش گزارش می‌شود (فصلِ ۱۶). وارسی: \\((4.35 - 3.46) \\times 199.56 / 100 = 1.78\\ \\text{GWh}\\) (گامِ زمین در مثال 15.34).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا توانِ میانگین با توانِ تندیِ میانگین برابر نیست؟\nهموارسازیِ دوبارهٔ منحنیِ اندازه‌گیری‌شده چه خطری دارد؟\nپسماند در توقفِ تندباد یعنی چه؟\nچرا ضریبِ دنبالهٔ کوچک‌تر تلف را بیشتر می‌کند؟\n\n\n\n\n\n15.3.7 انرژی از توزیعِ باد یا از سریِ زمانی\nایده. پیش از مدل‌های ساعتی، انرژیِ بادی را از توزیعِ وایبول (فصلِ ۳) و منحنیِ توان حساب می‌کردند:\n\\[\nf(v) = \\frac{k}{c} \\left(\\frac{v}{c}\\right)^{k-1} \\exp\\!\\left[-\\left(\\frac{v}{c}\\right)^k\\right], \\qquad\nE = 8760 \\int_0^\\infty P(v)\\, f(v)\\, \\mathrm{d}v\n\\tag{15.3}\\]\nدو روشِ برازش: گشتاورها (میانگین و انحرافِ معیار)\n\\[\nk = \\left(\\frac{\\sigma}{\\bar v}\\right)^{-1.086}, \\qquad c = \\frac{\\bar v}{\\Gamma(1 + 1/k)}\n\\tag{15.4}\\]\nو مکعبِ میانگین که میانگینِ تندی و میانگینِ مکعبِ آن (\\(\\overline{v^3}\\)، که انرژی را می‌سازد) را نگه می‌دارد. در دومی، \\(k\\) با دوبخشی پیدا می‌شود: برای هر \\(k\\)، \\(c\\) از میانگین می‌آید و \\(c^3\\,\\Gamma(1 + 3/k)\\) با \\(\\overline{v^3}\\) مقایسه می‌شود؛ با \\(k\\) بزرگ‌تر توزیع باریک‌تر و مکعبِ میانگین کمتر است.\ndef weibull_pdf(v, k, c):\n    return (k / c) * (v / c) ** (k - 1) * np.exp(-(v / c) ** k)\n\n\ndef weibull_energy(k, c, v_max=30.0, n=3001):\n    \"\"\"One turbine, MWh a year, pack curve and a Weibull distribution.\"\"\"\n    v = np.linspace(0, v_max, n)\n    f = weibull_pdf(np.maximum(v, 1e-9), k, c)\n    return float(np.trapezoid(l11.pack_power(v) * f, v) * 8760 / 1e3)\n\n\ndef moments_fit(v):\n    \"\"\"Weibull k and c from the mean and standard deviation (Justus).\"\"\"\n    m, s = float(np.mean(v)), float(np.std(v))\n    k = (s / m) ** -1.086\n    return k, m / math.gamma(1 + 1 / k)\n\n\ndef energy_fit(v):\n    \"\"\"Weibull k and c keeping the mean and the mean cube (energy).\"\"\"\n    m, m3 = float(np.mean(v)), float(np.mean(v ** 3))\n    lo, hi = 1.0, 4.0\n    for _ in range(60):\n        k = 0.5 * (lo + hi)\n        c = m / math.gamma(1 + 1 / k)\n        if c ** 3 * math.gamma(1 + 3 / k) &gt; m3:\n            lo = k\n        else:\n            hi = k\n    return k, c\none turbine, hub density, data year: energy from the hourly series\n  against a fitted Weibull distribution\n  hourly series                      16,678 MWh\n  Weibull by moments   k 2.12 c 7.62  16,603 MWh (-0.4 %)\n  Weibull, mean cube   k 2.11 c 7.62  16,602 MWh (-0.5 %)\n  12 sector Weibulls by moments       16,578 MWh (-0.6 %)\n  the same mean speed with another shape factor (energy against k 2.0):\n    mean 6.74 m/s: k 1.6  -2.0 %, k 2.0  +0.0 %, k 2.4  -0.1 %\n    mean 5.50 m/s: k 1.6  +4.9 %, k 2.0  +0.0 %, k 2.4  -5.9 %\n  a distribution keeps the speeds but loses time: it cannot give\n  clipping, export limits, storage or the hour-by-hour match with\n  PV; it is a check on the time series and a quick screening tool;\n  near this site's mean the shape hardly matters above k 2, but at\n  a low mean a wide distribution (low k) puts more hours on the\n  steep part of the curve: +5 % at k 1.6, -6 % at k 2.4\n\nمثال 15.11 (نیم درصد از سری، اما بی زمان) پرسش. انرژیِ یک توربین را از سریِ ساعتی (تندیِ هم‌ارزِ چگالی) و از وایبولِ برازش‌شده به دو روش و برای دوازده بخش حساب کنید؛ سپس اثرِ ضریبِ شکل را با میانگینِ ثابت بسنجید.\nپاسخ. خروجیِ بالا: سری 16,678 MWh؛ وایبولِ گشتاورها (\\(k = 2.12\\)، \\(c = 7.62\\ \\text{m/s}\\)) −0.4 %؛ مکعبِ میانگین −0.5 %؛ دوازده بخش −0.6 %. با میانگینِ 6.74 m/s، \\(k = 1.6\\) انرژی را 2.0 % کم می‌کند و \\(k = 2.4\\) تقریباً هیچ؛ با میانگینِ 5.5 m/s، \\(k = 1.6\\) آن را 4.9 % زیاد و \\(k = 2.4\\) آن را 5.9 % کم می‌کند.\nتفسیر. توزیع برای وارسیِ سری و برای غربالِ سریع خوب است: نیم درصد اختلاف. اما زمان را گم می‌کند: بُرش، حدِ صادرات، ذخیره و هم‌زمانی با خورشید فقط در سری دیده می‌شوند. اثرِ ضریبِ شکل به میانگین بستگی دارد: در میانگینِ کم، توزیعِ پهن (کم‌\\(k\\)) ساعت‌های بیشتری را روی بخشِ پرشیبِ منحنی می‌برد و انرژی را زیاد می‌کند؛ نزدیکِ میانگینِ این ساختگاه، بخشی از آن ساعت‌ها به بالای توانِ نامی می‌رود که چیزی نمی‌افزاید. وارسی: \\(c = 6.74/\\Gamma(1 + 1/2.12) \\approx 6.74/0.886 = 7.61\\) (درست، گرد شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو روشِ برازشِ وایبول را نام ببرید و بگویید هر کدام چه چیزی را نگه می‌دارد.\nچرا روشِ توزیع نمی‌تواند بُرشِ حدِ صادرات را بدهد؟\nچرا اثرِ ضریبِ شکل در دو میانگینِ تندی علامتِ مخالف دارد؟\n\n\n\n\n\n15.3.8 از توانِ مستقیم به متناوب: وارون کردنِ مدلِ اینورتر\nایده. برگهٔ دادهٔ اینورتر بازده را بر حسبِ توانِ خروجی می‌دهد (فصل‌های ۹ و ۱۰)، اما مدلِ ساعتی توانِ ورودیِ مستقیم را می‌داند. تلف را تابعی از خروجیِ \\(y\\) (بر حسبِ پریونیتِ توانِ نامیِ متناوب) می‌گیریم:\n\\[\nL(y) = c_0 + c_1\\, y + c_2\\, y^2\n\\tag{15.5}\\]\nکه \\(c_0\\) تلفِ بی‌بار، \\(c_1 y\\) تلفِ خطی (افتِ ولتاژِ کلیدها) و \\(c_2 y^2\\) تلفِ مقاومتی است. ورودی برابرِ خروجی به‌اضافهٔ تلف است، \\(x = y + L(y)\\)؛ پس\n\\[\n\\begin{aligned}\nc_2\\, y^2 + (1 + c_1)\\, y + (c_0 - x) &= 0 \\\\\ny &= \\frac{-(1 + c_1) + \\sqrt{(1 + c_1)^2 - 4\\, c_2\\, (c_0 - x)}}{2\\, c_2}\n\\end{aligned}\n\\tag{15.6}\\]\nریشهٔ مثبت را برمی‌داریم؛ اگر \\(x \\le c_0\\) باشد، اینورتر چیزی نمی‌دهد. ضریب‌ها با کمترین مربعات از پنج نقطهٔ بازده برازش شده‌اند (فصلِ ۱۰).\ndef ac_from_dc(x, c):\n    \"\"\"AC output y (per unit of rated AC) for the DC input x (per unit)\n    when the loss is c0 + c1 y + c2 y^2 of the output: x = y + loss, so\n    c2 y^2 + (1 + c1) y + (c0 - x) = 0; take the positive root. Below\n    the no-load loss c0 the inverter gives nothing.\"\"\"\n    x = np.asarray(x, float)\n    c0, c1, c2 = c\n    b = 1.0 + c1\n    root = np.sqrt(np.maximum(b * b - 4.0 * c2 * (c0 - x), 0.0))\n    return np.where(x &gt; c0, (-b + root) / (2.0 * c2), 0.0)\ninverter loss model fitted to five efficiency points (ch 10):\n  c0 0.00275, c1 0.00298, c2 0.01154 (per unit of rated AC)\n  DC in (pu)   AC out (pu)   efficiency\n      0.004       0.0012       31.25 %\n      0.020       0.0172       85.99 %\n      0.100       0.0969       96.86 %\n      0.250       0.2458       98.33 %\n      0.500       0.4930       98.60 %\n      0.750       0.7388       98.50 %\n      1.000       0.9832       98.32 %\n  year: DC 115.74 GWh, AC 113.82 GWh, loss 1.66 %\n  efficiency falls at low load where the no-load loss dominates;\n  the yearly loss is weighted by the hours the inverter spends at\n  each load, which is why it is not the peak efficiency\n\nمثال 15.12 (نود و هشت و شش دهم در بیشینه، یک و شصت و شش صدم در سال) پرسش. خروجی و بازده را برای چند ورودی حساب کنید و توضیح دهید چرا تلفِ سالانه 1.66 % است، نه 1.4 %ِ بهترین نقطه.\nپاسخ. خروجیِ بالا: \\(c_0 = 0.00275\\)، \\(c_1 = 0.00298\\)، \\(c_2 = 0.01154\\)؛ بازده در 0.02 پریونیت 86.0 %، در 0.10 96.9 %، بیشینه حدودِ 98.6 % در نیم‌بار، و 98.3 % در بارِ کامل؛ سال: 115.74 به 113.82 GWh، تلفِ 1.66 %.\nتفسیر. تلفِ بی‌بار در ساعت‌های صبح و عصر با بارِ کم سهمِ بزرگی دارد و تلفِ مربعی در نیمروزِ پربار؛ تلفِ سالانه میانگینِ وزن‌دارِ هر دو با انرژیِ هر ساعت است. مدلی که فقط «بازدهِ اروپایی» یا بیشینه را بگذارد، این وزن را از دست می‌دهد. وارسی: برای \\(x = 0.5\\) (درست):\n\\[\n\\begin{aligned}\n\\sqrt{1.00298^2 - 4 \\times 0.01154 \\times (0.00275 - 0.5)} &= \\sqrt{1.02893} = 1.01436 \\\\\ny = (1.01436 - 1.00298) / 0.02308 &= 0.493\n\\end{aligned}\n\\]\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه جملهٔ معادلهٔ 15.5 را با منشأِ فیزیکی‌شان بنویسید.\nچرا معادله برای \\(y\\) حل می‌شود نه برای \\(x\\)؟\nچرا بازده در بارِ خیلی کم تند افت می‌کند؟\n\n\n\n\n\n15.3.9 نسبتِ عملکرد ماه به ماه\nایده. نسبتِ عملکرد (فصلِ ۱۰) انرژیِ تولیدی را با انرژیِ «نامی» که تابشِ صفحه می‌توانست بدهد مقایسه می‌کند:\n\\[\n\\mathrm{PR} = \\frac{Y_\\text{f}}{H_\\text{POA} / (1\\ \\text{kW/m}^2)}, \\qquad Y_\\text{f} = \\frac{E}{P_\\text{STC}}\n\\tag{15.7}\\]\nیعنی نسبتِ ساعت‌های کارِ معادل به ساعت‌های تابشِ معادل. چون دما بخشِ بزرگی از تلف است، یک نسبتِ عملکردِ تصحیح‌شدهٔ دمایی نیز به کار می‌رود که هر ماه را بر \\(1 + \\gamma\\,(T_\\text{c,w} - 25)\\) تقسیم می‌کند (\\(T_\\text{c,w}\\) دمای سلولِ وزن‌دار با تابش، \\(\\gamma\\) ضریبِ دمایی؛ این‌جا یک شکلِ سادهٔ آموزشی). تعریفِ نسبتِ عملکرد برای پایشِ عملکرد در IEC 61724-1:2021 آمده است (بخش 15.13).\nPV performance ratio at MV (after availability), model 15.1:\n  month  H_poa kWh/m2  yield kWh/kWp   PR    T_cell,w   PR at 25 C\n      1       118.9          105.4      0.887    22.8      0.880\n      2       137.5          121.2      0.882    25.1      0.882\n      3       198.9          170.9      0.859    30.8      0.877\n      4       206.2          172.6      0.837    36.4      0.872\n      5       209.7          172.2      0.821    42.8      0.876\n      6       231.6          187.4      0.809    50.2      0.887\n      7       238.3          192.3      0.807    50.7      0.887\n      8       199.9          161.1      0.806    49.9      0.883\n      9       188.8          156.7      0.830    40.8      0.878\n     10       184.5          157.2      0.852    37.0      0.889\n     11       137.8          119.9      0.870    29.5      0.885\n     12        98.2           87.2      0.889    20.7      0.875\n  year       2150.3         1804.2      0.839    38.7      0.881\n  PR is lowest in the hot months; corrected to 25 C it is nearly\n  flat: a falling corrected PR is a fault or soiling, a falling\n  raw PR in July may only be the heat (chapters 50 and 52)\n\n\n\n\n\n\nشکل 15.3: نسبتِ عملکردِ ماهانهٔ بلوکِ خورشیدی در ولتاژِ متوسط، خام و تصحیح‌شده به دمای سلولِ ۲۵ درجه (مدلِ 15.1)\n\n\n\n\nمثال 15.13 (هشت دهم در تابستان، هشت و هشت دهم پس از تصحیح) پرسش. نسبتِ عملکردِ سالانه و ماهانهٔ بلوکِ خورشیدی را در ولتاژِ متوسط (پس از دسترس‌پذیری) حساب و با نسخهٔ تصحیح‌شدهٔ دمایی مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 15.3: سال: \\(Y_\\text{f} = 1{,}804\\ \\text{kWh/kWp}\\)، \\(H_\\text{POA} = 2{,}150\\ \\text{kWh/m}^2\\)، نسبتِ عملکرد 0.839؛ ماهانه از 0.887 در ژانویه تا 0.806 در اوت؛ تصحیح‌شده میانِ 0.872 و 0.889.\nتفسیر. نسبتِ عملکردِ خام در ماه‌های گرم افت می‌کند و این خرابی نیست: دمای سلولِ وزن‌دار در ژوئیه 50.7 °C است. نسخهٔ تصحیح‌شده تقریباً صاف است؛ پس اگر در بهره‌برداری نسخهٔ تصحیح‌شده پایین برود، نشانهٔ خرابی یا گرد و غبار است (فصل‌های ۵۰ و ۵۲). مقایسه با مدل همیشه ماه به ماه است، نه با یک عددِ سالانه. وارسی: \\(1{,}804.2 / 2{,}150.3 = 0.839\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ عملکرد را با دو بازده (نهایی و مرجع) تعریف کنید.\nچرا نسبتِ عملکردِ خام در تابستان کمتر است؟\nافتِ نسبتِ عملکردِ تصحیح‌شده چه معنایی دارد؟\nچرا مدل و اندازه‌گیری باید در یک مرز (این‌جا ولتاژِ متوسط) مقایسه شوند؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-c",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-c",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.4 پ. آشتیِ ناخالص و خالص",
    "text": "15.4 پ. آشتیِ ناخالص و خالص\n\n15.4.1 دفترِ تلف‌ها\nایده. هر تلف یک ردیف دارد: نام، تعریف، مرز، روشِ محاسبه، منبعِ عدد، و رابطه با تلف‌های دیگر. دفترِ تلف‌ها جلوی دو خطای رایج را می‌گیرد: تلفی که فراموش شده و تلفی که دو بار شمرده شده.\n\n\n\nجدول 15.3: دفترِ تلف‌های مدلِ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\n\nتلف\nتعریف\nگام و مرز\nمنبع در نیروگاهِ P\n\n\n\n\nبُرش\nتوانِ مستقیمِ بیش از ظرفیتِ اینورتر\nخورشیدی، پیش از ولتاژِ متوسط\nفصلِ ۱۰، این مدل\n\n\nبرقی\nتلفِ کابل و ترانسفورماتور\nولتاژِ متوسط تا نقطهٔ اتصال\nفصل‌های ۵ و ۲۴\n\n\nدسترس‌پذیری\nساعت‌های از کار افتادنِ واحدها\nهر فناوری\nفصلِ ۱۱، A-275\n\n\nمحیطی\nگرد و غبار، یخ، دما\nهر فناوری\nD-014، فصلِ ۱۳\n\n\nدنباله\nکمبودِ تندی پشتِ توربین\nباد\nD-015، D-018\n\n\nحدِ صادرات\nتوانِ بیش از 100 MW\nنقطهٔ اتصال\nفصلِ ۱\n\n\nقطعیِ شبکه\nساعت‌های بی شبکه\nنقطهٔ اتصال\nA-275\n\n\nتخریب\nکاهشِ توانِ ماژول با سال\nخورشیدی\nA-275\n\n\nذخیره‌سازی\nتلفِ رفت‌وبرگشت\nسناریوی S1\nA-010\n\n\nمصرفِ داخلی\nتوانِ کمکیِ توربین‌ها و اینورترها\nنقطهٔ اتصال\nفصلِ ۱۱\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nستون‌های دفترِ تلف‌ها را بنویسید.\nکدام تلف‌ها پس از جمعِ دو فناوری حساب می‌شوند؟\nدو خطایی که دفترِ تلف‌ها جلویشان را می‌گیرد کدام‌اند؟\n\n\n\n\n\n15.4.2 بُرش و نسبتِ جریانِ مستقیم به متناوب\nایده. با نسبتِ مستقیم به متناوبِ 1.2 (D-013)، اینورتر در ساعت‌های پرتابش پر می‌شود و بالاتر از آن را می‌بُرد. هرچه نسبت بیشتر، ساعت‌های پر بیشتر و سهمِ بُرش بزرگ‌تر؛ اما انرژیِ ساعت‌های کم‌تابش هم بیشتر. بهینه اقتصادی است.\nclipping against the DC/AC ratio (AC fixed at 50 MW, DC scaled):\n  DC/AC   DC MWp   AC energy GWh   clipped GWh   clipped %\n  1.1      55.1       104.33          0.03        0.02\n  1.2      60.1       113.03          0.78        0.69\n  1.3      65.1       119.93          3.34        2.71\n  1.4      70.1       125.49          7.20        5.43\n  more DC per AC fills the inverter in more hours and loses a\n  growing share at the top; the optimum is an economic one\n  (chapter 10 c_dcac, chapter 20)\n\nمثال 15.14 (از صفر تا پنج درصد) پرسش. انرژی و بُرش را برای نسبت‌های 1.1 تا 1.4 با ظرفیتِ متناوبِ ثابتِ 50 MW حساب کنید.\nپاسخ. خروجیِ بالا: بُرش 0.02، 0.69، 2.71 و 5.43 %؛ انرژی از 104.3 تا 125.5 GWh.\nتفسیر. از 1.2 به 1.4، ماژولِ 17 % بیشتر انرژیِ 11 % بیشتر می‌دهد؛ مابقی بُرش است. آیا می‌ارزد؟ به قیمتِ ماژول در برابرِ اینورتر و ارزشِ ساعت‌های صبح و عصر بستگی دارد (فصل‌های ۱۰ و ۲۰). بُرش «بد» نیست؛ نشانهٔ انتخابی اقتصادی است. وارسی: \\(125.49/113.03 = 1.11\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بُرش با نسبتِ مستقیم به متناوب غیرخطی رشد می‌کند؟\nچرا بُرش نشانهٔ طراحیِ بد نیست؟\nبهینهٔ نسبت با چه چیزهایی تعیین می‌شود؟\n\n\n\n\n\n15.4.3 تلفِ برقی و مصرفِ داخلی\nایده. تلفِ ترانسفورماتور دو جزء دارد: بی‌باری (همیشه، حتی شب) و باری (با مربعِ توان). تلفِ کابل هم با مربعِ جریان است. پس تلفِ برقی در ساعت‌های پربار نسبتاً بزرگ‌تر و در ساعت‌های کم‌بار کوچک‌تر است؛ ضریبِ ثابت برای آن کافی نیست. مصرفِ داخلی (گرمایش، تهویه، کنترل، چراغ‌ها) در شب و بی‌باد از شبکه خریده می‌شود و در ترازِ خرید و فروش (فصلِ ۵ و ۲۸) جدا می‌آید. وارسی: E07: تلفِ بارِ 1.5 % در 100 MW، در 60 MW برابرِ \\(1.5 \\times 0.6^2 = 0.54\\ \\text{MW}\\).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو جزءِ تلفِ ترانسفورماتور را تعریف کنید.\nچرا تلفِ برقی را با ضریبِ ثابت نمی‌سازیم؟\nمصرفِ داخلی در شب چگونه تأمین می‌شود؟\n\n\n\n\n\n15.4.4 دسترس‌پذیری: ضریب یا ساعت؟\nایده. دسترس‌پذیریِ 98.1 % را می‌توان ضریبی روی همهٔ ساعت‌ها گرفت، یا ساعت‌های خاموشی با همان سهم. انرژیِ سالانه یکی است، اما تلف‌هایی که روی قله کار می‌کنند (حدِ صادرات) فرق می‌کنند: ضریب همهٔ قله‌ها را کمی پایین می‌آورد؛ خاموشیِ ساعتی بعضی قله‌ها را دست‌نخورده می‌گذارد.\ntwo assumptions compared (A-276):\n  (1) wind availability 98.1 %: as a factor or as whole-farm outage hours\n      curtailment 227 MWh (factor) against 313 MWh (hours)\n  (2) soiling: constant 1.43 % or the station's daily soiling under\n      the 4 % trigger (D-014), energy-weighted\n      loss 1.50 % (constant) against 1.59 % (seasonal); mean daily loss 1.43 %\n  the factor spreads the outage over every hour and cuts the peaks\n  that curtailment sees; the seasonal soiling weighs the dusty dry\n  season where most energy is made: the order and the shape of a\n  loss can matter as much as its average\n\nمثال 15.15 (دویست و بیست و هفت یا سیصد و سیزده) پرسش. بُرش در حدِ صادرات را با دسترس‌پذیریِ بادی به‌شکلِ ضریب و به‌شکلِ ساعت‌های خاموشیِ کلِ مزرعه مقایسه کنید.\nپاسخ. خروجیِ بالا (بخشِ ۱): 227 MWh با ضریب و 313 MWh با ساعت‌ها.\nتفسیر. تفاوت در این نیروگاه کوچک است چون بُرش کوچک است؛ در نیروگاهی با حدِ صادراتِ تنگ، روشِ مدل‌سازیِ دسترس‌پذیری بُرش را چند ده درصد عوض می‌کند. خاموشیِ واقعی نه «همهٔ مزرعه» است نه «همه‌جا کمی»: توربین‌ها جدا خراب می‌شوند. مدلِ دقیق‌تر خاموشیِ هر توربین را جدا شبیه‌سازی می‌کند (فصل‌های ۱۶ و ۵۲). وارسی: \\(313/227 = 1.38\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو روشِ مدل‌سازیِ دسترس‌پذیری را مقایسه کنید.\nچرا روش روی بُرش اثر دارد؟\nمدلِ دقیق‌ترِ دسترس‌پذیری چه می‌کند؟\n\n\n\n\n\n15.4.5 گرد و غبار و ترتیبِ تلف‌ها\nایده. گرد و غبار پیش از اینورتر روی نور اثر می‌کند. اگر آن را پس از بُرش به‌صورتِ ضریب روی انرژیِ متناوب بزنیم، در ساعت‌هایی که بُرش بود، انرژی‌ای را کم کرده‌ایم که به هر حال بریده می‌شد: شمارشِ دوباره. همچنین شکلِ فصلیِ گرد و غبار مهم است: فصلِ خشک هم پرغبار است و هم پرآفتاب.\norder of two losses: soiling before the inverter (physical) or\n  after clipping (a factor on AC energy):\n  soiling on DC, then inverter and clipping    111.66 GWh\n  clipping first, soiling factor on AC          111.42 GWh\n  difference +0.25 GWh (+0.22 %)\n  in clipped hours dirt removes energy that would have been\n  clipped anyway: soiling on DC loses less; a factor on AC\n  counts it twice (double counting in a small way)\n\nمثال 15.16 (یک چهارم گیگاوات‌ساعت از ترتیب) پرسش. انرژیِ خورشیدی را یک بار با گرد و غبار روی توانِ مستقیم پیش از اینورتر و بُرش، و یک بار با ضریبِ گرد و غبار روی انرژیِ متناوب پس از بُرش حساب کنید. سپس گرد و غبارِ ثابتِ 1.43 % را با گرد و غبارِ روزانهٔ ایستگاه زیرِ سیاستِ آستانه مقایسه کنید.\nپاسخ. خروجی‌های بالا: 111.66 در برابرِ 111.42 GWh (+0.22 %)؛ گرد و غبارِ فصلیِ وزن‌دار 1.59 % در برابرِ 1.50 %ِ ثابت (با سایه).\nتفسیر. دو اثر در جهتِ مخالف‌اند: ترتیبِ درست تلف را کمی کم می‌کند، شکلِ فصلی آن را کمی زیاد. هر دو کوچک‌اند اما نشان می‌دهند «یک درصدِ گرد و غبار» عددی بی‌زمینه است: کجا در زنجیره و با چه شکلی؟ مدلِ 15.1 ضریبِ پس از بُرش را نگه داشته (محافظه‌کار، ساده) و حساسیت را گزارش می‌کند. وارسی: \\(111.66 - 111.42 = 0.24\\) (درست، گرد شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ضریبِ گرد و غبار پس از بُرش شمارشِ دوباره است؟\nچرا گرد و غبارِ فصلیِ وزن‌دار بیشتر از میانگینِ ساده است؟\nمدلِ 15.1 کدام را انتخاب کرد و چرا؟\n\n\n\n\n\n15.4.6 تخریب در طولِ عمر\nایده. توانِ ماژول با سال کم می‌شود (فصلِ ۱۰). گزارشِ تولید باید بگوید کدام سال را می‌دهد: سالِ اول، سالِ دهم یا میانگینِ عمر. نرخ از ضمانتِ سازنده و داده‌های میدانی می‌آید و خودش نامطمئن است (فصلِ ۱۶).\nPV energy over the life with 0.5 %/yr degradation (A-275):\n  year   energy GWh   against year 0\n    1      108.36       -0.5 %\n    5      106.18       -2.5 %\n   10      103.46       -5.0 %\n   15      100.73       -7.5 %\n   20       98.01      -10.0 %\n   25       95.29      -12.5 %\n  25-year mean 101.82 GWh (-6.5 % against year 0)\n  a year-1 report and a life-mean report differ by about 6 %:\n  each states which it is (chapter 16 and the finance model)\n\nمثال 15.17 (شش و نیم درصد میانِ سالِ اول و میانگینِ عمر) پرسش. انرژیِ خورشیدی را با تخریبِ 0.5 % در سال برای سال‌های ۱ تا ۲۵ و میانگینِ بیست‌وپنج‌ساله حساب کنید.\nپاسخ. خروجیِ بالا: سالِ ۱ 108.4، سالِ ۲۵ 95.3 GWh؛ میانگین 101.8 GWh، 6.5 % کمتر از سالِ صفر.\nتفسیر. دو گزارش با عددهای متفاوت هر دو درست‌اند اگر بگویند کدام سال را می‌دهند. مدلِ مالی (فصلِ ۲۱) هر سال را جدا می‌خواهد؛ بیانیهٔ تولیدِ این فصل سالِ اول است. وارسی: E09: ضریبِ میانگینِ \\(1 - 0.005 \\times 13 = 0.935\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا گزارش باید سالِ انرژی را بگوید؟\nمیانگینِ عمر با نرخِ 0.5 % چند درصد کمتر از سالِ صفر است؟\nنرخِ تخریب از کجا می‌آید؟\n\n\n\n\n\n15.4.7 حدِ صادرات، قطعی و ذخیره\nایده. سه تلفِ آخر در نقطهٔ اتصال رخ می‌دهند. حدِ صادرات فقط وقتی می‌بُرد که هر دو فناوری با هم زیادند؛ قطعیِ شبکه همهٔ تولیدِ آن ساعت‌ها را می‌گیرد و اثرش به زمانِ قطعی بستگی دارد؛ ذخیره‌ساز (S1) می‌تواند انرژیِ بریده را بگیرد و بعد بدهد، با تلفِ رفت‌وبرگشت.\n12 grid-outage hours a year: energy lost depends on when they fall\n  model run (seed 151): 491 MWh\n  500 random years: mean 401 MWh, 10-90 % 286 .. 516 MWh\n  outages in storms (windy hours) cost more than the mean: a\n  grid-availability figure needs its timing as well (chapter 27)\nthe S1 battery on the curtailment (20 MW, 32 MWh usable, 86 %):\n  curtailed without storage 227 MWh\n  stored 227 MWh, released 195 MWh (losses 32 MWh)\n  the curtailment of this plant is small, so a battery sized\n  for it would sit idle: its value lies elsewhere (shifting,\n  reserve, firm delivery, chapters 17-19)\n\nمثال 15.18 (باتری برای دویست مگاوات‌ساعت؟) پرسش. (الف) دوازده ساعت قطعیِ شبکه در سال چقدر انرژی می‌برد و پراکندگیِ آن چیست؟ (ب) باتریِ S1 چقدر از انرژیِ بریده را نجات می‌دهد؟ (ج) اگر حدِ صادرات 90 MW بود، بُرش چقدر می‌شد؟\nپاسخ. خروجی‌های بالا و P45: (الف) میانگینِ 401 MWh با بازهٔ 286 تا 516 MWh؛ (ب) 227 MWh ذخیره و 195 MWh بازگردانده؛ (ج) 1,757 MWh در 225 ساعت.\nتفسیر. بُرش در حدِ 100 MW کوچک است؛ با حدِ 90 MW هشت برابر می‌شود: حدِ صادرات یکی از متغیرهای حساسِ طراحیِ هیبرید است (فصل‌های ۱۷ و ۲۸). باتریِ بیست مگاواتی برای این بُرش بیکار می‌ماند؛ ارزشِ آن جای دیگر است (جابه‌جاییِ زمانی، ذخیره، عرضهٔ مطمئن، فصل‌های ۱۷ تا ۱۹). وارسی: \\(195/227 = 0.86\\)، بازدهِ رفت‌وبرگشت (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اثرِ قطعیِ شبکه به زمانِ آن بستگی دارد؟\nچرا باتری برای بُرشِ این نیروگاه بیکار است؟\nکاهشِ حدِ صادرات از 100 به 90 MW چه اثری دارد؟\n\n\n\n\n\n15.4.8 شکلِ تلفِ برقی و هزینهٔ توانِ واکنشی\nایده. تلفِ برقیِ مدل دو بخش دارد (بخش 15.4.3): بی‌باری ثابت (هستهٔ ترانسفورماتورها، 0.10 MW) و باری که با مربعِ جریان، یعنی تقریباً با مربعِ توان، بزرگ می‌شود:\n\\[\nP_\\text{loss} = P_0 + \\ell\\, P_\\text{n} \\left(\\frac{P}{P_\\text{n}}\\right)^{2}\n\\tag{15.8}\\]\nبا \\(\\ell = 1.5\\ \\%\\) و \\(P_\\text{n} = 100\\ \\text{MW}\\) (فرضِ آموزشی). اگر شبکه توانِ واکنشی بخواهد (فصلِ ۲۸)، جریان برای همان توانِ حقیقی \\(1/\\text{pf}\\) برابر می‌شود و تلفِ بار \\(1/\\text{pf}^2\\) برابر.\nانتهای زنجیره (از ولتاژِ متوسط تا نقطهٔ اتصال) در کتابخانهٔ همراه یک تابع است که همهٔ برنامه‌های این فصل از آن استفاده می‌کنند؛ پس هر آزمایشِ «اگر» (بلوکِ بزرگ‌تر، سال‌های دیگر، حساسیت) همان حسابِ مدل را دارد:\ndef plant_end(w_mv, pv_mv, cfg, outage):\n    \"\"\"MV to POC: electrical losses (no-load + load ~ P^2), own use,\n    export limit and grid outages. Returns (poc, net), MW.\"\"\"\n    pv_mv = np.asarray(pv_mv, float)\n    mv = np.asarray(w_mv, float) + pv_mv\n    load = cfg.loadloss * cfg.export_mw * (mv / cfg.export_mw) ** 2\n    after_el = mv - (cfg.noload_mw + load)\n    poc = after_el - (cfg.aux_wind_mw + cfg.aux_pv * pv_mv)\n    delivered = np.minimum(poc, cfg.export_mw)\n    net = np.where(outage, np.minimum(delivered, 0.0), delivered)\n    return poc, net\nelectrical losses, the model's P^2 form against a constant factor:\n  model (no-load + load ~ P^2): 3,293 MWh (1.09 % of MV energy)\n  load loss as a share of the output: 1.50 % at full output,\n    0.50 % at a third of it (0.17 % of 100 MW); the no-load\n    0.10 MW weighs most in quiet hours; a constant factor gets\n    both shapes wrong hour by hour\n  power factor 1.00 at the POC: load losses x 1/pf^2:     +0 MWh\n  power factor 0.95 at the POC: load losses x 1/pf^2:   +261 MWh\n  power factor 0.90 at the POC: load losses x 1/pf^2:   +567 MWh\n  reactive power asked by the grid (chapter 28) raises currents and\n  losses: the requirement enters the model as an operating mode\n\nمثال 15.19 (پانصد مگاوات‌ساعت برای ضریبِ توانِ ۰٫۹) پرسش. تلفِ برقیِ سالانه را با شکلِ مربعی حساب کنید و بگویید یک ضریبِ ثابت کجا خطا می‌کند. اگر نیروگاه در همهٔ ساعت‌ها با ضریبِ توانِ 0.95 یا 0.90 کار کند، تلف چقدر بیشتر می‌شود؟\nپاسخ. خروجیِ بالا: 3,293 MWh، یعنی 1.09 % از انرژیِ ولتاژِ متوسط. تلفِ بار در توانِ کامل 1.50 % و در یک‌سومِ آن 0.50 % از خروجی است؛ ضریبِ توانِ 0.95 و 0.90 به‌ترتیب 261 و 567 MWh می‌افزاید.\nتفسیر. ضریبِ ثابتِ 1.09 % جمعِ سالانه را درست می‌دهد (چون از همین مدل گرفته شده) اما ساعت‌ها را نه: در ساعت‌های کم‌باد سهمِ بی‌باری بزرگ است و در ساعت‌های پر سهمِ باری؛ و ساعت‌های پر همان‌هایی‌اند که حدِ صادرات می‌بُرد. الزامِ توانِ واکنشی یک حالتِ کار در مدل است، نه یک درصدِ اضافه؛ کشوری است و از قراردادِ اتصال می‌آید (فصل‌های ۲۸ و ۵۵ تا ۵۷). وارسی: \\(1.5\\ \\% \\times (1/3)^2 \\times 100 = 0.167\\ \\text{MW}\\)، که \\(0.167 / 33.3 = 0.50\\ \\%\\) از خروجی است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو بخشِ تلفِ برقی را با رفتارشان نسبت به توان بنویسید.\nچرا ضریبِ ثابت ساعت به ساعت خطا می‌کند حتی وقتی جمعِ سالانه درست است؟\nچرا ضریبِ توانِ کمتر تلفِ بار را بیشتر می‌کند؟\n\n\n\n\n\n15.4.9 بُرشِ دستوریِ شبکه\nایده. گذشته از حدِ صادراتِ ثابت، اپراتورِ شبکه ممکن است در ساعت‌هایی دستورِ کاهشِ تولید بدهد: برای پرباری خط، مازادِ تولیدِ منطقه یا نگهداریِ شبکه. این تلفِ شبکه است، نه تلفِ نیروگاه: جدا ثبت می‌شود، ممکن است در قرارداد جبران شود و پیش‌بینی‌اش از دادهٔ شبکه می‌آید (U-057). برای آموزش یک قاعدهٔ ساختگی (A-269): در 20 % روزهای مارس تا مه، از ساعتِ ۱۰ تا ۱۵، سقفِ 70 MW.\na grid operator's spring limit (teaching rule, A-269):\n  18 days x 5 midday hours at 70 MW: 485 MWh lost (0.16 % of the year)\n  ordered curtailment is not a plant loss but a grid one: it is\n  recorded separately (it may be compensated, chapter 28), it\n  falls on the sunniest hours, and a battery can take part of it\n\nمثال 15.20 (بهاری که نیمروزش بریده می‌شود) پرسش. انرژیِ گم‌شده در قاعدهٔ A-269 را حساب کنید و بگویید چرا این عدد را نباید در «دسترس‌پذیری» یا «حدِ صادرات» گذاشت.\nپاسخ. خروجیِ بالا: هجده روز، هر روز پنج ساعت: 485 MWh، یعنی 0.16 % از سال.\nتفسیر. بُرشِ دستوری روی آفتابی‌ترین ساعت‌های بهار می‌افتد، همان‌جا که خورشید و بادِ بهاری با هم زیادند؛ پس ذخیره‌ساز می‌تواند بخشی از آن را بگیرد (فصل‌های ۱۷ و ۱۸). اگر در دسترس‌پذیری گذاشته شود، کارکردِ تجهیزات بد به نظر می‌رسد؛ اگر در حدِ صادرات، قرارداد و جبران گم می‌شود. وارسی: \\(18 \\times 5 = 90\\) ساعت؛ \\(485 / 90 = 5.4\\ \\text{MW}\\) میانگینِ بریده‌شده در هر ساعت، کمتر از \\(100 - 70 = 30\\ \\text{MW}\\) (درست: همهٔ ساعت‌ها بالای 70 MW نیستند).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبُرشِ دستوری و حدِ صادرات چه فرقی دارند؟\nچرا بُرشِ دستوری در دفترِ تلف‌ها ردیفِ جدا دارد؟\nدادهٔ پیش‌بینیِ بُرشِ دستوری از کجا می‌آید؟\n\n\n\n\n\n15.4.10 برداشت از شبکه و صادراتِ خالص\nایده. در ساعت‌هایی که خورشید نیست و باد کم است، مصرفِ داخلی و تلفِ بی‌باری از تولید بیشتر می‌شوند و نیروگاه از شبکه برق می‌گیرد. کنتورِ نقطهٔ اتصال صادرات و واردات را جدا می‌شمارد و قیمتشان ممکن است فرق کند (فصلِ ۲۶)؛ پس بیانیهٔ تولید هر دو را نشان می‌دهد.\nenergy taken from the grid when the plant's own use and no-load\n  losses exceed its output (model 15.1, at the POC):\n  hours with import            457\n  energy imported                151 MWh\n  energy exported             295.29 GWh\n  net (export - import)       295.14 GWh\n  import and export are metered apart and may be priced apart:\n  the yield statement shows both, not only the net (chapter 26)\n\nمثال 15.21 (چهارصد و پنجاه و هفت ساعت خریدار) پرسش. ساعت‌ها و انرژیِ برداشت از شبکه و صادراتِ ناخالص و خالص را بنویسید.\nپاسخ. خروجیِ بالا: 457 ساعت، 151 MWh برداشت؛ صادرات 295.29 GWh؛ خالص 295.14 GWh.\nتفسیر. عددِ برداشت کوچک است، اما اگر قیمتِ خرید سه برابرِ قیمتِ فروش باشد، 151 MWh در حسابِ سود و زیان مانندِ 450 MWh فروش است. فقط 457 ساعت از حدودِ ۴٬۴۰۰ ساعتِ شبِ سال برداشت دارد، چون بادِ شبانه مصرفِ داخلی را می‌دهد؛ یک نیروگاهِ خورشیدیِ تنها هر شب برداشت می‌کرد. وارسی: \\(295.29 - 0.151 = 295.14\\ \\text{GWh}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنیروگاه در چه ساعت‌هایی از شبکه برق می‌گیرد؟\nچرا صادرات و واردات جدا شمرده می‌شوند؟\nچرا یک نیروگاهِ خورشیدیِ تنها هر شب از شبکه برق می‌گیرد و این هیبرید نه؟\n\n\n\n\n\n15.4.11 اندازهٔ بلوکِ خورشیدی در برابرِ حدِ صادرات\nایده. اتصالِ مشترک صرفه‌جوییِ اصلیِ هیبرید است: 110 MW تولید پشتِ 100 MW اتصال. می‌شود بلوکِ خورشیدی را بزرگ‌تر کرد (به انگلیسی overbuild)؛ بهای آن بُرشِ بیشتر است. پرسشِ طراحی: هر مگاواتِ افزوده چه سهمی از انرژی‌اش را به شبکه می‌رساند؟ (شکلِ ساعتیِ خورشیدی ثابت و فقط مقیاسش عوض می‌شود.)\nPV block size at the 100 MW export limit (same hourly shape,\n  before grid outages):\n  PV MW AC   delivered GWh   curtailed GWh   curtailed %   marginal\n      50         295.63            0.23        0.08\n      60         315.63            1.46        0.46         92 %\n      70         334.74            3.54        1.05         88 %\n      80         352.81            6.60        1.84         83 %\n      90         369.92           10.59        2.78         79 %\n     100         385.61           15.93        3.97         72 %\n  marginal: share of each added block's energy that reaches the\n  grid; the shared connection is the hybrid's saving, and its\n  curtailment is the price; a battery, a contract for curtailed\n  energy or a larger limit changes the balance (chapters 17-19)\n\n\n\n\n\n\nشکل 15.4: سهمِ انرژیِ بریده‌شده با بزرگ‌تر شدنِ بلوکِ خورشیدی پشتِ حدِ صادراتِ 100 MW (مدلِ 15.1، پیش از قطعیِ شبکه)\n\n\n\n\nمثال 15.22 (نود و دو درصد، سپس هفتاد و دو) پرسش. بلوکِ خورشیدی را از 50 تا 100 MW بزرگ کنید و انرژیِ تحویلی، بُرش و سهمِ رسیده از هر 10 MW افزوده را بنویسید.\nپاسخ. خروجیِ بالا و شکل 15.4: بُرش از 0.08 % در 50 MW به 1.05 % در 70 و 3.97 % در 100 MW می‌رسد؛ سهمِ رسیده از هر بلوکِ افزوده 92، 88، 83، 79 و 72 %.\nتفسیر. بُرش با اندازه تندتر از خطی رشد می‌کند، چون هر بلوکِ تازه ساعت‌های بیشتری را بالای حد می‌برد. تصمیم اقتصادی است: هزینهٔ هر بلوک در برابرِ ارزشِ 72 تا 92 % انرژی‌اش (فصل‌های ۲۰ و ۲۱)؛ باتری، قراردادِ خریدِ انرژیِ بریده یا اتصالِ بزرگ‌تر این تراز را عوض می‌کنند (فصل‌های ۱۷ تا ۱۹). اندازهٔ 50 MWِ نیروگاهِ P انتخابِ محتاطانه‌ای است که بُرش را تقریباً صفر نگه می‌دارد. وارسی: از 90 به 100 MW: \\((385.61 - 369.92) / (0.2 \\times 108.36) = 0.72\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بُرش تندتر از خطی رشد می‌کند؟\n«سهمِ رسیده» از بلوکِ افزوده را تعریف کنید.\nسه راه برای کم کردنِ بهای بزرگ‌تر کردنِ بلوکِ خورشیدی نام ببرید.\n\n\n\n\n\n15.4.12 تغییرِ سال به سال و پوششِ متقابلِ دو منبع\nایده. بیانیهٔ تولید میانگینِ بلندمدت است؛ هر سال با آن فرق دارد (تغییرِ سال به سال، فصل‌های ۱۲ و ۱۳). برای هیبرید پرسشِ تازه این است: آیا سالِ کم‌باد سالِ کم‌آفتاب هم هست؟ واریانسِ مجموعِ دو منبع:\n\\[\n\\sigma_\\text{h}^2 = \\sigma_\\text{w}^2 + \\sigma_\\text{pv}^2 + 2\\, r\\, \\sigma_\\text{w}\\, \\sigma_\\text{pv}\n\\tag{15.9}\\]\nکه \\(r\\) هم‌بستگیِ انرژیِ سالانهٔ دو منبع است. اگر \\(r\\) کوچک باشد، نوسانِ مجموع نسبت به میانگین از نوسانِ هر منبع کمتر است. بیست سال ساخته شده‌اند: باد از سریِ مرجعِ فصلِ ۱۳ با خطِ D-017 و منحنیِ مزرعهٔ مدل؛ خورشید از تابشِ بیست‌سالهٔ فصلِ ۱۲ ماه به ماه.\ntwenty years of energy at MV (wind 2004-2023 reference, PV 20-year GHI):\n  wind  mean  193.1 GWh, year-to-year sd  4.5 %\n  PV    mean  108.4 GWh, year-to-year sd  2.7 %\n  hybrid mean  301.5 GWh, year-to-year sd  3.2 %\n  correlation of annual wind and PV +0.12\n  worst year: wind 174.1, PV 101.7, hybrid 281.8 GWh\n  the hybrid's variation is less than the wind's: two resources\n  that do not vary together hedge each other year by year, which\n  lowers the one-year P90 (chapter 16) and the debt risk\n\n\n\n\n\n\nشکل 15.5: انرژیِ سالانهٔ بیست سال نسبت به میانگینِ هر منبع: باد، خورشید و هیبرید (ساختگی، پایه‌های D-016 و D-017)\n\n\n\n\nمثال 15.23 (چهار و نیم، دو و هفت، سه و دو دهم) پرسش. انحرافِ معیارِ سال به سالِ باد، خورشید و هیبرید و هم‌بستگیِ آن‌ها را بنویسید و با معادلهٔ 15.9 وارسی کنید.\nپاسخ. خروجیِ بالا و شکل 15.5: باد 4.5 % از 193.1 GWh، خورشید 2.7 % از 108.4 GWh، هیبرید 3.2 % از 301.5 GWh؛ هم‌بستگی +0.12؛ بدترین سال: هیبرید 281.8 GWh.\nتفسیر. هم‌بستگیِ کوچک یعنی دو منبع با هم بد نمی‌شوند: سالِ ۲۰۱۵ بادِ 90.1 % و خورشیدِ 99.4 % داشت و هیبرید 93.5 % ماند. این پوشش عدمِ قطعیتِ یک‌ساله و P90ِ یک‌ساله را کم می‌کند و برای وام‌دهنده که بازپرداختِ هر سال را می‌بیند مهم است (فصل‌های ۱۶ و ۲۱). اما این هم‌بستگی از دو سریِ ساختگی است؛ برای ساختگاهِ واقعی از دادهٔ بلندمدتِ هم‌زمانِ هر دو منبع برآورد می‌شود. وارسی (درست، گرد شده)، یعنی 3.15 %:\n\\[\n\\sigma_\\text{h} = \\sqrt{8.69^2 + 2.93^2 + 2 \\times 0.12 \\times 8.69 \\times 2.93} = 9.50\\ \\text{GWh}\n\\]\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 15.9 را برای \\(r = 0\\) و \\(r = 1\\) بنویسید.\nچرا نوسانِ نسبیِ هیبرید از نوسانِ باد کمتر است؟\nچرا هم‌بستگیِ دو منبع باید از دادهٔ هم‌زمان برآورد شود؟\n\n\n\n\n\n15.4.13 تلفِ سالِ میانگین یا میانگینِ تلف\nایده. تلف‌هایی مانندِ بُرش و حدِ صادرات کوژاند: با منبعِ بیشتر، تندتر از خطی بزرگ می‌شوند. برای چنین تابعی میانگینِ تابع از تابعِ میانگین بزرگ‌تر است (نابرابریِ ینسن، به انگلیسی Jensen’s inequality):\n\\[\n\\overline{L(X)} \\ \\geq\\ L(\\bar X)\n\\tag{15.10}\\]\nپس بُرشِ «سالِ میانگین» از میانگینِ بُرشِ سال‌ها کمتر است. برای دیدنِ اندازهٔ آن، شکلِ ساعتیِ سالِ داده برای هر یک از بیست سال با ضریبِ باد و خورشیدِ همان سال مقیاس شده است.\ncurtailment of the average year against the average curtailment\n  (hourly shape of the data year, scaled to each of 20 years):\n  average year (scale 1, 1)             227 MWh\n  mean over the 20 years                287 MWh\n  range                                   0 to 822 MWh\n  windiest year 2018: 486 MWh\n  a loss that grows faster than the resource (a limit, clipping)\n  is larger on average than in the average year: run the model\n  on many years or correct the loss, do not scale one number\n\nمثال 15.24 (دویست و بیست و هفت یا دویست و هشتاد و هفت) پرسش. بُرشِ حدِ صادرات را در سالِ میانگین و میانگینِ آن را در بیست سال مقایسه کنید.\nپاسخ. خروجیِ بالا: سالِ میانگین 227 MWh؛ میانگینِ بیست سال 287 MWh؛ بازه صفر تا 822 MWh؛ پربادترین سال (۲۰۱۸) 486 MWh.\nتفسیر. میانگینِ واقعیِ بُرش 26 % بیشتر از عددِ سالِ میانگین است. این‌جا مطلق کوچک است، اما در نیروگاهی با بُرشِ چند درصدی (مثال 15.22) همین اثر چند دهم درصد از انرژی می‌شود. راه: مدل را روی چند سال اجرا کنید یا تلف را برای این اثر اصلاح کنید؛ یک عدد را مقیاس نکنید. پربادترین سال بیشترین بُرش را ندارد: بُرش به باد و خورشیدِ همان سال بستگی دارد. وارسی: \\(287 / 227 = 1.26\\).\n\n\n\n\n\n\n\nهشدارخطای رایج\n\n\n\nمقیاس کردنِ شکلِ یک سال برای سال‌های دیگر خودش یک ساده‌سازی است: سالِ پربادتر فقط «همان سال، بزرگ‌تر» نیست. مدلِ بانک‌پذیر چند سالِ ساعتیِ واقعی (یا ساخته‌شده با روشِ مستند) را اجرا می‌کند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتابعِ کوژ را با یک مثال از تلف‌های این فصل توضیح دهید.\nچرا بُرشِ سالِ میانگین از میانگینِ بُرش کمتر است؟\nچرا پربادترین سال بیشترین بُرش را ندارد؟\n\n\n\n\n\n15.4.14 انرژیِ خالص در طولِ عمر\nایده. بیانیهٔ 295.1 GWh برای سالِ اول است (بخش 15.4.6). مدلِ مالی (فصل‌های ۲۰ و ۲۱) سریِ بیست‌وپنج‌ساله می‌خواهد. تخریبِ خورشیدی 0.5 % در سال (A-275)؛ برای باد در این مدل تخریبی فرض نشده است (A-274، آموزشی؛ دادهٔ بهره‌برداری داوری می‌کند، فصلِ ۵۲). انتهای زنجیره (تلفِ برقی، مصرفِ داخلی، حدِ صادرات، قطعی) برای هر سال دوباره اجرا می‌شود.\nnet energy at the POC over the life (S0, model 15.1):\n  year   PV at MV GWh   net GWh\n     1       108.36       295.14\n     5       106.18       293.08\n    10       103.46       290.48\n    15       100.73       287.86\n    20        98.01       285.23\n    25        95.29       282.57\n  mean of 25 years 288.89 GWh; year 1 is +2.2 % above it\n  a statement names its year; the finance model takes the series\n\nمثال 15.25 (دو درصد میانِ سالِ اول و میانگینِ عمر) پرسش. خالصِ سال‌های ۱، ۵، ۱۰، ۱۵، ۲۰ و ۲۵ و میانگینِ بیست‌وپنج سال را بنویسید.\nپاسخ. خروجیِ بالا: از 295.14 در سالِ اول تا 282.57 GWh در سالِ بیست‌وپنجم؛ میانگین 288.89 GWh؛ سالِ اول 2.2 % بالاتر.\nتفسیر. چون فقط خورشیدی تخریب دارد و یک‌سومِ انرژی است، افتِ هیبرید کمتر از افتِ خورشیدی است (6.5 % در مثال 15.17). اگر وام‌دهنده عددِ سالِ اول را به‌جای سری به کار ببرد، درآمدِ سال‌های پایانی را زیاد می‌بیند. اگر باد هم تخریب داشته باشد، این فاصله بیشتر می‌شود؛ پس A-274 در دفترِ فرض‌ها با برنامهٔ وارسی ثبت می‌شود. وارسی: خورشیدی در سالِ بیست‌وپنجم (درست):\n\\[\n108.36 \\times \\frac{1 - 0.005 \\times 25}{1 - 0.005} = 95.29\\ \\text{GWh}\n\\]\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مدلِ مالی سری می‌خواهد نه یک عدد؟\nچرا افتِ هیبرید در طولِ عمر کمتر از افتِ خورشیدی است؟\nفرضِ «بی تخریب برای باد» چگونه وارسی می‌شود؟\n\n\n\n\n\n15.4.15 کاهشِ تولید به سببِ محیطِ‌زیست\nایده. مجوزِ محیطِ‌زیستی (فصل‌های ۱۴ و ۳۳) ممکن است توربین‌ها را در شرایطی متوقف یا محدود کند: در فصلِ فعالیتِ خفاش‌ها، شب‌های گرم با بادِ کم؛ در شب برای صدا، با حالتِ کم‌صدا که توان را کم می‌کند؛ یا برای سایه‌زنی در دقیقه‌هایی از روز. این‌ها تلفِ دستوریاند، نه خرابی؛ قاعده‌شان را مجوز می‌گوید و مدل ساعت به ساعت اجرایش می‌کند. قاعده‌های آموزشیِ این‌جا (A-272)، که در مدلِ 15.1 نیستند چون شرطِ مجوز هنوز معلوم نیست (U-060):\n\nخفاش: آوریل تا اکتبر، ساعتِ ۲۰ تا ۶، بادِ توپی زیرِ 6 m/s و هوای بالای 10 °C: همهٔ توربین‌ها می‌ایستند.\nصدا: ساعتِ ۲۲ تا ۶، بادِ توپیِ 6 تا 10 m/s: سه توربینِ نزدیک به گیرنده‌ها با 8 % توانِ کمتر کار می‌کنند.\n\ndef environmental() -&gt; None:\n    \"\"\"Teaching rules (A-272): bats - April to October, from 20:00 to\n    05:59, hub wind below 6 m/s and air above 10 C: all turbines stop;\n    night noise - 22:00 to 05:59, hub wind 6 to 10 m/s: three turbines\n    run a reduced mode at 8 % less power.\"\"\"\n    r = src.plant_year()\n    _, v, _, _, t, month = src.hourly_inputs()\n    hour = np.arange(8760) % 24\n    night_b = (hour &gt;= 20) | (hour &lt; 6)\n    bats = (month &gt;= 3) & (month &lt;= 9) & night_b & (v &lt; 6.0) & (t &gt; 10.0)\n    night_n = (hour &gt;= 22) | (hour &lt; 6)\n    noise = night_n & (v &gt;= 6.0) & (v &lt;= 10.0)\n    lost_b = r[\"w_av\"][bats].sum()\n    lost_n = (3 / 12 * 0.08 * r[\"w_av\"][noise]).sum()\nenvironmental curtailment of the wind farm (teaching rules, A-272):\n  bats: 750 h stopped, 2,252 MWh (1.17 % of the wind energy)\n    mean farm power in those hours 3.0 MW against 22.0 MW over the year\n  night noise: 1082 h in reduced mode, 527 MWh (0.27 %)\n  bat threshold: 5.5 m/s 1,351, 6.0 m/s 2,252, 6.5 m/s 3,350 MWh\n  the bat rule takes 8.6 % of the hours but 1.2 % of the energy:\n    it acts at low wind, where the power curve is low; it is still\n    the largest environmental loss here; the permit sets the rule\n    (chapter 33) and the model applies it hour by hour\n\nمثال 15.26 (هفتصد و پنجاه ساعت، یک و دو دهم درصد) پرسش. ساعت‌ها و انرژیِ گم‌شده در دو قاعده را حساب کنید و توضیح دهید چرا نسبتِ ساعت به انرژی در قاعدهٔ خفاش چنین است.\nپاسخ. خروجیِ بالا: خفاش 750 ساعت و 2,252 MWh (1.17 % از انرژیِ بادی)، با توانِ میانگینِ 3.0 MW در آن ساعت‌ها در برابرِ 22.0 MW در کلِ سال؛ صدا 1,082 ساعت و 527 MWh (0.27 %).\nتفسیر. قاعدهٔ خفاش 8.6 % از ساعت‌ها را می‌گیرد اما 1.2 % از انرژی را، چون در بادِ کم کار می‌کند که منحنیِ توان پایین است؛ با این همه بزرگ‌ترین تلفِ محیطی این‌جاست، حدودِ دو سومِ تلفِ برقیِ کلِ نیروگاه. آستانه بسیار مهم است: 5.5، 6.0 و 6.5 m/s به‌ترتیب 1,351، 2,252 و 3,350 MWh می‌گیرند، چون منحنیِ توان در همین بازه تند بالا می‌رود؛ پس تعریفِ دقیقِ قاعده در مجوز، که کارشناسِ محیطِ‌زیست و مرجعِ مجوز تعیین می‌کنند، ارزشِ عددیِ بزرگی دارد. وارسی: \\(750 \\times 3.0 = 2{,}250\\ \\text{MWh}\\) (درست، گرد شده).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nقاعدهٔ توقف برای حیات‌وحش و حدِ صدا را مرجعِ مجوز با پایشِ کارشناسان تعیین می‌کند (فصل‌های ۱۴ و ۳۳)؛ عددهای این‌جا آموزشی‌اند و پیشنهادِ قاعده نیستند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه نوع کاهشِ تولیدِ محیطی را نام ببرید.\nچرا قاعدهٔ خفاش ساعت‌های زیاد و انرژیِ کم می‌گیرد؟\nچرا این تلف‌ها در مدلِ 15.1 نیستند و کجا ثبت می‌شوند؟\n\n\n\n\n\n15.4.16 دسترس‌پذیریِ زمانی و انرژی‌محور\nایده. دو تعریف: زمانی (سهمِ ساعت‌هایی که توربین آمادهٔ کار است) و انرژی‌محور (سهمِ انرژیِ ممکن که واقعاً گرفته شده است). قراردادِ نگهداری اغلب زمان را تضمین می‌کند؛ مدلِ تولید به انرژی نیاز دارد (0.981 در پیکربندی). اگر خرابی‌ها با بادِ تند بیشتر شوند (بار و تندباد)، ساعت‌های از دست‌رفته پرانرژی‌ترند. برای آموزش (A-272): دوازده توربین، نرخِ خرابی‌ای که حدودِ 98 % دسترس‌پذیریِ زمانی می‌دهد، تعمیرِ میانگینِ 40 ساعت؛ خرابی‌ها یک بار یکنواخت در زمان و یک بار با احتمالی متناسب با مربعِ تندی.\ntime-based against energy-based availability (12 turbines, 40\n  simulated years each, repairs 40 h on average, A-272):\n  failures uniform in time             time 97.96 %, energy 97.99 %\n  failures more likely in strong wind  time 98.09 %, energy 97.49 %\n  contracts often guarantee time; the yield model needs energy;\n  when failures come with strong wind (loads, gusts) the energy\n  lost is larger than the hours suggest: state which one a\n  number is, and convert with the plant's own data (chapter 51)\n\nمثال 15.27 (نیم درصد میانِ دو تعریف) پرسش. دسترس‌پذیریِ زمانی و انرژی‌محور را برای دو الگوی خرابی مقایسه کنید.\nپاسخ. خروجیِ بالا: خرابیِ یکنواخت: زمانی 97.96 %، انرژی‌محور 97.99 %؛ خرابی در بادِ تند: زمانی 98.09 %، انرژی‌محور 97.49 %.\nتفسیر. وقتی خرابی‌ها تصادفی‌اند، دو عدد برابرند. وقتی با بادِ تند همراه‌اند، دسترس‌پذیریِ زمانیِ 98.1 % تنها 97.5 % انرژی می‌دهد: شش دهم درصد از انرژیِ بادی، یعنی حدودِ 1.2 GWh در سال. پس عددِ ضمانت را مستقیم در مدل نگذارید؛ آن را با دادهٔ خودِ نیروگاه یا نیروگاه‌های مشابه به انرژی‌محور تبدیل کنید (فصل‌های ۴۹ و ۵۱). همچنین بپرسید ضمانت کدام ساعت‌ها را بیرون می‌گذارد (دستورِ شبکه، شرایطِ بیرون از طراحی): تعریف در قرارداد است. وارسی: \\((98.09 - 97.49)\\ \\% \\times 193.14 = 1.2\\ \\text{GWh}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدسترس‌پذیریِ زمانی و انرژی‌محور را تعریف کنید.\nچرا خرابی در بادِ تند دسترس‌پذیریِ انرژی‌محور را کمتر از زمانی می‌کند؟\nپیش از گذاشتنِ عددِ ضمانت در مدل چه چیزی را از قرارداد می‌پرسید؟\n\n\n\n\n\n15.4.17 بُرش میانِ باد و خورشید چگونه تقسیم می‌شود\nایده. وقتی حدِ صادرات می‌بُرد، کنترل‌گرِ نیروگاه (فصلِ ۳۴) باید تصمیم بگیرد کدام بخش کم کند: خورشیدی اول (اینورترها سریع و ساده کم می‌کنند)، باد اول، یا هر دو به نسبتِ تولیدشان. انرژیِ گم‌شده در هر سه یکی است؛ اما اگر تعرفه یا مالکِ دو بخش فرق کند، پول فرق می‌کند. تعرفه‌های آموزشی (A-272): باد 55 و خورشیدی 45 u/MWh.\nsharing the curtailment between wind and PV (teaching tariffs\n  wind 55, PV 45 u/MWh, A-272):\n  PV block  rule            wind cut MWh   PV cut MWh   lost value k u\n     50 MW  PV first                0          227         10.2\n     50 MW  wind first            227            0         12.5\n     50 MW  pro rata              128           99         11.5\n     80 MW  PV first                0        6,596        296.8\n     80 MW  wind first          6,596            0        362.8\n     80 MW  pro rata            2,896        3,700        325.8\n  the energy lost is the same; who loses it changes the money when\n  tariffs or owners differ; the rule belongs in the contracts and\n  the controller (chapters 19 and 34), and the model must use it\n\nمثال 15.28 (شصت و شش هزار واحد از یک قاعده) پرسش. بُرشِ باد و خورشیدی و ارزشِ از دست‌رفته را برای سه قاعده و دو اندازهٔ بلوکِ خورشیدی بنویسید.\nپاسخ. خروجیِ بالا: با 50 MW، 227 MWh بُرش و ارزشِ 10.2 تا 12.5 k u؛ با 80 MW، 6,596 MWh بُرش: خورشیدی اول 296.8، باد اول 362.8، به نسبت 325.8 k u در سال.\nتفسیر. در نیروگاهِ P با بلوکِ 50 MW قاعده تقریباً بی‌اهمیت است؛ با بلوکِ بزرگ‌تر 66 k u در سال به آن بستگی دارد. اگر دو بخش مالکِ جدا داشته باشند (هیبریدِ هم‌مکان با دو قرارداد)، قاعده باید در قراردادِ اتصالِ مشترک نوشته شود، در کنترل‌گر پیاده شود و مدل همان را به کار ببرد؛ وگرنه مدل درآمدی را نشان می‌دهد که کنترل‌گر نمی‌سازد. وارسی: \\(6{,}596 \\times (55 - 45) / 1{,}000 = 66.0\\ \\text{k u}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه قاعدهٔ تقسیمِ بُرش را نام ببرید.\nچرا انرژیِ گم‌شده در هر سه قاعده یکی است اما پول نه؟\nقاعدهٔ تقسیم در کدام سندها نوشته می‌شود؟\n\n\n\n\n\n15.4.18 توانِ واکنشی در حدِ اینورتر\nایده. اینورتر حدِ توانِ ظاهری دارد: \\(P^2 + Q^2 \\le S_\\text{max}^2\\). اگر شبکه ضریبِ توانی کمتر از یک بخواهد (فصلِ ۲۸)، اینورتری که در نیمروز در حدِ خود است باید از توانِ حقیقی بکاهد تا جا برای توانِ واکنشی باز کند:\n\\[\nP_\\text{max} = \\sqrt{S_\\text{max}^2 - Q^2}, \\qquad Q = P_\\text{POC}\\, \\tan\\!\\bigl(\\arccos \\text{pf}\\bigr)\n\\tag{15.11}\\]\nفرضِ آموزشی (A-273): ضریبِ توانِ 0.95 در نقطهٔ اتصال در همهٔ ساعت‌ها؛ حدِ 49 MWِ متناوبِ مدل به‌عنوانِ حدِ توانِ ظاهریِ 49 MVA خوانده شده است. دو حالت: همهٔ توانِ واکنشی از اینورترهای خورشیدی، یا تقسیم با توربین‌ها به نسبتِ ظرفیت.\nactive power given up at the PV inverters' apparent-power limit\n  for a power factor of 0.95 at the POC (teaching, A-273):\n  PV inverters give all the reactive power    4,107 MWh in 503 more hours\n  shared with the turbines by rating            523 MWh in 124 more hours\n  reactive power at full sun takes room from the active power\n  of an inverter at its limit; sharing it with the turbines and\n  sizing inverters in MVA (chapter 25) keep the loss small; the\n  requirement itself is national (chapters 28 and 55-57)\n\nمثال 15.29 (چهار گیگاوات‌ساعت یا نیم) پرسش. انرژیِ حقیقیِ از دست‌رفته را برای دو حالت حساب کنید.\nپاسخ. خروجیِ بالا: اگر فقط اینورترهای خورشیدی توانِ واکنشی بدهند 4,107 MWh در 503 ساعتِ بیشتر؛ با تقسیم به نسبتِ ظرفیت 523 MWh در 124 ساعت.\nتفسیر. تفاوت هشت برابر است و از طراحی می‌آید، نه از منبع: تقسیمِ توانِ واکنشی میانِ همهٔ واحدها در کنترل‌گرِ نیروگاه (فصلِ ۳۴)، اندازه‌گذاریِ اینورتر بر حسبِ مگاولت‌آمپر (فصلِ ۲۵)، یا جبران‌گرِ جدا. این تلف به مثال 15.19 افزوده می‌شود که اثرِ همان الزام بر تلفِ کابل و ترانسفورماتور بود. وارسی: \\(\\tan(\\arccos 0.95) = 0.329\\)؛ در 100 MW تولید، \\(Q = 32.9\\ \\text{Mvar}\\) و \\(\\sqrt{49^2 - 32.9^2} = 36.3\\ \\text{MW}\\) اگر همه از خورشیدی باشد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اینورترِ در حد برای توانِ واکنشی باید توانِ حقیقی را کم کند؟\nدو راهِ طراحی برای کم کردنِ این تلف بنویسید.\nچرا تقسیمِ توانِ واکنشی میانِ همهٔ واحدها تلف را کم می‌کند؟\n\n\n\n\n\n15.4.19 حدِ شیبِ تغییرِ توان: دقیقه‌ها، نه ساعت‌ها\nایده. برخی شبکه‌ها شیبِ تغییرِ توان را محدود می‌کنند (فصلِ ۲۸؛ مقدار کشوری است). شیبِ بالارو را کنترل‌گر با کاهشِ موقتِ تولید محدود می‌کند و انرژی از دست می‌رود؛ شیبِ پایین‌رو (ابری که می‌رسد) را فقط ذخیره‌ساز می‌تواند کند کند. مدلِ ساعتی این شیب‌ها را نمی‌بیند. برای آموزش (A-273): روزِ ابریِ پراکندهٔ یک‌دقیقه‌ایِ فصلِ ۱۲، تبدیل به توانِ خورشیدی با \\(P = 60.06 \\times 0.84 \\times G/1{,}000\\) (حداکثر 49 MW)، و حدِ 5 MW در دقیقه.\ndef ramp_limit() -&gt; None:\n    \"\"\"One-minute PV output on the broken-cloud day of chapter 12\n    (P = 60.06 MW x 0.84 x GHI / 1000, at most 49 MW: a teaching\n    conversion, A-273) against a ramp limit of 5 MW per minute (10 % of\n    50 MW, teaching): up-ramps are cut by the controller, down-ramps\n    need a battery.\"\"\"\n    from companion.ch12 import sources as s12\n    g = s12.minute_days()[\"broken\"][\"true\"]\n    p = np.clip(60.06 * 0.84 * g / 1000, 0, 49.0)\n    lim = 5.0\n    dp = np.diff(p)\n    out = np.empty_like(p)\n    out[0] = p[0]\n    for k in range(1, len(p)):\n        out[k] = min(p[k], out[k - 1] + lim)      # up-ramps: curtail\n    cut = (p - out).sum() / 60\n    # battery fills down-ramps beyond the limit: output may fall 5 MW/min\n    soc, need_p, used, served = 0.0, 0.0, 0.0, np.empty_like(p)\n    served[0] = out[0]\n    for k in range(1, len(p)):\n        floor = served[k - 1] - lim\n        b = max(floor - out[k], 0.0)\n        served[k] = out[k] + b\n        need_p = max(need_p, b)\n        used += b / 60\none-minute PV on a broken-cloud day (chapter 12, A-273) against a\n  ramp limit of 5 MW per minute:\n  day energy 274.7 MWh; minutes ramping up &gt; 5 MW/min 23, down 23\n  largest one-minute change 10.9 MW; largest change of hourly means 26.9 MW\n  up-ramp limit by curtailment: 4.04 MWh lost (1.5 % of the day)\n  down-ramp limit by a battery: up to 16.6 MW, 3.47 MWh discharged in the day\n  hourly data cannot see these ramps; a ramp rule is checked on\n  minute data, and wind in the same minutes may soften or add\n  to them (the plant-level ramp is what the grid sees)\n\nمثال 15.30 (یک و نیم درصد از یک روزِ ابری) پرسش. شمارِ دقیقه‌های پرشیب، انرژیِ از دست‌رفته با محدود کردنِ شیبِ بالارو، و توان و انرژیِ باتری برای محدود کردنِ شیبِ پایین‌رو را بنویسید.\nپاسخ. خروجیِ بالا: 23 دقیقه بالارو و 23 دقیقه پایین‌روِ بیش از حد؛ بزرگ‌ترین تغییرِ یک‌دقیقه‌ای 10.9 MW؛ تلفِ 4.04 MWh (1.5 % از روز)؛ باتری تا 16.6 MW و 3.47 MWh در روز.\nتفسیر. تلف در روزهای ابریِ پراکنده متمرکز است و در روزهای صاف و ابریِ کامل نزدیکِ صفر؛ پس سهمِ سالانه کوچک‌تر از این روز است و باید روی دادهٔ یک‌دقیقه‌ایِ چند ماه برآورد شود. توانِ لازمِ باتری از بزرگ‌ترین تغییرِ یک‌دقیقه‌ای بیشتر است، چون ابر چند دقیقه پشتِ هم توان را پایین می‌برد و باتری کلِ فاصله را پر می‌کند. در هیبرید، بادِ همان دقیقه‌ها ممکن است شیب را کم یا زیاد کند: شبکه شیبِ نقطهٔ اتصال را می‌بیند. وارسی: \\(4.04 / 274.7 = 1.5\\ \\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شیبِ بالارو با کنترل‌گر و شیبِ پایین‌رو با باتری محدود می‌شود؟\nچرا مدلِ ساعتی این تلف را نمی‌بیند؟\nچرا توانِ لازمِ باتری از بزرگ‌ترین تغییرِ یک‌دقیقه‌ای بیشتر است؟\n\n\n\n\n\n15.4.20 باتری پشتِ بلوکِ خورشیدیِ بزرگ‌تر\nایده. با بلوکِ خورشیدیِ 80 MW (مثال 15.22) بُرش 6.6 GWh است. باتری می‌تواند توانِ بالای حد را بگیرد و در ساعت‌های زیرِ حد پس بدهد. چهار اندازه با بازدهِ رفت‌وبرگشتِ 86 % (سناریوی S1 اندازهٔ 20 MW و 40 MWh است)؛ باتری فقط از توانِ بریده پر می‌شود.\nPV 80 MW AC behind 100 MW: a battery that stores what the limit\n  cuts (round trip 86 %); curtailed without battery 6,596 MWh\n  battery          stored MWh   returned MWh   share   cycles\n   20 MW   40 MWh       3,179         2,734      41.5 %      68\n   20 MW   80 MWh       5,009         4,308      65.3 %      54\n   40 MW   80 MWh       5,146         4,426      67.1 %      55\n   40 MW  160 MWh       6,562         5,644      85.6 %      35\n  energy alone rarely pays for a battery: the cycles are few;\n  its value comes from timing, reserve and shortfalls as well\n  (chapters 17-19); the model counts each use apart\n\nمثال 15.31 (چهل و دو درصد با باتریِ سناریوی S1) پرسش. برای هر اندازه، انرژیِ ذخیره و بازگردانده، سهمِ بازیافته از بُرش و شمارِ چرخه‌های کاملِ سالانه را بنویسید.\nپاسخ. خروجیِ بالا: 20 MW و 40 MWh: 2,734 MWh بازگردانده، 41.5 %، 68 چرخه؛ 20 و 80: 65.3 %؛ 40 و 80: 67.1 %؛ 40 و 160: 85.6 % با 35 چرخه.\nتفسیر. انرژی (ساعت‌ها) بیشتر از توان مهم است: دو برابر کردنِ انرژی از 40 به 80 MWh سهم را از 42 به 65 % می‌برد، اما دو برابر کردنِ توان با همان انرژی فقط دو واحدِ درصد می‌افزاید؛ چون بُرش در چند ساعتِ پیوستهٔ نیمروز است. چرخه‌ها کم‌اند (۳۵ تا ۶۸ در سال)؛ پس ارزشِ انرژیِ بازیافته به‌تنهایی کمتر از آن است که باتری را توجیه کند و باتری باید کارهای دیگری هم بکند: جابه‌جاییِ زمانی برای قیمت، ذخیره و جبرانِ انحراف (فصل‌های ۱۷ تا ۱۹). مدل هر کاربرد را جدا می‌شمارد تا یک مگاوات‌ساعت دو بار شمرده نشود. وارسی: \\(2{,}734 / 3{,}179 = 0.86\\) (بازدهِ رفت‌وبرگشت؛ باتری در پایانِ سال تقریباً خالی است).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا انرژیِ باتری برای گرفتنِ بُرش مهم‌تر از توانِ آن است؟\n«چرخهٔ کامل» را تعریف کنید و بگویید چرا این‌جا کم است.\nچرا مدل کاربردهای باتری را جدا می‌شمارد؟\n\n\n\n\n\n15.4.21 باتری برای جابه‌جاییِ زمانی: انرژیِ کمتر، پولِ بیشتر\nایده. باتریِ سناریوی S1 (20 MW، 40 MWh، بازهٔ کارِ 4 تا 36 MWh) می‌تواند انرژیِ نیمروز را که ارزان است بگیرد و در عصر که گران است بفروشد. قیمت‌های آموزشی (A-273): 35 u/MWh از ساعتِ ۱۰ تا ۱۵، 75 از ۱۸ تا ۲۲، و 50 در بقیهٔ ساعت‌ها. قاعده: بُرش را در هر ساعت ذخیره کن؛ از ۱۰ تا ۱۵ تا 20 MW از تولید بردار؛ از ۱۸ تا ۲۲ تا 20 MW زیرِ حدِ صادرات تحویل بده.\ndef shifting() -&gt; None:\n    \"\"\"S1 battery (20 MW, 40 MWh, usable 4-36 MWh, round trip 86 %):\n    stores curtailed power at any hour; from 10:00 to 15:00 it also\n    charges from the plant's output up to 20 MW; from 18:00 to 22:00 it\n    discharges up to 20 MW within the export limit.\"\"\"\n    r = src.plant_year()\n    net0 = r[\"net\"]\n    poc = r[\"poc\"]\n    out = r[\"outage\"]\n    pr = prices()\n    hour = np.arange(8760) % 24\n    eta = math.sqrt(0.86)\n    soc, lo, hi = 4.0, 4.0, 36.0\n    net1 = net0.copy()\n    thr = 0.0\n    for k in range(8760):\n        cut = max(poc[k] - 100.0, 0.0) if not out[k] else 0.0\n        ch = min(cut, 20.0, (hi - soc) / eta)\n        soc += ch * eta\n        room = 20.0 - ch\n        if 10 &lt;= hour[k] &lt; 15 and not out[k] and room &gt; 0:\n            c2 = min(max(net1[k], 0.0), room, (hi - soc) / eta)\n            soc += c2 * eta\n            net1[k] -= c2\n        elif 18 &lt;= hour[k] &lt; 22 and not out[k]:\n            d = min(20.0, (soc - lo) * eta, max(100.0 - net1[k], 0.0))\n            soc -= d / eta\n            net1[k] += d\n            thr += d\nbattery of scenario S1 used for price shifting (teaching prices\n  35 u/MWh 10-15 h, 75 u/MWh 18-22 h, 50 otherwise, A-273):\n  S0 net   295.14 GWh   value   14,042 k u\n  S1 net   293.50 GWh   value   14,417 k u\n  energy -1,646 MWh, value +375 k u; discharged 10,817 MWh (338 usable cycles)\n  the battery makes the plant sell less energy for more money:\n  a yield statement for S1 shows the round-trip loss as a loss,\n  and the value belongs to the price model (chapters 17-21)\n\nمثال 15.32 (هزار و ششصد مگاوات‌ساعت کمتر، سیصد و هفتاد و پنج هزار واحد بیشتر) پرسش. انرژیِ خالص و ارزشِ سالانه را برای S0 و S1 با این قاعده بنویسید.\nپاسخ. خروجیِ بالا: S0 295.14 GWh و 14,042 k u؛ S1 293.50 GWh و 14,417 k u؛ یعنی 1,646 MWh کمتر و 375 k u بیشتر؛ 10,817 MWh تخلیه، حدودِ 338 چرخهٔ کامل.\nتفسیر. باتری انرژی را کم می‌کند (تلفِ رفت‌وبرگشت) و ارزش را زیاد. پس بیانیهٔ تولیدِ S1 تلفِ رفت‌وبرگشت را مانندِ هر تلفِ دیگری نشان می‌دهد و ارزش در مدلِ قیمت و مالی می‌آید (فصل‌های ۱۷ تا ۲۱). چرخه‌ها این‌جا زیادند (حدودِ یک در روز)، برخلافِ باتری‌ای که فقط بُرش را می‌گیرد (مثال 15.31)؛ فرسودگیِ باتری به همین چرخه‌ها بستگی دارد (فصلِ ۱۸). وارسی: \\(10{,}817 \\times (1/0.86 - 1) = 1{,}761\\ \\text{MWh}\\) تلفِ رفت‌وبرگشت، منهای حدودِ 0.1 GWh بُرشِ گرفته‌شده، نزدیکِ 1,646 MWh (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا باتری انرژیِ سالانه را کم و ارزش را زیاد می‌کند؟\nتلفِ رفت‌وبرگشت در کدام بخشِ گزارشِ تولید می‌آید؟\nچرا شمارِ چرخه‌ها در دو کاربردِ باتری این‌قدر فرق دارد؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-d",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-d",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.5 ت. آزمایشگاهِ مدلِ بازتولیدپذیر",
    "text": "15.5 ت. آزمایشگاهِ مدلِ بازتولیدپذیر\nبرنامه:\npython -m companion.ch15.lab_d\n\n15.5.1 موازنهٔ ماهانه: مثالِ کارشدهٔ فصل\nایده. مثالِ کارشدهٔ فصل: موازنهٔ ماهانهٔ انرژی با هر تلفِ جدا، و آشتیِ ناخالص با خالص. موازنه سه کار می‌کند: نشان می‌دهد انرژی کِی تولید می‌شود (ماه‌های پرباد و پرآفتاب)، هر تلف را در جای خودش می‌گذارد، و با جمعِ ستون‌ها نشان می‌دهد هیچ انرژی‌ای گم یا دو بار شمرده نشده است.\nmonthly energy balance of Plant P, GWh (model 15.1, long term, S0):\n  month  wind gross  wind MV  PV gross  PV MV  elec  own  curt  out    net\n  Jan      17.35    15.89     7.14    6.33  0.24  0.19  0.00  0.00   21.79\n  Feb      19.97    18.35     8.26    7.28  0.29  0.18  0.03  0.04   25.09\n  Mar      20.10    18.00    11.94   10.26  0.30  0.20  0.03  0.00   27.73\n  Apr      16.98    14.59    12.39   10.37  0.27  0.20  0.02  0.04   24.44\n  May      23.87    21.22    12.59   10.34  0.35  0.20  0.06  0.03   30.93\n  Jun      10.35     8.15    13.91   11.25  0.19  0.20  0.00  0.09   18.92\n  Jul      17.56    15.04    14.31   11.55  0.29  0.21  0.03  0.04   26.02\n  Aug      12.63    10.23    12.00    9.67  0.21  0.20  0.01  0.00   19.49\n  Sep      23.36    20.68    11.34    9.41  0.34  0.19  0.04  0.17   29.36\n  Oct      15.77    13.83    11.08    9.44  0.25  0.20  0.01  0.00   22.81\n  Nov      14.11    12.06     8.28    7.20  0.20  0.19  0.00  0.00   18.87\n  Dec      26.72    25.08     5.90    5.24  0.34  0.19  0.00  0.08   29.71\n  year     218.79   193.14   129.15  108.36  3.29  2.34  0.23  0.49  295.14\n  reconciliation: wind MV + PV MV - electrical - own use\n    - curtailed - outage = 295.14 GWh against net 295.14 GWh\n    (difference 0.0 MWh)\n  wind and PV losses before MV are in the waterfall (d_waterfall)\n\n\n\n\n\n\nشکل 15.6: موازنهٔ ماهانهٔ نیروگاهِ P: باد و خورشیدی در ولتاژِ متوسط (روی هم) و خالص در نقطهٔ اتصال (مدلِ 15.1)\n\n\n\n\nمثال 15.33 (مثالِ کارشده: از ۳۴۷٫۹ تا ۲۹۵٫۱ گیگاوات‌ساعت) پرسش. موازنهٔ ماهانهٔ نیروگاهِ P را با مدلِ 15.1 بسازید: ناخالص و ولتاژِ متوسطِ هر فناوری، تلفِ برقی، مصرفِ داخلی، بُرش، قطعی و خالص؛ و جمعِ سالانه را آشتی دهید.\nپاسخ. خروجیِ بالا و شکل 15.6: ناخالصِ باد 218.79 و خورشیدی 129.15 GWh (جمع 347.94)؛ در ولتاژِ متوسط 193.14 و 108.36؛ تلفِ برقی 3.29، مصرفِ داخلی 2.34، بُرش 0.23، قطعی 0.49؛ خالص 295.14 GWh؛ آشتی با اختلافِ صفر.\nتفسیر. ماه‌ها فرقِ زیادی دارند: ژوئن 18.9 و مه 30.9 GWh؛ دلیل باد است، نه خورشید (ماه‌های خورشیدی نزدیکِ هم‌اند). این برای بهره‌بردار (برنامهٔ نگهداری در ماه‌های کم‌باد، فصلِ ۵۲) و برای جریانِ نقدی (فصلِ ۲۱) مهم است. بزرگ‌ترین فاصلهٔ ناخالص و خالص پیش از ولتاژِ متوسط است (چگالی، دما، دنباله)؛ تلف‌های نیروگاه کمتر از دو درصد. آشتیِ صفر یعنی زنجیره سالم است؛ اختلافِ غیرِ صفر یعنی یک گام انرژی را گم یا دو بار شمرده است. وارسی: \\(193.14 + 108.36 - 3.29 - 2.34 - 0.23 - 0.49 = 295.15\\) (درست، گرد شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه کارِ موازنهٔ ماهانه را بنویسید.\nچرا ماه‌های این نیروگاه این‌قدر فرق دارند؟\nآشتیِ غیرِ صفر چه می‌گوید؟\n\n\n\n\n\n15.5.2 آبشارِ تلف\nایده. آبشار همان زنجیره است در یک تصویر: انرژی پس از هر گام. درصدِ هر گام نسبت به انرژیِ ورودی به همان گام است و درصدها ضرب می‌شوند؛ جمعِ ساده‌شان کمی بیشتر از تلفِ واقعیِ کل است. یک گام ممکن است افزایش باشد (تصحیحِ بلندمدتِ باد).\nloss waterfall (model 15.1), each step as % of the energy entering it:\n  wind  gross, 1.225 kg/m3, free stream      218.79 GWh    -0.00 %\n  wind  air density at the hub               200.12 GWh    -8.53 %\n  wind  terrain (W2b)                        199.56 GWh    -0.28 %\n  wind  wakes (W2b)                          191.56 GWh    -4.01 %\n  wind  long-term correction                 196.88 GWh    +2.77 %\n  wind  availability                         193.14 GWh    -1.90 %\n        total 11.73 % (product of steps); simple sum 11.95 %\n  pv    POA at STC efficiency                129.15 GWh    -0.00 %\n  pv    IAM, temperature, low light          119.32 GWh    -7.61 %\n  pv    DC wiring and mismatch               115.74 GWh    -3.00 %\n  pv    inverter efficiency                  113.82 GWh    -1.66 %\n  pv    clipping at 49 MW                    113.03 GWh    -0.69 %\n  pv    soiling and shading                  111.34 GWh    -1.50 %\n  pv    long-term correction                 110.00 GWh    -1.20 %\n  pv    degradation, year 1                  109.45 GWh    -0.50 %\n  pv    availability                         108.36 GWh    -1.00 %\n        total 16.10 % (product of steps); simple sum 17.16 %\n  plant wind + PV at MV                      301.49 GWh    -0.00 %\n  plant MV and transformer losses            298.20 GWh    -1.09 %\n  plant own use                              295.86 GWh    -0.79 %\n  plant export limit 100 MW                  295.63 GWh    -0.08 %\n  plant grid outages                         295.14 GWh    -0.17 %\n        total  2.11 % (product of steps); simple sum  2.12 %\n  a correction can be a gain (long-term wind); percentages of\n  successive steps multiply and do not add\n\n\n\n\n\n\nشکل 15.7: انرژی پس از هر گامِ زنجیرهٔ باد (بالا) و خورشیدی (پایین)، مدلِ 15.1، بلندمدت، سالِ اول\n\n\n\n\nمثال 15.34 (چگالی، دما، دنباله) پرسش. آبشارِ تلفِ باد، خورشیدی و نیروگاه را بسازید و تلفِ کل را به دو روش (حاصل‌ضربِ گام‌ها و جمعِ ساده) مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 15.7: باد: چگالی −8.53، زمین −0.28، دنباله −4.01، بلندمدت +2.77، دسترس‌پذیری −1.90 %؛ کل 11.73 در برابرِ جمعِ 11.95 %. خورشیدی: کل 16.10 در برابرِ 17.16 %. نیروگاه: 2.11 در برابرِ 2.12 %.\nتفسیر. سه گامِ بزرگ همه فیزیک‌اند، نه مهندسیِ بد: چگالیِ کمِ ارتفاعِ 1200 m، دمای سلول در تابستان، دنبالهٔ توربین‌ها. گام‌هایی که طراح کنترل می‌کند (اینورتر، بُرش، تلفِ برقی) هر کدام یک تا دو درصدند. این تقسیم برای گفت‌وگو با سرمایه‌گذار مهم است: «چرا 16 % تلف؟» پاسخش در همین جدول است. وارسی: باد: \\(1 - 193.14/218.79 = 11.72\\ \\%\\) (درست، گرد شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدرصدِ هر گامِ آبشار نسبت به چیست؟\nچرا جمعِ ساده بیشتر از تلفِ واقعی است؟\nسه تلفِ بزرگِ نیروگاهِ P کدام‌اند و از کجا می‌آیند؟\n\n\n\n\n\n15.5.3 دو فرض، دو نتیجه\nایده. مدل پر از فرض است. آزمونِ دو فرض یکی از تمرین‌های اصلیِ بازبینی است: یک گام را با دو فرضِ معقول بسازید و ببینید نتیجه چقدر تکان می‌خورد. این‌جا دو مورد از بخشِ پ را کنارِ هم می‌گذاریم: دسترس‌پذیری (ضریب یا ساعت) و گرد و غبار (ثابت یا فصلی) (مثال 15.15 و مثال 15.16). هر دو در انرژی کوچک‌اند و در چیزهای ساعتی (بُرش) بزرگ‌تر؛ هر دو در گزارشِ مدل به‌عنوانِ حساسیت ثبت می‌شوند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nآزمونِ دو فرض چه چیزی را نشان می‌دهد؟\nدو فرضِ این آزمایشگاه را نام ببرید.\nحساسیت‌ها کجا ثبت می‌شوند؟\n\n\n\n\n\n15.5.4 مدل در برابرِ سالِ نخستِ بهره‌برداری\nایده. مدلِ تولید پس از ساخت کنار گذاشته نمی‌شود: مرجعِ مقایسه می‌شود. با تابش و بادِ اندازه‌گیری‌شدهٔ همان سال، مدل می‌گوید نیروگاه «باید» چقدر می‌داد؛ اختلاف با تولیدِ واقعی، خرابی‌ها و فرض‌های نادرست را نشان می‌دهد (فصل‌های ۵۰ و ۵۲). شرطِ کار: همان مرز (این‌جا ولتاژِ متوسط)، دادهٔ تمیز، و تفکیک بر حسبِ فناوری، ماه و واحد.\nبرای آموزش، یک سالِ نخستِ ساختگی ساخته شده است (A-271): تولیدِ مدل با نوفهٔ ساعتیِ 2 % در دادهٔ کنترل و پایش، و سه خرابیِ پنهان: توربینِ T07 در همهٔ سال 4 % زیرِ منحنیِ توان؛ یک بلوک از ده بلوکِ خورشیدی بیست روز از سوم مارس خاموش؛ نرخِ گرد و غبار از ژوئن یک و نیم برابرِ مدل.\nfirst operating year against the model (A-271), at MV:\n  month   wind act/model   PV act/model   plant act/model\n      1        0.998           1.001           0.999\n      2        0.997           1.001           0.998\n      3        0.998           0.940           0.977\n      4        0.997           1.001           0.999\n      5        0.995           1.000           0.997\n      6        0.998           0.995           0.996\n      7        0.996           0.993           0.995\n      8        0.997           0.992           0.994\n      9        0.996           0.991           0.994\n     10        0.998           0.994           0.996\n     11        0.995           0.992           0.994\n     12        0.998           0.991           0.996\n  year: plant 0.9945 (-0.55 %)\n  turbine energy against the fleet median: lowest T07 at 0.960,\n    others 1.000 to 1.001\n  the plant total hides three faults in a half per cent shortfall;\n  split by technology, month and unit, each one shows: the March\n  dip (PV block), the drift from June (soiling), one turbine low\n\nمثال 15.35 (سه خرابی در نیم درصد) پرسش. نسبتِ تولیدِ واقعی به مدل را برای کلِ نیروگاه، برای هر فناوری در هر ماه، و برای هر توربین در برابرِ میانهٔ ناوگان بنویسید و هر خرابی را پیدا کنید.\nپاسخ. خروجیِ بالا: کلِ سال 0.9945 (−0.55 %)؛ خورشیدی در مارس 0.940؛ خورشیدی از ژوئن به‌تدریج از 0.995 تا 0.991؛ باد هر ماه حدودِ 0.997؛ توربینِ T07 0.960 و بقیه 1.000 تا 1.001.\nتفسیر. اختلافِ نیم درصدی در کلِ سال درونِ عدمِ قطعیتِ هر مدلی است و به‌تنهایی هیچ چیز نمی‌گوید. تفکیک همه را آشکار می‌کند: افتِ یک‌ماههٔ خورشیدی (یک بلوک خاموش)، رانشِ آرامِ خورشیدی از ژوئن (گرد و غبارِ بیشتر از مدل: شست‌وشو یا فرضِ نرخ را بازبینی کنید، بخش 15.7)، و یک توربینِ پایین که در جمعِ باد فقط 0.3 % است اما در مقایسه با ناوگان 4 %. مقایسه با میانهٔ ناوگان به مدل نیاز ندارد و به خطای منبع حساس نیست. وارسی: \\(1 - 0.04/12 = 0.9967\\)، همان حدودِ 0.997ِ باد (درست).\n\n\n\n\n\n\n\nهشدارخطای رایج\n\n\n\nاصلاحِ مدل برای «جور شدن» با سالِ نخست، پیش از یافتنِ علتِ اختلاف. اگر مدل را 0.55 % پایین بیاورید، سه خرابی پنهان می‌مانند و بیانیهٔ سال‌های بعد هم نادرست می‌شود. اول علت، بعد (اگر لازم شد) نسخهٔ تازهٔ مدل با شاهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه شرطِ مقایسهٔ مدل با تولیدِ واقعی را بنویسید.\nچرا اختلافِ کلِ سال به‌تنهایی کم‌ارزش است؟\nمقایسه با میانهٔ ناوگان چه مزیتی بر مقایسه با مدل دارد؟\nرانشِ آرام و افتِ ناگهانی معمولاً نشانهٔ چه خرابی‌هایی‌اند؟\n\n\n\n\n\n15.5.5 حساسیت: کدام ورودی بیشتر مهم است\nایده. آبشار (بخش 15.5.2) می‌گوید هر تلف چقدر است؛ حساسیت می‌گوید اگر یک ورودی در بازهٔ معقولش جابه‌جا شود، خالص چقدر تغییر می‌کند. هر بار یک ورودی به مقدارِ نامساعد و مساعدِ آموزشی‌اش (A-272) می‌رود و بقیه ثابت می‌مانند؛ نمودارِ گردباد ورودی‌ها را به ترتیبِ اثر می‌چیند (فصلِ ۳). بازه‌ها: ضریبِ بلندمدتِ بادی ±3 %، ضریبِ افتِ دنباله 0.04 و 0.075 (مثال 15.10)، دسترس‌پذیریِ بادی 97 و 99 %، ضریبِ بلندمدتِ خورشیدی ±2 %، مدلِ دمای سلول ±2 % (مثال 15.8)، گرد و غبار 2.0 و 1.0 %، دسترس‌پذیریِ خورشیدی 98 و 99.5 %، تلفِ بار 2.0 و 1.0 %، حدِ صادرات 95 و 105 MW.\nnet energy 295.14 GWh; change for the low and high value of each\n  input, one at a time (teaching ranges, A-272):\n  input                              low GWh   high GWh\n  wind long-term factor -/+ 3 %        -5.58     +5.54\n  PV long-term factor -/+ 2 %          -2.05     +2.05\n  PV temperature model -/+ 2 %         -2.05     +2.05\n  wind availability 97 / 99 %          -2.08     +1.70\n  wake decay k 0.04 / 0.075            -0.68     +1.04\n  PV availability 98 / 99.5 %          -1.04     +0.52\n  load losses 2.0 / 1.0 %              -0.76     +0.76\n  export limit 95 / 105 MW             -0.72     +0.34\n  soiling 2.0 / 1.0 %                  -0.59     +0.45\n  the wind resource leads by far; the PV resource, the PV\n  temperature model and wind availability follow at about 4 GWh\n  each from low to high; every other input moves less than 2 GWh;\n  the order depends on the ranges, so the ranges are evidence too\n  (chapter 16); it tells the owner what to measure better first\n\n\n\n\n\n\nشکل 15.8: نمودارِ گردبادِ انرژیِ خالص در نقطهٔ اتصال: تغییر با مقدارِ نامساعد و مساعدِ هر ورودی، یکی در هر بار (مدلِ 15.1، بازه‌های آموزشیِ A-272)\n\n\n\n\nمثال 15.36 (یازده گیگاوات‌ساعت از منبعِ باد) پرسش. تغییرِ خالص را برای نُه ورودی بنویسید، آن‌ها را به ترتیبِ اثر بچینید و بگویید مالک کدام را باید اول بهتر بشناسد.\nپاسخ. خروجیِ بالا و شکل 15.8: ضریبِ بلندمدتِ بادی −5.58 تا +5.54 GWh؛ ضریبِ بلندمدتِ خورشیدی و مدلِ دمای سلول هر کدام ±2.05؛ دسترس‌پذیریِ بادی −2.08 تا +1.70؛ بقیه هر کدام کمتر از 2 GWh از پایین تا بالا.\nتفسیر. منبعِ باد با فاصله اول است: یک سالِ دیگر اندازه‌گیری یا یک مرجعِ بلندمدتِ بهتر (فصلِ ۱۳) بیش از هر بهبودِ دیگری عدمِ قطعیت را کم می‌کند. حدِ صادرات در این اندازه کم‌اثر است (مثال 15.22) اما در بلوکِ بزرگ‌تر نه. ترتیب به بازه‌ها بستگی دارد؛ پس خودِ بازه‌ها هم شاهد می‌خواهند و این همان کارِ فصلِ ۱۶ است. نمودارِ گردباد اثرِ هم‌زمانِ چند ورودی را نشان نمی‌دهد؛ آن هم در فصلِ ۱۶ می‌آید. وارسی: \\(3\\ \\% \\times 193.14 \\approx 5.8\\ \\text{GWh}\\) در ولتاژِ متوسط؛ کمی کمتر در نقطهٔ اتصال پس از تلف‌ها و قطعی (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nحساسیت و آبشار چه فرقی دارند؟\nچرا ترتیبِ نمودارِ گردباد به بازه‌ها بستگی دارد؟\nنمودارِ گردباد چه چیزی را نشان نمی‌دهد؟\nچرا اثرِ حدِ صادرات در این نیروگاه کوچک است؟\n\n\n\n\n\n15.5.6 پلِ میانِ دو مدل\nایده. بازبین مدلِ خودش را می‌سازد و عددِ دیگری می‌گیرد. به‌جای بحث بر سرِ دو عدد، یک پل (به انگلیسی bridge) ساخته می‌شود: از مدلِ A شروع کن، هر انتخابِ مدلِ B را یکی یکی اعمال کن و تغییرِ خالص را بنویس. این‌جا مدلِ B (A-273): آسمانِ هم‌سان‌گرد و مدلِ دمای کارِ اسمی (به‌صورتِ ضریبِ 0.979 روی خورشیدی، میان‌برِ آموزشی)، گرد و غبارِ 2.0 %، ضریبِ دنبالهٔ 0.075 و دسترس‌پذیریِ بادیِ 97 %؛ در دو ترتیب.\nbridge from model A (295.14 GWh) to the reviewer's model B (289.23 GWh):\n  step                            PV first GWh   wind first GWh\n  PV sky model (isotropic)             -2.16           -2.12\n  PV temperature model (NOCT)          -2.12           -2.15\n  PV soiling 2.0 %                     -0.58           -0.59\n  wake decay 0.075                     +1.05           +1.03\n  wind availability 97 %               -2.11           -2.08\n  sum                                  -5.91           -5.91\n  the two orders give the same end and nearly the same steps:\n  the steps barely interact at this size; with a binding limit\n  or clipping, order matters and the bridge states the order\n\nمثال 15.37 (شش گیگاوات‌ساعت در پنج گام) پرسش. پل را از 295.14 تا عددِ مدلِ B بسازید و دو ترتیب را مقایسه کنید.\nپاسخ. خروجیِ بالا: B برابرِ 289.23 GWh؛ گام‌ها: آسمان −2.16، دما −2.12، گرد و غبار −0.58، دنباله +1.05، دسترس‌پذیری −2.11 GWh؛ در ترتیبِ وارون اختلافِ هر گام حداکثر 0.04 GWh.\nتفسیر. اختلافِ 2 % دو مدل از پنج انتخاب می‌آید که هر کدام با شاهد قابلِ بحث است؛ یکی (دنباله) حتی در جهتِ مخالف است. گفت‌وگو حالا بر سرِ هر گام است: کدام مدلِ آسمان برای این اقلیم معتبر است، کدام ضریبِ دنباله با مزرعه‌های مشابه جور است. در این نیروگاه گام‌ها تقریباً مستقل‌اند؛ با حدِ صادراتِ فعال یا بُرشِ زیاد ترتیب مهم می‌شود و پل ترتیب را می‌نویسد. وارسی: جمعِ گام‌ها −5.91 و \\(295.14 - 289.23 = 5.91\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپل میانِ دو مدل چیست و چرا بهتر از مقایسهٔ دو عدد است؟\nچرا ترتیبِ گام‌ها این‌جا کم‌اثر است؟\nچه وقت ترتیب مهم می‌شود؟\n\n\n\n\n\n15.5.7 خطاهای رایجِ مدل‌های تولید\nایده. فهرستِ زیر خطاهایی است که در این فصل دیدیم، با نشانه و وارسیِ هر کدام. پیش از انتشارِ هر نسخهٔ مدل، آن را مرور کنید.\n\n\n\nجدول 15.4: خطاهای رایجِ مدل‌های تولید و پیش‌بینی، با نشانه و وارسی\n\n\n\n\n\n\n\n\n\n\n\nخطا\nنشانه\nوارسی\nدرس\n\n\n\n\nجمع کردنِ درصدها\nجمعِ تلف‌ها با تلفِ کل نمی‌خواند\nضربِ ضریب‌ها\nبخش 15.4.1\n\n\nبرچسبِ زمانِ جابه‌جا\nقلهٔ خورشیدی در ساعتِ نادرست\nساعتِ قله، هم‌بستگی\nبخش 15.2.5\n\n\nشمارشِ دوباره\nتلف در دو گام\nآبشار و موازنه\nبخش 15.4.5\n\n\nدسترس‌پذیریِ زمانی به‌جای انرژی‌محور\nانرژی بیش از واقع\nتعریفِ قرارداد\nبخش 15.4.16\n\n\nمقیاس کردنِ یک سال\nبُرش و تلف‌های کوژ کم\nاجرای چند سال\nبخش 15.4.13\n\n\nتوزیع به‌جای سری\nبی بُرش و هم‌زمانی\nسریِ ساعتی\nبخش 15.3.7\n\n\nضریبِ ثابتِ تلفِ برقی\nخطای ساعت‌های پر\nشکلِ مربعی\nبخش 15.4.8\n\n\nسالِ نامشخص\nسالِ اول یا میانگینِ عمر؟\nبیانیه سال را می‌گوید\nبخش 15.4.6\n\n\nبُرشِ شبکه در دسترس‌پذیری\nتجهیزات بد به نظر می‌رسند\nردیفِ جدا\nبخش 15.4.9\n\n\nنشتِ داده در پیش‌بینی\nآزمونِ بسیار خوب\nتقسیمِ زمانی\nبخش 15.6.6\n\n\nدادهٔ بی‌برچسب\nسوگیریِ منفی\nبرچسبِ قطعی\nبخش 15.6.15\n\n\nهمادِ کالیبره‌نشده\nذخیرهٔ کم\nنمودارِ رتبه\nبخش 15.6.10\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه خطا را که با آزمونِ موازنه پیدا می‌شوند نام ببرید.\nکدام خطاها فقط با دادهٔ ساعتی دیده می‌شوند؟\nبرای هر خطای پیش‌بینی در جدول، یک وارسی بنویسید.\n\n\n\n\n\n15.5.8 مدلِ ماهانهٔ صفحه‌گسترده در برابرِ مدلِ ساعتی\nایده. بسیاری از برآوردهای نخستین با صفحه‌گستردهٔ ماهانه ساخته می‌شوند: خورشیدی برابرِ تابشِ ماهانهٔ صفحه ضربِ توانِ نامی ضربِ یک نسبتِ عملکردِ سالانه؛ بادی از وایبولِ هر ماه ضربِ یک ضریبِ سالانه برای زمین، دنباله و دسترس‌پذیری؛ و یک درصد برای تلفِ برقی. سنجشِ آن با مدلِ ساعتی نشان می‌دهد کجا کار می‌کند و کجا نه.\na monthly spreadsheet model against the hourly model (GWh):\n  month   PV monthly  PV hourly   wind monthly  wind hourly\n      1       5.99       6.33        15.48        15.89\n      2       6.93       7.28        17.23        18.35\n      3      10.02      10.26        17.52        18.00\n      4      10.39      10.37        14.41        14.59\n      5      10.57      10.34        20.63        21.22\n      6      11.67      11.25         8.52         8.15\n      7      12.01      11.55        14.11        15.04\n      8      10.07       9.67        10.50        10.23\n      9       9.52       9.41        20.04        20.68\n     10       9.30       9.44        13.65        13.83\n     11       6.94       7.20        12.36        12.06\n     12       4.95       5.24        24.79        25.08\n  wind: monthly 189.25, hourly 193.14 GWh (-2.0 %); PV: equal sums\n  MV total: monthly 297.60, hourly 301.49 GWh\n  net: monthly 292.01 GWh (no limit, no import, no outage), hourly 295.14 GWh\n  with one annual PR the monthly PV runs about 4 % high in summer\n  and 5 % low in winter while the year agrees by construction;\n  the wind is low only because of the monthly Weibull fits (the\n  hourly speeds with the same annual factor give the hourly sum);\n  and a monthly model cannot see clipping, the limit, import or\n  storage\n\nمثال 15.38 (سالِ درست، ماه‌های نادرست) پرسش. خورشیدی و بادیِ ماهانه را در دو مدل مقایسه کنید و خالصِ سالانه را بنویسید.\nپاسخ. خروجیِ بالا: خورشیدی در ژانویه 5.99 در برابرِ 6.33 و در ژوئیه 12.01 در برابرِ 11.55 GWh، جمعِ سالانه برابر؛ بادِ سالانه 189.25 در برابرِ 193.14 GWh (−2.0 %)؛ خالص 292.01 در برابرِ 295.14 GWh.\nتفسیر. نسبتِ عملکردِ سالانه از خودِ مدلِ ساعتی آمده است، پس جمعِ سالانهٔ خورشیدی به حکمِ ساخت درست است، اما تابستان حدودِ 4 % زیاد و زمستان حدودِ 5 % کم است (مثال 15.13). خطای باد فقط از وایبول‌های ماهانه است: با تندی‌های ساعتی و همان ضریبِ سالانه، جمع درست درمی‌آید. صفحه‌گسترده برای غربال و وارسیِ مدلِ اصلی خوب است، اما بُرش، حدِ صادرات، برداشت و ذخیره را نمی‌بیند و برای بیانیهٔ تولید کافی نیست. وارسی: \\(189.25 / 193.14 = 0.980\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه ساده‌سازیِ مدلِ ماهانه را بنویسید.\nچرا جمعِ سالانهٔ خورشیدی در هر دو مدل برابر است؟\nچهار چیزی را که مدلِ ماهانه نمی‌بیند نام ببرید.\n\n\n\n\n\n15.5.9 گزارشِ تولید: ساختار و خواننده\nایده. مدلِ خوب بی گزارشِ خوب به کار نمی‌آید. خوانندگان: مالک (تصمیمِ سرمایه‌گذاری)، وام‌دهنده و مهندسِ مستقلِ او (بازبینی، فصلِ ۱۶)، بهره‌بردار (مقایسه با تولیدِ واقعی، بخش 15.5.4)، و طراحانِ فصل‌های بعد. هر کدام بخشی را می‌خوانند؛ گزارش باید هر عدد را به منبع، نسخه و مرز برساند.\n\n\n\nجدول 15.5: بخش‌های گزارشِ تولید و آنچه بازبین در هر بخش می‌سنجد\n\n\n\n\n\n\n\n\n\n\nبخش\nمحتوا\nآنچه بازبین می‌سنجد\n\n\n\n\nورودی‌ها\nسری‌های زمانی، منبع، تفکیک، دورهٔ داده\nمنبع، کیفیت، هم‌ترازیِ زمانی\n\n\nپایه‌های بلندمدت\nروشِ تصحیح (D-016، D-017)\nدورهٔ مرجع، همگنی، روش\n\n\nمرزها و زنجیره\nسه مرز، گام‌ها به ترتیب\nترتیب، شمارشِ دوباره\n\n\nتجهیزات و چیدمان\nماژول، اینورتر، توربین، چیدمان\nبرگهٔ داده، منحنیِ توان، نسخهٔ چیدمان\n\n\nتلف‌ها\nدفترِ تلف‌ها، آبشار\nشاهدِ هر ردیف، روش\n\n\nموازنه\nموازنهٔ ماهانه، آشتی\nاختلافِ صفر، یکاها\n\n\nحساسیت‌ها\nگردباد، دو فرض\nبازه‌ها و شاهدشان\n\n\nبیانیه\nP50 در نقطهٔ اتصال، سالِ اول و میانگینِ عمر\nسال، مرز، سناریو\n\n\nمحدودیت‌ها\nآنچه مدل نمی‌بیند، مجهول‌ها\nصراحت\n\n\nپیوست‌ها\nپیکربندی، چکیده، تغییرنامه\nبازتولیدپذیری\n\n\n\n\n\n\n\n\n\n\n\n\nهشدارخطای رایج\n\n\n\nگزارشی که فقط عددِ نهایی و آبشار را دارد. بازبین نمی‌تواند آن را بازتولید کند، پس به آن اعتماد نمی‌کند و تلفِ «احتیاطیِ» خودش را می‌افزاید. پیکربندی، چکیده و نسخه (بخش 15.2.6) ارزان‌ترین راهِ اعتمادند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار خوانندهٔ گزارشِ تولید را با نیازشان نام ببرید.\nچرا بخشِ «محدودیت‌ها» لازم است؟\nبازبین در بخشِ تلف‌ها چه می‌سنجد؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-e",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-e",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.6 ث. پیش‌بینیِ کوتاه‌مدت و اعتبارسنجی",
    "text": "15.6 ث. پیش‌بینیِ کوتاه‌مدت و اعتبارسنجی\n\n15.6.1 از ارزیابیِ بلندمدت تا پیش‌بینیِ فردا\nایده. بیانیهٔ تولید می‌گوید یک سالِ میانگین چقدر می‌دهد؛ بهره‌بردار باید بداند فردا ساعت‌به‌ساعت چقدر. پیش‌بینیِ کوتاه‌مدت برای عرضه در بازار یا برنامهٔ شبکه (روزِ بعد)، برای اصلاح در طولِ روز (چند ساعت آینده) و برای کنترلِ لحظه‌ای (دقیقه‌ها) به کار می‌رود (فصل‌های ۱۹ و ۳۴). محصول‌ها: قطعی (یک عدد برای هر ساعت) یا احتمالاتی (توزیع یا کمیت‌ها: P10، P50، P90). افق‌ها: دقیقه‌ای (تصویرِ آسمان، دادهٔ زنده)، چندساعته (تصویرِ ماهواره‌ای، مدل‌های آماری)، روزِ بعد و بیشتر (مدل‌های عددیِ هوا).\nمنبع‌ها و روش‌ها. ماندگاری: فردا همان امروز، یا ساعتِ بعد همان این ساعت. ماندگاریِ هوشمند: ثابت نگه داشتنِ چیزی که پایدارتر است (شاخصِ صافیِ آسمان به‌جای توان). مدل‌های عددیِ هوا: پیش‌بینیِ باد و تابش برای ساعت‌های آینده که با یک مدلِ نیروگاه به توان تبدیل و اغلب با آمار تصحیح می‌شوند. تصویرِ آسمان و ماهواره: حرکتِ ابرها برای دقیقه‌ها تا چند ساعت، جایی که در دسترس است. همادِ پیش‌بینی (چند اجرای مدل با شرایطِ آغازِ کمی متفاوت): پراکندگیِ آن‌ها نشانهٔ عدمِ قطعیت است. یادگیریِ ماشینی یک روش است، نه معجزه: باید از خطِ پایه بهتر باشد و بی نشتِ داده آزموده شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه افقِ پیش‌بینی و کاربردشان را بنویسید.\nمحصولِ قطعی و احتمالاتی چه فرقی دارند؟\nهمادِ پیش‌بینی چه اطلاعاتی می‌دهد؟\n\n\n\n\n\n15.6.2 آرشیوِ پیش‌بینی و آزمونِ منصفانه\nایده. برای آموختن، یک آرشیوِ ساختگی از پیش‌بینی‌های نیروگاهِ P ساخته‌ایم (A-267): خطای تندیِ باد که با افق بزرگ می‌شود و در زمستان بیشتر است، خطای زمان‌بندیِ رمپ‌ها، و خطای شاخصِ صافی برای خورشیدی. این آرشیو هیچ محصولِ واقعی را ارزیابی نمی‌کند. آزمونِ منصفانه یعنی: آموزش (هر تصحیح یا کمیتی که از داده یاد گرفته می‌شود) فقط روی ژانویه تا اوت، آزمون روی سپتامبر تا دسامبر؛ و هیچ ورودی‌ای که در زمانِ صدور پیش‌بینی ناشناخته است.\ndef persistence(obs, horizon: int) -&gt; np.ndarray:\n    \"\"\"Forecast for t + h is the observation at t (NaN where unknown).\"\"\"\n    o = np.asarray(obs, float)\n    f = np.full_like(o, np.nan)\n    f[horizon:] = o[:-horizon] if horizon else o\n    return f\n\n\ndef smart_persistence(obs, clear, horizon: int) -&gt; np.ndarray:\n    \"\"\"Persist the clear-sky index (or capacity factor ratio) instead of\n    the value: forecast = clear(t + h) x obs(t) / clear(t).\"\"\"\n    o, c = np.asarray(obs, float), np.asarray(clear, float)\n    k = np.where(c &gt; 1e-6, o / np.maximum(c, 1e-6), 0.0)\n    f = np.full_like(o, np.nan)\n    f[horizon:] = c[horizon:] * k[:-horizon]\n    return f\n\n\ndef scores(fc, obs, mask=None) -&gt; dict:\n    \"\"\"Bias, MAE and RMSE over the finite pairs (and an optional mask).\"\"\"\n    f, o = np.asarray(fc, float), np.asarray(obs, float)\n    ok = np.isfinite(f) & np.isfinite(o)\n    if mask is not None:\n        ok &= np.asarray(mask, bool)\n    e = f[ok] - o[ok]\n    return {\"bias\": float(e.mean()), \"mae\": float(np.abs(e).mean()),\n            \"rmse\": float(np.sqrt(np.mean(e ** 2))), \"n\": int(ok.sum())}\n\n\ndef skill(score: float, reference: float) -&gt; float:\n    \"\"\"Skill against a reference: 1 - score / reference (1 is perfect,\n    0 no better than the reference, negative worse).\"\"\"\n    return 1.0 - score / reference\n\n\ndef pinball(q_fc, obs, tau: float) -&gt; float:\n    \"\"\"Mean pinball (quantile) loss of a tau-quantile forecast.\"\"\"\n    q, o = np.asarray(q_fc, float), np.asarray(obs, float)\n    ok = np.isfinite(q) & np.isfinite(o)\n    d = o[ok] - q[ok]\n    return float(np.mean(np.maximum(tau * d, (tau - 1) * d)))\n\n\ndef coverage(lo, hi, obs) -&gt; float:\n    \"\"\"Share of observations inside a forecast interval.\"\"\"\n    lo, hi, o = (np.asarray(x, float) for x in (lo, hi, obs))\n    ok = np.isfinite(lo) & np.isfinite(hi) & np.isfinite(o)\n    return float(np.mean((o[ok] &gt;= lo[ok]) & (o[ok] &lt;= hi[ok])))\n\n\ndef ramps(series, threshold: float, window: int = 1) -&gt; np.ndarray:\n    \"\"\"Ramp events: change over `window` steps larger than threshold\n    (+1 up, -1 down, 0 none).\"\"\"\n    s = np.asarray(series, float)\n    d = np.full_like(s, 0.0)\n    d[window:] = s[window:] - s[:-window]\n    return np.where(d &gt; threshold, 1, np.where(d &lt; -threshold, -1, 0))\n\n\ndef ramp_table(obs_events, fc_events) -&gt; dict:\n    \"\"\"Hits, misses and false alarms of ramp events (same sign, same step).\"\"\"\n    o, f = np.asarray(obs_events), np.asarray(fc_events)\n    hits = int(np.sum((o != 0) & (f == o)))\n    misses = int(np.sum((o != 0) & (f != o)))\n    false = int(np.sum((o == 0) & (f != 0)))\n    pod = hits / max(hits + misses, 1)\n    far = false / max(hits + false, 1)\n    return {\"hits\": hits, \"misses\": misses, \"false\": false,\n            \"pod\": pod, \"far\": far}\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا آموزش و آزمون باید از نظرِ زمانی جدا باشند؟\n«زمانِ صدور» چیست و چرا مهم است؟\nآرشیوِ ساختگی برای چه کاری مناسب و برای چه کاری نامناسب است؟\n\n\n\n\n\n15.6.3 خطا بر حسبِ افق\nایده. هر روش با خطِ پایه مقایسه می‌شود. معیارها: سوگیری (میانگینِ خطا)، میانگینِ قدرِ مطلقِ خطا، جذرِ میانگینِ مربعات (حساس به خطاهای بزرگ)، همه به درصدِ ظرفیت تا نیروگاه‌ها مقایسه‌پذیر شوند، و مهارت: \\(1 - \\text{RMSE}/\\text{RMSE}_\\text{ref}\\).\nforecast error of the hybrid output on the test months (Sep-Dec),\n  RMSE in % of the 110 MW installed:\n  lead h   persistence   smart pers.   weather-driven   skill\n     1         8.3           7.0            7.1       -0.01\n     3        16.3          12.2            7.5       +0.38\n     6        23.8          18.4            7.8       +0.57\n    12        27.8          23.8            8.3       +0.65\n    24        23.7          23.7            9.7       +0.59\n    36        32.5          28.9           12.1       +0.58\n  persistence is hard to beat for the next hour or two; the\n  weather-driven forecast wins from a few hours on, because it\n  knows the weather to come; smart persistence (the clear-sky\n  index for PV) beats plain persistence once the sun moves;\n  skill is against the better baseline at each lead\n\n\n\n\n\n\nشکل 15.9: خطای جذرِ میانگینِ مربعاتِ پیش‌بینیِ هیبرید در ماه‌های آزمون بر حسبِ افق: ماندگاری، ماندگاریِ هوشمند و پیش‌بینیِ مبتنی بر هوا (ساختگی)\n\n\n\n\nمثال 15.39 (ماندگاری در ساعتِ نخست) پرسش. خطای پیش‌بینیِ هیبرید را برای افق‌های یک تا سی‌وشش ساعت با سه روش روی ماه‌های آزمون حساب کنید.\nپاسخ. خروجیِ بالا و شکل 15.9: در یک ساعت، ماندگاریِ هوشمند 7.0 % و پیش‌بینیِ هوا 7.1 % (مهارت تقریباً صفر)؛ از سه ساعت به بعد پیش‌بینیِ هوا 7.5 تا 12.1 % و مهارتِ 0.4 تا 0.65؛ ماندگاریِ بیست‌وچهارساعته 23.7 % (همان ساعتِ دیروز) از دوازده‌ساعته بهتر است.\nتفسیر. سه درس: (الف) برای ساعتِ بعد، شکست دادنِ ماندگاری سخت است؛ هر ادعای «پیش‌بینیِ بهتر» برای افقِ کوتاه باید این را نشان دهد. (ب) ماندگاریِ بیست‌وچهارساعته چرخهٔ روزانه را دارد و برای همین از دوازده‌ساعته بهتر است؛ خطِ پایهٔ درست به افق بستگی دارد. (ج) خطای پیش‌بینیِ هوا با افق آهسته رشد می‌کند. وارسی: E12: مهارتِ \\(1 - 8.3/23.8 = 0.65\\) در افقِ دوازده ساعت (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمهارت را تعریف کنید.\nچرا ماندگاری برای افقِ یک ساعت سخت شکست می‌خورد؟\nچرا ماندگاریِ بیست‌وچهارساعته از دوازده‌ساعته بهتر است؟\n\n\n\n\n\n15.6.4 خطا بر حسبِ فناوری\nایده. خطای خورشیدی را باید فقط در ساعت‌های روشن سنجید؛ صفرهای شب هر پیش‌بینی را خوب نشان می‌دهند. خطای هیبرید از جمعِ خطاها کمتر است چون خطاهای دو فناوری کاملاً هم‌بسته نیستند.\nday-ahead (lead 24 h) error by technology on the test months:\n  output        bias MW   MAE MW   RMSE MW   RMSE % of rating\n  wind           +0.42     6.70    10.42      17.4\n  PV, daylight   -0.42     3.10     4.29       8.6\n  hybrid         +0.23     7.27    10.72       9.7\n  PV errors are scored on daylight hours only (night zeros make\n  any forecast look good); the hybrid error is less than the sum\n  of its parts because their errors are not fully correlated\n\nمثال 15.40 (هفده درصد باد، نه درصد هیبرید) پرسش. خطای پیش‌بینیِ روزِ بعد را برای باد، خورشیدی (روز) و هیبرید جدا حساب کنید.\nپاسخ. خروجیِ بالا: جذرِ میانگینِ مربعات 17.4 % ظرفیتِ باد، 8.6 % ظرفیتِ خورشیدی، 9.7 % ظرفیتِ هیبرید.\nتفسیر. خطای باد بزرگ‌ترین است و خطای هیبرید را تعیین می‌کند. نسبت به ظرفیتِ خودش، هیبرید (9.7 %) بسیار پیش‌بینی‌پذیرتر از باد (17.4 %) است، هرچند نه از خورشیدیِ ساعت‌های روشن (8.6 %): یکی از سودهای عملیاتیِ نیروگاهِ هیبریدی. وارسی: اگر خطاها کاملاً هم‌بسته بودند، \\(10.42 + 4.29 = 14.7\\ \\text{MW}\\) (بیش از 10.72 واقعی، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خطای خورشیدی در شب سنجیده نمی‌شود؟\nچرا خطای هیبرید کمتر از جمعِ خطاهاست؟\nکدام فناوری خطای هیبرید را تعیین می‌کند؟\n\n\n\n\n\n15.6.5 پیش‌بینیِ احتمالاتی: کمیت‌ها، پوشش و پینبال\nایده. پیش‌بینیِ احتمالاتی بازه می‌دهد: P10 یعنی نُه دهمِ وقت‌ها توان بیشتر از آن است. ارزیابی دو بخش دارد: پوشش (چه سهمی از مشاهده‌ها درونِ بازهٔ P10 تا P90 افتاد؟ هدف 80 %) و زیانِ پینبال (برای هر کمیت، جریمه‌ای نامتقارن که هر دو تیزی و درستی را می‌سنجد):\n\\[\nL_\\tau(q, y) = \\max\\{\\tau (y - q),\\ (\\tau - 1)(y - q)\\} .\n\\tag{15.12}\\]\nday-ahead P10-P90 interval of the hybrid output (lead 24 h), test\n  months Sep-Dec:\n  quantiles learned from          coverage    pinball P10 / P90   mean width\n  train months (fair)              78.7 %     1.93 / 1.87        21.3 MW\n  the test months (leak)           80.0 %     1.90 / 1.87        22.0 MW\n  train, by forecast level         79.0 %     1.86 / 1.79        22.5 MW\n  the target coverage is 80 %; quantiles fitted on the test\n  months hit it by construction: perfect-looking and meaningless\n  (leakage); the fair interval from the past covers a little\n  less; letting the width depend on the forecast level (narrow\n  in calm hours, wide near mid-power) lowers the pinball loss\n\n\n\n\n\n\nشکل 15.10: یک هفتهٔ آزمون: توانِ مشاهده‌شده، P50ِ پیش‌بینیِ روزِ بعد و بازهٔ P10 تا P90 (کمیت‌ها بر حسبِ سطحِ پیش‌بینی)\n\n\n\n\nمثال 15.41 (هشتاد درصدی که خیلی خوب است) پرسش. بازهٔ P10 تا P90ِ پیش‌بینیِ روزِ بعد را سه بار بسازید: کمیت‌های خطا از ماه‌های آموزش، کمیت‌ها از خودِ ماه‌های آزمون، و کمیت‌های آموزش بر حسبِ سطحِ پیش‌بینی؛ پوشش، پینبال و پهنای میانگین را روی ماه‌های آزمون حساب کنید.\nپاسخ. خروجیِ بالا و شکل 15.10: پوشش 78.7، 80.0 و 79.0 %؛ پینبالِ P90: 1.87، 1.87 و 1.79.\nتفسیر. بازه‌ای که روی ماه‌های آزمون ساخته شده دقیقاً 80 % را می‌پوشاند: کامل به‌نظر می‌رسد و بی‌معناست، چون آزمون را دیده است. بازهٔ منصفانه کمی کم‌پوشش است؛ بازه‌ای که پهنایش با سطحِ پیش‌بینی عوض می‌شود (باریک در ساعت‌های آرام، پهن در توانِ میانه) پینبال را کمتر می‌کند. وارسی: E13: پیش‌بینیِ 40 و مشاهدهٔ 30 با \\(\\tau = 0.1\\): \\(\\max(0.1 \\times (-10), -0.9 \\times (-10)) = 9.0\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپوشش و پینبال چه چیزهایی را می‌سنجند؟\nچرا بازهٔ ساخته‌شده روی آزمون بی‌معناست؟\nچرا پهنای بازه باید با سطحِ پیش‌بینی تغییر کند؟\n\n\n\n\n\n15.6.6 نشتِ داده\nایده. نشت یعنی اطلاعاتی که در زمانِ صدورِ پیش‌بینی در دسترس نیست وارد آموزش یا ارزیابی شود. دو شکلِ رایج: ویژگیِ ناشناخته (مثلاً مشاهدهٔ ساعتِ قبل برای پیش‌بینیِ روزِ بعد) و تقسیمِ تصادفی (ساعت‌های همسایه که بسیار هم‌بسته‌اند، یکی در آموزش و دیگری در آزمون).\ndata leakage in a learned correction of the day-ahead forecast:\n  model                                         RMSE test MW\n  raw day-ahead forecast                           10.72\n  corrected, trained Jan-Aug, tested Sep-Dec       10.38\n  + last hour's observation, random split            7.20\n  + last hour's observation, time split              7.59\n  the last hour's observation is not known a day ahead: any\n  model that uses it scores well in a test and cannot run in\n  operation; a random split also lets neighbouring hours leak\n  into the test; features must exist at the issue time\n\nمثال 15.42 (سی درصد بهبودی که وجود ندارد) پرسش. یک تصحیحِ خطی روی پیش‌بینیِ روزِ بعد بسازید؛ یک بار فقط با خودِ پیش‌بینی، یک بار با مشاهدهٔ ساعتِ قبل، با تقسیمِ زمانی و تصادفی.\nپاسخ. خروجیِ بالا: خام 10.72، تصحیح‌شده 10.38 MW؛ با مشاهدهٔ ساعتِ قبل 7.20 (تصادفی) و 7.59 MW (زمانی).\nتفسیر. مدلی که مشاهدهٔ ساعتِ قبل را می‌خواهد سی درصد «بهتر» است، اما در روزِ قبل آن مشاهده وجود ندارد: در بهره‌برداری اجرا نمی‌شود. تقسیمِ تصادفی کمی بیشتر فریب می‌دهد. بیشترِ ادعاهای اغراق‌آمیزِ یادگیریِ ماشینی در پیش‌بینیِ انرژی از همین دو نشت‌اند. قاعده: هر ویژگی با برچسبِ زمانِ دسترسی، و آزمون با تقسیمِ زمانی. وارسی: \\(1 - 7.20/10.38 = 0.31\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو شکلِ نشتِ داده را تعریف کنید.\nچرا تقسیمِ تصادفی در سری‌های زمانی فریب می‌دهد؟\nهر ویژگی چه برچسبی باید داشته باشد؟\n\n\n\n\n\n15.6.7 رمپ‌ها\nایده. رمپ تغییرِ بزرگِ توان در زمانِ کوتاه است (این‌جا بیش از 15 MW در یک ساعت). برای بهره‌بردار، رمپی که پیش‌بینی نشده از خطای میانگین مهم‌تر است. سنجه‌ها: احتمالِ کشف (سهمِ رمپ‌های دیده‌شده) و نسبتِ هشدارِ نادرست. پیش‌بینی‌ای که رمپ را یک ساعت دیر ببیند در خطای میانگین کمی بد است، اما در جدولِ رمپ یک «از دست رفته» و یک «هشدارِ نادرست» می‌گیرد.\nhybrid ramps above 15 MW in one hour on the test months:\n  observed ramps: 324\n  forecast             hits  misses  false   POD    FAR\n  persistence, 1 h       34     290    258   0.10   0.88\n  weather-driven, 1 h   131     193    193   0.40   0.60\n  weather-driven, 24 h  139     185    278   0.43   0.67\n  persistence only repeats a ramp one hour late, so it catches\n  few; the weather-driven forecasts see many more, but often an\n  hour early or late (timing errors) and with false alarms;\n  ramp skill is scored separately from RMSE\n\nمثال 15.43 (زمان‌بندی، نه بزرگی) پرسش. رمپ‌های هیبرید در ماه‌های آزمون را با ماندگاری و پیش‌بینیِ هوا (یک و بیست‌وچهار ساعت) مقایسه کنید.\nپاسخ. خروجیِ بالا: 324 رمپ؛ ماندگاری احتمالِ کشفِ 0.10؛ پیش‌بینیِ هوا 0.40 و 0.43 با هشدارِ نادرستِ 0.60 و 0.67.\nتفسیر. ماندگاری رمپ را فقط یک ساعت دیر تکرار می‌کند. پیش‌بینیِ هوا بیشترِ رمپ‌ها را «می‌بیند» اما با خطای زمان‌بندی؛ برای همین سنجهٔ رمپ را با بازهٔ زمانیِ مجاز (مثلاً یک ساعت پیش و پس) هم گزارش می‌کنند. وارسی: \\(139/(139 + 185) = 0.43\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاحتمالِ کشف و نسبتِ هشدارِ نادرست را تعریف کنید.\nچرا ماندگاری رمپ را دیر می‌بیند؟\nبازهٔ زمانیِ مجاز در سنجهٔ رمپ چه کاری می‌کند؟\n\n\n\n\n\n15.6.8 رانش و بازآموزی\nایده. رابطهٔ پیش‌بینی و مشاهده با فصل، با تغییرِ مدلِ هوا و با تغییرِ نیروگاه (توربینی که خاموش است، ماژولِ کثیف) عوض می‌شود. تصحیحی که روی چند ماه یاد گرفته شده در ماه‌های بعد رانش می‌کند.\nbias of the corrected day-ahead forecast by month (fit Jan-Aug):\n  month   bias MW\n  Sep      -0.69\n  Oct      -0.64\n  Nov      +1.41\n  Dec      -0.39\n  the bias of a correction learned in one season changes from\n  month to month in the next (here by about a megawatt, with\n  changing sign): the validation reports the error by month and\n  the model is retrained on a rolling window\n\nمثال 15.44 (علامتی که عوض می‌شود) پرسش. سوگیریِ پیش‌بینیِ تصحیح‌شده (آموزش ژانویه تا اوت) را برای هر ماهِ آزمون بنویسید.\nپاسخ. خروجیِ بالا: سپتامبر −0.69، اکتبر −0.64، نوامبر +1.41، دسامبر −0.39 MW.\nتفسیر. سوگیری کوچک است اما ثابت نیست؛ گزارشِ اعتبارسنجی آن را ماه‌به‌ماه می‌دهد و مدل روی پنجرهٔ غلتان دوباره آموزش می‌بیند. دادهٔ واقعیِ نیروگاه (دسترس‌پذیری، بُرشِ دستوری) هم باید از دادهٔ آموزش کنار گذاشته یا مدل شود، وگرنه پیش‌بینی خاموشی‌ها را «یاد می‌گیرد». وارسی: میانگینِ چهار ماه نزدیکِ صفر است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه علتِ رانش را نام ببرید.\nپنجرهٔ غلتان چیست؟\nچرا دادهٔ بُرشِ دستوری باید از آموزش کنار گذاشته شود؟\n\n\n\n\n\n15.6.9 منبع‌های پیش‌بینی بر حسبِ افق\nایده. هیچ منبعی در همهٔ افق‌ها بهترین نیست. هر منبع چیزی را می‌داند که دیگری نمی‌داند:\n\n\n\nجدول 15.6: منبع‌های پیش‌بینی و افقِ سودمندِ آن‌ها (کیفی؛ مرزِ افق‌ها به اقلیم و داده بستگی دارد)\n\n\n\n\n\n\n\n\n\n\n\nمنبع\nآنچه می‌داند\nافقِ سودمند\nضعف\n\n\n\n\nدادهٔ زندهٔ نیروگاه (ماندگاری)\nوضعِ همین حالا\nدقیقه‌ها تا حدودِ یک ساعت\nتغییر را نمی‌بیند\n\n\nتصویرِ آسمان از زمین\nابرهایی که به خورشید نزدیک می‌شوند\nدقیقه‌ها\nفقط خورشیدی، میدانِ دیدِ کوچک\n\n\nتصویرِ ماهواره‌ای\nحرکتِ ابرها در منطقه\nده‌ها دقیقه تا چند ساعت\nابرِ تازه‌ساز را نمی‌بیند\n\n\nمدلِ عددیِ هوا\nفیزیکِ جوّ در منطقه\nچند ساعت تا چند روز\nخطای زمان و مکان، تفکیکِ درشت\n\n\nهمادِ مدلِ عددی\nپراکندگیِ آیندهٔ ممکن\nچند ساعت تا چند روز\nاغلب کم‌پراکنده، کالیبره کردن لازم\n\n\nتصحیحِ آماری\nخطای منظمِ گذشته در این ساختگاه\nهمهٔ افق‌ها\nفقط آنچه در دادهٔ آموزش بوده\n\n\n\n\n\n\nبرای افقِ چندساعته، ترکیبِ منبع‌ها معمولاً بهتر از هر یک است (بخش 15.6.13). آرشیوِ این فصل ساعتی است و تصویرِ آسمان و ماهواره را شبیه‌سازی نمی‌کند؛ آن‌ها برای کنترلِ لحظه‌ای و ذخیره در فصلِ ۳۴ می‌آیند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای افقِ ده دقیقه و افقِ روزِ بعد کدام منبع‌ها مناسب‌اند؟\nچرا تصویرِ ماهواره‌ای ابرِ تازه‌ساز را نمی‌بیند؟\nتصحیحِ آماری چه محدودیتی دارد؟\n\n\n\n\n\n15.6.10 همادِ پیش‌بینی و کالیبره کردنِ آن\nایده. هماد چند اجرای مدلِ هوا با شرایطِ آغازِ کمی متفاوت است؛ هر عضو یک آیندهٔ ممکن. اگر هماد خوب کالیبره باشد، مشاهده مانندِ یک عضوِ دیگر است: رتبه‌اش میانِ اعضا هر مقداری را با احتمالِ برابر می‌گیرد. نمودارِ رتبه (به انگلیسی rank histogram) این را می‌آزماید: با \\(M\\) عضو، \\(M + 1\\) رتبه، هر کدام با سهمِ \\(1/(M+1)\\). شکلِ U یعنی مشاهده بیش از حد بیرون از هماد می‌افتد (کم‌پراکنده)؛ شکلِ گنبد یعنی پرپراکنده. آزمونِ دوم پراکندگی–مهارت (به انگلیسی spread–skill) است: آیا پراکندگیِ بیشتر با خطای بزرگ‌تر همراه است؟ اگر هست، پراکندگی اطلاعات دارد.\nیک همادِ ساختگیِ بیست‌عضوی برای پیش‌بینیِ روزِ بعد ساخته شده است (A-270): اعضا 70 % از واریانسِ خطا را با هم شریک‌اند و فقط 30 % را جدا دارند؛ پس عمداً کم‌پراکنده است. کالیبره کردن: پراکندگیِ اعضا گردِ میانگین با یک ضریب بزرگ می‌شود که روی ماه‌های آموزش برازش شده است.\na 20-member ensemble of the day-ahead hybrid forecast (A-270):\n  test months: RMSE of the ensemble mean 8.92 MW; mean spread 4.82 MW\n  spread inflation fitted on the training months: x 1.51\n  rank of the observation among the members (21 ranks, flat = 4.8 %):\n    raw ensemble:        lowest 16.4 %, highest 10.1 %, middle  3.4 %\n    inflated ensemble:   lowest  6.1 %, highest  5.1 %, middle  4.3 %\n  spread-skill (test): spread quartile   mean spread   RMSE of mean\n                          0.0-  2.1           0.90        3.87\n                          2.1-  4.5           3.32        6.67\n                          4.5-  7.2           5.75       10.09\n                          7.2- 16.3           9.33       12.54\n  a U-shaped rank histogram means the truth falls outside the\n  ensemble too often: the members agree more than they should;\n  inflating the spread on past data flattens it; more spread does\n  go with larger errors, so the spread carries information\n  CRPS on the test months: raw 4.55 MW, inflated 4.50 MW;\n    ensemble mean as a point forecast (MAE) 6.06 MW\n\n\n\n\n\n\nشکل 15.11: نمودارِ رتبهٔ مشاهده میانِ بیست عضو در ماه‌های آزمون: همادِ خام (کم‌پراکنده) و همادِ با پراکندگیِ افزوده؛ خطِ‌چین سهمِ یکنواختِ 4.8 % (ساختگی، A-270)\n\n\n\n\nمثال 15.45 (شانزده درصد در پایین‌ترین رتبه) پرسش. نمودارِ رتبهٔ همادِ خام و کالیبره را روی ماه‌های آزمون بسازید و رابطهٔ پراکندگی و خطا را در چهار چارکِ پراکندگی بنویسید.\nپاسخ. خروجیِ بالا و شکل 15.11: میانگینِ هماد خطای 8.92 MW دارد اما پراکندگیِ میانگینش 4.82 MW است؛ ضریبِ افزایشِ برازش‌شده 1.51؛ همادِ خام مشاهده را در 16.4 % ساعت‌ها زیرِ همهٔ اعضا و در 10.1 % بالای همه می‌بیند (یکنواخت: 4.8 %)؛ پس از کالیبره کردن 6.1 و 5.1 %. خطا از 3.87 در کم‌پراکنده‌ترین چارک به 12.54 MW در پرپراکنده‌ترین می‌رسد.\nتفسیر. همادِ خام بیش از حد مطمئن است: اعضا بیش از آنچه باید با هم موافق‌اند. اگر ذخیره را از پراکندگیِ خام بسازید، کم ذخیره می‌گیرید. ضریبی که فقط روی گذشته برازش شده، نمودار را تقریباً صاف می‌کند و در ماه‌های آزمون هم کار می‌کند. پراکندگی اطلاعات دارد: ساعت‌های پرپراکنده بیش از سه برابرِ خطای ساعت‌های آرام را دارند؛ ذخیره را می‌توان ساعت به ساعت با پراکندگی تنظیم کرد (بخش 15.8.2). وارسی: \\(1/21 = 4.8\\ \\%\\)؛ پس از کالیبره کردن دو سرِ نمودار 6.1 و 5.1 % است، هنوز کمی U: ضریبی که از گذشته آمده برای آینده کامل نیست.\n\nامتیازِ احتمالاتی. نمودارِ رتبه شکل را می‌آزماید و پراکندگی–مهارت اطلاعات را؛ برای یک عدد که هم درستی و هم تیزی را بسنجد، امتیازِ احتمالاتیِ رتبه‌ایِ پیوسته (به انگلیسی continuous ranked probability score، CRPS) به کار می‌رود. برای هماد:\n\\[\n\\text{CRPS} = \\frac{1}{M}\\sum_{i} \\left| x_i - y \\right| \\; - \\; \\frac{1}{2M^2} \\sum_{i}\\sum_{j} \\left| x_i - x_j \\right|\n\\tag{15.13}\\]\nکه \\(x_i\\) اعضا و \\(y\\) مشاهده‌اند؛ یکایش یکای توان است و برای پیش‌بینیِ تک‌عددی برابرِ میانگینِ قدرِ مطلقِ خطا می‌شود، پس دو نوع پیش‌بینی را می‌شود با هم مقایسه کرد. خروجیِ بالا: 4.55 MW برای همادِ خام، 4.50 MW پس از کالیبره کردن، و 6.06 MW میانگینِ قدرِ مطلقِ خطای میانگینِ هماد. توزیع حدودِ یک‌چهارم بهتر از یک عدد است؛ کالیبره کردن شکل را بسیار بهتر می‌کند اما امتیاز را کمی، چون این امتیاز بیشتر به جای توزیع حساس است تا به دم‌هایش.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهمادِ خوب کالیبره را با زبانِ رتبه تعریف کنید.\nشکلِ U و شکلِ گنبد در نمودارِ رتبه چه می‌گویند؟\nچرا ضریبِ کالیبره کردن فقط روی ماه‌های آموزش برازش می‌شود؟\nآزمونِ پراکندگی–مهارت چه چیزی را نشان می‌دهد؟\n\n\n\n\n\n15.6.11 قابلیتِ اعتمادِ کمیت‌ها\nایده. پوشش (بخش 15.6.5) یک بازه را می‌سنجد؛ قابلیتِ اعتماد (به انگلیسی reliability) هر کمیت را جدا: کمیتِ \\(\\tau\\) باید در سهمِ \\(\\tau\\) از ساعت‌ها بالای مشاهده باشد. جدولِ زیر برای کمیت‌های روزِ بعدِ بخش 15.8 (جابه‌جاییِ ثابتی که روی ژانویه تا اوت برازش شده) سهمِ ساعت‌هایی را می‌دهد که مشاهده زیرِ کمیت افتاده است.\nreliability of the day-ahead quantiles (share of hours below):\n  level    training months   test months\n   0.10         10.0 %            11.2 %\n   0.25         24.9 %            24.7 %\n   0.50         49.5 %            45.5 %\n   0.75         74.3 %            72.2 %\n   0.90         89.0 %            88.8 %\n  on the months they were fitted on the quantiles are reliable by\n  construction; on the test months every level moves, the median\n  most (45.5 % instead of 50 %): autumn is not like the training\n  months; reliability is checked on held-out data, level by level\n\nمثال 15.46 (میانه‌ای که در پاییز چهل و پنج درصد است) پرسش. قابلیتِ اعتمادِ پنج کمیت را روی ماه‌های آموزش و آزمون مقایسه کنید.\nپاسخ. خروجیِ بالا: روی آموزش تقریباً کامل (10.0، 24.9، 49.5، 74.3، 89.0 %)؛ روی آزمون 11.2، 24.7، 45.5، 72.2 و 88.8 %.\nتفسیر. قابلیتِ اعتماد روی دادهٔ آموزش به حکمِ ساخت درست است و هیچ نمی‌گوید. روی آزمون، میانه بیشتر از همه جابه‌جا شده است: پاییز با ماه‌های آموزش فرق دارد (رانش، بخش 15.6.8). کمیت‌هایی که با فصل یا سطحِ پیش‌بینی تغییر می‌کنند (مثال 15.41) این را کم می‌کنند. وارسی: میانه باید 50 % باشد؛ \\(50 - 45.5 = 4.5\\) واحدِ درصد جابه‌جایی.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nقابلیتِ اعتمادِ کمیتِ 0.9 را تعریف کنید.\nچرا قابلیتِ اعتماد روی دادهٔ آموزش بی‌ارزش است؟\nقابلیتِ اعتماد و پوشش چه فرقی دارند؟\n\n\n\n\n\n15.6.12 نقشهٔ خطا: ماه و ساعت\nایده. یک عددِ خطا برای کلِ سال، ساختارِ خطا را پنهان می‌کند. نقشهٔ خطا جذرِ میانگینِ مربعاتِ خطا را برای هر ماه و هر ساعتِ روز می‌دهد؛ اگر خطا با فصل یا ساعت عوض شود، کمیت‌ها و ذخیره هم باید عوض شوند (بخش 15.6.11، بخش 15.8.2). این‌جا پیش‌بینیِ خامِ روزِ بعد در کلِ سال، بی هیچ برازشی.\nRMSE of the day-ahead hybrid forecast by month and hour (MW):\n  by month: 14.7 13.0 12.5 10.5  9.8  7.5\n             7.4  7.4  9.7  9.6 12.0 11.4\n  by hour:  10.7 10.4 11.1  9.9 10.4 11.2 11.5 11.9 11.0 11.3 12.1 11.2\n            10.9 10.5 10.3 10.7 10.2 10.3  9.4 10.8  9.7 10.7  9.6 10.3\n  largest cell 20.7 MW (month 1, hour 05), smallest 3.9 MW\n  errors follow the season (14.7 MW in January, 7.4 in July)\n  far more than the hour of day (9.4 to 12.1 MW): the\n  winter wind is strong and its forecast uncertain; reserve and\n  quantiles can follow the month\n\n\n\n\n\n\nشکل 15.12: جذرِ میانگینِ مربعاتِ خطای پیش‌بینیِ روزِ بعدِ هیبرید برای هر ماه و ساعتِ روز (آرشیوِ ساختگیِ A-267)\n\n\n\n\nمثال 15.47 (دو برابر در زمستان، تقریباً صاف در طولِ روز) پرسش. خطا را بر حسبِ ماه و ساعت بنویسید و بگویید ذخیره باید با کدام یک تغییر کند.\nپاسخ. خروجیِ بالا و شکل 15.12: ژانویه 14.7 و ژوئیه 7.4 MW؛ بر حسبِ ساعت از 9.4 تا 12.1 MW؛ بزرگ‌ترین خانه 20.7 MW (ژانویه، ساعتِ ۵).\nتفسیر. خطای این آرشیو بیش از همه فصلی است: خطای بادِ زمستان بزرگ‌تر است (A-267)، و خورشیدیِ تابستان با صافیِ آسمان کم‌خطاست. ذخیرهٔ ثابت در تابستان زیادی و در زمستان کم است؛ ذخیرهٔ ماهانه ارزان‌تر و امن‌تر است. خانه‌های تکی پرنوفه‌اند (هر خانه حدودِ سی ساعت): برای تصمیم، ماه‌ها یا فصل‌ها را با هم بگیرید. وارسی: \\(14.7 / 7.4 = 2.0\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنقشهٔ خطا چه چیزی را نشان می‌دهد که یک عددِ سالانه نمی‌دهد؟\nچرا خانه‌های تکیِ نقشه پرنوفه‌اند؟\nذخیره در این نیروگاه باید با ماه تغییر کند یا با ساعت؟\n\n\n\n\n\n15.6.13 آمیختنِ ماندگاری و پیش‌بینیِ هوا\nایده. برای ساعتِ بعد، دادهٔ زنده بیشتر می‌داند؛ برای چند ساعتِ بعد، مدلِ هوا. آمیزه وزنی از هر دو است:\n\\[\n\\hat P_L = w_L\\, \\hat P_L^\\text{NWP} + (1 - w_L)\\, \\hat P_L^\\text{pers}\n\\tag{15.14}\\]\nکه وزنِ \\(w_L\\) برای هر افقِ \\(L\\) روی ماه‌های آموزش با کمینه کردنِ جذرِ میانگینِ مربعاتِ خطا برازش می‌شود.\nblending persistence and the weather-driven forecast by lead:\n  lead h   weight on NWP   RMSE blend   RMSE NWP   RMSE smart pers.\n     1        0.50            6.27       7.79       7.70\n     2        0.70            6.88       7.79      10.59\n     3        0.80            7.43       8.25      13.40\n     6        0.90            8.28       8.61      20.25\n    12        0.95            8.78       9.08      26.15\n  for the next hour the blend leans on the observation; by a few\n  hours ahead it leans on the weather forecast: each source wins\n  where it knows most; the weights are fitted on past months only\n\nمثال 15.48 (نیم در ساعتِ اول، نود و پنج صدم در دوازده ساعت) پرسش. وزنِ بهینهٔ پیش‌بینیِ هوا را برای افق‌های ۱ تا ۱۲ ساعت برازش کنید و خطای آمیزه را روی آزمون با دو منبع مقایسه کنید.\nپاسخ. خروجیِ بالا: وزن‌ها 0.50، 0.70، 0.80، 0.90 و 0.95؛ در ساعتِ اول آمیزه 6.27 MW در برابرِ 7.79 (هوا) و 7.70 (ماندگاری)؛ در شش ساعت 8.28 در برابرِ 8.61 و 20.25 MW.\nتفسیر. در ساعتِ اول آمیزه از هر دو منبع حدودِ 19 % بهتر است، چون خطاهای دو منبع تقریباً مستقل‌اند و در میانگین بخشی از یکدیگر را خنثی می‌کنند. با افق، وزن به سوی مدلِ هوا می‌رود و سودِ آمیزه کم می‌شود. وزن‌ها فقط روی گذشته برازش شده‌اند؛ در بهره‌برداری دوره به دوره بازبینی می‌شوند. وارسی: \\(1 - 6.27/7.70 = 0.19\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا وزنِ پیش‌بینیِ هوا با افق بزرگ می‌شود؟\nچرا آمیزه می‌تواند از هر دو منبع بهتر باشد؟\nوزن‌ها روی کدام داده برازش می‌شوند؟\n\n\n\n\n\n15.6.14 اصلاحِ آموخته، با آزمونِ منصفانه\nایده. پیش‌بینیِ توان را می‌توان با یک مدلِ آماری اصلاح کرد: ورودی‌ها پیش‌بینیِ خام و ویژگی‌هایی که در زمانِ صدور معلوم‌اند (ساعتِ روز، فصل، سهمِ باد و خورشید). این‌جا یک مدلِ خطی با کمترین مربعات روی ژانویه تا اوت آموزش دیده و روی سپتامبر تا دسامبر آزموده شده است. همین آزمون برای هر روشِ پیچیده‌تر (درختِ تصمیم، شبکهٔ عصبی) هم لازم است.\nlearned corrections of the day-ahead forecast, features known at\n  the issue time only, trained Jan-Aug, tested Sep-Dec:\n  raw forecast                       RMSE  10.72 MW\n  forecast only                      RMSE  10.38 MW\n  + hour of day                      RMSE  10.31 MW\n  + hour and season                  RMSE  10.43 MW\n  + wind and PV parts apart          RMSE  10.26 MW\n  each honest feature buys a few tenths of a megawatt; a season\n  feature can even hurt when the test months fall outside the\n  training seasons; the big errors are the weather forecast's own,\n  which no correction of the plant model removes\n\nمثال 15.49 (چند دهم مگاوات، نه نصفِ خطا) پرسش. خطای پیش‌بینیِ روزِ بعد را با چهار مجموعه ویژگی روی آزمون بنویسید.\nپاسخ. خروجیِ بالا: خام 10.72 MW؛ فقط پیش‌بینی 10.38؛ با ساعتِ روز 10.31؛ با ساعت و فصل 10.43؛ با باد و خورشیدِ جدا 10.26 MW.\nتفسیر. بهترین اصلاح 4.3 % خطا را کم می‌کند. ویژگیِ فصل بدتر کرد: ماه‌های آزمون بیرون از فصل‌های آموزش‌اند و مدل برای آن‌ها برون‌یابی می‌کند. خطای بزرگ از خودِ پیش‌بینیِ هواست و هیچ اصلاحی در مدلِ نیروگاه آن را برنمی‌دارد. ادعای «نصف کردنِ خطا» را با مثال 15.42 بسنجید. وارسی: \\(1 - 10.26/10.72 = 0.043\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nویژگیِ «معلوم در زمانِ صدور» را با دو مثالِ درست و یک مثالِ نادرست توضیح دهید.\nچرا ویژگیِ فصل در این آزمون خطا را بیشتر کرد؟\nسقفِ بهبودِ هر اصلاحِ آماری را چه چیزی تعیین می‌کند؟\n\n\n\n\n\n15.6.15 دامِ دادهٔ بهره‌برداری\nایده. پس از راه‌اندازی، پیش‌بینی با تولیدِ واقعی آموزش می‌بیند. اما تولیدِ واقعی قطعی، نگهداری و بُرشِ دستوری را هم در خود دارد. اگر این ساعت‌ها برچسب نخورند، مدل می‌آموزد که نیروگاه گاهی کمتر می‌دهد و همه‌جا کم پیش‌بینی می‌کند. برای آموزش (A-270): 3 % ساعت‌ها با یک‌سومِ تولید و بی برچسب.\ntraining on operational data with unflagged outages (A-270):\n  all hours, outages unflagged         bias -0.83 MW, RMSE 10.41 MW\n  outage hours flagged and left out    bias -0.11 MW, RMSE 10.37 MW\n  the model learns that the plant sometimes gives a third of its\n  output and forecasts low in every normal hour; flag outages,\n  ordered curtailment and maintenance in the training data and\n  forecast availability separately (chapter 52)\n\nمثال 15.50 (سوگیریِ منفی از ساعت‌های بی‌برچسب) پرسش. یک اصلاحِ خطی را یک بار با همهٔ ساعت‌ها و یک بار بی ساعت‌های قطعی آموزش دهید و روی ساعت‌های عادیِ آزمون بسنجید.\nپاسخ. خروجیِ بالا: با ساعت‌های بی‌برچسب سوگیری −0.83 MW، بی آن‌ها −0.11 MW.\nتفسیر. سوگیری هفت برابر شد، در همهٔ ساعت‌های عادی. راه: ساعت‌های قطعی، نگهداری و بُرشِ دستوری را در دادهٔ کنترل و پایش برچسب بزنید (فصلِ ۵۲)، مدلِ توان را با ساعت‌های عادی بسازید و دسترس‌پذیری را جدا پیش‌بینی کنید (برنامهٔ نگهداری را می‌دانید). وارسی: \\(3\\ \\% \\times (2/3) \\times\\) تولیدِ میانگینِ حدودِ 34 MW برابرِ 0.68 MW است، هم‌اندازهٔ سوگیری.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ساعت‌های قطعیِ بی‌برچسب کلِ پیش‌بینی را کم می‌کنند؟\nسه نوع ساعت که باید برچسب بخورند نام ببرید.\nچرا دسترس‌پذیری جدا پیش‌بینی می‌شود؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-f",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-f",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.7 ج. آزمایشگاهِ گرد و غبار و شست‌وشو",
    "text": "15.7 ج. آزمایشگاهِ گرد و غبار و شست‌وشو\nفصلِ ۱۰ سیاستِ شست‌وشو را با انرژیِ روزانهٔ ثابت انتخاب کرد (D-014: کامیون با آستانهٔ 4 %). در مدلِ ساعتی هر روز انرژیِ خودش را دارد: روزهای خشکِ تابستان هم پرغبارند و هم پرآفتاب. این آزمایشگاه همان ایستگاه و همان سیاست‌ها را درونِ مدل می‌برد و می‌پرسد: آیا تصمیم عوض می‌شود؟ و همیشه در برابرِ بی‌شست‌وشو: آیا شست‌وشو اصلاً می‌ارزد؟\nبرنامه:\npython -m companion.ch15.lab_f\ndef simulate(meth, every, rate, rain, heavy, removal=None):\n    \"\"\"Daily soiling loss and the number of cleanings of one policy:\n    accumulation `rate` a day, heavy rain cleans, light rain halves, a\n    cleaning removes `removal` of the dirt (fixed interval `every` days, or\n    a trigger on the loss when `every` is negative).\"\"\"\n    x, n, out = 0.0, 0, np.zeros(len(rate))\n    rem = None if meth is None else (removal or l10.METHODS[meth][\"removal\"])\n    for k in range(len(rate)):\n        x += rate[k]\n        if heavy[k]:\n            x = 0.0\n        elif rain[k]:\n            x *= 0.5\n        due = (every &lt; 0 and x &gt; -every) or (every &gt; 0 and k % every == every - 1)\n        if meth and due:\n            x *= 1 - rem\n            n += 1\n        out[k] = x\n    return out, n\n\n15.7.1 سیاست‌ها در برابرِ بی‌شست‌وشو\ncleaning policies inside the energy model (daily loss x that day's\n  PV energy; price 50 u/MWh; chapter 10 station year and costs):\n  policy                 loss %  recovered MWh  cost k u  net k u  water m3\n  no cleaning             9.47           0          0        0        0\n  truck every 30 d        2.83       7,514        197      179    1,310\n  truck every 14 d        1.37       9,162        426       32    2,839\n  manual dry every 10 d   1.16       9,402        472       -2        0\n  robot every 12 d        1.29       9,255         98      364        0\n  truck at 4 % loss       1.52       8,992        229      220    1,529\n  net = recovered energy x price - cleaning cost, against no\n  cleaning (no cleaning loses 9.5 % of the PV energy); a 14-day truck\n  recovers more than a 30-day one but its extra cleanings cost\n  more than they recover; the trigger and the robot clean when it\n  pays; the robot's figure leaves out its capital and upkeep\n  (chapter 10 break-even), so D-014 keeps the truck trigger\n\n\n\n\n\n\nشکل 15.13: سیاست‌های شست‌وشو درونِ مدلِ تولید: تلفِ گرد و غبار (بالا) و سودِ خالص در برابرِ بی‌شست‌وشو (پایین؛ سرمایهٔ ربات جدا)\n\n\n\n\nمثال 15.51 (شست‌وشوی بیشتر، سودِ کمتر) پرسش. شش سیاستِ فصلِ ۱۰ را درونِ مدل اجرا کنید: تلفِ وزن‌دار، انرژیِ بازیافته نسبت به بی‌شست‌وشو، هزینه، سودِ خالص با 50 u/MWh و آب.\nپاسخ. خروجیِ بالا و شکل 15.13: بی‌شست‌وشو 9.47 % تلف؛ کامیونِ سی‌روزه سودِ 179، چهارده‌روزه 32، خشکِ دستیِ ده‌روزه −2، رباتِ دوازده‌روزه 364 و کامیون با آستانه 220 k u در سال؛ آب از صفر تا 2,839 m³.\nتفسیر. کامیونِ چهارده‌روزه انرژیِ بیشتری از سی‌روزه بازمی‌گرداند اما سودِ کمتری دارد: هر شست‌وشوی اضافه بیش از انرژیِ بازیافته‌اش هزینه دارد. خشکِ دستی با پاکیزگیِ کمتر و هزینهٔ بیشتر حتی از بی‌شست‌وشو بدتر است. سیاست‌هایی که فقط وقتی می‌ارزد می‌شویند (آستانه، ربات با هزینهٔ کمِ هر بار) برنده‌اند. رقمِ ربات سرمایه و نگهداریِ ربات‌ها را ندارد (فصلِ ۱۰: نقطهٔ سربه‌سر)، پس D-014 کامیونِ آستانه‌ای را نگه می‌دارد تا قیمتِ ربات و پذیرشِ آن در ضمانتِ ماژول روشن شود. وارسی: سود \\(= 8{,}992 \\times 50 - 229{,}320 = 220{,}280\\) (درست، گرد شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شست‌وشوی بیشتر ممکن است سودِ کمتری بدهد؟\nچرا بی‌شست‌وشو خطِ پایهٔ درست است؟\nچرا رقمِ ربات برای تصمیم کافی نیست؟\n\n\n\n\n\n15.7.2 وزن‌دهی با انرژی\nthe same trigger policy, plain average against energy-weighted:\n  mean daily loss 1.43 % (chapter 10's figure); energy-weighted 1.52 %\n  the dry season is both dusty and sunny: weighting by energy\n  raises the loss; an hourly model takes the weighted value\n\nمثال 15.52 (یک‌دهم درصد از تقویم) پرسش. تلفِ سیاستِ آستانه را به‌صورتِ میانگینِ سادهٔ روزانه و وزن‌دار با انرژیِ روزانه حساب کنید.\nپاسخ. خروجیِ بالا: 1.43 % ساده و 1.52 % وزن‌دار.\nتفسیر. فرقِ کوچک، اما همیشه یک‌طرفه است در اقلیمی که فصلِ خشک فصلِ آفتاب است: میانگینِ ساده تلف را کم نشان می‌دهد. مدلِ ساعتی تلفِ روزانه را روی انرژیِ همان روز می‌زند. وارسی: وزن‌دار بزرگ‌تر از ساده است چون تلف و انرژی هم‌بسته‌اند (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا وزن‌دهی با انرژی تلف را بیشتر می‌کند؟\nدر چه اقلیمی اثر برعکس است؟\nمدلِ ساعتی تلفِ روزانه را چگونه به کار می‌برد؟\n\n\n\n\n\n15.7.3 عدمِ قطعیت، کیفیت و آب\nایده. نرخِ گرد و غبار از یک سال ایستگاه آمده و نامطمئن است؛ کیفیتِ شست‌وشو (چه سهمی از غبار برداشته می‌شود) به پیمانکار بستگی دارد. تصمیمِ مقاوم تصمیمی است که در بازهٔ معقولِ این‌ها خوب بماند.\nthe soiling rate is uncertain (x 0.5, x 1, x 1.5) and the truck\n  may clean worse (removal 0.80 instead of 0.95): net u a year\n  policy                 rate x0.5   x1.0     x1.5    x1.0, truck 0.80\n  no cleaning                   0         0         0           0\n  truck every 30 d         -8,698   179,163   367,025     140,557\n  truck every 14 d       -196,825    32,230   261,285       7,504\n  manual dry every 10 d  -236,689    -1,635   233,420      -1,635\n  robot every 12 d        133,092   364,464   595,837     364,464\n  truck at 4 % loss        91,833   220,265   377,758     175,833\n  best at every rate: robot every 12 d (before its capital)\n  the top two (robot, trigger) hold over the range: robust; with half\n  the rate no fixed calendar pays at all, which is why the\n  station data (and the trigger) come before the contract\n\nمثال 15.53 (نصفِ نرخ، و هیچ تقویمی نمی‌ارزد) پرسش. سودِ خالصِ هر سیاست را با نیم، یک و یک‌ونیم برابرِ نرخِ گرد و غبار و با شست‌وشوی کامیونِ کم‌کیفیت (برداشتِ 80 % به‌جای 95 %) حساب کنید.\nپاسخ. خروجیِ بالا: با نیمِ نرخ کامیونِ سی‌روزه −8.7 k u و کامیونِ آستانه‌ای +91.8؛ با یک‌ونیم برابر همه سودمندند؛ کیفیتِ کم سودِ آستانه را از 220 به 176 k u می‌آورد؛ دو سیاستِ نخست (ربات و آستانه) در هر سه نرخ همان دو هستند.\nتفسیر. با نرخِ کمتر، هیچ تقویمِ ثابتی نمی‌ارزد؛ سیاستِ آستانه‌ای چون فقط وقتی می‌شوید که لازم است در همهٔ حالت‌ها سودمند می‌ماند: همین مقاومت دلیلِ D-014 است. کیفیتِ شست‌وشو در قرارداد سنجه می‌خواهد (فصلِ ۵۱). آب: کامیونِ آستانه‌ای حدودِ 1,500 m³ در سال که از چشمه نمی‌آید (فصلِ ۱۴، مثال 14.5). وارسی: E15: هر شست‌وشوی کامل با 0.5 L/m² روی 281,000 m² حدودِ 140 m³ است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتصمیمِ مقاوم چیست؟\nچرا با نرخِ کم هیچ تقویمی نمی‌ارزد؟\nکیفیتِ شست‌وشو در قرارداد چگونه سنجیده می‌شود؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-g",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-g",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.8 چ. آزمایشگاهِ از پیش‌بینی تا عرضه",
    "text": "15.8 چ. آزمایشگاهِ از پیش‌بینی تا عرضه\nپیش‌بینیِ احتمالاتی فقط وقتی ارزش دارد که به تصمیم برسد. این آزمایشگاه توزیعِ پیش‌بینیِ روزِ بعد (بخشِ ث) را به یک تمرینِ عرضهٔ ساده می‌برد: نیروگاه هر روز برای فردا برنامه می‌دهد، سپس آنچه واقعاً تولید شد با برنامه مقایسه و کسری یا مازاد تسویه می‌شود. قیمت‌ها آموزشی‌اند (A-268): برنامه 50 u/MWh، کسری 100، مازاد 25 u/MWh. ماه‌های آزمون همان سپتامبر تا دسامبرند و هیچ داده‌ای از آن‌ها در ساختِ پیش‌بینی به کار نرفته است.\nبرنامه:\npython -m companion.ch15.lab_g\n\n15.8.1 کدام کمیت را عرضه کنیم\nایده. اگر نیروگاه P50 را عرضه کند، نیمی از ساعت‌ها کم می‌آورد. اگر کسری گران‌تر از مازاد باشد، عرضهٔ کمیتِ پایین‌تر بهتر است. کمیتِ بهینه از نسبتِ هزینه‌ها می‌آید (مسئلهٔ «روزنامه‌فروش»):\n\\[\n\\tau^* = \\frac{p - p_\\text{sur}}{p_\\text{short} - p_\\text{sur}} .\n\\tag{15.15}\\]\nتسویهٔ هر ساعت در برنامه: تولید (تا حدِ صادرات) با برنامه مقایسه می‌شود؛ باتری، اگر باشد، کسری را از شارژِ خود پر می‌کند و مازاد را تا ظرفیتش می‌گیرد؛ آنچه می‌ماند با قیمتِ کسری یا مازاد تسویه می‌شود:\ndef settle(schedule, actual, battery: bool):\n    \"\"\"Deliver against the schedule hour by hour; the battery (if any)\n    fills shortfalls and stores surpluses within its power and energy.\"\"\"\n    soc, eta = 16.0, 0.86 ** 0.5\n    short = surplus = 0.0\n    sold = 0.0\n    for s, a in zip(schedule, actual):\n        d = min(a, 100.0) - s\n        if battery:\n            if d &lt; 0:\n                dis = min(-d, 20.0, soc * eta)\n                soc -= dis / eta\n                d += dis\n            elif d &gt; 0:\n                ch = min(d, 20.0, (32.0 - soc) / eta)\n                soc += ch * eta\n                d -= ch\n        if d &lt; 0:\n            short -= d\n        else:\n            surplus += d\n        sold += s\n    revenue = sold * PRICE - short * SHORT + surplus * SURPLUS\n    return short, surplus, sold, revenue\nday-ahead schedules on the test months (Sep-Dec), teaching prices:\n  schedule        battery   scheduled GWh  short MWh  surplus MWh  revenue k u\n  P50             no          103.45       10,872      10,245        4,342\n  P50             yes         103.45        7,600       6,436        4,574\n  P40             no          100.31        9,500      12,017        4,366\n  P40             yes         100.31        6,146       8,106        4,604\n  P30             no           95.25        7,638      15,217        4,379\n  P30             yes          95.25        4,418      11,456        4,607\n  a lower quantile sells less day ahead but is short less often;\n  with a shortfall price twice the day-ahead price the best\n  quantile is near P33 (a third of the hours may fall short);\n  the battery absorbs part of the deviation either way, but a\n  32 MWh battery cannot carry a day of forecast error\n\nمثال 15.54 (یک‌سوم، نه یک‌دوم) پرسش. برنامهٔ روزِ بعد را با P50، P40 و P30 بدهید، یک بار بی و یک بار با باتریِ S1 که انحراف را جذب می‌کند؛ کسری، مازاد و درآمد را حساب کنید.\nپاسخ. خروجیِ بالا: درآمدِ چهار ماه 4,342، 4,366 و 4,379 k u بی باتری؛ با باتری 4,574، 4,604 و 4,607 k u؛ کسری از 10,872 به 4,418 MWh.\nتفسیر. با این قیمت‌ها \\(\\tau^* = (50 - 25)/(100 - 25) = 1/3\\) (E14)، و درآمد واقعاً از P50 به P30 بالا می‌رود. باتری درآمد را حدودِ پنج درصد بیشتر می‌کند اما همهٔ انحراف را نمی‌گیرد: خطای یک روز (10.7 MW در بیست‌وچهار ساعت) چند برابرِ ظرفیتِ 32 MWh است (E16). قیمت‌های واقعی و قواعدِ بازار کشوری‌اند (فصل‌های ۱۹، ۲۸ و ۵۵). وارسی: \\(4{,}607 - 4{,}342 = 265\\) (k u در چهار ماه، P43).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا عرضهٔ P50 همیشه بهینه نیست؟\nمعادلهٔ 15.15 را برای قیمتِ 40، کسریِ 120 و مازادِ 20 حساب کنید.\nچرا باتریِ S1 همهٔ انحراف را نمی‌گیرد؟\n\n\n\n\n\n15.8.2 ذخیرهٔ لازم\nایده. عدمِ قطعیتِ پیش‌بینی یک ظرفیت می‌خواهد: اگر توان ممکن است تا P10 پایین بیاید، کسی باید فاصلهٔ P50 تا P10 را آماده نگه دارد: باتری، حاشیه در برنامه، یا ذخیرهٔ خریداری‌شده.\ndownward reserve from the forecast interval (P50 - P10), test months:\n  mean 9.9 MW; 95 % of hours below 12.2 MW\n  the S1 battery's 20 MW covers it in 100 % of the hours\n  the forecast's uncertainty becomes a capacity to hold back: a\n  battery, a margin on the schedule, or bought reserve (chapters\n  17-19 and 34); a sharper forecast is cheaper reserve\n\nمثال 15.55 (ده مگاوات برای هر ساعت) پرسش. ذخیرهٔ پایین‌رو (P50 منهای P10) را در ماه‌های آزمون حساب کنید و با ظرفیتِ توانِ باتریِ S1 مقایسه کنید.\nپاسخ. خروجیِ بالا: میانگینِ 9.9 MW، نود و پنج درصدِ ساعت‌ها زیرِ 12.2 MW؛ باتریِ 20 MW همهٔ ساعت‌ها را پوشش می‌دهد.\nتفسیر. پیش‌بینیِ تیزتر یعنی ذخیرهٔ کمتر و ارزان‌تر؛ این یکی از ارزش‌های پولیِ پیش‌بینیِ خوب است. اما توانِ باتری فقط نیمی از پرسش است؛ انرژیِ آن (چند ساعت؟) و وضعیتِ شارژ در لحظهٔ نیاز نیمِ دیگر است (فصل‌های ۱۷ تا ۱۹). در این آموزش، کمیت‌ها مستقل از سطحِ پیش‌بینی‌اند و ذخیره تقریباً ثابت است؛ با کمیت‌های وابسته به سطح (مثال 15.41) ذخیره ساعت‌به‌ساعت تغییر می‌کند. وارسی: \\(12.2 &lt; 20\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nذخیرهٔ پایین‌رو را تعریف کنید.\nچرا پیش‌بینیِ تیزتر ذخیره را ارزان‌تر می‌کند؟\nچرا توانِ باتری برای ذخیره کافی نیست؟\n\n\n\n\n\n15.8.3 چرا یک‌سوم: اشتقاقِ کمیتِ عرضه\nایده. معادلهٔ 15.15 بی اثبات آمد. درآمدِ یک ساعت با برنامهٔ \\(q\\) و تولیدِ \\(y\\) (هر دو بر حسبِ مگاوات‌ساعت):\n\\[\nR(q, y) = p\\, q - p_\\text{short}\\, (q - y)^+ + p_\\text{sur}\\, (y - q)^+\n\\tag{15.16}\\]\nکه \\((z)^+ = \\max(z, 0)\\). اگر \\(F\\) توزیعِ تجمعیِ \\(y\\) باشد، مشتقِ درآمدِ امیدی نسبت به \\(q\\):\n\\[\n\\frac{\\mathrm{d}\\,\\mathrm{E}[R]}{\\mathrm{d}q} = p - p_\\text{short}\\, F(q) - p_\\text{sur}\\, \\bigl(1 - F(q)\\bigr) = 0\n\\quad\\Rightarrow\\quad F(q^*) = \\frac{p - p_\\text{sur}}{p_\\text{short} - p_\\text{sur}} = \\tau^*\n\\tag{15.17}\\]\nو مشتقِ دوم \\(-(p_\\text{short} - p_\\text{sur})\\, f(q)\\) منفی است، پس بیشینه است. با بازنویسیِ \\(p\\,q = p\\,y + p\\,(q - y)^+ - p\\,(y - q)^+\\):\n\\[\nR(q, y) = p\\, y - (p_\\text{short} - p_\\text{sur})\\, L_{\\tau^*}(q, y)\n\\tag{15.18}\\]\nیعنی بیشینه کردنِ درآمد همان کمینه کردنِ زیانِ پینبال در سطحِ \\(\\tau^*\\) است: پیش‌بینی را باید با همان معیاری سنجید که تصمیم را می‌سازد. با قیمت‌های A-268: \\(\\tau^* = (50 - 25)/(100 - 25) = 1/3\\).\nrevenue against the offered quantile (no battery, A-268 prices):\n  quantile   training k u (8 months)   test k u (4 months)\n      0.10          8,105                   4,223\n      0.15          8,317                   4,316\n      0.20          8,423                   4,360\n      0.25          8,457                   4,374\n      0.30          8,466                   4,379\n      0.35          8,453                   4,375\n      0.40          8,427                   4,366\n      0.45          8,392                   4,353\n      0.50          8,362                   4,342\n      0.55          8,354                   4,338\n      0.60          8,282                   4,308\n      0.65          8,165                   4,256\n      0.70          7,994                   4,178\n      0.75          7,758                   4,068\n      0.80          7,437                   3,913\n      0.85          6,995                   3,699\n      0.90          6,225                   3,321\n  best quantile: training 0.30, test 0.30; theory 1/3\n  the curve is flat near its top: a quantile a little off costs\n  little, a median offer costs more, a high quantile much more\n\n\n\n\n\n\nشکل 15.14: درآمدِ چهار ماهِ آزمون بر حسبِ کمیتِ عرضه‌شدهٔ پیش‌بینیِ روزِ بعد (بی باتری، قیمت‌های A-268)؛ خطِ‌چین کمیتِ بهینهٔ نظری\n\n\n\n\nمثال 15.56 (قله‌ای پهن نزدیکِ یک‌سوم) پرسش. درآمد را برای کمیت‌های 0.10 تا 0.90 روی ماه‌های آموزش و آزمون حساب کنید و بهترین را با نظریه مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 15.14: بهترین در هر دو 0.30 (نظریه 0.333)؛ آزمون: 4,379 k u در 0.30، 4,342 در 0.50، 3,321 در 0.90.\nتفسیر. قله پهن است: 0.25 تا 0.40 حداکثر حدودِ 0.3 % با هم فرق دارند؛ پس دقیق نبودنِ قیمت‌ها یا کمیت‌ها گران نیست. اما سمتِ بالا تند می‌افتد: عرضهٔ P10ِ انرژی (کمیتِ 0.9) یک‌چهارم درآمد را می‌سوزاند. اگر قیمتِ کسری یا مازاد عوض شود، \\(\\tau^*\\) را دوباره حساب کنید. وارسی: \\((4{,}379 - 4{,}366)/4{,}379 = 0.3\\ \\%\\) میانِ 0.30 و 0.40.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 15.17 را از معادلهٔ 15.16 به دست آورید.\nچرا مشتقِ دوم نشان می‌دهد نقطه بیشینه است؟\nمعادلهٔ 15.18 دربارهٔ انتخابِ معیارِ پیش‌بینی چه می‌گوید؟\n\n\n\n\n\n15.8.4 ارزشِ پیش‌بینیِ بهتر\nایده. پیش از خریدِ پیش‌بینیِ گران‌تر باید پرسید: هر مگاوات کاهشِ خطا چقدر می‌ارزد؟ برای پاسخ، خطای پیش‌بینیِ روزِ بعد ده و بیست درصد کوچک شده (ضربِ خطا در 0.9 و 0.8) و یک بار هم پیش‌بینیِ کامل فرض شده است؛ هر بار کمیتِ P33 روی ماه‌های آموزش برازش و روی آزمون تسویه شده است.\nthe value of a better day-ahead forecast (test months, P33 offer,\n  no battery):\n  forecast                  RMSE MW    revenue k u\n  as built                   10.72       4,377  (   +0)\n  errors x 0.9                9.65       4,451  (  +74)\n  errors x 0.8                8.58       4,526  ( +149)\n  perfect                     0.00       5,141  ( +764)\n  errors 10 % smaller are worth about 74 k u in these four\n  months at these prices: a ceiling for what a better forecast\n  may cost; a perfect one is worth 764 k u, the whole cost of\n  forecast error in these months: no forecast can earn more\n\nمثال 15.57 (هفتاد و چهار هزار واحد برای ده درصد) پرسش. درآمدِ چهار ماهِ آزمون را برای چهار پیش‌بینی بنویسید و ارزشِ هر مگاوات کاهشِ خطا را برآورد کنید.\nپاسخ. خروجیِ بالا: 10.72 MW و 4,377 k u؛ 9.65 و +74؛ 8.58 و +149؛ کامل +764 k u.\nتفسیر. هر مگاوات کاهشِ جذرِ میانگینِ مربعات حدودِ 70 k u در این چهار ماه می‌ارزد، تقریباً خطی. این سقفِ قیمتِ پیش‌بینیِ بهتر است، با این قیمت‌ها و این ماه‌ها؛ ماه‌های دیگر و قواعدِ دیگر عدد را عوض می‌کنند. پیش‌بینیِ کامل 764 k u می‌ارزد: همهٔ هزینهٔ خطا. باتری (228 k u) و اصلاحِ درون‌روزی (مثال 15.58) بخش‌هایی از همین سقف را می‌گیرند و با هم جمع نمی‌شوند. وارسی: \\(74 / (10.72 - 9.65) = 69\\ \\text{k u}\\) برای هر مگاوات.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ارزشِ پیش‌بینیِ کامل سقفِ همهٔ بهبودهاست؟\nچرا سودِ باتری و سودِ پیش‌بینیِ بهتر جمع نمی‌شوند؟\nارزشِ هر مگاوات کاهشِ خطا به چه چیزهایی بستگی دارد؟\n\n\n\n\n\n15.8.5 به‌روزرسانیِ درون‌روزی\nایده. برنامهٔ روزِ بعد یک بار و با خطای بزرگ ساخته می‌شود. اگر بازار یا شبکه اجازه دهد، می‌توان برنامهٔ هر ساعت را چند ساعت پیش از آن با پیش‌بینیِ تازه‌تر اصلاح کرد (به انگلیسی intraday update). این‌جا: برنامهٔ P33ِ روزِ بعد، و برنامهٔ اصلاح‌شده با آمیزهٔ شش‌ساعته (مثال 15.48، وزنِ 0.9) و همان کمیتِ عرضه؛ هزینهٔ اصلاح صفر فرض شده است (آموزشی).\nday-ahead P33 against an intraday update 6 hours ahead (test):\n  schedule              short MWh   surplus MWh   revenue k u\n  day-ahead only             8,348       13,882       4,377\n  intraday update            6,371       10,228       4,567\n  updating the schedule closer to the hour cuts both shortfall and\n  surplus: the market or grid rules decide whether such updates\n  are possible and at what cost (chapters 19 and 28)\n\nمثال 15.58 (شش ساعت پیش، نه یک روز پیش) پرسش. کسری، مازاد و درآمدِ چهار ماهِ آزمون را برای برنامهٔ روزِ بعد و برنامهٔ اصلاح‌شدهٔ شش ساعت پیش مقایسه کنید (قیمت‌های A-268، بی باتری).\nپاسخ. خروجیِ بالا: روزِ بعد: کسری 8,348، مازاد 13,882 MWh، درآمد 4,377 k u؛ درون‌روزی: 6,371، 10,228 MWh و 4,567 k u.\nتفسیر. اصلاحِ درون‌روزی هر دو انحراف را حدودِ یک‌چهارم کم و درآمد را 190 k u (حدودِ 4 %) زیاد کرد؛ نزدیک به سودِ باتری در مثال 15.54 (4,607 − 4,379 = 228 k u برای P30)، بی هیچ تجهیزی. اما این سود به قواعد بستگی دارد: آیا بازارِ درون‌روزی هست، چند ساعت پیش بسته می‌شود و اصلاح چه هزینه‌ای دارد (فصل‌های ۱۹ و ۲۸؛ U-059). پیش از خریدِ باتری برای انحراف، این گزینهٔ ارزان را بسنجید. وارسی: \\(1 - 6{,}371/8{,}348 = 0.24\\) و \\(1 - 10{,}228/13{,}882 = 0.26\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا برنامهٔ درون‌روزی هم کسری و هم مازاد را کم می‌کند؟\nسه قاعدهٔ بازار که سودِ اصلاحِ درون‌روزی را تعیین می‌کنند نام ببرید.\nچرا این گزینه پیش از باتری سنجیده می‌شود؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-plantp",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-plantp",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.9 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "15.9 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ زیر ابزارِ فصل را جمع می‌کنند: یک روز در حدِ صادرات، بیانیهٔ تولید، و گزارشِ اعتبارسنجیِ پیش‌بینی با پیشنهادِ عرضه. همه با مدلِ 15.1، پایه‌های D-013 تا D-018 و مقدارهای آموزشیِ A-267 تا A-276.\nبرنامه:\npython -m companion.ch15.integrated\n\nمثال 15.59 (مقدماتی: روزی که حدِ صادرات بُرید) پرسش. روزی را که بیشترین بُرش را داشت هر دو ساعت دنبال کنید: باد، خورشیدی، جمع در ولتاژِ متوسط، تلف‌ها، نقطهٔ اتصال، تحویل و بُرش.\nپاسخ.\nthe day with the most curtailment, day 121 (model 15.1):\n  hour   wind MW   PV MW   at MV   losses  at POC  delivered  curtailed\n  06      60.48    7.51   67.99    1.05   66.95    66.95      0.00\n  08      60.49   34.11   94.61    1.78   92.83    92.83      0.00\n  10      60.41   46.97  107.38    2.20  105.18   100.00      5.18\n  12      60.10   46.97  107.07    2.19  104.88   100.00      4.88\n  14      59.81   40.05   99.85    1.95   97.91    97.91      0.00\n  16      59.66   19.07   78.73    1.32   77.42    77.42      0.00\n  18      41.41    0.89   42.31    0.60   41.71    41.71      0.00\n  day: delivered 1649 MWh, curtailed 21.6 MWh\n  curtailment needs strong wind and strong sun together: a\n  few midday hours of a few days; the year's total is small\nتفسیر. اول مه: باد تمام‌روز نزدیکِ ظرفیت و آسمان صاف. در پنج ساعتِ نیمروز (ساعت‌های ۹ تا ۱۳؛ جدول هر دو ساعت یکی را نشان می‌دهد) توانِ نقطهٔ اتصال از 100 MW بالاتر رفت و حدودِ 22 MWh بریده شد، کمتر از یک‌ونیم درصدِ تولیدِ روز. بُرشِ سالانهٔ نیروگاه از چند روزِ این‌چنینی ساخته می‌شود. وارسی: ساعتِ ده: \\(105.18 - 100 = 5.18\\ \\text{MW}\\) بریده (درست).\n\n\nمثال 15.60 (میانی: بیانیهٔ تولیدِ نیروگاه) پرسش. بیانیهٔ تولیدِ P50ِ نیروگاهِ P را با مدلِ 15.1 بنویسید: هر فناوری در ولتاژِ متوسط، تلف‌های نیروگاه، خالص در نقطهٔ اتصال، و آنچه در آن نیست.\nپاسخ.\nenergy-yield statement of Plant P, model 15.1 (P50, long term, S0):\n  wind at MV  193.14 GWh   (gross 218.79; density, terrain,\n    wakes, long term, availability)\n  PV at MV    108.36 GWh   (POA at STC 129.15; year 1)\n  electrical losses and own use    5.64 GWh\n  curtailment at 100 MW            0.23 GWh\n  grid outages (12 h)             0.49 GWh\n  net at the point of connection   295.14 GWh; capacity factor 0.337\n  not included: uncertainty and P90 (chapter 16), life-mean\n  degradation, the S1 battery, price and dispatch effects\n  basis: model 15.1: lt_wind=1.028, lt_pv=0.988, av_wind=0.981, av_pv ...\nتفسیر. 295.1 GWh در سالِ اول، با ضریبِ ظرفیتِ 0.337 در نقطهٔ اتصال: پایهٔ D-019. این عدد از فصلِ ۵ (یک ضریبِ تلفِ کلی) و از آزمونِ بخشِ دوم (289.4 GWh، بخش X.2) بیشتر است، چون پایه‌های بلندمدت، چیدمانِ W2b و چگالیِ توپی را دارد؛ هر تفاوت در موازنه ردیابی‌پذیر است. عدمِ قطعیت و P90 در فصلِ ۱۶ به همین بیانیه افزوده می‌شوند. وارسی: \\(295.14/876 = 0.337\\) (درست).\n\n\nمثال 15.61 (یکپارچه: گزارشِ اعتبارسنجیِ پیش‌بینی و پیشنهادِ عرضه) پرسش. گزارشِ اعتبارسنجیِ پیش‌بینیِ روزِ بعد را با خطا، مهارت، پوشش، رمپ، رانش و شرطِ داده بنویسید و پیشنهادِ عرضه و ذخیره بدهید.\nپاسخ.\nforecast validation report, day-ahead hybrid forecast (test Sep-Dec):\n  RMSE 10.7 MW (9.7 % of 110 MW); bias +0.23 MW\n  skill against 24 h persistence +0.59\n  P10-P90 coverage 78.7 % (target 80 %, quantiles from the past only)\n  ramps above 15 MW/h: POD 0.43, FAR 0.67 (timing errors)\n  bias by month within about 1.5 MW; retrain on a rolling window\n  data: synthetic archive (A-267), train Jan-Aug, test Sep-Dec,\n  no feature unknown at the issue time\n  recommendation: schedule near P33 with these prices; hold\n  about 10 MW of downward reserve (the S1 battery covers it)\nتفسیر. گزارش هر ادعا را با شاهدِ آزمونِ منصفانه می‌دهد: آموزش و آزمونِ جدا، بی ویژگیِ ناشناخته، خطِ پایهٔ درست، و کمیت‌هایی که فقط از گذشته آموخته شده‌اند. پیشنهادِ عرضه از قیمت‌ها می‌آید، نه از پیش‌بینی: اگر قیمتِ کسری عوض شود، کمیتِ عرضه هم عوض می‌شود. وارسی: همهٔ عددها از خروجی‌های بخش‌های ث و چ آمده‌اند (درست).",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-design",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-design",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.10 گردشِ کارِ مدلِ تولید و پیش‌بینی",
    "text": "15.10 گردشِ کارِ مدلِ تولید و پیش‌بینی\n\nدفترِ ورودی‌ها: منبع، نسخه، برچسبِ زمان و منطقهٔ زمانیِ هر ورودی (بخش 15.2.2، بخش 15.2.5).\nمرزها و زنجیره: مرزِ هر عدد، ترتیبِ فیزیکیِ گام‌ها (بخش 15.2.3، بخش 15.2.4).\nتبدیل: خورشیدی و باد ساعت به ساعت (بخش 15.3).\nدفترِ تلف‌ها: هر تلف یک ردیف، بی شمارشِ دوباره (بخش 15.4).\nموازنه و آبشار: آشتیِ ناخالص و خالص، آزمونِ یکا، چکیدهٔ تنظیمات (بخش 15.5).\nحساسیت‌ها: آزمونِ دو فرض برای هر گامِ نامطمئن؛ شست‌وشو در برابرِ بی‌شست‌وشو (بخش 15.5.3، بخش 15.7).\nبیانیهٔ تولید: سالِ اول، مرز، آنچه در آن نیست (مثال 15.60).\nپیش‌بینی: خطِ پایه، آزمونِ منصفانه، معیارها بر حسبِ افق و فناوری، کمیت‌ها، رمپ، نشت، رانش (بخش 15.6).\nتصمیم: از توزیعِ پیش‌بینی به عرضه و ذخیره (بخش 15.8).\n\n\n\n\nجدول 15.7: رابط‌های مدلِ تولید با بقیهٔ پروژه\n\n\n\n\n\n\n\n\n\n\nرابط\nمقدار یا پرسش\nمنبع\n\n\n\n\nبیانیهٔ تولیدِ P50\n295.1 GWh در نقطهٔ اتصال، سالِ اول\nمثال 15.60\n\n\nباد و خورشیدی در ولتاژِ متوسط\n193.1 و 108.4 GWh\nمثال 15.33\n\n\nبُرش در 100 MW\n0.23 GWh؛ در 90 MW حدودِ 1.8 GWh\nمثال 15.18\n\n\nخطای روزِ بعد\n9.7 % ظرفیت، پوششِ 78.7 %\nمثال 15.61\n\n\nشست‌وشو\nکامیونِ آستانه‌ای، 1.52 % تلفِ وزن‌دار\nمثال 15.51",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-lab",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-lab",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.11 آزمایشگاه‌های پایتونِ این فصل",
