    "text": "15.11 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 15.8: آزمایشگاه‌های پایتونِ فصلِ ۱۵\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nمدلِ ساعتی\nsources\nپیکربندیِ نسخه‌دار، جدول‌های بادِ W2b، همهٔ گام‌های زنجیره\n\n\nمعماری، تبدیل، تلف‌ها\nexamples_abc\nتفکیک، هم‌ترازی، روزِ خورشیدی، دنباله بر حسبِ جهت، هم‌زمانی، بُرش، ترتیب، تخریب، ذخیره، قطعی\n\n\nمدلِ بازتولیدپذیر\nlab_d\nموازنهٔ ماهانه، آبشار، دو فرض، آزمون‌ها\n\n\nپیش‌بینی\nforecast\nآرشیوِ ساختگی، خطا بر حسبِ افق و فناوری، کمیت‌ها، نشت، رمپ، رانش\n\n\nانتخاب‌های مدل و تلف‌های بیشتر\nexamples_h\nمدل‌های خورشیدی، تلاطم و یخ، ضریبِ دنباله، تلفِ مربعی و توانِ واکنشی، بُرشِ دستوری، بیست سال\n\n\nتوزیع، نسبتِ عملکرد، سالِ نخست\nexamples_k\nوایبول، نسبتِ عملکردِ ماهانه، برداشت، اندازهٔ بلوکِ خورشیدی، سالِ میانگین، سالِ نخست\n\n\nباتری، توانِ واکنشی، پل\nexamples_n\nحدِ شیب در دادهٔ یک‌دقیقه‌ای، جابه‌جاییِ زمانی، حدِ توانِ ظاهری، پلِ دو مدل\n\n\nمحیط، دسترس‌پذیری، حساسیت\nexamples_m\nخفاش و صدا، دسترس‌پذیریِ زمانی و انرژی‌محور، باتری پشتِ بلوکِ بزرگ، گردباد، مدلِ ماهانه\n\n\nپیش‌بینیِ ژرف‌تر\nforecast2\nهماد و کالیبره کردن، قابلیتِ اعتماد، آمیزه، اصلاحِ آموخته، دادهٔ بی‌برچسب، درون‌روزی\n\n\nگرد و غبار و شست‌وشو\nlab_f\nسیاست‌ها، وزن‌دهی، عدمِ قطعیت\n\n\nاز پیش‌بینی تا عرضه\nlab_g\nکمیتِ عرضه، باتری، ذخیره\n\n\nنیروگاهِ P\nintegrated\nیک روز، بیانیهٔ تولید، گزارشِ اعتبارسنجی\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ yieldmodel را می‌افزاید: آبشارِ تلف با آزمونِ موازنه، جمعِ ماهانه، حدِ صادرات، گرد و غبار با شست‌وشو، ماندگاری و ماندگاریِ هوشمند، معیارهای خطا و مهارت، پینبال و پوشش، رمپ و جدولِ کشف؛ با آزمون‌هایی که پاسخِ دستی دارند. تمرینِ پیشنهادی: در sources حدِ صادرات را 80 MW کنید و موازنه و بُرش را دوباره بسازید.\nکارهای آزمایشگاهی برای خواننده (هر کدام با وارسیِ پذیرش):\n\nبا replace یک پیکربندیِ تازه با گرد و غبارِ 2 % بسازید؛ چکیدهٔ تازه باید با af78d930fe5b فرق کند و خالص حدودِ 0.6 GWh کم شود (مثال 15.36).\nplant_end را با بلوکِ خورشیدیِ 60 MW اجرا کنید؛ بُرش باید حدودِ 1.46 GWh شود (مثال 15.22).\nدر examples_k.one_hour ساعتِ دیگری را برگزینید و هر گام را با دست وارسی کنید؛ اختلافِ هر گامِ ضربی باید زیرِ 0.1 % باشد.\nدر forecast2.newsvendor قیمتِ کسری را 150 کنید؛ بهترین کمیت باید نزدیکِ \\(25/125 = 0.20\\) برود.\nدر forecast2.calibration شمارِ اعضا را 50 کنید؛ سهمِ یکنواختِ هر رتبه 1.96 % است و شکلِ U باید بماند.\nدر examples_m.environmental آستانهٔ خفاش را 7 m/s کنید و رشدِ تلف را با مثال 15.26 مقایسه کنید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-mfg",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-mfg",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.12 ساخت و تولیدِ صنعتی در این فصل",
    "text": "15.12 ساخت و تولیدِ صنعتی در این فصل\nکاربرد ندارد برای ساخت. آنچه از کارخانه به مدل می‌آید ورودی‌های تجهیزات است: رواداریِ توانِ ماژول (توانِ برچسب در برابرِ آزمونِ نمونه‌ها، فصلِ ۴۱)، ضریب‌های دمایی و رفتار در نورِ کم از برگهٔ داده و آزمونِ مستقل، منحنیِ بازدهِ اینورتر، منحنیِ توانِ تضمین‌شدهٔ توربین، نرخِ تخریبِ ضمانت‌شده، و دسترس‌پذیریِ تضمین‌شده در قراردادِ نگهداری. هر کدام عددی در پیکربندیِ مدل است و منبعش در دفترِ ورودی‌ها ثبت می‌شود؛ عدمِ قطعیتِ آن‌ها در فصلِ ۱۶.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-std",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-std",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.13 جعبهٔ استاندارد و انطباق",
    "text": "15.13 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nپایشِ عملکردِ سامانهٔ خورشیدی (مقایسهٔ مدل و اندازه‌گیری پس از ساخت): IEC 61724-1:2021.\nآزمونِ عملکرد و رتبه‌بندیِ انرژیِ ماژول (ورودی‌های دما و تابش): IEC 61853-1:2011.\nاندازه‌گیریِ منحنیِ توانِ توربین: IEC 61400-12-1:2022 (فصل‌های ۱۱ و ۱۳).\nمرز: روشِ گزارشِ تولیدِ بانک‌پذیر و بازبینیِ مستقل (فصلِ ۱۶)؛ قواعدِ بازار، قیمت‌های انحراف و الزامِ پیش‌بینی برای شبکه کشوری‌اند (فصل‌های ۲۸ و ۵۵ تا ۵۷).",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-deliverable",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-deliverable",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.14 تحویل‌دادنیِ نیروگاهِ P",
    "text": "15.14 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-GEN-CAL-0006، بازنگریِ A: مدلِ تولیدِ 15.1 با پیکربندی، چکیدهٔ تنظیمات و آزمون‌ها (بخش 15.2، بخش 15.5).\nPLP-GEN-REP-0007، بازنگریِ A: گزارشِ تولید و تلف: موازنهٔ ماهانه، آبشار، دفترِ تلف‌ها، حساسیت‌ها و بیانیهٔ P50 (مثال 15.33، مثال 15.60).\nPLP-GEN-REP-0008، بازنگریِ A: گزارشِ اعتبارسنجیِ پیش‌بینی و پیشنهادِ عرضه (مثال 15.61).\nکتابخانهٔ همراه: ماژولِ yieldmodel با آزمون‌ها و برنامه‌های companion/ch15.\nفرض‌ها: A-275 دسترس‌پذیریِ خورشیدی، تخریبِ سالِ اول، ساعت‌های قطعیِ شبکه؛ A-276 دو فرضِ آزمونِ حساسیت؛ A-267 آرشیوِ ساختگیِ پیش‌بینی (خطای باد و صافی با افق و فصل، خطای زمان‌بندی)؛ A-268 قیمت‌های آموزشیِ عرضه، کسری و مازاد؛ A-269 قاعدهٔ ساختگیِ بُرشِ دستوریِ بهاری و ضریبِ دماییِ آموزشیِ مقایسهٔ مدل‌ها؛ A-270 همادِ ساختگیِ بیست‌عضوی و ساعت‌های قطعیِ بی‌برچسب؛ A-271 سالِ نخستِ ساختگی با سه خرابی؛ A-272 قاعده‌های آموزشیِ خفاش و صدا، الگوهای خرابی، تعرفه‌های تقسیمِ بُرش و بازه‌های حساسیت؛ A-273 قیمت‌های ساعتیِ آموزشی، الزامِ ضریبِ توانِ 0.95، حدِ شیبِ 5 MW در دقیقه با تبدیلِ ساده و مدلِ بازبین؛ A-274 بی تخریب برای باد در سریِ طولِ عمر. همه فرضی یا ساختگی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-056 دادهٔ پیش‌بینیِ واقعی و تأمین‌کنندهٔ آن؛ U-057 آمارِ قطعی و محدودیتِ شبکه در نقطهٔ اتصال؛ U-058 دسترس‌پذیریِ تضمین‌شده در قراردادِ نگهداری؛ U-059 قواعدِ بازار و قیمت‌های انحراف؛ U-060 شرط‌های مجوزِ محیطِ‌زیستی برای توقفِ توربین‌ها (خفاش، صدا، سایه‌زنی).\nتصمیم D-019: پایهٔ تولیدِ نیروگاهِ P مدلِ ساعتیِ 15.1 است با پیکربندیِ ثبت‌شده؛ بیانیهٔ P50ِ سالِ اول 295.1 GWh در نقطهٔ اتصال (سناریوی S0)؛ هر تغییرِ پایه نسخهٔ تازه با موازنهٔ تازه؛ پیش‌بینی فقط با آزمونِ منصفانه و خطِ پایه پذیرفته می‌شود.\nدفترِ سندها (جدول 2.18): سه ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-summary",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-summary",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.15 جمع‌بندی",
    "text": "15.15 جمع‌بندی\n\nدو مدل با یک زنجیره: ارزیابیِ بلندمدت (میانگین و پراکندگیِ سالانه) و پیش‌بینیِ کوتاه‌مدت (ساعت‌های آینده) ورودی، خروجی و معیارِ درستیِ متفاوت دارند (بخش 15.2.1).\nمعماری: دفترِ ورودی‌ها با منبع و برچسبِ زمان، مرزهای مدل، زنجیرهٔ فیزیکی، تنظیماتِ نسخه‌دار با چکیده و آزمون‌های یکا و موازنه (بخش 15.2).\nتبدیل: بزرگ‌ترین تلف‌ها فیزیک‌اند: چگالیِ ارتفاع (−8.5 % باد)، دمای سلول (−7.6 % خورشیدی با زاویه و نورِ کم)، دنباله (−4.0 %)؛ تلف‌های تحتِ کنترلِ طراح هر کدام یک تا دو درصد (مثال 15.34).\nآشتی: موازنهٔ ماهانه از 347.9 GWh ناخالص به 295.1 GWh خالص با اختلافِ صفر؛ درصدها ضرب می‌شوند نه جمع؛ ترتیب و شکلِ هر تلف مهم است (مثال 15.33).\nشست‌وشو: شست‌وشوی بیشتر همیشه بهتر نیست؛ سیاستِ آستانه‌ای در بازهٔ نرخ‌ها مقاوم است؛ تلفِ وزن‌دار با انرژی از میانگینِ ساده بیشتر است (بخش 15.7).\nپیش‌بینی: ماندگاری در ساعتِ نخست سخت شکست می‌خورد؛ پیش‌بینیِ هوا از چند ساعت به بعد مهارتِ 0.4 تا 0.65 دارد؛ خطای هیبرید کمتر از جمعِ خطاهاست (بخش 15.6).\nآزمونِ منصفانه: تقسیمِ زمانی، بی ویژگیِ ناشناخته در زمانِ صدور؛ بازهٔ ساخته‌شده روی آزمون «کامل» و بی‌معناست؛ رمپ و رانش جدا گزارش می‌شوند (بخش 15.6.6).\nتصمیم: کمیتِ عرضه از قیمت‌ها می‌آید (این‌جا حدودِ P33)؛ عدمِ قطعیت ذخیره می‌خواهد (بخش 15.8).\n\n\n15.15.1 واژگانِ فصلِ ۱۵\n\n\n\nجدول 15.9: واژگانِ فصلِ ۱۵\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nمدلِ تولیدِ انرژی\nenergy-yield model\n\n\n\nزنجیرهٔ مدل\nmodel chain\n\n\n\nمرزِ مدل\nmodel boundary\n\n\n\nتفکیکِ زمانی\ntime resolution\n\n\n\nهم‌ترازیِ زمانی\ntime alignment\n\n\n\nپیکربندیِ نسخه‌دار\nversioned configuration\n\n\n\nبازتولیدپذیری\nreproducibility\n\n\n\nناخالص، خالص\ngross, net\n\n\n\nآشتیِ ناخالص و خالص\ngross-to-net reconciliation\n\n\n\nآبشارِ تلف\nloss waterfall\n\n\n\nموازنهٔ ماهانه\nmonthly energy balance\n\n\n\nدفترِ تلف‌ها\nloss register\n\n\n\nبُرش (اینورتر)\nclipping\n\n\n\nنسبتِ جریانِ مستقیم به متناوب\nDC/AC ratio\n\n\n\nتلفِ بی‌باری و باری\nno-load and load losses\n\n\n\nمصرفِ داخلی\nauxiliary consumption\n\n\n\nدسترس‌پذیری\navailability\n\n\n\nتخریب\ndegradation\n\n\n\nحدِ صادرات، بُرش در نقطهٔ اتصال\nexport limit, curtailment\n\n\n\nشمارشِ دوباره\ndouble counting\n\n\n\nهم‌زمانی، مکمل بودن\ncoincidence, complementarity\n\n\n\nپیش‌بینیِ کوتاه‌مدت\nshort-term forecast\n\n\n\nافقِ پیش‌بینی، زمانِ صدور\nforecast horizon, issue time\n\n\n\nماندگاری، ماندگاریِ هوشمند\npersistence, smart persistence\n\n\n\nپیش‌بینیِ عددیِ هوا\nnumerical weather prediction\nNWP\n\n\nهمادِ پیش‌بینی\nforecast ensemble\n\n\n\nپیش‌بینیِ قطعی و احتمالاتی\ndeterministic and probabilistic forecast\n\n\n\nسوگیری\nbias\n\n\n\nمیانگینِ قدرِ مطلقِ خطا\nmean absolute error\nMAE\n\n\nجذرِ میانگینِ مربعاتِ خطا\nroot-mean-square error\nRMSE\n\n\nمهارت\nskill score\n\n\n\nکمیت، زیانِ پینبال\nquantile, pinball loss\n\n\n\nپوشش\ncoverage\n\n\n\nرمپ، احتمالِ کشف، هشدارِ نادرست\nramp, probability of detection, false-alarm ratio\nPOD, FAR\n\n\nنشتِ داده\ndata leakage\n\n\n\nرانش، بازآموزی\ndrift, retraining\n\n\n\nتقسیمِ زمانی\ntime-based split\n\n\n\nکمیتِ عرضه\noffered quantile\n\n\n\nذخیرهٔ پایین‌رو\ndownward reserve\n\n\n\nانحراف، کسری، مازاد\nimbalance, shortfall, surplus",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-assess",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-assess",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.16 ارزیابیِ پلکانی",
    "text": "15.16 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند مدلِ تولیدِ ساعتیِ نسخه‌دار با مرز و زنجیرهٔ درست بسازد، ناخالص را با هر تلفِ جدا تا خالص آشتی دهد، شست‌وشو را درونِ مدل در برابرِ بی‌شست‌وشو ارزیابی کند، پیش‌بینیِ کوتاه‌مدت را با خطِ پایه و آزمونِ منصفانه بر حسبِ افق و فناوری اعتبارسنجی کند و توزیعِ آن را به تصمیمِ عرضه و ذخیره ببرد. پاسخ‌ها در بخش 15.17 آمده‌اند.\n\n15.16.1 پلهٔ ۱: مبانی\n\nتمرین 15.1 25 MW در 4 ساعت و 40 MW در 3 ساعت چند مگاوات‌ساعت است؟\n\n\nتمرین 15.2 تلف‌های 2، 3 و 5 % پشتِ هم چند درصدند؟\n\n\nتمرین 15.3 ضریبِ ظرفیتِ 196.9 GWh در 60 MW چیست؟\n\n\nتمرین 15.4 ضریبِ ظرفیتِ 108.36 GWh در 50 MW متناوب چیست؟\n\n\nتمرین 15.5 چگالیِ 1.10 در برابرِ 1.225 kg/m³ چه اثری در ناحیهٔ دو دارد؟\n\n\nتمرین 15.6 تلفِ بارِ 1.5 % در 100 MW در 80 MW چند مگاوات است؟\n\n\nتمرین 15.7 تخریبِ 0.6 % در سال، ضریبِ سالِ بیستم چیست؟\n\n\nتمرین 15.8 ضریبِ میانگینِ بیست‌وپنج‌ساله با 0.6 % در سال چیست؟\n\n\nتمرین 15.9 جذرِ میانگینِ مربعاتِ خطاهای 2، −2، 6 و −6 MW چیست؟\n\n\nتمرین 15.10 میانگینِ قدرِ مطلقِ همان خطاها چیست؟\n\n\nتمرین 15.11 مهارتِ 9.7 % در برابرِ 23.7 % چیست؟\n\n\nتمرین 15.12 زیانِ پینبالِ \\(\\tau = 0.9\\) برای پیش‌بینیِ 50 و مشاهدهٔ 60 چیست؟\n\n\nتمرین 15.13 کمیتِ عرضه با قیمتِ 40، کسریِ 120 و مازادِ 20 چیست؟\n\n\nتمرین 15.14 پوششِ شانزده مشاهده از بیست چیست؟\n\n\nتمرین 15.15 آبِ یک شست‌وشوی کامیون با یک لیتر برای هر ماژول و ۱۰۹٬۲۰۰ ماژول چیست؟\n\n\nتمرین 15.16 بازدهِ یک‌سویهٔ رفت‌وبرگشتِ 86 % چیست؟\n\n\nتمرین 15.17 دوازده ساعت قطعی با توانِ میانگینِ 34 MW چه انرژی‌ای می‌برد؟\n\n\nتمرین 15.18 ارزشِ 0.25 GWh با 50 u/MWh چیست؟\n\n\nتمرین 15.19 تلفِ اینورترِ 1.66 % روی 115.74 GWh چند گیگاوات‌ساعت است؟\n\n\nتمرین 15.20 ارزیابیِ بلندمدت و پیش‌بینیِ کوتاه‌مدت را در سه ویژگی مقایسه کنید.\n\n\nتمرین 15.21 سه مرزِ مدل را تعریف کنید.\n\n\nتمرین 15.22 چرا درصدهای تلف جمع نمی‌شوند؟\n\n\nتمرین 15.23 ماندگاری و ماندگاریِ هوشمند را تعریف کنید.\n\n\nتمرین 15.24 نشتِ داده را تعریف کنید.\n\n\nتمرین 15.25 رمپ را تعریف کنید.\n\n\nتمرین 15.26 ضریبِ شکلِ وایبول را با روشِ گشتاورها برای میانگینِ 6.74 و انحرافِ معیارِ 3.36 m/s حساب کنید.\n\n\nتمرین 15.27 ضریبِ مقیاسِ همان توزیع چیست؟\n\n\nتمرین 15.28 نسبتِ عملکردِ 1,804.2 kWh/kWp با تابشِ صفحهٔ 2,150.3 kWh/m² چیست؟\n\n\nتمرین 15.29 دمای سلول با مدلِ دمای کارِ اسمیِ 45 °C، هوای 35 °C و 1,000 W/m² چیست؟\n\n\nتمرین 15.30 تلفِ برقیِ معادلهٔ 15.8 در 60 MW چند مگاوات است؟\n\n\nتمرین 15.31 ضریبِ توانِ 0.90 تلفِ بار را چند برابر می‌کند؟\n\n\nتمرین 15.32 سهمِ هر رتبه در نمودارِ رتبهٔ یکنواخت با بیست و با پنجاه عضو چیست؟\n\n\nتمرین 15.33 آمیزه با وزنِ 0.5، پیش‌بینیِ هوای 40 MW و ماندگاریِ 50 MW چیست؟\n\n\nتمرین 15.34 یک توربین از دوازده 4 % پایین است. تولیدِ مزرعه چند درصد کم است؟\n\n\nتمرین 15.35 485 MWh در 90 ساعت چه توانِ میانگینی است؟\n\n\nتمرین 15.36 95.5 MWh از 16,678 MWh چند درصد است؟\n\n\nتمرین 15.37 نسبتِ تابشِ صفحهٔ هم‌سان‌گرد به هِی–دیویس با 2,107 و 2,150 kWh/m² چیست؟\n\n\nتمرین 15.38 نمودارِ رتبه را تعریف کنید.\n\n\nتمرین 15.39 قابلیتِ اعتمادِ یک کمیت را تعریف کنید.\n\n\nتمرین 15.40 بزرگ‌تر کردنِ بلوکِ خورشیدی پشتِ حدِ صادرات چه بهایی دارد؟\n\n\nتمرین 15.41 نابرابریِ ینسن را برای تلفِ کوژ بنویسید.\n\n\nتمرین 15.42 چرا کنتورِ نقطهٔ اتصال صادرات و واردات را جدا می‌شمارد؟\n\n\nتمرین 15.43 750 ساعت توقف با توانِ میانگینِ 3.0 MW چه انرژی‌ای است؟\n\n\nتمرین 15.44 باتریِ 40 MWh که 2,734 MWh بازمی‌گرداند چند چرخهٔ کامل دارد؟\n\n\nتمرین 15.45 سه درصد از 193.14 GWh چند گیگاوات‌ساعت است؟\n\n\nتمرین 15.46 حالتِ کم‌صدای سه توربین از دوازده با 8 % توانِ کمتر چند درصد از توانِ مزرعه را در آن ساعت‌ها می‌گیرد؟\n\n\nتمرین 15.47 دسترس‌پذیریِ زمانی و انرژی‌محور را تعریف کنید.\n\n\nتمرین 15.48 امتیازِ احتمالاتیِ رتبه‌ایِ پیوسته برای پیش‌بینیِ تک‌عددی برابرِ چیست؟\n\n\nتمرین 15.49 نمودارِ گردباد چه چیزی را نشان می‌دهد؟\n\n\nتمرین 15.50 با ضریب‌های مثال 15.12، خروجیِ اینورتر برای ورودیِ 0.5 پریونیت چیست؟\n\n\nتمرین 15.51 بازدهِ همان اینورتر در ورودیِ 0.02 پریونیت چیست؟\n\n\nتمرین 15.52 کمیتِ عرضه با قیمت‌های 60، 120 و 20 چیست؟\n\n\nتمرین 15.53 توانِ واکنشیِ لازم برای ضریبِ توانِ 0.95 در 100 MW چیست؟\n\n\nتمرین 15.54 تلفِ رفت‌وبرگشتِ 10,817 MWh تخلیه با بازدهِ 86 % چیست؟\n\n\nتمرین 15.55 پلِ میانِ دو مدل را تعریف کنید.\n\n\nتمرین 15.56 دمای سلول با فایمن برای هوای 36.3 °C، 1,021 W/m² و بادِ 2.84 m/s چیست؟\n\n\nتمرین 15.57 تندیِ هم‌ارزِ 9.08 m/s در چگالیِ 1.1308 kg/m³ چیست؟\n\n\n\n15.16.2 پلهٔ ۲: تحلیل\n\nتمرین 15.58 خالصِ ماهانهٔ مه و ژوئن را بنویسید و تفاوت را توضیح دهید.\n\n\nتمرین 15.59 سه گامِ بزرگِ آبشارِ باد را بنویسید.\n\n\nتمرین 15.60 سه گامِ بزرگِ آبشارِ خورشیدی را بنویسید.\n\n\nتمرین 15.61 تلف‌های نیروگاه از ولتاژِ متوسط تا نقطهٔ اتصال را بنویسید.\n\n\nتمرین 15.62 تلفِ کل و جمعِ سادهٔ آبشارها را مقایسه کنید.\n\n\nتمرین 15.63 دسترس‌پذیری به‌شکلِ ساعت بُرش را چقدر عوض کرد؟\n\n\nتمرین 15.64 گرد و غبارِ فصلی و ثابت را مقایسه کنید.\n\n\nتمرین 15.65 اثرِ تفکیکِ ده‌دقیقه‌ای و ساعتی را بنویسید.\n\n\nتمرین 15.66 اثرِ جابه‌جاییِ یک‌ساعتهٔ خورشیدی را بنویسید.\n\n\nتمرین 15.67 بُرش را برای نسبت‌های 1.1 تا 1.4 بنویسید.\n\n\nتمرین 15.68 اثرِ ترتیبِ گرد و غبار و بُرش چیست؟\n\n\nتمرین 15.69 میانگینِ بیست‌وپنج‌سالهٔ خورشیدی را بنویسید.\n\n\nتمرین 15.70 باتریِ S1 از بُرش چقدر نجات داد؟\n\n\nتمرین 15.71 پراکندگیِ انرژیِ قطعی را بنویسید.\n\n\nتمرین 15.72 خطای پیش‌بینیِ هوا بر حسبِ افق را بنویسید.\n\n\nتمرین 15.73 خطای روزِ بعد بر حسبِ فناوری را بنویسید.\n\n\nتمرین 15.74 پوششِ سه بازه را بنویسید و تفسیر کنید.\n\n\nتمرین 15.75 اثرِ ویژگیِ نشت‌کرده را بنویسید.\n\n\nتمرین 15.76 سنجه‌های رمپ را بنویسید.\n\n\nتمرین 15.77 تلفِ سه سیاستِ شست‌وشو را بنویسید.\n\n\nتمرین 15.78 تلفِ ساده و وزن‌دارِ سیاستِ آستانه را بنویسید.\n\n\nتمرین 15.79 کسریِ دو سیاستِ عرضه را بنویسید.\n\n\nتمرین 15.80 چرا ماندگاریِ بیست‌وچهارساعته از دوازده‌ساعته بهتر است؟\n\n\nتمرین 15.81 چرا خطای خورشیدی فقط در روز سنجیده می‌شود؟\n\n\nتمرین 15.82 چرا شست‌وشوی چهارده‌روزه سودِ کمتری از سی‌روزه دارد؟\n\n\nتمرین 15.83 اثرِ سه انتخابِ مدلِ خورشیدی را بنویسید.\n\n\nتمرین 15.84 اثرِ هموارسازیِ منحنیِ توان را برای سه شدتِ تلاطم بنویسید.\n\n\nتمرین 15.85 تلفِ دنباله را برای سه ضریبِ افت بنویسید و تفاوتِ انرژی را حساب کنید.\n\n\nتمرین 15.86 انرژیِ یک توربین از سری و از وایبول را مقایسه کنید.\n\n\nتمرین 15.87 اثرِ ضریبِ شکل را در دو میانگینِ تندی بنویسید و علامت‌ها را توضیح دهید.\n\n\nتمرین 15.88 نسبتِ عملکردِ ژانویه و ژوئیه را خام و تصحیح‌شده بنویسید.\n\n\nتمرین 15.89 نسبتِ عملکردِ ژوئیه را با دمای وزن‌دارِ 50.7 °C به 25 °C تصحیح کنید.\n\n\nتمرین 15.90 تلفِ برقیِ سالانه و افزایشِ آن با ضریبِ توانِ 0.95 را بنویسید.\n\n\nتمرین 15.91 هزینهٔ برداشت از شبکه با قیمتِ سه برابرِ 50 u/MWh چیست؟\n\n\nتمرین 15.92 سهمِ رسیده از بلوکِ 50 تا 60 MW را حساب کنید.\n\n\nتمرین 15.93 انحرافِ معیارِ هیبرید را برای \\(r = 0\\)، 0.12 و 1 بنویسید.\n\n\nتمرین 15.94 بُرشِ سالِ میانگین و میانگینِ بُرش را مقایسه کنید.\n\n\nتمرین 15.95 سه خرابیِ سالِ نخست را با عدد بنویسید.\n\n\nتمرین 15.96 افتِ مارسِ خورشیدی را با دست برآورد کنید.\n\n\nتمرین 15.97 دو سرِ نمودارِ رتبه را پیش و پس از کالیبره کردن بنویسید.\n\n\nتمرین 15.98 رابطهٔ پراکندگی و خطا را بنویسید.\n\n\nتمرین 15.99 قابلیتِ اعتمادِ میانه را روی آموزش و آزمون بنویسید.\n\n\nتمرین 15.100 وزن‌های آمیزه را بر حسبِ افق بنویسید.\n\n\nتمرین 15.101 بهترین اصلاحِ آموخته خطا را چقدر کم کرد؟\n\n\nتمرین 15.102 سوگیری از ساعت‌های قطعیِ بی‌برچسب را با دست برآورد کنید.\n\n\nتمرین 15.103 اثرِ اصلاحِ درون‌روزی را بر کسری و مازاد بنویسید.\n\n\nتمرین 15.104 انرژیِ گم‌شده در قاعده‌های خفاش و صدا را بنویسید.\n\n\nتمرین 15.105 اثرِ آستانهٔ تندی در قاعدهٔ خفاش را بنویسید.\n\n\nتمرین 15.106 دسترس‌پذیریِ زمانی و انرژی‌محور را در دو الگوی خرابی بنویسید.\n\n\nتمرین 15.107 تفاوتِ دو تعریف را به انرژی برگردانید.\n\n\nتمرین 15.108 سهمِ بازیافته از بُرش را برای چهار باتری بنویسید.\n\n\nتمرین 15.109 چهار ورودیِ اولِ نمودارِ گردباد را با بازه‌شان بنویسید.\n\n\nتمرین 15.110 بادِ ماهانه و ساعتی را مقایسه کنید.\n\n\nتمرین 15.111 خورشیدیِ ژانویه و ژوئیه را در دو مدل مقایسه کنید.\n\n\nتمرین 15.112 امتیازِ احتمالاتیِ هماد را با خطای میانگینش مقایسه کنید.\n\n\nتمرین 15.113 تلفِ سالانهٔ اینورتر را با بازدهِ بیشینه مقایسه کنید.\n\n\nتمرین 15.114 ارزشِ از دست‌رفتهٔ بُرش را با سه قاعده برای بلوکِ 80 MW بنویسید.\n\n\nتمرین 15.115 درآمدِ آزمون را برای کمیت‌های 0.30، 0.50 و 0.90 بنویسید.\n\n\nتمرین 15.116 ارزشِ هر مگاوات کاهشِ خطای پیش‌بینی را برآورد کنید.\n\n\nتمرین 15.117 ارزشِ پیش‌بینیِ کامل را بنویسید و معنایش را بگویید.\n\n\nتمرین 15.118 انرژیِ حقیقیِ از دست‌رفته برای توانِ واکنشی را در دو حالت بنویسید.\n\n\nتمرین 15.119 حدِ توانِ حقیقیِ اینورترهای 49 MVA را وقتی همهٔ توانِ واکنشیِ 100 MW را می‌دهند حساب کنید.\n\n\nتمرین 15.120 انرژی و ارزشِ S0 و S1 را با جابه‌جاییِ زمانی بنویسید.\n\n\nتمرین 15.121 ارزشِ هر مگاوات‌ساعتِ از دست‌رفته در جابه‌جاییِ زمانی چیست؟\n\n\nتمرین 15.122 گام‌های پل از مدلِ A به B را بنویسید.\n\n\nتمرین 15.123 چرا تولیدِ بادیِ ساعتِ مثال 15.7 با دست 40.46 و در برنامه 42.44 MW است؟\n\n\nتمرین 15.124 خالصِ سال‌های ۱ و ۲۵ و میانگینِ عمر را بنویسید.\n\n\nتمرین 15.125 خطای پیش‌بینی را در ژانویه و ژوئیه و بازهٔ ساعتی‌اش بنویسید.\n\n\nتمرین 15.126 تلف و باتریِ لازم برای حدِ شیبِ 5 MW در دقیقه را در روزِ ابریِ پراکنده بنویسید.\n\n\n\n15.16.3 پلهٔ ۳: کاربرد\n\nتمرین 15.127 حدِ صادرات 90 MW شود. بُرش چقدر است و چه می‌کنید؟\n\n\nتمرین 15.128 دسترس‌پذیریِ باد یک درصد بیشتر شود. خالص چقدر بیشتر است؟\n\n\nتمرین 15.129 هزینهٔ هر مگاوات‌ساعتِ بازیافته با سیاستِ آستانه چیست؟\n\n\nتمرین 15.130 درآمدِ P30 با باتری و P50 را مقایسه کنید.\n\n\nتمرین 15.131 سرمایه‌گذار می‌پرسد «چرا شانزده درصد تلفِ خورشیدی؟». پاسخ دهید.\n\n\nتمرین 15.132 تأمین‌کنندهٔ پیش‌بینی جذرِ میانگینِ مربعاتِ 4 % برای روزِ بعد ادعا می‌کند. چه می‌پرسید؟\n\n\nتمرین 15.133 یک مدل‌ساز گرد و غبار را پس از بُرش با ضریب زده است. اثر و اصلاح؟\n\n\nتمرین 15.134 گزارشِ تولید سال را نمی‌گوید. چه چیزی کم است؟\n\n\nتمرین 15.135 برای بهره‌بردار، ماه‌های برنامهٔ نگهداریِ بزرگ را پیشنهاد کنید.\n\n\nتمرین 15.136 قیمتِ کسری سه برابرِ برنامه شود. کمیتِ عرضه چه می‌شود؟\n\n\nتمرین 15.137 ماژول‌ها 2 % زیرِ توانِ برچسب آزموده شدند. مدل چه تغییری می‌کند؟\n\n\nتمرین 15.138 دادهٔ واقعیِ نیروگاه پس از سالِ اول 3 % کمتر از مدل است. گام‌های بررسی؟\n\n\nتمرین 15.139 برای یک روزِ ابریِ ناگهانی، کدام پیش‌بینی را به کار می‌برید؟\n\n\nتمرین 15.140 شبکه پیش‌بینیِ پانزده‌دقیقه‌ای می‌خواهد. چه تغییری لازم است؟\n\n\nتمرین 15.141 مدیر می‌خواهد شست‌وشو هر هفته باشد «تا خیالمان راحت باشد». پاسخ دهید.\n\n\nتمرین 15.142 آبِ شست‌وشو از کجا می‌آید؟\n\n\nتمرین 15.143 تخریبِ واقعیِ ماژول دو برابرِ فرض است. اثر بر سالِ دهم؟\n\n\nتمرین 15.144 انحرافِ پیش‌بینی را برای اپراتورِ شبکه گزارش کنید.\n\n\nتمرین 15.145 در گزارشِ تولید، بُرشِ حدِ صادرات در کدام مرز می‌آید؟\n\n\nتمرین 15.146 برای وام‌دهنده توضیح دهید چرا بیانیهٔ تولید P90 ندارد.\n\n\nتمرین 15.147 وام‌دهنده می‌پرسد چرا هیبرید از مزرعهٔ بادیِ تنها برای بدهی کم‌ریسک‌تر است. پاسخ دهید.\n\n\nتمرین 15.148 سرمایه‌گذار 80 MW خورشیدی پشتِ همان اتصال پیشنهاد می‌کند. چه چیزی را حساب می‌کنید؟\n\n\nتمرین 15.149 یک مدل‌ساز بُرشِ حدِ صادرات را از توزیعِ وایبول حساب کرده است. ایراد؟\n\n\nتمرین 15.150 نسبتِ عملکردِ ژوئیه 0.807 است و پیمانکارِ نگهداری را مقصر می‌دانند. پاسخ دهید.\n\n\nتمرین 15.151 شبکه سقفِ بهاری اعلام کرده است. چگونه ثبت و از چه کسی پیگیری می‌کنید؟\n\n\nتمرین 15.152 نمودارِ رتبهٔ همادِ تأمین‌کننده شکلِ U دارد. پیش از ساختنِ ذخیره چه می‌کنید؟\n\n\nتمرین 15.153 تأمین‌کننده «روزِ سال» را با هشت ماه داده به مدل داده است. خطر؟\n\n\nتمرین 15.154 مالک می‌خواهد مدل را 0.55 % پایین بیاورد تا با سالِ نخست جور شود. پاسخ دهید.\n\n\nتمرین 15.155 گزارشِ تولید فقط صادراتِ خالص را آورده است. چه چیزی کم است؟\n\n\nتمرین 15.156 بازار اصلاحِ درون‌روزی را با هزینه می‌پذیرد. چه وقت ارزش دارد؟\n\n\nتمرین 15.157 مرجعِ مجوز آستانهٔ 6.5 m/s را پیشنهاد می‌کند. اثر را بگویید و گام‌های بعد را بنویسید.\n\n\nتمرین 15.158 قرارداد 97 % دسترس‌پذیریِ زمانی تضمین می‌کند. در مدل چه می‌گذارید؟\n\n\nتمرین 15.159 پیشنهاد می‌شود باتریِ 40 MW و 160 MWh فقط برای گرفتنِ بُرشِ بلوکِ 80 MW خریده شود. ارزیابی کنید.\n\n\nتمرین 15.160 سرمایه‌گذار صفحه‌گستردهٔ ماهانه برای وام آورده است. پاسخ دهید.\n\n\nتمرین 15.161 مالک می‌پرسد بودجهٔ اندازه‌گیریِ بیشتر را کجا خرج کند.\n\n\nتمرین 15.162 یک فروشنده پیش‌بینی‌ای با 20 % خطای کمتر به قیمتِ 200 k u در سال می‌فروشد. ارزیابی کنید.\n\n\nتمرین 15.163 دو مالکِ هیبریدِ هم‌مکان بر سرِ قاعدهٔ بُرش اختلاف دارند. چه پیشنهاد می‌کنید؟\n\n\nتمرین 15.164 اپراتورِ شبکه ضریبِ توانِ 0.95 می‌خواهد و طراح می‌خواهد همه را از اینورترهای خورشیدی بدهد. پاسخ دهید.\n\n\nتمرین 15.165 وام‌دهنده می‌پرسد چرا بیانیهٔ S1 انرژیِ کمتری از S0 دارد. پاسخ دهید.\n\n\nتمرین 15.166 بازبین 2 % کمتر از شما برآورد کرده است. گام‌های کارتان را بنویسید.\n\n\nتمرین 15.167 وام‌دهنده عددِ سالِ اول را برای همهٔ سال‌های وام به کار برده است. اثر و اصلاح؟\n\n\nتمرین 15.168 بهره‌بردار ذخیرهٔ ثابتِ سالانه می‌خواهد. با نقشهٔ خطا پاسخ دهید.\n\n\nتمرین 15.169 شبکه حدِ شیب اعلام کرده است و مالک می‌پرسد چقدر انرژی از دست می‌رود. چه داده‌ای لازم است؟\n\n\n\n15.16.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 15.170 دفترِ ورودی‌های مدل را با ستون‌ها و ردیف‌های نیروگاهِ P طراحی کنید.\n\n\nتمرین 15.171 آزمون‌های خودکارِ مدل را طراحی کنید.\n\n\nتمرین 15.172 روشِ شبیه‌سازیِ دسترس‌پذیریِ هر توربین را طراحی کنید.\n\n\nتمرین 15.173 گزارشِ تولید را سرفصل‌بندی کنید.\n\n\nتمرین 15.174 آزمونِ منصفانهٔ پیش‌بینی را با پنجرهٔ غلتان طراحی کنید.\n\n\nتمرین 15.175 گزارشِ اعتبارسنجیِ پیش‌بینی را با جدول‌ها طراحی کنید.\n\n\nتمرین 15.176 کمیت‌های وابسته به سطحِ پیش‌بینی را طراحی کنید.\n\n\nتمرین 15.177 سیاستِ شست‌وشو با آستانهٔ تطبیقی (بر حسبِ قیمت و فصل) طراحی کنید.\n\n\nتمرین 15.178 برنامهٔ مقایسهٔ مدل با دادهٔ بهره‌برداری را طراحی کنید.\n\n\nتمرین 15.179 تمرینِ عرضه با باتری را به یک قاعدهٔ کنترل تبدیل کنید.\n\n\nتمرین 15.180 آزمونی برای Waterfall.check بنویسید که شمارشِ دوباره را بگیرد.\n\n\nتمرین 15.181 تفکیکِ زمانیِ لازم را برای نیروگاهی با بُرشِ زیاد طراحی کنید.\n\n\nتمرین 15.182 روشِ نگهداریِ نسخه‌های مدل و گزارش‌ها را بنویسید.\n\n\nتمرین 15.183 طرحی برای استفاده از همادِ پیش‌بینی در ذخیره بنویسید.\n\n\nتمرین 15.184 رابطِ این فصل با فصلِ ۱۶ را تعریف کنید.\n\n\nتمرین 15.185 گزارشِ مقایسهٔ سالِ نخست را با جدول‌هایش طراحی کنید.\n\n\nتمرین 15.186 مطالعهٔ اندازهٔ بلوکِ خورشیدی با گزینهٔ باتری را طراحی کنید.\n\n\nتمرین 15.187 روشی برای اجرای مدل روی چند سال طراحی کنید که دامِ ینسن را ندارد.\n\n\nتمرین 15.188 روشِ کالیبره کردن و وارسیِ هماد را طراحی کنید.\n\n\nتمرین 15.189 طرحِ برچسب‌گذاریِ دادهٔ کنترل و پایش برای آموزشِ پیش‌بینی را بنویسید.\n\n\nتمرین 15.190 آمیزه با وزنِ هر افق و برنامهٔ بازبرازش طراحی کنید.\n\n\nتمرین 15.191 ماژولِ کاهشِ تولیدِ محیطی را برای مدل طراحی کنید.\n\n\nتمرین 15.192 مطالعهٔ حساسیت با بازه‌های مستند طراحی کنید.\n\n\nتمرین 15.193 الگوی گزارشِ تولید را بنویسید.\n\n\nتمرین 15.194 آزمونی برای ac_from_dc بنویسید که وارون بودن را بسنجد.\n\n\nتمرین 15.195 فهرستِ وارسیِ پیش از انتشارِ مدل را از جدول 15.4 بسازید.\n\n\n\n15.16.5 پلهٔ ۵: تسلط\n\nتمرین 15.196 D-019 را در برابرِ «همان عددِ فصلِ ۵» دفاع کنید.\n\n\nتمرین 15.197 ادعای «یادگیریِ ماشینیِ ما خطا را نصف کرد» را ارزیابی کنید.\n\n\nتمرین 15.198 مدلِ شما و مدلِ بازبین 2 % فرق دارند. روشِ آشتی را بنویسید.\n\n\nتمرین 15.199 برای یک غیرمهندس توضیح دهید چرا شست‌وشوی بیشتر همیشه بهتر نیست.\n\n\nتمرین 15.200 پنج درسِ این فصل را که بیشترین اثر را بر درآمد دارند مرتب کنید.\n\n\nتمرین 15.201 سناریوی S1 را به مدل بیفزایید و بگویید چه چیزی عوض می‌شود.\n\n\nتمرین 15.202 خلاصهٔ دفاعِ فصلِ ۱۵ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.\n\n\nتمرین 15.203 نشان دهید مدلِ بانک‌پذیر چه چیزی بیش از مدلِ این فصل دارد.\n\n\nتمرین 15.204 اگر دادهٔ پیش‌بینیِ واقعی نیاید، نیروگاه چگونه کار می‌کند؟\n\n\nتمرین 15.205 یک گامِ تلف را پیدا کنید که در این مدل نیست و ردیفش را در دفترِ تلف‌ها بنویسید.\n\n\nتمرین 15.206 انتخابِ 50 MW خورشیدی را در برابرِ پیشنهادِ 80 MW با عدد دفاع کنید.\n\n\nتمرین 15.207 ادعای «نسبتِ عملکردِ 0.839 یعنی نیروگاه ضعیف است» را بسنجید.\n\n\nتمرین 15.208 تغییرِ سال به سال و P90ِ یک‌ساله را برای بدهی به هم ربط دهید.\n\n\nتمرین 15.209 انتخاب‌های مدلِ این فصل را بر حسبِ اثر مرتب و بگویید کدام را اول اعتبارسنجی می‌کنید.\n\n\nتمرین 15.210 نشان دهید بیشینه کردنِ درآمد همان کمینه کردنِ زیانِ پینبال است و نتیجه‌اش را برای خریدِ پیش‌بینی بگویید.\n\n\nتمرین 15.211 ساختارِ بیانیهٔ تولیدِ این فصل را برای مهندسِ مستقلِ وام‌دهنده دفاع کنید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/15-energy-yield-losses.html#sec-ch15-solutions",
    "href": "chapters/15-energy-yield-losses.html#sec-ch15-solutions",
    "title": "15  مدل‌سازیِ تولیدِ انرژی و تلفات",
    "section": "15.17 پاسخ‌نامه و راه‌حل‌ها",
    "text": "15.17 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای P01 به بعد در بخش 15.17.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 15.1. 220 MWh (P01).\n\n\nحل. تمرین 15.2. 9.69 %، نه 10 (P02).\n\n\nحل. تمرین 15.3. 0.375 (P03).\n\n\nحل. تمرین 15.4. 0.247 (P04).\n\n\nحل. تمرین 15.5. −10.2 % (P05).\n\n\nحل. تمرین 15.6. 0.96 MW (P07).\n\n\nحل. تمرین 15.7. 0.88 (P08).\n\n\nحل. تمرین 15.8. 0.922 (P09).\n\n\nحل. تمرین 15.9. 4.47 MW (P10).\n\n\nحل. تمرین 15.10. 4.0 MW (P11).\n\n\nحل. تمرین 15.11. 0.59 (P12).\n\n\nحل. تمرین 15.12. 9.0 (P13).\n\n\nحل. تمرین 15.13. 0.20 (P14).\n\n\nحل. تمرین 15.14. 0.80 (P15).\n\n\nحل. تمرین 15.15. 109.2 m³ (P16).\n\n\nحل. تمرین 15.16. 0.927 (P17).\n\n\nحل. تمرین 15.17. 408 MWh (P18).\n\n\nحل. تمرین 15.18. 12,500 u در سال (P41).\n\n\nحل. تمرین 15.19. 1.92 GWh (P42).\n\n\nحل. تمرین 15.20. معیار: پرسش، ورودی، معیارِ درستی (جدول 15.1).\n\n\nحل. تمرین 15.21. پایانهٔ واحد، باسِ ولتاژِ متوسط، نقطهٔ اتصال (جدول 15.2).\n\n\nحل. تمرین 15.22. هر درصد نسبت به انرژیِ ورودی به همان گام است؛ ضرب می‌شوند (E02).\n\n\nحل. تمرین 15.23. تکرارِ مقدار، یا تکرارِ شاخصِ صافی (بخش 15.6.1).\n\n\nحل. تمرین 15.24. اطلاعاتِ ناشناخته در زمانِ صدور در آموزش یا ارزیابی (بخش 15.6.6).\n\n\nحل. تمرین 15.25. تغییرِ بزرگِ توان در زمانِ کوتاه (بخش 15.6.7).\n\n\nحل. تمرین 15.26. \\(k = 2.13\\) (P47).\n\n\nحل. تمرین 15.27. 7.61 m/s (P48).\n\n\nحل. تمرین 15.28. 0.839 (P49).\n\n\nحل. تمرین 15.29. 66.2 °C (P51).\n\n\nحل. تمرین 15.30. 0.64 MW (P52).\n\n\nحل. تمرین 15.31. 1.235، یعنی +23.5 % (P53).\n\n\nحل. تمرین 15.32. 4.76 و 1.96 % (P57).\n\n\nحل. تمرین 15.33. 45 MW (P58).\n\n\nحل. تمرین 15.34. 0.33 % (P60).\n\n\nحل. تمرین 15.35. 5.4 MW (P62).\n\n\nحل. تمرین 15.36. 0.57 % (P63).\n\n\nحل. تمرین 15.37. 0.980 (P68).\n\n\nحل. تمرین 15.38. سهمِ هر رتبهٔ مشاهده میانِ اعضای هماد (بخش 15.6.10).\n\n\nحل. تمرین 15.39. سهمِ ساعت‌هایی که مشاهده زیرِ کمیت است، برابرِ سطحِ آن (بخش 15.6.11).\n\n\nحل. تمرین 15.40. بُرشِ بیشتر (بخش 15.4.11).\n\n\nحل. تمرین 15.41. معادلهٔ 15.10.\n\n\nحل. تمرین 15.42. قیمت‌های جدا و حسابِ جدا (بخش 15.4.10).\n\n\nحل. تمرین 15.43. 2,250 MWh (P69).\n\n\nحل. تمرین 15.44. 68 (P71).\n\n\nحل. تمرین 15.45. 5.79 GWh (P73).\n\n\nحل. تمرین 15.46. 2.0 % (P75).\n\n\nحل. تمرین 15.47. سهمِ ساعت‌ها، سهمِ انرژی (بخش 15.4.16).\n\n\nحل. تمرین 15.48. میانگینِ قدرِ مطلقِ خطا (معادلهٔ 15.13).\n\n\nحل. تمرین 15.49. تغییرِ خروجی با یک ورودی در هر بار، به ترتیبِ اثر (بخش 15.5.5).\n\n\nحل. تمرین 15.50. 0.4930، بازده 98.6 % (P76).\n\n\nحل. تمرین 15.51. 86.0 % (P80).\n\n\nحل. تمرین 15.52. 0.40 (P78).\n\n\nحل. تمرین 15.53. 32.9 Mvar (P81).\n\n\nحل. تمرین 15.54. 1,761 MWh (P82).\n\n\nحل. تمرین 15.55. اعمالِ یکی‌یکیِ انتخاب‌های مدلِ دوم با تغییرِ هر گام (بخش 15.5.6).\n\n\nحل. تمرین 15.56. 59.3 °C (مثال 15.7).\n\n\nحل. تمرین 15.57. 8.84 m/s (مثال 15.7).\n\n\nحل. تمرین 15.58. 30.93 و 18.92 GWh؛ باد (P19).\n\n\nحل. تمرین 15.59. چگالی −8.53، دنباله −4.01، بلندمدت +2.77 % (P20).\n\n\nحل. تمرین 15.60. دما و زاویه −7.61، مستقیم −3.00، اینورتر −1.66 % (P21).\n\n\nحل. تمرین 15.61. −1.09، −0.79، −0.08، −0.17 % (P22).\n\n\nحل. تمرین 15.62. باد 11.73 و 11.95؛ خورشیدی 16.10 و 17.16 % (P23).\n\n\nحل. تمرین 15.63. 313 در برابرِ 227 MWh (P24).\n\n\nحل. تمرین 15.64. 1.59 و 1.50 % (P25).\n\n\nحل. تمرین 15.65. +0.10 % (P26).\n\n\nحل. تمرین 15.66. بُرش 411 و هم‌بستگی −0.126 (P27).\n\n\nحل. تمرین 15.67. 0.02 تا 5.43 % (P28).\n\n\nحل. تمرین 15.68. +0.25 GWh (P29).\n\n\nحل. تمرین 15.69. 101.82 GWh، −6.5 % (P30).\n\n\nحل. تمرین 15.70. 227 ذخیره و 195 MWh بازگردانده (P31).\n\n\nحل. تمرین 15.71. 401 MWh، 286 تا 516 (P32).\n\n\nحل. تمرین 15.72. 7.1 تا 12.1 % (P33).\n\n\nحل. تمرین 15.73. 17.4، 8.6 و 9.7 % (P34).\n\n\nحل. تمرین 15.74. 78.7، 80.0 و 79.0 % (P35).\n\n\nحل. تمرین 15.75. 7.20 و 7.59 در برابرِ 10.38 MW (P36).\n\n\nحل. تمرین 15.76. 0.43 و 0.67؛ ماندگاری 0.10 (P37).\n\n\nحل. تمرین 15.77. 9.47، 1.52 و 1.29 % (P38).\n\n\nحل. تمرین 15.78. 1.43 و 1.52 % (P39).\n\n\nحل. تمرین 15.79. 10,872 و 4,418 MWh (P40).\n\n\nحل. تمرین 15.80. چرخهٔ روزانه (مثال 15.39).\n\n\nحل. تمرین 15.81. صفرهای شب هر پیش‌بینی را خوب نشان می‌دهند (مثال 15.40).\n\n\nحل. تمرین 15.82. هزینهٔ شست‌وشوهای اضافه بیش از انرژیِ بازیافته (مثال 15.51).\n\n\nحل. تمرین 15.83. −2.1، +3.1 و −2.1 % (مثال 15.8).\n\n\nحل. تمرین 15.84. −0.46، −0.95 و −1.54 % (مثال 15.9).\n\n\nحل. تمرین 15.85. 4.35، 4.00 و 3.46 %؛ حدودِ 1.78 GWh (P64).\n\n\nحل. تمرین 15.86. 16,678 و 16,603 MWh (−0.4 %)، مثال 15.11.\n\n\nحل. تمرین 15.87. 6.74 m/s: −2.0 و −0.1 %؛ 5.5 m/s: +4.9 و −5.9 % (مثال 15.11).\n\n\nحل. تمرین 15.88. 0.887 و 0.807؛ تصحیح‌شده 0.880 و 0.887 (مثال 15.13).\n\n\nحل. تمرین 15.89. 0.887 (P50).\n\n\nحل. تمرین 15.90. 3,293 MWh؛ +261 MWh (مثال 15.19).\n\n\nحل. تمرین 15.91. 22,650 u (P61).\n\n\nحل. تمرین 15.92. 0.923 (P55).\n\n\nحل. تمرین 15.93. 9.17، 9.50 و 11.62 GWh (P54).\n\n\nحل. تمرین 15.94. 227 و 287 MWh؛ نسبت 1.26 (P56).\n\n\nحل. تمرین 15.95. خورشیدیِ مارس 0.940؛ رانش تا 0.991؛ T07 0.960 (مثال 15.35).\n\n\nحل. تمرین 15.96. حدودِ 0.935 (P67).\n\n\nحل. تمرین 15.97. 16.4 و 10.1 %؛ 6.1 و 5.1 % (مثال 15.45).\n\n\nحل. تمرین 15.98. خطا از 3.87 تا 12.54 MW با چارکِ پراکندگی (مثال 15.45).\n\n\nحل. تمرین 15.99. 49.5 و 45.5 % (مثال 15.46).\n\n\nحل. تمرین 15.100. 0.50 تا 0.95 (مثال 15.48).\n\n\nحل. تمرین 15.101. 4.3 % (P66).\n\n\nحل. تمرین 15.102. 0.69 MW (P65).\n\n\nحل. تمرین 15.103. 24 و 26 % کمتر (P59).\n\n\nحل. تمرین 15.104. 2,252 و 527 MWh (مثال 15.26).\n\n\nحل. تمرین 15.105. 1,351، 2,252 و 3,350 MWh (مثال 15.26).\n\n\nحل. تمرین 15.106. 97.96 و 97.99؛ 98.09 و 97.49 % (مثال 15.27).\n\n\nحل. تمرین 15.107. 1.16 GWh (P70).\n\n\nحل. تمرین 15.108. 41.5، 65.3، 67.1 و 85.6 % (مثال 15.31).\n\n\nحل. تمرین 15.109. باد ±5.6، خورشیدی و دما ±2.05، دسترس‌پذیریِ بادی −2.08 و +1.70 GWh (مثال 15.36).\n\n\nحل. تمرین 15.110. 0.980 (P74).\n\n\nحل. تمرین 15.111. 5.99 و 6.33؛ 12.01 و 11.55 GWh (مثال 15.38).\n\n\nحل. تمرین 15.112. 4.55 و 6.06 MW، نسبت 0.75 (P72).\n\n\nحل. تمرین 15.113. 1.66 % در برابرِ 1.4 % (مثال 15.12).\n\n\nحل. تمرین 15.114. 296.8، 362.8 و 325.8 k u؛ تفاوت 66 k u (P77).\n\n\nحل. تمرین 15.115. 4,379، 4,342 و 3,321 k u (مثال 15.56).\n\n\nحل. تمرین 15.116. حدودِ 69 k u در چهار ماه (P79).\n\n\nحل. تمرین 15.117. 764 k u، همهٔ هزینهٔ خطا (مثال 15.57).\n\n\nحل. تمرین 15.118. 4,107 و 523 MWh (مثال 15.29).\n\n\nحل. تمرین 15.119. 36.3 MW (P81).\n\n\nحل. تمرین 15.120. 295.14 و 293.50 GWh؛ +375 k u (مثال 15.32).\n\n\nحل. تمرین 15.121. حدودِ 228 u (P83).\n\n\nحل. تمرین 15.122. −2.16، −2.12، −0.58، +1.05، −2.11 GWh (P84).\n\n\nحل. تمرین 15.123. بازه‌های 0.5 m/s؛ در سال خنثی می‌شود.\n\n\nحل. تمرین 15.124. 295.14، 282.57 و 288.89 GWh (مثال 15.25).\n\n\nحل. تمرین 15.125. 14.7 و 7.4 MW؛ 9.4 تا 12.1 MW (مثال 15.47).\n\n\nحل. تمرین 15.126. 4.04 MWh (1.5 %)؛ 16.6 MW و 3.47 MWh (مثال 15.30).\n\n\nحل. تمرین 15.127. 1,757 MWh در 225 ساعت (P45)؛ ذخیره، نسبتِ ظرفیت‌ها، قرارداد.\n\n\nحل. تمرین 15.128. حدودِ +1.97 GWh (P44).\n\n\nحل. تمرین 15.129. 25.5 u/MWh (P46).\n\n\nحل. تمرین 15.130. +265 k u در چهار ماه (P43).\n\n\nحل. تمرین 15.131. معیار: دما و زاویه، تلفِ مستقیم، اینورتر؛ فیزیک نه طراحیِ بد (مثال 15.34).\n\n\nحل. تمرین 15.132. معیار: افق، مرز، شب، تقسیم، ویژگی‌ها، خطِ پایه (بخش 15.6.6).\n\n\nحل. تمرین 15.133. معیار: شمارشِ دوبارهٔ کوچک، ترتیبِ فیزیکی (مثال 15.16).\n\n\nحل. تمرین 15.134. معیار: سالِ اول یا میانگینِ عمر (مثال 15.17).\n\n\nحل. تمرین 15.135. معیار: ماه‌های کم‌تولید (ژوئن، اوت، نوامبر) در موازنه (مثال 15.33).\n\n\nحل. تمرین 15.136. معیار: \\(\\tau^* = (50 - 25)/(150 - 25) = 0.20\\).\n\n\nحل. تمرین 15.137. معیار: ورودیِ توانِ مستقیم، نسخهٔ تازه، موازنهٔ تازه (بخش 15.12).\n\n\nحل. تمرین 15.138. معیار: مرز، دسترس‌پذیری، بُرشِ دستوری، گرد و غبار، منبع (فصلِ ۵۲).\n\n\nحل. تمرین 15.139. معیار: افقِ کوتاه با تصویرِ آسمان یا ماهواره، اصلاح در طولِ روز.\n\n\nحل. تمرین 15.140. معیار: تفکیک، داده‌های زنده، معیارها برای آن افق.\n\n\nحل. تمرین 15.141. معیار: هزینه بیش از بازیافت، آب، سیاستِ آستانه (مثال 15.51).\n\n\nحل. تمرین 15.142. معیار: نه از چشمه؛ چاهِ مجوزدار یا حمل (فصلِ ۱۴).\n\n\nحل. تمرین 15.143. معیار: −10 % به‌جای −5 %، مدلِ مالی، ضمانت.\n\n\nحل. تمرین 15.144. معیار: خطا بر حسبِ افق، رمپ، کمیت‌ها، رانش (مثال 15.61).\n\n\nحل. تمرین 15.145. نقطهٔ اتصال (جدول 15.2).\n\n\nحل. تمرین 15.146. معیار: عدمِ قطعیت در فصلِ ۱۶؛ این P50 است.\n\n\nحل. تمرین 15.147. معیار: 4.5 و 3.2 %، \\(r\\) کوچک، معادلهٔ 15.9، فصلِ ۱۶.\n\n\nحل. تمرین 15.148. معیار: بُرش 1.84 %، سهمِ رسیده، هزینه، باتری، قرارداد (مثال 15.22).\n\n\nحل. تمرین 15.149. معیار: توزیع زمان و هم‌زمانی ندارد (مثال 15.11).\n\n\nحل. تمرین 15.150. معیار: دما؛ نسخهٔ تصحیح‌شده 0.887 (مثال 15.13).\n\n\nحل. تمرین 15.151. معیار: ردیفِ جدا، قرارداد و جبران، دادهٔ شبکه (مثال 15.20).\n\n\nحل. تمرین 15.152. معیار: کالیبره کردن روی گذشته، آزمون روی آینده (مثال 15.45).\n\n\nحل. تمرین 15.153. معیار: برون‌یابی در ماه‌های ناآموخته (مثال 15.49).\n\n\nحل. تمرین 15.154. معیار: اول علت؛ سه خرابی (مثال 15.35).\n\n\nحل. تمرین 15.155. معیار: برداشت، ساعت‌ها و قیمتش (مثال 15.21).\n\n\nحل. تمرین 15.156. معیار: کاهشِ کسری و مازاد در برابرِ هزینه (مثال 15.58).\n\n\nحل. تمرین 15.157. معیار: 3,350 در برابرِ 2,252 MWh؛ پایش، کارشناس، U-060.\n\n\nحل. تمرین 15.158. معیار: تبدیل به انرژی‌محور، ساعت‌های بیرون‌گذاشته، داده (مثال 15.27).\n\n\nحل. تمرین 15.159. معیار: 5,644 MWh و 35 چرخه؛ کاربردهای دیگر (مثال 15.31).\n\n\nحل. تمرین 15.160. معیار: غربال آری، بیانیه نه؛ آنچه نمی‌بیند (مثال 15.38).\n\n\nحل. تمرین 15.161. معیار: منبعِ باد اول (مثال 15.36).\n\n\nحل. تمرین 15.162. معیار: حدودِ 149 k u در چهار ماه، تبدیل به سال با احتیاط، آزمونِ منصفانه.\n\n\nحل. تمرین 15.163. معیار: قاعده در قراردادِ اتصالِ مشترک، کنترل‌گر، مدل (مثال 15.28).\n\n\nحل. تمرین 15.164. معیار: 4,107 در برابرِ 523 MWh، تقسیم، مگاولت‌آمپر (مثال 15.29).\n\n\nحل. تمرین 15.165. معیار: تلفِ رفت‌وبرگشت، ارزش در مدلِ قیمت (مثال 15.32).\n\n\nحل. تمرین 15.166. معیار: پل، ترتیب، شاهدِ هر گام (مثال 15.37).\n\n\nحل. تمرین 15.167. معیار: 2.2 % بالاتر از میانگین، سریِ سالانه (مثال 15.25).\n\n\nحل. تمرین 15.168. معیار: ذخیرهٔ ماهانه یا فصلی (مثال 15.47).\n\n\nحل. تمرین 15.169. معیار: دادهٔ یک‌دقیقه‌ایِ چند ماه، باد و خورشید با هم، نقطهٔ اتصال (مثال 15.30).\n\n\nحل. تمرین 15.170. معیار: ورودی، منبع، نسخه، برچسبِ زمان، منطقه، یکا، مالک.\n\n\nحل. تمرین 15.171. معیار: یکا، علامت، بالای ظرفیت، موازنه، هم‌ترازیِ قلهٔ خورشیدی.\n\n\nحل. تمرین 15.172. معیار: خرابی و تعمیرِ تصادفی، ساعت‌ها، اثر بر بُرش (مثال 15.15).\n\n\nحل. تمرین 15.173. معیار: ورودی‌ها، مرزها، زنجیره، موازنه، آبشار، دفترِ تلف، حساسیت‌ها، بیانیه، محدودیت‌ها.\n\n\nحل. تمرین 15.174. معیار: آموزش روی گذشته، آزمون روی آینده، برچسبِ زمانِ دسترسی.\n\n\nحل. تمرین 15.175. معیار: افق، فناوری، شب و روز، کمیت‌ها، رمپ، رانش، داده.\n\n\nحل. تمرین 15.176. معیار: بازه‌های سطح، کمیت در هر بازه، داده‌ی کافی، پینبال (مثال 15.41).\n\n\nحل. تمرین 15.177. معیار: آستانه از هزینه و ارزش، دادهٔ ایستگاه، آب.\n\n\nحل. تمرین 15.178. معیار: همان مرز، دادهٔ تمیز، نسبتِ عملکرد، تفکیکِ تلف (فصل‌های ۵۰ و ۵۲).\n\n\nحل. تمرین 15.179. معیار: وضعیتِ شارژ، حدها، اولویت‌ها (فصل‌های ۱۹ و ۳۴).\n\n\nحل. تمرین 15.180. معیار: گامی که انرژی را افزایش نامجاز دهد، موازنهٔ ناخالص و خالص.\n\n\nحل. تمرین 15.181. معیار: حساسیت‌سنجی، داده‌ی ده‌دقیقه‌ای، تصحیحِ آماری.\n\n\nحل. تمرین 15.182. معیار: نسخه، چکیده، بایگانی، تغییرنامه، بازبینی.\n\n\nحل. تمرین 15.183. معیار: پراکندگیِ هماد، کالیبره کردن، کمیت‌ها، ذخیره.\n\n\nحل. تمرین 15.184. معیار: هر گام با عدمِ قطعیتش، همبستگی‌ها، P90.\n\n\nحل. تمرین 15.185. معیار: مرز، فناوری، ماه، واحد، میانهٔ ناوگان، رانش (بخش 15.5.4).\n\n\nحل. تمرین 15.186. معیار: اندازه‌ها، بُرش، سهمِ رسیده، باتری، اقتصاد (فصل‌های ۱۷ تا ۲۱).\n\n\nحل. تمرین 15.187. معیار: سال‌های ساعتی، نه مقیاسِ یک عدد (بخش 15.4.13).\n\n\nحل. تمرین 15.188. معیار: نمودارِ رتبه، پراکندگی–مهارت، ضریب روی گذشته، آزمون روی آینده.\n\n\nحل. تمرین 15.189. معیار: قطعی، نگهداری، بُرشِ دستوری، کیفیتِ داده (بخش 15.6.15).\n\n\nحل. تمرین 15.190. معیار: معادلهٔ 15.14، آموزش روی گذشته، بازبینیِ دوره‌ای.\n\n\nحل. تمرین 15.191. معیار: قاعده‌ها از مجوز، ساعت به ساعت، ردیفِ جدا، حساسیتِ آستانه.\n\n\nحل. تمرین 15.192. معیار: هر بازه با شاهد، یکی در هر بار، سپس ترکیب (فصلِ ۱۶).\n\n\nحل. تمرین 15.193. معیار: جدول 15.5.\n\n\nحل. تمرین 15.194. معیار: \\(x = y + L(y)\\)، بازگشتِ \\(y\\)، مرزِ \\(c_0\\).\n\n\nحل. تمرین 15.195. معیار: هر خطا یک آزمونِ خودکار یا دستی، مسئول، نتیجه.\n\n\nحل. تمرین 15.196. معیار: پایه‌های بلندمدت، چیدمان، چگالی، موازنهٔ ردیابی‌پذیر.\n\n\nحل. تمرین 15.197. معیار: خطِ پایه، افق، تقسیم، نشت، شب، داده‌ی آزمون (مثال 15.42).\n\n\nحل. تمرین 15.198. معیار: ورودی‌ها، مرزها، گام‌به‌گام با آبشار، چکیده‌ها.\n\n\nحل. تمرین 15.199. معیار: هزینه در برابرِ انرژی، باران، آستانه.\n\n\nحل. تمرین 15.200. معیار: دنباله، چگالی، دسترس‌پذیری، کمیتِ عرضه، شست‌وشو؛ با عدد.\n\n\nحل. تمرین 15.201. معیار: تلفِ رفت‌وبرگشت، زمان، بُرش، ارزش (فصل‌های ۱۷ و ۱۸).\n\n\nحل. تمرین 15.202. معیار: D-019، شست‌وشو، کمیتِ عرضه؛ مثال 15.33، مثال 15.61، مثال 15.51؛ U-056 تا U-059.\n\n\nحل. تمرین 15.203. معیار: نرم‌افزارِ اعتبارسنجی‌شده، داده‌ی واقعی، بازبینیِ مستقل، عدمِ قطعیت.\n\n\nحل. تمرین 15.204. معیار: ماندگاری، ذخیره، قرارداد، ریسک.\n\n\nحل. تمرین 15.205. معیار: مثلاً یخِ پره، تلفِ هارمونیک، بُرشِ دستوریِ شبکه؛ منبع، مرز، روش.\n\n\nحل. تمرین 15.206. معیار: بُرش 0.08 در برابرِ 1.84 %، سهمِ رسیده، هزینهٔ هر بلوک.\n\n\nحل. تمرین 15.207. معیار: مرز، دما، تصحیح‌شده 0.881، مقایسهٔ ماهانه.\n\n\nحل. تمرین 15.208. معیار: معادلهٔ 15.9، بدترین سال، فصلِ ۱۶.\n\n\nحل. تمرین 15.209. معیار: زاویه، دما، ضریبِ دنباله، تلاطم، یخ؛ با عدد.\n\n\nحل. تمرین 15.210. معیار: معادلهٔ 15.18؛ معیارِ تأمین‌کننده با تصمیم.\n\n\nحل. تمرین 15.211. معیار: بازتولیدپذیری، آشتی، حساسیت، محدودیت‌ها، مجهول‌ها.\n\n\n15.17.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: 25 MW for 4 h + 40 MW for 3 h: 220 MWh\nP02: losses 2, 3 and 5 %: 9.69 % (sum 10 %)\nP03: capacity factor of 196.9 GWh at 60 MW: 0.375\nP04: PV 108.36 GWh at 50 MW AC: 0.247\nP05: density 1.10 against 1.225: -10.2 % (region 2)\nP06: inverter 98.0 % on 100 GWh DC: 98.0 GWh\nP07: load loss 1.5 % at 100 MW, at 80 MW: 0.96 MW\nP08: degradation 0.6 %/yr, year 20: x 0.88\nP09: 25-year mean at 0.6 %/yr: x 0.922\nP10: RMSE of errors 2, -2, 6, -6 MW: 4.47 MW\nP11: MAE of the same: 4.0 MW\nP12: skill of 9.7 % against 23.7 %: 0.59\nP13: pinball tau 0.9, forecast 50, observed 60: 9.0\nP14: newsvendor quantile, price 40, short 120, surplus 20: 0.20\nP15: coverage of 16 of 20 observations: 0.80\nP16: truck cleaning water 1.0 L per module, 109,200 modules: 109.2 m3\nP17: round trip 86 %: one-way 0.927\nP18: 12 outage hours at 34 MW average: 408 MWh\nP19: monthly net: May 30.93, Jun 18.92 GWh (d_balance)\nP20: wind waterfall: density -8.53 %, wakes -4.01 %, long term +2.77 %\nP21: PV: IAM, temperature, low light -7.61 %; DC -3.00 %; inverter -1.66 %\nP22: plant: electrical -1.09, own use -0.79, limit -0.08, outages -0.17 %\nP23: totals: wind 11.73 % (sum 11.95), PV 16.10 % (sum 17.16)\nP24: availability as hours: curtailment 313 against 227 MWh\nP25: soiling seasonal 1.59 % against constant 1.50 %\nP26: one turbine: ten-minute 18,166, hourly 18,184 MWh (+0.10 %)\nP27: PV 1 h late: curtailment 411 against 426 MWh; correlation -0.126\nP28: clipping: DC/AC 1.1 0.02 %, 1.2 0.69 %, 1.3 2.71 %, 1.4 5.43 %\nP29: soiling on DC before clipping: +0.25 GWh (+0.22 %)\nP30: 25-year mean PV 101.82 GWh (-6.5 % against year 0)\nP31: S1 battery on curtailment: 227 MWh stored, 195 released\nP32: outage energy: mean 401 MWh, 10-90 % 286 .. 516 MWh\nP33: RMSE % by lead, weather-driven: 1 h 7.1, 6 h 7.8, 24 h 9.7, 36 h 12.1\nP34: day-ahead RMSE: wind 17.4 %, PV daylight 8.6 %, hybrid 9.7 %\nP35: coverage: fair 78.7 %, leak 80.0 %, by level 79.0 %\nP36: leak: last-hour feature 7.20 / 7.59 MW against 10.38 MW\nP37: ramps day-ahead: POD 0.43, FAR 0.67; persistence POD 0.10\nP38: cleaning: no cleaning 9.47 %, trigger 1.52 %, robot 1.29 %\nP39: trigger: mean 1.43 %, energy-weighted 1.52 %\nP40: dispatch P50 short 10,872 MWh; P30 + battery 4,418 MWh\nP41: value of 0.25 GWh at 50 u/MWh: 12,500 u a year\nP42: PV 1.66 % inverter loss on 115.74 GWh: 1.92 GWh\nP43: revenue difference P30 + B and P50: 265 k u over four months\nP44: net 295.14 GWh with 1 % more availability on wind: +1.97 GWh\nP45: curtailment at a 90 MW limit (model run): 1,757 MWh in 225 h\nP46: trigger policy cost 229 k u for 8,992 MWh: 25.5 u per MWh recovered\nP47: Justus fit, mean 6.74 m/s, sd 3.36 m/s: k = 2.13\nP48: scale c = 6.74 / Gamma(1 + 1/2.13) = 7.61 m/s\nP49: PR = 1,804.2 kWh/kWp / 2,150.3 h = 0.839\nP50: PR 0.807 at T_c,w 50.7 C, gamma -0.35 %/K: 0.887 at 25 C\nP51: NOCT model, T_a 35 C, 1,000 W/m2, NOCT 45 C: 66.2 C\nP52: electrical loss at 60 MW: 0.10 + 1.5 % x 100 x 0.6^2 = 0.64 MW\nP53: load loss at pf 0.90: x 1.235 (+23.5 %)\nP54: sd of the hybrid, r = 0.12: 9.50 GWh (3.15 %)\nP54a: sd of the hybrid, r = 0.00: 9.17 GWh (3.04 %)\nP54b: sd of the hybrid, r = 1.00: 11.62 GWh (3.85 %)\nP55: marginal share 50 -&gt; 60 MW PV: 0.923\nP56: mean curtailment over the average-year value: 1.26\nP57: flat rank histogram: 20 members 4.76 %, 50 members 1.96 %\nP58: blend, w 0.5, NWP 40 MW, persistence 50 MW: 45 MW\nP59: intraday: shortfall 24 % less, surplus 26 % less\nP60: one turbine of 12 at -4 %: farm 0.33 % low\nP61: 151 MWh imported at 3 x 50 u/MWh: 22,650 u\nP62: grid limit: 485 MWh in 90 h: 5.4 MW mean cut\nP63: icing 95.5 MWh of 16,678 MWh: 0.57 %\nP64: wake k 0.04 against 0.075: 1.78 GWh\nP65: unflagged outages: 3 % x 2/3 x 34.4 MW = 0.69 MW bias\nP66: best learned correction: 4.3 % lower RMSE\nP67: one PV block of ten out 20 of 31 days: about 0.935 in March\nP68: isotropic sky: 2,107 / 2,150 = 0.980\nP69: bat rule: 750 h x 3.0 MW = 2,250 MWh\nP70: time 98.09 % against energy 97.49 % on 193.14 GWh: 1.16 GWh\nP71: battery 40 MWh returning 2,734 MWh: 68 full cycles\nP72: CRPS 4.55 MW against MAE 6.06 MW: 0.75\nP73: wind long-term factor 3 % of 193.14 GWh: 5.79 GWh at MV\nP74: monthly wind 189.25 against hourly 193.14 GWh: 0.980\nP75: noise mode, 3 of 12 turbines at -8 %: 2.0 % of the farm\nP76: inverter, DC 0.5 pu: AC 0.4930 pu, efficiency 98.6 %\nP80: inverter, DC 0.02 pu: AC 0.0172 pu, efficiency 86.0 %\nP77: 80 MW PV, PV first against wind first: 6,596 MWh x 10 u = 66.0 k u\nP78: newsvendor, prices 60 / 120 / 20: tau* = 0.40\nP79: value of 1.07 MW less RMSE for 74 k u: 69 k u per MW\nP81: pf 0.95 at 100 MW: Q = 32.9 Mvar; PV alone at 49 MVA: P &lt;= 36.3 MW\nP82: round-trip loss of 10,817 MWh discharged at 86 %: 1,761 MWh\nP83: price shifting: +375 k u for -1,646 MWh: 228 u per MWh given up\nP84: bridge: 295.14 - 289.23 = 5.91 GWh (2.0 %)\nمثال‌های کوچک:\nE01: 10 MW for 6 h and 30 MW for 2 h: 120 MWh\nE02: losses 10 % then 20 %: 1 - 0.9 x 0.8 = 0.28 (not 0.30)\nE03: capacity factor of 295.14 GWh at 100 MW: 0.337\nE04: density 1.046 against 1.225 kg/m3: -14.6 % in region 2\nE05: inverter 98.3 % on 115.74 GWh DC: 113.77 GWh\nE06: clipping: 51.55 MW AC limited to 49.0 MW: 2.55 MW lost\nE07: load loss 1.5 % at 100 MW scaled to 60 MW: 0.54 % of 100 MW = 0.54 MW\nE08: degradation 0.5 %/yr, year 10: x 0.950\nE09: 25-year mean factor at 0.5 %/yr: 0.9350\nE10: persistence error, observed 40 then 55 MW: 15 MW\nE11: RMSE of errors 3, -4, 5 MW: 4.08 MW\nE12: skill of RMSE 8.3 against 23.8: 0.65\nE13: pinball, tau 0.1, forecast 40, observed 30: 9.0\nE14: newsvendor quantile: (50 - 25) / (100 - 25) = 0.333\nE15: water 0.5 L/m2 x 281,000 m2: 140 m3 per cleaning\nE16: one 32 MWh battery over a 10.7 MW RMSE for 24 h: 0.12 of the error energy",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>15</span>  <span class='chapter-title'>مدل‌سازیِ تولیدِ انرژی و تلفات</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html",
    "href": "chapters/16-uncertainty-yield.html",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "",
    "text": "16.1 نقشهٔ فصل\nپیش‌نیازها: احتمال، توزیعِ نرمال و مونت‌کارلوی فصلِ ۳ (فصل 3)، عدمِ قطعیتِ اندازه‌گیریِ فصلِ ۲ (فصل 2)، پول و نسبتِ پوششِ بدهیِ فصلِ ۵ (فصل 5)، بودجه‌های فصل‌های ۱۲ و ۱۳، و مدلِ تولیدِ فصلِ ۱۵ (فصل 15، D-019).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۱۵ گفت نیروگاه در سالِ اول به‌احتمالِ برابر بیشتر یا کمتر از 295.1 GWh می‌دهد (P50). این فصل می‌پرسد: چقدر مطمئنیم؟ پاسخ یک بودجهٔ عدمِ قطعیت است که هر جزء را به شاهدش در فصل‌های ۱۲ تا ۱۵ می‌رساند، یک توزیع برای انرژی، و حالت‌هایی که وام‌دهنده و مالک برای تصمیم به کار می‌برند. تحویل‌دادنی: بیانیهٔ احتمالاتیِ تولید (PLP-GEN-REP-0009) و تصمیمِ D-020.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-map",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-map",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nمنبع‌های عدمِ قطعیتِ تولید را دسته‌بندی کند (اندازه‌گیری، تصحیحِ بلندمدت، برون‌یابی، مدل، تجهیزات، تخریب، دسترس‌پذیری و بهره‌برداری) و آن‌ها را از تغییرِ سال به سال جدا کند.\nاجزا را با و بی هم‌بستگی ترکیب کند، توزیع‌ها و نمونه‌گیریِ مونت‌کارلو را به کار ببرد، همگراییِ نتیجه را بسنجد و از دقتِ دروغین بپرهیزد.\nP50، P90 و دیگر مقدارهای احتمالِ فزونی را برای یک سال و برای چند سال درست تفسیر کند و محدودیت‌ها را بنویسد.\nیک بودجهٔ عدمِ قطعیتِ شفاف برای نیروگاهِ P بسازد، نتیجهٔ قطعی و احتمالاتی را مقایسه کند، بزرگ‌ترین سهم‌ها را بیابد و بیانیهٔ تولید را دفاع کند.\nتوزیعِ بلندمدتِ تولید را به حالت‌های جداگانهٔ مالی ببرد، بی آنکه P90 را تضمین، ارزیابیِ کاملِ ریسک یا جانشینِ فرض‌های وام‌دهنده بداند؛ و مهارتِ پیش‌بینیِ کوتاه‌مدت را از عدمِ قطعیتِ بلندمدت جدا نگه دارد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر دو عدمِ قطعیتِ مستقلِ 3 % و 4 % باشند، عدمِ قطعیتِ مجموع چیست؟\nدر توزیعِ نرمال، چند درصدِ مقدارها از میانگین منهای \\(1.28\\) انحرافِ معیار بیشترند؟\nفرقِ «تغییرِ سال به سال» و «ندانستنِ میانگین» چیست؟\nاگر انرژی با توانِ سومِ تندی برود، یک درصد خطای تندی چند درصد خطای انرژی می‌دهد؟\nنسبتِ پوششِ بدهی چیست؟\n\nپاسخ‌ها: (۱) 5 %؛ (۲) 90 %؛ (۳) اولی ذاتیِ آینده است، دومی با دادهٔ بیشتر کم می‌شود؛ (۴) حدودِ 3 %؛ (۵) نسبتِ جریانِ نقدِ آزاد برای بازپرداخت به بازپرداختِ همان سال (فصلِ ۵). اگر دو پرسش یا بیشتر را نتوانستید، فصل 3 و فصل 5 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nعددهای این فصل از دادهٔ ساختگی و انحرافِ معیارهای آموزشی (A-277 تا A-283) ساخته شده‌اند و پیشنهادِ مقدار برای هیچ پروژه‌ای نیستند. P90 تضمین نیست، ارزیابیِ کاملِ ریسک نیست و جانشینِ حالت‌ها و نسبت‌هایی نیست که وام‌دهنده و مهندسِ مستقلِ او برای هر پروژه تعیین می‌کنند. شرط‌های مالیِ این فصل (قیمت، هزینه، نرخ، نسبت‌های پوشش) آموزشی‌اند، نه شرطِ بازار.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-a",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-a",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.2 الف. رده‌بندیِ عدمِ قطعیت",
    "text": "16.2 الف. رده‌بندیِ عدمِ قطعیت\n\n16.2.1 یک عدد کافی نیست\nایده. بیانیهٔ فصلِ ۱۵ یک عدد است: 295.1 GWh. اما این عدد برآورد است: اندازه‌گیری‌ها خطا دارند، دورهٔ داده کوتاه است، مدل‌ها ساده‌اند و آینده هم مانندِ گذشته نیست. پس انرژیِ سالِ اول یک متغیرِ تصادفی است با یک توزیع؛ P50 میانهٔ آن است: نیمی از احتمال بالا، نیمی پایین. برای هر تصمیم، پهنای توزیع هم لازم است. راهنمای بین‌المللیِ بیانِ عدمِ قطعیتِ اندازه‌گیری، JCGM 100:2008 (فصلِ ۲)، زبانِ مشترک را می‌دهد: عدمِ قطعیتِ استاندارد (یک انحرافِ معیار)، ارزیابیِ نوعِ الف (از آمارِ داده) و نوعِ ب (از دانشِ دیگر: گواهیِ کالیبراسیون، برگهٔ داده، تجربه). این فصل همان زبان را برای انرژیِ آینده به کار می‌برد.\nیک تمایزِ مهم: خطا تفاوتِ برآورد با مقدارِ واقعی است و دانسته نیست؛ عدمِ قطعیت اندازهٔ چیزی است که دربارهٔ آن خطا می‌دانیم. خطای شناخته‌شده اصلاح می‌شود (مانندِ تصحیحِ بلندمدت در فصل‌های ۱۲ و ۱۳)؛ آنچه پس از اصلاح می‌ماند، عدمِ قطعیت است.\n\nمثال 16.1 (دو نیروگاه با یک P50) پرسش. دو نیروگاه هر دو P50ِ 300 GWh دارند؛ عدمِ قطعیتِ یک‌سالهٔ اولی 5 % و دومی 8 % است. P90ِ هر کدام چیست و کدام برای وام‌دهنده بهتر است؟\nپاسخ. با توزیعِ نرمال، \\(P_{90} = P_{50}\\,(1 - 1.2816\\,u)\\): اولی \\(300 \\times (1 - 0.0641) = 280.8\\ \\text{GWh}\\) (E02)، دومی \\(300 \\times (1 - 0.1025) = 269.2\\ \\text{GWh}\\).\nتفسیر. با یک انرژیِ میانه، نیروگاهِ اول در سالِ بد کمتر کم می‌آورد؛ وام‌دهنده‌ای که بدهی را با سالِ بد می‌سنجد، به اولی بیشتر وام می‌دهد (بخش 16.6). پس کم کردنِ عدمِ قطعیت ارزشِ پولی دارد، حتی وقتی انرژیِ میانه عوض نشود. وارسی: \\(1.2816 \\times 0.08 = 0.1025\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا انرژیِ سالِ اول یک متغیرِ تصادفی است؟\nخطا و عدمِ قطعیت چه فرقی دارند؟\nارزیابیِ نوعِ الف و نوعِ ب را با یک مثال از این کتاب بنویسید.\n\n\n\n\n\n16.2.2 تغییرِ سال به سال و عدمِ قطعیتِ میانگین\nایده. دو چیز را نباید با هم قاطی کرد:\n\nتغییرِ سال به سال (به انگلیسی inter-annual variability): حتی اگر میانگینِ بلندمدت را دقیق بدانیم، هر سال با آن فرق دارد. این ذاتیِ آینده است و با دادهٔ بیشتر کم نمی‌شود؛ فقط با میانگین گرفتن روی سال‌ها کم می‌شود.\nعدمِ قطعیتِ میانگین: خودِ میانگینِ بلندمدت را دقیق نمی‌دانیم؛ این با دادهٔ بهتر و بیشتر کم می‌شود.\n\nبیست سالِ ساختگیِ فصلِ ۱۵ (مثال 15.23) هر دو را نشان می‌دهند: انحرافِ معیارِ یک سال، و عدمِ قطعیتِ میانگینِ بیست‌ساله که \\(\\sqrt{20}\\) بار کوچک‌تر است.\nvariability (how much a year moves) against uncertainty of the\n  mean (how well 20 years fix the long-term mean):\n  resource   sd of one year   uncertainty of the 20-year mean\n  wind            4.5 %                   1.0 %\n  PV              2.7 %                   0.6 %\n  hybrid          3.2 %                   0.7 %\n  the year-to-year spread does not shrink with more data: it is\n  how the future varies; the mean becomes better known with\n  more years: that part is uncertainty\n\nمثال 16.2 (چهار و نیم درصد، و یک درصد) پرسش. انحرافِ معیارِ یک سال و عدمِ قطعیتِ میانگینِ بیست‌ساله را برای باد، خورشیدی و هیبرید بنویسید و توضیح دهید کدام به کدام بخشِ بودجه می‌رود.\nپاسخ. خروجیِ بالا: باد 4.5 و 1.0 %، خورشیدی 2.7 و 0.6 %، هیبرید 3.2 و 0.7 %.\nتفسیر. عددِ اول (یک سال) تغییرِ سال به سالِ آینده است و در بودجه جدا می‌آید (بخش 16.4.2)؛ عددِ دوم بخشی از عدمِ قطعیتِ تصحیحِ بلندمدت است (دورهٔ مرجع، فصل‌های ۱۲ و ۱۳). دادهٔ بیشتر دومی را کم می‌کند، نه اولی را. وارسی: \\(4.5 / \\sqrt{20} = 1.0\\ \\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تغییرِ سال به سال با دادهٔ بیشتر کم نمی‌شود؟\nعدمِ قطعیتِ میانگینِ \\(n\\) ساله با \\(n\\) چگونه تغییر می‌کند؟\nکدام یک در P90ِ یک‌ساله می‌آید و کدام در P90ِ ده‌ساله؟\n\n\n\n\n\n16.2.3 نقشهٔ منبع‌ها\nایده. عدمِ قطعیتِ انرژی از شش گروه می‌آید، به‌اضافهٔ تغییرِ سال به سال (شکل 16.1):\n\n\n\nجدول 16.1: گروه‌های عدمِ قطعیتِ تولید، شاهدِ هر کدام و فصلی که آن را ساخت\n\n\n\n\n\n\n\n\n\n\n\nگروه\nچه چیزی\nشاهد\nفصل\n\n\n\n\nاندازه‌گیری\nکالیبراسیون، ردهٔ حس‌گر، نصب، نگهداری\nگواهی، بازرسی، داده\n۱۲، ۱۳\n\n\nتصحیحِ بلندمدت\nمرجع، روشِ تصحیح، دورهٔ مرجع، همگنی\nهم‌پوشانی، آزمونِ همگنی\n۱۲، ۱۳\n\n\nبرون‌یابی\nاز دکل به توربین، از ارتفاعی به ارتفاعِ دیگر\nاعتبارسنجیِ مدلِ جریان\n۱۳، ۱۴\n\n\nمدل\nدنباله، انتقالِ تابش، دمای ماژول، چگالی، تلفِ برقی\nمقایسه با نیروگاه‌های مشابه\n۱۵\n\n\nتجهیزات\nمنحنیِ توان، توانِ ماژول، اینورتر، تخریب\nآزمونِ نوعی، آزمونِ کارخانه\n۹ تا ۱۱، ۴۱\n\n\nبهره‌برداری\nدسترس‌پذیری، گرد و غبار، یخ، بُرش، قطعی\nقرارداد، دادهٔ بهره‌برداری\n۱۵، ۵۱\n\n\nآینده\nتغییرِ سال به سال\nسریِ بلندمدت\n۱۲، ۱۳، ۱۵\n\n\n\n\n\n\n\n\n\n\n\n\nشکل 16.1: منبع‌های عدمِ قطعیتِ انرژیِ نیروگاهِ هیبریدی: شش گروهِ بلندمدت و تغییرِ سال به سال، که با هم بیانیهٔ تولید را می‌سازند\n\n\n\nدو دام: (۱) شمارشِ دوباره: اگر تلفِ دسترس‌پذیری در مدل 1.9 % است، عدمِ قطعیتِ آن جزئی جداست، نه کلِ تلف؛ (۲) جا انداختن: جزئی که «کوچک به نظر می‌رسد» (یخ، بُرشِ دستوری) بی شاهد صفر گرفته نمی‌شود.\n\nمثال 16.3 (هشت جمله، شش گروه) پرسش. هر جمله را در یک گروه بگذارید: (۱) «کالیبراسیونِ بادسنج ±1 %»؛ (۲) «دورهٔ مرجعِ بیست‌ساله»؛ (۳) «فاصلهٔ توربین تا دکل 1.2 km»؛ (۴) «ضریبِ افتِ دنباله»؛ (۵) «رواداریِ توانِ برچسبِ ماژول»؛ (۶) «ضمانتِ دسترس‌پذیری»؛ (۷) «سالِ پربادِ ۲۰۱۸»؛ (۸) «مدلِ دمای سلول».\nپاسخ. (۱) اندازه‌گیری؛ (۲) تصحیحِ بلندمدت؛ (۳) برون‌یابی؛ (۴) مدل؛ (۵) تجهیزات؛ (۶) بهره‌برداری؛ (۷) آینده (تغییرِ سال به سال)؛ (۸) مدل.\nتفسیر. گروه مهم است چون کاهندهٔ هر گروه فرق دارد: اندازه‌گیری با نگهداری و کالیبراسیون، تصحیحِ بلندمدت با دادهٔ طولانی‌تر و مرجعِ بهتر، برون‌یابی با دکل یا لیدارِ دیگر، مدل با اعتبارسنجی، تجهیزات با آزمون، و بهره‌برداری با قرارداد. وارسی: هر جمله فقط در یک گروه است (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش گروه و کاهندهٔ هر کدام را بنویسید.\nشمارشِ دوباره در بودجه یعنی چه؟\nچرا جزءِ «کوچک» بی شاهد صفر گرفته نمی‌شود؟\n\n\n\n\n\n16.2.4 بودجهٔ بادی\nایده. بودجهٔ بادی از فصل‌های ۱۳ و ۱۴ می‌آید و چند جزءِ مدل و تجهیزات و بهره‌برداری به آن افزوده می‌شود. جزءهای تندی با نسبتِ حساسیت (بخش 16.2.6) به انرژی تبدیل می‌شوند: \\(u_E = c_E\\, u_v\\). همهٔ عددها انحرافِ معیارِ نسبی از انرژیِ بادی در ولتاژِ متوسط‌اند (193.14 GWh، مدلِ 15.1). جزءهایی که از فصل‌های پیشین نیامده‌اند آموزشی‌اند (A-277).\nN, LN = \"normal\", \"lognormal\"\nWIND = [\n    Part(\"anemometer calibration, mounting\", \"measurement\",\n         SENS * math.hypot(0.010, 0.010), N, \"ch 13, A-254\"),\n    Part(\"long-term correction and period\", \"long-term\",\n         SENS * math.hypot(0.020, 0.035 / math.sqrt(20)), N, \"ch 13, A-254\"),\n    Part(\"cross-prediction to the turbines\", \"extrapolation\",\n         SENS * 0.0135, N, \"ch 14, A-265\"),\n    Part(\"wake model\", \"model\", 0.010, N, \"A-277\"),\n    Part(\"hub density\", \"model\", 0.003, N, \"A-277\"),\n    Part(\"power curve\", \"equipment\", 0.020, N, \"A-277\"),\n    Part(\"availability (energy-based)\", \"operation\", 0.010, N, \"A-277\"),\n    Part(\"icing and environmental stops\", \"operation\", 0.005, N, \"A-277\"),\n]\nPV = [\n    Part(\"irradiance sensor, maintenance\", \"measurement\",\n         math.hypot(0.020, 0.010), N, \"ch 12, A-245\"),\n    Part(\"long-term correction and period\", \"long-term\",\n         math.hypot(0.015, 0.006), N, \"ch 12, A-245\"),\n    Part(\"transposition model\", \"model\", 0.010, N, \"A-278\"),\n    Part(\"PV model (temperature, angle, light)\", \"model\", 0.015, N, \"A-278\"),\n    Part(\"module power (flash-test sample)\", \"equipment\", 0.010, N,\n         \"A-278\"),\n    Part(\"inverter efficiency\", \"equipment\", 0.003, N, \"A-278\"),\n    Part(\"degradation, first year\", \"equipment\", 0.003, N, \"A-278\"),\n    Part(\"soiling and cleaning\", \"operation\", 0.005, N, \"A-278\"),\n    Part(\"availability\", \"operation\", 0.005, N, \"A-278\"),\n]\nPLANT = [\n    Part(\"electrical losses\", \"model\", 0.003, N, \"A-278\"),\n    Part(\"grid outages, ordered curtailment\", \"operation\", 0.003, LN,\n         \"A-278\"),\n]\nR_WIND_PV = 0.0                        # long-term parts (A-279)\nwind (193.14 GWh at MV), one sigma:\n  anemometer calibration, mounting       2.57 %  share 19.3 %\n  long-term correction and period        3.91 %  share 44.6 %\n  cross-prediction to the turbines       2.46 %  share 17.6 %\n  wake model                             1.00 %  share  2.9 %\n  hub density                            0.30 %  share  0.3 %\n  power curve                            2.00 %  share 11.7 %\n  availability (energy-based)            1.00 %  share  2.9 %\n  icing and environmental stops          0.50 %  share  0.7 %\n  combined 5.85 % = 11.31 GWh; fully correlated 13.74 %\nPV (108.36 GWh at MV), one sigma:\n  irradiance sensor, maintenance         2.24 %  share 39.9 %\n  long-term correction and period        1.62 %  share 20.8 %\n  transposition model                    1.00 %  share  8.0 %\n  PV model (temperature, angle, light)   1.50 %  share 17.9 %\n  module power (flash-test sample)       1.00 %  share  8.0 %\n  inverter efficiency                    0.30 %  share  0.7 %\n  degradation, first year                0.30 %  share  0.7 %\n  soiling and cleaning                   0.50 %  share  2.0 %\n  availability                           0.50 %  share  2.0 %\n  combined 3.54 % =  3.84 GWh; fully correlated 8.95 %\n\nمثال 16.4 (پنج و هشت دهم درصد، نزدیکِ نیمش از تصحیحِ بلندمدت) پرسش. عدمِ قطعیتِ بلندمدتِ انرژیِ بادی را از جزءها بسازید؛ سهمِ هر جزء از واریانس و مقایسه با جمعِ خطی را بنویسید.\nپاسخ. خروجیِ بالا (نیمهٔ بادی): ترکیب 5.85 %، یعنی 11.31 GWh؛ بزرگ‌ترین سهم‌ها: تصحیحِ بلندمدت 44.6 %، اندازه‌گیری 19.3 %، پیش‌بینیِ متقابل 17.6 % و منحنیِ توان 11.7 %؛ اگر همه کاملاً هم‌بسته بودند 13.74 %.\nتفسیر. ریشهٔ مجموعِ مربعات (بخش 16.3.2) فقط وقتی درست است که جزءها مستقل باشند؛ جمعِ خطی حدِ بالای «همه با هم بد» است و بیش از دو برابر می‌شود. سه جزءِ اول همه از بادند و با یک دکل و یک مرجع ساخته شده‌اند: دادهٔ بهتر، بزرگ‌ترین کاهنده است (بخش 16.5.4). وارسی: \\(1.82 \\times \\sqrt{0.020^2 + 0.0078^2} = 3.91\\ \\%\\) برای تصحیحِ بلندمدت.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جزءهای تندی در نسبتِ حساسیت ضرب می‌شوند؟\nچرا جمعِ خطی حدِ بالاست؟\nکدام جزءها از فصل‌های پیشین آمده‌اند و کدام آموزشی‌اند؟\n\n\n\n\n\n16.2.5 بودجهٔ خورشیدی\nایده. بودجهٔ خورشیدی از بودجهٔ تابشِ فصلِ ۱۲ (2.8 % برای تابشِ افقی، A-245) شروع می‌شود و جزءهای تبدیل به آن افزوده می‌شوند: انتقالِ تابش به صفحه، مدلِ ماژول (دما، زاویه، نورِ کم)، توانِ ماژول (نمونهٔ آزمونِ فلش، فصلِ ۴۱)، اینورتر، تخریب، گرد و غبار و دسترس‌پذیری (A-278). نسبتِ حساسیتِ انرژیِ خورشیدی به تابش تقریباً یک است، پس جزءهای تابش مستقیم به انرژی می‌روند.\n\nمثال 16.5 (سه و نیم درصد، چهل درصدش از حس‌گر) پرسش. عدمِ قطعیتِ بلندمدتِ انرژیِ خورشیدی و سهمِ بزرگ‌ترین جزءها را از خروجیِ بخش 16.2.4 (نیمهٔ خورشیدی) بنویسید و با بودجهٔ تابشِ فصلِ ۱۲ مقایسه کنید.\nپاسخ. ترکیب 3.54 %، یعنی 3.84 GWh؛ حس‌گر و نگهداری 39.9 %، تصحیحِ بلندمدت 20.8 %، مدلِ ماژول 17.9 %.\nتفسیر. خورشیدی نسبی کمتر از باد نامطمئن است (3.5 در برابرِ 5.9 %) و مطلق خیلی کمتر (3.8 در برابرِ 11.3 GWh)، چون انرژی‌اش هم کمتر است. سهمِ بزرگِ حس‌گر می‌گوید نگهداریِ ایستگاه (تمیز کردن، کالیبراسیونِ دوره‌ای) ارزان‌ترین راهِ کاهش است. بودجهٔ تابش (2.8 %) کمتر از بودجهٔ انرژی است: تبدیل جزءهای خودش را می‌افزاید. وارسی (درست):\n\\[\n\\sqrt{2.24^2 + 1.62^2 + 1.0^2 + 1.5^2 + 1.0^2 + 0.3^2 + 0.3^2 + 0.5^2 + 0.5^2} = 3.54\\ \\%\n\\]\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نسبتِ حساسیتِ خورشیدی به تابش تقریباً یک است؟\nتوانِ ماژول در کدام گروه است و شاهدش از کجا می‌آید؟\nچرا بودجهٔ انرژی بزرگ‌تر از بودجهٔ تابش است؟\n\n\n\n\n\n16.2.6 از تندی به انرژی: نسبتِ حساسیت\nایده. انرژیِ بادی با توانِ سومِ تندی بالا می‌رود، اما فقط در ناحیهٔ دوی منحنی (میانِ تندیِ آغاز و نامی). بالای تندیِ نامی، تندیِ بیشتر انرژیِ بیشتری نمی‌دهد. پس نسبتِ حساسیت\n\\[\nc_E = \\frac{\\Delta E / E}{\\Delta v / v}\n\\tag{16.1}\\]\nبرای هر ساختگاه و چیدمان جداگانه حساب می‌شود: همهٔ تندی‌های ساعتی را یک درصد بالا ببرید و تغییرِ انرژی را بسنجید. برای منحنیِ مکعبیِ کامل \\(c_E = 3\\) است (با تقریبِ \\((1.01)^3 - 1 = 3.03\\ \\%\\)).\ndef sensitivity_ratio(speeds, curve_v, curve_p, step: float = 0.01) -&gt; float:\n    \"\"\"Percent change of energy per percent change of every speed.\"\"\"\n    e0 = float(np.interp(speeds, curve_v, curve_p).sum())\n    v1 = np.asarray(speeds) * (1 + step)\n    e1 = float(np.interp(v1, curve_v, curve_p).sum())\n    return (e1 / e0 - 1.0) / step\nsensitivity of the farm energy (model 15.1 farm curve) to the\n  wind speed of every hour:\n  speed  +1 %: energy  +1.82 %  (ratio 1.82)\n  speed  +3 %: energy  +5.41 %  (ratio 1.80)\n  speed  +5 %: energy  +8.94 %  (ratio 1.79)\n  speed  -3 %: energy  -5.51 %  (ratio 1.84)\n  speed  -5 %: energy  -9.26 %  (ratio 1.85)\n  the ratio is about 1.8 for the farm, less than the cube (3)\n  because much energy comes near and above rated power, but more\n  than the 1.60 of one turbine without wakes (chapter 13): wakes\n  take more at moderate speeds; a shortfall of speed costs a\n  little more than the same surplus gains\n\nمثال 16.6 (یک و هشت دهم برای مزرعه، یک و شش دهم برای یک توربین) پرسش. نسبتِ حساسیتِ انرژیِ مزرعه را برای تغییرهای ±1، ±3 و ±5 % تندی بنویسید و با 1.60ِ فصلِ ۱۳ مقایسه کنید.\nپاسخ. خروجیِ بالا: 1.82 برای +1 %، 1.80 و 1.79 برای افزایش‌های بزرگ‌تر، 1.84 و 1.85 برای کاهش‌ها.\nتفسیر. مزرعه حساس‌تر از یک توربینِ تنهاست: دنباله در تندی‌های میانه بیشتر می‌گیرد و منحنیِ مزرعه را تندتر می‌کند. بودجهٔ این فصل 1.82 را به کار می‌برد؛ عددِ فصلِ ۱۳ برای یک توربین بی دنباله بود. نسبت ثابت نیست: کمبودِ تندی کمی بیشتر می‌کاهد تا افزایشِ هم‌اندازه بیفزاید؛ برای عدمِ قطعیت‌های چند درصدی، این ناهمسانی کوچک است. وارسی: \\(2.6\\ \\% \\times 1.82 = 4.73\\ \\%\\) (E05) برای کلِ بودجهٔ تندیِ فصلِ ۱۳.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نسبتِ حساسیت از سه کمتر است؟\nچرا مزرعه با دنباله حساس‌تر از یک توربین است؟\nنسبتِ حساسیت را برای ساختگاهی با بادِ ضعیف‌تر بزرگ‌تر یا کوچک‌تر انتظار دارید؟ چرا؟\n\n\n\n\n\n16.2.7 گروه‌ها و شاهدها\nایده. بودجه فقط به اندازهٔ شاهدِ هر سطرش معتبر است. هر جزء یکی از این شاهدها را دارد: اندازه‌گیری‌شده (آمارِ داده)، اعلامِ سازنده (برگهٔ داده، آزمونِ نوعی)، تأییدشده (آزمونِ مستقل)، فرضی (داوریِ کارشناسی) یا در این کتاب آموزشی. ستونِ «منبع» در برنامهٔ بخش 16.2.4 همین را برای هر سطر ثبت می‌کند. شکل 16.2 بودجهٔ بلندمدت را بر حسبِ گروه برای دو فناوری نشان می‌دهد.\n\n\n\n\n\n\nشکل 16.2: انحرافِ معیارِ بلندمدتِ انرژیِ بادی و خورشیدی بر حسبِ گروه (گیگاوات‌ساعت در ولتاژِ متوسط، مقدارهای آموزشیِ A-277 و A-278)\n\n\n\n\nمثال 16.7 (کدام سطر را اول باید محکم کرد) پرسش. با شکل 16.2 و ستونِ منبع، بگویید کدام سطرها شاهدِ ضعیف‌تری دارند و کدام را اول باید محکم کرد.\nپاسخ. بزرگ‌ترین گروه تصحیحِ بلندمدتِ بادی است (7.55 GWh) با شاهدِ فصلِ ۱۳ (یک سال دکل و یک مرجع)؛ سپس اندازه‌گیری و برون‌یابیِ بادی و منحنیِ توان (3.86 GWh) که فعلاً آموزشی است (A-277).\nتفسیر. سطرِ بزرگ با شاهدِ آموزشی بدترین ترکیب است: منحنیِ توان باید با آزمونِ نوعی و منحنیِ تضمین‌شدهٔ سازنده (فصل‌های ۱۱ و ۳۹) جایگزین شود. سطرِ کوچک با شاهدِ ضعیف (یخ) ارزشِ کارِ کمتری دارد. قاعده: اول سطرهایی که هم بزرگ‌اند و هم شاهدِ ضعیف دارند. وارسی: \\(0.0391 \\times 193.14 = 7.55\\ \\text{GWh}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج نوعِ شاهدِ یک سطرِ بودجه را نام ببرید.\nچرا سطرِ بزرگ با شاهدِ آموزشی بدترین ترکیب است؟\nشاهدِ منحنیِ توان در پروژهٔ واقعی از کجا می‌آید؟\n\n\n\n\n\n16.2.8 تصحیحِ بلندمدت: طولِ داده و هم‌بستگی\nایده. بزرگ‌ترین جزءِ بلندمدتِ بادی، تصحیحِ بلندمدت است (اندازه‌گیری، هم‌بستگی و پیش‌بینی، فصلِ ۱۳). دو چیز آن را تعیین می‌کنند: طولِ دورهٔ هم‌زمان (چند ماه دکل و مرجع با هم) و هم‌بستگیِ دکل و مرجع. یک رابطهٔ آموزشی (A-282): خطای رگرسیون با انحرافِ معیارِ ماهانهٔ پسماند، \\(s\\sqrt{1 - r^2}\\)، و تعدادِ ماه‌ها \\(m\\) کم می‌شود، و نماینده بودنِ مرجعِ بیست‌ساله یک حدِ پایین می‌گذارد:\n\\[\nu_\\text{MCP} = \\sqrt{\\left(\\frac{s\\sqrt{1 - r^2}}{\\sqrt{m}}\\right)^2 + \\left(\\frac{u_\\text{iav}}{\\sqrt{N_\\text{ref}}}\\right)^2}\n\\tag{16.2}\\]\nاین رابطه ماه‌ها را مستقل می‌گیرد؛ هم‌بستگیِ ماه‌های پیاپی و فصلی بودن، خطای واقعی را بیشتر می‌کنند.\ndef u_mcp(months: int, r: float, sd_month: float = 0.10,\n          years_ref: int = 20, sd_year: float = 0.035) -&gt; float:\n    \"\"\"Teaching relation (A-282): uncertainty of the long-term mean speed\n    from a regression on `months` concurrent months with correlation r\n    (residual sd_month sqrt(1 - r^2), months taken as independent) plus\n    the representativeness of a reference of `years_ref` years.\"\"\"\n    reg = sd_month * math.sqrt(1 - r * r) / math.sqrt(months)\n    return math.hypot(reg, sd_year / math.sqrt(years_ref))\nuncertainty of the long-term mean wind speed by MCP (teaching\n  relation A-282; monthly sd 10 %, 20-year reference at 3.5 %):\n  months   r 0.70   r 0.80   r 0.90   r 0.95\n      6    3.02 %    2.57 %    1.94 %    1.50 %\n     12    2.21 %    1.90 %    1.48 %    1.19 %\n     18    1.86 %    1.62 %    1.29 %    1.07 %\n     24    1.65 %    1.45 %    1.18 %    1.01 %\n     36    1.42 %    1.27 %    1.07 %    0.94 %\n  a longer concurrent period and a better-correlated reference\n  both help, and both stop at the reference's own limit (0.8 %);\n  12 months at r 0.7 to 0.8 give the 2.15 % (MCP and period) of\n  chapter 13\n\n\n\n\n\n\nشکل 16.3: عدمِ قطعیتِ تندیِ بلندمدت با روشِ اندازه‌گیری، هم‌بستگی و پیش‌بینی بر حسبِ ماه‌های دادهٔ هم‌زمان، برای چهار هم‌بستگی (رابطهٔ آموزشیِ A-282)\n\n\n\n\nمثال 16.8 (دوازده ماه بیشتر یا مرجعِ بهتر؟) پرسش. با شکل 16.3، برای دکلی با دوازده ماه داده و هم‌بستگیِ 0.80، دو راه را مقایسه کنید: دوازده ماهِ دیگر اندازه‌گیری، یا مرجعی با هم‌بستگیِ 0.90.\nپاسخ. خروجیِ بالا: حالا 1.90 %؛ با بیست‌وچهار ماه 1.45 %؛ با مرجعِ بهتر 1.48 %؛ هر دو با هم 1.18 %.\nتفسیر. دو راه تقریباً هم‌ارزند، اما مرجعِ بهتر فوری است (اگر وجود داشته باشد) و سالِ دیگر یک سال تأخیر می‌آورد. هر دو به حدِ 0.8 %ِ مرجعِ بیست‌ساله می‌رسند؛ برای کمتر از آن، دورهٔ مرجعِ طولانی‌تر یا مرجعِ همگن‌تر لازم است. عددِ 2.15 %ِ فصلِ ۱۳ با یک سال دکل و هم‌بستگیِ میانِ 0.7 و 0.8 جور است. وارسی: \\(0.10 \\times \\sqrt{1 - 0.64} / \\sqrt{12} = 1.73\\ \\%\\) و \\(\\sqrt{1.73^2 + 0.78^2} = 1.90\\ \\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو عاملِ تعیین‌کنندهٔ عدمِ قطعیتِ تصحیحِ بلندمدت را بنویسید.\nچرا هر دو راه به حدی می‌رسند؟\nچرا فرضِ استقلالِ ماه‌ها خوش‌بینانه است؟\n\n\n\n\n\n16.2.9 آیندهٔ همانندِ گذشته؟ روندِ اقلیمی\nایده. تصحیحِ بلندمدت فرض می‌کند بیست سالِ گذشته نمایندهٔ پانزده سالِ آینده است. اگر باد یا تابش روندِ آرامی داشته باشد، این فرض خطا دارد. روندِ آموزشیِ −0.5 % تندی در دهه (A-282) را در نظر بگیرید: میانهٔ مرجع ده سال پیش و میانهٔ دورهٔ وام هفت و نیم سال بعد است.\na slow change of the wind (teaching trend -0.5 % of speed a decade):\n  reference centre to loan centre: 17.5 years; speed -0.88 %\n  wind energy -1.59 % = -3.08 GWh a year at MV\n  as a one-sigma part it would be 1.59 %, beside the 5.85 % of the wind\n  a trend is not noise: if it is believed, the P50 moves; if it\n  is only possible, it becomes a scenario or a budget part, and\n  the statement says which (and on what evidence)\n\nمثال 16.9 (سه گیگاوات‌ساعت از یک فرض) پرسش. اثرِ روندِ آموزشی را بر انرژیِ بادیِ دورهٔ وام بنویسید و بگویید در بیانیه کجا می‌آید.\nپاسخ. خروجیِ بالا: هفده و نیم سال میانِ دو میانه، تندی −0.88 %، انرژی −1.59 %، یعنی −3.08 GWh در سال.\nتفسیر. روند نوفه نیست: اگر شاهد قوی است (دادهٔ بلندمدتِ همگن)، P50 جابه‌جا می‌شود؛ اگر فقط ممکن است، یا جزئی از بودجه می‌شود (اندازه‌اش هم‌ردیفِ اندازه‌گیریِ بادی) یا یک سناریوی نام‌دار. شاهدِ روند باید از سری‌های همگن باشد؛ تغییرِ ابزار یا محیطِ ایستگاهِ مرجع روندِ دروغین می‌سازد (فصل‌های ۱۲ و ۱۳). وارسی: \\(-0.88 \\times 1.82 = -1.60\\ \\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا روند با نوفه فرق دارد؟\nسه راهِ آوردنِ روند در بیانیه را بنویسید.\nچه چیزی روندِ دروغین می‌سازد؟\n\n\n\n\n\n16.2.10 تخریب در طولِ عمر\nایده. نرخِ تخریبِ ماژول (0.5 % در سال، فصلِ ۱۵) خودش نامطمئن است؛ آموزشی ±0.2 % در سال (A-282). چون یک نیروگاه یک نرخ دارد، خطای نرخ سال به سال جمع می‌شود (کاملاً هم‌بسته) و عدمِ قطعیتِ ناشی از آن با شمارِ سال‌ها خطی بزرگ می‌شود.\nPV energy and its uncertainty from the degradation rate\n  (0.5 +/- 0.2 % a year, one rate for the whole life):\n  year   PV GWh at MV   sigma from rate   PV sigma all parts\n     1       108.36          0.22 GWh          3.84 GWh\n     5       106.18          1.09 GWh          3.91 GWh\n    10       103.46          2.18 GWh          4.26 GWh\n    15       100.73          3.27 GWh          4.84 GWh\n    20        98.01          4.36 GWh          5.57 GWh\n    25        95.29          5.45 GWh          6.41 GWh\n  the rate's uncertainty grows with every year: near year 15 it\n  equals all other PV parts together and then exceeds them;\n  long-term module data (chapter 41, field records) shrink it\n\nمثال 16.10 (در سالِ بیستم بزرگ‌تر از همهٔ بقیه) پرسش. عدمِ قطعیتِ انرژیِ خورشیدی از نرخِ تخریب و از همهٔ جزءها را برای سال‌های ۱ تا ۲۵ بنویسید.\nپاسخ. خروجیِ بالا: از نرخ: 0.22 در سالِ اول، 2.18 در سالِ دهم، 4.36 در بیستم و 5.45 GWh در بیست‌وپنجم؛ همه: 3.84 تا 6.41 GWh.\nتفسیر. در سالِ اول نرخِ تخریب بی‌اهمیت است؛ نزدیکِ سالِ پانزدهم با همهٔ جزءهای دیگرِ خورشیدی برابر و سپس بزرگ‌تر می‌شود. پس بیانیهٔ سالِ اول و سریِ طولِ عمر بودجهٔ متفاوت دارند؛ مدلِ مالیِ چندساله این رشد را می‌گیرد. شاهدِ نرخ از آزمون‌های پایداری و دادهٔ میدانیِ ماژول‌های مشابه می‌آید (فصلِ ۴۱). وارسی: \\(0.002 \\times 20 \\times 108.36 / 0.995 = 4.36\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خطای نرخِ تخریب سال به سال جمع می‌شود؟\nچرا بیانیهٔ سالِ اول و سریِ طولِ عمر بودجهٔ متفاوت دارند؟\nشاهدِ نرخِ تخریب از کجا می‌آید؟\n\n\n\n\n\n16.2.11 دسترس‌پذیری: توزیعِ یک‌طرفه\nایده. بیشترِ سال‌ها دسترس‌پذیری نزدیکِ بهترین است؛ گاهی یک خرابیِ بزرگ (گیربکس، پره، ترانسفورماتور) یک توربین را ماه‌ها می‌خواباند. پس توزیع یک‌طرفه است و نرمال نیست. مدلِ آموزشی (A-282): توقف‌های کوچک حدودِ 1 % زمان، و برای هر توربین در هر سال احتمالِ 4 % یک توقفِ حدودِ شصت‌روزه؛ صد هزار سالِ شبیه‌سازی‌شده.\nannual availability with rare major failures (A-282):\n  mean 98.34 %, median 98.82 %, sd 1.01 %\n  P90 97.06 %, P99 95.03 %\n  normal with the same mean and sd: P90 97.05 %, P99 95.99 %\n  years with no major failure: 61 %\n  the distribution is one-sided: most years are a little better\n  than the mean, a few much worse; a normal part misplaces the\n  tail, and a long repair (spares, cranes, chapter 51) is the\n  real driver\n\n\n\n\n\n\nشکل 16.4: توزیعِ دسترس‌پذیریِ سالانهٔ دوازده توربین با خرابی‌های بزرگِ نادر (صد هزار سالِ شبیه‌سازی‌شده، A-282)\n\n\n\n\nمثال 16.11 (میانه بالای میانگین، دم بلند) پرسش. میانگین، میانه، P90 و P99ِ دسترس‌پذیری را بنویسید و با توزیعِ نرمالِ هم‌میانگین و هم‌انحرافِ معیار مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 16.4: میانگین 98.34 %، میانه 98.82 %؛ P90 97.06 در برابرِ نرمالِ 97.05 %؛ P99 95.03 در برابرِ 95.99 %؛ 61 % سال‌ها بی خرابیِ بزرگ.\nتفسیر. در P90 نرمال تقریباً درست است؛ در P99 یک درصد خوش‌بینانه است، و P99 همان حالتی است که در این فصل بدهیِ چیدمانِ یالی را می‌سازد (مثال 16.44). کاهندهٔ اصلی مدتِ تعمیر است: قطعهٔ یدکی، دسترسی به جرثقیل و قراردادِ نگهداری (فصلِ ۵۱). وارسی: احتمالِ بی خرابیِ بزرگ \\(0.96^{12} = 0.61\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا توزیعِ دسترس‌پذیری یک‌طرفه است؟\nچرا میانه از میانگین بیشتر است؟\nکدام اقدامِ بهره‌برداری دمِ توزیع را کوتاه می‌کند؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-b",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-b",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.3 ب. ترکیب و وابستگی",
    "text": "16.3 ب. ترکیب و وابستگی\n\n16.3.1 توزیع‌ها: نرمال، لگ‌نرمال، یکنواخت، مثلثی\nایده. هر جزء یک توزیع دارد، نه فقط یک انحرافِ معیار. چهار شکلِ رایج (فصلِ ۳):\n\nنرمال: وقتی جزء از جمعِ اثرهای کوچکِ بسیار می‌آید (خطای اندازه‌گیری، تصحیحِ بلندمدت).\nلگ‌نرمال: وقتی جزء ضربی و مثبت است یا دمِ یک‌طرفه دارد (تلف‌هایی که نمی‌توانند منفی شوند، مانندِ قطعیِ شبکه).\nیکنواخت: وقتی فقط حدها معلوم‌اند (رواداریِ برگهٔ داده، «بین −2 و +2 %»)؛ انحرافِ معیار \\(a/\\sqrt{3}\\) برای نیم‌پهنای \\(a\\).\nمثلثی متقارن: حدها معلوم و مرکز محتمل‌تر؛ انحرافِ معیار \\(a/\\sqrt{6}\\).\n\nپرسشِ عملی: آیا شکل در نتیجه مهم است؟ برای پاسخ، هر چهار شکل با انحرافِ معیارِ 5 % و یک میلیون نمونه:\ndef sample(kind: str, u: float, n: int, rng) -&gt; np.ndarray:\n    \"\"\"Multiplicative factors with mean 1 and standard deviation u:\n    normal, lognormal, uniform (half-width u sqrt 3) or symmetric\n    triangular (half-width u sqrt 6).\"\"\"\n    if kind == \"normal\":\n        return 1.0 + u * rng.standard_normal(n)\n    if kind == \"lognormal\":\n        s = math.sqrt(math.log(1.0 + u * u))\n        return np.exp(-0.5 * s * s + s * rng.standard_normal(n))\n    if kind == \"uniform\":\n        a = u * math.sqrt(3.0)\n        return 1.0 + rng.uniform(-a, a, n)\n    if kind == \"triangular\":\n        a = u * math.sqrt(6.0)\n        return 1.0 + rng.triangular(-a, 0.0, a, n)\n    raise ValueError(kind)\n\n\ndef exceedance(values, p: float = 0.90) -&gt; float:\n    \"\"\"Value exceeded by a share p of the samples (P90: 10th percentile).\"\"\"\n    return float(np.quantile(np.asarray(values, float), 1.0 - p))\nP90 and P99 factors for a 5 % spread, by distribution shape\n  (one million samples):\n  shape        P90 factor   P99 factor\n  normal        0.9360      0.8836\n  lognormal     0.9368      0.8892\n  uniform       0.9308      0.9151\n  triangular    0.9323      0.8949\n  the P90 hardly depends on the shape; the P99 does: the tail is\n  where the assumption of a distribution matters\n\nمثال 16.12 (شکل در P90 کم، در P99 زیاد) پرسش. ضریبِ P90 و P99 را برای چهار شکل با انحرافِ معیارِ یکسان مقایسه کنید.\nپاسخ. خروجیِ بالا: P90 از 0.9308 (یکنواخت) تا 0.9368 (لگ‌نرمال)، یعنی نیم درصد؛ P99 از 0.8836 (نرمال) تا 0.9151 (یکنواخت)، یعنی سه درصد.\nتفسیر. برای P90 شکل کم‌اهمیت است؛ برای P99 مهم، چون دم جایی است که شکل‌ها از هم جدا می‌شوند. یکنواخت دم ندارد و P99ِ خوش‌بینانه می‌دهد؛ اگر واقعاً دم هست (مثلاً سالِ استثنایی)، یکنواخت فرض کردن خطرناک است. پس هرچه احتمالِ فزونی بالاتر، شاهدِ شکل مهم‌تر. وارسی: نرمال \\(1 - 1.2816 \\times 0.05 = 0.9359\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای هر یک از چهار شکل، یک جزء از بودجهٔ نیروگاهِ P مثال بزنید.\nانحرافِ معیارِ توزیعِ یکنواخت با نیم‌پهنای 2 % چیست (P20)؟\nچرا شکل در P99 مهم‌تر از P90 است؟\n\n\n\n\n\n16.3.2 ریشهٔ مجموعِ مربعات\nایده. برای جزءهای مستقل که هر کدام اثرِ کوچک و تقریباً خطی دارند، واریانس‌ها جمع می‌شوند:\n\\[\nu_\\text{c} = \\sqrt{u_1^2 + u_2^2 + \\dots + u_n^2}\n\\tag{16.3}\\]\nاین همان قاعدهٔ فصلِ ۲ با ضریب‌های حساسیتِ یک است (همهٔ جزءها نسبیِ همان انرژی‌اند). نتیجه همیشه از بزرگ‌ترین جزء بزرگ‌تر و از جمعِ خطی کوچک‌تر است. سهمِ هر جزء از واریانس، \\(u_i^2 / u_\\text{c}^2\\)، می‌گوید کدام جزء نتیجه را می‌سازد.\ndef combine(u, r=None) -&gt; float:\n    \"\"\"Combined uncertainty of a sum of components u (same units) with\n    correlation matrix r (identity if None): sqrt(u' R u).\"\"\"\n    u = np.asarray(u, float)\n    if r is None:\n        return float(math.sqrt(float(u @ u)))\n    r = np.asarray(r, float)\n    return float(math.sqrt(float(u @ r @ u)))\n\n\ndef shares(u, r=None) -&gt; np.ndarray:\n    \"\"\"Share of the variance of each component (independent: u_i^2 /\n    sum; correlated: u_i (R u)_i / u' R u, which still sums to one).\"\"\"\n    u = np.asarray(u, float)\n    r = np.eye(len(u)) if r is None else np.asarray(r, float)\n    return u * (r @ u) / float(u @ r @ u)\n\n\ndef n_year(u_long: float, u_iav: float, n: int) -&gt; float:\n    \"\"\"Uncertainty of the mean of n future years: the long-term part\n    stays, the year-to-year part falls with the square root of n.\"\"\"\n    return math.sqrt(u_long ** 2 + u_iav ** 2 / n)\n\nمثال 16.13 (سه و چهار می‌شود پنج) پرسش. دو جزءِ مستقلِ 3 % و 4 %: ترکیب، سهم‌ها، و ترکیب اگر کاملاً هم‌بسته باشند.\nپاسخ. E03 و E07: \\(\\sqrt{9 + 16} = 5\\ \\%\\)؛ سهم‌ها 0.36 و 0.64؛ کاملاً هم‌بسته 7 %.\nتفسیر. جزءِ 3 %ی با اینکه سه‌چهارمِ دیگری است، فقط 36 % از واریانس را دارد: مربع کردن، بزرگ‌ها را بزرگ‌تر می‌کند. پس کم کردنِ جزءهای کوچک کم‌اثر است؛ کار باید روی بزرگ‌ترین‌ها باشد (بخش 16.5.3). وارسی: \\(9/25 = 0.36\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nترکیبِ 2، 3 و 6 % را حساب کنید (P04).\nچرا ترکیب از جمعِ خطی کوچک‌تر است؟\nسهمِ جزءِ 6 % در پرسشِ ۱ چیست؟\n\n\n\n\n\n16.3.3 هم‌بستگی\nایده. اگر دو جزء با هم بالا و پایین بروند (یک مرجعِ بلندمدت برای هر دو، یک مدل‌ساز با عادت‌های یکسان، یک ایستگاه برای تابش و دما)، واریانس‌ها ساده جمع نمی‌شوند:\n\\[\nu_\\text{c}^2 = \\sum_i u_i^2 + 2 \\sum_{i&lt;j} r_{ij}\\, u_i\\, u_j = \\mathbf{u}^\\mathsf{T} \\mathbf{R}\\, \\mathbf{u}\n\\tag{16.4}\\]\nکه \\(\\mathbf{R}\\) ماتریسِ هم‌بستگی است. \\(r = 0\\) ریشهٔ مجموعِ مربعات است، \\(r = 1\\) جمعِ خطی، و \\(r &lt; 0\\) کمتر از هر دو. برای نیروگاهِ P، هم‌بستگیِ خطاهای بلندمدتِ باد و خورشیدی فرض شده صفر است (A-279: دکل و ایستگاهِ جدا، مرجع‌های جدا)؛ این خودش یک فرض است که شاهد می‌خواهد.\nhybrid long-term sigma against the correlation of the wind and\n  PV long-term errors (wind 11.31, PV 3.84 GWh):\n  r       sigma GWh   P90 (long-term, at MV) GWh\n  -0.50      9.96       288.73\n  -0.25     11.00       287.40\n  +0.00     11.94       286.19\n  +0.25     12.82       285.07\n  +0.50     13.64       284.02\n  +0.75     14.41       283.03\n  +1.00     15.15       282.08\n  shared inputs (one long-term reference used for both, one\n  modeller's habits) make r positive; treat r as an assumption\n  with its own evidence (A-279 sets 0)\n\nمثال 16.14 (شش گیگاوات‌ساعت از یک فرض) پرسش. انحرافِ معیارِ بلندمدتِ هیبرید و P90ِ بلندمدت را برای هم‌بستگی‌های −0.5 تا +1 بنویسید.\nپاسخ. خروجیِ بالا: از 9.96 تا 15.15 GWh؛ P90ِ بلندمدت در ولتاژِ متوسط از 288.73 تا 282.08 GWh.\nتفسیر. فرضِ هم‌بستگی P90 را تا 6.7 GWh جابه‌جا می‌کند؛ بیش از اثرِ هر جزءِ تکیِ خورشیدی. اگر خورشیدی و باد هر دو با یک مرجعِ بازتحلیل تصحیح شوند، هم‌بستگیِ مثبت محتمل است و فرضِ صفر خوش‌بینانه می‌شود. در گزارش، \\(r\\) با شاهدش نوشته می‌شود و یک حساسیت با \\(r = 0.5\\) همراهش می‌آید. وارسی: \\(r = 1\\): \\(11.31 + 3.84 = 15.15\\) (جمعِ خطی، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 16.4 را برای دو جزء با \\(r = 0.3\\) و \\(r = -0.3\\) و هر دو 5 % حساب کنید (P06، P07).\nسه منبعِ هم‌بستگیِ مثبت میانِ خطاهای باد و خورشیدی را نام ببرید.\nچرا هم‌بستگیِ منفی عدمِ قطعیتِ مجموع را کم می‌کند؟\n\n\n\n\n\n16.3.4 P90ِ هیبرید جمعِ P90ها نیست\nایده. یک خطای رایج: P90ِ باد و P90ِ خورشیدی را جمع کنند و «P90ِ هیبرید» بنامند. اما احتمالِ اینکه هر دو در یک سال در بدترین دهک باشند، بسیار کمتر از 10 % است (مگر کاملاً هم‌بسته باشند). P90ِ درست از توزیعِ مجموع می‌آید، با معادلهٔ 16.4 برای جزءهای بلندمدت و هم‌بستگیِ سال به سالِ +0.12 (فصلِ ۱۵).\nP90 of the hybrid against the sum of the P90s (one year, at MV):\n  wind   P50  193.14  sigma 14.28  P90  174.84 GWh\n  PV     P50  108.36  sigma  4.81  P90  102.20 GWh\n  sum of the two P90s            277.04 GWh\n  hybrid P50  301.49  sigma 15.26  P90  281.93 GWh\n  the hybrid P90 is 4.90 GWh higher than the sum:\n  a P90 is not additive, because both sources are unlikely to be\n  at their P90 in the same year; adding P90s double-counts the\n  downside\n\nمثال 16.15 (پنج گیگاوات‌ساعت که جمع گم می‌کند) پرسش. P90ِ یک‌سالهٔ باد، خورشیدی و هیبرید را در ولتاژِ متوسط بنویسید و با جمعِ دو P90 مقایسه کنید.\nپاسخ. خروجیِ بالا: باد 174.84، خورشیدی 102.20، جمع 277.04؛ هیبرید 281.93 GWh؛ 4.90 GWh بیشتر.\nتفسیر. جمعِ P90ها پایین را دو بار می‌شمارد. این یکی از سودهای هیبرید است: دو منبع که با هم بد نمی‌شوند، P90ِ بالاتری از جمعِ دو نیروگاهِ جدا دارند (مثال 16.49). همین قاعده برای P99، برای سبدی از نیروگاه‌ها (بخش 16.6.6) و برای جمعِ ماه‌ها برقرار است. وارسی: \\(301.49 - 1.2816 \\times 15.26 = 281.93\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا P90ها جمع‌پذیر نیستند؟\nدر چه حالتی جمعِ P90ها درست است؟\nP50ها جمع‌پذیرند؟ (برای توزیعِ متقارن آری؛ چرا؟)\n\n\n\n\n\n16.3.5 مونت‌کارلو\nایده. وقتی مدل غیرخطی است (حدِ صادرات، تلفِ مربعی، بُرش)، یا شکل‌ها نرمال نیستند، یا هم‌بستگی‌ها پیچیده‌اند، مونت‌کارلو (فصلِ ۳؛ راهنمای JCGM 101:2008) مستقیم توزیع را می‌سازد: برای هر نمونه، هر جزء را از توزیعش بکش، مدل را اجرا کن، انرژی را نگه دار؛ از هزاران نمونه، صدک‌ها را بخوان. این‌جا هر جزء ضریبی روی سریِ ساعتیِ فناوریِ خودش است، تغییرِ سال به سال یک جفتِ هم‌بسته است که روی \\(n\\) سال میانگین گرفته می‌شود، و هر نمونه انتهای مدلِ 15.1 (بخش 15.4.8) را اجرا می‌کند:\ndef draw_factors(parts, n: int, rng) -&gt; np.ndarray:\n    \"\"\"Product of the parts' factors, one value per draw.\"\"\"\n    f = np.ones(n)\n    for p in parts:\n        f *= yr.sample(p.kind, p.u, n, rng)\n    return f\n\n\ndef iav_pair(n: int, years: int, rng):\n    \"\"\"Mean of `years` correlated wind/PV year factors, per draw.\"\"\"\n    b = src.base()\n    r = b[\"r_iav\"]\n    z1 = rng.standard_normal((n, years))\n    z2 = r * z1 + math.sqrt(1 - r * r) * rng.standard_normal((n, years))\n    fw = 1 + b[\"iav_w\"] * z1.mean(axis=1)\n    fp = 1 + b[\"iav_p\"] * z2.mean(axis=1)\n    return fw, fp\n\n\ndef net_draws(n: int, years: int = 1, seed: int = 160, pv_scale=1.0,\n              parts=None):\n    \"\"\"Net energy at the POC (GWh) for n draws.\"\"\"\n    rng = np.random.default_rng(seed)\n    wind, pv, plant = parts or (src.WIND, src.PV, src.PLANT)\n    fw = draw_factors(wind, n, rng)\n    fp = draw_factors(pv, n, rng)\n    fpl = draw_factors(plant, n, rng)\n    iw, ip = iav_pair(n, years, rng)\n    r = src.base()[\"r\"]\n    cfg = s15.ModelConfig()\n    out = np.empty(n)\n    for k in range(n):\n        _, net = ym.plant_end(r[\"w_av\"] * fw[k] * iw[k],\n                              r[\"pv_av\"] * pv_scale * fp[k] * ip[k],\n                              cfg, r[\"outage\"])\n        out[k] = net.sum() / 1e3 * fpl[k]\n    return out\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه دلیل برای مونت‌کارلو به‌جای ریشهٔ مجموعِ مربعات بنویسید.\nچرا هر نمونه انتهای کاملِ مدل را اجرا می‌کند؟\nتغییرِ سال به سالِ \\(n\\) ساله در برنامه چگونه ساخته می‌شود؟\n\n\n\n\n\n16.3.6 همگرایی: چند نمونه کافی است؟\nایده. P90ِ مونت‌کارلو خودش برآورد است و با شمارِ نمونه‌ها \\(N\\) نوسان دارد. برای صدکِ \\(p\\) از توزیعِ نرمال، خطای استانداردِ برآورد حدودِ\n\\[\n\\frac{\\sqrt{p\\,(1-p)}}{\\varphi(z_p)\\,\\sqrt{N}}\\, \\sigma \\approx 1.71\\, \\frac{\\sigma}{\\sqrt{N}} \\qquad (p = 0.1)\n\\tag{16.5}\\]\nاست (\\(\\varphi\\) چگالیِ نرمالِ استاندارد). آزمونِ تجربی: دویست بار تکرار برای هر \\(N\\).\ndef convergence(draw, sizes, repeats: int, seed: int, p: float = 0.90):\n    \"\"\"Mean and spread of the sample P-value for each sample size:\n    draw(n, rng) returns n samples.\"\"\"\n    rng = np.random.default_rng(seed)\n    out = []\n    for n in sizes:\n        est = [exceedance(draw(n, rng), p) for _ in range(repeats)]\n        out.append((n, float(np.mean(est)), float(np.std(est, ddof=1))))\n    return out\nMonte Carlo P90 of a normal net energy (P50 295.14, sigma 14.99 GWh),\n  200 repeats per sample size:\n  draws      mean P90   spread of the P90 estimate\n      100     276.29         2.670 GWh\n    1,000     275.98         0.735 GWh\n   10,000     275.90         0.251 GWh\n  100,000     275.93         0.078 GWh\n  exact P90 275.93 GWh; the spread falls with the square root\n  of the draws: 10,000 draws give the P90 to about 0.2 GWh\n\n\n\n\n\n\nشکل 16.5: پراکندگیِ برآوردِ مونت‌کارلوی P90 بر حسبِ شمارِ نمونه‌ها؛ خطِ‌چین با جذرِ شمار پایین می‌آید\n\n\n\n\nمثال 16.16 (ده هزار نمونه برای دو دهم گیگاوات‌ساعت) پرسش. پراکندگیِ برآوردِ P90 را برای ۱۰۰ تا ۱۰۰٬۰۰۰ نمونه بنویسید و با معادلهٔ 16.5 مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 16.5: 2.67، 0.74، 0.25 و 0.08 GWh؛ فرمول برای ده هزار: \\(1.71 \\times 14.99 / 100 = 0.26\\ \\text{GWh}\\) (E08).\nتفسیر. ده برابر دقت، صد برابر نمونه می‌خواهد. برای P90، ده هزار نمونه کافی است؛ برای P99، که در دم است، خطا چند برابر است و نمونهٔ بیشتر یا روش‌های کاهشِ واریانس (نمونه‌گیریِ لایه‌ای، فصلِ ۳) لازم است. بذرِ تصادفی ثبت می‌شود تا بازبین همان عدد را بسازد. وارسی: \\(2.67 / 0.25 \\approx 10.7\\)، نزدیکِ \\(\\sqrt{100} = 10\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچند نمونه برای P90 با دقتِ 0.1 GWh لازم است (P19)؟\nچرا P99 نمونهٔ بیشتری می‌خواهد؟\nچرا بذرِ تصادفی در گزارش ثبت می‌شود؟\n\n\n\n\n\n16.3.7 اثرهای غیرخطی\nایده. حدِ صادرات و بُرش کوژاند (بخش 15.4.13): سال‌های خوب بیشتر از دست می‌دهند تا سال‌های بد به دست می‌آورند. پس توزیعِ خروجی از بالا فشرده می‌شود و میانگین زیرِ مقدارِ قطعی می‌رود. برای سنجش، مونت‌کارلو با بلوکِ خورشیدیِ 50 و 80 MW اجرا شده است و P90ِ آن با «میانگین منهای \\(1.2816\\) انحرافِ معیار» مقایسه شده است.\nMonte Carlo through the plant end (losses, limit) against the\n  linear sum, one year, 6,000 draws:\n  PV block   deterministic   MC mean   MC P50   MC P90   linear P90\n    50 MW       295.14       294.98   294.60   276.72     276.43\n    80 MW       352.18       352.07   351.58   334.28     334.06\n  linear P90 = MC mean - 1.2816 x sd of the draws; even with the\n  80 MW block the limit changes the spread little here: the\n  differences are about the Monte Carlo noise (0.2 GWh on the\n  mean); the median lies below the mean (products of factors\n  skew to the right); a plant with heavy clipping or curtailment\n  is still checked this way, not assumed linear\n\nمثال 16.17 (خطی بس است، اما باید وارسی شود) پرسش. مقدارِ قطعی، میانگین، میانه و P90ِ مونت‌کارلو را با P90ِ خطی برای دو اندازهٔ بلوک مقایسه کنید.\nپاسخ. خروجیِ بالا: 50 MW: قطعی 295.14، میانگین 294.98، میانه 294.60، P90 276.72 در برابرِ خطیِ 276.43؛ 80 MW: 334.28 در برابرِ 334.06 GWh.\nتفسیر. حتی با بلوکِ 80 MW (بُرشِ 1.8 %) اختلاف‌ها هم‌اندازهٔ نوفهٔ مونت‌کارلوست: برای این نیروگاه، بودجهٔ خطی کافی است. اما این نتیجهٔ وارسی است، نه فرض: نیروگاهی با بُرشِ چند درصدی یا با ذخیره‌ساز و قاعدهٔ کنترلِ پیچیده باید با مونت‌کارلو وارسی شود. میانه زیرِ میانگین است: ضربِ ضریب‌ها توزیع را کمی به راست کج می‌کند (بخش 16.4.3). وارسی: نوفهٔ میانگین با شش هزار نمونه \\(15/\\sqrt{6000} = 0.19\\ \\text{GWh}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا حدِ صادرات توزیع را از بالا فشرده می‌کند؟\nچرا این‌جا اثرِ غیرخطی کوچک است؟\nچه نیروگاهی حتماً مونت‌کارلو می‌خواهد؟\n\n\n\n\n\n16.3.8 سناریوها: «اگر»، نه «چقدر محتمل»\nایده. سناریو یک حالتِ نام‌دار است: «سالِ کم‌باد»، «سالِ پرگرد و غبار»، «قطعیِ طولانیِ شبکه». سناریو احتمال ندارد؛ می‌گوید «اگر این شود، چه می‌شود». وام‌دهنده و مالک اغلب هم مقدارهای احتمالِ فزونی و هم سناریوهای نام‌دار می‌خواهند؛ این دو جانشینِ هم نیستند.\nscenarios against the P50 of 295.14 GWh (one year, teaching):\n  low wind year (one year -1.28 sd)     284.35 GWh (-10.79)\n  dusty year (soiling x 3)              292.20 GWh ( -2.94)\n  grid: 48 h outage + spring limit      293.85 GWh ( -1.29)\n  availability 95 % wind                289.27 GWh ( -5.88)\n  all four together (spring limit left out)      274.56 GWh\n  one-year P90 from the budget                   275.93 GWh\n  a scenario has no probability: it answers 'what if', and the\n  lender may ask for named scenarios besides the P-values\n\nمثال 16.18 (چهار سناریو با هم، زیرِ P90) پرسش. چهار سناریوی آموزشی را جدا و با هم اجرا کنید و با P90ِ یک‌ساله مقایسه کنید.\nپاسخ. خروجیِ بالا: سالِ کم‌باد −10.79، پرگرد و غبار −2.94، شبکه −1.29، دسترس‌پذیریِ 95 % −5.88 GWh؛ هر چهار با هم 274.56 در برابرِ P90ِ 275.93 GWh.\nتفسیر. روی هم گذاشتنِ چند سناریوی بد به‌سرعت زیرِ P90 می‌رود، اما احتمالِ آن هیچ‌جا معلوم نیست. اگر سناریو و P90 با هم ترکیب شوند (مثلاً «P90 به‌اضافهٔ سالِ کم‌باد»)، همان سالِ بد دو بار شمرده می‌شود، چون تغییرِ سال به سال در P90 هست. سناریوها جدا گزارش می‌شوند (بخش 16.6.4). وارسی: سالِ کم‌باد (نزدیکِ 10.79):\n\\[\n1.2816 \\times 4.51\\ \\% \\times 193.14 \\times 0.979 \\approx 10.9\\ \\text{GWh}\n\\]\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفرقِ سناریو و مقدارِ احتمالِ فزونی چیست؟\nچرا «P90 به‌اضافهٔ سالِ کم‌باد» دوباره‌شماری است؟\nسه سناریوی نام‌دار برای یک نیروگاهِ هیبریدی پیشنهاد کنید.\n\n\n\n\n\n16.3.9 دقتِ دروغین\nایده. «P90 برابرِ 275.93 GWh» دقیق به نظر می‌رسد، اما خودِ انحرافِ معیار با چند جزءِ آموزشی و بیست سال داده ساخته شده است و شاید 20 % خطا داشته باشد. دقتِ گزارش باید با دقتِ دانسته جور باشد (فصلِ ۲: گرد کردن با عدمِ قطعیت).\nhow precise is a P90? (one year):\n  P50 295.14, sigma 14.99 GWh, P90 275.93 GWh\n  sigma itself -20 %: P90 279.77 GWh\n  sigma itself +20 %: P90 272.08 GWh\n  an uncertainty known to about a fifth moves the P90 by about\n  3.8 GWh; report it as about 276 GWh, not to two decimals\n\nمثال 16.19 (نزدیک به دویست و هفتاد و شش) پرسش. اگر انحرافِ معیار ±20 % نامطمئن باشد، P90 چقدر جابه‌جا می‌شود و چگونه باید گزارش شود؟\nپاسخ. خروجیِ بالا: از 272.08 تا 279.77 GWh، یعنی حدودِ ±3.8 GWh؛ گزارش: «حدودِ 276 GWh».\nتفسیر. دو رقمِ اعشار در P90 اطلاعات نیست، نمایش است و اعتمادِ بی‌جا می‌سازد. در جدول‌های کاری دقتِ بیشتر برای وارسیِ حساب می‌ماند؛ در بیانیه، گیگاوات‌ساعتِ درست و یک جمله دربارهٔ عدمِ قطعیتِ خودِ انحرافِ معیار (بخش 16.4.4). وارسی: \\(1.2816 \\times 14.99 \\times 0.2 = 3.84\\ \\text{GWh}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا دو رقمِ اعشار در P90 دقتِ دروغین است؟\nدقتِ گزارش را از چه چیزی تعیین می‌کنید؟\nجدولِ کاری و بیانیه در دقت چه فرقی دارند؟\n\n\n\n\n\n16.3.10 سهم‌ها از خودِ نمونه‌ها\nایده. وقتی مدل برای نوشتنِ بودجه پیچیده است، سهمِ هر جزء را می‌شود از خودِ نمونه‌های مونت‌کارلو خواند: ضریبِ هر جزء را در هر نمونه نگه دار و مربعِ هم‌بستگیِ آن با خروجی را حساب کن. برای جزءهای مستقل و مدلِ تقریباً خطی، این مربع‌ها جمعشان نزدیکِ یک است و همان سهم‌های بودجه را می‌دهند.\nvariance shares read from 6,000 Monte Carlo draws (squared\n  correlation of each factor with the net energy):\n  year-to-year wind                             35.5 %\n  wind: long-term correction and period         24.8 %\n  wind: anemometer calibration, mounting        10.7 %\n  wind: cross-prediction to the turbines         9.0 %\n  year-to-year PV                                6.7 %\n  wind: power curve                              6.1 %\n  PV: irradiance sensor, maintenance             2.6 %\n  sum of all shares 103.3 % (near 100 %: the model is almost linear here)\n  the same order as the budget (lab D), found without writing\n  any formula: useful when the model is too complex for one\n\nمثال 16.20 (همان ترتیب، بی فرمول) پرسش. هفت سهمِ بزرگ را از شش هزار نمونه بخوانید و با بودجهٔ مثال 16.32 مقایسه کنید.\nپاسخ. خروجیِ بالا: سال به سالِ باد 35.5 %، تصحیحِ بلندمدتِ بادی 24.8 %، اندازه‌گیری 10.7 %، پیش‌بینیِ متقابل 9.0 %، سال به سالِ خورشیدی 6.7 %، منحنیِ توان 6.1 %؛ جمعِ همه 103.3 %.\nتفسیر. ترتیب همان است؛ اختلاف‌های کوچک از نوفهٔ نمونه‌ها و از این است که بودجه سال به سالِ باد و خورشیدی را یک سطر کرده بود (این‌جا جدا آمده‌اند). جمعِ نزدیکِ صد درصد می‌گوید مدل این‌جا تقریباً خطی است؛ اگر جمع بسیار کمتر بود، برهم‌کنشِ جزءها (مثلاً با حدِ صادراتِ فعال) مهم بود و روش‌های واریانس‌محورِ کامل‌تر لازم می‌شد. وارسی: \\(35.5 + 6.7 = 42.2\\ \\%\\) سال به سال در برابرِ 38.5 %ِ بودجه با هم‌بستگیِ +0.12 (نزدیک، با نوفه).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچگونه سهمِ هر جزء از نمونه‌ها خوانده می‌شود؟\nجمعِ سهم‌های نزدیکِ صد درصد چه می‌گوید؟\nچه وقت این روش کافی نیست؟\n\n\n\n\n\n16.3.11 فاصلهٔ دو مدل به‌عنوانِ شاهد\nایده. جزءهای مدل در بودجه (دنباله، چگالی، انتقالِ تابش، مدلِ ماژول، تلفِ برقی) آموزشی‌اند. یک شاهدِ مستقل برای اندازهٔ آن‌ها: فاصلهٔ دو مدلِ معقول. پلِ فصلِ ۱۵ (مثال 15.37) مدلِ بازبین را 5.91 GWh پایین‌تر از مدلِ ما یافت.\nthe spread of two models as evidence for the model parts:\n  model parts of the budget (wake, density, transposition, PV\n    model, electrical): sigma 2.95 GWh at MV\n  chapter 15 bridge, reviewer's model B against model A: 5.91 GWh (2.0 %)\n  that is 2.0 sigma of the model parts (or 1.4 sigma of\n    the difference of two independent models)\n  two models differing by about one to two sigma is ordinary;\n  a much larger gap would say the model parts are too small,\n  and the bridge says which part to look at first\n\nمثال 16.21 (دو انحرافِ معیار: عادی) پرسش. انحرافِ معیارِ جزءهای مدل را حساب و با فاصلهٔ دو مدل مقایسه کنید.\nپاسخ. خروجیِ بالا: 2.95 GWh؛ فاصله 5.91 GWh، یعنی دو برابر؛ و اگر هر دو مدل خطای مستقل داشته باشند، فاصلهٔ آن‌ها انحرافِ معیارِ \\(\\sqrt{2}\\,\\sigma\\) دارد: 1.4 برابر.\nتفسیر. فاصلهٔ یک تا دو انحرافِ معیار عادی است: جزءهای مدل ناسازگار با شاهد نیستند. اگر فاصله پنج برابر بود، جزءها کوچک گرفته شده بودند و بودجه باید بزرگ می‌شد. پل می‌گوید از کجا شروع کنیم: آسمان و دمای سلول (مثال 15.37). وارسی: \\(5.91 / (2.95 \\times \\sqrt{2}) = 1.42\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا فاصلهٔ دو مدل شاهدی برای جزءهای مدل است؟\nچرا انحرافِ معیارِ فاصلهٔ دو مدل \\(\\sqrt{2}\\) برابر است؟\nفاصلهٔ بسیار بزرگ چه می‌گوید؟\n\n\n\n\n\n16.3.12 جزءِ مشترک و جزءِ هر واحد\nایده. یک جزء می‌تواند دو بخش داشته باشد: سیستماتیک (مشترک در همهٔ واحدها: یک نوع توربین، یک آزمونِ منحنیِ توان، یک کالیبراسیون) و تصادفیِ هر واحد (تفاوتِ ساخت، نصب، نقطهٔ کار). بخشِ دوم در مزرعه با \\(\\sqrt{n}\\) کم می‌شود، بخشِ اول نه:\n\\[\nu_\\text{farm} = \\sqrt{u_\\text{sys}^2 + \\frac{u_\\text{unit}^2}{n}}\n\\tag{16.6}\\]\nparts shared by all turbines against parts of each unit\n  (power curve, teaching: 2.0 % systematic, 3.0 % per unit):\n  turbines   farm sigma %\n         1      3.61\n         3      2.65\n        12      2.18\n        50      2.04\n  the per-unit part averages out over many turbines, the\n  systematic part never does: the budget lists the farm-level\n  (systematic) sigma, not one turbine's\n\nمثال 16.22 (دوازده توربین، تقریباً فقط بخشِ مشترک) پرسش. با بخشِ سیستماتیکِ 2.0 % و بخشِ هر واحدِ 3.0 % (A-283)، عدمِ قطعیتِ منحنیِ توانِ مزرعه را برای ۱، ۳، ۱۲ و ۵۰ توربین بنویسید.\nپاسخ. خروجیِ بالا: 3.61، 2.65، 2.18 و 2.04 %.\nتفسیر. با دوازده توربین، بخشِ هر واحد تقریباً میانگین گرفته شده است و فقط بخشِ مشترک می‌ماند. پس آزمونِ منحنیِ توانِ یک توربین در ساختگاه (فصلِ ۴۹) هم بخشِ مشترک را کم می‌کند و هم ارزشِ زیادی دارد؛ و بودجه عدمِ قطعیتِ مزرعه را می‌نویسد، نه یک توربین را. همین برای ماژول‌ها برقرار است: صد هزار ماژول، رواداریِ تکی را میانگین می‌گیرند اما سوگیریِ برگهٔ داده را نه. وارسی: \\(\\sqrt{4 + 9/12} = 2.18\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبخشِ سیستماتیک و بخشِ هر واحد را با یک مثالِ خورشیدی توضیح دهید.\nچرا بودجه عدمِ قطعیتِ مزرعه را می‌نویسد؟\nمعادلهٔ 16.6 را برای سی‌ویک توربین حساب کنید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-c",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-c",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.4 پ. سنجه‌های تولید و تصمیم",
    "text": "16.4 پ. سنجه‌های تولید و تصمیم\n\n16.4.1 P50، P90 و قراردادِ نام‌گذاری\nایده. در ارزیابیِ تولید، \\(P_p\\) مقداری است که انرژی با احتمالِ \\(p\\) از آن بیشتر است: P90 در 90 % سال‌ها (یا حالت‌ها) فزونی می‌یابد، پس همان صدکِ دهم است. این قرارداد با زبانِ آمار برعکس است (در آمار، «صدکِ نودم» بالاست)؛ هر گزارش قراردادش را می‌نویسد. برای توزیعِ نرمال:\n\\[\n\\begin{aligned}\nP_p &= P_{50}\\,(1 - z_p\\, u) \\\\\nz_{0.75} = 0.674,\\quad z_{0.90} &= 1.2816,\\quad z_{0.95} = 1.645,\\quad z_{0.99} = 2.326\n\\end{aligned}\n\\tag{16.7}\\]\ndef z_exceed(p: float) -&gt; float:\n    \"\"\"z such that a normal value is exceeded with probability p:\n    P90 -&gt; 1.2816, P99 -&gt; 2.3263, P50 -&gt; 0.\"\"\"\n    return NormalDist().inv_cdf(p)\n\n\ndef p_value(p50: float, u_rel: float, p: float = 0.90) -&gt; float:\n    \"\"\"Value exceeded with probability p, normal spread u_rel.\"\"\"\n    return p50 * (1.0 - z_exceed(p) * u_rel)\n\n\ndef p_value_lognormal(median: float, u_rel: float, p: float = 0.90) -&gt; float:\n    \"\"\"Same for a lognormal spread whose log has sd ln(1 + u_rel).\"\"\"\n    s = math.log(1.0 + u_rel)\n    return median * math.exp(-z_exceed(p) * s)\nexceedance values of the net energy at the POC (P50 295.14 GWh,\n  normal), for the first year, a 10-year and a 20-year mean:\n  P-value   z       1 year     10 years   20 years\n  P50      0.000    295.14    295.14    295.14\n  P75      0.674    285.03    286.97    287.09\n  P90      1.282    275.93    279.61    279.84\n  P95      1.645    270.48    275.21    275.50\n  P99      2.326    260.26    266.95    267.37\n  sigma GWh            14.99     12.12     11.94\n  the P90 of a 10-year mean is higher than the one-year P90:\n  good and bad years average out; the long-term part does not\n\n\n\n\n\n\nشکل 16.6: توزیعِ انرژیِ خالصِ سالِ اول: بافت‌نگارِ مونت‌کارلو (بیست هزار نمونه از انتهای مدلِ 15.1) و منحنیِ نرمالِ بودجه، با P50، P90 و P99\n\n\n\n\nمثال 16.23 (دویست و هفتاد و شش، دویست و شصت) پرسش. P75، P90، P95 و P99ِ انرژیِ خالص را برای سالِ اول بنویسید و بگویید هر کدام در چند سال از صد سال فزونی می‌یابد.\nپاسخ. خروجیِ بالا و شکل 16.6: 285.0، 275.9، 270.5 و 260.3 GWh؛ به‌ترتیب در ۷۵، ۹۰، ۹۵ و ۹۹ سال از صد سال (اگر مدل درست باشد).\nتفسیر. «اگر مدل درست باشد» مهم است: P99 در دمِ توزیع است و بیشتر از همه به شکلِ فرض‌شده بستگی دارد (مثال 16.12). P90 یعنی یک سال از ده سال کمتر از آن؛ در یک وامِ پانزده‌ساله، احتمالِ دست‌کم یک سالِ زیرِ P90 79 % است (P17). وارسی: \\(1.2816 \\times 14.99 = 19.21\\) و \\(295.14 - 19.21 = 275.93\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nP90 کدام صدکِ آماری است؟\nP75ِ 200 GWh با 6 % چیست (P03)؟\nاحتمالِ دست‌کم یک سالِ زیرِ P90 در پانزده سال را حساب کنید.\n\n\n\n\n\n16.4.2 افق: یک سال یا میانگینِ چند سال\nایده. تغییرِ سال به سال در میانگینِ \\(n\\) سال با \\(\\sqrt{n}\\) کم می‌شود، اما عدمِ قطعیتِ بلندمدت در همهٔ سال‌ها مشترک است و کم نمی‌شود:\n\\[\nu_n = \\sqrt{u_\\text{lt}^2 + \\frac{u_\\text{iav}^2}{n}}\n\\tag{16.8}\\]\nپس P90ِ ده‌ساله (برای میانگینِ دورهٔ وام) از P90ِ یک‌ساله (برای بدترین سالِ تکی) بالاتر است. کدام را به کار ببریم به پرسش بستگی دارد: نقدینگیِ یک سال یا درآمدِ کلِ دوره.\nP90 of the mean of n future years (net at the POC):\n  years   sigma GWh   P90 GWh\n      1      14.99     275.93\n      2      13.47     277.87\n      3      12.93     278.58\n      5      12.47     279.16\n     10      12.12     279.61\n     15      12.00     279.76\n     20      11.94     279.84\n     25      11.90     279.89\n  limit for many years: the long-term part alone, sigma 11.76, P90 280.07 GWh\n  more years help less and less: the long-term uncertainty is\n  shared by every year and does not average out\n\n\n\n\n\n\nشکل 16.7: P90ِ میانگینِ انرژیِ خالصِ \\(n\\) سالِ آینده؛ خطِ‌چین حدِ «فقط بخشِ بلندمدت» است\n\n\n\n\nمثال 16.24 (چهار گیگاوات‌ساعت میانِ یک سال و ده سال) پرسش. P90 را برای یک تا بیست‌وپنج سال بنویسید؛ حدِ آن برای سال‌های بسیار چیست؟\nپاسخ. خروجیِ بالا و شکل 16.7: یک سال 275.93، پنج سال 279.16، ده سال 279.61، بیست‌وپنج سال 279.89؛ حد 280.07 GWh.\nتفسیر. بیشترِ سود در چند سالِ اول است؛ پس از ده سال، تقریباً فقط عدمِ قطعیتِ بلندمدت می‌ماند. این‌جا تغییرِ سال به سال کوچک‌تر از بخشِ بلندمدت است (هیبرید هموار است)، پس فاصلهٔ یک سال و ده سال کم است؛ در یک مزرعهٔ بادیِ تنها، فاصله بزرگ‌تر است. وارسی: E06: با 3 % و 4 %، یک سال 5 % و ده سال 3.26 %.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بخشِ بلندمدت با شمارِ سال‌ها کم نمی‌شود؟\nP90ِ یک‌ساله برای چه تصمیمی و ده‌ساله برای چه تصمیمی؟\nمعادلهٔ 16.8 را برای 4 % و 5 % و چهار سال حساب کنید (P09).\n\n\n\n\n\n16.4.3 توزیعِ کج: میانگین، میانه و P50\nایده. برای توزیعِ متقارن، میانگین، میانه و P50 یکی‌اند. برای توزیعِ کج نه: جزءهای ضربی و تلف‌های یک‌طرفه (قطعی، بُرش) توزیع را کج می‌کنند. قراردادِ این کتاب: P50 یعنی میانه؛ مدلِ قطعیِ فصلِ ۱۵ با ورودی‌های میانه، تقریباً میانه می‌دهد. گزارش باید بگوید عددش کدام است، چون مدلِ مالی با میانگین کار می‌کند (درآمدِ انتظاری).\nnormal against lognormal for the same median and relative spread:\n  spread   P90 normal   P90 lognormal   mean of lognormal / median\n     5 %       93.59         93.94           1.0012\n    10 %       87.18         88.50           1.0046\n    20 %       74.37         79.16           1.0168\n  at the 5 % spread of this plant the shape hardly matters; a\n  one-sided loss (outages, curtailment) or a wide spread makes\n  mean, median and P50 differ: the statement says which it is\n\nمثال 16.25 (در پنج درصد کم، در بیست درصد زیاد) پرسش. P90ِ نرمال و لگ‌نرمال و نسبتِ میانگین به میانه را برای پهنای 5، 10 و 20 % بنویسید.\nپاسخ. خروجیِ بالا: 5 %: 93.59 و 93.94؛ 10 %: 87.18 و 88.50؛ 20 %: 74.37 و 79.16؛ نسبتِ میانگین به میانه 1.0012 تا 1.0168.\nتفسیر. در پهنای این نیروگاه (5 %) شکل تقریباً بی‌اثر است؛ برای یک جزءِ بزرگ و یک‌طرفه (مثلاً بُرشِ دستوریِ نامعلوم در شبکه‌ای پرتراکم) کجی مهم می‌شود و نرمال فرض کردن آن، P90 را بد می‌دهد. وارسی: E11: لگ‌نرمالِ 10 %، 88.50.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدر توزیعِ کج، میانگین و میانه چه فرقی دارند؟\nمدلِ مالی با کدام کار می‌کند و چرا؟\nکدام جزءهای بودجه یک‌طرفه‌اند؟\n\n\n\n\n\n16.4.4 اطمینان به خودِ P90\nایده. انحرافِ معیار خودش برآورد است: بخشی از بیست سال داده، بخشی از داوری. اگر آن را از بیست مقدار برآورد کرده باشیم، خودِ برآورد پراکندگیِ آماری دارد (توزیعِ خی‌دو با نوزده درجهٔ آزادی، فصلِ ۳). پس P90 هم یک بازهٔ اطمینان دارد.\nconfidence of the P90 when the sigma is estimated (one year):\n  P90 with the stated sigma 14.99 GWh: 275.93 GWh\n  if the sigma came from 20 values, the P90 itself spans\n    270.96 to 281.13 GWh (90 % of cases)\n  the P90 is an estimate with its own uncertainty; a statement\n  gives it to the nearest GWh and names how the sigma was found\n\nمثال 16.26 (ده گیگاوات‌ساعت بازه برای یک عدد) پرسش. اگر انحرافِ معیار از بیست مقدار برآورد شده باشد، P90ِ یک‌ساله در 90 % حالت‌ها در چه بازه‌ای است؟\nپاسخ. خروجیِ بالا: از 270.96 تا 281.13 GWh.\nتفسیر. این بازه از نوفهٔ مونت‌کارلو (مثال 16.16) بسیار بزرگ‌تر است: افزودنِ نمونه، P90 را «دقیق‌تر» نمی‌کند، چون دانشِ ما از ورودی‌ها محدود است. این همان دلیلِ گرد کردن به گیگاوات‌ساعت و نوشتنِ روشِ برآوردِ انحرافِ معیار در بیانیه است. وارسی: بازه حدودِ \\(\\pm 5\\) گیگاوات‌ساعت، هم‌اندازهٔ \\(1.2816 \\times 15 \\times 0.27\\) (پهنای نسبیِ انحرافِ معیارِ برآوردشده از بیست مقدار).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا انحرافِ معیار خودش عدمِ قطعیت دارد؟\nچرا نمونهٔ بیشترِ مونت‌کارلو این عدمِ قطعیت را کم نمی‌کند؟\nبیانیه دربارهٔ روشِ برآوردِ انحرافِ معیار چه می‌نویسد؟\n\n\n\n\n\n16.4.5 P90 برای چه به کار می‌رود\nایده. سنجه‌های تولید ورودیِ چند تصمیم‌اند، هر کدام با پرسشِ خودش:\n\n\n\nجدول 16.2: کاربرانِ سنجه‌های تولید، پرسشِ هر کدام و حدِ کاربرد\n\n\n\n\n\n\n\n\n\n\n\nکاربر\nپرسش\nسنجهٔ رایج (نمونه)\nآنچه سنجه نیست\n\n\n\n\nمالک و سرمایه‌گذار\nبازدهِ انتظاری\nP50 (میانگین)\nسودِ تضمین‌شده\n\n\nوام‌دهنده\nتوانِ بازپرداخت در سالِ بد\nP90 یا P99ِ یک‌ساله\nهمهٔ ریسک‌های پروژه\n\n\nخریدارِ برق\nتحویلِ قراردادی\nمقدارِ قراردادی با جریمه\nپیش‌بینیِ ساعتی\n\n\nبیمه‌گر\nزیانِ درآمد در رخدادِ نادر\nسناریو و دم\nمیانگین\n\n\nبهره‌بردار\nمقایسهٔ عملکرد\nP50ِ ماهانه با دادهٔ همان سال\nسقفِ تولید\n\n\n\n\n\n\nمقدارِ مشخصِ احتمالِ فزونی، افق و نسبتِ پوشش را وام‌دهنده برای هر پروژه تعیین می‌کند؛ این کتاب فقط ساختار را آموزش می‌دهد (بخش 16.6).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مالک با P50 و وام‌دهنده با P90 کار می‌کند؟\nبرای مقایسهٔ عملکردِ سالِ نخست کدام P50 به کار می‌رود؟\nچه کسی احتمالِ فزونی و نسبتِ پوششِ یک وام را تعیین می‌کند؟\n\n\n\n\n\n16.4.6 مهارتِ پیش‌بینی، عدمِ قطعیتِ تولید نیست\nایده. فصلِ ۱۵ خطای پیش‌بینیِ کوتاه‌مدت را سنجید (جذرِ میانگینِ مربعاتِ ساعتی). این عدد دربارهٔ ساعت‌های فرداست؛ عدمِ قطعیتِ تولید دربارهٔ میانگینِ بلندمدت است. دو عدد را نمی‌شود به هم تبدیل کرد.\na forecast score is not a yield uncertainty:\n  day-ahead hourly RMSE 10.72 MW = 31 % of the mean power\n  sum of the hourly errors over the test months +0.68 GWh (bias)\n  one-year yield sigma 14.99 GWh = 5.1 % of the year\n  the forecast error is about tomorrow's hours and averages out;\n  the yield uncertainty is about the long-term mean and does not;\n  neither number can be turned into the other\n\nمثال 16.27 (سی‌ویک درصد در ساعت، پنج درصد در سال) پرسش. خطای ساعتیِ پیش‌بینیِ روزِ بعد و عدمِ قطعیتِ یک‌سالهٔ تولید را مقایسه و توضیح دهید چرا یکی از دیگری به دست نمی‌آید.\nپاسخ. خروجیِ بالا: 10.72 MW، یعنی 31 % از توانِ میانگین در هر ساعت؛ جمعِ خطاها در چهار ماه فقط +0.68 GWh؛ عدمِ قطعیتِ یک‌ساله 14.99 GWh (5.1 %).\nتفسیر. خطاهای ساعتیِ پیش‌بینی در جمع یکدیگر را خنثی می‌کنند؛ عدمِ قطعیتِ تولید از چیزهایی می‌آید که در همهٔ ساعت‌ها مشترک‌اند (کالیبراسیون، تصحیحِ بلندمدت، منحنیِ توان). یک پیش‌بینِ عالی بیانیهٔ تولید را مطمئن‌تر نمی‌کند و بیانیهٔ مطمئن پیش‌بینیِ فردا را بهتر نمی‌کند. در گزارش‌ها این دو در دو بخشِ جدا می‌آیند. وارسی: \\(10.72 / 34.4 = 0.31\\) (توانِ میانگینِ هیبرید حدودِ 34.4 MW).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خطاهای ساعتی در جمعِ سالانه خنثی می‌شوند؟\nچه چیزی عدمِ قطعیتِ تولید را در همهٔ ساعت‌ها مشترک می‌کند؟\nیک جملهٔ نادرست که این دو را قاطی می‌کند بنویسید و اصلاح کنید.\n\n\n\n\n\n16.4.7 نوشتنِ محدودیت‌ها\nایده. بیانیهٔ تولید بدونِ محدودیت‌ها گمراه‌کننده است. یک فهرستِ کمینه:\n\nداده و دوره: کدام داده، چه مدت، کدام مرجع؛ ساختگی یا اندازه‌گیری‌شده.\nمدل: نسخه، مرز، انتخاب‌ها (بخش 15.3.5، بخش 15.3.6).\nبودجه: هر جزء با شاهد؛ هم‌بستگی‌ها و فرض‌های شکل.\nآنچه در نظر گرفته نشده: روندِ اقلیمی، تغییرِ کاربریِ زمین در اطراف، بُرشِ آیندهٔ شبکه، تغییرِ قواعدِ بازار.\nقرارداد: احتمالِ فزونی کدام قرارداد است، افق کدام است، P50 میانه است یا میانگین.\nجمله‌ای صریح: «P90 تضمین نیست و ارزیابیِ کاملِ ریسک نیست.»\n\n\n\n\n\n\n\nهشدارخطای رایج\n\n\n\nگزارشی که P90 را با حروفِ درشت و محدودیت‌ها را در پیوستِ آخر می‌آورد. محدودیت‌ها کنارِ عدد می‌آیند، با همان اندازهٔ حروف (مثال 16.36).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش بخشِ فهرستِ محدودیت‌ها را بنویسید.\nچرا روندِ اقلیمی در محدودیت‌ها می‌آید؟\nجملهٔ صریحِ پایانی چه چیزی را روشن می‌کند؟\n\n\n\n\n\n16.4.8 ماه به ماه: P90ِ ماهانه و نقدینگی\nایده. وام سالانه سنجیده می‌شود، اما قسط ماهانه یا فصلی پرداخت می‌شود و انرژی فصلی است. دو پرسش: (۱) P90ِ هر ماه چیست، و آیا جمعِ P90های ماهانه برابرِ P90ِ سالانه است؟ (۲) آیا جریانِ نقدِ ماهانه برای قسطِ ثابت کافی است، یا ذخیرهٔ نقدینگی لازم است؟ بیست سالِ ساختگی: باد از سریِ مرجعِ فصلِ ۱۳ ماه به ماه، خورشیدی از تابشِ ماهانهٔ فصلِ ۱۲.\nmonthly energy at MV over 20 years (GWh):\n  month   mean    sd     sd %   P90 (normal)\n      1   22.11   0.75    3.4    21.16\n      2   25.14   0.61    2.4    24.35\n      3   28.27   0.90    3.2    27.11\n      4   25.23   1.11    4.4    23.80\n      5   31.77   0.95    3.0    30.55\n      6   20.90   0.87    4.2    19.79\n      7   25.77   0.79    3.1    24.76\n      8   20.17   0.82    4.1    19.12\n      9   30.27   0.86    2.8    29.17\n     10   23.28   0.84    3.6    22.20\n     11   19.10   0.85    4.4    18.01\n     12   29.48   0.86    2.9    28.39\n  year: mean 301.49, sd 9.51 GWh (3.2 %); sum of monthly P90s 288.39,\n    year-to-year P90 289.31 GWh\n  in this synthetic record the months move with their year, so\n  a month varies about as much as the year in per cent; measured\n  monthly records usually vary more and the gap between the sum\n  of monthly P90s and the annual P90 grows; the method stays\n\n\n\n\n\n\nشکل 16.8: انرژیِ ماهانهٔ نیروگاهِ P در ولتاژِ متوسط در بیست سالِ ساختگی: میانگین و P90ِ نرمالِ هر ماه\n\n\n\nliquidity: monthly cash against level monthly debt service\n  (service 8,164 k u a year, 680 k u a month):\n  months short of the service in 20 years: 33 of 240\n  largest shortfall in one year 298 k u; a six-month reserve holds 4,082 k u\n  seasonal shortfalls are normal and the reserve absorbs them;\n  a reserve is sized on monthly data, not on the annual P90\n\nمثال 16.28 (سی‌وسه ماهِ کم در بیست سال) پرسش. میانگین و P90ِ ماهانه را بنویسید؛ جمعِ P90های ماهانه را با P90ِ سالانه مقایسه کنید؛ و بگویید چند ماه جریانِ نقد از قسطِ ماهانه کمتر است.\nپاسخ. خروجی‌های بالا و شکل 16.8: کمترین ماه نوامبر (19.10 GWh) و بیشترین مه (31.77)؛ جمعِ P90های ماهانه 288.39 در برابرِ P90ِ سال به سالِ 289.31 GWh؛ 33 ماه از ۲۴۰ ماه کم؛ بزرگ‌ترین کمبودِ یک سال 298 k u در برابرِ ذخیرهٔ شش‌ماههٔ 4,082 k u.\nتفسیر. کمبودِ ماهانه عادی است: نوامبر و اوت به‌طورِ میانگین زیرِ قسط‌اند (نقطهٔ سربه‌سر حدودِ 20.3 GWh در ماه) و ژوئن در سال‌های کم؛ ماه‌های دیگر جبران می‌کنند. ذخیرهٔ نقدینگی (این‌جا شش ماه قسط، A-283) برای همین است و با دادهٔ ماهانه سنجیده می‌شود، نه با P90ِ سالانه. در این رکوردِ ساختگی ماه‌ها با سالِ خود حرکت می‌کنند، پس جمعِ P90های ماهانه نزدیکِ P90ِ سالانه است؛ در دادهٔ واقعی ماه‌ها مستقل‌ترند و جمعِ P90های ماهانه پایین‌تر از P90ِ سالانه می‌افتد. وارسی: \\(79{,}287 / 9.7122 / 12 = 680\\ \\text{k u}\\) قسطِ ماهانه.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جمعِ P90های ماهانه برابرِ P90ِ سالانه نیست؟\nذخیرهٔ نقدینگی برای چه کاری است و با چه داده‌ای سنجیده می‌شود؟\nنقطهٔ سربه‌سرِ ماهانه را با قسطِ 680 k u، قیمتِ 50 u/MWh و هزینهٔ ماهانهٔ 333 k u حساب کنید.\n\n\n\n\n\n16.4.9 سال‌های پیاپیِ هم‌بسته\nایده. معادلهٔ 16.8 سال‌ها را مستقل می‌گیرد. اگر سال‌های خوب و بد پشتِ هم بیایند (هم‌بستگیِ گامِ یکِ مثبت، \\(r_1 &gt; 0\\)، فصلِ ۳)، میانگینِ \\(n\\) سال کمتر از \\(\\sqrt{n}\\) آرام می‌شود؛ شمارِ مؤثرِ سال‌ها تقریباً\n\\[\nn_\\text{eff} = n\\, \\frac{1 - r_1}{1 + r_1}\n\\tag{16.9}\\]\nاست (برای \\(n\\) بزرگ). بیست سالِ ساختگی:\nlag-1 autocorrelation of the 20 annual wind energies: -0.21\n  effective years in a 10-year mean, n (1 - r1) / (1 + r1):\n    r1 -0.21: 15.31 years; year-to-year part of the mean 1.15 % (not 1.43 %)\n    r1 +0.20:  6.67 years; year-to-year part of the mean 1.75 % (not 1.43 %)\n    r1 +0.40:  4.29 years; year-to-year part of the mean 2.18 % (not 1.43 %)\n  20 values give a very rough r1; if good and bad years come in\n  runs (r1 &gt; 0), averaging helps less than the square root of n;\n  a long reference series is the evidence\n\nمثال 16.29 (منفی در این داده، اما نباید به آن تکیه کرد) پرسش. \\(r_1\\)ِ بیست سالِ بادی و اثرِ آن و دو مقدارِ مثبتِ فرضی را بر تغییرِ سال به سالِ میانگینِ ده‌ساله بنویسید.\nپاسخ. خروجیِ بالا: \\(r_1 = -0.21\\) و \\(n_\\text{eff} = 15.3\\)؛ با \\(r_1 = +0.2\\)، 6.67 سال و 1.75 % به‌جای 1.43 %؛ با \\(+0.4\\)، 4.29 سال و 2.18 %.\nتفسیر. از بیست مقدار، \\(r_1\\) بسیار نامطمئن است (خطای استانداردِ آن حدودِ \\(1/\\sqrt{20} = 0.22\\))؛ مقدارِ منفیِ این داده با صفر سازگار است و نباید با آن «سود» گرفت. محتاطانه: سال‌ها را مستقل بگیرید و یک حساسیت با \\(r_1\\) مثبت بیاورید؛ شاهدِ واقعی از سریِ مرجعِ طولانی (چند دهه) می‌آید. وارسی: \\(10 \\times 0.8/1.2 = 6.67\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهم‌بستگیِ گامِ یک یعنی چه؟\nچرا با \\(r_1\\) مثبت میانگین کمتر آرام می‌شود؟\nچرا مقدارِ منفیِ \\(r_1\\) از بیست سال را نباید به کار برد؟\n\n\n\n\n\n16.4.10 دو برآوردِ مستقل\nایده. گاهی دو برآورد هست: برآوردِ ما و برآوردِ مشاورِ دوم. اگر خطاهایشان مستقل باشند، میانگینِ وزن‌دار با عکسِ واریانس از هر دو دقیق‌تر است:\n\\[\n\\hat P = \\frac{P_1/\\sigma_1^2 + P_2/\\sigma_2^2}{1/\\sigma_1^2 + 1/\\sigma_2^2}, \\qquad\n\\sigma = \\left(\\frac{1}{\\sigma_1^2} + \\frac{1}{\\sigma_2^2}\\right)^{-1/2}\n\\tag{16.10}\\]\nاگر خطاها هم‌بسته باشند (یک داده، یک روش)، وزن‌ها و سود تغییر می‌کنند (A-283: برآوردِ ما 295 ± 12، مشاورِ دوم 288 ± 15 GWh).\ntwo estimates of the long-term P50 (sigma, teaching A-283):\n  ours 295 +/- 12 GWh, second consultant 288 +/- 15 GWh\n  r 0.0: weights 0.61 / 0.39, combined 292.3 +/- 9.4 GWh\n  r 0.5: weights 0.71 / 0.29, combined 293.0 +/- 11.3 GWh\n  difference 7 GWh is 0.36 sigma of the difference: consistent\n  combining helps only if the errors are independent; two\n  consultants with the same data and methods are not\n\nمثال 16.30 (نه و چهار دهم یا یازده و سه دهم) پرسش. دو برآورد را با هم‌بستگیِ خطای صفر و 0.5 ترکیب کنید و سازگاریِ آن‌ها را بسنجید.\nپاسخ. خروجیِ بالا: مستقل: وزن‌ها 0.61 و 0.39، 292.3 ± 9.4 GWh؛ هم‌بسته: 0.71 و 0.29، 293.0 ± 11.3 GWh؛ اختلافِ 7 GWh برابرِ 0.36 انحرافِ معیارِ اختلاف.\nتفسیر. دو برآوردِ مستقل عدمِ قطعیت را از 12 به 9.4 می‌رسانند؛ اگر هم‌بسته باشند، تقریباً هیچ سودی نیست. پس ارزشِ «نظرِ دوم» به استقلالِ آن است: دادهٔ دیگر، مدلِ دیگر، تیمِ دیگر. اختلافِ کوچک (کمتر از یک انحرافِ معیار) یعنی سازگاری؛ اختلافِ بزرگ یعنی یکی چیزی را جا انداخته است و پل (بخش 15.5.6) لازم است. وارسی: \\((1/144 + 1/225)^{-1/2} = 9.37\\ \\text{GWh}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 16.10 را برای 300 ± 10 و 290 ± 10 حساب کنید.\nچرا دو برآوردِ هم‌بسته سودِ کمی دارند؟\nاختلافِ بزرگِ دو برآورد چه اقدامی می‌خواهد؟\n\n\n\n\n\n16.4.11 یک نیروگاه، هفت عدد\nایده. «تولیدِ نیروگاهِ P چقدر است؟» پاسخِ یکتا ندارد؛ هر عدد مرز، سال، سناریو و آمارهٔ خودش را دارد. هفت عدد از همین کتاب:\n\n\n\nجدول 16.3: هفت عددِ تولیدِ نیروگاهِ P با مرز، سال، سناریو و آماره\n\n\n\n\n\n\n\n\n\n\n\n\n\nعدد (GWh)\nمرز\nسال\nسناریو\nآماره\nمنبع\n\n\n\n\n301.5\nولتاژِ متوسط\nسالِ اول\nS0\nP50\nمثال 15.33\n\n\n295.1\nنقطهٔ اتصال\nسالِ اول\nS0\nP50 (میانه)\nD-019\n\n\n294.9\nنقطهٔ اتصال\nسالِ اول\nS0\nمیانگینِ مونت‌کارلو\nمثال 16.33\n\n\n293.5\nنقطهٔ اتصال\nسالِ اول\nS1 با جابه‌جایی\nP50\nمثال 15.32\n\n\n288.9\nنقطهٔ اتصال\nمیانگینِ ۲۵ سال\nS0\nP50\nمثال 15.25\n\n\n280\nنقطهٔ اتصال\nمیانگینِ ۱۰ سال\nS0\nP90\nمثال 16.24\n\n\n276\nنقطهٔ اتصال\nیک سال\nS0\nP90\nمثال 16.36\n\n\n\n\n\n\n\nمثال 16.31 (هفت عددِ درست) پرسش. کدام عدد را برای هر یک از این پرسش‌ها به کار می‌برید: (۱) مقایسهٔ سالِ نخستِ بهره‌برداری با مدل در ولتاژِ متوسط؛ (۲) بدهی؛ (۳) ارزشِ پروژه برای مالک در طولِ عمر؛ (۴) درآمدِ نیروگاه با باتری؟\nپاسخ. (۱) 301.5 با دادهٔ همان سال (بخش 15.5.4)؛ (۲) 276 و حالت‌های دیگرِ وام‌دهنده (بخش 16.6.1)؛ (۳) سریِ سالانه با میانگینِ 288.9 (و میانگین، نه میانه)؛ (۴) 293.5 با مدلِ قیمت.\nتفسیر. هر هفت عدد درستاند؛ خطا وقتی است که یکی به‌جای دیگری به کار رود. پس هر عدد در هر گزارش با چهار برچسب می‌آید: مرز، سال یا افق، سناریو، آماره. وارسی: \\(301.5 \\times 0.979 = 295.2\\) (نسبتِ خالص به ولتاژِ متوسط، درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار برچسبِ هر عددِ تولید را بنویسید.\nچرا میانگینِ مونت‌کارلو کمی زیرِ P50ِ قطعی است؟\nبرای مقایسهٔ عملکرد کدام عدد و چرا؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-d",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-d",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.5 ت. آزمایشگاهِ بودجهٔ عدمِ قطعیت",
    "text": "16.5 ت. آزمایشگاهِ بودجهٔ عدمِ قطعیت\nاین آزمایشگاه بودجهٔ کاملِ نیروگاهِ P را می‌سازد (مثالِ کارشدهٔ فصل)، آن را با مونت‌کارلو می‌آزماید، بزرگ‌ترین سهم‌ها را پیدا می‌کند، ارزشِ اندازه‌گیریِ بیشتر را می‌سنجد و بیانیهٔ تولید را می‌نویسد. همهٔ عددها از برنامه می‌آیند:\nبرنامه:\npython -m companion.ch16.lab_d\n\n16.5.1 بودجهٔ شفاف: مثالِ کارشدهٔ فصل\nایده. همهٔ جزءها با یک یکا (گیگاوات‌ساعت در ولتاژِ متوسط) کنارِ هم: جزءهای بادی ضربِ انرژیِ بادی، خورشیدی ضربِ انرژیِ خورشیدی، جزءهای نیروگاه ضربِ کلِ انرژی، و تغییرِ سال به سال با هم‌بستگیِ +0.12 به‌صورتِ یک سطر. ترکیبِ بلندمدت با معادلهٔ 16.3، یک سال و ده سال با معادلهٔ 16.8، سپس تبدیل به نقطهٔ اتصال با نسبتِ 0.979 (خالص به ولتاژِ متوسط در مدلِ 15.1).\ndef items(wind=None, pv=None):\n    \"\"\"(name, technology, sigma GWh at MV) for every part, plus the\n    year-to-year term.\"\"\"\n    b = src.base()\n    s = src.sigmas()\n    mv = s[\"mv\"]\n    out = [(p.name, \"wind\", p.u * b[\"w\"]) for p in (wind or src.WIND)]\n    out += [(p.name, \"PV\", p.u * b[\"pv\"]) for p in (pv or src.PV)]\n    out += [(p.name, \"plant\", p.u * mv) for p in src.PLANT]\n    out.append((\"year-to-year (wind and PV, r 0.12)\", \"future\", s[\"iav\"]))\n    return out\n\n\ndef total(it, years: int = 1) -&gt; float:\n    lt = [x[2] for x in it if x[1] != \"future\"]\n    iav = [x[2] for x in it if x[1] == \"future\"][0]\n    return math.sqrt(sum(v * v for v in lt) + iav ** 2 / years)\nuncertainty budget of Plant P, net energy (sigma in GWh at MV;\n  P50 295.14 GWh at the POC, model 15.1, scenario S0):\n  component                            tech.   sigma   share\n  year-to-year (wind and PV, r 0.12)   future   9.51   38.5 %\n  long-term correction and period      wind     7.55   24.3 %\n  anemometer calibration, mounting     wind     4.97   10.5 %\n  cross-prediction to the turbines     wind     4.75    9.6 %\n  power curve                          wind     3.86    6.4 %\n  irradiance sensor, maintenance       PV       2.42    2.5 %\n  wake model                           wind     1.93    1.6 %\n  availability (energy-based)          wind     1.93    1.6 %\n  long-term correction and period      PV       1.75    1.3 %\n  PV model (temperature, angle, light) PV       1.63    1.1 %\n  transposition model                  PV       1.08    0.5 %\n  module power (flash-test sample)     PV       1.08    0.5 %\n  icing and environmental stops        wind     0.97    0.4 %\n  electrical losses                    plant    0.90    0.3 %\n  grid outages, ordered curtailment    plant    0.90    0.3 %\n  hub density                          wind     0.58    0.1 %\n  soiling and cleaning                 PV       0.54    0.1 %\n  availability                         PV       0.54    0.1 %\n  inverter efficiency                  PV       0.33    0.0 %\n  degradation, first year              PV       0.33    0.0 %\n  long-term (all but the year-to-year)        12.01\n  one year                                     15.32\n  ten-year mean                                12.38\n  at the POC (x 0.979): one year 14.99, ten years 12.12 GWh\n  P90 one year 275.9, P99 one year 260.3, P90 ten years 279.6 GWh\n\n\n\n\n\n\nشکل 16.9: سهمِ ده جزءِ بزرگ از واریانسِ یک‌سالهٔ انرژیِ خالصِ نیروگاهِ P (مقدارهای آموزشیِ A-277 تا A-279)\n\n\n\n\nمثال 16.32 (از بیست جزء تا یک بازه) پرسش. با بودجهٔ بالا، عدمِ قطعیتِ بلندمدت، یک‌ساله و ده‌ساله را در ولتاژِ متوسط و نقطهٔ اتصال، و P90ِ یک‌ساله، P99ِ یک‌ساله و P90ِ ده‌ساله را بنویسید؛ بزرگ‌ترین سهم‌ها کدام‌اند؟\nپاسخ.\n\nدر ولتاژِ متوسط: بلندمدت 12.01 GWh؛ یک سال 15.32؛ ده سال 12.38 GWh.\nدر نقطهٔ اتصال (ضربِ 0.979): یک سال 14.99، ده سال 12.12 GWh.\nمقدارها: P90ِ یک‌ساله 275.9، P99ِ یک‌ساله 260.3، P90ِ ده‌ساله 279.6 GWh.\nبزرگ‌ترین سهم‌ها (شکل 16.9): تغییرِ سال به سال 38.5 %، تصحیحِ بلندمدتِ بادی 24.3 %، اندازه‌گیریِ بادی 10.5 %، پیش‌بینیِ متقابل 9.6 %، منحنیِ توان 6.4 %؛ این پنج با هم نزدیکِ 90 %.\n\nتفسیر. بیست جزء، اما پنج جزء تقریباً همه چیزند و چهار تا از آن‌ها بادیاند: عدمِ قطعیتِ این هیبرید را باد می‌سازد. خورشیدی، با اینکه یک‌سومِ انرژی است، کمتر از 6 % از واریانس را دارد. ده جزءِ کوچک‌تر با هم کمتر از 3 % اند؛ دقیق‌تر کردنشان کارِ بی‌ثمری است. وارسی:\n\\[\n\\sqrt{12.01^2 + 9.51^2} = 15.32\\ \\text{GWh}, \\qquad 295.14 - 1.2816 \\times 14.99 = 275.93\\ \\text{GWh}\n\\]\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا همهٔ جزءها پیش از ترکیب به یک یکا برده می‌شوند؟\nچرا تغییرِ سال به سال یک سطرِ جدا دارد؟\nچند جزء نود درصدِ واریانس را می‌سازند؟\n\n\n\n\n\n16.5.2 قطعی در برابرِ احتمالاتی\nایده. بودجهٔ شفاف (ریشهٔ مجموعِ مربعات) و مونت‌کارلو از دو راه به یک پرسش پاسخ می‌دهند. اگر هم‌خوان باشند، بودجهٔ ساده کافی و شفاف‌تر است؛ اگر نه، اثرِ غیرخطی یا کجی هست که بودجهٔ ساده نمی‌بیند. بیست هزار نمونه از انتهای مدلِ 15.1، برای یک سال و ده سال:\nMonte Carlo (20,000 draws, plant end of model 15.1) against the\n  analytic budget:\n  horizon     analytic P90   MC mean   MC P50   MC P90   MC P99\n   1 year         275.93       294.92   294.82   276.19   260.78\n  10 years        279.61       294.97   294.80   279.73   267.97\n  the two agree within the Monte Carlo noise: for this plant a\n  transparent root-sum-square budget is enough; the Monte Carlo\n  checks it and would catch strong non-linearity or skew\n\nمثال 16.33 (دو راه، یک پاسخ) پرسش. P90ِ تحلیلی و مونت‌کارلو را برای یک و ده سال، و میانگین و میانهٔ مونت‌کارلو را با مقدارِ قطعیِ 295.14 GWh مقایسه کنید.\nپاسخ. خروجیِ بالا: یک سال: تحلیلی 275.93، مونت‌کارلو 276.19؛ ده سال: 279.61 و 279.73؛ میانگین 294.92 و میانه 294.82 GWh.\nتفسیر. اختلافِ P90ها 0.26 و 0.12 GWh است، هم‌اندازهٔ نوفهٔ مونت‌کارلو (معادلهٔ 16.5: حدودِ 0.18 GWh برای بیست هزار). میانگینِ مونت‌کارلو 0.2 GWh زیرِ مقدارِ قطعی است: اثرِ کوچکِ تلف‌های کوژ (بخش 16.3.7). پس بیانیه بودجهٔ شفاف را گزارش می‌کند و مونت‌کارلو را وارسی می‌داند. وارسی: \\(1.71 \\times 15 / \\sqrt{20{,}000} = 0.18\\ \\text{GWh}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا وقتی دو روش هم‌خوان‌اند، بودجهٔ ساده ترجیح دارد؟\nاختلافِ 0.26 GWh را چگونه داوری می‌کنید؟\nچرا میانگینِ مونت‌کارلو کمی زیرِ مقدارِ قطعی است؟\n\n\n\n\n\n16.5.3 بزرگ‌ترین سهم‌ها: کجا کار کنیم\nایده. سهمِ واریانس می‌گوید کدام جزء مهم است؛ اما پرسشِ مدیر این است: اگر یک جزء را نصف کنیم، P90 چقدر بالا می‌رود؟ پاسخ برای هر جزء جداگانه حساب می‌شود.\nhalving one component at a time: one-year P90 (now 275.93 GWh):\n  year-to-year (wind and PV, r 0.12)   future +3.01 GWh\n  long-term correction and period      wind   +1.84 GWh\n  anemometer calibration, mounting     wind   +0.77 GWh\n  cross-prediction to the turbines     wind   +0.70 GWh\n  power curve                          wind   +0.46 GWh\n  irradiance sensor, maintenance       PV     +0.18 GWh\n  the year-to-year term cannot be halved (it is the future); of\n  the rest, the wind long-term correction and the measurement\n  chain pay most: better data, not a cleverer model\n\nمثال 16.34 (نصف کردنِ تصحیحِ بلندمدت: یک و هشت دهم) پرسش. اثرِ نصف کردنِ هر یک از شش جزءِ بزرگ را بر P90ِ یک‌ساله بنویسید و بگویید کدام شدنی است.\nپاسخ. خروجیِ بالا: تغییرِ سال به سال +3.01 (اما شدنی نیست)، تصحیحِ بلندمدتِ بادی +1.84، اندازه‌گیریِ بادی +0.77، پیش‌بینیِ متقابل +0.70، منحنیِ توان +0.46، حس‌گرِ خورشیدی +0.18 GWh.\nتفسیر. تغییرِ سال به سال آینده است و نصف نمی‌شود (جز با نگاه به میانگینِ چند سال). از بقیه، کاهنده‌های اصلی دادهاند: دورهٔ طولانی‌ترِ دکل، مرجعِ بلندمدتِ بهتر، اندازه‌گیری در جای توربین‌ها؛ نه مدلِ پیچیده‌تر. اثرِ نصف کردن کمتر از سهم است، چون ریشهٔ مجموعِ مربعات کاهشِ یک جزء را میانِ همه پخش می‌کند. وارسی: نصف کردنِ \\(7.55\\) واریانس را \\(\\tfrac{3}{4} \\times 7.55^2 = 42.8\\) کم می‌کند؛ \\(\\sqrt{15.32^2 - 42.8} = 13.85\\) و\n\\[\n1.2816 \\times (15.32 - 13.85) \\times 0.979 = 1.84\\ \\text{GWh}\n\\]\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تغییرِ سال به سال نصف نمی‌شود؟\nچرا اثرِ نصف کردن از سهمِ واریانس کمتر است؟\nسه کاهندهٔ داده‌ای برای جزءهای بادی بنویسید.\n\n\n\n\n\n16.5.4 ارزشِ اندازه‌گیریِ بیشتر\nایده. هر اقدامِ اندازه‌گیری یک جزء را کم می‌کند و P90 را بالا می‌برد؛ و هر گیگاوات‌ساعتِ P90 بدهیِ بیشتری را ممکن می‌کند (بخش 16.6.3). سه اقدامِ آموزشی (A-280): سالِ دومِ دکل (تصحیحِ بلندمدت از 2.0 به 1.5 % تندی)، کمپینِ لیدار در جای توربین‌ها (پیش‌بینیِ متقابل از 1.35 به 0.8 %)، و تمیز نگه داشتنِ ایستگاه (جزءِ نگهداری از 1.0 به 0.5 %).\nmeasuring better (A-280), one-year P90 now 275.93 GWh:\n  second mast year (MCP 2.0 -&gt; 1.5 %)      +0.91 GWh\n  lidar at the turbines (1.35 -&gt; 0.8 %)    +0.61 GWh\n  station kept clean (1.0 -&gt; 0.5 %)        +0.04 GWh\n  all three                                +1.59 GWh\n  each GWh of P90 is debt capacity (lab E): measuring has a\n  value that can be set against its cost\n\nمثال 16.35 (یک و شش دهم گیگاوات‌ساعت از سه اقدام) پرسش. اثرِ هر اقدام و هر سه با هم را بر P90ِ یک‌ساله بنویسید.\nپاسخ. خروجیِ بالا: سالِ دومِ دکل +0.91، لیدار +0.61، ایستگاهِ تمیز +0.04، هر سه +1.59 GWh.\nتفسیر. سالِ دومِ دکل بیشترین اثر را دارد، اما زمان می‌برد (یک سال تأخیر در تأمینِ مالی)؛ لیدار سریع‌تر است. ایستگاهِ تمیز برای P90 تقریباً بی‌اثر است (خورشیدی سهمِ کوچکی دارد) اما برای پایشِ عملکرد مهم است (فصلِ ۵۰). تصمیم با ارزشِ پولی گرفته می‌شود: مثال 16.39. وارسی: جمعِ اثرهای جدا \\(0.91 + 0.61 + 0.04 = 1.56\\) و اثرِ با هم 1.59 GWh: کمی بیشتر، چون جذر خمیده است و برداشتنِ واریانس از مجموعِ کوچک‌ترشده، انحرافِ معیار را بیشتر کم می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سالِ دومِ دکل با وجودِ اثرِ بیشتر همیشه بهترین گزینه نیست؟\nچرا اثرِ ایستگاهِ تمیز بر P90 کوچک است؟\nچرا اثرِ هر سه با هم کمی بیشتر از جمعِ اثرهاست؟\n\n\n\n\n\n16.5.5 بیانیهٔ احتمالاتیِ تولید\nایده. همهٔ این‌ها در یک بیانیه جمع می‌شوند که خوانندهٔ غیرمتخصص هم بفهمد و بازبین بتواند هر عدد را تا منبعش دنبال کند: عددها گرد به گیگاوات‌ساعت، سهم‌های بزرگ، و محدودیت‌ها کنارِ عددها (بخش 16.4.7).\nyield statement, Plant P, scenario S0 (PLP-GEN-REP-0009, draft):\n  P50 net at the POC, first year: 295 GWh (model 15.1, D-019)\n  one-year sigma 15 GWh (5.1 %); ten-year 12 GWh\n  P90 one year about 276 GWh; P99 one year about 260 GWh;\n    P90 ten years about 280 GWh\n  largest contributors: year-to-year wind, wind long-term\n    correction, wind measurement, cross-prediction, power curve\n  limits: synthetic data; teaching sigmas (A-277..A-279); no\n    climate trend; degradation and lifetime series in ch 15;\n    not a guarantee and not a complete risk assessment\n\nمثال 16.36 (بیانیهٔ نیروگاهِ P) پرسش. بیانیهٔ احتمالاتیِ تولیدِ نیروگاهِ P را برای سناریوی S0 بنویسید و دفاع کنید.\nپاسخ. خروجیِ بالا: P50ِ سالِ اول حدودِ 295 GWh در نقطهٔ اتصال؛ عدمِ قطعیتِ یک‌ساله 15 GWh (5.1 %)؛ P90ِ یک‌ساله حدودِ 276، P99ِ یک‌ساله حدودِ 260 و P90ِ ده‌ساله حدودِ 280 GWh؛ پنج سهمِ بزرگ و پنج محدودیت.\nتفسیر (دفاع). هر عدد سه پشتوانه دارد: مدل (15.1، D-019، با موازنهٔ ماهانه و آبشار)، بودجه (بیست جزء با منبع، مثال 16.32) و وارسی (مونت‌کارلو، مثال 16.33). پرسش‌های محتملِ بازبین و پاسخ‌ها: «چرا هم‌بستگیِ صفر؟» (A-279 با حساسیتِ مثال 16.14)؛ «چرا 1.82؟» (مثال 16.6)؛ «روندِ اقلیمی؟» (در محدودیت‌ها، نامعلوم)؛ «چرا منحنیِ توان آموزشی است؟» (منتظرِ منحنیِ تضمین‌شده، U-064 و فصلِ ۳۹). وارسی: \\(295 - 1.2816 \\times 15 = 275.8\\)، گرد به 276.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه پشتوانهٔ هر عددِ بیانیه کدام‌اند؟\nچهار پرسشِ محتملِ بازبین را با پاسخ بنویسید.\nچرا عددها در بیانیه گرد می‌شوند؟",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-e",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-e",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.6 ث. از تولید تا تأمینِ مالی",
    "text": "16.6 ث. از تولید تا تأمینِ مالی\nاین بخش نشان می‌دهد توزیعِ بلندمدتِ تولید چگونه به تصمیمِ مالی می‌رسد. شرط‌ها آموزشی‌اند (A-281): قیمتِ 50 u/MWh، هزینهٔ بهره‌برداریِ 4,000 k u در سال، نرخِ 6 %، پانزده سال، و نسبتِ پوششِ 1.30 برای P50، 1.20 برای P90ِ یک‌ساله و 1.05 برای P99ِ یک‌ساله. این‌ها شرطِ بازار نیستند: وام‌دهنده حالت‌ها، افق‌ها و نسبت‌های خودش را برای هر پروژه تعیین می‌کند، مدلِ مالیِ کامل در فصل‌های ۲۰ و ۲۱ می‌آید و هر عددِ این بخش فقط ساختارِ استدلال را نشان می‌دهد.\nبرنامه:\npython -m companion.ch16.lab_e\n\n16.6.1 حالت‌های مالیِ جدا\nایده. هر حالتِ انرژی (مثلاً P50، P90ِ یک‌ساله، P99ِ یک‌ساله) یک جریانِ نقدِ آزاد برای بازپرداخت (\\(\\text{CFADS}\\)، فصلِ ۵) می‌دهد: انرژی ضربِ قیمت منهای هزینه. وام‌دهنده برای هر حالت یک نسبتِ پوشش (\\(\\text{DSCR}\\)) می‌خواهد: بازپرداختِ سالانه باید از \\(\\text{CFADS}/\\text{DSCR}\\) آن حالت کمتر باشد. بدهی‌ای که همهٔ حالت‌ها می‌پذیرند، با ضریبِ سالواره (\\(\\text{AF}\\)، فصلِ ۳) به ارزشِ حال برده می‌شود:\n\\[\nD = \\text{AF}(r, n) \\times \\min_\\text{case} \\frac{\\text{CFADS}_\\text{case}}{\\text{DSCR}_\\text{case}}\n\\tag{16.11}\\]\ndef annuity(rate: float, years: int) -&gt; float:\n    \"\"\"Present value of 1 a year for the given years.\"\"\"\n    return (1.0 - (1.0 + rate) ** -years) / rate\n\n\ndef debt_size(cfads_by_case: dict, dscr_by_case: dict, rate: float,\n              years: int) -&gt; tuple[float, str]:\n    \"\"\"Largest level-annuity debt that every case can serve at its\n    cover ratio: debt service &lt;= CFADS / DSCR in each case.\"\"\"\n    best = None\n    for case, cf in cfads_by_case.items():\n        ds = cf / dscr_by_case[case]\n        if best is None or ds &lt; best[0]:\n            best = (ds, case)\n    return best[0] * annuity(rate, years), best[1]\nfinancing cases (teaching terms A-281; k u = thousand units):\n  case      energy GWh   CFADS k u   ratio   debt it allows k u\n  P50          295.14      10,757    1.30         80,365\n  P90 1y       275.93       9,796    1.20         79,287\n  P99 1y       260.26       9,013    1.05         83,369\n  debt 79,287 k u, set by the P90 1y case; yearly service 8,164 k u\n  cover ratio of the P50 case at that debt: 1.32\n  the binding case decides the debt: here P90 1y; the others\n  have room to spare\n\nمثال 16.37 (P90ِ یک‌ساله تعیین می‌کند) پرسش. جریانِ نقد و بدهیِ مجازِ هر حالت را حساب کنید و بگویید کدام حالت بدهی را تعیین می‌کند.\nپاسخ. خروجیِ بالا: P50: 10,757 k u و 80,365؛ P90ِ یک‌ساله: 9,796 و 79,287؛ P99ِ یک‌ساله: 9,013 و 83,369 k u. بدهی 79,287 k u، تعیین‌شده با P90ِ یک‌ساله؛ بازپرداختِ سالانه 8,164 k u.\nتفسیر. حالتِ تعیین‌کننده کمترین بدهی را می‌دهد؛ بقیه جا دارند (پوششِ P50 در این بدهی 1.32). با شرط‌های دیگر حالتِ دیگری تعیین‌کننده می‌شود (بخش 16.6.2). عددِ بدهی نتیجه است، نه هدف: هر تغییرِ کوچک در قیمت، هزینه یا نسبت آن را جابه‌جا می‌کند. وارسی: E10: \\(9{,}796 / 1.20 \\times 9.7122 = 79{,}284\\) (درست، گرد شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(\\text{CFADS}\\) را برای 280 GWh با شرط‌های این بخش حساب کنید (P15).\n«حالتِ تعیین‌کننده» یعنی چه؟\nچرا بدهی با ضریبِ سالواره ضرب می‌شود؟\n\n\n\n\n\n16.6.2 بدهی و عدمِ قطعیت\nایده. با عدمِ قطعیتِ بیشتر، P90 و P99 پایین‌تر می‌روند و از جایی به بعد حالت‌های پایین بدهی را تعیین می‌کنند. منحنیِ بدهی بر حسبِ عدمِ قطعیت نشان می‌دهد عدمِ قطعیت کجا هزینه دارد.\ndebt against the one-year sigma of the net energy:\n  sigma %   debt k u   binding case\n      3       80,365   P50\n      4       80,365   P50\n      5       79,409   P90 1y\n      6       77,878   P90 1y\n      7       76,348   P90 1y\n      8       74,097   P99 1y\n  up to about 4.5 % the P50 case binds and uncertainty costs no\n  debt; beyond it every point costs about 1,500 k u, and at 8 %\n  the P99 case takes over: the owner pays for uncertainty with\n  equity once a downside case binds\n\n\n\n\n\n\nشکل 16.10: بدهیِ مجاز با شرط‌های آموزشیِ A-281 بر حسبِ عدمِ قطعیتِ یک‌سالهٔ انرژیِ خالص؛ خطِ‌چین نیروگاهِ P است\n\n\n\n\nمثال 16.38 (سه ناحیه) پرسش. بدهیِ مجاز و حالتِ تعیین‌کننده را برای عدمِ قطعیتِ 3 تا 8 % بنویسید.\nپاسخ. خروجیِ بالا و شکل 16.10: تا 4 % 80,365 k u با P50؛ از 5 تا 7 % با P90ِ یک‌ساله، هر درصد حدودِ 1,500 k u کمتر؛ در 8 % 74,097 k u با P99ِ یک‌ساله.\nتفسیر. سه ناحیه: (۱) عدمِ قطعیتِ کم، بدهی را انرژیِ میانه تعیین می‌کند و کاهشِ عدمِ قطعیت سودی ندارد؛ (۲) ناحیهٔ میانی، هر درصد پول است؛ (۳) عدمِ قطعیتِ زیاد، دمِ توزیع تعیین می‌کند. نیروگاهِ P (5.08 %) درست پس از مرزِ ناحیهٔ اول است: کاهشِ عدمِ قطعیت هنوز ارزش دارد، اما نه بی‌نهایت. وارسی: \\(79{,}409 - 77{,}878 = 1{,}531\\ \\text{k u}\\) برای یک درصد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه ناحیهٔ منحنیِ بدهی را توضیح دهید.\nچرا در ناحیهٔ اول کاهشِ عدمِ قطعیت سودی ندارد؟\nاگر نسبتِ P90 به 1.30 برسد، مرزِ ناحیه‌ها به کدام سو می‌رود؟\n\n\n\n\n\n16.6.3 ارزشِ اندازه‌گیریِ بیشتر، به پول\nایده. وقتی P90ِ یک‌ساله تعیین‌کننده است، هر گیگاوات‌ساعتِ P90 بدهیِ ثابتی می‌ارزد: قیمت تقسیم بر نسبتِ پوشش ضربِ ضریبِ سالواره. سه اقدامِ مثال 16.35 با هم +1.59 GWh می‌دادند.\nvalue of measuring better (lab D: +1.59 GWh of one-year P90):\n  sigma 14.99 -&gt; 13.75 GWh; debt 79,287 -&gt; 79,930 k u (+643 k u)\n  about 405 k u of debt per GWh of P90 while the P90 1y case binds\n  (= 50 k u per GWh / 1.20 x annuity factor 9.712)\n  set against the cost of a second mast year, a lidar campaign\n  and a cleaning routine, and against the delay to financing\n\nمثال 16.39 (ششصد و چهل و سه هزار واحد بدهیِ بیشتر) پرسش. بدهیِ اضافه از سه اقدامِ اندازه‌گیری و ارزشِ هر گیگاوات‌ساعتِ P90 را حساب کنید.\nپاسخ. خروجیِ بالا: انحرافِ معیار از 14.99 به 13.75 GWh؛ بدهی +643 k u؛ هر گیگاوات‌ساعتِ P90 حدودِ 405 k u (P24).\nتفسیر. اگر هزینهٔ سه اقدام (به‌اضافهٔ هزینهٔ تأخیر) کمتر از 643 k u بدهیِ بیشتر (و هزینهٔ سرمایهٔ جانشین) باشد، ارزش دارد. این مقایسه به ناحیه بستگی دارد: در ناحیهٔ اولِ مثال 16.38 ارزش صفر بود. این نه سودِ تضمینی است و نه همهٔ ارزشِ داده: اندازه‌گیریِ بهتر خطرِ سوگیری (خطای سیستماتیکِ ناشناخته) را هم کم می‌کند. وارسی: \\(50 / 1.20 \\times 9.712 = 404.7\\) و \\(1.59 \\times 404.7 = 643\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nارزشِ یک گیگاوات‌ساعتِ P90 را با نسبتِ 1.25 حساب کنید.\nچرا ارزش در ناحیهٔ اول صفر است؟\nچه ارزشی از اندازه‌گیری در این حساب نمی‌آید؟\n\n\n\n\n\n16.6.4 حالت‌های بدی که احتمالِ فزونی نیستند\nایده. انرژی فقط یکی از ریسک‌هاست. قیمت، هزینه، ضمانتِ دسترس‌پذیری، جبرانِ بُرش، نرخِ ارز و نرخِ بهره ریسک‌های جدا دارند. وام‌دهنده حالت‌های جدا برای آن‌ها می‌سازد و گاهی روی هم می‌گذارد؛ این انتخابِ اوست، نه یک احتمالِ فزونی. این‌جا بدهیِ تعیین‌شده ثابت است و پوشش در هر حالت دیده می‌شود.\ndownside cases that are not P-values (debt fixed as sized):\n  case                                        CFADS k u   cover\n  P50 energy                                    10,757    1.32\n  P90 one-year energy                            9,796    1.20\n  P50 energy, price -10 %                        9,281    1.14\n  P50 energy, operating cost +15 %              10,157    1.24\n  P50, 2 % availability below guarantee         10,462    1.28\n  P90 1y, price -10 %, cost +15 %                7,817    0.96\n  price, cost and contract risks sit beside the energy cases;\n  stacking them is a lender's choice, not a P-value\n\nمثال 16.40 (قیمتِ ده درصد کمتر از P90 بدتر است) پرسش. پوشش را در شش حالت بنویسید و بگویید کدام حالت از P90ِ انرژی بدتر است.\nپاسخ. خروجیِ بالا: P50 1.32؛ P90ِ یک‌ساله 1.20؛ قیمتِ −10 % 1.14؛ هزینهٔ +15 % 1.24؛ دسترس‌پذیریِ 2 % کمتر از ضمانت 1.28؛ سه بد با هم 0.96.\nتفسیر. کاهشِ ده‌درصدیِ قیمت از سالِ P90 بدتر است: ریسکِ انرژی همهٔ ریسک نیست. سه حالتِ بد با هم پوشش را زیرِ یک می‌برند؛ آیا چنین ترکیبی لازم است، تصمیمِ وام‌دهنده است و احتمالِ آن از این فصل نمی‌آید. وارسی: \\((295.14 \\times 45 - 4{,}000) / 8{,}164 = 1.14\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج ریسکِ غیرانرژی را نام ببرید.\nچرا ترکیبِ حالت‌های بد احتمالِ معلوم ندارد؟\nچه کسی تصمیم می‌گیرد کدام حالت‌ها روی هم گذاشته شوند؟\n\n\n\n\n\n16.6.5 P90 تضمین نیست\nایده. اگر فروشنده‌ای در قراردادِ خرید تحویلِ P90ِ یک‌ساله را تضمین کند و کمبود با قیمتِ 100 u/MWh (A-268) جریمه شود، هنوز در یک سال از ده سال کم می‌آورد. هزینهٔ انتظاریِ این تضمین را می‌شود حساب کرد:\na delivery guarantee at the one-year P90 (275.9 GWh), shortfall at 100 u/MWh:\n  years short: 10.0 %; mean shortfall in those years 7.11 GWh\n  expected cost 71 k u a year; worst 1 % of years 1,561 k u\n  a P90 is not a promise: one year in ten falls short, and the\n  contract decides who pays\n\nمثال 16.41 (هفتاد و یک هزار واحد در سال، اما گاهی یک و نیم میلیون) پرسش. احتمالِ کمبود، کمبودِ میانگین در سال‌های کم و هزینهٔ انتظاری و بدترین یک درصد را بنویسید.\nپاسخ. خروجیِ بالا: 10.0 % سال‌ها؛ کمبودِ میانگین 7.11 GWh در آن سال‌ها؛ هزینهٔ انتظاری 71 k u در سال؛ بدترین یک درصد 1,561 k u.\nتفسیر. تضمینِ P90 ارزان به نظر می‌رسد (میانگین)، اما در سالِ بد گران است (دم). کسی که تضمین می‌دهد ریسک را می‌خرد و باید سرمایه یا بیمه برایش داشته باشد. پس در هر قرارداد روشن می‌شود: مقدار کدام احتمالِ فزونی است، با کدام افق، و چه کسی کمبود را می‌پردازد. وارسی: P25: \\(0.71 \\times 100 = 71\\ \\text{k u}\\) (کمبودِ انتظاری \\(0.1 \\times 7.11 = 0.71\\ \\text{GWh}\\)).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تضمینِ P90 در یک سال از ده سال کمبود دارد؟\nهزینهٔ انتظاری و هزینهٔ دم چه فرقی دارند؟\nاحتمالِ دست‌کم دو سالِ زیرِ P90 در ده سال چیست (P16)؟\n\n\n\n\n\n16.6.6 سبدِ نیروگاه‌ها\nایده. مالکی که چند نیروگاه دارد، عدمِ قطعیتِ سبد را می‌بیند. تغییرِ سال به سالِ نیروگاه‌های نزدیک هم‌بسته است (هوای مشترک)، اما بخشِ بلندمدتِ آن‌ها اغلب مستقل است (دکل‌ها و مدل‌های جدا). دو نیروگاه مانندِ نیروگاهِ P با هم‌بستگیِ سال به سالِ متفاوت (A-281):\ntwo plants like Plant P in one portfolio (one year):\n  r of years   portfolio sigma %   P90 of the sum / 2 x single P90\n        0.0        3.59 %          1.0204\n        0.5        3.92 %          1.0159\n        0.9        4.17 %          1.0125\n  plants far apart vary less together: the portfolio P90 is more\n  than the sum of single P90s; nearby plants share their weather\n\nمثال 16.42 (دو درصد بالاتر از دو برابر) پرسش. عدمِ قطعیتِ نسبیِ سبد و نسبتِ P90ِ سبد به دو برابرِ P90ِ یک نیروگاه را برای هم‌بستگی‌های 0، 0.5 و 0.9 بنویسید.\nپاسخ. خروجیِ بالا: 3.59، 3.92 و 4.17 %؛ نسبت‌ها 1.0204، 1.0159 و 1.0125.\nتفسیر. حتی دو نیروگاهِ نزدیک (\\(r = 0.9\\)) سبدی با P90ِ بالاتر از جمعِ P90ها می‌سازند، چون بخشِ بلندمدتشان مستقل است. اگر هر دو با یک مدل‌ساز و یک مرجع ارزیابی شده باشند، این استقلال از بین می‌رود و سودِ سبد کم می‌شود: هم‌بستگیِ خطاها به اندازهٔ هم‌بستگیِ هوا مهم است. وارسی: با \\(r = 0\\)،\n\\[\n\\sqrt{2 \\times 11.76^2 + 2 \\times 9.31^2} / 590.3 = 3.59\\ \\%\n\\]\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بخشِ بلندمدتِ دو نیروگاه اغلب مستقل است؟\nچرا P90ِ سبد از جمعِ P90ها بیشتر است؟\nچه چیزی هم‌بستگیِ خطاهای دو ارزیابی را بالا می‌برد؟\n\n\n\n\n\n16.6.7 سال‌های بهره‌برداری عدمِ قطعیت را کم می‌کنند\nایده. پس از ساخت، هر سالِ تولیدِ اندازه‌گیری‌شده (با کنتورِ درآمدی، تصحیح‌شده با مرجعِ بلندمدت) شاهدی مستقیم دربارهٔ میانگینِ بلندمدت است؛ اما با نوفهٔ تغییرِ سال به سال. یک مدلِ آموزشی (A-282): بودجهٔ این فصل پیشین است و هر سال یک اندازه‌گیری با انحرافِ معیارِ سال به سال؛ ترکیبِ آن‌ها:\n\\[\nu_\\text{lt,new} = \\left(\\frac{1}{u_\\text{lt}^2} + \\frac{n}{u_\\text{iav}^2}\\right)^{-1/2}\n\\tag{16.12}\\]\nاین مدل کنتور را دقیق و سال‌ها را مستقل می‌گیرد؛ در واقع خطای کنتور، تصحیحِ سال‌ها با مرجع و تغییرِ نیروگاه (تخریب، بهبودِ دسترس‌پذیری) چیزی بر آن می‌افزایند.\nnarrowing the long-term part with operating years (teaching):\n  years   long-term sigma   one-year P90   ten-year P90   (GWh)\n      0       11.76          275.93        279.61\n      1        7.30          279.99        285.06\n      2        5.74          281.13        286.87\n      3        4.89          281.67        287.83\n      5        3.92          282.20        288.86\n     10        2.85          282.67        289.89\n  in this teaching model (exact meter, independent years) three\n  years take more than half off the long-term part; the\n  year-to-year part stays; this is why projects are often\n  refinanced after some years of operation (if the data are\n  clean and corrected to a long-term reference, chapter 52)\n\n\n\n\n\n\nشکل 16.11: P90ِ یک‌ساله با کم شدنِ بخشِ بلندمدتِ عدمِ قطعیت در سال‌های بهره‌برداری (مدلِ آموزشیِ A-282)\n\n\n\n\nمثال 16.43 (سه سال داده، شش گیگاوات‌ساعت P90) پرسش. بخشِ بلندمدت و P90ِ یک‌ساله و ده‌ساله را پس از صفر تا ده سالِ بهره‌برداری بنویسید.\nپاسخ. خروجیِ بالا و شکل 16.11: بخشِ بلندمدت از 11.76 به 4.89 GWh پس از سه سال؛ P90ِ یک‌ساله از 275.93 به 281.67؛ ده‌ساله از 279.61 به 287.83 GWh.\nتفسیر. دادهٔ بهره‌برداری قوی‌ترین شاهد است، چون همهٔ زنجیره (منحنیِ توان، دنباله، تلف‌ها) را با هم می‌سنجد. به همین دلیل پروژه‌ها اغلب پس از چند سال بازتأمینِ مالی می‌شوند. شرط: دادهٔ تمیز (ساعت‌های قطعی، بُرش و نگهداری برچسب‌خورده، بخش 15.6.15) و تصحیح با مرجعِ بلندمدت؛ وگرنه یک سالِ پرباد به‌اشتباه «میانگینِ تازه» می‌شود. این همان پلی است که فصلِ ۵۲ می‌سازد. وارسی: \\((1/11.76^2 + 3/9.31^2)^{-1/2} = 4.89\\ \\text{GWh}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا دادهٔ بهره‌برداری قوی‌ترین شاهد است؟\nدو شرطِ استفادهٔ درست از آن را بنویسید.\nچرا تغییرِ سال به سال با سال‌های بهره‌برداری کم نمی‌شود؟\n\n\n\n\n\n16.6.8 چیدمانِ یالی یا چیدمانِ دشت: انرژی در برابرِ اطمینان\nایده. فصلِ ۱۴ دو چیدمان را سنجید: W1 روی یال با یک‌پنجم انرژیِ بیشتر، و W2b در دشت نزدیکِ دکل (D-018). اما باد روی یال از دکلِ دشت پیش‌بینیِ متقابل با عدمِ قطعیتِ پنج‌برابر دارد (7.64 در برابرِ 1.35 % تندی، A-265). کدام بدهیِ بیشتری را می‌پذیرد؟ (هزینهٔ بهره‌برداری یکسان فرض شده، آموزشی.)\nthe ridge layout W1 against W2b, one year, teaching terms A-281:\n  layout             P50 net   sigma   P90 1y   P99 1y   debt k u   case\n  W2b plain            295.1    15.0    275.9    260.3     79,287   P90 1y\n  W1 ridge             333.5    35.8    287.6    250.2     78,726   P99 1y\n  W1, ridge mast       333.5    17.7    310.8    292.3     93,418   P90 1y\n  the ridge gives a fifth more energy but carries it with an\n  uncertainty that the P99 case punishes: it supports less debt\n  than the plain until the ridge is measured, then 18 % more;\n  the bird survey (U-051) decides first (D-018)\n\nمثال 16.44 (بیشترین انرژی، کمترین بدهی) پرسش. P50، انحرافِ معیار، P90 و P99ِ یک‌ساله و بدهی را برای W2b، W1 و W1 با دکلِ یالی بنویسید.\nپاسخ. خروجیِ بالا: W2b: 295.1، 15.0، 275.9، 260.3، 79,287 k u؛ W1: 333.5، 35.8، 287.6، 250.2، 78,726 k u (با P99)؛ W1 با دکلِ یالی: 17.7، 310.8، 292.3، 93,418 k u.\nتفسیر. W1 با 13 % انرژیِ بیشتر، کمتر بدهی می‌پذیرد، چون عدمِ قطعیتش P99 را زیرِ W2b می‌برد. یک دکل یا لیدار روی یال (U-049، U-062) آن را 18 % بالاتر از W2b می‌برد. درسِ کلی: اندازه‌گیری بخشی از طراحی است، نه هزینهٔ جانبی. اما تصمیم اول با بررسیِ پرنده است (U-051)؛ عددِ بدهی هیچ محدودیتِ محیطی را کنار نمی‌زند. وارسی: \\(333.5 - 2.3263 \\times 35.8 = 250.2\\ \\text{GWh}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا W1 با انرژیِ بیشتر بدهیِ کمتری می‌پذیرد؟\nچه اقدامی این را عوض می‌کند و چرا؟\nچرا بدهیِ بیشتر محدودیتِ محیطی را کنار نمی‌زند؟\n\n\n\n\n\n16.6.9 چند سالِ وام زیرِ P90 می‌افتد؟\nایده. «P90 یعنی یک سال از ده» برای یک سال درست است. اما سال‌های یک پروژه یک خطای بلندمدتِ مشترک دارند: اگر میانگینِ بلندمدت را بیش از واقع برآورد کرده باشیم، همهٔ سال‌ها پایین‌ترند. شبیه‌سازیِ دویست هزار پروژهٔ پانزده‌ساله، یک بار با سال‌های مستقل و یک بار با خطای بلندمدتی که برای هر پروژه یک بار کشیده می‌شود:\ndef years_below() -&gt; None:\n    \"\"\"How many of 15 loan years fall below the one-year P90? Years are\n    independent only if the long-term mean is known; with the shared\n    long-term error drawn once per project, bad years come together.\"\"\"\n    s = src.sigmas()\n    r = s[\"ratio\"]\n    lt, iav = s[\"lt\"] * r, s[\"iav\"] * r\n    p50 = src.base()[\"net\"]\n    p90 = p50 - 1.2816 * math.hypot(lt, iav)\n    rng = np.random.default_rng(172)\n    n = 200_000\n    e_ind = p50 + math.hypot(lt, iav) * rng.standard_normal((n, 15))\n    shared = lt * rng.standard_normal((n, 1))          # one per project\n    e_sh = p50 + shared + iav * rng.standard_normal((n, 15))\n    k_ind = (e_ind &lt; p90).sum(axis=1)\n    k_sh = (e_sh &lt; p90).sum(axis=1)\nyears below the one-year P90 in a 15-year loan (200,000 projects):\n  years below   independent years   shared long-term error\n       0            20.5 %               59.6 %\n       1            34.3 %               13.5 %\n       2            26.5 %                7.3 %\n       3            13.0 %                4.7 %\n       4             4.3 %                3.3 %\n       5             1.1 %                2.5 %\n  6 or more          0.2 %                9.2 %\n  mean              1.51                 1.49\n  the mean is the same, the tail is not: if the long-term mean is\n  lower than estimated, many years fall short together; that is\n  the lender's real exposure, and why the long-term part matters\n\n\n\n\n\n\nشکل 16.12: سهمِ پروژه‌ها با \\(k\\) سال از پانزده سالِ وام زیرِ P90ِ یک‌ساله: سال‌های مستقل در برابرِ خطای بلندمدتِ مشترک (دویست هزار پروژهٔ شبیه‌سازی‌شده)\n\n\n\n\nمثال 16.45 (یک‌ونیم سال در میانگین، اما گاهی شش سال یا بیشتر) پرسش. توزیعِ شمارِ سال‌های زیرِ P90 را برای دو حالت بنویسید و میانگین و دم را مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 16.12: میانگین در هر دو حدودِ 1.5 سال؛ هیچ سالِ زیرِ P90: 20.5 % در برابرِ 59.6 %؛ شش سال یا بیشتر: 0.2 % در برابرِ 9.2 %.\nتفسیر. با خطای مشترک، بیشترِ پروژه‌ها هیچ سالِ بدی ندارند، اما یک پروژه از یازده پروژه شش سال یا بیشتر زیرِ P90 است: پروژه‌هایی که میانگینشان بیش از واقع برآورد شده بود. این خطرِ واقعیِ وام‌دهنده است، و دلیلِ اینکه P99ِ یک‌ساله و P90ِ ده‌ساله هر دو نگاه می‌شوند، و اینکه بخشِ بلندمدت (داده، اندازه‌گیری) ارزش دارد. ذخیرهٔ نقدینگی (مثال 16.28) برای سال‌های بدِ تکی است، نه برای چنین خطایی. وارسی: \\(15 \\times 0.1 = 1.5\\) سال میانگین در هر دو حالت (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سال‌های یک پروژه مستقل نیستند؟\nچرا میانگین در دو حالت یکی است اما دم نه؟\nکدام حالت مالی این خطر را بهتر می‌بیند؟\n\n\n\n\n\n16.6.10 قیمت، نسبتِ پوشش و بدهی\nایده. بیانیهٔ تولید یکی از چند ورودیِ اندازهٔ بدهی است. جدولِ دوطرفه نشان می‌دهد بدهی با قیمت و با نسبتِ پوششِ P90 چقدر جابه‌جا می‌شود (بقیهٔ شرط‌ها مانندِ A-281، انحرافِ معیارِ یک‌سالهٔ 15.0 GWh):\ndebt (million u) by price and P90 cover ratio (one-year sigma 15.0 GWh):\n  price u/MWh   1.15   1.20   1.25   1.30   1.35\n        40       58.3   57.0   54.7   52.6   50.6\n        45       69.3   68.1   65.4   62.9   60.6\n        50       80.4   79.3   76.1   73.2   70.5\n        55       91.4   90.5   86.8   83.5   80.4\n        60      102.4  101.6   97.6   93.8   90.3\n  price moves the debt more than the cover ratio does within\n  these ranges: the energy statement is one input of several\n\nمثال 16.46 (قیمت بیشتر از نسبت) پرسش. اثرِ ±10 u/MWh قیمت و ±0.10 نسبتِ پوشش را بر بدهی در نقطهٔ میانی (50 u/MWh، 1.20) مقایسه کنید.\nپاسخ. خروجیِ بالا: قیمتِ 40 و 60: 57.0 و 101.6 میلیون؛ نسبتِ 1.30: 73.2؛ نقطهٔ میانی 79.3 میلیون واحد.\nتفسیر. قیمت در این بازه بدهی را بسیار بیشتر از نسبتِ پوشش جابه‌جا می‌کند؛ و نسبتِ پوشش خودش پاسخِ وام‌دهنده به عدمِ قطعیتِ همهٔ ورودی‌هاست. پس بیانیهٔ تولید باید درست باشد، نه بیش از حد دقیق: تفاوتِ یک گیگاوات‌ساعت در P90 (حدودِ 0.4 میلیون) در برابرِ تفاوتِ چند واحدِ قیمت (چند میلیون) کوچک است، اما خطای سیستماتیک در بیانیه همهٔ سال‌ها را می‌برد (مثال 16.45). در نسبتِ 1.15 حالتِ P50 تعیین‌کننده می‌شود و کاهشِ بیشترِ نسبت بدهی را بالا نمی‌برد. وارسی: \\(57.0\\) تا \\(101.6\\) برای \\(40\\) تا \\(60\\): حدودِ 2.2 میلیون برای هر واحدِ قیمت.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا قیمت بدهی را بیش از نسبتِ پوشش جابه‌جا می‌کند؟\nچرا در نسبتِ کم حالتِ دیگری تعیین‌کننده می‌شود؟\nچرا دقتِ زیاد در بیانیه کم‌ارزش و درستیِ آن پرارزش است؟\n\n\n\n\n\n16.6.11 سناریوی S1: انرژیِ کم‌خطر، ارزشِ پرخطر\nایده. باتریِ سناریوی S1 (مثال 15.32) انرژی را 1.6 GWh کم و ارزش را 375 k u زیاد می‌کرد. عدمِ قطعیتِ این دو را جدا بسنجید: تلفِ رفت‌وبرگشت با بازدهِ 86 ± 2 %، و ارزش با فاصلهٔ قیمتِ نیمروز و عصر ±20 % (A-283، آموزشی).\n\nمثال 16.47 (دو دهم گیگاوات‌ساعت، هفتاد و پنج هزار واحد) پرسش. انحرافِ معیارِ تلفِ رفت‌وبرگشت و ارزشِ جابه‌جایی را حساب کنید و با بودجهٔ انرژی مقایسه کنید.\nپاسخ. P36 و P37: تلف 1.76 GWh با انحرافِ معیارِ 0.29 GWh (از \\(10.82 \\times 0.02 / 0.86^2\\))؛ ارزش 375 ± 75 k u، یعنی 0.52 % از ارزشِ سالانه.\nتفسیر. انرژیِ S1 تقریباً همان بودجهٔ S0 را دارد (0.29 در برابرِ 15 GWh)؛ اما ارزشِ باتری به قیمت‌ها بسته است، نه به باد و آفتاب. پس بیانیهٔ تولیدِ S1 فقط سطرِ کوچکی می‌افزاید و ریسکِ اصلیِ باتری در مدلِ قیمت و حالت‌های مالی است (فصل‌های ۱۹ تا ۲۱): نمونهٔ دیگری از جدا نگه داشتنِ انرژی و پول. وارسی: \\(\\sqrt{15^2 + 0.29^2} = 15.003\\)؛ اثرِ باتری بر عدمِ قطعیتِ انرژی ناچیز است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا عدمِ قطعیتِ انرژیِ S1 تقریباً همان S0 است؟\nریسکِ اصلیِ ارزشِ باتری از کجا می‌آید؟\nانحرافِ معیارِ تلف را برای بازدهِ 86 ± 3 % حساب کنید.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-plantp",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-plantp",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.7 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "16.7 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثال از ساده به کامل: بلوکِ خورشیدی به‌تنهایی، مقایسهٔ یک مزرعهٔ بادیِ تنها با هیبرید با شرط‌های مالیِ یکسان، و یادداشتِ تأمینِ مالیِ هیبرید. داده: سالِ ساختگیِ بسته (انتشارِ 1.1.0)، مدلِ 15.1 (D-019)، بودجهٔ این فصل (A-277 تا A-283)، سناریوی S0.\nبرنامه:\npython -m companion.ch16.integrated\n\nمثال 16.48 (مقدماتی: بلوکِ خورشیدی به‌تنهایی) پرسش. P90 و P99ِ یک‌سالهٔ انرژیِ بلوکِ خورشیدی را در ولتاژِ متوسط حساب کنید و با بودجهٔ تابشِ فصلِ ۱۲ مقایسه کنید.\nthe PV block alone (at MV, before the plant end):\n  P50 108.36 GWh; long-term 3.54 %, year-to-year 2.67 %\n  one year 4.44 %: P90 102.20 GWh, P99 97.18 GWh\n  chapter 12 gave the irradiance alone 2.8 % long-term; the PV\n  energy adds the conversion and loss parts on top\nپاسخ. بلندمدت 3.54 %، سال به سال 2.67 %، یک سال 4.44 %؛ P90 102.20 و P99 97.18 GWh.\nتفسیر. انرژی از تابش نامطمئن‌تر است: تبدیل جزءهای خودش را دارد. اگر بلوکِ خورشیدی نیروگاهِ جدایی بود، با همین عدد ارزیابی می‌شد. وارسی: \\(1.2816 \\times 0.0444 = 0.0569\\) و \\(108.36 \\times 0.9431 = 102.2\\ \\text{GWh}\\).\n\n\nمثال 16.49 (میانی: مزرعهٔ بادیِ تنها در برابرِ هیبرید) پرسش. با شرط‌های یکسان (قیمت، نسبت‌ها، و هزینهٔ بهره‌برداری به نسبتِ انرژیِ میانه)، بدهیِ مجاز به ازای هر گیگاوات‌ساعتِ P50 را برای سهمِ بادیِ نیروگاه به‌تنهایی و برای هیبرید مقایسه کنید.\na wind-only plant against the hybrid, same financing rules:\n  plant       P50 GWh   sigma 1y %   P90 1y GWh   debt k u   debt per GWh\n  wind only    189.07      7.39       171.16       48,524     256.7 (P90 1y)\n  hybrid       295.14      5.08       275.93       79,287     268.6 (P90 1y)\n  the hybrid's smaller relative spread lets each GWh carry more\n  debt: part of the value of combining wind and PV is financial\nپاسخ. بادیِ تنها: 7.39 %، P90 171.16 GWh، 256.7 k u بدهی برای هر گیگاوات‌ساعت؛ هیبرید: 5.08 % و 268.6 k u.\nتفسیر. هر گیگاوات‌ساعتِ هیبرید حدودِ 5 % بدهیِ بیشتری می‌کشد، چون توزیعِ نسبی‌اش باریک‌تر است (خورشیدی کم‌نوسان‌تر و با باد کم‌هم‌بسته). بخشی از ارزشِ هیبرید مالی است، نه فقط انرژی و اتصالِ مشترک. سهمِ بادیِ این‌جا یک ساده‌سازی است (بادِ نیروگاهِ P در نقطهٔ اتصال)؛ مزرعهٔ بادیِ واقعیِ جدا، تلف و هزینهٔ خودش را دارد. وارسی: \\(268.6 / 256.7 = 1.046\\).\n\n\nمثال 16.50 (یکپارچه: یادداشتِ تأمینِ مالی) پرسش. یادداشتِ کوتاهی برای کمیتهٔ سرمایه‌گذاری بنویسید: بیانیه، بدهی با حالتِ تعیین‌کننده، حالت‌های جدا، هزینهٔ تضمین و موردهای باز.\nfinancing memo, Plant P (S0), teaching terms A-281:\n  yield: P50 295 GWh; one-year sigma 15 GWh; P90 1y 276; P99 1y 260 GWh\n  ten-year P90 280 GWh (for the average over a loan)\n  debt sized 79,287 k u by the P90 1y case; P50 cover 1.32\n  separate downside cases: price, cost, availability guarantee\n  (lab E); a P90 delivery guarantee costs about 71 k u a year\n  open items: U-061 lender's cases and ratios, U-062 a second\n    year of measurement, U-063 correlation of the long-term\n    errors of wind and PV\nپاسخ. P50 295، عدمِ قطعیتِ یک‌ساله 15، P90 276، P99 260 و P90ِ ده‌ساله 280 GWh؛ بدهیِ 79,287 k u با P90ِ یک‌ساله؛ پوششِ P50 1.32؛ حالت‌های قیمت، هزینه و دسترس‌پذیری جدا؛ تضمینِ P90 71 k u در سال؛ سه موردِ باز.\nتفسیر. یادداشت سه لایه را جدا نگه می‌دارد: انرژی (این فصل)، پول (شرط‌های آموزشی، فصل‌های ۲۰ و ۲۱) و قرارداد (چه کسی کمبود را می‌پردازد). هیچ عددی بی منبع نیست و هیچ عددی «تضمین» نامیده نمی‌شود. موردهای باز همان چیزهایی‌اند که وام‌دهنده پیش از تصمیم می‌پرسد. وارسی: \\(79{,}287 / 9.7122 = 8{,}164\\ \\text{k u}\\) بازپرداخت؛ \\(10{,}757 / 8{,}164 = 1.32\\).",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-design",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-design",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.8 گردشِ کارِ ارزیابیِ عدمِ قطعیت",
    "text": "16.8 گردشِ کارِ ارزیابیِ عدمِ قطعیت\n\n۱. ورودی: مدل و بیانیهٔ P50 (فصلِ ۱۵) با پیکربندی و چکیده.\n۲. رده‌بندی: هر منبع در یکی از شش گروه به‌اضافهٔ تغییرِ سال به سال (جدول 16.1)؛ بی شمارشِ دوباره.\n۳. کمّی کردن: برای هر جزء انحرافِ معیار، شکل و شاهد؛ جزءهای تندی با نسبتِ حساسیت به انرژی.\n۴. ترکیب: ریشهٔ مجموعِ مربعات با هم‌بستگی‌های نوشته‌شده؛ تغییرِ سال به سال برای هر افق جدا.\n۵. وارسی: مونت‌کارلو از مدلِ کامل، با بذرِ ثبت‌شده و همگرایی.\n۶. سهم‌ها: بزرگ‌ترین جزءها و ارزشِ کاهشِ هر کدام.\n۷. بیانیه: مقدارها گرد، محدودیت‌ها کنارِ عددها، قرارداد و افق صریح.\n۸. رابطِ مالی: حالت‌های انرژی جدا از حالت‌های قیمت و هزینه و قرارداد؛ حالت‌ها و نسبت‌ها از وام‌دهنده.\n۹. بازبینی: مهندسِ مستقل بودجه را جزء به جزء می‌سنجد؛ هر تغییر نسخهٔ تازه.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-lab",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-lab",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.9 آزمایشگاه‌های پایتونِ این فصل",
    "text": "16.9 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 16.4: آزمایشگاه‌های پایتونِ فصلِ ۱۶\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nبودجه\nsources\nجزءهای بادی، خورشیدی و نیروگاه با منبع؛ تغییرِ سال به سال از فصلِ ۱۵\n\n\nمونت‌کارلو\nmc\nنمونه‌گیری از جزءها و انتهای مدلِ 15.1\n\n\nرده‌بندی و ترکیب\nexamples_ab\nسال به سال، حساسیت، بودجه‌ها، هم‌بستگی، هیبرید، شکل‌ها، همگرایی، غیرخطی، سناریو، دقت\n\n\nسنجه‌ها\nexamples_c\nجدولِ احتمالِ فزونی، افق، کجی، اطمینان، پیش‌بینی\n\n\nمنبع‌های بیشتر\nexamples_f\nتصحیحِ بلندمدت، روند، تخریب، دسترس‌پذیری، سال‌های بهره‌برداری، دو چیدمان\n\n\nسهم‌ها، ماه‌ها، مدل‌ها، واحدها\nexamples_g\nسهم از نمونه‌ها، ماهانه و نقدینگی، فاصلهٔ دو مدل، جزءِ مشترک\n\n\nبودجهٔ شفاف\nlab_d\nبودجه، مونت‌کارلو، سهم‌ها، اندازه‌گیری، بیانیه\n\n\nتأمینِ مالی\nlab_e\nحالت‌ها، بدهی، ارزشِ اندازه‌گیری، حالت‌های بد، تضمین، سبد\n\n\nنیروگاهِ P\nintegrated\nخورشیدی به‌تنهایی، بادیِ تنها و هیبرید، یادداشتِ مالی\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ yieldrisk را می‌افزاید (ابزارهای عدمِ قطعیتِ اندازه‌گیریِ فصل‌های ۲ و ۳ در uncertainty می‌مانند): احتمالِ فزونیِ نرمال و لگ‌نرمال، ترکیب با ماتریسِ هم‌بستگی، سهمِ واریانس، افقِ \\(n\\) ساله، نسبتِ حساسیت، نمونه‌گیریِ چهار شکل، صدکِ نمونه، همگرایی، ضریبِ سالواره و اندازهٔ بدهی؛ با آزمون‌هایی که پاسخِ دستی دارند.\nکارهای آزمایشگاهی برای خواننده (هر کدام با وارسیِ پذیرش):\n\nدر sources هم‌بستگیِ بلندمدتِ باد و خورشیدی را 0.5 کنید؛ انحرافِ معیارِ بلندمدت باید به حدودِ 13.6 GWh در ولتاژِ متوسط برسد (مثال 16.14).\nجزءِ منحنیِ توان را 3 % کنید و سهمِ آن و P90ِ یک‌ساله را دوباره بسازید.\nدر mc.net_draws شکلِ همهٔ جزءها را یکنواخت کنید؛ P90 باید کمی پایین‌تر و P99 بالاتر برود (مثال 16.12).\nدر lab_e نسبتِ P90 را 1.30 کنید و ناحیه‌های مثال 16.38 را دوباره پیدا کنید.\nبذرِ مونت‌کارلو را عوض کنید و نشان دهید P90 در حدودِ نوفهٔ معادلهٔ 16.5 جابه‌جا می‌شود.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-mfg",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-mfg",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.10 ساخت و تولیدِ صنعتی در این فصل",
    "text": "16.10 ساخت و تولیدِ صنعتی در این فصل\nکاربرد ندارد برای ساخت. آنچه از کارخانه به بودجه می‌آید شاهد است: نمونهٔ آزمونِ فلشِ ماژول‌ها و رواداریِ توانِ برچسب (جزءِ «توانِ ماژول»، فصلِ ۴۱)، آزمونِ نوعی و منحنیِ توانِ تضمین‌شدهٔ توربین (فصل‌های ۱۱ و ۳۹)، منحنیِ بازدهِ اینورتر (فصلِ ۹)، و آزمون‌های تخریب و پایداری که نرخِ تخریب و عدمِ قطعیتش را می‌سازند. هرچه نمونهٔ آزمون بزرگ‌تر و مستقل‌تر، جزءِ تجهیزات کوچک‌تر.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-std",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-std",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.11 جعبهٔ استاندارد و انطباق",
    "text": "16.11 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nبیانِ عدمِ قطعیت: JCGM 100:2008 (راهنمای بیانِ عدمِ قطعیتِ اندازه‌گیری) و JCGM 101:2008 (انتشارِ توزیع‌ها با روشِ مونت‌کارلو)؛ واژگان: JCGM 200:2012.\nمنحنیِ توانِ توربین و عدمِ قطعیتِ آزمونش: IEC 61400-12-1:2022 (فصل‌های ۱۱ و ۱۳).\nپایشِ عملکردِ سامانهٔ خورشیدی (مقایسهٔ بیانیه و تولیدِ واقعی): IEC 61724-1:2021.\nمرز: روشِ بیانیهٔ تولیدِ بانک‌پذیر، حالت‌ها و نسبت‌های پوشش را وام‌دهنده و مشاورِ فنیِ او تعیین می‌کنند؛ مدلِ مالیِ کامل در فصل‌های ۲۰ و ۲۱.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-deliverable",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-deliverable",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.12 تحویل‌دادنیِ نیروگاهِ P",
    "text": "16.12 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-GEN-REP-0009، بازنگریِ A: بیانیهٔ احتمالاتیِ تولید: بودجه، مونت‌کارلو، سهم‌ها، مقدارها، محدودیت‌ها (مثال 16.32، مثال 16.36).\nPLP-GEN-CAL-0007، بازنگریِ A: مدلِ عدمِ قطعیت (برنامه‌های companion/ch16، بذرها، نسخهٔ مدلِ 15.1).\nکتابخانهٔ همراه: ماژولِ yieldrisk با آزمون‌ها.\nفرض‌ها: A-277 جزءهای آموزشیِ بادی (دنباله، چگالی، منحنیِ توان، دسترس‌پذیری، یخ)؛ A-278 جزءهای آموزشیِ خورشیدی و نیروگاه؛ A-279 هم‌بستگیِ صفرِ خطاهای بلندمدتِ باد و خورشیدی و شکل‌های توزیع؛ A-280 اثرِ آموزشیِ اقدام‌های اندازه‌گیری؛ A-281 شرط‌های آموزشیِ مالی (قیمت، هزینه، نرخ، مدت، نسبت‌ها) و هم‌بستگیِ سبد؛ A-282 رابطهٔ آموزشیِ تصحیحِ بلندمدت، روندِ آموزشی، عدمِ قطعیتِ نرخِ تخریب، مدلِ خرابی‌های بزرگ و مدلِ به‌روزرسانی با سال‌های بهره‌برداری؛ A-283 بخشِ مشترک و هر واحدِ منحنیِ توان، ذخیرهٔ نقدینگیِ شش‌ماهه، دو برآوردِ مستقل و عدمِ قطعیتِ بازده و فاصلهٔ قیمتِ باتری. همه فرضی یا آموزشی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-061 حالت‌ها و نسبت‌های پوششِ وام‌دهنده؛ U-062 سالِ دومِ اندازه‌گیری یا کمپینِ لیدار؛ U-063 هم‌بستگیِ خطاهای بلندمدتِ باد و خورشیدی؛ U-064 منحنیِ توانِ تضمین‌شده و عدمِ قطعیتِ آزمونش.\nتصمیم D-020: پایهٔ عدمِ قطعیتِ نیروگاهِ P بودجهٔ شفافِ این فصل است (نسبتِ حساسیتِ 1.82، ریشهٔ مجموعِ مربعات با هم‌بستگی‌های نوشته‌شده، تغییرِ سال به سالِ فصلِ ۱۵) که با مونت‌کارلو وارسی شده است؛ بیانیه: P50ِ سالِ اول حدودِ 295، P90ِ یک‌ساله حدودِ 276، P99ِ یک‌ساله حدودِ 260 و P90ِ ده‌ساله حدودِ 280 GWh در نقطهٔ اتصال (S0)؛ حالت‌های مالی جدا از حالت‌های انرژی؛ هیچ مقدارِ احتمالِ فزونی تضمین نامیده نمی‌شود.\nدفترِ سندها (جدول 2.18): دو ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-summary",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-summary",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.13 جمع‌بندی",
    "text": "16.13 جمع‌بندی\n\nیک عدد کافی نیست: انرژیِ سالِ اول توزیع دارد؛ P50 میانهٔ آن است و پهنای توزیع ارزشِ پولی دارد (بخش 16.2.1).\nدو چیزِ جدا: تغییرِ سال به سال (آینده، با میانگینِ سال‌ها کم می‌شود) و عدمِ قطعیتِ بلندمدت (دانشِ ما، با دادهٔ بهتر کم می‌شود) (بخش 16.2.2).\nشش گروه: اندازه‌گیری، تصحیحِ بلندمدت، برون‌یابی، مدل، تجهیزات، بهره‌برداری؛ هر جزء با شاهد؛ جزءهای تندی ضربِ نسبتِ حساسیتِ 1.82 (بخش 16.2.3).\nترکیب: ریشهٔ مجموعِ مربعات برای جزءهای مستقل، معادلهٔ 16.4 با هم‌بستگی؛ P90ها جمع‌پذیر نیستند؛ مونت‌کارلو وارسی می‌کند (بخش 16.3).\nسنجه‌ها: \\(P_p = P_{50}(1 - z_p u)\\)؛ افقِ یک سال و چند سال؛ شکل در دم مهم است؛ خودِ P90 بازهٔ اطمینان دارد؛ مهارتِ پیش‌بینی عدمِ قطعیتِ تولید نیست (بخش 16.4).\nنیروگاهِ P: یک‌ساله 15 GWh (5.1 %)؛ P90 حدودِ 276، P99 حدودِ 260، P90ِ ده‌ساله حدودِ 280 GWh؛ پنج جزء نود درصدِ واریانس (مثال 16.32).\nتأمینِ مالی: حالت‌های انرژی جدا از قیمت، هزینه و قرارداد؛ حالتِ تعیین‌کننده بدهی را می‌سازد؛ P90 تضمین نیست (بخش 16.6).\n\n\n16.13.1 واژگانِ فصلِ ۱۶\n\n\n\nجدول 16.5: واژگانِ فصلِ ۱۶\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nعدمِ قطعیتِ استاندارد\nstandard uncertainty\n\n\n\nبودجهٔ عدمِ قطعیت\nuncertainty budget\n\n\n\nتغییرِ سال به سال\ninter-annual variability\nIAV\n\n\nعدمِ قطعیتِ بلندمدت\nlong-term uncertainty\n\n\n\nاحتمالِ فزونی\nprobability of exceedance\nP50, P90, P99\n\n\nنسبتِ حساسیتِ انرژی\nenergy sensitivity ratio\n\n\n\nریشهٔ مجموعِ مربعات\nroot sum of squares\nRSS\n\n\nماتریسِ هم‌بستگی\ncorrelation matrix\n\n\n\nسهمِ واریانس\nvariance share\n\n\n\nتوزیعِ لگ‌نرمال\nlognormal distribution\n\n\n\nتوزیعِ یکنواخت، مثلثی\nuniform, triangular distribution\n\n\n\nنمونه‌گیریِ مونت‌کارلو\nMonte Carlo sampling\n\n\n\nهمگرایی\nconvergence\n\n\n\nبذرِ تصادفی\nrandom seed\n\n\n\nاثرِ غیرخطی\nnon-linear effect\n\n\n\nسناریو\nscenario\n\n\n\nدقتِ دروغین\nfalse precision\n\n\n\nافق\nhorizon (years averaged)\n\n\n\nبازهٔ اطمینان\nconfidence interval\n\n\n\nمیانه، میانگین\nmedian, mean\n\n\n\nپیش‌بینیِ متقابل\ncross-prediction\n\n\n\nبرون‌یابی\nextrapolation\n\n\n\nشاهد\nevidence\n\n\n\nبیانیهٔ احتمالاتیِ تولید\nprobabilistic yield statement\n\n\n\nحالتِ مالی\nfinancing case\n\n\n\nحالتِ تعیین‌کننده\nbinding case\n\n\n\nجریانِ نقدِ آزاد برای بازپرداخت\ncash flow available for debt service\nCFADS\n\n\nنسبتِ پوششِ بدهی\ndebt service coverage ratio\nDSCR\n\n\nضریبِ سالواره\nannuity factor\n\n\n\nاندازهٔ بدهی\ndebt sizing\n\n\n\nحالتِ بد\ndownside case\n\n\n\nتضمینِ تحویل\ndelivery guarantee\n\n\n\nسبدِ نیروگاه‌ها\nportfolio\n\n\n\nمشاورِ فنیِ وام‌دهنده\nlender’s technical advisor\n\n\n\nمحدودیت‌های بیانیه\nlimitations of a statement",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-assess",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-assess",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.14 ارزیابیِ پلکانی",
    "text": "16.14 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند منبع، فرض‌های تلف، عدمِ قطعیت و محدودیت‌های یک برآوردِ تولید را توضیح دهد؛ بودجهٔ شفاف بسازد و با مونت‌کارلو بیازماید؛ مقدارهای احتمالِ فزونی را برای افقِ درست تفسیر کند؛ و حالت‌های مالیِ جدا را بی آنکه P90 را تضمین بداند بسازد. پاسخ‌ها در بخش 16.15 آمده‌اند.\n\n16.14.1 پلهٔ ۱: مبانی\n\nتمرین 16.1 P90ِ 200 GWh با 6 % عدمِ قطعیت چیست؟\n\n\nتمرین 16.2 P99ِ همان چیست؟\n\n\nتمرین 16.3 P75ِ همان چیست؟\n\n\nتمرین 16.4 ترکیبِ مستقلِ 2، 3 و 6 % چیست؟\n\n\nتمرین 16.5 ترکیبِ کاملاً هم‌بستهٔ همان سه چیست؟\n\n\nتمرین 16.6 ترکیبِ دو 5 % با هم‌بستگیِ 0.3 چیست؟\n\n\nتمرین 16.7 همان با هم‌بستگیِ −0.3؟\n\n\nتمرین 16.8 3 % خطای تندی با نسبتِ حساسیتِ 1.82 چند درصد انرژی است؟\n\n\nتمرین 16.9 عدمِ قطعیتِ میانگینِ چهار سال با بلندمدتِ 4 % و سال به سالِ 5 % چیست؟\n\n\nتمرین 16.10 همان برای بیست‌وپنج سال؟\n\n\nتمرین 16.11 سهمِ واریانسِ جزءهای 1، 2 و 2 را بنویسید.\n\n\nتمرین 16.12 ضریبِ سالوارهٔ 8 % و دوازده سال چیست؟\n\n\nتمرین 16.13 بدهی برای 8,000 k u با نسبتِ 1.25، 6 % و پانزده سال چیست؟\n\n\nتمرین 16.14 جریانِ نقدِ 280 GWh با 50 u/MWh و هزینهٔ 4,000 k u چیست؟\n\n\nتمرین 16.15 احتمالِ دست‌کم یک سالِ زیرِ P90 در پانزده سال چیست؟\n\n\nتمرین 16.16 نوفهٔ P90ِ مونت‌کارلو با هزار نمونه و انحرافِ معیارِ 15 GWh چیست؟\n\n\nتمرین 16.17 انحرافِ معیارِ توزیعِ یکنواخت با نیم‌پهنای 2 % چیست؟\n\n\nتمرین 16.18 انحرافِ معیارِ توزیعِ مثلثی با نیم‌پهنای 3 % چیست؟\n\n\nتمرین 16.19 نسبتِ P90 به P50 با 5.1 % چیست؟\n\n\nتمرین 16.20 \\(z\\) برای P90، P95 و P99 را بنویسید.\n\n\nتمرین 16.21 P90 را تعریف کنید.\n\n\nتمرین 16.22 تغییرِ سال به سال و عدمِ قطعیتِ بلندمدت را تعریف کنید.\n\n\nتمرین 16.23 شش گروهِ عدمِ قطعیت را نام ببرید.\n\n\nتمرین 16.24 نسبتِ حساسیتِ انرژی را تعریف کنید.\n\n\nتمرین 16.25 حالتِ تعیین‌کننده را تعریف کنید.\n\n\nتمرین 16.26 عدمِ قطعیتِ تصحیحِ بلندمدت را با دوازده ماه و هم‌بستگیِ 0.80 حساب کنید.\n\n\nتمرین 16.27 روندِ −0.05 % تندی در سال در هفده و نیم سال چه اثری بر انرژی دارد؟\n\n\nتمرین 16.28 انحرافِ معیارِ انرژیِ خورشیدیِ سالِ بیستم از نرخِ تخریب چیست؟\n\n\nتمرین 16.29 احتمالِ اینکه هیچ‌یک از دوازده توربین با احتمالِ 4 % خرابیِ بزرگ نداشته باشد چیست؟\n\n\nتمرین 16.30 بخشِ بلندمدت پس از سه سالِ بهره‌برداری با معادلهٔ 16.12 چیست؟\n\n\nتمرین 16.31 P90ِ 295 GWh با انحرافِ معیارِ 12 GWh چیست؟\n\n\nتمرین 16.32 ارزشِ هر گیگاوات‌ساعتِ P90 با نسبتِ 1.25 چیست؟\n\n\nتمرین 16.33 زمانِ انتظاریِ خرابی‌های بزرگ را برای مدلِ مثال 16.11 حساب کنید.\n\n\nتمرین 16.34 معادلهٔ 16.6 را برای بخشِ مشترکِ 2 %، بخشِ هر واحدِ 3 % و دوازده توربین حساب کنید.\n\n\nتمرین 16.35 قسطِ ماهانهٔ وامِ 79,287 k u با 6 % و پانزده سال چیست؟\n\n\nتمرین 16.36 نقطهٔ سربه‌سرِ ماهانه با قسطِ 680، هزینهٔ 333 k u و 50 u/MWh چیست؟\n\n\nتمرین 16.37 شمارِ مؤثرِ سال‌ها را برای ده سال و \\(r_1 = 0.2\\) حساب کنید.\n\n\nتمرین 16.38 ترکیبِ 300 ± 10 و 290 ± 10 GWh با خطاهای مستقل چیست؟\n\n\nتمرین 16.39 چهار برچسبِ هر عددِ تولید را بنویسید.\n\n\nتمرین 16.40 عددِ 301.5 GWh در کدام مرز است؟\n\n\nتمرین 16.41 قسطِ سالانهٔ وامِ 79.3 میلیون با 6 % و پانزده سال چیست؟\n\n\nتمرین 16.42 میانگینِ سال‌های زیرِ P90 در پانزده سال چیست؟\n\n\nتمرین 16.43 انحرافِ معیارِ تلفِ رفت‌وبرگشتِ S1 با بازدهِ 86 ± 2 % چیست؟\n\n\nتمرین 16.44 ارزشِ جابه‌جاییِ 375 k u با فاصلهٔ قیمتِ ±20 % چه انحرافی دارد؟\n\n\nتمرین 16.45 برنامهٔ sensitivity_ratio چه می‌کند؟\n\n\nتمرین 16.46 برنامهٔ convergence برای هر شمارِ نمونه چه می‌دهد؟\n\n\n\n16.14.2 پلهٔ ۲: تحلیل\n\nتمرین 16.47 عدمِ قطعیتِ بلندمدتِ بادی و خورشیدی و سهمِ بزرگ‌ترین جزءهایشان را بنویسید.\n\n\nتمرین 16.48 نسبتِ حساسیتِ مزرعه را برای افزایش و کاهشِ 5 % بنویسید.\n\n\nتمرین 16.49 انحرافِ معیارِ یک سال و میانگینِ بیست‌ساله را برای باد بنویسید.\n\n\nتمرین 16.50 اثرِ هم‌بستگی از −0.5 تا 1 بر P90ِ بلندمدت چیست؟\n\n\nتمرین 16.51 P90ِ هیبرید و جمعِ P90ها را مقایسه کنید.\n\n\nتمرین 16.52 ضریب‌های P90 و P99ِ چهار شکل را بنویسید.\n\n\nتمرین 16.53 پراکندگیِ برآوردِ P90 را برای صد و ده هزار نمونه بنویسید.\n\n\nتمرین 16.54 P90ِ مونت‌کارلو و خطی را برای بلوکِ 80 MW بنویسید.\n\n\nتمرین 16.55 چهار سناریو را با P90 مقایسه کنید.\n\n\nتمرین 16.56 اثرِ ±20 % خطا در انحرافِ معیار بر P90 چیست؟\n\n\nتمرین 16.57 جدولِ احتمالِ فزونی را برای یک و ده سال بنویسید.\n\n\nتمرین 16.58 P90 را برای یک، ده و بیست‌وپنج سال بنویسید.\n\n\nتمرین 16.59 P90ِ نرمال و لگ‌نرمال را برای 20 % بنویسید.\n\n\nتمرین 16.60 بازهٔ اطمینانِ P90 را بنویسید.\n\n\nتمرین 16.61 خطای ساعتیِ پیش‌بینی و عدمِ قطعیتِ یک‌سالهٔ تولید را مقایسه کنید.\n\n\nتمرین 16.62 عدمِ قطعیتِ بلندمدت، یک‌ساله و ده‌ساله را در ولتاژِ متوسط بنویسید.\n\n\nتمرین 16.63 P90ِ تحلیلی و مونت‌کارلو را مقایسه کنید.\n\n\nتمرین 16.64 اثرِ نصف کردنِ تصحیحِ بلندمدتِ بادی را بنویسید.\n\n\nتمرین 16.65 اثرِ سه اقدامِ اندازه‌گیری را بنویسید.\n\n\nتمرین 16.66 بدهیِ هر حالت را بنویسید و تعیین‌کننده را نام ببرید.\n\n\nتمرین 16.67 بدهی را برای عدمِ قطعیتِ 3 تا 8 % بنویسید.\n\n\nتمرین 16.68 ارزشِ هر گیگاوات‌ساعتِ P90 را حساب کنید.\n\n\nتمرین 16.69 پوشش را در شش حالتِ بد بنویسید.\n\n\nتمرین 16.70 هزینهٔ انتظاریِ تضمینِ P90 را حساب کنید.\n\n\nتمرین 16.71 عدمِ قطعیتِ سبدِ دو نیروگاه را برای سه هم‌بستگی بنویسید.\n\n\nتمرین 16.72 P90ِ بلوکِ خورشیدی به‌تنهایی را بنویسید.\n\n\nتمرین 16.73 بدهی به ازای هر گیگاوات‌ساعت را برای بادیِ تنها و هیبرید مقایسه کنید.\n\n\nتمرین 16.74 احتمالِ دو سال یا بیشتر زیرِ P90 در ده سال چیست؟\n\n\nتمرین 16.75 ترکیبِ 2.26 و 3.44 % را حساب کنید.\n\n\nتمرین 16.76 دو راهِ کاهشِ عدمِ قطعیتِ تصحیحِ بلندمدت را با عدد مقایسه کنید.\n\n\nتمرین 16.77 اثرِ روندِ آموزشی بر انرژیِ بادی را بنویسید.\n\n\nتمرین 16.78 رشدِ عدمِ قطعیتِ خورشیدی با سال را بنویسید.\n\n\nتمرین 16.79 P99ِ دسترس‌پذیری را با نرمال مقایسه کنید.\n\n\nتمرین 16.80 P90ِ یک‌ساله را پس از صفر، سه و ده سالِ بهره‌برداری بنویسید.\n\n\nتمرین 16.81 P99ِ یک‌سالهٔ W1 را حساب کنید.\n\n\nتمرین 16.82 بدهیِ W1 با دکلِ یالی را با W2b مقایسه کنید.\n\n\nتمرین 16.83 بدهیِ سه چیدمان را با حالتِ تعیین‌کننده بنویسید.\n\n\nتمرین 16.84 هفت سهمِ بزرگ را از نمونه‌های مونت‌کارلو بنویسید.\n\n\nتمرین 16.85 فاصلهٔ دو مدل را با جزءهای مدلِ بودجه مقایسه کنید.\n\n\nتمرین 16.86 کمترین و بیشترین ماه و جمعِ P90های ماهانه را بنویسید.\n\n\nتمرین 16.87 ماه‌های کمتر از قسط در بیست سال چندتاست؟\n\n\nتمرین 16.88 \\(r_1\\)ِ بیست سالِ بادی و شمارِ مؤثرِ سال‌ها را بنویسید.\n\n\nتمرین 16.89 دو برآورد را با هم‌بستگیِ صفر و 0.5 ترکیب کنید.\n\n\nتمرین 16.90 هفت عددِ تولیدِ نیروگاهِ P را با برچسب بنویسید.\n\n\nتمرین 16.91 خطای استانداردِ \\(r_1\\) از بیست مقدار چیست؟\n\n\nتمرین 16.92 سهمِ پروژه‌های بی سالِ زیرِ P90 و با شش سال یا بیشتر را در دو حالت بنویسید.\n\n\nتمرین 16.93 بدهی را برای قیمت‌های 40 و 60 u/MWh با نسبتِ 1.20 بنویسید.\n\n\nتمرین 16.94 اثرِ نسبتِ پوششِ 1.30 به‌جای 1.20 بر بدهی در قیمتِ 50؟\n\n\nتمرین 16.95 در کدام نسبت حالتِ P50 تعیین‌کننده می‌شود؟\n\n\nتمرین 16.96 عدمِ قطعیتِ انرژیِ S1 را با S0 مقایسه کنید.\n\n\nتمرین 16.97 نسبتِ حساسیت را برای +5 % و −5 % تندی مقایسه کنید و ناهمسانی را توضیح دهید.\n\n\n\n16.14.3 پلهٔ ۳: کاربرد\n\nتمرین 16.98 وام‌دهنده می‌پرسد چرا P90ِ هیبرید از جمعِ P90ها بیشتر است. پاسخ دهید.\n\n\nتمرین 16.99 یک گزارش P90 را 275.93 GWh نوشته است. چه اصلاحی پیشنهاد می‌کنید؟\n\n\nتمرین 16.100 یک مشاور برای P90ِ ده‌ساله تغییرِ سال به سال را کامل گذاشته است. اثر؟\n\n\nتمرین 16.101 خریدار می‌خواهد P90 را در قرارداد تضمین کنید. چه می‌گویید؟\n\n\nتمرین 16.102 مدیر می‌خواهد با نمونهٔ بیشترِ مونت‌کارلو P90 را «دقیق‌تر» کند. پاسخ دهید.\n\n\nتمرین 16.103 یک فروشندهٔ پیش‌بینی می‌گوید خطای ساعتیِ کم یعنی P90ِ بالاتر. پاسخ دهید.\n\n\nتمرین 16.104 هر دو ارزیابیِ باد و خورشیدی با یک مرجعِ بازتحلیل انجام شده‌اند. چه تغییری در بودجه می‌دهید؟\n\n\nتمرین 16.105 سرمایه‌گذار می‌پرسد آیا سالِ دومِ دکل ارزش دارد. چه حسابی می‌کنید؟\n\n\nتمرین 16.106 یک مدل‌ساز منحنیِ توان را بی عدمِ قطعیت گذاشته است. اثر؟\n\n\nتمرین 16.107 وام‌دهنده «P90 به‌اضافهٔ سالِ کم‌باد» را حالتِ پایه گذاشته است. پاسخ دهید.\n\n\nتمرین 16.108 بهره‌بردار پس از سالِ نخست 3 % زیرِ P50 است. آیا بیانیه نادرست بود؟\n\n\nتمرین 16.109 یک گزارش توزیعِ یکنواخت را برای همهٔ جزءها گذاشته است. اثر بر P99؟\n\n\nتمرین 16.110 نیروگاه با بلوکِ خورشیدیِ 100 MW و بُرشِ 4 % ساخته می‌شود. روشِ عدمِ قطعیت را عوض می‌کنید؟\n\n\nتمرین 16.111 مالکِ دو نیروگاهِ هم‌جوار می‌خواهد سبد را با جمعِ P90ها گزارش کند. پاسخ دهید.\n\n\nتمرین 16.112 یک گزارش روندِ اقلیمی را نادیده گرفته است. کجا و چگونه گفته می‌شود؟\n\n\nتمرین 16.113 مالک می‌خواهد پیش از تأمینِ مالی یک سالِ دیگر اندازه بگیرد. چه چیزهایی را می‌سنجید؟\n\n\nتمرین 16.114 یک مقالهٔ علمی روندِ کاهشیِ باد را گزارش کرده است. در بیانیه چه می‌کنید؟\n\n\nتمرین 16.115 وام‌دهنده دسترس‌پذیریِ P99 را نرمال گرفته است. اثر؟\n\n\nتمرین 16.116 پس از دو سالِ پرباد، مالک می‌خواهد P50 را بالا ببرد. پاسخ دهید.\n\n\nتمرین 16.117 سرمایه‌گذار W1 را به سببِ انرژیِ بیشتر می‌خواهد. پاسخ دهید.\n\n\nتمرین 16.118 قراردادِ نگهداری زمانِ تعمیرِ خرابیِ بزرگ را تضمین نمی‌کند. اثر بر بودجه؟\n\n\nتمرین 16.119 بازبین مدلِ شما را 6 % پایین‌تر یافته است. با جزءهای مدل چه نتیجه‌ای می‌گیرید؟\n\n\nتمرین 16.120 وام‌دهنده ذخیرهٔ نقدینگی را از P90ِ سالانه سنجیده است. پاسخ دهید.\n\n\nتمرین 16.121 سازنده عدمِ قطعیتِ منحنیِ توانِ یک توربین را 3.6 % داده است. در بودجهٔ مزرعه چه می‌گذارید؟\n\n\nتمرین 16.122 مالک «تولیدِ سالانهٔ 301.5 GWh» را در دفترچهٔ سرمایه‌گذار نوشته است. چه اصلاحی لازم است؟\n\n\nتمرین 16.123 دو مشاور با یک داده و یک نرم‌افزار دو برآورد داده‌اند و مالک میانگین گرفته است. پاسخ دهید.\n\n\nتمرین 16.124 یک گزارش با \\(r_1\\) منفی عدمِ قطعیتِ ده‌ساله را کم کرده است. پاسخ دهید.\n\n\nتمرین 16.125 یک وام‌دهنده عددِ میانگینِ بیست‌وپنج‌ساله را برای قسطِ سالِ اول به کار برده است. اثر؟\n\n\nتمرین 16.126 وام‌دهنده می‌گوید «در پانزده سال حدودِ یک‌ونیم سالِ بد داریم، ذخیره کافی است». پاسخ دهید.\n\n\nتمرین 16.127 مالک می‌خواهد برای یک گیگاوات‌ساعت P90ِ بیشتر هزینهٔ زیادی بدهد، اما قیمتِ قرارداد هنوز مذاکره نشده است. چه می‌گویید؟\n\n\nتمرین 16.128 سرمایه‌گذار می‌پرسد باتری عدمِ قطعیتِ تولید را زیاد می‌کند؟ پاسخ دهید.\n\n\nتمرین 16.129 یک مدل‌ساز نسبتِ حساسیتِ یک توربین را برای مزرعه به کار برده است. اثر؟\n\n\n\n16.14.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 16.130 بودجهٔ عدمِ قطعیت را با ستون‌هایش برای یک نیروگاهِ هیبریدی طراحی کنید.\n\n\nتمرین 16.131 آزمونی برای combine بنویسید که هم‌بستگیِ کامل را بسنجد.\n\n\nتمرین 16.132 روشِ مونت‌کارلو با بذر، همگرایی و وارسی طراحی کنید.\n\n\nتمرین 16.133 مجموعهٔ سناریوهای نام‌دار برای یک وام‌دهنده طراحی کنید.\n\n\nتمرین 16.134 الگوی بیانیهٔ احتمالاتیِ تولید را بنویسید.\n\n\nتمرین 16.135 برنامهٔ کاهشِ عدمِ قطعیت با هزینه و زمان طراحی کنید.\n\n\nتمرین 16.136 رابطِ مدلِ تولید و مدلِ مالی را تعریف کنید.\n\n\nتمرین 16.137 روشِ برآوردِ هم‌بستگیِ خطاهای باد و خورشیدی را طراحی کنید.\n\n\nتمرین 16.138 بازبینیِ مستقلِ بودجه را با فهرستِ پرسش‌ها طراحی کنید.\n\n\nتمرین 16.139 گزارشِ مقایسهٔ تولیدِ واقعی با توزیع را برای سال‌های بهره‌برداری طراحی کنید.\n\n\nتمرین 16.140 روشی برای برآوردِ عدمِ قطعیتِ تصحیحِ بلندمدت با دادهٔ واقعی طراحی کنید.\n\n\nتمرین 16.141 بودجهٔ سریِ طولِ عمر (نه فقط سالِ اول) را طراحی کنید.\n\n\nتمرین 16.142 روشِ بازارزیابیِ تولید پس از سه سالِ بهره‌برداری را طراحی کنید.\n\n\nتمرین 16.143 قالبِ «برچسبِ عدد» را برای همهٔ گزارش‌های نیروگاه طراحی کنید.\n\n\nتمرین 16.144 روشِ گرفتنِ «نظرِ دوم» را طوری طراحی کنید که مستقل باشد.\n\n\nتمرین 16.145 جدولِ حساسیتِ بدهی (قیمت، نسبت، انحرافِ معیار) را برای کمیتهٔ سرمایه‌گذاری طراحی کنید.\n\n\n\n16.14.5 پلهٔ ۵: تسلط\n\nتمرین 16.146 بیانیهٔ نیروگاهِ P را در برابرِ مهندسِ مستقل دفاع کنید.\n\n\nتمرین 16.147 استدلال کنید چرا P90 نه تضمین است و نه ارزیابیِ کاملِ ریسک.\n\n\nتمرین 16.148 نشان دهید بخشی از ارزشِ هیبرید مالی است.\n\n\nتمرین 16.149 بیست جزء را به پنج جزءِ اصلی برسانید و بگویید بودجه چه چیزی را از دست می‌دهد.\n\n\nتمرین 16.150 خلاصهٔ دفاعِ فصلِ ۱۶ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.\n\n\nتمرین 16.151 یک گزارشِ تولیدِ ساختگی با پنج خطای این فصل بنویسید و آن‌ها را نشان دهید.\n\n\nتمرین 16.152 نشان دهید چرا «اندازه‌گیری بخشی از طراحی است» با عددهای این فصل.\n\n\nتمرین 16.153 نشان دهید چرا بخشِ بلندمدتِ عدمِ قطعیت برای وام‌دهنده از تغییرِ سال به سال خطرناک‌تر است.",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/16-uncertainty-yield.html#sec-ch16-solutions",
    "href": "chapters/16-uncertainty-yield.html#sec-ch16-solutions",
    "title": "16  عدمِ قطعیت و ارزیابیِ تولید",
    "section": "16.15 پاسخ‌نامه و راه‌حل‌ها",
    "text": "16.15 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای P01 به بعد در بخش 16.15.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 16.1. 184.62 GWh (P01).\n\n\nحل. تمرین 16.2. 172.08 GWh (P02).\n\n\nحل. تمرین 16.3. 191.91 GWh (P03).\n\n\nحل. تمرین 16.4. 7.0 % (P04).\n\n\nحل. تمرین 16.5. 11 % (P05).\n\n\nحل. تمرین 16.6. 8.06 % (P06).\n\n\nحل. تمرین 16.7. 5.92 % (P07).\n\n\nحل. تمرین 16.8. 5.46 % (P08).\n\n\nحل. تمرین 16.9. 4.72 % (P09).\n\n\nحل. تمرین 16.10. 4.12 % (P10).\n\n\nحل. تمرین 16.11. 0.11، 0.44، 0.44 (P11).\n\n\nحل. تمرین 16.12. 7.5361 (P13).\n\n\nحل. تمرین 16.13. 62,158 k u (P14).\n\n\nحل. تمرین 16.14. 10,000 k u (P15).\n\n\nحل. تمرین 16.15. 0.794 (P17).\n\n\nحل. تمرین 16.16. حدودِ 0.81 GWh (P18).\n\n\nحل. تمرین 16.17. 1.15 % (P20).\n\n\nحل. تمرین 16.18. 1.22 % (P21).\n\n\nحل. تمرین 16.19. 0.9346 (P22).\n\n\nحل. تمرین 16.20. 1.2816، 1.6449، 2.3263 (E01).\n\n\nحل. تمرین 16.21. مقداری که با احتمالِ 0.9 فزونی می‌یابد؛ صدکِ دهم (بخش 16.4.1).\n\n\nحل. تمرین 16.22. بخش 16.2.2.\n\n\nحل. تمرین 16.23. جدول 16.1.\n\n\nحل. تمرین 16.24. معادلهٔ 16.1.\n\n\nحل. تمرین 16.25. حالتی که کمترین بدهی را می‌پذیرد (بخش 16.6.1).\n\n\nحل. تمرین 16.26. 1.90 % (P26).\n\n\nحل. تمرین 16.27. −1.59 % (P27).\n\n\nحل. تمرین 16.28. 4.36 GWh (P28).\n\n\nحل. تمرین 16.29. 0.613 (P29).\n\n\nحل. تمرین 16.30. 4.89 GWh (P30).\n\n\nحل. تمرین 16.31. 279.6 GWh (P34).\n\n\nحل. تمرین 16.32. 388 k u (P35).\n\n\nحل. تمرین 16.33. 28.8 توربین‌روز، 0.66 % (P33).\n\n\nحل. تمرین 16.34. 2.18 % (مثال 16.22).\n\n\nحل. تمرین 16.35. 680 k u (مثال 16.28).\n\n\nحل. تمرین 16.36. 20.3 GWh (مثال 16.28).\n\n\nحل. تمرین 16.37. 6.67 (معادلهٔ 16.9).\n\n\nحل. تمرین 16.38. 295 ± 7.1 GWh (معادلهٔ 16.10).\n\n\nحل. تمرین 16.39. مرز، سال یا افق، سناریو، آماره (جدول 16.3).\n\n\nحل. تمرین 16.40. ولتاژِ متوسط (جدول 16.3).\n\n\nحل. تمرین 16.41. حدودِ 8.16 میلیون (مثال 16.37).\n\n\nحل. تمرین 16.42. 1.5 (مثال 16.45).\n\n\nحل. تمرین 16.43. 0.29 GWh (P36).\n\n\nحل. تمرین 16.44. ±75 k u (P37).\n\n\nحل. تمرین 16.45. همهٔ تندی‌ها را یک درصد بالا می‌برد و تغییرِ نسبیِ انرژی را تقسیم بر یک درصد می‌دهد (بخش 16.2.6).\n\n\nحل. تمرین 16.46. میانگین و پراکندگیِ برآوردِ صدک در چند تکرار (بخش 16.3.6).\n\n\nحل. تمرین 16.47. 5.85 و 3.54 %؛ تصحیحِ بلندمدتِ بادی 44.6 %، حس‌گرِ خورشیدی 39.9 % (بخش 16.2.4).\n\n\nحل. تمرین 16.48. 1.79 و 1.85 (مثال 16.6).\n\n\nحل. تمرین 16.49. 4.5 و 1.0 % (مثال 16.2).\n\n\nحل. تمرین 16.50. 288.73 تا 282.08 GWh (مثال 16.14).\n\n\nحل. تمرین 16.51. 281.93 و 277.04 GWh (مثال 16.15).\n\n\nحل. تمرین 16.52. مثال 16.12.\n\n\nحل. تمرین 16.53. 2.67 و 0.25 GWh (مثال 16.16).\n\n\nحل. تمرین 16.54. 334.28 و 334.06 GWh (مثال 16.17).\n\n\nحل. تمرین 16.55. مثال 16.18: با هم 274.56 در برابرِ 275.93 GWh.\n\n\nحل. تمرین 16.56. ±3.8 GWh (مثال 16.19).\n\n\nحل. تمرین 16.57. مثال 16.23 و خروجیِ بخش 16.4.1.\n\n\nحل. تمرین 16.58. 275.93، 279.61، 279.89 GWh (مثال 16.24).\n\n\nحل. تمرین 16.59. 74.37 و 79.16 (مثال 16.25).\n\n\nحل. تمرین 16.60. 270.96 تا 281.13 GWh (مثال 16.26).\n\n\nحل. تمرین 16.61. 31 % و 5.1 % (مثال 16.27).\n\n\nحل. تمرین 16.62. 12.01، 15.32 و 12.38 GWh (مثال 16.32).\n\n\nحل. تمرین 16.63. 275.93 و 276.19 GWh (مثال 16.33).\n\n\nحل. تمرین 16.64. +1.84 GWh (مثال 16.34).\n\n\nحل. تمرین 16.65. +0.91، +0.61، +0.04؛ با هم +1.59 GWh (مثال 16.35).\n\n\nحل. تمرین 16.66. 80,365، 79,287، 83,369 k u؛ P90ِ یک‌ساله (مثال 16.37).\n\n\nحل. تمرین 16.67. مثال 16.38.\n\n\nحل. تمرین 16.68. 405 k u (P24).\n\n\nحل. تمرین 16.69. مثال 16.40.\n\n\nحل. تمرین 16.70. 71 k u در سال (P25).\n\n\nحل. تمرین 16.71. 3.59، 3.92، 4.17 % (مثال 16.42).\n\n\nحل. تمرین 16.72. 102.20 GWh (مثال 16.48).\n\n\nحل. تمرین 16.73. 256.7 و 268.6 k u (مثال 16.49).\n\n\nحل. تمرین 16.74. 0.264 (P16).\n\n\nحل. تمرین 16.75. 4.12 % (P23).\n\n\nحل. تمرین 16.76. 1.45 و 1.48 %؛ با هم 1.18 % (مثال 16.8).\n\n\nحل. تمرین 16.77. −3.08 GWh در سال (مثال 16.9).\n\n\nحل. تمرین 16.78. 3.84 تا 6.41 GWh (مثال 16.10).\n\n\nحل. تمرین 16.79. 95.03 و 95.99 % (مثال 16.11).\n\n\nحل. تمرین 16.80. 275.93، 281.67، 282.67 GWh (مثال 16.43).\n\n\nحل. تمرین 16.81. 250.2 GWh (P31).\n\n\nحل. تمرین 16.82. 1.178 (P32).\n\n\nحل. تمرین 16.83. مثال 16.44.\n\n\nحل. تمرین 16.84. مثال 16.20.\n\n\nحل. تمرین 16.85. 5.91 در برابرِ 2.95 GWh؛ 1.4 برابرِ انحرافِ معیارِ فاصله (مثال 16.21).\n\n\nحل. تمرین 16.86. نوامبر و مه؛ 288.39 GWh (مثال 16.28).\n\n\nحل. تمرین 16.87. 33 از ۲۴۰ (مثال 16.28).\n\n\nحل. تمرین 16.88. −0.21 و 15.3؛ اما با صفر سازگار (مثال 16.29).\n\n\nحل. تمرین 16.89. 292.3 ± 9.4 و 293.0 ± 11.3 GWh (مثال 16.30).\n\n\nحل. تمرین 16.90. جدول 16.3.\n\n\nحل. تمرین 16.91. حدودِ \\(1/\\sqrt{20} = 0.22\\) (مثال 16.29).\n\n\nحل. تمرین 16.92. 20.5 و 0.2 %؛ 59.6 و 9.2 % (مثال 16.45).\n\n\nحل. تمرین 16.93. 57.0 و 101.6 میلیون (مثال 16.46).\n\n\nحل. تمرین 16.94. 73.2 در برابرِ 79.3 میلیون (مثال 16.46).\n\n\nحل. تمرین 16.95. حدودِ 1.15 و کمتر (مثال 16.46).\n\n\nحل. تمرین 16.96. 15.003 در برابرِ 15 GWh؛ ناچیز (مثال 16.47).\n\n\nحل. تمرین 16.97. 1.79 و 1.85؛ کمبود بیشتر می‌کاهد (مثال 16.6).\n\n\nحل. تمرین 16.98. معیار: احتمالِ هم‌زمانیِ دو سالِ بد، معادلهٔ 16.4، مثال 16.15.\n\n\nحل. تمرین 16.99. معیار: گرد کردن، عدمِ قطعیتِ انحرافِ معیار (مثال 16.19).\n\n\nحل. تمرین 16.100. معیار: معادلهٔ 16.8؛ P90 زیادی پایین.\n\n\nحل. تمرین 16.101. معیار: یک سال از ده، هزینهٔ انتظاری و دم، چه کسی می‌پردازد (مثال 16.41).\n\n\nحل. تمرین 16.102. معیار: نوفه در برابرِ اطمینان به ورودی‌ها (مثال 16.26).\n\n\nحل. تمرین 16.103. معیار: مثال 16.27.\n\n\nحل. تمرین 16.104. معیار: هم‌بستگیِ مثبت، حساسیت با \\(r = 0.5\\) (مثال 16.14).\n\n\nحل. تمرین 16.105. معیار: +0.91 GWh، 405 k u برای هر گیگاوات‌ساعت، هزینه و تأخیر (مثال 16.39).\n\n\nحل. تمرین 16.106. معیار: سهمِ 6.4 % حذف، P90 خوش‌بینانه؛ منحنیِ تضمین‌شده (U-064).\n\n\nحل. تمرین 16.107. معیار: دوباره‌شماریِ تغییرِ سال به سال (مثال 16.18).\n\n\nحل. تمرین 16.108. معیار: درونِ بازه؛ تفکیکِ علت (بخش 15.5.4).\n\n\nحل. تمرین 16.109. معیار: P99ِ خوش‌بینانه (مثال 16.12).\n\n\nحل. تمرین 16.110. معیار: مونت‌کارلو از مدلِ کامل (بخش 16.3.7).\n\n\nحل. تمرین 16.111. معیار: مثال 16.42.\n\n\nحل. تمرین 16.112. معیار: محدودیت‌ها، حساسیت (بخش 16.4.7).\n\n\nحل. تمرین 16.113. معیار: مثال 16.8، مثال 16.39، تأخیر.\n\n\nحل. تمرین 16.114. معیار: همگنیِ شاهد، P50 یا جزء یا سناریو (مثال 16.9).\n\n\nحل. تمرین 16.115. معیار: یک درصد خوش‌بینانه (مثال 16.11).\n\n\nحل. تمرین 16.116. معیار: تصحیح با مرجع، معادلهٔ 16.12، دادهٔ تمیز.\n\n\nحل. تمرین 16.117. معیار: مثال 16.44؛ دکلِ یالی؛ بررسیِ پرنده.\n\n\nحل. تمرین 16.118. معیار: دمِ دسترس‌پذیری، P99 (بخش 16.2.11).\n\n\nحل. تمرین 16.119. معیار: 6 % حدودِ شش برابرِ فاصلهٔ عادی؛ جزءهای مدل کوچک‌اند؛ پل (مثال 16.21).\n\n\nحل. تمرین 16.120. معیار: دادهٔ ماهانه، فصلی بودن (مثال 16.28).\n\n\nحل. تمرین 16.121. معیار: بخشِ مشترک و هر واحد، معادلهٔ 16.6.\n\n\nحل. تمرین 16.122. معیار: مرز، سال، سناریو، آماره (مثال 16.31).\n\n\nحل. تمرین 16.123. معیار: هم‌بستگیِ خطا، سودِ اندک (مثال 16.30).\n\n\nحل. تمرین 16.124. معیار: بیست مقدار، سازگار با صفر، احتیاط (مثال 16.29).\n\n\nحل. تمرین 16.125. معیار: سالِ اول بالاتر؛ سریِ سالانه (جدول 16.3).\n\n\nحل. تمرین 16.126. معیار: خطای مشترک، دمِ شش سال یا بیشتر (مثال 16.45).\n\n\nحل. تمرین 16.127. معیار: مثال 16.46، اولویتِ ورودی‌ها.\n\n\nحل. تمرین 16.128. معیار: انرژی نه، ارزش آری (مثال 16.47).\n\n\nحل. تمرین 16.129. معیار: 1.60 به‌جای 1.82، بودجهٔ بادیِ کوچک‌تر (مثال 16.6).\n\n\nحل. تمرین 16.130. معیار: جزء، گروه، فناوری، انحرافِ معیار، شکل، شاهد، منبع، هم‌بستگی.\n\n\nحل. تمرین 16.131. معیار: جمعِ خطی، \\(r = 0\\)، ماتریسِ متقارن.\n\n\nحل. تمرین 16.132. معیار: بخش 16.3.5، معادلهٔ 16.5.\n\n\nحل. تمرین 16.133. معیار: سالِ بد، قطعی، دسترس‌پذیری، قیمت، بی دوباره‌شماری.\n\n\nحل. تمرین 16.134. معیار: مقدارها، افق، قرارداد، سهم‌ها، محدودیت‌ها، نسخه.\n\n\nحل. تمرین 16.135. معیار: سهم، اثرِ نصف کردن، ارزشِ پولی، تأخیر.\n\n\nحل. تمرین 16.136. معیار: حالت‌های انرژی، افق، سریِ سالانه، تخریب، حالت‌های جدا (فصل‌های ۲۰ و ۲۱).\n\n\nحل. تمرین 16.137. معیار: مرجع‌های مشترک، مقایسه با نیروگاه‌های در حالِ کار، حساسیت.\n\n\nحل. تمرین 16.138. معیار: شاهدِ هر سطر، دوباره‌شماری، شکل، هم‌بستگی، نسخه.\n\n\nحل. تمرین 16.139. معیار: بازه، صدکِ هر سال، به‌روزرسانیِ بودجه (فصل‌های ۵۰ و ۵۲).\n\n\nحل. تمرین 16.140. معیار: پسماندها، ماه‌های هم‌بسته، اعتبارسنجیِ متقابل، مرجع‌های چندگانه.\n\n\nحل. تمرین 16.141. معیار: تخریبِ هم‌بسته، دسترس‌پذیری با سن، افقِ وام.\n\n\nحل. تمرین 16.142. معیار: دادهٔ تمیز، تصحیح با مرجع، معادلهٔ 16.12، بودجهٔ تازه (فصلِ ۵۲).\n\n\nحل. تمرین 16.143. معیار: مرز، سال، سناریو، آماره، نسخهٔ مدل، تاریخ.\n\n\nحل. تمرین 16.144. معیار: دادهٔ دیگر، مدلِ دیگر، تیمِ دیگر، پل.\n\n\nحل. تمرین 16.145. معیار: محورها، نقطهٔ میانی، حالتِ تعیین‌کننده در هر خانه.\n\n\nحل. تمرین 16.146. معیار: مثال 16.36؛ مدل، بودجه، وارسی؛ چهار پرسش.\n\n\nحل. تمرین 16.147. معیار: یک سال از ده، ریسک‌های غیرانرژی (بخش 16.6.4).\n\n\nحل. تمرین 16.148. معیار: مثال 16.49، مثال 16.15.\n\n\nحل. تمرین 16.149. معیار: نود درصدِ واریانس؛ شاهدِ جزءهای کوچک هنوز لازم.\n\n\nحل. تمرین 16.150. معیار: D-020، حساسیت، حالت‌های جدا؛ مثال 16.32، مثال 16.33، مثال 16.37؛ U-061 تا U-064.\n\n\nحل. تمرین 16.151. معیار: جمعِ P90ها، دقتِ دروغین، دوباره‌شماری، افقِ نادرست، پیش‌بینی به‌جای تولید.\n\n\nحل. تمرین 16.152. معیار: مثال 16.44، مثال 16.39، مثال 16.8.\n\n\nحل. تمرین 16.153. معیار: مثال 16.45، مثال 16.24، مثال 16.43.\n\n\n16.15.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: P90 of 200 GWh at 6 %: 184.62 GWh\nP02: P99 of 200 GWh at 6 %: 172.08 GWh\nP03: P75 of 200 GWh at 6 %: 191.91 GWh\nP04: RSS of 2, 3 and 6 %: 7.0 %\nP05: sum of 2, 3 and 6 % fully correlated: 11 %\nP06: r 0.3 for 5 and 5 %: 8.06 %\nP07: r -0.3 for 5 and 5 %: 5.92 %\nP08: speed 3 % x 1.82: 5.46 % of energy\nP09: n-year, long-term 4 %, year 5 %, 4 years: 4.72 %\nP10: the same for 25 years: 4.12 %\nP11: shares of 1, 2 and 2: 0.11, 0.44, 0.44\nP12: P90 wind 175 and PV 102 summed: 277 GWh (not the hybrid P90)\nP13: annuity 8 %, 12 years: 7.5361\nP14: debt for 8,000 k u at 1.25, 6 %, 15 y: 62,158 k u\nP15: CFADS of 280 GWh at 50 u/MWh less 4,000 k u: 10,000 k u\nP16: below the P90 twice or more in 10 years: 0.264\nP17: probability of at least one year below the P90 in 15: 0.794\nP18: MC noise, sigma 15, 1,000 draws: about 0.81 GWh\nP19: draws for 0.1 GWh: about 65,792\nP20: uniform sigma for half-width 2 %: 1.15 %\nP21: triangular sigma for half-width 3 %: 1.22 %\nP22: P90 / P50 at 5.1 %: 0.9346\nP23: wind 2.26 % and 3.44 %: 4.12 %\nP24: debt per GWh of P90 at 50 u/MWh, ratio 1.20: 405 k u\nP25: expected shortfall cost 0.71 GWh x 100 u/MWh: 71 k u a year\nP26: MCP, 12 months at r 0.80: 1.90 %; 24 months at r 0.90: 1.18 %\nP27: trend -0.05 %/yr over 17.5 years: speed -0.88 %, energy -1.59 %\nP28: degradation rate sd 0.2 %/yr, year 20: 4.36 GWh\nP29: no major failure among 12 turbines at 4 %: 0.613\nP30: long-term part after 3 years: 4.89 GWh\nP31: W1 P99 one year: 333.5 - 2.3263 x 35.8 = 250.2 GWh\nP32: debt W1 with a ridge mast over W2b: 1.178\nP33: major-failure downtime: 28.8 turbine-days = 0.66 % of time\nP34: P90 one year with sigma 12 GWh and P50 295: 279.6 GWh\nP35: debt per GWh of P90 at ratio 1.25: 388 k u\nP36: S1 round-trip loss 1.76 GWh; efficiency 86 +/- 2 %: sigma 0.29 GWh\nP37: S1 value 375 k u, spread +/- 20 %: +/- 75 k u (0.52 % of 14,417 k u)\nمثال‌های کوچک:\nE01: z for P90, P95, P99: 1.2816, 1.6449, 2.3263\nE02: P90 of 300 GWh at 5 %: 280.78 GWh\nE03: independent 3 % and 4 %: 5.0 %; fully correlated 7 %\nE04: r 0.5: sqrt(9 + 16 + 2 x 0.5 x 12) = 6.08 %\nE05: speed 2.6 % x sensitivity 1.82 = 4.73 % of energy\nE06: long-term 3 %, year-to-year 4 %: one year 5.0 %, ten years 3.26 %\nE07: shares of 3 and 4: 0.36 and 0.64\nE08: MC noise of a P90 with 10,000 draws, sigma 15 GWh: about 0.26 GWh\nE09: annuity factor 6 %, 15 years: 9.7122\nE10: CFADS 9,796 k u at ratio 1.20: debt 79,284 k u\nE11: lognormal P90 at 10 %: 88.50 against normal 87.18\nE12: uniform half-width for sigma 5 %: 8.66 %",
    "crumbs": [
      "بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی",
      "<span class='chapter-number'>16</span>  <span class='chapter-title'>عدمِ قطعیت و ارزیابیِ تولید</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html",
    "href": "chapters/17-load-grid-requirements.html",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "",
    "text": "17.1 نقشهٔ فصل\nپیش‌نیازها: برقِ متناوب، توانِ ظاهری و ضریبِ بارِ فصلِ ۷ (فصل 7)، ردیابیِ فصلِ ۵ (فصل 5)، مرزهای مدلِ فصلِ ۱۵ (بخش 15.2.3)، و نقش‌های فصلِ ۱ (فصل 1).\nجایگاهِ این فصل در نیروگاهِ P. بخشِ سوم گفت نیروگاه چقدر انرژی می‌دهد و با چه اطمینانی. بخشِ چهارم می‌پرسد نیروگاه چگونه ساخته شود تا این انرژی را به شبکه برساند و بفروشد. این فصل نقطهٔ شروع است: چه کسی چه می‌خواهد (الزامات)، شبکه چه می‌پذیرد (اتصال) و مرز کجاست (مسئولیت). تحویل‌دادنی: دفترِ الزامات، فهرستِ درخواستِ اطلاعاتِ شبکه و ماتریسِ مسئولیت، با تصمیمِ D-021. فصلِ ۱۸ معماری را روی همین مبنا می‌سازد.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-map",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-map",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nنیم‌رخِ بار را از دادهٔ بازه‌ای تحلیل کند: انرژی، پیک، کمینه، ضریبِ بار، منحنیِ تداوم، فصل و روز، هم‌زمانی، رشد، و بارهای حیاتی، کنترل‌پذیر و قطع‌شدنی.\nنقطهٔ اتصال، سطحِ ولتاژ، حدِ صادرات، دادهٔ شبکهٔ در دسترس، تاب‌آوری و هدف‌های امنیتِ انرژی را توضیح دهد و جریانِ خالص و وارسی‌های کران‌دارِ اتصال را بسازد.\nمرزِ فیزیکی و قراردادیِ اتصال را تعریف کند: سامانهٔ جمع‌آوری، پستِ صادرات، مسیرِ خط یا کابل، نقطهٔ اتصال، کارهای شرکتِ برق و دیگران، مالکیت، دسترسی، و مسئولیتِ طراحی، مجوز، هزینه، پذیرش و بهره‌برداری.\nنیازهای ذی‌نفعان را به الزاماتِ سنجش‌پذیر با معیارِ پذیرش، اولویت، وضعیت، ردیابی و کنترلِ تغییر تبدیل کند و فهرستِ درخواستِ اطلاعاتِ شبکه بنویسد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nانرژیِ 20 MW در ده ساعت چیست؟\nضریبِ بار را تعریف کنید.\nتوانِ ظاهریِ 100 MW با ضریبِ توانِ 0.95 چیست؟\n«نیروگاه باید قابل‌اعتماد باشد» چه ایرادی دارد؟\nنقطهٔ اتصال کجاست؟\n\nپاسخ‌ها: (۱) 200 MWh؛ (۲) میانگین بر پیک؛ (۳) 105.3 MVA؛ (۴) سنجه و عدد ندارد؛ (۵) جایی که انرژی تحویل و اندازه‌گیری می‌شود و مسئولیت عوض می‌شود (فصلِ ۱). اگر دو پرسش یا بیشتر را نتوانستید، فصل 7 و فصل 1 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nبارها و دادهٔ شبکه ساختگی و آموزشیاند (A-284، A-285) و هیچ شبکه یا پستِ واقعی را توصیف نمی‌کنند. وارسی‌ها غربالاند، نه مطالعهٔ اتصال؛ مطالعه را اپراتورِ شبکه یا مهندسانِ واجدِ شرایط با دادهٔ رسمی انجام می‌دهند. کدِ شبکه، تقسیمِ هزینهٔ اتصال و تعرفه‌ها کشوریاند (فصل‌های ۲۸ و ۵۵ تا ۵۷). این فصل هیچ روشِ کار روی تجهیزاتِ برق‌دار نمی‌دهد.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-a",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-a",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.2 الف. تقاضا و کاربردها",
    "text": "17.2 الف. تقاضا و کاربردها\n\n17.2.1 چرا بارِ دیگران برای نیروگاهِ صادراتی مهم است\nایده. نیروگاهِ P برق را به شبکه می‌فروشد، نه به یک مصرف‌کنندهٔ خاص (فصلِ ۱). پس چرا بار؟ سه دلیل:\n\nبارِ منطقه تعیین می‌کند انرژیِ نیروگاه کجا می‌رود: اگر بارِ محلی کم باشد، توان از پستِ شبکه بالا می‌رود و شبکهٔ پشتِ آن باید ظرفیت داشته باشد؛ اگر زیاد باشد، نیروگاه بارِ محلی را تغذیه می‌کند و تلفِ شبکه کم می‌شود.\nبارهای خودِ نیروگاه (حفاظت، کنترل، سرمایش، پمپ و نظافت) منبعِ تغذیه، پشتیبان و قراردادِ واردات می‌خواهند (بخش 15.4.10).\nدر مدلِ خودمصرفیِ صنعتی (فصلِ ۱) بارِ مشتری خودش مبنای طراحی است.\n\nاین فصل هر سه را با دادهٔ ساختگی (A-284) می‌سازد؛ در پروژهٔ واقعی، بارِ منطقه را اپراتورِ شبکه می‌دهد (بخش 17.3.4).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه دلیلِ اهمیتِ بار برای نیروگاهِ صادراتی را بنویسید.\nبارِ منطقه را چه کسی می‌دهد؟\nچرا بارهای خودِ نیروگاه قراردادِ واردات می‌خواهند؟\n\n\n\n\n\n17.2.2 دادهٔ بازه‌ای\nایده. بار با دادهٔ بازه‌ای (به انگلیسی interval data) اندازه‌گیری می‌شود: توانِ میانگین در هر بازهٔ ثابت (ربع‌ساعت، ساعت). سه پرسش پیش از هر تحلیل: بازه چند است و توان میانگینِ بازه است یا نمونهٔ لحظه‌ای؟ برچسبِ زمان آغازِ بازه است یا پایانش، و به وقتِ محلی یا جهانی (بخش 15.2.5)؟ کیفیت چیست (شکاف، صفرِ دروغین، دوبار شمردن در تغییرِ ساعتِ تابستانی، فصلِ ۵)؟ انرژیِ یک بازه برابرِ توانِ میانگین ضربِ طولِ بازه است:\n\\[\nE = \\sum_k P_k\\, \\Delta t\n\\tag{17.1}\\]\n\nمثال 17.1 (دو ساعت، دو انرژی) پرسش. یک بار هشت ساعت 30 MW و شانزده ساعت 20 MW است. انرژیِ روزانه چیست؟ اگر دادهٔ ربع‌ساعتی باشد و کسی به اشتباه هر مقدار را در یک ساعت ضرب کند، چه می‌شود؟\nپاسخ. E01: \\(30 \\times 8 + 20 \\times 16 = 560\\ \\text{MWh}\\). با خطای بازه، هر ساعت چهار بار شمرده می‌شود و انرژی چهار برابر، 2,240 MWh.\nتفسیر. خطای بازه از رایج‌ترین خطاهای دادهٔ بار است و با یک وارسیِ ساده پیدا می‌شود: جمعِ سالانه را با صورت‌حسابِ انرژی یا با «میانگین ضربِ ۸۷۶۰» مقایسه کنید. وارسی: میانگینِ روزانه \\(560 / 24 = 23.3\\ \\text{MW}\\)، میانِ 20 و 30 (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه پرسشِ پیش از تحلیلِ دادهٔ بازه‌ای را بنویسید.\nانرژیِ 45 MW برای ده ساعت و 25 MW برای چهارده ساعت چیست (P01)؟\nچگونه خطای بازه را پیدا می‌کنید؟\n\n\n\n\n\n17.2.3 سنجه‌های بار\nایده. چند عدد بار را خلاصه می‌کنند: انرژیِ سالانه، پیک (بیشینه) با زمانش، کمینه، میانگین، و ضریبِ بار (میانگین تقسیم بر پیک، فصلِ ۷):\n\\[\n\\text{LF} = \\frac{\\bar P}{P_\\text{peak}} = \\frac{E}{P_\\text{peak}\\, T}\n\\tag{17.2}\\]\nمنحنیِ تداوم (مقدارها از بزرگ به کوچک) نشان می‌دهد بار چند ساعت بالای هر سطح است. پیک به بازهٔ میانگین‌گیری بستگی دارد: پیکِ ربع‌ساعتی از پیکِ ساعتی بزرگ‌تر است.\ndef metrics(p_mw, dt_h: float = 1.0) -&gt; dict:\n    \"\"\"Energy (MWh), peak and minimum (MW), mean, load factor\n    (mean / peak) and the hour of the peak.\"\"\"\n    p = np.asarray(p_mw, float)\n    e = float(p.sum() * dt_h)\n    peak = float(p.max())\n    return {\"energy\": e, \"peak\": peak, \"min\": float(p.min()),\n            \"mean\": float(p.mean()), \"load_factor\": float(p.mean()) / peak,\n            \"peak_at\": int(p.argmax())}\n\n\ndef duration_curve(p_mw) -&gt; np.ndarray:\n    \"\"\"Values sorted from the highest to the lowest.\"\"\"\n    return np.sort(np.asarray(p_mw, float))[::-1]\n\n\ndef peak_by_resolution(p_fine, steps: int) -&gt; float:\n    \"\"\"Peak of the block means of `steps` intervals (e.g. 15-minute\n    data averaged to hours with steps = 4).\"\"\"\n    p = np.asarray(p_fine, float)\n    n = len(p) // steps * steps\n    return float(p[:n].reshape(-1, steps).mean(axis=1).max())\n\n\ndef diversity(loads) -&gt; tuple[float, float]:\n    \"\"\"Coincidence factor (peak of the sum / sum of the peaks) and its\n    inverse, the diversity factor.\"\"\"\n    loads = [np.asarray(x, float) for x in loads]\n    cf = float(np.sum(loads, axis=0).max()) / sum(float(x.max()) for x in loads)\n    return cf, 1.0 / cf\nregional load, hourly, one year (synthetic, A-284):\n  energy 245.2 GWh; mean 27.99 MW\n  peak 51.83 MW on day 190 (month 7) at 17:00; minimum 16.39 MW\n  load factor 0.540\n  peak of 15-minute values 53.33 MW; of their hourly means 51.83 MW\n  the peak depends on the averaging interval: the request names\n  it, and equipment is rated on the shorter one\n\n\n\n\n\n\nشکل 17.1: منحنیِ تداومِ بارِ منطقهٔ پستِ شبکه در یک سال (ساختگی، A-284)\n\n\n\n\nمثال 17.2 (پنجاه‌ودو مگاوات در یک عصرِ ژوئیه) پرسش. انرژی، پیک و زمانش، کمینه و ضریبِ بارِ منطقه را بنویسید و پیکِ ربع‌ساعتی را با ساعتی مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 17.1: 245.2 GWh؛ پیک 51.83 MW روزِ ۱۹۰ (ژوئیه) ساعتِ ۱۷؛ کمینه 16.39 MW؛ ضریبِ بار 0.540؛ پیکِ ربع‌ساعتی 53.33 MW، یعنی 2.9 % بیشتر (P04).\nتفسیر. ضریبِ بارِ حدودِ نیم یعنی تجهیزاتِ شبکه بیشترِ سال نیمه‌بار کار می‌کنند. کمینه از پیک مهم‌تر است برای نیروگاه: وقتی بارِ محلی 16 MW است و نیروگاه 100 MW می‌دهد، 84 MW بالا می‌رود (بخش 17.3.2). در درخواستِ داده، بازه و نوعِ پیک نوشته می‌شود. وارسی: P02: \\(245{,}178 / (51.83 \\times 8760) = 0.540\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضریبِ بار را تعریف و برای میانگینِ 28 MW و پیکِ 52 MW حساب کنید (E02).\nمنحنیِ تداوم چه چیزی را نشان می‌دهد که سریِ زمانی نمی‌دهد؟\nچرا کمینهٔ بار برای نیروگاهِ صادراتی مهم است؟\n\n\n\n\n\n17.2.4 شکلِ بار: فصل، روز، هفته\nایده. شکلِ بار (چگونه در فصل و روز و هفته تغییر می‌کند) به اندازهٔ عددها مهم است: وقتی تولیدِ نیروگاه و بارِ محلی هم‌زمان باشند، انرژی محلی مصرف می‌شود.\nmonthly energy and peak of the regional load:\n  month   GWh     peak MW\n      1   20.44    38.88\n      2   17.89    38.77\n      3   18.69    34.36\n      4   20.11    41.92\n      5   21.80    45.14\n      6   22.73    47.98\n      7   24.02    51.83\n      8   23.40    47.86\n      9   20.50    43.52\n     10   17.93    34.25\n     11   17.86    34.18\n     12   19.79    37.30\n  summer afternoons carry the peak (cooling); winter mornings add\n  heating; weekends lose the industry; the shape says when the\n  plant's export meets local demand and when it flows up\n\n\n\n\n\n\nشکل 17.2: انرژیِ ماهانهٔ بارِ منطقه (ساختگی، A-284)\n\n\n\n\n\n\n\n\n\nشکل 17.3: نیم‌رخِ روزانهٔ میانگینِ بارِ منطقه در تابستان، زمستان و آخرِ هفته (ساختگی، A-284)\n\n\n\n\nمثال 17.3 (عصرِ تابستان و صبحِ زمستان) پرسش. انرژی و پیکِ ماهانه و نیم‌رخِ روزانهٔ سه حالت را بخوانید و بگویید بارِ محلی کی با تولیدِ خورشیدی و کی با تولیدِ بادی هم‌زمان است.\nپاسخ. خروجیِ بالا، شکل 17.2 و شکل 17.3: بیشترین پیک در ژوئیه (51.83 MW)، کمترین در نوامبر (34.18)؛ تابستان بعدازظهر پیک دارد (سرمایش)، زمستان صبح و عصر، آخرِ هفته بی صنعت.\nتفسیر. پیکِ بعدازظهرِ تابستان با تولیدِ خورشیدی هم‌پوشانی دارد؛ پیکِ عصرِ زمستان با بادِ شبانه (فصلِ ۱۵، شکل 15.2). پس هیبرید بارِ محلی را در هر دو فصل بهتر از هر منبعِ تنها پوشش می‌دهد؛ این را بخش 17.3.2 با عدد نشان می‌دهد. وارسی: جمعِ دوازده ماه \\(245.2\\ \\text{GWh}\\) (درست، گرد شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه مقیاسِ زمانیِ شکلِ بار را نام ببرید.\nچرا شکل برای نیروگاهِ صادراتی مهم است؟\nکدام بخشِ بار با خورشیدی و کدام با باد هم‌زمان است؟\n\n\n\n\n\n17.2.5 جزءها، هم‌زمانی و رشد\nایده. بارِ منطقه از چند جزء ساخته شده است (شهر، پمپاژِ کشاورزی، صنعت). پیکِ جزءها هم‌زمان نیست، پس پیکِ مجموع از جمعِ پیک‌ها کمتر است:\n\\[\n\\text{CF} = \\frac{P_\\text{peak}\\left(\\sum_i P_i\\right)}{\\sum_i P_{\\text{peak},i}}, \\qquad \\text{DF} = \\frac{1}{\\text{CF}}\n\\tag{17.3}\\]\nضریبِ هم‌زمانی \\(\\text{CF}\\) و وارونِ آن، ضریبِ تنوع \\(\\text{DF}\\). رشدِ بار با نرخِ سالانهٔ ثابت و همان شکل، یک فرضِ ساده است (A-284).\ncomponents of the regional load (peaks do not add):\n  town      peak  35.03 MW, energy  167.6 GWh\n  pump      peak   8.71 MW, energy   17.5 GWh\n  industry  peak  13.18 MW, energy   60.1 GWh\n  sum of the peaks 56.92 MW; peak of the sum 51.83 MW\n  coincidence factor 0.911; diversity factor 1.098\n  the components peak at different hours: rating each feeder\n  for its own peak is right, adding them for the substation is not\nthe regional load in ten years at three growth rates (same shape):\n  rate    peak MW   energy GWh   minimum MW\n  2.0 %    63.18      298.9        19.97\n  3.5 %    73.11      345.8        23.11\n  5.0 %    84.43      399.4        26.69\n  with one of the two 63 MVA transformers out, the peak (at unity\n  power factor) passes 63 MW from about 2 % a year: growth helps\n  the plant (more local use, less upward flow) but brings the\n  substation's reinforcement closer;\n  'same shape' is an assumption: cooling and electric cars\n  change the shape (A-284)\n\nمثال 17.4 (از دو درصد به بالا، ترانسفورماتورِ دوم) پرسش. ضریبِ هم‌زمانیِ سه جزء و پیکِ ده سالِ بعد را با رشدِ 2، 3.5 و 5 % بنویسید؛ کی پیک از یک ترانسفورماتورِ 63 MVA می‌گذرد؟\nپاسخ. خروجی‌های بالا: جمعِ پیک‌ها 56.92، پیکِ مجموع 51.83 MW، \\(\\text{CF} = 0.911\\)؛ ده سال بعد 63.18، 73.11 و 84.43 MW؛ با رشدِ 2 % حدودِ سالِ دهم (P07: 9.9 سال).\nتفسیر. پست دو ترانسفورماتور دارد تا اگر یکی از کار افتاد، دیگری بار را ببرد (معیارِ «یکی کمتر»، به انگلیسی N-1). با رشد، این شرط زودتر از ظرفیتِ کل می‌شکند. رشدِ بار برای نیروگاه خوب است (مصرفِ محلیِ بیشتر)، اما زمان‌بندیِ تقویتِ شبکه هم پرسشی برای اپراتور است (بخش 17.3.4). وارسی: E03: \\(52 / 57 = 0.912\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضریبِ هم‌زمانی و ضریبِ تنوع را تعریف کنید.\nچرا هر فیدر برای پیکِ خودش طراحی می‌شود اما پست برای پیکِ مجموع؟\nمعیارِ «یکی کمتر» چیست؟\n\n\n\n\n\n17.2.6 بارهای نیروگاه: حیاتی، کنترل‌پذیر، قطع‌شدنی\nایده. بارهای خودِ نیروگاه سه رده‌اند: حیاتی (باید با قطعِ شبکه هم کار کنند: حفاظت، کنترل، مخابرات، سرمایشِ باتری)، کنترل‌پذیر (می‌توان زمانشان را جابه‌جا کرد: شارژِ ربات‌های نظافت، پمپِ آب، سرمایشِ ساختمان) و قطع‌شدنی (می‌توان قطعشان کرد: کارگاه، خوابگاه). فهرستِ آموزشی (A-284):\n\n\n\nجدول 17.1: بارهای خودِ نیروگاهِ P بر حسبِ رده (آموزشی، A-284)\n\n\n\n\n\nبار\nرده\nتوان، کیلووات\nساعت در روز\n\n\n\n\nحفاظت، کنترل، مخابرات (منبعِ بی‌وقفه)\nحیاتی\n۴۵\n۲۴\n\n\nسرورها و شبکهٔ کنترل و پایش\nحیاتی\n۲۰\n۲۴\n\n\nسرمایشِ کانتینرِ باتری (S1)\nحیاتی\n۱۲۰\n۲۴\n\n\nروشنایی و امنیتِ پست\nحیاتی\n۱۵\n۱۲\n\n\nتجهیزاتِ کمکیِ توربین‌ها (میانگین)\nکنترل‌پذیر\n۲۳۰\n۲۴\n\n\nشارژِ ربات‌های نظافت\nکنترل‌پذیر\n۶۰\n۸\n\n\nپمپ و تصفیهٔ آب\nکنترل‌پذیر\n۴۰\n۱۰\n\n\nسرمایش و گرمایشِ ساختمان‌ها\nکنترل‌پذیر\n۵۰\n۱۴\n\n\nکارگاه و انبار\nقطع‌شدنی\n۳۵\n۹\n\n\nخوابگاهِ کارکنان\nقطع‌شدنی\n۲۵\n۱۶\n\n\n\n\n\n\nPlant P's own loads by class (A-284):\n  class            peak kW   energy MWh   share\n  critical             200        1686     37.2 %\n  controllable         320        2592     57.1 %\n  interruptible         60         261      5.7 %\n  all                 565        4539\n  critical: must run when the grid is lost (protection, control,\n  battery cooling); controllable: may be shifted to hours of\n  surplus; interruptible: may be dropped; the list sets the size\n  of the auxiliary supply and back-up (chapters 18 and 25)\n\nمثال 17.5 (دویست کیلووات که هرگز نباید بیفتد) پرسش. پیک و انرژیِ هر رده را بنویسید و بگویید کدام عدد منبعِ تغذیهٔ کمکی و کدام پشتیبان را اندازه می‌کند.\nپاسخ. خروجیِ بالا: حیاتی 200 kW و 1,686 MWh؛ کنترل‌پذیر 320 kW و 2,592 MWh؛ قطع‌شدنی 60 kW و 261 MWh؛ پیکِ همه 565 kW.\nتفسیر. منبعِ کمکی (ترانسفورماتورِ تجهیزاتِ کمکی) برای پیکِ همه اندازه می‌شود (مثال 17.32)؛ پشتیبان (باتری یا مولد) فقط برای حیاتی‌ها. رده‌بندی یک الزام است با مالک: اگر سرمایشِ باتری حیاتی نباشد، باتری در قطعیِ طولانی خودش را خاموش می‌کند. وارسی: پیکِ همه \\(200 + 320 + 60 = 580\\ \\text{kW}\\) در جمعِ پیک‌ها، اما 565 kW در پیکِ مجموع (هم‌زمانیِ کمتر از یک).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه ردهٔ بار را با دو مثال برای هر کدام بنویسید.\nمنبعِ کمکی و پشتیبان هر کدام برای کدام عدد اندازه می‌شوند؟\nچرا رده‌بندی یک الزام است؟\n\n\n\n\n\n17.2.7 تاب‌آوری و جزیره\nایده. تاب‌آوری (به انگلیسی resilience) یعنی توانِ ادامهٔ کارهای حیاتی پس از یک رخداد (قطعیِ شبکه، طوفان). جزیره (به انگلیسی islanding) یعنی بخشی از سامانه جدا از شبکه کار کند؛ برای نیروگاهِ متصل به شبکه این معمولاً ممنوع است مگر با طراحی و اجازهٔ اپراتور (فصل‌های ۲۵ و ۲۸). پرسشِ ساده‌تر: باتریِ S1 چند ساعت بارِ حیاتیِ نیروگاه را نگه می‌دارد؟\n\\[\nt = \\frac{(\\text{SOC}_0 - \\text{SOC}_\\text{min})\\, E_\\text{B}\\, \\eta}{P_\\text{crit}}\n\\tag{17.4}\\]\nhow long the S1 battery (20 MW, 40 MWh) can carry the plant's\n  critical load of 200 kW after a loss of the grid:\n  starting at  90 % charge:    149 h ( 6.2 days)\n  starting at  50 % charge:     74 h ( 3.1 days)\n  starting at  20 % charge:     19 h ( 0.8 days)\n  the battery is sized for the market, so its reserve for the\n  plant is large; but islanding needs a grid-forming inverter,\n  protection that works without the grid, and the grid\n  operator's rules (chapters 19, 25 and 28): a resilience\n  requirement names all of them\n\nمثال 17.6 (شش روز، یا کمتر از یک روز) پرسش. ساعت‌هایی را که باتری بارِ حیاتیِ 200 kW را از سه حالتِ شارژ نگه می‌دارد حساب کنید.\nپاسخ. خروجیِ بالا: از 90 %: 149 ساعت (E05)؛ از 50 %: 74؛ از 20 %: 19 ساعت.\nتفسیر. انرژی کافی است؛ کمبود در کنترل است: اینورترِ شبکه‌ساز، حفاظتی که بی شبکه کار کند، و قاعدهٔ اپراتور. الزامِ تاب‌آوری همهٔ این‌ها را نام می‌برد (بخش 17.4.2، REQ-006): «200 kW برای 24 ساعت»، نه «نیروگاه باید تاب‌آور باشد». وارسی: \\((0.9 - 0.1) \\times 40 \\times 0.93 / 0.2 = 148.8\\) ساعت.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nجزیره‌سازی و کار بی شبکه طراحیِ حفاظت، زمین‌کردن و کنترلِ تخصصی و اجازهٔ اپراتورِ شبکه می‌خواهد؛ این بخش فقط اندازهٔ انرژی را برآورد می‌کند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتاب‌آوری و جزیره را تعریف کنید.\nچرا انرژیِ باتری کافی است اما تاب‌آوری را تضمین نمی‌کند؟\nیک الزامِ تاب‌آوریِ سنجش‌پذیر بنویسید.\n\n\n\n\n\n17.2.8 بارِ ساختگیِ این فصل چگونه ساخته شد\nایده. دادهٔ ساختگی فقط وقتی برای آموزش خوب است که سازوکارش معلوم باشد: خواننده می‌تواند ببیند کدام اثر عمداً در آن گذاشته شده است و تحلیل باید آن را پیدا کند. بارِ منطقه سه جزء دارد: شهر (پایه، دو برآمدگیِ صبح و عصر، سرمایش با دمای بالای 24 °C و گرمایش زیرِ 12 °C از دمای سالِ دادهٔ بسته)، پمپاژ (روزها از آوریل تا سپتامبر) و صنعت (روزهای کاری)، به‌اضافهٔ تغییرِ تصادفیِ 3 % با حافظه.\n@lru_cache(maxsize=1)\ndef regional(seed: int = 173) -&gt; dict:\n    \"\"\"Components and total of the regional load (MW).\"\"\"\n    hour, dow, month, t = calendar()\n    rng = np.random.default_rng(seed)\n    town = (14.0 + 5.0 * _bump(hour, 8, 1.5) + 9.0 * _bump(hour, 20, 2.0)\n            + 0.9 * np.clip(t - 24.0, 0, None)\n            + 0.5 * np.clip(12.0 - t, 0, None))\n    season = (month &gt;= 3) & (month &lt;= 8)\n    pump = np.where(season & (hour &gt;= 6) & (hour &lt; 18), 8.0, 0.0)\n    work = (dow &lt; 5) & (hour &gt;= 7) & (hour &lt; 19)\n    industry = np.where(work, 12.0, 4.0)\n    noise = 1 + 0.03 * s13.ar1(8760, 3.0, rng)\n    total = (town + pump + industry) * noise\n    return {\"town\": town * noise, \"pump\": pump * noise,\n            \"industry\": industry * noise, \"total\": total}\nهمین برنامه با دادهٔ اندازه‌گیری‌شده جانشین می‌شود: سنجه‌ها، جریانِ خالص و ظرفیتِ پذیرش با همان برنامه‌ها دوباره ساخته می‌شوند. چون سازوکار معلوم است، می‌شود دید مدلِ بار (بخش 17.2.12) کجا درست و کجا گمراه می‌شود (ضریبِ سرمایشِ 0.9).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه جزءِ بارِ ساختگی و محرکِ هر کدام را بنویسید.\nچرا دانستنِ سازوکارِ دادهٔ ساختگی برای آموزش مفید است؟\nوقتی دادهٔ واقعی برسد، چه چیزی در برنامه عوض می‌شود؟\n\n\n\n\n\n17.2.9 دادهٔ بارِ معیوب و وارسی‌هایش\nایده. دادهٔ بار از کنتور و سامانهٔ پایش می‌آید و همان خطاهای دادهٔ هواشناسی را دارد (فصل‌های ۱۲ و ۱۳): شکاف، جهش، مقدارِ گیرکرده، خطای بازه و ساعتِ تکراری در تغییرِ ساعت. پنج خطای آموزشی در سریِ ساعتیِ منطقه کاشته شده است (A-284): شش ساعت شکاف، یک جهشِ ده‌برابر، سی ساعت مقدارِ ثابت، یک هفته مقدارِ ربع‌ساعتی که ساعتی خوانده شده (چهار برابر)، و یک ساعتِ تکراری. چند وارسیِ ساده:\ndef load_checks(p) -&gt; dict:\n    \"\"\"Simple checks on an hourly load series.\"\"\"\n    p = np.asarray(p, float)\n    ok = np.isfinite(p)\n    med = np.nanmedian(p)\n    runs, k = 0, 1\n    while k &lt; len(p):                      # runs of 6 equal values\n        j = k\n        while j &lt; len(p) and p[j] == p[j - 1]:\n            j += 1\n        runs += int(j - k + 1 &gt;= 6)\n        k = j + 1\n    return {\"length\": len(p), \"gaps\": int((~ok).sum()),\n            \"spikes\": int((p[ok] &gt; 3 * med).sum()),\n            \"stuck_runs\": runs,\n            \"energy_vs_median\": float(np.nansum(p) / (med * len(p)))}\nchecks on the clean and the faulty regional load:\n  check                      clean     faulty\n  length                      8760      8761\n  gaps                           0         6\n  spikes                         0       127\n  stuck_runs                     0         1\n  energy / (median x n)      1.038     1.102\n  length 8761 shows the repeated hour; the spike check also\n  flags the week of quarter-hour values (x4); the stuck run is\n  found; the energy ratio moves: compare with the meter's\n  billing totals before any number is used\n\nمثال 17.7 (پنج خطا، چهار وارسی) پرسش. وارسی‌ها را روی سریِ سالم و معیوب اجرا کنید و بگویید هر خطا را کدام وارسی پیدا کرد.\nپاسخ. خروجیِ بالا: طول 8,761 (ساعتِ تکراری)؛ 6 شکاف؛ 127 جهش (یک جهشِ واقعی و ۱۲۶ ساعت از هفتهٔ چهاربرابر)؛ 1 اجرای گیرکرده؛ نسبتِ انرژی به میانه از 1.038 به 1.102.\nتفسیر. هر پنج خطا پیدا شد، اما نه با یک وارسی: خطای بازه با وارسیِ جهش دیده شد، چون مقدارها چهار برابر شده بودند. وارسیِ نهایی همیشه مقایسه با صورت‌حساب است: جمعِ ماهانهٔ داده باید با انرژیِ صورت‌حسابِ همان ماه بخواند. پس در درخواستِ داده، صورت‌حساب‌ها یا جمع‌های رسمی هم خواسته می‌شوند. وارسی: \\(1 + 126 = 127\\) جهش.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج خطای رایجِ دادهٔ بار را نام ببرید.\nچرا خطای بازه با وارسیِ جهش دیده شد؟\nوارسیِ نهاییِ دادهٔ بار چیست؟\n\n\n\n\n\n17.2.10 نسخهٔ خودمصرفیِ صنعتی\nایده. در مدلِ خودمصرفیِ صنعتی (فصلِ ۱) یک کارخانه برقِ نیروگاه را مستقیم می‌خرد. بارِ کارخانهٔ آموزشی (A-284) تقریباً تخت است: 22 MW در کار، 6 MW در تعطیلیِ هفتگی و 3 MW در دو هفته تعمیرِ اساسی. پرسش: نیروگاه ساعت به ساعت چه سهمی از نیازِ کارخانه را می‌دهد؟\nindustrial self-supply variant (factory A-284, model 15.1 output):\n  factory: 167.0 GWh, peak 25.7 MW, load factor 0.742\n  covered by the plant 127.2 GWh (76.2 % of the factory's energy)\n  still imported 39.8 GWh; exported surplus 168.1 GWh\n  hours fully covered 5702 of 8760\n  a flat industrial load and a variable plant meet only part of\n  the time: the contract prices the matched energy, the import\n  and the export separately; storage and a larger plant raise\n  the cover with falling returns (chapters 19 and 21)\n\n\n\n\n\n\nشکل 17.4: نیم‌رخِ روزانهٔ میانگینِ نیازِ کارخانه، تولیدِ نیروگاهِ P و بخشی از نیاز که هم‌زمان پوشش داده می‌شود (نسخهٔ خودمصرفی، A-284)\n\n\n\n\nمثال 17.8 (سه‌چهارمِ نیاز، با نیروگاهی بسیار بزرگ‌تر) پرسش. انرژیِ کارخانه، سهمِ پوشش‌داده با نیروگاه، واردات، صادراتِ مازاد و ساعت‌های پوششِ کامل را بنویسید.\nپاسخ. خروجیِ بالا و شکل 17.4: کارخانه 167.0 GWh با پیکِ 25.7 MW و ضریبِ بارِ 0.742؛ پوشش 127.2 GWh (76.2 %)؛ واردات 39.8 GWh؛ مازاد 168.1 GWh؛ 5,702 ساعت پوششِ کامل.\nتفسیر. نیروگاه نزدیکِ دو برابرِ نیازِ کارخانه انرژی دارد، اما فقط سه‌چهارمِ نیاز را هم‌زمان می‌دهد: شب‌های کم‌باد و ساعت‌های آرام. قرارداد سه جریان را جدا قیمت‌گذاری می‌کند: انرژیِ هم‌زمان، واردات و صادرات. ذخیره‌ساز یا نیروگاهِ بزرگ‌تر پوشش را بالا می‌برد اما با بازدهِ نزولی (فصل‌های ۱۹ و ۲۱). وارسی: \\(127.2 + 39.8 = 167.0\\ \\text{GWh}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه جریانِ انرژی در مدلِ خودمصرفی را نام ببرید.\nچرا نیروگاهِ دو برابر بزرگ‌تر همهٔ نیاز را نمی‌دهد؟\nدو راهِ بالا بردنِ پوشش را با هزینه‌شان بنویسید.\n\n\n\n\n\n17.2.11 مصرفِ خودِ نیروگاه: از تولیدِ خود یا از شبکه\nایده. بارهای خودِ نیروگاه (جدول 17.1) بیشترِ ساعت‌ها از تولیدِ خودِ نیروگاه تأمین می‌شوند و از کنتور نمی‌گذرند؛ فقط وقتی تولید کم است برق وارد می‌شود.\nthe plant's own loads, from its own output or imported:\n  own loads 4,539 MWh a year (classes of section A)\n  covered in the same hour by generation 4,315 MWh\n  imported 224 MWh in 466 hours\n  most own use never crosses the meter; the import is small but\n  priced by its own contract; the auxiliary supply must still\n  take the full load from the grid when the plant is still\n\nمثال 17.9 (فهرستِ کامل‌تر، مدلِ تازه) پرسش. انرژیِ بارهای خودِ نیروگاه، بخشِ تأمین‌شده از تولید و بخشِ واردشده را بنویسید و با مصرفِ داخلیِ مدلِ 15.1 مقایسه کنید.\nپاسخ. خروجیِ بالا: 4,539 MWh در سال؛ 4,315 از تولید؛ 224 MWh وارداتی در 466 ساعت. مدلِ 15.1 مصرفِ داخلیِ 2.34 GWh و واردِ 151 MWh داشت (مثال 15.21).\nتفسیر. فهرستِ رده‌ها کامل‌تر از فرضِ مدل است: سرمایشِ باتریِ S1 و ساختمان‌ها و خوابگاه را دارد. این همان بازخوردی است که مهندسیِ الزامات باید بدهد: الزامِ تازه (فهرستِ بارهای کمکی) فرضِ مدل را جایگزین می‌کند و مدل نسخهٔ تازه می‌گیرد (بخش 17.4.7)؛ اختلاف حدودِ 2.2 GWh در سال یا 0.7 % انرژی است. منبعِ کمکی هنوز باید همهٔ بار را از شبکه بتواند بگیرد، چون نیروگاه گاهی خاموش است. وارسی: \\(4{,}315 + 224 = 4{,}539\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بیشترِ مصرفِ داخلی از کنتور نمی‌گذرد؟\nچرا فهرستِ رده‌ها و فرضِ مدل فرق دارند و کدام برنده است؟\nچرا منبعِ کمکی باید همهٔ بار را از شبکه بگیرد؟\n\n\n\n\n\n17.2.12 مدلِ بار: دما و تقویم\nایده. برای سنجیدنِ «اگر»ها (سالِ گرم‌تر، رشد) یک مدلِ بار لازم است: بار به‌صورتِ تابعی از چیزهایی که از پیش معلوم یا پیش‌بینی‌شدنی‌اند. یک مدلِ خطیِ ساده: درجهٔ سرمایش (\\(\\max(T - 24, 0)\\))، درجهٔ گرمایش (\\(\\max(12 - T, 0)\\))، ساعتِ کاری و هماهنگ‌های ساعتِ روز. آزمونِ منصفانه همان فصلِ ۱۵ است: آموزش روی ژانویه تا اوت، آزمون روی سپتامبر تا دسامبر.\ndef features(hour, dow, t):\n    \"\"\"Cooling and heating degrees, hour of day (sine/cosine pairs) and a\n    working-day flag: all known in advance or forecast.\"\"\"\n    cool = np.clip(t - 24.0, 0, None)\n    heat = np.clip(12.0 - t, 0, None)\n    work = ((dow &lt; 5) & (hour &gt;= 7) & (hour &lt; 19)).astype(float)\n    cols = [np.ones_like(t), cool, heat, work]\n    for k in (1, 2, 3):\n        w = 2 * np.pi * k * hour / 24\n        cols += [np.sin(w), np.cos(w)]\n    return np.column_stack(cols)\na load model on temperature and calendar (trained Jan-Aug, tested\n  Sep-Dec, synthetic load A-284):\n  coefficients: base 22.55 MW, cooling 1.35 MW per degree, heating 0.36,\n    working hours 7.96 MW\n  test RMSE 2.75 MW (10.6 % of the mean); test bias +0.68 MW\n  a year 1.5 C hotter: peak 52.93 -&gt; 54.96 MW, energy 247.2 -&gt; 250.9 GWh\n  cooling comes out at 1.35 MW per degree although the data were\n  built with 0.9: the summer pumping rises with the heat and the\n  model gives it to cooling (confounding); a meter per component\n  or a pumping flag separates them\n  the model explains the shape, not the future: growth, new\n  loads and a changed climate are scenarios on top of it, and a\n  real model is fitted on several years of measured data\n\n\n\n\n\n\nشکل 17.5: بارِ منطقه بر حسبِ دمای هوا (هر هفتمین ساعتِ سالِ ساختگی، A-284)؛ خطِ‌چین‌ها آستانه‌های گرمایش و سرمایشِ مدل\n\n\n\n\nمثال 17.10 (یک‌وسه‌دهم به‌جای نه‌دهم) پرسش. ضریب‌های مدل، خطای آزمون و پیک و انرژیِ سالی 1.5 °C گرم‌تر را بنویسید. چرا ضریبِ سرمایش از 0.9یی که داده با آن ساخته شده بیشتر است؟\nپاسخ. خروجیِ بالا و شکل 17.5: پایه 22.55 MW، سرمایش 1.35 MW بر درجه، گرمایش 0.36، ساعتِ کاری 7.96 MW؛ خطای آزمون 2.75 MW (10.6 %) با سوگیریِ +0.68؛ سالِ گرم‌تر: پیک از 52.93 به 54.96 MW.\nتفسیر. پمپاژِ کشاورزی در ماه‌های گرم است و مدل آن را به سرمایش نسبت می‌دهد؛ این درهم‌آمیختگی (به انگلیسی confounding) است: اگر پمپ‌ها را از داده کنار بگذاریم، ضریب 0.89 می‌شود. پس سالِ گرم‌ترِ مدل کمی بیش از واقع بار می‌افزاید. راه: کنتورِ جدا برای جزءها، یا یک نشانهٔ «فصلِ پمپاژ» در مدل. درسِ کلی: ضریبِ مدل علت نیست، مگر جزءها جدا سنجیده شوند. وارسی: \\(1.35 \\times 1.5 = 2.0\\ \\text{MW}\\)، نزدیکِ افزایشِ پیکِ 2.03 MW.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار ویژگیِ مدلِ بار را بنویسید و بگویید چرا همه از پیش معلوم‌اند.\nدرهم‌آمیختگی چیست و در این مدل چگونه پیدا شد؟\nچرا مدلِ بار برای «رشد» کافی نیست؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-b",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-b",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.3 ب. شبکه و زمینهٔ اتصال",
    "text": "17.3 ب. شبکه و زمینهٔ اتصال\n\n17.3.1 نقطهٔ اتصال و سطحِ ولتاژ\nایده. نقطهٔ اتصال (فصلِ ۱) جایی است که مسئولیتِ نیروگاه و شبکه به هم می‌رسد و انرژی تحویل و اندازه‌گیری می‌شود. انتخابِ آن چند پرسش را با هم پاسخ می‌دهد: کدام سطحِ ولتاژ (این‌جا 132 kV برای 100 MW؛ ولتاژِ کمتر جریان و تلفِ بیشتر دارد، ولتاژِ بیشتر تجهیزاتِ گران‌تر)، کدام پست (نزدیک‌ترین پست با ظرفیت، فصلِ ۱۴)، کدام مسیر (خطِ 7.06 km، مثال 14.32)، و چه کسی خط را می‌سازد و نگه می‌دارد (بخش 17.6). شبکهٔ آموزشیِ این فصل (A-285):\nNETWORK = {                            # teaching values (A-285)\n    \"line_km\": 7.06,                   # chapter 14 least-cost route\n    \"r_ohm_km\": 0.12, \"x_ohm_km\": 0.40,\n    \"line_rating_mva\": 140.0,\n    \"v_kv\": 132.0,\n    \"s_sc_mva\": 1500.0,                # short-circuit power at the POC\n    \"upstream_mw\": 90.0,               # export the 132 kV network beyond\n                                       # the grid substation can take\n    \"trafo_mva\": 2 * 63.0,             # grid substation 132/33 kV\n}\nهمهٔ این عددها آموزشیاند؛ عددِ واقعی را فقط اپراتورِ شبکه می‌دهد و در فهرستِ درخواستِ داده می‌آیند (بخش 17.3.4).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار پرسشی را که انتخابِ نقطهٔ اتصال پاسخ می‌دهد بنویسید.\nچرا 100 MW به 132 kV وصل می‌شود نه 33 kV؟\nکدام عددهای شبکه را فقط اپراتور می‌تواند بدهد؟\n\n\n\n\n\n17.3.2 جریانِ خالص در گرهٔ شبکه\nایده. در باسِ 132 kVِ پستِ شبکه، توانِ نیروگاه با بارِ منطقه جمع می‌شود. جریانِ خالص (به انگلیسی net flow) به شبکهٔ بالادست:\n\\[\nP_\\text{up}(t) = P_\\text{plant}(t) - P_\\text{load}(t)\n\\tag{17.5}\\]\nمثبت یعنی توان بالا می‌رود، منفی یعنی منطقه از شبکهٔ بالادست می‌گیرد. اگر شبکهٔ بالادست فقط تا حدی (90 MW، آموزشی) جا داشته باشد، ساعت‌های بالای آن حد بُرش می‌خواهند. این یک وارسیِ کران‌دار است، نه مطالعهٔ شبکه.\nflow at the grid substation's 132 kV bus (Plant P export minus\n  the regional load; positive = flowing up into the network):\n  hours flowing up 4652; energy up 116.2 GWh\n  local use of the plant's energy 179.1 GWh of 295.3 GWh\n  largest upward flow 82.8 MW; upstream limit 90 MW (teaching)\n  hours above the limit 0; energy above it 0.00 GWh\n  if the network beyond could take less (teaching limits):\n    50 MW:  368 h above,  4.50 GWh to curtail\n    60 MW:  210 h above,  1.63 GWh to curtail\n    70 MW:   67 h above,  0.28 GWh to curtail\n    80 MW:    7 h above,  0.01 GWh to curtail\n  a bounded check, not a study: if the network beyond cannot take\n  the flow, the operator limits the plant (chapter 15 curtailment)\n\n\n\n\n\n\nشکل 17.6: منحنیِ تداومِ جریانِ خالص از پستِ شبکه به شبکهٔ بالادست (مثبت = رو به بالا)؛ خطِ‌چین حدِ آموزشیِ 90 MW\n\n\n\n\nمثال 17.11 (شصت درصد محلی، چهل درصد رو به بالا) پرسش. ساعت‌ها و انرژیِ رو به بالا، سهمِ مصرفِ محلی و ساعت‌های بالای حدهای مختلفِ شبکهٔ بالادست را بنویسید.\nپاسخ. خروجیِ بالا و شکل 17.6: 4,652 ساعت رو به بالا، 116.2 GWh؛ مصرفِ محلی 179.1 از 295.3 GWh (60.7 %، P17)؛ بیشترین 82.8 MW، زیرِ حدِ 90 MW؛ با حدِ 70 MW 67 ساعت و 0.28 GWh، با 50 MW 368 ساعت و 4.50 GWh بُرش.\nتفسیر. با حدِ آموزشی بُرشی نیست، اما حساسیت نشان می‌دهد این عدد مهم‌ترین پرسشِ شبکه است: اگر بالادست 50 MW جا داشته باشد، 1.5 % انرژی گم می‌شود. پس حدِ بالادست، نیروگاه‌های دیگرِ در صف و تقویت‌های برنامه‌ریزی‌شده سه سطرِ مهمِ درخواستِ داده‌اند (مثال 17.25). وارسی: \\(295.3 - 179.1 = 116.2\\ \\text{GWh}\\) (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ خالص را تعریف کنید و علامتش را توضیح دهید.\nچرا کمینهٔ بارِ منطقه بیشترین جریانِ رو به بالا را می‌سازد؟\nسه دادهٔ شبکه را که این حساب به آن‌ها حساس است بنویسید.\n\n\n\n\n\n17.3.3 وارسی‌های کران‌دار: حرارتی، ولتاژ، قدرتِ اتصالِ کوتاه\nایده. پیش از درخواستِ اتصال، چند وارسیِ کران‌دار نشان می‌دهد آیا پیشنهاد معقول است:\n\nحرارتی: توانِ ظاهریِ بیشینه زیرِ ردهٔ خط و ترانسفورماتور.\nافزایشِ ولتاژ: در خطِ کوتاه \\(\\Delta V / V \\approx (R\\,P + X\\,Q) / V^2\\) (فصلِ ۷).\nنسبتِ اتصالِ کوتاه: قدرتِ اتصالِ کوتاهِ شبکه در نقطهٔ اتصال تقسیم بر توانِ نیروگاه؛ گرهِ «قوی» برای اینورترها آسان‌تر است (فصلِ ۷).\n\ndef net_flow(load_mw, gen_mw):\n    \"\"\"Flow from the node to the higher grid (positive = export up).\"\"\"\n    return np.asarray(gen_mw, float) - np.asarray(load_mw, float)\n\n\ndef voltage_rise(p_mw, q_mvar, r_ohm: float, x_ohm: float, v_kv: float):\n    \"\"\"Approximate voltage rise at the sending end of a line in per cent:\n    dV/V = (R P + X Q) / V^2 (Q &gt; 0 exported, inductive line).\"\"\"\n    return 100.0 * (r_ohm * np.asarray(p_mw) + x_ohm * np.asarray(q_mvar)) / v_kv ** 2\n\n\ndef thermal_ok(s_mva, rating_mva: float) -&gt; bool:\n    return bool(np.max(np.abs(np.asarray(s_mva, float))) &lt;= rating_mva)\n\n\ndef short_circuit_ratio(s_sc_mva: float, p_mw: float) -&gt; float:\n    \"\"\"Short-circuit power at the POC over the plant's rated power.\"\"\"\n    return s_sc_mva / p_mw\nexport line 7.06 km at 132 kV: R 0.847, X 2.824 ohm (teaching)\n  voltage rise at the plant end, dV/V = (R P + X Q) / V^2:\n  P MW    Q Mvar   rise %\n   100      0.0     0.49\n   100     32.9     1.02\n   100    -32.9    -0.05\n    50      0.0     0.24\n  this short 132 kV line moves the voltage by about half a per\n  cent at unity power factor and one per cent with reactive\n  export; reactive power moves it more than active (X &gt; R);\n  the grid code's voltage window and the operator's studies\n  decide the reactive mode (chapters 25 and 28)\nthermal and system-strength screening (teaching values):\n  export at the limit, pf 0.95: 105.3 MVA; line rating 140 MVA: ok\n  short-circuit power at the POC 1500 MVA; ratio to 100 MW: 15.0\n  with the 110 MW installed: 13.6\n  a high ratio means a 'strong' node where inverters behave\n  well; a low one needs studies of control stability; the\n  operator gives the short-circuit power for normal and\n  outage cases (data request)\n\nمثال 17.12 (نیم درصد، صد و پنج مگاولت‌آمپر، پانزده) پرسش. افزایشِ ولتاژ را برای چهار حالت، حاشیهٔ حرارتیِ خط و نسبتِ اتصالِ کوتاه را بنویسید.\nپاسخ. خروجی‌های بالا: 0.49 % با 100 MW (E06)، 1.02 % با صدورِ 32.9 Mvar (P09)، −0.05 % با جذبِ همان، 0.24 % با 50 MW؛ 105.3 MVA در برابرِ ردهٔ 140 MVA؛ نسبتِ 15.0 (13.6 با 110 MW).\nتفسیر. هر سه وارسی با عددهای آموزشی می‌گذرند. اما «گذشتن» یعنی ارزشِ پرسیدن دارد، نه «تأیید شد»: اپراتور با مدلِ کاملِ شبکه، حالت‌های قطعی، نیروگاه‌های دیگر و معیارهای کدِ شبکه مطالعه می‌کند (فصلِ ۲۸). توانِ واکنشی ولتاژ را بیش از توانِ حقیقی جابه‌جا می‌کند (\\(X &gt; R\\))، پس حالتِ توانِ واکنشی بخشی از الزامِ ولتاژ است (REQ-003، REQ-004). وارسی: \\(0.847 \\times 100 / 132^2 = 0.486\\ \\%\\).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nوارسی‌های این بخش غربالاند. مطالعهٔ اتصال (پخشِ بار، اتصالِ کوتاه، پایداری، کیفیتِ توان) را اپراتورِ شبکه یا مهندسانِ واجدِ شرایط با دادهٔ رسمی انجام می‌دهند (فصل‌های ۲۷ و ۲۸).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه وارسیِ کران‌دار و دادهٔ هر کدام را بنویسید.\nچرا «گذشتن از غربال» تأیید نیست؟\nچرا توانِ واکنشی ولتاژ را بیشتر جابه‌جا می‌کند؟\n\n\n\n\n\n17.3.4 درخواستِ داده از اپراتورِ شبکه\nایده. بیشترِ عددهای این بخش آموزشی بودند. درخواستِ داده آن‌ها را به عددِ واقعی تبدیل می‌کند. هر سطرِ درخواست می‌گوید چه، چرا (کدام الزام یا مجهول) و از چه کسی؛ پاسخ‌ها با تاریخ ثبت می‌شوند. فهرستِ کامل در آزمایشگاه (مثال 17.25) ساخته می‌شود. چند قاعده:\n\nدقیق بخواهید: «بارِ پست، ربع‌ساعتی، سه سالِ اخیر، با برچسبِ زمانِ پایانِ بازه» بهتر از «اطلاعاتِ بار».\nحالت‌ها را بخواهید: حالتِ عادی و حالت‌های قطعی، بیشینه و کمینهٔ اتصالِ کوتاه.\nآینده را بخواهید: نیروگاه‌های در صف، بارهای برنامه‌ریزی‌شده، تقویت‌ها و تاریخشان.\nمحرمانگی را بپذیرید: برخی دادهٔ شبکه محرمانه است؛ قراردادِ عدمِ افشا و مدلِ معادل، جانشینِ رایج است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه بخشِ هر سطرِ درخواست را بنویسید.\nچرا حالت‌های قطعی هم خواسته می‌شوند؟\nوقتی داده محرمانه است، چه جانشینی هست؟\n\n\n\n\n\n17.3.5 نقش‌ها و قیدهای سامانه\nایده. در اتصال چند نقش هست که گاهی یک سازمان‌اند و گاهی نه (فصلِ ۱): مالکِ شبکه (دارایی‌ها)، اپراتورِ شبکه (بهره‌برداری، دیسپچ، مطالعه)، خریدار (قراردادِ خرید)، تنظیم‌گر (قواعد و تعرفه‌ها). قیدهای سامانه که از آن‌ها می‌آیند: ظرفیتِ شبکه (بخش 17.3.2)، ذخیره و تعادل (پیش‌بینی، فصلِ ۱۵)، ولتاژ و توانِ واکنشی، پایداری و حفاظت. نقش‌ها در ماتریسِ مسئولیت (بخش 17.6.2) و قیدها در دفترِ الزامات (بخش 17.4) ثبت می‌شوند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار نقش در اتصال را با کارِ هر کدام بنویسید.\nپنج قیدِ سامانه را نام ببرید.\nاگر مالک و اپراتورِ شبکه یکی باشند، چه پرسشی دربارهٔ تعارضِ منافع پیش می‌آید (فصلِ ۱)؟\n\n\n\n\n\n17.3.6 بار در مگاولت‌آمپر: ترانسفورماتورهای پستِ شبکه\nایده. در مثال 17.4 پیک با مگاوات و ضریبِ توانِ یک با 63 MVA مقایسه شد. اما تجهیزات جریان را می‌برند و جریان با توانِ ظاهری می‌رود. بارِ منطقه با ضریبِ توانِ 0.92 پس‌فاز (A-284):\n\\[\nS = \\frac{P}{\\text{pf}}, \\qquad Q = \\sqrt{S^2 - P^2}\n\\tag{17.6}\\]\nthe regional load in MVA (power factor 0.92, A-284):\n  peak 51.83 MW = 56.34 MVA; reactive 22.08 Mvar\n  two transformers (126 MVA): loading 44.7 %\n  one out (63 MVA): loading 89.4 %\n  growth that reaches 63 MVA with one out: about 1.12 % a year over ten years\n  checking in MW at unity power factor (section A) was too kind:\n  equipment carries current, which follows MVA\n\nمثال 17.13 (نود درصد با یک ترانسفورماتور) پرسش. پیک را به مگاولت‌آمپر ببرید، بارگذاریِ دو و یک ترانسفورماتور را حساب کنید و رشدی را که شرطِ «یکی کمتر» را در ده سال می‌شکند بنویسید.\nپاسخ. خروجیِ بالا: 56.34 MVA و 22.08 Mvar؛ با دو ترانسفورماتور 44.7 %، با یکی 89.4 %؛ رشدِ حدودِ 1.12 % در سال کافی است.\nتفسیر. با مگاولت‌آمپر، حاشیهٔ پست با یک ترانسفورماتور حدودِ سه‌پنجمِ برآوردِ مگاواتی است (6.7 MVA در برابرِ 11.2 MW). درس: وارسی‌های کران‌دار در یکای درست انجام می‌شوند؛ و ضریبِ توانِ بار از اپراتور خواسته می‌شود (مثال 17.25، سطرِ ۱). اگر نیروگاه توانِ واکنشی بدهد، بخشی از این بار را می‌گیرد؛ این یک خدمت است با قیمت و قاعدهٔ خودش (فصلِ ۲۸). وارسی: \\(51.83 / 0.92 = 56.34\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تجهیزات با مگاولت‌آمپر سنجیده می‌شوند؟\nتوانِ واکنشیِ 56.34 MVA با 51.83 MW چیست؟\nنیروگاه چگونه می‌تواند بارِ ترانسفورماتورهای پست را کم کند؟\n\n\n\n\n\n17.3.7 ظرفیتِ پذیرشِ گره\nایده. ظرفیتِ پذیرش (به انگلیسی hosting capacity) بزرگ‌ترین نیروگاهی است که گره بی شکستنِ قیدها می‌پذیرد. سه قیدِ آموزشی (A-285): حدِ شبکهٔ بالادست (90 MW)، افزایشِ ولتاژِ کمتر از 1.1 % روی خطِ 7.06 km و ردهٔ خط (140 MVA). نیروگاه با همان شکلِ ساعتیِ نیروگاهِ P بزرگ و کوچک می‌شود.\nhosting capacity of the grid node for a plant shaped like Plant P\n  (export limit in MW, teaching constraints A-285):\n  upstream  up to  105 MW\n  voltage   up to  225 MW\n  thermal   up to  140 MW\n  the binding constraint: upstream; Plant P's 100 MW is\n  within all three; hosting depends on the local load's minimum,\n  which is why the measured load is the first item of the request\n\nمثال 17.14 (صد و پنج مگاوات، به سببِ بالادست) پرسش. ظرفیتِ پذیرش را با هر قید بنویسید و قیدِ تعیین‌کننده را نام ببرید.\nپاسخ. خروجیِ بالا: بالادست تا 105 MW، ولتاژ تا 225، حرارتی تا 140 MW؛ تعیین‌کننده: بالادست.\nتفسیر. گره برای خودِ نیروگاهِ P جا دارد اما نه بیشتر: هر نیروگاهِ دیگری در صفِ همین پست (مثال 17.25، سطرِ ۷) ظرفیت را میانِ دو پروژه تقسیم می‌کند. قیدِ بالادست به کمینهٔ بارِ محلی بسته است: با رشدِ بار ظرفیتِ پذیرش بالا می‌رود (مثال 17.4). این غربال است؛ ظرفیتِ رسمی را اپراتور با مطالعه می‌دهد. وارسی: ولتاژ: \\(0.847 \\times 225 / 132^2 = 1.09\\ \\%\\)، زیرِ 1.1 % (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nظرفیتِ پذیرش را تعریف کنید.\nچرا قیدِ بالادست به کمینهٔ بار بسته است؟\nنیروگاهِ دیگری در صف چه اثری دارد؟\n\n\n\n\n\n17.3.8 امنیتِ انرژیِ محلی\nایده. هدف‌های امنیتِ انرژی (فصلِ ۱) برای منطقه با چند سنجه بیان می‌شوند: سهمِ انرژیِ منطقه که نیروگاه هم‌زمان می‌دهد، ساعت‌هایی که نیروگاه به‌تنهایی کلِ منطقه را می‌پوشاند، و طولانی‌ترین دورهٔ بی‌پوشش.\nlocal energy-security indicators for the regional load:\n  share of the regional energy met by Plant P in the same hour 73.0 %\n  hours in which the plant alone covers the region 4652 of 8760\n  longest run of hours not covered 63 h\n  these say how much the region could lean on the plant; they do\n  not make the plant a backup: without the grid it cannot run\n  (grid-following units, section A of chapter 18)\n\nمثال 17.15 (هفتاد و سه درصد، اما نه پشتیبان) پرسش. سه سنجهٔ امنیتِ انرژی را بنویسید و بگویید چرا نیروگاه پشتیبانِ منطقه نیست.\nپاسخ. خروجیِ بالا: 73.0 % انرژیِ منطقه هم‌زمان؛ 4,652 ساعت پوششِ کامل؛ طولانی‌ترین دورهٔ بی‌پوشش 63 ساعت.\nتفسیر. منطقه می‌تواند به انرژیِ نیروگاه تکیه کند، اما نه به وجودِ آن در قطعیِ شبکه: واحدهای پیروِ شبکه بی شبکه کار نمی‌کنند (فصلِ ۱۸)، و جزیره‌سازیِ منطقه طراحی و اجازهٔ اپراتور می‌خواهد (بخش 17.2.7). سنجه‌ها برای گفت‌وگو با مقام‌های محلی مفیدند، به شرطِ گفتنِ همین حد. وارسی: \\(179.1 / 245.2 = 0.730\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه سنجهٔ امنیتِ انرژیِ محلی را تعریف کنید.\nچرا پوششِ زیاد نیروگاه را پشتیبان نمی‌کند؟\nبرای اینکه نیروگاه پشتیبانِ بخشی از منطقه شود، چه لازم است؟\n\n\n\n\n\n17.3.9 حدِ صادراتِ ثابت یا پویا\nایده. اگر شبکهٔ بالادست جای کمی داشته باشد، اپراتور می‌تواند حدِ صادرات را ثابت بگذارد (برای بدترین ساعت: کمترین بارِ محلی) یا پویا (هر ساعت: حدِ بالادست به‌اضافهٔ بارِ همان ساعت). حدِ آموزشیِ بالادست این‌جا 50 MW است (A-285).\nstatic against dynamic export limit (upstream 50 MW, teaching):\n  static limit (50 MW + lowest load 16.4 MW) = 66.4 MW: 12.32 GWh curtailed\n  dynamic limit (50 MW + the hour's load): 4.50 GWh curtailed\n  following the load needs measured flows, a fast plant controller\n  and the operator's agreement (chapters 20 and 28); the static\n  limit is simpler and costs the difference every year\n\nمثال 17.16 (دوازده یا چهار و نیم گیگاوات‌ساعت) پرسش. بُرشِ سالانه را با حدِ ثابت و پویا مقایسه کنید و بگویید حدِ پویا چه می‌خواهد.\nپاسخ. خروجیِ بالا: ثابت 66.4 MW و 12.32 GWh بُرش؛ پویا 4.50 GWh، همان عددِ مثال 17.11 برای حدِ 50 MW.\nتفسیر. حدِ پویا 7.8 GWh در سال نجات می‌دهد، یعنی 2.6 % انرژی؛ بهایش اندازه‌گیریِ جریان در پستِ شبکه، کنترل‌گرِ سریعِ نیروگاه (فصلِ ۲۰) و موافقتِ اپراتور است. این یک الزامِ رابط است: داده از سمتِ شبکه، فرمان در سمتِ نیروگاه (بخش 17.6.5). وارسی: \\(12.32 - 4.50 = 7.82\\ \\text{GWh}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nحدِ ثابت و پویا را تعریف کنید.\nچرا حدِ ثابت باید کمترین بارِ محلی را فرض کند؟\nسه چیزی را که حدِ پویا لازم دارد بنویسید.\n\n\n\n\n\n17.3.10 محرمانگی و ردهٔ داده در تبادل با اپراتور\nایده. دادهٔ شبکه (مدلِ شبکه، قدرتِ اتصالِ کوتاه، تنظیم‌های حفاظت، نیروگاه‌های در صف) اغلب محرمانه است و دادهٔ نیروگاه (منحنیِ قابلیت، مدلِ کنترل‌گر) برای سازنده مالکیتِ فکری دارد. تبادلِ امن یک الزامِ رابط است، نه یک جزئیاتِ اداری: (۱) ردهٔ هر داده (عمومی، داخلی، محرمانه)؛ (۲) قراردادِ عدمِ افشا پیش از تبادل؛ (۳) مدلِ معادل به‌جای مدلِ کاملِ شبکه وقتی ممکن است؛ (۴) کانالِ امن و فهرستِ دسترسی؛ (۵) نگهداری و حذف پس از پایانِ کار. این‌ها اصولِ دفاعیِ مدیریتِ داده‌اند (فصلِ ۳۶)؛ این کتاب جزئیاتِ فنیِ حمله یا دفاعِ تاکتیکی نمی‌دهد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه دادهٔ شبکه و دو دادهٔ نیروگاه را که محرمانه‌اند نام ببرید.\nپنج جزءِ تبادلِ امن را بنویسید.\nچرا مدلِ معادل جانشینِ رایجِ مدلِ کاملِ شبکه است؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-c",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-c",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.4 پ. مهندسیِ الزامات",
    "text": "17.4 پ. مهندسیِ الزامات\n\n17.4.1 از ذی‌نفع تا نیاز\nایده. الزام از نیازِ یک ذی‌نفع شروع می‌شود (فصلِ ۱): مالک بازده می‌خواهد، وام‌دهنده اطمینان، اپراتورِ شبکه رفتارِ پیش‌بینی‌پذیر، خریدار تحویل، مرجعِ مجوز رعایتِ محیطِ‌زیست، بهره‌بردار نگهداریِ آسان، و همسایه‌ها آرامش. مصاحبهٔ ذی‌نفع این نیازها را بیرون می‌کشد؛ چند قاعده:\n\nپرسشِ باز، سپس بسته: «سالِ بدِ این نیروگاه برای شما چیست؟» پیش از «حدِ صدا چند است؟».\nدلیل را بپرسید: پشتِ «باتری می‌خواهیم» شاید «جریمهٔ انحراف» باشد (فصلِ ۱۵) و راهِ ارزان‌تری هم باشد.\nسند را بخواهید: قرارداد، کدِ شبکه، مجوز؛ نیازِ بی‌سند «فرض» است.\nثبت کنید: چه کسی، کی، چه گفت؛ همان روز در دفتر.\n\n\nمثال 17.17 (سه جمله از سه ذی‌نفع) پرسش. این سه جمله را به نیاز و ذی‌نفع تبدیل کنید: (۱) «نمی‌خواهیم شبکه هر بعدازظهرِ بهار نیروگاه را محدود کند» (مالک)؛ (۲) «ولتاژ در پستِ ما نباید از حد بیرون برود» (اپراتور)؛ (۳) «نیروگاه باید آسان نگه داشته شود» (بهره‌بردار).\nپاسخ. (۱) نیاز: ظرفیتِ صادراتِ کافی و دانستنِ حدِ بالادست؛ به درخواستِ داده و REQ-001 می‌رود. (۲) نیاز: کنترلِ ولتاژ و توانِ واکنشی؛ REQ-003 و REQ-004. (۳) نیازِ مبهم؛ REQ-010 که هنوز سنجه ندارد.\nتفسیر. جملهٔ ذی‌نفع الزام نیست؛ مادهٔ خامِ الزام است. سومی نشان می‌دهد چرا گامِ بعد (بخش 17.4.2) لازم است. وارسی: هر نیاز به یک ذی‌نفع و یک سند یا مجهول وصل شد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت ذی‌نفعِ نیروگاه و نیازِ اصلیِ هر کدام را بنویسید.\nچرا دلیلِ پشتِ خواسته را می‌پرسیم؟\nنیازِ بی‌سند چه وضعیتی دارد؟\n\n\n\n\n\n17.4.2 الزامِ سنجش‌پذیر\nایده. الزامِ خوب یک چیز می‌خواهد، سنجش‌پذیر است (کمیت، عدد، یکا، شرایط)، شدنی است، بی‌ابهام است و منبع دارد. عددِ آن یا در خودِ الزام است یا در سندی که نامش آمده است (کدِ شبکه، قرارداد، مجوز). سه نمونه:\n\n\n\nجدول 17.2: الزامِ ضعیف و الزامِ سنجش‌پذیر\n\n\n\n\n\n\n\n\n\nضعیف\nخوب\n\n\n\n\nنیروگاه باید قابل‌اعتماد باشد.\nدسترس‌پذیریِ انرژی‌محورِ بادی دست‌کم 97 % در هر سالِ قرارداد، با تعریفِ قرارداد.\n\n\nولتاژ باید خوب باشد.\nولتاژِ نقطهٔ اتصال در پنجرهٔ اپراتور؛ افزایشِ ولتاژ با 100 MW کمتر از 1.1 %.\n\n\nنیروگاه باید پیش‌بینی بدهد.\nپیش‌بینیِ ساعتیِ روزِ بعد تا ساعتِ ۱۲، با مهارتِ مثبت نسبت به ماندگاری.\n\n\n\n\n\n\n\nمثال 17.18 («آسان نگه داشته شود» به عدد) پرسش. REQ-010 («نیروگاه آسان نگه داشته شود») را به یک یا دو الزامِ سنجش‌پذیر تبدیل کنید.\nپاسخ. معیار: «میانگینِ زمانِ تعمیرِ اینورتر کمتر از 24 ساعت با قطعهٔ یدکیِ انبارشده»؛ «هر قطعهٔ بیش از 500 kg با جرثقیلِ ساختگاه یا دسترسیِ جاده‌ایِ ثبت‌شده قابلِ تعویض» (عددها آموزشی؛ فصل‌های ۵۱ و ۲۹).\nتفسیر. حالا هر دو را می‌شود آزمود و به قرارداد برد. عدد باید از کسی بیاید که هزینه‌اش را می‌پردازد (مالک) و کسی که اجرایش می‌کند (پیمانکارِ نگهداری) بپذیرد؛ این همان گامِ اولویت‌بندی است (بخش 17.4.3). وارسی: هر دو جمله یک کمیت، یک عدد و یک شرط دارند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج ویژگیِ الزامِ خوب را بنویسید.\n«ولتاژ باید خوب باشد» را سنجش‌پذیر کنید.\nعددِ یک الزام کجا می‌تواند باشد اگر در خودِ جمله نیست؟\n\n\n\n\n\n17.4.3 اولویت و تعارض\nایده. همهٔ الزامات هم‌وزن نیستند. یک روشِ ساده: باید (بی آن پروژه شکست می‌خورد یا قانون شکسته می‌شود)، بهتر است (ارزشِ زیاد، اما جانشین دارد)، می‌تواند (اگر ارزان بود). الزامات گاهی تعارض دارند: بلوکِ خورشیدیِ بزرگ‌تر انرژی می‌افزاید و بُرش هم (مثال 15.22)؛ چیدمانِ یالی انرژی می‌افزاید و خطرِ پرنده هم (مثال 16.44). تعارض با ماتریسِ تصمیم (فصلِ ۵) یا با ارزشِ پولی (فصلِ ۱۶) حل می‌شود، و تصمیم ثبت می‌شود.\n\nمثال 17.19 (نه «باید»، دو «بهتر است»، یک «می‌تواند») پرسش. شمارِ اولویت‌های دفترِ آزمایشگاه را بنویسید و یک تعارض در آن پیدا کنید.\nپاسخ. خروجیِ مثال 17.26: باید ۹، بهتر است ۲، می‌تواند ۱. تعارض: REQ-011 (آبِ شست‌وشو در حدِ مجوز) و REQ-002 (بیانیهٔ P50 با گرد و غبارِ سیاستِ آستانه)؛ اگر مجوزِ آب کمتر از سیاستِ شست‌وشو باشد، انرژی کم می‌شود (بخش 15.7).\nتفسیر. تعارض پنهان خطرناک است: هر دو الزام جدا درست به نظر می‌رسند. پیوندِ الزامات به تصمیم‌ها و فرض‌ها (بخش 17.4.6) تعارض را آشکار می‌کند. وارسی: \\(9 + 2 + 1 = 12\\) الزام (درست).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه سطحِ اولویت را تعریف کنید.\nدو تعارض از فصل‌های پیشین بنویسید.\nتعارض با چه ابزارهایی حل می‌شود؟\n\n\n\n\n\n17.4.4 وضعیت: تأییدشده، فرضی، باز\nایده. هر الزام یک وضعیت دارد: تأییدشده (سندِ رسمی یا اندازه‌گیری پشتش است)، فرضی (بهترین برآورد با منبع، تا وقتی تأیید شود)، باز (نمی‌دانیم؛ مالک و تاریخِ بستن دارد). این همان زبانِ دفترِ فرض‌ها و مجهول‌هاست (فصلِ ۲). خطرِ رایج: فرضی که کسی یادش رفته فرض است.\n\nمثال 17.20 (هفت باز از دوازده) پرسش. وضعیتِ الزاماتِ آزمایشگاه را بشمارید و بگویید پیش از ثابت کردنِ مبنا چه باید شود.\nپاسخ. خروجیِ مثال 17.26: تأییدشده ۱، فرضی ۴، باز ۷.\nتفسیر. با هفت بازِ «باید»، مبنا را نمی‌شود ثابت کرد؛ می‌شود ثابت کرد «با این بازها، با این مالکان، تا این تاریخ‌ها». بیشترِ بازها با پاسخِ اپراتور بسته می‌شوند (مثال 17.25): درخواستِ داده و دفترِ الزامات دو روی یک سکه‌اند. وارسی: \\(1 + 4 + 7 = 12\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه وضعیت را تعریف کنید.\nخطرِ «فرضِ فراموش‌شده» چیست؟\nمبنای دارای الزاماتِ باز چگونه ثابت می‌شود؟\n\n\n\n\n\n17.4.5 معیارِ پذیرش و روشِ راستی‌آزمایی\nایده. هر الزام باید بگوید چگونه ثابت می‌شود برآورده شده است: بازرسی (دیدن، اندازه گرفتنِ ساده)، تحلیل (محاسبه و مدل)، نمایش (کار کردن در شرایطِ معمول)، آزمون (اندازه‌گیری در شرایطِ کنترل‌شده). معیارِ پذیرش عدد و شرطِ گذر است. این‌ها در مرحلهٔ راه‌اندازی (فصل‌های ۴۹ و ۵۰) اجرا می‌شوند؛ اما حالا نوشته می‌شوند تا طراحی آن‌ها را بداند.\n\n\n\nجدول 17.3: روشِ راستی‌آزمایی و معیارِ پذیرش برای چهار الزام\n\n\n\n\n\n\n\n\n\n\nالزام\nروش\nمعیارِ پذیرش (نمونه)\n\n\n\n\nREQ-001 صادرات\nآزمون و داده\nمیانگینِ ربع‌ساعتیِ کنتور زیرِ 100 MW در آزمونِ حد\n\n\nREQ-003 توانِ واکنشی\nآزمون\nضریبِ توانِ 0.95 پیش‌فاز و پس‌فاز در توانِ کامل، طبقِ کدِ شبکه\n\n\nREQ-006 بارِ حیاتی\nنمایش\n200 kW برای 24 ساعت در قطعیِ شبیه‌سازی‌شده\n\n\nREQ-009 پیش‌بینی\nتحلیل\nمهارتِ مثبت نسبت به ماندگاری روی سه ماه داده\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار روشِ راستی‌آزمایی را با یک مثال برای هر کدام بنویسید.\nچرا معیارِ پذیرش حالا نوشته می‌شود؟\nبرای REQ-012 (صدا) روش و معیار بنویسید.\n\n\n\n\n\n17.4.6 ردیابی\nایده. ردیابی (فصلِ ۵) یعنی هر الزام به منبعش (ذی‌نفع، سند)، به تصمیم‌ها و فرض‌هایی که بر آن تکیه دارند، به طراحی که برآوردش می‌کند و به آزمونی که ثابتش می‌کند وصل باشد. ماتریسِ ردیابی پرسش‌هایی مانندِ «اگر D-019 عوض شود، کدام الزامات و آزمون‌ها اثر می‌گیرند؟» را پاسخ می‌دهد.\n\nمثال 17.21 (چهار الزامِ بی‌پیوند) پرسش. الزاماتی را که به هیچ تصمیم، فرض یا مجهولی وصل نیستند پیدا کنید و برای هر کدام پیوندِ درست را پیشنهاد کنید.\nپاسخ. خروجیِ مثال 17.26: REQ-005، REQ-007، REQ-008، REQ-010. پیشنهاد: REQ-005 به مجهولِ تازهٔ «منحنیِ عبور از خطا در کدِ شبکه»؛ REQ-007 به قراردادِ دیسپچ؛ REQ-008 به قراردادِ خرید و بخش 17.6.3؛ REQ-010 پس از سنجه‌دار شدن به قراردادِ نگهداری.\nتفسیر. الزامِ بی‌پیوند یتیم است: کسی نمی‌داند چرا آمده و اگر حذف شود چه می‌شود. پیش از ثابت کردنِ مبنا، هیچ الزامی یتیم نمی‌ماند. وارسی: چهار یتیم از دوازده.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nردیابی چه چیزهایی را به هم وصل می‌کند؟\n«الزامِ یتیم» چیست و چرا خطرناک است؟\nاگر D-019 عوض شود، کدام الزامِ آزمایشگاه اثر می‌گیرد؟\n\n\n\n\n\n17.4.7 کنترلِ تغییر\nایده. پس از ثابت شدنِ مبنا، هر تغییر از یک مسیرِ ثبت‌شده می‌گذرد: درخواست (چه، چرا، چه کسی)، سنجشِ اثر (هزینه، زمان، انرژی، ریسک، الزاماتِ دیگر از راهِ ردیابی)، تصمیم (چه کسی می‌تواند بپذیرد)، اجرا و ثبت (نسخهٔ تازهٔ سندها). این همان نسخه‌گذاریِ مدلِ فصلِ ۱۵ است، برای الزامات.\n\nمثال 17.22 (حدِ صادرات از صد به نود) پرسش. اپراتور پس از ثابت شدنِ مبنا می‌گوید حدِ صادرات 90 MW است. مسیرِ تغییر را با اثرهایش بنویسید.\nپاسخ. معیار: درخواست: REQ-001 از 100 به 90 MW، منبع: نامهٔ اپراتور. اثر: بُرشِ 1,757 MWh در سال (بخش 15.4.7، P45ِ فصلِ ۱۵)، درآمد، شاید اندازهٔ باتری؛ الزاماتِ وابسته: REQ-002 (بیانیهٔ تازه، مدلِ نسخهٔ تازه). تصمیم: مالک، با وام‌دهنده. ثبت: نسخهٔ تازهٔ دفترِ الزامات و مدل.\nتفسیر. بی کنترلِ تغییر، یک نامه می‌تواند بیانیهٔ تولید را بی‌صدا نادرست کند. با آن، اثر پیش از پذیرش دیده و قیمت‌گذاری می‌شود. وارسی: ردیابی از REQ-001 به D-019 و REQ-002 اثر را پیدا کرد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار گامِ کنترلِ تغییر را بنویسید.\nچرا سنجشِ اثر به ردیابی نیاز دارد؟\nچه کسی تغییرِ REQ-001 را می‌پذیرد؟\n\n\n\n\n\n17.4.8 ماتریسِ راستی‌آزمایی بر حسبِ مرحله\nایده. هر الزام در یک مرحله نخستین بار اثبات می‌شود: طراحی (تحلیل)، خرید (آزمونِ نوعی)، ساخت (بازرسی)، راه‌اندازی (آزمون و نمایش) یا بهره‌برداری (داده). ماتریسِ راستی‌آزمایی این را برای همهٔ الزامات می‌نویسد تا طراحی راهِ شاهد را باز بگذارد: نقطهٔ آزمون، ثبتِ داده، دسترسی.\nverification matrix: the phase where each requirement is first\n  proven and how:\n  REQ-001  must    design         test at commissioning\n  REQ-002  must    design         analysis, then first-year comparison\n  REQ-003  must    procurement    type test, then site test\n  REQ-004  must    design         study, then site measurement\n  REQ-005  must    procurement    type test and plant study\n  REQ-006  should  commissioning  demonstration\n  REQ-007  must    commissioning  test\n  REQ-008  must    construction   inspection and test\n  REQ-009  should  operation      analysis of three months\n  REQ-010  could   operation      analysis of repair records\n  REQ-011  must    operation      inspection of meter readings\n  REQ-012  must    commissioning  test at the receptor\n  by phase: design 3, procurement 2, commissioning 3, construction 1,\n    operation 3\n  half are proven only at commissioning or later: the design\n  must keep the evidence route open (test points, data, access)\n\nمثال 17.23 (نیمی پس از ساخت) پرسش. الزامات را بر حسبِ مرحلهٔ نخستین اثبات بشمارید و بگویید طراحی برای الزاماتِ دیرهنگام چه باید فراهم کند.\nپاسخ. خروجیِ بالا: طراحی ۳، خرید ۲، ساخت ۱، راه‌اندازی ۳، بهره‌برداری ۳؛ شش الزام فقط در راه‌اندازی یا پس از آن اثبات می‌شوند.\nتفسیر. برای REQ-012 (صدا در گیرنده) جای اندازه‌گیری و دسترسی به اردوگاه باید از حالا در قرارداد باشد؛ برای REQ-009 (پیش‌بینی) ثبتِ دادهٔ تولید با برچسبِ زمانِ درست (فصلِ ۱۵)؛ برای REQ-006 یک کلیدِ آزمون برای شبیه‌سازیِ قطعی. الزامی که راهِ شاهد ندارد، در پایانِ پروژه «قابل‌اثبات نیست» و به مذاکره می‌رود. وارسی: \\(3 + 2 + 1 + 3 + 3 = 12\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج مرحلهٔ اثبات را با روشِ رایجِ هر کدام بنویسید.\n«راهِ شاهد» یعنی چه؟\nبرای REQ-007 طراحی چه باید فراهم کند؟\n\n\n\n\n\n17.4.9 گونه‌های الزام و رکوردِ آن\nایده. الزامات چند گونه‌اند و هر گونه روشِ راستی‌آزماییِ رایجِ خودش را دارد:\n\n\n\nجدول 17.4: گونه‌های الزام، نمونه از دفترِ آزمایشگاه و روشِ رایجِ راستی‌آزمایی\n\n\n\n\n\n\n\n\n\n\n\nگونه\nچه می‌گوید\nنمونه از دفتر\nراستی‌آزماییِ رایج\n\n\n\n\nکارکردی\nچه کاری انجام شود\nREQ-007 پیروی از فرمانِ کاهش\nآزمون\n\n\nکارایی\nچقدر خوب\nREQ-002 انرژیِ P50\nتحلیل، سپس داده\n\n\nرابط\nبا چه چیزی، در چه مرزی\nREQ-008 اندازه‌گیریِ دوسویه\nبازرسی و آزمون\n\n\nقید\nچه چیزی مجاز نیست\nREQ-011 آب در حدِ مجوز\nبازرسیِ دوره‌ای\n\n\nکیفیت و نگهداری\nچقدر آسان و پایدار\nREQ-010 پس از سنجه‌دار شدن\nتحلیلِ سوابق\n\n\n\n\n\n\nهر رکورد در کتابخانهٔ همراه همین ستون‌ها را دارد؛ وارسیِ «سنجه عدد دارد؟» یک ابزارِ خام است که فقط پرسش می‌سازد (مثال 17.26):\n@dataclass\nclass Requirement:\n    rid: str\n    text: str\n    measure: str                      # how it is verified\n    source: str                       # stakeholder or document\n    status: str = \"assumed\"           # verified | assumed | open\n    priority: str = \"must\"            # must | should | could\n    links: list = field(default_factory=list)\n\n    def is_measurable(self) -&gt; bool:\n        \"\"\"A requirement is measurable when its measure names a quantity\n        with a number (a crude check used in the lab).\"\"\"\n        return any(ch.isdigit() for ch in self.measure)\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج گونهٔ الزام را با یک مثال برای هر کدام بنویسید.\nچرا الزامِ «قید» با بازرسیِ دوره‌ای راستی‌آزمایی می‌شود؟\nیک ستونِ دیگر که به رکورد می‌افزایید و دلیلش را بنویسید.\n\n\n\n\n\n17.4.10 الزامِ ضدجزیره\nایده. نیروگاهِ پیروِ شبکه نباید پس از قطعِ شبکه ناخواسته بخشی از آن را برق‌دار نگه دارد: کارکنانِ شبکه که خط را بی‌برق فرض می‌کنند در خطر می‌افتند و وصلِ دوبارهٔ ناهم‌زمان تجهیزات را آسیب می‌زند. پس کدِ شبکه معمولاً تشخیصِ جزیره و جدا شدن را می‌خواهد (فصل‌های ۹ و ۲۷). این با الزامِ تاب‌آوری (بخش 17.2.7) تعارض ظاهری دارد: تاب‌آوری یعنی کارِ برنامه‌ریزی‌شدهٔ بارهای حیاتیِ خودِ نیروگاه پس از جدا شدن، نه برق‌دار نگه داشتنِ شبکه. هر دو در دفتر می‌آیند، با مرزِ روشن: «پس از قطعِ شبکه، نیروگاه در زمانِ تعیین‌شده در کدِ شبکه از نقطهٔ اتصال جدا می‌شود؛ بارهای حیاتی پشتِ کلیدِ جداکننده از باتری تغذیه می‌شوند.» عددِ زمان از کدِ شبکه می‌آید و این کتاب آن را نمی‌گوید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جزیرهٔ ناخواسته خطرناک است؟\nتعارضِ ظاهریِ ضدجزیره و تاب‌آوری چگونه حل می‌شود؟\nعددِ زمانِ جدا شدن از کجا می‌آید؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-d",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-d",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.5 ت. آزمایشگاهِ الزامات",
    "text": "17.5 ت. آزمایشگاهِ الزامات\nاین آزمایشگاه مثالِ کارشدهٔ فصل را اجرا می‌کند (پیک و انرژیِ سالانه از دادهٔ ساعتی، سپس فهرستِ درخواستِ اطلاعاتِ شبکه) و دفترِ الزامات را با وضعیت‌ها می‌سازد.\nبرنامه:\npython -m companion.ch17.lab_d\n\n17.5.1 مثالِ کارشده: از دادهٔ ساعتی تا فهرستِ درخواست\nworked example: the regional load from hourly data\n  1 data check: 8760 values, gaps 0, negative 0: usable\n  2 annual energy: sum of hourly MW x 1 h = 245,178 MWh (245.2 GWh)\n  3 peak: 51.83 MW, day 190, 17:00 (month 7, weekday)\n  4 load factor: 27.99 / 51.83 = 0.540\n  5 resolution: 15-minute peak 53.33 MW (+2.9 %)\n  6 minimum 16.39 MW: the plant's 100 MW export flows up\n    whenever it exceeds the local load\n  7 what the analysis cannot tell, and must be asked (request list):\n    the measured load, its resolution and quality; transformer and\n    line ratings; the outage cases the operator plans for; the\n    short-circuit power; other generators and planned loads\n\nمثال 17.24 (هفت گام) پرسش. از دادهٔ ساعتیِ بارِ منطقه، پیکِ تقاضا و انرژیِ سالانه را بسازید، وارسی کنید و بگویید چه چیزی را نمی‌توان از داده فهمید و باید از اپراتور پرسید.\nپاسخ. خروجیِ بالا، گام به گام:\n\nوارسیِ داده: ۸۷۶۰ مقدار، بی شکاف و بی منفی؛ قابلِ استفاده.\nانرژی: جمعِ توانِ ساعتی ضربِ یک ساعت: 245,178 MWh (245.2 GWh).\nپیک: 51.83 MW، روزِ ۱۹۰، ساعتِ ۱۷، روزِ کاری در ژوئیه.\nضریبِ بار: \\(27.99 / 51.83 = 0.540\\).\nبازه: پیکِ ربع‌ساعتی 53.33 MW، 2.9 % بیشتر.\nکمینه: 16.39 MW؛ صادراتِ نیروگاه در بیشترِ ساعت‌های پرتولید بالا می‌رود.\nآنچه داده نمی‌گوید: بارِ اندازه‌گیری‌شده و کیفیتش، رده‌ها، حالت‌های قطعی، قدرتِ اتصالِ کوتاه، نیروگاه‌ها و بارهای آینده؛ این‌ها فهرستِ درخواست را می‌سازند (مثال 17.25).\n\nتفسیر. گامِ ۷ مهم‌ترین گام است: تحلیلِ دادهٔ ساختگی مهارتِ پرسیدن را می‌سازد، نه پاسخ را. هر عددِ گام‌های ۲ تا ۶ وقتی دادهٔ واقعی برسد دوباره ساخته می‌شود؛ برنامه همان است. وارسی: \\(27.99 \\times 8760 = 245{,}192\\ \\text{MWh}\\)، نزدیکِ جمعِ 245,178 (گرد کردنِ میانگین).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت گامِ مثالِ کارشده را بنویسید.\nچرا وارسیِ داده گامِ اول است؟\nسه چیزی را که از دادهٔ بار نمی‌توان فهمید بنویسید.\n\n\n\n\n\n17.5.2 فهرستِ درخواستِ اطلاعاتِ شبکه\ngrid information request list (PLP-ELE-LST-0003, draft):\n  no  item                                          why\n   1  load at the grid substation, 15-min, 3 years  peaks, minimum, growth\n   2  transformer and line ratings, normal and N-1  thermal checks\n   3  short-circuit power, max and min, at the POC  equipment duty, SCR\n   4  network model or equivalent at the POC        voltage and stability\n   5  voltage window and reactive requirement       REQ-003, REQ-004\n   6  fault ride-through and protection settings    REQ-005, chapter 27\n   7  other generators and queued projects nearby   hosting, curtailment\n   8  planned reinforcements and their dates        export limits over time\n   9  outage statistics of the line and substation  ch 15 outage hours\n  10  metering, telemetry and dispatch interfaces   REQ-007, REQ-008\n  11  connection costs and who pays which works     boundary, chapter 21\n  12  connection application steps and deadlines    schedule, chapter 38\n  12 items, all to the grid operator (3 also via the code\n  or the buyer); each answer closes an open requirement or unknown\n\nمثال 17.25 (دوازده سطر به اپراتور) پرسش. فهرستِ درخواستِ اطلاعاتِ شبکه را با دلیلِ هر سطر بنویسید و بگویید کدام سطرها کدام الزام یا مجهول را می‌بندند.\nپاسخ. خروجیِ بالا (PLP-ELE-LST-0003): دوازده سطر؛ سطرهای ۵ و ۶ الزامات REQ-003 تا REQ-005 را، سطرِ ۱۰ REQ-007 و REQ-008 را، سطرِ ۹ ساعت‌های قطعیِ فصلِ ۱۵ (U-057) را، و سطرهای ۷ و ۸ حدِ بالادست و بُرشِ آینده را پاسخ می‌دهند.\nتفسیر. هر سطر یک دلیل دارد؛ سطرِ بی‌دلیل درخواست را شلوغ می‌کند و پاسخ را دیر. ترتیبِ سطرها بر اساسِ اثر است: بار و ردهٔ تجهیزات و حدِ بالادست اول، چون بیانیهٔ تولید و اندازهٔ اتصال به آن‌ها بسته است. پاسخ‌ها با تاریخ ثبت و هر الزامِ وابسته به‌روز می‌شود. وارسی: سه سطر هم از کد یا خریدار می‌آیند، نه فقط از اپراتور (خروجی).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هر سطرِ درخواست دلیل دارد؟\nترتیبِ سطرها بر چه اساسی است؟\nپاسخِ کدام سطر بیانیهٔ تولید را عوض می‌کند؟\n\n\n\n\n\n17.5.3 دفترِ الزامات\nایده. دفترِ الزامات (PLP-PRJ-REG-0007) همهٔ الزامات را با شناسه، متن، سنجه، منبع، وضعیت، اولویت و پیوندها نگه می‌دارد. برنامه دو وارسیِ ساده دارد: سنجه عدد دارد؟ و پیوند هست؟\ndef register() -&gt; list:\n    R = dm.Requirement\n    return [\n        R(\"REQ-001\", \"export at the POC up to the agreed capacity\",\n          \"metered export &lt;= 100 MW (15-min mean)\", \"connection offer\",\n          \"assumed\", \"must\", [\"D-002\"]),\n        R(\"REQ-002\", \"deliver the P50 yield statement\",\n          \"net energy 295 GWh/yr P50 at the POC (model 15.1)\", \"owner\",\n          \"verified\", \"must\", [\"D-019\", \"D-020\"]),\n        R(\"REQ-003\", \"reactive power capability at the POC\",\n          \"pf 0.95 lead/lag at full export, test per grid code\", \"grid code\",\n          \"open\", \"must\", [\"U-059\"]),\n        R(\"REQ-004\", \"voltage at the POC within the operator's window\",\n          \"window from the operator; rise &lt; 1.1 % at 100 MW\", \"grid operator\",\n          \"open\", \"must\", [\"U-057\"]),\n        R(\"REQ-005\", \"ride through grid faults\",\n          \"profile from the grid code; type test + plant study\", \"grid code\",\n          \"open\", \"must\", []),\n        R(\"REQ-006\", \"keep critical loads on loss of grid\",\n          \"200 kW for 24 h from battery or back-up\", \"owner\",\n          \"assumed\", \"should\", [\"A-284\"]),\n        R(\"REQ-007\", \"limit export when the operator orders\",\n          \"set-point followed within 60 s, logged\", \"grid operator\",\n          \"assumed\", \"must\", []),\n        R(\"REQ-008\", \"meter export and import separately\",\n          \"revenue meters, class per contract, both directions\", \"PPA\",\n          \"assumed\", \"must\", []),\n        R(\"REQ-009\", \"provide a day-ahead forecast\",\n          \"hourly forecast by 12:00 day before; skill vs persistence\", \"PPA\",\n          \"open\", \"should\", [\"U-056\"]),\n        R(\"REQ-010\", \"plant is easy to keep running\",\n          \"\", \"operator (O&M)\", \"open\", \"could\", []),\n        R(\"REQ-011\", \"water use for cleaning within the permit\",\n          \"&lt;= permitted m3/yr, metered monthly\", \"permit\",\n          \"open\", \"must\", [\"U-053\"]),\n        R(\"REQ-012\", \"noise at the nearest camp\",\n          \"&lt;= limit from the permit at the receptor, survey\", \"permit\",\n          \"open\", \"must\", [\"U-051\"]),\n    ]\nrequirements register (PLP-PRJ-REG-0007, draft): 12 entries\n  status: verified 1, assumed 4, open 7\n  priority: must 9, should 2, could 1\n  without a measurable criterion: REQ-005, REQ-008, REQ-010, REQ-012\n  without a link to a decision, assumption or unknown: REQ-005, REQ-007,\n    REQ-008, REQ-010\n  the crude check (a number in the measure) flags four: three\n  are measurable by reference (the number lives in the grid\n  code, the contract or the permit, which must be named);\n  REQ-010 is a wish, not a requirement, until it names a\n  measure (availability, mean time to repair); unlinked entries\n  need a source document before the baseline is frozen\n\nمثال 17.26 (دوازده الزام، چهار یتیم، یک آرزو) پرسش. شمارِ وضعیت‌ها و اولویت‌ها، الزاماتِ بی سنجهٔ عددی و الزاماتِ بی‌پیوند را بنویسید و داوری کنید.\nپاسخ. خروجیِ بالا: تأییدشده ۱، فرضی ۴، باز ۷؛ باید ۹، بهتر است ۲، می‌تواند ۱؛ بی سنجهٔ عددی: REQ-005، REQ-008، REQ-010، REQ-012؛ بی‌پیوند: REQ-005، REQ-007، REQ-008، REQ-010.\nتفسیر. وارسیِ خودکار خام است: سه الزام با ارجاع سنجش‌پذیرند (عدد در کدِ شبکه، قرارداد یا مجوز) و فقط باید نامِ سند را بیاورند؛ REQ-010 واقعاً سنجه ندارد (مثال 17.18). برنامه کارِ آدم را کوتاه می‌کند، جای داوری را نمی‌گیرد. وارسی: سه الزام (REQ-005، REQ-008، REQ-010) در هر دو فهرست‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت ستونِ دفترِ الزامات را نام ببرید.\nچرا وارسیِ «عدد در سنجه» خام است؟\nREQ-012 را با نامِ سند سنجش‌پذیر کنید.\n\n\n\n\n\n17.5.4 همان مثال برای مشتریِ صنعتی\nایده. در نسخهٔ خودمصرفی (بخش 17.2.10) همان هفت گام برای کارخانه تکرار می‌شود، اما فهرستِ درخواست به مشتری می‌رود، نه به اپراتور، و موضوع‌هایش فرق دارد.\n\nمثال 17.27 (بیست‌وشش مگاوات، صد و شصت و هفت گیگاوات‌ساعت) پرسش. پیک و انرژیِ سالانهٔ کارخانه را از دادهٔ ساعتی بنویسید و فهرستِ درخواستِ اطلاعات از کارخانه را با دلیلِ هر سطر بسازید.\nپاسخ. از مثال 17.8: انرژی 167.0 GWh، پیک 25.7 MW، ضریبِ بار 0.742. فهرستِ درخواست (معیار):\n\nدادهٔ کنتور سه سال، ربع‌ساعتی، با صورت‌حساب‌ها: پیک و انرژیِ واقعی و وارسیِ کیفیت.\nقراردادِ فعلیِ خرید و تعرفه، توانِ قراردادی و جریمهٔ بیش‌مصرف: ارزشِ هر مگاوات‌ساعتِ هم‌زمان.\nبرنامهٔ تولیدِ کارخانه: تعطیلی‌ها، شیفت‌ها، تعمیرِ اساسی؛ شکلِ بارِ آینده.\nبارهای حیاتی و حساس کارخانه و نیازِ کیفیتِ توان (افتِ ولتاژِ مجاز، هارمونیک): الزاماتِ رابط.\nطرح‌های توسعه و بارهای تازه: رشد.\nنقطهٔ تحویل در کارخانه و مالکِ پستِ آن: مرز و کنتور (بخش 17.6).\n\nتفسیر. ضریبِ بارِ بالای کارخانه (0.742) یعنی بار تخت است و پوششِ هم‌زمان را منبع تعیین می‌کند، نه بار (مثال 17.8)؛ پس پرسشِ مهم «تعرفهٔ ساعت‌های بی‌پوشش» است، نه «پیکِ کارخانه». وارسی: \\(167{,}010 / (25.69 \\times 8760) = 0.742\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفهرستِ درخواستِ مشتری با فهرستِ اپراتور چه فرقی دارد؟\nچرا تعرفهٔ ساعت‌های بی‌پوشش مهم‌تر از پیکِ کارخانه است؟\nدو الزامِ رابطِ کیفیتِ توان برای کارخانه بنویسید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-e",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-e",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.6 ث. مرزِ اتصال و مسئولیت",
    "text": "17.6 ث. مرزِ اتصال و مسئولیت\n\n17.6.1 مرزِ فیزیکی و قراردادی\nایده. میانِ ژنراتورها و شبکه زنجیره‌ای از دارایی‌هاست: سامانهٔ جمع‌آوری (33 kV، فصلِ ۲۴)، پستِ صادرات (33/132 kV)، خط یا کابلِ صادرات، بیِ اتصال در پستِ شبکه، و خودِ شبکه. مرزِ فیزیکی جایی است که دارایی‌ها به هم پیچ شده‌اند؛ مرزِ قراردادی جایی است که مالکیت، اندازه‌گیری و مسئولیت عوض می‌شود. این دو لزوماً یکی نیستند: ممکن است خطِ صادرات را پروژه بسازد و به شرکتِ برق واگذار کند. فصلِ ۱ این مرز را برای نیروگاهِ P باز گذاشت (مالکِ خط)؛ این بخش ابزارِ بستنش را می‌دهد.\n\n\n\n\n\n\nشکل 17.7: زنجیرهٔ دارایی‌ها میانِ نیروگاهِ P و شبکه و دو جای ممکنِ نقطهٔ اتصال (چپ‌به‌راست: شبکه به نیروگاه)\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج دارایی میانِ ژنراتورها و شبکه را به ترتیب نام ببرید.\nمرزِ فیزیکی و قراردادی چه فرقی دارند؟\nچرا ممکن است پروژه خطی بسازد که مالکش نیست؟\n\n\n\n\n\n17.6.2 ماتریسِ مسئولیت\nایده. برای هر دارایی، شش پرسش: چه کسی طراحی می‌کند، مجوز می‌گیرد، می‌پردازد، مالک است، بهره‌برداری و نگهداری می‌کند و می‌پذیرد (آزمون و تحویل). پاسخ: پروژه (P)، شرکتِ برق یا اپراتور (U)، مشترک (S)، یا باز (?). ماتریسِ آموزشیِ نیروگاهِ P (A-285):\n# P project, U utility / grid operator, S shared, ? open (A-285)\nMATRIX = {\n    \"PV array, inverters\":        \"P P P P P P\",\n    \"wind turbines\":              \"P P P P P P\",\n    \"33 kV collector cables\":     \"P P P P P P\",\n    \"site substation 33/132 kV\":  \"P P P P P S\",\n    \"132 kV export line 7.06 km\": \"P P ? ? ? S\",\n    \"line corridor and easement\": \"P P P ? ? U\",\n    \"bay at the grid substation\": \"S U ? U U U\",\n    \"revenue metering\":           \"S U P ? U U\",\n    \"protection interface\":       \"S S P S S U\",\n    \"telemetry and dispatch\":     \"S U P S S U\",\n    \"grid substation, network\":   \"U U U U U U\",\n}\nresponsibility matrix: 11 assets x 6 activities = 66 cells\n  project 31, utility 17, shared 11, open 7\n  open cells:\n    132 kV export line 7.06 km   pay\n    132 kV export line 7.06 km   own\n    132 kV export line 7.06 km   operate\n    line corridor and easement   own\n    line corridor and easement   operate\n    bay at the grid substation   pay\n    revenue metering             own\n  the export line and its corridor hold five of the seven open\n  cells: who owns, pays and runs them decides where the POC\n  really is; shared cells need an interface document with\n  named owners\n\nمثال 17.28 (هفت خانهٔ باز، پنج تا روی خط) پرسش. شمارِ خانه‌ها بر حسبِ طرف و خانه‌های باز را بنویسید و بگویید کدام دارایی مرز را تعیین می‌کند.\nپاسخ. خروجیِ بالا: ۶۶ خانه؛ پروژه ۳۱، شرکتِ برق ۱۷، مشترک ۱۱، باز ۷ (10.6 %، P18)؛ پنج خانهٔ باز روی خطِ صادرات و دالانش.\nتفسیر. تا وقتی مالک، پرداخت‌کننده و بهره‌بردارِ خط معلوم نیست، نقطهٔ اتصال معلوم نیست: یا پستِ نیروگاه است یا بیِ پستِ شبکه (مثال 17.33). خانه‌های مشترک (حفاظت، مخابرات، اندازه‌گیری) سندِ رابط می‌خواهند که نامِ مسئولِ هر کار را بیاورد (فصلِ ۱۸). ماتریس با ردیابیِ الزامات پیوند دارد: هر خانهٔ باز یک مجهول است (U-065). وارسی: \\(31 + 17 + 11 + 7 = 66\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش فعالیتِ ماتریس را نام ببرید.\nچرا خانهٔ «باز» یک مجهول است؟\nخانه‌های مشترک چه سندی می‌خواهند؟\n\n\n\n\n\n17.6.3 جای کنتور و تلفِ خط\nایده. کنتورِ درآمدی تعیین می‌کند چه چیزی فروخته شده است. اگر کنتور در پستِ نیروگاه باشد و خطِ 7.06 km میانِ آن و شبکه، تلفِ خط را یا خریدار می‌پردازد یا قرارداد اصلاحش می‌کند؛ اگر کنتور در بیِ شبکه باشد، پروژه. مرزِ مدلِ فصلِ ۱۵ (جدول 15.2) در سمتِ 132 kVِ پستِ نیروگاه است و تلفِ این خط در آن نیست.\nwhere the meter sits decides who carries the line losses:\n  line R 0.847 ohm; loss at 100 MW 0.486 MW\n  yearly loss 754 MWh = 0.26 % of 295.3 GWh\n  meter at the site substation: the buyer receives less than is\n  metered (or the contract corrects for it); meter at the grid\n  bay: the project carries the loss; either way, the contract\n  and the model (chapter 15 boundary) must use the same point\n\nمثال 17.29 (هفتصد و پنجاه مگاوات‌ساعت از یک تصمیم) پرسش. تلفِ خطِ صادرات را در 100 MW و در سال حساب کنید و بگویید اگر کنتور در بیِ شبکه باشد، بیانیهٔ تولید چه تغییری می‌کند.\nپاسخ. خروجیِ بالا: 0.486 MW در 100 MW (E08)؛ 754 MWh در سال، یعنی 0.26 % (P13). با کنتور در بیِ شبکه، بیانیه 754 MWh کمتر می‌شود و مدل نسخهٔ تازه می‌گیرد.\nتفسیر. عدد کوچک است، اما هر سال و در قرارداد است. اگر مدل و قرارداد دو نقطه را به کار ببرند، اختلافِ دائمی میانِ «تولیدِ مدل» و «فروشِ واقعی» پیدا می‌شود که کسی علتش را نمی‌داند (بخش 15.5.4). پس جای کنتور یک الزام است (REQ-008) و یک مجهول تا قرارداد بسته شود. وارسی: \\(0.847 \\times (100/132)^2 = 0.486\\ \\text{MW}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجای کنتور چه چیزی را تعیین می‌کند؟\nچرا مدل و قرارداد باید یک نقطه را به کار ببرند؟\nتلفِ خط را با مقاومتِ دو برابر حساب کنید.\n\n\n\n\n\n17.6.4 هزینهٔ اتصال: سه الگو\nایده. چه کسی هزینهٔ دارایی‌های اتصال را می‌پردازد؟ الگوها در کشورها فرق دارند و این کتاب هیچ الگویی را به کشوری نسبت نمی‌دهد (فصل‌های ۵۵ تا ۵۷). سه الگوی ساختاری: پروژه دارایی‌های سمتِ خودش را می‌پردازد؛ به‌اضافهٔ بیِ اتصال (الگوی کم‌عمق)؛ به‌اضافهٔ سهمی از تقویتِ شبکهٔ بالادست (الگوی عمیق). عددهای آموزشی (A-285):\nthree patterns of connection cost (teaching values, million u):\n  line 3.18, bay 1.80, site substation 9.50, upstream 14.00 (share 0.625)\n  assets to the plant side of the bay           12.68  (  115 k u per MW)\n  plus the bay (shallow)                        14.48  (  132 k u per MW)\n  plus a share of the reinforcement (deep)      23.23  (  211 k u per MW)\n  the pattern is set by national rules and the connection offer,\n  not by the engineer; the requirement register records which\n  pattern applies and the boundary follows from it\n\nمثال 17.30 (از صد و پانزده تا دویست و یازده هزار واحد بر مگاوات) پرسش. هزینهٔ اتصالِ پروژه را در سه الگو و به ازای هر مگاوات بنویسید.\nپاسخ. خروجیِ بالا: 12.68، 14.48 و 23.23 میلیون واحد؛ 115، 132 و 211 k u بر مگاوات (P14)؛ سهمِ تقویت 8.75 میلیون (P15).\nتفسیر. الگوی عمیق هزینه را تقریباً دو برابر می‌کند و با تقویتِ پستِ شبکه (مثال 17.4) هم گره دارد: اگر تقویت برای رشدِ بار لازم است، تقسیمِ هزینه‌اش پرسشِ مذاکره است. این عددها به مدلِ مالی (فصل‌های ۲۰ و ۲۱) می‌روند؛ الگو را پیشنهادِ اتصال و قواعدِ ملی تعیین می‌کنند و دفترِ الزامات ثبتش می‌کند. وارسی: \\(3.18 + 1.80 + 9.50 = 14.48\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه الگوی هزینهٔ اتصال را تعریف کنید.\nچرا این کتاب الگو را به کشوری نسبت نمی‌دهد؟\nسهمِ پروژه از تقویتِ 14 میلیونی با ظرفیتِ 100 از 160 MW چیست؟\n\n\n\n\n\n17.6.5 آزمون‌ها و رابط‌های بهره‌برداری\nایده. مرز فقط مالکیت نیست؛ کارِ روزانه است. در مرز این‌ها تعریف می‌شوند: آزمون‌های پذیرش در نقطهٔ اتصال (توانِ واکنشی، پاسخ به فرمان، کیفیتِ توان؛ فصل‌های ۴۹ و ۵۰)، دسترسی (چه کسی کلیدِ پستِ شبکه را دارد)، هماهنگیِ حفاظت (تنظیم‌ها در دو سوی مرز، فصلِ ۲۷)، مخابرات و دیسپچ (فرمان، پایش، فصلِ ۳۵)، مدیریتِ قطعی (برنامهٔ نگهداری با اپراتور) و ایمنیِ کار در مرز (مجوزِ کار و جداسازی، با قواعدِ دو طرف؛ این کتاب روشِ کار روی تجهیزاتِ برق‌دار نمی‌دهد).\n\nمثال 17.31 (یک سطر از سندِ رابط) پرسش. برای «حفاظتِ رابط» یک سطرِ سندِ رابط بنویسید: چه، چه کسی، کی، چگونه ثبت.\nپاسخ. معیار: «تنظیم‌های حفاظتِ بیِ اتصال را اپراتور تعیین و پروژه در پستِ خود هماهنگ می‌کند؛ هر تغییر با نامهٔ رسمی و آزمونِ تزریقِ ثانویه پیش از برق‌دار شدن (فصل‌های ۲۷ و ۴۹)؛ ثبت در دفترِ تنظیم‌ها با نسخه.»\nتفسیر. سطرِ خوب نام می‌برد: کدام سازمان، کدام سند، کدام آزمون. «دو طرف هماهنگ می‌کنند» سطرِ رابط نیست. وارسی: چهار جزء (چه، چه کسی، کی، ثبت) در پاسخ هست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش موضوعِ رابطِ بهره‌برداری در مرز را بنویسید.\nچرا «دو طرف هماهنگ می‌کنند» کافی نیست؟\nبرای «مدیریتِ قطعی» یک سطرِ رابط بنویسید.\n\n\n\n\n\n17.6.6 فرایندِ اتصال و سندهایش\nایده. اتصال یک فرایند است با گام‌ها و سندها. توالیِ کلیِ زیر در بسیاری از جاها شبیه است، اما نام، ترتیب، زمان و هزینهٔ هر گام کشوری است (فصل‌های ۲۸ و ۵۵ تا ۵۷)؛ این شکل فقط اسکلتِ آموزشی است.\n\n\n\n\n\n\nشکل 17.8: توالیِ کلیِ اتصال به شبکه، از پرسشِ اولیه تا اجازهٔ بهره‌برداری، با سندی که هر گام می‌سازد (آموزشی؛ جزئیات کشوری)\n\n\n\nاین فصل گامِ اول را ساخت (فهرستِ درخواست). گام‌های بعد سندهایی می‌سازند که در فصل‌های بعد می‌آیند: مطالعه‌ها (فصل‌های ۲۶ تا ۲۸)، قراردادِ اتصال و مرز (این فصل و فصلِ ۲۱)، نقشه‌های تأییدشده (فصلِ ۳۸)، آزمون‌ها (فصل‌های ۴۹ و ۵۰).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهشت گامِ کلیِ اتصال و سندِ هر کدام را بنویسید.\nکدام ویژگی‌های فرایند کشوری‌اند؟\nکدام گام مرزِ اتصال را رسمی می‌کند؟\n\n\n\n\n\n17.6.7 دفترِ ذی‌نفعان و قالبِ درخواست\nایده. سه دفترِ کوچک کارِ این فصل را منظم می‌کنند. دفترِ ذی‌نفعان (فصلِ ۱۴) می‌گوید با چه کسی، دربارهٔ چه، کی صحبت شده است:\n\n\n\nجدول 17.5: دفترِ ذی‌نفعان، نمونهٔ آموزشی\n\n\n\n\n\n\n\n\n\n\n\n\nذی‌نفع\nنیاز\nسند یا منبع\nگفت‌وگو\nالزام\n\n\n\n\nمالک\nبازده، P50 و حالت‌ها\nطرحِ کسب‌وکار\nجلسه ۱ و ۲\nREQ-002\n\n\nاپراتورِ شبکه\nرفتارِ پیش‌بینی‌پذیر، ولتاژ\nکدِ شبکه\nنامهٔ درخواست\nREQ-003 تا REQ-005، REQ-007\n\n\nخریدار\nتحویل و اندازه‌گیری\nپیش‌نویسِ قرارداد\nجلسه ۱\nREQ-008، REQ-009\n\n\nمرجعِ مجوز\nآب، صدا، حیات‌وحش\nمجوز\nپرونده\nREQ-011، REQ-012\n\n\nبهره‌بردار\nنگهداریِ آسان\nتجربه\nکارگاه\nREQ-010\n\n\nگله‌داران و روستا\nدسترسی، آرامش\nمشورت (فصلِ ۱۴)\nجلسهٔ محلی\nREQ-012\n\n\n\n\n\n\nقالبِ هر سطرِ درخواستِ داده (مثال 17.25) این ستون‌ها را دارد: شناسه، موضوع، قالب و تفکیک (مثلاً ربع‌ساعتی، پایانِ بازه، وقتِ محلی)، دوره، دلیل (الزام یا مجهولِ وابسته)، از چه کسی، تاریخِ درخواست و پاسخ، و وضعیت (فرستاده، پاسخ‌داده، ناقص، بسته).\nدفترِ مجوزها هر مجوز را به دارایی و مرحله وصل می‌کند؛ نوعِ مجوزها و مرجع‌ها کشوری‌اند و این‌جا فقط ردهٔ آن‌ها آمده است:\n\n\n\nجدول 17.6: رده‌های مجوز با دارایی، مرحله و درخواست‌کننده (آموزشی؛ مرجع‌ها کشوری‌اند)\n\n\n\n\n\n\n\n\n\n\n\n\nرده\nدارایی\nمرحله\nدرخواست‌کننده\nمرجع\n\n\n\n\nمحیطِ‌زیست\nهمهٔ نیروگاه و خط\nپیش از ساخت\nپروژه\nکشوری (فصل‌های ۳۳ و ۵۵ تا ۵۷)\n\n\nزمین و حقِ عبور\nساختگاه و دالانِ خط\nپیش از ساخت\nپروژه یا مالکِ خط\nکشوری\n\n\nبرداشتِ آب\nچاه یا چشمه\nپیش از بهره‌برداری\nپروژه\nکشوری (U-053)\n\n\nاتصالِ شبکه\nپست و خط و بی\nپیش از ساخت\nپروژه\nاپراتور و تنظیم‌گر\n\n\nساخت و ایمنی\nسازه‌ها و پست\nپیش از ساخت\nپیمانکار یا پروژه\nکشوری (فصلِ ۳۸)\n\n\nبهره‌برداری\nنیروگاه\nپس از آزمون\nپروژه\nاپراتور و مرجع‌ها\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nستون‌های دفترِ ذی‌نفعان را بنویسید و یک سطر برای مقامِ محلی بیفزایید.\nهشت ستونِ قالبِ درخواستِ داده را نام ببرید.\nچرا درخواست‌کنندهٔ مجوزِ زمینِ خط ممکن است پروژه نباشد؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-plantp",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-plantp",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.7 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "17.7 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثال: اندازهٔ منبعِ تغذیهٔ کمکی از بارهای خودِ نیروگاه (مقدماتی)، انتخابِ نقطهٔ اتصال (میانی) و مبنای الزامات (یکپارچه). داده: بارهای ساختگیِ A-284، شبکهٔ آموزشیِ A-285، مدلِ 15.1، سناریوی S0.\nبرنامه:\npython -m companion.ch17.integrated\n\nمثال 17.32 (مقدماتی: منبعِ تغذیهٔ کمکی) پرسش. از بارهای خودِ نیروگاه، اندازهٔ ترانسفورماتورِ تجهیزاتِ کمکی را با حاشیهٔ 25 % و ضریبِ توانِ 0.9 برآورد کنید و بگویید پشتیبان برای کدام بار است.\nauxiliary supply from the plant's own loads (A-284):\n  peak of all own loads 565 kW; x 1.25 margin / pf 0.9 = 785 kVA\n  next size in the teaching list: 800 kVA (two for redundancy)\n  critical part 200 kW: UPS and a back-up source sized on it,\n    not on the whole list\n  the margin and the redundancy are requirements with owners;\n  ratings come from the supplier's data with evidence (ch 25)\nپاسخ. پیکِ همهٔ بارها 565 kW؛ \\(565 \\times 1.25 / 0.9 = 785\\ \\text{kVA}\\) (P16)؛ اندازهٔ بعدیِ فهرستِ آموزشی 800 kVA، دو دستگاه برای افزونگی؛ پشتیبان فقط برای 200 kWِ حیاتی.\nتفسیر. حاشیه و افزونگی الزام‌اند با مالک (بهره‌بردار و مالک)، نه «عادتِ طراح». ردهٔ تجهیز از برگهٔ دادهٔ سازنده با شاهدِ آزمون می‌آید (فصل‌های ۲۵ و ۳۹). وارسی: اندازهٔ 630 kVA کمتر از 785 است، پس 800 درست است.\n\n\nمثال 17.33 (میانی: پستِ نیروگاه یا بیِ شبکه) پرسش. دو جای ممکنِ نقطهٔ اتصال را با مالکیت، تلف، هزینه و وارسی‌های کران‌دار مقایسه کنید.\nchoosing the point of connection (summary of sections B and E):\n  at the site substation 132 kV: project owns less, meter close to\n    the plant, line losses (754 MWh a year) carried by the buyer\n    or corrected in the contract; open: who owns the line\n  at the grid substation bay: project owns the line and pays the\n    bay (shallow pattern 14.48 million u), carries the losses,\n    operates the line or contracts it\n  in both: voltage rise about 0.5 %, short-circuit ratio 15:\n    screening passes; the operator's studies decide\nپاسخ. پستِ نیروگاه: پروژه کمتر مالک است، تلفِ 754 MWh با خریدار یا اصلاحِ قرارداد، مالکِ خط باز. بیِ شبکه: پروژه خط را دارد و بی را می‌پردازد (الگوی کم‌عمقِ 14.48 میلیون)، تلف را می‌برد و خط را نگه می‌دارد. در هر دو، غربال‌ها می‌گذرند.\nتفسیر. انتخاب فنی-قراردادی است و از ماتریسِ مسئولیت، پیشنهادِ اتصالِ اپراتور و قواعدِ ملی می‌آید. تصمیم تا پاسخِ اپراتور (U-065) باز می‌ماند؛ اما هر دو گزینه اکنون با عدد و اثر شناخته شده‌اند، پس مذاکره بر پایهٔ عدد است. وارسی: عددها از مثال 17.29 و مثال 17.30.\n\n\nمثال 17.34 (یکپارچه: مبنای الزامات) پرسش. وضعیتِ مبنای الزامات (D-021) را جمع‌بندی کنید: دفتر، درخواست، ماتریس، و آنچه پیش از ثابت شدن باید بسته شود.\nrequirements baseline for D-021 (draft):\n  register: 12 requirements; verified 1, assumed 4, open 7\n  grid request: 12 items to the operator; boundary matrix: 7 open cells\n  the baseline is frozen only for what is verified or assumed\n  with a source; open items carry an owner and a date; any\n  change after the freeze goes through change control\nپاسخ. دوازده الزام (تأییدشده ۱، فرضی ۴، باز ۷)؛ دوازده سطرِ درخواست به اپراتور؛ هفت خانهٔ باز در ماتریس.\nتفسیر. مبنا برای آنچه تأییدشده یا فرضیِ با منبع است ثابت می‌شود؛ بازها مالک و تاریخ دارند؛ هر تغییر از کنترلِ تغییر می‌گذرد (بخش 17.4.7). این مبنا ورودیِ معماریِ فصلِ ۱۸ و اقتصادِ فصل‌های ۲۰ و ۲۱ است. وارسی: \\(1 + 4 + 7 = 12\\).",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-design",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-design",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.8 گردشِ کارِ الزامات و اتصال",
    "text": "17.8 گردشِ کارِ الزامات و اتصال\n\n۱. ذی‌نفعان: فهرست، مصاحبه، نیاز با سند.\n۲. داده: بارِ منطقه، بارهای نیروگاه، شبکهٔ آموزشی؛ وارسیِ کیفیت و بازه.\n۳. سنجه‌ها و شکل: انرژی، پیک، کمینه، ضریبِ بار، منحنیِ تداوم، فصل و روز، رشد.\n۴. گرهِ شبکه: جریانِ خالص، حدِ بالادست، وارسی‌های کران‌دار (حرارتی، ولتاژ، اتصالِ کوتاه).\n۵. درخواستِ داده: هر سطر با دلیل و الزامِ وابسته.\n۶. الزامات: سنجش‌پذیر، اولویت، وضعیت، معیارِ پذیرش، ردیابی.\n۷. مرز: زنجیرهٔ دارایی‌ها، ماتریسِ مسئولیت، جای کنتور، الگوی هزینه، رابط‌های بهره‌برداری.\n۸. مبنا: ثابت کردنِ مبنا با بازهای نام‌دار؛ کنترلِ تغییر.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-lab",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-lab",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.9 آزمایشگاه‌های پایتونِ این فصل",
    "text": "17.9 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 17.7: آزمایشگاه‌های پایتونِ فصلِ ۱۷\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nبارِ منطقه (ساعتی و ربع‌ساعتی)، کارخانه، بارهای نیروگاه، شبکهٔ آموزشی\n\n\nتقاضا\nexamples_a\nسنجه‌ها، شکل، جزءها، رشد، رده‌ها، تاب‌آوری\n\n\nشبکه\nexamples_b\nجریانِ خالص، حدِ بالادست، افزایشِ ولتاژ، حرارتی، نسبتِ اتصالِ کوتاه\n\n\nالزامات\nlab_d\nمثالِ کارشده، دفترِ الزامات، فهرستِ درخواست\n\n\nمرز\nexamples_e\nماتریسِ مسئولیت، تلفِ خط و کنتور، الگوهای هزینه\n\n\nمدل و ظرفیت\nexamples_g\nمدلِ بار، ظرفیتِ پذیرش، امنیتِ انرژی\n\n\nدرس‌های بیشتر\nexamples_f\nخودمصرفی، دادهٔ معیوب، بار در مگاولت‌آمپر، مصرفِ داخلی، ماتریسِ راستی‌آزمایی\n\n\nنیروگاهِ P\nintegrated\nمنبعِ کمکی، نقطهٔ اتصال، مبنا\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ demand را می‌افزاید: سنجه‌های بار، منحنیِ تداوم، پیک بر حسبِ بازه، هم‌زمانی، رشد، ساعت‌های بارِ حیاتی، جریانِ خالص، افزایشِ ولتاژ، وارسیِ حرارتی، نسبتِ اتصالِ کوتاه و رکوردِ الزام؛ با آزمون‌هایی که پاسخِ دستی دارند.\nکارهای آزمایشگاهی برای خواننده:\n\nدر sources حدِ بالادست را 60 MW کنید؛ بُرش باید حدودِ 1.6 GWh شود (مثال 17.11).\nبارِ منطقه را با رشدِ 3.5 % ده سال جلو ببرید و جریانِ خالص را دوباره بسازید؛ انرژیِ رو به بالا باید کم شود.\nیک الزامِ تازه با سنجهٔ عددی و پیوند به دفتر بیفزایید و وارسی‌های register_report را دوباره اجرا کنید.\nمقاومتِ خط را دو برابر کنید و تلفِ سالانه را با مثال 17.29 مقایسه کنید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-mfg",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-mfg",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.10 ساخت و تولیدِ صنعتی در این فصل",
    "text": "17.10 ساخت و تولیدِ صنعتی در این فصل\nکاربرد ندارد برای ساخت. آنچه از سازنده به این فصل می‌آید رده‌ها و شاهدشان است: ردهٔ ترانسفورماتورِ کمکی و منبعِ بی‌وقفه، ردهٔ کنتور و ترانسفورماتورهای اندازه‌گیری، توانِ واکنشیِ اینورتر و توربین با منحنیِ قابلیت، و رفتار در خطا. هر رده یک الزامِ شاهد دارد: برگهٔ داده کافی نیست؛ گزارشِ آزمونِ نوعی یا گواهی (فصل‌های ۳۹ و ۴۱).",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-std",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-std",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.11 جعبهٔ استاندارد و انطباق",
    "text": "17.11 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nمهندسیِ الزامات: ISO/IEC/IEEE 29148:2018.\nولتاژهای استاندارد: IEC 60038:2009.\nکنتورِ انرژی: IEC 62053-22:2020؛ اندازه‌گیریِ کیفیتِ توان: IEC 61000-4-30:2025.\nمرز: کدِ شبکه، شرایطِ اتصال، تقسیمِ هزینهٔ اتصال، تعرفهٔ واردات و قراردادِ خرید کشوری‌اند و از اپراتور و تنظیم‌گر می‌آیند (فصل‌های ۲۸ و ۵۵ تا ۵۷).",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-deliverable",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-deliverable",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.12 تحویل‌دادنیِ نیروگاهِ P",
    "text": "17.12 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-PRJ-REG-0007، بازنگریِ A: دفترِ الزامات با وضعیت، اولویت، سنجه و پیوند (مثال 17.26).\nPLP-ELE-LST-0003، بازنگریِ A: فهرستِ درخواستِ اطلاعاتِ شبکه (مثال 17.25).\nPLP-PRJ-REG-0008، بازنگریِ A: ماتریسِ مسئولیت و رابطِ مرزِ اتصال (مثال 17.28).\nکتابخانهٔ همراه: ماژولِ demand با آزمون‌ها و برنامه‌های companion/ch17.\nفرض‌ها: A-284 بارهای ساختگی (منطقه، کارخانه، بارهای نیروگاه، تغییرِ درون‌ساعتی، رشد با همان شکل، حاشیهٔ منبعِ کمکی، ضریبِ توانِ 0.92، پنج خطای کاشته)؛ A-285 شبکهٔ آموزشی (پارامترهای خط، رده‌ها، قدرتِ اتصالِ کوتاه، حدِ بالادست، ترانسفورماتورهای پستِ شبکه، ماتریسِ مسئولیت، هزینه‌ها). همه ساختگی یا آموزشی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-065 جای نقطهٔ اتصال و کنتور و مالکِ خطِ صادرات؛ U-066 بارِ اندازه‌گیری‌شدهٔ پستِ شبکه و حدِ شبکهٔ بالادست؛ U-067 منحنیِ عبور از خطا و الزامِ توانِ واکنشی در کدِ شبکه؛ U-068 الگوی هزینهٔ اتصال.\nتصمیم D-021: مبنای الزاماتِ نیروگاهِ P همین دفتر است، با بازهای نام‌دار و مالک؛ نقطهٔ اتصال تا پاسخِ اپراتور میانِ پستِ نیروگاه و بیِ شبکه باز می‌ماند؛ مدلِ تولید و قرارداد یک نقطهٔ اندازه‌گیری را به کار می‌برند؛ هر تغییر پس از ثابت شدن از کنترلِ تغییر می‌گذرد.\nدفترِ سندها (جدول 2.18): سه ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-summary",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-summary",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.13 جمع‌بندی",
    "text": "17.13 جمع‌بندی\n\nبار برای نیروگاهِ صادراتی هم مهم است: بارِ منطقه مقصدِ انرژی و جریانِ رو به بالا را تعیین می‌کند؛ بارهای خودِ نیروگاه منبعِ کمکی و پشتیبان می‌خواهند (بخش 17.2.1).\nدادهٔ بازه‌ای: بازه، برچسبِ زمان و کیفیت پیش از هر عدد؛ انرژی جمعِ توان ضربِ طولِ بازه (بخش 17.2.2).\nسنجه‌ها و شکل: انرژی، پیک و زمانش، کمینه، ضریبِ بار، منحنیِ تداوم؛ پیک به بازه بستگی دارد؛ پیک‌های جزءها جمع نمی‌شوند (بخش 17.2.3).\nگرهِ شبکه: جریانِ خالص = تولید منهای بارِ محلی؛ حدِ بالادست مهم‌ترین پرسشِ شبکه است؛ وارسی‌های کران‌دار غربال‌اند، نه مطالعه (بخش 17.3).\nالزامات: سنجش‌پذیر، با منبع، اولویت، وضعیت، معیارِ پذیرش، ردیابی و کنترلِ تغییر (بخش 17.4).\nمرز: ماتریسِ مسئولیت برای هر دارایی؛ جای کنتور تلفِ خط را جابه‌جا می‌کند؛ الگوی هزینه ملی است (بخش 17.6).\n\n\n17.13.1 واژگانِ فصلِ ۱۷\n\n\n\nجدول 17.8: واژگانِ فصلِ ۱۷\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nدادهٔ بازه‌ای\ninterval data\n\n\n\nپیکِ تقاضا\npeak demand\n\n\n\nضریبِ بار\nload factor\nLF\n\n\nمنحنیِ تداومِ بار\nload duration curve\n\n\n\nضریبِ هم‌زمانی\ncoincidence factor\nCF\n\n\nضریبِ تنوع\ndiversity factor\nDF\n\n\nرشدِ بار\nload growth\n\n\n\nبارِ حیاتی\ncritical load\n\n\n\nبارِ کنترل‌پذیر\ncontrollable load\n\n\n\nبارِ قطع‌شدنی\ninterruptible load\n\n\n\nتاب‌آوری\nresilience\n\n\n\nجزیره\nislanding\n\n\n\nامنیتِ انرژی\nenergy security\n\n\n\nجریانِ خالص\nnet flow\n\n\n\nحدِ بالادست\nupstream transfer limit\n\n\n\nمعیارِ یکی کمتر\nN-1 criterion\n\n\n\nوارسیِ کران‌دار\nbounded (screening) check\n\n\n\nافزایشِ ولتاژ\nvoltage rise\n\n\n\nقدرتِ اتصالِ کوتاه\nshort-circuit power\n\n\n\nدرخواستِ داده\ndata request\n\n\n\nاپراتورِ شبکه\ngrid operator\n\n\n\nذی‌نفع\nstakeholder\n\n\n\nالزامِ سنجش‌پذیر\nmeasurable requirement\n\n\n\nمعیارِ پذیرش\nacceptance criterion\n\n\n\nروشِ راستی‌آزمایی\nverification method\ninspection, analysis, demonstration, test\n\n\nردیابی\ntraceability\n\n\n\nکنترلِ تغییر\nchange control\n\n\n\nمبنا\nbaseline\n\n\n\nدفترِ الزامات\nrequirements register\n\n\n\nسامانهٔ جمع‌آوری\ncollector system\n\n\n\nپستِ صادرات\nexport substation\n\n\n\nبیِ اتصال\nconnection bay\n\n\n\nماتریسِ مسئولیت\nresponsibility matrix\nRACI\n\n\nکنتورِ درآمدی\nrevenue meter\n\n\n\nاتصالِ کم‌عمق و عمیق\nshallow and deep connection\n\n\n\nسندِ رابط\ninterface document",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-assess",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-assess",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.14 ارزیابیِ پلکانی",
    "text": "17.14 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند دادهٔ بار را وارسی و خلاصه کند، جریانِ خالص و وارسی‌های کران‌دارِ اتصال را بسازد، نیازها را به الزاماتِ سنجش‌پذیر با وضعیت، معیارِ پذیرش و ردیابی تبدیل کند، درخواستِ دادهٔ شبکه بنویسد و مرزِ اتصال را در ماتریسِ مسئولیت روشن کند. پاسخ‌ها در بخش 17.15 آمده‌اند.\n\n17.14.1 پلهٔ ۱: مبانی\n\nتمرین 17.1 انرژیِ 45 MW برای ده ساعت و 25 MW برای چهارده ساعت چیست؟\n\n\nتمرین 17.2 ضریبِ بارِ 245,178 MWh با پیکِ 51.83 MW چیست؟\n\n\nتمرین 17.3 میانگینِ 245.2 GWh در سال چند مگاوات است؟\n\n\nتمرین 17.4 پیکِ ربع‌ساعتیِ 53.33 چند درصد بیشتر از ساعتیِ 51.83 MW است؟\n\n\nتمرین 17.5 ضریبِ هم‌زمانی و تنوع را برای 51.83 و جمعِ پیک‌های 56.92 MW حساب کنید.\n\n\nتمرین 17.6 پیکِ 51.83 MW با رشدِ 3.5 % ده سال بعد چیست؟\n\n\nتمرین 17.7 چند سال طول می‌کشد تا 51.83 MW با رشدِ 2 % به 63 MW برسد؟\n\n\nتمرین 17.8 باتریِ 40 MWh از 50 % چند ساعت 200 kW را نگه می‌دارد؟\n\n\nتمرین 17.9 افزایشِ ولتاژ با 100 MW و 32.9 Mvar روی خطِ آموزشی چیست؟\n\n\nتمرین 17.10 توانِ ظاهریِ 100 MW با ضریبِ توانِ 0.95 چیست؟\n\n\nتمرین 17.11 نسبتِ اتصالِ کوتاهِ 1,500 MVA و 110 MW چیست؟\n\n\nتمرین 17.12 مقاومتِ خطِ 7.06 km با 0.12 اهم بر کیلومتر چیست؟\n\n\nتمرین 17.13 754 MWh چند درصدِ 295.3 GWh است؟\n\n\nتمرین 17.14 هزینهٔ 14.48 میلیون برای 110 MW بر مگاوات چیست؟\n\n\nتمرین 17.15 سهمِ 100 از 160 MW از تقویتِ 14 میلیونی چیست؟\n\n\nتمرین 17.16 اندازهٔ ترانسفورماتورِ کمکی برای 565 kW با حاشیهٔ 25 % و ضریبِ توانِ 0.9 چیست؟\n\n\nتمرین 17.17 سهمِ مصرفِ محلی 179.1 از 295.3 GWh چیست؟\n\n\nتمرین 17.18 سه ردهٔ بارِ نیروگاه را تعریف کنید.\n\n\nتمرین 17.19 جریانِ خالص را تعریف کنید.\n\n\nتمرین 17.20 پنج ویژگیِ الزامِ خوب را بنویسید.\n\n\nتمرین 17.21 چهار روشِ راستی‌آزمایی را نام ببرید.\n\n\nتمرین 17.22 شش فعالیتِ ماتریسِ مسئولیت را نام ببرید.\n\n\nتمرین 17.23 انرژیِ روزانهٔ 30 MW برای هشت ساعت و 20 MW برای شانزده ساعت چیست؟\n\n\nتمرین 17.24 رشدِ 3 % در ده سال بار را چند برابر می‌کند؟\n\n\nتمرین 17.25 تلفِ خطِ 0.847 اهمی در 100 MW و 132 kV چیست؟\n\n\nتمرین 17.26 سهمِ خانه‌های بازِ ماتریس چیست؟\n\n\nتمرین 17.27 سه الگوی هزینهٔ اتصال را نام ببرید.\n\n\nتمرین 17.28 سه وضعیتِ الزام را تعریف کنید.\n\n\nتمرین 17.29 معیارِ «یکی کمتر» را تعریف کنید.\n\n\nتمرین 17.30 سه وارسیِ کران‌دار را نام ببرید.\n\n\nتمرین 17.31 توانِ ظاهریِ 51.83 MW با ضریبِ توانِ 0.92 چیست؟\n\n\nتمرین 17.32 بارگذاریِ یک ترانسفورماتورِ 63 MVA با 56.34 MVA چیست؟\n\n\nتمرین 17.33 پنج خطای رایجِ دادهٔ بار را نام ببرید.\n\n\nتمرین 17.34 سه جریانِ انرژی در خودمصرفیِ صنعتی را نام ببرید.\n\n\nتمرین 17.35 ظرفیتِ پذیرش را تعریف کنید.\n\n\nتمرین 17.36 درهم‌آمیختگی در مدلِ بار چیست؟\n\n\nتمرین 17.37 سهمِ انرژیِ منطقه که نیروگاه هم‌زمان می‌دهد چیست؟\n\n\nتمرین 17.38 هشت گامِ کلیِ اتصال را به ترتیب بنویسید.\n\n\nتمرین 17.39 شش ردهٔ مجوز را نام ببرید.\n\n\nتمرین 17.40 سه جزءِ بارِ ساختگی را بنویسید.\n\n\nتمرین 17.41 حدِ ثابت با بالادستِ 50 MW و کمترین بارِ 16.4 MW چیست؟\n\n\nتمرین 17.42 حدِ پویای ساعتی با بارِ 30 MW و بالادستِ 50 MW چیست؟\n\n\nتمرین 17.43 پنج گونهٔ الزام را نام ببرید.\n\n\nتمرین 17.44 ضدجزیره را تعریف کنید.\n\n\nتمرین 17.45 کدام ماه بیشترین انرژیِ بارِ منطقه را دارد؟\n\n\nتمرین 17.46 پنج جزءِ تبادلِ امنِ داده با اپراتور را بنویسید.\n\n\nتمرین 17.47 چهار نقش در اتصال را نام ببرید.\n\n\nتمرین 17.48 بازهٔ دادهٔ بار و برچسبِ زمان را چرا باید پرسید؟\n\n\nتمرین 17.49 قسطِ صادرات و واردات چرا جدا شمرده می‌شوند؟\n\n\n\n17.14.2 پلهٔ ۲: تحلیل\n\nتمرین 17.50 انرژی، پیک، کمینه و ضریبِ بارِ منطقه را بنویسید.\n\n\nتمرین 17.51 ماهِ بیشترین و کمترین پیک را بنویسید و علت را بگویید.\n\n\nتمرین 17.52 پیک و انرژیِ سه جزءِ بار را بنویسید.\n\n\nتمرین 17.53 پیک و انرژی ده سال بعد را برای سه نرخِ رشد بنویسید.\n\n\nتمرین 17.54 پیک و انرژیِ سه ردهٔ بارِ نیروگاه را بنویسید.\n\n\nتمرین 17.55 ساعت‌های بارِ حیاتی را از سه حالتِ شارژ بنویسید.\n\n\nتمرین 17.56 ساعت‌ها و انرژیِ رو به بالا را بنویسید.\n\n\nتمرین 17.57 بُرش را برای حدهای 50 تا 80 MW بنویسید.\n\n\nتمرین 17.58 افزایشِ ولتاژ را برای چهار حالت بنویسید.\n\n\nتمرین 17.59 شمارِ وضعیت‌ها و اولویت‌های دفتر را بنویسید.\n\n\nتمرین 17.60 الزاماتِ بی‌پیوند را بنویسید.\n\n\nتمرین 17.61 خانه‌های ماتریس را بر حسبِ طرف بشمارید.\n\n\nتمرین 17.62 تلفِ سالانهٔ خط و اثرِ جای کنتور را بنویسید.\n\n\nتمرین 17.63 هزینهٔ اتصال را در سه الگو بنویسید.\n\n\nتمرین 17.64 اندازهٔ ترانسفورماتورِ کمکی را از فهرستِ آموزشی انتخاب کنید.\n\n\nتمرین 17.65 پیکِ همهٔ بارهای نیروگاه را با جمعِ پیکِ رده‌ها مقایسه کنید.\n\n\nتمرین 17.66 سهمِ مصرفِ محلی از انرژیِ نیروگاه را بنویسید و علت را بگویید.\n\n\nتمرین 17.67 حاشیهٔ حرارتیِ خط را بنویسید.\n\n\nتمرین 17.68 الزاماتِ بی سنجهٔ عددی را بنویسید و داوری کنید.\n\n\nتمرین 17.69 اولویت‌های دفتر را بشمارید و یک تعارض بیابید.\n\n\nتمرین 17.70 سه سطری از درخواست که الزامات را می‌بندند بنویسید.\n\n\nتمرین 17.71 نتیجهٔ وارسی‌های بار را روی سریِ معیوب بنویسید.\n\n\nتمرین 17.72 سهمِ پوششِ کارخانه و ساعت‌های پوششِ کامل را بنویسید.\n\n\nتمرین 17.73 مصرفِ داخلیِ فهرست را با مدلِ 15.1 مقایسه کنید.\n\n\nتمرین 17.74 الزامات را بر حسبِ مرحلهٔ اثبات بشمارید.\n\n\nتمرین 17.75 رشدی که شرطِ یکی کمتر را با مگاولت‌آمپر در ده سال می‌شکند چیست؟\n\n\nتمرین 17.76 ضریب‌ها و خطای آزمونِ مدلِ بار را بنویسید.\n\n\nتمرین 17.77 پیکِ سالِ 1.5 °C گرم‌تر را بنویسید.\n\n\nتمرین 17.78 ظرفیتِ پذیرش را با سه قید بنویسید.\n\n\nتمرین 17.79 طولانی‌ترین دورهٔ بی‌پوششِ منطقه را بنویسید.\n\n\nتمرین 17.80 برای هر ذی‌نفعِ جدول 17.5 سندِ منبع و الزامِ وابسته را بنویسید.\n\n\nتمرین 17.81 یک سطرِ کاملِ درخواستِ داده با هشت ستون برای «بارِ پست» بنویسید.\n\n\nتمرین 17.82 بُرش را با حدِ ثابت و پویا مقایسه کنید.\n\n\nتمرین 17.83 انرژیِ نجات‌یافته با حدِ پویا چند درصدِ تولید است؟\n\n\nتمرین 17.84 الزاماتِ دفتر را بر حسبِ گونه رده‌بندی کنید.\n\n\nتمرین 17.85 انرژی و پیکِ ماهانهٔ ژانویه و ژوئیه را مقایسه کنید.\n\n\nتمرین 17.86 کمینهٔ بار و بیشترین جریانِ رو به بالا را بنویسید و پیوندشان را توضیح دهید.\n\n\nتمرین 17.87 ضریبِ بارِ کارخانه و منطقه را مقایسه کنید.\n\n\nتمرین 17.88 سهمِ بارِ حیاتی از انرژیِ مصرفِ داخلی چیست؟\n\n\nتمرین 17.89 افزایشِ ولتاژ با 50 MW چیست؟\n\n\n\n17.14.3 پلهٔ ۳: کاربرد\n\nتمرین 17.90 اپراتور بارِ پست را با بازهٔ ساعتی داده است. برای اندازهٔ تجهیزات چه می‌پرسید؟\n\n\nتمرین 17.91 مالک می‌پرسد چرا کمینهٔ بارِ منطقه مهم‌تر از پیک است. پاسخ دهید.\n\n\nتمرین 17.92 اپراتور حدِ بالادست را 55 MW اعلام کرد. اثر و اقدام؟\n\n\nتمرین 17.93 طراح «نیروگاه باید تاب‌آور باشد» را در الزامات نوشته است. اصلاح کنید.\n\n\nتمرین 17.94 بهره‌بردار می‌خواهد سرمایشِ باتری قطع‌شدنی باشد. پاسخ دهید.\n\n\nتمرین 17.95 مدل در پستِ نیروگاه و کنتور در بیِ شبکه است. اثر؟\n\n\nتمرین 17.96 اپراتور الگوی عمیق پیشنهاد کرده است. چه چیزی را بررسی می‌کنید؟\n\n\nتمرین 17.97 پس از ثابت شدنِ مبنا، مجوز آب را نصف کرد. مسیرِ تغییر را بنویسید.\n\n\nتمرین 17.98 سازنده فقط برگهٔ داده برای توانِ واکنشی داده است. چه می‌خواهید؟\n\n\nتمرین 17.99 دو طرف می‌گویند «حفاظت را هماهنگ می‌کنیم». چه کم است؟\n\n\nتمرین 17.100 یک کارشناس دادهٔ ربع‌ساعتی را ساعتی فرض کرده است. اثر و وارسی؟\n\n\nتمرین 17.101 یک ذی‌نفع می‌گوید «باتری می‌خواهیم». مصاحبه را چگونه پیش می‌برید؟\n\n\nتمرین 17.102 اپراتور قدرتِ اتصالِ کوتاه را فقط برای حالتِ عادی داده است. چه می‌خواهید؟\n\n\nتمرین 17.103 مالکِ خطِ صادرات هنوز معلوم نیست. چه چیزی منتظر می‌ماند؟\n\n\nتمرین 17.104 اپراتور می‌خواهد کنتور در پستِ نیروگاه باشد بی اصلاحِ تلف. داوری کنید.\n\n\nتمرین 17.105 یک گزارش پیکِ پست را با مگاوات و ضریبِ توانِ یک با ردهٔ ترانسفورماتور مقایسه کرده است. ایراد؟\n\n\nتمرین 17.106 کارخانه می‌خواهد 95 % نیازش از نیروگاه باشد. چه می‌گویید؟\n\n\nتمرین 17.107 طراح منبعِ کمکی را با مصرفِ داخلیِ مدل اندازه کرده است. پاسخ دهید.\n\n\nتمرین 17.108 پروژهٔ دیگری 60 MW در صفِ همین پست است. چه پیش می‌آید؟\n\n\nتمرین 17.109 مقامِ محلی می‌خواهد نیروگاه در قطعیِ شبکه شهر را روشن نگه دارد. پاسخ دهید.\n\n\nتمرین 17.110 مدلِ بار ضریبِ سرمایشِ بزرگی داده است. چگونه وارسی می‌کنید؟\n\n\nتمرین 17.111 اپراتور گامِ مطالعه را شش ماه دیر کرده است. اثر بر برنامهٔ پروژه؟\n\n\nتمرین 17.112 مالکِ خط شرکتِ برق است. درخواست‌کنندهٔ مجوزِ دالان کیست؟\n\n\nتمرین 17.113 اپراتور حدِ ثابتِ 66 MW پیشنهاد کرده است. چه پیشنهادی می‌دهید و چه چیزی را می‌پذیرید؟\n\n\nتمرین 17.114 یک الزام می‌گوید «نیروگاه در قطعیِ شبکه روستا را تغذیه کند». داوری کنید.\n\n\nتمرین 17.115 دو الزام را که با هم تعارضِ ظاهری دارند پیدا و مرزشان را بنویسید.\n\n\nتمرین 17.116 اپراتور مدلِ کاملِ شبکه را نمی‌دهد. کارِ اتصال چگونه پیش می‌رود؟\n\n\nتمرین 17.117 یک مشاور الزامات را بی وضعیت و بی منبع تحویل داده است. اولین سه اقدام؟\n\n\nتمرین 17.118 مالک می‌خواهد مبنا را امروز ثابت کند در حالی که هفت الزامِ باز هست. پاسخ دهید.\n\n\nتمرین 17.119 سازنده منحنیِ قابلیتِ توانِ واکنشی را محرمانه می‌داند. چگونه شاهد می‌گیرید؟\n\n\n\n17.14.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 17.120 قالبِ دفترِ الزامات را با ستون‌ها و قاعده‌های وارسی طراحی کنید.\n\n\nتمرین 17.121 فهرستِ درخواستِ دادهٔ شبکه را برای نیروگاهی 30 MW در 33 kV بازنویسید.\n\n\nتمرین 17.122 ماتریسِ مسئولیت را برای حالتی که پروژه خط را می‌سازد و واگذار می‌کند پر کنید.\n\n\nتمرین 17.123 آزمونی برای voltage_rise بنویسید.\n\n\nتمرین 17.124 روشِ ثابت کردنِ مبنا با بازها را بنویسید.\n\n\nتمرین 17.125 برای REQ-012 روش و معیارِ پذیرش طراحی کنید.\n\n\nتمرین 17.126 سندِ رابطِ «مخابرات و دیسپچ» را با چهار جزء بنویسید.\n\n\nتمرین 17.127 الزامِ تاب‌آوری را با روشِ راستی‌آزمایی طراحی کنید.\n\n\nتمرین 17.128 برنامهٔ ردیابی را طوری گسترش دهید که تعارض‌ها را پیدا کند.\n\n\nتمرین 17.129 آزمونِ منصفانهٔ مدلِ بار را با چند سال داده طراحی کنید.\n\n\nتمرین 17.130 الزامِ رابطِ حدِ پویا را با سنجه و روشِ راستی‌آزمایی بنویسید.\n\n\nتمرین 17.131 رکوردِ الزام را با ستونِ «گونه» و «روشِ راستی‌آزمایی» گسترش دهید و آزمونش را بنویسید.\n\n\nتمرین 17.132 یک فرمِ مصاحبهٔ ذی‌نفع با شش بخش طراحی کنید.\n\n\nتمرین 17.133 روشی برای ثبتِ پاسخ‌های اپراتور و به‌روزرسانیِ الزاماتِ وابسته طراحی کنید.\n\n\n\n17.14.5 پلهٔ ۵: تسلط\n\nتمرین 17.134 مبنای الزامات (D-021) را در برابرِ وام‌دهنده دفاع کنید.\n\n\nتمرین 17.135 نشان دهید چرا انتخابِ نقطهٔ اتصال فنی-قراردادی است.\n\n\nتمرین 17.136 خلاصهٔ دفاعِ فصلِ ۱۷ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.\n\n\nتمرین 17.137 نشان دهید چرا حدِ شبکهٔ بالادست مهم‌ترین پرسشِ شبکه برای نیروگاهِ P است.\n\n\nتمرین 17.138 از دادهٔ ساختگی تا تصمیمِ اتصال: نشان دهید کدام عدد این فصل با دادهٔ واقعی بیشترین تغییر را می‌کند و چرا.\n\n\nتمرین 17.139 یک صفحهٔ «آنچه هنوز نمی‌دانیم» برای کمیتهٔ سرمایه‌گذاری بنویسید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/17-load-grid-requirements.html#sec-ch17-solutions",
    "href": "chapters/17-load-grid-requirements.html#sec-ch17-solutions",
    "title": "17  بار، شبکه و الزاماتِ پروژه",
    "section": "17.15 پاسخ‌نامه و راه‌حل‌ها",
    "text": "17.15 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای P01 به بعد در بخش 17.15.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 17.1. 800 MWh (P01).\n\n\nحل. تمرین 17.2. 0.540 (P02).\n\n\nحل. تمرین 17.3. 27.99 MW (P03).\n\n\nحل. تمرین 17.4. 2.9 % (P04).\n\n\nحل. تمرین 17.5. 0.911 و 1.098 (P05).\n\n\nحل. تمرین 17.6. 73.11 MW (P06).\n\n\nحل. تمرین 17.7. 9.9 سال (P07).\n\n\nحل. تمرین 17.8. 74 ساعت (P08).\n\n\nحل. تمرین 17.9. 1.02 % (P09).\n\n\nحل. تمرین 17.10. 105.3 MVA (P10).\n\n\nحل. تمرین 17.11. 13.6 (P11).\n\n\nحل. تمرین 17.12. 0.847 اهم (P12).\n\n\nحل. تمرین 17.13. 0.26 % (P13).\n\n\nحل. تمرین 17.14. 132 k u (P14).\n\n\nحل. تمرین 17.15. 8.75 میلیون (P15).\n\n\nحل. تمرین 17.16. 785 kVA (P16).\n\n\nحل. تمرین 17.17. 60.7 % (P17).\n\n\nحل. تمرین 17.18. بخش 17.2.6.\n\n\nحل. تمرین 17.19. معادلهٔ 17.5.\n\n\nحل. تمرین 17.20. بخش 17.4.2.\n\n\nحل. تمرین 17.21. بازرسی، تحلیل، نمایش، آزمون (بخش 17.4.5).\n\n\nحل. تمرین 17.22. طراحی، مجوز، پرداخت، مالکیت، بهره‌برداری، پذیرش (بخش 17.6.2).\n\n\nحل. تمرین 17.23. 560 MWh (E01).\n\n\nحل. تمرین 17.24. 1.344 (E04).\n\n\nحل. تمرین 17.25. 0.486 MW (E08).\n\n\nحل. تمرین 17.26. 10.6 % (P18).\n\n\nحل. تمرین 17.27. بخش 17.6.4.\n\n\nحل. تمرین 17.28. بخش 17.4.4.\n\n\nحل. تمرین 17.29. مثال 17.4.\n\n\nحل. تمرین 17.30. بخش 17.3.3.\n\n\nحل. تمرین 17.31. 56.34 MVA (مثال 17.13).\n\n\nحل. تمرین 17.32. 89.4 % (مثال 17.13).\n\n\nحل. تمرین 17.33. بخش 17.2.9.\n\n\nحل. تمرین 17.34. هم‌زمان، واردات، صادرات (بخش 17.2.10).\n\n\nحل. تمرین 17.35. بخش 17.3.7.\n\n\nحل. تمرین 17.36. مثال 17.10.\n\n\nحل. تمرین 17.37. 73.0 % (مثال 17.15).\n\n\nحل. تمرین 17.38. شکل 17.8.\n\n\nحل. تمرین 17.39. جدول 17.6.\n\n\nحل. تمرین 17.40. شهر، پمپاژ، صنعت (بخش 17.2.8).\n\n\nحل. تمرین 17.41. 66.4 MW (مثال 17.16).\n\n\nحل. تمرین 17.42. 80 MW (بخش 17.3.9).\n\n\nحل. تمرین 17.43. جدول 17.4.\n\n\nحل. تمرین 17.44. بخش 17.4.10.\n\n\nحل. تمرین 17.45. ژوئیه، 24.02 GWh (شکل 17.2).\n\n\nحل. تمرین 17.46. بخش 17.3.10.\n\n\nحل. تمرین 17.47. بخش 17.3.5.\n\n\nحل. تمرین 17.48. بخش 17.2.2.\n\n\nحل. تمرین 17.49. بخش 17.6.3 و مثال 15.21.\n\n\nحل. تمرین 17.50. مثال 17.2.\n\n\nحل. تمرین 17.51. ژوئیه و نوامبر؛ سرمایش (مثال 17.3).\n\n\nحل. تمرین 17.52. شهر 35.03، پمپ 8.71، صنعت 13.18 MW (مثال 17.4).\n\n\nحل. تمرین 17.53. مثال 17.4.\n\n\nحل. تمرین 17.54. مثال 17.5.\n\n\nحل. تمرین 17.55. 149، 74، 19 (مثال 17.6).\n\n\nحل. تمرین 17.56. 4,652 ساعت، 116.2 GWh (مثال 17.11).\n\n\nحل. تمرین 17.57. 4.50، 1.63، 0.28، 0.01 GWh (مثال 17.11).\n\n\nحل. تمرین 17.58. 0.49، 1.02، −0.05، 0.24 % (مثال 17.12).\n\n\nحل. تمرین 17.59. مثال 17.26.\n\n\nحل. تمرین 17.60. REQ-005، REQ-007، REQ-008، REQ-010 (مثال 17.21).\n\n\nحل. تمرین 17.61. 31، 17، 11، 7 (مثال 17.28).\n\n\nحل. تمرین 17.62. 754 MWh (مثال 17.29).\n\n\nحل. تمرین 17.63. 12.68، 14.48، 23.23 میلیون (مثال 17.30).\n\n\nحل. تمرین 17.64. 800 kVA (مثال 17.32).\n\n\nحل. تمرین 17.65. 565 در برابرِ 580 kW (مثال 17.5).\n\n\nحل. تمرین 17.66. 60.7 %؛ کمینهٔ بار (مثال 17.11).\n\n\nحل. تمرین 17.67. 105.3 در برابرِ 140 MVA (مثال 17.12).\n\n\nحل. تمرین 17.68. مثال 17.26.\n\n\nحل. تمرین 17.69. مثال 17.19.\n\n\nحل. تمرین 17.70. مثال 17.25.\n\n\nحل. تمرین 17.71. مثال 17.7.\n\n\nحل. تمرین 17.72. 76.2 % و 5,702 ساعت (مثال 17.8).\n\n\nحل. تمرین 17.73. 4,539 در برابرِ 2,340 MWh (مثال 17.9).\n\n\nحل. تمرین 17.74. مثال 17.23.\n\n\nحل. تمرین 17.75. 1.12 % در سال (مثال 17.13).\n\n\nحل. تمرین 17.76. مثال 17.10.\n\n\nحل. تمرین 17.77. 54.96 MW (مثال 17.10).\n\n\nحل. تمرین 17.78. 105، 225، 140 MW (مثال 17.14).\n\n\nحل. تمرین 17.79. 63 ساعت (مثال 17.15).\n\n\nحل. تمرین 17.80. جدول 17.5.\n\n\nحل. تمرین 17.81. بخش 17.6.7.\n\n\nحل. تمرین 17.82. 12.32 و 4.50 GWh (مثال 17.16).\n\n\nحل. تمرین 17.83. 2.6 % (مثال 17.16).\n\n\nحل. تمرین 17.84. جدول 17.4.\n\n\nحل. تمرین 17.85. 20.44 و 24.02 GWh؛ 38.88 و 51.83 MW (مثال 17.3).\n\n\nحل. تمرین 17.86. 16.39 و 82.8 MW؛ نزدیکِ \\(100 - 16.4 = 83.6\\) (مثال 17.11).\n\n\nحل. تمرین 17.87. 0.742 و 0.540 (مثال 17.8، مثال 17.2).\n\n\nحل. تمرین 17.88. 37.2 % (مثال 17.5).\n\n\nحل. تمرین 17.89. 0.24 % (مثال 17.12).\n\n\nحل. تمرین 17.90. معیار: پیکِ ربع‌ساعتی، 2.9 % بیشتر (مثال 17.2).\n\n\nحل. تمرین 17.91. معیار: جریانِ رو به بالا (بخش 17.3.2).\n\n\nحل. تمرین 17.92. معیار: بُرش میانِ 1.63 و 4.50 GWh؛ باتری، تقویت، مذاکره.\n\n\nحل. تمرین 17.93. معیار: مثال 17.6؛ REQ-006.\n\n\nحل. تمرین 17.94. معیار: باتری در قطعیِ طولانی خاموش می‌شود؛ حیاتی (مثال 17.5).\n\n\nحل. تمرین 17.95. معیار: اختلافِ 754 MWh هر سال (مثال 17.29).\n\n\nحل. تمرین 17.96. معیار: سهم، رشدِ بار، نیازِ تقویت بدونِ نیروگاه، مذاکره (مثال 17.30).\n\n\nحل. تمرین 17.97. معیار: REQ-011، اثر بر شست‌وشو و REQ-002 (بخش 17.4.7).\n\n\nحل. تمرین 17.98. معیار: آزمونِ نوعی، منحنیِ قابلیت (بخش 17.10).\n\n\nحل. تمرین 17.99. معیار: نام، سند، آزمون، ثبت (مثال 17.31).\n\n\nحل. تمرین 17.100. معیار: انرژیِ چهار برابر؛ مقایسه با صورت‌حساب (مثال 17.1).\n\n\nحل. تمرین 17.101. معیار: دلیل، سند، گزینهٔ ارزان‌تر (بخش 17.4.1).\n\n\nحل. تمرین 17.102. معیار: کمینه و بیشینه، حالت‌های قطعی (بخش 17.3.4).\n\n\nحل. تمرین 17.103. معیار: نقطهٔ اتصال، کنتور، هزینه، بهره‌برداری؛ U-065.\n\n\nحل. تمرین 17.104. معیار: 754 MWh به زیانِ خریدار؛ قرارداد (مثال 17.29).\n\n\nحل. تمرین 17.105. معیار: مگاولت‌آمپر، 89.4 در برابرِ 82 درصد (مثال 17.13).\n\n\nحل. تمرین 17.106. معیار: هم‌زمانی، باتری و بازدهِ نزولی (مثال 17.8).\n\n\nحل. تمرین 17.107. معیار: فهرستِ رده‌ها، پیکِ 565 kW، نسخهٔ تازهٔ مدل (مثال 17.9).\n\n\nحل. تمرین 17.108. معیار: ظرفیتِ پذیرشِ 105 MW، تقسیم، بُرش (مثال 17.14).\n\n\nحل. تمرین 17.109. معیار: پیروِ شبکه، جزیره، اجازه (مثال 17.15).\n\n\nحل. تمرین 17.110. معیار: جزءها، نشانهٔ فصل، داده‌ی جدا (مثال 17.10).\n\n\nحل. تمرین 17.111. معیار: پیشنهاد و قرارداد دیر، ساخت دیر، مسیرِ بحرانی (فصلِ ۳۸).\n\n\nحل. تمرین 17.112. معیار: شاید مالکِ خط؛ ماتریسِ مسئولیت (جدول 17.6).\n\n\nحل. تمرین 17.113. معیار: حدِ پویا با اندازه‌گیری و کنترل‌گر؛ رابط و آزمون (مثال 17.16).\n\n\nحل. تمرین 17.114. معیار: ضدجزیره، اجازه، جزیرهٔ برنامه‌ریزی‌شده (بخش 17.4.10).\n\n\nحل. تمرین 17.115. معیار: ضدجزیره و تاب‌آوری (بخش 17.4.10).\n\n\nحل. تمرین 17.116. معیار: مدلِ معادل، عدمِ افشا، مطالعهٔ اپراتور (بخش 17.3.10).\n\n\nحل. تمرین 17.117. معیار: منبع، وضعیت، مالک و تاریخ (بخش 17.4.4).\n\n\nحل. تمرین 17.118. معیار: مثال 17.20.\n\n\nحل. تمرین 17.119. معیار: عدمِ افشا، گزارشِ آزمونِ نوعی، آزمونِ ساختگاه.\n\n\nحل. تمرین 17.120. معیار: شناسه، متن، سنجه، منبع، وضعیت، اولویت، پیوند، روش و معیارِ پذیرش.\n\n\nحل. تمرین 17.121. معیار: همان دوازده موضوع با سطحِ ولتاژ و پستِ توزیع؛ اپراتورِ توزیع.\n\n\nحل. تمرین 17.122. معیار: طراحی و ساخت با پروژه، مالکیت و بهره‌برداری با شرکتِ برق، پذیرش مشترک.\n\n\nحل. تمرین 17.123. معیار: مقدارِ دستی، علامتِ توانِ واکنشی، صفر برای صفر.\n\n\nحل. تمرین 17.124. معیار: مالک، تاریخ، اثر، کنترلِ تغییر.\n\n\nحل. تمرین 17.125. معیار: اندازه‌گیری در گیرنده، شرایطِ باد، حد از مجوز.\n\n\nحل. تمرین 17.126. معیار: چه، چه کسی، کی، ثبت (بخش 17.6.5).\n\n\nحل. تمرین 17.127. معیار: 200 kW، 24 ساعت، نمایش (جدول 17.3).\n\n\nحل. تمرین 17.128. معیار: الزاماتِ وابسته به یک فرض، تفاوتِ عددها.\n\n\nحل. تمرین 17.129. معیار: تقسیمِ زمانی، سال‌های کامل، سوگیری بر حسبِ فصل.\n\n\nحل. تمرین 17.130. معیار: داده از پست، به‌روزرسانی، زمانِ پاسخ، آزمون.\n\n\nحل. تمرین 17.131. معیار: جدول 17.4، آزمونِ مقدارهای مجاز.\n\n\nحل. تمرین 17.132. معیار: ذی‌نفع، نیاز، دلیل، سند، تاریخ، پیوند به الزام.\n\n\nحل. تمرین 17.133. معیار: شناسهٔ سطر، تاریخ، الزامِ وابسته، نسخهٔ تازه.\n\n\nحل. تمرین 17.134. معیار: بازهای نام‌دار، پیوند به بیانیه، کنترلِ تغییر.\n\n\nحل. تمرین 17.135. معیار: مثال 17.33، مثال 17.28، مثال 17.29.\n\n\nحل. تمرین 17.136. معیار: D-021، کنتور، رده‌ها؛ مثال 17.24، مثال 17.26، مثال 17.11؛ U-065 تا U-068.\n\n\nحل. تمرین 17.137. معیار: مثال 17.11، فصلِ ۱۵ بُرش، فصلِ ۱۶ حالت‌ها.\n\n\nحل. تمرین 17.138. معیار: کمینهٔ بار و حدِ بالادست؛ ظرفیتِ پذیرش (مثال 17.14).\n\n\nحل. تمرین 17.139. معیار: U-065 تا U-068، اثرِ هر کدام با عدد، مالک و تاریخ.\n\n\n17.15.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: energy of 45 MW for 10 h and 25 MW for 14 h: 800 MWh\nP02: load factor, 245,178 MWh, peak 51.83 MW: 0.540\nP03: mean of 245.2 GWh over a year: 27.99 MW\nP04: 15-min peak 53.33 over hourly 51.83: +2.9 %\nP05: coincidence factor 51.83 / 56.92: 0.911; diversity 1.098\nP06: peak 51.83 MW at 3.5 %/yr after 10 years: 73.11 MW\nP07: years until 51.83 MW passes 63 MW at 2 %/yr: 9.9\nP08: battery hours, 200 kW, 40 MWh from 50 %: 74 h\nP09: voltage rise, 100 MW and 32.9 Mvar, R 0.847, X 2.824: 1.02 %\nP10: apparent power at 100 MW, pf 0.95: 105.3 MVA\nP11: SCR, 1,500 MVA and 110 MW: 13.6\nP12: line R, 0.12 ohm/km x 7.06 km: 0.847 ohm\nP13: yearly line loss 754 MWh of 295.3 GWh: 0.26 %\nP14: shallow cost 14.48 million u per MW of 110: 132 k u\nP15: deep share 14.0 x 100/160: 8.75 million u\nP16: aux transformer, 565 kW x 1.25 / 0.9: 785 kVA\nP17: local use 179.1 of 295.3 GWh: 60.7 %\nP18: open cells 7 of 66: 10.6 %\nمثال‌های کوچک:\nE01: 30 MW for 8 h + 20 MW for 16 h: 560 MWh a day\nE02: load factor, mean 28 MW, peak 52 MW: 0.538\nE03: coincidence, peaks 35 + 9 + 13 MW, peak of sum 52 MW: 0.912\nE04: growth 3 %/yr for 10 years: x 1.344\nE05: battery 40 MWh, 90 % -&gt; 10 %, eff 0.93, 0.2 MW: 149 h\nE06: voltage rise, R 0.85 ohm, 100 MW, 132 kV: 0.49 %\nE07: short-circuit ratio 1,500 MVA / 100 MW: 15.0\nE08: line loss R 0.847 ohm at 100 MW, 132 kV: 0.486 MW",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>17</span>  <span class='chapter-title'>بار، شبکه و الزاماتِ پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html",
    "href": "chapters/18-hybrid-architecture.html",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "",
    "text": "18.1 نقشهٔ فصل\nپیش‌نیازها: اینورتر و اتصال به شبکهٔ فصلِ ۹ (فصل 9)، آرایهٔ خورشیدیِ فصلِ ۱۰ (فصل 10)، توربینِ فصلِ ۱۱ (فصل 11)، مدلِ تولیدِ فصلِ ۱۵ (فصل 15) و مرزِ اتصالِ فصلِ ۱۷ (فصل 17).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۱۷ گفت چه کسی چه می‌خواهد و شبکه چه می‌پذیرد. این فصل شکلِ نیروگاه را می‌سازد: کدام سامانه‌ها، با چه ظرفیتی، چگونه به هم و به شبکه وصل شوند، و هر رابط مالِ کیست. تحویل‌دادنی: نمودارهای معماری، مبنای صادرات، مبنای خدماتِ آب و دفترِ رابط‌ها، با تصمیمِ D-022. فصل‌های ۱۹ تا ۲۸ هر سامانه را روی همین مبنا با جزئیات طراحی می‌کنند.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-map",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-map",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nحالت‌های بهره‌برداریِ متصل به شبکه، جزیره‌ای و ترکیبی و کوپلِ متناوب، مستقیم و آمیخته را مقایسه کند و مرزهای جریانِ توان، مصرفِ داخلی و تلفات را روی نمودارِ تک‌خطی نشان دهد.\nظرفیت‌های موقتِ باد، خورشیدی، ذخیره‌ساز و صادرات را با نسبت‌ها، حدِ صادرات، افزونگی، گسترش، نگهداشت‌پذیری، کنترل‌پذیری، بلوغِ فناوری، هزینه و ریسک انتخاب کند.\nنیروگاه را از سامانه تا واحدِ تعویض‌پذیر تجزیه کند، نقشهٔ رابط‌ها را برای تکیه‌گاهِ مکانیکی، ردهٔ برقی، دفعِ گرما، حفاظت، کنترل، ارتباطات، عمران، آب و شبکه بسازد و با سندِ کنترلِ رابط ناسازگاری‌ها را پیش از خرید پیدا کند.\nمعماریِ خدماتِ آب را با منبع، کیفیت، ذخیره، تصفیه، توزیع، اندازه‌گیری و اولویت تعریف کند و مصرفِ مصرفی را از ذخیرهٔ نگه‌داشته جدا کند.\nگزینه‌های جمع‌آوری و صادرات (ولتاژ، توپولوژی، پست، خطِ هوایی یا کابل، یک یا دو مداره) را با تلف، افزونگی، مسیر، هزینه و مالکیت مقایسه کند و انتخاب را مشروط به دادهٔ شبکه، مجوز، زمین و مالکیت نگه دارد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nبازدهِ دو تبدیلِ پشتِ سرِ هم با 0.98 و 0.95 چیست؟\nجریانِ 20 MW در 33 kV با ضریبِ توانِ 1 چند کیلوآمپر است؟\nحدِ صادراتِ نیروگاهِ P چیست و مجموعِ توانِ متناوبِ باد و خورشیدی چند است؟\nاینورترِ «پیروِ شبکه» به چه چیزی نیاز دارد؟\nفرقِ «مصرفِ آب» و «ذخیرهٔ آب» چیست؟\n\nپاسخ‌ها: (۱) 0.931؛ (۲) 0.35 kA؛ (۳) 100 MW و 110 MW؛ (۴) ولتاژ و بسامدی که شبکه می‌سازد (فصلِ ۹)؛ (۵) مصرف برداشته و تمام می‌شود، ذخیره نگه داشته می‌شود تا در رخداد به کار رود. اگر دو پرسش یا بیشتر را نتوانستید، فصل 9 و فصل 15 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nهمهٔ هزینه‌ها، نرخ‌های خرابی، بازده‌ها و رده‌ها آموزشیاند (A-286 تا A-289) و هیچ طرحِ پیشنهادی نیستند. معماریِ انتخاب‌شده مشروط است به دادهٔ شبکه، مجوزها، زمین و مالکیت (U-065 تا U-068). نیازِ آبِ آتش‌نشانی فقط یک جای‌نگه‌دار برای مقامِ مسئول است (فصلِ ۳۲)؛ این کتاب حجم یا سامانهٔ اطفای عمومی تجویز نمی‌کند. هیچ روشِ کار روی تجهیزاتِ برق‌دار یا آزمونِ برق‌دار در این فصل نیست.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-a",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-a",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.2 الف. مفاهیمِ بهره‌برداری",
    "text": "18.2 الف. مفاهیمِ بهره‌برداری\nمعماری (به انگلیسی architecture) یعنی تصمیم‌های کلانی که بعداً گران عوض می‌شوند: نیروگاه با شبکه چه رابطه‌ای دارد، منبع‌ها و ذخیره‌ساز در کدام شینه به هم می‌رسند، انرژی از کدام مرزها می‌گذرد و هر مرز مالِ کیست. این بخش با سه پرسش شروع می‌کند: چه کسی ولتاژ و بسامد را می‌سازد (حالتِ بهره‌برداری)، باتری کجا وصل می‌شود (کوپل)، و انرژی تا کنتورِ درآمد چه تلفاتی می‌بیند (مرزها).\n\n18.2.1 سه حالتِ بهره‌برداری\nایده. در حالتِ متصل به شبکه (به انگلیسی grid-connected) شبکهٔ بزرگ ولتاژ و بسامد را تعیین می‌کند و واحدهای نیروگاه فقط توان تزریق می‌کنند. در حالتِ جزیره‌ای (islanded) شبکه‌ای نیست؛ یک منبعِ سازندهٔ شبکه باید ولتاژ و بسامد را بسازد و توان را هر لحظه با بار تراز کند. حالتِ ترکیبی متصل به شبکه است، اما بخشی از بار را پس از قطعِ شبکه با یک جزیرهٔ برنامه‌ریزی‌شده نگه می‌دارد.\n\n\n\n\n\n\nشکل 18.1: سه حالتِ بهره‌برداری: متصل به شبکه، جزیره‌ای و ترکیبی با جزیرهٔ برنامه‌ریزی‌شده برای بارهای حیاتی (نمایشی)\n\n\n\noperating modes and what each needs (summary, teaching):\n  grid-connected (Plant P's mode): grid sets voltage and\n    frequency; units follow it (grid-following inverters)\n  islanded: a grid-forming source sets voltage and frequency;\n    storage or a generator balances every second; protection\n    must work with small fault currents\n  hybrid (grid-connected with a planned island for critical\n    loads): a transfer switch, a grid-forming battery inverter\n    and the operator's permission (chapters 19, 25, 28)\n\n\n\nجدول 18.1: مقایسهٔ سه حالتِ بهره‌برداری\n\n\n\n\n\n\n\n\n\n\n\nویژگی\nمتصل به شبکه\nجزیره‌ای\nترکیبی\n\n\n\n\nسازندهٔ ولتاژ و بسامد\nشبکه\nمنبعِ سازندهٔ شبکه\nشبکه؛ در جزیره منبعِ سازنده\n\n\nتراز در هر لحظه\nشبکه\nذخیره‌ساز یا ژنراتور\nشبکه؛ در جزیره ذخیره‌ساز\n\n\nجریانِ اتصالِ کوتاه\nاز شبکه، زیاد\nکم (اینورتر)\nدو حالت برای حفاظت\n\n\nمجوز\nاتصال\nندارد (شبکهٔ مستقل)\nاتصال و جزیره\n\n\nنمونه\nنیروگاهِ P\nجزیرهٔ دورافتاده، معدن\nبارهای حیاتیِ نیروگاه\n\n\n\n\n\n\n\nمثال 18.1 (نیروگاهِ P در کدام حالت) پرسش. با الزاماتِ فصلِ ۱۷، حالتِ بهره‌برداریِ نیروگاهِ P را تعیین کنید و بگویید جزیره برای چه چیزی و با چه شرطی پذیرفتنی است.\nپاسخ. متصل به شبکه، با واحدهای پیروِ شبکه؛ جزیرهٔ برنامه‌ریزی‌شده فقط برای بارهای حیاتیِ خودِ نیروگاه (200 kW، مثال 17.5) پشتِ کلیدِ انتقال، با یک منبعِ سازندهٔ شبکه (باتری یا منبعِ بی‌وقفه) و بی برق‌دار نگه داشتنِ شبکهٔ بیرون (بخش 17.4.10).\nتفسیر. نیروگاهِ صادراتی برای پشتیبانیِ منطقه ساخته نشده است؛ جزیره کردنِ منطقه طراحی، حفاظت و اجازهٔ اپراتور می‌خواهد و این‌جا هدف نیست (مثال 17.15). مرزِ روشن در معماری: کلیدِ انتقال میانِ شینهٔ مصرفِ داخلی و بارهای حیاتی. وارسی: باتریِ 40 MWh با 200 kW از نیمه‌پر حدودِ 74 ساعت (مثال 17.6).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه حالتِ بهره‌برداری را تعریف کنید.\nدر حالتِ جزیره‌ای چه کسی توان را هر لحظه تراز می‌کند؟\nچرا حفاظت در حالتِ ترکیبی دو تنظیم می‌خواهد؟\n\n\n\n\n\n18.2.2 پیروِ شبکه و سازندهٔ شبکه\nایده. اینورترِ پیروِ شبکه (فصلِ ۹) زاویهٔ ولتاژِ شبکه را با یک حلقهٔ قفلِ فاز دنبال می‌کند و جریان تزریق می‌کند؛ بی ولتاژِ شبکه کاری از آن برنمی‌آید. اینورترِ سازندهٔ شبکه خودش یک منبعِ ولتاژ با دامنه و بسامدِ مشخص است و بار را می‌گیرد؛ در جزیره همین لازم است. سه پیامدِ معماری:\n\nجریانِ اتصالِ کوتاه: اینورتر جریانِ خطای کمی، نزدیکِ ردهٔ خودش، می‌دهد؛ حفاظتِ جزیره باید با این جریانِ کم کار کند (فصل‌های ۲۶ و ۲۷).\nتراز: منبعِ سازنده باید ذخیرهٔ انرژی پشتِ خود داشته باشد؛ باتری یا ژنراتور، نه آرایهٔ خورشیدی به‌تنهایی.\nمجوز و قرارداد: کارکردهای سازندهٔ شبکه در شبکهٔ بزرگ فقط وقتی به کار می‌روند که تجهیز، قرارداد و قواعدِ اپراتور اجازه دهند (فصل‌های ۲۰ و ۲۵).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفرقِ منبعِ جریان و منبعِ ولتاژ را در زبانِ اینورتر بگویید.\nچرا آرایهٔ خورشیدی به‌تنهایی منبعِ سازندهٔ خوبی نیست؟\nکدام کارکرد بی اجازهٔ اپراتور در شبکهٔ بزرگ به کار نمی‌رود؟\n\n\n\n\n\n18.2.3 کوپلِ متناوب، مستقیم و آمیخته\nایده. باتری را می‌توان به شینهٔ متناوب وصل کرد (کوپلِ متناوب، AC-coupled)، با اینورترِ خودش؛ یا به شینهٔ مستقیمِ آرایهٔ خورشیدی (کوپلِ مستقیم، DC-coupled)، با یک مبدلِ DC/DC و اینورترِ مشترک با خورشیدی. کوپلِ آمیخته هر دو را دارد: بخشی از ذخیره در بلوک‌های خورشیدی، بخشی در شینهٔ متناوب.\n\n\n\n\n\n\nشکل 18.2: کوپلِ متناوب و مستقیمِ باتری با نیروگاهِ خورشیدی، با بازدهِ یک‌سویهٔ هر مبدل (A-286)\n\n\n\nبازدهِ چند تبدیلِ پشتِ سرِ هم حاصل‌ضربِ بازده‌هاست. اگر بازدهِ رفت‌وبرگشتِ سلول‌ها \\(\\eta_\\text{c}\\) باشد، هر سو \\(\\sqrt{\\eta_\\text{c}}\\) است. برای انرژیِ خورشیدی که از باتری می‌گذرد:\n\\[\n\\begin{aligned}\n\\eta_\\text{AC} &= \\eta_\\text{inv}\\,\\eta_\\text{b}^{2}\\,\\eta_\\text{c} \\\\\n\\eta_\\text{DC} &= \\eta_\\text{dc}^{2}\\,\\eta_\\text{c}\\,\\eta_\\text{inv}\n\\end{aligned}\n\\tag{18.1}\\]\nکه \\(\\eta_\\text{inv}\\) بازدهِ اینورترِ خورشیدی، \\(\\eta_\\text{b}\\) اینورترِ باتری و \\(\\eta_\\text{dc}\\) مبدلِ DC/DC است.\ndef chain(*effs: float) -&gt; float:\n    \"\"\"Efficiency of conversions in series.\"\"\"\n    out = 1.0\n    for e in effs:\n        out *= e\n    return out\n\n\ndef ac_coupled(eta_pv_inv: float, eta_bess_inv: float,\n               eta_cell: float) -&gt; dict:\n    \"\"\"PV energy stored and returned through two AC inverters.\"\"\"\n    store = chain(eta_pv_inv, eta_bess_inv, math.sqrt(eta_cell))\n    back = chain(math.sqrt(eta_cell), eta_bess_inv)\n    return {\"pv_to_grid_via_battery\": store * back, \"battery_round_trip\":\n            chain(eta_bess_inv, eta_cell, eta_bess_inv)}\n\n\ndef dc_coupled(eta_pv_inv: float, eta_dcdc: float, eta_cell: float) -&gt; dict:\n    \"\"\"PV DC energy stored through a DC/DC converter and sent out through\n    the PV inverter.\"\"\"\n    store = chain(eta_dcdc, math.sqrt(eta_cell))\n    back = chain(math.sqrt(eta_cell), eta_dcdc, eta_pv_inv)\n    return {\"pv_to_grid_via_battery\": store * back, \"battery_round_trip\":\n            chain(eta_dcdc, eta_cell, eta_dcdc)}\nconversion chains of a battery storing PV energy (A-286):\n  AC-coupled: PV inverter 0.983, battery inverter 0.98 twice, cells 0.9\n    PV energy back to the grid via the battery: 85.0 %\n  DC-coupled: DC/DC 0.99 twice, cells, PV inverter once\n    PV energy back to the grid via the battery: 86.7 %\n  the DC route saves one AC conversion: +1.7 points on every MWh shifted\n\nمثال 18.2 (یک تبدیل کمتر، یک و هفت‌دهم درصد) پرسش. با بازده‌های A-286 سهمِ انرژیِ خورشیدیِ ذخیره‌شده‌ای را که به شبکه برمی‌گردد در دو کوپل حساب کنید.\nپاسخ. با معادلهٔ 18.1:\n\\[\n\\begin{aligned}\n\\eta_\\text{AC} &= 0.983 \\times 0.98^2 \\times 0.9 = 0.850 \\\\\n\\eta_\\text{DC} &= 0.99^2 \\times 0.9 \\times 0.983 = 0.867\n\\end{aligned}\n\\]\nتفسیر. کوپلِ مستقیم یک تبدیلِ متناوب کمتر دارد و روی هر مگاوات‌ساعتِ جابه‌جاشده 1.7 واحدِ درصد می‌برد. اما بازده تنها معیار نیست: باتریِ کوپلِ مستقیم فقط از آرایه شارژ می‌شود و در دشارژ اینورتر را با خورشیدی شریک است (مثال 18.3). وارسی: خروجیِ بالا 85.0 % و 86.7 % (E01، E02).\n\n\n\n\nجدول 18.2: مقایسهٔ کیفیِ سه کوپل (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nویژگی\nکوپلِ متناوب\nکوپلِ مستقیم\nآمیخته\n\n\n\n\nشارژ از باد و شبکه\nبله\nنه\nبخشِ متناوب\n\n\nگرفتنِ بُرشِ اینورتر\nنه\nبله\nبخشِ مستقیم\n\n\nاینورترِ مشترک\nنه\nبله، حدِ دشارژ\nبخشِ مستقیم\n\n\nشمارِ تبدیل\nبیشتر\nکمتر\nمیانه\n\n\nرابط میانِ سازندگان\nکمتر\nاینورتر، مبدل، باتری\nبیشتر\n\n\nگسترشِ مستقل\nآسان\nوابسته به بلوک\nمیانه\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکوپلِ متناوب، مستقیم و آمیخته را تعریف کنید.\nچرا بازدهِ یک‌سویهٔ سلول جذرِ بازدهِ رفت‌وبرگشت گرفته می‌شود؟\nباتریِ کوپلِ مستقیم از کدام منبع‌ها نمی‌تواند شارژ شود؟\n\n\n\n\n\n18.2.4 یک سال باتری با دو کوپل\nایده. برای سنجیدنِ «انرژیِ گم‌شده» ساده‌ترین کار: باتریِ S1 (20 MW، 40 MWh) فقط انرژی‌ای را بگیرد که بی آن از دست می‌رود و از ساعتِ ۱۸ تا ۲۲ پس بدهد. کوپلِ مستقیم بُرشِ اینورتر و سهمِ خورشیدیِ بُرشِ حدِ صادرات را می‌گیرد؛ کوپلِ متناوب فقط بُرشِ حدِ صادرات را. مدلِ 15.1، سالِ داده.\nS1 battery used only for energy that would be lost (one year):\n  lost today: PV clipping 782 MWh (AC equivalent), export limit 227 MWh\n  AC-coupled: stores 227 MWh, returns 196 MWh\n  DC-coupled: stores 1,020 MWh, returns 885 MWh\n  only the DC coupling reaches the clipped DC energy; the AC\n  coupling can also charge from wind and the grid and discharge\n  at any hour without sharing the PV inverter; the market uses\n  of chapter 19, not clipping, decide the coupling here\n\nمثال 18.3 (هشتصد و هشتاد و پنج در برابرِ صد و نود و شش) پرسش. انرژیِ گم‌شده، ذخیره‌شده و برگشتی را در دو کوپل بنویسید و آن را با ظرفیتِ باتری مقایسه کنید.\nپاسخ. خروجیِ بالا: گم‌شده 782 MWh بُرشِ اینورتر و 227 MWh بُرشِ حد؛ کوپلِ متناوب 227 را می‌گیرد و 196 MWh پس می‌دهد؛ کوپلِ مستقیم 1,020 را می‌گیرد و 885 MWh پس می‌دهد.\nتفسیر. باتریِ 40 MWh با یک چرخهٔ روزانه در سال تا حدودِ 14.6 GWh جابه‌جا می‌کند؛ انرژیِ گم‌شده فقط چند درصدِ این ظرفیت است. پس انرژیِ گم‌شده کوپل را تعیین نمی‌کند؛ کاربردهای بازار (جابه‌جاییِ قیمت، ذخیره، فصل‌های ۱۹ تا ۲۱) تعیین می‌کنند، و در آن‌ها کوپلِ متناوب آزادتر است (بخش 18.6). وارسی: \\(1{,}020 \\times 0.867 = 884\\)، نزدیکِ 885.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکوپلِ مستقیم کدام دو انرژیِ گم‌شده را می‌گیرد؟\nچرا انرژیِ گم‌شده برای انتخابِ کوپل کافی نیست؟\nحدِ دشارژِ کوپلِ مستقیم در عصر از کجا می‌آید؟\n\n\n\n\n\n18.2.5 نیروگاهِ هیبریدیِ هم‌جا و یکپارچه\nایده. «هیبریدی» سه معنا دارد که معماری را عوض می‌کنند:\n\nهم‌جا (co-located): نیروگاه‌های جدا روی یک زمین، هر کدام با اتصال، کنتور و قراردادِ خود؛ فقط زمین و شاید جاده مشترک است.\nیکپارچه (integrated): یک نقطهٔ اتصال، یک حدِ صادرات، یک کنترل‌گرِ نیروگاه و یک کنتورِ درآمد؛ منبع‌ها حدِ مشترک را تقسیم می‌کنند (مثال 15.28).\nمجازی (virtual): نیروگاه‌های دور از هم که فقط در بازار یا برنامه‌ریزی با هم دیده می‌شوند.\n\nنیروگاهِ P یکپارچه است: صرفه‌اش اتصالِ مشترک است (110 MW منبع روی 100 MW حد)، و بهایش بُرش، کنترلِ مشترک و قاعدهٔ تقسیمِ بُرش و درآمد میانِ مالکانِ احتمالیِ جدا (فصل‌های ۲۰ و ۲۱). نیروگاهِ هم‌جا ساده‌تر قرارداد می‌بندد ولی دو بار اتصال می‌پردازد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه معنای «هیبریدی» را بنویسید.\nصرفه و بهای نیروگاهِ یکپارچه چیست؟\nاگر باد و خورشیدی دو مالک داشته باشند، کدام قاعده لازم می‌شود؟\n\n\n\n\n\n18.2.6 مرزهای جریانِ توان\nایده. هر مرزی که انرژی از آن می‌گذرد سه چیز دارد: یک عدد (انرژیِ سالانه)، یک کنتور یا محاسبه، و یک مالک که آن عدد را تضمین یا پرداخت می‌کند. مدلِ 15.1 همین مرزها را دارد؛ این‌جا آن‌ها را با نامِ کنتور می‌نویسیم: M1 و M2 خروجیِ باد و خورشیدی در شینهٔ 33 kV، M3 نقطهٔ اتصال پیش از حد، M4 کنتورِ درآمد.\n\n\n\n\n\n\nشکل 18.3: انرژیِ سالانه در مرزهای جریانِ توانِ نیروگاهِ P و تلفاتی که میانِ آن‌ها بیرون می‌روند (مدلِ 15.1، S0)\n\n\n\nenergy at the power-flow boundaries of Plant P (model 15.1, S0):\n  boundary                                      GWh/yr\n  M1 wind farm at the 33 kV bus                  193.14\n  M2 PV plant at the 33 kV bus                   108.36\n     sum at the 33 kV bus                        301.49\n     less transformer and line losses              3.29\n     less own use (auxiliaries)                    2.34\n  M3 at the POC before the limit                 295.86\n     less export-limit curtailment                 0.23\n     less grid outages                             0.49\n  M4 revenue meter, net export                   295.14\n  each line is a boundary someone owns: the turbine and PV\n  suppliers guarantee M1 and M2, the EPC contractor the losses,\n  the grid operator the limit, the buyer pays on M4\n\nمثال 18.4 (از سیصد و یک تا دویست و نود و پنج) پرسش. انرژی را در هر مرز بنویسید، تفاوتِ دو مرزِ پیاپی را با نامِ تلف توضیح دهید و مالکِ هر عدد را بگویید.\nپاسخ. خروجیِ بالا و شکل 18.3: باد 193.14 و خورشیدی 108.36، جمع 301.49 GWh؛ تلفاتِ برقی 3.29 و مصرفِ داخلی 2.34، پس 295.86 در نقطهٔ اتصال؛ بُرش 0.23 و قطعیِ شبکه 0.49، پس 295.14 GWh در کنتورِ درآمد.\nتفسیر. سازندگانِ توربین و خورشیدی دربارهٔ M1 و M2 تضمین می‌دهند (منحنیِ توان، نسبتِ عملکرد)، پیمانکارِ اجرا دربارهٔ تلفات، اپراتور دربارهٔ حد و خریدار بر پایهٔ M4 می‌پردازد. اختلافِ هر دو مرز یک ادعای ممکن است اگر مالکش روشن نباشد؛ پس جای کنتورها بخشی از معماری است (بخش 17.6.3). وارسی: \\(301.49 - 3.29 - 2.34 = 295.86\\) و \\(295.86 - 0.23 - 0.49 = 295.14\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار کنتورِ M1 تا M4 کجا هستند؟\nکدام تلف همیشه هست، حتی وقتی نیروگاه تولید نمی‌کند؟\nچرا هر مرز به یک مالک نیاز دارد؟\n\n\n\n\n\n18.2.7 مصرفِ داخلی و تلفات در معماری\nایده. مصرفِ داخلی (به انگلیسی auxiliaries) از کجا تغذیه می‌شود؟ در روز از تولیدِ خودِ نیروگاه، در شب و آرامش از شبکه (واردات، مثال 15.21)، و در قطعیِ شبکه بارهای حیاتی از منبعِ پشتیبان. معماری سه مسیر را نشان می‌دهد: ترانسفورماتورِ کمکی از شینهٔ 33 kV (800 kVA، مثال 17.32)، واردات از راهِ همان ترانسفورماتورهای اصلی، و کلیدِ انتقال به منبعِ بی‌وقفه یا باتری برای بارهای حیاتی.\n\n\n\nجدول 18.3: تلفات و مصرف‌ها در معماری، جایشان و مالکِ معمول (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nتلف یا مصرف\nکجا رخ می‌دهد\nهمیشه یا با بار\nمالکِ معمول\n\n\n\n\nبی‌باریِ ترانسفورماتورها\nپست و بلوک‌ها\nهمیشه\nپیمانکار، سپس بهره‌بردار\n\n\nبارِ ترانسفورماتور، کابل، خط\nجمع‌آوری و صادرات\nبا مجذورِ توان\nپیمانکار؛ خط به مرز بسته است\n\n\nتبدیلِ اینورتر و مبدل\nبلوک‌ها، توربین، باتری\nبا بار\nسازنده (منحنیِ بازده)\n\n\nمصرفِ داخلی\nهمهٔ سامانه‌ها\nهر دو\nبهره‌بردار\n\n\nبُرش و قطعی\nنقطهٔ اتصال\nبا حد و شبکه\nاپراتور و قرارداد\n\n\n\n\n\n\nیک عددِ همیشگی. بی‌باریِ ترانسفورماتورها در مدلِ 15.1 برابرِ 0.10 MW است، یعنی \\(0.10 \\times 8760 = 876\\ \\text{MWh}\\) در سال، چه نیروگاه تولید کند چه نه؛ انتخابِ دو ترانسفورماتور به‌جای یکی این عدد را کمی بالا می‌برد و بهایش افزونگی است (بخش 18.3.6).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه مسیرِ تغذیهٔ مصرفِ داخلی را بنویسید.\nکدام تلف با مجذورِ توان بزرگ می‌شود؟\nچرا واردات در شب در مرزِ قرارداد اهمیت دارد؟\n\n\n\n\n\n18.2.8 نمودارِ تک‌خطیِ ساده\nایده. نمودارِ تک‌خطی (به انگلیسی single-line diagram) هر مدارِ سه‌فاز را با یک خط نشان می‌دهد: منبع‌ها، شینه‌ها، ترانسفورماتورها، کلیدها، کنتورها و مرزها. نسخهٔ معماری ساده است: فقط آنچه انتخاب‌های این فصل را نشان می‌دهد. رده‌ها، حفاظت و جزئیاتِ کلیدها در فصل‌های ۲۶ و ۲۷ می‌آیند.\n\n\n\n\n\n\nشکل 18.4: نمودارِ تک‌خطیِ سادهٔ مبنای نیروگاهِ P (D-022): رشته‌های بادی، بلوک‌های خورشیدی و باتریِ کوپلِ متناوب روی شینهٔ دوبخشیِ 33 kV، دو ترانسفورماتورِ اصلی، خطِ 132 kV و کنتورهای M1 تا M4 (نمایشی، نه نقشهٔ طراحی)\n\n\n\n\nمثال 18.5 (خطا روی بخشِ پایینِ شینه) پرسش. در شکل 18.4 اگر بخشِ پایینِ شینهٔ 33 kV خطا کند و کلیدِ میان‌بخش باز شود، کدام منبع‌ها و مصرف‌ها جدا می‌شوند و کدام می‌مانند؟\nپاسخ. جدا: بلوک‌های خورشیدی، باتری، ترانسفورماتورِ کمکی و یکی از دو ترانسفورماتورِ اصلی. می‌ماند: سه رشتهٔ بادی و ترانسفورماتورِ دیگر، که تا حدودِ 59.8 MW صادر می‌کند (E12).\nتفسیر. چیدمانِ منبع‌ها روی دو بخش یک انتخاب است: این‌جا باد بالا و خورشیدی و باتری پایین‌اند؛ چیدمانِ دیگر (هر بخش نیمی از هر منبع) خطای شینه را متعادل‌تر می‌کند اما کابل‌کشی را پیچیده‌تر. مصرفِ داخلی باید از هر دو بخش تغذیه‌پذیر باشد، وگرنه خطای یک بخش کنترل و اسکادا را هم خاموش می‌کند. وارسی: \\(63 \\times 0.95 = 59.85\\ \\text{MW}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنمودارِ تک‌خطی چه چیزهایی را نشان می‌دهد و چه چیزهایی را در نسخهٔ معماری نه؟\nکلیدِ میان‌بخش چه کاری می‌کند؟\nچرا مصرفِ داخلی باید از دو بخش تغذیه‌پذیر باشد؟\n\n\n\n\n\n18.2.9 منبعِ جزیرهٔ بارهای حیاتی\nایده. جزیرهٔ برنامه‌ریزی‌شدهٔ مثال 18.1 یک منبعِ سازندهٔ شبکه می‌خواهد که دو چیز را تحمل کند: بارِ پیوسته و راه‌اندازیِ بزرگ‌ترین موتور (پمپِ آب، تهویهٔ باتری). موتور در راه‌اندازی چند برابرِ جریانِ نامی‌اش را می‌کشد؛ اگر منبع آن را نتواند، ولتاژِ جزیره می‌افتد و همه‌چیز خاموش می‌شود. جمعِ ساده‌ی کیلوولت‌آمپرها کرانِ بالای محافظه‌کارانه است.\nsource for the critical-load island (teaching, A-286):\n  running load 200 kW at pf 0.9: 222 kVA\n  largest motor 30 kW starting at x6 (pf 0.35): 212 kVA\n  peak the source must carry: 434 kVA (kVA added, an upper bound)\n  options:\n    dedicated grid-forming UPS of 500 kVA with 400 kWh: 2 h,\n      longer only with the main battery behind it\n    one 5 MVA battery block switched to the island: days,\n      but that block leaves the market while it serves\n    a 500 kVA generator: fuel-limited, a new interface\n  a soft starter on the pump cuts the start to about half\n  and lets a smaller source carry the island\n\nمثال 18.6 (چهارصد و سی و چهار کیلوولت‌آمپر) پرسش. اوجِ بارِ جزیره را با راه‌اندازیِ پمپ حساب کنید، سه گزینهٔ منبع را مقایسه کنید و راهِ کوچک کردنِ اوج را بگویید.\nپاسخ. خروجیِ بالا: بارِ پیوسته 222 kVA، راه‌اندازیِ پمپ 212 kVA، اوج 434 kVA. گزینه‌ها: منبعِ بی‌وقفهٔ سازندهٔ 500 kVA با 400 kWh (دو ساعت)؛ یک بلوکِ 5 MVA باتری (روزها، اما بیرون از بازار)؛ ژنراتورِ 500 kVA (محدود به سوخت، رابطِ تازه). راه‌اندازِ نرم اوجِ راه‌اندازی را حدودِ نصف می‌کند.\nتفسیر. اندازهٔ منبعِ جزیره را اوجِ گذرا تعیین می‌کند، نه انرژی؛ پس یک تجهیزِ کوچکِ کم‌هزینه (راه‌اندازِ نرم) یک الزامِ بزرگ را کوچک می‌کند. این همان منطقِ معماری است: الزام را پیش از اندازه کردنِ منبع وارسی کن. ترکیبِ رایج: منبعِ بی‌وقفه برای دقیقه‌ها و ساعت‌های اول، و بلوکِ باتری فقط در قطعیِ طولانی با تصمیمِ بهره‌بردار. وارسی: \\(200/0.9 + 30/0.85 \\times 6 = 222 + 212 = 434\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اوجِ گذرا اندازهٔ منبعِ جزیره را تعیین می‌کند؟\nراه‌اندازِ نرم چه چیزی را عوض می‌کند؟\nبهای استفاده از یک بلوکِ باتری برای جزیره چیست؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-b",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-b",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.3 ب. انتخابِ معماری",
    "text": "18.3 ب. انتخابِ معماری\nانتخابِ معماری یعنی انتخابِ چند ظرفیت و چند نسبت و پذیرفتنِ بهای هر کدام. معیارها ده‌تاست: نسبت‌های ظرفیت، حدِ صادرات، افزونگی، گسترش، نگهداشت‌پذیری، کنترل‌پذیری، بلوغِ فناوری، هزینه، ریسک و پیچیدگی. این بخش هر کدام را با یک عدد از نیروگاهِ P نشان می‌دهد؛ ابزارِ مشترک غربال است: شکلِ ساعتیِ مدلِ 15.1 با اندازه‌های تازه بزرگ و کوچک می‌شود و ویک و بارگیریِ اینورتر ثابت فرض می‌شوند.\n\n18.3.1 نسبت‌های ظرفیت\nایده. چند نسبت معماری را خلاصه می‌کنند. هر نسبتِ بزرگ‌تر از یک انرژیِ بیشتری در ساعت‌های عادی می‌خرد و در ساعت‌های اوج با بُرش یا محدودسازی می‌پردازد.\ncapacity ratios of Plant P (S1 with the battery):\n  ratio                                   value\n  PV DC / PV AC (60.06 MWp / 50 MW)        1.20\n  wind / PV AC (60 / 50 MW)                1.20\n  wind + PV AC / export limit (110 / 100)  1.10\n  battery power / export limit (20 / 100)  0.20\n  battery energy / power (40 / 20)          2 h\n  transformers / export (2 x 63 MVA / 100)  1.26\n  each ratio is a choice with a price: &gt;1 buys energy in\n  the other hours and pays in curtailment or clipping\n\n\n\nجدول 18.4: نسبت‌های ظرفیت، آنچه می‌سنجند و بهایشان\n\n\n\n\n\n\n\n\n\n\n\nنسبت\nچه چیزی را می‌سنجد\nبهای بزرگ‌تر شدن\nفصل\n\n\n\n\nمستقیم به متناوبِ خورشیدی\nپر کردنِ اینورتر در صبح و عصر\nبُرشِ اینورتر در ظهر\n۱۰\n\n\nباد به خورشیدی\nمکمل بودنِ روز و شب، فصل‌ها\nبُرشِ هم‌زمان در روزهای پرباد و آفتابی\n۱۲\n\n\nمنبع به حدِ صادرات\nاستفاده از اتصالِ مشترک\nبُرشِ حدِ صادرات\n۱۵\n\n\nتوانِ باتری به حد\nسهمِ قابلِ جابه‌جایی\nسرمایهٔ باتری\n۱۹\n\n\nانرژی به توانِ باتری\nساعت‌های جابه‌جایی\nسرمایه، فرسایش\n۱۹\n\n\nترانسفورماتور به صادرات\nحاشیه و یکی کمتر\nسرمایه، بی‌باری\n۲۶\n\n\n\n\n\n\n\nمثال 18.7 (یک و یک‌دهم روی اتصال) پرسش. نسبت‌های ظرفیتِ نیروگاهِ P را بنویسید و بگویید کدام نسبت مستقیماً به بُرشِ فصلِ ۱۵ بسته است.\nپاسخ. خروجیِ بالا: مستقیم به متناوب 1.20، باد به خورشیدی 1.20، منبع به حد 1.10، باتری 0.20 حد و دو ساعت، ترانسفورماتورها 1.26 برابرِ صادرات. نسبتِ منبع به حد بُرشِ 227 MWh را می‌سازد (مثال 15.18).\nتفسیر. نسبتِ 1.10 کوچک است، چون باد و خورشید کم هم‌زمان پرتوان‌اند (بخش 12.2.16)؛ بخشِ بعد نشان می‌دهد با نسبت‌های بزرگ‌تر چه می‌شود. وارسی: \\((60 + 50)/100 = 1.10\\) (P11).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش نسبتِ ظرفیت را با بهای بزرگ شدنِ هر کدام بنویسید.\nچرا نسبتِ منبع به حد می‌تواند بزرگ‌تر از یک باشد؟\nنسبتِ ترانسفورماتور به صادرات چه چیزی را می‌خرد؟\n\n\n\n\n\n18.3.2 آمیزهٔ باد و خورشیدی با هزینهٔ آموزشی\nایده. برای هر آمیزه (شمارِ توربین، توانِ خورشیدی) دو عدد لازم است: انرژیِ تحویلی پس از حد، و هزینهٔ سالانه. هزینهٔ سرمایه با ضریبِ اقساط (\\(\\text{AF}\\)، فصلِ ۳) سالانه می‌شود و بهره‌برداری به آن افزوده می‌شود:\n\\[\nC_\\text{MWh} = \\frac{I_0/\\text{AF} + o\\,I_0}{E_\\text{d}}\n\\tag{18.2}\\]\nکه \\(I_0\\) سرمایه، \\(o\\) سهمِ سالانهٔ بهره‌برداری و \\(E_\\text{d}\\) انرژیِ تحویلیِ سالانه است. هزینه‌ها آموزشی‌اند (A-287).\ndef screen(n_wtg: int = 12, pv_mw: float = 50.0, limit: float = 100.0):\n    \"\"\"Delivered and curtailed energy (MWh) and the teaching cost per\n    delivered MWh for a plant of n turbines, pv_mw AC and an export\n    limit; hourly shapes of model 15.1 scaled to the sizes.\"\"\"\n    r = s15.plant_year()\n    cfg = replace(s15.ModelConfig(), export_mw=limit,\n                  aux_wind_mw=n_wtg * 168.2 / 8760)\n    w = r[\"w_av\"] * n_wtg / 12\n    pv = r[\"pv_av\"] * pv_mw / 50.0\n    poc, _ = ym.plant_end(w, pv, cfg, NO_OUT)\n    delivered = np.minimum(poc, limit).clip(0, None).sum()\n    curtailed = np.clip(poc - limit, 0, None).sum()\n    capex = (C[\"wind_per_mw\"] * 5.0 * n_wtg + C[\"pv_per_mw_ac\"] * pv_mw\n             + C[\"connection\"]\n             + C[\"connection_per_mw\"] * max(limit - 100.0, 0.0))\n    yearly = capex / annuity(C[\"rate\"], C[\"years\"]) + C[\"opex_share\"] * capex\n    return delivered, curtailed, 1000.0 * yearly / delivered, capex\nwind/PV mix at the 100 MW limit (teaching costs A-287):\n  turbines  PV MW  delivered GWh  curtailed %  cost u/MWh\n       8       25        179.8        0.00       50.68\n       8       50        233.2        0.00       47.35\n       8       75        285.7        0.20       45.40\n       8      100        332.0        2.09       44.88\n      10       25        211.3        0.00       49.71\n      10       50        264.6        0.00       46.99\n      10       75        315.4        0.72       45.54\n      10      100        359.2        3.02       45.35\n      12       25        242.7        0.00       49.02\n      12       50        295.8        0.08       46.75\n      12       75        344.1        1.42       45.79\n      12      100        385.8        3.97       45.85\n      14       25        274.1        0.00       48.49\n      14       50        325.7        0.49       46.73\n      14       75        371.7        2.24       46.13\n      14      100        411.6        4.92       46.35\n      16       25        305.4        0.01       48.09\n      16       50        354.5        1.15       46.87\n      16       75        398.6        3.12       46.52\n      16      100        436.7        5.90       46.88\n  lowest teaching cost: 8 turbines and 100 MW PV, 44.88 u/MWh\n  the lowest cost sits at the edge of the table: with these\n  teaching costs PV energy is cheaper, so the table shows a\n  direction, not an optimum; more PV puts the energy into\n  midday hours (price shape, chapter 21), needs land (chapter\n  14) and raises curtailment; the spread is under 13 %\n\n\n\n\n\n\nشکل 18.5: هزینهٔ آموزشیِ هر مگاوات‌ساعتِ تحویلی بر حسبِ توانِ خورشیدی برای ۸، ۱۲ و ۱۶ توربین در حدِ 100 MW (A-287، مدلِ 15.1)\n\n\n\n\nمثال 18.8 (کمینه در لبهٔ جدول) پرسش. کم‌هزینه‌ترین آمیزهٔ جدول را پیدا کنید، جای نیروگاهِ P را نشان دهید و بگویید چرا این جدول آمیزه را «انتخاب» نمی‌کند.\nپاسخ. خروجیِ بالا و شکل 18.5: کمترین 44.88 واحد بر مگاوات‌ساعت با ۸ توربین و 100 MW خورشیدی؛ نیروگاهِ P (۱۲ و 50) 46.75، حدودِ 4 % بیشتر؛ گسترهٔ جدول کمتر از 13 %.\nتفسیر. کمینه در لبهٔ جدول است؛ پس جدول جهت را نشان می‌دهد، نه بهینه را: با این هزینه‌های آموزشی انرژیِ خورشیدی ارزان‌تر است. اما انرژیِ بیشترِ خورشیدی در ساعت‌های ظهر می‌آید که در بسیاری از بازارها ارزانند (شکلِ قیمت، فصلِ ۲۱)، زمینِ بیشتری می‌خواهد (فصلِ ۱۴) و بُرش را بالا می‌برد (2.09 % با ۸ و 100). هزینه بر مگاوات‌ساعت ارزش بر مگاوات‌ساعت نیست. وارسی: با 12 و 50: \\(I_0 = 78{,}000 + 36{,}000 + 15{,}000 = 129{,}000\\ \\text{k u}\\)؛ \\(129{,}000 \\times 0.1072 / 295.8 = 46.75\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 18.2 را با کلمه بخوانید.\nچرا کمینه در لبهٔ جدول «بهینه» نیست؟\nسه دلیل بنویسید که خورشیدیِ بیشتر را محدود می‌کند.\n\n\n\n\n\n18.3.3 حدِ صادرات\nایده. با همان منبع‌ها، حدِ صادرات را از 70 تا 120 MW تغییر می‌دهیم. هر 10 MW حدِ بیشتر انرژیِ کمتری می‌افزاید، چون ساعت‌های بالای هر حد کم‌اند.\nexport limit for the Plant P sizes (12 turbines, 50 MW PV):\n  limit MW  delivered GWh  curtailed GWh  extra GWh per 10 MW\n      70        285.16          9.81\n      80        290.54          4.86           5.38\n      90        293.98          1.76           3.44\n     100        295.78          0.23           1.80\n     110        296.23          0.00           0.45\n     120        296.41          0.00           0.18\n  each step of 10 MW buys less: the last hours above a limit\n  are few; the limit is a grid decision (chapter 17) and a\n  price, not a free design variable\n\n\n\n\n\n\nشکل 18.6: انرژیِ بُرش‌خورده بر حسبِ حدِ صادرات برای اندازه‌های نیروگاهِ P (مدلِ 15.1)\n\n\n\n\nمثال 18.9 (هر ده مگاوات کمتر می‌خرد) پرسش. انرژیِ افزوده با هر 10 MW حدِ بیشتر را بنویسید و بگویید حدِ 100 MW کجای این منحنی است.\nپاسخ. خروجیِ بالا و شکل 18.6: از 70 به 80 5.38 GWh، به 90 3.44، به 100 1.80، به 110 0.45، به 120 0.18. در 100 MW بُرش 0.23 GWh است.\nتفسیر. حدِ 100 MW در «زانوی» منحنی است: پایین‌تر از آن بُرش تند بالا می‌رود (9.81 GWh در 70)، بالاتر چیزی نمی‌خرد. اما حد متغیرِ طراحیِ آزاد نیست: اپراتور آن را از ظرفیتِ شبکه می‌دهد (مثال 17.14) و هزینهٔ اتصال با آن بالا می‌رود. اگر اپراتور 80 MW بدهد، 5.3 GWh در سال از دست می‌رود؛ باتری یا حدِ پویا (مثال 17.16) بخشی را برمی‌گرداند. وارسی: \\(295.78 - 293.98 = 1.80\\) (P32).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا انرژیِ افزوده با هر پلهٔ حد کم می‌شود؟\n«زانوی» منحنی را تعریف کنید.\nاگر اپراتور حدِ کمتری بدهد، سه پاسخِ معماری بنویسید.\n\n\n\n\n\n18.3.4 بُرش و ذخیرهٔ توان\nایده. اگر نیروگاه بخواهد ذخیرهٔ افزایشی بدهد (توانِ آماده برای بالا رفتن)، باید زیرِ توانِ دردسترس کار کند؛ این انرژیِ ریخته است. در ساعت‌هایی که حدِ صادرات خودش بُرش می‌زند، این ذخیره مجانی است.\nenergy given up to hold upward reserve headroom (one year):\n  headroom MW  lost MWh  lost %   hours with free headroom\n         2       15,990    5.41         48\n         5       38,721   13.09         11\n        10       73,829   24.96          0\n  in hours already curtailed by the limit the headroom costs\n  nothing; elsewhere it spills energy; a battery can hold the\n  same reserve without spilling, at the cost of its state of\n  charge (chapters 19 and 20); reserve is sold only where the\n  rules and the contract allow it\n\nمثال 18.10 (دو مگاوات، پنج درصد) پرسش. انرژیِ از دست رفته برای نگه داشتنِ ذخیرهٔ 2، 5 و 10 MW در همهٔ ساعت‌ها را بنویسید و آن را با باتری مقایسه کنید.\nپاسخ. خروجیِ بالا: 16.0، 38.7 و 73.8 GWh، یعنی 5.4، 13.1 و 25.0 %؛ ذخیرهٔ مجانی فقط در 48، 11 و 0 ساعت.\nتفسیر. ذخیرهٔ پیوسته از منبع‌های تجدیدپذیر گران است، چون نیروگاهِ P کم بُرش می‌خورد. باتری همان ذخیره را بی ریختنِ انرژی می‌دهد، به شرطِ نگه داشتنِ حالتِ شارژ در جای مناسب (فصل‌های ۱۹ و ۲۰). ذخیره فقط وقتی فروخته می‌شود که قواعد و قرارداد اجازه دهند؛ معماری فقط باید راهش را باز بگذارد (کنترل‌گر، اندازه‌گیری). وارسی: \\(2\\ \\text{MW} \\times 8{,}000\\ \\text{h} \\approx 16\\ \\text{GWh}\\) (E11).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nذخیرهٔ افزایشی را تعریف کنید.\nچرا ذخیره در ساعت‌های بُرش مجانی است؟\nباتری برای ذخیره چه چیزی را باید مدیریت کند؟\n\n\n\n\n\n18.3.5 باتری و بازگرداندنِ بُرش\nایده. آیا باتری برای گرفتنِ انرژیِ بُرش‌خورده به‌تنهایی می‌ارزد؟ باتریِ کوپلِ متناوب با دو ساعت انرژی در هر ساعتِ مازاد شارژ و در نخستین جای خالیِ زیرِ حد دشارژ می‌شود (سیاستِ حریصانه، بی پیش‌بینی). دو حد: 100 MW (نیروگاهِ P) و 80 MW (اگر اپراتور کمتر بدهد).\ndef recapture(p_mw: float, limit: float) -&gt; float:\n    \"\"\"MWh a year an AC-coupled battery of p_mw and 2 h returns from\n    energy the export limit would curtail (greedy: charge on surplus,\n    discharge into the next headroom).\"\"\"\n    poc = s15.plant_year()[\"poc\"]\n    e_max, one = 2.0 * p_mw, math.sqrt(RT)\n    soc = back = 0.0\n    for p in poc:\n        if p &gt; limit:                                    # surplus: charge\n            ch = min(p - limit, p_mw, (e_max - soc) / one)\n            soc += ch * one\n        elif soc &gt; 0:                                    # headroom: discharge\n            d = min(limit - p, p_mw, soc * one)\n            soc -= d / one\n            back += d\n    return back\nbattery size against energy recaptured from the export limit\n  (AC-coupled, 2 h, greedy; teaching costs A-287):\n  limit  battery MW  recaptured MWh  value k u/yr  cost k u/yr\n     80          0              0          0.0          0.0\n     80          5            750         37.5        348.3\n     80         10          1,377         68.9        696.7\n     80         20          2,407        120.3      1,393.4\n     80         40          3,670        183.5      2,786.8\n    100          0              0          0.0          0.0\n    100          5            161          8.0        348.3\n    100         10            196          9.8        696.7\n    100         20            196          9.8      1,393.4\n    100         40            196          9.8      2,786.8\n  recapture alone never pays for the battery: at 100 MW there\n  is little to recapture, at 80 MW a few GWh; the battery is\n  bought for price shifting and services (chapters 19-21) and\n  recapture is a by-product\n\n\n\n\n\n\nشکل 18.7: انرژیِ بازگشته از بُرشِ حدِ صادرات بر حسبِ توانِ باتریِ دوساعته برای حدِ 80 و 100 MW (مدلِ 15.1، آموزشی)\n\n\n\n\nمثال 18.11 (سود ده هزار، هزینه هزار و چهارصد هزار) پرسش. انرژیِ بازگشته، ارزش و هزینهٔ سالانهٔ باتری‌های 5 تا 40 MW را در دو حد بنویسید و بگویید چرا منحنیِ 100 MW زود صاف می‌شود.\nپاسخ. خروجیِ بالا و شکل 18.7: با 100 MW از 10 MW به بالا همه‌اش 196 MWh (9.8 هزار واحد در سال)؛ با 80 MW از 750 تا 3,670 MWh (37.5 تا 183.5 هزار)؛ هزینهٔ سالانه از 348 تا 2,787 هزار.\nتفسیر. با حدِ 100 MW کلِ بُرش 227 MWh است و باتریِ 10 MW همه را می‌گیرد؛ بزرگ‌تر شدن چیزی نمی‌افزاید. حتی با 80 MW، ارزش نه تا پانزده برابر کمتر از هزینه است. پس باتری در معماری برای جابه‌جاییِ قیمت و خدمات خریده می‌شود (فصل‌های ۱۹ تا ۲۱) و بازگرداندنِ بُرش محصولِ جانبی است؛ این همان دلیلی است که کوپل را کاربردهای بازار تعیین می‌کنند (مثال 18.3). وارسی: \\(227 \\times 0.864 = 196\\)؛ بازدهِ رفت‌وبرگشت \\(0.98 \\times 0.9 \\times 0.98 = 0.864\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسیاستِ «حریصانه» در این برنامه چه می‌کند و چه چیزی را نمی‌بیند؟\nچرا منحنیِ 100 MW بالای 10 MW صاف است؟\nاگر قیمتِ ساعت‌های عصر سه برابر باشد، کدام بخشِ محاسبه عوض می‌شود؟\n\n\n\n\n\n18.3.6 افزونگی: ترانسفورماتورِ اصلی\nایده. افزونگی (به انگلیسی redundancy) یعنی داشتنِ بیش از حدِ لازم تا خرابیِ یکی همه را از کار نیندازد. برای هر گزینه دو عدد لازم است: امیدِ انرژیِ ازدست‌رفته در سال و انرژیِ یک رخداد. اگر نرخِ خرابی \\(\\lambda\\) در سال، زمانِ تعمیر \\(t_\\text{r}\\) ساعت و توانِ میانگینِ ازدست‌رفته \\(\\bar{P}_\\text{lost}\\) باشد:\n\\[\nE_\\text{u} = \\lambda\\, t_\\text{r}\\, \\bar{P}_\\text{lost}\n\\tag{18.3}\\]\nبرای یک ترانسفورماتور، همهٔ توان از دست می‌رود؛ برای دو ترانسفورماتورِ 63 MVA، فقط بخشِ بالای 59.85 MW. نرخ‌ها آموزشی‌اند (A-288).\nmain transformer redundancy (A-288, expected values):\n  one 125 MVA unit, no spare:     1,479 MWh/yr expected, one event 147.9 GWh\n  one unit with a shared spare:     243 MWh/yr expected, one event  24.3 GWh\n  two 63 MVA units:                 178 MWh/yr expected, one event   8.9 GWh\n  the expected values are small next to 295 GWh; the single\n  event is not: half a year without export is what lenders\n  and owners insure against, so redundancy is bought for the\n  tail, not for the mean (chapter 16)\n\nمثال 18.12 (صد و چهل و هشت گیگاوات‌ساعت در یک رخداد) پرسش. امید و انرژیِ یک رخداد را برای سه گزینه بنویسید و بگویید افزونگی برای کدام یک خریده می‌شود.\nپاسخ. خروجیِ بالا: یک ترانسفورماتور بی یدک 1,479 MWh در سال و 147.9 GWh در یک رخداد؛ با یدکِ مشترک 243 و 24.3؛ دو ترانسفورماتور 178 و 8.9 GWh.\nتفسیر. امیدها کنارِ 295 GWh کوچک‌اند؛ اما یک رخدادِ شش‌ماهه نیمی از درآمدِ یک سال است (7.39 میلیون واحد، P17) و وام‌دهنده و بیمه‌گر برای همین دُم نگرانند (فصلِ ۱۶). افزونگی برای دُم خریده می‌شود، نه برای میانگین. یدکِ مشترک (در انبارِ مالک یا میانِ چند نیروگاه) راهِ سوم است. وارسی: \\(0.01 \\times 4{,}380 \\times 33.76 = 1{,}479\\) (E07).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 18.3 را با کلمه بخوانید.\nچرا امیدِ کوچک افزونگی را بی‌فایده نمی‌کند؟\nیدکِ مشترک چه چیزی را کوتاه می‌کند؟\n\n\n\n\n\n18.3.7 نگهداشت‌پذیری: اینورترِ مرکزی یا رشته‌ای\nایده. نگهداشت‌پذیری (به انگلیسی maintainability) یعنی خرابی چقدر زود و ارزان رفع می‌شود. نیروگاهِ P ده اینورترِ مرکزیِ 5 MW دارد (فصلِ ۱۰)؛ گزینهٔ دیگر دویست اینورترِ رشته‌ایِ 250 kW است. با معادلهٔ 18.3 برای هر واحد:\nPV inverter architecture (A-288, expected values):\n  option               units  failures/yr  lost MWh/yr  MWh/failure\n  central 10 x 5 MW       10        5.0         445        89.1\n  string 200 x 250 kW    200       20.0          30         1.5\n  string inverters fail more often in total but each failure\n  loses less and is swapped in hours; central units mean fewer\n  call-outs, each costlier in energy and skilled work; both are\n  small: the choice turns on cost, service model and the grid\n  functions the plant must provide (chapters 9, 25 and 51)\n\nمثال 18.13 (بیست خرابی یا پنج خرابی) پرسش. شمارِ خرابی، انرژیِ ازدست‌رفته و انرژیِ هر خرابی را در دو گزینه مقایسه کنید.\nپاسخ. خروجیِ بالا: مرکزی 5 خرابی در سال، 445 MWh، 89.1 MWh هر خرابی؛ رشته‌ای 20 خرابی، 30 MWh، 1.5 MWh هر خرابی.\nتفسیر. رشته‌ای انرژیِ کمتری از دست می‌دهد ولی چهار برابر مراجعه می‌خواهد؛ مرکزی مراجعهٔ کمتری دارد ولی هر خرابی گران و نیازمندِ کارِ تخصصی است. هر دو کنارِ 108 GWh خورشیدی کوچک‌اند؛ پس انتخاب را هزینه، مدلِ خدمات (پیمانکار یا خودِ مالک) و کارکردهای شبکه‌ای که اینورتر باید بدهد (فصل‌های ۹، ۲۵ و ۵۱) تعیین می‌کنند. وارسی: \\(12.37 / 10 \\times 72 = 89.1\\ \\text{MWh}\\) (E14).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنگهداشت‌پذیری را تعریف کنید.\nچرا شمارِ خرابیِ رشته‌ای‌ها بیشتر ولی انرژیِ ازدست‌رفته کمتر است؟\nسه عاملِ غیرانرژی در این انتخاب را نام ببرید.\n\n\n\n\n\n18.3.8 گسترشِ مرحله‌ای\nایده. اگر مالک بخواهد بعدها 25 MW خورشیدی بیفزاید، مرحلهٔ نخست باید جای آن را بگذارد: زمین، بیِ یدکِ 33 kV، ظرفیت یا جای ترانسفورماتورِ سوم، مسیرِ کابل و کنترل و حفاظتی که بلوک‌های بیشتری را بپذیرد.\nstaged PV extension of 25 MW AC (teaching):\n  today: 295.8 GWh, 46.75 u/MWh\n  + 25 MW PV at 100 MW: +48.3 GWh, curtailed 4.9 GWh, 45.79 u/MWh\n  + 25 MW PV at 120 MW: +53.3 GWh, curtailed 0.5 GWh, 45.68 u/MWh\n  what the first stage must leave: land, a spare 33 kV bay,\n  transformer capacity or space for a third unit, a cable\n  route, and protection and control that can take more\n  blocks; cheap now, costly to retrofit with outages\n\nمثال 18.14 (چهل و هشت یا پنجاه و سه گیگاوات‌ساعت) پرسش. انرژیِ افزوده و بُرشِ گسترش را با حدِ 100 و 120 MW بنویسید و بگویید مرحلهٔ نخست چه چیزی باید بگذارد.\nپاسخ. خروجیِ بالا: با 100 MW +48.3 GWh و بُرشِ 4.9؛ با 120 MW +53.3 و بُرشِ 0.5 GWh؛ هزینهٔ آموزشی بر مگاوات‌ساعت در هر دو کمی پایین می‌آید.\nتفسیر. گسترش بی حدِ بیشتر هم می‌ارزد، اما بُرش ده برابر می‌شود؛ پس گسترش با درخواستِ حدِ بیشتر یا باتری همراه است. آنچه مرحلهٔ نخست می‌گذارد ارزان است (یک بی، جای ترانسفورماتور، لوله برای کابل) و نگذاشتنش بعداً قطعی و هزینهٔ بازسازی دارد. وارسی: \\((110 + 25)/100 = 1.35\\)، نسبتِ منبع به حدِ بزرگ‌تر، پس بُرشِ بیشتر.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج چیزی را که مرحلهٔ نخست برای گسترش می‌گذارد بنویسید.\nچرا بُرش با گسترش ده برابر شد؟\nگسترش بی جای ترانسفورماتور چه پیامدی دارد؟\n\n\n\n\n\n18.3.9 کنترل‌پذیری، بلوغ، پیچیدگی و ریسک\nایده. چند معیار با عدد سنجیده نمی‌شوند ولی باید با دلیل امتیاز بگیرند:\n\n\n\nجدول 18.5: معیارهای کیفیِ انتخابِ معماری و شاهدِ هر کدام\n\n\n\n\n\n\n\n\n\n\nمعیار\nپرسشِ اصلی\nشاهد\n\n\n\n\nکنترل‌پذیری\nنیروگاه به فرمانِ اپراتور، شیبِ توان و توانِ واکنشی پاسخ می‌دهد؟\nکنترل‌گرِ نیروگاه، آزمونِ نوعی، مدلِ شبیه‌سازی\n\n\nبلوغِ فناوری\nچند نیروگاهِ هم‌اندازه با این ترکیب کار می‌کنند و چند سال؟\nفهرستِ مرجع، سابقهٔ خرابی، تأییدِ وام‌دهنده\n\n\nپیچیدگی\nچند رابط و چند سازنده؟\nماتریسِ رابط‌ها (بخش 18.4.3)\n\n\nهزینه\nسرمایه و بهره‌برداری در طولِ عمر\nپیشنهادهای قیمت، معادلهٔ 18.2\n\n\nریسک\nبدترین رخدادِ معقول چقدر می‌برد؟\nمعادلهٔ 18.3، دُمِ فصلِ ۱۶\n\n\n\n\n\n\nپیچیدگی هم هزینه است. هر رابطِ تازه یک سند، یک آزمون و یک مالک می‌خواهد؛ کوپلِ مستقیم سه سازنده (اینورتر، مبدل، باتری) را روی یک شینه می‌نشاند و هر خرابی را به پرسشِ «تقصیرِ کیست» تبدیل می‌کند. معیارهای جدول در آزمایشگاهِ این فصل (بخش 18.6.3) با وزن و امتیاز می‌آیند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای هر معیارِ جدول 18.5 یک شاهد نام ببرید.\nچرا پیچیدگی هزینه است؟\nبلوغِ فناوری را چگونه با شاهد نشان می‌دهید؟\n\n\n\n\n\n18.3.10 بودجهٔ دسترس‌پذیریِ تجهیزاتِ جانبی\nایده. امیدهای انرژیِ ازدست‌رفتهٔ این بخش را می‌توان جمع کرد و با فرضِ دسترس‌پذیریِ مدلِ 15.1 سنجید. «تجهیزاتِ جانبی» (به انگلیسی balance of plant) یعنی هر چیزی جز توربین‌ها و آرایه: اینورترها، کابل‌ها، ترانسفورماتورها، شینه و خط.\nbalance-of-plant availability budget (expected values, A-288):\n  element                                MWh/yr\n  PV inverters (10 central)                  445\n  collector cables (radial)                   82\n  main transformers (2 x 63 MVA)             178\n  export line (single circuit)                17\n  33 kV busbar (split, 0.01/yr, 48 h)          8\n  total                                      731\n  share of 295.14 GWh: 0.25 %; electrical availability 99.75 %\n  model 15.1's availabilities (wind 0.981, PV 0.990) already\n  hold part of these: the budget checks the assumption, it\n  does not add to it\n\nمثال 18.15 (هفتصد و سی و یک مگاوات‌ساعت) پرسش. بودجهٔ دسترس‌پذیری را بنویسید، بزرگ‌ترین جزء را نام ببرید و بگویید آیا این عدد به مدلِ 15.1 افزوده می‌شود.\nپاسخ. خروجیِ بالا: جمع 731 MWh در سال، 0.25 %؛ دسترس‌پذیریِ برقیِ 99.75 %؛ بزرگ‌ترین جزء اینورترهای مرکزی (445)، سپس ترانسفورماتورها (178).\nتفسیر. دسترس‌پذیریِ خورشیدیِ مدل (0.990، یعنی حدودِ 1.1 GWh) خرابیِ اینورترها را دربر دارد؛ بودجه وارسیِ آن فرض است، نه افزودنی به آن. اگر بودجه از فرض بزرگ‌تر شود، فرض دوباره نوشته می‌شود و نسخهٔ مدل بالا می‌رود (فصلِ ۱۵). وارسی: \\(445 + 82 + 178 + 17 + 8 = 730\\)، با گرد کردن 731.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتجهیزاتِ جانبی را تعریف کنید.\nچرا بودجه به مدل افزوده نمی‌شود؟\nکدام تغییرِ معماری بزرگ‌ترین جزءِ بودجه را کوچک می‌کند؟\n\n\n\n\n\n18.3.11 بودجهٔ توانِ واکنشی\nایده. کنترل‌پذیری فقط توانِ اکتیو نیست. اگر کدِ شبکه در نقطهٔ اتصال ضریبِ توانِ 0.95 را در توانِ کامل بخواهد (U-067 باز؛ این‌جا فرضِ آموزشی)، واحدها باید همان مقدار به‌اضافهٔ آنچه ترانسفورماتورها و خط مصرف می‌کنند بدهند. توانِ واکنشیِ مصرفیِ ترانسفورماتوری با راکتانسِ نسبیِ \\(x\\) و ردهٔ \\(S_\\text{r}\\) در بارِ \\(S\\) تقریباً \\(x\\,S^2/S_\\text{r}\\) است.\ndef reactive_budget() -&gt; None:\n    \"\"\"Mvar the plant can give at full output against what the POC asks\n    (pf 0.95 lagging at 100 MW) plus what the transformers and line use.\"\"\"\n    need_poc = 100.0 * math.tan(math.acos(0.95))          # 32.9 Mvar\n    s = 100.0 / 0.95\n    use = {\"main transformers (x 12 %, 2 x 63 MVA)\": 0.12 * s ** 2 / 126.0,\n           \"line reactance (2.82 ohm)\": (s / 132.0) ** 2 * 0.40 * 7.06,\n           \"line charging (gives)\": -ar.charging_mvar(132.0, 0.009, 7.06),\n           \"turbine transformers (x 6 %)\": 0.06 * (60 / 0.95) ** 2 / 67.2,\n           \"PV block transformers (x 6 %)\": 0.06 * (50 / 0.95) ** 2 / 55.0}\n    give = {\"wind turbines (0.33 of P at full output)\": 0.33 * 60.0,\n            \"PV inverters (0.30 of P at full output)\": 0.30 * 50.0,\n            \"battery inverters idle (20 MVA)\": 20.0}\n    lines = [\"reactive-power budget at full output (teaching, A-286):\",\n             f\"  asked at the POC (pf 0.95 at 100 MW):  {need_poc:6.1f} Mvar\"]\n    lines += [f\"  used by {k:38s} {v:5.1f}\" for k, v in use.items()]\n    total_need = need_poc + sum(use.values())\n    pad = \" \" * 20\n    lines += [f\"  needed at the units{pad}{total_need:6.1f} Mvar\"]\n    lines += [f\"  from {k:41s} {v:5.1f}\" for k, v in give.items()]\n    total_give = sum(give.values())\n    margin = total_give - total_need\n    lines += [f\"  available          {pad}{total_give:6.1f} Mvar\",\n              f\"  margin             {pad}{margin:6.1f} Mvar\",\n              \"  without the battery inverters the plant is short; with them\",\n              \"  the margin depends on the battery being free to give Mvar;\",\n              \"  a dedicated compensator is the other choice (chapter 27)\"]\n    emit(\"h_reactive\", lines)\n    csv(\"ch18-reactive.csv\", \"bar,poc,loss,wind,pv,bess\",\n        [(1, f\"{need_poc:.1f}\", f\"{sum(use.values()):.1f}\", 0, 0, 0),\n         (2, 0, 0, *(f\"{v:.1f}\" for v in give.values()))])\nreactive-power budget at full output (teaching, A-286):\n  asked at the POC (pf 0.95 at 100 MW):    32.9 Mvar\n  used by main transformers (x 12 %, 2 x 63 MVA)  10.6\n  used by line reactance (2.82 ohm)                1.8\n  used by line charging (gives)                   -0.3\n  used by turbine transformers (x 6 %)             3.6\n  used by PV block transformers (x 6 %)            3.0\n  needed at the units                      51.5 Mvar\n  from wind turbines (0.33 of P at full output)   19.8\n  from PV inverters (0.30 of P at full output)    15.0\n  from battery inverters idle (20 MVA)            20.0\n  available                                54.8 Mvar\n  margin                                    3.3 Mvar\n  without the battery inverters the plant is short; with them\n  the margin depends on the battery being free to give Mvar;\n  a dedicated compensator is the other choice (chapter 27)\n\n\n\n\n\n\nشکل 18.8: بودجهٔ توانِ واکنشی در توانِ کامل: لازم در واحدها در برابرِ دردسترس از توربین‌ها، اینورترهای خورشیدی و اینورترهای باتریِ بیکار (آموزشی، A-286)\n\n\n\n\nمثال 18.16 (سه مگاوار، به شرطِ باتری) پرسش. توانِ واکنشیِ لازم در واحدها و دردسترس را بنویسید و بگویید معماری بی باتری چه کم دارد.\nپاسخ. خروجیِ بالا و شکل 18.8: خواستِ نقطهٔ اتصال 32.9 Mvar و مصرفِ ترانسفورماتورها و خط 18.6، جمع 51.5؛ توربین‌ها 19.8، خورشیدی 15.0 و باتری 20.0، جمع 54.8؛ حاشیه 3.3 Mvar. بی باتری 34.8 در برابرِ 51.5، یعنی 16.7 Mvar کم.\nتفسیر. ترانسفورماتورهای اصلی به‌تنهایی یک‌سومِ خواستِ نقطهٔ اتصال را مصرف می‌کنند. معماری دو راه دارد: اینورترهای باتری را برای توانِ واکنشی هم حساب کند (پس باتری نباید در همان لحظه با توانِ کامل کار کند، یا اینورترش بزرگ‌تر باشد) یا جبران‌سازِ جدا بیاورد (فصلِ ۲۷). عددِ واقعیِ خواسته از کدِ شبکه می‌آید (U-067) و منحنیِ قابلیتِ واحدها از سازنده. وارسی: \\(100 \\times \\tan(\\arccos 0.95) = 32.9\\) و \\(0.12 \\times 105.3^2 / 126 = 10.6\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خواستِ توانِ واکنشی در واحدها از خواستِ نقطهٔ اتصال بیشتر است؟\nتوانِ واکنشیِ مصرفیِ یک ترانسفورماتور را با کلمه بنویسید.\nدو راهِ پر کردنِ کمبود را با بهای هر کدام بنویسید.\n\n\n\n\n\n18.3.12 ارزشِ آماده‌سازی برای گسترش\nایده. آماده‌سازیِ مرحلهٔ نخست (بیِ یدک، جای ترانسفورماتور، لوله برای کابل) پولِ امروز است برای گسترشی که شاید بیاید. اگر احتمالِ گسترش \\(q\\) و هزینهٔ آماده‌سازی و بازسازیِ بعدی \\(C_\\text{now}\\) و \\(C_\\text{later}\\) باشند، آماده‌سازی وقتی می‌ارزد که \\(q\\,C_\\text{later} &gt; C_\\text{now}\\).\npreparing the first stage for an extension (teaching, A-287):\n  prepare now: 400 k u; retrofit later: 1,500 k u plus three\n    days of outage (2,431 MWh, 122 k u): 1,622 k u\n  break-even chance of the extension: 25 %\n  (no discounting; a later retrofit costs less in today's\n  money, which raises the break-even chance)\n  if the owner rates the extension more likely than that,\n  preparing pays; the preparation is also an option on a\n  higher export limit or a larger battery\n\nمثال 18.17 (یک در چهار) پرسش. احتمالِ سربه‌سرِ گسترش را حساب کنید و بگویید تنزیل این عدد را به کدام سو می‌برد.\nپاسخ. خروجیِ بالا: امروز 400 هزار؛ بعداً 1,500 هزار به‌اضافهٔ سه روز قطعی (2,431 MWh، 122 هزار)، جمع 1,622؛ احتمالِ سربه‌سر 25 %.\nتفسیر. اگر مالک گسترش را محتمل‌تر از یک در چهار بداند، آماده‌سازی می‌ارزد. تنزیل هزینهٔ بعدی را در پولِ امروز کمتر می‌کند، پس احتمالِ سربه‌سر بالا می‌رود. آماده‌سازی گزینه‌ای هم بر حدِ بیشتر یا باتریِ بزرگ‌تر است، پس ارزشش از یک گسترشِ خورشیدی بیشتر است. وارسی: \\(400 / 1{,}622 = 0.247\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشرطِ ارزیدنِ آماده‌سازی را با کلمه بنویسید.\nچرا تنزیل احتمالِ سربه‌سر را بالا می‌برد؟\nآماده‌سازی چه گزینه‌های دیگری می‌خرد؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-c",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-c",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.4 پ. رابط‌ها و تجزیهٔ کارکردی",
    "text": "18.4 پ. رابط‌ها و تجزیهٔ کارکردی\nنیروگاه از هزاران چیز ساخته می‌شود که سازندگانِ مختلف می‌سازند؛ بیشترِ گرفتاری‌های اجرا در میانِ این چیزهاست، نه در خودِ آن‌ها. این بخش دو ابزار می‌سازد: درختِ محصول که می‌گوید نیروگاه از چه ساخته شده است، و ماتریس و دفترِ رابط‌ها که می‌گوید این اجزا کجا به هم می‌رسند و هر مرز مالِ کیست.\n\n18.4.1 درختِ محصول: از نیروگاه تا واحدِ تعویض‌پذیر\nایده. درختِ محصول (به انگلیسی product breakdown structure) نیروگاه را در پنج تراز می‌شکند: نیروگاه، سامانه (مزرعهٔ بادی، نیروگاهِ خورشیدی، باتری، …)، زیرسامانه (توربین، بلوک)، تجهیز (اینورتر، میزِ ماژول) و واحدِ تعویض‌پذیر (به انگلیسی line-replaceable unit)، کوچک‌ترین چیزی که بهره‌بردار در محل عوض می‌کند. شمارها در پایینِ درخت ضرب می‌شوند. هر گره یک نشانهٔ مرجع می‌گیرد که در نقشه، انبار و سامانهٔ نگهداری یکی است؛ اصولِ ساختاردهی و نشانه‌گذاری در IEC 81346-1:2022 آمده است و جزئیاتِ آن در فصلِ ۳۸ به کار می‌رود.\n\n\n\n\n\n\nشکل 18.9: درختِ محصولِ نیروگاهِ P از نیروگاه تا واحدِ تعویض‌پذیر؛ شاخهٔ خورشیدی تا پایین رسم شده است (آموزشی)\n\n\n\nproduct breakdown of Plant P (counts multiply down the tree):\n  Plant P x1\n    wind farm x1\n      wind turbine x12 [buy]\n    PV plant x1\n      PV block x10 [buy+integrate]\n    battery (S1) x1\n      battery container x8 [buy]\n      BESS inverter x4 [buy]\n    collection and export x1\n      33 kV collector x1 [make]\n      export substation x1 [buy+integrate]\n      export line x1 [make]\n    control and SCADA x1 [buy+integrate]\n      plant controller x2\n    water service x1 [make]\n      tank x2\n      pump set x2\n    civil works x1 [make]\n  items by level: plant 1, system 7, subsystem 37\n    equipment 2,419, unit 118,016\n  make/buy marks: unmarked 23, buy 13, buy+make 2, buy+integrate 3, make 4\n  the replaceable units are what O&M stocks and changes; the\n  'buy+integrate' nodes are where the project owns the interface\n  between bought parts (chapters 39-48)\n\nمثال 18.18 (صد و هجده هزار واحد) پرسش. نیروگاهِ P را تا واحدِ تعویض‌پذیر تجزیه کنید، شمارِ هر تراز را بنویسید و بگویید کدام سامانه بیشترِ واحدها را دارد و این برای بهره‌برداری چه معنایی دارد.\nپاسخ. خروجیِ بالا و شکل 18.9: نیروگاه ۱، سامانه ۷، زیرسامانه 37، تجهیز 2,419، واحد 118,016. ماژول‌ها 109,200 واحدند، یعنی بیش از 92 %؛ فیوزهای رشته 8,400؛ باد فقط 228 واحد.\nتفسیر. بیشترِ شمار در خورشیدی است و بیشترِ ارزش و پیچیدگیِ هر واحد در باد؛ پس انبارِ یدکی دو منطق دارد: برای خورشیدی درصدی از شمار (ماژول، فیوز)، برای باد قطعه‌های گران با زمانِ تحویلِ طولانی (پره، گیربکس، فصل‌های ۴۵ و ۵۲). تراز ِ «تجهیز» همان چیزی است که فهرستِ خرید و آزمونِ کارخانه دارد (فصل‌های ۳۹ تا ۴۸). وارسی: \\(10 \\times 210 \\times 52 = 109{,}200\\) و \\(109{,}200 / 118{,}016 = 0.925\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج ترازِ درختِ محصول را با یک نمونه برای هر کدام بنویسید.\nچرا شمارها در پایینِ درخت ضرب می‌شوند؟\nواحدِ تعویض‌پذیر را تعریف کنید و دو نمونه از باد بیاورید.\n\n\n\n\n\n18.4.2 خریدن، ساختن و یکپارچه کردن\nایده. هر گرهِ درخت یک برچسبِ ساختن یا خریدن (به انگلیسی make or buy) دارد: خرید (کالای سازنده با ضمانتِ خودش)، ساخت (پروژه یا پیمانکار در محل می‌سازد: کابل‌کشی، عمران، خط)، خرید و ساخت (تجهیزِ خریده که در محل بخشی از آن ساخته می‌شود: برج و فونداسیون، میزِ ماژول)، و خرید و یکپارچه‌سازی (چند تجهیزِ خریده که پروژه رابطشان را مالک است: بلوکِ خورشیدی، پستِ صادرات، کنترل و اسکادا).\n\n\n\nجدول 18.6: برچسب‌های ساختن و خریدن، مالکِ رابطِ درونی و رابط با کارخانه (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nبرچسب\nنمونه در نیروگاهِ P\nمالکِ رابطِ درونی\nرابط با کارخانه\n\n\n\n\nخرید\nتوربین، کانتینرِ باتری، ترانسفورماتور\nسازنده\nبرگهٔ داده، آزمونِ کارخانه، بسته‌بندی\n\n\nساخت\nجمع‌آوریِ 33 kV، خطِ صادرات، عمران\nپیمانکار\nمشخصاتِ مصالح، آزمونِ محل\n\n\nخرید و ساخت\nبرج و فونداسیون، میزِ ماژول\nمشترک\nنقشهٔ رابطِ پیچ و صفحه، تلرانس\n\n\nخرید و یکپارچه‌سازی\nبلوکِ خورشیدی، پست، کنترل\nپروژه\nسندِ کنترلِ رابط، آزمونِ یکپارچه\n\n\n\n\n\n\nگره‌های «خرید و یکپارچه‌سازی» جایی‌اند که هیچ سازنده‌ای مسئولِ کلِ کار نیست؛ همین‌جا پروژه باید سندِ کنترلِ رابط بنویسد و آزمونِ یکپارچه بگذارد (بخش 18.4.6). خروجیِ بالا سه گرهِ این‌چنینی دارد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار برچسبِ ساختن و خریدن را با نمونه بنویسید.\nچرا گره‌های «خرید و یکپارچه‌سازی» بیشترین ریسکِ رابط را دارند؟\nرابطِ «خرید و ساخت» با کارخانه چه سندی می‌خواهد؟\n\n\n\n\n\n18.4.3 ماتریسِ رابط‌ها\nایده. ماتریسِ N² سامانه‌ها را روی قطر می‌نشاند؛ هر خانهٔ بیرونِ قطر می‌گوید دو سامانه از چه گونه‌ای با هم رابط دارند: برقی، مکانیکی، حرارتی، حفاظت، کنترل و ارتباطات، عمرانی، آب و کدِ شبکه. با نُه سامانه \\(9 \\times 8 / 2 = 36\\) جفت هست.\nSYSTEMS = [\"wind\", \"PV\", \"BESS\", \"collector\", \"substation\", \"grid\",\n           \"control\", \"water\", \"civil\"]\nLINKS = {   # (i, j): interface kinds; E electrical, M mechanical, T thermal,\n            # P protection, C control/comms, V civil, W water, G grid code\n    (0, 3): \"EPC\", (1, 3): \"EPC\", (2, 3): \"EPC\", (3, 4): \"EP\",\n    (4, 5): \"EPCG\", (0, 6): \"C\", (1, 6): \"C\", (2, 6): \"CT\", (4, 6): \"CP\",\n    (5, 6): \"CG\", (2, 7): \"W\", (1, 7): \"W\", (0, 8): \"MV\", (1, 8): \"MV\",\n    (2, 8): \"MV\", (4, 8): \"MV\", (7, 8): \"V\", (3, 8): \"V\",\n}\nsystem-level interface (N-squared) matrix:\n               wind    PV  BESS colle subst  grid contr water civil\n  wind           ##     .     .   EPC     .     .     C     .    MV\n  PV              .    ##     .   EPC     .     .     C     W    MV\n  BESS            .     .    ##   EPC     .     .    CT     W    MV\n  collector     EPC   EPC   EPC    ##    EP     .     .     .     V\n  substation      .     .     .    EP    ##  EPCG    CP     .    MV\n  grid            .     .     .     .  EPCG    ##    CG     .     .\n  control         C     C    CT     .    CP    CG    ##     .     .\n  water           .     W     W     .     .     .     .    ##     V\n  civil          MV    MV    MV     V    MV     .     .     V    ##\n  18 system pairs interface out of 36; by kind:\n    C 9, E 5, G 2, M 4, P 6, T 1, V 6, W 2\n  control touches every power system; civil touches every\n  thing that stands; each mark is an owner and a document\n\n\n\n\n\n\nشکل 18.10: ماتریسِ رابط‌های نیروگاهِ P در ترازِ سامانه؛ هر خانه گونه‌های رابط میانِ دو سامانه را نشان می‌دهد (آموزشی)\n\n\n\n\nمثال 18.19 (هجده از سی و شش) پرسش. شمارِ جفت‌های دارای رابط و شمارِ هر گونه را بنویسید و بگویید کدام سامانه با بیشترین سامانه‌ها رابط دارد.\nپاسخ. خروجیِ بالا و شکل 18.10: 18 جفت از 36؛ کنترل 9، حفاظت 6، عمرانی 6، برقی 5، مکانیکی 4، آب 2، کدِ شبکه 2، حرارتی 1. کنترل با همهٔ سامانه‌های توان و عمران با هر چیزی که روی زمین می‌ایستد رابط دارد.\nتفسیر. هر علامت یک سند و یک مالک است؛ هجده جفت یعنی دست‌کم هجده سندِ کنترلِ رابط در ترازِ سامانه، و صدها در ترازِ تجهیز. سامانهٔ کنترل «نخِ تسبیح» است: اگر پروتکل یا مالکِ آن روشن نباشد، هر سامانه جدا کار می‌کند ولی نیروگاه نه (مثال 18.23). وارسی: \\(18/36 = 50\\ \\%\\) (P25).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nماتریسِ N² را تعریف کنید و بگویید قطرش چه دارد.\nبا ده سامانه چند جفت هست؟\nچرا سامانهٔ کنترل بیشترین رابط را دارد؟\n\n\n\n\n\n18.4.4 دفترِ رابط‌ها و مالکیت\nایده. ماتریس می‌گوید کجا رابط هست؛ دفترِ رابط‌ها (به انگلیسی interface register) هر رابط را در ترازِ تجهیز با پارامترِ مشترک، مقدارِ هر سو، تلرانس و مالک نگه می‌دارد. مالکِ رابط کسی است که دو سو را هم‌خوان می‌کند، حتی اگر هیچ‌کدام را نسازد.\n@dataclass\nclass Interface:\n    iid: str\n    kind: str          # electrical, mechanical, thermal, comms, ...\n    side_a: str\n    side_b: str\n    item: str          # the parameter both sides must agree on\n    value_a: object\n    value_b: object\n    tol: float = 0.0   # allowed relative difference for numbers\n    owner: str = \"\"\n\n    def mismatch(self) -&gt; str:\n        \"\"\"Empty when both sides agree, else a short reason.\"\"\"\n        a, b = self.value_a, self.value_b\n        if isinstance(a, (int, float)) and isinstance(b, (int, float)):\n            if b == 0 or abs(a - b) / abs(b) &gt; self.tol:\n                return f\"{a} against {b} (tol {100 * self.tol:.0f} %)\"\n            return \"\"\n        if isinstance(b, (set, frozenset, tuple, list)):\n            return \"\" if a in b else f\"{a} not in {sorted(b)}\"\n        return \"\" if a == b else f\"{a} against {b}\"\ndef interfaces() -&gt; list:\n    I = ar.Interface\n    return [\n        I(\"IF-001\", \"electrical\", \"PV inverter\", \"block transformer\",\n          \"LV voltage kV\", 0.600, 0.690, 0.02, \"EPC electrical\"),\n        I(\"IF-002\", \"electrical\", \"block transformer\", \"33 kV collector\",\n          \"HV voltage kV\", 33.0, 33.0, 0.0, \"EPC electrical\"),\n        I(\"IF-003\", \"mechanical\", \"module\", \"module table\",\n          \"clamp zone mm\", 400.0, 400.0, 0.05, \"PV supplier\"),\n        I(\"IF-004\", \"electrical\", \"module\", \"string cable\",\n          \"DC connector\", \"type MC-A\", {\"type MC-A\"}, 0.0, \"PV supplier\"),\n        I(\"IF-005\", \"electrical\", \"combiner box\", \"string cable\",\n          \"DC connector\", \"type MC-B\", {\"type MC-A\"}, 0.0, \"EPC electrical\"),\n        I(\"IF-006\", \"thermal\", \"battery container\", \"HVAC unit\",\n          \"heat to reject kW\", 120.0, 100.0, 0.05, \"BESS supplier\"),\n        I(\"IF-007\", \"comms\", \"BESS controller\", \"plant controller\",\n          \"protocol\", \"Modbus TCP\", {\"IEC 61850\", \"IEC 60870-5-104\"}, 0.0,\n          \"integrator\"),\n        I(\"IF-008\", \"protection\", \"export bay\", \"grid bay\",\n          \"relay settings source\", \"operator\", \"operator\", 0.0,\n          \"grid operator\"),\n        I(\"IF-009\", \"civil\", \"transformer\", \"foundation\",\n          \"mass t\", 95.0, 100.0, 0.10, \"civil\"),\n        I(\"IF-010\", \"water\", \"cleaning truck\", \"water tank\",\n          \"fill rate m3/h\", 20.0, 25.0, 0.25, \"O&M\"),\n    ]\ninterface register: 10 interfaces; by kind:\n  electrical 4, mechanical 1, thermal 1, comms 1\n  protection 1, civil 1, water 1\n  owner of each interface:\n    EPC electrical  IF-001, IF-002, IF-005\n    PV supplier     IF-003, IF-004\n    BESS supplier   IF-006\n    integrator      IF-007\n    grid operator   IF-008\n    civil           IF-009\n    O&M             IF-010\n\nمثال 18.20 (ده رابط، هفت مالک) پرسش. رابط‌های دفتر را بر حسبِ گونه و مالک بشمارید و بگویید رابطِ IF-008 چرا مالکِ بیرونی دارد.\nپاسخ. خروجیِ بالا: برقی ۴، و مکانیکی، حرارتی، ارتباطات، حفاظت، عمرانی و آب هر کدام ۱؛ مالک‌ها: پیمانکارِ برق سه، سازندهٔ خورشیدی دو، و سازندهٔ باتری، یکپارچه‌ساز، اپراتور، عمران و بهره‌بردار هر کدام یک. IF-008 (منبعِ تنظیم‌های حفاظت میانِ بیِ صادرات و بیِ شبکه) مالِ اپراتور است، چون حفاظتِ شبکه را او هماهنگ می‌کند (بخش 17.6.2).\nتفسیر. دفتر زنده است: هر سفارشِ خرید رابط‌های تازه می‌آورد و هر رابط تا «بسته» شدن (هر دو سو تأیید و آزموده) باز می‌ماند. رابطی که مالک ندارد، در آزمونِ راه‌اندازی پیدا می‌شود؛ گران‌ترین جا. وارسی: \\(4 + 1 + 1 + 1 + 1 + 1 + 1 = 10\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nستون‌های دفترِ رابط‌ها را بنویسید.\nمالکِ رابط چه کاری می‌کند اگر هیچ سو را نسازد؟\nرابط کی «بسته» می‌شود؟\n\n\n\n\n\n18.4.5 بسته‌های قرارداد و رابط‌ها\nایده. درختِ محصول به بسته‌های قرارداد تقسیم می‌شود (فصلِ ۳۹). هر رابطی که از مرزِ دو بسته بگذرد، رابطی است که مالکِ پروژه باید مدیریت کند؛ رابطِ درونِ یک بسته را پیمانکارِ همان بسته مدیریت می‌کند. دو بسته‌بندیِ آموزشی:\nLOTS = {\n    \"single EPC\": {\"wind\": \"turbine supplier\", \"PV\": \"EPC\", \"BESS\": \"EPC\",\n                   \"collector\": \"EPC\", \"substation\": \"EPC\", \"grid\": \"operator\",\n                   \"control\": \"EPC\", \"water\": \"EPC\", \"civil\": \"EPC\"},\n    \"multi-contract\": {\"wind\": \"turbine supplier\", \"PV\": \"PV EPC\",\n                       \"BESS\": \"BESS supplier\", \"collector\": \"BOP electrical\",\n                       \"substation\": \"BOP electrical\", \"grid\": \"operator\",\n                       \"control\": \"integrator\", \"water\": \"civil\",\n                       \"civil\": \"civil\"},\n}\nsystem pairs whose interface crosses a contract boundary:\n  packaging        lots  crossing pairs  of 18\n  single EPC          3              5\n  multi-contract      7             16\n  multi-contract crossings:\n    BESS-civil, BESS-collector, BESS-control, BESS-water\n    PV-civil, PV-collector, PV-control, PV-water\n    collector-civil, grid-control, substation-civil, substation-control\n    substation-grid, wind-civil, wind-collector, wind-control\n  each crossing is an interface the owner must manage; the\n  single EPC contract keeps most of them inside one firm and\n  is priced for that risk\n\nمثال 18.21 (پنج یا شانزده) پرسش. شمارِ جفت‌های رابطی را که از مرزِ قرارداد می‌گذرند در دو بسته‌بندی بنویسید و بگویید بهای هر کدام چیست.\nپاسخ. خروجیِ بالا: پیمانکارِ یکپارچه با سه بسته (توربین، پیمانکار، اپراتور) پنج جفت؛ چندقراردادی با هفت بسته شانزده جفت از هجده.\nتفسیر. چندقراردادی معمولاً قیمتِ کمتری می‌گیرد، چون هر پیمانکار فقط کارِ خود را می‌پذیرد؛ اما شانزده رابط را مالک باید با سند، جلسه و آزمون ببندد و هر گرهٔ بسته‌نشده ادعا می‌شود. پیمانکارِ یکپارچه همین ریسک را در قیمتش می‌گذارد. انتخاب به توانِ مدیریتیِ مالک و وام‌دهنده بسته است (فصلِ ۳۹). وارسی: در بسته‌بندیِ یکپارچه فقط رابط‌های باد (سه) و شبکه (دو) از مرز می‌گذرند: \\(3 + 2 = 5\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا رابطِ میانِ دو بسته کارِ مالک است؟\nبهای قیمتِ کمترِ چندقراردادی چیست؟\nیک بسته‌بندیِ سوم پیشنهاد دهید و جفت‌های مرزی‌اش را بشمارید.\n\n\n\n\n\n18.4.6 سندِ کنترلِ رابط\nایده. سندِ کنترلِ رابط (به انگلیسی interface control document، ICD) برای هر رابط می‌گوید دو سو دربارهٔ چه توافق کرده‌اند، با چه تلرانسی، چگونه اثبات می‌شود و چه کسی تغییرش را تأیید می‌کند. این سند فاصلهٔ میانِ دو قرارداد را پر می‌کند: هر سازنده به قراردادِ خودش پایبند است، و سند تضمین می‌کند که دو قرارداد دربارهٔ یک مرز یک چیز می‌گویند. مدیریتِ رابط بخشی از فرایندهای چرخهٔ عمرِ سامانه در ISO/IEC/IEEE 15288:2023 است.\n\n\n\nجدول 18.7: بخش‌های سندِ کنترلِ رابط با نمونه‌ای برای رابطِ ارتباطیِ باتری\n\n\n\n\n\n\n\n\n\n\nبخشِ سند\nمحتوا\nنمونه برای IF-007\n\n\n\n\nشناسه و مالک\nشناسه، دو سو، مالک، بازنگری\nIF-007، کنترل‌گرِ باتری و نیروگاه، یکپارچه‌ساز\n\n\nکارکرد و مرز\nچه چیزی از مرز می‌گذرد، نقشهٔ مرز\nفرمانِ توان و وضعیت، از پایانهٔ شبکه\n\n\nپارامترها\nمقدار و تلرانسِ هر سو\nپروتکل، فهرستِ نقطه‌ها، نرخِ به‌روزرسانی، هم‌زمانیِ ساعت\n\n\nرده‌های محیطی\nدما، رطوبت، گرد، ارتفاع\nاتاقِ کنترل یا کانتینر\n\n\nراستی‌آزمایی\nروشِ اثباتِ هر پارامتر\nآزمونِ کارخانه با شبیه‌ساز، آزمونِ محل\n\n\nمرزِ راه‌اندازی\nچه کسی چه چیزی را کی می‌آزماید\nیکپارچه‌ساز پس از آزمونِ باتری\n\n\nکنترلِ تغییر\nچه کسی تغییر را تأیید می‌کند\nهیئتِ تغییرِ پروژه\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت بخشِ سندِ کنترلِ رابط را بنویسید.\nچرا دو قراردادِ درست ممکن است یک رابطِ ناسازگار بسازند؟\nبرای IF-006 بخشِ «پارامترها» را بنویسید.\n\n\n\n\n\n18.4.7 سازگاریِ پایانه‌ها و تلرانس‌ها\nایده. بیشترِ ناسازگاری‌های اجرا کوچک و ارزان‌اند تا وقتی که تجهیز برسد. چند گونهٔ رایج:\n\nاتصال‌دهنده‌ها: اتصال‌دهندهٔ مستقیمِ دو سازندهٔ مختلف حتی اگر شبیه باشند ممکن است جفت نشوند یا گرم کنند؛ قاعده: یک گونه و یک سازنده در دو سو، یا تأییدِ کتبیِ سازگاری از سازنده.\nپایانه‌ها: اندازهٔ کابل با اندازهٔ پایانه، جنسِ هادی (مس یا آلومینیوم) با کفشک، و گشتاورِ سفت کردن؛ ناسازگاری داغی و خرابی می‌سازد (فصلِ ۲۴).\nتلرانس‌ها: هر سو تلرانسِ خود را دارد و جمعشان باید در مرز جا شود؛ مثلاً الگوی پیچِ فلنج و صفحهٔ فونداسیون، یا ولتاژِ نامیِ دو سوی ترانسفورماتور.\nواحدها و قراردادها: گرمای «دفع‌شده» در برابرِ «تولیدشده»، توانِ «خالص» در برابرِ «ناخالص»، ساعتِ «محلی» در برابرِ «جهانی»؛ یک کلمه در دو سند دو معنا دارد.\n\nهر کدام در دفترِ رابط یک پارامتر با مقدارِ دو سو و تلرانس می‌شود، و وارسیِ خودکار (مثال 18.23) آن‌هایی را که نمی‌خوانند پیدا می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار گونهٔ رایجِ ناسازگاری را با نمونه بنویسید.\nچرا اتصال‌دهنده‌های شبیه کافی نیستند؟\nجمعِ تلرانس‌ها را با یک مثال توضیح دهید.\n\n\n\n\n\n18.4.8 رده‌های محیطی در برابرِ ساختگاه\nایده. ردهٔ هر تجهیز روی یک مبنای محیطی داده می‌شود: دمای هوا، ارتفاع، گرد و آب، خوردگی، بار برف و باد. اگر ساختگاه بیرون از این مبنا باشد، رده باید کاهش یابد یا تجهیز عوض شود. سه چیز کمتر دیده می‌شود: دمای درونِ اتاق یا کانتینر (نه فقط هوای بیرون)، ارتفاع (هوای رقیق‌تر خنک‌کاری و عایق را ضعیف‌تر می‌کند) و ردهٔ خوردگی (فصلِ ۱۱، ISO 12944-2:2017). مبنای آموزشیِ زیر (A-289) فقط برای نشان دادنِ روش است؛ عددِ واقعی از سازنده می‌آید.\nenvironmental ratings against the site (teaching, A-289):\n  air temperature -8.6 to 40.7 C; hours above 40 C: 4\n  inverter full power to 40 C, -2 %/K above (teaching basis)\n  energy lost to derating: 0.0 MWh/yr outdoors; 256.6 MWh/yr\n    if the inverter room runs 10 K warmer (990 hours above 40 C)\n  site elevation 1200 m against a 1000 m rating basis:\n    insulation and cooling ratings need the maker's altitude\n    correction; the enclosure needs ventilation that still\n    cools in thinner air\n  also to state: dust and water ingress (IP code), corrosion\n  category, snow and wind loads, UV, and the temperature\n  inside the room or container, not only outside\n\nمثال 18.22 (صفر بیرون، دویست و پنجاه و هفت درون) پرسش. با مبنای آموزشی، انرژیِ ازدست‌رفته به سببِ کاهشِ ردهٔ اینورتر را در هوای بیرون و در اتاقی 10 K گرم‌تر بنویسید و بگویید ارتفاعِ 1,200 m چه چیزی را لازم می‌کند.\nپاسخ. خروجیِ بالا: بیرون فقط ۴ ساعت بالای 40 °C و انرژیِ ازدست‌رفته صفر؛ در اتاقِ گرم‌تر 990 ساعت و 256.6 MWh در سال. ارتفاع بالای مبنای 1,000 m است: اصلاحِ عایق و خنک‌کاری از دادهٔ سازنده.\nتفسیر. رابطِ حرارتی میانِ اینورتر و اتاقش (تهویه، آفتاب‌گیر، فاصله) همان‌قدر مهم است که ردهٔ خودِ اینورتر؛ اگر سندِ رابط «دمای هوای ورودی» را تعریف نکند، هر سو مبنای خود را فرض می‌کند. 256.6 MWh کوچک است (0.24 % خورشیدی) ولی همان گرما عمرِ اجزا را هم کم می‌کند (فصلِ ۹). وارسی: در 45 °C رده \\(1 - 0.02 \\times 5 = 0.90\\) است (P29).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش بخشِ مبنای محیطی را نام ببرید.\nچرا دمای درونِ اتاق از دمای هوا مهم‌تر است؟\nارتفاع کدام دو کارکرد را ضعیف می‌کند؟\n\n\n\n\n\n18.4.9 مرزِ راه‌اندازی\nایده. هر رابط یک مرزِ آزمون دارد: چه کسی، کی و با چه شاهدی آن را اثبات می‌کند. ترتیبِ کلی: آزمونِ کارخانهٔ هر تجهیز، تکمیلِ مکانیکی، آزمون‌های بی‌برقِ رابط‌ها (پیوستگی، عایق، نقطه‌به‌نقطهٔ سیگنال‌ها)، سپس برق‌دار کردن با اجازهٔ اپراتور و طبقِ روش‌های ایمنِ پروژه، و در پایان آزمون‌های یکپارچه و تحویل (فصل‌های ۴۹ و ۵۰).\n\n\n\nجدول 18.8: مرزِ آزمونِ چند رابط (آموزشی؛ روش‌های برق‌دار در این کتاب نیستند)\n\n\n\n\n\n\n\n\n\n\n\nرابط\nآزمونِ پیش از برق‌دار کردن\nآزمونِ یکپارچه\nمالکِ شاهد\n\n\n\n\nاینورتر و ترانسفورماتورِ بلوک\nولتاژِ نامی، گروهِ برداری، عایق\nبارگیریِ بلوک\nپیمانکارِ برق\n\n\nکنترل‌گرِ باتری و نیروگاه\nفهرستِ نقطه‌ها با شبیه‌ساز\nپیرویِ فرمانِ توان\nیکپارچه‌ساز\n\n\nبیِ صادرات و بیِ شبکه\nتنظیم‌های حفاظت، تزریقِ ثانویه\nقطع و وصلِ هماهنگ\nاپراتور و پیمانکار\n\n\nمخزن و کامیون\nنرخِ پر کردن، شیرها\nیک چرخهٔ شست‌وشو\nبهره‌بردار\n\n\n\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nبرق‌دار کردن، آزمون‌های برق‌دار و کار نزدیکِ تجهیزاتِ برق‌دار فقط با روش‌های ایمنِ پروژه، مجوزِ کار و افرادِ واجدِ شرایط انجام می‌شود؛ این کتاب این روش‌ها را نمی‌دهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nترتیبِ کلیِ آزمون‌ها از کارخانه تا تحویل را بنویسید.\nچرا هر رابط یک مالکِ شاهد می‌خواهد؟\nآزمونِ پیش از برق‌دار کردن برای رابطِ ارتباطی چیست؟\n\n\n\n\n\n18.4.10 مثالِ کارشده: حلِ ناسازگاری پیش از خرید\nایده. پیش از سفارشِ خرید، دفترِ رابط‌ها با برگه‌های دادهٔ پیشنهادی پر می‌شود و برنامه هر پارامتری را که دو سویش نمی‌خوانند جدا می‌کند. دفترِ آموزشی چهار ناسازگاریِ کاشته دارد: ولتاژ، اتصال‌دهنده، گرما و پروتکل.\nmismatch check before procurement: 4 of 10 interfaces\n  IF-001 electrical PV inverter / block transformer: LV voltage kV:\n      0.6 against 0.69 (tol 2 %)\n  IF-005 electrical combiner box / string cable: DC connector:\n      type MC-B not in ['type MC-A']\n  IF-006 thermal    battery container / HVAC unit: heat to reject kW:\n      120.0 against 100.0 (tol 5 %)\n  IF-007 comms      BESS controller / plant controller: protocol:\n      Modbus TCP not in ['IEC 60870-5-104', 'IEC 61850']\n  fixes (to agree in the interface-control document):\n  IF-001 order the block transformer with a 0.60 kV winding (D-012)\n  IF-005 one connector type on both sides, from one maker\n  IF-006 HVAC sized on the container's rejected heat plus margin\n  IF-007 a protocol gateway, or require IEC 61850 in the BESS order\n  each is cheap on paper and costly after delivery\n\nمثال 18.23 (چهار ناسازگاری روی کاغذ) پرسش. ناسازگاری‌های دفتر را پیدا کنید، برای هر کدام راهِ حل بنویسید و بگویید چرا حلِ آن‌ها پیش از خرید ارزان‌تر است.\nپاسخ. خروجیِ بالا:\n\nولتاژ (IF-001): اینورتر 0.60 kV، ترانسفورماتورِ پیشنهادی 0.69 kV، بیش از تلرانسِ 2 %؛ ترانسفورماتور با سیم‌پیچیِ 0.60 kV سفارش داده شود (D-012).\nاتصال‌دهنده (IF-005): جعبهٔ ترکیب گونهٔ B، کابلِ رشته گونهٔ A؛ یک گونه از یک سازنده در دو سو.\nگرما (IF-006): کانتینر 120 kW گرما دفع می‌کند و تهویهٔ مطبوع 100 kW دارد؛ تهویه بر پایهٔ گرمای دفع‌شدهٔ کانتینر به‌اضافهٔ حاشیه.\nپروتکل (IF-007): کنترل‌گرِ باتری فقط Modbus TCP، کنترل‌گرِ نیروگاه IEC 61850 یا IEC 60870-5-104؛ دروازهٔ پروتکل، یا شرطِ IEC 61850 در سفارشِ باتری.\n\nتفسیر. هر چهار روی کاغذ با یک خط در سفارش حل می‌شوند؛ پس از تحویل یکی ترانسفورماتورِ تازه، یکی هزاران اتصال‌دهنده، یکی کانتینرِ داغ با فرسایشِ تند (فصلِ ۱۹) و یکی ماه‌ها برنامه‌نویسی و آزمونِ دوباره است. نوعِ دوم و سوم دقیقاً آن‌هایی‌اند که «هر سو درست است» و فقط مرز اشتباه است. وارسی: \\(|0.60 - 0.69| / 0.69 = 13\\ \\%\\)، بیش از 2 %؛ \\(|120 - 100| / 100 = 20\\ \\%\\)، بیش از 5 %.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار ناسازگاریِ کاشته را با راهِ حلِ هر کدام بنویسید.\nچرا ناسازگاریِ گرما «هر سو درست» است؟\nبرای ناسازگاریِ پروتکل دو راه‌حل با بهای هر کدام بنویسید.\n\n\n\n\n\n18.4.11 شبکهٔ داده و ارتباطاتِ نیروگاه\nایده. رابطِ «کنترل و ارتباطات» در ماتریس از همه پرشمارتر است (مثال 18.19). اندازهٔ شبکهٔ داده از درختِ محصول می‌آید: هر تجهیز چند نقطهٔ داده دارد (اندازه، وضعیت، هشدار) که با نرخی نمونه‌برداری می‌شوند. معماری در این تراز سه تصمیم دارد: توپولوژی (حلقهٔ فیبر در کنارِ کابل‌های جمع‌آوری تا قطعِ یک فیبر شبکه را نشکند)، منطقه‌بندی (کنترل، پایش، دسترسیِ از راه دور، هر کدام جدا و هر گذر از یک دروازهٔ کنترل‌شده) و پیوند با اپراتور (کنترلِ از راه دور با پروتکلی که اپراتور می‌خواهد، مثال 18.23). این‌ها اصولِ دفاعی‌اند؛ جزئیات در فصل‌های ۳۴ تا ۳۶.\nPOINTS = {   # device: (count, points each, seconds between samples)\n    \"wind turbine\": (12, 400, 1), \"PV inverter\": (10, 200, 1),\n    \"combiner box\": (210, 25, 10), \"battery container\": (8, 400, 1),\n    \"BESS inverter\": (4, 150, 1), \"33 kV feeder bay\": (14, 60, 1),\n    \"132 kV bay and meters\": (2, 150, 1), \"weather station\": (3, 30, 1),\n    \"water and auxiliaries\": (1, 80, 10),\n}\nplant data points and the data they make (teaching, A-286):\n  device                   count  points   every s   samples/day\n  wind turbine                12   4,800        1     414,720,000\n  PV inverter                 10   2,000        1     172,800,000\n  combiner box               210   5,250       10      45,360,000\n  battery container            8   3,200        1     276,480,000\n  BESS inverter                4     600        1      51,840,000\n  33 kV feeder bay            14     840        1      72,576,000\n  132 kV bay and meters        2     300        1      25,920,000\n  weather station              3      90        1       7,776,000\n  water and auxiliaries        1      80       10         691,200\n  total                           17,160             1,068,163,200\n  stored raw (16 bytes a sample): 17 GB a day, 6.2 TB a year\n  historians store changes only and compress, often ten\n  times or more; the network carries the 1 s stream: ring\n  topology along the collector trenches, separate zones for\n  control, monitoring and remote access (chapters 34-36)\n\n\n\n\n\n\nشکل 18.11: شبکهٔ دادهٔ نیروگاه در ترازِ معماری: حلقهٔ فیبر، منطقهٔ کنترل، دروازه‌های کنترل‌شده، منطقهٔ پایش، و پیوندهای جدا به بهره‌برداریِ از راه دور و اپراتورِ شبکه (آموزشی)\n\n\n\n\nمثال 18.24 (هفده هزار نقطه، هفده گیگابایت) پرسش. شمارِ نقطه‌ها، نمونه‌های روزانه و دادهٔ خامِ روزانه و سالانه را بنویسید و بگویید کدام دستگاه‌ها بیشترین داده را می‌سازند.\nپاسخ. خروجیِ بالا و شکل 18.11: 17,160 نقطه، بیش از یک میلیارد نمونه در روز، 17 GB خام در روز و 6.2 TB در سال؛ توربین‌ها (4,800 نقطه در هر ثانیه) و باتری (3,200) بیشترین‌اند؛ جعبه‌های ترکیب با شمارِ زیاد اما نمونهٔ ده‌ثانیه‌ای کمتر.\nتفسیر. دادهٔ خام به‌تنهایی معماری را تعیین نمی‌کند (تاریخ‌نگار فقط تغییرها را نگه می‌دارد و فشرده می‌کند)؛ اما جریانِ یک‌ثانیه‌ای باید از حلقه بگذرد و کنترل‌گرِ نیروگاه باید در همان زمان فرمان بدهد (فصلِ ۲۰). نرخِ هر نقطه یک الزامِ رابط است: اگر سندِ رابط آن را نگوید، سازنده نرخِ خود را می‌دهد و آزمونِ کارکردِ شبکه ناممکن می‌شود. وارسی: \\(12 \\times 400 \\times 86{,}400 = 414{,}720{,}000\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه تصمیمِ معماری در شبکهٔ داده را بنویسید.\nچرا حلقهٔ فیبر در کنارِ کابل‌های جمع‌آوری کشیده می‌شود؟\nچرا نرخِ نمونه‌برداری یک الزامِ رابط است؟\n\n\n\n\n\n18.4.12 یدک‌ها از درختِ محصول\nایده. درختِ محصول شمارِ هر واحدِ تعویض‌پذیر را می‌دهد؛ با نرخِ خرابیِ هر واحد و زمانِ تحویلِ سازنده، تقاضای یدک در زمانِ تحویل یک متغیرِ پواسون است با میانگینِ\n\\[\nm = n\\,\\lambda\\,\\frac{t_\\text{L}}{52}\n\\tag{18.4}\\]\nکه \\(n\\) شمارِ نصب‌شده، \\(\\lambda\\) خرابی برای هر واحد در سال و \\(t_\\text{L}\\) زمانِ تحویل به هفته است. کوچک‌ترین موجودی که با احتمالِ 95 % تقاضا را بپوشاند، چندکِ 0.95 این توزیع است.\nSPARES = {  # item: (installed, failures per unit-year, lead time weeks)\n    \"PV module\": (109_200, 0.0005, 12),\n    \"string fuse\": (8_400, 0.002, 4),\n    \"inverter power stage\": (40, 0.125, 8),\n    \"turbine blade\": (36, 0.003, 26),\n    \"gearbox\": (12, 0.02, 26),\n    \"main transformer\": (2, 0.01, 52),\n}\n\n\ndef spares_needed(n, lam, weeks, level=0.95):\n    \"\"\"Smallest stock that covers Poisson demand over the lead time\n    with the given probability.\"\"\"\n    mean = n * lam * weeks / 52.0\n    return mean, int(poisson.ppf(level, mean))\nspares from the breakdown, 95 % cover over the lead time\n  (failure rates A-288):\n  item                   installed  failures/yr  lead wk  mean  stock\n  PV module                109,200       54.60       12  12.60    19\n  string fuse                8,400       16.80        4   1.29     3\n  inverter power stage          40        5.00        8   0.77     2\n  turbine blade                 36        0.11       26   0.05     1\n  gearbox                       12        0.24       26   0.12     1\n  main transformer               2        0.02       52   0.02     0\n  cheap many-unit items get a stock from demand; rare costly\n  items get zero or one, or a shared spare among plants; the\n  main transformer's answer (0) is why section B weighed\n  the second unit for the tail, not the mean\n\nمثال 18.25 (نوزده ماژول، صفر ترانسفورماتور) پرسش. موجودیِ یدکِ هر واحد را با پوششِ 95 % بنویسید و بگویید پاسخِ «صفر» برای ترانسفورماتور یعنی چه.\nپاسخ. خروجیِ بالا: ماژول 19 (میانگینِ 12.6)، فیوز 3، طبقهٔ توانِ اینورتر 2، پره 1، گیربکس 1، ترانسفورماتورِ اصلی 0.\nتفسیر. برای واحدهای ارزانِ پرشمار، موجودی از تقاضا می‌آید؛ برای واحدهای گرانِ کم‌شمار، پاسخِ پواسون «صفر یا یک» است و تصمیم با پیامدِ کمبود گرفته می‌شود، نه با احتمال: ترانسفورماتور با 0.02 خرابیِ مورد انتظار در زمانِ تحویل «یدک نمی‌خواهد»، اما اگر خراب شود نیمی از نیروگاه شش ماه می‌خوابد؛ پس ترانسفورماتورِ دوم یا یدکِ مشترک (مثال 18.12). معماری (مرکزی یا رشته‌ای، یک یا دو ترانسفورماتور) شمار و نوعِ یدک‌ها را تعیین می‌کند (فصل‌های ۵۱ و ۵۲). وارسی: \\(109{,}200 \\times 0.0005 \\times 12/52 = 12.6\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 18.4 را با کلمه بخوانید.\nچرا پاسخِ پواسون برای واحدهای گرانِ کم‌شمار کافی نیست؟\nاگر زمانِ تحویلِ ماژول دو برابر شود، موجودی چه می‌شود؟\n\n\n\n\n\n18.4.13 یک توربین تا زیرمجموعه‌ها\nایده. مثالِ کارشدهٔ تجزیه (مثال 18.18) شاخهٔ خورشیدی را تا پایین برد. شاخهٔ باد را یک تراز ریزتر می‌کنیم: یک توربین با زیرمجموعه‌ها، واحدهای تعویض‌پذیر و رابط‌هایی که از مرزِ سازندهٔ توربین بیرون می‌روند (فصل‌های ۸ و ۱۱).\n\n\n\nجدول 18.9: تجزیهٔ یک توربین و رابط‌هایی که از مرزِ سازنده بیرون می‌روند (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nزیرمجموعه\nواحدهای تعویض‌پذیرِ نمونه\nرابطِ بیرون از سازندهٔ توربین\nمالکِ آن سو\n\n\n\n\nروتور\nپره ×۳، یاتاقانِ پره، محرکِ گام ×۳\nجرثقیل و سکوی نصب\nعمران، فصلِ ۴۵\n\n\nناسل و پیش‌رانه\nیاتاقانِ اصلی، گیربکس، ژنراتور\nدسترسیِ جرثقیل برای تعویضِ بزرگ\nبهره‌بردار، فصلِ ۵۲\n\n\nمبدل و کنترل\nماژول‌های توان، کارت‌ها\nپروتکل و فرمان به کنترل‌گرِ نیروگاه\nیکپارچه‌ساز\n\n\nترانسفورماتور و تابلوی متوسط\nکلید، رله\nکابلِ 33 kV، حفاظتِ رشته\nپیمانکارِ برق\n\n\nبرج\nبخش‌های برج ×۴، آسانسور\nفلنجِ پایه و قفسهٔ پیچ‌های مهاری\nپیمانکارِ عمران\n\n\nفونداسیون\n(ساختِ محل)\nبار و تلرانسِ ترازِ فلنج از سازنده\nطراحِ سازه، فصلِ ۲۹\n\n\n\n\n\n\n\nمثال 18.26 (مرزِ سازنده در پایهٔ برج) پرسش. از جدول 18.9 رابط‌هایی را که مالکِ آن سو کسی جز سازندهٔ توربین است بشمارید و بگویید کدام رابط بیشترین خطرِ تأخیر را دارد.\nپاسخ. شش رابط با پنج مالکِ بیرونی (عمران دو بار). پرخطرترین: فلنجِ پایه و قفسهٔ پیچ‌ها، چون فونداسیون پیش از رسیدنِ توربین ریخته می‌شود و هر خطای تلرانس پس از بتن‌ریزی تقریباً بی‌درمان است.\nتفسیر. رابطِ فونداسیون با برج یک رابطِ «خرید و ساخت» است (جدول 18.6): سازنده بار و تلرانس را می‌دهد، پیمانکارِ عمران می‌سازد و هیچ‌کدام کلِ مسئولیت را ندارند؛ پس سندِ کنترلِ رابطِ آن باید پیش از طراحیِ فونداسیون امضا شود. وارسی: شمارِ ردیف‌های جدول 18.9 شش است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش زیرمجموعهٔ توربین را نام ببرید.\nچرا رابطِ فونداسیون با برج پرخطر است؟\nبرای مبدلِ توربین یک رابطِ بیرونی و مالکش را بنویسید.\n\n\n\n\n\n18.4.14 چرخهٔ عمرِ هر رابط\nایده. هر رابط از پنج مرحله می‌گذرد: شناسایی‌شده (می‌دانیم هست)، تعریف‌شده (پارامترها نوشته شده)، توافق‌شده (هر دو سو امضا کرده‌اند)، راستی‌آزموده (شاهدِ آزمون هست) و بسته (در سوابق تحویل شده). دو قاعده: هر رابط پیش از سفارشِ خرید «توافق‌شده» و پیش از تحویل «بسته» باشد.\nSTAGES = [\"identified\", \"defined\", \"agreed\", \"verified\", \"closed\"]\nGATES = {   # interface: stage reached at each gate (teaching)\n    \"concept\":     [1, 1, 0, 1, 0, 0, 0, 1, 0, 0],\n    \"procurement\": [2, 2, 2, 2, 1, 1, 1, 2, 2, 1],\n    \"commission\":  [4, 4, 4, 4, 4, 3, 3, 4, 4, 4],\n}\ninterface register by stage at three gates (IF-001..IF-010):\n  gate           identified    defined     agreed   verified     closed\n  concept                 6          4          0          0          0\n  procurement             0          4          6          0          0\n  commission              0          0          0          2          8\n  rule: every interface 'agreed' before its purchase order and\n  'closed' before hand-over; at commissioning still open: IF-006, IF-007\n  (battery heat and protocol: the two planted mismatches that\n  were fixed late, so they are verified last)\n\nمثال 18.27 (چهار رابطِ توافق‌نشده در خرید) پرسش. شمارِ رابط‌ها را در هر مرحله و دروازه بنویسید و رابط‌هایی را که قاعده را می‌شکنند نام ببرید.\nپاسخ. خروجیِ بالا: در مفهوم ۶ شناسایی‌شده و ۴ تعریف‌شده؛ در خرید ۴ تعریف‌شده و ۶ توافق‌شده؛ در راه‌اندازی ۲ راستی‌آزموده و ۸ بسته. در خرید چهار رابط (IF-005، IF-006، IF-007، IF-010) توافق‌نشده‌اند و در راه‌اندازی IF-006 و IF-007 هنوز بسته نیستند.\nتفسیر. سه تا از چهار رابطِ توافق‌نشده همان ناسازگاری‌های کاشته‌اند (مثال 18.23)؛ وارسیِ خودکار پیدایشان کرد ولی حلشان پس از سفارش رفت و تا راه‌اندازی بسته نشدند. شمارشِ مرحله‌ها در هر دروازه یک سنجهٔ پیشرفت است که مدیرِ پروژه هر ماه می‌بیند (فصلِ ۳۸). وارسی: در هر دروازه جمع ده است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج مرحلهٔ چرخهٔ عمرِ رابط را بنویسید.\nدو قاعدهٔ دروازه‌ها را بنویسید.\nچرا شمارشِ مرحله‌ها سنجهٔ پیشرفت است؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-d",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-d",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.5 ت. معماریِ خدماتِ آب",
    "text": "18.5 ت. معماریِ خدماتِ آب\nآب در نیروگاهِ بادی-خورشیدی کم مصرف می‌شود اما کم‌بودنش گران است: پنل‌های کثیف، کارکنانِ بی آبِ آشامیدنی، باتریِ داغ، و آتشی که آبِ ذخیره‌اش برای شست‌وشو برداشته شده است. این بخش آب را مانندِ یک سامانهٔ دیگر با منبع، کیفیت، ذخیره، تصفیه، استفادهٔ دوباره، توزیع، اندازه‌گیری و اولویت معماری می‌کند. همهٔ حجم‌ها آموزشی‌اند (A-286).\nبرنامه:\npython -m companion.ch18.lab_d\n\n18.5.1 نیازهای ماهانه\nایده. سه مصرفِ مصرفی در بهره‌برداری: شست‌وشوی پنل‌ها با سیاستِ کامیون در آستانهٔ 4 % (فصل‌های ۱۰ و ۱۵، یک لیتر برای هر ماژول)، آشامیدن و بهداشت برای 25 نفر با 120 لیتر در روز، و جبرانِ چیلرِ مدار بستهٔ باتری. آبِ ساخت جدا حساب می‌شود (بخش 18.5.5).\nmonthly operating water demand (m3; cleaning = truck at 4 % loss):\n  month  cleanings  cleaning  sanitation  battery  total\n      1       0           0        93        15      108\n      2       0           0        84        15       99\n      3       0           0        93        15      108\n      4       0           0        90        15      105\n      5       2         218        93        15      326\n      6       3         328        90        15      433\n      7       2         218        93        15      326\n      8       2         218        93        15      326\n      9       3         328        90        15      433\n     10       2         218        93        15      326\n     11       0           0        90        15      105\n     12       0           0        93        15      108\n  year: 2,804 m3 (7.7 m3 a day on average); peak month 433 m3\n  consumptive use; the fire reserve below is held, not consumed\n\n\n\n\n\n\nشکل 18.12: نیازِ ماهانهٔ آبِ بهره‌برداریِ نیروگاهِ P بر حسبِ مصرف (آموزشی، A-286)\n\n\n\n\nمثال 18.28 (دو هزار و هشتصد مترمکعب، بیشترش در تابستان) پرسش. نیازِ سالانه و ماهِ اوج را بنویسید، سهمِ هر مصرف را بگویید و نتیجه را با برآوردِ فصلِ ۱۴ مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 18.12: 2,804 m³ در سال (7.7 m³ در روز)، اوج 433 m³ در ژوئن و سپتامبر. شست‌وشو با چهارده بار 1,529 m³ (55 %)، بهداشت 1,095، باتری 180.\nتفسیر. شست‌وشو فقط در ماه‌های خشک است (باران در زمستان پاک می‌کند)، پس اوجِ نیاز با کم‌آب‌ترین ماه‌ها هم‌زمان است؛ همین معماری را می‌سازد. برآوردِ فصلِ ۱۴ (843 m³ شست‌وشو) با شمارِ کمترِ شست‌وشو بود؛ سیاستِ آستانه‌ای فصلِ ۱۵ چهارده بار می‌دهد، پس مبنا عوض شد و این تغییر ثبت می‌شود. وارسی: \\(14 \\times 109.2 = 1{,}529\\) و \\(25 \\times 0.12 \\times 365 = 1{,}095\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه مصرفِ مصرفیِ بهره‌برداری را نام ببرید.\nچرا اوجِ نیاز با ماه‌های کم‌آب هم‌زمان است؟\nچرا برآوردِ شست‌وشو از فصلِ ۱۴ تا این فصل عوض شد؟\n\n\n\n\n\n18.5.2 منبع، کیفیت و تصفیه\nایده. هر منبع سه ویژگی دارد: مقدار در هر ماه، کیفیت و قطعیت (مجوز، خشکسالی، خرابیِ پمپ). کیفیت به مصرف بسته است: آبِ شست‌وشو در حدِ مجازِ سازندهٔ ماژول (املاحِ کم تا لکه نگذارد)، آبِ آشامیدنی با تصفیه و در مدارِ جدا، آبِ چیلر طبقِ سازندهٔ باتری. منبع‌های نیروگاهِ P: چشمهٔ ساختگاه با آبِ اضافهٔ فصلی (فصلِ ۱۴)، یک چاهِ مجاز (U-053 باز) و آبِ تانکری.\nsupplies against the demand, tank 2400 m3 with a held reserve of 900 m3:\n  supply                         unmet m3/yr   lowest usable stock m3\n  spring spare only (permit)            18              0\n  licensed well 1,500 m3/month           0          1,500\n  well at half in a drought              0          1,500\n  the well covers even at half its permit (750 m3 a month against\n  a peak month of 433 m3); the tank stays full\n  the spring has no spare water in Jun-Sep (chapter 14), when\n  cleaning needs most; a tank can bridge it only if the months\n  before refill it, and only under a permit (U-053); the reserve\n  stays untouched by design: a separate tank or a low suction\n\nمثال 18.29 (چشمه در تابستان خشک است) پرسش. کمبودِ سالانه را با هر منبع بنویسید و بگویید چرا چشمه به‌تنهایی کافی نیست.\nپاسخ. خروجیِ بالا (مخزنِ آزمایشیِ 2,400 m³ با 900 ذخیره): چشمه 18 m³ کمبود و مخزن تا صفر خالی می‌شود؛ چاهِ مجاز بی کمبود، مخزن همیشه پر؛ حتی نیمِ چاه در خشکسالی بی کمبود.\nتفسیر. چشمه در ژوئن تا سپتامبر آبِ اضافه ندارد، درست وقتی شست‌وشو اوج دارد؛ مخزن باید از ماه‌های پیش ذخیره کند، و 1,500 m³ قابلِ مصرف کمی کم است. چاه با حاشیه کافی است، اما مجوزش هنوز باز است (U-053). پس معماری دو منبع دارد: چاه اصلی، چشمه پشتیبان بیرون از تابستان. وارسی: \\(1{,}500 \\times 0.5 = 750 &gt; 433\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه ویژگیِ هر منبع را بنویسید.\nکیفیتِ آبِ هر مصرف را چه کسی تعیین می‌کند؟\nچرا معماری دو منبع دارد؟\n\n\n\n\n\n18.5.3 ذخیره: مصرفی و نگه‌داشته\nایده. مخزن دو بخش دارد: قابلِ مصرف که بالا و پایین می‌رود، و ذخیرهٔ نگه‌داشته برای آتش و اضطرار که هرگز برای بهره‌برداری برداشته نمی‌شود (مخزنِ جدا یا مکشِ بهره‌برداری بالاتر از ترازِ ذخیره). حجمِ ذخیره را مقامِ آتش‌نشانی و ارزیابیِ خطر تعیین می‌کنند (فصلِ ۳۲)؛ 900 m³ این‌جا فقط جای‌نگه‌دار است. اندازهٔ بخشِ قابلِ مصرف از بدترین حالتِ منبع می‌آید: فقط چشمه.\ntank to carry the operating demand through Jun-Sep from the spring:\n  demand in Jun-Sep 1,518 m3; smallest usable tank with\n    no unmet demand 1,600 m3\n  plus the held reserve 900 m3: total 2,500 m3\n  or: robots for dry cleaning (chapter 10) cut the cleaning water\n  to zero and leave sanitation and make-up only\n\nمثال 18.30 (هزار و ششصد به‌اضافهٔ نهصد) پرسش. کوچک‌ترین بخشِ قابلِ مصرف را که با چشمه به‌تنهایی کمبود نمی‌دهد پیدا کنید و حجمِ کلِ مخزن را بنویسید.\nپاسخ. خروجیِ بالا: نیازِ ژوئن تا سپتامبر 1,518 m³؛ کوچک‌ترین بخشِ قابلِ مصرف 1,600 m³ (با پله‌های صدتایی)؛ با ذخیره 2,500 m³.\nتفسیر. مخزن پلِ فصلِ خشک است: اگر چاه مجوز نگیرد، با 2,500 m³ و چشمه هم بهره‌برداری ادامه می‌یابد. راهِ دیگر کم کردنِ نیاز است: ربات‌های شست‌وشوی خشک (فصلِ ۱۰) شست‌وشو را تقریباً به صفر می‌رسانند و مخزن کوچک می‌شود؛ پس انتخابِ روشِ شست‌وشو و معماریِ آب یک تصمیماند. وارسی: \\(433 + 326 + 326 + 433 = 1{,}518\\) (E09)، و 1,600 کوچک‌ترین مضربِ صد بالای آن.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو بخشِ مخزن را با کارِ هر کدام تعریف کنید.\nچرا ذخیرهٔ آتش با مکشِ جدا یا بالاتر نگه داشته می‌شود؟\nربات‌های شست‌وشو چگونه معماریِ آب را عوض می‌کنند؟\n\n\n\n\n\n18.5.4 توزیع، اندازه‌گیری، استفادهٔ دوباره و اولویت\nایده. معماریِ آب در یک نمودار: منبع‌ها، تصفیه، مخزن با دو بخش، مصرف‌ها با اولویت و کنتورها.\n\n\n\n\n\n\nشکل 18.13: معماریِ خدماتِ آبِ نیروگاهِ P: منبع‌ها، تصفیه، مخزن با ذخیرهٔ نگه‌داشته، مصرف‌ها با اولویت و کنتورهای W1 تا W4؛ آبِ ساخت جدا (آموزشی)\n\n\n\n\nاولویت در کمبود: ذخیرهٔ نگه‌داشته دست‌نخورده؛ سپس آشامیدن و بهداشت؛ سپس جبرانِ چیلرِ باتری (بی آن باتری داغ و محدود می‌شود)؛ و در پایان شست‌وشو، که چند هفته عقب انداختنش فقط چند دهم درصد انرژی می‌برد (فصلِ ۱۵).\nاندازه‌گیری: کنتور روی چاه (W1، برای مجوز)، روی هر مصرف (W2 تا W4)، و گزارشِ ماهانه؛ نشتی با مقایسهٔ کنتورها پیدا می‌شود.\nاستفادهٔ دوباره: آبِ شست‌وشو معمولاً روی زمین می‌ماند و استفادهٔ دوباره‌اش به کیفیت بسته است؛ آبِ خاکستریِ ساختمان پس از تصفیه برای غبارنشانیِ جاده‌ها شاید.\nتوزیع: کامیون برای شست‌وشو (پر کردن از مخزن، IF-010)، لوله برای ساختمان‌ها و باتری؛ شیرها و پمپ‌ها با یدک.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nترتیبِ اولویت در کمبود را با دلیل بنویسید.\nکنتورِ W1 برای چه کسی مهم است؟\nیک استفادهٔ دوبارهٔ ممکن و شرطش را بنویسید.\n\n\n\n\n\n18.5.5 آبِ ساخت\nایده. ساخت آبِ خودش را دارد: بتن و به‌ویژه غبارنشانی روی جاده‌ها و سکوها (فصلِ ۱۴).\nconstruction water (chapter 14): 12,204 m3 over the build,\n  of which dust suppression 10,800 m3; at 0.46 L/s on working days\n  it exceeds the operating demand many times: a temporary source\n  (trucked or a temporary well permit) and its own tank, not the\n  operating tank; the architecture keeps the two apart\n\nمثال 18.31 (چهل مترمکعب در روز) پرسش. نیازِ روزانهٔ غبارنشانی را با نیازِ بهره‌برداری مقایسه کنید و بگویید چرا مخزنِ ساخت جداست.\nپاسخ. غبارنشانی 10,800 m³ با 40 m³ در روزِ کاری، یعنی 270 روز و 0.46 L/s (P23)؛ بهره‌برداری به‌طورِ میانگین 7.7 m³ در روز.\nتفسیر. نیازِ ساخت پنج برابرِ بهره‌برداری است، اما موقت. اگر مخزنِ بهره‌برداری برای ساخت به کار رود، ذخیرهٔ آتش در دورهٔ ساخت، که خطرِ آتش بیشتر است، در خطر می‌افتد. پس منبع (تانکر یا چاهِ موقت با مجوزِ موقت) و مخزنِ ساخت جدا، و برنامهٔ برچیدنشان در پایانِ ساخت. وارسی: \\(40 / 7.7 = 5.2\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو مصرفِ آبِ ساخت را نام ببرید.\nچرا آبِ ساخت نباید از مخزنِ بهره‌برداری برداشته شود؟\nپایانِ ساخت چه کاری با منبعِ موقت دارد؟\n\n\n\n\n\n18.5.6 تصفیه برای شست‌وشو\nایده. اگر آبِ چاه املاحِ زیادی داشته باشد، آبِ شست‌وشو باید تصفیه شود (مثلاً با اسمزِ معکوس) تا روی شیشه لکه نگذارد. تصفیه آبِ ورودیِ بیشتری از آبِ خروجی می‌خواهد و پساب می‌سازد؛ هر دو رابطِ تازه‌اند. بازیافتِ آموزشی 70 % است.\ntreating cleaning water by reverse osmosis (teaching, 70 %):\n  cleaning water needed         1,529 m3/yr\n  feed from the well            2,184 m3/yr\n  brine to dispose of             655 m3/yr\n  well abstraction with the other uses   3,459 m3/yr\n    (against 2,804 m3/yr untreated)\n  treatment adds an interface on each side: the permit covers\n  the feed, not the product, and the brine needs a disposal\n  route the environmental permit accepts (chapter 33)\n\nمثال 18.32 (مجوز برای ورودی، نه خروجی) پرسش. آبِ ورودی، پساب و برداشتِ کلِ چاه را با تصفیه حساب کنید و دو رابطِ تازه را نام ببرید.\nپاسخ. خروجیِ بالا: برای 1,529 m³ آبِ شست‌وشو 2,184 m³ ورودی و 655 m³ پساب؛ برداشتِ کلِ چاه 3,459 به‌جای 2,804 m³. رابط‌ها: مجوزِ برداشت (برای ورودی) و راهِ دفعِ پساب (مجوزِ محیطِ زیست، فصلِ ۳۳).\nتفسیر. تصفیه نیازِ چاه را 23 % بالا می‌برد؛ اگر مجوزِ چاه با عددِ بی‌تصفیه گرفته شود، در سالِ اول کم می‌آید. پساب را نمی‌توان همین‌طور روی زمین ریخت؛ تبخیر، برگشت یا انتقال گزینه‌های آن‌اند و هر کدام هزینه و مجوز دارند. وارسی: \\(1{,}529 / 0.70 = 2{,}184\\) و \\(3{,}459 / 2{,}804 = 1.23\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا آبِ ورودیِ تصفیه از آبِ خروجی بیشتر است؟\nمجوزِ چاه باید کدام عدد را پوشش دهد؟\nسه راهِ دفعِ پساب را نام ببرید.\n\n\n\n\n\n18.5.7 رابط‌های واکنش در اضطرار\nایده. واکنش در اضطرار (آتش، آسیبِ کارکنان، نشتِ مواد) به رابط‌هایی نیاز دارد که در معماری جا می‌گیرند: راهِ دسترسیِ نیروهای امدادی، محلِ اتصالِ آب، نقطه‌های جداسازیِ برق، جعبهٔ اطلاعات برای امدادگران و جای تجمع. حجم‌ها، فاصله‌ها و سامانه‌های حفاظت را مقامِ مسئول و ارزیابیِ خطر تعیین می‌کنند (فصل‌های ۳۱ و ۳۲)؛ این‌جا فقط جای آن‌ها در معماری.\n\n\n\nجدول 18.10: رابط‌های واکنش در اضطرار و مالکِ تعیینِ مقدارِ هر کدام (جایگاه در معماری، نه نسخهٔ طراحی)\n\n\n\n\n\n\n\n\n\n\nرابط\nجای آن در معماری\nمالکِ تعیینِ مقدار\n\n\n\n\nدسترسیِ امدادی\nجادهٔ دسترسی با دو راه به پست و باتری\nمقامِ آتش‌نشانی، فصلِ ۳۰\n\n\nآبِ آتش\nذخیرهٔ نگه‌داشته، نقطهٔ اتصالِ خودروی آتش‌نشانی\nمقامِ آتش‌نشانی، فصلِ ۳۲\n\n\nجداسازیِ برق\nکلیدهای دردسترس در مرزِ هر سامانه\nطراحِ برق، فصل‌های ۲۶ و ۳۱\n\n\nاطلاعات برای امدادگران\nجعبه در ورودی: نقشه، خطرها، تماس‌ها\nبهره‌بردار، فصلِ ۳۱\n\n\nروان‌آبِ آلوده\nجمع‌آوری در اطرافِ باتری و ترانسفورماتورها\nمقامِ محیطِ زیست، فصل‌های ۱۹ و ۳۳\n\n\n\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین کتاب حجمِ آبِ آتش، فاصله‌های ایمنی یا سامانهٔ اطفای عمومی تجویز نمی‌کند؛ این‌ها از مقامِ مسئول، ارزیابیِ خطرِ پروژه و مهندسانِ حریق می‌آیند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج رابطِ واکنش در اضطرار را نام ببرید.\nچرا روان‌آبِ اطرافِ باتری یک رابطِ معماری است؟\nچه کسی حجمِ آبِ آتش را تعیین می‌کند؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-e",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-e",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.6 ث. آزمایشگاهِ معماری",
