    "text": "18.6 ث. آزمایشگاهِ معماری\nاین آزمایشگاه مثالِ کارشدهٔ اولِ فصل را اجرا می‌کند: مقایسهٔ دو معماری با فرض‌های مشترک، شکستنِ مقایسه به انتخاب‌های جداشدنی، امتیاز دادن به معیارهایی که پول نشان نمی‌دهد و نوشتنِ مبنا با دلیل.\nبرنامه:\npython -m companion.ch18.lab_e\n\n18.6.1 دو معماری با فرض‌های مشترک\nایده. دو معماری فقط وقتی مقایسه‌پذیرند که منبع، قیمت، نرخِ تنزیل و مدل یکی باشد؛ وگرنه تفاوتِ فرض‌ها خودش را جای تفاوتِ معماری جا می‌زند.\n\nA1، جدا: باتریِ کوپلِ متناوب روی بی‌های خودش، کابلِ جمع‌آوریِ 240 mm²، دو ترانسفورماتورِ 63 MVA، خطِ هوایی یک‌مداره.\nA2، فشرده: باتریِ کوپلِ مستقیم در بلوک‌های خورشیدی، کابلِ 630 mm²، یک ترانسفورماتورِ 125 MVA بی یدک، خطِ هوایی دومداره.\n\ncommon assumptions for both architectures:\n  resource and losses: model 15.1 (D-019), S1 battery 20 MW / 40 MWh\n  export limit 100 MW, 132 kV line 7.06 km, W2b collector\n  price 50 u/MWh (A-281); capex to a yearly cost at 6 %, 20 years,\n    plus opex 2 % a year: 107.2 u a year per k u\n  battery counted here only for energy that would be lost;\n  its market uses (chapters 19-21) are scored, not priced\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار فرضِ مشترکِ مقایسه را نام ببرید.\nچرا باتری در مقایسه فقط برای انرژیِ گم‌شده شمرده شده است؟\nضریبِ 107.2 واحد در سال برای هر هزار واحد از کجا می‌آید؟\n\n\n\n\n\n18.6.2 مثالِ کارشده: مقایسهٔ دو معماری\nایده. به‌جای یک «جمع» برای هر معماری، تفاوت را انتخاب به انتخاب می‌نویسیم: انرژیِ افزوده در سال، ارزشِ آن با قیمتِ آموزشی، سرمایهٔ اضافه که سالانه شده، و خالص.\ndef choices() -&gt; list:\n    \"\"\"Each separable choice: (name, A1 option, A2 option, energy gained\n    by A2 in MWh a year, extra capex of A2 in k u).\"\"\"\n    c1 = ef.collector_option(\"33 kV 240 mm2\")\n    c2 = ef.collector_option(\"33 kV 630 mm2\")\n    l1 = ef.export_option(\"overhead line, single circuit\")\n    l2 = ef.export_option(\"overhead line, double circuit\")\n    b1, b2 = ea.year(\"AC\"), ea.year(\"DC\")\n    return [\n        (\"collector\", \"240 mm2\", \"630 mm2\", c1[\"loss\"] - c2[\"loss\"],\n         c2[\"cost\"] - c1[\"cost\"]),\n        (\"export line\", \"single\", \"double\",\n         (l1[\"loss\"] + l1[\"out\"]) - (l2[\"loss\"] + l2[\"out\"]),\n         1000 * (l2[\"cost\"] - l1[\"cost\"])),\n        (\"transformers\", \"2 x 63\", \"1 x 125\",\n         trafo_unserved(\"2x63\") - trafo_unserved(\"1x125\"),\n         C[\"trafo_125\"] - 2 * C[\"trafo_63\"]),\n        (\"coupling\", \"AC\", \"DC\", b2[\"back\"] - b1[\"back\"],\n         20 * C[\"dcdc_per_mw\"]\n         - (20 * C[\"bess_inv_per_mw\"] + C[\"bess_ac_mv\"])),\n    ]\nA2 against A1, choice by choice (k u a year; + favours A2):\n  choice        A1       A2        MWh/yr  value  capex/yr    net\n  collector     240 mm2  630 mm2    1,180   59.0      99.5   -40.5\n  export line   single   double       394   19.7     174.0  -154.3\n  transformers  2 x 63   1 x 125   -1,301  -65.0     -75.0    10.0\n  coupling      AC       DC           689   34.4     -98.6   133.0\n  total                               962   48.1      99.9   -51.8\n  A2 gains energy but costs more each year; the totals hide\n  that the choices are separable: the coupling pays in A2,\n  the larger cable and the second circuit do not, and the\n  single transformer saves money but loses energy\n\nمثال 18.33 (جمع پنهان می‌کند) پرسش. دو معماری را با فرض‌های مشترک مقایسه کنید: انرژی، ارزش، هزینهٔ سالانه و خالصِ هر انتخاب و جمع. کدام انتخاب‌ها A2 را پیش می‌اندازند؟\nپاسخ. خروجیِ بالا: کابلِ بزرگ‌تر 1,180 MWh می‌افزاید ولی خالصش −40.5؛ خطِ دومداره 394 MWh و −154.3؛ یک ترانسفورماتور 1,301 MWh کم می‌کند ولی خالصش +10.0؛ کوپلِ مستقیم 689 MWh می‌افزاید و +133.0. جمع: 962 MWh انرژیِ بیشتر و −51.8 هزار واحد در سال برای A2.\nتفسیر. جمع می‌گوید «A1 کمی بهتر است»، اما انتخاب‌ها جداشدنی‌اند: کوپلِ مستقیم در پول می‌برد، کابلِ بزرگ و مدارِ دوم نمی‌برند، و یک ترانسفورماتور پول می‌دهد و انرژی و دُم را می‌گیرد. پس پرسشِ درست «A1 یا A2؟» نیست؛ «هر انتخاب جدا، با معیارهای غیرپولی‌اش» است (بخش 18.6.3). وارسی: خطِ دومداره: \\(1{,}620 \\times 0.1072 = 173.7\\) و \\(394 \\times 50 / 1000 = 19.7\\) (P09، P10).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مقایسهٔ انتخاب به انتخاب از مقایسهٔ جمع بهتر است؟\nکدام انتخاب انرژی کم می‌کند ولی پول می‌دهد؟\nاگر قیمت دو برابر شود، کدام انتخاب‌ها علامت عوض می‌کنند؟\n\n\n\n\n\n18.6.3 معیارهای وزن‌دار\nایده. معیارهایی که پول نشان نمی‌دهد (دُمِ ریسک، کاربردهای بازارِ باتری، نگهداشت‌پذیری، رابط‌ها، بلوغ، گسترش) با وزن و امتیازِ با دلیل می‌آیند. امتیازها آموزشی‌اند و هر کدام باید در سند دلیل داشته باشد.\nCRITERIA = {        # weight, score A1, score A2 (1 poor .. 5 good), teaching\n    \"yearly money (above)\":           (25, 4, 3),\n    \"tail risk (longest outage)\":     (20, 5, 2),\n    \"battery market uses\":            (15, 5, 2),\n    \"maintainability and spares\":     (10, 4, 3),\n    \"interfaces and integration\":     (10, 4, 2),\n    \"technology maturity\":            (10, 5, 4),\n    \"expansion\":                      (10, 4, 3),\n}\nweighted criteria (scores 1-5, teaching judgements):\n  criterion                       weight  A1  A2\n  yearly money (above)               25    4   3\n  tail risk (longest outage)         20    5   2\n  battery market uses                15    5   2\n  maintainability and spares         10    4   3\n  interfaces and integration         10    4   2\n  technology maturity                10    5   4\n  expansion                          10    4   3\n  weighted total (out of 500)            445 265\n  A1 scores at least as high on every criterion, so no choice\n  of weights makes A2 win; only different scores could, and\n  each score must be argued in the record, not tuned\n\nمثال 18.34 (چیرگی، نه وزن) پرسش. جمعِ وزن‌دارِ دو معماری را بنویسید و بگویید آیا وزنِ دیگری می‌تواند نتیجه را برگرداند.\nپاسخ. خروجیِ بالا: A1 445 و A2 265 از 500. A1 در همهٔ معیارها امتیازِ برابر یا بیشتر دارد، پس هیچ وزنِ نامنفی‌ای A2 را جلو نمی‌اندازد.\nتفسیر. وقتی یک گزینه بر دیگری چیره است، بحثِ وزن بی‌فایده است؛ بحث باید روی امتیازها باشد: آیا کوپلِ مستقیم واقعاً در کاربردهای بازار ضعیف‌تر است؟ آیا یدکِ مشترک دُمِ ترانسفورماتور را درمان نمی‌کند؟ ماتریس وسیلهٔ گفت‌وگوی شفاف است، نه ماشینِ تصمیم؛ امتیازی که برای رسیدن به نتیجهٔ دلخواه تنظیم شود، ماتریس را بی‌اعتبار می‌کند. وارسی: \\(25 \\times 4 + 20 \\times 5 + 15 \\times 5 + 10 \\times (4 + 4 + 5 + 4) = 445\\) (P30).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچیرگیِ یک گزینه بر دیگری را تعریف کنید.\nچرا امتیازها باید در سند دلیل داشته باشند؟\nیک امتیاز را که فکر می‌کنید باید عوض شود، با دلیل، تغییر دهید و جمع را دوباره حساب کنید.\n\n\n\n\n\n18.6.4 مبنای انتخاب‌شده\nایده. مبنا یک جمله‌ی قابلِ اجرا است: چه چیزی انتخاب شد، چرا، چه چیزی باز ماند و با چه شرطی عوض می‌شود.\nbaseline (D-022, conditional on U-065..U-068):\n  A1 as the reference architecture: AC-coupled battery,\n  240 mm2 33 kV collector, two 63 MVA transformers,\n  single-circuit 132 kV overhead line\n  choices whose money favours A2: transformers, coupling\n  the transformers stay two: a few k u a year do not buy\n  a six-month outage risk (section B)\n  kept open: the coupling (DC pays a little for lost energy\n  but loses the battery's wind and market uses), cable size\n  after the cable offers, line circuits after the operator's\n  security rules; each change goes through change control\n\nمثال 18.35 (A1، با سه درِ باز) پرسش. مبنای معماری را با دلیل بنویسید و بازهای آن را با شرطِ بسته شدن نام ببرید.\nپاسخ. خروجیِ بالا: A1 مبناست. پول دو انتخاب را به سودِ A2 می‌خواند (ترانسفورماتور و کوپل)؛ ترانسفورماتورها برای دُم دوتا می‌مانند؛ کوپل، اندازهٔ کابل و شمارِ مدارهای خط باز می‌مانند تا کاربردهای باتری (فصل‌های ۱۹ تا ۲۱)، پیشنهادهای کابل و قواعدِ امنیتِ اپراتور برسند.\nتفسیر. مبنای خوب همه‌چیز را نمی‌بندد؛ آنچه را که داده‌اش نرسیده با مالک و تاریخ باز می‌گذارد و از این پس هر تغییر از کنترلِ تغییر (بخش 17.4.7) می‌گذرد. این مبنا تصمیمِ D-022 است (بخش 18.13). وارسی: خالصِ ترانسفورماتور +10.0 در برابرِ رخدادِ 147.9 GWh؛ دلیلِ کنار گذاشتن روشن است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمبنای معماری چه چهار چیزی را باید بگوید؟\nچرا کوپل باز ماند با اینکه در پول می‌برد؟\nکدام داده هر درِ باز را می‌بندد؟\n\n\n\n\n\n18.6.5 معماری بی باتری\nایده. سناریوی S0 (بی باتری) فقط «یک سامانه کمتر» نیست؛ چند ویژگیِ معماری با باتری می‌آیند و بی آن باید جای دیگری تأمین شوند.\nwhat the architecture loses without the battery (S0):\n  item                         S1 (battery)       S0\n  33 kV bays for storage       2                  0\n  reactive margin at full P     +3.3 Mvar         -16.7 Mvar\n  recapture of curtailment     196 MWh/yr         0\n  critical-load back-up        battery, ~74 h     UPS only\n  interfaces (system pairs)    18                 14\n  water for chiller make-up    180 m3/yr          0\n  without the battery a compensator becomes likely and the\n  island for critical loads needs its own source\n\nمثال 18.36 (منفی شانزده مگاوار) پرسش. آنچه معماری بی باتری از دست می‌دهد را بنویسید و بگویید کدام کمبود باید با تجهیزِ دیگری پر شود.\nپاسخ. خروجیِ بالا: دو بی کمتر؛ حاشیهٔ توانِ واکنشی از +3.3 به −16.7 Mvar؛ بازگرداندنِ 196 MWh بُرش صفر؛ پشتیبانِ بارهای حیاتی از حدودِ 74 ساعت به منبعِ بی‌وقفه؛ جفت‌های رابط از 18 به 14؛ آبِ چیلر صفر.\nتفسیر. در S0 یک جبران‌ساز تقریباً لازم می‌شود (اگر کدِ شبکه ضریبِ توانِ 0.95 بخواهد، U-067) و جزیرهٔ بارهای حیاتی منبعِ خودش را می‌خواهد. پس در مقایسهٔ S0 و S1 هزینهٔ باتری باید با هزینهٔ این جانشین‌ها سنجیده شود؛ فصلِ ۲۱ این را با پول می‌سنجد. وارسی: \\(34.8 - 51.5 = -16.7\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش چیزی را که معماری بی باتری از دست می‌دهد بنویسید.\nکدام کمبود تجهیزِ دیگری می‌خواهد؟\nچرا مقایسهٔ S0 و S1 باید هزینهٔ جانشین‌ها را ببیند؟\n\n\n\n\n\n18.6.6 سابقهٔ تصمیمِ معماری\nایده. هر تصمیمِ معماری یک سابقهٔ تصمیم (به انگلیسی architecture decision record) می‌گیرد تا سال‌ها بعد کسی بداند چرا چنین شد و با چه داده‌ای باید دوباره نگاه کرد. پنج بخش کافی است:\n\n\n\nجدول 18.11: پنج بخشِ سابقهٔ تصمیمِ معماری با نمونهٔ D-022\n\n\n\n\n\n\n\n\n\n\nبخش\nمحتوا\nبرای D-022\n\n\n\n\nزمینه\nچه چیزی تصمیم را لازم کرد\nالزاماتِ D-021، انرژیِ D-019، چیدمانِ D-018\n\n\nگزینه‌ها\nچه چیزهایی سنجیده شد\nA1 و A2؛ کوپل، کابل، ترانسفورماتور، خط، پست\n\n\nتصمیم\nچه انتخاب شد و چرا\nA1؛ چیرگی در معیارها و دُمِ ترانسفورماتور (مثال 18.34)\n\n\nپیامدها\nچه چیزی را آسان یا سخت می‌کند\nجبران‌سازِ احتمالی در S0، دو بیِ باتری، شانزده رابط در چندقراردادی\n\n\nوضعیت و بازنگری\nپیشنهادی، پذیرفته، جانشین‌شده؛ چه داده‌ای بازش می‌کند\nپذیرفتهٔ مشروط؛ U-065 تا U-072\n\n\n\n\n\n\nسابقه کوتاه است و به سندهای پشتیبان (خروجی‌های این فصل، دفترِ رابط) ارجاع می‌دهد؛ اگر تصمیم عوض شود، سابقهٔ تازه‌ای با شمارهٔ تازه نوشته می‌شود و قبلی «جانشین‌شده» علامت می‌خورد، پاک نمی‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج بخشِ سابقهٔ تصمیم را نام ببرید.\nچرا سابقهٔ قدیمی پاک نمی‌شود؟\nبرای تصمیمِ «سه فیدرِ خورشیدی» یک سابقهٔ کوتاه بنویسید.\n\n\n\n\n\n18.6.7 خطاهای رایج در معماری\nایده. بیشترِ خطاهای معماری در یک جملهٔ نادرست خلاصه می‌شوند. فهرستِ زیر از درس‌های این فصل جمع شده است؛ کنارِ هر خطا، درسی که آن را نشان داد.\n\n\n\nجدول 18.12: خطاهای رایج در معماری و درسی که هر کدام را نشان داد\n\n\n\n\n\n\n\n\n\n\nخطای رایج\nچرا نادرست است\nدرس\n\n\n\n\n«کوپلِ مستقیم بازدهِ بیشتری دارد، پس بهتر است.»\nکاربردهای بازار و شارژ از باد را نمی‌بیند\nمثال 18.3\n\n\n«جمعِ دو معماری را مقایسه کنیم.»\nانتخاب‌های جداشدنی را پنهان می‌کند\nمثال 18.33\n\n\n«امیدِ انرژیِ ازدست‌رفته کوچک است، پس افزونگی لازم نیست.»\nدُمِ یک رخدادِ شش‌ماهه را نمی‌بیند\nمثال 18.12\n\n\n«کمینهٔ جدولِ هزینه همان بهینه است.»\nکمینه در لبه است؛ هزینه ارزش نیست\nمثال 18.8\n\n\n«باتری بُرش را برمی‌گرداند، پس می‌ارزد.»\nارزشِ بازگرداندن نه تا پانزده برابر کمتر از هزینه است\nمثال 18.11\n\n\n«هر دو سو درست‌اند، پس رابط درست است.»\nناسازگاری در مرز است، نه در دو سو\nمثال 18.23\n\n\n«ردهٔ تجهیز با دمای هوای بیرون کافی است.»\nدمای درونِ اتاق و ارتفاع را نمی‌بیند\nمثال 18.22\n\n\n«ذخیرهٔ آتش هم آب است؛ در کمبود برداریم.»\nذخیرهٔ نگه‌داشته برای رخداد است\nبخش 18.5.3\n\n\n«مجوزِ چاه همان نیازِ مصرف است.»\nتصفیه ورودیِ بیشتری می‌خواهد\nمثال 18.32\n\n\n«تلفِ غربال همان تلفِ واقعی است.»\nکرانِ بالاست؛ دقیق حدودِ نصف\nمثال 18.42\n\n\n«توانِ واکنشیِ واحدها همان توانِ واکنشی در نقطهٔ اتصال است.»\nترانسفورماتورها و خط مصرف می‌کنند\nمثال 18.16\n\n\n«یدکِ ترانسفورماتور لازم نیست چون پواسون صفر می‌دهد.»\nپیامدِ کمبود را نمی‌بیند\nمثال 18.25\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه خطا از جدول 18.12 را انتخاب کنید و برای هر کدام یک مثالِ عددی از نیروگاهِ P بیاورید.\nکدام خطا در پروژه‌های شما بیشتر دیده می‌شود و چرا؟\nیک خطای رایجِ دیگر بیفزایید و درسی که آن را نشان می‌دهد بنویسید.\n\n\n\n\n\n18.6.8 آنچه فصل‌های بعد از این معماری می‌گیرند\nایده. مبنای معماری ورودیِ فصل‌های بعد است؛ هر فصل یک بخش از آن را با جزئیات طراحی می‌کند و اگر داده‌اش مبنا را عوض کند، از کنترلِ تغییر می‌گذرد.\n\n\n\nجدول 18.13: آنچه فصل‌های بعد از مبنای معماری می‌گیرند و آنچه ممکن است برگردانند\n\n\n\n\n\n\n\n\n\n\nفصل\nاز این فصل می‌گیرد\nممکن است برگرداند\n\n\n\n\n۱۹ باتری\n20 MW و 40 MWh، کوپلِ متناوب، دو بی، تهویه (IF-006)\nکوپل و اندازه (U-069)\n\n\n۲۰ کنترل\nحالت‌ها، جزیرهٔ بارهای حیاتی، شبکهٔ داده، بودجهٔ توانِ واکنشی\nاولویتِ توانِ واکنشیِ باتری\n\n\n۲۱ اقتصاد\nانتخاب‌ها، هزینه‌های آموزشی، S0 و S1\nارزشِ باتری با بازار\n\n\n۲۴ تا ۲۷ برقی\nنمودارِ تک‌خطی، کابل‌ها، فیدرها، پست، شینهٔ دوبخشی\nاندازهٔ کابل (U-070)، جبران‌ساز\n\n\n۲۸ اتصال\nصادرات، حد، توانِ واکنشی، کنتورها\nمدارِ دوم (U-071)، کدِ شبکه (U-067)\n\n\n۳۲ حریق\nذخیرهٔ نگه‌داشته، رابط‌های اضطرار\nحجمِ ذخیره (U-072)\n\n\n۳۴ تا ۳۶ کنترل و امنیت\nمنطقه‌ها، دروازه‌ها، نقطه‌های داده\nمعماریِ تفصیلیِ شبکه\n\n\n۳۸ تا ۳۹ اجرا و خرید\nدرختِ محصول، بسته‌ها، دفترِ رابط، سابقهٔ تصمیم\nبسته‌بندیِ نهایی\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه فصل را نام ببرید که ممکن است مبنای معماری را عوض کنند و بگویید با کدام داده.\nچرا هر تغییر از کنترلِ تغییر می‌گذرد؟\nکدام بازِ این فصل را فصلِ ۳۲ می‌بندد؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-f",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-f",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.7 ج. معماریِ جمع‌آوری و صادرات",
    "text": "18.7 ج. معماریِ جمع‌آوری و صادرات\nانرژی از توربین‌ها و بلوک‌ها با سامانهٔ جمع‌آوری به پستِ نیروگاه می‌رسد و با خطِ صادرات به شبکه. این بخش گزینه‌های هر کدام را با تلف، افت، افزونگی، مسیر، هزینه، زمان و مالکیت مقایسه می‌کند. همهٔ داده‌های کابل و خط آموزشی‌اند (A-286)؛ انتخاب مشروط به دادهٔ شبکه، مجوزها، زمین و مالکیت است (U-065 تا U-068).\nبرنامه:\npython -m companion.ch18.examples_f\n\n18.7.1 ولتاژ و توپولوژیِ جمع‌آوری\nایده. چیدمانِ W2b (فصلِ ۱۴) سه رشتهٔ شعاعی از چهار توربین دارد. برای هر رشته جریان، تلفِ سالانه و افتِ ولتاژ در اوج را با سه گزینه می‌سنجیم: 33 kV با 240 mm²، 33 kV با 630 mm² و 66 kV با 240 mm². غربالِ محافظه‌کارانه: جریانِ کلِ رشته از کلِ طول می‌گذرد. جریان و تلف (فصلِ ۷):\n\\[\nI = \\frac{P}{\\sqrt{3}\\,V\\cos\\varphi}, \\qquad P_\\text{loss} = 3\\,I^2 R\n\\tag{18.5}\\]\n\n\n\n\n\n\nشکل 18.14: سامانهٔ جمع‌آوریِ W2b: سه رشتهٔ شعاعیِ 33 kV از پستِ نیروگاه و پیوندهای حلقهٔ باز میانِ انتهای رشته‌ها (خط‌چین)؛ مختصاتِ محلی، کیلومتر\n\n\n\nW2b collector: 3 radial strings of 4 turbines, 13.26 km of cable route\n  option            peak kA   loss MWh/yr   loss %   drop % (peak)   cost k u\n  33 kV 240 mm2      0.368 ok       1,966    1.02       1.79          1,260\n  33 kV 630 mm2      0.368 ok         787    0.41       0.88          2,188\n  66 kV 240 mm2      0.184 ok         492    0.25       0.45          1,989\n  the whole string current through the whole length overstates\n  the loss (the far sections carry less): a screening bound;\n  66 kV cuts losses four times for the same section but costs\n  more in cable and switchgear; the larger 33 kV section cuts\n  them by 60 %; whether either pays is lab E's question (at the\n  teaching costs the 240 mm2 cable stays)\n\nمثال 18.37 (چهار برابر کمتر با دو برابر ولتاژ) پرسش. جریانِ اوج، تلفِ سالانه، افت و هزینهٔ سه گزینه را بنویسید و نسبتِ تلف در 33 و 66 kV را توضیح دهید.\nپاسخ. خروجیِ بالا: 33 kV و 240: 0.368 kA، 1,966 MWh (1.02 % باد)، افت 1.79 %، 1,260 هزار واحد؛ 630: 787 MWh، 0.88 %، 2,188؛ 66 kV: 0.184 kA، 492 MWh، 0.45 %، 1,989 بی تابلوها.\nتفسیر. با دو برابر ولتاژ، جریان نصف و تلف (با مقاومتِ یکسان) یک‌چهارم می‌شود (معادلهٔ 18.5). اما 66 kV تابلو، ترانسفورماتورِ توربین و پستِ گران‌تر می‌خواهد. عددها کرانِ بالااند؛ مدلِ 15.1 تلفاتِ برقی را یک‌جا (3.29 GWh) برای جمع‌آوری، ترانسفورماتور و خط دارد و طراحیِ تفصیلی (فصلِ ۲۶) آن را با محاسبهٔ بخش به بخش جانشین می‌کند. آزمایشگاهِ بخش 18.6 نشان داد که با هزینه‌های آموزشی کابلِ 240 mm² می‌ماند. وارسی: \\(1{,}966 / 492 = 4.0\\) (P04) و \\(20 / (\\sqrt{3} \\times 33 \\times 0.95) = 0.368\\) (E03).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 18.5 را برای 20 MW در 66 kV به کار ببرید.\nچرا غربالِ «جریانِ کل در کلِ طول» کرانِ بالاست؟\n66 kV کدام تجهیزها را گران‌تر می‌کند؟\n\n\n\n\n\n18.7.2 شعاعی یا حلقهٔ باز\nایده. در رشتهٔ شعاعی، خطا روی یک بخشِ کابل همهٔ توربین‌های پس از آن را تا تعمیر جدا می‌کند. در حلقهٔ باز، انتهای دو رشته با یک کابلِ پیوند و یک کلیدِ معمولاً باز به هم وصل‌اند؛ پس از جدا کردنِ بخشِ معیوب، توربین‌ها از سرِ دیگر تغذیه می‌شوند.\ndef ring() -&gt; None:\n    \"\"\"A fault on a radial string section loses every turbine beyond it\n    until repair; an open ring (far ends tied through a normally open\n    switch) restores them after switching.\"\"\"\n    xy = l14.layouts()[\"W2b plain, adjusted\"]\n    strings, _ = st.radial_strings(xy, s14.SITE_SUB, 4)\n    p_t = s15.plant_year()[\"w_av\"].mean() / 12.0          # mean MW a turbine\n    lam, rep, switch_h = R[\"cable_fail_per_km\"], R[\"cable_repair_h\"], 4.0\n    radial = opened = 0.0\n    for chain in strings:\n        for k, km in enumerate(_segments(xy, s14.SITE_SUB, chain)):\n            beyond = len(chain) - k                         # turbines cut off\n            radial += lam * km * rep * beyond * p_t\n            opened += lam * km * switch_h * beyond * p_t\n    ends = [xy[c[-1]] for c in strings]\n    tie = sum(float(np.hypot(*(ends[i] - ends[i + 1]))) / 1000\n              for i in range(len(ends) - 1))\n    kv, ohm, mh, amp, cost = src.CABLES[\"33 kV 240 mm2\"]\n    two = 8 * 5.0 / (math.sqrt(3) * kv * 0.95)      # kA, two strings on one\n    lines = [\"radial strings against an open ring (A-288, expected values):\",\n             f\"  radial: {radial:6.0f} MWh/yr lost to cable faults\",\n             f\"  open ring: {opened:6.0f} MWh/yr (switching {switch_h:.0f} h,\"\n             \" then fed from the other end)\",\n             f\"  tie cables {tie:.2f} km, about {cost * tie:,.0f} k u,\"\n             \" plus two ring switches\",\n             f\"  when switched, one cable carries two strings: {two:.3f} kA,\",\n             f\"  above the {amp} kA of 240 mm2 and the\"\n             f\" {src.CABLES['33 kV 630 mm2'][3]} kA of 630 mm2\",\n             \"  so the ring restores only part of a string at full wind, or\",\n             \"  needs larger cables; at these failure rates it saves little\",\n             \"  energy and is bought where repairs are slow (remote sites,\",\n             \"  winter access)\"]\n    emit(\"g_ring\", lines)\nradial strings against an open ring (A-288, expected values):\n  radial:     82 MWh/yr lost to cable faults\n  open ring:      3 MWh/yr (switching 4 h, then fed from the other end)\n  tie cables 3.00 km, about 285 k u, plus two ring switches\n  when switched, one cable carries two strings: 0.737 kA,\n  above the 0.41 kA of 240 mm2 and the 0.66 kA of 630 mm2\n  so the ring restores only part of a string at full wind, or\n  needs larger cables; at these failure rates it saves little\n  energy and is bought where repairs are slow (remote sites,\n  winter access)\n\nمثال 18.38 (هشتاد و دو در برابرِ سه) پرسش. امیدِ انرژیِ ازدست‌رفته در شعاعی و حلقهٔ باز، طول و هزینهٔ پیوند، و جریانِ کابل در حالتِ سوئیچ‌شده را بنویسید.\nپاسخ. خروجیِ بالا: شعاعی 82 MWh در سال، حلقهٔ باز 3؛ پیوند 3.00 km و حدودِ 285 هزار واحد به‌اضافهٔ دو کلید؛ دو رشته روی یک کابل 0.737 kA.\nتفسیر. حلقه 79 MWh در سال (4 هزار واحد) نجات می‌دهد و 285 هزار هزینه دارد؛ با این نرخِ خرابی نمی‌ارزد. بدتر اینکه 0.737 kA از ردهٔ هر دو کابل بیشتر است؛ پس حلقه یا فقط بخشی از رشته را برمی‌گرداند یا کابلِ بزرگ‌تر می‌خواهد. حلقه جایی خریده می‌شود که تعمیر کُند است: ساختگاهِ دور، زمستانِ بسته، یا کابل‌های دریایی. وارسی: \\(40 / (\\sqrt{3} \\times 33 \\times 0.95) = 0.737\\) (P28).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشعاعی و حلقهٔ باز را تعریف کنید.\nچرا کابلِ حلقه باید جریانِ دو رشته را ببرد؟\nدو وضعیت را نام ببرید که حلقه در آن‌ها می‌ارزد.\n\n\n\n\n\n18.7.3 چیدمانِ پست\nایده. پستِ نیروگاه دو تصمیمِ معماری دارد: چند ترانسفورماتور و چند بخشِ شینه. هر کدام انرژیِ یک رخداد را کم می‌کند و بی، حفاظت و جا می‌خواهد.\n\n\n\n\n\n\nشکل 18.15: سه چیدمانِ پست: یک ترانسفورماتور، دو ترانسفورماتور، و شینهٔ دوبخشی با کلیدِ میان‌بخش؛ زیرِ هر کدام انرژیِ یک رخداد (آموزشی، A-288)\n\n\n\nsubstation arrangements: energy lost in one event (MWh)\n  arrangement                    transformer   busbar   units\n  single bus, one transformer       147,891    1,621       1\n  single bus, two transformers        8,912    1,621       2\n  split bus, two transformers         8,912      810       2\n  the split (sectionalised) 33 kV bus with a bus-section\n  breaker keeps half the plant on a busbar fault; the second\n  transformer covers the long transformer outage; both add\n  bays, protection and space (chapters 26-27)\n\nمثال 18.39 (نیمی می‌ماند) پرسش. انرژیِ یک رخدادِ ترانسفورماتور و یک رخدادِ شینه را در سه چیدمان بنویسید و چیدمانِ مبنا را با دلیل انتخاب کنید.\nپاسخ. خروجیِ بالا و شکل 18.15: یک ترانسفورماتور 147,891 و 1,621 MWh؛ دو ترانسفورماتور 8,912 و 1,621؛ شینهٔ دوبخشی 8,912 و 810 MWh.\nتفسیر. ترانسفورماتورِ دوم رخدادِ بزرگ را هفده برابر کوچک می‌کند؛ بخشِ دوم شینه رخدادِ کوچک را نصف. مبنا: دو ترانسفورماتور و شینهٔ دوبخشی (شکل 18.4)، چون کلیدِ میان‌بخش ارزان است و نگهداریِ یک بخش را بی خاموشیِ کلِ نیروگاه ممکن می‌کند. وارسی: \\(0.5 \\times 33.76 \\times 48 = 810\\) (P34).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو تصمیمِ معماریِ پست را نام ببرید.\nچرا شینهٔ دوبخشی نگهداری را آسان‌تر می‌کند؟\nچرا ترانسفورماتورِ دوم رخدادِ شینه را کوچک نمی‌کند؟\n\n\n\n\n\n18.7.4 خطِ هوایی یا کابل، یک یا دو مدار\nایده. برای مسیرِ 7.06 km در 132 kV سه گزینه: خطِ هوایی یک‌مداره، دومداره، و کابلِ زمینی. کابل ظرفیتِ خازنیِ بزرگی دارد و توانِ واکنشیِ شارژ می‌سازد:\n\\[\nQ_\\text{c} = V^2\\,\\omega\\,C\\,\\ell\n\\tag{18.6}\\]\nکه \\(C\\) ظرفیتِ خازنی بر کیلومتر و \\(\\ell\\) طول است. خطای کابل کمتر رخ می‌دهد ولی تعمیرش طولانی است.\ndef export_option(name: str, km: float = 7.06) -&gt; dict:\n    \"\"\"Yearly loss and expected unserved energy (MWh), charging (Mvar)\n    and cost (M u) of one export option on the 132 kV route.\"\"\"\n    p = np.clip(s15.plant_year()[\"net\"], 0, None)\n    d = src.EXPORT[name]\n    n = d[\"circuits\"]\n    r_ohm = d[\"r\"] * km / n              # parallel circuits share current\n    return {\"loss\": float(ar.loss_mw(p, 132.0, r_ohm).sum()),\n            \"q\": ar.charging_mvar(132.0, d[\"c_uf\"], km) * n,\n            \"out\": ar.unserved_mwh(p, d[\"fail_per_km\"] * km,\n                                   d[\"repair_h\"], n, 100.0),\n            \"cost\": d[\"cost_per_km\"] * km / 1000}\nexport options for the 7.06 km route at 132 kV (A-286):\n  option                            loss  charging    outage    cost\n                                  MWh/yr      Mvar    MWh/yr     M u\n  overhead line, single circuit       754      0.35        17    3.18\n  overhead line, double circuit       377      0.70         0    4.80\n  underground cable                   188      7.73       114   11.30\n  the double circuit halves losses and carries the plant through\n  a single fault; the cable loses little, but its repairs are\n  long and it produces reactive power to manage; the route,\n  permits and owner (chapter 17) decide before the numbers do\n\nمثال 18.40 (کابل کم می‌بازد، دیر تعمیر می‌شود) پرسش. تلف، توانِ شارژ، امیدِ انرژیِ ازدست‌رفته و هزینهٔ سه گزینه را بنویسید و بگویید چه چیزی پیش از عددها تصمیم می‌گیرد.\nپاسخ. خروجیِ بالا: یک‌مداره 754 MWh، 0.35 Mvar، 17 MWh، 3.18 میلیون؛ دومداره 377، 0.70، صفر، 4.80؛ کابل 188، 7.73 Mvar، 114، 11.30 میلیون.\nتفسیر. دومداره تلف را نصف می‌کند و نیروگاه را از یک خطا عبور می‌دهد، ولی با هزینه‌های آموزشی سالانه نمی‌ارزد (مثال 18.33). کابل کم‌تلف است اما سه و نیم برابر گران‌تر، تعمیرش ده روز و توانِ واکنشیِ 7.73 Mvar می‌سازد که باید مدیریت شود (فصلِ ۲۷). پیش از عددها مسیر و مالکیت تصمیم می‌گیرند: مجوزِ دالانِ هوایی، زمینِ کشاورزی، منظر (فصلِ ۱۴) و اینکه خط مالِ کیست (بخش 17.6). وارسی: \\(132^2 \\times 2\\pi \\times 50 \\times 0.20 \\times 10^{-6} \\times 7.06 = 7.73\\) (E05).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 18.6 را برای خطِ هوایی با 0.009 میکروفاراد بر کیلومتر به کار ببرید.\nچرا امیدِ انرژیِ ازدست‌رفتهٔ کابل از خطِ هوایی بیشتر است با اینکه کمتر خراب می‌شود؟\nدو عاملِ غیرعددی که پیش از عددها تصمیم می‌گیرند بنویسید.\n\n\n\n\n\n18.7.5 مسیر، محیط، زمین و زمان\nایده. هر گزینهٔ صادرات در شش بُعد سنجیده می‌شود؛ جدولِ زیر برای مسیرِ آموزشیِ نیروگاهِ P است (فصلِ ۱۴، دالانِ 5 %).\n\n\n\nجدول 18.14: مقایسهٔ شش‌بُعدیِ گزینه‌های صادرات (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nبُعد\nخطِ هوایی یک‌مداره\nخطِ هوایی دومداره\nکابلِ زمینی\n\n\n\n\nفنی\nساده، توانِ واکنشیِ کم\nافزونگی در خطا\nشارژِ زیاد، جبران‌ساز\n\n\nمحیطی\nپرندگان، منظر\nهمان، دکل‌های بزرگ‌تر\nخاک‌برداری، زیستگاه در ساخت\n\n\nزمین\nدالان و حقِ عبور\nدالانِ کمی پهن‌تر\nدالانِ باریک، محدودیتِ روی آن\n\n\nهزینه\nکمترین\nمیانه\nبیشترین\n\n\nزمان\nمجوزِ دالان طولانی\nهمان\nساختِ کُندتر، مجوزِ ساده‌تر شاید\n\n\nنگهداشت‌پذیری\nبازرسیِ دیداری، تعمیرِ سریع\nتعمیر بی قطعی\nخطایابی و تعمیرِ کُند\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش بُعدِ مقایسه را نام ببرید.\nچرا مجوزِ کابل گاهی ساده‌تر است؟\nکدام بُعد را داده‌های این فصل اصلاً نمی‌سنجند؟\n\n\n\n\n\n18.7.6 مدارهای مشترک یا مستقل، و نقطهٔ تحویل\nایده. دو پرسشِ دیگر: آیا باد و خورشیدی فیدرهای مستقل دارند یا روی فیدرهای مشترک می‌آیند؟ و آیا خطِ صادرات با پروژهٔ دیگری مشترک است؟ فیدرهای مستقل کنتورِ هر منبع (M1، M2) و نگهداریِ جدا را آسان می‌کنند و برای مالکانِ جدا لازم‌اند؛ فیدرهای مشترک کابل کم می‌کنند. خطِ مشترک با پروژهٔ دیگر هزینه را تقسیم می‌کند، اما حدِ صادرات، قطعی‌ها و حفاظت را هم تقسیم می‌کند و قراردادِ تقسیم می‌خواهد. قیدهای نقطهٔ تحویل (جای بیِ شبکه، سطحِ ولتاژ، فضای آزاد در پستِ شبکه، زمانِ آماده شدنِ بی) از اپراتور می‌آیند (بخش 17.3) و می‌توانند کلِ معماریِ صادرات را عوض کنند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو سودِ فیدرهای مستقل را بنویسید.\nخطِ مشترک با پروژهٔ دیگر چه چیزهایی را تقسیم می‌کند؟\nچهار قیدِ نقطهٔ تحویل را نام ببرید.\n\n\n\n\n\n18.7.7 ظرفیتِ مرحله‌ای و مرزِ مالکیت\nایده. صادرات را می‌توان مرحله‌ای ساخت: دکل‌های دومداره با یک مدارِ کشیده (مدارِ دوم بعداً)، پست با جای ترانسفورماتورِ سوم، بی‌های یدک. هر کدام اکنون کمی گران‌تر و بعداً بسیار ارزان‌تر است (مثال 18.14). مرزِ مالکیت (بخش 17.6.1) هم بخشی از معماری است: اگر خط مالِ شرکتِ برق شود، تصمیمِ یک یا دو مداره و زمانِ ساخت با او است و نیروگاه فقط الزام می‌نویسد؛ اگر مالِ پروژه باشد، پروژه می‌سازد، نگه می‌دارد و شاید بعداً واگذار می‌کند.\n\nمثال 18.41 (دکلِ دومداره، یک مدار) پرسش. هزینهٔ آموزشیِ «دکلِ دومداره با یک مدار» را میانِ دو گزینهٔ خروجی برآورد کنید و بگویید چه زمانی می‌ارزد.\nپاسخ. میانِ 3.18 و 4.80 میلیون واحد؛ اگر نیمی از تفاوت مالِ دکل‌ها و پی‌ها باشد، حدودِ \\(3.18 + 0.81 = 3.99\\) میلیون.\nتفسیر. این گزینه وقتی می‌ارزد که گسترش یا حدِ بیشتر محتمل باشد (مثال 18.14) یا اپراتور پس از چند سال مدارِ دوم را برای امنیتِ شبکه بخواهد؛ کشیدنِ مدارِ دوم روی دکلِ موجود معمولاً دالانِ تازه نمی‌خواهد، هرچند مجوزهای لازم کشوری‌اند. اگر هیچ‌کدام محتمل نباشد، 0.81 میلیون پولِ خواب است. وارسی: \\((4.80 - 3.18)/2 = 0.81\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه شکلِ ساختِ مرحله‌ای را نام ببرید.\nاگر خط مالِ شرکتِ برق باشد، نیروگاه چه کاری می‌کند؟\nچرا مدارِ دوم روی دکلِ موجود معمولاً دالانِ تازه نمی‌خواهد؟\n\n\n\n\n\n18.7.8 تلفِ دقیقِ رشته\nایده. غربالِ مثال 18.37 جریانِ کلِ رشته را از کلِ طول گذراند. در واقع بخشِ \\(k\\) اُمِ رشته فقط توربین‌های پس از خودش را می‌برد. اگر رشته \\(n\\) بخش با طولِ \\(\\ell_k\\) داشته باشد و هر واحد توانِ \\(p\\):\n\\[\nP_\\text{loss} = \\sum_{k=1}^{n} 3\\,I_k^2\\, r\\,\\ell_k, \\qquad I_k = \\frac{(n - k + 1)\\,p}{\\sqrt{3}\\,V\\cos\\varphi}\n\\tag{18.7}\\]\nکه \\(r\\) مقاومت بر کیلومتر است.\ndef string_loss(km_sections, p_unit, kv, ohm_km, pf=0.95) -&gt; float:\n    \"\"\"Yearly I^2 R loss (MWh) of a radial string: section k carries\n    the units at and beyond it.\"\"\"\n    n = len(km_sections)\n    loss = 0.0\n    for k, km in enumerate(km_sections):\n        p = p_unit * (n - k)\n        loss += float(ar.loss_mw(p, kv, ohm_km * km, pf).sum())\n    return loss\nW2b collector loss, section by section against the bound:\n  cable            bound MWh   exact MWh   exact % of wind\n  33 kV 240 mm2        1,966       1,141        0.59\n  33 kV 630 mm2          787         456        0.24\n  the far sections carry one to three turbines, so the exact\n  loss is well below the bound; the first section from the\n  substation carries the whole string and sets the cable size\n\nمثال 18.42 (نزدیکِ نیمِ کران) پرسش. تلفِ دقیق را با کران برای دو کابل مقایسه کنید و بگویید کدام بخش اندازهٔ کابل را تعیین می‌کند.\nپاسخ. خروجیِ بالا: 240 mm²: کران 1,966، دقیق 1,141 MWh (0.59 % باد)؛ 630 mm²: 787 و 456 MWh.\nتفسیر. تلفِ دقیق حدودِ 58 % کران است؛ پس مقایسهٔ مثال 18.33 به سودِ کابلِ بزرگ‌تر بیش‌برآورد کرده بود و نتیجه‌اش (ماندنِ 240 mm²) محکم‌تر شد. اولین بخش از پست کلِ رشته را می‌برد، پس ردهٔ جریانِ کابل را آن بخش تعیین می‌کند؛ کابلِ پله‌ای (بزرگ نزدیکِ پست، کوچک در انتها) راهِ رایجِ صرفه‌جویی است. وارسی: \\(1{,}141 / 1{,}966 = 0.58\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 18.7 را برای رشتهٔ دوبخشی با کلمه بنویسید.\nچرا تلفِ دقیق از کران کمتر است؟\nکابلِ پله‌ای چیست و کجا صرفه می‌دهد؟\n\n\n\n\n\n18.7.9 فیدرهای خورشیدی\nایده. ده بلوکِ 5 MW در دو ردیف در شرقِ پست‌اند (مرکزِ بلوک‌ها آموزشی). اگر دو فیدرِ پنج‌بلوکی باشد، هر فیدر 25 MW می‌برد؛ آیا کابلِ 240 mm² کافی است؟\nPV block feeders at 33 kV (block centres teaching, A-286):\n  option                     peak kA  rating  loss MWh  km   cost k u\n  2 feeders of 5, 240 mm2     0.460  0.41 over     405  4.15      394\n  2 feeders of 5, 630 mm2     0.460  0.66 ok       162  4.15      684\n  3 feeders 4/3/3, 240 mm2    0.368  0.41 ok       287  5.77      548\n  two feeders of five blocks exceed the 240 mm2 rating at full\n  output: either the larger cable or a third feeder (and a\n  third 33 kV bay); the third feeder also shrinks what one\n  cable fault takes out (four blocks or fewer, not five)\n\nمثال 18.43 (دو فیدر سنگین، سه فیدر سبک) پرسش. جریانِ اوج، رده، تلف، طول و هزینهٔ سه گزینه را بنویسید و یک گزینه را با دلیل انتخاب کنید.\nپاسخ. خروجیِ بالا: دو فیدر با 240 mm²: 0.460 kA بیش از ردهٔ 0.41 (رد)؛ دو فیدر با 630 mm²: درست، 162 MWh، 684 هزار؛ سه فیدر با 240 mm²: 0.368 kA، 287 MWh، 5.77 km، 548 هزار به‌اضافهٔ یک بیِ 33 kV.\nتفسیر. گزینهٔ اول رد است، نه گران: رده الزام است، نه ترجیح. میانِ دو گزینهٔ دیگر، سه فیدر کابلِ ارزان‌تری دارد ولی یک بیِ اضافه می‌خواهد و خطای یک کابل حداکثر چهار بلوک را می‌برد؛ مبنا سه فیدر است و شینهٔ دوبخشی دو فیدرِ خورشیدی را در یک بخش و یکی را در بخشِ دیگر می‌گذارد. وارسی: \\(25 / (\\sqrt{3} \\times 33 \\times 0.95) = 0.460\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا گزینهٔ اول «رد» است و نه «گران»؟\nسه فیدر چه چیزِ دیگری جز کابل می‌خواهد؟\nفیدرهای خورشیدی را روی دو بخشِ شینه چگونه پخش می‌کنید؟\n\n\n\n\n\n18.7.10 ولتاژِ صادرات\nایده. همان خط با همان هادی در 132 kV یا 66 kV: جریان دو برابر، تلف چهار برابر و افزایشِ ولتاژ (فصلِ ۱۷) هم چهار برابر.\nexport voltage for the 7.06 km line (same conductor, teaching):\n  voltage  loss MWh/yr  loss %   voltage rise at 100 MW, pf 1\n    132          754    0.26        0.49 %\n     66        3,015    1.02        1.94 %\n  66 kV loses four times as much and lifts the voltage four\n  times as far; it is chosen only when the grid bay is 66 kV,\n  and then the grid decides it, not the plant (chapter 17)\n\nمثال 18.44 (یک درصد یا یک‌چهارم درصد) پرسش. تلف و افزایشِ ولتاژ را در دو ولتاژ بنویسید و بگویید ولتاژِ صادرات را چه کسی تعیین می‌کند.\nپاسخ. خروجیِ بالا: 132 kV: 754 MWh (0.26 %)، 0.49 %؛ 66 kV: 3,015 MWh (1.02 %)، 1.94 %.\nتفسیر. ولتاژِ صادرات را ولتاژِ بیِ شبکه تعیین می‌کند (بخش 17.3.1)؛ اگر بی 132 kV است، خطِ 66 kV یک ترانسفورماتورِ دیگر در سرِ شبکه می‌خواهد. پس این انتخاب فقط وقتی باز است که شبکه هر دو ولتاژ را در دسترس بگذارد، و آن‌گاه اختلافِ 2,261 MWh در سال (113 هزار واحد) کنارِ هزینهٔ تجهیز سنجیده می‌شود. وارسی: \\(3{,}015 / 754 = 4.0\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تلف با نصف شدنِ ولتاژ چهار برابر می‌شود؟\nولتاژِ صادرات را چه چیزی تعیین می‌کند؟\nاختلافِ تلف را به پول تبدیل کنید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-plantp",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-plantp",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.8 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "18.8 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثال: وارسیِ رده‌های اصلی در برابرِ ظرفیت‌ها (مقدماتی)، مبنای خدماتِ آب (میانی) و مبنای معماری که فصل‌های ۱۹ تا ۲۸ را تغذیه می‌کند (یکپارچه). داده: مدلِ 15.1، سناریوی S1، مقدارهای آموزشیِ A-286 تا A-289.\nبرنامه:\npython -m companion.ch18.integrated\n\nمثال 18.45 (مقدماتی: رده‌ها در برابرِ ظرفیت‌ها) پرسش. ترانسفورماتورهای اصلی و رشته‌های جمع‌آوری را با ظرفیت‌های نیروگاهِ P غربال کنید و بگویید با یک ترانسفورماتورِ خارج از کار چقدر می‌توان صادر کرد.\nmain ratings against the capacities (S1, teaching):\n  peak at the 33 kV bus in the model year: 107.5 MW\n  wind 60 + PV 50 MW at pf 0.95: 115.8 MVA against 2 x 63 = 126 MVA (ok)\n  one transformer out: 59.8 MW can still be exported\n  hours above that in the model year: 1,049\n  collector string of 4 turbines at 33 kV: 0.368 kA (240 mm2 rated 0.41)\n  battery 20 MW on its own bays: the export limit, not the\n  transformers, caps wind + PV + battery at the POC\n  ratings come from suppliers; these checks only screen them\nپاسخ. اوجِ شینهٔ 33 kV در سالِ مدل 107.5 MW؛ باد و خورشیدی با ضریبِ توانِ 0.95 115.8 MVA در برابرِ 126 MVA (درست)؛ با یک ترانسفورماتور 59.8 MW، و در 1,049 ساعت از سال توانِ بیشتری در نقطهٔ اتصال هست؛ رشته 0.368 kA در برابرِ ردهٔ 0.41.\nتفسیر. ترانسفورماتورها با هم حاشیه دارند، اما هر کدام به‌تنهایی فقط نیمی از نیروگاه را می‌برد؛ پس معیارِ «یکی کمتر»ِ فصلِ ۱۷ (دیگری همهٔ بار را ببرد) برای همهٔ توان برقرار نیست: با یک ترانسفورماتورِ خارج از کار، 1,049 ساعت در سال بُرش هست (مثال 18.12). حاشیهٔ رشته کم است (10 %)؛ اگر توربینِ بزرگ‌تری انتخاب شود، اول این رابط می‌شکند. رده‌ها از سازنده با شاهد می‌آیند (فصل‌های ۲۵ و ۳۹). وارسی: \\(110 / 0.95 = 115.8\\) و \\(0.368 / 0.41 = 0.90\\).\n\n\nمثال 18.46 (میانی: مبنای خدماتِ آب) پرسش. مبنای خدماتِ آب را با مصرف‌ها، منبع، ذخیره، کیفیت، اولویت و اندازه‌گیری بنویسید.\nwater-service basis (teaching, A-286; PLP-MEC-REP-0002):\n  uses: PV cleaning (truck, ch 15 trigger), sanitation for\n    25 staff, battery chiller make-up; construction separate\n  operating demand 2,804 m3 a year, peak month 433 m3\n  source: licensed well 1,500 m3 a month (U-053 open);\n    the spring only as a back-up outside Jun-Sep\n  storage: 2,500 m3 = 1,600 m3 usable + 900 m3 held reserve\n    (placeholder for the fire authority, chapter 32)\n  quality: cleaning water to the module maker's limits,\n    drinking water treated and kept separate\n  priority when short: reserve untouched, then drinking and\n    sanitation, then battery cooling, then cleaning\n  metering: well, tank outlet, each use; monthly report\nپاسخ. خروجیِ بالا (PLP-MEC-REP-0002): سه مصرف با 2,804 m³ در سال؛ چاهِ مجاز با چشمه پشتیبان؛ مخزنِ 2,500 m³ با 900 نگه‌داشته؛ کیفیت از سازنده و آشامیدنیِ جدا؛ اولویتِ ذخیره، آشامیدن، باتری، شست‌وشو؛ کنتورِ هر مصرف.\nتفسیر. مبنای آب سه باز دارد: مجوزِ چاه (U-053)، حجمِ ذخیرهٔ آتش از مقامِ مسئول (فصلِ ۳۲) و روشِ شست‌وشو (ربات یا کامیون، D-014). هر کدام که عوض شود، مخزن و منبع دوباره اندازه می‌شوند؛ برنامه همان است. وارسی: \\(1{,}600 + 900 = 2{,}500\\) (P19).\n\n\nمثال 18.47 (یکپارچه: مبنای معماری) پرسش. مبنای معماریِ نیروگاهِ P را در یک صفحه جمع کنید: حالت، ظرفیت‌ها، جمع‌آوری، پست، صادرات، رابط‌ها، آب و بازها.\narchitecture basis of Plant P (D-022; PLP-ELE-REP-0005):\n  mode: grid-connected, grid-following; island only for\n    the plant's critical loads behind a transfer switch\n  capacities: wind 60 MW (12 x 5), PV 60.06 MWp / 50 MW AC,\n    battery S1 20 MW / 40 MWh AC-coupled, export 100 MW\n  collector: 33 kV, 3 radial wind strings, 3 PV feeders,\n    battery on its own bays; split 33 kV bus\n  reactive power: units plus battery inverters (margin 3 Mvar)\n    or a compensator, after the grid code (U-067)\n  substation: two 63 MVA 33/132 kV transformers\n  export: single-circuit 132 kV overhead line, 7.06 km\n  interfaces: 18 system pairs; 10 detailed items in the\n    register (PLP-GEN-REG-0004), 4 mismatches to close\n  water: well, 2,500 m3 tank with a held reserve\n  open: POC and line owner (U-065..U-068), coupling, cable\n    size, line circuits; change control from here on\nپاسخ. خروجیِ بالا (PLP-ELE-REP-0005): متصل به شبکه با جزیره فقط برای بارهای حیاتی؛ باد 60 MW، خورشیدی 60.06 MWp و 50 MW، باتری 20 MW و 40 MWh کوپلِ متناوب، صادرات 100 MW؛ 33 kV با سه رشتهٔ شعاعیِ بادی، سه فیدرِ خورشیدی و شینهٔ دوبخشی؛ توانِ واکنشی از واحدها و اینورترهای باتری یا جبران‌ساز؛ دو ترانسفورماتورِ 63 MVA؛ خطِ هوایی یک‌مداره؛ 18 جفت سامانهٔ دارای رابط و دفترِ ده‌رابطه با چهار ناسازگاری؛ چاه و مخزن.\nتفسیر. این صفحه ورودیِ فصل‌های بعد است: باتری (۱۹)، کنترل (۲۰)، اقتصاد (۲۱)، طراحیِ برقی و حفاظت (۲۴ تا ۲۷) و اتصال (۲۸). بازها (U-065 تا U-068، کوپل، کابل، مدارها) مالک و شرطِ بسته شدن دارند؛ از این پس هر تغییر از کنترلِ تغییر می‌گذرد. وارسی: نقشهٔ شکل 18.4 با همین صفحه می‌خواند.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-design",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-design",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.9 گردشِ کارِ معماری",
    "text": "18.9 گردشِ کارِ معماری\n\n۱. ورودی‌ها: مبنای الزامات و مرز (D-021)، مبنای انرژی (D-019)، چیدمان (D-018).\n۲. حالت و کوپل: چه کسی ولتاژ و بسامد را می‌سازد؛ باتری کجا وصل می‌شود.\n۳. مرزها: کنتورها، تلفات، مصرفِ داخلی، نمودارِ تک‌خطیِ ساده.\n۴. ظرفیت‌ها: نسبت‌ها، آمیزه، حد، ذخیره، با غربالِ مدل و هزینهٔ آموزشی.\n۵. افزونگی و نگهداری: امید و رخدادِ یک خرابی، شمارِ واحدها، گسترش.\n۶. تجزیه و رابط: درختِ محصول، ساختن و خریدن، ماتریسِ N²، دفترِ رابط، سندِ کنترلِ رابط، وارسیِ ناسازگاری.\n۷. آب: نیاز، منبع، ذخیره با بخشِ نگه‌داشته، اولویت، اندازه‌گیری؛ آبِ ساخت جدا.\n۸. جمع‌آوری و صادرات: ولتاژ، توپولوژی، پست، خط یا کابل، مسیر، مالکیت.\n۹. مقایسه و مبنا: فرض‌های مشترک، انتخاب به انتخاب، معیارهای وزن‌دار، مبنا با بازهای نام‌دار.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-lab",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-lab",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.10 آزمایشگاه‌های پایتونِ این فصل",
    "text": "18.10 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 18.15: آزمایشگاه‌های پایتونِ فصلِ ۱۸\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nبازده‌ها، کابل و خط، درختِ محصول، دفترِ رابط، آب، هزینه و قابلیتِ اطمینانِ آموزشی\n\n\nمفاهیم\nexamples_a\nزنجیرهٔ تبدیل، یک سال باتری با دو کوپل، حالت‌ها\n\n\nانتخاب\nexamples_b\nنسبت‌ها، آمیزه، حدِ صادرات، ذخیره، افزونگی، اینورترها، گسترش\n\n\nرابط‌ها\nexamples_c\nدرختِ محصول، دفتر، ناسازگاری‌ها\n\n\nآب\nlab_d\nنیاز، منبع‌ها، مخزن، آبِ ساخت\n\n\nمقایسه\nlab_e\nفرض‌های مشترک، انتخاب به انتخاب، ماتریس، مبنا\n\n\nجمع‌آوری و صادرات\nexamples_f\nرشته‌ها با سه کابل، سه گزینهٔ صادرات\n\n\nدرس‌های بیشتر\nexamples_g\nمرزها، حلقهٔ باز، پست، ردهٔ محیطی، ماتریسِ N²\n\n\nشبکه، آب، گزینه\nexamples_i\nنقطه‌های داده، تصفیه، ارزشِ آماده‌سازی، S0 در برابرِ S1\n\n\nجزیره، یدک، چرخهٔ رابط\nexamples_j\nمنبعِ جزیرهٔ بارهای حیاتی، یدک‌ها با توزیعِ پواسون، مرحله‌های رابط در دروازه‌ها\n\n\nدرس‌های تکمیلی\nexamples_h\nباتری و بُرش، تلفِ دقیق، فیدرهای خورشیدی، ولتاژِ صادرات، توانِ واکنشی، دسترس‌پذیری، بسته‌های قرارداد\n\n\nنیروگاهِ P\nintegrated\nرده‌ها، مبنای آب، مبنای معماری\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ architecture را می‌افزاید: زنجیرهٔ تبدیل و دو کوپل، جریان، تلف، افت، توانِ شارژ، انرژیِ ازدست‌رفته در خرابی، درختِ محصول، رکوردِ رابط با وارسیِ ناسازگاری و ترازِ ماهانهٔ آب؛ با آزمون‌هایی که پاسخِ دستی دارند.\nکارهای آزمایشگاهی برای خواننده:\n\nدر sources بازدهِ رفت‌وبرگشتِ سلول را 0.92 کنید و مثال 18.2 را دوباره بسازید.\nدر examples_b حدِ صادرات را 90 MW بگذارید و جدولِ آمیزه را دوباره بسازید؛ کمینه به کدام سو می‌رود؟\nنرخِ خرابیِ ترانسفورماتور را دو برابر کنید و مثال 18.33 را دوباره اجرا کنید؛ آیا علامتِ انتخابِ ترانسفورماتور عوض می‌شود؟\nیک رابطِ تازه با ناسازگاری به دفتر بیفزایید و وارسی را دوباره اجرا کنید.\nدر lab_d روشِ شست‌وشو را ربات بگیرید (آبِ شست‌وشو صفر) و مخزن را دوباره اندازه کنید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-mfg",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-mfg",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.11 ساخت و تولیدِ صنعتی در این فصل",
    "text": "18.11 ساخت و تولیدِ صنعتی در این فصل\nاین فصل خودش چیزی نمی‌سازد، اما رابطِ کارخانه را تعریف می‌کند: هر گرهِ «خرید» در درختِ محصول یک تجهیزِ کارخانه‌ای است با برگهٔ داده، آزمونِ کارخانه، بسته‌بندی و حمل؛ هر گرهِ «خرید و ساخت» نقشهٔ رابطِ مکانیکی و تلرانس می‌خواهد؛ و هر گرهِ «خرید و یکپارچه‌سازی» سندِ کنترلِ رابط و آزمونِ یکپارچه (جدول 18.6). نشانه‌های مرجعِ درختِ محصول همان نشانه‌هایی‌اند که روی بسته، در انبار و در سامانهٔ نگهداری می‌آیند. فرایندهای کارخانه‌ای در فصل‌های ۴۰ تا ۴۸ می‌آیند.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-std",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-std",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.12 جعبهٔ استاندارد و انطباق",
    "text": "18.12 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nساختاردهی و نشانه‌های مرجع: IEC 81346-1:2022.\nفرایندهای چرخهٔ عمرِ سامانه (از جمله مدیریتِ رابط): ISO/IEC/IEEE 15288:2023؛ مهندسیِ الزامات: ISO/IEC/IEEE 29148:2018.\nارتباطاتِ پست و نیروگاه: مجموعهٔ IEC 61850 (ویرایشِ هر بخش پیش از نقل وارسی شود)؛ کنترلِ از راه دور: IEC 60870-5-104:2006+AMD1:2016.\nولتاژهای استاندارد: IEC 60038:2009؛ ردهٔ خوردگی: ISO 12944-2:2017.\nکشوری: کدِ شبکه، مجوزِ دالانِ خط، مجوزِ برداشتِ آب و الزاماتِ آتش‌نشانی کشوری‌اند و از مقام‌های مسئول می‌آیند (فصل‌های ۲۸، ۳۲ و ۵۵ تا ۵۷).",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-deliverable",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-deliverable",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.13 تحویل‌دادنیِ نیروگاهِ P",
    "text": "18.13 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-ELE-DWG-0004، بازنگریِ A: نمودارهای معماری: حالت‌ها، کوپل، مرزها و نمودارِ تک‌خطیِ ساده (شکل 18.1، شکل 18.3، شکل 18.4).\nPLP-ELE-REP-0005، بازنگریِ A: مبنای معماری و صادرات (مثال 18.47، مثال 18.40، مثال 18.39).\nPLP-MEC-REP-0002، بازنگریِ A: مبنای خدماتِ آب (مثال 18.46).\nPLP-GEN-REG-0004، بازنگریِ A: دفترِ رابط‌ها با ماتریسِ N² و چهار ناسازگاریِ باز (مثال 18.20، مثال 18.23).\nکتابخانهٔ همراه: ماژولِ architecture با آزمون‌ها و برنامه‌های companion/ch18.\nفرض‌ها: A-286 دادهٔ فنیِ آموزشی (بازده‌های تبدیل، کابل‌ها و خط، درختِ محصول، دفترِ رابط با چهار ناسازگاریِ کاشته، آب)؛ A-287 هزینه‌های غربال (باد، خورشیدی، اتصال، ترانسفورماتورها، مبدل‌ها، بهره‌برداری، اقساط)؛ A-288 قابلیتِ اطمینان (ترانسفورماتور، اینورترها، کابل‌ها، شینه)؛ A-289 مبنای ردهٔ محیطی (کاهشِ رده با دما، ارتفاعِ مبنا). همه آموزشی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-069 کاربردهای بازارِ باتری که کوپل را تعیین می‌کنند (فصل‌های ۱۹ تا ۲۱)؛ U-070 پیشنهادهای کابل و هزینهٔ واقعیِ اندازه‌ها؛ U-071 قاعدهٔ امنیتِ اپراتور برای یک یا دو مدار؛ U-072 حجمِ ذخیرهٔ آتش از مقامِ مسئول.\nتصمیم D-022: معماریِ مبنای نیروگاهِ P همان A1 است: متصل به شبکه با جزیره فقط برای بارهای حیاتی؛ باتریِ کوپلِ متناوب؛ جمع‌آوریِ 33 kV با رشته‌های شعاعیِ بادی، سه فیدرِ خورشیدی و شینهٔ دوبخشی؛ توانِ واکنشی از واحدها و اینورترهای باتری یا جبران‌ساز تا U-067؛ دو ترانسفورماتورِ 63 MVA؛ خطِ هوایی یک‌مداره؛ آب از چاهِ مجاز با مخزنِ 2,500 m³ و ذخیرهٔ نگه‌داشته. کوپل، اندازهٔ کابل و شمارِ مدارها تا U-069 تا U-071 باز می‌مانند؛ همه مشروط به U-065 تا U-068.\nدفترِ سندها (جدول 2.18): چهار ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-summary",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-summary",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.14 جمع‌بندی",
    "text": "18.14 جمع‌بندی\n\nحالت و کوپل: چه کسی ولتاژ و بسامد را می‌سازد (شبکه یا منبعِ سازنده)؛ باتری در شینهٔ متناوب یا مستقیم؛ بازده حاصل‌ضربِ تبدیل‌هاست، اما کاربردهای بازار کوپل را تعیین می‌کنند (بخش 18.2).\nمرزها: هر مرز یک عدد، یک کنتور و یک مالک دارد؛ از 301.49 در شینه تا 295.14 GWh در کنتورِ درآمد (بخش 18.2.6).\nانتخاب: نسبت‌ها، آمیزه، حد، ذخیره، افزونگی، نگهداشت‌پذیری، گسترش، کنترل‌پذیری، بلوغ، پیچیدگی؛ غربالِ مدل با هزینهٔ آموزشی جهت را نشان می‌دهد، نه بهینه را (بخش 18.3).\nافزونگی برای دُم: امیدها کوچک‌اند، رخدادِ شش‌ماههٔ ترانسفورماتور نه (بخش 18.3.6).\nرابط‌ها: درختِ محصول تا واحدِ تعویض‌پذیر، ساختن و خریدن، ماتریسِ N²، دفتر و سندِ کنترلِ رابط؛ ناسازگاری روی کاغذ ارزان و پس از تحویل گران است (بخش 18.4).\nآب: مصرفی جدا از ذخیرهٔ نگه‌داشته؛ اوجِ نیاز در ماه‌های خشک؛ دو منبع؛ اولویت و کنتور؛ آبِ ساخت جدا (بخش 18.5).\nمقایسه: فرض‌های مشترک، انتخاب به انتخاب، چیرگی پیش از وزن، مبنا با بازهای نام‌دار (D-022، بخش 18.6).\nصادرات: ولتاژ و توپولوژیِ جمع‌آوری، پست، خط یا کابل؛ مسیر و مالکیت پیش از عددها تصمیم می‌گیرند (بخش 18.7).\n\n\n18.14.1 واژگانِ فصلِ ۱۸\n\n\n\nجدول 18.16: واژگانِ فصلِ ۱۸\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nمعماری\narchitecture\n\n\n\nحالتِ بهره‌برداری\noperating mode\n\n\n\nمتصل به شبکه\ngrid-connected\n\n\n\nجزیره‌ای\nislanded\n\n\n\nجزیرهٔ برنامه‌ریزی‌شده\nplanned (intentional) island\n\n\n\nپیروِ شبکه\ngrid-following\n\n\n\nسازندهٔ شبکه\ngrid-forming\n\n\n\nکوپلِ متناوب\nAC coupling\n\n\n\nکوپلِ مستقیم\nDC coupling\n\n\n\nکوپلِ آمیخته\nmixed coupling\n\n\n\nمبدلِ مستقیم به مستقیم\nDC/DC converter\n\n\n\nنیروگاهِ هم‌جا\nco-located plant\n\n\n\nنیروگاهِ یکپارچه\nintegrated hybrid plant\n\n\n\nمرزِ جریانِ توان\npower-flow boundary\n\n\n\nمصرفِ داخلی\nauxiliaries, own use\n\n\n\nنمودارِ تک‌خطی\nsingle-line diagram\nSLD\n\n\nشینهٔ دوبخشی\nsplit (sectionalised) busbar\n\n\n\nکلیدِ میان‌بخش\nbus-section breaker\n\n\n\nنسبتِ ظرفیت\ncapacity ratio\n\n\n\nذخیرهٔ افزایشی\nupward reserve\n\n\n\nافزونگی\nredundancy\n\n\n\nامیدِ انرژیِ ازدست‌رفته\nexpected unserved energy\n\n\n\nنگهداشت‌پذیری\nmaintainability\n\n\n\nاینورترِ مرکزی و رشته‌ای\ncentral and string inverter\n\n\n\nگسترشِ مرحله‌ای\nstaged expansion\n\n\n\nبلوغِ فناوری\ntechnology maturity\n\n\n\nدرختِ محصول\nproduct breakdown structure\nPBS\n\n\nواحدِ تعویض‌پذیر\nline-replaceable unit\nLRU\n\n\nنشانهٔ مرجع\nreference designation\n\n\n\nساختن یا خریدن\nmake or buy\n\n\n\nماتریسِ رابط\nN-squared (interface) matrix\n\n\n\nدفترِ رابط‌ها\ninterface register\n\n\n\nسندِ کنترلِ رابط\ninterface control document\nICD\n\n\nتلرانس\ntolerance\n\n\n\nردهٔ محیطی\nenvironmental rating\n\n\n\nمرزِ راه‌اندازی\ncommissioning boundary\n\n\n\nذخیرهٔ نگه‌داشته\nheld (reserved) volume\n\n\n\nمصرفِ مصرفی\nconsumptive use\n\n\n\nرشتهٔ شعاعی\nradial string\n\n\n\nحلقهٔ باز\nopen ring\n\n\n\nتوانِ واکنشیِ شارژ\ncable charging reactive power\n\n\n\nخطِ دومداره\ndouble-circuit line\n\n\n\nچیرگی\ndominance",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-assess",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-assess",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.15 ارزیابیِ پلکانی",
    "text": "18.15 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند حالت و کوپل را انتخاب کند، مرزها و تلفات را بنویسد، ظرفیت‌ها را با غربال و معیارهای کیفی بسنجد، نیروگاه را تجزیه و رابط‌ها را با مالک و سند مدیریت کند، معماریِ آب را با ذخیرهٔ نگه‌داشته بسازد، گزینه‌های جمع‌آوری و صادرات را مقایسه کند و مبنا را با بازهای نام‌دار بنویسد. پاسخ‌ها در بخش 18.16 آمده‌اند.\n\n18.15.1 پلهٔ ۱: مبانی\n\nتمرین 18.1 بازدهِ زنجیرهٔ 0.983، 0.98، 0.9، 0.98 چیست؟\n\n\nتمرین 18.2 بازدهِ زنجیرهٔ 0.99، 0.9، 0.99، 0.983 چیست؟\n\n\nتمرین 18.3 جریانِ 20 MW در 33 kV با ضریبِ توانِ 0.95 چیست؟\n\n\nتمرین 18.4 تلفِ 0.368 kA در 0.64 اهم چیست؟\n\n\nتمرین 18.5 توانِ شارژِ کابلِ 7.06 km در 132 kV با 0.20 میکروفاراد بر کیلومتر چیست؟\n\n\nتمرین 18.6 امیدِ انرژیِ ازدست‌رفتهٔ خطِ هوایی با 0.006 خرابی بر کیلومتر، 12 ساعت تعمیر و 33.7 MW چیست؟\n\n\nتمرین 18.7 امیدِ انرژیِ ازدست‌رفتهٔ یک ترانسفورماتور با 0.01 در سال و 4,380 ساعت چیست؟\n\n\nتمرین 18.8 ضریبِ اقساطِ 6 % و 20 سال چیست؟\n\n\nتمرین 18.9 شمارِ ماژول‌های ده بلوک با 21 جعبه، 20 رشته و 26 ماژول چیست؟\n\n\nتمرین 18.10 صادرات با یک ترانسفورماتورِ 63 MVA و ضریبِ توانِ 0.95 چیست؟\n\n\nتمرین 18.11 بازدهِ کوپلِ متناوب با سلول‌های 0.92 و اینورترِ 0.97 چیست؟\n\n\nتمرین 18.12 سودِ کوپلِ مستقیم روی 1,000 MWh جابه‌جاشده چیست؟\n\n\nتمرین 18.13 جریانِ 20 MW در 66 kV چیست؟\n\n\nتمرین 18.14 نسبتِ تلفِ 33 به 66 kV با مقاومتِ یکسان چیست؟\n\n\nتمرین 18.15 افتِ ولتاژ با 0.64 و 0.47 اهم، 20 MW و ضریبِ توانِ 0.95 در 33 kV چیست؟\n\n\nتمرین 18.16 توانِ شارژِ خطِ هوایی با 0.009 میکروفاراد بر کیلومتر چیست؟\n\n\nتمرین 18.17 امیدِ انرژیِ ازدست‌رفتهٔ کابل با 0.002 بر کیلومتر و 240 ساعت چیست؟\n\n\nتمرین 18.18 هزینهٔ سالانهٔ 1,620 هزار واحد با ضریبِ 0.1072 چیست؟\n\n\nتمرین 18.19 ارزشِ 394 MWh با 50 واحد بر مگاوات‌ساعت چیست؟\n\n\nتمرین 18.20 نسبتِ ظرفیتِ ترانسفورماتورها (2 × 63 MVA، ضریبِ 0.95) به 110 MW چیست؟\n\n\nتمرین 18.21 توانِ میانگین در نقطهٔ اتصال با 295.86 GWh چیست؟\n\n\nتمرین 18.22 انرژیِ یک رخدادِ شش‌ماههٔ ترانسفورماتور با 33.76 MW چیست؟\n\n\nتمرین 18.23 ارزشِ آن رخداد با 50 واحد بر مگاوات‌ساعت چیست؟\n\n\nتمرین 18.24 آبِ ماهانهٔ 25 نفر با 120 لیتر در روز در ماهِ ۳۱روزه چیست؟\n\n\nتمرین 18.25 مجوزِ 1,500 m³ در ماه چند لیتر بر ثانیه است؟\n\n\nتمرین 18.26 با نُه سامانه چند جفت در ماتریسِ N² هست؟\n\n\nتمرین 18.27 هزینهٔ 3.0 km پیوند با 95 هزار بر کیلومتر چیست؟\n\n\nتمرین 18.28 ردهٔ اینورتر در 45 °C با کاهشِ 2 % بر کلوین بالای 40 چیست؟\n\n\nتمرین 18.29 انرژیِ یک خطای شینهٔ دوبخشی با نیمِ 33.76 MW و 48 ساعت چیست؟\n\n\nتمرین 18.30 سه حالتِ بهره‌برداری را تعریف کنید.\n\n\nتمرین 18.31 پیروِ شبکه و سازندهٔ شبکه را مقایسه کنید.\n\n\nتمرین 18.32 کوپلِ متناوب، مستقیم و آمیخته را تعریف کنید.\n\n\nتمرین 18.33 سه معنای «هیبریدی» را بنویسید.\n\n\nتمرین 18.34 چهار کنتورِ M1 تا M4 را تعریف کنید.\n\n\nتمرین 18.35 پنج ترازِ درختِ محصول را نام ببرید.\n\n\nتمرین 18.36 هفت بخشِ سندِ کنترلِ رابط را نام ببرید.\n\n\nتمرین 18.37 مصرفِ مصرفی و ذخیرهٔ نگه‌داشته را تعریف کنید.\n\n\nتمرین 18.38 شعاعی و حلقهٔ باز را تعریف کنید.\n\n\nتمرین 18.39 بازدهِ رفت‌وبرگشتِ کوپلِ متناوب با 0.98، 0.9، 0.98 چیست؟\n\n\nتمرین 18.40 تجهیزاتِ جانبی را تعریف کنید.\n\n\nتمرین 18.41 توانِ واکنشیِ لازم در نقطهٔ اتصال با 100 MW و ضریبِ توانِ 0.95 چیست؟\n\n\nتمرین 18.42 توانِ واکنشیِ مصرفیِ ترانسفورماتورِ 12 % با 105.3 MVA روی 126 MVA چیست؟\n\n\nتمرین 18.43 جریانِ فیدرِ 25 MW در 33 kV چیست؟\n\n\nتمرین 18.44 نسبتِ تلفِ خطِ 66 به 132 kV چیست؟\n\n\nتمرین 18.45 بستهٔ قرارداد چیست و چرا رابطِ میانِ دو بسته کارِ مالک است؟\n\n\nتمرین 18.46 شمارِ نقطه‌های دادهٔ توربین‌ها با 400 نقطه برای هر کدام چیست؟\n\n\nتمرین 18.47 آبِ ورودیِ تصفیه با بازیافتِ 70 % برای 1,529 m³ چیست؟\n\n\nتمرین 18.48 احتمالِ سربه‌سرِ آماده‌سازی با 400 و 1,622 هزار چیست؟\n\n\nتمرین 18.49 پنج رابطِ واکنش در اضطرار را نام ببرید.\n\n\nتمرین 18.50 بارِ پیوستهٔ 200 kW با ضریبِ توانِ 0.9 چند کیلوولت‌آمپر است؟\n\n\nتمرین 18.51 میانگینِ تقاضای ماژول در دوازده هفته با 109,200 و 0.0005 در سال چیست؟\n\n\nتمرین 18.52 پنج بخشِ سابقهٔ تصمیمِ معماری را نام ببرید.\n\n\nتمرین 18.53 پنج مرحلهٔ چرخهٔ عمرِ رابط را نام ببرید.\n\n\nتمرین 18.54 شش زیرمجموعهٔ توربین را نام ببرید.\n\n\nتمرین 18.55 نمودارِ تک‌خطی را تعریف کنید.\n\n\nتمرین 18.56 چهار مسیرِ شکستِ معماری را که «هر سو درست است» نام ببرید.\n\n\nتمرین 18.57 بازدهِ رفت‌وبرگشتِ 0.98، 0.9، 0.98 را در 227 MWh ضرب کنید.\n\n\nتمرین 18.58 جریانِ فیدرِ پنج‌بلوکیِ 25 MW چیست و از ردهٔ 0.41 kA بیشتر است؟\n\n\nتمرین 18.59 پسابِ اسمزِ معکوس برای 1,529 m³ با بازیافتِ 70 % چیست؟\n\n\nتمرین 18.60 دادهٔ روزانهٔ 1.068 میلیارد نمونه با 16 بایت چیست؟\n\n\n\n18.15.2 پلهٔ ۲: تحلیل\n\nتمرین 18.61 انرژی را در مرزهای M1 تا M4 بنویسید و تفاوت‌ها را با نامِ تلف توضیح دهید.\n\n\nتمرین 18.62 انرژیِ گم‌شده، ذخیره‌شده و برگشتی را در دو کوپل مقایسه کنید.\n\n\nتمرین 18.63 نسبت‌های ظرفیتِ نیروگاهِ P را بنویسید.\n\n\nتمرین 18.64 هزینهٔ آموزشیِ هر مگاوات‌ساعتِ نیروگاهِ P را با معادلهٔ 18.2 حساب کنید.\n\n\nتمرین 18.65 کم‌هزینه‌ترین آمیزهٔ جدول و فاصلهٔ نیروگاهِ P از آن را بنویسید.\n\n\nتمرین 18.66 انرژیِ افزوده با هر 10 MW حدِ صادرات را بنویسید.\n\n\nتمرین 18.67 بُرش در حدِ 70 و 100 MW را مقایسه کنید.\n\n\nتمرین 18.68 انرژیِ ازدست‌رفته برای ذخیرهٔ 5 MW را بنویسید.\n\n\nتمرین 18.69 امید و انرژیِ یک رخداد را برای سه گزینهٔ ترانسفورماتور بنویسید.\n\n\nتمرین 18.70 خرابی و انرژیِ هر خرابی را در اینورترِ مرکزی و رشته‌ای مقایسه کنید.\n\n\nتمرین 18.71 انرژیِ افزودهٔ گسترشِ 25 MW را با دو حد بنویسید.\n\n\nتمرین 18.72 شمارِ هر ترازِ درختِ محصول را بنویسید.\n\n\nتمرین 18.73 سهمِ ماژول‌ها از واحدهای تعویض‌پذیر چیست؟\n\n\nتمرین 18.74 گونه‌های رابط در ماتریسِ N² را بشمارید.\n\n\nتمرین 18.75 رابط‌های دفتر را بر حسبِ مالک بشمارید.\n\n\nتمرین 18.76 چهار ناسازگاری و راه‌حلشان را بنویسید.\n\n\nتمرین 18.77 انرژیِ ازدست‌رفته به سببِ دما در اتاقِ گرم‌تر را بنویسید.\n\n\nتمرین 18.78 نیازِ آبِ سالانه و سهمِ هر مصرف را بنویسید.\n\n\nتمرین 18.79 کمبودِ آب با هر منبع را بنویسید.\n\n\nتمرین 18.80 حجمِ مخزن را با بخش‌هایش بنویسید.\n\n\nتمرین 18.81 نیازِ روزانهٔ غبارنشانی را با بهره‌برداری مقایسه کنید.\n\n\nتمرین 18.82 خالصِ هر انتخاب در مقایسهٔ A1 و A2 را بنویسید.\n\n\nتمرین 18.83 جمعِ وزن‌دارِ دو معماری را بنویسید.\n\n\nتمرین 18.84 تلف، افت و هزینهٔ سه گزینهٔ جمع‌آوری را بنویسید.\n\n\nتمرین 18.85 امیدِ انرژیِ ازدست‌رفتهٔ شعاعی و حلقهٔ باز را بنویسید.\n\n\nتمرین 18.86 انرژیِ یک رخداد در سه چیدمانِ پست را بنویسید.\n\n\nتمرین 18.87 سه گزینهٔ صادرات را با چهار عدد مقایسه کنید.\n\n\nتمرین 18.88 ساعت‌هایی را که توانِ نقطهٔ اتصال از توانِ یک ترانسفورماتور بیشتر است بنویسید.\n\n\nتمرین 18.89 انرژیِ بازگشته از بُرش با باتریِ 20 MW را در دو حد بنویسید.\n\n\nتمرین 18.90 بودجهٔ دسترس‌پذیریِ تجهیزاتِ جانبی را بنویسید.\n\n\nتمرین 18.91 توانِ واکنشیِ لازم و دردسترس را بنویسید.\n\n\nتمرین 18.92 جفت‌های مرزیِ دو بسته‌بندی را بنویسید.\n\n\nتمرین 18.93 تلفِ دقیق و کرانِ رشته‌ها را برای دو کابل بنویسید.\n\n\nتمرین 18.94 سه گزینهٔ فیدرِ خورشیدی را مقایسه کنید.\n\n\nتمرین 18.95 تلف و افزایشِ ولتاژ را در 132 و 66 kV بنویسید.\n\n\nتمرین 18.96 نقطه‌ها، نمونه‌ها و دادهٔ خامِ روزانهٔ شبکهٔ داده را بنویسید.\n\n\nتمرین 18.97 برداشتِ چاه با تصفیه و بی آن را مقایسه کنید.\n\n\nتمرین 18.98 آنچه معماری بی باتری از دست می‌دهد را بنویسید.\n\n\nتمرین 18.99 اوجِ بارِ جزیره با راه‌اندازیِ پمپ را بنویسید.\n\n\nتمرین 18.100 موجودیِ یدکِ شش واحد را با پوششِ 95 % بنویسید.\n\n\nتمرین 18.101 شمارِ رابط‌ها در هر مرحله و دروازه را بنویسید.\n\n\nتمرین 18.102 کدام رابط‌ها در دروازهٔ خرید توافق‌نشده‌اند؟\n\n\nتمرین 18.103 رابط‌های توربین با مالکانِ بیرونی را بشمارید.\n\n\nتمرین 18.104 تلفاتِ همیشگیِ بی‌باریِ ترانسفورماتورها در سال چیست؟\n\n\nتمرین 18.105 بازگرداندنِ بُرش، ارزش و هزینهٔ باتریِ 40 MW با حدِ 80 MW را بنویسید.\n\n\nتمرین 18.106 ماتریسِ N² را برای S0 بازشمارید.\n\n\nتمرین 18.107 سه خطای رایج را با درسِ هر کدام بنویسید.\n\n\n\n18.15.3 پلهٔ ۳: کاربرد\n\nتمرین 18.108 مالک می‌خواهد نیروگاه در قطعیِ شبکه روستا را تغذیه کند. با معماری پاسخ دهید.\n\n\nتمرین 18.109 سازندهٔ اینورتر کوپلِ مستقیم را برای «بیشترین بازده» پیشنهاد می‌کند. داوری کنید.\n\n\nتمرین 18.110 دو مالکِ جدا برای باد و خورشیدی. معماری چه چیزی را باید بیفزاید؟\n\n\nتمرین 18.111 اپراتور حدِ صادرات را 80 MW می‌دهد. سه پاسخِ معماری با عدد بنویسید.\n\n\nتمرین 18.112 خریدار ذخیرهٔ 5 MW می‌خواهد. با منبع یا با باتری؟\n\n\nتمرین 18.113 وام‌دهنده دربارهٔ ترانسفورماتورِ واحد می‌پرسد. پاسخ دهید.\n\n\nتمرین 18.114 پیمانکارِ خدمات اینورترِ رشته‌ای می‌خواهد. مزایا و معایب را بسنجید.\n\n\nتمرین 18.115 مالک گسترشِ 25 MW را در ده سالِ آینده محتمل می‌داند. مرحلهٔ نخست چه بگذارد؟\n\n\nتمرین 18.116 سفارشِ ترانسفورماتورِ بلوک با 0.69 kV رسیده است. چه می‌کنید؟\n\n\nتمرین 18.117 کانتینرِ باتری در تابستان مدام توان کم می‌کند. کدام رابط را وارسی می‌کنید؟\n\n\nتمرین 18.118 اتاقِ اینورتر تهویهٔ کافی ندارد. اثر را برآورد کنید.\n\n\nتمرین 18.119 مجوزِ چاه رد شده است. معماریِ آب چه می‌شود؟\n\n\nتمرین 18.120 پیمانکارِ ساخت می‌خواهد از مخزنِ بهره‌برداری برای غبارنشانی استفاده کند. پاسخ دهید.\n\n\nتمرین 18.121 در خشکسالی چاه نصف می‌شود. اولویت‌ها را اجرا کنید.\n\n\nتمرین 18.122 اپراتور خطِ دومداره را الزام کرده است. اثر بر مقایسه چیست؟\n\n\nتمرین 18.123 قیمت دو برابر شده است. کدام انتخاب‌ها علامت عوض می‌کنند؟\n\n\nتمرین 18.124 یک کارشناس امتیازِ «کاربردهای بازارِ باتری» را برای A2 از ۲ به ۴ می‌برد. نتیجه؟\n\n\nتمرین 18.125 زمینِ دالانِ هوایی کشاورزیِ آبی است. گزینه‌ها را دوباره بسنجید.\n\n\nتمرین 18.126 پروژهٔ همسایه پیشنهادِ خطِ مشترک داده است. چه چیزهایی باید در قرارداد بیاید؟\n\n\nتمرین 18.127 ساختگاه در زمستان چند هفته بسته است. حلقهٔ باز را دوباره بسنجید.\n\n\nتمرین 18.128 نگهداریِ یک بخشِ شینه بی خاموشیِ کل چگونه ممکن است؟\n\n\nتمرین 18.129 توربین‌های 6 MW به‌جای 5. کدام رابط اول می‌شکند؟\n\n\nتمرین 18.130 اپراتور پیش از کابل مسیرِ مستقیم‌تری را پیشنهاد می‌دهد که از روستا می‌گذرد. پاسخ دهید.\n\n\nتمرین 18.131 اپراتور حدِ 80 MW داده و مالک باتریِ 40 MW را «برای بُرش» می‌خواهد. پاسخ دهید.\n\n\nتمرین 18.132 کدِ شبکه ضریبِ توانِ 0.90 را در نقطهٔ اتصال می‌خواهد. بودجهٔ توانِ واکنشی چه می‌شود؟\n\n\nتمرین 18.133 باتری در عصر با توانِ کامل دشارژ می‌کند و هم‌زمان اپراتور توانِ واکنشی می‌خواهد. چه می‌شود؟\n\n\nتمرین 18.134 مالک توانِ مدیریتِ رابط ندارد ولی قیمتِ چندقراردادی ارزان‌تر است. چه پیشنهاد می‌کنید؟\n\n\nتمرین 18.135 یک مشاور تلفِ جمع‌آوری را 1.02 % گزارش کرده است. داوری کنید.\n\n\nتمرین 18.136 بیِ شبکه 66 kV است. معماریِ صادرات چه می‌شود؟\n\n\nتمرین 18.137 سازندهٔ توربین نرخِ نمونه‌برداری را ده‌ثانیه‌ای پیشنهاد می‌دهد. چه می‌کنید؟\n\n\nتمرین 18.138 آبِ چاه شور است و مجوز با 2,804 m³ گرفته شده است. چه پیش می‌آید؟\n\n\nتمرین 18.139 مالک گسترش را «شاید یک در پنج» می‌داند. آماده‌سازی می‌ارزد؟\n\n\nتمرین 18.140 نیروگاه بی باتری ساخته می‌شود. دو تجهیزِ جانشین را با دلیل نام ببرید.\n\n\nتمرین 18.141 بهره‌بردار می‌خواهد پمپِ 55 kW به بارهای حیاتی افزوده شود. منبعِ 500 kVA کافی است؟\n\n\nتمرین 18.142 زمانِ تحویلِ طبقهٔ توانِ اینورتر به بیست هفته رسیده است. موجودی را دوباره حساب کنید.\n\n\nتمرین 18.143 یک عضوِ تیم می‌خواهد سابقهٔ D-022 را با تصمیمِ تازه بازنویسی کند. پاسخ دهید.\n\n\nتمرین 18.144 فونداسیونِ یک توربین پیش از امضای سندِ رابط ریخته شده است. ریسک‌ها و اقدام‌ها؟\n\n\nتمرین 18.145 مدیرِ پروژه می‌خواهد سفارشِ باتری را با IF-006 باز بدهد. پاسخ دهید.\n\n\nتمرین 18.146 خطای بخشِ بالای شینه در شکل 18.4. چه چیزی جدا می‌شود؟\n\n\nتمرین 18.147 مالکانِ باد و خورشیدی می‌خواهند مصرفِ داخلی را جدا بپردازند. معماریِ کنتور چه می‌شود؟\n\n\nتمرین 18.148 یک وام‌دهنده فقط امیدها را دیده و افزونگی را «هزینهٔ زیادی» می‌داند. پاسخ دهید.\n\n\nتمرین 18.149 سازندهٔ باتری اینورترِ 22 MVA به‌جای 20 پیشنهاد می‌کند. بودجهٔ توانِ واکنشی چه می‌شود؟\n\n\nتمرین 18.150 فصلِ ۳۲ ذخیرهٔ آتش را 1,500 m³ تعیین کرده است. مخزن چه می‌شود؟\n\n\nتمرین 18.151 اپراتور پروتکلِ IEC 60870-5-104 را برای پیوند می‌خواهد و سازندهٔ کنترل‌گر فقط IEC 61850 دارد. کجای معماری حل می‌شود؟\n\n\n\n18.15.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 18.152 یک سندِ کنترلِ رابط برای IF-006 با هفت بخش بنویسید.\n\n\nتمرین 18.153 وارسیِ ناسازگاری را با یک «رده» برای واحدها (کیلووات یا مگاوات) گسترش دهید و آزمونش را بنویسید.\n\n\nتمرین 18.154 درختِ محصولِ باتری را تا رک گسترش دهید و شمارها را حساب کنید.\n\n\nتمرین 18.155 یک ماتریسِ N² در ترازِ تجهیز برای بلوکِ خورشیدی بسازید.\n\n\nتمرین 18.156 برای غربالِ جمع‌آوری، تلفِ بخش به بخش را به‌جای «جریانِ کل در کلِ طول» برنامه کنید.\n\n\nتمرین 18.157 یک آزمون برای water_balance بنویسید که نشان دهد ذخیرهٔ نگه‌داشته هرگز برداشته نمی‌شود.\n\n\nتمرین 18.158 معادلهٔ 18.3 را برای دو ترانسفورماتور با هم‌پوشانیِ خرابی‌ها گسترش دهید.\n\n\nتمرین 18.159 جدولِ آمیزه را با شکلِ قیمتِ ساعتی به‌جای قیمتِ ثابت دوباره بسازید (فرضِ خودتان را بنویسید).\n\n\nتمرین 18.160 مرزِ راه‌اندازیِ رابطِ بیِ صادرات و بیِ شبکه را با شاهد و مالک بنویسید.\n\n\nتمرین 18.161 یک فرمِ تغییرِ معماری برای عوض کردنِ کوپل بنویسید.\n\n\nتمرین 18.162 ردهٔ محیطیِ کانتینرِ باتری را برای ساختگاهِ نیروگاهِ P بنویسید.\n\n\nتمرین 18.163 مبنای آب را برای گزینهٔ ربات‌های شست‌وشو دوباره بنویسید.\n\n\nتمرین 18.164 سیاستِ حریصانهٔ باتری را با پیش‌بینیِ کامل جایگزین کنید و سقفِ بازگرداندن را بیابید.\n\n\nتمرین 18.165 بودجهٔ توانِ واکنشی را برای توانِ نیمه بازنویسید.\n\n\nتمرین 18.166 کابلِ پله‌ای برای رشتهٔ ۱ طراحی کنید و تلف و هزینه را با معادلهٔ 18.7 حساب کنید.\n\n\nتمرین 18.167 یک فهرستِ نقطه‌های داده برای کانتینرِ باتری با نرخ و دلیلِ هر گروه بنویسید.\n\n\nتمرین 18.168 ارزشِ آماده‌سازی را با تنزیلِ 6 % و گسترش در سالِ دهم دوباره حساب کنید.\n\n\nتمرین 18.169 برای خطای شینه یک چیدمانِ فیدرها روی دو بخش طراحی کنید که انرژیِ یک رخداد را کمینه کند.\n\n\nتمرین 18.170 یک برنامه بنویسید که از LINKS و LOTS فهرستِ سندهای کنترلِ رابطِ مالک را بسازد.\n\n\nتمرین 18.171 بودجهٔ دسترس‌پذیری را با یدکِ مشترکِ ترانسفورماتور دوباره بسازید.\n\n\n\n18.15.5 پلهٔ ۵: تسلط\n\nتمرین 18.172 یک گزارشِ دوصفحه‌ای «چرا A1» برای کمیتهٔ سرمایه‌گذاری بنویسید.\n\n\nتمرین 18.173 نیروگاهِ P با باتریِ 40 MW و 160 MWh. معماری چه تغییری می‌کند؟\n\n\nتمرین 18.174 نیروگاهِ P را برای شبکهٔ جزیره‌ایِ یک معدن بازطراحی کنید.\n\n\nتمرین 18.175 نشان دهید کدام عددِ این فصل با دادهٔ واقعی بیشترین تغییر را در مبنا می‌دهد.\n\n\nتمرین 18.176 یک برنامهٔ مدیریتِ رابط برای کلِ پروژه طراحی کنید: نقش‌ها، دفتر، سندها، بازبینی، بستن.\n\n\nتمرین 18.177 معماریِ آب را برای ساختگاهی بی چشمه و بی مجوزِ چاه طراحی کنید.\n\n\nتمرین 18.178 یک بازبینیِ معماری برای پروژهٔ دیگری طراحی کنید: پرسش‌ها، شاهدها و نتیجه‌ها، با استفاده از همهٔ ابزارهای این فصل.\n\n\nتمرین 18.179 معماریِ نیروگاهِ P را برای خریدارِ صنعتیِ فصلِ ۱۷ (خودمصرفی) بازنویسید.\n\n\nتمرین 18.180 نشان دهید سه تصمیمِ باز (U-069 تا U-071) با هم چه برهم‌کنشی دارند.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/18-hybrid-architecture.html#sec-ch18-solutions",
    "href": "chapters/18-hybrid-architecture.html#sec-ch18-solutions",
    "title": "18  معماریِ نیروگاهِ هیبریدی",
    "section": "18.16 پاسخ‌نامه و راه‌حل‌ها",
    "text": "18.16 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای P01 به بعد در بخش 18.16.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 18.1. 0.850 (E01).\n\n\nحل. تمرین 18.2. 0.867 (E02).\n\n\nحل. تمرین 18.3. 0.368 kA (E03).\n\n\nحل. تمرین 18.4. 0.260 MW (E04).\n\n\nحل. تمرین 18.5. 7.73 Mvar (E05).\n\n\nحل. تمرین 18.6. 17 MWh (E06).\n\n\nحل. تمرین 18.7. 1,479 MWh (E07).\n\n\nحل. تمرین 18.8. 11.47 (E08).\n\n\nحل. تمرین 18.9. 109,200 (E10).\n\n\nحل. تمرین 18.10. 59.85 MW (E12).\n\n\nحل. تمرین 18.11. 0.851 (P01).\n\n\nحل. تمرین 18.12. 17 MWh (P02).\n\n\nحل. تمرین 18.13. 0.184 kA (P03).\n\n\nحل. تمرین 18.14. ۴ (P04).\n\n\nحل. تمرین 18.15. 1.46 % (P05).\n\n\nحل. تمرین 18.16. 0.35 Mvar (P06).\n\n\nحل. تمرین 18.17. 114 MWh (P07).\n\n\nحل. تمرین 18.18. 173.7 هزار (P09).\n\n\nحل. تمرین 18.19. 19.7 هزار (P10).\n\n\nحل. تمرین 18.20. 1.09 (P12).\n\n\nحل. تمرین 18.21. 33.77 MW (P15).\n\n\nحل. تمرین 18.22. 147.9 GWh (P16).\n\n\nحل. تمرین 18.23. 7.39 میلیون (P17).\n\n\nحل. تمرین 18.24. 93 m³ (P20).\n\n\nحل. تمرین 18.25. 0.58 L/s (P22).\n\n\nحل. تمرین 18.26. 36 (P24).\n\n\nحل. تمرین 18.27. 285 هزار (P27).\n\n\nحل. تمرین 18.28. 90 % (P29).\n\n\nحل. تمرین 18.29. 810 MWh (P34).\n\n\nحل. تمرین 18.30. بخش 18.2.1.\n\n\nحل. تمرین 18.31. بخش 18.2.2.\n\n\nحل. تمرین 18.32. بخش 18.2.3.\n\n\nحل. تمرین 18.33. بخش 18.2.5.\n\n\nحل. تمرین 18.34. بخش 18.2.6.\n\n\nحل. تمرین 18.35. بخش 18.4.1.\n\n\nحل. تمرین 18.36. جدول 18.7.\n\n\nحل. تمرین 18.37. بخش 18.5.3.\n\n\nحل. تمرین 18.38. بخش 18.7.2.\n\n\nحل. تمرین 18.39. 0.864 (مثال 18.11).\n\n\nحل. تمرین 18.40. بخش 18.3.10.\n\n\nحل. تمرین 18.41. 32.9 Mvar (مثال 18.16).\n\n\nحل. تمرین 18.42. 10.6 Mvar (مثال 18.16).\n\n\nحل. تمرین 18.43. 0.460 kA (مثال 18.43).\n\n\nحل. تمرین 18.44. ۴ (مثال 18.44).\n\n\nحل. تمرین 18.45. بخش 18.4.5.\n\n\nحل. تمرین 18.46. 4,800 (مثال 18.24).\n\n\nحل. تمرین 18.47. 2,184 m³ (مثال 18.32).\n\n\nحل. تمرین 18.48. 25 % (مثال 18.17).\n\n\nحل. تمرین 18.49. جدول 18.10.\n\n\nحل. تمرین 18.50. 222 kVA (مثال 18.6).\n\n\nحل. تمرین 18.51. 12.6 (مثال 18.25).\n\n\nحل. تمرین 18.52. جدول 18.11.\n\n\nحل. تمرین 18.53. بخش 18.4.14.\n\n\nحل. تمرین 18.54. جدول 18.9.\n\n\nحل. تمرین 18.55. بخش 18.2.8.\n\n\nحل. تمرین 18.56. بخش 18.4.7.\n\n\nحل. تمرین 18.57. 196 MWh (E15).\n\n\nحل. تمرین 18.58. 0.460 kA، بله (E18).\n\n\nحل. تمرین 18.59. 655 m³ (E20).\n\n\nحل. تمرین 18.60. 17 GB (E24).\n\n\nحل. تمرین 18.61. مثال 18.4.\n\n\nحل. تمرین 18.62. 196 و 885 MWh (مثال 18.3).\n\n\nحل. تمرین 18.63. مثال 18.7.\n\n\nحل. تمرین 18.64. 46.75 (مثال 18.8).\n\n\nحل. تمرین 18.65. ۸ توربین و 100 MW، 4 % (مثال 18.8).\n\n\nحل. تمرین 18.66. مثال 18.9.\n\n\nحل. تمرین 18.67. 9.81 و 0.23 GWh (مثال 18.9).\n\n\nحل. تمرین 18.68. 38.7 GWh، 13.1 % (مثال 18.10).\n\n\nحل. تمرین 18.69. مثال 18.12.\n\n\nحل. تمرین 18.70. مثال 18.13.\n\n\nحل. تمرین 18.71. 48.3 و 53.3 GWh (مثال 18.14).\n\n\nحل. تمرین 18.72. مثال 18.18.\n\n\nحل. تمرین 18.73. 92.5 % (مثال 18.18).\n\n\nحل. تمرین 18.74. مثال 18.19.\n\n\nحل. تمرین 18.75. مثال 18.20.\n\n\nحل. تمرین 18.76. مثال 18.23.\n\n\nحل. تمرین 18.77. 256.6 MWh (مثال 18.22).\n\n\nحل. تمرین 18.78. مثال 18.28.\n\n\nحل. تمرین 18.79. مثال 18.29.\n\n\nحل. تمرین 18.80. 1,600 و 900، 2,500 m³ (مثال 18.30).\n\n\nحل. تمرین 18.81. 40 و 7.7 m³ (مثال 18.31).\n\n\nحل. تمرین 18.82. مثال 18.33.\n\n\nحل. تمرین 18.83. 445 و 265 (مثال 18.34).\n\n\nحل. تمرین 18.84. مثال 18.37.\n\n\nحل. تمرین 18.85. 82 و 3 MWh (مثال 18.38).\n\n\nحل. تمرین 18.86. مثال 18.39.\n\n\nحل. تمرین 18.87. مثال 18.40.\n\n\nحل. تمرین 18.88. 1,049 (مثال 18.45).\n\n\nحل. تمرین 18.89. 2,407 و 196 MWh (مثال 18.11).\n\n\nحل. تمرین 18.90. 731 MWh، 99.75 % (مثال 18.15).\n\n\nحل. تمرین 18.91. 51.5 و 54.8 Mvar (مثال 18.16).\n\n\nحل. تمرین 18.92. ۵ و ۱۶ (مثال 18.21).\n\n\nحل. تمرین 18.93. مثال 18.42.\n\n\nحل. تمرین 18.94. مثال 18.43.\n\n\nحل. تمرین 18.95. مثال 18.44.\n\n\nحل. تمرین 18.96. مثال 18.24.\n\n\nحل. تمرین 18.97. 3,459 و 2,804 m³ (مثال 18.32).\n\n\nحل. تمرین 18.98. مثال 18.36.\n\n\nحل. تمرین 18.99. 434 kVA (مثال 18.6).\n\n\nحل. تمرین 18.100. مثال 18.25.\n\n\nحل. تمرین 18.101. مثال 18.27.\n\n\nحل. تمرین 18.102. IF-005، IF-006، IF-007، IF-010 (مثال 18.27).\n\n\nحل. تمرین 18.103. شش، پنج مالک (مثال 18.26).\n\n\nحل. تمرین 18.104. 876 MWh (بخش 18.2.7).\n\n\nحل. تمرین 18.105. 3,670 MWh، 183.5 و 2,787 هزار (مثال 18.11).\n\n\nحل. تمرین 18.106. 14 جفت (مثال 18.36).\n\n\nحل. تمرین 18.107. جدول 18.12.\n\n\nحل. تمرین 18.108. معیار: سازندهٔ شبکه، حفاظتِ جریانِ کم، اجازه، جزیرهٔ برنامه‌ریزی‌شده (مثال 18.1).\n\n\nحل. تمرین 18.109. معیار: 1.7 واحدِ درصد، اما شارژ از باد و شبکه نه (مثال 18.2، مثال 18.3).\n\n\nحل. تمرین 18.110. معیار: فیدرهای مستقل، کنتورهای جدا، قاعدهٔ تقسیمِ بُرش (بخش 18.2.5، بخش 18.7.6).\n\n\nحل. تمرین 18.111. معیار: 5.3 GWh از دست، باتری، حدِ پویا، کم کردنِ منبع (مثال 18.9).\n\n\nحل. تمرین 18.112. معیار: 38.7 GWh ریخته در برابرِ حالتِ شارژ (مثال 18.10).\n\n\nحل. تمرین 18.113. معیار: رخدادِ 147.9 GWh، دو واحد یا یدکِ مشترک (مثال 18.12).\n\n\nحل. تمرین 18.114. معیار: 30 در برابرِ 445 MWh، شمارِ مراجعه، کارکردهای شبکه (مثال 18.13).\n\n\nحل. تمرین 18.115. معیار: زمین، بی، جای ترانسفورماتور، مسیرِ کابل، کنترل (مثال 18.14).\n\n\nحل. تمرین 18.116. معیار: ناسازگاری با D-012، پیش از ساخت اصلاح، کنترلِ تغییر (مثال 18.23).\n\n\nحل. تمرین 18.117. معیار: IF-006، گرمای دفع‌شده در برابرِ تهویه (مثال 18.23).\n\n\nحل. تمرین 18.118. معیار: 256.6 MWh و عمر (مثال 18.22).\n\n\nحل. تمرین 18.119. معیار: مخزنِ 2,500 m³ با چشمه، یا ربات (مثال 18.30).\n\n\nحل. تمرین 18.120. معیار: ذخیرهٔ آتش، مخزنِ جدا (مثال 18.31).\n\n\nحل. تمرین 18.121. معیار: هنوز کافی؛ اگر نه، ذخیره، آشامیدن، باتری، شست‌وشو (بخش 18.5.4).\n\n\nحل. تمرین 18.122. معیار: انتخابِ خط از مقایسه بیرون می‌رود؛ هزینهٔ 174 در سال (مثال 18.33).\n\n\nحل. تمرین 18.123. معیار: ارزش‌ها دو برابر؛ کابل +18.5، خط −134.6، ترانسفورماتور −55، کوپل +167.4 (مثال 18.33).\n\n\nحل. تمرین 18.124. معیار: A1 هنوز برابر یا بیشتر در همهٔ معیارها؛ جمعِ 295 (مثال 18.34).\n\n\nحل. تمرین 18.125. معیار: جدول 18.14، کابل یا مسیرِ دیگر، مجوز.\n\n\nحل. تمرین 18.126. معیار: تقسیمِ حد، قطعی، حفاظت، هزینه، نگهداری (بخش 18.7.6).\n\n\nحل. تمرین 18.127. معیار: زمانِ تعمیر بزرگ‌تر، ارزشِ حلقه بیشتر، ردهٔ کابل (مثال 18.38).\n\n\nحل. تمرین 18.128. معیار: شینهٔ دوبخشی و کلیدِ میان‌بخش (مثال 18.39).\n\n\nحل. تمرین 18.129. معیار: ردهٔ رشته، 0.442 kA در برابرِ 0.41 (مثال 18.45).\n\n\nحل. تمرین 18.130. معیار: منظر، مشورت، دالان، مالکیت (جدول 18.14، فصلِ ۱۴).\n\n\nحل. تمرین 18.131. معیار: 183.5 در برابرِ 2,787 هزار؛ کاربردهای بازار (مثال 18.11).\n\n\nحل. تمرین 18.132. معیار: خواست 48.4 Mvar، کمبود، جبران‌ساز (مثال 18.16).\n\n\nحل. تمرین 18.133. معیار: ردهٔ MVA اینورتر، اولویت، جبران‌ساز (مثال 18.16).\n\n\nحل. تمرین 18.134. معیار: یکپارچه یا مشاورِ مالک؛ شانزده رابط (مثال 18.21).\n\n\nحل. تمرین 18.135. معیار: کرانِ بالا؛ دقیق 0.59 % (مثال 18.42).\n\n\nحل. تمرین 18.136. معیار: ترانسفورماتورهای 33/66، تلفِ چهار برابر، افزایشِ ولتاژ (مثال 18.44).\n\n\nحل. تمرین 18.137. معیار: الزامِ کنترل‌گر، سندِ رابط، آزمون (مثال 18.24).\n\n\nحل. تمرین 18.138. معیار: کمبودِ 655 m³، مجوزِ تازه یا ربات، پساب (مثال 18.32).\n\n\nحل. تمرین 18.139. معیار: 20 % زیرِ 25 %؛ اما گزینهٔ حد و باتری و تنزیل (مثال 18.17).\n\n\nحل. تمرین 18.140. معیار: جبران‌ساز و منبعِ بی‌وقفهٔ بزرگ‌تر (مثال 18.36).\n\n\nحل. تمرین 18.141. معیار: \\(222 + 55/0.85 \\times 6 = 610\\)؛ نه، مگر راه‌اندازِ نرم (مثال 18.6).\n\n\nحل. تمرین 18.142. معیار: میانگینِ 1.92؛ موجودیِ 4 (معادلهٔ 18.4).\n\n\nحل. تمرین 18.143. معیار: سابقهٔ تازه، قبلی جانشین‌شده (بخش 18.6.6).\n\n\nحل. تمرین 18.144. معیار: تلرانسِ فلنج، پیچ‌ها، وارسیِ سازنده، مسیرِ تغییر (مثال 18.26).\n\n\nحل. تمرین 18.145. معیار: قاعدهٔ دروازه، هزینهٔ اصلاحِ بعدی (مثال 18.27).\n\n\nحل. تمرین 18.146. معیار: رشته‌های بادی و یک ترانسفورماتور؛ خورشیدی و باتری می‌مانند (مثال 18.5).\n\n\nحل. تمرین 18.147. معیار: کنتورِ هر فیدر، تقسیمِ مصرفِ مشترک (بخش 18.2.7، بخش 18.7.6).\n\n\nحل. تمرین 18.148. معیار: دُم، رخدادِ 147.9 GWh، یدکِ مشترک (جدول 18.12).\n\n\nحل. تمرین 18.149. معیار: حاشیه حدودِ +5 Mvar یا بیشتر، با شرطِ آزاد بودنِ باتری (مثال 18.16).\n\n\nحل. تمرین 18.150. معیار: 1,600 + 1,500 = 3,100 m³، یا مخزنِ جدا (مثال 18.30).\n\n\nحل. تمرین 18.151. معیار: دروازهٔ کنترلِ از راه دور، سندِ رابط (شکل 18.11).\n\n\nحل. تمرین 18.152. معیار: جدول 18.7، گرمای دفع‌شده با حاشیه، دمای ورودی، آزمون.\n\n\nحل. تمرین 18.153. معیار: تبدیلِ واحد پیش از مقایسه، آزمونِ دستی.\n\n\nحل. تمرین 18.154. معیار: 8 کانتینر، 12 رک، 96 رک (بخش 18.4.1).\n\n\nحل. تمرین 18.155. معیار: ماژول، میز، کابل، جعبه، اینورتر، ترانسفورماتور؛ گونه‌ها.\n\n\nحل. تمرین 18.156. معیار: جریانِ هر بخش = توربین‌های پس از آن؛ تلفِ کمتر از کران.\n\n\nحل. تمرین 18.157. معیار: کمبود با ذخیرهٔ دست‌نخورده.\n\n\nحل. تمرین 18.158. معیار: احتمالِ هر دو خراب، از مرتبهٔ \\(\\lambda^2 t_\\text{r}^2\\)، کوچک.\n\n\nحل. تمرین 18.159. معیار: ارزش بر مگاوات‌ساعت، جابه‌جاییِ کمینه به سوی باد.\n\n\nحل. تمرین 18.160. معیار: جدول 18.8، بی روشِ برق‌دار.\n\n\nحل. تمرین 18.161. معیار: دلیل، اثر بر رابط‌ها، هزینه، زمان، تأیید (بخش 17.4.7).\n\n\nحل. تمرین 18.162. معیار: دما، ارتفاعِ 1,200 m، گرد، خوردگی، برف.\n\n\nحل. تمرین 18.163. معیار: نیازِ 1,275 m³، مخزنِ کوچک‌تر، ذخیره همان.\n\n\nحل. تمرین 18.164. معیار: با حدِ 100 همان 196؛ با 80 کمی بیشتر.\n\n\nحل. تمرین 18.165. معیار: مصرفِ ترانسفورماتور با مجذورِ بار کم می‌شود؛ قابلیتِ واحدها بیشتر.\n\n\nحل. تمرین 18.166. معیار: 630 نزدیکِ پست، 240 در انتها؛ ردهٔ هر بخش.\n\n\nحل. تمرین 18.167. معیار: ولتاژ، دما، حالتِ شارژ، هشدار، تهویه؛ نرخ‌ها.\n\n\nحل. تمرین 18.168. معیار: \\(1{,}622 / 1.06^{10} = 906\\)؛ سربه‌سر 44 %.\n\n\nحل. تمرین 18.169. معیار: نیمی از هر منبع در هر بخش؛ اثر بر کابل‌کشی (مثال 18.5).\n\n\nحل. تمرین 18.170. معیار: جفت‌های مرزی، گونه‌ها، مالک.\n\n\nحل. تمرین 18.171. معیار: زمانِ تعمیرِ 720 ساعت، جزءِ ترانسفورماتور کوچک‌تر (مثال 18.15).\n\n\nحل. تمرین 18.172. معیار: فرض‌های مشترک، انتخاب به انتخاب، چیرگی، دُم، بازها با مالک.\n\n\nحل. تمرین 18.173. معیار: نسبت‌ها، ترانسفورماتور، حد، کوپل، آب، رابط‌ها.\n\n\nحل. تمرین 18.174. معیار: سازندهٔ شبکه، ذخیره، حفاظت، ژنراتور، بار، افزونگی.\n\n\nحل. تمرین 18.175. معیار: هزینه‌ها و نرخِ خرابی؛ کوپل و ترانسفورماتور حساس‌اند.\n\n\nحل. تمرین 18.176. معیار: ISO/IEC/IEEE 15288:2023 به عنوانِ مرجع، مالک برای هر رابط.\n\n\nحل. تمرین 18.177. معیار: ربات، تانکر، باران، مخزن، اولویت، ذخیره از مقام.\n\n\nحل. تمرین 18.178. معیار: حالت، مرزها، نسبت‌ها، دُم، درخت، ماتریس، آب، صادرات، سابقهٔ تصمیم.\n\n\nحل. تمرین 18.179. معیار: نقطهٔ تحویل در کارخانه، بار، کنتور، صادرات، باتری، آب.\n\n\nحل. تمرین 18.180. معیار: کوپل و توانِ واکنشی، کابل و فیدرها، مدار و حد؛ ترتیبِ بستن.\n\n\n18.16.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: PV via AC battery at 0.97/0.97/0.92 cells: 0.851\nP02: DC gain on 1,000 MWh shifted, 86.7 % vs 85.0 %: 17 MWh\nP03: current at 66 kV, 20 MW, pf 0.95: 0.184 kA\nP04: loss ratio 33 to 66 kV, same R: 4\nP05: drop, R 0.64, X 0.47 ohm, 20 MW, pf 0.95, 33 kV: 1.46 %\nP06: charging of an overhead line, 0.009 uF/km: 0.35 Mvar\nP07: cable 240 h repair, 0.002/km, 7.06 km, 33.7 MW: 114 MWh/yr\nP08: double circuit loss: half of 754: 377 MWh\nP09: yearly cost of 1,620 k u at 0.1072: 173.7 k u\nP10: value of 394 MWh at 50 u/MWh: 19.7 k u\nP11: wind + PV AC / export: (60 + 50) / 100 = 1.10\nP12: transformer capacity, 2 x 63 MVA x 0.95 / 110 MW: 1.09\nP13: N-1 export with one 63 MVA unit at pf 0.95: 59.8 MW\nP14: battery energy / power 40 / 20: 2 h\nP15: mean POC power 295.86 GWh / 8760: 33.77 MW\nP16: half-year transformer event at 33.76 MW: 147.9 GWh\nP17: value of that event at 50 u/MWh: 7.39 million u\nP18: tank for 1,518 m3 in steps of 100 m3: 1600 m3\nP19: tank with a 900 m3 reserve: 2500 m3\nP20: staff water 25 x 120 L x 31 d: 93 m3\nP21: cleaning 3 x 109.2 m3: 327.6 m3\nP22: well 1,500 m3/month as L/s: 0.58 L/s\nP23: dust 10,800 m3 at 40 m3 a working day: 270 days; 40 m3 a day as L/s: 0.46\nP24: N-squared pairs of 9 systems: 36\nP25: interface share 18 of 36: 50 %\nP26: failures, 200 x 0.1 against 10 x 0.5: 20 and 5\nP27: tie cable 3.0 km at 95 k u/km: 285 k u\nP28: two strings at 33 kV, 40 MW, pf 0.95: 0.737 kA\nP29: derate 2 %/K at 45 C: 90 % of rating\nP30: weighted score 25x4 + 20x5 + 15x5 + 10x(4+4+5+4): 445\nP31: curtailment at 100 MW of 295.86 GWh at POC: 0.08 %\nP32: extra GWh per MW from 90 to 100 MW: 0.18\nP33: collector cost 13.26 km at 165 k u/km: 2,188 k u\nP34: busbar fault, half of 33.76 MW for 48 h: 810 MWh\nمثال‌های کوچک:\nE01: AC chain 0.983 x 0.98 x 0.9 x 0.98: 0.850\nE02: DC chain 0.99 x 0.9 x 0.99 x 0.983: 0.867\nE03: current, 20 MW at 33 kV, pf 0.95: 0.368 kA\nE04: loss, 0.368 kA in 0.64 ohm: 0.260 MW\nE05: charging, 132 kV, 0.20 uF/km, 7.06 km: 7.73 Mvar\nE06: line outages 0.006/km x 7.06 km x 12 h x 33.7 MW: 17 MWh/yr\nE07: transformer 0.01/yr x 4,380 h x 33.76 MW: 1,479 MWh/yr\nE08: annuity factor 6 %, 20 y: 11.47; yearly per k u with 2 % opex: 0.1072\nE09: dry-season demand 433 + 326 + 326 + 433: 1518 m3\nE10: modules 10 x 21 x 20 x 26: 109,200; at 1 L each: 109.2 m3\nE11: 2 MW headroom for about 8,000 producing hours: 16 GWh\nE12: one 63 MVA transformer at pf 0.95: 59.85 MW\nE13: string inverter failure, 12.37 MW / 200 x 24 h: 1.48 MWh\nE14: central inverter failure, 12.37 MW / 10 x 72 h: 89.1 MWh\nE15: AC round trip 0.98 x 0.9 x 0.98: 0.864; x 227 MWh: 196 MWh\nE16: Q at the POC, 100 MW at pf 0.95: 32.9 Mvar\nE17: transformer Q, 0.12 x 105.3^2 / 126: 10.6 Mvar\nE18: feeder of five blocks, 25 MW at 33 kV, pf 0.95: 0.460 kA\nE19: line loss at 66 kV against 132 kV: x 4\nE20: RO feed for 1,529 m3 at 70 %: 2,184 m3; brine 655 m3\nE21: break-even chance 400 / 1,622: 0.247\nE22: island peak 200/0.9 + 30/0.85 x 6: 434 kVA\nE23: spares mean, 40 x 0.125 x 8/52: 0.77\nE24: data a day, 1.068e9 samples x 16 bytes: 17 GB",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>18</span>  <span class='chapter-title'>معماریِ نیروگاهِ هیبریدی</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html",
    "href": "chapters/19-battery-storage.html",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "",
    "text": "19.1 نقشهٔ فصل\nپیش‌نیازها: گرما و مواد (فصل 4)، مدارهای مستقیم و ایمنیِ برقی (فصل 6)، الکترونیکِ قدرت (فصل 9)، شمارشِ جریانِ بارانی (بخش 11.3.14)، جابه‌جاییِ قیمتِ فصلِ ۱۵ (مثال 15.32) و معماریِ فصلِ ۱۸ (فصل 18).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۱۸ باتری را در معماری گذاشت (کوپلِ متناوب، دو بی، رابطِ حرارتیِ IF-006). این فصل درونِ آن را می‌سازد: از سلول تا کانتینر، از الکتروشیمی تا ضمانت، از کارخانه تا پایانِ عمر، و از آشکارسازی تا رابط‌های آتش. تحویل‌دادنی: مبنای طراحیِ ایمن‌محدودِ باتری، شاهدِ رابط‌های آتش و مدلِ کار با آزمون‌هایش، با تصمیمِ D-023.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-map",
    "href": "chapters/19-battery-storage.html#sec-ch19-map",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nسلول، ماژول، رک، کانتینر و سامانه را تعریف کند؛ شیمی‌ها را مقایسه کند؛ و انرژی، توان، نرخِ C، بازده، ظرفیتِ قابلِ استفاده و حدهای کار را با مدلِ مدارِ معادل حساب کند.\nسامانهٔ مدیریتِ باتری، مدیریتِ حرارتی، تخمینِ حالتِ شارژ، فرسایشِ تقویمی و چرخه‌ای، عمر، جایگزینی، پایش و حدهای ضمانت را توضیح دهد و با شمارشِ جریانِ بارانی فرسایشِ یک برنامهٔ کار را برآورد کند.\nمعماریِ برقی، حرارتی و مکانیکیِ باتری را طراحی و غربال کند: شینه، کنتاکتور، فیوز، حسگر، جداسازی برای خدمات، جریانِ اتصالِ کوتاه و ظرفیتِ تهویهٔ مطبوع.\nتوالیِ صنعتیِ ساخت از الکترود تا کانتینر و هدفِ کنترلِ فرایندِ هر گام را توضیح دهد؛ ردیابی، بازرسیِ ورودی، درجه‌بندی، آزمون‌های کارخانه و شاهدِ حمل و نصب را به هم وصل کند؛ و یک عیبِ فرضیِ سلول را از بازرسیِ دریافت تا مهار با کنترل‌های سامانه دنبال کند.\nآتشِ باتری را مسئلهٔ مهندسیِ حریق و برنامه‌ریزیِ اضطرار ببیند: آشکارسازی، شاهدِ گاز و گسترش، فاصله و دیواره، تهویه، جداسازیِ از راه دور، حفاظتِ مجاورها، دسترسیِ امدادی و روان‌آب؛ و هدف‌های اطفا را از جلوگیری از گسترش و حفاظتِ مجاورها جدا کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nانرژیِ یک سلولِ 100 Ah و 3.7 V چند کیلووات‌ساعت است؟\nدو باتریِ 12 V را سری کنیم، ولتاژ و ظرفیت چه می‌شود؟ موازی کنیم چه؟\nتلفِ I^2R با دو برابر شدنِ جریان چند برابر می‌شود؟\nبازدهِ رفت‌وبرگشتِ 86 % یعنی هر سو چند درصد؟\nظرفیتِ اسمیِ 40 MWh با پنجرهٔ 10 تا 90 % چند مگاوات‌ساعتِ قابلِ استفاده دارد؟\n\nپاسخ‌ها: (۱) 0.37 kWh؛ (۲) سری 24 V با همان ظرفیت، موازی 12 V با دو برابر ظرفیت؛ (۳) چهار برابر؛ (۴) حدودِ 92.7 %؛ (۵) 32 MWh. اگر دو پرسش یا بیشتر را نتوانستید، فصل 6 و بخش 18.2.3 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nهمهٔ داده‌های سلول، مدل‌های فرسایش، نرخ‌ها و زمان‌ها آموزشیاند (A-290 تا A-294) و دادهٔ هیچ محصولی نیستند. این فصل دستورِ ساختِ سلول در مقیاسِ کوچک نمی‌دهد: گام‌های ساخت فقط با هدف و کنترلشان آمده‌اند و ساختِ سلول بیرون از کارخانهٔ صنعتی نه ایمن است نه واقع‌بینانه. فاصله‌ها، حجمِ آب، سامانهٔ اطفا و تهویهٔ ضدانفجار تجویز نمی‌شوند؛ از مقامِ مسئول، تحلیلِ کاهشِ خطر و آزمونِ بزرگ‌مقیاسِ محصول می‌آیند (فصل‌های ۳۱ و ۳۲). هیچ روشِ کار روی تجهیزاتِ برق‌دار یا آزمونِ برق‌دار در این فصل نیست.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-a",
    "href": "chapters/19-battery-storage.html#sec-ch19-a",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.2 الف. مبانیِ الکتروشیمیایی و سامانه‌ای",
    "text": "19.2 الف. مبانیِ الکتروشیمیایی و سامانه‌ای\nباتریِ لیتیم-یون انرژی را به شکلِ شیمیایی نگه می‌دارد و هنگامِ نیاز به برق برمی‌گرداند. برای مهندسِ نیروگاه چهار پرسش مهم است: یک سلول چقدر انرژی دارد و ولتاژش با حالتِ شارژ چگونه عوض می‌شود؛ با توانِ بیشتر چه چیزی از دست می‌رود؛ از کجا بدانیم چقدر انرژی در آن مانده است؛ و با گذشتِ زمان و کار چقدر از ظرفیتش کم می‌شود. این بخش هر چهار را با یک مدلِ آموزشی پاسخ می‌دهد.\nبرنامه:\npython -m companion.ch19.examples_a\n\n19.2.1 سلول چگونه کار می‌کند\nایده. سلول دو الکترود دارد که هر دو می‌توانند یون‌های لیتیم را در ساختارِ خود جا دهند: الکترودِ منفی (معمولاً گرافیت روی ورقِ مس) و الکترودِ مثبت (یک اکسیدِ فلزی یا فسفات روی ورقِ آلومینیوم). میانِ آن‌ها جداکننده‌ای متخلخل است که الکترون را نمی‌گذراند ولی یون را از راهِ الکترولیت عبور می‌دهد. در دشارژ، یون‌ها درونِ سلول از منفی به مثبت می‌روند و الکترون‌ها همان راه را از مدارِ بیرونی می‌پیمایند و کار انجام می‌دهند؛ در شارژ هر دو برعکس.\n\n\n\n\n\n\nشکل 19.1: بخش‌های یک سلولِ لیتیم-یون در دشارژ: یون‌ها از درونِ سلول و الکترون‌ها از مدارِ بیرونی (مفهومی، نه نقشهٔ ساخت)\n\n\n\nسه کمیتِ پایه: ظرفیت (به انگلیسی capacity) \\(Q\\) بارِ قابلِ تحویل به آمپرساعت؛ ولتاژِ نامی \\(V_\\text{n}\\) میانگینِ ولتاژ در دشارژِ آرام؛ و انرژی\n\\[\nE = Q\\,V_\\text{n}\n\\tag{19.1}\\]\nبرای سلولِ آموزشیِ این فصل (A-290): \\(314\\ \\text{Ah} \\times 3.2\\ \\text{V} = 1.005\\ \\text{kWh}\\) (E01).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار بخشِ اصلیِ سلول را با کارِ هر کدام بنویسید.\nدر دشارژ یون‌ها و الکترون‌ها از کدام راه می‌روند؟\nانرژیِ سلولِ 50 Ah و 3.6 V را حساب کنید.\n\n\n\n\n\n19.2.2 شیمی‌ها و ولتاژِ مدارِ باز\nایده. شیمیِ الکترودِ مثبت بیشترِ ویژگی‌های سلول را تعیین می‌کند. دو شیمیِ رایج در ذخیره‌سازیِ نیروگاهی لیتیم-آهن-فسفات (LFP) و نیکل-منگنز-کبالت (NMC)اند. مقایسهٔ زیر کیفی است؛ عددِ هر محصول را سازنده با شاهد می‌دهد.\n\n\n\nجدول 19.1: مقایسهٔ کیفیِ دو شیمی برای ذخیره‌سازیِ نیروگاهی (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nویژگی\nLFP\nNMC\nپیامد در نیروگاه\n\n\n\n\nولتاژِ نامیِ سلول\nکمتر\nبیشتر\nشمارِ سلولِ سری برای یک ولتاژ\n\n\nانرژی در هر کیلوگرم\nکمتر\nبیشتر\nجا و وزن؛ در نیروگاه کم‌اهمیت‌تر\n\n\nپایداریِ حرارتی\nبیشتر\nکمتر\nرفتار در گریزِ حرارتی (بخش 19.4.8)\n\n\nعمرِ چرخه‌ای\nمعمولاً بیشتر\nمعمولاً کمتر\nهزینهٔ هر چرخه\n\n\nشکلِ منحنیِ ولتاژ\nتخت\nشیب‌دار\nتخمینِ حالتِ شارژ (بخش 19.2.7)\n\n\nمواد\nآهن و فسفات\nنیکل و کبالت\nزنجیرهٔ تأمین و بازیافت\n\n\n\n\n\n\nولتاژِ مدارِ باز (به انگلیسی open-circuit voltage) ولتاژِ سلولِ آسوده است و با حالتِ شارژ (به انگلیسی state of charge، SOC) عوض می‌شود. منحنیِ LFP میانِ حدودِ 20 و 80 % تقریباً تخت است؛ منحنیِ NMC شیبِ پیوسته دارد.\n\n\n\n\n\n\nشکل 19.2: ولتاژِ مدارِ باز بر حسبِ حالتِ شارژ برای دو سلولِ آموزشی؛ ناحیهٔ خاکستری فلاتِ LFP است (A-290)\n\n\n\ndef ocv(soc, chem: str = \"LFP\"):\n    \"\"\"Open-circuit voltage (V) of a teaching cell against state of\n    charge 0..1. LFP has a long flat plateau; NMC a steady slope.\"\"\"\n    s = np.clip(np.asarray(soc, float), 0.0, 1.0)\n    if chem == \"LFP\":\n        return (3.20 + 0.10 * s - 0.35 * np.exp(-25.0 * s)\n                + 0.25 * np.exp(-25.0 * (1.0 - s)))\n    if chem == \"NMC\":\n        return 3.40 + 0.75 * s - 0.25 * np.exp(-20.0 * s) + 0.05 * s ** 8\n    raise ValueError(f\"unknown chemistry {chem}\")\nthe two teaching cells (A-290):\n  LFP prismatic 314 Ah x 3.2 V = 1.005 kWh; window 2.5-3.6 V\n  NMC prismatic 100 Ah x 3.7 V = 0.370 kWh; window 3.0-4.2 V\n  OCV against SOC (V) and its slope (mV per % SOC):\n  SOC %    LFP     NMC    LFP slope  NMC slope\n      5   3.105   3.346      26.07      25.89\n     10   3.181   3.441       8.18      14.27\n     20   3.218   3.545       1.59       8.42\n     50   3.250   3.775       1.00       7.53\n     80   3.282   4.008       1.42       8.34\n     90   3.311   4.097       6.13       9.41\n     95   3.367   4.146      18.91      10.29\n  LFP is flat between about 20 and 80 %: about 1 mV per %;\n  its voltage says little about its SOC there (section A3)\n\nمثال 19.1 (یک میلی‌ولت برای هر درصد) پرسش. ولتاژِ مدارِ باز و شیبِ آن را در چند حالتِ شارژ برای دو شیمی بنویسید و بگویید چرا شیب برای سامانهٔ مدیریتِ باتری مهم است.\nپاسخ. خروجیِ بالا و شکل 19.2: LFP در 50 % حدودِ 3.25 V با شیبِ 1.0 میلی‌ولت بر درصد، و در 10 و 90 % 8.2 و 6.1؛ NMC در 50 % 3.78 V با شیبِ 7.5.\nتفسیر. اگر خطای اندازه‌گیریِ ولتاژ چند میلی‌ولت باشد، در فلاتِ LFP همان چند درصد خطای حالتِ شارژ است؛ پس سامانهٔ مدیریتِ باتریِ LFP نمی‌تواند حالتِ شارژ را از ولتاژِ میانهٔ پنجره بخواند و باید بشمارد و در دو سرِ پنجره تصحیح کند (مثال 19.4). همین تختی در پیدا کردنِ سلولِ معیوب هم دشواری می‌سازد (مثال 19.27). وارسی: در تابعِ LFP جملهٔ خطی \\(0.10\\,s\\) است: \\(0.10\\ \\text{V}\\) برای صد درصد، یعنی 1 mV برای هر درصد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nولتاژِ مدارِ باز را تعریف کنید.\nسه فرقِ LFP و NMC را با پیامدِ هر کدام بنویسید.\nچرا منحنیِ تخت برای تخمینِ حالتِ شارژ بد است؟\n\n\n\n\n\n19.2.3 مدلِ مدارِ معادل\nایده. برای مهندسِ سامانه، سلول یک منبعِ ولتاژ وابسته به حالتِ شارژ است با دو افت: یک مقاومتِ سری \\(R_0\\) که فوراً پاسخ می‌دهد، و یک شاخهٔ قطبش \\(R_1 \\parallel C_1\\) که با ثابتِ زمانیِ \\(\\tau = R_1 C_1\\) آرام آرام پر می‌شود. ولتاژِ پایانه در جریانِ دشارژِ \\(i\\):\n\\[\nv = V_\\text{oc}(\\text{SOC}) - R_0\\, i - v_1, \\qquad \\frac{dv_1}{dt} = \\frac{i}{C_1} - \\frac{v_1}{R_1 C_1}\n\\tag{19.2}\\]\n\n\n\n\n\n\nشکل 19.3: مدارِ معادلِ تِوِنَن برای یک سلول: منبعِ ولتاژِ وابسته به حالتِ شارژ، مقاومتِ سری و یک شاخهٔ قطبش (مدلِ آموزشی)\n\n\n\n@dataclass\nclass Cell:\n    q_ah: float = 314.0        # capacity, Ah\n    r0: float = 0.00025        # series resistance, ohm\n    r1: float = 0.00015        # polarisation resistance, ohm\n    c1: float = 200000.0       # polarisation capacitance, F (tau 30 s)\n    chem: str = \"LFP\"\n    v_min: float = 2.5\n    v_max: float = 3.6\n\n\ndef simulate(cell: Cell, current, dt_s: float, soc0: float):\n    \"\"\"Terminal voltage and SOC for a current series in A (+ discharge,\n    - charge), one value every dt_s seconds.\"\"\"\n    soc, v1 = soc0, 0.0\n    a = math.exp(-dt_s / (cell.r1 * cell.c1))\n    vs, ss = [], []\n    for i in np.asarray(current, float):\n        soc -= i * dt_s / 3600.0 / cell.q_ah\n        v1 = a * v1 + (1.0 - a) * cell.r1 * i\n        vs.append(float(ocv(soc, cell.chem)) - cell.r0 * i - v1)\n        ss.append(soc)\n    return np.array(vs), np.array(ss)\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو افتِ ولتاژ در مدارِ معادل را با سرعتِ پاسخِ هر کدام بنویسید.\nثابتِ زمانیِ \\(R_1 = 0.15\\ \\text{m}\\Omega\\) و \\(C_1 = 200{,}000\\ \\text{F}\\) چیست؟\nپس از مدتی طولانی با جریانِ ثابت، افتِ کل چیست؟\n\n\n\n\n\n19.2.4 نرخِ C، توان و انرژی\nایده. نرخِ C جریان را نسبت به ظرفیت می‌سنجد: \\(1\\,C\\) جریانی است که سلولِ پر را در یک ساعت خالی می‌کند (314 A برای سلولِ آموزشی). با جریانِ بیشتر، افتِ ولتاژ بیشتر است، پس همان بار با ولتاژِ کمتر و انرژیِ کمتر تحویل می‌شود؛ و ممکن است ولتاژ زودتر به حدِ پایین برسد.\n\n\n\n\n\n\nشکل 19.4: ولتاژِ پایانهٔ سلولِ LFP بر حسبِ بارِ تحویلی در چهار نرخِ C (A-290)\n\n\n\nLFP cell discharged from full at four C-rates (A-290):\n  C-rate  current A  Ah out  Wh out  mean V  Wh vs 0.25 C\n    0.25         78   314.0    1009   3.214   100.0 %\n    0.50        157   314.0     999   3.183    99.0 %\n    1.00        314   314.0     980   3.120    97.1 %\n    2.00        628   314.0     940   2.994    93.1 %\n  the cell gives its full charge at every rate here, but at a\n  lower voltage: energy, not charge, falls with power\n\nمثال 19.2 (همان بار، انرژیِ کمتر) پرسش. بار و انرژیِ تحویلی و ولتاژِ میانگین را در چهار نرخ بنویسید و بگویید باتریِ نیروگاهِ P با چه نرخی کار می‌کند.\nپاسخ. خروجیِ بالا و شکل 19.4: در همهٔ نرخ‌ها 314 Ah؛ انرژی از 1,009 Wh در 0.25 C به 940 Wh در 2 C (93.1 %)؛ ولتاژِ میانگین از 3.214 به 2.994 V. باتریِ S1 با 20 MW روی 40 MWh در 0.5 C کار می‌کند (E03).\nتفسیر. «ظرفیتِ انرژی» یک باتری به توانی بسته است که با آن کار می‌کند؛ برگهٔ دادهٔ سازنده آن را در یک نرخِ مشخص می‌دهد و نیروگاه باید نرخِ خودش را وارسی کند. باتریِ دوساعته (0.5 C) کمتر از باتریِ یک‌ساعته انرژی از دست می‌دهد. وارسی: \\(940 / 1{,}009 = 0.931\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنرخِ C را تعریف کنید و جریانِ 0.5 C سلولِ آموزشی را بنویسید.\nچرا انرژی با نرخ کم می‌شود ولی بار نه؟\nنرخِ Cِ باتریِ 30 MW و 60 MWh چیست؟\n\n\n\n\n\n19.2.5 بازده از سلول تا شبکه\nایده. در هر سو، سلول به اندازهٔ \\(i^2 (R_0 + R_1)\\) گرما می‌سازد؛ مبدلِ توان و ترانسفورماتور و کابل‌ها هم سهمی دارند، و تهویهٔ مطبوع و مدیریتِ باتری انرژیِ کمکی می‌خواهند. بازدهِ رفت‌وبرگشت حاصل‌ضربِ همهٔ این‌هاست.\nround trip from the cell to the AC side (10-90 % SOC):\n  C-rate  cell DC   with PCS 0.98 twice  with MV and aux\n    0.25   98.08 %      94.20 %           92.33 %\n    0.50   96.21 %      92.40 %           90.56 %\n    1.00   92.57 %      88.90 %           87.14 %\n  data pack S1: 86 % AC to AC, below the model's 0.5 C\n  figure: it also covers HVAC in hot hours, standby and no-load\n  losses (a conservative teaching value); the I^2R loss grows\n  with current, so a slower battery is a more efficient one\n\nمثال 19.3 (نود و شش درصد در سلول، هشتاد و شش در قرارداد) پرسش. بازدهِ رفت‌وبرگشت را در سه نرخ از سلول تا شبکه بنویسید و با عددِ بستهٔ داده مقایسه کنید.\nپاسخ. خروجیِ بالا: در 0.5 C سلول 96.2 %، با مبدل 92.4 %، با ترانسفورماتور و کمکی 90.6 %؛ در 1 C 87.1 %. بستهٔ داده 86 % می‌گذارد.\nتفسیر. عددِ بستهٔ داده محافظه‌کارانه است: تهویه در ساعت‌های داغ، کارِ آماده‌باش و تلفِ بی‌باری را هم می‌پوشاند. در قرارداد، بازدهِ رفت‌وبرگشت با روشِ اندازه‌گیری تعریف می‌شود (کدام مرز، کدام نرخ، کدام دما، چه مدت) وگرنه دو عددِ درست با هم نمی‌خوانند. وارسی: \\(0.962 \\times 0.98^2 = 0.924\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار جزءِ تلف در رفت‌وبرگشت را نام ببرید.\nچرا باتریِ کُندتر بازدهِ بیشتری دارد؟\nچهار چیزی را که تعریفِ قراردادیِ بازده باید بگوید بنویسید.\n\n\n\n\n\n19.2.6 پنجرهٔ قابلِ استفاده و حدهای کار\nایده. باتری از صفر تا صد درصد کار نمی‌کند. پنجرهٔ حالتِ شارژ (در S1 از 10 تا 90 %) سلول را از ولتاژهای خیلی کم و خیلی زیاد که فرسایش و خطر را بالا می‌برند دور نگه می‌دارد. حدهای دیگر: ولتاژِ سلول (این‌جا 2.5 تا 3.6 V)، جریان (نرخِ Cِ پیوسته و کوتاه‌مدت)، و دما (شارژ زیرِ صفر درجه به‌ویژه آسیب‌زاست). سامانهٔ مدیریتِ باتری این حدها را اعمال می‌کند و کنترل‌گرِ نیروگاه باید آن‌ها را ببیند (فصلِ ۲۰).\n\\[\nE_\\text{usable} = E_\\text{nom}\\,(\\text{SOC}_\\text{max} - \\text{SOC}_\\text{min})\\,\\text{SOH}\n\\tag{19.3}\\]\nکه \\(\\text{SOH}\\) سلامت (نسبتِ ظرفیتِ کنونی به ظرفیتِ نوی باتری) است. برای S1 نو: \\(40 \\times 0.8 \\times 1 = 32\\ \\text{MWh}\\).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار حدِ کار را نام ببرید.\nچرا شارژ در دمای پایین آسیب‌زاست؟ (پاسخ کیفی)\nانرژیِ قابلِ استفادهٔ S1 را در سلامتِ 0.8 حساب کنید.\n\n\n\n\n\n19.2.7 حالتِ شارژ و سلامت\nایده. حالتِ شارژ را نمی‌توان مستقیم اندازه گرفت؛ سامانهٔ مدیریتِ باتری آن را تخمین می‌زند. دو روشِ پایه: شمارشِ کولن (جریان را در زمان جمع کن) و بازنشانی با ولتاژِ مدارِ باز (وقتی سلول آرام است، ولتاژ را با منحنی بخوان). شمارش هر خطای جریان‌سنج را جمع می‌کند؛ بازنشانی فقط جایی کار می‌کند که منحنی شیب دارد.\n\\[\n\\widehat{\\text{SOC}}(t) = \\text{SOC}_0 - \\frac{1}{3600\\,Q}\\int_0^t \\bigl(k\\,i(\\tau) + b\\bigr)\\,d\\tau\n\\tag{19.4}\\]\nکه \\(k\\) خطای بهره و \\(b\\) خطای صفرِ جریان‌سنج است.\ndef coulomb_count(current, dt_s: float, q_ah: float, soc0: float,\n                  bias_a: float = 0.0, gain: float = 1.0):\n    \"\"\"SOC estimated by integrating a measured current that carries a\n    gain error and an offset (bias).\"\"\"\n    meas = gain * np.asarray(current, float) + bias_a\n    return soc0 - np.cumsum(meas) * dt_s / 3600.0 / q_ah\nSOC from coulomb counting with a current-sensor error\n  (one cycle a day at 0.5 C, no reset):\n  sensor error           after 1 day   7 days   30 days\n  offset 0.05 A              0.38 %     2.7 %    11.5 %\n  offset 0.5 A               3.82 %    26.8 %   114.6 %\n  gain +0.5 %                0.00 %     0.0 %     0.0 %\n  an offset adds up every hour; a gain error cancels over a\n  cycle with equal charge and discharge, but not over a day of\n  charging only\n  an OCV reset at rest removes the drift, if the curve is steep:\n  voltage error 2 mV gives an SOC error of\n    LFP:   0.7 % at 15 % SOC,   2.0 % at 50 % SOC\n    NMC:   0.2 % at 15 % SOC,   0.3 % at 50 % SOC\n  LFP must be reset near the ends of its window (or by a full\n  charge), NMC anywhere: the BMS design follows the chemistry\n\nمثال 19.4 (خطایی که هر ساعت جمع می‌شود) پرسش. خطای حالتِ شارژ را پس از یک روز، یک هفته و یک ماه بی بازنشانی برای دو خطای صفر و یک خطای بهره بنویسید، و خطای بازنشانی با ولتاژ را در دو شیمی مقایسه کنید.\nپاسخ. خروجیِ بالا: خطای صفرِ 0.05 A: 0.38 % در روز، 11.5 % در ماه؛ 0.5 A: 3.8 % در روز، بیش از کلِ ظرفیت در ماه؛ خطای بهرهٔ 0.5 % در چرخهٔ متعادل صفر. خطای 2 mV در ولتاژ: LFP 0.7 % در 15 % و 2.0 % در 50 %؛ NMC 0.2 و 0.3 %.\nتفسیر. شمارش بی بازنشانی چند روزه بی‌اعتبار می‌شود؛ بازنشانی در LFP فقط نزدیکِ دو سرِ پنجره یا با یک شارژِ کامل ممکن است. پس برنامهٔ کار باید گاه‌به‌گاه باتری را تا سرِ پنجره ببرد: یک الزامِ رابط میانِ سامانهٔ مدیریتِ باتری و کنترل‌گرِ نیروگاه. خطای حالتِ شارژ مستقیماً انرژیِ «ناپیدا» است: 2 % از 40 MWh یعنی 0.8 MWh که برنامه‌ریز نمی‌داند دارد یا نه. وارسی: \\(0.5 \\times 24 / 314 = 3.82\\ \\%\\) (E06).\n\nسلامت (به انگلیسی state of health، SOH) هم تخمین است: ظرفیتِ کنونی با آزمونِ ظرفیت (دشارژِ کامل با نرخِ معلوم در دمای معلوم) یا از دادهٔ کارِ عادی با روش‌های آماری برآورد می‌شود؛ مقاومتِ درونی از پاسخِ ولتاژ به پله‌های جریان. هر دو در گزارشِ ماهانه می‌آیند و پایهٔ ادعای ضمانت‌اند (بخش 19.4.10).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو روشِ تخمینِ حالتِ شارژ را با ضعفِ هر کدام بنویسید.\nچرا خطای بهره در چرخهٔ متعادل از بین می‌رود و خطای صفر نه؟\nسلامت را با کدام آزمون اندازه می‌گیرند؟\n\n\n\n\n\n19.2.8 فرسایش: تقویمی و چرخه‌ای\nایده. باتری با زمان و با کار ظرفیت از دست می‌دهد و مقاومتش بالا می‌رود. سازوکارهای اصلی (کیفی): رشدِ لایهٔ سطحیِ روی الکترودِ منفی که لیتیمِ فعال را می‌گیرد، ته‌نشینیِ لیتیم در شارژِ سریع یا سرد، ترک خوردنِ ذرات الکترود با چرخه‌ها، و تجزیهٔ الکترولیت در دما و ولتاژِ بالا. دو مدلِ آموزشی (A-292) این‌ها را خلاصه می‌کنند:\n\nتقویمی: \\(\\Delta Q_\\text{cal} = k(T, \\overline{\\text{SOC}})\\,\\sqrt{t}\\)، با وابستگیِ آرنیوسی به دما و بیشتر در حالتِ شارژِ میانگینِ بالا.\nچرخه‌ای: هر چرخه با عمقِ \\(d\\) کسرِ \\(1/N(d)\\) از عمر را مصرف می‌کند، \\(N(d) = N_{100}\\, d^{-k}\\)؛ مانندِ قانونِ ماینر (فصلِ ۱۱).\n\ndef calendar_fade(years, temp_c: float, soc_mean: float,\n                  k25: float = 0.02, ea_ev: float = 0.5):\n    \"\"\"Capacity lost in storage: k(T, SOC) * sqrt(t), Arrhenius in\n    temperature, more at a high mean SOC (teaching).\"\"\"\n    kb = 8.617e-5                                     # eV/K\n    k = k25 * math.exp(ea_ev / kb * (1 / 298.15 - 1 / (temp_c + 273.15)))\n    return k * (0.6 + 0.8 * soc_mean) * np.sqrt(np.asarray(years, float))\n\n\ndef cycle_fade(cycles, n100: float = 4000.0, k: float = 1.3,\n               loss_at_life: float = 0.2) -&gt; float:\n    \"\"\"Capacity lost by cycling: each (depth, count) uses count/N(depth)\n    of a life, N(depth) = n100 * depth**-k; one life = loss_at_life.\"\"\"\n    used = sum(c / (n100 * max(d, 1e-3) ** -k) for d, c in cycles if d &gt; 0)\n    return loss_at_life * used\n\n\n\n\n\n\nشکل 19.5: فرسایشِ تقویمی در حالتِ شارژِ میانگینِ 50 % برای سه دما (قانونِ آموزشیِ A-292)\n\n\n\ncalendar fade (storage) by temperature and mean SOC (A-292):\n  years   15 C/50 %   25 C/50 %   35 C/50 %   25 C/90 %\n      1        1.0 %        2.0 %        3.8 %        2.6 %\n      5        2.3 %        4.5 %        8.4 %        5.9 %\n     10        3.2 %        6.3 %       11.9 %        8.3 %\n     15        3.9 %        7.7 %       14.6 %       10.2 %\n     20        4.6 %        8.9 %       16.8 %       11.8 %\ncycle fade per 365 cycles a year by depth (A-292):\n  depth   cycles to end of life   loss per year\n    20 %                 32,413        0.23 %\n    50 %                  9,849        0.74 %\n    80 %                  5,346        1.37 %\n   100 %                  4,000        1.82 %\n  heat roughly doubles calendar fade every 10-12 K here; deep\n  cycles cost more than their energy share; both shapes are\n  teaching laws and the warranty curve of the maker governs\n\nمثال 19.5 (ده درجه، دو برابر) پرسش. فرسایشِ تقویمی را در سه دما و دو حالتِ شارژ پس از ده سال بنویسید و فرسایشِ چرخه‌ای را برای چهار عمق مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 19.5: پس از ده سال در 50 %: 3.2، 6.3 و 11.9 % در 15، 25 و 35 °C؛ در 25 °C و 90 %: 8.3 %. چرخه‌ای با ۳۶۵ چرخه در سال: 0.23، 0.74، 1.37 و 1.82 % در سال برای عمقِ 20، 50، 80 و 100 %.\nتفسیر. گرما در این مدل هر ده درجه فرسایشِ تقویمی را حدودِ ۱٫۹ برابر می‌کند؛ پس تهویهٔ مطبوع فقط برای ایمنی نیست، برای عمر هم هست (بخش 19.3.4). نگه داشتنِ باتری در حالتِ شارژِ بالا هم هزینه دارد. چرخه‌های عمیق بیش از سهمِ انرژی‌شان عمر می‌خورند: پنج چرخهٔ 20 % یک چرخهٔ 100 % انرژی می‌دهند ولی 0.62 برابرِ آن عمر مصرف می‌کنند. شکلِ این قانون‌ها آموزشی است؛ منحنیِ ضمانتِ سازنده حاکم است. وارسی: \\(e^{0.5/8.617\\times10^{-5}\\,(1/298.15 - 1/308.15)} = 1.88\\) (E07).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار سازوکارِ فرسایش را نام ببرید.\nچرا تهویهٔ مطبوع برای عمر هم مهم است؟\nنشان دهید پنج چرخهٔ 20 % کمتر از یک چرخهٔ 100 % عمر می‌خورند.\n\n\n\n\n\n19.2.9 پایانِ عمر و افزایشِ مقاومت\nایده. پایانِ عمر یک تعریفِ قراردادی است، نه رخدادِ فیزیکی: معمولاً وقتی سلامت به حدِ مشخصی می‌رسد (این‌جا 80 % یا 70 % بسته به هدف) یا وقتی باتری دیگر الزامِ توان و انرژی را برآورده نمی‌کند. همراهِ کاهشِ ظرفیت، مقاومت هم بالا می‌رود (این‌جا فرضِ آموزشیِ ۱٫۸ برابر در پایانِ عمر، A-291)؛ دو پیامدِ معماری دارد: گرمای بیشتر با همان توان (بخش 19.3.4) و ولتاژِ کمتر در انتهای دشارژ (بخش 19.3.6).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپایانِ عمر را تعریف کنید.\nدو پیامدِ بالا رفتنِ مقاومت را بنویسید.\nچرا پایانِ عمر یک تعریفِ قراردادی است؟\n\n\n\n\n\n19.2.10 توانِ مجاز بر حسبِ حالتِ شارژ و دما\nایده. توانی که باتری می‌تواند بدهد یا بگیرد ثابت نیست: سازنده برای هر دمای سلول یک حدِ جریان می‌دهد (شارژ در سرما به‌ویژه محدود است) و حدهای ولتاژ در دو سرِ پنجره هم جریان را محدود می‌کنند. مقاومت هم با دما عوض می‌شود (آرنیوسی). سامانهٔ مدیریتِ باتری این نقشهٔ توانِ مجاز را هر ثانیه به مبدل می‌دهد.\nLIMITS = {   # cell temperature C: (discharge C-rate, charge C-rate), A-295\n    -10.0: (0.3, 0.0), 0.0: (0.5, 0.2), 10.0: (1.0, 0.5),\n    25.0: (1.0, 1.0), 45.0: (1.0, 0.5), 55.0: (0.3, 0.0),\n}\n\n\ndef r_at(temp_c: float, r25: float, ea_ev: float = 0.3) -&gt; float:\n    \"\"\"Cell resistance at a temperature (Arrhenius, teaching).\"\"\"\n    kb = 8.617e-5\n    return r25 * math.exp(ea_ev / kb * (1 / (temp_c + 273.15) - 1 / 298.15))\n\n\ndef power_limits(soc: float, temp_c: float):\n    \"\"\"Discharge and charge power (W) of one cell: the maker's current\n    limit for the temperature, and the voltage limits.\"\"\"\n    r = r_at(temp_c, C.r0 + C.r1)\n    v = float(st.ocv(soc))\n    c_dis, c_chg = LIMITS[temp_c]\n    i_d = min((v - C.v_min) / r, c_dis * C.q_ah)\n    i_c = min((C.v_max - v) / r, c_chg * C.q_ah)\n    return (v - r * i_d) * i_d, (v + r * i_c) * i_c\npower the whole battery (39,936 cells) can give and take, MW,\n  from the maker's current limits by temperature (A-295):\n  cell C   dis C-rate  chg C-rate   discharge MW   charge MW\n           (at 50 % SOC; the PCS caps both at 20 MW)\n    -10          0.3         0.0           11.6         0.0\n      0          0.5         0.2           19.2         8.3\n     10          1.0         0.5           37.8        21.1\n     25          1.0         1.0           39.2        42.3\n     45          1.0         0.5           40.0        20.6\n     55          0.3         0.0           12.2         0.0\n  between 10 and 45 C the 20 MW converter is the cap; a cold\n  battery (0 C) takes only about 8 MW of charge and none below\n  freezing; the BMS sends this limit to the PCS every second\n  and the plant controller must plan with it (chapter 20); the\n  container is kept warm in winter so that midday charging\n  is not lost\n\n\n\n\n\n\nشکل 19.6: توانِ مجازِ کلِ باتری بر حسبِ حالتِ شارژ در 0 و 25 °C، با سقفِ 20 MWِ مبدل؛ دو خطِ 25 °C روی سقف بر هم افتاده‌اند (حدهای آموزشیِ A-295)\n\n\n\n\nمثال 19.6 (هشت مگاوات در صبحِ سرد) پرسش. توانِ مجازِ دشارژ و شارژِ کلِ باتری را در شش دمای سلول بنویسید و بگویید در کدام دماها مبدل و در کدام سلول محدودکننده است.\nپاسخ. خروجیِ بالا و شکل 19.6: در 10 تا 45 °C هر دو بیش از 20 MW (سقف با مبدل)؛ در 0 °C دشارژ 19.2 و شارژ فقط 8.3 MW؛ در −10 و 55 °C شارژ صفر.\nتفسیر. در صبحِ سردِ زمستان، اگر کانتینر گرم نگه داشته نشود، باتری فقط 8 MW از تولیدِ ظهر را می‌گیرد و بقیه بُرش می‌خورد یا ارزان فروخته می‌شود؛ پس گرمایش یک الزامِ کار است، نه فقط آسایش، و برنامه‌ریزِ نیروگاه باید نقشهٔ توانِ مجاز را ببیند (فصلِ ۲۰). وارسی: \\(0.2 \\times 314 \\times 3.3 \\times 39{,}936 \\approx 8.3\\ \\text{MW}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو گونه حد که توانِ مجاز را می‌سازند بنویسید.\nچرا شارژ در سرما بیش از دشارژ محدود می‌شود؟ (کیفی)\nنقشهٔ توانِ مجاز را چه کسی می‌سازد و چه کسی باید ببیند؟\n\n\n\n\n\n19.2.11 مدتِ ذخیره و فناوری‌های دیگر\nایده. در باتریِ لیتیم-یون توان و انرژی در یک سلول خریده می‌شوند؛ در باتریِ جریانی (به انگلیسی flow battery) توان در پشتهٔ سلول‌ها و انرژی در مخزن‌های الکترولیت است و جدا بزرگ می‌شوند. فناوری‌های دیگر هم هستند (سدیم-یون، سرب-اسید، و ذخیره‌سازِ غیرباتری مانندِ تلمبه‌ای)؛ مقایسه با هزینه بر مگاوات‌ساعتِ ظرفیت بر حسبِ مدت آغاز می‌شود.\ncost of storage against duration (k u per MWh of capacity, A-295):\n  hours   lithium-ion   flow battery\n      1           400            720\n      2           325            420\n      4           288            270\n      6           275            220\n      8           269            195\n     10           265            180\n     12           262            170\n  cross-over at 3.5 hours with these teaching costs: a\n  technology whose power and energy are bought apart wins at\n  long durations; round trip, life, space and the maturity of\n  the supply chain decide the rest\n\n\n\n\n\n\nشکل 19.7: هزینهٔ هر مگاوات‌ساعت ظرفیت بر حسبِ مدتِ ذخیره برای لیتیم-یون و باتریِ جریانی (هزینه‌های آموزشیِ A-295)\n\n\n\n\nمثال 19.7 (سه ساعت و نیم) پرسش. هزینهٔ هر مگاوات‌ساعت ظرفیت را برای مدت‌های یک تا دوازده ساعت در دو فناوری بنویسید و نقطهٔ تقاطع را بیابید.\nپاسخ. خروجیِ بالا و شکل 19.7: لیتیم-یون از 400 به 262، جریانی از 720 به 170 هزار واحد؛ تقاطع در 3.5 ساعت.\nتفسیر. فناوری‌ای که توان و انرژی را جدا می‌خرد در مدت‌های بلند ارزان‌تر می‌شود. اما هزینه تنها معیار نیست: بازدهِ رفت‌وبرگشتِ جریانی معمولاً کمتر است، جا و بلوغِ زنجیرهٔ تأمین فرق دارد، و رفتار در آتش و نشت هم (با شاهدِ خودش). باتریِ دوساعتهٔ S1 در ناحیهٔ لیتیم-یون است. وارسی: \\((600 - 150)/(250 - 120) = 3.46\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفرقِ لیتیم-یون و جریانی در خریدنِ توان و انرژی چیست؟\nهزینهٔ هر مگاوات‌ساعت را برای شش ساعت در دو فناوری حساب کنید.\nسه معیارِ غیرهزینه‌ای برای انتخابِ فناوری بنویسید.\n\n\n\n\n\n19.2.12 ظرفیت از قانونِ فارادی و نقشِ هر ماده\nایده. هر یون لیتیم که از الکترود می‌گذرد یک الکترون در مدارِ بیرونی می‌فرستد. پس ظرفیتِ نظریِ یک مادهٔ فعال از جرمِ مولی‌اش می‌آید: یک مول با \\(n\\) الکترون بارِ \\(nF\\) دارد (\\(F\\) ثابتِ فارادی، 96,485 C/mol):\n\\[\nq_\\text{th} = \\frac{n\\,F}{3.6\\,M}\\quad\\text{(mAh/g)}\n\\tag{19.5}\\]\nکه \\(M\\) جرمِ مولی به گرم بر مول است و \\(3.6\\) تبدیلِ کولن به میلی‌آمپرساعت بر گرم است.\ndef specific_capacity(molar_mass_g: float, electrons: float = 1.0) -&gt; float:\n    \"\"\"Theoretical capacity of an active material, mAh/g: n F / M.\"\"\"\n    return electrons * F_CONST / molar_mass_g / 3.6\ntheoretical capacity from Faraday's law (one Li per formula unit):\n  LiFePO4  M = 157.76 g/mol: 170 mAh/g\n  graphite C6 M = 72.07 g/mol: 372 mAh/g\n  active material for one 314 Ah cell at the theoretical value:\n    LFP 1.85 kg, graphite 0.84 kg\n  real cells use less than the theoretical capacity and carry\n  foils, separator, electrolyte and case: the 5.5 kg cell\n  holds about a third of its mass as positive active material\n\nمثال 19.8 (صد و هفتاد و سیصد و هفتاد و دو) پرسش. ظرفیتِ نظریِ LiFePO4 و گرافیت را حساب کنید و جرمِ کمینهٔ مادهٔ فعال را برای یک سلولِ 314 Ah بنویسید.\nپاسخ. خروجیِ بالا: LFP 170 mAh/g، گرافیت 372 mAh/g؛ برای 314 Ah دست‌کم 1.85 kg LFP و 0.84 kg گرافیت.\nتفسیر. مادهٔ فعالِ مثبت به‌تنهایی دست‌کم یک‌سومِ جرمِ سلولِ 5.5 kg است؛ بقیه ورق‌های فلزی، جداکننده، الکترولیت و پوسته‌اند. به همین دلیل «انرژی بر کیلوگرم» سلول همیشه از عددِ نظریِ ماده کمتر است، و بازیافت به‌دنبالِ همین مواد است (بخش 19.4.11). وارسی: \\(96{,}485 / (3.6 \\times 157.76) = 170\\).\n\n\n\n\nجدول 19.2: اجزای سلول، کارِ هر کدام و پیامدِ خرابیِ آن (کیفی)\n\n\n\n\n\n\n\n\n\n\nجزء\nکار\nاگر خراب شود\n\n\n\n\nورقِ مس و آلومینیوم\nبردنِ الکترون، پشتیبانِ مادهٔ فعال\nمقاومت و گرمای بیشتر، جدا شدنِ پوشش\n\n\nمادهٔ فعالِ منفی و مثبت\nجای دادنِ لیتیم\nکاهشِ ظرفیت، ترک خوردن\n\n\nجداکننده\nجدا نگه داشتنِ الکترودها، گذراندنِ یون\nاتصالِ کوتاهِ درونی\n\n\nالکترولیت\nجابه‌جاییِ یون؛ آتش‌گیر\nتجزیه، گاز، گسترشِ آتش\n\n\nپوسته و دریچه\nنگه داشتن، رها کردنِ فشار\nنشت، گازِ ناگهانی\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 19.5 را با کلمه بخوانید.\nچرا انرژی بر کیلوگرمِ سلول از عددِ نظری کمتر است؟\nکارِ جداکننده و پیامدِ خرابیِ آن را بنویسید.\n\n\n\n\n\n19.2.13 شارژِ جریان‌ثابت و ولتاژثابت\nایده. سلول معمولاً با جریانِ ثابت شارژ می‌شود تا ولتاژِ پایانه به حدِ بالا برسد؛ سپس ولتاژ ثابت نگه داشته می‌شود و جریان کم‌کم پایین می‌آید تا به یک حدِ کوچک برسد. مرحلهٔ دوم کُند است و چند درصدِ آخر را اضافه می‌کند. شکلِ منحنیِ ولتاژ و مقاومت تعیین می‌کنند این مرحله کی آغاز شود.\ndef cccv(cell: st.Cell, c_rate: float, soc0: float = 0.1,\n         i_end: float = 0.05, dt: float = 10.0):\n    \"\"\"Charge at constant current until v_max, then hold v_max while the\n    current tapers to i_end (C-rate). Returns minutes in each phase and\n    the SOC reached.\"\"\"\n    soc, v1, t_cc, t_cv = soc0, 0.0, 0.0, 0.0\n    a = math.exp(-dt / (cell.r1 * cell.c1))\n    i = -c_rate * cell.q_ah\n    while soc &lt; 0.999:\n        v = float(st.ocv(soc, cell.chem)) - cell.r0 * i - v1\n        if v &gt;= cell.v_max:\n            # constant voltage: current that holds the terminal at v_max\n            i = -max((cell.v_max - float(st.ocv(soc, cell.chem)) + v1)\n                     / cell.r0, 0.0)\n            if -i &lt; i_end * cell.q_ah:\n                break\n            t_cv += dt\n        else:\n            t_cc += dt\n        soc -= i * dt / 3600.0 / cell.q_ah\n        v1 = a * v1 + (1.0 - a) * cell.r1 * i\n    return t_cc / 60, t_cv / 60, soc\nconstant-current constant-voltage charge from 10 % (stop at\n  0.05 C; LFP to 3.6 V, NMC to 4.2 V):\n  cell  C-rate   CC minutes   CV minutes   SOC when CV starts/ends\n  LFP     0.25          216            0    99.9 /  99.9 %\n  LFP     0.50          108            0    99.9 / 100.0 %\n  LFP     1.00           53            1    98.6 / 100.0 %\n  NMC     0.25          211            9    97.8 /  99.5 %\n  NMC     0.50          103           12    95.6 /  99.5 %\n  NMC     1.00           48           17    90.6 /  99.5 %\n  the flat LFP curve with a low resistance reaches full charge\n  almost entirely at constant current; NMC reaches its voltage\n  limit early at higher rates and spends a long slow tail at\n  constant voltage; stopping at 90 % skips the tail and keeps\n  the cells off the high-voltage end where they age faster\n\n\n\n\n\n\nشکل 19.8: شارژِ جریان‌ثابت و ولتاژثابتِ سلولِ آموزشیِ NMC با 1 C از 10 %: ولتاژِ پایانه (بالا، ولت) و جریان (پایین، نرخِ C)\n\n\n\n\nمثال 19.9 (دنبالهٔ کُندِ ولتاژِ ثابت) پرسش. زمانِ دو مرحله و حالتِ شارژ را در آغاز و پایانِ مرحلهٔ ولتاژثابت برای دو سلول و سه نرخ بنویسید.\nپاسخ. خروجیِ بالا و شکل 19.8: LFP تقریباً همه‌اش جریان‌ثابت (در 1 C فقط یک دقیقه ولتاژثابت از 98.6 %)؛ NMC در 1 C از 90.6 % به ولتاژثابت می‌رود و 17 دقیقه برای نُه درصدِ آخر می‌گذارد، در 0.25 C از 97.8 %.\nتفسیر. منحنیِ تخت و مقاومتِ کم در LFP یعنی ولتاژ دیر به حد می‌رسد؛ در NMC با نرخِ بالا زود. پنجرهٔ 10 تا 90 % از این دنباله پرهیز می‌کند: شارژ سریع‌تر تمام می‌شود و سلول کمتر نزدیکِ ولتاژِ بالا می‌ماند. وارسی: \\(0.1 + 1.0 \\times 48/60 = 0.90\\) برای آغازِ ولتاژثابتِ NMC در 1 C.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو مرحلهٔ شارژ را تعریف کنید.\nچرا مرحلهٔ دوم کُند است؟\nچرا LFP با این عددها تقریباً مرحلهٔ دوم ندارد؟\n\n\n\n\n\n19.2.14 «یک چرخه» بر کدام پایه\nایده. شمارِ «چرخه‌ها» در یک سال به پایهٔ شمارش بسته است: انرژیِ کدام مرز (متناوب در نقطهٔ اتصال یا مستقیم در سلول) بر کدام ظرفیت (اسمی یا قابلِ استفاده). همچنین شکلِ کار تعیین می‌کند کدام فرسایش غالب است.\none year of discharge counted as 'cycles' on three bases:\n  basis                                  cycles\n  AC at the POC / nominal 40 MWh             270\n  DC from the cells / nominal                291\n  DC from the cells / usable 32.1 MWh        363\n  the same year is 270, 291 or 363 'cycles': a warranty limit\n  in cycles means nothing until its basis is written down\nwhich fade dominates after ten years (25 C, depth 80 %):\n  cycles a day   calendar   cycling   larger\n         0.25       5.8 %      3.4 %   calendar\n         0.50       5.8 %      6.8 %   cycling\n         1.00       5.8 %     13.7 %   cycling\n         2.00       5.8 %     27.3 %   cycling\n  a battery used rarely ages by the calendar, a busy one by its\n  cycles; the duty decides which fade law matters\n\nمثال 19.10 (دویست و هفتاد یا سیصد و شصت و سه) پرسش. چرخه‌های یک سال را بر سه پایه بنویسید و بگویید در چه کاری فرسایشِ تقویمی و در چه کاری چرخه‌ای غالب است.\nپاسخ. خروجی‌های بالا: 270 (متناوب بر اسمی)، 291 (مستقیم بر اسمی)، 363 (مستقیم بر قابلِ استفاده). با یک‌چهارم چرخه در روز تقویمی غالب است (5.8 در برابرِ 3.4 %)؛ از نیم چرخه در روز به بالا چرخه‌ای.\nتفسیر. حدِ ضمانت «۳۶۵ چرخه در سال» با پایهٔ اول یعنی بیش از یک چرخهٔ کامل در روز، با پایهٔ سوم دقیقاً یکی؛ پس پایه باید در قرارداد نوشته شود. و پیش‌بینیِ عمر باید ببیند کار کدام فرسایش را غالب می‌کند. وارسی: \\(10{,}817 / 40.13 = 270\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه پایهٔ شمارشِ چرخه را بنویسید.\nچرا پایه باید در قرارداد بیاید؟\nبرای باتریِ پشتیبانی که ماهی یک بار کار می‌کند کدام فرسایش غالب است؟\n\n\n\n\n\n19.2.15 گرمای برگشت‌پذیر و مسیرِ گرما\nایده. گرمای سلول دو بخش دارد: گرمای ژول (\\(i^2 R\\)) که همیشه مثبت است، و گرمای برگشت‌پذیر (آنتروپیک) \\(q_\\text{rev} = i\\,T\\,dU/dT\\) که با جهتِ جریان و حالتِ شارژ علامت عوض می‌کند. گرما از سلول به صفحهٔ خنک با یک مقاومتِ گرمایی می‌رود؛ دمای سلول به اندازهٔ \\(q\\,R_\\text{th}\\) بالاتر از صفحه است.\nreversible against Joule heat of one cell at 0.5 C, 25 C (A-297):\n  SOC %   dU/dT mV/K   reversible W   Joule W   share\n     10        -0.15          -7.02      9.86     71 %\n     50         0.05          +2.34      9.86     24 %\n     90        -0.05          -2.34      9.86     24 %\n  reversible heat changes sign with the direction of current\n  and with SOC; over a full cycle it nearly cancels, while\n  Joule heat always adds; a thermal model of an hour at the\n  ends of the window should carry both\ncell temperature above the cold plate at 0.5 C (teaching):\n  path resistance K/W   rise K\n                  0.3      3.0\n                  0.6      5.9\n                  1.2     11.8\n  (heat 9.9 W a cell)\n  a poor thermal pad or a gap doubles the rise; the spread\n  between cells (section B) comes from these paths\n\nمثال 19.11 (هفتاد درصد در ته پنجره، دو برابر با یک لایهٔ بد) پرسش. گرمای برگشت‌پذیر را در سه حالتِ شارژ با گرمای ژول مقایسه کنید و افزایشِ دمای سلول را برای سه مقاومتِ گرمایی بنویسید.\nپاسخ. خروجی‌های بالا: در 10 % برگشت‌پذیر −7.0 W در برابرِ 9.9 W ژول (71 %)؛ در 50 و 90 % ±2.3 W (24 %)؛ افزایشِ دما 3.0، 5.9 و 11.8 K برای 0.3، 0.6 و 1.2 K/W.\nتفسیر. در یک چرخهٔ کامل گرمای برگشت‌پذیر تقریباً خنثی می‌شود، اما در یک ساعت در ته پنجره بخشِ بزرگی است و مدلِ گرماییِ کوتاه‌مدت باید آن را داشته باشد. مقاومتِ گرماییِ هر سلول (لایهٔ حرارتی، فشار، فاصله) پراکندگیِ دما (مثال 19.20) را می‌سازد؛ پس کیفیتِ مونتاژِ ماژول یک پارامترِ حرارتی است. وارسی: \\(157 \\times 298.15 \\times 0.15 \\times 10^{-3} = 7.0\\ \\text{W}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو بخشِ گرمای سلول را با علامتِ هر کدام بنویسید.\nچرا گرمای برگشت‌پذیر در چرخهٔ کامل تقریباً خنثی است؟\nچه چیزهایی مقاومتِ گرماییِ سلول تا صفحه را بالا می‌برند؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-b",
    "href": "chapters/19-battery-storage.html#sec-ch19-b",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.3 ب. معماری و طراحیِ محصول",
    "text": "19.3 ب. معماری و طراحیِ محصول\nاز سلول تا نیروگاه چند تراز هست و هر تراز رده‌ها، حفاظت، حسگرها و رابط‌های خودش را دارد. این بخش باتریِ S1 را از سلول تا سامانه می‌سازد، حفاظتِ برقی و حرارتی را غربال می‌کند و نخستین مثالِ کارشدهٔ فصل را اجرا می‌کند: اندازه کردنِ یک باتریِ اولیه و آزمودنِ حدهای توان و انرژیِ آن.\nبرنامه:\npython -m companion.ch19.examples_b\npython -m companion.ch19.lab_b\n\n19.3.1 از سلول تا سامانه\nایده. سلول‌ها سری می‌شوند تا ولتاژ بالا برود و موازی تا ظرفیت بالا برود. در باتریِ S1 (A-290): ماژول ۵۲ سلولِ سری (1P52S)، رک هشت ماژولِ سری (۴۱۶ سلول)، کانتینر دوازده رکِ موازی، و سامانه هشت کانتینر با چهار مبدلِ 5 MW (هر کدام برای دو کانتینر). این همان درختِ محصولِ فصلِ ۱۸ است (بخش 18.4.1).\n\n\n\n\n\n\nشکل 19.9: باتریِ S1 از سلول تا سامانه با ولتاژ و انرژیِ هر تراز (A-290)\n\n\n\ndef build_up(cell: Cell, v_nom: float, s_module: int, m_rack: int,\n             r_container: int, containers: int) -&gt; dict:\n    \"\"\"Voltages and energies from the cell to the system: modules of\n    cells in series, racks of modules in series, containers of racks in\n    parallel.\"\"\"\n    cells_rack = s_module * m_rack\n    e_cell = cell.q_ah * v_nom / 1000.0                 # kWh\n    return {\"module_v\": s_module * v_nom,\n            \"module_kwh\": s_module * e_cell,\n            \"rack_v_nom\": cells_rack * v_nom,\n            \"rack_v_max\": cells_rack * cell.v_max,\n            \"rack_v_min\": cells_rack * cell.v_min,\n            \"rack_kwh\": cells_rack * e_cell,\n            \"container_mwh\": r_container * cells_rack * e_cell / 1000.0,\n            \"system_mwh\": containers * r_container * cells_rack\n            * e_cell / 1000.0,\n            \"cells\": containers * r_container * cells_rack}\nS1 battery from cell to system (A-290):\n  cell     LFP 314 Ah, 3.2 V, 1.005 kWh\n  module   1P52S: 166.4 V, 52.2 kWh\n  rack     8 modules in series: 1,331 V nominal, 1,040-1,498 V,\n           418 kWh\n  container 12 racks in parallel: 5.02 MWh\n  system   8 containers: 40.13 MWh, 39,936 cells\n  power    4 PCS x 5 MW = 20 MW: 0.50 C at the cells\n  check: rack maximum 1,498 V stays below 1,500 V DC\n    (at 3.65 V a cell it would be 1,518 V: the charge limit is a\n    design choice tied to the DC voltage class of the PCS)\n\nمثال 19.12 (چهل هزار سلول، هزار و پانصد ولت) پرسش. ولتاژ و انرژیِ هر تراز را بنویسید و نشان دهید چرا حدِ بالای ولتاژِ شارژِ سلول 3.6 V انتخاب شده است.\nپاسخ. خروجیِ بالا و شکل 19.9: ماژول 166.4 V و 52.2 kWh؛ رک 1,331 V نامی، 1,040 تا 1,498 V، 418 kWh؛ کانتینر 5.02 MWh؛ سامانه 40.13 MWh با 39,936 سلول؛ 0.5 C در توانِ کامل.\nتفسیر. با ۴۱۶ سلولِ سری، حدِ 3.65 V رک را به 1,518 V می‌رساند که از ردهٔ 1,500 Vِ مبدل بیشتر است؛ پس یا حدِ شارژ کمی پایین می‌آید (3.6 V) یا یک سلول از رشته کم می‌شود. این یک الزامِ رابط میانِ سازندهٔ باتری و سازندهٔ مبدل است، از همان نوعِ مثال 18.23. وارسی: \\(416 \\times 3.6 = 1{,}497.6\\ \\text{V}\\) (E02).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسری کردن چه چیزی را بالا می‌برد و موازی کردن چه چیزی را؟\nشمارِ سلول‌های S1 را از ترازها بازسازی کنید.\nچرا ولتاژِ کمینهٔ رک برای مبدل مهم است؟\n\n\n\n\n\n19.3.2 حفاظتِ برقی و جداسازی\nایده. هر رک یک منبعِ ولتاژِ بزرگ با مقاومتِ درونیِ کم است؛ اگر اتصالِ کوتاه شود، جریانِ پیش‌بینی‌پذیرِ بزرگی می‌دهد. چون رک‌ها روی شینهٔ مستقیمِ مشترک موازی‌اند، خطای روی شینه جریانِ همهٔ رک‌ها را می‌بیند. پس هر رک فیوز و کلیدِ خودش را دارد (با پیش‌شارژ برای وصلِ آرام به شینه)، و شینه و پایه‌ها و ورودیِ مبدل برای جریانِ همهٔ رک‌ها رده می‌گیرند؛ پایشِ عایق هم نشتیِ به زمین را در سامانهٔ شناور می‌بیند.\n\n\n\n\n\n\nشکل 19.10: حفاظتِ رک‌ها در یک کانتینر: هر رک با فیوز، کلید و پیش‌شارژِ خود روی شینهٔ مستقیمِ مشترک، و پایشِ عایق (نمایشی)\n\n\n\nprospective short-circuit current (DC, teaching, A-290):\n  rack: 1,352 V over 108 mohm = 12.5 kA\n  container DC bus fed by 12 racks: 150 kA\n  each rack needs its own fuse and switch that can break its\n  own fault at up to 1,500 V DC; a fault on the shared DC bus\n  sees all racks at once, so the bus, its supports and the\n  PCS input are rated for that current; ratings and the\n  coordination come from the maker with test evidence\n\nمثال 19.13 (دوازده و نیم یا صد و پنجاه کیلوآمپر) پرسش. جریانِ اتصالِ کوتاهِ پیش‌بینی‌پذیرِ یک رک و شینهٔ کانتینر را برآورد کنید و بگویید چه رده‌هایی از آن نتیجه می‌شود.\nپاسخ. خروجیِ بالا: رک \\(1{,}352\\ \\text{V} / 0.108\\ \\Omega = 12.5\\ \\text{kA}\\)؛ شینه با دوازده رک حدودِ 150 kA (P25).\nتفسیر. فیوزِ هر رک باید جریانِ مستقیمِ 12.5 kA را در ولتاژی تا 1,500 V قطع کند (قطعِ جریانِ مستقیم دشوارتر از متناوب است چون عبور از صفر ندارد، فصلِ ۶)؛ شینه باید نیروی مکانیکی و گرمای 150 kA را تا قطع تحمل کند. رده‌ها و هماهنگی را سازنده با گزارشِ آزمون می‌دهد؛ غربال فقط می‌گوید چه پرسشی بپرسیم. وارسی: \\(416 \\times 0.25 + 4 = 108\\ \\text{m}\\Omega\\) (E11).\n\n\n\n\nجدول 19.3: اجزای حفاظت و جداسازی و ترازِ هر کدام (آموزشی)\n\n\n\n\n\n\n\n\n\n\nجزء\nکار\nتراز\n\n\n\n\nفیوزِ ماژول و رک\nقطعِ خطای همان شاخه\nماژول، رک\n\n\nکلید و کنتاکتور\nقطع و وصلِ عادی، جداسازیِ فرمانی\nرک، کانتینر\n\n\nپیش‌شارژ\nوصلِ آرام به شینه با خازن‌های مبدل\nرک\n\n\nحسگرِ ولتاژ و دمای سلول\nورودیِ مدیریتِ باتری\nماژول\n\n\nحسگرِ جریان\nشمارشِ کولن، حفاظت\nرک\n\n\nپایشِ عایق\nنشتی به زمین در سامانهٔ شناور\nکانتینر\n\n\nجداکنندهٔ خدمات\nجداسازیِ قابلِ قفل برای نگهداری\nرک، کانتینر\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هر رک فیوزِ خودش را دارد؟\nچرا قطعِ جریانِ مستقیم دشوارتر است؟\nپیش‌شارژ چه چیزی را آرام می‌کند؟\n\n\n\n\n\n19.3.3 سامانهٔ مدیریتِ باتری\nایده. سامانهٔ مدیریتِ باتری (به انگلیسی battery management system، BMS) معمولاً سه تراز دارد: ماژول (اندازه‌گیریِ ولتاژ و دمای هر سلول، متعادل‌سازی)، رک (جریان، حالتِ شارژ، فرمانِ کلیدِ رک، حفاظت) و سامانه (جمعِ رک‌ها، حدهای توانِ مجاز، گفت‌وگو با مبدل و کنترل‌گرِ نیروگاه). چهار کارِ اصلی: اندازه‌گیری، تخمین (حالتِ شارژ، سلامت، توانِ مجاز)، حفاظت (قطع در ولتاژ، جریان، دما یا عایقِ بیرون از حد) و گزارش.\nمتعادل‌سازی (به انگلیسی balancing) سلول‌های یک رشته را هم‌شارژ نگه می‌دارد؛ نوعِ غیرفعال انرژیِ سلول‌های پرتر را در مقاومت می‌سوزاند و فقط بار را برابر می‌کند، نه ظرفیت را (مثال 19.24). سه نکتهٔ معماری:\n\nحدهای توانِ مجاز که مدیریتِ باتری هر لحظه به مبدل می‌دهد (بر پایهٔ دما، حالتِ شارژ و سلامت) باید در کنترل‌گرِ نیروگاه هم دیده شوند؛ وگرنه برنامه چیزی می‌خواهد که باتری نمی‌دهد.\nحفاظت در سخت‌افزار: قطعِ کلیدِ رک نباید به سلامتِ شبکهٔ ارتباطی یا نرم‌افزارِ نیروگاه بسته باشد.\nسوابق: ولتاژ، دما و رخدادهای هر سلول شاهدِ ضمانت و تحلیلِ خرابی‌اند؛ نگهداری و دسترسی به آن‌ها در قرارداد می‌آید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه ترازِ سامانهٔ مدیریتِ باتری و کارِ هر کدام را بنویسید.\nمتعادل‌سازیِ غیرفعال چه چیزی را برابر نمی‌کند؟\nچرا حفاظت نباید به شبکهٔ ارتباطی وابسته باشد؟\n\n\n\n\n\n19.3.4 گرما و تهویهٔ مطبوعِ کانتینر\nایده. گرمای سلول‌ها \\(i^2 (R_0 + R_1)\\) است و با مجذورِ جریان و با مقاومت بالا می‌رود؛ مقاومت در پایانِ عمر بیشتر است. کانتینر گرما را از سلول‌ها، تجهیزاتِ کمکی، آفتاب روی دیوارها و هوای بیرون از دیوارها می‌گیرد و تهویهٔ مطبوع باید همه را بیرون ببرد. یک ترازِ گرماییِ ساعتی:\n\\[\nC_\\text{th}\\,\\frac{dT}{dt} = q_\\text{b} + q_\\text{aux} + q_\\text{sun} + UA\\,(T_\\text{out} - T) - q_\\text{hvac}\n\\tag{19.6}\\]\nکه \\(C_\\text{th}\\) ظرفیتِ گرماییِ کانتینر و محتوایش، \\(UA\\) رسانشِ گرماییِ دیواره‌ها و \\(q_\\text{hvac}\\) گرمای برداشته‌شده (حداکثر ظرفیتِ تهویه) است.\n\n\n\n\n\n\nشکل 19.11: دمای درونِ یک کانتینر در گرم‌ترین هفتهٔ سالِ داده با تهویهٔ 100 kW، با مقاومتِ نو و پایانِ عمر، و دمای هوای بیرون (A-291)\n\n\n\nheat of one container at 0.5 C (A-291):\n  rack current 154 A; heat at beginning of life 47 kW, at end of life 85 kW\n  hottest week of the data year: 22.4-39.5 C outside\n  HVAC kW   resistance   inside max C   hours above 30 C\n      60     BOL                33.7           18\n      60     EOL                52.9           75\n     100     BOL                25.0            0\n     100     EOL                32.6           14\n     120     BOL                25.0            0\n     120     EOL                25.0            0\n  heat to remove at the worst hour, end of life: 118 kW\n  the HVAC is sized on end-of-life resistance in the hottest\n  hour with the sun on the walls, not on the new battery at\n  25 C: that is the 120 kW of interface IF-006 (chapter 18)\n\nمثال 19.14 (صد و بیست کیلووات، نه صد) پرسش. گرمای یک کانتینر را در 0.5 C در آغاز و پایانِ عمر حساب کنید، دمای درون را با سه ظرفیتِ تهویه در گرم‌ترین هفته بنویسید و ظرفیتِ لازم را تعیین کنید.\nپاسخ. خروجیِ بالا و شکل 19.11: جریانِ رک 154 A؛ گرمای سلول‌ها 47 kW نو و 85 kW در پایانِ عمر. با 100 kW تهویه: نو در 25 °C می‌ماند، پایانِ عمر تا 32.6 °C و ۱۴ ساعت بالای 30 °C؛ با 120 kW همیشه 25 °C. گرمای لازم در بدترین ساعتِ پایانِ عمر 118 kW.\nتفسیر. تهویه را برای باتریِ نو در 25 °C اندازه کردن خطاست: در پایانِ عمر و ساعتِ داغ با آفتاب روی دیوار 118 kW لازم است. این همان 120 kWِ رابطِ IF-006 در فصلِ ۱۸ است و تهویهٔ 100 kWِ پیشنهادی کم است: گرمای اضافه فرسایش را تند می‌کند (مثال 19.5) و ممکن است مدیریتِ باتری توان را کم کند. وارسی: \\(85 + 3 + 8 + 1.5 \\times (39.5 - 25) = 117.8\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار منبعِ گرمای کانتینر را نام ببرید.\nچرا تهویه برای پایانِ عمر اندازه می‌شود؟\nاگر توان دو برابر شود، گرمای سلول‌ها چند برابر می‌شود؟\n\n\n\n\n\n19.3.5 طراحیِ مکانیکی و محفظه\nایده. طراحیِ مکانیکی سه کار دارد: نگه داشتن (فشارِ یکنواخت روی سلول‌ها که با شارژ کمی باد می‌کنند، مقاومت در برابرِ لرزشِ حمل و زلزله)، جدا کردن (فاصله و دیواره میانِ ماژول‌ها و رک‌ها، مسیرهای گاز و دود، فصلِ ۳۲) و دسترسی (درهای خدمات، جای تعویضِ ماژول، فضای کار). محفظه (کانتینر) رده‌های محیطی دارد: گرد و آب، خوردگی، بارِ برف و باد، و دمای کار (بخش 18.4.8). جای فونداسیون، کابل‌کشی و آب‌روی زیرِ کانتینر رابط با عمران است (فصلِ ۲۹).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه کارِ طراحیِ مکانیکی را نام ببرید.\nچرا سلول‌ها فشارِ یکنواخت می‌خواهند؟\nدو رابطِ کانتینر با عمران را بنویسید.\n\n\n\n\n\n19.3.6 مثالِ کارشده: اندازه کردنِ باتری و آزمودنِ حدهایش\nایده. اندازه کردن یعنی رساندنِ یک الزام در نقطهٔ اتصال به یک ظرفیتِ اسمی در آغازِ عمر، با پنجره، بازده، فرسایش و دورهٔ عمر؛ سپس آزمودنِ اینکه باتری و نیروگاه و شبکه در روزهای سخت هم آن را برآورده می‌کنند. الزامِ آموزشی (A-293): «هر عصر از ساعتِ ۱۸ تا ۲۲، 25 MWh در نقطهٔ اتصال با حداکثر 20 MW، تا سالِ پانزدهم، فقط با شارژ از نیروگاه.» ظرفیتِ اسمیِ لازم برای یک دشارژ در پایانِ عمر:\n\\[\nE_\\text{nom} = \\frac{E_\\text{poc}}{w\\;\\eta_\\text{out}\\;(1 - a)\\;\\text{SOH}_\\text{end}}\n\\tag{19.7}\\]\nکه \\(w\\) پهنای پنجره، \\(\\eta_\\text{out}\\) بازدهِ یک‌سویه، \\(a\\) سهمِ مصرفِ کمکی و \\(\\text{SOH}_\\text{end}\\) سلامت در پایانِ دوره است.\ndef energy_check() -&gt; None:\n    bol = S1[\"energy_mwh\"] * WINDOW * ETA_OUT\n    need_soh = E_REQ / bol\n    y_short = (1 - need_soh) / S1[\"fade_per_year\"]\n    e_over = st.size_nominal(E_REQ, WINDOW, ETA_OUT, 0.0, soh(YEARS))\n    lines = [\"step 1-3, energy (data pack S1: window 10-90 %, RT 86 %):\",\n             f\"  one-way efficiency sqrt(0.86) = {ETA_OUT:.3f}\",\n             f\"  at the POC from 40 MWh, new: 40 x {WINDOW:.1f}\"\n             f\" x {ETA_OUT:.3f} = {bol:.1f} MWh\",\n             f\"  health needed for {E_REQ:.0f} MWh: {need_soh:.3f};\"\n             f\" reached after {y_short:.1f} years at 2 %/yr\",\n             f\"  oversized at the start for year {YEARS}\"\n             f\" (health {soh(YEARS):.2f}): {e_over:.1f} MWh nominal\"]\n    emit(\"lb_energy\", lines)\nstep 1-3, energy (data pack S1: window 10-90 %, RT 86 %):\n  one-way efficiency sqrt(0.86) = 0.927\n  at the POC from 40 MWh, new: 40 x 0.8 x 0.927 = 29.7 MWh\n  health needed for 25 MWh: 0.842; reached after 7.9 years at 2 %/yr\n  oversized at the start for year 15 (health 0.70): 48.1 MWh nominal\nstep 4, oversize or augment (teaching prices A-293):\n  augmentation: 40 MWh now, 4 MWh blocks in years 8, 13\n  present cost (energy part, 6 %, price -4 %/yr): augment 10,728 k u,\n    oversize 12,035 k u (48.1 MWh at 250 k u/MWh)\n  augmentation buys later and cheaper, but needs space, bays\n  and a battery that accepts mixed ages (chapter 18)\nstep 5, power at the bottom of the window (10 % SOC):\n  DC power for 20 MW at the POC: 21.6 MW\n  state      C-rate   cell A   cell V   rack V\n  new          0.54      169    3.114    1,295\n  year 15      0.77      242    3.007    1,251\n  the cell stays above 2.5 V and the rack above a teaching PCS\n  minimum of 1,050 V even at year 15: power is not the limit\nstep 6, the plant and the grid (model 15.1, one year):\n  charge needed 25 / 0.86 = 29.1 MWh from 10:00 to 15:00\n  days the plant cannot give it: 1 of 365 (0 %)\n  days the export limit leaves less than 25 MWh of room from 18:00 to 22:00: 0\n  in the data year the plant charges the battery on all but\n  one calm, overcast day; a weaker year has more such days, so\n  the requirement must say 'when the plant can charge it', or\n  allow charging at other hours or from the grid (A-012 forbids\n  grid charging today)\n\nمثال 19.15 (چهل مگاوات‌ساعت تا سالِ هشتم) پرسش. با الزامِ بالا: (۱) انرژیِ تحویلیِ S1 نو در نقطهٔ اتصال؛ (۲) سالی که دیگر بس نیست؛ (۳) ظرفیتِ لازم اگر از آغاز بزرگ‌تر بخریم؛ (۴) برنامهٔ افزایشِ ظرفیت و هزینهٔ حالِ دو راه؛ (۵) حدِ توان در انتهای پنجره در آغاز و پایانِ دوره؛ (۶) روزهایی که نیروگاه نمی‌تواند شارژ کند یا شبکه جا ندارد.\nپاسخ. خروجی‌های بالا، گام به گام:\n\n\\(40 \\times 0.8 \\times 0.927 = 29.7\\ \\text{MWh}\\) (E08).\nسلامتِ لازم \\(25 / 29.7 = 0.842\\)؛ با 2 % در سال پس از 7.9 سال (P18).\nبا سلامتِ 0.70 در سالِ پانزدهم: 48.1 MWh (E09).\nافزودنِ بلوک‌های 4 MWh در سال‌های ۸ و ۱۳؛ هزینهٔ حالِ بخشِ انرژی 10,728 در برابرِ 12,035 هزار واحد.\nتوانِ مستقیمِ 21.6 MW؛ نو 0.54 C، سلول 3.114 V، رک 1,295 V؛ سالِ پانزدهم 0.77 C، 3.007 V، 1,251 V: درونِ حدها.\nدر سالِ داده فقط یک روز نیروگاه نمی‌تواند 29.1 MWh شارژ را بدهد؛ شبکه هیچ عصری کمتر از 25 MWh جا ندارد.\n\nتفسیر. در این الزام انرژی محدودکننده است، نه توان: توان حتی در پایانِ دوره و ته پنجره بس است. دو راه برای انرژی: بزرگ‌تر خریدن یا افزایشِ ظرفیت در میانهٔ عمر؛ دومی ارزان‌تر است اگر قیمت پایین بیاید، اما جای خالی، بیِ آماده، و باتری‌ای که سنینِ مختلف را بپذیرد می‌خواهد (مثال 18.17). گام ۶ نشان می‌دهد الزام بی شرطِ «وقتی نیروگاه بتواند شارژ کند» در سالی کم‌باد و ابری می‌شکند؛ نوشتنِ الزام بخشی از اندازه کردن است. وارسی: \\(25 / (0.8 \\times 0.927 \\times 0.70) = 48.1\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 19.7 را با کلمه بخوانید.\nچرا در این مثال توان محدودکننده نیست؟\nدو شرطِ لازم برای افزایشِ ظرفیت در میانهٔ عمر را بنویسید.\n\n\n\n\n\n19.3.7 گونه‌های سلول و معماریِ سامانه\nایده. سلول‌ها در سه قالب ساخته می‌شوند: استوانه‌ای (کوچک، پرشمار، پوستهٔ فلزیِ محکم)، کیسه‌ای (لایه‌های انعطاف‌پذیر، به فشارِ بیرونی نیاز دارد) و منشوری (بزرگ، پوستهٔ سخت). قالب، شمارِ اتصال‌ها و حسگرها و انرژیِ هر سلول را تعیین می‌کند.\ncells needed for 40 MWh by format (teaching sizes):\n  format        Ah    V     Wh/cell   cells        joints (2/cell)\n  cylindrical      5  3.6        18    2,222,222      4,444,444\n  pouch           60  3.7       222      180,180        360,360\n  prismatic      314  3.2      1005       39,809         79,618\n  fewer, larger cells mean fewer welds and sensors, but more\n  energy in each cell that fails; the format moves the risk,\n  it does not remove it\n\nمثال 19.16 (دو میلیون یا چهل هزار) پرسش. شمارِ سلول‌ها و اتصال‌ها را برای 40 MWh در سه قالب بنویسید و بگویید قالب چه ریسکی را جابه‌جا می‌کند.\nپاسخ. خروجیِ بالا: استوانه‌ای 2,222,222 سلول و 4.4 میلیون اتصال؛ کیسه‌ای 180,180؛ منشوری 39,809 سلول و حدودِ 80 هزار اتصال.\nتفسیر. سلولِ بزرگ اتصال و حسگرِ کمتری می‌خواهد (هر اتصال یک جای خرابیِ ممکن است)، اما هر سلول انرژیِ بیشتری دارد و اگر خراب شود رخدادِ بزرگ‌تری می‌سازد؛ پس دیواره و فاصلهٔ درونِ ماژول اهمیتِ بیشتری می‌یابد (بخش 19.4.8). قالب ریسک را جابه‌جا می‌کند، از میان نمی‌برد. وارسی: \\(40 \\times 10^6 / 18 = 2{,}222{,}222\\) (E12).\n\nمعماریِ سامانه دو الگوی رایج دارد:\n\n\n\nجدول 19.4: دو الگوی معماریِ سامانهٔ باتری (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nالگو\nتوصیف\nسود\nبها\n\n\n\n\nبلوکِ مستقیم\nکانتینرهای باتری بی مبدل؛ مبدل‌های مرکزی جدا\nمبدلِ بزرگ و ارزان‌تر بر مگاوات\nکابلِ مستقیمِ بلند؛ خرابیِ یک مبدل چند کانتینر را می‌خواباند\n\n\nبلوکِ متناوب\nهر کانتینر با مبدلِ خودش\nخرابیِ یک مبدل یک کانتینر؛ مستقیمِ کوتاه\nمبدل‌های بیشتر، رابط‌های بیشتر\n\n\n\n\n\n\nS1 الگوی بلوکِ مستقیم با یک مبدل برای هر دو کانتینر دارد؛ خرابیِ یک مبدل 5 MW از 20 MW را می‌گیرد. انتخاب با همان ابزارهای فصلِ ۱۸ (بخش 18.3.7) سنجیده می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه قالبِ سلول را با یک ویژگیِ هر کدام نام ببرید.\nچرا سلولِ بزرگ ریسک را جابه‌جا می‌کند؟\nسود و بهای الگوی بلوکِ متناوب را بنویسید.\n\n\n\n\n\n19.3.8 حالت‌های کار و آستانه‌ها\nایده. باتری در هر لحظه در یکی از چند حالت است و هر انتقال یک شرط دارد. سامانهٔ مدیریتِ باتری و کنترل‌گرِ نیروگاه باید یک نمودارِ حالت مشترک داشته باشند؛ وگرنه کنترل‌گر فرمانی می‌دهد که باتری در آن حالت نمی‌پذیرد. حدها معمولاً سه پله‌اند: هشدار (به اپراتور خبر بده)، محدودیت (توان را کم کن) و قطع (رک را جدا کن)، به ترتیبِ نزدیک شدن به حدِ سلول.\n\n\n\n\n\n\nشکل 19.12: حالت‌های کارِ باتری و انتقال‌های مجاز میانِ آن‌ها (آموزشی؛ نمودارِ واقعی از سازنده)\n\n\n\n\nمثال 19.17 (سه پله پیش از حدِ سلول) پرسش. برای دمای بیشینهٔ سلول سه پلهٔ هشدار، محدودیت و قطع را با ترتیبِ درست بنویسید (عددها آموزشی) و بگویید هر پله کدام حالت را فعال می‌کند.\nپاسخ. نمونهٔ آموزشی: هشدار در 40 °C (اپراتور خبر می‌شود، حالت عوض نمی‌شود)، محدودیت در 45 °C (حالتِ «محدود»، توان کم می‌شود)، قطع در 50 °C (حالتِ «قطع‌شده»، رک جدا)، همه زیرِ حدِ سلولِ سازنده.\nتفسیر. قاعده: هر پله پیش از پلهٔ بعد و همه پیش از حدِ سلول؛ و فاصلهٔ پله‌ها باید بیش از خطای حسگر و سرعتِ تغییرِ دما در یک گامِ کنترل باشد، وگرنه دو پله با هم می‌رسند. بازگشت از «قطع‌شده» فقط پس از بازرسی است (قفلِ نگهداری). عددهای واقعی از سازنده و ضمانت می‌آیند (مثال 19.42). وارسی: \\(40 &lt; 45 &lt; 50\\) و همه کمتر از حدِ سلول.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش حالتِ نمودار را نام ببرید.\nسه پلهٔ حد را با کارِ هر کدام بنویسید.\nچرا بازگشت از «قطع‌شده» خودکار نیست؟\n\n\n\n\n\n19.3.9 پیش‌شارژ و پایشِ عایق\nایده. مبدل در ورودیِ مستقیمش خازن‌های بزرگی دارد. اگر کلیدِ رک مستقیم روی خازنِ خالی بسته شود، جریان را فقط چند میلی‌اهم محدود می‌کند و کنتاکتور جوش می‌خورد. پیش‌شارژ خازن را از راهِ یک مقاومت آرام پر می‌کند؛ مقاومت برای پالسِ انرژی اندازه می‌شود. سامانهٔ مستقیمِ باتری معمولاً شناور است (به زمین وصل نیست)؛ نخستین خطای به زمین چیزی را قطع نمی‌کند و پایشِ عایق آن را پیش از خطای دوم خبر می‌دهد.\npre-charge of a PCS DC link from one rack (teaching, A-295):\n  capacitance 20 mF at 1,331 V; inrush limited to 20 A\n  resistor 66.5 ohm; time constant 1.33 s; 5 tau 6.7 s\n  energy into the resistor 17.7 kJ; peak power 26.6 kW\n  without pre-charge the rack would close onto an empty\n  capacitor: the current is set only by milliohms and the\n  contactor welds; the resistor is sized for the energy pulse,\n  not the steady power\nleakage to earth of a floating DC system at 1,498 V (teaching):\n  insulation resistance   leakage current\n          1,000,000 ohm         1.5 mA\n            100,000 ohm        15.0 mA\n             10,000 ohm       149.8 mA\n              1,000 ohm      1498.0 mA\n  a single fault to earth does not trip a floating system, so\n  it can go unnoticed until a second fault makes a short;\n  the insulation monitor alarms on the first fault; alarm\n  levels come from the maker and the applicable standard\n\nمثال 19.18 (شصت و شش اهم، هفده کیلوژول) پرسش. مقاومتِ پیش‌شارژ برای جریانِ 20 A، ثابتِ زمانی، انرژی و توانِ اوجِ مقاومت را بنویسید؛ و جریانِ نشتی را برای چهار مقاومتِ عایق حساب کنید.\nپاسخ. خروجی‌های بالا: 66.5 Ω، 1.33 s، 17.7 kJ، 26.6 kW اوج؛ نشتی 1.5، 15، 150 و 1,498 mA برای 1 MΩ تا 1 kΩ.\nتفسیر. مقاومتِ پیش‌شارژ چند ثانیه کار می‌کند ولی باید پالسی برابرِ انرژیِ خازن را بی آسیب جذب کند؛ اگر وصل چند بار پشتِ سرِ هم تکرار شود، گرما جمع می‌شود و منطقِ کنترل باید فاصله بگذارد. پایشِ عایق نشتیِ کم را پیش از آنکه خطرناک شود می‌بیند؛ سطحِ هشدار از سازنده و استانداردِ حاکم می‌آید. وارسی: \\(\\tfrac12 \\times 0.02 \\times 1{,}331^2 = 17{,}716\\ \\text{J}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بی پیش‌شارژ کنتاکتور جوش می‌خورد؟\nمقاومتِ پیش‌شارژ برای چه چیزی اندازه می‌شود؟\nچرا نخستین خطای به زمین در سامانهٔ شناور خطرناک است اگرچه چیزی را قطع نمی‌کند؟\n\n\n\n\n\n19.3.10 مصرفِ کمکی و آماده‌باش\nایده. باتری حتی وقتی کار نمی‌کند انرژی مصرف می‌کند: سامانهٔ مدیریتِ باتری، کنترل‌ها، و تهویه که دمای کانتینر را نگه می‌دارد. در سال، تهویه با ضریبِ عملکرد (گرمای برداشته بر برقِ مصرفی) گرمای کانتینر را بیرون می‌برد.\na week on standby, battery full (teaching, A-291):\n  self-discharge 0.084 % a day = 34 kWh a day\n  BMS and idle HVAC 6.5 kW x 8 containers = 1,248 kWh a day\n  in a week: 8.97 MWh, 27.9 % of the usable energy\n  standby costs more in auxiliaries than in chemistry; the\n  auxiliaries come from the battery or from the grid, and\n  the meter and the contract must say which (chapter 17)\nauxiliary energy of a year (lab D duty, mid-life resistance):\n  heat removed 200 MWh a container; HVAC at COP 3: 532 MWh for 8\n  BMS and controls: 35 MWh\n  total 568 MWh = 5.2 % of the 10,817 MWh discharged\n  with it the 0.5 C model's 91.5 % round trip (without\n  auxiliaries) falls to 86.7 %: the data pack's 86 % is this\n  winter heating is left out here; the site goes below\n  freezing in the data year, so it is one more auxiliary load\n\nمثال 19.19 (پنج درصد، و هشتاد و شش درصد پیدا شد) پرسش. مصرفِ یک هفته آماده‌باش و مصرفِ کمکیِ یک سال را بنویسید و نشان دهید عددِ 86 %ِ بستهٔ داده از کجا می‌آید.\nپاسخ. خروجی‌های بالا: آماده‌باشِ پر در یک هفته 8.97 MWh (27.9 % انرژیِ قابلِ استفاده)، بیشترش کمکی نه خودتخلیه؛ در سال تهویه 532 و کنترل‌ها 35 MWh، جمع 568 MWh (5.2 % دشارژ). رفت‌وبرگشتِ 91.5 %ِ مدل بی کمکی با این سهم به 86.7 % می‌رسد.\nتفسیر. حلقه بسته شد: عددِ محافظه‌کارانهٔ بستهٔ داده (مثال 19.3) همان رفت‌وبرگشتِ سلول تا شبکه به‌اضافهٔ کمکی است. کمکی یک کنتورِ جدا و یک قاعدهٔ قراردادی می‌خواهد: از باتری تأمین شود یا از شبکه (فصلِ ۱۷). آماده‌باشِ طولانی بیشتر از آنچه شیمی می‌برد، کمکی می‌برد. وارسی: \\(0.915 \\times (1 - 0.052) = 0.867\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه مصرفِ کمکیِ باتری را نام ببرید.\nچرا در آماده‌باش کمکی از خودتخلیه بیشتر است؟\nاگر ضریبِ عملکردِ تهویه ۴ باشد، مصرفِ سالانه چه می‌شود؟\n\n\n\n\n\n19.3.11 یکنواختیِ دما، شینه و پنجرهٔ ولتاژِ مبدل\nایده. سه پرسشِ طراحی که بیرون از برگهٔ داده‌اند: (۱) سلول‌های یک رک هم‌دما نیستند و سلولِ گرم‌تر زودتر پیر می‌شود؛ (۲) شینهٔ مستقیمِ کانتینر جریانِ همهٔ رک‌ها را می‌برد؛ (۳) ولتاژِ رک با حالتِ شارژ و عمر پایین می‌آید و مبدل فقط در یک پنجرهٔ ولتاژ توانِ کامل می‌دهد.\nten years of calendar fade with a temperature spread in a rack\n  (mean 25 C, mean SOC 36 %, A-292, A-296):\n  cooling           spread   coolest   hottest   weakest-cell loss\n  liquid             1.5 K     5.35 %     5.90 %        0.55 pts more\n  air, good          4.0 K     4.92 %     6.39 %        1.47 pts more\n  air, poor          8.0 K     4.31 %     7.27 %        2.96 pts more\n  the hottest cells age fastest and set the string's capacity\n  (section C, grading); a cooling design is judged on spread as\n  much as on mean temperature\nDC current in a container at full power (A-296):\n  C-rate   rack A   container bus A   copper mm2 at 2 A/mm2\n     0.5      155             1,857                     928\n     1.0      309             3,713                   1,857\n  the bus carries the sum of the racks; its section is set by\n  heating at the steady current and by the short-circuit force\n  (@exm-ch19-short), whichever is larger; 2 A/mm2 is a teaching\n  density, the maker's thermal test decides\nrack voltage while discharging at 0.5 C against the PCS window\n  (full power above 1,150 V, A-296):\n  SOC %   new V    end of life V   PCS power new   end of life\n     10    1,297          1,276            100 %         100 %\n     20    1,312          1,292            100 %         100 %\n     50    1,326          1,305            100 %         100 %\n     80    1,339          1,318            100 %         100 %\n     90    1,351          1,330            100 %         100 %\n  above 1,150 V the PCS gives full power; the rack stays above\n  it across the window even at end of life, so the window is\n  not cut by the PCS; with fewer cells in series it would be:\n  the DC window is an interface between two makers\n\nمثال 19.20 (سه درصد از پراکندگیِ دما) پرسش. اثرِ پراکندگیِ دما را بر فرسایشِ ده‌ساله در سه طرحِ خنک‌کاری بنویسید؛ جریانِ شینهٔ کانتینر را در 0.5 و 1 C حساب کنید؛ و نشان دهید پنجرهٔ ولتاژِ مبدل توان را محدود می‌کند یا نه.\nپاسخ. خروجی‌های بالا: سلولِ گرم‌ترین نسبت به سردترین 0.55، 1.47 و 2.96 واحدِ درصد بیشتر برای پراکندگیِ 1.5، 4 و 8 K؛ شینه 1,857 A در 0.5 C و 3,713 A در 1 C (مسِ آموزشیِ 928 و 1,857 mm²)؛ ولتاژِ رک در پنجره از 1,276 تا 1,351 V، همه بالای 1,150 V، پس توانِ کامل.\nتفسیر. خنک‌کاری با پراکندگی هم سنجیده می‌شود، نه فقط میانگین: هشت درجه پراکندگی سه درصد ظرفیتِ رشته را در ده سال می‌گیرد (ضعیف‌ترین سلول، مثال 19.24). شینه با گرمای جریانِ پیوسته و نیروی اتصالِ کوتاه (مثال 19.13) اندازه می‌شود. پنجرهٔ ولتاژ این‌جا مشکلی نمی‌سازد، اما با سلولِ کمتر در رشته یا پنجرهٔ مبدلِ دیگر می‌سازد؛ پس یک رابط میانِ دو سازنده است. وارسی: \\(5.02 \\times 10^6 \\times 0.5 / 1{,}352 = 1{,}857\\ \\text{A}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پراکندگیِ دما ظرفیتِ رشته را کم می‌کند؟\nشینه با کدام دو بار اندازه می‌شود؟\nاگر رشته ۳۸۰ سلول داشت، آیا پنجرهٔ ولتاژ توان را محدود می‌کرد؟ (کیفی)\n\n\n\n\n\n19.3.12 افزونگیِ تهویه، متعادل‌سازی و حاشیهٔ حالتِ شارژ\nایده. چند تصمیمِ طراحی تنها وقتی معنا می‌یابند که کار را ببینیم: اگر یک واحدِ تهویه در ساعتِ داغ از کار بیفتد چه می‌شود؛ متعادل‌سازی چقدر زمان می‌برد؛ عدمِ قطعیتِ حالتِ شارژ چقدر انرژی می‌گیرد؛ و نگه داشتنِ ذخیره برای جزیرهٔ بارهای حیاتی چه بهایی دارد.\none of two 60 kW HVAC units fails at the worst hour (A-291):\n  heat in 118 kW, removed 60 kW: inside rises 9.7 K an hour\n  from 25 C to 35 C in about 62 minutes\n  the BMS then limits power (state 'limited', fig. states),\n  which also cuts the heat; N+1 units (three of 60 kW) keep\n  full power through one failure; the choice is a price for\n  availability on the hottest days\npassive balancing of a 2 % charge gap (A-294):\n  bleed mA   hours of bleeding   days at 2 h a day\n        50                 126                   63\n       100                  63                   31\n       200                  31                   16\n  balancing only near the top of charge is slow; a cell that\n  leaks more than the bleed can return drifts away anyway\n  (the defect example); active balancing moves charge instead\n  of burning it, at more cost and complexity\nenergy given up to the SOC estimate's uncertainty (window 10-90 %):\n  SOC error   window kept   usable MWh   lost a year at 365 cycles\n        1 %    11- 89 %         31.3            272 MWh\n        3 %    13- 87 %         29.7            815 MWh\n        5 %    15- 85 %         28.1          1,358 MWh\n  to keep the cells inside their limits the controller shrinks\n  the window by its own uncertainty; a better estimate is\n  energy sold every day\nholding 2 MWh (10 h of the 200 kW critical load) for the island:\n  usable for shifting falls by 2 MWh: 677 MWh a year less shifted\n  at a spread of 75 - 35/0.86 = 34.3 u/MWh: 23.2 k u a year\n  the reserve has a yearly price; resilience is a requirement\n  with a cost, and the owner chooses its size (chapter 17)\n\nمثال 19.21 (چهار بهای کار) پرسش. (۱) پس از خرابیِ یک واحدِ تهویه چقدر تا 35 °C؟ (۲) متعادل کردنِ اختلافِ 2 % با سه جریانِ تخلیه چند روز؟ (۳) عدمِ قطعیتِ حالتِ شارژ چقدر انرژیِ سالانه می‌گیرد؟ (۴) نگه داشتنِ 2 MWh برای جزیره چه بهایی دارد؟\nپاسخ. خروجی‌های بالا: (۱) 9.7 K در ساعت، حدودِ 62 دقیقه؛ (۲) 63، 31 و 16 روز برای 50، 100 و 200 mA با دو ساعت در روز؛ (۳) 272، 815 و 1,358 MWh برای خطای 1، 3 و 5 %؛ (۴) 677 MWh و 23.2 هزار واحد در سال.\nتفسیر. هر کدام یک قیمت است که با یک انتخاب پرداخت می‌شود: واحدِ سومِ تهویه (توانِ کامل در روزهای داغ)، متعادل‌سازیِ فعال (زمانِ کمتر)، تخمینِ بهترِ حالتِ شارژ (پنجرهٔ پهن‌تر) و اندازهٔ ذخیره (تاب‌آوری در برابرِ درآمد). مالک این قیمت‌ها را با عدد می‌بیند و انتخاب می‌کند. وارسی: \\((118 - 60)/6 = 9.7\\) و \\(2 \\times 0.927 \\times 365 = 677\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا با خرابیِ یک واحدِ تهویه باتری توان را کم می‌کند؟\nچرا خطای حالتِ شارژ پنجره را تنگ می‌کند؟\nبهای ذخیرهٔ جزیره را با یک ذخیرهٔ 4 MWh حساب کنید.\n\n\n\n\n\n19.3.13 پیوندِ باتری با کنترل‌گرِ نیروگاه\nایده. باتری، مبدل و کنترل‌گرِ نیروگاه با سیگنال‌ها با هم کار می‌کنند. فهرستِ کمینه و رفتار در قطعِ ارتباط باید پیش از خرید در سندِ کنترلِ رابط بیاید (IF-007، بخش 18.4.6):\n\n\n\nجدول 19.5: سیگنال‌های کمینه میانِ باتری، مبدل و کنترل‌گرِ نیروگاه (آموزشی)\n\n\n\n\n\n\n\n\n\n\nسیگنال\nاز کجا به کجا\nکار\n\n\n\n\nحالتِ شارژ و سلامت\nمدیریتِ باتری به کنترل‌گر\nبرنامه‌ریزی\n\n\nتوانِ مجازِ شارژ و دشارژ\nمدیریتِ باتری به مبدل و کنترل‌گر\nاعمالِ حدها (مثال 19.6)\n\n\nحالتِ کار و هشدارها\nمدیریتِ باتری به کنترل‌گر\nنمودارِ حالت (شکل 19.12)\n\n\nفرمانِ توان\nکنترل‌گر به مبدل\nجابه‌جایی، ذخیره، حد\n\n\nضربانِ زنده‌بودن\nدوسویه\nآشکارسازیِ قطعِ ارتباط\n\n\nرفتار در قطعِ ارتباط\nتنظیمِ مبدل\nرفتن به توانِ صفر یا حالتِ ایمن در زمانِ مشخص\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش سیگنالِ کمینه را نام ببرید.\nچرا رفتار در قطعِ ارتباط پیش از خرید تعیین می‌شود؟\nکدام سیگنال نقشهٔ توانِ مجاز را می‌برد؟\n\n\n\n\n\n19.3.14 کارِ توان‌محور و بازده در بارِ جزئی\nایده. همهٔ کارهای باتری جابه‌جاییِ انرژی نیستند. پاسخِ بسامد (فصلِ ۲۰) سیگنالی سریع و تقریباً صفرمیانگین است که باتری را با چرخه‌های کوچکِ فراوان کار می‌دهد. چنین کاری اغلب در بارِ جزئیِ مبدل است، جایی که تلف‌های ثابتِ مبدل سهمِ بیشتری دارند.\ndef freq_response(p_max: float = 10.0, hours: int = 24, seed: int = 197):\n    \"\"\"A zero-mean frequency-response signal (minute steps, slowly\n    varying) on the battery: energy throughput and SOC wander.\"\"\"\n    rng = np.random.default_rng(seed)\n    n = hours * 60\n    x = np.zeros(n)\n    for k in range(1, n):                       # first-order random signal\n        x[k] = 0.9 * x[k - 1] + 0.2 * rng.normal()\n    p = np.clip(x, -1, 1) * p_max               # MW, + discharge\n    eta = math.sqrt(0.86)\n    e = np.cumsum(np.where(p &gt; 0, -p / eta, -p * eta)) / 60.0   # MWh\n    return p, e\na day of frequency response at up to +-10 MW (teaching, A-297):\n  energy through the battery 88 MWh (1.37 full cycles of the usable window)\n  stored energy wanders from -1.4 to +15.1 MWh\n  end of day +11.7 MWh = signal's net charge +18.3 less losses 6.6 MWh\n  the signal is zero on average only over long times; in a day\n  its imbalance and the losses move the SOC, so the service\n  needs headroom both ways and a slow correction that the\n  rules of the service must allow (chapter 20)\n\n\n\n\n\n\nشکل 19.13: تغییرِ انرژیِ ذخیره در یک روز پاسخِ بسامدِ آموزشی تا ±10 MW (A-297)\n\n\n\nround trip at part load: cells at their rate, PCS on its curve\n  (the chapter 9-10 inverter curve, used here for the PCS):\n  power MW   PCS one way   cells DC   AC round trip\n         2        0.9694     0.9961        93.61 %\n         5        0.9834     0.9904        95.78 %\n        10        0.9860     0.9808        95.35 %\n        20        0.9830     0.9621        92.97 %\n  at low power the PCS's fixed losses dominate and the round\n  trip falls although the cells are more efficient; a\n  battery that idles at small power loses on both counts\n\nمثال 19.22 (هشتاد و هشت مگاوات‌ساعت در روز، نود و سه درصد در دو مگاوات) پرسش. انرژیِ گذرانده، دامنهٔ تغییرِ انرژیِ ذخیره و جزءهای جابه‌جاییِ پایانِ روز را برای یک روز پاسخِ بسامد بنویسید؛ و رفت‌وبرگشت را در چهار توان مقایسه کنید.\nپاسخ. خروجی‌ها و شکل 19.13: 88 MWh (1.37 چرخهٔ کامل)؛ انرژی از −1.4 تا +15.1 MWh؛ پایانِ روز +11.7 = بارِ خالصِ سیگنال +18.3 منهای تلف 6.6 MWh. رفت‌وبرگشت در 2، 5، 10 و 20 MW: 93.6، 95.8، 95.4 و 93.0 %.\nتفسیر. سیگنالی که «به‌طورِ میانگین صفر» است در یک روز صفر نیست؛ باتری باید جای خالی در هر دو سو و یک تصحیحِ آرامِ حالتِ شارژ داشته باشد که قواعدِ خدمت اجازه دهند. تلف در چرخه‌های کوچکِ فراوان جمع می‌شود. بازده بیشینه در بارِ میانی است: در توانِ کم تلف‌های ثابتِ مبدل و در توانِ زیاد تلفِ \\(i^2R\\) سلول غالب است. وارسی: \\(18.3 - 6.6 = 11.7\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پاسخِ بسامد جای خالی در هر دو سو می‌خواهد؟\nچرا بازده در توانِ کم پایین می‌آید؟\nفرسایشِ چرخه‌های کوچکِ فراوان را با یک چرخهٔ عمیق مقایسه کنید (بخش 19.2.8).\n\n\n\n\n\n19.3.15 رک‌های موازی و گرمایشِ زمستان\nایده. رک‌های موازی جریان را به نسبتِ عکسِ مقاومت تقسیم می‌کنند؛ رکی که مقاومتِ کمتری دارد بیشتر کار می‌کند و زودتر پیر می‌شود. اگر رکی با حالتِ شارژِ متفاوت به شینه وصل شود، اختلافِ ولتاژِ مدارِ باز یک جریانِ گردشی می‌سازد که فقط مقاومتِ دو رک آن را محدود می‌کند. در زمستان، کانتینر باید بالای دمای کمینهٔ شارژ نگه داشته شود.\n12 racks in parallel at 0.5 C, rack resistance spread 5 % (A-298):\n  mean rack current 155 A; highest 166 A, lowest 144 A (15 % apart)\n  closing a rack onto the others at a different SOC (OCV gap):\n  SOC of the rack vs the bus   gap V   current at closing A\n     50 % vs  52 %                0.8                    2\n     85 % vs  90 %                8.2                   24\n     10 % vs  15 %               10.6                   31\n  the lowest-resistance rack works hardest and ages fastest;\n  racks are closed onto the bus only when their voltages\n  match within a limit, or through the pre-charge path\nkeeping a container at 10 C or more in winter (data-year air):\n  hours below 10 C outside: 2,516\n  heat needed 21.1 MWh a container a year; for 8: 169 MWh\n  (resistive heating; the cells' own heat helps on working\n  days and is left out here, so this is an upper bound)\n  about a third of the cooling electricity, and it decides whether midday\n  charging works in January (the power map)\n\nمثال 19.23 (پانزده درصد اختلاف، سی آمپرِ گردشی) پرسش. جریانِ بیشینه و کمینهٔ رک‌ها با 5 % پراکندگیِ مقاومت، و جریانِ گردشیِ وصل در سه اختلافِ حالتِ شارژ را بنویسید؛ و انرژیِ گرمایشِ زمستان را برآورد کنید.\nپاسخ. خروجی‌های بالا: میانگینِ 155 A، بیشینه 166 و کمینه 144 A (15 %)؛ جریانِ گردشیِ 2، 24 و 31 A برای اختلافِ 50/52، 85/90 و 10/15 %؛ گرمایش 21.1 MWh برای هر کانتینر، 169 MWh برای هشت (کرانِ بالا).\nتفسیر. پراکندگیِ مقاومت (از ساخت و دما) کار را نابرابر پخش می‌کند؛ پس درجه‌بندی و یکنواختیِ دما در ترازِ رک هم مهم‌اند. جریانِ گردشی در فلاتِ LFP کوچک است ولی در دو سرِ پنجره بزرگ؛ قاعده: وصل فقط با ولتاژِ هم‌خوان یا از راهِ پیش‌شارژ. گرمایش حدودِ یک‌سومِ برقِ سرمایش است و شرطِ شارژِ ظهرِ زمستان (مثال 19.6). وارسی: \\(10.6 / (2 \\times 0.17) = 31\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا رکِ کم‌مقاومت بیشتر کار می‌کند؟\nچرا جریانِ گردشی در دو سرِ پنجره بزرگ‌تر است؟\nچرا گرمایشِ زمستان برای شارژ مهم است؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-c",
    "href": "chapters/19-battery-storage.html#sec-ch19-c",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.4 پ. ساخت، ایمنی و چرخهٔ عمر",
    "text": "19.4 پ. ساخت، ایمنی و چرخهٔ عمر\nباتری محصولی صنعتی است که کیفیتش در کارخانه ساخته می‌شود و در محل فقط وارسی می‌شود. این بخش توالیِ صنعتی را با هدفِ کنترلِ هر گام، ردیابی و بازرسی را با عدد، یک عیبِ فرضی را از دریافت تا مهار، گریزِ حرارتی و گسترش را، و ضمانت و پایانِ عمر را می‌آورد.\nبرنامه:\npython -m companion.ch19.examples_c\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nگام‌های ساخت فقط با هدف و کنترلِ کیفیتشان آمده‌اند؛ هیچ ترکیب، مقدار، دما یا تنظیمی داده نمی‌شود. ساختِ سلول بیرون از کارخانهٔ صنعتی با محیطِ کنترل‌شده، تجهیزاتِ ویژه و کارکنانِ آموزش‌دیده نه ایمن است نه واقع‌بینانه و این کتاب آن را پیشنهاد نمی‌کند.\n\n\n\n19.4.1 توالیِ صنعتی از الکترود تا کانتینر\nایده. هر گامِ ساخت یک کنترلِ فرایند دارد که هدفش جلوگیری از یک گونهٔ عیب است؛ عیبی که در یک گام ساخته شود، در گام‌های بعد سخت‌تر و گران‌تر پیدا می‌شود.\n\n\n\n\n\n\nشکل 19.14: توالیِ صنعتی از ساختِ الکترود تا نصب، با هدفِ کنترلِ فرایندِ هر گام (فقط هدف؛ بی دستور و مقدار)\n\n\n\n\n\n\nجدول 19.6: گام‌های صنعتی، کارِ هر گام و آنچه کنترلش جلویش را می‌گیرد (آموزشی؛ فقط هدف)\n\n\n\n\n\n\n\n\n\n\nگام\nکارِ گام\nکنترل جلوی چه چیزی را می‌گیرد\n\n\n\n\nساختِ الکترود\nپوشاندنِ ورقِ فلزی با مادهٔ فعال و فشردن\nظرفیتِ ناهمسان، ذراتِ بیگانه که اتصالِ کوتاهِ درونی می‌سازند\n\n\nمونتاژِ سلول\nچیدنِ الکترود و جداکننده، بستن و پر کردن با الکترولیت\nهم‌ترازیِ بد، آلودگی، رطوبت\n\n\nشکل‌دهی\nنخستین شارژهای کنترل‌شده که لایهٔ سطحی را می‌سازند\nلایهٔ سطحیِ ناپایدار، عمرِ کوتاه\n\n\nپیرسازی\nنگه داشتن و اندازه‌گیریِ افتِ ولتاژ در زمان\nسلول با خودتخلیهٔ زیاد (اتصالِ کوتاهِ درونیِ ریز)\n\n\nدرجه‌بندی\nاندازه‌گیریِ ظرفیت و مقاومت و دسته‌بندی\nناهمسانیِ سلول‌های یک رشته\n\n\nمونتاژِ ماژول\nجوشِ شینه، حسگرها، قاب و فشار\nجوشِ بد، اتصالِ شل، عایقِ آسیب‌دیده\n\n\nرک و کانتینر\nسیم‌کشی، مدیریتِ باتری، تهویه، آشکارسازها\nسیم‌کشیِ نادرست، رابطِ ناقص\n\n\nآزمونِ کارخانه\nکارکرد، حفاظت، عایق، ارتباط\nعیبِ سامانه پیش از حمل\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهدفِ کنترلِ پیرسازی چیست؟\nچرا عیبی که در ساختِ الکترود ساخته شود، دیرتر گران‌تر پیدا می‌شود؟\nکدام گام ناهمسانیِ سلول‌های یک رشته را کم می‌کند؟\n\n\n\n\n\n19.4.2 خطرهای ساخت و کنترلشان\nایده. کارخانهٔ سلول و ماژول خطرهای خودش را دارد که مالکِ نیروگاه باید بداند چون شاهدِ کنترلشان را از سازنده می‌خواهد: مواد (حلال‌ها و گردِ مواد فعال، الکترولیتِ آتش‌گیر)، انرژیِ انباشته (سلولِ شارژشده در انبار، پیرسازی و آزمون)، ولتاژِ مستقیمِ بالا در مونتاژِ رک، و گرما و آتش در شکل‌دهی. کنترل‌ها در سطحِ کارخانه‌اند: محیطِ کنترل‌شده، جداسازیِ ناحیه‌های انباشتِ انرژی، روش‌های کار با ولتاژِ بالا، آشکارسازی و واکنش در اضطرار. پرسشِ مالک در بازرسیِ کارخانه (فصلِ ۴۴): کدام سوابق نشان می‌دهند این کنترل‌ها کار می‌کنند؟\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار گونهٔ خطرِ ساختِ باتری را نام ببرید.\nچرا مالکِ نیروگاه به خطرهای کارخانه اهمیت می‌دهد؟\nیک سابقه که کنترلِ خطرِ انرژیِ انباشته را نشان می‌دهد پیشنهاد کنید.\n\n\n\n\n\n19.4.3 درجه‌بندی و ضعیف‌ترین سلول\nایده. در یک رشتهٔ سری، همه سلول‌ها یک جریان دارند؛ پس رشته وقتی خالی است که ضعیف‌ترین سلول خالی شود. اگر ظرفیت‌ها پراکنده باشند، کمینهٔ ۴۱۶ سلول از میانگین خیلی کمتر است. درجه‌بندی (به انگلیسی grading) سلول‌ها را پیش از مونتاژ در دسته‌های تنگِ ظرفیت و مقاومت جدا می‌کند.\nrack capacity limited by its weakest of 416 cells (A-294):\n  cells          spread (sd)  mean of the weakest  loss\n  ungraded          2.0 Ah         308.0 Ah         1.9 %\n  graded            0.6 Ah         312.2 Ah         0.6 %\n  grading (sorting cells into narrow capacity and resistance\n  bins before assembly) gives back most of the loss; balancing\n  equalises charge, not capacity\n\nمثال 19.24 (یک و نه دهم درصد پس گرفته می‌شود) پرسش. ظرفیتِ ضعیف‌ترین سلولِ رک را بی درجه‌بندی و با آن بنویسید و بگویید متعادل‌سازی کدام را جبران می‌کند.\nپاسخ. خروجیِ بالا: بی درجه‌بندی (انحرافِ معیارِ 2.0 Ah) ضعیف‌ترین به‌طورِ میانگین 308.0 Ah، 1.9 % کمتر؛ با درجه‌بندی (0.6 Ah) 312.2 Ah، 0.6 %.\nتفسیر. درجه‌بندی بیشترِ این تلف را برمی‌گرداند. متعادل‌سازی بار را برابر می‌کند (همه از یک حالتِ شارژ شروع کنند)، نه ظرفیت را؛ پس جایگزینِ درجه‌بندی نیست. در 40 MWh، 1.3 واحدِ درصد تفاوت حدودِ 0.5 MWh است. وارسی: \\(1 - 308.0/314 = 1.9\\ \\%\\) (E13).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا رشتهٔ سری را ضعیف‌ترین سلول محدود می‌کند؟\nدرجه‌بندی چه چیزی را تنگ می‌کند؟\nچرا متعادل‌سازی جایگزینِ درجه‌بندی نیست؟\n\n\n\n\n\n19.4.4 بازرسیِ ورودی و نمونه‌گیری\nایده. در محلِ مونتاژ (یا در دریافتِ ماژول‌ها) همهٔ سلول‌ها آزموده نمی‌شوند؛ یک نمونه با یک عددِ پذیرش آزموده می‌شود (فصلِ ۱۰، بخش 10.3.10). منحنیِ احتمالِ پذیرش نشان می‌دهد نمونه‌گیری چه چیزی را می‌تواند پیدا کند.\nincoming inspection of a lot of 2,000 cells by attributes:\n  share defective   accept, n 50 c 0   n 125 c 1   n 200 c 2\n          0.05 %            0.975       0.998       1.000\n          0.20 %            0.905       0.974       0.992\n          0.50 %            0.778       0.870       0.920\n          1.00 %            0.605       0.644       0.677\n          2.00 %            0.364       0.284       0.235\n  one bad cell in 2,000 (0.05 %) passes almost every plan:\n  sampling finds bad lots, not single bad cells; single cells\n  are caught by the maker's tests and by the BMS\n\nمثال 19.25 (یک سلولِ بد در دو هزار) پرسش. احتمالِ پذیرشِ محموله‌ای با سهم‌های مختلفِ معیوب را برای سه طرحِ نمونه‌گیری بنویسید و بگویید یک سلولِ معیوب در دو هزار چه سرنوشتی دارد.\nپاسخ. خروجیِ بالا: با 0.05 % معیوب (یک در دو هزار) هر سه طرح محموله را با احتمالِ 0.975 تا 1.000 می‌پذیرند؛ با 2 % معیوب احتمالِ پذیرش 0.24 تا 0.36.\nتفسیر. نمونه‌گیری محموله‌های بد را پیدا می‌کند، نه سلولِ بدِ تنها. سلولِ بدِ تنها را آزمون‌های صد درصدیِ سازنده (پیرسازی، درجه‌بندی) و سامانهٔ مدیریتِ باتری در کار پیدا می‌کنند (مثال 19.27)؛ پس قرارداد باید سوابقِ صد درصدیِ سازنده را بخواهد، نه فقط حقِ نمونه‌گیری را. وارسی: \\(0.99^{50} = 0.605\\) (P26).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنمونه‌گیری چه چیزی را پیدا می‌کند و چه چیزی را نه؟\nچرا قرارداد سوابقِ صد درصدیِ سازنده را می‌خواهد؟\nاحتمالِ پذیرشِ محموله‌ای با 1 % معیوب را با طرحِ n 50, c 0 حساب کنید.\n\n\n\n\n\n19.4.5 ردیابی و محموله‌ها\nایده. هر سلول یک شناسه دارد که به ماژول، رک و کانتینرش و به محمولهٔ تولیدش (همان روز، همان خط، همان مواد) وصل است. اگر یک محموله مشکوک شود، ردیابی می‌گوید کجاها را باید بازرسی کرد؛ و مونتاژِ تفکیک‌شده بر حسبِ محموله (هر رک از یک یا دو محموله) دامنهٔ آن را کوچک نگه می‌دارد.\none suspect lot of 2,000 cells: racks to inspect\n  cells mixed at random in assembly: 96 of 96 racks\n  lots kept together (lot-segregated assembly): about 6 racks\n  traceability (cell serial to module, rack and container) is\n  what turns a recall of the whole battery into a few racks\n\nمثال 19.26 (همهٔ رک‌ها یا شش رک) پرسش. اگر یک محمولهٔ دوهزارسلولی مشکوک شود، با مونتاژِ آمیخته و تفکیک‌شده چند رک باید بازرسی شود؟\nپاسخ. خروجیِ بالا: آمیخته، همهٔ 96 رک؛ تفکیک‌شده، حدودِ شش رک.\nتفسیر. با آمیختنِ تصادفی، هر رک تقریباً به‌یقین دست‌کم یک سلول از هر محموله دارد؛ فراخوان کلِ باتری را می‌خواباند. تفکیک بر حسبِ محموله یک الزامِ کارخانه است که مالک باید در قرارداد بنویسد و در بازرسیِ کارخانه سوابقش را ببیند. وارسی: \\(\\lceil 2{,}000 / 416 \\rceil + 1 = 6\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشناسهٔ سلول به چه چیزهایی وصل است؟\nچرا مونتاژِ آمیخته فراخوان را بزرگ می‌کند؟\nسوابقِ تفکیک را در کدام بازرسی می‌بینید؟\n\n\n\n\n\n19.4.6 آزمون‌ها و شاهدِ حمل و نصب\nایده. شاهدِ کیفیت در هر تراز یک گونهٔ آزمون است:\n\n\n\nجدول 19.7: آزمون‌ها و شاهدِ کیفیت در هر تراز (مرجع‌ها فقط با عنوانِ وارسی‌شده؛ بند و مقدار نقل نمی‌شود)\n\n\n\n\n\n\n\n\n\n\nتراز\nآزمون‌های رایج\nشاهد برای مالک\n\n\n\n\nسلول\nظرفیت، مقاومت، خودتخلیه، آزمون‌های ایمنیِ نوعی\nسوابقِ صد درصدی، گزارش‌های آزمونِ نوعی (مثلاً IEC 62619:2022، IEC 63056:2020)\n\n\nماژول و رک\nعایق، مقاومتِ اتصال، کارکردِ حسگرها\nگزارشِ آزمونِ روتینِ هر واحد\n\n\nکانتینر و سامانه\nکارکرد، حفاظت، ارتباط، تهویه، آشکارسازی\nگزارشِ آزمونِ کارخانه (فصلِ ۴۴)؛ آزمونِ گسترشِ نوعی (UL 9540A)\n\n\nحمل\nآزمون‌های حملِ سلول و باتری\nخلاصهٔ آزمونِ حمل (UN 38.3 در Manual of Tests and Criteria)، حالتِ شارژِ حمل\n\n\nمحل\nرابط‌ها، راه‌اندازی، ظرفیتِ پذیرش\nگزارش‌های آزمونِ محل (فصل‌های ۴۹ و ۵۰)\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای هر تراز یک شاهد نام ببرید.\nچرا حالتِ شارژِ حمل در شاهد می‌آید؟\nفرقِ آزمونِ نوعی و آزمونِ روتین را بنویسید.\n\n\n\n\n\n19.4.7 مثالِ کارشده: درختِ رابط‌ها و دنبال کردنِ یک عیبِ فرضی\nایده. دومین مثالِ کارشدهٔ فصل دو بخش دارد: درختِ رابط‌ها از سلول تا کانتینر (هر تراز با تراز بعد چه چیزی را شریک است)، و دنبال کردنِ یک عیبِ فرضی: سلولی با یک اتصالِ کوتاهِ درونیِ ریز که جریانِ خودتخلیه‌اش 60 mA است (سلولِ سالم 11 mA)، از بازرسیِ دریافت تا مهار با کنترل‌های سامانه. افتِ ولتاژِ مدارِ باز در \\(t\\) روز با جریانِ نشتیِ \\(i_\\text{l}\\):\n\\[\n\\Delta V = V_\\text{oc}(\\text{SOC}_0) - V_\\text{oc}\\!\\left(\\text{SOC}_0 - \\frac{24\\,t\\,i_\\text{l}}{Q}\\right)\n\\tag{19.8}\\]\n\n\n\n\n\n\nشکل 19.15: درختِ رابط‌ها از سلول تا کانتینر و مبدل؛ هر جعبهٔ خاکستری رابط‌های میانِ دو ترازِ بالایش (مثالِ کارشدهٔ ۲)\n\n\n\ndef ocv_drift_mv(leak_ma: float, q_ah: float, days: float, soc0: float,\n                 chem: str = \"LFP\") -&gt; float:\n    \"\"\"Drop of open-circuit voltage (mV) of a cell resting for some days\n    with a self-discharge current leak_ma.\"\"\"\n    d_soc = leak_ma / 1000.0 * 24.0 * days / q_ah\n    return 1000.0 * float(ocv(soc0, chem) - ocv(soc0 - d_soc, chem))\ncell-to-container interfaces (worked example 2, part 1):\n  cell -&gt; module:\n    busbar weld, voltage and temperature leads, compression frame, thermal pad\n  module -&gt; rack:\n    power connector, BMS daisy chain, module fuse, mounting and earthing\n  rack -&gt; container:\n    rack switch and fuse, DC bus, rack BMS link, airflow, gas and smoke\n    detection\n  container -&gt; PCS and plant:\n    DC cables, protocol (IF-007), auxiliary power, earthing, remote isolation,\n    fire panel\nhypothetical defect: an internal leak of 60 mA (normal 11 mA)\n  1 receiving inspection (OCV now and after 7 days, 30 % SOC):\n    drop normal 0.62 mV, defective 3.45 mV; a limit of 1.5 mV\n    catches it, but only if this cell is in the sample (125 of\n    2,000: 6 %)\n  2 in operation, a series string carries one current; the\n    leak drains the cell 0.37 % SOC a day more; balancing\n    (100 mA, 2 h a day) returns 0.06 %; net 0.31 % a day\n    its voltage at the top of charge falls 30 mV below the others\n    after 35 days: the BMS deviation alarm (teaching limit)\n    and the balancing log (the same cell every day) both show it\n  3 containment: the rack controller limits current, then opens\n    the rack switch; 11 of 12 racks keep running; the module (the\n    replaceable unit) is changed under the maker's procedure; the\n    cell goes to failure analysis and its lot is traced (c_lots)\n\n\n\n\n\n\nشکل 19.16: اختلافِ ولتاژِ سلولِ معیوب با دیگر سلول‌های رشته در بالای شارژ بر حسبِ روز، و حدِ آموزشیِ هشدار (A-294)\n\n\n\n\nمثال 19.27 (سی و پنج روز تا هشدار) پرسش. (۱) رابط‌های هر تراز را از سلول تا مبدل بنویسید. (۲) آیا بازرسیِ دریافت با آزمونِ هفت‌روزهٔ ولتاژ این سلول را پیدا می‌کند؟ (۳) اگر نه، سامانهٔ مدیریتِ باتری کی و چگونه آن را می‌بیند؟ (۴) سامانه چگونه آن را مهار می‌کند و پس از آن چه می‌شود؟\nپاسخ. خروجیِ بالا، شکل 19.15 و شکل 19.16:\n\nسلول به ماژول: جوشِ شینه، سیمِ ولتاژ و دما، قابِ فشار، لایهٔ حرارتی؛ ماژول به رک: اتصال‌دهندهٔ توان، زنجیرهٔ مدیریتِ باتری، فیوز، زمین؛ رک به کانتینر: کلید و فیوزِ رک، شینه، پیوندِ مدیریتِ باتری، جریانِ هوا، آشکارسازها؛ کانتینر به مبدل و نیروگاه: کابلِ مستقیم، پروتکل، تغذیهٔ کمکی، زمین، جداسازیِ از راه دور، تابلوی آتش.\nافتِ هفت‌روزه در 30 %: سالم 0.62 mV، معیوب 3.45 mV؛ حدِ 1.5 mV آن را می‌گیرد، اگر در نمونه باشد: احتمال 6.25 % (۱۲۵ از ۲٬۰۰۰، P27).\nدر کار، نشتی هر روز 0.37 % حالتِ شارژ بیشتر می‌برد؛ متعادل‌سازی 0.06 % برمی‌گرداند؛ خالص 0.31 % در روز. اختلافِ ولتاژ در بالای شارژ پس از 35 روز به حدِ آموزشیِ 30 mV می‌رسد؛ سوابقِ متعادل‌سازی (همان سلول، هر روز) هم آن را نشان می‌دهند.\nکنترل‌گرِ رک جریان را محدود و سپس کلیدِ رک را باز می‌کند؛ یازده رکِ دیگر کار می‌کنند؛ ماژول (واحدِ تعویض‌پذیر) طبقِ روشِ سازنده عوض می‌شود؛ سلول به تحلیلِ خرابی می‌رود و محموله‌اش ردیابی می‌شود (مثال 19.26).\n\nتفسیر. دفاع لایه‌ای است: هیچ لایه به‌تنهایی کافی نیست. نمونه‌گیری سلولِ تنها را به احتمالِ کم می‌گیرد؛ سوابقِ پیرسازیِ سازنده (صد درصدی) شانسِ بیشتری دارند؛ سامانهٔ مدیریتِ باتری در کار آن را می‌بیند ولی پس از هفته‌ها، و فقط اگر داده و حدها درست تنظیم شده باشند. پس قرارداد باید سه چیز بخواهد: سوابقِ صد درصدیِ پیرسازی، حدهای هشدار و سوابقِ متعادل‌سازی در سامانهٔ مدیریتِ باتری، و روشِ تعویضِ ماژول. وارسی: \\(0.06 \\times 24 \\times 7 / 314 = 3.21\\ \\%\\) (E05)؛ در شیبِ 1.05 mV بر درصد حدودِ 3.4 mV.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار لایهٔ دفاع در برابرِ سلولِ معیوب را نام ببرید.\nچرا آزمونِ افتِ ولتاژ در 15 % حساس‌تر از 50 % است؟\nچرا سوابقِ متعادل‌سازی نشانهٔ خوبی است؟\n\n\n\n\n\n19.4.8 گریزِ حرارتی و گسترش\nایده. گریزِ حرارتی (به انگلیسی thermal runaway) یعنی سلول خودش را گرم‌تر از آنچه می‌تواند دفع کند گرم می‌کند و واکنش‌ها خودشان را تند می‌کنند. آغازگرها: برقی (شارژِ بیش از حد، اتصالِ کوتاهِ بیرونی)، حرارتی (گرمای بیرونی، خنک‌کاریِ ناکافی)، مکانیکی (ضربه، سوراخ شدن) و درونی (اتصالِ کوتاهِ درونی از عیبِ ساخت یا ته‌نشینیِ لیتیم). سلول در گریز گاز آزاد می‌کند که بخشی از آن آتش‌گیر است، و گرما به همسایه‌ها می‌دهد؛ اگر همسایه هم به گریز برود، رخداد گسترش می‌یابد.\nپرسشِ مهندسی دو بخش دارد: (۱) چقدر احتمال دارد یک سلول به گریز برود (کیفیتِ ساخت، حفاظتِ برقی، مدیریتِ حرارتی)؛ (۲) اگر رفت، تا کجا می‌رود (فاصله و دیواره میانِ سلول‌ها، ماژول‌ها و رک‌ها، خنک‌کاری، آشکارسازی، جداسازی). پاسخِ بخشِ دوم فقط از آزمونِ بزرگ‌مقیاسِ همان محصول می‌آید (مثلاً روشِ آزمونِ UL 9540A، ویرایشِ ششم ۲۰۲۶؛ ویرایشِ جاری پیش از استناد وارسی شود). مدلِ زیر فقط برای فهمِ شکلِ مسئله است.\n\n\n\n\n\n\nشکل 19.17: زنجیرهٔ آموزشیِ گسترش: سلولِ معیوب در میانه و هر همسایه با احتمالِ \\(p\\) دنبال می‌کند (انتزاعِ آموزشی، نه روشِ طراحی)\n\n\n\nاگر هر همسایه با احتمالِ \\(p\\) دنبال کند و رشته از هر سو \\(m\\) سلول داشته باشد، امیدِ شمارِ سلول‌های درگیر:\n\\[\n\\bar{n} = 1 + 2 \\sum_{k=1}^{m} p^k\n\\tag{19.9}\\]\ndef chain_expected(n_cells: int, p_cell: float, n_modules: int,\n                   p_module: float) -&gt; dict:\n    \"\"\"Teaching abstraction of propagation: a cell in the middle of a\n    module fails; each neighbour follows with probability p_cell (one\n    line of cells); a whole module passes it to the next module with\n    probability p_module. Expected cells and modules involved. Not a\n    design method: evidence comes from tests of the real product.\"\"\"\n    half = n_cells // 2\n    cells = 1.0 + 2.0 * sum(p_cell ** k for k in range(1, half + 1))\n    reach_end = p_cell ** half                   # propagation reaches an edge\n    mods = 1.0 + 2.0 * sum((reach_end * p_module) ** k\n                           for k in range(1, n_modules // 2 + 1))\n    return {\"cells_in_module\": cells, \"modules\": mods}\nteaching propagation chain (not a design method; A-294):\n  design                       p cell  p module  cells  modules\n  no barriers                   0.90      0.60   17.8     1.08\n  cell barriers                 0.30      0.30    1.9     1.00\n  cell and module barriers      0.30      0.05    1.9     1.00\n  the chain shows why a barrier between cells matters more than\n  one between modules: a module passes the event on only if the\n  cells carried it to its edge; real probabilities come only\n  from large-scale tests of the product (UL 9540A, chapter 32)\n\nمثال 19.28 (هجده سلول یا دو سلول) پرسش. امیدِ شمارِ سلول‌ها و ماژول‌های درگیر را برای سه طرح بنویسید و بگویید دیوارهٔ میانِ سلول‌ها یا میانِ ماژول‌ها کدام اثرِ بیشتری دارد.\nپاسخ. خروجیِ بالا و شکل 19.17: بی دیواره (\\(p = 0.9\\)) 17.8 سلول و 1.08 ماژول؛ با دیوارهٔ سلول (\\(p = 0.3\\)) 1.9 سلول؛ افزودنِ دیوارهٔ ماژول چیزی اضافه نمی‌کند چون رخداد به لبهٔ ماژول نمی‌رسد.\nتفسیر. در این انتزاع، دیوارهٔ میانِ سلول‌ها رخداد را در سرچشمه کوچک می‌کند؛ دیوارهٔ ماژول فقط وقتی به کار می‌آید که سلول‌ها رخداد را تا لبه ببرند. مهم‌تر از عددها: احتمال‌های واقعی را فقط آزمون می‌دهد، و طراحِ نیروگاه به‌جای مدل، گزارشِ آزمونِ محصول را می‌خواهد و جای کانتینرها، فاصله‌ها و رابط‌های آتش را از آن و از مقامِ مسئول می‌گیرد (بخش 19.6). وارسی: با \\(p = 0.5\\): \\(1 + 2 \\times 0.5/(1 - 0.5) \\approx 3.0\\) (P29).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار گونهٔ آغازگرِ گریزِ حرارتی را نام ببرید.\nدو بخشِ پرسشِ مهندسی دربارهٔ گریز را بنویسید.\nچرا مدلِ زنجیره جانشینِ آزمون نیست؟\n\n\n\n\n\n19.4.9 از خرابیِ سلول تا برنامهٔ اضطرار\nایده. هر گونهٔ خرابیِ سلول به یک زنجیره در سامانه وصل است: خطرِ گسترش، راهِ آشکارسازی، حفاظت، برنامهٔ اضطرار، راهبردِ تعویض و بازیافت.\n\n\n\nجدول 19.8: از گونهٔ خرابیِ سلول تا پیامد در سامانه (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\n\nخرابیِ سلول\nخطرِ گسترش\nآشکارسازی\nحفاظت و مهار\nپس از رخداد\n\n\n\n\nاتصالِ کوتاهِ درونیِ ریز\nکم تا میانه، آرام\nخودتخلیه، متعادل‌سازی\nمحدود کردن و جداسازیِ رک\nتعویضِ ماژول، ردیابیِ محموله\n\n\nشارژِ بیش از حد\nزیاد\nولتاژِ سلول\nقطعِ سخت‌افزاری\nتحلیلِ علت، وارسیِ تنظیم‌ها\n\n\nخنک‌کاریِ ناکافی\nمیانه، گسترده\nدمای سلول و هوا\nکم کردنِ توان، توقف\nتعمیرِ تهویه، آزمونِ ظرفیت\n\n\nآسیبِ مکانیکی\nزیاد، ناگهانی\nضربه، گاز\nجداسازی، برنامهٔ اضطرار\nکنار گذاشتن طبقِ روشِ سازنده\n\n\nگریز و گسترش\nخودِ رخداد\nگاز، دود، گرما\nجداسازی، مهارِ گسترش، حفاظتِ مجاورها\nبررسی، پاکسازی، بازیافت\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای «شارژِ بیش از حد» زنجیرهٔ کامل را بنویسید.\nچرا خنک‌کاریِ ناکافی خطرِ «گسترده» دارد؟\nپس از رخداد، چه چیزی به بازیافت می‌رود و چه چیزی به تحلیل؟\n\n\n\n\n\n19.4.10 ضمانت، جایگزینی و پایش\nایده. ضمانتِ باتری معمولاً یک منحنیِ سلامت بر حسبِ زمان است با شرط‌هایی که اگر شکسته شوند ضمانت از دست می‌رود: انرژیِ گذرانده در سال، چرخه‌های معادل، حالتِ شارژِ میانگین، دما، و نرخِ C. این شرط‌ها باید تنظیم‌های کنترل‌گر و گزارش‌های ماهانه شوند (مثال 19.42). سه راهبرد برای نگه داشتنِ انرژیِ قابلِ استفاده:\n\nبزرگ‌تر خریدن از آغاز (مثال 19.15، گام ۳).\nافزایشِ ظرفیت در میانهٔ عمر با بلوک‌های تازه (همان، گام ۴).\nجایگزینیِ ماژول‌ها یا رک‌های فرسوده، که با سلول‌های نو در کنارِ کهنه مسئلهٔ ناهمسانی می‌سازد و باید با سازنده هماهنگ شود.\n\nپایش سلامت و مقاومت را با آزمونِ ظرفیتِ دوره‌ای و دادهٔ کار نشان می‌دهد (بخش 19.2.7)؛ ادعای ضمانت بی این سوابق ضعیف است (فصلِ ۵۱).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج شرطِ رایجِ ضمانت را نام ببرید.\nسه راهبردِ نگه داشتنِ انرژی را با یک بهای هر کدام بنویسید.\nچرا ادعای ضمانت بی سوابقِ پایش ضعیف است؟\n\n\n\n\n\n19.4.11 پایانِ عمر و بازیافت\nایده. در پایانِ عمرِ پروژه یا باتری، صدها تُن سلول و تجهیز باید به جایی بروند. مسیرها: کاربردِ دوم (اگر سلامت و سوابق اجازه دهند)، سپس بازیافت به دستِ بازیافت‌کنندهٔ دارای مجوز (روش‌های گرمایی، شیمیایی یا مستقیم، کیفی). سلولِ فرسوده و آسیب‌دیده کالای خطرناک است و حملش آزمون و بسته‌بندیِ خودش را دارد. برنامه و هزینهٔ پایانِ عمر بخشی از مبنای طراحی و صندوقِ برچیدن است (فصلِ ۵۳)؛ در برخی حوزه‌ها مقررات، گذرنامهٔ باتری و مسئولیتِ تولیدکننده هم دارند (کشوری، فصل‌های ۵۵ تا ۵۷).\nend of life of the S1 battery (teaching masses, A-294):\n  cells 220 t; with modules, racks and containers about 395 t\n  trucks of 20 t for the cells: 11\n  routes: second use (if health and records allow), then\n  recycling by a licensed recycler; spent cells travel as\n  dangerous goods with their own test and packing rules\n  the end-of-life plan and its cost belong in the design basis\n  and the decommissioning fund (chapter 53)\n\nمثال 19.29 (دویست و بیست تُن سلول) پرسش. جرمِ سلول‌ها و کلِ باتری را در پایانِ عمر برآورد کنید و بگویید برنامهٔ پایانِ عمر کجا ثبت می‌شود.\nپاسخ. خروجیِ بالا: سلول‌ها حدودِ 220 t، با ماژول، رک و کانتینر حدودِ 395 t؛ یازده کامیونِ بیست‌تُنی برای سلول‌ها.\nتفسیر. این حجم یک پروژهٔ کوچک است با حمل، مجوز و هزینه؛ اگر از آغاز در قرارداد (پس‌گرفتن به دستِ سازنده یا بازیافت‌کننده) و در صندوقِ برچیدن نیاید، در پایان به مسئله تبدیل می‌شود. وارسی: \\(39{,}936 \\times 5.5 / 1000 = 220\\) (E14).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو مسیرِ پایانِ عمر را با شرطِ هر کدام بنویسید.\nچرا سلولِ فرسوده کالای خطرناک است؟\nبرنامهٔ پایانِ عمر در کدام سندها ثبت می‌شود؟\n\n\n\n\n\n19.4.12 حدِ آزمونِ افتِ ولتاژ از آمارِ محموله\nایده. آزمونِ افتِ هفت‌روزه (مثال 19.27) یک حد می‌خواهد. سلول‌های سالم یک توزیع دارند (پراکندگی از ساخت و خطای اندازه‌گیری)، سلول‌های نشتی‌دار توزیعِ دیگر. حدِ پایین سلولِ سالم رد می‌کند (هزینه)، حدِ بالا سلولِ نشتی‌دار را می‌گذراند (ریسک). آمار هر دو را با عدد نشان می‌دهد (A-294).\nsetting the limit of the seven-day drop screen (lot of 2,000):\n  limit mV   good cells rejected   chance a leaky cell passes\n      0.9                 19.62                   1.70e-07\n      1.0                  1.54                   4.79e-07\n      1.2                  0.00                   3.40e-06\n      1.5                  0.00                   4.81e-05\n      2.0                  0.00                   1.87e-03\n      2.5                  0.00                   2.87e-02\n  a low limit rejects good cells, a high one passes leaky\n  ones; with these spreads 1.5 mV rejects almost none and\n  misses almost none: the screen works only if it is applied\n  to every cell (the maker's ageing step), not to a sample\n\n\n\n\n\n\nشکل 19.18: توزیعِ افتِ ولتاژِ هفت‌روزهٔ سلول‌های سالم و نشتی‌دار با حدِ آموزشیِ 1.5 mV (A-294)\n\n\n\n\nمثال 19.30 (یک و نیم میلی‌ولت) پرسش. شمارِ سلول‌های سالمِ ردشده و احتمالِ گذشتنِ سلولِ نشتی‌دار را برای شش حد بنویسید و حدی را با دلیل انتخاب کنید.\nپاسخ. خروجیِ بالا و شکل 19.18: با 0.9 mV حدودِ 19.6 سلولِ سالم رد می‌شوند؛ از 1.2 mV به بالا تقریباً هیچ؛ احتمالِ گذشتنِ نشتی‌دار از 1.7 × 10⁻⁷ تا 2.9 % در 2.5 mV. حدِ 1.5 mV هر دو را تقریباً صفر نگه می‌دارد.\nتفسیر. وقتی دو توزیع خوب جدا باشند، یک حد هر دو خطا را کم می‌کند؛ اگر جدا نباشند (خطای اندازه‌گیریِ بزرگ، زمانِ آزمونِ کوتاه)، باید یکی را فدا کرد. این آزمون فقط اگر روی همهٔ سلول‌ها انجام شود کار می‌کند (پیرسازیِ سازنده)؛ مالک سوابقش و حدِ به‌کاررفته را می‌خواهد. وارسی: فاصلهٔ حد از میانگینِ سالم \\((1.5 - 0.62)/0.12 = 7.3\\) انحرافِ معیار.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو خطای یک حد را نام ببرید.\nچرا زمانِ آزمونِ کوتاه‌تر دو توزیع را به هم نزدیک می‌کند؟\nحدِ 1.5 mV چند انحرافِ معیار پایین‌تر از میانگینِ نشتی‌دار است؟\n\n\n\n\n\n19.4.13 مقاومتِ پالس و آزمونِ ظرفیت\nایده. «مقاومتِ درونی» در گزارش‌های آزمون معمولاً با یک پالسِ جریان اندازه می‌شود: \\(\\Delta V / \\Delta I\\). چون شاخهٔ قطبش زمان می‌برد، عدد به طولِ پالس و دما بسته است. آزمونِ ظرفیت هم روش دارد: نرخ، دما، پنجره، استراحت.\ndef pulse_resistance(t_pulse: float, temp_c: float,\n                     c_rate: float = 1.0) -&gt; float:\n    \"\"\"Apparent resistance dV/dI (mohm) of a discharge pulse from rest at\n    50 % SOC after t_pulse seconds.\"\"\"\n    cell = st.Cell(q_ah=C.q_ah, r0=ef.r_at(temp_c, C.r0),\n                   r1=ef.r_at(temp_c, C.r1), c1=C.c1, chem=C.chem)\n    i = c_rate * cell.q_ah\n    dt = 0.1\n    n = max(int(t_pulse / dt), 1)\n    v, s = st.simulate(cell, np.full(n, i), dt, 0.5)\n    v_rest = float(st.ocv(0.5))\n    return 1000 * (v_rest - v[-1]) / i\npulse resistance of the cell at 1 C from rest, 50 % SOC:\n  pulse s    25 C mohm   10 C mohm\n      0.1        0.251       0.465\n      1.0        0.255       0.469\n     10.0        0.293       0.511\n     30.0        0.347       0.583\n     60.0        0.385       0.653\n  the 'resistance' of a cell depends on how long the pulse\n  lasts and on temperature; a test report states both, and a\n  trend is valid only between tests made the same way\n\n\n\n\n\n\nشکل 19.19: مقاومتِ ظاهریِ یک پالسِ 1 C بر حسبِ طولِ پالس در 25 °C؛ از \\(R_0\\) به سوی \\(R_0 + R_1\\) (سلولِ آموزشی)\n\n\n\n\nمثال 19.31 (یک عدد، پنج پاسخ) پرسش. مقاومتِ ظاهری را برای پنج طولِ پالس در دو دما بنویسید و بگویید دو آزمونِ سالانه چه زمانی قابلِ مقایسه‌اند.\nپاسخ. خروجیِ بالا و شکل 19.19: در 25 °C از 0.251 در 0.1 s تا 0.385 mΩ در 60 s؛ در 10 °C از 0.465 تا 0.653 mΩ.\nتفسیر. «مقاومت» بی طولِ پالس و دما عددی بی‌معناست؛ روندِ سالانه (که افزایشِ مقاومت و پایانِ عمر را نشان می‌دهد) فقط میانِ آزمون‌های یکسان معتبر است. همین برای آزمونِ ظرفیت درست است (مثال 19.32). وارسی: در پالسِ کوتاه \\(R \\to R_0 = 0.25\\ \\text{m}\\Omega\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مقاومتِ ظاهری با طولِ پالس بالا می‌رود؟\nدو آزمونِ مقاومت چه چیزهایی را باید یکسان داشته باشند؟\nاثرِ دما بر مقاومت را از خروجی بخوانید.\n\n\n\n\n\n19.4.14 ادعای ضمانت با عدمِ قطعیتِ آزمون\nایده. در سالِ پنجم آزمونِ ظرفیت عددی می‌دهد و ضمانت یک کف. اما آزمون عدمِ قطعیت دارد (فصلِ ۱۶)؛ ادعا وقتی محکم است که اندازه با اطمینانِ کافی زیرِ کف باشد. منحنیِ ضمانتِ آموزشی: 2.5 % در سال.\ncapacity test in year 5 against a teaching warranty curve\n  (-2.5 %/yr: floor 87.5 % = 35.11 MWh; test sd 1 %):\n  measured MWh   below the floor by   chance truly below   claim?\n          36.2               -1.09                 0.00        no\n          35.3               -0.19                 0.30        no\n          34.9               +0.21                 0.73   discuss\n          34.3               +0.81                 0.99       yes\n  a claim needs the test method agreed in the contract (rate,\n  temperature, window, rest) and its uncertainty; a result\n  within the uncertainty of the floor is a discussion, not a\n  claim (chapter 16 on uncertainty, chapter 51 on operation)\n\nمثال 19.32 (ادعا، گفت‌وگو یا هیچ) پرسش. برای چهار نتیجهٔ آزمون، احتمالِ اینکه ظرفیتِ واقعی زیرِ کف باشد را بنویسید و تصمیم بگیرید.\nپاسخ. خروجیِ بالا: کفِ سالِ پنجم 35.11 MWh؛ 36.2: احتمال صفر، بی ادعا؛ 35.3: 0.30، بی ادعا؛ 34.9: 0.73، گفت‌وگو؛ 34.3: 0.99، ادعا.\nتفسیر. نتیجه‌ای که در حدودِ عدمِ قطعیتِ کف است گفت‌وگو است، نه ادعا: آزمونِ دوباره، روشِ مشترک، یا شاهدِ دیگر. پس قرارداد باید روشِ آزمون و عدمِ قطعیتش را از پیش بنویسد؛ وگرنه هر نتیجهٔ نزدیکِ کف به دعوا می‌رسد. وارسی: \\(40.13 \\times (1 - 0.125) = 35.11\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نتیجهٔ کمی زیرِ کف ادعای محکم نیست؟\nچهار چیزی را که روشِ آزمونِ ظرفیت باید بگوید بنویسید.\nبا عدمِ قطعیتِ 2 %، نتیجهٔ 34.3 چه می‌شود؟ (کیفی)\n\n\n\n\n\n19.4.15 پایشِ سلامت از کارِ روزانه\nایده. سلامت را می‌توان بی آزمونِ کامل هم برآورد کرد: بارِ شمرده‌شده میانِ دو حالتِ شارژ را بر تفاوتِ آن دو تقسیم کن. دو سرِ بازه با ولتاژِ مدارِ باز خوانده می‌شوند و خطایشان به شیبِ منحنی بسته است (مثال 19.4).\ncapacity estimated from a partial charge, OCV error 2 mV each end:\n  endpoints     SOC error each   capacity error\n   10- 90 %     0.24 / 0.33 %        0.51 %\n   15- 85 %     0.65 / 0.81 %        1.49 %\n   30- 70 %     1.91 / 1.93 %        6.79 %\n  (true capacity 283 Ah, 90 % health)\n  on LFP a capacity estimate needs endpoints on the steep\n  ends of the curve; a battery that never leaves the middle\n  cannot report its own health well\n\nمثال 19.33 (نیم درصد یا هفت درصد) پرسش. خطای برآوردِ ظرفیت را برای سه بازه با خطای 2 mV در هر سر بنویسید.\nپاسخ. خروجیِ بالا: بازهٔ 10 تا 90 %: 0.51 %؛ 15 تا 85 %: 1.49 %؛ 30 تا 70 %: 6.79 %.\nتفسیر. باتریِ LFPای که هرگز به دو سرِ پنجره نمی‌رود نمی‌تواند سلامتِ خودش را خوب گزارش کند؛ قاعدهٔ کار باید گاهی چرخهٔ کامل بزند (همان الزامِ بازنشانی). در S1 کارِ روزانه از 10 تا 90 % است (مثال 19.40)، پس برآوردِ روزانه با حدودِ نیم درصد خطا ممکن است. وارسی: \\(\\sqrt{0.24^2 + 0.33^2}/80 = 0.51\\ \\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسلامت را از کارِ روزانه چگونه برآورد می‌کنند؟\nچرا بازهٔ میانی خطای بزرگ می‌دهد؟\nچه الزامی برای قاعدهٔ کار از این نتیجه می‌آید؟\n\n\n\n\n\n19.4.16 حمل، جای نصب و آزمونِ محل\nایده. پیش از کار، باتری باید برسد، جا بگیرد و آزموده شود. هر سه با عدد شروع می‌شوند و هر سه رابط دارند: جاده و جرثقیل (عمران)، فاصله‌ها (مقامِ مسئول) و پنجرهٔ آزمون (اپراتور و خریدار).\ntransport and placing (teaching masses, A-296):\n  container about 38 t loaded with cells; 8 containers\n  304 t: abnormal loads on some roads (chapter 14 access)\n  shipped at a low SOC (transport rules may set it); energy\n  stored on the truck at 30 % SOC: 1.5 MWh a container\n  crane, lifting points and the foundation level are interfaces\n  with the civil contractor; lifting plans are specialists' work\nfootprint of 8 containers in 2 rows of 4 and 4 PCS skids\n  against a spacing s set by the authority (not given here):\n  s m    battery area m2   with PCS row and 6 m access\n   1.5               346                         1,404\n   3.0               462                         1,605\n   6.0               735                         2,049\n  the spacing the authority sets from the propagation evidence\n  can double the battery area; it belongs in the layout before the\n  substation and roads are fixed (chapter 14)\nsite capacity test of S1 (teaching plan, A-296):\n  charge to 90 % from the plant, rest 1 h, discharge at 20 MW\n  to 10 %: about 29.8 MWh in 1.5 h at the revenue meter,\n  rest 1 h, recharge; with the round trip measured on the same\n  cycle; needs 20 MW of export room for 1.5 h and a sunny or\n  windy morning to charge: a test window agreed with the\n  operator and the buyer (chapter 50)\n\nمثال 19.34 (سیصد تُن، دو برابر زمین، یک صبحِ آفتابی) پرسش. جرمِ حمل، مساحتِ باتری با سه فاصلهٔ فرضی، و برنامهٔ آزمونِ ظرفیتِ محل را بنویسید و رابطِ هر کدام را نام ببرید.\nپاسخ. خروجی‌های بالا: هشت کانتینرِ حدودِ 38 t، جمع 304 t؛ مساحتِ باتری 346، 462 و 735 m² برای فاصلهٔ 1.5، 3 و 6 m (با مبدل و دسترسی 1,404 تا 2,049 m²)؛ آزمون: شارژ تا 90 %، دشارژِ 20 MW تا 10 % با حدودِ 29.8 MWh در 1.5 ساعت.\nتفسیر. حمل به جاده و جرثقیل (فصلِ ۱۴، عمران) وصل است؛ فاصله را مقامِ مسئول از شاهدِ گسترش تعیین می‌کند و می‌تواند مساحت را دو برابر کند، پس باید پیش از ثابت شدنِ چیدمان معلوم شود (U-074)؛ آزمونِ محل جای صادرات و یک صبحِ پرتولید می‌خواهد، پس پنجرهٔ آزمون با اپراتور و خریدار از پیش هماهنگ می‌شود. برنامهٔ بلند کردن کارِ متخصص است. وارسی: \\((4 \\times 12.2 + 3 \\times 6) \\times (2 \\times 2.5 + 6) = 734.8\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه رابطِ حمل و نصب را با مالکِ هر کدام بنویسید.\nچرا فاصله باید پیش از چیدمان معلوم شود؟\nآزمونِ ظرفیتِ محل چه چیزهایی از نیروگاه و شبکه می‌خواهد؟\n\n\n\n\n\n19.4.17 یدکِ ماژول و آزمونِ کارخانه\nایده. ماژول واحدِ تعویض‌پذیرِ باتری است (بخش 18.4.1). با نرخِ خرابی و زمانِ تحویل، موجودیِ یدک از توزیعِ پواسون می‌آید (معادلهٔ 18.4). پیش از حمل، آزمونِ کارخانه (به انگلیسی factory acceptance test) کانتینر را در کارخانه می‌آزماید تا عیب پیش از رسیدن به ساختگاه پیدا شود.\nspare modules (768 installed; lead time 16 weeks, A-294):\n  failures per module-year   mean in lead time   stock for 95 %\n                     0.001                0.24                1\n                     0.002                0.47                2\n                     0.005                1.18                3\n  a few modules on site turn a weeks-long wait into hours\n  and keep a rack out of service only for the swap\n\n\n\nجدول 19.9: بخش‌های آزمونِ کارخانهٔ کانتینرِ باتری (آموزشی؛ روش‌ها از سازنده و فصلِ ۴۴)\n\n\n\n\n\n\n\n\n\n\nبخشِ آزمونِ کارخانه\nچه چیزی اثبات می‌شود\nشاهد\n\n\n\n\nبازرسیِ دیداری و مدارک\nساخت مطابقِ نقشه، شناسه‌ها\nسیاههٔ بازرسی، فهرستِ شناسه‌ها\n\n\nعایق و پیوستگی\nعایقِ مستقیم و زمین\nگزارشِ آزمون\n\n\nمدیریتِ باتری\nاندازه‌گیری، حدها، حالت‌ها\nگزارشِ کارکرد\n\n\nحفاظت\nقطعِ رک با فرمانِ شبیه‌سازی‌شده\nگزارشِ کارکرد\n\n\nتهویه و آشکارسازی\nکارکردِ تهویه، آشکارسازها، پیام‌ها\nگزارشِ کارکرد\n\n\nارتباط\nفهرستِ نقطه‌ها با شبیه‌ساز (جدول 19.5)\nگزارشِ نقطه به نقطه\n\n\n\n\n\n\n\nمثال 19.35 (دو ماژول در انبار) پرسش. موجودیِ یدکِ ماژول را برای سه نرخِ خرابی بنویسید و بگویید آزمونِ کارخانه کدام عیب‌ها را پیش از حمل پیدا می‌کند.\nپاسخ. خروجیِ بالا: 768 ماژول؛ با 0.001، 0.002 و 0.005 خرابی در سال، موجودیِ 1، 2 و 3 ماژول برای پوششِ 95 % در 16 هفته. آزمونِ کارخانه عیب‌های سیم‌کشی، تنظیم، حفاظت و ارتباط را پیدا می‌کند (جدول 19.9)، نه عیب‌های کُندِ سلول را (مثال 19.27).\nتفسیر. چند ماژول در انبار انتظارِ چندهفته‌ای را به چند ساعت کاهش می‌دهد؛ ماژول‌های یدک هم پیر می‌شوند (کمتر، در حالتِ شارژِ انبار) و هنگامِ نصب باید با رشته هماهنگ شوند. وارسی: \\(768 \\times 0.002 \\times 16/52 = 0.47\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش بخشِ آزمونِ کارخانه را نام ببرید.\nچرا آزمونِ کارخانه عیبِ کُندِ سلول را نمی‌بیند؟\nچرا ماژولِ یدک هنگامِ نصب باید با رشته هماهنگ شود؟\n\n\n\n\n\n19.4.18 پیری پیش از کار و کاربردِ دوم\nایده. باتری از روزِ ساخت پیر می‌شود، نه از روزِ راه‌اندازی. ماه‌ها انبارِ داغ در بندر یا ساختگاه سلامتی می‌گیرد که هیچ انرژی‌ای نفروخته است. در پایان، کاربردِ دوم به سوابق و آزمون بسته است.\ncalendar fade while waiting for commissioning (A-292):\n  months   at 15 C, 30 %   at 25 C, 50 %   at 35 C, 50 %\n       3           0.43 %           1.00 %           1.88 %\n       6           0.60 %           1.41 %           2.66 %\n      12           0.86 %           2.00 %           3.76 %\n  a year in a hot yard costs about as much health as a year\n  of work; delivery, storage SOC and shade are contract terms\nsecond-life screening of the 768 modules at year 15 (teaching):\n  mean health 72.7 %, spread 3.4 points\n  modules at or above 70 %: 79 %\n  each needs its records (history, events), a capacity and\n  resistance test and a buyer who accepts them: traceability\n  from the factory pays again at the end\n\nمثال 19.36 (یک سال در حیاطِ داغ) پرسش. فرسایشِ تقویمیِ سه، شش و دوازده ماه انبار را در سه شرط بنویسید؛ و سهمِ ماژول‌های سالمِ کافی برای کاربردِ دوم را در سالِ پانزدهم برآورد کنید.\nپاسخ. خروجی‌های بالا: دوازده ماه در 35 °C و 50 %: 3.76 %؛ در 15 °C و 30 %: 0.86 %. در سالِ پانزدهم میانگینِ سلامت 72.7 % با پراکندگیِ 3.4 واحد؛ 79 % ماژول‌ها بالای 70 %.\nتفسیر. زمانِ تحویل، حالتِ شارژِ انبار و سایه شرط‌های قرارداداند (فصل‌های ۳۹ و ۴۶). در پایان، ماژولی که سابقه ندارد حتی اگر سالم باشد خریدار ندارد: ردیابی از کارخانه دوباره ارزش می‌آفریند. وارسی: \\(0.02 \\times 1.88 \\times 1.0 \\times \\sqrt{1} = 0.0376\\) در 35 °C.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا انبارِ داغ پیش از راه‌اندازی هزینه دارد؟\nسه شرطِ قراردادیِ انبار را نام ببرید.\nکاربردِ دوم به چه چیزهایی نیاز دارد؟\n\n\n\n\n\n19.4.19 نخستین نگاه به پولِ باتری\nایده. پیش از فصلِ ۲۱، یک وارسیِ ساده: هزینهٔ سالانهٔ سرمایه و بهره‌برداریِ باتری را با ارزشِ جابه‌جایی مقایسه کن.\na first look at the battery's money (teaching, A-293; chapter 21):\n  capex 13,032 k u; yearly at 6 %, 15 years, plus 2 % opex: 1,603 k u\n  shifting value of a year: 371 k u (fixed prices) to 455 k u\n    (daily prices, optimum)\n  shifting pays 28 % of the yearly cost at best\n  shifting alone does not pay for this battery at these prices;\n  capacity payments, services or a larger spread must; chapter 21\n  prices them and the owner decides whether S1 is built\n\nمثال 19.37 (بیست و هشت درصد) پرسش. هزینهٔ سالانهٔ باتری را حساب کنید و بگویید جابه‌جاییِ قیمت چه سهمی از آن را می‌پردازد.\nپاسخ. خروجیِ بالا: سرمایه 13,032 هزار واحد؛ سالانه 1,603؛ جابه‌جایی 371 تا 455 هزار، یعنی حداکثر 28 %.\nتفسیر. با این قیمت‌های آموزشی جابه‌جایی به‌تنهایی باتری را توجیه نمی‌کند؛ پرداختِ ظرفیت، خدمات (مثال 19.22)، اختلافِ قیمتِ بزرگ‌تر یا ارزشِ تاب‌آوری باید بقیه را بدهند. این تصمیم مالِ مالک است و فصلِ ۲۱ آن را با جریانِ نقدی می‌سنجد؛ این فصل فقط نشان می‌دهد که پرسش چیست. وارسی: \\(455 / 1{,}603 = 0.28\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهزینهٔ سالانهٔ سرمایه را با ضریبِ اقساط حساب کنید.\nچهار منبعِ دیگرِ ارزشِ باتری را نام ببرید.\nچه کسی تصمیم می‌گیرد S1 ساخته شود؟\n\n\n\n\n\n19.4.20 مقایسهٔ دو پیشنهاد با هزینهٔ ترازشدهٔ ذخیره\nایده. پیشنهادهای باتری در قیمت، بازده، فرسایش و بهره‌برداری فرق دارند. هزینهٔ ترازشدهٔ ذخیره (به انگلیسی levelised cost of storage، LCOS) همه را در یک عدد می‌گذارد: ارزشِ حالِ هزینه‌ها بر ارزشِ حالِ انرژیِ تحویلی در نقطهٔ اتصال:\n\\[\n\\text{LCOS} = \\frac{I_0 + \\sum_{y} O_y\\,(1+r)^{-y}}{\\sum_{y} E_y\\,(1+r)^{-y}}\n\\tag{19.10}\\]\ndef lcos(capex: float, opex_share: float, rt: float, fade: float,\n         years: int = 15, rate: float = 0.06, e_nom: float = 40.13,\n         window: float = 0.8, cycles: int = 365) -&gt; tuple[float, float]:\n    \"\"\"Levelised cost of storage (u per MWh discharged at the POC) and\n    the discounted energy: cost / energy, both discounted.\"\"\"\n    eta = math.sqrt(rt)\n    pv_cost = capex + sum(opex_share * capex / (1 + rate) ** y\n                          for y in range(1, years + 1))\n    pv_e = sum(e_nom * window * eta * (1 - fade * y) * cycles / (1 + rate) ** y\n               for y in range(1, years + 1))\n    return 1000.0 * pv_cost / pv_e, pv_e\ntwo battery offers over 15 years (teaching, A-298):\n  offer    capex k u  opex  round trip  fade/yr   LCOS u/MWh\n  offer X     12,500  2.5 %        85 %    2.5 %        179.1\n  offer Y     14,000  2.0 %        88 %    1.8 %        178.9\n  almost the same cost per MWh: the dearer offer's better\n  round trip and slower fade just pay its price; the cost of\n  the charging energy, left out here, tips it towards Y; the\n  warranty terms and the evidence behind the fade (chapter 39)\n  decide whether either number holds\n\n\n\n\n\n\nشکل 19.20: هزینهٔ ترازشدهٔ ذخیرهٔ دو پیشنهادِ آموزشی، جدا شده به بخشِ سرمایه و بهره‌برداری (A-298)\n\n\n\n\nمثال 19.38 (صد و هفتاد و نُه و صد و هفتاد و نُه) پرسش. دو پیشنهاد را با معادلهٔ 19.10 مقایسه کنید و بگویید چه چیزی جز این عدد تصمیم را می‌گیرد.\nپاسخ. خروجیِ بالا و شکل 19.20: پیشنهادِ X ارزان‌تر با بازده و فرسایشِ بدتر 179.1 (سرمایه 144.1، بهره‌برداری 35.0)؛ پیشنهادِ Y گران‌تر 178.9 (سرمایه 149.8، بهره‌برداری 29.1) واحد بر مگاوات‌ساعت.\nتفسیر. تقریباً برابر: بازده و فرسایشِ بهترِ Y درست به اندازهٔ قیمتِ بیشترش می‌ارزند. هزینهٔ انرژیِ شارژ (که این‌جا نیامده) به سودِ Y است. اما عددِ «فرسایش» فقط وقتی ارزش دارد که پشتش ضمانت و شاهد باشد (منحنیِ ضمانت، آزمون‌های چرخه، سوابق)؛ پیشنهادی که فرسایشِ کمتر را ادعا می‌کند ولی آن را تضمین نمی‌کند، در این مقایسه نباید برنده شود (فصلِ ۳۹). وارسی: مخرجِ X حدودِ \\(40.13 \\times 0.8 \\times 0.922 \\times 365 \\times 8.03 \\approx 86{,}760\\) مگاوات‌ساعتِ تنزیل‌شده است (ضریبِ 8.03: پانزده سال با 6 % و فرسایشِ 2.5 % در سال).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 19.10 را با کلمه بخوانید.\nچرا انرژیِ شارژ در مقایسه به سودِ پیشنهادِ پربازده‌تر است؟\nچه شاهدی ادعای فرسایشِ کمتر را پشتیبانی می‌کند؟\n\n\n\n\n\n19.4.21 نوشتنِ بندهای سنجش‌پذیرِ مشخصات\nایده. هر عددِ این فصل یک روز در مشخصاتِ خرید (PLP-ELE-SPC-0004) می‌آید. بندِ خوب مانندِ الزامِ فصلِ ۱۷ (بخش 17.4.2) سنجه، روش و معیارِ پذیرش دارد:\n\n\n\nجدول 19.10: بندهای ضعیف و سنجش‌پذیرِ مشخصاتِ باتری (عددها آموزشی‌اند)\n\n\n\n\n\n\n\n\n\n\nموضوع\nبندِ ضعیف\nبندِ سنجش‌پذیر (نمونهٔ آموزشی)\n\n\n\n\nظرفیت\n«باتری 40 MWh است»\nانرژیِ دشارژ در نقطهٔ اتصال از 90 تا 10 % با 20 MW در دمای کانتینرِ 20 تا 30 °C پس از یک ساعت استراحت، دست‌کم 29.5 MWh در آزمونِ محل\n\n\nبازده\n«بازدهِ بالا»\nرفت‌وبرگشت در همان چرخه در کنتورِ درآمد، با کمکی، دست‌کم 85 %\n\n\nفرسایش\n«عمرِ طولانی»\nمنحنیِ ضمانتِ سلامت بر حسبِ سال با پایهٔ چرخه، حالتِ شارژ و دما نوشته‌شده\n\n\nپاسخ\n«سریع»\nاز فرمان تا 90 % توانِ خواسته در کمتر از زمانِ معین، با روشِ اندازه‌گیری\n\n\nایمنی\n«ایمن»\nگزارشِ آزمونِ گسترشِ همین محصول در پیکربندیِ نصب، و تأییدِ مقامِ مسئول\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه بخشِ بندِ سنجش‌پذیر را نام ببرید.\nبندِ «باتری عمرِ طولانی دارد» را سنجش‌پذیر کنید.\nچرا بندِ ایمنی به گزارشِ آزمون و تأییدِ مقام ارجاع می‌دهد؟\n\n\n\n\n\n19.4.22 شکل‌دهی و تلفِ نخستین چرخه\nایده. در شکل‌دهی، نخستین شارژها لایهٔ سطحی را روی الکترودِ منفی می‌سازند؛ بخشی از لیتیم برای همیشه در این لایه می‌ماند. سازنده الکترودها را چنان طراحی می‌کند که پس از این تلف ظرفیتِ نامی بماند.\nformation loss of the teaching cell (A-298):\n  first-cycle efficiency   lithium left   capacity Ah   loss Ah\n                    88 %           88 %           299        41\n                    92 %           92 %           313        27\n                    95 %           95 %           323        17\n  the lithium used to build the surface layer in formation is\n  gone for good; the maker designs the electrodes so that the\n  rated capacity (here 314 Ah) remains after it; a weak\n  formation leaves an unstable layer that keeps growing in\n  service (calendar fade, section A)\n\nمثال 19.39 (بیست و هفت آمپرساعت برای یک لایه) پرسش. ظرفیتِ پس از شکل‌دهی را برای سه بازدهِ نخستین چرخه بنویسید و بگویید کدام به ظرفیتِ نامیِ 314 Ah می‌رسد.\nپاسخ. خروجیِ بالا: با الکترودِ مثبتِ 340 Ah، بازدهِ 88، 92 و 95 % ظرفیتِ 299، 313 و 323 Ah می‌دهند؛ 92 % تقریباً به نامی می‌رسد.\nتفسیر. کیفیتِ شکل‌دهی هم ظرفیت را تعیین می‌کند و هم پایداریِ لایه را؛ لایهٔ ناپایدار در کار رشد می‌کند و فرسایشِ تقویمی را تند می‌کند (بخش 19.2.8). پس سوابقِ شکل‌دهی و پیرسازی بخشی از شاهدِ عمرند. وارسی: \\(340 \\times 0.92 = 312.8\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدر شکل‌دهی چه چیزی ساخته می‌شود و چه بهایی دارد؟\nچرا سازنده الکترودِ مثبت را بزرگ‌تر از ظرفیتِ نامی طراحی می‌کند؟\nچرا سوابقِ شکل‌دهی شاهدِ عمرند؟\n\n\n\n\n\n19.4.23 زمین کردنِ سامانهٔ مستقیم و وارسی‌های یکپارچه‌سازی\nایده. سامانهٔ مستقیمِ باتری یا شناور است یا یک نقطه‌اش به زمین وصل است؛ هر کدام رفتارِ متفاوتی در خطای زمین دارد. یکپارچه کردنِ رک‌ها در کانتینر هم وارسی‌های خودش را دارد.\n\n\n\nجدول 19.11: دو روشِ زمین کردنِ سامانهٔ مستقیمِ باتری (کیفی؛ انتخاب با سازنده و طراحِ برق، فصلِ ۲۶)\n\n\n\n\n\n\n\n\n\n\nویژگی\nشناور\nبا یک نقطهٔ زمین‌شده\n\n\n\n\nنخستین خطای زمین\nجریانِ کم؛ ادامهٔ کار؛ هشدارِ پایشِ عایق\nجریانِ خطا؛ قطعِ حفاظت\n\n\nخطرِ ناپیدا\nخطای نخستِ دیده‌نشده تا خطای دوم\nکمتر\n\n\nپیوستگیِ کار\nبیشتر\nکمتر\n\n\nنیازِ کلیدی\nپایشِ عایقِ پیوسته\nهماهنگیِ حفاظتِ زمین\n\n\n\n\n\n\nوارسی‌های یکپارچه‌سازیِ کانتینر (پیش از آزمونِ کارخانه): گشتاورِ اتصال‌های توان با ابزارِ کالیبره و علامت‌گذاری، پیوستگیِ زمین و همبندی، مسیرِ کابل‌ها دور از لبه‌های تیز و منابعِ گرما، نشانه‌گذاریِ قطبیت و شناسه‌ها، آب‌بندیِ ورودی‌ها، و هم‌خوانیِ شناسه‌های نصب‌شده با فهرستِ ردیابی (بخش 19.4.5). هر وارسی یک سابقه است که مالک در بازرسیِ کارخانه می‌بیند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nرفتارِ دو روشِ زمین کردن را در نخستین خطا مقایسه کنید.\nچرا سامانهٔ شناور به پایشِ عایقِ پیوسته نیاز دارد؟\nپنج وارسیِ یکپارچه‌سازی را نام ببرید.\n\n\n\n\n\n19.4.24 مواد، زنجیرهٔ تأمین و یادگیری از رخدادها\nایده. شیمیِ سلول زنجیرهٔ تأمین را تعیین می‌کند: LFP آهن و فسفات می‌خواهد و NMC نیکل، منگنز و کبالت. برخی حوزه‌ها برای باتری‌ها مقرراتِ ردیابی و بازیافت دارند، از جمله سندِ اطلاعاتِ باتری (گذرنامه)، سهمِ مواد بازیافتی و مسئولیتِ تولیدکننده؛ اینکه در محلِ پروژه چه حاکم است کشوری است (فصل‌های ۵۵ تا ۵۷). ردیابیِ کارخانه (بخش 19.4.5) پایهٔ همهٔ این‌هاست.\nیادگیری از رخدادها. هر رخداد (از قطعِ رک تا آتش) یک گزارش با زمان‌بندی، شاهد، علت و اقدامِ اصلاحی می‌خواهد؛ گزارش‌ها به سازنده، بهره‌بردار و در صورتِ لزوم مقامِ مسئول می‌روند و اصلاح‌ها در طرح، تنظیم یا روش ثبت می‌شوند. صنعتِ ذخیره‌سازی از گزارش‌های عمومیِ رخدادها آموخته است که چند لایهٔ آشکارسازی، جداسازی و فاصله لازم است؛ این کتاب جزئیاتِ رخدادهای خاص را بی منبعِ رسمی نقل نمی‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شیمی زنجیرهٔ تأمین را تعیین می‌کند؟\nگذرنامهٔ باتری چه چیزی را نگه می‌دارد؟ (کیفی)\nچهار بخشِ گزارشِ رخداد را نام ببرید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-d",
    "href": "chapters/19-battery-storage.html#sec-ch19-d",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.5 ت. آزمایشگاهِ کار و راستی‌آزمایی",
    "text": "19.5 ت. آزمایشگاهِ کار و راستی‌آزمایی\nاین آزمایشگاه یک سال کارِ باتریِ S1 را با حالتِ شارژِ ساعتی شبیه‌سازی می‌کند، چرخه‌ها و فرسایشِ ناشی از آن‌ها را می‌شمارد، بیست سال سلامت را پیش‌بینی می‌کند، شرط‌های ضمانت را وارسی می‌کند و کنترل‌گر را با آزمون‌های لبه می‌آزماید. در پایان، نقشهٔ شاهد از سلول تا نیروگاه.\nبرنامه:\npython -m companion.ch19.lab_d\n\n19.5.1 یک سال کار با حالتِ شارژ\nایده. قاعدهٔ کار همان قاعدهٔ فصلِ ۱۵ است (مثال 15.32): ذخیرهٔ انرژیِ بُرش‌خورده در هر ساعت، شارژ از خروجیِ نیروگاه از ۱۰ تا ۱۵، دشارژ از ۱۸ تا ۲۲ درونِ حدِ صادرات؛ بی شارژ از شبکه و بی کار در ساعت‌های قطعیِ شبکه. حالتِ شارژ در پنجرهٔ 4 تا 36 MWh می‌ماند.\ndef dispatch(net, poc, outage, p_max=20.0, limit=100.0, soc0=None):\n    \"\"\"Hourly rule: store curtailed power at any hour; from 10:00 to\n    15:00 also charge from the plant's output; from 18:00 to 22:00\n    discharge within the export limit. No grid charging. Returns SOC\n    (MWh, end of hour), charge and discharge (MW, AC).\"\"\"\n    n = len(net)\n    hour = np.arange(n) % 24\n    soc = np.zeros(n)\n    ch, dis = np.zeros(n), np.zeros(n)\n    e = LO if soc0 is None else soc0\n    for k in range(n):\n        if not outage[k]:\n            cut = max(poc[k] - limit, 0.0)\n            c = min(cut, p_max, (HI - e) / ETA)\n            if 10 &lt;= hour[k] &lt; 15:\n                c += min(max(net[k], 0.0), p_max - c, (HI - e) / ETA - c)\n            d = 0.0\n            if 18 &lt;= hour[k] &lt; 22 and c == 0.0:\n                d = min(p_max, (e - LO) * ETA, max(limit - net[k], 0.0))\n            e += c * ETA - d / ETA\n            ch[k], dis[k] = c, d\n        soc[k] = e\n    return soc, ch, dis\na year of the S1 battery (rule of chapter 15, data pack S1):\n  charged 12,578 MWh, discharged 10,817 MWh AC (86 %)\n  equivalent full cycles of the usable window: 365\n  rainflow cycles: 365, of which 365 deeper than 50 %\n  mean SOC 36 %; hours at the bottom 5,472, at the top 2,515\n  SOC band      hours\n   10- 20 %    5,475\n   20- 30 %        4\n   30- 40 %      373\n   40- 50 %        9\n   50- 60 %      350\n   60- 70 %       11\n   70- 80 %        6\n   80- 90 %    2,532\n\n\n\n\n\n\nشکل 19.21: ساعت‌های سال در هر بازهٔ ده‌درصدیِ حالتِ شارژ با قاعدهٔ کارِ آزمایشگاه (بستهٔ داده S1)\n\n\n\n\nمثال 19.40 (سیصد و شصت و پنج چرخه، بیشترِ وقت ته پنجره) پرسش. انرژیِ شارژ و دشارژ، چرخه‌های معادل، چرخه‌های شمارشِ جریانِ بارانی و توزیعِ حالتِ شارژ را بنویسید.\nپاسخ. خروجیِ بالا و شکل 19.21: شارژ 12,578 و دشارژ 10,817 MWh (86 %)؛ ۳۶۵ چرخهٔ معادلِ پنجره؛ ۳۶۵ چرخهٔ شمارش، همه عمیق‌تر از 50 %؛ حالتِ شارژِ میانگین 36 %؛ 5,472 ساعت در ته و 2,515 ساعت در سرِ پنجره.\nتفسیر. باتری هر روز یک چرخهٔ کاملِ پنجره می‌زند و بیشترِ شب‌ها خالی است؛ حالتِ شارژِ میانگینِ کم برای فرسایشِ تقویمی خوب است (مثال 19.5). همین شکل یک الزامِ رابط هم می‌سازد: بازنشانیِ حالتِ شارژِ LFP در دو سرِ پنجره هر روز ممکن است (مثال 19.4). وارسی: \\(10{,}817 / 12{,}578 = 0.86\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار بخشِ قاعدهٔ کار را بنویسید.\nچرا حالتِ شارژِ میانگینِ کم برای فرسایش خوب است؟\nچرا شمارشِ جریانِ بارانی پیش از آن باید مقدارهای تکراری را حذف کند؟\n\n\n\n\n\n19.5.2 چرخه‌ها، فرسایش و بیست سال\nایده. چرخه‌های شمارش با بخش 19.2.8 فرسایشِ چرخه‌ایِ سالانه را می‌دهند؛ فرسایشِ تقویمی با حالتِ شارژِ میانگین و دمای سلول‌ها (کانتینر در 25 °C، مثال 19.14). جمعِ این دو (بی برهم‌کنش، ساده‌سازیِ آموزشی) سلامتِ بیست سال را می‌دهد.\nfade of the S1 battery under this duty (A-292, cells at 25 C):\n  cycling: 1.36 % a year; calendar at mean SOC 36 %: k sqrt(t)\n  year   calendar   cycling   total   health   data pack\n     1       1.8 %     1.4 %    3.1 %   96.9 %    98.0 %\n     5       4.0 %     6.8 %   10.8 %   89.2 %    90.0 %\n    10       5.6 %    13.6 %   19.3 %   80.7 %    80.0 %\n    15       6.9 %    20.4 %   27.3 %   72.7 %    70.0 %\n    20       8.0 %    27.3 %   35.2 %   64.8 %    60.0 %\n  health falls below 80 % in year 11 with this model; the data\n  pack's linear 2 %/yr is close to it; the warranty curve,\n  measured capacity tests and the actual duty replace both\n  (chapter 51)\n\n\n\n\n\n\nشکل 19.22: سلامتِ باتریِ S1 در بیست سال: مدلِ آموزشی با کارِ آزمایشگاه در برابرِ کاهشِ خطیِ 2 %ِ بستهٔ داده، با مرزِ 80 %\n\n\n\n\nمثال 19.41 (سالِ یازدهم یا دهم) پرسش. فرسایشِ چرخه‌ای و تقویمی و سلامت را در سال‌های ۱، ۵، ۱۰، ۱۵ و ۲۰ بنویسید و با بستهٔ داده مقایسه کنید.\nپاسخ. خروجیِ بالا و شکل 19.22: چرخه‌ای 1.36 % در سال؛ سلامت 96.9، 89.2، 80.7، 72.7 و 64.8 %؛ زیرِ 80 % در سالِ یازدهم؛ بستهٔ داده در سالِ دهم.\nتفسیر. دو مدلِ مستقل نزدیکِ هم‌اند؛ این اعتماد نیست، فقط سازگاری است. سهمِ چرخه‌ای بیشتر از تقویمی است چون باتری هر روز کامل کار می‌کند؛ کاهشِ عمقِ چرخه (پنجرهٔ تنگ‌تر) فرسایش را کم و انرژیِ روزانه را هم کم می‌کند: یک مبادله که اقتصادِ فصلِ ۲۱ می‌سنجد. منحنیِ ضمانت و آزمون‌های ظرفیتِ دوره‌ای جای هر دو مدل را می‌گیرند. وارسی: \\(365 / 5{,}346 \\times 0.2 = 1.37\\ \\%\\) با عمقِ 80 % (E10).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جمعِ ساده‌ی دو فرسایش یک ساده‌سازی است؟\nسهمِ چرخه‌ای و تقویمی در سالِ دهم را مقایسه کنید.\nتنگ کردنِ پنجره چه مبادله‌ای می‌سازد؟\n\n\n\n\n\n19.5.3 ضمانت و آزمون‌های لبه\nایده. کارِ یک سال با شرط‌های ضمانت سنجیده می‌شود؛ و کنترل‌گر با آزمون‌های لبه (ساعت‌هایی که چیزی به حد می‌رسد) آزموده می‌شود. هر آزمون یک الزام است که به کد نوشته شده و در راه‌اندازی دوباره روی سوابقِ کنترل‌گرِ واقعی اجرا می‌شود (فصلِ ۲۰).\nwarranty check of the year (teaching limits A-293):\n  item                          value      limit    ok\n  throughput MWh/yr            11,664.63  14,600.00   yes\n  equivalent full cycles/yr       364.52     365.00   yes\n  mean SOC                          0.36       0.70   yes\n  cell temperature max C           32.60      45.00   yes\n  temperature from the container model at end of life with a\n  100 kW HVAC (b_heat); a warranty is a contract: its limits\n  become controller settings and monthly reports\nedge-case tests of the controller:\n  PASS  SOC stays inside 10-90 %\n  PASS  never charges and discharges in one hour\n  PASS  no grid charging (charge &lt;= plant output)\n  PASS  export with the battery &lt;= 100 MW\n  PASS  idle in grid-outage hours\n  PASS  empty at 18:00 after a day of charging? no: charged\n  PASS  empty battery, no plant output: no discharge\n  PASS  full battery, plant at 99 MW: discharge &lt;= 1 MW\n  PASS  energy balance closes (MWh)\n  each test is a requirement written as code; the same tests\n  run again on the real controller's logs in commissioning\n\nمثال 19.42 (سقفِ چرخه پر شد) پرسش. کارِ سال را با چهار شرطِ ضمانت مقایسه کنید و نتیجهٔ نُه آزمونِ لبه را بنویسید.\nپاسخ. خروجی‌های بالا: انرژیِ گذرانده 11,665 از 14,600 MWh؛ چرخه‌ها 364.5 از 365؛ حالتِ شارژِ میانگین 0.36 از 0.70؛ دمای بیشینه 32.6 از 45 °C: همه درست؛ نُه آزمونِ لبه همه درست.\nتفسیر. شرط‌ها برقرارند، اما سقفِ چرخه پر شده است: هر کارِ افزوده (ذخیرهٔ توان، چرخهٔ دوم در روز) ضمانت را می‌شکند، مگر ضمانتی با چرخه‌های بیشتر خریده شود. پس کاربردهای تازهٔ فصل‌های ۲۰ و ۲۱ باید از بودجهٔ چرخه بگذرند. آزمون‌های لبه نشان می‌دهند قاعده هیچ‌گاه از پنجره بیرون نمی‌رود، از شبکه شارژ نمی‌کند، حدِ صادرات را نمی‌شکند و ترازِ انرژی بسته است. وارسی: \\(365 \\times 32 = 11{,}680\\ \\text{MWh}\\) (P31)، نزدیکِ انرژیِ گذرانده.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار شرطِ ضمانت را با مقدارِ سال بنویسید.\nچرا «سقفِ چرخه» یک بودجه است؟\nیک آزمونِ لبهٔ تازه پیشنهاد کنید و آن را به کد بنویسید.\n\n\n\n\n\n19.5.4 نقشهٔ شاهد و رابط از سلول تا نیروگاه\nایده. هر ادعای ایمنی و کارکردِ باتری باید به یک شاهد در ترازِ درست برسد. نقشهٔ زیر برای هر تراز می‌گوید چه چیزی ادعا می‌شود، با کدام شاهد اثبات می‌شود، رابطش با ترازِ بالاتر چیست و مالکش کیست. مرجع‌ها فقط با عنوانِ وارسی‌شده آمده‌اند و هیچ بندی نقل نمی‌شود.\n\n\n\nجدول 19.12: نقشهٔ شاهد و رابط از سلول تا نیروگاه (آموزشی؛ مرجع‌ها فقط با عنوان)\n\n\n\n\n\n\n\n\n\n\n\n\nتراز\nادعا\nشاهد\nرابط با ترازِ بالاتر\nمالک\n\n\n\n\nسلول\nظرفیت، مقاومت، ایمنیِ نوعی\nسوابقِ صد درصدی؛ گزارشِ آزمونِ نوعی (IEC 62619:2022)\nجوش، حسگر، فشار، حرارت\nسازندهٔ سلول\n\n\nماژول\nعایق، اتصال، حسگرها\nآزمونِ روتینِ هر ماژول\nتوان، زنجیرهٔ مدیریتِ باتری، فیوز\nسازندهٔ باتری\n\n\nرک\nحفاظت، حالتِ شارژ، کلید\nآزمونِ کارکردِ رک\nشینه، پیوندِ مدیریتِ باتری\nسازندهٔ باتری\n\n\nکانتینر\nتهویه، آشکارسازی، گسترش\nآزمونِ کارخانه؛ گزارشِ گسترشِ نوعی (UL 9540A)\nکابلِ مستقیم، پروتکل، آتش\nسازنده و یکپارچه‌ساز\n\n\nسامانه\nتوان، بازده، حدها\nآزمونِ کارخانه و محل\nمبدل، کنترل‌گر، شبکه\nیکپارچه‌ساز\n\n\nنیروگاه\nایمنیِ جای نصب، اضطرار\nتحلیلِ کاهشِ خطر، تأییدِ مقامِ مسئول\nساختگاه، امدادگران\nمالک\n\n\n\n\n\n\n\nمثال 19.43 (کدام ادعا بی شاهد است) پرسش. برای ادعای «گسترش از یک ماژول فراتر نمی‌رود» بگویید شاهد کجاست و اگر نباشد چه می‌شود.\nپاسخ. شاهد در ترازِ کانتینر است: گزارشِ آزمونِ گسترشِ نوعیِ همان محصول در پیکربندیِ نصب‌شده (جدول 19.12). بی آن، ادعا فقط یک گفتهٔ بازاریابی است و نمی‌توان فاصله‌ها و رابط‌های آتش را بر آن بنا کرد.\nتفسیر. نقشه شکاف‌ها را نشان می‌دهد: ادعایی در یک تراز که شاهدش در ترازِ دیگر است، یا شاهدی برای پیکربندیِ دیگری. مالک پیش از خرید نقشه را با پیشنهادهای سازندگان پر می‌کند؛ هر خانهٔ خالی یک مجهول است (فصلِ ۳۹). وارسی: شش تراز، هر کدام یک ردیف.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرای هر تراز یک ادعا و شاهدش بنویسید.\nچرا شاهدِ گسترش باید برای «پیکربندیِ نصب‌شده» باشد؟\nخانهٔ خالیِ نقشه چه می‌شود؟\n\n\n\n\n\n19.5.5 جابه‌جاییِ بهینه با هزینهٔ فرسایش\nایده. قاعدهٔ ثابتِ آزمایشگاه هر روز یک چرخه می‌زند. برنامه‌ریزیِ پویا (فصلِ ۵) برای هر روز بهترین برنامه را با قیمت‌های همان روز پیدا می‌کند؛ اگر برای هر مگاوات‌ساعتِ دشارژ یک هزینهٔ فرسایش بگذاریم (عمرِ باتری به پول)، برنامه روزهایی را که اختلافِ قیمت بازده و فرسایش را نمی‌پردازد کنار می‌گذارد. شارژ به قیمتِ همان ساعت ارزش‌گذاری می‌شود، چون انرژی از نیروگاه است که وگرنه همان ساعت فروخته می‌شد. قیمت‌های آموزشی هر روز کمی عوض می‌شوند (A-295).\ndef daily_prices(seed: int = 195) -&gt; np.ndarray:\n    \"\"\"365 x 24 teaching prices: the chapter 15 shape with a midday and\n    an evening level that change from day to day.\"\"\"\n    rng = np.random.default_rng(seed)\n    base = src.prices()[:24]\n    out = np.tile(base, (365, 1)).astype(float)\n    mid = rng.uniform(0.7, 1.1, 365)\n    eve = rng.uniform(0.75, 1.35, 365)\n    out[:, 10:15] *= mid[:, None]\n    out[:, 18:22] *= eve[:, None]\n    return out\na year of price shifting, rule against optimum (A-295):\n  wear u/MWh   rule k u   optimum k u   discharged MWh   cycles\n          0        455           455           10,832      365\n         10        347           347           10,832      365\n         20        239           241           10,357      349\n         30        131           144            8,814      297\n  (rule before wear: 455 k u)\n  with this price shape the fixed rule is already optimal while\n  wear is cheap; with a dearer wear the optimum skips days whose\n  spread does not pay the round trip and the wear, and earns\n  more with fewer cycles; a wear cost turns the battery's life\n  into a price the dispatch can see\n\n\n\n\n\n\nشکل 19.23: یک روز جابه‌جاییِ بهینه: قیمت (بالا، واحد بر مگاوات‌ساعت) و انرژیِ ذخیره (پایین، مگاوات‌ساعت) با هزینهٔ فرسایشِ 10 واحد (A-295)\n\n\n\n\nمثال 19.44 (چرخهٔ کمتر، سودِ بیشتر) پرسش. درآمدِ خالصِ سالانه، انرژیِ دشارژ و چرخه‌ها را برای قاعده و بهینه با چهار هزینهٔ فرسایش بنویسید.\nپاسخ. خروجیِ بالا و شکل 19.23: بی فرسایش هر دو 455 هزار واحد و ۳۶۵ چرخه؛ با 10 هر دو 347؛ با 20 قاعده 239 و بهینه 241 با ۳۴۹ چرخه؛ با 30 قاعده 131 و بهینه 144 با ۲۹۷ چرخه.\nتفسیر. با این شکلِ قیمت، قاعدهٔ ثابت تا وقتی فرسایش ارزان است بهینه است؛ وقتی فرسایش گران‌تر می‌شود، بهینه روزهای کم‌اختلاف را رها می‌کند و با چرخهٔ کمتر سودِ بیشتری می‌برد. هزینهٔ فرسایش عمرِ باتری را به زبانِ برنامه‌ریز ترجمه می‌کند و با بودجهٔ چرخهٔ ضمانت (مثال 19.42) پیوند دارد. وارسی: \\(455 - 10 \\times 10{,}832 / 1000 = 347\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهزینهٔ فرسایش در برنامه‌ریزی چه چیزی را نشان می‌دهد؟\nچرا شارژ به قیمتِ همان ساعت ارزش‌گذاری می‌شود؟\nدر کدام روزها بهینه چرخه نمی‌زند؟\n\n\n\n\n\n19.5.6 پنجرهٔ حالتِ شارژ: انرژی در برابرِ عمر\nایده. پنجرهٔ حالتِ شارژ یک انتخاب است: پنجرهٔ پهن‌تر هر روز انرژیِ بیشتری می‌فروشد ولی سلول‌ها را عمیق‌تر چرخه می‌دهد و بیشتر نزدیکِ دو سر نگه می‌دارد. همان قاعدهٔ آزمایشگاه را با سه پنجره اجرا می‌کنیم.\nthe SOC window: energy against life (lab D rule, one year):\n  window     discharged MWh   value k u   cycles/yr   health yr 10\n   20- 80 %            8,123         279         365          84.8 %\n   10- 90 %           10,817         371         365          80.7 %\n    5- 95 %           12,160         417         364          78.6 %\n  a wider window sells more energy each day but ages the cells\n  faster (deeper cycles, more time near the ends); the choice\n  is an economic one (chapter 21) bounded by the warranty\n\nمثال 19.45 (سه پنجره) پرسش. انرژیِ دشارژ، ارزش با قیمت‌های آموزشی، چرخه‌ها و سلامتِ سالِ دهم را برای سه پنجره بنویسید و مبادله را توضیح دهید.\nپاسخ. خروجیِ بالا: 20 تا 80 %: 8,123 MWh، 279 هزار، سلامتِ 84.8 %؛ 10 تا 90 %: 10,817، 371، 80.7 %؛ 5 تا 95 %: 12,160، 417، 78.6 %؛ هر سه ۳۶۵ چرخه.\nتفسیر. پهن‌ترین پنجره 50 % بیشتر از تنگ‌ترین می‌فروشد و 6.2 واحدِ درصد سلامت در ده سال می‌گیرد. کدام بهتر است به ارزشِ امروز در برابرِ ظرفیتِ فردا بسته است (فصلِ ۲۱) و ضمانت حدِ آن را می‌گذارد: بسیاری از ضمانت‌ها پنجره را خودشان تعیین می‌کنند. وارسی: \\(12{,}160 / 8{,}123 = 1.50\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پنجرهٔ پهن‌تر سلول را زودتر پیر می‌کند؟\nارزشِ اضافهٔ پنجرهٔ پهن را با سلامتِ ازدست‌رفته مقایسه کنید.\nچه کسی پنجره را در نهایت تعیین می‌کند؟\n\n\n\n\n\n19.5.7 عدمِ قطعیتِ سلامت\nایده. ثابت‌های قانون‌های فرسایش را دقیق نمی‌دانیم. اگر هر کدام با عدمِ قطعیتی (این‌جا حدودِ 30 % برای ثابتِ تقویمی و عمرِ چرخه‌ای، 10 % برای نما) بیاید، سلامتِ سالِ دهم یک توزیع می‌شود، مانندِ تولیدِ فصلِ ۱۶. نمونه‌گیریِ مونت‌کارلو با همان کارِ آزمایشگاه:\nhealth after ten years with uncertain fade laws (Monte Carlo, n 4,000):\n  P90 (health exceeded by 90 % of draws) 73.6 %\n  P50 80.3 %;  P10 85.4 %\n  chance of falling below 80 %: 47 %\n  a sizing on the median leaves about half the cases short;\n  augmentation keeps the choice open until measured health\n  shows which case the battery is in (chapter 16 for P-values)\n\n\n\n\n\n\nشکل 19.24: توزیعِ سلامتِ سالِ دهمِ باتریِ S1 با ثابت‌های نامطمئنِ فرسایش (۴٬۰۰۰ نمونه، A-292) و مرزِ 80 %\n\n\n\n\nمثال 19.46 (نیم از نیم) پرسش. P90، P50 و P10ِ سلامتِ سالِ دهم و احتمالِ افتادن زیرِ 80 % را بنویسید و بگویید چه پیامدی برای اندازه کردن دارد.\nپاسخ. خروجیِ بالا و شکل 19.24: P90 73.6 %، P50 80.3 %، P10 85.4 %؛ احتمالِ زیرِ 80 % 47 %.\nتفسیر. اندازه کردن بر پایهٔ میانه نیمی از حالت‌ها را کوتاه می‌گذارد؛ اندازه کردن بر پایهٔ P90 (73.6 %) باتریِ بزرگ‌تری می‌خواهد. افزایشِ ظرفیت (مثال 19.15) راهِ سوم است: تصمیم را تا زمانی نگه می‌دارد که سلامتِ اندازه‌گیری‌شده (مثال 19.33) نشان دهد باتری در کدام حالت است. وارسی: 80.3 % نزدیکِ 80.7 %ِ مدلِ قطعی (مثال 19.41).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nP90ِ سلامت را تعریف کنید.\nچرا اندازه کردن بر میانه ریسکی است؟\nافزایشِ ظرفیت چگونه عدمِ قطعیت را مدیریت می‌کند؟\n\n\n\n\n\n19.5.8 دسترس‌پذیریِ خودِ باتری و حالت‌های امن\nایده. باتری هم خراب می‌شود: مبدل، قطعِ رک‌ها با حفاظت، و تهویه. دسترس‌پذیریِ انرژی‌محور سهمِ انرژی‌ای است که با این خرابی‌ها از دست نمی‌رود. هر خرابی باید باتری را به یک حالتِ ایمنِ تعریف‌شده ببرد.\navailability of the battery itself (teaching rates, A-298):\n  item                 failures/yr   hours each   power lost while out\n  PCS (4 x 5 MW)              2.0          48      a quarter\n  rack trips (96)           192.0           8      a 96th\n  HVAC unit (8)               2.4          24      one container\n  energy-based availability about 99.46 %\n  frequent rack trips cost little energy but much attention;\n  the PCS dominates the lost energy; spares and response times\n  are what the service contract buys (chapter 51)\n\n\n\nجدول 19.13: رخدادها، حالتِ ایمنِ تعریف‌شده و بازگرداننده (آموزشی؛ طراحیِ واقعی از سازنده و طرحِ حفاظت)\n\n\n\n\n\n\n\n\n\n\nرخداد\nحالتِ ایمن\nچه کسی باز می‌گرداند\n\n\n\n\nقطعِ شبکه\nمبدل توانِ صفر؛ رک‌ها وصل؛ کمکی از پشتیبان\nخودکار پس از بازگشتِ شبکه\n\n\nقطعِ ارتباط با کنترل‌گر\nمبدل به توانِ صفر در زمانِ معین\nخودکار پس از بازگشتِ ارتباط\n\n\nحدِ سلول شکسته\nرک جدا؛ حالتِ «قطع‌شده»\nبهره‌بردار پس از بازرسی\n\n\nهشدارِ گاز یا دود\nرک‌ها و کانتینر جدا؛ تهویه طبقِ طرح؛ اعلام\nبهره‌بردار پس از تأییدِ ایمنی\n\n\nتوقفِ اضطراری\nهمه جدا\nبهره‌بردار پس از وارسی\n\n\n\n\n\n\n\nمثال 19.47 (نود و نُه و نیم درصد) پرسش. دسترس‌پذیریِ انرژی‌محورِ باتری را با سه گونه خرابی برآورد کنید و بگویید کدام بیشترین انرژی و کدام بیشترین کار را می‌گیرد.\nپاسخ. خروجیِ بالا: حدودِ 99.46 %؛ مبدل بیشترین انرژی (دو خرابی در سال، ۴۸ ساعت، یک‌چهارمِ توان)؛ قطعِ رک‌ها بیشترین کار (۱۹۲ بار در سال، هر کدام کم‌انرژی).\nتفسیر. قراردادِ خدمات برای مبدل زمانِ پاسخ و یدک می‌خرد و برای قطعِ رک‌ها علت‌یابی؛ قطعِ پرشمارِ رک اغلب نشانهٔ تنظیم یا حسگرِ بد است، نه خرابیِ سلول. حالت‌های امن باید پیش از خرید در جدول 19.13 نوشته و در راه‌اندازی آزموده شوند (فصل‌های ۲۰ و ۵۰). وارسی: \\(2 \\times 48/8760 \\times 0.25 = 0.27\\ \\%\\) برای مبدل.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدسترس‌پذیریِ انرژی‌محور را تعریف کنید.\nبرای «قطعِ ارتباط» حالتِ ایمن و بازگرداننده را بنویسید.\nچرا قطعِ پرشمارِ رک نشانهٔ تنظیمِ بد است؟\n\n\n\n\n\n19.5.9 باتری در بیانیهٔ تولید و تخمینِ روزانهٔ حالتِ شارژ\nایده. باتری انرژیِ تحویلی را کم و ارزش را زیاد می‌کند؛ بیانیهٔ تولیدِ فصلِ ۱۵ باید هر دو را نشان دهد. و تخمینِ حالتِ شارژ که کنترل‌گر به آن تکیه می‌کند، با یک بازنشانیِ روزانه در سرِ تندِ منحنی پایدار می‌ماند.\nwhat S1 does to the yield statement (model 15.1, lab D rule):\n  S0 net   295.14 GWh, value   14,042 k u (teaching prices)\n  battery charged 12,578 MWh, discharged 10,817 MWh\n  S1 net   293.38 GWh (-1.76 GWh), value   14,413 k u (+371)\n  the yield statement shows the round-trip loss as a loss line\n  (chapter 15) and the value belongs to the price model; the\n  auxiliaries of the battery are a second loss line if they\n  are taken from the plant\nSOC over a month of one cycle a day: counting with a sensor\n  offset, with and without a daily OCV reset at the bottom of\n  the cycle (2 mV error):\n  offset A   no reset, 30 days   daily reset: largest   mean\n      0.50             114.6 %                 4.30 %    1.78 %\n      0.05              11.5 %                 0.88 %    0.23 %\n  the reset holds the error to one day's drift plus the reset\n  error; with a good sensor the two together give a few\n  tenths of a per cent; the dispatch must visit the steep\n  end of the window regularly for the reset to work\n\nمثال 19.48 (یک و هفت‌دهم گیگاوات‌ساعت کمتر، سیصد و هفتاد و یک هزار بیشتر) پرسش. اثرِ S1 بر انرژی و ارزشِ سالانه را بنویسید؛ و خطای حالتِ شارژ را در یک ماه با و بی بازنشانی برای دو خطای صفرِ جریان‌سنج مقایسه کنید.\nپاسخ. خروجی‌های بالا: انرژیِ خالص از 295.14 به 293.38 GWh (−1.76)، ارزش از 14,042 به 14,413 هزار (+371). بی بازنشانی 114.6 % و 11.5 %؛ با بازنشانیِ روزانه بیشینه 4.30 و 0.88 %، میانگین 1.78 و 0.23 %.\nتفسیر. بیانیهٔ تولید تلفِ رفت‌وبرگشت را سطرِ تلف می‌نویسد و ارزش را به مدلِ قیمت می‌سپارد؛ «باتری تولید را زیاد می‌کند» نادرست است. بازنشانی خطا را به یک روز رانش محدود می‌کند و با جریان‌سنجِ خوب به چند دهمِ درصد می‌رسد؛ شرطش این است که برنامهٔ کار هر روز به سرِ تندِ پنجره برود. وارسی: \\(10{,}817 - 12{,}578 = -1{,}761\\ \\text{MWh}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا باتری انرژیِ خالص را کم می‌کند؟\nبازنشانیِ روزانه خطا را به چه چیزی محدود می‌کند؟\nشرطِ بازنشانیِ روزانه برای برنامهٔ کار چیست؟\n\n\n\n\n\n19.5.10 سندهایی که از سازنده خواسته می‌شوند\nایده. شاهدهای نقشهٔ جدول 19.12 در سندهای مشخصی می‌آیند. فهرستِ کمینه، که در درخواستِ پیشنهاد (فصلِ ۳۹) می‌آید:\n\n\n\nجدول 19.14: سندهای کمینه از سازندهٔ باتری و کاربردِ هر کدام\n\n\n\n\n\n\n\n\n\n\nسند\nبرای چه\nفصل\n\n\n\n\nبرگه‌های دادهٔ سلول، ماژول، رک، کانتینر\nساختار، حدها، رده‌ها\n۱۹\n\n\nگزارش‌های آزمونِ نوعیِ سلول و باتری\nایمنیِ نوعی\n۱۹، ۴۴\n\n\nگزارشِ آزمونِ گسترش در پیکربندیِ نصب\nفاصله، رابط‌های آتش\n۱۹، ۳۲\n\n\nورودی‌های تحلیلِ کاهشِ خطر (گاز، گرما، سناریوها)\nتحلیلِ کاهشِ خطر\n۳۱، ۳۲\n\n\nمنحنی و شرط‌های ضمانت با پایهٔ چرخه\nاندازه، کار، ادعا\n۱۹، ۲۱\n\n\nبرنامهٔ آزمونِ کارخانه و محل\nپذیرش\n۴۴، ۵۰\n\n\nسندهای حمل و خلاصهٔ آزمونِ حمل\nحمل و بیمه\n۴۶\n\n\nکتابچهٔ بهره‌برداری و نگهداری، فهرستِ یدک\nکار، یدک\n۵۱، ۵۲\n\n\nبرنامهٔ پس‌گرفتن و بازیافت\nپایانِ عمر\n۵۳\n\n\n\n\n\n\n\n\n19.5.11 توالیِ راه‌اندازیِ باتری\nایده. راه‌اندازی از ایمن‌ترین گام به پرخطرترین می‌رود و هر گام یک نقطهٔ توقف با شاهد دارد. این‌جا فقط ترتیب و شاهد آمده است؛ روش‌های کار روی تجهیزاتِ برق‌دار در این کتاب نیست.\n\n\n\nجدول 19.15: توالیِ راه‌اندازیِ باتری با نقطه‌های توقف (بی روشِ کارِ برق‌دار)\n\n\n\n\n\n\n\n\n\n\n\nگام\nچه چیزی اثبات می‌شود\nشاهد\nچه کسی\n\n\n\n\nتکمیلِ مکانیکی\nنصب، اتصال‌ها، زمین، تهویه\nسیاههٔ بازرسی\nپیمانکار\n\n\nآزمون‌های بی‌برق\nعایق، پیوستگی، نقطه‌به‌نقطه\nگزارش‌ها\nافرادِ واجدِ شرایط\n\n\nروشن کردنِ مدیریتِ باتری و کمکی\nاندازه‌گیری، حدها، آشکارسازها\nگزارشِ کارکرد\nسازنده\n\n\nوصلِ رک‌ها و مبدل\nپیش‌شارژ، هم‌خوانیِ ولتاژ\nگزارشِ کارکرد\nسازنده با مجوزِ کار\n\n\nآزمون‌های کارکردی\nحالت‌ها، حالت‌های امن (جدول 19.13)\nگزارشِ کارکرد\nیکپارچه‌ساز\n\n\nآزمونِ ظرفیت و رفت‌وبرگشت\nمثال 19.34\nگزارشِ آزمون\nمالک و سازنده\n\n\nآزمون‌های شبکه\nپاسخ، کدِ شبکه\nگزارشِ انطباق\nاپراتور (فصلِ ۲۸)\n\n\n\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nآزمون‌های عایق و هر کار روی تجهیزاتِ برق‌دار یا رک‌های شارژشده فقط با روش‌های ایمنِ پروژه، مجوزِ کار و افرادِ واجدِ شرایط انجام می‌شود؛ رک‌های شارژشده حتی با کلیدِ باز ولتاژِ خطرناک دارند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنُه سندِ کمینه از سازنده را نام ببرید.\nچرا راه‌اندازی از آزمون‌های بی‌برق آغاز می‌شود؟\nچرا رکِ شارژشده با کلیدِ باز هم خطرناک است؟\n\n\n\n\n\n19.5.12 کاربردهای باتری و انباشتنِ آن‌ها\nایده. باتری چند کاربرد می‌تواند داشته باشد و هر کدام شکلِ کارِ خودش را دارد (توان‌محور یا انرژی‌محور)، چرخه‌های خودش و وابستگیِ خودش به قرارداد و قواعدِ شبکه (فصل‌های ۲۰ و ۲۱). انباشتن (به انگلیسی stacking) چند کاربرد را با هم می‌آورد، اما هر کدام بخشی از پنجره و بودجهٔ چرخه را می‌گیرد.\n\n\n\nجدول 19.16: کاربردهای باتری، شکلِ کار و اثرشان بر طراحی (آموزشی؛ هر کاربرد مشروط به قواعد و قرارداد)\n\n\n\n\n\n\n\n\n\n\n\n\nکاربرد\nشکلِ کار\nچرخه\nوابستگی\nاثر بر طراحی\n\n\n\n\nجابه‌جاییِ انرژی\nانرژی‌محور، روزانه\nزیاد، عمیق\nقیمت، قرارداد\nظرفیتِ انرژی، ضمانتِ چرخه\n\n\nظرفیتِ پیک\nانرژی در ساعت‌های کم\nکم\nقراردادِ ظرفیت\nمدت، دسترس‌پذیری\n\n\nپاسخِ بسامد\nتوان‌محور، سریع\nکوچک و فراوان\nقواعدِ شبکه\nمبدل، زمانِ پاسخ، حالتِ شارژِ میانه\n\n\nذخیره\nتوانِ آماده\nکم مگر فراخوانی\nقواعد و قرارداد\nجای خالی در پنجره\n\n\nپشتیبانیِ ولتاژ\nتوانِ واکنشی\nنزدیکِ صفر\nکدِ شبکه\nردهٔ مبدل (مثال 18.16)\n\n\nراه‌اندازیِ سیاه و جزیره\nسازندهٔ شبکه\nکم\nاجازهٔ اپراتور\nمبدلِ سازنده، ذخیره (مثال 19.21)\n\n\nبازگرداندنِ بُرش\nانرژی‌محور\nکم تا زیاد\nحدِ صادرات\nکوپل (مثال 18.11)\n\n\n\n\n\n\nstacking a 5 MW reserve on the shifting duty (teaching, A-298):\n  headroom kept both ways: 10 MWh of the usable window\n  shifting given up: 3,385 MWh a year, 116.1 k u at a 34.3 u/MWh spread\n  reserve earned outside the 9 shifting hours: 109.5 k u at 4 u/MW/h\n  net -6.6 k u a year; the reserve also uses\n  cycles from the warranty budget when it is called\n  stacking pays only if the reserve price and the rules allow;\n  the plant controller must keep both duties apart (chapter 20)\n\nمثال 19.49 (تقریباً سربه‌سر) پرسش. اگر 5 MW ذخیره برای یک ساعت در هر دو سو روی کارِ جابه‌جایی انباشته شود، جابه‌جاییِ ازدست‌رفته و درآمدِ ذخیره را با قیمت‌های آموزشی مقایسه کنید.\nپاسخ. خروجیِ بالا: 10 MWh جای خالی؛ 3,385 MWh جابه‌جاییِ کمتر و 116.1 هزار واحد ارزش؛ درآمدِ ذخیره 109.5 هزار؛ خالص −6.6 هزار در سال.\nتفسیر. با این قیمت‌ها انباشتن سود ندارد؛ با قیمتِ ذخیرهٔ کمی بیشتر دارد. افزون بر پول، ذخیرهٔ فراخوانده چرخه مصرف می‌کند و بودجهٔ ضمانت پر است (مثال 19.42). پس پیش از افزودنِ هر کاربرد سه پرسش: جای خالی، چرخه، و قواعد. وارسی: \\(10 \\times 0.927 \\times 365 = 3{,}384\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت کاربردِ باتری را با شکلِ کارِ هر کدام نام ببرید.\nانباشتن کدام دو منبعِ محدود را تقسیم می‌کند؟\nقیمتِ سربه‌سرِ ذخیره را در این مثال برآورد کنید.\n\n\n\n\n\n19.5.13 شاخص‌های ماهانهٔ باتری و خطاهای رایج\nایده. باتری در بهره‌برداری با چند شاخصِ ماهانه پایش می‌شود که هر کدام به یک شرطِ ضمانت یا یک ریسک وصل است:\n\n\n\nجدول 19.17: شاخص‌های ماهانهٔ پایشِ باتری و پیوندِ هر کدام\n\n\n\n\n\n\n\n\n\n\nشاخص\nپیوند\nمثال\n\n\n\n\nانرژیِ گذرانده و چرخه‌ها (با پایه)\nضمانت\nمثال 19.10\n\n\nحالتِ شارژِ میانگین و ساعت‌ها در دو سر\nفرسایش، بازنشانی\nمثال 19.40\n\n\nدمای بیشینه و پراکندگیِ دما\nفرسایش، ضمانت\nمثال 19.20\n\n\nرفت‌وبرگشت و کمکی\nبیانیهٔ تولید\nمثال 19.19\n\n\nسلامتِ برآوردی و آزمونِ ظرفیت\nضمانت، افزایشِ ظرفیت\nمثال 19.33\n\n\nقطعِ رک‌ها، هشدارها، رخدادها\nایمنی، تنظیم\nمثال 19.47\n\n\nآزمون‌های دوره‌ایِ آشکارسازها\nحفاظت\nمثال 19.54\n\n\n\n\n\n\n\n\n\nجدول 19.18: خطاهای رایج دربارهٔ باتری و درسی که هر کدام را نشان داد\n\n\n\n\n\n\n\n\n\n\nخطای رایج\nچرا نادرست است\nدرس\n\n\n\n\n«40 MWh یعنی 40 MWh در شبکه»\nپنجره، بازده و سلامت هر کدام سهمی می‌برند\nمثال 19.55\n\n\n«تهویه برای باتریِ نو کافی است»\nپایانِ عمر و ساعتِ داغ 118 kW می‌خواهند\nمثال 19.14\n\n\n«نمونه‌گیری سلولِ معیوب را می‌گیرد»\nفقط محموله‌های بد را\nمثال 19.25\n\n\n«حالتِ شارژ را از ولتاژ می‌خوانیم»\nفلاتِ LFP\nمثال 19.4\n\n\n«باتری تولید را بیشتر می‌کند»\nانرژی کم، ارزش زیاد\nمثال 19.48\n\n\n«سامانهٔ اطفا آتش را حل می‌کند»\nسه هدفِ جدا، شاهدِ محصول\nمثال 19.51\n\n\n«۳۶۵ چرخه در سال» بی پایه\nسه پایه، سه عدد\nمثال 19.10\n\n\n«جابه‌جایی باتری را توجیه می‌کند»\nحداکثر 28 % هزینه\nمثال 19.37\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت شاخصِ ماهانه را با پیوندِ هر کدام بنویسید.\nسه خطا از جدول 19.18 را با مثالِ عددی توضیح دهید.\nیک شاخصِ تازه پیشنهاد کنید و پیوندش را بنویسید.\n\n\n\n\n\n19.5.14 باتری برای مشتریِ صنعتی\nایده. در نسخهٔ خودمصرفیِ فصلِ ۱۷ (مثال 17.27)، نیروگاه 76.2 % انرژیِ کارخانه را هم‌زمان می‌دهد. باتری مازادِ ساعت‌های پرتولید را به ساعت‌های کم‌تولید می‌برد؛ با چند اندازه می‌سنجیم پوشش چقدر بالا می‌رود.\nbatteries serving the chapter 17 factory (A-284; S1 = 20 MW, 40 MWh):\n  factory 167.0 GWh; covered by the plant alone 127.2 GWh (76.2 %)\n  battery            added GWh   cover\n   20 MW,  40 MWh          7.8    80.8 %\n   40 MW,  80 MWh         13.4    84.2 %\n   40 MW, 160 MWh         20.9    88.7 %\n  a battery moves surplus into the next shortfall but cannot\n  bridge calm, dark days; doubling it adds less than the first\n  one did: storage for a flat load meets falling returns\n\nمثال 19.50 (هشتاد، هشتاد و چهار، هشتاد و نُه) پرسش. پوششِ انرژیِ کارخانه را بی باتری و با سه اندازهٔ باتری بنویسید و بازدهِ هر مگاوات‌ساعتِ ظرفیتِ افزوده را مقایسه کنید.\nپاسخ. خروجیِ بالا: بی باتری 76.2 %؛ 20 MW و 40 MWh: +7.8 GWh، 80.8 %؛ 40 MW و 80 MWh: +13.4، 84.2 %؛ 40 MW و 160 MWh: +20.9، 88.7 %.\nتفسیر. نخستین 40 MWh حدودِ 0.20 GWh برای هر مگاوات‌ساعتِ ظرفیت می‌افزاید، دومی 0.14 و هشتاد مگاوات‌ساعتِ بعدی 0.09: بازدهِ کاهنده. باتری روزها را پل می‌زند، نه روزهای آرام و تاریک را؛ برای پوششِ نزدیک به کامل، نیروگاهِ بزرگ‌تر، قراردادِ خریدِ پشتیبان یا ذخیرهٔ بلندمدت لازم است (فصل‌های ۲۰ و ۲۱). وارسی: \\(7.8 / 40 = 0.195\\) و \\((20.9 - 13.4)/80 = 0.094\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا باتری روزهای آرام و تاریک را پل نمی‌زند؟\nبازدهِ هر مگاوات‌ساعتِ ظرفیت را برای سه اندازه حساب کنید.\nسه راهِ دیگر برای پوششِ بیشتر را نام ببرید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-e",
    "href": "chapters/19-battery-storage.html#sec-ch19-e",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.6 ث. رابط‌های حفاظت در برابرِ آتشِ باتری",
    "text": "19.6 ث. رابط‌های حفاظت در برابرِ آتشِ باتری\nآتشِ باتری یک مسئلهٔ مهندسیِ حریق و برنامه‌ریزیِ اضطرار است، نه یک قطعه که بخریم و کار تمام شود. این بخش رابط‌هایی را که معماری باید جا دهد نام می‌برد، می‌گوید مقدارِ هر کدام از کجا می‌آید، و هدف‌های مختلفِ «اطفا» را از هم جدا می‌کند. مقدارها، فاصله‌ها و سامانه‌ها را مقامِ مسئول، تحلیلِ کاهشِ خطر و آزمونِ بزرگ‌مقیاسِ محصول تعیین می‌کنند (فصل‌های ۳۱ و ۳۲).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین بخش هیچ سامانهٔ اطفا، فاصله، حجمِ آب، روشِ تهویهٔ ضدانفجار یا روشِ عملیاتِ امدادی را تجویز نمی‌کند. نمونه‌هایی از استانداردهای نصب (مثلاً NFPA 855:2026) فقط برای نشان دادنِ آنچه پرسیده می‌شود آمده‌اند؛ اینکه کدام مقررات در محلِ پروژه حاکم است، کشوری است و با مقامِ مسئول (فصل‌های ۵۵ تا ۵۷).\n\n\n\n19.6.1 آشکارسازی، گاز و گسترش\nایده. چند لایهٔ آشکارسازی هست که هر کدام چیزِ دیگری را می‌بیند: سامانهٔ مدیریتِ باتری (ولتاژ و دمای سلول؛ گاهی پیش‌نشانه پیش از گریز)، آشکارسازِ گاز (گازِ خروجی از سلول در آغازِ رخداد)، آشکارسازِ دود و آشکارسازِ گرما (دیرتر). شاهدِ گاز و گسترش، یعنی چه گازی، چه مقدار، با چه سرعتی و تا کجا، از آزمون‌های سلول تا کانتینرِ همان محصول می‌آید و پایهٔ طراحیِ آشکارسازی و تهویه است.\n\n\n\n\n\n\nشکل 19.25: رابط‌های حفاظت در برابرِ آتش در ترازِ معماری: لایه‌های آشکارسازی درونِ کانتینر و رابط‌هایی که مقدارشان را مقامِ مسئول، تحلیلِ کاهشِ خطر و آزمونِ محصول تعیین می‌کنند\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار لایهٔ آشکارسازی را به ترتیبِ زمان نام ببرید.\nشاهدِ گاز و گسترش چه چیزهایی را می‌گوید؟\nچرا سامانهٔ مدیریتِ باتری گاهی پیش از همه می‌بیند؟\n\n\n\n\n\n19.6.2 رابط‌ها و مالکِ مقدارشان\nایده. هر رابط یک هدف، یک شاهد و یک مالکِ مقدار دارد:\n\n\n\nجدول 19.19: رابط‌های آتشِ باتری با هدف، شاهد و مالکِ مقدار (آموزشی؛ هیچ مقداری تجویز نمی‌شود)\n\n\n\n\n\n\n\n\n\n\n\nرابط\nهدف\nشاهد\nمالکِ مقدار\n\n\n\n\nتهویه یا مهارِ انفجار\nنگه داشتنِ گاز زیرِ حدِ اشتعال یا مهارِ فشار\nترکیب و مقدارِ گاز از آزمون، طراحیِ مهندسیِ حریق\nمقامِ مسئول، مهندسِ حریق\n\n\nفاصله و دیواره\nجلوگیری از گسترش به کانتینر و مجاورها\nآزمونِ بزرگ‌مقیاس، تحلیلِ کاهشِ خطر\nمقامِ مسئول\n\n\nجداسازیِ از راه دور\nقطعِ برق و توقفِ تهویه یا شارژ بی ورود\nآزمونِ کارکرد در راه‌اندازی\nطراحِ برق، بهره‌بردار\n\n\nحفاظتِ مجاورها\nخنک نگه داشتنِ تجهیز و ساختمانِ کنار\nتحلیلِ تابش، برنامهٔ اضطرار\nمقامِ آتش‌نشانی\n\n\nدسترسیِ امدادی و اطلاعات\nرسیدنِ امن و دانستنِ خطرها\nنقشه، جعبهٔ اطلاعات، تمرین\nبهره‌بردار، مقامِ آتش‌نشانی\n\n\nمهارِ روان‌آب\nجلوگیری از رفتنِ آبِ آلوده به خاک و آب\nطرحِ زهکشی و مهار\nمقامِ محیطِ زیست\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش رابطِ آتشِ باتری را نام ببرید.\nچرا جداسازیِ از راه دور «بی ورود» است؟\nمالکِ مقدارِ فاصله کیست و شاهدش چیست؟\n\n\n\n\n\n19.6.3 هدف‌های اطفا و حدِ ادعاها\nایده. «اطفا» سه هدفِ جدا دارد که نباید با هم قاطی شوند:\n\nخاموش کردنِ آتشِ سلول‌های درگیر؛ در گریزِ حرارتی دشوار است، چون واکنش درونِ سلول است و اکسیژنِ بیرونی لازم ندارد.\nجلوگیری از گسترش به سلول‌ها، ماژول‌ها و رک‌های دیگر؛ با دیواره، فاصله، خنک‌کاری و طراحیِ محصول.\nحفاظتِ مجاورها: کانتینرهای دیگر، پست، ساختمان‌ها و پوشش گیاهی.\n\nحدِ ادعاها: ادعای سازنده که «سامانهٔ ما آتش را خاموش می‌کند» باید بگوید کدام هدف، با کدام شاهد و در کدام پیکربندی. ادعایی که هدفِ ۱ را می‌گوید ولی شاهدش برای پیکربندیِ دیگر است، پایهٔ طراحی نیست. الزاماتِ ویژهٔ هر شیمی و محصول (گاز، گرما، رفتار با آب) از شاهدِ همان محصول وارسی می‌شوند.\n\nمثال 19.51 (سه ادعا، سه شاهد) پرسش. سازنده‌ای سه ادعا دارد: «اطفای خودکار در کانتینر»، «گسترش به کانتینرِ کناری نمی‌رسد»، «آبِ آتش‌نشانی لازم نیست». هر کدام را به هدف و شاهدش ببرید.\nپاسخ. اولی هدفِ ۱ یا ۲ است (باید بگوید کدام)؛ شاهد: آزمونِ بزرگ‌مقیاس با همان سامانه. دومی هدفِ ۳ است؛ شاهد: آزمون در فاصلهٔ پیشنهادی و تحلیلِ تابش. سومی ادعا دربارهٔ برنامهٔ اضطرار است و تصمیمش با مقامِ آتش‌نشانی است، نه سازنده.\nتفسیر. هر ادعا یا به شاهدی در جدول 19.12 می‌رسد یا یک مجهول است؛ مالک نمی‌تواند مسئولیتِ تصمیمِ مقامِ مسئول را به سازنده بدهد. وارسی: سه ادعا، سه هدف از سه هدفِ فهرست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه هدفِ اطفا را تعریف کنید.\nچرا خاموش کردنِ سلول در گریز دشوار است؟\nیک ادعای سازنده بنویسید که «حدِ ادعا» را رعایت کند.\n\n\n\n\n\n19.6.4 تحلیلِ یک رخدادِ فرضی\nایده. یک رخدادِ فرضی را مانندِ تحلیلِ پس از رخداد بررسی می‌کنیم: چه چیزی، کی و با کدام لایه دیده شد؛ طرحِ محصول چقدر زمان داد؛ و کدام رابط‌ها باید کار می‌کردند. زمان‌ها آموزشیاند (A-294) و هیچ عملیاتِ امدادی را توصیف نمی‌کنند.\nLAYERS = {   # detection layer: minutes after the first cell vents (teaching)\n    \"BMS (voltage, temperature)\": -10.0,     # may see a precursor first\n    \"off-gas detector\": 1.0,\n    \"smoke detector\": 5.0,\n    \"heat detector\": 15.0,\n}\nDESIGNS = {  # design: minutes for the event to pass to the next cell\n    \"no barriers\": 3.0,\n    \"cell barriers\": 20.0,\n    \"cell barriers, cooled\": 45.0,\n}\nteaching timeline of a cell event in a module (A-294):\n  detection layer               minutes after the first vent\n  BMS (voltage, temperature)        -10\n  off-gas detector                    1\n  smoke detector                      5\n  heat detector                      15\n  design                    minutes per cell   to the module edge\n  no barriers                        3                78\n  cell barriers                     20               520\n  cell barriers, cooled             45              1170\n  the earlier layers buy time for isolation and for the\n  emergency plan; the barrier buys time for everything else;\n  the event may also stop by itself between cells; only\n  product tests show which (UL 9540A, NFPA 855 as examples of\n  what is asked; the authority decides what applies)\n\nمثال 19.52 (رکِ هفتم، کانتینرِ سوم) پرسش. فرض کنید سلولی در رکِ هفتمِ کانتینرِ سوم به گریز می‌رود. با زمان‌های آموزشی: (۱) لایه‌های آشکارسازی کی می‌بینند؟ (۲) رخداد در سه طرح کی به لبهٔ ماژول می‌رسد؟ (۳) کدام رابط‌ها در این فاصله باید کار کنند؟ (۴) پس از رخداد چه شاهدی جمع می‌شود؟\nپاسخ. خروجیِ بالا:\n\nسامانهٔ مدیریتِ باتری شاید ده دقیقه پیش‌تر (پیش‌نشانه)، آشکارسازِ گاز در یک دقیقه، دود در پنج، گرما در پانزده دقیقه.\nبی دیواره 78 دقیقه تا لبهٔ ماژول؛ با دیوارهٔ سلول 520؛ با دیواره و خنک‌کاری 1,170 دقیقه (اگر رخداد خودش میانِ سلول‌ها نایستد).\nجداسازیِ رک و کانتینر از راه دور، تهویه یا مهارِ انفجار طبقِ طرح، اعلام به اپراتور و امدادگران طبقِ برنامهٔ اضطرار، حفاظتِ مجاورها طبقِ تصمیمِ مقامِ آتش‌نشانی، مهارِ روان‌آب.\nسوابقِ سامانهٔ مدیریتِ باتری و آشکارسازها با برچسبِ زمانِ درست، ردیابیِ محمولهٔ سلول، گزارشِ امدادگران و بازرسیِ محل؛ سپس تحلیلِ علت و اصلاحِ طرح یا روش.\n\nتفسیر. لایه‌های زودتر برای جداسازی و برنامهٔ اضطرار زمان می‌خرند؛ دیواره برای همه‌چیز زمان می‌خرد. اما این عددها فقط شکلِ مسئله را نشان می‌دهند؛ زمانِ واقعی و اینکه رخداد خودش می‌ایستد یا نه را فقط آزمونِ محصول نشان می‌دهد. برچسبِ زمانِ درست (فصلِ ۱۲) در تحلیلِ رخداد همان‌قدر مهم است که در پیش‌بینیِ تولید. وارسی: \\(3 \\times 26 = 78\\) و \\(20 \\times 26 = 520\\) (P30).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار پرسشِ تحلیلِ رخداد را بنویسید.\nچرا برچسبِ زمانِ درست در تحلیلِ رخداد مهم است؟\nکدام بخشِ پاسخ را فقط آزمونِ محصول می‌دهد؟\n\n\n\n\n\n19.6.5 تحلیلِ کاهشِ خطر و برنامهٔ اضطرار\nایده. دو سندِ اصلی رابط‌های آتش را به هم وصل می‌کنند: تحلیلِ کاهشِ خطر (به انگلیسی hazard mitigation analysis) که سناریوها، پیامدها و اقدام‌ها را با شاهد می‌نویسد، و برنامهٔ اضطرار که می‌گوید در رخداد چه کسی چه می‌کند و چه اطلاعاتی دارد. ساختارِ هر دو را می‌توان بی تجویزِ مقدار نوشت:\n\n\n\nجدول 19.20: ساختارِ تحلیلِ کاهشِ خطر (آموزشی؛ مقدارها از شاهد و مقامِ مسئول)\n\n\n\n\n\n\n\n\n\nبخشِ تحلیلِ کاهشِ خطر\nمحتوا\n\n\n\n\nسامانه و پیکربندی\nمحصول، شیمی، ساختار، جای نصب، مجاورها\n\n\nسناریوها\nخرابیِ سلول، خرابیِ حفاظت، آتشِ بیرونی، آسیبِ مکانیکی، خطای تهویه\n\n\nپیامدها با شاهد\nگسترش، گاز، فشار، تابش، روان‌آب؛ از آزمون‌های محصول\n\n\nاقدام‌ها\nآشکارسازی، جداسازی، تهویه یا مهارِ انفجار، فاصله، حفاظتِ مجاورها\n\n\nفرض‌ها و مجهول‌ها\nآنچه هنوز شاهد ندارد، با مالک\n\n\nتأیید\nمقامِ مسئول\n\n\n\n\n\n\nبرنامهٔ اضطرار دست‌کم این‌ها را دارد: شمارهٔ تماس‌ها و زنجیرهٔ خبر، نقشهٔ ساختگاه با راه‌های دسترسی و جای کانتینرها، شیمی و خطرهای هر کانتینر، نقطه‌های جداسازی، جای اتصالِ آب، جای تجمع، و برنامهٔ تمرینِ مشترک با امدادگرانِ محلی. روشِ عملیاتِ امدادی کارِ خودِ امدادگران است و این کتاب آن را نمی‌دهد.\nrunoff containment around a pair of containers (structure only):\n  rain on the bunded area: 400 m2 x 50 mm design rain = 20 m3\n  plus the water the fire plan may use: V_fire (from the fire\n    authority and the hazard mitigation analysis; not given here)\n  plus freeboard; then a valve, a sampling point and a disposal\n    route agreed with the environmental authority\n  the book gives the structure, not the volume\n\nمثال 19.53 (ساختار بی عدد) پرسش. برای مهارِ روان‌آبِ دو کانتینر ساختارِ حجم را بنویسید و بگویید کدام جزء را این کتاب نمی‌دهد و چرا.\nپاسخ. خروجیِ بالا: بارانِ طراحی روی سطحِ مهارشده (400 m² × 50 mm = 20 m³، آموزشی) به‌اضافهٔ حجمِ آبی که برنامهٔ آتش ممکن است به کار ببرد (\\(V_\\text{fire}\\)) به‌اضافهٔ حاشیه؛ سپس شیر، نقطهٔ نمونه‌برداری و راهِ دفع.\nتفسیر. \\(V_\\text{fire}\\) را مقامِ آتش‌نشانی و تحلیلِ کاهشِ خطر تعیین می‌کنند؛ گذاشتنِ عددی آموزشی جای آن، طرح را بر چیزی بنا می‌کند که هیچ‌کس تأیید نکرده است. ساختار اما از امروز روشن است: جای مهار، شیر و نمونه‌برداری در نقشه می‌آیند و حجم بعداً پر می‌شود. وارسی: \\(400 \\times 0.05 = 20\\ \\text{m}^3\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش بخشِ تحلیلِ کاهشِ خطر را نام ببرید.\nپنج محتوای برنامهٔ اضطرار را بنویسید.\nچرا \\(V_\\text{fire}\\) در این کتاب عدد ندارد؟\n\n\n\n\n\n19.6.6 دسترس‌پذیریِ آشکارسازها و بودجهٔ زمانِ جداسازی\nایده. آشکارسازی که خاموش خراب شود تا آزمونِ دوره‌ای کسی نمی‌فهمد؛ در این فاصله حفاظت وجود ندارد. میانگینِ دسترس‌ناپذیری با نرخِ خرابیِ \\(\\lambda\\) و فاصلهٔ آزمونِ \\(T\\) برای یک آشکارساز حدودِ \\(\\lambda T / 2\\) است و برای دو آشکارسازِ مستقل که هر کدام کافی است \\((\\lambda T)^2/3\\). همچنین زمانِ رسیدن از آشکارسازی تا جداسازی یک بودجه است.\ndef unavailability(lam_per_yr: float, test_months: float, n: int = 1) -&gt; float:\n    \"\"\"Mean unavailability of n redundant detectors (any one suffices)\n    with failures found only at the proof test: (lam T)^n / (n + 1).\"\"\"\n    lt = lam_per_yr * test_months / 12.0\n    return lt ** n / (n + 1)\na gas detector that fails silently, found at the proof test\n  (failure rate 0.05 a year, teaching A-297):\n  test interval   one detector   two detectors (1 of 2)\n         3 months          0.63 %                 0.0052 %\n         6 months          1.25 %                 0.0208 %\n        12 months          2.50 %                 0.0833 %\n  testing more often and adding a second detector both cut the\n  time the protection is silently missing; the test interval\n  is a maintenance requirement with an owner (chapter 52)\ntime budget from detection to isolation (teaching, A-297):\n  step                                                seconds\n  BMS sees the cell outside its limit (scan)            1.00\n  rack controller decides (logic, filter)               0.50\n  rack switch opens                                     0.05\n  message reaches the plant controller                  1.00\n  plant controller stops the PCS and HVAC as designed   2.00\n  total 4.55 s; the rack opens locally in about 1.6 s without\n  waiting for the network; actions that need the network come\n  later and must not be needed for the first protection\n\nمثال 19.54 (یک و نیم ثانیه، بی شبکه) پرسش. دسترس‌ناپذیریِ یک و دو آشکارساز را برای سه فاصلهٔ آزمون بنویسید؛ و بودجهٔ زمانِ جداسازی را با سهمِ هر گام بنویسید.\nپاسخ. خروجی‌های بالا: یک آشکارساز 0.63، 1.25 و 2.50 % برای ۳، ۶ و ۱۲ ماه؛ دو آشکارساز 0.005 تا 0.083 %. جداسازیِ محلیِ رک در حدودِ 1.6 s؛ کلِ زنجیره تا توقفِ مبدل و تهویه 4.55 s.\nتفسیر. فاصلهٔ آزمون و افزونگی هر دو حفاظتِ «خاموشِ ناپیدا» را کم می‌کنند؛ فاصلهٔ آزمون یک الزامِ نگهداری با مالک است (فصلِ ۵۲). نخستین حفاظت (باز شدنِ رک) محلی و بی‌نیاز از شبکهٔ ارتباطی است؛ کارهایی که شبکه می‌خواهند بعد می‌آیند و نباید حفاظتِ نخست به آن‌ها بسته باشد (بخش 19.3.3). وارسی: \\(0.05 \\times 0.5 / 2 = 1.25\\ \\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خرابیِ خاموش خطرناک است؟\nدسترس‌ناپذیریِ یک آشکارساز با آزمونِ سالانه چقدر است؟\nچرا نخستین حفاظت باید محلی باشد؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-plantp",
    "href": "chapters/19-battery-storage.html#sec-ch19-plantp",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.7 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "19.7 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثال: باتریِ S1 از سلول تا نقطهٔ اتصال (مقدماتی)، یک سال کار و بیست سال سلامت (میانی) و مبنای طراحیِ ایمن‌محدود (یکپارچه). داده: بستهٔ داده S1، مدلِ 15.1، مقدارهای آموزشیِ A-290 تا A-294.\nبرنامه:\npython -m companion.ch19.integrated\n\nمثال 19.55 (مقدماتی: از سلول تا نقطهٔ اتصال) پرسش. شمارِ سلول‌ها، انرژیِ اسمی و قابلِ استفاده، انرژیِ تحویلی در نقطهٔ اتصال و پنجرهٔ ولتاژِ رک را بنویسید.\nS1 from the cell to the POC (data pack S1, A-290):\n  39,936 cells, 40.13 MWh nominal; usable 10-90 %: 32.1 MWh\n  at the POC in one discharge, new: 29.8 MWh at up to 20 MW\n  rack voltage 1,040-1,498 V inside a teaching PCS window of\n    1,000-1,500 V DC (the PCS maker's data decides)\n  0.5 C at full power: two hours from full to empty in theory,\n  1.6 hours inside the window\nپاسخ. 39,936 سلول، 40.13 MWh اسمی، 32.1 MWh قابلِ استفاده، 29.8 MWh در نقطهٔ اتصال با 20 MW؛ رک 1,040 تا 1,498 V درونِ پنجرهٔ آموزشیِ مبدل.\nتفسیر. «باتریِ دوساعته» در نقطهٔ اتصال کمتر از دو ساعت می‌دهد: پنجره و بازده هر کدام سهمی برمی‌دارند. این عدد پایهٔ هر قراردادِ ظرفیت یا جابه‌جایی است (فصل‌های ۲۰ و ۲۱). وارسی: \\(32.1 \\times 0.927 = 29.8\\).\n\n\nمثال 19.56 (میانی: یک سال کار و بیست سال سلامت) پرسش. انرژیِ دشارژشده، چرخه‌ها، سلامت در سال‌های ۱، ۱۰ و ۱۵ و وضعیتِ ضمانت را جمع‌بندی کنید.\na year of duty and twenty years of health (lab D):\n  10,817 MWh discharged at the POC side, 365 full cycles\n  health 96.9 % after year 1, 80.7 % after year 10, 72.7 %\n    after year 15 (teaching fade model; data pack 2 %/yr)\n  warranty limits held, but the cycle allowance is used up:\n    any added service (reserve, a second daily cycle) needs a\n    warranty with more cycles or a larger battery\nپاسخ. 10,817 MWh در سال، ۳۶۵ چرخه؛ سلامت 96.9، 80.7 و 72.7 %؛ شرط‌های ضمانت برقرار اما سقفِ چرخه پر.\nتفسیر. با این کار، الزامِ مثال 19.15 (سلامتِ 0.842) با این مدل در سالِ هشتم می‌شکند (سلامتِ 84.1 %، همان سالِ بستهٔ داده)؛ افزایشِ ظرفیت در سال‌های ۸ و ۱۳ برنامه‌ریزی می‌شود. هر کاربردِ تازه باید از بودجهٔ چرخه بگذرد. وارسی: عددها با مثال 19.41 و مثال 19.42 یکی‌اند.\n\n\nمثال 19.57 (یکپارچه: مبنای طراحیِ ایمن‌محدود) پرسش. مبنای طراحیِ باتری را با شیمی، ساختار، پنجره، تهویه، حفاظت، آشکارسازی، رابط‌های آتش، کار و پایانِ عمر بنویسید و بگویید کدام بخش‌ها از بیرون می‌آیند.\nbattery design basis (D-023; PLP-ELE-REP-0006):\n  chemistry LFP prismatic 314 Ah; 1P52S modules; 8-module racks\n    up to 1,498 V; 12 racks a container; 8 containers; 4 PCS\n  window 10-90 %; 86 % round trip; fade: maker's warranty curve\n  HVAC 120 kW a container (end-of-life heat, hottest hour);\n    IF-006 closed at 120 kW, not the offered 100 kW\n  protection: a fuse and switch per rack for its own fault,\n    DC bus rated for all racks; insulation monitoring\n  detection: BMS, off-gas, smoke, heat; remote isolation per rack\n  separation, ventilation or explosion control, water and runoff:\n    from the authority, the hazard mitigation analysis and the\n    product's large-scale test report (U-073, U-074)\n  dispatch: rule of lab D with its edge-case tests; warranty\n    limits as controller settings\n  life: augmentation in years 8 and 13 or a larger first stage;\n    end-of-life plan with a licensed recycler\nپاسخ. خروجیِ بالا (PLP-ELE-REP-0006): LFP منشوری 314 Ah با ساختارِ مثال 19.12؛ پنجرهٔ 10 تا 90 %؛ تهویهٔ 120 kW برای هر کانتینر؛ فیوز و کلید برای هر رک؛ چهار لایهٔ آشکارسازی؛ فاصله، تهویه یا مهارِ انفجار، آب و روان‌آب از مقامِ مسئول و آزمونِ محصول؛ قاعدهٔ کار با آزمون‌های لبه؛ افزایشِ ظرفیت و برنامهٔ پایانِ عمر.\nتفسیر. مبنا ایمن‌محدود است: هر جا که مقدار باید از بیرون بیاید، آن را باز و با مالک می‌گذارد (U-073، U-074) و هیچ عددی جای آن نمی‌نشاند. رابطِ IF-006 با 120 kW بسته می‌شود و ناسازگاریِ فصلِ ۱۸ در سفارش اصلاح می‌شود. وارسی: 118 kWِ مثال 19.14 زیرِ 120.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-numbers",
    "href": "chapters/19-battery-storage.html#sec-ch19-numbers",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.8 عددهای کلیدیِ باتریِ نیروگاهِ P",
    "text": "19.8 عددهای کلیدیِ باتریِ نیروگاهِ P\nهمهٔ عددها آموزشی‌اند و از برنامه‌های این فصل آمده‌اند؛ جدول برای مرورِ سریع و ارجاع در فصل‌های بعد است.\n\n\n\nجدول 19.21: عددهای کلیدیِ باتریِ نیروگاهِ P (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nسلول‌ها و انرژیِ اسمی\n39,936؛ 40.13 MWh\nمثال 19.12\n\n\nولتاژِ رک\n1,040 تا 1,498 V\nمثال 19.12\n\n\nانرژی در نقطهٔ اتصال، نو\n29.8 MWh\nمثال 19.55\n\n\nرفت‌وبرگشت: سلول، با مبدل، با کمکی\n96.2، 92.4، حدودِ 86.7 %\nمثال 19.19\n\n\nجریانِ اتصالِ کوتاه: رک، شینه\n12.5، 150 kA\nمثال 19.13\n\n\nگرمای کانتینر در بدترین ساعتِ پایانِ عمر\n118 kW، تهویهٔ 120 kW\nمثال 19.14\n\n\nتوانِ شارژ در 0 °C\n8.3 MW\nمثال 19.6\n\n\nچرخه در سال\n۳۶۵ (پایهٔ قابلِ استفاده)\nمثال 19.10\n\n\nسلامتِ سالِ دهم: مدل، P90\n80.7، 73.6 %\nمثال 19.46\n\n\nافزایشِ ظرفیت\nسال‌های ۸ و ۱۳، 4 MWh\nمثال 19.15\n\n\nروزهای تا هشدارِ سلولِ معیوب\n35\nمثال 19.27\n\n\nرک‌های بازرسی برای یک محمولهٔ مشکوک\n۹۶ آمیخته، ۶ تفکیک‌شده\nمثال 19.26\n\n\nاثرِ سالانه بر انرژی و ارزش\n−1.76 GWh، +371 هزار\nمثال 19.48\n\n\nسهمِ جابه‌جایی از هزینهٔ سالانه\nحداکثر 28 %\nمثال 19.37\n\n\nدسترس‌پذیریِ انرژی‌محور\n99.46 %\nمثال 19.47\n\n\nجرمِ سلول‌ها در پایانِ عمر\n220 t\nمثال 19.29",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-design",
    "href": "chapters/19-battery-storage.html#sec-ch19-design",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.9 گردشِ کارِ باتری",
    "text": "19.9 گردشِ کارِ باتری\n\n۱. الزام: انرژی و توان در نقطهٔ اتصال، ساعت‌ها، دوره، منبعِ شارژ (فصل‌های ۱۷ و ۱۸).\n۲. شیمی و قالب: شیمی، قالبِ سلول، الگوی سامانه، با شاهدِ ایمنی و عمر.\n۳. ساختار: سری و موازی، پنجرهٔ ولتاژ با مبدل، شمارِ کانتینر.\n۴. اندازه: پنجره، بازده، سلامتِ پایانِ دوره؛ بزرگ‌تر خریدن یا افزایشِ ظرفیت؛ آزمونِ توان در ته پنجره.\n۵. حفاظت و حرارت: جریانِ اتصالِ کوتاه، فیوز و کلیدِ هر رک، تهویه برای پایانِ عمر و ساعتِ داغ.\n۶. کیفیت: درجه‌بندی، سوابقِ صد درصدی، نمونه‌گیری، ردیابی و تفکیکِ محموله، آزمون‌های کارخانه و حمل.\n۷. کار: قاعدهٔ کار، حالتِ شارژ، چرخه‌ها و فرسایش، ضمانت، آزمون‌های لبه.\n۸. آتش: لایه‌های آشکارسازی، رابط‌ها با مالکِ مقدار، شاهدِ گسترش، برنامهٔ اضطرار.\n۹. پایانِ عمر: کاربردِ دوم، بازیافت، حمل، صندوقِ برچیدن.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-lab",
    "href": "chapters/19-battery-storage.html#sec-ch19-lab",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.10 آزمایشگاه‌های پایتونِ این فصل",
    "text": "19.10 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 19.22: آزمایشگاه‌های پایتونِ فصلِ ۱۹\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nسلول‌ها، ساختار، S1، حرارت، فرسایش، ضمانت\n\n\nمبانی\nexamples_a\nولتاژِ مدارِ باز، نرخ‌ها، بازده، حالتِ شارژ، فرسایش\n\n\nمعماری\nexamples_b\nساختار، اتصالِ کوتاه، حرارت، قالب‌ها\n\n\nاندازه کردن\nlab_b\nمثالِ کارشدهٔ ۱: انرژی، افزایشِ ظرفیت، توان، روزهای سخت\n\n\nساخت و ایمنی\nexamples_c\nدرجه‌بندی، نمونه‌گیری، محموله‌ها، مثالِ کارشدهٔ ۲، زنجیره، پایانِ عمر\n\n\nکار و راستی‌آزمایی\nlab_d\nیک سال، فرسایش، ضمانت، آزمون‌های لبه\n\n\nآتش\nexamples_e\nزمان‌بندیِ آموزشیِ رخداد\n\n\nتوان، کمکی، فناوری‌ها\nexamples_f\nنقشهٔ توانِ مجاز، آماده‌باش، کمکیِ سالانه، پیش‌شارژ، عایق، مدتِ ذخیره\n\n\nکیفیت و آزمون\nexamples_g\nحدِ آزمونِ افت، مقاومتِ پالس، ادعای ضمانت، ساختارِ روان‌آب\n\n\nجابه‌جاییِ بهینه\nlab_h\nبرنامه‌ریزیِ پویا با هزینهٔ فرسایش\n\n\nکار و عدمِ قطعیت\nexamples_m\nشارژِ جریان‌ثابت و ولتاژثابت، تهویهٔ افزونه، متعادل‌سازی، یدکِ ماژول، مونت‌کارلوی سلامت، پایهٔ چرخه، حاشیهٔ حالتِ شارژ، بهای ذخیره\n\n\nگرما، خدمت، ایمنی\nexamples_n\nگرمای برگشت‌پذیر، پاسخِ بسامد، بارِ جزئی، مسیرِ گرما، انبار، پول، آشکارسازها، زمانِ جداسازی، کاربردِ دوم\n\n\nرک‌ها، پیشنهادها، دسترس‌پذیری\nexamples_p\nرک‌های موازی، گرمایش، هزینهٔ ترازشدهٔ ذخیره، دسترس‌پذیری\n\n\nبیانیه و تخمین\nexamples_q\nاثرِ باتری بر بیانیهٔ تولید، بازنشانیِ روزانهٔ حالتِ شارژ\n\n\nشکل‌دهی، انباشتن، کارخانه\nexamples_r\nتلفِ نخستین چرخه، انباشتنِ ذخیره، پوششِ کارخانه\n\n\nطراحی و محل\nexamples_k\nظرفیتِ نظری، پراکندگیِ دما، شینه، پنجرهٔ مبدل، سلامت از کار، جا، آزمونِ محل، حمل، پنجرهٔ حالتِ شارژ\n\n\nنیروگاهِ P\nintegrated\nسلول تا نقطهٔ اتصال، کار و سلامت، مبنای طراحی\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nکتابخانهٔ همراه ماژولِ storage را می‌افزاید: ولتاژِ مدارِ باز، مدلِ تِوِنَن، دشارژ و بازده، ساختار از سلول تا سامانه، شمارشِ کولن، فرسایشِ تقویمی و چرخه‌ای، ترازِ گرمایی، افتِ ولتاژِ خودتخلیه، زنجیرهٔ آموزشیِ گسترش، اندازه کردن، افزایشِ ظرفیت و وارسیِ ضمانت؛ با آزمون‌هایی که پاسخِ دستی دارند.\nکارهای آزمایشگاهی برای خواننده:\n\nدر sources مقاومتِ سلول را دو برابر کنید و مثال 19.14 و مثال 19.3 را دوباره بسازید.\nپنجره را 20 تا 80 % کنید و مثال 19.41 را دوباره اجرا کنید؛ فرسایش و انرژیِ روزانه چه می‌شوند؟\nنشتیِ سلولِ معیوب را 30 mA کنید و روزهای تا هشدار را دوباره بیابید.\nیک آزمونِ لبهٔ تازه به lab_d بیفزایید (مثلاً «در ساعتِ قطعی حالتِ شارژ ثابت می‌ماند»).\nدر lab_b قیمتِ باتری را ثابت بگیرید و افزایشِ ظرفیت را با بزرگ‌تر خریدن دوباره مقایسه کنید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-mfg",
    "href": "chapters/19-battery-storage.html#sec-ch19-mfg",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.11 ساخت و تولیدِ صنعتی در این فصل",
    "text": "19.11 ساخت و تولیدِ صنعتی در این فصل\nاین فصل بخشِ پ را به ساخت داده است (بخش 19.4): توالیِ صنعتی با هدفِ کنترلِ هر گام، خطرهای کارخانه، درجه‌بندی، بازرسیِ ورودی، ردیابی و تفکیکِ محموله، آزمون‌ها و شاهدِ حمل. فرایندِ کارخانه‌ایِ کامل (طرحِ کنترل، آزمونِ کارخانه، بازرسیِ مالک) در فصلِ ۴۴ می‌آید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-std",
    "href": "chapters/19-battery-storage.html#sec-ch19-std",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.12 جعبهٔ استاندارد و انطباق",
    "text": "19.12 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\nمرجع‌های زیر فقط با عنوان و ویرایشِ وارسی‌شده آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).\n\nایمنیِ سلول و باتریِ لیتیمی: IEC 62619:2022؛ باتری برای ذخیره‌سازی: IEC 63056:2020.\nایمنیِ سامانهٔ ذخیره‌سازیِ متصل به شبکه: IEC 62933-5-2:2025 (ویرایشِ دوم، جانشینِ ویرایشِ ۲۰۲۰).\nآزمونِ گسترشِ گریزِ حرارتی: UL 9540A، ویرایشِ ششم ۲۰۲۶ (پیش از نقل وارسی شود).\nنمونهٔ استانداردِ نصب: NFPA 855:2026؛ پذیرشِ آن به مقامِ محلی بسته است.\nحمل: UN Manual of Tests and Criteria، بخشِ ۳۸٫۳، ویرایشِ هشتمِ بازنگری‌شده.\nکشوری: مقرراتِ آتش، فاصله‌ها، مجوزِ نصب، حملِ کالای خطرناک و بازیافت کشوری‌اند و از مقام‌های مسئول می‌آیند (فصل‌های ۳۱، ۳۲ و ۵۵ تا ۵۷).",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-deliverable",
    "href": "chapters/19-battery-storage.html#sec-ch19-deliverable",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.13 تحویل‌دادنیِ نیروگاهِ P",
    "text": "19.13 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-ELE-REP-0006، بازنگریِ A: مبنای طراحیِ ایمن‌محدودِ باتری (مثال 19.57).\nPLP-ELE-SPC-0004، بازنگریِ A: مشخصاتِ باتری برای خرید: ساختار، پنجره، بازده با روشِ اندازه‌گیری، تهویه، حفاظت، سوابقِ صد درصدی، تفکیکِ محموله، شاهدهای جدول 19.12.\nPLP-ELE-CAL-0007، بازنگریِ A: مدلِ کار و فرسایش با آزمون‌های لبه (بخش 19.5).\nPLP-GEN-REG-0005، بازنگریِ A: دفترِ شاهدِ رابط‌های آتش (جدول 19.19، جدول 19.12).\nکتابخانهٔ همراه: ماژولِ storage با آزمون‌ها و برنامه‌های companion/ch19.\nفرض‌ها: A-290 سلول و ساختار؛ A-291 دادهٔ حرارتیِ کانتینر و رشدِ مقاومت؛ A-292 قانون‌های فرسایش؛ A-293 الزامِ اندازه کردن، قیمت‌ها و حدهای ضمانت؛ A-294 نشتی، متعادل‌سازی، حدِ هشدار، احتمال‌ها و زمان‌های زنجیره، جرم‌ها. همه آموزشی؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.\nمجهول‌ها: U-073 گزارشِ آزمونِ گسترشِ محصولِ انتخابی در پیکربندیِ نصب؛ U-074 فاصله‌ها، تهویه یا مهارِ انفجار، آب و روان‌آب از مقامِ مسئول و تحلیلِ کاهشِ خطر؛ U-075 منحنی و شرط‌های ضمانتِ سازنده؛ U-076 مسیر و هزینهٔ بازیافت در منطقه.\nتصمیم D-023: مبنای باتریِ نیروگاهِ P همان مثال 19.57 است: LFP منشوری با ساختارِ ۵۲×۸×۱۲×۸، پنجرهٔ 10 تا 90 %، تهویهٔ 120 kW برای هر کانتینر (IF-006 بسته)، حفاظتِ هر رک، چهار لایهٔ آشکارسازی، قاعدهٔ کارِ آزمایشگاه با آزمون‌های لبه، افزایشِ ظرفیت در سال‌های ۸ و ۱۳؛ رابط‌های آتش تا U-073 و U-074 باز.\nدفترِ سندها (جدول 2.18): چهار ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-summary",
    "href": "chapters/19-battery-storage.html#sec-ch19-summary",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.14 جمع‌بندی",
    "text": "19.14 جمع‌بندی\n\nسلول: دو الکترود، جداکننده و الکترولیت؛ انرژی برابرِ ظرفیت ضربِ ولتاژِ نامی؛ LFP منحنیِ تخت و پایداریِ بیشتر، NMC شیب و انرژیِ بیشتر (بخش 19.2).\nمدل: ولتاژِ مدارِ باز منهای افتِ مقاومت و قطبش؛ انرژی، نه بار، با نرخِ C کم می‌شود؛ بازده از سلول تا شبکه حاصل‌ضربِ تبدیل‌هاست (بخش 19.2.3).\nحالتِ شارژ: شمارش خطا را جمع می‌کند و بازنشانی در LFP فقط در دو سرِ پنجره ممکن است (بخش 19.2.7).\nفرسایش: تقویمی با دما و حالتِ شارژ، چرخه‌ای با عمق؛ مقاومت هم بالا می‌رود (بخش 19.2.8).\nمعماری: ساختار از سلول تا سامانه درونِ ردهٔ ولتاژِ مبدل؛ فیوز و کلید برای هر رک؛ تهویه برای پایانِ عمر و ساعتِ داغ (بخش 19.3).\nاندازه: از الزام در نقطهٔ اتصال تا ظرفیتِ اسمی؛ بزرگ‌تر خریدن یا افزایشِ ظرفیت؛ آزمودنِ حدها (مثال 19.15).\nساخت و کیفیت: هدفِ کنترلِ هر گام، درجه‌بندی، سوابقِ صد درصدی، نمونه‌گیری برای محموله، ردیابی و تفکیک؛ دفاعِ لایه‌ای در برابرِ سلولِ معیوب (بخش 19.4).\nگریز و آتش: گسترش را آزمونِ محصول نشان می‌دهد؛ رابط‌ها با مالکِ مقدار؛ هدف‌های اطفا جدا؛ هیچ مقداری تجویز نمی‌شود (بخش 19.4.8، بخش 19.6).\n\n\n19.14.1 واژگانِ فصلِ ۱۹\n\n\n\nجدول 19.23: واژگانِ فصلِ ۱۹\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nالکترودِ منفی و مثبت\nnegative and positive electrode\nanode, cathode\n\n\nجداکننده\nseparator\n\n\n\nالکترولیت\nelectrolyte\n\n\n\nظرفیت\ncapacity\nAh\n\n\nولتاژِ مدارِ باز\nopen-circuit voltage\nOCV\n\n\nحالتِ شارژ\nstate of charge\nSOC\n\n\nسلامت\nstate of health\nSOH\n\n\nنرخِ C\nC-rate\n\n\n\nمدلِ مدارِ معادل\nequivalent-circuit model\nThevenin\n\n\nمقاومتِ سری\nseries (ohmic) resistance\nR0\n\n\nقطبش\npolarisation\n\n\n\nبازدهِ رفت‌وبرگشت\nround-trip efficiency\n\n\n\nپنجرهٔ حالتِ شارژ\nSOC window\n\n\n\nشمارشِ کولن\ncoulomb counting\n\n\n\nفرسایشِ تقویمی\ncalendar ageing\n\n\n\nفرسایشِ چرخه‌ای\ncycle ageing\n\n\n\nچرخهٔ معادلِ کامل\nequivalent full cycle\nEFC\n\n\nلایهٔ سطحی\nsolid-electrolyte interphase\nSEI\n\n\nته‌نشینیِ لیتیم\nlithium plating\n\n\n\nپایانِ عمر\nend of life\nEOL\n\n\nسامانهٔ مدیریتِ باتری\nbattery management system\nBMS\n\n\nمتعادل‌سازی\ncell balancing\n\n\n\nپیش‌شارژ\npre-charge\n\n\n\nپایشِ عایق\ninsulation monitoring\n\n\n\nمبدلِ توان\npower conversion system\nPCS\n\n\nافزایشِ ظرفیت\naugmentation\n\n\n\nشکل‌دهی\nformation\n\n\n\nپیرسازی\nageing (in production)\n\n\n\nدرجه‌بندی\ngrading, binning\n\n\n\nخودتخلیه\nself-discharge\n\n\n\nاتصالِ کوتاهِ درونی\ninternal short circuit\n\n\n\nردیابی\ntraceability\n\n\n\nمحموله\nproduction lot\n\n\n\nگریزِ حرارتی\nthermal runaway\n\n\n\nگسترش\npropagation\n\n\n\nگازِ خروجی\noff-gas\n\n\n\nتحلیلِ کاهشِ خطر\nhazard mitigation analysis\nHMA\n\n\nحفاظتِ مجاورها\nexposure protection\n\n\n\nروان‌آب\nrunoff\n\n\n\nکاربردِ دوم\nsecond life\n\n\n\nبازیافت\nrecycling\n\n\n\nباتریِ جریانی\nflow battery\n\n\n\nشارژِ جریان‌ثابت و ولتاژثابت\nconstant-current constant-voltage charging\nCC-CV\n\n\nگرمای برگشت‌پذیر\nreversible (entropic) heat\n\n\n\nمقاومتِ گرمایی\nthermal resistance\n\n\n\nجریانِ گردشی\ncirculating current\n\n\n\nسامانهٔ شناور\nfloating (unearthed) system\nIT\n\n\nپاسخِ بسامد\nfrequency response\n\n\n\nانباشتنِ کاربردها\nvalue stacking\n\n\n\nهزینهٔ ترازشدهٔ ذخیره\nlevelised cost of storage\nLCOS\n\n\nبازدهِ نخستین چرخه\nfirst-cycle efficiency\n\n\n\nآزمونِ کارخانه\nfactory acceptance test\nFAT\n\n\nهزینهٔ فرسایش\ndegradation (wear) cost\n\n\n\nدسترس‌پذیریِ انرژی‌محور\nenergy-based availability\n\n\n\nگذرنامهٔ باتری\nbattery passport",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-assess",
    "href": "chapters/19-battery-storage.html#sec-ch19-assess",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.15 ارزیابیِ پلکانی",
    "text": "19.15 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند سلول را با مدلِ مدارِ معادل توصیف کند، حالتِ شارژ و فرسایش را برآورد کند، باتری را از سلول تا سامانه بسازد و اندازه کند، حفاظت و تهویه را غربال کند، کیفیت را از کارخانه تا محل دنبال کند، یک عیب را تا مهار ردیابی کند، و رابط‌های آتش را بی تجویزِ مقدار با مالک و شاهد بنویسد. پاسخ‌ها در بخش 19.16 آمده‌اند.\n\n19.15.1 پلهٔ ۱: مبانی\n\nتمرین 19.1 انرژیِ سلولِ 280 Ah و 3.2 V چیست؟\n\n\nتمرین 19.2 انرژیِ سلولِ NMC با 100 Ah و 3.7 V چیست؟\n\n\nتمرین 19.3 ولتاژِ ماژولِ ۱۶ سلولِ سریِ 3.2 V چیست؟\n\n\nتمرین 19.4 ولتاژِ بیشینهٔ رکِ ۴۰۰ سلولی در 3.65 V چیست؟\n\n\nتمرین 19.5 بیشترین شمارِ سلولِ سری برای 1,500 V با 3.6 V چیست؟\n\n\nتمرین 19.6 نرخِ Cِ 30 MW روی 60 MWh چیست؟\n\n\nتمرین 19.7 چند ساعت درونِ پنجرهٔ 10 تا 90 % در 0.5 C؟\n\n\nتمرین 19.8 گرمای 314 A در 0.25 mΩ چیست؟\n\n\nتمرین 19.9 بازدهِ یک‌سویهٔ رفت‌وبرگشتِ 86 % چیست؟\n\n\nتمرین 19.10 انرژیِ قابلِ استفادهٔ 40 MWh در پنجرهٔ 5 تا 95 % چیست؟\n\n\nتمرین 19.11 خطای حالتِ شارژِ 2 mV با شیبِ 1 mV بر درصد چیست؟\n\n\nتمرین 19.12 همان خطا با شیبِ 7.5 mV بر درصد چیست؟\n\n\nتمرین 19.13 خطای صفرِ 0.05 A در سی روز روی 314 Ah چیست؟\n\n\nتمرین 19.14 فرسایشِ تقویمیِ \\(0.02\\sqrt{9}\\) چیست؟\n\n\nتمرین 19.15 چرخه‌ها تا پایانِ عمر در عمقِ 50 % با قانونِ آموزشی؟\n\n\nتمرین 19.16 فرسایشِ سالانهٔ ۳۶۵ چرخهٔ کامل؟\n\n\nتمرین 19.17 سلامت پس از دوازده سال با 2 % در سال؟\n\n\nتمرین 19.18 سالی که 2 % در سال به 84.2 % می‌رسد؟\n\n\nتمرین 19.19 ظرفیتِ اسمی برای 20 MWh در نقطهٔ اتصال با سلامتِ 0.8؟\n\n\nتمرین 19.20 توانِ مستقیم برای 20 MW با بازدهِ 0.927؟\n\n\nتمرین 19.21 شارژِ لازم برای 25 MWh با رفت‌وبرگشتِ 86 %؟\n\n\nتمرین 19.22 گرمای 4,992 سلول با 9.5 W؟\n\n\nتمرین 19.23 گرمای پایانِ عمر با ضریبِ 1.8 از 47 kW؟\n\n\nتمرین 19.24 گرمای دیوار با 1.5 kW/K و 15 K اختلاف؟\n\n\nتمرین 19.25 جریانِ شینه با دوازده رکِ 12.5 kA؟\n\n\nتمرین 19.26 احتمالِ پذیرشِ محموله با 1 % معیوب در n 50, c 0؟\n\n\nتمرین 19.27 احتمالِ اینکه یک سلولِ خاص در نمونهٔ ۱۲۵ از ۲٬۰۰۰ باشد؟\n\n\nتمرین 19.28 افتِ ولتاژِ هفت‌روزه با 60 mA در 30 %؟\n\n\nتمرین 19.29 امیدِ سلول‌های درگیر با \\(p = 0.5\\)؟\n\n\nتمرین 19.30 دقیقه تا لبهٔ ماژول با 20 دقیقه برای هر سلول و ۲۶ سلول؟\n\n\nتمرین 19.31 انرژیِ گذراندهٔ ۳۶۵ چرخه از 32 MWh؟\n\n\nتمرین 19.32 کامیون‌های بیست‌تُنی برای 220 t؟\n\n\nتمرین 19.33 ارزشِ حالِ 1,000 هزار در سالِ هشتم با 6 %؟\n\n\nتمرین 19.34 قیمت پس از هشت سال با −4 % در سال از 250؟\n\n\nتمرین 19.35 چهار بخشِ سلول را نام ببرید.\n\n\nتمرین 19.36 سه ترازِ سامانهٔ مدیریتِ باتری را نام ببرید.\n\n\nتمرین 19.37 چهار آغازگرِ گریزِ حرارتی را نام ببرید.\n\n\nتمرین 19.38 سه هدفِ اطفا را نام ببرید.\n\n\nتمرین 19.39 شش رابطِ آتشِ باتری را نام ببرید.\n\n\nتمرین 19.40 توانِ شارژِ کلِ باتری با 0.2 C، 3.3 V و 39,936 سلول؟\n\n\nتمرین 19.41 هزینهٔ هر مگاوات‌ساعت در شش ساعت برای دو فناوری؟\n\n\nتمرین 19.42 مدتِ تقاطعِ دو فناوری با هزینه‌های آموزشی؟\n\n\nتمرین 19.43 مقاومتِ پیش‌شارژ برای 10 A در 1,331 V؟\n\n\nتمرین 19.44 ثابتِ زمانیِ 66.5 Ω و 20 mF؟\n\n\nتمرین 19.45 انرژیِ خازنِ 20 mF در 1,000 V؟\n\n\nتمرین 19.46 جریانِ نشتی با عایقِ 50 kΩ در 1,498 V؟\n\n\nتمرین 19.47 سهمِ کمکی 567 از 10,817 MWh؟\n\n\nتمرین 19.48 مصرفِ یک هفته آماده‌باش 8.97 از 32.1 MWh چند درصد است؟\n\n\nتمرین 19.49 حدِ 1.5 mV چند انحرافِ معیار زیرِ میانگینِ سلول‌های نشتی‌دار است؟\n\n\nتمرین 19.50 افزایشِ مقاومتِ ظاهری از 0.25 به 0.293 mΩ؟\n\n\nتمرین 19.51 کفِ ضمانت در سالِ ششم با 2.5 % در سال؟\n\n\nتمرین 19.52 ظرفیتِ نظری با جرمِ مولیِ 96.5 g/mol؟\n\n\nتمرین 19.53 مادهٔ LFP برای 280 Ah با 170 mAh/g؟\n\n\nتمرین 19.54 جریانِ شینه در 0.25 C؟\n\n\nتمرین 19.55 مساحتِ باتری با فاصلهٔ 4 m؟\n\n\nتمرین 19.56 زمانِ دشارژِ 29.8 MWh با 15 MW؟\n\n\nتمرین 19.57 انرژیِ یک کانتینر روی کامیون در 20 %؟\n\n\nتمرین 19.58 انرژیِ قابلِ استفاده در پنجرهٔ 15 تا 85 %؟\n\n\nتمرین 19.59 چرخه‌ها بر پایهٔ مستقیم بر اسمی؟\n\n\nتمرین 19.60 روزهای متعادل‌سازی با 150 mA و دو ساعت در روز؟\n\n\nتمرین 19.61 انرژیِ قابلِ تحویل در نقطهٔ اتصال با سلامتِ 73.6 %؟\n\n\nتمرین 19.62 انرژیِ ازدست‌رفتهٔ سالانه با حاشیهٔ 2 % در هر سرِ پنجره؟\n\n\nتمرین 19.63 گرمای برگشت‌پذیر با 0.10 mV/K در 157 A؟\n\n\nتمرین 19.64 افزایشِ دما با 0.8 K/W و 9.9 W؟\n\n\nتمرین 19.65 ضریبِ آرنیوسی از 25 به 30 °C؟\n\n\nتمرین 19.66 هزینهٔ سالانهٔ 13,032 هزار با 8 %؟\n\n\nتمرین 19.67 دسترس‌ناپذیریِ دو آشکارساز با نرخِ 0.1 و آزمونِ شش‌ماهه؟\n\n\nتمرین 19.68 زمانِ جداسازیِ محلیِ رک؟\n\n\nتمرین 19.69 هزینهٔ فرسایشِ 20 واحد روی 10,357 MWh؟\n\n\nتمرین 19.70 تلفِ 100 MWh گذرانده، نیمی در هر سو؟\n\n\nتمرین 19.71 فرسایشِ تقویمیِ نُه ماه در 25 °C و 50 %؟\n\n\nتمرین 19.72 ظرفیتِ نظریِ گرافیت را حساب کنید.\n\n\nتمرین 19.73 دو مرحلهٔ شارژِ جریان‌ثابت و ولتاژثابت را تعریف کنید.\n\n\nتمرین 19.74 شش حالتِ کارِ باتری را نام ببرید.\n\n\nتمرین 19.75 شش بخشِ آزمونِ کارخانه را نام ببرید.\n\n\nتمرین 19.76 شش سیگنالِ کمینهٔ باتری و کنترل‌گر را نام ببرید.\n\n\nتمرین 19.77 هزینهٔ ترازشدهٔ ذخیره را تعریف کنید.\n\n\nتمرین 19.78 پنج حالتِ ایمنِ تعریف‌شده را نام ببرید.\n\n\nتمرین 19.79 بندِ سنجش‌پذیرِ ظرفیت چه بخش‌هایی دارد؟\n\n\nتمرین 19.80 جریانِ گردشیِ 10.6 V اختلاف روی 0.34 Ω؟\n\n\nتمرین 19.81 کاهشِ انرژیِ خالصِ سالانه با S1 چیست؟\n\n\nتمرین 19.82 نُه سندِ کمینه از سازندهٔ باتری را نام ببرید.\n\n\nتمرین 19.83 هفت گامِ راه‌اندازیِ باتری را به ترتیب نام ببرید.\n\n\nتمرین 19.84 خطای بیشینهٔ حالتِ شارژ با بازنشانیِ روزانه و خطای صفرِ 0.05 A؟\n\n\nتمرین 19.85 ظرفیتِ پس از شکل‌دهی با 340 Ah و بازدهِ 92 %؟\n\n\nتمرین 19.86 دو روشِ زمین کردنِ سامانهٔ مستقیم را نام ببرید.\n\n\nتمرین 19.87 پنج وارسیِ یکپارچه‌سازیِ کانتینر را نام ببرید.\n\n\nتمرین 19.88 چهار بخشِ گزارشِ رخداد را نام ببرید.\n\n\nتمرین 19.89 لایهٔ سطحی چیست و کی ساخته می‌شود؟\n\n\nتمرین 19.90 باتریِ جریانی را تعریف کنید.\n\n\nتمرین 19.91 گرمای برگشت‌پذیر را تعریف کنید.\n\n\nتمرین 19.92 جریانِ گردشی را تعریف کنید.\n\n\nتمرین 19.93 دسترس‌پذیریِ انرژی‌محور را تعریف کنید.\n\n\nتمرین 19.94 هزینهٔ فرسایش در برنامه‌ریزی چه چیزی را نشان می‌دهد؟\n\n\nتمرین 19.95 هفت کاربردِ باتری را نام ببرید.\n\n\nتمرین 19.96 هفت شاخصِ ماهانهٔ باتری را نام ببرید.\n\n\nتمرین 19.97 جای خالیِ لازم برای 5 MW ذخیره در یک ساعت در هر دو سو؟\n\n\nتمرین 19.98 پوششِ کارخانه بی باتری و با S1 چیست؟\n\n\nتمرین 19.99 افزایشِ انرژی برای هر مگاوات‌ساعتِ ظرفیت در نخستین باتری؟\n\n\nتمرین 19.100 نرخِ C را برای 10 MW روی 40 MWh بنویسید.\n\n\nتمرین 19.101 انرژیِ قابلِ استفادهٔ S1 در سلامتِ 0.9 چیست؟\n\n\nتمرین 19.102 سهمِ سرمایه از هزینهٔ ترازشدهٔ پیشنهادِ X چند درصد است؟\n\n\nتمرین 19.103 دقیقهٔ آغازِ ولتاژِ ثابت در شارژِ 1 Cِ NMC؟\n\n\nتمرین 19.104 سه قالبِ سلول را نام ببرید.\n\n\nتمرین 19.105 دو الگوی معماریِ سامانه را نام ببرید.\n\n\n\n19.15.2 پلهٔ ۲: تحلیل\n\nتمرین 19.106 ولتاژ و شیبِ دو شیمی را در 50 % مقایسه کنید.\n\n\nتمرین 19.107 انرژیِ تحویلیِ سلول را در چهار نرخ بنویسید.\n\n\nتمرین 19.108 بازدهِ رفت‌وبرگشت را از سلول تا شبکه در 0.5 C بنویسید.\n\n\nتمرین 19.109 خطای حالتِ شارژ را پس از یک هفته برای خطای صفرِ 0.5 A بنویسید.\n\n\nتمرین 19.110 فرسایشِ تقویمیِ ده‌ساله را در سه دما بنویسید.\n\n\nتمرین 19.111 ولتاژ و انرژیِ هر ترازِ S1 را بنویسید.\n\n\nتمرین 19.112 جریانِ اتصالِ کوتاهِ رک و شینه را بنویسید.\n\n\nتمرین 19.113 گرمای کانتینر و دمای درون را با سه ظرفیتِ تهویه بنویسید.\n\n\nتمرین 19.114 شش گامِ اندازه کردنِ باتری را با عدد بنویسید.\n\n\nتمرین 19.115 شمارِ سلول و اتصال را در سه قالب بنویسید.\n\n\nتمرین 19.116 ضعیف‌ترین سلولِ رک را با و بی درجه‌بندی بنویسید.\n\n\nتمرین 19.117 احتمالِ پذیرش را در سه طرح برای 2 % معیوب بنویسید.\n\n\nتمرین 19.118 رک‌هایی را که با محمولهٔ مشکوک باید بازرسی شوند بنویسید.\n\n\nتمرین 19.119 روزهای تا هشدارِ سلولِ معیوب را بنویسید.\n\n\nتمرین 19.120 امیدِ سلول‌های درگیر را در سه طرح بنویسید.\n\n\nتمرین 19.121 انرژی و چرخه‌های یک سال کار را بنویسید.\n\n\nتمرین 19.122 سلامت را در سال‌های ۱ تا ۲۰ با دو مدل مقایسه کنید.\n\n\nتمرین 19.123 شرط‌های ضمانت و آزمون‌های لبه را جمع‌بندی کنید.\n\n\nتمرین 19.124 جرمِ پایانِ عمر را برآورد کنید.\n\n\nتمرین 19.125 زمان‌بندیِ لایه‌های آشکارسازی را بنویسید.\n\n\nتمرین 19.126 توانِ مجازِ شارژ را در شش دما بنویسید.\n\n\nتمرین 19.127 هزینهٔ ظرفیت را بر حسبِ مدت در دو فناوری مقایسه کنید.\n\n\nتمرین 19.128 مقاومت، ثابتِ زمانی و انرژیِ پیش‌شارژ را بنویسید.\n\n\nتمرین 19.129 مصرفِ کمکیِ سالانه و اثرش بر رفت‌وبرگشت را بنویسید.\n\n\nتمرین 19.130 حدِ آزمونِ افت را با ردِ نادرست و گذرِ نادرست بسنجید.\n\n\nتمرین 19.131 مقاومتِ ظاهری را در پنج طولِ پالس بنویسید.\n\n\nتمرین 19.132 چهار نتیجهٔ آزمونِ ظرفیت را با تصمیم بنویسید.\n\n\nتمرین 19.133 رفت‌وبرگشتِ قاعده و بهینه را با چهار هزینهٔ فرسایش مقایسه کنید.\n\n\nتمرین 19.134 ساختارِ حجمِ مهارِ روان‌آب را بنویسید.\n\n\nتمرین 19.135 اثرِ پراکندگیِ دما بر فرسایشِ ده‌ساله را بنویسید.\n\n\nتمرین 19.136 خطای برآوردِ ظرفیت را برای سه بازه بنویسید.\n\n\nتمرین 19.137 جرم، مساحت و برنامهٔ آزمونِ محل را بنویسید.\n\n\nتمرین 19.138 سه پنجره را با انرژی و سلامت مقایسه کنید.\n\n\nتمرین 19.139 زمانِ دو مرحلهٔ شارژ را برای دو سلول بنویسید.\n\n\nتمرین 19.140 چرخه‌های یک سال را بر سه پایه بنویسید.\n\n\nتمرین 19.141 چهار بهای کار را بنویسید.\n\n\nتمرین 19.142 موجودیِ یدکِ ماژول را برای سه نرخ بنویسید.\n\n\nتمرین 19.143 P90، P50 و P10ِ سلامتِ سالِ دهم را بنویسید.\n\n\nتمرین 19.144 گرمای برگشت‌پذیر را با ژول مقایسه کنید.\n\n\nتمرین 19.145 یک روز پاسخِ بسامد و رفت‌وبرگشت در بارِ جزئی را بنویسید.\n\n\nتمرین 19.146 فرسایشِ انبار و سهمِ کاربردِ دوم را بنویسید.\n\n\nتمرین 19.147 هزینهٔ سالانهٔ باتری و سهمِ جابه‌جایی را بنویسید.\n\n\nتمرین 19.148 دسترس‌ناپذیریِ آشکارسازها و بودجهٔ جداسازی را بنویسید.\n\n\nتمرین 19.149 جریانِ رک‌ها با پراکندگیِ مقاومت و جریانِ گردشی را بنویسید.\n\n\nتمرین 19.150 دو پیشنهاد را با هزینهٔ ترازشده مقایسه کنید.\n\n\nتمرین 19.151 دسترس‌پذیریِ انرژی‌محورِ باتری را بنویسید.\n\n\nتمرین 19.152 اثرِ S1 بر انرژی و ارزش را بنویسید و بگویید در بیانیهٔ تولید کجا می‌آید.\n\n\nتمرین 19.153 خطای حالتِ شارژ را با و بی بازنشانی برای دو جریان‌سنج مقایسه کنید.\n\n\nتمرین 19.154 ظرفیتِ پس از شکل‌دهی را در سه بازده مقایسه کنید.\n\n\nتمرین 19.155 با جدول 19.21 پنج عددِ کلیدی را با مثالِ هر کدام بنویسید.\n\n\nتمرین 19.156 رفتارِ دو روشِ زمین کردن را در خطای اول و دوم مقایسه کنید.\n\n\nتمرین 19.157 حدِ آزمونِ افت را برای جدایی‌های کمتر میانِ دو توزیع دوباره بسنجید (کیفی).\n\n\nتمرین 19.158 انباشتنِ ذخیره روی جابه‌جایی را با عدد بسنجید.\n\n\nتمرین 19.159 پنج خطای رایج دربارهٔ باتری را با درسِ هر کدام بنویسید.\n\n\nتمرین 19.160 بازدهِ کاهندهٔ ظرفیتِ ذخیره را برای کارخانه با سه اندازه نشان دهید.\n\n\nتمرین 19.161 سهمِ سرمایه و بهره‌برداری را در هزینهٔ ترازشدهٔ دو پیشنهاد مقایسه کنید.\n\n\nتمرین 19.162 جریانِ شارژ را در مرحلهٔ ولتاژِ ثابت از شکل 19.8 بخوانید و توضیح دهید.\n\n\nتمرین 19.163 سه حدِ کار (ولتاژ، جریان، دما) را با پیامدِ شکستنِ هر کدام بنویسید.\n\n\n\n19.15.3 پلهٔ ۳: کاربرد\n\nتمرین 19.164 سازنده بازدهِ رفت‌وبرگشتِ 94 % را ادعا می‌کند و بستهٔ داده 86 % دارد. داوری کنید.\n\n\nتمرین 19.165 کنترل‌گر هر شب باتری را در 50 % نگه می‌دارد. اثر بر تخمینِ حالتِ شارژ و فرسایش؟\n\n\nتمرین 19.166 تهویهٔ 100 kW پیشنهاد شده است. پاسخ دهید.\n\n\nتمرین 19.167 سازندهٔ مبدل ردهٔ 1,500 V و سازندهٔ باتری حدِ 3.65 V با ۴۱۶ سلول دارد. چه می‌کنید؟\n\n\nتمرین 19.168 مالک می‌خواهد 25 MWh را تا سالِ بیستم تضمین کند. چه پیشنهادی دارید؟\n\n\nتمرین 19.169 خریدار می‌خواهد باتری ذخیرهٔ توان هم بدهد. ضمانت چه می‌شود؟\n\n\nتمرین 19.170 سازنده سوابقِ پیرسازی را «محرمانه» می‌داند. چگونه شاهد می‌گیرید؟\n\n\nتمرین 19.171 یک محموله فراخوان شده است و مونتاژ آمیخته بوده. برنامهٔ کار چیست؟\n\n\nتمرین 19.172 سازنده سلول‌های NMC پیشنهاد می‌دهد. سه پرسش برای مبنا بنویسید.\n\n\nتمرین 19.173 یک سلول در کار هر روز متعادل‌سازی می‌شود. چه می‌کنید؟\n\n\nتمرین 19.174 سازنده «اطفای کامل» را ادعا می‌کند. با سه هدفِ اطفا پاسخ دهید.\n\n\nتمرین 19.175 مقامِ آتش‌نشانی فاصلهٔ بیشتری از طرح می‌خواهد. اثر بر چیدمان؟\n\n\nتمرین 19.176 پس از یک رخداد، سوابق برچسبِ زمانِ ناهم‌زمان دارند. پیامد؟\n\n\nتمرین 19.177 شارژ در زمستان زیرِ صفر درجه پیش می‌آید. چه الزامی می‌نویسید؟\n\n\nتمرین 19.178 پایانِ عمرِ پروژه رسیده و بازیافت‌کننده‌ای در منطقه نیست. برنامه؟\n\n\nتمرین 19.179 در زمستان باتری فقط 8 MW شارژ می‌گیرد. سه پاسخ بنویسید.\n\n\nتمرین 19.180 یک سرمایه‌گذار پیشنهادِ باتریِ جریانیِ هشت‌ساعته می‌دهد. داوری کنید.\n\n\nتمرین 19.181 کنتاکتورِ یک رک پس از وصل جوش خورده است. علتِ ممکن و اصلاح؟\n\n\nتمرین 19.182 پایشِ عایق هشدار می‌دهد ولی چیزی قطع نشده. چه می‌کنید؟\n\n\nتمرین 19.183 سازنده حدِ آزمونِ افت را 2.5 mV گذاشته است. پاسخ دهید.\n\n\nتمرین 19.184 دو گزارشِ مقاومت با پالسِ 1 و 10 s را مقایسه کرده‌اند. داوری کنید.\n\n\nتمرین 19.185 آزمونِ سالِ پنجم 34.9 MWh داده است. ادعا می‌کنید؟\n\n\nتمرین 19.186 خریدار هزینهٔ فرسایش را صفر می‌گیرد. اثرِ آن بر برنامه و عمر؟\n\n\nتمرین 19.187 مقامِ محیطِ زیست حجمِ مهارِ روان‌آب می‌خواهد. چه چیزی را از چه کسی می‌گیرید؟\n\n\nتمرین 19.188 خنک‌کاریِ هوایی پراکندگیِ 8 K دارد. اثر بر ضمانت؟\n\n\nتمرین 19.189 کنترل‌گر باتری را همیشه میانِ 30 و 70 % نگه می‌دارد. اثر بر پایشِ سلامت؟\n\n\nتمرین 19.190 جاده به ساختگاه برای 38 t مناسب نیست. گزینه‌ها؟\n\n\nتمرین 19.191 مالک پنجرهٔ 5 تا 95 % می‌خواهد. پاسخ دهید.\n\n\nتمرین 19.192 ضمانت «۳۶۵ چرخه» می‌گوید بی پایه. چه می‌پرسید؟\n\n\nتمرین 19.193 دو واحدِ تهویه دارید و یکی در تابستان خراب شده است. برنامه؟\n\n\nتمرین 19.194 یدکِ ماژول در انبار نیست و زمانِ تحویل شانزده هفته است. اثر؟\n\n\nتمرین 19.195 وام‌دهنده سلامتِ P90 را برای اندازه می‌خواهد. پاسخ دهید.\n\n\nتمرین 19.196 خریدار پاسخِ بسامد هم می‌خواهد. اثر بر ضمانت و حالتِ شارژ؟\n\n\nتمرین 19.197 تحویلِ باتری شش ماه زودتر از راه‌اندازی است. چه شرطی می‌گذارید؟\n\n\nتمرین 19.198 مالک می‌گوید جابه‌جایی باتری را توجیه می‌کند. با عدد پاسخ دهید.\n\n\nتمرین 19.199 آزمونِ آشکارسازِ گاز سالانه است. پیشنهاد؟\n\n\nتمرین 19.200 رکی پس از تعمیر با حالتِ شارژِ 15 % به شینهٔ 10 % وصل شد و کلیدش آسیب دید. چه شد؟\n\n\nتمرین 19.201 پیشنهادِ ارزان‌تر فرسایشِ کم را ادعا ولی ضمانت نمی‌کند. چه می‌کنید؟\n\n\nتمرین 19.202 رک‌ها ماهی شانزده بار قطع می‌شوند. علت‌یابی را برنامه‌ریزی کنید.\n\n\nتمرین 19.203 بندِ «پاسخِ سریع» در مشخصات آمده است. آن را بازنویسی کنید.\n\n\nتمرین 19.204 یک گزارشِ فروش ادعا می‌کند باتری «تولید را بیشتر می‌کند». پاسخ دهید.\n\n\nتمرین 19.205 کنترل‌گر چند هفته باتری را به ته پنجره نبرده است. اثر بر حالتِ شارژ؟\n\n\nتمرین 19.206 سازنده گزارشِ آزمونِ گسترش را برای پیکربندیِ دیگری داده است. چه می‌کنید؟\n\n\nتمرین 19.207 پیمانکار می‌خواهد پیش از آزمون‌های بی‌برق رک‌ها را وصل کند. پاسخ دهید.\n\n\nتمرین 19.208 سازنده بازدهِ نخستین چرخه را 85 % گزارش می‌کند. پرسش‌هایتان؟\n\n\nتمرین 19.209 سامانهٔ شناور هشدارِ عایق می‌دهد و بهره‌بردار آن را نادیده گرفته است. پیامد؟\n\n\nتمرین 19.210 بازرسیِ کارخانه نشان می‌دهد علامت‌گذاریِ گشتاور نیست. چه می‌کنید؟\n\n\nتمرین 19.211 حوزهٔ پروژه گذرنامهٔ باتری می‌خواهد ولی سازنده سوابقِ سلول ندارد. پیامد؟\n\n\nتمرین 19.212 پس از یک قطعِ رک، گزارش فقط می‌گوید «حل شد». چه کم دارد؟\n\n\nتمرین 19.213 اپراتور قیمتِ ذخیره را 6 واحد بر مگاوات‌ساعت می‌کند. انباشتن چه می‌شود؟\n\n\nتمرین 19.214 گزارشِ ماهانه فقط انرژیِ گذرانده را دارد. چه شاخص‌هایی کم است؟\n\n\nتمرین 19.215 کارخانه 95 % پوشش می‌خواهد. با عددهای این فصل پاسخ دهید.\n\n\nتمرین 19.216 مالکِ کارخانه باتریِ 160 MWh می‌خواهد. هزینهٔ هر مگاوات‌ساعتِ افزوده را با S1 مقایسه کنید (کیفی).\n\n\nتمرین 19.217 یک بهره‌بردار می‌خواهد باتری را هر روز تا 100 % شارژ کند تا انرژیِ بیشتری بفروشد. پاسخ دهید.\n\n\nتمرین 19.218 یک رخدادِ قطعِ رک در شب بی هیچ کاری رخ داده است. سه علتِ ممکن را بنویسید.\n\n\nتمرین 19.219 خریدار می‌خواهد ضمانتِ «سلامتِ 70 % پس از پانزده سال» بی شرط بگیرد. سازنده چه شرط‌هایی می‌خواهد؟\n\n\n\n19.15.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 19.220 آزمونی برای simulate بنویسید که نشان دهد پس از قطعِ جریان ولتاژ با ثابتِ زمانیِ \\(R_1 C_1\\) برمی‌گردد.\n\n\nتمرین 19.221 بازنشانیِ حالتِ شارژ را به coulomb_count بیفزایید: هر بار حالتِ شارژ زیرِ 12 % برسد، با ولتاژ تصحیح شود.\n\n\nتمرین 19.222 یک مدلِ دمایی برای سلول (نه کانتینر) بنویسید و با معادلهٔ 19.6 مقایسه کنید.\n\n\nتمرین 19.223 قاعدهٔ کار را با پنجرهٔ 20 تا 80 % اجرا و فرسایش و انرژی را مقایسه کنید.\n\n\nتمرین 19.224 مشخصاتِ خریدِ باتری را با ده بند از نقشهٔ شاهد بنویسید.\n\n\nتمرین 19.225 یک برگهٔ اطلاعات برای امدادگران طراحی کنید (بی روشِ عملیات).\n\n\nتمرین 19.226 یک آزمونِ لبه برای «کار در ساعتِ قطعیِ شبکه» به lab_d بیفزایید.\n\n\nتمرین 19.227 افزایشِ ظرفیت را با قیمتِ ثابت و نرخِ تنزیلِ 8 % دوباره بسنجید.\n\n\nتمرین 19.228 برنامه‌ای بنویسید که نقشهٔ توانِ مجاز را برای −10 تا 55 °C و حالتِ شارژِ 5 تا 95 % بسازد و رسم کند.\n\n\nتمرین 19.229 مقاومتِ پیش‌شارژ را برای سه وصلِ پیاپی با فاصلهٔ ده ثانیه از نظرِ گرما وارسی کنید.\n\n\nتمرین 19.230 یک آزمونِ واحد برای cccv بنویسید که پایانِ شارژ را در حدِ جریان نشان دهد.\n\n\nتمرین 19.231 مدلِ کمکی را با گرمایش در زمستان گسترش دهید.\n\n\nتمرین 19.232 برنامهٔ پویا را با شرطِ بودجهٔ چرخهٔ سالانه اجرا کنید.\n\n\nتمرین 19.233 مونت‌کارلوی سلامت را با عدمِ قطعیتِ دما هم اجرا کنید.\n\n\nتمرین 19.234 یک برگهٔ آزمونِ کارخانه برای رابطِ IF-007 بنویسید.\n\n\nتمرین 19.235 رابطهٔ \\((\\lambda T)^n/(n+1)\\) را برای سه آشکارساز به کار ببرید.\n\n\nتمرین 19.236 هزینهٔ ترازشده را با هزینهٔ انرژیِ شارژ به قیمتِ ظهر گسترش دهید و دو پیشنهاد را دوباره بسنجید.\n\n\nتمرین 19.237 جدولِ حالت‌های امن را برای «شارژِ بیش از حد در کنترل‌گر» گسترش دهید.\n\n\nتمرین 19.238 یک برنامهٔ آزمونِ کارخانه برای کانتینر با نقطه‌های توقف و شاهد بنویسید.\n\n\nتمرین 19.239 بیانیهٔ تولیدِ S1 را با سطرهای تلفِ رفت‌وبرگشت و کمکی بنویسید.\n\n\nتمرین 19.240 یک قالبِ گزارشِ رخدادِ باتری با شش بخش طراحی کنید.\n\n\nتمرین 19.241 برای جدول 19.21 یک برنامه بنویسید که عددها را از خروجی‌ها بخواند و جدول را بسازد.\n\n\nتمرین 19.242 انباشتن را با یک شبیه‌سازیِ ساعتی (جابه‌جایی و جای خالیِ ذخیره) برنامه کنید.\n\n\nتمرین 19.243 آزمونی برای lcos بنویسید که با فرسایش و بهره‌برداریِ صفر، هزینه را با تقسیمِ ساده برابر نشان دهد.\n\n\nتمرین 19.244 یک جدولِ نگاشت از هر حالتِ شکل 19.12 به سیگنال‌های جدول 19.5 بنویسید.\n\n\n\n19.15.5 پلهٔ ۵: تسلط\n\nتمرین 19.245 مبنای باتری را برای الزامِ چهارساعته (20 MW، 80 MWh در نقطهٔ اتصال) بازنویسی کنید.\n\n\nتمرین 19.246 یک برنامهٔ بازرسیِ کارخانهٔ باتری برای مالک بنویسید.\n\n\nتمرین 19.247 تحلیلِ کاهشِ خطرِ یک رخدادِ فرضی را ساختار دهید (بی مقدارِ تجویزی).\n\n\nتمرین 19.248 نشان دهید چرا مبنای این فصل «ایمن‌محدود» است و کدام مجهول اگر بسته نشود ساخت را متوقف می‌کند.\n\n\nتمرین 19.249 باتریِ S1 را با یک باتریِ NMC با همان انرژی از سلول تا رابط‌های آتش مقایسه کنید.\n\n\nتمرین 19.250 یک گزارشِ «آنچه از باتری می‌دانیم و نمی‌دانیم» برای کمیتهٔ سرمایه‌گذاری بنویسید.\n\n\nتمرین 19.251 یک برنامهٔ پایشِ ده‌سالهٔ باتری بنویسید: آزمون‌ها، سوابق، ادعاها، افزایشِ ظرفیت.\n\n\nتمرین 19.252 یک فصلِ کوتاه از کتابچهٔ بهره‌برداریِ باتریِ نیروگاهِ P بنویسید: حالت‌ها، حدها، پایش، آزمون‌ها، رخدادها.\n\n\nتمرین 19.253 نشان دهید چگونه هر بخشِ این فصل به یکی از سندهای جدول 19.14 می‌رسد.\n\n\nتمرین 19.254 معماری و باتری را برای خودمصرفیِ کارخانه از نو طراحی کنید: اندازه، کاربرد، قرارداد و رابط‌ها.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/19-battery-storage.html#sec-ch19-solutions",
    "href": "chapters/19-battery-storage.html#sec-ch19-solutions",
    "title": "19  ذخیره‌سازیِ انرژی با باتری",
    "section": "19.16 پاسخ‌نامه و راه‌حل‌ها",
    "text": "19.16 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای P01 به بعد در بخش 19.16.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 19.1. 0.896 kWh (P01).\n\n\nحل. تمرین 19.2. 0.370 kWh (P02).\n\n\nحل. تمرین 19.3. 51.2 V (P03).\n\n\nحل. تمرین 19.4. 1,460 V (P04).\n\n\nحل. تمرین 19.5. ۴۱۶ (P05).\n\n\nحل. تمرین 19.6. 0.50 C (P06).\n\n\nحل. تمرین 19.7. 1.6 h (P07).\n\n\nحل. تمرین 19.8. 24.6 W (P08).\n\n\nحل. تمرین 19.9. 0.927 (P09).\n\n\nحل. تمرین 19.10. 36 MWh (P10).\n\n\nحل. تمرین 19.11. 2 % (P11).\n\n\nحل. تمرین 19.12. 0.27 % (P12).\n\n\nحل. تمرین 19.13. 11.5 % (P13).\n\n\nحل. تمرین 19.14. 6 % (P14).\n\n\nحل. تمرین 19.15. 9,849 (P15).\n\n\nحل. تمرین 19.16. 1.82 % (P16).\n\n\nحل. تمرین 19.17. 76 % (P17).\n\n\nحل. تمرین 19.18. 7.9 (P18).\n\n\nحل. تمرین 19.19. 33.7 MWh (P19).\n\n\nحل. تمرین 19.20. 21.6 MW (P20).\n\n\nحل. تمرین 19.21. 29.1 MWh (P21).\n\n\nحل. تمرین 19.22. 47.4 kW (P22).\n\n\nحل. تمرین 19.23. 85 kW (P23).\n\n\nحل. تمرین 19.24. 22.5 kW (P24).\n\n\nحل. تمرین 19.25. 150 kA (P25).\n\n\nحل. تمرین 19.26. 0.605 (P26).\n\n\nحل. تمرین 19.27. 6.25 % (P27).\n\n\nحل. تمرین 19.28. 3.45 mV (P28).\n\n\nحل. تمرین 19.29. 3.00 (P29).\n\n\nحل. تمرین 19.30. 520 (P30).\n\n\nحل. تمرین 19.31. 11,680 MWh (P31).\n\n\nحل. تمرین 19.32. ۱۱ (P32).\n\n\nحل. تمرین 19.33. 627 هزار (P33).\n\n\nحل. تمرین 19.34. 180.3 هزار بر مگاوات‌ساعت (P34).\n\n\nحل. تمرین 19.35. بخش 19.2.1.\n\n\nحل. تمرین 19.36. بخش 19.3.3.\n\n\nحل. تمرین 19.37. بخش 19.4.8.\n\n\nحل. تمرین 19.38. بخش 19.6.3.\n\n\nحل. تمرین 19.39. جدول 19.19.\n\n\nحل. تمرین 19.40. 8.3 MW (P35).\n\n\nحل. تمرین 19.41. 275 و 220 هزار (P36).\n\n\nحل. تمرین 19.42. 3.46 h (P37).\n\n\nحل. تمرین 19.43. 133.1 Ω (P38).\n\n\nحل. تمرین 19.44. 1.33 s (P39).\n\n\nحل. تمرین 19.45. 10.0 kJ (P40).\n\n\nحل. تمرین 19.46. 30.0 mA (P41).\n\n\nحل. تمرین 19.47. 5.2 % (P42).\n\n\nحل. تمرین 19.48. 27.9 % (P43).\n\n\nحل. تمرین 19.49. 3.9 (P44).\n\n\nحل. تمرین 19.50. 17 % (P45).\n\n\nحل. تمرین 19.51. 34.11 MWh (P46).\n\n\nحل. تمرین 19.52. 278 mAh/g (P47).\n\n\nحل. تمرین 19.53. 1.65 kg (P48).\n\n\nحل. تمرین 19.54. 928 A (P49).\n\n\nحل. تمرین 19.55. 547 m² (P51).\n\n\nحل. تمرین 19.56. 1.99 h (P52).\n\n\nحل. تمرین 19.57. 1.00 MWh (P53).\n\n\nحل. تمرین 19.58. 28.1 MWh (P54).\n\n\nحل. تمرین 19.59. 291 (P55).\n\n\nحل. تمرین 19.60. 21 (P57).\n\n\nحل. تمرین 19.61. 21.9 MWh (P59).\n\n\nحل. تمرین 19.62. 543 MWh (P60).\n\n\nحل. تمرین 19.63. 4.68 W (P62).\n\n\nحل. تمرین 19.64. 7.9 K (P63).\n\n\nحل. تمرین 19.65. 1.38 (P64).\n\n\nحل. تمرین 19.66. 1,783 هزار (P65).\n\n\nحل. تمرین 19.67. 0.083 % (P66).\n\n\nحل. تمرین 19.68. 1.55 s (P67).\n\n\nحل. تمرین 19.69. 207.1 هزار (P68).\n\n\nحل. تمرین 19.70. 7.5 MWh (P69).\n\n\nحل. تمرین 19.71. 1.73 % (P70).\n\n\nحل. تمرین 19.72. 372 mAh/g (مثال 19.8).\n\n\nحل. تمرین 19.73. بخش 19.2.13.\n\n\nحل. تمرین 19.74. شکل 19.12.\n\n\nحل. تمرین 19.75. جدول 19.9.\n\n\nحل. تمرین 19.76. جدول 19.5.\n\n\nحل. تمرین 19.77. معادلهٔ 19.10.\n\n\nحل. تمرین 19.78. جدول 19.13.\n\n\nحل. تمرین 19.79. جدول 19.10.\n\n\nحل. تمرین 19.80. 31 A (مثال 19.23).\n\n\nحل. تمرین 19.81. 1.76 GWh (مثال 19.48).\n\n\nحل. تمرین 19.82. جدول 19.14.\n\n\nحل. تمرین 19.83. جدول 19.15.\n\n\nحل. تمرین 19.84. 0.88 % (مثال 19.48).\n\n\nحل. تمرین 19.85. 313 Ah (مثال 19.39).\n\n\nحل. تمرین 19.86. جدول 19.11.\n\n\nحل. تمرین 19.87. بخش 19.4.23.\n\n\nحل. تمرین 19.88. بخش 19.4.24.\n\n\nحل. تمرین 19.89. بخش 19.4.22.\n\n\nحل. تمرین 19.90. بخش 19.2.11.\n\n\nحل. تمرین 19.91. بخش 19.2.15.\n\n\nحل. تمرین 19.92. بخش 19.3.15.\n\n\nحل. تمرین 19.93. بخش 19.5.8.\n\n\nحل. تمرین 19.94. بخش 19.5.5.\n\n\nحل. تمرین 19.95. جدول 19.16.\n\n\nحل. تمرین 19.96. جدول 19.17.\n\n\nحل. تمرین 19.97. 10 MWh (مثال 19.49).\n\n\nحل. تمرین 19.98. 76.2 و 80.8 % (مثال 19.50).\n\n\nحل. تمرین 19.99. حدودِ 0.20 GWh (مثال 19.50).\n\n\nحل. تمرین 19.100. 0.25 C (بخش 19.2.4).\n\n\nحل. تمرین 19.101. 28.8 MWh (معادلهٔ 19.3).\n\n\nحل. تمرین 19.102. حدودِ 80 % (مثال 19.38).\n\n\nحل. تمرین 19.103. 48 (شکل 19.8).\n\n\nحل. تمرین 19.104. بخش 19.3.7.\n\n\nحل. تمرین 19.105. جدول 19.4.\n\n\nحل. تمرین 19.106. مثال 19.1.\n\n\nحل. تمرین 19.107. مثال 19.2.\n\n\nحل. تمرین 19.108. 96.2، 92.4، 90.6 % (مثال 19.3).\n\n\nحل. تمرین 19.109. 26.8 % (مثال 19.4).\n\n\nحل. تمرین 19.110. مثال 19.5.\n\n\nحل. تمرین 19.111. مثال 19.12.\n\n\nحل. تمرین 19.112. مثال 19.13.\n\n\nحل. تمرین 19.113. مثال 19.14.\n\n\nحل. تمرین 19.114. مثال 19.15.\n\n\nحل. تمرین 19.115. مثال 19.16.\n\n\nحل. تمرین 19.116. مثال 19.24.\n\n\nحل. تمرین 19.117. 0.364، 0.284، 0.235 (مثال 19.25).\n\n\nحل. تمرین 19.118. مثال 19.26.\n\n\nحل. تمرین 19.119. 35 (مثال 19.27).\n\n\nحل. تمرین 19.120. مثال 19.28.\n\n\nحل. تمرین 19.121. مثال 19.40.\n\n\nحل. تمرین 19.122. مثال 19.41.\n\n\nحل. تمرین 19.123. مثال 19.42.\n\n\nحل. تمرین 19.124. مثال 19.29.\n\n\nحل. تمرین 19.125. مثال 19.52.\n\n\nحل. تمرین 19.126. مثال 19.6.\n\n\nحل. تمرین 19.127. مثال 19.7.\n\n\nحل. تمرین 19.128. مثال 19.18.\n\n\nحل. تمرین 19.129. مثال 19.19.\n\n\nحل. تمرین 19.130. مثال 19.30.\n\n\nحل. تمرین 19.131. مثال 19.31.\n\n\nحل. تمرین 19.132. مثال 19.32.\n\n\nحل. تمرین 19.133. مثال 19.44.\n\n\nحل. تمرین 19.134. مثال 19.53.\n\n\nحل. تمرین 19.135. مثال 19.20.\n\n\nحل. تمرین 19.136. مثال 19.33.\n\n\nحل. تمرین 19.137. مثال 19.34.\n\n\nحل. تمرین 19.138. مثال 19.45.\n\n\nحل. تمرین 19.139. مثال 19.9.\n\n\nحل. تمرین 19.140. مثال 19.10.\n\n\nحل. تمرین 19.141. مثال 19.21.\n\n\nحل. تمرین 19.142. مثال 19.35.\n\n\nحل. تمرین 19.143. مثال 19.46.\n\n\nحل. تمرین 19.144. مثال 19.11.\n\n\nحل. تمرین 19.145. مثال 19.22.\n\n\nحل. تمرین 19.146. مثال 19.36.\n\n\nحل. تمرین 19.147. مثال 19.37.\n\n\nحل. تمرین 19.148. مثال 19.54.\n\n\nحل. تمرین 19.149. مثال 19.23.\n\n\nحل. تمرین 19.150. مثال 19.38.\n\n\nحل. تمرین 19.151. مثال 19.47.\n\n\nحل. تمرین 19.152. مثال 19.48.\n\n\nحل. تمرین 19.153. مثال 19.48.\n\n\nحل. تمرین 19.154. مثال 19.39.\n\n\nحل. تمرین 19.155. جدول 19.21.\n\n\nحل. تمرین 19.156. جدول 19.11.\n\n\nحل. تمرین 19.157. معیار: ردِ نادرست یا گذرِ نادرست بالا می‌رود (مثال 19.30).\n\n\nحل. تمرین 19.158. مثال 19.49.\n\n\nحل. تمرین 19.159. جدول 19.18.\n\n\nحل. تمرین 19.160. مثال 19.50.\n\n\nحل. تمرین 19.161. شکل 19.20.\n\n\nحل. تمرین 19.162. مثال 19.9.\n\n\nحل. تمرین 19.163. بخش 19.2.6، جدول 19.8.\n\n\nحل. تمرین 19.164. معیار: مرز، نرخ، دما، کمکی، روشِ اندازه‌گیری (مثال 19.3).\n\n\nحل. تمرین 19.165. معیار: بازنشانی ممکن نیست؛ فرسایشِ تقویمیِ بیشتر (مثال 19.4، مثال 19.5).\n\n\nحل. تمرین 19.166. معیار: 118 kW در پایانِ عمر، IF-006 (مثال 19.14).\n\n\nحل. تمرین 19.167. معیار: 1,518 V، حدِ شارژ یا شمارِ سلول (مثال 19.12).\n\n\nحل. تمرین 19.168. معیار: سلامتِ 0.60، ظرفیتِ اسمیِ بزرگ‌تر یا افزایش‌های بیشتر (مثال 19.15).\n\n\nحل. تمرین 19.169. معیار: سقفِ چرخه پر است (مثال 19.42).\n\n\nحل. تمرین 19.170. معیار: بند در قرارداد، بازرسیِ کارخانه، خلاصهٔ آماری (مثال 19.27).\n\n\nحل. تمرین 19.171. معیار: همهٔ رک‌ها، اولویت با سوابق، کاهشِ توان (مثال 19.26).\n\n\nحل. تمرین 19.172. معیار: پایداریِ حرارتی، شاهدِ گسترش، تخمینِ حالتِ شارژ (جدول 19.1).\n\n\nحل. تمرین 19.173. معیار: نشانهٔ نشتی، حدِ هشدار، بازرسیِ ماژول (مثال 19.27).\n\n\nحل. تمرین 19.174. معیار: کدام هدف، کدام شاهد، کدام پیکربندی (مثال 19.51).\n\n\nحل. تمرین 19.175. معیار: زمین، کابل، جای تهویه؛ تصمیمِ مقام حاکم است (جدول 19.19).\n\n\nحل. تمرین 19.176. معیار: ترتیبِ رخدادها نامعلوم، تحلیلِ علت ضعیف (مثال 19.52).\n\n\nحل. تمرین 19.177. معیار: گرمایش یا محدودیتِ شارژ، حدِ مدیریتِ باتری (بخش 19.2.6).\n\n\nحل. تمرین 19.178. معیار: حمل به‌عنوانِ کالای خطرناک، هزینه، صندوق (مثال 19.29).\n\n\nحل. تمرین 19.179. معیار: گرمایش، زمان‌بندیِ شارژ، پذیرشِ بُرش (مثال 19.6).\n\n\nحل. تمرین 19.180. معیار: هزینه بر مدت، بازده، جا، بلوغ (مثال 19.7).\n\n\nحل. تمرین 19.181. معیار: پیش‌شارژ، مقاومتِ آسیب‌دیده، منطقِ وصل (مثال 19.18).\n\n\nحل. تمرین 19.182. معیار: خطای نخست، یافتن پیش از خطای دوم (بخش 19.3.9).\n\n\nحل. تمرین 19.183. معیار: گذرِ 2.9 %، درخواستِ حدِ تنگ‌تر (مثال 19.30).\n\n\nحل. تمرین 19.184. معیار: ناهمسان، 17 % تفاوتِ ذاتی (مثال 19.31).\n\n\nحل. تمرین 19.185. معیار: گفت‌وگو، آزمونِ دوباره (مثال 19.32).\n\n\nحل. تمرین 19.186. معیار: چرخهٔ همیشگی، بودجهٔ چرخه (مثال 19.44).\n\n\nحل. تمرین 19.187. معیار: \\(V_\\text{fire}\\) از مقامِ آتش (مثال 19.53).\n\n\nحل. تمرین 19.188. معیار: ضعیف‌ترین سلول، 3 % در ده سال (مثال 19.20).\n\n\nحل. تمرین 19.189. معیار: خطای 6.8 %، چرخهٔ کاملِ گاه‌به‌گاه (مثال 19.33).\n\n\nحل. تمرین 19.190. معیار: حملِ جدا، تقویتِ جاده، کانتینرِ کوچک‌تر (مثال 19.34).\n\n\nحل. تمرین 19.191. معیار: +12 % ارزش، −2 pts سلامت، ضمانت (مثال 19.45).\n\n\nحل. تمرین 19.192. معیار: مرز، ظرفیت، روش (مثال 19.10).\n\n\nحل. تمرین 19.193. معیار: محدود کردن، تعمیرِ سریع، یدک (مثال 19.21).\n\n\nحل. تمرین 19.194. معیار: رک بیرون از کار، کاهشِ توان (مثال 19.35).\n\n\nحل. تمرین 19.195. معیار: 73.6 %، بزرگ‌تر یا افزایش (مثال 19.46).\n\n\nحل. تمرین 19.196. معیار: جای خالیِ دوسویه، تصحیح، چرخه‌های کوچک (مثال 19.22).\n\n\nحل. تمرین 19.197. معیار: حالتِ شارژِ انبار، سایه، دما (مثال 19.36).\n\n\nحل. تمرین 19.198. معیار: 28 % در بهترین حالت (مثال 19.37).\n\n\nحل. تمرین 19.199. معیار: 2.5 %، فاصلهٔ کوتاه‌تر یا دو آشکارساز (مثال 19.54).\n\n\nحل. تمرین 19.200. معیار: جریانِ گردشی، قاعدهٔ هم‌خوانیِ ولتاژ (مثال 19.23).\n\n\nحل. تمرین 19.201. معیار: مقایسه با فرسایشِ تضمین‌شده، شاهد (مثال 19.38).\n\n\nحل. تمرین 19.202. معیار: سوابق، تنظیم‌ها، حسگرها (مثال 19.47).\n\n\nحل. تمرین 19.203. معیار: زمان، سطح، روشِ اندازه‌گیری (جدول 19.10).\n\n\nحل. تمرین 19.204. معیار: انرژیِ کمتر، ارزشِ بیشتر (مثال 19.48).\n\n\nحل. تمرین 19.205. معیار: رانش بی بازنشانی (مثال 19.48، مثال 19.4).\n\n\nحل. تمرین 19.206. معیار: نقشهٔ شاهد، مجهول، تأییدِ مقام (جدول 19.14، مثال 19.43).\n\n\nحل. تمرین 19.207. معیار: ترتیبِ راه‌اندازی، نقطهٔ توقف (جدول 19.15).\n\n\nحل. تمرین 19.208. معیار: ظرفیت، پایداریِ لایه، سوابق (مثال 19.39).\n\n\nحل. تمرین 19.209. معیار: خطای دوم، اتصالِ کوتاه (جدول 19.11).\n\n\nحل. تمرین 19.210. معیار: سابقه، وارسیِ دوباره، نقطهٔ توقف (بخش 19.4.23).\n\n\nحل. تمرین 19.211. معیار: ردیابی، تأمین‌کنندهٔ دیگر، مجهول (بخش 19.4.24).\n\n\nحل. تمرین 19.212. معیار: زمان‌بندی، شاهد، علت، اقدام (بخش 19.4.24).\n\n\nحل. تمرین 19.213. معیار: درآمدِ 164 هزار در برابرِ 116، بودجهٔ چرخه (مثال 19.49).\n\n\nحل. تمرین 19.214. معیار: جدول 19.17.\n\n\nحل. تمرین 19.215. معیار: باتری به‌تنهایی نه؛ نیروگاهِ بزرگ‌تر یا خریدِ پشتیبان (مثال 19.50).\n\n\nحل. تمرین 19.216. معیار: بازدهِ کاهنده، هزینهٔ ترازشده (مثال 19.38).\n\n\nحل. تمرین 19.217. معیار: دنبالهٔ ولتاژِ ثابت، فرسایش، ضمانت (مثال 19.9، مثال 19.45).\n\n\nحل. تمرین 19.218. معیار: حسگر، تنظیم، عایق (مثال 19.47).\n\n\nحل. تمرین 19.219. معیار: پایهٔ چرخه، دما، حالتِ شارژ (بخش 19.4.10).\n\n\nحل. تمرین 19.220. معیار: پاسخِ نمایی، \\(\\tau = 30\\ \\text{s}\\).\n\n\nحل. تمرین 19.221. معیار: خطای محدود، آزمون با خطای صفر.\n\n\nحل. تمرین 19.222. معیار: ظرفیتِ گرمایی و مقاومتِ گرماییِ سلول.\n\n\nحل. تمرین 19.223. معیار: عمقِ کمتر، فرسایشِ کمتر، انرژیِ روزانهٔ کمتر (مثال 19.41).\n\n\nحل. تمرین 19.224. معیار: جدول 19.12، بازده با روش، سوابقِ صد درصدی، تفکیک، آزمونِ گسترش.\n\n\nحل. تمرین 19.225. معیار: نقشه، شیمی، خطرها، جداسازی، تماس‌ها، روان‌آب.\n\n\nحل. تمرین 19.226. معیار: شارژ و دشارژِ صفر، حالتِ شارژِ ثابت.\n\n\nحل. تمرین 19.227. معیار: هزینهٔ حال، مقایسه با بزرگ‌تر خریدن (مثال 19.15).\n\n\nحل. تمرین 19.228. معیار: power_limits، شبکهٔ دوبعدی.\n\n\nحل. تمرین 19.229. معیار: انرژیِ جمع، ظرفیتِ گرماییِ مقاومت.\n\n\nحل. تمرین 19.230. معیار: جریانِ پایانی کمتر از حد.\n\n\nحل. تمرین 19.231. معیار: دمای کمینه، توانِ گرمکن، انرژیِ سالانه.\n\n\nحل. تمرین 19.232. معیار: هزینهٔ فرسایشِ متغیر تا رسیدن به بودجه.\n\n\nحل. تمرین 19.233. معیار: توزیعِ پهن‌تر، P90 کمتر.\n\n\nحل. تمرین 19.234. معیار: جدول 19.5، رفتار در قطعِ ارتباط.\n\n\nحل. تمرین 19.235. معیار: \\((\\lambda T)^3/4\\).\n\n\nحل. تمرین 19.236. معیار: هزینهٔ شارژ = انرژیِ دشارژ بر بازده × قیمت.\n\n\nحل. تمرین 19.237. معیار: حدِ سخت‌افزاری، قطع، بازرسی.\n\n\nحل. تمرین 19.238. معیار: جدول 19.9، جدول 19.15.\n\n\nحل. تمرین 19.239. معیار: 1.76 GWh، کمکی 0.57 GWh اگر از نیروگاه.\n\n\nحل. تمرین 19.240. معیار: زمان‌بندی، داده، علت، اقدام، اعلام، پیگیری.\n\n\nحل. تمرین 19.241. معیار: خواندنِ فایل‌های expected، قالب.\n\n\nحل. تمرین 19.242. معیار: پنجرهٔ تنگ‌شده، دشارژِ کمتر، ارزشِ ذخیره.\n\n\nحل. تمرین 19.243. معیار: ضریبِ اقساطِ انرژی، پاسخِ دستی.\n\n\nحل. تمرین 19.244. معیار: هر حالت با سیگنال‌های ورودی و خروجی.\n\n\nحل. تمرین 19.245. معیار: اندازه، نرخِ Cِ کمتر، تهویه، جا، رابط‌های آتش.\n\n\nحل. تمرین 19.246. معیار: گام‌ها، سوابق، نمونه‌گیری، تفکیک، آزمونِ کارخانه (فصلِ ۴۴).\n\n\nحل. تمرین 19.247. معیار: سناریو، شاهد، رابط‌ها، مالک‌ها، مجهول‌ها.\n\n\nحل. تمرین 19.248. معیار: U-073، U-074؛ مقامِ مسئول.\n\n\nحل. تمرین 19.249. معیار: ساختار، حالتِ شارژ، فرسایش، گسترش، شاهد.\n\n\nحل. تمرین 19.250. معیار: دانسته‌ها با عدد، مجهول‌ها U-073 تا U-076، تصمیم‌ها.\n\n\nحل. تمرین 19.251. معیار: سلامت از کار، آزمونِ ظرفیت، ضمانت، مونت‌کارلو.\n\n\nحل. تمرین 19.252. معیار: شکل 19.12، جدول 19.13، مثال 19.33، جدول 19.15.\n\n\nحل. تمرین 19.253. معیار: نگاشتِ بخش به سند.\n\n\nحل. تمرین 19.254. معیار: مثال 19.50، جدول 19.16، فصلِ ۱۷.\n\n\n19.16.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01: energy of a 280 Ah, 3.2 V cell: 0.896 kWh\nP02: NMC 100 Ah x 3.7 V: 0.370 kWh\nP03: module of 16 cells, 3.2 V: 51.2 V\nP04: rack of 400 cells at 3.65 V: 1,460 V\nP05: cells in series for 1,500 V at 3.6 V: 416\nP06: C-rate of 30 MW on 60 MWh: 0.50 C\nP07: hours inside 10-90 % at 0.5 C: 1.6 h\nP08: I^2R of 314 A in 0.25 mohm: 24.6 W\nP09: one-way efficiency of 86 % round trip: 0.927\nP10: usable of 40 MWh in 5-95 %: 36 MWh\nP11: SOC error of 2 mV at 1 mV/%: 2 %\nP12: SOC error of 2 mV at 7.5 mV/%: 0.27 %\nP13: offset 0.05 A for 30 days in 314 Ah: 11.5 %\nP14: calendar fade 0.02 sqrt(9): 0.06\nP15: cycles to end of life at 50 % depth: 9,849\nP16: loss per year, 365 cycles at 100 % depth: 1.82 %\nP17: health after 12 years at 2 %/yr: 76 %\nP18: year when 2 %/yr reaches 84.2 %: 7.9\nP19: nominal for 20 MWh at the POC, health 0.8: 33.7 MWh\nP20: DC power for 20 MW at 0.927: 21.6 MW\nP21: charge needed for 25 MWh at 86 %: 29.1 MWh\nP22: heat of 4,992 cells at 9.5 W: 47.4 kW\nP23: end-of-life heat at x 1.8: 85 kW\nP24: envelope gain 1.5 kW/K x (40 - 25) K: 22.5 kW\nP25: container DC bus, 12 racks x 12.5 kA: 150 kA\nP26: accept a 1 % lot with n 50, c 0: 0.605\nP27: chance one cell is in a sample of 125 of 2,000: 6.25 %\nP28: OCV drop for 60 mA, 7 days, at 30 % SOC: 3.45 mV\nP29: expected cells, p 0.5, chain of 26 each side: 3.00\nP30: minutes to the module edge at 20 min a cell: 520\nP31: throughput of 365 cycles of 32 MWh: 11,680 MWh\nP32: trucks for 220 t at 20 t: 11\nP33: present cost of 1,000 k u in year 8 at 6 %: 627 k u\nP34: price after 8 years at -4 %/yr: 180.3 k u/MWh\nP35: charge power at 0.2 C, 3.3 V, 39,936 cells: 8.3 MW\nP36: cost per MWh at 6 h: Li-ion 275, flow 220 k u\nP37: cross-over (600 - 150) / (250 - 120): 3.46 h\nP38: pre-charge resistor for 10 A at 1,331 V: 133.1 ohm\nP39: time constant 66.5 ohm x 20 mF: 1.33 s\nP40: energy of 20 mF at 1,000 V: 10.0 kJ\nP41: leakage at 50 kohm, 1,498 V: 30.0 mA\nP42: auxiliary share 567 / 10,817: 5.2 %\nP43: standby week 8.97 of 32.1 MWh: 27.9 %\nP44: limit 1.5 mV in sd of the leaky cells (3.45, 0.5): 3.9\nP45: pulse resistance rise 0.25 to 0.293 mohm: 17 %\nP46: warranty floor in year 6 at 2.5 %/yr: 34.11 MWh\nP47: Faraday for M 96.5 g/mol: 278 mAh/g\nP48: LFP for 280 Ah at 170 mAh/g: 1.65 kg\nP49: busbar current at 0.25 C: 928 A\nP50: capacity error, SOC errors 0.5 % each over 60 %: 1.18 %\nP51: battery area with s 4 m: 547 m2\nP52: discharge time of 29.8 MWh at 15 MW: 1.99 h\nP53: energy on a truck at 20 % SOC: 1.00 MWh\nP54: usable of 40.13 MWh in 15-85 %: 28.1 MWh\nP55: cycles, DC / nominal: 291\nP56: rise with 2 of 3 units of 60 kW: -0.3 K/h (falls)\nP57: balancing 2 % of 314 Ah at 150 mA, 2 h a day: 21 days\nP58: spares mean, 768 x 0.003 x 16/52: 0.71\nP59: usable at the POC at 73.6 % health: 21.9 MWh\nP60: energy lost a year to a 2 % SOC margin: 543 MWh\nP61: reserve 3 MWh, shifting lost: 1,015 MWh a year\nP62: reversible heat at 0.10 mV/K, 157 A, 298 K: 4.68 W\nP63: rise at 0.8 K/W and 9.9 W: 7.9 K\nP64: Arrhenius 25 to 30 C, 0.5 eV: x 1.38\nP65: yearly cost of 13,032 k u at 8 %, 15 y, 2 % opex: 1,783 k u\nP66: two detectors, rate 0.1, test 6 months: 0.083 %\nP67: local isolation 1 + 0.5 + 0.05: 1.55 s\nP68: wear cost 20 u on 10,357 MWh: 207.1 k u\nP69: losses of 100 MWh through, half each way: 7.5 MWh\nP70: calendar fade 9 months at 25 C, 50 %: 1.73 %\nمثال‌های کوچک:\nE01: cell energy 314 Ah x 3.2 V: 1.0048 kWh\nE02: module 52 x 3.2 V: 166.4 V; rack 416 x 3.6 V: 1,497.6 V\nE03: C-rate 20 MW / 40 MWh: 0.50 C; current 157 A\nE04: heat per cell at 154 A in 0.4 mohm: 9.49 W\nE05: leak 60 mA for 7 days in 314 Ah: 3.21 % SOC\nE06: offset 0.5 A for 24 h in 314 Ah: 3.82 % SOC\nE07: Arrhenius, 0.5 eV, 25 to 35 C: x 1.88\nE08: usable at the POC, 40 x 0.8 x sqrt(0.86): 29.7 MWh\nE09: nominal for 25 MWh at health 0.70: 48.1 MWh\nE10: cycles to end of life at 80 % depth: 5,346\nE11: rack short circuit 1,352 V / 0.108 ohm: 12.5 kA\nE12: cells for 40 MWh of 18 Wh cells: 2,222,222\nE13: weakest-cell loss 308.0 of 314 Ah: 1.9 %\nE14: cells 39,936 x 5.5 kg: 220 t",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>19</span>  <span class='chapter-title'>ذخیره‌سازیِ انرژی با باتری</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html",
    "href": "chapters/20-plant-control-ems.html",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "",
    "text": "20.1 نقشهٔ فصل\nپیش‌نیازها: الکترونیکِ قدرت و حالتِ سازندهٔ شبکه (فصل 9)، پیش‌بینی و مدلِ ۱۵٫۱ (بخش 15.6)، نیازمندی‌ها و مرزِ نقطهٔ اتصال (فصل 17)، معماری (فصل 18) و باتری (فصل 19).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۱۸ و ۱۹ تجهیزات را چیدند و باتری را ساختند. این فصل مغزِ نیروگاه را می‌سازد: چه کسی، دربارهٔ چه و هر چند وقت تصمیم می‌گیرد؛ چگونه سقف، شیب، توانِ راکتیو و حالتِ شارژ با هم رعایت می‌شوند؛ چگونه پیش‌بینیِ ناکامل به برنامه و ذخیره تبدیل می‌شود؛ و چگونه هر ادعا با آزمون شاهد پیدا می‌کند. تحویل‌دادنی: روایتِ کنترل، ثبت‌نامهٔ خدمت‌ها، مدلِ دیسپاچ و برنامهٔ آزمون، با تصمیمِ D-024.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-map",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-map",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nسلسله‌مراتبِ کنترل (دستگاه، زیرسامانه، نیروگاه، مدیریتِ انرژی، زمان‌بندی) را با مقیاسِ زمانی و اختیارِ هر لایه توضیح دهد؛ هدف‌های دیسپاچ و اختیارِ بهره‌بردار را بنویسد.\nحلقهٔ کنترل‌گرِ نیروگاه را با مدلِ مرتبهٔ اول و کنترل‌گرِ PI تحلیل کند (میرایی، انباشتِ انتگرال، تأخیر) و افتِ بسامد و ولتاژ را حساب کند.\nقیدهای حالتِ شارژ، شیب، حدِ صادرات، کاهشِ تولید، توانِ راکتیو، اولویت‌ها و حالت‌های کارِ کاهش‌یافته را عددی کند و دیسپاچ را به‌شکلِ مسئلهٔ بهینه‌سازی با برنامه‌ریزیِ پویا حل کند.\nنیازمندی، روایتِ کنترل، ماشینِ حالت، هشدارها، مدیریتِ پیکربندی و آزمون‌ها را از منطق تا پایش طراحی کند؛ و کنترل‌گری ساعتی را با آزمون‌های لبه بیازماید.\nپیش‌بینی، برنامه‌ریزی و دیسپاچ را در سه افق جدا کند و عدمِ قطعیتِ پیش‌بینی را به ذخیره، جای‌گیریِ حالتِ شارژ، پیشنهاد و جریمهٔ عدمِ تعادل ترجمه کند.\nخدمت‌های شبکه را فقط به‌شرطِ اجازهٔ تجهیزات، قرارداد، قواعد و بهره‌بردار در ثبت‌نامه بیاورد؛ جای بالارو و پایین‌رو، بازیابی، فرسایش، تعارض‌ها و هزینهٔ فرصت را بسنجد؛ و یک نیازمندیِ خدمتِ فرضی را در شبیه‌سازیِ یک‌ساله با قطعِ ارتباط، درخواستِ ناممکن و لغوِ بهره‌بردار راستی‌آزمایی کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر خطا 0.2 و \\(k_p = 2\\) باشد، بخشِ تناسبیِ فرمان چیست؟\nانرژیِ قابلِ برداشت از باتری‌ای با 20 MWh، کفِ 4 MWh و بازدهِ 0.9 چیست؟\nاگر تولید 95 MW و سقف 80 MW باشد و باتری 10 MW شارژ کند، کاهشِ تولید چیست؟\nبسامدِ شبکه پایین آمده است؛ یعنی تولید از مصرف کمتر است یا بیشتر؟\nپیش‌بینیِ روزِ بعد و درون‌روز کدام دقیق‌تر است و چرا؟\n\nپاسخ‌ها: (۱) 0.4؛ (۲) \\((20 - 4) \\times 0.9 = 14.4\\,\\text{MWh}\\)؛ (۳) 5 MW؛ (۴) کمتر؛ (۵) درون‌روز، چون افقِ کوتاه‌تر و اندازه‌گیری‌های تازه دارد. اگر دو پرسش یا بیشتر را نتوانستید، بخش 15.6 و بخش 19.2 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nهمهٔ تنظیم‌ها، حدها، جریمه‌ها، سقف‌ها و نیازمندیِ خدمت آموزشیاند (A-299 تا A-303) و الزامِ هیچ شبکه‌ای نیستند. خدمت‌های شبکه فقط جایی که تجهیزات، قرارداد، قواعدِ شبکه و بهره‌بردار اجازه دهند مطرح‌اند. آزمون‌ها با هدف و شاهد نام برده می‌شوند و هیچ روشِ کار یا آزمون روی تجهیزاتِ برق‌دار در این فصل نیست. امنیتِ ارتباطات فقط از دیدِ دفاعی و در فصلِ ۳۶ می‌آید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-a",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-a",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.2 الف. سلسله‌مراتبِ کنترل و هدف‌ها",
    "text": "20.2 الف. سلسله‌مراتبِ کنترل و هدف‌ها\n\n20.2.1 چه کسی، دربارهٔ چه، و هر چند وقت تصمیم می‌گیرد\nایده. نیروگاهِ P صدها کنترل‌گر دارد: هر مبدل، هر توربین، هر رکِ باتری و هر پمپ. اگر همه با هم و بی‌نظم تصمیم بگیرند، نیروگاه رفتاری پیش‌بینی‌ناپذیر خواهد داشت. راهِ حلِ مهندسی سلسله‌مراتب است (به انگلیسی control hierarchy): هر لایه دربارهٔ چیزی تصمیم می‌گیرد که در مقیاسِ زمانیِ خودش معنا دارد، دستورِ لایهٔ بالا را درونِ حدهای خودش اجرا می‌کند، و توانایی‌اش را به لایهٔ بالا گزارش می‌دهد (شکل 20.1).\n\n\n\n\n\n\nشکل 20.1: سلسله‌مراتبِ کنترلِ نیروگاهِ P: هر لایه دستورِ لایهٔ بالا را در حدهای خودش اجرا می‌کند و توانایی‌اش را بالا می‌فرستد؛ دستورِ بهره‌بردار بالاتر از هر برنامه است.\n\n\n\nپنج لایه و مقیاسِ زمانیِ هر کدام را برنامهٔ این بخش چاپ می‌کند:\ncontrol layers of Plant P and their time scales (teaching):\n  layer                   decides                         every\n  device (inverter, WTG)  current, pitch, torque          ms\n  subsystem (park, BMS)   unit set points, limits         100 ms-1 s\n  plant controller (PPC)  P, Q at the POC, ramps          100 ms-1 s\n  energy management       battery plan, curtailment       1-15 min\n  scheduling              day-ahead, intraday plans       hours\n  each layer follows the one above within its own limits and\n  reports what it can do; a slower layer never asks a faster\n  one for more than its capability (chapters 9, 11, 19)\n\n\n\nجدول 20.1: لایه‌های کنترل، ورودی و خروجی و رفتار هنگامِ ازکارافتادن (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nلایه\nورودی\nخروجی\nاگر از کار بیفتد\n\n\n\n\nدستگاه (مبدل، توربین)\nنقطهٔ تنظیمِ جریان، توان، زاویهٔ گام\nجریان و ولتاژ در پایانه\nحفاظتِ خودِ دستگاه آن را از مدار خارج می‌کند\n\n\nزیرسامانه (پارک، BMS)\nسهمِ زیرسامانه از توان\nنقطهٔ تنظیمِ هر دستگاه\nدستگاه‌ها روی آخرین مقدار یا حالتِ پیش‌فرض می‌مانند\n\n\nکنترل‌گرِ نیروگاه (PPC)\nسقف، نقطهٔ تنظیمِ P و Q\nسهمِ هر زیرسامانه\nزیرسامانه‌ها به حالتِ پشتیبان می‌روند (بخش 20.3.7)\n\n\nمدیریتِ انرژی (EMS)\nپیش‌بینی، قیمت، برنامه\nبرنامهٔ باتری و کاهشِ تولید\nکنترل‌گرِ نیروگاه با آخرین برنامهٔ معتبر یا بی‌باتری کار می‌کند\n\n\nزمان‌بندی\nبازار، قرارداد، پیش‌بینیِ بلند\nبرنامهٔ روزِ بعد و درون‌روز\nبرنامهٔ پیش‌فرضِ قرارداد یا دستورِ بهره‌بردار\n\n\n\n\n\n\nسه قاعده این ساختار را سرِ پا نگه می‌دارد:\n\nجداییِ زمانی. هر لایه دست‌کم چند برابر کندتر از لایهٔ زیرین است؛ لایهٔ کند پاسخِ لایهٔ تند را «تمام‌شده» می‌بیند و با آن نمی‌جنگد. اگر دو حلقه سرعتِ نزدیک داشته باشند، ممکن است با هم نوسان کنند (بخش 20.2.3).\nحد از پایین، دستور از بالا. حدهای ایمنی (جریانِ مبدل، دمای سلول، ولتاژِ پایانه) در پایین‌ترین لایه اعمال می‌شوند و هیچ دستورِ بالایی نمی‌تواند آن‌ها را بشکند.\nگزارشِ توانایی. هر لایه می‌گوید چه می‌تواند (توانِ در دسترس، حدِ توانِ راکتیو، انرژیِ قابلِ برداشت). لایهٔ بالا هرگز بیش از این را نمی‌خواهد؛ اگر بخواهد، لایهٔ پایین آن را محدود می‌کند و هشدار می‌دهد (مثال 20.25).\n\n\n\n20.2.2 هدف‌های کار و اختیارِ بهره‌بردار\nهدف‌ها. مدیریتِ انرژی (به انگلیسی energy management system, EMS) در هر لحظه چند هدف را با هم دنبال می‌کند و ترتیبِ آن‌ها مهم‌تر از خودِ آن‌هاست:\n\nایمنی و حفاظتِ تجهیزات: هیچ برنامه‌ای حدِ دما، جریان، ولتاژ و حالتِ شارژ را نمی‌شکند.\nاجرای دستورِ بهره‌بردارِ شبکه: سقفِ صادرات، توقف، یا خدمتی که شبکه فراخوانده است.\nتعهدهای قراردادی: برنامهٔ اعلام‌شده، ذخیرهٔ فروخته‌شده، ضریبِ توان در نقطهٔ اتصال.\nارزش: فروشِ انرژی در ساعت‌های گران‌تر، کمترین کاهشِ تولید، کمترین جریمهٔ عدمِ تعادل.\nعمرِ تجهیزات: فرسایشِ باتری و چرخه‌های مبدل‌ها (بخش 19.2.8).\n\nقیدها. هر هدف درونِ قیدهایی تعقیب می‌شود: حدِ صادرات در نقطهٔ اتصال، حدِ شیبِ تغییرِ توان (اگر قواعدِ شبکه بخواهد)، توانِ راکتیوِ خواسته‌شده، پنجرهٔ حالتِ شارژ و توانِ مبدلِ باتری، و قاعدهٔ «شارژ فقط از نیروگاه» (A-012). بخش 20.3 این قیدها را یکی‌یکی با عدد می‌سازد.\nپیش‌بینی، برنامه و دیسپاچ سه کارِ جدا هستند. پیش‌بینی می‌گوید چه خواهد شد؛ برنامه‌ریزی (به انگلیسی scheduling) تصمیم می‌گیرد چه باید بشود؛ دیسپاچ (به انگلیسی dispatch) در لحظه با آنچه هست کار می‌کند. سه کار سه افق دارند (روزِ بعد، درون‌روز، زمانِ واقعی) و هر کدام پرونده‌ای جدا می‌خواهد تا بعدها روشن باشد خطا از کجا آمده است. بخش 20.6 این جدایی را با داده‌های فصلِ ۱۵ عددی می‌کند.\nاختیارِ بهره‌بردار. دو بهره‌بردار در کارند: بهره‌بردارِ شبکه که امنیتِ شبکه را دارد، و بهره‌بردارِ نیروگاه که ایمنیِ نیروگاه را. دستورِ بهره‌بردارِ شبکه (سقف، توقف، فراخوانیِ خدمت) بالاتر از هر برنامهٔ اقتصادی است؛ بهره‌بردارِ نیروگاه می‌تواند برای ایمنی هر کاری را متوقف کند، حتی اگر شبکه چیز دیگری بخواهد، و باید فوری خبر دهد. این ترتیب اختراعِ کتاب نیست و در هر پروژه از قرارداد و قواعدِ شبکه می‌آید (فصل‌های ۱۷ و ۲۸)؛ کنترل‌گر فقط آن را اجرا می‌کند و هر جابه‌جاییِ اختیار را ثبت می‌کند.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتنظیماتِ کنترل‌گرِ نیروگاه (بهره‌ها، باند مرده‌ها، حدِ شیب، زمانِ پاسخ) بخشی از قراردادِ اتصال و مطالعاتِ شبکه است و بهره‌بردارِ شبکه آن‌ها را می‌پذیرد یا تعیین می‌کند. همهٔ مقدارهای این فصل آموزشی‌اند (A-299 تا A-303) و هیچ‌کدام الزامِ هیچ شبکه‌ای نیست. تغییرِ تنظیماتِ کنترل‌گرِ یک نیروگاهِ در حالِ کار فقط با روالِ مدیریتِ تغییر و اجازهٔ بهره‌بردار مجاز است (بخش 20.4.4).\n\n\n\nمثال 20.1 (یک دستور از بالا تا پایین) پرسش. بهره‌بردارِ شبکه در ساعتِ 11:00 سقفِ صادرات را از 100 MW به 80 MW می‌آورد و تولیدِ نیروگاه 105 MW است. مسیرِ این دستور را از بالا تا پایین بنویسید.\nپاسخ. (۱) دستور با مهرِ زمان به کنترل‌گرِ نیروگاه می‌رسد و ثبت می‌شود؛ (۲) کنترل‌گر نقطهٔ تنظیمِ P را با شیبِ مجاز به 80 MW می‌برد؛ (۳) مدیریتِ انرژی می‌پرسد آیا باتری می‌تواند بخشی از مازاد را بگیرد: اگر جای خالی دارد تا 20 MW شارژ می‌کند و بقیه کاهشِ تولید است؛ (۴) کنترل‌گرهای پارک‌های بادی و PV سهمِ کاهش را بنا بر قاعدهٔ قرارداد (مثال 20.11) میانِ دستگاه‌ها پخش می‌کنند؛ (۵) مبدل‌ها و توربین‌ها نقطهٔ تنظیم را در چند ثانیه دنبال می‌کنند؛ (۶) هر لایه آنچه را توانست و نتوانست گزارش می‌کند.\nوارسی. در مثال 20.24 همین وضع در ساعت‌های 11 تا 14 یک روزِ واقعیِ داده‌ها رخ می‌دهد: باتری در ساعتِ 11 با 20 MW شارژ می‌کند و 5.2 MWh کاهشِ تولید باقی می‌ماند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج لایهٔ کنترل را با مقیاسِ زمانیِ هر کدام نام ببرید.\nچرا حدهای ایمنی در پایین‌ترین لایه اعمال می‌شوند؟\nسه کارِ «پیش‌بینی»، «برنامه‌ریزی» و «دیسپاچ» را با یک جمله از هم جدا کنید.\nاگر بهره‌بردارِ شبکه سقف بدهد و برنامهٔ اقتصادی دشارژ بخواهد، کدام برنده است و چرا؟\nاگر کنترل‌گرِ نیروگاه از کار بیفتد، زیرسامانه‌ها چه کنند؟\n«گزارشِ توانایی» چه چیزهایی را باید دربر داشته باشد؟\n\n\n\n\n\n20.2.3 حلقهٔ بسته: کنترل‌گرِ تناسبی‌انتگرالی روی نیروگاه\nایده. کنترل‌گرِ نیروگاه توانِ نقطهٔ اتصال را اندازه می‌گیرد، با نقطهٔ تنظیم مقایسه می‌کند و فرمانی به پارک‌ها می‌فرستد تا اختلاف کم شود. این حلقهٔ بسته (به انگلیسی closed loop) است (شکل 20.2). پاسخِ پارک به فرمان آنی نیست: توربین‌ها و مبدل‌ها با تأخیر و شیب دنبال می‌کنند. ساده‌ترین مدلِ این رفتار سامانهٔ مرتبهٔ اول است:\n\\[\n\\tau \\frac{dy}{dt} = u - y\n\\tag{20.1}\\]\nکه در آن \\(y\\) توانِ نقطهٔ اتصال، \\(u\\) فرمان و \\(\\tau\\) ثابتِ زمانیِ پارک است (برای پارکِ آموزشیِ ما \\(\\tau=2\\,\\text{s}\\)). کنترل‌گرِ تناسبی‌انتگرالی (به انگلیسی PI) فرمان را از خطا \\(e = r - y\\) می‌سازد:\n\\[\nu = k_p\\, e + k_i \\int_0^t e\\, dt\n\\tag{20.2}\\]\nبخشِ تناسبی سریع واکنش می‌دهد و بخشِ انتگرالی خطای ماندگار را صفر می‌کند: تا خطا هست، انتگرال رشد می‌کند و فرمان را جلو می‌برد.\n\n\n\n\n\n\nشکل 20.2: حلقهٔ کنترل‌گرِ نیروگاه: نقطهٔ تنظیم، خطا، کنترل‌گرِ PI، محدودکنندهٔ مقدار و شیب، پارک به‌شکلِ سامانهٔ مرتبهٔ اول، و اندازه‌گیری با تأخیر؛ مسیرِ ضدِ انباشت انتگرال را هنگامِ محدودیت نگه می‌دارد.\n\n\n\nتحلیل. با جای‌گذاریِ معادلهٔ 20.2 در معادلهٔ 20.1 و یک بار مشتق‌گیری، معادلهٔ حلقهٔ بسته برای نقطهٔ تنظیمِ ثابت به دست می‌آید:\n\\[\n\\tau \\ddot{y} + (1+k_p)\\,\\dot{y} + k_i\\, y = k_i\\, r\n\\tag{20.3}\\]\nاین یک سامانهٔ مرتبهٔ دوم است با بسامدِ طبیعی و ضریبِ میرایی\n\\[\n\\omega_\\text{n} = \\sqrt{\\frac{k_i}{\\tau}}, \\qquad \\zeta = \\frac{1+k_p}{2\\sqrt{\\tau\\, k_i}}\n\\tag{20.4}\\]\nاگر \\(\\zeta \\ge 1\\) پاسخ بی‌نوسان است و هرچه \\(\\omega_\\text{n}\\) بزرگ‌تر، سریع‌تر. اما فرمان در معادلهٔ 20.2 جملهٔ \\(k_p e\\) را هم دارد که تغییرِ ناگهانیِ نقطهٔ تنظیم را مستقیم به فرمان می‌برد؛ این جمله در سمتِ راستِ معادلهٔ 20.3 یک صفر می‌افزاید و پاسخ را کمی بالاتر از آنچه \\(\\zeta\\) پیش‌بینی می‌کند می‌برد. پس فرمول راهنماست و شبیه‌سازی داور.\ndef pi_response(kp: float, ki: float, tau: float, dt: float, n: int,\n                setpoint: float = 1.0, rate: float | None = None,\n                u_max: float = 1e9, anti_windup: bool = False):\n    \"\"\"First-order plant dy/dt = (u - y)/tau under a PI controller on\n    the error; the command u is clipped to +-u_max and, if rate is\n    given, may change at most rate per second. With anti_windup the\n    integral stops growing while the command is held by a limit.\"\"\"\n    y = u = integ = 0.0\n    ys, us = [], []\n    for _ in range(n):\n        e = setpoint - y\n        integ += e * dt\n        want = kp * e + ki * integ\n        u_new = max(-u_max, min(u_max, want))\n        if rate is not None:\n            u_new = u + max(-rate * dt, min(rate * dt, u_new - u))\n        if anti_windup and abs(u_new - want) &gt; 1e-12:\n            integ -= e * dt          # held by a limit: do not wind up\n        u = u_new\n        y += dt * (u - y) / tau\n        ys.append(y)\n        us.append(u)\n    return np.array(ys), np.array(us)\na step of the POC set point (normalised to 1); park tau 2 s:\n  tuning                        rise 10-90 % s  overshoot %  settle 2 % s\n  slow (kp 0.5, ki 0.2)                 11.65          0.0          21.4\n  tuned (kp 1.5, ki 0.8)                 2.70          0.1           4.5\n  aggressive (kp 6, ki 8)                0.45          9.7           2.4\n  tuned, rate 0.1 pu/s                   8.55         82.2          30.0\n  tuned, rate, anti-windup              11.60          0.0          17.4\n  a stronger loop is faster but overshoots and rings; a rate\n  limit turns the response into a ramp, but the integral keeps\n  growing while the command is held back (windup) and the plant\n  overshoots badly; anti-windup stops the integral while a\n  limit holds the command; tuning is checked in simulation and\n  in a step test (section C)\n\n\n\n\n\n\nشکل 20.3: پاسخِ حلقه به یک پله: کند، تنظیم‌شده، تند، با محدودیتِ شیب و انباشتِ انتگرال، و با ضدِ انباشت (داده: برنامهٔ مثال‌های بخشِ الف).\n\n\n\n\nمثال 20.2 (میرایی از فرمول و از شبیه‌سازی) پرسش. برای سه تنظیمِ کند (\\(k_p=0.5\\)، \\(k_i=0.2\\))، تنظیم‌شده (\\(k_p=1.5\\)، \\(k_i=0.8\\)) و تند (\\(k_p=6\\)، \\(k_i=8\\)) با \\(\\tau = 2\\,\\text{s}\\) مقدارهای \\(\\omega_\\text{n}\\) و \\(\\zeta\\) را حساب و با خروجیِ بالا مقایسه کنید.\nپاسخ. کند:\n\\[\n\\omega_\\text{n} = \\sqrt{0.2/2} = 0.32\\,\\text{rad/s}, \\qquad \\zeta = \\frac{1.5}{2\\sqrt{0.4}} = 1.19\n\\]\nتنظیم‌شده:\n\\[\n\\omega_\\text{n} = \\sqrt{0.4} = 0.63\\,\\text{rad/s}, \\qquad \\zeta = \\frac{2.5}{2\\sqrt{1.6}} = 0.99\n\\]\nتند:\n\\[\n\\omega_\\text{n} = \\sqrt{4} = 2\\,\\text{rad/s}, \\qquad \\zeta = \\frac{7}{2\\sqrt{16}} = 0.875\n\\]\nتفسیر. کند بیش‌میراست و بی‌فراجهش؛ تنظیم‌شده تقریباً میرایی بحرانی دارد و فراجهشِ 0.1 % دارد؛ تند باید طبقِ \\(\\zeta = 0.875\\) فقط حدودِ 0.3 % فراجهش داشته باشد، اما شبیه‌سازی 9.7 % نشان می‌دهد: اثرِ همان صفر و گامِ زمانیِ گسسته. وارسی: زمانِ خیزِ 10 تا 90 % با بزرگ‌تر شدنِ \\(\\omega_\\text{n}\\) کوتاه می‌شود (11.65، 2.70 و 0.45 s)، ولی نه به نسبتِ عکس: حاصل‌ضربِ زمانِ خیز در \\(\\omega_\\text{n}\\) از 3.7 به 1.7 و 0.9 می‌رسد، چون \\(\\zeta\\) و صفرِ حلقه هم عوض می‌شوند.\n\nانباشتِ انتگرال. نیروگاهِ واقعی نمی‌تواند هر فرمانی را اجرا کند: توان سقف دارد و گاهی قواعدِ شبکه شیبِ تغییر را هم محدود می‌کند. وقتی محدودکننده فرمان را نگه می‌دارد، خطا باقی می‌ماند و انتگرال همچنان رشد می‌کند (به انگلیسی integrator windup). وقتی سرانجام خروجی به هدف می‌رسد، انتگرالِ بزرگ‌شده فرمان را بسیار بالاتر از لازم نگه می‌دارد و فراجهشِ بزرگی پیش می‌آید. چارهٔ ساده ضدِ انباشت (به انگلیسی anti-windup) است: تا وقتی محدودکننده فعال است، انتگرال گیری متوقف شود.\n\nمثال 20.3 (فراجهشِ 82 % از یک محدودکننده) پرسش. با تنظیمِ مناسب و محدودیتِ شیبِ 0.1 pu/s، فراجهش بدونِ ضدِ انباشت و با آن چند است؟ چرا؟\nپاسخ. از خروجیِ بالا: بدونِ ضدِ انباشت 82.2 % و نشستن پس از 30 s؛ با ضدِ انباشت صفر و نشستن در 17.4 s. شیب‌دادن به‌تنهایی پاسخ را کند می‌کند (رسیدن به هدف حدودِ 10 s طول می‌کشد) و در این مدت انتگرالِ خطا بزرگ می‌شود.\nتفسیر. فراجهشِ 82 % در نیروگاهی که به سقفِ صادرات نزدیک است یعنی تخطی از سقف. هر محدودکننده‌ای که پس از کنترل‌گرِ انتگرالی بیاید، ضدِ انباشت می‌خواهد و آزمونِ کنترل‌گر باید این حالت را جداگانه بیازماید (جدول 20.6). وارسی: با ضدِ انباشت پاسخ هرگز از 1 نمی‌گذرد (شکل 20.3).\n\n\n\n20.2.4 تأخیر: آنچه سرعتِ کنترل‌گر را محدود می‌کند\nایده. اندازه‌گیریِ توان در نقطهٔ اتصال از راهِ ترانسفورماتورِ اندازه‌گیری، فیلتر، کنترل‌گر و شبکهٔ ارتباطی می‌آید و چند صد میلی‌ثانیه دیر می‌رسد. کنترل‌گر بر پایهٔ خروجیِ کهنه تصمیم می‌گیرد. اگر تند باشد، پیش از آنکه اثرِ فرمانِ قبلی را ببیند فرمانِ تازه‌ای می‌دهد و نوسان آغاز می‌شود.\ndef delayed_loop(kp: float, ki: float, tau: float, delay_s: float,\n                 dt: float = 0.05, n: int = 1200):\n    \"\"\"PI loop on a first-order plant whose measurement arrives delay_s\n    late (communication and filtering): returns the response.\"\"\"\n    lag = int(round(delay_s / dt))\n    y = integ = 0.0\n    hist = [0.0] * (lag + 1)\n    ys = []\n    for _ in range(n):\n        e = 1.0 - hist[0]                    # the controller sees old y\n        integ += e * dt\n        u = kp * e + ki * integ\n        y += dt * (u - y) / tau\n        hist = hist[1:] + [y]\n        ys.append(y)\n    return np.array(ys)\nthe same tunings with a measurement delay (park tau 2 s):\n  tuning                   delay s   overshoot %   still moving at 60 s\n  tuned (1.5, 0.8)           0.0           0.1                     no\n  tuned (1.5, 0.8)           0.2           0.1                     no\n  tuned (1.5, 0.8)           0.5           1.1                     no\n  tuned (1.5, 0.8)           1.0          31.3                     no\n  aggressive (6, 8)          0.0           9.7                     no\n  aggressive (6, 8)          0.2          47.8                     no\n  aggressive (6, 8)          0.5      unstable                    yes\n  aggressive (6, 8)          1.0      unstable                    yes\n  a 0.2 s delay that the tuned loop shrugs off makes the\n  aggressive loop overshoot by half, and at 0.5 s it grows\n  without bound; even the tuned loop rings at 1 s: delay, not\n  gain alone, sets how fast a plant controller may be; the\n  delay of the real path is measured at commissioning\n\nمثال 20.4 (نیم‌ثانیه که حلقه را ناپایدار می‌کند) پرسش. کنترل‌گرِ تند با تأخیرِ 0.5 s چه رفتاری دارد و کنترل‌گرِ تنظیم‌شده چه؟ نتیجه برای طراحی چیست؟\nپاسخ. تند با 0.2 s تأخیر 47.8 % فراجهش دارد و با 0.5 s ناپایدار است (پاسخ بی‌مرز رشد می‌کند). تنظیم‌شده با 0.5 s فقط 1.1 % و با 1 s 31.3 % فراجهش دارد ولی پایدار می‌ماند.\nتفسیر. حاشیهٔ پایداری با تأخیر مصرف می‌شود؛ هرچه حلقه تندتر، حاشیه کمتر. پس تأخیرِ واقعیِ مسیر (از اندازه‌گیری تا فرمانِ مبدل) باید در راه‌اندازی اندازه‌گیری شود و با فرضِ طراحی مقایسه شود؛ اگر بیشتر است، بهره‌ها پیش از هر آزمونِ پاسخ کم شوند. وارسی: قاعدهٔ سرانگشتی: زمانِ پاسخِ حلقه دست‌کم چند برابرِ تأخیر باشد؛ برای تنظیم‌شده \\(1/\\omega_\\text{n} = 1.6\\,\\text{s}\\) در برابرِ 0.5 s.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ سامانهٔ مرتبهٔ اول را بنویسید و \\(\\tau\\) را معنا کنید.\nچرا بخشِ انتگرالی خطای ماندگار را صفر می‌کند؟\n\\(\\omega_\\text{n}\\) و \\(\\zeta\\) را برای \\(k_p=1\\)، \\(k_i=0.5\\) و \\(\\tau=2\\,\\text{s}\\) حساب کنید.\nانباشتِ انتگرال چیست و چه زمانی رخ می‌دهد؟\nچرا فرمولِ \\(\\zeta\\) فراجهشِ کنترل‌گرِ تند را کمتر از شبیه‌سازی نشان می‌دهد؟\nاثرِ تأخیرِ اندازه‌گیری را بر حلقه با یک جمله بیان کنید.\nدر آزمونِ راه‌اندازی کدام کمیتِ زمانی باید اندازه‌گیری شود؟\nشیب‌دادن به فرمان چه سود و چه هزینه‌ای دارد؟\n\n\n\n\n\n20.2.5 کنترل‌گرِ گسسته: دورهٔ نمونه‌برداری\nایده. کنترل‌گرِ نیروگاه رایانه است و پیوسته کار نمی‌کند: هر \\(T_\\text{s}\\) ثانیه یک بار اندازه می‌خواند، حساب می‌کند و فرمان می‌فرستد و فرمان تا دورِ بعد ثابت می‌ماند (نگه‌دارِ مرتبهٔ صفر). اثرِ این نگه‌داشتن به‌طورِ میانگین مانندِ تأخیرِ نیمِ دوره است: فرمانی که در آغازِ دوره درست بود، در پایانِ دوره کهنه است. انتگرال هم به‌جای انتگرالِ پیوسته با جمعِ \\(e\\,T_\\text{s}\\) ساخته می‌شود.\ndef sampled_pi(kp, ki, tau, ts, t_end=40.0, dt=0.01):\n    \"\"\"PI controller updated every ts seconds (command held between\n    updates) on a first-order plant integrated with a fine step.\"\"\"\n    y = u = integ = 0.0\n    every = max(1, int(round(ts / dt)))\n    ys = []\n    for k in range(int(t_end / dt)):\n        if k % every == 0:\n            e = 1.0 - y\n            integ += e * ts\n            u = kp * e + ki * integ\n        y += dt * (u - y) / tau\n        ys.append(y)\n    return np.array(ys)\nthe tuned and the aggressive PI run at a sample period ts:\n  tuning             ts s   overshoot %   settle 2 % s\n  tuned (1.5, 0.8)   0.05           0.1            4.5\n  tuned (1.5, 0.8)   0.20           0.0            4.4\n  tuned (1.5, 0.8)   0.50           0.0            4.2\n  tuned (1.5, 0.8)   1.00           0.0            4.4\n  aggressive (6, 8)  0.05           9.9            2.4\n  aggressive (6, 8)  0.20          11.6            2.1\n  aggressive (6, 8)  0.50         121.7           40.0\n  aggressive (6, 8)  1.00      unstable           40.0\n  holding the command between updates acts like a delay of\n  about half a period: the tuned loop does not notice even 1 s,\n  the aggressive one overshoots 122 % at 0.5 s and fails at\n  1 s; the controller's cycle time belongs in the delay budget\n\nمثال 20.5 (چرخهٔ یک‌ثانیه‌ای) پرسش. کنترل‌گرِ تنظیم‌شده و تند را با دوره‌های 0.05 تا 1 s مقایسه کنید. کدام به دوره حساس است و چرا؟\nپاسخ. تنظیم‌شده حتی با 1 s فراجهش ندارد و در حدودِ 4.4 s می‌نشیند. تند با 0.2 s 11.6 %، با 0.5 s 122 % فراجهش دارد و در 40 s نمی‌نشیند، و با 1 s ناپایدار است.\nتفسیر. قاعدهٔ سرانگشتی: دورهٔ نمونه‌برداری باید چند بار کوچک‌تر از زمانِ پاسخِ حلقه باشد. برای تنظیم‌شده \\(1/\\omega_\\text{n} = 1.6\\,\\text{s}\\) است و 1 s هنوز قابلِ تحمل؛ برای تند \\(1/\\omega_\\text{n} = 0.5\\,\\text{s}\\) و دورهٔ 0.5 s برابرِ آن است. نیمِ دورهٔ چرخه در بودجهٔ تأخیر (مثال 20.20) می‌آید. وارسی: با دورهٔ 0.05 s نتیجه همان شبیه‌سازیِ پیوسته است (9.9 در برابرِ 9.7 %).\n\n\n\n20.2.6 دو حلقهٔ تو در تو: جداییِ مقیاس‌های زمانی به عدد\nایده. کنترل‌گرِ نیروگاه (حلقهٔ بیرونی) نقطهٔ تنظیم را به کنترل‌گرِ پارک یا مبدل (حلقهٔ درونی) می‌دهد. طراحِ حلقهٔ بیرونی معمولاً فرض می‌کند حلقهٔ درونی آنی است. اگر نباشد چه؟ فرض کنید حلقهٔ بیرونی کنترلِ انتگرالیِ خالص با ثابتِ زمانیِ مطلوبِ \\(\\tau_\\text{o}\\) است و حلقهٔ درونی با \\(\\tau_\\text{i}\\) پاسخ می‌دهد. معادلهٔ حلقهٔ بسته:\n\\[\n\\tau_\\text{i}\\,\\tau_\\text{o}\\,\\ddot{y} + \\tau_\\text{o}\\,\\dot{y} + y = r,\n\\qquad \\zeta = \\frac{1}{2}\\sqrt{\\frac{\\tau_\\text{o}}{\\tau_\\text{i}}}\n\\tag{20.5}\\]\nپس میرایی فقط به نسبتِ دو ثابتِ زمانی بستگی دارد. برای \\(\\zeta = 1\\) (بی فراجهش) نسبت باید دست‌کم 4 باشد.\ndef cascade(tau_out: float, tau_in: float, t_end=40.0, dt=0.005):\n    \"\"\"Outer integral loop (closed-loop time constant tau_out if the\n    inner loop were instant) on an inner loop that answers with tau_in.\"\"\"\n    ki = 1.0 / tau_out\n    y = integ = 0.0\n    ys = []\n    for _ in range(int(t_end / dt)):\n        integ += (1.0 - y) * dt\n        u = ki * integ\n        y += dt * (u - y) / tau_in\n        ys.append(y)\n    return np.array(ys)\nouter loop on an inner loop: ratio of their time constants:\n  tau_out/tau_in   zeta (formula)   overshoot % (formula)   (simulated)\n            20.0             2.24                     0.0           0.0\n             5.0             1.12                     0.0           0.0\n             2.0             0.71                     4.3           4.2\n             1.0             0.50                    16.3          16.1\n             0.5             0.35                    30.5          30.2\n  zeta = 0.5 sqrt(ratio): the outer loop must be about four\n  times slower than the inner one to avoid overshoot; this is\n  the 'separation of time scales' of the hierarchy in numbers\n\n\n\n\n\n\nشکل 20.4: فراجهشِ حلقهٔ بیرونی بر حسبِ نسبتِ ثابت‌های زمانی؛ خط از فرمولِ مرتبهٔ دوم و نقطه‌ها از شبیه‌سازی.\n\n\n\n\nمثال 20.6 (چهار برابر کندتر) پرسش. حلقهٔ درونیِ مبدل با \\(\\tau_\\text{i} = 0.2\\,\\text{s}\\) پاسخ می‌دهد. اگر کنترل‌گرِ نیروگاه بخواهد با \\(\\tau_\\text{o} = 0.4\\,\\text{s}\\) کار کند، فراجهش چقدر است؟ کمترین \\(\\tau_\\text{o}\\) بی فراجهش؟\nپاسخ. نسبت 2، \\(\\zeta = 0.5\\sqrt{2} = 0.71\\) و فراجهش طبقِ فرمول 4.3 % (شبیه‌سازی 4.2 %). بی فراجهش: \\(\\tau_\\text{o} \\ge 4 \\times 0.2 = 0.8\\,\\text{s}\\).\nتفسیر. همان قاعدهٔ «جداییِ زمانی» در بخش 20.2.1، اینجا با عدد: هر لایه چند برابر کندتر از لایهٔ زیرینش. اگر حلقهٔ بیرونی تندتر از این شود، دو حلقه با هم کشمکش می‌کنند و فراجهش و نوسان پدید می‌آید؛ همین در لایه‌های بالاتر هم صادق است: برنامه‌ریزِ پانزده‌دقیقه‌ای نباید با کنترل‌گرِ یک‌ثانیه‌ای بجنگد. وارسی: با نسبتِ 1، \\(\\zeta = 0.5\\) و فراجهشِ 16.3 %؛ شبیه‌سازی 16.1 %.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنگه‌دارِ مرتبهٔ صفر به‌طورِ میانگین چه تأخیری می‌سازد؟\nچرا کنترل‌گرِ تند به دورهٔ نمونه‌برداری حساس‌تر است؟\n\\(\\zeta\\) را برای نسبتِ 9 حساب کنید.\nحلقهٔ درونیِ 0.5 s است؛ کمترین ثابتِ زمانیِ حلقهٔ بیرونیِ بی‌فراجهش چیست؟\n«جداییِ زمانی» را با معادلهٔ 20.5 توضیح دهید.\n\n\n\n\n\n20.2.7 افتِ مشخصه: پاسخ به بسامد و ولتاژ\nایده. بسامدِ شبکه آیینهٔ تعادلِ توان است: اگر تولید از مصرف کمتر شود بسامد پایین می‌آید و برعکس. ژنراتورهای بزرگ با افتِ مشخصه (به انگلیسی droop) به این تغییر پاسخ می‌دهند: هرچه بسامد پایین‌تر، توانِ بیشتر. همین منطق را کنترل‌گرِ نیروگاهِ تجدیدپذیر هم می‌تواند اجرا کند، اگر قواعدِ شبکه و قرارداد آن را بخواهند یا اجازه دهند. با افتِ \\(s_\\text{d}\\) (نسبتِ تغییرِ نسبیِ بسامد به تغییرِ نسبیِ توان) و باند مردهٔ \\(f_\\text{db}\\):\n\\[\n\\Delta P = -\\frac{\\Delta f_\\text{eff}}{f_\\text{n}\\, s_\\text{d}}\\, P_\\text{r},\n\\qquad \\Delta f_\\text{eff} = \\operatorname{sign}(\\Delta f)\\,\\max(|\\Delta f| - f_\\text{db},\\, 0)\n\\tag{20.6}\\]\nافتِ \\(s_\\text{d} = 0.04\\) یعنی تغییرِ 4 % در بسامد (2 Hz) کلِ توانِ نامی را جابه‌جا می‌کند. باند مرده جلوی واکنش به نوسان‌های کوچک و همیشگی را می‌گیرد.\nبرای ولتاژ، کنترل‌گر توانِ راکتیو را با ولتاژِ نقطهٔ اتصال تنظیم می‌کند (قراردادِ مولد: مثبت یعنی تزریقِ راکتیو، D-010):\n\\[\nQ = -\\frac{\\Delta V}{s_\\text{q}}\\, Q_\\text{max}, \\qquad |Q| \\le Q_\\text{max}\n\\tag{20.7}\\]\ndef droop_power(df_hz, p_rated: float, droop: float = 0.05,\n                deadband_hz: float = 0.0, f_nom: float = 50.0):\n    \"\"\"Change of active power for a frequency deviation (MW): -df/f_nom\n    / droop * p_rated outside a deadband (teaching settings).\"\"\"\n    df = np.asarray(df_hz, float)\n    eff = np.sign(df) * np.clip(np.abs(df) - deadband_hz, 0, None)\n    return -eff / f_nom / droop * p_rated\n\n\ndef droop_reactive(dv_pu, q_max: float, slope: float = 0.04):\n    \"\"\"Reactive power for a voltage deviation (per unit): -dv/slope *\n    q_max, clipped to +-q_max (generator convention, + = export).\"\"\"\n    q = -np.asarray(dv_pu, float) / slope * q_max\n    return np.clip(q, -q_max, q_max)\nfrequency droop of Plant P (teaching settings, A-299):\n  frequency Hz   change MW (4 % droop, 0.02 Hz deadband, 110 MW)\n         49.80       +9.9\n         49.90       +4.4\n         49.97       +0.6\n         50.00       +0.0\n         50.10       -4.4\n         50.30      -15.4\n  a fall in frequency asks for more power: a plant at full\n  output has none to give unless it was held below its\n  available power (headroom) or a battery gives it; a rise\n  is met by curtailing (section B)\nvoltage-reactive droop at the POC (4 % slope, 33 Mvar):\n  voltage pu   reactive Mvar (+ export)\n        0.96      +33.0\n        0.98      +16.5\n        1.00       +0.0\n        1.01       -8.3\n        1.03      -24.8\n  settings, deadbands and whether the service is wanted at all\n  come from the operator and the contract (chapter 28)\n\n\n\n\n\n\nشکل 20.5: مشخصهٔ افت با تنظیم‌های آموزشی: تغییرِ توانِ اکتیو با بسامد (افتِ 4 % روی 110 MW، باند مردهٔ 0.02 Hz) و توانِ راکتیو با ولتاژ (شیبِ 4 %، 33 Mvar).\n\n\n\n\nمثال 20.7 (بسامد 49.9 Hz) پرسش. با افتِ 4 %، باند مردهٔ 0.02 Hz و 110 MW توانِ نامی، نیروگاه در بسامدِ 49.9 Hz چقدر توانِ بیشتر باید بدهد؟ اگر در این لحظه با توانِ کاملِ در دسترس کار کند، از کجا؟\nپاسخ.\n\\[\n\\Delta f_\\text{eff} = -(0.1 - 0.02) = -0.08\\,\\text{Hz}\n\\]\n\\[\n\\Delta P = \\frac{0.08}{50 \\times 0.04} \\times 110 = 4.4\\,\\text{MW}\n\\]\nتفسیر. نیروگاهی که همهٔ توانِ در دسترسش را می‌فروشد جای بالارو ندارد (به انگلیسی headroom). یا باید از پیش زیرِ توانِ در دسترس کار کند (کنترلِ دلتا، مثال 20.43) یا باتری این توان را بدهد (بخش 20.3.6). در بسامدِ بالاتر از عادی کار ساده است: کاهشِ تولید. وارسی: خروجیِ بالا برای 49.9 Hz همان +4.4 MW را نشان می‌دهد.\n\n\nمثال 20.8 (ولتاژِ 0.98 pu) پرسش. با شیبِ 4 % و 33 Mvar، در ولتاژِ 0.98 pu و 1.03 pu چه توانِ راکتیوی خواسته می‌شود؟\nپاسخ. \\(Q = 0.02/0.04 \\times 33 = 16.5\\,\\text{Mvar}\\) تزریق در 0.98 pu؛ \\(Q = -0.03/0.04 \\times 33 = -24.8\\,\\text{Mvar}\\) جذب در 1.03 pu.\nتفسیر. ولتاژِ پایین تزریقِ راکتیو می‌خواهد و ولتاژِ بالا جذب. اینکه نیروگاه در هر توانِ اکتیو این مقدار را می‌تواند بدهد، به منحنیِ توانایی بستگی دارد (بخش 20.3.3).\n\n\n\n\n\n\n\nنکتهقاعدهٔ شبکه نه کتاب\n\n\n\nافت، باند مرده، شیبِ ولتاژ، زمانِ پاسخ و اینکه این خدمت‌ها اصلاً خواسته شوند یا نه را قواعدِ شبکه و قراردادِ اتصال تعیین می‌کنند. استانداردهایی مانندِ IEEE Std 2800-2022 نمونه‌ای از الزام‌های هماهنگ‌شده برای نیروگاه‌های مبتنی بر مبدل‌اند و در برخی شبکه‌ها پذیرفته شده‌اند، اما این کتاب هیچ عددی از آن‌ها نقل نمی‌کند (بخش 20.15).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nافتِ 5 % روی 60 MW در بسامدِ 50.2 Hz بی باند مرده چه تغییری می‌خواهد؟\nباند مرده چه سودی دارد و پهن‌شدنِ آن چه خطری؟\nچرا نیروگاهی که با توانِ کامل کار می‌کند نمی‌تواند به افتِ بسامد پاسخ دهد؟\nدر قراردادِ مولد، علامتِ توانِ راکتیو در ولتاژِ بالا چیست؟\nچه کسی تعیین می‌کند که پاسخِ بسامد خواسته شود یا نه؟\n\n\n\n\n\n20.2.8 دیسپاچ به‌شکلِ مسئلهٔ بهینه‌سازی\nایده. برنامهٔ باتری را می‌توان با قاعده نوشت («ظهر شارژ، عصر دشارژ») اما قاعده نمی‌داند فردا چه قیمتی دارد یا سقفِ صادرات کجا می‌افتد. بهتر است هدف و قیدها را صریح بنویسیم و بهترین برنامه را حساب کنیم. با شارژِ \\(c_t\\)، دشارژِ \\(d_t\\)، انرژیِ ذخیرهٔ \\(E_t\\) و قیمتِ \\(\\pi_t\\) در ساعتِ \\(t\\):\n\\[\n\\begin{aligned}\n\\max\\ & \\sum_{t} \\bigl[\\pi_t\\,(d_t - c_t) - w\\, d_t\\bigr] \\\\\n\\text{s.t.}\\ & E_{t+1} = E_t + \\eta\\, c_t - d_t/\\eta \\\\\n& E_\\text{min} \\le E_t \\le E_\\text{max} \\\\\n& 0 \\le c_t \\le \\min(P_\\text{r},\\ P^\\text{plant}_t) \\\\\n& 0 \\le d_t \\le \\min(P_\\text{r},\\ C_t - P^\\text{plant}_t) \\\\\n& E_0 = E_\\text{start},\\quad E_{24} = E_\\text{end}\n\\end{aligned}\n\\tag{20.8}\\]\nدر اینجا \\(\\eta\\) بازدهِ یک‌سویه، \\(w\\) هزینهٔ فرسایشِ هر مگاوات‌ساعتِ دشارژ (بخش 19.5.5)، \\(P^\\text{plant}_t\\) تولیدِ نیروگاه و \\(C_t\\) سقفِ صادرات است. قیدِ چهارم «شارژ فقط از نیروگاه» (A-012) را می‌گوید و قیدِ پنجم «دشارژ فقط در جای خالیِ زیرِ سقف».\nبرنامه‌ریزیِ پویا. چون انرژیِ ذخیره تنها پیوندِ میانِ ساعت‌هاست، مسئله با برنامه‌ریزیِ پویا (به انگلیسی dynamic programming) حل می‌شود. انرژی را به گام‌های 1 MWh تقسیم می‌کنیم و از آخرِ روز به عقب، ارزشِ باقیِ روز را از هر انرژی حساب می‌کنیم:\n\\[\nV_t(E) = \\max_{E'} \\bigl[\\pi_t\\, p(E, E') - w\\, p^{+}(E, E') + V_{t+1}(E')\\bigr]\n\\tag{20.9}\\]\nکه \\(p(E,E')\\) توانِ لازم برای رفتن از \\(E\\) به \\(E'\\) است (مثبت برای دشارژ) و انتخاب‌های ناممکن (بیرون از قیدها) کنار گذاشته می‌شوند. \\(V_{24}\\) فقط در انرژیِ پایانی صفر است و بقیه منفیِ بی‌نهایت؛ پس برنامه حتماً در انرژیِ پایانیِ خواسته‌شده تمام می‌شود.\ndef dp_schedule(price, charge_cap, export_room, p_max: float, e_min: float,\n                e_max: float, e0: float, eta: float, step: float = 1.0,\n                wear: float = 0.0, floor=None, e_end: float | None = None):\n    \"\"\"Best hourly battery plan: charge c_t &lt;= min(p_max, charge_cap_t)\n    (energy the plant can give), discharge d_t &lt;= min(p_max,\n    export_room_t); start and end at e0; revenue = sum price (d - c)\n    - wear d; optional floor_t: least energy at the start and end of\n    hour t (a held reserve); e_end: energy at the end (default e0).\n    Returns (revenue, energy path, power: + discharge).\"\"\"\n    price = np.asarray(price, float)\n    grid = np.arange(e_min, e_max + step / 2, step)\n    n_s, n_t = grid.size, price.size\n    i0 = int(np.argmin(np.abs(grid - e0)))\n    delta = grid[None, :] - grid[:, None]                 # [from, to]\n    power = np.where(delta &gt; 0, -delta / eta, -delta * eta)\n    i_end = i0 if e_end is None else int(np.argmin(np.abs(grid - e_end)))\n    value = np.full(n_s, -np.inf)\n    value[i_end] = 0.0\n    choice = np.zeros((n_t, n_s), dtype=int)\n    for t in range(n_t - 1, -1, -1):\n        ok = ((power &lt;= min(p_max, export_room[t]) + 1e-9)\n              & (-power &lt;= min(p_max, charge_cap[t]) + 1e-9))\n        if floor is not None:\n            low = floor[t] - 1e-9\n            ok &= (grid[:, None] &gt;= low) & (grid[None, :] &gt;= low)\n        gain = price[t] * power - wear * np.maximum(power, 0) + value[None, :]\n        gain[~ok] = -np.inf\n        choice[t] = np.argmax(gain, axis=1)\n        value = gain[np.arange(n_s), choice[t]]\n    path = [i0]\n    for t in range(n_t):\n        path.append(int(choice[t, path[-1]]))\n    p = power[path[:-1], path[1:]]\n    return float(value[i0]), grid[path], p\nپارامترِ floor کفِ انرژی را در هر ساعت می‌دهد: کمترین انرژی‌ای که برای یک خدمتِ ذخیره باید نگه داشته شود (بخش 20.9). اگر هیچ مسیرِ مجازی نباشد، ارزش منفیِ بی‌نهایت برمی‌گردد و برنامه‌ریز می‌فهمد که خدمت در آن روز ممکن نیست.\n\nمثال 20.9 (چهار ساعت با دست) پرسش. باتری‌ای با 0 تا 20 MWh، توانِ 20 MW، بازدهِ 1 و قیمت‌های 10، 50، 10، 50 از صفر شروع و به صفر تمام می‌کند. بهترین درآمد چیست؟ اگر در ساعتِ دوم انرژی دست‌کم 10 MWh بماند چه؟\nپاسخ. بی‌قید: دو بار شارژِ کامل در قیمتِ 10 و دشارژ در 50:\n\\[\n2 \\times (20 \\times 50 - 20 \\times 10) = 1{,}600\n\\]\nبا کف: ساعتِ دوم فقط 10 MWh دشارژ می‌شود، ساعتِ سوم 10 MWh شارژ و ساعتِ چهارم 20 MWh دشارژ:\n\\[\n-200 + 500 - 100 + 1{,}000 = 1{,}200\n\\]\nتفسیر. کف 400 واحد هزینه دارد: این هزینهٔ فرصتِ نگه‌داشتنِ ذخیره است و قیمتِ خدمت باید دست‌کم آن را بپوشاند (مثال 20.49). وارسی: همین دو عدد در آزمون‌های خودکارِ ماژولِ کنترل بررسی می‌شوند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nقیدِ «شارژ فقط از نیروگاه» در معادلهٔ 20.8 کدام است؟\nچرا برنامه‌ریزیِ پویا از آخرِ روز به عقب حساب می‌کند؟\nاگر گامِ انرژی را از 1 به 0.5 MWh برسانیم، حجمِ محاسبه چند برابر می‌شود؟\nهزینهٔ فرسایش در معادلهٔ 20.8 چه اثری بر تعدادِ چرخه‌ها دارد؟\n«ارزشِ منفیِ بی‌نهایت» در خروجیِ برنامه‌ریز چه پیامی دارد؟\n\n\n\n\n\n20.2.9 افقِ لغزان: برنامه‌ریزی برای چند ساعتِ پیش رو\nایده. برنامه‌ریزِ روزانه یک بار برای ۲۴ ساعت برنامه می‌سازد. راهِ دیگر افقِ لغزان است (به انگلیسی receding horizon، هستهٔ «کنترلِ پیش‌بین» یا MPC): هر ساعت برای \\(H\\) ساعتِ پیش رو بهترین برنامه را حساب کن، فقط ساعتِ اول را اجرا کن، و ساعتِ بعد با انرژیِ واقعی و پیش‌بینیِ تازه دوباره حساب کن. دو مزیت دارد: هر برنامه از واقعیتِ تازه آغاز می‌شود، و قیدهای تازه (سقف، خرابی) فوراً دیده می‌شوند. پرسشِ طراحی: \\(H\\) چقدر باشد؟\ndef receding(h_ahead: int, wear: float = 10.0) -&gt; float:\n    \"\"\"Every hour, plan the next h_ahead hours from the day-ahead\n    forecast (ending at e_min) and execute only the first hour.\"\"\"\n    act = np.clip(src.poc_actual(), 0, None)\n    fc = np.clip(src.poc_forecast(24), 0, None)\n    cap, price = eb.caps(), src.prices()\n    c = ct.Controller(e=L[\"e_min\"])\n    val = 0.0\n    for t in range(8760 - h_ahead):\n        g = slice(t, t + h_ahead)\n        _, _, plan = ct.dp_schedule(price[g], np.minimum(fc[g], L[\"bess_mw\"]),\n                                    np.clip(cap[g] - fc[g], 0, None),\n                                    L[\"bess_mw\"], L[\"e_min\"], L[\"e_max\"],\n                                    round(c.e), L[\"eta\"], wear=wear,\n                                    e_end=L[\"e_min\"])\n        r = c.step(t, act[t], plan[0], cap[t], True)\n        val += r[\"export\"] * price[t]\n    return val\nreceding-horizon dispatch: look-ahead length (8,736 hours):\n  look-ahead h   battery adds k u\n             2                165\n             4                383\n             8                465\n            12                468\n            24                468\n  a plan that sees only a few hours sells the battery too\n  early (it must end empty); with prices that change between\n  morning, midday and evening a look-ahead of about half a day\n  captures almost all the value; re-planning every hour lets\n  each plan use the latest energy and forecast\n\nمثال 20.10 (نیم‌روز کافی است) پرسش. با افق‌های 2، 4، 8، 12 و 24 ساعت، باتری چقدر به ارزشِ صادرات می‌افزاید؟ چرا افقِ کوتاه بد است؟\nپاسخ. 165، 383، 465، 468 و 468 هزار واحد در سال.\nتفسیر. برنامه با افقِ کوتاه باید در پایانِ افق خالی باشد (\\(E_\\text{end} = E_\\text{min}\\)) و قیمتِ گرانِ عصر را نمی‌بیند؛ پس باتری را زود و ارزان می‌فروشد یا اصلاً پر نمی‌کند. وقتی افق فاصلهٔ ظهرِ ارزان تا عصرِ گران را دربر بگیرد (حدودِ هشت ساعت)، تقریباً همهٔ ارزش به دست می‌آید. افقِ ۲۴ ساعته همان ارزشِ برنامهٔ روزانه را دارد (469 در مثال 20.26)؛ برتریِ افقِ لغزان در واکنش است نه در ارزشِ همین سال. وارسی: با افقِ دوساعته فقط جابه‌جایی‌های بسیار کوتاه دیده می‌شوند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nافقِ لغزان را در سه گام بنویسید.\nچرا برنامهٔ افقِ کوتاه باتری را زود می‌فروشد؟\nکمترین افقی که بیش از 99 % ارزش را می‌گیرد کدام است؟\nدو مزیتِ افقِ لغزان را بر برنامهٔ روزانه بنویسید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-b",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-b",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.3 ب. قیدها و الگوریتم‌ها",
    "text": "20.3 ب. قیدها و الگوریتم‌ها\n\n20.3.1 حدِ صادرات، سقفِ بهره‌بردار و کاهشِ تولید\nایده. صادرات در نقطهٔ اتصال دو سقف دارد: حدِ قراردادیِ ثابت (100 MW برای نیروگاهِ P، بخش 18.3.3) و سقفِ بهره‌بردار که شبکه هنگامِ محدودیت (تراکمِ خط، تعمیر، شب‌های کم‌بار) می‌فرستد. هر توانی که از سقف بیشتر باشد یا باید در باتری برود یا کاهش یابد (به انگلیسی curtailment). کنترل‌گر این کار را با کاستنِ نقطهٔ تنظیمِ زیرسامانه‌ها انجام می‌دهد، نه با قطعِ آن‌ها.\nبرای آموزش، فرض می‌کنیم بهره‌بردار در ۴۰ روزِ آفتابی از 11:00 تا 15:00 سقف را 80 MW می‌کند (A-302). کاهشِ هر ساعت \\(C_t = \\max(P_t - \\text{cap}_t, 0)\\) است. اما سهمِ هر فناوری از این کاهش، یک قاعدهٔ قراردادی است. سه قاعدهٔ رایج:\n\\[\nC^\\text{w}_t = C_t\\,\\frac{P^\\text{w}_t}{P^\\text{w}_t + P^\\text{pv}_t}, \\qquad\nC^\\text{pv}_t = C_t - C^\\text{w}_t\n\\tag{20.10}\\]\n(تناسبی با تولید)، «اول PV» (تا جای ممکن از PV کم شود) و «اول باد».\ncurtailment with operator caps (80 MW on 40 days, 11-15 h, A-302):\n  total curtailed 904 MWh in 114 hours\n  rule                  wind MWh    PV MWh\n  pro rata by output         498       405\n  PV first                     0       904\n  wind first                 904         0\n  the plant loses the same energy under every rule; who loses\n  it matters when wind and PV have different owners, prices or\n  certificates: the rule is a contract term, and the plant\n  controller only carries it out (chapter 15 allocation)\n\nمثال 20.11 (۹۰۴ مگاوات‌ساعت، سه تقسیم) پرسش. با سقف‌های آموزشی، کاهشِ کل چقدر است و سهمِ باد و PV زیرِ سه قاعده چه می‌شود؟ چه کسی باید قاعده را تعیین کند؟\nپاسخ. کاهشِ کل 904 MWh در ۱۱۴ ساعت. تناسبی: باد 498 و PV 405 MWh؛ اول PV: همه از PV؛ اول باد: همه از باد.\nتفسیر. نیروگاه زیرِ هر سه قاعده همان انرژی را از دست می‌دهد؛ اما اگر باد و PV مالک، قیمت یا گواهیِ متفاوتی داشته باشند، پولِ هر طرف فرق می‌کند. پس قاعده یک بندِ قرارداد است و کنترل‌گر فقط اجرایش می‌کند؛ هر ساعتِ کاهش با سهمِ هر طرف ثبت می‌شود تا تسویه ممکن باشد (فصل‌های ۱۵ و ۲۱). وارسی: \\(498 + 405 = 903 \\approx 904\\) (گرد کردن).\n\nکاهشِ تولید در عمل. کنترل‌گر سقف را با حاشیه دنبال می‌کند: اگر هدف 80 MW است، نقطهٔ تنظیم کمی پایین‌تر می‌نشیند تا نوسان‌های کوتاهِ باد از سقف عبور نکند. حاشیه خودش انرژی است: 0.5 MW حاشیه در ۱۶۰ ساعتِ سقفِ سال 80 MWh هزینه دارد. اندازهٔ حاشیه از دقتِ اندازه‌گیری، سرعتِ حلقه (بخش 20.2.3) و تحملی که قرارداد می‌دهد می‌آید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو نوعِ سقفِ صادرات را نام ببرید.\nکاهشِ تولید در یک ساعت با تولیدِ 96 MW و سقفِ 80 MW چقدر است؟\nاگر باد 60 MW و PV 36 MW باشد، سهمِ تناسبیِ هر کدام از کاهشِ پرسشِ ۲ چیست؟\nچرا قاعدهٔ تقسیم بندِ قرارداد است نه انتخابِ مهندس؟\nحاشیهٔ سقف چه هزینه‌ای دارد و از چه چیزهایی تعیین می‌شود؟\n\n\n\n\n\n20.3.2 کنترلِ شیبِ تغییرِ توان\nایده. ابرِ گذرا توانِ PV را در یک دقیقه ده‌ها درصد پایین می‌آورد. برای شبکهٔ ضعیف یا کوچک، این پرش‌ها بسامد و ولتاژ را تکان می‌دهند و برخی قواعدِ شبکه برای آن حدِ شیب می‌گذارند (به انگلیسی ramp-rate limit). کنترل‌گر خروجی را چنان شکل می‌دهد که از گامی به گامِ بعد بیشتر از حد تغییر نکند:\n\\[\nP^\\text{out}_t = P^\\text{out}_{t-1} + \\operatorname{clip}\\bigl(P^\\text{pv}_t - P^\\text{out}_{t-1},\\ -R\\,\\Delta t,\\ R\\,\\Delta t\\bigr)\n\\tag{20.11}\\]\nشیبِ بالارو را می‌توان با کاهشِ تولید محدود کرد (کمی انرژی از دست می‌رود). شیبِ پایین‌رو را نمی‌توان: وقتی ابر آمده، انرژی دیگر نیست؛ فقط باتری می‌تواند فاصله را پر کند. توانِ باتری در هر گام \\(P^\\text{out}_t - P^\\text{pv}_t\\) است.\nramp-rate limit on a broken-cloud day (50 MW PV, minute data):\n  largest PV change in a minute 9.7 MW\n  limit MW/min   battery power MW   battery energy MWh\n            10                0.0                 0.00\n             5               14.0                 0.85\n             2               23.0                 4.26\n  a tighter ramp limit needs a little energy but a lot of\n  power: the battery that smooths ramps is power-sized; a\n  ramp limit is applied only if the grid rules ask for it\n\n\n\n\n\n\nشکل 20.6: شش ساعت از روزِ ابرِ پراکنده (داده‌های دقیقه‌ای، 50 MW PV): توانِ PV و صادرات با حدِ 5 MW در دقیقه.\n\n\n\n\nمثال 20.12 (باتریِ توان‌محور) پرسش. با داده‌های دقیقه‌ایِ روزِ ابرِ پراکندهٔ فصلِ ۱۲ (بخش 12.4.14) که به 50 MW PV مقیاس شده‌اند، برای حدِ 10، 5 و 2 MW در دقیقه، بیشینهٔ توان و انرژیِ باتری چیست؟\nپاسخ. از خروجیِ بالا: حدِ 10 MW/min هیچ باتری‌ای نمی‌خواهد (بزرگ‌ترین پرش 9.7 MW است)؛ 5 MW/min به 14.0 MW و 0.85 MWh نیاز دارد؛ 2 MW/min به 23.0 MW و 4.26 MWh.\nتفسیر. نسبتِ انرژی به توان برای این کار یک‌پنجم ساعت یا کمتر است (0.06 و 0.19 h): باتریِ هموارسازِ شیب توان‌محور است. باتریِ 20 MW / 40 MWh نیروگاهِ P برای حدِ 2 MW/min توانِ کافی ندارد، هرچند انرژی‌اش حدودِ ده برابرِ لازم است. وارسی: با حدِ سخت‌تر توانِ لازم به سمتِ بزرگ‌ترین پرشِ تجمعیِ چند دقیقه می‌رود.\n\n\n\n\n\n\n\nنکتهفقط اگر قاعده بخواهد\n\n\n\nحدِ شیب هزینه دارد (توانِ باتری، انرژیِ کاهش‌یافته، چرخه). اگر قواعدِ شبکه و قرارداد آن را نخواهند، کنترل‌گر نباید آن را اعمال کند. اگر بخواهند، تعریفِ دقیق مهم است: پنجرهٔ زمانی (یک دقیقه یا ده دقیقه)، اینکه شیبِ پایین‌روی ناشی از منبع استثنا هست یا نه، و چگونگیِ اندازه‌گیری؛ همهٔ این‌ها از سند می‌آیند، نه از این کتاب.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شیبِ بالارو را می‌توان بی باتری محدود کرد و شیبِ پایین‌رو را نه؟\nبا حدِ 3 MW/min و افتِ 12 MW در یک دقیقه، باتری در دقیقهٔ اول چند مگاوات می‌دهد؟\nچرا باتریِ هموارسازِ شیب «توان‌محور» است؟\nسه پرسشی را بنویسید که پیش از پیاده‌کردنِ حدِ شیب باید از سندِ قاعده پاسخ گیرند.\n\n\n\n\n\n20.3.3 توانِ راکتیو و منحنیِ توانایی\nایده. هر مبدل یک ردهٔ توانِ ظاهری \\(S_\\text{r}\\) دارد: جریانِ آن نمی‌تواند از حدی بیشتر شود، پس توانِ اکتیو و راکتیو با هم روی یک دایره محدودند. سازنده معمولاً سقفی جداگانه هم برای توانِ راکتیو می‌گذارد (اینجا 0.33 برابرِ رده برای مبدل‌های باد و PV، آموزشی). پس در هر توانِ اکتیوِ \\(P\\):\n\\[\nQ_\\text{max}(P) = \\min\\Bigl(q\\, S_\\text{r},\\ \\sqrt{S_\\text{r}^2 - P^2}\\Bigr)\n\\tag{20.12}\\]\nدر نقطهٔ اتصال این توانایی کمتر است: ترانسفورماتورهای واحد، ترانسفورماتورهای اصلی و خطِ 132 kV خودشان توانِ راکتیو مصرف می‌کنند و مصرفشان با مجذورِ جریان بالا می‌رود (بخش 18.3.11). نتیجه منحنیِ توانایی (به انگلیسی capability curve) نیروگاه است: در هر توانِ اکتیو، بیشترین توانِ راکتیوی که در نقطهٔ اتصال می‌توان داد.\ndef q_limit(p_mw, s_rated: float, q_frac: float):\n    \"\"\"Largest reactive power at active power p: the smaller of a fixed\n    share of the rating and what the apparent-power circle leaves.\"\"\"\n    p = np.asarray(p_mw, float)\n    circle = np.sqrt(np.clip(s_rated ** 2 - p ** 2, 0, None))\n    return np.minimum(q_frac * s_rated, circle)\n\n\ndef headroom(p_avail, p_set):\n    \"\"\"Upward room: available minus set point (never negative).\"\"\"\n    room = np.asarray(p_avail, float) - np.asarray(p_set, float)\n    return np.clip(room, 0, None)\n\n\ndef soc_room(e_mwh: float, e_min: float, e_max: float, eta: float,\n             hours: float) -&gt; tuple[float, float]:\n    \"\"\"Power (MW) the battery can hold up and down for a given number of\n    hours from its stored energy: up uses e - e_min, down fills to e_max.\"\"\"\n    up = (e_mwh - e_min) * eta / hours\n    down = (e_max - e_mwh) / eta / hours\n    return max(up, 0.0), max(down, 0.0)\nP-Q envelope at the POC (losses as chapter 18; A-302):\n  P MW   losses Mvar   at POC without battery   with battery   asked\n     0          -0.3                     40.7           62.7     0.0\n    20           0.4                     40.0           62.0     6.6\n    40           2.5                     37.8           59.8    13.1\n    60           6.1                     34.3           56.3    19.7\n    80          11.0                     29.3           51.3    26.3\n   100          17.4                     22.9           44.9    32.9\n   110          21.2                     19.2           41.2    36.2\n  without the battery the plant falls short of the teaching\n  requirement above about 85 MW; with idle battery inverters it\n  meets it at every output, but only while the battery is not\n  also giving full active power; the controller must know this\n  envelope to refuse a set point it cannot reach (chapter 18)\n\n\n\n\n\n\nشکل 20.7: توانِ راکتیوِ در دسترس در نقطهٔ اتصال در برابرِ توانِ اکتیو، بی‌باتری و با مبدل‌های باتری، و خواستهٔ آموزشیِ ضریبِ توانِ 0.95 (A-302).\n\n\n\n\nمثال 20.13 (از کجا کم می‌آید) پرسش. خواستهٔ آموزشیِ ضریبِ توانِ 0.95 در توانِ کامل چقدر توانِ راکتیو است؟ نیروگاه بی‌باتری از چه توانی به بعد کم می‌آورد؟ با باتری چه؟\nپاسخ. \\(Q = P \\tan(\\arccos 0.95) = 0.329\\,P\\)؛ در 100 MW برابرِ 32.9 Mvar و در 110 MW برابرِ 36.2 Mvar. بی‌باتری: 29.3 Mvar در 80 MW (بیش از 26.3 خواسته) ولی 22.9 در 100 MW (کمتر از 32.9)؛ تقاطع حدودِ 85 MW است. با چهار مبدلِ 5.5 MVA باتری که بیکارند: 44.9 Mvar در 100 MW.\nتفسیر. کمبود از دو سو می‌آید: مبدل‌ها در توانِ بالا جای کمتری روی دایره دارند و تلفِ راکتیوِ شبکهٔ داخلی با مجذورِ جریان رشد می‌کند. مبدل‌های باتری فقط وقتی توانِ راکتیوِ کامل می‌دهند که توانِ اکتیوِ زیادی ندهند؛ پس خدمتِ راکتیو و دشارژِ کامل با هم تعارض دارند (بخش 20.8.2). کنترل‌گر باید این منحنی را بشناسد تا نقطهٔ تنظیمی را که نمی‌تواند برسد رد کند و هشدار دهد، نه اینکه بی‌صدا کمتر بدهد. وارسی: تلفِ راکتیو در 0 MW منفی است (−0.3): خازنیِ کابل‌ها بیش از مصرفِ ترانسفورماتورها در بی‌باری.\n\nتوانایی و ولتاژ. منحنیِ بالا برای ولتاژِ نامی است. اگر ولتاژِ پایانهٔ مبدل بالا یا پایین باشد، حدِ جریان و حدِ ولتاژِ مبدل منحنی را کوچک‌تر می‌کنند. مطالعهٔ کاملِ این وابستگی در فصلِ ۲۷ می‌آید؛ اینجا کافی است بدانیم کنترل‌گر باید منحنی را با ولتاژ به‌روز کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 20.12 را برای مبدلِ 5.5 MVA در 5 MW با سقفِ 0.33 حساب کنید.\nچرا توانِ راکتیوِ در دسترس در نقطهٔ اتصال با توانِ اکتیو کم می‌شود؟ دو دلیل.\nمبدلِ باتری که 5 MW دشارژ می‌کند، چقدر راکتیو می‌تواند بدهد؟\nکنترل‌گر با نقطهٔ تنظیمی که بیرون از منحنی است چه باید بکند؟\n\n\n\n\n\n20.3.4 ولتاژِ نقطهٔ اتصال و قدرتِ شبکه\nایده. نیروگاهی که توان تزریق می‌کند، ولتاژِ نقطهٔ اتصال را بالا می‌برد (بخش 17.3.7). با مدلِ تونن از شبکه (امپدانسِ \\(R + jX\\) پشتِ یک منبعِ ثابت) و در واحدِ نسبی با پایهٔ 100 MVA:\n\\[\n\\Delta V \\approx R\\,P + X\\,Q\n\\tag{20.13}\\]\nقدرتِ شبکه را با نسبتِ اتصالِ کوتاه (به انگلیسی short-circuit ratio, SCR) می‌سنجیم: \\(|Z| = 1/\\text{SCR}\\) بر پایهٔ توانِ نیروگاه. برای خنثی کردنِ افزایشِ ولتاژ، توانِ راکتیوِ \\(Q = -(R/X)\\,P\\) لازم است. اگر کنترل‌گر با افتِ ولتاژ کار کند (معادلهٔ 20.7)، حلقهٔ بستهٔ ولتاژ چنین است:\n\\[\nV - 1 = \\frac{V_0 - 1}{1 + X\\, Q_\\text{max}/s_\\text{q}}\n\\tag{20.14}\\]\nیعنی افت انحرافِ ولتاژ را با ضریبِ \\(1/(1 + X Q_\\text{max}/s_\\text{q})\\) کوچک می‌کند و این ضریب به \\(X\\)، یعنی به قدرتِ شبکه، بستگی دارد.\nPOC voltage rise and the Q-V droop against grid strength:\n  SCR   X/R   dV at 100 MW, Q=0 %   Q for dV=0 Mvar   droop factor\n   10     5                  1.96             -20.0           0.55\n    6     5                  3.27             -20.0           0.43\n    3     5                  6.54             -20.0           0.27\n    6     2                  7.45             -50.0           0.45\n    3     2                 14.91             -50.0           0.29\n  the Q needed to cancel the rise depends on R/X only; the\n  rise itself and the droop's effect depend on grid strength:\n  in a weak grid the same droop removes more of a deviation but\n  the loop gain X Qmax / s_q is higher - a reason why the slope\n  and the response time are set with the grid study (ch 28);\n  with X/R = 2 the plant must absorb 50 Mvar at full output:\n  beyond its capability at 100 MW (section B)\n\nمثال 20.14 (شبکهٔ ضعیف و مقاومتی) پرسش. با SCR برابرِ 6 و 3 و نسبتِ \\(X/R\\) برابرِ 5 و 2: (۱) افزایشِ ولتاژ در 100 MW بی توانِ راکتیو؛ (۲) توانِ راکتیوِ لازم برای خنثی‌کردن؛ (۳) آیا نیروگاه می‌تواند آن را بدهد؟\nپاسخ. (۱) SCR 6، \\(X/R = 5\\): 3.27 %؛ SCR 3: 6.54 %؛ با \\(X/R = 2\\): 7.45 و 14.91 %. (۲) با \\(X/R = 5\\): −20 Mvar (جذب)؛ با \\(X/R = 2\\): −50 Mvar. (۳) توانِ جذبِ نیروگاه در 100 MW حدودِ 22.9 بی‌باتری و 44.9 Mvar با باتری است (مثال 20.13): 20 شدنی، 50 نه.\nتفسیر. در شبکهٔ مقاومتی (مثلاً اتصال به شبکهٔ توزیعِ بلند) توانِ راکتیو ابزارِ ضعیفی برای ولتاژ است و حدِ صادرات ممکن است از ولتاژ بیاید، نه از گرما. در شبکهٔ ضعیف، افت انحراف را بیشتر کم می‌کند (ضریبِ 0.27 در برابرِ 0.43) اما بهرهٔ حلقه بالاتر است و با تأخیر (بخش 20.2.4) به نوسان نزدیک‌تر؛ پس شیب و زمانِ پاسخ با مطالعهٔ شبکه تعیین می‌شوند (فصلِ ۲۸). وارسی: \\(R = (1/6)/\\sqrt{26} = 0.0327\\)؛ \\(\\Delta V = 0.0327 \\times 1 = 3.27\\,\\%\\).\n\n\n\n20.3.5 تقسیمِ توانِ راکتیو میانِ واحدها\nایده. کنترل‌گرِ نیروگاه یک نقطهٔ تنظیمِ توانِ راکتیو برای کلِ نیروگاه دارد و باید آن را میانِ توربین‌ها، مبدل‌های PV و باتری پخش کند. ساده‌ترین قاعدهٔ منصفانه: سهمِ هر گروه متناسب با توانِ راکتیوِ در دسترسِ آن در همان لحظه (معادلهٔ 20.12). با این قاعده همهٔ واحدها به یک نسبت از حدشان فاصله دارند و هیچ‌کدام زودتر اشباع نمی‌شود.\nsharing a reactive set point among the units by capability:\n  plant P  battery P  ask Mvar   WTG     PV   BESS   met\n       60          0        20    7.1    5.8    7.1   yes\n      100          0        30   10.7    8.7   10.6   yes\n      100         20        30   13.4   11.0    5.6   yes\n      110         20        40   17.9   14.7    7.4   yes\n  (at the units, before the losses of chapter 18)\n  shares proportional to capability keep every unit equally\n  far from its limit; a discharging battery has little Mvar\n  left: at 20 MW its 4 x 5.5 MVA give 9.2 Mvar instead of 22\n\nمثال 20.15 (باتری‌ای که دشارژ می‌کند) پرسش. در 100 MW نیروگاه، 30 Mvar خواسته شده است. سهمِ هر گروه را وقتی باتری بیکار است و وقتی 20 MW دشارژ می‌کند بنویسید.\nپاسخ. باتری بیکار: توربین‌ها 10.7، PV 8.7، باتری 10.6 Mvar. باتری با 20 MW: 13.4، 11.0 و 5.6 Mvar؛ چون مبدل‌های باتری با 5 MW هر کدام فقط 2.29 Mvar جا دارند (جمعاً 9.2 به‌جای 22) و تجدیدپذیرها با 80 MW جای بیشتری دارند.\nتفسیر. قاعدهٔ تقسیم باید پویا باشد: با تغییرِ توانِ اکتیوِ هر گروه، سهمِ راکتیوش عوض می‌شود. این عددها در پایانهٔ واحدهاست؛ تلف‌های راکتیوِ شبکهٔ داخلی (فصلِ ۱۸) از آن کم می‌شود. وارسی: \\(10.7 + 8.7 + 10.6 = 30.0\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 20.13 را برای \\(R = 0.03\\)، \\(X = 0.15\\)، \\(P = 0.8\\) و \\(Q = -0.1\\) حساب کنید.\nچرا توانِ راکتیوِ لازم برای خنثی‌کردن فقط به \\(R/X\\) بستگی دارد؟\nضریبِ کاهشِ انحراف را برای \\(X = 0.2\\)، \\(Q_\\text{max} = 0.33\\) و \\(s_\\text{q} = 0.04\\) حساب کنید.\nچرا تقسیمِ متناسب با توانِ در دسترس منصفانه است؟\nبا باتریِ در حالِ دشارژِ کامل، سهمِ راکتیوِ آن چه می‌شود؟\n\n\n\n\n\n20.3.6 حدهای حالتِ شارژ، جای بالارو و پایین‌رو\nایده. هر خدمتی که باتری قول می‌دهد، دو چیز می‌خواهد: توان (از مبدل) و انرژی (از پنجرهٔ حالتِ شارژ). باتریِ پر نمی‌تواند پایین‌رو بدهد (جایی برای جذب ندارد) و باتریِ خالی نمی‌تواند بالارو. اگر خدمت \\(h\\) ساعت طول بکشد، توانی که از انرژیِ \\(E\\) می‌توان نگه داشت:\n\\[\nP_\\text{up} = \\min\\Bigl(P_\\text{r},\\ \\frac{(E - E_\\text{min})\\,\\eta}{h}\\Bigr), \\qquad\nP_\\text{down} = \\min\\Bigl(P_\\text{r},\\ \\frac{E_\\text{max} - E}{\\eta\\, h}\\Bigr)\n\\tag{20.15}\\]\nو برعکس، برای نگه‌داشتنِ \\(P_\\text{s}\\) مگاوات بالارو برای \\(h_\\text{s}\\) ساعت، انرژی نباید از کف پایین‌تر رود:\n\\[\nE_\\text{floor} = E_\\text{min} + \\frac{P_\\text{s}\\, h_\\text{s}}{\\eta}\n\\tag{20.16}\\]\npower the S1 battery can hold for a service, by stored energy:\n  stored MWh   up 1 h   down 1 h   up 15 min   down 15 min\n           4      0.0       20.0         0.0          20.0\n          10      5.6       20.0        20.0          20.0\n          20     14.8       17.3        20.0          20.0\n          30     20.0        6.5        20.0          20.0\n          36     20.0        0.0        20.0           0.0\n  (capped at the 20 MW converter)\n  a full battery cannot hold downward reserve, an empty one\n  cannot hold upward; a service sets a band for the SOC, not\n  just a power; shorter services need less energy\n\n\n\n\n\n\nشکل 20.8: توانی که باتریِ S1 می‌تواند یک ساعت بالارو و پایین‌رو نگه دارد، در برابرِ انرژیِ ذخیره؛ خطِ افقی خدمتِ 5 MW.\n\n\n\n\nمثال 20.16 (پنجرهٔ خدمت) پرسش. باتریِ S1 (پنجرهٔ 4 تا 36 MWh، \\(\\eta = 0.927\\)، 20 MW) برای اینکه 5 MW بالارو و 5 MW پایین‌رو را هم‌زمان یک ساعت نگه دارد، انرژی‌اش باید در چه بازه‌ای باشد؟\nپاسخ. بالارو: \\(E \\ge 4 + 5/0.927 = 9.39\\,\\text{MWh}\\). پایین‌رو: \\(E \\le 36 - 5 \\times 0.927 = 31.4\\,\\text{MWh}\\). پس بازهٔ \\(9.4 \\le E \\le 31.4\\,\\text{MWh}\\).\nتفسیر. خدمتِ دوسویه یک نوار برای حالتِ شارژ می‌سازد و برنامهٔ جابه‌جایی فقط درونِ این نوار آزاد است: 22 MWh از 32. هر خدمتِ تازه نوار را باریک‌تر می‌کند. افزون بر انرژی، توان هم تقسیم می‌شود: با 5 MW ذخیره فقط 15 MW برای برنامه می‌ماند. وارسی: خروجیِ بالا در 10 MWh بالاروی 5.6 MW برای یک ساعت نشان می‌دهد (\\(6 \\times 0.927\\)).\n\nجای بالارو و پایین‌روی نیروگاه. برای کلِ نیروگاه، جای بالارو (به انگلیسی headroom) فاصلهٔ توانِ در دسترس تا نقطهٔ تنظیم است و جای پایین‌رو (footroom) فاصلهٔ نقطهٔ تنظیم تا کمترین توانِ پایدار. تجدیدپذیر بی‌باتری فقط وقتی جای بالارو دارد که از پیش زیرِ توانِ در دسترس کار کند (کنترلِ دلتا) و این یعنی فروشِ کمتر در همهٔ ساعت‌هایی که ذخیره نگه داشته می‌شود؛ مثال 20.43 هزینهٔ این کار را با باتری مقایسه می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nباتریِ پر کدام خدمت را نمی‌تواند بدهد؟\nکفِ انرژی برای 10 MW بالارو به مدتِ 30 دقیقه چیست؟\nچرا خدمتِ دوسویه یک «نوار» برای حالتِ شارژ می‌سازد؟\nجای بالارو و پایین‌رو را برای نیروگاهی که 70 MW در دسترس دارد و 60 MW می‌فروشد، با کمترین توانِ پایدارِ 10 MW بنویسید.\nچرا خدمت‌های کوتاه‌تر انرژیِ کمتری می‌خواهند؟\n\n\n\n\n\n20.3.7 اولویت‌ها، گذارها و حالت‌های کارِ کاهش‌یافته\nایده. در هر ساعت چند خواسته با هم به کنترل‌گر می‌رسند: برنامه، سقفِ بهره‌بردار، ذخیرهٔ قراردادی، حدهای باتری. کنترل‌گری که ترتیبِ روشنی برای این‌ها نداشته باشد، در لحظهٔ تعارض رفتاری تصادفی دارد. ترتیبِ کنترل‌گرِ ساعتیِ این فصل در شکل 20.9 آمده است: هر سطح فقط در جایی کار می‌کند که سطح‌های بالاتر باقی گذاشته‌اند.\n\n\n\n\n\n\nشکل 20.9: ترتیبِ اولویت در کنترل‌گرِ ساعتی: ایمنی و حدها، دستورِ بهره‌بردار، ذخیرهٔ قراردادی، برنامه، و بازگیریِ کاهشِ تولید.\n\n\n\nکنترل‌گرِ آموزشی همین ترتیب را در چند سطرِ کد پیاده می‌کند. ورودی‌ها: تولیدِ نیروگاه، درخواستِ برنامه، سقفِ تازه (اگر رسیده باشد) و سالم‌بودنِ ارتباط. خروجی‌ها: صادرات، شارژ و دشارژ، کاهشِ تولید، انرژیِ ذخیره و هشدارها.\n@dataclass\nclass Controller:\n    \"\"\"Hourly plant controller with a fixed priority order:\n    1 safety and SOC limits, 2 operator instruction (export cap),\n    3 contracted service headroom, 4 schedule, 5 recapture of\n    curtailment. On comms loss it holds the last valid export cap and\n    sets the battery to its fallback after a timeout (hours).\"\"\"\n    export_cap: float = 100.0\n    p_max: float = 20.0\n    e_min: float = 4.0\n    e_max: float = 36.0\n    eta: float = math.sqrt(0.86)\n    reserve_up: float = 0.0          # MW held for a service (upward)\n    reserve_h: float = 1.0           # for this many hours\n    timeout_h: int = 1\n    e: float = 4.0\n    lost_h: int = 0\n    alarms: list = field(default_factory=list)\n\n    def step(self, hour: int, plant_mw: float, request_mw: float,\n             cap_mw: float | None, comm_ok: bool) -&gt; dict:\n        \"\"\"plant_mw: renewable output at the POC; request_mw: battery\n        request from the schedule (+ discharge); cap_mw: operator's\n        export cap (None = unchanged).\"\"\"\n        if comm_ok:\n            self.lost_h = 0\n            if cap_mw is not None:\n                self.export_cap = cap_mw\n        else:\n            self.lost_h += 1\n            if self.lost_h &gt; self.timeout_h:\n                request_mw = 0.0                   # fallback: battery idle\n                self.alarms.append((hour, \"comms lost: battery to fallback\"))\n        req = request_mw\n        if abs(req) &gt; self.p_max:\n            self.alarms.append((hour, f\"request {req:+.1f} MW beyond rating\"))\n            req = math.copysign(self.p_max, req)\n        # upward reserve: keep energy for reserve_up over reserve_h\n        e_floor = self.e_min + self.reserve_up * self.reserve_h / self.eta\n        if req &gt; 0:\n            d = min(req, self.p_max - self.reserve_up,\n                    max((self.e - e_floor) * self.eta, 0.0),\n                    max(self.export_cap - plant_mw, 0.0))\n            if d &lt; req - 1e-9:\n                self.alarms.append((hour, \"discharge limited\"))\n            c = 0.0\n        else:\n            d = 0.0\n            c = min(-req, (self.e_max - self.e) / self.eta, max(plant_mw, 0.0))\n            if c &lt; -req - 1e-9:\n                self.alarms.append((hour, \"charge limited\"))\n        # recapture curtailment with any room left\n        spill = max(plant_mw + d - c - self.export_cap, 0.0)\n        room = (self.e_max - self.e) / self.eta - c\n        extra = min(spill, self.p_max - c - d, room)\n        extra = max(extra, 0.0) if d == 0.0 else 0.0\n        c += extra\n        self.e += c * self.eta - d / self.eta\n        export = min(plant_mw - c + d, self.export_cap)\n        curtailed = max(plant_mw - c + d - self.export_cap, 0.0)\n        return {\"export\": export, \"charge\": c, \"discharge\": d,\n                \"curtailed\": curtailed, \"soc\": self.e, \"cap\": self.export_cap}\nچهار نکتهٔ طراحی در این کد هست:\n\nدرخواستِ ناممکن رد نمی‌شود، محدود می‌شود و گزارش می‌شود. درخواستِ 35 MW به 20 MW بریده و هشدارِ «بیش از رده» ثبت می‌شود. کنترل‌گر نه از کار می‌افتد و نه بی‌صدا کم می‌دهد.\nذخیره از هر دو منبع کم می‌کند: کفِ انرژی (معادلهٔ 20.16) و توانِ مبدل (20 − 5 = 15 MW برای برنامه).\nازدست‌رفتنِ ارتباط با تأخیر واکنش می‌گیرد: یک ساعت آخرین برنامه و آخرین سقفِ معتبر نگه داشته می‌شود؛ پس از آن باتری به حالتِ پشتیبان (بیکار) می‌رود. سقفِ صادرات هرگز با ازدست‌رفتنِ ارتباط بالا نمی‌رود.\nبازگیریِ کاهشِ تولید آخرین اولویت است و فقط وقتی باتری دشارژ نمی‌کند و جای خالی دارد.\n\nحالت‌های کارِ کاهش‌یافته. هر خرابی یک حالتِ از پیش تعریف‌شده دارد که نیروگاه را ایمن نگه می‌دارد، حتی اگر بهینه نباشد:\n\n\n\nجدول 20.2: حالت‌های کارِ کاهش‌یافتهٔ نیروگاهِ P (آموزشی؛ حالتِ واقعی در روایتِ کنترل و قرارداد تعریف می‌شود)\n\n\n\n\n\n\n\n\n\n\n\nخرابی\nحالتِ نیروگاه\nچه چیزی حفظ می‌شود\nچه چیزی از دست می‌رود\n\n\n\n\nارتباط با مرکزِ کنترلِ شبکه\nآخرین سقف، سپس پشتیبان\nحدِ صادرات\nخدمت‌ها و برنامهٔ تازه\n\n\nارتباطِ کنترل‌گر با یک پارک\nپارک روی آخرین نقطهٔ تنظیم یا حالتِ پیش‌فرض\nحدِ صادرات با حاشیهٔ بزرگ‌تر\nدقتِ تقسیم و بخشی از تولید\n\n\nاز کار افتادنِ کنترل‌گرِ نیروگاه\nکنترل‌گرِ پشتیبان یا حدهای محلیِ هر پارک\nایمنی و حدِ صادرات\nخدمت‌ها، کنترلِ ولتاژِ دقیق\n\n\nاندازه‌گیریِ نقطهٔ اتصال\nاندازه‌گیریِ دوم یا جمعِ اندازه‌گیری‌های پارک‌ها\nحدِ صادرات با حاشیه\nدقت\n\n\nBMS یا هشدارِ باتری\nباتری بیکار یا محدود\nایمنیِ باتری\nذخیره و جابه‌جایی\n\n\nپیش‌بینی نرسیده\nبرنامهٔ پیش‌فرض یا پیش‌بینیِ پایا\nاجرای ایمن\nارزشِ برنامه\n\n\n\n\n\n\n\nمثال 20.17 (سقف در برابرِ برنامه) پرسش. باتری 20 MWh دارد، تولید 95 MW است، برنامه 20 MW دشارژ می‌خواهد و همان لحظه سقفِ 80 MW می‌رسد. کنترل‌گر چه می‌کند؟\nپاسخ. سقف (اولویتِ ۲) بالاتر از برنامه (اولویتِ ۴) است: جای خالی زیرِ سقف \\(\\max(80 - 95, 0) = 0\\) است، پس دشارژ صفر می‌شود و هشدارِ «دشارژ محدود شد» ثبت می‌شود. چون باتری دشارژ نمی‌کند، 15 MW مازاد را تا جای خالی شارژ می‌کند (اولویتِ ۵) و صادرات 80 MW می‌ماند.\nتفسیر. برنامه‌ای که از ظهر برای عصر دشارژ می‌خواست، با سقف بی‌معنا شده است؛ کنترل‌گر نه آن را نادیده می‌گیرد و نه سقف را می‌شکند؛ آن را محدود و گزارش می‌کند و برنامه‌ریزِ درون‌روز در دورِ بعد برنامه را بازمی‌سازد (بخش 20.6.5). وارسی: آزمونِ «سقفِ 80 MW» در مثال 20.25 همین را بررسی می‌کند.\n\n\n\n\n\n\n\nهشدارایمنی پیش از همه\n\n\n\nحفاظتِ تجهیزات (رله‌ها، BMS، حفاظتِ مبدل‌ها) بیرون از کنترل‌گرِ نیروگاه و مستقل از آن کار می‌کند. هیچ اولویت‌بندیِ نرم‌افزاری نباید جایگزینِ حفاظتِ سخت‌افزاری شود و هیچ دستورِ کنترل‌گر نباید بتواند حفاظتی را غیرفعال کند (فصل‌های ۲۷ و ۳۵).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج سطحِ اولویت را به ترتیب بنویسید.\nچرا درخواستِ ناممکن «محدود و گزارش» می‌شود نه «رد»؟\nبا ازدست‌رفتنِ ارتباط، چرا سقفِ صادرات نباید بالا برود؟\nاگر اندازه‌گیریِ نقطهٔ اتصال از کار بیفتد، حدِ صادرات چگونه حفظ می‌شود؟\nذخیرهٔ 5 MW چه چیزی را از برنامه کم می‌کند؟ دو مورد.\nچرا حفاظتِ تجهیزات بیرون از کنترل‌گرِ نیروگاه است؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-c",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-c",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.4 ج. طراحی و راستی‌آزماییِ سامانهٔ کنترل",
    "text": "20.4 ج. طراحی و راستی‌آزماییِ سامانهٔ کنترل\n\n20.4.1 از نیازمندی تا روایتِ کنترل\nایده. کنترل‌گرِ نیروگاه نرم‌افزار است و نرم‌افزار همان کاری را می‌کند که نوشته شده، نه آنچه منظور بوده است. پس زنجیرهٔ مستند از نیازمندی تا کد و از کد تا آزمون لازم است. حلقه‌های این زنجیره:\n\nنیازمندیِ کارکردی (به انگلیسی functional requirement): یک جملهٔ آزمودنی با شناسه، منبع و معیار، مانندِ ثبت‌نامهٔ فصلِ ۱۷ (بخش 17.4). مثال: «REQ-S01: نیروگاه 5 MW ذخیرهٔ بالارو برای یک ساعت، هر روز از 18:00 تا 22:00، در دست‌کم 95 % ساعت‌های پنجره نگه دارد» (A-300، فرضی).\nروایتِ کنترل (به انگلیسی control narrative): متنی که برای هر حالت می‌گوید کنترل‌گر چه می‌بیند، چه تصمیم می‌گیرد، چه فرمانی می‌دهد و چه هشداری. روایت را مهندسِ بهره‌برداری هم باید بتواند بخواند؛ سند PLP-CTL-SPC-0001.\nمنطق و حالت‌ها: ماشینِ حالت (بخش 20.4.2)، جدولِ اولویت (شکل 20.9) و فهرستِ تنظیمات (بخش 20.4.4).\nمورد‌های آزمون: برای هر نیازمندی دست‌کم یک آزمون با معیارِ پذیرشِ اندازه‌پذیر (بخش 20.4.7).\n\n\n\n\nجدول 20.3: نیازمندی‌های آموزشیِ کنترل‌گر با حالت، معیار و راهِ شاهد\n\n\n\n\n\n\n\n\n\n\n\nنیازمندی (آموزشی)\nحالتِ کنترل‌گر\nمعیارِ پذیرش\nآزمون\n\n\n\n\nصادرات از سقف بیشتر نشود\nP-LIMIT\nصادرات ≤ سقف + نوارِ مجاز، پس از زمانِ پاسخ\nشبیه‌سازی، محل، پایش\n\n\nدرخواستِ بیش از رده محدود و گزارش شود\nهمه\nخروجی ≤ رده و هشدار ثبت\nآزمونِ منطق\n\n\nارتباط که رفت، یک ساعت نگه‌داشت و سپس پشتیبان\nFALLBACK\nزمانِ گذار و حالتِ باتری\nآزمونِ منطق، کارخانه\n\n\nذخیرهٔ REQ-S01 نگه داشته شود\nRESERVE\nساعت‌های نگه‌داشت ≥ 95 %\nشبیه‌سازی، پایش\n\n\nتوانِ راکتیو روی منحنیِ تنظیم\nQ-V\nانحراف ≤ تحملِ قرارداد\nشبیه‌سازی، محل\n\n\n\n\n\n\n\n\n20.4.2 ماشینِ حالت و بررسیِ خودکارِ آن\nایده. کنترل‌گرِ نیروگاه همیشه در یکی از چند حالت است و از حالتی به حالتِ دیگر فقط با شرطی روشن می‌رود. نقشهٔ این حالت‌ها و گذارها ماشینِ حالت (به انگلیسی state machine) است. پیش از هر آزمون، سه چیز را می‌توان با برنامه بررسی کرد: هر حالت از «خاموش» دست‌یافتنی است؛ هر حالت راهِ خروج دارد؛ و از هر حالت می‌توان به «خاموش» بازگشت.\nSTATES = [\"OFF\", \"STANDBY\", \"GRID\", \"LIMITED\", \"FALLBACK\", \"ISLAND\", \"TRIPPED\"]\nTRANSITIONS = {\n    (\"OFF\", \"STANDBY\"): \"auxiliaries healthy, operator start\",\n    (\"STANDBY\", \"GRID\"): \"grid healthy, permissions given\",\n    (\"GRID\", \"LIMITED\"): \"operator cap or service instruction\",\n    (\"LIMITED\", \"GRID\"): \"cap released\",\n    (\"GRID\", \"FALLBACK\"): \"comms lost past timeout\",\n    (\"LIMITED\", \"FALLBACK\"): \"comms lost past timeout\",\n    (\"GRID\", \"ISLAND\"): \"grid lost, island permitted (critical loads)\",\n    (\"ISLAND\", \"STANDBY\"): \"grid back, synchro-check passed\",\n    (\"GRID\", \"TRIPPED\"): \"protection trip\",\n    (\"LIMITED\", \"TRIPPED\"): \"protection trip\",\n    (\"ISLAND\", \"TRIPPED\"): \"protection trip\",\n    (\"TRIPPED\", \"OFF\"): \"fault cleared, operator reset\",\n    (\"STANDBY\", \"OFF\"): \"operator stop\",\n}\nmode state machine of the plant controller:\n  7 states, 13 transitions\n  checks on the drawn machine:\n    FALLBACK has no exit\n    no way back to OFF from FALLBACK\n  after adding FALLBACK -&gt; GRID and FALLBACK -&gt; TRIPPED: no issue\n  test cases: one per transition (guard true and guard false),\n  that is 30 cases; the drawing had a mode with no\n  way out - found by a script before any test was run\n\n\n\n\n\n\nشکل 20.10: ماشینِ حالتِ کنترل‌گرِ نیروگاه پس از اصلاح؛ خط‌چین‌های قرمز گذارهایی‌اند که بررسیِ خودکار کم‌بودنشان را نشان داد.\n\n\n\n\nمثال 20.18 (حالتی که راهِ بیرون ندارد) پرسش. ماشینِ حالتِ رسم‌شده ۷ حالت و ۱۳ گذار دارد. بررسیِ خودکار چه یافت و اصلاح چیست؟ چند موردِ آزمون لازم است؟\nپاسخ. حالتِ پشتیبان (FALLBACK) هیچ گذارِ خروجی ندارد: نیروگاهی که ارتباطش یک بار قطع شود، حتی پس از برگشتِ ارتباط برای همیشه در پشتیبان می‌ماند و از آنجا به «خاموش» هم نمی‌رسد. اصلاح: «ارتباط برگشت و برنامه دوباره خوانده شد» به حالتِ متصل و «قطعِ حفاظتی» به حالتِ قطع. پس از آن ۱۵ گذار و برای هر گذار دو آزمون (شرط درست، شرط نادرست): ۳۰ مورد.\nتفسیر. این خطا در نقشه‌ای ۷ حالتی با چشم دیده نشد و با سه بررسیِ ساده پیدا شد. در کنترل‌گرِ واقعی با ده‌ها حالت، بررسیِ خودکارِ ماشینِ حالت جزءِ بازبینیِ طراحی است و پیش از کدنویسی انجام می‌شود. وارسی: خروجیِ برنامه پس از اصلاح «no issue» است.\n\n\n\n20.4.3 هشدارها و رخدادها\nایده. هر بار که کنترل‌گر کاری را محدود می‌کند، حالت عوض می‌کند یا چیزی را نمی‌تواند، باید پیامی برای بهره‌بردار بگذارد. اما هشدارِ زیاد به اندازهٔ هشدارِ کم خطرناک است: بهره‌برداری که هزار هشدار در سال می‌بیند، هشدارِ مهم را هم نمی‌بیند. مثال 20.48 نشان می‌دهد کنترل‌گری که برنامهٔ ناآگاه از خدمت را بارها محدود می‌کند، 1,147 هشدار در سال می‌سازد و برنامهٔ آگاه از خدمت 104. کاهشِ هشدار با برنامهٔ درست، نه با پنهان‌کردنِ هشدار.\n\n\n\nجدول 20.4: رده‌های پیام‌های کنترل‌گر (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nردهٔ پیام\nمثال\nواکنشِ بهره‌بردار\nثبت\n\n\n\n\nرخداد\nگذار به حالتِ محدود با سقفِ تازه\nهیچ؛ برای سابقه\nهمیشه\n\n\nهشدارِ کم\nشارژ یا دشارژ محدود شد\nبازبینیِ روزانهٔ برنامه\nهمیشه\n\n\nهشدارِ میانه\nارتباط از دست رفت؛ حالتِ پشتیبان\nپیگیری با مرکزِ کنترلِ شبکه\nبا مهرِ زمان\n\n\nهشدارِ بالا\nمنحنیِ راکتیو نمی‌رسد؛ ذخیره نگه داشته نمی‌شود\nاطلاع به بهره‌بردارِ شبکه\nبا مهرِ زمان و مقدار\n\n\nخطر\nقطعِ حفاظتی، هشدارِ BMS\nروالِ اضطراری\nهمیشه و جدا\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار حلقهٔ زنجیرهٔ نیازمندی تا آزمون را نام ببرید.\nسه بررسیِ خودکارِ ماشینِ حالت را بنویسید.\nچرا هر گذار دو موردِ آزمون می‌خواهد؟\nبرای نیازمندیِ «توانِ راکتیو روی منحنیِ تنظیم» یک معیارِ پذیرشِ اندازه‌پذیر بنویسید.\nچرا هشدارِ زیاد خطرناک است و چاره‌اش چیست؟\n\n\n\n\n\n20.4.4 ساختِ کنترل‌گر و مدیریتِ پیکربندی\nایده. کنترل‌گرِ نیروگاه یک محصولِ صنعتی است: سخت‌افزار (رایانهٔ صنعتی یا PLC، کارت‌های ورودی و خروجی، منبعِ تغذیهٔ بی‌وقفه، ساعتِ همگام)، نرم‌افزارِ پایه (سیستم‌عامل، کتابخانه‌های ارتباطی) و پیکربندی: تنظیمات، نقشهٔ نقطه‌های داده و منطقِ ویژهٔ نیروگاه. اینکه کنترل‌گرِ نصب‌شده همان است که طراحی و آزموده شده، فقط با مدیریتِ پیکربندی (به انگلیسی configuration management) ثابت می‌شود.\nساخت (پیوند به فصل‌های ۴۴ و ۴۸). کنترل‌گر در کارخانهٔ تابلوساز ساخته می‌شود: تابلو با کارت‌ها و سیم‌کشی، بارگذاریِ نسخهٔ معینِ نرم‌افزار، آزمونِ نقطه‌به‌نقطهٔ ورودی و خروجی با شبیه‌سازِ سیگنال، و آزمونِ پذیرشِ کارخانه (به انگلیسی FAT) با مدلِ نیروگاه. اجزای اصلیِ پرونده:\n\n\n\nجدول 20.5: پروندهٔ ساختِ کنترل‌گرِ نیروگاه (پیوند به فصل‌های ۴۴، ۴۸ و ۵۰)\n\n\n\n\n\n\n\n\n\n\nجزء\nآنچه ثبت می‌شود\nچرا\n\n\n\n\nسخت‌افزار\nمدل و شمارهٔ سریالِ کارت‌ها، افزونگی (دو کنترل‌گر با جابه‌جاییِ خودکار)\nجایگزینیِ همسان، ردیابی\n\n\nنرم‌افزار و سفت‌افزار\nنسخه و اثرانگشتِ هر بسته\nبازتولید، آسیب‌پذیری‌ها (فصل ۳۶)\n\n\nپیکربندی\nتنظیمات، نقطه‌ها، منطق، با اثرانگشت\n«همان که آزموده شد»\n\n\nهمگامیِ زمان\nمنبعِ زمان و دقتِ مهرِ رخدادها\nبازسازیِ رخدادها\n\n\nآزمون‌ها\nگزارشِ کارخانه و محل با نسخه‌ها\nشاهدِ انطباق\n\n\n\n\n\n\nاثرانگشتِ تنظیمات. اگر همهٔ تنظیمات را به یک شکلِ یکتا بنویسیم (کلیدها به ترتیب، بی‌فاصله) و چکیدهٔ رمزنگاشتیِ آن را بگیریم، هر تغییرِ کوچک چکیده را عوض می‌کند. این اثرانگشت در سندِ طراحی، گزارشِ آزمونِ کارخانه و گزارشِ راه‌اندازی تکرار می‌شود؛ اگر یکی نخواند، چیزی تغییر کرده است.\ndef fingerprint(settings: dict) -&gt; str:\n    \"\"\"SHA-256 of the settings written in one canonical form.\"\"\"\n    text = json.dumps(settings, sort_keys=True, separators=(\",\", \":\"))\n    return hashlib.sha256(text.encode()).hexdigest()[:12]\nsettings under configuration control (PLP-CTL-SPC-0001):\n  as designed fingerprint c13e490db762\n  as left     fingerprint 951d993d2300\n  differing setting(s): deadband_hz (0.02 -&gt; 0.2)\n  a deadband ten times wider makes the plant ignore most\n  frequency deviations; the fingerprint shows that something\n  changed, the comparison shows what; the as-left record is\n  signed at commissioning (chapters 44, 48 and 50)\n\nمثال 20.19 (باند مرده‌ای که ده برابر شد) پرسش. اثرانگشتِ تنظیماتِ «طراحی‌شده» و «به‌جامانده پس از راه‌اندازی» متفاوت است. چه تغییر کرده و چه اثری دارد؟\nپاسخ. مقایسهٔ کلید به کلید: باند مردهٔ بسامد از 0.02 به 0.2 Hz رفته است (احتمالاً برای آزمونی موقت گذاشته و برنگردانده شده). با این باند، نیروگاه به انحراف‌های کمتر از 0.2 Hz اصلاً پاسخ نمی‌دهد؛ طبقِ معادلهٔ 20.6 پاسخ در 49.9 Hz از 4.4 MW به صفر می‌رسد.\nتفسیر. اثرانگشت فقط می‌گوید چیزی عوض شده؛ مقایسهٔ کلید به کلید می‌گوید چه. هر تغییرِ تنظیم با درخواستِ تغییر، تأییدِ مالکِ تنظیم (گاه بهره‌بردارِ شبکه) و اثرانگشتِ تازه همراه است و گزارشِ «به‌جامانده» در پایانِ راه‌اندازی امضا می‌شود (فصل ۵۰). وارسی: اثرانگشت‌ها در خروجیِ بالا متفاوت‌اند و فقط یک کلید فرق دارد.\n\n\n\n\n\n\n\nنکتهساختارِ داده و ارتباط\n\n\n\nنقطه‌های دادهٔ کنترل‌گر (نقطهٔ تنظیم، حالت، اندازه‌گیری، هشدار) با مدل‌های داده‌ای استاندارد تعریف می‌شوند تا میانِ سازنده‌ها یکسان باشند. خانوادهٔ IEC 61850 (بخش 18.4.11) و بخشِ IEC 61850-7-420:2021 برای منابعِ پراکنده و ذخیره نمونه‌اند. امنیتِ این ارتباط‌ها فقط از دیدِ دفاعی در فصلِ ۳۶ می‌آید.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار جزءِ پروندهٔ ساختِ کنترل‌گر را نام ببرید.\nچرا تنظیمات پیش از چکیده‌گیری به «شکلِ یکتا» نوشته می‌شوند؟\nاثرانگشت چه چیزی را می‌گوید و چه چیزی را نمی‌گوید؟\nچه کسی باید تغییرِ باند مردهٔ بسامد را تأیید کند؟\nهمگامیِ زمان چرا جزءِ پروندهٔ ساخت است؟\n\n\n\n\n\n20.4.5 بودجهٔ تأخیر و دسترس‌پذیریِ کنترل‌گر\nایده. بخش 20.2.4 نشان داد که تأخیرِ مسیر سرعتِ مجازِ حلقه را تعیین می‌کند. در طراحی، تأخیر را بودجه می‌کنیم: سهمِ هر جزء از اندازه‌گیری تا پاسخِ مبدل نوشته و جمع می‌شود و با حاشیهٔ حلقه مقایسه می‌شود. پس از ساخت، کلِ مسیر در محل اندازه‌گیری می‌شود.\ndelay budget of the plant control path (teaching, A-303):\n  part                            ms\n  measurement transducer           20\n  measurement filter              100\n  PPC cycle (half, average)        50\n  network PPC -&gt; park ctrl         50\n  park controller cycle (half)     25\n  network -&gt; inverters             20\n  inverter response                50\n  total                           315\n  against the 500 ms the tuned loop tolerates: margin 185 ms\n  a SCADA path polled every 2 s instead of a direct link adds\n  about 1,000 ms on average: the plant loop would need slower\n  gains; budget each part, then measure the whole at site\n\nمثال 20.20 (315 میلی‌ثانیه) پرسش. جمعِ بودجهٔ آموزشی چیست و چه حاشیه‌ای می‌ماند؟ اگر به‌جای پیوندِ مستقیم، اندازه‌گیری از راهِ سامانهٔ پایشی با خواندنِ هر 2 s بیاید، چه می‌شود؟\nپاسخ. جمع 315 ms، در برابرِ 500 ms که حلقهٔ تنظیم‌شده تحمل می‌کند: حاشیهٔ 185 ms. با خواندنِ دوثانیه‌ای میانگینِ 1,000 ms افزوده می‌شود و کلِ مسیر از 1.3 s می‌گذرد: حلقه با همین بهره‌ها فراجهشِ بزرگ دارد (مثال 20.4).\nتفسیر. بزرگ‌ترین جزء معمولاً فیلترِ اندازه‌گیری و چرخهٔ کنترل‌گرهاست، نه شبکه. کنترل‌گرِ نیروگاه به اندازه‌گیریِ مستقیم و پیوندِ اختصاصی با پارک‌ها نیاز دارد و سامانهٔ پایش (فصلِ ۳۴) برای این حلقه مناسب نیست. وارسی: \\(20 + 100 + 50 + 50 + 25 + 20 + 50 = 315\\).\n\nدسترس‌پذیریِ کنترل‌گر. خرابیِ کنترل‌گرِ نیروگاه نیروگاه را به حالتِ پشتیبان می‌برد (جدول 20.2). با میانگینِ زمان میانِ خرابی‌ها (MTBF) و میانگینِ زمانِ تعمیر (MTTR)، ساعت‌های سالانهٔ پشتیبان برای کنترل‌گرِ تکی \\(\\lambda \\times \\text{MTTR}\\) است و برای جفتِ افزونه تقریباً \\(\\lambda\\,(1-c)\\,\\text{MTTR}\\)، که \\(c\\) احتمالِ موفقیتِ جابه‌جایی است.\nplant controller availability (teaching: MTBF 50,000 h, MTTR 24 h):\n  failures a year 0.175\n  single controller: 4.20 h a year in fallback\n  duplicated, switchover succeeds 98 %: 0.086 h a year\n  REQ-S01 window hours lost (single): 0.70 a year\n  a controller fault matters less than the comms outages of\n  lab E (18 h a year); but a duplicated pair is only as good as\n  its switchover test and identical settings (fingerprints)\n\nمثال 20.21 (تکی یا جفت) پرسش. با MTBF برابرِ 50,000 h، MTTR برابرِ 24 h و جابه‌جاییِ 98 % موفق، ساعت‌های سالانهٔ پشتیبان را برای کنترل‌گرِ تکی و جفت حساب کنید. اثر بر REQ-S01؟\nپاسخ. \\(\\lambda = 8{,}760/50{,}000 = 0.175\\) خرابی در سال. تکی: \\(0.175 \\times 24 = 4.2\\,\\text{h}\\)؛ جفت: حدودِ 0.09 h. ساعت‌های پنجرهٔ ازدست‌رفته برای تکی: \\(4.2 \\times 4/24 = 0.7\\) در سال.\nتفسیر. در این نیروگاه کنترل‌گرِ تکی هم الزامِ 95 % را تهدید نمی‌کند؛ قطعِ ارتباط (18 h در آزمایشگاه) خطرِ بزرگ‌تری است. افزونگی دلیل‌های دیگری دارد: خدمت‌های سریع، سقفِ صادراتی که نباید حتی چند ساعت با حاشیهٔ بزرگ اجرا شود، و تعمیر بی‌توقف. ولی جفت فقط وقتی جفت است که جابه‌جایی آزموده شده و تنظیم‌های دو کنترل‌گر یکسان باشد (مثال 20.19).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت جزءِ بودجهٔ تأخیر را نام ببرید.\nچرا سامانهٔ پایش برای حلقهٔ کنترلِ نیروگاه مناسب نیست؟\nبا MTBF برابرِ 20,000 h و MTTR برابرِ 48 h، ساعت‌های پشتیبانِ کنترل‌گرِ تکی چیست؟\nاحتمالِ موفقیتِ جابه‌جایی چگونه شاهد پیدا می‌کند؟\n\n\n\n\n\n20.4.6 اعتبارسنجیِ مدل با پاسخِ اندازه‌گیری‌شده\nایده. همهٔ تنظیم‌های این فصل با مدل حساب شدند: پارک با \\(\\tau = 2\\,\\text{s}\\) و بی‌تأخیر. پس از ساخت، یک آزمونِ پله (با برنامهٔ پذیرفته‌شده و اجازهٔ بهره‌بردار، بخش 20.4.7) پاسخِ واقعی را ثبت می‌کند. اعتبارسنجی یعنی مقایسهٔ مدل با این ثبت با معیاری از پیش تعیین‌شده، و اگر مدل رد شد، برازش پارامترهایش به داده. مدل‌های عمومیِ IEC 61400-27-1:2020 برای همین کار ساخته شده‌اند: ساختارِ ثابت با پارامترهایی که با آزمون تعیین می‌شوند.\nvalidating the plant model against a measured step (teaching):\n  model                 tau s   delay s   mean |err| 0-10 s   steady err\n  design model           2.00      0.00               0.090        0.002\n  fitted to the step     2.60      0.35               0.008        0.000\n  teaching acceptance: mean |err| &lt;= 0.02 in the transient,\n  &lt;= 0.01 in steady state; the design model fails the first,\n  the fitted one passes and finds the slower plant (2.6 s) and\n  the measurement delay (0.35 s) that the tuning must respect;\n  real acceptance bands come from the grid study (ch 27-28)\n\nمثال 20.22 (پارکی کندتر با تأخیر) پرسش. پاسخِ «اندازه‌گیری‌شدهٔ» آموزشی با مدلِ طراحی (2 s، بی‌تأخیر) چه خطایی دارد؟ برازش چه پارامترهایی می‌یابد؟ پیامد برای تنظیم چیست؟\nپاسخ. مدلِ طراحی: میانگینِ خطای مطلق در ده ثانیهٔ نخست 0.090 (بیش از معیارِ آموزشیِ 0.02): رد. برازش: \\(\\tau = 2.60\\,\\text{s}\\) و تأخیرِ 0.35 s با خطای 0.008: پذیرفته.\nتفسیر. پارکِ واقعی کندتر و با تأخیر است. با \\(\\tau = 2.6\\,\\text{s}\\) میرایی‌ِ حلقهٔ تنظیم‌شده بیشتر می‌شود (معادلهٔ 20.4)، ولی تأخیرِ 0.35 s بیشترِ حاشیهٔ 0.5 s (مثال 20.4) را مصرف کرده است؛ بنابراین هر افزایشِ بهره پس از این ممنوع است مگر با مدلِ تازه آزموده شود. مدلِ برازش‌شده جایگزینِ مدلِ طراحی در پروندهٔ مطالعه می‌شود. وارسی: خطای پایدارِ هر دو مدل نزدیکِ صفر است: اختلاف فقط در گذراست؛ پس معیارِ فقط‌پایدار این خطا را نمی‌دید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاعتبارسنجی و برازش را از هم جدا کنید.\nچرا معیارِ پذیرش باید پیش از آزمون تعیین شود؟\nچرا معیارِ فقط‌پایدار کافی نیست؟\nبا \\(\\tau = 2.6\\,\\text{s}\\)، \\(\\zeta\\) تنظیم‌شده را حساب کنید.\n\n\n\n\n\n20.4.7 شبیه‌سازی، آزمونِ منطق و آزمون‌های راه‌اندازی\nایده. هر نیازمندی باید شاهد داشته باشد. برای کنترل‌گرِ نیروگاه سه راهِ شاهد هست که در ویرایشِ نخستِ IEC TS 63102:2021 (اکنون جایگزین‌شده با ویرایشِ 2026) برای ارزیابیِ انطباقِ نیروگاه‌های بادی و PV با قواعدِ شبکه نام برده شده‌اند: آزمون، شبیه‌سازی و پایش. هیچ‌کدام به‌تنهایی کافی نیست: آزمون فقط چند نقطهٔ کار را می‌بیند، شبیه‌سازی به اعتبارِ مدل وابسته است و پایش فقط آنچه را رخ داده نشان می‌دهد. نمودارِ V (شکل 20.11) نشان می‌دهد هر سطحِ آزمون کدام سطحِ طراحی را می‌سنجد.\n\n\n\n\n\n\nشکل 20.11: نمودارِ V راستی‌آزماییِ کنترل‌گر: هر سطحِ آزمون در سمتِ چپ سطحِ طراحیِ روبه‌رویش را در سمتِ راست می‌سنجد.\n\n\n\nسطح‌های آزمون.\n\nآزمونِ منطق (به انگلیسی unit test): هر قاعده جدا با ورودی‌های ساختگی؛ مانندِ آزمون‌های لبه در مثال 20.25. ارزان، سریع و تکرارپذیر؛ با هر تغییرِ کد دوباره اجرا می‌شود.\nشبیه‌سازیِ سامانه: کنترل‌گر با مدلِ نیروگاه و شبکه. برای مطالعه‌های پایداری، مدل‌های عمومیِ توربین و نیروگاهِ بادی در IEC 61400-27-1:2020 تعریف شده‌اند (مدل‌های توالیِ مثبت در حوزهٔ زمان، مستقل از نرم‌افزار)؛ سازنده مدلِ اعتبارسنجی‌شدهٔ محصولش را می‌دهد (فصلِ ۲۷).\nآزمون با سخت‌افزار در حلقه (به انگلیسی hardware in the loop): کنترل‌گرِ واقعی به شبیه‌سازِ بی‌درنگِ نیروگاه وصل می‌شود؛ زمان‌بندی، ارتباط و تأخیرها را می‌آزماید.\nآزمونِ پذیرشِ کارخانه: همهٔ نقطه‌ها، حالت‌ها و گذارها با شبیه‌ساز، پیش از حمل.\nآزمون‌های محل و راه‌اندازی: همان کارکردها با نیروگاهِ واقعی، طبقِ برنامهٔ آزمونِ پذیرفته‌شده و با حضورِ بهره‌بردارِ شبکه هر جا لازم است (فصلِ ۵۰).\nپایشِ پیوسته: شاخص‌ها در بهره‌برداری؛ مانندِ ساعت‌های نگه‌داشتِ ذخیره در مثال 20.49.\n\n\n\n\nجدول 20.6: آزمون‌های کنترل‌گر با هدف و شاهد (سطح‌ها: ۱ منطق، ۲ شبیه‌سازی، ۳ سخت‌افزار در حلقه، ۴ کارخانه، ۵ محل، ۶ پایش)\n\n\n\n\n\n\n\n\n\n\n\nآزمون (هدف)\nآنچه نشان می‌دهد\nشاهد\nسطح\n\n\n\n\nپلهٔ نقطهٔ تنظیمِ P\nزمانِ خیز، فراجهش، نشستن (مثال 20.2)\nثبتِ پرسرعت و مقایسه با شبیه‌سازی\n۲، ۴، ۵\n\n\nمحدودیتِ شیب و ضدِ انباشت\nنبودِ فراجهشِ بزرگ (مثال 20.3)\nهمان\n۱، ۲، ۴\n\n\nسقفِ صادرات\nصادرات زیرِ سقف + نوار\nثبتِ نقطهٔ اتصال\n۱، ۴، ۵، ۶\n\n\nپاسخِ بسامد (اگر خواسته شود)\nشیبِ افت و باند مرده (مثال 20.7)\nسیگنالِ بسامدِ شبیه‌سازی‌شده به کنترل‌گر\n۲، ۳، ۵\n\n\nتوانِ راکتیو و ولتاژ\nمنحنیِ توانایی و پاسخ (مثال 20.13)\nثبتِ P، Q و V\n۲، ۵، ۶\n\n\nازدست‌رفتنِ ارتباط\nنگه‌داشت، پشتیبان، بازگشت (مثال 20.18)\nثبتِ رخدادها با مهرِ زمان\n۱، ۳، ۴، ۵\n\n\nحدهای باتری\nمحدودیت و هشدار در دو سرِ پنجره\nثبتِ کنترل‌گر و BMS\n۱، ۴، ۵\n\n\nتأخیرِ مسیر\nزمان از اندازه‌گیری تا فرمان (مثال 20.4)\nمهرهای زمانِ همگام\n۳، ۵\n\n\nتنظیماتِ به‌جامانده\nاثرانگشتِ یکسان (مثال 20.19)\nگزارشِ امضاشده\n۴، ۵\n\n\n\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این بخش\n\n\n\nجدولِ بالا آزمون‌ها را با هدف و شاهد نام می‌برد، نه با روشِ اجرا. آزمون روی نیروگاهِ برق‌دار طبقِ روالِ نوشته‌شده و پذیرفته‌شدهٔ پروژه، با مجوزِ کار و اجازهٔ بهره‌بردارِ شبکه و به‌دستِ افرادِ صلاحیت‌دار انجام می‌شود (فصل‌های ۴۷ و ۵۰). این کتاب هیچ روشِ کار روی تجهیزاتِ برق‌دار نمی‌دهد.\n\n\n\nمثال 20.23 (برنامهٔ آزمونِ یک نیازمندی) پرسش. برای «ارتباط که رفت، یک ساعت نگه‌داشت و سپس پشتیبان»، مورد‌های آزمون را در سه سطح بنویسید.\nپاسخ. سطحِ ۱ (منطق): سه گام بی ارتباط و یک گام با ارتباط؛ انتظار: گامِ اول دشارژ طبقِ برنامه، گامِ دوم بیکار، گامِ سوم بازگشت به برنامه (آزمونِ «comms lost» در مثال 20.25). سطحِ ۴ (کارخانه): قطعِ پیوندِ شبیه‌سازِ مرکزِ کنترل؛ انتظار: پیامِ هشدارِ میانه، گذار در زمانِ تنظیم‌شده، و نگه‌داشتنِ آخرین سقف. سطحِ ۵ (محل): همان با هماهنگیِ بهره‌بردارِ شبکه در زمانِ تعیین‌شده؛ شاهد: ثبتِ رخدادها با مهرِ زمانِ همگام.\nتفسیر. آزمونِ منطق ارزان است و هر بار اجرا می‌شود؛ آزمونِ محل گران است و یک بار. پس هر رفتاری که می‌توان در منطق آزمود، آنجا آزموده می‌شود و آزمونِ محل فقط آنچه را می‌سنجد که فقط آنجا پیداست: تأخیرِ واقعی، پیوندِ واقعی، رفتارِ واقعیِ تجهیزات.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه راهِ شاهد برای انطباق را نام ببرید و ضعفِ هر کدام را بنویسید.\nشش سطحِ آزمون را به ترتیب بنویسید.\nچرا مدلِ شبیه‌سازی باید «اعتبارسنجی‌شده» باشد؟\nآزمونِ «تأخیرِ مسیر» در کدام سطح‌ها معنا دارد و چرا؟\nبرای «سقفِ صادرات» یک شاهدِ پایشِ پیوسته پیشنهاد کنید.\nچرا روشِ اجرای آزمون‌های محل در این کتاب نیامده است؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-d",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-d",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.5 د. آزمایشگاهِ دیسپاچِ ساعتی",
    "text": "20.5 د. آزمایشگاهِ دیسپاچِ ساعتی\n\n20.5.1 مثالِ کارشده: جدولِ دیسپاچِ یک روز\nایده. همهٔ اجزای بخش‌های الف تا ج اینجا با هم کار می‌کنند: پیش‌بینیِ روزِ بعد (فصلِ ۱۵)، قیمت‌های آموزشی (فصلِ ۱۹)، سقفِ بهره‌بردار (A-302)، برنامه‌ریزِ پویا (بخش 20.2.8) و کنترل‌گرِ ساعتی (بخش 20.3.7). روزِ انتخابی آفتابی‌ترین روزی است که سقفِ 80 MW دارد.\ndef plan(day: int):\n    \"\"\"Day-ahead battery plan from the forecast and the known caps.\"\"\"\n    h = slice(day * 24, day * 24 + 24)\n    fc = np.clip(src.poc_forecast(24)[h], 0, None)\n    cap = eb.caps()[h]\n    price = src.prices()[h]\n    rev, e, p = ct.dp_schedule(price, np.minimum(fc, L[\"bess_mw\"]),\n                               np.clip(cap - fc, 0, None), L[\"bess_mw\"],\n                               L[\"e_min\"], L[\"e_max\"], L[\"e_min\"], L[\"eta\"],\n                               step=1.0, wear=10.0)\n    return fc, cap, price, p\nhourly dispatch of day 73 (sunniest day with an 80 MW cap, A-302):\n   h  fcst   act  cap  price  plan   chg   dis  export  curt   SOC\n   0  16.9  29.9  100   50.0  -0.0   0.0   0.0    29.9   0.0   4.0\n   1  28.0  40.8  100   50.0  -0.0   0.0   0.0    40.8   0.0   4.0\n   2  39.5  47.9  100   50.0  -0.0   0.0   0.0    47.9   0.0   4.0\n   3  44.0  57.9  100   50.0  -0.0   0.0   0.0    57.9   0.0   4.0\n   4  56.0  59.5  100   50.0  -0.0   0.0   0.0    59.5   0.0   4.0\n   5  59.6  56.3  100   50.0  -0.0   0.0   0.0    56.3   0.0   4.0\n   6  53.5  57.6  100   50.0  -0.0   0.0   0.0    57.6   0.0   4.0\n   7  74.5  72.8  100   50.0  -0.0   0.0   0.0    72.8   0.0   4.0\n   8  87.8  84.1  100   50.0  -0.0   0.0   0.0    84.1   0.0   4.0\n   9  88.2  93.5  100   50.0  -0.0   0.0   0.0    93.5   0.0   4.0\n  10  95.3 102.6  100   27.3  -1.1   2.6   0.0   100.0   0.0   6.4\n  11  99.0 105.2   80   27.3  -1.1  20.0   0.0    80.0   5.2  24.9\n  12  97.5 104.7   80   27.3  -1.1  11.9   0.0    80.0  12.8  36.0\n  13  95.6 104.9   80   27.3 -19.4   0.0   0.0    80.0  24.9  36.0\n  14  97.3  98.8   80   27.3 -11.9   0.0   0.0    80.0  18.8  36.0\n  15  83.8  88.6  100   50.0  -0.0   0.0   0.0    88.6   0.0  36.0\n  16  74.8  74.8  100   50.0  -0.0   0.0   0.0    74.8   0.0  36.0\n  17  63.7  57.0  100   50.0  -0.0   0.0   0.0    57.0   0.0  36.0\n  18  59.6  47.9  100   76.7 +19.5   0.0  19.5    67.4   0.0  15.0\n  19  59.6  17.5  100   76.7  +9.3   0.0   9.3    26.8   0.0   5.0\n  20  54.8  15.6  100   76.7  +0.9   0.0   0.9    16.6   0.0   4.0\n  21  25.6   6.4  100   76.7  -0.0   0.0   0.0     6.4   0.0   4.0\n  22  10.7   0.4  100   50.0  -0.0   0.0   0.0     0.4   0.0   4.0\n  23   2.6   0.8  100   50.0  -0.0   0.0   0.0     0.8   0.0   4.0\n  day: export 1359 MWh, curtailed 61.7 MWh, value 61.6 k u\n  controller alarms: 2\n    h13 charge limited\n    h14 charge limited\n\n\n\n\n\n\nشکل 20.12: روزِ مثالِ کارشده: تولیدِ نیروگاه، صادرات و سقفِ بهره‌بردار (بالا) و انرژیِ ذخیرهٔ باتری در پایانِ هر ساعت (پایین).\n\n\n\n\nمثال 20.24 (جدولِ دیسپاچ با سقف و پیش‌بینیِ نادرست) پرسش. جدولِ ساعتیِ روزِ ۷۳ را بخوانید: (۱) برنامهٔ روزِ بعد کِی شارژ و کِی دشارژ می‌خواست و چرا؟ (۲) کنترل‌گر چه کرد که با برنامه فرق داشت؟ (۳) کاهشِ تولید و صادراتِ روز چیست؟ (۴) دو هشدار از کجا آمدند؟\nپاسخ.\n\nبرنامه در ساعت‌های 10 تا 14 (قیمتِ 27.3) شارژ می‌خواست، بیشترِ آن در ساعت‌های 13 و 14 (19.4 و 11.9 MW)، چون پیش‌بینی بیشترین مازاد زیرِ سقف را آنجا می‌دید؛ و در ساعت‌های 18 تا 20 (قیمتِ 76.7) دشارژ.\nکنترل‌گر تولیدِ واقعی را دید که از پیش‌بینی بیشتر بود (102.6 تا 105.2 MW در برابرِ 95 تا 99). در ساعت‌های 10 تا 12 مازاد را با اولویتِ ۵ (بازگیری) گرفت: 2.6، 20 و 11.9 MW. باتری در پایانِ ساعتِ 12 پر شد (36 MWh).\nکاهش در ساعت‌های 11 تا 14: 5.2 + 12.8 + 24.9 + 18.8 = 61.7 MWh. صادرات 1,359 MWh به ارزشِ 61.6 هزار واحد.\nهشدارها در ساعت‌های 13 و 14: برنامه شارژ می‌خواست اما باتری پر بود («شارژ محدود شد»).\n\nتفسیر. پیش‌بینی کم برآورد کرد و باتری زودتر از برنامه پر شد؛ کاهشِ کلِ روز با برنامهٔ کامل هم همین می‌بود، چون باتری در هر حال فقط 32 MWh جا دارد و مازادِ چهار ساعتِ سقف حدودِ 94 MWh است. دشارژِ عصر (19.5، 9.3 و 0.9 MW) طبقِ برنامه انجام شد. درسِ کلی: کنترل‌گر برنامه را اجرا می‌کند ولی آن را باور نمی‌کند؛ هر ناهمخوانی محدود و گزارش می‌شود و برنامه‌ریزِ درون‌روز آن را در دورِ بعد می‌بیند. وارسی: تراز در ساعتِ 11: \\(105.2 - 20.0 - 80.0 = 5.2\\)؛ انرژی: \\(6.4 + 20 \\times 0.927 = 24.9\\,\\text{MWh}\\).\n\n\n\n20.5.2 آزمون‌های لبهٔ کنترل‌گر\nایده. مثالِ کارشده یک روزِ عادی است؛ کنترل‌گر باید در لبه‌ها هم درست رفتار کند: درخواستِ ناممکن، باتریِ پر یا خالی، سقفِ ناگهانی، قطعِ ارتباط، ذخیره در کف. هر کدام یک نیازمندی است که به‌شکلِ کد نوشته شده است.\nedge-case tests of the hourly controller:\n  PASS  infeasible request (-35 MW) clamped to 20 MW, alarm\n  PASS  empty battery: no discharge, alarm\n  PASS  full battery: no charge\n  PASS  operator cap 80 MW overrides the plan: export &lt;= 80\n  PASS  comms lost: plan kept 1 h, then battery idle; back on return\n  PASS  reserve keeps energy for 5 MW x 1 h: discharge stops at floor\n  PASS  reserve keeps 5 MW of converter room: discharge &lt;= 15 MW\n  PASS  curtailment recaptured when the plan is idle\n  each test is a requirement written as code (section C); the\n  same cases run in the factory and site tests of the real\n  controller (chapters 44, 48 and 50)\n\nمثال 20.25 (هشت آزمون، هشت نیازمندی) پرسش. برای هر آزمونِ بالا بگویید کدام اولویت یا حالت را می‌سنجد.\nپاسخ. درخواستِ −35 MW: حدِ رده (اولویتِ ۱) و «محدود و گزارش»؛ باتریِ خالی و پر: حدهای پنجره (۱)؛ سقفِ 80 MW: دستورِ بهره‌بردار (۲) بالاتر از برنامه (۴)؛ قطعِ ارتباط: گذار به پشتیبان پس از زمانِ نگه‌داشت و بازگشت (بخش 20.4.2)؛ ذخیره در کف و ذخیرهٔ توانِ مبدل: اولویتِ ۳؛ بازگیری: اولویتِ ۵.\nتفسیر. آزمونِ قطعِ ارتباط در نسخهٔ اول فقط «بیکار شدن» را می‌سنجید و بازگشت را نه؛ همان خطای ماشینِ حالت (مثال 20.18) از دیدِ آزمون. هر آزمون باید هم ورود به حالت و هم خروج از آن را بسنجد. وارسی: هر هشت آزمون PASS.\n\n\n\n20.5.3 یک سال برنامه با پیش‌بینیِ ناکامل\nایده. یک روز چیزی دربارهٔ کیفیتِ برنامه نمی‌گوید. همین زنجیره را برای ۳۶۵ روز با سه منبعِ برنامه اجرا می‌کنیم: پیش‌بینیِ کامل (فرضی)، پیش‌بینیِ روزِ بعد و پیش‌بینیِ درون‌روز.\ndef year_of_plans(fc: np.ndarray, wear: float = 10.0):\n    \"\"\"Plan each day from the forecast fc (charge only from the plant,\n    discharge within the export room), execute with the controller on\n    the actual output, and return energy, revenue and alarms.\"\"\"\n    act = np.clip(src.poc_actual(), 0, None)\n    cap = eb.caps()\n    price = src.prices()\n    c = ct.Controller(e=L[\"e_min\"])\n    rev = curt = 0.0\n    for d in range(365):\n        h = slice(d * 24, d * 24 + 24)\n        f = np.clip(fc[h], 0, None)\n        _, _, plan = ct.dp_schedule(price[h], np.minimum(f, L[\"bess_mw\"]),\n                                    np.clip(cap[h] - f, 0, None),\n                                    L[\"bess_mw\"], L[\"e_min\"], L[\"e_max\"],\n                                    round(c.e), L[\"eta\"], wear=wear,\n                                    e_end=L[\"e_min\"])\n        for k in range(24):\n            t = d * 24 + k\n            r = c.step(t, act[t], plan[k], cap[t], True)\n            rev += r[\"export\"] * price[t]\n            curt += r[\"curtailed\"]\n    return rev, curt, len(c.alarms)\na year of battery plans executed by the controller (S1):\n  export revenue without the battery 13,781 k u\n  plan made from          battery adds k u   share %   curtailed   alarms\n  perfect foresight                   471     100.0         390       41\n  day-ahead forecast                  469      99.5         390       77\n  intraday forecast                   469      99.5         390       74\n  plans from the forecasts keep almost all of the value:\n  shifting is decided by prices known a day ahead, and the\n  controller fills the battery from curtailment whatever the\n  plan says; the mismatches show as alarms (charge or\n  discharge limited) that the operator must read\n\nمثال 20.26 (ارزشِ پیش‌بینیِ بهتر برای باتری) پرسش. باتری با هر منبعِ برنامه چقدر به درآمدِ صادرات می‌افزاید؟ چرا تفاوت کم است؟\nپاسخ. درآمدِ صادرات بی‌باتری 13,781 هزار واحد است. باتری با پیش‌بینیِ کامل 471 و با هر دو پیش‌بینی 469 هزار می‌افزاید: 99.5 % ارزش. هشدارها از 41 به 77 و 74 می‌رسند.\nتفسیر. جابه‌جایی را قیمت می‌راند و قیمت‌ها از روزِ بعد معلوم‌اند؛ خطای پیش‌بینیِ تولید فقط ساعتِ شارژ را جابه‌جا می‌کند و کنترل‌گر در هر حال باتری را از کاهشِ تولید پر می‌کند. اما همین خطا در تعهدها گران است: برنامهٔ صادرات و ذخیره (بخش 20.6). وارسی: حتی پیش‌بینیِ کامل 41 هشدار دارد: بازگیری گاهی باتری را زودتر از برنامه پر می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدر مثال 20.24 چرا برنامه بیشترین شارژ را در ساعت‌های 13 و 14 می‌خواست؟\nتراز را در ساعتِ 12 وارسی کنید.\nچرا کاهشِ کلِ روز با اجرای کاملِ برنامه هم تقریباً همین می‌بود؟\nچه آزمونِ لبه‌ای برای «توانِ راکتیو بیرون از منحنی» پیشنهاد می‌کنید؟\nچرا پیش‌بینیِ بهتر ارزشِ باتری را کم تغییر می‌دهد؟\nچرا هشدارها با پیش‌بینیِ ناکامل بیشترند؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-e",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-e",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.6 ه. دیسپاچِ آگاه از پیش‌بینی",
    "text": "20.6 ه. دیسپاچِ آگاه از پیش‌بینی\n\n20.6.1 سه افق، سه کار\nایده. فصلِ ۱۵ پیش‌بینی را برای افق‌های گوناگون ساخت (بخش 15.6.3). اینجا می‌بینیم هر افق به کدام تصمیم خدمت می‌کند (شکل 20.13):\n\nروزِ بعد: پیش‌بینیِ ۱۲ تا ۳۶ ساعته؛ برنامهٔ ساعتیِ صادرات (و پیشنهاد در بازار، اگر بازاری باشد)، برنامهٔ باتری، اعلامِ دسترس‌پذیریِ خدمت‌ها.\nدرون‌روز: پیش‌بینیِ ۱ تا ۶ ساعته؛ اصلاحِ برنامه (اگر قواعد اجازه دهند)، جای‌گیریِ حالتِ شارژ برای عصر، پاسخ به سقف‌های تازه.\nزمانِ واقعی: اندازه‌گیریِ همین لحظه؛ اجرای ایمن، رعایتِ سقف‌ها، پاسخِ خدمت.\n\n\n\n\n\n\n\nشکل 20.13: پیش‌بینی، برنامه‌ریزی و دیسپاچ در سه افق؛ انحراف‌ها و هشدارهای زمانِ واقعی به برنامهٔ بعدی برمی‌گردند.\n\n\n\nforecast error of the POC export by horizon (test months):\n  horizon              lead h   MAE MW   RMSE MW   P5 err   P95 err\n  day-ahead                24      7.1      10.6    -16.2      19.2\n  intraday                  4      5.0       7.8    -11.3      14.8\n  persistence (1 h)         1      6.3       9.0    -15.6      15.2\n  scheduling uses the forecast of its horizon: the day-ahead\n  plan is made once, the intraday plan corrects it, and\n  real-time dispatch uses what is measured now; each layer\n  keeps the decisions of the one above unless they are\n  infeasible (section A)\n\n\n\nجدول 20.7: سه افقِ پیش‌بینی، برنامه‌ریزی و دیسپاچ (آموزشی؛ بازه‌ها و دروازه‌ها در هر بازار و قرارداد فرق دارند)\n\n\n\n\n\n\n\n\n\n\n\nافق\nپیش‌بینی\nتصمیم\nسند و ثبت\n\n\n\n\nروزِ بعد\nNWP + مدلِ نیروگاه، احتمالاتی\nبرنامهٔ صادرات، باتری، اعلامِ خدمت\nبرنامهٔ اعلام‌شده با نسخهٔ پیش‌بینی\n\n\nدرون‌روز\nبه‌روزشده با اندازه‌گیری‌ها\nاصلاحِ برنامه، کفِ انرژیِ عصر\nتغییر با دلیل و زمان\n\n\nزمانِ واقعی\nاندازه‌گیریِ اکنون\nفرمانِ P و Q، محدودیت‌ها\nرخدادها، هشدارها، انحراف\n\n\n\n\n\n\n\nمثال 20.27 (کدام پیش‌بینی برای کدام تصمیم) پرسش. در ماه‌های آزمون، خطای پیش‌بینیِ صادرات برای روزِ بعد، درون‌روز و پایا (مقدارِ ساعتِ قبل) چیست؟ چرا پایا برای برنامهٔ روزِ بعد به کار نمی‌آید با اینکه خطایش از روزِ بعد کمتر است؟\nپاسخ. میانگینِ خطای مطلق: روزِ بعد 7.1، درون‌روز 5.0، پایا 6.3 MW؛ صدکِ پنجم و نود و پنجم برای روزِ بعد −16.2 و +19.2 MW.\nتفسیر. پایا فقط برای ساعتِ بعد معتبر است؛ برای برنامهٔ فردا ساعتِ قبلِ فردا را نداریم. هر افق پیش‌بینیِ خودش را دارد و مقایسه فقط میانِ روش‌های یک افق معنا دارد (فصلِ ۱۵). خطای درون‌روز حدودِ 30 % کمتر از روزِ بعد است و این همان چیزی است که اصلاحِ برنامه به آن تکیه دارد (مثال 20.28). وارسی: صدک‌ها نامتقارن‌اند: پیش‌بینی گاهی بسیار بیش‌برآورد می‌کند (ابر یا آرامشِ پیش‌بینی‌نشده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه افق را با پیش‌بینی و تصمیمِ هر کدام نام ببرید.\nچرا پیش‌بینیِ پایا برای برنامهٔ روزِ بعد به کار نمی‌آید؟\nخطای درون‌روز چند درصد کمتر از روزِ بعد است؟\nچرا برنامهٔ اعلام‌شده باید نسخهٔ پیش‌بینی را همراه داشته باشد؟\n\n\n\n\n\n20.6.2 عدمِ تعادل و پیشنهادِ آگاه از جریمه\nایده. اگر نیروگاه برنامه‌ای اعلام کند و کمتر یا بیشتر تحویل دهد، عدمِ تعادل (به انگلیسی imbalance) ساخته است و در بسیاری از بازارها و قراردادها برای آن جریمه یا تسویهٔ جدا هست. ساختارِ آموزشیِ این فصل (A-301) دوقیمتی است: هر مگاوات‌ساعتِ کمبود \\(c_\\text{s} = 30\\) واحد و هر مگاوات‌ساعتِ مازاد \\(c_\\text{l} = 10\\) واحد جریمه دارد (افزون بر قیمتِ انرژی):\n\\[\nC_\\text{imb} = \\sum_t \\bigl[c_\\text{s}\\,(S_t - A_t)^{+} + c_\\text{l}\\,(A_t - S_t)^{+}\\bigr]\n\\tag{20.17}\\]\nکه \\(S_t\\) برنامه و \\(A_t\\) تحویل است و \\((x)^{+} = \\max(x, 0)\\).\nimbalance penalty of a year by the schedule sent (A-301:\n  short 30 u/MWh, long 10 u/MWh):\n  schedule                 short MWh   long MWh   penalty k u\n  day-ahead forecast          31,591     29,752          1245\n  intraday update             24,065     19,751           919\n  the intraday update cuts the penalty by about a quarter;\n  where the market allows changes after the day-ahead offer,\n  re-scheduling is the cheapest imbalance tool\n\nمثال 20.28 (ارزشِ اصلاحِ درون‌روز) پرسش. جریمهٔ یک سال با برنامهٔ روزِ بعد و با برنامهٔ اصلاح‌شدهٔ درون‌روز چیست؟\nپاسخ. روزِ بعد: 31,591 MWh کمبود و 29,752 MWh مازاد، جریمهٔ 1,245 هزار واحد. درون‌روز: 24,065 و 19,751 MWh، جریمهٔ 919 هزار. کاهش 26 %.\nتفسیر. جریمهٔ روزِ بعد حدودِ 9 % درآمدِ صادرات است (13,781 هزار)؛ عددی که هر بحثِ اقتصادیِ فصلِ ۲۱ باید ببیند. جایی که قواعد اجازه دهند، اصلاحِ درون‌روز ارزان‌ترین ابزارِ کاهشِ جریمه است و هیچ سرمایه‌ای نمی‌خواهد. وارسی: \\(31{,}591 \\times 30 + 29{,}752 \\times 10 = 1{,}245{,}000\\).\n\nپیشنهادِ نامتقارن. چون کمبود سه برابر گران‌تر از مازاد است، بهترین برنامه میانهٔ پیش‌بینی نیست. اگر تحویل را متغیری تصادفی بدانیم، با استدلالِ «روزنامه‌فروش» (فصلِ ۱۵) بهترین برنامه چندکِ \\(q^\\ast\\) توزیعِ تحویل است:\n\\[\nq^\\ast = \\frac{c_\\text{l}}{c_\\text{s} + c_\\text{l}} = \\frac{10}{30 + 10} = 0.25\n\\tag{20.18}\\]\nیعنی برنامه‌ای که تحویلِ واقعی در 75 % ساعت‌ها از آن بیشتر باشد. برای ساختنِ آن، در هر بازهٔ پیش‌بینی، چندکِ خطای ماه‌های آموزش را به پیش‌بینی می‌افزاییم:\ndef bid_offsets(f, act, q: float, bins=np.arange(0, 110, 10)):\n    \"\"\"Offset to add to the forecast in each forecast bin so that the\n    bid is the q-quantile of the actual export (trained on Jan-Aug).\"\"\"\n    k = np.digitize(f, bins)\n    off = np.zeros(len(bins) + 1)\n    for b in range(len(bins) + 1):\n        m = (k[TRAIN] == b)\n        if m.sum() &gt; 20:\n            off[b] = np.quantile((act - f)[TRAIN][m], q)\n    return off[k]\nday-ahead bid that knows short costs more than long:\n  best quantile = long / (short + long) = 0.25\n  bid                      energy bid GWh   penalty k u (Sep-Dec)\n  forecast as is                    101.7            424\n  median by bin                     100.6            411\n  quantile 0.25 by bin               86.7            355\n  bidding low lowers the penalty although less energy is\n  sold ahead: the rest is sold as 'long' at a small\n  discount; the rule is chapter 15's newsvendor applied by\n  the scheduling function, and it holds only while the\n  penalties stay as assumed (A-301)\n\n\n\n\n\n\nشکل 20.14: جریمهٔ عدمِ تعادلِ ماه‌های آزمون در برابرِ چندکی که پیشنهاد هدف می‌گیرد؛ کمینه نزدیکِ \\(q^\\ast = 0.25\\) است.\n\n\n\n\nمثال 20.29 (پیشنهادِ کمتر، جریمهٔ کمتر) پرسش. در ماه‌های سپتامبر تا دسامبر، جریمه با سه پیشنهاد (پیش‌بینی، میانه، چندکِ 0.25) چیست؟ انرژیِ پیشنهادی چقدر کم می‌شود؟\nپاسخ. پیش‌بینی: 424؛ میانه: 411؛ چندکِ 0.25: 355 هزار واحد. انرژیِ پیشنهادی از 101.7 به 86.7 GWh می‌رسد (15 % کمتر).\nتفسیر. پیشنهادِ کمتر انرژیِ کمتری نمی‌فروشد: انرژیِ بیشتر از برنامه هم فروخته می‌شود، فقط با جریمهٔ کوچکِ مازاد. کاهشِ 16 % جریمه بی هیچ هزینهٔ سرمایه‌ای است. اما قاعده فقط تا وقتی درست است که جریمه‌ها همان باشند که فرض شد؛ اگر بازار برای مازادِ عمدی قاعدهٔ دیگری داشته باشد یا قیمتِ برنامه با تحویل فرق کند، تحلیل تغییر می‌کند (فصلِ ۲۱). وارسی: شکل 20.14 کمینه را در بازهٔ 0.2 تا 0.3 نشان می‌دهد.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاینکه اصلاحِ درون‌روز مجاز است، جریمه چگونه حساب می‌شود و پیشنهادِ آگاهانه کمتر از انتظار مجاز است یا نه، از قواعدِ بازار و قرارداد می‌آید و در کشورهای این کتاب متفاوت است (فصل‌های ۵۵ تا ۵۷). کنترل‌گر و برنامه‌ریز فقط قاعدهٔ تأییدشده را اجرا می‌کنند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 20.17 را برای برنامهٔ 50 و تحویلِ 44 MWh حساب کنید.\nاگر جریمهٔ کمبود و مازاد برابر باشند، \\(q^\\ast\\) چیست؟\nچرا پیشنهادِ کمتر انرژیِ کمتری نمی‌فروشد؟\nجریمهٔ روزِ بعد چند درصدِ درآمدِ صادرات است؟\nچه قاعده‌ای در بازار می‌تواند پیشنهادِ نامتقارن را نادرست کند؟\n\n\n\n\n\n20.6.3 عدمِ قطعیتِ پیش‌بینی، ذخیره و جای‌گیریِ حالتِ شارژ\nایده. خطای پیش‌بینی را می‌توان به ذخیره ترجمه کرد: اگر می‌خواهیم برنامه را در 95 % ساعت‌ها تحویل دهیم، باید توانی برابرِ صدکِ نود و پنجمِ کمبود آماده داشته باشیم. این کمبود با سطحِ پیش‌بینی عوض می‌شود: وقتی پیش‌بینی نزدیکِ صفر است، کمبودِ بزرگ ممکن نیست؛ وقتی بالاست، یک ابر یا آرامش ده‌ها مگاوات را می‌برد.\nupward reserve to cover the intraday forecast's shortfall:\n  forecast MW   hours   P90 short MW   P95 short MW   P99 short MW\n    0-19        3236            3.4            5.4            9.8\n   20-39        1754           10.2           14.6           20.6\n   40-59        2644           12.3           18.4           28.7\n   60-79         678           14.2           20.0           35.1\n   80-100        448           16.4           21.6           28.8\n  the reserve that covers 95 % of hours grows with the forecast\n  level and passes the battery converter (20 MW) above 60 MW;\n  evening shortfall 18-22 h: P50 4, P95 48 MWh;\n  the 32 MWh window covers 89 % of evenings; the rest is an\n  imbalance cost or a lower schedule\n\n\n\n\n\n\nشکل 20.15: کمبودِ پیش‌بینیِ درون‌روز بر پایهٔ سطحِ پیش‌بینی: صدک‌های ۹۰، ۹۵ و ۹۹ در برابرِ مبدلِ 20 MW باتری.\n\n\n\n\nمثال 20.30 (چقدر باید در عصر نگه داشت) پرسش. (۱) برای پوششِ 95 % ساعت‌ها در سطحِ پیش‌بینیِ 60 تا 79 MW چه ذخیره‌ای لازم است؟ (۲) برای پوششِ کمبودِ کلِ عصر (18 تا 22) چه انرژی‌ای؟ (۳) باتریِ S1 چند درصد عصرها را می‌پوشاند؟\nپاسخ. (۱) 20.0 MW: دقیقاً به اندازهٔ مبدلِ باتری. (۲) میانه 4 و صدکِ ۹۵ 48 MWh. (۳) پنجرهٔ 32 MWh (که 29.7 MWh در شبکه می‌دهد) 89 % عصرها را می‌پوشاند.\nتفسیر. باتریِ نیروگاهِ P برای پوششِ همهٔ خطای پیش‌بینی کوچک است؛ و اگر همهٔ پنجره را برای این کار نگه داریم، از جابه‌جایی چیزی نمی‌ماند. پس سه ابزار با هم کار می‌کنند: اصلاحِ درون‌روز (کمبود را پیش از رخ‌دادن کوچک می‌کند)، پیشنهادِ نامتقارن (برنامه را پایین‌تر می‌نشاند) و باتری (بقیه را تا جای ممکن). وارسی: صدکِ ۹۵ در سطحِ 80 تا 100 MW 21.6 MW است و از مبدل بیشتر.\n\nجای‌گیریِ حالتِ شارژ. اگر باتری قرار است در عصر چیزی را بپوشاند (کمبودِ پیش‌بینی یا ذخیرهٔ قراردادی)، باید پیش از عصر به انرژیِ لازم رسیده باشد. این جای‌گیری (به انگلیسی SOC positioning) یک قیدِ برنامه است، نه یک واکنشِ کنترل‌گر: کنترل‌گر در ساعتِ 18 نمی‌تواند انرژی‌ای را که ظهر ذخیره نشده بسازد. در برنامه‌ریزِ پویا همان کفِ انرژی (معادلهٔ 20.16) در ساعت‌های پنجره است و بخش 20.9 اثرش را بر یک سال می‌سنجد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ذخیرهٔ لازم با سطحِ پیش‌بینی بزرگ می‌شود؟\nصدکِ ۹۵ کمبود در سطحِ 40 تا 59 MW چیست؟\nسه ابزارِ پوششِ خطای پیش‌بینی را نام ببرید.\nچرا جای‌گیریِ حالتِ شارژ کارِ برنامه‌ریز است نه کنترل‌گر؟\n\n\n\n\n\n20.6.4 ذخیرهٔ پویا در برابرِ ذخیرهٔ ثابت\nایده. مثال 20.30 نشان داد کمبودِ پیش‌بینی با سطحِ پیش‌بینی بزرگ می‌شود. پس ذخیره را می‌توان پویا گرفت: در هر ساعت به اندازهٔ صدکِ ۹۵ کمبود در همان سطحِ پیش‌بینی، به‌جای یک عددِ ثابت برای همهٔ ساعت‌ها. قاعده روی ماه‌های ژانویه تا اوت برازش و روی سپتامبر تا دسامبر آزموده می‌شود تا ارزیابی با داده‌ای باشد که قاعده ندیده است (بخش 15.6.6).\nupward reserve for 95 % cover of the intraday shortfall (test months):\n  rule                     mean reserve MW   cover %   MW-h held\n  constant                            13.7      94.2      40,186\n  by forecast level                   12.3      94.0      35,949\n  a reserve that follows the forecast level holds less on\n  average for about the same cover: little at night when the\n  forecast is low, more at high output; the rule is fitted on\n  January-August and tested on September-December\n\nمثال 20.31 (همان پوشش با ذخیرهٔ کمتر) پرسش. ذخیرهٔ ثابت و پویا برای پوششِ 95 % در ماه‌های آزمون چه میانگینی دارند و چه پوششی می‌دهند؟\nپاسخ. ثابت: میانگینِ 13.7 MW با پوششِ 94.2 %؛ پویا: 12.3 MW با 94.0 %. ذخیرهٔ نگه‌داشته 40,186 در برابرِ 35,949 مگاوات‌ساعت، یعنی 11 % کمتر.\nتفسیر. هر دو کمی زیرِ 95 % می‌مانند چون ماه‌های آزمون با ماه‌های برازش فرق دارند؛ در عمل قاعده با پایشِ پیوسته به‌روز می‌شود. ذخیرهٔ پویا ذخیره را از ساعت‌های شب (پیش‌بینیِ کم، کمبودِ کوچک) به ساعت‌های تولیدِ بالا می‌برد؛ همان‌جا که باتری در هر حال پر است. اینکه بهره‌بردارِ شبکه ذخیرهٔ متغیر را بپذیرد یا نه، به قواعدِ خدمت بستگی دارد (U-077). وارسی: \\(35{,}949/40{,}186 = 0.89\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nذخیرهٔ پویا بر پایهٔ چه متغیری تغییر می‌کند؟\nچرا برازش و آزمون روی ماه‌های جدا انجام شد؟\nچرا پوشش در ماه‌های آزمون کمی کمتر از 95 % است؟\n\n\n\n\n\n20.6.5 به‌روزرسانیِ برنامه، کاهشِ تولید و دستورِ بهره‌بردار\nایده. برنامهٔ روزِ بعد با پیش‌بینیِ دیروز ساخته شده است. در طولِ روز سه چیز آن را کهنه می‌کند: پیش‌بینیِ تازه، سقف یا دستورِ تازهٔ بهره‌بردار، و انحرافِ اجرا (باتری زودتر پر شد، یک پارک خاموش شد). به‌روزرسانیِ برنامه (به انگلیسی re-dispatch) همان برنامه‌ریزِ پویا را از انرژیِ اکنون و برای ساعت‌های باقی‌مانده دوباره اجرا می‌کند. دو قاعده:\n\nچه چیزی ثابت است: تعهدهای اعلام‌شده (برنامهٔ صادرات اگر اصلاح مجاز نیست، ذخیرهٔ فروخته‌شده، سقفِ بهره‌بردار) قید می‌شوند، نه متغیر.\nکِی: در زمان‌های ثابت (مثلاً ساعت‌های 6، 10، 14 و 17) و نیز با هر رخدادِ بزرگ (سقفِ تازه، خرابی). به‌روزرسانیِ بی‌وقفه برنامه را ناپایدار و ثبت را نامفهوم می‌کند.\n\n\nمثال 20.32 (به‌روزرسانی در چهار نوبت) پرسش. در آزمایشگاهِ بخش 20.9، برنامه‌ای که خدمتِ ذخیره را می‌شناسد یک بار در روز ساخته می‌شود یا در ساعت‌های 6، 10، 14 و 17 با پیش‌بینیِ درون‌روز به‌روز می‌شود. هزینه و هشدارها را برای خدمتِ 5 MW × 1 h مقایسه کنید.\nپاسخ. از مثال 20.44: یک بار در روز هزینهٔ 57.7 هزار و 104 هشدار؛ با به‌روزرسانی 56.5 هزار و 71 هشدار. برای خدمت‌های بزرگ‌تر تفاوت کمتر است.\nتفسیر. به‌روزرسانی هشدارها را بیشتر از هزینه کم می‌کند: برنامهٔ تازه با واقعیت هم‌خوان‌تر است و کنترل‌گر کمتر محدودش می‌کند. ارزشِ پولیِ آن اینجا کم است چون قیمت‌ها از روزِ بعد معلوم‌اند و پنجرهٔ انرژی تقریباً همیشه پر می‌شود؛ در بازاری با قیمتِ درون‌روزِ متغیر یا با جریمهٔ عدمِ تعادل، ارزش بیشتر است (مثال 20.28).\n\nدستورِ بهره‌بردار در میانهٔ روز. وقتی بهره‌بردار سقف می‌دهد یا آن را برمی‌دارد، سه کار به ترتیب انجام می‌شود: (۱) کنترل‌گر فوراً سقف را اجرا می‌کند (اولویتِ ۲)؛ (۲) رخداد با زمان و مقدار ثبت می‌شود؛ (۳) برنامه‌ریز برنامهٔ باقیِ روز را با سقفِ تازه بازمی‌سازد. اگر سقف کاهشِ تولید می‌سازد، سهمِ هر فناوری طبقِ قاعدهٔ قرارداد (مثال 20.11) ثبت می‌شود و اگر قرارداد برای کاهشِ دستوری جبران پیش‌بینی کرده، همین ثبت شاهدِ آن است (فصلِ ۲۱).\nدستورِ بهره‌بردارِ نیروگاه. بهره‌بردارِ نیروگاه می‌تواند برنامه را دستی کنار بگذارد (برای تعمیر، آزمون یا احتیاط). این کنارگذاری خودش یک حالت است: با نام، زمانِ آغاز، دلیل و زمانِ پایانِ پیش‌بینی‌شده ثبت می‌شود و کنترل‌گر در پایانِ آن به حالتِ عادی برمی‌گردد؛ کنارگذاریِ فراموش‌شده یکی از رایج‌ترین دلیل‌های ازدست‌رفتنِ ارزش در نیروگاه‌های واقعی است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه چیزی که برنامهٔ روزِ بعد را کهنه می‌کنند نام ببرید.\nدر به‌روزرسانی، چه چیزهایی قید می‌مانند؟\nچرا به‌روزرسانیِ بی‌وقفه نامطلوب است؟\nسه گامِ پاسخ به سقفِ تازه را به ترتیب بنویسید.\nکنارگذاریِ دستی چه چیزهایی باید ثبت کند؟\n\n\n\n\n\n20.6.6 انرژیِ پایانِ روز: ارزشِ آنچه برای فردا می‌ماند\nایده. برنامه‌ریزِ روزانه باید بداند باتری را در نیمه‌شب با چه انرژی‌ای تحویل دهد (معادلهٔ 20.8، شرطِ \\(E_{24}\\)). اگر خالی تحویل دهد، هر مگاوات‌ساعت در عصرِ گران فروخته شده است؛ اگر پر تحویل دهد، فردا صبح آماده است (برای جزیره، خدمتِ صبح یا قیمتِ گرانِ صبح) اما امروز کمتر فروخته است. این ارزشِ پایانی (به انگلیسی terminal value) را با اجرای یک‌ساله می‌سنجیم:\ndef year_soc(e_end: float):\n    \"\"\"A year of day-ahead plans that end each day at e_end; returns\n    export value and the stored energy at the start of every hour.\"\"\"\n    act = np.clip(src.poc_actual(), 0, None)\n    fc = np.clip(src.poc_forecast(24), 0, None)\n    cap, price = eb.caps(), src.prices()\n    c = ct.Controller(e=L[\"e_min\"])\n    soc = np.zeros(8760)\n    val = 0.0\n    for d in range(365):\n        h = slice(d * 24, d * 24 + 24)\n        _, _, plan = ct.dp_schedule(price[h], np.minimum(fc[h], L[\"bess_mw\"]),\n                                    np.clip(cap[h] - fc[h], 0, None),\n                                    L[\"bess_mw\"], L[\"e_min\"], L[\"e_max\"],\n                                    round(c.e), L[\"eta\"], wear=10.0,\n                                    e_end=e_end)\n        for k in range(24):\n            t = d * 24 + k\n            soc[t] = c.e\n            r = c.step(t, act[t], plan[k], cap[t], True)\n            val += r[\"export\"] * price[t]\n    return val, soc\nenergy the plan leaves at midnight (terminal value):\n  e_end MWh   export value k u   vs e_end 4   mean SOC at 18 h MWh\n          4           14,249.4         +0.0                    35.8\n         10           14,218.7        -30.6                    35.8\n         20           14,161.6        -87.8                    35.9\n  energy kept overnight is energy not sold in the evening; with\n  prices known a day ahead and a plant that refills the battery\n  most days, ending low is best; a higher end target buys\n  readiness (island reserve, morning services) at a known cost\n\nمثال 20.33 (هزینهٔ آمادگی) پرسش. اگر برنامه هر شب 10 یا 20 MWh در باتری بگذارد، ارزشِ صادراتِ سال چقدر کم می‌شود؟ چرا حالتِ شارژِ ساعتِ 18 تغییر نمی‌کند؟\nپاسخ. 10 MWh: 30.6 هزار واحد کمتر؛ 20 MWh: 87.8 هزار. حالتِ شارژ در 18 در هر سه حالت حدودِ 36 MWh است، چون نیروگاه در بیشترِ روزها باتری را تا عصر پر می‌کند.\nتفسیر. انرژیِ شبانه ارزش دارد فقط اگر صبحِ فردا برای چیزی لازم باشد: جزیره (بخش 20.7.5)، خدمتِ صبح یا قیمتِ گرانِ صبح. با قیمت‌های آموزشی که صبحِ گران ندارند، پایانِ کم بهترین است و هر هدفِ بالاتر هزینهٔ آمادگی است که باید با ارزشِ آمادگی مقایسه شود. وارسی: هزینه تقریباً متناسب با انرژیِ نگه‌داشته است: \\(30.6/6 \\approx 5.1\\) و \\(87.8/16 \\approx 5.5\\) هزار واحد برای هر مگاوات‌ساعت بالای کف.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nارزشِ پایانی چیست؟\nچرا با قیمت‌های آموزشی پایانِ کم بهترین است؟\nسه دلیل برای نگه‌داشتنِ انرژی در شب بنویسید.\nهزینهٔ هر مگاوات‌ساعتِ نگه‌داشتهٔ شبانه را از خروجی برآورد کنید.\n\n\n\n\n\n20.6.7 باتری برای جذبِ انحراف از برنامه\nایده. اگر جریمهٔ عدمِ تعادل بزرگ است (مثال 20.28)، باتری می‌تواند به‌جای جابه‌جایی، انحراف را جذب کند: وقتی نیروگاه کم می‌آورد دشارژ کند و وقتی زیاد می‌آورد شارژ. این کاربرد هم کلِ پنجره را می‌خواهد و با جابه‌جایی تعارض دارد (بخش 20.8.2).\nthe battery used to absorb deviations from the intraday schedule:\n  penalty without battery 919 k u, with 531 k u\n  saved 389 k u a year; 292 equivalent full cycles\n  the same battery adds about 469 k u a year by shifting\n  (section D): absorbing deviations is worth a little less\n  here, and both use the whole window, so they cannot both be\n  done at full size - a stacking decision of section G, priced\n  in ch 21 with the real settlement rules (U-078)\n\nمثال 20.34 (دو کاربرد، یک پنجره) پرسش. اگر باتری فقط انحرافِ تحویل از برنامهٔ درون‌روز را جذب کند، جریمه چقدر کم می‌شود و چند چرخه می‌زند؟ با ارزشِ جابه‌جایی مقایسه کنید.\nپاسخ. جریمه از 919 به 531 هزار واحد: 389 هزار صرفه‌جویی با 292 چرخهٔ معادل در سال. جابه‌جایی حدودِ 469 هزار می‌افزاید (مثال 20.26).\nتفسیر. دو کاربرد ارزشِ هم‌اندازه دارند و هر دو کلِ پنجره و حدودِ ۳۰۰ چرخه در سال می‌خواهند؛ پس نمی‌توان هر دو را با اندازهٔ کامل گرفت. تقسیمِ پنجره میانِ آن‌ها، یا جذبِ انحراف فقط در ساعت‌هایی که جابه‌جایی کاری ندارد، تصمیمی است که فصلِ ۲۱ با قاعده‌های واقعیِ تسویه (U-078) می‌گیرد. افزون بر آن، اگر قواعدِ بازار اصلاحِ درون‌روز را اجازه دهند، بخشی از همین ارزش بی‌باتری به دست می‌آید (مثال 20.28). وارسی: جریمه با باتری هنوز صفر نیست: انحراف‌های بیش از 20 MW و ساعت‌هایی که پنجره پر یا خالی است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجذبِ انحراف با جابه‌جایی چه منبعی را مشترک دارد؟\nچرا جریمه با باتری صفر نمی‌شود؟\nدو راهِ ترکیبِ جذبِ انحراف و جابه‌جایی را بنویسید.\n\n\n\n\n\n20.6.8 ارزشِ خبرِ پیشاپیش از سقف\nایده. شهود می‌گوید اگر بهره‌بردار سقف را از روزِ بعد اعلام کند، برنامه بهتر آماده می‌شود: باتری را پیش از سقف خالی می‌کند تا مازاد را بگیرد، یا دشارژ را از ساعت‌های سقف بیرون می‌برد. اما ارزشِ اطلاعات را باید حساب کرد، نه فرض. دو گروه سقف را می‌آزماییم: سقف‌های ظهرِ A-302 و سقفِ آموزشیِ 60 MW در ۴۰ عصرِ پرتولید؛ هر کدام یک بار با برنامه‌ای که سقف را می‌داند و یک بار با برنامه‌ای که نمی‌داند (کنترل‌گر در هر دو حالت سقفِ واقعی را اجرا می‌کند).\noperator caps known a day ahead or arriving as a surprise:\n  caps                  plan sees   export value k u   curtailed MWh\n  midday 80 MW (A-302)        yes           14,249.4             390\n                               no           14,249.4             390\n  evening 60 MW               yes           14,228.7               8\n                               no           14,229.2               7\n  notice is worth almost nothing for Plant P: before a midday\n  cap the battery is already empty (it was sold the evening\n  before) and the plan charges in those hours anyway; under an\n  evening cap the blocked energy simply waits and is sold later\n  at similar prices; the evening caps cost about 20 k u of\n  export with or without notice; notice would matter for a\n  battery that must prepare (fill before a cap that blocks\n  charging) - check the value of information before paying\n  for it (U-077)\n\nمثال 20.35 (خبری که ارزشی ندارد) پرسش. خبرِ پیشاپیش در هر گروه چقدر می‌ارزد؟ چرا؟\nپاسخ. سقف‌های ظهر: 14,249.4 با خبر و بی‌خبر، تفاوت صفر. سقف‌های عصر: 14,228.7 با خبر و 14,229.2 بی‌خبر؛ تفاوتِ 0.5 هزار، و حتی به سودِ بی‌خبری.\nتفسیر. پیش از سقفِ ظهر باتری در هر حال خالی است (عصرِ قبل فروخته شده) و برنامه در همان ساعت‌ها شارژ می‌کند؛ زیرِ سقفِ عصر، انرژیِ بازمانده صبر می‌کند و بعدتر با قیمتی نزدیک فروخته می‌شود. هزینهٔ سقف‌های عصر (حدودِ 20 هزار واحد صادراتِ کمتر) با خبر و بی‌خبر یکی است. خبر فقط برای باتری‌ای می‌ارزد که باید آماده شود: مثلاً پر شدن پیش از سقفی که شارژ را می‌بندد. درس: پیش از اینکه برای اطلاعات (پیش‌بینیِ بهتر، خبرِ زودتر، داده‌های بیشتر) هزینه کنید، ارزشش را با همان مدل بسنجید (U-077). وارسی: کاهشِ تولید در عصر فقط 7 تا 8 MWh است؛ سقف بیشتر دشارژ را می‌بندد تا تولید را.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خبرِ پیشاپیش از سقف‌های ظهر برای نیروگاهِ P بی‌ارزش است؟\nچه نوع باتری یا سقفی خبرِ پیشاپیش را باارزش می‌کند؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-f",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-f",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.7 و. کارکردهای اختیاریِ جزیره و بازیابی",
