    "text": "20.7 و. کارکردهای اختیاریِ جزیره و بازیابی\n\n\n\n\n\n\nمهموابسته به دامنهٔ پروژه و اجازهٔ شبکه\n\n\n\nهمهٔ کارکردهای این بخش اختیاریاند. معماریِ نیروگاهِ P (D-022) جزیره را فقط برای بارهای حیاتیِ خودِ نیروگاه پذیرفته است و راه‌اندازیِ سیاهِ شبکه در دامنهٔ پایه نیست. هر کارکردِ جزیره‌ای که بخشی از شبکهٔ بیرونی (مثلاً فیدرِ روستا) را تغذیه کند، به مطالعه، قرارداد و اجازهٔ صریحِ بهره‌بردارِ شبکه نیاز دارد؛ جزیرهٔ ناخواسته خطرِ جانی برای کارکنانِ شبکه دارد و حفاظتِ ضدِ جزیره برای جلوگیری از آن است (بخش 17.4.10).\n\n\n\n20.7.1 کارِ جزیره‌ای: سهم‌بندیِ بار میانِ مبدل‌های سازندهٔ شبکه\nایده. در حالتِ متصل، شبکه بسامد و ولتاژ را می‌سازد و مبدل‌ها آن را دنبال می‌کنند. در جزیره، کسی باید بسامد و ولتاژ را بسازد: مبدل‌های باتری در حالتِ سازندهٔ شبکه (به انگلیسی grid-forming، بخش 9.4.2). اگر چند مبدل با هم بسامد بسازند، باید بار را تقسیم کنند بی‌آنکه با هم بجنگند. ساده‌ترین روش همان افت است: هر واحد در بسامدِ کمتر توانِ بیشتری می‌دهد:\n\\[\nP_i = \\frac{P_{\\text{r},i}}{m_i}\\,\\bigl(f_i^\\text{set} - f\\bigr), \\qquad\nf = \\frac{\\sum_i k_i\\, f_i^\\text{set} - P_\\text{L}}{\\sum_i k_i}, \\quad k_i = \\frac{P_{\\text{r},i}}{m_i}\n\\tag{20.19}\\]\nهمهٔ واحدها یک بسامدِ مشترک می‌بینند و آن بسامد جایی می‌نشیند که جمعِ توان‌ها با بارِ \\(P_\\text{L}\\) برابر شود.\ndef share(load_mw: float, f_set, m, p_rated):\n    \"\"\"Steady state of grid-forming units with droop P_i = (f_set_i - f)\n    / m_i * p_rated_i (m in Hz per rated power): one frequency f makes\n    the powers add up to the load. Returns f and the powers.\"\"\"\n    f_set, m, pr = (np.asarray(x, float) for x in (f_set, m, p_rated))\n    k = pr / m                                    # MW per Hz\n    f = (np.sum(k * f_set) - load_mw) / np.sum(k)\n    return f, k * (f_set - f)\nfour grid-forming battery inverters share a 4 MW island load:\n  case                         f Hz    P1    P2    P3    P4 (MW)\n  equal settings                49.80  1.00  1.00  1.00  1.00\n  unit 1 set 0.1 Hz high        49.83  1.37  0.87  0.87  0.87\n  unit 4 droop twice as steep   49.77  1.14  1.14  1.14  0.57\n  secondary control (+0.2 Hz)   50.00  1.00  1.00  1.00  1.00\n  (droop 1 Hz per rated power; teaching, A-303)\n  units share by their droop settings: a unit set high takes\n  more; a steeper droop takes less; the frequency falls with\n  the load until secondary control moves all set points\n  together and brings it back to 50 Hz\n\n\n\n\n\n\nشکل 20.16: خط‌های افتِ چهار مبدلِ باتری (1 Hz برای توانِ نامیِ 5 MW): تنظیمِ برابر، یک واحد 0.1 Hz بالاتر، و پس از کنترلِ ثانویه؛ بارِ جزیره 4 MW.\n\n\n\n\nمثال 20.36 (واحدی که بیشتر برمی‌دارد) پرسش. چهار مبدلِ 5 MW با افتِ 1 Hz بارِ 4 MW را می‌دهند. بسامد و سهمِ هر واحد را برای تنظیمِ برابر و برای حالتی که واحدِ ۱ 0.1 Hz بالاتر تنظیم شده، حساب کنید. کنترلِ ثانویه چه می‌کند؟\nپاسخ. \\(k_i = 5/1 = 5\\,\\text{MW/Hz}\\) و \\(\\sum k_i = 20\\). تنظیمِ برابر: \\(f = 50 - 4/20 = 49.80\\,\\text{Hz}\\) و هر واحد 1 MW. واحدِ ۱ بالاتر:\n\\[\nf = \\frac{5 \\times 50.1 + 15 \\times 50 - 4}{20} = 49.825\\,\\text{Hz}\n\\]\n\\(P_1 = 5 \\times 0.275 = 1.375\\,\\text{MW}\\) و بقیه هر کدام \\(5 \\times 0.175 = 0.875\\,\\text{MW}\\). کنترلِ ثانویه همهٔ \\(f^\\text{set}\\)ها را 0.2 Hz بالا می‌برد و بسامد به 50 Hz برمی‌گردد.\nتفسیر. خطای کوچکِ تنظیم (0.1 Hz) سهمِ یک واحد را 37 % بیشتر می‌کند؛ در بارِ نزدیکِ رده همین واحد زودتر به حد می‌رسد. پس تنظیم‌ها در آزمونِ کارخانه یکسان بودنشان وارسی می‌شود (مثال 20.19). افتِ تند‌تر یعنی سهمِ کمتر (خروجیِ بالا: 0.57 در برابرِ 1.14 MW). وارسی: \\(1.375 + 3 \\times 0.875 = 4.0\\).\n\n\n\n20.7.2 کاستنِ بار به ترتیبِ اولویت\nایده. منبعِ جزیره محدود است (توانِ مبدل‌ها، انرژیِ باتری، تولیدِ PV و باد اگر در جزیره بمانند). اگر بار از منبع بیشتر شود، بسامد فرو می‌افتد و جزیره فرو می‌پاشد. پس بارها رده‌بندی می‌شوند و کنترل‌گر از پایین‌ترین رده شروع به کاستن می‌کند (به انگلیسی load shedding).\nload shedding in priority order as the island runs short:\n  source MW   loads kept (priority &lt;= )   load MW   shed MW\n        5.0                          3      4.67      0.00\n        2.5                          2      1.57      3.10\n        1.2                          1      1.05      3.62\n        0.5                          0      0.00      4.67\n  priority 1 loads are never shed by the controller; if the\n  source cannot carry them, the island is not formed and the\n  safety systems run on their own batteries (UPS); the list\n  and its priorities are an operator decision (chapter 51)\n\nمثال 20.37 (چه چیزی می‌ماند) پرسش. با رده‌های بالا، اگر منبعِ جزیره 2.5 MW باشد چه بارهایی می‌مانند؟ با 0.5 MW چه؟\nپاسخ. 2.5 MW: رده‌های ۱ و ۲ (1.57 MW)؛ کارگاه و فیدرِ روستا (3.10 MW) کاسته می‌شوند. 0.5 MW: حتی ردهٔ ۱ (1.05 MW) جا نمی‌شود، پس جزیره تشکیل نمی‌شود و سامانه‌های ایمنی با باتری‌های بی‌وقفهٔ خودشان کار می‌کنند.\nتفسیر. ردهٔ ۱ (حفاظت، کنترل، ارتباط، آشکارسازیِ حریق و تهویهٔ باتری) هرگز به‌دستِ کنترل‌گر کاسته نمی‌شود؛ اگر منبع آن را برنمی‌دارد، جزیره ساخته نمی‌شود. فهرست و رده‌ها تصمیمِ بهره‌بردار است (فصلِ ۵۱) و فیدرِ روستا فقط با قرارداد در فهرست می‌آید. وارسی: \\(0.15 + 0.9 = 1.05\\) و \\(1.05 + 0.12 + 0.4 = 1.57\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در جزیره مبدلی باید «سازندهٔ شبکه» باشد؟\nبا سه مبدلِ 5 MW و افتِ 1 Hz، بارِ 3 MW بسامد را به چه می‌رساند؟\nکنترلِ ثانویه چه چیزی را جابه‌جا می‌کند؟\nچرا بارِ ردهٔ ۱ به‌دستِ کنترل‌گر کاسته نمی‌شود؟\nاگر منبع حتی ردهٔ ۱ را برندارد، چه رخ می‌دهد؟\n\n\n\n\n\n20.7.3 پیش‌شرط‌های راه‌اندازیِ سیاه\nایده. راه‌اندازیِ سیاه (به انگلیسی black start) یعنی برق‌دار کردنِ شبکهٔ خاموش بی کمک از بیرون. برای نیروگاهِ تجدیدپذیر با باتری، کمترین گام برق‌دار کردنِ شبکهٔ داخلیِ خودِ نیروگاه است: ترانسفورماتورهای اصلی و واحد، کابل‌های 33 kV و بارهای کمکی. این کار فقط اگر قرارداد بخواهد و مطالعه آن را ممکن نشان دهد، انجام می‌شود.\nblack start of the plant's own network (if contracted, A-303):\n  item                                 MW\n  2 x 63 MVA main transformers         0.090\n  26 unit transformers (WTG, PV, BESS) 0.152\n  33 kV cables (charging, losses)      0.030\n  auxiliaries and HVAC                 1.200\n  total held                           1.472\n  energy for  1 h:   1.5 MWh of the 32 MWh window\n  energy for  4 h:   5.9 MWh of the 32 MWh window\n  energy for 12 h:  17.7 MWh of the 32 MWh window\n  energy is not the hard part: inrush of the transformers and\n  the strength of four inverters in front of a 132 kV line are;\n  both need a study and the operator's procedure first\n\nمثال 20.38 (انرژی آسان است، بقیه نه) پرسش. نگه‌داشتنِ شبکهٔ داخلیِ برق‌دار برای 4 h چقدر انرژی می‌خواهد؟ دشواریِ اصلی چیست؟\nپاسخ. تلفِ بی‌باری و بارهای کمکی حدودِ 1.47 MW است؛ برای 4 h حدودِ 5.9 MWh از پنجرهٔ 32 MWh.\nتفسیر. انرژی محدودیت نیست؛ دشواری‌ها جای دیگرند: جریانِ هجومیِ ترانسفورماتورها هنگامِ برق‌دار شدن که از مبدل‌ها بسیار بیشتر از جریانِ نامی می‌خواهد (مبدل جریانِ اضافهٔ کمی تحمل می‌کند، بخش 9.4.2)، قدرتِ اتصالِ کوتاهِ کمِ چهار مبدل که حفاظت‌های طراحی‌شده برای شبکهٔ قوی را ناکارآمد می‌کند، و هماهنگی با بهره‌بردارِ شبکه. این‌ها مطالعهٔ ویژه و روالِ مکتوبِ بهره‌بردار می‌خواهند (فصل‌های ۲۷ و ۲۸)؛ روش‌های کاهشِ جریانِ هجومی (مانندِ بالا بردنِ آرامِ ولتاژ) فقط به‌شکلِ مفهوم نام برده می‌شوند.\n\n\n\n\nجدول 20.8: پیش‌شرط‌های راه‌اندازیِ سیاه (آموزشی)\n\n\n\n\n\n\n\n\n\n\nپیش‌شرط\nپرسش\nمالک\n\n\n\n\nقرارداد\nآیا خدمت خواسته شده و چه چیزی را باید برق‌دار کرد؟\nبهره‌بردارِ شبکه\n\n\nمبدلِ سازنده\nآیا مبدل‌ها حالتِ سازندهٔ شبکه و جریانِ کافی دارند؟\nسازنده، مطالعه\n\n\nانرژی\nآیا کفِ انرژیِ راه‌اندازی در همهٔ ساعت‌ها نگه داشته می‌شود؟\nبرنامه‌ریز (بخش 20.9)\n\n\nحفاظت\nآیا حفاظت‌ها با جریانِ خطای کم کار می‌کنند؟\nمهندسِ حفاظت (فصلِ ۲۷)\n\n\nارتباط و روال\nآیا روالِ گام‌به‌گام با بهره‌بردار نوشته و آزموده شده؟\nبهره‌بردار\n\n\n\n\n\n\n\n\n20.7.4 هم‌زمان‌سازی و بازگشت به شبکه\nایده. جزیره با بسامدی کمی متفاوت از شبکه کار می‌کند. پیش از بستنِ کلیدِ اتصال، سه اختلاف باید کوچک باشند: ولتاژ، بسامد و زاویه. اختلافِ بسامد \\(\\Delta f_\\text{s}\\) (لغزش) زاویه را پیوسته می‌چرخاند؛ یک دورِ کامل \\(1/\\Delta f_\\text{s}\\) ثانیه طول می‌کشد و زاویه فقط بخشِ کوچکی از این زمان درونِ پنجرهٔ \\(\\pm\\theta_\\text{w}\\) است:\n\\[\nT_\\text{slip} = \\frac{1}{\\Delta f_\\text{s}}, \\qquad T_\\text{window} = T_\\text{slip}\\,\\frac{2\\,\\theta_\\text{w}}{360}\n\\tag{20.20}\\]\nrejoining the grid: wait for the synchro-check window\n  slip Hz   one slip cycle s   in a +-10 deg window s   wait (worst) s\n     0.05               20.0                     1.11             18.9\n     0.10               10.0                     0.56              9.4\n     0.20                5.0                     0.28              4.7\n     0.50                2.0                     0.11              1.9\n  a large slip passes the window quickly (the breaker may not\n  close in time); a small slip waits longer; the controller\n  moves the island frequency to a small slip first; the\n  synchro-check limits come from the protection settings\n  (chapter 27), not from this table\n\nمثال 20.39 (لغزشِ مناسب) پرسش. با پنجرهٔ \\(\\pm 10^\\circ\\) و لغزشِ 0.5 و 0.1 Hz، زاویه چه مدت در پنجره است و بدترین انتظار چیست؟\nپاسخ. 0.5 Hz: دورِ 2 s، درونِ پنجره 0.11 s، بدترین انتظار 1.9 s. 0.1 Hz: دورِ 10 s، درونِ پنجره 0.56 s، بدترین انتظار 9.4 s.\nتفسیر. با لغزشِ بزرگ زاویه چنان سریع از پنجره می‌گذرد که کلید (با زمانِ بسته‌شدنِ خودش) ممکن است بیرون از پنجره ببندد؛ با لغزشِ کوچک انتظار طولانی می‌شود. پس کنترل‌گرِ جزیره ابتدا بسامد را به لغزشِ کوچک و ثابت می‌رساند، سپس رلهٔ بررسیِ هم‌زمانی (به انگلیسی synchro-check) اجازهٔ بستن می‌دهد. حدهای واقعیِ این رله تنظیمِ حفاظت‌اند (فصلِ ۲۷)، نه این جدول.\n\nهماهنگیِ حفاظت و آزمونِ ایمنِ گذارها. هر گذار (متصل به جزیره، جزیره به متصل) یک لحظهٔ پرخطر است: جریان‌های خطای کم در جزیره، تنظیم‌های حفاظتیِ دوگانه برای دو حالت، و خطرِ بستنِ بی‌هم‌زمانی. گذارها ابتدا در شبیه‌سازی و آزمونِ سخت‌افزار در حلقه (بخش 20.4.7) آزموده می‌شوند و آزمونِ واقعیِ آن‌ها فقط با برنامهٔ آزمونِ پذیرفته‌شده، اجازهٔ بهره‌بردارِ شبکه و حضورِ افرادِ صلاحیت‌دار انجام می‌شود؛ این کتاب روشِ اجرای آن را نمی‌دهد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکمترین گامِ راه‌اندازیِ سیاه برای نیروگاهِ P چیست؟\nسه دشواریِ راه‌اندازیِ سیاه با مبدل را نام ببرید.\nبا لغزشِ 0.2 Hz و پنجرهٔ \\(\\pm 15^\\circ\\)، زمانِ درونِ پنجره چیست؟\nچرا لغزشِ بزرگ برای بستنِ کلید خطرناک است؟\nچرا تنظیم‌های حفاظتی در جزیره و حالتِ متصل ممکن است فرق کنند؟\n\n\n\n\n\n20.7.5 اولویت‌دادن به ذخیرهٔ جزیره\nایده. اگر جزیره برای بارهای حیاتی پذیرفته شده است (D-022)، پرسشِ عملی این است: از هر ساعتِ سال که شبکه برود، باتری و PV چند ساعت بارهای ردهٔ ۱ و ۲ (1.57 MW) را نگه می‌دارند؟ پاسخ به حالتِ شارژِ همان لحظه بستگی دارد و برنامهٔ اقتصادی باتری را عصرها خالی می‌کند. چاره کفِ انرژیِ جزیره است: انرژی‌ای که برنامه‌ریز هرگز خرج نمی‌کند (مانندِ کفِ خدمت، معادلهٔ 20.16).\nhours the island carries 1.57 MW of critical load (priority\n1 + 2) from each hour of the year, battery + PV (A-303):\n  island floor MWh   P10 h   P50 h   share of starts &gt;= 24 h\n                 0       0      24                       54 %\n                10       3      24                       68 %\n                20      24      24                       93 %\n  without a floor the island fails at once from an empty\n  night-time battery in a tenth of the hours; a 20 MWh floor\n  gives a day of autonomy from 93 % of starts, at a cost of\n  the order of the 88 k u a year of h_endtarget; whether that\n  is worth it is the owner's decision (U-080)\n\n\n\n\n\n\nشکل 20.17: سهمِ ساعت‌های آغاز که جزیره از آن‌ها یک روزِ کامل بارهای حیاتی را نگه می‌دارد، بر پایهٔ کفِ انرژیِ جزیره.\n\n\n\n\nمثال 20.40 (کفِ بیست مگاوات‌ساعتی) پرسش. بی کف، با کفِ 10 و 20 MWh، جزیره از چند درصدِ ساعت‌ها یک روزِ کامل دوام می‌آورد؟ صدکِ دهمِ دوام چیست؟\nپاسخ. بی کف 54 % (صدکِ دهم صفر ساعت)؛ کفِ 10 MWh 68 % (صدکِ دهم 3 h)؛ کفِ 20 MWh 93 % (صدکِ دهم 24 h).\nتفسیر. بی کف، در یک‌دهمِ ساعت‌ها (شب‌ها پس از دشارژِ عصر) باتری خالی است و جزیره اصلاً ساخته نمی‌شود. کفِ 20 MWh یک روزِ کامل را تقریباً همیشه ممکن می‌کند، با هزینه‌ای از مرتبهٔ 88 هزار واحد در سال (مثال 20.33). این یک تصمیمِ مالک است (U-080): ارزشِ نگه‌داشتنِ بارهای حیاتی در خاموشیِ طولانی در برابرِ درآمدِ ازدست‌رفته. وارسی: با کفِ 20 MWh و بارِ 1.57 MW، باتری به‌تنهایی \\((20 - 4) \\times 0.927 / 1.57 = 9.4\\,\\text{h}\\) دوام می‌آورد؛ بقیهٔ روز را PV می‌پوشاند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا برنامهٔ اقتصادی دوامِ جزیره را کم می‌کند؟\nکفِ انرژیِ جزیره با کفِ خدمت چه شباهتی دارد؟\nباتری با کفِ 10 MWh به‌تنهایی چند ساعت 1.57 MW را نگه می‌دارد؟\nچه کسی دربارهٔ کفِ جزیره تصمیم می‌گیرد و بر پایهٔ چه؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-g",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-g",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.8 ز. حالت‌های خدمت به شبکه و قیدهایشان",
    "text": "20.8 ز. حالت‌های خدمت به شبکه و قیدهایشان\n\n20.8.1 ثبت‌نامهٔ خدمت‌ها: هر خدمت با حالت، منبع و معیار\nایده. نیروگاهِ ترکیبی با باتری از نظرِ فنی می‌تواند خدمت‌های زیادی بدهد: کنترلِ توانِ اکتیو و راکتیو، پشتیبانیِ ولتاژ، پاسخِ بسامد، ذخیره، کنترلِ شیب، عبور از خطا، سازندگیِ شبکه و راه‌اندازیِ سیاه. اما توانستن با دادن فرق دارد. هر خدمت فقط وقتی فعال می‌شود که چهار شرط با هم برقرار باشند: تجهیزات آن را پشتیبانی کنند، قرارداد آن را بخواهد یا اجازه دهد، قواعدِ شبکه آن را تعریف کنند، و بهره‌بردار آن را بپذیرد. برای اینکه هیچ خدمتی بی‌صاحب نماند، هر کدام در یک ثبت‌نامه با وضعیت، حالتِ کنترل‌گر، منابعی که مصرف می‌کند، معیارِ پذیرشِ اندازه‌پذیر و راهِ شاهد ثبت می‌شود.\n# service: (status, mode, resources, acceptance criterion, evidence)\nSERVICES = {\n    \"export limit\": (\"baseline\", \"P-LIMIT\", {\"re_down\"},\n                     \"export &lt;= cap + band\", \"sim + SAT + monitor\"),\n    \"ramp limit\": (\"conditional\", \"P-RAMP\", {\"re_down\", \"bess_p\"},\n                   \"1-min change &lt;= limit\", \"sim + SAT + monitor\"),\n    \"frequency response\": (\"conditional\", \"P-F DROOP\",\n                           {\"re_down\", \"bess_p\", \"bess_e\"},\n                           \"dP/df on droop line +- tol\",\n                           \"sim + test + monitor\"),\n    \"voltage / Q control\": (\"baseline\", \"Q-V\", {\"q_cap\"},\n                            \"Q on the set curve +- tol\",\n                            \"sim + SAT + monitor\"),\n    \"upward reserve REQ-S01\": (\"conditional\", \"RESERVE\", {\"bess_p\", \"bess_e\"},\n                               \"held &gt;= 95 % window h\", \"sim + monitor\"),\n    \"energy shifting\": (\"baseline\", \"SCHEDULE\", {\"bess_p\", \"bess_e\"},\n                        \"plan followed or alarm\", \"sim + monitor\"),\n    \"fault ride-through\": (\"unit capability\", \"FRT (units)\", {\"units\"},\n                           \"units ride through\", \"type test + model\"),\n    \"grid-forming\": (\"not offered\", \"GFM\", {\"bess_p\", \"bess_e\"},\n                     \"if permitted, studied\", \"study first\"),\n    \"black start\": (\"not offered\", \"BLACK START\", {\"bess_p\", \"bess_e\"},\n                    \"only if contracted\", \"study first\"),\n}\nservice register of Plant P (teaching; A-300):\n  service                 status           mode\n  export limit            baseline         P-LIMIT\n  ramp limit              conditional      P-RAMP\n  frequency response      conditional      P-F DROOP\n  voltage / Q control     baseline         Q-V\n  upward reserve REQ-S01  conditional      RESERVE\n  energy shifting         baseline         SCHEDULE\n  fault ride-through      unit capability  FRT (units)\n  grid-forming            not offered      GFM\n  black start             not offered      BLACK START\n  each service also carries its acceptance criterion and\n  evidence route:\n  service                 criterion                   evidence\n  export limit            export &lt;= cap + band        sim + SAT + monitor\n  ramp limit              1-min change &lt;= limit       sim + SAT + monitor\n  frequency response      dP/df on droop line +- tol  sim + test + monitor\n  voltage / Q control     Q on the set curve +- tol   sim + SAT + monitor\n  upward reserve REQ-S01  held &gt;= 95 % window h       sim + monitor\n  energy shifting         plan followed or alarm      sim + monitor\n  fault ride-through      units ride through          type test + model\n  grid-forming            if permitted, studied       study first\n  black start             only if contracted          study first\n  'conditional' = only where the equipment, the contract, the\n  grid rules and the operator permit it; evidence routes follow\n  the three of IEC TS 63102: test, simulation, monitoring\n\nمثال 20.41 (خدمتی که «پیشنهاد نمی‌شود») پرسش. چرا در ثبت‌نامه، سازندگیِ شبکه و راه‌اندازیِ سیاه «پیشنهاد نمی‌شود» هستند و عبور از خطا «توانِ واحد»؟ کنترلِ شیب و پاسخِ بسامد چرا «مشروط»اند؟\nپاسخ. سازندگیِ شبکه و راه‌اندازیِ سیاه در دامنهٔ D-022 نیستند و پیش از هر پیشنهادی مطالعه می‌خواهند (بخش 20.7). عبور از خطا کارِ هر واحد است (مبدل و توربین با منحنی‌های خودشان، بخش 9.4.5) و کنترل‌گرِ نیروگاه فقط تنظیم‌های آن را هماهنگ و وارسی می‌کند. کنترلِ شیب و پاسخِ بسامد تجهیزاتشان را دارند اما فقط اگر قواعد و قرارداد بخواهند فعال می‌شوند.\nتفسیر. وضعیتِ هر خدمت تصمیم است و تصمیم باید ثبت شود: چه کسی گفت، بر پایهٔ کدام سند و با کدام شاهد. «پیشنهاد نمی‌شود» یعنی کنترل‌گر حتی اگر بتواند، آن حالت را فعال نمی‌کند. وارسی: هر خدمتِ «پایه» یا «مشروط» در ثبت‌نامه معیارِ پذیرش و راهِ شاهد دارد.\n\n\n\n\nجدول 20.9: خدمت‌ها با منبع، سرعتِ پاسخ، بازیابی و شاهد (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\n\nخدمت\nمنبعِ اصلی\nپاسخ (سرعت)\nبازیابی\nشاهد\n\n\n\n\nکنترلِ توانِ اکتیو و سقف\nهمهٔ واحدها\nثانیه‌ها\nندارد\nثبتِ نقطهٔ اتصال\n\n\nتوانِ راکتیو و ولتاژ\nمبدل‌ها، باتریِ بیکار\nثانیه‌ها\nندارد\nمنحنیِ Q-V\n\n\nپاسخِ بسامد\nباتری، تجدیدپذیرِ زیرِ توان\nزیرِ ثانیه تا ثانیه\nبازگرداندنِ حالتِ شارژ\nثبتِ f و P\n\n\nذخیرهٔ بالارو\nباتری (یا دلتا)\nدقیقه‌ها\nشارژِ دوباره تا کف\nساعت‌های نگه‌داشت\n\n\nکنترلِ شیب\nباتری، کاهش\nدقیقه\nندارد\nتغییرِ دقیقه‌ای\n\n\nعبور از خطا\nهر واحد\nمیلی‌ثانیه\nبازگشتِ توان\nآزمونِ نوعی و مدل\n\n\nسازندگیِ شبکه، راه‌اندازیِ سیاه\nمبدل‌های باتری\nآنی\nانرژیِ کف\nمطالعه، آزمونِ ویژه\n\n\n\n\n\n\n\n\n20.8.2 تعارض‌ها: منابعِ مشترک\nایده. دو خدمت که یک منبع را مصرف کنند، در لحظهٔ فراخوانی با هم تعارض دارند: باتری‌ای که 20 MW دشارژ می‌کند، نمی‌تواند همان لحظه 5 MW ذخیرهٔ بالارو هم بدهد. برنامه تعارض‌ها را از روی منابعِ ثبت‌نامه می‌یابد:\nservices that share a resource (must be ranked or split):\n  pair                                          shared\n  export limit         + ramp limit             re_down\n  export limit         + frequency response     re_down\n  ramp limit           + frequency response     bess_p, re_down\n  ramp limit           + upward reserve REQ-S01 bess_p\n  ramp limit           + energy shifting        bess_p\n  frequency response   + upward reserve REQ-S01 bess_e, bess_p\n  frequency response   + energy shifting        bess_e, bess_p\n  upward reserve REQ-S + energy shifting        bess_e, bess_p\n  8 conflicts; each needs a priority, a split of the\n  resource (e.g. 5 MW reserve, 15 MW schedule) or a rule that\n  one service is not offered while the other runs\n\nمثال 20.42 (هشت تعارض، سه چاره) پرسش. کدام جفت‌ها دو منبع را با هم مشترک دارند؟ برای تعارضِ «ذخیرهٔ بالارو و جابه‌جایی» سه چاره بنویسید.\nپاسخ. پاسخِ بسامد و کنترلِ شیب (توانِ باتری و کاهش)، پاسخِ بسامد و ذخیره (انرژی و توانِ باتری)، پاسخِ بسامد و جابه‌جایی، و ذخیره و جابه‌جایی (هر دو انرژی و توانِ باتری). چاره‌ها برای ذخیره و جابه‌جایی: (۱) تقسیمِ منبع: 5 MW و کفِ 9.4 MWh برای ذخیره، 15 MW و بقیهٔ پنجره برای جابه‌جایی؛ (۲) اولویت: هنگامِ فراخوانی ذخیره بر برنامه مقدم است (شکل 20.9)؛ (۳) جدایی در زمان: ذخیره فقط از 18 تا 22 و جابه‌جایی آزاد در بقیهٔ روز.\nتفسیر. آزمایشگاهِ بخش 20.9 هر سه را با هم به کار می‌برد و نشان می‌دهد کجا می‌شکنند. تعارضِ پنهان، یعنی دو خدمت که هر دو «قول داده شده‌اند» ولی منبعی مشترک دارند، از خطرناک‌ترین خطاهای قراردادِ خدمت است. وارسی: خدمت‌های «پیشنهاد نمی‌شود» در شمارش نیامده‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار شرطِ فعال‌شدنِ یک خدمت را نام ببرید.\nچرا عبور از خطا «توانِ واحد» است؟\nتعارضِ «توانِ راکتیو و دشارژِ کامل» را با معادلهٔ 20.12 توضیح دهید.\nسه چارهٔ تعارض را نام ببرید.\n«تعارضِ پنهان» در قرارداد یعنی چه؟\n\n\n\n\n\n20.8.3 جای بالارو با تجدیدپذیر یا با باتری: هزینهٔ فرصت\nایده. ذخیرهٔ بالارو را دو منبع می‌توانند نگه دارند: تجدیدپذیرِ زیرِ توان (کنترلِ دلتا: نیروگاه عمداً چند مگاوات کمتر از توانِ در دسترس می‌دهد) یا باتری. هزینهٔ هر کدام هزینهٔ فرصت است: آنچه برای نگه‌داشتنِ ذخیره نمی‌فروشیم. تجدیدپذیر در همهٔ ساعت‌های پنجره انرژیِ نگه‌داشته را از دست می‌دهد (انرژیِ باد و آفتاب ذخیره نمی‌شود):\n\\[\nE_\\text{lost} = \\sum_{t \\in \\text{window}} \\min\\bigl(P_\\text{s},\\ P^\\text{avail}_t\\bigr)\n\\tag{20.21}\\]\nباتری فقط سودِ جابه‌جایی‌ای را از دست می‌دهد که کف و توانِ کنار گذاشته شده مانعش می‌شوند.\n5 MW of upward reserve 18-22 h held by the renewables (delta):\n  window hours with at least 5 MW to hold back: 69.8 %\n  energy not sold 5,693 MWh, worth 446 k u\n  the plant could hold it in too few hours for REQ-S01 (95 %)\n  and the battery held the same reserve for about 58 k u (lab E):\n  the renewables lose their energy every hour the reserve is\n  held, the battery only the margin of shifting it gives up;\n  delta control fits when there is curtailment to use anyway\n  or when a short, fast response is asked and no battery exists\n\nمثال 20.43 (چهارصد و چهل و شش در برابرِ پنجاه و هشت) پرسش. ذخیرهٔ 5 MW از 18 تا 22 با کنترلِ دلتا چه هزینه‌ای دارد و چند درصد ساعت‌ها نگه داشته می‌شود؟ با باتری چه؟\nپاسخ. دلتا: 5,693 MWh فروخته‌نشده به ارزشِ 446 هزار واحد، و فقط در 69.8 % ساعت‌های پنجره نیروگاه دست‌کم 5 MW تولید دارد که کنار بگذارد. باتری: حدودِ 58 هزار واحد با نگه‌داشتِ 100 % (مثال 20.48).\nتفسیر. دلتا در این نیروگاه هم گران‌تر است و هم الزامِ 95 % را برآورده نمی‌کند: عصرها PV صفر است و باد همیشه نیست. دلتا وقتی معنا دارد که کاهشِ تولیدِ اجباری در کار باشد (انرژیِ کنارگذاشته در هر حال فروخته نمی‌شد) یا پاسخِ بسیار کوتاه و سریع خواسته شود و باتری نباشد. وارسی: \\(7{,}300\\,\\text{MWh}\\) کفِ نظری (\\(5 \\times 4 \\times 365\\))؛ 5,693 کمتر است چون در ساعت‌هایی با تولیدِ کمتر از 5 MW فقط همان تولید از دست می‌رود.\n\n\n\n20.8.4 پاسخ، بازیابی و فرسایش\nایده. هر خدمتِ باتری سه هزینهٔ پنهان دارد که در قیمتِ خدمت باید دیده شوند:\n\nبازیابی. پس از هر فراخوانی، انرژیِ دادشده باید پیش از فراخوانیِ بعدی برگردد؛ در غیرِ این صورت ساعت‌های بعدی نگه‌داشته نمی‌شوند. در آزمایشگاهِ بخش 20.9 پانزده فراخوانی و شش قطعِ ارتباط روی هم 12 ساعتِ نگه‌داشت‌نشده ساختند (99.2 % در برابرِ 100 %، مثال 20.49): پس از فراخوانی، نیروگاه در عصر چیزی برای شارژِ دوباره نداشت و شارژ از شبکه مجاز نیست (A-012).\nفرسایش. چرخه‌های معادلِ کامل را خدمت تغییر می‌دهد: در مثال 20.48 نگه‌داشتِ ذخیره به‌دستِ کنترل‌گرِ تنها چرخه‌ها را از 337 به 318 در سال کم کرد (باتری کمتر دشارژ شد) و برنامهٔ آگاه از خدمت تقریباً همان 336 را نگه داشت. هزینهٔ فرسایش (بخش 19.5.5) در برنامه‌ریز به‌شکلِ \\(w\\) می‌آید.\nدسترس‌پذیری. خدمتی که فقط با باتری داده می‌شود، با هر خرابیِ باتری، مبدل یا ارتباط از دست می‌رود؛ جریمهٔ ساعت‌های نگه‌داشت‌نشده در قرارداد بخشی از هزینهٔ خدمت است.\n\n\n\n20.8.5 اندازهٔ خدمت و هزینهٔ آن\nایده. هزینهٔ خدمت با اندازهٔ آن بزرگ می‌شود، اما نه به یک شکل برای توان و برای مدت. آزمایشگاهِ بخش 20.9 چهار اندازه را با سه روشِ نگه‌داشت آزموده است:\nservice size against how it is held (one year, no calls):\n  service       floor MWh  case        held %   cost k u   alarms\n   5 MW x 1.0 h        9.4  controller   100.0       57.9     1147\n   5 MW x 1.0 h        9.4  plan         100.0       57.7      104\n   5 MW x 1.0 h        9.4  replan       100.0       56.5       71\n  10 MW x 1.0 h       14.8  controller   100.0      112.9     1174\n  10 MW x 1.0 h       14.8  plan         100.0      105.0       86\n  10 MW x 1.0 h       14.8  replan       100.0      104.1       77\n  10 MW x 2.0 h       25.6  controller   100.0      226.9     1418\n  10 MW x 2.0 h       25.6  plan          99.7      211.9       97\n  10 MW x 2.0 h       25.6  replan        99.7      211.9       97\n  15 MW x 1.5 h       28.3  controller    99.5      255.1     1511\n  15 MW x 1.5 h       28.3  plan          98.6      240.5       99\n  15 MW x 1.5 h       28.3  replan        98.6      240.5       99\n  'cost' is the export revenue given up against arbitrage alone;\n  every size passes 95 %: Plant P fills the floor before 18:00\n  on almost every day; the cost per MW-hour held grows with the\n  duration (energy) more than with the power; a plan that knows\n  the service costs less than a controller that refuses the\n  plan, and re-planning adds little when prices are known a day\n  ahead\n\n\n\n\n\n\nشکل 20.18: هزینهٔ سالانهٔ خدمتِ ذخیرهٔ بالارو بر پایهٔ اندازه، با کنترل‌گرِ تنها و با برنامهٔ آگاه از خدمت.\n\n\n\n\nمثال 20.44 (مدت گران‌تر از توان) پرسش. هزینه بر مگاوات‌ساعتِ ذخیرهٔ نگه‌داشته (مگاوات × ساعتِ پنجره) را برای چهار اندازه با برنامهٔ آگاه حساب کنید. توان را دو برابر کردن گران‌تر است یا مدت را؟\nپاسخ. مگاوات‌ساعت‌های پنجره در سال: 5 × ۴ × ۳۶۵ = 7,300؛ برای 10 MW 14,600؛ برای 15 MW 21,900. هزینه بر واحد: 5 MW × 1 h: \\(57.7/7.3 = 7.9\\)؛ 10 MW × 1 h: \\(105.0/14.6 = 7.2\\)؛ 10 MW × 2 h: \\(211.9/14.6 = 14.5\\)؛ 15 MW × 1.5 h: \\(240.5/21.9 = 11.0\\) واحد.\nتفسیر. دو برابر کردنِ توان در مدتِ یک ساعت هزینه بر واحد را تقریباً ثابت نگه می‌دارد؛ دو برابر کردنِ مدت آن را دو برابر می‌کند، چون کفِ انرژی بالا می‌رود و بخشِ بزرگ‌تری از پنجره از جابه‌جایی گرفته می‌شود. همهٔ اندازه‌ها الزامِ 95 % را برآورده می‌کنند، پس در این نیروگاه محدودیت پول است نه فیزیک. وارسی: برنامهٔ آگاه در هر اندازه ارزان‌تر از کنترل‌گرِ تنهاست و بیش از ده برابر هشدارِ کمتر دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهزینهٔ فرصتِ ذخیره با کنترلِ دلتا و با باتری چه فرقی دارد؟\nچرا دلتا عصرها کمتر در دسترس است؟\nسه هزینهٔ پنهانِ خدمتِ باتری را نام ببرید.\nچرا پس از فراخوانی ساعت‌هایی نگه‌داشت‌نشده ماندند؟\nچرا دو برابر کردنِ مدت گران‌تر از دو برابر کردنِ توان است؟\n\n\n\n\n\n20.8.6 پاسخ به یک رخدادِ بسامد: پاسخ و بازیابی\nایده. یک نیروگاهِ بزرگ در شبکه از مدار خارج می‌شود؛ بسامد در چند ثانیه به کف (nadir) می‌رسد، با پاسخِ مولدها تا حدی برمی‌گردد و چند دقیقه پایین‌تر از 50 Hz می‌ماند تا ذخیره‌های کندتر وارد شوند. اگر نیروگاهِ P پاسخِ بسامد بدهد (و فقط اگر خواسته و پذیرفته شده باشد)، باتری با افتِ معادلهٔ 20.6 پاسخ می‌دهد. سه کمیت مهم است: سرعت (زمان تا 90 % پاسخِ خواسته)، انرژی (چه مقدار از پنجره خرج شد) و بازیابی (چقدر طول می‌کشد تا باتری برای رخدادِ بعدی آماده شود).\na frequency event answered by the battery (4 % droop on 110 MW,\n0.02 Hz deadband, battery 20 MW, response tau 0.2 s; A-303):\n  service cap MW   peak MW   time to 90 % s   energy MWh   recovery min\n              20      20.0              3.4         1.68             22\n               5       5.0              1.0         1.19             15\n  the droop asks 20.9 MW at the nadir: a 20 MW battery is at\n  its limit, a 5 MW service is cut to its contract; the energy\n  is small, the recovery (refill before the next event) is\n  what the energy floor and the plan must allow for\n\n\n\n\n\n\nشکل 20.19: رخدادِ آموزشیِ بسامد (بالا) و پاسخِ باتری با افتِ 4 % و سقفِ 20 MW (پایین)، پانزده دقیقهٔ نخست.\n\n\n\n\nمثال 20.45 (رخدادی که انرژی کمی می‌خواهد) پرسش. در رخدادِ آموزشی، افت در کفِ 49.6 Hz چه توانی می‌خواهد؟ باتری با سقفِ 20 MW و با سقفِ قراردادیِ 5 MW چه می‌دهد، چه انرژی‌ای خرج می‌کند و بازیابی با شارژِ 5 MW از نیروگاه چقدر طول می‌کشد؟\nپاسخ. خواسته: \\(\\Delta f_\\text{eff} = 0.38\\,\\text{Hz}\\) و \\(\\Delta P = 0.38/(50 \\times 0.04) \\times 110 = 20.9\\,\\text{MW}\\). سقفِ 20 MW: اوج 20 MW، زمان تا 90 % 3.4 s، انرژیِ 1.68 MWh، بازیابیِ 22 دقیقه. سقفِ 5 MW: اوج 5 MW، 1.0 s، 1.19 MWh، 15 دقیقه.\nتفسیر. انرژیِ یک رخداد کوچک است (کمتر از 6 % پنجره)؛ دشواری توان و بازیابی است: اگر رخدادِ دوم پیش از بازیابی بیاید، یا اگر رخداد در عصری بیاید که باتری برای جابه‌جایی خالی شده، پاسخ کامل نیست. پس پاسخِ بسامد هم مانندِ ذخیره یک کفِ انرژی و توانِ کنارگذاشته می‌خواهد و برنامه‌ریز باید آن را بشناسد (بخش 20.9). زمانِ پاسخِ 3.4 s بیشتر از کندیِ خودِ رخداد است (بسامد در 4 s به کف می‌رسد)، نه از باتری. وارسی: با سقفِ 20 MW، \\(7.15\\,\\text{MW} \\times 600\\,\\text{s} = 1.19\\,\\text{MWh}\\) در نگه‌داشتِ 49.85 Hz؛ بخشِ بزرگِ 1.68 MWh از همین فاز است. با سقفِ 5 MW همین فاز فقط \\(5 \\times 600/3600 = 0.83\\,\\text{MWh}\\) است؛ برابریِ 1.19 با عددِ سطرِ 5 MW تصادفی است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه کمیتِ مهمِ پاسخِ بسامد را نام ببرید.\nافت در 49.7 Hz با همان تنظیم‌ها چه توانی می‌خواهد؟\nچرا بیشترِ انرژی در فازِ نگه‌داشت خرج می‌شود؟\nبازیابیِ 1.68 MWh با شارژِ 10 MW چقدر طول می‌کشد؟\nچرا پاسخِ بسامد کفِ انرژی می‌خواهد؟\n\n\n\n\n\n20.8.7 هماهنگیِ کنترل‌گرِ نیروگاه با عبور از خطا\nایده. هنگامِ افتِ ولتاژِ ناشی از خطای شبکه، هر مبدل و توربین با منطقِ خودش از خطا عبور می‌کند (بخش 9.4.5): جریانِ راکتیو تزریق می‌کند و توانِ اکتیو را کم می‌کند. کنترل‌گرِ نیروگاه در این لحظه نباید دخالت کند: خطای P را می‌بیند (تولید ناگهان پایین آمده) و اگر حلقه‌اش ادامه دهد، انتگرال انباشته می‌شود و پس از رفعِ خطا نیروگاه بیش از نقطهٔ تنظیم می‌دهد؛ اگر نقطهٔ تنظیم همان سقفِ صادرات باشد، این شکستنِ سقف درست پس از یک خطای شبکه است. سه رفتار را مقایسه می‌کنیم:\ndef frt_loop(dip_s: float, mode: str, kp=1.5, ki=0.8, tau=2.0,\n             dt=0.01, t_end=40.0):\n    \"\"\"Plant loop at its set point; at 10 s the units ride through a\n    dip and give only 0.2 pu for dip_s seconds whatever the command.\n    mode 'none': the PI keeps running; 'freeze': integral and command\n    held during the dip; 'hold': also held until the units have\n    recovered to 95 % of the command.\"\"\"\n    y, integ, u = 1.0, 1.0 / ki, 1.0\n    held = False\n    ys = []\n    for k in range(int(t_end / dt)):\n        t = k * dt\n        dip = 10.0 &lt;= t &lt; 10.0 + dip_s\n        if mode == \"freeze\":\n            held = dip\n        elif mode == \"hold\":\n            held = dip or (held and y &lt; 0.95 * u)\n        if not held:\n            e = 1.0 - y\n            integ += e * dt\n            u = kp * e + ki * integ\n        y = 0.2 if dip else y + dt * (u - y) / tau\n        ys.append(y)\n    return np.array(ys)\nplant loop through a voltage dip (units give 0.2 pu meanwhile):\n  dip s     mode   peak after dip pu   time above 1.02 s\n    0.5     none                1.18                 7.4\n    0.5   freeze                1.11                 6.4\n    0.5     hold                1.01                 0.0\n    1.5     none                1.35                 8.7\n    1.5   freeze                1.11                 6.4\n    1.5     hold                1.01                 0.0\n  without a freeze the integral grows through the dip and the\n  overshoot grows with the dip; a freeze removes that part,\n  but the loop still reacts to the recovery itself; holding\n  until the units have recovered removes the overshoot: at an\n  export limit an overshoot is a breach of the cap right after\n  a grid fault (FRT coordination, ch 9 and ch 27)\n\n\n\n\n\n\nشکل 20.20: توانِ نقطهٔ اتصال در افتِ ولتاژِ 1.5 s: کنترل‌گری که ادامه می‌دهد، کنترل‌گری که در افت متوقف می‌شود، و کنترل‌گری که تا بازیابیِ واحدها نگه می‌دارد.\n\n\n\n\nمثال 20.46 (توقف کافی نیست) پرسش. با افتِ 0.5 و 1.5 s، بیشینهٔ توان پس از افت و زمانِ بالای 1.02 pu را برای سه رفتار بنویسید و توضیح دهید.\nپاسخ. بی توقف: 1.18 و 1.35 pu (با طولِ افت بزرگ‌تر می‌شود)، 7.4 و 8.7 s. توقف در افت: 1.11 pu در هر دو، 6.4 s. نگه‌داشت تا بازیابی: 1.01 pu، صفر ثانیه.\nتفسیر. دو سازوکار جدا: (۱) انباشت در افت که با طولِ افت رشد می‌کند و توقف آن را حذف می‌کند؛ (۲) واکنش به بازیابی: پس از افت، خروجی از 0.2 برمی‌گردد و حلقه این را خطای بزرگی می‌بیند و دوباره انتگرال می‌گیرد؛ نگه‌داشتن تا وقتی واحدها خودشان به 95 % برگردند این را هم حذف می‌کند. منطقِ واقعیِ این هماهنگی (شرطِ آغاز و پایانِ توقف، شیبِ بازیابیِ توان) از سازندهٔ مبدل و قواعدِ شبکه می‌آید و در مطالعهٔ فصلِ ۲۷ آزموده می‌شود. وارسی: تفاوتِ 1.35 و 1.11 سهمِ انباشت در افتِ 1.5 s است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا کنترل‌گرِ نیروگاه نباید در افتِ ولتاژ دخالت کند؟\nدو سازوکارِ فراجهش پس از افت را نام ببرید.\nچرا فراجهشِ «توقف در افت» به طولِ افت بستگی ندارد؟\nشرطِ پایانِ نگه‌داشت در این مدل چیست؟\n\n\n\n\n\n20.8.8 پاسخِ شبه‌لختی از مبدل‌های سازندهٔ شبکه\nایده. ژنراتورهای چرخان با لختیِ جرمشان در برابرِ تغییرِ بسامد مقاومت می‌کنند. مبدلِ سازندهٔ شبکه می‌تواند رفتاری شبیه بسازد (فقط اگر خواسته و اجازه داده شود): توانی متناسب با آهنگِ تغییرِ بسامد (به انگلیسی rate of change of frequency, RoCoF):\n\\[\nP = \\frac{2\\,H\\,S_\\text{r}}{f_\\text{n}}\\,\\left|\\frac{df}{dt}\\right|\n\\tag{20.22}\\]\nکه \\(H\\) ثابتِ لختیِ «مجازی» بر حسبِ ثانیه است.\ninertia-like response of grid-forming battery inverters\n(only if permitted; 20 MVA; P = 2 H S rocof / 50; A-303):\n  H s   RoCoF Hz/s   power MW   energy over 2 s MWh\n    2          0.1       0.16                0.0001\n    2          0.5       0.80                0.0004\n    2          1.0       1.60                0.0009\n    4          0.1       0.32                0.0002\n    4          0.5       1.60                0.0009\n    4          1.0       3.20                0.0018\n    8          0.1       0.64                0.0004\n    8          0.5       3.20                0.0018\n    8          1.0       6.40                0.0036\n  the energy is tiny; the power is not, and it must be there\n  at once - the converter keeps headroom for it, and its\n  current limit, not the battery, sets what is possible;\n  whether such a response is wanted and how it is measured\n  are grid-operator decisions (chapter 28)\n\nمثال 20.47 (توانِ زیاد، انرژیِ ناچیز) پرسش. با \\(H = 4\\,\\text{s}\\)، 20 MVA و آهنگِ 0.5 Hz/s، توان و انرژیِ دو ثانیه چیست؟\nپاسخ. \\(P = 2 \\times 4 \\times 20 \\times 0.5/50 = 1.6\\,\\text{MW}\\)؛ انرژی \\(1.6 \\times 2/3600 = 0.0009\\,\\text{MWh}\\).\nتفسیر. انرژی در برابرِ پنجرهٔ 32 MWh ناچیز است؛ محدودیتِ واقعی جریانِ مبدل و آمادگیِ آنی است: مبدلی که با 20 MW دشارژ می‌کند جایی برای این پاسخ ندارد. پس پاسخِ شبه‌لختی هم توانِ کنارگذاشته می‌خواهد و جای خودش را در ثبت‌نامه (جدول 20.9) و در تعارض‌ها (بخش 20.8.2) دارد. اینکه شبکه چنین پاسخی بخواهد و چگونه سنجیده شود، تصمیمِ بهره‌بردارِ شبکه است (فصلِ ۲۸)؛ در نیروگاهِ P سازندگیِ شبکه «پیشنهاد نمی‌شود» (D-024).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 20.22 را برای \\(H = 8\\,\\text{s}\\) و 1 Hz/s حساب کنید.\nچرا پاسخِ شبه‌لختی توانِ کنارگذاشته می‌خواهد؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-h",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-h",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.9 ح. آزمایشگاهِ یکپارچهٔ راستی‌آزمایی",
    "text": "20.9 ح. آزمایشگاهِ یکپارچهٔ راستی‌آزمایی\n\n20.9.1 خدمتِ فرضیِ REQ-S01 در یک سال\nایده. این آزمایشگاه همهٔ فصل را در یک شبیه‌سازیِ کران‌دار جمع می‌کند: پیش‌بینیِ ناکامل، سقف‌های بهره‌بردار، قیمت‌ها، کنترل‌گرِ ساعتی با اولویت‌ها، و یک نیازمندیِ خدمتِ فرضی با منبعِ ثبت‌شده. نیازمندی:\n\nREQ-S01 (فرضی، A-300، از ثبت‌نامهٔ آموزشیِ PLP-PRJ-REG-0007): نیروگاه هر روز از 18:00 تا 22:00 توانِ 5 MW ذخیرهٔ بالارو را برای 1 h نگه دارد؛ معیارِ پذیرش: ساعت‌های نگه‌داشت دست‌کم 95 % ساعت‌های پنجره در سال؛ هر فراخوانی با 5 MW پاسخ داده شود.\n\nاین نیازمندی از هیچ قاعدهٔ شبکه‌ای نیست؛ ساخته شده تا روشِ راستی‌آزمایی را نشان دهد. قیدِ «شارژ فقط از نیروگاه» (A-012) برقرار است.\nپنج حالت. (۱) فقط جابه‌جایی؛ (۲) ذخیره را فقط کنترل‌گر نگه می‌دارد (برنامه از خدمت خبر ندارد)؛ (۳) برنامه کفِ انرژی و توانِ کنار گذاشته را می‌شناسد؛ (۴) خدمت هر روز فقط اگر با پیش‌بینیِ محتاط (چندکِ 0.10) ممکن باشد اعلام می‌شود؛ (۵) حالتِ ۴ با ۱۵ فراخوانی و ۶ قطعِ ارتباطِ سه‌ساعته.\ndef run_year(mode: str, calls=(), outages=(), mw: float = S[\"mw\"],\n             hours: float = S[\"hours\"]):\n    \"\"\"mode: 'none' | 'controller' | 'plan' | 'declared' | 'replan'\n    (re-plan the rest of the day at 06, 10, 14 and 17 h with the\n    intraday forecast). calls: hours\n    when the operator calls the reserve; outages: (start hour, length)\n    of communication losses; mw, hours: size of the service.\"\"\"\n    act = np.clip(src.poc_actual(), 0, None)\n    fc = np.clip(src.poc_forecast(24), 0, None)\n    # cautious forecast: 10 % quantile of the actual for each forecast bin\n    cautious = np.clip(fc + ee.bid_offsets(fc, act, 0.10), 0, None)\n    cap, price = eb.caps(), src.prices()\n    lost = np.zeros(8760, bool)\n    for t0, n in outages:\n        lost[t0:t0 + n] = True\n    fc_id = np.clip(src.poc_forecast(4), 0, None)\n    c = ct.Controller(e=L[\"e_min\"], reserve_h=hours)\n    fl = floor_mwh(mw, hours)\n    out = {\"rev\": 0.0, \"held\": 0, \"window\": 0, \"declared\": 0,\n           \"calls_ok\": 0, \"calls\": 0, \"dis\": 0.0}\n    for d in range(365):\n        h = slice(d * 24, d * 24 + 24)\n        floor = np.full(24, L[\"e_min\"])\n        room = np.clip(cap[h] - fc[h], 0, None)\n        if mode in (\"plan\", \"declared\", \"replan\"):   # plan knows service\n            floor[W0:W1] = fl\n            room[W0:W1] = np.minimum(room[W0:W1], L[\"bess_mw\"] - mw)\n        args = (price[h], np.minimum(fc[h], L[\"bess_mw\"]), room,\n                L[\"bess_mw\"], L[\"e_min\"], L[\"e_max\"], round(c.e), L[\"eta\"])\n        val, _, plan = ct.dp_schedule(*args, wear=10.0, floor=floor,\n                                      e_end=L[\"e_min\"])\n        ok_day = np.isfinite(val)\n        if mode == \"declared\" and ok_day:    # also with a cautious forecast\n            low = (price[h], np.minimum(cautious[h], L[\"bess_mw\"])) + args[2:]\n            v_low, _, _ = ct.dp_schedule(*low, wear=10.0, floor=floor,\n                                         e_end=L[\"e_min\"])\n            ok_day = np.isfinite(v_low)\n        if not ok_day:                       # cannot hold it: plan without\n            args = args[:2] + (np.clip(cap[h] - fc[h], 0, None),) + args[3:]\n            _, _, plan = ct.dp_schedule(*args, wear=10.0, e_end=L[\"e_min\"])\n        offer = mode != \"none\" and (mode != \"declared\" or ok_day)\n        out[\"declared\"] += int(offer)\n        for k in range(24):\n            t = d * 24 + k\n            if mode == \"replan\" and ok_day and k in (6, 10, 14, 17):\n                g = slice(t, d * 24 + 24)\n                rm = np.clip(cap[g] - fc_id[g], 0, None)\n                rm[W0 - k:] = np.minimum(rm[W0 - k:], L[\"bess_mw\"] - mw)\n                v2, _, p2 = ct.dp_schedule(\n                    price[g], np.minimum(fc_id[g], L[\"bess_mw\"]), rm,\n                    L[\"bess_mw\"], L[\"e_min\"], L[\"e_max\"], round(c.e),\n                    L[\"eta\"], wear=10.0, floor=floor[k:], e_end=L[\"e_min\"])\n                if np.isfinite(v2):\n                    plan = np.concatenate([plan[:k], p2])\n            in_win = offer and W0 &lt;= k &lt; W1\n            c.reserve_up = mw if in_win else 0.0\n            req = plan[k]\n            if in_win:\n                out[\"window\"] += 1\n                comms = not lost[t] or c.lost_h &lt; c.timeout_h\n                if c.e &gt;= fl - 1e-6 and comms:\n                    out[\"held\"] += 1\n                if t in calls:               # reserve released and used\n                    out[\"calls\"] += 1\n                    c.reserve_up = 0.0\n                    req = max(plan[k], 0.0) + mw\n            r = c.step(t, act[t], req, cap[t], not lost[t])\n            if in_win and t in calls and r[\"discharge\"] &gt;= mw - 1e-6:\n                out[\"calls_ok\"] += 1\n            out[\"rev\"] += r[\"export\"] * price[t]\n            out[\"dis\"] += r[\"discharge\"]\n    out[\"alarms\"] = len(c.alarms)\n    out[\"alarm_list\"] = c.alarms\n    return out\nREQ-S01: hold 5 MW up for 1 h, 18-22 h daily, 95 % of window hours (A-300)\n  energy floor = e_min + 5 MW x 1 h / eta = 9.39 MWh\n  case                        days  held %  revenue k u  EFC  alarms\n  arbitrage only                 0     0.0     14,249.4  337      77\n  controller holds reserve     365   100.0     14,191.4  318    1147\n  reserve in the plan          365   100.0     14,191.7  336     104\n  declared day-ahead           365   100.0     14,191.7  336     104\n  declared + calls + outages   365    99.2     14,192.4  336     153\n  revenue includes all export; differences are the service's cost;\n  EFC = equivalent full cycles of the 32 MWh window a year\n  the controller alone holds the reserve by refusing the plan\n  (1,147 alarms); a plan that knows the floor and the 15 MW\n  left for scheduling keeps the same reserve with 104 alarms;\n  the cautious check (10 % quantile forecast) declared every\n  day: the plant fills 9.4 MWh before 18:00 on all of them\n\nمثال 20.48 (نیازمندی برآورده می‌شود؛ پرسش این است با چه هزینه‌ای) پرسش. کدام حالت‌ها الزامِ 95 % را برآورده می‌کنند؟ تفاوتِ حالتِ ۲ و ۳ در چیست؟ چرا حالتِ ۴ با ۳ یکی است؟\nپاسخ. همهٔ حالت‌های ۲ تا ۵ برآورده می‌کنند (99.2 تا 100 %). حالتِ ۲ و ۳ تقریباً همان درآمد را دارند (14,191.4 و 14,191.7 هزار) ولی حالتِ ۲ 1,147 هشدار می‌سازد و حالتِ ۳ فقط 104. حالتِ ۴ همان ۳ است چون بررسیِ محتاط هر ۳۶۵ روز را ممکن دید: نیروگاه همیشه پیش از 18:00 دست‌کم 9.4 MWh را پر می‌کند.\nتفسیر. کنترل‌گری که برنامهٔ ناآگاه را محدود می‌کند، به نیازمندی می‌رسد اما بهره‌بردار را با هشدار غرق می‌کند؛ نسخهٔ نخستِ همین آزمایشگاه حتی 23 هزار واحد گران‌تر بود، چون برنامه‌ریز توانِ کنار گذاشته را نمی‌شناخت و دشارژِ ناممکن برنامه می‌کرد. درس: هر قیدی که کنترل‌گر اعمال می‌کند، برنامه‌ریز هم باید بشناسد. وارسی: چرخه‌ها در حالتِ ۳ (336) تقریباً برابرِ جابه‌جاییِ تنها (337)؛ خدمتِ نگه‌داشته ولی کم‌فراخوانده باتری را فرسوده نمی‌کند.\n\nservice evidence of the last case:\n  calls answered with 5 MW: 15 of 15\n  window hours held: 1448 of 1460 (99.2 %)\n  arbitrage lost to the declared service: 57.7 k u a year\n  = 7.90 u per MW-hour of reserve held (7,300 MW-h)\n  the price the service must pay at least, before wear and\n  the penalty for hours not held (chapter 21)\n\nمثال 20.49 (شاهدِ خدمت و قیمتِ کمینه) پرسش. در حالتِ ۵، چند فراخوانی پاسخ گرفت و چند ساعت نگه‌داشته نشد؟ هزینهٔ خدمت بر هر مگاوات‌ساعتِ ذخیرهٔ نگه‌داشته چیست؟\nپاسخ. ۱۵ از ۱۵ فراخوانی با 5 MW پاسخ گرفتند؛ 1,448 از 1,460 ساعت نگه داشته شد (99.2 %). هزینه: \\(57.7 \\times 1000 / 7{,}300 = 7.90\\) واحد بر مگاوات‌ساعت.\nتفسیر. 7.90 واحد کفِ قیمتِ خدمت است، پیش از هزینهٔ فرسایشِ فراخوانی‌ها و جریمهٔ ساعت‌های نگه‌داشت‌نشده. قیمتِ خدمت در فصلِ ۲۱ با همین عدد شروع می‌شود. وارسی: ساعت‌های نگه‌داشت‌نشده از دو منبع‌اند: پس از فراخوانی (انرژی به زیرِ کف رفته و نیروگاه در عصر نمی‌تواند پرش کند) و در قطعِ ارتباطِ پس از زمانِ نگه‌داشت.\n\n\n\n20.9.2 آزمون‌های اولویت و لغو\npriority and override tests (REQ-S01 with the controller):\n  PASS  request 30 MW with reserve: clamped to 15 MW\n  PASS  operator cap 0 MW: no export, battery may not discharge\n  PASS  at the floor: scheduled discharge refused\n  PASS  call at the floor: 5 MW delivered\n  PASS  comms lost past timeout: fallback idle, alarm raised\n\nمثال 20.50 (پنج قاعده که نباید شکسته شوند) پرسش. برای هر آزمونِ بالا، قاعده‌ای را که می‌سنجد بنویسید.\nپاسخ. (۱) درخواستِ 30 MW با ذخیره: توانِ مبدل میانِ خدمت و برنامه تقسیم شده و برنامه بیش از 15 MW نمی‌گیرد؛ (۲) سقفِ صفر: دستورِ بهره‌بردار بالاتر از برنامه و باتری هم نباید صادر کند؛ (۳) در کف: دشارژِ برنامه‌ای رد می‌شود؛ (۴) فراخوانی در کف: ذخیره برای همین نگه داشته شده و آزاد می‌شود؛ (۵) قطعِ ارتباط پس از زمانِ نگه‌داشت: پشتیبان و هشدار.\nتفسیر. آزمونِ (۳) و (۴) دو روی یک سکه‌اند: کف جلوی برنامه را می‌گیرد ولی جلوی فراخوانی را نه. کنترل‌گری که این دو را از هم جدا نکند، یا ذخیره را برای برنامه خرج می‌کند یا در فراخوانی پاسخ نمی‌دهد. وارسی: هر پنج آزمون PASS.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nREQ-S01 را با معیارِ پذیرشش بازنویسی کنید.\nپنج حالتِ آزمایشگاه را نام ببرید.\nچرا حالتِ ۲ هشدارِ زیادی می‌سازد؟\nکفِ قیمتِ خدمت را از خروجی‌ها حساب کنید.\nساعت‌های نگه‌داشت‌نشده از کدام دو منبع می‌آیند؟\nتفاوتِ آزمون‌های (۳) و (۴) را توضیح دهید.\nاگر شارژ از شبکه مجاز بود، کدام عدد بهتر می‌شد؟\n\n\n\n\n\n20.9.3 هشدارها از کجا می‌آیند\nایده. شمارِ هشدار در آزمایشگاه (مثال 20.48) نشان داد که برنامهٔ ناآگاه ده برابر هشدار می‌سازد. برای اصلاح باید بدانیم هشدارها از چه نوع و در چه ساعتیاند؛ همان کاری که بهره‌بردار در نیروگاهِ واقعی با گزارشِ ماهانهٔ هشدارها می‌کند.\ncontroller alarms by type in a year (REQ-S01, no calls):\n  type                       controller only   plan knows service\n  charge limited                         391                   70\n  discharge limited                      756                   34\n  busiest hour (controller only): 14:00 with 356 alarms\n  two thirds of the first case are 'discharge limited' in the\n  window hours (the plan asks for energy the reserve keeps); the\n  rest are 'charge limited' around midday, when recapture has\n  already filled the battery; the alarm count measures how far\n  the plan and the controller disagree\n\n\n\n\n\n\nشکل 20.21: هشدارهای کنترل‌گر در یک سال بر پایهٔ ساعتِ روز، با ذخیره در دستِ کنترل‌گرِ تنها و با برنامهٔ آگاه از خدمت.\n\n\n\n\nمثال 20.51 (دو خوشه) پرسش. هشدارهای حالتِ «فقط کنترل‌گر» از چه نوع‌اند و در چه ساعت‌هایی؟ برنامهٔ آگاه کدام را حذف کرد؟\nپاسخ. 756 «دشارژ محدود شد» و 391 «شارژ محدود شد». دشارژها در ساعت‌های پنجره (18 تا 21) و شارژها حوالیِ ظهر؛ شلوغ‌ترین ساعت 14:00 با 356 هشدار. برنامهٔ آگاه دشارژها را از 756 به 34 و شارژها را از 391 به 70 رساند.\nتفسیر. دو خوشه دو علت دارند: در عصر برنامه انرژیِ ذخیره را می‌خواهد (برنامه کف را نمی‌شناسد)؛ در ظهر برنامه شارژی می‌خواهد که بازگیری پیش‌تر انجام داده است (برنامه کاهشِ واقعی را نمی‌بیند). اولی با کف در برنامه حل شد؛ دومی با به‌روزرسانیِ درون‌روز کم می‌شود (مثال 20.32). قاعده: پیش از پنهان‌کردنِ هر هشدار، علتش را در برنامه یا تنظیم بیابید. وارسی: \\(756 + 391 = 1{,}147\\) همان شمارِ مثال 20.48.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو خوشهٔ هشدار را با علتِ هر کدام بنویسید.\nچرا هشدارهای شارژ با برنامهٔ آگاه کاملاً حذف نشدند؟\nیک گزارشِ ماهانهٔ هشدار چه ستون‌هایی باید داشته باشد؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-plantp",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-plantp",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.10 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "20.10 نیروگاهِ P: سه مثالِ یکپارچه\nسه مثالِ زیر از ساده به یکپارچه پیش می‌روند. داده‌ها: بستهٔ دادهٔ 1.1.0، سناریوی S1 (با باتری)، مدلِ ۱۵٫۱ برای تولید و پیش‌بینی‌های آموزشیِ فصلِ ۱۵؛ حدها و قیمت‌ها آموزشی (A-299 تا A-303، A-273، A-295).\nhour 11 of day 73 by hand (cap 80 MW, battery at 6.4 MWh):\n  plant 105.2 MW; battery room (36 - 6.4) / 0.927 = 31.9 MWh -&gt; charge 20.0 MW\n  export min(105.2 - 20.0, 80) = 80.0 MW; curtailed 5.2 MW\n  energy after the hour 6.4 + 20.0 x 0.927 = 24.9 MWh\n\nمثال 20.52 (مقدماتی: یک ساعت با دست) پرسش. ساعتِ 11 روزِ ۷۳ را بی رایانه حل کنید: تولیدِ 105.2 MW، سقفِ 80 MW، باتری با 6.4 MWh، توانِ 20 MW، \\(\\eta = 0.927\\).\nپاسخ. جای باتری \\((36 - 6.4)/0.927 = 31.9\\,\\text{MWh}\\) است، پس شارژ به حدِ توان می‌رسد: 20 MW. صادرات \\(\\min(105.2 - 20, 80) = 80\\,\\text{MW}\\) و کاهش \\(105.2 - 20 - 80 = 5.2\\,\\text{MW}\\). انرژی پس از ساعت \\(6.4 + 20 \\times 0.927 = 24.9\\,\\text{MWh}\\).\nتفسیر. ترتیب مهم است: اول سقف (اولویتِ ۲)، سپس جای باتری با بازگیری (اولویتِ ۵)؛ کنترل‌گر همین را کرد (مثال 20.24). وارسی: تراز \\(80 + 20 + 5.2 = 105.2\\).\n\nday 73 with and without REQ-S01 in the plan:\n  case            SOC at 18 h   discharge 18-22 MWh   value k u   alarms\n  no service             36.0                   29.7       61.57        2\n  REQ-S01                36.0                   24.1       61.16        2\n  the service keeps 9.4 MWh in the battery through the window\n  and gives up part of the evening discharge; the rest of the\n  day is unchanged\n\nمثال 20.53 (میانی: همان روز با خدمتِ REQ-S01) پرسش. اگر برنامهٔ روزِ ۷۳ خدمتِ ذخیره را بشناسد، انرژی در ساعتِ 18، دشارژِ عصر و ارزشِ روز چه می‌شود؟\nپاسخ. انرژی در 18 در هر دو حالت 36 MWh است (باتری از کاهشِ ظهر پر شده)؛ دشارژِ 18 تا 22 از 29.7 به 24.1 MWh و ارزشِ روز از 61.57 به 61.16 هزار واحد می‌رسد.\nتفسیر. در روزی آفتابی با سقف، جای‌گیری رایگان است (باتری در هر حال پر است) و هزینهٔ خدمت فقط بخشی از دشارژِ گرانِ عصر است که در کف می‌ماند: 0.41 هزار واحد. میانگینِ سالانه (57.7 هزار در ۳۶۵ روز، یعنی 0.16 هزار در روز) کمتر است، چون در بیشترِ روزها دشارژِ عصر به کف نمی‌رسد. وارسی: \\(29.7 - 24.1 = 5.6\\,\\text{MWh}\\) کمتر دشارژ شد.\n\ncontrol basis of Plant P (D-024), numbers from this chapter:\n  hierarchy: scheduling / EMS / PPC / subsystems / devices\n  PPC loop: kp 1.5, ki 0.8 on tau 2 s; anti-windup; delay &lt;= 0.5 s\n  priorities: safety &gt; operator &gt; service &gt; schedule &gt; recapture\n  comms loss: hold 1 h, then battery fallback; cap never raised\n  battery value with day-ahead plans 469 k u/yr (99.5 % of perfect)\n  imbalance: day-ahead 1,245 -&gt; intraday 919 k u/yr (teaching)\n  bid at quantile 0.25: penalty -16 % (Sep-Dec)\n  REQ-S01 in the plan: held 99.2 % with calls and outages, cost\n    57.7 k u/yr = 7.90 u per MW-h held, 104 alarms/yr\n  island only for critical loads; black start not offered\n\nمثال 20.54 (یکپارچه: مبنای کنترلِ نیروگاهِ P) پرسش. مبنای کنترلِ نیروگاهِ P را در یک صفحه بنویسید: لایه‌ها، حلقه، اولویت‌ها، رفتار در خرابی، برنامه‌ریزی، خدمت‌ها و شاهدها.\nپاسخ. (۱) لایه‌ها: زمان‌بندی، مدیریتِ انرژی، کنترل‌گرِ نیروگاه، زیرسامانه‌ها، دستگاه‌ها (جدول 20.1). (۲) حلقه: PI با \\(k_p = 1.5\\) و \\(k_i = 0.8\\) روی پارکِ \\(\\tau = 2\\,\\text{s}\\)، ضدِ انباشت، تأخیرِ مسیر حداکثر 0.5 s (مثال 20.4). (۳) اولویت‌ها: ایمنی، بهره‌بردار، خدمت، برنامه، بازگیری (شکل 20.9). (۴) خرابی: نگه‌داشتِ یک‌ساعته و سپس پشتیبان، سقف هرگز بالا نمی‌رود (جدول 20.2) و ماشینِ حالتِ اصلاح‌شده (شکل 20.10). (۵) برنامه‌ریزی: برنامه‌ریزِ پویا با پیش‌بینیِ روزِ بعد، به‌روزرسانی در چهار نوبت، پیشنهادِ چندکِ 0.25 اگر قواعد اجازه دهند. (۶) خدمت‌ها: سقف و توانِ راکتیو پایه؛ ذخیره، شیب و پاسخِ بسامد مشروط؛ جزیره فقط برای بارهای حیاتی؛ سازندگیِ شبکه و راه‌اندازیِ سیاه پیشنهاد نمی‌شوند (جدول 20.9). (۷) شاهدها: جدول 20.6 و پایشِ ساعت‌های نگه‌داشت.\nتفسیر. این مبنا تصمیمِ D-024 است. هیچ عددِ آن الزامِ شبکه نیست؛ هر تنظیم با قراردادِ اتصال و مطالعه‌های فصل‌های ۲۷ و ۲۸ جایگزین می‌شود و مجهول‌های U-077 تا U-080 باز می‌مانند. وارسی: هر بندِ مبنا در یکی از آزمون‌های این فصل شاهد دارد.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-numbers",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-numbers",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.11 عددهای کلیدیِ کنترلِ نیروگاهِ P",
    "text": "20.11 عددهای کلیدیِ کنترلِ نیروگاهِ P\n\n\n\nجدول 20.10: عددهای کلیدیِ کنترلِ نیروگاهِ P (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nمیرایی و زمانِ خیزِ حلقهٔ تنظیم‌شده\n\\(\\zeta = 0.99\\)؛ 2.70 s\nمثال 20.2\n\n\nفراجهش با شیب، بی و با ضدِ انباشت\n82.2؛ 0 %\nمثال 20.3\n\n\nتأخیری که حلقهٔ تند را ناپایدار می‌کند\n0.5 s\nمثال 20.4\n\n\nپاسخ در 49.9 Hz\n+4.4 MW\nمثال 20.7\n\n\nکاهش با سقف‌های آموزشی\n904 MWh در سال\nمثال 20.11\n\n\nباتری برای حدِ شیبِ 5 MW/min\n14.0 MW، 0.85 MWh\nمثال 20.12\n\n\nتوانِ راکتیو در 100 MW: بی و با باتری\n22.9؛ 44.9 Mvar\nمثال 20.13\n\n\nارزشِ افزودهٔ باتری با برنامهٔ روزِ بعد\n469 هزار در سال\nمثال 20.26\n\n\nجریمهٔ عدمِ تعادل: روزِ بعد، درون‌روز\n1,245؛ 919 هزار\nمثال 20.28\n\n\nکاهشِ جریمه با چندکِ 0.25\n16 %\nمثال 20.29\n\n\nذخیرهٔ دلتا: هزینه، نگه‌داشت\n446 هزار؛ 69.8 %\nمثال 20.43\n\n\nREQ-S01: نگه‌داشت، هزینه، هشدار\n99.2 %؛ 57.7 هزار؛ 104\nمثال 20.49\n\n\nنسبتِ کمینهٔ حلقهٔ بیرونی به درونی\n4\nمثال 20.6\n\n\nبودجهٔ تأخیر و حاشیه\n315 ms؛ 185 ms\nمثال 20.20\n\n\nپارکِ برازش‌شده: ثابتِ زمانی، تأخیر\n2.60 s؛ 0.35 s\nمثال 20.22\n\n\nافقِ لغزانِ کافی\n8 تا 12 h\nمثال 20.10\n\n\nفراجهش پس از افتِ 1.5 s: بی توقف، نگه‌داشت\n1.35؛ 1.01 pu\nمثال 20.46\n\n\nدوامِ یک‌روزهٔ جزیره با کفِ 20 MWh\n93 % شروع‌ها\nمثال 20.40\n\n\nجذبِ انحراف با باتری\n389 هزار؛ 292 چرخه\nمثال 20.34",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-design",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-design",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.12 گردشِ کارِ طراحیِ کنترل",
    "text": "20.12 گردشِ کارِ طراحیِ کنترل\n\n\nنیازمندی‌ها را از قرارداد، قواعدِ شبکه و ثبت‌نامهٔ فصلِ ۱۷ بخوانید؛ برای هر خدمت چهار شرط را وارسی کنید (بخش 20.8.1).\nلایه‌ها، رابط‌ها و رفتارِ هر لایه در خرابی را بنویسید (جدول 20.1، جدول 20.2).\nمنحنیِ توانایی، جای بالارو و پایین‌رو و نوارِ حالتِ شارژ را حساب کنید (بخش 20.3.3، بخش 20.3.6).\nترتیبِ اولویت و تقسیمِ منابع میانِ خدمت‌ها را تعیین کنید؛ تعارض‌ها را از روی منابع بیابید (بخش 20.8.2).\nروایتِ کنترل و ماشینِ حالت را بنویسید و ماشین را خودکار بررسی کنید (بخش 20.4.2).\nحلقه‌ها را با مدل تنظیم کنید و حاشیهٔ تأخیر را بسنجید (بخش 20.2.3، بخش 20.2.4).\nبرنامه‌ریز را با همان قیدهایی بسازید که کنترل‌گر اعمال می‌کند (مثال 20.48).\nآزمون‌ها را از منطق تا پایش برنامه‌ریزی کنید و تنظیمات را با اثرانگشت نگه دارید (جدول 20.6، بخش 20.4.4).",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-lab",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-lab",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.13 آزمایشگاه‌های پایتونِ این فصل",
    "text": "20.13 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 20.11: آزمایشگاه‌های پایتونِ فصلِ ۲۰\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nحدها، خدمتِ REQ-S01، جریمه‌ها، پیش‌بینی‌ها، قیمت‌ها\n\n\nحلقه‌ها و افت\nexamples_a\nلایه‌ها، پاسخِ PI، ضدِ انباشت، تأخیر، افتِ بسامد و ولتاژ\n\n\nقیدها\nexamples_b\nسقف و تقسیمِ کاهش، شیب، منحنیِ توانایی، جای باتری، ذخیرهٔ دلتا\n\n\nطراحی\nlab_c\nثبت‌نامهٔ خدمت‌ها، تعارض‌ها، ماشینِ حالت، اثرانگشتِ تنظیمات\n\n\nدیسپاچِ ساعتی\nlab_d\nمثالِ کارشده و آزمون‌های لبه\n\n\nپیش‌بینی و برنامه\nexamples_e\nافق‌ها، عدمِ تعادل، پیشنهاد، ذخیره، یک سال برنامه\n\n\nخدمت\nlab_e\nآزمایشگاهِ یکپارچه: حالت‌ها، شاهد، لغوها، اندازه‌ها\n\n\nجزیره\nexamples_f\nسهم‌بندیِ بار، کاستنِ بار، راه‌اندازیِ سیاه، هم‌زمان‌سازی\n\n\nنظریه و طراحیِ بیشتر\nexamples_g\nنمونه‌برداری، حلقه‌های تو در تو، ولتاژ و قدرتِ شبکه، تقسیمِ راکتیو، بودجهٔ تأخیر، دسترس‌پذیریِ کنترل‌گر\n\n\nبهره‌برداری\nexamples_h\nهشدارها، انرژیِ پایانِ روز، دوامِ جزیره\n\n\nرخدادها و اعتبارسنجی\nexamples_k\nرخدادِ بسامد، عبور از خطا، اعتبارسنجیِ مدل، جذبِ انحراف\n\n\nافق و ذخیره\nexamples_m\nافقِ لغزان، ذخیرهٔ پویا\n\n\nخبر و لختی\nexamples_n\nارزشِ خبرِ سقف، پاسخِ شبه‌لختی\n\n\nنیروگاهِ P\nintegrated\nیک ساعت، روز با خدمت، مبنای کنترل\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ control با آزمون‌هایش (هشت آزمون در برابرِ حسابِ دستی) پایهٔ همهٔ این برنامه‌هاست.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-mfg",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-mfg",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.14 ساخت و تولیدِ صنعتی در این فصل",
    "text": "20.14 ساخت و تولیدِ صنعتی در این فصل\nکنترل‌گرِ نیروگاه یک محصولِ ساختِ کارخانه است و این فصل سه پیوند با بخشِ تولید دارد: (۱) ساختِ تابلو و بارگذاریِ نرم‌افزار با پروندهٔ جدول 20.5 که در فصلِ ۴۴ به روالِ کارخانه تبدیل می‌شود؛ (۲) آزمونِ پذیرشِ کارخانه با شبیه‌سازِ نیروگاه که همهٔ نقطه‌ها، حالت‌ها و گذارها را می‌آزماید (فصلِ ۴۸)؛ (۳) مدیریتِ پیکربندی از کارخانه تا محل با اثرانگشت‌ها (مثال 20.19) که در راه‌اندازی (فصلِ ۵۰) امضا می‌شود. تولیدِ تجهیزاتی که کنترل‌گر فرمان می‌دهد (مبدل، توربین، باتری) در فصل‌های ۹، ۱۱، ۱۹ و ۴۱ تا ۴۸ آمده است.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-std",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-std",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.15 جعبهٔ استاندارد و انطباق",
    "text": "20.15 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nIEEE Std 2800-2022: استانداردِ اتصال و هم‌کنش‌پذیریِ منابعِ مبتنی بر مبدل به شبکهٔ انتقال (عبور از اختلال، کنترلِ توانِ اکتیو و راکتیو). نمونه‌ای از الزام‌های هماهنگ‌شده؛ پذیرشِ آن در هر شبکه جداست و در ایران، افغانستان و تاجیکستان پذیرفته‌شده بودنش تأیید نشده است. هیچ عددی از آن نقل نشده است. (وارسی‌شده 2026-11-16.)\nIEC TS 63102:2026: روش‌های ارزیابیِ انطباقِ نیروگاه‌های تجدیدپذیر با قواعدِ شبکه. ویرایشِ نخست (2021) سه راه داشت: آزمون، شبیه‌سازی و پایش؛ ویرایشِ دوم جانشینِ آن شده است. مشخصهٔ فنی است نه استاندارد.\nIEC 61400-27-1:2020: مدل‌های عمومیِ شبیه‌سازیِ برقیِ توربین و نیروگاهِ بادی برای مطالعه‌های پایداری.\nIEC 61850-7-420:2021 و خانوادهٔ IEC 61850: مدل‌های دادهٔ منابعِ پراکنده و ذخیره؛ IEC 60870-5-104 برای پیوند با مرکزِ کنترل (بخش 18.4.11).\nقواعدِ شبکهٔ هر کشور: خدمت‌ها، تنظیم‌ها و زمان‌های پاسخ از قواعد و قراردادِ اتصال می‌آیند (فصل‌های ۲۸ و ۵۵ تا ۵۷)؛ این فصل هیچ‌کدام را نقل نمی‌کند.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-deliverable",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-deliverable",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.16 تحویل‌دادنیِ نیروگاهِ P",
    "text": "20.16 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-CTL-SPC-0001، بازنگریِ A: روایتِ کنترل و تنظیمات با اثرانگشت: لایه‌ها، حالت‌ها، اولویت‌ها، رفتار در خرابی، هشدارها (بخش 20.4).\nPLP-CTL-REG-0001، بازنگریِ A: ثبت‌نامهٔ خدمت‌ها با وضعیت، حالت، منابع، معیار و شاهد (جدول 20.9، بخش 20.8.1).\nPLP-CTL-CAL-0001، بازنگریِ A: مدلِ دیسپاچ و آزمایشگاهِ خدمت با آزمون‌های لبه (بخش 20.5، بخش 20.9).\nPLP-CTL-PRO-0001، بازنگریِ A: برنامهٔ آزمونِ کنترل‌گر از منطق تا پایش (جدول 20.6).\nکتابخانهٔ همراه: ماژولِ control با آزمون‌ها و برنامه‌های فصلِ ۲۰.\nفرض‌ها: A-299 حدها و تنظیم‌های کنترل (سقفِ 100 MW، افت، باند مرده، بهره‌ها، زمانِ نگه‌داشت)؛ A-300 خدمتِ فرضیِ REQ-S01؛ A-301 جریمه‌های عدمِ تعادل؛ A-302 سقف‌های بهره‌بردار و خواستهٔ ضریبِ توان؛ A-303 مقدارهای جزیره، بارهای حیاتی، راه‌اندازیِ سیاه و پنجرهٔ هم‌زمانی. همه آموزشی.\nمجهول‌ها: U-077 خدمت‌ها، تنظیم‌ها و زمان‌های پاسخی که بهره‌بردارِ شبکه می‌خواهد؛ U-078 قواعدِ تسویهٔ عدمِ تعادل و امکانِ اصلاحِ درون‌روز؛ U-079 تأخیرِ مسیرِ ارتباطی و سیاستِ زمانِ نگه‌داشتِ مرکزِ کنترل؛ U-080 اینکه جزیرهٔ فیدرِ بیرونی یا راه‌اندازیِ سیاه خواسته شود.\nتصمیم D-024: مبنای کنترلِ نیروگاهِ P همان مثال 20.54 است.\nدفترِ سندها (جدول 2.18): چهار ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-summary",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-summary",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.17 جمع‌بندی",
    "text": "20.17 جمع‌بندی\n\nسلسله‌مراتب: پنج لایه با مقیاس‌های زمانیِ جدا؛ حد از پایین، دستور از بالا، گزارشِ توانایی؛ دستورِ بهره‌بردار بالاتر از هر برنامه (بخش 20.2).\nحلقه: سامانهٔ مرتبهٔ اول با PI؛ میرایی از \\(k_p\\) و \\(k_i\\)؛ ضدِ انباشت پس از هر محدودکننده؛ تأخیر سرعتِ مجاز را تعیین می‌کند (بخش 20.2.3).\nقیدها: سقف و تقسیمِ کاهش (بندِ قرارداد)، شیب (باتریِ توان‌محور)، منحنیِ توانایی، نوارِ حالتِ شارژ و کفِ انرژی، اولویت‌ها و حالت‌های کاهش‌یافته (بخش 20.3).\nطراحی: نیازمندی تا روایت تا ماشینِ حالت تا آزمون؛ بررسیِ خودکارِ ماشین؛ هشدارِ کم با برنامهٔ درست؛ اثرانگشتِ تنظیمات؛ شاهد از آزمون، شبیه‌سازی و پایش (بخش 20.4).\nپیش‌بینی: سه افق، سه کار؛ اصلاحِ درون‌روز جریمه را 26 % و پیشنهادِ چندکِ 0.25 آن را 16 % کم کرد؛ ذخیره با سطحِ پیش‌بینی رشد می‌کند (بخش 20.6).\nجزیره و خدمت‌ها: سهم‌بندی با افت؛ کاستنِ بار به ترتیب؛ راه‌اندازیِ سیاه و هم‌زمان‌سازی فقط با اجازه و مطالعه؛ هر خدمت در ثبت‌نامه با چهار شرط، منبع، معیار و شاهد؛ تعارض از منابعِ مشترک (بخش 20.7، بخش 20.8).\nراستی‌آزمایی: REQ-S01 در یک سال با 99.2 % نگه‌داشت و 7.90 واحد بر مگاوات‌ساعت؛ برنامه‌ریز باید همان قیدهای کنترل‌گر را بشناسد (بخش 20.9).\n\n\n20.17.1 واژگانِ فصلِ ۲۰\n\n\n\nجدول 20.12: واژگانِ فصلِ ۲۰\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nسلسله‌مراتبِ کنترل\ncontrol hierarchy\n\n\n\nکنترل‌گرِ نیروگاه\npower plant controller\nPPC\n\n\nسامانهٔ مدیریتِ انرژی\nenergy management system\nEMS\n\n\nحلقهٔ بسته\nclosed loop\n\n\n\nکنترل‌گرِ تناسبی‌انتگرالی\nproportional-integral controller\nPI\n\n\nثابتِ زمانی\ntime constant\n\n\n\nبسامدِ طبیعی\nnatural frequency\n\n\n\nضریبِ میرایی\ndamping ratio\n\n\n\nفراجهش\novershoot\n\n\n\nانباشتِ انتگرال\nintegrator windup\n\n\n\nضدِ انباشت\nanti-windup\n\n\n\nافتِ مشخصه\ndroop\n\n\n\nباند مرده\ndeadband\n\n\n\nجای بالارو\nheadroom\n\n\n\nجای پایین‌رو\nfootroom\n\n\n\nمنحنیِ توانایی\ncapability curve\nP-Q\n\n\nحدِ شیب\nramp-rate limit\n\n\n\nکاهشِ تولید\ncurtailment\n\n\n\nدیسپاچ\ndispatch\n\n\n\nبرنامه‌ریزی (زمان‌بندی)\nscheduling\n\n\n\nبه‌روزرسانیِ برنامه\nre-dispatch\n\n\n\nبرنامه‌ریزیِ پویا\ndynamic programming\n\n\n\nکفِ انرژی\nenergy floor\n\n\n\nجای‌گیریِ حالتِ شارژ\nSOC positioning\n\n\n\nعدمِ تعادل\nimbalance\n\n\n\nماشینِ حالت\nstate machine\n\n\n\nروایتِ کنترل\ncontrol narrative\n\n\n\nمدیریتِ پیکربندی\nconfiguration management\n\n\n\nاثرانگشت (چکیده)\nfingerprint (hash)\nSHA-256\n\n\nسخت‌افزار در حلقه\nhardware in the loop\nHIL\n\n\nحالتِ پشتیبان\nfallback mode\n\n\n\nحالتِ کارِ کاهش‌یافته\ndegraded mode\n\n\n\nلغوِ بهره‌بردار\noperator override\n\n\n\nکاستنِ بار\nload shedding\n\n\n\nراه‌اندازیِ سیاه\nblack start\n\n\n\nلغزش\nslip frequency\n\n\n\nرلهٔ بررسیِ هم‌زمانی\nsynchro-check relay\n\n\n\nکنترلِ دلتا\ndelta control\n\n\n\nهزینهٔ فرصت\nopportunity cost\n\n\n\nثبت‌نامهٔ خدمت‌ها\nservice register\n\n\n\nعبور از خطا\nfault ride-through\nFRT\n\n\nنگه‌دارِ مرتبهٔ صفر\nzero-order hold\n\n\n\nدورهٔ نمونه‌برداری\nsample period\n\n\n\nحلقه‌های تو در تو\ncascaded loops\n\n\n\nنسبتِ اتصالِ کوتاه\nshort-circuit ratio\nSCR\n\n\nکفِ بسامد\nfrequency nadir\n\n\n\nارزشِ پایانی\nterminal value\n\n\n\nافقِ لغزان\nreceding horizon\nMPC\n\n\nاعتبارسنجیِ مدل\nmodel validation\n\n\n\nبودجهٔ تأخیر\nlatency budget\n\n\n\nذخیرهٔ پویا\ndynamic reserve\n\n\n\nآهنگِ تغییرِ بسامد\nrate of change of frequency\nRoCoF\n\n\nارزشِ اطلاعات\nvalue of information\n\n\n\nپاسخِ شبه‌لختی\ninertia-like (synthetic inertia) response",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-assess",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-assess",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.18 ارزیابیِ پلکانی",
    "text": "20.18 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند لایه‌ها و اختیارها را بنویسد، حلقه و افت را تحلیل کند، قیدها و اولویت‌ها را عددی کند، دیسپاچ را بهینه کند، ماشینِ حالت و آزمون‌ها را طراحی کند، پیش‌بینیِ ناکامل را به ذخیره و پیشنهاد ترجمه کند، و یک خدمتِ فرضی را با شاهد راستی‌آزمایی کند. پاسخ‌ها در بخش 20.19 آمده‌اند.\n\n20.18.1 پلهٔ ۱: مبانی\n\nتمرین 20.1 پنج لایهٔ کنترلِ نیروگاه را از پایین به بالا با مقیاسِ زمانیِ هر کدام بنویسید.\n\n\nتمرین 20.2 سه قاعدهٔ نگه‌دارندهٔ سلسله‌مراتب را نام ببرید.\n\n\nتمرین 20.3 پنج هدفِ مدیریتِ انرژی را به ترتیبِ اهمیت بنویسید.\n\n\nتمرین 20.4 پیش‌بینی، برنامه‌ریزی و دیسپاچ را تعریف کنید.\n\n\nتمرین 20.5 دو بهره‌بردارِ درگیر و اختیارِ هر کدام را بنویسید.\n\n\nتمرین 20.6 معادلهٔ سامانهٔ مرتبهٔ اول را بنویسید.\n\n\nتمرین 20.7 فرمانِ کنترل‌گرِ PI را بنویسید.\n\n\nتمرین 20.8 \\(\\omega_\\text{n}\\) و \\(\\zeta\\) را برای \\(k_p = 1\\)، \\(k_i = 0.5\\)، \\(\\tau = 2\\,\\text{s}\\) حساب کنید.\n\n\nتمرین 20.9 انباشتِ انتگرال را با یک جمله تعریف کنید.\n\n\nتمرین 20.10 افتِ 5 % روی 60 MW در 50.2 Hz بی باند مرده.\n\n\nتمرین 20.11 توانِ راکتیو در 0.99 pu با شیبِ 4 % و 33 Mvar.\n\n\nتمرین 20.12 حدِ راکتیوِ مبدلِ 5.5 MVA در 5 MW با سقفِ 0.33.\n\n\nتمرین 20.13 کفِ انرژی برای 10 MW به مدتِ نیم ساعت.\n\n\nتمرین 20.14 کاهشِ تولید با 96 MW و سقفِ 80 MW؛ سهمِ تناسبیِ باد با 60 و 36 MW.\n\n\nتمرین 20.15 جریمهٔ برنامهٔ 50 و تحویلِ 44 MWh با A-301.\n\n\nتمرین 20.16 سه مبدلِ 5 MW با افتِ 1 Hz و بارِ 3 MW: بسامد؟\n\n\nتمرین 20.17 لغزشِ 0.2 Hz و پنجرهٔ \\(\\pm 15^\\circ\\): زمانِ درونِ پنجره.\n\n\nتمرین 20.18 مبدلِ 5.5 MVA باتری با دشارژِ 5 MW چه راکتیوی می‌دهد؟\n\n\nتمرین 20.19 حدِ شیبِ 3 MW/min و افتِ 12 MW: باتری در دقیقهٔ اول؟\n\n\nتمرین 20.20 پنج سطحِ اولویتِ کنترل‌گر را به ترتیب بنویسید.\n\n\nتمرین 20.21 حالت‌های کارِ کاهش‌یافته را برای سه خرابی بنویسید.\n\n\nتمرین 20.22 هفت حالتِ ماشینِ حالت را نام ببرید.\n\n\nتمرین 20.23 رده‌های پیامِ کنترل‌گر را نام ببرید.\n\n\nتمرین 20.24 سه راهِ شاهد در ویرایشِ نخستِ IEC TS 63102:2021 را نام ببرید.\n\n\nتمرین 20.25 شش سطحِ آزمونِ کنترل‌گر را بنویسید.\n\n\nتمرین 20.26 سه افقِ زمانی را با تصمیمِ هر کدام بنویسید.\n\n\nتمرین 20.27 معادلهٔ 20.18 را برای جریمه‌های 40 و 10 حساب کنید.\n\n\nتمرین 20.28 چهار شرطِ فعال‌شدنِ خدمت را بنویسید.\n\n\nتمرین 20.29 خدمت‌هایی را که در ثبت‌نامه «پیشنهاد نمی‌شود» هستند نام ببرید.\n\n\nتمرین 20.30 سه هزینهٔ پنهانِ خدمتِ باتری را نام ببرید.\n\n\nتمرین 20.31 REQ-S01 را با معیارِ پذیرشش بنویسید.\n\n\nتمرین 20.32 پیش‌شرط‌های راه‌اندازیِ سیاه را نام ببرید.\n\n\nتمرین 20.33 سه چارهٔ تعارضِ دو خدمت را بنویسید.\n\n\nتمرین 20.34 فرض‌های A-299 تا A-303 را با یک عبارت برای هر کدام بنویسید.\n\n\nتمرین 20.35 سه دشواریِ راه‌اندازیِ سیاه با مبدل را نام ببرید.\n\n\nتمرین 20.36 دو نوعِ سقفِ صادرات را نام ببرید.\n\n\nتمرین 20.37 جای بالارو و پایین‌رو را تعریف کنید.\n\n\nتمرین 20.38 اثرانگشتِ تنظیمات چه چیزی را نشان می‌دهد و چه چیزی را نه؟\n\n\nتمرین 20.39 پنج جزءِ پروندهٔ ساختِ کنترل‌گر را نام ببرید.\n\n\nتمرین 20.40 حالت‌های پنج‌گانهٔ آزمایشگاهِ یکپارچه را نام ببرید.\n\n\nتمرین 20.41 نگه‌دارِ مرتبهٔ صفر را تعریف کنید.\n\n\nتمرین 20.42 معادلهٔ 20.5 را بنویسید و \\(\\zeta\\) را برای نسبتِ 9، 4 و 1.5 حساب کنید.\n\n\nتمرین 20.43 نسبتِ اتصالِ کوتاه را تعریف کنید.\n\n\nتمرین 20.44 معادلهٔ 20.13 را برای \\(R = 0.03\\)، \\(X = 0.15\\)، \\(P = 0.8\\)، \\(Q = -0.1\\) حساب کنید.\n\n\nتمرین 20.45 ضریبِ کاهشِ انحرافِ ولتاژ را برای \\(X = 0.2\\) حساب کنید.\n\n\nتمرین 20.46 هفت جزءِ بودجهٔ تأخیر و جمعِ آن‌ها.\n\n\nتمرین 20.47 ساعت‌های پشتیبانِ کنترل‌گرِ تکی با MTBF برابرِ 20,000 h و MTTR برابرِ 48 h.\n\n\nتمرین 20.48 ارزشِ پایانی را تعریف کنید.\n\n\nتمرین 20.49 باتری با کفِ جزیرهٔ 10 MWh به‌تنهایی چند ساعت 1.57 MW را نگه می‌دارد؟\n\n\nتمرین 20.50 دو نوعِ اصلیِ هشدارِ آزمایشگاه را با شمارشان بنویسید.\n\n\nتمرین 20.51 افقِ لغزان را در سه گام بنویسید.\n\n\nتمرین 20.52 ارزشِ افزودهٔ باتری با افق‌های 2 و 8 ساعت.\n\n\nتمرین 20.53 سه کمیتِ مهمِ پاسخ به رخدادِ بسامد را نام ببرید.\n\n\nتمرین 20.54 افت در کفِ 49.6 Hz با تنظیم‌های آموزشی چه توانی می‌خواهد؟\n\n\nتمرین 20.55 سه رفتارِ کنترل‌گر در افتِ ولتاژ را نام ببرید.\n\n\nتمرین 20.56 مدلِ برازش‌شدهٔ پارک چه ثابتِ زمانی و تأخیری دارد؟\n\n\nتمرین 20.57 صرفه‌جوییِ جریمه با باتریِ جذب‌کنندهٔ انحراف.\n\n\nتمرین 20.58 ذخیرهٔ ثابت و پویا را تعریف کنید.\n\n\nتمرین 20.59 میانگینِ ذخیرهٔ ثابت و پویا در ماه‌های آزمون.\n\n\nتمرین 20.60 بیشینهٔ توان پس از افتِ 1.5 s بی توقف.\n\n\nتمرین 20.61 هزینهٔ پایانِ روزِ 20 MWh در سال.\n\n\nتمرین 20.62 سهمِ شروع‌های با دوامِ یک‌روزه بی کفِ جزیره.\n\n\nتمرین 20.63 معادلهٔ 20.22 را برای \\(H = 4\\,\\text{s}\\)، 20 MVA و 0.5 Hz/s حساب کنید.\n\n\nتمرین 20.64 خبرِ پیشاپیش از سقف‌های ظهر برای نیروگاهِ P چقدر می‌ارزد؟\n\n\nتمرین 20.65 هزینهٔ سقف‌های عصرِ آموزشی در صادرات.\n\n\nتمرین 20.66 چهار سندِ تحویل‌دادنیِ این فصل را نام ببرید.\n\n\nتمرین 20.67 مجهول‌های U-077 تا U-080 را بنویسید.\n\n\nتمرین 20.68 چهار استانداردِ جعبهٔ انطباقِ این فصل را با موضوعِ هر کدام نام ببرید.\n\n\nتمرین 20.69 هشت گامِ گردشِ کارِ طراحیِ کنترل را بنویسید.\n\n\nتمرین 20.70 چرا آزمون‌ها در این فصل با «هدف و شاهد» نام برده شده‌اند؟\n\n\n\n20.18.2 پلهٔ ۲: تحلیل\n\nتمرین 20.71 \\(\\omega_\\text{n}\\) و \\(\\zeta\\) را برای چهار تنظیمِ (0.5، 0.2)، (1.5، 0.8)، (6، 8) و (3، 2) با \\(\\tau = 2\\,\\text{s}\\) حساب کنید.\n\n\nتمرین 20.72 بهره‌هایی بیابید که \\(\\omega_\\text{n} = 1\\,\\text{rad/s}\\) و \\(\\zeta = 1\\) با \\(\\tau = 2\\,\\text{s}\\) بدهند.\n\n\nتمرین 20.73 تغییرِ توان را در 49.95، 49.8 و 50.25 Hz با افتِ 4 %، باند مردهٔ 0.02 Hz و 110 MW حساب کنید.\n\n\nتمرین 20.74 توانِ راکتیو در 1.02 و 1.06 pu.\n\n\nتمرین 20.75 حدِ راکتیوِ مبدلِ 5.6 MVA را در 0، 4 و 5.3 MW حساب و توضیح دهید چرا دو عددِ اول برابرند.\n\n\nتمرین 20.76 جای بالارو و پایین‌روی یک‌ساعته را در 6، 18 و 33 MWh حساب کنید.\n\n\nتمرین 20.77 نوارِ حالتِ شارژ برای 8 MW بالارو و 6 MW پایین‌روِ یک‌ساعته.\n\n\nتمرین 20.78 آیا S1 می‌تواند 15 MW بالارو را دو ساعت نگه دارد؟\n\n\nتمرین 20.79 برنامه‌ریزیِ پویا را برای باتریِ 10 MW / 10 MWh با قیمت‌های 20، 60، 20، 60 و بازدهِ 1 با دست حل کنید.\n\n\nتمرین 20.80 همان مسئله با هزینهٔ فرسایشِ 45 واحد بر مگاوات‌ساعت.\n\n\nتمرین 20.81 جریمهٔ سه ساعت با برنامهٔ 60 و تحویلِ 50، 65، 58.\n\n\nتمرین 20.82 چهار واحد، یکی 50.2 Hz، بارِ 6 MW: بسامد و سهم‌ها.\n\n\nتمرین 20.83 جابه‌جاییِ کنترلِ ثانویه برای بازگشت به 50 Hz با بارِ 6 MW و تنظیمِ برابر.\n\n\nتمرین 20.84 زمانِ درونِ پنجره و بدترین انتظار برای لغزشِ 0.05 و 0.3 Hz.\n\n\nتمرین 20.85 بیشینهٔ هزینهٔ کنترلِ دلتای 5 MW در چهار ساعتِ عصر با قیمتِ 50.\n\n\nتمرین 20.86 هزینه بر مگاوات‌ساعتِ ذخیره را برای 5 × 1 و 10 × 2 حساب کنید.\n\n\nتمرین 20.87 انرژیِ نگه‌داشتِ شبکهٔ داخلی برای 8 h.\n\n\nتمرین 20.88 انرژیِ باتری برای افتِ ناگهانیِ 20 MW با حدِ 2 MW/min.\n\n\nتمرین 20.89 هزینهٔ انرژیِ حاشیهٔ 0.5 MW در ۱۶۰ ساعتِ سقف.\n\n\nتمرین 20.90 توانِ راکتیوِ خواسته در ضریبِ توانِ 0.95 و 90 MW.\n\n\nتمرین 20.91 قطعِ ارتباطِ سه‌ساعته با نگه‌داشتِ یک‌ساعته باتری را چند ساعت بیکار می‌کند؟\n\n\nتمرین 20.92 ساعتِ 11 روزِ ۷۳ را با دست حل کنید.\n\n\nتمرین 20.93 نسبتِ هشدارهای کنترل‌گرِ تنها به برنامهٔ آگاه.\n\n\nتمرین 20.94 کاهشِ جریمه با اصلاحِ درون‌روز را به درصد حساب کنید.\n\n\nتمرین 20.95 سهمِ جریمهٔ روزِ بعد از درآمدِ صادرات.\n\n\nتمرین 20.96 تعدادِ مورد‌های آزمونِ ماشینِ حالتِ اصلاح‌شده.\n\n\nتمرین 20.97 کمبودِ صدکِ ۹۵ عصر را با انرژیِ تحویلیِ پنجره مقایسه کنید.\n\n\nتمرین 20.98 زمانِ خیزِ سه تنظیم را از شکل 20.3 بخوانید و با \\(1/\\omega_\\text{n}\\) مقایسه کنید.\n\n\nتمرین 20.99 فراجهشِ حلقهٔ تند را با تأخیرِ 0.2 s از خروجی بخوانید.\n\n\nتمرین 20.100 از شکل 20.7 توانی را بیابید که نیروگاه بی‌باتری از آن به بعد کم می‌آورد.\n\n\nتمرین 20.101 از شکل 20.8 انرژی‌ای را بیابید که جای بالاروی یک‌ساعته به 20 MW می‌رسد.\n\n\nتمرین 20.102 از شکل 20.15 بگویید در چه سطحِ پیش‌بینی صدکِ ۹۹ از 20 MW می‌گذرد.\n\n\nتمرین 20.103 از شکل 20.14 جریمه را در چندکِ 0.5 و 0.9 بخوانید.\n\n\nتمرین 20.104 از شکل 20.12 ساعت‌هایی را بیابید که صادرات به سقف چسبیده است.\n\n\nتمرین 20.105 از شکل 20.18 بگویید در کدام اندازه فاصلهٔ دو روش بیشتر است.\n\n\nتمرین 20.106 سهمِ PV از کاهش را با قاعدهٔ «اول PV» برای ساعتی با PV 10 MW و کاهشِ 16 MW بیابید.\n\n\nتمرین 20.107 معادلهٔ 20.3 را از معادلهٔ 20.1 و معادلهٔ 20.2 به دست آورید.\n\n\nتمرین 20.108 نشان دهید با \\(k_p = 0\\) و \\(k_i\\) بزرگ، \\(\\zeta\\) کوچک می‌شود و پاسخ نوسانی است.\n\n\nتمرین 20.109 رابطهٔ معادلهٔ 20.19 را از شرطِ برابریِ جمعِ توان‌ها با بار به دست آورید.\n\n\nتمرین 20.110 نشان دهید معادلهٔ 20.18 کمینهٔ جریمهٔ مورد انتظار را می‌دهد.\n\n\nتمرین 20.111 نشان دهید معادلهٔ 20.5 از قرار دادنِ حلقهٔ درونیِ مرتبهٔ اول در حلقهٔ انتگرالیِ بیرونی به دست می‌آید.\n\n\nتمرین 20.112 کمترین ثابتِ زمانیِ حلقهٔ بیرونیِ بی‌فراجهش برای حلقهٔ درونیِ 0.5 s.\n\n\nتمرین 20.113 برای SCR برابرِ 4 و \\(X/R = 3\\)، افزایشِ ولتاژ در 100 MW و توانِ راکتیوِ خنثی‌کننده.\n\n\nتمرین 20.114 معادلهٔ 20.14 را از معادلهٔ 20.13 و معادلهٔ 20.7 به دست آورید.\n\n\nتمرین 20.115 کلِ تأخیر با خواندنِ دوثانیه‌ای.\n\n\nتمرین 20.116 سهمِ توربین‌ها از 30 Mvar در 100 MW با باتریِ بیکار.\n\n\nتمرین 20.117 هزینهٔ هر مگاوات‌ساعتِ نگه‌داشتهٔ شبانه را از مثال 20.33 حساب کنید.\n\n\nتمرین 20.118 تأخیرِ میانگینِ نگه‌دار برای دورهٔ 0.5 s.\n\n\nتمرین 20.119 توانِ راکتیوِ خواسته در 85 MW با ضریبِ توانِ 0.95.\n\n\nتمرین 20.120 از شکل 20.4 بخوانید فراجهش برای نسبتِ 1 چیست.\n\n\nتمرین 20.121 از شکل 20.21 دو ساعتِ پرهشدار را بیابید.\n\n\nتمرین 20.122 از شکل 20.17 سهمِ دوامِ یک‌روزه با کفِ 10 MWh را بخوانید.\n\n\nتمرین 20.123 افت در 49.7 Hz با 4 %، 0.02 Hz و 110 MW.\n\n\nتمرین 20.124 زمانِ بازیابیِ 1.68 MWh با شارژِ 10 MW و بازدهِ یک‌سویهٔ 0.927.\n\n\nتمرین 20.125 انرژیِ فازِ نگه‌داشتِ 49.85 Hz برای 10 دقیقه را حساب کنید.\n\n\nتمرین 20.126 با \\(\\tau = 2.6\\,\\text{s}\\)، \\(\\zeta\\) تنظیم‌شده (\\(k_p = 1.5\\)، \\(k_i = 0.8\\)) را حساب کنید.\n\n\nتمرین 20.127 نسبتِ ذخیرهٔ پویا به ثابت را حساب کنید.\n\n\nتمرین 20.128 نسبتِ ارزشِ افقِ چهارساعته به ۲۴ ساعته.\n\n\nتمرین 20.129 چرخه‌های سالانهٔ باتری در جذبِ انحراف را با جابه‌جایی مقایسه کنید.\n\n\nتمرین 20.130 از شکل 20.20 زمانی را که خروجیِ «توقف در افت» به اوج می‌رسد بخوانید.\n\n\nتمرین 20.131 از شکل 20.19 توانِ باتری را در دقیقهٔ پنجم بخوانید.\n\n\nتمرین 20.132 نشان دهید با افقِ \\(H\\) و گامِ انرژیِ 1 MWh، هر برنامه \\(H \\times 33^2\\) مقایسه می‌خواهد و هزینهٔ یک سال را برآورد کنید.\n\n\nتمرین 20.133 انباشت در افتِ 0.5 s را از تفاوتِ دو ردیفِ مثال 20.46 برآورد کنید.\n\n\nتمرین 20.134 میانگینِ خطای مطلقِ مدلِ طراحی و مدلِ برازش‌شده را مقایسه کنید.\n\n\nتمرین 20.135 معادلهٔ 20.22 را برای \\(H = 8\\,\\text{s}\\) و 1 Hz/s حساب کنید و انرژیِ دو ثانیه را بیابید.\n\n\nتمرین 20.136 با معادلهٔ 20.4 نشان دهید که با ثابتِ \\(k_p\\)، افزایشِ \\(k_i\\) میرایی را کم می‌کند.\n\n\nتمرین 20.137 زمانِ نشستنِ حلقهٔ تنظیم‌شده را با \\(4/(\\zeta\\omega_\\text{n})\\) برآورد و با 4.5 s مقایسه کنید.\n\n\nتمرین 20.138 اگر MTTR کنترل‌گرِ تکی با یدکِ در محل به 4 h برسد، ساعت‌های پشتیبان چه می‌شود؟\n\n\nتمرین 20.139 کفِ انرژی برای 5 MW بالارو و رخدادِ بسامدِ 1.68 MWh با هم.\n\n\nتمرین 20.140 سهمِ ارزشِ افقِ هشت‌ساعته از ۲۴ ساعته.\n\n\nتمرین 20.141 نسبتِ صرفه‌جوییِ جذبِ انحراف به ارزشِ جابه‌جایی.\n\n\nتمرین 20.142 پوششِ ذخیرهٔ ثابت و پویا را مقایسه و تفاوتِ ذخیرهٔ نگه‌داشته را به مگاوات‌ساعت حساب کنید.\n\n\nتمرین 20.143 ده رخدادِ بسامد در سال هر کدام با 1.68 MWh: چند چرخهٔ معادلِ کامل می‌سازند؟\n\n\nتمرین 20.144 اگر سقف‌های ظهر از ۴۰ به ۸۰ روز برسند، کاهشِ تولید تقریباً چند برابر می‌شود؟ فرضتان را بنویسید.\n\n\nتمرین 20.145 زمانِ خیزِ 10 تا 90 % سامانهٔ مرتبهٔ اول را بر حسبِ \\(\\tau\\) به دست آورید.\n\n\nتمرین 20.146 با معادلهٔ 20.16 نشان دهید کفِ انرژی با کاهشِ بازده بالا می‌رود.\n\n\n\n20.18.3 پلهٔ ۳: کاربرد\n\nتمرین 20.147 بهره‌بردارِ شبکه سقفِ 70 MW می‌دهد، تولید 100 MW است و باتری 30 MWh دارد. کنترل‌گر چه می‌کند؟\n\n\nتمرین 20.148 یک مهندس می‌خواهد بهره‌های کنترل‌گر را دو برابر کند تا پاسخ سریع‌تر شود. چه چیزی را باید پیش از آن اندازه گرفت؟\n\n\nتمرین 20.149 پس از راه‌اندازی، نیروگاه در افتِ بسامدِ 0.1 Hz پاسخی نمی‌دهد. سه علتِ ممکن.\n\n\nتمرین 20.150 نیروگاه در توانِ کامل نمی‌تواند توانِ راکتیوِ خواسته را بدهد. سه چاره.\n\n\nتمرین 20.151 قواعدِ شبکه حدِ شیبِ 2 MW/min برای PV می‌خواهد. آیا باتریِ S1 کافی است؟\n\n\nتمرین 20.152 دو مالکِ باد و PV بر سرِ تقسیمِ کاهش اختلاف دارند. شما چه می‌کنید؟\n\n\nتمرین 20.153 ارتباط با مرکزِ کنترلِ شبکه شش ساعت قطع است. رفتارِ نیروگاه را ساعت به ساعت بنویسید.\n\n\nتمرین 20.154 کنترل‌گر در یک سال 1,147 هشدار داده است. ریشه را چگونه می‌یابید؟\n\n\nتمرین 20.155 یک فروشنده می‌گوید «کنترل‌گرِ ما همهٔ خدمت‌ها را دارد». در قرارداد چه می‌خواهید؟\n\n\nتمرین 20.156 برنامهٔ روزِ بعد ظهر شارژ را می‌خواهد ولی باتری از کاهش پر شده است. این خطاست؟\n\n\nتمرین 20.157 یک بازارِ فرضی جریمهٔ کمبود و مازاد را برابر می‌کند. پیشنهاد چه تغییری می‌کند؟\n\n\nتمرین 20.158 خطای پیش‌بینیِ روزِ بعد ناگهان دو برابر شده است. چه چیزی را وارسی می‌کنید؟\n\n\nتمرین 20.159 بهره‌بردار می‌خواهد ذخیرهٔ 5 MW را با کاهشِ تولید نگه دارد تا باتری آزاد بماند. پاسخ دهید.\n\n\nتمرین 20.160 در آزمونِ کارخانه، یک مبدل بیش از بقیه بار برمی‌دارد. چه چیزی را بررسی می‌کنید؟\n\n\nتمرین 20.161 یک روستا می‌خواهد در خاموشی‌ها از نیروگاه برق بگیرد. چه گام‌هایی لازم است؟\n\n\nتمرین 20.162 کلیدِ اتصال پس از جزیره با تکانِ شدید بسته شد. چه چیزی را بررسی می‌کنید؟\n\n\nتمرین 20.163 بهره‌بردارِ نیروگاه برنامه را برای تعمیر کنار گذاشت و سه روز بعد کسی برنگرداند. چه کنترلی جلوی این را می‌گیرد؟\n\n\nتمرین 20.164 قیمتِ پیشنهادیِ ذخیره 6 واحد بر مگاوات‌ساعت است. بپذیرید؟\n\n\nتمرین 20.165 ذخیرهٔ دوساعته به‌جای یک‌ساعته پیشنهاد شده است. اثرِ آن بر هزینه.\n\n\nتمرین 20.166 پس از هر فراخوانی، ساعت‌های بعدی نگه داشته نمی‌شوند. چاره‌ها.\n\n\nتمرین 20.167 اثرانگشتِ تنظیماتِ کنترل‌گرِ در حالِ کار با گزارشِ راه‌اندازی نمی‌خواند. گام‌های شما.\n\n\nتمرین 20.168 شبیه‌سازی پاسخِ بسامد را درست نشان می‌دهد ولی آزمونِ محل نه. سه علت.\n\n\nتمرین 20.169 پیش‌بینیِ روزِ بعد نرسید. برنامه‌ریز چه کند؟\n\n\nتمرین 20.170 چرا خدمتِ ذخیره و جابه‌جایی در مثال 20.53 فقط 0.41 هزار در آن روز هزینه داشت؟\n\n\nتمرین 20.171 مدیرِ پروژه می‌خواهد دلتا را حذف و همه چیز را به باتری بسپارد. خطرها.\n\n\nتمرین 20.172 دو خدمتِ ذخیرهٔ بالارو و پاسخِ بسامد را در یک قرارداد فروخته‌اید. چه چیزی را بررسی می‌کنید؟\n\n\nتمرین 20.173 یک مبدلِ باتری از کار افتاده است. کدام خدمت‌ها اثر می‌پذیرند؟\n\n\nتمرین 20.174 کنترل‌گرِ پشتیبان در جابه‌جایی خودکار تنظیم‌های قدیمی را بارگذاری کرد. پیشگیری.\n\n\nتمرین 20.175 آیا پیشنهادِ کمتر از انتظار همیشه مجاز است؟\n\n\nتمرین 20.176 نیروگاه باید جزیره را در خاموشیِ شب تشکیل دهد. منبع چیست و چه بارهایی می‌مانند؟\n\n\nتمرین 20.177 سازندهٔ مبدل می‌گوید حلقهٔ داخلیِ توان 0.6 s است و کنترل‌گرِ نیروگاه 1 s. چه می‌گویید؟\n\n\nتمرین 20.178 نیروگاه در شبکه‌ای مقاومتی است و ولتاژ در توانِ کامل بالا می‌رود. سه چاره.\n\n\nتمرین 20.179 پیمانکار پیشنهاد می‌کند اندازه‌گیریِ نقطهٔ اتصال از سامانهٔ پایش خوانده شود. پاسخ دهید.\n\n\nتمرین 20.180 مالک می‌خواهد جزیره همیشه دست‌کم ۱۲ ساعت دوام بیاورد. چه کفی پیشنهاد می‌کنید و با چه هزینه‌ای؟\n\n\nتمرین 20.181 گزارشِ هشدارِ ماه نشان می‌دهد بیشترِ هشدارها در ظهر «شارژ محدود شد» است. علت و چاره.\n\n\nتمرین 20.182 یک کنترل‌گرِ جفت در آزمونِ جابه‌جایی تنظیم‌های متفاوت نشان داد. پیامد و چاره.\n\n\nتمرین 20.183 بهره‌بردارِ شبکه پاسخِ بسامد با 10 MW می‌خواهد. کفِ انرژی و توانِ کنارگذاشته را پیشنهاد کنید.\n\n\nتمرین 20.184 پس از یک خطای شبکه، صادرات چند ثانیه از سقف گذشت. علت و چاره.\n\n\nتمرین 20.185 آزمونِ پله نشان می‌دهد پارک کندتر از مدل است. با تنظیم‌ها چه می‌کنید؟\n\n\nتمرین 20.186 فروشنده یک «کنترلِ پیش‌بینِ ۲ ساعته» پیشنهاد می‌کند. ارزیابی کنید.\n\n\nتمرین 20.187 مالک می‌خواهد باتری هم جابه‌جایی کند هم انحراف را جذب کند. پیشنهادِ شما.\n\n\nتمرین 20.188 بهره‌بردار ذخیرهٔ ثابتِ 15 MW می‌خواهد. با ذخیرهٔ پویا مقایسه کنید.\n\n\nتمرین 20.189 شبکه پاسخِ شبه‌لختی می‌خواهد ولی باتری عصرها با 20 MW دشارژ می‌کند. چه پیشنهادی می‌دهید؟\n\n\nتمرین 20.190 مدیرِ پروژه می‌خواهد برای خبرِ زودترِ سقف‌ها هزینه کند. پاسخ دهید.\n\n\nتمرین 20.191 پس از به‌روزرسانیِ سفت‌افزارِ مبدل‌ها، فراجهشِ حلقه بیشتر شده است. گام‌های شما.\n\n\nتمرین 20.192 اپراتور می‌گوید کنترل‌گر «همیشه هشدار می‌دهد» و هشدارها را خاموش کرده است. چه می‌کنید؟\n\n\nتمرین 20.193 فصلِ ۲۱ قیمتِ ذخیره را 9 واحد بر مگاوات‌ساعت فرض می‌کند. آیا REQ-S01 سودآور است؟ چه چیزی را هنوز نشمرده‌اید؟\n\n\nتمرین 20.194 فصلِ ۲۷ نشان می‌دهد قدرتِ اتصالِ کوتاهِ نقطهٔ اتصال کمتر از فرض است. کدام بخش‌های این فصل را بازبینی می‌کنید؟\n\n\nتمرین 20.195 در راه‌اندازی (فصلِ ۵۰) تأخیرِ مسیر 0.6 s اندازه‌گیری شد. کدام تنظیم‌ها و کدام آزمون‌ها تغییر می‌کنند؟\n\n\nتمرین 20.196 فصلِ ۳۶ می‌خواهد کنترل‌گر فقط از یک شبکهٔ جداشده فرمان بگیرد. اثرِ آن بر بودجهٔ تأخیر و حالتِ پشتیبان را بنویسید.\n\n\n\n20.18.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 20.197 روایتِ کنترلِ حالتِ «محدود» را در یک صفحه بنویسید: ورود، رفتار، خروج، هشدار.\n\n\nتمرین 20.198 ماشینِ حالتِ شکل 20.10 را با حالتِ «آزمون» گسترش دهید و بررسیِ خودکار را اجرا کنید.\n\n\nتمرین 20.199 برای REQ-S01 برنامهٔ آزمون در سه سطح بنویسید.\n\n\nتمرین 20.200 آزمونی برای Controller بنویسید که نشان دهد سقف با قطعِ ارتباط بالا نمی‌رود.\n\n\nتمرین 20.201 آزمونی برای dp_schedule بنویسید که نشان دهد با قیمتِ ثابت باتری کار نمی‌کند.\n\n\nتمرین 20.202 کنترل‌گر را چنان تغییر دهید که فراخوانیِ ذخیره در کف رد نشود ولی برنامه رد شود و آزمونش را بنویسید.\n\n\nتمرین 20.203 منحنیِ توانایی را با ولتاژِ 0.95 pu در پایانهٔ مبدل‌ها بازسازی کنید (فرض: حدِ جریان).\n\n\nتمرین 20.204 برنامه‌ریزِ پویا را با جریمهٔ عدمِ تعادل گسترش دهید: برنامهٔ صادرات هم متغیر باشد.\n\n\nتمرین 20.205 یک قاعدهٔ اعلامِ روزانهٔ خدمت بنویسید که با پیش‌بینیِ محتاط تصمیم بگیرد و آن را برای 15 MW × 2 h بیازمایید.\n\n\nتمرین 20.206 فهرستِ نقطه‌های دادهٔ کنترل‌گر را برای سقف، ذخیره و حالت بنویسید.\n\n\nتمرین 20.207 جدولِ هشدارها را با آستانه و تأخیرِ هر کدام کامل کنید.\n\n\nتمرین 20.208 طرحی برای افزونگیِ کنترل‌گرِ نیروگاه با جابه‌جاییِ خودکار بنویسید.\n\n\nتمرین 20.209 روشی برای سنجشِ تأخیرِ مسیر در راه‌اندازی بنویسید (بی کار روی تجهیزاتِ برق‌دار).\n\n\nتمرین 20.210 کنترلِ ثانویهٔ جزیره را به کد بیفزایید و آزمونش را بنویسید.\n\n\nتمرین 20.211 قاعدهٔ کاستنِ بار را با تأخیر و بازگرداندنِ پله‌ای کامل کنید.\n\n\nتمرین 20.212 ثبت‌نامهٔ خدمت‌ها را با ستونِ «مالکِ تصمیم» و «سند» کامل کنید.\n\n\nتمرین 20.213 آزمایشگاهِ بخش 20.9 را با اجازهٔ فرضیِ شارژ از شبکه تکرار و تفاوت را تفسیر کنید.\n\n\nتمرین 20.214 برای پاسخِ بسامد یک معیارِ پذیرشِ اندازه‌پذیر با تحمل بنویسید.\n\n\nتمرین 20.215 یک گزارشِ پایشِ ماهانهٔ خدمت طراحی کنید.\n\n\nتمرین 20.216 حدِ شیب را با پنجرهٔ ده‌دقیقه‌ای پیاده و با پنجرهٔ یک‌دقیقه‌ای مقایسه کنید.\n\n\nتمرین 20.217 طرحِ کنارگذاریِ دستی را با زمانِ پایان و بازگشتِ خودکار بنویسید.\n\n\nتمرین 20.218 ماشینِ حالت را برای گذارهای جزیره با رلهٔ هم‌زمانی گسترش دهید.\n\n\nتمرین 20.219 بودجهٔ تأخیرِ نیروگاهِ P را برای پاسخِ بسامدِ سریع بازنویسی کنید و حدِ هر جزء را بدهید.\n\n\nتمرین 20.220 کنترل‌گرِ گسسته را با فیلترِ اندازه‌گیریِ مرتبهٔ اول گسترش دهید و اثرِ ثابتِ زمانیِ فیلتر را بسنجید.\n\n\nتمرین 20.221 قاعدهٔ تقسیمِ راکتیو را چنان تغییر دهید که باتری فقط پس از اشباعِ دیگران راکتیو بدهد؛ مزیت و عیب.\n\n\nتمرین 20.222 آزمایشگاهِ جزیره را با بارِ فقط ردهٔ ۱ (1.05 MW) تکرار و تفسیر کنید.\n\n\nتمرین 20.223 افقِ لغزان را با پیش‌بینیِ درون‌روز برای ساعت‌های نزدیک و روزِ بعد برای بقیه بنویسید.\n\n\nتمرین 20.224 آزمونی بنویسید که نشان دهد کنترل‌گر در افتِ ولتاژ انتگرال نمی‌گیرد.\n\n\nتمرین 20.225 روشِ برازشِ مدل را با تأخیر و دو ثابتِ زمانی گسترش دهید.\n\n\nتمرین 20.226 رخدادِ بسامد را با دو رخدادِ پیاپی تکرار و بازیابی را بسنجید.\n\n\nتمرین 20.227 یک گزارشِ ماهانهٔ کنترل‌گر طراحی کنید که هر شاخصِ جدول 20.10 را پایش کند.\n\n\nتمرین 20.228 آزمونی برای پاسخِ شبه‌لختی در سطحِ سخت‌افزار در حلقه بنویسید (هدف و شاهد).\n\n\nتمرین 20.229 جدولی بنویسید که هر حالتِ شکل 20.10 را به نقطه‌های داده، هشدارها و آزمون‌هایش پیوند دهد.\n\n\nتمرین 20.230 برای D-024 فهرستِ «چه چیزی این تصمیم را باز می‌کند» بنویسید.\n\n\n\n20.18.5 پلهٔ ۵: تسلط\n\nتمرین 20.231 مبنای کنترلِ D-024 را در برابرِ یک ممیزِ بیرونی دفاع کنید: کدام بند بیشترین ریسک را دارد؟\n\n\nتمرین 20.232 اگر بهره‌بردارِ شبکه پاسخِ بسامد را اجباری کند، چه چیزهایی در طراحی، برنامه و هزینه تغییر می‌کند؟\n\n\nتمرین 20.233 نیروگاهِ P بی‌باتری (S0) را در نظر بگیرید: کدام خدمت‌ها ممکن‌اند و با چه هزینه‌ای؟\n\n\nتمرین 20.234 یک نیازمندیِ خدمتِ دیگر (مثلاً ذخیرهٔ پایین‌رو) بسازید و آزمایشگاه را برایش اجرا و تفسیر کنید.\n\n\nتمرین 20.235 طرحی برای بازارِ درون‌روزِ فرضی با قیمتِ متغیر بنویسید و ارزشِ به‌روزرسانی را بسنجید.\n\n\nتمرین 20.236 سه خطای خطرناکِ کنترل‌گر را که هیچ آزمونی در جدول 20.6 نمی‌گیرد بیابید و آزمونش را پیشنهاد کنید.\n\n\nتمرین 20.237 نشان دهید چرا «برنامه‌ریز باید قیدهای کنترل‌گر را بشناسد» یک اصلِ کلی است و دو مثالِ دیگر بیاورید.\n\n\nتمرین 20.238 یک گزارشِ یک‌صفحه‌ای برای مدیرِ پروژه بنویسید: آیا فروشِ REQ-S01 به‌صرفه است؟\n\n\nتمرین 20.239 کنترل‌گرِ ساعتی را به کنترل‌گرِ دقیقه‌ای با حدِ شیب گسترش دهید و آزمون‌هایش را بنویسید.\n\n\nتمرین 20.240 اگر تأخیرِ واقعیِ مسیر 1.5 s باشد، تنظیم‌ها و آزمون‌ها را بازطراحی کنید.\n\n\nتمرین 20.241 پیشنهاد کنید کدام کارکردهای این فصل باید در فصلِ ۵۰ (راه‌اندازی) آزموده شوند و کدام نه.\n\n\nتمرین 20.242 طرحی برای پیوستنِ نیروگاهِ P به یک نیروگاهِ مجازی با چند نیروگاهِ دیگر بنویسید: کدام لایه تغییر می‌کند؟\n\n\nتمرین 20.243 کنترلِ ولتاژ و کنترلِ توانِ اکتیو در شبکهٔ ضعیف به هم وابسته‌اند. این وابستگی را با معادلهٔ 20.13 توضیح دهید و پیامدِ آن را برای طراحیِ دو حلقه بنویسید.\n\n\nتمرین 20.244 هزینه و ارزشِ سه «آمادگی» را مقایسه کنید: کفِ خدمت، کفِ جزیره و انرژیِ پایانِ روز.\n\n\nتمرین 20.245 کنترل‌گرِ نیروگاهِ P را برای شبکه‌ای ضعیف (SCR 2) بازطراحی کنید: کدام بخش‌های این فصل تغییر می‌کنند؟\n\n\nتمرین 20.246 یک برنامهٔ بیست‌ساله برای بازنگریِ مبنای کنترل بنویسید: چه چیزهایی با فرسایشِ باتری، تغییرِ قواعد و دادهٔ بهره‌برداری بازنگری می‌شوند؟\n\n\nتمرین 20.247 یک گزارشِ دوصفحه‌ای برای بهره‌بردارِ شبکه بنویسید که توانایی‌ها و محدودیت‌های کنترلیِ نیروگاهِ P را بی‌اغراق شرح دهد.\n\n\nتمرین 20.248 ارزشِ اطلاعات را برای سه چیز در این فصل بسنجید یا برآورد کنید: پیش‌بینیِ بهتر، خبرِ سقف، و اندازه‌گیریِ تأخیر.\n\n\nتمرین 20.249 فرض کنید بهره‌بردارِ شبکه هر سه خدمتِ ذخیره، پاسخِ بسامد و شبه‌لختی را با هم می‌خواهد. با منابعِ S1 یک تقسیمِ ممکن طراحی و با آزمایشگاه‌های این فصل وارسی کنید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-solutions",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-solutions",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.19 پاسخ‌نامه و راه‌حل‌ها",
    "text": "20.19 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای P01 به بعد در بخش 20.19.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 20.1. جدول 20.1.\n\n\nحل. تمرین 20.2. جداییِ زمانی، حد از پایین و دستور از بالا، گزارشِ توانایی (بخش 20.2.1).\n\n\nحل. تمرین 20.3. بخش 20.2.2.\n\n\nحل. تمرین 20.4. چه خواهد شد، چه باید بشود، با آنچه هست (بخش 20.2.2).\n\n\nحل. تمرین 20.5. بخش 20.2.2.\n\n\nحل. تمرین 20.6. معادلهٔ 20.1.\n\n\nحل. تمرین 20.7. معادلهٔ 20.2.\n\n\nحل. تمرین 20.8. 0.50 rad/s و 1.00 (E01).\n\n\nحل. تمرین 20.9. بخش 20.2.3.\n\n\nحل. تمرین 20.10. −4.8 MW (E02).\n\n\nحل. تمرین 20.11. +8.3 Mvar (P09).\n\n\nحل. تمرین 20.12. 1.82 Mvar (E03).\n\n\nحل. تمرین 20.13. 9.39 MWh (E04).\n\n\nحل. تمرین 20.14. 16 MW؛ 10 MW (E05).\n\n\nحل. تمرین 20.15. 180 واحد (E06).\n\n\nحل. تمرین 20.16. 49.80 Hz (E07).\n\n\nحل. تمرین 20.17. 0.42 s (E08).\n\n\nحل. تمرین 20.18. 2.29 Mvar (E09).\n\n\nحل. تمرین 20.19. 9 MW (E10).\n\n\nحل. تمرین 20.20. شکل 20.9.\n\n\nحل. تمرین 20.21. جدول 20.2.\n\n\nحل. تمرین 20.22. شکل 20.10.\n\n\nحل. تمرین 20.23. جدول 20.4.\n\n\nحل. تمرین 20.24. آزمون، شبیه‌سازی، پایش (بخش 20.4.7).\n\n\nحل. تمرین 20.25. جدول 20.6.\n\n\nحل. تمرین 20.26. جدول 20.7.\n\n\nحل. تمرین 20.27. 0.20 (P22).\n\n\nحل. تمرین 20.28. تجهیزات، قرارداد، قواعد، بهره‌بردار (بخش 20.8.1).\n\n\nحل. تمرین 20.29. سازندگیِ شبکه و راه‌اندازیِ سیاه (مثال 20.41).\n\n\nحل. تمرین 20.30. بازیابی، فرسایش، دسترس‌پذیری (بخش 20.8.4).\n\n\nحل. تمرین 20.31. بخش 20.9.1.\n\n\nحل. تمرین 20.32. جدول 20.8.\n\n\nحل. تمرین 20.33. تقسیم، اولویت، جدایی در زمان (مثال 20.42).\n\n\nحل. تمرین 20.34. بخش 20.16.\n\n\nحل. تمرین 20.35. هجوم، قدرتِ اتصالِ کوتاهِ کم، هماهنگی (مثال 20.38).\n\n\nحل. تمرین 20.36. بخش 20.3.1.\n\n\nحل. تمرین 20.37. بخش 20.3.6.\n\n\nحل. تمرین 20.38. مثال 20.19.\n\n\nحل. تمرین 20.39. جدول 20.5.\n\n\nحل. تمرین 20.40. بخش 20.9.1.\n\n\nحل. تمرین 20.41. بخش 20.2.5.\n\n\nحل. تمرین 20.42. 1.50، 1.00، 0.61 (P41 تا P43).\n\n\nحل. تمرین 20.43. بخش 20.3.4.\n\n\nحل. تمرین 20.44. 0.009 pu (P45).\n\n\nحل. تمرین 20.45. 0.38 (P46).\n\n\nحل. تمرین 20.46. 315 ms (مثال 20.20).\n\n\nحل. تمرین 20.47. 21.0 h (P48).\n\n\nحل. تمرین 20.48. بخش 20.6.6.\n\n\nحل. تمرین 20.49. 3.5 h (P50).\n\n\nحل. تمرین 20.50. 756 و 391 (P52).\n\n\nحل. تمرین 20.51. بخش 20.2.9.\n\n\nحل. تمرین 20.52. 165 و 465 هزار (مثال 20.10).\n\n\nحل. تمرین 20.53. سرعت، انرژی، بازیابی (بخش 20.8.6).\n\n\nحل. تمرین 20.54. 20.9 MW (مثال 20.45).\n\n\nحل. تمرین 20.55. مثال 20.46.\n\n\nحل. تمرین 20.56. 2.60 s و 0.35 s (مثال 20.22).\n\n\nحل. تمرین 20.57. 389 هزار (مثال 20.34).\n\n\nحل. تمرین 20.58. بخش 20.6.4.\n\n\nحل. تمرین 20.59. 13.7 و 12.3 MW (مثال 20.31).\n\n\nحل. تمرین 20.60. 1.35 pu (مثال 20.46).\n\n\nحل. تمرین 20.61. 87.8 هزار (مثال 20.33).\n\n\nحل. تمرین 20.62. 54 % (مثال 20.40).\n\n\nحل. تمرین 20.63. 1.6 MW (مثال 20.47).\n\n\nحل. تمرین 20.64. تقریباً صفر (مثال 20.35).\n\n\nحل. تمرین 20.65. حدودِ 20 هزار (مثال 20.35).\n\n\nحل. تمرین 20.66. بخش 20.16.\n\n\nحل. تمرین 20.67. بخش 20.16.\n\n\nحل. تمرین 20.68. بخش 20.15.\n\n\nحل. تمرین 20.69. بخش 20.12.\n\n\nحل. تمرین 20.70. بخش 20.4.7.\n\n\nحل. تمرین 20.71. P01 تا P04.\n\n\nحل. تمرین 20.72. \\(k_i = 2\\)، \\(k_p = 3\\) (P05).\n\n\nحل. تمرین 20.73. +1.65، +9.90، −12.65 MW (P06 تا P08).\n\n\nحل. تمرین 20.74. −16.5 و −33.0 Mvar (اشباع) (P10، P11).\n\n\nحل. تمرین 20.75. 1.85، 1.85، 1.81 Mvar: سقفِ 0.33 تا نزدیکِ ردهٔ کامل محدودکننده است (P12 تا P14).\n\n\nحل. تمرین 20.76. P15 تا P17.\n\n\nحل. تمرین 20.77. 12.63 تا 30.44 MWh (P18).\n\n\nحل. تمرین 20.78. خیر: کف 36.3 MWh بیش از 36 (P19).\n\n\nحل. تمرین 20.79. 800 واحد (P20).\n\n\nحل. تمرین 20.80. صفر: اختلافِ قیمتِ 40 کمتر از فرسایش است (P21).\n\n\nحل. تمرین 20.81. 410 واحد (P23).\n\n\nحل. تمرین 20.82. 49.75 Hz؛ 2.25 و 1.25 MW (P24).\n\n\nحل. تمرین 20.83. 0.30 Hz (P25).\n\n\nحل. تمرین 20.84. P26، P27.\n\n\nحل. تمرین 20.85. 365 هزار واحد (P28).\n\n\nحل. تمرین 20.86. 7.90 و 14.51 واحد (P29).\n\n\nحل. تمرین 20.87. 11.8 MWh (P30).\n\n\nحل. تمرین 20.88. 1.50 MWh (P31).\n\n\nحل. تمرین 20.89. 80 MWh (P32).\n\n\nحل. تمرین 20.90. 29.6 Mvar (P33).\n\n\nحل. تمرین 20.91. دو ساعت (P34).\n\n\nحل. تمرین 20.92. مثال 20.52، P35.\n\n\nحل. تمرین 20.93. 11.0 (P36).\n\n\nحل. تمرین 20.94. 26 % (P37).\n\n\nحل. تمرین 20.95. 9.0 % (P38).\n\n\nحل. تمرین 20.96. 30 (P39).\n\n\nحل. تمرین 20.97. 48 در برابرِ 29.7 MWh (P40).\n\n\nحل. تمرین 20.98. مثال 20.2.\n\n\nحل. تمرین 20.99. 47.8 % (مثال 20.4).\n\n\nحل. تمرین 20.100. حدودِ 85 MW (مثال 20.13).\n\n\nحل. تمرین 20.101. حدودِ 25.6 MWh.\n\n\nحل. تمرین 20.102. حدودِ 30 MW به بالا.\n\n\nحل. تمرین 20.103. حدودِ 400 و 990 هزار.\n\n\nحل. تمرین 20.104. 11 تا 14.\n\n\nحل. تمرین 20.105. 10 MW × 2 h: 15 هزار.\n\n\nحل. تمرین 20.106. 10 MW از PV و 6 MW از باد.\n\n\nحل. تمرین 20.107. جای‌گذاری و یک بار مشتق‌گیری (بخش 20.2.3).\n\n\nحل. تمرین 20.108. \\(\\zeta = 1/(2\\sqrt{\\tau k_i})\\).\n\n\nحل. تمرین 20.109. بخش 20.7.1.\n\n\nحل. تمرین 20.110. مشتقِ هزینهٔ مورد انتظار: \\(-c_\\text{s}(1-F) + c_\\text{l} F = 0\\).\n\n\nحل. تمرین 20.111. \\(u = (1/\\tau_\\text{o})\\int e\\) و \\(\\tau_\\text{i}\\dot y = u - y\\).\n\n\nحل. تمرین 20.112. 2.0 s (P44).\n\n\nحل. تمرین 20.113. 7.91 % و −33.3 Mvar (P47).\n\n\nحل. تمرین 20.114. جای‌گذاریِ \\(Q\\) و حلِ \\(V\\).\n\n\nحل. تمرین 20.115. 1,315 ms (P49).\n\n\nحل. تمرین 20.116. P54.\n\n\nحل. تمرین 20.117. 5.1 و 5.5 هزار (P51).\n\n\nحل. تمرین 20.118. 0.25 s (P53).\n\n\nحل. تمرین 20.119. 27.9 Mvar (P55).\n\n\nحل. تمرین 20.120. حدودِ 16 %.\n\n\nحل. تمرین 20.121. 14 و 20.\n\n\nحل. تمرین 20.122. 68 %.\n\n\nحل. تمرین 20.123. \\(0.28/(50 \\times 0.04) \\times 110 = 15.4\\,\\text{MW}\\).\n\n\nحل. تمرین 20.124. \\(1.68/0.927/10 \\times 60 \\approx 11\\) دقیقه.\n\n\nحل. تمرین 20.125. \\(7.15 \\times 600/3600 = 1.19\\,\\text{MWh}\\).\n\n\nحل. تمرین 20.126. \\(2.5/(2\\sqrt{2.08}) = 0.87\\).\n\n\nحل. تمرین 20.127. 0.89 (مثال 20.31).\n\n\nحل. تمرین 20.128. \\(383/468 = 0.82\\).\n\n\nحل. تمرین 20.129. 292 در برابرِ 337.\n\n\nحل. تمرین 20.130. حدودِ 14 s.\n\n\nحل. تمرین 20.131. حدودِ 7 MW.\n\n\nحل. تمرین 20.132. \\(8{,}760 \\times 24 \\times 1{,}089 \\approx 2.3 \\times 10^8\\).\n\n\nحل. تمرین 20.133. \\(1.18 - 1.11 = 0.07\\,\\text{pu}\\).\n\n\nحل. تمرین 20.134. 0.090 در برابرِ 0.008.\n\n\nحل. تمرین 20.135. 6.4 MW؛ 0.0036 MWh.\n\n\nحل. تمرین 20.136. \\(\\zeta \\propto 1/\\sqrt{k_i}\\).\n\n\nحل. تمرین 20.137. \\(4/(0.99 \\times 0.63) \\approx 6.4\\,\\text{s}\\)؛ صفرِ کنترل‌گر سریع‌ترش می‌کند.\n\n\nحل. تمرین 20.138. \\(0.175 \\times 4 = 0.7\\,\\text{h}\\).\n\n\nحل. تمرین 20.139. \\(4 + 5/0.927 + 1.68 \\approx 11.1\\,\\text{MWh}\\).\n\n\nحل. تمرین 20.140. \\(465/468 = 99.4\\,\\%\\).\n\n\nحل. تمرین 20.141. \\(389/469 = 0.83\\).\n\n\nحل. تمرین 20.142. 4,237 MWh کمتر با پوششِ تقریباً برابر.\n\n\nحل. تمرین 20.143. \\(16.8/32 \\approx 0.5\\) چرخه: ناچیز.\n\n\nحل. تمرین 20.144. حدودِ دو برابر اگر روزهای تازه همان‌قدر آفتابی باشند؛ با برنامهٔ cap در بخش 20.3.1 بیازمایید.\n\n\nحل. تمرین 20.145. \\(\\tau \\ln 9 \\approx 2.2\\tau\\).\n\n\nحل. تمرین 20.146. \\(E_\\text{floor} - E_\\text{min} = P h/\\eta\\).\n\n\nحل. تمرین 20.147. شارژ تا جای خالی (6 MWh یعنی حدودِ 6.5 MW)، بقیه کاهش (مثال 20.17).\n\n\nحل. تمرین 20.148. تأخیرِ مسیر (مثال 20.4).\n\n\nحل. تمرین 20.149. باند مرده (مثال 20.19)، نبودِ جای بالارو، خدمتِ غیرفعال.\n\n\nحل. تمرین 20.150. باتریِ بیکار، جبران‌ساز، کاهشِ توانِ اکتیو (مثال 20.13).\n\n\nحل. تمرین 20.151. توانِ 23 MW لازم است، بیش از 20 (مثال 20.12).\n\n\nحل. تمرین 20.152. قاعده از قرارداد؛ ثبتِ ساعتی (مثال 20.11).\n\n\nحل. تمرین 20.153. بخش 20.3.7.\n\n\nحل. تمرین 20.154. ناسازگاریِ برنامه و قید (مثال 20.48).\n\n\nحل. تمرین 20.155. ثبت‌نامه با شرط‌ها، معیار و شاهد (بخش 20.8.1).\n\n\nحل. تمرین 20.156. نه؛ محدود و گزارش؛ به‌روزرسانی (مثال 20.24).\n\n\nحل. تمرین 20.157. میانه (\\(q^\\ast = 0.5\\)).\n\n\nحل. تمرین 20.158. نسخهٔ پیش‌بینی، داده‌های ورودی، رانش (فصلِ ۱۵).\n\n\nحل. تمرین 20.159. مثال 20.43.\n\n\nحل. تمرین 20.160. تنظیمِ بسامد و افت (مثال 20.36).\n\n\nحل. تمرین 20.161. قرارداد، مطالعه، اجازه، حفاظت (بخش 20.7).\n\n\nحل. تمرین 20.162. لغزش، پنجره، زمانِ کلید (مثال 20.39).\n\n\nحل. تمرین 20.163. زمانِ پایان و بازگشتِ خودکار (بخش 20.6.5).\n\n\nحل. تمرین 20.164. کمتر از 7.90 (مثال 20.49).\n\n\nحل. تمرین 20.165. حدودِ دو برابر بر واحد (مثال 20.44).\n\n\nحل. تمرین 20.166. کفِ بالاتر، اجازهٔ شارژ از شبکه، اعلامِ دسترس‌پذیریِ کمتر (بخش 20.8.4).\n\n\nحل. تمرین 20.167. مقایسهٔ کلید به کلید، درخواستِ تغییر، تأیید (مثال 20.19).\n\n\nحل. تمرین 20.168. مدل، تأخیر، تنظیم.\n\n\nحل. تمرین 20.169. برنامهٔ پیش‌فرض یا پایا (جدول 20.2).\n\n\nحل. تمرین 20.170. باتری در هر حال پر بود (مثال 20.53).\n\n\nحل. تمرین 20.171. دسترس‌پذیری، فرسایش، تعارض.\n\n\nحل. تمرین 20.172. منابعِ مشترک و اولویت (مثال 20.42).\n\n\nحل. تمرین 20.173. ذخیره، راکتیو، جابه‌جایی؛ بازنگریِ منحنی.\n\n\nحل. تمرین 20.174. اثرانگشتِ هر دو کنترل‌گر (بخش 20.4.4).\n\n\nحل. تمرین 20.175. نه؛ قواعدِ بازار (مثال 20.29).\n\n\nحل. تمرین 20.176. باتری؛ ردهٔ ۱ و ۲ اگر انرژی بس باشد (مثال 20.37).\n\n\nحل. تمرین 20.177. نسبتِ 1.7: فراجهش؛ کندتر یا تأیید با شبیه‌سازی (مثال 20.6).\n\n\nحل. تمرین 20.178. جذبِ راکتیو تا توانایی، کاهشِ توان، تقویتِ شبکه (مثال 20.14).\n\n\nحل. تمرین 20.179. مثال 20.20.\n\n\nحل. تمرین 20.180. بینِ 10 و 20 MWh با محاسبهٔ دوباره (مثال 20.40، مثال 20.33).\n\n\nحل. تمرین 20.181. بازگیری زودتر پر کرده؛ به‌روزرسانی (مثال 20.51).\n\n\nحل. تمرین 20.182. مثال 20.21، مثال 20.19.\n\n\nحل. تمرین 20.183. معیار: انرژیِ رخداد، بازیابی (مثال 20.45).\n\n\nحل. تمرین 20.184. مثال 20.46.\n\n\nحل. تمرین 20.185. مثال 20.22.\n\n\nحل. تمرین 20.186. افقِ کوتاه: مثال 20.10.\n\n\nحل. تمرین 20.187. مثال 20.34.\n\n\nحل. تمرین 20.188. مثال 20.31.\n\n\nحل. تمرین 20.189. توانِ کنارگذاشته؛ ثبت‌نامه (مثال 20.47).\n\n\nحل. تمرین 20.190. مثال 20.35.\n\n\nحل. تمرین 20.191. اعتبارسنجیِ دوباره (مثال 20.22)، اثرانگشت.\n\n\nحل. تمرین 20.192. مثال 20.51.\n\n\nحل. تمرین 20.193. بالاتر از 7.90؛ فرسایش و جریمه (مثال 20.49).\n\n\nحل. تمرین 20.194. مثال 20.14، مثال 20.4، جدول 20.9.\n\n\nحل. تمرین 20.195. بهره‌ها کم، آزمونِ پله دوباره (مثال 20.4، مثال 20.22).\n\n\nحل. تمرین 20.196. مثال 20.20، جدول 20.2.\n\n\nحل. تمرین 20.197. معیار: هر شرط آزمودنی (بخش 20.4.1).\n\n\nحل. تمرین 20.198. معیار: ورود و خروج و بازگشت به خاموش.\n\n\nحل. تمرین 20.199. معیار: مثال 20.23.\n\n\nحل. تمرین 20.200. معیار: سقفِ پیشین حفظ شود.\n\n\nحل. تمرین 20.201. معیار: درآمدِ صفر با فرسایشِ مثبت.\n\n\nحل. تمرین 20.202. معیار: مثال 20.50.\n\n\nحل. تمرین 20.203. معیار: کوچک‌شدنِ دایره با ولتاژ.\n\n\nحل. تمرین 20.204. معیار: هدف با معادلهٔ 20.17.\n\n\nحل. تمرین 20.205. معیار: کفِ ناممکن تشخیص داده شود (P19).\n\n\nحل. تمرین 20.206. معیار: نام، نوع، واحد، جهت، مهرِ زمان.\n\n\nحل. تمرین 20.207. معیار: جدول 20.4.\n\n\nحل. تمرین 20.208. معیار: هم‌خوانیِ تنظیم‌ها، آزمونِ جابه‌جایی.\n\n\nحل. تمرین 20.209. معیار: مهرهای زمانِ همگام، شبیه‌ساز.\n\n\nحل. تمرین 20.210. معیار: بازگشت به 50 Hz.\n\n\nحل. تمرین 20.211. معیار: نوسانِ قطع و وصل نباشد.\n\n\nحل. تمرین 20.212. معیار: هر خدمت مالک و سند دارد.\n\n\nحل. تمرین 20.213. معیار: ساعت‌های پس از فراخوانی.\n\n\nحل. تمرین 20.214. معیار: شیب، زمانِ پاسخ، نوار.\n\n\nحل. تمرین 20.215. معیار: ساعت‌ها، فراخوانی‌ها، هشدارها، جریمه.\n\n\nحل. تمرین 20.216. معیار: توانِ باتری.\n\n\nحل. تمرین 20.217. معیار: بخش 20.6.5.\n\n\nحل. تمرین 20.218. معیار: بخش 20.7.4.\n\n\nحل. تمرین 20.219. معیار: جمع کمتر از حاشیهٔ حلقه.\n\n\nحل. تمرین 20.220. معیار: فیلتر مانندِ تأخیر.\n\n\nحل. تمرین 20.221. معیار: حاشیهٔ باتری برای خدمت در برابرِ نزدیکیِ تجدیدپذیرها به حد.\n\n\nحل. تمرین 20.222. معیار: دوامِ بیشتر، کفِ کمتر.\n\n\nحل. تمرین 20.223. معیار: ترکیبِ دو پیش‌بینی در یک افق.\n\n\nحل. تمرین 20.224. معیار: انتگرالِ ثابت در افت.\n\n\nحل. تمرین 20.225. معیار: خطای کمتر بی بیش‌برازش.\n\n\nحل. تمرین 20.226. معیار: کفِ انرژی.\n\n\nحل. تمرین 20.227. معیار: هر شاخص با منبع، حد و اقدام.\n\n\nحل. تمرین 20.228. معیار: سیگنالِ بسامدِ شبیه‌سازی‌شده، ثبتِ توان.\n\n\nحل. تمرین 20.229. معیار: هر حالت دست‌کم یک آزمون و یک هشدار.\n\n\nحل. تمرین 20.230. معیار: پیوند به U-077 تا U-080 و فصل‌های ۲۱، ۲۷، ۲۸ و ۵۰.\n\n\nحل. تمرین 20.231. معیار: شاهد برای هر بند (مثال 20.54).\n\n\nحل. تمرین 20.232. معیار: جای بالارو، کف، تعارض، فرسایش.\n\n\nحل. تمرین 20.233. معیار: دلتا، منحنیِ راکتیو.\n\n\nحل. تمرین 20.234. معیار: سقفِ انرژی به‌جای کف.\n\n\nحل. تمرین 20.235. معیار: مقایسه با مثال 20.32.\n\n\nحل. تمرین 20.236. معیار: پوششِ آزمون.\n\n\nحل. تمرین 20.237. معیار: سازگاریِ لایه‌ها (مثال 20.48).\n\n\nحل. تمرین 20.238. معیار: کفِ قیمت، ریسک، شرط‌ها.\n\n\nحل. تمرین 20.239. معیار: سازگاری با معادلهٔ 20.11.\n\n\nحل. تمرین 20.240. معیار: حاشیهٔ پایداری.\n\n\nحل. تمرین 20.241. معیار: آنچه فقط در محل پیداست.\n\n\nحل. تمرین 20.242. معیار: لایهٔ زمان‌بندی و رابط‌ها.\n\n\nحل. تمرین 20.243. معیار: \\(R P\\) در ولتاژ، جداییِ زمانی یا هماهنگی.\n\n\nحل. تمرین 20.244. معیار: یک جدولِ هزینه بر مگاوات‌ساعت و ارزش.\n\n\nحل. تمرین 20.245. معیار: ولتاژ، تأخیر، جداییِ زمانی، خدمت‌ها.\n\n\nحل. تمرین 20.246. معیار: پیوند به فصل‌های ۱۹، ۵۱ و ۵۳.\n\n\nحل. تمرین 20.247. معیار: هر ادعا با شاهد و هر عدد با برچسبِ آموزشی.\n\n\nحل. تمرین 20.248. معیار: مثال 20.26، مثال 20.35، مثال 20.4.\n\n\nحل. تمرین 20.249. معیار: توان و انرژیِ هر خدمت، کفِ مشترک، اولویت، هزینه.\n\n\n20.19.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 kp 0.5, ki 0.2, tau 2: wn 0.32, zeta 1.19\nP02 kp 1.5, ki 0.8, tau 2: wn 0.63, zeta 0.99\nP03 kp 6, ki 8, tau 2: wn 2.00, zeta 0.88\nP04 kp 3, ki 2, tau 2: wn 1.00, zeta 1.00\nP05 wn 1 rad/s, zeta 1, tau 2: ki 2.0, kp 3.00\nP06 49.95 Hz, 4 % droop, 0.02 Hz db, 110 MW: +1.65 MW\nP07 49.8 Hz, 4 % droop, 0.02 Hz db, 110 MW: +9.90 MW\nP08 50.25 Hz, 4 % droop, 0.02 Hz db, 110 MW: -12.65 MW\nP09 V 0.99 pu, slope 4 %, 33 Mvar: +8.3 Mvar\nP10 V 1.02 pu, slope 4 %, 33 Mvar: -16.5 Mvar\nP11 V 1.06 pu, slope 4 %, 33 Mvar: -33.0 Mvar\nP12 Q limit 5.6 MVA at 0.0 MW, cap 0.33: 1.85 Mvar\nP13 Q limit 5.6 MVA at 4.0 MW, cap 0.33: 1.85 Mvar\nP14 Q limit 5.6 MVA at 5.3 MW, cap 0.33: 1.81 Mvar\nP15 E 6.0 MWh, 1 h: up 1.9, down 20.0 MW\nP16 E 18.0 MWh, 1 h: up 13.0, down 19.4 MW\nP17 E 33.0 MWh, 1 h: up 20.0, down 3.2 MW\nP18 band for 8 MW up and 6 MW down 1 h: 12.63 to 30.44 MWh\nP19 floor 15 MW x 2 h: 36.3 MWh &gt; 36: infeasible\nP20 DP 10 MW / 10 MWh, prices 20 60 20 60, eta 1: 800 u\nP21 same with wear 45 u/MWh: 0 u\nP22 newsvendor short 40 long 10: q* 0.20; short 20 long 20: 0.50\nP23 penalty S 60/60/60, A 50/65/58: 410 u\nP24 4 units, one set 50.2 Hz, load 6 MW: f 49.750 Hz, P1 2.25, others 1.25 MW\nP25 secondary shift to restore 50 Hz at 6 MW, equal: 0.30 Hz\nP26 slip 0.05 Hz, +-10 deg: in window 1.11 s, worst wait 18.9 s\nP27 slip 0.3 Hz, +-10 deg: in window 0.19 s, worst wait 3.1 s\nP28 delta 5 MW, 4 h, 365 d, at 50 u: up to 365 k u\nP29 cost per MW-h: 57.7 k / 7,300 = 7.90; 211.9 k / 14,600 = 14.51 u\nP30 black start 1.47 MW for 8 h: 11.8 MWh of 32\nP31 ramp limit energy 2 MW/min, 20 MW step down: battery 1.50 MWh\nP32 cap margin 0.5 MW x 160 h: 80 MWh\nP33 Q asked at pf 0.95 for 90 MW: 29.6 Mvar\nP34 hold 1 h, then fallback: a 3 h outage idles the battery 2 h\nP35 hour 11 by hand: export 80, curtail 5.2, E after 24.9 MWh\nP36 alarms ratio controller/plan 1,147/104 = 11.0\nP37 imbalance cut by intraday (1,245-919)/1,245 = 26 %\nP38 day-ahead penalty share of export revenue 1,245/13,781 = 9.0 %\nP39 7 states, 15 transitions, 2 cases each: 30 cases\nP40 evening P95 48 MWh vs window 32 x 0.927 = 29.7 MWh\nP41 cascade ratio 9: zeta 1.50, overshoot 0.0 %\nP42 cascade ratio 4: zeta 1.00, overshoot 0.0 %\nP43 cascade ratio 1.5: zeta 0.61, overshoot 8.8 %\nP44 inner 0.5 s: outer &gt;= 2.0 s for no overshoot\nP45 dV = 0.03 x 0.8 + 0.15 x (-0.1) = 0.009 pu\nP46 droop factor X 0.2, Qmax 0.33, s 0.04: 0.38\nP47 SCR 4, X/R 3, 100 MW: dV 7.91 %, Q for 0: -33.3 Mvar\nP48 single PPC MTBF 20,000 h, MTTR 48 h: 21.0 h a year in fallback\nP49 delay budget 315 ms + 2 s polling (avg 1,000): 1315 ms\nP50 island floor 10 MWh, 1.57 MW: battery alone 3.5 h\nP51 end target cost per MWh above floor: 30.6/6 = 5.1, 87.8/16 = 5.5 k u\nP52 alarms 756 + 391 = 1147; plan 34 + 70 = 104\nP53 sampling: ZOH delay ~ ts/2: ts 0.5 s -&gt; 0.25 s\nP54 Q caps at 100 MW 22.2/18.2/22.0; ask 30: WTG 10.7 Mvar\nP55 pf 0.95 at 85 MW: 27.9 Mvar asked\nمثال‌های کوچک:\nE01 kp 1, ki 0.5, tau 2 s: wn 0.50 rad/s, zeta 1.00\nE02 5 % droop on 60 MW at 50.2 Hz: -4.8 MW\nE03 Q limit of 5.5 MVA at 5 MW, cap 0.33: 1.82 Mvar\nE04 floor for 10 MW x 0.5 h: 9.39 MWh\nE05 curtailment 96 - 80 = 16 MW; wind share of 60/36: 10.0 MW\nE06 penalty schedule 50, delivery 44: 180 u\nE07 three units 5 MW, 1 Hz droop, 3 MW load: f = 49.80 Hz\nE08 slip 0.2 Hz, window +-15 deg: 0.417 s in window\nE09 battery 5 MW discharging, 5.5 MVA: Q up to 2.29 Mvar\nE10 ramp 3 MW/min, drop of 12 MW: battery 9 MW in minute 1",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/20-plant-control-ems.html#sec-ch20-refs",
    "href": "chapters/20-plant-control-ems.html#sec-ch20-refs",
    "title": "20  کنترلِ نیروگاه و مدیریتِ انرژی",
    "section": "20.20 منابع",
    "text": "20.20 منابع\n\nIEEE Std 2800-2022؛ IEC TS 63102:2026؛ IEC 61400-27-1:2020؛ IEC 61850-7-420:2021 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ کنترلِ خودکار (حلقهٔ بسته، PI، میرایی) و برنامه‌ریزیِ پویا؛ فصل‌های ۹، ۱۵، ۱۸ و ۱۹ همین کتاب.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>20</span>  <span class='chapter-title'>کنترلِ نیروگاه و مدیریتِ انرژی</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html",
    "href": "chapters/21-economics-contracts.html",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "",
    "text": "21.1 نقشهٔ فصل\nپیش‌نیازها: ارزشِ زمانیِ پول و نرخِ بازده (فصل 5)، عدمِ قطعیتِ تولید و P90 (فصل 16)، معماری و هزینه‌های غربالگری (فصل 18)، باتری (فصل 19) و کنترل و خدمت‌ها (فصل 20).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های پیشین گفتند نیروگاه چه می‌سازد، چقدر و با چه عدمِ قطعیتی. این فصل می‌پرسد آیا می‌ارزد و چگونه پولش فراهم می‌شود: از هزینهٔ هر قلم تا جدولِ خدمتِ بدهی، از قراردادِ خرید تا شرط‌های پیشینِ وام. تحویل‌دادنی: مدلِ آزموده‌شدهٔ جریانِ نقد و خدمتِ بدهی، دفترِ بررسیِ دقیق و ماتریسِ ریسکِ قرارداد و تأمینِ مالی، با تصمیمِ D-025.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-map",
    "href": "chapters/21-economics-contracts.html#sec-ch21-map",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nهزینه‌های سرمایه‌ای، بهره‌برداری، جایگزینی و برچیدن را با تنزیل، تورم و ارز در یک جریانِ نقد بیاورد و اسمی و واقعی را درست به کار برد.\nاقتصادِ پروژه (آیا ارزش ساخته می‌شود) را از تأمینِ مالیِ پروژه (چگونه پول تأمین و بازپرداخت می‌شود) جدا کند و ارزشِ فعلیِ خالص، نرخِ بازده، هزینهٔ ترازشده و محدودیت‌هایشان را به کار برد.\nشکل‌های قراردادِ خرید، کاهشِ تولید، ضمانت‌ها و خسارت‌های مقطوع را به‌شکلِ مفهوم‌های تجاری (نه مشاورهٔ حقوقی) تحلیل و ریسک‌ها را میانِ طرف‌ها تخصیص دهد.\nیک مدلِ دوره‌ایِ ممیزی‌پذیرِ جریانِ نقد بسازد که از انرژی تا خدمتِ بدهی را با ثبت‌نامهٔ فرض‌ها و بررسی‌های خودکار پیوند دهد؛ و DSCR و LLCR را با تعریف‌های صریح دوره به دوره حساب و مستقل وارسی کند.\nبدهی را با پوشش، مدت، نرخ و سقفِ اهرم اندازه کند؛ تعهدها و اندوخته‌ها را توضیح دهد؛ و حالت‌های تنش و سربه‌سر را برای تأخیر، هزینه، تولید، قیمت، خریدار، ارز، نرخ، جایگزینی، آب و کاهشِ تولید بسنجد.\nراه‌های درآمد را جدا کند، درآمدِ خدمت و کربن را فقط با شاهد یا به‌شکلِ حساسیتِ برچسب‌دار بیاورد، بررسیِ دقیقِ فنیِ وام‌دهنده و نقشِ مهندسِ مستقل را بشناسد، و نشان دهد چرا کمترین هزینه، بیشترین بازده یا یک P90 به‌تنهایی بانک‌پذیری نمی‌سازد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nارزشِ فعلیِ 110 واحد در یک سال با نرخِ 10 % چیست؟\nاگر هزینهٔ 100 و درآمدِ خالصِ سالانه 15 باشد، بازگشتِ ساده چند سال است؟\nوامِ 100 با بهرهٔ 6 %: بهرهٔ سالِ اول چقدر است؟\nاگر جریانِ نقدِ سالی 120 و خدمتِ بدهی 100 باشد، نسبتِ پوشش چیست؟\nP90 یعنی چه؟\n\nپاسخ‌ها: (۱) 100؛ (۲) حدودِ 6.7 سال؛ (۳) 6؛ (۴) 1.2؛ (۵) مقداری که با احتمالِ 90 % از آن بیشتر می‌شود (فصلِ ۱۶). اگر دو پرسش یا بیشتر را نتوانستید، فصل 5 و فصل 16 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nهمهٔ هزینه‌ها، تعرفه‌ها، نرخ‌ها، شرط‌های وام، سطح‌های پوشش و تعهد، نرخِ مالیات و قاعدهٔ استهلاک آموزشی یا نمونه‌ایاند (A-304 تا A-310) و قیمتِ بازار، قانونِ مالیاتیِ هیچ کشور یا شرطِ هیچ وام‌دهنده‌ای نیستند. مطالبِ قراردادی مفهوم‌های تجاریاند و مشاورهٔ حقوقی نیستند. هیچ بازارِ خدمت، طرحِ کربن یا انگیزه‌ای در هیچ کشوری موجود فرض نمی‌شود؛ این درآمدها فقط با شاهدِ تأییدشده یا به‌شکلِ حساسیتِ برچسب‌دار می‌آیند.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-a",
    "href": "chapters/21-economics-contracts.html#sec-ch21-a",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.2 الف. بنیادهای هزینه و جریانِ نقد",
    "text": "21.2 الف. بنیادهای هزینه و جریانِ نقد\n\n21.2.1 هزینهٔ سرمایه‌ای: از قیمتِ تجهیزات تا بودجهٔ کامل\nایده. «هزینهٔ نیروگاه» یک عدد نیست، یک فهرست است: تجهیزاتِ اصلی (توربین‌ها، مدول‌ها و مبدل‌ها، باتری)، زیرساختِ برق (پست، خطِ انتقال، شبکهٔ کابلیِ داخلی)، عمران (جاده، فونداسیون)، هزینه‌های توسعه (اندازه‌گیری، مطالعه‌ها، مجوزها)، مهندسیِ مالک (نظارت، مشاوران) و احتیاط (به انگلیسی contingency) برای ناشناخته‌های شناخته‌شده. همهٔ عددهای این فصل آموزشی‌اند (A-304)؛ قیمت‌های غربالگریِ فصلِ ۱۸ (A-287) پایه‌اند و قیمتِ واقعی از پیشنهادها و قراردادِ EPC می‌آید (فصل‌های ۳۸ تا ۴۰).\nCAPEX = {                                    # k u, S1 (A-304)\n    \"wind 60 MW\": 60 * C18[\"wind_per_mw\"],\n    \"PV 50 MW AC\": 50 * C18[\"pv_per_mw_ac\"],\n    \"substation and line\": C18[\"connection\"],\n    \"battery 20 MW / 40 MWh\": (20 * C18[\"bess_per_mw\"]\n                               + 40 * C18[\"bess_per_mwh\"]),\n    \"development and permits\": 3_000.0,\n    \"owner's engineering\": 4_000.0,\n}\nCONTINGENCY = 0.05                           # of the items above\ncapital cost of Plant P, S1 (teaching, A-304):\n  item                          k u      share %   k u per MW\n  wind 60 MW                      78,000      49.9        1,300\n  PV 50 MW AC                     36,000      23.0          720\n  substation and line             15,000       9.6          136\n  battery 20 MW / 40 MWh          13,000       8.3          650\n  development and permits          3,000       1.9           27\n  owner's engineering              4,000       2.6           36\n  contingency 5 %                  7,450       4.8\n  total                          156,450   100.0        1,422\n  without the battery (S0)       142,800\n  wind and PV are 73 % of the cost; contingency is a budget for\n  known unknowns, not for scope changes; real numbers come from\n  quotes and the EPC price (chapters 38-40)\n\n\n\n\n\n\nشکل 21.1: هزینهٔ سرمایه‌ایِ نیروگاهِ P (S1) بر پایهٔ قلم، به میلیون واحد (آموزشی).\n\n\n\n\nمثال 21.1 (سهمِ هر قلم و احتیاط) پرسش. هزینهٔ کلِ S1 و S0 چیست؟ سهمِ باد و PV چند درصد است؟ احتیاط برای چه چیزی است و برای چه چیزی نیست؟\nپاسخ. S1: 156,450 هزار واحد (حدودِ 1,422 هزار واحد بر مگاوات)؛ S0: 142,800. باد و PV با هم 72.9 %. احتیاطِ 5 %: 7,450 هزار.\nتفسیر. احتیاط بودجه‌ای برای چیزهایی است که می‌دانیم رخ می‌دهند ولی اندازه‌شان را نمی‌دانیم (خاکِ بدتر در یک فونداسیون، مسیرِ کابلِ طولانی‌تر)؛ برای تغییرِ دامنه (افزودنِ باتریِ بزرگ‌تر) نیست. سهمِ بزرگِ تجهیزاتِ اصلی یعنی قیمتِ آن‌ها و نرخِ ارز (مثال 21.4) بیشترین اثر را بر بودجه دارند. وارسی: \\((78{,}000 + 36{,}000)/156{,}450 = 0.729\\).\n\n\n\n21.2.2 هزینه‌های بهره‌برداری، جایگزینی و برچیدن\nایده. نیروگاه پس از ساخت هر سال هزینه دارد: بهره‌برداری و نگه‌داری (قراردادِ O&M)، اجارهٔ زمین، بیمه، آب و شست‌وشو، مدیریتِ دارایی و هزینه‌های شبکه. افزون بر آن، جایگزینی‌های دوره‌ای (افزایشِ ظرفیتِ باتری، نوسازیِ مبدل‌ها، قطعاتِ اصلیِ توربین) و در پایان برچیدن منهای ارزشِ اسقاط. همه با تورم بالا می‌روند.\nOPEX = {                                     # k u a year, year-1 money (A-305)\n    \"wind O&M (30 k u/MW)\": 1_800.0,\n    \"PV O&M (10 k u/MW)\": 500.0,\n    \"battery O&M\": 160.0,\n    \"substation and line\": 250.0,\n    \"land lease\": 450.0,\n    \"insurance\": 520.0,\n    \"water and cleaning\": 140.0,\n    \"asset management, admin\": 450.0,\n}\nREPLACE = {                           # k u, year-1 money, by year (A-306)\n    8: (\"battery augmentation 4 MWh\", 600.0),\n    12: (\"PV inverter refurbishment\", 1_500.0),\n    13: (\"battery augmentation 4 MWh\", 600.0),\n    15: (\"wind main components reserve\", 1_800.0),\n}\nDECOM = {\"cost\": 4_000.0, \"salvage\": 1_500.0}    # k u, year-1 money (A-306)\noperating cost of Plant P, year-1 money (A-305):\n  line                              k u a year   u per MWh\n  wind O&M (30 k u/MW)                   1,800        6.10\n  PV O&M (10 k u/MW)                       500        1.69\n  battery O&M                              160        0.54\n  substation and line                      250        0.85\n  land lease                               450        1.52\n  insurance                                520        1.76\n  water and cleaning                       140        0.47\n  asset management, admin                  450        1.52\n  total                                  4,270       14.47\nlifecycle costs (A-306), year-1 money:\n  year  8  battery augmentation 4 MWh           600\n  year 12  PV inverter refurbishment          1,500\n  year 13  battery augmentation 4 MWh           600\n  year 15  wind main components reserve       1,800\n  year 25  decommissioning less salvage       2,500\n  every line escalates with inflation (2.5 %) in the nominal\n  model; replacements are paid from cash flow, before debt\n\nمثال 21.2 (چهارده و نیم واحد بر مگاوات‌ساعت) پرسش. هزینهٔ بهره‌برداریِ سالِ اول بر مگاوات‌ساعت چیست؟ کدام قلم بزرگ‌ترین است؟ جایگزینی‌ها کِی می‌آیند و چرا؟\nپاسخ. 4,270 هزار واحد بر 295.14 GWh: 14.47 واحد بر مگاوات‌ساعت. بزرگ‌ترین قلم نگه‌داریِ باد (1,800، 6.10 واحد بر مگاوات‌ساعت). جایگزینی‌ها: افزایشِ ظرفیتِ باتری در سال‌های ۸ و ۱۳ (D-023)، نوسازیِ مبدل‌های PV در سالِ ۱۲، قطعاتِ اصلیِ باد در سالِ ۱۵؛ برچیدن منهای اسقاط 2,500 در سالِ ۲۵.\nتفسیر. جایگزینی‌ها کم‌تکرار ولی بزرگ‌اند و درست در سال‌هایی می‌آیند که بدهی هنوز باز است (سال‌های ۸، ۱۲، ۱۳ و ۱۵ از ۱۵ سالِ وام)؛ وام‌دهندگان آن‌ها را از جریانِ نقدِ همان سال کم می‌کنند (بخش 21.7) و گاه اندوختهٔ نگه‌داریِ جدا می‌خواهند. وارسی: \\(4{,}270/295.14 = 14.47\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش قلمِ هزینهٔ سرمایه‌ای را نام ببرید.\nاحتیاط با تغییرِ دامنه چه فرقی دارد؟\nهزینهٔ بهره‌برداریِ سالانه را بر مگاوات‌ساعت حساب کنید.\nچرا جایگزینی‌ها برای وام‌دهندگان مهم‌اند؟\nبرچیدن منهای اسقاط در کدام سال و چقدر است؟\n\n\n\n\n\n21.2.3 ارزشِ زمانیِ پول: تنزیل، تورم و ارز\nایده. یک واحدِ امروز بیش از یک واحدِ سالِ آینده می‌ارزد: می‌توان آن را سرمایه‌گذاری کرد و ریسکِ نرسیدنش را ندارد. تنزیل جریان‌های آینده را به امروز می‌آورد:\n\\[\n\\text{PV} = \\sum_{t=1}^{n} \\frac{C_t}{(1+r)^t}\n\\tag{21.1}\\]\nاسمی و واقعی. جریانِ نقد را می‌توان به پولِ هر سال (اسمی) یا به پولِ سالِ پایه (واقعی) نوشت. نرخِ تنزیل هم باید از همان جنس باشد. رابطهٔ فیشر:\n\\[\n1 + r = (1 + r_\\text{real})(1 + i)\n\\tag{21.2}\\]\nکه \\(i\\) تورم است. قاعده ساده است: جریانِ واقعی با نرخِ واقعی، جریانِ اسمی با نرخِ اسمی. مدلِ این فصل اسمی است: هر قلمِ سالِ اول با تورمِ 2.5 % بالا می‌رود و تعرفه با شاخصِ قراردادیِ خودش (2 %).\nthe same 20 years of 10,000 k u (year-1 money), inflation 2.5 %:\n  real flows at the real rate 5 %:              124,622\n  nominal flows at the nominal rate 7.625 %:    121,583\n  WRONG real flows at the nominal rate:         100,983  (-19.0 %)\n  WRONG nominal flows at the real rate:         152,969  (+22.7 %)\n  real with real and nominal with nominal agree once both are in\n  the same money (124,622 / 1.025 = 121,583: the real value\n  is in year-1 money, the nominal one in today's money);\n  mixing them moves the value by about 20 %: every model states\n  its convention, its base year and its currency\n\nمثال 21.3 (خطای بیست‌درصدی) پرسش. بیست سال 10,000 هزار واحد به پولِ سالِ پایه، نرخِ واقعیِ 5 % و تورمِ 2.5 %: ارزشِ فعلی را به دو روشِ درست و دو روشِ نادرست حساب کنید.\nپاسخ. واقعی با واقعی: 124,622؛ اسمی با اسمی (\\(r = 7.625\\,\\%\\)): 121,583. واقعی با اسمی: 100,983 (−19.0 %)؛ اسمی با واقعی: 152,969 (+22.7 %).\nتفسیر. دو روشِ درست تقریباً یکی‌اند؛ اختلافِ کوچکشان (2.5 %، درست یک سال تورم) از سالِ پایهٔ پول است، نه از روش: جریانِ واقعی به پولِ سالِ ۱ است و ارزشِ فعلی‌اش هم به پولِ سالِ ۱ می‌ماند، اما جریانِ اسمیِ سالِ ۱ هنوز تورمی نخورده و ارزشِ فعلیِ اسمی به پولِ امروز است؛ \\(121{,}583 \\times 1.025 = 124{,}622\\). دو روشِ نادرست حدودِ بیست درصد خطا دارند: بیش از کلِ سودِ بسیاری از پروژه‌ها. پس هر مدل باید در صفحهٔ اولش قراردادش را بنویسد: اسمی یا واقعی، سالِ پایه، ارز، تورم (جدول 21.3). وارسی: \\(1.05 \\times 1.025 = 1.07625\\).\n\nارز. بخشِ بزرگی از هزینهٔ سرمایه‌ای (تجهیزاتِ وارداتی) به ارزِ خارجی و درآمد به پولِ محلی است. اگر پولِ محلی پیش از قیمت‌گذاریِ نهایی ضعیف شود، هزینه بالا می‌رود ولی درآمد نه.\na 10 % fall of the local currency before financial close:\n  70 % of the capital cost is priced in a hard currency (A-310)\n  case                    capex k u   debt k u   equity k u   equity IRR %\n  base                      156,450    121,025       49,163          10.22\n  currency -10 %            168,618    121,025       61,331           8.51\n  the debt is sized on the cash flows, which did not change:\n  the whole increase lands on the equity; hedging the\n  currency until the price is fixed, or a tariff indexed to\n  the hard currency, moves this risk elsewhere (section E)\n\nمثال 21.4 (افتِ ده‌درصدیِ پول) پرسش. اگر 70 % هزینهٔ سرمایه‌ای به ارزِ سخت باشد و پولِ محلی پیش از بستنِ مالی 10 % ضعیف شود، هزینه، بدهی، سهام و بازدهِ سهام چه می‌شوند؟\nپاسخ. هزینه از 156,450 به 168,618؛ بدهی ثابت (121,025)؛ سهام از 49,163 به 61,331؛ بازدهِ سهام از 10.22 به 8.51 %.\nتفسیر. بدهی از روی جریانِ نقد اندازه می‌شود و جریانِ نقد تغییر نکرده است؛ پس همهٔ افزایش بر دوشِ سهام‌داران می‌افتد. پوششِ ارز تا قیمت‌گذاریِ نهایی، قیمتِ EPC به پولِ محلی، یا تعرفهٔ وابسته به ارزِ سخت این ریسک را جابه‌جا می‌کند، هر کدام با هزینه‌ای (بخش 21.6). وارسی: \\(0.7 \\times 0.1/0.9 = 7.8\\,\\%\\) افزایشِ هزینه.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 21.1 را برای 110 در یک سال با 10 % حساب کنید.\nنرخِ اسمی را برای نرخِ واقعیِ 4 % و تورمِ 2.5 % حساب کنید.\nچرا جریانِ واقعی نباید با نرخِ اسمی تنزیل شود؟\nچهار چیزی را که هر مدل باید در صفحهٔ اولش بنویسد نام ببرید.\nچرا افتِ ارز بدهی را تغییر نمی‌دهد؟\n\n\n\n\n\n21.2.4 دورهٔ ساخت، بهرهٔ دورهٔ ساخت، و منابع و مصارف\nایده. پول در دو سالِ ساخت خرج می‌شود (40 و 60 %) ولی درآمد از بهره‌برداریِ تجاری (COD) آغاز می‌شود (شکل 21.2). وامی که در ساخت برداشت می‌شود بهره دارد و این بهرهٔ دورهٔ ساخت (به انگلیسی interest during construction, IDC) هنوز درآمدی ندارد که از آن پرداخت شود؛ پس سرمایه‌ای می‌شود: خودش یکی از مصارف است و با همان پولِ نیروگاه تأمین می‌شود. اگر خرجِ هر سال در میانهٔ سال باشد، ماندهٔ میانگینِ وام در آن سال جمعِ خرجِ پیشین به‌اضافهٔ نیمِ خرجِ همان سال است:\n\\[\n\\text{IDC}_k = r_\\text{d}\\, g \\left(\\sum_{j&lt;k} S_j + \\tfrac{1}{2} S_k\\right)\n\\tag{21.3}\\]\ndef construction(capex: float, phasing, rate: float, fee: float = 0.0):\n    \"\"\"Capital spent over construction years with the share 'phasing'\n    each year, paid mid-year; interest during construction (IDC) on the\n    debt-funded part at 'rate', capitalised. Returns (spend by year,\n    IDC by year).\"\"\"\n    ph = np.asarray(phasing, float)\n    spend = capex * ph / ph.sum()\n    drawn = np.cumsum(spend) - spend / 2           # average balance\n    idc = drawn * rate\n    return spend, idc + fee * spend\n\n\n\n\n\n\nشکل 21.2: زمان‌بندیِ مالیِ نیروگاهِ P: توسعه، بستنِ مالی، دو سال ساخت، بهره‌برداریِ تجاری، ۱۵ سال بدهی، ۲۰ سال قراردادِ خرید، بازار و برچیدن.\n\n\n\nمنابع و مصارف. جدولِ مصارف (به انگلیسی uses) همهٔ پولی است که پیش از درآمد لازم است: هزینهٔ سرمایه‌ای، بهرهٔ دورهٔ ساخت، کارمزدهای وام و پر کردنِ اندوختهٔ خدمتِ بدهی (DSRA). جدولِ منابع (sources) همان را با بدهی و سهام می‌پوشاند و دو جدول همیشه برابرند.\nconstruction and sources and uses (base case, A-307..A-309):\n  capital cost                   156,450 k u\n  interest during construction     6,165\n  upfront fee 1.5 % of debt        1,815\n  DSRA (6 months of service)       5,757\n  uses                           170,188\n  senior debt                    121,025   (71.1 %)\n  equity                          49,163   (28.9 %)\n  debt sized by: DSCR 1.20 on P90 1-yr\n  IDC and fees are paid with the same money as the plant: they\n  are uses, they are financed, and the lenders size the debt on\n  cash flows, not on the cost\n\n\n\n\n\n\nشکل 21.3: منابع و مصارفِ حالتِ پایه، به میلیون واحد.\n\n\n\n\nمثال 21.5 (مصارفِ بیش از هزینه) پرسش. مصارفِ کل چقدر از هزینهٔ سرمایه‌ای بیشتر است و چرا؟ بدهی با کدام قید اندازه شد؟\nپاسخ. مصارف 170,188 در برابرِ 156,450: 13,738 بیشتر (IDC 6,165، کارمزد 1,815، DSRA 5,757). بدهی 121,025 (71.1 %) با قیدِ DSCR برابرِ 1.20 روی حالتِ P90 یک‌ساله.\nتفسیر. بودجهٔ مالی همیشه بیش از قیمتِ قراردادهاست: تأخیر در ساخت، IDC را بزرگ‌تر می‌کند و اندوخته‌ها پولی‌اند که نیروگاه نمی‌تواند خرج کند. نکتهٔ کلیدی: بدهی از روی هزینه اندازه نمی‌شود، از روی جریانِ نقدی که می‌تواند بازپرداخت کند (بخش 21.7.4). وارسی: \\(121{,}025 + 49{,}163 = 170{,}188\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بهرهٔ دورهٔ ساخت سرمایه‌ای می‌شود؟\nمعادلهٔ 21.3 را برای 100 واحد خرجِ برابر در دو سال با نرخِ 10 % و بدهیِ صددرصدی حساب کنید.\nچهار قلمِ مصارف را بنویسید.\nچرا تأخیر در ساخت مصارف را بزرگ‌تر می‌کند؟\n\n\n\n\n\n21.2.5 آب و شست‌وشو: داوری بر پایهٔ هزینهٔ چرخهٔ عمر\nایده. فصل‌های ۱۰ و ۱۵ راهبردهای شست‌وشوی PV را با انرژیِ بازگرفته مقایسه کردند. اقتصاد پرسشِ کامل‌تری دارد: هزینهٔ چرخهٔ عمر (به انگلیسی life-cycle cost): سرمایهٔ تجهیزات (ربات)، هزینهٔ هر شست‌وشو (کارگر، کامیون)، آب (تأمین، برداشت، تصفیه، ذخیره، توزیع و پساب) و ریسکِ کم‌آبی، در برابرِ ارزشِ انرژیِ بازگرفته در طولِ عمر. ارزیابی با ارزشِ فعلیِ خالص در نرخِ WACC و تعرفهٔ قراردادی انجام می‌شود.\ncleaning strategies on 25-year lifecycle cost (NPV at 7.5 %):\n  policy               capital   energy value   running+water   NPV k u\n  (water 3 u/m3; robot capital 2,600 k u and 4 % upkeep; A-305)\n  truck every 30 d           0          6,991           2,797     4,194\n  truck at 4 % loss          0          8,366           3,251     5,114\n  robot every 12 d       2,600          8,610           2,812     3,198\n  truck at 4 % with a 60-day water shortage each year: NPV 3,739\n  the robot recovers the most energy and is immune to water\n  shortage, but its capital must be paid back: on lifecycle\n  cost the trigger truck wins here, even with a yearly water\n  shortage; judged on energy alone the robot would win; a\n  lower robot price, a higher tariff or a longer shortage turns\n  the answer (D-014 revisited)\n\nمثال 21.6 (برندهٔ انرژی، بازندهٔ هزینه) پرسش. سه راهبرد را با ارزشِ فعلیِ خالصِ ۲۵ ساله مقایسه کنید. اگر هر سال ۶۰ روز آب نباشد، راهبردِ کامیونِ آستانه‌ای چه می‌شود؟\nپاسخ. کامیونِ ۳۰ روزه 4,194، کامیونِ آستانه‌ای 5,114، ربات 3,198 هزار واحد. با کم‌آبیِ ۶۰ روزه کامیونِ آستانه‌ای 3,739 و هنوز بهتر از ربات.\nتفسیر. ربات بیشترین انرژی را بازمی‌گیرد و از کم‌آبی ایمن است، اما سرمایهٔ 2,600 و نگه‌داریِ سالانه‌اش باید بازپرداخت شود؛ با این تعرفه و این قیمت‌ها برنده نیست. با قیمتِ کمتر برای ربات، تعرفهٔ بالاتر یا کم‌آبیِ طولانی‌تر پاسخ عوض می‌شود. این همان درسِ D-014 است، این بار با پول: انرژیِ بیشتر لزوماً ارزشِ بیشتر نیست. هزینهٔ آب در مدلِ اصلی در قلمِ «آب و شست‌وشو» (140 هزار در سال) آمده و کم‌آبی در بخش 21.8 بررسی می‌شود. وارسی: ارزشِ انرژیِ ربات (8,610) بیش از کامیون‌هاست ولی هزینهٔ سرمایه‌اش آن را جبران نمی‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج جزءِ هزینهٔ آب را نام ببرید.\nچرا راهبردِ شست‌وشو با انرژیِ بازگرفته به‌تنهایی سنجیده نمی‌شود؟\nکم‌آبی چگونه ارزشِ کامیونِ آستانه‌ای را کم می‌کند؟\nسه تغییری که ربات را برنده می‌کند بنویسید.\n\n\n\n\n\n21.2.6 شاخص‌بندیِ تعرفه، نرخِ تنزیل و صندوقِ برچیدن\nایده. هزینه‌ها با تورم بالا می‌روند و تعرفه با شاخصِ قراردادیاش. اگر شاخص از تورم کمتر باشد، تعرفهٔ واقعی هر سال کمی کوچک‌تر می‌شود و حاشیهٔ نیروگاه آرام‌آرام می‌فرساید:\n\\[\n\\text{tariff}_\\text{real}(t) = \\text{tariff}_1 \\left(\\frac{1 + i_\\text{index}}{1 + i}\\right)^{t-1}\n\\tag{21.4}\\]\nreal value of the tariff when it is indexed below inflation:\n  inflation %   tariff index %   real tariff year 10   year 20\n          2.5              2.0                  67.0      63.8\n          4.0              2.0                  58.8      48.4\n          6.0              2.0                  49.5      33.7\n  model with 6 % inflation (debt fixed): min DSCR 1.10, equity IRR 9.2 %\n  costs rise with inflation, the tariff with its index: when\n  inflation runs ahead of the index the margin shrinks year\n  by year - indexation is a price term worth negotiating\n\n\n\n\n\n\nشکل 21.4: تعرفهٔ قراردادی به پولِ سالِ اول با شاخصِ 2 %، در تورمِ 2.5 و 6 %.\n\n\n\n\nمثال 21.7 (تورمی که از شاخص جلو می‌زند) پرسش. با شاخصِ 2 % و تورمِ 2.5، 4 و 6 %، تعرفهٔ واقعیِ سال‌های ۱۰ و ۲۰ چیست؟ مدل با تورمِ 6 % و بدهیِ ثابت چه پوشش و بازدهی دارد؟\nپاسخ. سالِ ۱۰: 67.0، 58.8، 49.5؛ سالِ ۲۰: 63.8، 48.4، 33.7 واحد. با تورمِ 6 %: کمینهٔ DSCR 1.10 (سطحِ قفل) و بازدهِ سهام 9.2 %.\nتفسیر. شاخصِ کمتر از تورم ریسکِ تورم را نزدِ مالک می‌گذارد؛ در کشوری با تورمِ بالا این ریسک بزرگ است و شاخص‌بندی (کامل، جزئی، با سقف یا کف) یکی از مهم‌ترین بندهای قیمت است. وارسی: \\(70 \\times (1.02/1.06)^{19} = 33.7\\).\n\nنرخِ تنزیل از اجزایش. هزینهٔ میانگینِ موزونِ سرمایه (WACC) از هزینهٔ سهام، هزینهٔ بدهی پس از مالیات و سهمِ هر کدام ساخته می‌شود:\n\\[\n\\text{WACC} = \\frac{E}{V}\\,r_\\text{e} + \\frac{D}{V}\\,r_\\text{d}\\,(1 - \\tau_\\text{tax})\n\\tag{21.5}\\]\nthe weighted average cost of capital from its parts:\n  equity 0.29 x 10.0 % + debt 0.71 x 6.0 % x (1 - 0.25)\n  = 6.09 %; the model's 7.5 % adds a margin for project\n  risk above this textbook figure (A-310)\n  NPV of the project at several rates (k u):\n     6.00 %      63,758\n     6.09 %      61,786\n     7.50 %      33,523\n     9.00 %       8,826\n  (pre-tax project cash flow; the post-tax NPV of section B is\n  lower) - a point of discount rate moves the NPV by tens of\n  millions: the rate is an assumption to state and defend\n\nمثال 21.8 (یک درصد، ده‌ها میلیون) پرسش. WACC را از اجزای حالتِ پایه حساب کنید. ارزشِ فعلیِ خالصِ پیش از مالیات با 6، 7.5 و 9 % چیست؟\nپاسخ. \\(0.29 \\times 10\\,\\% + 0.71 \\times 6\\,\\% \\times 0.75 = 6.09\\,\\%\\). ارزشِ فعلی: 63,758، 33,523 و 8,826 هزار واحد.\nتفسیر. هر واحدِ درصد در نرخِ تنزیل ارزشِ فعلی را حدودِ 20 میلیون جابه‌جا می‌کند؛ پس نرخ یک فرضِ مهم است که باید اعلام و دفاع شود. نرخِ 7.5 % مدل حاشیه‌ای برای ریسکِ پروژه بالای عددِ کتابی دارد (A-310). وارسی: با اهرمِ بالا، WACC به هزینهٔ بدهی پس از مالیات نزدیک می‌شود.\n\nsinking fund for decommissioning (paid in years 21-25, earns 3 %):\n  net cost in year 25 money: 4,522 k u\n   5 yearly deposits of 852 k u\n  10 yearly deposits of 394 k u\n  authorities or landowners may require the fund or a bond\n  from the start; a fund that starts late costs more each\n  year but less in present value - and is at risk if the\n  plant stops early\n\nمثال 21.9 (صندوقِ پنج‌ساله یا ده‌ساله) پرسش. برای هزینهٔ خالصِ برچیدن به پولِ سالِ ۲۵، با سودِ 3 %، پرداختِ سالانهٔ صندوقِ ۵ و ۱۰ ساله چیست؟\nپاسخ. هزینه 4,522 هزار؛ ۵ پرداختِ 852 یا ۱۰ پرداختِ 394.\nتفسیر. صندوقی که دیر آغاز شود، هر سال گران‌تر است ولی ارزشِ فعلی‌اش کمتر؛ اما اگر نیروگاه زودتر از موعد بایستد، صندوقِ ناکامل برچیدن را نمی‌پوشاند. مقامِ مسئول یا مالکِ زمین ممکن است صندوق یا ضمانت‌نامه‌ای از آغاز بخواهد (فصلِ ۵۳). وارسی: \\(4{,}522 \\times 0.03/(1.03^5 - 1) = 852\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 21.4 را برای سالِ ۱۰، شاخصِ 3 % و تورمِ 5 % حساب کنید.\nسه شکلِ شاخص‌بندیِ تعرفه را نام ببرید.\nمعادلهٔ 21.5 را برای اهرمِ 50 % با همان هزینه‌ها حساب کنید.\nچرا صندوقِ برچیدنِ دیرآغاز ریسک دارد؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-b",
    "href": "chapters/21-economics-contracts.html#sec-ch21-b",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.3 ب. سنجه‌های اقتصادی و عدمِ قطعیت",
    "text": "21.3 ب. سنجه‌های اقتصادی و عدمِ قطعیت\n\n21.3.1 ارزشِ فعلیِ خالص و نرخِ بازدهِ داخلی\nایده. دو پرسشِ جدا داریم و نباید آن‌ها را با هم اشتباه کرد. اقتصادِ پروژه می‌پرسد آیا نیروگاه ارزش می‌سازد: جریانِ نقدِ پروژه (پیش از هر بدهی) را با هزینهٔ سرمایهٔ ترکیبی (WACC) تنزیل می‌کنیم:\n\\[\n\\text{NPV} = \\sum_{t} \\frac{C_t}{(1+r)^t}, \\qquad \\text{NPV}(\\text{IRR}) = 0\n\\tag{21.6}\\]\nتأمینِ مالیِ پروژه می‌پرسد چگونه پول تأمین و بازپرداخت می‌شود و سهم‌داران پس از بدهی چه بازدهی دارند. بازدهِ داخلیِ پروژه و بازدهِ داخلیِ سهام دو عددِ متفاوت‌اند: اگر پروژه بیش از هزینهٔ بدهی بازده داشته باشد، اهرم بازدهِ سهام را بالا می‌برد و ریسکش را هم.\neconomic and financial measures of the base case (nominal):\n  project IRR after tax, unlevered     7.84 %\n  NPV at the 7.5 % WACC                 5,159 k u\n  equity IRR                          10.22 %  (cost of equity 10 %)\n  debt 121,025 k u at 6.0 %, gearing 71 %\n  the project earns more than the debt costs, so leverage\n  lifts the equity return above the project return; the NPV\n  asks whether value is created, the equity IRR whether the\n  owners are paid for their risk - two questions\na cash flow with two sign changes (-100, +230, -132):\n  IRR 10.0 % and IRR 20.0 % both make NPV zero:\n  a decommissioning cost or a late replacement can do this;\n  report NPV at a stated rate, not only IRR\n\n\n\n\n\n\nشکل 21.5: ارزشِ فعلیِ خالصِ جریانِ نقدِ پیش از مالیاتِ پروژه بر پایهٔ نرخِ تنزیل؛ محلِ صفر شدن همان نرخِ بازدهِ داخلیِ پیش از مالیات است.\n\n\n\n\nمثال 21.10 (دو پرسش، دو عدد) پرسش. بازدهِ داخلیِ پروژه پس از مالیات، ارزشِ فعلیِ خالص با WACC برابرِ 7.5 % و بازدهِ سهام را از خروجی بخوانید و تفسیر کنید. چرا بازدهِ سهام بالاتر است؟\nپاسخ. پروژه 7.84 %؛ ارزشِ فعلیِ خالص +5,159 هزار واحد؛ سهام 10.22 % در برابرِ هزینهٔ سهامِ آموزشیِ 10 %.\nتفسیر. پروژه کمی بیش از هزینهٔ سرمایه‌اش بازده دارد (ارزش می‌سازد، اما با حاشیهٔ کم). وام با 6 % از بازدهِ پروژه ارزان‌تر است، پس اهرمِ 71 % بازدهِ سهام را تا حدودِ هزینهٔ سهام بالا می‌برد. همین اهرم هر کاهشِ درآمد را هم بزرگ‌نمایی می‌کند (بخش 21.8). وارسی: در شکل 21.5 منحنی نزدیکِ 9.7 % از صفر می‌گذرد: بازدهِ پیش از مالیات بیشتر از 7.84 % پس از مالیات است.\n\nدام‌های نرخِ بازدهِ داخلی. (۱) اگر جریانِ نقد بیش از یک بار تغییرِ علامت دهد (مثلاً هزینهٔ برچیدن یا جایگزینیِ بزرگ در پایان)، ممکن است چند نرخِ بازده داشته باشد؛ خروجیِ بالا نمونهٔ −100، +230، −132 را با دو نرخِ 10 و 20 % نشان می‌دهد. (۲) نرخِ بازده اندازه را نمی‌بیند: پروژهٔ کوچکِ پربازده ممکن است ارزشِ کمتری از پروژهٔ بزرگِ کم‌بازده بسازد. (۳) نرخِ بازده فرض می‌کند پولِ برگشتی با همان نرخ دوباره سرمایه‌گذاری می‌شود. پس همیشه ارزشِ فعلیِ خالص را با نرخِ اعلام‌شده کنارِ نرخِ بازده گزارش کنید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاقتصادِ پروژه و تأمینِ مالیِ پروژه را با یک جمله از هم جدا کنید.\nنرخِ بازدهِ داخلیِ −100، +60، +60 چیست؟\nچرا اهرم بازدهِ سهام را بالا می‌برد و چه وقت پایین می‌آورد؟\nسه دامِ نرخِ بازدهِ داخلی را نام ببرید.\nچرا بازدهِ پیش از مالیات از پس از مالیات بیشتر است؟\n\n\n\n\n\n21.3.2 هزینهٔ ترازشدهٔ انرژی و آنچه پنهان می‌کند\nایده. هزینهٔ ترازشدهٔ انرژی (به انگلیسی levelised cost of energy, LCOE) قیمتِ ثابتی است که اگر هر مگاوات‌ساعت به آن فروخته شود، ارزشِ فعلیِ درآمد درست برابرِ ارزشِ فعلیِ همهٔ هزینه‌ها شود:\n\\[\n\\text{LCOE} = \\frac{\\text{CAPEX} + \\sum_t \\dfrac{\\text{OPEX}_t + \\text{REPL}_t}{(1+r)^t}}{\\sum_t \\dfrac{E_t}{(1+r)^t}}\n\\tag{21.7}\\]\nبرای برآوردِ سریع، با ضریبِ بازیابیِ سرمایه \\(\\text{CRF} = r/(1-(1+r)^{-n})\\) و انرژیِ میانگین: \\(\\text{LCOE} \\approx (\\text{CAPEX}\\cdot\\text{CRF} + \\text{OPEX})/\\bar{E}\\).\nlevelised cost of energy, real, at a 5 % real rate:\n  case                         LCOE u/MWh\n  S0 (no battery)                    50.2\n  S1 (battery)                       54.3\n  the battery raises the cost of each MWh and adds no MWh;\n  LCOE cannot see that it moves energy to dearer hours, holds\n  reserve or recaptures curtailment; LCOE also hides when\n  the energy comes, curtailment of delivered energy, and the\n  financing: use it to compare like with like, never to judge\n  a battery or a service (section E)\n\nمثال 21.11 (باتری‌ای که هزینه را بالا می‌برد) پرسش. هزینهٔ ترازشدهٔ S0 و S1 را با نرخِ واقعیِ 5 % مقایسه کنید. آیا این نشان می‌دهد باتری بد است؟\nپاسخ. S0: 50.2؛ S1: 54.3 واحد بر مگاوات‌ساعت (واقعی). باتری 4.1 واحد افزوده است.\nتفسیر. نه. باتری هیچ مگاوات‌ساعتی نمی‌سازد (کمی هم تلف دارد)، پس هزینهٔ هر مگاوات‌ساعت را بالا می‌برد. ارزشِ آن در جای دیگری است: جابه‌جاییِ انرژی به ساعت‌های گران‌تر، بازگیریِ کاهشِ تولید، خدمتِ ذخیره، آمادگیِ جزیره (فصل‌های ۱۹ و ۲۰). هزینهٔ ترازشده ارزش را نمی‌بیند، زمانِ تولید را نمی‌بیند، کاهشِ تولیدِ انرژیِ تحویلی را پنهان می‌کند و تأمینِ مالی را (نرخ، اهرم، مالیات) کنار می‌گذارد. پس فقط برای مقایسهٔ همسان (دو مزرعهٔ بادیِ مشابه) مناسب است؛ هرگز برای داوریِ باتری یا خدمت. وارسی: برآوردِ سریع در مثال 21.77: 53.2 بی جایگزینی و برچیدن.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 21.7 را برای سرمایهٔ 100، بی هزینه، 10 MWh در سال به مدتِ دو سال با نرخِ صفر حساب کنید.\nضریبِ بازیابیِ سرمایه را برای 5 % و ۲۵ سال حساب کنید.\nچهار چیزی را که هزینهٔ ترازشده نمی‌بیند بنویسید.\nچرا باتری هزینهٔ ترازشده را بالا می‌برد ولی ممکن است ارزش بیفزاید؟\n\n\n\n\n\n21.3.3 تعرفه‌ها و قراردادهای خرید، کاهشِ تولید و ضمانتِ دسترس‌پذیری\nایده. قراردادِ خریدِ برق (به انگلیسی power purchase agreement, PPA) تعیین می‌کند چه کسی چه ریسکی را بر دوش می‌کشد. چند شکلِ رایج (مفهومی، نه توصیهٔ قراردادی):\n\n\n\nجدول 21.1: شکل‌های قراردادِ خرید و تقسیمِ ریسک (مفهومی؛ شرطِ واقعی در قرارداد)\n\n\n\n\n\n\n\n\n\n\n\nشکل\nچه چیزی پرداخت می‌شود\nریسکِ منبع\nریسکِ قیمت\n\n\n\n\nپرداخت به ازای تولید (pay-as-produced)\nهر مگاوات‌ساعتِ تحویلی با تعرفهٔ ثابت یا شاخص‌دار\nمالک\nخریدار\n\n\nحجمِ ثابت (baseload / fixed volume)\nحجمِ معین؛ کمبود خریداری و مازاد فروخته می‌شود\nمالک (با تراز)\nتقسیم‌شده\n\n\nزمانِ روز (time-of-day)\nقیمت بسته به ساعت\nمالک\nتقسیم‌شده\n\n\nبازار (merchant)\nقیمتِ بازارِ همان ساعت\nمالک\nمالک\n\n\nخرید یا پرداخت (take-or-pay)\nانرژیِ در دسترس، حتی اگر نخرد\nمالک\nخریدار\n\n\n\n\n\n\nrevenue of a year under three structures (k u, 2,000 draws):\n  structure                          mean     P10     spread %\n  pay-as-produced 70 u               20,619  19,287        5.1\n  fixed volume 280 GWh at 66 u       19,062  18,301        3.2\n  merchant (price falls when windy)  14,721  10,947       20.7\n  (fixed volume: shortfall bought and surplus sold at 40 u)\n  pay-as-produced leaves the resource risk with the owner;\n  a fixed volume moves it to the owner's balancing, and a\n  merchant revenue adds price risk; lenders size debt on the\n  P90 of the revenue the structure leaves (section F)\n\nمثال 21.12 (پراکندگیِ درآمد) پرسش. با پراکندگیِ یک‌سالهٔ انرژیِ 5.1 % (فصلِ ۱۶)، درآمدِ سالانه زیرِ سه ساختار چه میانگین، صدکِ دهم و پراکندگی‌ای دارد؟\nپاسخ. پرداخت به ازای تولید: میانگین 20,619، صدکِ دهم 19,287، پراکندگیِ 5.1 %. حجمِ ثابت: 19,062، 18,301، 3.2 %. بازار: 14,721، 10,947، 20.7 %.\nتفسیر. پرداخت به ازای تولید ریسکِ منبع را کامل نزدِ مالک می‌گذارد؛ حجمِ ثابت آن را به ریسکِ تراز (خرید و فروشِ کمبود و مازاد) تبدیل می‌کند؛ بازار ریسکِ قیمت را هم می‌افزاید و چون قیمت در ساعت‌های پرباد پایین می‌آید، این دو ریسک هم‌جهت‌اند. وام‌دهندگان بدهی را روی صدکِ پایینِ درآمدی اندازه می‌کنند که ساختار باقی می‌گذارد (بخش 21.6.1). وارسی: پراکندگیِ پرداخت به ازای تولید همان پراکندگیِ انرژی است.\n\nکاهشِ تولید. اگر شبکه تولید را کاهش دهد و قرارداد آن را انرژیِ فرضی (به انگلیسی deemed energy) حساب نکند، درآمد از دست می‌رود.\nuncompensated curtailment beyond the 1 % of the base case:\n  extra %   min DSCR   equity IRR %\n        0       1.20          10.22\n        2       1.18           9.68\n        4       1.15           9.14\n        6       1.12           8.60\n  each 2 % of unpaid curtailment costs about half a point of\n  equity return and 0.03 of cover; whether curtailment is paid\n  (deemed energy) or not is a contract term that lenders read\n  first (section E)\nضمانتِ دسترس‌پذیری. پیمانکارِ بهره‌برداری معمولاً دسترس‌پذیری را ضمانت می‌کند و کمبود را با خسارتِ مقطوع (به انگلیسی liquidated damages, LD) تا سقفی جبران می‌کند.\navailability guarantee of the O&M contract (97 %, LD at tariff,\ncap 20 % of the O&M fee; teaching, A-308):\n  availability %   lost GWh   lost k u   LD paid k u   owner keeps loss k u\n              97        0.0          0             0                      0\n              96        3.0        213           213                      0\n              95        6.1        426           426                      0\n              93       12.2        852           460                    392\n  the cap limits what the contractor pays: below about 94.8 %\n  the owner carries the rest; a guarantee is worth what the\n  cap and the contractor's balance sheet make it\n\nمثال 21.13 (ضمانتی که سقف دارد) پرسش. با ضمانتِ 97 %، جبران به تعرفه و سقفِ 20 % کارمزدِ بهره‌برداری، در دسترس‌پذیریِ 93 % چه کسی چه می‌پردازد؟ از کجا به بعد مالک زیان می‌بیند؟\nپاسخ. انرژیِ ازدست‌رفته 12.2 GWh به ارزشِ 852 هزار؛ پیمانکار 460 (سقف) و مالک 392. زیرِ حدودِ 94.8 % سقف فعال می‌شود.\nتفسیر. ضمانت فقط تا سقفش و تا جایی که پیمانکار توانِ پرداخت دارد ارزش دارد. هر درصدِ کاهشِ نامحدود در قرارداد باید با سقف، تعریفِ دسترس‌پذیری (زمانی یا انرژی‌محور، فصلِ ۱۵) و استثناها (خرابیِ شبکه، نیروی قاهره) خوانده شود. وارسی: \\(460/70 = 6.57\\,\\text{GWh}\\) و \\(0.97 - 6.57/295.14 \\times 0.97 = 0.948\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج شکلِ قراردادِ خرید را با تقسیمِ ریسکِ هر کدام نام ببرید.\nچرا ریسکِ منبع و ریسکِ قیمت در بازار هم‌جهت‌اند؟\n«انرژیِ فرضی» چیست و چرا وام‌دهندگان به آن حساس‌اند؟\nهر دو درصد کاهشِ تولیدِ بی‌جبران چقدر از بازدهِ سهام می‌کاهد؟\nسقفِ خسارتِ دسترس‌پذیری از کجا به بعد بر مالک فشار می‌آورد؟\n\n\n\n\n\n21.3.4 حساسیت و سناریو: کدام فرض تصمیم را می‌راند\nایده. مدلی با صدها ورودی، فقط به چند ورودی واقعاً حساس است. نمودارِ گردبادی (به انگلیسی tornado) هر ورودی را جدا به مقدارِ «بد» و «خوب» می‌برد و تغییرِ خروجی را نشان می‌دهد. نکتهٔ مهم: در این تحلیل بدهی ثابت می‌ماند (همان که در بستنِ مالی امضا شده)، چون پس از امضا بدهی با بدترشدنِ شرایط کم نمی‌شود.\nwhat moves the equity IRR and the minimum DSCR (debt fixed):\n  base: equity IRR 10.22 %, min DSCR 1.20\n  input (bad / good)        equity IRR %         min DSCR\n  energy                     7.48 /  12.85    1.06 /  1.31\n  tariff                     7.48 /  12.85    1.06 /  1.31\n  capex                      8.10 /  13.61    1.22 /  1.19\n  opex                       9.61 /  10.82    1.18 /  1.23\n  debt rate                  9.14 /  11.41    1.10 /  1.24\n  replacements              10.05 /  10.38    1.19 /  1.21\n  (+-10 % on energy, tariff, capex and opex; +-1 point on the\n  rate; +-50 % on replacements)\n  energy and tariff dominate both measures; capex moves the\n  equity return but hardly the cover once the debt is fixed\n  (it even rises a little through depreciation and tax); the\n  debt rate moves the cover through the debt service\n\n\n\n\n\n\nشکل 21.6: تغییرِ بازدهِ سهام (درصد) برای مقدارهای بد و خوبِ شش ورودی، با بدهیِ ثابت.\n\n\n\n\nمثال 21.14 (انرژی و تعرفه، پیش از همه) پرسش. کدام ورودی‌ها بازدهِ سهام و کمینهٔ پوشش را بیشتر جابه‌جا می‌کنند؟ چرا هزینهٔ سرمایه‌ای پوشش را تقریباً تغییر نمی‌دهد؟\nپاسخ. انرژی و تعرفه (هر کدام ±10 %): بازدهِ سهام 7.48 تا 12.85 % و کمینهٔ پوشش 1.06 تا 1.31. هزینهٔ سرمایه‌ای: 8.10 تا 13.61 % ولی پوشش فقط 1.19 تا 1.22. نرخِ وام (±1 واحدِ درصد): 9.14 تا 11.41 % و پوشش 1.10 تا 1.24.\nتفسیر. انرژی و تعرفه درآمد را می‌سازند و درآمد هم بدهی را می‌پردازد هم سهام را؛ این دو بیش از همه بازرسی می‌شوند (فصل‌های ۱۲ تا ۱۶ برای انرژی، بخش 21.6 برای تعرفه). هزینهٔ سرمایه‌ای پس از ثابت‌شدنِ بدهی بر دوشِ سهام است و پوشش را فقط از راهِ استهلاک و مالیات کمی تغییر می‌دهد. نرخِ وام از راهِ خدمتِ بدهی پوشش را جابه‌جا می‌کند: دلیلِ پوششِ نرخ پیش از بستنِ مالی. وارسی: انرژی و تعرفه دقیقاً یک اثر دارند، چون در مدل فقط حاصل‌ضربشان درآمد را می‌سازد.\n\nسناریو در برابرِ حساسیت. حساسیت یک ورودی را جابه‌جا می‌کند؛ سناریو چند ورودی را با هم و به‌شکلی سازگار (مثلاً سالِ کم‌باد که قیمتِ بازار هم پایین است، یا تورمِ بالا که هم هزینه و هم تعرفهٔ شاخص‌دار را بالا می‌برد). وام‌دهندگان هر دو را می‌خواهند: حساسیت برای یافتنِ ورودی‌های مهم، سناریو برای سنجشِ ترکیب‌های واقع‌بینانه (مثال 21.70).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در تحلیلِ حساسیت بدهی ثابت نگه داشته می‌شود؟\nدو ورودیِ اصلی را از شکل 21.6 نام ببرید.\nچرا نرخِ وام پوشش را جابه‌جا می‌کند ولی هزینهٔ سرمایه‌ای نه؟\nحساسیت و سناریو را از هم جدا کنید.\n\n\n\n\n\n21.3.5 توزیعِ پوشش و بازده: مونت‌کارلو\nایده. حالتِ پایه، حالتِ P90 و تنش‌ها چند نقطه‌اند. اما انرژی هر سال تصادفی است (فصلِ ۱۶): بخشی از عدمِ قطعیت مشترک است (اگر منبعِ بلندمدت کمتر از برآورد باشد، همهٔ سال‌ها کمترند) و بخشی سالانه (سالِ کم‌باد و سالِ پرباد). با قرعه‌کشی از هر دو، توزیعِ کمینهٔ پوشش و بازدهِ سهام را می‌سازیم. سهمِ مشترکِ 3.6 % و سالانهٔ \\(\\sqrt{5.1^2 - 3.6^2} = 3.6\\,\\%\\) به‌گونه‌ای انتخاب شده که پراکندگیِ یک‌سالهٔ 5.1 % فصلِ ۱۶ حفظ شود.\ndef monte_carlo(n: int = 400, seed: int = 2121):\n    \"\"\"Equity IRR and minimum DSCR with energy drawn each year (one-year\n    spread 5.1 %, of which 3.6 % shared over the life and the rest\n    yearly; ch 16) and the debt fixed at the base case.\"\"\"\n    rng = np.random.default_rng(seed)\n    base = model.run()\n    u_shared, u_year = 0.036, np.sqrt(0.051 ** 2 - 0.036 ** 2)\n    irr, mind, lock = [], [], []\n    for _ in range(n):\n        f = 1 + u_shared * rng.standard_normal()\n        scale = f * (1 + u_year * rng.standard_normal(T[\"years\"]))\n        r = model.run(debt=base[\"debt\"], energy_scale=1.0,\n                      extra_revenue=0.0, energy_path=scale)\n        irr.append(r[\"equity_irr\"])\n        mind.append(r[\"min_dscr\"])\n        lock.append(int((r[\"dscr\"] &lt; T[\"lockup\"]).sum()))\n    return np.array(irr), np.array(mind), np.array(lock)\nMonte Carlo of the base case, 400 draws, debt fixed:\n  quantity           P10      P50      P90\n  equity IRR %      9.10    10.35    11.56\n  min DSCR          1.14     1.20     1.26\n  draws with at least one lock-up year: 2 %\n  draws with a DSCR below 1.00: 0.0 %\n  one bad year alone rarely locks up; a low long-term resource\n  (the shared part) plus a bad year does: lenders size on P90,\n  owners should read the whole distribution\n\n\n\n\n\n\nشکل 21.7: توزیعِ کمینهٔ DSCR در ۴۰۰ قرعه با بدهیِ ثابت؛ خط‌ها سطحِ قفل و نکول.\n\n\n\n\nمثال 21.15 (یک توزیع، نه یک عدد) پرسش. صدک‌های ۱۰، ۵۰ و ۹۰ بازدهِ سهام و کمینهٔ پوشش چیست؟ احتمالِ دست‌کم یک سالِ قفل و پوششِ زیرِ 1.00 چقدر است؟\nپاسخ. بازدهِ سهام 9.10، 10.35، 11.56 %؛ کمینهٔ پوشش 1.14، 1.20، 1.26. دست‌کم یک سالِ قفل در 2 % قرعه‌ها؛ زیرِ 1.00 در هیچ‌کدام.\nتفسیر. با بدهیِ اندازه‌گرفته بر P90، عدمِ قطعیتِ منبع به‌تنهایی کمتر سهام‌داران را قفل می‌کند؛ ولی بازدهِ سهام در یک‌دهمِ حالت‌ها زیرِ 9.1 % است. وام‌دهنده دُمِ پایینِ پوشش را می‌بیند و سهام‌دار کلِ توزیعِ بازده را. توزیعِ تنش‌های دیگر (قیمت، نرخ، تأخیر) را هم می‌توان افزود؛ اما فقط اگر وابستگی‌ها درست مدل شوند (مثلاً سالِ کم‌باد و قیمتِ پایینِ بازار با هم). وارسی: \\(\\sqrt{0.036^2 + 0.036^2} = 0.051\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nعدمِ قطعیتِ مشترک و سالانه را از هم جدا کنید.\nچرا سهمِ سالانه از رابطهٔ جذری حساب شد؟\nصدکِ دهمِ بازدهِ سهام را از خروجی بخوانید و تفسیر کنید.\nچه وابستگی‌ای را باید پیش از افزودنِ قیمتِ بازار مدل کرد؟\n\n\n\n\n\n21.3.6 باتری اکنون یا اختیارِ افزودنِ آن بعدها\nایده. گاهی بهترین تصمیم «هنوز نه» است، به‌شرطِ اینکه اختیار باز بماند: جا، بی، کابل و رابط‌ها آماده باشند تا اگر شرایط (تعرفهٔ زمانِ روز، بازارِ خدمت، الزامِ شبکه) پیش آمد، باتری افزوده شود. ارزشِ این اختیار با ارزشِ فعلیِ انتظاری حساب می‌شود: احتمالِ وقوعِ شرط × (ارزشِ جابه‌جایی پس از افزودن − هزینهٔ افزودن)، اگر مثبت باشد.\nthe battery now or as an option in year 5 (NPV at 7.5 %, k u):\n  build now under a time-of-day PPA: equity IRR 11.35 % (S0 12.76 %)\n  adding it in year 5 costs 12,763 k u then, PV 8,890\n  PV of its shifting value from year 6: 4,808\n  chance of a time-of-day tariff   value of waiting k u\n                               25 %                    0\n                               50 %                    0\n                               75 %                    0\n                              100 %                    0\n  at these teaching prices the late battery costs more than\n  its shifting value, so the option is worth nothing - and\n  building now lowers the equity return even with a time-of-day\n  tariff: the battery pays only with a wider price spread, a\n  service contract, or a requirement (island, grid operator);\n  keeping space and a bay ready (chapter 18) keeps the option\n\nمثال 21.16 (اختیاری که امروز ارزشی ندارد) پرسش. اگر باتری در سالِ ۵ با 15 % قیمتِ کمتر ولی 10 % هزینهٔ اضافه برای ساخت در نیروگاهِ در حالِ کار افزوده شود، ارزشِ اختیار با احتمال‌های 25 تا 100 % چیست؟ نتیجه برای تصمیمِ امروز چیست؟\nپاسخ. هزینهٔ افزودن 12,763 (ارزشِ فعلی 8,890)؛ ارزشِ فعلیِ جابه‌جایی از سالِ ۶ 4,808. ارزشِ اختیار در همهٔ احتمال‌ها صفر.\nتفسیر. با قیمت‌های آموزشی، جابه‌جایی به‌تنهایی باتری را توجیه نمی‌کند: ساختنِ اکنون بازدهِ سهام را حتی با تعرفهٔ زمانِ روز کم می‌کند (11.35 در برابرِ 12.76 %) و افزودنِ بعدی هم نمی‌ارزد. باتری فقط با دامنهٔ قیمتِ گسترده‌تر، قراردادِ خدمت یا الزام (جزیرهٔ بارهای حیاتی، خواستِ بهره‌بردارِ شبکه) توجیه می‌شود. این یافته در مبنای مالی (D-025) ثبت می‌شود و D-023 را به این شرط‌ها گره می‌زند. نگه‌داشتنِ جا و بی (فصلِ ۱۸) هزینهٔ کمی دارد و اختیار را برای روزی که شرایط عوض شود زنده نگه می‌دارد. وارسی: \\(4{,}808 &lt; 8{,}890\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nارزشِ اختیار را با یک فرمولِ کلامی بنویسید.\nسه شرطی که باتریِ نیروگاهِ P را توجیه می‌کند نام ببرید.\nچرا هزینهٔ افزودن در نیروگاهِ در حالِ کار بیشتر است؟\nچه چیزی اختیارِ افزودنِ باتری را زنده نگه می‌دارد؟\n\n\n\n\n\n21.3.7 بازگشتِ سرمایه و فرسایشِ کندتر یا تندتر\nبازگشتِ سرمایه. دورهٔ بازگشت (به انگلیسی payback period) سالی است که جمعِ جریانِ نقد مثبت می‌شود؛ بازگشتِ تنزیل‌شده همان با جریانِ تنزیل‌شده.\npayback of the project cash flow (after the tax paid):\n  simple payback: operating year 10\n  discounted at 7.5 %: operating year 19\n  payback says when the money is back, not how much value is\n  made after; it is a liquidity measure, never a substitute\n  for NPV\n\nمثال 21.17 (ده سال یا نوزده سال) پرسش. بازگشتِ ساده و تنزیل‌شدهٔ پروژه چیست؟ چرا این دو این‌قدر فرق دارند؟\nپاسخ. ساده: سالِ بهره‌برداریِ ۱۰؛ تنزیل‌شده با 7.5 %: سالِ ۱۹.\nتفسیر. تنزیل جریان‌های دور را کوچک می‌کند و بازگشت را عقب می‌برد. بازگشت نشان می‌دهد پول کِی برمی‌گردد (نقدینگی و ریسکِ تأخیرِ زیاد)، نه اینکه پس از آن چقدر ارزش ساخته می‌شود؛ پروژه‌ای با بازگشتِ کوتاه‌تر ممکن است ارزشِ فعلیِ کمتری داشته باشد. پس جانشینِ ارزشِ فعلیِ خالص نیست.\n\nفرسایشِ تندتر از فرض. فرسایشِ PV (0.5 % در سال، A-275) و افتِ کارکردِ توربین‌ها (در حالتِ پایه صفر) فرض‌اند؛ اگر بیشتر باشند:\ndegradation faster than assumed (debt fixed):\n  case                                   min DSCR   equity IRR %\n  base (PV 0.5 %/yr)                         1.20          10.22\n  PV 0.8 %/yr                                1.19           9.96\n  PV 0.8 %/yr and wind -0.3 %/yr             1.17           9.48\n  slow losses grow with time: they hurt the late loan years\n  and the merchant tail most; warranties on degradation and\n  monitoring (ch 51-53) are worth what they recover\n\nمثال 21.18 (زیانی که با زمان بزرگ می‌شود) پرسش. با فرسایشِ 0.8 % برای PV و افتِ 0.3 % در سال برای باد، کمینهٔ پوشش و بازدهِ سهام چه می‌شوند؟\nپاسخ. PV 0.8 %: 1.19 و 9.96 %؛ با افتِ باد: 1.17 و 9.48 %.\nتفسیر. زیانِ کند با زمان بزرگ می‌شود و سال‌های پایانیِ وام و دورهٔ بازار را بیشتر می‌زند. ضمانتِ فرسایش (مدول‌ها، فصلِ ۱۰) و پایشِ کارکرد (فصل‌های ۵۱ تا ۵۳) ارزششان را از همین‌جا می‌گیرند: هر دهم درصد در سال، چند دهم درصد بازده.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبازگشتِ ساده و تنزیل‌شده را تعریف کنید.\nچرا بازگشت جانشینِ ارزشِ فعلیِ خالص نیست؟\nچرا فرسایشِ تندتر سال‌های پایانیِ وام را بیشتر می‌زند؟\n\n\n\n\n\n21.3.8 نمودارِ عنکبوتی، تعرفهٔ پیشنهادی و اجزای هزینهٔ ترازشده\nایده. نمودارِ گردبادی (شکل 21.6) دو نقطه برای هر ورودی دارد؛ نمودارِ عنکبوتی خروجی را در چند گامِ تغییر نشان می‌دهد و خطی یا ناخطی بودنِ اثر را آشکار می‌کند.\nequity IRR % against the change of one input (debt fixed):\n  change %   energy   tariff   capex    opex\n       -20     4.53     4.53    20.90    11.41\n       -10     7.48     7.48    13.61    10.82\n         0    10.22    10.22    10.22    10.22\n        10    12.85    12.85     8.10     9.61\n        20    15.41    15.41     6.58     8.99\n  energy and tariff are one line; a 20 % fall in either takes\n  the equity below the debt rate; capex slopes the other way\n\n\n\n\n\n\nشکل 21.8: بازدهِ سهام بر پایهٔ تغییرِ یک ورودی با بدهیِ ثابت؛ خط‌چین نرخِ وام.\n\n\n\n\nمثال 21.19 (شیبِ ناهمسان) پرسش. با ±20 % در انرژی، تعرفه، هزینهٔ سرمایه‌ای و هزینهٔ بهره‌برداری، بازدهِ سهام چه می‌شود؟ کدام اثر ناخطی است؟\nپاسخ. انرژی و تعرفه 4.53 تا 15.41 %؛ هزینهٔ سرمایه‌ای 20.90 تا 6.58 %؛ هزینهٔ بهره‌برداری 11.41 تا 8.99 %.\nتفسیر. اثرِ هزینهٔ سرمایه‌ای ناخطی است: کاهشِ 20 % بازده را دو برابر می‌کند ولی افزایشِ 20 % آن را فقط 3.6 واحد کم می‌کند، چون با بدهیِ ثابت هر تغییر کاملاً به سهامِ کوچک می‌رسد. افتِ 20 % انرژی یا تعرفه بازده را زیرِ نرخِ وام می‌برد: اهرم برعکس کار می‌کند.\n\nتعرفهٔ پیشنهادی. در مناقصهٔ قراردادِ خرید، شرکت‌کننده کمترین تعرفه‌ای را پیشنهاد می‌کند که بازدهِ هدفش را بدهد. با بازاندازهٔ بدهی برای هر حالت:\ntariff to bid (u/MWh, year 1) for a 10 % equity IRR (debt resized):\n  capex      energy 95 %   energy 100 %   energy 105 %\n    90 %           67.0          64.0          61.5\n   100 %           72.8          69.5          66.7\n   110 %           78.6          75.0          72.0\n  a bidder who prices at P50 energy and the base capex bids\n  about 69.5; every 5 % of energy or 10 % of capex moves the\n  bid by several units - the bid is as good as its inputs\n\nمثال 21.20 (پیشنهادی که به ورودی‌هایش بسته است) پرسش. برای بازدهِ سهامِ 10 %، تعرفهٔ پیشنهادی در نُه ترکیبِ هزینهٔ سرمایه‌ای (90 تا 110 %) و انرژی (95 تا 105 %) چیست؟\nپاسخ. از 61.5 (هزینهٔ کم، انرژیِ زیاد) تا 78.6 (هزینهٔ زیاد، انرژیِ کم)؛ حالتِ پایه 69.5.\nتفسیر. دامنهٔ 17 واحدی یعنی دو شرکت‌کننده با یک نیروگاه ولی برآوردهای متفاوت ممکن است پیشنهادهای بسیار متفاوت بدهند؛ برندهٔ مناقصه اغلب خوش‌بین‌ترین است، نه کاراترین («نفرینِ برنده»). پیشنهادِ درست بر انرژیِ بازبینی‌شده (فصلِ ۱۶) و قیمتِ قراردادیِ تجهیزات تکیه دارد.\n\nاجزای هزینهٔ ترازشده.\nwhere the LCOE comes from (real, 5 %, u/MWh):\n  case   capital   O&M   replacements+decom   total\n  S0        35.3   14.3                  0.6    50.2\n  S1        38.6   14.9                  0.8    54.3\n  capital is about 70 % of the cost of energy: the\n  plant is bought, not run - which is why the cost of money\n  (the discount rate) moves the LCOE as much as the opex\n\n\n\n\n\n\nشکل 21.9: هزینهٔ ترازشدهٔ واقعی با نرخِ 5 % به تفکیکِ سرمایه، بهره‌برداری و جایگزینی و برچیدن.\n\n\n\n\nمثال 21.21 (نیروگاهی که خریده می‌شود، نه اداره) پرسش. سهمِ سرمایه از هزینهٔ ترازشدهٔ S0 و S1 چیست؟\nپاسخ. S0: 35.3 از 50.2 (70 %)؛ S1: 38.6 از 54.3 (71 %).\nتفسیر. حدودِ 70 % هزینهٔ انرژیِ نیروگاه‌های بادی و خورشیدی سرمایه است؛ پس هزینهٔ پول (نرخِ تنزیل، شرایطِ وام) به اندازهٔ هزینهٔ بهره‌برداری یا بیشتر بر هزینهٔ انرژی اثر دارد. کاهشِ ریسکِ پروژه (و در نتیجه نرخ) خودش «کاهشِ هزینه» است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنمودارِ عنکبوتی چه چیزی را نشان می‌دهد که گردبادی نمی‌دهد؟\nچرا اثرِ هزینهٔ سرمایه‌ای بر بازدهِ سهام ناخطی است؟\n«نفرینِ برنده» در مناقصه یعنی چه؟\nچرا هزینهٔ پول بر هزینهٔ انرژیِ تجدیدپذیر اثرِ بزرگی دارد؟\n\n\n\n\n\n21.3.9 باتری به‌عنوانِ مرکزِ سود\nایده. برای داوریِ باتری باید آن را جدا دید: سرمایهٔ خودش، درآمدهای خودش (جابه‌جایی، خدمت، بازگیری) و هزینه‌های خودش (نگه‌داری، افزایشِ ظرفیت، تلفِ رفت‌وبرگشت). درآمدهایی که وجودشان تأیید نشده فقط به‌شکلِ حساسیت می‌آیند.\nthe battery as its own profit centre (k u, PV at 7.5 %):\n  capital 13,650\n  shifting under a time-of-day PPA      PV     9,140\n  reserve service at 9 u (sensitivity)  PV       915\n  battery O&M                           PV    -2,227\n  augmentation years 8 and 13           PV      -678\n  energy lost in round trips            PV    -1,637\n  NPV of the battery -8,139\n  the battery repays about two fifths of its capital from these\n  streams: it needs a price spread, a service or a requirement\n  worth the rest - the same verdict as the option lesson\n\nمثال 21.22 (دو پنجمِ سرمایه) پرسش. ارزشِ فعلیِ هر جریانِ باتری و ارزشِ فعلیِ خالصِ آن چیست؟\nپاسخ. سرمایه 13,650؛ جابه‌جایی با تعرفهٔ زمانِ روز 9,140؛ خدمت با 9 واحد (حساسیت) 915؛ نگه‌داری −2,227؛ افزایشِ ظرفیت −678؛ تلفِ رفت‌وبرگشت −1,637؛ ارزشِ فعلیِ خالص −8,139 هزار.\nتفسیر. جریان‌های تأییدپذیر حدودِ دو پنجمِ سرمایه را بازمی‌گردانند. پس باتریِ نیروگاهِ P با قیمت‌های آموزشی مرکزِ زیان است، مگر اینکه دامنهٔ قیمتِ روزانه بسیار گسترده‌تر، خدمتی با پرداختِ بیشتر، یا الزامی (جزیره، خواستِ شبکه) بقیه را بپوشاند. این همان حکمِ مثال 21.16 و مثال 21.39 است، این بار با جزءبه‌جزءِ پول. وارسی: جمعِ جریان‌ها \\(9{,}140 + 915 - 2{,}227 - 678 - 1{,}637 = 5{,}513\\)؛ \\(5{,}513/13{,}650 = 0.40\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه درآمد و سه هزینهٔ باتری را نام ببرید.\nچرا تلفِ رفت‌وبرگشت هزینه است؟\nچه چیزی باتریِ P را به مرکزِ سود تبدیل می‌کند؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-c",
    "href": "chapters/21-economics-contracts.html#sec-ch21-c",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.4 ج. قراردادها و تخصیصِ ریسک",
    "text": "21.4 ج. قراردادها و تخصیصِ ریسک\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین بخش مفهوم‌های تجاری را توضیح می‌دهد، نه مشاورهٔ حقوقی. متنِ هر قرارداد، قانونِ حاکم، حلِ اختلاف و اجرای ضمانت‌ها کارِ حقوق‌دانانِ صلاحیت‌دار در کشورِ پروژه است (فصل‌های ۳۸ و ۵۵ تا ۵۷). همهٔ نرخ‌ها، سقف‌ها و احتمال‌های این بخش آموزشی‌اند (A-308).\n\n\n\n21.4.1 ساختارِ قراردادها: چه کسی با چه کسی\nایده. نیروگاهِ P را یک شرکتِ پروژه (به انگلیسی special purpose vehicle, SPV) مالک است که فقط همین نیروگاه را دارد. همهٔ قراردادها به این شرکت ختم می‌شوند (شکل 21.10): سهام‌داران سرمایه می‌دهند، وام‌دهندگان وام، پیمانکارِ EPC می‌سازد، سازندگان تجهیزات و ضمانت می‌دهند، پیمانکارِ بهره‌برداری نگه می‌دارد، بیمه‌گر بیمه می‌کند، خریدار برق را می‌خرد و شرکتِ شبکه اتصال می‌دهد. مهندسِ مستقل (به انگلیسی independent engineer) برای وام‌دهندگان کار می‌کند و همهٔ این‌ها را از دیدِ فنی بازبینی می‌کند (بخش 21.6.4).\n\n\n\n\n\n\nشکل 21.10: ساختارِ قراردادیِ نیروگاهِ P با تأمینِ مالیِ پروژه (مفهومی).\n\n\n\nاجزای هر قراردادِ ساخت و تأمین. (۱) دامنه (به انگلیسی scope): دقیقاً چه چیزی تحویل می‌شود و مرزِ آن کجاست (همان مرزهای رابطِ فصلِ ۱۸). (۲) قیمت و پرداخت: ثابت یا قابلِ تعدیل، مرحله‌ها. (۳) زمان‌بندی و خسارتِ تأخیر. (۴) ضمانت‌های عملکرد و خسارتِ عملکرد. (۵) آزمون‌های پذیرش: پذیرشِ موقت و نهایی و شاهدِ هر کدام (فصلِ ۵۰). (۶) تغییر: روالِ دستورِ تغییر و قیمت‌گذاریِ آن. (۷) ضمانت‌نامه و تضمین: حسنِ انجامِ کار، ضمانتِ دورهٔ نقص. (۸) قطعاتِ یدکی و خدمت. (۹) حلِ اختلاف.\nیک قراردادِ فراگیر یا چند قرارداد. در قراردادِ EPC یکپارچه، یک پیمانکار همهٔ رابط‌ها را بر دوش می‌گیرد و برای آن صرف (به انگلیسی wrap premium) می‌گیرد. در چندقراردادی، مالک رابط‌ها را خودش مدیریت می‌کند: ارزان‌تر در حالتِ عادی، گران‌تر وقتی رابطی شکست بخورد.\none EPC wrap or several contracts (expected cost, k u):\n  EPC wrap: price 132,982 + premium 6 % = 140,961\n  multi-contract: 132,982 + interface team 1.5 %\n    + 30 % chance x 12 % = 139,765\n  expected saving of the multi-contract route 1,197 k u\n  but its bad case (interface failure) costs 150,935: 9,974 more\n  than the wrap; lenders often prefer the wrap because it puts\n  the interface risk with one party that can carry it\n\nمثال 21.23 (صرفه‌جوییِ مورد انتظار در برابرِ حالتِ بد) پرسش. با صرفِ 6 % برای قراردادِ یکپارچه، و برای چندقراردادی تیمِ رابطِ 1.5 % و احتمالِ 30 % شکستِ رابطی با هزینهٔ 12 %، کدام ارزان‌تر است؟ در حالتِ بد چه؟\nپاسخ. یکپارچه 140,961؛ چندقراردادیِ مورد انتظار 139,765: 1,197 صرفه‌جویی. حالتِ بدِ چندقراردادی 150,935: 9,974 بیش از یکپارچه.\nتفسیر. صرفه‌جوییِ مورد انتظار کوچک و حالتِ بد بزرگ است. مالکی که ترازنامهٔ قوی و تیمِ باتجربه دارد ممکن است چندقراردادی را بپذیرد؛ وام‌دهندگان اغلب یکپارچه را ترجیح می‌دهند چون ریسکِ رابط را به طرفی می‌سپارد که می‌تواند آن را بر دوش بکشد. این تصمیم بخشی از راهبردِ تدارکاتِ فصلِ ۳۸ است. وارسی: \\(132{,}982 \\times (1 + 0.015 + 0.036) = 139{,}765\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nده طرفِ ساختارِ قراردادیِ شکل 21.10 را نام ببرید.\nنُه جزءِ یک قراردادِ ساخت را بنویسید.\n«صرفِ یکپارچگی» بهای چه چیزی است؟\nچرا وام‌دهندگان اغلب قراردادِ یکپارچه را ترجیح می‌دهند؟\n\n\n\n\n\n21.4.2 خسارتِ تأخیر، خسارتِ عملکرد و ضمانت‌نامه‌ها\nایده. خسارتِ مقطوع مبلغی از پیش توافق‌شده است که طرفِ کوتاهی‌کننده می‌پردازد، به‌جای اثباتِ زیانِ واقعی. دو نوعِ اصلی: تأخیر (به ازای هر روزِ دیرکردِ بهره‌برداریِ تجاری) و عملکرد (به ازای هر درصد کمبود در یک آزمونِ تعریف‌شده). هر دو سقف دارند و معمولاً تنها جبرانِ مالک‌اند.\none month of delay to the commercial operation date:\n  revenue lost                         1,704 k u\n  interest on the drawn debt             605\n  fixed costs that continue (half)       178\n  cost to the owner                    2,487 k u a month\n  delay LD at 0.05 % a day of the EPC price: 1,995 k u a month,\n  capped at 10 % = 13,298 k u (about 7 months)\n  the LD covers 80 % of the owner's monthly loss; LD rates\n  are set near the real loss so the contractor carries the\n  delay it causes; beyond the cap the owner carries it -\n  lenders want LDs to cover at least the interest and fixed\n  costs of the delay period (teaching, A-308)\n\nمثال 21.24 (یک ماه تأخیر) پرسش. یک ماه تأخیر برای مالک چقدر هزینه دارد؟ خسارتِ تأخیرِ 0.05 % در روز از قیمتِ EPC چقدر از آن را می‌پوشاند؟ سقف کی می‌رسد؟\nپاسخ. درآمدِ ازدست‌رفته 1,704، بهرهٔ وامِ برداشت‌شده 605، هزینه‌های ثابتِ ادامه‌دار 178: جمعاً 2,487 هزار در ماه. خسارت 1,995 در ماه (80 %)؛ سقفِ 10 % (13,298) پس از حدودِ ۷ ماه.\nتفسیر. خسارتِ تأخیر را نزدیکِ زیانِ واقعی می‌گذارند تا پیمانکار انگیزه داشته باشد؛ کمترش انگیزه نمی‌سازد و بیشترش قیمتِ پیشنهاد را بالا می‌برد. وام‌دهندگان می‌خواهند خسارت دست‌کم بهره و هزینه‌های ثابتِ دورهٔ تأخیر را بپوشاند. فراتر از سقف، زیان با مالک است (مثال 21.69). وارسی: \\(0.0005 \\times 132{,}982 \\times 30 = 1{,}995\\).\n\na 2 % shortfall of the wind farm's power curve (teaching):\n  lost energy a year GWh, value over 25 years (NPV 7.5 %)\n  lost 3.84 GWh a year, worth 3,175 k u over the PPA\n  performance LD at 1 % of the turbine price per 1 % shortfall: 1,560 k u\n  the LD pays 49 % of the loss; it is a remedy for a\n  measured shortfall in a defined test (power-curve test,\n  chapter 11), capped, and usually the owner's only remedy;\n  so the test method and the measurement uncertainty are\n  worth as much as the LD rate\n\nمثال 21.25 (نیمی از زیان) پرسش. کمبودِ 2 % در منحنیِ توانِ مزرعهٔ بادی چه انرژی‌ای از دست می‌دهد و ارزشِ آن در طولِ قرارداد چیست؟ خسارتِ عملکردِ 1 % قیمتِ توربین به ازای هر درصد چقدر از آن را می‌پوشاند؟\nپاسخ. 3.84 GWh در سال (از 191.87 GWh فصلِ ۱۳)؛ ارزشِ فعلی 3,175 هزار؛ خسارت 1,560: 49 % زیان.\nتفسیر. خسارتِ عملکرد معمولاً بخشی از زیان را می‌پوشاند و فقط برای کمبودی که در آزمونِ تعریف‌شده اندازه‌گیری شود (آزمونِ منحنیِ توان، فصلِ ۱۱). پس روشِ آزمون، عدمِ قطعیتِ اندازه‌گیری و تعریفِ «کمبود» به اندازهٔ نرخِ خسارت ارزش دارند. وارسی: \\(0.02 \\times 191.87 = 3.84\\).\n\nextended inverter warranty, years 6-10 (teaching):\n  inverter fleet price 4,320 k u; extension price 346\n  expected repair cost years 6-10, PV at 7.5 %: 128\n  the extension costs more than the expected repairs: it buys\n  certainty, not value - worth it if the owner cannot carry a\n  bad year, or if lenders require it; read what it excludes\n\nمثال 21.26 (خریدنِ قطعیت) پرسش. تمدیدِ ضمانتِ مبدل‌ها از سالِ ۶ تا ۱۰ به 8 % قیمتِ آن‌ها، در برابرِ هزینهٔ مورد انتظارِ تعمیرها ارزش دارد؟\nپاسخ. قیمتِ تمدید 346؛ ارزشِ فعلیِ تعمیرهای مورد انتظار 128 هزار.\nتفسیر. تمدید از دیدِ میانگین گران است: سازنده هم ریسک و هم سودش را در قیمت گذاشته است. اما قطعیت می‌خرد: اگر مالک نتواند سالی بد را تاب آورد، یا وام‌دهندگان آن را بخواهند، می‌ارزد. استثناهای ضمانت (فرسودگیِ عادی، خرابی از شبکه، تعمیرِ غیرمجاز) را پیش از خرید بخوانید. همین منطق برای قطعاتِ یدکی (فصلِ ۱۸، توزیعِ پواسون) و ضمانتِ باتری (فصلِ ۱۹) برقرار است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخسارتِ مقطوع چیست و چرا سقف دارد؟\nسه جزءِ زیانِ ماهانهٔ تأخیر را بنویسید.\nچرا روشِ آزمونِ منحنیِ توان به اندازهٔ نرخِ خسارت مهم است؟\nتمدیدِ ضمانت چه وقت ارزش دارد با اینکه از دیدِ میانگین گران است؟\n\n\n\n\n\n21.4.3 ماتریسِ تخصیصِ ریسک و هزینهٔ چرخهٔ عمر\nایده. قاعدهٔ پایه: هر ریسک نزدِ طرفی برود که بهتر از همه می‌تواند آن را کنترل کند یا بهتر از همه می‌تواند آن را بر دوش بکشد. ریسکی که به کسی سپرده نشود، نزدِ مالک می‌ماند و از راهِ پوشش‌ها (بخش 21.7) به وام‌دهندگان هم می‌رسد. اصولِ مدیریتِ ریسک در ISO 31000:2018 آمده‌اند (راهنما، نه الزام). ماتریسِ آموزشیِ نیروگاهِ P:\nRISKS = [  # (risk, owner of the risk, how it is passed on or kept)\n    (\"resource below P50\", \"owner/equity\", \"P90 debt sizing, DSRA\"),\n    (\"construction delay\", \"EPC contractor\", \"delay LDs up to the cap\"),\n    (\"cost overrun\", \"EPC (fixed price)\", \"contingency, standby equity\"),\n    (\"equipment performance\", \"OEM\", \"performance LDs, tests\"),\n    (\"availability\", \"O&M contractor\", \"availability LDs, capped\"),\n    (\"curtailment by grid\", \"offtaker or owner\", \"deemed energy clause\"),\n    (\"buyer does not pay\", \"owner/lenders\", \"payment security, DSRA\"),\n    (\"change in law\", \"offtaker (if agreed)\", \"change-in-law clause\"),\n    (\"force majeure\", \"shared\", \"insurance, relief periods\"),\n    (\"interest rate\", \"owner\", \"rate hedge\"),\n    (\"currency\", \"owner\", \"hedge, indexed tariff\"),\n    (\"battery degradation\", \"OEM to warranty limit\", \"warranty, augmentation\"),\n]\nrisk allocation matrix of Plant P (teaching; commercial, not legal):\n  risk                     carried by             instrument\n  resource below P50       owner/equity           P90 debt sizing, DSRA\n  construction delay       EPC contractor         delay LDs up to the cap\n  cost overrun             EPC (fixed price)      contingency, standby equity\n  equipment performance    OEM                    performance LDs, tests\n  availability             O&M contractor         availability LDs, capped\n  curtailment by grid      offtaker or owner      deemed energy clause\n  buyer does not pay       owner/lenders          payment security, DSRA\n  change in law            offtaker (if agreed)   change-in-law clause\n  force majeure            shared                 insurance, relief periods\n  interest rate            owner                  rate hedge\n  currency                 owner                  hedge, indexed tariff\n  battery degradation      OEM to warranty limit  warranty, augmentation\n  a risk belongs with the party that can best control it or\n  carry it; what is not passed on stays with the owner and,\n  through the cover ratios, with the lenders\n\nمثال 21.27 (ریسک‌هایی که نزدِ مالک می‌مانند) پرسش. کدام ریسک‌ها در ماتریس نزدِ مالک می‌مانند و با چه ابزاری کوچک می‌شوند؟ کدام به قراردادِ خرید وابسته‌اند؟\nپاسخ. نزدِ مالک: منبعِ کمتر از P50 (اندازهٔ بدهی بر P90 و DSRA)، نرخِ بهره (پوشش)، ارز (پوشش، تعرفهٔ شاخص‌دار)، و بخشی از پرداختِ خریدار (تضمینِ پرداخت). وابسته به قراردادِ خرید: کاهشِ تولیدِ شبکه (بندِ انرژیِ فرضی)، تغییرِ قانون (اگر خریدار پذیرفته باشد).\nتفسیر. ماتریس یک سند است، نه یک جدولِ آموزشی: در تحویل‌دادنیِ این فصل (PLP-PRJ-REG-0010) با مالکِ هر ریسک، ابزار، شاهد و ریسکِ باقی‌مانده نگه داشته می‌شود و با هر قرارداد به‌روز می‌شود. وارسی: هر ردیف یک «حامل» و یک «ابزار» دارد؛ ردیفی که ابزار ندارد ریسکِ پذیرفته‌شده است و باید صریح نوشته شود.\n\nهزینهٔ چرخهٔ عمر و نگه‌داری‌پذیری. قیمتِ خرید فقط بخشی از هزینهٔ تجهیزات است. هزینهٔ چرخهٔ عمر (راهنمای IEC 60300-3-3:2017) خرید، نصب، بهره‌برداری، نگه‌داری، قطعات، تعمیر، توقف‌ها و برچیدن را با هم می‌بیند. نگه‌داری‌پذیری (دسترسی به قطعه، زمانِ تعمیر، یدکِ استاندارد، ابزارِ ویژه) مستقیماً دسترس‌پذیری و هزینهٔ بهره‌برداری را می‌سازد؛ تجهیزی ارزان‌تر که تعمیرش سه برابر طول بکشد، در طولِ عمر گران‌تر است (فصل‌های ۱۸ و ۵۲).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nقاعدهٔ پایهٔ تخصیصِ ریسک را بنویسید.\nچهار ریسکی که نزدِ مالک می‌مانند را با ابزارِ هر کدام نام ببرید.\nریسکِ پذیرفته‌شده در ماتریس چگونه نوشته می‌شود؟\nهزینهٔ چرخهٔ عمر چه اجزایی دارد؟\nچرا نگه‌داری‌پذیری بخشی از اقتصاد است؟\n\n\n\n\n\n21.4.4 بیمه، و آزمونی که عدمِ قطعیت دارد\nایده. بیمه ریسک‌های کم‌احتمال و بزرگ (آتش، طوفان، خرابیِ ترانسفورماتورِ اصلی، توقفِ طولانی) را با حقِ بیمه معاوضه می‌کند. حقِ بیمه از زیانِ مورد انتظار بیشتر است (سود و هزینهٔ بیمه‌گر)؛ پس بیمه از دیدِ میانگین گران است و ارزشش در دُمِ توزیع است. فرانشیز (به انگلیسی deductible) بخشی است که مالک خودش برمی‌دارد.\nbusiness-interruption cover: deductible against premium (k u/yr):\n  deductible days   expected loss kept   premium   total expected cost\n                0                    0       720                   720\n                7                  112       575                   687\n               30                  326       297                   623\n               60                  436       154                   590\n  a 1-in-100 event: 207 days, 11,624 k u lost\n  a larger deductible lowers the expected cost (the insurer's\n  margin is paid on less), but the owner keeps the first days\n  of every event; lenders set the minimum cover and the\n  largest deductible the cash flow can carry (DSRA, ch 38)\n\nمثال 21.28 (فرانشیزِ بزرگ‌تر، هزینهٔ کمتر، دُمِ بزرگ‌تر) پرسش. با فرانشیزِ صفر تا ۶۰ روز، هزینهٔ کلِ مورد انتظارِ مالک چیست؟ یک رخدادِ یک‌درصدی چقدر زیان دارد؟\nپاسخ. صفر: 720؛ ۷ روز: 687؛ ۳۰ روز: 623؛ ۶۰ روز: 590 هزار در سال. رخدادِ یک‌درصدی: 207 روز و 11,624 هزار زیان.\nتفسیر. فرانشیزِ بزرگ‌تر هزینهٔ مورد انتظار را کم می‌کند، چون حاشیهٔ بیمه‌گر روی مبلغِ کمتری پرداخت می‌شود؛ اما مالک روزهای نخستِ هر رخداد را خودش می‌پردازد. وام‌دهندگان کمینهٔ پوشش و بیشینهٔ فرانشیزی را تعیین می‌کنند که جریانِ نقد (و DSRA) تاب می‌آورد؛ برنامهٔ بیمه در فصلِ ۳۸ می‌آید.\n\na power-curve test with measurement uncertainty (tolerance 1 %):\n  true shortfall %   test u 1.5 %: P(pay)   test u 4 %: P(pay)\n               0.0                   0.25                 0.40\n               1.0                   0.50                 0.50\n               2.0                   0.75                 0.60\n               4.0                   0.98                 0.77\n  with a 4 % test uncertainty a real 2 % shortfall is paid only\n  six times in ten, and a perfect machine pays four times in\n  ten if the contract counts the measured value; contracts\n  therefore subtract the uncertainty before damages - which\n  makes the test method (chapter 11) the real value of the LD\n\nمثال 21.29 (خسارتی که سکه می‌اندازد) پرسش. با رواداریِ 1 %، احتمالِ پرداختِ خسارت برای کمبودِ واقعیِ 0 تا 4 % با عدمِ قطعیتِ آزمونِ 1.5 و 4 % چیست؟\nپاسخ. با 1.5 %: 0.25، 0.50، 0.75، 0.98. با 4 %: 0.40، 0.50، 0.60، 0.77.\nتفسیر. آزمونِ پرعدمِ‌قطعیت تقریباً سکه می‌اندازد: کمبودِ واقعیِ 2 % فقط شش بار از ده بار پرداخت می‌شود و ماشینِ بی‌عیب چهار بار از ده بار جریمه می‌شود. پس قراردادها عدمِ قطعیت را پیش از خسارت کم می‌کنند (و این خودش کمبودهای کوچک را بی‌جبران می‌گذارد)؛ روشِ آزمون (فصلِ ۱۱) ارزشِ واقعیِ خسارت را تعیین می‌کند. وارسی: در کمبودِ برابرِ رواداری، احتمال همیشه 0.5 است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بیمه از دیدِ میانگین گران است و چرا خریده می‌شود؟\nفرانشیز چه چیزی را جابه‌جا می‌کند؟\nچرا احتمالِ پرداخت در کمبودِ برابرِ رواداری 0.5 است؟\nکم کردنِ عدمِ قطعیت پیش از خسارت چه هزینه‌ای برای مالک دارد؟\n\n\n\n\n\n21.4.5 یدکِ راهبردی: ترانسفورماتورِ اصلی\nایده. برخی قطعه‌ها کم خراب می‌شوند ولی خرابیشان طولانی است: ترانسفورماتورِ اصلیِ 63 MVA بی یدک حدودِ شش ماه و با یدکِ مشترک یک ماه طول می‌کشد (فصلِ ۱۸، A-288). با یکی از دو ترانسفورماتور، صادرات به حدودِ 60 MW محدود می‌شود. آیا یدک می‌ارزد؟\na strategic spare main transformer (k u):\n  share of energy above 60 MW: 6.0 %\n  failures a year (two units) 0.02\n  expected loss a year: no spare 12, with spare 2\n  PV of the difference over 25 years 137 against a spare at 1,900\n  on expected value the spare does not pay; it buys protection\n  against a six-month half-plant outage (about 616 k u),\n  which lenders and insurers may require - or a shared spare\n  pool with other plants\n\nمثال 21.30 (یدکی که از دیدِ میانگین نمی‌ارزد) پرسش. زیانِ مورد انتظارِ سالانه بی یدک و با یدک چیست؟ ارزشِ فعلیِ تفاوت در ۲۵ سال با قیمتِ یدک چه نسبتی دارد؟ یک رخدادِ شش‌ماهه چقدر زیان دارد؟\nپاسخ. سهمِ انرژیِ بالای 60 MW 6.0 %؛ زیانِ مورد انتظار 12 و 2 هزار در سال؛ ارزشِ فعلیِ تفاوت 137 در برابرِ قیمتِ یدکِ 1,900؛ یک رخدادِ شش‌ماهه حدودِ 616 هزار.\nتفسیر. از دیدِ میانگین یدک نمی‌ارزد، چون خرابی نادر است و انرژیِ بالای 60 MW کم. ارزشِ یدک در حفاظت است: وام‌دهنده یا بیمه‌گر ممکن است آن را بخواهد، یا استخرِ مشترکِ یدک با نیروگاه‌های دیگر هزینه را تقسیم کند. اگر سهمِ انرژیِ بالای حدِ یک‌ترانسفورماتوری بزرگ‌تر بود (نیروگاهی که بیشترِ وقت نزدیکِ ظرفیت کار می‌کند)، پاسخ عوض می‌شد. وارسی: \\(0.02 \\times 292.2 \\times 0.06 \\times 0.5 \\times 70 = 12.3\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خرابیِ نادرِ طولانی با خرابیِ پرتکرارِ کوتاه فرق دارد؟\nسهمِ انرژیِ بالای 60 MW چه نقشی در پاسخ دارد؟\nاستخرِ مشترکِ یدک چگونه هزینه را کم می‌کند؟\n\n\n\n\n\n21.4.6 شکل‌های قراردادِ ساخت و نگه‌داری\nایده. هر شکلِ قرارداد ریسک را جای دیگری می‌گذارد. جدولِ زیر شکل‌های رایج را با تقسیمِ ریسکِ رابط، ریسکِ قیمت و نقشِ مالک نشان می‌دهد (مفهومی؛ نام‌ها و دامنه‌ها در هر بازار فرق دارند):\n\n\n\nجدول 21.2: شکل‌های قراردادِ ساخت و نگه‌داری و تقسیمِ ریسک (مفهومی؛ نه مشاورهٔ حقوقی)\n\n\n\n\n\n\n\n\n\n\n\n\nشکل\nچه کسی چه می‌کند\nریسکِ رابط\nریسکِ قیمت\nنقشِ مالک\n\n\n\n\nEPC یکپارچه\nیک پیمانکار طراحی، تأمین، ساخت\nپیمانکار\nپیمانکار (قیمتِ ثابت)\nپایش\n\n\nچندقراردادی\nتأمینِ توربین، PV، پست و عمران جدا\nمالک\nهر پیمانکار برای بخشِ خود\nمدیریتِ رابط‌ها\n\n\nEPCM\nمدیرِ مهندسی و تدارکات به نمایندگیِ مالک\nمالک\nمالک (هزینه‌محور)\nتصمیم‌گیر\n\n\nتأمینِ توربین (TSA)\nسازنده توربین می‌دهد و نصب می‌کند\nمالک یا BOP\nسازنده\nهماهنگی با BOP\n\n\nتعادلِ نیروگاه (BOP)\nجاده، فونداسیون، کابل، پست\nمالک\nپیمانکار\nهماهنگی با TSA\n\n\nخدمتِ بلندمدت (LTSA)\nسازنده نگه‌داری و قطعات را ۱۰ تا ۲۰ سال می‌دهد\n—\nسازنده (با شاخص)\nپایشِ دسترس‌پذیری\n\n\nO&M کامل یا پایه\nکامل: قطعات و تعمیرات؛ پایه: فقط نیروی کار\n—\nکامل: پیمانکار\nپایه: خریدِ قطعات\n\n\n\n\n\n\n\nمثال 21.31 (انتخابِ شکلِ قرارداد برای نیروگاهِ ترکیبی) پرسش. برای نیروگاهِ P با باد، PV و باتری، کدام ترکیبِ قراردادها رابط‌ها را کمتر و ریسکِ قیمت را کنترل‌پذیر نگه می‌دارد؟\nپاسخ. یک گزینهٔ رایج: TSA و LTSA با سازندهٔ توربین (توربین تخصصی‌ترین بخش است و سازنده نگه‌داری‌اش را بهتر می‌داند)، یک EPC برای PV، باتری و تعادلِ نیروگاه با پست، و قراردادِ رابط که مرزهای TSA و EPC را با ثبت‌نامهٔ رابطِ فصلِ ۱۸ ببندد. گزینهٔ دیگر یک EPC کامل با صرفِ بالاتر (مثال 21.23).\nتفسیر. هیچ شکلی «درست» نیست؛ انتخاب به توانِ مدیریتیِ مالک، بازارِ پیمانکاران و خواستِ وام‌دهنده بستگی دارد و در راهبردِ تدارکاتِ فصلِ ۳۸ تصمیم‌گیری می‌شود. هر رابطِ باز میانِ دو قرارداد یک ریسکِ مالک است و باید در ماتریسِ ریسک (بخش 21.4.3) بیاید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nریسکِ رابط در EPC یکپارچه و چندقراردادی نزدِ کیست؟\nTSA و LTSA را از هم جدا کنید.\nO&M کامل و پایه چه فرقی در ریسکِ قیمت دارند؟\n\n\n\n\n\n21.4.7 تعدیلِ قیمت و تغییرِ قانون\nتعدیلِ قیمتِ EPC. میانِ پیشنهاد و سفارش ممکن است ماه‌ها بگذرد. فرمولِ تعدیل بخشی از قیمت را به شاخص‌ها (فولاد، ارز، مس) وصل می‌کند تا پیمانکار برای ریسکِ شاخص صرفِ بزرگ نگذارد:\n\\[\n\\text{price} = \\text{base}\\,\\bigl(a + b\\,\\tfrac{S}{S_0} + c\\,\\tfrac{X}{X_0}\\bigr), \\qquad a + b + c = 1\n\\tag{21.8}\\]\nEPC price adjustment between bid and order:\n  price = base x (0.55 + 0.20 x steel + 0.25 x currency)\n  steel   currency   price k u   change %\n   1.00       1.00     132,982        0.0\n   1.15       1.00     136,972        3.0\n   1.00       1.10     136,307        2.5\n   1.15       1.10     140,297        5.5\n  an adjustment formula shares index risk until the price is\n  fixed; its weights should match the contractor's real cost\n  mix, and it should end at a fixed date (financial close)\n\nمثال 21.32 (فولادِ گران‌تر و پولِ ضعیف‌تر) پرسش. با وزن‌های 0.55، 0.20 و 0.25، اگر فولاد 15 % و ارز 10 % بالا رود، قیمت چه می‌شود؟\nپاسخ. فولاد تنها: +3.0 %؛ ارز تنها: +2.5 %؛ هر دو: +5.5 % (140,297 هزار).\nتفسیر. فرمولِ تعدیل ریسکِ شاخص را تقسیم می‌کند و باید با ترکیبِ واقعیِ هزینهٔ پیمانکار هم‌خوان باشد و در تاریخی معین (بستنِ مالی) پایان یابد؛ پس از آن قیمت ثابت است. بخشی که با فرمول تعدیل می‌شود، از احتیاطِ بودجه هم بیرون می‌ماند تا دو بار شمرده نشود.\n\nتغییرِ قانون: هزینهٔ تازهٔ شبکه. فرض کنید قانونی تازه از تولیدکننده‌ها هزینه‌ای بر هر مگاوات‌ساعت بگیرد. بندِ تغییرِ قانون (جدول 21.4) تعیین می‌کند چه کسی آن را می‌پردازد.\na new grid charge on generators (change in law), u per MWh:\n  charge   PPA passes it on   min DSCR   equity IRR %\n       0                 no       1.20          10.22\n       2                 no       1.17           9.38\n       2                yes       1.20          10.22\n       5                 no       1.10           8.08\n       5                yes       1.20          10.22\n  a change-in-law clause decides who carries a new charge; a\n  5 u charge the owner keeps costs over 2 points of return\n\nمثال 21.33 (بندی که دو واحدِ درصد می‌ارزد) پرسش. هزینهٔ 2 و 5 واحد بر مگاوات‌ساعت، اگر قراردادِ خرید آن را به خریدار منتقل کند یا نکند، چه اثری دارد؟\nپاسخ. منتقل‌نشده: 2 واحد پوشش را 1.17 و بازده را 9.38 % می‌کند؛ 5 واحد 1.10 (سطحِ قفل) و 8.08 %. منتقل‌شده: بی‌تغییر.\nتفسیر. بندِ تغییرِ قانون در کشوری با قانون‌گذاریِ پرتغییر از بندهای پرارزشِ قرارداد است؛ وام‌دهندگان آن را جزءِ ریسکِ کشور می‌بینند و ممکن است بیمهٔ ریسکِ سیاسی یا ضمانتِ دولتی بخواهند (فصل‌های ۵۵ تا ۵۷). متنِ بند را حقوق‌دان می‌نویسد؛ اثرش را مدل می‌سنجد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 21.8 را با وزن‌های خودتان برای افزایشِ 10 % مس بنویسید.\nچرا فرمولِ تعدیل باید در تاریخی معین پایان یابد؟\nهزینهٔ 5 واحدیِ منتقل‌نشده چه اثری بر پوشش دارد؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-d",
    "href": "chapters/21-economics-contracts.html#sec-ch21-d",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.5 د. آزمایشگاهِ مدل",
    "text": "21.5 د. آزمایشگاهِ مدل\n\n21.5.1 مدلی که بشود ممیزی کرد\nایده. مدلِ مالی تصمیم‌های صدها میلیونی را می‌راند و یک اشتباهِ کوچک (یک علامتِ منفیِ جاافتاده، یک سالِ جابه‌جا) می‌تواند تصمیم را عوض کند. پس مدل باید ممیزی‌پذیر باشد:\n\nیک ثبت‌نامهٔ فرض که هر ورودی را با شناسه، مقدار، منبع و وضعیت نگه دارد (جدول 21.3).\nجریانِ یک‌سویه: ورودی، محاسبه، خروجی؛ هیچ عددی در میانهٔ محاسبه دستی وارد نشود.\nقراردادِ زمان و پول: دوره‌ها (سالانه)، اسمی یا واقعی، ارز، سالِ پایه.\nبررسی‌های خودکار که با هر اجرا اجرا شوند: منابع برابرِ مصارف، بازپرداختِ کاملِ بدهی، هویتِ جریانِ نقد، بازمحاسبهٔ مستقلِ نسبت‌ها.\nحالت‌ها با یک تابع: هر حالت فقط ورودی‌ها را عوض کند، نه کد را.\n\nassumption register read by the model (all teaching):\n  id     what                                       value\n  A-304  capital cost S1 / S0, k u                  156,450 / 142,800\n  A-305  operating cost year 1, k u                 4,270\n  A-306  replacements years 8, 12, 13, 15; decommissioning year 25\n  A-307  PPA 70 u/MWh +2 %/yr for 20 yr, then 45 u real\n  A-308  debt 6 %, 15 yr, fee 1.5 %, DSCR 1.30 P50 / 1.20 P90, gearing &lt;= 75 %\n  A-309  inflation 2.5 %, tax 25 % (straight line 20 yr), WC 45/30 days\n  A-310  WACC 7.5 %, cost of equity 10 %, 70 % of capex in hard currency\n  D-019  energy: model 15.1, 295.14 GWh in year 1, PV -0.5 %/yr\n  D-020  P90 1-yr 276 GWh; one-year sigma 5.1 %\n\n\n\nجدول 21.3: ثبت‌نامهٔ فرض‌های مدلِ مالی (PLP-PRJ-CAL-0001)\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nچه چیزی\nمنبع\nوضعیت\n\n\n\n\nA-304\nهزینهٔ سرمایه‌ای بر پایهٔ قلم\nفصلِ ۱۸ (A-287) + توسعه + احتیاط\nآموزشی\n\n\nA-305\nهزینهٔ بهره‌برداری با آب و شست‌وشو\nفصل‌های ۱۰، ۱۵، ۱۸\nآموزشی\n\n\nA-306\nجایگزینی و برچیدن\nفصل‌های ۹، ۱۱، ۱۹\nآموزشی\n\n\nA-307\nقراردادِ خرید و بازار پس از آن\nاین فصل\nآموزشی\n\n\nA-308\nشرطِ وام، پوشش‌ها، خسارت‌ها\nاین فصل\nنمونه‌ای\n\n\nA-309\nتورم، مالیات، استهلاک، سرمایهٔ در گردش\nاین فصل\nآموزشی، نه قانونِ مالیاتی\n\n\nA-310\nنرخ‌های تنزیل، سهمِ ارزی\nاین فصل\nآموزشی\n\n\nD-019، D-020\nانرژی و عدمِ قطعیت\nفصل‌های ۱۵ و ۱۶\nتصمیمِ پروژه\n\n\n\n\n\n\nقلبِ مدل دو بخش است: خطوطِ بهره‌برداری (انرژی، قیمت، درآمد، هزینه‌ها) و جریانِ نقد با بدهی:\ndef operating_lines(c: dict) -&gt; dict:\n    \"\"\"Energy, price, revenue and costs by operating year (nominal).\"\"\"\n    n = T[\"years\"]\n    yrs = np.arange(1, n + 1)\n    infl = fn.index(T[\"inflation\"], n)                  # year 1 = 1.0\n    e = src.energy_series(n, c[\"energy_scale\"]) * (1 - T[\"curtail_uncomp\"])\n    if c.get(\"energy_path\") is not None:      # yearly factors (Monte Carlo)\n        e = e * np.asarray(c[\"energy_path\"])\n    e = e - c[\"curtail_extra\"] * e\n    ppa = yrs &lt;= T[\"ppa_years\"]\n    price = np.where(ppa, c[\"tariff\"] * fn.index(T[\"tariff_index\"], n),\n                     T[\"merchant_real\"] * infl * c[\"merchant_scale\"])\n    revenue = e * price * c[\"price_scale\"]              # GWh x u/MWh = k u\n    revenue = revenue + c[\"extra_revenue\"] * infl\n    opex = (sum(src.OPEX.values()) - (0 if c[\"battery\"] else 160.0)) * infl\n    opex = opex * c[\"opex_scale\"]\n    repl = np.zeros(n)\n    for y, (_, cost) in src.REPLACE.items():\n        if c[\"battery\"] or \"battery\" not in _:\n            repl[y - 1] += cost * infl[y - 1] * c[\"repl_scale\"]\n    decom = np.zeros(n)\n    decom[-1] = (src.DECOM[\"cost\"] - src.DECOM[\"salvage\"]) * infl[-1]\n    return {\"year\": yrs, \"energy\": e, \"price\": price, \"revenue\": revenue,\n            \"opex\": opex, \"repl\": repl, \"decom\": decom}\ndef run(**over) -&gt; dict:\n    \"\"\"The whole model; keyword arguments override DEFAULT.\"\"\"\n    c = dict(DEFAULT, **over)\n    op = operating_lines(c)\n    n, rate, nd = T[\"years\"], c[\"rate\"], T[\"tenor\"]\n    capex = (src.capex_total(c[\"battery\"]) * c[\"capex_scale\"]\n             * (1 + c[\"fx_capex\"]))\n    ebitda = op[\"revenue\"] - op[\"opex\"]\n    # working capital: receivables less payables; its change uses cash\n    wc = (op[\"revenue\"] * T[\"receivable_days\"]\n          - op[\"opex\"] * T[\"payable_days\"]) / 365\n    dwc = np.diff(np.concatenate([[0.0], wc]))\n    dwc[-1] -= wc[-1]                         # released at the end\n    # a buyer that pays some months of year 3 late (paid in year 4)\n    late = op[\"revenue\"][2] * c[\"default_months\"] / 12\n    dwc[2] += late\n    dwc[3] -= late\n    # debt: sized at financial close on the lenders' P50 and P90 cases\n    # (CFADS proxy: EBITDA - replacements, less 7 % for tax and WC)\n    cf_size = {}\n    for case, k in ((\"P50\", 1.0), (\"P90 1-yr\", src.P90_1Y)):\n        o = operating_lines(dict(c, energy_scale=k * c[\"sizing_energy\"],\n                                 price_scale=c[\"sizing_price\"],\n                                 curtail_extra=0.0, opex_scale=1.0))\n        cf = o[\"revenue\"] - o[\"opex\"] - o[\"repl\"]\n        cf_size[case] = cf[:nd] * 0.93\n    cost_est = capex * 1.06\n    targets = {\"P50\": T[\"dscr_p50\"], \"P90 1-yr\": T[\"dscr_p90\"]}\n    debt, why = fn.size_debt(cf_size, targets, T[\"rate\"], nd, cost_est,\n                             T[\"max_gearing\"])\n    if c[\"debt\"] is not None:                 # debt fixed at close\n        debt = c[\"debt\"]\n    # construction: spend, IDC and fee on the debt share\n    spend, idc = fn.construction(capex, T[\"construction\"],\n                                 rate * debt / cost_est)\n    fee = T[\"fee\"] * debt\n    # service: sculpted on the sizing case that binds, scaled to debt\n    shape = cf_size[\"P90 1-yr\"] if \"P90\" in why else cf_size[\"P50\"]\n    _, i_s, p_s, b_s = fn.sculpted_debt(shape, 1.0, T[\"rate\"])\n    k = debt / b_s[0]\n    bal = b_s * k\n    principal = np.zeros(n)\n    principal[:nd] = p_s * k\n    interest = np.zeros(n)\n    interest[:nd] = bal * rate                # actual rate applies\n    ds = interest + principal\n    dsra = T[\"dsra_months\"] / 12 * ds[0]      # funded at COD\n    uses = capex + idc.sum() + fee + dsra\n    equity = uses - debt                      # sources = uses\n    # delay: COD later, interest and fixed costs continue\n    delay_cost = c[\"delay_years\"] * (sum(src.OPEX.values()) * 0.5\n                                     + debt * rate)\n    equity += delay_cost\n    # tax: capex + IDC + fee depreciated straight line\n    dep = fn.straight_line(capex + idc.sum() + fee, T[\"dep_years\"], n)\n    if c.get(\"dep_shares\") is not None:       # another depreciation profile\n        dep = (capex + idc.sum() + fee) * np.asarray(c[\"dep_shares\"])\n    base = ebitda - op[\"repl\"]\n    tax = fn.tax_schedule(base, dep, interest, T[\"tax\"])\n    tax_u = fn.tax_schedule(base, dep, np.zeros(n), T[\"tax\"])\n    cfads = base - tax - dwc - op[\"decom\"]\n    dscr = fn.dscr(cfads[:nd], ds[:nd])\n    llcr = fn.llcr(cfads, bal, T[\"rate\"], nd)\n    # equity pays in during construction and receives what is left;\n    # the DSRA comes back with the last debt payment\n    eq = cfads - ds\n    eq[nd - 1] += dsra\n    ph = T[\"construction\"]\n    eq_cash = np.concatenate([[-equity * ph[0], -equity * ph[1]], eq])\n    # project (unlevered) cash flow: tax as if there were no debt\n    proj = np.concatenate([-spend, base - dwc - op[\"decom\"] - tax_u])\n    npv = fn.pv(proj[2:], T[\"wacc\"]) - fn.pv(spend, T[\"wacc\"], start=-1)\n    return dict(op, capex=capex, idc=idc.sum(), fee=fee, dsra=dsra,\n                debt=debt, delay_cost=delay_cost, binding=why,\n                equity=equity, uses=uses, ebitda=ebitda, dwc=dwc,\n                dep=dep, tax=tax, cfads=cfads, interest=interest,\n                principal=principal, ds=ds, dscr=dscr, llcr=llcr,\n                balance=bal, eq_cash=eq_cash, gearing=debt / uses,\n                equity_irr=fn.irr(eq_cash), project_irr=fn.irr(proj),\n                npv=npv, min_dscr=float(np.nanmin(dscr)),\n                avg_dscr=float(np.nanmean(dscr)),\n                min_llcr=float(np.nanmin(llcr)))\nthe model by year (k u, nominal; base case S1, P50):\n  yr  GWh   u/MWh  revenue   costs    tax   CFADS  service  to equity\n   1 292.2   70.0   20,453   4,270    175  13,837   11,514      2,323\n   2 291.7   71.4   20,825   4,377    305  16,106   11,701      4,405\n   5 290.1   75.8   21,982   4,713    743  16,487   12,278      4,208\n   8 288.6   80.4   23,202   5,789  1,085  16,288   12,329      3,959\n  10 287.5   83.7   24,053   5,333  1,654  17,024   13,299      3,725\n  12 286.5   87.0   24,934   7,571  1,609  15,711   12,204      3,508\n  15 284.9   92.4   26,317   8,577  2,204  15,491   12,426      8,822\n  16 284.4   94.2   26,794   6,184  3,097  17,467        0     17,467\n  20 282.3  102.0   28,792   6,826  3,436  18,480        0     18,480\n  21 281.8   73.7   20,781   6,997  3,446  11,339        0     11,339\n  25 279.7   81.4   22,769  12,245  3,761   8,887        0      8,887\n  year 15 holds the last debt payment and the DSRA release;\n  year 21 the PPA ends and the merchant price is lower; year 25\n  pays the decommissioning and returns the working capital\n\n\n\n\n\n\nشکل 21.11: حالتِ پایه در ۲۵ سال (هزار واحد، اسمی): درآمد، هزینه‌های بهره‌برداری و چرخهٔ عمر، خدمتِ بدهی و پولِ سهام‌داران.\n\n\n\n\nمثال 21.34 (سال‌هایی که شکل را عوض می‌کنند) پرسش. در جدولِ بالا سال‌های ۱، ۱۲، ۱۵، ۱۶، ۲۱ و ۲۵ چه چیزِ ویژه‌ای دارند؟\nپاسخ. سالِ ۱: کمترین CFADS (13,837) چون سرمایهٔ در گردش ساخته می‌شود. سالِ ۱۲: نوسازیِ مبدل‌ها هزینه‌ها را به 7,571 می‌برد. سالِ ۱۵: آخرین قسطِ بدهی و آزاد شدنِ DSRA: سهام‌داران 8,822 می‌گیرند. سالِ ۱۶: بی بدهی، 17,467 به سهام‌داران. سالِ ۲۱: قراردادِ خرید تمام و قیمت از 102 به 73.7 واحد. سالِ ۲۵: برچیدن، هزینه‌ها را به 12,245 می‌رساند.\nتفسیر. جریانِ نقد شکلِ پله‌ای دارد که هیچ میانگینی آن را نشان نمی‌دهد؛ ریسک در سال‌های ویژه است و مدل باید آن‌ها را جدا نشان دهد. وارسی: قیمتِ سالِ ۲۱: \\(45 \\times 1.025^{20} = 73.7\\).\n\nindependent check of year 1 (by hand from the model lines):\n  revenue 20,453 - opex 4,270 - replacements 0\n  - tax 175 - working capital 2,171 = CFADS 13,837\n  interest 121,025 x 0.06 = 7,261; service 11,514\n  DSCR = 13,837 / 11,514 = 1.202\n  model checks:\n    PASS  sources = uses\n    PASS  debt repaid within tenor\n    PASS  CFADS = EBITDA - repl - tax - dWC - decom\n    PASS  independent DSCR equals model DSCR\n    PASS  CFADS covers debt service every year\n  year 1 is the lowest: the working capital is built from\n  that year's cash (45 days of revenue); the sculpting\n  follows the lenders' sizing case, not this one\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج ویژگیِ مدلِ ممیزی‌پذیر را بنویسید.\nچهار بررسیِ خودکارِ مدل را نام ببرید.\nچرا سالِ اول کمترین CFADS را دارد؟\nقیمتِ بازار در سالِ ۲۵ را با تورمِ 2.5 % حساب کنید.\n\n\n\n\n\n21.5.2 مثالِ کارشدهٔ ۱: گزینه‌ها با فرض‌های گوناگونِ تولید، تأمینِ مالی و جایگزینی\nایده. مدل برای مقایسه ساخته می‌شود. شش گزینه را با همان مدل می‌سنجیم؛ هر کدام فقط ورودی‌ها را عوض می‌کند:\nTOD = src.SHIFT_VALUE * 70 / 50          # shifting value at the PPA tariff\nALTERNATIVES = [\n    (\"A  S1, flat PPA (base)\", dict()),\n    (\"B  S0, flat PPA\", dict(battery=False)),\n    (\"C  S1, time-of-day PPA\", dict(extra_revenue=TOD)),\n    (\"D  C, oversize not augment\", dict(extra_revenue=TOD,\n                                        capex_scale=1 + 2125 / 156450,\n                                        repl_scale=3300 / 4500)),\n    (\"E  C, debt 18 years\", dict(extra_revenue=TOD)),\n    (\"F  C, thin cover, 85 % debt\", dict(extra_revenue=TOD)),\n]\nworked example 1: alternatives (k u; debt sized on each case):\n  case                           capex     debt  eq.IRR%  minDSCR  P90DSCR\n  A  S1, flat PPA (base)        156,450 121,025D    10.22     1.20     1.12\n  B  S0, flat PPA               142,800 113,526G    12.76     1.27     1.20\n  C  S1, time-of-day PPA        156,450 124,378G    11.35     1.22     1.14\n  D  C, oversize not augment    158,575 126,067G    11.15     1.21     1.13\n  E  C, debt 18 years           156,450 124,378G    12.68     1.38     1.28\n  F  C, thin cover, 85 % debt   156,450 140,961G    12.60     1.09     1.01\n  (P90 DSCR: the same debt with a P90 resource in every year;\n  debt set by G the gearing cap or D the cover target)\n  B has the lowest cost and a high IRR but no flexibility; C\n  pays for the battery only if the tariff values the hour; D\n  trades capital for fewer replacements and gains nothing\n  here; E spreads the same debt over 18 years: higher cover\n  and a higher equity IRR, if lenders offer the tenor; F takes\n  more debt on a thin cover: its equity IRR rises from 11.35 to\n  12.60 % while its P90 cover falls to 1.01, deep in lock-up -\n  a higher IRR bought with risk is not a better project\n\n\n\n\n\n\nشکل 21.12: بازدهِ سهام در برابرِ کمینهٔ پوششِ همان بدهی در جهانی با منبعِ P90 در هر سال، برای شش گزینه؛ خط‌چین سطحِ قفلِ 1.10.\n\n\n\n\nمثال 21.35 (چرا ارزان‌ترین، پربازده‌ترین یا یک P90 تصمیم نمی‌گیرد) پرسش. شش گزینه را مقایسه کنید و نشان دهید چرا (۱) کمترین هزینهٔ اولیه، (۲) بیشترین نرخِ بازده و (۳) یک عددِ P90 به‌تنهایی «بانک‌پذیری» را ثابت نمی‌کنند.\nپاسخ.\n\nکمترین هزینه: B (S0) با 142,800 ارزان‌ترین است و بازدهِ سهامِ 12.76 % دارد، اما هیچ انعطافی ندارد: نه جابه‌جایی، نه ذخیره، نه جزیرهٔ بارهای حیاتی. اگر قرارداد یا شبکه این‌ها را بخواهد (یا روزی بخواهد)، ارزان‌ترین گزینه گزینهٔ نادرست است.\nبیشترین بازده: F با پوششِ نازک و بدهیِ 85 % بازدهِ سهام را از 11.35 به 12.60 % می‌برد، ولی پوششِ آن در جهانِ P90 به 1.01 می‌رسد: عمیق در قفل و نزدیکِ نکول. بازدهِ بالاتری که با ریسکِ بیشتر خریده شده، پروژهٔ بهتری نیست.\nیک P90: گزینه‌های A و C هر دو «P90 را پاس می‌کنند»، اما پوششِ آن‌ها در جهانی که هر سال P90 باشد 1.12 و 1.14 است، نزدیکِ قفل. P90 یک‌ساله دربارهٔ یک سالِ بد است؛ مجموعهٔ سال‌های بد، قیمت، تأخیر و هزینه را باید جدا آزمود (بخش 21.8).\n\nتفسیر. C (باتری با تعرفهٔ زمانِ روز) باتری را با ارزشِ واقعی‌اش می‌سنجد؛ D نشان می‌دهد بزرگ‌تر خریدنِ باتری به‌جای افزایشِ ظرفیت اینجا سودی ندارد؛ E نشان می‌دهد مدتِ وام بیش از اندازهٔ آن بر بازده اثر دارد (اگر وام‌دهنده بپذیرد). بانک‌پذیری یعنی مجموعه‌ای از شاهد (بخش 21.8.3)، نه یک نسبت. وارسی: همهٔ گزینه‌ها با همان مدل و همان بررسی‌ها اجرا شده‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا گزینهٔ B با وجودِ بازدهِ بالا ممکن است نادرست باشد؟\nاهرمِ گزینهٔ F چه چیزی را خریده و چه چیزی را فروخته است؟\nتفاوتِ «P90 یک‌ساله» و «P90 در هر سال» را بنویسید.\nچرا مدتِ وامِ بلندتر بازدهِ سهام را بالا می‌برد؟\n\n\n\n\n\n21.5.3 خطاهایی که بررسی‌ها می‌گیرند و نمی‌گیرند\nایده. بررسی‌های خودکارِ بخش 21.5.1 لازم‌اند ولی کافی نیستند. برای اینکه بدانیم چه چیزی را می‌گیرند، سه خطای واقعی را عمداً در مدل می‌کاریم و می‌بینیم کدام دیده می‌شود.\nthree planted errors and the model checks (teaching):\n  1 tax added to CFADS: identity check FAIL\n    -&gt; caught (the wrong model would show min DSCR 1.23)\n  2 replacement in year 18, not 15: all checks PASS\n    -&gt; NOT caught; DSCR of year 15 1.22 instead of 1.25\n  3 costs left in year-1 money: checks pass -&gt; NOT caught;\n    equity IRR 10.94 % instead of 10.22 %\n  checks catch broken identities, not wrong inputs: a\n  misplaced year or a mixed convention passes every check;\n  only the register (source of each input), a second person\n  and a reasonableness review catch those\n\nمثال 21.36 (دو خطا از سه پنهان می‌مانند) پرسش. کدام خطاها گرفته شدند و کدام نه؟ چه چیزی خطاهای پنهان را می‌گیرد؟\nپاسخ. (۱) مالیاتِ افزوده به‌جای کاسته: بررسیِ هویتِ CFADS رد می‌شود و خطا گرفته می‌شود (مدلِ غلط پوششِ 1.23 نشان می‌داد). (۲) جایگزینی در سالِ ۱۸ به‌جای ۱۵: همهٔ بررسی‌ها قبول؛ پوششِ سالِ ۱۵ 1.22 به‌جای 1.25. (۳) هزینه‌ها به پولِ سالِ اول در مدلِ اسمی: همهٔ بررسی‌ها قبول؛ بازدهِ سهام 10.94 به‌جای 10.22 %.\nتفسیر. بررسی‌ها هویت‌ها را می‌سنجند (جمع‌ها، علامت‌ها، تراز)، نه ورودی‌ها را. سالِ جابه‌جا و قراردادِ آمیخته (اسمی و واقعی) همهٔ بررسی‌ها را پاس می‌کنند و فقط با سه چیز گرفته می‌شوند: ثبت‌نامهٔ فرض‌ها که منبعِ هر ورودی را نشان دهد (جدول 21.3)، نفرِ دوم که مدل را مستقل بخواند (ممیزیِ مدل یکی از شرط‌های پیشین است، بخش 21.8.3)، و بازبینیِ معقول‌بودن (آیا هزینه‌های سالِ ۲۰ به پولِ همان سال‌اند؟). خطای سوم بازده را 0.7 واحد خوش‌بینانه کرده است: بیش از اثرِ بسیاری از تصمیم‌های فنی. وارسی: خطای اول در خروجی‌ها خوش‌بینانه بود و اگر بررسی نبود، پیدا نمی‌شد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n«هویت» و «ورودی» را در یک مدل از هم جدا کنید.\nسه سازوکار برای گرفتنِ خطاهای ورودی نام ببرید.\nچرا خطای قراردادِ اسمی/واقعی خوش‌بینانه است؟\nیک بررسیِ خودکار پیشنهاد کنید که خطای سوم را بگیرد.\n\n\n\n\n\n21.5.4 سه صورتِ مالی و آزمونِ تراز\nایده. مدلِ جریانِ نقد برای وام‌دهنده کافی است، اما حسابداری سه صورت می‌خواهد: سود و زیان (درآمد، هزینه، استهلاک، بهره، مالیات، سودِ خالص)، جریانِ نقد (پولی که واقعاً جابه‌جا شد) و ترازنامه (دارایی‌ها، بدهی‌ها و حقوقِ صاحبانِ سهام در پایانِ هر سال). اگر هر خطِ پولیِ مدل جای درستی داشته باشد، ترازنامه می‌بندد: دارایی‌ها برابرِ بدهی به‌اضافهٔ حقوقِ صاحبانِ سهام. این قوی‌ترین آزمونِ هویتی است که ممیز اجرا می‌کند.\ndef statements(r: dict, years: int = 3) -&gt; list[dict]:\n    \"\"\"Income statement, cash and balance sheet of the first operating\n    years (simplified: one fixed asset, receivables net of payables as\n    working capital, DSRA cash, senior debt, paid-in equity and\n    retained earnings). Distributions = CFADS - debt service.\"\"\"\n    asset = r[\"capex\"] + r[\"idc\"] + r[\"fee\"]\n    wc = np.cumsum(r[\"dwc\"])\n    retained, rows = 0.0, []\n    for t in range(years):\n        ebit = r[\"ebitda\"][t] - r[\"repl\"][t] - r[\"dep\"][t]\n        ni = ebit - r[\"interest\"][t] - r[\"tax\"][t]\n        dist = r[\"cfads\"][t] - r[\"ds\"][t]\n        retained += ni - dist\n        assets = (asset - r[\"dep\"][:t + 1].sum()) + wc[t] + r[\"dsra\"]\n        debt = r[\"balance\"][t] - r[\"principal\"][t]\n        rows.append({\"ebitda\": r[\"ebitda\"][t], \"dep\": r[\"dep\"][t],\n                     \"ebit\": ebit, \"int\": r[\"interest\"][t],\n                     \"tax\": r[\"tax\"][t], \"ni\": ni,\n                     \"dist\": dist, \"assets\": assets, \"debt\": debt,\n                     \"equity\": r[\"equity\"] + retained,\n                     \"gap\": assets - debt - r[\"equity\"] - retained})\n    return rows\nthe first three years as statements (k u):\n  line                         year 1     year 2     year 3\n  EBITDA                         16,183     16,448     16,718\n  depreciation                    8,222      8,222      8,222\n  EBIT                            7,962      8,227      8,496\n  interest                        7,261      7,006      6,725\n  tax                               175        305        443\n  net income                        525        915      1,329\n  distributions                   2,323      4,405      4,347\n  total assets                  164,137    155,952    147,769\n  debt at year end              116,772    112,078    106,912\n  equity (paid + retained)       47,365     43,875     40,857\n  assets - debt - equity              0         -0         -0\n  the balance closes (gap 0) only if every cash line of the\n  model has its place in the statements: a balance check is\n  the strongest identity an auditor runs; distributions above\n  net income in the early years shrink the book equity - the\n  depreciation is cash the owners take back\n\nمثال 21.37 (سود کم، پولِ زیاد) پرسش. سودِ خالصِ سه سالِ اول چیست؟ چرا توزیع به سهام‌داران از سودِ خالص بیشتر است؟ آیا ترازنامه می‌بندد؟\nپاسخ. سودِ خالص 525، 915 و 1,329؛ توزیع 2,323، 4,405 و 4,347 هزار. اختلافِ دارایی‌ها با بدهی و حقوقِ صاحبانِ سهام در هر سه سال صفر است.\nتفسیر. استهلاک (8,222 در سال) هزینهٔ حسابداری است، نه پول؛ پس جریانِ نقد از سود بسیار بیشتر است و سهام‌داران بخشی از سرمایه‌شان را به‌شکلِ توزیع پس می‌گیرند (حقوقِ دفتریِ سهام از 49,163 به 40,857 کم می‌شود). سودِ کمِ سال‌های نخست نشانهٔ پروژهٔ بد نیست؛ نشانهٔ استهلاکِ بزرگ و بهرهٔ بالاست. برخی کشورها توزیعِ بیش از سود را محدود می‌کنند (قانونِ شرکت‌ها، U-083)؛ آن‌گاه پول به‌شکلِ وامِ سهام‌داران یا کاهشِ سرمایه بازمی‌گردد. وارسی: \\(7{,}962 - 7{,}261 - 175 = 525\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه صورتِ مالی را با محتوای هر کدام نام ببرید.\nچرا «ترازنامه می‌بندد» آزمونِ قوی‌ای است؟\nچرا توزیع در سال‌های نخست از سودِ خالص بیشتر است؟\nاگر قانون توزیعِ بیش از سود را منع کند، پول چگونه برمی‌گردد؟\n\n\n\n\n\n21.5.5 بیش‌ساختِ PV پشتِ همان اتصال، با پول\nایده. فصلِ ۱۵ نشان داد افزودنِ بلوک‌های PV پشتِ همان حدِ 100 MW انرژی می‌افزاید ولی بخشی از هر بلوکِ تازه در حدِ صادرات کاهش می‌یابد (بخش 15.4.11). حالا همان را با مدلِ مالی می‌سنجیم: هزینهٔ هر بلوک از قیمتِ غربالگریِ فصلِ ۱۸، انرژیِ تحویلی از فصلِ ۱۵، و بدهی برای هر حالت بازاندازه می‌شود.\nmore PV behind the same 100 MW connection (S1, debt resized):\n  PV MW   extra capex k u   energy x   equity IRR %   NPV k u\n     50                 0      1.000          10.22     5,159\n     60             7,560      1.068          10.59    10,297\n     70            15,120      1.132          10.83    14,858\n     80            22,680      1.193          10.96    18,742\n     90            30,240      1.251          11.00    22,003\n  each added 10 MW block adds less NPV (5.1, 4.6, 3.9, 3.3\n  million) because more of its energy is curtailed at the\n  limit; the shared connection makes the first blocks cheap\n  energy, and the gain stops where the marginal energy no\n  longer pays for the block; the PPA must accept the extra\n  energy and the grid offer must allow it (ch 17)\n\nمثال 21.38 (بلوک‌هایی که کمتر و کمتر می‌افزایند) پرسش. با 60 تا 90 MW PV، هزینهٔ اضافه، بازدهِ سهام و ارزشِ فعلیِ خالص چیست؟ هر بلوک چقدر می‌افزاید؟\nپاسخ. 60 MW: 7,560 هزینهٔ اضافه، بازده 10.59 %، ارزش 10,297؛ 90 MW: 30,240، 11.00 %، 22,003. افزودهٔ هر بلوک: 5.1، 4.6، 3.9 و 3.3 میلیون.\nتفسیر. اتصالِ مشترک بزرگ‌ترین صرفه‌جوییِ نیروگاهِ ترکیبی است و بلوک‌های نخست انرژیِ ارزانی می‌دهند؛ اما با هر بلوک سهمِ کاهش‌یافته بیشتر می‌شود. این نتیجه به سه شرط وابسته است: قراردادِ خرید انرژیِ بیشتر را بپذیرد (سقفِ حجم ندارد)، پیشنهادِ اتصال ظرفیتِ نصب‌شدهٔ بیشتر را اجازه دهد (فصلِ ۱۷)، و قیمتِ واقعیِ بلوک‌ها همان باشد که فرض شد. در فصلِ ۲۲ همین سنجش در انتخابِ گزینه به کار می‌رود. وارسی: \\(10 \\times 720 \\times 1.05 = 7{,}560\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هر بلوکِ تازه کمتر ارزش می‌افزاید؟\nسه شرطِ وابستهٔ این نتیجه را بنویسید.\nهزینهٔ اضافهٔ 70 MW را با دست حساب کنید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-e",
    "href": "chapters/21-economics-contracts.html#sec-ch21-e",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.6 ه. بانک‌پذیری و راه‌های درآمد",
    "text": "21.6 ه. بانک‌پذیری و راه‌های درآمد\n\n21.6.1 چهار راهِ درآمد برای یک نیروگاه\nایده. همان نیروگاه بسته به اینکه برقش را چگونه بفروشد، پروژهٔ مالیِ دیگری است. راه‌های رایج (هر کدام فقط جایی که در کشورِ پروژه وجود دارد و مجاز است؛ هیچ‌کدام در این کتاب فرضِ موجود بودن ندارد):\n\nقراردادِ خرید با شرکتِ برق یا نهادِ دولتی: تعرفهٔ ثابت یا شاخص‌دار، معمولاً پرداخت به ازای تولید؛ کم‌ریسک‌ترین درآمد اگر خریدار اعتبار داشته باشد.\nقراردادِ دوجانبه با مصرف‌کنندهٔ بزرگ (کارخانه، فصلِ ۱۷): قیمت با مذاکره، اغلب حجمِ تعریف‌شده؛ ریسکِ اعتبارِ خریدار و ترازِ حجم.\nمصرفِ خودی: فروش به بارِ پشتِ کنتور با صرفه‌جویی در خریدِ برق؛ وابسته به قواعدِ اتصال و تعرفهٔ خرده‌فروشی.\nبازار: فروش در بازارِ عمده‌فروشی یا بازارهای خدمت، فقط اگر چنین بازاری وجود داشته باشد؛ بیشترین ریسکِ قیمت.\n\nthe same plant under four revenue pathways (teaching):\n  pathway                        debt k u  gearing %  min DSCR  eq. IRR %\n  PPA pay-as-produced, S1         121,025       71.1      1.20      10.22\n  PPA pay-as-produced, S0         113,526       72.9      1.27      12.76\n  time-of-day PPA, S1 shifts      124,378       72.9      1.22      11.35\n  merchant S1, 50 u, lent on 80 %   56,281       34.5      1.68       3.69\n  under a flat PPA the battery only costs (S0 earns more); a\n  time-of-day tariff pays for the shifting of chapter 20 and\n  narrows the gap; a merchant sale earns less and the lenders\n  lend less on a price they discount - the equity then needs\n  a higher price or a hedge to reach its return\n\nمثال 21.39 (باتری زیرِ تعرفهٔ ثابت) پرسش. چرا S0 زیرِ قراردادِ پرداخت به ازای تولید بازدهِ بیشتری از S1 دارد؟ تعرفهٔ زمانِ روز چه تغییری می‌دهد؟ چرا وام‌دهندگان برای فروش در بازار کمتر وام می‌دهند؟\nپاسخ. S1: بدهی 121,025، بازدهِ سهام 10.22 %؛ S0: 113,526، 12.76 %. زمانِ روز (S1 با ارزشِ جابه‌جایی): 124,378، 11.35 %. بازار با قیمتِ 50 واحد و وام بر 80 % آن: بدهی 56,281 (اهرمِ 34.5 %)، بازدهِ سهام 3.69 %.\nتفسیر. زیرِ تعرفهٔ ثابت، هر مگاوات‌ساعت در هر ساعتی یک قیمت دارد؛ پس باتری فقط هزینه است (همان درسِ هزینهٔ ترازشده). تعرفهٔ زمانِ روز ارزشِ جابه‌جاییِ فصلِ ۲۰ (469 هزار در قیمت‌های آموزشی) را به پول تبدیل می‌کند و فاصله را کم می‌کند. بازار با قیمتِ پایین‌تر و ریسکِ قیمت، هم درآمد را کم می‌کند و هم وام‌دهنده را محتاط: سهام باید شکافِ بزرگی را پر کند و بازدهش فرو می‌ریزد. نتیجه: ارزشِ یک فناوری (باتری) به ساختارِ درآمد وابسته است، نه فقط به خودِ فناوری. وارسی: ارزشِ جابه‌جایی با تعرفهٔ 70: \\(469 \\times 70/50 = 657\\) هزار در سالِ اول.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار راهِ درآمد را با ریسکِ اصلیِ هر کدام نام ببرید.\nچرا باتری زیرِ تعرفهٔ ثابت فقط هزینه است؟\nچرا وام‌دهندگان روی قیمتِ بازار «تخفیف» می‌گذارند؟\nمصرفِ خودی به چه قواعدی وابسته است؟\n\n\n\n\n\n21.6.2 درآمدِ خدمت‌ها و کربن: فقط به‌شکلِ حساسیت\nایده. درآمدِ خدمت‌های جانبی (ذخیره، پاسخِ بسامد) و اعتبارِ کربن می‌توانند بزرگ باشند، اما فقط وقتی وجود دارند و نیروگاه واجدِ شرایط است. چهار پرسش پیش از هر عدد:\n\nمحصول وجود دارد؟ آیا بازار یا قراردادی برای این خدمت در کشورِ پروژه هست؟\nصلاحیت: آیا نیروگاه آزمون‌های پیش‌صلاحیت را می‌گذراند (فصلِ ۲۰، جدول 20.6)؟\nتعهد و جریمه: چه چیزی باید تحویل شود، چگونه اندازه‌گیری می‌شود، و جریمهٔ کوتاهی چیست؟\nتعارض: با تعهدِ انرژی، با ضمانتِ باتری (چرخه‌ها، فصلِ ۱۹) و با خدمت‌های دیگر چه تعارضی دارد (بخش 20.8.2)؟\n\nتا پاسخِ این چهار پرسش با سند داده نشده، این درآمدها فقط به‌شکلِ حساسیتِ برچسب‌دار نشان داده می‌شوند، نه در حالتِ پایه و نه در اندازه‌گیریِ بدهی.\na reserve service (REQ-S01) as a SENSITIVITY, not committed revenue:\n  price u per MW-h   revenue k u   less lost shifting   equity IRR %\n                 6          43.8                 43.8          10.30\n                 9          65.7                 65.7          10.34\n                12          87.6                 87.6          10.38\n  base equity IRR 10.22 %\n  under a flat PPA the reserve displaces no shifting value, so\n  the whole fee is new money; under a time-of-day PPA it would\n  cost about 58 k u a year of shifting (chapter 20); a service\n  enters the lenders' case only with a signed contract,\n  qualification passed and penalties priced (U-077)\n\nمثال 21.40 (خدمتی که کم می‌افزاید) پرسش. اگر REQ-S01 با 6، 9 یا 12 واحد بر مگاوات‌ساعت فروخته شود، درآمد و بازدهِ سهام چه می‌شود؟\nپاسخ. درآمد 43.8، 65.7 و 87.6 هزار در سال؛ بازدهِ سهام از 10.22 به 10.30، 10.34 و 10.38 %.\nتفسیر. خدمتِ 5 MW برای ۴ ساعت در روز در برابرِ درآمدِ 20 میلیونیِ انرژی کوچک است. زیرِ تعرفهٔ ثابت جابه‌جایی‌ای از دست نمی‌رود، پس همهٔ مبلغ تازه است؛ زیرِ تعرفهٔ زمانِ روز حدودِ 58 هزار در سال جابه‌جایی را می‌گیرد (مثال 20.49) و خدمت با 6 واحد تقریباً سربه‌سر است. وارسی: \\(7{,}300 \\times 9/1000 = 65.7\\).\n\ncarbon credits as a LABELLED SENSITIVITY (scheme, eligibility and\nbaseline NOT verified; grid factor 0.6 t/MWh is a teaching value):\n  price u/t   tonnes a year   revenue k u   equity IRR %\n          0         177,084             0          10.22\n          5         177,084           885          11.68\n         15         177,084         2,656          14.21\n  shown to say how much a verified scheme would matter; never\n  in the base case, never in the debt sizing, until the\n  methodology, eligibility, registration and the buyer of the\n  credits are confirmed in writing\n\nمثال 21.41 (یک حساسیت، نه یک درآمد) پرسش. با ضریبِ آموزشیِ 0.6 t/MWh (تأییدنشده) و قیمت‌های 5 و 15 واحد بر تن، درآمدِ کربن و بازدهِ سهام چه می‌شود؟ چرا این عددها در حالتِ پایه نیستند؟\nپاسخ. 177,084 تن در سال؛ 885 و 2,656 هزار؛ بازدهِ سهام 11.68 و 14.21 %.\nتفسیر. اثر بزرگ است، و دقیقاً به همین دلیل خطرناک: اگر طرحِ کربن در کشورِ پروژه وجود نداشته باشد، اگر نیروگاه واجدِ شرایط نباشد (مثلاً چون بدونِ آن هم ساخته می‌شد)، اگر روشِ محاسبهٔ خطِ پایه ضریبِ دیگری بدهد یا اگر خریدارِ اعتبار نباشد، این پول هرگز نمی‌رسد. پس فقط می‌گوییم «اگر تأیید شود، این‌قدر می‌ارزد»؛ هیچ تعهد یا اندازه‌گیریِ بدهی‌ای بر آن تکیه نمی‌کند. وارسی: \\(295{,}140 \\times 0.6 = 177{,}084\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار پرسشِ پیش از حسابِ درآمدِ خدمت را بنویسید.\nچرا خدمتِ ذخیره زیرِ تعرفهٔ ثابت «پولِ تازه» است؟\nچهار شرطِ تأییدِ درآمدِ کربن را نام ببرید.\nچرا درآمدِ کربن در اندازه‌گیریِ بدهی نمی‌آید؟\n\n\n\n\n\n21.6.3 ریسکِ خریدار و پرداخت\nایده. بهترین تعرفه بی‌ارزش است اگر خریدار نپردازد. ریسکِ طرفِ قرارداد (به انگلیسی counterparty risk) با چند ابزار کوچک می‌شود: اعتبارِ خریدار (رتبه، ترازنامه، پشتیبانیِ دولت)، تضمینِ پرداخت (اعتبارِ اسنادی، ضمانت‌نامه، حسابِ امانی)، اندوختهٔ خدمتِ بدهی و بندهای قرارداد.\npayment security against a buyer that pays late (year 3):\n  monthly revenue 1,767 k u; debt service of the year 11,891\n  letter of credit for 3 months of revenue: 5,301 k u,\n  fee 1.5 % a year = 80 k u\n  DSRA 5,757 k u = 5.8 months of service\n  months late   unpaid revenue   service due   from LC   from DSRA   short\n            2            3,534         1,982     1,982           0       0\n            4            7,068         3,964     3,964           0       0\n            6           10,602         5,945     5,301         644       0\n            9           15,903         8,918     5,301       3,617       0\n           12           21,204        11,891     5,301       5,757     833\n  (the debt service falling due while the buyer does not pay is\n  paid first from the LC, then from the DSRA)\n  the LC carries a short delay at a small cost, the DSRA a\n  longer one; beyond both, the lenders' remedies start: buyer\n  credit and payment security are diligence items (section G)\n\nمثال 21.42 (سه ماه اعتبارِ اسنادی و شش ماه اندوخته) پرسش. اعتبارِ اسنادیِ سه‌ماهه چقدر است و چه هزینه‌ای دارد؟ با تأخیرِ ۲ تا ۱۲ ماهه، خدمتِ بدهیِ همان دوره از کجا پرداخت می‌شود؟\nپاسخ. اعتبارِ اسنادی 5,301 هزار با کارمزدِ 80 در سال؛ اندوخته 5,757 (5.8 ماه خدمت). تا ۴ ماه اعتبارِ اسنادی همه را می‌پوشاند؛ ۶ ماه 644 و ۹ ماه 3,617 از اندوخته؛ با ۱۲ ماه هر دو تمام می‌شوند و 833 هزار خدمتِ بدهی پرداخت‌نشده می‌ماند.\nتفسیر. اعتبارِ اسنادی تأخیرِ کوتاه را ارزان می‌پوشاند، اندوخته تأخیرِ بلندتر را؛ فراتر از این دو، راهکارهای وام‌دهندگان آغاز می‌شود. اندوختهٔ مصرف‌شده باید از جریانِ نقدِ بعدی دوباره پر شود و این همان سالی است که سهام‌داران چیزی نمی‌گیرند. وارسی: \\(3 \\times 1{,}767 = 5{,}301\\).\n\nبندهای کلیدیِ قراردادِ خرید از دیدِ ریسک (مفهومی):\n\n\n\nجدول 21.4: بندهای قراردادِ خرید از دیدِ ریسک (مفهومی؛ نه مشاورهٔ حقوقی)\n\n\n\n\n\n\n\n\n\n\nبند\nپرسش\nچرا برای وام‌دهنده مهم است\n\n\n\n\nاندازه‌گیری و تسویه\nکنتورِ کدام نقطه؟ چه کسی می‌خواند؟ اختلاف چگونه حل می‌شود؟\nدرآمد همان است که اندازه‌گیری شود\n\n\nعدمِ تعادل و کاهشِ تولید\nچه کسی هزینهٔ انحراف و کاهش را می‌پردازد؟\nمثال 20.28، مثال 21.12\n\n\nتغییرِ قانون\nاگر مالیات یا قاعده عوض شود، چه کسی جبران می‌کند؟\nریسکِ کشور\n\n\nنیروی قاهره\nچه رخدادهایی، چه مدت، چه پیامدی؟\nتوقفِ درآمد بی تقصیر\n\n\nفسخ\nدر چه شرایطی و با چه پرداختی (مبلغِ فسخ)؟\nبازپرداختِ بدهی در فسخ\n\n\nواگذاری به وام‌دهندگان\nآیا حقوقِ قرارداد قابلِ واگذاری است؟\nامکانِ ورودِ وام‌دهنده\n\n\n\n\n\n\nرابط‌ها. خریدار، شرکتِ شبکه، پیمانکارِ EPC، سازندگان، پیمانکارِ بهره‌برداری، بیمه‌گر و وام‌دهندگان هر کدام بخشی از یک زنجیره‌اند: اگر شبکه کاهش دهد ولی قراردادِ خرید آن را «انرژیِ فرضی» نداند و قراردادِ اتصال جبرانی نداشته باشد، زیان در شکافِ میانِ دو قرارداد می‌افتد. نقشهٔ رابط‌ها (مانندِ ثبت‌نامهٔ رابطِ فصلِ ۱۸) برای قراردادها هم لازم است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار ابزارِ کاهشِ ریسکِ خریدار را نام ببرید.\nچرا اندوختهٔ مصرف‌شده سالِ بعد را برای سهام‌داران بد می‌کند؟\nشش بندِ کلیدیِ قراردادِ خرید را بنویسید.\n«شکافِ میانِ دو قرارداد» را با مثالِ کاهشِ تولید توضیح دهید.\n\n\n\n\n\n21.6.4 بررسیِ فنیِ وام‌دهنده و بیمه‌گر، و نقشِ مهندسِ مستقل\nایده. وام‌دهنده پیش از امضا می‌خواهد بداند هر عددِ مدلِ مالی از کجا آمده و چقدر قابلِ اتکاست. بررسیِ دقیقِ فنی (به انگلیسی technical due diligence) همین کار است و مهندسِ مستقل آن را برای وام‌دهندگان انجام می‌دهد. بیمه‌گر هم برای قیمت‌گذاری و شرایطِ بیمه بررسیِ مشابهی می‌خواهد.\n\n\n\nجدول 21.5: حوزه‌های بررسیِ دقیقِ فنیِ وام‌دهنده و شاهدِ هر کدام\n\n\n\n\n\n\n\n\n\n\nحوزه\nشاهدی که خواسته می‌شود\nفصل‌های این کتاب\n\n\n\n\nمنبع و تولید\nاندازه‌گیری، همبستگیِ بلندمدت، مدلِ تولید، P50/P90، عدمِ قطعیت\n۱۲ تا ۱۶\n\n\nطراحی\nمعماری، اندازه‌ها، مطالعه‌های برقی و سازه‌ای\n۱۸ تا ۳۳\n\n\nاتصالِ شبکه\nقراردادِ اتصال، مطالعه‌ها، الزام‌ها، کاهشِ تولیدِ مورد انتظار\n۱۷، ۲۷، ۲۸\n\n\nمجوزها\nمحیطِ‌زیست، زمین، ساخت، بهره‌برداری\n۱۴، ۳۳، ۵۵ تا ۵۷\n\n\nEPC\nدامنه، قیمت، زمان‌بندی، خسارت‌ها، ضمانت‌نامه‌ها، توانِ پیمانکار\n۳۸ تا ۴۰\n\n\nتجهیزات\nگواهیِ نوعی، ضمانت، سابقه، کیفیتِ ساخت\n۹ تا ۱۱، ۱۹، ۴۱ تا ۴۶\n\n\nکیفیتِ ساخت و راه‌اندازی\nبرنامهٔ کیفیت، آزمون‌های کارخانه و محل، پذیرش\n۴۷ تا ۵۰\n\n\nبهره‌برداری\nقراردادِ نگه‌داری، دسترس‌پذیری، یدک‌ها، بودجه\n۵۱ تا ۵۳\n\n\nبیمه\nبرنامهٔ بیمهٔ ساخت و بهره‌برداری\n۳۸، ۵۱\n\n\nچرخهٔ عمر\nجایگزینی‌ها، برچیدن، اندوخته‌ها\n۱۹، ۲۱، ۵۳\n\n\n\n\n\n\nنقش و حدِ مهندسِ مستقل. مهندسِ مستقل بازبینی می‌کند، طراحی نمی‌کند؛ گزارشش می‌گوید فرض‌ها معقول‌اند یا نه و ریسک‌ها کجایند، اما مسئولیتِ طراحی با طراح و مسئولیتِ تصمیم با وام‌دهنده می‌ماند. او برای وام‌دهندگان کار می‌کند، نه برای مالک؛ پس استقلالش ارزش دارد و مالک باید داده‌های کامل به او بدهد. در ساخت هم پیشرفت و هزینه را برای آزادسازیِ قسط‌های وام تأیید می‌کند. نتیجهٔ کارش اغلب شرطِ پیشین است: «تا فلان گزارش نرسد، برداشت ممکن نیست» (بخش 21.8.3).\n\nمثال 21.43 (یک یافتهٔ مهندسِ مستقل) پرسش. مهندسِ مستقل یافته است که عدمِ قطعیتِ تولید در گزارشِ ارائه‌شده 3.5 % است ولی خودش آن را 5.1 % برآورد می‌کند. اثر بر اندازهٔ بدهی چیست؟\nپاسخ. با 5.1 % (فصلِ ۱۶)، P90 یک‌ساله 93.5 % P50 است؛ با 3.5 % حدودِ \\(1 - 1.282 \\times 0.035 = 95.5\\,\\%\\). چون بدهی با قیدِ P90 اندازه می‌شود، بدهی حدودِ دو درصد کمتر می‌شود (همان نسبت) و سهام باید آن را پر کند.\nتفسیر. یک عددِ فنی در گزارشِ تولید مستقیماً به میلیون‌ها واحدِ سهام ترجمه می‌شود. پس عدمِ قطعیت را با همان دقتِ P50 باید مستند کرد. وارسی: \\(1 - 1.282 \\times 0.051 = 0.935\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nده حوزهٔ بررسیِ دقیقِ فنی را نام ببرید.\nمهندسِ مستقل برای چه کسی کار می‌کند و چه کاری نمی‌کند؟\nچرا کم‌برآوردِ عدمِ قطعیت به سودِ مالک نیست؟\nیافتهٔ مهندسِ مستقل چگونه به شرطِ پیشین تبدیل می‌شود؟\n\n\n\n\n\n21.6.5 فروش به مصرف‌کنندهٔ صنعتی\nایده. اگر قواعدِ اتصال اجازه دهند، بخشی از تولید را می‌توان مستقیم به یک مصرف‌کنندهٔ صنعتی (کارخانهٔ فصلِ ۱۷) فروخت، با قیمتی میانِ تعرفهٔ قراردادِ اصلی و قیمتی که کارخانه از شبکه می‌پردازد. درآمد بیشتر می‌شود، اما ریسکِ تازه‌ای می‌آید: کارخانه ممکن است بسته شود، جابه‌جا شود یا نپردازد.\nselling 20 GWh a year to a factory at 85 u instead of 70 u:\n  extra revenue 300 k u a year (year-1 money)\n  equity IRR: PPA only 10.22 %, with the factory 10.78 %\n  but the factory can close, move or stop paying: lenders who\n  discount it lend 122,946 instead of 123,653 k u\n  self-consumption needs the connection rules, metering and a\n  buyer whose credit is checked like the main offtaker's\n\nمثال 21.44 (300 هزار بیشتر، با یک خریدارِ ضعیف‌تر) پرسش. فروشِ 20 GWh در سال به 85 به‌جای 70 واحد، بازدهِ سهام و بدهی را چگونه تغییر می‌دهد؟\nپاسخ. درآمدِ بیشترِ 300 هزار در سال؛ بازدهِ سهام از 10.22 به 10.78 %. وام‌دهنده‌ای که اعتبارِ کارخانه را کمتر می‌شمارد، 122,946 به‌جای 123,653 وام می‌دهد.\nتفسیر. فروشِ مستقیم وقتی می‌ارزد که سه شرط برقرار باشد: قواعدِ اتصال و اندازه‌گیری اجازه دهند (کنتورِ جدا، تسویه)، کارخانه اعتبارِ بررسی‌شده داشته باشد، و قراردادِ اصلی فروشِ بخشی از تولید به دیگری را منع نکند. وارسی: \\(20 \\times (85 - 70) = 300\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه ریسکِ تازهٔ فروش به کارخانه را نام ببرید.\nچرا وام‌دهنده درآمدِ کارخانه را کمتر می‌شمارد؟\nسه شرطِ لازم برای فروشِ مستقیم را بنویسید.\n\n\n\n\n\n21.6.6 انباشتنِ درآمدهای باتری در بودجهٔ چرخهٔ ضمانت\nایده. هر کاربردِ باتری سه منبع مصرف می‌کند: توانِ مبدل، پنجرهٔ حالتِ شارژ (فصلِ ۲۰) و چرخه‌ها. ضمانتِ باتری (فصلِ ۱۹) شمارِ چرخه‌های سالانه را محدود می‌کند؛ پس چرخه هم یک منبعِ قراردادی است و انباشتنِ درآمدها باید درونِ آن بماند.\ntwo battery uses against the warranty's 365 cycles a year:\n  use                                  k u/yr   cycles   k u per cycle\n  shifting (ch 20)                         469      336            1.40\n  absorbing deviations (k_imbalance)       389      292            1.33\n  both at full size: 628 cycles - outside the warranty\n  shifting first, then absorbing in the 29 cycles left: 508 k u/yr\n  the warranty is a resource like the converter and the SOC\n  window: a use is worth its value per cycle, and the cycle\n  budget is shared by the contract, not by the controller\n\nمثال 21.45 (ارزش بر چرخه) پرسش. جابه‌جایی و جذبِ انحراف با هم چند چرخه می‌خواهند؟ اگر بودجه ۳۶۵ چرخه باشد، بهترین ترکیب چیست؟\nپاسخ. 628 چرخه، بیرون از ضمانت. جابه‌جایی 1.40 و جذبِ انحراف 1.33 هزار بر چرخه می‌ارزند؛ پس اول جابه‌جایی (336 چرخه) و سپس جذبِ انحراف در ۲۹ چرخهٔ باقی: 508 هزار در سال.\nتفسیر. انباشتن بی‌مرز روی کاغذ 858 هزار می‌دهد، اما ضمانت را باطل یا فرسایش را تند می‌کند. یا باید بودجهٔ چرخه رعایت شود، یا ضمانتِ چرخهٔ بیشتر خریده شود و هزینه‌اش در کنارِ ارزش سنجیده شود. این تعارض را قرارداد حل می‌کند (اولویتِ هر کاربرد و سهمِ چرخه)، نه کنترل‌گر. وارسی: \\(469 + 29 \\times 389/292 = 508\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه منبعی که هر کاربردِ باتری مصرف می‌کند نام ببرید.\nارزش بر چرخه را برای هر دو کاربرد حساب کنید.\nچرا انباشتنِ بی‌مرز «روی کاغذ» است؟\nدو راهِ حلِ تعارض با ضمانت را بنویسید.\n\n\n\n\n\n21.6.7 رژیم‌های جبرانِ کاهشِ تولید\nایده. کاهشِ تولیدِ دستوریِ شبکه (فصل‌های ۱۵ و ۲۰) را قرارداد به یکی از چند شکل می‌بیند: بی‌جبران، انرژیِ فرضیِ کامل (هر مگاوات‌ساعتِ کاهش‌یافته پرداخت می‌شود)، یا جبران پس از آستانه (چند درصدِ نخست بی‌جبران). اندازه‌گیریِ انرژیِ فرضی خودش یک مسئلهٔ فنی است: چه انرژی‌ای می‌توانست تولید شود؟ (منحنیِ توان و بادسنجِ ناسل، تابشِ سنجیده، فصلِ ۱۵).\n4 % grid curtailment under three compensation regimes:\n  regime                               revenue lost k u/yr   equity IRR %\n  no compensation                                      826           9.14\n  deemed energy, all                                     0          10.22\n  deemed above 1 % only                                207           9.95\n  a threshold (the first hours unpaid) is a common compromise;\n  the regime is a PPA or connection-agreement term (U-081)\n\nمثال 21.46 (آستانهٔ یک‌درصدی) پرسش. با 4 % کاهشِ تولید، درآمدِ ازدست‌رفته و بازدهِ سهام زیرِ سه رژیم چیست؟\nپاسخ. بی‌جبران: 826 هزار در سال و 9.14 %؛ کامل: صفر و 10.22 %؛ آستانهٔ 1 %: 207 و 9.95 %.\nتفسیر. آستانه سازشی رایج است: خریدار کاهش‌های کوچک و عادی را نمی‌پردازد و نیروگاه از کاهش‌های بزرگ محافظت می‌شود. اما آستانه فقط وقتی معنا دارد که روشِ اندازه‌گیریِ انرژیِ فرضی و مرجعِ داده (کنتور، SCADA، ایستگاهِ هواشناسی) در قرارداد روشن باشد (U-081). وارسی: \\(0.04 \\times 295.14 \\times 70 = 826\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه رژیمِ جبرانِ کاهشِ تولید را نام ببرید.\nچرا اندازه‌گیریِ انرژیِ فرضی دشوار است؟\nآستانه چه سودی برای هر طرف دارد؟\n\n\n\n\n\n21.6.8 هزینهٔ اتصال، توسعه و دورهٔ بازار\nهزینهٔ اتصالِ سطحی یا عمیق. اگر شبکه برای پذیرشِ نیروگاه به تقویت نیاز داشته باشد، قواعدِ اتصال می‌گویند چه کسی می‌پردازد: در اتصالِ سطحی (به انگلیسی shallow) نیروگاه فقط تا نقطهٔ اتصال را می‌پردازد؛ در اتصالِ عمیق (deep) بخشی از تقویتِ بالادست هم با اوست.\nshallow or deep connection charges (reinforcement 10,000 k u):\n  regime                       capex k u   tariff for 10 % equity\n  shallow (grid pays)            156,450                     69.5\n  deep (plant pays)              166,450                     73.0\n  a deep charge (the plant pays for upstream reinforcement)\n  raises the tariff it needs by several units; who pays is set\n  by the connection rules and agreement (ch 17, 28, U-081)\n\nمثال 21.47 (سه و نیم واحد تعرفه) پرسش. تقویتِ 10,000 هزاری که نیروگاه بپردازد، تعرفهٔ لازم برای بازدهِ 10 % را چقدر بالا می‌برد؟\nپاسخ. از 69.5 به 73.0 واحد بر مگاوات‌ساعت.\nتفسیر. هزینهٔ اتصال یکی از بزرگ‌ترین ناشناخته‌های توسعه است و تا پیشنهادِ اتصال (فصل‌های ۱۷ و ۲۸) معلوم نمی‌شود؛ پس پیشنهادِ تعرفه پیش از آن باید دامنه داشته باشد، نه یک عدد (U-081).\n\nتوسعه به‌شکلِ درختِ تصمیم. پولِ توسعه در مرحله‌ها خرج می‌شود و هر مرحله احتمالِ گذر دارد؛ ارزشِ آغازِ توسعه با حرکت از آخر به اول حساب می‌شود: ارزشِ هر مرحله = احتمالِ گذر × ارزشِ مرحلهٔ بعد − هزینهٔ آن مرحله.\ndef development_tree() -&gt; None:\n    \"\"\"Spend in three stages; each stage passes with a probability;\n    the built project is worth its NPV (teaching numbers).\"\"\"\n    stages = [(\"measurement and studies\", 800.0, 0.70),\n              (\"permits and grid offer\", 1_200.0, 0.60),\n              (\"PPA award and financing\", 1_000.0, 0.65)]\n    value = 5_159.0 + 3_000.0          # NPV at close + development spent\n    ev = value\n    for name, cost, p in reversed(stages):\n        ev = p * ev - cost\n    p_all = np.prod([p for *_, p in stages])\n    lines = [\"development as a decision tree (k u, no discounting):\",\n             \"  stage                       cost    pass chance\"]\n    lines += [f\"  {n:26s} {c:6,.0f}   {p:11.2f}\" for n, c, p in stages]\n    lines += [f\"  chance of reaching financial close {p_all * 100:.0f} %\",\n              f\"  expected value of starting development {ev:,.0f} k u\",\n              \"  each stage is an option to stop: spending is cheap early\",\n              \"  and grows as the chance of success rises; a developer\",\n              \"  needs a portfolio, because most projects stop\"]\n    emit(\"r_tree\", lines)\ndevelopment as a decision tree (k u, no discounting):\n  stage                       cost    pass chance\n  measurement and studies       800          0.70\n  permits and grid offer      1,200          0.60\n  PPA award and financing     1,000          0.65\n  chance of reaching financial close 27 %\n  expected value of starting development 167 k u\n  each stage is an option to stop: spending is cheap early\n  and grows as the chance of success rises; a developer\n  needs a portfolio, because most projects stop\n\nمثال 21.48 (هفتاد و سه درصدِ پروژه‌ها نمی‌رسند) پرسش. احتمالِ رسیدن به بستنِ مالی و ارزشِ مورد انتظارِ آغازِ توسعه چیست؟\nپاسخ. \\(0.70 \\times 0.60 \\times 0.65 = 0.27\\)؛ ارزشِ مورد انتظار +167 هزار.\nتفسیر. حتی با پروژه‌ای که در بستنِ مالی 8,159 می‌ارزد، آغازِ توسعه فقط کمی مثبت است، چون بیشترِ پروژه‌ها در میانه می‌ایستند. هر مرحله اختیارِ توقف است: خرجِ ارزان در آغاز، خرجِ بیشتر وقتی احتمالِ موفقیت بالاتر رفته. توسعه‌دهنده باید سبد پروژه داشته باشد. وارسی: \\(0.65 \\times 8{,}159 - 1{,}000 = 4{,}303\\)؛ \\(0.6 \\times 4{,}303 - 1{,}200 = 1{,}382\\)؛ \\(0.7 \\times 1{,}382 - 800 = 167\\).\n\nدورهٔ بازار پس از قرارداد.\nthe merchant tail (years 21-25) against its price:\n  merchant price u (real)   equity IRR %   NPV k u\n                       30           9.67        42\n                       45          10.22     5,159\n                       60          10.69    10,275\n  five far years move the equity return little: lenders give\n  them no value, owners some; a longer PPA or a floor turns\n  them from hope into revenue\n\nمثال 21.49 (پنج سالِ دور) پرسش. قیمتِ بازارِ 30، 45 و 60 واحد (واقعی) در سال‌های ۲۱ تا ۲۵، بازدهِ سهام و ارزشِ فعلیِ پروژه را چگونه تغییر می‌دهد؟\nپاسخ. بازدهِ سهام 9.67، 10.22، 10.69 %؛ ارزشِ فعلیِ پروژه 42، 5,159، 10,275 هزار.\nتفسیر. سال‌های دور بازدهِ سهام را کم جابه‌جا می‌کنند (تنزیل) ولی ارزشِ پروژه را بسیار: با قیمتِ 30 پروژه دیگر ارزشی نمی‌سازد. وام‌دهندگان این سال‌ها را نمی‌شمارند؛ قراردادِ بلندتر یا کفِ قیمت آن‌ها را از امید به درآمد تبدیل می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاتصالِ سطحی و عمیق را از هم جدا کنید.\nدرختِ توسعه را با دو مرحله و ارقامِ دلخواه حل کنید.\nچرا توسعه‌دهنده سبد می‌خواهد؟\nچرا وام‌دهندگان سال‌های بازار را نمی‌شمارند؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-f",
    "href": "chapters/21-economics-contracts.html#sec-ch21-f",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.7 و. مدلِ تأمینِ مالیِ پروژه و اندازهٔ بدهی",
    "text": "21.7 و. مدلِ تأمینِ مالیِ پروژه و اندازهٔ بدهی\n\n21.7.1 بدهی، سهام، و آبشارِ جریانِ نقد\nایده. در تأمینِ مالیِ پروژه (به انگلیسی project finance) وام‌دهندگان فقط به جریانِ نقدِ خودِ نیروگاه تکیه می‌کنند، نه به ترازنامهٔ سهام‌داران. پس ترتیبِ مصرفِ هر واحدِ درآمد در قرارداد نوشته می‌شود: آبشارِ جریانِ نقد (به انگلیسی cash-flow waterfall، شکل 21.13). ابتدا هزینه‌ها و مالیات، سپس خدمتِ بدهیِ ارشد، سپس پر کردنِ اندوخته‌ها، و فقط اگر آزمونِ پوشش گذرانده شود، توزیع به سهام‌داران.\n\n\n\n\n\n\nشکل 21.13: آبشارِ جریانِ نقدِ شرکتِ پروژه: از درآمد تا سهام‌داران؛ اگر آزمونِ قفل نگذرد، پول در حساب می‌ماند.\n\n\n\nمفهوم‌های تأمینِ مالی (هر کدام مفهوم است، نه نسخهٔ معامله):\n\nسهام (equity): پولِ مالکان؛ آخر از همه برمی‌گردد و بیشترین ریسک و بازده را دارد.\nبدهیِ ارشد (senior debt): اول از همه بازپرداخت می‌شود؛ بهره و کارمزد دارد؛ مدت (tenor) و شکلِ بازپرداخت (قسطِ برابر یا تراشیده) در شرط‌نامه می‌آیند.\nسرمایهٔ ترکیبی (mezzanine، وامِ سهام‌داران): میانِ این دو، با بازده و ریسکِ میانه.\nاندوخته‌ها: اندوختهٔ خدمتِ بدهی (DSRA)، اندوختهٔ نگه‌داری (MRA)، اندوختهٔ برچیدن.\nبازتأمینِ مالی (refinancing): جایگزینیِ وام با وامی ارزان‌تر یا بلندتر پس از کاهشِ ریسک (پس از ساخت)؛ فرصتی برای سهام، نه چیزی که در حالتِ پایه فرض شود.\n\n\n\n21.7.2 نسبت‌های پوشش: تعریف‌های دقیق\nجریانِ نقدِ در دسترس برای خدمتِ بدهی در این مدل:\n\\[\n\\text{CFADS}_t = \\text{Rev}_t - \\text{Opex}_t - \\text{Repl}_t - \\text{Tax}_t - \\Delta\\text{WC}_t - \\text{Decom}_t\n\\tag{21.9}\\]\nنسبتِ پوششِ خدمتِ بدهی و نسبتِ پوششِ عمرِ وام:\n\\[\n\\text{DSCR}_t = \\frac{\\text{CFADS}_t}{I_t + P_t}, \\qquad\n\\text{LLCR}_t = \\frac{\\sum_{k=t}^{n_\\text{d}} \\text{CFADS}_k\\,(1+r_\\text{d})^{-(k-t+1)}}{B_t}\n\\tag{21.10}\\]\nکه \\(I_t\\) و \\(P_t\\) بهره و اصلِ برنامه‌ریزی‌شده، \\(B_t\\) ماندهٔ وام در آغازِ سال و \\(r_\\text{d}\\) نرخِ وام است.\n\n\n\n\n\n\nمهمتعریف‌ها را سندِ معامله می‌نویسد\n\n\n\nتعریفِ CFADS (آیا مالیات، جایگزینی، تغییرِ سرمایهٔ در گردش، برداشت از اندوخته‌ها را دربر می‌گیرد؟)، دورهٔ نسبت (سالانه، شش‌ماهه، دوازده‌ماههٔ گذشته یا آینده) و نرخِ تنزیلِ LLCR را قراردادِ وام تعیین می‌کند. تعریف‌های بالا تعریف‌های آموزشیِ این مدلاند؛ هر مدلِ واقعی باید تعریف‌های سندِ معامله را کلمه به کلمه پیاده کند.\n\n\ndef annuity_debt(principal: float, rate: float, tenor: int):\n    \"\"\"Level payments: returns (interest, principal, balance at start).\"\"\"\n    pay = principal * rate / (1 - (1 + rate) ** -tenor)\n    bal = principal\n    i_, p_, b_ = [], [], []\n    for _ in range(tenor):\n        b_.append(bal)\n        i = bal * rate\n        i_.append(i)\n        p_.append(pay - i)\n        bal -= pay - i\n    return np.array(i_), np.array(p_), np.array(b_)\n\n\ndef sculpted_debt(cfads, target_dscr: float, rate: float):\n    \"\"\"Debt service = CFADS / target DSCR each year; the debt it can\n    repay is the PV of that service. Returns (debt, interest,\n    principal, balance at start).\"\"\"\n    ds = np.asarray(cfads, float) / target_dscr\n    debt = pv(ds, rate)\n    bal = debt\n    i_, p_, b_ = [], [], []\n    for d in ds:\n        b_.append(bal)\n        i = bal * rate\n        i_.append(i)\n        p_.append(d - i)\n        bal -= d - i\n    return debt, np.array(i_), np.array(p_), np.array(b_)\ndef dscr(cfads, debt_service) -&gt; np.ndarray:\n    \"\"\"Debt service cover ratio per period: CFADS / scheduled debt\n    service (periods without debt service give nan).\"\"\"\n    cf, ds = np.asarray(cfads, float), np.asarray(debt_service, float)\n    return np.where(ds &gt; 0, cf / np.where(ds &gt; 0, ds, 1.0), np.nan)\n\n\ndef llcr(cfads, balance_start, rate: float, tenor: int) -&gt; np.ndarray:\n    \"\"\"Loan life cover ratio at the start of each loan year: PV of the\n    CFADS of the remaining loan life at the debt rate / debt outstanding.\"\"\"\n    cf = np.asarray(cfads, float)\n    out = np.full(tenor, np.nan)\n    for k in range(tenor):\n        if balance_start[k] &gt; 1e-9:\n            out[k] = pv(cf[k:tenor], rate) / balance_start[k]\n    return out\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nترتیبِ آبشارِ جریانِ نقد را بنویسید.\nپنج مفهومِ تأمینِ مالی را تعریف کنید.\nمعادلهٔ 21.9 را با شش جزئش بنویسید.\nچرا LLCR برای وامِ تراشیده در آغاز برابرِ DSCR هدف است؟\nچه چیزهایی در تعریفِ CFADS باید از سندِ معامله خوانده شود؟\n\n\n\n\n\n21.7.3 مثالِ کارشدهٔ ۲: جدولِ دوره به دورهٔ خدمتِ بدهی\nایده. همهٔ تعریف‌ها اینجا یک جا اجرا می‌شوند: برای هر سالِ وام، CFADS، بهره، اصل، خدمت، DSCR، LLCR و مانده. سپس یک سال را با دست و با یک بازمحاسبهٔ مستقل وارسی می‌کنیم.\nbase case debt schedule (k u, nominal; A-307..A-309):\n  yr   CFADS  interest  principal  service   DSCR   LLCR   balance\n   1  13,837     7,261      4,253   11,514   1.20   1.30   121,025\n   2  16,106     7,006      4,695   11,701   1.38   1.31   116,772\n   3  16,237     6,725      5,166   11,891   1.37   1.31   112,078\n   4  16,364     6,415      5,668   12,083   1.35   1.30   106,912\n   5  16,487     6,075      6,204   12,278   1.34   1.29   101,243\n   6  16,604     5,702      6,774   12,477   1.33   1.29    95,039\n   7  16,716     5,296      7,382   12,678   1.32   1.28    88,265\n   8  16,288     4,853      7,476   12,329   1.32   1.27    80,883\n   9  16,931     4,404      8,685   13,089   1.29   1.27    73,407\n  10  17,024     3,883      9,416   13,299   1.28   1.26    64,722\n  11  17,110     3,318     10,194   13,513   1.27   1.26    55,306\n  12  15,711     2,707      9,497   12,204   1.29   1.25    45,111\n  13  16,673     2,137     11,186   13,323   1.25   1.24    35,614\n  14  17,348     1,466     12,706   14,171   1.22   1.23    24,428\n  15  15,491       703     11,723   12,426   1.25   1.25    11,723\n  min DSCR 1.20 (year 1), average 1.30, min LLCR 1.23\n\n\n\n\n\n\nشکل 21.14: CFADS و خدمتِ بدهیِ حالتِ پایه در هر سالِ وام (بالا) و DSCR با سطحِ قفلِ 1.10 (پایین).\n\n\n\n\nمثال 21.50 (سال به سال) پرسش. (۱) کمینه و میانگینِ DSCR و کمینهٔ LLCR چیست؟ (۲) DSCR سالِ اول را با دست حساب کنید. (۳) چرا خدمت در سال‌های ۸، ۱۲ و ۱۵ پایین می‌آید؟ (۴) آیا بدهی تا پایانِ سالِ ۱۵ صفر می‌شود؟\nپاسخ.\n\nکمینهٔ DSCR 1.20 در سالِ ۱، میانگین 1.30، کمینهٔ LLCR 1.23.\nسالِ اول:\n\n\\[\n\\text{CFADS}_1 = 20{,}453 - 4{,}270 - 0 - 175 - 2{,}171 = 13{,}837\n\\]\n\\[\nI_1 = 121{,}025 \\times 0.06 = 7{,}261, \\qquad \\text{DSCR}_1 = \\frac{13{,}837}{11{,}514} = 1.202\n\\]\n\nبازپرداخت روی حالتِ اندازه‌گیری تراشیده شده است: در سال‌هایی که جایگزینی دارند (۸، ۱۲، ۱۳، ۱۵) CFADS حالتِ اندازه‌گیری کمتر است و خدمت هم کمتر.\nبله: جمعِ اصل‌ها 121,025 است و ماندهٔ آغازِ سالِ ۱۵ (11,723) همان اصلِ آن سال.\n\nتفسیر. سالِ اول کمترین پوشش را دارد چون سرمایهٔ در گردش (2,171) از پولِ همان سال ساخته می‌شود؛ در شرط‌نامهٔ واقعی ممکن است تسهیلاتِ سرمایهٔ در گردش جدا باشد. وارسی مستقل: تابعِ جدایی که DSCR را از ردیف‌های خامِ درآمد، هزینه، مالیات، سرمایهٔ در گردش، بهره و اصل دوباره می‌سازد، همان عددها را می‌دهد و پنج بررسیِ خودکار همه PASS هستند (بخش 21.5.1).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nDSCR سالِ دوم را از جدول با دست وارسی کنید.\nچرا LLCR نزدیکِ میانگینِ DSCR باقی‌مانده است؟\n«بازمحاسبهٔ مستقل» با «بررسیِ خودکارِ مدل» چه فرقی دارد؟\nاگر تسهیلاتِ سرمایهٔ در گردشِ جدا داشتیم، DSCR سالِ اول چه می‌شد؟\n\n\n\n\n\n21.7.4 اندازهٔ بدهی: پوششِ هدف، مدت، نرخ و شکلِ بازپرداخت\nایده. وام‌دهنده می‌پرسد: «جریانِ نقدِ این نیروگاه، با حاشیهٔ اطمینانی که می‌خواهم، چقدر وام را بازپرداخت می‌کند؟» اگر خدمتِ هر سال را برابرِ CFADS تقسیم بر پوششِ هدف بگیریم، بیشترین وام ارزشِ فعلیِ همان خدمت‌ها با نرخِ وام است:\n\\[\nD_\\text{max} = \\sum_{t=1}^{n_\\text{d}} \\frac{\\text{CFADS}_t / \\text{DSCR}_\\text{target}}{(1+r_\\text{d})^t}\n\\tag{21.11}\\]\nاین همان بازپرداختِ تراشیده (به انگلیسی sculpted) است: خدمت شکلِ جریانِ نقد را دنبال می‌کند. اندازه روی چند حالت (مثلاً P50 با 1.30 و P90 یک‌ساله با 1.20) حساب می‌شود و کمترینِ آن‌ها، همراه با سقفِ اهرم، تعیین‌کننده است. همهٔ این هدف‌ها نمونه‌ایاند (A-308).\ndebt that the cash flows support (sculpted, P90 1-yr case):\n  target DSCR   tenor yr   rate %   debt k u   gearing %\n         1.20         15      6.0    121,025        71.1\n         1.30         15      6.0    111,715        65.6\n         1.20         12      6.0    103,325        60.7\n         1.20         18      6.0    127,641        75.0  (cap)\n         1.20         15      8.0    106,281        62.4\n  (gearing against the base-case uses; capped at 75 %)\n  a higher target, a shorter tenor or a dearer rate each cut\n  the debt by 8-15 %: the equity must fill the gap, and the\n  equity return falls; none of these numbers is a market\n  standard - each comes from the term sheet (A-307)\n\nمثال 21.51 (سه اهرمِ اندازهٔ وام) پرسش. اگر پوششِ هدف از 1.20 به 1.30 برود، مدت از ۱۵ به ۱۲ سال کم شود، یا نرخ از 6 به 8 % برسد، بدهی چه می‌شود؟ مدتِ ۱۸ ساله چه؟\nپاسخ. 121,025 پایه؛ پوششِ 1.30: 111,715 (−7.7 %)؛ ۱۲ سال: 103,325 (−14.6 %)؛ نرخِ 8 %: 106,281 (−12.2 %). ۱۸ سال: سقفِ اهرمِ 75 % (127,641) تعیین‌کننده می‌شود.\nتفسیر. هر کدام از این سه شرط بدهی را چند ده میلیون جابه‌جا می‌کند و شکاف را سهام پر می‌کند؛ پس مذاکرهٔ شرط‌نامه به اندازهٔ مهندسی بر بازدهِ سهام اثر دارد. وارسی: با معادلهٔ 21.11 و CFADS ثابتِ 150 در ۱۰ سال، پوششِ 1.25 و 6 %: 883.2 (P09).\n\nتراشیده یا قسطِ برابر. با قسطِ برابر (به انگلیسی annuity) خدمت هر سال یکی است، ولی جریانِ نقد نه (تعرفهٔ شاخص‌دار رشد می‌کند، جایگزینی‌ها در سال‌های خاص می‌آیند)؛ پس ضعیف‌ترین سال اندازهٔ وام را تعیین می‌کند.\nthe same debt repaid as an annuity or sculpted to the cash flow:\n  shape       min DSCR   year of min   max DSCR   min LLCR\n  sculpted        1.20             1       1.38       1.23\n  annuity         1.11             1       1.39       1.24\n  largest annuity debt at DSCR 1.20 on P90: 111,827 k u\n  (92 % of the sculpted debt)\n  an annuity is level while the cash flow is not (indexed\n  tariff, replacement years): its weakest year sets the debt;\n  sculpting matches service to cash flow and carries more debt\n\n\n\n\n\n\nشکل 21.15: DSCR همان بدهی با بازپرداختِ تراشیده و قسطِ برابر در هر سالِ وام.\n\n\n\n\nمثال 21.52 (92 % بدهی با قسطِ برابر) پرسش. همان بدهیِ 121,025 با قسطِ برابر چه کمینهٔ پوششی دارد؟ بیشترین وامِ قسطِ برابر با پوششِ 1.20 روی P90 چقدر است؟\nپاسخ. کمینه 1.11 در سالِ ۱ (در برابرِ 1.20 تراشیده)؛ بیشترین وامِ قسطِ برابر 111,827: 92 % وامِ تراشیده.\nتفسیر. تراشیدن وام را با توانِ بازپرداخت هم‌شکل می‌کند و بدهیِ بیشتری را حمل می‌کند؛ هزینه‌اش این است که پوشش در هیچ سالی حاشیهٔ اضافه ندارد. وام‌دهندگان گاه پوششِ میانگین یا LLCR کمینه را هم شرط می‌گذارند تا تراشیدنِ بیش از حد را محدود کنند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 21.11 را برای CFADS ثابتِ 150 در ۸ سال، پوششِ 1.25 و 6 % حساب کنید.\nسه شرطِ شرط‌نامه را که اندازهٔ بدهی را تغییر می‌دهند نام ببرید.\nچرا قسطِ برابر بدهیِ کمتری را حمل می‌کند؟\nچرا وام‌دهندگان تراشیدنِ بیش از حد را محدود می‌کنند؟\n\n\n\n\n\n21.7.5 تعهدها، قفلِ توزیع و اندوخته‌ها\nایده. پس از امضا، وام‌دهندگان با تعهدهای مالی (به انگلیسی financial covenants) سلامتِ پروژه را می‌پایند. دو سطحِ رایج (مقدارها نمونه‌ای):\n\nقفلِ توزیع (lock-up): اگر DSCR زیرِ 1.10 برود، پولی به سهام‌داران پرداخت نمی‌شود و در حساب می‌ماند تا پوشش بهتر شود.\nنکول (event of default): اگر زیرِ 1.05 برود، وام‌دهندگان حق دارند اقدام کنند (از درخواستِ برنامهٔ اصلاح تا تسریعِ بازپرداخت).\n\nحاشیهٔ تعهد (به انگلیسی covenant headroom) فاصلهٔ پوششِ مورد انتظار تا این سطح‌هاست و نشان می‌دهد پروژه چه اندازه بدشانسی را تاب می‌آورد.\ncovenant headroom of the base case (illustrative levels):\n  min DSCR 1.20; lock-up below 1.10, default below 1.05\n  headroom to lock-up 0.10, to default 0.15\n  energy (all years) at which the min DSCR hits lock-up: 92.5 % of P50\n  ... and default: 89.3 % of P50 (P90 1-yr is 93.5 %)\n  lock-up stops distributions to the owners until the cover\n  recovers; default lets the lenders act; the DSRA pays the\n  service for six months while the cause is fixed\n\nمثال 21.53 (چقدر انرژی می‌تواند کم شود) پرسش. حاشیهٔ تا قفل و تا نکول چیست؟ اگر انرژیِ همهٔ سال‌ها کم شود، از چه سطحی قفل و از چه سطحی نکول رخ می‌دهد؟\nپاسخ. حاشیه 0.10 تا قفل و 0.15 تا نکول. قفل در 92.5 % و نکول در 89.3 % انرژیِ P50 (در برابرِ P90 یک‌سالهٔ 93.5 %).\nتفسیر. سالی که P90 باشد قفل نمی‌کند؛ چند سالِ پشتِ سرِ هم در حدودِ 92 % قفل می‌کند. DSRA شش ماه خدمت را می‌پردازد تا علت (خرابی، کاهشِ تولید، تأخیرِ خریدار) رفع شود؛ اندوختهٔ مصرف‌شده باید دوباره پر شود. اندوختهٔ نگه‌داری (MRA) پول را پیش از جایگزینی‌های بزرگ کنار می‌گذارد تا آن سال پوشش فرو نریزد. وارسی: خروجیِ بالا با جست‌وجوی دوبخشی روی مدلِ کامل به دست آمده است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nقفلِ توزیع و نکول را از هم جدا کنید.\nحاشیهٔ تعهد چه چیزی را نشان می‌دهد؟\nDSRA و MRA هر کدام چه ریسکی را می‌پوشانند؟\nچرا بازتأمینِ مالی در حالتِ پایه فرض نمی‌شود؟\n\n\n\n\n\n21.7.6 پوششِ نرخ، بازتأمینِ مالی و P90 ده‌ساله\nپوششِ نرخ. وامِ شناور نرخش با نرخِ پایهٔ بازار تغییر می‌کند. سوآپ (به انگلیسی interest rate swap) آن را با هزینه‌ای کوچک ثابت می‌کند.\nfloating rate against a swap (debt fixed at the base amount):\n  path          floating all-in %   min DSCR float   min DSCR swap\n  rates fall                  4.5             1.25            1.18\n  rates flat                  6.0             1.20            1.18\n  rates rise                  8.5             0.96            1.18\n  equity IRR with the swap 9.99 % in every path\n  the swap gives up the gain of falling rates to remove the\n  loss of rising ones: lenders usually require most of the\n  debt hedged, because a rise breaks the cover\n\nمثال 21.54 (سودِ کاهش را می‌دهد، زیانِ افزایش را برمی‌دارد) پرسش. با سه مسیرِ نرخِ پایه، کمینهٔ پوششِ وامِ شناور و وامِ سوآپ‌شده (6.2 %) چیست؟\nپاسخ. شناور: کاهش 1.25، ثابت 1.20، افزایش (8.5 %) 0.96. سوآپ: 1.18 در هر سه، با بازدهِ سهامِ 9.99 %.\nتفسیر. سوآپ سودِ کاهشِ نرخ را می‌دهد تا زیانِ افزایش را بردارد؛ افزایشِ 2.5 واحد پوششِ وامِ شناور را زیرِ 1.00 می‌برد. به همین دلیل وام‌دهندگان معمولاً پوششِ بیشترِ بدهی را شرط می‌گذارند (شرطِ پیشین، جدول 21.5)؛ هزینهٔ سوآپ (0.2 واحد) بازده را 0.23 واحد کم کرده است.\n\nبازتأمینِ مالی. پس از ساخت و یکی‌دو سال کارِ موفق، ریسک کمتر است و ممکن است وامی ارزان‌تر یا بلندتر در دسترس باشد.\nrefinancing after two years (5 %, new 15 years, DSCR 1.30, fee 1 %):\n  debt outstanding 112,078 k u; new debt 132,813\n  released to owners 19,407 k u at the start of year 3\n  equity IRR 10.22 % -&gt; 11.89 % (with the new service to year 17)\n  refinancing is an upside the owner may take when the market\n  allows; the base case never assumes it, and lenders limit it\n\nمثال 21.55 (بالارفتنِ بازده با وامِ تازه) پرسش. بازتأمین پس از دو سال با 5 % و ۱۵ سالِ تازه چه پولی آزاد می‌کند و بازدهِ سهام را چگونه تغییر می‌دهد؟\nپاسخ. ماندهٔ وام 112,078؛ وامِ تازه 132,813؛ آزادشده 19,407 هزار؛ بازدهِ سهام از 10.22 به 11.89 % (با خدمتِ تازه تا سالِ ۱۷).\nتفسیر. بازتأمین یک فرصت است که بازار تعیین می‌کند؛ حالتِ پایه هرگز آن را فرض نمی‌کند و شرط‌نامهٔ اول ممکن است آن را محدود کند (جریمهٔ پیش‌پرداخت، رضایتِ وام‌دهنده). بخشی از سودِ آن از بلندترشدنِ وام است، یعنی ریسکِ بیشتر در سال‌های پایانی.\n\nP90 یک‌ساله یا ده‌ساله.\nsizing on a one-year or a ten-year P90 (DSCR 1.20, sculpted):\n  case             P90 / P50   debt k u   gearing %\n  one-year P90         0.935    121,025        71.1\n  ten-year P90         0.949    121,999        71.6\n  the ten-year P90 is higher because yearly variation averages\n  out (ch 16); which one is used, and at which cover, is the\n  lenders' choice - the one-year P90 protects a single bad\n  year, the ten-year one the loan as a whole\n\nمثال 21.56 (کدام P90) پرسش. اندازهٔ بدهی با P90 یک‌ساله و ده‌ساله چه فرقی دارد؟\nپاسخ. یک‌ساله 0.935 و 121,025؛ ده‌ساله 0.949 و 121,999 (اهرمِ 71.1 در برابرِ 71.6 %).\nتفسیر. P90 ده‌ساله بالاتر است چون تغییرِ سال‌به‌سال در ده سال میانگین می‌شود (فصلِ ۱۶)؛ اما سالِ بدِ تنها را نمی‌پوشاند. اینجا تفاوت کوچک است چون پوششِ 1.20 روی P90 یک‌ساله تعیین‌کننده است؛ انتخاب با وام‌دهنده است و باید در شرط‌نامه صریح باشد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nوامِ شناور و سوآپ را از هم جدا کنید.\nچرا وام‌دهندگان پوششِ نرخ را شرط می‌گذارند؟\nسودِ بازتأمین از کجا می‌آید و چه ریسکی دارد؟\nچرا P90 ده‌ساله از یک‌ساله بالاتر است؟\n\n\n\n\n\n21.7.7 سازوکارهای مالی: قفل، استهلاک، سرمایهٔ در گردش، برداشت، افزایشِ هزینه و حالتِ وام‌دهنده\nقفلِ توزیع در عمل. در بخش 21.7.5 قفل را تعریف کردیم. در مدل، پولِ سالِ قفل به‌جای توزیع در حساب می‌ماند و نخستین سالی که آزمون پاس شود (یا با آخرین قسط) آزاد می‌شود:\ndef with_lockup(r: dict) -&gt; np.ndarray:\n    \"\"\"Equity cash flow when distributions stop in every loan year with\n    DSCR below the lock-up level; trapped cash is paid out in the first\n    later year that passes the test (or with the last debt payment).\"\"\"\n    nd = T[\"tenor\"]\n    eq = r[\"cfads\"] - r[\"ds\"]\n    out = eq.copy()\n    trapped = 0.0\n    for t in range(nd):\n        if r[\"dscr\"][t] &lt; T[\"lockup\"]:\n            trapped += max(out[t], 0.0)\n            out[t] = min(out[t], 0.0)\n        elif trapped:\n            out[t] += trapped\n            trapped = 0.0\n    out[nd - 1] += trapped + r[\"dsra\"]\n    ph = T[\"construction\"]\n    return np.concatenate([[-r[\"equity\"] * ph[0], -r[\"equity\"] * ph[1]], out])\ncash trapped by the lock-up test (combined downside, no delay):\n  lock-up years 6 of 15\n  equity IRR, distributions as earned: 5.62 %\n  equity IRR, cash trapped and released later: 5.59 %\n  the cash is not lost, only late (the owners lose a little\n  time value here); the lenders keep it in the project while\n  the cover is weak, which is the purpose of the test\n\nمثال 21.57 (پولی که دیر می‌رسد) پرسش. در حالتِ ترکیبیِ بی‌تأخیر، چند سال قفل است و بازدهِ سهام با و بی نگه‌داشتِ پول چیست؟\nپاسخ. ۶ سال از ۱۵؛ بازدهِ سهام 5.62 بی نگه‌داشت و 5.59 % با نگه‌داشت.\nتفسیر. پول از دست نمی‌رود، دیر می‌رسد؛ زیانِ سهام‌داران فقط ارزشِ زمانیِ آن است. هدفِ آزمون این است که وقتی پوشش ضعیف است، پول در پروژه بماند تا اگر وضع بدتر شد، خدمتِ بدهی را بپوشاند.\n\nنمایهٔ استهلاک. کلِ استهلاک ثابت است (هزینه، بهرهٔ دورهٔ ساخت و کارمزد)، اما زمان‌بندی‌اش مالیات را جابه‌جا می‌کند:\ndepreciation profile and tax timing (teaching tax rate 25 %):\n  profile                       equity IRR %   min DSCR   tax yrs 1-5 k u\n  straight line 20 yr                  10.22       1.20             2,255\n  declining balance 10 %               10.55       1.15                 0\n  accelerated 5 yr                     10.84       1.08                 0\n  the same total depreciation, earlier: less tax in the first\n  years and more later - the owners gain through time value,\n  but the tax returns inside the loan life and the cover falls\n  to 1.08: lenders size on the real tax profile; which profile\n  is allowed is tax law (U-083), never assumed\n\nمثال 21.58 (سودِ سهام، زیانِ پوشش) پرسش. با استهلاکِ خطیِ ۲۰ ساله، نزولیِ 10 % و تسریع‌شدهٔ ۵ ساله، بازدهِ سهام و کمینهٔ پوشش چه می‌شوند؟\nپاسخ. خطی 10.22 % و 1.20؛ نزولی 10.55 % و 1.15؛ تسریع‌شده 10.84 % و 1.08. مالیاتِ سال‌های ۱ تا ۵ در دو حالتِ آخر صفر است.\nتفسیر. استهلاکِ زودتر مالیاتِ سال‌های نخست را کم و مالیاتِ سال‌های بعد را زیاد می‌کند. سهام‌داران از ارزشِ زمانی سود می‌برند، اما مالیاتِ بازگشته در میانهٔ عمرِ وام پوشش را تا 1.08 پایین می‌آورد؛ پس وام‌دهنده بدهی را با نمایهٔ واقعیِ مالیات اندازه می‌کند. کدام نمایه مجاز است، قانونِ مالیاتیِ کشورِ پروژه است (U-083)؛ این کتاب هیچ‌کدام را فرض نمی‌کند.\n\nروزهای وصول. هرچه خریدار دیرتر بپردازد، بخشی از درآمد به وامی به خریدار تبدیل می‌شود:\nreceivable days and the year-1 cover:\n  days   WC built yr 1 k u   min DSCR   equity IRR %\n    30               1,330       1.23          10.36\n    45               2,171       1.20          10.22\n    90               4,692       0.98           9.82\n  a slow-paying buyer turns revenue into a loan to the buyer:\n  the first year carries it; payment terms are a PPA clause\n\nمثال 21.59 (نود روز) پرسش. با ۳۰، ۴۵ و ۹۰ روزِ وصول، سرمایهٔ در گردشِ سالِ اول و کمینهٔ پوشش چیست؟\nپاسخ. 1,330، 2,171 و 4,692 هزار؛ پوشش 1.23، 1.20 و 0.98.\nتفسیر. پرداختِ ۹۰ روزه سالِ اول را زیرِ 1.00 می‌برد. شرطِ پرداخت یک بندِ قراردادِ خرید است (جدول 21.4) و تسهیلاتِ سرمایهٔ در گردش (اگر باشد) این بار را از سالِ اول برمی‌دارد.\n\nترتیبِ برداشت در ساخت.\nequity first or pro rata during construction:\n  pro rata: IDC 6,165 k u; equity paid 40/60 over two years\n  equity first: IDC about 4,024 k u; equity paid in year -1\n  equity first saves interest but asks the owners for their\n  money earlier (their return falls); lenders like it because\n  the owners' money is at risk before theirs\n\nمثال 21.60 (اول سهام) پرسش. با برداشتِ «اول سهام» به‌جای «متناسب»، بهرهٔ دورهٔ ساخت چه می‌شود؟ چرا وام‌دهندگان آن را ترجیح می‌دهند؟\nپاسخ. حدودِ 4,024 به‌جای 6,165 هزار؛ سهام همه در سالِ ۱− پرداخت می‌شود.\nتفسیر. بهره کمتر است چون وام دیرتر برداشت می‌شود؛ اما سهام‌داران پولشان را زودتر می‌دهند و بازدهشان کم می‌شود. وام‌دهندگان «اول سهام» را دوست دارند چون پولِ مالک پیش از پولِ آن‌ها در خطر است؛ گاه به‌جای آن تعهدِ سهامِ پشتیبانی‌شده (ضمانت‌نامه) می‌پذیرند.\n\nافزایشِ هزینه، لایه به لایه.\nfunding a cost overrun layer by layer (k u):\n  contingency inside the budget 7,450; standby equity 4,916\n  overrun %   from contingency   standby equity   left to fund\n          3              4,470                0              0\n          8              7,450            4,470              0\n         15              7,450            4,916          9,984\n  beyond both layers the project needs new money before the\n  lenders release more: a cost-overrun facility or sponsor\n  support - agreed at financial close, not when it happens\n\nمثال 21.61 (پانزده درصد) پرسش. افزایشِ 3، 8 و 15 % در هزینهٔ پیش از احتیاط از کدام لایه‌ها تأمین می‌شود؟\nپاسخ. 3 %: همه از احتیاط (4,470)؛ 8 %: احتیاطِ کامل و 4,470 از سهامِ آماده‌باش؛ 15 %: هر دو لایه و 9,984 هزار بی‌منبع.\nتفسیر. لایه‌ها در بستنِ مالی توافق می‌شوند، نه هنگامِ بحران: احتیاط، سهامِ آماده‌باش، تسهیلاتِ افزایشِ هزینه، و پشتیبانیِ مالک. بی‌منبع ماندنِ 10 میلیون در میانهٔ ساخت یعنی توقفِ برداشتِ وام.\n\nحالتِ وام‌دهنده. وام‌دهنده حالتِ خودش را می‌سازد: ورودی‌هایی را که خوش‌بینانه می‌داند کمی بدتر می‌کند.\nthe lenders' case against the sponsor's (teaching haircuts):\n  lenders add 10 % to opex, 1 % more curtailment, 1 % less\n  energy and size on a price 3 % lower:\n  sponsor case: debt 121,025, equity IRR 10.22 %\n  lenders' case: debt 116,205, equity IRR 8.91 % (if the haircuts come true)\n  the debt follows the lenders' case, not the sponsor's: every\n  optimistic input the lenders do not accept becomes equity\n\nمثال 21.62 (هر خوش‌بینی سهام می‌شود) پرسش. با کاهش‌های آموزشیِ وام‌دهنده، بدهی چقدر کم می‌شود؟\nپاسخ. از 121,025 به 116,205 هزار؛ اگر کاهش‌ها واقعاً رخ دهند، بازدهِ سهام 8.91 %.\nتفسیر. بدهی حالتِ وام‌دهنده را دنبال می‌کند، نه حالتِ مالک را؛ هر ورودیِ خوش‌بینانه‌ای که وام‌دهنده نپذیرد، به سهام تبدیل می‌شود. پس شاهدِ هر ورودی (جدول 21.5) مستقیماً پول است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپولِ سالِ قفل کجا می‌رود و کِی آزاد می‌شود؟\nچرا استهلاکِ تسریع‌شده پوششِ سال‌های میانی را کم می‌کند؟\nپرداختِ ۹۰ روزه چه اثری بر سالِ اول دارد؟\n«اول سهام» چه سود و هزینه‌ای برای هر طرف دارد؟\nچهار لایهٔ تأمینِ افزایشِ هزینه را به ترتیب بنویسید.\nچرا «حالتِ وام‌دهنده» بدهی را تعیین می‌کند؟\n\n\n\n\n\n21.7.8 اندوخته با اعتبارِ اسنادی، و تمدیدِ عمر\nاندوختهٔ خدمتِ بدهی با اعتبارِ اسنادی. به‌جای اینکه پولِ نقدِ DSRA در حساب بخوابد، بانکی معتبر اعتبارِ اسنادی می‌دهد و مالک کارمزدِ سالانه می‌پردازد.\nDSRA held as a letter of credit instead of cash:\n  cash DSRA 5,757 k u; LC fee 2 % a year = 115 k u\n  equity IRR 10.22 % -&gt; about 10.29 %\n  the owners keep their money at work and pay a fee; the\n  lenders accept an LC from a bank they rate - a credit\n  question, not a modelling one\n\nمثال 21.63 (کارمزد در برابرِ پولِ خوابیده) پرسش. با کارمزدِ 2 %، بازدهِ سهام چه تغییری می‌کند؟\nپاسخ. کارمزد 115 هزار در سال؛ بازدهِ سهام از 10.22 به حدودِ 10.29 %.\nتفسیر. سودِ کوچک ولی قطعی است؛ پرسشِ اصلی اعتباری است: وام‌دهندگان فقط اعتبارِ اسنادیِ بانکی را می‌پذیرند که رتبه‌اش را قبول دارند، و اگر رتبهٔ بانک افت کند، باید جایگزین شود.\n\nتمدیدِ عمر. پس از ۲۵ سال، ممکن است نیروگاه با نوسازی پنج سالِ دیگر کار کند:\nlife extension to 30 years (k u, PV at 7.5 % to today):\n  refurbishment in year 25 22,638; cash flow years 26-30 13,812 a year\n  NPV of the extension today 5,419\n  far-off cash flows are worth little today and the merchant\n  price is uncertain: an extension is an option for later,\n  decided on the plant's condition (ch 53), not a base case\n\nمثال 21.64 (ارزشِ دور) پرسش. با نوسازیِ 8 % هزینهٔ سرمایه‌ای در سالِ ۲۵ و قیمتِ بازار، ارزشِ فعلیِ تمدید امروز چیست؟\nپاسخ. نوسازی 22,638 هزار در سالِ ۲۵؛ جریانِ نقدِ سال‌های ۲۶ تا ۳۰ حدودِ 13,812 در سال؛ ارزشِ فعلیِ امروز 5,419.\nتفسیر. تمدید مثبت است ولی دور و نامطمئن (قیمتِ بازارِ سی سال بعد، وضعِ سازه‌ها و مجوزها)؛ پس اختیاری برای آینده است که با وضعِ واقعیِ نیروگاه در سال‌های پایانی (فصلِ ۵۳) تصمیم‌گیری می‌شود، نه بخشی از حالتِ پایه یا اندازهٔ بدهی. وارسی: ضریبِ تنزیلِ سالِ ۲۵ با 7.5 % حدودِ 0.164 است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاعتبارِ اسنادی چه چیزی را جایگزینِ پولِ نقدِ اندوخته می‌کند؟\nچه ریسکی با اعتبارِ اسنادی می‌آید؟\nچرا تمدیدِ عمر در حالتِ پایه نمی‌آید؟\n\n\n\n\n\n21.7.9 وامِ ارزی، و قراردادِ نگه‌داریِ کامل یا پایه\nوامِ ارزی. وام به ارزِ سخت اغلب ارزان‌تر است، اما اگر درآمد به پولِ محلی باشد و پولِ محلی هر سال ضعیف‌تر شود، خدمتِ بدهی به پولِ محلی هر سال بزرگ‌تر می‌شود.\na hard-currency loan (4.5 %) against a local one (6 %), annuity:\n  year   DSCR local loan   DSCR hard loan (local money -3 %/yr)\n     1              1.11                                 1.19\n     5              1.32                                 1.26\n    10              1.37                                 1.12\n    15              1.24                                 0.88\n  the cheaper loan starts with better cover and ends below 1:\n  a currency that slides moves the debt service up every year;\n  only revenue in (or indexed to) the same currency matches it\n\nمثال 21.65 (وامی که ارزان‌تر شروع و گران‌تر تمام می‌شود) پرسش. با قسطِ برابر، DSCR وامِ محلیِ 6 % و وامِ ارزیِ 4.5 % (با افتِ سالانهٔ 3 % پولِ محلی) در سال‌های ۱، ۵، ۱۰ و ۱۵ چیست؟\nپاسخ. محلی: 1.11، 1.32، 1.37، 1.24؛ ارزی: 1.19، 1.26، 1.12، 0.88.\nتفسیر. وامِ ارزی با پوششِ بهتر آغاز و زیرِ 1 تمام می‌شود. ریسکِ ارز را فقط هم‌ارز بودنِ درآمد و بدهی حذف می‌کند (تعرفهٔ وابسته به ارز یا وامِ محلی)؛ پوششِ ارزی برای ۱۵ سال اغلب گران یا در دسترس نیست. وارسی: خدمتِ سالِ ۱۵ به پولِ محلی \\(1.03^{15} = 1.56\\) برابرِ قسطِ ارزی است.\n\nنگه‌داریِ کامل یا پایه.\nfull-service or basic O&M (k u a year, 100,000 draws):\n  contract       mean    P90     P99\n  full service  3,100  3,100   3,100\n  basic         2,904  4,900   6,300\n  basic is cheaper on average and dearer in a bad year; the\n  full-service price buys a flat cost line that lenders value;\n  the choice also moves the availability guarantee (section B)\n\nمثال 21.66 (قیمتِ یک خطِ صاف) پرسش. قراردادِ کامل 3,100 هزار در سال؛ قراردادِ پایه 1,900 به‌اضافهٔ تعمیرها. میانگین و صدک‌های ۹۰ و ۹۹ هزینه چیست؟\nپاسخ. کامل: 3,100 ثابت. پایه: میانگین 2,904، صدکِ ۹۰ 4,900، صدکِ ۹۹ 6,300.\nتفسیر. پایه به‌طورِ میانگین 196 هزار ارزان‌تر ولی در سالِ بد تا دو برابر گران‌تر است؛ قراردادِ کامل یک خطِ صافِ هزینه می‌فروشد که وام‌دهندگان می‌پسندند (پوششِ پایدار). همچنین قراردادِ کامل معمولاً با ضمانتِ دسترس‌پذیری همراه است (مثال 21.13). وارسی: میانگینِ تعمیرها \\(2 \\times 350 + 0.1 \\times 3{,}000 = 1{,}000\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا وامِ ارزیِ ارزان‌تر ممکن است خطرناک‌تر باشد؟\nخدمتِ سالِ ۱۰ به پولِ محلی چند برابرِ قسطِ ارزی است؟\nقراردادِ نگه‌داریِ کامل چه چیزی می‌فروشد؟\n\n\n\n\n\n21.7.10 مقایسهٔ دو شرط‌نامه، و معافیتِ مالیاتی به‌شکلِ حساسیت\nدو پیشنهادِ وام. نرخِ اعلام‌شده فقط یکی از شرط‌هاست؛ مدت، پوششِ هدف و کارمزد هم اندازهٔ وام و بازدهِ سهام را تعیین می‌کنند.\ntwo term sheets for the same plant (sculpted on P90 1-yr):\n  offer                                   debt k u   equity IRR %   min DSCR\n  A: 6.0 %, 15 yr, DSCR 1.20, fee 1.5 %    121,025          10.22       1.20\n  B: 6.5 %, 18 yr, DSCR 1.25, fee 2.0 %    124,378          10.74       1.28\n  the dearer offer with the longer tenor lends more (up to the\n  75 % gearing cap) and pays the owners better despite its\n  rate and fee: compare offers in the model, never by their\n  headline rate\n\nمثال 21.67 (نرخِ بالاتر، پیشنهادِ بهتر) پرسش. پیشنهادِ A (6 %، ۱۵ سال، پوششِ 1.20، کارمزدِ 1.5 %) و B (6.5 %، ۱۸ سال، 1.25، 2 %) را مقایسه کنید.\nپاسخ. A: بدهی 121,025، بازدهِ سهام 10.22 %، کمینهٔ پوشش 1.20. B: 124,378 (سقفِ اهرم)، 10.74 %، 1.28.\nتفسیر. پیشنهادِ گران‌ترِ اسمی بهتر است، چون مدتِ بلندتر خدمتِ هر سال را کوچک می‌کند و هم وامِ بیشتر و هم پوششِ بهتر می‌دهد. پیشنهادها را در مدل مقایسه کنید، نه با نرخِ سرخط؛ و شرط‌های دیگر (پوششِ نرخ، اندوخته‌ها، شرط‌های پیشین، جریمهٔ پیش‌پرداخت) را هم بخوانید.\n\nمعافیتِ مالیاتی (فقط حساسیت).\na five-year tax holiday as a LABELLED SENSITIVITY (no scheme\nis assumed to exist in any country; U-083):\n  tax of years 1-5 in the base case 2,255 k u\n  equity IRR 10.22 % -&gt; 10.50 % if the holiday applied\n  small here because early taxes are small (depreciation and\n  interest shield them); never in the base case or the debt\n  sizing until the law, eligibility and approval are in hand\n\nمثال 21.68 (معافیتی که کم می‌ارزد) پرسش. اگر (فرضاً) پنج سال معافیتِ مالیاتی باشد، بازدهِ سهام چه می‌شود؟ چرا اثر کوچک است؟\nپاسخ. مالیاتِ پنج سالِ اول 2,255 هزار؛ بازدهِ سهام از 10.22 به 10.50 %.\nتفسیر. در سال‌های نخست استهلاک و بهرهٔ بزرگ سود را کوچک می‌کنند و مالیات در هر حال کم است؛ پس معافیتِ کوتاه کم می‌ارزد (برخلافِ معافیتِ بلند یا اعتبارِ مالیاتیِ سرمایه‌گذاری). مهم‌تر: هیچ انگیزه‌ای در این کتاب موجود فرض نمی‌شود؛ تا قانون، شرایطِ برخورداری و تأییدِ آن در دست نباشد (U-083)، نه در حالتِ پایه می‌آید و نه در اندازهٔ بدهی.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار شرطِ شرط‌نامه را که باید با هم مقایسه شوند نام ببرید.\nچرا پیشنهادِ B با نرخِ بالاتر بهتر است؟\nچرا معافیتِ مالیاتیِ کوتاه در سال‌های نخست کم می‌ارزد؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-g",
    "href": "chapters/21-economics-contracts.html#sec-ch21-g",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.8 ز. بانک‌پذیری، بررسیِ دقیق و آزمایشگاهِ تنش",
    "text": "21.8 ز. بانک‌پذیری، بررسیِ دقیق و آزمایشگاهِ تنش\n\n21.8.1 حالت‌های تنش با بدهیِ ثابت\nایده. پس از بستنِ مالی، بدهی ثابت است. وام‌دهنده می‌پرسد: اگر یکی از ریسک‌های شناخته‌شده رخ دهد، پوشش و بازدهِ سهام چه می‌شوند؟ هر حالتِ تنش یک ورودی را بد می‌کند و بقیه را پایه نگه می‌دارد:\ndef stresses(debt: float) -&gt; list[tuple[str, dict]]:\n    \"\"\"One-at-a-time downsides; the debt is the one signed at close.\"\"\"\n    return [\n        (\"base\", {}),\n        (\"delay 1 year\", {\"delay_years\": 1}),\n        (\"capex +10 %\", {\"capex_scale\": 1.10}),\n        (\"energy P90 1-yr every year\", {\"energy_scale\": src.P90_1Y}),\n        (\"energy P99 1-yr every year\", {\"energy_scale\": 260.0 / 295.14}),\n        (\"tariff -10 %\", {\"price_scale\": 0.90}),\n        (\"buyer pays 6 months late\", {\"default_months\": 6.0}),\n        (\"currency -10 % on capex\", {\"fx_capex\": 0.0778}),\n        (\"rate +2 points (unhedged)\", {\"rate\": T[\"rate\"] + 0.02}),\n        (\"replacements x 2\", {\"repl_scale\": 2.0}),\n        (\"water shortage (PV -1 %)\",\n         {\"energy_scale\": 1 - 0.01 * 108.36 / 295.14}),\n        (\"curtailment +4 %\", {\"curtail_extra\": 0.04}),\n    ]\nstress cases with the debt fixed at close (k u, nominal):\n  case                        min DSCR  min LLCR  lock-up  equity IRR %\n  base                            1.20      1.23        0         10.22\n  delay 1 year                    1.20      1.23        0          8.70\n  capex +10 %                     1.22      1.25        0          8.10\n  energy P90 1-yr every year      1.12      1.14        0          8.47\n  energy P99 1-yr every year      1.03 *    1.06        4          6.94\n  tariff -10 %                    1.06      1.09        3          7.48\n  buyer pays 6 months late        0.47 *    1.23        1         10.09\n  currency -10 % on capex         1.22      1.25        0          8.51\n  rate +2 points (unhedged)       1.01 *    1.24        1          8.14\n  replacements x 2                1.18      1.23        0          9.89\n  water shortage (PV -1 %)        1.20      1.23        0         10.12\n  curtailment +4 %                1.15      1.18        0          9.14\n  (* below the illustrative default level 1.05; lock-up = years\n  below 1.10)\n  a P90 resource in every year keeps the cover above lock-up;\n  a P99 resource every year, a 10 % lower tariff or an\n  unhedged rate rise push it into lock-up; a buyer six months\n  late drops the year's cover below 0.5 - the six-month DSRA is\n  what pays the lenders that year; capex, currency and delay\n  hit the owners first because they are paid with equity\n\n\n\n\n\n\nشکل 21.16: کمینهٔ DSCR حالتِ پایه زیرِ دوازده تنشِ تک‌به‌تک با بدهیِ ثابت؛ خط‌ها سطحِ قفل (1.10) و نکول (1.05).\n\n\n\n\nمثال 21.69 (کدام تنش به چه کسی آسیب می‌زند) پرسش. تنش‌ها را در دو گروه بچینید: آن‌ها که بیشتر به وام‌دهندگان آسیب می‌زنند و آن‌ها که بیشتر به سهام‌داران. کدام‌ها به قفل یا زیرِ نکول می‌رسند؟\nپاسخ. به وام‌دهندگان (پوشش): منبعِ P99 در هر سال (1.03، ۴ سال قفل)، تعرفهٔ −10 % (1.06، ۳ سال)، نرخِ +2 واحد بی پوشش (1.01)، خریدارِ شش‌ماه دیرکرد (0.47 در همان سال). به سهام‌داران (بازده): تأخیرِ یک‌ساله (8.70 %)، هزینهٔ سرمایه‌ای +10 % (8.10 %)، افتِ ارز (8.51 %) با پوششِ تقریباً بی‌تغییر. منبعِ P90 در هر سال پوشش را به 1.12 می‌رساند ولی قفل نمی‌کند.\nتفسیر. آنچه با پولِ سهام پرداخت می‌شود (هزینه، ارز، تأخیر) به سهام‌داران آسیب می‌زند؛ آنچه درآمدِ سالانه را کم می‌کند (منبع، قیمت، خریدار) یا خدمت را بالا می‌برد (نرخ) به وام‌دهندگان. ابزارِ هر گروه هم جداست: برای اولی احتیاط، سهامِ آماده‌باش، پوششِ ارز و خسارتِ تأخیر؛ برای دومی DSRA، پوششِ نرخ، تضمینِ پرداخت و اندازهٔ بدهی بر P90. وارسی: کم‌آبی (PV −1 %) و جایگزینیِ دو برابر کوچک‌ترین اثرها را دارند.\n\na combined downside (P90 every year, tariff -5 %, opex +10 %,\ndelay 1 year, capex +5 %):\n  min DSCR 1.01, lock-up years 6, min LLCR 1.04, equity IRR 4.64 %\n  no single stress breaks the base case, but a plausible\n  combination keeps the owners locked up for years: lenders\n  ask for the combined case, the standby equity and the\n  reserves that carry it (conditions precedent)\n\nمثال 21.70 (ترکیبی که هیچ‌کدام تنها نبود) پرسش. P90 در هر سال، تعرفهٔ −5 %، هزینهٔ بهره‌برداریِ +10 %، تأخیرِ یک‌ساله و هزینهٔ سرمایه‌ایِ +5 % با هم: پوشش و بازده چه می‌شوند؟\nپاسخ. کمینهٔ DSCR 1.01، ۶ سال قفل، کمینهٔ LLCR 1.03، بازدهِ سهام 4.64 %.\nتفسیر. هیچ تنشِ تنهایی پروژه را نمی‌شکند، اما ترکیبی واقع‌بینانه سهام‌داران را سال‌ها قفل می‌کند و تا لبهٔ نکول می‌برد. وام‌دهندگان همین حالتِ ترکیبی را می‌خواهند و برایش سهامِ آماده‌باش، اندوخته و شرط‌های پیشین می‌گذارند. وارسی: بازدهِ 4.64 % کمتر از نرخِ وام (6 %) است: در این جهان، اهرم به ضررِ سهام کار می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در آزمونِ تنش بدهی ثابت است؟\nچهار تنشی که پوشش را به قفل یا پایین‌تر می‌برند نام ببرید.\nچرا هزینهٔ سرمایه‌ای بیشتر به سهام‌داران آسیب می‌زند؟\nابزارهای پوششِ هر گروهِ تنش را بنویسید.\nچرا حالتِ ترکیبی برای وام‌دهندگان مهم‌تر از تنش‌های تنهاست؟\n\n\n\n\n\n21.8.2 نقطه‌های سربه‌سر: فاصله تا لبه\nایده. به‌جای پرسیدنِ «اگر انرژی 10 % کم شود چه؟»، می‌پرسیم «انرژی چقدر باید کم شود تا پوشش به 1.00 برسد؟». این سربه‌سر فاصلهٔ پروژه تا لبه را با واحدِ خودِ آن ورودی نشان می‌دهد و با جست‌وجوی دوبخشی روی مدلِ کامل به دست می‌آید.\nbreak-even values (one input moved, others at base):\n  energy for min DSCR 1.00 (debt fixed):  86.1 % of P50 = 254 GWh\n  tariff for min DSCR 1.00 (debt fixed):  86.1 % of 70 u = 60.2 u/MWh\n  capex at which equity earns only the debt rate: +25 %\n  tariff at which equity earns its 10 % cost (debt resized): 69.5 u/MWh\n  a lender asks how far the project is from 1.00; an owner\n  asks how far it is from its cost of equity; both answers\n  are distances, not single values\n\nمثال 21.71 (چهار فاصله) پرسش. با بدهیِ ثابت، انرژی و تعرفه در چه سطحی کمینهٔ پوشش را به 1.00 می‌رسانند؟ هزینهٔ سرمایه‌ای چقدر باید بالا برود تا سهام فقط نرخِ وام را بگیرد؟ با بدهیِ بازاندازه‌شده، چه تعرفه‌ای بازدهِ سهامِ 10 % می‌دهد؟\nپاسخ. انرژی 85.9 % P50 (254 GWh)؛ تعرفه 60.1 واحد بر مگاوات‌ساعت؛ هزینهٔ سرمایه‌ای +25 %؛ تعرفه برای بازدهِ 10 %: 69.5 واحد.\nتفسیر. وام‌دهنده فاصلهٔ 14 % تا پوششِ 1.00 را با پراکندگیِ منبع (5.1 % در یک سال، فصلِ ۱۶) می‌سنجد: حدودِ ۲٫۸ انحرافِ معیار. مالک فاصلهٔ کوچکِ تعرفه (۷۰ در برابرِ 69.5) را می‌بیند: پیشنهادِ تعرفه زیرِ 70 یعنی بازده کمتر از هزینهٔ سهام. سربه‌سرها فاصلهاند و تصمیم با مقایسهٔ فاصله و عدمِ قطعیت گرفته می‌شود. وارسی: انرژی و تعرفه یک سربه‌سر دارند (85.9 %) چون فقط حاصل‌ضربشان درآمد را می‌سازد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسربه‌سر با حساسیت چه فرقی دارد؟\nفاصلهٔ انرژی تا پوششِ 1.00 چند انحرافِ معیارِ یک‌ساله است؟\nچرا سربه‌سرِ تعرفه برای مالک مهم‌تر است؟\nچرا انرژی و تعرفه یک سربه‌سر دارند؟\n\n\n\n\n\n21.8.3 شرط‌های پیشین و ریسکِ باقی‌مانده\nایده. پیش از نخستین برداشتِ وام، وام‌دهندگان فهرستی از شرط‌های پیشین (به انگلیسی conditions precedent, CP) می‌خواهند: سندها، گزارش‌ها، قراردادهای امضاشده و مجوزهایی که باید پیش از پرداخت در دست باشند. این فهرست همان مجموعهٔ شاهدی است که بانک‌پذیری را می‌سازد.\nCP = [  # (evidence the lenders want, source in this book, status)\n    (\"long-term resource and P50/P90 yield report\", \"ch 12-16\", \"draft\"),\n    (\"independent engineer's review of the yield\", \"ch 16, 59\", \"open\"),\n    (\"grid connection agreement and studies\", \"ch 17, 27-28\", \"open\"),\n    (\"permits and environmental consents\", \"ch 14, 33, 55-57\", \"open\"),\n    (\"EPC contract: price, schedule, LDs, security\", \"ch 38-40\", \"open\"),\n    (\"equipment warranties and type certificates\", \"ch 9-11, 19, 41-46\",\n     \"draft\"),\n    (\"O&M contract with availability guarantee\", \"ch 51-52\", \"open\"),\n    (\"PPA signed, payment security in place\", \"ch 21 E\", \"open\"),\n    (\"insurance programme (construction, operation)\", \"ch 38, 51\", \"open\"),\n    (\"financial model audit (this lab)\", \"ch 21 D, F\", \"draft\"),\n    (\"hedging of rate and currency at close\", \"ch 21 F\", \"open\"),\n    (\"equity committed, standby equity letter\", \"ch 21 F\", \"open\"),\n]\nconditions precedent to first drawdown (teaching register):\n  evidence                                       source             status\n  long-term resource and P50/P90 yield report    ch 12-16           draft\n  independent engineer's review of the yield     ch 16, 59          open\n  grid connection agreement and studies          ch 17, 27-28       open\n  permits and environmental consents             ch 14, 33, 55-57   open\n  EPC contract: price, schedule, LDs, security   ch 38-40           open\n  equipment warranties and type certificates     ch 9-11, 19, 41-46 draft\n  O&M contract with availability guarantee       ch 51-52           open\n  PPA signed, payment security in place          ch 21 E            open\n  insurance programme (construction, operation)  ch 38, 51          open\n  financial model audit (this lab)               ch 21 D, F         draft\n  hedging of rate and currency at close          ch 21 F            open\n  equity committed, standby equity letter        ch 21 F            open\n  9 of 12 open: the project is not yet bankable whatever its\n  IRR - bankability is evidence, not a ratio\n\nمثال 21.72 (بانک‌پذیری شاهد است، نه نسبت) پرسش. چند شرطِ پیشین باز است؟ آیا نیروگاهِ P با پوششِ 1.20 و بازدهِ سهامِ 10.2 % «بانک‌پذیر» است؟\nپاسخ. ۹ از ۱۲ باز (و ۳ پیش‌نویس). نه هنوز: هیچ نسبتی جای قراردادِ خریدِ امضاشده، قراردادِ اتصال، مجوزها، قراردادِ EPC و بررسیِ مهندسِ مستقل را نمی‌گیرد.\nتفسیر. بانک‌پذیری یعنی هر ستونِ مدل یک شاهد پشتش داشته باشد: انرژی (گزارشِ تولید و بازبینیِ مستقل)، قیمت (قراردادِ خرید)، هزینه (قراردادِ EPC)، زمان (برنامه و خسارت)، بهره‌برداری (قراردادِ نگه‌داری)، ریسک‌ها (بیمه، پوشش‌ها، اندوخته‌ها). ریسکِ باقی‌مانده، یعنی آنچه پس از همهٔ این‌ها می‌ماند، باید صریح در گزارش نوشته شود: منبعِ بدتر از P90 برای چند سال، کاهشِ تولیدِ بی‌جبران، تغییرِ قانونِ پیش‌بینی‌نشده. وارسی: دفترِ شاهدِ این فصل (PLP-PRJ-REG-0009) همین ۱۲ ردیف را با وضعیت نگه می‌دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشرطِ پیشین چیست و چه زمانی باید برآورده شود؟\nشش ستونِ مدل و شاهدِ هر کدام را بنویسید.\nسه ریسکِ باقی‌ماندهٔ نیروگاهِ P را نام ببرید.\nچرا نسبتِ پوششِ خوب جای شاهد را نمی‌گیرد؟\n\n\n\n\n\n21.8.4 تأخیرِ ساخت به‌شکلِ توزیع، و مبلغِ فسخ\nایده. تأخیر یک عدد نیست: بیشترِ پروژه‌ها به‌موقع یا با تأخیرِ کوتاه تمام می‌شوند و چند پروژه با تأخیرِ بلند. با یک توزیعِ تأخیر (اینجا: 40 % احتمالِ تأخیر و میانهٔ سه ماه، آموزشی) می‌توان دید خسارتِ تأخیر کجا کافی است و کجا نه.\nconstruction delay as a distribution (100,000 draws):\n  chance of any delay 40 %; P50 of a delay when late 3.0 months\n  quantity            mean k u    P90 k u    P99 k u\n  delay cost            4,155     12,940     35,764\n  LDs received          2,785     10,380     13,298\n  kept by owners        1,371      2,560     22,466\n  the LDs cover most of an ordinary delay; the tail beyond\n  the cap is the owners' - sized by the standby equity or a\n  delay-in-start-up insurance (lenders' condition precedent)\n\n\n\n\n\n\nشکل 21.17: توزیعِ ماه‌های تأخیر در پروژه‌هایی که دیر می‌شوند؛ خط‌چین ماهی که خسارتِ تأخیر به سقف می‌رسد.\n\n\n\n\nمثال 21.73 (دُمی که خسارت نمی‌پوشاند) پرسش. میانگین و صدک‌های ۹۰ و ۹۹ هزینهٔ تأخیر، خسارتِ دریافتی و سهمِ مالک چیست؟\nپاسخ. هزینه: 4,155، 12,940، 35,764؛ خسارت: 2,785، 10,380، 13,298؛ سهمِ مالک: 1,371، 2,560، 22,466 هزار.\nتفسیر. خسارت بیشترِ تأخیرهای عادی را می‌پوشاند؛ دُمِ فراتر از سقف (حدودِ ۶٫۷ ماه) مالِ مالک است و در صدکِ ۹۹ به بیش از 22 میلیون می‌رسد. سهامِ آماده‌باش یا بیمهٔ تأخیر در راه‌اندازی برای همین دُم است و وام‌دهندگان آن را شرطِ پیشین می‌کنند. وارسی: \\(13{,}298/1{,}995 = 6.7\\) ماه.\n\nمبلغِ فسخ. اگر قراردادِ خرید به‌سببِ کوتاهیِ خریدار فسخ شود، قرارداد معمولاً مبلغِ فسخ (به انگلیسی termination payment) تعیین می‌کند.\ntermination payment on buyer default: debt + 50 % of equity\n  year   debt outstanding   payment   equity loses (book)\n     1            121,025   145,606                24,582\n     5            101,243   121,892                20,648\n    10             64,722    80,454                15,732\n    15             11,723    22,539                10,816\n  lenders need the payment to cover the debt at any time; the\n  owners accept a loss on equity - and the payment is worth\n  only what the buyer (or its guarantor) can actually pay\n\nمثال 21.74 (مبلغی که بدهی را می‌پوشاند) پرسش. با فرمولِ آموزشیِ «بدهی + 50 % ارزشِ دفتریِ سهام»، مبلغِ فسخ در سال‌های ۱، ۵، ۱۰ و ۱۵ چیست و سهام‌داران چقدر از دست می‌دهند؟\nپاسخ. 145,606، 121,892، 80,454، 22,539؛ زیانِ دفتریِ سهام 24,582 تا 10,816.\nتفسیر. وام‌دهندگان می‌خواهند مبلغِ فسخ در هر زمان دست‌کم بدهی را بپوشاند؛ سهام‌داران زیان می‌پذیرند. اما مبلغ فقط به اندازهٔ توانِ پرداختِ خریدار (یا ضامنش) ارزش دارد: اگر خریداری که قرارداد را نقض کرده نتواند بپردازد، مبلغِ فسخ روی کاغذ می‌ماند. این بند مفهومی است و متنِ واقعی را حقوق‌دان می‌نویسد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تأخیر باید به‌شکلِ توزیع دیده شود؟\nدُمِ تأخیر با چه ابزارهایی پوشش داده می‌شود؟\nمبلغِ فسخ دست‌کم چه چیزی را باید بپوشاند؟\nچرا مبلغِ فسخ ممکن است روی کاغذ بماند؟\n\n\n\n\n\n21.8.5 ریسکِ کلِ پروژه: حالتِ پایه، حالتِ مورد انتظار نیست\nایده. برخی ریسک‌ها دوسویهاند (انرژی می‌تواند بیشتر یا کمتر شود) و برخی یک‌سویه (تأخیر و افزایشِ هزینه تقریباً همیشه بد می‌شوند، به‌ندرت خوب). اگر هر دو را با هم قرعه بکشیم، میانهٔ بازده از حالتِ پایه پایین‌تر می‌افتد.\nequity IRR with delay (15 % chance of a year), capex overrun\n(half-normal 5 %) and energy uncertainty, 300 draws:\n  P10 7.83 %, P50 9.48 %, P90 11.03 %; base 10.22 %\n  draws below the 6 % debt rate: 0 %\n  the median falls below the base: delay and overrun only go\n  one way, so the base case is not the expected case\n\nمثال 21.75 (پایه بالای میانه) پرسش. با 15 % احتمالِ یک سال تأخیر، افزایشِ هزینهٔ نیم‌نرمالِ 5 % و عدمِ قطعیتِ انرژی، صدک‌های بازدهِ سهام چیست؟\nپاسخ. صدکِ ۱۰ 7.83 %، میانه 9.48 %، صدکِ ۹۰ 11.03 %؛ حالتِ پایه 10.22 %. هیچ قرعه‌ای زیرِ 6 % نیست.\nتفسیر. حالتِ پایه بهترینِ معقول است، نه مورد انتظار: چون ریسک‌های ساخت فقط یک سو دارند، میانه حدودِ 0.7 واحد پایین‌تر است. هیئت‌مدیره‌ای که فقط حالتِ پایه را ببیند، پروژه را بهتر از آنچه هست می‌بیند. پس گزارشِ سرمایه‌گذاری باید توزیع را هم نشان دهد و احتیاط، خسارت‌های تأخیر و بیمه را با همین توزیع بسنجد (مثال 21.73).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nریسکِ دوسویه و یک‌سویه را با مثال از هم جدا کنید.\nچرا میانهٔ بازده از حالتِ پایه پایین‌تر است؟\nگزارشِ سرمایه‌گذاری چه چیزی باید افزون بر حالتِ پایه نشان دهد؟\n\n\n\n\n\n21.8.6 از پیشنهادِ وام تا نخستین برداشت\nایده. بستنِ مالی یک روز نیست، یک فرایند است که ماه‌ها طول می‌کشد و هر گامش شاهدی می‌خواهد که در این کتاب ساخته شده است. ترتیبِ رایج (مفهومی؛ نام‌ها و ترتیب در هر بازار فرق دارند):\n\n\n\nجدول 21.6: گام‌های بستنِ مالی و شاهدِ هر کدام (مفهومی)\n\n\n\n\n\n\n\n\n\n\n\nگام\nچه چیزی\nشاهد و سند\nفصل‌ها\n\n\n\n\n۱\nیادداشتِ اطلاعاتی و مدلِ مالی برای وام‌دهندگان\nمدلِ ممیزی‌پذیر، ثبت‌نامهٔ فرض‌ها\n۲۱\n\n\n۲\nشرط‌نامهٔ اولیه (term sheet)\nپیشنهادها در مدل مقایسه شده‌اند\n۲۱\n\n\n۳\nبررسیِ دقیق: فنی، حقوقی، بیمه، مدل\nگزارشِ مهندسِ مستقل، ممیزیِ مدل\n۱۲ تا ۲۰، ۳۸\n\n\n۴\nمذاکرهٔ قراردادها: خرید، EPC، نگه‌داری، اتصال\nماتریسِ ریسک، رابط‌ها\n۱۸، ۲۱، ۳۸ تا ۴۰\n\n\n۵\nقراردادِ وام و سندهای تضمین\nتعریف‌های CFADS و نسبت‌ها\n۲۱\n\n\n۶\nبرآوردنِ شرط‌های پیشین\nدفترِ شاهد (PLP-PRJ-REG-0009)\n۲۱\n\n\n۷\nپوششِ نرخ و ارز، تأمینِ سهام\nقراردادهای پوشش، تعهدِ سهام\n۲۱\n\n\n۸\nبستنِ مالی و نخستین برداشت\nگواهیِ مهندسِ مستقل، حساب‌ها\n۲۱، ۴۷\n\n\n۹\nبرداشت‌های بعدی با پیشرفتِ ساخت\nگزارشِ پیشرفت و هزینه\n۴۷ تا ۵۰\n\n\n\n\n\n\n\nمثال 21.76 (مسیرِ بحرانی) پرسش. کدام گام‌ها معمولاً مسیرِ بحرانیِ بستنِ مالی را می‌سازند و چرا؟\nپاسخ. قراردادِ اتصال و مجوزها (بیرون از کنترلِ مالک)، قراردادِ خرید (مذاکره با یک خریدارِ قوی)، و گزارشِ مهندسِ مستقل (نیازمندِ همهٔ داده‌ها). این‌ها شاهدهای «باز»ِ مثال 21.72 هستند.\nتفسیر. هر ماه تأخیر در بستنِ مالی، هزینه‌های توسعه را بالا می‌برد و ممکن است پیشنهادهای قیمت (تجهیزات، وام) منقضی شوند؛ فرمولِ تعدیل (مثال 21.32) و اعتبارِ پیشنهادها باید با برنامهٔ بستنِ مالی هم‌خوان باشند. برنامهٔ این فرایند بخشی از برنامهٔ پروژهٔ فصلِ ۳۸ است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنُه گامِ بستنِ مالی را به ترتیب بنویسید.\nسه گامی که اغلب مسیرِ بحرانی‌اند نام ببرید.\nچرا اعتبارِ پیشنهادهای قیمت با برنامهٔ بستنِ مالی گره خورده است؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-plantp",
    "href": "chapters/21-economics-contracts.html#sec-ch21-plantp",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.9 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "21.9 نیروگاهِ P: سه مثالِ یکپارچه\nداده‌ها: بستهٔ دادهٔ 1.1.0، سناریوی S1، انرژیِ مدلِ ۱۵٫۱ (D-019) و عدمِ قطعیتِ فصلِ ۱۶ (D-020)؛ همهٔ هزینه‌ها، تعرفه‌ها و شرط‌های مالی آموزشی (A-304 تا A-310).\nPlant P on the back of an envelope (year-1 money):\n  revenue 295.14 GWh x 0.99 x 70 u = 20,453 k u\n  operating cost 4,270; margin 16,183 k u a year\n  simple payback 156,450 / 16,183 = 9.7 years\n  capital recovery factor 5 %, 25 yr = 0.0710\n  LCOE ~ (156,450 x 0.0710 + 4,270) / 288,854 MWh = 53.2 u/MWh\n  (288,854 MWh = mean of the 25-year energy series; the model's\n  LCOE adds replacements and decommissioning: 54.3)\n\nمثال 21.77 (مقدماتی: نیروگاه روی پشتِ یک پاکت) پرسش. بی مدل، درآمد و حاشیهٔ سالِ اول، بازگشتِ سادهٔ سرمایه و هزینهٔ ترازشدهٔ تقریبی را حساب کنید.\nپاسخ. درآمد \\(295.14 \\times 0.99 \\times 70 = 20{,}453\\) هزار؛ حاشیه \\(20{,}453 - 4{,}270 = 16{,}183\\)؛ بازگشتِ ساده \\(156{,}450/16{,}183 = 9.7\\) سال. با \\(\\text{CRF} = 0.0710\\):\n\\[\n\\text{LCOE} \\approx \\frac{156{,}450 \\times 0.0710 + 4{,}270}{288{,}854\\,\\text{MWh}} = 53.2\\,\\text{u/MWh}\n\\]\nتفسیر. پاکت جهتِ درست را نشان می‌دهد (تعرفهٔ 70 بالای هزینهٔ ترازشدهٔ حدودِ 53) اما بدهی، مالیات، تورم، جایگزینی‌ها و ریسک را نمی‌بیند؛ مدلِ کامل هزینهٔ ترازشده را 54.3 و بازدهِ سهام را 10.2 % می‌دهد. وارسی: بازگشتِ سادهٔ نزدیکِ ده سال برای نیروگاهی با عمرِ ۲۵ ساله معقول است.\n\n\nمثال 21.78 (میانی: داوری میانِ گزینه‌ها) پرسش. از میانِ شش گزینهٔ مثال 21.35 کدام را به هیئت‌مدیره پیشنهاد می‌کنید و با چه شرط‌هایی؟\nپاسخ. از دیدِ مالیِ محض، B (S0) با جا و بیِ آماده برای باتریِ آینده (فصلِ ۱۸): بازدهِ سهام 12.76 % و پوششِ P90 برابرِ 1.20. باتری (A یا C) فقط به‌شرطِ یکی از این‌ها: الزامِ بهره‌بردارِ شبکه یا قراردادِ خدمت (U-077)، دامنهٔ قیمتِ زمانِ روزِ گسترده‌تر از فرضِ آموزشی، یا تصمیمِ مالک برای جزیرهٔ بارهای حیاتی (U-080)؛ حتی با تعرفهٔ زمانِ روز، C بازدهِ کمتری از B دارد (مثال 21.16). E (مدتِ ۱۸ ساله) را در مذاکرهٔ وام دنبال کنید؛ F (پوششِ نازک) را نپذیرید.\nتفسیر. این پیشنهاد D-023 (مبنای باتری) را لغو نمی‌کند، به آن شرط می‌افزاید: باتری فنی تعریف شده، اما توجیهِ مالی‌اش منتظرِ شاهد است. این همان رفتارِ «از فرض تا شاهد» است: تصمیم با فرض گرفته نمی‌شود، با شرطی گرفته می‌شود که شاهدش معلوم است. وارسی: B پوششِ P90 برابرِ 1.20 و C برابرِ 1.14 دارند، هر دو بالای قفل.\n\nfinance basis of Plant P (D-025), from this chapter:\n  uses 170,188 k u: capex 156,450, IDC 6,165, fee 1,815, DSRA 5,757\n  debt 121,025 (71 %), 15 yr sculpted, sized by DSCR 1.20 on P90 1-yr\n  equity 49,163; equity IRR 10.2 %, project IRR 7.8 %\n  min DSCR 1.20, average 1.30, min LLCR 1.23\n  stresses: P99 every year, tariff -10 %, unhedged rate +2 points\n  reach lock-up; buyer 6 months late needs the DSRA\n  revenue: flat PPA in the base; time-of-day, services and\n  carbon only as labelled sensitivities until verified\n  conditions precedent: 9 of 12 open (not yet bankable)\n\nمثال 21.79 (یکپارچه: مبنای مالیِ نیروگاهِ P) پرسش. مبنای مالیِ نیروگاهِ P را در یک صفحه بنویسید: مصارف و منابع، بدهی و شکلش، سنجه‌ها، تنش‌ها، درآمدها و وضعیتِ شاهدها.\nپاسخ. (۱) مصارف 170,188 هزار: هزینهٔ سرمایه‌ای 156,450، بهرهٔ دورهٔ ساخت 6,165، کارمزد 1,815، DSRA 5,757. (۲) بدهی 121,025 (71 %)، ۱۵ ساله، تراشیده، اندازه‌گرفته با DSCR برابرِ 1.20 روی P90 یک‌ساله؛ سهام 49,163. (۳) سنجه‌ها: بازدهِ سهام 10.2 %، بازدهِ پروژه 7.8 %، کمینهٔ DSCR 1.20، میانگین 1.30، کمینهٔ LLCR 1.23. (۴) تنش‌ها: P99 هر سال، تعرفهٔ −10 % و نرخِ بی‌پوشش به قفل می‌رسند؛ دیرکردِ شش‌ماههٔ خریدار به DSRA نیاز دارد؛ ترکیبِ تنش‌ها تا 1.01. (۵) درآمد: قراردادِ خریدِ ثابت در حالتِ پایه؛ زمانِ روز، خدمت و کربن فقط حساسیت. (۶) شاهد: ۹ از ۱۲ شرطِ پیشین باز.\nتفسیر. این تصمیمِ D-025 است: مبنای مالیِ آموزشی که با هر قرارداد و هر یافتهٔ مهندسِ مستقل به‌روز می‌شود. هیچ عددِ آن قیمتِ بازار، قانونِ مالیاتی یا شرطِ وام‌دهنده‌ای نیست؛ مجهول‌های U-081 تا U-084 باز می‌مانند. وارسی: هر بند در یکی از مثال‌های این فصل عدد و شاهد دارد.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-numbers",
    "href": "chapters/21-economics-contracts.html#sec-ch21-numbers",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.10 عددهای کلیدیِ اقتصاد و تأمینِ مالیِ نیروگاهِ P",
    "text": "21.10 عددهای کلیدیِ اقتصاد و تأمینِ مالیِ نیروگاهِ P\n\n\n\nجدول 21.7: عددهای کلیدیِ اقتصاد و تأمینِ مالیِ نیروگاهِ P (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nهزینهٔ سرمایه‌ای S1 / S0\n156,450 / 142,800 هزار\nمثال 21.1\n\n\nهزینهٔ بهره‌برداری\n4,270 هزار (14.5 بر مگاوات‌ساعت)\nمثال 21.2\n\n\nهزینهٔ ترازشده S0 / S1 (واقعی 5 %)\n50.2 / 54.3\nمثال 21.11\n\n\nبازدهِ پروژه، ارزشِ فعلیِ خالص\n7.84 %؛ +5,159 هزار\nمثال 21.10\n\n\nبدهی، اهرم، بازدهِ سهام\n121,025؛ 71 %؛ 10.22 %\nمثال 21.5\n\n\nکمینه و میانگینِ DSCR، کمینهٔ LLCR\n1.20؛ 1.30؛ 1.23\nمثال 21.50\n\n\nوامِ قسطِ برابر در برابرِ تراشیده\n92 %\nمثال 21.52\n\n\nانرژیِ قفل و نکول (هر سال)\n92.5 و 89.3 % P50\nمثال 21.53\n\n\nسربه‌سرِ تعرفه برای DSCR برابرِ 1.00\n60.1 واحد\nمثال 21.71\n\n\nحالتِ ترکیبی\nDSCR 1.01؛ بازده 4.64 %\nمثال 21.70\n\n\nیک ماه تأخیر\n2,487 هزار؛ خسارت 80 %\nمثال 21.24\n\n\nافتِ ارزِ 10 %\nبازدهِ سهام 8.51 %\nمثال 21.4\n\n\nمونت‌کارلوی منبع: صدکِ ۱۰ بازدهِ سهام\n9.10 %\nمثال 21.15\n\n\nمونت‌کارلوی کلِ پروژه: میانهٔ بازدهِ سهام\n9.48 %\nمثال 21.75\n\n\nتعرفهٔ پیشنهادی برای بازدهِ 10 %\n69.5 (61.5 تا 78.6)\nمثال 21.20\n\n\nسهمِ سرمایه از هزینهٔ ترازشده\nحدودِ 70 %\nمثال 21.21\n\n\nپوششِ سالِ اول با ۹۰ روز وصول\n0.98\nمثال 21.59\n\n\nارزشِ اختیارِ باتریِ سالِ ۵\nصفر\nمثال 21.16",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-design",
    "href": "chapters/21-economics-contracts.html#sec-ch21-design",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.11 گردشِ کارِ مدلِ مالی",
    "text": "21.11 گردشِ کارِ مدلِ مالی\n\n\nثبت‌نامهٔ فرض‌ها را بسازید: هر ورودی با شناسه، منبع و وضعیت (جدول 21.3).\nقراردادِ مدل را بنویسید: دوره، اسمی یا واقعی، ارز، سالِ پایه (بخش 21.2.3).\nخطوطِ بهره‌برداری را از انرژی تا هزینه‌ها بسازید؛ جایگزینی و برچیدن را جدا (بخش 21.2.2).\nدورهٔ ساخت، بهرهٔ دورهٔ ساخت و منابع و مصارف را ببندید (بخش 21.2.4).\nبدهی را روی حالت‌های وام‌دهنده اندازه و بازپرداخت را بتراشید؛ DSCR و LLCR را با تعریف‌های سند بسازید (بخش 21.7).\nبررسی‌های خودکار و بازمحاسبهٔ مستقل را اجرا کنید (بخش 21.7.3).\nگزینه‌ها، حساسیت‌ها، تنش‌ها و سربه‌سرها را با بدهیِ ثابت بسنجید (بخش 21.3.4، بخش 21.8).\nشرط‌های پیشین و ماتریسِ ریسک را با شاهد کامل کنید (بخش 21.8.3، بخش 21.4.3).",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-lab",
    "href": "chapters/21-economics-contracts.html#sec-ch21-lab",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.12 آزمایشگاه‌های پایتونِ این فصل",
    "text": "21.12 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 21.8: آزمایشگاه‌های پایتونِ فصلِ ۲۱\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nهزینه‌ها، جایگزینی، شرط‌های مالی، سریِ انرژی\n\n\nمدل\nmodel\nخطوطِ بهره‌برداری، جریانِ نقد، بدهی، نسبت‌ها، بررسی‌ها\n\n\nبنیادها\nexamples_a\nهزینهٔ سرمایه‌ای، منابع و مصارف، بهره‌برداری، اسمی و واقعی، ارز، شست‌وشو\n\n\nسنجه‌ها\nexamples_b\nبازده‌ها، هزینهٔ ترازشده، تعرفه‌ها، کاهشِ تولید، دسترس‌پذیری، گردباد\n\n\nقراردادها\nexamples_c\nتأخیر، عملکرد، یکپارچه یا چندقراردادی، ضمانت، ماتریسِ ریسک\n\n\nآزمایشگاهِ مدل\nlab_d\nثبت‌نامه، سال‌ها، گزینه‌ها (مثالِ کارشدهٔ ۱)\n\n\nراه‌های درآمد\nexamples_e\nچهار راه، خدمت، کربن، تضمینِ پرداخت\n\n\nبدهی\nlab_f\nجدولِ دوره به دوره (مثالِ کارشدهٔ ۲)، شکل، اندازه، تعهدها\n\n\nتنش\nlab_g\nتنش‌ها، ترکیب، سربه‌سرها، شرط‌های پیشین\n\n\nشاخص، تنزیل، توزیع\nexamples_h\nشاخص‌بندی، WACC، صندوقِ برچیدن، مونت‌کارلو، اختیارِ باتری\n\n\nبیمه و ممیزی\nexamples_k\nفرانشیز، آزمونِ پرعدمِ‌قطعیت، خطاهای کاشته‌شده\n\n\nدرآمد و تأمینِ مالی\nexamples_m\nفروش به کارخانه، سوآپ، بازتأمین، P90 ده‌ساله، تأخیر، فسخ\n\n\nسازوکارها\nexamples_n\nقفل، استهلاک، وصول، برداشت، افزایشِ هزینه، حالتِ وام‌دهنده، بازگشت\n\n\nبهره‌برداری در اقتصاد\nexamples_p\nانباشتن در بودجهٔ چرخه، یدکِ ترانسفورماتور، فرسایش\n\n\nصورت‌ها و پیشنهاد\nexamples_q\nسه صورتِ مالی، عنکبوتی، تعرفهٔ پیشنهادی، اجزای هزینهٔ ترازشده، کاهشِ تولید، تمدید، مونت‌کارلوی پروژه\n\n\nاتصال، توسعه، ارز\nexamples_r\nاتصالِ عمیق، درختِ توسعه، بازار، وامِ ارزی، نگه‌داری\n\n\nنیروگاهِ P\nintegrated\nپشتِ پاکت، مبنای مالی\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ finance با آزمون‌هایش (نُه آزمون در برابرِ حسابِ دستی) پایهٔ این برنامه‌هاست.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-mfg",
    "href": "chapters/21-economics-contracts.html#sec-ch21-mfg",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.13 ساخت و تولیدِ صنعتی در این فصل",
    "text": "21.13 ساخت و تولیدِ صنعتی در این فصل\nاقتصاد از سه راه به تولیدِ صنعتی وصل است: (۱) هزینهٔ تجهیزات و تغییرِ آن با ارز و زنجیرهٔ تأمین (مثال 21.4، فصل‌های ۳۸ و ۳۹)؛ (۲) کیفیت و ضمانت: خسارتِ عملکرد فقط برای کمبودی که آزمونِ کارخانه یا محل اندازه بگیرد، و ضمانت فقط تا جایی که سازنده بتواند بپردازد (بخش 21.4.2، فصل‌های ۴۱ تا ۴۸)؛ (۳) جایگزینی و شاهدِ وام‌دهنده: گواهیِ نوعی، سابقهٔ تولید و برنامهٔ کیفیت بخشی از بررسیِ دقیقِ فنی‌اند (جدول 21.5).",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-std",
    "href": "chapters/21-economics-contracts.html#sec-ch21-std",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.14 جعبهٔ استاندارد و انطباق",
    "text": "21.14 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nIEC 60300-3-3:2017: راهنمای کاربردیِ هزینهٔ چرخهٔ عمر (فرایند، ساختارِ شکستِ هزینه، مفهوم‌های مالی). راهنماست، نه الزام. (وارسی‌شده 2026-11-16.)\nISO 31000:2018: راهنمای مدیریتِ ریسک (اصول و فرایند)؛ بی‌الزام و غیرقابلِ گواهی. پایهٔ مفهومیِ ماتریسِ ریسک.\nقانونِ مالیات، قواعدِ بازار، طرح‌های کربن و شرط‌های وام در هر کشور جدا و در فصل‌های ۵۵ تا ۵۷ بررسی می‌شوند؛ این فصل هیچ‌کدام را نقل نمی‌کند و نرخِ مالیات و استهلاکِ آن آموزشی است.\nتعریف‌های DSCR، LLCR و CFADS را سندِ معامله تعیین می‌کند؛ هیچ استانداردِ فنی‌ای آن‌ها را تعریف نمی‌کند.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-deliverable",
    "href": "chapters/21-economics-contracts.html#sec-ch21-deliverable",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.15 تحویل‌دادنیِ نیروگاهِ P",
    "text": "21.15 تحویل‌دادنیِ نیروگاهِ P\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nPLP-PRJ-CAL-0001، بازنگریِ A: مدلِ آزموده‌شدهٔ جریانِ نقد و خدمتِ بدهی با ثبت‌نامهٔ فرض‌ها و بررسی‌های خودکار (بخش 21.5، بخش 21.7).\nPLP-PRJ-REG-0009، بازنگریِ A: دفترِ بررسیِ دقیق و شرط‌های پیشین با وضعیتِ هر شاهد (بخش 21.8.3، جدول 21.5).\nPLP-PRJ-REG-0010، بازنگریِ A: ماتریسِ ریسکِ قرارداد و تأمینِ مالی (بخش 21.4.3).\nPLP-PRJ-REP-0002، بازنگریِ A: گزارشِ گزینه‌ها، تنش‌ها و سربه‌سرها (بخش 21.5.2، بخش 21.8).\nکتابخانهٔ همراه: ماژولِ finance با آزمون‌ها و برنامه‌های فصلِ ۲۱.\nفرض‌ها: A-304 هزینهٔ سرمایه‌ای و احتیاط؛ A-305 هزینهٔ بهره‌برداری (با آب و شست‌وشو)؛ A-306 جایگزینی و برچیدن؛ A-307 قراردادِ خرید و بازارِ پس از آن؛ A-308 شرطِ وام، خسارت‌ها، پوشش‌ها و تعهدها (نمونه‌ای)؛ A-309 تورم، مالیات، استهلاک و سرمایهٔ در گردش؛ A-310 نرخ‌های تنزیل و سهمِ ارزی. همه آموزشی.\nمجهول‌ها: U-081 قراردادِ خریدِ واقعی (تعرفه، شاخص، کاهشِ تولید، تضمین)؛ U-082 شرط‌نامهٔ وام (پوشش‌ها، مدت، نرخ، تعریف‌ها)؛ U-083 قانونِ مالیات و انگیزه‌ها در کشورِ پروژه؛ U-084 قیمتِ EPC و تجهیزات و سهمِ ارزی.\nتصمیم D-025: مبنای مالیِ نیروگاهِ P همان مثال 21.79 است.\nدفترِ سندها (جدول 2.18): چهار ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-summary",
    "href": "chapters/21-economics-contracts.html#sec-ch21-summary",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.16 جمع‌بندی",
    "text": "21.16 جمع‌بندی\n\nهزینه‌ها: سرمایه‌ای بر پایهٔ قلم با احتیاط؛ بهره‌برداری، جایگزینی و برچیدن با تورم؛ آب و شست‌وشو بر پایهٔ هزینهٔ چرخهٔ عمر (بخش 21.2).\nارزشِ زمانی: جریانِ اسمی با نرخِ اسمی و واقعی با واقعی؛ آمیختنشان حدودِ 20 % خطا می‌سازد؛ ارز و دورهٔ ساخت مصارف را بالا می‌برند (بخش 21.2.3).\nسنجه‌ها: ارزشِ فعلیِ خالص برای ارزش، بازدهِ سهام برای سهام‌داران؛ هزینهٔ ترازشده فقط برای مقایسهٔ همسان؛ انرژی و تعرفه بیش از همه اثر دارند (بخش 21.3).\nقراردادها: خسارت‌های مقطوع با سقف، ضمانت‌ها با استثنا، ماتریسِ ریسک با حامل و ابزار؛ مفهومِ تجاری، نه مشاورهٔ حقوقی (بخش 21.4).\nمدل: ثبت‌نامهٔ فرض، جریانِ یک‌سویه، بررسی‌های خودکار، بازمحاسبهٔ مستقل؛ گزینه‌ها با همان مدل (بخش 21.5).\nدرآمد: ارزشِ باتری به ساختارِ درآمد وابسته است؛ خدمت و کربن فقط با شاهد یا حساسیت؛ تضمینِ پرداخت و DSRA برای دیرکردِ خریدار (بخش 21.6).\nبدهی: CFADS، DSCR و LLCR با تعریفِ صریح؛ بدهی تراشیده و اندازه‌گرفته بر پوششِ هدف، مدت و نرخ؛ تعهدها و اندوخته‌ها (بخش 21.7).\nبانک‌پذیری: تنش‌ها با بدهیِ ثابت، حالتِ ترکیبی، سربه‌سرها و شرط‌های پیشین؛ بانک‌پذیری شاهد است، نه نسبت (بخش 21.8).\n\n\n21.16.1 واژگانِ فصلِ ۲۱\n\n\n\nجدول 21.9: واژگانِ فصلِ ۲۱\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nهزینهٔ سرمایه‌ای\ncapital expenditure\nCAPEX\n\n\nهزینهٔ بهره‌برداری\noperating expenditure\nOPEX\n\n\nاحتیاط\ncontingency\n\n\n\nبرچیدن\ndecommissioning\n\n\n\nارزشِ اسقاط\nsalvage value\n\n\n\nتنزیل\ndiscounting\n\n\n\nاسمی و واقعی\nnominal and real\n\n\n\nتورم\ninflation\n\n\n\nارزشِ فعلیِ خالص\nnet present value\nNPV\n\n\nنرخِ بازدهِ داخلی\ninternal rate of return\nIRR\n\n\nهزینهٔ ترازشدهٔ انرژی\nlevelised cost of energy\nLCOE\n\n\nضریبِ بازیابیِ سرمایه\ncapital recovery factor\nCRF\n\n\nمیانگینِ موزونِ هزینهٔ سرمایه\nweighted average cost of capital\nWACC\n\n\nاقتصادِ پروژه\nproject economics\n\n\n\nتأمینِ مالیِ پروژه\nproject finance\n\n\n\nشرکتِ پروژه\nspecial purpose vehicle\nSPV\n\n\nسهام\nequity\n\n\n\nبدهیِ ارشد\nsenior debt\n\n\n\nاهرم\ngearing (leverage)\n\n\n\nمدتِ وام\ntenor\n\n\n\nبازپرداختِ تراشیده\nsculpted repayment\n\n\n\nقسطِ برابر\nannuity repayment\n\n\n\nبهرهٔ دورهٔ ساخت\ninterest during construction\nIDC\n\n\nمنابع و مصارف\nsources and uses\n\n\n\nجریانِ نقدِ در دسترس برای خدمتِ بدهی\ncash flow available for debt service\nCFADS\n\n\nنسبتِ پوششِ خدمتِ بدهی\ndebt service cover ratio\nDSCR\n\n\nنسبتِ پوششِ عمرِ وام\nloan life cover ratio\nLLCR\n\n\nاندوختهٔ خدمتِ بدهی\ndebt service reserve account\nDSRA\n\n\nاندوختهٔ نگه‌داری\nmaintenance reserve account\nMRA\n\n\nقفلِ توزیع\ndistribution lock-up\n\n\n\nنکول\nevent of default\n\n\n\nحاشیهٔ تعهد\ncovenant headroom\n\n\n\nبازتأمینِ مالی\nrefinancing\n\n\n\nآبشارِ جریانِ نقد\ncash-flow waterfall\n\n\n\nقراردادِ خریدِ برق\npower purchase agreement\nPPA\n\n\nپرداخت به ازای تولید\npay-as-produced\n\n\n\nانرژیِ فرضی\ndeemed energy\n\n\n\nخسارتِ مقطوع\nliquidated damages\nLD\n\n\nقراردادِ یکپارچه\nEPC wrap\n\n\n\nتغییرِ قانون\nchange in law\n\n\n\nنیروی قاهره\nforce majeure\n\n\n\nاعتبارِ اسنادی\nletter of credit\nLC\n\n\nبررسیِ دقیقِ فنی\ntechnical due diligence\n\n\n\nمهندسِ مستقل\nindependent engineer\nIE\n\n\nشرطِ پیشین\ncondition precedent\nCP\n\n\nسربه‌سر\nbreak-even\n\n\n\nآزمونِ تنش\nstress test\n\n\n\nبانک‌پذیری\nbankability\n\n\n\nهزینهٔ چرخهٔ عمر\nlife-cycle cost\nLCC\n\n\nشاخص‌بندی\nindexation\n\n\n\nصندوقِ ذخیره\nsinking fund\n\n\n\nمونت‌کارلو\nMonte Carlo\n\n\n\nاختیارِ واقعی\nreal option\n\n\n\nفرانشیز\ndeductible\n\n\n\nحقِ بیمه\npremium\n\n\n\nسوآپِ نرخِ بهره\ninterest rate swap\n\n\n\nمبلغِ فسخ\ntermination payment\n\n\n\nدورهٔ بازگشت\npayback period\n\n\n\nسهامِ آماده‌باش\nstandby equity\n\n\n\nحالتِ وام‌دهنده\nlenders’ base case\n\n\n\nاستهلاکِ نزولی\ndeclining-balance depreciation\n\n\n\nروزهای وصول\nreceivable days\n\n\n\nاستخرِ مشترکِ یدک\nshared spares pool\n\n\n\nصورتِ سود و زیان\nincome statement\n\n\n\nترازنامه\nbalance sheet\n\n\n\nنمودارِ عنکبوتی\nspider chart\n\n\n\nنفرینِ برنده\nwinner’s curse\n\n\n\nاتصالِ سطحی و عمیق\nshallow and deep connection\n\n\n\nدرختِ تصمیم\ndecision tree\n\n\n\nکفِ قیمت\nprice floor\n\n\n\nوامِ ارزی\nhard-currency loan\n\n\n\nقراردادِ خدمتِ بلندمدت\nlong-term service agreement\nLTSA\n\n\nتعادلِ نیروگاه\nbalance of plant\nBOP",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-assess",
    "href": "chapters/21-economics-contracts.html#sec-ch21-assess",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.17 ارزیابیِ پلکانی",
    "text": "21.17 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند هزینه‌ها را با ارزشِ زمانی در جریانِ نقد بیاورد، سنجه‌ها را با محدودیتشان به کار برد، ریسک‌ها را در قراردادها تخصیص دهد، مدلی ممیزی‌پذیر بسازد و وارسی کند، بدهی را اندازه کند و نسبت‌ها را حساب کند، و بانک‌پذیری را با تنش و شاهد بسنجد. پاسخ‌ها در بخش 21.18 آمده‌اند.\n\n21.17.1 پلهٔ ۱: مبانی\n\nتمرین 21.1 شش قلمِ هزینهٔ سرمایه‌ایِ نیروگاهِ P را نام ببرید.\n\n\nتمرین 21.2 احتیاط را تعریف کنید و با تغییرِ دامنه مقایسه کنید.\n\n\nتمرین 21.3 هشت قلمِ هزینهٔ بهره‌برداری را نام ببرید.\n\n\nتمرین 21.4 ارزشِ فعلیِ 110 در یک سال با 10 %.\n\n\nتمرین 21.5 نرخِ اسمی برای واقعیِ 4 % و تورمِ 2.5 %.\n\n\nتمرین 21.6 نرخِ بازدهِ −100، +60، +60.\n\n\nتمرین 21.7 قسطِ برابرِ 100 با 10 % در دو سال.\n\n\nتمرین 21.8 بدهیِ تراشیده برای CFADS 22 و 22 با پوششِ 1.10 و 10 %.\n\n\nتمرین 21.9 DSCR برای CFADS 13,837 و خدمتِ 11,514.\n\n\nتمرین 21.10 بهرهٔ دورهٔ ساخت برای 100 خرجِ برابر در دو سال با 10 %.\n\n\nتمرین 21.11 مالیاتِ 25 % بر 10، 10، 50 با استهلاکِ 30، 0، 0.\n\n\nتمرین 21.12 هزینهٔ ترازشده برای سرمایهٔ 100 و 10 MWh در سال به مدتِ دو سال با نرخِ صفر.\n\n\nتمرین 21.13 کارمزدِ سالانهٔ اعتبارِ اسنادیِ 5,301 با 1.5 %.\n\n\nتمرین 21.14 رابطهٔ فیشر را بنویسید.\n\n\nتمرین 21.15 چهار قلمِ مصارف را نام ببرید.\n\n\nتمرین 21.16 اقتصادِ پروژه و تأمینِ مالیِ پروژه را تعریف کنید.\n\n\nتمرین 21.17 سه دامِ نرخِ بازدهِ داخلی را بنویسید.\n\n\nتمرین 21.18 چهار چیزی را که هزینهٔ ترازشده نمی‌بیند بنویسید.\n\n\nتمرین 21.19 پنج شکلِ قراردادِ خرید را نام ببرید.\n\n\nتمرین 21.20 انرژیِ فرضی را تعریف کنید.\n\n\nتمرین 21.21 خسارتِ مقطوع را تعریف کنید.\n\n\nتمرین 21.22 ده طرفِ ساختارِ قراردادیِ شرکتِ پروژه را نام ببرید.\n\n\nتمرین 21.23 قاعدهٔ پایهٔ تخصیصِ ریسک را بنویسید.\n\n\nتمرین 21.24 پنج ویژگیِ مدلِ ممیزی‌پذیر را بنویسید.\n\n\nتمرین 21.25 چهار راهِ درآمد را نام ببرید.\n\n\nتمرین 21.26 چهار پرسشِ پیش از حسابِ درآمدِ خدمت را بنویسید.\n\n\nتمرین 21.27 شش بندِ کلیدیِ قراردادِ خرید را نام ببرید.\n\n\nتمرین 21.28 ده حوزهٔ بررسیِ دقیقِ فنی را نام ببرید.\n\n\nتمرین 21.29 CFADS، DSCR و LLCR را با فرمول بنویسید.\n\n\nتمرین 21.30 ترتیبِ آبشارِ جریانِ نقد را بنویسید.\n\n\nتمرین 21.31 قفلِ توزیع و نکول را تعریف کنید.\n\n\nتمرین 21.32 سه شرطِ شرط‌نامه را که اندازهٔ بدهی را تعیین می‌کنند نام ببرید.\n\n\nتمرین 21.33 شرطِ پیشین را تعریف کنید.\n\n\nتمرین 21.34 فرض‌های A-304 تا A-310 را با یک عبارت برای هر کدام بنویسید.\n\n\nتمرین 21.35 مجهول‌های U-081 تا U-084 را بنویسید.\n\n\nتمرین 21.36 نقشِ مهندسِ مستقل و حدِ آن را بنویسید.\n\n\nتمرین 21.37 دو استانداردِ جعبهٔ انطباقِ این فصل را با موضوعشان نام ببرید.\n\n\nتمرین 21.38 گزینه‌های A تا F مثالِ کارشدهٔ ۱ را نام ببرید.\n\n\nتمرین 21.39 معادلهٔ 21.4 را بنویسید و برای سالِ ۱۰، شاخصِ 3 % و تورمِ 5 % حساب کنید.\n\n\nتمرین 21.40 معادلهٔ 21.5 را برای اهرمِ 50 % حساب کنید.\n\n\nتمرین 21.41 پرداختِ سالانهٔ صندوقِ برچیدنِ ۸ ساله با سودِ 3 %.\n\n\nتمرین 21.42 عدمِ قطعیتِ مشترک و سالانه را تعریف کنید.\n\n\nتمرین 21.43 ارزشِ اختیار را با یک فرمولِ کلامی بنویسید.\n\n\nتمرین 21.44 فرانشیز را تعریف کنید.\n\n\nتمرین 21.45 احتمالِ پرداختِ خسارت برای کمبودِ 3 %، رواداریِ 1 % و عدمِ قطعیتِ 2 %.\n\n\nتمرین 21.46 سه خطای کاشته‌شده در مدل را با نتیجهٔ بررسی‌ها بنویسید.\n\n\nتمرین 21.47 درآمدِ بیشترِ فروشِ 30 GWh با 12 واحد بیشتر.\n\n\nتمرین 21.48 هزینهٔ سالِ اولِ سوآپِ 0.2 % روی بدهیِ پایه.\n\n\nتمرین 21.49 پولِ آزادشده در بازتأمین.\n\n\nتمرین 21.50 ماهی که خسارتِ تأخیر به سقف می‌رسد.\n\n\nتمرین 21.51 مبلغِ فسخ در سالِ ۵.\n\n\nتمرین 21.52 سرمایهٔ در گردشِ سالِ اول با ۶۰ روز وصول.\n\n\nتمرین 21.53 بهرهٔ دورهٔ ساخت با «اول سهام».\n\n\nتمرین 21.54 ارزشِ انباشتنِ درونِ بودجهٔ چرخه.\n\n\nتمرین 21.55 زیانِ مورد انتظارِ سالانه بی یدکِ ترانسفورماتور.\n\n\nتمرین 21.56 ضریبِ تنزیلِ سالِ ۱۹ با 7.5 %.\n\n\nتمرین 21.57 ارزشِ فعلیِ 1,000 در ۱۵ سال با 6 %.\n\n\nتمرین 21.58 بازگشتِ ساده و تنزیل‌شدهٔ نیروگاهِ P.\n\n\nتمرین 21.59 چهار لایهٔ تأمینِ افزایشِ هزینه را نام ببرید.\n\n\nتمرین 21.60 سه کاهشِ آموزشیِ «حالتِ وام‌دهنده» را بنویسید.\n\n\nتمرین 21.61 سه صورتِ مالی را نام ببرید.\n\n\nتمرین 21.62 سودِ خالصِ سالِ اول را از مثال 21.37 بخوانید.\n\n\nتمرین 21.63 تعرفهٔ پیشنهادی برای بازدهِ 10 % در حالتِ پایه.\n\n\nتمرین 21.64 سهمِ سرمایه از هزینهٔ ترازشده.\n\n\nتمرین 21.65 کارمزدِ سالانهٔ اعتبارِ اسنادیِ DSRA با 2 %.\n\n\nتمرین 21.66 سه رژیمِ جبرانِ کاهشِ تولید را نام ببرید.\n\n\nتمرین 21.67 صدک‌های ۱۰ و ۹۰ بازدهِ سهام در مونت‌کارلوی کلِ پروژه.\n\n\nتمرین 21.68 هفت شکلِ قراردادِ ساخت و نگه‌داری را نام ببرید.\n\n\nتمرین 21.69 تعرفهٔ لازم با اتصالِ عمیق.\n\n\nتمرین 21.70 احتمالِ رسیدنِ توسعه به بستنِ مالی در درختِ تصمیم.\n\n\nتمرین 21.71 DSCR سالِ ۱۵ وامِ ارزی.\n\n\nتمرین 21.72 میانگینِ هزینهٔ قراردادِ نگه‌داریِ پایه.\n\n\nتمرین 21.73 ارزشِ فعلیِ خالصِ باتری به‌عنوانِ مرکزِ سود.\n\n\nتمرین 21.74 شرط‌های دو پیشنهادِ وامِ مثال 21.67 را بنویسید.\n\n\nتمرین 21.75 معادلهٔ 21.8 را بنویسید.\n\n\nتمرین 21.76 نُه گامِ بستنِ مالی را بنویسید.\n\n\nتمرین 21.77 مالیاتِ پنج سالِ اولِ حالتِ پایه.\n\n\nتمرین 21.78 افزایشِ قیمت با فولادِ +15 % و ارزِ +10 %.\n\n\nتمرین 21.79 اثرِ هزینهٔ 5 واحدیِ منتقل‌نشده بر بازدهِ سهام.\n\n\nتمرین 21.80 درآمدِ ازدست‌رفته با 4 % کاهشِ بی‌جبران.\n\n\nتمرین 21.81 بازدهِ سهام و ارزشِ فعلیِ خالص با 70 MW PV.\n\n\nتمرین 21.82 هزینهٔ اضافهٔ بلوکِ 10 MW PV با احتیاط.\n\n\nتمرین 21.83 افزودهٔ ارزشِ هر بلوکِ PV را بنویسید.\n\n\nتمرین 21.84 سه شرطِ سودمندیِ بیش‌ساخت را بنویسید.\n\n\nتمرین 21.85 سه گامِ مسیرِ بحرانیِ بستنِ مالی را نام ببرید.\n\n\nتمرین 21.86 سه وام‌دهندهٔ احتمالی برای پروژه‌ای مانندِ P چه شاهدهایی مشترک می‌خواهند؟\n\n\n\n21.17.2 پلهٔ ۲: تحلیل\n\nتمرین 21.87 ضریبِ اقساط را برای (5 %، ۲۰)، (7.5 %، ۲۵) و (10 %، ۱۵) حساب کنید.\n\n\nتمرین 21.88 نرخِ اسمی از (واقعی 5 %، تورم 2 %) و (واقعی 3 %، تورم 4 %).\n\n\nتمرین 21.89 نرخِ بازده و ارزشِ فعلیِ خالص با 8 % برای −1000 و 150 در ۱۰ سال.\n\n\nتمرین 21.90 قسط و بهرهٔ سالِ اولِ وامِ 1,000 با 6 % در ۱۰ سال.\n\n\nتمرین 21.91 بدهیِ تراشیده برای CFADS 150 در ۱۰ سال با پوششِ 1.25 و 1.40 و 6 %.\n\n\nتمرین 21.92 همان با پوششِ 1.25 در ۸ سال.\n\n\nتمرین 21.93 نشان دهید LLCR آغازِ وامِ تراشیده برابرِ پوششِ هدف است؛ برای 30 در سه سال، 1.25 و 8 %.\n\n\nتمرین 21.94 مالیات بر 40 و 40 با استهلاکِ 60 سپس صفر.\n\n\nتمرین 21.95 بهرهٔ دورهٔ ساخت برای 1,000 با فازبندیِ 40/60، اهرمِ 70 % و 6 %.\n\n\nتمرین 21.96 سرمایهٔ در گردشِ سالِ اول را حساب کنید.\n\n\nتمرین 21.97 DSRA شش‌ماهه برای خدمتِ 11,514.\n\n\nتمرین 21.98 خسارتِ تأخیرِ یک‌ماهه.\n\n\nتمرین 21.99 انرژیِ معادلِ سقفِ خسارتِ دسترس‌پذیری.\n\n\nتمرین 21.100 درآمدِ کربن با 5 واحد بر تن (حساسیت).\n\n\nتمرین 21.101 درآمدِ REQ-S01 با 9 واحد (حساسیت).\n\n\nتمرین 21.102 نسبتِ درآمدِ بازار به قراردادِ خرید.\n\n\nتمرین 21.103 افزایشِ هزینه با افتِ ارزِ 10 %.\n\n\nتمرین 21.104 ارزشِ فعلیِ 10,000 در ۲۰ سال با 5 %.\n\n\nتمرین 21.105 سربه‌سرِ تعرفه و انرژی برای DSCR 1.00.\n\n\nتمرین 21.106 نشان دهید −100، 230، −132 دو نرخِ بازده دارد.\n\n\nتمرین 21.107 هزینهٔ ترازشده با دست.\n\n\nتمرین 21.108 بازگشتِ ساده.\n\n\nتمرین 21.109 هزینهٔ یک ماه تأخیر.\n\n\nتمرین 21.110 تفاوتِ صرفِ یکپارچگی و هزینهٔ مورد انتظارِ چندقراردادی.\n\n\nتمرین 21.111 DSCR سالِ ۲ را از مثال 21.50 وارسی کنید.\n\n\nتمرین 21.112 قیمتِ سالِ ۲۰ قراردادِ خرید.\n\n\nتمرین 21.113 قیمتِ بازار در سالِ ۲۵.\n\n\nتمرین 21.114 از شکل 21.6 دو ورودیِ اصلی را بخوانید.\n\n\nتمرین 21.115 از شکل 21.16 تنش‌هایی را که زیرِ 1.05 می‌روند بیابید.\n\n\nتمرین 21.116 از شکل 21.5 نرخِ بازدهِ پیش از مالیات را بخوانید.\n\n\nتمرین 21.117 از شکل 21.11 سالی را که پرداخت به سهام‌داران به اوج می‌رسد بیابید.\n\n\nتمرین 21.118 از شکل 21.12 گزینه‌ای را که زیرِ قفل می‌رود بیابید.\n\n\nتمرین 21.119 معادلهٔ 21.11 را از تعریفِ خدمتِ تراشیده به دست آورید.\n\n\nتمرین 21.120 نشان دهید با بازپرداختِ تراشیده DSCR همهٔ سال‌های حالتِ اندازه‌گیری برابرِ هدف است.\n\n\nتمرین 21.121 سهمِ باد و PV از هزینهٔ سرمایه‌ای.\n\n\nتمرین 21.122 هزینهٔ بهره‌برداری بر مگاوات‌ساعت.\n\n\nتمرین 21.123 خطای تنزیلِ جریانِ واقعی با نرخِ اسمی.\n\n\nتمرین 21.124 عدمِ قطعیتِ 3.5 % به‌جای 5.1 %: P90 یک‌ساله چند درصد P50 است؟\n\n\nتمرین 21.125 نشان دهید با سهمِ مشترکِ 3.6 % و سالانهٔ 3.6 % پراکندگیِ یک‌ساله 5.1 % است.\n\n\nتمرین 21.126 ارزشِ فعلیِ زیانِ تأخیرِ دو ماهه را با 2,487 در ماه و نرخِ صفر بنویسید و سهمِ خسارت را حساب کنید.\n\n\nتمرین 21.127 با شاخصِ 2 % و تورمِ 4 %، تعرفهٔ واقعیِ سالِ ۲۰.\n\n\nتمرین 21.128 از شکل 21.7 صدکِ پایینِ کمینهٔ پوشش را برآورد کنید.\n\n\nتمرین 21.129 از شکل 21.4 سالی را که تعرفهٔ واقعی با تورمِ 6 % به نصف می‌رسد بیابید.\n\n\nتمرین 21.130 از شکل 21.17 سهمِ پروژه‌های دیرکرده با بیش از ۶ ماه تأخیر را برآورد کنید.\n\n\nتمرین 21.131 حقِ بیمه را با فرانشیزِ صفر از زیانِ مورد انتظارِ بیمه‌شده حساب کنید.\n\n\nتمرین 21.132 فرانشیزِ ۳۰ روزه هزینهٔ کلِ مورد انتظار را چقدر کم می‌کند؟\n\n\nتمرین 21.133 نشان دهید چرا در کمبودِ برابرِ رواداری احتمالِ پرداخت 0.5 است.\n\n\nتمرین 21.134 کاهشِ بازدهِ سهام با سوآپ را حساب کنید.\n\n\nتمرین 21.135 اثرِ استهلاکِ ۵ ساله بر مالیاتِ سال‌های ۱ تا ۵.\n\n\nتمرین 21.136 کاهشِ بدهی در حالتِ وام‌دهنده به درصد.\n\n\nتمرین 21.137 نسبتِ ارزشِ فعلیِ صرفه‌جوییِ یدک به قیمتش.\n\n\nتمرین 21.138 ارزش بر چرخهٔ جابه‌جایی و جذبِ انحراف.\n\n\nتمرین 21.139 اثرِ افتِ 0.3 % در سالِ باد بر بازدهِ سهام.\n\n\nتمرین 21.140 سهمِ ارزی و افزایشِ هزینه با افتِ 20 % پولِ محلی.\n\n\nتمرین 21.141 نشان دهید با «اول سهام» ماندهٔ میانگینِ وام در سالِ ۱− کمتر است.\n\n\nتمرین 21.142 اختلافِ بازدهِ سهام با و بی نگه‌داشتِ پولِ قفل.\n\n\nتمرین 21.143 با ۹۰ روز وصول، کمینهٔ پوشش.\n\n\nتمرین 21.144 خطای مدل با هزینه‌های به پولِ سالِ اول چقدر بازده را خوش‌بینانه کرد؟\n\n\nتمرین 21.145 سودِ خالصِ سالِ دوم را از EBIT، بهره و مالیات وارسی کنید.\n\n\nتمرین 21.146 کاهشِ حقوقِ دفتریِ سهام در سه سالِ اول.\n\n\nتمرین 21.147 از شکل 21.8 بازدهِ سهام با −10 % هزینهٔ سرمایه‌ای.\n\n\nتمرین 21.148 نشان دهید چرا اثرِ هزینهٔ سرمایه‌ای ناخطی است (بدهیِ ثابت).\n\n\nتمرین 21.149 دامنهٔ تعرفهٔ پیشنهادی در مثال 21.20.\n\n\nتمرین 21.150 سهمِ سرمایه در S1 از شکل 21.9.\n\n\nتمرین 21.151 درآمدِ ازدست‌رفته با آستانهٔ 1 %.\n\n\nتمرین 21.152 اختلافِ میانه و حالتِ پایه در مونت‌کارلوی کلِ پروژه.\n\n\nتمرین 21.153 ارزشِ مرحلهٔ دوم درختِ توسعه را وارسی کنید.\n\n\nتمرین 21.154 ارزشِ فعلیِ پروژه با قیمتِ بازارِ 30.\n\n\nتمرین 21.155 ضریبِ خدمتِ وامِ ارزی در سالِ ۱۰ به پولِ محلی.\n\n\nتمرین 21.156 صدکِ ۹۹ هزینهٔ نگه‌داریِ پایه در برابرِ کامل.\n\n\nتمرین 21.157 ارزشِ فعلیِ تمدیدِ عمر.\n\n\nتمرین 21.158 ضریبِ تنزیلِ سالِ ۲۵ با 7.5 %.\n\n\nتمرین 21.159 جمعِ جریان‌های باتری و نسبتشان به سرمایه را حساب کنید.\n\n\nتمرین 21.160 چرا پیشنهادِ B پوششِ بهتری دارد؟ با مدت توضیح دهید.\n\n\nتمرین 21.161 بازدهِ سهام با معافیتِ پنج‌ساله (فرضی).\n\n\nتمرین 21.162 قیمتِ EPC با فولادِ +15 % تنها.\n\n\nتمرین 21.163 پوشش با هزینهٔ 2 واحدیِ منتقل‌نشده.\n\n\nتمرین 21.164 اختلافِ هزینهٔ میانگینِ نگه‌داریِ کامل و پایه.\n\n\nتمرین 21.165 درآمدِ سالانهٔ کربن با 15 واحد بر تن (حساسیت).\n\n\nتمرین 21.166 بهرهٔ دورهٔ ساخت را با «اول سهام» و «متناسب» مقایسه کنید.\n\n\nتمرین 21.167 سهمِ مالک از هزینهٔ تأخیر در صدکِ ۹۹.\n\n\nتمرین 21.168 نسبتِ خسارتِ تأخیر به زیانِ ماهانه.\n\n\nتمرین 21.169 ارزشِ فعلیِ صرفه‌جوییِ یدکِ ترانسفورماتور در ۲۵ سال.\n\n\nتمرین 21.170 تعرفهٔ واقعیِ سالِ ۲۰ با شاخصِ 2 % و تورمِ 2.5 %.\n\n\nتمرین 21.171 نسبتِ انرژیِ 90 MW به 50 MW PV را از فصلِ ۱۵ حساب کنید.\n\n\nتمرین 21.172 سهمِ کاهشِ بلوکِ آخر (80 تا 90 MW) را از فصلِ ۱۵ برآورد کنید.\n\n\nتمرین 21.173 ارزشِ فعلیِ خالصِ افزودهٔ میانگینِ چهار بلوک.\n\n\nتمرین 21.174 با معادلهٔ 21.6، ارزشِ فعلیِ خالصِ −1000 و 600، 600 با 10 %.\n\n\nتمرین 21.175 ضریبِ بازیابیِ سرمایه برای 7.5 % و ۲۵ سال.\n\n\nتمرین 21.176 هزینهٔ ترازشدهٔ تقریبی با این ضریب.\n\n\nتمرین 21.177 بهرهٔ سالِ ۵ را از مثال 21.50 با ماندهٔ آغازِ سال وارسی کنید.\n\n\nتمرین 21.178 اصلِ سالِ ۱۰ را از خدمت و بهره به دست آورید.\n\n\nتمرین 21.179 LLCR سالِ ۱۵ را با معادلهٔ 21.10 وارسی کنید.\n\n\nتمرین 21.180 میانگینِ ساده‌ی DSCR پانزده سال را از جدول تخمین بزنید.\n\n\nتمرین 21.181 بازدهِ سهام با تعرفهٔ +10 % و بدهیِ ثابت.\n\n\nتمرین 21.182 نسبتِ بدهی به مصارف در حالتِ پایه.\n\n\nتمرین 21.183 سهمِ کارمزد و IDC از مصارف.\n\n\nتمرین 21.184 بازدهِ سهام در جهانِ P90 هر سال.\n\n\n\n21.17.3 پلهٔ ۳: کاربرد\n\nتمرین 21.185 قیمتِ توربین 8 % بالا رفته است. اثر بر بدهی، سهام و بازدهِ سهام را توضیح دهید.\n\n\nتمرین 21.186 خریدار تعرفهٔ ثابت را با 5 % تخفیف و تعرفهٔ زمانِ روز پیشنهاد می‌کند. چه می‌پرسید؟\n\n\nتمرین 21.187 مدیرِ مالی می‌خواهد بدهی را با P50 اندازه کند تا بازده بالا رود. پاسخ دهید.\n\n\nتمرین 21.188 یک مشاور می‌گوید «هزینهٔ ترازشدهٔ باتری بالاست، پس آن را حذف کنید». پاسخ دهید.\n\n\nتمرین 21.189 قراردادِ خرید کاهشِ تولید را جبران نمی‌کند و شبکه 4 % کاهش پیش‌بینی می‌کند. اثر و چاره.\n\n\nتمرین 21.190 پیمانکارِ EPC خسارتِ تأخیرِ 0.02 % در روز پیشنهاد می‌کند. بپذیرید؟\n\n\nتمرین 21.191 سازنده تمدیدِ ضمانت را پیشنهاد می‌کند. چگونه تصمیم می‌گیرید؟\n\n\nتمرین 21.192 یک سرمایه‌گذار درآمدِ کربن را در حالتِ پایه می‌خواهد. پاسخ دهید.\n\n\nتمرین 21.193 خریدار سه ماه دیر پرداخت کرده است. چه اتفاقی برای خدمتِ بدهی و سهام‌داران می‌افتد؟\n\n\nتمرین 21.194 مهندسِ مستقل پراکندگیِ تولید را بیشتر می‌داند. اثر بر بدهی.\n\n\nتمرین 21.195 نرخِ بهره پیش از بستنِ مالی 1.5 واحد بالا رفت. چه کنید؟\n\n\nتمرین 21.196 مالک می‌خواهد مدتِ وام را به ۱۸ سال برساند. سود و ریسک.\n\n\nتمرین 21.197 کم‌آبیِ طولانی شست‌وشو را متوقف کرده است. اثر بر پوشش.\n\n\nتمرین 21.198 مدلِ مالیِ یک پیمانکار خطای اسمی/واقعی دارد. چگونه آن را می‌یابید؟\n\n\nتمرین 21.199 بیمه‌گر برای بیمهٔ بهره‌برداری شاهدِ نگه‌داری می‌خواهد. چه سندهایی می‌دهید؟\n\n\nتمرین 21.200 پروژه با پوششِ 1.20 پاس شده ولی ۹ شرطِ پیشین باز است. آیا بانک‌پذیر است؟\n\n\nتمرین 21.201 جایگزینیِ مبدل‌ها زودتر از برنامه لازم شد. اثر بر پوشش و چاره.\n\n\nتمرین 21.202 پیشنهادِ چندقراردادی 3 % ارزان‌تر است. چه می‌پرسید؟\n\n\nتمرین 21.203 ارزشِ اسقاط به‌جای 1,500 صفر شد. اثر بر بازده.\n\n\nتمرین 21.204 تورم 5 % شد و تعرفه با 2 % شاخص‌دار است. اثر.\n\n\nتمرین 21.205 در کشوری با تورمِ 8 %، خریدار شاخصِ 2 % پیشنهاد می‌کند. پاسخِ شما.\n\n\nتمرین 21.206 هیئت‌مدیره فقط حالتِ پایه را دیده است. چرا مونت‌کارلو را هم نشانش می‌دهید؟\n\n\nتمرین 21.207 مالک می‌خواهد باتری را «برای آینده» همین حالا بسازد. پاسخ دهید.\n\n\nتمرین 21.208 بیمه‌گر فرانشیزِ ۹۰ روزه پیشنهاد می‌کند تا حقِ بیمه کم شود. چه می‌پرسید؟\n\n\nتمرین 21.209 سازندهٔ توربین آزمونِ منحنیِ توان را با عدمِ قطعیتِ 4 % پیشنهاد می‌کند. پاسخ دهید.\n\n\nتمرین 21.210 یک مدلِ دریافتی همهٔ بررسی‌ها را پاس می‌کند. آیا درست است؟\n\n\nتمرین 21.211 کارخانه‌ای نزدیک می‌خواهد 30 GWh بخرد. سه پرسش.\n\n\nتمرین 21.212 نرخِ بهره شناور است و پیش‌بینی می‌شود بالا رود. چه کنید؟\n\n\nتمرین 21.213 پس از دو سال، وام‌دهنده‌ای تازه نرخِ 5 % پیشنهاد می‌کند. چه چیزهایی را بسنجید؟\n\n\nتمرین 21.214 پیمانکار می‌گوید «تأخیر فقط یک ماه است». با توزیعِ تأخیر پاسخ دهید.\n\n\nتمرین 21.215 خریدار پیشنهاد می‌کند مبلغِ فسخ فقط بدهی را بپوشاند. اثر بر سهام‌داران.\n\n\nتمرین 21.216 حسابدار استهلاکِ تسریع‌شده پیشنهاد می‌کند. اثر بر وام‌دهنده.\n\n\nتمرین 21.217 خریدار ۹۰ روز مهلتِ پرداخت می‌خواهد. پاسخ دهید.\n\n\nتمرین 21.218 مالک می‌خواهد سهامش را دیرتر بپردازد. وام‌دهنده چه می‌گوید؟\n\n\nتمرین 21.219 هزینه 12 % افزایش یافته است. از کجا تأمین می‌شود؟\n\n\nتمرین 21.220 وام‌دهنده هزینهٔ بهره‌برداری را 10 % بیشتر می‌شمارد. چگونه آن را کاهش می‌دهید؟\n\n\nتمرین 21.221 بهره‌بردارِ شبکه خدمتی می‌خواهد که ۱۰۰ چرخه در سال مصرف می‌کند. اثر بر ضمانت و درآمد.\n\n\nتمرین 21.222 بیمه‌گر یدکِ ترانسفورماتور را شرط کرده است. هزینه را چگونه کم می‌کنید؟\n\n\nتمرین 21.223 فرسایشِ مدول‌ها در سالِ سوم 1 % اندازه‌گیری شده است. چه می‌کنید؟\n\n\nتمرین 21.224 یک سرمایه‌گذار بازگشتِ زیرِ ۸ سال می‌خواهد. پاسخ دهید.\n\n\nتمرین 21.225 ممیز می‌گوید ترازنامهٔ مدل نمی‌بندد. کجا را می‌گردید؟\n\n\nتمرین 21.226 رقیب در مناقصه 64 واحد پیشنهاد داده است. چه برداشتی می‌کنید؟\n\n\nتمرین 21.227 وام‌دهنده اعتبارِ اسنادیِ بانکِ پیشنهادیِ شما را نمی‌پذیرد. گزینه‌ها.\n\n\nتمرین 21.228 خریدار آستانهٔ 3 % برای جبرانِ کاهش می‌خواهد. اثر و پاسخ.\n\n\nتمرین 21.229 هیئت‌مدیره فقط حالتِ پایه را دیده و آن را «مورد انتظار» می‌داند. پاسخ دهید.\n\n\nتمرین 21.230 سازندهٔ توربین فقط TSA می‌دهد. چه چیزی را باید جداگانه بخرید؟\n\n\nتمرین 21.231 شبکه پیشنهادِ اتصالِ عمیق داده است. اثر بر مناقصه.\n\n\nتمرین 21.232 مدیرِ توسعه می‌خواهد همهٔ مطالعه‌ها را در سالِ اول انجام دهد. پاسخ دهید.\n\n\nتمرین 21.233 بانکی وامِ ارزیِ ارزان پیشنهاد می‌کند. چه می‌پرسید؟\n\n\nتمرین 21.234 پیمانکارِ نگه‌داری قراردادِ پایه با قیمتِ کم پیشنهاد می‌کند. چه می‌سنجید؟\n\n\nتمرین 21.235 مالک می‌گوید «باتری خدمت‌های آینده را می‌گیرد، پس بسازیم». با عدد پاسخ دهید.\n\n\nتمرین 21.236 بانکی نرخِ 5.5 % با مدتِ ۱۲ سال پیشنهاد می‌کند. با پیشنهادِ A مقایسه کنید.\n\n\nتمرین 21.237 مشاوری می‌گوید معافیتِ مالیاتی پروژه را نجات می‌دهد. پاسخ دهید.\n\n\nتمرین 21.238 پیمانکار فرمولِ تعدیلِ بی‌پایان می‌خواهد. پاسخ دهید.\n\n\nتمرین 21.239 دولت از تولیدکننده‌ها هزینهٔ تازه‌ای گرفته است. چه کسی می‌پردازد؟\n\n\nتمرین 21.240 بستنِ مالی شش ماه عقب افتاده است. سه پیامد.\n\n\nتمرین 21.241 خریدار پیشنهاد می‌کند کاهشِ تولید را فقط پس از ۲۰۰ ساعت جبران کند. چگونه می‌سنجید؟\n\n\nتمرین 21.242 پیمانکارِ نگه‌داری خسارتِ دسترس‌پذیری بی‌سقف پیشنهاد می‌کند ولی ترازنامهٔ کوچکی دارد. ارزیابی کنید.\n\n\nتمرین 21.243 شبکه فقط 100 MW نصب‌شده را اجازه می‌دهد. اثر بر بیش‌ساخت.\n\n\nتمرین 21.244 خریدار سقفِ حجمِ سالانهٔ 300 GWh می‌گذارد. اثر بر بیش‌ساخت.\n\n\nتمرین 21.245 هیئت‌مدیره می‌پرسد چرا هزینهٔ ترازشده با نرخِ 7.5 % از 5 % بیشتر است. پاسخ دهید.\n\n\nتمرین 21.246 یک سرمایه‌گذار بازدهِ پروژه را با بازدهِ سهامِ پروژهٔ دیگری مقایسه می‌کند. خطا کجاست؟\n\n\nتمرین 21.247 یک وام‌دهنده پوششِ میانگینِ 1.35 را هم شرط می‌گذارد. آیا حالتِ پایه آن را دارد؟\n\n\nتمرین 21.248 خریدار می‌خواهد تعرفه را به ارزِ محلی و بی شاخص بدهد. سه خطر.\n\n\nتمرین 21.249 پروژه‌ای همسایه با همان منبع، تعرفهٔ 60 برده است. چه می‌پرسید؟\n\n\nتمرین 21.250 پس از بستنِ مالی، مهندسِ مستقل افزایشِ 5 % هزینه را گزارش می‌کند. از کجا تأمین می‌شود؟\n\n\n\n21.17.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 21.251 یک بررسیِ خودکارِ تازه برای مدل بنویسید که نشان دهد مالیات هرگز منفی نیست.\n\n\nتمرین 21.252 مدل را با اندوختهٔ نگه‌داری برای سال‌های جایگزینی گسترش دهید.\n\n\nتمرین 21.253 مدل را با دوره‌های شش‌ماهه بازنویسی کنید؛ کدام بخش‌ها عوض می‌شوند؟\n\n\nتمرین 21.254 قفلِ توزیع را واقعاً در جریانِ سهام پیاده کنید (نگه‌داشت و آزادسازی).\n\n\nتمرین 21.255 ماتریسِ ریسک را با ستون‌های «احتمال»، «اثر» و «ریسکِ باقی‌مانده» کامل کنید.\n\n\nتمرین 21.256 دفترِ شرط‌های پیشین را با تاریخِ هدف و مالک کامل کنید.\n\n\nتمرین 21.257 یک گزینهٔ «باتریِ پس‌افزوده در سالِ ۵» تعریف و با مدل بسنجید.\n\n\nتمرین 21.258 سربه‌سرِ نرخِ وام برای پوششِ 1.10 را با مدل بیابید.\n\n\nتمرین 21.259 حالتِ ترکیبیِ دیگری بسازید که شما واقع‌بینانه می‌دانید و توجیه کنید.\n\n\nتمرین 21.260 قراردادِ خرید با کف و سقفِ قیمت را مدل کنید.\n\n\nتمرین 21.261 مونت‌کارلو را با قیمتِ بازارِ هم‌بسته با انرژی (سالِ کم‌باد، قیمتِ بالاتر یا پایین‌تر) گسترش دهید.\n\n\nتمرین 21.262 مدل را با یک صندوقِ برچیدن از سالِ ۲۱ گسترش دهید و اثر بر جریانِ سهام را نشان دهید.\n\n\nتمرین 21.263 یک بررسیِ خودکار بنویسید که خطای «هزینه به پولِ سالِ اول» را بگیرد.\n\n\nتمرین 21.264 مدل را با تسهیلاتِ سرمایهٔ در گردش گسترش دهید.\n\n\nتمرین 21.265 سوآپ را برای 80 % بدهی مدل کنید و با پوششِ کامل مقایسه کنید.\n\n\nتمرین 21.266 ماتریسِ تصمیمِ یدک برای سه قطعهٔ کلیدی (ترانسفورماتور، گیربکس، مبدل) بسازید.\n\n\nتمرین 21.267 قفلِ توزیع را با «آزادسازی پس از دو سالِ پیاپیِ سالم» پیاده کنید.\n\n\nتمرین 21.268 حالتِ وام‌دهنده را با پنج کاهشِ مستند بازنویسی کنید.\n\n\nتمرین 21.269 صورتِ جریانِ نقد را برای سه سالِ اول بنویسید و با CFADS تطبیق دهید.\n\n\nتمرین 21.270 مونت‌کارلوی کلِ پروژه را با قیمتِ بازارِ تصادفی برای سال‌های ۲۱ تا ۲۵ گسترش دهید.\n\n\nتمرین 21.271 یک جدولِ تصمیمِ شکلِ قرارداد برای نیروگاهِ P با معیارهای وزن‌دار بسازید.\n\n\nتمرین 21.272 درختِ توسعه را با تنزیلِ هر مرحله بازنویسی کنید.\n\n\nتمرین 21.273 مدلِ باتری به‌عنوانِ مرکزِ سود را با دامنهٔ قیمتِ دو برابر تکرار کنید و سربه‌سرِ دامنه را بیابید.\n\n\nتمرین 21.274 یک برنامهٔ زمانیِ بستنِ مالی با وابستگی‌ها بنویسید.\n\n\nتمرین 21.275 فرمولِ تعدیل را با وزن‌های واقعی‌تر (مس، آلومینیوم) گسترش دهید.\n\n\nتمرین 21.276 بیش‌ساخت را با باتری ترکیب کنید (بازگیریِ کاهش) و ارزش را دوباره بسنجید.\n\n\nتمرین 21.277 مدل را با سقفِ حجمِ قراردادِ خرید گسترش دهید.\n\n\n\n21.17.5 پلهٔ ۵: تسلط\n\nتمرین 21.278 یک یادداشتِ دوصفحه‌ای برای هیئت‌مدیره بنویسید: آیا نیروگاهِ P را با این شرط‌ها بسازیم؟\n\n\nتمرین 21.279 نشان دهید چرا «بیشترین بازدهِ سهام» هدفِ درستی برای طراحیِ ساختارِ مالی نیست.\n\n\nتمرین 21.280 ارزشِ اطلاعات را برای کاهشِ عدمِ قطعیتِ تولید از 5.1 به 4 % (اندازه‌گیریِ بیشتر) برآورد کنید.\n\n\nتمرین 21.281 فرض کنید کشورِ پروژه تعرفهٔ زمانِ روز و بازارِ ذخیره دارد. ساختارِ درآمدِ S1 را طراحی و ریسک‌هایش را بنویسید.\n\n\nتمرین 21.282 یک فهرستِ وارسی برای ممیزیِ هر مدلِ مالیِ نیروگاه بنویسید.\n\n\nتمرین 21.283 یک «یادداشتِ ریسک‌های باقی‌مانده» برای وام‌دهندگان بنویسید که هر ریسک را با احتمال، اثر و ابزار بیاورد.\n\n\nتمرین 21.284 نشان دهید چگونه تصمیمِ فنیِ باتری (D-023) و تصمیمِ مالی (D-025) باید با هم سازگار شوند.\n\n\nتمرین 21.285 برای یک کشورِ فرضی با تورمِ بالا و ارزِ ضعیف، ساختارِ قراردادِ خرید و تأمینِ مالی را طراحی کنید.\n\n\nتمرین 21.286 یک «فهرستِ خوانشِ مدل» برای هیئت‌مدیره بنویسید: ده پرسشی که پیش از تصویبِ هر مدلِ مالی باید پاسخ داده شوند.\n\n\nتمرین 21.287 یک گزارشِ یک‌صفحه‌ای از «سه درسِ بزرگِ اقتصادیِ نیروگاهِ P» بنویسید و برای هر درس عدد و شاهد بیاورید.\n\n\nتمرین 21.288 نشان دهید چگونه یک تصمیمِ فنی در فصل‌های پیشین (مثلاً شست‌وشو، اندازهٔ باتری، یدک) فقط با مدلِ این فصل به تصمیمِ کامل تبدیل می‌شود؛ سه نمونه با عدد بیاورید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-solutions",
    "href": "chapters/21-economics-contracts.html#sec-ch21-solutions",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.18 پاسخ‌نامه و راه‌حل‌ها",
    "text": "21.18 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای P01 به بعد در بخش 21.18.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 21.1. بخش 21.2.1.\n\n\nحل. تمرین 21.2. مثال 21.1.\n\n\nحل. تمرین 21.3. بخش 21.2.2.\n\n\nحل. تمرین 21.4. 100 (E01).\n\n\nحل. تمرین 21.5. 6.60 % (E02).\n\n\nحل. تمرین 21.6. 13.07 % (E03).\n\n\nحل. تمرین 21.7. 57.62 (E04).\n\n\nحل. تمرین 21.8. 34.71 (E05).\n\n\nحل. تمرین 21.9. 1.202 (E06).\n\n\nحل. تمرین 21.10. 10.0 (E07).\n\n\nحل. تمرین 21.11. 0، 0، 10 (E08).\n\n\nحل. تمرین 21.12. 5.0 (E09).\n\n\nحل. تمرین 21.13. 80 (E10).\n\n\nحل. تمرین 21.14. معادلهٔ 21.2.\n\n\nحل. تمرین 21.15. بخش 21.2.4.\n\n\nحل. تمرین 21.16. بخش 21.3.1.\n\n\nحل. تمرین 21.17. بخش 21.3.1.\n\n\nحل. تمرین 21.18. مثال 21.11.\n\n\nحل. تمرین 21.19. جدول 21.1.\n\n\nحل. تمرین 21.20. بخش 21.3.3.\n\n\nحل. تمرین 21.21. بخش 21.4.2.\n\n\nحل. تمرین 21.22. شکل 21.10.\n\n\nحل. تمرین 21.23. بخش 21.4.3.\n\n\nحل. تمرین 21.24. بخش 21.5.1.\n\n\nحل. تمرین 21.25. بخش 21.6.1.\n\n\nحل. تمرین 21.26. بخش 21.6.2.\n\n\nحل. تمرین 21.27. جدول 21.4.\n\n\nحل. تمرین 21.28. جدول 21.5.\n\n\nحل. تمرین 21.29. معادلهٔ 21.9، معادلهٔ 21.10.\n\n\nحل. تمرین 21.30. شکل 21.13.\n\n\nحل. تمرین 21.31. بخش 21.7.5.\n\n\nحل. تمرین 21.32. مثال 21.51.\n\n\nحل. تمرین 21.33. بخش 21.8.3.\n\n\nحل. تمرین 21.34. بخش 21.15.\n\n\nحل. تمرین 21.35. بخش 21.15.\n\n\nحل. تمرین 21.36. بخش 21.6.4.\n\n\nحل. تمرین 21.37. بخش 21.14.\n\n\nحل. تمرین 21.38. مثال 21.35.\n\n\nحل. تمرین 21.39. 58.9 (P31).\n\n\nحل. تمرین 21.40. 7.25 % (P32).\n\n\nحل. تمرین 21.41. 509 (P33).\n\n\nحل. تمرین 21.42. بخش 21.3.5.\n\n\nحل. تمرین 21.43. بخش 21.3.6.\n\n\nحل. تمرین 21.44. بخش 21.4.4.\n\n\nحل. تمرین 21.45. 0.84 (P37).\n\n\nحل. تمرین 21.46. مثال 21.36.\n\n\nحل. تمرین 21.47. 360 (P38).\n\n\nحل. تمرین 21.48. 242 (P39).\n\n\nحل. تمرین 21.49. 19,407 (P40).\n\n\nحل. تمرین 21.50. 6.7 (P41).\n\n\nحل. تمرین 21.51. حدودِ 121,891 (P42).\n\n\nحل. تمرین 21.52. 3,011 (P43).\n\n\nحل. تمرین 21.53. 4,024 (P44).\n\n\nحل. تمرین 21.54. 508 (P46).\n\n\nحل. تمرین 21.55. حدودِ 12 (P47).\n\n\nحل. تمرین 21.56. 0.253 (P49).\n\n\nحل. تمرین 21.57. 9,712 (P50).\n\n\nحل. تمرین 21.58. سال‌های ۱۰ و ۱۹ (مثال 21.17).\n\n\nحل. تمرین 21.59. مثال 21.61.\n\n\nحل. تمرین 21.60. مثال 21.62.\n\n\nحل. تمرین 21.61. بخش 21.5.4.\n\n\nحل. تمرین 21.62. 525.\n\n\nحل. تمرین 21.63. 69.5 (مثال 21.20).\n\n\nحل. تمرین 21.64. حدودِ 70 % (مثال 21.21).\n\n\nحل. تمرین 21.65. 115 (مثال 21.63).\n\n\nحل. تمرین 21.66. بخش 21.6.7.\n\n\nحل. تمرین 21.67. 7.83 و 11.03 % (مثال 21.75).\n\n\nحل. تمرین 21.68. جدول 21.2.\n\n\nحل. تمرین 21.69. 73.0 (مثال 21.47).\n\n\nحل. تمرین 21.70. 27 % (مثال 21.48).\n\n\nحل. تمرین 21.71. 0.88 (مثال 21.65).\n\n\nحل. تمرین 21.72. 2,904 (مثال 21.66).\n\n\nحل. تمرین 21.73. −8,139 (مثال 21.22).\n\n\nحل. تمرین 21.74. مثال 21.67.\n\n\nحل. تمرین 21.75. بخش 21.4.7.\n\n\nحل. تمرین 21.76. جدول 21.6.\n\n\nحل. تمرین 21.77. 2,255 (مثال 21.68).\n\n\nحل. تمرین 21.78. +5.5 % (مثال 21.32).\n\n\nحل. تمرین 21.79. −2.14 واحد (مثال 21.33).\n\n\nحل. تمرین 21.80. 826 (مثال 21.46).\n\n\nحل. تمرین 21.81. 10.83 %؛ 14,858 (مثال 21.38).\n\n\nحل. تمرین 21.82. 7,560.\n\n\nحل. تمرین 21.83. 5.1، 4.6، 3.9، 3.3 میلیون.\n\n\nحل. تمرین 21.84. مثال 21.38.\n\n\nحل. تمرین 21.85. مثال 21.76.\n\n\nحل. تمرین 21.86. جدول 21.5.\n\n\nحل. تمرین 21.87. 12.462، 11.147، 7.606 (P01 تا P03).\n\n\nحل. تمرین 21.88. 7.10 و 7.12 % (P04، P05).\n\n\nحل. تمرین 21.89. 8.14 %؛ 6.5 (P06، P07).\n\n\nحل. تمرین 21.90. 135.9؛ 60.0 (P08).\n\n\nحل. تمرین 21.91. 883.2 و 788.6 (P09، P10).\n\n\nحل. تمرین 21.92. 745.2 (P11).\n\n\nحل. تمرین 21.93. 1.250 (P12).\n\n\nحل. تمرین 21.94. 0 و 5 (P13).\n\n\nحل. تمرین 21.95. 37.8 (P14).\n\n\nحل. تمرین 21.96. 2,171 (P15).\n\n\nحل. تمرین 21.97. 5,757 (P16).\n\n\nحل. تمرین 21.98. 1,995 (P17).\n\n\nحل. تمرین 21.99. 6.57 GWh (P18).\n\n\nحل. تمرین 21.100. 885 (P19).\n\n\nحل. تمرین 21.101. 65.7 (P20).\n\n\nحل. تمرین 21.102. 0.714 (P21).\n\n\nحل. تمرین 21.103. 12,168 (P22).\n\n\nحل. تمرین 21.104. 124,622 (P23).\n\n\nحل. تمرین 21.105. 60.1 و 254 GWh (P24، P25).\n\n\nحل. تمرین 21.106. P26.\n\n\nحل. تمرین 21.107. 53.2 (P27).\n\n\nحل. تمرین 21.108. 9.7 سال (P28).\n\n\nحل. تمرین 21.109. 2,487 (P29).\n\n\nحل. تمرین 21.110. 0.009 قیمت (P30).\n\n\nحل. تمرین 21.111. \\(16{,}106/11{,}701 = 1.376\\).\n\n\nحل. تمرین 21.112. \\(70 \\times 1.02^{19} = 102.0\\).\n\n\nحل. تمرین 21.113. \\(45 \\times 1.025^{24} = 81.4\\).\n\n\nحل. تمرین 21.114. انرژی و تعرفه.\n\n\nحل. تمرین 21.115. P99، خریدار، نرخ.\n\n\nحل. تمرین 21.116. حدودِ 9.7 %.\n\n\nحل. تمرین 21.117. سال‌های ۱۶ تا ۲۰.\n\n\nحل. تمرین 21.118. F.\n\n\nحل. تمرین 21.119. خدمت = CFADS/پوشش؛ وام = ارزشِ فعلیِ خدمت.\n\n\nحل. تمرین 21.120. خدمت = CFADS/هدف.\n\n\nحل. تمرین 21.121. 72.9 % (مثال 21.1).\n\n\nحل. تمرین 21.122. 14.47 (مثال 21.2).\n\n\nحل. تمرین 21.123. −19.0 % (مثال 21.3).\n\n\nحل. تمرین 21.124. 95.5 % (مثال 21.43).\n\n\nحل. تمرین 21.125. P34.\n\n\nحل. تمرین 21.126. \\(4{,}974\\)؛ خسارت \\(2 \\times 1{,}995 = 3{,}990\\).\n\n\nحل. تمرین 21.127. 48.4 (مثال 21.7).\n\n\nحل. تمرین 21.128. حدودِ 1.14.\n\n\nحل. تمرین 21.129. حدودِ سالِ ۲۰.\n\n\nحل. تمرین 21.130. حدودِ یک‌پنجم.\n\n\nحل. تمرین 21.131. 720 (P36).\n\n\nحل. تمرین 21.132. \\(720 - 623 = 97\\).\n\n\nحل. تمرین 21.133. توزیعِ متقارنِ خطای اندازه‌گیری.\n\n\nحل. تمرین 21.134. \\(10.22 - 9.99 = 0.23\\).\n\n\nحل. تمرین 21.135. از 2,255 به صفر (مثال 21.58).\n\n\nحل. تمرین 21.136. \\((121{,}025 - 116{,}205)/121{,}025 = 4.0\\,\\%\\).\n\n\nحل. تمرین 21.137. \\(137/1{,}900 = 0.07\\).\n\n\nحل. تمرین 21.138. 1.40 و 1.33 (مثال 21.45).\n\n\nحل. تمرین 21.139. از 9.96 به 9.48 % (مثال 21.18).\n\n\nحل. تمرین 21.140. \\(0.7 \\times 0.2/0.8 = 17.5\\,\\%\\).\n\n\nحل. تمرین 21.141. وام فقط پس از تمام شدنِ سهام برداشت می‌شود.\n\n\nحل. تمرین 21.142. 0.03 واحد (مثال 21.57).\n\n\nحل. تمرین 21.143. 0.98 (مثال 21.59).\n\n\nحل. تمرین 21.144. 0.72 واحد (مثال 21.36).\n\n\nحل. تمرین 21.145. \\(8{,}227 - 7{,}006 - 305 = 916\\).\n\n\nحل. تمرین 21.146. \\(49{,}163 - 40{,}857 = 8{,}306\\).\n\n\nحل. تمرین 21.147. 13.61 %.\n\n\nحل. تمرین 21.148. تغییر کاملاً به سهام می‌رسد؛ مخرج کوچک.\n\n\nحل. تمرین 21.149. 61.5 تا 78.6.\n\n\nحل. تمرین 21.150. 38.6 از 54.3.\n\n\nحل. تمرین 21.151. 207 (مثال 21.46).\n\n\nحل. تمرین 21.152. \\(10.22 - 9.48 = 0.74\\).\n\n\nحل. تمرین 21.153. \\(0.6 \\times 4{,}303 - 1{,}200 = 1{,}382\\).\n\n\nحل. تمرین 21.154. 42 (مثال 21.49).\n\n\nحل. تمرین 21.155. \\(1.03^{10} = 1.34\\).\n\n\nحل. تمرین 21.156. 6,300 در برابرِ 3,100.\n\n\nحل. تمرین 21.157. 5,419 (مثال 21.64).\n\n\nحل. تمرین 21.158. \\(1.075^{-25} = 0.164\\).\n\n\nحل. تمرین 21.159. 5,513؛ 0.40.\n\n\nحل. تمرین 21.160. خدمتِ سالانهٔ کوچک‌تر در ۱۸ سال.\n\n\nحل. تمرین 21.161. 10.50 %.\n\n\nحل. تمرین 21.162. 136,972 (+3.0 %).\n\n\nحل. تمرین 21.163. 1.17.\n\n\nحل. تمرین 21.164. \\(3{,}100 - 2{,}904 = 196\\).\n\n\nحل. تمرین 21.165. 2,656.\n\n\nحل. تمرین 21.166. 4,024 در برابرِ 6,165.\n\n\nحل. تمرین 21.167. 22,466 (مثال 21.73).\n\n\nحل. تمرین 21.168. \\(1{,}995/2{,}487 = 0.80\\).\n\n\nحل. تمرین 21.169. 137 (مثال 21.30).\n\n\nحل. تمرین 21.170. 63.8 (مثال 21.7).\n\n\nحل. تمرین 21.171. \\(369.92/295.63 = 1.251\\).\n\n\nحل. تمرین 21.172. حاشیهٔ 79 % یعنی حدودِ 21 % کاهش.\n\n\nحل. تمرین 21.173. \\((22{,}003 - 5{,}159)/4 = 4{,}211\\).\n\n\nحل. تمرین 21.174. \\(-1000 + 545.5 + 495.9 = 41.3\\).\n\n\nحل. تمرین 21.175. \\(0.075/(1 - 1.075^{-25}) = 0.0897\\).\n\n\nحل. تمرین 21.176. \\((156{,}450 \\times 0.0897 + 4{,}270)/288.854 = 63.4\\).\n\n\nحل. تمرین 21.177. \\(101{,}243 \\times 0.06 = 6{,}075\\).\n\n\nحل. تمرین 21.178. \\(13{,}299 - 3{,}883 = 9{,}416\\).\n\n\nحل. تمرین 21.179. \\(15{,}491/1.06/11{,}723 = 1.25\\).\n\n\nحل. تمرین 21.180. حدودِ 1.30.\n\n\nحل. تمرین 21.181. 12.85 % (مثال 21.19).\n\n\nحل. تمرین 21.182. \\(121{,}025/170{,}188 = 0.711\\).\n\n\nحل. تمرین 21.183. \\((1{,}815 + 6{,}165)/170{,}188 = 4.7\\,\\%\\).\n\n\nحل. تمرین 21.184. 8.47 % (مثال 21.69).\n\n\nحل. تمرین 21.185. بدهی ثابت، سهام بیشتر (مثال 21.4، مثال 21.14).\n\n\nحل. تمرین 21.186. ارزشِ جابه‌جایی، پوشش (مثال 21.39).\n\n\nحل. تمرین 21.187. مثال 21.35 (گزینهٔ F).\n\n\nحل. تمرین 21.188. مثال 21.11.\n\n\nحل. تمرین 21.189. بخش 21.3.3.\n\n\nحل. تمرین 21.190. کمتر از بهره و هزینهٔ ثابت (مثال 21.24).\n\n\nحل. تمرین 21.191. مثال 21.26.\n\n\nحل. تمرین 21.192. مثال 21.41.\n\n\nحل. تمرین 21.193. مثال 21.42.\n\n\nحل. تمرین 21.194. مثال 21.43.\n\n\nحل. تمرین 21.195. پوششِ نرخ، بازاندازه (مثال 21.14).\n\n\nحل. تمرین 21.196. مثال 21.35 (گزینهٔ E).\n\n\nحل. تمرین 21.197. مثال 21.69، مثال 21.6.\n\n\nحل. تمرین 21.198. مثال 21.3، قراردادِ مدل.\n\n\nحل. تمرین 21.199. جدول 21.5.\n\n\nحل. تمرین 21.200. مثال 21.72.\n\n\nحل. تمرین 21.201. اندوختهٔ نگه‌داری (بخش 21.7.5).\n\n\nحل. تمرین 21.202. مثال 21.23.\n\n\nحل. تمرین 21.203. کم؛ دورِ آخر و تنزیل.\n\n\nحل. تمرین 21.204. هزینه‌ها تندتر از درآمد؛ پوشش کم.\n\n\nحل. تمرین 21.205. مثال 21.7.\n\n\nحل. تمرین 21.206. مثال 21.15.\n\n\nحل. تمرین 21.207. مثال 21.16.\n\n\nحل. تمرین 21.208. مثال 21.28، DSRA.\n\n\nحل. تمرین 21.209. مثال 21.29.\n\n\nحل. تمرین 21.210. مثال 21.36.\n\n\nحل. تمرین 21.211. مثال 21.44.\n\n\nحل. تمرین 21.212. مثال 21.54.\n\n\nحل. تمرین 21.213. مثال 21.55.\n\n\nحل. تمرین 21.214. مثال 21.73.\n\n\nحل. تمرین 21.215. مثال 21.74.\n\n\nحل. تمرین 21.216. مثال 21.58.\n\n\nحل. تمرین 21.217. مثال 21.59.\n\n\nحل. تمرین 21.218. مثال 21.60.\n\n\nحل. تمرین 21.219. مثال 21.61.\n\n\nحل. تمرین 21.220. شاهد: قراردادِ نگه‌داری (مثال 21.62).\n\n\nحل. تمرین 21.221. مثال 21.45.\n\n\nحل. تمرین 21.222. استخرِ مشترک (مثال 21.30).\n\n\nحل. تمرین 21.223. ضمانت، پایش (مثال 21.18).\n\n\nحل. تمرین 21.224. مثال 21.17.\n\n\nحل. تمرین 21.225. خطوطِ پولیِ بی‌جا: سرمایهٔ در گردش، اندوخته، توزیع (مثال 21.37).\n\n\nحل. تمرین 21.226. ورودی‌های خوش‌بینانه‌تر (مثال 21.20).\n\n\nحل. تمرین 21.227. بانکِ دیگر، اندوختهٔ نقدی (مثال 21.63).\n\n\nحل. تمرین 21.228. مثال 21.46.\n\n\nحل. تمرین 21.229. مثال 21.75.\n\n\nحل. تمرین 21.230. BOP و رابط (جدول 21.2).\n\n\nحل. تمرین 21.231. مثال 21.47.\n\n\nحل. تمرین 21.232. مرحله‌بندی و اختیارِ توقف (مثال 21.48).\n\n\nحل. تمرین 21.233. مثال 21.65.\n\n\nحل. تمرین 21.234. مثال 21.66.\n\n\nحل. تمرین 21.235. مثال 21.22، مثال 21.16.\n\n\nحل. تمرین 21.236. در مدل: مدتِ کوتاه‌تر وامِ کمتر (مثال 21.51).\n\n\nحل. تمرین 21.237. مثال 21.68.\n\n\nحل. تمرین 21.238. پایان در بستنِ مالی (مثال 21.32).\n\n\nحل. تمرین 21.239. بندِ تغییرِ قانون (مثال 21.33).\n\n\nحل. تمرین 21.240. هزینهٔ توسعه، انقضای پیشنهادها، تعدیلِ قیمت (مثال 21.76).\n\n\nحل. تمرین 21.241. تبدیل به درصدِ انرژی و مدل (مثال 21.46).\n\n\nحل. تمرین 21.242. توانِ پرداخت (مثال 21.13).\n\n\nحل. تمرین 21.243. بیش‌ساخت ممکن نیست (مثال 21.38).\n\n\nحل. تمرین 21.244. انرژیِ بیش از سقف بی‌ارزش یا بازار.\n\n\nحل. تمرین 21.245. سهمِ بزرگِ سرمایه (مثال 21.21).\n\n\nحل. تمرین 21.246. پرسش‌های متفاوت (مثال 21.10).\n\n\nحل. تمرین 21.247. نه: میانگین 1.30؛ بدهی باید کمتر شود.\n\n\nحل. تمرین 21.248. تورم، ارز، شاخص (مثال 21.7، مثال 21.65).\n\n\nحل. تمرین 21.249. ورودی‌ها، اهرم، ریسکِ پذیرفته‌شده (مثال 21.20).\n\n\nحل. تمرین 21.250. احتیاط (مثال 21.61).\n\n\nحل. تمرین 21.251. معیار: همهٔ سال‌ها ≥ صفر.\n\n\nحل. تمرین 21.252. معیار: پوششِ سال‌های ۸، ۱۲، ۱۳، ۱۵ هموارتر.\n\n\nحل. تمرین 21.253. معیار: نرخ، تراشیدن، سرمایهٔ در گردش.\n\n\nحل. تمرین 21.254. معیار: بازدهِ سهام کمتر در تنش‌ها.\n\n\nحل. تمرین 21.255. معیار: هر ریسک با ابزار و شاهد.\n\n\nحل. تمرین 21.256. معیار: ۱۲ ردیف با مالک.\n\n\nحل. تمرین 21.257. معیار: سرمایهٔ دیرتر، ارزشِ کمتر.\n\n\nحل. تمرین 21.258. معیار: جست‌وجوی دوبخشی.\n\n\nحل. تمرین 21.259. معیار: سازگاریِ ورودی‌ها.\n\n\nحل. تمرین 21.260. معیار: پراکندگیِ درآمد کمتر.\n\n\nحل. تمرین 21.261. معیار: وابستگیِ صریح.\n\n\nحل. تمرین 21.262. معیار: پرداخت‌های 852.\n\n\nحل. تمرین 21.263. معیار: نسبتِ هزینهٔ سالِ ۲۰ به سالِ ۱ با تورم.\n\n\nحل. تمرین 21.264. معیار: پوششِ سالِ اول بالاتر.\n\n\nحل. تمرین 21.265. معیار: سه مسیرِ نرخ.\n\n\nحل. تمرین 21.266. معیار: زیانِ مورد انتظار، حفاظت، استخر.\n\n\nحل. تمرین 21.267. معیار: بازدهِ کمتر در تنش.\n\n\nحل. تمرین 21.268. معیار: هر کاهش با شاهد.\n\n\nحل. تمرین 21.269. معیار: اختلافِ صفر.\n\n\nحل. تمرین 21.270. معیار: پراکندگیِ بیشتر در دُمِ بالا و پایین.\n\n\nحل. تمرین 21.271. معیار: رابط، قیمت، توانِ مالک، خواستِ وام‌دهنده.\n\n\nحل. تمرین 21.272. معیار: ارزشِ کمتر.\n\n\nحل. تمرین 21.273. معیار: ارزشِ فعلیِ صفر.\n\n\nحل. تمرین 21.274. معیار: جدول 21.6 با مسیرِ بحرانی.\n\n\nحل. تمرین 21.275. معیار: جمعِ وزن‌ها یک.\n\n\nحل. تمرین 21.276. معیار: بازگیری در بخش 20.3.1.\n\n\nحل. تمرین 21.277. معیار: انرژیِ مازاد به قیمتِ بازار.\n\n\nحل. تمرین 21.278. معیار: سنجه‌ها، تنش‌ها، شرط‌ها، شاهدها.\n\n\nحل. تمرین 21.279. معیار: ریسک، پوشش، گزینهٔ F.\n\n\nحل. تمرین 21.280. معیار: بدهیِ بیشتر، سهامِ کمتر (فصلِ ۱۶).\n\n\nحل. تمرین 21.281. معیار: انباشتن، تعارض، تضمین.\n\n\nحل. تمرین 21.282. معیار: قرارداد، ثبت‌نامه، بررسی‌ها، تعریف‌ها، حالت‌ها.\n\n\nحل. تمرین 21.283. معیار: پیوند به تنش‌ها و مونت‌کارلو.\n\n\nحل. تمرین 21.284. معیار: شرط‌ها، اختیار، شاهد.\n\n\nحل. تمرین 21.285. معیار: شاخص‌بندی، ارز، پوشش.\n\n\nحل. تمرین 21.286. معیار: قرارداد، شاهد، تنش، توزیع، بانک‌پذیری.\n\n\nحل. تمرین 21.287. معیار: باتری، اهرم، شاهد.\n\n\nحل. تمرین 21.288. معیار: مثال 21.6، مثال 21.22، مثال 21.30.\n\n\n21.18.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 annuity factor 5.0 %, 20 yr: 12.462\nP02 annuity factor 7.5 %, 25 yr: 11.147\nP03 annuity factor 10.0 %, 15 yr: 7.606\nP04 nominal from real 5 % and inflation 2 %: 7.10 %\nP05 nominal from real 3 % and inflation 4 %: 7.12 %\nP06 IRR of -1000, 150 x 10: 8.14 %\nP07 NPV of -1000, 150 x 10 at 8 %: 6.5\nP08 annuity 1,000 at 6 %, 10 yr: payment 135.9, interest yr 1 60.0\nP09 sculpted debt CFADS 150 x 10, DSCR 1.25, 6 %: 883.2\nP10 same at DSCR 1.40: 788.6 (-10.7 %)\nP11 same at 1.25 over 8 yr: 745.2\nP12 LLCR at start, CFADS 30 x 3, DSCR 1.25, 8 %: 1.250\nP13 tax 25 % on 40, 40 with depreciation 60 then 0: [0.0, 5.0]\nP14 IDC on 1,000 phased 40/60, 70 % debt at 6 %: 37.8\nP15 WC 45 days of 20,453 less 30 days of 4,270: 2,171 k u\nP16 DSRA 6 months of 11,514: 5,757 k u\nP17 delay LD 0.05 %/day on 132,982 for 30 days: 1,995\nP18 availability LD cap 20 % of 2,300 = 460 k u at 70 u: 6.57 GWh\nP19 carbon 177,084 t at 5 u/t: 885 k u (sensitivity)\nP20 REQ-S01 at 9 u per MW-h: 65.7 k u (sensitivity)\nP21 merchant 50 u vs PPA 70 u: revenue ratio 0.714\nP22 FX -10 % on 70 % of 156,450: capex +12,168\nP23 real flows 10,000 x 20 at 5 %: 124,622\nP24 break-even tariff at DSCR 1.00: 0.859 x 70 = 60.1 u/MWh\nP25 energy for DSCR 1.00: 0.859 x 295.14 = 254 GWh\nP26 multiple IRR: -100, 230, -132 -&gt; 10 % and 20 %; check NPV at 10 %: 0.0000\nP27 LCOE by hand: (156,450 x 0.0710 + 4,270) / 288.854 = 53.2 u/MWh\nP28 simple payback 156,450 / (20,453 - 4,270): 9.7 yr\nP29 cost of a month of delay: 1,704 + 605 + 178 = 2,487 k u\nP30 wrap premium 6 % vs expected multi 5.1 %: 0.009 of price\nP31 real tariff yr 10, index 3 %, inflation 5 %: 58.9 u/MWh\nP32 WACC at 50 % gearing (10 %, 6 %, tax 25 %): 7.25 %\nP33 sinking fund 4,522 over 8 yr at 3 %: 509 k u a year\nP34 shared and yearly 3.6 % each -&gt; one-year spread 5.1 %\nP35 option: PV value 4,808 vs PV cost 8,890 -&gt; worth 0 at any probability\nP36 insurance: premium 1.3 x expected insured loss 554 = 720 k u\nP37 P(pay) true 3 %, tolerance 1 %, u 2 %: 0.84\nP38 self-consumption 30 GWh at +12 u: 360 k u a year\nP39 swap cost 0.2 % on 121,025 in year 1: 242 k u\nP40 refinancing release: 132,813 - 112,078 - 1 % = 19,407 k u\nP41 delay LD cap in months: 13,298 / 1,995 = 6.7\nP42 termination yr 5: 101,243 + 0.5 x 49,163 x 0.84 = 121,891 k u\nP43 WC 60 days of 20,453 less 30 of 4,270: 3,011 k u\nP44 equity-first IDC: 0.06 x (6,708 + 13,417 + 46,935) = 4,024 k u\nP45 overrun 10 % of 149,000: 7,450 + 4,916 + left 2,534 k u\nP46 stacking: 469 + 29 x 1.332 = 508 k u\nP47 spare: expected loss 0.02 x 292.2 GWh x 6 % x 0.5 yr x 70 = 12.3 k u\nP48 half-plant outage 6 months: 292.2 x 6 % x 0.5 x 70 = 614 k u\nP49 discount factor yr 19 at 7.5 %: 0.253\nP50 PV of 1,000 a year for 15 yr at 6 %: 9,712\nمثال‌های کوچک:\nE01 PV of 110 in one year at 10 %: 100.0\nE02 nominal rate for 4 % real and 2.5 % inflation: 6.60 %\nE03 IRR of -100, +60, +60: 13.07 %\nE04 annuity payment 100 at 10 % over 2 yr: 57.62\nE05 sculpted debt for CFADS 22, 22 at DSCR 1.10, 10 %: 34.71\nE06 DSCR of CFADS 13,837 on service 11,514: 1.202\nE07 IDC on 100 spent evenly over 2 yr at 10 %: 10.0\nE08 tax 25 % on 10, 10, 50 with depreciation 30, 0, 0: [0.0, 0.0, 10.0]\nE09 LCOE capex 100, 10 MWh a year for 2 yr at 0 %: 5.0\nE10 LC fee 1.5 % a year on 5,301: 80 k u",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/21-economics-contracts.html#sec-ch21-refs",
    "href": "chapters/21-economics-contracts.html#sec-ch21-refs",
    "title": "21  اقتصادِ پروژه و قراردادها",
    "section": "21.19 منابع",
    "text": "21.19 منابع\n\nIEC 60300-3-3:2017؛ ISO 31000:2018 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ اقتصادِ مهندسی و تأمینِ مالیِ پروژه (ارزشِ زمانیِ پول، نسبت‌های پوشش، تخصیصِ ریسک)؛ فصل‌های ۵، ۱۵، ۱۶، ۱۸ تا ۲۰ همین کتاب.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>21</span>  <span class='chapter-title'>اقتصادِ پروژه و قراردادها</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html",
    "href": "chapters/22-feasibility-options.html",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "",
    "text": "22.1 نقشهٔ فصل\nپیش‌نیازها: عدمِ قطعیتِ تولید و P90 (فصل 16)، مکان‌یابی و لایه‌های قید (فصل 14)، الزام‌ها و شبکه (فصل 17) و مدلِ مالی (فصل 21).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۱۳ تا ۲۱ مکانِ P-Central را فرض گرفتند و آن را با شاهد پر کردند. این فصل می‌پرسد آیا این مکانِ درست است و آیا توسعه باید ادامه یابد: سه مکانِ ساختگی را غربال و مقایسه می‌کند، توضیح می‌دهد چرا مکانی با انرژیِ کمتر ممکن است ترجیح داده شود، و پروندهٔ رفتن یا نرفتن را می‌سازد. تحویل‌دادنی: پروندهٔ امکان‌سنجی و تأمین‌پذیری، برنامهٔ ریسکِ اجتماعی و فهرستِ شرط‌ها و موردهای باز، با تصمیمِ D-026.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-map",
    "href": "chapters/22-feasibility-options.html#sec-ch22-map",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nمنبع، زمین، شبکه، محیطِ‌زیست، جامعه، مجوز، لجستیک، هزینه، زمان‌بندی و ساخت‌پذیری را به ترتیبی غربال کند که پرسش‌های ارزان و تعیین‌کننده اول بیایند؛ ایرادهای کشنده، اطلاعاتِ کم‌شده و بازهٔ هزینهٔ اولیه را مشخص کند.\nگزینه‌ها را با مقایسهٔ چندمعیارهٔ شفاف بسنجد: معیار، وزنِ هر ذی‌نفع، کیفیتِ شاهد، پایداریِ رتبه، نرخِ مبادله و حساسیت به امتیاز؛ و امتیاز را با پولِ مدلِ مالی کنار هم بگذارد.\nبرنامهٔ توسعه بسازد: مطالعه‌ها و متخصصان، شبکهٔ کارها و مسیرِ بحرانی، بازبینیِ پیشرفت، ریسکِ زمان‌بندی، بودجه به‌ازای دروازه، دفترِ ریسک، ارزشِ اطلاعات و درختِ تصمیمِ سرمایه‌گذاری.\nتوسعه را با دروازه‌های مرحله‌ای و بررسیِ دقیق اداره کند: کنترلِ زمین، دسترسی و مسیرِ شبکه، مجوزها، تعهدهای ذی‌نفعان، شاهدِ بانک‌پذیر و شرط‌های پیشین؛ و نتیجه‌گیریِ حقوقی را به حقوق‌دانِ محلی بسپارد.\nپیش از تصمیمِ سرمایه‌گذاری، تأمین‌پذیری را با کارتِ امتیاز بسنجد: بلوغِ برآورد و احتیاط، پولِ توسعه، شاهدِ تولید و درآمد، خریدار، آمادگیِ شبکه و مجوز، تأمین و ساخت‌پذیری، بیمه، آسیب‌پذیری و شرط‌های باز.\nمسائلِ اجتماعی را پیش از ثابت‌شدنِ مکان غربال کند (زمین و معیشت، جابه‌جایی، کار و هجومِ کارگری، حقوقِ جامعه و مردمانِ بومی هر جا مصداق دارد، میراث، سلامت و ایمنی، مشاوره و شکایت، اثرهای انباشته) و بداند داوری با متخصصان، مقام‌ها و خودِ مردمِ اثرپذیر است.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر احتمالِ موفقیتِ یک مرحله 0.6 و ارزشِ پس از آن 1,000 باشد و مرحله 400 هزینه داشته باشد، ارزشِ مورد انتظارِ رفتن چیست؟\nسه عددِ 10، 20 و 40 را به مقیاسِ صفر تا یک ببرید.\nدو کارِ پشتِ‌سرِ‌همِ ۴ و ۶ ماهه و یک کارِ موازیِ ۸ ماهه: زمانِ کل چقدر است؟\nP90 وام‌دهنده با عدمِ قطعیتِ بیشتر بالاتر می‌رود یا پایین‌تر؟\nارزشِ فعلیِ 1,000 در دو سالِ بعد با نرخِ 10 % چیست؟\n\nپاسخ‌ها: (۱) \\(0.6 \\times 1{,}000 - 400 = 200\\)؛ (۲) 0، 0.33، 1؛ (۳) ۱۰ ماه؛ (۴) پایین‌تر (فصل 16)؛ (۵) حدودِ 826. اگر دو پرسش یا بیشتر را نتوانستید، فصل 16 و فصل 21 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nسه مکان، جامعه‌ها، مردم و همهٔ عددهای اجتماعی و محیطی ساختگیاند (A-311 تا A-315) و هیچ مکان یا جامعهٔ واقعی‌ای را توصیف نمی‌کنند. پادمان‌های اجتماعی غربال می‌شوند، نه داوری: ارزیابیِ اثر، برنامهٔ اسکانِ مجدد و رضایت کارِ متخصصانِ صلاحیت‌دار، مقام‌ها و خودِ مردمِ اثرپذیر است. نتیجه‌گیریِ حقوقی دربارهٔ زمین، مجوز و قرارداد با حقوق‌دانِ محلی است. آستانه‌ها، رده‌ها و هزینه‌ها آموزشی‌اند.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-a",
    "href": "chapters/22-feasibility-options.html#sec-ch22-a",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.2 الف. ترتیبِ غربالگری",
    "text": "22.2 الف. ترتیبِ غربالگری\n\n22.2.1 پرسش‌های ارزان و تعیین‌کننده، اول\nایده. هر مکانِ پیشنهادی برای نیروگاه صدها پرسش دارد، اما همه هم‌ارز نیستند. برخی ارزان پاسخ داده می‌شوند و می‌توانند کلِ پروژه را متوقف کنند (ظرفیتِ شبکه، منطقهٔ حفاظت‌شده، جابه‌جاییِ مردم، زمانِ مجوز)؛ برخی گران‌اند و فقط مقدار را دقیق می‌کنند (برآوردِ دقیقِ تولید، طراحی). ترتیبِ غربالگری (شکل 22.1) پرسش‌های ارزان و تعیین‌کننده را اول می‌گذارد تا پول برای مکانی که در هر حال متوقف می‌شود خرج نشود.\n\n\n\n\n\n\nشکل 22.1: ترتیبِ غربالگری: ایرادهای کشنده، منبع، زمین و شبکه و محیطِ‌زیست و جامعه، مجوز و لجستیک، هزینه و زمان و ساخت‌پذیری، مقایسه و دروازه.\n\n\n\nایرادِ کشنده (به انگلیسی fatal flaw) شرطی است که اگر برقرار باشد و ارزان رفع نشود، مکان کنار گذاشته می‌شود. آزمون‌های آموزشیِ این فصل (A-311):\nTESTS = {   # True = the site fails (teaching thresholds, A-311)\n    \"no grid capacity within 50 km\":\n        lambda f: f[\"grid_free_mw\"] &lt; 100 and f[\"reinforce\"] &lt;= 0,\n    \"protected bird area overlap &gt; 25 %\":\n        lambda f: f[\"bird_overlap\"] &gt; 0.25,\n    \"physical displacement without a plan\":\n        lambda f: f[\"displaced\"] &gt; 0,\n    \"permits longer than 36 months\":\n        lambda f: f[\"permit_months\"] &gt; 36,\n}\nfatal-flaw screen, run before any scoring (A-311):\n  P-North    flags:\n    - protected bird area overlap &gt; 25 %\n    - physical displacement without a plan\n  P-Central  passes\n  P-South    flags:\n    - no grid capacity within 50 km\n  a flag is a question, not a verdict: P-North's bird overlap\n  needs a survey and an avoidance layout before it is fatal,\n  and its displacement needs a resettlement plan that meets\n  the safeguards (section G) - or the site is dropped; a\n  flag that cannot be cleared cheaply stops the spending\n\nمثال 22.1 (پرچم، نه حکم) پرسش. کدام مکان پرچم دارد و چرا؟ آیا پرچم یعنی کنار گذاشتنِ فوری؟\nپاسخ. P-North دو پرچم دارد: هم‌پوشانیِ 35 % با منطقهٔ پرندگان (بیش از 25 %) و جابه‌جاییِ فیزیکیِ شش خانوار بی برنامه. P-Central و P-South پرچم ندارند.\nتفسیر. پرچم یک پرسش است: هم‌پوشانی با پرندگان با پیمایش و چیدمانِ پرهیزی (فصلِ ۱۴) ممکن است رفع شود و جابه‌جایی فقط با برنامهٔ اسکانِ مجددی که با استانداردهای پادمان سازگار است (بخش 22.8) قابلِ پذیرش است. اگر رفعِ پرچم ارزان نباشد، خرج متوقف می‌شود. وارسی: آزمونِ شبکه P-North را پرچم نمی‌زند، چون تقویت پیشنهاد شده است؛ اما هزینه و انتظارِ آن در بخش 22.5 می‌آیند.\n\n\n\n22.2.2 سه مکان کنارِ هم\nسه مکانِ ساختگی این فصل: P-Central همان مکانِ فصل‌های ۱۳ تا ۲۱ است؛ P-North و P-South گزینه‌های خیالی‌اند. هیچ مکان، جامعه یا شخصِ واقعی‌ای توصیف نمی‌شود.\nزمانِ مقایسه. مقایسه در ماهِ ۱۴ برنامهٔ توسعهٔ P-Central انجام می‌شود (بخش 22.4): کمپینِ اندازه‌گیری و گزارشِ تولیدِ آن تمام شده، اما مجوز، پیشنهادِ شبکه و قراردادها هنوز باز است. دو گزینهٔ دیگر از صفر آغاز می‌کنند. پس «ماه تا بهره‌برداری» برای هر مکان از همین بازبینی شمرده می‌شود: کارِ توسعهٔ باقی‌مانده، تأمینِ مالی و ساخت. این پرسشِ واقعیِ بسیاری از توسعه‌دهندگان است: «آیا هنوز روی مکانِ درست کار می‌کنیم؟»\nSITES = {\n    \"P-North\": dict(\n        energy=330.0, energy_q=0.4,      # GWh P50; reanalysis + 4-month mast\n        capex=150_000.0 + 6_000.0,           # plant + 18 km new road\n        grid_km=45.0, grid_free_mw=0.0, reinforce=25_000.0, grid_wait=30,\n        land_ha=2_400.0, tenure=\"customary, many holders\", households=38,\n        displaced=6, grazing_ha=900.0,\n        bird_overlap=0.35, heritage=1, water_scarce=False,\n        permit_months=30, road_km=18.0, slope_pct=9.0,\n        schedule=54),                        # 30 permits + 6 close + 18 build\n    \"P-Central\": dict(\n        energy=295.14, energy_q=0.9,         # D-019: mast, lidar, station\n        capex=156_450.0,\n        grid_km=12.0, grid_free_mw=100.0, reinforce=0.0, grid_wait=12,\n        land_ha=1_900.0, tenure=\"state lease, two private parcels\",\n        households=9,\n        displaced=0, grazing_ha=250.0,\n        bird_overlap=0.0, heritage=0, water_scarce=False,\n        permit_months=22, road_km=4.0, slope_pct=4.0,\n        schedule=32),                        # 14 to close + 18 build\n    \"P-South\": dict(\n        energy=262.0, energy_q=0.7,          # after a 70 MW weak-grid limit\n        capex=145_000.0 + 1_500.0,           # more PV, water storage\n        grid_km=3.0, grid_free_mw=70.0, reinforce=0.0, grid_wait=9,\n        land_ha=1_600.0, tenure=\"state land, clear title\", households=2,\n        displaced=0, grazing_ha=60.0, seasonal=40,\n        bird_overlap=0.0, heritage=2, water_scarce=True,\n        permit_months=20, road_km=2.0, slope_pct=2.0,\n        schedule=42),                        # 20 permits + 6 close + 16 build\n}\nfor _s in SITES.values():\n    _s.setdefault(\"seasonal\", 0)             # seasonal land users (herders)\nthe three sites in the order of the screening sequence:\n  item                            P-North    P-Central      P-South\n  energy P50 GWh                      330          295          262\n  evidence quality                    0.4          0.9          0.7\n  capex k u                       156,000      156,450      146,500\n  grid km / free MW                45 / 0     12 / 100       3 / 70\n  reinforcement k u                25,000            0            0\n  grid wait months                     30           12            9\n  land ha                           2,400        1,900        1,600\n  households / displaced           38 / 6        9 / 0        2 / 0\n  bird overlap                        35%           0%           0%\n  permit months                        30           22           20\n  new road km                          18            4            2\n  slope %                               9            4            2\n  months to COD                        54           32           42\n  P-North has the most energy and every other problem; the\n  sequence puts the cheap, decisive questions (grid, protected\n  areas, people) before the expensive ones (yield, design)\n\nمثال 22.2 (انرژیِ بیشتر، همهٔ مشکل‌های دیگر) پرسش. کدام مکان بیشترین انرژی را دارد و در چه چیزهایی بدتر است؟ کیفیتِ شاهدِ انرژی در هر مکان چیست؟\nپاسخ. P-North با 330 GWh؛ اما شبکه 45 km دور و بی‌ظرفیت (تقویتِ 25,000 هزار و ۳۰ ماه انتظار)، ۳۸ خانوار و ۶ جابه‌جایی، 35 % هم‌پوشانی با پرندگان، 18 km جادهٔ تازه، شیبِ 9 % و ۵۴ ماه تا بهره‌برداری (۳۰ ماه مجوز، ۶ ماه تأمینِ مالی، ۱۸ ماه ساخت). کیفیتِ شاهد: 0.4 (بازتحلیل و چهار ماه دکل) در برابرِ 0.9 برای P-Central.\nتفسیر. مکانی که در یک معیار بهترین است، ممکن است در بقیه بدترین باشد؛ و برتریِ آن یک معیار ممکن است بر شاهدِ ضعیف تکیه کند. غربالگری این را پیش از هر طراحی آشکار می‌کند. وارسی: ۳۲ ماهِ P-Central برابرِ ۱۴ ماه تا بستنِ مالی و ۱۸ ماه ساخت است؛ پولِ خرج‌شده بازنمی‌گردد (هزینهٔ ازدست‌رفته)، اما زمان و شاهدِ به‌دست‌آمده برتریِ واقعی‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پرسش‌های ارزان و تعیین‌کننده اول می‌آیند؟\nچهار آزمونِ ایرادِ کشنده را بنویسید.\nپرچم و حکم چه فرقی دارند؟\nکیفیتِ شاهدِ انرژیِ هر مکان را بنویسید.\n\n\n\n\n\n22.2.3 ده بُعدِ غربالگری و شاهدِ هر کدام\nایده. هر بُعدِ غربالگری یک پرسشِ اصلی، یک شاهدِ ارزانِ اولیه و یک شاهدِ کامل در مرحله‌های بعد دارد. جدولِ زیر آن‌ها را به فصل‌های کتاب وصل می‌کند:\n\n\n\nجدول 22.1: ده بُعدِ غربالگری با پرسش و شاهد (مفهومی)\n\n\n\n\n\n\n\n\n\n\n\n\nبُعد\nپرسشِ اصلی\nشاهدِ اولیه\nشاهدِ کامل\nفصل‌ها\n\n\n\n\nمنبع\nانرژیِ سالانه و پراکندگی؟\nبازتحلیل، اطلس\nکمپینِ اندازه‌گیری، گزارشِ تولید\n۱۲ تا ۱۶\n\n\nزمین\nچه کسی مالک یا بهره‌بردار است؟\nنقشهٔ ثبتی، بازدید\nتوافق‌ها، بررسیِ حقوقی\n۱۴، ۵۵ تا ۵۷\n\n\nشبکه\nظرفیت، فاصله، تقویت؟\nنقشهٔ شبکه، گفت‌وگو\nمطالعهٔ اتصال، پیشنهاد\n۱۷، ۲۷، ۲۸\n\n\nمحیطِ‌زیست\nزیستگاه‌ها، پرندگان، آب؟\nلایه‌های GIS\nپیمایش‌ها، ارزیابیِ محیطی\n۱۴، ۳۳\n\n\nجامعه\nچه کسانی اثر می‌پذیرند؟\nبازدید، آمار\nارزیابیِ اجتماعی، مشاوره\n۱۴، بخش 22.8\n\n\nمجوز\nچه مجوزهایی، چه زمانی؟\nفهرستِ مقام‌ها\nبرنامهٔ مجوز\n۱۷، ۵۵ تا ۵۷\n\n\nلجستیک\nتیغه‌ها و ترانسفورماتور می‌رسند؟\nنقشهٔ راه، پل‌ها\nمطالعهٔ مسیر\n۱۴، ۴۶\n\n\nهزینه\nچه بازه‌ای؟\nقیمتِ واحد\nپیشنهادها\n۱۸، ۲۱، ۳۸\n\n\nزمان‌بندی\nچند ماه تا بهره‌برداری؟\nمسیرِ بحرانیِ ساده\nبرنامهٔ کامل\nبخش 22.4\n\n\nساخت‌پذیری\nشیب، خاک، آب، نیروی کار؟\nنقشهٔ شیب، بازدید\nژئوتکنیک، طراحی\n۲۹، ۴۷\n\n\n\n\n\n\nزنجیرهٔ تأمین، نیروی کار و ساخت‌پذیری. امکان‌سنجی طراحیِ فرایندِ کارخانه نیست، اما باید بپرسد: آیا سازندگان در بازهٔ زمانیِ پروژه ظرفیتِ تحویل دارند (فصل‌های ۳۹ تا ۴۱)؟ چه تعداد نیروی کار لازم است و از کجا می‌آید (اثرِ هجومِ کارگری، بخش 22.8)؟ آیا جرثقیل‌ها، جاده‌ها و بندرها برای قطعاتِ بزرگ آماده‌اند (فصل‌های ۴۶ و ۴۷)؟ پاسخِ «نه» به هر کدام هزینه و زمان می‌افزاید و در مقایسهٔ گزینه‌ها می‌آید.\n\nمثال 22.3 (بُعدی که ارزان پرسیده نشد) پرسش. کدام بُعد در غربالگریِ P-South از ابتدا پرسیده نشده بود و اگر دیر کشف می‌شد چه هزینه‌ای داشت؟\nپاسخ. قدرتِ شبکه: شبکهٔ نزدیکِ P-South ضعیف است و صادرات را به 70 MW محدود می‌کند؛ انرژیِ تحویلی از حدودِ 275 به 262 GWh می‌رسد. اگر پس از طراحی کشف می‌شد، هزینهٔ طراحی هدر می‌رفت و ممکن بود جبران‌ساز یا ذخیره‌ساز لازم شود (فصل‌های ۱۷ و ۲۰).\nتفسیر. «فاصله تا شبکه» به‌تنهایی کافی نیست؛ «ظرفیت و قدرتِ شبکه» پرسشِ درست است. یک گفت‌وگوی کوتاه با بهره‌بردارِ شبکه در غربالگری ارزان‌ترین شاهد است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nده بُعدِ غربالگری را با شاهدِ اولیهٔ هر کدام بنویسید.\nچرا امکان‌سنجی طراحیِ فرایندِ کارخانه نیست؟\nسه پرسشِ زنجیرهٔ تأمین و ساخت‌پذیری را بنویسید.\nچرا «فاصله تا شبکه» کافی نیست؟\n\n\n\n\n\n22.2.4 بازهٔ هزینهٔ اولیه و اطلاعاتِ کم‌شده\nایده. در غربالگری، هزینه یک بازه است، نه یک عدد. هر قلم یک کمترین، محتمل‌ترین و بیشترین دارد؛ پهنای بازه به ردهٔ برآورد بستگی دارد: مکانی با شاهدِ ضعیف (ردهٔ غربالگری) بازهٔ پهن‌تری از مکانی با مطالعهٔ امکان‌سنجی دارد. با نمونه‌گیریِ مونت‌کارلو از توزیعِ مثلثیِ هر قلم، صدک‌های هزینهٔ کل به دست می‌آیند و احتیاط به‌جای درصدِ ثابت از ریسک حساب می‌شود:\n\\[\nC_{\\text{cont}} = C_{P80} - C_{\\text{base}}\n\\tag{22.1}\\]\nCLASS = {   # (low, high) range of each item by estimate class (A-314)\n    \"feasibility\": {\"wind\": (-0.10, 0.20), \"PV\": (-0.10, 0.15),\n                    \"substation\": (-0.15, 0.30), \"battery\": (-0.15, 0.20),\n                    \"development\": (-0.05, 0.25)},\n    \"screening\": {\"wind\": (-0.25, 0.45), \"PV\": (-0.20, 0.40),\n                  \"substation\": (-0.30, 0.60), \"battery\": (-0.25, 0.40),\n                  \"development\": (-0.10, 0.50)},\n}\n\n\ndef cost_draws(name: str, n: int = 20_000) -&gt; tuple[float, np.ndarray]:\n    \"\"\"Base cost without contingency and n Monte Carlo totals: each\n    item triangular (low, base, high); grid works on their own range.\"\"\"\n    f = src.SITES[name]\n    base = f[\"capex\"] / 1.05                     # remove the 5 % allowance\n    cls = CLASS[\"screening\" if f[\"energy_q\"] &lt; 0.5 else \"feasibility\"]\n    tot = np.zeros(n)\n    for item, share in SHARES.items():\n        b = base * share\n        lo, hi = cls[item]\n        tot += RNG.triangular(b * (1 + lo), b, b * (1 + hi), n)\n    if f[\"reinforce\"]:\n        r = f[\"reinforce\"]\n        tot += RNG.triangular(0.8 * r, r, 1.6 * r, n)\n    return base + f[\"reinforce\"], tot\npreliminary cost ranges (Monte Carlo of items, k u):\n  site       base     P50      P80      P90    contingency to P80\n  P-North   173,571  187,039  199,335  205,652     14.8 %\n  P-Central 149,000  153,249  158,443  161,115      6.3 %\n  P-South   139,524  143,493  148,343  150,864      6.3 %\n  the base is the sum of most-likely values; skewed ranges\n  put the P50 above it, so a 5 % allowance is too thin even\n  for P-Central; P-North's screening-class range and its grid\n  works widen everything - its P80 is far above the others\n  (items drawn independently: correlated prices would widen\n  the range further)\n\nمثال 22.4 (پنج درصد کافی نیست) پرسش. هزینهٔ پایه، P50 و P80 هر مکان چیست؟ احتیاطِ لازم تا P80 چند درصد است؟\nپاسخ. P-Central: پایه 149,000، P50 153,249، P80 158,443 هزار: احتیاطِ 6.3 %. P-South هم 6.3 %. P-North: پایه 173,571 با کارهای شبکه، P80 199,335: 14.8 %.\nتفسیر. پایه جمعِ مقدارهای محتمل‌ترین است؛ وقتی بازه‌ها کج‌اند (بالا بیشتر از پایین)، P50 بالای پایه می‌افتد. پس احتیاطِ 5 % فصلِ ۲۱ حتی برای P-Central نازک است و A-304 باید در مرحلهٔ بعد بازبینی شود. فرضِ مستقل‌بودنِ قلم‌ها بازه را کوچک‌تر از واقع نشان می‌دهد: قیمتِ فولاد و ارز همهٔ قلم‌ها را با هم جابه‌جا می‌کند. وارسی: میانگینِ توزیعِ مثلثیِ \\((a, m, b)\\) برابرِ \\((a + m + b)/3\\) است و برای قلمِ باد با \\((-10\\,\\%, +20\\,\\%)\\) حدودِ 3 % بالای مقدارِ محتمل.\n\nاطلاعاتِ کم‌شده. هر بازهٔ پهن نشانهٔ اطلاعاتی است که هنوز نداریم. فهرستِ اطلاعاتِ کم‌شده برای هر مکان همان شاهدِ بعدیِ بخش 22.5.3 است، با این افزوده که هر قلم بگوید کدام بازه را تنگ می‌کند: پیشنهادِ شبکه بازهٔ قلمِ اتصال را، پیشنهادِ توربین بازهٔ قلمِ باد را، ژئوتکنیک بازهٔ پی‌ها را. چنین فهرستی تصمیم می‌گیرد پولِ مطالعه اول کجا خرج شود: جایی که بازه پهن‌تر و وزنِ قلم بیشتر است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاحتیاط را با معادلهٔ 22.1 تعریف کنید.\nچرا P50 بالای پایه است؟\nفرضِ مستقل‌بودنِ قلم‌ها بازه را چگونه تغییر می‌دهد؟\nبرای هر مکان یک قلمِ اطلاعاتِ کم‌شده و بازه‌ای را که تنگ می‌کند بنویسید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-b",
    "href": "chapters/22-feasibility-options.html#sec-ch22-b",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.3 ب. ارزیابیِ گزینه‌ها",
    "text": "22.3 ب. ارزیابیِ گزینه‌ها\n\n22.3.1 معیارها، امتیازها و وزن‌ها\nایده. پس از غربالگری، گزینه‌های باقی‌مانده با مقایسهٔ چندمعیاره (به انگلیسی multi-criteria analysis) سنجیده می‌شوند: هر معیار به مقیاسِ 0 تا 1 برده می‌شود (بهترین یک)، با وزنی ضرب و جمع می‌شود:\n\\[\nS_i = \\sum_k w_k\\, s_{ik}, \\qquad s_{ik} = \\frac{x_{ik} - \\min_i x_{ik}}{\\max_i x_{ik} - \\min_i x_{ik}}\n\\tag{22.2}\\]\n(برای معیارهایی که کمترشان بهتر است، \\(1 - s_{ik}\\)). وزن‌ها ارزش‌های تصمیم‌گیر را نشان می‌دهند، نه واقعیتِ فنی؛ پس باید آشکار و قابلِ بحث باشند. این فصل سه مجموعه وزنِ آموزشی دارد: توسعه‌دهنده، وام‌دهنده و جامعه (A-312).\nCRITERIA = [  # (label, value function, higher is better, evidence key)\n    (\"energy\", lambda f: f[\"energy\"], True, \"energy_q\"),\n    (\"cost incl. grid\", lambda f: f[\"capex\"] + f[\"reinforce\"], False, None),\n    (\"time to COD\", lambda f: f[\"schedule\"], False, None),\n    (\"grid readiness\", lambda f: f[\"grid_free_mw\"] - f[\"grid_km\"], True, None),\n    (\"environment\", lambda f: (-f[\"bird_overlap\"] - 0.1 * f[\"heritage\"]\n                               - 0.2 * f[\"water_scarce\"]), True, None),\n    (\"social\", lambda f: -(f[\"households\"] + 5 * f[\"displaced\"]\n                           + 0.5 * f[\"seasonal\"]), True, None),\n    (\"constructability\", lambda f: -(f[\"slope_pct\"] + 0.3 * f[\"road_km\"]),\n     True, None),\n]\nWEIGHTS = {   # three stakeholder views (A-312, teaching)\n    \"developer\": [0.30, 0.25, 0.15, 0.10, 0.05, 0.05, 0.10],\n    \"lender\":    [0.20, 0.20, 0.15, 0.15, 0.10, 0.10, 0.10],\n    \"community\": [0.10, 0.05, 0.05, 0.05, 0.30, 0.40, 0.05],\n}\ndef normalise(values, higher_is_better: bool = True) -&gt; np.ndarray:\n    \"\"\"Min-max scale to 0..1 (1 = best); equal values give 1.\"\"\"\n    v = np.asarray(values, float)\n    lo, hi = v.min(), v.max()\n    if hi - lo &lt; 1e-12:\n        return np.ones_like(v)\n    s = (v - lo) / (hi - lo)\n    return s if higher_is_better else 1.0 - s\n\n\ndef weighted(scores, weights) -&gt; np.ndarray:\n    \"\"\"scores: options x criteria (0..1); weights summing to 1.\"\"\"\n    w = np.asarray(weights, float)\n    return np.asarray(scores, float) @ (w / w.sum())\n\n\ndef dominated(scores) -&gt; list[int]:\n    \"\"\"Indices of options no better than another in every criterion and\n    worse in at least one.\"\"\"\n    s = np.asarray(scores, float)\n    out = []\n    for i in range(len(s)):\n        for j in range(len(s)):\n            if i != j and (s[j] &gt;= s[i]).all() and (s[j] &gt; s[i]).any():\n                out.append(i)\n                break\n    return out\nnormalised scores (1 = best of the three):\n  criterion              P-North  P-Central    P-South\n  energy                    1.00       0.49       0.00\n  cost incl. grid           0.00       0.71       1.00\n  time to COD               0.00       1.00       0.55\n  grid readiness            0.00       1.00       0.84\n  environment               0.00       1.00       0.11\n  social                    0.00       1.00       0.78\n  constructability          0.00       0.78       1.00\n  weighted totals by stakeholder:\n  developer                 0.30       0.75       0.56\n  lender                    0.20       0.82       0.60\n  community                 0.10       0.92       0.51\n  dominated options: none\n  min-max scores exaggerate small differences between three\n  options and depend on which options are in the set: the\n  total is a summary for discussion, not a measurement\n\n\n\n\n\n\nشکل 22.2: امتیازِ وزن‌دارِ سه مکان زیرِ سه مجموعه وزن.\n\n\n\n\nمثال 22.5 (سه نگاه، یک برنده) پرسش. کدام مکان زیرِ هر سه مجموعه وزن اول است؟ آیا گزینهٔ «مغلوب» داریم؟ چه محدودیتی در روشِ کمینه-بیشینه هست؟\nپاسخ. P-Central: توسعه‌دهنده 0.75، وام‌دهنده 0.82، جامعه 0.92؛ P-South دوم (0.56، 0.60، 0.51) و P-North سوم. گزینهٔ مغلوب نداریم (P-North در انرژی بهترین است).\nتفسیر. مقیاسِ کمینه-بیشینه تفاوت‌های کوچک میانِ سه گزینه را بزرگ نشان می‌دهد و به مجموعهٔ گزینه‌ها وابسته است: افزودن یا برداشتنِ یک مکان امتیازِ بقیه را تغییر می‌دهد. پس امتیازِ کل خلاصه‌ای برای گفت‌وگو است، نه اندازه‌گیری؛ تصمیم با پول (بخش 22.5)، پرچم‌ها و شاهد گرفته می‌شود. وارسی: امتیازِ انرژیِ P-Central \\((295 - 262)/(330 - 262) = 0.49\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 22.2 را برای سه مقدارِ 10، 20، 40 حساب کنید.\nچرا وزن‌ها ارزش‌اند نه واقعیت؟\nگزینهٔ مغلوب را تعریف کنید.\nدو محدودیتِ مقیاسِ کمینه-بیشینه را بنویسید.\n\n\n\n\n\n22.3.2 عدمِ قطعیتِ وزن‌ها، کیفیتِ شاهد و حساسیتِ امتیاز\nایده. وزن‌ها دقیق نیستند: دو عضوِ یک هیئت‌مدیره وزنِ انرژی را 25 یا 35 % می‌دانند. اگر رتبه‌بندی با هر تغییرِ کوچکِ وزن عوض شود، پایدار نیست. با هزاران مجموعه وزنِ تصادفی در اطرافِ هر نگاه (توزیعِ دیریکله) می‌شمریم هر مکان چند بار اول می‌شود؛ و می‌پرسیم وزنِ انرژی باید چقدر باشد تا رتبه عوض شود.\nhow often each site ranks first when the weights are uncertain\n(5,000 random weight sets around each stakeholder's view):\n  stakeholder            P-North  P-Central    P-South\n  developer                   0%        99%         1%\n  lender                      0%       100%         0%\n  community                   0%       100%         0%\n  the developer's ranking turns to P-North only when energy weighs 63 %\n  a ranking that survives most plausible weights is robust;\n  one that needs a single extreme weight is an argument\n\nمثال 22.6 (رتبه‌ای که پایدار است) پرسش. در چند درصدِ مجموعه‌وزن‌ها هر مکان اول است؟ P-North با چه وزنی برای انرژی اول می‌شود؟\nپاسخ. توسعه‌دهنده: P-Central 99 %، P-South 1 %؛ وام‌دهنده و جامعه: 100 % P-Central. P-North فقط وقتی اول می‌شود که وزنِ انرژی 63 % باشد (وزن‌های دیگر به همان نسبت کوچک شوند).\nتفسیر. رتبه‌ای که در بیشترِ وزن‌های معقول دوام می‌آورد استوار است؛ رتبه‌ای که به یک وزنِ افراطی نیاز دارد استدلال است، نه نتیجه. کسی که P-North را می‌خواهد باید بگوید چرا انرژی بیش از نیمِ تصمیم است.\n\nکیفیتِ شاهد. امتیازی که بر شاهدِ ضعیف تکیه دارد باید کمتر شمرده شود. قاعدهٔ آموزشی: امتیاز به سمتِ 0.5 (نادانسته) کشیده می‌شود به اندازهٔ کمبودِ کیفیت:\n\\[\ns^{\\text{adj}} = 0.5 + q\\,(s - 0.5)\n\\tag{22.3}\\]\nthe energy score shrunk toward 0.5 by the quality of its evidence:\n  site        quality   energy score   adjusted   developer total\n  P-North         0.4           1.00       0.70   0.30 -&gt; 0.21\n  P-Central       0.9           0.49       0.49   0.75 -&gt; 0.75\n  P-South         0.7           0.00       0.15   0.56 -&gt; 0.61\n  P-North's energy lead rests on reanalysis and four months\n  of mast data: until a full campaign (ch 13) confirms it, it\n  counts for less; quality is recorded beside every score\n\nمثال 22.7 (برتری‌ای که به شاهدِ ضعیف تکیه دارد) پرسش. با کیفیتِ 0.4، امتیازِ انرژیِ P-North و امتیازِ کلِ آن چه می‌شود؟\nپاسخ. امتیازِ انرژی از 1.00 به 0.70؛ امتیازِ کل (توسعه‌دهنده) از 0.30 به 0.21. امتیازِ P-South برعکس بالا می‌رود (0.56 به 0.61)، چون امتیازِ صفرش به سوی 0.5 کشیده می‌شود.\nتفسیر. کیفیت کنارِ هر امتیاز ثبت می‌شود تا روشن باشد کدام برتری ثابت‌شده و کدام ادعایی است. کمپینِ کاملِ اندازه‌گیری (فصلِ ۱۳) کیفیت را بالا می‌برد؛ تا آن زمان برتریِ P-North در انرژی یک فرضیه است.\n\nاولویت‌های ذی‌نفعان. سه مجموعه وزن نشان می‌دهند ذی‌نفعان مختلف چیزهای مختلف می‌خواهند. هدف یکی کردنِ وزن‌ها نیست، دیدنِ اینکه آیا تصمیم با هر نگاه یکی است یا نه. اگر نیست، تعارض را آشکار کنید (مثلاً «توسعه‌دهنده انرژی می‌خواهد، جامعه زمین») و با شاهد و مذاکره حل کنید، نه با پنهان‌کردنِ یک وزن.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپایداریِ رتبه را چگونه می‌سنجیم؟\nمعادلهٔ 22.3 را برای \\(s = 0\\) و \\(q = 0.4\\) حساب کنید.\n«استوار» و «استدلال» را در این بخش از هم جدا کنید.\nوقتی ذی‌نفعان رتبه‌های متفاوت می‌دهند چه باید کرد؟\n\n\n\n\n\n22.3.3 نرخِ مبادله و حساسیت به امتیاز\nایده. وزن در مقایسهٔ چندمعیاره یک مبادله را پنهان می‌کند: چند گیگاوات‌ساعت انرژی ارزشِ یک ماه تأخیر یا هزار واحد هزینه را دارد؟ برای معیارهایی که به پول تبدیل می‌شوند، مدلِ مالی این نرخ‌ها را آشکار می‌دهد: اثرِ یک درصد انرژی، یک درصد هزینه و یک ماه تأخیر بر ارزشِ فعلی، و نسبتِ آن‌ها.\ntrade-off rates from the chapter 21 model (NPV at close, k u):\n  +1 % energy (2.95 GWh a year)    +1,935   equity IRR +0.35 pt\n  +1 % capital cost (1,564 k u)   -1,412   equity IRR -0.25 pt\n  one month later financial close       -31  (NPV today)\n  exchange rates:\n    1,000 k u of capital = 1.4 GWh a year of energy\n    one month later = 0.05 GWh a year of energy\n  P-North against P-Central in these rates:\n    energy +34.9 GWh a year       +22,853\n    cost incl. grid +24,550     -22,158\n    22 months later close             -682 (approx.)\n  the linear rates reproduce the model's answer within a few\n  hundred k u: the energy lead buys the grid works, and the\n  delay takes the rest - a trade-off made explicit, not hidden\n  in a weight\n\nمثال 22.8 (مبادله‌ای که آشکار شد) پرسش. یک درصد انرژی و یک درصد هزینه چه اثری بر ارزشِ فعلی دارند؟ برتریِ انرژیِ P-North با این نرخ‌ها چگونه خرج می‌شود؟\nپاسخ. یک درصد انرژی +1,935 و یک درصد هزینه −1,412 هزار؛ هر هزار واحد هزینه برابرِ 1.4 GWh انرژیِ سالانه است. P-North: انرژیِ بیشتر +22,853، هزینهٔ بیشتر −22,158، و ۲۲ ماه تأخیر حدودِ −682.\nتفسیر. برتریِ انرژیِ P-North تقریباً همه‌اش صرفِ کارهای شبکه و راهش می‌شود و تأخیر باقی را می‌برد؛ همان پاسخِ مدل در مثال 22.20، این بار با دلیلِ آشکار. اثرِ یک ماه تأخیر بر ارزشِ فعلی کوچک است (31 هزار) چون ارزشِ فعلی خودش کوچک است؛ هزینهٔ واقعیِ تأخیر برای توسعه‌دهنده سربارِ ماهانه، ریسکِ رقابت و ازدست‌رفتنِ پنجرهٔ قرارداد است که این عدد نمی‌بیند. وارسی: \\(22{,}853 - 22{,}158 = 695\\) نزدیکِ \\(5{,}772 - 5{,}158 = 614\\) است.\n\nحساسیت به امتیاز. پرسشِ مکمل: یک امتیازِ P-Central چقدر باید پایین بیاید تا رتبهٔ نخست از دست برود؟ اگر برتری \\(M\\) و وزنِ معیار \\(w_k\\) باشد، افتِ لازم \\(\\Delta_k = M/w_k\\) است؛ اگر \\(\\Delta_k\\) از خودِ امتیاز بیشتر باشد، هیچ خطایی در آن معیار به‌تنهایی رتبه را عوض نمی‌کند.\nhow far one P-Central score may fall before it loses first place\n(developer weights; lead over the second 0.19):\n  criterion           weight  score  fall needed  possible\n  energy               0.30   0.49         0.64  no\n  cost incl. grid      0.25   0.71         0.77  no\n  time to COD          0.15   1.00         1.28  no\n  grid readiness       0.10   1.00         1.92  no\n  environment          0.05   1.00         3.83  no\n  social               0.05   1.00         3.83  no\n  constructability     0.10   0.78         1.92  no\n  no single score can fall far enough: even the energy score\n  would have to drop by more than it has; only several errors\n  together, or other weights (lab B), could change the first\n  place - the evidence effort goes to energy and cost, the two\n  heaviest criteria\n\nمثال 22.9 (هیچ امتیازی به‌تنهایی کافی نیست) پرسش. کدام امتیازِ P-Central اگر نادرست باشد، رتبه را عوض می‌کند؟\nپاسخ. هیچ‌کدام به‌تنهایی: برتری 0.19 است؛ امتیازِ انرژی باید 0.64 بیفتد در حالی که خودش 0.49 است، و هزینه 0.77 در برابرِ 0.71.\nتفسیر. فقط چند خطا با هم، یا وزن‌های دیگر (بخش 22.3.2)، رتبه را عوض می‌کنند. این آزمون می‌گوید تلاشِ شاهد کجا خرج شود: روی دو معیارِ سنگین‌تر (انرژی و هزینه). وارسی: \\(0.19/0.30 = 0.63\\) (با گردکردن 0.64).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنرخِ مبادلهٔ «هزار واحد هزینه به انرژی» را از دو اثرِ یک‌درصدی حساب کنید.\nچرا اثرِ یک ماه تأخیر بر ارزشِ فعلی کوچک است ولی برای توسعه‌دهنده بزرگ؟\nافتِ لازم برای معیاری با وزنِ 0.10 و برتریِ 0.19 چیست؟\nدروازه‌های تصمیم چگونه به این دو آزمون وصل می‌شوند (بخش 22.6)؟\n\n\n\n\n\n22.3.4 وزن از کجا می‌آید: وزن‌دهیِ نوسانی و نقشهٔ ذی‌نفعان\nایده. وزن‌ها نباید «حسی» نوشته شوند. در وزن‌دهیِ نوسانی (به انگلیسی swing weighting) از تصمیم‌گیر می‌پرسیم: «اگر بتوانید فقط یک معیار را از بدترین گزینه به بهترین ببرید، کدام را انتخاب می‌کنید؟» به آن ۱۰۰ امتیاز می‌دهیم و به بقیه به نسبتِ اهمیتِ همان جابه‌جایی؛ وزن سهمِ هر امتیاز از جمع است:\n\\[\nw_k = \\frac{v_k}{\\sum_j v_j}\n\\tag{22.4}\\]\nSWING = {   # points for moving each criterion from worst to best site\n    \"energy\": 100, \"cost incl. grid\": 80, \"time to COD\": 50,\n    \"grid readiness\": 35, \"environment\": 20, \"social\": 20,\n    \"constructability\": 30,\n}\n\n\ndef swing_weights(points: dict) -&gt; np.ndarray:\n    \"\"\"Weights proportional to the points given to each swing.\"\"\"\n    v = np.array([points[c[0]] for c in lab_b.CRITERIA], float)\n    return v / v.sum()\nweights from a swing-weighting interview (developer, teaching):\n  criterion          points  weight   developer set\n  energy                100    0.30           0.30\n  cost incl. grid        80    0.24           0.25\n  time to COD            50    0.15           0.15\n  grid readiness         35    0.10           0.10\n  environment            20    0.06           0.05\n  social                 20    0.06           0.05\n  constructability       30    0.09           0.10\n  totals: P-North 0.30, P-Central 0.76, P-South 0.55\n  if the energy range shrank to 295-330 GWh the swing is 51% as large:\n  energy points 51, weight 0.30 -&gt; 0.18\n  a weight answers 'how much does moving from the worst to the\n  best option on this criterion matter?' - it depends on the\n  range of the options, so weights are re-asked when the set\n  of options changes\n\nمثال 22.10 (وزنی که به بازه بسته است) پرسش. وزن‌های حاصل از مصاحبه را با مجموعهٔ توسعه‌دهنده مقایسه کنید. اگر بازهٔ انرژی از 262–330 به 295–330 GWh تنگ شود، وزنِ انرژی چه می‌شود؟\nپاسخ. وزن‌ها تقریباً همان مجموعهٔ توسعه‌دهنده‌اند (انرژی 0.30، هزینه 0.24، …) و رتبه همان است. با بازهٔ تنگ‌تر، نوسانِ انرژی 51 % می‌شود و وزنش از 0.30 به 0.18 می‌افتد.\nتفسیر. وزن پاسخِ این پرسش است که جابه‌جاییِ میانِ گزینه‌های موجود چقدر مهم است، نه اینکه «انرژی چقدر مهم است». پس وقتی مجموعهٔ گزینه‌ها عوض می‌شود (یک مکان کنار می‌رود)، وزن‌ها باید دوباره پرسیده شوند؛ نگه‌داشتنِ وزنِ قدیم با بازهٔ تازه خطای رایجی است. وارسی: \\(100/335 = 0.30\\) و \\(51/286 = 0.18\\).\n\nنقشهٔ ذی‌نفعان. اولویت‌های ذی‌نفعان در وزن‌ها می‌آیند؛ شیوهٔ درگیرکردنِ آن‌ها در نقشه‌ای از علاقه و نفوذ. نقشه می‌گوید با هر گروه چند بار و چه‌قدر عمیق گفت‌وگو شود:\nstakeholder map by interest and influence (fictional types):\n  stakeholder                    interest  influence  approach\n  landholders of two parcels            5          4  manage closely\n  village council                       5          3  involve and consult\n  seasonal herders (P-South)            5          2  involve and consult\n  grid operator                         3          5  keep satisfied\n  permitting authority                  3          5  keep satisfied\n  lenders                               4          5  manage closely\n  local businesses                      3          2  keep informed\n  environmental group                   4          3  involve and consult\n  nearby town residents                 2          2  keep informed\n  turbine maker                         3          3  keep informed\n  the map sets how often and how deeply each group is engaged;\n  it does not rank whose rights count - people with high\n  interest and little influence (herders, the village) need\n  the most deliberate consultation, not the least\n\nمثال 22.11 (نفوذِ کم، علاقهٔ زیاد) پرسش. کدام گروه‌ها «مدیریتِ نزدیک» و کدام «مشارکت و مشاوره» می‌خواهند؟ آیا نقشه می‌گوید حقِ چه کسی مهم‌تر است؟\nپاسخ. مدیریتِ نزدیک: صاحبانِ دو قطعهٔ زمین و وام‌دهندگان. مشارکت و مشاوره: شورای روستا، کوچ‌روهای فصلی و گروهِ محیطِ‌زیستی. نه، نقشه دربارهٔ حق داوری نمی‌کند.\nتفسیر. نقشه ابزارِ برنامه‌ریزیِ گفت‌وگو است، نه رتبه‌بندیِ ارزشِ مردم. گروه‌هایی با علاقهٔ زیاد و نفوذِ کم (روستا، کوچ‌روها) بیشترین مشاورهٔ آگاهانه را لازم دارند، چون صدایشان بی برنامه شنیده نمی‌شود؛ شرط‌های وام‌دهندگان نیز همین را می‌خواهند (بخش 22.8). همهٔ گروه‌ها نوع‌های ساختگی‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپرسشِ وزن‌دهیِ نوسانی را بنویسید.\nمعادلهٔ 22.4 را برای امتیازهای 100، 50، 50 حساب کنید.\nچرا وزن‌ها با تغییرِ مجموعهٔ گزینه‌ها دوباره پرسیده می‌شوند؟\nچهار رویکردِ نقشهٔ ذی‌نفعان را نام ببرید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-c",
    "href": "chapters/22-feasibility-options.html#sec-ch22-c",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.4 ج. برنامهٔ توسعه",
    "text": "22.4 ج. برنامهٔ توسعه\n\n22.4.1 مطالعه‌ها، پیمایش‌ها و مسیرِ بحرانی\nایده. پس از انتخابِ مکان، برنامهٔ توسعه می‌گوید چه مطالعه‌ها، پیمایش‌ها و درخواست‌های داده‌ای لازم است، چه کسی (کدام متخصص) آن‌ها را انجام می‌دهد، چقدر هزینه دارند، به چه ترتیبی و چه زمانی تمام می‌شوند. ترتیب با روشِ مسیرِ بحرانی (به انگلیسی critical path method, CPM) حساب می‌شود: زودترین پایانِ هر کار، و کارهای بحرانی که هر روزِ تأخیرشان پایانِ کل را عقب می‌برد.\ndef critical_path(tasks: dict) -&gt; tuple[float, list[str], dict]:\n    \"\"\"tasks: name -&gt; (duration, [predecessors]). Forward pass for the\n    earliest finish, backward pass for slack; returns (duration, the\n    critical tasks in order, slack by task).\"\"\"\n    order, done = [], set()\n    while len(order) &lt; len(tasks):\n        for t, (_, pre) in tasks.items():\n            if t not in done and all(p in done for p in pre):\n                order.append(t)\n                done.add(t)\n    ef = {}\n    for t in order:\n        d, pre = tasks[t]\n        ef[t] = d + max((ef[p] for p in pre), default=0.0)\n    total = max(ef.values())\n    lf = {t: total for t in tasks}\n    for t in reversed(order):\n        for s, (_, pre) in tasks.items():\n            if t in pre:\n                lf[t] = min(lf[t], lf[s] - tasks[s][0])\n    slack = {t: lf[t] - ef[t] for t in tasks}\n    crit = [t for t in order if abs(slack[t]) &lt; 1e-9]\n    return total, crit, slack\nTASKS = {   # months, predecessors (P-Central, the plan drawn at G1)\n    \"wind campaign (12 mo)\": (12, []),\n    \"grid study and offer\": (9, []),\n    \"ESIA baseline and report\": (14, []),\n    \"land options and access\": (4, []),\n    \"land agreements\": (9, [\"land options and access\"]),\n    \"geotechnical survey\": (4, [\"land options and access\"]),\n    \"energy yield report\": (2, [\"wind campaign (12 mo)\"]),\n    \"permits\": (8, [\"ESIA baseline and report\", \"land options and access\"]),\n    \"front-end design\": (6, [\"energy yield report\", \"grid study and offer\",\n                             \"geotechnical survey\"]),\n    \"PPA negotiation\": (8, [\"energy yield report\"]),\n    \"financing and close\": (6, [\"permits\", \"front-end design\",\n                                \"PPA negotiation\", \"land agreements\"]),\n}\ndevelopment plan of P-Central as a network (months):\n  months to financial close: 28\n  critical path:\n    wind campaign (12 mo)\n    ESIA baseline and report\n    energy yield report\n    permits\n    PPA negotiation\n    financing and close\n  slack of the others:\n    grid study and offer            7\n    land options and access         8\n    land agreements                 9\n    geotechnical survey             8\n    front-end design                2\n  two chains are critical, 28 months each: wind campaign -&gt;\n  yield report -&gt; PPA, and ESIA -&gt; permits; a month lost on\n  either moves financial close; the ESIA needs its seasons\n  (ch 33), so it starts on day one with the campaign\n\n\n\n\n\n\nشکل 22.3: برنامهٔ توسعهٔ P-Central از محاسبهٔ مسیرِ بحرانی (ماه)؛ کارهای بحرانی تیره.\n\n\n\n\nمثال 22.12 (دو زنجیرهٔ بحرانی) پرسش. زمان تا بستنِ مالی و کارهای بحرانی کدام‌اند؟ مطالعهٔ شبکه چقدر شناوری دارد؟\nپاسخ. ۲۸ ماه. دو زنجیره بحرانی‌اند: کمپینِ باد ← گزارشِ تولید ← قراردادِ خرید ← تأمینِ مالی (\\(12 + 2 + 8 + 6 = 28\\)) و ارزیابیِ محیطی ← مجوزها ← تأمینِ مالی (\\(14 + 8 + 6 = 28\\)). مطالعهٔ شبکه ۷ ماه، توافقِ زمین ۹ ماه و طراحیِ مقدماتی ۲ ماه شناوری دارند.\nتفسیر. دو زنجیرهٔ هم‌زمانِ بحرانی یعنی هیچ‌کدام نباید دیر شود؛ ارزیابیِ محیطی به فصل‌ها نیاز دارد (پرندگانِ کوچ‌رو) و باید از روزِ نخست با کمپین آغاز شود. شناوریِ مطالعهٔ شبکه فریبنده است: اگر پیشنهادِ شبکه هزینهٔ تقویت داشته باشد، کلِ اقتصاد عوض می‌شود؛ پس زود آغاز می‌شود حتی با شناوری.\n\n\n\n22.4.2 بازبینیِ پیشرفت در ماهِ ۱۴\nبرنامه یک بار کشیده نمی‌شود؛ در هر بازبینی، کارهای تمام‌شده صفر، کارهای دیررسیده با مدتِ باقی‌مانده و بقیه با مدتِ کامل دوباره در همان شبکه گذاشته می‌شوند:\nprogress review at month 14:\n  done: wind campaign, ESIA baseline and report, land options and access,\n        geotechnical survey, energy yield report\n  late: grid offer due month 9, now forecast 16;\n        land agreements due month 13, now forecast 17\n  financial close forecast: month 28 (plan 28)\n  critical now:\n    grid study and offer\n    permits\n    front-end design\n    PPA negotiation\n    financing and close\n  slack left: land agreements 5 months\n  close holds at 28, but the grid chain has used all its slack\n  and is now critical: one more month on the grid offer moves\n  financial close; a review re-runs the network from today\n\nمثال 22.13 (شناوری‌ای که خرج شد) پرسش. در ماهِ ۱۴، پیشنهادِ شبکه ۷ ماه و توافقِ زمین ۴ ماه دیر است. آیا بستنِ مالی عقب می‌رود؟ چه چیزی عوض شده است؟\nپاسخ. بستنِ مالی همچنان ماهِ ۲۸ است، چون هر دو تأخیر در شناوریِ کارها جا شدند. اما زنجیرهٔ شبکه ← طراحیِ مقدماتی ← تأمینِ مالی همهٔ شناوری‌اش را خرج کرده و بحرانی شده؛ توافقِ زمین هنوز ۵ ماه شناوری دارد.\nتفسیر. گزارشِ «تاریخ تغییر نکرده» کافی نیست؛ باید گفت چقدر حاشیه مانده است. ریسکِ «پیشنهادِ شبکه دیرتر از ۱۲ ماه» در دفترِ ریسکِ دروازهٔ ۱ (مثال 22.15) اکنون رخ داده و به یک مسئله تبدیل شده است: پیگیری با بهره‌بردارِ شبکه کارِ هفتگیِ مدیرِ توسعه می‌شود. وارسی: \\(14 + 2 = 16\\) و \\(16 + 6 + 6 = 28\\).\n\n\n\n\nجدول 22.2: مطالعه‌ها و پیمایش‌های توسعه با متخصص و داده (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nکار\nمتخصص\nدادهٔ لازم\nهزینهٔ آموزشی\n\n\n\n\nکمپینِ باد و تابش\nمشاورِ منبع\nمجوزِ دکل، لایدار\n600 هزار\n\n\nارزیابیِ محیطی و اجتماعی\nمشاورِ محیطی و اجتماعی\nپیمایش‌های فصلی، مشاوره\n900 هزار\n\n\nمطالعهٔ شبکه\nمهندسِ سیستمِ قدرت\nدادهٔ شبکه از بهره‌بردار\n250 هزار\n\n\nژئوتکنیک\nمهندسِ ژئوتکنیک\nدسترسی به زمین\n350 هزار\n\n\nبررسیِ حقوقیِ زمین\nحقوق‌دانِ محلی\nاسنادِ ثبتی\n150 هزار\n\n\nطراحیِ مقدماتی\nمهندسِ مالک\nهمهٔ بالا\n800 هزار\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکارِ بحرانی را تعریف کنید.\nزمانِ کلِ برنامه را از دو زنجیره وارسی کنید.\nچرا ارزیابیِ محیطی از روزِ نخست آغاز می‌شود؟\nچرا کارِ دارای شناوری هم ممکن است زود آغاز شود؟\n\n\n\n\n\n22.4.3 بودجهٔ توسعه، دفترِ ریسک و ارزشِ اطلاعات\nبودجه به‌ازای دروازه. پولِ توسعه پیش از هر تعهدِ وام‌دهنده و در خطر خرج می‌شود: اگر پروژه نرسد، از دست می‌رود.\ndevelopment budget by stage gate (k u, teaching):\n  gate                          spend   cumulative\n  G1 screening                    300          300\n  G2 measurement and studies    1,500        1,800\n  G3 permits, grid, land        2,200        4,000\n  G4 PPA, design, financing     2,500        6,500\n  total 6,500 k u = 4.2 % of the capital cost,\n  spent at risk before any lender commits: equity of the\n  developer, recovered at financial close if the project goes\n\nمثال 22.14 (چهار درصدِ در خطر) پرسش. کلِ بودجهٔ توسعه و سهمش از هزینهٔ سرمایه‌ای چیست؟ از چه منبعی تأمین می‌شود؟\nپاسخ. 6,500 هزار، 4.2 % هزینهٔ سرمایه‌ای؛ از سهامِ توسعه‌دهنده، که اگر پروژه به بستنِ مالی برسد بازمی‌گردد (بخشی از مصارف، بخش 21.2.4).\nتفسیر. خرجِ هر دروازه با احتمالِ موفقیت بالا می‌رود: ارزان در آغاز، گران وقتی بیشترِ پرسش‌های کشنده پاسخ گرفته‌اند (مثال 21.48).\n\nدفترِ ریسکِ توسعه.\ndevelopment risk register (probability, impact k u):\n  risk                                 p     impact   expected\n  grid offer later than 12 months      0.40    2,500      1,000\n  ESIA finds a sensitive species       0.15    8,000      1,200\n  land parcel holdout                  0.20    3,000        600\n  wind lower than modelled by 3 %      0.30    4,500      1,350\n  turbine price +8 %                   0.25    6,200      1,550\n  expected cost 5,700 k u; the largest impact is the ESIA species\n  risk (low chance, large impact): a cheap early survey buys\n  most of it down (below); the largest expected cost is the\n  turbine price, which only a firm price at G4 removes\n\nمثال 22.15 (اثرِ بزرگ و ارزشِ مورد انتظارِ بزرگ) پرسش. کدام ریسک بزرگ‌ترین اثر و کدام بزرگ‌ترین ارزشِ مورد انتظار را دارد؟ ابزارِ هر کدام چیست؟\nپاسخ. بزرگ‌ترین اثر: گونهٔ حساس در ارزیابیِ محیطی (8,000 با احتمالِ 0.15). بزرگ‌ترین ارزشِ مورد انتظار: قیمتِ توربین (1,550). جمعِ مورد انتظار 5,700 هزار.\nتفسیر. ریسکِ کم‌احتمال و پراثر با شاهدِ زودهنگام (پیمایشِ ارزان) کوچک می‌شود؛ ریسکِ پراحتمالِ قیمت فقط با قیمتِ قطعی در دروازهٔ ۴ یا فرمولِ تعدیل (بخش 21.4.7) کنترل می‌شود. دفترِ ریسک با هر دروازه به‌روز می‌شود و در جدول 22.8 می‌آید.\n\nارزشِ اطلاعات. پیمایشی ارزان که ممکن است پروژه را متوقف کند، پیش از خرجِ گران می‌آید:\nvalue of an early bird survey at P-North (k u):\n  chance the overlap stops the project 50%\n  without the survey: 1,500 spent before finding out, expected loss 750\n  with the survey: 120 spent first; value of the information 630\n  cheap evidence that can stop a project comes first: the\n  screening sequence of section A in money\n\nمثال 22.16 (صد و بیست هزار برای جلوگیری از هفتصد و پنجاه) پرسش. پیمایشِ زودهنگامِ پرندگان در P-North چه ارزشی دارد؟\nپاسخ. بی پیمایش، زیانِ مورد انتظار \\(0.5 \\times 1{,}500 = 750\\)؛ با پیمایش، 120 خرج و ارزشِ اطلاعات 630 هزار.\nتفسیر. همان ترتیبِ غربالگری، این بار با پول: شاهدی که ارزان است و می‌تواند متوقف کند، اول می‌آید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پولِ توسعه «در خطر» است؟\nارزشِ مورد انتظارِ دفترِ ریسک را حساب کنید.\nارزشِ اطلاعاتِ پیمایشی با هزینهٔ 200، احتمالِ توقفِ 0.3 و صرفه‌جوییِ 2,000 چیست؟\n\n\n\n\n\n22.4.4 ریسکِ زمان‌بندیِ توسعه\nایده. تاریخِ برنامه از مدت‌های محتمل‌ترین ساخته شده است؛ اما مدت‌ها کج‌اند (دیرکرد بیشتر از زودکرد ممکن است) و چند زنجیره به یک کار می‌رسند. با سه برآورد برای هر کار (خوش‌بینانه، محتمل، بدبینانه) و نمونه‌گیری، شبکه هزاران بار حل می‌شود: توزیعِ تاریخِ بستنِ مالی و شاخصِ بحرانی‌بودن هر کار (سهمِ نمونه‌هایی که کار در آن‌ها بحرانی است).\nTHREE = {   # optimistic, most likely, pessimistic months (A-314)\n    \"wind campaign (12 mo)\": (12, 12, 13), \"grid study and offer\": (6, 9, 16),\n    \"ESIA baseline and report\": (12, 14, 20),\n    \"land options and access\": (3, 4, 7),\n    \"land agreements\": (6, 9, 16), \"geotechnical survey\": (3, 4, 6),\n    \"energy yield report\": (1, 2, 3), \"permits\": (6, 8, 14),\n    \"front-end design\": (5, 6, 8), \"PPA negotiation\": (6, 8, 14),\n    \"financing and close\": (4, 6, 9),\n}\n\n\ndef schedule_draws(n: int = 4_000):\n    totals, crit_count = [], {t: 0 for t in THREE}\n    for _ in range(n):\n        tasks = {t: (RNG.triangular(*THREE[t]), pre)\n                 for t, (_, pre) in examples_c.TASKS.items()}\n        total, crit, _ = ap.critical_path(tasks)\n        totals.append(total)\n        for t in crit:\n            crit_count[t] += 1\n    return np.array(totals), {t: c / n for t, c in crit_count.items()}\nschedule risk of the development network (4,000 draws):\n  plan (most likely durations) 28 months to financial close\n  P50 31.7 months, P80 33.6 months; chance of 28 or less 4 %\n  criticality index (share of draws in which a task is critical):\n    wind campaign (12 mo)           38 %\n    ESIA baseline and report        62 %\n    energy yield report             38 %\n    permits                         62 %\n    PPA negotiation                 38 %\n    financing and close            100 %\n  the plan's date is the most likely path, not the likely\n  date: with skewed durations and parallel chains the chance\n  of meeting it is small; which chain is critical changes\n  from draw to draw, so both need managing; the grid and land\n  chains keep their slack here - until a review finds them\n  late (section C)\n\n\n\n\n\n\nشکل 22.4: احتمالِ رسیدن به بستنِ مالی تا هر ماه؛ برنامه ۲۸ ماه است.\n\n\n\n\nمثال 22.17 (تاریخی که چهار درصد شانس دارد) پرسش. احتمالِ بستنِ مالی تا ماهِ ۲۸ چقدر است؟ P50 و P80 چیست؟ کدام زنجیره بیشتر بحرانی است؟\nپاسخ. حدودِ 4 %؛ P50 31.7 و P80 33.6 ماه. ارزیابیِ محیطی و مجوزها در 62 % نمونه‌ها بحرانی‌اند و زنجیرهٔ کمپین و قراردادِ خرید در 38 %.\nتفسیر. وقتی دو زنجیرهٔ موازی هر دو بحرانی‌اند، تاریخِ پایان بیشینهٔ دو متغیرِ تصادفی است و از هر کدام دیرتر می‌افتد (اثرِ ادغام). تاریخی که به سرمایه‌گذار یا وام‌دهنده گفته می‌شود باید P80 یا تاریخِ برنامه به‌اضافهٔ حاشیه باشد، نه تاریخِ محتمل‌ترین‌ها. بازهٔ سه‌نقطه‌ایِ هر کار آموزشی است (A-314). وارسی: میانگینِ مثلثیِ مجوزها \\((6 + 8 + 14)/3 = 9.3\\) ماه است، بیش از ۸.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشاخصِ بحرانی‌بودن را تعریف کنید.\nاثرِ ادغام چیست و چرا تاریخِ برنامه را خوش‌بینانه می‌کند؟\nمیانگینِ مثلثی و میانگینِ PERT را برای \\((6, 9, 16)\\) حساب کنید.\nبه وام‌دهنده کدام تاریخ را می‌گویید و چرا؟\n\n\n\n\n\n22.4.5 تصمیمِ سرمایه‌گذاری در توسعه: درختِ تصمیم و تأمینِ پولِ توسعه\nایده. هر دروازه یک اختیارِ توقف است: پول فقط وقتی خرج می‌شود که ارزشِ مورد انتظارِ ادامه مثبت باشد. با برگشت از انتها (به انگلیسی rollback)، ارزشِ هر گره بیشینهٔ صفر و «احتمالِ گذر × ارزشِ گرهٔ بعد − هزینه» است:\n\\[\nV_k = \\max\\left(0,\\; p_k V_{k+1} - c_k\\right)\n\\tag{22.5}\\]\nاین همان درختِ توسعهٔ مثال 21.48 است، این بار برای هر مکان از امروز. ارزشِ پایانی: ارزشِ امروزِ پروژه به‌اضافهٔ هزینه‌های توسعه که در بستنِ مالی بازمی‌گردد.\ndef rollback(stages, value: float) -&gt; float:\n    \"\"\"stages: [(cost, pass probability)] in order; each stage is an\n    option to stop, so a branch never goes below zero.\"\"\"\n    ev = value\n    for cost, p in reversed(stages):\n        ev = max(0.0, p * ev - cost)\n    return ev\ndevelopment decision tree per site from today (k u):\n  site                    value at close  P(close)  EV of going on\n  P-Central                       7,740       60 %           569\n  P-North                         7,646       14 %             0\n  P-South (limit lifted)          3,779       42 %             0\n  P-South with its 250 k u grid study first (40 % chance the\n  limit is lifted): EV -250\n  only P-Central is worth developing at the teaching tariff:\n  P-North's surveys, resettlement plan and long wait buy too\n  small a chance of too small a value; P-South pays only if\n  the grid limit goes and the price is higher - it stays on\n  file, unfunded, with its one deciding question\n\nمثال 22.18 (فقط یک مکان می‌ارزد) پرسش. ارزشِ مورد انتظارِ ادامهٔ توسعه برای هر مکان چیست؟ آیا مطالعهٔ شبکهٔ P-South می‌ارزد؟\nپاسخ. P-Central: 569 هزار با 60 % شانسِ رسیدن. P-North و P-South: صفر (بهترین کار ندادنِ پول است). مطالعهٔ 250 هزاری P-South: −250، چون حتی اگر محدودیت برداشته شود، ادامه ارزشی نمی‌سازد.\nتفسیر. P-North با پیمایش‌ها، برنامهٔ اسکان و انتظارِ طولانی شانسِ 14 % برای ارزشی کمتر از P-Central می‌خرد. P-South فقط وقتی می‌ارزد که هم محدودیتِ شبکه برداشته شود و هم قیمت بالاتر باشد؛ پس در پرونده می‌ماند، بی بودجه (D-026). وارسی: \\(0.8 \\times 7{,}740 - 2{,}500 = 3{,}692\\)؛ \\(0.75 \\times 3{,}692 - 2{,}200 = 569\\).\n\nتأمینِ پولِ توسعه. 6,500 هزار پولِ توسعه پیش از هر وامی خرج می‌شود. سه راهِ رایج: پولِ خودِ توسعه‌دهنده؛ فروشِ بخشی از پروژه به شریک در یک دروازه (شریک سهمی از خرجِ آینده و یک صرفِ ریسک برای راهِ رفته می‌پردازد)؛ و وامِ توسعه که کمیاب است، چون وام‌دهنده بر نیروگاهِ ساخته‌شده وام می‌دهد نه بر مجوزی که شاید نیاید.\ndevelopment funding routes for P-Central from today (k u):\n  route                          EV for developer  expected spend\n  own money to close                        569           4,075\n  sell 49 % at G3 (+600 premium)            890           2,078\n  a partner halves the money at risk and keeps part of the\n  value; the premium pays for the risk already taken; a\n  development loan is rare - lenders lend against a built\n  plant, not against permits that may never come\n\nمثال 22.19 (نیمی از ریسک، بخشی از ارزش) پرسش. با فروشِ 49 % در دروازهٔ ۳ و صرفِ 600 هزار، ارزشِ مورد انتظارِ توسعه‌دهنده و خرجِ مورد انتظارش چه می‌شود؟\nپاسخ. ارزش از 569 به 890 و خرجِ مورد انتظار از 4,075 به 2,078 هزار.\nتفسیر. در این عددهای آموزشی، صرفِ ریسک فروش را برای توسعه‌دهنده هم بهتر می‌کند: پولِ در خطر نصف می‌شود و ارزش بالا می‌رود. اگر صرف کمتر بود (مثلاً صفر)، فروش ارزش را کم می‌کرد ولی ریسک را همچنان نصف می‌کرد؛ انتخاب به توانِ مالی و سبدِ پروژه‌های توسعه‌دهنده بستگی دارد. شرطِ فروش و ارزش‌گذاری کارِ مشاورانِ مالی و حقوقی است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 22.5 را برای دو مرحلهٔ \\((2{,}200, 0.75)\\) و \\((2{,}500, 0.8)\\) با ارزشِ 5,000 حساب کنید.\nچرا گرهٔ درخت هرگز منفی نمی‌شود؟\nسه راهِ تأمینِ پولِ توسعه را بنویسید.\nصرفِ ریسک چه چیزی را جبران می‌کند؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-d",
    "href": "chapters/22-feasibility-options.html#sec-ch22-d",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.5 د. تمرینِ مقایسهٔ مکان‌ها",
    "text": "22.5 د. تمرینِ مقایسهٔ مکان‌ها\n\n22.5.1 مثالِ کارشده: سه مکان، امتیاز و پول\nایده. امتیازِ وزن‌دار (بخش 22.3) یک نگاه است؛ نگاهِ دوم پول است: هر مکان با مدلِ مالیِ فصلِ ۲۱ سنجیده می‌شود: انرژیِ خودش (وام‌دهنده بدهی را هم بر همان انرژی اندازه می‌کند)، هزینه با کارهای شبکه، و P90 وام‌دهنده که با شاهدِ ضعیف‌تر پهن‌تر است (A-313). ارزشِ فعلیِ خالص در زمانِ بستنِ مالی حساب می‌شود؛ چون مکان‌ها در زمان‌های متفاوتی به بستنِ مالی می‌رسند، آن را با WACC به تاریخِ بازبینی برمی‌گردانیم:\n\\[\n\\text{NPV}_{\\text{today}} = \\frac{\\text{NPV}_{\\text{close}}}{(1 + \\text{WACC})^{m/12}}\n\\tag{22.6}\\]\nکه \\(m\\) ماه‌های تا بستنِ مالی است.\n\n\n\n\n\n\nنکتهیک خطای پنهان که پیدا شد\n\n\n\nدر نخستین اجرای این تمرین، مدلِ فصلِ ۲۱ بدهیِ هر سه مکان را بر انرژیِ P-Central اندازه می‌کرد، چون حالت‌های وام‌دهنده ضریبِ انرژیِ خودشان را داشتند. نتیجه: P-South بدهیِ بیش از توانش گرفت (کمینهٔ DSCR برابرِ 1.09، زیرِ هدفِ 1.20) و P-North کمتر از توانش. نشانه همین بود: نسبتِ پوششی که از هدفِ اندازه‌گیری پایین‌تر است. اکنون مدل کلیدِ sizing_energy دارد و هر مکان بدهی را بر انرژیِ خودش می‌گیرد. درس: هر بار که مدلی برای پرسشی تازه به کار می‌رود، پرسید کدام ورودی‌ها هنوز به پرسشِ قبلی بسته‌اند.\n\n\ndef site_finance(name: str) -&gt; dict:\n    \"\"\"The chapter 21 model with the site's energy (lenders size the\n    debt on it), its cost with grid works and its lenders' P90; the NPV\n    at financial close is brought back to the review date.\"\"\"\n    f = src.SITES[name]\n    keep = s21.P90_1Y\n    s21.P90_1Y = 1 - 1.282 * U_SITE[name]          # lenders' P90, ch 16\n    e = f[\"energy\"] / 295.14\n    r = model.run(energy_scale=e, sizing_energy=e,\n                  capex_scale=(f[\"capex\"] + f[\"reinforce\"])\n                  / s21.capex_total())\n    s21.P90_1Y = keep\n    r[\"close_months\"] = f[\"schedule\"] - BUILD[name]\n    wacc = s21.TERMS[\"wacc\"]\n    r[\"npv_today\"] = r[\"npv\"] / (1 + wacc) ** (r[\"close_months\"] / 12)\n    return r\nworked example: three sites, scores and money (teaching):\n                              debt    equity      NPV k u\n  site       GWh  score    k u       IRR %   at close    today\n  P-North    330   0.30   130,294      9.85      5,772    4,646\n  P-Central  295   0.75   120,933     10.21      5,158    4,740\n  P-South    262   0.56   100,167      8.03     -7,610   -6,506\n  (NPV today: the NPV at financial close discounted at the WACC\n  over the months to close: P-North 36, P-Central 14, P-South 26)\n  P-North makes 12 % more energy and its NPV at close is the\n  highest, but it reaches close 22 months later, so its NPV\n  today is below P-Central's; lenders size its debt on a P90\n  widened by thin data, so its owners earn less; two flags may\n  stop it. P-South's weak grid caps its export: NPV negative.\n  P-Central, with 11 % less energy, ranks first on score, on\n  equity return and on NPV today - by money alone its lead over\n  P-North is thin: the flags, the evidence and the time decide\n\n\n\n\n\n\nشکل 22.5: بازدهِ سهامِ سه مکان از مدلِ فصلِ ۲۱؛ انرژیِ هر مکان زیرِ آن نوشته شده است.\n\n\n\n\nمثال 22.20 (مکانِ کم‌انرژی‌تر برنده است) پرسش. سه مکان را با امتیاز و پول رتبه‌بندی کنید و توضیح دهید چرا مکانی با انرژیِ کمتر ممکن است ترجیح داده شود.\nپاسخ. P-North: 330 GWh، امتیاز 0.30، بازدهِ سهام 9.85 %، ارزشِ فعلی در بستنِ مالی 5,772 و امروز 4,646. P-Central: 295 GWh، 0.75، 10.21 %، 5,158 و 4,740. P-South: 262 GWh، 0.56، 8.03 %، −7,610 و −6,506.\nتفسیر. P-North 12 % انرژیِ بیشتر و بیشترین ارزشِ فعلی را در بستنِ مالی دارد، اما ۲۲ ماه دیرتر به آن می‌رسد و ارزشِ امروزش زیرِ P-Central است؛ وام‌دهندگان بدهی‌اش را بر P90 پهن‌ترِ شاهدِ ضعیف می‌گیرند و سهام‌دارانش کمتر می‌برند؛ و دو پرچم ممکن است متوقفش کند. P-South با شبکهٔ ضعیف صادراتش محدود است و ارزشِ فعلی‌اش منفی. P-Central با 11 % انرژیِ کمتر، در امتیاز، بازدهِ سهام و ارزشِ امروز اول است. اما برتریِ پولی‌اش بر P-North باریک است: تصمیم را پرچم‌ها، شاهد و زمان می‌گیرند. درس: انرژی یک ورودی است؛ شبکه، زمان، شاهد و جامعه ورودی‌های هم‌وزن‌اند. وارسی: \\((330 - 295)/330 = 10.6\\,\\%\\) و \\(5{,}158/1.075^{14/12} = 4{,}740\\).\n\n\n\n22.5.2 به چالش کشیدنِ امتیاز\nchallenging the weighted score:\n  1 change the weights: P-North needs an energy weight of 63 %\n    (lab B); its two flags stay whatever the weights\n  2 change the set: adding or removing a site moves min-max\n    scores; the money results do not move\n  3 change the evidence: if a full campaign confirmed P-North's\n    330 GWh with P-Central's uncertainty, its equity IRR would go\n    from 9.85 to 10.20 % (P-Central 10.21 %): the money gap is\n    evidence, not physics - the flags and the 22 months remain\n  4 change a fact: if P-South's grid study lifted the 70 MW limit\n    (262 -&gt; 275 GWh), its NPV at close would go from -7,610\n    to 911 k u and its equity IRR from 8.03 to 9.39 %\n  a score is challenged by changing one input at a time and\n  recording whether the decision changes\n\nمثال 22.21 (سه راهِ آزمودنِ یک رتبه) پرسش. چهار راهِ به چالش کشیدنِ رتبه را بنویسید و نتیجهٔ هر کدام را بگویید.\nپاسخ. (۱) وزن‌ها: P-North با وزنِ انرژیِ 63 % اول می‌شود، اما پرچم‌هایش با هیچ وزنی پاک نمی‌شوند. (۲) مجموعهٔ گزینه‌ها: امتیازهای کمینه-بیشینه جابه‌جا می‌شوند، نتایجِ پولی نه. (۳) شاهد: اگر کمپینِ کامل 330 GWh را با عدمِ قطعیتِ هم‌اندازهٔ P-Central تأیید کند، بازدهِ سهامِ P-North از 9.85 به 10.20 % می‌رسد، هم‌ترازِ P-Central (10.21 %). (۴) یک واقعیت: اگر مطالعهٔ شبکه محدودیتِ 70 MW در P-South را بردارد (262 به 275 GWh)، ارزشِ فعلی‌اش از −7,610 به 911 و بازدهِ سهام از 8.03 به 9.39 % می‌رسد.\nتفسیر. چالشِ درست یک ورودی در هر بار را تغییر می‌دهد و ثبت می‌کند که آیا تصمیم عوض شد. نتیجهٔ (۳) آموزنده است: فاصلهٔ پولیِ P-North و P-Central از شاهد می‌آید، نه از فیزیک؛ اما پرچم‌ها و ۲۲ ماه می‌مانند. نتیجهٔ (۴) می‌گوید کدام شاهد جای P-South را عوض می‌کند: مطالعهٔ قدرتِ شبکه.\n\n\n\n22.5.3 ردکننده‌ها و شاهدِ بعدی\ndisqualifiers and next evidence (the decision is conditional):\n  P-North: two flags (birds, displacement) - stop spending; if\n    it is ever reopened, a cheap bird survey comes first\n  P-South: no flag; NPV negative unless the grid limit is lifted\n  P-North: next evidence\n    - bird survey and avoidance layout\n    - resettlement feasibility\n    - grid reinforcement offer\n    - 12-month mast campaign\n  P-Central: next evidence\n    - grid connection offer (late; U-065, U-068)\n    - ESIA approval and permits\n    - land agreements for 2 parcels\n    - PPA terms and EPC price\n  P-South: next evidence\n    - grid strength study (SCR, export limit)\n    - water supply permit\n    - heritage survey of 2 sites\n    - consultation with seasonal herders\n  decision (D-026): continue P-Central to the financeability\n  gate; P-South stays on file, unfunded, with one deciding\n  question (its grid limit); P-North stops (flags, and its\n  development tree in section H is worth nothing)\n\nمثال 22.22 (تصمیمِ مشروط) پرسش. تصمیمِ این مرحله (D-026) چیست و برای هر مکان چه شاهدی لازم است؟\nپاسخ. ادامهٔ P-Central تا دروازهٔ تأمین‌پذیری؛ P-South در پرونده می‌ماند، بی بودجه، با یک پرسشِ تعیین‌کننده (محدودیتِ شبکه)؛ P-North متوقف می‌شود (دو پرچم، و درختِ تصمیمِ توسعه‌اش در بخش 22.4.5 ارزشی ندارد). شاهدِ بعدیِ هر مکان در خروجیِ بالا آمده است.\nتفسیر. تصمیمِ امکان‌سنجی مشروط است و شرط‌هایش فهرستِ کارهای مرحلهٔ بعد می‌شوند. نگه‌داشتنِ یک جایگزینِ بی‌هزینه در پرونده ارزان است: اگر P-Central در دروازه‌ای بماند یا قیمت‌ها عوض شوند، پرسشِ تعیین‌کنندهٔ P-South از پیش معلوم است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا P-North با بیشترین انرژی بازدهِ سهامِ کمتری دارد؟ سه دلیل.\nچهار راهِ آزمودنِ رتبه را نام ببرید.\nچرا ارزشِ فعلیِ P-North در بستنِ مالی بیشتر و امروز کمتر از P-Central است؟\nچرا نگه‌داشتنِ جایگزین ارزش دارد؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-e",
    "href": "chapters/22-feasibility-options.html#sec-ch22-e",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.6 ه. حکمرانیِ توسعه و بررسیِ دقیق",
    "text": "22.6 ه. حکمرانیِ توسعه و بررسیِ دقیق\n\n22.6.1 دروازه‌های مرحله‌ای\nایده. توسعه با دروازه‌های مرحله‌ای (به انگلیسی stage gates) مدیریت می‌شود: در هر دروازه، تصمیم‌گیر (هیئت‌مدیرهٔ توسعه‌دهنده) با فهرستی از شاهد تصمیم می‌گیرد: ادامه، توقف، یا بازگشت برای شاهدِ بیشتر. دروازه وقتی می‌گذرد که همهٔ شاهدهای فهرست در دست باشند، نه وقتی امتیاز خوب است.\n\n\n\n\n\n\nشکل 22.6: دروازه‌های توسعه با خرجِ انباشتهٔ در خطر؛ پس از دروازهٔ ۴ تصمیمِ سرمایه‌گذاری.\n\n\n\nstage gates against the evidence in hand (teaching):\n  P-Central:\n    G2 measurement and studies   pass\n    G3 permits, grid, land       2/5\n    G4 PPA, design, financing    0/4\n  P-South:\n    G2 measurement and studies   3/4\n    G3 permits, grid, land       0/5\n    G4 PPA, design, financing    0/4\n  P-North:\n    G2 measurement and studies   1/4\n    G3 permits, grid, land       0/5\n    G4 PPA, design, financing    0/4\n  a gate passes only when every listed item is in hand; the\n  investment decision (G4) waits for the signed documents,\n  not for a score\n\nمثال 22.23 (دروازه‌ای که هنوز بسته است) پرسش. هر مکان کدام دروازه را گذرانده و چه چیزی برای دروازهٔ بعدی کم دارد؟\nپاسخ. P-Central دروازهٔ ۲ را گذرانده؛ در دروازهٔ ۳ دو از پنج (گزارشِ تولید، ژئوتکنیک) را دارد و پیشنهادِ شبکه، تأییدِ ارزیابیِ محیطی و توافق‌های زمین کم است. P-South سه از چهارِ دروازهٔ ۲؛ P-North یک از چهار.\nتفسیر. دروازهٔ ۴ و تصمیمِ سرمایه‌گذاری منتظرِ سندهای امضاشدهاند (قراردادِ خرید، قیمتِ EPC)، نه یک امتیاز. این همان فهرستِ شرط‌های پیشینِ فصلِ ۲۱ است (بخش 21.8.3).\n\n\n\n22.6.2 زمین، شبکه، مجوز، ذی‌نفعان و مشاوران\n\n\n\nجدول 22.3: حوزه‌های حکمرانیِ توسعه و بررسیِ دقیق (مفهومی)\n\n\n\n\n\n\n\n\n\n\nحوزه\nآنچه باید در دست باشد\nمالک یا مشاور\n\n\n\n\nحقِ کنترلِ زمین\nگزینه یا اجاره برای همهٔ قطعه‌ها، حقِ عبورِ مسیرِ خط\nحقوق‌دانِ محلی، مالک\n\n\nدسترسی به شبکه\nپیشنهادِ اتصال، دامنهٔ اتصال، مسیرِ خطِ صادرات و حریم\nبهره‌بردارِ شبکه، مهندسِ سیستم\n\n\nمجوزها\nفهرست و برنامهٔ مجوز، تأییدِ ارزیابیِ محیطی\nمشاورِ محیطی، مقام‌ها\n\n\nتعهدهای ذی‌نفعان\nثبتِ هر قول به جامعه، هزینه و زمانِ آن\nمدیرِ اجتماعی\n\n\nشاهدِ بانک‌پذیر\nگزارش‌های مستقلِ منبع، شبکه، محیطی\nمشاورانِ مستقل\n\n\nدامنهٔ مالک و مشاوران\nچه کسی چه سندی را امضا می‌کند\nمدیرِ توسعه\n\n\nریسکِ توسعه\nدفترِ ریسک با ابزار (مثال 22.15)\nمدیرِ توسعه\n\n\nشرط‌های پیشین\nفهرستِ باز با مالک و تاریخ\nمالک، وام‌دهنده\n\n\n\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nنتیجه‌گیریِ حقوقی دربارهٔ مالکیتِ زمین، حقوقِ عرفی، اعتبارِ مجوزها و قراردادها کارِ حقوق‌دانِ صلاحیت‌دارِ محلی است. این فصل فقط می‌گوید چه پرسشی باید پرسیده شود و چه سندی باید در دست باشد؛ پاسخِ حقوقی را نمی‌دهد (فصل‌های ۵۵ تا ۵۷).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدروازهٔ مرحله‌ای چیست و چه زمانی می‌گذرد؟\nهشت حوزهٔ حکمرانیِ توسعه را نام ببرید.\nچرا تعهدهای ذی‌نفعان باید ثبت شوند؟\nنتیجه‌گیریِ حقوقی با چه کسی است؟\n\n\n\n\n\n22.6.3 مسیرِ خطِ صادرات و دامنهٔ اتصال\nایده. مسیرِ خطِ صادرات از پست تا نقطهٔ اتصال اغلب بیش از خودِ نیروگاه به زمین و مجوز وابسته است: هر قطعهٔ خصوصی یک مذاکره و هر تقاطع (جاده، رود، خطِ دیگر) یک مجوز است. گزینه‌ها با طول، نوع (هوایی یا کابلِ زمینی)، تعدادِ قطعه‌ها و تقاطع‌ها، هزینه و زمانِ زمین و مجوز مقایسه می‌شوند.\nexport route options for P-Central (teaching):\n  route              km  type   parcels  crossings  cost k u  months\n  A direct line       12  OHL          2          3     2,340      10\n  B along the road    15  OHL          0          1     2,760       6\n  C cable             12  cable        2          3    10,980       8\n  route B is 3 km longer but crosses no private land and one\n  road: it costs 420 k u more than A and saves 4 months of\n  land and permits on a chain with no slack left (section C);\n  the cable avoids visual effects at 4.7 times the cost; the\n  grid operator confirms the connection scope and the\n  boundary of who builds and owns each part (ch 23)\n\nمثال 22.24 (راهِ درازتر، زودتر) پرسش. کدام مسیر را پیشنهاد می‌کنید و چرا؟\nپاسخ. مسیرِ B در کنارِ جاده: 3 km درازتر و 420 هزار گران‌تر از A، اما بی قطعهٔ خصوصی و با یک تقاطع، و ۴ ماه زودتر در زمین و مجوز.\nتفسیر. در بخش 22.4.2 زنجیرهٔ شبکه همهٔ شناوری‌اش را خرج کرد؛ چهار ماه صرفه‌جویی روی همین زنجیره بیش از 420 هزار ارزش دارد (مثال 22.8). کابلِ زمینی اثرِ دیداری را کم می‌کند ولی 4.7 برابر گران‌تر است؛ فقط جایی که دلیلِ محلیِ روشنی دارد. مرزِ کار: دامنهٔ اتصال (چه کسی کدام بخش را می‌سازد و مالکِ آن است، مرزِ تست و جداسازی) را بهره‌بردارِ شبکه در پیشنهادِ اتصال تعیین می‌کند و طرح‌های تفصیلی در فصل‌های ۲۳ و ۲۴ می‌آیند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج ویژگیِ مقایسهٔ مسیرهای صادرات را نام ببرید.\nهزینهٔ مسیرِ B را از طول و تقاطع وارسی کنید.\nچرا مسیرِ درازتر ممکن است زودتر آماده شود؟\nدامنهٔ اتصال را چه کسی تعیین می‌کند؟\n\n\n\n\n\n22.6.4 دفترِ مجوزها به‌شکلِ شبکه\nایده. «مجوزها» در برنامهٔ توسعه یک کارِ هشت‌ماهه بود؛ در واقع چند مجوز با پیش‌نیازها، مدت‌ها و اعتبارهای متفاوت است. دفترِ مجوزها همان شبکهٔ بخش 22.4.1 را در مقیاسِ ریزتر می‌سازد: هر مجوز با پیش‌نیاز، پایانِ پیش‌بینی‌شده و شناوری؛ و برای مجوزهای دارای اعتبار، حاشیه تا آغازِ ساخت. دسته‌ها عمومیاند؛ فهرست، مدت و اعتبارِ واقعی را قاعده‌های هر کشور تعیین می‌کنند (فصل‌های ۵۵ تا ۵۷).\nPERMITS = {  # generic categories; months from the month-14 review (A-314)\n    \"grid offer (late)\": (2, []),\n    \"ESIA approval\": (5, []),\n    \"land-use consent\": (5, []),\n    \"aviation clearance\": (4, []),\n    \"water abstraction\": (4, []),\n    \"transport permit\": (2, []),\n    \"grid connection agreement\": (2, [\"grid offer (late)\"]),\n    \"construction permit\": (3, [\"ESIA approval\", \"land-use consent\"]),\n    \"generation licence\": (3, [\"ESIA approval\",\n                               \"grid connection agreement\"]),\n}\nVALID = {\"ESIA approval\": 36, \"construction permit\": 24}   # months\npermit register as a network (generic categories, months from\nthe month-14 review; teaching durations):\n  permit                       ends at month   slack\n  grid offer (late)                       16       1\n  ESIA approval                           19       0\n  land-use consent                        19       0\n  aviation clearance                      18       4\n  water abstraction                       18       4\n  transport permit                        16       6\n  grid connection agreement               18       1\n  construction permit                     22       0\n  generation licence                      22       0\n  all permits in hand at month 22; critical:\n    ESIA approval, land-use consent, construction permit, generation licence\n  validity against the start of building (month 28):\n    ESIA approval: valid 36 months, expires at month 55, margin 27\n    construction permit: valid 24 months, expires at month 46, margin 18\n  the permits sit inside the plan's 8 months, with the licence\n  as critical as the construction permit; each permit with a\n  validity is checked against the start of building, and the\n  real list, durations and validity come from the country's\n  rules (ch 55-57)\n\nمثال 22.25 (پروانه‌ای که بحرانی بود) پرسش. همهٔ مجوزها کی در دست‌اند؟ کدام‌ها بحرانی‌اند؟ حاشیهٔ اعتبارِ پروانهٔ ساخت تا آغازِ ساخت چقدر است؟\nپاسخ. ماهِ ۲۲، درونِ هشت ماهِ برنامه. بحرانی: تأییدِ ارزیابیِ محیطی، رضایتِ کاربریِ زمین، پروانهٔ ساخت و پروانهٔ تولید. پروانهٔ ساخت تا ماهِ ۴۶ معتبر است و ساخت در ماهِ ۲۸ آغاز می‌شود: ۱۸ ماه حاشیه.\nتفسیر. پروانهٔ تولید، که در برنامهٔ کلی دیده نمی‌شد، به همان اندازهٔ پروانهٔ ساخت بحرانی است چون به قراردادِ اتصال وابسته است و آن به پیشنهادِ دیررسیدهٔ شبکه (مثال 22.13). مجوزی که پیش از آغازِ ساخت منقضی شود، تمدید و گاه ارزیابیِ دوباره می‌خواهد؛ پس اعتبار در فهرستِ شرط‌های پیشین ثبت می‌شود. وارسی: \\(14 + 5 + 3 = 22\\) و \\(14 + 8 + 24 = 46\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا «مجوزها» را باید به چند کار شکست؟\nشناوریِ مجوزِ حمل‌ونقل را وارسی کنید.\nاگر پیشنهادِ شبکه دو ماه دیگر دیر شود، پروانهٔ تولید کی می‌رسد؟\nاعتبارِ مجوز چگونه به شرط‌های پیشین وصل می‌شود؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-f",
    "href": "chapters/22-feasibility-options.html#sec-ch22-f",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.7 و. دروازهٔ تأمین‌پذیریِ مالی",
    "text": "22.7 و. دروازهٔ تأمین‌پذیریِ مالی\n\n22.7.1 بلوغِ برآورد، احتیاط و کارتِ امتیازِ تأمین‌پذیری\nایده. پیش از تصمیمِ سرمایه‌گذاری، پرسش این است: آیا پروژه تأمین‌پذیر است؟ یعنی آیا شاهدهایی که وام‌دهنده و سرمایه‌گذار می‌خواهند وجود دارند یا در زمانِ معقولی فراهم می‌شوند؟ نخستین جزء بلوغِ برآوردِ هزینه است: هرچه طراحی پیش‌تر رفته باشد، بازهٔ برآورد تنگ‌تر و احتیاطِ لازم کمتر.\ncost estimate maturity (teaching accuracy ranges):\n  class                      low k u     high k u   contingency\n  screening (G1)              109,515      234,675         25 %\n  feasibility (G2-G3)         125,160      203,385         15 %\n  FEED / bid (G4)             140,805      179,918          8 %\n  (contingency here: half the upper range, a teaching rule)\n  financeability scorecard of P-Central before G4:\n    estimate class          feasibility: +30 % still possible\n    development funding     6,500 k u by financial close\n    yield and revenue       P50/P90 reviewed; PPA not signed\n    grid and permits        offer and ESIA approval open\n    schedule, supply, O&M   plan exists; no price yet\n    downside                break-even energy 85.9 % of P50\n    open conditions         9 of 12 (ch 21 CP register)\n  verdict: not yet financeable - continue development, not\n  the investment decision\n\nمثال 22.26 (هنوز نه) پرسش. بازهٔ هزینه در سه ردهٔ برآورد چیست؟ کارتِ امتیازِ P-Central پیش از دروازهٔ ۴ چه حکمی می‌دهد؟\nپاسخ. غربالگری: 109,515 تا 234,675؛ امکان‌سنجی: 125,160 تا 203,385؛ طراحیِ مقدماتی و پیشنهاد: 140,805 تا 179,918 هزار. حکم: هنوز تأمین‌پذیر نیست (قراردادِ خرید، پیشنهادِ شبکه، تأییدِ ارزیابیِ محیطی، قیمتِ EPC و ۹ از ۱۲ شرطِ پیشین باز است).\nتفسیر. در مرحلهٔ امکان‌سنجی، هزینه هنوز می‌تواند 30 % بالاتر باشد و این به‌تنهایی سربه‌سرِ فصلِ ۲۱ را می‌شکند (مثال 21.71). پس تصمیمِ امکان‌سنجی «ادامهٔ توسعه» است، نه «سرمایه‌گذاری». بازه‌ها و قاعدهٔ احتیاطِ این بخش آموزشیاند؛ ردهٔ برآورد و بازهٔ واقعی را برآوردگرِ پروژه با روشِ پذیرفته‌شده تعیین می‌کند.\n\n\n\n\nجدول 22.4: کارتِ امتیازِ تأمین‌پذیری پیش از تصمیمِ سرمایه‌گذاری\n\n\n\n\n\n\n\n\n\n\n\nجزءِ کارت\nپرسش\nشاهد\nوضعیتِ P-Central\n\n\n\n\nبلوغِ برآورد و احتیاط\nبازه چقدر است؟\nردهٔ برآورد، پیشنهادها\nامکان‌سنجی\n\n\nتأمینِ مالیِ توسعه\nتا بستنِ مالی چقدر پول لازم است؟\nبودجهٔ دروازه‌ها\n6,500 هزار\n\n\nشاهدِ تولید و درآمد\nP50/P90 بازبینی‌شده؟ قیمت قطعی؟\nگزارشِ تولید، قراردادِ خرید\nتولید آری، قرارداد نه\n\n\nخریدار\nاعتبار و تضمینِ پرداخت؟\nرتبه، اعتبارِ اسنادی\nباز\n\n\nآمادگیِ شبکه و مجوز\nپیشنهاد و تأیید؟\nسندها\nباز\n\n\nزمان‌بندی، تأمین، بهره‌برداری\nبرنامه و قیمت؟\nبرنامه، پیشنهادها\nبرنامه آری\n\n\nبیمه\nبرنامهٔ بیمه؟\nپیشنهادِ کارگزار\nباز\n\n\nبررسیِ وام‌دهنده\nمهندسِ مستقل؟\nگزارش\nباز\n\n\nآسیب‌پذیری\nفاصله تا سربه‌سر؟\nمدلِ مالی\nانرژیِ 85.9 %\n\n\nشرط‌های باز\nچند؟\nدفترِ شاهد\n۹ از ۱۲\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nردهٔ برآورد چه چیزی را تعیین می‌کند؟\nده جزءِ کارتِ تأمین‌پذیری را نام ببرید.\nچرا حکمِ امکان‌سنجی «ادامهٔ توسعه» است نه «سرمایه‌گذاری»؟\n\n\n\n\n\n22.7.2 زنجیرهٔ تأمین، ساخت‌پذیری و پنجره‌های آب‌وهوایی\nایده. دروازهٔ تأمین‌پذیری می‌پرسد آیا تجهیزات به‌موقع می‌رسند و آیا ساخت در زمانِ برنامه شدنی است. این‌ها پرسش‌های امکان‌سنجی‌اند، نه طراحیِ فرایندِ کارخانه (فصل‌های ۳۹ تا ۴۸): زمانِ تحویلِ سازندگان در برابرِ زمانِ نیاز در برنامهٔ ساخت، و روزهایی که هوا اجازهٔ کار می‌دهد.\nsupply-chain lead times against the building plan (months):\n  item                           lead  needed  early order\n  main transformers 2 x 63 MVA     24      12     12 before close\n  wind turbines (12)               18      10      8 before close\n  HV switchgear                    15      10      5 before close\n  battery containers               10      12      0 before close\n  PV inverters                      9       8      1 before close\n  PV modules                        6       6      0 before close\n  reservation payments at risk before close (10 %): 6,150 k u\n  transformers, turbines and switchgear must be reserved\n  before financial close or the plan slips: the developer\n  spends at risk, or the lenders accept a later COD; the\n  makers' slots and lead times are evidence for the\n  financeability gate, not a factory process design\n\nمثال 22.27 (سفارش پیش از بستنِ مالی) پرسش. کدام قلم‌ها باید پیش از بستنِ مالی رزرو شوند و چه پولی در خطر است؟\nپاسخ. ترانسفورماتورهای اصلی ۱۲ ماه، توربین‌ها ۸ ماه و تابلوهای فشارِ قوی ۵ ماه پیش از بستنِ مالی (اینورترها یک ماه)؛ پیش‌پرداختِ رزرو (10 % آموزشی) 6,150 هزار در خطر.\nتفسیر. یا توسعه‌دهنده این پول را در خطر می‌گذارد، یا بهره‌برداری دیرتر می‌شود و وام‌دهنده باید بپذیرد. ظرفیتِ سازندگان (نوبت‌های تولید) و زمانِ تحویل شاهدهای دروازهٔ تأمین‌پذیری‌اند و در جدول 22.4 زیرِ «زمان‌بندی، تأمین، بهره‌برداری» می‌آیند. زمان‌های تحویل آموزشی‌اند و در بازار تغییر می‌کنند.\n\nپنجره‌های آب‌وهوایی. نصبِ توربین با جرثقیل فقط زیرِ یک سرعتِ بادِ مجاز ممکن است. از سریِ ساعتیِ بستهٔ داده می‌توان شمرد در هر ماه چند روز پنجره‌ای شش‌ساعته در روشناییِ روز زیرِ این حد دارد. این یک آمارِ برنامه‌ریزی است، نه روشِ بالابری؛ حدِ واقعی را سازندهٔ جرثقیل و برنامهٔ بالابری تعیین می‌کنند (فصلِ ۴۷).\nconstruction weather windows at hub height (limit 10 m/s,\ndaylight 07-18 h, data pack year; planning statistic only):\n  month   usable daylight hours   days with a 6-hour window\n      1                      81 %                         24\n      2                      76 %                         18\n      3                      85 %                         26\n      4                      90 %                         25\n      5                      72 %                         22\n      6                      99 %                         30\n      7                      84 %                         25\n      8                      94 %                         30\n      9                      74 %                         20\n     10                      91 %                         28\n     11                      91 %                         25\n     12                      61 %                         18\n  best months 6, 8 (30 days), worst 2, 12 (18 days)\n  erecting 12 turbines at about 3 window days each needs 36\n  window days: five weeks in the best season, two months in\n  the worst - the erection season is a schedule input; the\n  real wind limit comes from the crane maker and the lift\n  plan (ch 47)\n\n\n\n\n\n\nشکل 22.7: روزهای دارای پنجرهٔ شش‌ساعته زیرِ حدِ آموزشیِ 10 m/s در هر ماه (سالِ بستهٔ داده).\n\n\n\n\nمثال 22.28 (فصلِ نصب) پرسش. نصبِ ۱۲ توربین با حدودِ ۳ روز پنجره برای هر کدام در بهترین و بدترین ماه چقدر طول می‌کشد؟\nپاسخ. ۳۶ روزِ پنجره لازم است: در ماه‌های ۶ و ۸ (۳۰ روز) حدودِ پنج هفته و در ماه‌های ۲ و ۱۲ (۱۸ روز) دو ماه.\nتفسیر. فصلِ نصب یک ورودیِ زمان‌بندی است: برنامهٔ ساخت باید نصب را در ماه‌های بهتر بگذارد و تحویلِ توربین‌ها را با آن هماهنگ کند. یک سالِ داده تغییرپذیریِ سال‌به‌سال را نشان نمی‌دهد (فصلِ ۱۳). وارسی: \\(36/30 = 1.2\\) ماه و \\(36/18 = 2\\) ماه.\n\nساخت‌پذیری. پرسش‌های دیگرِ ساخت‌پذیری در غربالگری: شیب و خاک (هزینهٔ راه و پی، بخش 22.2.3)، آب برای بتن و گردوغبار (فصلِ ۱۸)، جادهٔ دسترسی برای قطعاتِ بلند (فصلِ ۴۶)، و نیروی کارِ ماهر و محلی (بخش 22.8.3). پاسخِ هر کدام یک هزینه و یک زمان است که در بازهٔ هزینه (بخش 22.2.4) و ریسکِ زمان‌بندی (بخش 22.4.4) می‌نشیند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا زمانِ تحویلِ ترانسفورماتور بر تصمیمِ پیش از بستنِ مالی اثر دارد؟\nپیش‌پرداختِ در خطر را برای سه قلمِ نخست حساب کنید.\nچرا پنجرهٔ آب‌وهوایی آمارِ برنامه‌ریزی است نه روشِ کار؟\nچهار پرسشِ ساخت‌پذیری را بنویسید.\n\n\n\n\n\n22.7.3 آسیب‌پذیریِ منبع و آبِ ساخت\nایده. «آسیب‌پذیری» در کارتِ تأمین‌پذیری یعنی: انرژی تا کجا می‌تواند پایین بیاید پیش از آنکه نیروگاه نتواند بدهی‌اش را بپردازد یا ارزش بسازد؟ هر مکان با عدمِ قطعیتِ خودش سنجیده می‌شود: سربه‌سرِ DSCR (با بدهیِ ثابت) و سربه‌سرِ ارزشِ فعلی را کنارِ P90 و P99 یک‌سالهٔ همان مکان می‌گذاریم.\ndef breakevens(name: str) -&gt; tuple[float, float]:\n    \"\"\"Energy (share of the site's P50) at which the minimum DSCR falls\n    to 1.00 with the debt fixed at close, and at which the NPV is 0.\"\"\"\n    f = src.SITES[name]\n    e = f[\"energy\"] / 295.14\n    k = (f[\"capex\"] + f[\"reinforce\"]) / s21.capex_total()\n    keep = s21.P90_1Y\n    s21.P90_1Y = 1 - 1.282 * lab_d.U_SITE[name]\n    d = model.run(energy_scale=e, sizing_energy=e, capex_scale=k)[\"debt\"]\n    s21.P90_1Y = keep\n    run = lambda x: model.run(energy_scale=e * x, sizing_energy=e,  # noqa\n                              capex_scale=k, debt=d)\n    x_dscr = fn.breakeven(lambda x: run(x)[\"min_dscr\"], 0.5, 1.2, 1.0)\n    x_npv = fn.breakeven(lambda x: run(x)[\"npv\"], 0.5, 1.5, 0.0)\n    return x_dscr, x_npv\ndownside of each site: energy at which the plant breaks even\n(share of its own P50; debt fixed at close; teaching):\n  site       DSCR 1.00 at   NPV 0 at   lenders' P90 1-yr   P99 1-yr\n  P-North          81.1 %      97.3 %             88.5 %      79.1 %\n  P-Central        86.0 %      97.3 %             93.5 %      88.1 %\n  P-South          84.8 %     104.5 %             91.7 %      84.9 %\n  P-Central keeps paying its lenders in a P99 year; P-North's\n  wider uncertainty puts its P99 year below its DSCR\n  break-even; P-South's NPV is negative even at P50 (break-even\n  above 100 %): resource downside is read against each\n  site's own uncertainty, not against one common percentage\n\nمثال 22.29 (یک درصد برای همه کافی نیست) پرسش. در کدام مکان سالِ P99 زیرِ سربه‌سرِ DSCR می‌افتد؟\nپاسخ. P-North: سربه‌سر 81.1 % و P99 79.1 %: زیرِ آن. P-Central: 86.0 % و 88.1 %: بالای آن. P-South: 84.8 % و 84.9 %: لبِ مرز؛ و ارزشِ فعلیِ صفرش در 104.5 % یعنی حتی در P50 ارزش نمی‌سازد.\nتفسیر. P-North سربه‌سرِ پایین‌تری دارد (انرژیِ بیشتر) ولی عدمِ قطعیتش آن‌قدر پهن است که سالِ بدِ نادر از آن می‌گذرد؛ P-Central با شاهدِ بهتر حاشیه دارد. آسیب‌پذیری را نسبت به پراکندگیِ خودِ مکان بخوانید، نه با یک درصدِ مشترک. وارسی: سربه‌سرِ P-Central با 85.9 % فصلِ ۲۱ (مثال 21.71) هم‌خوان است.\n\nآبِ ساخت در مکانِ کم‌آب. ساخت آب می‌خواهد: بتنِ پی‌ها، فرونشاندنِ گردوغبار، اردوگاهِ کارگران و نخستین شست‌وشوی پنل‌ها. در P-South که آب کم است، این یک قلمِ ساخت‌پذیری و اجتماعی است:\nconstruction water at P-South (water scarce, teaching):\n  turbine foundations (12 x 650 m3 concrete x 0.2)      1,560\n  other concrete and grout                                900\n  dust on 25 km of tracks (2 m3/km a day, 300 days)    15,000\n  worker camp (270 people x 0.1 m3 a day)              14,580\n  PV module first cleaning                                600\n  total demand 32,640 m3; well at 40 m3 a day 21,600 m3\n  shortfall 11,040 m3 = 442 truck loads of 25 m3\n  water is a buildability item (trucks, storage, cost) and a\n  social one: the herders' wells serve the same aquifer; the\n  supply permit and a water plan agreed with the users come\n  before the site can be chosen (sections A and G, ch 18)\n\nمثال 22.30 (آبی که با کوچ‌روها مشترک است) پرسش. نیازِ آبِ ساخت و کمبود در برابرِ چاهِ آموزشی چقدر است؟ چرا این پرسش پیش از انتخابِ مکان می‌آید؟\nپاسخ. نیاز 32,640 m³، چاه 21,600 m³، کمبود 11,040 m³ (حدودِ ۴۴۰ بارِ کامیون). بزرگ‌ترین قلم‌ها گردوغبار و اردوگاه‌اند، نه بتن.\nتفسیر. کمبود هزینه و زمان دارد (کامیون، مخزن)، اما مهم‌تر این است که چاه‌های کوچ‌روها از همان آبخوان می‌خورند: برداشتِ ساخت ممکن است معیشتِ آن‌ها را کم کند. مجوزِ برداشت و برنامهٔ آبی که با بهره‌برداران توافق شده، پیش از ثابت‌شدنِ مکان لازم است (بخش 22.8؛ فصلِ ۱۸). وارسی: \\(270 \\times 0.1 \\times 540 = 14{,}580\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسربه‌سرِ DSCR با بدهیِ ثابت را تعریف کنید.\nچرا آسیب‌پذیری با عدمِ قطعیتِ هر مکان خوانده می‌شود؟\nچهار قلمِ آبِ ساخت را نام ببرید.\nچرا آبِ ساخت یک موضوعِ اجتماعی هم هست؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-g",
    "href": "chapters/22-feasibility-options.html#sec-ch22-g",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.8 ز. دروازهٔ پادمان‌های اجتماعی",
