    "text": "22.8 ز. دروازهٔ پادمان‌های اجتماعی\n\n22.8.1 غربالِ اجتماعی پیش از ثابت‌شدنِ مکان\nایده. مسائلِ اجتماعی باید پیش از ثابت‌شدنِ مکان دیده شوند، چون برخی از آن‌ها می‌توانند انتخابِ مکان یا امکان‌پذیریِ پروژه را تغییر دهند: زمین و معیشت، جابه‌جاییِ فیزیکی یا اقتصادی، کارگرانی که به منطقه می‌آیند، حقوقِ جامعه و مردمانِ بومی (هر جا مصداق دارد)، میراثِ فرهنگی، سلامت و ایمنیِ جامعه، مشاوره، سازوکارِ رسیدگی به شکایت، اثرهای انباشته، بودجهٔ کاهشِ اثر و شرط‌های وام‌دهنده و مجوز. چارچوب‌هایی مانندِ استانداردهای عملکردیِ IFC (2012) و اصولِ اکواتور (EP4) این موضوع‌ها را برای وام‌دهندگانِ بین‌المللی سامان می‌دهند (بخش 22.14).\nsocial-safeguards screen (issues that could change the site):\n  issue                        P-North     P-Central   P-South\n  land and livelihood          high        low         medium\n  physical displacement        6 hh        none        none\n  seasonal land users          -           -           40 families\n  labour influx vs local       high        low         medium\n  cultural heritage            1 site      none        2 sites\n  community health, safety     road        road        water\n  consultation started         no          yes         partly\n  livelihood restoration budget (teaching, k u):\n    P-North       5,760\n    P-Central       840\n    P-South         992\n  the screen flags, the specialists assess and the affected\n  people are consulted; a resettlement or livelihood plan that\n  meets the lenders' and the permit's conditions is a cost and\n  a schedule item - and can change which site is chosen\n\nمثال 22.31 (مسائلی که مکان را عوض می‌کنند) پرسش. کدام مسائلِ اجتماعی در هر مکان ممکن است انتخاب را عوض کنند؟ بودجهٔ آموزشیِ بازگردانیِ معیشت چیست؟\nپاسخ. P-North: جابه‌جاییِ فیزیکیِ ۶ خانوار، ۳۸ خانوارِ اثرپذیر، 900 هکتار مرتع، هجومِ کارگریِ بالا و یک محوطهٔ میراث؛ بودجه 5,760 هزار. P-South: ۴۰ خانوادهٔ کوچ‌رو، دو محوطهٔ میراث، آب؛ 992 هزار. P-Central: ۹ خانوار، بی جابه‌جایی؛ 840 هزار.\nتفسیر. بودجه‌ها آموزشی‌اند و فقط اندازهٔ نسبی را نشان می‌دهند؛ هزینهٔ واقعی را برنامهٔ اسکانِ مجدد یا بازگردانیِ معیشت تعیین می‌کند که با مشاورهٔ واقعی با مردمِ اثرپذیر و با متخصصانِ اجتماعی تهیه می‌شود. جابه‌جاییِ فیزیکی در P-North فقط با برنامه‌ای پذیرفتنی است که شرط‌های وام‌دهنده و مجوز را برآورده کند؛ زمان و هزینهٔ آن خودش دلیلی برای ترجیحِ مکانِ دیگر است.\n\n\n\n22.8.2 از غربال تا برنامه\n\n\n\nجدول 22.5: از غربالِ اجتماعی تا برنامه و تصمیم‌گیرنده (مفهومی)\n\n\n\n\n\n\n\n\n\n\n\nموضوع\nپرسشِ غربال\nشاهد و برنامه\nچه کسی تصمیم می‌گیرد\n\n\n\n\nزمین و معیشت\nچه کسی زمین را به کار می‌برد، چگونه؟\nبررسیِ کاربری، برنامهٔ بازگردانیِ معیشت\nمتخصصِ اجتماعی، مردمِ اثرپذیر\n\n\nجابه‌جایی\nآیا کسی باید جابه‌جا شود؟\nبرنامهٔ اسکانِ مجدد\nمقام، وام‌دهنده، مردمِ اثرپذیر\n\n\nکار و کارگران\nچند کارگر، از کجا؟\nبرنامهٔ نیروی کار، اقامت\nپیمانکار، مالک\n\n\nجامعه و مردمانِ بومی\nآیا گروهی با حقوقِ ویژه هست؟\nارزیابیِ ویژه، رضایت هر جا لازم است\nمردمِ اثرپذیر، مقام\n\n\nمیراثِ فرهنگی\nمحوطه‌ها؟\nپیمایش، روالِ یافته‌های اتفاقی\nمتخصصِ میراث، مقام\n\n\nسلامت و ایمنیِ جامعه\nجاده، آب، ایمنیِ سازه؟\nبرنامهٔ ترافیک و ایمنی\nمالک، پیمانکار\n\n\nمشاوره و شکایت\nآیا مشاوره آغاز شده؟\nبرنامهٔ مشارکت، سازوکارِ شکایت\nمالک\n\n\nاثرهای انباشته\nپروژه‌های دیگرِ منطقه؟\nارزیابیِ انباشته\nمقام، مشاور\n\n\n\n\n\n\n\n\n\n\n\n\nهشدارغربال، نه داوری\n\n\n\nاین بخش مسائل را غربال می‌کند تا دیده شوند؛ آن‌ها را داوری نمی‌کند. ارزیابیِ اثرِ اجتماعی، برنامهٔ اسکانِ مجدد، تعیینِ حقوقِ گروه‌ها و رضایت کارِ متخصصانِ صلاحیت‌دار، مقام‌های مسئول و خودِ مردمِ اثرپذیر است. هیچ مکان یا جامعه‌ای در این فصل واقعی نیست.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nده موضوعِ پادمانِ اجتماعی را نام ببرید.\nچرا مسائلِ اجتماعی باید پیش از ثابت‌شدنِ مکان دیده شوند؟\nچه کسی دربارهٔ برنامهٔ اسکانِ مجدد تصمیم می‌گیرد؟\nهجومِ کارگری چه اثرهایی بر جامعه دارد؟\n\n\n\n\n\n22.8.3 هجومِ کارگری، اثرهای انباشته و سازوکارِ شکایت\nهجومِ کارگری. ساختِ نیروگاه برای ماه‌ها صدها کارگر می‌آورد. اثرش بر جامعه به نسبتِ کارگرانِ بیرونی به مردمِ محلی بستگی دارد: مسکن، آب، خدماتِ درمانی، ایمنیِ جاده و رفتار. یک نمایهٔ آموزشیِ نیروی کار (۱۸ ماه، اوج 450 نفر، 40 % محلی) در کنارِ جمعیتِ ساختگیِ هر مکان:\nlabour influx during building (teaching):\n  peak workforce 450; worker-months 4,534; local share 40%\n  site       local people  outside workers  influx ratio  class\n  P-North          1,000              270           27 %  high\n  P-Central        3,500              270            8 %  low\n  P-South          1,500              270           18 %  medium\n  the same workforce is a small addition near a town and a\n  large one beside a village: housing, water, health, road\n  safety and conduct rules scale with the ratio; more local\n  hiring and training lowers it (worker camps and codes of\n  conduct are planned with the community, section G)\n\nمثال 22.32 (یک نیروی کار، سه اثر) پرسش. نسبتِ هجوم در هر مکان و ردهٔ آن چیست؟ چه چیزی آن را کم می‌کند؟\nپاسخ. P-North 27 % (بالا)، P-Central 8 % (کم)، P-South 18 % (متوسط)؛ با ۲۷۰ کارگرِ بیرونی در اوج.\nتفسیر. آستانه‌های رده آموزشی‌اند. استخدام و آموزشِ محلیِ بیشتر نسبت را کم می‌کند؛ اردوگاهِ کارگران، قواعدِ رفتار، برنامهٔ ترافیک و خدماتِ سلامت با جامعه برنامه‌ریزی می‌شوند و هزینه و زمانشان در برآورد می‌آید. وارسی: \\(450 \\times 0.6 = 270\\) و \\(270/1{,}000 = 27\\,\\%\\).\n\nاثرهای انباشته. اثرِ یک پروژه کنارِ پروژه‌های دیگرِ همان منطقه سنجیده می‌شود. نمایهٔ ساختگیِ برخوردِ یک گونهٔ پرنده (عددهای آموزشی، نه بوم‌شناسیِ واقعی):\ncumulative effects: invented collision index of one species\n(teaching numbers; threshold 4 a year set by the specialists):\n  project                                    turbines  index  sum\n  Plant P (12 turbines)                            12    0.6   0.6\n  existing farm (fictional, 40 turbines)           40    3.2   3.8\n  planned farm (fictional, 25 turbines)            25    1.5   5.3\n  Plant P alone adds 0.6 - far below the threshold - but the\n  existing farm plus Plant P reaches 3.8 and the planned farm\n  would take the sum past 4: the effect of one project is\n  judged with the others in the same area (ch 33), and the\n  study and the authority decide, not this screen\n\nمثال 22.33 (کوچک به‌تنهایی، بزرگ با هم) پرسش. سهمِ نیروگاهِ P و جمعِ انباشته در برابرِ آستانهٔ آموزشیِ 4 در سال چیست؟\nپاسخ. نیروگاهِ P 0.6؛ با مزرعهٔ موجود 3.8؛ با مزرعهٔ برنامه‌ریزی‌شده 5.3، بالای آستانه.\nتفسیر. پروژه‌ای که به‌تنهایی پذیرفتنی است، ممکن است در جمع نباشد؛ و ترتیبِ ورود مهم است: پروژهٔ دیرتر ممکن است با ظرفیتی روبه‌رو شود که دیگران پر کرده‌اند. نمایه، آستانه و ارزیابیِ اثرِ انباشته کارِ متخصصانِ بوم‌شناسی و مقامِ مسئول است (فصلِ ۳۳)؛ این غربال فقط پرسش را آشکار می‌کند.\n\nسازوکارِ شکایت. راهی شناخته‌شده، رایگان، امن و پاسخ‌گو برای مردمِ اثرپذیر تا نگرانی‌شان را بگویند و پاسخ بگیرند. دفترِ شکایت نشان می‌دهد سازوکار کار می‌کند یا نه. یک سالِ ساختگی:\ngrievance log of a building year (invented entries, n = 48):\n  category      cases  median days  closed within 30 days\n  dust             16           16             94 %\n  road safety       9           11             89 %\n  land access       3           31             33 %\n  jobs             11           21             91 %\n  water             5           23             80 %\n  noise             4           18             75 %\n  all: median 18 days, 85 % within 30 days; slowest 49 days\n  a grievance channel is known, free, safe and answered: the\n  log shows whether it works; repeated categories point to\n  a cause to fix, not only to cases to close\n\nمثال 22.34 (دسته‌ای که علت دارد) پرسش. کدام دسته کندتر از هدف بسته می‌شود؟ کدام دسته بیشترین مورد را دارد؟ از دفتر چه می‌آموزید؟\nپاسخ. دسترسیِ زمین: میانه ۳۱ روز و فقط 33 % در ۳۰ روز. گردوغبار با ۱۶ مورد بیشترین. کل: میانه ۱۸ روز و 85 % در ۳۰ روز.\nتفسیر. گردوغبارِ تکراری یک علت دارد (آب‌پاشیِ راه، سرعتِ خودروها) که باید رفع شود، نه فقط موردها بسته شوند؛ دسترسیِ زمین کند است چون به توافق و گاه به جبران نیاز دارد و باید با برنامهٔ زمین پیوند بخورد. دفتر بخشی از گزارشِ پادمانی به وام‌دهنده و مقام است. همهٔ ورودی‌ها ساختگی‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ هجوم را برای ۳۰۰ کارگرِ بیرونی و ۲,۵۰۰ نفر جمعیت حساب کنید.\nاثرِ انباشته را تعریف کنید و یک مثالِ غیرِ پرنده بیاورید.\nچهار ویژگیِ سازوکارِ شکایتِ کارآمد را بنویسید.\nدفترِ شکایت چه شاهدی برای وام‌دهنده فراهم می‌کند؟",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-plantp",
    "href": "chapters/22-feasibility-options.html#sec-ch22-plantp",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.9 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "22.9 نیروگاهِ P: سه مثالِ یکپارچه\nداده‌ها: بستهٔ دادهٔ 1.1.0، سناریوی S1، انرژیِ مدلِ ۱۵٫۱ (D-019)، عدمِ قطعیتِ فصلِ ۱۶ (D-020) و مدلِ مالیِ فصلِ ۲۱ (D-025). مکان‌ها، جامعه‌ها و همهٔ عددهای مکانی، اجتماعی و زمان‌بندیِ این فصل ساختگی یا آموزشی‌اند (A-311 تا A-315).\nP-North's flags by hand:\n  bird overlap 35% &gt; 25 % -&gt; flag\n  displaced households 6 &gt; 0 without a plan -&gt; flag\n  grid: 0 MW free, reinforcement 25,000 k u offered\n    -&gt; no flag (but its cost and a 30-month wait)\n  permits 30 months &lt;= 36 -&gt; no flag\n\nمثال 22.35 (مقدماتی: پرچم‌ها با دست) پرسش. چهار آزمونِ ایرادِ کشنده را با دست روی P-North اجرا کنید.\nپاسخ. هم‌پوشانیِ پرندگان 35 % بیش از 25 %: پرچم. شش خانوارِ جابه‌جاشونده بی برنامه: پرچم. شبکه: ظرفیتِ آزاد صفر ولی تقویت پیشنهاد شده: بی پرچم، با هزینه و ۳۰ ماه انتظار. مجوزِ ۳۰ ماهه، زیرِ ۳۶: بی پرچم.\nتفسیر. آزمون‌ها ساده‌اند و باید ساده بمانند: هدفشان جلوگیری از خرجِ گران پیش از پاسخِ پرسش‌های ارزان است. آستانه‌ها (25 %، ۳۶ ماه) آموزشی‌اند؛ در پروژهٔ واقعی از قانون، شرطِ وام‌دهنده یا سیاستِ توسعه‌دهنده می‌آیند و باید ثبت شوند. وارسی: خروجیِ با دست با مثال 22.1 یکی است.\n\ndecision record D-026 (site and next stage):\n  decision: develop P-Central to G4; P-South kept on file,\n            unfunded; P-North stopped (two flags)\n  evidence: flags (A), scores and stability (B), plan and\n            review (C), money and challenge (D), gates (E),\n            financeability (F), social screen (G), tree (H)\n  equity IRR %: P-North 9.85, P-Central 10.21, P-South 8.03\n  NPV today k u: P-North 4,646, P-Central 4,740, P-South -6,506\n  conditions: grid offer, ESIA approval, land agreements,\n              PPA, EPC price before the investment decision\n  owner of the decision: the developer's board; advisers:\n  yield, grid, ESIA, social, legal (local counsel)\n\nمثال 22.36 (میانی: ثبتِ تصمیم) پرسش. تصمیمِ مکان را چنان ثبت کنید که کسی که در جلسه نبوده، بتواند آن را بازسازی و به چالش بکشد.\nپاسخ. ثبت باید داشته باشد: تصمیم و گزینه‌های ردشده با دلیل؛ شاهدِ هر دلیل با نشانیِ بخش و خروجیِ برنامه؛ عددهای کلیدی (بازدهِ سهام و ارزشِ امروزِ هر مکان)؛ شرط‌های پیش از تصمیمِ سرمایه‌گذاری؛ مالکِ تصمیم و مشاوران. خروجیِ بالا چنین ثبتی است.\nتفسیر. ردپذیری یعنی هر عدد به برنامه و فرضش و هر برنامه به شاهدش برسد. اگر شش ماه بعد پیشنهادِ شبکهٔ P-Central گران آمد، ثبت می‌گوید کدام بند باید دوباره سنجیده شود (مثال 22.9): هزینه سنگین‌ترین معیارِ دوم است. وارسی: هر بندِ ثبت به یکی از بخش‌های الف تا ز اشاره دارد.\n\nfeasibility basis of Plant P at month 14 (one page):\n  site          P-Central (ch 13-21); alternatives screened\n  energy        295.1 GWh P50 (D-019), sigma 5.1 % (D-020)\n  cost          156,450 k u with 5 % allowance; Monte Carlo\n                P80 158,443 before allowance (6.3 %)\n  schedule      close month 28 (plan); P80 33.6 months;\n                grid chain now critical\n  money         equity IRR 10.2 %, DSCR 1.20 on P90 (D-025)\n  development   6,500 k u to close: 1,800 spent, 4,700 to go;\n                EV of going on 569 k u (own money)\n  social        9 households, no displacement; consultation\n                and grievance channel open\n  open          grid offer, ESIA approval, 2 land parcels,\n                PPA, EPC price, 9 of 12 CPs\n  verdict       continue development; not yet an investment\n\nمثال 22.37 (یکپارچه: مبنای امکان‌سنجیِ نیروگاهِ P) پرسش. مبنای امکان‌سنجیِ نیروگاهِ P را در ماهِ ۱۴ در یک صفحه بنویسید و حکمِ دروازه را بدهید.\nپاسخ. (۱) مکان: P-Central، با دو گزینهٔ غربال‌شده. (۲) انرژی: 295.1 GWh با انحرافِ 5.1 %. (۳) هزینه: 156,450 هزار؛ P80 پیش از احتیاط 158,443. (۴) زمان: بستنِ مالی ماهِ ۲۸ در برنامه، P80 33.6 ماه؛ زنجیرهٔ شبکه بحرانی. (۵) پول: بازدهِ سهام 10.2 %، DSCR برابرِ 1.20 روی P90. (۶) توسعه: 1,800 خرج‌شده، 4,700 مانده؛ ارزشِ مورد انتظارِ ادامه 569. (۷) جامعه: ۹ خانوار، بی جابه‌جایی، مشاوره و سازوکارِ شکایت باز. (۸) باز: پیشنهادِ شبکه، تأییدِ ارزیابیِ محیطی، دو قطعه زمین، قراردادِ خرید، قیمتِ EPC، ۹ از ۱۲ شرطِ پیشین.\nتفسیر. حکم: ادامهٔ توسعه، نه هنوز سرمایه‌گذاری (D-026). دو یافتهٔ این فصل به ثبت‌نامهٔ فرض‌ها برمی‌گردند: احتیاطِ 5 % (A-304) نازک است و تاریخِ برنامه خوش‌بینانه است. وارسی: هر بند در یکی از مثال‌های این فصل عدد و شاهد دارد.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-numbers",
    "href": "chapters/22-feasibility-options.html#sec-ch22-numbers",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.10 عددهای کلیدیِ امکان‌سنجیِ نیروگاهِ P",
    "text": "22.10 عددهای کلیدیِ امکان‌سنجیِ نیروگاهِ P\n\n\n\nجدول 22.6: عددهای کلیدیِ امکان‌سنجیِ نیروگاهِ P (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nامتیازِ توسعه‌دهنده: شمال، مرکز، جنوب\n0.30، 0.75، 0.56\nمثال 22.5\n\n\nسهمِ رتبهٔ نخستِ P-Central (سه نگاه)\n99، 100، 100 %\nمثال 22.6\n\n\nوزنِ انرژیِ لازم برای P-North\n63 %\nمثال 22.6\n\n\nبازدهِ سهام: شمال، مرکز، جنوب\n9.85، 10.21، 8.03 %\nمثال 22.20\n\n\nارزشِ امروز: شمال، مرکز، جنوب\n4,646، 4,740، −6,506\nمثال 22.20\n\n\nماه تا بستنِ مالی (برنامه، P50، P80)\n۲۸، 31.7، 33.6\nمثال 22.17\n\n\nاحتیاط تا P80: مرکز، شمال\n6.3 %، 14.8 %\nمثال 22.4\n\n\nبودجهٔ توسعه\n6,500 هزار (4.2 %)\nمثال 22.14\n\n\nارزشِ مورد انتظارِ ادامه (P-Central)\n569 هزار\nمثال 22.18\n\n\nپیش‌پرداختِ در خطرِ تجهیزات\n6,150 هزار\nمثال 22.27\n\n\nبودجهٔ آموزشیِ بازگردانیِ معیشت\n840 هزار\nمثال 22.31\n\n\nنسبتِ هجومِ کارگری\n8 %\nمثال 22.32\n\n\nسربه‌سرِ DSCR و P99 یک‌ساله (P-Central)\n86.0 %؛ 88.1 %\nمثال 22.29\n\n\nکمبودِ آبِ ساخت (P-South)\n11,040 m³\nمثال 22.30",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-design",
    "href": "chapters/22-feasibility-options.html#sec-ch22-design",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.11 گردشِ کارِ امکان‌سنجی و انتخابِ گزینه",
    "text": "22.11 گردشِ کارِ امکان‌سنجی و انتخابِ گزینه\n\n\nگزینه‌ها را تعریف کنید و برای هر کدام واقعیت‌ها را با کیفیتِ شاهد ثبت کنید (بخش 22.2.2).\nآزمون‌های ایرادِ کشنده را اول اجرا کنید؛ پرچم را پرسش بدانید، نه حکم (بخش 22.2.1).\nبازهٔ هزینه و فهرستِ اطلاعاتِ کم‌شده را بسازید (بخش 22.2.4).\nمعیارها و وزن‌های هر ذی‌نفع را آشکار کنید؛ پایداری، کیفیتِ شاهد و نرخِ مبادله را بسنجید (بخش 22.3).\nهر گزینه را با مدلِ مالی و ارزشِ امروز بسنجید و امتیاز را با یک ورودی در هر بار به چالش بکشید (بخش 22.5).\nغربالِ اجتماعی را پیش از ثابت‌شدنِ مکان انجام دهید (بخش 22.8).\nبرنامهٔ توسعه، بودجه، دفترِ ریسک، ریسکِ زمان‌بندی و درختِ تصمیم را بسازید (بخش 22.4).\nدروازه‌ها را با فهرستِ شاهد بگذرانید و کارتِ تأمین‌پذیری را پیش از تصمیمِ سرمایه‌گذاری پر کنید (بخش 22.6، بخش 22.7).\nتصمیم را با شرط‌ها و ردپذیری ثبت کنید (مثال 22.36).",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-lab",
    "href": "chapters/22-feasibility-options.html#sec-ch22-lab",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.12 آزمایشگاه‌های پایتونِ این فصل",
    "text": "22.12 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 22.7: آزمایشگاه‌های پایتونِ فصلِ ۲۲\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nسه مکانِ ساختگی با واقعیت‌ها و کیفیتِ شاهد\n\n\nغربالگری\nexamples_a\nآزمون‌های ایرادِ کشنده، جدولِ واقعیت‌ها\n\n\nارزیابی\nlab_b\nامتیازها، وزن‌ها، پایداری، کیفیتِ شاهد\n\n\nبرنامه و دروازه‌ها\nexamples_c\nمسیرِ بحرانی، بازبینی، بودجه، ریسک، ارزشِ اطلاعات، دروازه‌ها، تأمین‌پذیری، غربالِ اجتماعی\n\n\nمقایسهٔ مکان‌ها\nlab_d\nامتیاز و پول (مثالِ کارشده)، چالش، شاهدِ بعدی\n\n\nدرس‌های افزوده\nexamples_h\nبازهٔ هزینه، ریسکِ زمان، مبادله، حاشیه، درخت، تأمین، هوا، کارگر، تأمینِ پولِ توسعه، مسیر، انباشته، شکایت\n\n\nوزن، ذی‌نفع، آسیب‌پذیری\nexamples_k\nوزن‌دهیِ نوسانی، نقشهٔ ذی‌نفعان، سربه‌سرِ هر مکان، آبِ ساخت، دفترِ مجوزها\n\n\nنیروگاهِ P\nintegrated\nپرچم‌ها، ثبتِ تصمیم، مبنای امکان‌سنجی\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ appraisal با آزمون‌هایش (هفت آزمون در برابرِ حسابِ دستی) پایهٔ این برنامه‌هاست؛ مدلِ مالیِ فصلِ ۲۱ با کلیدِ تازهٔ sizing_energy بدهیِ هر مکان را بر انرژیِ خودش اندازه می‌کند.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-mfg",
    "href": "chapters/22-feasibility-options.html#sec-ch22-mfg",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.13 ساخت و تولیدِ صنعتی در این فصل",
    "text": "22.13 ساخت و تولیدِ صنعتی در این فصل\nامکان‌سنجی طراحیِ فرایندِ کارخانه نیست. پیوندِ این فصل با تولیدِ صنعتی سه پرسش است: (۱) ظرفیتِ زنجیرهٔ تأمین: نوبت‌های تولید و زمانِ تحویلِ سازندگان در برابرِ برنامه (مثال 22.27، فصل‌های ۳۹ تا ۴۱)؛ (۲) نیروی کار: اندازه، مهارت و سهمِ محلیِ نیروی کارِ ساخت (مثال 22.32، فصلِ ۴۷)؛ (۳) ساخت‌پذیری: شیب، راه، آب، پنجره‌های آب‌وهوایی و دسترسیِ قطعاتِ بزرگ (مثال 22.28، فصل‌های ۴۶ و ۴۷). پاسخِ هر سه یک هزینه، یک زمان و یک ریسک است که در دروازهٔ تأمین‌پذیری می‌نشیند.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-std",
    "href": "chapters/22-feasibility-options.html#sec-ch22-std",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.14 جعبهٔ استاندارد و انطباق",
    "text": "22.14 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nاستانداردهای عملکردیِ IFC دربارهٔ پایداریِ محیطی و اجتماعی (2012): هشت استاندارد (ارزیابی و مدیریتِ ریسک‌ها، کار، بهره‌وریِ منابع، سلامت و ایمنیِ جامعه، تملکِ زمین و اسکانِ مجددِ غیرداوطلبانه، تنوعِ زیستی، مردمانِ بومی، میراثِ فرهنگی). الزامِ سرمایه‌گذاری‌های IFC و مرجعِ بسیاری از وام‌دهندگان؛ قانونِ کشوری نیست. به‌روزرسانیِ چارچوب گزارش شده است: ویرایشِ جاری را وارسی کنید. (وارسی‌شده 2026-11-16.)\nاصولِ اکواتور، ویرایشِ ۴ (EP4): چارچوبِ داوطلبانهٔ نهادهای مالیِ عضو برای بررسیِ دقیقِ محیطی و اجتماعی، از 2020-10-01 برای پروژه‌های تازه؛ ویرایشِ بعدی را وارسی کنید.\nISO 31000:2018: راهنمای مدیریتِ ریسک (فصلِ ۲۱)، پایهٔ مفهومیِ دفترِ ریسکِ توسعه.\nاین فصل هیچ بندی از این چارچوب‌ها نقل نمی‌کند و رده‌ها و آستانه‌هایش آموزشی‌اند. قانونِ زمین، مجوز، ارزیابیِ محیطی و حقوقِ جامعه در هر کشور جداست و در فصل‌های ۵۵ تا ۵۷ بررسی می‌شود؛ نتیجه‌گیریِ حقوقی با حقوق‌دانِ صلاحیت‌دارِ محلی است.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-deliverable",
    "href": "chapters/22-feasibility-options.html#sec-ch22-deliverable",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.15 تحویل‌دادنیِ نیروگاهِ P",
    "text": "22.15 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 22.8: پروندهٔ امکان‌سنجیِ نیروگاهِ P (به پروندهٔ فصلِ ۵۹ می‌پیوندد)\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nوضعیت\n\n\n\n\nPLP-PRJ-REP-0003\nگزارشِ امکان‌سنجی و انتخابِ مکان: غربال، ارزیابی، مقایسه، تصمیمِ D-026\nبازنگریِ A\n\n\nPLP-PRJ-REG-0011\nپروندهٔ رفتن یا نرفتن و تأمین‌پذیری: کارتِ امتیاز، شاهدها، شرط‌های باز\nبازنگریِ A\n\n\nPLP-PRJ-REP-0004\nبرنامهٔ توسعه: شبکه، بازبینی، بودجه، دفترِ ریسک، درخت\nبازنگریِ A\n\n\nPLP-PRJ-REG-0012\nغربال و برنامهٔ ریسکِ اجتماعی: موضوع‌ها، تصمیم‌گیرنده، بودجه، شکایت\nبازنگریِ A\n\n\nPLP-PRJ-REG-0013\nفهرستِ شرط‌های پیشین و موردهای باز با مالک و تاریخ\nبازنگریِ A\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-026: ادامهٔ توسعهٔ P-Central تا دروازهٔ تأمین‌پذیری؛ P-South در پرونده بی بودجه با پرسشِ تعیین‌کنندهٔ محدودیتِ شبکه؛ P-North متوقف. حکمِ دروازه: ادامهٔ توسعه، نه هنوز سرمایه‌گذاری.\nفرض‌های A-311 تا A-315: سه مکانِ ساختگی (A-311)؛ معیارها و وزن‌ها (A-312)؛ عدمِ قطعیتِ وام‌دهنده برای هر مکان و زمان‌بندیِ ارزشِ امروز (A-313)؛ شبکهٔ توسعه، مدت‌های سه‌نقطه‌ای، بودجه، ریسک‌ها، احتمال‌های دروازه، رده‌های برآورد، زمان‌های تحویل و هزینه‌های مسیر (A-314)؛ عددهای اجتماعی و محیطی (A-315).\nمجهول‌های U-085 تا U-088: U-085 شرطِ توافقِ دو قطعهٔ زمینِ خصوصی؛ U-086 یافته‌ها و شرط‌های ارزیابیِ محیطی و مجوز؛ U-087 زمانِ تحویل و شرطِ رزروِ سازندگان؛ U-088 نتیجهٔ مشاوره با جامعه و برنامهٔ نیروی کارِ محلی. U-065 و U-068 (نقطه و هزینهٔ اتصال) با پیشنهادِ شبکه بسته می‌شوند.\nیافته‌هایی برای بازبینی: احتیاطِ 5 % در A-304 از P80 کمتر است؛ تاریخِ برنامه حدودِ 4 % شانس دارد.\nکتابخانهٔ همراه: ماژولِ appraisal با آزمون‌ها، کلیدِ sizing_energy در مدلِ فصلِ ۲۱، و برنامه‌های فصلِ ۲۲.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-summary",
    "href": "chapters/22-feasibility-options.html#sec-ch22-summary",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.16 جمع‌بندی",
    "text": "22.16 جمع‌بندی\n\nغربالگری: پرسش‌های ارزان و تعیین‌کننده اول؛ پرچم پرسش است نه حکم؛ ده بُعد با شاهدِ اولیه و کامل؛ هزینه یک بازه است و احتیاط از ریسک می‌آید (بخش 22.2).\nارزیابی: امتیازِ کمینه-بیشینه با وزنِ آشکارِ هر ذی‌نفع؛ پایداری زیرِ وزن‌های تصادفی؛ امتیاز به‌اندازهٔ کیفیتِ شاهد؛ نرخِ مبادله از مدلِ مالی؛ حاشیهٔ هر امتیاز (بخش 22.3).\nبرنامهٔ توسعه: مطالعه‌ها و متخصصان، مسیرِ بحرانی، بازبینیِ پیشرفت، ریسکِ زمان‌بندی و اثرِ ادغام، بودجهٔ در خطر، دفترِ ریسک، ارزشِ اطلاعات و درختِ تصمیم (بخش 22.4).\nمقایسهٔ مکان‌ها: امتیاز و پول کنارِ هم؛ ارزشِ امروز برای زمان‌های متفاوت؛ چالشِ یک ورودی در هر بار؛ مکانِ کم‌انرژی‌تر برنده است چون شبکه، زمان، شاهد و جامعه هم‌وزنِ انرژی‌اند (بخش 22.5).\nحکمرانی: دروازه‌ها با فهرستِ شاهد؛ زمین، شبکه و مسیر، مجوز، تعهدها، شاهدِ بانک‌پذیر و شرط‌ها؛ نتیجهٔ حقوقی با حقوق‌دانِ محلی (بخش 22.6).\nتأمین‌پذیری: کارتِ امتیاز پیش از تصمیمِ سرمایه‌گذاری؛ زمانِ تحویل و پنجره‌های آب‌وهوایی؛ حکمِ «ادامهٔ توسعه، نه هنوز سرمایه‌گذاری» (بخش 22.7).\nپادمان‌های اجتماعی: غربال پیش از ثابت‌شدنِ مکان؛ هجومِ کارگری، اثرِ انباشته و سازوکارِ شکایت؛ داوری با متخصصان، مقام‌ها و مردمِ اثرپذیر (بخش 22.8).\n\n\n22.16.1 واژگانِ فصلِ ۲۲\n\n\n\nجدول 22.9: واژگانِ فصلِ ۲۲\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nامکان‌سنجی\nfeasibility study\n\n\n\nایرادِ کشنده\nfatal flaw\n\n\n\nترتیبِ غربالگری\nscreening sequence\n\n\n\nاطلاعاتِ کم‌شده\nmissing information\n\n\n\nردهٔ برآورد\nestimate class\n\n\n\nاحتیاط\ncontingency\n\n\n\nمقایسهٔ چندمعیاره\nmulti-criteria analysis\nMCA\n\n\nکمینه-بیشینه\nmin-max normalisation\n\n\n\nوزن\nweight\n\n\n\nگزینهٔ مغلوب\ndominated option\n\n\n\nپایداریِ رتبه\nrank stability\n\n\n\nکیفیتِ شاهد\nevidence quality\n\n\n\nنرخِ مبادله\ntrade-off rate\n\n\n\nذی‌نفع\nstakeholder\n\n\n\nروشِ مسیرِ بحرانی\ncritical path method\nCPM\n\n\nشناوری\nfloat (slack)\n\n\n\nشاخصِ بحرانی‌بودن\ncriticality index\n\n\n\nاثرِ ادغام\nmerge bias\n\n\n\nبرآوردِ سه‌نقطه‌ای\nthree-point estimate\nPERT\n\n\nبازبینیِ پیشرفت\nprogress review\n\n\n\nدفترِ ریسک\nrisk register\n\n\n\nارزشِ اطلاعات\nvalue of information\n\n\n\nدرختِ تصمیم\ndecision tree\n\n\n\nبرگشت از انتها\nrollback\n\n\n\nدروازهٔ مرحله‌ای\nstage gate\n\n\n\nتصمیمِ سرمایه‌گذاری\nfinal investment decision\nFID\n\n\nپولِ توسعه\ndevelopment funding\n\n\n\nصرفِ ریسک\ndevelopment premium\n\n\n\nحقِ کنترلِ زمین\nland control rights\n\n\n\nمسیرِ خطِ صادرات\nexport route\n\n\n\nدامنهٔ اتصال\nconnection scope\n\n\n\nتعهدِ ذی‌نفعان\nstakeholder commitment\n\n\n\nشاهدِ بانک‌پذیر\nbankable evidence\n\n\n\nتأمین‌پذیری\nfinanceability\n\n\n\nزمانِ تحویل\nlead time\n\n\n\nنوبتِ تولید\nmanufacturing slot\n\n\n\nپنجرهٔ آب‌وهوایی\nweather window\n\n\n\nساخت‌پذیری\nconstructability\n\n\n\nپادمانِ اجتماعی\nsocial safeguard\n\n\n\nمعیشت\nlivelihood\n\n\n\nجابه‌جاییِ فیزیکی و اقتصادی\nphysical and economic displacement\n\n\n\nاسکانِ مجدد\nresettlement\n\n\n\nبازگردانیِ معیشت\nlivelihood restoration\n\n\n\nهجومِ کارگری\nlabour influx\n\n\n\nمردمانِ بومی\nIndigenous Peoples\n\n\n\nمیراثِ فرهنگی\ncultural heritage\n\n\n\nیافتهٔ اتفاقی\nchance find\n\n\n\nسازوکارِ شکایت\ngrievance mechanism\n\n\n\nاثرِ انباشته\ncumulative impact\n\n\n\nمشاوره\nconsultation\n\n\n\nارزیابیِ اثرِ محیطی و اجتماعی\nenvironmental and social impact assessment\nESIA\n\n\nردپذیری\ntraceability\n\n\n\nهزینهٔ ازدست‌رفته\nsunk cost",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-assess",
    "href": "chapters/22-feasibility-options.html#sec-ch22-assess",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.17 ارزیابیِ پلکانی",
    "text": "22.17 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند گزینه‌ها را به ترتیبِ درست غربال کند، با امتیاز و پول و کیفیتِ شاهد مقایسه کند، برنامهٔ توسعه را با ریسکِ زمان و درختِ تصمیم بسازد، دروازه‌ها و تأمین‌پذیری را با شاهد بسنجد، مسائلِ اجتماعی را پیش از انتخاب غربال کند، و تصمیم را ردپذیر ثبت کند. پاسخ‌ها در بخش 22.18 آمده‌اند.\n\n22.17.1 پلهٔ ۱: مبانی\n\nتمرین 22.1 ترتیبِ غربالگری را در شش گام بنویسید.\n\n\nتمرین 22.2 ایرادِ کشنده را تعریف کنید.\n\n\nتمرین 22.3 چهار آزمونِ ایرادِ کشندهٔ این فصل را نام ببرید.\n\n\nتمرین 22.4 پرچم و حکم چه فرقی دارند؟\n\n\nتمرین 22.5 کیفیتِ شاهدِ انرژیِ سه مکان را بنویسید.\n\n\nتمرین 22.6 ده بُعدِ غربالگری را نام ببرید.\n\n\nتمرین 22.7 برای هر بُعد یک شاهدِ اولیه بنویسید.\n\n\nتمرین 22.8 چرا امکان‌سنجی طراحیِ فرایندِ کارخانه نیست؟\n\n\nتمرین 22.9 بازهٔ هزینه و احتیاط را تعریف کنید.\n\n\nتمرین 22.10 ردهٔ برآورد چه چیزی را تعیین می‌کند؟\n\n\nتمرین 22.11 اطلاعاتِ کم‌شده را با یک مثال توضیح دهید.\n\n\nتمرین 22.12 معادلهٔ 22.2 را بنویسید و نمادهایش را توضیح دهید.\n\n\nتمرین 22.13 گزینهٔ مغلوب چیست؟\n\n\nتمرین 22.14 چرا وزن‌ها ارزش‌اند، نه واقعیت؟\n\n\nتمرین 22.15 سه مجموعه وزنِ این فصل را نام ببرید.\n\n\nتمرین 22.16 پایداریِ رتبه چگونه سنجیده می‌شود؟\n\n\nتمرین 22.17 معادلهٔ 22.3 را توضیح دهید.\n\n\nتمرین 22.18 نرخِ مبادله چیست؟\n\n\nتمرین 22.19 کارِ بحرانی و شناوری را تعریف کنید.\n\n\nتمرین 22.20 شاخصِ بحرانی‌بودن را تعریف کنید.\n\n\nتمرین 22.21 اثرِ ادغام چیست؟\n\n\nتمرین 22.22 چرا پولِ توسعه «در خطر» است؟\n\n\nتمرین 22.23 دفترِ ریسک چه ستون‌هایی دارد؟\n\n\nتمرین 22.24 ارزشِ اطلاعات را تعریف کنید.\n\n\nتمرین 22.25 معادلهٔ 22.5 را توضیح دهید.\n\n\nتمرین 22.26 سه راهِ تأمینِ پولِ توسعه را نام ببرید.\n\n\nتمرین 22.27 دروازهٔ مرحله‌ای چه زمانی می‌گذرد؟\n\n\nتمرین 22.28 چهار دروازهٔ توسعه را نام ببرید.\n\n\nتمرین 22.29 هشت حوزهٔ حکمرانیِ توسعه را نام ببرید.\n\n\nتمرین 22.30 نتیجه‌گیریِ حقوقی با کیست؟\n\n\nتمرین 22.31 ده جزءِ کارتِ تأمین‌پذیری را نام ببرید.\n\n\nتمرین 22.32 زمانِ تحویل و نوبتِ تولید را تعریف کنید.\n\n\nتمرین 22.33 پنجرهٔ آب‌وهوایی چیست و چه کسی حدِ واقعی را تعیین می‌کند؟\n\n\nتمرین 22.34 ده موضوعِ پادمانِ اجتماعی را نام ببرید.\n\n\nتمرین 22.35 جابه‌جاییِ فیزیکی و اقتصادی را از هم جدا کنید.\n\n\nتمرین 22.36 نسبتِ هجومِ کارگری را تعریف کنید.\n\n\nتمرین 22.37 اثرِ انباشته را تعریف کنید.\n\n\nتمرین 22.38 چهار ویژگیِ سازوکارِ شکایت را بنویسید.\n\n\nتمرین 22.39 دو چارچوبِ وام‌دهندگان در پادمان‌ها را نام ببرید.\n\n\nتمرین 22.40 هزینهٔ ازدست‌رفته با برتریِ زمان و شاهد چه فرقی دارد؟\n\n\nتمرین 22.41 پرسشِ وزن‌دهیِ نوسانی را بنویسید.\n\n\nتمرین 22.42 معادلهٔ 22.4 را توضیح دهید.\n\n\nتمرین 22.43 چهار رویکردِ نقشهٔ ذی‌نفعان را نام ببرید.\n\n\nتمرین 22.44 سربه‌سرِ DSCR با بدهیِ ثابت را تعریف کنید.\n\n\nتمرین 22.45 چهار قلمِ آبِ ساخت را نام ببرید.\n\n\n\n22.17.2 پلهٔ ۲: تحلیل\n\nتمرین 22.46 سه انرژیِ 330، 295 و 262 GWh را با معادلهٔ 22.2 نرمال کنید.\n\n\nتمرین 22.47 امتیازهای 1 و 0.5 با وزن‌های 0.6 و 0.4: کل؟\n\n\nتمرین 22.48 امتیازِ 1.0 با کیفیتِ 0.4: امتیازِ تعدیل‌شده؟\n\n\nتمرین 22.49 ارزشِ مورد انتظارِ دو ریسکِ \\((0.15, 8{,}000)\\) و \\((0.4, 2{,}500)\\)؟\n\n\nتمرین 22.50 بازهٔ 156,450 با −20 % و +30 %؟\n\n\nتمرین 22.51 ارزشِ پیمایشی با هزینهٔ 120، احتمالِ توقفِ 0.5 و صرفه‌جوییِ 1,500؟\n\n\nتمرین 22.52 هزینه‌های 181، 156.45 و 146.5 (کمتر بهتر) را نرمال کنید.\n\n\nتمرین 22.53 ماتریسِ \\([[1,0],[0.5,0.8],[0,1]]\\) با وزن‌های \\([0.5, 0.5]\\): کل‌ها؟\n\n\nتمرین 22.54 همان ماتریس با \\([0.7, 0.3]\\)؟\n\n\nتمرین 22.55 همان ماتریس با \\([0.3, 0.7]\\)؟\n\n\nتمرین 22.56 در \\([[1,1],[0.5,1],[0.6,0.4]]\\) کدام گزینه‌ها مغلوب‌اند؟\n\n\nتمرین 22.57 شبکهٔ \\(a(5), b(3), c(4 \\mid a), d(6 \\mid b), e(2 \\mid c, d)\\): زمان و مسیرِ بحرانی؟\n\n\nتمرین 22.58 ارزشِ مورد انتظارِ \\((0.2, 3{,}000)\\) و \\((0.3, 4{,}500)\\)؟\n\n\nتمرین 22.59 پیمایشِ 200، احتمالِ 0.3، صرفه‌جوییِ 2,000: ارزش؟\n\n\nتمرین 22.60 کیفیتِ 0.7 روی امتیازهای 0 و 1؟\n\n\nتمرین 22.61 سهمِ بودجهٔ توسعهٔ 6,500 از 156,450؟\n\n\nتمرین 22.62 بودجهٔ آموزشیِ بازگردانیِ معیشتِ P-North را حساب کنید.\n\n\nتمرین 22.63 انرژیِ P-Central چند درصد کمتر از P-North است؟\n\n\nتمرین 22.64 ضریبِ P90 یک‌ساله با عدمِ قطعیتِ 9 % و 5.1 %؟\n\n\nتمرین 22.65 هزینه با شبکهٔ P-North چند درصد بالای P-Central است؟\n\n\nتمرین 22.66 P-North چند سال دیرتر بهره‌برداری می‌شود؟\n\n\nتمرین 22.67 میانگینِ مثلثی و PERT برای \\((6, 9, 16)\\)؟\n\n\nتمرین 22.68 معادلهٔ 22.5 برای \\((2{,}200, 0.75), (2{,}500, 0.8)\\) با ارزشِ 7,740؟\n\n\nتمرین 22.69 همان درخت با ارزشِ 5,000؟\n\n\nتمرین 22.70 نسبتِ هجوم با ۲۷۰ کارگرِ بیرونی و ۲,۰۰۰ نفر جمعیت؟\n\n\nتمرین 22.71 هزینهٔ مسیرِ 15 km هوایی با یک تقاطع؟\n\n\nتمرین 22.72 ارزشِ 5,000 در ۲۴ ماهِ بعد با WACC برابرِ 7.5 %؟\n\n\nتمرین 22.73 برتریِ 0.19 و وزنِ 0.25: افتِ لازم؟\n\n\nتمرین 22.74 پیش‌پرداختِ 10 % برای ترانسفورماتور، توربین و تابلو؟\n\n\nتمرین 22.75 نمایهٔ انباشته با ۳۰ توربین در 0.07 به‌اضافهٔ 0.6؟\n\n\nتمرین 22.76 10,000 هزار هزینه برابرِ چند GWh انرژیِ سالانه است؟\n\n\nتمرین 22.77 احتیاطِ P80 برای پایهٔ 149,000 و P80 158,443؟\n\n\nتمرین 22.78 احتمالِ گذر از سه دروازه با 0.8، 0.7 و 0.75؟\n\n\nتمرین 22.79 نصبِ ۲۰ توربین با ۳ روز پنجره هر کدام و ۲۵ روز در ماه؟\n\n\nتمرین 22.80 سهمِ شریکِ 49 % از 4,700 خرجِ باقی؟\n\n\nتمرین 22.81 نفر-ماهِ کار با اوجِ ۴۵۰، ۱۸ ماه و ضریبِ شکلِ 0.56؟\n\n\nتمرین 22.82 ارزشِ امروزِ P-Central را از 5,158 و ۱۴ ماه وارسی کنید.\n\n\nتمرین 22.83 ارزشِ امروزِ P-North را از 5,772 و ۳۶ ماه وارسی کنید.\n\n\nتمرین 22.84 اثرِ یک ماه تأخیر بر ارزشِ 5,158؟\n\n\nتمرین 22.85 در بازبینیِ ماهِ ۱۴، شناوریِ باقی‌ماندهٔ توافقِ زمین را وارسی کنید.\n\n\nتمرین 22.86 امتیازهای 100، 50 و 50: وزن‌ها؟\n\n\nتمرین 22.87 وزنِ انرژی با بازهٔ تنگِ 295–330 را وارسی کنید.\n\n\nتمرین 22.88 حاشیهٔ P99 یک‌سالهٔ P-Central تا سربه‌سرِ DSCR؟\n\n\nتمرین 22.89 P99 یک‌ساله با عدمِ قطعیتِ 9 %؟\n\n\nتمرین 22.90 آبِ پیِ ۱۲ توربین با 650 m³ بتن و نسبتِ 0.2؟\n\n\nتمرین 22.91 آبِ اردوگاهِ ۲۷۰ نفر در ۵۴۰ روز با 0.1 m³ در روز؟\n\n\nتمرین 22.92 در دفترِ مجوزها، شناوریِ مجوزِ حمل‌ونقل را وارسی کنید.\n\n\nتمرین 22.93 حاشیهٔ اعتبارِ تأییدِ ارزیابیِ محیطی تا آغازِ ساخت؟\n\n\n\n22.17.3 پلهٔ ۳: کاربرد\n\nتمرین 22.94 مکانی تازه با 300 GWh، شبکهٔ 20 km با 80 MW آزاد و یک خانوارِ جابه‌جاشونده پیشنهاد شده است. آزمون‌ها را اجرا کنید.\n\n\nتمرین 22.95 برای P-South سه قلمِ اطلاعاتِ کم‌شده و بازه‌ای که هر کدام تنگ می‌کند بنویسید.\n\n\nتمرین 22.96 وزن‌های توسعه‌دهنده را با انرژیِ 0.40 بازنویسید (بقیه به نسبت) و کلِ سه مکان را حساب کنید.\n\n\nتمرین 22.97 یک مجموعه وزن برای مقامِ محلی پیشنهاد کنید و رتبه را بگویید.\n\n\nتمرین 22.98 اگر امتیازِ محیطیِ P-Central به صفر برسد، رتبه چه می‌شود؟\n\n\nتمرین 22.99 اگر کیفیتِ شاهدِ P-South به 0.9 برسد، امتیازِ تعدیل‌شده‌اش چه می‌شود؟\n\n\nتمرین 22.100 مطالعهٔ شبکه ۳ ماه دیگر هم دیر شود: بستنِ مالی؟\n\n\nتمرین 22.101 ارزیابیِ محیطی ۲ ماه دیر شود: بستنِ مالی؟\n\n\nتمرین 22.102 تاریخی که به وام‌دهنده می‌گویید و دلیلش را بنویسید.\n\n\nتمرین 22.103 دفترِ ریسک را برای P-South با پنج ریسک بنویسید.\n\n\nتمرین 22.104 ارزشِ یک پیمایشِ میراث با هزینهٔ 80 و احتمالِ توقفِ 0.2 پیش از خرجِ 1,200؟\n\n\nتمرین 22.105 درختِ P-Central با احتمالِ گذرِ 0.6 در دروازهٔ ۳: ارزش؟\n\n\nتمرین 22.106 صرفِ ریسکِ صفر در فروشِ 49 %: ارزشِ توسعه‌دهنده؟\n\n\nتمرین 22.107 یک مسیرِ چهارم (13 km، یک قطعه، دو تقاطع) را با سه مسیرِ دیگر مقایسه کنید.\n\n\nتمرین 22.108 اگر ترانسفورماتور ۳۰ ماه زمانِ تحویل داشته باشد، چه می‌کنید؟\n\n\nتمرین 22.109 نصبِ توربین را برای ماهِ ۱۲ برنامه‌ریزی کرده‌اند. چه می‌گویید؟\n\n\nتمرین 22.110 با سهمِ محلیِ 60 %، نسبتِ هجومِ P-South چه می‌شود؟\n\n\nتمرین 22.111 مزرعهٔ برنامه‌ریزی‌شده به ۱۰ توربین کاهش یابد. جمعِ انباشته؟\n\n\nتمرین 22.112 دفترِ شکایت نشان می‌دهد گردوغبار تکرار می‌شود. سه اقدام بنویسید.\n\n\nتمرین 22.113 کارتِ تأمین‌پذیریِ P-South را با وضعیتِ هر جزء پر کنید.\n\n\nتمرین 22.114 دروازهٔ ۳ برای P-Central چه کم دارد و ترتیبِ پیگیری چیست؟\n\n\nتمرین 22.115 اگر پیشنهادِ شبکه 3,000 هزار تقویت بخواهد، ارزشِ P-Central چه می‌شود؟\n\n\nتمرین 22.116 اگر کمپینِ کامل انرژیِ P-North را 300 GWh نشان دهد، چه می‌شود؟\n\n\nتمرین 22.117 تعهدی به جامعه (آموزشِ ۳۰ جوان) را در دفترِ تعهدها ثبت کنید.\n\n\nتمرین 22.118 یک گزینهٔ چهارم «ادامهٔ P-Central بی باتری» را چگونه در ارزیابی می‌آورید؟\n\n\nتمرین 22.119 توضیح دهید چرا افزودنِ مکانِ چهارم امتیازِ سه مکانِ دیگر را تغییر می‌دهد.\n\n\nتمرین 22.120 یک ثبتِ تصمیم برای «ادامهٔ P-South در صورتِ برداشتنِ محدودیت» بنویسید.\n\n\nتمرین 22.121 بودجهٔ دروازهٔ ۳ 20 % گران‌تر شود؛ درخت چه می‌گوید؟\n\n\nتمرین 22.122 سه پرسشی که از سازندهٔ توربین برای دروازهٔ تأمین‌پذیری می‌پرسید.\n\n\nتمرین 22.123 سه پرسش برای نخستین نشستِ مشاوره با جامعهٔ P-Central بنویسید.\n\n\nتمرین 22.124 مصاحبهٔ وزن‌دهیِ نوسانی را برای نمایندهٔ وام‌دهنده طراحی کنید و پاسخ‌های فرضی را به وزن تبدیل کنید.\n\n\nتمرین 22.125 نقشهٔ ذی‌نفعانِ P-North را بنویسید؛ خانوارهای جابه‌جاشونده کجا قرار می‌گیرند؟\n\n\nتمرین 22.126 چاهِ P-South 60 m³ در روز بدهد: کمبود؟\n\n\nتمرین 22.127 گردوغبار را با پوششِ شنی نصف کنید: کمبودِ آب؟\n\n\nتمرین 22.128 پیشنهادِ شبکه دو ماهِ دیگر دیر شود: پروانهٔ تولید کی می‌رسد و بستنِ مالی چه می‌شود؟\n\n\nتمرین 22.129 اگر ساخت از ماهِ ۲۸ به ۴۸ برود، کدام مجوز تمدید می‌خواهد؟\n\n\n\n22.17.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 22.130 آزمون‌های ایرادِ کشنده را برای یک سیاستِ توسعهٔ ساختگی با آستانه‌های ثبت‌شده طراحی کنید.\n\n\nتمرین 22.131 برنامهٔ توسعهٔ P-South را به‌شکلِ شبکه بنویسید و مسیرِ بحرانی را بیابید.\n\n\nتمرین 22.132 یک روشِ وارسیِ مستقل برای خروجیِ مسیرِ بحرانی طراحی کنید.\n\n\nتمرین 22.133 آزمونی برای تابعِ برگشت از انتها بنویسید (یک حالتِ مثبت، یک حالتِ صفر).\n\n\nتمرین 22.134 کارتِ تأمین‌پذیری را به یک قالبِ سند با مالک و تاریخ برای هر جزء تبدیل کنید.\n\n\nتمرین 22.135 فهرستِ شرط‌ها و موردهای باز را با اولویت از ریسکِ زمان‌بندی بسازید.\n\n\nتمرین 22.136 برنامهٔ ریسکِ اجتماعیِ P-Central را با موضوع، اقدام، مالک، بودجه و شاهد بنویسید.\n\n\nتمرین 22.137 نشان دهید چرا فرضِ مستقل‌بودنِ قلم‌ها بازهٔ هزینه را کوچک می‌کند و آن را با یک ضریبِ مشترک بیازمایید.\n\n\nتمرین 22.138 یک آزمونِ پایداریِ رتبه برای مجموعه وزنِ وام‌دهنده طراحی و تفسیر کنید.\n\n\nتمرین 22.139 روشی برای ثبتِ کیفیتِ شاهد کنارِ هر امتیاز در گزارشِ امکان‌سنجی پیشنهاد کنید.\n\n\nتمرین 22.140 بازبینیِ ماهانهٔ پیشرفت را به‌شکلِ رویه بنویسید: ورودی، محاسبه، گزارش.\n\n\nتمرین 22.141 یک آزمون برای تابعِ ارزشِ امروز در معادلهٔ 22.6 بنویسید.\n\n\nتمرین 22.142 دامنهٔ کارِ مشاورِ اجتماعی برای P-Central را بنویسید.\n\n\nتمرین 22.143 یک چک‌لیستِ «خطای پنهانِ مدل» برای به‌کارگیریِ مدلِ مالی در پرسشِ تازه بنویسید.\n\n\nتمرین 22.144 پروندهٔ رفتن یا نرفتن را برای دروازهٔ ۴ با فهرستِ شاهد و حکم طراحی کنید.\n\n\nتمرین 22.145 روشی برای سنجیدنِ کارکردِ سازوکارِ شکایت با سه شاخص پیشنهاد کنید.\n\n\nتمرین 22.146 گزارشِ اثرهای انباشته را با داده‌هایی که از دیگر پروژه‌ها لازم دارید طراحی کنید.\n\n\nتمرین 22.147 یک ماتریسِ مسئولیت (چه کسی چه سندی را امضا می‌کند) برای دروازهٔ ۳ بنویسید.\n\n\n\n22.17.5 پلهٔ ۵: تسلط\n\nتمرین 22.148 یک گزارشِ امکان‌سنجیِ کامل برای انتخابِ میانِ سه مکان بنویسید که هر عددش به شاهد برسد و هر رتبه‌اش به چالش کشیده شده باشد.\n\n\nتمرین 22.149 نشان دهید چرا P-North با بیشترین انرژی ترجیح داده نمی‌شود؛ سه دلیلِ مستقل با عدد بیاورید.\n\n\nتمرین 22.150 فرض کنید وزن‌ها را ذی‌نفعی تعیین کند که منافعِ خودش را دارد. چگونه فرایند را از سوءاستفاده محفوظ می‌کنید؟\n\n\nتمرین 22.151 برنامهٔ توسعه‌ای بنویسید که تاریخِ P80 را به ۳۰ ماه برساند؛ هزینه و ریسکِ آن را بسنجید.\n\n\nتمرین 22.152 سیاستی برای سبدِ توسعه با ده مکان پیشنهاد کنید؛ چند مکان باید وارد شوند تا یک نیروگاه به بستنِ مالی برسد؟\n\n\nتمرین 22.153 یک فرایندِ مشاوره و غربالِ اجتماعی بنویسید که پیش از ثابت‌شدنِ مکان اجرا شود و مرزِ غربال و داوری را نگه دارد.\n\n\nتمرین 22.154 نشان دهید چگونه یافته‌های این فصل (A-304، تاریخِ برنامه) باید به فصل‌های پیشین بازگردند.\n\n\nتمرین 22.155 حکمِ دروازهٔ ۴ را برای P-Central با فرضِ رسیدنِ همهٔ شاهدهای باز بنویسید و شرط‌های باقی را بگویید.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-solutions",
    "href": "chapters/22-feasibility-options.html#sec-ch22-solutions",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.18 پاسخ‌نامه و راه‌حل‌ها",
    "text": "22.18 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 22.18.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 22.1. شکل 22.1.\n\n\nحل. تمرین 22.2. بخش 22.2.1.\n\n\nحل. تمرین 22.3. شبکه، پرندگان، جابه‌جایی، زمانِ مجوز (مثال 22.1).\n\n\nحل. تمرین 22.4. مثال 22.1.\n\n\nحل. تمرین 22.5. 0.4، 0.9، 0.7 (مثال 22.2).\n\n\nحل. تمرین 22.6. جدول 22.1.\n\n\nحل. تمرین 22.7. جدول 22.1.\n\n\nحل. تمرین 22.8. بخش 22.13.\n\n\nحل. تمرین 22.9. معادلهٔ 22.1.\n\n\nحل. تمرین 22.10. پهنای بازه (بخش 22.2.4، مثال 22.26).\n\n\nحل. تمرین 22.11. بخش 22.2.4.\n\n\nحل. تمرین 22.12. بخش 22.3.1.\n\n\nحل. تمرین 22.13. مثال 22.5.\n\n\nحل. تمرین 22.14. بخش 22.3.1.\n\n\nحل. تمرین 22.15. توسعه‌دهنده، وام‌دهنده، جامعه.\n\n\nحل. تمرین 22.16. بخش 22.3.2.\n\n\nحل. تمرین 22.17. مثال 22.7.\n\n\nحل. تمرین 22.18. بخش 22.3.3.\n\n\nحل. تمرین 22.19. بخش 22.4.1.\n\n\nحل. تمرین 22.20. بخش 22.4.4.\n\n\nحل. تمرین 22.21. مثال 22.17.\n\n\nحل. تمرین 22.22. بخش 22.4.3.\n\n\nحل. تمرین 22.23. ریسک، احتمال، اثر، ارزشِ مورد انتظار، ابزار، مالک (مثال 22.15).\n\n\nحل. تمرین 22.24. مثال 22.16.\n\n\nحل. تمرین 22.25. بخش 22.4.5.\n\n\nحل. تمرین 22.26. بخش 22.4.5.\n\n\nحل. تمرین 22.27. وقتی همهٔ شاهدهای فهرست در دست‌اند (بخش 22.6.1).\n\n\nحل. تمرین 22.28. شکل 22.6.\n\n\nحل. تمرین 22.29. جدول 22.3.\n\n\nحل. تمرین 22.30. حقوق‌دانِ صلاحیت‌دارِ محلی.\n\n\nحل. تمرین 22.31. جدول 22.4.\n\n\nحل. تمرین 22.32. بخش 22.7.2.\n\n\nحل. تمرین 22.33. بخش 22.7.2.\n\n\nحل. تمرین 22.34. بخش 22.8.1.\n\n\nحل. تمرین 22.35. خانه در برابرِ منبعِ معیشت (بخش 22.8).\n\n\nحل. تمرین 22.36. مثال 22.32.\n\n\nحل. تمرین 22.37. مثال 22.33.\n\n\nحل. تمرین 22.38. شناخته‌شده، رایگان، امن، پاسخ‌گو (بخش 22.8.3).\n\n\nحل. تمرین 22.39. بخش 22.14.\n\n\nحل. تمرین 22.40. مثال 22.2.\n\n\nحل. تمرین 22.41. بخش 22.3.4.\n\n\nحل. تمرین 22.42. مثال 22.10.\n\n\nحل. تمرین 22.43. مدیریتِ نزدیک، رضایت، مشارکت و مشاوره، اطلاع‌رسانی (مثال 22.11).\n\n\nحل. تمرین 22.44. بخش 22.7.3.\n\n\nحل. تمرین 22.45. مثال 22.30.\n\n\nحل. تمرین 22.46. E01: 1.0، 0.49، 0.0.\n\n\nحل. تمرین 22.47. E02: 0.80.\n\n\nحل. تمرین 22.48. E03: 0.70.\n\n\nحل. تمرین 22.49. E04: 2,200.\n\n\nحل. تمرین 22.50. E05: 125,160 تا 203,385.\n\n\nحل. تمرین 22.51. E06: 630.\n\n\nحل. تمرین 22.52. P01: 0.0، 0.71، 1.0.\n\n\nحل. تمرین 22.53. P02.\n\n\nحل. تمرین 22.54. P03: گزینهٔ نخست اول می‌شود.\n\n\nحل. تمرین 22.55. P04: گزینهٔ دوم اول می‌ماند.\n\n\nحل. تمرین 22.56. P05: دوم و سوم.\n\n\nحل. تمرین 22.57. P06: ۱۱ ماه؛ هر دو زنجیره بحرانی.\n\n\nحل. تمرین 22.58. P07: 1,950.\n\n\nحل. تمرین 22.59. P08: 400.\n\n\nحل. تمرین 22.60. P09: 0.15، 0.85.\n\n\nحل. تمرین 22.61. P10: 4.2 %.\n\n\nحل. تمرین 22.62. P11: 5,760 هزار.\n\n\nحل. تمرین 22.63. P12: 10.6 %.\n\n\nحل. تمرین 22.64. P13: 0.885، 0.935.\n\n\nحل. تمرین 22.65. P14: 15.7 %.\n\n\nحل. تمرین 22.66. P15: 1.83 سال.\n\n\nحل. تمرین 22.67. P16: 10.33 و 9.67.\n\n\nحل. تمرین 22.68. P17: 569.\n\n\nحل. تمرین 22.69. P18: صفر (ادامه نمی‌ارزد).\n\n\nحل. تمرین 22.70. P19: 13.5 % (متوسط).\n\n\nحل. تمرین 22.71. P20: 2,760.\n\n\nحل. تمرین 22.72. P21: 4,327.\n\n\nحل. تمرین 22.73. P22: 0.76.\n\n\nحل. تمرین 22.74. P23: 5,850.\n\n\nحل. تمرین 22.75. P24: 2.7.\n\n\nحل. تمرین 22.76. P25: حدودِ 13.8.\n\n\nحل. تمرین 22.77. P26: 6.3 %.\n\n\nحل. تمرین 22.78. P27: 0.42.\n\n\nحل. تمرین 22.79. P28: 2.4 ماه.\n\n\nحل. تمرین 22.80. P29: 2,303.\n\n\nحل. تمرین 22.81. P30: حدودِ 4,536؛ برنامه 4,534 می‌دهد.\n\n\nحل. تمرین 22.82. 4,740 (مثال 22.20).\n\n\nحل. تمرین 22.83. \\(5{,}772/1.075^{3} = 4{,}646\\).\n\n\nحل. تمرین 22.84. حدودِ 31 (مثال 22.8).\n\n\nحل. تمرین 22.85. ۵ ماه (مثال 22.13).\n\n\nحل. تمرین 22.86. 0.5، 0.25، 0.25.\n\n\nحل. تمرین 22.87. \\(51/286 = 0.18\\) (مثال 22.10).\n\n\nحل. تمرین 22.88. \\(88.1 - 86.0 = 2.1\\) درصد (مثال 22.29).\n\n\nحل. تمرین 22.89. \\(1 - 2.326 \\times 0.09 = 0.791\\).\n\n\nحل. تمرین 22.90. 1,560 m³.\n\n\nحل. تمرین 22.91. 14,580 m³.\n\n\nحل. تمرین 22.92. ۶ ماه (مثال 22.25).\n\n\nحل. تمرین 22.93. \\(14 + 5 + 36 - 28 = 27\\) ماه.\n\n\nحل. تمرین 22.94. پرچمِ جابه‌جایی؛ بقیه بسته به داده (مثال 22.1).\n\n\nحل. تمرین 22.95. شبکه، آب، میراث (بخش 22.2.4).\n\n\nحل. تمرین 22.96. P-Central همچنان اول (مثال 22.6).\n\n\nحل. تمرین 22.97. معیار: وزنِ محیط و جامعه، رتبه با مثال 22.5.\n\n\nحل. تمرین 22.98. برتری 0.19 − 0.05 = 0.14؛ همچنان اول (مثال 22.9).\n\n\nحل. تمرین 22.99. معادلهٔ 22.3.\n\n\nحل. تمرین 22.100. ماهِ ۳۱: زنجیرهٔ شبکه شناوری ندارد و هر ماه تأخیرش بستنِ مالی را عقب می‌برد (مثال 22.13).\n\n\nحل. تمرین 22.101. ماهِ ۳۰ (زنجیرهٔ بحرانی).\n\n\nحل. تمرین 22.102. P80 حدودِ ۳۴ ماه (مثال 22.17).\n\n\nحل. تمرین 22.103. شبکهٔ ضعیف، آب، میراث، کوچ‌روها، قیمت.\n\n\nحل. تمرین 22.104. \\(0.2 \\times 1{,}200 - 80 = 160\\).\n\n\nحل. تمرین 22.105. معادلهٔ 22.5: \\(0.6 \\times 3{,}692 - 2{,}200 = 15\\).\n\n\nحل. تمرین 22.106. کمتر از 890؛ با مثال 22.19 حساب کنید.\n\n\nحل. تمرین 22.107. مثال 22.24.\n\n\nحل. تمرین 22.108. رزروِ زودتر یا بهره‌برداریِ دیرتر (مثال 22.27).\n\n\nحل. تمرین 22.109. ۱۸ روزِ پنجره؛ دو ماه (مثال 22.28).\n\n\nحل. تمرین 22.110. \\(450 \\times 0.4/1{,}500 = 12\\,\\%\\).\n\n\nحل. تمرین 22.111. \\(3.8 + 0.6 = 4.4\\)؛ هنوز بالای ۴.\n\n\nحل. تمرین 22.112. آب‌پاشی، سرعت، مسیر (مثال 22.34).\n\n\nحل. تمرین 22.113. جدول 22.4.\n\n\nحل. تمرین 22.114. شبکه (بحرانی)، ارزیابیِ محیطی، زمین (مثال 22.23).\n\n\nحل. تمرین 22.115. حدودِ \\(-3{,}000/1{,}564 \\times 1{,}412 = -2{,}708\\) (مثال 22.8).\n\n\nحل. تمرین 22.116. برتریِ انرژی تقریباً از میان می‌رود؛ با مثال 22.8.\n\n\nحل. تمرین 22.117. تعهد، هزینه، زمان، مالک، شاهد (جدول 22.3).\n\n\nحل. تمرین 22.118. همان معیارها، مدلِ فصلِ ۲۱ (D-025).\n\n\nحل. تمرین 22.119. کمینه-بیشینه (مثال 22.5).\n\n\nحل. تمرین 22.120. قالبِ مثال 22.36.\n\n\nحل. تمرین 22.121. \\(0.75 \\times 3{,}692 - 2{,}640 = 129\\).\n\n\nحل. تمرین 22.122. نوبت، زمانِ تحویل، شرطِ رزرو (U-087).\n\n\nحل. تمرین 22.123. معیار: زمین، کار، راه؛ بی داوری (بخش 22.8).\n\n\nحل. تمرین 22.124. معادلهٔ 22.4.\n\n\nحل. تمرین 22.125. علاقهٔ بیشینه؛ مشاورهٔ آگاهانه و برنامه (مثال 22.11).\n\n\nحل. تمرین 22.126. \\(32{,}640 - 32{,}400 = 240\\) مترمکعب.\n\n\nحل. تمرین 22.127. \\(11{,}040 - 7{,}500 = 3{,}540\\) مترمکعب.\n\n\nحل. تمرین 22.128. ماهِ ۲۳؛ بستنِ مالی یک ماه عقب (مثال 22.25).\n\n\nحل. تمرین 22.129. پروانهٔ ساخت (اعتبار تا ماهِ ۴۶).\n\n\nحل. تمرین 22.130. معیار: هر آزمون با منبعِ آستانه.\n\n\nحل. تمرین 22.131. معیار: ارزیابیِ محیطی و مجوز؛ مطالعهٔ شبکه زود.\n\n\nحل. تمرین 22.132. معیار: محاسبهٔ دستیِ یک زنجیره، شناوریِ صفر.\n\n\nحل. تمرین 22.133. P17، P18.\n\n\nحل. تمرین 22.134. PLP-PRJ-REG-0011.\n\n\nحل. تمرین 22.135. PLP-PRJ-REG-0013، مثال 22.13.\n\n\nحل. تمرین 22.136. جدول 22.5، PLP-PRJ-REG-0012.\n\n\nحل. تمرین 22.137. معیار: ضریبِ مشترکِ بازار در همهٔ قلم‌ها.\n\n\nحل. تمرین 22.138. مثال 22.6.\n\n\nحل. تمرین 22.139. مثال 22.7.\n\n\nحل. تمرین 22.140. بخش 22.4.2.\n\n\nحل. تمرین 22.141. P21.\n\n\nحل. تمرین 22.142. معیار: غربال، مشاوره، شکایت، بودجه؛ نه داوری.\n\n\nحل. تمرین 22.143. بخش 22.5.1 (کلیدِ sizing_energy).\n\n\nحل. تمرین 22.144. جدول 22.8.\n\n\nحل. تمرین 22.145. مثال 22.34.\n\n\nحل. تمرین 22.146. مثال 22.33.\n\n\nحل. تمرین 22.147. جدول 22.3.\n\n\nحل. تمرین 22.148. معیار: بخش 22.11، مثال 22.36.\n\n\nحل. تمرین 22.149. پرچم‌ها، زمان، شاهد (مثال 22.20، مثال 22.8).\n\n\nحل. تمرین 22.150. وزنِ آشکار، چند نگاه، پایداری، پول کنارِ امتیاز.\n\n\nحل. تمرین 22.151. معیار: موازی‌سازی، شروعِ زود، بودجهٔ در خطر.\n\n\nحل. تمرین 22.152. با احتمال‌های مثال 22.18: حدودِ ۲ تا ۷.\n\n\nحل. تمرین 22.153. بخش 22.8.\n\n\nحل. تمرین 22.154. مثال 22.37، بخش 22.15.\n\n\nحل. تمرین 22.155. جدول 22.4، فصلِ ۲۱.\n\n\n22.18.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 normalise costs 181, 156.45, 146.5 (lower better): [0.0, 0.71, 1.0]\nP02 weights [0.5, 0.5]: totals [0.5, 0.65, 0.5]\nP03 weights [0.7, 0.3]: totals [0.7, 0.59, 0.3]\nP04 weights [0.3, 0.7]: totals [0.3, 0.71, 0.7]\nP05 dominated in [[1,1],[0.5,1],[0.6,0.4]]: [1, 2]\nP06 CPM: total 11, critical ['a', 'b', 'c', 'd', 'e'], slack a 0\nP07 risk register (0.2, 3000), (0.3, 4500): 1,950\nP08 survey 200, p 0.3, saving 2,000: value 400\nP09 quality 0.7 on 0.0 and 1.0: 0.15, 0.85\nP10 development 6,500 as share of 156,450: 4.2 %\nP11 restoration 38 x 60 + 6 x 400 + 900 x 1.2: 5,760 k u\nP12 energy loss of P-Central vs P-North: 10.6 %\nP13 P90 with u 9 %: 0.885; with 5.1 %: 0.935\nP14 cost incl. grid P-North: 181,000 k u (15.7% above P-Central)\nP15 later COD of P-North vs P-Central: 1.83 years\nP16 mean of triangular (6, 9, 16): 10.33 months; PERT 9.67\nP17 rollback [(2200, 0.75), (2500, 0.8)] to 7,740: 569\nP18 same with value 5,000: 0\nP19 influx 270 outsiders, 2,000 people: 13.5 %\nP20 route 15 km OHL at 180 + 1 crossing at 60: 2,760 k u\nP21 NPV 5,000 discounted 24 months at 7.5 %: 4,327\nP22 margin 0.19 over weight 0.25: fall needed 0.76\nP23 reservation 10 % of 4,000 + 52,000 + 2,500: 5,850 k u\nP24 index 30 turbines x 0.07 + 0.6: 2.7 per year\nP25 energy equivalent of 10,000 k u at 1.4 GWh per 1,000: 13.8 GWh\nP26 contingency P80 158,443 over base 149,000: 6.3 %\nP27 P(all three gates) 0.8 x 0.7 x 0.75: 0.42\nP28 window days for 20 turbines at 3 each, 25 a month: 2.4 months\nP29 partner share 49 % of 4,700 spend: 2,303 k u\nP30 worker-months 450 peak x 18 months x 0.56: 4,536\nمثال‌های کوچک:\nE01 normalise 330, 295, 262 (higher better): [1.0, 0.49, 0.0]\nE02 weighted [1, 0.5] with weights 0.6, 0.4: 0.80\nE03 quality 0.4 on score 1.0: 0.70\nE04 expected cost of (0.15, 8000) and (0.4, 2500): 2,200\nE05 range of 156,450 at -20 % / +30 %: 125,160 to 203,385\nE06 value of a 120 survey, p stop 0.5, saving 1,500: 630",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/22-feasibility-options.html#sec-ch22-refs",
    "href": "chapters/22-feasibility-options.html#sec-ch22-refs",
    "title": "22  امکان‌سنجی و انتخابِ گزینه",
    "section": "22.19 منابع",
    "text": "22.19 منابع\n\nاستانداردهای عملکردیِ IFC (2012)؛ اصولِ اکواتور (EP4)؛ ISO 31000:2018 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ تحلیلِ تصمیم، مدیریتِ پروژه (مسیرِ بحرانی، برآوردِ سه‌نقطه‌ای) و ارزیابیِ چندمعیاره؛ فصل‌های ۱۳ تا ۲۱ همین کتاب.",
    "crumbs": [
      "بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
      "<span class='chapter-number'>22</span>  <span class='chapter-title'>امکان‌سنجی و انتخابِ گزینه</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html",
    "href": "chapters/23-one-line-boundaries.html",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "",
    "text": "23.1 نقشهٔ فصل\nپیش‌نیازها: مدارهای AC و سه‌فاز (فصل 7)، الزام‌ها و نقطهٔ اتصال (فصل 17) و معماریِ نیروگاه (فصل 18).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۱۸ معماری را برگزید؛ این فصل نخستین بخشِ مهندسیِ تفصیلی است: معماری را به نمودارِ تک‌خطی، مرزها، فهرست‌ها و خدماتِ کمکی تبدیل می‌کند که فصل‌های ۲۴ تا ۲۸ (کابل، ترانسفورماتور، حفاظت، کیفیتِ توان، مطالعه‌های شبکه) بر آن می‌سازند. تحویل‌دادنی: نمودارهای تک‌خطیِ نیروگاه، صادرات و کمکی، ماتریسِ مسئولیت، مرزهای آزمون و سناریوی بازگردانی، با تصمیمِ D-027.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-map",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-map",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nسطح‌های ولتاژ، توپولوژی و قراردادهای نمودارِ تک‌خطی را توضیح دهد و نمادها و نام‌های مرجع را یکسان در همهٔ سندها به کار برد.\nمنابعِ خورشیدی، بادی و باتری، خدماتِ کمکی، رابط‌های شبکه، کنتورها، مرزهای مالکیت، نقطه‌های جداسازی، ناحیه‌های حفاظت و مرزهای آزمون را روی نقشه نشان دهد و قاعده‌هایشان را با برنامه وارسی کند.\nمسیرِ انرژیِ هر منبع را از فیدرها، شینه‌ها، پستِ افزاینده و خط تا کنتورِ نقطهٔ اتصال و شبکهٔ گیرنده ردیابی کند و برای هر رابط سندِ راستی‌آزمایی را نام ببرد.\nفهرستِ تجهیزات، فرض‌های موقت، فهرستِ مدارها و نقشه‌ها و فهرست‌های رابط (توان، زمین، کنترل، ارتباطات، مکانیکی، سرمایش، تغذیهٔ کمکی) بسازد.\nخدماتِ کمکی را رده‌بندی کند، فهرستِ بار را در چهار حالت بسازد، و معماریِ AC و DC، UPS، تغذیه‌های جایگزین، قطع‌بار و ماتریسِ علت و معلول را طراحی کند.\nاندازه‌گذاریِ مقدماتی (تقاضا و هم‌زمانی، kVA، راه‌اندازیِ موتور، جریانِ خطا، خودمختاریِ DC، شارژر، UPS، سرمایش) و سناریوی بازگردانی را انجام دهد و ماتریسِ مسئولیتِ مرزِ شبکه را با موردهای باز بنویسد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nتوانِ ظاهریِ سه‌فاز با ولتاژِ خطِ \\(U\\) و جریانِ \\(I\\) چیست؟\nترانسفورماتورِ 1,000 kVA با امپدانسِ 6 %: توانِ اتصالِ کوتاهِ پشتِ آن (با شبکهٔ بی‌نهایت)؟\nkW، kvar و kVA با ضریبِ توانِ 0.8 و 80 kW؟\nسیم‌پیچِ ستاره و مثلث چه فرقی در نقطهٔ نول دارند؟\nکلیدِ قدرت و سکسیونر چه فرقی دارند؟\n\nپاسخ‌ها: (۱) \\(S = \\sqrt{3}\\,U I\\)؛ (۲) \\(1{,}000/0.06 = 16{,}667\\,\\text{kVA}\\)؛ (۳) 80 kW، 60 kvar، 100 kVA؛ (۴) ستاره نول دارد، مثلث ندارد؛ (۵) کلیدِ قدرت جریانِ خطا را قطع می‌کند، سکسیونر فقط بی‌بار جدا می‌کند و فاصلهٔ ایمنِ دیدنی می‌سازد. اگر دو پرسش یا بیشتر را نتوانستید، فصل 7 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nمقدارهای برقیِ این فصل آموزشی و بیشترشان موقتاند (A-316 تا A-320) و طراحیِ پیشنهادی نیستند. آزمون‌ها فقط با هدف و شاهد نام برده می‌شوند؛ هیچ روالِ کلیدزنی، زمین‌کردن یا کار با تجهیزِ برق‌دار نوشته نمی‌شود: این کارها با روال‌های مکتوبِ بهره‌بردار و کارکنانِ صلاحیت‌دار است. طراحیِ سامانه‌های حریق با مهندسِ حریق و مقام است؛ این فصل فقط رابط‌هایش را ثبت می‌کند. نقشه‌ها و اندازه‌های واقعی را مهندسانِ دارای صلاحیت با دادهٔ سازندگان و قاعده‌های کشور تهیه می‌کنند.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-a",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-a",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.2 الف. نمایشِ سامانهٔ برق",
    "text": "23.2 الف. نمایشِ سامانهٔ برق\n\n23.2.1 سطح‌های ولتاژ و چرا چند سطح\nایده. هر منبعِ نیروگاه برق را در ولتاژی می‌سازد که برای خودش مناسب است: اینورترِ خورشیدی 0.6 kV، مبدلِ توربین و باتری 0.69 kV. این ولتاژها برای ساختِ تجهیز ارزان‌اند اما برای بردنِ توان بسیار گران: جریان در ولتاژِ کم بزرگ است و تلفِ رسانا با مجذورِ جریان بالا می‌رود. پس توان پله‌پله به ولتاژِ بالاتر برده می‌شود: 33 kV برای جمع‌آوری در میدان و 132 kV برای صادرات تا شبکه. جریانِ خطِ یک مدارِ سه‌فاز:\n\\[\nI = \\frac{S}{\\sqrt{3}\\, U}\n\\tag{23.1}\\]\nو تلف در یک رسانا با مقاومتِ \\(R\\) برابرِ \\(3 I^2 R\\) است. برای یک توانِ ثابت، تلف با \\(1/U^2\\) کم می‌شود.\nLEVELS = [(\"PV inverter output\", 5.0, 0.6),       # (where, MVA, kV)\n          (\"turbine converter\", 5.0, 0.69),\n          (\"station service board\", 0.5, 0.4),\n          (\"PV feeder (4 blocks)\", 20.0, 33.0),\n          (\"33 kV bus section\", 65.0, 33.0),\n          (\"export at 132 kV\", 100.0, 132.0)]\ncurrent at each voltage level (unity power factor):\n  where                     MVA      kV        A    loss vs 33 kV\n  PV inverter output          5.0    0.60    4,811     3,025.00 x\n  turbine converter           5.0    0.69    4,184     2,287.33 x\n  station service board       0.5    0.40      722     6,806.25 x\n  PV feeder (4 blocks)       20.0   33.00      350         1.00 x\n  33 kV bus section          65.0   33.00    1,137         1.00 x\n  export at 132 kV          100.0  132.00      437         0.06 x\n  (last column: loss in the same conductor relative to 33 kV for\n  the same power, I^2 R with I = S / (sqrt 3 U))\n  5 MW at 0.6 kV is 4,811 A - a busbar, not a cable run; the\n  same 5 MW at 33 kV is 87 A: each level is the cheapest way\n  to carry its power the distance it has to go\n\n\n\n\n\n\nشکل 23.1: سطح‌های ولتاژِ نیروگاهِ P و جریانِ هر کدام.\n\n\n\n\nمثال 23.1 (پنج مگاوات، دو جریان) پرسش. جریانِ 5 MW را در خروجیِ اینورتر (0.6 kV) و در 33 kV حساب کنید. تلف در یک رسانای یکسان چند برابر کم می‌شود؟\nپاسخ. با معادلهٔ 23.1: \\(5 \\times 10^6/(\\sqrt{3} \\times 600) = 4{,}811\\,\\text{A}\\) و در 33 kV برابرِ \\(87.5\\,\\text{A}\\). نسبتِ جریان ۵۵ و نسبتِ تلف \\(55^2 = 3{,}025\\).\nتفسیر. 4,811 A را با کابلِ معمولی نمی‌توان چند صد متر برد: اینورتر و ترانسفورماتورِ بلوک کنارِ هم می‌نشینند و با شینه یا کابل‌های موازیِ کوتاه به هم وصل می‌شوند. هر سطحِ ولتاژ ارزان‌ترین راهِ بردنِ توانش در فاصله‌ای است که باید برود؛ هزینهٔ ترانسفورماتور و کلیدِ هر سطح در برابرِ تلف و مقطعِ رسانا سنجیده می‌شود (فصل‌های ۱۸ و ۲۴). وارسی: در 132 kV و 100 MW، \\(437\\,\\text{A}\\): کمتر از یک چهارمِ جریانِ یک بخشِ 33 kV.\n\n\n\n23.2.2 یک خط برای سه فاز\nایده. مدارِ سه‌فازِ متعادل سه رسانای هم‌اندازه دارد که ولتاژ و جریانشان فقط ۱۲۰ درجه با هم فاصلهٔ فاز دارند. چون هر سه یکسان‌اند، یکی را می‌کشیم: نمودارِ تک‌خطی (به انگلیسی single-line diagram) هر مدارِ سه‌فاز را با یک خط نشان می‌دهد. آنچه نامتعادل است یا فقط در یک فاز رخ می‌دهد (زمین، نول، ترانسفورماتورِ ولتاژِ تک‌فاز) جداگانه و صریح کشیده می‌شود.\nline and phase voltages of Plant P's levels (star equivalent):\n  level              line kV    phase kV   drawn as\n  LV board               0.40      0.231   one line\n  PV inverter            0.60      0.346   one line\n  turbine, battery       0.69      0.398   one line\n  collector             33.00     19.053   one line\n  export               132.00     76.210   one line\n  a balanced three-phase circuit is drawn as one line: the\n  other two phases are the same shifted by 120 degrees, so\n  P = sqrt 3 U I cos phi holds for the line the drawing shows;\n  the earthing, the neutral and anything unbalanced are drawn\n  explicitly\n\nمثال 23.2 (ولتاژِ فاز و ولتاژِ خط) پرسش. ولتاژِ فاز در 33 kV و 132 kV چیست؟ توانِ یک فیدرِ 350 A در 33 kV را از راهِ ولتاژِ فاز حساب کنید.\nپاسخ. 19.05 kV و 76.21 kV؛ \\(3 \\times 19.05 \\times 350 = 20.0\\,\\text{MW}\\)، همان \\(\\sqrt{3} \\times 33 \\times 350\\).\nتفسیر. دو راه یک پاسخ دارند؛ نمودارِ تک‌خطی همین هم‌ارزی را فرض می‌گیرد. جایی که این فرض نمی‌ماند (خطای تک‌فاز به زمین، بارِ تک‌فازِ روشنایی) باید روی نقشه یا در یادداشت‌ها بیاید. وارسی: \\(33/\\sqrt{3} = 19.05\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا منابع در ولتاژِ کم می‌سازند ولی توان در ولتاژِ بالا برده می‌شود؟\nجریانِ 20 MW در 33 kV با ضریبِ توانِ 0.95 چیست؟\nتلف در یک رسانا با دوبرابر شدنِ ولتاژ چند برابر می‌شود؟\nچه چیزهایی در نمودارِ تک‌خطی جداگانه کشیده می‌شوند؟\n\n\n\n\n\n23.2.3 نمادها، قراردادهای نقشه و نام‌گذاری\nایده. نمودارِ تک‌خطی زبانی مشترک است: هر نماد یک تجهیز یا یک کارکرد است و خواننده‌ای در هر کشوری باید آن را یکسان بخواند. نمادهای برقی در پایگاهِ دادهٔ IEC 60617 و قاعده‌های تهیهٔ نقشه و جدول در IEC 61082-1:2014 آمده‌اند (بخش 23.14). این فصل شکلِ نمادها را از آن‌ها نقل نمی‌کند؛ شکل 23.2 نمادهای آموزشیِ این کتاب را نشان می‌دهد که همان کارکردها را دارند.\n\n\n\n\n\n\nشکل 23.2: نمادهای آموزشیِ نمودارهای تک‌خطیِ این کتاب.\n\n\n\n\n\n\nجدول 23.1: قراردادهای نمودارِ تک‌خطی و خطاهای رایج (مفهومی)\n\n\n\n\n\n\n\n\n\n\nقرارداد\nآنچه می‌گوید\nخطای رایج\n\n\n\n\nجهتِ جریانِ توان\nمنبع در یک سو، شبکه در سوی دیگر\nپیکانی که با قراردادِ علامتِ D-010 نمی‌خواند\n\n\nولتاژ کنارِ هر شینه\nسطحِ ولتاژ و نامِ شینه\nشینه‌ای بی ولتاژ\n\n\nوضعیتِ عادیِ کلید\nبسته، باز، یا «عادیِ باز»\nکوپلرِ شینه بی علامتِ «عادیِ باز»\n\n\nمقدارِ اسمی کنارِ هر تجهیز\nMVA، ولتاژها، امپدانس، گروهِ برداری\nمقدارِ موقت بی علامت\n\n\nمرزها\nمالکیت، حفاظت، آزمون با خطِ‌چینِ جدا\nمرزی که فقط در متن آمده\n\n\nارجاع\nشمارهٔ نقشهٔ ادامه، برگ و ستون\nخطی که به جایی نمی‌رسد\n\n\nراهنما\nفهرستِ نمادها و کوته‌نوشت‌ها\nنمادِ «خانگی» بی توضیح\n\n\n\n\n\n\nنام‌گذاری. هر تجهیز یک نامِ مرجع دارد که در نمودارِ تک‌خطی، جانمایی، فهرستِ کابل، برچسبِ محل و سامانهٔ نگه‌داری یکسان است. ساختارِ IEC 81346 (فصلِ ۱۸) سه جنبه دارد: «=» می‌گوید چیز چه می‌کند، «−» چه محصولی است و «+» کجاست.\nreference designations (aspects of IEC 81346, ch 18):\n  '=' says what a thing does, '-' what product it is, '+'\n  where it is; the same tag on the one-line, the layout, the\n  cable schedule, the label on site and the maintenance system\n  =WS1-W2          function WS1 (wind string 1), product W2 (cable 2)\n  =PVF1-1-T1       function PVF1-1 (PV block 1 of feeder 1), product T1\n  =T2-Q1           function T2 (main transformer 2), product Q1 (breaker)\n  =E1-Q9 +SS1.Y2   export bay E1, product Q9, place SS1 yard bay 2\n  letter codes of products (Q switching, T transforming, W\n  guiding power) come from the standard's classes; a project\n  rule-book fixes the rest before the first drawing\n\nمثال 23.3 (یک نام، پنج سند) پرسش. نامِ =T2-Q1 را بخوانید. اگر در نمودارِ تک‌خطی =T2-Q1 و در فهرستِ کابل «کلیدِ ترانس ۲» آمده باشد، چه خطری هست؟\nپاسخ. کارکردِ ترانسفورماتورِ اصلیِ ۲، محصولِ Q1 (کلیدِ قدرت). دو نامِ متفاوت برای یک چیز یعنی هیچ برنامه‌ای نمی‌تواند این دو سند را به هم وصل کند، و در محل کسی ممکن است کلیدِ اشتباه را باز کند.\nتفسیر. کتابچهٔ قاعده‌های نام‌گذاریِ پروژه پیش از نخستین نقشه نوشته می‌شود؛ تغییرِ نام پس از ساخت گران است. حرف‌های ردهٔ محصول (مانندِ Q برای کلیدزنی، T برای تبدیل، W برای هدایتِ توان) از رده‌های استاندارد می‌آیند. وارسی: همهٔ نام‌های این فصل همین ساختار را دارند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو مرجعِ نمادها و قاعده‌های نقشه را نام ببرید.\nهفت قراردادِ جدول 23.1 را بنویسید.\nسه جنبهٔ نامِ مرجع را توضیح دهید.\nچرا قاعدهٔ نام‌گذاری پیش از نخستین نقشه نوشته می‌شود؟\n\n\n\n\n\n23.2.4 نمودارِ تک‌خطیِ نیروگاهِ P و نقشه به‌شکلِ داده\nایده. نمودارِ تک‌خطیِ نیروگاهِ P (شکل 23.3) از مبنای معماری (D-022) ساخته می‌شود: دوازده توربین روی سه رشتهٔ شعاعیِ 33 kV، ده بلوکِ خورشیدی روی سه فیدر، چهار بلوکِ باتری روی دو فیدر، شینهٔ دوبخشیِ 33 kV با کوپلرِ «عادیِ باز»، دو ترانسفورماتورِ 63 MVA، دو ترانسفورماتورِ خدماتِ ایستگاه و خطِ هوایی 132 kV تا بِیِ شبکه.\n\n\n\n\n\n\nشکل 23.3: نمودارِ تک‌خطیِ آموزشیِ نیروگاهِ P (بازنگریِ A، موقت).\n\n\n\nهمان نقشه را می‌توان به‌شکلِ داده نوشت: شینه‌ها (با ولتاژ، مالک و ناحیهٔ حفاظت) و شاخه‌ها (ترانسفورماتور، کابل، کلید، خط) با مقدارهای اسمی و وضعیتِ هر مقدار: تأییدشده، موقت یا باز. آن‌گاه برنامه می‌تواند بشمرد، ردیابی کند و وارسی کند.\n@dataclass\nclass Bus:\n    tag: str\n    kv: float\n    owner: str = \"plant\"\n    zone: str = \"\"                 # protection zone that covers the bus\n\n\n@dataclass\nclass Branch:\n    tag: str\n    kind: str                      # transformer, cable, line, breaker, ...\n    a: str                         # bus tags at the two ends\n    b: str\n    owner: str = \"plant\"\n    zone: str = \"\"\n    rating: dict = field(default_factory=dict)    # name -&gt; value\n    status: dict = field(default_factory=dict)    # name -&gt; STATUS\n    isolation: bool = False        # a point that can be opened and earthed\n    meter: str = \"\"                # \"revenue\", \"check\" or \"\"\n    test: str = \"\"                 # test boundary: who tests what\n\n    def open_items(self) -&gt; list[str]:\n        return [k for k, s in self.status.items() if s != \"confirmed\"]\n\n\nclass OneLine:\n    def __init__(self) -&gt; None:\n        self.buses: dict[str, Bus] = {}\n        self.branches: list[Branch] = []\n\n    def add_bus(self, *buses: Bus) -&gt; \"OneLine\":\n        for b in buses:\n            self.buses[b.tag] = b\n        return self\n\n    def add(self, *branches: Branch) -&gt; \"OneLine\":\n        self.branches += branches\n        return self\n\n    def neighbours(self, bus: str):\n        for br in self.branches:\n            if br.a == bus:\n                yield br, br.b\n            elif br.b == bus:\n                yield br, br.a\nSECTIONS = {   # 33 kV bus section -&gt; feeders (A-316)\n    \"MV-A\": {\"WS1\": 4, \"WS2\": 4, \"PVF3\": 3, \"BESS-A\": 2},\n    \"MV-B\": {\"WS3\": 4, \"PVF1\": 4, \"PVF2\": 3, \"BESS-B\": 2},\n}\nUNIT_MW = {\"WS\": 5.0, \"PVF\": 5.0, \"BESS\": 5.0}   # per turbine/block/PCS\ninventory of Plant P's one-line (with one PV block's DC side):\n  branches by kind:\n    breaker 17, cable 26, dc cable 1, dc switch 1,\n    disconnector 2, inverter 1, line 1, transformer 30\n  buses by voltage:\n    0.4 kV 2, 0.6 kV 10, 0.69 kV 16, 1.5 kV 3, 33 kV 40, 132 kV 8\n  buses by owner: open (U-065) 2, plant 75, utility 2\n  protection zones: 42\n  isolation points: 19\n  the drawing shows the same facts; the data lets a program\n  count, trace and check them, and both must agree\n\nمثال 23.4 (نقشه و داده باید یکی باشند) پرسش. نمودارِ تک‌خطیِ نیروگاه چند ترانسفورماتور، چند کلیدِ قدرت و چند نقطهٔ جداسازی دارد؟ چرا هم نقشه لازم است و هم داده؟\nپاسخ. ۳۰ ترانسفورماتور (۲ اصلی، ۲ خدمات، ۱۲ توربین، ۱۰ خورشیدی، ۴ باتری)؛ ۱۷ کلیدِ قدرت: ۸ فیدر، ۲ ورودیِ ترانسفورماتور و ۲ فیدرِ خدمات در 33 kV، کوپلر، ۲ بِیِ ترانسفورماتور و بِیِ خط در 132 kV و کلیدِ بِیِ شبکه؛ و ۱۹ نقطهٔ جداسازی در مدلِ آموزشی (با سمتِ DC یک بلوک).\nتفسیر. نقشه را انسان می‌خواند و خطاهای «معنایی» را می‌بیند (حلقه‌ای که نباید باشد)؛ داده را برنامه می‌خواند و خطاهای شمارشی و ناسازگاری‌ها را می‌یابد (بخش 23.4). هر دو باید یکی باشند: در پروژهٔ واقعی نقشه از پایگاهِ داده ساخته می‌شود یا با آن تطبیق داده می‌شود. وارسی: \\(2 + 2 + 12 + 10 + 4 = 30\\) و \\(8 + 2 + 2 + 1 + 2 + 1 + 1 = 17\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاجزای نمودارِ تک‌خطیِ نیروگاهِ P را از منبع تا شبکه نام ببرید.\nسه وضعیتِ هر مقدار را تعریف کنید.\nکدام خطاها را برنامه و کدام را انسان بهتر می‌بیند؟\nتخصیصِ فیدرها به دو بخشِ شینه را بنویسید.\n\n\n\n\n\n23.2.5 مرزها: مالکیت، جداسازی، حفاظت و آزمون\nایده. چهار نوع مرز روی نمودارِ تک‌خطی کشیده می‌شود و هر کدام پرسشِ متفاوتی را پاسخ می‌دهد:\n\n\n\nجدول 23.2: چهار مرزِ نمودارِ تک‌خطی (مفهومی)\n\n\n\n\n\n\n\n\n\n\nمرز\nپرسش\nنشانه روی نقشه\n\n\n\n\nمالکیت\nچه کسی مالک، بهره‌بردار و نگه‌دار است؟\nخطِ‌چینِ مالکیت و نامِ دو طرف\n\n\nجداسازی\nکجا می‌توان باز کرد و زمین کرد؟\nسکسیونر و کلیدِ زمین\n\n\nناحیهٔ حفاظت\nکدام رله این بخش را می‌بیند؟\nمحدوده‌های هم‌پوشان با ترانسفورماتورِ جریان\n\n\nآزمون\nچه کسی چه چیزی را می‌آزماید و گواهی می‌دهد؟\nخطِ‌چینِ آزمون و نامِ آزماینده\n\n\n\n\n\n\nقاعده. هر جا مالکیت عوض می‌شود، باید یک نقطهٔ جداسازی باشد تا هر طرف بتواند بخشِ خودش را جدا کند؛ و هر شاخه باید درونِ دست‌کم یک ناحیهٔ حفاظت باشد. این دو قاعده را برنامه وارسی می‌کند:\n    def checks(self) -&gt; list[str]:\n        \"\"\"Design checks a reviewer runs on a one-line.\"\"\"\n        out = []\n        for br in self.branches:\n            for end in (br.a, br.b):\n                if end not in self.buses:\n                    out.append(f\"{br.tag}: bus {end} not defined\")\n            if br.kind == \"transformer\":\n                hv, lv = br.rating.get(\"hv_kv\"), br.rating.get(\"lv_kv\")\n                ends = {self.buses[e].kv for e in (br.a, br.b)\n                        if e in self.buses}\n                if {hv, lv} != ends:\n                    out.append(f\"{br.tag}: windings {hv}/{lv} kV do not match\"\n                               f\" buses {sorted(ends)}\")\n            elif (br.kind != \"inverter\" and br.a in self.buses\n                  and br.b in self.buses):\n                if self.buses[br.a].kv != self.buses[br.b].kv:\n                    out.append(f\"{br.tag}: {br.kind} joins two voltages\")\n            if not br.zone:\n                out.append(f\"{br.tag}: in no protection zone\")\n            a_own = self.buses.get(br.a, Bus(\"\", 0)).owner\n            b_own = self.buses.get(br.b, Bus(\"\", 0)).owner\n            if a_own != b_own and not br.isolation:\n                out.append(f\"{br.tag}: owner boundary without isolation point\")\n        return out\nownership boundaries and the isolation point at each:\n  =E1-Q9   plant | open (U-065): isolation point\n  =G1-Q9   open (U-065) | utility: isolation point\n  two boundaries, both at disconnectors on the line; who owns\n  the line between them is open (U-065): the drawing marks it\n  open, it does not guess\n\nمثال 23.5 (مرزی که هنوز باز است) پرسش. نقشهٔ نیروگاهِ P کجا مالکیت را عوض می‌کند و چرا مالکِ خط «باز» نوشته شده است؟\nپاسخ. در دو سکسیونرِ دو سرِ خطِ 132 kV: =E1-Q9 (نیروگاه | باز) و =G1-Q9 (باز | شبکه). مالکِ خط به پیشنهادِ اتصال بستگی دارد (U-065)؛ نقشه آن را باز نشان می‌دهد، نه حدس.\nتفسیر. با هر دو گزینهٔ مالکیت (بخش 23.8.3) دو نقطهٔ جداسازی لازم است و هر دو روی نقشه‌اند؛ آنچه عوض می‌شود جای خطِ‌چینِ مالکیت، جای کنتور و دامنهٔ آزمون است. وارسی: خروجیِ وارسی‌ها برای نقشهٔ کامل خالی است (هیچ مرزی بی جداسازی نیست).\n\nزمینِ سامانهٔ 33 kV. نوعِ زمین‌کردنِ هر سطحِ ولتاژ هم روی نقشه می‌آید، چون رفتارِ خطای زمین را تعیین می‌کند:\ndef earthing(limit_a: float = 400.0) -&gt; None:\n    u_ph = 33e3 / math.sqrt(3)\n    r = u_ph / limit_a\n    p = u_ph * limit_a / 1e3\n    lines = [\"the earth of the 33 kV system (main transformers YNd11):\",\n             \"  the 33 kV windings are delta: they give the collector system\",\n             \"  no neutral and no earth-fault current - an unearthed system\",\n             \"  an earthing transformer per bus section with a resistor\",\n             \"  that limits the earth-fault current to\"\n             f\" {limit_a:.0f} A (teaching):\",\n             f\"    R = U_phase / I = {u_ph:,.0f} / {limit_a:.0f}\"\n             f\" = {r:.1f} ohm\",\n             f\"    the resistor takes {p / 1e3:.1f} MW while a fault lasts\",\n             \"  (seconds: it is rated by time, not continuously); the\",\n             \"  one-line shows both earthing transformers, and the\",\n             \"  protection of ch 26 uses the limited current to find the\",\n             \"  faulted feeder\"]\n    emit(\"m_earthing\", lines)\nthe earth of the 33 kV system (main transformers YNd11):\n  the 33 kV windings are delta: they give the collector system\n  no neutral and no earth-fault current - an unearthed system\n  an earthing transformer per bus section with a resistor\n  that limits the earth-fault current to 400 A (teaching):\n    R = U_phase / I = 19,053 / 400 = 47.6 ohm\n    the resistor takes 7.6 MW while a fault lasts\n  (seconds: it is rated by time, not continuously); the\n  one-line shows both earthing transformers, and the\n  protection of ch 26 uses the limited current to find the\n  faulted feeder\n\nمثال 23.6 (سیم‌پیچِ مثلث، زمینِ گم‌شده) پرسش. چرا سامانهٔ 33 kV با ترانسفورماتورهای YNd11 بی زمین است؟ مقاومتِ محدودکنندهٔ خطای زمین برای 400 A چیست؟\nپاسخ. سیم‌پیچِ 33 kV مثلث است و نقطهٔ نول ندارد. یک ترانسفورماتورِ زمین در هر بخشِ شینه نول می‌سازد؛ با \\(R = 19{,}053/400 = 47.6\\,\\Omega\\) جریانِ خطای زمین به 400 A محدود می‌شود.\nتفسیر. بی زمین، خطای تک‌فاز جریانِ کمی دارد و رله‌ها نمی‌توانند فیدرِ معیوب را بیابند و ولتاژِ فازهای سالم بالا می‌رود. مقدارِ 400 A آموزشی است؛ انتخابِ روش و مقدار با مطالعهٔ حفاظت (فصلِ ۲۶) و قاعده‌های شبکه است. ترانسفورماتورِ زمین تجهیزی است که اگر روی نقشه نیاید، خریده نمی‌شود. وارسی: \\(19{,}053 \\times 400 = 7.6\\,\\text{MW}\\) برای چند ثانیه.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار مرزِ نمودارِ تک‌خطی و پرسشِ هر کدام را بنویسید.\nدو قاعدهٔ وارسیِ مرز را بنویسید.\nچرا مالکِ خط «باز» نوشته شده است؟\nمقاومتِ زمین برای 300 A در 33 kV چیست؟\n\n\n\n\n\n23.2.6 نمودارِ امپدانس: پریونیت، سطحِ خطا و جابه‌جاییِ فاز\nایده. نمودارِ تک‌خطی سه سطحِ ولتاژ (132، 33 و 0.69 kV) را کنارِ هم می‌کشد. برای حساب روی آن، هر امپدانس را به یک پایهٔ مشترک می‌بریم: پریونیت (به انگلیسی per unit). با توانِ پایهٔ \\(S_\\text{b}\\) (این‌جا 100 MVA) و ولتاژِ پایهٔ هر سطح \\(U_\\text{b}\\):\n\\[\nZ_\\text{b} = \\frac{U_\\text{b}^2}{S_\\text{b}}, \\qquad z = \\frac{Z}{Z_\\text{b}}, \\qquad z_\\text{new} = z_\\text{own}\\,\\frac{S_\\text{b}}{S_\\text{own}}\n\\tag{23.2}\\]\nترانسفورماتور در پریونیت نسبتِ دور ندارد: امپدانسِ درصدیِ پلاکش (\\(u_\\text{k}\\)) با تغییرِ پایه همان امپدانس در هر دو سو است. شبکهٔ بالادست با توانِ اتصالِ کوتاهش \\(S_\\text{k}\\) یک راکتانسِ \\(S_\\text{b}/S_\\text{k}\\) است.\ndef zpu_own(z: float, s_own: float) -&gt; float:\n    \"\"\"Impedance in pu on its own rating -&gt; on the common base.\"\"\"\n    return z * BASE / s_own\nper-unit impedance diagram on a 100 MVA base (reactances, teaching):\n  base impedance: 132 kV -&gt; 174.2 ohm; 33 kV -&gt; 10.89 ohm\n  element                          rule              x pu\n  grid (1,500 MVA)                 1/15              0.0667\n  line 7.06 km, 0.418 ohm/km       Z/Zbase           0.0169\n  T1 63 MVA, 12 %                  0.12 x 100/63     0.1905\n  cable 1.1 km, 0.116 ohm/km       Z/Zbase           0.0117\n  unit transformer 5.6 MVA, 7 %    0.07 x 100/5.6    1.2500\n  to the 33 kV bus (one T): 0.2741 pu -&gt; 365 MVA, 6.4 kA\n  the same 365 MVA as the MVA method of lab G: two\n  notations of one calculation; per unit lets a single\n  diagram carry 132, 33 and 0.69 kV without ratios\n\n\n\n\n\n\nشکل 23.4: نمودارِ امپدانسِ مسیرِ انرژی در پریونیت روی پایهٔ 100 MVA، با سطحِ اتصالِ کوتاهِ هر گره (شکل 23.5).\n\n\n\n\nمثال 23.7 (نمودارِ امپدانسِ نیروگاه روی 100 MVA) پرسش. شبکهٔ 1,500 MVA، خطِ 7.06 km با 0.418 Ω/km در 132 kV، ترانسفورماتورِ 63 MVA با 12 %، یک بخشِ کابلِ 1.1 km و ترانسفورماتورِ واحدِ 5.6 MVA با 7 % را به پریونیت ببرید و سطحِ خطای شینهٔ 33 kV را بیابید.\nپاسخ. \\(0.0667\\)، \\(0.0169\\)، \\(0.1905\\)، \\(0.0117\\) و \\(1.25\\)؛ تا شینهٔ 33 kV جمعاً \\(0.2741\\) یعنی 365 MVA و 6.4 kA.\nتفسیر. همان عددِ روشِ MVA در بخش 23.8 است؛ دو نگارشِ یک حساب‌اند. پریونیت برای شبکه‌های بزرگ‌تر و برای افزودنِ مقاومت و توالیِ صفر (فصلِ ۲۶) ساده‌تر است. ترانسفورماتورِ واحد با یک پریونیت و ربع بزرگ‌ترین قطعهٔ مسیر است؛ دلیلش توانِ کوچکِ آن است، نه امپدانسِ درصدیِ بزرگ. وارسی: \\(Z_\\text{b} = 132^2/100 = 174.24\\,\\Omega\\) و \\(2.951/174.24 = 0.0169\\).\n\nسطحِ خطا در طولِ مسیر. برنامه مسیرِ انرژی را از مدلِ نمودار (بخش 23.2.4) از شبکه تا ترمینالِ دورترین توربین دنبال می‌کند و پس از هر شاخه امپدانس را جمع می‌زند:\ndef x_pu(br) -&gt; float:\n    \"\"\"Series reactance of a one-line branch on the 100 MVA base.\"\"\"\n    r = br.rating\n    if br.kind == \"transformer\":\n        return zpu_own(r[\"z_pu\"], r.get(\"mva\", r.get(\"kva\", 0) / 1e3))\n    if br.kind == \"cable\":\n        return zpu_ohm(r[\"km\"] * 0.116, 33.0)\n    if br.kind == \"line\":\n        return zpu_ohm(r[\"km\"] * 0.418, 132.0)\n    return 0.0                      # breakers, disconnectors\nfault level along the energy path, grid to the farthest turbine\n  (reactances on 100 MVA, coupler open, grid part only):\n  after branch      kind           x pu    total pu    fault MVA\n  =E1-W1            line         0.0169     0.0836        1196\n  =E1-Q1            breaker      0.0000     0.0836        1196\n  =T1               transformer  0.1905     0.2741         365\n  =T1-Q2            breaker      0.0000     0.2741         365\n  =WS1-Q1           breaker      0.0000     0.2741         365\n  =WS1-W1           cable        0.0117     0.2858         350\n  =WS1-W2           cable        0.0117     0.2975         336\n  =WS1-W3           cable        0.0117     0.3092         323\n  =WS1-W4           cable        0.0117     0.3209         312\n  =WS1-4-T1         transformer  1.2500     1.5709          64\n  the fault level falls step by step away from the grid; the\n  unit transformer is the largest single step (1.25 pu): the\n  turbine's terminals see about 64 MVA from the grid, which\n  is also a measure of how stiff the grid looks to the\n  turbine's controls (ch 20, ch 28)\n\n\n\n\n\n\nشکل 23.5: سطحِ اتصالِ کوتاه پس از هر جزءِ مسیر، از شبکه تا ترمینالِ دورترین توربین (سهمِ شبکه).\n\n\n\n\nمثال 23.8 (سختیِ شبکه از دیدِ توربین) پرسش. سطحِ خطا در ترمینالِ توربینِ WS1-4 از سمتِ شبکه چیست و چه نسبتی با توانِ توربین دارد؟\nپاسخ. حدودِ 64 MVA (شکل 23.5)؛ نسبت به 5.26 MVA توربین حدودِ ۱۲.\nتفسیر. هر چه این نسبت کوچک‌تر، شبکه از دیدِ مبدل «نرم‌تر» است و کنترلِ ولتاژ و جریانِ مبدل حساس‌تر (فصل‌های ۲۰ و ۲۸). نسبتِ واقعیِ کل نیروگاه در نقطهٔ اتصال در فصلِ ۲۸ با دادهٔ بهره‌بردار سنجیده می‌شود؛ این‌جا نشان می‌دهیم نمودارِ تک‌خطی داده‌اش را دارد. وارسی: \\(100/1.5709 = 63.7\\).\n\nسطحِ خطا در ولتاژِ پایین. پشتِ ترانسفورماتورِ واحد، توانِ خطا کم ولی ولتاژ هم کم است؛ جریان بزرگ می‌ماند:\nfault levels at the units' low-voltage buses (teaching):\n  bus                                         from MV kA  units kA  total kA\n  turbine LV, 0.69 kV (5.6 MVA, 7 %, far end)       53.3       5.3      58.5\n  PV station LV, 0.60 kV (5.5 MVA, 6 %)             69.2       5.8      75.0\n  station service, 0.40 kV (0.25 MVA, 4.5 %)         7.9       0.0       7.9\n  the unit transformer limits the LV fault, yet 5.6 MVA at\n  690 V still gives about 60 kA: the turbine's LV breaker and\n  busbar are rated for it (the maker's design), and the\n  converter adds its own share; a smaller transformer\n  impedance would raise both - a one-line value with\n  consequences inside the nacelle\n\nمثال 23.9 (58 kA در ناسل) پرسش. جریانِ خطا در شینهٔ 690 V توربین و 600 V ایستگاهِ خورشیدی چیست؟\nپاسخ. توربین حدودِ 58.5 kA (سهمِ شبکه 53.3 و مبدل 5.3)؛ ایستگاهِ خورشیدی حدودِ 75 kA، چون کابلش کوتاه‌تر و امپدانسِ ترانسفورماتورش 6 % است.\nتفسیر. کلید و شینهٔ LV درونِ توربین و ایستگاهِ اینورتر برای این جریان ساخته می‌شوند (طراحیِ سازنده). اگر خریدار ترانسفورماتورِ واحدی با امپدانسِ کمتر بخواهد (مثلاً برای افتِ ولتاژِ کمتر)، این جریان از رتبهٔ تجهیزِ LV می‌گذرد؛ عددی که روی نمودارِ تک‌خطی است پیامدش درونِ ناسل است. وارسی: \\(100/(0.2741 + 4 \\times 0.0117 + 1.25)/(\\sqrt{3} \\times 0.69) = 53.3\\,\\text{kA}\\).\n\nجابه‌جاییِ فاز. گروهِ برداریِ هر ترانسفورماتور یک جابه‌جاییِ فاز می‌سازد (فصل 25):\nphase shift along the path, turbine terminals to 132 kV:\n  clock number 11: the low-voltage side leads by 30 degrees\n  unit transformer (Dyn11, teaching)   LV leads by 30 deg\n  main transformer YNd11               LV leads by 30 deg\n  690 V leads 132 kV by 60 degrees; every source of the plant\n  passes the same main transformer, so all agree at the bus\n  the shifts matter where two sides are compared: the\n  differential relay (ch 26) and synchro-check across a\n  transformer compensate for them, and a meter wired across\n  the wrong pair of VTs reads a wrong power - the vector\n  group belongs on the one-line beside each transformer\n\nمثال 23.10 (شصت درجه از ترمینال تا خط) پرسش. با ترانسفورماتورِ واحدِ Dyn11 و اصلیِ YNd11، ولتاژِ 690 V نسبت به 132 kV چند درجه جابه‌جاست؟ کجا مهم است؟\nپاسخ. ۶۰ درجه پیش‌فاز. در رلهٔ دیفرانسیل، وارسیِ هم‌زمانی و سیم‌کشیِ کنتور.\nتفسیر. همهٔ منبع‌های نیروگاه از همان ترانسفورماتورِ اصلی می‌گذرند و در شینه با هم هم‌فازند؛ ولی هر دستگاهی که دو سوی یک ترانسفورماتور را مقایسه می‌کند باید این جابه‌جایی را بداند. برای همین گروهِ برداری کنارِ نمادِ ترانسفورماتور روی نمودار نوشته می‌شود و در این فصل هنوز «موقت» است. وارسی: \\(30 + 30 = 60\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nامپدانسِ درصدیِ ترانسفورماتور روی پایهٔ خودش به‌جای پایهٔ مشترک در جمع آمده است (خطای چندبرابری).\nامپدانسِ اهمیِ کابلِ 33 kV با پایهٔ 132 kV پریونیت شده است.\nسطحِ خطای سهمِ شبکه با سطحِ خطای کل (با مبدل‌ها) یکی گرفته شده است.\nگروهِ برداری روی نمودار نیامده و دستگاهِ مقایسه‌گر بی‌جبرانِ جابه‌جایی تنظیم شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nامپدانسِ پایه در 33 kV و 100 MVA چیست؟\nترانسفورماتورِ 2.5 MVA با 6 % روی پایهٔ 100 MVA چند پریونیت است؟\nچرا ترانسفورماتور در پریونیت نسبتِ دور ندارد؟\nشبکهٔ 2,000 MVA چه راکتانسی روی 100 MVA است؟\nچرا بزرگ‌ترین قطعهٔ مسیر ترانسفورماتورِ واحد است؟\nسطحِ خطای 64 MVA در 690 V چند کیلوآمپر است؟\nاگر امپدانسِ ترانسفورماتورِ واحد 5 % شود، جریانِ خطای LV بیشتر یا کمتر می‌شود؟\nDyn11 یعنی چه؟\nچرا جابه‌جاییِ فاز در شینهٔ مشترک مشکلی نمی‌سازد؟\nیک دستگاه نام ببرید که باید جابه‌جاییِ فاز را جبران کند.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-b",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-b",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.3 ب. تجهیزات و رابط‌ها",
    "text": "23.3 ب. تجهیزات و رابط‌ها\n\n23.3.1 هر منبع و هر تجهیز روی نقشه\nایده. هر نماد روی نمودارِ تک‌خطی به یک بستهٔ تجهیزِ فیزیکی وصل است: یک ترانسفورماتور با برگهٔ داده، یک تابلو با جانمایی، یک کابل با مسیر. نقشه باید برای هر نماد بگوید چه چیزی خریده، کجا نصب، چگونه محافظت و چگونه آزموده می‌شود.\n\n\n\nجدول 23.3: منابع و تجهیزات روی نمودارِ تک‌خطی و بستهٔ فیزیکی هر کدام (مفهومی)\n\n\n\n\n\n\n\n\n\n\n\nمنبع یا تجهیز\nروی نقشه\nبستهٔ فیزیکی\nمرزِ عرضه\n\n\n\n\nتوربینِ بادی\nمولد، مبدل، ترانسفورماتورِ واحد، کلیدِ MV\nناسل، برج، پایه، تابلوی RMU\nپایانه‌های 33 kV ترانسفورماتور\n\n\nبلوکِ خورشیدی\nرشته‌ها، جعبهٔ تجمیع، اینورتر، ترانسفورماتورِ بلوک\nایستگاهِ اینورتر روی اسکید\nپایانه‌های 33 kV اسکید\n\n\nبلوکِ باتری\nسلول‌ها تا PCS، ترانسفورماتورِ بلوک\nکانتینرها و اسکیدِ PCS\nپایانه‌های 33 kV، تغذیهٔ کمکی (IF-006)\n\n\nتابلوی 33 kV\nشینه‌ها، کلیدها، CT و VT\nسلول‌های تابلو در ساختمانِ پست\nپایانه‌های کابل\n\n\nترانسفورماتورِ اصلی\nدو سیم‌پیچ، گروهِ برداری، تپ‌چنجر\nترانسفورماتور، فونداسیون، حوضچه\nبوشینگ‌ها\n\n\nخدماتِ ایستگاه\nترانسفورماتور، تابلوی LV\nتابلوها در اتاقِ LV\nفیدرهای خروجی\n\n\nDC و UPS\nباتری، شارژرها، توزیع\nاتاقِ باتری و تابلوها\nپایانه‌های مدارهای کنترل\n\n\nکنتور و بِیِ خط\nCT/VT کنتور، کلید، سکسیونر\nبِیِ 132 kV در محوطه\nمرزِ مالکیت (بخش 23.8)\n\n\n\n\n\n\nفهرستِ تجهیزات. از دادهٔ نقشه، فهرستِ تجهیزات (به انگلیسی equipment schedule) ساخته می‌شود: هر گروه با تعداد، مقدارِ اسمی و موردهای باز:\ntransformer schedule (grouped; open items flagged):\n  group                 n   rating                           open\n  main                 2   63 MVA 132/33 kV z 0.12        z_pu, vector, tap\n  station service      2   250 kVA 33/0.4 kV z 0.045      kva\n  WS unit             12   5.6 MVA 33/0.69 kV z 0.07      z_pu\n  PV unit             10   5.5 MVA 33/0.6 kV z 0.06       z_pu\n  BESS unit            4   5.5 MVA 33/0.69 kV z 0.06      z_pu\n  30 transformers; every impedance is provisional until\n  the makers' offers and the fault study (ch 25, 26)\n\nمثال 23.11 (امپدانسی که هنوز موقت است) پرسش. کدام مقدارهای ترانسفورماتورها موقت یا باز است و چه کسی آن‌ها را می‌بندد؟\nپاسخ. امپدانسِ همهٔ ۳۰ ترانسفورماتور موقت است؛ گروهِ برداریِ ترانسفورماتورهای اصلی موقت و دامنهٔ تپ باز؛ اندازهٔ ترانسفورماتورهای خدمات موقت (تا محاسبهٔ بخش 23.7). امپدانس‌ها با پیشنهادِ سازندگان و مطالعهٔ اتصالِ کوتاه (فصل‌های ۲۵ و ۲۶)، تپ با مطالعهٔ ولتاژ و الزامِ شبکه بسته می‌شوند.\nتفسیر. مقدارِ موقت عیب نیست؛ مقدارِ موقتی که علامت نخورده عیب است: کسی با آن طراحی می‌کند و فکر می‌کند قطعی است. فهرست هر موردِ باز را با بستنده‌اش ثبت می‌کند. وارسی: \\(2 + 2 + 12 + 10 + 4 = 30\\) ترانسفورماتور.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمرزِ عرضهٔ توربین، بلوکِ خورشیدی و بلوکِ باتری کجاست؟\nفهرستِ تجهیزات از کجا ساخته می‌شود؟\nچه کسی امپدانسِ ترانسفورماتور را می‌بندد؟\nفرقِ مقدارِ موقت و مقدارِ بی‌علامت چیست؟\n\n\n\n\n\n23.3.2 نقشه‌ها و فهرست‌های رابط\nایده. هر بستهٔ تجهیز با بسته‌های دیگر از هفت راه پیوند دارد: توان، زمین، کنترل (سیم‌کشیِ فرمان و حفاظت)، ارتباطات (داده)، مکانیکی (پایه، فونداسیون، تکیه‌گاه)، سرمایش (هوا، مایع) و تغذیهٔ کمکی. هر پیوند یک رابط است و یک نقشه یا فهرستِ رابط، یک مالک در هر طرف و یک آزمون می‌خواهد (فهرستِ رابط‌های فصلِ ۱۸).\nPACKAGES = [\"wind turbine\", \"PV block\", \"battery block\", \"MV switchgear\",\n            \"main transformer\", \"station service\", \"DC and UPS\",\n            \"PPC and SCADA\", \"HV bay and meter\", \"export line\"]\nTYPES = [\"power\", \"grounding\", \"control\", \"comms\", \"mechanical\", \"cooling\",\n         \"aux supply\"]\nALL = \"power grounding control comms mechanical cooling aux supply\"\nNEEDS = {   # package -&gt; interface types it has (A-319)\n    \"wind turbine\": ALL,\n    \"PV block\": ALL,\n    \"battery block\": ALL,\n    \"MV switchgear\": ALL.replace(\" cooling\", \"\"),\n    \"main transformer\": ALL.replace(\" comms\", \"\"),\n    \"station service\": \"power grounding control comms mechanical\",\n    \"DC and UPS\": ALL.replace(\" aux supply\", \"\"),\n    \"PPC and SCADA\": \"control comms mechanical cooling aux supply\",\n    \"HV bay and meter\": ALL.replace(\" cooling\", \"\"),\n    \"export line\": \"power grounding comms mechanical\",\n}\ninterface matrix of the equipment packages (x = an interface):\n  package            pow   gnd   ctl   com  mech  cool   aux\n  wind turbine          x     x     x     x     x     x     x\n  PV block              x     x     x     x     x     x     x\n  battery block         x     x     x     x     x     x     x\n  MV switchgear         x     x     x     x     x     .     x\n  main transformer      x     x     x     .     x     x     x\n  station service       x     x     x     x     x     .     .\n  DC and UPS            x     x     x     x     x     x     .\n  PPC and SCADA         .     .     x     x     x     x     x\n  HV bay and meter      x     x     x     x     x     .     x\n  export line           x     x     .     x     x     .     .\n  59 interfaces across 10 packages; each one gets a\n  drawing or a schedule, an owner on both sides and a test\n  (the register of ch 18 carries them, PLP-GEN-REG-0004)\n\nمثال 23.12 (پنجاه‌ونُه رابط) پرسش. ماتریسِ رابط چند رابط دارد؟ کدام بسته‌ها هر هفت نوع را دارند و برای هر نوع یک سندِ نمونه نام ببرید.\nپاسخ. ۵۹ رابط در ۱۰ بسته. توربین، بلوکِ خورشیدی و بلوکِ باتری هر هفت نوع را دارند. سندها: توان (نقشهٔ پایانه‌ها و فهرستِ کابل)، زمین (نقشهٔ اتصال به شبکهٔ زمین)، کنترل (نقشهٔ مدارهای فرمان و فهرستِ سیگنال)، ارتباطات (نقشهٔ شبکه و فهرستِ نقطه‌ها)، مکانیکی (نقشهٔ بارهای فونداسیون)، سرمایش (برگهٔ دادهٔ گرما و هوا)، تغذیهٔ کمکی (فهرستِ بار و نقشهٔ تغذیه).\nتفسیر. رابطِ بی‌سند همان جایی است که دو پیمانکار هر کدام فکر می‌کنند کار با دیگری است. شمارشِ رابط‌ها اندازهٔ کارِ هماهنگی را هم نشان می‌دهد: ۵۹ رابط یعنی ۵۹ جفت امضا. وارسی: شمارِ «x»ها در خروجی ۵۹ است.\n\n\n\n\nجدول 23.4: هفت نوع رابط و سندِ هر کدام (مفهومی)\n\n\n\n\n\n\n\n\n\n\nرابط\nنقشه یا فهرست\nآنچه باید داشته باشد\n\n\n\n\nتوان\nنقشهٔ پایانه، فهرستِ کابل\nمقطع، تعدادِ رشته، گشتاورِ اتصال، فاز\n\n\nزمین\nنقشهٔ زمین\nنقطه‌های اتصال، مقطعِ هادیِ زمین\n\n\nکنترل\nنقشهٔ مدار، فهرستِ پایانه\nشمارهٔ رشته، ولتاژِ کنترل، منبعِ DC\n\n\nارتباطات\nمعماریِ شبکه، فهرستِ نقطه\nپروتکل، نشانی، مقیاس، زمان‌مهر\n\n\nمکانیکی\nنقشهٔ بار و پیچ‌ها\nبار، ابعاد، تراز، فاصله‌ها\n\n\nسرمایش\nبرگهٔ گرما\nتلف، دبیِ هوا یا مایع، دمای ورودی\n\n\nتغذیهٔ کمکی\nفهرستِ بار\nتوان، ولتاژ، حالت‌ها، اولویت\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهفت نوع رابط را نام ببرید.\nچرا بستهٔ کنترل رابطِ توان ندارد؟\nبرای رابطِ ارتباطات چهار چیزی که فهرستِ نقطه باید داشته باشد بنویسید.\nرابطِ بی‌سند چه خطری دارد؟\n\n\n\n\n\n23.3.3 بارگذاریِ بخش‌های شینه و جریانِ فیدرها\nایده. تخصیصِ فیدرها به دو بخشِ شینهٔ 33 kV یک تصمیمِ طراحی است: هر بخش به یک ترانسفورماتور می‌رسد، پس جمعِ منابعِ هر بخش با مقدارِ اسمیِ ترانسفورماتورش مقایسه می‌شود.\nloading of each 33 kV bus section (all sources at full output):\n  section  feeders                         MW   MVA pf .95  T rating\n  MV-A     WS1 4, WS2 4, PVF3 3, BESS-A 2   65       68.4  63 MVA\n  MV-B     WS3 4, PVF1 4, PVF2 3, BESS-B 2   65       68.4  63 MVA\n  each section can exceed its transformer when wind, PV and the\n  battery peak together: the plant controller limits each\n  transformer, not only the 100 MW at the POC (ch 20), or the\n  battery charges in those hours; with one transformer out,\n  the other carries the plant through the bus coupler, so the\n  export falls to about 60 MW until the repair (ch 18)\n\nمثال 23.13 (شصت‌وپنج مگاوات روی شصت‌وسه مگاولت‌آمپر) پرسش. هر بخشِ شینه در بیشینهٔ هم‌زمانِ منابع چقدر توان دارد؟ با ترانسفورماتورِ 63 MVA چه باید کرد؟\nپاسخ. هر بخش 65 MW، یعنی 68.4 MVA با ضریبِ توانِ 0.95: بیش از 63 MVA.\nتفسیر. سه راه هست: (۱) کنترل‌گرِ نیروگاه هر ترانسفورماتور را هم محدود کند، نه فقط 100 MW در نقطهٔ اتصال (فصلِ ۲۰)؛ (۲) باتری در آن ساعت‌ها شارژ شود؛ (۳) ترانسفورماتورِ بزرگ‌تر. چون بیشینهٔ هم‌زمانِ باد، خورشید و دشارژِ باتری نادر است و صادرات به‌هر‌حال 100 MW محدود است، راهِ (۱) ارزان‌ترین است و در مبنای برق (D-027) آمده است. با یک ترانسفورماتورِ خارج از کار، دیگری از راهِ کوپلر کلِ نیروگاه را می‌برد و صادرات تا تعمیر به حدودِ 60 MW می‌افتد (فصلِ ۱۸). وارسی: \\(65/0.95 = 68.4\\).\n\nجریانِ فیدرها. هر فیدر با مقدارِ اسمیِ کابل و کلیدش مقایسه می‌شود (پیش از کاهشِ ظرفیتِ نصب):\nfeeder currents at full output against the provisional ratings:\n  feeder   MW    A at 33 kV  cable 410 A  breaker 630 A\n  WS1       20          368         90%           58%\n  WS2       20          368         90%           58%\n  PVF3      15          276         67%           44%\n  BESS-A    10          184         45%           29%\n  WS3       20          368         90%           58%\n  PVF1      20          368         90%           58%\n  PVF2      15          276         67%           44%\n  BESS-B    10          184         45%           29%\n  the heaviest feeder uses 90% of the 240 mm2 cable at full\n  output and pf 0.95 before any derating; installation\n  derating (depth, grouping, soil) is chapter 24's work and\n  may push the first section to a larger size\n\nمثال 23.14 (نود درصدِ کابل) پرسش. سنگین‌ترین فیدرها چند درصدِ کابلِ 240 mm² و کلیدِ 630 A را مصرف می‌کنند؟\nپاسخ. فیدرهای بادی و PVF1: 368 A، یعنی 90 % کابل و 58 % کلید.\nتفسیر. 90 % پیش از کاهشِ ظرفیت برای عمقِ دفن، گروه‌بندی و خاک کم است؛ نخستین بخشِ هر فیدر (نزدیکِ پست، با بیشترین جریان) ممکن است مقطعِ بزرگ‌تری بخواهد. این کارِ فصلِ ۲۴ است؛ این‌جا فقط پرچم زده می‌شود. وارسی: \\(20/0.95/(\\sqrt{3} \\times 33) = 368\\,\\text{A}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبارِ هر بخشِ شینه را از تخصیصِ فیدرها حساب کنید.\nسه راهِ رفعِ بیش‌بارِ ترانسفورماتور را نام ببرید.\nچرا پرچمِ 90 % کابل این‌جا حل نمی‌شود؟\nاگر یک ترانسفورماتور خارج شود، صادرات چه می‌شود؟\n\n\n\n\n\n23.3.4 کمیت‌های مداری: افزایشِ ولتاژ، جداسازیِ هر بخش و مقدارِ کابل\nافزایشِ ولتاژ در رشته. نمودارِ تک‌خطی کنارِ هر کابل جریان و طول دارد؛ از این دو، افزایشِ ولتاژ در طولِ رشته هم به دست می‌آید. هر بخش توانِ همهٔ واحدهای پس از خود را می‌برد و تغییرِ ولتاژش تقریباً \\((P R + Q X)/U^2\\) است:\ndef string_profile(n: int = 4, km: float = 1.1, p_mw: float = 5.0,\n                   q_mvar: float = 0.0, r: float = 0.160, x: float = 0.116):\n    \"\"\"Voltage rise along a radial string at full output: section k\n    (from the substation) carries the units beyond it; dU = (P R + Q X)/U.\"\"\"\n    rise, rows = 0.0, []\n    for k in range(1, n + 1):\n        carried = n - k + 1\n        p, q = carried * p_mw, carried * q_mvar\n        du = (p * r * km + q * x * km) / 33.0 ** 2      # per unit\n        rise += du\n        rows.append((k, carried, du, rise))\n    return rows\nvoltage rise along wind string WS1 at full output (pf 1):\n  section  units carried  section rise %  rise at its end %\n        1              4            0.32               0.32\n        2              3            0.24               0.57\n        3              2            0.16               0.73\n        4              1            0.08               0.81\n  with pf 0.95 (1.64 Mvar a unit exported): far end 1.00 %\n  the far turbine sits highest; the turbine's own voltage\n  range and the plant controller's reactive set-points must\n  allow it (ch 20, 27) - another quantity the one-line now\n  carries beside the cable\n\nمثال 23.15 (دورترین توربین، بالاترین ولتاژ) پرسش. ولتاژ در دورترین توربینِ رشتهٔ WS1 در بیشینهٔ تولید چقدر از شینهٔ پست بالاتر است؟ با تبادلِ توانِ واکنشی چه؟\nپاسخ. با ضریبِ توانِ ۱ حدودِ 0.81 %؛ با 1.64 Mvar صادراتی در هر واحد (ضریبِ 0.95) حدودِ 1.00 %.\nتفسیر. بخشِ نخست بیشترین سهم را دارد چون همهٔ رشته را می‌برد. یک درصد کم است، اما اگر ولتاژِ شینه خودش در بالای محدوده باشد، دورترین توربین ممکن است از محدودهٔ خود بیرون برود؛ تنظیمِ توانِ واکنشیِ کنترل‌گر باید این را ببیند (فصل‌های ۲۰ و ۲۷). وارسی: \\(20 \\times 0.160 \\times 1.1/33^2 = 0.32\\,\\%\\).\n\nمرزِ جداسازیِ هر بخش. برای هر تجهیز باید روشن باشد با باز کردنِ کدام نقطه‌ها جدا می‌شود. برنامه از دو سرِ شاخه بیرون می‌رود و در نخستین نقطهٔ جداسازیِ هر مسیر می‌ایستد:\nisolation boundary of the cable section =WS2-W3:\n  draft one-line, isolation points: 1\n    =WS2-Q1\n  only the feeder breaker: the whole string and its four\n  turbines go out - the draft has no switches in the RMUs\n  with RMU cable and T-off switches, isolation points: 4\n    =WS2-2-T1, =WS2-3-T1, =WS2-W2, =WS2-W4\n  a section that can be isolated only by stopping the whole\n  string costs a string's energy at every repair; the RMU\n  switches belong on the one-line (an omission of rev A)\n\nمثال 23.16 (سوئیچ‌هایی که نقشه فراموش کرده بود) پرسش. برای تعمیرِ بخشِ کابلِ =WS2-W3 در نقشهٔ بازنگریِ A کدام نقطه‌ها باز می‌شوند؟ با سوئیچ‌های واحدِ حلقوی چه؟\nپاسخ. فقط کلیدِ فیدرِ =WS2-Q1: کلِ رشته و چهار توربینش از کار می‌افتند. با سوئیچ‌های کابل و انشعابِ واحدهای حلقوی، چهار نقطه: سوئیچ‌های دو بخشِ مجاور و سوئیچ‌های انشعابِ دو توربینِ دو سرِ بخش.\nتفسیر. این یک جاافتادگی در نقشهٔ بازنگریِ A است (بخش 23.4.2): واحدهای حلقوی در نقشه بودند اما سوئیچ‌هایشان نه. بی آن‌ها، هر تعمیرِ کابل انرژیِ یک رشتهٔ کامل را می‌گیرد. بازنگریِ B آن‌ها را می‌افزاید. این‌جا فقط مرزِ جداسازی تعیین می‌شود؛ روالِ جداسازی و زمین‌کردن سندِ بهره‌برداری است و با کارکنانِ صلاحیت‌دار اجرا می‌شود. وارسی: ۲ سوئیچِ کابل و ۲ سوئیچِ انشعاب.\n\nمقدارِ کابل، مفصل و سرکابل. مقدارها تا نقشه‌برداریِ مسیر محدود (با بازه) گزارش می‌شوند:\nbounded cable quantities for the 33 kV collector:\n  route length 21.6 km of three-core cable; drums of 500 m\n  joints 38, terminations 52 (two per section)\n  with the route still +/- 15 %: 18.4 to 24.8 km\n  quantities are bounded, not exact, until the route survey;\n  the joints and terminations are where cable faults start,\n  so their count is a reliability number too (ch 24)\n\nمثال 23.17 (سی‌وهشت مفصل) پرسش. با قرقره‌های 500 m، چند مفصل و چند سرکابل لازم است؟ بازهٔ طول با ±15 % چیست؟\nپاسخ. ۳۸ مفصل (۲ در هر بخشِ بادیِ 1.1 km و ۱ در هر بخشِ 0.6 km) و ۵۲ سرکابل؛ طول 18.4 تا 24.8 km.\nتفسیر. مفصل‌ها و سرکابل‌ها جایی‌اند که بیشترِ خرابی‌های کابل آغاز می‌شود؛ شمارشان عددی برای قابلیتِ اطمینان هم هست (فصلِ ۲۴). وارسی: \\(12 \\times 2 + 14 \\times 1 = 38\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nافزایشِ ولتاژ در بخشی که 10 MW را 1.1 km می‌برد چیست؟\nمرزِ جداسازیِ یک بخش را تعریف کنید.\nچرا سوئیچ‌های واحدِ حلقوی ارزش دارند؟\nمفصل‌های یک بخشِ 1.4 km با قرقرهٔ 500 m چندتاست؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-c",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-c",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.4 پ. تهیه و بازبینیِ نقشه",
    "text": "23.4 پ. تهیه و بازبینیِ نقشه\n\n23.4.1 از پیش‌نویس تا «برای ساخت»\nایده. نمودارِ تک‌خطی چند بار عوض می‌شود: نخست با فرض‌های طراحیِ موقت، سپس با پیشنهادِ سازندگان، مطالعه‌ها و پیشنهادِ اتصال. هر بازنگری وضعیتی دارد که می‌گوید سند برای چه کاری مجاز است («برای بازبینی»، «برای تأیید»، «برای ساخت»: فصلِ ۲) و دلیلِ تغییر را ثبت می‌کند.\nrevision log of the plant one-line (PLP-ELE-DWG-0005, teaching):\n  rev  status  change\n  A    IFR     first issue for internal review\n  B    IFR     battery moved to its own bays; SST 250 kVA\n  C    IFA     issued to the utility with POC options A/B\n  0    IFC     after the grid offer: line owner, meter, CTs\n  1    IFC     turbine maker's transformer impedance\n  letters before construction, numbers after; each revision\n  says what changed and why, and clouds the change on the\n  sheet; the status (IFR, IFA, IFC: ch 2) says what the\n  drawing may be used for\n\nمثال 23.18 (نقشه‌ای که نباید با آن ساخت) پرسش. با بازنگریِ C (برای تأیید) می‌توان تابلو سفارش داد؟ کدام رخداد نقشه را به «برای ساخت» برد؟\nپاسخ. نه: IFA برای تأییدِ بهره‌بردارِ شبکه است، نه برای ساخت. پیشنهادِ اتصال (مالکِ خط، جای کنتور، نسبت‌های CT) آن را به بازنگریِ 0 و IFC برد.\nتفسیر. سفارشِ تجهیز با نقشهٔ IFA یعنی خطرِ خریدِ چیزی که بعد عوض می‌شود. هر بازنگری تغییر را روی برگ ابرنشان می‌کند تا بازبین فقط تغییر را ببیند. وارسی: حرف‌ها پیش از ساخت، عددها پس از آن.\n\n\n\n23.4.2 بازبینی با برنامه: خطاهای کاشته‌شده\nایده. بازبین خطاهای رایج را می‌جوید: ولتاژِ سیم‌پیچی که با شینه نمی‌خواند، شاخهٔ بی‌حفاظت، مرزِ بی‌جداسازی، شینهٔ تعریف‌نشده، نامِ تکراری، ترانسفورماتورِ کوچک‌تر از بار، فیدرِ پربار، و کنتورِ گم‌شده. چهار وارسیِ اول عمومی‌اند (بخش 23.2.5) و چهار وارسیِ پروژه‌ای این‌جا نوشته می‌شوند:\ndef project_checks(g: ol.OneLine) -&gt; list[str]:\n    out = []\n    dup = [t for t, n in Counter(b.tag for b in g.branches).items() if n &gt; 1]\n    out += [f\"{t}: tag used twice\" for t in dup]\n    p, q, s = ax.demand(src.AUX, \"normal\", src.DIVERSITY)\n    for b in g.branches:\n        kva = b.rating.get(\"kva\")\n        if kva and kva &lt; s * 1.2:          # N-1: one SST carries all\n            out.append(f\"{b.tag}: {kva} kVA below {s * 1.2:.0f} kVA needed\")\n    for sec in (\"MV-A\", \"MV-B\"):\n        for br, head in g.neighbours(sec):\n            if br.kind != \"breaker\" or \"-0\" not in head:\n                continue\n            n = sum(1 for b in g.buses if b.startswith(head[:-2] + \"-\")\n                    and not b.endswith((\"-0\", \"-LV\")))\n            i = n * 5.0e6 / 0.95 / (math.sqrt(3) * 33e3)\n            if i &gt; CABLE_A:\n                out.append(f\"{br.tag}: {n} units, {i:.0f} A\"\n                           f\" above {CABLE_A:.0f} A\")\n    if not any(b.meter.startswith(\"revenue\") for b in g.branches):\n        out.append(\"no revenue meter on the one-line\")\n    return out\nreview of a draft one-line (8 errors planted):\n  generic one-line checks:\n    =T2: windings 132.0/34.5 kV do not match buses [33.0, 132.0]\n    =WS2-W3: in no protection zone\n    =PVF2-W3: bus PVF2-30 not defined\n    =E1-W2: owner boundary without isolation point\n  project checks:\n    =PVF3-Q1: tag used twice\n    =A1-T1: 160 kVA below 201 kVA needed\n    =WS2-Q1: 5 units, 460 A above 410 A\n    no revenue meter on the one-line\n  findings 8 for 8 planted errors;\n  one fault no check sees: the line E1-W2 also closes a loop\n  around the line bay - only a person who knows the plant\n  is radial sees it\n  a check found by a program is cheap; one found on site is\n  not - but a program checks only what someone wrote down\n\nمثال 23.19 (هشت از هشت، و یکی که برنامه نمی‌بیند) پرسش. در پیش‌نویسی با هشت خطای کاشته، وارسی‌ها چند یافته دارند؟ کدام عیب را هیچ وارسی‌ای نمی‌بیند؟\nپاسخ. هشت یافته برای هشت خطا. خطِ اضافیِ =E1-W2 هم مرزِ بی‌جداسازی است (یافته شد) و هم یک حلقه در نیروگاهی که باید شعاعی باشد؛ حلقه را فقط کسی می‌بیند که می‌داند نیروگاه شعاعی است.\nتفسیر. برنامه فقط آنچه را که کسی نوشته وارسی می‌کند؛ بازبینِ انسانی معنا را می‌بیند. هر دو لازم‌اند: برنامه شمارش و سازگاری را ارزان می‌کند تا وقتِ انسان صرفِ معنا شود. یافتنِ خطا روی کاغذ تقریباً رایگان است و در محل گران. وارسی: چهار یافتهٔ عمومی و چهار یافتهٔ پروژه‌ای.\n\nجاافتادگی‌های رایج. فهرستی که بازبین پیش از امضا مرور می‌کند:\n\nترانسفورماتورِ زمین و مقاومتش در سامانه‌ای با سیم‌پیچِ مثلث (مثال 23.6).\nکلیدِ ورودیِ ترانسفورماتور در سمتِ 33 kV و کلیدِ زمینِ هر بخش.\nCT و VT کنتور با ردهٔ دقت و مالکِ آن.\nتغذیهٔ کمکیِ هر بسته (توربین بی‌باد، اینورترِ شب، باتریِ در انتظار).\nمنبعِ DC مدارهای قطع و وصل.\nعلامتِ «عادیِ باز» روی کوپلر و نقطه‌های باز.\nمرزهای مالکیت، آزمون و حفاظت روی نقشه، نه فقط در متن.\nمقدارهای موقت با علامت و موردهای باز با شمارهٔ مجهول.\nارجاع به نقشه‌های ادامه و راهنمای نمادها.\nسامانهٔ حفاظتِ صاعقه و اتصال‌های هم‌پتانسیل، که روی نقشه‌های دیگر می‌آیند اما از این نقشه ارجاع داده می‌شوند (فصلِ ۲۶).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه وضعیتِ سند و کاربردِ هر کدام را بنویسید.\nچهار وارسیِ عمومی و چهار وارسیِ پروژه‌ای را نام ببرید.\nچرا حلقهٔ کاشته‌شده را برنامه نمی‌بیند؟\nپنج جاافتادگیِ رایج را بنویسید.\n\n\n\n\n\n23.4.3 نمودار به‌عنوانِ رشته‌ای از حالت‌ها\nایده. نمودارِ تک‌خطی برای ساخت یک تصویرِ ثابت است؛ برای برق‌دار کردن و بهره‌برداری رشته‌ای از حالت‌هاست: کدام کلیدها بسته‌اند، کدام بخش‌ها برق دارند، مرزِ برق‌دار و بی‌برق کجاست. برنامه با جست‌وجو در گراف از شبکه، از روی کلیدهای بسته، بخش‌های برق‌دارِ هر مرحله را می‌یابد. این حالت‌هاست، نه روالِ کلیدزنی؛ روالِ کلیدزنی کارِ بهره‌بردار با قاعده‌های ایمنیِ خودش است.\ndef energised(closed: set) -&gt; set:\n    g = src.plant()\n    live, q = {\"GRID\"}, deque([\"GRID\"])\n    while q:\n        b = q.popleft()\n        for br in g.branches:\n            if br.kind in (\"breaker\", \"disconnector\") and br.tag not in closed:\n                continue\n            for x, y in ((br.a, br.b), (br.b, br.a)):\n                if x == b and y not in live:\n                    live.add(y)\n                    q.append(y)\n    return live\nenergisation stages traced through the one-line (states only):\n  stage                                   live buses  newly live\n  S0 utility bay live                              2  GRID, GRID-BAY\n  S1 line live to the plant bay                    5  E1, LINE-G, LINE-P\n  S2 132 kV bus and T1                             8  HV, T1-HV, T1-MV\n  S3 33 kV section A, station service             11  A1-MV, LV-A, MV-A\n  S4 first wind string                            20  WS1-0, WS1-1, WS1-1-LV\n    +6\n  each stage moves the boundary between live and dead plant:\n  the tests of everything newly live come before it, the\n  permits and the operator's switching rules change with it,\n  and the drawings of the stage must be issued for\n  construction - the one-line becomes a series of states\n\n\n\n\n\n\nشکل 23.6: مرحله‌های برق‌دار کردن: مرزِ برق‌دار از شبکه به سوی نخستین رشتهٔ بادی پیش می‌رود.\n\n\n\n\nمثال 23.20 (پنج مرحله، پنج مرز) پرسش. در هر مرحلهٔ شکل 23.6 کدام بخش‌ها تازه برق‌دار می‌شوند و پیش از آن چه باید آماده باشد؟\nپاسخ. S0: بِیِ شبکه (۲ شینه)؛ S1: خط تا بِیِ نیروگاه (۵)؛ S2: شینهٔ 132 kV و T1 (۸)؛ S3: بخشِ A و خدماتِ ایستگاه (۱۱)؛ S4: رشتهٔ WS1 با چهار ترانسفورماتورِ واحد (۲۰). پیش از هر مرحله: آزمون‌های آنچه تازه برق‌دار می‌شود، نقشه‌های آن مرحله در وضعیتِ «برای ساخت»، و مجوزهای کار و قاعده‌های کلیدزنیِ تازه.\nتفسیر. از S1 به بعد، بخشی از نیروگاه برق دارد در حالی که کار در بخش‌های دیگر ادامه دارد؛ مرزِ برق‌دار باید روی زمین (قفل، برچسب، حصار) و روی نمودارِ بهره‌برداری یکی باشد. در S3 خدماتِ ایستگاه برای نخستین بار از شبکه تغذیه می‌شود و دیزلِ ساخت کنار می‌رود. فصل‌های ۴۸ تا ۵۰ این مرحله‌ها را با آزمون‌ها و شاهدهایشان کامل می‌کنند. وارسی: شمارِ شینه‌ها خروجیِ برنامه است، نه شمردنِ دستی.\n\nقفل‌های داخلی از روی نمودار. سکسیونر جریانِ بار را قطع نمی‌کند؛ پس فقط وقتی کلیدِ کنارش باز است اجازهٔ حرکت دارد. برنامه این قاعده را از همسایگیِ شاخه‌ها در گراف بیرون می‌کشد:\ninterlocks derived from the one-line: a disconnector may move\n  only with its neighbouring breaker open (no load breaking):\n  =E1-Q9 needs =E1-Q1 open\n  =G1-Q9 needs =G1-Q1 open\n  an interlock inside one owner's gear is wired; one across\n  the boundary (the utility's breaker, the plant's\n  disconnector) needs a key system or a joint operating\n  procedure - an item for the connection agreement (U-065)\n\nمثال 23.21 (قفلی که از مرزِ مالکیت می‌گذرد) پرسش. کدام قفلِ داخلیِ مشتق‌شده از یک مرزِ مالکیت می‌گذرد و چه باید کرد؟\nپاسخ. =G1-Q9 به باز بودنِ =G1-Q1 نیاز دارد؛ مالکِ سکسیونر هنوز باز است (U-065) و کلید از آنِ بهره‌بردار.\nتفسیر. قفلی که درونِ تابلوی یک مالک است سیم‌کشی می‌شود؛ قفلِ میانِ دو مالک یا با سامانهٔ کلیدِ مکانیکی (کلیدی که فقط با باز بودنِ کلیدِ قدرت آزاد می‌شود) ساخته می‌شود یا با روالِ مشترکِ بهره‌برداری. هر دو در قراردادِ اتصال نوشته می‌شوند. این همان مرزی است که در بخش 23.8 رسم کردیم، این بار با پیامدِ عملیاتی. وارسی: دو سکسیونر در مدل، هر دو با یک کلیدِ همسایه.\n\nوضعیتِ فهرستِ نقشه‌ها. هر نقشه وضعیت دارد: صادرشده برای بازبینی (IFR)، برای تأیید (IFA)، برای ساخت (IFC)، و منسوخ:\nstatus of the electrical drawing register (teaching, 32 entries):\n  IFC          14\n  IFA           9\n  IFR           6\n  superseded    3\n  issued for construction: 48% of the 29 current drawings\n  IFR issued for review, IFA issued for approval, IFC issued\n  for construction; superseded drawings stay in the register\n  but leave the site; a stage may be energised only when its\n  drawings are IFC and its as-built mark-ups are recorded\n\nمثال 23.22 (نیمی «برای ساخت») پرسش. از ۳۲ ردیفِ فهرست، چند درصدِ نقشه‌های جاری «برای ساخت»اند؟ آیا مرحلهٔ S3 می‌تواند برق‌دار شود؟\nپاسخ. ۱۴ از ۲۹، یعنی 48 %. پاسخِ پرسشِ دوم به این بستگی دارد که نقشه‌های همان مرحله (شینهٔ 33 kV، ورودی، خدماتِ ایستگاه) «برای ساخت» و نشانه‌گذاری‌های اجرایی‌شان ثبت شده باشند؛ درصدِ کل کافی نیست.\nتفسیر. فهرستِ نقشه‌ها با مرحله‌ها پیوند می‌خورد: هر مرحله فهرستِ نقشه‌های لازمِ خودش را دارد. نقشهٔ منسوخ در فهرست می‌ماند (تاریخچه) ولی از کارگاه جمع می‌شود. وارسی: \\(14/29 = 0.48\\).\n\nاز نمودارِ طراحی تا میمیکِ بهره‌برداری. اپراتور نمودارِ دیگری می‌بیند: میمیک در SCADA:\nfrom the design one-line to the operator's mimic (counts from the model):\n  breaker        17\n  cable          26\n  disconnector    2\n  line            1\n  transformer    30\n  isolation points (each with an earthing switch on the mimic): 17\n    (19 with the DC detail of one PV block, as counted in lesson A)\n  the mimic keeps every switchable device, its state and its\n  interlocks, the live/dead colouring and the earths; it\n  drops ratings, cable lengths and the status of data; the\n  design one-line is the reverse - one model feeds both, so\n  a change on one shows on the other (ch 34 for SCADA)\n\nمثال 23.23 (یک مدل، دو نما) پرسش. میمیک چه چیزی از نمودارِ طراحی را نگه می‌دارد و چه چیزی را کنار می‌گذارد؟\nپاسخ. نگه می‌دارد: ۱۷ کلید، ۲ سکسیونر، وضعیتِ هر کدام، قفل‌ها، رنگِ برق‌دار و بی‌برق و زمین‌ها. کنار می‌گذارد: رتبه‌ها، طولِ کابل‌ها و وضعیتِ داده.\nتفسیر. اگر میمیک و نمودارِ طراحی دو فایلِ جدا باشند، دیر یا زود از هم دور می‌شوند و اپراتور روی تصویری غلط کلید می‌زند. یک مدلِ داده که هر دو را بسازد این خطر را کم می‌کند (فصلِ ۳۴). وارسی: شمارش‌ها خروجیِ مدل‌اند.\n\nنمودارِ ارتباطات روی نمودارِ قدرت. فیبرِ نوری در همان ترانشهٔ کابل می‌رود و یک نمودارِ دوم می‌سازد:\nthe communications one-line on the power one-line (teaching):\n  fibre runs in every collector trench beside the cable;\n  12 turbines on 3 strings, PV stations and BESS on their feeders\n  each string as a chain of switches back to the substation:\n    first turbine: 1 links, available 0.9950\n    last turbine: 4 links, available 0.9801\n  closing the chain into a ring (fibre back along the next string):\n    last turbine available 0.999901 - two paths instead of one\n  a fibre ring is cheap where trenches already exist, unlike\n  the power ring of ch 18; the comms one-line shows each\n  switch, its supply (UPS of lesson F) and its owner, and\n  joins the interface register (lesson B)\n\nمثال 23.24 (حلقهٔ فیبر، نه حلقهٔ کابل) پرسش. دسترس‌پذیریِ ارتباطِ آخرین توربینِ یک رشته با زنجیره و با حلقه چیست (هر پیوند 0.995)؟\nپاسخ. زنجیره \\(0.995^4 = 0.9801\\)؛ حلقه \\(0.999901\\).\nتفسیر. حلقهٔ کابلِ قدرت در فصلِ ۱۸ گران و کم‌سود بود؛ حلقهٔ فیبر ارزان است چون ترانشه هست و ارتباطِ قطع‌شده کنترل و حفاظتِ وابسته به ارتباط را از کار می‌اندازد. هر سوییچ تغذیه‌ای از UPS می‌خواهد (بخش 23.7) و مالکی در فهرستِ رابط‌ها (بخش 23.3). وارسی: \\(1 - (1-0.9801)(1-0.995) = 0.999900\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nیک نمودارِ ثابت برای همهٔ مرحله‌ها به کار رفته و مرزِ برق‌دار در کارگاه با نمودار نمی‌خواند.\nقفلِ میانِ دو مالک به «روالِ شفاهی» سپرده شده و در قرارداد نیامده است.\nمیمیک جدا از نمودارِ طراحی نگه داشته شده و پس از یک تغییر دیگر هم‌خوان نیست.\nسوییچ‌های شبکهٔ ارتباطی تغذیهٔ UPS ندارند و با قطعِ برقِ کمکی کور می‌شوند.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مرحله‌های برق‌دار کردن «حالت» نامیده می‌شوند و نه «روال»؟\nدر مرحلهٔ S2 کدام شینه‌ها برق دارند؟\nچرا سکسیونر نباید زیرِ بار حرکت کند؟\nدو راه برای قفلِ داخلیِ میانِ دو مالک نام ببرید.\nIFR، IFA و IFC یعنی چه؟\nچرا درصدِ کلِ نقشه‌های «برای ساخت» برای برق‌دار کردنِ یک مرحله کافی نیست؟\nمیمیک چه چیزی دارد که نمودارِ طراحی ندارد؟\nچرا یک مدلِ دادهٔ مشترک برای نمودار و میمیک بهتر است؟\nدسترس‌پذیریِ زنجیرهٔ سه‌پیوندی با پیوندهای 0.99 چیست؟\nچرا حلقهٔ فیبر ارزان‌تر از حلقهٔ کابلِ قدرت است؟\n\n\n\n\n\n23.4.4 وارسی‌های برنامه‌ایِ نقشه‌ها: جدولِ عنوان، ارجاع، راهنما و نام\nایده. بازبینِ باتجربه نقشه را با چشم می‌خواند؛ ولی بسیاری از خطاها قاعده‌منداند و برنامه زودتر و کامل‌تر پیدایشان می‌کند. این بخش چهار وارسی را که در بخش 23.4.2 نبود می‌سازد: جدولِ عنوان، ارجاع‌های میانِ برگ‌ها، راهنمای نمادها و قالبِ نام‌ها. برنامه فهرست می‌دهد و داوری را به طراح و بازبین می‌سپارد.\nFIELDS = (\"project\", \"number\", \"title\", \"revision\", \"status\", \"date\",\n          \"drawn\", \"checked\", \"approved\")\ndef sheet(number, title, rev, status, date, drawn, checked, approved):\n    return dict(project=\"Plant P\", number=number, title=title, revision=rev,\n                status=status, date=date, drawn=drawn, checked=checked,\n                approved=approved)\n\n\nSHEETS = [\n    sheet(\"PLP-ELE-DWG-0005\", \"one-line, plant\", \"C\", \"IFC\", \"2026-11-10\",\n          \"AB\", \"CD\", \"EF\"),\n    sheet(\"PLP-ELE-DWG-0006\", \"one-line, 33 kV section A\", \"B\", \"IFC\",\n          \"2026-11-10\", \"AB\", \"CD\", \"\"),\n    sheet(\"PLP-ELE-DWG-006\", \"one-line, 33 kV section B\", \"B\", \"IFA\",\n          \"2026-11-10\", \"AB\", \"CD\", \"EF\"),\n    sheet(\"PLP-ELE-DWG-0007\", \"station service\", \"\", \"IFC\", \"2026-11-12\",\n          \"GH\", \"CD\", \"EF\"),\n    sheet(\"PLP-ELE-DWG-0008\", \"export bay\", \"A\", \"IFR\", \"2026-11-14\",\n          \"GH\", \"GH\", \"\"),\n]\nNUMBER = re.compile(r\"^PLP-[A-Z]{3}-(CAL|DWG|SPC|REP|REG|PRO|LST)-\\d{4}$\")\n\n\ndef title_problems(sheet: dict) -&gt; list:\n    out = [f\"missing {f}\" for f in FIELDS if not sheet.get(f)\n           and not (f == \"approved\" and sheet.get(\"status\") in (\"IFR\", \"IFA\"))]\n    if not NUMBER.match(sheet.get(\"number\", \"\")):\n        out.append(\"number not in the register format\")\n    if sheet.get(\"drawn\") and sheet.get(\"drawn\") == sheet.get(\"checked\"):\n        out.append(\"checked by the drafter\")\n    return out\ntitle-block check of five sheets (teaching):\n  PLP-ELE-DWG-0005  IFC  ok\n  PLP-ELE-DWG-0006  IFC  missing approved\n  PLP-ELE-DWG-006   IFA  number not in the register format\n  PLP-ELE-DWG-0007  IFC  missing revision\n  PLP-ELE-DWG-0008  IFR  checked by the drafter\n  an approval is required only from IFC on; a sheet checked\n  by its own drafter has not been checked; a number outside\n  the register cannot be found again - faults a\n  program finds in seconds, before a reviewer reads a line\n\nمثال 23.25 (چهار خطا در پنج جدولِ عنوان) پرسش. کدام برگ‌ها مشکل دارند و چرا هر کدام مهم است؟\nپاسخ. 0006: «برای ساخت» بی‌تأیید؛ 006: شماره بیرون از قالبِ فهرست (سه رقم به‌جای چهار)؛ 0007: بی‌بازنگری؛ 0008: وارسی‌کننده همان کشنده است. فقط 0005 درست است.\nتفسیر. برگِ «برای ساخت» بی‌تأیید یعنی کسی مسئولیتِ ساخت از روی آن را نپذیرفته؛ شمارهٔ بیرون از قالب در جست‌وجوی فهرست پیدا نمی‌شود؛ برگِ بی‌بازنگری را نمی‌توان با نسخهٔ کارگاه مقایسه کرد؛ و وارسیِ خودی وارسی نیست. برای برگ‌های IFR و IFA نبودِ تأیید عادی است و برنامه آن را نمی‌شمارد. وارسی: قالبِ شماره همان PLP-XXX-TYPE-NNNN فصلِ ۲ است.\n\nارجاع‌های میانِ برگ‌ها. سیمی که به لبهٔ برگ می‌رسد با پیکانِ «ادامه در برگِ …» به برگِ دیگر می‌رود و آن برگ باید پیکانِ «ادامه از برگِ …» داشته باشد:\ncross-references between sheets (continued-on arrows):\n  0006/2 -&gt; 0006/3: the target sheet does not exist\n  0007/1 -&gt; 0006/2: no reference back\n  a broken arrow leaves a wire going nowhere on paper; a\n  missing return arrow leaves the reader of the other sheet\n  unaware where the wire comes from - both are listed for\n  the drafter, not judged by the program\n\nمثال 23.26 (پیکانی که به هیچ‌جا نمی‌رود) پرسش. کدام ارجاع شکسته است و کدام یک‌طرفه؟\nپاسخ. 0006/2 به برگِ 0006/3 اشاره می‌کند که وجود ندارد؛ 0007/1 به 0006/2 اشاره می‌کند ولی 0006/2 پیکانِ برگشت ندارد.\nتفسیر. پیکانِ شکسته معمولاً از حذفِ یا شماره‌گذاریِ دوبارهٔ یک برگ می‌آید؛ پیکانِ یک‌طرفه خوانندهٔ برگِ دیگر را بی‌خبر می‌گذارد که این سیم از کجا آمده است. هر دو در بازنگریِ بعدی رفع و در فهرستِ بازبینی ثبت می‌شوند. وارسی: چهار برگ و هشت ارجاع؛ دو مورد فهرست شده.\n\nراهنمای نمادها. هر برگ یک راهنما (legend) دارد که نمادهای همان برگ را توضیح می‌دهد:\nlegend against the symbols used (plant model with one PV block):\n  kinds used: breaker, cable, dc cable, dc switch, disconnector, inverter,\n    line, transformer\n  missing from the legend: dc cable, dc switch, inverter\n  in the legend but unused: none\n  the PV block detail brought new symbols the legend of the\n  plant sheet lacks: each sheet's legend is built from what\n  the sheet shows, not copied from the last project\n  (plant without the detail: 76 branches, with it: 79)\n\nمثال 23.27 (نمادهایی که راهنما ندارند) پرسش. وقتی جزئیاتِ DC یک بلوکِ خورشیدی به نمودار افزوده شود، راهنمای برگِ نیروگاه چه کم دارد؟\nپاسخ. کابلِ DC، کلیدِ DC و اینورتر.\nتفسیر. راهنمایی که از پروژهٔ قبلی رونویسی شود یا نمادهای این برگ را ندارد یا نمادهایی دارد که این‌جا نیستند؛ هر دو خواننده را گیج می‌کنند. ساختنِ راهنما از همان نمادهای به‌کاررفته این خطا را از میان می‌برد. وارسی: ۷۶ شاخه بی‌جزئیات و ۷۹ با جزئیات.\n\nقالبِ نام‌ها. نامِ مرجعِ هر تجهیز (بخش 23.2.3) کلیدِ پیوندِ نماد با فهرستِ تجهیزات، تابلو، پایانه و سند است:\ntag names against the designation pattern (teaching pattern):\n  10 tags checked, 3 malformed: WS2-Q1, =ws3-q1, =A1 T1\n  a missing '=' prefix, lower case and a space each break\n  searching, sorting and the link to the schedule; the\n  pattern itself comes from the project's designation rules\n  (IEC 81346, ch 18 and lesson A); the program only applies it\n\nمثال 23.28 (سه نامِ بدشکل) پرسش. از ده نام کدام‌ها با قالبِ پروژه نمی‌خوانند؟\nپاسخ. WS2-Q1 (بی‌پیشوندِ =)، =ws3-q1 (حروفِ کوچک) و =A1 T1 (فاصله).\nتفسیر. نامِ بدشکل در جست‌وجو و مرتب‌سازی گم می‌شود و پیوندش با فهرستِ تجهیزات می‌شکند. در نخستین نسخهٔ این برنامه قالب آن‌قدر تنگ بود که =BESS-A-Q1، نامِ درستی از خودِ نمودار، را هم بدشکل می‌شمرد؛ قالب پیش از به‌کارگیری روی نام‌های درست آزموده می‌شود. وارسی: هفت نامِ دیگر با الگو می‌خوانند.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nراهنمای نمادها از پروژهٔ پیشین رونویسی شده است.\nشمارهٔ سند دستی نوشته شده و با قالبِ فهرست نمی‌خواند.\nقالبِ وارسیِ نام‌ها بی‌آزمون روی نام‌های درست به کار رفته و نام‌های درست را بدشکل شمرده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا برگِ «برای ساخت» بی‌تأیید پذیرفتنی نیست ولی برگِ IFR بی‌تأیید عادی است؟\nشمارهٔ PLP-ELE-DWG-012 چه اشکالی دارد؟\nپیکانِ شکسته و پیکانِ یک‌طرفه چه فرقی دارند؟\nچرا راهنما را باید از نمادهای همان برگ ساخت؟\nسه علتِ بدشکل شدنِ نام‌ها را بگویید.\nچرا قالبِ وارسی را باید پیش از به‌کارگیری روی نام‌های درست آزمود؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-d",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-d",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.5 ت. آزمایشگاهِ نقشه‌کشیِ نیروگاهِ P",
    "text": "23.5 ت. آزمایشگاهِ نقشه‌کشیِ نیروگاهِ P\n\n23.5.1 مثالِ کارشدهٔ ۱: نمودارِ تک‌خطیِ موقت\nایده. نخستین نمودارِ تک‌خطیِ نیروگاهِ P با مقدارهای موقت کشیده می‌شود و هر مقدار وضعیتش را با خود دارد. خلاصهٔ دادهٔ نقشه:\nprovisional one-line of Plant P (PLP-ELE-DWG-0005 rev A):\n  79 buses, 79 branches; parameter status: provisional 64, open 4\n  provisional or open parameters by kind:\n    breaker      a          provisional  x2\n    breaker      ka         provisional  x2\n    cable        km         provisional  x26\n    dc switch    fuse_a     provisional  x1\n    inverter     firmware   open         x1\n    line         mva        provisional  x1\n    line         owner      open         x1\n    transformer  kva        provisional  x2\n    transformer  tap        open         x2\n    transformer  vector     provisional  x2\n    transformer  z_pu       provisional  x28\n  provisional values are designed with and marked on the\n  sheet (a cloud or a P); open ones are unknowns with an\n  owner and a date (U-065: who owns the line)\n\nمثال 23.29 (شصت‌وچهار مقدارِ موقت) پرسش. نقشهٔ موقت چند مقدارِ موقت و چند مقدارِ باز دارد؟ کدام‌ها در نقشه علامت می‌خورند و چگونه؟\nپاسخ. ۶۴ موقت (طولِ کابل‌ها، امپدانس‌ها، گروهِ برداری، اندازهٔ خدمات، جریانِ اتصالِ کوتاهِ کلیدها، …) و ۴ باز (مالکِ خط، دامنهٔ تپِ دو ترانسفورماتور، نسخهٔ نرم‌افزارِ اینورتر). موقت‌ها با ابر یا حرفِ P کنارِ مقدار، بازها با شمارهٔ مجهول.\nتفسیر. نقشهٔ موقت ابزارِ کار است: با آن کابل‌ها اندازه، مطالعه‌ها آغاز و پیشنهادها خواسته می‌شوند. اما هیچ خریدی با مقدارِ باز بسته نمی‌شود. با هر پیشنهاد یا مطالعه، چند مقدار به «تأییدشده» می‌رود و نقشه بازنگری می‌شود (بخش 23.4). وارسی: \\(64 + 4 = 68\\) ردیف در فهرستِ موردهای باز (با سمتِ DC).\n\n\n\n23.5.2 مثالِ کارشدهٔ ۲: ردیابیِ یک بلوکِ خورشیدی\nایده. برای هر رابط در مسیرِ انرژی، باید سندِ راستی‌آزمایی وجود داشته باشد که آن را می‌بندد. یک بلوکِ خورشیدی را از پایانه‌های ماژول تا کنتورِ شبکه دنبال می‌کنیم:\n    def path(self, start: str, end: str) -&gt; list[Branch]:\n        \"\"\"Branches on the shortest path from bus start to bus end\n        (breadth-first search; a radial plant has exactly one).\"\"\"\n        prev: dict[str, tuple[str, Branch] | None] = {start: None}\n        queue = deque([start])\n        while queue:\n            bus = queue.popleft()\n            if bus == end:\n                break\n            for br, nxt in self.neighbours(bus):\n                if nxt not in prev:\n                    prev[nxt] = (bus, br)\n                    queue.append(nxt)\n        if end not in prev:\n            raise ValueError(f\"no path from {start} to {end}\")\n        out, bus = [], end\n        while prev[bus] is not None:\n            bus, br = prev[bus]\n            out.append(br)\n        return out[::-1]\n\n    def crossings(self, start: str, end: str) -&gt; list[str]:\n        \"\"\"Every interface on the path: voltage changes, owner changes,\n        protection zones entered, isolation points, meters, tests.\"\"\"\n        notes, bus = [], start\n        zone = self.buses[start].zone\n        for br in self.path(start, end):\n            nxt = br.b if br.a == bus else br.a\n            b0, b1 = self.buses[bus], self.buses[nxt]\n            if b1.kv != b0.kv:\n                notes.append(f\"{br.tag}: voltage {b0.kv:g} -&gt; {b1.kv:g} kV\")\n            if b1.owner != b0.owner or br.owner != b0.owner:\n                notes.append(f\"{br.tag}: owner {b0.owner} -&gt; {b1.owner}\")\n            if br.zone and br.zone != zone:\n                notes.append(f\"{br.tag}: protection zone {br.zone}\")\n                zone = br.zone\n            if br.isolation:\n                notes.append(f\"{br.tag}: isolation point\")\n            if br.meter:\n                notes.append(f\"{br.tag}: {br.meter} meter\")\n            if br.test:\n                notes.append(f\"{br.tag}: test boundary ({br.test})\")\n            bus = nxt\n        return notes\nRECORDS = {   # kind of branch -&gt; verification record (purpose, evidence)\n    \"dc cable\": \"string record: polarity, open-circuit voltage, insulation\",\n    \"dc switch\": \"combiner inspection: fuses, labels, torque record\",\n    \"inverter\": \"maker FAT report; site functional and grid-code tests\",\n    \"transformer\": \"routine test report; site ratio, insulation, vector\",\n    \"cable\": \"cable test record after laying; route as-built\",\n    \"breaker\": \"switchgear FAT; site tests of trip circuits, relay settings\",\n    \"disconnector\": \"operation and interlock checks; earthing switch record\",\n    \"line\": \"line as-built, clearances, insulation; utility acceptance\",\n}\none PV block traced from module terminals to the grid meter:\n  step  tag              kind\n        verification record\n     1  =PVF1-1-S01-W1   dc cable\n        string record: polarity, open-circuit voltage, insulation\n     2  =PVF1-1-CB01-Q1  dc switch\n        combiner inspection: fuses, labels, torque record\n     3  =PVF1-1-U1       inverter\n        maker FAT report; site functional and grid-code tests\n     4  =PVF1-1-T1       transformer\n        routine test report; site ratio, insulation, vector\n     5  =PVF1-W1         cable\n        cable test record after laying; route as-built\n     6  =PVF1-Q1         breaker\n        switchgear FAT; site tests of trip circuits, relay settings\n     7  =T2-Q2           breaker\n        switchgear FAT; site tests of trip circuits, relay settings\n     8  =T2              transformer\n        routine test report; site ratio, insulation, vector\n     9  =T2-Q1           breaker\n        switchgear FAT; site tests of trip circuits, relay settings\n    10  =E1-Q1           breaker\n        switchgear FAT; site tests of trip circuits, relay settings\n    11  =E1-Q9           disconnector\n        operation and interlock checks; earthing switch record\n    12  =E1-W1           line\n        line as-built, clearances, insulation; utility acceptance\n    13  =G1-Q9           disconnector\n        operation and interlock checks; earthing switch record\n    14  =G1-Q1           breaker\n        switchgear FAT; site tests of trip circuits, relay settings\n  interfaces crossed (23):\n    =PVF1-1-S01-W1: test boundary (string checks (ch 10))\n    =PVF1-1-CB01-Q1: isolation point\n    =PVF1-1-U1: voltage 1.5 -&gt; 0.6 kV\n    =PVF1-1-U1: protection zone Z-PVF1-1\n    =PVF1-1-U1: isolation point\n    =PVF1-1-U1: test boundary (maker FAT, site tests)\n    =PVF1-1-T1: voltage 0.6 -&gt; 33 kV\n    =PVF1-W1: protection zone Z-PVF1\n    =PVF1-Q1: isolation point\n    =T2-Q2: protection zone Z-T2\n    =T2-Q2: isolation point\n    =T2: voltage 33 -&gt; 132 kV\n    =T2-Q1: isolation point\n    =E1-Q1: protection zone Z-L1\n    =E1-Q1: revenue (option A) meter\n    =E1-Q9: owner plant -&gt; open (U-065)\n    =E1-Q9: isolation point\n    =E1-Q9: test boundary (plant and utility)\n    =G1-Q9: owner open (U-065) -&gt; utility\n    =G1-Q9: protection zone Z-GRID\n    =G1-Q9: isolation point\n    =G1-Q9: test boundary (utility)\n    =G1-Q1: revenue (option B) meter\n  every step has a record that closes it; the records are\n  named by purpose and evidence - how the tests are done\n  belongs to the testing chapters (ch 48-50) and their\n  qualified staff\n\n\n\n\n\n\nشکل 23.7: ردیابیِ یک بلوکِ خورشیدی از رشته تا کنتورِ شبکه، با مرزها و سندِ هر گام.\n\n\n\n\nمثال 23.30 (چهارده گام، بیست‌وسه رابط) پرسش. مسیرِ بلوکِ PVF1-1 را از رشته تا شبکه بنویسید: هر گام، هر رابط و سندی که آن را می‌بندد.\nپاسخ. ۱۴ گام: کابلِ رشته (سندِ رشته: قطبیت، ولتاژِ مدارِ باز، عایق)، کلیدِ جعبهٔ تجمیع، اینورتر (آزمونِ کارخانه و آزمون‌های محل)، ترانسفورماتورِ بلوک (گزارشِ آزمونِ روزمره، نسبت و گروهِ برداری در محل)، کابلِ فیدر، کلیدِ فیدر (آزمونِ کارخانه، مدارهای قطع، تنظیمِ رله)، کلیدِ ورودی، ترانسفورماتورِ T2، کلیدِ 132 kV آن، کلیدِ بِیِ خط، سکسیونرِ مرز، خط، سکسیونر و کلیدِ بِیِ شبکه. ۲۳ رابط: ۳ تغییرِ ولتاژ، ۲ تغییرِ مالکیت، ۵ ناحیهٔ حفاظتِ تازه، ۷ نقطهٔ جداسازی، ۲ گزینهٔ کنتور و ۴ مرزِ آزمون.\nتفسیر. سندها با هدف و شاهد نام برده شده‌اند، نه با روش؛ چگونگیِ آزمون‌ها و کار با تجهیزِ برق‌دار کارِ فصل‌های راه‌اندازی (۴۸ تا ۵۰) و کارکنانِ صلاحیت‌دار است. این ردیابی بعدها همان «زنجیرهٔ شاهد» است که بهره‌بردار و وام‌دهنده می‌خواهند. وارسی: شمارِ گام‌ها با طولِ مسیرِ برنامه یکی است.\n\n\n\n23.5.3 فهرستِ موردهای باز و فهرستِ مدارها\nequipment schedule: unresolved data (first 12 of 68 entries):\n  tag             kind          parameter  status\n  =E1-Q1          breaker       ka         provisional\n  =E1-W1          line          owner      open\n  =E1-W1          line          mva        provisional\n  =T1             transformer   z_pu       provisional\n  =T1             transformer   vector     provisional\n  =T1             transformer   tap        open\n  =T1-Q2          breaker       a          provisional\n  =A1-T1          transformer   kva        provisional\n  =T2             transformer   z_pu       provisional\n  =T2             transformer   vector     provisional\n  =T2             transformer   tap        open\n  =T2-Q2          breaker       a          provisional\n  by kind: breaker 4, cable 26, dc switch 1, inverter 1, line 2, transformer\n    34\n  each entry names who closes it: the maker's offer, a study\n  (fault level, load flow) or the utility's connection offer\nroute and circuit schedule (lengths provisional, km):\n  circuit   type    sections   km\n  BESS-A    cable         2   1.20\n  BESS-B    cable         2   1.20\n  E1        line          1   7.06\n  PVF1      cable         4   2.40\n  PVF2      cable         3   1.80\n  PVF3      cable         3   1.80\n  WS1       cable         4   4.40\n  WS2       cable         4   4.40\n  WS3       cable         4   4.40\n  33 kV cable 21.6 km; 132 kV line 7.06 km\n  the cable lengths come from the layout of ch 14 and stay\n  provisional until the route survey; the schedule feeds the\n  cable sizing and losses of ch 24\n\nمثال 23.31 (بیست‌ویک کیلومتر کابل) پرسش. طولِ کابلِ 33 kV و خط را از فهرستِ مدارها بنویسید. موردهای باز بیشتر از چه نوعی‌اند؟\nپاسخ. کابلِ 33 kV 21.6 km (سه رشتهٔ بادی هر کدام 4.4 km، فیدرهای خورشیدی و باتری) و خطِ 132 kV 7.06 km. بیشترِ موردهای باز طولِ کابل‌ها (۲۶) و امپدانسِ ترانسفورماتورها (۳۰)اند.\nتفسیر. طولِ کابل از جانماییِ فصلِ ۱۴ می‌آید و تا نقشه‌برداریِ مسیر موقت است؛ فهرستِ مدارها ورودیِ اندازه‌گذاری و تلفِ کابل در فصلِ ۲۴ است. وارسی: \\(3 \\times 4.4 = 13.2\\) نزدیکِ 13.26 km فصلِ ۱۸.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هیچ خریدی با مقدارِ باز بسته نمی‌شود؟\nردیابیِ یک توربین را از ژنراتور تا شبکه بنویسید.\nبرای سه رابطِ مسیر، سندِ راستی‌آزمایی را با هدفش بنویسید.\nفهرستِ مدارها ورودیِ کدام فصل است؟\n\n\n\n\n\n23.5.4 سه خروجیِ کامل از مدل: فهرست، ردیابیِ باتری، فهرستِ سندها\nایده. آزمایشگاهِ این بخش خلاصه‌ها را ساخت؛ این‌جا سه خروجی را کامل چاپ می‌کنیم، همان‌طور که در پرونده می‌روند. هر سه از یک مدل می‌آیند؛ پس اگر نمودار عوض شود، با یک اجرا دوباره ساخته می‌شوند.\nفهرستِ کلیدها، خط و کابل‌ها. هر ردیف برچسب، نوع، دو سر، رتبه و موردهای باز (با ستاره) را دارد:\ndef full_schedule() -&gt; None:\n    g = src.plant()\n    kinds = (\"breaker\", \"disconnector\", \"line\", \"cable\")\n    rows = [b for b in g.branches if b.kind in kinds]\n    lines = [\"switchgear, line and cable schedule (open items flagged *):\",\n             \"  tag          kind         from -&gt; to            rating\"\n             \"          open\"]\n    n_open = 0\n    for b in rows:\n        op = b.open_items()\n        n_open += bool(op) or b.owner.startswith(\"open\")\n        flag = \", \".join(op) if op else \"\"\n        if b.owner.startswith(\"open\") and \"owner\" not in op:\n            flag = (flag + \", owner\").lstrip(\", \")\n        ends = b.a + \" -&gt; \" + b.b\n        mark = (\"*\" + flag) if flag else \"\"\n        lines.append(f\"  {b.tag:12s} {b.kind:12s} {ends:21s}\"\n                     f\" {rating_text(b.rating):15s} {mark}\")\n    lines += [f\"  {len(rows)} rows; {n_open} with open items -\"\n              \" each open item names\",\n              \"  the chapter or the party that will close it (ch 24: cable\",\n              \"  lengths and sections; ch 25-26: ratings and fault duties;\",\n              \"  U-065: the line's owner)\"]\n    emit(\"s_schedule\", lines)\nswitchgear, line and cable schedule (open items flagged *):\n  tag          kind         from -&gt; to            rating          open\n  =E1-Q1       breaker      HV -&gt; E1              31.5 kA 145 kV  *ka\n  =E1-Q9       disconnector E1 -&gt; LINE-P\n  =E1-W1       line         LINE-P -&gt; LINE-G      7.06 km 140 MVA *owner, mva\n  =G1-Q9       disconnector LINE-G -&gt; GRID-BAY\n  =G1-Q1       breaker      GRID-BAY -&gt; GRID\n  =T1-Q1       breaker      HV -&gt; T1-HV           145 kV\n  =T1-Q2       breaker      T1-MV -&gt; MV-A         1250 A 25 kA    *a\n  =A1-Q1       breaker      MV-A -&gt; A1-MV         630 A 25 kA\n  =T2-Q1       breaker      HV -&gt; T2-HV           145 kV\n  =T2-Q2       breaker      T2-MV -&gt; MV-B         1250 A 25 kA    *a\n  =A2-Q1       breaker      MV-B -&gt; A2-MV         630 A 25 kA\n  =MV-Q0       breaker      MV-A -&gt; MV-B          2500 A 25 kA    *ka\n  =WS1-Q1      breaker      MV-A -&gt; WS1-0         630 A 25 kA\n  =WS1-W1      cable        WS1-0 -&gt; WS1-1        1.1 km 240 mm2  *km\n  =WS1-W2      cable        WS1-1 -&gt; WS1-2        1.1 km 240 mm2  *km\n  =WS1-W3      cable        WS1-2 -&gt; WS1-3        1.1 km 240 mm2  *km\n  =WS1-W4      cable        WS1-3 -&gt; WS1-4        1.1 km 240 mm2  *km\n  =WS2-Q1      breaker      MV-A -&gt; WS2-0         630 A 25 kA\n  =WS2-W1      cable        WS2-0 -&gt; WS2-1        1.1 km 240 mm2  *km\n  =WS2-W2      cable        WS2-1 -&gt; WS2-2        1.1 km 240 mm2  *km\n  =WS2-W3      cable        WS2-2 -&gt; WS2-3        1.1 km 240 mm2  *km\n  =WS2-W4      cable        WS2-3 -&gt; WS2-4        1.1 km 240 mm2  *km\n  =PVF3-Q1     breaker      MV-A -&gt; PVF3-0        630 A 25 kA\n  =PVF3-W1     cable        PVF3-0 -&gt; PVF3-1      0.6 km 240 mm2  *km\n  =PVF3-W2     cable        PVF3-1 -&gt; PVF3-2      0.6 km 240 mm2  *km\n  =PVF3-W3     cable        PVF3-2 -&gt; PVF3-3      0.6 km 240 mm2  *km\n  =BESS-A-Q1   breaker      MV-A -&gt; BESS-A-0      630 A 25 kA\n  =BESS-A-W1   cable        BESS-A-0 -&gt; BESS-A-1  0.6 km 240 mm2  *km\n  =BESS-A-W2   cable        BESS-A-1 -&gt; BESS-A-2  0.6 km 240 mm2  *km\n  =WS3-Q1      breaker      MV-B -&gt; WS3-0         630 A 25 kA\n  =WS3-W1      cable        WS3-0 -&gt; WS3-1        1.1 km 240 mm2  *km\n  =WS3-W2      cable        WS3-1 -&gt; WS3-2        1.1 km 240 mm2  *km\n  =WS3-W3      cable        WS3-2 -&gt; WS3-3        1.1 km 240 mm2  *km\n  =WS3-W4      cable        WS3-3 -&gt; WS3-4        1.1 km 240 mm2  *km\n  =PVF1-Q1     breaker      MV-B -&gt; PVF1-0        630 A 25 kA\n  =PVF1-W1     cable        PVF1-0 -&gt; PVF1-1      0.6 km 240 mm2  *km\n  =PVF1-W2     cable        PVF1-1 -&gt; PVF1-2      0.6 km 240 mm2  *km\n  =PVF1-W3     cable        PVF1-2 -&gt; PVF1-3      0.6 km 240 mm2  *km\n  =PVF1-W4     cable        PVF1-3 -&gt; PVF1-4      0.6 km 240 mm2  *km\n  =PVF2-Q1     breaker      MV-B -&gt; PVF2-0        630 A 25 kA\n  =PVF2-W1     cable        PVF2-0 -&gt; PVF2-1      0.6 km 240 mm2  *km\n  =PVF2-W2     cable        PVF2-1 -&gt; PVF2-2      0.6 km 240 mm2  *km\n  =PVF2-W3     cable        PVF2-2 -&gt; PVF2-3      0.6 km 240 mm2  *km\n  =BESS-B-Q1   breaker      MV-B -&gt; BESS-B-0      630 A 25 kA\n  =BESS-B-W1   cable        BESS-B-0 -&gt; BESS-B-1  0.6 km 240 mm2  *km\n  =BESS-B-W2   cable        BESS-B-1 -&gt; BESS-B-2  0.6 km 240 mm2  *km\n  46 rows; 31 with open items - each open item names\n  the chapter or the party that will close it (ch 24: cable\n  lengths and sections; ch 25-26: ratings and fault duties;\n  U-065: the line's owner)\n\nمثال 23.32 (سی و یک ردیفِ باز از چهل و شش) پرسش. فهرست چند ردیف دارد، چند ردیف موردِ باز دارد و هر موردِ باز را چه کسی می‌بندد؟\nپاسخ. ۴۶ ردیف (۱۷ کلید، ۲ سکسیونر، ۱ خط، ۲۶ کابل)؛ ۳۱ ردیف باز. طولِ کابل‌ها و مقطع‌ها با فصلِ ۲۴، رتبه‌ها و توانِ خطا با فصل‌های ۲۵ و ۲۶، و مالکِ خط با پیشنهادِ اتصال (U-065).\nتفسیر. فهرستی که موردهای بازش را نشان می‌دهد سندِ درستی برای این مرحله است؛ فهرستی که همه را «قطعی» بنویسد دروغ می‌گوید. در فصلِ ۲۶ همین فهرست یک یافته می‌گیرد: رتبهٔ 1,250 A ورودی‌ها (موقت، با ستاره) به 1,600 A می‌رود. وارسی: شمارش‌ها با مثال 23.23 یکی‌اند.\n\nردیابیِ باتری. مسیرِ توربین در بخش 23.8.1 و مسیرِ رشتهٔ خورشیدی در بخش 23.5.2 آمد؛ این‌جا سومین منبع:\nbattery block BESS-B-2 traced to the grid (interfaces on the way):\n  =BESS-B-2-T1: voltage 0.69 -&gt; 33 kV\n  =BESS-B-W2: protection zone Z-BESS-B\n  =BESS-B-Q1: isolation point\n  =T2-Q2: protection zone Z-T2\n  =T2-Q2: isolation point\n  =T2: voltage 33 -&gt; 132 kV\n  =T2-Q1: isolation point\n  =E1-Q1: protection zone Z-L1\n  =E1-Q1: revenue (option A) meter\n  =E1-Q9: owner plant -&gt; open (U-065)\n  =E1-Q9: isolation point\n  =E1-Q9: test boundary (plant and utility)\n  =G1-Q9: owner open (U-065) -&gt; utility\n  =G1-Q9: protection zone Z-GRID\n  =G1-Q9: isolation point\n  =G1-Q9: test boundary (utility)\n  =G1-Q1: revenue (option B) meter\n  the battery crosses the same boundaries as a turbine, plus\n  one the turbine does not have: it also imports from the\n  grid - every meter on the path counts in both directions\n  and the protection must see faults fed from either side\n\nمثال 23.33 (مسیری که در دو جهت کار می‌کند) پرسش. بلوکِ باتریِ BESS-B-2 تا شبکه از چه مرزهایی می‌گذرد و چه چیزی با توربین فرق دارد؟\nپاسخ. همان زنجیره: دو تغییرِ ولتاژ (0.69 به 33 و 33 به 132 kV)، چهار ناحیهٔ حفاظت، پنج نقطهٔ جداسازی، دو گزینهٔ کنتور، دو تغییرِ مالکیت و دو مرزِ آزمون؛ ولی باتری از شبکه می‌گیرد هم.\nتفسیر. هر کنتور در مسیر باید دوجهته بشمارد، و حفاظت باید خطایی را که از هر دو سو تغذیه می‌شود ببیند. شمارشِ انرژیِ ورودی و خروجیِ باتری (فصلِ ۱۹) به همین کنتورها بسته است. وارسی: خروجیِ برنامه، نه شمارشِ دستی.\n\nفهرستِ سندها. هر نقشه و فهرست فقط وقتی برای پروژه «وجود دارد» که در فهرستِ سندها ثبت شده باشد:\nelectrical documents of the design stage (register extract):\n  number             title                                       status\n  PLP-ELE-DWG-0001   inverter skid block diagram (ch 9)          concept\n  PLP-ELE-DWG-0002   PV block layout (ch 10)                     concept\n  PLP-ELE-DWG-0003   export route options and corridor (ch 14)   concept\n  PLP-ELE-DWG-0004   architecture diagrams (ch 18)               concept\n  PLP-ELE-DWG-0005   one-line diagram, plant                     IFR\n  PLP-ELE-DWG-0006   one-line diagram, 33 kV sections            IFR\n  PLP-ELE-DWG-0007   station-service and DC one-line             IFR\n  PLP-ELE-DWG-0008   export bay arrangement (ch 25)              IFR\n  PLP-ELE-LST-0004   equipment schedule                          IFR\n  PLP-ELE-LST-0005   auxiliary load register                     IFR\n  PLP-ELE-LST-0006   interface register                          IFR\n  PLP-ELE-CAL-0008   auxiliary sizing and DC autonomy            IFR\n  PLP-ELE-REP-0007   plant-to-grid boundary report               IFR\n  PLP-ELE-REG-0001   open items of the one-line                  live\n  14 entries; at this design stage nothing is IFC yet - the\n  32-entry register of lesson C is a later stage; an entry is\n  the only way a drawing exists for the project: it gives the\n  number, the revision, the status and who holds the latest\n  copy; the open-items register stays 'live' until the last\n  item is closed\n\n\n\n\n\n\nشکل 23.8: درختِ سندهای زیرِ نمودارِ تک‌خطی: هر تغییر به پایین می‌رود.\n\n\n\n\nمثال 23.34 (یک تغییر، چند بازنگری) پرسش. اگر رتبهٔ ورودیِ =T1-Q2 از 1,250 به 1,600 A برود (یافتهٔ فصلِ ۲۶)، کدام سندهای شکل 23.8 باید بازنگری شوند؟\nپاسخ. نمودارِ تک‌خطی (DWG-0005 و 0006)، فهرستِ تجهیزات (LST-0004)، تک‌خطیِ حفاظت و تنظیم‌ها (CTِ 1600/1)، شماتیک‌ها و سیم‌کشیِ پانلِ ورودی، فهرستِ کابل‌ها (شمارِ کابل‌های ورودی)، و جانماییِ تابلو اگر پانل پهن‌تر شود.\nتفسیر. درختِ سندها نشان می‌دهد یک تغییرِ کوچک در بالا چند سند را در پایین جابه‌جا می‌کند؛ فهرستِ سندها با بازنگری و وضعیت نشان می‌دهد کدام هنوز عقب است. در این مرحلهٔ طراحی هیچ سندی «برای ساخت» نیست؛ فهرستِ ۳۲ردیفیِ بخش 23.4.3 مرحله‌ای دیرتر است. وارسی: هر سندِ نام‌برده در شکل 23.8 هست.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nفهرستِ تجهیزات همهٔ ردیف‌ها را «قطعی» نشان می‌دهد در حالی که داده‌ها موقت‌اند.\nکنتورهای مسیرِ باتری یک‌جهته انتخاب شده‌اند.\nتغییرِ یک رتبه در نمودار به سندهای پایین‌دست نرسیده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا فهرستی که موردهای بازش را نشان می‌دهد بهتر از فهرستِ «کامل» است؟\nچند ردیفِ فهرست کابل است و موردِ بازِ آن‌ها چیست؟\nباتری چه مرزی دارد که توربین ندارد؟\nچرا کنتورهای مسیرِ باتری باید دوجهته باشند؟\nچه چیزی یک نقشه را برای پروژه «موجود» می‌کند؟\nیک تغییرِ رتبه در نمودار کدام سندهای پایین‌دست را جابه‌جا می‌کند؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-e",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-e",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.6 ث. خدماتِ کمکی و مشترک",
    "text": "23.6 ث. خدماتِ کمکی و مشترک\n\n23.6.1 مرزِ خدماتِ کمکی و ردهٔ بارها\nایده. نیروگاه فقط تولید نمی‌کند، مصرف هم دارد: حفاظت، کنترل، ارتباطات، سرمایش، روشنایی، پمپ‌ها، تعمیرگاه. این بارها خدماتِ کمکی و مشترک (به انگلیسی auxiliary and common services)اند. نخستین تصمیم مرز است: کدام بارها از ترانسفورماتورهای خدماتِ ایستگاه تغذیه می‌شوند و کدام از بسته‌های خودشان. در نیروگاهِ P:\n\nخدماتِ ایستگاه: پست، ساختمانِ کنترل، DC و UPS، آب، روشنایی، تعمیرگاه.\nدرونِ بسته‌ها: توربین‌ها و اینورترها کمکیِ خود را از ترانسفورماتورِ خودشان می‌گیرند؛ کانتینرهای باتری ترانسفورماتورِ کمکیِ خود را در بستهٔ سازنده دارند (رابطِ IF-006، فصلِ ۱۹).\n\nهر بار در دو بُعد رده‌بندی می‌شود: نوعِ کار (پیوسته، متناوب، فقط در راه‌اندازی یا خاموشی) و اهمیت (ضروری یا غیرضروری)؛ و در چهار حالتِ بهره‌برداری ضریبِ کار دارد: عادی، کاهش‌یافته (یک تغذیه خارج)، اضطراری (بی شبکه) و نگه‌داری.\n@dataclass\nclass Load:\n    tag: str\n    kw: float                       # input power at full duty\n    pf: float = 0.9\n    kind: str = \"continuous\"        # continuous, intermittent, startup\n    essential: bool = False\n    duty: dict = field(default_factory=dict)   # state -&gt; duty factor 0..1\n    priority: int = 9               # 1 = shed last\n    motor_start_kva: float = 0.0    # starting kVA of a direct-on-line motor\n\n    def kw_in(self, state: str) -&gt; float:\n        return self.kw * self.duty.get(state, 0.0)\n\n\ndef demand(loads, state: str, diversity: float = 1.0):\n    \"\"\"(kW, kvar, kVA) of a register in one operating state; the\n    diversity factor (&lt;= 1) applies to the sum of the loads.\"\"\"\n    p = sum(ld.kw_in(state) for ld in loads)\n    q = sum(ld.kw_in(state) * math.tan(math.acos(ld.pf)) for ld in loads)\n    p, q = p * diversity, q * diversity\n    return p, q, math.hypot(p, q)\ndef L(tag, kw, pf, kind, ess, duty, prio, start=0.0):\n    names = (\"normal\", \"degraded\", \"emergency\", \"maintenance\")\n    return ax.Load(tag, kw, pf, kind, ess, dict(zip(names, duty)), prio, start)\n\n\nCONT, INT = \"continuous\", \"intermittent\"\nAUX = [  # station-service loads (A-317)\n    # tag, kW, pf, kind, essential, duty (norm, degr, emer, maint),\n    # priority, starting kVA\n    L(\"DC chargers 110 V\", 12, .90, CONT, True, (1, 1, 1, 1), 1),\n    L(\"UPS: SCADA, PPC, telecom\", 25, .95, CONT, True, (1, 1, 1, 1), 1),\n    L(\"control room HVAC\", 30, .85, INT, True, (.7, .7, .7, .5), 2, 120),\n    L(\"switchgear room ventilation\", 20, .85, INT, True,\n      (.6, .6, .6, .4), 2, 80),\n    L(\"on-load tap changer motors\", 3, .80, INT, True, (.1, .1, .1, 0), 2),\n    L(\"transformer cooling fans\", 16, .85, INT, True, (.5, .5, 0, 0), 3, 40),\n    L(\"substation lighting and security\", 15, .95, CONT, True,\n      (.5, .5, .5, 1), 3),\n    L(\"drainage and sump pumps\", 8, .85, INT, True, (.2, .2, .3, .2), 3, 40),\n    L(\"water pumping and treatment\", 40, .85, INT, False,\n      (.4, .4, 0, .2), 6, 200),\n    L(\"cleaning robots charging\", 60, .95, INT, False, (.5, .5, 0, 0), 7),\n    L(\"workshop and stores\", 35, .90, INT, False, (.5, .5, 0, 1), 8),\n    L(\"maintenance socket outlets\", 30, .90, INT, False, (.1, .1, 0, 1), 8),\n    L(\"staff facilities\", 25, .95, INT, False, (.6, .6, 0, .6), 9),\n]\nDIVERSITY = 0.9\nstation-service load register (kW at full duty; duty by state):\n  load                              kW  class  ess  norm  degr  emer  mnt\n  DC chargers 110 V                  12  conti  yes   1.0   1.0   1.0   1.0\n  UPS: SCADA, PPC, telecom           25  conti  yes   1.0   1.0   1.0   1.0\n  control room HVAC                  30  inter  yes   0.7   0.7   0.7   0.5\n  switchgear room ventilation        20  inter  yes   0.6   0.6   0.6   0.4\n  on-load tap changer motors          3  inter  yes   0.1   0.1   0.1   0.0\n  transformer cooling fans           16  inter  yes   0.5   0.5   0.0   0.0\n  substation lighting and security   15  conti  yes   0.5   0.5   0.5   1.0\n  drainage and sump pumps             8  inter  yes   0.2   0.2   0.3   0.2\n  water pumping and treatment        40  inter  no    0.4   0.4   0.0   0.2\n  cleaning robots charging           60  inter  no    0.5   0.5   0.0   0.0\n  workshop and stores                35  inter  no    0.5   0.5   0.0   1.0\n  maintenance socket outlets         30  inter  no    0.1   0.1   0.0   1.0\n  staff facilities                   25  inter  no    0.6   0.6   0.0   0.6\n  demand by state (diversity 0.9):\n    normal        152.0 kW   70.0 kvar  167.3 kVA  pf 0.91\n    degraded      152.0 kW   70.0 kvar  167.3 kVA  pf 0.91\n    emergency      72.2 kW   34.8 kvar   80.1 kVA  pf 0.90\n    maintenance   148.1 kW   68.0 kvar  163.0 kVA  pf 0.91\n  normal and degraded are equal: degraded means one supply\n  out, the same loads on the other; emergency keeps only the\n  essential loads; maintenance trades fans for tools\n\n\n\n\n\n\nشکل 23.9: تقاضای خدماتِ ایستگاه در چهار حالت.\n\n\n\n\nمثال 23.35 (صد و شصت‌وهفت کیلوولت‌آمپر) پرسش. تقاضای خدماتِ ایستگاه در چهار حالت چیست؟ چرا حالتِ عادی و کاهش‌یافته برابرند؟\nپاسخ. عادی و کاهش‌یافته 152 kW و 167 kVA (ضریبِ توانِ 0.91)؛ اضطراری 72 kW و 80 kVA؛ نگه‌داری 148 kW و 163 kVA.\nتفسیر. «کاهش‌یافته» یعنی یک تغذیه خارج است، نه اینکه بار کم شده: همان بارها روی تغذیهٔ دیگر. پس هر ترانسفورماتورِ خدمات باید کلِ بار را ببرد (N-1). در اضطرار فقط بارهای ضروری می‌مانند؛ در نگه‌داری فن‌ها خاموش و ابزارها روشن‌اند. ضریبِ هم‌زمانیِ 0.9 و ضریب‌های کار آموزشی‌اند (A-317). وارسی: \\(\\sqrt{152^2 + 70^2} = 167\\).\n\nnormal-state kW by class:\n  continuous   essential        44.5\n  intermittent essential        42.9\n  intermittent non-essential    81.5\n  continuous essential loads (DC chargers, UPS) are small\n  but must never stop; the intermittent motors set the\n  starting duty; the non-essential loads are what a standby\n  supply may leave off\n\nمثال 23.36 (کوچک ولی بی‌توقف) پرسش. بارهای پیوستهٔ ضروری چقدرند و چرا اهمیتشان با اندازه‌شان نمی‌خواند؟\nپاسخ. 44.5 kW (شارژرهای DC و UPS و روشنایی)، کمتر از یک سومِ بار؛ اما اگر بایستند، حفاظت، کنترل و ارتباطات می‌ایستند.\nتفسیر. اندازه، ترانسفورماتور را تعیین می‌کند؛ اهمیت، معماری را: بارهای پیوستهٔ ضروری پشتِ UPS و DC با باتری می‌نشینند و هرگز قطع نمی‌شوند. وارسی: جمعِ سه رده 169 kW پیش از هم‌زمانی؛ با \\(0.9\\) همان 152 kW.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمرزِ خدماتِ ایستگاه در نیروگاهِ P کجاست؟\nدو بُعدِ رده‌بندیِ بار و چهار حالتِ بهره‌برداری را بنویسید.\nچرا حالتِ کاهش‌یافته همان تقاضای عادی را دارد؟\nچرا بارِ کوچکِ ضروری معماری را تعیین می‌کند؟\n\n\n\n\n\n23.6.2 معماریِ AC و DC کمکی و تغذیه‌های جایگزین\nایده. معماریِ کمکیِ نیروگاهِ P (شکل 23.10) سه لایه دارد: (۱) AC عادی: دو ترانسفورماتورِ 33/0.4 kV یکی از هر بخشِ شینه، تابلوی LV دو نیمه با کوپلر؛ (۲) AC اضطراری: مولدِ آماده‌به‌کار با کلیدِ انتقالِ خودکار (ATS) روی نیمهٔ ضروری؛ (۳) DC و UPS: باتریِ ایستگاه 110 V با دو شارژر برای حفاظت و کلیدزنی، و UPS برای SCADA، کنترل‌گرِ نیروگاه و ارتباطات.\n\n\n\n\n\n\nشکل 23.10: معماریِ خدماتِ کمکیِ AC نیروگاهِ P با تغذیه‌های جایگزین.\n\n\n\n\n\n\n\n\n\nشکل 23.11: سامانهٔ DC ایستگاه: شارژرها، باتری و توزیع.\n\n\n\n\n\n\nجدول 23.5: سه لایهٔ خدماتِ کمکی و آنچه هر کدام از آن عبور می‌کند (مفهومی)\n\n\n\n\n\n\n\n\n\n\n\nلایه\nتجهیز\nاز چه چیزی می‌گذرد\nپایش و جداسازی\n\n\n\n\nAC عادی\nدو ترانسفورماتور، تابلوی دو نیمه\nخروجِ یک ترانسفورماتور\nکوپلرِ LV، اینترلاک\n\n\nAC اضطراری\nمولد، ATS، نیمهٔ ضروری\nقطعِ شبکه\nآزمونِ دوره‌ای، سوخت، هشدار\n\n\nDC\nباتری، دو شارژر، تابلوی DC\nقطعِ همهٔ AC\nپایشِ عایق، ولتاژ، هشدارِ شارژر\n\n\nUPS\nیکسوساز، باتری، اینورتر، کنارگذر\nقطعِ AC تا روشن‌شدنِ مولد\nهشدار، آزمونِ باتری\n\n\n\n\n\n\nفلسفهٔ قطع‌بار. وقتی تغذیه کم است، بارها به ترتیبِ اولویت نگه داشته می‌شوند، نه به ترتیبِ اندازه:\ndef shed(loads, state: str, available_kva: float, diversity: float = 1.0):\n    \"\"\"Keep loads in order of priority (1 first) while the demand fits\n    the available supply; returns (kept tags, shed tags, kVA kept).\"\"\"\n    kept, cut = [], []\n    for ld in sorted(loads, key=lambda x: (x.priority, x.tag)):\n        if ld.kw_in(state) == 0:\n            continue\n        trial = kept + [ld]\n        if demand(trial, state, diversity)[2] &lt;= available_kva:\n            kept = trial\n        else:\n            cut.append(ld)\n    kva = demand(kept, state, diversity)[2]\n    return [x.tag for x in kept], [x.tag for x in cut], kva\nload-shed matrix: what each supply can keep (kVA available):\n  one transformer (250 kVA): keeps 13 loads (167 kVA), sheds 0\n  generator 150 kVA: keeps 7 loads (80 kVA), sheds 0\n  generator derated 50 %: keeps 6 loads (73 kVA), sheds 1\n    shed: substation lighting and security\n  priorities, not sizes, decide what stays: the UPS and the\n  DC chargers are priority 1 and stay in every case\n\nمثال 23.37 (اولویت، نه اندازه) پرسش. با یک ترانسفورماتورِ 250 kVA، با مولدِ 150 kVA و با مولدی که نیمی از توانش را دارد، چه بارهایی می‌مانند؟\nپاسخ. ترانسفورماتور: هر ۱۳ بار (167 kVA). مولد: ۷ بارِ ضروری که در اضطرار کار دارند (80 kVA). مولدِ نیم‌توان: ۶ بار؛ روشنایی و امنیتِ پست قطع می‌شود.\nتفسیر. ماتریسِ قطع‌بار برای هر تغذیه می‌گوید چه می‌ماند. شارژرهای DC و UPS اولویتِ ۱ دارند و در همه حالت می‌مانند. اگر قطعِ روشنایی و امنیت در شب پذیرفتنی نیست، اولویتش باید بالا برود یا مولد بزرگ‌تر شود: این تصمیمِ مالک است که در ماتریس ثبت می‌شود. وارسی: \\(80 - 6.75 \\approx 73\\).\n\nخدماتِ مشترک و رابط‌هایشان. گرمایش، سرمایش و تهویهٔ اتاق‌ها، روشنایی، پریزها، زهکشی و پمپ‌ها، آب، و رابط با سامانه‌های آشکارسازی و اطفای حریق و مدیریتِ دمای باتری. بارِ گرماییِ اتاق‌ها:\nheat loads of the rooms at 45 C outside, 25 C inside:\n  room                      losses  walls  solar  cooling  electric\n  control room               12.0    8.0    3.0     23.0       7.7\n  switchgear room            18.0   12.0    2.0     32.0      10.7\n  battery and charger room    2.0    6.0    1.0      9.0       3.0\n  the control room's 30 kW in the register is the rated input\n  of two units (one standby) for 25 kW of cooling; the battery\n  room is ventilated for its own reasons (gases, the maker's\n  data), not only for heat\nlighting and drainage loads from first principles (teaching):\n  lighting: yard 5,000 m2 x 2 W/m2 + buildings 400 m2 x 10 W/m2 = 14.0 kW\n  drainage: 600 m2 of trenches and pits x 30 mm/h = 5.0 L/s\n    pump power at 10 m head, efficiency 0.5: 0.98 kW per sump\n    four sumps, duty and standby pumps: 8 kW installed\n  the register's 15 kW of lighting and 8 kW of sump pumps\n  agree; the storm intensity and the head come from the civil\n  design (ch 29), the light levels from the lighting design\n\nمثال 23.38 (گرمایی که باید برود) پرسش. بارِ سرمایشِ اتاقِ کنترل در 45 °C بیرون چیست و توانِ برقیِ آن با ضریبِ عملکردِ ۳؟ روشنایی و پمپ‌های زهکشی از اصول چقدر می‌شوند؟\nپاسخ. اتاقِ کنترل 23 kW سرمایش و 7.7 kW برق؛ روشنایی 14 kW؛ زهکشی 5 L/s و حدودِ 1 kW برای هر چاهک، 8 kW نصب‌شده با پمپِ کار و آماده‌به‌کار.\nتفسیر. عددهای فهرستِ بار (30 kW سرمایش، 15 kW روشنایی، 8 kW پمپ) با اصول می‌خوانند. اتاقِ باتریِ ایستگاه برای گازها و دادهٔ سازنده تهویه می‌شود، نه فقط برای گرما. رابط با آشکارسازی و اطفای حریق فقط ثبت می‌شود (سیگنال‌ها، تغذیه، قطعِ تهویه)؛ طراحیِ آن با مهندسِ حریق و مقام است (فصلِ ۳۱). وارسی: \\(12 + 0.4 \\times 20 + 3 = 23\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه لایهٔ معماریِ کمکی را با تجهیزاتشان بنویسید.\nماتریسِ قطع‌بار چه می‌گوید و چه کسی اولویت را تعیین می‌کند؟\nبارِ سرمایشِ اتاقی با تلفِ 10 kW، UA برابرِ 0.3 kW/K، 40/24 °C و 2 kW تابش را حساب کنید.\nرابطِ سامانهٔ حریق در این فصل چه چیزهایی را ثبت می‌کند و چه چیزهایی را نه؟\n\n\n\n\n\n23.6.3 فلسفهٔ بهره‌برداری و ماتریسِ علت و معلول\nایده. فلسفهٔ بهره‌برداریِ خدماتِ کمکی می‌گوید در هر رخداد چه باید رخ دهد: کدام کلید باز شود، کدام منبع روشن شود، کدام بار قطع شود و چه هشداری برود. ماتریسِ علت و معلول (به انگلیسی cause-and-effect matrix) همین را به‌شکلِ جدول می‌نویسد: سطرها رخدادها، ستون‌ها کنش‌ها.\nEVENTS = {   # event -&gt; actions (cause-and-effect, A-318)\n    \"loss of grid supply\": [\"UPS and DC carry\", \"start generator\",\n                            \"shed non-essential\", \"alarm\"],\n    \"station transformer A trips\": [\"transfer to B\", \"alarm\"],\n    \"both station supplies lost\": [\"start generator\",\n                                   \"shed non-essential\", \"alarm\"],\n    \"DC charger fault\": [\"standby charger on\", \"alarm\"],\n    \"fire alarm in a battery container\": [\n        \"stop that battery block\", \"alarm\",\n        \"actions of the fire design (ch 31)\"],\n    \"33 kV bus A fault\": [\"trip feeders and incomer A\", \"alarm\"],\n    \"PPC comms lost\": [\"PPC fallback (ch 20)\", \"alarm\"],\n    \"high room temperature\": [\"standby HVAC on\", \"alarm\"],\n}\ncause-and-effect matrix (events x actions; x = initiates):\n  8 events, 11 actions\n  loss of grid supply:\n    UPS and DC carry; start generator; shed non-essential; alarm\n  station transformer A trips:\n    transfer to B; alarm\n  both station supplies lost:\n    start generator; shed non-essential; alarm\n  DC charger fault:\n    standby charger on; alarm\n  fire alarm in a battery container:\n    stop that battery block; alarm; actions of the fire design (ch 31)\n  33 kV bus A fault:\n    trip feeders and incomer A; alarm\n  PPC comms lost:\n    PPC fallback (ch 20); alarm\n  high room temperature:\n    standby HVAC on; alarm\n  events without an alarm: none\n  checks: every event has an action and an alarm; every\n  action has an event that starts it; the fire actions are\n  only a pointer - the fire design and the authority set\n  them (ch 31), the matrix records the interface\n\nمثال 23.39 (هر رخداد یک هشدار) پرسش. ماتریس چند رخداد و چند کنش دارد؟ سه وارسیِ کامل‌بودن را بنویسید و نتیجه را بگویید.\nپاسخ. ۸ رخداد و ۱۱ کنش. وارسی‌ها: هر رخداد دست‌کم یک کنش دارد؛ هر رخداد هشدار دارد؛ هر کنش رخدادی دارد که آن را آغاز می‌کند. هر سه برقرارند.\nتفسیر. ماتریس سندِ مشترکِ طراحِ برق، طراحِ کنترل و بهره‌بردار است و پایهٔ آزمون‌های راه‌اندازی: هر سطر یک آزمون است. کنش‌های حریق فقط اشاره به طراحیِ حریق دارند: ماتریس رابط را ثبت می‌کند، طراحی را نه (فصلِ ۳۱). وارسی: شمارِ کنش‌های یکتا در دیکشنری ۱۱ است.\n\n\n\n\nجدول 23.6: فلسفهٔ بهره‌برداریِ خدماتِ کمکی در چهار حالت (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nحالت\nتغذیه\nآنچه کار می‌کند\nآنچه قطع است\n\n\n\n\nعادی\nدو ترانسفورماتور، کوپلر باز\nهمهٔ بارها\nهیچ\n\n\nکاهش‌یافته\nیک ترانسفورماتور، کوپلر بسته\nهمهٔ بارها\nهیچ (با بارِ کامل روی یکی)\n\n\nاضطراری\nمولد روی نیمهٔ ضروری\nبارهای ضروری\nآب، ربات‌ها، تعمیرگاه، رفاهی\n\n\nنگه‌داری\nیک یا دو ترانسفورماتور\nابزار، روشنایی، پریز\nفن‌ها، ربات‌ها\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nماتریسِ علت و معلول را تعریف کنید.\nسه وارسیِ کامل‌بودنِ ماتریس را بنویسید.\nچرا هر سطرِ ماتریس یک آزمونِ راه‌اندازی است؟\nدر حالتِ کاهش‌یافته کوپلرِ LV در چه وضعی است؟\n\n\n\n\n\n23.6.4 توزیعِ LV، مرزِ کمکیِ باتری و پنجرهٔ ولتاژِ DC\nمرزِ کمکیِ باتری. یک تصمیمِ مرزی می‌تواند اندازهٔ همه‌چیز را عوض کند:\nwhere the battery's auxiliaries are supplied from (a boundary):\n  station service alone: 167 kVA -&gt; 250 kVA transformers\n  battery HVAC peak: 8 containers x 120 kW cooling / COP 3 = 320 kW\n  if the station service fed it too: 477 kVA -&gt; 630 kVA transformers\n  Plant P keeps the battery's auxiliaries in the maker's\n  package (IF-006): the maker sizes them against its own\n  thermal design, and the station service stays small; the\n  boundary is a design decision recorded on the one-line\n\nمثال 23.40 (مرزی که ترانسفورماتور را دو برابر می‌کند) پرسش. اگر سرمایشِ کانتینرهای باتری از خدماتِ ایستگاه تغذیه شود، ترانسفورماتورهای خدمات چه اندازه‌ای می‌شوند؟\nپاسخ. بارِ سرمایش حدودِ 320 kW (۸ کانتینر، 120 kW سرمایش، ضریبِ عملکردِ ۳)؛ تقاضا 477 kVA و ترانسفورماتورهای 630 kVA به‌جای 250 kVA.\nتفسیر. نیروگاهِ P کمکیِ باتری را در بستهٔ سازنده نگه می‌دارد (IF-006): سازنده آن را با طراحیِ گرماییِ خودش اندازه می‌کند و تغذیهٔ آن با خودِ بلوکِ باتری در دسترس است. این تصمیمِ مرزی روی نقشه ثبت می‌شود (U-092). وارسی: \\(8 \\times 120/3 = 320\\).\n\nتابلوی LV، کلیدها و گزینش‌پذیری. هر فیدرِ تابلو از جریانِ کامل‌کارِ بارش اندازه می‌شود (با 1.25 برابر) و نسبتِ کلیدِ ورودی به کلیدِ فیدر نخستین غربالِ گزینش‌پذیری (به انگلیسی selectivity) است: خطا در یک فیدر فقط کلیدِ همان فیدر را باز کند، نه ورودی را.\nLV distribution: feeder breakers from full-duty currents:\n  feeder                             I A   breaker A  ratio to 400 A\n  DC chargers 110 V                  19.2         25        16.0\n  UPS: SCADA, PPC, telecom           38.0         50         8.0\n  control room HVAC                  50.9         80         5.0\n  switchgear room ventilation        34.0         50         8.0\n  on-load tap changer motors          5.4         16        25.0\n  transformer cooling fans           27.2         40        10.0\n  substation lighting and security   22.8         32        12.5\n  drainage and sump pumps            13.6         20        20.0\n  water pumping and treatment        67.9        100         4.0\n  cleaning robots charging           91.2        125         3.2\n  workshop and stores                56.1         80         5.0\n  maintenance socket outlets         48.1         63         6.3\n  staff facilities                   38.0         50         8.0\n  incomer 400 A (250 kVA at 0.4 kV is 361 A)\n  every ratio is at least 1.6, a first screen for selectivity;\n  real selectivity comes from the makers' tables and the\n  coordination study (ch 26); motor feeders go to an MCC\n  with starters, sub-meters measure each load group\n\nمثال 23.41 (کلید برای هر فیدر) پرسش. کلیدِ فیدرِ سرمایشِ اتاقِ کنترل و شارژِ ربات‌ها چند آمپر است؟ نسبتِ کمترین به کلیدِ ورودی چیست؟\nپاسخ. سرمایش 50.9 A و کلیدِ 80 A؛ ربات‌ها 91.2 A و 125 A. کمترین نسبت 3.2 (ربات‌ها)، بیش از غربالِ 1.6.\nتفسیر. نسبت فقط غربال است؛ گزینش‌پذیریِ واقعی از جدول‌های سازنده و مطالعهٔ هماهنگی (فصلِ ۲۶) می‌آید. فیدرهای موتوری از یک مرکزِ کنترلِ موتور (MCC) با راه‌انداز تغذیه می‌شوند و کنتورهای فرعی مصرفِ هر گروه را می‌سنجند تا مصرفِ داخلیِ فصلِ ۱۷ با اندازه‌گیری وارسی شود. وارسی: \\(30{,}000/(\\sqrt{3} \\times 400 \\times 0.85) = 50.9\\,\\text{A}\\).\n\nپنجرهٔ ولتاژِ DC. ولتاژِ باتری با حالتش عوض می‌شود و هر مصرف‌کنندهٔ DC باید در همهٔ این بازه کار کند:\nvoltage window of the 110 V station battery (lead-acid, teaching):\n  55 cells x 2.0 V nominal = 110 V\n  float 2.23 V/cell = 122.7 V; equalise 2.33 V/cell = 128.2 V\n  end of discharge 1.75 V/cell = 96.2 V\n  window 88% to 116% of 110 V\n  every device on the DC board must work from the end of\n  discharge to the equalising voltage (the makers' ranges);\n  if one cannot, equalising is done with it disconnected or\n  the window is narrowed - a check, not an assumption\n\nمثال 23.42 (از نود و شش تا صد و بیست‌وهشت ولت) پرسش. بازهٔ ولتاژِ باتریِ ۵۵ سلولی از پایانِ دشارژ تا شارژِ یکسان‌سازی چیست؟\nپاسخ. 96.2 V تا 128.2 V، یعنی 88 % تا 116 % ولتاژِ اسمی.\nتفسیر. اگر رله یا کنترلی تا 116 % را تحمل نکند، یا هنگامِ یکسان‌سازی جدا می‌شود یا بازه با تنظیمِ شارژر تنگ می‌شود. این یک وارسی است، نه فرض؛ ولتاژهای هر سلول از دادهٔ سازنده می‌آید. وارسی: \\(55 \\times 1.75 = 96.25\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمرزِ کمکیِ باتری چه اثری بر اندازهٔ ترانسفورماتورهای خدمات دارد؟\nگزینش‌پذیری را تعریف کنید و غربالِ نسبتِ کلیدها را بنویسید.\nکلیدِ فیدرِ 40 kW با ضریبِ توانِ 0.85 در 0.4 kV چند آمپر است؟\nپنجرهٔ ولتاژِ باتریِ DC را برای ۶۰ سلول بنویسید.\n\n\n\n\n\n23.6.5 توازنِ بارهای تک‌فاز در تابلوی خدمات\nایده. روشنایی، پریزها و گرمکن‌ها تک‌فازند (230 V). اگر همه روی یک فاز بروند، آن فاز پر و دو فازِ دیگر خالی می‌مانند و نول تفاوت را می‌برد. با سه جریانِ هم‌فاز با بار و جابه‌جاییِ ۱۲۰ درجه:\n\\[\nI_\\text{N} = \\left| I_{L1} + a^2 I_{L2} + a I_{L3} \\right|, \\qquad a = 1\\angle 120^\\circ\n\\tag{23.3}\\]\ndef phase_currents(loads: dict) -&gt; tuple:\n    \"\"\"Phase currents (A) and neutral current of single-phase loads (kW at\n    unity power factor, 230 V) assigned to L1, L2, L3.\"\"\"\n    i = {p: sum(kw for kw, ph in loads.values() if ph == p) * 1e3 / 230\n         for p in (\"L1\", \"L2\", \"L3\")}\n    a = cmath.rect(1, 2 * math.pi / 3)\n    n = abs(i[\"L1\"] + i[\"L2\"] * a * a + i[\"L3\"] * a)\n    return i, n\nsingle-phase loads on the 400/230 V station board (teaching):\n  as first drawn:  L1  91.3 A  L2  39.1 A  L3  21.7 A   N  62.7 A\n    unbalance (max - mean)/mean: 80%\n  lighting B to L3, heaters to L2:\n                   L1  43.5 A  L2  60.9 A  L3  47.8 A   N  15.7 A\n    unbalance: 20%\n  the busiest phase sets the cable and breaker; the neutral\n  carries the difference (and the third harmonics of UPS and\n  LED drivers, which add instead of cancel - ch 27); the\n  phase of each circuit is a column of the schedule\n\nمثال 23.43 (از 80 % به 20 %) پرسش. در چیدمانِ نخست، جریانِ فازها، نول و نامتعادلی چیست؟ با بردنِ روشناییِ B به L3 و گرمکن‌ها به L2 چه می‌شود؟\nپاسخ. نخست 91.3، 39.1 و 21.7 A، نول 62.7 A و نامتعادلی 80 %؛ پس از جابه‌جایی 43.5، 60.9 و 47.8 A، نول 15.7 A و 20 %.\nتفسیر. پرترین فاز کابل و کلید را تعیین می‌کند؛ پس توازن یعنی کابل و کلیدِ کوچک‌تر و تلفِ کمتر. هارمونیکِ سومِ UPS و درایورهای LED در نول جمع می‌شود و آن را از این عدد هم بیشتر بار می‌کند (فصلِ ۲۷). فازِ هر مدار یک ستونِ فهرستِ مدارهاست. وارسی: \\((6+6+4+5) \\times 1{,}000/230 = 91.3\\,\\text{A}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ فازِ 10 kW تک‌فاز در 230 V چیست؟\nبا فازهای 50، 50 و 50 A جریانِ نول چیست؟ با 60، 50، 40 A؟\n\n\n\n\n\n23.6.6 بارِ موقت در حالتِ نگه‌داری\nایده. فهرستِ بار چهار حالت دارد (بخش 23.6.1)، ولی نگه‌داریِ بزرگ بارهایی می‌آورد که در هیچ حالتی نیستند: دستگاهِ تصفیهٔ روغن برای ترانسفورماتورِ اصلی، جوش، گرمکنِ خشک‌کن. این بارها موقتاند ولی جریانشان واقعی است؛ اگر جایی در فهرست نداشته باشند، روزِ کار ترانسفورماتورِ خدمات را پر می‌کنند.\nmaintenance state with a temporary oil-treatment plant (60 kW):\n  register, maintenance state: 163 kVA\n  plus the treatment plant: 233 kVA on one 250 kVA transformer\n    (93% of rating, 99% of the 236 kVA left after harmonics)\n  the second transformer may be out for its own maintenance\n  at the same time: then the plan must keep the workshop and\n  the socket outlets off while the plant runs, or bring a\n  temporary generator - a line in the maintenance plan (ch 52)\n  temporary loads enter the register as a state of their own,\n  with their own supply point and protection\n\nمثال 23.44 (نود و نه درصد) پرسش. حالتِ نگه‌داری 163 kVA است. با دستگاهِ تصفیهٔ روغنِ 60 kW (ضریبِ توانِ 0.85) روی یک ترانسفورماتورِ 250 kVA، بار چند درصد است؟\nپاسخ. حدودِ 233 kVA: 93 % رتبه و 99 % ظرفیتِ پس از هارمونیک (مثال 23.52).\nتفسیر. اگر ترانسفورماتورِ دوم هم‌زمان در نگه‌داری باشد، بار تقریباً لبهٔ ظرفیت است. برنامهٔ نگه‌داری یکی از این‌ها را می‌نویسد: کارگاه و پریزها در مدتِ کارِ دستگاه خاموش، یا مولدِ موقت. بارِ موقت در فهرست یک حالتِ خودش را با نقطهٔ تغذیه و حفاظتش می‌گیرد (فصلِ ۵۲). وارسی: \\(\\sqrt{(148.1+60)^2 + (68.0+37.2)^2} = 233\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بارِ موقت باید در فهرستِ بار بیاید؟\nبا بارِ موقتِ 40 kW و ضریبِ توانِ 0.9، حالتِ نگه‌داری چند kVA می‌شود؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-f",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-f",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.7 ج. اندازه‌گذاری و مطالعهٔ موردی",
    "text": "23.7 ج. اندازه‌گذاری و مطالعهٔ موردی\n\n23.7.1 ترانسفورماتورِ خدمات، مولد، راه‌اندازیِ موتور و جریانِ خطا\nایده. اندازه‌گذاریِ مقدماتی از تقاضا آغاز می‌شود: kW و kvar هر بار با ضریبِ کار و هم‌زمانی جمع و به kVA تبدیل می‌شود؛ با حاشیه، کوچک‌ترین اندازهٔ استاندارد انتخاب می‌شود. سپس دو وارسی: افتِ ولتاژ در راه‌اندازیِ موتور و جریانِ اتصالِ کوتاه در تابلو.\n\\[\n\\Delta u \\approx \\frac{S_\\text{start}}{S_\\text{sc} + S_\\text{start}}, \\qquad S_\\text{sc} = \\frac{S_\\text{r}}{z}\n\\tag{23.4}\\]\n\\[\nI_\\text{k} = \\frac{S_\\text{r}}{\\sqrt{3}\\, U\\, (z + z_\\text{src})}\n\\tag{23.5}\\]\ndef next_size(kva: float, margin: float = 0.2, sizes=STD_KVA) -&gt; int:\n    \"\"\"Smallest standard rating at or above demand x (1 + margin).\"\"\"\n    need = kva * (1 + margin)\n    for s in sizes:\n        if s &gt;= need:\n            return s\n    raise ValueError(f\"{need:.0f} kVA above the largest size\")\n\n\ndef sc_current_ka(s_kva: float, u_kv: float, z_pu: float,\n                  s_source_mva: float = math.inf) -&gt; float:\n    \"\"\"Three-phase fault current on the LV side of a transformer of\n    s_kva and impedance z_pu, with the upstream network as a source of\n    s_source_mva (both as impedances on the transformer base).\"\"\"\n    z_src = s_kva / 1000 / s_source_mva if math.isfinite(s_source_mva) else 0.0\n    return s_kva / (math.sqrt(3) * u_kv * (z_pu + z_src)) / 1000\n\n\ndef start_dip(s_start_kva: float, s_kva: float, z_pu: float) -&gt; float:\n    \"\"\"Voltage dip (fraction) at a transformer's LV bus when a motor\n    takes s_start_kva: the motor as a load on the transformer's\n    short-circuit capacity s_kva / z_pu.\"\"\"\n    s_sc = s_kva / z_pu\n    return s_start_kva / (s_sc + s_start_kva)\nstation service and standby supply (teaching):\n  normal demand 167 kVA; with 20 % margin 201 kVA:\n    two 250 kVA transformers, each for the whole plant (N-1)\n  emergency demand 80 kVA; with 25 % margin: generator 125 kVA\n  largest start on a transformer (well pump 200 kVA): dip 3.5%\n  largest essential start on the generator: control room HVAC,\n    120 kVA: dip 12.6% on 125 kVA, 10.7% on 150 kVA\n  with a 12 % dip limit (teaching; the makers' limits apply)\n    the generator is 150 kVA: starting, not running, sizes it\n  fault current at the 0.4 kV board: 7.9 kA (LV board rating\n  chosen above it with the maker; ch 24)\n  the well pump may start direct on a transformer but not on\n  the generator: it is non-essential and shed in emergency;\n  a soft starter would be needed if it were essential\n\nمثال 23.45 (راه‌اندازی، نه کار، اندازه را تعیین می‌کند) پرسش. اندازهٔ ترانسفورماتورهای خدمات و مولد را بیابید. افتِ ولتاژِ راه‌اندازیِ موتورِ سرمایش (120 kVA) روی مولدِ 125 و 150 kVA چیست؟ جریانِ خطا در تابلوی 0.4 kV؟\nپاسخ. تقاضای عادی 167 kVA با 20 % حاشیه 201 kVA: دو ترانسفورماتورِ 250 kVA، هر کدام برای کلِ بار. تقاضای اضطراری 80 kVA با 25 %: 125 kVA. افتِ ولتاژ 12.6 % روی 125 و 10.7 % روی 150 kVA؛ با حدِ آموزشیِ 12 % مولد 150 kVA می‌شود. جریانِ خطا 7.9 kA.\nتفسیر. مولد را راه‌اندازیِ بزرگ‌ترین موتورِ ضروری اندازه می‌کند، نه بارِ کار. پمپِ چاه (200 kVA راه‌اندازی) روی ترانسفورماتور فقط 3.5 % افت می‌دهد اما روی مولد 16.7 %؛ چون غیرضروری است و در اضطرار قطع می‌شود، مسئله‌ای نیست؛ اگر ضروری بود، راه‌انداز نرم لازم می‌شد. حدِ افت را سازندگانِ موتور و مولد تعیین می‌کنند. وارسی: \\(120/(150/0.15 + 120) = 10.7\\,\\%\\).\n\nافتِ ولتاژِ یک فیدرِ LV. پیش از فصلِ ۲۴، یک وارسیِ ساده برای فیدرِ موتور:\nvoltage drop of an LV feeder (control room HVAC, teaching):\n  30 kW at pf 0.85: I = 51 A over 80 m\n  section   r ohm/km  drop V   drop %\n    10 mm2     1.830    11.3     2.8%\n    16 mm2     1.150     7.2     1.8%\n    25 mm2     0.727     4.7     1.2%\n  with a 2.5 % running limit for this motor feeder (teaching,\n  leaving room for the starting dip) 10 mm2 fails and 16 mm2\n  passes; its current rating after derating and the fault\n  withstand are checked as well (ch 24)\n\nمثال 23.46 (شانزده میلی‌مترمربع) پرسش. کدام مقطع افتِ فیدرِ 30 kW در 80 m را زیرِ 2.5 % نگه می‌دارد؟\nپاسخ. 10 mm² 2.8 % (رد)، 16 mm² 1.8 % (پذیرفته)، 25 mm² 1.2 %.\nتفسیر. حدِ کار کم‌تر از حدِ کلی است چون فیدرِ موتور هنگامِ راه‌اندازی افتِ بیشتری دارد. مقطع همچنین باید جریانِ پس از کاهشِ ظرفیت و تحملِ اتصالِ کوتاه را داشته باشد (فصلِ ۲۴). وارسی: \\(\\sqrt{3} \\times 51 \\times (1.15 \\times 0.85 + 0.08 \\times 0.53) \\times 0.08 = 7.2\\,\\text{V}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 23.4 را برای راه‌اندازیِ 200 kVA روی 250 kVA با z = 0.045 حساب کنید.\nچرا مولد با راه‌اندازی اندازه می‌شود؟\nمعادلهٔ 23.5 را برای 500 kVA، 0.4 kV و z = 0.06 حساب کنید.\nچرا حدِ افتِ فیدرِ موتور سخت‌گیرانه‌تر است؟\n\n\n\n\n\n23.7.2 سامانهٔ DC، شارژر و UPS\nایده. باتریِ ایستگاه برای یک چرخهٔ کار اندازه می‌شود: بارِ ایستا (رله‌ها، کنترل، نشانگرها) در تمامِ زمانِ خودمختاری، به‌اضافهٔ بارهای لحظه‌ای (باز و بسته‌شدنِ کلیدها، فنرپیچی). روشِ کاملِ اندازه‌گذاریِ باتریِ سرب-اسیدی در IEEE Std 485-2020 و طراحیِ سامانهٔ DC در IEEE Std 946-2020 آمده است؛ این‌جا روشی ساده‌شده به کار می‌رود: جمعِ آمپرساعت ضربِ ضریب‌های دما، سالخوردگی و حاشیه.\n\\[\nC = \\Big(\\sum_k I_k\\, t_k\\Big)\\, k_T\\, k_A\\, k_M\n\\tag{23.6}\\]\ndef battery_ah(periods, temp_factor: float = 1.11, ageing: float = 1.25,\n               margin: float = 1.10) -&gt; tuple[float, float]:\n    \"\"\"Simplified duty-cycle sizing: periods = [(amps, minutes), ...];\n    returns (raw Ah, sized Ah) - the raw sum of amp-hours times the\n    temperature, ageing and design-margin factors (the makers' curves and\n    the applicable standard replace this method in a real design).\"\"\"\n    raw = sum(a * m / 60 for a, m in periods)\n    return raw, raw * temp_factor * ageing * margin\n\n\ndef charger_a(load_a: float, ah: float, hours: float, k: float = 1.1) -&gt; float:\n    \"\"\"Charger current: the standing load plus recharging ah in hours,\n    with k for the charge inefficiency.\"\"\"\n    return load_a + k * ah / hours\n\n\ndef ups(kw: float, pf: float, minutes: float, eff: float = 0.92,\n        margin: float = 0.25) -&gt; tuple[float, float]:\n    \"\"\"(UPS kVA rating, battery kWh) for kw of load for minutes.\"\"\"\n    kva = kw / pf * (1 + margin)\n    kwh = kw * minutes / 60 / eff\n    return kva, kwh\nDC_DUTY = [  # 110 V DC system (A-318): (amps, minutes)\n    (150.0, 1),       # first minute: trips of breakers, relays pick up\n    (40.0, 238),      # standing load: relays, controls, indication\n    (100.0, 1),       # last minute: closing and spring charging\n]\nDC_AUTONOMY_H = 4.0                  # teaching requirement\nUPS_KW, UPS_MIN = 25.0, 60.0          # UPS load and autonomy\nDC system 110 V and UPS (teaching duty cycle):\n  duty: 150 A for 1 min, 40 A for 238 min, 100 A for 1 min\n  4 h autonomy: raw 162.8 Ah; x 1.11 temperature x 1.25 ageing\n  x 1.10 margin = 248.5 Ah -&gt; 250 Ah battery\n  charger: 40 A standing + 1.1 x 250 Ah / 10 h = 68 A\n  UPS: 25 kW for 60 min -&gt; 33 kVA, battery 27.2 kWh\n  two chargers (one standby) and a battery split or duplicated\n  where the protection philosophy asks for it; the duty cycle\n  comes from the protection and control design, the factors\n  from the battery maker and the applicable standard\n\nمثال 23.47 (دویست‌وپنجاه آمپرساعت) پرسش. باتری، شارژر و UPS را برای چرخهٔ کارِ آموزشی اندازه کنید.\nپاسخ. آمپرساعتِ خام 162.8 Ah؛ با \\(1.11 \\times 1.25 \\times 1.10\\) برابرِ 248.5 Ah و باتریِ 250 Ah. شارژر \\(40 + 1.1 \\times 250/10 = 68\\,\\text{A}\\) (دو شارژرِ 70 A، یکی آماده‌به‌کار). UPS 33 kVA با باتریِ 27 kWh برای یک ساعت.\nتفسیر. چرخهٔ کار از طراحیِ حفاظت و کنترل می‌آید و خودمختاریِ چهارساعته یک الزام است که باید از جایی بیاید (فلسفهٔ حفاظت، قاعدهٔ شبکه، U-091)؛ ضریب‌ها از سازندهٔ باتری و استاندارد. باتریِ تک یا دوتایی با فلسفهٔ حفاظت تعیین می‌شود. وارسی: \\(150/60 + 40 \\times 238/60 + 100/60 = 162.8\\).\n\nجایگزینی و پایش. باتری عمرِ محدود دارد و عمرش با دما کوتاه می‌شود:\nDC battery replacement interval against room temperature\n(rule of thumb from makers' data for lead-acid: life halves\nfor every 10 C above 20 C; design life 10 years):\n  room C   expected life years\n      20         10.0\n      25          7.1\n      30          5.0\n      35          3.5\n  a cooled battery room pays for itself in fewer replacements;\n  the replacement strategy (whole string, planned date, test\n  results that trigger it) is part of the DC design, and the\n  maker's data for the chosen chemistry replaces this rule\n\nمثال 23.48 (اتاقِ خنک، باتریِ دیرپا) پرسش. با قاعدهٔ سرانگشتیِ نصف‌شدنِ عمر برای هر 10 °C، باتری در اتاقِ 30 °C چند سال دوام می‌آورد؟\nپاسخ. حدودِ ۵ سال به‌جای ۱۰.\nتفسیر. سرمایشِ اتاقِ باتری با جایگزینیِ کمتر جبران می‌شود. راهبردِ جایگزینی (همهٔ رشته با هم، تاریخِ برنامه‌ریزی‌شده، نتیجه‌هایی از آزمونِ ظرفیت که جایگزینی را آغاز می‌کند) و پایش (ولتاژ، دما، پایشِ عایق در سامانهٔ DC بی‌زمین، هشدارِ شارژر) بخشی از طراحیِ DCاند. دادهٔ سازنده جای این قاعده را می‌گیرد. وارسی: \\(10 \\times 2^{-1} = 5\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرخهٔ کارِ باتریِ ایستگاه از چه بخش‌هایی ساخته می‌شود؟\nمعادلهٔ 23.6 را برای 30 A در ۲ ساعت و 120 A در یک دقیقه حساب کنید.\nشارژر برای 30 A بارِ ایستا و بازشارژِ 150 Ah در ۸ ساعت چند آمپر است؟\nچرا سامانهٔ DC بی‌زمین پایشِ عایق می‌خواهد؟\n\n\n\n\n\n23.7.3 از دست رفتنِ تغذیهٔ عادی و بازگردانی\nایده. مطالعهٔ موردیِ خدماتِ کمکی یک سناریو است: شبکه قطع می‌شود؛ UPS و DC بی‌وقفه بارهای حیاتی را نگه می‌دارند؛ مولد روشن می‌شود و ATS نیمهٔ ضروری را به آن می‌دهد؛ بارهای غیرضروری قطع می‌مانند؛ شبکه برمی‌گردد، بهره‌بردار نیروگاه را دوباره هم‌گام می‌کند و مولد خاموش می‌شود. هر گام زمان و انرژی دارد.\nloss of normal supply and restoration (teaching timeline, min):\n    0.00-  0.25  grid lost: UPS and DC carry                  UPS  0.12 kWh\n    0.25-  1.00  generator starts                             UPS  0.37 kWh\n    1.00-240.00  generator on, essential loads back           UPS  0.00 kWh\n  240.00-250.00  grid back; plant resynchronised by operator  UPS  0.00 kWh\n  UPS and DC give 0.49 kWh before the generator takes over;\n  the generator then runs 72 kW for 4 h: about 78 litres\n  if the generator fails to start, the UPS's 60 min and the\n  DC battery's 4 h are the time to restore supply - the\n  autonomy requirement is the restoration case written down\n\n\n\n\n\n\nشکل 23.12: خطِ زمانِ از دست رفتن و بازگشتِ تغذیهٔ عادی (آموزشی).\n\n\n\n\nمثال 23.49 (خودمختاری یعنی سناریوی بازگردانی) پرسش. UPS و DC پیش از رسیدنِ مولد چقدر انرژی می‌دهند؟ مولد در چهار ساعت چقدر سوخت می‌سوزاند؟ اگر مولد روشن نشود چه؟\nپاسخ. حدودِ 0.5 kWh در یک دقیقه؛ مولد 72 kW برای چهار ساعت با 0.27 L/kWh حدودِ 78 L. اگر روشن نشود، UPS یک ساعت و باتریِ DC چهار ساعت زمان برای بازگرداندنِ تغذیه می‌دهند.\nتفسیر. الزامِ خودمختاری همین سناریوی مکتوب است: «اگر مولد نیاید، چقدر زمان داریم و در آن زمان چه کسی چه می‌کند؟» هم‌گام‌کردنِ دوبارهٔ نیروگاه با شبکه با دستورِ بهره‌بردار است؛ نیروگاهِ P راه‌اندازیِ سیاه پیشنهاد نمی‌دهد (D-024). وارسی: \\(29.4 \\times 1/60 = 0.49\\,\\text{kWh}\\).\n\nآیا مولدِ آماده‌به‌کار لازم است؟ پاسخ از الزامِ خودمختاری می‌آید، نه از عادت:\nis a standby generator justified? (an 8 h grid outage):\n  essential load 72 kW for 8 h = 577 kWh; a battery for it ~ 642 kWh usable\n  options: (a) generator 150 kVA with a day tank; (b) a larger\n  UPS and DC battery for 8 h; (c) supply from the plant's own\n  battery (S1) through a transfer switch (ch 18 island)\n  (c) costs little if the battery exists and is kept above a\n  floor (ch 20); (b) is a large battery for rare events; (a)\n  covers long outages and S0 - the choice follows the\n  requirement for autonomy (REQ in ch 17), not a habit\n\nمثال 23.50 (سه راه برای هشت ساعت) پرسش. برای یک قطعِ هشت‌ساعتهٔ شبکه، سه راهِ تأمینِ بارهای ضروری را مقایسه کنید.\nپاسخ. بار 72 kW در ۸ ساعت 577 kWh؛ باتریِ لازم حدودِ 642 kWh قابلِ استفاده. (الف) مولدِ 150 kVA با مخزنِ روزانه؛ (ب) UPS و DC بزرگ؛ (پ) باتریِ نیروگاه در S1 از راهِ کلیدِ انتقال، اگر بالای یک کفِ انرژی نگه داشته شود (فصلِ ۲۰).\nتفسیر. در S1 راهِ (پ) ارزان است ولی کفِ انرژی هزینهٔ فرصت دارد؛ (ب) باتریِ بزرگی برای رخدادِ نادر است؛ (الف) قطع‌های طولانی و سناریوی S0 را پوشش می‌دهد. نیروگاهِ P (الف) را برمی‌گزیند چون مبنا باید بی باتری هم کار کند (D-025)؛ این انتخاب در D-027 ثبت می‌شود. وارسی: \\(72.2 \\times 8/0.9 = 642\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nگام‌های سناریوی از دست رفتنِ تغذیهٔ عادی را بنویسید.\nسوختِ 60 kW در ۶ ساعت با 0.27 L/kWh چقدر است؟\nسه راهِ تأمینِ بارهای ضروری در قطعِ طولانی را نام ببرید.\nچرا نیروگاهِ P مولد را برگزید؟\n\n\n\n\n\n23.7.4 سه تصمیمِ دیگر در طراحیِ خدماتِ کمکی\nروشِ راه‌اندازیِ موتور و اندازهٔ دیزل. در بخش 23.7.1 دیدیم دیزلِ اضطراری را راه‌اندازیِ بزرگ‌ترین موتورِ ضروری اندازه می‌کند، نه بارِ کارکردی. پرسشِ بعدی: اگر جریانِ راه‌اندازی را کم کنیم چه؟ چهار روشِ رایج: مستقیم (DOL)، ستاره–مثلث، راه‌اندازِ نرم و درایوِ دورِ متغیر (VFD):\nstarting method of the control-room HVAC (120 kVA direct on line)\n  against the standby generator (running need: 125 kVA):\n  method                 start kVA   dip on 125   smallest gen for 12 %\n  direct on line               120        12.6%          150 kVA\n  star-delta                    40         4.5%          125 kVA\n  soft starter                  60         6.7%          125 kVA\n  variable-speed drive          36         4.1%          125 kVA\n  with any reduced-current start the generator falls back to\n  the size its running load needs; the drive costs money and\n  adds harmonics (next lesson), the larger generator costs\n  fuel and space - a trade-off written in the design basis;\n  star-delta also opens the circuit for a moment, which some\n  compressors do not like (the maker decides)\n\nمثال 23.51 (درایو یا دیزلِ بزرگ‌تر؟) پرسش. کمپرسورِ تهویهٔ اتاقِ کنترل با راه‌اندازیِ مستقیم 120 kVA می‌کشد. با هر روش، افتِ ولتاژ روی دیزلِ 125 kVA و کوچک‌ترین دیزل با حدِ 12 % چیست؟\nپاسخ. مستقیم: 12.6 % و دیزلِ 150 kVA؛ ستاره–مثلث، نرم و درایو: 4.5، 6.7 و 4.1 % و دیزلِ 125 kVA که بارِ کارکردی می‌خواهد.\nتفسیر. با هر راه‌اندازِ کم‌جریان، دیزل به اندازهٔ بارِ کارکردی برمی‌گردد. ولی درایو پول و هارمونیک می‌آورد (درسِ بعد)، ستاره–مثلث مدار را لحظه‌ای باز می‌کند و برخی کمپرسورها آن را نمی‌پسندند (تصمیمِ سازنده)، و دیزلِ بزرگ‌تر سوخت و جا. این مبادله در مبنای طراحی نوشته می‌شود. وارسی: روی 125 kVA با \\(x_\\text{d}' = 0.15\\): \\(120/(125/0.15 + 120) = 12.6\\,\\%\\).\n\nهارمونیک و ظرفیتِ ترانسفورماتورِ خدمات. UPS، چراغ‌های LED و درایوها جریانِ غیرسینوسی می‌کشند. تلفِ گردابی در سیم‌پیچ با مجذورِ مرتبهٔ هارمونیک بالا می‌رود؛ پس جریانی با همان مقدارِ مؤثر ترانسفورماتور را بیشتر گرم می‌کند. شاخصِ آن ضریبِ K است:\n\\[\nK = \\sum_h \\left(\\frac{I_h}{I}\\right)^2 h^2, \\qquad \\frac{S_\\text{usable}}{S_\\text{r}} \\approx \\sqrt{\\frac{1 + P_\\text{ec}}{1 + K P_\\text{ec}}}\n\\tag{23.7}\\]\nبا \\(P_\\text{ec}\\) سهمِ تلفِ گردابی از تلفِ بارِ نامی (این‌جا 0.10، آموزشی).\ndef k_factor(spectrum: dict) -&gt; float:\n    \"\"\"K = sum (I_h / I_rms)^2 h^2 for harmonic currents in per unit of\n    the fundamental.\"\"\"\n    rms2 = sum(v * v for v in spectrum.values())\n    return sum((v * v / rms2) * h * h for h, v in spectrum.items())\n\n\ndef derating(k: float, p_ec: float = 0.10) -&gt; float:\n    \"\"\"Teaching derating of a transformer whose eddy loss (p_ec of the\n    load loss at rated current) grows with h^2.\"\"\"\n    return math.sqrt((1 + p_ec) / (1 + k * p_ec))\nnon-linear loads on the 250 kVA station-service transformer:\n  load mix                          K       usable kVA\n  linear only                       1.00        250\n  UPS, LED, drives (35 %)           1.68        243\n  UPS, LED, drives (70 %)           2.36        236\n  harmonic currents heat the windings more than their rms\n  value suggests (eddy losses grow with h^2): the same\n  transformer carries less; the triplen harmonics also add\n  in the neutral (lesson E, ch 27)\n  the 167 kVA normal demand still fits under 236 kVA - the\n  margin of lesson F is partly spent on harmonics\n\nمثال 23.52 (ظرفیتی که هارمونیک می‌خورد) پرسش. اگر 70 % بار غیرخطی با طیفِ نمونه باشد، \\(K\\) و ظرفیتِ قابلِ استفادهٔ ترانسفورماتورِ 250 kVA چیست؟\nپاسخ. \\(K = 2.36\\) و حدودِ 236 kVA.\nتفسیر. تقاضای عادیِ 167 kVA هنوز جا می‌شود، ولی بخشی از حاشیهٔ بخش 23.7.1 صرفِ هارمونیک شده است. اگر سهمِ درایوها بالا برود (مثلاً درایو برای همهٔ پمپ‌ها و تهویه‌ها)، ترانسفورماتورِ «K-رتبه» یا فیلتر لازم می‌شود؛ هارمونیک‌ها در فصلِ ۲۷ کامل می‌آیند. وارسی: \\(\\sqrt{1.1/(1 + 0.236)} = 0.943\\) و \\(250 \\times 0.943 = 236\\).\n\nمنبع‌های خدماتِ کمکی و ساعت‌های بی‌برق. نیروگاه نمی‌تواند جزیره‌ای کار کند (فصلِ ۲۰)؛ پس وقتی خطِ صادرات یا شبکه قطع است، هر دو ترانسفورماتورِ خدمات بی‌برق‌اند. منبعِ دوم یا دیزل این شکاف را می‌پوشاند:\nhours a year without AC auxiliary supply (teaching expected values):\n  own 33 kV bus via the station-service transformers: 4.5 h (the plant\n    cannot island, so a line or grid outage takes both SSTs)\n  local distribution feeder alone: 8 h\n  both, independent: 0.0041 h  (outages must overlap)\n  own bus + diesel (2% fail to start): 0.09 h\n  the UPS and the DC battery bridge the minutes before the\n  diesel takes the load (lesson F); the second source buys\n  hours, not minutes - its value is in long outages: a\n  winter grid outage of a day leaves heaters, battery\n  HVAC and pumps (ch 19) on the diesel's fuel\n  a distribution feeder is a third-party asset with its\n  own meter, tariff and agreement - one more boundary\n\n\n\n\n\n\nشکل 23.13: منبع‌های خدماتِ کمکی: شینهٔ خودی، فیدرِ توزیعِ محلی، دیزل، و UPS و باتریِ DC که دقیقه‌های نخست را پل می‌زنند.\n\n\n\n\nمثال 23.53 (ساعت‌ها، نه دقیقه‌ها) پرسش. با 4.5 ساعت در سال قطعیِ شینهٔ خودی و 8 ساعت برای فیدرِ توزیع، کمبودِ سالانهٔ برقِ کمکی با هر ترکیب چیست؟\nپاسخ. فقط شینهٔ خودی 4.5 h؛ شینه و فیدر 0.004 h؛ شینه و دیزل (با 2 % شکستِ راه‌اندازی) 0.09 h.\nتفسیر. UPS و باتری دقیقه‌های نخست را پل می‌زنند (بخش 23.7.2)؛ منبعِ دوم ارزشش را در قطعی‌های طولانی نشان می‌دهد: یک روز قطعیِ زمستانی گرمکن‌ها، تهویهٔ باتری و پمپ‌ها را به سوختِ دیزل می‌سپارد. فیدرِ توزیع دارایی‌ِ شخصِ ثالث است، با کنتور، تعرفه و قرارداد، یعنی یک مرزِ دیگر روی نمودار (بخش 23.8.6). وارسی: \\(4.5 \\times 8/8{,}760 = 0.0041\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nدیزل با بارِ کارکردی اندازه شده و راه‌اندازیِ بزرگ‌ترین موتورِ ضروری فراموش شده است.\nدرایو برای کوچک کردنِ دیزل انتخاب شده ولی هارمونیکش در ظرفیتِ ترانسفورماتور دیده نشده است.\nفرض شده ترانسفورماتورهای خدمات در قطعِ خطِ صادرات برق دارند (نیروگاه جزیره‌ای کار نمی‌کند).\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا دیزل را راه‌اندازی اندازه می‌کند و نه بارِ کارکردی؟\nافتِ ولتاژِ راه‌اندازیِ 60 kVA روی دیزلِ 100 kVA با \\(x_\\text{d}' = 0.15\\)؟\nدو عیبِ ستاره–مثلث و درایو را نام ببرید.\nضریبِ \\(K\\) برای جریانی که فقط هارمونیکِ پنجمِ 20 % دارد؟\nچرا جریانِ هارمونیکی با همان مقدارِ مؤثر گرمای بیشتری می‌سازد؟\nچرا با قطعِ خطِ صادرات هر دو ترانسفورماتورِ خدمات بی‌برق می‌شوند؟\nکمبودِ سالانه با دو منبعِ مستقلِ 6 و 10 ساعت؟\nفیدرِ توزیعِ محلی چه مرزهایی به نمودار می‌افزاید؟\n\n\n\n\n\n23.7.5 باتریِ شناور و دو خطای زمین\nایده. باتریِ کنترلِ 110 V معمولاً شناور است: هیچ قطبش مستقیم به زمین وصل نیست و یک پایشگرِ عایق با دو مقاومتِ متوازن قطب‌ها را حدودِ +55 و −55 V نسبت به زمین نگه می‌دارد. چرا؟ چون یک خطای زمین در سامانهٔ شناور جریانی نمی‌سازد و کار را متوقف نمی‌کند؛ فقط هشدار می‌دهد. ولی خطای دوم داستانِ دیگری است:\nthe floating 110 V control battery: pole voltages to earth\n  state                          + pole V   - pole V\n  healthy (balance resistors)          55        -55\n  earth fault on the + pole             0       -110\n  earth fault on the - pole           110          0\n  second fault: the wire between an OPEN trip contact and the\n  trip coil touches earth while the + pole is already earthed:\n    the coil sees 110 V, its pick-up is about 66 V -&gt; the breaker\n    trips with no protection operating\n  one earth fault on a floating system does nothing but an\n  alarm; two together can trip or block a breaker - so the\n  insulation monitor alarms on the first, and the first is\n  found and cleared before a second can join it (ch 26,\n  lab E: a standing alarm nobody sees is no alarm)\n\nمثال 23.54 (قطعی که هیچ رله‌ای نداد) پرسش. قطبِ مثبت به زمین خطا دارد. اکنون سیمِ میانِ کنتاکتِ بازِ قطع و بوبینِ قطع به زمین می‌خورد. بوبین چه ولتاژی می‌بیند و چه می‌شود؟\nپاسخ. قطبِ منفی در −110 V است؛ بوبین میانِ زمین (0 V) و قطبِ منفی، یعنی 110 V، بالای ولتاژِ کارِ حدودِ 66 V: کلید بی‌فرمانِ حفاظت قطع می‌کند.\nتفسیر. دو خطای زمین در جاهای نامناسب می‌توانند کلید را قطع یا مدارِ قطع را کور کنند (اگر دو خطا دو سرِ کنتاکت را پل بزنند یا بوبین را دور بزنند). برای همین پایشگرِ عایق خطای نخست را هشدار می‌دهد و این هشدار باید پیدا و رفع شود پیش از آنکه دومی بیاید. هشدارِ ایستاده‌ای که کسی نمی‌بیند همان اثرِ نبودِ پایش را دارد (فصلِ ۲۶، آزمایشگاهِ ه). وارسی: \\(0 - (-110) = 110 &gt; 0.6 \\times 110 = 66\\).\n\n\n\n23.7.6 ناحیه‌های حفاظت از روی مدل\nایده. هر شاخه و شینهٔ نمودار یک ناحیهٔ حفاظت دارد (بخش 23.2.5). برنامه ناحیه‌ها را از مدل بیرون می‌کشد و کلیدهایی را که میانِ دو ناحیه‌اند پیدا می‌کند؛ این‌ها جاهایی‌اند که ناحیه‌ها باید روی هم بیفتند:\nprotection zones read back from the one-line model:\n  zone          branches  breakers  transformers  cables/lines\n  Z-BESS-A             3         1             0             2\n  Z-BESS-B             3         1             0             2\n  Z-GRID               2         1             0             0\n  Z-L1                 3         1             0             1\n  Z-LVA                2         1             1             0\n  Z-LVB                2         1             1             0\n  Z-MVA                1         1             0             0\n  Z-PVF1               5         1             0             4\n  Z-PVF2               4         1             0             3\n  Z-PVF3               4         1             0             3\n  Z-T1                 3         2             1             0\n  Z-T2                 3         2             1             0\n  Z-WS1                5         1             0             4\n  Z-WS2                5         1             0             4\n  Z-WS3                5         1             0             4\n  + 26 unit-transformer zones, one transformer each\n  breakers between buses of two zones: 16 of 17; inside one zone: =G1-Q1\n  each such breaker is where two zones must overlap: its CTs\n  feed the protection on both sides (ch 26); the one inside a\n  zone is the utility's breaker between two utility buses -\n  its zones are the utility's to draw\n  busbar zones (Z-MVA, Z-MVB) are carried by the buses; the\n  coupler is listed under Z-MVA\n  the table is the first input of the protection one-line\n\nمثال 23.55 (شانزده کلیدِ مرزی) پرسش. چند کلید میانِ دو ناحیه‌اند و کدام کلید درونِ یک ناحیه است؟\nپاسخ. ۱۶ از ۱۷؛ =G1-Q1، کلیدِ بهره‌بردار میانِ دو شینهٔ خودِ او، درونِ ناحیهٔ Z-GRID است.\nتفسیر. کلیدِ مرزی دو دسته CT می‌خواهد (یا یک CT که هر دو حفاظت را تغذیه کند) تا ناحیه‌ها روی کلید هم‌پوشانی داشته باشند و هیچ بخشی بی‌حفاظت نماند؛ فصلِ ۲۶ این جدول را به نمودارِ تک‌خطیِ حفاظت تبدیل می‌کند. ناحیه‌های سمتِ شبکه را بهره‌بردار می‌کشد. وارسی: ۱۲ ناحیهٔ توربین، ۱۰ خورشیدی و ۴ باتری: ۲۶ ناحیهٔ ترانسفورماتورِ واحد.\n\n\n\n23.7.7 اندازهٔ مقاومت و ترانسفورماتورِ زمین\nایده. مقاومتِ زمینِ نول (400 A) در خطا انرژیِ بزرگی را در چند ثانیه گرم می‌کند و تقریباً هیچ‌اش را به بیرون نمی‌دهد (بی‌دررو). پس جرمِ المنتِ آن از انرژی و افزایشِ دمای مجاز می‌آید، و ترانسفورماتورِ زمین با رتبهٔ کوتاه‌مدت ساخته می‌شود:\nsizing the neutral earthing resistor and its transformer (teaching):\n  R = 19,053 / 400 = 47.6 ohm\n  energy in 10 s: I^2 R t = 76 MJ\n  stainless-steel grid, c 500 J/(kg K), allowed rise 720 K:\n    at least 212 kg of element (adiabatic: all heat stays in it)\n  earthing transformer: 7.6 MVA for 10 s (short-time),\n    a small continuous rating for the neutral's standing current\n  the 10 s rating covers the slowest clearing with breaker\n  failure (ch 26: 1.75 s) with margin for a repeat fault\n  before the element cools; the makers rate both from the\n  specification\n\nمثال 23.56 (هفتاد و شش مگاژول در ده ثانیه) پرسش. انرژیِ مقاومتِ 47.6 Ω با 400 A در 10 s، جرمِ کمینهٔ المنتِ فولادِ زنگ‌نزن (گرمای ویژهٔ 500 J/(kg·K)، افزایشِ مجازِ 720 K) و رتبهٔ کوتاه‌مدتِ ترانسفورماتورِ زمین چیست؟\nپاسخ. 76 MJ؛ حدودِ 212 kg؛ 7.6 MVA برای 10 s.\nتفسیر. رتبهٔ ده‌ثانیه‌ای کندترین رفعِ خطا با خرابیِ کلید (فصلِ ۲۶: 1.75 s) را با حاشیه می‌پوشاند و جا برای خطای تکراری پیش از سرد شدنِ المنت می‌گذارد. توانِ پیوستهٔ ترانسفورماتورِ زمین کوچک است، چون در کارِ عادی جریانِ نول تقریباً صفر است؛ سازنده‌ها هر دو را از مشخصه رتبه می‌دهند. وارسی: \\(400^2 \\times 47.6 \\times 10 = 76.2\\,\\text{MJ}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا باتریِ کنترل را شناور نگه می‌دارند؟\nپس از خطای زمین روی قطبِ منفی، ولتاژِ قطبِ مثبت نسبت به زمین چیست؟\nدو خطای زمین چگونه می‌توانند مدارِ قطع را کور کنند؟\nچرا هر کلیدِ میانِ دو ناحیه دو دسته CT می‌خواهد؟\nانرژیِ مقاومتِ 300 A در 33 kV برای 5 s چیست؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-g",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-g",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.8 چ. آزمایشگاهِ مرزِ نیروگاه و شبکه",
    "text": "23.8 چ. آزمایشگاهِ مرزِ نیروگاه و شبکه\n\n23.8.1 ردیابیِ تولید تا نقطهٔ تحویل\nایده. مسیرِ انرژی از هر منبع تا شبکهٔ گیرنده چند مرز را می‌گذرد: تغییرِ ولتاژ، ناحیهٔ حفاظت، نقطهٔ جداسازی، کنتور، مرزِ آزمون و مرزِ مالکیت. یک توربین را از ژنراتور تا شینهٔ شبکه دنبال می‌کنیم:\nturbine WS3-4 traced to the grid (interfaces on the way):\n  =WS3-4-T1: voltage 0.69 -&gt; 33 kV\n  =WS3-W4: protection zone Z-WS3\n  =WS3-Q1: isolation point\n  =T2-Q2: protection zone Z-T2\n  =T2-Q2: isolation point\n  =T2: voltage 33 -&gt; 132 kV\n  =T2-Q1: isolation point\n  =E1-Q1: protection zone Z-L1\n  =E1-Q1: revenue (option A) meter\n  =E1-Q9: owner plant -&gt; open (U-065)\n  =E1-Q9: isolation point\n  =E1-Q9: test boundary (plant and utility)\n  =G1-Q9: owner open (U-065) -&gt; utility\n  =G1-Q9: protection zone Z-GRID\n  =G1-Q9: isolation point\n  =G1-Q9: test boundary (utility)\n  =G1-Q1: revenue (option B) meter\n  the turbine is the plant's; inside it, the maker's scope ends\n  at the transformer's 33 kV terminals (an interface of\n  supply, not of ownership)\n\n\n\n\n\n\nشکل 23.14: مرزِ نیروگاه و شبکه: مالکیت، جداسازی، کنتور و آزمون در دو گزینهٔ نقطهٔ اتصال.\n\n\n\n\nمثال 23.57 (مرزِ عرضه و مرزِ مالکیت) پرسش. مسیرِ توربینِ WS3-4 از کدام مرزها می‌گذرد؟ مرزِ سازندهٔ توربین کجاست و چه فرقی با مرزِ مالکیت دارد؟\nپاسخ. ۱۷ رابط: ۲ تغییرِ ولتاژ، ۴ ناحیهٔ حفاظتِ تازه، ۵ نقطهٔ جداسازی، ۲ گزینهٔ کنتور، ۲ مرزِ آزمون و ۲ مرزِ مالکیت. دامنهٔ سازنده در پایانه‌های 33 kV ترانسفورماتورِ واحد پایان می‌یابد: این مرزِ عرضه است؛ مالکِ توربین خودِ نیروگاه است.\nتفسیر. مرزِ عرضه (چه کسی چه چیزی را تحویل می‌دهد و ضمانت می‌کند) و مرزِ مالکیت (چه کسی مالک و مسئولِ بهره‌برداری است) را نباید با هم آمیخت؛ هر دو روی نقشه‌ها می‌آیند اما با نشانه‌های جدا. وارسی: \\(2 + 4 + 5 + 2 + 2 + 2 = 17\\).\n\n\n\n23.8.2 سطحِ اتصالِ کوتاه با روشِ MVA\nایده. برای وارسیِ مقدماتیِ تجهیزات، توانِ اتصالِ کوتاهِ هر عنصر به MVA بیان می‌شود (\\(S = U^2/Z\\) برای خط و \\(S_\\text{r}/z\\) برای ترانسفورماتور) و عنصرهای سری مانندِ مقاومت‌های موازی ترکیب می‌شوند:\n\\[\n\\frac{1}{S_\\text{k}} = \\sum_i \\frac{1}{S_i}\n\\tag{23.8}\\]\ndef series(*mva: float) -&gt; float:\n    \"\"\"Short-circuit MVA of elements in series (MVA method).\"\"\"\n    return 1.0 / sum(1.0 / m for m in mva)\n\n\ndef mva_method() -&gt; dict:\n    n = s17.NETWORK\n    s_grid = n[\"s_sc_mva\"]                                  # at the POC\n    z_line = n[\"line_km\"] * math.hypot(n[\"r_ohm_km\"], n[\"x_ohm_km\"])\n    s_line = 132.0 ** 2 / z_line\n    s_tr = 63.0 / 0.12                                      # each transformer\n    hv = series(s_grid, s_line)\n    mv_one = series(hv, s_tr)                               # bus coupler open\n    mv_two = series(hv, 2 * s_tr)                           # coupler closed\n    lv = series(mv_one, 0.25 / 0.045)\n    return {\"POC\": s_grid, \"plant 132 kV\": hv, \"33 kV (one T)\": mv_one,\n            \"33 kV (both T)\": mv_two, \"0.4 kV board\": lv, \"s_line\": s_line,\n            \"s_tr\": s_tr}\nfault levels by the MVA method (grid side only; teaching):\n  line 5,910 MVA, each transformer 525 MVA\n  bus                MVA       kA   switchgear kA\n  POC                1,500      6.6            -\n  plant 132 kV       1,196      5.2         31.5\n  33 kV (one T)        365      6.4           25\n  33 kV (both T)       559      9.8           25\n  0.4 kV board           5      7.9            -\n  inverters and converters add about 1.2 x rated current: 2.7 kA at 33 kV\n  with the coupler closed and every source feeding, the 33 kV\n  duty is about 12.5 kA - inside a 25 kA rating; the full\n  study with the network's X/R and the makers' data is ch 26\n\n\n\n\n\n\nشکل 23.15: زنجیرهٔ روشِ MVA از شبکه تا تابلوی 0.4 kV.\n\n\n\n\nمثال 23.58 (دوازده و نیم کیلوآمپر) پرسش. جریانِ اتصالِ کوتاه در شینهٔ 33 kV با کوپلرِ باز و بسته چیست؟ سهمِ اینورترها و مبدل‌ها را بیفزایید و با کلیدِ 25 kA مقایسه کنید.\nپاسخ. کوپلرِ باز 365 MVA یعنی 6.4 kA؛ بسته 559 MVA یعنی 9.8 kA؛ با حدودِ 2.7 kA از منابعِ مبدل‌دار، حدودِ 12.5 kA: درونِ 25 kA.\nتفسیر. روشِ MVA زاویه‌ها و نسبتِ X/R را نادیده می‌گیرد و برای غربالگری کافی است؛ مطالعهٔ کامل با دادهٔ شبکه (U-089) و سازندگان در فصلِ ۲۶ است. حاشیهٔ بزرگ به رشدِ آیندهٔ شبکه فرصت می‌دهد. وارسی: \\(1/(1/1500 + 1/5910 + 1/1050) = 559\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمرزِ عرضه و مرزِ مالکیت را از هم جدا کنید.\nمعادلهٔ 23.8 را برای 1,500، 5,910 و 525 MVA حساب کنید.\nچرا روشِ MVA فقط برای غربالگری است؟\nسهمِ منابعِ مبدل‌دار در جریانِ خطا را چگونه برآورد کردیم؟\n\n\n\n\n\n23.8.3 ماتریسِ مسئولیت، جای کنتور و گزینه‌های اتصال\nایده. برای هر داراییِ مرزی باید روشن باشد چه کسی طراحی، تأمین، نصب، آزمون، مالکیت و بهره‌برداری را بر عهده دارد. ماتریسِ مسئولیت این را جدول می‌کند و خانه‌های «باز» را آشکار نگه می‌دارد:\nresponsibility matrix of the boundary assets (teaching):\n  asset                        design   supply   install  test     own/operate\n  plant line bay (E1)          plant    plant    plant    plant    plant\n  revenue meter                utility* plant    plant    utility  utility\n  132 kV line                  open     open     open     open     open\n  utility line bay (G1)        utility  utility  utility  utility  utility\n  line protection, both ends   both     both     both     both     both\n  telecom to utility SCADA     utility  plant    plant    utility  plant\n  intertrip and PPC signals    both     plant    plant    both     plant\n  (* the utility specifies the meter; who supplies it is\n  in the connection agreement); 'open' cells wait for the\n  grid offer (U-065); 'both' cells need a protocol: one\n  owner, one witness\n\nمثال 23.59 (خانه‌هایی که «هر دو» دارند) پرسش. کدام دارایی‌ها همهٔ خانه‌هایشان باز است و کدام «هر دو»؟ خانهٔ «هر دو» چه چیزی کم دارد؟\nپاسخ. خطِ 132 kV همه باز است (U-065). حفاظتِ دو سرِ خط و سیگنال‌های قطعِ متقابل «هر دو» دارند.\nتفسیر. «هر دو» یعنی یک پروتکل لازم است: یک مالکِ کار و یک ناظر، با مرزِ آزمون و برگهٔ امضای مشترک. بی پروتکل، آزمونِ قطعِ متقابل یا انجام نمی‌شود یا دو بار. وارسی: هفت دارایی در ماتریس.\n\nجای کنتور. کنتورِ درآمد یا در بِیِ نیروگاه است (گزینهٔ A) یا در بِیِ شبکه (گزینهٔ B). تفاوت، تلفِ خط است:\nline losses between meter option A (plant bay) and B (grid bay):\n  line resistance 0.847 ohm; at 100 MW: 0.486 MW\n  over the year: 755 MWh of 295,631 MWh delivered (0.26%)\n  with option A the buyer pays for energy that is lost on the\n  line; with option B the plant bears the loss - the meter's\n  place is a commercial term with a number (ch 17, 21)\n\nمثال 23.60 (هفتصد و پنجاه مگاوات‌ساعت) پرسش. تلفِ خط در 100 MW و در یک سال چیست و چه کسی آن را می‌پردازد؟\nپاسخ. 0.486 MW در بیشینه و 755 MWh در سال (0.26 % تحویلی). با گزینهٔ A خریدار، با B نیروگاه.\nتفسیر. با تعرفهٔ آموزشیِ 70 واحد این حدودِ 53 هزار واحد در سال است: کوچک ولی یک شرطِ تجاریِ عددی (فصل‌های ۱۷ و ۲۱). تلف با مجذورِ توان بالا می‌رود، پس سهمِ آن از انرژی کمتر از سهمش در بیشینه (0.49 %) است. وارسی: \\(100^2 \\times 0.847/132^2 = 0.486\\).\n\nدو گزینهٔ اتصال. مالکیتِ خط هزینه، ریسک و نقشه را عوض می‌کند:\ntwo connection alternatives for the 132 kV line (teaching):\n  A: POC at the plant's line bay - the utility builds, owns\n     and maintains the line; the plant pays a connection charge\n  B: POC at the utility's bay - the plant builds and owns it\n  the line: 3,177 k u to build; losses 52.9 k u a year;\n  upkeep about 32 k u a year\n  in B the plant also carries the line's outages, repairs,\n  access rights and permits; in A it pays for them through\n  the charge - which is cheaper is a number in the grid offer\n  (U-065, U-068), and the one-line is redrawn for either\n\nمثال 23.61 (خطِ خودی یا خطِ شبکه) پرسش. دو گزینهٔ اتصال را از نظرِ هزینه، ریسک و نقشه مقایسه کنید.\nپاسخ. ساختِ خط حدودِ 3,177 هزار، تلف 52.9 و نگه‌داری حدودِ 32 هزار در سال. در B نیروگاه خاموشی‌ها، تعمیر، حقِ عبور و مجوزهای خط را هم بر عهده دارد؛ در A این‌ها را از راهِ هزینهٔ اتصال می‌پردازد.\nتفسیر. ارزان‌تر بودنِ هر گزینه عددی در پیشنهادِ اتصال است (U-065، U-068). نقشه برای هر گزینه دوباره کشیده می‌شود: جای خطِ‌چینِ مالکیت، کنتور، مرزِ آزمون و دامنهٔ حفاظت عوض می‌شود. وارسی: \\(450 \\times 7.06 = 3{,}177\\).\n\n\n\n23.8.4 رابط‌های حل‌نشده با شبکه و طرف‌های سوم\nunresolved utility and third-party interfaces:\n  1. U-065 owner of the 132 kV line and the point of connection\n  2. U-089 utility data: fault level, X/R, protection settings at G1\n  3. U-067 grid-code curves: reactive power, ride-through\n  4. U-068 connection cost and who builds the line\n  5. meter class, CT/VT ratios and the meter's place (A or B)\n  6. telecom path and protocol to the utility's control centre\n  7. intertrip scheme and its test with the utility\n  8. switching and earthing procedures across the boundary\n  each goes to the connection agreement or the operating\n  agreement with the utility; the one-line shows them as\n  open, never as assumed\n\nمثال 23.62 (هشت پرسش برای پیشنهادِ اتصال) پرسش. هشت رابطِ حل‌نشده را به دو گروهِ «قراردادِ اتصال» و «توافقِ بهره‌برداری» تقسیم کنید.\nپاسخ. قراردادِ اتصال: مالک و نقطهٔ اتصال، دادهٔ شبکه، منحنی‌های قاعدهٔ شبکه، هزینه و سازندهٔ خط، ردهٔ کنتور و جایش. توافقِ بهره‌برداری: مسیرِ ارتباطی و پروتکل، طرحِ قطعِ متقابل و آزمونش، روال‌های کلیدزنی و زمین‌کردن در مرز.\nتفسیر. روال‌های کلیدزنی و زمین‌کردن در مرز سندهای بهره‌برداری‌اند که با بهره‌بردارِ شبکه نوشته و با کارکنانِ صلاحیت‌دار اجرا می‌شوند؛ این کتاب گام‌هایشان را نمی‌نویسد. نقشه هر هشت مورد را باز نشان می‌دهد. وارسی: ۵ + ۳ = ۸.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش ستونِ ماتریسِ مسئولیت را نام ببرید.\nتلفِ خط در 80 MW چیست؟\nدو گزینهٔ اتصال را در سه سطر مقایسه کنید.\nچرا روال‌های کلیدزنیِ مرزی در این کتاب گام‌به‌گام نوشته نمی‌شوند؟\n\n\n\n\n\n23.8.5 کنتورِ درآمد و جریانِ دوسویه\nدقتِ کنتور. کنتورِ درآمد از سه جزء ساخته می‌شود: ترانسفورماتورِ جریان، ترانسفورماتورِ ولتاژ و خودِ کنتور؛ خطای هر کدام حدی دارد و ترکیبشان عدمِ قطعیتِ انرژیِ فروخته‌شده است:\nrevenue meter at the 132 kV line bay (teaching classes):\n  full-export current 437 A -&gt; CT 600/1 A; VT 132/sqrt3 kV : 110/sqrt3 V\n  error budget (each a % limit, combined as independent):\n    current transformer  0.2 %\n    voltage transformer  0.2 %\n    meter                0.2 %\n  combined 0.35 % of 295,140 MWh = 1,022 MWh = 72 k u a year at 70 u/MWh\n  a check meter on a second CT core lets the two be compared;\n  the classes, the CT burden and the meter's place are set by\n  the utility's metering code (U-065), not chosen here\n\nمثال 23.63 (هفتاد و دو هزار واحد در سال) پرسش. با سه جزءِ 0.2 % (آموزشی)، عدمِ قطعیتِ ترکیبی و ارزشِ آن در سال چیست؟\nپاسخ. \\(\\sqrt{3} \\times 0.2 = 0.35\\,\\%\\)؛ از 295,140 MWh، حدودِ 1,022 MWh یعنی حدودِ 72 هزار واحد در سال با تعرفهٔ 70.\nتفسیر. کنتورِ وارسی روی هستهٔ دومِ ترانسفورماتورِ جریان امکانِ مقایسه می‌دهد. رده‌های دقت، بارِ ترانسفورماتورها و جای کنتور را قاعدهٔ اندازه‌گیریِ بهره‌بردار تعیین می‌کند (U-065)؛ ترکیبِ مستقل یک فرض است و حدها را می‌توان دقیق‌تر با گواهی‌های آزمون جایگزین کرد. وارسی: \\(0.003464 \\times 295{,}140 = 1{,}022\\).\n\nجریانِ دوسویه. نیروگاه در شب‌های آرام از شبکه برق می‌گیرد؛ کنتورِ درآمد در هر دو جهت می‌سنجد:\nwhat the plant takes from the grid on a calm night (kW, teaching):\n  12 turbines idle (yaw, heating, control)       72\n  10 PV inverter stations at night               15\n  battery blocks standby (S1)                    96\n  station service (normal)                      152\n  total 335 kW; 10 calm night hours a week: 174 MWh a year imported\n  the import is metered (the revenue meter runs both ways)\n  and priced under the connection agreement; it is part of\n  the own use that ch 17 counted (4.5 GWh a year in its\n  detailed list), now traced to the equipment\n\nمثال 23.64 (سیصد و سی‌وپنج کیلووات در شب) پرسش. نیروگاه در شبِ آرام چقدر از شبکه می‌گیرد و در سال چقدر؟\nپاسخ. حدودِ 335 kW: توربین‌های بی‌کار 72، اینورترها 15، باتری‌ها 96 و خدماتِ ایستگاه 152 kW؛ با ۱۰ ساعت در هفته حدودِ 174 MWh در سال.\nتفسیر. این بخشی از مصرفِ داخلیِ فصلِ ۱۷ است که حالا به تجهیز رسیده؛ قیمتِ برقِ واردشده در قراردادِ اتصال می‌آید. باتری‌ها بزرگ‌ترین مصرف‌کنندهٔ شبانه‌اند (سرمایش و BMS). وارسی: \\(335 \\times 520/1000 = 174\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه جزءِ کنتورِ درآمد را نام ببرید.\nبا سه جزءِ 0.5 % عدمِ قطعیتِ ترکیبی چیست؟\nکنتورِ وارسی چه سودی دارد؟\nچهار مصرف‌کنندهٔ شبانهٔ نیروگاه را نام ببرید.\n\n\n\n\n\n23.8.6 دارایی‌ای که با شخصِ ثالث مشترک است\nایده. گاهی خطِ صادرات یا پست با نیروگاهِ دیگری مشترک می‌شود: یک تولیدکنندهٔ ثالث به همان خط وصل می‌شود. نمودارِ تک‌خطی یک مالکِ تازه، یک کنتورِ تازه و یک قاعدهٔ تازه برای تقسیمِ تلف می‌گیرد. تلفِ خط با مجذورِ جریانِ جمع بالا می‌رود:\n\\[\nP_\\text{loss} = 3 (I_1 + I_2)^2 R = 3 I_1^2 R + 3 I_2^2 R + 6 I_1 I_2 R\n\\tag{23.9}\\]\nجملهٔ آخر مالِ هیچ‌کس به‌تنهایی نیست؛ قاعدهٔ تقسیم تعیین می‌کند چه کسی آن را بپردازد.\na third-party generator (40 MW) shares Plant P's 132 kV line:\n  losses at full output: alone 0.486 MW, shared 0.953 MW\n  allocation of the shared losses        Plant P   third party\n  pro rata to output                       0.681         0.272\n  third party connected last               0.486         0.467\n  Plant P connected last                   0.875         0.078\n  the losses grow with the square of the current: whoever is\n  counted 'last' carries the cross term 2 I1 I2 R; the rule\n  moves about 0.4 MW at full output from one owner to the\n  other - a commercial term, decided in the agreement\n  the line becomes a third-party connection asset: a meter\n  for each generator before the shared part, the rule for\n  losses in the agreement, one more owner on the isolation\n  and test boundaries, and protection that serves both\n\nمثال 23.65 (یک تلف، سه تقسیم) پرسش. با نیروگاهِ P در 100 MW و ثالث در 40 MW، تلفِ خطِ 132 kV (با \\(R = 0.85\\,\\Omega\\)) را با سه قاعده تقسیم کنید.\nپاسخ. تلفِ کل 0.953 MW. به نسبتِ تولید: 0.681 و 0.272؛ ثالث آخرین: 0.486 و 0.467؛ نیروگاهِ P آخرین: 0.875 و 0.078 MW.\nتفسیر. قاعده حدودِ 0.4 MW را در توانِ کامل از یک مالک به دیگری می‌برد؛ این یک شرطِ تجاری است که در قرارداد نوشته می‌شود، نه یک حقیقتِ فیزیکی. روی نمودار: کنتورِ هر تولیدکننده پیش از بخشِ مشترک، مالکِ تازه روی مرزهای جداسازی و آزمون، و حفاظتی که به هر دو خدمت کند. وارسی: \\(0.486 + 0.467 = 0.953\\).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nقاعده‌های تقسیمِ تلف و هزینه و حق‌های دسترسی موضوعِ قرارداد و مقرراتِ محلی‌اند؛ این‌جا مفهوم و حساب آمده است، نه توصیهٔ حقوقی.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجملهٔ \\(6 I_1 I_2 R\\) در معادلهٔ 23.9 چه معنایی دارد؟\nدارایی‌ِ مشترک چه چیزهایی به نمودارِ تک‌خطی می‌افزاید؟\n\n\n\n\n\n23.8.7 شبکهٔ گیرنده از دیدِ نقطهٔ اتصال\nایده. ردیابیِ مسیر در نقطهٔ اتصال تمام نمی‌شود: پشتِ آن شبکهٔ گیرنده است. نمودارِ تک‌خطی آن را با یک منبع و یک امپدانس نشان می‌دهد (توانِ اتصالِ کوتاه و نسبتِ \\(X/R\\) از بهره‌بردار). همین امپدانس نشان می‌دهد صادراتِ نیروگاه ولتاژِ نقطهٔ اتصال را چقدر جابه‌جا می‌کند (همه در پریونیت):\n\\[\n\\Delta V \\approx R\\,P + X\\,Q\n\\tag{23.10}\\]\nthe receiving network seen from the POC (1,500 MVA, X/R 10, teaching):\n  grid impedance on 100 MVA: r 0.0066, x 0.0663 pu\n  export P MW   Q Mvar   voltage change at the POC %\n          100        0      +0.66\n          100      -20      -0.66\n          100      -33      -1.53\n           50        0      +0.33\n  dV ~ R P + X Q: export raises the voltage a little through\n  R; absorbing reactive power pulls it back through X; with\n  a strong grid the effect is small - the receiving network's\n  strength and X/R are utility data (U-089) and the full study\n  is ch 28; the one-line carries the grid as an impedance at\n  the POC for exactly this purpose\n\nمثال 23.66 (صادرات ولتاژ را بالا می‌برد، جذبِ توانِ واکنشی پایین) پرسش. با شبکهٔ 1,500 MVA و \\(X/R = 10\\)، صادراتِ 100 MW با ضریبِ توانِ ۱ و با جذبِ 20 و 33 Mvar ولتاژِ نقطهٔ اتصال را چقدر جابه‌جا می‌کند؟\nپاسخ. +0.66 %، −0.66 % و −1.53 %.\nتفسیر. در شبکهٔ قوی اثر کوچک است؛ در شبکهٔ ضعیف (توانِ اتصالِ کوتاهِ کمتر) چند برابر می‌شود و توانِ واکنشیِ نیروگاه ابزارِ اصلیِ نگه داشتنِ ولتاژ است (فصل‌های ۲۰ و ۲۷). داده‌های شبکه از بهره‌بردار می‌آیند (U-089) و مطالعهٔ کامل در فصلِ ۲۸ است؛ نمودار امپدانسِ شبکه را دقیقاً برای همین کنارِ نقطهٔ اتصال نگه می‌دارد. وارسی: \\(r = 0.0667/\\sqrt{101} = 0.0066\\) و \\(0.0066 \\times 1.0 = 0.66\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا شبکهٔ 500 MVA و \\(X/R = 5\\)، صادراتِ 100 MW با ضریبِ توانِ ۱ ولتاژ را چقدر بالا می‌برد؟\nچرا در شبکهٔ ضعیف توانِ واکنشیِ نیروگاه مهم‌تر است؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-plantp",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-plantp",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.9 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "23.9 نیروگاهِ P: سه مثالِ یکپارچه\nداده‌ها: بستهٔ دادهٔ 1.1.0، سناریوی S1، مبنای معماری (D-022)، مدلِ تولید (D-019) و شبکهٔ آموزشیِ فصلِ ۱۷ (A-285)؛ مقدارهای برقیِ این فصل آموزشی و بیشترشان موقت‌اند (A-316 تا A-320).\none PV block by hand (5 MW, pf 1):\n  DC: 20 strings x 21 combiners = 420 strings of 26 modules\n  inverter output 0.6 kV: 4,811 A\n  block transformer 33 kV side: 87.5 A\n  PV feeder 1 (4 blocks) at 33 kV: 350 A\n  main transformer T2 132 kV side at 65 MW: 284 A\n  export line at 100 MW: 437 A\n  the current falls 55 times from inverter to feeder and the\n  same conductor carries 55 x 55 = 3,025 times less loss\n\nمثال 23.67 (مقدماتی: یک بلوکِ خورشیدی با دست) پرسش. جریانِ یک بلوکِ 5 MW را در هر سطح از اینورتر تا خطِ صادرات با دست حساب کنید.\nپاسخ. 4,811 A در 0.6 kV، 87.5 A در 33 kV، فیدرِ چهاربلوکی 350 A، سمتِ 132 kV ترانسفورماتورِ T2 در 65 MW 284 A و خط در 100 MW 437 A.\nتفسیر. جریان از اینورتر تا فیدر ۵۵ برابر کم می‌شود و تلف در همان رسانا \\(55^2\\) برابر. شمارشِ رشته‌ها (۴۲۰ رشتهٔ ۲۶تایی) و جریان‌ها همان چیزی است که نمودارِ تک‌خطی باید در کنارِ هر نماد نشان دهد. وارسی: با مثال 23.1 یکی است.\n\nthe auxiliary one-line in numbers:\n  two 33/0.4 kV 250 kVA station transformers (one per bus\n  section), LV board in two halves with a coupler; ATS to a\n  150 kVA standby generator for the essential half\n  demand normal 167 kVA, emergency 80 kVA\n  DC 110 V: 250 Ah (249 Ah needed), two 70 A chargers\n  UPS 33 kVA, 27 kWh for 60 min\n  battery blocks: own auxiliary transformers in the maker's\n  package (interface IF-006); turbines and PV inverters take\n  their auxiliaries from their own transformers\n\nمثال 23.68 (میانی: نقشهٔ کمکی در عدد) پرسش. معماریِ کمکیِ نیروگاه را با اندازه‌هایش در یک بند بنویسید.\nپاسخ. دو ترانسفورماتورِ 250 kVA، تابلوی LV دو نیمه با کوپلر، ATS به مولدِ 150 kVA برای نیمهٔ ضروری؛ DC 110 V با باتریِ 250 Ah و دو شارژرِ 70 A؛ UPS 33 kVA برای یک ساعت. باتری‌ها کمکیِ خود را در بستهٔ سازنده دارند و توربین‌ها و اینورترها از ترانسفورماتورِ خودشان.\nتفسیر. هر عدد به یک محاسبه برمی‌گردد (مثال 23.45، مثال 23.47) و هر محاسبه به یک الزام یا فرض. خودمختاریِ چهارساعتهٔ DC و یک‌ساعتهٔ UPS تا روشن‌شدنِ الزام موقت‌اند (U-091). وارسی: تقاضای عادی 167 kVA زیرِ 250 kVA با حاشیه.\n\nelectrical basis of Plant P (D-027; PLP-ELE-DWG-0005 rev A):\n  levels: 0.6/0.69 kV units, 33 kV collector, 132 kV export\n  collector: WS1, WS2, PVF3, BESS-A on section A; WS3, PVF1,\n    PVF2, BESS-B on section B; coupler normally open\n  main transformers 2 x 63 MVA YNd11 (provisional), earthing\n    transformers with 400 A resistors on each 33 kV section\n  per-transformer limit in the PPC (each section up to 68 MVA)\n  export: line bay E1 with disconnector at the boundary; line\n    owner and meter place open (U-065); losses between the\n    meters 0.26 %\n  fault levels: 33 kV about 12.5 kA with the coupler closed\n    (25 kA gear), 0.4 kV board 7.9 kA\n  auxiliaries: 2 x 250 kVA, generator 150 kVA, DC 250 Ah, UPS\n    33 kVA / 60 min; load-shed and cause-and-effect matrices\n  open: impedances and vector groups (makers), utility data\n    (U-089), autonomy requirement (U-091)\n\nمثال 23.69 (یکپارچه: مبنای برقیِ نیروگاهِ P) پرسش. مبنای برقیِ نیروگاهِ P را بنویسید: سطح‌ها، جمع‌آوری، ترانسفورماتورها، زمین، صادرات، جریانِ خطا، خدماتِ کمکی و موردهای باز.\nپاسخ. خروجیِ بالا؛ همراه با محدودیتِ هر ترانسفورماتور در کنترل‌گرِ نیروگاه، ترانسفورماتورهای زمین با 400 A، مولد برای سناریوی بی‌باتری.\nتفسیر. این تصمیمِ D-027 است: مبنای برقیِ موقت برای طراحیِ تفصیلی (فصل‌های ۲۴ تا ۲۸)، با بازنگری پس از پیشنهادِ اتصال و پیشنهادِ سازندگان. وارسی: هر بند در یکی از مثال‌های این فصل عدد و شاهد دارد.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-numbers",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-numbers",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.10 عددهای کلیدیِ برقِ نیروگاهِ P",
    "text": "23.10 عددهای کلیدیِ برقِ نیروگاهِ P\n\n\n\nجدول 23.7: عددهای کلیدیِ برقِ نیروگاهِ P (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nجریانِ 5 MW در 0.6 و 33 kV\n4,811 و 87.5 A\nمثال 23.1\n\n\nترانسفورماتورها، کلیدها، نقطه‌های جداسازی\n۳۰، ۱۷، ۱۹\nمثال 23.4\n\n\nبارِ هر بخشِ شینه\n65 MW (68.4 MVA)\nمثال 23.13\n\n\nسنگین‌ترین فیدر\n368 A (90 % کابل)\nمثال 23.14\n\n\nرابط‌های بسته‌ها\n۵۹\nمثال 23.12\n\n\nمقدارهای موقت و باز\n۶۴ و ۴\nمثال 23.29\n\n\nتقاضای کمکیِ عادی و اضطراری\n167 و 80 kVA\nمثال 23.35\n\n\nترانسفورماتورِ خدمات، مولد\n2 × 250 و 150 kVA\nمثال 23.45\n\n\nباتریِ DC، شارژر، UPS\n250 Ah، 70 A، 33 kVA\nمثال 23.47\n\n\nجریانِ خطا در 33 kV و 0.4 kV\n12.5 و 7.9 kA\nمثال 23.58\n\n\nتلفِ خط میانِ دو کنتور\n755 MWh (0.26 %)\nمثال 23.60\n\n\nمقاومتِ زمینِ 33 kV\n47.6 Ω برای 400 A\nمثال 23.6",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-design",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-design",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.11 گردشِ کارِ نمودارِ تک‌خطی و مرزها",
    "text": "23.11 گردشِ کارِ نمودارِ تک‌خطی و مرزها\n\n\nسطح‌های ولتاژ و معماری را از مبنای معماری بگیرید (D-022، بخش 23.2.1).\nقاعدهٔ نام‌گذاری و نمادها را پیش از نخستین نقشه ثابت کنید (بخش 23.2.3).\nنقشه را به‌شکلِ داده بنویسید: شینه، شاخه، مالک، ناحیه، وضعیتِ هر مقدار (بخش 23.2.4).\nچهار مرز را بکشید و قاعده‌هایشان را وارسی کنید (بخش 23.2.5).\nفهرستِ تجهیزات، رابط‌ها، بارگذاریِ بخش‌ها و فیدرها را بسازید (بخش 23.3).\nخدماتِ کمکی را رده‌بندی، اندازه و فلسفهٔ بهره‌برداری و ماتریس‌ها را بنویسید (بخش 23.6، بخش 23.7).\nمسیرِ هر منبع تا نقطهٔ تحویل را ردیابی و ماتریسِ مسئولیت را پر کنید (بخش 23.8).\nبا برنامه و با انسان بازبینی کنید و بازنگری را با وضعیت و دلیل ثبت کنید (بخش 23.4).",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-lab",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-lab",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.12 آزمایشگاه‌های پایتونِ این فصل",
    "text": "23.12 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 23.8: آزمایشگاه‌های پایتونِ فصلِ ۲۳\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nشبکهٔ برقِ نیروگاه، بلوکِ خورشیدی، فهرستِ بارِ کمکی، چرخهٔ DC\n\n\nنمایش و تجهیزات\nexamples_a\nسطح‌ها، فهرست، مرزها، فهرستِ ترانسفورماتور، رابط‌ها، بخش‌ها، فیدرها\n\n\nبازبینی\nexamples_c\nخطاهای کاشته‌شده، بازنگری‌ها\n\n\nآزمایشگاهِ نقشه\nlab_d\nنقشهٔ موقت، ردیابیِ بلوک (مثالِ کارشدهٔ ۲)، موردهای باز، مدارها\n\n\nخدماتِ کمکی\nexamples_e\nفهرستِ بار، اندازه‌ها، DC، اتاق‌ها، قطع‌بار، علت و معلول، بازگردانی\n\n\nمرز\nlab_g\nردیابیِ توربین، روشِ MVA، مسئولیت، کنتور، موردهای باز\n\n\nدرس‌های افزوده\nexamples_m\nفاز، زمین، نام‌گذاری، روشنایی، افتِ LV، عمرِ باتری، گزینه‌های اتصال\n\n\nکمیت‌ها و مرزها\nexamples_n\nکنتور، افزایشِ ولتاژ، کمکیِ باتری، جداسازی، مقدارِ کابل، توزیعِ LV، پنجرهٔ DC، مصرفِ شبانه\n\n\nنمودار و حالت‌ها\nexamples_p\nپریونیت، سطحِ خطا در مسیر و در LV، جابه‌جاییِ فاز، مرحله‌های برق‌دار کردن، قفل‌ها، فهرستِ نقشه‌ها، میمیک، فیبر\n\n\nوارسیِ نقشه و دارایی‌ِ مشترک\nexamples_q\nجدولِ عنوان، ارجاع، راهنما، نام، توازنِ فازها، تقسیمِ تلفِ خطِ مشترک\n\n\nمبادله‌های خدماتِ کمکی\nexamples_r\nروشِ راه‌اندازی و دیزل، ضریبِ K، منبع‌های برقِ کمکی\n\n\nخروجی‌های کامل\nexamples_s\nفهرستِ کلیدها و کابل‌ها، ردیابیِ باتری، فهرستِ سندها\n\n\nبارِ موقت و شبکهٔ گیرنده\nexamples_t\nدستگاهِ تصفیهٔ روغن در حالتِ نگه‌داری، ولتاژِ نقطهٔ اتصال\n\n\nباتریِ شناور و ناحیه‌ها\nexamples_u\nولتاژِ قطب‌ها، دو خطای زمین، ناحیه‌های حفاظت از مدل\n\n\nنیروگاهِ P\nintegrated\nبلوک با دست، نقشهٔ کمکی، مبنای برقی\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژول‌های oneline و auxpower با هشت آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هایند.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-mfg",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-mfg",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.13 ساخت و تولیدِ صنعتی در این فصل",
    "text": "23.13 ساخت و تولیدِ صنعتی در این فصل\nهر نماد روی نقشه به یک بستهٔ سازنده و شاهدِ آن وصل است: ترانسفورماتورها (گزارشِ آزمونِ روزمره و نوعی، فصلِ ۲۵)، تابلوهای MV و LV (آزمونِ کارخانه و گواهیِ نوعی، فصلِ ۲۴)، UPS و شارژرها (آزمونِ کارخانه)، باتری‌های ایستگاه (گواهیِ ظرفیت)، HVAC و پمپ‌ها (برگهٔ داده و آزمونِ عملکرد)، و تجهیزاتِ بِیِ صادرات و کنتور (آزمونِ کارخانه، گواهیِ دقتِ کنتور، پذیرشِ شبکه). ستونِ «سندِ راستی‌آزمایی» در مثال 23.30 همین پیوند است؛ فصل‌های ۴۱ تا ۴۸ فرایندِ ساخت و آزمونِ کارخانه را باز می‌کنند.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-std",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-std",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.14 جعبهٔ استاندارد و انطباق",
    "text": "23.14 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nIEC 60617 (پایگاهِ داده): نمادهای ترسیمیِ نقشه‌ها، بخش‌های ۲ تا ۱۳ به‌شکلِ پایگاهِ دادهٔ همواره به‌روز (2026 DB در فروشگاهِ IEC، منتشرشده 2026-03-04). نمادهای این کتاب آموزشی‌اند و از آن نقل نشده‌اند.\nIEC 61082-1:2014: قاعده‌های تهیهٔ سندهای برقی (نقشه، نمودار، جدول)، ویرایشِ سوم.\nIEC 81346-1:2022: ساختارِ نامِ مرجع (فصلِ ۱۸).\nIEEE Std 485-2020: اندازه‌گذاریِ باتری‌های سرب-اسیدیِ ایستگاهی؛ روشِ این فصل ساده‌شده است و جای آن را نمی‌گیرد.\nIEEE Std 946-2020: طراحیِ سامانه‌های DC ایستگاهی (باتری، شارژر، توزیع، حفاظت).\nقاعده‌های شبکه، اتصال و نصبِ برق در هر کشور (زمین‌کردن، افتِ مجاز، خودمختاری) در فصل‌های ۵۵ تا ۵۷؛ عددهای این فصل آموزشی‌اند. (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-deliverable",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-deliverable",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.15 تحویل‌دادنیِ نیروگاهِ P",
    "text": "23.15 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 23.9: سندهای فصلِ ۲۳ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-DWG-0005\nنمودارِ تک‌خطیِ نیروگاه (شکل 23.3)\nوارسی‌های برنامه بی‌یافته؛ مقدارهای موقت علامت‌خورده\n\n\nPLP-ELE-DWG-0006\nنقشهٔ صادرات و مرزِ اتصال و مالکیت (شکل 23.14)\nهر مرز با جداسازی؛ موردهای باز با شماره\n\n\nPLP-ELE-DWG-0007\nنقشهٔ کمکیِ AC و DC (شکل 23.10، شکل 23.11)\nهر بارِ ضروری با تغذیهٔ جایگزین\n\n\nPLP-ELE-LST-0004\nفهرستِ بارِ AC و DC در چهار حالت\nجمع‌ها با محاسبه برابر\n\n\nPLP-ELE-LST-0005\nفهرستِ تجهیزات با موردهای باز\nهر موردِ باز با بستنده\n\n\nPLP-ELE-LST-0006\nفهرستِ مسیر و مدارها\nطول‌ها با جانمایی برابر\n\n\nPLP-ELE-CAL-0008\nاندازه‌گذاریِ کمکی، DC، UPS، جریانِ خطا\nهر عدد با برنامه وارسی‌شده\n\n\nPLP-ELE-REP-0007\nفلسفهٔ بهره‌برداری، قطع‌بار، علت و معلول، بازگردانی\nهر رخداد با کنش و هشدار\n\n\nPLP-ELE-REG-0001\nماتریسِ مسئولیت و مرزهای آزمون\nهر خانهٔ «هر دو» با پروتکل\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-027: مبنای برقیِ موقت (مثال 23.69): تخصیصِ فیدرها، محدودیتِ هر ترانسفورماتور در کنترل‌گر، زمینِ 33 kV با ترانسفورماتورهای زمین، خدماتِ کمکیِ N-1 با مولد برای سناریوی بی‌باتری.\nفرض‌های A-316 تا A-320: تخصیص و مقدارهای موقتِ شبکه (A-316)؛ فهرستِ بارِ کمکی، ضریب‌ها و اندازه‌ها (A-317)؛ چرخهٔ DC، UPS و رخدادهای ماتریس (A-318)؛ ماتریسِ رابط‌ها (A-319)؛ روشِ MVA، زمینِ 400 A، گزینه‌های کنتور و اتصال (A-320).\nمجهول‌های U-089 تا U-092: U-089 دادهٔ شبکه (سطحِ اتصالِ کوتاه، X/R، تنظیم‌های حفاظت در بِیِ شبکه)؛ U-090 امپدانس و گروهِ برداریِ ترانسفورماتورها از سازندگان؛ U-091 الزامِ خودمختاریِ DC و UPS؛ U-092 دامنهٔ تغذیهٔ کمکیِ باتری در بستهٔ سازنده.\nکتابخانهٔ همراه: ماژول‌های oneline و auxpower با آزمون‌ها و برنامه‌های فصلِ ۲۳.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-summary",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-summary",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.16 جمع‌بندی",
    "text": "23.16 جمع‌بندی\n\nنمایش: سطح‌های ولتاژ برای بردنِ توان با کمترین هزینه؛ یک خط برای سه فاز؛ نمادها، قراردادها و نامِ مرجعِ یکسان در همهٔ سندها؛ نقشه به‌شکلِ داده؛ چهار مرز با قاعده‌های وارسی‌پذیر؛ زمینِ هر سطح روی نقشه؛ نمودارِ امپدانس در پریونیت، سطحِ خطا در طولِ مسیر و در ولتاژِ پایین، جابه‌جاییِ فاز، ناحیه‌های حفاظت از مدل (بخش 23.2).\nتجهیزات و رابط‌ها: هر نماد یک بستهٔ فیزیکی با مرزِ عرضه؛ فهرستِ تجهیزات با موردهای باز؛ هفت نوع رابط با سند و مالک؛ بارگذاریِ بخش‌ها و فیدرها (بخش 23.3).\nتهیه و بازبینی: بازنگری با وضعیت و دلیل؛ وارسیِ برنامه برای شمارش و سازگاری، بازبینِ انسانی برای معنا؛ فهرستِ جاافتادگی‌ها؛ مرحله‌های برق‌دار کردن، قفل‌ها، میمیک، فهرستِ سندها؛ وارسیِ جدولِ عنوان، ارجاع، راهنما و نام (بخش 23.4).\nآزمایشگاه: نقشهٔ موقت با مقدارهای علامت‌خورده؛ ردیابیِ یک بلوک با سندِ راستی‌آزمایی برای هر رابط؛ فهرستِ موردهای باز و مدارها؛ فهرستِ کاملِ کلیدها و کابل‌ها، ردیابیِ باتری و درختِ سندها (بخش 23.5).\nخدماتِ کمکی: مرز، رده و حالت؛ سه لایهٔ AC عادی، اضطراری و DC/UPS؛ قطع‌بار با اولویت؛ ماتریسِ علت و معلول؛ توازنِ فازها و بارِ موقتِ نگه‌داری (بخش 23.6).\nاندازه‌گذاری: ترانسفورماتورِ N-1، مولدی که راه‌اندازی اندازه‌اش می‌کند، جریانِ خطا، باتری از چرخهٔ کار، شارژر، UPS؛ سناریوی بازگردانی و توجیهِ مولد؛ روشِ راه‌اندازی، ضریبِ K، منبع‌های برقِ کمکی، باتریِ شناور و مقاومتِ زمین (بخش 23.7).\nمرزِ شبکه: ردیابی تا نقطهٔ تحویل، روشِ MVA، ماتریسِ مسئولیت، جای کنتور، گزینه‌های اتصال و رابط‌های باز؛ دارایی‌ِ مشترک با شخصِ ثالث و شبکهٔ گیرنده (بخش 23.8).\n\n\n23.16.1 واژگانِ فصلِ ۲۳\n\n\n\nجدول 23.10: واژگانِ فصلِ ۲۳\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nنمودارِ تک‌خطی\nsingle-line diagram\nSLD\n\n\nسطحِ ولتاژ\nvoltage level\n\n\n\nشینه\nbusbar\n\n\n\nبخشِ شینه\nbus section\n\n\n\nکوپلرِ شینه\nbus coupler\n\n\n\nعادیِ باز\nnormally open\nNO\n\n\nفیدر\nfeeder\n\n\n\nرشتهٔ شعاعی\nradial string\n\n\n\nواحدِ حلقوی\nring main unit\nRMU\n\n\nکلیدِ قدرت\ncircuit breaker\n\n\n\nسکسیونر\ndisconnector\n\n\n\nکلیدِ زمین\nearthing switch\n\n\n\nترانسفورماتورِ جریان\ncurrent transformer\nCT\n\n\nترانسفورماتورِ ولتاژ\nvoltage transformer\nVT\n\n\nکنتورِ درآمد\nrevenue meter\n\n\n\nگروهِ برداری\nvector group\n\n\n\nترانسفورماتورِ زمین\nearthing transformer\n\n\n\nمقاومتِ زمینِ نول\nneutral earthing resistor\nNER\n\n\nناحیهٔ حفاظت\nprotection zone\n\n\n\nنقطهٔ جداسازی\nisolation point\n\n\n\nمرزِ آزمون\ntest boundary\n\n\n\nمرزِ مالکیت\nownership boundary\n\n\n\nمرزِ عرضه\nscope of supply boundary\n\n\n\nنقطهٔ اتصال\npoint of connection\nPOC\n\n\nنقطهٔ تحویل\ndelivery point\n\n\n\nنامِ مرجع\nreference designation\n\n\n\nفهرستِ تجهیزات\nequipment schedule\n\n\n\nفهرستِ مدارها\ncircuit schedule\n\n\n\nنقشهٔ رابط\ninterface drawing\n\n\n\nوضعیتِ سند\ndocument status\nIFR/IFA/IFC\n\n\nبازنگری\nrevision\n\n\n\nمقدارِ موقت\nprovisional value\n\n\n\nخدماتِ کمکی\nauxiliary services\n\n\n\nخدماتِ ایستگاه\nstation service\n\n\n\nبارِ ضروری\nessential load\n\n\n\nبارِ پیوسته\ncontinuous load\n\n\n\nبارِ متناوب\nintermittent load\n\n\n\nضریبِ کار\nduty factor\n\n\n\nضریبِ هم‌زمانی\ndiversity factor\n\n\n\nتابلوی فشارِ ضعیف\nLV switchboard\n\n\n\nکلیدِ انتقالِ خودکار\nautomatic transfer switch\nATS\n\n\nمولدِ آماده‌به‌کار\nstandby generator\n\n\n\nقطعِ بار\nload shedding\n\n\n\nماتریسِ علت و معلول\ncause-and-effect matrix\n\n\n\nفلسفهٔ بهره‌برداری\noperating philosophy\n\n\n\nباتریِ ایستگاه\nstation battery\n\n\n\nچرخهٔ کار\nduty cycle\n\n\n\nخودمختاری\nautonomy\n\n\n\nشارژر\nbattery charger\n\n\n\nمنبعِ تغذیهٔ بی‌وقفه\nuninterruptible power supply\nUPS\n\n\nپایشِ عایق\ninsulation monitoring\n\n\n\nافتِ ولتاژِ راه‌اندازی\nmotor-starting voltage dip\n\n\n\nروشِ MVA\nMVA method\n\n\n\nسطحِ اتصالِ کوتاه\nfault level\n\n\n\nقطعِ متقابل\nintertrip\n\n\n\nماتریسِ مسئولیت\nresponsibility matrix\n\n\n\nبازگردانی\nrestoration\n\n\n\nپریونیت\nper unit\n\n\n\nنمودارِ امپدانس\nimpedance diagram\n\n\n\nسطحِ اتصالِ کوتاه\nshort-circuit level\n\n\n\nگروهِ برداری\nvector group\n\n\n\nمرحله‌های برق‌دار کردن\nenergisation stages\n\n\n\nقفلِ داخلی\ninterlock\n\n\n\nمیمیک\nmimic diagram\nSCADA\n\n\nجدولِ عنوان\ntitle block\n\n\n\nارجاعِ میانِ برگ‌ها\nsheet cross-reference\n\n\n\nراهنمای نمادها\nlegend\n\n\n\nنامتعادلی\nunbalance\n\n\n\nدارایی‌ِ مشترک\nshared connection asset\n\n\n\nستاره–مثلث\nstar-delta starting\n\n\n\nراه‌اندازِ نرم\nsoft starter\n\n\n\nضریبِ K\nK-factor\n\n\n\nشبکهٔ گیرنده\nreceiving network\n\n\n\nباتریِ شناور\nfloating (unearthed) DC system\n\n\n\nپایشگرِ عایق\ninsulation monitor",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-assess",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-assess",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.17 ارزیابیِ پلکانی",
    "text": "23.17 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند نمودارِ تک‌خطیِ نیروگاه و صادرات را بخواند و بکشد، چهار مرز را نشان دهد و وارسی کند، مسیرِ هر منبع را تا نقطهٔ تحویل با سندهای راستی‌آزمایی ردیابی کند، خدماتِ کمکی را رده‌بندی و اندازه کند، فلسفهٔ بهره‌برداری و ماتریس‌ها را بنویسد، و رابط‌های باز را آشکار نگه دارد. پاسخ‌ها در بخش 23.18 آمده‌اند.\n\n23.17.1 پلهٔ ۱: مبانی\n\nتمرین 23.1 سطح‌های ولتاژِ نیروگاهِ P را از منبع تا شبکه بنویسید.\n\n\nتمرین 23.2 معادلهٔ 23.1 را بنویسید و نمادهایش را توضیح دهید.\n\n\nتمرین 23.3 چرا تلف با افزایشِ ولتاژ کم می‌شود؟\n\n\nتمرین 23.4 نمودارِ تک‌خطی چه چیزی را فرض می‌کند؟\n\n\nتمرین 23.5 چه چیزهایی روی نمودارِ تک‌خطی جداگانه کشیده می‌شوند؟\n\n\nتمرین 23.6 دو مرجعِ بین‌المللیِ نمادها و قاعده‌های نقشه را نام ببرید.\n\n\nتمرین 23.7 هفت قراردادِ نمودارِ تک‌خطی را نام ببرید.\n\n\nتمرین 23.8 سه جنبهٔ نامِ مرجع را توضیح دهید.\n\n\nتمرین 23.9 چهار مرزِ نمودارِ تک‌خطی را نام ببرید.\n\n\nتمرین 23.10 دو قاعدهٔ وارسیِ مرز را بنویسید.\n\n\nتمرین 23.11 سه وضعیتِ هر مقدار را تعریف کنید.\n\n\nتمرین 23.12 چرا سامانهٔ 33 kV با سیم‌پیچِ مثلث بی زمین است؟\n\n\nتمرین 23.13 ترانسفورماتورِ زمین چه می‌کند؟\n\n\nتمرین 23.14 مرزِ عرضهٔ توربین کجاست؟\n\n\nتمرین 23.15 هفت نوع رابط را نام ببرید.\n\n\nتمرین 23.16 فهرستِ تجهیزات از کجا ساخته می‌شود؟\n\n\nتمرین 23.17 چرا مقدارِ موقتِ بی‌علامت خطرناک است؟\n\n\nتمرین 23.18 سه وضعیتِ سند را با کاربردشان بنویسید.\n\n\nتمرین 23.19 چرا بازنگری‌ها ابرنشان می‌شوند؟\n\n\nتمرین 23.20 چهار وارسیِ عمومیِ نقشه را نام ببرید.\n\n\nتمرین 23.21 چهار وارسیِ پروژه‌ای را نام ببرید.\n\n\nتمرین 23.22 پنج جاافتادگیِ رایج را بنویسید.\n\n\nتمرین 23.23 سندِ راستی‌آزمایی چیست؟\n\n\nتمرین 23.24 مرزِ خدماتِ ایستگاه در نیروگاهِ P کجاست؟\n\n\nتمرین 23.25 دو بُعدِ رده‌بندیِ بار را بنویسید.\n\n\nتمرین 23.26 چهار حالتِ بهره‌برداریِ خدماتِ کمکی را نام ببرید.\n\n\nتمرین 23.27 ضریبِ هم‌زمانی را تعریف کنید.\n\n\nتمرین 23.28 سه لایهٔ معماریِ کمکی را نام ببرید.\n\n\nتمرین 23.29 کلیدِ انتقالِ خودکار چه می‌کند؟\n\n\nتمرین 23.30 فلسفهٔ قطع‌بار را در یک جمله بنویسید.\n\n\nتمرین 23.31 ماتریسِ علت و معلول را تعریف کنید.\n\n\nتمرین 23.32 معادلهٔ 23.4 را توضیح دهید.\n\n\nتمرین 23.33 معادلهٔ 23.5 را توضیح دهید.\n\n\nتمرین 23.34 چرخهٔ کارِ باتریِ ایستگاه از چه بخش‌هایی است؟\n\n\nتمرین 23.35 معادلهٔ 23.6 و سه ضریبش را توضیح دهید.\n\n\nتمرین 23.36 خودمختاری را تعریف کنید.\n\n\nتمرین 23.37 معادلهٔ 23.8 را توضیح دهید.\n\n\nتمرین 23.38 شش ستونِ ماتریسِ مسئولیت را بنویسید.\n\n\nتمرین 23.39 دو گزینهٔ جای کنتور را بنویسید.\n\n\nتمرین 23.40 مرزِ عرضه و مرزِ مالکیت را از هم جدا کنید.\n\n\nتمرین 23.41 سه جزءِ کنتورِ درآمد را نام ببرید.\n\n\nتمرین 23.42 کنتورِ وارسی چه سودی دارد؟\n\n\nتمرین 23.43 مرزِ جداسازیِ یک بخش را تعریف کنید.\n\n\nتمرین 23.44 گزینش‌پذیری را تعریف کنید.\n\n\nتمرین 23.45 مرکزِ کنترلِ موتور چیست؟\n\n\nتمرین 23.46 چرا مقدارِ کابل با بازه گزارش می‌شود؟\n\n\nتمرین 23.47 پنجرهٔ ولتاژِ DC را تعریف کنید.\n\n\nتمرین 23.48 امپدانسِ پایه در 132 kV و 100 MVA؟\n\n\nتمرین 23.49 امپدانسِ پایه در 0.69 kV و 100 MVA؟\n\n\nتمرین 23.50 ترانسفورماتورِ 63 MVA با 12 % روی پایهٔ 100 MVA؟\n\n\nتمرین 23.51 شبکهٔ 2,000 MVA روی پایهٔ 100 MVA چه راکتانسی است؟\n\n\nتمرین 23.52 IFC یعنی چه و چه چیزی را مجاز می‌کند؟\n\n\nتمرین 23.53 چرا سکسیونر نباید زیرِ بار باز شود؟\n\n\nتمرین 23.54 Dyn11 را بخوانید.\n\n\nتمرین 23.55 میمیکِ بهره‌برداری چه چیزهایی را نشان می‌دهد؟\n\n\nتمرین 23.56 چهار وارسیِ برنامه‌ایِ نقشه را نام ببرید.\n\n\nتمرین 23.57 جریانِ نول با سه فازِ برابر و هم‌بار چیست؟\n\n\nتمرین 23.58 «دارایی‌ِ اتصالِ شخصِ ثالث» یعنی چه؟\n\n\nتمرین 23.59 چهار روشِ راه‌اندازیِ موتور را نام ببرید.\n\n\nتمرین 23.60 ضریبِ K برای بارِ کاملاً خطی چیست؟\n\n\nتمرین 23.61 پایشگرِ عایق در باتریِ شناور چه می‌کند؟\n\n\n\n23.17.2 پلهٔ ۲: تحلیل\n\nتمرین 23.62 جریانِ 5 MW در 0.69 kV؟\n\n\nتمرین 23.63 جریانِ 20 MW در 33 kV با ضریبِ توانِ 0.95؟\n\n\nتمرین 23.64 جریانِ خطای 250 kVA، 0.4 kV، z = 0.045؟\n\n\nتمرین 23.65 افتِ راه‌اندازیِ 120 kVA روی مولدِ 150 kVA با x = 0.15؟\n\n\nتمرین 23.66 ترکیبِ سریِ 1,500 و 5,910 MVA؟\n\n\nتمرین 23.67 مقاومتِ زمین برای 400 A در 33 kV؟\n\n\nتمرین 23.68 جریانِ 100 MW در 132 kV؟\n\n\nتمرین 23.69 جریانِ 0.5 MVA در 0.4 kV؟\n\n\nتمرین 23.70 ولتاژِ فازِ 33 kV؟\n\n\nتمرین 23.71 نسبتِ تلفِ 0.69 به 33 kV برای یک توان؟\n\n\nتمرین 23.72 بخشی با ۱۳ واحدِ 5 MW و ضریبِ توانِ 0.95: MVA؟\n\n\nتمرین 23.73 فیدرِ چهاربلوکی با ضریبِ توانِ 0.95: جریان و درصدِ کابلِ 410 A؟\n\n\nتمرین 23.74 تقاضای 30 kW با کارِ 0.7 (ضریبِ 0.85) و 25 kW (ضریبِ 0.95)؟\n\n\nتمرین 23.75 اندازهٔ استاندارد برای 167 kVA با 20 % حاشیه؟\n\n\nتمرین 23.76 همان با 50 % حاشیه؟\n\n\nتمرین 23.77 جریانِ خطای 500 kVA، 0.4 kV، z = 0.06؟\n\n\nتمرین 23.78 افتِ راه‌اندازیِ 200 kVA روی 250 kVA با z = 0.045؟\n\n\nتمرین 23.79 همان راه‌اندازی روی مولدِ 150 kVA؟\n\n\nتمرین 23.80 چرخهٔ 30 A در ۲ ساعت و 120 A در یک دقیقه: آمپرساعت؟\n\n\nتمرین 23.81 شارژر برای 30 A و بازشارژِ 150 Ah در ۸ ساعت؟\n\n\nتمرین 23.82 UPS برای 15 kW، ضریبِ 0.9، ۳۰ دقیقه؟\n\n\nتمرین 23.83 بارِ سرمایشِ اتاقِ 10 kW، UA = 0.3، 40/24 °C، تابشِ 2 kW؟\n\n\nتمرین 23.84 ترکیبِ 1,500، 5,910 و 525 MVA: kA در 33 kV؟\n\n\nتمرین 23.85 امپدانس و MVA خطِ 7.06 km؟\n\n\nتمرین 23.86 تلفِ خط در 80 MW؟\n\n\nتمرین 23.87 ترانسفورماتورِ 63 MVA با z = 0.12 به‌شکلِ MVA خطا؟\n\n\nتمرین 23.88 مقاومتِ زمین برای 300 A؟\n\n\nتمرین 23.89 روشناییِ 3,000 m² محوطه و 250 m² ساختمان؟\n\n\nتمرین 23.90 چاهک برای 400 m² و 40 mm/h با ارتفاعِ 8 m؟\n\n\nتمرین 23.91 افتِ 22 kW در 120 m کابلِ 16 mm²؟\n\n\nتمرین 23.92 عمرِ باتری در 28 °C؟\n\n\nتمرین 23.93 سوختِ 60 kW در ۶ ساعت؟\n\n\nتمرین 23.94 انرژیِ UPS برای 30 kW در ۴۵ ثانیه؟\n\n\nتمرین 23.95 سهمِ مبدل‌ها در خطا: 1.2 برابرِ 130 MW در 33 kV؟\n\n\nتمرین 23.96 انرژیِ مقاومتِ زمین در یک ثانیه با 7.6 MW؟\n\n\nتمرین 23.97 توانِ فیدرِ 350 A از راهِ ولتاژِ فاز؟\n\n\nتمرین 23.98 تقاضای اضطراری را از فهرستِ بار وارسی کنید.\n\n\nتمرین 23.99 جمعِ کلیدهای قدرتِ نقشه را بشمارید.\n\n\nتمرین 23.100 رابط‌های مسیرِ یک توربین تا شبکه را بشمارید.\n\n\nتمرین 23.101 تلفِ سالانهٔ خط با تعرفهٔ 70 چند هزار واحد است؟\n\n\nتمرین 23.102 عدمِ قطعیتِ ترکیبیِ سه جزءِ 0.2 %؟\n\n\nتمرین 23.103 همان با سه جزءِ 0.5 %؟\n\n\nتمرین 23.104 افزایشِ ولتاژِ بخشِ نخستِ WS1 (چهار واحد، 1.1 km)؟\n\n\nتمرین 23.105 افزایشِ ولتاژ در دورترین توربین با ضریبِ توانِ ۱؟\n\n\nتمرین 23.106 سرمایشِ ۸ کانتینر با 120 kW و ضریبِ عملکردِ ۳؟\n\n\nتمرین 23.107 مفصل‌ها و سرکابل‌های کلکتور؟\n\n\nتمرین 23.108 کلیدِ فیدرِ 40 kW با ضریبِ 0.85 در 0.4 kV؟\n\n\nتمرین 23.109 پنجرهٔ ولتاژِ ۵۵ سلول از 1.75 تا 2.33 V؟\n\n\nتمرین 23.110 مصرفِ شبانه در ۱۰ ساعت در هفته با 335 kW؟\n\n\nتمرین 23.111 جریانِ نامیِ ترانسفورماتورِ 250 kVA در 0.4 kV؟\n\n\nتمرین 23.112 ترانسفورماتورِ 2.5 MVA با 6 % روی پایهٔ 100 MVA؟\n\n\nتمرین 23.113 امپدانسِ کلِ 0.5 پریونیت تا یک شینهٔ 33 kV: سطحِ خطا؟\n\n\nتمرین 23.114 64 MVA در 690 V چند کیلوآمپر است؟\n\n\nتمرین 23.115 اگر امپدانسِ ترانسفورماتورِ واحد 5 % شود، سهمِ شبکه در خطای 690 V توربینِ دور؟\n\n\nتمرین 23.116 دسترس‌پذیریِ زنجیرهٔ سه‌پیوندی با پیوندهای 0.99؟\n\n\nتمرین 23.117 دو مسیرِ موازیِ مستقل با 0.98 و 0.995؟\n\n\nتمرین 23.118 فهرستی با ۲۰ نقشهٔ «برای ساخت» از ۲۵ نقشهٔ جاری: درصد؟\n\n\nتمرین 23.119 اگر پس از S4 رشتهٔ WS2 هم برق‌دار شود، شمارِ شینه‌های برق‌دار؟\n\n\nتمرین 23.120 جریانِ 10 kW تک‌فاز در 230 V؟\n\n\nتمرین 23.121 جریانِ نول با 60، 50 و 40 A (بارِ اهمی)؟\n\n\nتمرین 23.122 تلفِ خطِ 0.85 Ω با 100 MW در 132 kV (ضریبِ توانِ ۱)؟\n\n\nتمرین 23.123 با 40 MW ثالث روی همان خط، تلفِ کل؟\n\n\nتمرین 23.124 افتِ ولتاژِ راه‌اندازیِ 60 kVA روی دیزلِ 100 kVA با \\(x_\\text{d}' = 0.15\\)؟\n\n\nتمرین 23.125 ضریبِ K جریانی با هارمونیکِ پنجمِ 20 %؟\n\n\nتمرین 23.126 کمبودِ سالانهٔ برقِ کمکی با دو منبعِ مستقلِ 6 و 10 ساعت؟\n\n\nتمرین 23.127 در فهرستِ کامل، چند کلید و چند کابل هست؟\n\n\nتمرین 23.128 مسیرِ باتری چند نقطهٔ جداسازی و چند ناحیهٔ حفاظت دارد؟\n\n\nتمرین 23.129 حالتِ نگه‌داری با بارِ موقتِ 40 kW (ضریبِ توانِ 0.9) چند kVA است؟\n\n\nتمرین 23.130 با شبکهٔ 500 MVA و \\(X/R = 5\\)، صادراتِ 100 MW با ضریبِ توانِ ۱ ولتاژ را چقدر بالا می‌برد؟\n\n\nتمرین 23.131 پس از خطای زمین روی قطبِ منفی، ولتاژِ قطبِ مثبت؟\n\n\nتمرین 23.132 چند ناحیهٔ ترانسفورماتورِ واحد در مدل هست؟\n\n\n\n23.17.3 پلهٔ ۳: کاربرد\n\nتمرین 23.133 یک توربینِ سیزدهم به رشتهٔ WS3 افزوده شود. بارِ بخش و جریانِ فیدر را وارسی کنید.\n\n\nتمرین 23.134 اگر فیدرِ PVF3 از بخشِ A به B برود، بارِ دو بخش چه می‌شود؟\n\n\nتمرین 23.135 تخصیصی پیشنهاد کنید که هر بخش زیرِ 63 MVA بماند بی محدودیتِ کنترل‌گر.\n\n\nتمرین 23.136 مالکِ خط شبکه شود (گزینهٔ A). کدام مرزها و سندها عوض می‌شوند؟\n\n\nتمرین 23.137 کنتور در بِیِ شبکه باشد؛ چه کسی تلفِ خط را می‌پردازد و چقدر؟\n\n\nتمرین 23.138 یک بلوکِ باتری را از PCS تا شبکه ردیابی کنید و سندِ هر گام را بنویسید.\n\n\nتمرین 23.139 پمپِ چاه ضروری شود. با مولدِ 150 kVA چه می‌کنید؟\n\n\nتمرین 23.140 خودمختاریِ DC هشت ساعت شود. باتریِ لازم را حساب کنید.\n\n\nتمرین 23.141 UPS برای ۲ ساعت: kWh باتری؟\n\n\nتمرین 23.142 اتاقِ باتری 35 °C است. عمر و هزینهٔ آن را بسنجید.\n\n\nتمرین 23.143 مولد نیمی از توانش را دارد. ماتریسِ قطع‌بار چه می‌گوید؟\n\n\nتمرین 23.144 اولویتِ روشنایی و امنیت ۱ شود. با مولدِ نیم‌توان چه قطع می‌شود؟\n\n\nتمرین 23.145 سطحِ اتصالِ کوتاهِ شبکه به 3,000 MVA برسد. جریانِ خطای 33 kV با کوپلرِ بسته؟\n\n\nتمرین 23.146 یک ترانسفورماتورِ خدماتِ 315 kVA با z = 0.045: جریانِ خطای LV؟\n\n\nتمرین 23.147 فیدرِ LV 30 kW در 150 m: کدام مقطع افت را زیرِ 2.5 % نگه می‌دارد؟\n\n\nتمرین 23.148 برای ماتریسِ علت و معلول یک رخدادِ تازه («از دست رفتنِ DC») بنویسید.\n\n\nتمرین 23.149 ماتریسِ مسئولیت را برای «کنتورِ وارسی» پر کنید.\n\n\nتمرین 23.150 در پیش‌نویسِ دیگری کلیدِ فیدرِ PVF2 بی ناحیهٔ حفاظت است. کدام وارسی می‌یابد؟\n\n\nتمرین 23.151 فهرستِ موردهای باز را بر پایهٔ «بستنده» گروه کنید.\n\n\nتمرین 23.152 سناریوی بازگردانی را برای وقتی که مولد روشن نمی‌شود بنویسید.\n\n\nتمرین 23.153 برای قطعِ ۱۲ساعته سوخت و اندازهٔ مخزن را برآورد کنید.\n\n\nتمرین 23.154 اگر باتریِ نیروگاه (S1) تغذیهٔ اضطراری باشد، چه کفی برای آن لازم است؟\n\n\nتمرین 23.155 یک نامِ مرجع برای ترانسفورماتورِ زمینِ بخشِ A بسازید.\n\n\nتمرین 23.156 نقشهٔ کمکی را برای حالتِ نگه‌داری بازنویسید.\n\n\nتمرین 23.157 یک فهرستِ نقطهٔ ارتباطی برای کنترل‌گرِ نیروگاه با پنج نقطه بنویسید.\n\n\nتمرین 23.158 ردیابیِ یک توربین را با نقشهٔ مرز (شکل 23.14) مقایسه کنید.\n\n\nتمرین 23.159 طولِ کابلِ هر رشتهٔ بادی را با ۱۵ درصد بیشتر بازنگری کنید: کل؟\n\n\nتمرین 23.160 هزینهٔ تلفِ خط را با گزینهٔ کابلِ زمینی (r = 0.03) مقایسه کنید.\n\n\nتمرین 23.161 ردهٔ دقتِ اجزای کنتور 0.5 شود. ارزشِ عدمِ قطعیت در سال؟\n\n\nتمرین 23.162 رشته‌ای با پنج توربین: افزایشِ ولتاژ در دورترین؟\n\n\nتمرین 23.163 مرزِ جداسازیِ بخشِ PVF1-W2 را با و بی سوئیچ‌های واحدِ حلقوی بنویسید.\n\n\nتمرین 23.164 اگر قرقره 1 km باشد، مفصل‌ها چندتا می‌شوند؟\n\n\nتمرین 23.165 یک رله فقط تا 110 % را تحمل می‌کند. با پنجرهٔ DC چه می‌کنید؟\n\n\nتمرین 23.166 زیرکنتورهای خدماتِ ایستگاه را برای وارسیِ مصرفِ داخلیِ فصلِ ۱۷ طراحی کنید.\n\n\nتمرین 23.167 خطِ 20 km با 0.4 Ω/km در 132 kV روی 100 MVA؟\n\n\nتمرین 23.168 سطحِ خطای 33 kV با هر دو ترانسفورماتور (کوپلرِ بسته) را با پریونیت حساب و با بخش 23.8 مقایسه کنید.\n\n\nتمرین 23.169 چرا خطای LV ایستگاهِ خورشیدی از توربین بزرگ‌تر است؟\n\n\nتمرین 23.170 با ترانسفورماتورِ واحدِ Dyn11 و اصلیِ YNd1، جابه‌جاییِ 690 V نسبت به 132 kV؟\n\n\nتمرین 23.171 قفلِ داخلیِ کلیدِ زمینِ سمتِ خطِ =E1-Q9 را بنویسید.\n\n\nتمرین 23.172 در S3 اگر =A1-Q1 باز بماند، چند شینه برق دارد؟\n\n\nتمرین 23.173 شمارهٔ PLP-ELE-PLN-0001 از وارسیِ جدولِ عنوان می‌گذرد؟\n\n\nتمرین 23.174 تابلویی با بارهای تک‌فازِ 12، 8، 6، 5، 4 و 3 kW را میانِ سه فاز تقسیم کنید.\n\n\nتمرین 23.175 سهمِ ثالث را با قاعدهٔ «نیروگاهِ P آخرین» و دلیلِ کوچکی‌اش توضیح دهید.\n\n\nتمرین 23.176 با درایو، دیزلِ اضطراری چه اندازه‌ای می‌شود و چرا کوچک‌تر نمی‌شود؟\n\n\nتمرین 23.177 ظرفیتِ ترانسفورماتورِ 250 kVA با \\(K = 4\\) و \\(P_\\text{ec} = 0.1\\)؟\n\n\nتمرین 23.178 چرا منبعِ دوم ارزشش را در قطعی‌های طولانی نشان می‌دهد؟\n\n\nتمرین 23.179 موردهای بازِ ردیفِ خطِ =E1-W1 را با بستن‌کننده‌شان بنویسید.\n\n\nتمرین 23.180 برای تغییرِ ورودی به 1,600 A فهرستِ بازنگری‌ها را بنویسید.\n\n\nتمرین 23.181 در مثال 23.66 چند Mvar جذب ولتاژ را به همان مقدارِ بی‌صادرات برمی‌گرداند؟\n\n\nتمرین 23.182 یک جای دیگر برای خطای دوم پیدا کنید که مدارِ قطع را کور کند.\n\n\n\n23.17.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 23.183 یک وارسیِ تازه برای یافتنِ حلقه در نیروگاهِ شعاعی طراحی کنید (با نقطه‌های عادیِ باز).\n\n\nتمرین 23.184 آزمونی برای تابعِ ردیابی بنویسید که مسیرِ نادرست را بگیرد.\n\n\nتمرین 23.185 وارسی‌ای بنویسید که ترانسفورماتورِ زمین را در هر بخشِ 33 kV بخواهد.\n\n\nتمرین 23.186 فهرستِ تجهیزات را به سندی با ستونِ «بستنده و تاریخ» تبدیل کنید.\n\n\nتمرین 23.187 نقشهٔ مرزِ اتصال را برای گزینهٔ A و B طراحی کنید.\n\n\nتمرین 23.188 یک ماتریسِ قطع‌بار برای سه تغذیه و چهار حالت طراحی کنید.\n\n\nتمرین 23.189 آزمونی برای تابعِ اندازهٔ باتری با یک چرخهٔ دستی بنویسید.\n\n\nتمرین 23.190 معیارِ پذیرشِ هر سندِ فصل را بنویسید و یکی را آزمون‌پذیر کنید.\n\n\nتمرین 23.191 روشی برای هم‌سان نگه‌داشتنِ نقشه و داده پیشنهاد کنید.\n\n\nتمرین 23.192 فهرستِ وارسیِ بازبینِ انسانی را با ده بند بنویسید.\n\n\nتمرین 23.193 فلسفهٔ بهره‌برداری را با سناریوی بازگردانی به آزمون‌های راه‌اندازی تبدیل کنید (هدف و شاهد، نه روش).\n\n\nتمرین 23.194 وارسی‌ای بنویسید که برای هر بارِ ضروری تغذیهٔ جایگزین بخواهد.\n\n\nتمرین 23.195 مقایسهٔ سه راهِ تغذیهٔ اضطراری را به یک جدولِ تصمیم با معیار تبدیل کنید.\n\n\nتمرین 23.196 رابط‌های بستهٔ باتری را با هفت نوع و سندِ هر کدام بنویسید.\n\n\nتمرین 23.197 پروتکلِ آزمونِ قطعِ متقابل را در سطحِ مسئولیت‌ها (نه گام‌ها) بنویسید.\n\n\nتمرین 23.198 مرحلهٔ S5 (بخشِ B از T2) را بنویسید: کدام کلیدها، کدام شینه‌ها، کدام شاهدها.\n\n\nتمرین 23.199 یک وارسیِ برنامه‌ای برای گروهِ برداریِ همهٔ ترانسفورماتورها طراحی کنید.\n\n\nتمرین 23.200 روشی برای اطمینان از یکسانیِ میمیک و نمودارِ طراحی بنویسید.\n\n\nتمرین 23.201 فهرستِ نقشه‌های لازم برای برق‌دار کردنِ S3 را بنویسید.\n\n\nتمرین 23.202 نمودارِ ارتباطاتِ فیدرهای خورشیدی را با حلقه طراحی کنید.\n\n\nتمرین 23.203 یک وارسیِ برنامه‌ای برای «هر برگ فقط نمادهای راهنمایش را دارد» بنویسید.\n\n\nتمرین 23.204 ستون‌های فهرستِ مدارهای تابلوی خدمات را با فاز طراحی کنید.\n\n\nتمرین 23.205 بندِ مبنای طراحی برای روشِ راه‌اندازیِ تهویهٔ اتاقِ کنترل بنویسید.\n\n\nتمرین 23.206 برای انتخابِ منبعِ دوم (فیدرِ توزیع یا دیزلِ بزرگ‌تر) معیار بنویسید.\n\n\nتمرین 23.207 یک وارسیِ برنامه‌ای طراحی کنید که نشان دهد کدام سندهای پایین‌دست از بازنگریِ نمودار عقب‌اند.\n\n\nتمرین 23.208 بندِ بارِ موقت را برای برنامهٔ نگه‌داریِ ترانسفورماتورِ اصلی بنویسید.\n\n\nتمرین 23.209 برای بخشِ B یک جدولِ «جریانی که هر کلید می‌بیند» در خطای شینه با کوپلرِ باز و بسته بسازید.\n\n\nتمرین 23.210 وارسیِ برنامه‌ای برای «هر بخشِ شینه منبعِ زمین دارد» طراحی کنید.\n\n\n\n23.17.5 پلهٔ ۵: تسلط\n\nتمرین 23.211 نمودارِ تک‌خطیِ کاملِ نیروگاهِ P را با همهٔ مرزها، مقدارهای موقت و موردهای باز بکشید و با برنامه و انسان بازبینی کنید.\n\n\nتمرین 23.212 از مبنای برقیِ D-027 دفاع کنید: سه انتخابِ کلیدی با عدد و جایگزینِ ردشده.\n\n\nتمرین 23.213 نشان دهید چگونه یک مجهول (U-065) هم نقشه، هم ماتریسِ مسئولیت، هم تلف و هم هزینه را عوض می‌کند.\n\n\nتمرین 23.214 برای نیروگاهی بی‌باتری (S0) معماریِ کمکی را بازطراحی کنید.\n\n\nتمرین 23.215 زنجیرهٔ شاهد از رشتهٔ خورشیدی تا کنتور را برای وام‌دهنده بنویسید.\n\n\nتمرین 23.216 یک «بستهٔ تحویل» برای آغازِ طراحیِ تفصیلی بنویسید: سندها، معیارها، موردهای باز.\n\n\nتمرین 23.217 یک مدلِ دادهٔ واحد برای نمودار، میمیک، فهرستِ نقشه‌ها و مرحله‌ها پیشنهاد کنید.\n\n\nتمرین 23.218 پیشنهادِ کاهشِ امپدانسِ ترانسفورماتورِ واحد به 5 % را ارزیابی کنید.\n\n\nتمرین 23.219 پیش‌نویسِ بندِ قفلِ میانِ مالکان برای قراردادِ اتصال را بنویسید.\n\n\nتمرین 23.220 برای خطِ مشترک با ثالث، بندهای نمودار و قرارداد را پیشنهاد کنید.\n\n\nتمرین 23.221 یک برنامهٔ کوچک برای انتخابِ کوچک‌ترین دیزل با فهرستِ بارها و روش‌های راه‌اندازی طراحی کنید.\n\n\nتمرین 23.222 بسته‌ای از سه خروجیِ کامل (فهرست، ردیابی، سندها) برای بازبینیِ بهره‌بردار آماده کنید.\n\n\nتمرین 23.223 یک بازبینیِ کاملِ نمودارِ نیروگاهِ P را با همهٔ وارسی‌های این فصل برنامه‌ریزی کنید.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-solutions",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-solutions",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.18 پاسخ‌نامه و راه‌حل‌ها",
    "text": "23.18 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 23.18.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 23.1. شکل 23.1.\n\n\nحل. تمرین 23.2. بخش 23.2.1.\n\n\nحل. تمرین 23.3. تلف \\(\\propto I^2\\) و \\(I \\propto 1/U\\).\n\n\nحل. تمرین 23.4. مدارِ سه‌فازِ متعادل (بخش 23.2.2).\n\n\nحل. تمرین 23.5. زمین، نول، بارهای نامتعادل.\n\n\nحل. تمرین 23.6. بخش 23.14.\n\n\nحل. تمرین 23.7. جدول 23.1.\n\n\nحل. تمرین 23.8. =، −، + (بخش 23.2.3).\n\n\nحل. تمرین 23.9. جدول 23.2.\n\n\nحل. تمرین 23.10. جداسازی در مرزِ مالکیت؛ هر شاخه در ناحیهٔ حفاظت.\n\n\nحل. تمرین 23.11. تأییدشده، موقت، باز (بخش 23.2.4).\n\n\nحل. تمرین 23.12. مثال 23.6.\n\n\nحل. تمرین 23.13. نول می‌سازد؛ با مقاومت جریانِ خطای زمین را محدود می‌کند.\n\n\nحل. تمرین 23.14. پایانه‌های 33 kV ترانسفورماتورِ واحد (جدول 23.3).\n\n\nحل. تمرین 23.15. بخش 23.3.2.\n\n\nحل. تمرین 23.16. دادهٔ نقشه (مثال 23.11).\n\n\nحل. تمرین 23.17. مثال 23.11.\n\n\nحل. تمرین 23.18. IFR، IFA، IFC (مثال 23.18).\n\n\nحل. تمرین 23.19. تا بازبین فقط تغییر را ببیند.\n\n\nحل. تمرین 23.20. بخش 23.2.5.\n\n\nحل. تمرین 23.21. بخش 23.4.2.\n\n\nحل. تمرین 23.22. بخش 23.4.2.\n\n\nحل. تمرین 23.23. سندی که یک رابط را می‌بندد (مثال 23.30).\n\n\nحل. تمرین 23.24. بخش 23.6.1.\n\n\nحل. تمرین 23.25. نوعِ کار و اهمیت.\n\n\nحل. تمرین 23.26. عادی، کاهش‌یافته، اضطراری، نگه‌داری.\n\n\nحل. تمرین 23.27. نسبتِ تقاضای هم‌زمان به جمعِ تقاضاها.\n\n\nحل. تمرین 23.28. جدول 23.5.\n\n\nحل. تمرین 23.29. نیمهٔ ضروری را به مولد منتقل می‌کند.\n\n\nحل. تمرین 23.30. اولویت، نه اندازه (مثال 23.37).\n\n\nحل. تمرین 23.31. بخش 23.6.3.\n\n\nحل. تمرین 23.32. بخش 23.7.1.\n\n\nحل. تمرین 23.33. بخش 23.7.1.\n\n\nحل. تمرین 23.34. بارِ ایستا و بارهای لحظه‌ای (بخش 23.7.2).\n\n\nحل. تمرین 23.35. دما، سالخوردگی، حاشیه.\n\n\nحل. تمرین 23.36. زمانی که سامانه بی شارژ بار را می‌برد.\n\n\nحل. تمرین 23.37. بخش 23.8.2.\n\n\nحل. تمرین 23.38. طراحی، تأمین، نصب، آزمون، مالکیت، بهره‌برداری.\n\n\nحل. تمرین 23.39. مثال 23.60.\n\n\nحل. تمرین 23.40. مثال 23.57.\n\n\nحل. تمرین 23.41. بخش 23.8.5.\n\n\nحل. تمرین 23.42. مقایسهٔ دو اندازه (مثال 23.63).\n\n\nحل. تمرین 23.43. بخش 23.3.4.\n\n\nحل. تمرین 23.44. بخش 23.6.4.\n\n\nحل. تمرین 23.45. تابلوی راه‌اندازها و حفاظتِ موتورها (مثال 23.41).\n\n\nحل. تمرین 23.46. مثال 23.17.\n\n\nحل. تمرین 23.47. بخش 23.6.4.\n\n\nحل. تمرین 23.48. \\(132^2/100 = 174.24\\,\\Omega\\).\n\n\nحل. تمرین 23.49. \\(0.69^2/100 = 0.00476\\,\\Omega\\)؛ امپدانس‌های کوچکِ LV در پریونیت بزرگ می‌شوند.\n\n\nحل. تمرین 23.50. \\(0.12 \\times 100/63 = 0.1905\\).\n\n\nحل. تمرین 23.51. \\(100/2{,}000 = 0.05\\) پریونیت.\n\n\nحل. تمرین 23.52. صادرشده برای ساخت؛ ساخت و نصب از روی همان بازنگری مجاز است.\n\n\nحل. تمرین 23.53. قوسِ جریانِ بار را خاموش نمی‌کند؛ قفلِ داخلی آن را به باز بودنِ کلیدِ کنارش می‌بندد (بخش 23.4.3).\n\n\nحل. تمرین 23.54. فشارِ قوی مثلث، فشارِ ضعیف ستاره با نولِ بیرون‌آمده، ساعتِ ۱۱: فشارِ ضعیف ۳۰ درجه پیش‌فاز.\n\n\nحل. تمرین 23.55. هر دستگاهِ کلیدزنی و وضعیتش، قفل‌ها، رنگِ برق‌دار و بی‌برق، زمین‌ها.\n\n\nحل. تمرین 23.56. جدولِ عنوان، ارجاع‌های میانِ برگ‌ها، راهنمای نمادها، قالبِ نام‌ها (بخش 23.4.4).\n\n\nحل. تمرین 23.57. صفر: سه جریانِ برابر با ۱۲۰ درجه جابه‌جایی جمعِ صفر دارند.\n\n\nحل. تمرین 23.58. دارایی‌ای که نه از آنِ نیروگاه است نه بهره‌بردار، یا میانِ نیروگاه و تولیدکنندهٔ دیگری مشترک است؛ مالک، کنتور و مرزهای تازه می‌خواهد.\n\n\nحل. تمرین 23.59. مستقیم، ستاره–مثلث، راه‌اندازِ نرم، درایوِ دورِ متغیر.\n\n\nحل. تمرین 23.60. ۱.\n\n\nحل. تمرین 23.61. قطب‌ها را با مقاومت‌های متوازن نسبت به زمین می‌سنجد و خطای زمینِ نخست را هشدار می‌دهد.\n\n\nحل. تمرین 23.62. E01: 4,184 A.\n\n\nحل. تمرین 23.63. E02: 368 A.\n\n\nحل. تمرین 23.64. E03: 8.02 kA.\n\n\nحل. تمرین 23.65. E04: 10.7 %.\n\n\nحل. تمرین 23.66. E05: 1,196 MVA.\n\n\nحل. تمرین 23.67. E06: 47.6 Ω.\n\n\nحل. تمرین 23.68. P01: 437 A.\n\n\nحل. تمرین 23.69. P02: 722 A.\n\n\nحل. تمرین 23.70. P03: 19.05 kV.\n\n\nحل. تمرین 23.71. P04: 2,287.\n\n\nحل. تمرین 23.72. P05: 68.4 MVA.\n\n\nحل. تمرین 23.73. P06: 368 A، 90 %.\n\n\nحل. تمرین 23.74. P07: 46 kW، 50.7 kVA.\n\n\nحل. تمرین 23.75. P08: 250 kVA.\n\n\nحل. تمرین 23.76. P09: 315 kVA.\n\n\nحل. تمرین 23.77. P10: 12.0 kA.\n\n\nحل. تمرین 23.78. P11: 3.5 %.\n\n\nحل. تمرین 23.79. P12: 16.7 %.\n\n\nحل. تمرین 23.80. P13: 62.0 و 94.6 Ah.\n\n\nحل. تمرین 23.81. P14: 50.6 A.\n\n\nحل. تمرین 23.82. P15: 20.8 kVA، 8.15 kWh.\n\n\nحل. تمرین 23.83. P16: 16.8 kW؛ 5.6 kW برق.\n\n\nحل. تمرین 23.84. P17: 365 MVA، 6.38 kA.\n\n\nحل. تمرین 23.85. P18: 2.948 Ω، 5,910 MVA.\n\n\nحل. تمرین 23.86. P19: 0.311 MW.\n\n\nحل. تمرین 23.87. P20: 525 MVA.\n\n\nحل. تمرین 23.88. P21: 63.5 Ω.\n\n\nحل. تمرین 23.89. P22: 8.5 kW.\n\n\nحل. تمرین 23.90. P23: 4.44 L/s، 0.70 kW.\n\n\nحل. تمرین 23.91. P24: 7.9 V (2.0 %).\n\n\nحل. تمرین 23.92. P25: 5.7 سال.\n\n\nحل. تمرین 23.93. P26: 97 L.\n\n\nحل. تمرین 23.94. P27: 0.38 kWh.\n\n\nحل. تمرین 23.95. P28: 2.73 kA.\n\n\nحل. تمرین 23.96. P29: 7.6 MJ.\n\n\nحل. تمرین 23.97. P30: 20.0 MW.\n\n\nحل. تمرین 23.98. 72.2 kW، 80.1 kVA (مثال 23.35).\n\n\nحل. تمرین 23.99. ۱۷ (مثال 23.4).\n\n\nحل. تمرین 23.100. ۱۷ (مثال 23.57).\n\n\nحل. تمرین 23.101. \\(755 \\times 70/1000 = 52.9\\).\n\n\nحل. تمرین 23.102. 0.35 % (مثال 23.63).\n\n\nحل. تمرین 23.103. \\(\\sqrt{3} \\times 0.5 = 0.87\\,\\%\\).\n\n\nحل. تمرین 23.104. 0.32 % (مثال 23.15).\n\n\nحل. تمرین 23.105. 0.81 %.\n\n\nحل. تمرین 23.106. 320 kW (مثال 23.40).\n\n\nحل. تمرین 23.107. ۳۸ و ۵۲ (مثال 23.17).\n\n\nحل. تمرین 23.108. \\(67.9\\,\\text{A} \\times 1.25 = 85\\)؛ کلیدِ 100 A.\n\n\nحل. تمرین 23.109. 96.2 تا 128.2 V.\n\n\nحل. تمرین 23.110. 174 MWh در سال.\n\n\nحل. تمرین 23.111. 361 A؛ کلیدِ ورودیِ 400 A.\n\n\nحل. تمرین 23.112. \\(0.06 \\times 100/2.5 = 2.4\\) پریونیت.\n\n\nحل. تمرین 23.113. 200 MVA و \\(200/(\\sqrt{3} \\times 33) = 3.5\\,\\text{kA}\\).\n\n\nحل. تمرین 23.114. \\(64/(\\sqrt{3} \\times 0.69) = 53.6\\,\\text{kA}\\).\n\n\nحل. تمرین 23.115. \\(0.05 \\times 100/5.6 = 0.893\\)؛ جمع \\(1.214\\) پریونیت، 82.4 MVA و حدودِ 68.9 kA (به‌جای 53.3).\n\n\nحل. تمرین 23.116. \\(0.99^3 = 0.9703\\).\n\n\nحل. تمرین 23.117. \\(1 - 0.02 \\times 0.005 = 0.9999\\).\n\n\nحل. تمرین 23.118. 80 %؛ ولی برق‌دار کردنِ هر مرحله به نقشه‌های همان مرحله بسته است.\n\n\nحل. تمرین 23.119. \\(20 + 9 = 29\\) (سرِ فیدر، چهار گره و چهار شینهٔ LV).\n\n\nحل. تمرین 23.120. \\(10{,}000/230 = 43.5\\,\\text{A}\\).\n\n\nحل. تمرین 23.121. \\(|60 + 50a^2 + 40a| = 17.3\\,\\text{A}\\) (برابرِ \\(\\sqrt{3} \\times 10\\)).\n\n\nحل. تمرین 23.122. \\(I = 437\\,\\text{A}\\) و \\(3 I^2 R = 0.486\\,\\text{MW}\\).\n\n\nحل. تمرین 23.123. \\(I = 612\\,\\text{A}\\) و 0.953 MW؛ تقریباً دو برابرِ تلفِ نیروگاه به‌تنهایی.\n\n\nحل. تمرین 23.124. \\(60/(100/0.15 + 60) = 8.3\\,\\%\\).\n\n\nحل. تمرین 23.125. \\((1 + 0.04 \\times 25)/1.04 = 1.92\\).\n\n\nحل. تمرین 23.126. \\(6 \\times 10/8{,}760 = 0.0068\\,\\text{h}\\).\n\n\nحل. تمرین 23.127. ۱۷ کلید و ۲۶ کابل، با ۲ سکسیونر و ۱ خط: ۴۶ ردیف (مثال 23.32).\n\n\nحل. تمرین 23.128. پنج نقطهٔ جداسازی و چهار ناحیه (مثال 23.33).\n\n\nحل. تمرین 23.129. \\(\\sqrt{188.1^2 + 87.4^2} = 207\\,\\text{kVA}\\).\n\n\nحل. تمرین 23.130. \\(z = 0.2\\)، \\(r = 0.2/\\sqrt{26} = 0.039\\)؛ حدودِ +3.9 %.\n\n\nحل. تمرین 23.131. +110 V نسبت به زمین.\n\n\nحل. تمرین 23.132. ۲۶: ۱۲ توربین، ۱۰ خورشیدی، ۴ باتری.\n\n\nحل. تمرین 23.133. بخش 70 MW؛ فیدر 460 A بیش از 410 A (مثال 23.19).\n\n\nحل. تمرین 23.134. 50 و 80 MW: نامتوازن‌تر.\n\n\nحل. تمرین 23.135. معیار: جابه‌جاییِ باتری یا یک بلوک؛ \\(\\le 59.8\\,\\text{MW}\\) در هر بخش.\n\n\nحل. تمرین 23.136. مثال 23.61، شکل 23.14.\n\n\nحل. تمرین 23.137. نیروگاه؛ 755 MWh در سال.\n\n\nحل. تمرین 23.138. قالبِ مثال 23.30.\n\n\nحل. تمرین 23.139. راه‌اندازِ نرم یا مولدِ بزرگ‌تر (مثال 23.45).\n\n\nحل. تمرین 23.140. \\((2.5 + 40 \\times 478/60 + 1.67) \\times 1.526 \\approx 493\\,\\text{Ah}\\).\n\n\nحل. تمرین 23.141. \\(25 \\times 2/0.92 = 54.3\\,\\text{kWh}\\).\n\n\nحل. تمرین 23.142. 3.5 سال (مثال 23.48).\n\n\nحل. تمرین 23.143. مثال 23.37.\n\n\nحل. تمرین 23.144. یکی از بارهای اولویت ۲ یا ۳؛ با معادلهٔ 23.4 نه، با تابعِ قطع‌بار حساب کنید.\n\n\nحل. تمرین 23.145. \\(1/(1/3000 + 1/5910 + 1/1050) = 687\\)؛ حدودِ 12.0 kA بی مبدل‌ها.\n\n\nحل. تمرین 23.146. حدودِ 10 kA.\n\n\nحل. تمرین 23.147. 25 mm² (حدودِ 2.2 %).\n\n\nحل. تمرین 23.148. کنش‌ها و هشدار؛ رخداد بدونِ هشدار نباشد.\n\n\nحل. تمرین 23.149. قالبِ مثال 23.59.\n\n\nحل. تمرین 23.150. وارسیِ عمومیِ «در هیچ ناحیه‌ای».\n\n\nحل. تمرین 23.151. سازنده، مطالعه، شبکه (مثال 23.29).\n\n\nحل. تمرین 23.152. UPS یک ساعت، DC چهار ساعت (مثال 23.49).\n\n\nحل. تمرین 23.153. \\(72 \\times 12 \\times 0.27 = 233\\,\\text{L}\\).\n\n\nحل. تمرین 23.154. حدودِ 642 kWh برای ۸ ساعت (مثال 23.50).\n\n\nحل. تمرین 23.155. مثلاً \\(\\texttt{=MV-A-T9}\\) با مکان.\n\n\nحل. تمرین 23.156. جدول 23.6.\n\n\nحل. تمرین 23.157. جدول 23.4.\n\n\nحل. تمرین 23.158. مثال 23.57.\n\n\nحل. تمرین 23.159. \\(21.6 + 0.15 \\times 13.2 = 23.6\\,\\text{km}\\).\n\n\nحل. تمرین 23.160. تلف حدودِ یک چهارم.\n\n\nحل. تمرین 23.161. حدودِ 180 هزار واحد.\n\n\nحل. تمرین 23.162. \\((5+4+3+2+1) \\times 0.08 = 1.21\\,\\%\\) با ضریبِ ۱.\n\n\nحل. تمرین 23.163. قالبِ مثال 23.16.\n\n\nحل. تمرین 23.164. بخش‌های 1.1 km: یکی؛ 0.6 km: صفر؛ جمع ۱۲.\n\n\nحل. تمرین 23.165. مثال 23.42.\n\n\nحل. تمرین 23.166. گروه‌های بار (مثال 23.41).\n\n\nحل. تمرین 23.167. \\(8/174.24 = 0.0459\\) پریونیت.\n\n\nحل. تمرین 23.168. \\(0.0667 + 0.0169 + 0.1905/2 = 0.1789\\)؛ 559 MVA و 9.8 kA، همان روشِ MVA.\n\n\nحل. تمرین 23.169. کابلِ کوتاه‌تر، امپدانسِ 6 % به‌جای 7 % و ولتاژِ 0.6 kV: حدودِ 75 kA در برابرِ 58.5 kA (مثال 23.9).\n\n\nحل. تمرین 23.170. \\(+30 - 30 = 0\\) درجه؛ گروه‌های برداری می‌توانند یکدیگر را خنثی کنند، ولی هر دو باید روی نمودار باشند.\n\n\nحل. تمرین 23.171. معیار: فقط با =E1-Q9 باز، نبودِ ولتاژ روی خط و باز بودنِ سرِ دیگر (=G1-Q1)؛ بخشِ آخر از مرزِ مالکیت می‌گذرد و کلیدِ مکانیکی یا روالِ مشترک می‌خواهد.\n\n\nحل. تمرین 23.172. ۹: شینهٔ A1-MV و LV-A بی‌برق‌اند.\n\n\nحل. تمرین 23.173. نه: PLN در فهرستِ نوع‌های سند (CAL، DWG، SPC، REP، REG، PRO، LST) نیست.\n\n\nحل. تمرین 23.174. معیار: مثلاً L1: ۱۲؛ L2: ۸ و ۴؛ L3: ۶، ۵ و ۳ (۱۲، ۱۲ و ۱۴ کیلووات)؛ نامتعادلی حدودِ 11 %.\n\n\nحل. تمرین 23.175. 0.078 MW: ثالث فقط تلفِ خودش را به‌تنهایی می‌پردازد و جملهٔ مشترک به نیروگاهِ P می‌رسد.\n\n\nحل. تمرین 23.176. 125 kVA: بارِ کارکردیِ ضروری با حاشیه (\\(80.1 \\times 1.25 = 100.2\\ \\text{kVA}\\)، کمی بیش از 100 kVA) آن را تعیین می‌کند (مثال 23.51).\n\n\nحل. تمرین 23.177. \\(250\\sqrt{1.1/1.4} = 222\\,\\text{kVA}\\).\n\n\nحل. تمرین 23.178. دقیقه‌های نخست را UPS و باتری پل می‌زنند؛ قطعیِ ساعت‌ها و روزها گرمکن، تهویه و پمپ‌ها را بی‌برق می‌کند.\n\n\nحل. تمرین 23.179. مالک (پیشنهادِ اتصال، U-065) و توانِ نامی MVA (مطالعهٔ خط و فصلِ ۲۸).\n\n\nحل. تمرین 23.180. معیار: نمودار، فهرستِ تجهیزات، تک‌خطیِ حفاظت و تنظیم‌ها، شماتیک و سیم‌کشیِ پانل، فهرستِ کابل‌ها، جانمایی؛ هر کدام با بازنگری و وضعیتِ تازه (مثال 23.34).\n\n\nحل. تمرین 23.181. \\(Q = -R P/X = -100/10 = -10\\,\\text{Mvar}\\).\n\n\nحل. تمرین 23.182. معیار: خطایی که بوبین را از قطبِ زمین‌شده تغذیه کند تا اختلافِ ولتاژش صفر شود، یا خطاهایی که مسیرِ فرمان را دور بزنند؛ با شکل و ولتاژ.\n\n\nحل. تمرین 23.183. معیار: حذفِ شاخه‌های عادیِ باز؛ شمارِ شاخه = شمارِ شینه − ۱.\n\n\nحل. تمرین 23.184. مسیرِ شناخته‌شدهٔ کوچک (بخش 23.2.4).\n\n\nحل. تمرین 23.185. مثال 23.6.\n\n\nحل. تمرین 23.186. PLP-ELE-LST-0005.\n\n\nحل. تمرین 23.187. شکل 23.14.\n\n\nحل. تمرین 23.188. مثال 23.37، جدول 23.6.\n\n\nحل. تمرین 23.189. P13.\n\n\nحل. تمرین 23.190. جدول 23.9.\n\n\nحل. تمرین 23.191. نقشه از داده، یا تطبیقِ خودکار (مثال 23.4).\n\n\nحل. تمرین 23.192. بخش 23.4.2.\n\n\nحل. تمرین 23.193. مثال 23.39.\n\n\nحل. تمرین 23.194. معیار: هر بارِ ضروری در کاهش‌یافته و اضطراری کار دارد.\n\n\nحل. تمرین 23.195. مثال 23.50.\n\n\nحل. تمرین 23.196. جدول 23.4، IF-006.\n\n\nحل. تمرین 23.197. مثال 23.59.\n\n\nحل. تمرین 23.198. معیار: =T2-Q1، =T2-Q2 و =A2-Q1؛ شینه‌های T2-HV، T2-MV، MV-B، A2-MV، LV-B؛ آزمون‌های T2 و بخشِ B، نقشه‌های «برای ساخت»، قاعدهٔ کوپلر.\n\n\nحل. تمرین 23.199. معیار: هر شاخهٔ ترانسفورماتور گروه و وضعیت دارد؛ جمعِ جابه‌جایی برای هر منبع تا شینهٔ مشترک برابر است؛ موردهای «موقت» فهرست می‌شوند.\n\n\nحل. تمرین 23.200. معیار: یک مدلِ داده، تولیدِ هر دو از آن، مقایسهٔ خودکارِ برچسب‌ها و شمارش‌ها، بازنگریِ هم‌زمان.\n\n\nحل. تمرین 23.201. معیار: نمودارِ تک‌خطی، تابلوی 33 kV بخشِ A، ورودی و ترانسفورماتورِ زمین، خدماتِ ایستگاه، حفاظت و شماتیک‌ها، فهرستِ کابل‌ها؛ همه IFC با نشانه‌گذاریِ اجرایی.\n\n\nحل. تمرین 23.202. معیار: سوییچ در هر ایستگاه، فیبر در ترانشه، بستنِ حلقه از فیدرِ کناری، تغذیه از UPS، مالک و رابط در فهرست.\n\n\nحل. تمرین 23.203. معیار: مجموعهٔ نوع‌های به‌کاررفته در برگ، مقایسه با راهنما، دو فهرستِ کم و زیاد، بی‌داوری.\n\n\nحل. تمرین 23.204. معیار: نام، فاز، توان، ضریبِ توان، کابل، حفاظت، اولویت، حالت‌ها؛ جمعِ هر فاز و نول محاسبه‌شده.\n\n\nحل. تمرین 23.205. معیار: گزینه‌ها با افتِ ولتاژ و اندازهٔ دیزل، هزینه، هارمونیک، پذیرشِ سازندهٔ کمپرسور، تصمیم و شرط‌ها.\n\n\nحل. تمرین 23.206. معیار: ساعت‌های بی‌برق در قطعی‌های کوتاه و بلند، سوخت و نگه‌داری، تعرفه و قرارداد، مرزها، هزینهٔ چرخهٔ عمر.\n\n\nحل. تمرین 23.207. معیار: پیوندِ هر سند به بازنگریِ نمودارِ مرجع، مقایسه با بازنگریِ جاری، فهرستِ عقب‌مانده‌ها با مسئول.\n\n\nحل. تمرین 23.208. معیار: بار و ضریبِ توان، نقطهٔ تغذیه و حفاظت، حالتِ فهرست، بارهایی که خاموش می‌مانند یا مولدِ موقت، مسئول و مدت.\n\n\nحل. تمرین 23.209. معیار: سهمِ شبکه از هر ترانسفورماتور، سهمِ مبدل‌ها، جریانِ ورودی‌ها و کوپلر در دو حالت؛ ورودی برای هماهنگیِ فصلِ ۲۶.\n\n\nحل. تمرین 23.210. معیار: هر شینهٔ 33 kV با مسیرِ توالیِ صفر به یک ترانسفورماتورِ زمین؛ هشدار برای حالت‌های کلیدزنی که بخشی را بی‌زمین می‌گذارند.\n\n\nحل. تمرین 23.211. معیار: بخش 23.11، مثال 23.19.\n\n\nحل. تمرین 23.212. مثال 23.69.\n\n\nحل. تمرین 23.213. بخش 23.8.3.\n\n\nحل. تمرین 23.214. مولد، DC، UPS؛ مثال 23.50.\n\n\nحل. تمرین 23.215. مثال 23.30، فصلِ ۲۱.\n\n\nحل. تمرین 23.216. جدول 23.9.\n\n\nحل. تمرین 23.217. معیار: موجودیت‌ها (شینه، شاخه، سند، مرحله)، پیوندها، وضعیتِ داده، نسخه‌ها، خروجی‌ها و وارسی‌ها؛ مرزِ آنچه برنامه نمی‌بیند.\n\n\nحل. تمرین 23.218. معیار: افتِ ولتاژِ کمتر در برابرِ خطای LV حدودِ 69 kA و رتبهٔ کلیدِ توربین، جریانِ هجومی، تلف، هزینه؛ تصمیم با سازندهٔ توربین.\n\n\nحل. تمرین 23.219. معیار: دستگاه‌ها، شرط‌ها، روش (کلیدِ مکانیکی یا روالِ مشترک)، نگه‌داری، آزمونِ دوره‌ای، سوابق، مسئول‌ها.\n\n\nحل. تمرین 23.220. معیار: کنتورها پیش از بخشِ مشترک، قاعدهٔ تلف با مثالِ عددی، مالکیت و جداسازی و آزمون، حفاظتِ مشترک، دسترسی، تعمیر و هزینه، قفلِ میانِ مالکان.\n\n\nحل. تمرین 23.221. معیار: ورودی‌ها (بارها، اولویت، راه‌اندازی، \\(x_\\text{d}'\\)، حدِ افت)، ترتیبِ راه‌اندازیِ بارها، وارسیِ هر گام، خروجی با دلیل، آزمون‌ها.\n\n\nحل. تمرین 23.222. معیار: موردهای باز آشکار، مرزهای مالکیت و آزمون، کنتورها، وضعیتِ هر سند، پرسش‌های باز برای بهره‌بردار.\n\n\nحل. تمرین 23.223. معیار: وارسی‌های مدل (ولتاژ، مالک، ناحیه، جداسازی)، وارسی‌های سند (عنوان، ارجاع، راهنما، نام)، مرحله‌ها و قفل‌ها، خدماتِ کمکی در همهٔ حالت‌ها، مرزِ شبکه؛ فهرستِ یافته‌ها با مسئول و موعد.\n\n\n23.18.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 current of 100 MW at 132 kV: 437 A\nP02 current of 0.5 MVA at 0.4 kV: 722 A\nP03 phase voltage of 33 kV: 19.05 kV\nP04 loss ratio 0.69 kV vs 33 kV, same power: 2,287\nP05 section with 13 units of 5 MW at pf 0.95: 68.4 MVA\nP06 feeder of 4 x 5 MW, pf 0.95 at 33 kV: 368 A (90% of 410 A)\nP07 demand of 30 kW x 0.7 (pf 0.85) + 25 kW (pf 0.95): 46.0 kW, 50.7 kVA\nP08 standard size for 167 kVA + 20 %: 250 kVA\nP09 standard size for 167 kVA + 50 %: 315 kVA\nP10 fault current of 500 kVA, 0.4 kV, z 0.06: 12.0 kA\nP11 dip of 200 kVA start on 250 kVA, z 0.045: 3.5%\nP12 dip of 200 kVA start on 150 kVA generator, x 0.15: 16.7%\nP13 DC duty 30 A x 2 h + 120 A x 1 min: raw 62.0 Ah, sized 94.6 Ah\nP14 charger for 30 A standing, 150 Ah in 8 h: 50.6 A\nP15 UPS for 15 kW, pf 0.9, 30 min: 20.8 kVA, 8.15 kWh\nP16 room 10 kW, UA 0.3 kW/K, 40/24 C, sun 2 kW: 16.8 kW cooling, 5.60 kW in\nP17 series of 1,500, 5,910 and 525 MVA: 365 MVA = 6.38 kA at 33 kV\nP18 line impedance 7.06 km of 0.12 + j0.40: 2.948 ohm; 5,910 MVA\nP19 line loss at 80 MW: 0.311 MW\nP20 transformer 63 MVA z 0.12 as fault MVA: 525\nP21 resistor for 300 A at 33 kV: 63.5 ohm\nP22 lighting 3,000 m2 x 2 + 250 m2 x 10 W/m2: 8.5 kW\nP23 sump for 400 m2 at 40 mm/h: 4.44 L/s; 0.70 kW at 8 m head\nP24 22 kW at 0.85 over 120 m of 16 mm2: 37.4 A, drop 7.9 V (2.0%)\nP25 lead-acid life at 28 C (10 y at 20 C): 5.7 y\nP26 fuel for 60 kW for 6 h at 0.27 L/kWh: 97 L\nP27 UPS energy for 30 kW for 45 s: 0.38 kWh\nP28 inverter contribution 1.2 x 130 MW at 33 kV: 2.73 kA\nP29 earthing resistor energy 7.6 MW for 1 s: 7.6 MJ\nP30 per-phase power check: 3 x 19.05 kV x 350 A = 20.01 MW\nP31 base impedance 132 kV / 100 MVA: 174.24 ohm; 0.69 kV: 0.00476 ohm\nP32 2.5 MVA, 6 % on 100 MVA: 2.40 pu; 63 MVA, 12 %: 0.1905 pu\nP33 0.5 pu to a 33 kV bus: 200 MVA, 3.50 kA\nP34 64 MVA at 0.69 kV: 53.6 kA\nP35 unit transformer 5 %: 82.4 MVA, 68.9 kA\nP36 both transformers: 559 MVA\nP37 line 20 km x 0.4 ohm on 100 MVA: 0.0459 pu\nP38 chain of three links 0.99: 0.9703; two paths 0.98, 0.995: 0.9999\nP39 10 kW at 230 V: 43.5 A; neutral of 60/50/40 A: 17.3 A\nP40 line losses 100 MW / 140 MW on 0.85 ohm: 0.486 / 0.953 MW\nP41 start 60 kVA on 100 kVA, x'd 0.15: 8.3%\nP42 K of a 20 % 5th harmonic: 1.92; 250 kVA at K 4: 222 kVA\nP43 two sources of 6 h and 10 h a year: 0.0068 h\nP44 maintenance + 40 kW at 0.9: 207 kVA\nP45 500 MVA, X/R 5, 100 MW: 3.9 %\nP46 NER 300 A at 33 kV for 5 s: 28.6 MJ\nمثال‌های کوچک:\nE01 current of 5 MW at 0.69 kV: 4,184 A\nE02 current of 20 MW at 33 kV, pf 0.95: 368 A\nE03 fault current of 250 kVA, 0.4 kV, z 0.045: 8.02 kA\nE04 dip of a 120 kVA start on 150 kVA, x 0.15: 10.7%\nE05 series of 1,500 and 5,910 MVA: 1,196 MVA\nE06 resistor for 400 A at 33 kV: 47.6 ohm",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/23-one-line-boundaries.html#sec-ch23-refs",
    "href": "chapters/23-one-line-boundaries.html#sec-ch23-refs",
    "title": "23  نمودارِ تک‌خطی و مرزهای سامانهٔ برق",
    "section": "23.19 منابع",
    "text": "23.19 منابع\n\nIEC 60617 (پایگاهِ داده)؛ IEC 61082-1:2014؛ IEC 81346-1:2022؛ IEEE Std 485-2020؛ IEEE Std 946-2020 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ سامانه‌های قدرت و طراحیِ پست (نمودارِ تک‌خطی، روشِ MVA، خدماتِ کمکی)؛ فصل‌های ۷، ۱۷ تا ۲۰ همین کتاب.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>23</span>  <span class='chapter-title'>نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html",
    "href": "chapters/24-cables-switchgear.html",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "",
    "text": "24.1 نقشهٔ فصل\nپیش‌نیازها: مدارهای DC و ایمنی (فصل 6)، مدارهای AC (فصل 7) و نمودارِ تک‌خطی (فصل 23).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۲۳ نمودارِ تک‌خطی و فهرست‌ها را ساخت؛ این فصل به هر خطِ آن نقشه یک کابل یا خط و به هر کلید یک پانل می‌دهد، با جریان، افت، خطا، هزینهٔ عمر و شاهدهای کارخانه و محل. تحویل‌دادنی: مبنای مدارها، فهرستِ کابل، فهرستِ تدارکات، مشخصه‌ها و برنامهٔ بازرسیِ کابل‌کشی، با تصمیمِ D-028.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-map",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-map",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nجریانِ مجازِ کابل را در شرایطِ نصب، افتِ ولتاژ، تلف (لحظه‌ای و سالانه)، اثرهای گرمایی و تحملِ اتصالِ کوتاه حساب کند و کابلِ مقدماتی را با سه شرط انتخاب کند.\nجنسِ رسانا و عایق، لایه‌های کابل، مسیر، مفصل و سرکابل، جداسازیِ DC و AC، تابلو، فیوز، کلید، کدِ IP و نشانه‌گذاری را توضیح دهد.\nروش را به مدارهای جمع‌آوری و صادرات ببرد: مسیر، مقطع، وظیفهٔ گرمایی و خطا، تلف و هزینهٔ عمر، شرایطِ نصب، پیوندِ غلاف، شارژ، گذرگاه‌ها، دسترسی، آزمون و نگه‌داری؛ و خطِ هوایی و کابلِ زمینی را بی نسخهٔ عمومی مقایسه کند.\nاجزا و رابط‌های خطِ هوایی را در سطحِ مفهوم و شاهد بشناسد و فلش و فاصله را برآورد کند.\nساختِ کابل و تابلو (کنترل‌های فرایند، رواداری، کیفیتِ اتصال، اینترلاک، آب‌بندی، آزمون‌های نوعی، روزمره و محل) را بفهمد و بداند چرا آزمونِ محل جای گواهیِ کارخانه را نمی‌گیرد.\nروش‌ها را به توزیعِ کمکیِ LV و DC (فیدرهای موتور، UPS و شارژر، تغذیهٔ اضطراری، جداسازیِ بارهای حیاتی) ببرد و فهرستِ کابل، پانل‌ها و برنامهٔ بازرسی را با فهرستِ بارِ فصلِ ۲۳ پیوند دهد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nمقاومتِ سیمی با 0.1 Ω/km در 2 km چقدر است؟\nجریانِ 20 MW در 33 kV با ضریبِ توانِ ۱؟\nتلفِ سه‌فاز با 100 A و مقاومتِ 0.5 Ω در هر فاز؟\nاگر جریان دو برابر شود، تلف چند برابر می‌شود؟\nفرقِ کلیدِ قدرت و فیوز چیست؟\n\nپاسخ‌ها: (۱) 0.2 Ω؛ (۲) 350 A؛ (۳) 15 kW؛ (۴) چهار؛ (۵) کلید بارها باز و بسته می‌شود و با رله فرمان می‌گیرد، فیوز یک بار ذوب می‌شود و تعویض می‌شود. اگر دو پرسش یا بیشتر را نتوانستید، فصل 6 و فصل 7 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nدادهٔ کابل، ضریب‌های نصب، مقدارهای تابلو و هادیِ خط آموزشیاند (A-321 تا A-325)؛ جریان‌های مجاز، حدهای کشش و خمش و مقدارهای نامیِ واقعی از سازنده و روش‌های استاندارد می‌آیند. کابل‌کشی، مفصل‌زنی، آزمون‌های ولتاژ و کار با تابلو روال‌های خطرناکاند که فقط با آموزشِ تأییدشده و دستورالعملِ سازنده انجام می‌شوند؛ این فصل گام‌هایشان را نمی‌نویسد. طراحیِ نهاییِ خطِ هوایی و ساختش با مهندسانِ صلاحیت‌دار و استانداردهای تأییدشده است.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-a",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-a",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.2 الف. بنیادهای کابل و اندازه‌گذاری",
    "text": "24.2 الف. بنیادهای کابل و اندازه‌گذاری\n\n24.2.1 رسانا، عایق و مقاومت در دمای کار\nایده. کابل سه کار دارد: جریان را با تلفِ کم ببرد (رسانا)، ولتاژ را از زمین و از فازهای دیگر جدا نگه دارد (عایق)، و در محیط دوام بیاورد (غلاف و زره). رسانا مس یا آلومینیوم است: مس رسانندگیِ بیشتر و مقطعِ کوچک‌تر دارد، آلومینیوم سبک‌تر و ارزان‌تر است و برای مقطع‌های بزرگِ میدان رایج است. عایقِ کابل‌های فشارِ متوسطِ امروز بیشتر پلی‌اتیلنِ شبکه‌ای (XLPE) است که در کارِ عادی تا 90 °C و در اتصالِ کوتاه تا حدودِ 250 °C را تحمل می‌کند (مقدارها را سازنده و استانداردِ محصول تعیین می‌کنند).\nمقاومتِ رسانا با دما بالا می‌رود:\n\\[\nR_\\theta = R_{20}\\,\\big(1 + \\alpha\\,(\\theta - 20)\\big)\n\\tag{24.1}\\]\nکه \\(\\alpha\\) برای آلومینیوم حدودِ 0.00403 و برای مس 0.00393 1/K است.\ndef r_at(r20: float, theta: float, alpha: float = 0.00393,\n         skin: float = 1.0) -&gt; float:\n    \"\"\"Resistance (any unit per length) at conductor temperature theta C:\n    R = R20 (1 + alpha (theta - 20)) x skin factor for AC.\"\"\"\n    return r20 * (1 + alpha * (theta - 20.0)) * skin\n\n\ndef rating(i0: float, factors: dict) -&gt; tuple[float, float]:\n    \"\"\"Current rating in place: the rating in reference conditions times\n    every installation factor (depth, soil, ground temperature,\n    grouping); returns (rating A, product of the factors).\"\"\"\n    k = float(np.prod(list(factors.values())))\n    return i0 * k, k\nresistance of the 240 mm2 Al conductor with temperature:\n  conductor C   ohm/km   vs 20 C\n           20   0.1250     1.00\n           40   0.1351     1.08\n           65   0.1477     1.18\n           90   0.1603     1.28\n  at its 90 C limit the conductor has 28 % more resistance\n  than on the data sheet's 20 C line: losses and drop are\n  computed at the temperature the conductor will run at\n\nمثال 24.1 (بیست‌وهشت درصدِ پنهان) پرسش. مقاومتِ آلومینیومِ 240 mm² در 65 و 90 °C چقدر است؟ چرا برگهٔ داده در 20 °C برای حسابِ تلف کافی نیست؟\nپاسخ. 0.1477 و 0.1603 Ω/km در برابرِ 0.125 در 20 °C: 18 و 28 % بیشتر.\nتفسیر. افتِ ولتاژ را در دمای بیشینه (بدترین حالت) و تلفِ سالانه را در دمای میانگینِ کار حساب می‌کنیم. اختلاف کوچک نیست: حسابِ تلف با مقاومتِ 20 °C حدودِ یک پنجم کم می‌گوید. وارسی: \\(0.125 \\times (1 + 0.00403 \\times 70) = 0.160\\).\n\n\n\n\nجدول 24.1: مس و آلومینیوم در کابل (مفهومی)\n\n\n\n\n\n\n\n\n\n\nویژگی\nمس\nآلومینیوم\n\n\n\n\nمقاومت در 20 °C برای یک مقطع\nکمتر (حدودِ ۶۰ درصدِ آلومینیوم)\nبیشتر\n\n\nوزن و قیمت\nسنگین‌تر، گران‌تر\nسبک‌تر، ارزان‌تر\n\n\nکاربردِ رایج\nفشارِ ضعیف، کنترل، DC\nکابل‌های بزرگِ میدان و خط\n\n\nاتصال‌ها\nساده‌تر\nلایهٔ اکسید؛ سرکابل و فشردنِ مناسب\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه کارِ کابل را بنویسید.\nمعادلهٔ 24.1 را برای مسِ 1.15 Ω/km در 70 °C حساب کنید.\nچرا افت را در دمای بیشینه و تلف را در دمای میانگین حساب می‌کنیم؟\nدو برتریِ آلومینیوم برای کابل‌های میدان را بنویسید.\n\n\n\n\n\n24.2.2 جریانِ مجاز در محلِ نصب\nایده. جریانِ مجازِ کابل جریانی است که دمای رسانا را در کارِ دائم به حدِ عایق (90 °C) می‌رساند. گرمای تولیدشده \\(I^2 R\\) باید از عایق، غلاف، خاک یا هوا بیرون برود؛ هرچه راهِ گرما بسته‌تر، جریانِ مجاز کمتر. برگهٔ دادهٔ سازنده جریان را در شرایطِ مرجع می‌دهد (عمق، مقاومتِ گرماییِ خاک، دمای زمین، یک مدار تنها)؛ در محلِ واقعی هر اختلاف یک ضریب است:\n\\[\nI_\\text{z} = I_0 \\prod_k f_k\n\\tag{24.2}\\]\nروشِ کاملِ محاسبه در IEC 60287-1-1:2023 آمده است (بخش 24.13)؛ ضریب‌های این فصل آموزشی‌اند (A-322). نسخهٔ سادهٔ گرمایی: دمای رسانا برابرِ دمای محیط به‌اضافهٔ تلفِ هر متر ضربِ مقاومتِ گرماییِ کل:\n\\[\n\\theta_\\text{c} = \\theta_\\text{a} + I^2 R'\\, T_\\text{th}\n\\tag{24.3}\\]\nMV_CABLES = {   # 33 kV, 3-core Al XLPE (A-321): r20 ohm/km, x ohm/km,\n    # C uF/km, rating A (buried, reference conditions), cost k u/km\n    240: dict(r20=0.125, x=0.116, c=0.21, i0=410.0, cost=95.0),\n    400: dict(r20=0.0778, x=0.108, c=0.25, i0=520.0, cost=125.0),\n    630: dict(r20=0.0469, x=0.101, c=0.30, i0=660.0, cost=165.0),\n}\nK_AL = 94.0          # A s^0.5/mm2, Al conductor, XLPE (adiabatic constant)\nK_CU = 143.0         # Cu conductor, XLPE\nFACTORS = {   # installation factors against reference conditions (A-322)\n    \"depth 1.0 m (ref 0.8 m)\": 0.97,\n    \"soil 1.5 K m/W (ref 1.0)\": 0.88,\n    \"ground 30 C (ref 20 C)\": 0.93,\n    \"two circuits 0.4 m apart\": 0.85,\n}\nrating in place of the 33 kV cables (installation factors):\n  depth 1.0 m (ref 0.8 m)        0.97\n  soil 1.5 K m/W (ref 1.0)       0.88\n  ground 30 C (ref 20 C)         0.93\n  two circuits 0.4 m apart       0.85\n  section  reference A   factor   in place A   first WS1 section\n   240          410     0.675         277   too small\n   400          520     0.675         351   too small\n   630          660     0.675         445   ok\n  the first section carries 368 A (4 turbines, pf 0.95):\n  240 mm2 fits the reference table but not the trench - the\n  factors (depth, soil, heat, a second circuit) take a third\n  of the rating away\n\n\n\n\n\n\nشکل 24.1: جریانِ مجازِ کابل‌های 33 kV در شرایطِ مرجع و در ترانشهٔ نیروگاهِ P.\n\n\n\n\nمثال 24.2 (یک سوم از جدول تا ترانشه) پرسش. ضریبِ کل و جریانِ مجازِ سه مقطع در ترانشهٔ نیروگاه چیست؟ کدام بخشِ نخستِ رشته را می‌برد؟\nپاسخ. ضریبِ کل \\(0.97 \\times 0.88 \\times 0.93 \\times 0.85 = 0.675\\)؛ 240 mm² 277 A، 400 mm² 351 A و 630 mm² 445 A. بخشِ نخست 368 A دارد: فقط 630 mm².\nتفسیر. فصلِ ۱۸ با جدولِ مرجع 240 mm² را برگزید و فصلِ ۲۳ پرچم زد (مثال 23.14)؛ این‌جا با ضریب‌ها پرچم به تغییر تبدیل می‌شود. بزرگ‌ترین ضریب‌ها خاکِ گرم و خشک و مدارِ دوم‌اند: بررسیِ گرماییِ خاک (U-093) ارزان‌ترین شاهد برای بازگرداندنِ ظرفیت است. وارسی: \\(410 \\times 0.675 = 277\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ مجاز را تعریف کنید.\nچهار ضریبِ نصب و علتِ هر کدام را بنویسید.\nمعادلهٔ 24.3 را برای 400 A، 0.1 Ω/km، 25 °C و 2.0 K·m/W حساب کنید.\nکدام شاهد ارزان‌ترین راهِ بالا بردنِ جریانِ مجاز است؟\n\n\n\n\n\n24.2.3 افتِ ولتاژ و تلف\nایده. افتِ ولتاژِ سه‌فاز در یک کابل:\n\\[\n\\Delta U = \\sqrt{3}\\, I L\\,(R\\cos\\varphi + X\\sin\\varphi)\n\\tag{24.4}\\]\nو تلفِ آن \\(3 I^2 R L\\). چون تلف با مجذورِ جریان می‌رود، تلفِ سالانه از سریِ ساعتیِ جریان حساب می‌شود، نه از جریانِ بیشینه: باد بیشترِ ساعت‌ها زیرِ نامی است.\ndef drop_pct(i: float, km: float, r: float, x: float, pf: float,\n             kv: float) -&gt; float:\n    \"\"\"Three-phase voltage drop in % of the line voltage:\n    dU = sqrt3 I L (R cos phi + X sin phi).\"\"\"\n    s = math.sin(math.acos(pf))\n    du = math.sqrt(3) * i * km * (r * pf + x * s)\n    return du / (kv * 1e3) * 100\n\n\ndef loss_kw(i: float, r_ohm_km: float, km: float) -&gt; float:\n    \"\"\"Joule loss of a three-phase circuit, kW.\"\"\"\n    return 3 * i ** 2 * r_ohm_km * km / 1e3\n\n\ndef annual_loss_mwh(i_series, r_ohm_km: float, km: float) -&gt; float:\n    \"\"\"Energy lost in a year from an hourly current series (A).\"\"\"\n    i = np.asarray(i_series, float)\n    return float((3 * i ** 2 * r_ohm_km * km).sum() / 1e6)\nlosses of a wind string's cable (4 sections x 1.1 km, teaching):\n  section  r at 65 C   loss at full A   kW   loss MWh/yr\n   240      0.1477              124 kW        282.3\n   400      0.0919               77 kW        175.7\n   630      0.0554               47 kW        105.9\n  string energy 64.4 GWh; the loss is 0.44% with 240 mm2,\n  the hourly series is used, not the peak: losses go with\n  the square of the current and the wind is mostly below\n  rated (ch 15)\n\n\n\n\n\n\nشکل 24.2: تلفِ سالانهٔ کابلِ یک رشتهٔ بادی با سه مقطع.\n\n\n\n\nمثال 24.3 (تلف از سریِ ساعتی) پرسش. تلفِ سالانهٔ کابلِ یک رشتهٔ بادی با 240، 400 و 630 mm² چیست؟ چند درصدِ انرژیِ رشته است؟\nپاسخ. 282، 176 و 106 MWh در سال؛ با 240 mm² حدودِ 0.44 % از 64.4 GWh.\nتفسیر. تلف در بیشینه 124 kW است ولی اگر آن را در ۸۷۶۰ ساعت ضرب کنیم، 1,086 MWh می‌شود: نزدیکِ چهار برابرِ واقعیت. هر بخش فقط جریانِ واحدهای پس از خود را می‌برد، پس برنامه برای هر بخش جریانِ خودش را می‌گذارد. وارسی: \\(3 \\times 368^2 \\times 0.148 \\times 1.1/1000 = 66\\,\\text{kW}\\) برای بخشِ نخست در بیشینه.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 24.4 را برای 100 A، 2 km، r = 0.2، x = 0.1، ضریبِ ۱ و 33 kV حساب کنید.\nچرا تلفِ سالانه از سریِ ساعتی حساب می‌شود؟\nتلفِ بیشینه ضربِ ۸۷۶۰ چه خطایی دارد؟\nچرا بخشِ نخستِ رشته بیشترین تلف را دارد؟\n\n\n\n\n\n24.2.4 تحملِ اتصالِ کوتاه\nایده. در اتصالِ کوتاه، جریانِ چند هزار آمپری در کسری از ثانیه رسانا را گرم می‌کند و فرصتی برای بیرون رفتنِ گرما نیست (بی‌دررو، به انگلیسی adiabatic). کوچک‌ترین مقطعی که دمای رسانا را زیرِ حدِ عایق نگه می‌دارد:\n\\[\nS \\geq \\frac{I_\\text{k}\\sqrt{t}}{k}\n\\tag{24.5}\\]\nکه \\(k\\) به جنسِ رسانا و عایق بستگی دارد (آموزشی: آلومینیوم با XLPE 94 و مس 143، با یکای \\(\\text{A}\\,\\text{s}^{0.5}/\\text{mm}^2\\)). روشِ دقیق‌تر که گرمای بیرون‌رفته را هم می‌شمرد در IEC 60949 آمده است و برای پرده‌ها و مقطع‌های کوچک سودِ بیشتری دارد.\ndef adiabatic_mm2(ik_ka: float, t_s: float, k: float) -&gt; float:\n    \"\"\"Least section that carries ik for t without exceeding the\n    insulation's short-circuit temperature: S = I sqrt(t) / k.\"\"\"\n    return ik_ka * 1e3 * math.sqrt(t_s) / k\n\n\ndef withstand_ka(mm2: float, t_s: float, k: float) -&gt; float:\n    \"\"\"Short-circuit current a section of mm2 carries for t seconds.\"\"\"\n    return k * mm2 / math.sqrt(t_s) / 1e3\n\n\ndef peak_ka(ik_ka: float, x_over_r: float) -&gt; float:\n    \"\"\"Peak (first-loop) short-circuit current: i_p = kappa sqrt2 Ik with\n    kappa = 1.02 + 0.98 exp(-3 R/X).\"\"\"\n    kappa = 1.02 + 0.98 * math.exp(-3.0 / x_over_r)\n    return kappa * math.sqrt(2) * ik_ka\n\n\ndef short_time_ok(ik_ka: float, t_s: float, rated_ka: float,\n                  rated_t: float) -&gt; bool:\n    \"\"\"Equal-I2t check of a short-time withstand rating.\"\"\"\n    return ik_ka ** 2 * t_s &lt;= rated_ka ** 2 * rated_t\nshort-circuit duty of the 33 kV cables (adiabatic limit):\n  conductor: 12.5 kA (ch 23) cleared in 0.5 s by the feeder\n    relay, 1.0 s by the backup: S &gt;= I sqrt(t) / k, k = 94 (Al)\n    t = 0.5 s:    94 mm2\n    t = 1.0 s:   133 mm2\n  240 mm2 Al carries 22.6 kA for 1 s\n  screen: the earth-fault current is limited to 400 A (ch 23)\n    a 35 mm2 Cu screen carries 5.0 kA for 1 s\n  both pass with margin; the backup clearing time sets the\n  duty, not the main relay's\n\nمثال 24.4 (زمانِ حفاظتِ پشتیبان) پرسش. کمترین مقطعِ آلومینیومی برای 12.5 kA در 0.5 و 1.0 s چیست؟ پردهٔ مسیِ 35 mm² برای خطای زمینِ 400 A کافی است؟\nپاسخ. 94 و 133 mm²؛ پرده 5.0 kA را یک ثانیه تحمل می‌کند: بسیار بیش از 400 A.\nتفسیر. زمانی که مقطع را تعیین می‌کند زمانِ حفاظتِ پشتیبان است، نه رلهٔ اصلی: اگر رلهٔ اصلی کار نکند، کابل باید تا قطعِ پشتیبان دوام بیاورد. محدود کردنِ خطای زمین به 400 A (فصلِ ۲۳) پرده‌ها را سبک نگه می‌دارد. وارسی: \\(12{,}500 \\times 1/94 = 133\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا گرمایش در اتصالِ کوتاه «بی‌دررو» فرض می‌شود؟\nمعادلهٔ 24.5 را برای 7.9 kA، 0.1 s و مس حساب کنید.\nچرا زمانِ حفاظتِ پشتیبان مقطع را تعیین می‌کند؟\nمحدود کردنِ جریانِ خطای زمین چه اثری بر پرده دارد؟\n\n\n\n\n\n24.2.5 مثالِ کارشدهٔ ۱: انتخابِ مقدماتیِ کابل\nایده. کابل وقتی پذیرفته است که هر سه شرط برقرار باشد: جریان در محلِ نصب، افتِ ولتاژ و تحملِ اتصالِ کوتاه؛ و از میانِ پذیرفته‌ها، کوچک‌ترین یا ارزان‌ترین در هزینهٔ عمر (بخش 24.7.1) انتخاب می‌شود.\nworked example 1: preliminary cable for wind string WS1\n  checks: current in place &gt;= 368 A; drop along the string\n  &lt;= 2 %; withstand &gt;= 12.5 kA for 1 s\n  section  in place A  ok   drop %  ok   withstand kA  ok\n   240          277  n      1.00  y            22.6  y\n   400          351  n      0.68  y            37.6  y\n   630          445  y      0.47  y            59.2  y\n  smallest section that carries each section's current:\n    section 1 (4 turbines, 368 A): 630 mm2\n    section 2 (3 turbines, 276 A): 240 mm2\n    section 3 (2 turbines, 184 A): 240 mm2\n    section 4 (1 turbine, 92 A): 240 mm2\n  the first section needs 630 mm2 in this trench; the string\n  can be graded 630/240/240/240 mm2 - one size or a\n  graded string is an economic choice (section F); the\n  reference table alone would have chosen 240 mm2 everywhere\n\nمثال 24.5 (از جدول تا ترانشه) پرسش. برای رشتهٔ WS1 کابل انتخاب کنید: جریانِ 368 A در بخشِ نخست، افتِ کلِ رشته زیرِ 2 %، تحملِ 12.5 kA برای یک ثانیه.\nپاسخ. بخشِ نخست: فقط 630 mm² جریان را می‌برد (445 A)؛ افت با همه زیرِ 1 % و تحمل با همه بالای 22 kA. بخش‌های ۲ تا ۴ (۲۷۶، ۱۸۴ و ۹۲ آمپر) با 240 mm². رشتهٔ پله‌ای: 630/240/240/240.\nتفسیر. جریان شرطِ تعیین‌کننده است، نه افت و نه خطا. جدولِ مرجع به‌تنهایی 240 mm² را برای همه می‌گذاشت و بخشِ نخست در تابستان بیش از حد گرم می‌شد. برای بخشِ دوم، 277 A در برابرِ 276 A حاشیه‌ای ندارد: با بررسیِ گرماییِ خاک باید وارسی شود. وارسی: \\(20/0.95/(\\sqrt{3} \\times 33) = 368\\).\n\n\nگردشِ کارِ انتخابِ کابل:\n\nجریانِ طراحیِ هر بخش را از تعدادِ واحدها و ضریبِ توان حساب کنید.\nشرایطِ نصب را ثبت کنید (عمق، خاک، دما، گروه) و ضریب‌ها را از سازنده یا روشِ استاندارد بگیرید.\nکوچک‌ترین مقطعی را بیابید که جریان را در محل می‌برد.\nافتِ ولتاژ را در دمای بیشینه و تحملِ خطا را با زمانِ پشتیبان وارسی کنید.\nگزینه‌های پذیرفته را با هزینه و تلفِ عمر مقایسه کنید.\nانتخاب را با شرط‌ها و شاهدهایش در فهرستِ کابل ثبت کنید.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه شرطِ پذیرشِ کابل را بنویسید.\nچرا بخشِ دوم حاشیه ندارد و چه شاهدی آن را روشن می‌کند؟\nبرای یک فیدرِ سه‌بلوکیِ خورشیدی کابل انتخاب کنید.\nشش گامِ گردشِ کارِ انتخابِ کابل را بنویسید.\n\n\n\n\n\n24.2.6 ضریب‌های نصب از کجا می‌آیند: مدارِ گرماییِ کابل\nایده. در بخش 24.2.2 ضریب‌های نصب را از جدول برداشتیم: عمق، خاک، دمای زمین، گروه. این‌جا نشان می‌دهیم این ضریب‌ها از کجا می‌آیند. گرمای تلفِ رسانا (\\(W = 3 I^2 R\\) بر متر) باید از عایق، غلاف و خاک بگذرد تا به محیط برسد؛ هر لایه یک مقاومتِ گرمایی (بر حسبِ K·m/W) است، درست مانندِ مقاومتِ الکتریکی در یک مدارِ سری:\n\\[\n\\theta_\\text{c} - \\theta_\\text{amb} = W\\,(T_\\text{int} + T_4), \\qquad T_4 = \\frac{\\rho_\\text{s}}{2\\pi}\\,\\ln\\frac{4L}{D}\n\\tag{24.6}\\]\nبا \\(\\rho_\\text{s}\\) مقاومتِ گرماییِ ویژهٔ خاک، \\(L\\) عمقِ دفن و \\(D\\) قطرِ کابل. \\(T_\\text{int}\\) (عایق، پرکننده، غلاف) را از جریانِ نامیِ مرجع برازش می‌کنیم و بقیه را از فیزیک حساب می‌کنیم. کابلِ دومِ کنارِ آن، با تلفِ برابر، دمای اولی را با «تصویرِ» خودش در سطحِ زمین بالا می‌برد:\n\\[\nT_\\text{mut} = \\frac{\\rho_\\text{s}}{2\\pi}\\,\\ln\\frac{d'}{d}, \\qquad d' = \\sqrt{(2L)^2 + d^2}\n\\tag{24.7}\\]\n\n\n\n\n\n\nشکل 24.3: مدارِ گرماییِ کابلِ دفن‌شده: از رسانا تا محیط، با گرمای کابلِ همسایه.\n\n\n\ndef t_soil(rho: float, depth: float, d: float = D) -&gt; float:\n    \"\"\"Thermal resistance (K m/W) of the soil around a buried cable:\n    rho / (2 pi) ln(4 L / D).\"\"\"\n    return rho / (2 * math.pi) * math.log(4 * depth / d)\n\n\ndef t_mutual(rho: float, depth: float, spacing: float) -&gt; float:\n    \"\"\"Extra resistance seen by one cable from a neighbour carrying the\n    same loss: rho / (2 pi) ln(d' / d), d' the distance to its image.\"\"\"\n    d_img = math.hypot(2 * depth, spacing)\n    return rho / (2 * math.pi) * math.log(d_img / spacing)\n\n\nT_INT = DT_REF / (3 * C630[\"i0\"] ** 2 * R90) - t_soil(1.0, 0.8)\n\n\ndef ampacity(dt: float, t_ext: float) -&gt; float:\n    \"\"\"Current (A) that heats the conductor by dt with the cable's\n    internal and the given external thermal resistance.\"\"\"\n    return math.sqrt(dt / (3 * R90 * (T_INT + t_ext)))\ninstallation factors from a thermal circuit (630 mm2, teaching):\n  R at 90 C 0.0613 ohm/km; fitted internal resistance 0.276 K m/W\n  soil at reference (1.0 K m/W, 0.8 m): 0.597 K m/W; rating 660 A\n  condition              physics factor   table factor\n  depth 1.0 m                     0.980           0.97\n  soil 1.5 K m/W                  0.863           0.88\n  ground 30 C                     0.926           0.93\n  two circuits 0.4 m              0.892           0.85\n  all four together: 449 A, factor 0.681 (table product 0.675)\n  depth, soil and ground temperature follow from the physics;\n  the simple image model gives less mutual heating than the\n  table, which also allows for the soil drying out next to a\n  warm cable - the reason tables are kept conservative\n\nمثال 24.6 (فیزیک در برابرِ جدول) پرسش. با برازشِ \\(T_\\text{int}\\) به 660 A در شرایطِ مرجع، ضریب‌های عمقِ 1.0 m، خاکِ 1.5 K·m/W، زمینِ 30 °C و دو مدار با فاصلهٔ 0.4 m را حساب و با جدول مقایسه کنید.\nپاسخ. 0.980، 0.863، 0.926 و 0.892 در برابرِ 0.97، 0.88، 0.93 و 0.85؛ هر چهار با هم 449 A، ضریبِ 0.681 در برابرِ حاصل‌ضربِ جدول 0.675.\nتفسیر. عمق، خاک و دمای زمین تقریباً همان‌اند که جدول می‌گوید: جدول فیزیک است، نه قرارداد. مدلِ سادهٔ تصویر گرمای کابلِ همسایه را کمتر از جدول می‌بیند، چون جدول خشک شدنِ خاکِ کنارِ کابلِ گرم را هم پوشانده است؛ برای همین جدول‌ها محافظه‌کارند و مطالعهٔ واقعی با روشِ استاندارد و دادهٔ سازنده انجام می‌شود. وارسی: \\(T_4 = \\frac{1}{2\\pi}\\ln(3.2/0.075) = 0.597\\) و \\(70/(3 \\times 660^2 \\times 6.13 \\times 10^{-5}) - 0.597 = 0.276\\).\n\nبارِ چرخه‌ای. فیدرِ خورشیدی فقط روز بار دارد. خاک گرما را آهسته جذب و پس می‌دهد؛ پس در ظهر کابل می‌تواند بیش از جریانِ پیوسته ببرد:\ncyclic rating of a PV feeder (daily loss factor 0.25, teaching):\n  continuous rating                           660 A\n  soil sees only the daily mean (too simple)   946 A  x1.43\n  near soil follows the day, far soil the mean   765 A  x1.16\n  the soil's long time constant lets a cable that carries\n  current only by day run hotter at noon; but a run of sunny\n  days warms the far soil too - the cyclic factor is a study\n  result with the soil's heat capacity, never taken from the\n  first line, and the ch 25 loading of the transformer uses\n  the same idea\n\n\n\n\n\n\nشکل 24.4: جریانِ روزانهٔ فیدرِ خورشیدی که در ظهر به جریانِ مجازِ چرخه‌ای می‌رسد، در برابرِ جریانِ مجازِ پیوسته.\n\n\n\n\nمثال 24.7 (یک و شانزده صدم، نه یک و چهل‌وسه صدم) پرسش. با ضریبِ تلفِ روزانهٔ 0.25، دو برآوردِ جریانِ مجازِ ظهر را مقایسه کنید.\nپاسخ. اگر خاک فقط میانگینِ روز را ببیند 946 A (ضریبِ 1.43)؛ اگر خاکِ نزدیک تغییرِ روزانه را دنبال کند و خاکِ دور میانگین را، 765 A (ضریبِ 1.16).\nتفسیر. برآوردِ نخست خطرناک است: چند روزِ آفتابیِ پشتِ سرِ هم خاکِ دور را هم گرم می‌کند. ضریبِ چرخه‌ای نتیجهٔ مطالعه با ظرفیتِ گرماییِ خاک است. همین ایده در بارگذاریِ ترانسفورماتور (فصلِ ۲۵) آمد. وارسی: \\(\\sqrt{0.874/(0.276 + 0.299 + 0.075)} = 1.16\\).\n\nاثرِ پوستی. جریانِ متناوب در رسانای ضخیم به سطح رانده می‌شود و مقاومتِ مؤثر بالا می‌رود. تقریبِ رایج برای رسانای گرد:\n\\[\ny_\\text{s} = \\frac{x_\\text{s}^4}{192 + 0.8\\,x_\\text{s}^4}, \\qquad x_\\text{s}^2 = \\frac{8\\pi f}{R'}\\,10^{-7}\\,k_\\text{s}\n\\tag{24.8}\\]\nskin effect: AC over DC resistance of large conductors\n  ys = xs^4 / (192 + 0.8 xs^4),  xs^2 = 8 pi f / R' x 1e-7 x ks\n  conductor                         R' ohm/m   ks    ys\n  630 mm2 Al, compacted              6.0e-05   1.00  0.022\n  1000 mm2 Cu, compacted             2.3e-05   1.00  0.138\n  1000 mm2 Cu, segmental             2.3e-05   0.43  0.029\n  the current crowds to the surface of a thick conductor: a\n  1000 mm2 copper conductor carries 14 % more resistance at\n  50 Hz; dividing it into insulated segments brings this down\n  - one reason export cables have segmental conductors\n\nمثال 24.8 (چرا رسانای بزرگ قطعه‌قطعه است) پرسش. افزایشِ مقاومت در 630 mm² آلومینیوم و 1000 mm² مس، فشرده و قطعه‌ای، چیست؟\nپاسخ. 2.2 %؛ 13.8 % برای مسِ فشرده و 2.9 % برای قطعه‌ای.\nتفسیر. در کابل‌های بزرگِ صادرات، رسانا به چند قطعهٔ عایق‌شده از هم تقسیم و تابیده می‌شود تا جریان در همهٔ سطح پخش شود. ضریبِ \\(k_\\text{s}\\) را سازنده از آزمون می‌دهد. وارسی: برای 630 mm²: \\(x_\\text{s}^2 = 2.09\\)، \\(y_\\text{s} = 4.37/195.5 = 0.022\\).\n\nتلفِ دی‌الکتریک. عایق هم تلف دارد، مستقل از بار: \\(W_\\text{d} = \\omega C U_0^2 \\tan\\delta\\):\ndielectric losses: W = omega C U0^2 tan(delta), three phases\n  cable              U0 kV   C uF/km  tan d   W W/m   conductor W/m\n  33 kV, 630 mm2      19.05      0.30  0.004    0.41           36.4\n  132 kV, 1000 mm2 Cu  76.20      0.20  0.001    1.09           14.9\n  tan d: 0.004 an upper teaching value for MV, 0.001 for HV\n  XLPE; the loss grows with U0^2 and is there day and night,\n  with or without load: at 33 kV about one per cent of the\n  conductor's, at 132 kV some per cent; the IEC 60287 method\n  counts it for XLPE from U0 of about 127 kV; it still adds\n  to the plant's night-time import (ch 23)\n\nمثال 24.9 (تلفی که شب هم هست) پرسش. تلفِ دی‌الکتریکِ کابلِ 33 kV و یک کابلِ فرضیِ 132 kV را با تلفِ رسانا مقایسه کنید.\nپاسخ. 0.41 در برابرِ 36.4 W/m (حدودِ یک درصد)؛ 1.09 در برابرِ 14.9 W/m (حدودِ هفت درصد).\nتفسیر. با مجذورِ ولتاژ بالا می‌رود. ضریبِ تلفِ عایقِ XLPEِ فشارِ قوی (\\(\\tan\\delta\\) حدودِ 0.001) بسیار کمتر از مقدارِ آموزشیِ بالای فشارِ متوسط (0.004) است؛ روشِ IEC 60287 این تلف را برای XLPE از ولتاژِ فازِ حدودِ 127 kV به بالا در جریانِ مجاز می‌آورد. با این همه، شب و روز، با بار یا بی‌بار، برقرار است و در نیروگاهی که شب تولید ندارد، از شبکه خریده می‌شود (فصلِ ۲۳). وارسی: \\(3 \\times 314.2 \\times 0.3 \\times 10^{-9} \\times 19{,}050^2 \\times 0.004 = 0.41\\).\n\nاضافه‌بارِ اضطراری. دمای رسانا با ثابتِ زمانیِ چند ساعته بالا می‌رود؛ اضافه‌بارِ کوتاه پذیرفتنی است:\nemergency overload of a cable (first-order heating, tau 1.5 h):\n  start at 0.85 pu, then        final C   hours to 90 C\n   1.1 pu                        104.7     1.26\n   1.2 pu                        120.8     0.73\n   1.3 pu                        138.3     0.51\n   1.5 pu                        177.5     0.30\n  (start temperature 70.6 C) - a ring or a parallel\n  feeder that switches load onto a cable for an hour can\n  use this margin; at 1.3 pu the limit comes in about half\n  an hour, at 1.5 pu in under 20 minutes; the protection (ch 26) and\n  the switching rules must keep inside it\n\n\n\n\n\n\nشکل 24.5: دمای رسانا پس از اضافه‌بار از 0.85 به 1.1 تا 1.5 پریونیت، با حدِ 90 °C.\n\n\n\nپایشِ دما با فیبر. فیبرِ نوریِ کنارِ کابل با حسگریِ توزیع‌شدهٔ دما (DTS) دمای هر متر را می‌دهد:\nfibre temperature profile along WS1 at full output (synthetic):\n  hottest point 67.1 C at 1650 m (road crossing in a duct)\n  dry stretch 3,000-3,350 m: 58.0 C\n  elsewhere about 53 C\n  distributed temperature sensing in the fibre beside the\n  cable finds the few metres that set the rating: the\n  crossing, not the kilometres of open trench; the duct can\n  be filled with bentonite, the dry stretch backfilled - or\n  the rating of the whole feeder stays set by a few tens of\n  metres of it\n\n\n\n\n\n\nشکل 24.6: نیمرخِ دمای فیبر در طولِ رشتهٔ WS1 در تولیدِ کامل (ساختگی).\n\n\n\n\nمثال 24.10 (چند ده متر که همه را تعیین می‌کنند) پرسش. در شکل 24.6 نقطهٔ داغ کجاست و چه باید کرد؟\nپاسخ. 67.1 °C در 1,650 m، زیرِ جاده در لوله؛ بخشِ شنیِ خشک 58 °C؛ بقیه حدودِ 53 °C.\nتفسیر. جریانِ مجازِ کلِ فیدر را چند ده متر تعیین می‌کنند: پر کردنِ لوله با ملاتِ گرمارسان یا خاک‌ریزِ مناسب در بخشِ خشک آن را باز می‌کند (بخش 24.7.5). فیبرِ DTS در نگه‌داری هم شاهد است: گرمِ غیرعادی پیش از خرابی دیده می‌شود. وارسی: بیشینهٔ نیمرخ در خروجیِ برنامه.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nضریبِ چرخه‌ای از مدلی گرفته شده که خاک را فقط با میانگینِ روز می‌بیند.\nتلفِ دی‌الکتریکِ کابلِ فشارِ قوی در جریانِ مجاز نیامده است.\nرسانای بزرگ با مقاومتِ DC حساب شده و اثرِ پوستی جا افتاده است.\nجریانِ مجازِ فیدر با مسیرِ باز حساب شده و گذرگاهِ زیرِ جاده فراموش شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمقاومتِ گرماییِ خاکِ 2.0 K·m/W در عمقِ 1.0 m برای کابلِ 75 mm؟\nچرا جدولِ گروه از مدلِ تصویر محافظه‌کارتر است؟\nبا معادلهٔ 24.6 نشان دهید چرا جریانِ مجاز با جذرِ \\((\\theta_\\text{c} - \\theta_\\text{amb})\\) تغییر می‌کند.\nچرا ضریبِ چرخه‌ایِ 1.43 خوش‌بینانه است؟\n\\(y_\\text{s}\\) را برای \\(R' = 4 \\times 10^{-5}\\,\\Omega/\\text{m}\\) حساب کنید.\nتلفِ دی‌الکتریک با ولتاژ چگونه تغییر می‌کند؟\nکابلی که از 0.85 پریونیت به 1.2 می‌رود چند ساعت تا 90 °C وقت دارد؟\nDTS چه چیزی را نشان می‌دهد که محاسبه نمی‌دهد؟\n\n\n\n\n\n24.2.7 نیروی خطا بر کابل‌های تک‌رشته و عمرِ عایق با دما\nنیروی میانِ کابل‌ها. در خطا، کابل‌های تک‌رشتهٔ چیده به شکلِ مثلث (trefoil) با نیرویی متناسب با مجذورِ جریانِ قله از هم رانده می‌شوند. یک فرمِ آموزشی:\n\\[\nF \\approx 0.17\\,\\frac{i_\\text{p}^2}{s} \\quad \\left[\\text{N/m};\\ i_\\text{p}\\ \\text{kA},\\ s\\ \\text{m}\\right]\n\\tag{24.9}\\]\nforce between single-core cables in a fault: F = 0.17 ip^2 / s\n  (N/m, ip in kA, s in m; trefoil, teaching constant)\n  peak kA   spacing m   force kN/m   cleat every 1.0 m kN   1.5 m kN\n       40        0.14          1.9                    1.9        2.9\n       80        0.14          7.8                    7.8       11.7\n       80        0.20          5.4                    5.4        8.2\n  at the switchgear's 80 kA peak the cables push apart with\n  nearly 8 kN per metre: cleats sized and spaced for it keep\n  them in place - the cleat maker's short-circuit test is the\n  evidence, and the spacing goes on the installation drawing\n\nمثال 24.11 (بستِ کابل برای هشتاد کیلوآمپر) پرسش. با جریانِ قلهٔ 80 kA و فاصلهٔ 0.14 m، نیرو بر هر متر و بر هر بست با فاصلهٔ 1.5 m چیست؟\nپاسخ. حدودِ 7.8 kN/m و 11.7 kN بر هر بست.\nتفسیر. بست‌ها (cleats) برای این نیرو انتخاب و فاصله‌گذاری می‌شوند؛ شاهد آزمونِ اتصالِ کوتاهِ سازندهٔ بست است و فاصله روی نقشهٔ نصب می‌آید. کابلی که در خطا از سینی بیرون بپرد، خطای دوم می‌سازد. وارسی: \\(0.17 \\times 6{,}400/0.14 = 7{,}771\\,\\text{N/m}\\).\n\nعمرِ عایق با دما. عایقِ پلیمری مانندِ روغنِ ترانسفورماتور (فصلِ ۲۵) با دما پیر می‌شود. با قاعدهٔ آموزشیِ «نصف شدنِ عمر برای هر هشت کلوین»:\ninsulation life against conductor temperature (teaching rule:\n  life halves for every 8 K above 90 C, 40 years at 90 C):\n  conductor C   relative life   years\n           70            5.66      226\n           80            2.38       95\n           90            1.00       40\n           98            0.50       20\n          106            0.25       10\n  a cable that runs cooler than its limit most of the time\n  lasts longer; one pushed past it ages fast - the cyclic and\n  emergency ratings of lesson A spend this life on purpose,\n  so they are bounded in hours a year, not left open\n\n\n\n\n\n\nشکل 24.7: عمرِ عایق بر حسبِ دمای رسانا با قاعدهٔ آموزشیِ هشت کلوین.\n\n\n\n\nمثال 24.12 (عمری که بارِ چرخه‌ای خرج می‌کند) پرسش. کابلی که همیشه در 80 °C است در برابرِ کابلی که در 98 °C است، عمرِ نسبی‌اش چیست؟\nپاسخ. 2.38 در برابرِ 0.50: حدودِ 95 در برابرِ 20 سال با پایهٔ چهل‌ساله.\nتفسیر. جریانِ مجازِ چرخه‌ای و اضطراری (بخش 24.2.6) عمر را آگاهانه خرج می‌کنند؛ پس با ساعت‌های سالانه محدود می‌شوند و نه باز. قاعدهٔ هشت کلوین آموزشی است؛ رفتارِ واقعی را آزمون‌های پیری و دادهٔ سازنده می‌دهند. وارسی: \\(2^{(90-80)/8} = 2.38\\).\n\n\n\n24.2.8 کابل زیرِ آفتاب\nایده. کابلِ رو در آفتاب دو منبعِ گرما دارد: جریانِ خودش و خورشید (\\(q = \\alpha d G\\) بر متر، با \\(\\alpha\\) ضریبِ جذب، \\(d\\) قطر و \\(G\\) تابش):\nsunlight against current on cables outdoors (1,000 W/m2, teaching):\n  cable                              sun W/m   own loss W/m   sun share\n  PV string 6 mm2, 13 A                  4.5            0.8         85%\n  LV 4 x 95 mm2 on a tray, 200 A        24.0           35.1         41%\n  33 kV 240 mm2 riser, 276 A            39.0           36.6         52%\n  a thin PV cable is heated far more by the sun than by its\n  current: its insulation is rated for high temperature and\n  its rating assumes the sun; a riser or tray in the sun loses\n  part of its rating too - shade, a cover with air gap, or a\n  lighter colour, and the rating method's solar term\n\nمثال 24.13 (کابلِ رشته‌ای که خورشید گرمش می‌کند) پرسش. کابلِ 6 mm² رشتهٔ خورشیدی با 13 A در آفتابِ 1,000 W/m² چقدر گرما از خورشید و چقدر از جریان می‌گیرد؟\nپاسخ. حدودِ 4.5 در برابرِ 0.8 W/m: 85 % از خورشید.\nتفسیر. عایقِ کابلِ خورشیدی برای دمای بالا ساخته و جریانِ مجازش با فرضِ آفتاب داده می‌شود. کابل‌های فشارِ متوسط و ضعیف روی سینیِ بیرونی یا بالارو هم بخشی از جریانِ مجازشان را به آفتاب می‌دهند: سایه، پوششِ دارای فاصلهٔ هوایی یا رنگِ روشن، و جملهٔ تابشیِ روشِ محاسبه. وارسی: \\(0.7 \\times 0.0065 \\times 1{,}000 = 4.55\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nفاصلهٔ بست‌ها برای جریانِ خطای امروز انتخاب شده، نه برای رتبهٔ تابلو.\nاضافه‌بارِ اضطراری بی‌سقفِ ساعتِ سالانه مجاز شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنیرو بر هر متر با جریانِ قلهٔ 60 kA و فاصلهٔ 0.15 m؟\nچرا فاصلهٔ بست‌ها روی نقشهٔ نصب می‌آید؟\nعمرِ نسبی در 86 °C با قاعدهٔ آموزشی؟\nچرا اضافه‌بارِ اضطراری با ساعت‌های سالانه محدود می‌شود؟\n\n\n\n\n\n24.2.9 از برداشتِ خاک تا مقاومتِ طراحی\nایده. مقاومتِ گرماییِ خاک بزرگ‌ترین ورودیِ جریانِ مجاز است (بخش 24.2.6) و در طولِ مسیر یکسان نیست. برداشتِ خاک با کاوشگرِ سوزنی در فصلِ خشک چند ده عدد می‌دهد؛ کدام را در طراحی بنشانیم؟\nsoil thermal resistivity along the collector routes (20 probes,\n  dry season, teaching):\n  mean 1.14, median 1.06, 90th percentile 1.48, highest 1.75 K m/W\n  design on the mean     rho 1.14: 630 mm2 rating 631 A\n  design on the 90th     rho 1.48: 630 mm2 rating 573 A\n  design on the worst    rho 1.75: 630 mm2 rating 537 A\n  the mean hides the dry patches that set the hot spot (lesson\n  H's DTS profile); designing on a high percentile, or on the\n  worst with thermal backfill where the probes found it, is\n  the usual answer - the survey (season, depth, spacing) is\n  evidence the rating rests on (U-093)\n\n\n\n\n\n\nشکل 24.8: بیست اندازهٔ مقاومتِ گرماییِ خاک در فصلِ خشک، با میانگین و صدکِ نود.\n\n\n\n\nمثال 24.14 (میانگین لکه‌های خشک را پنهان می‌کند) پرسش. با بیست اندازه، جریانِ مجازِ 630 mm² را با میانگین، صدکِ نود و بدترین اندازه حساب کنید.\nپاسخ. 631، 573 و 537 A برای 1.14، 1.48 و 1.75 K·m/W.\nتفسیر. نقطهٔ داغ را لکهٔ خشک می‌سازد (شکل 24.6)، نه میانگین. طراحی روی صدکِ بالا، یا روی بدترین با خاک‌ریزِ گرمارسان در جایی که کاوشگر آن را یافته، پاسخِ رایج است. برداشت (فصل، عمق، فاصله) خودش شاهدی است که جریانِ مجاز بر آن تکیه دارد (U-093). وارسی: صدکِ نود: هجدهمین از بیست عددِ مرتب‌شده، 1.48.\n\n\n\n24.2.10 خطای زمینِ دوگانه و غلافِ کابل\nایده. در شبکهٔ مقاومت‌زمین، خطای زمینِ نخست 400 A است. ولی اگر پیش از رفعِ آن، فازِ دیگری در جای دیگر به زمین بخورد (خطای دوگانهٔ دوردست)، جریان از فاز به فاز از راهِ زمین و غلاف‌ها می‌گذرد و مقاومتِ نول آن را محدود نمی‌کند:\na cross-country fault: a second earth fault on another phase while\n  the first is still on (resistance-earthed 33 kV, teaching):\n  line voltage 33 kV through a loop of about 4 ohm -&gt; 8.2 kA\n  screen Cu mm2   withstand 0.3 s kA   0.5 s kA   1 s kA\n             16                  4.2        3.2      2.3\n             25                  6.5        5.1      3.6\n             35                  9.1        7.1      5.0\n  the 400 A resistor does not limit this fault: it flows phase\n  to phase through the earth and the screens; the feeder's\n  overcurrent relay sees it as a phase fault and clears it in\n  about 0.3 s - 35 mm2 holds; a slower clearing (0.5 s) would\n  need 41 mm2 - so the screen size and the relay setting\n  are checked together, and the first earth fault is cleared\n  before a second can join (ch 26)\n\n\n\n\n\n\nشکل 24.9: جریانِ تحملِ غلافِ مسی بر حسبِ زمانِ رفعِ خطا، در برابرِ خطای دوگانهٔ 8.2 kA؛ خطِ نقطه‌چین زمانِ رفعِ رلهٔ فیدر.\n\n\n\n\nمثال 24.15 (غلافی که با تنظیمِ رله اندازه می‌شود) پرسش. با حلقهٔ حدودِ 4 Ω در 33 kV، جریانِ خطای دوگانه چیست و غلافِ مسیِ 35 mm² آن را تحمل می‌کند؟\nپاسخ. حدودِ 8.2 kA؛ در 0.3 s بله (9.1 kA)، در 0.5 s نه (7.1 kA؛ 41 mm² لازم است).\nتفسیر. رلهٔ جریانِ زیادِ فیدر خطای دوگانه را خطای فاز می‌بیند و در حدودِ 0.3 s رفع می‌کند؛ پس مقطعِ غلاف و تنظیمِ رله با هم وارسی می‌شوند (فصلِ ۲۶)، و خطای زمینِ نخست باید زود رفع شود تا دومی فرصت نیابد. وارسی: \\(143 \\times 35/\\sqrt{0.3} = 9{,}138\\,\\text{A}\\).\n\n\n\n24.2.11 اندازهٔ اقتصادیِ کابلِ رشتهٔ خورشیدی\nایده. کابلِ رشته‌های خورشیدی هزاران بار تکرار می‌شود؛ هر میلی‌مترِ مربع مس در کلِ نیروگاه ضرب می‌شود و هر وات تلف هم:\nPV string cable size over the plant's life (120 m loop, 13 A,\n  1,600 equivalent full-load hours, teaching costs):\n  mm2   loss W   MWh/yr (all strings)   PV of loss k u   extra copper k u\n    4      129                    870              679                  0\n    6       86                    580              452                126\n   10       52                    348              271                353\n  6 mm2 saves more in losses than its copper costs over 4 mm2;\n  10 mm2 does not pay back at these prices - the economic size\n  is a number from the hours and the price, checked against\n  the drop (lesson E) and the connectors' size range\n\nمثال 24.16 (شش میلی‌متر، نه چهار و نه ده) پرسش. برای ۴٬۲۰۰ رشته با حلقهٔ 120 m، ارزشِ فعلیِ تلف و هزینهٔ مسِ اضافهٔ 4، 6 و 10 mm² را جمع بزنید.\nپاسخ. 679، 452 + 126 = 578 و 271 + 353 = 624 هزار واحد: 6 mm² کمترین است.\nتفسیر. اندازهٔ اقتصادی عددی از ساعت‌های تولید و قیمتِ انرژی است و با افتِ ولتاژ (بخش 24.6.2) و بازهٔ اندازهٔ کانکتورها وارسی می‌شود؛ با قیمتِ انرژیِ بالاتر به سوی 10 mm² می‌رود. وارسی: \\(13^2 \\times 0.0222/4 \\times 1.15 \\times 120 = 129\\,\\text{W}\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nجریانِ مجاز روی میانگینِ برداشتِ خاک طراحی شده است.\nمقطعِ غلاف بی‌توجه به زمانِ رفعِ خطای دوگانه انتخاب شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا طراحی روی میانگینِ مقاومتِ خاک خطرناک است؟\nجریانِ مجاز با مقاومتِ خاکِ 1.30 K·m/W؟ (با برنامهٔ درسِ الف)\nخطای دوگانهٔ دوردست چیست و چرا مقاومتِ نول آن را محدود نمی‌کند؟\nغلافِ 25 mm² در 0.3 s چه جریانی را تحمل می‌کند؟\nبا قیمتِ انرژیِ 100 واحد بر مگاوات‌ساعت، کدام مقطعِ کابلِ رشته برنده است؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-b",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-b",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.3 ب. کابل به‌عنوانِ محصول و در محل",
    "text": "24.3 ب. کابل به‌عنوانِ محصول و در محل\n\n24.3.1 لایه‌های کابل و ساختِ آن\nایده. کابلِ 33 kV از درون به بیرون: رسانا (رشته‌های آلومینیومِ کشیده و فشرده)، پردهٔ رسانا (لایهٔ نیمه‌رسانا که سطح را صاف می‌کند)، عایق (XLPE)، پردهٔ عایق (نیمه‌رسانا)، پردهٔ فلزی (سیم‌ها و نوارِ مس که جریانِ خطای زمین و جریانِ شارژ را می‌برد)، و در کابلِ سه‌رشته‌ای، پرکننده، بستر، گاه زره، و غلافِ بیرونی. دو پردهٔ نیمه‌رسانا میدانِ الکتریکی را شعاعی و یکنواخت نگه می‌دارند تا تنشِ موضعی عایق را نشکند.\none core of a 33 kV 400 mm2 Al XLPE cable, layer by layer:\n  layer                                 thickness  diameter mm\n  conductor (compacted Al strands)               -        23.8\n  conductor screen (semiconducting)            0.8        25.4\n  insulation (XLPE)                            8.0        41.4\n  insulation screen (semiconducting)           0.8        43.0\n  metallic screen (Cu wires and tape)          0.6        44.2\n  three cores laid up, bedding and PE sheath: about 106 mm\n  insulation stress at the conductor screen: 33/sqrt3 kV over 8 mm\n    mean field 2.4 kV/mm - the screens keep it radial\n  each layer has a process and a test in the factory (ch 41):\n  extrusion of the three inner layers in one pass, then\n  checks of thickness, eccentricity and partial discharge\n\n\n\n\n\n\nشکل 24.10: برشِ آموزشیِ یک رشتهٔ کابلِ 33 kV و کابلِ سه‌رشته‌ای.\n\n\n\n\nمثال 24.17 (دو و چهار دهم کیلوولت بر میلی‌متر) پرسش. قطرِ یک رشته و کلِ کابلِ 400 mm² و میدانِ میانگین در عایق چیست؟\nپاسخ. یک رشته حدودِ 44 mm، کلِ کابل حدودِ 106 mm؛ میدانِ میانگین \\(19.05/8 = 2.4\\,\\text{kV/mm}\\).\nتفسیر. میدان در سطحِ رسانا از میانگین بیشتر است (هندسهٔ استوانه‌ای)؛ هر برآمدگی یا حباب روی این سطح میدان را موضعی بالا می‌برد. برای همین سه لایهٔ درونی با هم و در یک گذر اکسترود می‌شوند و تخلیهٔ جزئی در آزمونِ روزمرهٔ هر قرقره سنجیده می‌شود. قطرِ کل، شعاعِ خمشِ کمینه و اندازهٔ قرقره را تعیین می‌کند (بخش 24.3.3). وارسی: \\(23.8 + 2 \\times (0.8 + 8 + 0.8 + 0.6) = 44.2\\).\n\n\n\n24.3.2 کنترلِ فرایند و آزمون‌های کارخانه\nایده. کیفیتِ کابل در کارخانه ساخته می‌شود و در محل فقط حفظ می‌شود. کشیدن و رشته‌کردنِ سیم (قطر، شمارِ رشته‌ها، فشردگی)، اکستروژنِ سه‌لایه و پخت (دما، سرعتِ خط، فشار)، پرده و زره و غلاف هر کدام کنترلِ فرایند دارند. سه ردهٔ آزمون: نوعی (یک بار برای طرح)، نمونه‌ای (روی نمونه‌هایی از تولید) و روزمره (روی هر قرقره).\nfactory process control on a 33 kV cable (teaching samples):\n  insulation thickness max/min mm   eccentricity   (limit 15 %)\n    8.1 /   7.6                          6.2%   ok\n    8.3 /   7.5                          9.6%   ok\n    8.2 /   7.9                          3.7%   ok\n    8.6 /   6.9                         19.8%   reject\n    8.0 /   7.7                          3.7%   ok\n  conductor resistance at 20 C: 0.0761 ohm/km against max 0.0778 -&gt; ok\n  the process controls (extrusion, curing, line speed) keep\n  the samples in; routine tests on every drum (voltage,\n  partial discharge, resistance) prove each length; type tests\n  prove the design once - the site test proves the laying\n\nمثال 24.18 (نمونه‌ای که رد شد) پرسش. کدام نمونهٔ ضخامتِ عایق از حدِ آموزشیِ 15 % نابرابری بیرون است؟ مقاومتِ رسانا پذیرفته است؟\nپاسخ. نمونهٔ چهارم (8.6/6.9 mm): 19.8 %، رد. مقاومت 0.0761 زیرِ بیشینهٔ 0.0778 Ω/km: پذیرفته.\nتفسیر. نابرابریِ زیاد یعنی یک سوی عایق نازک‌تر و میدان در آن‌جا بیشتر است؛ علت معمولاً در تنظیمِ سرِ اکسترودر است و همهٔ طولِ تولیدشده در آن بازه باید بررسی شود. آزمونِ محل (پس از کابل‌کشی) کیفیتِ کابل‌کشی را نشان می‌دهد، نه کیفیتِ تولید را: جای آزمون‌های کارخانه را نمی‌گیرد (فصلِ ۴۱). وارسی: \\((8.6 - 6.9)/8.6 = 19.8\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nلایه‌های کابلِ 33 kV را از درون به بیرون نام ببرید.\nچرا سه لایهٔ درونی با هم اکسترود می‌شوند؟\nسه ردهٔ آزمونِ کارخانه را تعریف کنید.\nچرا آزمونِ محل جای آزمونِ نوعی را نمی‌گیرد؟\n\n\n\n\n\n24.3.3 مسیر، کشش، خمش، مفصل و نشانه‌گذاری\nایده. کابل در محل با کشیدن از کانال یا خواباندن در ترانشه نصب می‌شود. سه حد باید رعایت شود: کششِ کابل (بیشترِ آن روی رسانا)، فشارِ جانبی روی خم‌ها و شعاعِ خمشِ کمینه. در هر خم کشش با ضریبِ \\(e^{\\mu\\theta}\\) زیاد می‌شود (معادلهٔ کاپستان):\n\\[\nT_2 = T_1\\, e^{\\mu \\theta}\n\\tag{24.10}\\]\npulling a 33 kV cable into a duct (teaching numbers):\n  weight 74 N/m, friction 0.35; bend radius 1.5 m\n  after              tension kN\n  200 m straight           5.1\n  90 degree bend           8.9\n  150 m straight          12.8\n  45 degree bend          16.8\n  limit on the conductors (30 N/mm2 x 3 x 400 mm2): 36 kN\n  sidewall pressure on the last bend: 11.2 kN/m\n  least bending radius (15 x 106 mm): 1.6 m\n    - the route's 1.5 m bends are too tight\n  the bends multiply the tension (capstan: T e^(mu theta)):\n  pull from the end nearer the bends; the maker's limits and\n  the pulling record (tension logged) close the step\n\n\n\n\n\n\nشکل 24.11: کشش در طولِ مسیرِ آموزشی: پله‌های خم‌ها.\n\n\n\n\nمثال 24.19 (خمی که تنگ است) پرسش. کشش در پایانِ مسیر چقدر است و با حدِ رسانا چه نسبتی دارد؟ شعاعِ خمِ 1.5 m مسیر پذیرفته است؟\nپاسخ. حدودِ 16.8 kN در برابرِ حدِ 36 kN؛ اما شعاعِ خمشِ کمینه \\(15 \\times 106 = 1.6\\,\\text{m}\\) است و خم‌های 1.5 m تنگاند.\nتفسیر. کشش پذیرفته است ولی هندسه نه: خم‌ها باید بازتر شوند (یا مسیر عوض شود). خم‌ها کشش را چند برابر می‌کنند؛ کشیدن از سوی نزدیک‌تر به خم‌ها کششِ کل را کم می‌کند. حدهای کشش، فشارِ جانبی و شعاعِ خمش از سازنده می‌آیند و رکوردِ کشش (کششِ ثبت‌شده در تمامِ طول) شاهدِ رعایتِ آن‌هاست. روشِ کار و ایمنیِ آن با دستورالعملِ سازنده و کارکنانِ آموزش‌دیده است. وارسی: \\(5.1 \\times e^{0.35\\pi/2} = 8.9\\).\n\nقرقره و مفصل. طولِ قرقره تعدادِ مفصل‌ها را تعیین می‌کند و مفصل جایی است که خرابی‌ها آغاز می‌شوند:\ndrum lengths and the joints they force (route 4.4 km a string):\n  drum   500 m:  8 joints a string\n  drum   750 m:  4 joints a string\n  drum  1100 m:  0 joints a string\n  drum  1500 m:  0 joints a string\n  a drum of one section's length removes the joints between\n  turbines; the drum's size is then limited by transport\n  (weight, width, road) - a logistics trade-off (ch 46)\n\nمثال 24.20 (قرقره به اندازهٔ یک بخش) پرسش. با قرقره‌های 500، 750 و 1,100 m هر رشته چند مفصل دارد؟\nپاسخ. ۸، ۴ و صفر.\nتفسیر. قرقره‌ای به اندازهٔ یک بخش مفصل‌های میانِ توربین‌ها را حذف می‌کند، اما وزن و پهنای قرقره را حمل‌ونقل محدود می‌کند (فصلِ ۴۶). نشانه‌گذاری: هر کابل در دو سر و در هر چاهک با نامِ مرجع (بخش 23.2.3) برچسب می‌خورد؛ نوارِ هشدار و نشانه‌های مسیر برای کسانی است که بعدها آن‌جا حفاری می‌کنند. وارسی: \\(4 \\times (\\lceil 1.1/0.5 \\rceil - 1) = 8\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه حدِ کابل‌کشی را نام ببرید.\nمعادلهٔ 24.10 را برای 5 kN، خمِ ۹۰ درجه و μ = 0.35 حساب کنید.\nچرا کشیدن از سوی نزدیک‌تر به خم‌ها بهتر است؟\nنشانه‌گذاری و نوارِ هشدار برای چه کسانی است؟\n\n\n\n\n\n24.3.4 ساختِ کابل در عدد: رشته، عایق، قرقره و آزمون\nایده. فرایندِ کارخانهٔ کابل (بخش 24.3.1) را این‌جا با عدد می‌بینیم: هندسهٔ رشته‌ها، ضخامت و خروج از مرکزِ عایق با شاخصِ توانِ فرایند، وزنِ قرقره در برابرِ شمارِ مفصل‌ها، و خانواده‌های آزمون. دستورِ ساخت نمی‌آید؛ فرایند از آنِ سازنده است و خریدار شاهد می‌خواهد.\nرشته‌بندیِ هم‌مرکز. رسانای بزرگ از سیم‌های گرد در لایه‌های هم‌مرکز ساخته می‌شود: یک سیم در وسط و هر لایه شش سیم بیشتر از لایهٔ پیش:\nconcentric stranding: 1 + 6 + 12 + 18 + ... wires\n  layers  wires  wire mm   area mm2   round dia mm   compacted mm\n       3     19     3.25        158           16.2           14.8\n       4     37     3.45        346           24.2           21.9\n       5     61     3.60        621           32.4           29.3\n  each layer adds six wires; a round strand fills about 75 %\n  of its circle, a compacted one about 92 %: a smaller\n  conductor diameter means less insulation volume, a smoother\n  screen and less stress - the conductor's resistance, not\n  its nominal area, is what the routine test checks\n\nمثال 24.21 (شصت‌ویک سیم) پرسش. رسانای پنج‌لایه با سیمِ 3.60 mm چند سیم، چه سطحی و چه قطری دارد؟ فشرده‌سازی چه می‌کند؟\nپاسخ. ۶۱ سیم، 621 mm²؛ قطرِ گرد 32.4 mm و فشرده 29.3 mm.\nتفسیر. فشرده‌سازی فضای خالیِ میانِ سیم‌ها را کم می‌کند: قطرِ کمتر یعنی عایقِ کمتر، سطحِ صاف‌ترِ زیرِ لایهٔ نیمه‌رسانا و تنشِ یکنواخت‌تر. آزمونِ جاری مقاومتِ رسانا را می‌سنجد، نه سطحِ اسمی را؛ رسانای «۶۳۰» با مقاومتِ بیش از حد پذیرفته نمی‌شود. وارسی: \\(1 + 6 + 12 + 18 + 24 = 61\\).\n\nضخامت و خروج از مرکزِ عایق. از هر نمونهٔ بریده ضخامت در چند نقطهٔ پیرامون سنجیده می‌شود:\ndef insulation_check(t_meas: list, t_nom: float,\n                     t_min_pct: float = 0.90) -&gt; dict:\n    \"\"\"Thickness checks of one insulation cut: average, minimum against a\n    fraction of nominal, and eccentricity (max - min) / max.\"\"\"\n    t_max, t_min = max(t_meas), min(t_meas)\n    return {\"avg\": statistics.mean(t_meas),\n            \"min_ok\": t_min &gt;= t_min_pct * t_nom,\n            \"ecc\": (t_max - t_min) / t_max}\n\n\ndef cpk(values: list, lsl: float, usl: float) -&gt; float:\n    \"\"\"Process capability: distance of the mean to the nearer limit in\n    units of three standard deviations.\"\"\"\n    m, s = statistics.mean(values), statistics.stdev(values)\n    return min(usl - m, m - lsl) / (3 * s)\n\\[\ne = \\frac{t_\\text{max} - t_\\text{min}}{t_\\text{max}}, \\qquad C_\\text{pk} = \\frac{\\min(\\text{USL} - \\bar{x},\\ \\bar{x} - \\text{LSL})}{3s}\n\\tag{24.11}\\]\ninsulation thickness of 33 kV cores (nominal 8.0 mm, teaching limits:\n  minimum &gt;= 90 % of nominal, eccentricity &lt;= 10 %)\n  sample   average mm   minimum ok   eccentricity   result\n  drum 1         8.18   yes                  4.8%   pass\n  drum 2         8.25   yes                 14.6%   FAIL\n  drum 3         8.12   yes                  2.4%   pass\n  drum 2 has enough average but the core sits off-centre: the\n  thin side sets the electrical stress, the thick side wastes\n  material - the extrusion line's centring is the cause\n  ten drums' average thickness: Cpk 1.15 against 7.6-8.8 mm\n  (a capable process keeps Cpk above about 1.33: this line is NOT capable -\n  less spread or better centring before the next lot; the\n  limits here are teaching values, the real ones are the\n  cable standard's and the contract's)\n\nمثال 24.22 (میانگینِ خوب، مرکزِ بد) پرسش. کدام نمونه رد می‌شود؟ شاخصِ توانِ فرایند (Cpk) ده قرقره چه می‌گوید؟\nپاسخ. قرقرهٔ ۲ با خروج از مرکزِ 14.6 % رد می‌شود، با اینکه میانگینش بیشترین است. Cpk برابرِ 1.15 است، زیرِ حدودِ 1.33: خط توانا نیست.\nتفسیر. سمتِ نازکِ عایق تنشِ الکتریکی را تعیین می‌کند و سمتِ ضخیم فقط ماده هدر می‌دهد؛ علت مرکزیابیِ خطِ اکستروژن است. Cpk پایین یعنی حتی اگر همهٔ قرقره‌های این دسته در حد باشند، دستهٔ بعد ممکن است نباشد؛ خریدار از سازنده برنامهٔ اصلاح می‌خواهد، نه فقط گزارشِ قبولی. حدها آموزشی‌اند؛ حدهای واقعی از استانداردِ کابل و قرارداد. وارسی: \\((8.9-7.6)/8.9 = 0.146\\).\n\nوزنِ قرقره و شمارِ مفصل‌ها. قرقرهٔ بلندتر یعنی مفصلِ کمتر، ولی وزنِ بیشتر برای جاده:\ndrum weight against the joints of a 4.4 km string (630 mm2, 9.2 kg/m):\n  drum m   cable t   gross t   transport   joints per string\n     500       4.6       6.6   ok                          8\n     750       6.9       8.9   ok                          4\n    1100      10.1      12.1   ok                          0\n    1500      13.8      15.8   special                     0\n  (teaching road limit 15 t on the trailer; joints at the\n  turbines' switchgear are terminations, not joints)\n  1,100 m drums put every joint inside a turbine and stay\n  under the road limit; 1,500 m drums need special transport\n  for no fewer joints and leave 400 m off-cuts - the section\n  length decides (lesson B, ch 46)\nخانواده‌های آزمونِ کابل. هر خانواده چیزی را ثابت می‌کند که دیگری نمی‌کند:\ncable test families and what each proves (names and records only):\n  routine (every length):\n    conductor resistance, voltage test, partial discharge\n    record: each drum's test report\n  sample (some lengths):\n    dimensions, eccentricity, hot set, conductor\n    record: sample test report per lot\n  type (once per design):\n    electrical and thermal cycling, ageing, bending\n    record: type-test certificate\n  after laying (site):\n    sheath integrity, insulation test, VLF or AC test\n    record: site test record per section\n  the factory proves the cable was made right; the site test\n  proves it survived transport, pulling and jointing - neither\n  replaces the other; methods, voltages and durations are\n  the standard's and the maker's, done by trained staff\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nآزمون‌های ولتاژِ بالا در کارخانه و محل، تخلیهٔ جزئی و آزمون‌های پس از نصب به تجهیزات، روال‌های تأییدشده و کارکنانِ آموزش‌دیده نیاز دارند. این کتاب نام، هدف و سندِ هر آزمون را می‌آورد، نه روش و مقدارِ آن را.\n\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nسطحِ اسمیِ رسانا به‌جای مقاومتِ اندازه‌گیری‌شده پذیرفته شده است.\nنمونه با میانگینِ ضخامتِ خوب ولی خروج از مرکزِ زیاد پذیرفته شده است.\nگزارشِ قبولیِ یک دسته جای شاخصِ توانِ فرایند نشسته است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nرسانای چهارلایه چند سیم دارد؟\nچرا رسانای فشرده عایقِ کمتری می‌خواهد؟\nخروج از مرکزِ نمونه‌ای با ضخامت‌های 8.6 تا 7.8 mm؟\nCpk برای میانگینِ 8.2، انحرافِ معیارِ 0.1 و حدهای 7.6 تا 8.8 mm؟\nچرا قرقرهٔ 1,500 m برای رشتهٔ 1.1 kmی مفید نیست؟\nچرا آزمونِ پس از نصب جای آزمونِ کارخانه را نمی‌گیرد؟\n\n\n\n\n\n24.3.5 نشانه‌گذاریِ مسیرها و برچسبِ کابل‌ها\nایده. کابلِ دفن‌شده دیده نمی‌شود؛ ده سال بعد، کسی که با بیل‌مکانیکی آن‌جا را می‌کند فقط نشانه را می‌بیند. شمارِ نشانه‌ها و برچسب‌ها از مسیر و تجهیزات حساب می‌شود و در فهرستِ خرید می‌آید:\nmarking the 33 kV cable routes (teaching spacing):\n  route length 21.6 km (all feeders), 60 bends, 12 crossings\n  marker posts every 50 m, at each bend and both sides of a crossing: 516\n  warning tape: 22.7 km; cable labels at both ends: 52\n  labels also at every joint, manhole and entry into a\n  building; each label carries the tag of lesson D's schedule\n  the markers are what a digger sees in ten years' time; the\n  as-built survey with coordinates is what the office sees\n\nمثال 24.23 (پانصد و شانزده تیرک) پرسش. با 21.6 km مسیر، ۶۰ خم و ۱۲ گذرگاه، چند تیرکِ نشانه، چند کیلومتر نوارِ هشدار و چند برچسبِ سرِ کابل لازم است؟\nپاسخ. ۵۱۶ تیرک، 22.7 km نوار و ۵۲ برچسبِ دو سر، به‌علاوهٔ برچسب در هر مفصل، چاله و ورود به ساختمان.\nتفسیر. هر برچسب همان برچسبِ فهرستِ کابل‌ها (بخش 24.5.1) را دارد؛ تیرک‌ها چیزی‌اند که کارگرِ آینده می‌بیند و برداشتِ اجرایی با مختصات چیزی است که دفتر می‌بیند. هر دو جزءِ پروندهٔ تحویل‌اند. وارسی: \\(21{,}600/50 + 60 + 24 = 516\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nتیرک‌ها کاشته شده ولی برداشتِ اجرایی با مختصات تحویل نشده است.\nبرچسبِ کابل با برچسبِ فهرستِ کابل‌ها یکی نیست.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نشانه‌گذاری با برداشتِ اجرایی کامل می‌شود؟\nبرای 10 km مسیر با ۲۰ خم و ۴ گذرگاه چند تیرک لازم است؟\n\n\n\n\n\n24.3.6 محلِ خطا از زمانِ بازتاب و عمقِ اجراییِ ترانشه\nمحلِ خطا از زمانِ بازتاب. پالسی که به کابل فرستاده می‌شود از محلِ خطا برمی‌گردد؛ فاصله نصفِ حاصل‌ضربِ سرعت در زمانِ رفت‌وبرگشت است:\n\\[\nx = \\frac{v\\,t}{2}, \\qquad v = \\text{VF} \\times c\n\\tag{24.12}\\]\nlocating a cable fault from the time of its reflection:\n  pulse speed in the cable 0.55 x c = 165 m/us; distance = v t / 2\n  echo after us   distance m   which section of =WS1\n            4.0          330   W1\n           13.3         1096   W1\n           26.7         2201   W3\n           40.0         3298   W3\n  the echo time gives the distance only as well as the speed\n  is known: a 5 % error in the velocity factor is 110 m at\n  the far end - the crew then pinpoints on the surface before\n  anyone digs; the as-built route survey turns the distance\n  into a place on the ground\n\nمثال 24.24 (دو کیلومتر و دویست متر) پرسش. با ضریبِ سرعتِ 0.55، پژواکِ 26.7 µs خطا را کجا نشان می‌دهد؟ خطای 5 % در ضریبِ سرعت چه می‌کند؟\nپاسخ. حدودِ 2,201 m، در بخشِ W3ِ فیدرِ =WS1؛ در انتهای فیدر خطای 5 % حدودِ 110 m است.\nتفسیر. زمانِ پژواک فاصله را می‌دهد، نه جای روی زمین را؛ گروهِ آموزش‌دیده با ابزارِ خود محل را روی زمین دقیق می‌کند و برداشتِ اجراییِ مسیر فاصله را به نقطه‌ای روی نقشه تبدیل می‌کند. بی‌برداشتِ اجرایی، هر خطا با حفاری‌های اضافه پیدا می‌شود (بخش 24.7.7). وارسی: \\(164.9 \\times 26.7/2 = 2{,}201\\).\n\nعمقِ اجرایی. عمقِ پوششِ روی کابل هر پنجاه متر اندازه و با کمینهٔ مشخصه مقایسه می‌شود:\nas-built cover over the cable, every 50 m along one trench (m):\n  mean 0.97, lowest 0.76, readings below the 0.80 m minimum: 2\n    at  350 m: 0.79 m\n    at  700 m: 0.76 m\n  the mean says the trench is fine; two places are not -\n  each becomes a nonconformity: dig and lower, or protect\n  with a slab and record it; a shallow cable is a future\n  dig-in, closer to the summer-hot surface and to ploughs -\n  its rating even rises a little, so the defect is\n  mechanical, and the record is what protects it\n\nمثال 24.25 (میانگین می‌گوید درست است) پرسش. میانگینِ عمق 0.97 m است. آیا ترانشه پذیرفته است؟\nپاسخ. نه کامل: دو نقطه (0.79 و 0.76 m) زیرِ کمینهٔ 0.80 mاند.\nتفسیر. هر نقطه یک عدم‌انطباق است: پایین بردن یا حفاظت با دال و ثبت. کابلِ کم‌عمق در آینده ضربه می‌خورد و به سطحِ داغِ تابستان نزدیک‌تر است؛ جریانِ مجازش حتی کمی بالا می‌رود، پس عیب مکانیکی است و سابقه آن را حفظ می‌کند. وارسی: دو ردیف در خروجی.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nفاصله از زمانِ پژواک با ضریبِ سرعتِ نادرست حساب و همان‌جا حفاری شده است.\nترانشه با میانگینِ عمق پذیرفته شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپژواکِ 10 µs با ضریبِ سرعتِ 0.6 چه فاصله‌ای است؟\nچرا برداشتِ اجراییِ مسیر برای یافتنِ خطا لازم است؟\nچرا میانگینِ عمق برای پذیرش کافی نیست؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-c",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-c",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.4 پ. تابلو و سخت‌افزارِ حفاظت",
    "text": "24.4 پ. تابلو و سخت‌افزارِ حفاظت\n\n24.4.1 زیرمجموعه‌ها و معماریِ تابلو\nایده. تابلوی فشارِ متوسط مجموعه‌ای از پانل‌هاست و هر پانل چند محفظه دارد: شینه‌ها روی تکیه‌گاه‌های عایق، قطع‌کننده (معمولاً خلأ در 33 kV) با مکانیزمِ فنری، محفظهٔ کابل با سرکابل‌ها، و محفظهٔ فشارِ ضعیف با رله‌ها، حسگرها (ترانسفورماتورهای جریان و ولتاژ) و سیم‌کشیِ کنترل. بدنهٔ فلزی، اینترلاک‌ها و مسیرِ آزادسازیِ فشار در خطای قوسِ داخلی بخشی از طرح‌اند.\n\n\n\nجدول 24.2: معماری‌های تابلو در مقایسهٔ مفهومی (نه نسخهٔ عمومی)\n\n\n\n\n\n\n\n\n\n\nمعماری\nویژگی\nجای مناسب (مفهومی)\n\n\n\n\nعایقِ هوا (AIS) با پانل‌های فلزی\nفاصله‌های هوایی، دسترسیِ آسان، جای بیشتر\nاتاقِ تابلوی پستِ نیروگاه\n\n\nعایقِ گاز (GIS)\nفشرده، بسته در برابرِ گرد و رطوبت، گاز با ملاحظهٔ محیطی\nجای کم، آلودگی، دریا\n\n\nواحدِ حلقوی (RMU)\nچند کلیدِ ساده در یک بدنه\nپای توربین و ایستگاهِ اینورتر\n\n\nقطع‌کنندهٔ خلأ\nبی‌گاز، نگه‌داریِ کم\nفشارِ متوسط\n\n\n\n\n\n\n\n\n24.4.2 وظیفه‌های تابلو در برابرِ مقدارهای نامی\nایده. هر تابلو چهار وظیفه دارد: جریانِ نامی در کارِ دائم، قطعِ جریانِ اتصالِ کوتاه، تحملِ کوتاه‌مدت (جریانِ خطا برای چند ثانیه) و تحملِ قله (نخستین قلهٔ جریان که نیروی مکانیکی بیشینه را می‌سازد):\n\\[\ni_\\text{p} = \\kappa \\sqrt{2}\\, I_\\text{k}, \\qquad \\kappa = 1.02 + 0.98\\, e^{-3R/X}\n\\tag{24.13}\\]\nمقدارهای نامی از آزمون‌های نوعیِ سازنده می‌آیند (IEC 62271-200:2021 برای تابلوی 1 تا 52 kV، IEC 61439-1:2020 برای مجموعه‌های فشارِ ضعیف).\nswitchgear duties against the teaching ratings (ch 23 faults):\n  gear     Ik kA  X/R   ip kA   rated ip  Ik for 1 s vs Ik 3 s rating\n  33 kV     12.5    14    32.0        63   ok\n  132 kV     5.2    15    13.4        80   ok\n  0.4 kV     7.9     4    16.6        30   ok\n  peak current: ip = kappa sqrt2 Ik, kappa from X/R (about 1.8\n  for X/R 14): the making and the busbar forces follow ip;\n  the ratings come from the makers' type tests, which the\n  site cannot repeat (section C)\n\nمثال 24.26 (قله‌ای که نیرو می‌سازد) پرسش. جریانِ قله در 33 kV با 12.5 kA و X/R = 14 چیست؟ با مقدارهای نامیِ تابلوی آموزشی مقایسه کنید.\nپاسخ. \\(\\kappa \\approx 1.81\\) و \\(i_\\text{p} = 32.0\\,\\text{kA}\\) در برابرِ 63 kA نامی؛ تحملِ کوتاه‌مدت پذیرفته. 132 kV و 0.4 kV هم پذیرفته‌اند.\nتفسیر. حاشیهٔ دو برابری برای رشدِ شبکه و ورودِ منابعِ تازه است. نسبتِ X/R در نزدیکیِ ترانسفورماتورهای بزرگ بالاست و قله را بالا می‌برد؛ مطالعهٔ کامل با دادهٔ واقعی در فصلِ ۲۶. وارسی: \\(1.02 + 0.98 e^{-3/14} = 1.81\\).\n\nforce between 33 kV busbars in a fault (two parallel bars):\n  F/L = 2e-7 ip^2 / a (N/m), ip the gear's rated peak (63 kA)\n  spacing 0.15 m:   5.3 kN/m; on a 1 m span 5.3 kN\n  spacing 0.25 m:   3.2 kN/m; on a 1 m span 3.2 kN\n  spacing 0.35 m:   2.3 kN/m; on a 1 m span 2.3 kN\n  ip = 63.0 kA; the supports and bars are sized for it\n  by the maker and proved by the short-time and peak tests\n  of the type test - a site test cannot show it\n\nمثال 24.27 (پنج کیلونیوتن بر متر) پرسش. نیروی میانِ دو شینهٔ موازی با فاصلهٔ 0.15 m در قلهٔ 63 kA چیست؟\nپاسخ. \\(2 \\times 10^{-7} \\times 63{,}000^2/0.15 = 5.3\\,\\text{kN/m}\\).\nتفسیر. شینه‌ها و تکیه‌گاه‌ها برای این نیرو طراحی و با آزمونِ نوعیِ قله اثبات می‌شوند؛ هیچ آزمونِ محلی نمی‌تواند آن را نشان دهد. برای همین تابلوی بی‌گواهیِ نوعی برای جریانِ خطای محل پذیرفته نیست، هرچقدر آزمون‌های محل خوب باشند. وارسی: با دو برابر شدنِ فاصله نیرو نصف می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار محفظهٔ پانلِ فشارِ متوسط را نام ببرید.\nچهار وظیفهٔ تابلو را تعریف کنید.\nمعادلهٔ 24.13 را برای 25 kA و X/R = 10 حساب کنید.\nچرا آزمونِ محل جای آزمونِ نوعیِ قله را نمی‌گیرد؟\n\n\n\n\n\n24.4.3 اینترلاک، کیفیتِ اتصال، آب‌بندی و آزمون‌ها\nاینترلاک‌ها. اینترلاک‌ها جلوی ترتیب‌های ناامن را می‌گیرند: مثلاً کلیدِ زمین وقتی بسته نشود که قطع‌کننده در مدار است. بازبین قاعده‌ها را به‌شکلِ جدولِ درستی می‌آزماید: هیچ حالتِ ناامنی نباید دست‌یافتنی باشد.\ndef allowed(breaker_closed: bool, truck_in: bool, earth_closed: bool,\n            door_open: bool) -&gt; bool:\n    \"\"\"Teaching interlock rules of a withdrawable MV panel: the earthing\n    switch is closed only with the truck out (and so the breaker away);\n    the breaker is closed only with the truck in and the earth open; the\n    cable door opens only with the earth closed.\"\"\"\n    if earth_closed and truck_in:\n        return False\n    if breaker_closed and (not truck_in or earth_closed):\n        return False\n    if door_open and not earth_closed:\n        return False\n    return True\ninterlock logic of a 33 kV panel: 5 of 16 states allowed\n  breaker  truck in  earth  door   (allowed states)\n  no      no      no      no\n  no      no      yes     no\n  no      no      yes     yes\n  no      yes     no      no\n  yes     yes     no      no\n  three unsafe states the logic must refuse:\n    breaker closed, earth closed   refused\n    door open, earth open          refused\n    earth closed, truck in         refused\n  the interlocks are mechanical and electrical parts of the\n  panel, proved in the factory; the table is how a reviewer\n  checks that the rules leave no unsafe state reachable\n\nمثال 24.28 (پنج حالت از شانزده) پرسش. قاعده‌های آموزشی چند حالت از ۱۶ حالتِ ممکن را مجاز می‌دانند؟ سه حالتِ ناامنِ نمونه پذیرفته می‌شوند؟\nپاسخ. ۵ حالت؛ هر سه حالتِ ناامن رد می‌شوند.\nتفسیر. جدولِ درستی طراحیِ اینترلاک را می‌آزماید، نه کارِ آن را؛ اینترلاک‌های مکانیکی و برقی در کارخانه آزموده می‌شوند و در محل کارکردشان وارسی می‌شود. این جدول دستورِ کار با تابلو نیست؛ ترتیبِ عملیات در روال‌های بهره‌برداری و با کارکنانِ صلاحیت‌دار است. وارسی: \\(2^4 = 16\\).\n\nکیفیتِ اتصال. مقاومتِ مدارِ اصلیِ هر کلید با مقدارِ آزمونِ نوعی مقایسه می‌شود؛ اتصالِ شل یا آلوده گرما می‌سازد:\nmain-circuit resistance of breakers against the type-tested\nvalue (40 micro-ohm, limit 1.2 x, teaching):\n  +H01:  41.0 micro-ohm -&gt; ok\n  +H02:  44.5 micro-ohm -&gt; ok\n  +H03:  52.0 micro-ohm -&gt; investigate\n  +H04:  43.8 micro-ohm -&gt; ok\n  a high value points to a poor contact or a loose joint,\n  which heats in service; the routine test sets the\n  baseline that site and maintenance tests are compared to\nآب‌بندی و ردهٔ حفاظت. بدنهٔ هر تجهیز یک کدِ IP دارد (IEC 60529): رقمِ اول حفاظت در برابرِ جسم و گرد، رقمِ دوم در برابرِ آب.\nenclosure protection codes (first digit solids, second water):\n  code  meaning                          where (teaching)\n  IP2X  fingers kept out                 inside a locked room\n  IP54  dust-protected; splashing water  outdoor box with a roof\n  IP55  dust-protected; water jets       outdoor box, cleaning by hose\n  IP65  dust-tight; water jets           combiner box in the field\n  IP67  dust-tight; temporary immersion  box in a flood-prone pit\n  the code is proved by the maker's type test; the site keeps\n  it by closing every entry correctly - an open gland makes\n  an IP65 box an IP2X one\n\nمثال 24.29 (پنجاه‌ودو میکرواهم) پرسش. کدام کلید از حدِ 1.2 برابرِ مقدارِ نوعی بیرون است؟ کدام کدِ IP برای جعبهٔ تجمیعِ خورشیدی مناسب است؟\nپاسخ. +H03 با 52 μΩ (حد 48): بررسی شود. جعبهٔ تجمیع در میدان: IP65 (گردبند و جت آب).\nتفسیر. مقدارِ آزمونِ روزمرهٔ هر کلید خط‌پایهای است که آزمون‌های محل و نگه‌داری با آن مقایسه می‌شوند. کدِ IP با آزمونِ نوعی اثبات و در محل با بستنِ درستِ هر ورودی حفظ می‌شود: یک گلندِ باز جعبهٔ IP65 را عملاً IP2X می‌کند. وارسی: \\(40 \\times 1.2 = 48\\).\n\n\n\n\nجدول 24.3: سه ردهٔ آزمونِ تابلو و آنچه هر کدام ثابت می‌کند (مفهومی)\n\n\n\n\n\n\n\n\n\n\nردهٔ آزمون\nچه چیزی را ثابت می‌کند\nکجا\n\n\n\n\nنوعی\nطرح: قوسِ داخلی، کوتاه‌مدت و قله، افزایشِ دما، عایق\nآزمایشگاهِ مستقل یا سازنده، یک بار\n\n\nروزمره\nاین واحد: ولتاژِ فرکانسِ قدرت، مقاومتِ مدارِ اصلی، مکانیزم و اینترلاک\nکارخانه، هر واحد\n\n\nمحل\nنصب: اتصال‌ها، سرکابل‌ها، مدارهای قطع، کارکرد\nمحل، پس از نصب\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاینترلاک چه کاری می‌کند و جدولِ درستی چه چیزی را می‌آزماید؟\nچرا مقاومتِ مدارِ اصلی اندازه‌گیری می‌شود؟\nدو رقمِ کدِ IP را توضیح دهید.\nسه ردهٔ آزمونِ تابلو را با آنچه ثابت می‌کنند بنویسید.\n\n\n\n\n\n24.4.4 فیزیکِ تابلو برای کسی که آن را مشخص می‌کند\nایده. خریدارِ تابلو آن را طراحی نمی‌کند، ولی باید بفهمد هر مقدارِ نامی از کدام فیزیک می‌آید تا مشخصه را درست بنویسد و پروندهٔ آزمون را درست بخواند. پنج پرسش: شینه چقدر گرم می‌شود، در لحظهٔ جدا شدنِ کنتاکت چقدر جریانِ مستقیم مانده است، قوسِ درونی چقدر انرژی دارد، نشتِ SF₆ چه وزنی در اقلیم دارد، و کنتاکت‌ها چقدر فرسوده شده‌اند.\nگرمای شینه. تلفِ شینه با مجذورِ جریان بالا می‌رود و خنک‌شدنش با سطح:\n\\[\n\\Delta\\theta \\approx \\frac{I^2 \\rho / A}{h\\,p}\n\\tag{24.14}\\]\nبا \\(A\\) سطحِ مقطع، \\(p\\) محیطِ شینه و \\(h\\) ضریبِ انتقالِ گرما (همرفت و تابش).\ntemperature rise of a copper busbar in still air (teaching):\n  bar mm        current A   loss W/m   surface m2/m   rise K\n  100x10             2500      148.0          0.220     74.8\n  2 x 100x10         2500       74.0          0.440     18.7\n  120x10             1250       30.8          0.260     13.2\n  100x10             3150      235.0          0.220    118.7\n  the loss grows with I^2 and the cooling with the surface:\n  two thinner bars beat one thick bar; the rise allowed\n  at joints and contacts is what the temperature-rise type\n  test proves - the panel's rating, not this estimate\n\n\n\n\n\n\nشکل 24.12: افزایشِ دمای شینهٔ مسی در هوای آرام: یک تسمه و دو تسمهٔ موازی.\n\n\n\n\nمثال 24.30 (دو تسمه بهتر از یکی) پرسش. شینهٔ مسیِ 100 × 10 mm با 2,500 A چقدر گرم می‌شود؟ دو تسمهٔ موازی چه؟\nپاسخ. حدودِ 75 K؛ با دو تسمه حدودِ 19 K.\nتفسیر. با دو تسمه تلفِ هر متر نصف و سطحِ خنک‌شدن دو برابر می‌شود: افزایشِ دما یک‌چهارم. افزایشِ دمای مجاز در اتصال‌ها و کنتاکت‌ها را آزمونِ نوعیِ افزایشِ دما ثابت می‌کند؛ این برآورد فقط نشان می‌دهد چرا شینه‌های پرجریان چندتسمه‌ای‌اند. وارسی: \\(2{,}500^2 \\times 2.2 \\times 10^{-8}/0.001 \\times 1.08 = 148\\,\\text{W/m}\\).\n\nجریانِ مستقیم در لحظهٔ جدا شدن. مؤلفهٔ DC جریانِ خطا با ثابتِ زمانیِ \\(\\tau = X/(\\omega R)\\) میرا می‌شود. کلیدی که زود باز شود، جریانی با افستِ بزرگ قطع می‌کند:\n\\[\n\\frac{i_\\text{dc}(t)}{\\sqrt{2} I_\\text{k}} = e^{-t/\\tau}\n\\tag{24.15}\\]\nDC part of the fault current when the contacts part (teaching):\n  X/R   tau ms   10 ms + opening 30 ms   10 ms + opening 50 ms\n   10     31.8                     28%                     15%\n   17     54.1                     48%                     33%\n   30     95.5                     66%                     53%\n   45    143.2                     76%                     66%\n  near large transformers X/R is high and the DC part decays\n  slowly: a breaker that parts its contacts quickly must\n  interrupt a current with a large offset - the DC part at\n  separation is a rated value of the breaker, compared with\n  the study's X/R in the specification (ch 26)\n\nمثال 24.31 (نزدیکِ ترانسفورماتورِ بزرگ) پرسش. با \\(X/R = 30\\) و جدا شدنِ کنتاکت در 40 ms پس از آغازِ خطا، چند درصد DC مانده است؟\nپاسخ. \\(\\tau = 95.5\\,\\text{ms}\\) و حدودِ 66 %.\nتفسیر. مؤلفهٔ DC در لحظهٔ جدا شدن یک مقدارِ نامیِ کلید است؛ نسبتِ \\(X/R\\) را مطالعهٔ اتصالِ کوتاه می‌دهد (فصلِ ۲۶) و هر دو در مشخصه کنارِ هم می‌آیند. وارسی: \\(e^{-40/95.5} = 0.66\\).\n\nقوسِ درونی. اگر خطا درونِ تابلو رخ دهد، قوس با ولتاژی حدودِ چند صد ولت انرژی آزاد می‌کند:\nenergy of an internal arc in a 33 kV panel (teaching):\n  arc voltage about 500 V per phase; three phases\n  current kA   duration s   energy MJ\n        25.0          1.0        37.5\n        25.0          0.1         3.8\n        12.5          0.5         9.4\n  tens of megajoules in a closed box: the pressure must go\n  somewhere - flaps and ducts lead it away from people, and\n  the internal-arc type test proves the panel does that; an\n  arc sensor that trips in 0.1 s cuts the energy ten times\n  (ch 26); the room's volume and vents are part of it\n\nمثال 24.32 (ده‌ها مگاژول در یک جعبهٔ بسته) پرسش. انرژیِ قوسِ درونیِ 25 kA در 1 s و در 0.1 s چیست؟\nپاسخ. حدودِ 37.5 MJ و 3.8 MJ.\nتفسیر. این انرژی فشار و گازِ داغ می‌سازد. ردهٔ قوسِ درونی تابلو (آزمونِ نوعی) ثابت می‌کند دریچه‌ها و کانال‌ها آن را از سمتِ دسترسیِ آدم دور می‌کنند؛ حسگرِ قوس که در 0.1 s قطع کند انرژی را ده برابر کم می‌کند. حجم و تهویهٔ اتاقِ تابلو هم جزءِ همین طراحی است. وارسی: \\(3 \\times 500 \\times 25{,}000 \\times 1 = 37.5\\,\\text{MJ}\\).\n\n\n\n\n\n\n\nهشدارایمنی: قوسِ درونی\n\n\n\nردهٔ قوسِ درونیِ تابلو فقط وقتی معتبر است که درها بسته، پوشش‌ها نصب و کانالِ تخلیهٔ فشار همان باشد که آزموده شده است. کار روی تابلوی برق‌دار و جلوی درِ باز تابع قاعده‌های ایمنی و مجوزِ مالک است و این کتاب روالِ آن را نمی‌دهد.\n\n\nگازِ SF₆ و اقلیم. تابلوهای گازی با SF₆ کوچک و مطمئن‌اند، ولی این گاز گرمایش‌زاییِ بسیار بزرگی دارد:\nSF6 in 33 kV gas-insulated switchgear (teaching quantities):\n  panels   kg each   leak %/yr   t CO2e per year   over 30 years\n      18       3.0         0.1              1.30            38.9\n      18       3.0         0.5              6.48           194.4\n      18       3.0         1.0             12.96           388.8\n  losing 2 % of the gas at end of life: 25.9 t CO2e more\n  (GWP taken as about 24,000; published values differ\n  slightly between assessments)\n  small leaks matter because the gas is so potent: gas\n  handling, recovery at end of life, and the SF6-free\n  alternatives (vacuum with dry air, other gas mixtures) are\n  choices with a number (ch 31, ch 53)\n\nمثال 24.33 (نشتِ کوچک، وزنِ بزرگ) پرسش. ۱۸ پانل با 3 kg گاز و نشتِ سالانهٔ 0.5 % در سی سال چند تن هم‌ارزِ CO₂ است؟\nپاسخ. حدودِ 6.5 t در سال و 194 t در سی سال؛ با 2 % از دست رفتن در پایانِ عمر 26 t بیشتر.\nتفسیر. گرمایش‌زاییِ صدساله را حدودِ ۲۴٬۰۰۰ گرفتیم (ارزیابی‌های منتشرشده عددهای کمی متفاوت دارند). مدیریتِ گاز، بازیابی در پایانِ عمر و گزینه‌های بی‌SF₆ (خلأ با هوای خشک یا آمیخته‌های دیگر) انتخاب‌هایی با عدد‌اند (فصل‌های ۳۱ و ۵۳). وارسی: \\(18 \\times 3 \\times 0.005 \\times 24{,}000 = 6{,}480\\,\\text{kg}\\).\n\nفرسایشِ کنتاکت. کنتاکتِ کلید با هر قطع فرسوده می‌شود، بیشتر با جریانِ بزرگ. یک مدلِ آموزشی جمعِ \\(I^2\\) قطع‌شده را با بودجه‌ای مقایسه می‌کند:\ncontact wear counted as the sum of I^2 interrupted (teaching model):\n  budget: 30 interruptions at 25 kA = 18,750 kA^2\n  duty over 25 years              kA each   count   kA^2 total\n  load switching, 0.4 kA             0.4    2000          320\n  feeder faults, 6 kA                6.0      10          360\n  close-in faults, 12 kA            12.0       3          432\n  used 1,112 kA^2 = 6% of the budget\n  thirteen faults wear the contacts more than two thousand\n  load operations; the exponent (2 here) is the maker's wear\n  model; the relay's counter of interrupted current tells\n  maintenance when to inspect the interrupter, not the\n  calendar alone (ch 52)\n\nمثال 24.34 (سیزده خطا در برابرِ دو هزار قطعِ بار) پرسش. در ۲۵ سال، دو هزار قطعِ 0.4 kA، ده خطای 6 kA و سه خطای نزدیکِ 12 kA چند درصدِ بودجهٔ فرسایش را می‌خورند؟\nپاسخ. 1,112 kA² از 18,750، یعنی 6 %؛ سیزده خطا 792 و دو هزار قطعِ بار 320.\nتفسیر. شمارندهٔ جریانِ قطع‌شده در رله به نگه‌داری می‌گوید کی قطع‌کننده را بازرسی کند، نه فقط تقویم (فصلِ ۵۲). توانِ \\(2\\) در مدل از سازنده می‌آید. وارسی: \\(10 \\times 36 + 3 \\times 144 = 792\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nمؤلفهٔ DC در لحظهٔ جدا شدن با \\(X/R\\) پایین‌تر از مطالعه سنجیده شده است.\nردهٔ قوسِ درونی با درِ باز یا کانالِ تخلیهٔ تغییریافته معتبر فرض شده است.\nنشتِ کوچکِ SF₆ بی‌اهمیت شمرده شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا افزایشِ دمای شینه با مجذورِ جریان بالا می‌رود؟\nثابتِ زمانیِ DC برای \\(X/R = 20\\) چند میلی‌ثانیه است؟\nانرژیِ قوسِ 16 kA در 0.5 s با 500 V در هر فاز؟\nردهٔ قوسِ درونی چه چیزی را ثابت می‌کند و در چه شرطی معتبر است؟\nنشتِ 1 % از 54 kg گاز چند تن هم‌ارزِ CO₂ در سال است؟\nچرا شمارندهٔ جریانِ قطع‌شده از تقویم بهتر است؟\n\n\n\n\n\n24.4.5 فیوز، کلیدِ جداکنندهٔ DC و انتخابِ بِیِ هوایی یا گازی\nگزینش‌پذیریِ فیوزها با انرژی. دو فیوزِ سری گزینش‌پذیرند اگر فیوزِ کوچک خطا را کاملاً رفع کند (انرژیِ کل، \\(I^2t\\) کل) پیش از آنکه فیوزِ بزرگ شروع به ذوب کند (انرژیِ پیش‌قوس):\n\\[\n\\left(I^2t\\right)_\\text{total, down} &lt; \\left(I^2t\\right)_\\text{pre-arc, up}\n\\tag{24.16}\\]\nfuse selectivity by energy (teaching I2t values, A2s):\n  pair                                   down total  up pre-arc  selective\n  63 A upstream, 25 A downstream              1,400       9,500  yes\n  63 A upstream, 40 A downstream              4,200       9,500  yes\n  100 A (make X) up, 63 A (make Y) down      11,000      10,500  NO\n  the small fuse must clear (its total I2t) before the large\n  one starts to melt (its pre-arcing I2t); a size ratio of\n  about 1.6 often works, but the makers' tables decide - the\n  100/63 pair of two makes fails at that very ratio\n\nمثال 24.35 (نسبتِ یک و شش دهم کافی نیست) پرسش. کدام جفت گزینش‌پذیر نیست و چرا؟\nپاسخ. جفتِ 100 و 63 A از دو سازندهٔ مختلف: انرژیِ کلِ پایینی 11,000 از انرژیِ پیش‌قوسِ بالایی 10,500 A²s بیشتر است، با اینکه نسبتِ اندازه 1.6 است.\nتفسیر. قاعدهٔ سرانگشتیِ نسبتِ اندازه برای فیوزهای یک خانواده از یک سازنده ساخته شده است؛ با آمیختنِ سازنده‌ها یا خانواده‌ها فقط جدولِ گزینش‌پذیریِ سازنده یا مقایسهٔ \\(I^2t\\) اعتبار دارد. وارسی: \\(11{,}000 &gt; 10{,}500\\).\n\nکلیدِ جداکنندهٔ DC در 1,500 V. قوسِ جریانِ مستقیم با گذر از صفر خاموش نمی‌شود؛ کلید باید ولتاژِ قوسی بالاتر از ولتاژِ منبع بسازد. پس چند فاصلهٔ کنتاکت را سری می‌کند:\na 1,500 V DC string isolator: contacts in series (teaching):\n  arc voltage per contact gap V   gaps needed   poles x gaps\n                            250             8   4 x 2\n                            300             6   3 x 2\n                            400             5   3 x 2\n  a DC arc does not stop at a zero crossing: the switch must\n  build an arc voltage above the source voltage, so it puts\n  several gaps in series (both poles) and uses magnets or\n  arc chutes; the DC rating at the string's coldest voltage\n  (ch 10) is the one that counts, not an AC rating\n\nمثال 24.36 (شش فاصله برای یک رشته) پرسش. اگر هر فاصله حدودِ 300 V ولتاژِ قوس بسازد، برای 1,500 V با حاشیهٔ 1.2 چند فاصله لازم است؟\nپاسخ. شش فاصله، سه فاصله در هر قطب.\nتفسیر. ولتاژی که کلید باید قطع کند ولتاژِ مدارِ بازِ رشته در سردترین صبح است (فصلِ ۱۰)، نه ولتاژِ کار؛ رتبهٔ DC کلید با ردهٔ استفاده‌اش (قطعِ بار یا فقط جداسازی) از سازنده می‌آید و رتبهٔ AC هیچ جایش را نمی‌گیرد. وارسی: \\(\\lceil 1{,}800/300 \\rceil = 6\\).\n\n\n\n\n\n\n\nهشدارایمنی: جداسازیِ DC\n\n\n\nآرایهٔ خورشیدی در روشنایی خاموش نمی‌شود: باز کردنِ کلیدِ جداکننده رشته را بی‌ولتاژ نمی‌کند. کار روی مدارهای DC آرایه تابعِ روال‌های سازنده و قاعده‌های ایمنیِ مالک است و این کتاب روالِ آن را نمی‌دهد.\n\n\nبِیِ 132 kV: هوایی، گازی یا دورگه. معماریِ تابلو در فشارِ قوی سه گزینهٔ اصلی دارد:\na 132 kV bay: air, gas or hybrid (indices against AIS, teaching):\n  option                         area   cost   outage h/maint   SF6 index\n  air-insulated (AIS)             1.00   1.00             12.0         0.0\n  gas-insulated (GIS)             0.25   1.45              4.0         1.0\n  hybrid (gas breaker, air bus)   0.55   1.20              6.0         0.4\n  gas insulation buys space and shorter outages for money and\n  gas; air is cheap where land is cheap - at Plant P's open\n  site AIS is the teaching basis (D-029), GIS where a town or\n  pollution presses; SF6-free gas bays change the last column\n\nمثال 24.37 (زمینِ ارزان، هوای ارزان) پرسش. چرا مبنای آموزشیِ نیروگاهِ P بِیِ هوایی است و کجا گازی برنده می‌شود؟\nپاسخ. در محلِ باز و ارزان، بِیِ هوایی ارزان‌تر است و SF₆ ندارد؛ گازی یک‌چهارمِ جا می‌گیرد و خاموشیِ نگه‌داری‌اش کوتاه‌تر است، پس در شهر، کنارِ ساحل یا در آلودگیِ شدید برنده می‌شود.\nتفسیر. شاخص‌ها آموزشی‌اند و نسبت به بِیِ هوایی؛ انتخاب با هزینهٔ زمین، آلودگی (مثال 24.73)، دسترسی و سیاستِ گاز (SF₆ یا بی‌SF₆) گرفته می‌شود و در D-029 برای نیروگاهِ P هوایی است. وارسی: خروجیِ جدول.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nگزینش‌پذیریِ فیوزهای دو سازنده با نسبتِ اندازه فرض شده است.\nکلیدِ DC با رتبهٔ AC یا با ولتاژِ کارِ رشته انتخاب شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشرطِ گزینش‌پذیریِ دو فیوز را با انرژی بنویسید.\nچرا نسبتِ اندازهٔ فیوزها برای دو سازندهٔ مختلف اعتبار ندارد؟\nچرا کلیدِ DC چند فاصلهٔ سری دارد؟\nولتاژِ کدام ساعتِ روز رتبهٔ کلیدِ DC رشته را تعیین می‌کند؟\nدو موقعیتی که بِیِ گازی را برنده می‌کند؟\n\n\n\n\n\n24.4.6 سازوکارِ کلید و چرخهٔ وصلِ دوباره\nایده. کلیدِ قدرت با انرژیِ ذخیره در فنر (یا سازوکارِ هیدرولیک، مغناطیسی) باز و بسته می‌شود؛ موتورِ کوچکی فنر را پس از هر کار دوباره پر می‌کند. توالیِ کارِ نامی روی پلاک می‌گوید سازوکار چند کار را پشتِ سرِ هم بی‌پر شدن انجام می‌دهد؛ وصلِ دوبارهٔ خودکارِ خط باید درونِ آن جا شود:\nbreaker mechanism energy for an auto-reclose cycle (teaching):\n  spring stores 900 J; open 120 J, close 300 J\n  cycle O - 0.3 s - CO needs 540 J: enough\n  a second CO right after: 960 J - needs the motor\n  to recharge (about 10-15 s) - the rated operating sequence\n  on the nameplate says what the mechanism can do; line\n  reclosing (utility's choice) must fit inside it; cable\n  feeders of Plant P do not reclose (cable faults are\n  permanent)\n\nمثال 24.38 (باز، سه دهم ثانیه، بسته‌وباز) پرسش. فنرِ 900 J با باز کردنِ 120 J و بستنِ 300 J، چرخهٔ «باز – 0.3 s – بسته‌وباز» را می‌گذراند؟ دومی را چه؟\nپاسخ. چرخهٔ نخست 540 J می‌خواهد: بله؛ بسته‌وبازِ دوم بلافاصله 960 J: نه، باید موتور فنر را پر کند (حدودِ ده تا پانزده ثانیه).\nتفسیر. وصلِ دوباره در خطِ هوایی سودمند است چون بیشترِ خطاهای آن گذرایند (صاعقه، شاخه)؛ انتخاب و تنظیمش با بهره‌بردار است. فیدرهای کابلیِ نیروگاهِ P وصلِ دوباره ندارند: خطای کابل ماندگار است و وصلِ دوباره آسیب را بیشتر می‌کند. وارسی: \\(120 + 300 + 120 = 540\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nوصلِ دوبارهٔ خودکار روی فیدرِ کابلی فعال شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتوالیِ کارِ نامی روی پلاک چه می‌گوید؟\nچرا خطِ هوایی وصلِ دوباره دارد و کابل نه؟\nبا فنرِ 700 J چرخهٔ «باز – بسته‌وباز» ممکن است؟\n\n\n\n\n\n24.4.7 کلیدزنی: گازِ سرد، بریدنِ جریان و قطعِ جریانِ خازنی\nچگالی، نه فشار. عایقِ گازیِ تابلو به چگالیِ گاز بستگی دارد. در محفظهٔ بسته چگالی ثابت است ولی فشار با دما تغییر می‌کند (\\(p \\propto T\\)):\nSF6 in a sealed panel: same gas, different pressure (ideal gas):\n  ambient C   pressure bar abs   density relative\n        -25               1.19               1.00\n          0               1.30               1.00\n         20               1.40               1.00\n         40               1.50               1.00\n         55               1.57               1.00\n  the insulation depends on the density, not the pressure: a\n  cold morning lowers the pressure without any leak; a density\n  monitor (temperature-compensated) alarms only when gas has\n  really gone - a plain pressure gauge would cry wolf in\n  winter and miss a leak in summer\n\nمثال 24.39 (صبحِ سرد بی‌نشت) پرسش. محفظه‌ای که در 20 °C با 1.40 bar پر شده، در −25 و 55 °C چه فشاری دارد؟\nپاسخ. حدودِ 1.19 و 1.57 bar، با چگالیِ یکسان.\nتفسیر. فشارسنجِ ساده در زمستان بی‌دلیل هشدار می‌دهد و در تابستان نشتِ واقعی را می‌پوشاند؛ پایشگرِ چگالی که دما را جبران می‌کند فقط وقتی گاز واقعاً رفته باشد هشدار می‌دهد. وارسی: \\(1.40 \\times 248.15/293.15 = 1.19\\).\n\nبریدنِ جریان در کلیدِ خلأ. کلیدِ خلأ جریانِ کوچکِ مغناطیس‌کنندگیِ ترانسفورماتورِ بی‌بار را پیش از گذرِ طبیعی از صفر می‌بُرد؛ انرژیِ مغناطیسیِ ترانسفورماتور در ظرفیتِ آن نوسان می‌کند:\n\\[\nU \\approx I_\\text{ch}\\,\\sqrt{L/C}\n\\tag{24.17}\\]\ncurrent chopping: a vacuum breaker opens an unloaded transformer\n  U = I_ch x sqrt(L/C) (teaching surge impedances)\n  chopped A   surge impedance ohm   overvoltage kV peak   vs 33 kV peak\n        1.0                  5000                   5.0             0.2 x\n        3.0                 10000                  30.0             1.1 x\n        3.0                 20000                  60.0             2.2 x\n        5.0                 20000                 100.0             3.7 x\n  the magnetising current is cut before its zero and the\n  transformer's magnetic energy rings into its capacitance:\n  several times the normal peak on a dry-type or cable-fed\n  transformer - wind farms switch many such transformers, so\n  surge arresters or RC snubbers at the unit transformers are\n  a common answer, decided with the makers' studies\n\nمثال 24.40 (چند برابرِ قلهٔ عادی) پرسش. با بریدنِ 3 A و امپدانسِ موجِ 20 kΩ، اضافه‌ولتاژ چند برابرِ قلهٔ فاز است؟\nپاسخ. 60 kV، حدودِ 2.2 برابرِ قلهٔ 26.9 kV.\nتفسیر. نیروگاهِ بادی ده‌ها ترانسفورماتورِ واحد را با کلید باز و بسته می‌کند؛ ترانسفورماتورِ خشک ظرفیتِ کمی دارد و امپدانسِ موجش بالاست (کابلِ میانِ کلید و ترانسفورماتور ظرفیت می‌افزاید و این اضافه‌ولتاژ را کم می‌کند، ولی کابلِ کوتاه راه را برای بازآتش‌گیری‌های پیاپیِ کلیدِ خلأ باز می‌گذارد). برقگیر یا خازن–مقاومتِ ضربه‌گیر (RC snubber) کنارِ ترانسفورماتور پاسخِ رایج است و با مطالعهٔ سازنده‌ها تصمیم گرفته می‌شود (فصلِ ۲۷). وارسی: \\(3 \\times 20{,}000 = 60\\,\\text{kV}\\)؛ \\(33\\sqrt{2}/\\sqrt{3} = 26.9\\).\n\nقطعِ جریانِ خازنیِ کابل. کلیدِ فیدر باید جریانِ شارژِ کابلِ بی‌بار را هم قطع کند:\ncapacitive current the feeder breakers must switch (33 kV, teaching):\n  circuit                    uF per phase   charging A\n  feeder =WS1 (4.4 km)               1.02          6.1\n  feeder =PVF1 (2.4 km)              0.50          3.0\n  whole section A                    2.68         16.0\n  section A + B (coupler)            5.36         32.1\n  small next to the load current, but switching it off is a\n  special duty: the capacitor keeps its charge and the voltage\n  across the opening contacts doubles - a breaker that\n  restrikes makes overvoltages; the cable-charging switching\n  rating (and its low-restrike class) belongs in the\n  specification next to the fault rating\n\nمثال 24.41 (جریانِ کوچک، وظیفهٔ ویژه) پرسش. کلیدِ کوپلر با هر دو بخشِ شینه بی‌بار چه جریانِ خازنی‌ای قطع می‌کند؟ چرا مهم است؟\nپاسخ. حدودِ 32 A. خازن بارِ خودش را نگه می‌دارد و ولتاژِ دو سرِ کنتاکتِ باز به دو برابرِ قله می‌رسد؛ کلیدی که دوباره بزند (restrike) اضافه‌ولتاژ می‌سازد.\nتفسیر. رتبهٔ قطعِ جریانِ شارژِ کابل و ردهٔ کم‌برگشت کنارِ رتبهٔ خطا در مشخصه می‌آید. وارسی: \\(3.14 \\times 10^{-4} \\times 5.36 \\times 19{,}053 = 32\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nفشارسنجِ ساده به‌جای پایشگرِ چگالی به کار رفته است.\nاضافه‌ولتاژِ بریدنِ جریان در ترانسفورماتورهای واحد بررسی نشده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پایشگرِ چگالی از فشارسنج بهتر است؟\nفشار در 40 °C برای پرشدگیِ 1.40 bar در 20 °C؟\nاضافه‌ولتاژِ بریدنِ 2 A با 15 kΩ؟\nچرا نیروگاهِ بادی بیشتر از نیروگاهِ دیگر با بریدنِ جریان سروکار دارد؟\nجریانِ شارژِ کابلی با 1.5 µF در هر فاز در 33 kV؟\n\n\n\n\n\n24.4.8 نگه‌داشتنِ تابلو: رطوبت، گشتاور و تصویرِ فروسرخ\nکیوسکِ بیرونی خشک بماند. شبِ بیابان تند سرد می‌شود؛ سطح‌های درونِ کیوسکِ RMU یا جعبه‌تقسیم زیرِ نقطهٔ شبنم می‌روند و رطوبت روی عایق می‌نشیند. گرمکنی که چند کلوین بالای هوای بیرون نگهش دارد کافی است: \\(P = U A \\Delta T\\):\nanti-condensation heater of an outdoor RMU kiosk (teaching):\n  walls and roof 18 m2, heat loss 3.5 W/(m2 K)\n  kept above ambient K   heater W\n                      3        189\n                      5        315\n                      8        504\n  a few kelvin above the night air keeps the surfaces above\n  the dew point when the desert night cools fast; the heater\n  runs from the auxiliary supply with a humidistat, and its\n  failure is an alarm - tracking on wet insulation is how\n  many outdoor switchgear faults begin\n\nمثال 24.42 (سیصد وات برای خشک ماندن) پرسش. کیوسکی با 18 m² دیوار و سقف و ضریبِ 3.5 W/(m²·K) برای 5 K بالای هوا چه گرمکنی می‌خواهد؟\nپاسخ. حدودِ 315 W.\nتفسیر. گرمکن از برقِ کمکی با رطوبت‌سنج کار می‌کند و خرابی‌اش هشدار است؛ ردیابیِ جریان روی عایقِ خیس آغازِ بسیاری از خطاهای تابلوهای بیرونی است. این بار در فهرستِ بارهای کمکی (فصلِ ۲۳) هم هست. وارسی: \\(18 \\times 3.5 \\times 5 = 315\\).\n\nگشتاورِ پیچِ اتصالِ شینه. نیروی گیره از گشتاور می‌آید (\\(F = T/(K d)\\)) و مقاومتِ تماس با نیروی گیره کم می‌شود:\ntorque on an M12 busbar joint: clamp force F = T / (K d)\n  (teaching: contact resistance ~ 1 / sqrt(F))\n  torque N m   clamp kN   relative R   relative heat at same I\n          70       29.2         1.00                      1.00\n          50       20.8         1.18                      1.18\n          35       14.6         1.41                      1.41\n          20        8.3         1.87                      1.87\n  half the torque leaves 41 % more resistance and 41 % more\n  heat in the joint - which heats, oxidises and loosens it\n  further; the torque on the maker's drawing, a torque\n  wrench with a calibration record, and a paint mark on each\n  bolt are the assembly evidence (lesson C)\n\nمثال 24.43 (نصفِ گشتاور، چهل درصد گرمای بیشتر) پرسش. پیچِ M12 با 35 به‌جای 70 N·m چه نیرو و مقاومتِ نسبی‌ای دارد؟\nپاسخ. 14.6 kN به‌جای 29.2 kN و مقاومتِ 1.41 برابر.\nتفسیر. گرمای بیشترِ اتصال آن را اکسید و شل‌تر می‌کند: یک حلقهٔ بد. گشتاورِ روی نقشهٔ سازنده، آچارِ گشتاور با سابقهٔ کالیبراسیون و علامتِ رنگ روی هر پیچ شاهدهای مونتاژند (بخش 24.4.3). وارسی: \\(35/(0.2 \\times 0.012) = 14{,}583\\,\\text{N}\\).\n\nبازرسیِ فروسرخ. در بارِ زیاد، تصویرِ فروسرخ اتصال‌های گرم را پیدا می‌کند؛ افزایشِ دما نسبت به قطعهٔ همانند در ردهٔ اقدام می‌نشیند:\ninfrared survey at full load: rise over a like part (teaching classes)\n  item                           rise K   action\n  =WS1-Q1 cable lug L1                6   normal\n  =WS1-Q1 cable lug L2               31   repair at next outage\n  =WS1-Q1 cable lug L3                5   normal\n  +H01 busbar joint 4                48   act now\n  =A1-T1 LV bushing                  12   watch, re-scan\n  LV board main breaker               3   normal\n  +H07 earthing transformer           9   normal\n  UPS input breaker                  17   repair at next outage\n  the busbar joint at 48 K and the lug at 31 K are the loose or\n  dirty contacts of the torque lesson; the survey is taken at\n  high load (the rise grows with I^2), from outside closed\n  covers through infrared windows where the gear has them -\n  the thresholds and the access are the owner's procedure\n\n\n\n\n\n\nشکل 24.13: نتیجهٔ بازرسیِ فروسرخ: افزایشِ دما نسبت به قطعهٔ همانند، با مرزهای آموزشیِ اقدام.\n\n\n\n\nمثال 24.44 (دو اتصالِ شل) پرسش. کدام اقلام اقدامِ فوری و کدام تعمیر در خاموشیِ بعدی می‌خواهند؟\nپاسخ. اتصالِ شینهٔ +H01 با 48 K اقدامِ فوری؛ کابلشوی L2 با 31 K و کلیدِ ورودیِ UPS با 17 K در خاموشیِ بعدی؛ بوشینگِ LV با 12 K پایش.\nتفسیر. افزایش با مجذورِ جریان بالا می‌رود؛ پس بازرسی در بارِ زیاد انجام و دما به بارِ کامل برگردانده می‌شود. تصویربرداری از بیرونِ پوشش‌های بسته و از پنجره‌های فروسرخ، جایی که تابلو دارد، انجام می‌شود؛ مرزهای اقدام و دسترسی از روالِ مالک‌اند. وارسی: خروجیِ برنامه.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nبازرسیِ فروسرخ در بارِ کم انجام و نتیجه به بارِ کامل برگردانده نشده است.\nگشتاورِ پیچ‌ها بی‌آچارِ کالیبره و بی‌علامت ثبت شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nگرمکنِ لازم برای 8 K بالای هوا در همان کیوسک؟\nچرا رطوبت روی عایق خطرناک است؟\nنیروی گیرهٔ پیچِ M12 با 50 N·m؟\nچرا بازرسیِ فروسرخ در بارِ زیاد انجام می‌شود؟\nاتصالی با 20 K افزایش در 60 % بار، در بارِ کامل حدوداً چند کلوین است؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-d",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-d",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.5 ت. آزمایشگاهِ مهندسی",
    "text": "24.5 ت. آزمایشگاهِ مهندسی\n\n24.5.1 وارسیِ فهرستِ کابل با برنامه\nایده. فهرستِ کابل (به انگلیسی cable schedule) برای هر بخش نام، مقطع، طول، جریان و مسیر دارد. برنامه هر سطر را با جریانِ مجاز در محل، تحملِ خطا، شعاعِ خمِ مسیر و نمودارِ تک‌خطی می‌سنجد. سه خطا در فهرستِ آموزشی کاشته شده است:\nSCHEDULE = [  # tag, mm2, km, units carried, min bend radius on route (m)\n    (\"=WS1-W1\", 630, 1.1, 4, 2.0), (\"=WS1-W2\", 240, 1.1, 3, 2.0),\n    (\"=WS1-W3\", 240, 1.1, 2, 2.0), (\"=WS1-W4\", 240, 1.1, 1, 2.0),\n    (\"=PVF1-W1\", 400, 0.6, 4, 1.5), (\"=PVF1-W2\", 240, 0.6, 3, 2.0),\n    (\"=PVF1-W3\", 240, 0.6, 2, 2.0), (\"=PVF1-W4\", 240, 0.6, 1, 2.0),\n    (\"=PVF1-W9\", 240, 0.6, 1, 2.0),\n]\nDIAM_MM = {240: 92.0, 400: 106.0, 630: 121.0}   # overall, 3-core (teaching)\n33 kV cable schedule check (9 rows, three errors planted):\n  =PVF1-W1: 368 A above 351 A in place\n  =PVF1-W1: route bend 1.5 m below 1.59 m\n  =PVF1-W9: not on the one-line\n  the 400 mm2 first section of PVF1 is too small in this\n  trench and its route bend too tight; =PVF1-W9 is a cable\n  the one-line does not have (a copy-paste row) - a schedule\n  is checked against the one-line, not only against itself\n\nمثال 24.45 (سطری که در نقشه نیست) پرسش. وارسی چه یافته‌هایی دارد؟ کدام را فقط مقایسه با نمودارِ تک‌خطی پیدا می‌کند؟\nپاسخ. بخشِ نخستِ PVF1 با 400 mm² برای 368 A کوچک است و خمِ مسیرش (1.5 m) از کمینهٔ 1.59 m تنگ‌تر؛ سطرِ =PVF1-W9 در نمودارِ تک‌خطی وجود ندارد (سطری کپی‌شده).\nتفسیر. فهرست باید با منبعِ خود (نمودارِ تک‌خطی و جانمایی) سنجیده شود، نه فقط با خودش؛ کابلی که در نقشه نیست یا خریده می‌شود و جایی نمی‌رود، یا جای کابلِ دیگری را می‌گیرد. وارسی: سه یافته برای سه خطا.\n\n\n\n24.5.2 مثالِ کارشدهٔ ۲: از نقشه تا پانل و محفظه\nایده. هر نماد روی نمودارِ تک‌خطی باید به یک پانل، یک محفظه و پایانه‌ها برسد، و هر پانل شاهدهای کارخانه و محلِ خود را داشته باشد. بخشِ A تابلوی 33 kV نیروگاه:\nPANELS = [  # panel, function, breaker A, cable terminations, CTs\n    (\"+H01\", \"incomer from =T1 (=T1-Q2)\", 1250, 2, \"3 + 3\"),\n    (\"+H02\", \"feeder =WS1\", 630, 1, \"3\"),\n    (\"+H03\", \"feeder =WS2\", 630, 1, \"3\"),\n    (\"+H04\", \"feeder =PVF3\", 630, 1, \"3\"),\n    (\"+H05\", \"feeder =BESS-A\", 630, 1, \"3\"),\n    (\"+H06\", \"station service =A1\", 630, 1, \"3\"),\n    (\"+H07\", \"earthing transformer\", 630, 1, \"3 + 1\"),\n    (\"+H08\", \"bus coupler =MV-Q0 (normally open)\", 2500, 0, \"3\"),\n    (\"+H09\", \"metering and bus VT\", 0, 0, \"VT\"),\n]\nworked example 2: 33 kV switchboard, section A, to panels\n  panel  function                              A     terms  CTs\n  +H01   incomer from =T1 (=T1-Q2)             1250      2  3 + 3\n  +H02   feeder =WS1                            630      1  3\n  +H03   feeder =WS2                            630      1  3\n  +H04   feeder =PVF3                           630      1  3\n  +H05   feeder =BESS-A                         630      1  3\n  +H06   station service =A1                    630      1  3\n  +H07   earthing transformer                   630      1  3 + 1\n  +H08   bus coupler =MV-Q0 (normally open)    2500      0  3\n  +H09   metering and bus VT                      -      0  VT\n  every panel has four compartments: busbar, breaker (or\n  switch), cable, and low-voltage (relays, wiring); each\n  one-line symbol now has a panel, a compartment and\n  terminals\n  evidence per panel:\n    factory: type-test certificates of the design (internal\n      arc, short-time, temperature rise), routine tests of\n      this unit (power-frequency voltage, resistance of the\n      main circuit, function of mechanisms and interlocks)\n    site: installation checks, termination records, tests\n      of the cables, functional tests of trips and interlocks\n  terminations on section A: 8\n\n\n\n\n\n\nشکل 24.14: پانلِ آموزشیِ فشارِ متوسط با چهار محفظه و جای هر شاهد.\n\n\n\n\nمثال 24.46 (نُه پانل، هشت سرکابل) پرسش. بخشِ A تابلو را به پانل‌ها برگردانید: هر پانل چه کارکردی، چه کلیدی و چند سرکابل دارد؟ شاهدِ کارخانه و محلِ هر پانل چیست؟\nپاسخ. ۹ پانل: ورودیِ T1 (1,250 A، دو سرکابل)، چهار فیدر و فیدرِ خدمات (630 A)، ترانسفورماتورِ زمین، کوپلر (2,500 A، عادیِ باز) و پانلِ اندازه‌گیری؛ جمعاً ۸ سرکابل. کارخانه: گواهی‌های نوعی و آزمون‌های روزمره؛ محل: وارسیِ نصب، رکوردِ سرکابل، آزمونِ کابل و آزمونِ کارکردِ قطع و اینترلاک.\nتفسیر. پیوندِ نماد ← پانل ← محفظه ← پایانه ← شاهد همان زنجیره‌ای است که بازرس در پذیرش دنبال می‌کند. ورودی دو سرکابل دارد چون جریانِ 1,250 A با یک کابلِ سه‌رشته‌ای نمی‌رود. وارسی: \\(2 + 6 \\times 1 = 8\\).\n\n\n\n24.5.3 برنامهٔ بازرسی و آزمون\ninspection and test plan for the 33 kV cable work (concept):\n  step                                           point    record\n  trench and duct inspection before laying       hold     survey, photos\n  drum check: type, length, sealing, test sheet  witness  receiving record\n  pulling with tension logging                   witness  pulling record\n  bending radius and position in the trench      inspect  as-laid record\n  backfill, tape, marker before closing          hold     photos, levels\n  joints and terminations by qualified jointers  witness  jointing record\n  sheath test and cable test after laying        witness  test record\n  as-built route survey                          inspect  as-built drawing\n  a hold point stops the work until the inspector releases\n  it; a witness point is notified and may be attended; the\n  methods and the safety of the work belong to the maker's\n  instructions and trained staff (ch 47-49)\n\nمثال 24.47 (نقطه‌های توقف) پرسش. کدام گام‌ها نقطهٔ توقف‌اند و چرا؟\nپاسخ. بازرسیِ ترانشه پیش از کابل‌کشی و بازرسیِ خاک‌ریز، نوار و نشانه پیش از بستن: پس از آن‌ها دیدن ممکن نیست.\nتفسیر. نقطهٔ توقف کار را تا آزادسازی متوقف می‌کند؛ نقطهٔ شاهد اطلاع داده می‌شود و می‌توان در آن حاضر بود. هر گام یک سند دارد که پرونده را می‌سازد (فصل‌های ۴۷ تا ۴۹). روش‌ها و ایمنیِ کار در دستورالعمل‌های سازنده و با کارکنانِ آموزش‌دیده است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفهرستِ کابل با چه منابعی سنجیده می‌شود؟\nزنجیرهٔ نماد تا شاهد را بنویسید.\nنقطهٔ توقف و نقطهٔ شاهد را از هم جدا کنید.\nچرا ورودیِ ترانسفورماتور دو سرکابل دارد؟\n\n\n\n\n\n24.5.4 از پانل تا پایانه، از مفصل تا سابقه\nشمارِ پایانه‌ها. نگاشتِ نمودار به محفظه و پایانه (بخش 24.5.2) با شمارش کامل می‌شود: هر هستهٔ CT سه فاز و چهار سیم دارد، هر مدارِ ولتاژ چهار، و فرمان، هشدار و تغذیه بقیه را:\nterminal count of the 33 kV section A panels (teaching):\n  panel                         CT cores  V-circ  other   terminals\n  +H01 incomer                         2       3     40          76\n  +H02..H05 feeders                    1       2     30         200\n  +H06 station service                 1       2     28          48\n  +H07 earthing transformer            1       2     24          44\n  +H08 coupler                         1       2     30          50\n  +H09 metering and VT                 0       1     36          40\n  total 458 terminals, plus 20 % spare: 550\n  every terminal has a number on the wiring diagram, a label\n  in the panel and a line in the cable core list; the spare\n  terminals are the room for the changes that always come\n\nمثال 24.48 (پانصد و پنجاه پایانه) پرسش. نُه پانلِ بخشِ A چند پایانه دارند و با بیست درصد ذخیره چند؟\nپاسخ. 458 و با ذخیره 550.\nتفسیر. هر پایانه شماره‌ای در نقشهٔ سیم‌کشی، برچسبی در پانل و سطری در فهرستِ رشته‌های کابل دارد؛ پایانه‌های ذخیره جای تغییرهایی‌اند که همیشه می‌آیند (مثلاً CTِ ورودیِ تازهٔ فصلِ ۲۶). وارسی: فیدرها \\(4 \\times (12 + 8 + 30) = 200\\).\n\nمفصل یا کابل: کدام بیشتر خراب می‌شود؟ با نرخ‌های آموزشی:\nfaults over 25 years in a 4.4 km string: cable against joints\n  (teaching rates: 0.002 per km a year, 0.002 per joint a year)\n  drum m   joints   cable faults   joint faults   total\n     500        8           0.22           0.40    0.62\n     750        4           0.22           0.20    0.42\n    1100        0           0.22           0.00    0.22\n  with short drums the joints fail more often than the cable\n  itself: fewer joints, and joints made by qualified jointers\n  with records, are the cheapest reliability (lesson B)\n\nمثال 24.49 (مفصل‌هایی که از کابل بدترند) پرسش. در ۲۵ سال، رشتهٔ 4.4 km با قرقره‌های 500 m و 1,100 m چند خرابیِ مورد انتظار دارد؟\nپاسخ. 0.62 در برابرِ 0.22؛ با قرقرهٔ کوتاه، مفصل‌ها از خودِ کابل بیشتر خراب می‌شوند.\nتفسیر. کم کردنِ مفصل‌ها و ساختِ آن‌ها به دستِ مفصل‌سازانِ آموزش‌دیده با سابقه ارزان‌ترین قابلیتِ اطمینان است (بخش 24.3.3). نرخ‌ها آموزشی‌اند؛ دادهٔ واقعی از تجربهٔ بهره‌بردارها و سازنده‌ها می‌آید. وارسی: \\(8 \\times 0.002 \\times 25 = 0.40\\).\n\nدفترِ نقطه‌های توقف. برنامهٔ بازرسی و آزمون (بخش 24.5.3) نقطه‌های توقف دارد؛ دفترِ آن‌ها را برنامه می‌خواند:\nhold-point log of one feeder (teaching):\n  H1 trench before laying      released  inspector\n  H2 backfill before closing   released  foreman\n  W1 drum receiving            notified  -\n  H3 joint 4 before backfill   released  inspector\n  H4 test after laying         open      -\n  H5 backfill section 3        released  -\n  hold points released by someone other than the inspector: 2\n    H2 backfill before closing (foreman)\n    H5 backfill section 3 (nobody named)\n  a hold point released by the crew is not released: the work\n  after it is at risk and the record is a nonconformity; the\n  open H4 keeps the feeder from energisation (ch 48)\n\nمثال 24.50 (نقطهٔ توقفی که سرکارگر آزاد کرد) پرسش. کدام نقطه‌های توقف درست آزاد نشده‌اند و پیامدش چیست؟\nپاسخ. H2 (سرکارگر) و H5 (بی‌نام)؛ H4 هنوز باز است.\nتفسیر. نقطهٔ توقفی که گروهِ کار آزاد کند آزاد نشده است: کارِ پس از آن در خطر و سابقه یک عدم‌انطباق است که باید بررسی شود (شاید با باز کردنِ دوبارهٔ خاک‌ریز). H4ِ باز، فیدر را از برق‌دار شدن بازمی‌دارد (فصلِ ۴۸). وارسی: دو ردیف در خروجی.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nنقطهٔ توقف را گروهِ کار آزاد کرده است.\nپایانهٔ ذخیره در تابلو پیش‌بینی نشده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nیک فیدر با یک هستهٔ CT، دو مدارِ ولتاژ و ۳۰ پایانهٔ دیگر چند پایانه دارد؟\nچرا پایانهٔ ذخیره لازم است؟\nبا قرقرهٔ 750 m چند خرابیِ مورد انتظار در ۲۵ سال؟\nفرقِ نقطهٔ توقف و نقطهٔ گواهی چیست؟\nنقطهٔ توقفی که بی‌نام آزاد شده چه پیامدی دارد؟\n\n\n\n\n\n24.5.5 تخصیصِ طول‌های برش به قرقره‌ها و شینهٔ زمینِ تابلو\nتخصیصِ برش‌ها. طولِ هر بخشِ کابل از نقشهٔ مسیرِ برداشت‌شده می‌آید؛ هر قرقره چند برش را می‌برد و باقی‌مانده هدر می‌رود. روشِ ساده و خوب نخستین جای خالی، بزرگ‌ترین اول است:\ndef allocate(cuts: list, drum: float) -&gt; list:\n    \"\"\"First-fit decreasing: put each cut length (largest first) on the\n    first drum with room; return the list of drums (lists of cuts).\"\"\"\n    drums: list = []\n    for c in sorted(cuts, reverse=True):\n        for d in drums:\n            if sum(d) + c &lt;= drum:\n                d.append(c)\n                break\n        else:\n            drums.append([c])\n    return drums\nallocating surveyed cut lengths (km, with 2 % for terminations) to drums:\n  drums of 1.2 km: 11 drums, off-cut 3.08 km (23%)\n  drums of 2.4 km:  5 drums, off-cut 1.88 km (16%)\n  drums of 3.6 km:  4 drums, off-cut 4.28 km (30%)\n  short drums leave an off-cut on every cut; very long drums\n  leave large remainders; the middle size wastes least here -\n  and longer drums weigh more (lesson B) and are cut on site\n  with the off-cuts stored; the allocation is made from the\n  route survey, not from the design lengths, and repeated\n  when the survey changes\n\nمثال 24.51 (قرقرهٔ میانه کمترین هدر) پرسش. سیزده برش (چهار بخشِ بادی و نُه بخشِ کوتاه) را به قرقره‌های 1.2، 2.4 و 3.6 km تخصیص دهید. کدام کمترین هدر را دارد؟\nپاسخ. 1.2 km: ۱۱ قرقره، 23 % هدر؛ 2.4 km: ۵ قرقره، 16 %؛ 3.6 km: ۴ قرقره، 30 %.\nتفسیر. قرقرهٔ کوتاه برای هر برش یک باقی‌مانده دارد و قرقرهٔ خیلی بلند باقی‌ماندهٔ بزرگ؛ اندازهٔ میانه این‌جا بهترین است. ولی قرقرهٔ بلندتر سنگین‌تر است (بخش 24.3.4) و برش در محل انجام می‌شود. تخصیص از برداشتِ مسیر ساخته می‌شود، نه از طول‌های طراحی، و با هر تغییرِ برداشت تکرار می‌شود. وارسی: خروجیِ برنامه.\n\nشینهٔ زمینِ تابلو. هر بدنه، کلیدِ زمین و سرِ غلافِ کابل به شینهٔ زمینِ تابلو وصل است و آن به شبکهٔ زمینِ پست (فصلِ ۲۶):\nearth bar of the 33 kV switchboard (copper, k 143 as in lesson A):\n  rated short-time current 25 kA for 1 s: S = 175 mm2\n  chosen: copper bar 40 x 5 mm = 200 mm2 (above the minimum)\n  every panel's frame, earthing switch and cable screen ends\n  on it, and it is bonded to the station earth grid at two\n  points at least (ch 26) - its rating is the switchgear's\n  rating, because an earth switch closed onto a live circuit\n  sends the full fault current through it\n\nمثال 24.52 (رتبهٔ شینهٔ زمین همان رتبهٔ تابلوست) پرسش. چرا شینهٔ زمین برای 25 kA در 1 s اندازه می‌شود، در حالی که جریانِ خطای زمینِ 33 kV فقط 400 A است؟\nپاسخ. کلیدِ زمینی که اشتباهاً روی مدارِ برق‌دار بسته شود، جریانِ کاملِ خطای سه‌فاز را از شینهٔ زمین می‌گذراند؛ کمینه 175 mm² و انتخاب 200 mm².\nتفسیر. قفل‌های داخلی (بخش 24.4.3) جلوی این اشتباه را می‌گیرند، ولی تابلو برای آن ساخته و آزموده می‌شود (ظرفیتِ وصلِ کلیدِ زمین). وارسی: \\(25{,}000 \\times \\sqrt{1}/143 = 175\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nروشِ «نخستین جای خالی، بزرگ‌ترین اول» را با زبانِ خودتان بنویسید.\nچرا تخصیص از برداشتِ مسیر ساخته می‌شود؟\nشینهٔ زمین برای 31.5 kA در 1 s چه مقطعی می‌خواهد؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-e",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-e",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.6 ث. توزیعِ کمکی LV و DC",
    "text": "24.6 ث. توزیعِ کمکی LV و DC\n\n24.6.1 کابل برای هر فیدرِ فهرستِ بار\nایده. روش‌های این فصل به فیدرهای فشارِ ضعیفِ خدماتِ ایستگاه (فصلِ ۲۳) می‌رسند: هر فیدر با جریان (با ضریبِ گروه)، افت (حدِ آموزشیِ 3 %) و تحملِ خطای تابلو (7.9 kA برای 0.1 s) کابل می‌گیرد:\ndef lv_cable(i: float, length_m: float, pf: float, ik_ka: float,\n             t_s: float = 0.1, drop_max: float = 3.0):\n    \"\"\"Smallest Cu section that carries i, keeps the drop under drop_max\n    % at 0.4 kV and withstands ik for t (adiabatic, k = 143).\"\"\"\n    for mm2, (r20, i0) in src.LV_CABLES.items():\n        r = cb.r_at(r20, 70)                      # PVC/XLPE in service\n        d = cb.drop_pct(i, length_m / 1e3, r, 0.08, pf, 0.4)\n        ok_sc = cb.withstand_ka(mm2, t_s, src.K_CU) &gt;= ik_ka\n        if i0 * 0.8 &gt;= i and d &lt;= drop_max and ok_sc:\n            return mm2, d\n    raise ValueError(\"no section in the table\")\nLV cable schedule from the ch 23 load register (Cu, 0.4 kV):\n  feeder                            I A    m   mm2  drop %\n  DC chargers 110 V                   19    15    25    0.10\n  UPS: SCADA, PPC, telecom            38    20    25    0.28\n  control room HVAC                   51    80    25    1.38\n  switchgear room ventilation         34    60    25    0.69\n  on-load tap changer motors           5   120    25    0.21\n  transformer cooling fans            27   120    25    1.10\n  substation lighting and security    23   150    25    1.26\n  drainage and sump pumps             14   200    25    0.92\n  water pumping and treatment         68   350    95    2.45\n  cleaning robots charging            91   400   185    2.17\n  workshop and stores                 56    90    25    1.79\n  maintenance socket outlets          48   100    25    1.70\n  staff facilities                    38   250    35    2.55\n  1,955 m of feeders; the long ones (water, robots, staff)\n  are sized by the drop; all the others by the fault: 7.9 kA\n  for 0.1 s needs 17.5 mm2, so 25 mm2 even for a 5 A motor;\n  a current-limiting breaker lets through far less I2t and\n  allows smaller cables - its let-through curve, from the\n  maker, decides; the factor 0.8 stands in for grouping\n\nمثال 24.53 (خطا کوچک‌ها را بزرگ می‌کند) پرسش. کدام فیدرها را افت و کدام را خطا اندازه می‌کند؟ چه چیزی اجازهٔ کابلِ کوچک‌تر می‌دهد؟\nپاسخ. آب (95 mm²)، ربات‌ها (185 mm²) و رفاهی (35 mm²) را افت؛ بقیه را خطا: 17.5 mm² لازم است، پس 25 mm² حتی برای موتورِ 5 A.\nتفسیر. کلیدِ محدودکنندهٔ جریان انرژیِ عبوری (\\(I^2t\\)) را بسیار کم می‌کند و اجازهٔ کابلِ کوچک‌تر می‌دهد؛ منحنیِ عبوریِ سازنده تصمیم می‌گیرد. هماهنگیِ کلید و کابل یک وارسی است، نه پیش‌فرض. وارسی: \\(7{,}900 \\times \\sqrt{0.1}/143 = 17.5\\).\n\n\n\n24.6.2 مدارِ قطعِ DC، جداسازیِ DC و جداسازیِ مسیرها\nمدارِ قطع. بوبینِ قطعِ کلید باید در بدترین حالتِ باتری (پایانِ دشارژ) هم کار کند:\nthe DC trip circuit: voltage at the coil at the end of discharge\n  battery 96.2 V; coil draws 5 A; loop length = 2 x route\n  route m  section mm2  drop V   at coil V   % of 110 V\n       80          2.5    7.03        89.2         81%\n      200          2.5   17.57        78.7         72%\n      200          4.0   10.98        85.3         78%\n      300          6.0   10.98        85.3         78%\n  a trip coil that must work from 70 % of rated voltage still\n  works at 200 m on 2.5 mm2, but the margin shrinks with the\n  route: DC circuits are sized for the worst battery state,\n  not the float voltage\n\nمثال 24.54 (ولتاژ در بوبین) پرسش. با باتریِ 96.2 V و بوبینِ 5 A، ولتاژ در بوبین برای مسیرِ 200 m با 2.5 و 4 mm² چیست؟\nپاسخ. 78.7 V (72 %) و 85.3 V (78 %).\nتفسیر. اگر بوبین از 70 % ولتاژِ نامی کار کند، هر دو پذیرفته‌اند ولی 2.5 mm² حاشیهٔ کمی دارد. مدارهای DC با ولتاژِ پایانِ دشارژ اندازه می‌شوند، نه ولتاژِ شناور (مثال 23.42). وارسی: \\(5 \\times 2 \\times 0.2 \\times 8.78 = 17.6\\,\\text{V}\\).\n\nرشتهٔ خورشیدی و جداسازیِ DC. کابلِ رشته، فیوزِ رشته و کلیدهای DC:\nPV string DC cable and fuse (teaching string of 26 modules):\n  Imp 13.0 A, Isc 13.9 A, Vmp 1150 V; cable out and back\n    4 mm2,   60 m: drop   8.0 V = 0.70%, loss   105 W\n    6 mm2,   60 m: drop   5.4 V = 0.47%, loss    70 W\n    6 mm2,  120 m: drop  10.7 V = 0.93%, loss   139 W\n   10 mm2,  120 m: drop   6.4 V = 0.56%, loss    84 W\n  string fuse: at least 1.5 x Isc = 20.9 A -&gt; 25 A (teaching\n  rule; the module's reverse-current rating caps it from\n  above, the maker's data and the applicable standard set\n  both), DC-rated, in both poles where the earthing asks\n  DC isolation: a load-break DC switch at the combiner and\n  at the inverter input, so a section can be made dead\n  without opening a DC arc on an ordinary AC device\n\nمثال 24.55 (قوسی که خاموش نمی‌شود) پرسش. افتِ کابلِ 6 mm² در مسیرِ 120 m (رفت و برگشت 240 m) چیست؟ چرا کلیدِ DC جدا لازم است؟\nپاسخ. حدودِ 1 % از 1,150 V. جریانِ DC گذرِ صفر ندارد و قوسِ آن در کلیدِ معمولیِ AC خاموش نمی‌شود: کلیدِ قطع‌زیرِبارِ DC در جعبهٔ تجمیع و ورودیِ اینورتر لازم است.\nتفسیر. فیوزِ رشته از پایین با 1.5 برابرِ جریانِ اتصالِ کوتاه (قاعدهٔ آموزشی) و از بالا با جریانِ معکوسِ مجازِ ماژول محدود است؛ مقدارها را دادهٔ سازنده و استانداردِ مربوط تعیین می‌کنند (فصل‌های ۱۰ و ۵۰).\n\nsegregation of critical circuits (concepts, teaching):\n  protection and trip circuits (DC):\n    own trays, screened, two routes for duplicated systems\n  UPS and SCADA supplies:\n    separate from power cables; fire-rated where the route needs\n  emergency supplies (generator, ATS):\n    own route from the generator to the essential half\n  LV power:\n    trays by voltage class, spacing for heat\n  33 kV cables:\n    own trench or duct bank, warning tape, marker posts\n  segregation keeps one fault or one fire from taking out a\n  circuit and its backup together; the fire design (ch 31)\n  sets where fire-rated routes are required\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه شرطِ انتخابِ کابلِ فیدرِ LV را بنویسید.\nکلیدِ محدودکنندهٔ جریان چه اثری بر مقطعِ کابل دارد؟\nچرا مدارِ قطع با ولتاژِ پایانِ دشارژ اندازه می‌شود؟\nچرا قوسِ DC در کلیدِ AC خاموش نمی‌شود؟\nپنج گروهِ جداسازیِ مسیرها را نام ببرید.\n\n\n\n\n\n24.6.3 مدارهای کمکی تا آخر: حلقهٔ خطا، راه‌اندازیِ موتور و کابلِ باتری\nوارسیِ امپدانسِ حلقه برای همهٔ فیدرها. در بخش 24.6 کابل‌های LV از جریان، افت و تحملِ خطا انتخاب شدند. وارسیِ چهارم: کلید باید خطای انتهای کابل را به‌موقع ببیند (فصلِ ۲۶: \\(Z_\\text{s} I_\\text{a} \\le U_0\\)):\nloop-impedance check of the LV feeders (type C breakers, 10 x In):\n  feeder                            In A    m  mm2   Zs ohm   max ohm  ok\n  DC chargers 110 V                   25   15   25    0.056     0.920  y\n  UPS: SCADA, PPC, telecom            50   20   25    0.065     0.460  y\n  control room HVAC                   80   80   25    0.170     0.287  y\n  switchgear room ventilation         50   60   25    0.135     0.460  y\n  on-load tap changer motors          16  120   25    0.239     1.438  y\n  transformer cooling fans            40  120   25    0.239     0.575  y\n  substation lighting and security    32  150   25    0.292     0.719  y\n  drainage and sump pumps             20  200   25    0.379     1.150  y\n  water pumping and treatment        100  350   95    0.192     0.230  y\n  cleaning robots charging           125  400  185    0.125     0.184  y\n  workshop and stores                 80   90   25    0.187     0.287  y\n  maintenance socket outlets          63  100   25    0.204     0.365  y\n  staff facilities                    50  250   35    0.344     0.460  y\n  0 feeder(s) fail: none\n  with type D breakers (20 x In) 6 would fail:\n    control, water, cleaning, workshop, maintenance, staff\n  a failing feeder does not trip fast enough on a fault at its\n  far end: a larger cable is then needed for the disconnection,\n  not for the current; an RCD or a smaller breaker is often\n  the cheaper answer (the wiring rules decide the time; the\n  values here are teaching)\n\nمثال 24.56 (همه درست، با یک شرط) پرسش. با کلیدهای نوعِ C (قطعِ آنی در ده برابرِ جریانِ نامی) کدام فیدر رد می‌شود؟ با نوعِ D (بیست برابر) چه؟\nپاسخ. با C هیچ‌کدام؛ با D شش فیدر رد می‌شوند (تهویهٔ اتاقِ کنترل، آب، ربات‌ها، کارگاه، پریزها، تأسیساتِ کارکنان).\nتفسیر. انتخابِ نوعِ کلید (برای راه‌اندازیِ موتور گاهی D لازم است) امپدانسِ حلقهٔ مجاز را نصف می‌کند؛ آن وقت کابلِ بزرگ‌تر برای قطعِ به‌موقع لازم می‌شود، نه برای جریان، یا یک کلیدِ جریانِ باقی‌مانده (RCD). زمانِ قطعِ لازم را قاعده‌های سیم‌کشی تعیین می‌کنند؛ عددهای این‌جا آموزشی‌اند. وارسی: آب با D: \\(230/(20 \\times 100) = 0.115 &lt; 0.192\\,\\Omega\\).\n\nراه‌اندازیِ موتور در پایانه‌های خودِ موتور. افتِ ولتاژِ راه‌اندازی در بخش 23.7.1 روی تابلو حساب شد؛ موتور در انتهای کابل است:\nwell pump start (200 kVA direct on line) at the motor's terminals:\n  cable mm2   400 m loop ohm   dip at board %   dip at motor %\n         70            0.129              3.6             12.2\n         95            0.093              3.6             10.9\n        185            0.048              3.6              9.2\n  the transformer's share is small; the long cable adds most\n  of the dip the motor feels - a motor that starts on 80 %\n  voltage takes longer and heats more (the maker's limit\n  applies); a soft starter or a larger cable are the two\n  answers, and the cable is also needed for the running drop\n\nمثال 24.57 (سهمِ کابل بیشتر از ترانسفورماتور) پرسش. پمپِ چاه (200 kVA راه‌اندازیِ مستقیم، ضریبِ توانِ 0.3) در 400 m با کابلِ 70، 95 و 185 mm² چه افتی می‌بیند؟\nپاسخ. روی تابلو 3.6 %؛ در موتور 12.2، 10.9 و 9.2 %.\nتفسیر. موتوری که با 88 % ولتاژ راه می‌افتد کندتر راه می‌افتد و گرم‌تر می‌شود (حدِ سازنده تعیین می‌کند). دو پاسخ: راه‌اندازِ نرم (بخش 23.7.4) یا کابلِ بزرگ‌تر، که برای افتِ کارکردی هم لازم بود. وارسی: سهمِ ترانسفورماتور برابرِ نسبتِ \\(200/(250/0.045) = 3.6\\,\\%\\).\n\nکابلِ باتری. کابلِ میانِ باتری و نخستین فیوزش تنها بخشِ بی‌حفاظتِ سامانهٔ DC است:\nthe 110 V battery's cables to its fuse board (teaching):\n  battery fault current 3.1 kA; the battery fuse clears in about 20 ms\n  adiabatic need: 3.1 mm2 - the fault sets almost nothing\n  the discharge sets the size: 150 A for the trip burst and the\n  first minute, voltage drop below 1 % over 10 m:\n     35 mm2: drop 1.71 %\n     50 mm2: drop 1.27 %\n     70 mm2: drop 0.88 %\n  the cable from the battery to its first fuse is the one\n  unprotected piece of the DC system: short, double-insulated,\n  on its own route - a fault there is fed by the whole battery\n\nمثال 24.58 (تخلیه اندازه را تعیین می‌کند، نه خطا) پرسش. کابلِ 10 mیِ باتریِ 110 V برای جریانِ 150 A و افتِ کمتر از 1 % چه مقطعی می‌خواهد؟ خطای 3.1 kA با فیوزِ 20 ms چه؟\nپاسخ. 70 mm² با افتِ 0.88 %؛ خطا فقط 3.1 mm² می‌خواهد.\nتفسیر. کابلِ باتری کوتاه، با عایقِ دولایه و در مسیرِ جدا کشیده می‌شود، چون خطا در آن را کلِ باتری تغذیه می‌کند و هیچ فیوزی آن را نمی‌بیند. وارسی: برای 70 mm²: \\(150 \\times 2 \\times 10 \\times 0.268 \\times 1.2 \\times 10^{-3}/110 = 0.0088\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nنوعِ کلید عوض شده و وارسیِ امپدانسِ حلقه تکرار نشده است.\nافتِ راه‌اندازی روی تابلو حساب شده، نه در پایانهٔ موتور.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا کلیدِ نوعِ D امپدانسِ حلقهٔ مجاز را نصف می‌کند؟\nدو راه برای فیدری که از وارسیِ حلقه رد می‌شود؟\nچرا افتِ راه‌اندازی در پایانهٔ موتور از تابلو بیشتر است؟\nچرا کابلِ میانِ باتری و فیوزش ویژه است؟\n\n\n\n\n\n24.6.4 منبع‌هایی که جریانِ خطای کمی دارند: UPS و دیزل\nایده. حفاظتِ مدارهای LV بر این تکیه دارد که منبع جریانِ خطای کافی بدهد تا کلید آنی قطع کند. ترانسفورماتورِ خدمات این را می‌دهد (7.9 kA)؛ ولی دو منبعِ دیگرِ برقِ کمکی چنین نیستند: اینورترِ UPS جریانش را محدود می‌کند و جریانِ دیزل با زمان پایین می‌آید.\na fault on a UPS output circuit (25 kVA UPS, teaching):\n  rated current 36 A; inverter current limit ~2 x = 72 A for about 100 ms\n  breaker         instant trip needs   inverter gives   result\n  type B 10 A                   50 A             72 A   trips\n  type C 10 A                  100 A             72 A   may not trip\n  type C 16 A                  160 A             72 A   may not trip\n  the inverter cannot push enough current to trip anything but\n  the smallest breakers; the static bypass connects the mains\n  for the fault and the breaker clears from the mains - so the\n  bypass supply, its fault level and its availability are part\n  of the UPS circuit's protection design (ch 23 lesson F)\n\nمثال 24.59 (اینورتری که کلید را باز نمی‌کند) پرسش. UPSِ 25 kVA با محدودیتِ جریانِ دو برابر، کدام کلیدِ مدارِ خروجی را آنی باز می‌کند؟\nپاسخ. فقط نوعِ Bِ 10 A (نیاز 50 A، داده 72 A)؛ نوعِ Cِ 10 و 16 A شاید قطع نکنند.\nتفسیر. در خطا، کلیدِ ایستای میان‌بر (static bypass) برقِ شبکه را وصل می‌کند و کلید با جریانِ شبکه باز می‌شود. پس میان‌بر، سطحِ خطای آن و دسترس‌پذیری‌اش جزءِ طراحیِ حفاظتِ مدارهای UPSاند؛ اگر میان‌بر بی‌برق باشد (همان قطعیِ شبکه که UPS برایش هست)، کلیدهای کوچک‌تر یا فیوزهای تند لازم‌اند. وارسی: \\(25{,}000/(\\sqrt{3} \\times 400) = 36\\,\\text{A}\\).\n\nfault current of the 150 kVA standby generator (teaching reactances):\n  rated 217 A; x''d 0.12, x'd 0.25, xd 2.0 (pu)\n  time after fault     current A    x rated\n  first cycles (x''d)        1804       8.3\n  0.1-1 s (x'd)               866       4.0\n  steady (xd)                 108       0.5\n  with a field-boost system holding ~3 x: 650 A steady\n  without boost the steady current falls below the rating of\n  the main breaker's instantaneous trip: a fault far out may\n  not be cleared - the generator's breaker needs settings for\n  its own decrement curve, and the island's protection is\n  checked with the generator, not with the transformer\n\nمثال 24.60 (جریانی که در یک ثانیه آب می‌شود) پرسش. جریانِ خطای دیزلِ 150 kVA در لحظه‌های نخست، در یک‌دهم تا یک ثانیه و در حالتِ ماندگار چیست؟\nپاسخ. حدودِ 1,804، 866 و 108 A (۸٫۳، ۴ و ۰٫۵ برابرِ نامی)؛ با سامانهٔ تقویتِ میدان حدودِ 650 A ماندگار.\nتفسیر. بی‌تقویتِ میدان، جریانِ ماندگار از جریانِ نامی کمتر می‌شود و خطای دور ممکن است اصلاً رفع نشود. پس کلیدِ دیزل با منحنیِ افتِ خودِ دیزل تنظیم می‌شود و حفاظتِ مدارها در حالتِ اضطراری با دیزل وارسی می‌شود، نه با ترانسفورماتور. وارسی: \\(217/0.12 = 1{,}808\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nحفاظتِ مدارهای UPS فقط با جریانِ میان‌بر وارسی شده است.\nکلیدِ دیزل با منحنیِ ترانسفورماتور تنظیم شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اینورترِ UPS جریانِ خطای کمی می‌دهد؟\nکلیدِ ایستای میان‌بر در خطای خروجی چه می‌کند؟\nجریانِ ماندگارِ دیزلِ 200 kVA با \\(x_\\text{d} = 2.0\\) چیست؟\nچرا حفاظتِ حالتِ اضطراری باید جدا وارسی شود؟\n\n\n\n\n\n24.6.5 کنترلِ موتور: ردهٔ رلهٔ اضافه‌بار\nایده. هر موتورِ تابلوی کنترلِ موتور (MCC) یک کنتاکتور و یک رلهٔ اضافه‌بار دارد که سیم‌پیچ را از گرمای زیاد حفظ می‌کند. هنگامِ راه‌اندازی جریان چند برابرِ نامی است؛ رله باید راه‌اندازی را تحمل کند و گیر کردن را نه. ردهٔ رله (۱۰، ۲۰، ۳۰) زمانِ قطعش را در حدودِ 7.2 برابرِ جریانِ تنظیم می‌گوید؛ با یک منحنیِ آموزشیِ \\(t \\propto (7.2/k)^2\\):\nmotor overload relay class against the start (teaching curve):\n  trip time at 7.2 x set current: class 10 &lt;= 10 s, class 20 &lt;= 20 s\n  motor              start current   start time s   class 10   class 20\n  sump pump                    6.0 x            3.0   ok         ok\n  well pump                    6.5 x            8.0   ok         ok\n  heavy fan                    6.0 x           18.0   TRIPS      ok\n  a heavy fan takes long to reach speed: a class 10 relay trips\n  it during every start; class 20 lets it run up - the class\n  is chosen from the motor and load's start time, and the\n  motor must survive the class's time (the maker's data)\n\nمثال 24.61 (فنی که هر بار در راه‌اندازی قطع می‌شود) پرسش. فنِ سنگین با شش برابر جریان 18 s تا سرعتِ کامل می‌رود. ردهٔ ۱۰ و ۲۰ چه می‌کنند؟\nپاسخ. ردهٔ ۱۰ در حدودِ 14.4 s قطع می‌کند: در هر راه‌اندازی؛ ردهٔ ۲۰ در 28.8 s: موتور راه می‌افتد.\nتفسیر. ردهٔ رله از زمانِ راه‌اندازیِ موتور و بار انتخاب می‌شود و موتور باید زمانِ آن رده را تحمل کند (دادهٔ سازنده). راه‌اندازِ نرم یا درایو (بخش 23.7.4) زمان و جریان را عوض می‌کند و ردهٔ لازم را هم. وارسی: \\(10 \\times (7.2/6)^2 = 14.4\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا رلهٔ اضافه‌بار باید راه‌اندازی را تحمل کند ولی گیر کردن را نه؟\nزمانِ قطعِ ردهٔ ۲۰ در پنج برابرِ جریان با منحنیِ آموزشی؟\nراه‌اندازِ نرم ردهٔ لازم را چگونه عوض می‌کند؟\n\n\n\n\n\n24.6.6 اتصالِ LV اینورتر، هوای اتاقِ تابلو، سینیِ کابل و نول\nاتصالِ 600 V اینورترِ خورشیدی. توانِ چند مگاولت‌آمپری در ولتاژِ پایین جریانِ چند هزار آمپری است:\nthe 600 V link from a 5.5 MVA PV inverter to its transformer:\n  current 5,292 A per phase\n  Cu 240 mm2 in air 538 A, grouped x0.70 = 377 A -&gt; 15 cables per phase\n  current sharing between parallel cables (teaching): with an\n  untransposed flat layout the outer cables carry up to\n  25 % more; to keep the busiest within its rating takes 18 cables\n  a busduct of the rating, or the transformer bolted to the\n  inverter skid, avoids the problem: the skid design (ch 9)\n  is chosen partly for this link\n\nمثال 24.62 (پانزده یا هجده کابل در هر فاز) پرسش. اینورترِ 5.5 MVA در 600 V چه جریانی دارد و با مسِ 240 mm² (گروه‌بندیِ 0.70) چند کابل در هر فاز لازم است؟ اگر سهمِ کابل‌ها نابرابر باشد چه؟\nپاسخ. 5,292 A؛ ۱۵ کابل با سهمِ برابر و ۱۸ کابل اگر کابل‌های بیرونی 25 % بیشتر ببرند.\nتفسیر. کابل‌های موازی جریان را برابر تقسیم نمی‌کنند مگر چیدمان متقارن و جابه‌جاشده باشد. شینهٔ مجرادار (busduct) یا ترانسفورماتوری که مستقیم به اسکیدِ اینورتر پیچ شود این مشکل را ندارد؛ طراحیِ اسکید (فصلِ ۹) تا حدی برای همین اتصال انتخاب می‌شود. وارسی: \\(5.5 \\times 10^6/(\\sqrt{3} \\times 600) = 5{,}292\\).\n\nهوای اتاقِ تابلو. تلفِ تابلوها کوچک ولی پیوسته است و باید با هوا یا سرمایش بیرون برود: \\(\\dot{V} = P/(\\rho c \\Delta T)\\):\nair for the 33 kV switchgear room (section A, teaching):\n  heat: 9 panels x 0.35 kW + relays 2.0 + other 1.5 = 6.65 kW\n  rise allowed K   air m3/h\n                5       3,970\n               10       1,985\n               15       1,323\n  the switchgear's losses are small but steady; the room's\n  air (or cooling, in a hot climate) is sized for them plus\n  the sun on the walls (ch 23 lesson E) - and the internal-\n  arc vents must not be blocked by the ducts\nسینیِ کابل. کابل‌هایی که کنارِ هم روی سینی‌اند همدیگر را گرم می‌کنند:\nLV cables grouped on a tray (teaching grouping factors):\n  circuits touching   factor   25 mm2 rating A\n                   1     1.00               127\n                   3     0.82               104\n                   6     0.73                93\n                   9     0.70                89\n                  12     0.68                86\n  each cable warms its neighbours: twelve circuits side by\n  side lose a third of their rating; spacing, a second tray\n  or a larger size restores it - the lesson E factor 0.8 was\n  a stand-in for this table\n\nمثال 24.63 (یک‌سومِ جریانِ مجاز روی سینی) پرسش. دوازده مدارِ 25 mm² کنارِ هم روی یک سینی چه جریانی می‌برند؟\nپاسخ. 86 A به‌جای 127 A (ضریبِ 0.68).\nتفسیر. فاصله، سینیِ دوم یا مقطعِ بزرگ‌تر جریانِ مجاز را برمی‌گرداند. ضریبِ 0.8 در بخش 24.6 جانشینِ همین جدول بود؛ با چیدمانِ واقعیِ سینی‌ها باید بازبینی شود. وارسی: \\(127 \\times 0.68 = 86\\).\n\nنولِ مدارهای غیرخطی. هارمونیکِ سومِ سه فاز هم‌فازند و در نول جمع می‌شوند (بخش 23.6.5):\nthe neutral of a circuit feeding LED drivers and IT loads:\n  third harmonic % of phase   neutral / phase current\n                           0                      0.00\n                          20                      0.59\n                          33                      0.94\n                          50                      1.34\n  the third harmonics of three phases are in phase and add\n  in the neutral: above about a third, the neutral carries\n  more than a phase - a reduced neutral is wrong for these\n  circuits, and a 4-core cable is rated on its neutral\n\nمثال 24.64 (نولی که از فاز پربارتر است) پرسش. با هارمونیکِ سومِ 50 %، جریانِ نول چند برابرِ جریانِ فاز است؟\nپاسخ. حدودِ 1.34 برابر.\nتفسیر. برای مدارهای چراغ‌های LED و بارهای فناوریِ اطلاعات، نولِ کاهش‌یافته نادرست است و کابلِ چهاررشته با جریانِ نول اندازه می‌شود. وارسی: \\(3 \\times 0.5/\\sqrt{1 + 0.25} = 1.34\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nکابل‌های موازیِ اینورتر با تقسیمِ برابرِ جریان اندازه شده‌اند.\nنولِ کاهش‌یافته برای مدارهای غیرخطی انتخاب شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ اینورترِ 3 MVA در 800 V؟\nچرا کابل‌های موازی جریان را برابر تقسیم نمی‌کنند؟\nهوای لازم برای 10 kW تلف با افزایشِ 10 K؟\nشش مدارِ کنارِ هم با ضریبِ 0.73: جریانِ 35 mm² با 158 A پایه؟\nنسبتِ نول به فاز با هارمونیکِ سومِ 33 %؟\n\n\n\n\n\n24.6.7 جداسازیِ درونیِ تابلوی LV\nایده. تابلوی خدماتِ ایستگاه بارهای ضروری را تغذیه می‌کند. اگر برای کار روی یک فیدر کلِ تابلو خاموش شود، همهٔ آن بارها می‌روند. شکلِ جداسازیِ درونی (form of separation) می‌گوید کدام بخش‌های تابلو از هم جدا شده‌اند:\nforms of internal separation of an LV board (concept):\n  form 1: no separation inside\n    maintenance: whole board dead for any work\n  form 2: busbars separated from units\n    maintenance: busbars dead for unit work\n  form 3: + units separated from each other\n    maintenance: one unit dead, others live\n  form 4: + terminals separated per unit\n    maintenance: cables worked on per unit\n  the station-service board feeds the essential loads; a form\n  that lets one feeder be worked on with the others running\n  saves outages - whether work near live parts is allowed at\n  all is the owner's safety rule, not the board's form\n\nمثال 24.65 (یک فیدر بی‌برق، بقیه در کار) پرسش. برای تابلوی خدماتِ نیروگاهِ P کدام شکل را پیشنهاد می‌کنید و چرا؟\nپاسخ. شکلی با جداسازیِ واحدها از هم و از شینه (۳ یا ۴)، تا یک فیدر بی‌برق شود و بقیه کار کنند؛ شکلِ ۴ کار روی کابل‌های هر واحد را هم جدا می‌کند.\nتفسیر. شکلِ جداسازی خاموشی‌ها را کم می‌کند، ولی اجازهٔ کار نزدیکِ قسمت‌های برق‌دار را نمی‌دهد: آن تصمیمِ قاعده‌های ایمنیِ مالک است. هزینه و جای شکل‌های بالاتر بیشتر است؛ انتخاب در مشخصهٔ تابلو با فهرستِ بارها (فصلِ ۲۳) گرفته می‌شود. وارسی: جدولِ خروجی.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nشکلِ جداسازی مجوزِ کار نزدیکِ قسمت‌های برق‌دار فرض شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفرقِ شکلِ ۲ و ۳ چیست؟\nچرا شکلِ جداسازی جانشینِ قاعده‌های ایمنی نیست؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-f",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-f",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.7 ج. مهندسیِ مدارهای جمع‌آوری و صادرات",
