    "text": "24.7 ج. مهندسیِ مدارهای جمع‌آوری و صادرات\n\n24.7.1 یک اندازه یا رشتهٔ پله‌ای: هزینهٔ عمر\nایده. میانِ کابل‌هایی که سه شرط را برآورده می‌کنند، انتخاب با هزینهٔ عمر است: قیمتِ کابل به‌اضافهٔ ارزشِ فعلیِ تلف در عمرِ نیروگاه.\ndef charging_a(kv: float, c_uf_km: float, km: float) -&gt; float:\n    \"\"\"Charging current of a cable: U/sqrt3 x omega C L (A).\"\"\"\n    return kv * 1e3 / math.sqrt(3) * 2 * math.pi * F_HZ * c_uf_km * 1e-6 * km\n\n\ndef sheath_v(i: float, s_mm: float, d_mm: float, length_m: float) -&gt; float:\n    \"\"\"Standing voltage at the open end of a single-point-bonded sheath\n    (trefoil, mean geometry): E = omega 2e-7 ln(2s/d) I L.\"\"\"\n    m = 2e-7 * math.log(2 * s_mm / d_mm)          # H/m\n    return 2 * math.pi * F_HZ * m * i * length_m\n\n\ndef conductor_temp(i: float, r_ohm_m: float, t_amb: float,\n                   r_th: float) -&gt; float:\n    \"\"\"Steady conductor temperature with the Joule loss of one conductor\n    (W/m) through a total thermal resistance r_th (K m/W); dielectric\n    loss and mutual heating are left to the full method.\"\"\"\n    return t_amb + i ** 2 * r_ohm_m * r_th\n\n\ndef economic_section(options, i_series, km: float, price: float,\n                     years: int, rate: float):\n    \"\"\"Present value of cost + losses for each (mm2, r_ohm_km, cost_k)\n    option: losses priced at `price` u/MWh for `years` at `rate`.\"\"\"\n    af = (1 - (1 + rate) ** -years) / rate\n    out = []\n    for mm2, r, cost in options:\n        e = annual_loss_mwh(i_series, r, km)\n        out.append((mm2, cost, e, cost + e * price / 1e3 * af))\n    return out\none size or a graded wind string (cost + PV of losses, k u):\n  plan                                         cost  loss MWh/yr   PV total\n  240 all (section 1 too hot: not allowed)       418        282.3        638\n  graded 630/240/240/240                         495        188.2        642\n  graded 630/400/240/240                         528        156.2        650\n  630 everywhere                                 726        105.9        809\n  at the teaching price the graded string with 630 mm2 only\n  where it must is cheapest; a larger section never pays back\n  its cost in losses - but stocking two sizes means two sets of\n  joints, terminations and spares (ch 51)\n\n\n\n\n\n\nشکل 24.15: هزینه و ارزشِ فعلیِ تلف برای چهار طرحِ رشتهٔ بادی.\n\n\n\n\nمثال 24.66 (مقطعِ بزرگ‌تر خودش را نمی‌پردازد) پرسش. از طرح‌های مجاز کدام کمترین هزینهٔ عمر را دارد؟ آیا 630 mm² در همهٔ رشته می‌ارزد؟\nپاسخ. پله‌ایِ 630/240/240/240 با 642 هزار؛ 630 در همه 809 هزار. طرحِ 240 در همه ارزان‌تر است (638) اما مجاز نیست.\nتفسیر. با قیمتِ آموزشیِ 70 واحد، کاهشِ تلفِ مقطعِ بزرگ‌تر هزینه‌اش را برنمی‌گرداند. اما رشتهٔ پله‌ای دو اندازه در انبار یعنی دو نوع مفصل، سرکابل و یدک (فصلِ ۵۱)؛ برخی مالکان یک اندازه را برای سادگی ترجیح می‌دهند و بهایش را می‌پردازند. این تصمیم در D-028 ثبت می‌شود. وارسی: \\(642 - 495 = 147\\) ارزشِ فعلیِ تلف.\n\n\n\n24.7.2 پیوندِ غلاف و جریانِ شارژ\nایده. در کابلِ تک‌رشته‌ای، جریانِ رسانا در غلافِ فلزی ولتاژ القا می‌کند. اگر دو سرِ غلاف زمین شود، جریانِ گردشی و تلف می‌سازد؛ اگر یک سر زمین شود (پیوندِ تک‌نقطه‌ای)، تلف نیست ولی در سرِ باز ولتاژِ ایستاده هست:\n\\[\nE = \\omega\\, 2\\times10^{-7} \\ln\\!\\left(\\frac{2s}{d}\\right) I L\n\\tag{24.18}\\]\nsheath bonding of a 132 kV single-core export cable (teaching):\n  standing voltage at the open end, single-point bonding,\n  trefoil s = 140 mm, sheath diameter 105 mm, I = 437 A:\n  length m   volts at full load   at a 20 kA fault\n       300                    8                370\n       500                   13                616\n       800                   22                986\n  both ends bonded: no standing voltage but a circulating\n  current and a loss in the sheaths; single-point bonding\n  stops the loss but leaves a voltage that must stay under a\n  touch limit and is clamped by sheath voltage limiters at\n  the open end; cross-bonding in three minor sections cancels\n  it on long routes - the choice and its limits are the\n  cable designer's (and touch safety is not a field trial)\n\n\n\n\n\n\nشکل 24.16: ولتاژِ ایستادهٔ غلاف با طولِ بخش در بارِ کامل و در خطا.\n\n\n\n\nمثال 24.67 (ولتاژی که در خطا بزرگ می‌شود) پرسش. ولتاژِ سرِ بازِ غلاف برای 500 m در بارِ کامل و در خطای 20 kA چیست؟\nپاسخ. حدودِ 13 V و 616 V.\nتفسیر. ولتاژِ بارِ کامل کم است ولی در خطا صدها ولت می‌شود؛ محدودکننده‌های ولتاژِ غلاف در سرِ باز آن را مهار می‌کنند و در مسیرهای بلند پیوندِ متقاطع (سه بخشِ کوچک) آن را خنثی می‌کند. انتخاب و حدِ تماس با طراحِ کابل است و ایمنیِ تماس با آزمایشِ میدانی ثابت نمی‌شود. وارسی: \\(E \\propto L\\): 300 تا 800 m یعنی 8 تا 22 V.\n\ncharging current of the export options (no load):\n  33 kV collector 240 mm2        27.2 A     1.6 Mvar\n  132 kV overhead line            1.5 A     0.3 Mvar\n  132 kV underground cable       33.8 A     7.7 Mvar\n  the cable makes 20 times the line's reactive power: at\n  light load the plant exports Mvar it did not choose, which\n  the reactive-power capability and perhaps a reactor must\n  absorb (ch 20, 27, 28)\n\nمثال 24.68 (مگاواری که خواسته نشده) پرسش. جریان و توانِ شارژِ کابلِ 132 kV و خطِ هوایی با طولِ 7.06 km چیست؟\nپاسخ. کابل 33.8 A و 7.7 Mvar؛ خط 1.5 A و 0.35 Mvar: حدودِ ۲۰ برابر.\nتفسیر. در بارِ کم، کابل توانِ واکنشی‌ای به شبکه می‌دهد که نیروگاه نخواسته است؛ قابلیتِ توانِ واکنشیِ منابع یا یک راکتور باید آن را جذب کند (فصل‌های ۲۰، ۲۷ و ۲۸). وارسی: \\(\\sqrt{3} \\times 132 \\times 33.8 = 7.7\\,\\text{Mvar}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهزینهٔ عمرِ کابل را تعریف کنید.\nچرا رشتهٔ پله‌ای همیشه انتخاب نمی‌شود؟\nمعادلهٔ 24.18 را برای 437 A و 400 m حساب کنید.\nسه روشِ پیوندِ غلاف را با برتری و کاستیِ هر کدام بنویسید.\n\n\n\n\n\n24.7.3 خطِ هوایی: اجزا، فلش و کشش\nایده. خطِ هوایی مجموعه‌ای از اجزا و رابط‌هاست: هادی‌ها، سیمِ محافظ (و گاه فیبرِ نوری درونِ آن)، مقره‌ها و یراق‌آلات، برج‌ها و فونداسیون‌ها، زمین‌کردن، و دالان با دسترسی. این فصل آن‌ها را در سطحِ مفهوم و شاهد معرفی می‌کند؛ طراحیِ نهایی و ساخت با مهندسانِ صلاحیت‌دار و استانداردهای تأییدشده است.\n\n\n\nجدول 24.4: اجزای خطِ هوایی و شاهدِ هر کدام (مفهومی)\n\n\n\n\n\n\n\n\n\n\nجزء\nکار\nشاهد\n\n\n\n\nهادی\nبردنِ جریان، تحملِ کشش و دما\nگواهیِ هادی، آزمونِ کشش و مقاومت\n\n\nسیمِ محافظ\nحفاظت در برابرِ صاعقه، گاه ارتباط\nگواهیِ سیم، آزمونِ فیبر\n\n\nمقره و یراق\nجداکردنِ ولتاژ، نگه‌داشتنِ هادی\nآزمونِ نوعی و روزمرهٔ مقره\n\n\nبرج و فونداسیون\nتحملِ بارهای باد، یخ و کشش\nمحاسبه، آزمونِ بار، بازرسیِ ساخت\n\n\nزمین‌کردن\nمسیرِ خطا و صاعقه\nاندازه‌گیریِ مقاومتِ زمین\n\n\nدالان و دسترسی\nفاصله تا زمین، ساختمان، درخت\nنقشه‌برداری، حقِ عبور\n\n\n\n\n\n\nفلش. هادیِ آویخته میانِ دو برج تقریباً سهمی است؛ فلش در وسطِ دهانه:\n\\[\nf = \\frac{w L^2}{8 H}\n\\tag{24.19}\\]\noverhead line span (teaching conductor, level ground):\n  weight 11.0 N/m, breaking load 95 kN, everyday tension 20 % = 19 kN\n  span m   sag m   tower height for 7 m clearance + 2 m\n     250    4.52       13.5 m\n     300    6.51       15.5 m\n     350    8.87       17.9 m\n  hot conductor (tension 15 % lower): sag 7.66 m on 300 m\n  longer spans need fewer towers but taller ones; the\n  clearance, the wind and ice loads and the hot-conductor\n  case come from the approved line standard and the line\n  designer - this is a concept, not a line design\n\n\n\n\n\n\nشکل 24.17: فلشِ هادی در سه دهانه و فاصلهٔ ایمن تا زمین.\n\n\n\n\nمثال 24.69 (هادیِ گرم پایین‌تر است) پرسش. فلش در دهانهٔ 300 m با کششِ 19 kN چیست؟ با هادیِ گرم و کششِ 15 % کمتر چه؟\nپاسخ. 6.51 m؛ گرم 7.66 m.\nتفسیر. فاصله تا زمین در بدترین حالت (هادیِ گرم، بارِ یخ یا باد) وارسی می‌شود. دهانهٔ بلندتر برجِ کمتر ولی بلندتر می‌خواهد. بارها، فاصله‌ها و حالت‌ها را استانداردِ تأییدشدهٔ خط و طراحِ خط تعیین می‌کنند. وارسی: \\(11 \\times 300^2/(8 \\times 19{,}000) = 6.51\\).\n\n\n\n24.7.4 خطِ هوایی یا کابلِ زمینی\n132 kV export: overhead line against underground cable (ch 18 data):\n  item                    overhead        cable\n  cost k u                 3,177.00    11,296.00\n  failures a year              0.04         0.01\n  repair hours                12.00       240.00\n  outage h a year              0.51         3.39\n  charging Mvar                0.35         7.73\n  the line is cheaper and quicker to repair; the cable fails\n  less, is out longer when it does, makes more Mvar and fits\n  where a line cannot (a town, an airfield, a landscape);\n  the choice is made route by route - neither is right\n  everywhere (ch 14 landscape, ch 18 option)\n\nمثال 24.70 (هیچ‌کدام همه‌جا درست نیست) پرسش. خط و کابلِ 132 kV را در هزینه، خرابی، زمانِ تعمیر، ساعت‌های خاموشی و توانِ شارژ مقایسه کنید.\nپاسخ. خط 3,177 و کابل 11,296 هزار؛ خرابی 0.04 و 0.01 در سال؛ تعمیر ۱۲ و ۲۴۰ ساعت؛ خاموشی 0.5 و 3.4 ساعت در سال؛ شارژ 0.35 و 7.7 Mvar.\nتفسیر. خط ارزان‌تر و زودتعمیرتر است؛ کابل کمتر خراب می‌شود ولی وقتی خراب شود، دیرتر برمی‌گردد، توانِ واکنشیِ بیشتری می‌سازد و جایی می‌رود که خط نمی‌رود (شهر، فرودگاه، منظر). انتخاب مسیر به مسیر است؛ نیروگاهِ P خط را برگزیده (D-022) و کابل را برای گذرگاه‌هایی که خط نمی‌تواند نگه می‌دارد. دسترسی و راهبردِ تعمیر: برای کابل، یدکِ طول و کیتِ مفصل و پیمانکارِ آماده؛ برای خط، جادهٔ دسترسی و قطعاتِ یدکِ مقره و یراق.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش جزءِ خطِ هوایی و شاهدِ هر کدام را بنویسید.\nمعادلهٔ 24.19 را برای دهانهٔ 350 m حساب کنید.\nفاصله تا زمین در کدام حالت وارسی می‌شود؟\nپنج ویژگیِ مقایسهٔ خط و کابل را نام ببرید.\n\n\n\n\n\n24.7.5 مهندسیِ مدارهای جمع‌آوری و صادرات با عدد\nسه راهِ کابل‌کشیِ یک رشتهٔ بادی، با تلفِ قیمت‌گذاری‌شده. در بخش 24.7 رشتهٔ پله‌ای (630 و سه بخشِ 240 mm²) برگزیده شد. این‌جا آن را با دو گزینهٔ یکنواخت، با ارزشِ فعلیِ تلف، مقایسه می‌کنیم. تلف این‌جا با ضریبِ تلفِ 0.30 و مقاومت در 90 °C برآورد می‌شود، نه با سریِ ساعتی و 65 °Cِ مثال 24.66؛ پس ارزشِ فعلیِ تلف حدودِ یک‌چهارم بیشتر است و جمع‌ها 678 و 829 به‌جای 642 و 809اند، با همان رتبه:\nthree ways to cable a wind string (four 1.1 km sections, teaching):\n  option                    current  capex k u  loss MWh/yr  PV loss k u\n  uniform 630               ok             726        131.7          103\n  graded 630/240/240/240    ok             495        234.0          183\n  uniform 400               FAILS          550        218.5          170\n  (per string; loss load factor 0.30, 70 u/MWh, 7.5 %, 25 years)\n  uniform 400 fails the first section; uniform 630 loses less\n  but costs more than its losses are worth; the graded string\n  is the cheapest that works - the decision of ch 24, lesson F,\n  now with its losses priced\n\nمثال 24.71 (ارزان‌ترینِ آنچه کار می‌کند) پرسش. برای یک رشته، هزینهٔ سرمایه و ارزشِ فعلیِ تلفِ سه گزینه را جمع بزنید. کدام برنده است؟\nپاسخ. 630ِ یکنواخت: 726 + 103 = 829 هزار؛ پله‌ای: 495 + 183 = 678 هزار؛ 400ِ یکنواخت در بخشِ نخست جریان را نمی‌برد.\nتفسیر. 630ِ یکنواخت تلفِ کمتری دارد، ولی 231 هزار سرمایهٔ بیشتر فقط 80 هزار تلف صرفه‌جویی می‌کند. با قیمتِ انرژی یا ضریبِ تلفِ بالاتر این تعادل جابه‌جا می‌شود؛ همان ابزارِ ارزیابیِ تلفِ ترانسفورماتور (فصلِ ۲۵). وارسی: \\(4 \\times 1.1 \\times 165 = 726\\).\n\nجریانِ مجازِ خطِ هوایی از ترازِ گرمایی. هادیِ خطِ هوایی را باد خنک و خورشید گرم می‌کند. ترازِ گرمایی در دمای مجازِ هادی:\n\\[\nI^2 R + q_\\text{sun} = q_\\text{conv} + q_\\text{rad}\n\\tag{24.20}\\]\nthermal rating of the 132 kV conductor from its heat balance:\n  I^2 R + solar = convection + radiation (teaching forms)\n  air C   wind m/s   rating A\n     25        0.6        590\n     35        0.6        512\n     45        0.6        419\n     35        0.0        277\n     35        2.0        660\n  wind cools a line far more than anything else: the same\n  conductor carries much less on a still, hot, sunny day -\n  ratings are given for stated weather: the 650 A of the line\n  data needs a cooler or windier day than 35 C and 0.6 m/s\n  the plant's 437 A needs wind of at least 0.23 m/s at 35 C and\n  0.74 m/s at 45 C: on a hot, still, sunny noon the line is\n  the limit - a larger conductor, a higher design temperature,\n  or export held down in those hours; the line's design basis\n  (ch 28) and the weather data decide which\n\n\n\n\n\n\nشکل 24.18: جریانِ مجازِ هادیِ آموزشیِ 132 kV بر حسبِ سرعتِ باد در سه دمای هوا.\n\n\n\n\nمثال 24.72 (روزِ گرم و بی‌باد) پرسش. جریانِ مجازِ هادی در 35 °C با بادِ 0.6، 0 و 2 m/s چیست؟\nپاسخ. 512، 277 و 660 A.\nتفسیر. باد بیش از هر عاملِ دیگری خط را خنک می‌کند؛ پس جریانِ مجاز همیشه برای هوای معین گفته می‌شود. 650 A دادهٔ خط هوایی خنک‌تر یا بادی‌تر می‌خواهد. یافته: 437 A نیروگاه در 35 °C دست‌کم 0.23 m/s باد و در 45 °C دست‌کم 0.74 m/s می‌خواهد (شکل 24.18). ظهرِ گرم، آرام و آفتابی همان ساعتی است که خورشیدی در اوج است: آن‌جا خط حد است. سه پاسخ: هادیِ بزرگ‌تر، دمای طراحیِ بالاتر، یا نگه داشتنِ صادرات در آن ساعت‌ها؛ مبنای طراحیِ خط (فصلِ ۲۸) و دادهٔ هوای بستهٔ داده تصمیم می‌گیرند. پایشِ لحظه‌ایِ هوا (جریانِ مجازِ پویا) برعکس در روزهای بادی ظرفیت آزاد می‌کند: وقتی باد هست، هم تولیدِ بادی بیشتر است و هم خط خنک‌تر. وارسی: خروجیِ برنامه با هادیِ 24.5 mm و دمای مجازِ 75 °C.\n\nطولِ خزشِ مقره. گرد و نمک روی مقره در رطوبت لایه‌ای رسانا می‌سازد؛ مسیرِ خزش باید برای آلودگیِ محل بلند باشد:\ninsulator creepage for the 132 kV line (teaching factors, mm/kV):\n  site pollution     mm per kV   creepage mm   discs of 290 mm\n  light                     16          2320                 8\n  medium                    20          2900                10\n  heavy                     25          3625                13\n  very heavy                31          4495                16\n  dust and salt on the insulator make a conducting film when\n  damp; the creepage path must be long enough for the site -\n  a desert site near a road or a coast needs the long strings;\n  the factor comes from a site pollution assessment and the\n  applicable insulator standard, not from this table\n\nمثال 24.73 (بیابان کنارِ جاده) پرسش. برای 145 kV با آلودگیِ «سنگین» (25 mm/kV آموزشی) چند بشقابِ 290 mm لازم است؟\nپاسخ. طولِ خزشِ 3,625 mm و ۱۳ بشقاب.\nتفسیر. ضریبِ خزش از ارزیابیِ آلودگیِ محل و استانداردِ مقره می‌آید، نه از این جدول؛ محلِ بیابانی کنارِ جاده یا نزدیکِ ساحل رشته‌های بلند می‌خواهد و شستن یا پوششِ سیلیکونی هم گزینه‌اند. وارسی: \\(25 \\times 145 = 3{,}625\\) و \\(3{,}625/290 = 12.5\\).\n\nگذرگاهِ زیرِ جاده در لوله. هوا و جدارهٔ لوله مقاومتِ گرماییِ اضافه می‌سازند (بخش 24.2.6):\na road crossing in a duct: the air gap and duct add resistance\n  (630 mm2; extra thermal resistance, teaching values):\n  extra K m/W   rating A   factor\n         0.15        610    0.924\n         0.35        558    0.845\n         0.60        508    0.770\n  a few tens of metres in a duct can set the rating of the\n  whole feeder (the hot spot of lesson H); filling the duct\n  with a thermal grout or a larger duct spacing restores most\n  of it - an item in the crossing's design and its records\n\nمثال 24.74 (چند ده متر لوله) پرسش. با مقاومتِ اضافهٔ 0.35 K·m/W، جریانِ مجازِ 630 mm² در گذرگاه چیست؟\nپاسخ. 558 A، ضریبِ 0.845.\nتفسیر. گذرگاه می‌تواند جریانِ مجازِ کلِ فیدر را تعیین کند (همان نقطهٔ داغِ شکل 24.6). پر کردنِ لوله با ملاتِ گرمارسان یا فاصلهٔ بیشترِ لوله‌ها بیشترِ آن را برمی‌گرداند؛ این در طراحیِ گذرگاه و سوابقش ثبت می‌شود. وارسی: \\(\\sqrt{0.873/(0.873+0.35)} = 0.845\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nگزینهٔ کابل فقط با هزینهٔ سرمایه انتخاب و تلف قیمت‌گذاری نشده است.\nجریانِ مجازِ خطِ هوایی بی‌شرطِ هوا نوشته شده است.\nضریبِ خزش از جدولِ عمومی برداشته شده، نه از ارزیابیِ آلودگیِ محل.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا گزینهٔ یکنواختِ 630 با وجودِ تلفِ کمتر برنده نیست؟\nبا قیمتِ انرژیِ دو برابر، کدام گزینه برنده می‌شود؟ (با عددهای خروجی)\nچرا جریانِ مجازِ خطِ هوایی برای هوای معین گفته می‌شود؟\nچرا جریانِ مجازِ پویا برای نیروگاهِ بادی سودمند است؟\nبرای آلودگیِ «متوسط» (20 mm/kV) چند بشقاب لازم است؟\nجریانِ مجاز با مقاومتِ اضافهٔ 0.60 K·m/W؟\n\n\n\n\n\n24.7.6 خطِ هوایی: فلشِ گرم، باد و سیمِ محافظ\nفلش با دمای هادی. هادیِ گرم بلندتر می‌شود. در دهانهٔ 300 m با رابطهٔ تقریبیِ طول و فلش:\n\\[\nL \\approx S + \\frac{8D^2}{3S}, \\qquad L(\\theta) = L_0\\,[1 + \\alpha(\\theta - \\theta_0)]\n\\tag{24.21}\\]\nsag of a 300 m span as the conductor heats (elongation only):\n  at 15 C: sag 6.51 m (tension 19 kN)\n  conductor C   length m   sag m   clearance lost m\n           15    300.377    6.51               0.00\n           50    300.577    8.06               1.54\n           75    300.720    9.00               2.48\n           90    300.805    9.52               3.00\n  a few centimetres more conductor in a 300 m span drops the\n  low point by metres: the clearance is checked at the\n  highest design temperature (and with ice where it falls),\n  and the elastic stretch, ignored here, reduces it a\n  little - the line designer's state-change calculation\n\n\n\n\n\n\nشکل 24.19: دهانهٔ 300 m: فلش در 15 و 90 °C و فاصلهٔ ایمنیِ از دست رفته.\n\n\n\n\nمثال 24.75 (چند سانتی‌متر طول، سه متر فلش) پرسش. با ضریبِ انبساطِ 19 × 10⁻⁶ /K، فلشِ دهانهٔ 300 m از 15 تا 90 °C چقدر زیاد می‌شود؟\nپاسخ. از 6.51 به 9.52 m، یعنی 3.0 m، با 43 cm طولِ بیشتر.\nتفسیر. فاصلهٔ هادی تا زمین در بیشترین دمای طراحی (و با یخ، جایی که یخ می‌بندد) وارسی می‌شود؛ کشسانیِ هادی که این‌جا نادیده گرفتیم کمی از افزایش می‌کاهد. همین است که دمای طراحیِ بالاتر برای جریانِ بیشتر (مثال 24.72) دکل‌های بلندتر می‌خواهد. محاسبهٔ حالتِ تغییرِ واقعی کارِ طراحِ خط است. وارسی: \\(D = \\sqrt{3 \\times 300 \\times 0.805/8} = 9.52\\).\n\nبار باد. باد نیرویی جانبی بر هادی می‌گذارد: \\(q = \\tfrac{1}{2}\\rho v^2 C_\\text{d} d\\):\nwind on the conductor: q = 0.5 rho v^2 Cd d (Cd 1.0, teaching):\n  wind m/s   wind N/m   weight N/m   resultant N/m   swing deg\n        20        6.0         11.0            12.5          29\n        30       13.5         11.0            17.4          51\n        40       24.0         11.0            26.4          65\n  a storm adds a sideways load as large as the weight: the\n  tension rises, the conductor swings toward the tower and\n  its neighbour - clearances are checked in the swung\n  position, and the towers take the sum (ch 29 foundations)\n\nمثال 24.76 (توفانی هم‌وزنِ هادی) پرسش. در بادِ 30 m/s نیروی جانبی و زاویهٔ چرخشِ هادی چیست؟\nپاسخ. 13.5 N/m در برابرِ وزنِ 11 N/m؛ برآیند 17.4 N/m و چرخشِ 51 درجه.\nتفسیر. کشش بالا می‌رود، هادی به سوی دکل و فازِ کناری می‌چرخد؛ فاصله‌ها در حالتِ چرخیده وارسی می‌شوند و دکل‌ها و پی‌ها مجموعِ بارها را می‌برند (فصلِ ۲۹). وارسی: \\(0.5 \\times 1.225 \\times 900 \\times 0.0245 = 13.5\\).\n\nسیمِ محافظِ فیبردار (OPGW). سیمِ بالای دکل‌ها هم صاعقه را می‌گیرد، هم سهمی از جریانِ خطای زمین را برمی‌گرداند و هم فیبرهای حفاظت و ارتباطات را می‌برد:\nearth wire with optical fibres (OPGW): fault duty (teaching):\n  the share of a 132 kV earth fault the earth wire carries\n  share kA   time s   I2t kA2s   rated 100 kA2s\n       3.1      0.5        4.9   ok\n       3.1      1.0        9.7   ok\n       9.4      0.5       44.7   ok\n  the earth wire carries fault current back and the fibres for\n  protection and SCADA inside it: if it overheats, the fibres\n  of the line differential (ch 26) go with it; the rating\n  must cover the switchgear rating, not today's fault level\n\nمثال 24.77 (فیبرهایی که نباید بسوزند) پرسش. اگر سیمِ محافظ 30 % از خطای 31.5 kA را 0.5 s ببرد، با رتبهٔ 100 kA²s درست است؟\nپاسخ. 9.4 kA و 44.7 kA²s: درست.\nتفسیر. اگر سیمِ محافظ بیش از حد گرم شود، فیبرهای دیفرانسیلِ خط (فصلِ ۲۶) و SCADA هم با آن می‌روند؛ رتبه برای رتبهٔ تابلو انتخاب می‌شود تا رشدِ سطحِ خطای آینده را بپوشاند، نه برای سطحِ خطای امروز. وارسی: \\(9.45^2 \\times 0.5 = 44.7\\).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nفلش، کشش، بارِ باد و یخ، فاصله‌ها، دکل و پی، و رتبهٔ سیمِ محافظ را طراحِ خط با استاندارد و دادهٔ اقلیمِ تأییدشده محاسبه می‌کند. عددهای این‌جا مفهوم را نشان می‌دهند، نه طرحِ خط را.\n\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nفاصلهٔ هادی تا زمین در دمای روزِ نصب وارسی شده، نه در بیشترین دمای طراحی.\nرتبهٔ سیمِ محافظ برای سطحِ خطای امروز انتخاب شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا چند سانتی‌متر طولِ بیشتر فلش را چند متر زیاد می‌کند؟\nفلشِ دهانهٔ 300 m در 75 °C؟\nنیروی بادِ 25 m/s بر هادیِ 24.5 mm؟\nسه کارِ OPGW را نام ببرید.\nچرا رتبهٔ سیمِ محافظ برای رتبهٔ تابلو انتخاب می‌شود؟\n\n\n\n\n\n24.7.7 انتخابِ مسیر و زمانِ تعمیر\nمسیر. کوتاه‌ترین مسیر همیشه ارزان‌ترین نیست. گذرگاه‌ها (جاده، لوله، رود)، ناحیه‌های حساس (مجوز، جبران) و زمینِ سخت هر کدام هزینه دارند:\nchoosing the export route (teaching costs, k u):\n  route                        km   crossings  sensitive  build k u\n  A: along the road            7.06           3          1      3,607\n  B: straight, cross-country   6.10           6          2      4,291\n  C: around the wetland        8.40           2          0      3,711\n  the shortest route is not the cheapest: crossings (roads,\n  pipes, rivers) and sensitive areas (permits, mitigation)\n  cost more than the kilometres they save; access for repair\n  and the landowners (ch 14, ch 22) weigh as much as the sum\n\nمثال 24.78 (مسیرِ مستقیم گران‌ترین است) پرسش. سه مسیرِ خطِ صادرات را با هزینهٔ ساخت مقایسه کنید.\nپاسخ. کنارِ جاده 3,607، مستقیم 4,291 و دورِ تالاب 3,711 هزار واحد.\nتفسیر. مسیرِ مستقیم 1 km کوتاه‌تر است ولی شش گذرگاه، دو ناحیهٔ حساس و زمینِ سخت دارد. مسیرِ کنارِ جاده دسترسیِ تعمیر را هم آسان می‌کند. زمین‌داران، مجوزها و منظر (فصل‌های ۱۴ و ۲۲) هم‌وزنِ این جمع‌اند. وارسی: \\(7.06 \\times 450 + 3 \\times 60 + 250 = 3{,}607\\).\n\nزمانِ تعمیرِ کابل. خرابیِ کابلِ زیرِ زمین کم است ولی تعمیرش طول می‌کشد:\nrepair of a 33 kV cable fault (teaching hours, spares on site):\n  locate the fault (time-domain reflection, pinpointing)    12 h\n  permits, isolation and earthing (owner's rules)            8 h\n  excavate and expose                                       16 h\n  cut, joint (two joints with a cable insert)               24 h\n  test and re-energise                                       8 h\n  total about 68 h (2.8 days) if the jointing kit and a\n  cable length are in the store; add weeks if they must be\n  ordered - the spares list (ch 18) is a repair-time decision;\n  a wind string loses about 490 MWh in that time (at its\n  average capacity factor 0.36)\n\nمثال 24.79 (سه روز با یدک، چند هفته بی‌یدک) پرسش. با یدک در انبار، تعمیرِ یک خرابیِ کابلِ 33 kV چقدر طول می‌کشد و یک رشتهٔ بادی چقدر انرژی از دست می‌دهد؟\nپاسخ. حدودِ 68 h و 490 MWh (با ضریبِ ظرفیتِ میانگینِ 0.36).\nتفسیر. بی‌یدک، سفارشِ کابل و کیتِ مفصل هفته‌ها می‌برد و از دست رفتن چند برابر می‌شود؛ فهرستِ یدک (فصلِ ۱۸) تصمیمی دربارهٔ زمانِ تعمیر است. یافتنِ محلِ خطا با بازتاب‌سنجیِ زمانی و ردیابیِ دقیق، و جوشکاری و مفصل‌بندی، کارِ تیم‌های آموزش‌دیده با تجهیزاتِ ویژه است. وارسی: \\(4 \\times 5 \\times 68 \\times 0.36 = 490\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه هزینه‌ای که مسیرِ کوتاه‌تر را گران‌تر می‌کند؟\nچرا دسترسیِ تعمیر در انتخابِ مسیر مهم است؟\nکدام گامِ تعمیر بیشترین زمان را می‌برد؟\nانرژیِ ازدست‌رفتهٔ یک رشتهٔ خورشیدیِ 20 MW با ضریبِ ظرفیتِ 0.25 در همان 68 h؟\n\n\n\n\n\n24.7.8 اتصالِ غلاف در فشارِ قوی و برگشتِ صاعقه از دکل\nسه روشِ اتصالِ غلاف. جریانِ رسانا در غلافِ فلزیِ کابلِ تک‌رشته ولتاژ القا می‌کند. بخش 24.7.2 ولتاژِ ایستاده را دید؛ این‌جا هر سه روش را با تلف مقایسه می‌کنیم:\nsheath bonding of an 800 m, 132 kV single-core section (teaching):\n  induced sheath voltage 27 mV/m at 437 A\n  method              standing V   circulating A   sheath loss kW\n  both ends bonded             0             166              9.9\n  single point                22               0              0.0\n  cross-bonded (3)             7               8             0.02\n  conductor loss for comparison: 11.9 kW\n  bonding both ends wastes as much in the sheaths as in the\n  conductors; single-point bonding leaves a standing voltage\n  that grows with length; cross-bonding in three minor\n  sections cancels both (5 % imbalance assumed) - the reason\n  long HV routes are cross-bonded, with link boxes to test\n\n\n\n\n\n\nشکل 24.20: اتصالِ متقاطعِ غلاف در سه زیربخش: ولتاژهای القاییِ سه فاز در هر بخشِ اصلی هم را خنثی می‌کنند.\n\n\n\n\nمثال 24.80 (غلافی که به اندازهٔ رسانا تلف دارد) پرسش. برای بخشِ 800 m کابلِ 132 kV با 437 A، تلفِ غلاف با اتصالِ دوسر، ولتاژِ ایستاده با اتصالِ تک‌نقطه و وضعِ اتصالِ متقاطع را مقایسه کنید.\nپاسخ. دوسر: 166 A گردشی و 9.9 kW تلف در برابرِ 11.9 kW تلفِ رسانا؛ تک‌نقطه: 22 V در سرِ باز؛ متقاطع: حدودِ 7 V و تلفِ ناچیز.\nتفسیر. اتصالِ دوسر تقریباً تلفِ رسانا را دو برابر و جریانِ مجاز را کم می‌کند؛ تک‌نقطه ولتاژی می‌گذارد که با طول بالا می‌رود و در خطا بسیار بیشتر است (بخش 24.7.2)؛ متقاطع هر دو را در مسیرهای بلند حل می‌کند، با جعبه‌های اتصال که برای آزمونِ غلاف باز می‌شوند (شکل 24.20). انتخاب و حدها کارِ طراحِ کابل است. وارسی: \\(3 \\times 166^2 \\times 0.15 \\times 10^{-3} \\times 800 = 9.9\\,\\text{kW}\\).\n\nبرگشتِ صاعقه از دکل. صاعقه‌ای که به سیمِ محافظ یا نوکِ دکل می‌خورد، از دکل به زمین می‌رود و دکل را بالا می‌برد:\n\\[\nU_\\text{top} \\approx I\\,R_\\text{f} + L\\,\\frac{di}{dt}\n\\tag{24.22}\\]\nاگر این ولتاژ از تحملِ مقره بگذرد، قوس از دکل به فاز برمی‌گردد:\nback-flashover: lightning on the tower top or earth wire (teaching):\n  30 kA, front 30 kA/us, tower inductance 15 uH, insulation 650 kV\n  footing ohm   I R kV   L di/dt kV   tower top kV   back-flash\n            5      150          450            600   no\n           10      300          450            750   yes\n           20      600          450           1050   yes\n           40     1200          450           1650   yes\n  the tower top rises with the current through its footing;\n  when the rise beats the insulator, it flashes back to a\n  phase and the line trips although the phase was never hit -\n  low footing resistance (rods, counterpoise) is the remedy,\n  measured at each tower and recorded (ch 26 lightning)\n\nمثال 24.81 (مقاومتِ پی، نه ارتفاعِ دکل) پرسش. با 30 kA، شیبِ 30 kA/µs، اندوکتانسِ 15 µH و تحملِ 650 kV، کدام مقاومتِ پی برگشت می‌سازد؟\nپاسخ. 5 Ω: 600 kV، نه؛ 10 Ω و بیشتر: بله.\nتفسیر. فازی که هرگز صاعقه نخورده قطع می‌شود چون دکل بالا رفته است. چاره مقاومتِ پیِ کم است (میله، سیمِ زمینِ کشیده در امتدادِ خط)، که برای هر دکل اندازه و ثبت می‌شود (فصلِ ۲۶). وارسی: \\(30 \\times 10 + 15 \\times 30 = 750\\,\\text{kV}\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nغلافِ کابلِ بلندِ فشارِ قوی دوسر وصل شده و تلفش در جریانِ مجاز نیامده است.\nمقاومتِ پیِ دکل‌ها فقط در چند دکل نمونه اندازه گرفته شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اتصالِ دوسرِ غلاف جریانِ مجاز را کم می‌کند؟\nولتاژِ ایستادهٔ تک‌نقطه در 1,200 m با همان جریان؟\nجعبهٔ اتصالِ متقاطع به چه کاری می‌آید؟\nولتاژِ نوکِ دکل با پیِ 15 Ω؟\nچرا مقاومتِ پیِ هر دکل جداگانه ثبت می‌شود؟\n\n\n\n\n\n24.7.9 کرونا روی هادیِ 132 kV\nایده. میدانِ الکتریکی روی سطحِ هادی اگر از میدانِ آغازِ کرونای هوا بگذرد، هوا کنارِ هادی یونیزه می‌شود: صدا، نویزِ رادیویی و تلف. میدانِ سطحِ هادیِ گرد و میدانِ آغاز (فرمِ پیک) با چگالیِ نسبیِ هوا \\(\\delta\\) و ضریبِ سطحِ \\(m\\):\n\\[\nE = \\frac{U}{r\\,\\ln(D/r)}, \\qquad E_0 = 30\\,m\\,\\delta\\left(1 + \\frac{0.3}{\\sqrt{\\delta r}}\\right)\n\\tag{24.23}\\]\ncorona on the 132 kV conductor (single conductor per phase):\n  E = U / (r ln(D / r)); onset E0 = 30 m d (1 + 0.3 / sqrt(d r))\n  (kV/cm peak; m 0.85 for a stranded surface, d relative air density)\n  radius cm   site            d     E kV/cm   E0 kV/cm   margin\n      1.225   sea level     1.00      16.7       32.4     1.94\n      1.225   1,500 m       0.85      16.7       28.0     1.68\n      1.225   2,500 m       0.75      16.7       25.1     1.50\n      1.600   sea level     1.00      13.4       31.5     2.35\n      1.600   1,500 m       0.85      13.4       27.3     2.03\n      1.600   2,500 m       0.75      13.4       24.4     1.82\n  in rain (surface factor m about 0.5, teaching), radius 1.225 cm:\n    sea level  E0  19.1 kV/cm against E 16.7: margin 1.14\n    2,500 m    E0  14.8 kV/cm against E 16.7: corona\n  thin air lowers the onset field and rain lowers it more: a\n  conductor quiet in dry weather at sea level can hum and lose\n  power in rain on a high plateau; a larger diameter (or two\n  conductors per phase) lowers the surface field - corona,\n  audible and radio noise are checked by the line designer\n  with the maker's data\n\nمثال 24.82 (فلات و باران) پرسش. هادیِ 1.225 cm شعاع در هوای خشک در سطحِ دریا و در 2,500 m، و در باران، چه حاشیه‌ای تا کرونا دارد؟\nپاسخ. خشک: 1.94 و 1.50؛ باران: 1.14 در سطحِ دریا و کرونا در 2,500 m.\nتفسیر. هوای رقیق و قطره‌های باران میدانِ آغاز را پایین می‌آورند؛ هادی‌ای که در هوای خشکِ سطحِ دریا ساکت است در بارانِ فلات وزوز می‌کند و تلف دارد. قطرِ بزرگ‌تر یا دو هادی در هر فاز میدانِ سطح را پایین می‌آورد. ارتفاعِ محلِ نیروگاهِ P و آب‌وهوایش در مبنای طراحیِ خط می‌آیند؛ کرونا و نویز را طراحِ خط با دادهٔ سازنده وارسی می‌کند. وارسی: \\(E = 83.7 \\times \\sqrt{2}/(1.225 \\times \\ln 326.5) = 16.7\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nکرونا فقط در هوای خشک و سطحِ دریا وارسی شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هوای رقیق کرونا را آسان‌تر می‌کند؟\nدو راه برای پایین آوردنِ میدانِ سطحِ هادی؟\nمیدانِ سطح با شعاعِ 2.0 cm و همان فاصله؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-plantp",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-plantp",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.8 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "24.8 نیروگاهِ P: سه مثالِ یکپارچه\nداده‌ها: بستهٔ دادهٔ 1.1.0، سناریوی S1، مدلِ تولید (D-019) برای جریان‌های ساعتی، نمودارِ تک‌خطی (D-027) و جریان‌های خطای فصلِ ۲۳؛ دادهٔ کابل، ضریب‌ها و مقدارهای تابلو آموزشی‌اند (A-321 تا A-325).\nthe first section of WS1 by hand (630 mm2 Al):\n  current 368 A; rating in place 660 x 0.675 = 445 A\n  r at 90 C 0.0601 ohm/km; drop over 1.1 km 0.19 %\n  12.5 kA for 1 s needs 133 mm2; 630 mm2 carries 59.2 kA\n  all three checks pass with the trench's factors applied\n\nمثال 24.83 (مقدماتی: یک کابل با دست) پرسش. بخشِ نخستِ WS1 با 630 mm² را با دست در سه شرط وارسی کنید.\nپاسخ. جریان 368 A در برابرِ \\(660 \\times 0.675 = 445\\,\\text{A}\\)؛ افت 0.19 % در 1.1 km؛ کمترین مقطع برای 12.5 kA در یک ثانیه 133 mm² در برابرِ 630 (تحملِ 59 kA).\nتفسیر. هر سه شرط با ضریب‌های ترانشه برقرارند؛ جریان تنها شرطی است که حاشیهٔ متوسط دارد (21 %). وارسی: با مثال 24.5 یکی است.\n\ncircuit basis of Plant P (D-028; PLP-ELE-CAL-0009):\n  wind strings: 630 mm2 first section, 240 mm2 beyond\n    (graded; cost + losses least of the allowed plans)\n  PV feeders: PVF1's first section (4 blocks) 630 mm2, the\n    rest of PVF1, PVF2, PVF3 and the battery feeders 240 mm2;\n    route bends at least 15 x the cable's diameter\n  installation: 1.0 m depth, two circuits 0.4 m apart; soil\n    1.5 K m/W until the thermal survey (U-093)\n  33 kV gear 25 kA 3 s, 63 kA peak; LV board 15 kA\n  export: single-circuit 132 kV overhead line (D-022) - the\n    cable option kept for crossings the line cannot make\n  LV feeders: 25 mm2 Cu minimum unless a current-limiting\n    breaker's let-through allows less; long feeders by drop\n  DC: trip circuits checked at the end-of-discharge voltage\n  added after the first draft:\n    rating on a high percentile of the soil survey, hot spots\n    (crossings, dry stretches) backfilled or grouted; DTS fibre\n    in the collector trenches\n    screens checked with the feeder relay for cross-country\n    faults (35 mm2 at 0.3 s); incomers 1,600 A (ch 26)\n    PV string cables 6 mm2 (losses priced); LV checked for\n    loop impedance with the chosen breaker types\n    132 kV line: rating on hot, still days limits export\n    (study with the weather data); creepage from a site\n    pollution assessment; tower footing resistance recorded\n    vacuum-switched unit transformers: arresters or RC\n    snubbers per the makers' study; SF6 density monitored\n\nمثال 24.84 (میانی: مبنای مدارها) پرسش. مبنای مدارهای نیروگاهِ P را بنویسید و تغییرش نسبت به فصلِ ۱۸ را توضیح دهید.\nپاسخ. خروجیِ بالا: رشته‌های بادی پله‌ای 630/240، بخشِ نخستِ PVF1 630 mm²، بقیه 240 mm²، تابلوی 25 kA، خطِ هوایی برای صادرات، کابل‌های LV و DC با شرط‌های خودشان.\nتفسیر. فصلِ ۱۸ با جدولِ مرجع 240 mm² را برای همه گذاشت؛ ضریب‌های نصب آن را برای بخش‌های نخست ناکافی کرد. این تصمیمِ D-028 است و تا بررسیِ گرماییِ خاک (U-093) موقت می‌ماند. وارسی: هر بند به یکی از مثال‌های این فصل برمی‌گردد.\n\nprocurement and acceptance schedule (quantities bounded):\n  item                            unit       qty  evidence\n  33 kV cable 630 mm2             km          3.9  type, routine per drum\n  33 kV cable 240 mm2             km         17.7  type, routine per drum\n  33 kV joints and terminations   sets       90.0  type-tested kits, records\n  33 kV switchgear panels         panels     18.0  type tests, routine, FAT\n  LV cables Cu                    m       1,955.0  maker's certificates\n  132 kV line materials           km          7.1  conductor, insulator tests\n  quantities carry the +/- 15 % of the routes until the\n  survey; every item names the evidence that accepts it\n\nمثال 24.85 (یکپارچه: فهرستِ تدارکات و پذیرش) پرسش. فهرستِ تدارکاتِ کابل و تابلو را با مقدارِ محدود و شاهدِ پذیرشِ هر قلم بنویسید.\nپاسخ. کابلِ 630 mm² 3.9 km و 240 mm² 17.7 km، ۹۰ مفصل و سرکابل، ۱۸ پانلِ 33 kV، حدودِ 1,955 m کابلِ LV و مصالحِ 7.06 km خط؛ هر قلم با گواهی‌های نوعی و روزمره و رکوردهای محل.\nتفسیر. مقدارها تا نقشه‌برداریِ مسیر ±15 % دارند و فهرست با بازه سفارش داده می‌شود (طول‌های اضافی برای خرابی و یدک). هر قلم شاهدی دارد که پذیرش را می‌بندد: همان پروندهٔ پذیرشِ فصل‌های ۴۸ تا ۵۰. وارسی: \\(3.9 + 17.7 = 21.6\\,\\text{km}\\).",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-numbers",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-numbers",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.9 عددهای کلیدیِ کابل و تابلوی نیروگاهِ P",
    "text": "24.9 عددهای کلیدیِ کابل و تابلوی نیروگاهِ P\n\n\n\nجدول 24.5: عددهای کلیدیِ کابل، خط و تابلوی نیروگاهِ P (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nضریبِ کلِ نصب\n0.675\nمثال 24.2\n\n\nجریانِ مجازِ 240/400/630 در ترانشه\n277، 351، 445 A\nمثال 24.2\n\n\nرشتهٔ بادی\n630/240/240/240\nمثال 24.5\n\n\nتلفِ کابلِ یک رشته (۲۴۰)\n282 MWh (0.44 %)\nمثال 24.3\n\n\nکمترین مقطع برای 12.5 kA، 1 s\n133 mm²\nمثال 24.4\n\n\nکشش در پایانِ مسیرِ آموزشی\n16.8 kN (حد 36)\nمثال 24.19\n\n\nجریانِ قله در 33 kV\n32.0 kA (نامی 63)\nمثال 24.26\n\n\nنیروی شینه در 0.15 m\n5.3 kN/m\nمثال 24.27\n\n\nهزینهٔ عمرِ رشتهٔ پله‌ای\n642 هزار\nمثال 24.66\n\n\nولتاژِ غلاف در خطا (500 m)\n616 V\nمثال 24.67\n\n\nشارژِ کابل و خطِ 132 kV\n7.7 و 0.35 Mvar\nمثال 24.68\n\n\nفلشِ دهانهٔ 300 m\n6.51 m\nمثال 24.69",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-design",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-design",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.10 گردشِ کارِ مدار",
    "text": "24.10 گردشِ کارِ مدار\n\n\nجریانِ طراحیِ هر بخش و شرایطِ نصب را از نمودارِ تک‌خطی و جانمایی بگیرید (بخش 24.2.2).\nکوچک‌ترین مقطعِ پذیرفته در جریان، افت و تحملِ خطا را بیابید (بخش 24.2.5).\nگزینه‌های پذیرفته را با هزینهٔ عمر مقایسه کنید (بخش 24.7.1).\nپیوندِ غلاف، شارژ، خم‌ها، کشش و مفصل‌ها را وارسی کنید (بخش 24.7.2، بخش 24.3.3).\nتابلوها را با وظیفه‌های اتصالِ کوتاه و گواهی‌های نوعی بسنجید (بخش 24.4).\nفهرستِ کابل را با برنامه و با نمودارِ تک‌خطی وارسی کنید (بخش 24.5.1).\nهر نماد را به پانل، محفظه، پایانه و شاهد برسانید (بخش 24.5.2).\nبرنامهٔ بازرسی و آزمون را با نقطه‌های توقف بنویسید (بخش 24.5.3).",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-lab",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-lab",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.11 آزمایشگاه‌های پایتونِ این فصل",
    "text": "24.11 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 24.6: آزمایشگاه‌های پایتونِ فصلِ ۲۴\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nکابل‌های 33 kV و LV، ضریب‌ها، هادیِ خط، تابلوها\n\n\nبنیادها\nexamples_a\nمقاومت، جریانِ مجاز، تلف، خطا، انتخاب (مثالِ کارشدهٔ ۱)\n\n\nمحصول و تابلو\nexamples_b\nلایه‌ها، کشش، قرقره، وظیفه‌های تابلو، نیروی شینه\n\n\nآزمایشگاه\nlab_d\nوارسیِ فهرست، پانل‌ها (مثالِ کارشدهٔ ۲)، بازرسی و آزمون\n\n\nکمکی\nexamples_e\nکابل‌های LV، مدارِ قطع، جداسازیِ مسیرها\n\n\nجمع‌آوری و صادرات\nexamples_f\nرشتهٔ پله‌ای، پیوندِ غلاف، شارژ، فلش، خط یا کابل\n\n\nدرس‌های افزوده\nexamples_g\nرشتهٔ خورشیدی، کدِ IP، کنترلِ فرایند، اینترلاک، مقاومتِ اتصال\n\n\nفیزیکِ گرمایی\nexamples_h\nمدارِ گرمایی و ضریب‌ها، بارِ چرخه‌ای، اثرِ پوستی، تلفِ دی‌الکتریک، اضافه‌بار، DTS\n\n\nفیزیکِ تابلو\nexamples_k\nگرمای شینه، DC در جدا شدن، قوسِ درونی، SF₆، فرسایشِ کنتاکت\n\n\nمدارها و مسیرها\nexamples_m\nامپدانسِ حلقه، راه‌اندازیِ موتور، کابلِ باتری، سه گزینهٔ رشته، خطِ هوایی، خزش، گذرگاه\n\n\nساختِ کابل\nexamples_p\nرشته‌بندی، خروج از مرکز و Cpk، قرقره، خانواده‌های آزمون\n\n\nسخت‌افزار، منبع‌ها و خط\nexamples_q\nگزینش‌پذیریِ فیوز، UPS، دیزل، کلیدِ DC، بِیِ هوایی و گازی، فلشِ گرم، باد، OPGW، مسیر، تعمیر\n\n\nغلاف، دکل، موتور و سوابق\nexamples_s\nاتصالِ غلاف، برگشتِ صاعقه، ردهٔ اضافه‌بار، سازوکار، پایانه‌ها، مفصل‌ها، دفترِ نقطه‌های توقف\n\n\nنیرو، عمر، اتاق و نول\nexamples_t\nنیروی خطا و بست، عمرِ عایق، اتصالِ اینورتر، هوای اتاق، سینی، نول\n\n\nکلیدزنی و قرقره\nexamples_u\nچگالیِ SF₆، بریدنِ جریان، جریانِ خازنی، تخصیصِ قرقره، شینهٔ زمین\n\n\nخاک، غلاف و کابلِ رشته\nexamples_v\nبرداشتِ خاک، خطای دوگانه، اندازهٔ اقتصادیِ کابلِ رشته\n\n\nنگه‌داری و نشانه\nexamples_w\nگرمکنِ کیوسک، گشتاور، فروسرخ، نشانه و برچسب، جداسازیِ تابلو\n\n\nکرونا\nexamples_x\nمیدانِ سطح و میدانِ آغاز، ارتفاع و باران؛ دادهٔ شکلِ بارِ چرخه‌ای\n\n\nکیفیتِ اجرا\nexamples_y\nمحلِ خطا از زمانِ بازتاب، عمقِ اجراییِ ترانشه\n\n\nآفتاب و اضافه‌بار\nexamples_z\nگرمای خورشید بر کابل‌ها، دادهٔ منحنی‌های اضافه‌بار\n\n\nنیروگاهِ P\nintegrated\nکابل با دست، مبنای مدارها، تدارکات\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ cables با پنج آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-mfg",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-mfg",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.12 ساخت و تولیدِ صنعتی در این فصل",
    "text": "24.12 ساخت و تولیدِ صنعتی در این فصل\nاین فصل زنجیرهٔ تولیدِ کابل (کشیدن و رشته‌کردنِ سیم، اکستروژن و پخت، پرده و زره و غلاف، کنترل‌های ابعادی و فرایندی، آزمون‌های نوعی، نمونه‌ای و روزمره) و تابلو (بدنه، شینه، تکیه‌گاه، مکانیزم، قطع‌کننده، رله و سیم‌کشی؛ رواداری‌ها، کیفیتِ اتصال، تمیزی، اینترلاک، آب‌بندی، برچسب و آزمون‌ها) را در سطحِ شاهد معرفی کرد (بخش 24.3.2، بخش 24.4.3). فرایندِ کارخانه، طرحِ کنترل و پروندهٔ آزمون در فصل‌های ۴۱ تا ۴۵ و نصب و آزمون‌های محل در فصل‌های ۴۷ تا ۴۹ باز می‌شوند. اصلِ مشترک: آزمونِ محل جای گواهیِ کارخانه را نمی‌گیرد.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-std",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-std",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.13 جعبهٔ استاندارد و انطباق",
    "text": "24.13 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nIEC 60502-2:2014+AMD1:2024: کابل‌های عایقِ اکسترودی برای 6 تا 30 kV (ساختار، ابعاد، آزمون‌ها).\nIEC 60287-1-1:2023: محاسبهٔ جریانِ مجازِ کابل و تلف‌ها؛ ضریب‌های این فصل آموزشی‌اند.\nIEC 60949:1988+AMD1:2008: جریانِ اتصالِ کوتاهِ مجاز با گرمایشِ نابی‌دررو؛ ثابت‌های \\(k\\) این فصل آموزشی‌اند.\nIEC 62271-200:2021: تابلوهای فلزیِ فشارِ متوسط (بیش از 1 تا 52 kV)؛ اصلاحیهٔ 2024 گزارش شده است.\nIEC 61439-1:2020: مجموعه‌های تابلوی فشارِ ضعیف (قاعده‌های کلی).\nIEC 60529 (ویرایشِ تلفیقیِ 2.2، 2013): کدِ IP.\nخطِ هوایی با استانداردِ تأییدشدهٔ هر کشور و طراحِ صلاحیت‌دار طراحی می‌شود؛ فاصله‌ها و بارهای این فصل آموزشی‌اند (فصل‌های ۵۵ تا ۵۷). (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-deliverable",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-deliverable",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.14 تحویل‌دادنیِ نیروگاهِ P",
    "text": "24.14 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 24.7: سندهای فصلِ ۲۴ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-CAL-0009\nمبنای مدارها: جریان، افت، خطا، هزینهٔ عمر\nهر بخش سه شرط را دارد\n\n\nPLP-ELE-LST-0007\nفهرستِ کابلِ 33 kV، LV و DC\nوارسیِ برنامه بی‌یافته؛ هر سطر در نقشه\n\n\nPLP-ELE-LST-0008\nفهرستِ تدارکات با مقدارِ محدود و شاهد\nهر قلم با شاهدِ پذیرش\n\n\nPLP-ELE-SPC-0005\nمشخصهٔ کابل و تابلو (مقدارهای نامی، آزمون‌ها)\nمقدارها بالای وظیفه‌ها\n\n\nPLP-ELE-PRO-0003\nبرنامهٔ بازرسی و آزمونِ کابل‌کشی\nنقطه‌های توقف و سندها\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-028: مبنای مدارها (مثال 24.84): رشته‌های پله‌ای، بخشِ نخستِ PVF1 630 mm²، تابلوی 25 kA، خطِ هوایی برای صادرات؛ جایگزینِ «240 mm² همه‌جا»ی D-022.\nفرض‌های A-321 تا A-325: دادهٔ کابل‌های 33 kV (A-321)؛ ضریب‌های نصب (A-322)؛ کابل‌های LV (A-323)؛ هادیِ آموزشیِ خط (A-324)؛ مقدارهای نامیِ تابلو (A-325).\nمجهول‌های U-093 تا U-095: U-093 مقاومتِ گرماییِ خاک در مسیرها؛ U-094 دادهٔ کابلِ سازنده (جریانِ مجاز، قطر، حدهای کشش)؛ U-095 منحنیِ عبوریِ کلیدهای LV.\nکتابخانهٔ همراه: ماژولِ cables با آزمون‌ها و برنامه‌های فصلِ ۲۴.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-summary",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-summary",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.15 جمع‌بندی",
    "text": "24.15 جمع‌بندی\n\nبنیادها: مقاومت با دما بالا می‌رود؛ جریانِ مجاز در محل با ضریب‌های نصب؛ افت و تلف با سریِ ساعتی؛ تحملِ خطا با زمانِ پشتیبان؛ انتخاب با سه شرط و هزینهٔ عمر (بخش 24.2)؛ مدارِ گرمایی و ضریب‌ها، بارِ چرخه‌ای، اثرِ پوستی، تلفِ دی‌الکتریک، نیروی خطا، عمرِ عایق، برداشتِ خاک، خطای دوگانه، کابلِ اقتصادیِ رشته.\nمحصول و محل: لایه‌ها و میدانِ شعاعی؛ کنترلِ فرایند و آزمون‌های نوعی، نمونه‌ای و روزمره؛ کشش، خم، قرقره، مفصل و نشانه (بخش 24.3)؛ رشته‌بندی، خروج از مرکز و توانِ فرایند، قرقره و مفصل، خانواده‌های آزمون.\nتابلو: پانل‌ها و محفظه‌ها؛ وظیفه‌های جریان، قطع، کوتاه‌مدت و قله؛ نیروی شینه؛ اینترلاک، مقاومتِ اتصال، کدِ IP؛ آزمونِ محل جای گواهیِ نوعی را نمی‌گیرد (بخش 24.4)؛ گرمای شینه، مؤلفهٔ DC، قوسِ درونی، SF₆، فرسایش، فیوز، کلیدِ DC، بِیِ هوایی و گازی، سازوکار، بریدنِ جریان.\nآزمایشگاه: وارسیِ فهرست با برنامه و نقشه؛ نماد تا پانل و شاهد؛ برنامهٔ بازرسی با نقطه‌های توقف (بخش 24.5).\nکمکی: کابلِ هر فیدر از فهرستِ بار؛ خطا کوچک‌ها را بزرگ می‌کند مگر کلیدِ محدودکننده؛ مدارِ قطع در پایانِ دشارژ؛ جداسازیِ DC و مسیرها (بخش 24.6)؛ امپدانسِ حلقه، راه‌اندازیِ موتور، کابلِ باتری، UPS و دیزل، ردهٔ اضافه‌بار، اتصالِ اینورتر، سینی و نول.\nجمع‌آوری و صادرات: رشتهٔ پله‌ای با هزینهٔ عمر؛ پیوندِ غلاف؛ شارژ؛ اجزا و فلشِ خطِ هوایی؛ خط یا کابل مسیر به مسیر (بخش 24.7)؛ سه گزینهٔ رشته با تلف، جریانِ مجازِ خط با هوا، خزش، گذرگاه، فلشِ گرم، باد، OPGW، مسیر، تعمیر، اتصالِ غلاف، برگشتِ صاعقه.\n\n\n24.15.1 واژگانِ فصلِ ۲۴\n\n\n\nجدول 24.8: واژگانِ فصلِ ۲۴\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nرسانا\nconductor\n\n\n\nعایق\ninsulation\n\n\n\nپلی‌اتیلنِ شبکه‌ای\ncross-linked polyethylene\nXLPE\n\n\nپردهٔ رسانا\nconductor screen\n\n\n\nپردهٔ عایق\ninsulation screen\n\n\n\nپردهٔ فلزی\nmetallic screen\n\n\n\nغلاف\nsheath\n\n\n\nزره\narmour\n\n\n\nجریانِ مجاز\ncurrent rating (ampacity)\n\n\n\nضریبِ نصب\ninstallation (derating) factor\n\n\n\nمقاومتِ گرماییِ خاک\nsoil thermal resistivity\n\n\n\nافتِ ولتاژ\nvoltage drop\n\n\n\nبی‌دررو\nadiabatic\n\n\n\nتحملِ کوتاه‌مدت\nshort-time withstand\n\n\n\nجریانِ قله\npeak current\n\n\n\nهزینهٔ عمر\nlife-cycle cost\n\n\n\nرشتهٔ پله‌ای\ngraded (tapered) string\n\n\n\nاکستروژن\nextrusion\n\n\n\nنابرابریِ ضخامت\neccentricity\n\n\n\nتخلیهٔ جزئی\npartial discharge\nPD\n\n\nآزمونِ نوعی\ntype test\n\n\n\nآزمونِ روزمره\nroutine test\n\n\n\nآزمونِ نمونه‌ای\nsample test\n\n\n\nآزمونِ محل\nsite test\n\n\n\nکشش\npulling tension\n\n\n\nفشارِ جانبی\nsidewall pressure\n\n\n\nشعاعِ خمش\nbending radius\n\n\n\nمعادلهٔ کاپستان\ncapstan equation\n\n\n\nقرقره\ncable drum\n\n\n\nمفصل\njoint\n\n\n\nسرکابل\ntermination\n\n\n\nپانل\npanel (cubicle)\n\n\n\nمحفظه\ncompartment\n\n\n\nقطع‌کنندهٔ خلأ\nvacuum interrupter\n\n\n\nمکانیزم\noperating mechanism\n\n\n\nتکیه‌گاهِ عایق\ninsulating support\n\n\n\nقوسِ داخلی\ninternal arc\n\n\n\nاینترلاک\ninterlock\n\n\n\nمقاومتِ مدارِ اصلی\nmain-circuit resistance\n\n\n\nکدِ IP\nIP code\n\n\n\nگلند\ncable gland\n\n\n\nکلیدِ محدودکنندهٔ جریان\ncurrent-limiting breaker\n\n\n\nانرژیِ عبوری\nlet-through energy\nI2t\n\n\nبوبینِ قطع\ntrip coil\n\n\n\nفیوزِ رشته\nstring fuse\n\n\n\nکلیدِ قطع‌زیرِبارِ DC\nDC load-break switch\n\n\n\nپیوندِ تک‌نقطه‌ای\nsingle-point bonding\n\n\n\nپیوندِ متقاطع\ncross-bonding\n\n\n\nمحدودکنندهٔ ولتاژِ غلاف\nsheath voltage limiter\nSVL\n\n\nجریانِ شارژ\ncharging current\n\n\n\nخطِ هوایی\noverhead line\nOHL\n\n\nسیمِ محافظ\nshield (earth) wire\n\n\n\nمقره\ninsulator\n\n\n\nیراق‌آلات\nfittings\n\n\n\nفلش\nsag\n\n\n\nدهانه\nspan\n\n\n\nدالان\ncorridor (right of way)\n\n\n\nفهرستِ کابل\ncable schedule\n\n\n\nبرنامهٔ بازرسی و آزمون\ninspection and test plan\nITP\n\n\nنقطهٔ توقف\nhold point\n\n\n\nنقطهٔ شاهد\nwitness point\n\n\n\nمقاومتِ گرمایی\nthermal resistance\n\n\n\nبارِ چرخه‌ای\ncyclic rating\n\n\n\nاثرِ پوستی\nskin effect\n\n\n\nتلفِ دی‌الکتریک\ndielectric loss\n\n\n\nحسگریِ توزیع‌شدهٔ دما\ndistributed temperature sensing\nDTS\n\n\nرشته‌بندیِ هم‌مرکز\nconcentric stranding\n\n\n\nخروج از مرکز\neccentricity\n\n\n\nشاخصِ توانِ فرایند\nprocess capability index\nCpk\n\n\nقوسِ درونی\ninternal arc\n\n\n\nفرسایشِ کنتاکت\ncontact wear\n\n\n\nامپدانسِ حلقهٔ خطا\nearth fault loop impedance\n\n\n\nکلیدِ ایستای میان‌بر\nstatic bypass switch\n\n\n\nتقویتِ میدان\nfield boost\n\n\n\nطولِ خزش\ncreepage distance\n\n\n\nاتصالِ متقاطعِ غلاف\ncross-bonding\n\n\n\nبرگشتِ صاعقه\nback-flashover\n\n\n\nردهٔ رلهٔ اضافه‌بار\noverload relay class\n\n\n\nتوالیِ کارِ نامی\nrated operating sequence\n\n\n\nبست\ncable cleat\n\n\n\nشینهٔ مجرادار\nbusduct\n\n\n\nپایشگرِ چگالی\ndensity monitor\n\n\n\nبریدنِ جریان\ncurrent chopping\n\n\n\nبازبرق‌زنی\nrestrike",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-assess",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-assess",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.16 ارزیابیِ پلکانی",
    "text": "24.16 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند کابلِ اصلی، کمکی، جمع‌آوری یا صادرات را با جریان، افت، خطا و هزینهٔ عمر انتخاب کند، تابلو را با وظیفه‌هایش بسنجد، فهرست‌ها را با برنامه و نقشه وارسی کند، و زنجیرهٔ شاهد را از کارخانه تا محل بنویسد. پاسخ‌ها در بخش 24.17 آمده‌اند.\n\n24.16.1 پلهٔ ۱: مبانی\n\nتمرین 24.1 سه کارِ کابل را بنویسید.\n\n\nتمرین 24.2 معادلهٔ 24.1 را توضیح دهید.\n\n\nتمرین 24.3 مس و آلومینیوم را در چهار ویژگی مقایسه کنید.\n\n\nتمرین 24.4 حدِ دمای کار و اتصالِ کوتاهِ XLPE (آموزشی) چیست؟\n\n\nتمرین 24.5 جریانِ مجاز را تعریف کنید.\n\n\nتمرین 24.6 چهار ضریبِ نصب را نام ببرید.\n\n\nتمرین 24.7 معادلهٔ 24.3 را توضیح دهید.\n\n\nتمرین 24.8 معادلهٔ 24.4 را توضیح دهید.\n\n\nتمرین 24.9 چرا تلفِ سالانه از سریِ ساعتی حساب می‌شود؟\n\n\nتمرین 24.10 گرمایش در اتصالِ کوتاه چرا بی‌دررو فرض می‌شود؟\n\n\nتمرین 24.11 معادلهٔ 24.5 را توضیح دهید.\n\n\nتمرین 24.12 چرا زمانِ حفاظتِ پشتیبان مقطع را تعیین می‌کند؟\n\n\nتمرین 24.13 سه شرطِ پذیرشِ کابل را بنویسید.\n\n\nتمرین 24.14 شش گامِ انتخابِ کابل را بنویسید.\n\n\nتمرین 24.15 لایه‌های کابلِ 33 kV را نام ببرید.\n\n\nتمرین 24.16 دو پردهٔ نیمه‌رسانا چه می‌کنند؟\n\n\nتمرین 24.17 سه ردهٔ آزمونِ کابل را تعریف کنید.\n\n\nتمرین 24.18 نابرابریِ ضخامت چیست و چرا مهم است؟\n\n\nتمرین 24.19 سه حدِ کابل‌کشی را نام ببرید.\n\n\nتمرین 24.20 معادلهٔ 24.10 را توضیح دهید.\n\n\nتمرین 24.21 رکوردِ کشش چه چیزی را ثابت می‌کند؟\n\n\nتمرین 24.22 چهار محفظهٔ پانلِ فشارِ متوسط را نام ببرید.\n\n\nتمرین 24.23 چهار معماریِ تابلو را مقایسه کنید.\n\n\nتمرین 24.24 چهار وظیفهٔ تابلو را بنویسید.\n\n\nتمرین 24.25 معادلهٔ 24.13 را توضیح دهید.\n\n\nتمرین 24.26 اینترلاک را تعریف کنید.\n\n\nتمرین 24.27 مقاومتِ مدارِ اصلی چه چیزی را نشان می‌دهد؟\n\n\nتمرین 24.28 دو رقمِ کدِ IP را توضیح دهید.\n\n\nتمرین 24.29 سه ردهٔ آزمونِ تابلو را با آنچه ثابت می‌کنند بنویسید.\n\n\nتمرین 24.30 فهرستِ کابل با چه منابعی وارسی می‌شود؟\n\n\nتمرین 24.31 زنجیرهٔ نماد تا شاهد را بنویسید.\n\n\nتمرین 24.32 نقطهٔ توقف و شاهد را از هم جدا کنید.\n\n\nتمرین 24.33 کلیدِ محدودکنندهٔ جریان چه اثری بر کابل دارد؟\n\n\nتمرین 24.34 چرا قوسِ DC در کلیدِ AC خاموش نمی‌شود؟\n\n\nتمرین 24.35 پنج گروهِ جداسازیِ مسیرها را نام ببرید.\n\n\nتمرین 24.36 هزینهٔ عمرِ کابل را تعریف کنید.\n\n\nتمرین 24.37 سه روشِ پیوندِ غلاف را نام ببرید.\n\n\nتمرین 24.38 معادلهٔ 24.18 را توضیح دهید.\n\n\nتمرین 24.39 شش جزءِ خطِ هوایی را نام ببرید.\n\n\nتمرین 24.40 معادلهٔ 24.19 را توضیح دهید.\n\n\nتمرین 24.41 فاصله تا زمین در کدام حالت وارسی می‌شود؟\n\n\nتمرین 24.42 سه لایهٔ مدارِ گرماییِ کابلِ دفن‌شده را نام ببرید.\n\n\nتمرین 24.43 اثرِ پوستی چیست؟\n\n\nتمرین 24.44 تلفِ دی‌الکتریک به بار بستگی دارد؟\n\n\nتمرین 24.45 DTS چیست؟\n\n\nتمرین 24.46 ردهٔ قوسِ درونیِ تابلو چه چیزی را ثابت می‌کند؟\n\n\nتمرین 24.47 رسانای سه‌لایه چند سیم دارد؟\n\n\nتمرین 24.48 انرژیِ پیش‌قوس و انرژیِ کلِ فیوز چه فرقی دارند؟\n\n\nتمرین 24.49 کلیدِ ایستای میان‌برِ UPS چه می‌کند؟\n\n\nتمرین 24.50 OPGW چیست؟\n\n\nتمرین 24.51 سه روشِ اتصالِ غلافِ کابلِ تک‌رشته را نام ببرید.\n\n\nتمرین 24.52 برگشتِ صاعقه از دکل چیست؟\n\n\nتمرین 24.53 ردهٔ رلهٔ اضافه‌بار چه می‌گوید؟\n\n\nتمرین 24.54 نقطهٔ توقف چیست؟\n\n\n\n24.16.2 پلهٔ ۲: تحلیل\n\nتمرین 24.55 مقاومتِ آلومینیومِ 0.125 Ω/km در 90 °C؟\n\n\nتمرین 24.56 جریانِ مجازِ 520 A با چهار ضریبِ ترانشه؟\n\n\nتمرین 24.57 افتِ 368 A در 1.1 km با r = 0.16، x = 0.116، 0.95؟\n\n\nتمرین 24.58 کمترین مقطعِ آلومینیومی برای 12.5 kA در 1 s؟\n\n\nتمرین 24.59 قلهٔ 12.5 kA با X/R = 14؟\n\n\nتمرین 24.60 فلشِ 11 N/m در 300 m با 19 kN؟\n\n\nتمرین 24.61 مقاومتِ 0.0778 آلومینیوم در 65 °C؟\n\n\nتمرین 24.62 مقاومتِ مسِ 1.15 در 70 °C؟\n\n\nتمرین 24.63 410 A ضربِ 0.675؟\n\n\nتمرین 24.64 ضربِ ضریب‌های 0.9، 0.85 و 0.95؟\n\n\nتمرین 24.65 جریانِ 15 MW در 33 kV با 0.95؟\n\n\nتمرین 24.66 افتِ 276 A در 1.1 km کابلِ 240 mm²؟\n\n\nتمرین 24.67 تلفِ 368 A در 1.1 km با 0.16 Ω/km؟\n\n\nتمرین 24.68 تلفِ سالانهٔ 200 A ثابت در 2 km با 0.1؟\n\n\nتمرین 24.69 کمترین مقطعِ مس برای 7.9 kA در 0.1 s؟\n\n\nتمرین 24.70 تحملِ 630 mm² آلومینیوم در 1 s؟\n\n\nتمرین 24.71 تحملِ 35 mm² مس در 0.5 s؟\n\n\nتمرین 24.72 قلهٔ 25 kA با X/R = 10؟\n\n\nتمرین 24.73 20 kA برای 2 s در برابرِ نامیِ 25 kA برای 1 s؟\n\n\nتمرین 24.74 جریانِ شارژِ 10 km کابلِ 33 kV با 0.25 μF/km؟\n\n\nتمرین 24.75 ولتاژِ غلاف برای 437 A و 400 m؟\n\n\nتمرین 24.76 دمای رسانا با 400 A، 0.1 Ω/km، 25 °C، 2.0 K·m/W؟\n\n\nتمرین 24.77 فلشِ دهانهٔ 350 m؟\n\n\nتمرین 24.78 کاپستان: 5 kN در خمِ ۹۰ درجه با 0.35؟\n\n\nتمرین 24.79 شعاعِ خمشِ کمینهٔ کابلِ 92 mm؟\n\n\nتمرین 24.80 نیروی شینه در 63 kA و 0.25 m؟\n\n\nتمرین 24.81 مفصل‌های چهار بخشِ 1.1 km با قرقرهٔ 500 m؟\n\n\nتمرین 24.82 ولتاژ در بوبین با 200 m و 2.5 mm²؟\n\n\nتمرین 24.83 افتِ 68 A در 350 m کابلِ 95 mm²؟\n\n\nتمرین 24.84 ارزشِ فعلیِ 100 MWh تلف در سال در ۲۵ سال با 7.5 %؟\n\n\nتمرین 24.85 ضریبِ کلِ ترانشه را وارسی کنید.\n\n\nتمرین 24.86 نابرابریِ ضخامتِ 8.3/7.5؟\n\n\nتمرین 24.87 قطرِ یک رشته از لایه‌ها؟\n\n\nتمرین 24.88 میدانِ میانگین در عایقِ 8 mm برای 33 kV؟\n\n\nتمرین 24.89 حدِ مقاومتِ مدارِ اصلی برای 40 μΩ و 1.2؟\n\n\nتمرین 24.90 شمارِ حالت‌های مجازِ اینترلاکِ آموزشی؟\n\n\nتمرین 24.91 نسبتِ شارژِ کابل به خط برای 132 kV؟\n\n\nتمرین 24.92 تلفِ کابلِ رشته با 240 mm² چند درصدِ انرژی است؟\n\n\nتمرین 24.93 مقاومتِ گرماییِ خاکِ 2.0 K·m/W در عمقِ 1.0 m برای کابلِ 75 mm؟\n\n\nتمرین 24.94 \\(y_\\text{s}\\) برای \\(R' = 4 \\times 10^{-5}\\,\\Omega/\\text{m}\\) و \\(k_\\text{s} = 1\\)؟\n\n\nتمرین 24.95 ثابتِ زمانیِ DC برای \\(X/R = 20\\)؟\n\n\nتمرین 24.96 انرژیِ قوسِ 16 kA در 0.5 s با 500 V در هر فاز؟\n\n\nتمرین 24.97 نشتِ 1 % از 54 kg SF₆ در سال با گرمایش‌زاییِ ۲۴٬۰۰۰؟\n\n\nتمرین 24.98 خروج از مرکزِ نمونه‌ای با ضخامتِ بیشینهٔ 8.6 و کمینهٔ 7.8 mm؟\n\n\nتمرین 24.99 Cpk با میانگینِ 8.2، انحرافِ معیارِ 0.1 و حدهای 7.6 تا 8.8 mm؟\n\n\nتمرین 24.100 جریانِ مجاز با مقاومتِ اضافهٔ 0.60 K·m/W در گذرگاه؟\n\n\nتمرین 24.101 جریانِ ماندگارِ دیزلِ 200 kVA در 400 V با \\(x_\\text{d} = 2.0\\)؟\n\n\nتمرین 24.102 فلشِ دهانهٔ 300 m در 75 °C؟\n\n\nتمرین 24.103 نیروی بادِ 25 m/s بر هادیِ 24.5 mm با \\(C_\\text{d} = 1\\)؟\n\n\nتمرین 24.104 انرژیِ ازدست‌رفتهٔ رشتهٔ خورشیدیِ 20 MW با ضریبِ ظرفیتِ 0.25 در 68 h؟\n\n\nتمرین 24.105 با ولتاژِ قوسِ 250 V در هر فاصله، کلیدِ 1,500 V چند فاصله می‌خواهد؟\n\n\nتمرین 24.106 ولتاژِ ایستادهٔ تک‌نقطه در 1,200 m با 27 mV/m؟\n\n\nتمرین 24.107 ولتاژِ نوکِ دکل با پیِ 15 Ω، 30 kA، 15 µH و 30 kA/µs؟\n\n\nتمرین 24.108 زمانِ قطعِ ردهٔ ۲۰ در پنج برابرِ جریان (منحنیِ آموزشی)؟\n\n\nتمرین 24.109 با فنرِ 700 J چرخهٔ «باز – بسته‌وباز» (540 J) ممکن است؟\n\n\nتمرین 24.110 یک فیدر با یک هستهٔ CT، دو مدارِ ولتاژ و ۳۰ پایانهٔ دیگر چند پایانه دارد؟\n\n\nتمرین 24.111 با قرقرهٔ 750 m چند خرابیِ مورد انتظار در ۲۵ سال؟\n\n\nتمرین 24.112 نیرو بر هر متر با جریانِ قلهٔ 60 kA و فاصلهٔ 0.15 m؟\n\n\nتمرین 24.113 عمرِ نسبی در 86 °C با قاعدهٔ هشت کلوین؟\n\n\nتمرین 24.114 جریانِ اینورترِ 3 MVA در 800 V؟\n\n\nتمرین 24.115 هوای لازم برای 10 kW تلف با افزایشِ 10 K؟\n\n\nتمرین 24.116 جریانِ مجازِ 35 mm² (158 A) با شش مدارِ کنارِ هم؟\n\n\nتمرین 24.117 نسبتِ نول به فاز با هارمونیکِ سومِ 33 %؟\n\n\nتمرین 24.118 فشار در 40 °C برای پرشدگیِ 1.40 bar در 20 °C؟\n\n\nتمرین 24.119 اضافه‌ولتاژِ بریدنِ 2 A با امپدانسِ موجِ 15 kΩ؟\n\n\nتمرین 24.120 جریانِ شارژِ کابلی با 1.5 µF در هر فاز در 33 kV؟\n\n\nتمرین 24.121 شینهٔ زمین برای 31.5 kA در 1 s (مس، \\(k = 143\\))؟\n\n\nتمرین 24.122 جریانِ مجازِ 630 mm² با مقاومتِ خاکِ 1.30 K·m/W؟\n\n\nتمرین 24.123 غلافِ 25 mm² مس در 0.3 s؟\n\n\nتمرین 24.124 گرمکنِ لازم برای 8 K بالای هوا در کیوسکِ 18 m² با 3.5 W/(m²·K)؟\n\n\nتمرین 24.125 نیروی گیرهٔ پیچِ M12 با 50 N·m و ضریبِ 0.2؟\n\n\nتمرین 24.126 اتصالی با 20 K افزایش در 60 % بار، در بارِ کامل؟\n\n\nتمرین 24.127 تیرک‌های 10 km مسیر با ۲۰ خم و ۴ گذرگاه؟\n\n\nتمرین 24.128 میدانِ سطحِ هادیِ 2.0 cm شعاع با فاصلهٔ 400 cm در 145 kV؟\n\n\nتمرین 24.129 پژواکِ 10 µs با ضریبِ سرعتِ 0.6؟\n\n\nتمرین 24.130 گرمای خورشید بر کابلِ 40 mm با ضریبِ جذبِ 0.6 در 1,000 W/m²؟\n\n\n\n24.16.3 پلهٔ ۳: کاربرد\n\nتمرین 24.131 خاکِ مسیر 1.0 K·m/W اندازه‌گیری شود (ضریبِ خاک ۱). بخشِ نخستِ رشته با کدام مقطع می‌رود؟\n\n\nتمرین 24.132 مدارِ دوم حذف شود (ضریبِ گروه ۱). نتیجه؟\n\n\nتمرین 24.133 برای فیدرِ PVF2 (سه بلوک) کابل انتخاب کنید.\n\n\nتمرین 24.134 تلفِ سالانهٔ رشتهٔ پله‌ای را با تلفِ 240 در همه مقایسه کنید.\n\n\nتمرین 24.135 قیمتِ انرژی 120 واحد شود: طرحِ 630/400/240/240 در برابرِ 630/240؟\n\n\nتمرین 24.136 زمانِ پشتیبان 1.5 s شود. کمترین مقطع؟\n\n\nتمرین 24.137 مسیرِ کشش را برعکس کنید (اول خمِ ۴۵، بعد ۱۵۰ متر، بعد ۹۰، بعد ۲۰۰ متر). کشش؟\n\n\nتمرین 24.138 قرقرهٔ 1,100 m حمل‌پذیر نیست. چه گزینه‌هایی دارید؟\n\n\nتمرین 24.139 X/R تابلو ۲۰ شود. قلهٔ 12.5 kA؟\n\n\nتمرین 24.140 فاصلهٔ شینه‌ها 0.10 m شود. نیرو؟\n\n\nتمرین 24.141 یک گلندِ باز در جعبهٔ IP65 پیدا شد. پیامد و اقدام؟\n\n\nتمرین 24.142 کلیدِ +H03 بیش از حد است. چه می‌کنید؟\n\n\nتمرین 24.143 فیدرِ آب با 200 m: چه مقطعی؟\n\n\nتمرین 24.144 بوبین از 85 % کار کند. کدام مسیرها رد می‌شوند؟\n\n\nتمرین 24.145 رشتهٔ خورشیدی 180 m: افتِ 6 mm²؟\n\n\nتمرین 24.146 پیوندِ تک‌نقطه‌ای برای 1,500 m: ولتاژِ خطا؟\n\n\nتمرین 24.147 کابلِ صادرات 3 km برای گذرگاه: شارژ؟\n\n\nتمرین 24.148 دهانهٔ 400 m: فلش و ارتفاعِ برج؟\n\n\nتمرین 24.149 خطِ هوایی از کنارِ یک روستا می‌گذرد. چه گزینه‌هایی دارید؟\n\n\nتمرین 24.150 یک سطرِ فهرستِ کابل نام ندارد. کدام وارسی می‌یابد؟\n\n\nتمرین 24.151 پانلِ ورودی را با دو کابلِ 630 mm² وارسی کنید.\n\n\nتمرین 24.152 برای بخشِ B تابلو پانل‌ها را بنویسید.\n\n\nتمرین 24.153 یک نقطهٔ توقفِ دیگر برای کابل‌کشی پیشنهاد کنید و دلیلش را بگویید.\n\n\nتمرین 24.154 کابلِ LV ربات‌ها با کلیدِ محدودکننده: چه چیزی عوض می‌شود؟\n\n\nتمرین 24.155 نشان دهید چرا جریانِ مجاز با جذرِ اختلافِ دما تغییر می‌کند و ضریبِ زمینِ 30 °C را به‌دست آورید.\n\n\nتمرین 24.156 کابلی از 0.85 به 1.2 پریونیت می‌رود؛ با ثابتِ زمانیِ 1.5 h چه مدت تا 90 °C؟\n\n\nتمرین 24.157 دو تسمهٔ 100 × 10 با 2,500 A چه افزایشِ دمایی دارند و چرا یک‌چهارمِ یک تسمه است؟\n\n\nتمرین 24.158 با قیمتِ انرژیِ دو برابر، کدام گزینهٔ رشته برنده است؟\n\n\nتمرین 24.159 برای آلودگیِ «متوسط» (20 mm/kV) در 145 kV چند بشقابِ 290 mm؟\n\n\nتمرین 24.160 با کلیدِ نوعِ D، چرا فیدرِ آب رد می‌شود و دو راهِ درمان؟\n\n\nتمرین 24.161 چرا با UPS در حالتِ قطعیِ شبکه، کلیدِ نوعِ Cِ 16 A ممکن است خطا را رفع نکند و چه باید کرد؟\n\n\nتمرین 24.162 جریانِ مجازِ خط در هوای 45 °C و بادِ 0.6 m/s با صادراتِ 437 A چه نسبتی دارد؟\n\n\nتمرین 24.163 اگر گذرگاه‌ها 100 هزار واحد هزینه داشته باشند، کدام مسیر ارزان‌تر است؟\n\n\nتمرین 24.164 چرا اتصالِ دوسر جریانِ مجازِ کابلِ 132 kV را کم می‌کند؟ با عدد.\n\n\nتمرین 24.165 چه مقاومتِ پی‌ای برگشت را در مثالِ این فصل حذف می‌کند؟\n\n\nتمرین 24.166 برای فیدرِ کابلی، وصلِ دوبارهٔ خودکار را رد یا تأیید کنید.\n\n\nتمرین 24.167 چرا شینهٔ مجرادار یا ترانسفورماتورِ چسبیده به اسکید برای اینورترِ بزرگ بهتر از کابل‌های موازی است؟\n\n\nتمرین 24.168 برای کابلی که روزها در 98 °C و شب‌ها در 60 °C است، عمر را برآورد کنید (نیمی از زمان هر کدام).\n\n\nتمرین 24.169 در مثال 24.51، اگر برش‌های کوتاه 5 % بلندتر شوند، تخصیص با قرقرهٔ 2.4 km را با برنامه تکرار و نتیجه را تفسیر کنید.\n\n\nتمرین 24.170 چرا برای ترانسفورماتورهای واحدِ بادی برقگیر یا ضربه‌گیرِ RC پیشنهاد می‌شود؟\n\n\nتمرین 24.171 با قیمتِ انرژیِ 100 واحد بر مگاوات‌ساعت، کدام مقطعِ کابلِ رشته برنده است؟\n\n\nتمرین 24.172 چرا طراحی روی میانگینِ مقاومتِ خاک نقطهٔ داغ را پنهان می‌کند؟\n\n\nتمرین 24.173 چرا بازرسیِ فروسرخ در بارِ کم ممکن است اتصالِ خطرناک را «عادی» نشان دهد؟\n\n\nتمرین 24.174 برای نیروگاهی در 2,500 m با باران‌های بهاری، دربارهٔ هادیِ خط چه پیشنهاد می‌کنید؟\n\n\nتمرین 24.175 چرا کابلِ رشتهٔ خورشیدی با عایقِ دمای بالا ساخته می‌شود، با اینکه جریانش کم است؟\n\n\n\n24.16.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 24.176 تابعی بنویسید که برای هر بخشِ رشته کوچک‌ترین مقطعِ پذیرفته را بدهد و آن را بیازمایید.\n\n\nتمرین 24.177 یک آزمون برای تابعِ کاپستان با دو خمِ متوالی بنویسید.\n\n\nتمرین 24.178 وارسیِ فهرستِ کابل را به ستونِ «افت تا شینه» گسترش دهید.\n\n\nتمرین 24.179 جدولِ درستیِ اینترلاک را با یک قاعدهٔ تازه (درِ کابل فقط با قطع‌کنندهٔ بیرون) گسترش دهید.\n\n\nتمرین 24.180 یک مشخصهٔ کابل بنویسید: مقدارهای نامی، آزمون‌ها، شاهدها.\n\n\nتمرین 24.181 یک مشخصهٔ تابلو بنویسید: وظیفه‌ها، گواهی‌های نوعی، آزمون‌های روزمره و محل.\n\n\nتمرین 24.182 برنامهٔ بازرسیِ نصبِ تابلو را با نقطه‌های توقف و شاهد بنویسید.\n\n\nتمرین 24.183 روشی برای انتخابِ یک یا دو اندازه با معیارِ هزینه، یدک و ساده‌سازی پیشنهاد کنید.\n\n\nتمرین 24.184 جدولِ تصمیمِ خط یا کابل را برای یک گذرگاهِ ساختگی بنویسید.\n\n\nتمرین 24.185 یک برگهٔ وارسیِ پذیرشِ قرقره در محل بنویسید.\n\n\nتمرین 24.186 روشی برای پیوند دادنِ فهرستِ کابل، نمودارِ تک‌خطی و جانمایی با یک کلیدِ مشترک پیشنهاد کنید.\n\n\nتمرین 24.187 یک آزمون برای تابعِ ولتاژِ غلاف بنویسید.\n\n\nتمرین 24.188 پروندهٔ پذیرشِ یک پانل را از کارخانه تا محل بنویسید.\n\n\nتمرین 24.189 بندِ مشخصهٔ کابلِ جمع‌آوری را برای نقطه‌های داغ (گذرگاه، خاکِ خشک) بنویسید.\n\n\nتمرین 24.190 برای خطِ هوایی در ظهرِ گرم و آرام یک تصمیم با گزینه‌ها بنویسید.\n\n\nتمرین 24.191 چک‌لیستِ پذیرشِ تابلوی SF₆ از نظرِ گاز بنویسید.\n\n\nتمرین 24.192 بندِ مشخصهٔ کلیدِ جداکنندهٔ DC رشته را بنویسید.\n\n\nتمرین 24.193 برنامهٔ وارسیِ حفاظت در حالتِ اضطراری (دیزل و UPS) بنویسید.\n\n\nتمرین 24.194 برای مسیرِ 3 km کابلِ 132 kV، روشِ اتصالِ غلاف و آزمون‌هایش را پیشنهاد کنید.\n\n\nتمرین 24.195 برنامهٔ اندازه‌گیریِ مقاومتِ پیِ دکل‌ها را بنویسید.\n\n\nتمرین 24.196 مشخصهٔ بست‌های کابلِ 132 kV را بنویسید.\n\n\nتمرین 24.197 بندِ مشخصهٔ کلیدِ فیدرِ 33 kV را برای کلیدزنیِ کابل و ترانسفورماتور بنویسید.\n\n\nتمرین 24.198 برگهٔ شاهدِ مونتاژِ اتصال‌های شینه را طراحی کنید.\n\n\nتمرین 24.199 برگهٔ پذیرشِ ترانشهٔ کابل را با عمق، خاک‌ریز و نشانه طراحی کنید.\n\n\n\n24.16.5 پلهٔ ۵: تسلط\n\nتمرین 24.200 مبنای مدارهای نیروگاهِ P را از جریان تا شاهد بنویسید و از تغییرِ D-022 به D-028 دفاع کنید.\n\n\nتمرین 24.201 نشان دهید چگونه بررسیِ گرماییِ خاک (U-093) کلِ فهرستِ تدارکات را عوض می‌کند.\n\n\nتمرین 24.202 برای صادرات، خطِ هوایی و کابل را در یک مسیرِ ساختگی با شش معیار مقایسه و پیشنهاد کنید.\n\n\nتمرین 24.203 زنجیرهٔ شاهد برای یک کابلِ 33 kV از کارخانه تا بهره‌برداری بنویسید.\n\n\nتمرین 24.204 یک «درسِ آموخته» بنویسید: چرا جدولِ مرجع برای انتخابِ کابل کافی نیست؟\n\n\nتمرین 24.205 برای فیدرِ خورشیدی، اندازهٔ کابل را با بارِ چرخه‌ای بازبینی کنید و بگویید چه داده‌ای لازم است.\n\n\nتمرین 24.206 برنامهٔ کیفیتِ خرید از کارخانهٔ کابل را با شاخص‌های فرایند پیشنهاد کنید.\n\n\nتمرین 24.207 انتخابِ بِیِ هوایی یا گازی را برای یک محلِ ساحلی با زمینِ گران بسنجید.\n\n\nتمرین 24.208 یک وارسیِ برنامه‌ای برای دفترِ نقطه‌های توقف طراحی کنید که فیدر را از برق‌دار شدن بازدارد.\n\n\nتمرین 24.209 یک قاعدهٔ بهره‌برداری برای اضافه‌بارِ کابل‌ها با بودجهٔ عمر پیشنهاد کنید.\n\n\nتمرین 24.210 مبنای مدارهای نیروگاهِ P (D-028) را با یافته‌های این فصل بازنویسی و برای هر بند شاهدِ لازم را نام ببرید.\n\n\nتمرین 24.211 برنامهٔ پایشِ وضعِ کابل‌ها و تابلوهای نیروگاه را برای ۲۵ سال پیشنهاد کنید.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-solutions",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-solutions",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.17 پاسخ‌نامه و راه‌حل‌ها",
    "text": "24.17 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 24.17.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 24.1. بخش 24.2.1.\n\n\nحل. تمرین 24.2. بخش 24.2.1.\n\n\nحل. تمرین 24.3. جدول 24.1.\n\n\nحل. تمرین 24.4. 90 و حدودِ 250 °C.\n\n\nحل. تمرین 24.5. بخش 24.2.2.\n\n\nحل. تمرین 24.6. مثال 24.2.\n\n\nحل. تمرین 24.7. بخش 24.2.2.\n\n\nحل. تمرین 24.8. بخش 24.2.3.\n\n\nحل. تمرین 24.9. مثال 24.3.\n\n\nحل. تمرین 24.10. بخش 24.2.4.\n\n\nحل. تمرین 24.11. بخش 24.2.4.\n\n\nحل. تمرین 24.12. مثال 24.4.\n\n\nحل. تمرین 24.13. بخش 24.2.5.\n\n\nحل. تمرین 24.14. بخش 24.2.5.\n\n\nحل. تمرین 24.15. بخش 24.3.1.\n\n\nحل. تمرین 24.16. میدان را شعاعی نگه می‌دارند.\n\n\nحل. تمرین 24.17. بخش 24.3.2.\n\n\nحل. تمرین 24.18. مثال 24.18.\n\n\nحل. تمرین 24.19. بخش 24.3.3.\n\n\nحل. تمرین 24.20. بخش 24.3.3.\n\n\nحل. تمرین 24.21. مثال 24.19.\n\n\nحل. تمرین 24.22. بخش 24.4.1.\n\n\nحل. تمرین 24.23. جدول 24.2.\n\n\nحل. تمرین 24.24. بخش 24.4.2.\n\n\nحل. تمرین 24.25. بخش 24.4.2.\n\n\nحل. تمرین 24.26. بخش 24.4.3.\n\n\nحل. تمرین 24.27. مثال 24.29.\n\n\nحل. تمرین 24.28. بخش 24.4.3.\n\n\nحل. تمرین 24.29. جدول 24.3.\n\n\nحل. تمرین 24.30. مثال 24.45.\n\n\nحل. تمرین 24.31. مثال 24.46.\n\n\nحل. تمرین 24.32. مثال 24.47.\n\n\nحل. تمرین 24.33. مثال 24.53.\n\n\nحل. تمرین 24.34. مثال 24.55.\n\n\nحل. تمرین 24.35. بخش 24.6.2.\n\n\nحل. تمرین 24.36. بخش 24.7.1.\n\n\nحل. تمرین 24.37. مثال 24.67.\n\n\nحل. تمرین 24.38. بخش 24.7.2.\n\n\nحل. تمرین 24.39. جدول 24.4.\n\n\nحل. تمرین 24.40. بخش 24.7.3.\n\n\nحل. تمرین 24.41. بدترین: هادیِ گرم، یخ یا باد (مثال 24.69).\n\n\nحل. تمرین 24.42. مقاومتِ درونیِ کابل، خاک، و گرمای کابلِ همسایه (شکل 24.3).\n\n\nحل. تمرین 24.43. رانده شدنِ جریانِ متناوب به سطحِ رسانا که مقاومتِ مؤثر را بالا می‌برد.\n\n\nحل. تمرین 24.44. نه؛ به ولتاژ، ظرفیت و \\(\\tan\\delta\\) بستگی دارد و شب هم هست.\n\n\nحل. تمرین 24.45. حسگریِ توزیع‌شدهٔ دما با فیبرِ نوری: دمای هر متر از مسیر.\n\n\nحل. تمرین 24.46. که فشار و گازِ داغِ قوسِ درونی از سمتِ دسترسیِ آدم دور می‌شود، با درهای بسته و کانالِ آزموده.\n\n\nحل. تمرین 24.47. \\(1 + 6 + 12 = 19\\).\n\n\nحل. تمرین 24.48. پیش‌قوس تا آغازِ ذوب؛ کل تا خاموشیِ قوس و رفعِ خطا.\n\n\nحل. تمرین 24.49. در خطا یا اضافه‌بار برقِ شبکه را بی‌وقفه جای اینورتر وصل می‌کند.\n\n\nحل. تمرین 24.50. سیمِ محافظِ خطِ هوایی با فیبرِ نوری درونش.\n\n\nحل. تمرین 24.51. دوسر، تک‌نقطه، متقاطع.\n\n\nحل. تمرین 24.52. قوسی از دکلِ بالارفته به فاز، بی‌آنکه صاعقه به فاز خورده باشد.\n\n\nحل. تمرین 24.53. زمانِ قطع در حدودِ 7.2 برابرِ جریانِ تنظیم: ۱۰، ۲۰ یا ۳۰ ثانیه.\n\n\nحل. تمرین 24.54. جایی که کار تا آزادسازیِ بازرس نمی‌تواند ادامه یابد.\n\n\nحل. تمرین 24.55. E01: 0.1603.\n\n\nحل. تمرین 24.56. E02: 351 A.\n\n\nحل. تمرین 24.57. E03: 0.40 %.\n\n\nحل. تمرین 24.58. E04: 133 mm².\n\n\nحل. تمرین 24.59. E05: 32.0 kA.\n\n\nحل. تمرین 24.60. E06: 6.51 m.\n\n\nحل. تمرین 24.61. P01: 0.0919.\n\n\nحل. تمرین 24.62. P02: 1.376.\n\n\nحل. تمرین 24.63. P03: 277 A.\n\n\nحل. تمرین 24.64. P04: 0.727.\n\n\nحل. تمرین 24.65. P05: 276 A.\n\n\nحل. تمرین 24.66. P06: 0.30 %.\n\n\nحل. تمرین 24.67. P07: 71.5 kW.\n\n\nحل. تمرین 24.68. P08: 210.2 MWh.\n\n\nحل. تمرین 24.69. P09: 17.5 mm².\n\n\nحل. تمرین 24.70. P10: 59.2 kA.\n\n\nحل. تمرین 24.71. P11: 7.08 kA.\n\n\nحل. تمرین 24.72. P12: 61.7 kA.\n\n\nحل. تمرین 24.73. P13: نه.\n\n\nحل. تمرین 24.74. P14: 15.0 A.\n\n\nحل. تمرین 24.75. P15: 10.8 V.\n\n\nحل. تمرین 24.76. P16: 57 °C.\n\n\nحل. تمرین 24.77. P17: 8.87 m.\n\n\nحل. تمرین 24.78. P18: 8.66 kN.\n\n\nحل. تمرین 24.79. P19: 1.38 m.\n\n\nحل. تمرین 24.80. P20: 3.18 kN/m.\n\n\nحل. تمرین 24.81. P21: ۸.\n\n\nحل. تمرین 24.82. P22: 78.6 V.\n\n\nحل. تمرین 24.83. P23: 2.46 %.\n\n\nحل. تمرین 24.84. P24: 78 هزار.\n\n\nحل. تمرین 24.85. \\(0.97 \\times 0.88 \\times 0.93 \\times 0.85 = 0.675\\).\n\n\nحل. تمرین 24.86. 9.6 %.\n\n\nحل. تمرین 24.87. 44.2 mm (مثال 24.17).\n\n\nحل. تمرین 24.88. 2.4 kV/mm.\n\n\nحل. تمرین 24.89. 48 μΩ.\n\n\nحل. تمرین 24.90. ۵ از ۱۶ (مثال 24.28).\n\n\nحل. تمرین 24.91. حدودِ ۲۲.\n\n\nحل. تمرین 24.92. 0.44 %.\n\n\nحل. تمرین 24.93. \\(\\frac{2}{2\\pi}\\ln(4/0.075) = 1.27\\,\\text{K m/W}\\).\n\n\nحل. تمرین 24.94. \\(x_\\text{s}^2 = 3.14\\)، \\(y_\\text{s} = 9.87/(192 + 7.9) = 0.049\\).\n\n\nحل. تمرین 24.95. \\(20/314.2 = 63.7\\,\\text{ms}\\).\n\n\nحل. تمرین 24.96. \\(3 \\times 500 \\times 16{,}000 \\times 0.5 = 12\\,\\text{MJ}\\).\n\n\nحل. تمرین 24.97. 13 t هم‌ارزِ CO₂ در سال.\n\n\nحل. تمرین 24.98. \\((8.6-7.8)/8.6 = 9.3\\,\\%\\)؛ زیرِ 10 %.\n\n\nحل. تمرین 24.99. \\(\\min(0.6, 0.6)/0.3 = 2.0\\).\n\n\nحل. تمرین 24.100. 508 A، ضریبِ 0.770.\n\n\nحل. تمرین 24.101. جریانِ نامی 289 A؛ ماندگار 144 A.\n\n\nحل. تمرین 24.102. 9.00 m (مثال 24.75).\n\n\nحل. تمرین 24.103. \\(0.5 \\times 1.225 \\times 625 \\times 0.0245 = 9.4\\,\\text{N/m}\\).\n\n\nحل. تمرین 24.104. \\(20 \\times 68 \\times 0.25 = 340\\,\\text{MWh}\\).\n\n\nحل. تمرین 24.105. \\(\\lceil 1{,}800/250 \\rceil = 8\\).\n\n\nحل. تمرین 24.106. حدودِ 33 V.\n\n\nحل. تمرین 24.107. \\(450 + 450 = 900\\,\\text{kV}\\): برگشت.\n\n\nحل. تمرین 24.108. \\(20 \\times (7.2/5)^2 = 41.5\\,\\text{s}\\).\n\n\nحل. تمرین 24.109. بله؛ دومی نه.\n\n\nحل. تمرین 24.110. \\(12 + 8 + 30 = 50\\).\n\n\nحل. تمرین 24.111. 0.42.\n\n\nحل. تمرین 24.112. \\(0.17 \\times 3{,}600/0.15 = 4.1\\,\\text{kN/m}\\).\n\n\nحل. تمرین 24.113. \\(2^{4/8} = 1.41\\).\n\n\nحل. تمرین 24.114. 2,165 A.\n\n\nحل. تمرین 24.115. \\(10{,}000/(1.2 \\times 1{,}005 \\times 10) \\times 3{,}600 = 2{,}985\\,\\text{m}^3/\\text{h}\\).\n\n\nحل. تمرین 24.116. \\(158 \\times 0.73 = 115\\,\\text{A}\\).\n\n\nحل. تمرین 24.117. حدودِ 0.94.\n\n\nحل. تمرین 24.118. \\(1.40 \\times 313.15/293.15 = 1.50\\,\\text{bar}\\).\n\n\nحل. تمرین 24.119. 30 kV.\n\n\nحل. تمرین 24.120. حدودِ 9.0 A.\n\n\nحل. تمرین 24.121. 220 mm².\n\n\nحل. تمرین 24.122. حدودِ 600 A (برنامهٔ درسِ الف).\n\n\nحل. تمرین 24.123. 6.5 kA.\n\n\nحل. تمرین 24.124. 504 W.\n\n\nحل. تمرین 24.125. 20.8 kN.\n\n\nحل. تمرین 24.126. \\(20/0.6^2 = 56\\,\\text{K}\\): اقدامِ فوری.\n\n\nحل. تمرین 24.127. \\(200 + 20 + 8 = 228\\).\n\n\nحل. تمرین 24.128. \\(118.4/(2.0 \\times \\ln 200) = 11.2\\,\\text{kV/cm}\\) (قله).\n\n\nحل. تمرین 24.129. \\(0.6 \\times 299.8 \\times 10/2 = 899\\,\\text{m}\\).\n\n\nحل. تمرین 24.130. 24 W/m.\n\n\nحل. تمرین 24.131. \\(0.97 \\times 0.93 \\times 0.85 = 0.767\\)؛ 400 mm² با 399 A.\n\n\nحل. تمرین 24.132. ضریبِ 0.794؛ 400 mm² 413 A کافی.\n\n\nحل. تمرین 24.133. 276 A: 240 mm² با حاشیهٔ صفر؛ با بررسیِ خاک.\n\n\nحل. تمرین 24.134. 188 در برابرِ 282 MWh (مثال 24.66).\n\n\nحل. تمرین 24.135. ارزشِ تلف‌ها با ضریبِ ۱۲۰/۷۰؛ هنوز تفاوت کم.\n\n\nحل. تمرین 24.136. \\(12{,}500 \\sqrt{1.5}/94 = 163\\,\\text{mm}^2\\).\n\n\nحل. تمرین 24.137. با کاپستان دوباره حساب کنید؛ بیشتر می‌شود.\n\n\nحل. تمرین 24.138. قرقرهٔ کوچک‌تر و مفصلِ بیشتر، یا حملِ ویژه (مثال 24.20).\n\n\nحل. تمرین 24.139. \\(\\kappa = 1.02 + 0.98 e^{-0.15} = 1.86\\)؛ 32.9 kA.\n\n\nحل. تمرین 24.140. 7.9 kN/m.\n\n\nحل. تمرین 24.141. مثال 24.29.\n\n\nحل. تمرین 24.142. بررسیِ اتصال پیش از برق‌دار کردن (مثال 24.29).\n\n\nحل. تمرین 24.143. با تابعِ انتخاب: افت تعیین‌کننده است.\n\n\nحل. تمرین 24.144. همهٔ ردیف‌های مثال 24.54 زیرِ 85 %.\n\n\nحل. تمرین 24.145. حدودِ 1.4 %.\n\n\nحل. تمرین 24.146. حدودِ 1,850 V: پیوندِ متقاطع.\n\n\nحل. تمرین 24.147. \\(7.7 \\times 3/7.06 = 3.3\\,\\text{Mvar}\\).\n\n\nحل. تمرین 24.148. 11.6 m؛ حدودِ 20.6 m.\n\n\nحل. تمرین 24.149. مسیرِ دیگر یا کابل در آن بخش (مثال 24.70).\n\n\nحل. تمرین 24.150. وارسیِ نمودارِ تک‌خطی.\n\n\nحل. تمرین 24.151. \\(2 \\times 445 = 890 &lt; 1{,}102\\,\\text{A}\\): کافی نیست؛ سه کابل یا کابل‌های تک‌رشته‌ای.\n\n\nحل. تمرین 24.152. قالبِ مثال 24.46.\n\n\nحل. تمرین 24.153. معیار: چیزی که پس از آن دیده نمی‌شود.\n\n\nحل. تمرین 24.154. حدِ خطا کم می‌شود؛ افت تعیین می‌کند.\n\n\nحل. تمرین 24.155. \\(I \\propto \\sqrt{\\Delta\\theta}\\) از معادلهٔ 24.6؛ \\(\\sqrt{60/70} = 0.926\\).\n\n\nحل. تمرین 24.156. دمای نهایی 120.8 °C و حدودِ 0.73 h.\n\n\nحل. تمرین 24.157. حدودِ 19 K: تلفِ هر متر نصف و سطح دو برابر.\n\n\nحل. تمرین 24.158. 630ِ یکنواخت \\(726 + 206 = 932\\) و پله‌ای \\(495 + 366 = 861\\): هنوز پله‌ای.\n\n\nحل. تمرین 24.159. طولِ 2,900 mm و ۱۰ بشقاب.\n\n\nحل. تمرین 24.160. \\(Z_\\text{s} = 0.192 &gt; 230/2{,}000 = 0.115\\)؛ کابلِ بزرگ‌تر یا RCD (مثال 24.56).\n\n\nحل. تمرین 24.161. اینورتر 72 A می‌دهد، کلید 160 A می‌خواهد؛ میان‌بر بی‌برق است. کلیدِ کوچک‌تر یا نوعِ B یا فیوزِ تند (مثال 24.59).\n\n\nحل. تمرین 24.162. 419 A: کمتر؛ خط در آن ساعت حد است (مثال 24.72).\n\n\nحل. تمرین 24.163. کنارِ جاده \\(3{,}177 + 300 + 250 = 3{,}727\\)؛ دورِ تالاب \\(3{,}591 + 200 = 3{,}791\\)؛ مستقیم بیشتر: هنوز کنارِ جاده.\n\n\nحل. تمرین 24.164. تلفِ غلاف 9.9 kW کنارِ 11.9 kW تلفِ رسانا گرما را تقریباً دو برابر می‌کند (مثال 24.80).\n\n\nحل. تمرین 24.165. \\(U_\\text{top} \\le 650\\): \\(R \\le (650 - 450)/30 = 6.7\\,\\Omega\\).\n\n\nحل. تمرین 24.166. رد: خطای کابل ماندگار است و وصلِ دوباره آسیب را بیشتر می‌کند (مثال 24.38).\n\n\nحل. تمرین 24.167. جریانِ 5,292 A پانزده تا هجده کابل در هر فاز می‌خواهد و تقسیمِ نابرابر؛ شینه یا اتصالِ مستقیم این را حذف می‌کند (مثال 24.62).\n\n\nحل. تمرین 24.168. میانگینِ نرخِ پیری: \\(0.5 \\times 2 + 0.5 \\times 2^{-30/8} = 1.04\\)؛ عمر حدودِ 38 سال با پایهٔ چهل.\n\n\nحل. تمرین 24.169. معیار: اجرای allocate با طول‌های تازه، شمارِ قرقره و هدر، و اینکه برداشتِ تازه تخصیص را عوض می‌کند.\n\n\nحل. تمرین 24.170. بریدنِ جریانِ مغناطیس‌کنندگی با امپدانسِ موجِ بالا اضافه‌ولتاژِ چند برابرِ قله می‌سازد و ده‌ها ترانسفورماتور بارها کلیدزنی می‌شوند (مثال 24.40).\n\n\nحل. تمرین 24.171. ارزشِ تلف با ضریبِ 100/70: 4 mm² 970، 6 mm² \\(646 + 126 = 772\\)، 10 mm² \\(387 + 353 = 740\\): 10 mm².\n\n\nحل. تمرین 24.172. نقطهٔ داغ را لکهٔ خشک می‌سازد؛ میانگین آن را با جاهای مرطوب صاف می‌کند (مثال 24.14).\n\n\nحل. تمرین 24.173. افزایش با مجذورِ جریان بالا می‌رود: در 40 % بار، 48 K حدودِ 8 K دیده می‌شود.\n\n\nحل. تمرین 24.174. معیار: در باران کرونا (14.8 در برابرِ 16.7 kV/cm)؛ قطرِ بزرگ‌تر یا دو هادی، وارسیِ نویز با سازنده (مثال 24.82).\n\n\nحل. تمرین 24.175. آفتاب 85 % گرمای آن را می‌دهد (مثال 24.13).\n\n\nحل. تمرین 24.176. مثال 24.5.\n\n\nحل. تمرین 24.177. P18.\n\n\nحل. تمرین 24.178. مثال 24.45.\n\n\nحل. تمرین 24.179. مثال 24.28.\n\n\nحل. تمرین 24.180. PLP-ELE-SPC-0005.\n\n\nحل. تمرین 24.181. جدول 24.3.\n\n\nحل. تمرین 24.182. قالبِ مثال 24.47.\n\n\nحل. تمرین 24.183. مثال 24.66.\n\n\nحل. تمرین 24.184. مثال 24.70.\n\n\nحل. تمرین 24.185. نوع، طول، آب‌بندی، برگهٔ آزمون، آسیب.\n\n\nحل. تمرین 24.186. نامِ مرجع (بخش 23.2.3).\n\n\nحل. تمرین 24.187. P15.\n\n\nحل. تمرین 24.188. شکل 24.14.\n\n\nحل. تمرین 24.189. معیار: مقاومتِ گرماییِ خاکِ اندازه‌گیری‌شده، خاک‌ریز یا ملاتِ گرمارسان، فاصلهٔ لوله‌ها، DTS، جریانِ مجاز در بدترین نقطه، سوابق.\n\n\nحل. تمرین 24.190. معیار: ساعت‌های بحرانی از دادهٔ هوا، هادیِ بزرگ‌تر، دمای طراحی، محدودیتِ صادرات، هزینهٔ انرژیِ ازدست‌رفته، تأییدِ بهره‌بردار.\n\n\nحل. تمرین 24.191. معیار: جرمِ گاز در پلاک، نرخِ نشتِ تضمینی، پایشِ چگالی، مدیریت و بازیابیِ گاز، سوابق، گزینهٔ بی‌SF₆.\n\n\nحل. تمرین 24.192. معیار: ولتاژِ DC در سردترین حالت، جریان، ردهٔ استفاده (قطعِ بار)، شمارِ قطب‌ها و فاصله‌ها، دما، کدِ IP، شاهدِ آزمونِ نوعی.\n\n\nحل. تمرین 24.193. معیار: منحنیِ افتِ دیزل، تقویتِ میدان، تنظیمِ کلیدِ دیزل، کلیدهای مدارهای UPS با و بی‌میان‌بر، آزمونِ کارکرد.\n\n\nحل. تمرین 24.194. معیار: اتصالِ متقاطع در بخش‌های اصلی، جعبه‌های اتصال، محدودکنندهٔ ولتاژِ غلاف، آزمونِ غلاف پس از نصب و دوره‌ای، سوابق.\n\n\nحل. تمرین 24.195. معیار: هر دکل، حدِ مطلوب از مطالعهٔ برگشت، چاره برای دکل‌های بالای حد، سوابق، تکرار پس از تغییر.\n\n\nحل. تمرین 24.196. معیار: جریانِ قلهٔ رتبهٔ تابلو، چیدمان و فاصلهٔ کابل‌ها، نیرو بر بست، فاصلهٔ بست‌ها، شاهدِ آزمونِ اتصالِ کوتاه، جنس و خوردگی.\n\n\nحل. تمرین 24.197. معیار: رتبهٔ قطعِ جریانِ شارژ و ردهٔ کم‌برگشت، بریدنِ جریان و حفاظتِ ترانسفورماتور، مؤلفهٔ DC، توالیِ کار، شاهدِ آزمونِ نوعی.\n\n\nحل. تمرین 24.198. معیار: پیچ و گشتاورِ سازنده، آچار با کالیبراسیون، علامتِ رنگ، مقاومتِ تماس، نام و تاریخ، پیوند به برچسبِ پانل.\n\n\nحل. تمرین 24.199. معیار: عمق هر ۵۰ متر با مختصات، کمینه و نقطه‌های زیرِ آن، خاک‌ریز و مقاومتِ گرمایی، نوار و تیرک، عکس، نقطهٔ توقف و آزادکننده.\n\n\nحل. تمرین 24.200. مثال 24.84.\n\n\nحل. تمرین 24.201. مثال 24.2، مثال 24.85.\n\n\nحل. تمرین 24.202. بخش 24.7.4.\n\n\nحل. تمرین 24.203. بخش 24.3.2، بخش 24.5.3.\n\n\nحل. تمرین 24.204. مثال 24.5.\n\n\nحل. تمرین 24.205. معیار: نیمرخِ روزانه از مدلِ تولید، ظرفیت و مقاومتِ گرماییِ خاک، روزهای آفتابیِ پیاپی، روشِ استاندارد، حاشیه، تصمیم و شرط.\n\n\nحل. تمرین 24.206. معیار: نقطه‌های توقف، آزمون‌های جاری و نمونه‌ای، Cpk ضخامت و خروج از مرکز، اقدامِ اصلاحی، شاهد برای هر قرقره.\n\n\nحل. تمرین 24.207. معیار: جا، آلودگی و خزش، هزینه، خاموشیِ نگه‌داری، سیاستِ SF₆، دسترسی، تصمیم با شرط‌ها.\n\n\nحل. تمرین 24.208. معیار: هر نقطهٔ توقف با آزادکنندهٔ مجاز، نقطه‌های باز، ترتیبِ زمانی، پیوند به مرحلهٔ برق‌دار کردن، گزارشِ عدم‌انطباق.\n\n\nحل. تمرین 24.209. معیار: ساعت‌های مجاز در سال در هر دما، پایشِ DTS، ثبت، پیوند به حفاظت و کلیدزنی، بازنگریِ سالانه.\n\n\nحل. تمرین 24.210. معیار: رشته‌ها و فیدرها با تلفِ قیمت‌گذاری‌شده، جریانِ مجاز روی صدکِ بالای خاک و نقطه‌های داغ، غلاف و رله، کابلِ رشته، خطِ هوایی در هوای گرم و آرام، خزش و پیِ دکل، کلیدزنیِ ترانسفورماتورها، SF₆؛ هر بند با سندِ پذیرش (بخش 24.8).\n\n\nحل. تمرین 24.211. معیار: DTS و دمای نقطه‌های داغ، شمارندهٔ جریانِ قطع‌شده، پایشِ چگالیِ گاز، فروسرخ در بارِ زیاد، آزمونِ غلاف، سوابق و آستانه‌های اقدام، پیوند به فصلِ ۵۲.\n\n\n24.17.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 R of 0.0778 ohm/km Al at 65 C: 0.0919\nP02 R of 1.15 ohm/km Cu at 70 C: 1.376\nP03 rating 410 A x 0.675: 277 A\nP04 factor product 0.9 x 0.85 x 0.95: 0.727\nP05 current of 15 MW at 33 kV, pf 0.95: 276 A\nP06 drop of 276 A over 1.1 km of 240 mm2 (r 0.16, x 0.116): 0.30 %\nP07 loss of 368 A in 1.1 km at 0.16 ohm/km: 71.5 kW\nP08 annual loss of 200 A constant in 2 km at 0.1: 210.2 MWh\nP09 least Cu section for 7.9 kA, 0.1 s: 17.5 mm2\nP10 withstand of 630 mm2 Al for 1 s: 59.2 kA\nP11 withstand of 35 mm2 Cu for 0.5 s: 7.08 kA\nP12 peak of 25 kA at X/R 10: 61.7 kA\nP13 20 kA for 2 s against 25 kA 1 s: no\nP14 charging of 10 km of 33 kV at 0.25 uF/km: 15.0 A\nP15 sheath volts, 437 A, 400 m, s 140, d 105: 10.8 V\nP16 conductor temp, 400 A, 0.1 ohm/km, 25 C, 2.0 K m/W: 57 C\nP17 sag, 11 N/m, 350 m, 19 kN: 8.87 m\nP18 capstan: 5 kN around 90 deg, mu 0.35: 8.66 kN\nP19 least bend radius of a 92 mm cable at 15 D: 1.38 m\nP20 busbar force, 63 kA, 0.25 m: 3.18 kN/m\nP21 joints, 1.1 km sections on 0.5 km drums, 4 sections: 8\nP22 coil voltage: 96.2 V less 5 A x 2 x 0.2 km x 8.78 ohm/km: 78.6 V\nP23 LV drop 68 A over 350 m of 95 mm2 Cu (0.193 at 20 C): 2.46 %\nP24 PV of 100 MWh a year at 70 u for 25 y at 7.5 %: 78.0 k u\nP25 soil 2.0 K m/W, 1.0 m, 75 mm: T4 = 1.27 K m/W\nP26 ys for R' 4e-5 ohm/m: 0.049\nP27 630 mm2 at 30 C ground: factor 0.926\nP28 630 mm2 with 1.30 K m/W soil: 601 A\nP29 DC time constant at X/R 20: 63.7 ms\nP30 arc 16 kA, 0.5 s, 500 V per phase: 12.0 MJ\nP31 SF6 1 % of 54 kg at GWP 24,000: 13.0 t CO2e a year\nP32 Cpk mean 8.2, s 0.1, 7.6-8.8 mm: 2.00\nP33 duct with 0.60 K m/W extra: 508 A\nP34 generator 200 kVA, xd 2.0: rated 289 A, steady 144 A\nP35 wind 25 m/s on 24.5 mm: 9.4 N/m\nP36 line rating at 45 C, 0.6 m/s: 419 A\nP37 back-flash, 15 ohm footing: 900 kV\nP38 overload class 20 at 5 x: 41.5 s\nP39 trefoil force, 60 kA, 0.15 m: 4.1 kN/m\nP40 relative life at 86 C: 1.41\nP41 inverter 3 MVA at 800 V: 2,165 A\nP42 air for 10 kW, 10 K rise: 2,985 m3/h\nP43 pressure at 40 C from 1.40 bar at 20 C: 1.50 bar\nP44 charging current, 1.5 uF per phase, 33 kV: 9.0 A\nP45 earth bar 31.5 kA, 1 s, Cu: 220 mm2\nP46 screen 25 mm2 Cu for 0.3 s: 6.5 kA\nP47 heater for 8 K, 18 m2 at 3.5 W/(m2 K): 504 W\nP48 clamp force, M12 at 50 N m, K 0.2: 20.8 kN\nP49 20 K rise at 60 % load, at full load: 56 K\nP50 markers, 10 km, 20 bends, 4 crossings: 228\nP51 surface field, r 2.0 cm, D 400 cm, 145 kV: 11.2 kV/cm\nP52 echo 10 us at velocity factor 0.6: 899 m\nمثال‌های کوچک:\nE01 R of 0.125 ohm/km Al at 90 C: 0.1603 ohm/km\nE02 rating 520 A x 0.97 x 0.88 x 0.93 x 0.85: 351 A\nE03 drop 368 A, 1.1 km, r 0.16, x 0.116, pf 0.95, 33 kV: 0.40 %\nE04 least Al section for 12.5 kA, 1 s: 133 mm2\nE05 peak of 12.5 kA at X/R 14: 32.0 kA\nE06 sag of 11 N/m over 300 m at 19 kN: 6.51 m",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/24-cables-switchgear.html#sec-ch24-refs",
    "href": "chapters/24-cables-switchgear.html#sec-ch24-refs",
    "title": "24  کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی",
    "section": "24.18 منابع",
    "text": "24.18 منابع\n\nIEC 60502-2؛ IEC 60287-1-1:2023؛ IEC 60949؛ IEC 62271-200:2021؛ IEC 61439-1:2020؛ IEC 60529 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ کابل، خطِ انتقال و تابلو؛ برگه‌های دادهٔ سازندگان؛ فصل‌های ۶، ۷، ۱۸ و ۲۳ همین کتاب.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>24</span>  <span class='chapter-title'>کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html",
    "href": "chapters/25-transformers-substations.html",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "",
    "text": "25.1 نقشهٔ فصل\nپیش‌نیازها: مدارهای AC و مغناطیس (فصل 7)، ماشین‌ها (فصل 8) و نمودارِ تک‌خطی (فصل 23).\nجایگاهِ این فصل در نیروگاهِ P. نمودارِ تک‌خطی (فصلِ ۲۳) دو ترانسفورماتورِ 63 MVA و یک بِیِ خط دارد و فصلِ ۲۴ کابل‌ها و تابلوها را برگزید. این فصل ترانسفورماتورها را مشخص می‌کند، پیشنهادها را با تلف می‌سنجد، پروندهٔ آزمون را بازبینی می‌کند و پستِ صادرات را با رابط‌هایش می‌سازد. تحویل‌دادنی: مشخصه، بازبینیِ رابط و حریق، پروندهٔ آزمون و آرایشِ پست، با تصمیمِ D-029.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-map",
    "href": "chapters/25-transformers-substations.html#sec-ch25-map",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nترانسفورماتور را از قانونِ فارادی، شار، نسبتِ دور، مدارِ معادل، راکتانسِ نشتی، تلف و بازده، حدهای گرمایی، تنشِ دی‌الکتریک، صدا و نیروی اتصالِ کوتاه توضیح دهد.\nمقدارهای نامی، امپدانس، گروهِ برداری، سرمایش، عایق، تلف، بارگذاری و افزایشِ دما، جریانِ هجومی، تنظیمِ ولتاژ و کارِ موازی را تفسیر و ورودی‌های مشخصه را از الزام‌ها و مطالعه‌ها جمع کند.\nتوالیِ طراحی و وابستگی‌ها را با معادله‌های ساده دنبال کند و بداند این معادله‌ها جانشینِ نرم‌افزار و بازبینیِ سازنده نیستند.\nترانسفورماتور را به اجزایش تجزیه، مسیرِ کارخانهٔ روغنی و خشک و دروازه‌های کیفیت را دنبال، و پروندهٔ آزمون را در برابرِ قرارداد تفسیر کند.\nترانسفورماتورِ روغنی و خشک، حمل و نصب، نگه‌داشتِ روغن، رابط‌های حریق و صدا را بی نسخهٔ عمومی بسنجد.\nپستِ صادرات و رابطِ پایانهٔ شبکه را با آرایشِ شینه، بِی‌ها، ترانسفورماتورهای اندازه‌گیری، برقگیر، کنتور، مخابرات، خدماتِ ایستگاه، مرزِ مالکیت، مرحله‌بندی و دسترسیِ شبکه طراحیِ مفهومی کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nولتاژِ القاشده در یک دور با شارِ سینوسی به چه چیزهایی بستگی دارد؟\nنسبتِ دورِ 132/33 چیست؟\nاگر جریان دو برابر شود، نیروی میانِ دو رسانا چند برابر می‌شود؟\nبازدهِ یک دستگاهِ 1,000 kW با 10 kW تلف چیست؟\nستاره و مثلث چه فرقی در نول دارند؟\n\nپاسخ‌ها: (۱) فرکانس، شارِ بیشینه، مقطع (\\(4.44 f B A\\))؛ (۲) ۴؛ (۳) چهار؛ (۴) \\(1{,}000/1{,}010 = 99.0\\,\\%\\)؛ (۵) ستاره نول دارد. اگر دو پرسش یا بیشتر را نتوانستید، فصل 7 و فصل 8 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nمقدارهای ترانسفورماتور، پیشنهادها، رواداری‌ها و خرابی‌ها آموزشیاند (A-326 تا A-330)؛ رواداری‌ها شرطِ قراردادِ آموزشی‌اند، نه عددِ استاندارد. آزمون‌های ولتاژِ بالا، خلأ، فشار، روغنِ داغ و دی‌الکتریک، و کار در پستِ برق‌دار به تأسیساتِ ویژه، روال‌های تأییدشده و کارکنانِ صلاحیت‌دار نیاز دارند و این‌جا فقط با هدف و شاهد آمده‌اند. طراحیِ حریق و فاصله‌ها با مهندسِ حریق و مقام است.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-a",
    "href": "chapters/25-transformers-substations.html#sec-ch25-a",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.2 الف. نظریه و مشخصهٔ ترانسفورماتور",
    "text": "25.2 الف. نظریه و مشخصهٔ ترانسفورماتور\n\n25.2.1 قانونِ فارادی، دور و هسته\nایده. شارِ مغناطیسیِ متناوب در هسته در هر دورِ سیم‌پیچ ولتاژی القا می‌کند. برای شارِ سینوسی، ولتاژِ هر دور:\n\\[\n\\frac{E}{N} = 4.44\\, f\\, \\hat{B}\\, A_\\text{c}\n\\tag{25.1}\\]\nکه \\(\\hat{B}\\) چگالیِ شارِ بیشینه و \\(A_\\text{c}\\) مقطعِ هسته است. نسبتِ ولتاژها همان نسبتِ دورهاست. چگالیِ جریان در رسانا (\\(J\\)) مقطعِ سیم‌پیچ را تعیین می‌کند. این رابطه‌ها وابستگی‌ها را نشان می‌دهند، نه طرح را: طرحِ واقعی کارِ نرم‌افزار و تجربهٔ سازنده است.\ndef volts_per_turn(b_peak: float, a_core_m2: float, f: float = F_HZ) -&gt; float:\n    \"\"\"E/N = 4.44 f B A (sinusoidal flux).\"\"\"\n    return 4.44 * f * b_peak * a_core_m2\n\n\ndef turns(v_phase: float, b_peak: float, a_core_m2: float,\n          f: float = F_HZ) -&gt; float:\n    return v_phase / volts_per_turn(b_peak, a_core_m2, f)\n\n\ndef conductor_mm2(i: float, j_a_mm2: float) -&gt; float:\n    \"\"\"Section for a current density j (A/mm2).\"\"\"\n    return i / j_a_mm2\nvolts per turn and turns of the 63 MVA unit (teaching core):\n  B peak T   core m2   V/turn   HV turns (76.2 kV)   LV turns (33 kV)\n      1.6      0.45    159.8                  477                206\n      1.7      0.45    169.8                  449                194\n      1.7      0.40    151.0                  505                219\n  LV delta winding current 636 A; at 3 A/mm2: 212 mm2\n  higher flux density means fewer turns and a smaller core\n  but more core loss and noise and less margin against\n  over-excitation: the maker's choice, checked in review\n\nمثال 25.1 (دورهای ترانسفورماتورِ اصلی) پرسش. با \\(\\hat{B} = 1.7\\,\\text{T}\\) و هستهٔ 0.45 m²، ولتاژِ هر دور و دورهای فشارِ قوی (فازِ 76.2 kV) و فشارِ متوسط (33 kV روی مثلث) چیست؟\nپاسخ. حدودِ 170 V در هر دور؛ ۴۴۹ دور و ۱۹۴ دور. جریانِ سیم‌پیچِ مثلث 636 A و با 3 A/mm² مقطعِ 212 mm².\nتفسیر. چگالیِ شارِ بیشتر یعنی دورِ کمتر و هستهٔ کوچک‌تر، اما تلفِ هسته، صدا و کم‌شدنِ حاشیه در برابرِ اضافه‌تحریک؛ انتخابِ سازنده است و در بازبینی وارسی می‌شود. سیم‌پیچِ مثلث جریانِ فاز را \\(1/\\sqrt{3}\\) جریانِ خط می‌برد. وارسی: \\(4.44 \\times 50 \\times 1.7 \\times 0.45 = 169.8\\).\n\n\n\n25.2.2 مدارِ معادل، تنظیمِ ولتاژ و بازده\nایده. ترانسفورماتور در مدارِ معادلِ پریونیت (شکل 25.1) یک شاخهٔ سری (\\(r\\) و راکتانسِ نشتیِ \\(x\\)) و یک شاخهٔ موازی (تلفِ هسته \\(g\\) و مغناطیس‌کنندگی \\(b\\)) دارد. آزمونِ بی‌باری (\\(P_0\\) و \\(I_0\\)) شاخهٔ موازی و آزمونِ اتصالِ کوتاه (\\(P_\\text{k}\\) و \\(u_\\text{k}\\)) شاخهٔ سری را می‌دهد. تنظیمِ ولتاژ و بازده:\n\\[\n\\varepsilon \\approx u_r\\cos\\varphi + u_x\\sin\\varphi + \\frac{(u_x\\cos\\varphi - u_r\\sin\\varphi)^2}{200}\n\\tag{25.2}\\]\n\\[\n\\eta = \\frac{k S \\cos\\varphi}{k S \\cos\\varphi + P_0 + k^2 P_\\text{k}}\n\\tag{25.3}\\]\n\n\n\n\n\n\nشکل 25.1: مدارِ معادلِ پریونیتِ ترانسفورماتور.\n\n\n\ndef from_tests(s_kva: float, u_kv: float, p0_kw: float, i0_pct: float,\n               pk_kw: float, uk_pct: float) -&gt; dict:\n    \"\"\"Per-unit equivalent circuit from the no-load test (P0, I0) and the\n    short-circuit test (Pk at rated current, uk): series r, x and the\n    shunt magnetising branch, referred to the rated base.\"\"\"\n    r = pk_kw / s_kva\n    z = uk_pct / 100\n    x = math.sqrt(max(z ** 2 - r ** 2, 0.0))\n    g = p0_kw / s_kva\n    y = i0_pct / 100\n    b = math.sqrt(max(y ** 2 - g ** 2, 0.0))\n    return {\"r\": r, \"x\": x, \"z\": z, \"g\": g, \"b\": b}\n\n\ndef regulation_pct(r: float, x: float, load: float, pf: float) -&gt; float:\n    \"\"\"Voltage regulation (%) at a per-unit load and power factor\n    (lagging): u_r cos + u_x sin + (u_x cos - u_r sin)^2 / 200, with\n    u_r and u_x in % at that load.\"\"\"\n    s = math.sin(math.acos(pf))\n    ur, ux = 100 * r * load, 100 * x * load\n    return ur * pf + ux * s + (ux * pf - ur * s) ** 2 / 200\n\n\ndef efficiency(load: float, s_kva: float, pf: float, p0_kw: float,\n               pk_kw: float) -&gt; float:\n    out = load * s_kva * pf\n    return out / (out + p0_kw + load ** 2 * pk_kw)\nequivalent circuit from the tests (per unit on 63 MVA):\n  series r 0.00397, x 0.11993, z 0.120 (x/r 30)\n  shunt g 0.000556, b 0.001921\n  regulation and efficiency at full load:\n  pf      regulation %   efficiency %\n  1.00           1.12         99.550\n  0.95           4.76         99.526\n  0.90           6.15         99.500\n  efficiency is highest where load loss = no-load loss: at 0.37 of rating\n  the regulation is mostly the reactance: at pf 1 the\n  voltage falls little, at pf 0.9 lagging it falls ~6 %,\n  which the tap changer and the plant's reactive power absorb\n\n\n\n\n\n\nشکل 25.2: بازدهِ ترانسفورماتورِ 63 MVA بر حسبِ بار.\n\n\n\n\nمثال 25.2 (راکتانس، نه مقاومت) پرسش. \\(r\\) و \\(x\\) ترانسفورماتورِ 63 MVA با \\(P_\\text{k} = 250\\,\\text{kW}\\) و \\(u_\\text{k} = 12\\,\\%\\) چیست؟ تنظیمِ ولتاژ و بازده در بارِ کامل با ضریبِ توانِ 0.95؟ بازده کجا بیشینه است؟\nپاسخ. \\(r = 0.00397\\) و \\(x = 0.1199\\) (نسبتِ \\(x/r\\) حدودِ ۳۰)؛ تنظیم 4.76 %، بازده 99.53 %؛ بیشینهٔ بازده در \\(k = \\sqrt{35/250} = 0.37\\).\nتفسیر. افتِ ولتاژ تقریباً همه از راکتانس است و با ضریبِ توانِ پس‌فاز بزرگ می‌شود (6.15 % در 0.9)؛ تپ‌چنجر و توانِ واکنشیِ نیروگاه آن را جبران می‌کنند. بیشینهٔ بازده جایی است که تلفِ بار با تلفِ بی‌باری برابر شود: برای نیروگاهی با بارِ میانگینِ حدودِ 0.3، نزدیک به کارِ واقعی. وارسی: \\(250/63{,}000 = 0.00397\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 25.1 را برای 1.6 T و 0.40 m² حساب کنید.\nکدام آزمون شاخهٔ سری و کدام شاخهٔ موازی را می‌دهد؟\nچرا تنظیمِ ولتاژ با ضریبِ توانِ پس‌فاز بیشتر است؟\nبارِ بیشینهٔ بازده را برای \\(P_0 = 28\\) و \\(P_\\text{k} = 215\\,\\text{kW}\\) حساب کنید.\n\n\n\n\n\n25.2.3 مقدارهای نامی، گروهِ برداری، تپ، کارِ موازی و خطا\nگروهِ برداری. نامِ YNd11 یعنی فشارِ قوی ستاره با نولِ در دسترس، فشارِ متوسط مثلث، و ولتاژِ فشارِ متوسط در «ساعتِ ۱۱» نسبت به فشارِ قوی در «ساعتِ ۱۲» (شکل 25.3):\nvector group YNd11 (clock notation, teaching):\n  HV star with an earthed neutral (YN), LV delta (d), and\n  the LV voltage at 11 o'clock against HV at 12: it leads\n  by 30 degrees\n  consequences on the one-line (ch 23):\n    - the 132 kV neutral can be earthed; the 33 kV side needs\n      earthing transformers (no neutral on a delta)\n    - two transformers in parallel need the same group;\n      a d1 unit beside a d11 would short a 60-degree shift\n    - protection and metering CTs see the 30-degree shift and\n      the relay compensates it (ch 26)\n\n\n\n\n\n\nشکل 25.3: نمایشِ ساعتیِ گروهِ برداریِ YNd11.\n\n\n\nتپ‌چنجر.\non-load tap changer -10 % to +10 % in 1.25 % steps: 17 positions\n  HV voltage seen at each end of the range for 33 kV on the LV:\n    tap -10.00 %: LV 33 kV at HV  118.8 kV\n    tap  +0.00 %: LV 33 kV at HV  132.0 kV\n    tap +10.00 %: LV 33 kV at HV  145.2 kV\n  the range covers the grid's voltage band at the POC and the\n  regulation across the transformer (above); the range and\n  steps are fixed with the grid study (ch 28) - an open item\n  of the specification until then\n\nمثال 25.3 (هفده پله) پرسش. تپ‌چنجرِ ±10 % با پله‌های 1.25 % چند وضعیت دارد و چه بازه‌ای از ولتاژِ شبکه را پوشش می‌دهد؟\nپاسخ. ۱۷ وضعیت؛ با 33 kV در سمتِ متوسط، شبکه از 118.8 تا 145.2 kV.\nتفسیر. بازه باید بازهٔ ولتاژِ شبکه در نقطهٔ اتصال و تنظیمِ ولتاژِ خودِ ترانسفورماتور (مثال 25.2) را بپوشاند؛ بازه و پله‌ها با مطالعهٔ شبکه (فصلِ ۲۸) بسته می‌شوند و تا آن زمان موردِ باز (U-096) مشخصه‌اند. وارسی: \\(20/1.25 + 1 = 17\\).\n\nکارِ موازی. دو ترانسفورماتورِ موازی بار را به نسبتِ مقدارِ نامی تقسیم بر امپدانس تقسیم می‌کنند:\ntwo 63 MVA units in parallel (coupler closed), 100 MVA load:\n  z 12 % and 12.0 %:  50.0 and  50.0 MVA  (79% and 79% of rating)\n  z 12 % and 13.0 %:  52.0 and  48.0 MVA  (83% and 76% of rating)\n  z 12 % and 15.0 %:  55.6 and  44.4 MVA  (88% and 71% of rating)\n  at 126 MVA (both ratings) with 12 % and 15 %: 70.0 and 56.0 MVA\n    - the first is at 111% before the pair is full\n  the lower impedance takes more load; equal ratio, vector\n  group and close impedances are conditions of parallel\n  operation (Plant P runs them split, ch 23)\n\nمثال 25.4 (امپدانسِ کمتر، بارِ بیشتر) پرسش. دو واحدِ 63 MVA با 12 و 15 % در مجموع 126 MVA می‌برند. هر کدام چقدر؟\nپاسخ. 70.0 و 56.0 MVA: نخستی 111 % بار دارد پیش از آنکه جفت پر شود.\nتفسیر. شرط‌های کارِ موازی: نسبتِ برابر، گروهِ برداریِ یکسان و امپدانس‌های نزدیک. نیروگاهِ P دو ترانسفورماتور را جدا (کوپلرِ باز) کار می‌دهد (فصلِ ۲۳)، اما برای کارِ موازی در نگه‌داری، امپدانس‌ها در مشخصه نزدیک به هم خواسته می‌شوند. وارسی: \\(126 \\times (63/0.12)/(63/0.12 + 63/0.15) = 70.0\\).\n\nاتصالِ کوتاه و جریانِ هجومی.\nshort circuit and inrush of the 63 MVA unit (infinite bus):\n  fault on the 33 kV terminals: 9.2 kA = 8.3 x rated\n  force on the windings ~ I^2: 69 x the rated-current force (x peak factor^2)\n  inrush on energising: a few times to over ten times rated\n  current for some cycles, decaying over seconds, rich in\n  the 2nd harmonic - the protection must not trip on it (ch 26)\n  the windings and clamping are designed and type-proved for\n  the short-circuit force; the specification states the\n  fault level the transformer must withstand (ch 23 faults)\n\nمثال 25.5 (شصت‌ونُه برابرِ نیرو) پرسش. جریانِ خطا در پایانه‌های 33 kV پشتِ امپدانسِ 12 % چند برابرِ نامی است و نیرو چند برابر؟\nپاسخ. \\(1/0.12 = 8.3\\) برابر (9.2 kA)؛ نیرو با مجذورِ جریان: حدودِ ۶۹ برابر (ضربِ مجذورِ ضریبِ قله).\nتفسیر. سیم‌پیچ‌ها و بست‌ها برای این نیرو طراحی و با آزمونِ نوعی یا اثباتِ طرح ثابت می‌شوند؛ مشخصه سطحِ خطایی را که باید تحمل شود (از فصلِ ۲۳) می‌نویسد. امپدانسِ کمتر یعنی جریان و نیروی بیشتر؛ امپدانسِ بیشتر یعنی تنظیمِ ولتاژِ بدتر: امپدانس یک مصالحه است. جریانِ هجومیِ وصل، غنی از هارمونیکِ دوم، نباید حفاظت را بی‌جا عمل دهد (فصلِ ۲۶). وارسی: \\((1/0.12)^2 = 69\\).\n\n\n\n\nجدول 25.1: ورودی‌های مشخصهٔ ترانسفورماتور و منبعِ هر کدام\n\n\n\n\n\n\n\n\n\nورودیِ مشخصه\nاز کجا می‌آید\n\n\n\n\nمقدارِ نامی و سرمایش\nبارِ بخشِ شینه و محدودیتِ کنترل‌گر (فصل‌های ۲۰ و ۲۳)\n\n\nولتاژها، فرکانس، فاز\nنمودارِ تک‌خطی و شبکه\n\n\nگروهِ برداری\nزمینِ سامانه و کارِ موازی (فصلِ ۲۳)\n\n\nامپدانس\nجریانِ خطا در برابرِ تنظیمِ ولتاژ (فصل‌های ۲۳ و ۲۸)\n\n\nبازهٔ تپ\nمطالعهٔ ولتاژِ شبکه (فصلِ ۲۸)\n\n\nسطحِ عایق\nهماهنگیِ عایق و صاعقه (فصلِ ۲۶)\n\n\nتضمینِ تلف\nضریب‌های ارزیابی (بخش 25.2.4)\n\n\nمحیط، صدا، جا\nمحل، مطالعهٔ صدا (فصل‌های ۱۴ و ۳۳)\n\n\nراهبردِ حریق\nطراحیِ حریق (فصلِ ۳۱)\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nYNd11 را بخوانید و دو پیامدش برای نمودارِ تک‌خطی را بنویسید.\nچرا بازهٔ تپ تا مطالعهٔ شبکه باز است؟\nسه شرطِ کارِ موازی را نام ببرید.\nچرا امپدانس یک مصالحه است؟\n\n\n\n\n\n25.2.4 ارزیابیِ تلف، بارگذاری، دما و پیرشدن\nارزشِ تلف. خریدار پیشنهادها را با قیمت به‌اضافهٔ ارزشِ فعلیِ تلف‌ها می‌سنجد: \\(A P_0 + B P_\\text{k}\\). ضریبِ \\(A\\) ارزشِ هر کیلوواتِ تلفِ بی‌باری در تمامِ ساعت‌های عمر است و \\(B = A \\times\\) ضریبِ تلفِ بار (میانگینِ مجذورِ بارِ پریونیت):\ndef loss_cost(p0_kw: float, pk_kw: float, a_per_kw: float,\n              b_per_kw: float) -&gt; float:\n    \"\"\"Capitalised cost of losses: A P0 + B Pk (k u when A, B are k u/kW).\"\"\"\n    return a_per_kw * p0_kw + b_per_kw * pk_kw\n\n\ndef ab_factors(price: float, years: int, rate: float, load_loss_factor: float,\n               hours: float = 8760.0) -&gt; tuple[float, float]:\n    \"\"\"A (no-load) and B (load-loss) factors in k u per kW: energy price\n    (u/MWh) over the years at the rate; B scaled by the loss load factor\n    (mean of the square of the per-unit load).\"\"\"\n    af = (1 - (1 + rate) ** -years) / rate\n    a = price * hours / 1e6 * af\n    return a, a * load_loss_factor\ntwo bids for one 63 MVA transformer, losses capitalised:\n  mean load 0.29 pu, loss load factor (mean k^2) 0.128\n  A = 6.84 k u per kW of no-load loss, B = 0.88 k u per kW of load loss\n  bid                 price   P0 kW  Pk kW   losses PV   total k u\n  bid A (low loss)    1,950     28    215         380       2,330\n  bid B (low price)   1,700     42    290         542       2,242\n  at 70 u/MWh the cheaper bid wins; bid A wins above about 108 u/MWh\n  the no-load loss runs all year, so A is large; the load\n  loss is weighted by the mean square load, which a plant\n  at a 35 % capacity factor keeps small; the evaluation\n  formula and the price are stated in the enquiry so every\n  bidder optimises the same thing\n\n\n\n\n\n\nشکل 25.4: قیمت و ارزشِ فعلیِ تلفِ دو پیشنهاد.\n\n\n\n\nمثال 25.6 (پیشنهادِ ارزان برنده است، فعلاً) پرسش. با بارِ ساعتیِ نیروگاه (فصلِ ۱۵)، ضریب‌های \\(A\\) و \\(B\\) و جمعِ هر پیشنهاد چیست؟ در چه قیمتی پیشنهادِ کم‌تلف برنده می‌شود؟\nپاسخ. بارِ میانگین 0.29 و ضریبِ تلفِ بار 0.128؛ \\(A = 6.84\\) و \\(B = 0.88\\) هزار واحد بر کیلووات. جمع: A 2,330 و B 2,242 هزار. پیشنهادِ کم‌تلف بالای حدودِ 108 واحد بر مگاوات‌ساعت برنده می‌شود.\nتفسیر. نیروگاهِ تجدیدپذیر ترانسفورماتور را کم‌بار نگه می‌دارد: \\(B\\) کوچک است و تلفِ بار کم‌اهمیت؛ تلفِ بی‌باری که همهٔ سال جاری است مهم‌تر است. فرمولِ ارزیابی و قیمت در درخواستِ پیشنهاد نوشته می‌شوند تا همهٔ سازندگان یک چیز را بهینه کنند (D-029). وارسی: \\(1{,}700 + 42 \\times 6.84 + 290 \\times 0.88 \\approx 2{,}242\\).\n\nدما و پیرشدن. کاغذِ عایق با دمای نقطهٔ داغ پیر می‌شود. یک مدلِ آموزشیِ پایا (شکلِ کلیِ راهنمای بارگذاری، IEC 60076-7:2018): افزایشِ دمای روغنِ بالایی و گرادیانِ نقطهٔ داغ، هر دو تابعی از بار؛ و آهنگِ نسبیِ پیرشدن که هر 6 K بالای 98 °C دو برابر می‌شود:\n\\[\nV = 2^{(\\theta_\\text{h} - 98)/6}\n\\tag{25.4}\\]\ndef hot_spot(k: float, theta_a: float, d_top_r: float = 52.0,\n             d_hs_r: float = 26.0,\n             r_ratio: float = 6.0, x: float = 0.8, y: float = 1.6) -&gt; float:\n    \"\"\"Steady hot-spot temperature at load factor k (teaching exponential\n    model): top-oil rise d_top_r((1 + R k^2)/(1 + R))^x plus hot-spot\n    gradient d_hs_r k^y above the ambient theta_a.\"\"\"\n    top = d_top_r * ((1 + r_ratio * k ** 2) / (1 + r_ratio)) ** x\n    return theta_a + top + d_hs_r * k ** y\n\n\ndef ageing_rate(theta_hs: float, ref: float = 98.0,\n                step: float = 6.0) -&gt; float:\n    \"\"\"Relative ageing rate of the paper: doubles every `step` K above\n    `ref` (teaching relation for non-upgraded paper).\"\"\"\n    return 2 ** ((theta_hs - ref) / step)\nhot spot and ageing of one main transformer over the data-pack year:\n  hours above 0.9 pu: 0; max load 0.90 pu\n  hot spot: max 102 C, mean 38 C\n  ageing: 3.8 days of life used in 365 days (relative rate 0.010)\n  a plant transformer is lightly loaded most of the year: it\n  ages slowly, so a short overload in the hottest hours costs\n  little life - the thermal model and the loading guide of the\n  maker decide how much, not this teaching model\n\n\n\n\n\n\nشکل 25.5: دمای نقطهٔ داغ بر حسبِ بار در ۲۰۰۰ ساعتِ داغ‌ترِ سال.\n\n\n\n\nمثال 25.7 (سه روز و نیم در یک سال) پرسش. با بار و دمای هوای ساعتی، دمای بیشینهٔ نقطهٔ داغ و عمرِ مصرف‌شده در یک سال چیست؟\nپاسخ. بیشینه حدودِ 102 °C، میانگین 38 °C؛ حدودِ ۳٫۸ روز عمر در ۳۶۵ روز.\nتفسیر. ترانسفورماتورِ نیروگاهِ تجدیدپذیر بیشترِ سال کم‌بار است و آهسته پیر می‌شود؛ بنابراین اضافه‌بارِ کوتاه در ساعت‌های داغ عمرِ کمی می‌گیرد. چقدر، با مدلِ گرمایی و راهنمای بارگذاریِ سازنده تعیین می‌شود. وارسی: در بارِ نامی و 30 °C، \\(\\theta_\\text{h} = 30 + 52 + 26 = 108\\) و \\(V = 3.2\\).\n\nONAN and ONAF: the same transformer with and without fans:\n  ONAN rating 50 MVA, ONAF rating 63 MVA\n  hours above the ONAN rating: 187 of 8760\n  the fans run only in those hours; if they fail, the plant\n  controller limits the transformer to its ONAN rating\n  (an alarm and a limit in the cause-and-effect, ch 23)\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضریب‌های \\(A\\) و \\(B\\) را تعریف کنید و بگویید چرا \\(B\\) برای نیروگاهِ تجدیدپذیر کوچک است.\nمعادلهٔ 25.4 را برای 110 و 86 °C حساب کنید.\nچرا فرمولِ ارزیابی در درخواستِ پیشنهاد نوشته می‌شود؟\nاگر فن‌ها از کار بیفتند، کنترل‌گر چه می‌کند؟\n\n\n\n\n\n25.2.5 جریانِ هجومی، اضافه‌تحریک و هارمونیکِ مبدل‌ها\nجریانِ هجومی. هنگامِ برق‌دار کردن، شارِ هسته از صفر (یا از شارِ پسماند) شروع می‌شود؛ اگر کلید در گذرِ ولتاژ از صفر ببندد، شار تا نزدیکِ دو برابرِ مقدارِ عادی بالا می‌رود و هسته اشباع می‌شود. یک برآوردِ آموزشیِ قلهٔ جریان:\n\\[\ni_\\text{peak} \\approx \\frac{\\sqrt{2}\\,I_\\text{n}}{x_\\text{air}}\\;\\frac{2B_\\text{n} + B_\\text{r} - B_\\text{s}}{B_\\text{n}}\n\\tag{25.5}\\]\nبا \\(x_\\text{air}\\) راکتانسِ هسته‌هواییِ سیم‌پیچِ برق‌دارشده، \\(B_\\text{r}\\) شارِ پسماند و \\(B_\\text{s}\\) چگالیِ شارِ اشباع.\ninrush on energising from the 132 kV side (teaching estimate):\n  i_peak = sqrt2 In / x_air x (2 Bn + Br - Bs) / Bn\n  In 276 A, Bn 1.7 T, Bs 2.03 T, air-core reactance 0.3 pu\n  residual flux    switched at voltage zero    peak A    x rated rms\n    0.0 x Bn       worst case                    1047           3.8\n    0.4 x Bn       worst case                    1566           5.7\n    0.8 x Bn       worst case                    2086           7.6\n  switched at the voltage peak the flux starts symmetric and\n  there is almost no inrush; at the zero with residual flux\n  of the same sign the core saturates for many cycles - the\n  current decays over seconds and is rich in the 2nd\n  harmonic (the differential's blocking, ch 26); a second\n  transformer already in service can draw a 'sympathetic'\n  inrush; controlled switching at the right instant is an\n  option the utility may ask for\n\nمثال 25.8 (شارِ پسماند هجوم را دو برابر می‌کند) پرسش. قلهٔ جریانِ هجومیِ ترانسفورماتورِ 63 MVA از سمتِ 132 kV را با شارِ پسماندِ صفر، 0.4 و 0.8 برابرِ شارِ نامی حساب کنید.\nپاسخ. حدودِ 1,047، 1,566 و 2,086 A قله: 3.8 تا 7.6 برابرِ جریانِ نامیِ مؤثر.\nتفسیر. هجوم چند ثانیه طول می‌کشد و هارمونیکِ دومِ زیادی دارد؛ حفاظتِ دیفرانسیل با همین هارمونیک قفل می‌شود (فصلِ ۲۶). ترانسفورماتورِ موازیِ برق‌دار هم ممکن است جریانِ «همدردی» بکشد. بستنِ کلید در لحظهٔ مناسب (کلیدزنیِ کنترل‌شده) هجوم را کم می‌کند و بهره‌بردار ممکن است آن را بخواهد. وارسی: \\(1.414 \\times 276/0.30 \\times 1.606 = 2{,}086\\).\n\nاضافه‌تحریک. شارِ هسته با نسبتِ ولتاژ به فرکانس (\\(V/f\\)) متناسب است. بالای حدودِ 1.1 پریونیت، هسته به اشباع می‌رود:\nover-excitation: flux follows V/f (teaching core, 1.7 T rated):\n  V/f pu   flux T   core loss x   magnetising current x\n    1.00     1.70          1.00                     1.0\n    1.05     1.78          1.10                     2.0\n    1.10     1.87          1.21                     3.9\n    1.15     1.95          1.32                     7.7\n    1.20     2.04          1.44                    15.2\n  above about 1.1 the core runs into saturation: the loss and\n  the magnetising current grow fast, flux leaks into the tank\n  and the clamps and heats them - high voltage at the plant\n  end of a long line, or low frequency in an island, does it;\n  a V/Hz protection (24) with a time curve from the maker\n  guards it, and the plant's voltage control keeps away from it\n\nمثال 25.9 (ولتاژِ زیاد در فرکانسِ کم) پرسش. در V/f برابرِ 1.15، تلفِ هسته و جریانِ مغناطیس‌کنندگی چند برابر می‌شوند؟\nپاسخ. تلفِ هسته حدودِ 1.32 و جریانِ مغناطیس‌کنندگی حدودِ 7.7 برابر (منحنیِ آموزشی).\nتفسیر. شارِ نشتی به مخزن و گیره‌ها می‌رود و آن‌ها را داغ می‌کند. ولتاژِ زیاد در انتهای خطِ بلندِ بی‌بار، یا فرکانسِ کم در جزیره، آن را می‌سازد؛ حفاظتِ V/Hz (24) با منحنیِ زمانیِ سازنده نگهبانِ آن است و کنترلِ ولتاژِ نیروگاه از آن دور می‌ماند. وارسی: \\(1.7 \\times 1.15 = 1.955\\,\\text{T}\\).\n\nهارمونیکِ مبدل‌ها. جریانِ هارمونیکی تلفِ گردابیِ سیم‌پیچ را با مجذورِ مرتبهٔ هارمونیک بالا می‌برد. ضریبِ تلفِ هارمونیکی:\n\\[\nF_\\text{HL} = \\frac{\\sum_h (I_h/I_1)^2\\,h^2}{\\sum_h (I_h/I_1)^2}\n\\tag{25.6}\\]\nextra winding loss from converter harmonics (teaching):\n  F_HL = sum (Ih/I1)^2 h^2 / sum (Ih/I1)^2; eddy share of load\n  loss 8%\n  spectrum                    F_HL    load loss up   kW at 250 kW\n  modern converters          1.069           0.5%            1.4\n  a poor or resonant case    1.444           3.6%            8.9\n  today's converters add little; a resonance that amplifies\n  one harmonic (ch 27) can add several per cent - the\n  transformer specification states the expected spectrum so\n  the maker can design the windings and stray-loss shields\n\nمثال 25.10 (مبدلِ امروزی کم می‌افزاید) پرسش. با سهمِ تلفِ گردابیِ 8 %، دو طیف چه افزایشی در تلفِ بار می‌سازند؟\nپاسخ. مبدل‌های امروزی 0.5 % (1.4 kW)؛ حالتِ بد یا تشدیدی 3.6 % (8.9 kW).\nتفسیر. مشخصهٔ ترانسفورماتور طیفِ مورد انتظار را می‌گوید تا سازنده سیم‌پیچ و سپرهای تلفِ پراکنده را طراحی کند؛ تشدید (فصلِ ۲۷) می‌تواند یک هارمونیک را چند برابر کند. وارسی: \\(0.08 \\times 0.069 = 0.55\\,\\%\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nجریانِ هجومی خطا فرض و حفاظت با آن قطع شده است.\nاضافه‌تحریک در جزیره یا خطِ بی‌بار دیده نشده است.\nطیفِ هارمونیکِ مبدل‌ها در مشخصهٔ ترانسفورماتور نیامده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بستنِ کلید در گذرِ ولتاژ از صفر بدترین حالت برای هجوم است؟\nقلهٔ هجوم با شارِ پسماندِ 0.6 برابر؟\nشار در V/f برابرِ 1.08؟\nچرا اضافه‌تحریک مخزن را داغ می‌کند؟\nF_HL برای جریانی با فقط هارمونیکِ هفتمِ 5 %؟\n\n\n\n\n\n25.2.6 یک روزِ گرم در مدلِ گرماییِ پویا و آب در کاغذ\nایده. در بخش 25.2.4 نقطهٔ داغ از بارِ هر ساعت ماندگار حساب شد. ولی روغن ثابتِ زمانیِ چند ساعته دارد: قلهٔ بارِ ظهر را دیرتر و نرم‌تر نشان می‌دهد، و همان دیرکرد آن را به گرمای بعدازظهر می‌رساند. مدلِ پویا دو پاسخِ مرتبهٔ اول را کنارِ هم می‌گذارد: روغنِ بالایی با 180 min و گرادیانِ سیم‌پیچ با 7 min:\ndef hot_day(step_min: float = 5.0) -&gt; list:\n    \"\"\"Top-oil and hot-spot temperatures through a hot day with a hybrid\n    load (wind at night, PV peak at noon), first-order responses:\n    top oil tau 180 min, winding gradient tau 7 min.\"\"\"\n    d_or, d_hr, r, x, y = 52.0, 26.0, 6.0, 0.8, 1.6\n    tau_o, tau_w = 180.0, 7.0\n    d_o, d_h = 30.0, 5.0\n    rows = []\n    for k in range(int(48 * 60 / step_min)):   # settle a day, record the next\n        t = (k * step_min / 60.0) % 24\n        amb = 35 + 10 * math.sin(math.pi * (t - 9) / 12)\n        sun = math.sin(math.pi * (t - 6) / 12)\n        pv = max(0.0, sun) if 6 &lt;= t &lt;= 18 else 0.0\n        load = min(0.35 + 0.80 * pv, 1.15)\n        d_ou = d_or * ((1 + r * load ** 2) / (1 + r)) ** x\n        d_hu = d_hr * load ** y\n        d_o += (d_ou - d_o) * step_min / tau_o\n        d_h += (d_hu - d_h) * min(step_min / tau_w, 1.0)\n        if k &gt;= int(24 * 60 / step_min):\n            rows.append((t, load, amb, amb + d_o, amb + d_o + d_h))\n    return rows\na hot day of hybrid loading, dynamic thermal model (teaching):\n  load 0.35 pu at night (wind), up to 1.15 pu at noon (PV + wind);\n  air 25 C at dawn to 45 C in mid-afternoon\n  hottest spot 127 C at 13.4 h; steady state at each\n  instant would say 138 C\n  life used in this day: 4.00 days\n  the oil's three-hour time constant carries the noon peak\n  into the afternoon heat, but also smooths it: the dynamic\n  peak is below the steady one; still, this one day uses\n  about as much life as the whole year of lesson A - the\n  year is mostly cool nights and light loads, and a few such\n  days decide the ageing; the loading guide's model with the\n  maker's constants is what a real check uses\n\n\n\n\n\n\nشکل 25.6: یک روزِ گرم: بار، دمای هوا، روغنِ بالایی و نقطهٔ داغ در مدلِ پویا.\n\n\n\n\nمثال 25.11 (یک روز به اندازهٔ یک سال) پرسش. با بارِ شبانهٔ 0.35 و ظهرِ 1.15 پریونیت و هوای 25 تا 45 °C، داغ‌ترین نقطه و عمرِ مصرف‌شده چیست؟\nپاسخ. حدودِ 127 °C در ساعتِ 13.4؛ مدلِ ماندگار 138 °C می‌گفت. عمرِ مصرف‌شده حدودِ ۴ روز در همین یک روز.\nتفسیر. مدلِ پویا قله را پایین‌تر و دیرتر می‌بیند؛ ولی همین یک روز به اندازهٔ کلِ سالِ بخش 25.2.4 عمر مصرف می‌کند. سال بیشتر شب‌های خنک و بارِ کم است و چند روزِ این‌چنینی پیری را تعیین می‌کنند. مدلِ راهنمای بارگذاری با ثابت‌های سازنده مبنای وارسیِ واقعی است. وارسی: خروجیِ برنامه.\n\nآب در کاغذ. عایقِ کاغذیِ خیس چند برابر تندتر پیر می‌شود:\nageing of paper with water in it (teaching factors on lesson A's year):\n  water in paper %   ageing x   life used per year days\n               0.5        1.0                       3.8\n               1.0        1.5                       5.7\n               2.0        3.0                      11.4\n               3.0        5.0                      19.0\n  dry paper ages several times slower than wet: drying in the\n  factory (lesson B), a sealed or breathing-dried conservator\n  and oil sampling for water keep it dry; the factors here\n  are teaching values - the loading guide gives the real\n  ones with oxygen and acidity\n\nمثال 25.12 (خشک نگه داشتن، ارزان‌ترین عمر) پرسش. با 3 % آب در کاغذ، عمرِ مصرف‌شدهٔ سالانه چند برابرِ کاغذِ خشک است؟\nپاسخ. حدودِ پنج برابر: 19 روز به‌جای 3.8 روز در سال (ضریب‌های آموزشی).\nتفسیر. خشک کردن در کارخانه (بخش 25.3.3)، تنفس‌گیرِ کنسرواتور یا مخزنِ آب‌بند، و نمونه‌گیریِ آبِ روغن کاغذ را خشک نگه می‌دارند. ضریب‌های واقعی با اکسیژن و اسیدیته در راهنمای بارگذاری‌اند. وارسی: \\(3.8 \\times 5 = 19\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nقلهٔ بار با مدلِ ماندگار سنجیده و اثرِ ثابتِ زمانیِ روغن نادیده گرفته شده است.\nپیری فقط با دما حساب و آبِ کاغذ فراموش شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا قلهٔ مدلِ پویا پایین‌تر و دیرتر از مدلِ ماندگار است؟\nچرا چند روزِ گرم پیریِ کلِ سال را تعیین می‌کنند؟\nسه راهِ خشک نگه داشتنِ کاغذ را نام ببرید.\n\n\n\n\n\n25.2.7 چند ترانسفورماتور، تلفِ شب و ترانسفورماتورِ یدک\nچند ترانسفورماتورِ اصلی؟ یک ترانسفورماتورِ بزرگ ارزان‌تر است؛ دو یا سه تا هنگامِ خرابی بخشی از نیروگاه را نگه می‌دارند:\nhow many main transformers? (teaching: cost ~ S^0.7, 100 MW export)\n  option       capex index   outage share   expected loss MWh/yr   k u/yr\n  1 x 125 MVA         1.00           100%                   2212      155\n  2 x 63 MVA          1.24            18%                    796       56\n  3 x 45 MVA          1.47             3%                    199       14\n  one big unit is cheapest but its failure stops the plant for\n  months; two units lose only the energy above one unit's\n  rating; three lose almost nothing but cost more and take\n  more bays - two is the usual balance (D-022), the outage\n  share comes from the plant's own output profile\n\nمثال 25.13 (چرا دو، نه یک و نه سه) پرسش. هزینهٔ سرمایه و انرژیِ ازدست‌رفتهٔ مورد انتظارِ سه گزینه را مقایسه کنید.\nپاسخ. یک × ۱۲۵: شاخصِ 1.00 و 155 هزار واحد در سال از دست رفته؛ دو × ۶۳: 1.24 و 56؛ سه × ۴۵: 1.47 و 14.\nتفسیر. خرابیِ یک ترانسفورماتورِ تنها نیروگاه را ماه‌ها متوقف می‌کند؛ با دو تا فقط انرژیِ بالای ظرفیتِ یکی از دست می‌رود؛ سه تا تقریباً هیچ از دست نمی‌دهند ولی گران‌ترند و بِیِ بیشتر می‌گیرند. دو تعادلِ رایج است (D-022)؛ سهمِ خاموشی از نیمرخِ تولیدِ خودِ نیروگاه می‌آید. وارسی: \\((63/125)^{0.7} \\times 2 = 1.24\\).\n\nتلفِ بی‌باری در شب. وقتی نیروگاه تولید ندارد، تلفِ بی‌باریِ هر دو ترانسفورماتور از شبکه خریده می‌شود:\nno-load loss at night: switch one transformer off? (teaching)\n  hours a year with export below 10 MW: 2,600\n  one transformer's no-load loss 35 kW -&gt; 91 MWh a year, 6.4 k u\n  cost: about 730 switching operations and inrushes a year,\n  breaker wear, a transformer energised from cold each morning,\n  and the risk that it does not come back when the wind rises\n  a few k u a year rarely pays for that: most plants keep both\n  energised and buy the loss; where losses are dear and the\n  breaker is rated for it, an automatic scheme can be studied\n\nمثال 25.14 (چند هزار واحد در برابرِ هفتصد کلیدزنی) پرسش. خاموش کردنِ یکی از دو ترانسفورماتور در ساعت‌های کم‌تولید چه صرفه‌ای دارد و چه هزینه‌ای؟\nپاسخ. حدودِ 91 MWh و 6.4 هزار واحد در سال؛ در برابرِ حدودِ ۷۳۰ کلیدزنی و هجوم در سال، فرسایشِ کلید و خطرِ برنگشتن هنگامِ وزشِ باد.\nتفسیر. بیشترِ نیروگاه‌ها هر دو را برق‌دار نگه می‌دارند و تلف را می‌خرند؛ جایی که تلف گران و کلید برای آن رتبه‌دار باشد، یک طرحِ خودکار مطالعه می‌شود. وارسی: \\(35 \\times 2{,}600 = 91{,}000\\,\\text{kWh}\\).\n\nترانسفورماتورِ یدک. خرابیِ ترانسفورماتورِ اصلی کم ولی طولانی است:\na spare main transformer: does it pay? (teaching)\n  failure rate 0.015 a year each; without spare 6 months out, with\n  a spare one month\n  energy above one transformer's capacity: 18% of 295 GWh\n  expected loss a year: 796 MWh without spare, 131 MWh with\n  value of the spare: 47 k u a year against ~1,890 k u\n  -&gt; payback about 41 years: not for one plant;\n  a spare shared by several plants (or the utility's pool),\n  or a smaller mobile unit for the critical loads, are the\n  usual answers - with the transport route kept open (ch 18)\n\nمثال 25.15 (چهل سال برای پس دادن) پرسش. با نرخِ خرابیِ 0.015 در سال برای هر ترانسفورماتور و تعمیرِ شش‌ماهه، یدکی که خاموشی را به یک ماه کم کند چقدر می‌ارزد؟\nپاسخ. حدودِ 47 هزار واحد در سال در برابرِ حدودِ 1,890 هزار واحد؛ بازگشتِ حدودِ ۴۱ سال.\nتفسیر. برای یک نیروگاه نمی‌ارزد؛ یدکِ مشترکِ چند نیروگاه یا ذخیرهٔ بهره‌بردار، یا واحدِ سیارِ کوچک برای بارهای حیاتی، پاسخ‌های رایج‌اند، به شرطِ باز ماندنِ مسیرِ حمل (فصلِ ۱۸). وارسی: \\(2 \\times 0.015 \\times 4{,}380/8{,}760 \\times 295{,}000 \\times 0.18 = 796\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nیک ترانسفورماتورِ بزرگ فقط با قیمت انتخاب شده است.\nترانسفورماتورِ یدکِ اختصاصی بی‌حسابِ انرژیِ ازدست‌رفته خریده شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا یک ترانسفورماتورِ بزرگ خطرناک است با اینکه ارزان‌تر است؟\nبا سهمِ 25 % انرژی بالای ظرفیتِ یک واحد، انرژیِ ازدست‌رفتهٔ دو × ۶۳ چیست؟\nچرا بیشترِ نیروگاه‌ها تلفِ شب را می‌خرند؟\nسه جانشینِ یدکِ اختصاصی را نام ببرید.\n\n\n\n\n\n25.2.8 امپدانس، نولِ فشارِ قوی و بازهٔ تپ: سه انتخابِ مشخصه\nامپدانس: جریانِ خطا، تنظیمِ ولتاژ و نیرو. امپدانسِ اتصالِ کوتاه سه چیز را با هم جابه‌جا می‌کند (بخش 25.3.4):\nchoosing the impedance: fault current, regulation, force (teaching):\n  uk %   33 kV fault, both T + converters kA   regulation % (0.95)   force x\n     8                                    14.6                   3.2      2.25\n    10                                    13.4                   3.9      1.44\n    12                                    12.5                   4.8      1.00\n    14                                    11.7                   5.6      0.73\n    16                                    11.0                   6.5      0.56\n  low impedance: small drop, but high fault current (the 25 kA\n  gear) and large forces; high impedance: the opposite and more\n  reactive power drawn - 10 to 14 % keeps the fault well under\n  25 kA and the regulation under about 6 %: 12 % is the basis,\n  confirmed by the fault study (ch 26) and the voltage study\n\nمثال 25.16 (چرا دوازده درصد) پرسش. برای امپدانسِ 8 تا 16 %، جریانِ خطای 33 kV (هر دو ترانسفورماتور و مبدل‌ها)، تنظیمِ ولتاژ در ضریبِ توانِ 0.95 و نیروی نسبی را مقایسه کنید.\nپاسخ. از 14.6 kA، 3.2 % و 2.25 برابر در 8 % تا 11.0 kA، 6.5 % و 0.56 در 16 %.\nتفسیر. همهٔ گزینه‌ها زیرِ 25 kA تابلوها هستند؛ امپدانسِ کم افت را کم و نیرو را زیاد می‌کند، امپدانسِ زیاد برعکس و توانِ واکنشیِ بیشتری می‌کشد. بازهٔ 10 تا 14 % تعادل است و 12 % مبنا، با تأییدِ مطالعهٔ خطا (فصلِ ۲۶) و ولتاژ. وارسی: \\((12/8)^2 = 2.25\\).\n\nنولِ فشارِ قوی. ستارهٔ زمین‌شده (YN) ترانسفورماتور را برای خطای زمینِ شبکه منبعِ توالیِ صفر می‌کند:\nthe HV star point: earthed (YN) or not, seen by a 132 kV earth fault\n  grid Z1 14.6 ohm, Z0 20.4 ohm; each transformer Z0 29.9 ohm\n  plant star points earthed   earth-fault kA   share from the plant\n                            0              4.6                     0%\n                            1              5.5                    41%\n                            2              6.1                    58%\n  an earthed star point makes the plant a source of zero-\n  sequence current: the grid's earth faults grow and the\n  utility's earth-fault protection sees the plant - so the\n  utility decides whether the HV neutral is earthed, solid\n  or through an impedance (U-089), and the vector group\n  and neutral bushing follow that decision\n\nمثال 25.17 (نیروگاهی که خطای زمینِ شبکه را بزرگ می‌کند) پرسش. اگر نولِ یک یا هر دو ترانسفورماتور زمین شود، جریانِ خطای زمینِ 132 kV چه می‌شود؟\nپاسخ. از 4.6 به 5.5 و 6.1 kA؛ سهمِ نیروگاه 41 و 58 %.\nتفسیر. حفاظتِ خطای زمینِ شبکه، افزایشِ پتانسیلِ زمین و حتی رتبهٔ تجهیزاتِ بهره‌بردار از این جریان اثر می‌گیرند؛ پس بهره‌بردار تصمیم می‌گیرد نول زمین شود، صلب یا با امپدانس (U-089)، و گروهِ برداری و بوشینگِ نول دنبالِ آن می‌آیند. وارسی: \\(3 \\times 76{,}210/(2 \\times 14.6 + 20.4) = 4.6\\,\\text{kA}\\).\n\nبازهٔ تپ. نیروگاه صادر می‌کند؛ پس ولتاژِ 33 kV به اندازهٔ تنظیم بالای ولتاژِ فشارِ قوی می‌نشیند. تپِ فشارِ قوی (همان قراردادِ بخش 25.2.3) باید ولتاژِ 33 kV را در همهٔ بازهٔ شبکه نگه دارد:\ntap range from the voltage band (teaching; exporting, so the 33 kV\n  side sits above the HV side by the regulation):\n  HV voltage pu   rise %   HV tap % for 33 kV at 1.00 (as lesson A)\n           0.90      0.0              -10.0\n           0.90      4.8               -5.7\n           0.95      0.0               -5.0\n           0.95      4.8               -0.4\n           1.05      0.0               +5.0\n           1.05      4.8              +10.0\n           1.10      0.0              +10.0\n           1.10      4.8              +15.3\n  needed from -10.0 to +15.3 %; the +/- 10 % in 1.25 % steps\n  covers the band except the corner of high grid voltage at\n  full export, where the plant absorbs reactive power (ch 20)\n  to pull the 33 kV down - the tap range follows the voltage\n  study\n\nمثال 25.18 (گوشهٔ ولتاژِ زیاد و صادراتِ کامل) پرسش. با ولتاژِ شبکهٔ 0.90 تا 1.10 پریونیت و افزایشِ 4.8 % در صادراتِ کامل، چه بازه‌ای از تپ لازم است؟\nپاسخ. از −10 تا +15.3 %؛ بازهٔ ±10 % همه را جز گوشهٔ ولتاژِ زیادِ شبکه در صادراتِ کامل می‌پوشاند.\nتفسیر. در آن گوشه نیروگاه توانِ واکنشی جذب می‌کند (فصلِ ۲۰) تا ولتاژِ 33 kV پایین بیاید؛ بازهٔ تپ با مطالعهٔ ولتاژ (فصلِ ۲۸) بسته می‌شود و تا آن وقت در مشخصه موردِ باز است (U-096). وارسی: \\(1.10 \\times 1.048 - 1 = 0.153\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nبازهٔ تپ با فرضِ مصرف‌کننده حساب شده، نه صادرکننده.\nزمین کردنِ نولِ فشارِ قوی بی‌پرسش از بهره‌بردار انتخاب شده است.\nامپدانس فقط با افتِ ولتاژ انتخاب و جریانِ خطا و نیرو دیده نشده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا امپدانسِ 14 % جریانِ خطا و تنظیم چه می‌شود؟\nچرا نولِ زمین‌شدهٔ نیروگاه برای بهره‌بردار مهم است؟\nتپِ لازم در ولتاژِ شبکهٔ 1.08 و افزایشِ 3 %؟\nچرا ولتاژِ 33 kV در صادرات بالای فشارِ قوی است؟\n\n\n\n\n\n25.2.9 کارِ موازی با تپِ نابرابر و ترانسفورماتورهای واحد\nجریانِ گردشی. دو ترانسفورماتورِ موازی روی تپ‌های متفاوت، بی‌هیچ باری، جریانی را در حلقهٔ میانِ خود می‌چرخانند: \\(I_\\text{c} = \\Delta u/(z_1 + z_2)\\):\ntwo transformers in parallel on different taps (12 % each):\n  tap difference   steps   circulating current % of rated   extra loss kW\n           1.25%       1                              5.2%             1.4\n           2.50%       2                             10.4%             5.4\n           5.00%       4                             20.8%            21.7\n  a voltage difference across two impedances drives a current\n  round the loop with no load at all: it heats both units and\n  wastes reactive power - paralleled tap changers run as master\n  and follower, or by circulating-current control (Plant P\n  runs the sections split, ch 23, but may close the coupler)\n\nمثال 25.19 (یک پله، پنج درصد) پرسش. با امپدانسِ 12 % هر کدام، اختلافِ یک و دو پلهٔ تپ چه جریانِ گردشی‌ای می‌سازد؟\nپاسخ. 5.2 % و 10.4 % جریانِ نامی، با تلفِ اضافهٔ 1.4 و 5.4 kW.\nتفسیر. جریانِ گردشی هر دو را گرم و توانِ واکنشی را هدر می‌دهد؛ تپ‌چنجرهای موازی «رهبر و پیرو» یا با کنترلِ جریانِ گردشی کار می‌کنند. نیروگاهِ P بخش‌ها را جدا می‌گرداند (فصلِ ۲۳)، ولی ممکن است کوپلر را ببندد (بخش 25.2.4). وارسی: \\(0.0125/0.24 = 0.052\\).\n\nترانسفورماتورِ واحدِ خورشیدی و توانِ واکنشی. اینورتر تا ضریبِ توانِ 0.9 توانِ واکنشی می‌دهد؛ ترانسفورماتورِ واحد باید آن را ببرد:\nsizing the PV unit transformer for the inverter's reactive range:\n  inverter 5.0 MW; reactive power down to power factor 0.9\n  apparent power needed: 5.56 MVA against the unit's 5.5 MVA:\n  1% short at the extreme power factor - a finding: rate the\n  unit 5.6 MVA, or accept that the transformer, not the\n  inverter, limits Q at full power (stated in the specification)\n  at night the inverter may still supply reactive power for\n  the grid (Q at night, ch 20): the transformer then carries\n  current with no active power, and its load loss is paid from\n  the grid:\n    Q 0.0 Mvar -&gt; load 0.00 pu, load loss   0.0 kW (+ no-load 4.5 kW)\n    Q 1.0 Mvar -&gt; load 0.18 pu, load loss   1.5 kW (+ no-load 4.5 kW)\n    Q 2.0 Mvar -&gt; load 0.36 pu, load loss   6.0 kW (+ no-load 4.5 kW)\n  a reactive service at night is a revenue with a loss in it:\n  the price must cover both (ch 20, ch 21)\n\nمثال 25.20 (یک درصد کم) پرسش. اینورترِ 5.0 MW در ضریبِ توانِ 0.9 چه توانِ ظاهری‌ای می‌خواهد و ترانسفورماتورِ 5.5 MVA کافی است؟\nپاسخ. 5.56 MVA؛ ترانسفورماتور 1 % کم است. یافته: 5.6 MVA، یا پذیرفتنِ اینکه در توانِ کامل ترانسفورماتور توانِ واکنشی را محدود می‌کند، در مشخصه نوشته شود.\nتفسیر. در شب، اگر اینورتر خدمتِ توانِ واکنشی بدهد، ترانسفورماتور جریان می‌برد بی‌آنکه توانِ فعالی بیاید: تلفِ بارش از شبکه خریده می‌شود و قیمتِ خدمت باید آن را بپوشاند (فصل‌های ۲۰ و ۲۱). وارسی: \\(5.0/0.9 = 5.56\\).\n\nهستهٔ آمورف. هستهٔ آمورف تلفِ بی‌باری را بسیار کم می‌کند؛ برای ده ترانسفورماتورِ واحد:\namorphous cores for the ten PV unit transformers (teaching):\n  core                  no-load kW   ten units kW   value k u (A 6.84)\n  grain-oriented steel         4.5           45.0                  308\n  amorphous alloy              1.4           14.0                   96\n  saving 212 k u over the life against a price premium the\n  bidders state; amorphous cores are larger and noisier and are\n  offered up to a few MVA - the loss evaluation of lesson A\n  decides, unit by unit, as it did for the main transformer\nترانسفورماتورهای واحد در شب. همهٔ آن‌ها شب برق‌دارند:\nthe unit transformers at night (no output, still energised):\n  group                 units   no-load kW   MWh a year (4,200 h)\n  PV, oil skid             10         45.0                    189\n  wind, dry in tower       12         84.0                    353\n  BESS                      4         18.0                     76\n  main transformers         2         70.0                    294\n  total 911 MWh a year bought at night - more than the two\n  main transformers alone: the 26 small units add up; their\n  no-load loss is worth evaluating as carefully (the A factor\n  applies to each), and the PV units could be switched off at\n  night where the inverters' night service is not needed\n\nمثال 25.21 (بیست‌وشش واحدِ کوچک، بیشتر از دو بزرگ) پرسش. تلفِ بی‌باریِ شبانهٔ همهٔ ترانسفورماتورهای واحد را با دو ترانسفورماتورِ اصلی مقایسه کنید.\nپاسخ. واحدها 618 MWh و دو ترانسفورماتورِ اصلی 294 MWh در سال (4,200 h)؛ جمع 911 MWh.\nتفسیر. تلفِ بی‌باریِ واحدهای کوچک هم با ضریبِ A ارزیابی می‌شود؛ هستهٔ آمورف تا 212 هزار واحد در عمر صرفه دارد، در برابرِ بهایی که پیشنهاددهنده می‌گوید. ترانسفورماتورهای خورشیدی را می‌شد شب خاموش کرد، جایی که خدمتِ شبانهٔ اینورتر لازم نیست. وارسی: \\(189 + 353 + 76 = 618\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nترانسفورماتورِ واحد با توانِ فعالِ اینورتر اندازه شده و توانِ واکنشی جا افتاده است.\nتلفِ بی‌باریِ واحدهای کوچک در ارزیابی نیامده است.\nترانسفورماتورهای موازی با تپ‌چنجرهای مستقل کار کرده‌اند.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ گردشی با سه پله اختلاف و امپدانسِ 10 % هر کدام؟\nترانسفورماتورِ واحد برای اینورترِ 4.4 MW تا ضریبِ توانِ 0.9؟\nصرفهٔ عمرِ هستهٔ آمورف برای ۱۲ ترانسفورماتورِ توربین با 7.0 به 2.2 kW؟\nچرا خاموش کردنِ ترانسفورماتورهای خورشیدی در شب بحث‌برانگیز است؟\n\n\n\n\n\n25.2.10 اضافه‌بارِ اضطراری، ضریبِ نقطهٔ داغ و توانِ واکنشیِ ترانسفورماتورها\nN-1: یک ترانسفورماتور بیرون. اگر یک ترانسفورماتورِ اصلی خارج شود و کوپلر بسته باشد، دیگری بارِ بیشتری می‌گیرد. ثابتِ زمانیِ روغن وقت می‌خرد:\nN-1: one main transformer out, the other takes the section's export\n  (start at 0.7 pu, air 35 C; teaching emergency limit 140 C hot spot)\n  load pu   minutes to 140 C   hot spot after 4 h C\n      1.1              never                    118\n      1.2              never                    128\n      1.3                261                    139\n      1.5                 84                    162\n  the oil's slow time constant buys time: the remaining unit\n  carries a short overload while the plant controller limits\n  export (ch 20) - the limit, the time and the ageing spent\n  come from the loading guide and the maker's emergency\n  rating, written into the operating rules\n\n\n\n\n\n\nشکل 25.7: نقطهٔ داغِ ترانسفورماتورِ باقی‌مانده پس از جهشِ بار از 0.7 پریونیت، با حدِ اضطراریِ آموزشیِ 140 °C.\n\n\n\n\nمثال 25.22 (چهار ساعت و نیم در 1.3 پریونیت) پرسش. از 0.7 پریونیت و هوای 35 °C، ترانسفورماتورِ باقی‌مانده در 1.2، 1.3 و 1.5 پریونیت چه مدت تا نقطهٔ داغِ 140 °C وقت دارد؟\nپاسخ. 1.2: هرگز (ماندگار حدودِ 128 °C پس از چهار ساعت)؛ 1.3: حدودِ 261 min؛ 1.5: حدودِ 84 min.\nتفسیر. در این وقت کنترل‌کنندهٔ نیروگاه صادرات را پایین می‌آورد (فصلِ ۲۰). حد، زمان و عمرِ خرج‌شده از راهنمای بارگذاری و رتبهٔ اضطراریِ سازنده می‌آیند و در قاعده‌های بهره‌برداری نوشته می‌شوند. وارسی: خروجیِ برنامه.\n\nضریبِ نقطهٔ داغ. نسبتِ گرادیانِ نقطهٔ داغ به گرادیانِ میانگین (\\(H\\)) ویژگیِ طراحی است:\nthe hot-spot factor H (ratio of hot-spot gradient to mean gradient):\n  H     hot spot at 1.0 pu, 30 C C   relative ageing\n  1.1                           104.0              1.00\n  1.2                           106.0              1.26\n  1.3                           108.0              1.59\n  1.4                           110.0              2.00\n  the hot spot is a design property: winding layout, oil\n  ducts and leakage flux set H; a higher H means more ageing\n  at the same load - fibre-optic sensors in the windings\n  measure it directly, the heat run confirms the design value\n\nمثال 25.23 (دو برابر پیری با یک طراحیِ بدتر) پرسش. با \\(H\\) برابرِ 1.4 به‌جای 1.1، پیری در همان بار چند برابر است؟\nپاسخ. دو برابر (نقطهٔ داغ 110 به‌جای 104 °C).\nتفسیر. آرایشِ سیم‌پیچ، کانال‌های روغن و شارِ نشتی \\(H\\) را می‌سازند؛ حس‌گرِ فیبرِ نوری در سیم‌پیچ آن را مستقیم می‌سنجد و آزمونِ گرما مقدارِ طراحی را تأیید می‌کند. وارسی: \\(2^{(110-104)/6} = 2.0\\).\n\nتوانِ واکنشیِ ترانسفورماتورها. ترانسفورماتور توانِ واکنشیِ \\(I^2 X\\) مصرف می‌کند؛ الزامِ توانِ واکنشی در نقطهٔ اتصال است:\nreactive power the transformers consume (I^2 X), and the line:\n  export MW   each T (half) Mvar   both T Mvar   line Mvar   total\n         25                 0.33          0.66        0.11    0.77\n         50                 1.32          2.64        0.45    3.09\n         75                 2.97          5.94        1.01    6.95\n        100                 5.28         10.55        1.80   12.35\n  at full export the transformers take about 10 Mvar: the\n  plant's reactive capability at the POC is what the units\n  produce minus this - the requirement is met at the POC, so\n  the PQ study (ch 20, ch 28) carries the transformers in it\n\nمثال 25.24 (ده مگاوار پیش از نقطهٔ اتصال) پرسش. در صادراتِ 100 MW، ترانسفورماتورها و خط چند مگاوار مصرف می‌کنند؟\nپاسخ. ترانسفورماتورها حدودِ 10.6 و خط 1.8؛ جمع حدودِ 12.4 Mvar.\nتفسیر. توانایی واکنشیِ نیروگاه در نقطهٔ اتصال برابرِ تولیدِ واحدها منهای این مصرف است؛ مطالعهٔ PQ (فصل‌های ۲۰ و ۲۸) ترانسفورماتورها را در خود دارد و اندازهٔ ترانسفورماتورهای واحد (بخش 25.2.9) از همین زنجیره است. وارسی: \\(0.12 \\times 52.6^2/63 = 5.27\\,\\text{Mvar}\\) برای هر کدام.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ترانسفورماتورِ باقی‌مانده چند ساعت وقت دارد؟\nپیری با \\(H = 1.2\\) نسبت به 1.1؟\nمصرفِ واکنشیِ هر ترانسفورماتور در صادراتِ 80 MW؟\nچرا الزامِ توانِ واکنشی در نقطهٔ اتصال سنجیده می‌شود؟\n\n\n\n\n\n25.2.11 تلفِ سالانهٔ همهٔ ترانسفورماتورها: هسته یا سیم‌پیچ؟\nایده. ارزیابیِ تلف در بخش 25.2.3 برای ترانسفورماتورِ اصلی ضریب‌های \\(A\\) و \\(B\\) را داد. ولی نیروگاه ۲۸ ترانسفورماتور دارد: دو اصلی و ۲۶ واحد. تلفِ انرژیِ سالانهٔ هر گروه دو بخش دارد:\n\\[\n\\begin{aligned}\nE_0 &= n\\,P_0 \\cdot 8{,}760\\ \\text{h} \\\\\nE_\\text{k} &= n\\,P_\\text{k} \\cdot \\text{LLF} \\cdot 8{,}760\\ \\text{h}\n\\end{aligned}\n\\tag{25.7}\\]\nکه \\(\\text{LLF}\\) ضریبِ بارِ تلف (میانگینِ \\(K^2\\) در سال) است. ضریبِ بارِ تلفِ هر گروه از سریِ ساعتیِ همان گروه می‌آید (فصلِ ۱۵)؛ اینجا مقدارهای آموزشی‌اند: اصلی 0.128 (همان نسبتِ \\(B/A\\) درسِ ارزیابی)، خورشیدی 0.20، بادی 0.30 و باتری 0.15.\nthe transformers' losses over a year (loss load factor per group):\n  group                    no-load MWh   load MWh   total MWh\n  main transformers (2)            613        561        1174\n  PV unit (10)                     394        788        1183\n  wind unit (12)                   736       1577        2313\n  BESS unit (4)                    158        237         394\n  all 5,063 MWh: no-load 1,901 (38%), load 3,162\n  the main transformers lose about as much in the cores as in\n  the windings; the unit transformers, whose load loss is ten\n  times their no-load loss, lose most in the windings - so A\n  and B are set per group from its own loss load factor, and\n  the 26 unit transformers lose 3.3 times as much as the two\n  main ones\n\n\n\n\n\n\nشکل 25.8: تلفِ انرژیِ سالانهٔ ترانسفورماتورها در چهار گروه، بخشِ بی‌باری و بخشِ بار.\n\n\n\n\nمثال 25.25 (بیست‌وشش واحدِ کوچک، سه برابرِ دو بزرگ) پرسش. تلفِ سالانهٔ همهٔ ترانسفورماتورها چیست، چه سهمی بی‌باری است و کدام گروه بیشترین را دارد؟\nپاسخ. 5,063 MWh؛ بی‌باری 1,901 (38 %) و بار 3,162 MWh. واحدهای بادی 2,313 MWh و بیشترین‌اند؛ ۲۶ واحد روی هم 3.3 برابرِ دو ترانسفورماتورِ اصلی.\nتفسیر. در ترانسفورماتورهای اصلی تلفِ هسته و سیم‌پیچ هم‌اندازه‌اند (613 و 561 MWh)؛ در واحدها تلفِ بار ده برابرِ بی‌باری است و ضریبِ بارِ تلفِ بالاتری دارند، پس سیم‌پیچ غالب است. نتیجه: \\(A\\) و \\(B\\) برای هر گروه با ضریبِ بارِ تلفِ خودش تعیین می‌شوند، و ارزیابیِ تلفِ واحدها (بخش 25.2.9) به اندازهٔ ترانسفورماتورِ اصلی مهم است. 5 GWh در سال حدودِ 1.7 % از انرژیِ 295 GWh نیروگاه است؛ این عدد با سهمِ ترانسفورماتورها در زنجیرهٔ تلفِ مدلِ فصلِ ۱۵ مقایسه و در نسخهٔ بعدیِ مدل به‌روز می‌شود. وارسی: \\(2 \\times 250 \\times 0.128 \\times 8{,}760/1{,}000 = 561\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nضریبِ بارِ تلف با ضریبِ بار (میانگینِ \\(K\\) به‌جای \\(K^2\\)) اشتباه شده است.\nیک جفت \\(A\\) و \\(B\\) برای همهٔ گروه‌ها به کار رفته است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ضریبِ بارِ تلفِ واحدهای بادی از ترانسفورماتورِ اصلی بیشتر است؟\nاگر ضریبِ بارِ تلفِ واحدهای بادی 0.25 بود، تلفِ بارشان؟\nچرا تلفِ هسته با بارِ نیروگاه تغییر نمی‌کند؟\n\n\n\n\n\n25.2.12 ترانسفورماتورِ سه‌سیم‌پیچه و تپِ ثابتِ واحدِ خورشیدی\nایده. بسیاری از اسکیدهای خورشیدی دو اینورتر را روی یک ترانسفورماتورِ سه‌سیم‌پیچه می‌گذارند: یک سیم‌پیچِ 33 kV و دو سیم‌پیچِ 0.6 kV، هر کدام برای یک اینورتر. آزمونِ اتصالِ کوتاه سه امپدانسِ دوبه‌دو می‌دهد (\\(Z_{12}\\)، \\(Z_{13}\\)، \\(Z_{23}\\))؛ مدارِ معادلِ ستاره از آن‌ها ساخته می‌شود:\n\\[\n\\begin{aligned}\nZ_1 &= \\tfrac{1}{2}\\left(Z_{12} + Z_{13} - Z_{23}\\right) \\\\\nZ_2 &= \\tfrac{1}{2}\\left(Z_{12} + Z_{23} - Z_{13}\\right) \\\\\nZ_3 &= \\tfrac{1}{2}\\left(Z_{13} + Z_{23} - Z_{12}\\right)\n\\end{aligned}\n\\tag{25.8}\\]\nاثبات ساده است: در آزمونِ میانِ ۱ و ۲، سیم‌پیچِ ۳ باز است و \\(Z_{12} = Z_1 + Z_2\\)؛ سه معادله و سه مجهول. یکی از سه شاخه ممکن است خیلی کوچک یا حتی منفی شود؛ این عددِ مدل است، نه یک عنصرِ فیزیکی.\ndef star(z12: float, z13: float, z23: float) -&gt; tuple:\n    \"\"\"Star equivalent of a three-winding transformer from the three\n    pairwise short-circuit impedances (all on one MVA base).\"\"\"\n    z1 = (z12 + z13 - z23) / 2\n    z2 = (z12 + z23 - z13) / 2\n    z3 = (z13 + z23 - z12) / 2\n    return z1, z2, z3\nthree-winding PV unit transformer: HV 33 kV, LV1 and LV2 0.6 kV,\n  2.75 MVA each; tests (on 5.5 MVA): H-L1 6 %, H-L2 6 %, L1-L2 11 %\n  star equivalent: Z_H 0.5%, Z_L1 5.5%, Z_L2 5.5%\n  bolted fault on LV1, stiff 33 kV: 16.7 pu = 88 kA at 0.6 kV\n  voltage left on LV2 during that fault: 0.92 pu\n  a two-winding 5.5 MVA unit at 6 %: 16.7 pu - the same LV fault\n  level; but with both inverters on its one LV bus, the bus\n  itself is faulted and the second inverter sees 0 pu\n  the high L1-L2 impedance keeps one inverter riding through a\n  fault on its neighbour's winding and limits what each\n  inverter feeds into the other's fault; the price is a\n  larger, dearer transformer and two LV boards\n\n\n\n\n\n\nشکل 25.9: معادلِ ستارهٔ ترانسفورماتورِ سه‌سیم‌پیچهٔ واحدِ خورشیدی با اتصالِ کوتاه روی LV1؛ نقطهٔ ستاره و LV2 روی 0.92 پریونیت می‌مانند.\n\n\n\n\nمثال 25.26 (همسایه‌ای که خاموش نمی‌شود) پرسش. با \\(Z_\\text{HL1} = Z_\\text{HL2} = 6\\,\\%\\) و \\(Z_\\text{L1L2} = 11\\,\\%\\)، معادلِ ستاره، جریانِ اتصالِ کوتاهِ LV1 و ولتاژِ LV2 در همان خطا چیست؟\nپاسخ. \\(Z_\\text{H} = 0.5\\,\\%\\) و \\(Z_\\text{L1} = Z_\\text{L2} = 5.5\\,\\%\\)؛ جریانِ خطا 16.7 پریونیت (حدودِ 88 kA در 0.6 kV)؛ LV2 روی 0.92 پریونیت می‌ماند.\nتفسیر. ترازِ خطای LV همان ترانسفورماتورِ دوسیم‌پیچهٔ 6 % است؛ سود در جای دیگری است: اینورترِ دوم با خطای همسایه از مدار نمی‌افتد و سهمش در خطای همسایه با \\(Z_\\text{L1} + Z_\\text{L2}\\) محدود است. بها: ترانسفورماتورِ بزرگ‌تر و گران‌تر و دو تابلوی LV. وارسی: ولتاژِ نقطهٔ ستاره \\(5.5/(0.5 + 5.5) = 0.917\\).\n\nجابه‌جاییِ فاز و حذفِ هارمونیک. اگر LV1 ستاره و LV2 مثلث باشد، دو گروه 30° جابه‌جاییِ فاز دارند؛ هارمونیک‌های پنجم و هفتمِ یک گروه در طرفِ HV مخالفِ دیگری می‌افتند (همان اثرِ یکسوسازِ دوازده‌پالسی در فصلِ ۹):\na 30-degree shift between LV1 (star) and LV2 (delta): 5th harmonic\n  at HV from two inverters, each 2 % of its own current, locked to it\n  case                                   residual % of one group\n  equal load, same harmonic angle                          0.00\n  LV2 at half load                                         1.00\n  equal load, 20 deg angle difference                      0.69\n  no shift (both star)                                     4.00\n  the shift turns the 5th and 7th of one group against the other\n  (the 11th and 13th add): only harmonics each inverter makes\n  in a fixed relation to its own current cancel; distortion\n  driven by the grid's voltage does not - the harmonic study\n  (ch 28) uses the makers' measured data, not this ideal\n\nمثال 25.27 (حذف فقط برای هارمونیکِ قفل‌شده) پرسش. با 2 % هارمونیکِ پنجم از هر اینورتر، باقی‌ماندهٔ HV در بارِ برابر، نیم‌بار، و با 20° اختلافِ زاویه چیست؟\nپاسخ. 0، 1.0 % و 0.69 %؛ بی‌جابه‌جایی 4.0 %.\nتفسیر. فقط هارمونیکی حذف می‌شود که هر اینورتر با رابطهٔ ثابت با جریانِ خودش می‌سازد (مانندِ اعوجاجِ زمانِ مرده)؛ اعوجاجی که ولتاژِ شبکه می‌راند حذف نمی‌شود. مطالعهٔ هارمونیک (فصلِ ۲۸) با دادهٔ اندازه‌گیری‌شدهٔ سازنده انجام می‌شود، نه این حالتِ آرمانی. وارسی: \\(|2 - 2e^{j20^\\circ}| = 2 \\times 2\\sin 10^\\circ = 0.69\\).\n\nتپِ ثابتِ واحدِ خورشیدی. ترانسفورماتورهای واحد معمولاً تپ‌چنجرِ بی‌برق (off-circuit) با چند پله دارند؛ تپ یک بار در راه‌اندازی انتخاب می‌شود و باید در همهٔ گوشه‌های کار ولتاژِ پایانهٔ اینورتر را در پنجره نگه دارد. ولتاژِ LV با جریانِ صادراتی از رابطهٔ \\(\\underline{U}_\\text{LV} = \\underline{U}_\\text{HV}/(1+t) + \\underline{I}\\,(r + jx)\\) حساب می‌شود (قراردادِ تپ مانندِ بخش 25.2.3: تپِ مثبت LV را پایین می‌آورد):\noff-circuit tap of the PV unit at the end of a feeder (teaching):\n  33 kV at the unit 1.006 pu at full output (0.6 % feeder rise), 1.000\n  at night; inverter full-Q window 0.95-1.05 pu at its terminals\n  corner                    tap -2.5 %  tap 0     tap +2.5 % tap +5 %\n  full P, producing Q          1.065     1.040     1.016     0.993\n  full P, absorbing Q          1.015     0.989     0.964     0.940\n  night, producing Q           1.051     1.026     1.002     0.979\n  night, absorbing Q           0.999     0.973     0.948     0.924\n  taps that keep all four corners inside: +0.0 %\n  with the 33 kV bus moving +/- 1.25 % (main tap changer band):\n  taps that still hold: none (tap 0 reaches 1.052)\n  producing Q at full power raises the terminal voltage most;\n  no fixed tap covers every corner with the bus band, so the\n  specification states the corner where full Q is limited\n  (or a wider inverter window) - checked in the ch 28 load flow\n\n\n\n\n\n\nشکل 25.10: ولتاژِ پایانهٔ اینورترِ واحدِ انتهای فیدر بر حسبِ تپِ ثابت در چهار گوشهٔ کار؛ نوارِ خاکستری پنجرهٔ توانِ واکنشیِ کامل است.\n\n\n\n\nمثال 25.28 (هیچ تپی برای همهٔ گوشه‌ها) پرسش. کدام تپ هر چهار گوشه را در 0.95–1.05 پریونیت نگه می‌دارد، و با نوسانِ ±1.25 % شینهٔ 33 kV چه؟\nپاسخ. فقط تپِ صفر (1.040 تا 0.973)؛ با نوسانِ شینه هیچ تپی، چون تپِ صفر به 1.052 می‌رسد.\nتفسیر. تولیدِ توانِ واکنشی در توانِ کامل ولتاژِ پایانه را بیشترین بالا می‌برد. چون هیچ تپِ ثابتی همهٔ گوشه‌ها را نمی‌پوشاند، مشخصه گوشه‌ای را می‌نویسد که در آن توانِ واکنشیِ کامل محدود می‌شود، یا پنجرهٔ پهن‌ترِ اینورتر را می‌خواهد؛ پخشِ بارِ فصلِ ۲۸ آن را وارسی می‌کند. این با یافتهٔ مثال 25.20 دربارهٔ رتبهٔ ترانسفورماتور هم‌خوان است. وارسی: \\(x\\,q = 0.06 \\times 0.44 = 2.6\\,\\%\\) افزایش از توانِ واکنشی.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nامپدانس‌های دوبه‌دوی آزمون مستقیم به‌جای شاخه‌های ستاره به کار رفته‌اند.\nحذفِ هارمونیک برای هر هارمونیکی فرض شده، حتی آنچه شبکه می‌راند.\nتپِ ثابت فقط برای توانِ کامل با ضریبِ توانِ یک انتخاب شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلِ ستاره با \\(Z_{12} = 7\\,\\%\\)، \\(Z_{13} = 7\\,\\%\\) و \\(Z_{23} = 12\\,\\%\\)؟\nچرا ممکن است یک شاخهٔ ستاره منفی شود و این چه معنایی دارد؟\nباقی‌ماندهٔ هارمونیکِ پنجم با گروهِ دوم در 75 % بار؟\nچرا تپِ ثابت برای گوشهٔ «توانِ کامل، تولیدِ توانِ واکنشی» سخت‌ترین است؟\n\n\n\n\n\n25.2.13 توانِ واکنشیِ نیروگاه در شب و ترانسفورماتورِ توربین در ناسل یا پایهٔ برج\nتوازنِ واکنشی در شب. شب که تولیدی نیست، کابل‌ها و خط با ظرفیتِ خود توانِ واکنشی تولید می‌کنند (\\(Q = U^2 \\omega C\\)) و جریانِ مغناطیس‌کنندگیِ ترانسفورماتورها آن را مصرف می‌کند (\\(Q \\approx i_0\\,S_\\text{r}\\)). آنچه می‌ماند در نقطهٔ اتصال دیده می‌شود:\nreactive balance at night, no output (+ produced, - absorbed):\n  element                                Mvar\n  132 kV line charging (ch 24)           +0.30\n  wind feeders, 3 x 4.4 km               +1.05\n  PV feeders, 3 x 3.0 km (teaching)      +0.65\n  BESS feeders, 2 x 0.5 km               +0.07\n  main transformers, i0 0.20 %           -0.25\n  PV units, 10 x 5.5 MVA, i0 0.8 %       -0.44\n  wind units, 12 x 5.6 MVA, i0 1.2 %     -0.81\n  BESS units, 4 x 5.5 MVA, i0 0.8 %      -0.18\n  net at the POC +0.39 Mvar (exported, leading)\n  with the PV units switched off at night: +0.83 Mvar\n  the magnetising of 28 transformers nearly balances the\n  cables; switching the PV units off saves their no-load\n  loss (lesson units at night) but doubles the night export\n  of Mvar - if the grid asks for zero, the inverters' night\n  service or a small reactor absorbs it (ch 20, ch 28)\n\n\n\n\n\n\nشکل 25.11: توانِ واکنشیِ شبانه: کابل‌ها و خط تولید می‌کنند، مغناطیس‌کنندگیِ ترانسفورماتورها مصرف.\n\n\n\n\nمثال 25.29 (خاموش کردن، دو برابر مگاوار) پرسش. خالصِ توانِ واکنشیِ شبانه در نقطهٔ اتصال چیست، و اگر ترانسفورماتورهای خورشیدی شب خاموش شوند؟\nپاسخ. حدودِ +0.39 Mvar صادراتی (پیش‌فاز)؛ با خاموشیِ واحدهای خورشیدی +0.83 Mvar.\nتفسیر. مغناطیس‌کنندگیِ ۲۸ ترانسفورماتور تقریباً کابل‌ها را خنثی می‌کند. خاموش کردنِ واحدهای خورشیدی تلفِ بی‌باری را صرفه‌جویی می‌کند (مثال 25.21) ولی مگاوارِ صادراتیِ شب را دو برابر می‌کند؛ اگر شبکه صفر بخواهد، خدمتِ شبانهٔ اینورترها یا یک راکتورِ کوچک آن را جذب می‌کند (فصل‌های ۲۰ و ۲۸). یک تصمیمِ «سادهٔ» صرفه‌جویی پیامدِ دیگری دارد؛ دو درس باید با هم دیده شوند. وارسی: \\(33^2 \\times 314.2 \\times 0.21 \\times 3.0 = 0.216\\,\\text{Mvar}\\) برای هر فیدرِ خورشیدی.\n\nترانسفورماتورِ توربین: پایهٔ برج یا ناسل؟ اگر ترانسفورماتور در پایهٔ برج باشد، توان با 690 V از ناسل پایین می‌آید: جریانی چند هزار آمپری در کابل‌های موازیِ بسیار. در ناسل، کابلِ 33 kV با جریانِ کم پایین می‌آید:\nturbine transformer at the tower base or in the nacelle (teaching):\n  5 MW, 110 m of cable down the tower; LV 690 V: 4,184 A,\n  12 x 240 mm2 copper per phase; MV 33 kV: one 3 x 95 mm2 cable\n  LV cable loss at full power  45.7 kW (0.91%)\n  MV cable loss at full power  0.81 kW\n  a year (loss load factor 0.3): 118 MWh saved per turbine\n  in the nacelle: lower losses, 36 LV cables fewer down the\n  tower; but some 10 t more at the tower top (160 t nacelle,\n  ch 11), heat and fire inside the nacelle, and access for\n  maintenance at height - Plant P's base keeps it in the tower\n  base (A-328); the turbine maker's design decides\n\nمثال 25.30 (صدوهجده مگاوات‌ساعت برای هر توربین) پرسش. تلفِ کابلِ LV و MV در برج 110 m و صرفهٔ سالانهٔ ترانسفورماتورِ ناسل چیست؟\nپاسخ. 45.7 kW (0.91 %) در برابرِ 0.81 kW در توانِ کامل؛ حدودِ 118 MWh در سال برای هر توربین.\nتفسیر. ناسل تلفِ کمتر و ۳۶ کابلِ کمتر دارد؛ ولی حدودِ 10 t به جرمِ بالای برج می‌افزاید (160 t ناسل در فصلِ ۱۱)، گرما و حریق را درونِ ناسل می‌برد، و نگهداری در ارتفاع است. پایهٔ نیروگاهِ P ترانسفورماتور را در پایهٔ برج نگه می‌دارد (A-328)؛ طراحیِ سازندهٔ توربین تصمیم می‌گیرد و این حساب پرسشِ بازبینی است. وارسی: \\(3 \\times 4{,}184^2 \\times 0.095 \\times 0.11/12 = 45.7\\,\\text{kW}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتوانِ واکنشیِ 10 km کابلِ 33 kV با 0.21 µF/km؟\nچرا خاموش کردنِ ترانسفورماتورها توازنِ واکنشی را جابه‌جا می‌کند؟\nتلفِ کابلِ LV اگر طولِ برج 130 m باشد؟\nسه پیامدِ گذاشتنِ ترانسفورماتور در ناسل را نام ببرید.\n\n\n\n\n\n25.2.14 ترانسفورماتورِ واحدِ باتری: دو چرخهٔ کوتاه در روز\nایده. ترانسفورماتورِ واحدِ باتری (سناریوی S1) الگوی بارِ دیگری دارد: بیشترِ روز بیکار، دو بار در روز دو ساعت نزدیکِ رتبه (شارژ در ظهر و دشارژ در عصر؛ فصلِ ۱۹). مدلِ گرماییِ پویا (بخش 25.2.6) نشان می‌دهد که روغن با ثابتِ زمانیِ سه‌ساعته در دو ساعت به مقدارِ ماندگار نمی‌رسد:\nthe battery unit transformer on a hot day: charge 11-13 h at\n  0.95 pu, discharge 19-21 h at 0.95 pu, idle otherwise\n  hottest spot 97 C; a steady 0.95 pu at 45 C would give 117 C\n  life used in this day: 0.06 days\n  two hours at full load do not heat the oil to its steady\n  value (time constant three hours): the cyclic battery duty\n  ages the unit far less than its rating suggests - but the\n  winding follows within minutes, so the hot-spot gradient\n  and the gas relay's view of each cycle still matter; the\n  maker's dynamic rating may allow a smaller unit\n\n\n\n\n\n\nشکل 25.12: نقطهٔ داغِ ترانسفورماتورِ واحدِ باتری در یک روزِ گرم با دو چرخهٔ دوساعتهٔ تمام‌بار؛ خطِ‌چین مقدارِ ماندگار در همان بار و 45 °C.\n\n\n\n\nمثال 25.31 (نوددوهفت، نه صدوهفده) پرسش. با دو چرخهٔ دوساعتهٔ 0.95 پریونیت در روزِ گرم، داغ‌ترین نقطه و عمرِ مصرف‌شده چیست؟\nپاسخ. حدودِ 97 °C در برابرِ 117 °C ماندگار؛ عمرِ مصرف‌شده حدودِ 0.06 روز در این روز.\nتفسیر. کارِ چرخه‌ایِ باتری ترانسفورماتور را بسیار کمتر از آنچه رتبه‌اش می‌گوید پیر می‌کند؛ ولی سیم‌پیچ در چند دقیقه دنبال می‌کند، پس گرادیانِ نقطهٔ داغ و دیدِ رلهٔ گاز در هر چرخه مهم می‌ماند. رتبهٔ پویای سازنده ممکن است واحدِ کوچک‌تری را مجاز کند؛ ولی توانِ واکنشیِ خدمت (فصلِ ۲۰) و اضافه‌بارِ کوتاهِ اینورتر را هم باید پوشاند. وارسی: \\(1 - e^{-2/3} = 0.49\\): در دو ساعت روغن نیمی از راهِ ماندگار را می‌رود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر چرخه‌ها چهارساعته باشند، روغن چه کسری از راهِ ماندگار را می‌رود؟\nچرا گرادیانِ نقطهٔ داغ در هر چرخه به مقدارِ ماندگارش می‌رسد؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-b",
    "href": "chapters/25-transformers-substations.html#sec-ch25-b",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.3 ب. منطقِ طراحی و ساخت",
    "text": "25.3 ب. منطقِ طراحی و ساخت\n\n25.3.1 توالیِ طراحی و وابستگی‌ها\nایده. طراحیِ ترانسفورماتور از الزام‌ها آغاز می‌شود و از این گام‌ها می‌گذرد: مقدارِ نامی ← هسته و شار و دور ← رسانا و چگالیِ جریان و آرایشِ سیم‌پیچ‌ها ← هماهنگیِ عایق ← امپدانسِ نشتی ← تلف‌ها ← سرمایش و افزایشِ دما ← تکیه‌گاهِ مکانیکی ← مخزن و لوازم ← راستی‌آزمایی. هر انتخاب چند ویژگی را با هم جابه‌جا می‌کند:\ndesign dependencies a reviewer can check (simplified relations):\n  change                          effect\n  flux density B up 10 %          turns down 9 %, core loss up ~21 %\n  current density J up 10 %       copper section down 9 %, load loss up ~10 %\n  impedance up (more leakage)     fault current down, regulation up\n  turns up 10 % (same window)     leakage reactance up ~21 % (x ~ N^2)\n  cooling ONAN -&gt; ONAF            rating up for the same active part\n  each choice moves cost, losses, impedance and size together;\n  the maker's design software balances them against the\n  specification - simplified equations show the direction,\n  not the design\n\nمثال 25.32 (ده درصد دورِ بیشتر) پرسش. اگر سازنده برای کاهشِ تلفِ هسته دور را 10 % بیشتر کند (با همان پنجره)، چه چیزهایی عوض می‌شوند؟\nپاسخ. چگالیِ شار حدودِ 9 % کم و تلفِ هسته کم می‌شود، اما راکتانسِ نشتی با \\(N^2\\) حدودِ 21 % بالا می‌رود: امپدانس از بازهٔ مشخصه بیرون می‌رود مگر هندسه عوض شود؛ و رسانای بیشتر در همان پنجره یعنی چگالیِ جریانِ بیشتر یا پنجرهٔ بزرگ‌تر.\nتفسیر. بازبین نمی‌تواند ترانسفورماتور را طراحی کند، اما می‌تواند بپرسد هر تغییر چه چیزی را جابه‌جا کرده است؛ معادله‌های ساده جهت را نشان می‌دهند، نه طرح را. طراحیِ مختصِ سازنده و نرم‌افزارِ او جای خود دارد و این فصل جانشینِ آن نیست. وارسی: \\(1.1^2 = 1.21\\).\n\n\n\n25.3.2 هسته، تلفِ بی‌باری و اجزای ترانسفورماتور\ncore mass and no-load loss (teaching steel data):\n  steel W/kg at 1.7 T   building factor   core mass for P0 = 35 kW\n                0.80              1.10         39.8 t\n                0.80              1.20         36.5 t\n                0.90              1.10         35.4 t\n                0.90              1.20         32.4 t\n                1.05              1.10         30.3 t\n                1.05              1.20         27.8 t\n  better steel (lower W/kg) and careful cutting and stacking\n  (a lower building factor: the joints add loss) give the\n  same no-load loss with a different core; the maker's\n  guarantee is checked by the no-load test, not by this sum\n\n\n\n\n\n\nشکل 25.13: اجزای ترانسفورماتورِ روغنی و شاهدِ هر کدام.\n\n\n\n\nمثال 25.33 (هسته‌ای برای سی‌وپنج کیلووات) پرسش. برای 35 kW تلفِ بی‌باری با فولادِ 0.90 W/kg و ضریبِ ساختِ 1.15، جرمِ هسته چقدر است؟\nپاسخ. حدودِ \\(35{,}000/(0.90 \\times 1.15) = 33.8\\,\\text{t}\\)؛ با فولادِ 0.80 و ضریبِ 1.10 حدودِ 39.8 t.\nتفسیر. فولادِ بهتر یا برش و چیدنِ دقیق‌تر (اتصال‌های پله‌ای که تلفِ اتصال را کم می‌کنند) همان تلف را با هستهٔ دیگری می‌دهد. تضمینِ سازنده را آزمونِ بی‌باری وارسی می‌کند، نه این جمع. وارسی: \\(35/(0.8 \\times 1.1) = 39.8\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nده گامِ توالیِ طراحی را بنویسید.\nافزایشِ 10 % چگالیِ شار چه اثرهایی دارد؟\nاجزای ترانسفورماتورِ روغنی را نام ببرید.\nچرا معادله‌های ساده جانشینِ طراحیِ سازنده نیستند؟\n\n\n\n\n\n25.3.3 مسیرِ کارخانه، دروازه‌های کیفیت و روغنی در برابرِ خشک\nایده. ترانسفورماتور در کارخانه از طرحِ تأییدشده و ردیابیِ مواد آغاز و با آزمون‌ها و آماده‌سازیِ حمل پایان می‌یابد. مسیرِ روغنی و خشک (رزینی) در چند گام فرق دارند:\nfactory route of a transformer (concept):\n  oil-filled:\n    1. approved design and material traceability\n    2. core cutting and stacking (step-lap joints)\n    3. winding of the coils, inspection of conductors and turns\n    4. insulation assembly (pressboard, spacers, barriers)\n    5. lead connection and active-part clamping\n    6. drying of the active part to the maker's moisture target\n    7. tanking, vacuum and oil filling with processed oil\n    8. sealing, leak check, finishing, tests, transport preparation\n  dry-type (cast resin):\n    1. approved design and material traceability\n    2. core cutting and stacking\n    3. winding (foil or strip), cast or impregnated in resin\n    4. curing under controlled temperature\n    5. assembly in the frame, leads and taps\n    6. enclosure, sensors, tests, transport preparation\n  drying, vacuum and oil processing need purpose-built plant\n  and approved procedures; their records (moisture, oil\n  quality, vacuum hold) belong in the dossier\nدروازه‌های کیفیت. هر گام یک دروازه با هدف و شاهد دارد:\nquality gates in the factory (purpose, not procedure):\n  gate                               proves that\n  material certificates              core steel, copper, pressboard, oil are\n    as specified\n  dimensional checks                 core and windings are as designed\n  winding and lead inspection        no damage, joints and clearances right\n  moisture control after drying      insulation is dry before tanking\n  leak check                         the tank and seals hold\n  ratio, polarity, vector group      the windings are connected right\n  winding resistance                 joints are sound; base for the load-loss\n    test\n  losses and impedance               the guarantees and the system values\n  dielectric tests                   the insulation withstands its levels\n  temperature rise (type or special) the cooling meets the rating\n  each gate leaves a record; the factory acceptance test\n  (FAT) is witnessed by the owner, and the dossier is\n  reviewed against the contract (worked example, section D)\n\nمثال 25.34 (رطوبت پیش از روغن) پرسش. چرا خشک‌کردنِ بخشِ فعال یک دروازه است و شاهدش چیست؟\nپاسخ. رطوبت در عایقِ کاغذی استحکامِ دی‌الکتریک را کم و پیرشدن را تند می‌کند؛ پس پیش از مخزن‌گذاری، رطوبتِ عایق تا هدفِ سازنده پایین آورده و سنجیده می‌شود. شاهد: سوابقِ خشک‌کردن و اندازه‌گیریِ رطوبت.\nتفسیر. خشک‌کردن، خلأ، روغنِ داغ و آزمون‌های دی‌الکتریک به تأسیساتِ ویژه، روال‌های تأییدشده و کارکنانِ صلاحیت‌دار نیاز دارند؛ این فصل فقط هدف و شاهد را می‌گوید. سوابقِ آن‌ها بخشی از پرونده‌اند که خریدار بازبینی می‌کند (بخش 25.5).\n\noil-filled and dry-type unit transformers (teaching data):\n                              oil skid        dry in tower\n  rating MVA                       5.5             5.6\n  no-load loss kW                  4.5             7.0\n  load loss kW                    45.0            50.0\n  oil m3                           2.6             0.0\n  site needs: oil skid - bund, outdoor, sampling; dry type -\n  indoor, ventilation, cleaner air, no oil fire load\n  the dry unit costs more loss and money but fits inside a\n  tower where an oil fire would be unacceptable; outdoors on\n  a skid, oil is cheaper and cools better\n\nمثال 25.35 (روغن روی اسکید، خشک در برج) پرسش. ترانسفورماتورِ واحدِ روغنی و خشک را در تلف، روغن و نیازهای محل مقایسه کنید.\nپاسخ. روغنی 4.5 و 45 kW تلف با 2.6 m³ روغن؛ خشک 7.0 و 50 kW بی روغن. روغنی حوضچه، فضای باز و نمونه‌گیری می‌خواهد؛ خشک فضای بسته، تهویه و هوای تمیزتر.\nتفسیر. درونِ برجِ توربین، آتشِ روغن پذیرفتنی نیست و ترانسفورماتورِ خشک با تلف و قیمتِ بیشتر انتخاب می‌شود؛ بیرون روی اسکید، روغن ارزان‌تر است و بهتر خنک می‌کند. هر انتخاب رابط‌های حریق و تهویهٔ خودش را دارد (بخش 25.7). وارسی: اختلافِ تلفِ بی‌باری 2.5 kW در هر واحد در تمامِ سال.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهشت گامِ مسیرِ ترانسفورماتورِ روغنی را بنویسید.\nده دروازهٔ کیفیت و هدفِ هر کدام را بنویسید.\nچرا ترانسفورماتورِ برجِ توربین خشک است؟\nکدام کارهای کارخانه به تأسیساتِ ویژه نیاز دارند؟\n\n\n\n\n\n25.3.4 درونِ سیم‌پیچ: ضربه، نیرو، امپدانس و تلفِ گردابی\nتوزیعِ ولتاژِ ضربه. ضربهٔ تند (صاعقه) در لحظهٔ نخست با ظرفیت‌ها تقسیم می‌شود، نه با دورها. با ظرفیتِ سری \\(C_\\text{s}\\) و ظرفیت به زمین \\(C_\\text{g}\\)، \\(\\alpha = \\sqrt{C_\\text{g}/C_\\text{s}}\\) و:\n\\[\n\\frac{u(x)}{U} = \\frac{\\sinh\\left(\\alpha(1 - x)\\right)}{\\sinh\\alpha}\n\\tag{25.9}\\]\ninitial impulse voltage along a disc winding (neutral earthed):\n  u(x) / U = sinh(a (1 - x)) / sinh(a); first disc gets about a / N\n  80 discs, 650 kV impulse\n  alpha   first disc kV   x uniform   winding type\n   10.0              76         9.4   plain disc\n    5.0              39         4.8   partly interleaved\n    2.5              20         2.5   interleaved\n  a steep impulse first divides by capacitance, not by turns:\n  the line-end discs carry many times their share; interleaving\n  the turns raises the series capacitance and lowers alpha -\n  why the line end of an HV winding is built differently, and\n  why the impulse test (lesson C) is a type and routine\n  evidence the reviewer reads, not a site trial\n\n\n\n\n\n\nشکل 25.14: توزیعِ نخستینِ ولتاژِ ضربه در طولِ سیم‌پیچ برای سه مقدارِ \\(\\alpha\\)؛ خطِ راست توزیعِ یکنواخت است.\n\n\n\n\nمثال 25.36 (دیسکِ نخست ده برابر) پرسش. در سیم‌پیچی با ۸۰ دیسک و ضربهٔ 650 kV، دیسکِ نخست با \\(\\alpha = 10\\) و \\(\\alpha = 2.5\\) چه ولتاژی می‌بیند؟\nپاسخ. حدودِ 76 kV (۹٫۴ برابرِ سهمِ یکنواخت) و 20 kV (۲٫۵ برابر).\nتفسیر. درهم‌پیچیِ دورها ظرفیتِ سری را بالا و \\(\\alpha\\) را پایین می‌برد؛ برای همین سرِ خطِ سیم‌پیچِ فشارِ قوی متفاوت ساخته می‌شود. آزمونِ ضربه شاهدِ نوعی و جاریِ آن است. وارسی: \\(650 \\times (1 - \\sinh(9.875)/\\sinh(10)) = 76\\).\n\nفشارِ اتصالِ کوتاه روی سیم‌پیچ. میدانِ نشتی در خطا بسیار بزرگ است و فشاری متناسب با مجذورِ آن روی سیم‌پیچ می‌گذارد (\\(p = B^2/2\\mu_0\\)):\nshort-circuit pressure on the 33 kV winding (teaching geometry):\n  B = mu0 N i / h; pressure p = B^2 / (2 mu0); hoop stress p r / t\n  uk %   peak pu   peak kA   B T    p MPa   hoop MPa (60 % Cu)\n    12      22.4      14.2   2.31    2.13                32.6\n    10      26.9      17.1   2.78    3.07                46.9\n     8      33.6      21.4   3.47    4.80                73.3\n  the force grows with the square of the fault current: a\n  lower impedance (less voltage drop, smaller losses) costs\n  winding strength - the impedance of lesson A is chosen with\n  the forces in view; the inner winding is pressed inward and\n  must not buckle - the short-circuit withstand is proved by\n  the maker's test or calculation evidence\n\nمثال 25.37 (امپدانسِ کم، نیروی زیاد) پرسش. با امپدانسِ 12، 10 و 8 % تنشِ حلقویِ سیم‌پیچِ 33 kV چیست؟\nپاسخ. حدودِ 33، 47 و 73 MPa.\nتفسیر. نیرو با مجذورِ جریانِ خطا بالا می‌رود؛ امپدانسِ کمتر (افتِ ولتاژِ کمتر) استحکامِ بیشتر می‌خواهد. سیم‌پیچِ درونی به درون فشرده می‌شود و نباید کمانش کند؛ تحملِ اتصالِ کوتاه با آزمون یا شاهدِ محاسبهٔ سازنده ثابت می‌شود. وارسی: \\(p = 2.31^2/(2 \\times 1.257 \\times 10^{-6}) = 2.1\\,\\text{MPa}\\).\n\nامپدانس از هندسه. شارِ نشتی در شکافِ میانِ سیم‌پیچ‌ها و درونِ آن‌هاست؛ یک فرمِ آموزشی:\n\\[\nu_x = 2\\pi f \\mu_0\\,\\frac{\\pi D_\\text{m}\\,N I}{h\\,V_\\text{t}}\\left(a_{12} + \\frac{a_1 + a_2}{3}\\right)\n\\tag{25.10}\\]\nimpedance from the winding geometry (teaching formula):\n  ux = 2 pi f mu0 pi Dm N I / (h Vt) x (a12 + (a1 + a2) / 3)\n  N 194, I 636 A, Vt 169.8 V, Dm 1.1 m, h 1.5 m, a1 0.06 m, a2 0.09 m\n  gap a12 m   height h m   ux %\n      0.130         1.50   11.9\n      0.153         1.50   13.4\n      0.130         1.35   13.2\n  the leakage flux lives in the gap and the windings: a wider\n  gap or a shorter winding raises the impedance - the 13.4 %\n  of the test dossier (lesson D) is about 23 mm more gap or a\n  winding about 11 % shorter than designed; the maker's\n  calculation predicts it within a few per cent, and the\n  contract tolerance closes the rest\n\nمثال 25.38 (یک‌ونیم درصد در بیست‌وسه میلی‌متر) پرسش. امپدانسِ 13.4 % در پروندهٔ آزمون (بخش 25.5.1) با کدام تغییرِ هندسه سازگار است؟\nپاسخ. شکافِ حدودِ 23 mm بیشتر یا سیم‌پیچی حدودِ 11 % کوتاه‌تر.\nتفسیر. محاسبهٔ سازنده امپدانس را با چند درصد دقت پیش‌بینی می‌کند؛ رواداریِ قرارداد بقیه را می‌پوشاند. وقتی اندازه از رواداری بیرون است، پرسشِ بازبینی این است که کدام بُعد عوض شده و پیامدش بر جریانِ خطا، تنظیمِ ولتاژ و نیرو چیست. وارسی: \\(0.660 \\times 0.18 = 0.119\\).\n\nتلفِ گردابی در رشته‌های سیم. تلفِ گردابیِ هر رشته با مجذورِ ضخامتش بالا می‌رود:\neddy loss in the winding strands grows with thickness squared:\n  strand mm   eddy share of load loss   load loss kW   value k u (B 0.88)\n        2.5                     10.0%          250.0                  0.0\n        1.8                      5.2%          239.1                  9.6\n        1.2                      2.3%          232.5                 15.4\n  thin strands, transposed along the winding (continuously\n  transposed cable), cut the eddy loss and the hot spots it\n  makes; the saving is priced with the B factor of lesson A -\n  the reason loss evaluation reaches into the winding design\n\nمثال 25.39 (رشتهٔ نازک، پولِ قابلِ شمارش) پرسش. با رشتهٔ 1.2 mm به‌جای 2.5 mm تلفِ بار و ارزشِ آن چه می‌شود؟\nپاسخ. حدودِ 232.5 kW به‌جای 250 kW، ارزشِ حدودِ 15 هزار واحد با ضریبِ B.\nتفسیر. کابلِ پیوسته‌جابه‌جاشده (CTC) با رشته‌های نازکِ عایق‌دار تلفِ گردابی و نقطه‌های داغ را کم می‌کند؛ ارزیابیِ تلف (بخش 25.2.4) تا طراحیِ سیم‌پیچ می‌رسد. وارسی: \\(10\\,\\% \\times (1.2/2.5)^2 = 2.3\\,\\%\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nامپدانسِ کم برای افتِ ولتاژِ کمتر بی‌توجه به نیروی اتصالِ کوتاه خواسته شده است.\nامپدانسِ بیرون از رواداری بی‌پرسش از هندسه پذیرفته یا رد شده است.\nآزمونِ ضربه آزمونی در محل فرض شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ضربهٔ تند با ظرفیت‌ها تقسیم می‌شود؟\nدیسکِ نخست با \\(\\alpha = 5\\) و ۶۰ دیسک در 550 kV؟\nفشار روی سیم‌پیچ با امپدانسِ 15 % نسبت به 12 % چند برابر است؟\nبا شکافِ 0.14 m امپدانس چه می‌شود؟\nسهمِ گردابی با رشتهٔ 1.8 mm؟\n\n\n\n\n\n25.3.5 کنسرواتور، انبساطِ روغن و رادیاتورها\nانبساطِ روغن. روغن با دما منبسط می‌شود: \\(\\Delta V = \\beta V \\Delta T\\). کنسرواتور این تغییر را می‌گیرد، یا در مخزنِ آب‌بند، بالشتکِ گاز:\noil expansion and the conservator (teaching):\n  mean oil C   volume change m3 (from 20 C)\n          -10                           -0.49\n           20                           +0.00\n           60                           +0.66\n          100                           +1.32\n  swing -10 to 100 C: 1.82 m3; conservator about 2.4 m3 with margin\n  a sealed tank instead keeps a gas cushion that is squeezed\n  and expanded: its pressure swing sets the tank's design; the\n  conservator's breather (silica gel or a membrane) keeps the\n  water of the air out of the oil (lesson moisture above)\n\nمثال 25.40 (دو مترمکعب و نیم) پرسش. حجمِ تغییرِ 22 m³ روغن از −10 تا 100 °C با \\(\\beta = 7.5 \\times 10^{-4}\\) چیست؟\nپاسخ. 1.82 m³؛ کنسرواتورِ حدودِ 2.4 m³ با حاشیه.\nتفسیر. تنفس‌گیرِ کنسرواتور (سیلیکاژل یا غشا) آبِ هوا را از روغن دور نگه می‌دارد (بخش 25.2.6)؛ مخزنِ آب‌بند فشارِ بالشتک را در طراحیِ مخزن می‌آورد. وارسی: \\(7.5 \\times 10^{-4} \\times 22 \\times 110 = 1.82\\).\n\nرادیاتورها. تلف باید از سطحِ رادیاتورها به هوا برود (\\(A = P/(h \\Delta T)\\)):\nradiator area for the losses (teaching heat transfer):\n  mode     load MVA   losses kW   h W/(m2 K)   area m2 at 40 K\n  ONAN          50         192            6               802\n  ONAF          63         285           12               594\n  the same radiators carry the full rating when fans double\n  the air-side heat transfer - the ONAN/ONAF pair of the\n  specification is one radiator bank with fans that switch\n  on with the oil temperature; the fans are an auxiliary\n  load (ch 23) and their failure an alarm with a load limit\n\nمثال 25.41 (یک بانکِ رادیاتور، دو رتبه) پرسش. با 6 و 12 W/(m²·K) برای هوای آرام و فن‌دار و اختلافِ 40 K، سطحِ لازم برای ONAN 50 MVA و ONAF 63 MVA چیست؟\nپاسخ. حدودِ 802 و 594 m²: همان رادیاتورها با فن رتبهٔ کامل را می‌برند.\nتفسیر. فن‌ها با دمای روغن روشن می‌شوند و بارِ کمکی‌اند (فصلِ ۲۳)؛ خرابیِ آن‌ها هشدار و حدِ بار است. وارسی: \\(192{,}000/(6 \\times 40) = 800\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nکنسرواتور بی‌حسابِ بازهٔ دمای روغن اندازه شده است.\nخرابیِ فن‌ها بی‌هشدار و بی‌حدِ بار مانده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nحجمِ تغییرِ روغن از 20 تا 80 °C؟\nچرا کنسرواتور تنفس‌گیر دارد؟\nچرا رتبهٔ ONAF با همان رادیاتورها بیشتر است؟\n\n\n\n\n\n25.3.6 ترانسفورماتورِ خشک در برجِ توربین: هوا و ارتفاع\nایده. ترانسفورماتورِ خشکِ توربین (بخش 25.3.3) در پایهٔ برج گرمای تلف‌هایش را به هوای برج می‌دهد؛ آن هوا باید عوض شود: \\(\\dot{V} = P/(\\rho c \\Delta T)\\):\ncooling the dry-type transformer in the turbine tower (teaching):\n  losses at full output 57 kW (no-load 7, load 50)\n  air rise K   air flow m3/s   at 2,000 m altitude (air 0.80 x)\n          10            4.73                    5.91\n          15            3.15                    3.94\n          20            2.36                    2.95\n  the heat must leave the tower base through filtered inlets\n  and outlets or a duct; thin air at altitude carries less\n  heat per cubic metre, so dry types are derated or given\n  more air - the maker's rating at the site's altitude and\n  temperature is part of the turbine supplier's evidence\n\nمثال 25.42 (چهار مترمکعب در ثانیه) پرسش. برای 57 kW تلف با 15 K افزایشِ هوا چه جریانِ هوایی لازم است، و در 2,000 m ارتفاع؟\nپاسخ. حدودِ 3.15 m³/s و در ارتفاع 3.94 m³/s (چگالیِ هوا 0.80).\nتفسیر. هوای رقیق گرمای کمتری در هر مترمکعب می‌برد؛ ترانسفورماتورِ خشک در ارتفاع با رتبهٔ کاهش‌یافته یا هوای بیشتر کار می‌کند و رتبهٔ سازنده در ارتفاع و دمای محل جزءِ شاهدهای سازندهٔ توربین است. ورودی‌ها و خروجی‌های هوا فیلتر دارند تا گرد و نمک به سیم‌پیچِ رزینی نرسد. وارسی: \\(57{,}000/(1.2 \\times 1{,}005 \\times 15) = 3.15\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهوای لازم برای 40 kW با 10 K افزایش؟\nچرا ارتفاع رتبهٔ ترانسفورماتورِ خشک را کم می‌کند؟\n\n\n\n\n\n25.3.7 مس، رطوبت و خلأ: سه وارسیِ ساده روی پیشنهاد و کارخانه\nمس در برابرِ تلفِ بار. تلفِ \\(I^2R\\) در سیم‌پیچ با چگالیِ جریان \\(J\\) و حجمِ مس \\(V\\) چنین است:\n\\[\nP_{I^2R} = \\rho\\,J^2\\,V\n\\tag{25.11}\\]\nپس تلفِ کم یا با مسِ بیشتر (چگالیِ جریانِ کمتر) به دست می‌آید یا با طراحیِ بهترِ تلف‌های گردابی و پراکنده؛ نه بی‌هزینه:\ncopper mass against load loss: P = rho J^2 x volume (a review check)\n  current density A/mm2   copper t for 200 kW of I2R   kW per tonne\n                    2.5                         13.6          14.7\n                    3.0                          9.4          21.2\n                    3.5                          6.9          28.9\n  the I2R part of the 250 kW load loss (the rest is eddy and\n  stray loss) needs about 9 t of copper at 3 A/mm2: a bid\n  that promises low load loss with little copper is checked\n  against this before it is believed; more copper (lower J)\n  buys lower loss - the B factor of lesson A prices it\n\nمثال 25.43 (نه تن مس) پرسش. برای بخشِ \\(I^2R\\) از تلفِ بار (حدودِ 200 kW از 250 kW) در 3 A/mm² چند تن مس لازم است؟\nپاسخ. حدودِ 9.4 t؛ در 2.5 A/mm² 13.6 t.\nتفسیر. پیشنهادی که تلفِ بارِ کم با مسِ کم وعده می‌دهد با همین حساب وارسی می‌شود پیش از آنکه باور شود؛ مسِ بیشتر تلفِ کمتر می‌خرد و ضریبِ \\(B\\) درسِ ارزیابی قیمتش را می‌گذارد. جرمِ مس در فهرستِ جرم‌های پیشنهاد هست. وارسی: \\(2.1 \\times 10^{-8} \\times (3 \\times 10^6)^2 = 189\\,\\text{kW/m}^3\\) و \\(200/189 \\times 8.9 = 9.4\\,\\text{t}\\).\n\nآبی که خشک‌کردن بیرون می‌کشد. عایقِ کاغذیِ تازه چند درصد آب دارد و باید به کمتر از یک درصد برسد (بخش 25.3.3):\nwater removed from the insulation in the factory's drying (teaching):\n  8 t of paper and pressboard\n  from %   to %   water removed kg\n     8.0    0.5                600\n     8.0    1.0                560\n     5.0    0.5                360\n  hundreds of kilograms of water come out under heat and\n  vacuum over days; the end point is proved by the drying\n  record (water extracted per hour falling to the maker's\n  limit) - the paper stays dry only if the tank is filled\n  and sealed without delay (lesson B, quality gates)\n\nمثال 25.44 (ششصد کیلوگرم آب) پرسش. از 8 t کاغذ و پرس‌بورد، با رطوبتِ اولیهٔ 8 % تا 0.5 %، چقدر آب بیرون می‌آید؟\nپاسخ. حدودِ 600 kg.\nتفسیر. صدها کیلوگرم آب در چند روز با گرما و خلأ بیرون می‌آید؛ پایانِ کار با سابقهٔ خشک‌کردن ثابت می‌شود (آبِ بیرون‌آمده در هر ساعت تا حدِ سازنده کم شده باشد). کاغذِ خشک فقط وقتی خشک می‌ماند که مخزن بی‌درنگ پر و بسته شود؛ این یکی از دروازه‌های کیفیت است. وارسی: \\(8{,}000 \\times 0.075 = 600\\).\n\nمخزن زیرِ خلأ. برای پرکردنِ روغن، مخزن تا خلأ تخلیه می‌شود و فشارِ هوا از بیرون بر دیواره‌ها می‌نشیند:\nthe tank under full vacuum (atmospheric pressure outside, teaching):\n  wall m x m   force MN   per stiffener (6 stiffeners) kN\n   3.0 x 4.0       1.22                               203\n   6.0 x 4.0       2.43                               405\n   6.0 x 2.5       1.52                               253\n  a 6 m by 4 m wall carries 2.4 MN when the tank is evacuated\n  for oil filling: the stiffeners and the wall thickness are\n  designed for it, and the vacuum and pressure tests of the\n  tank (purpose: no permanent deformation, no leak) are part\n  of the factory record - vacuum work belongs to the maker's\n  equipment and procedure\n\nمثال 25.45 (دو‌ونیم مگانیوتن روی یک دیواره) پرسش. دیوارهٔ 6 × 4 m زیرِ خلأِ کامل چه نیرویی می‌گیرد؟\nپاسخ. حدودِ 2.43 MN؛ با شش تقویت‌کننده حدودِ 405 kN هر کدام.\nتفسیر. تقویت‌کننده‌ها و ضخامتِ دیواره برای همین طراحی می‌شوند و آزمون‌های خلأ و فشارِ مخزن (هدف: بی‌تغییرشکلِ ماندگار، بی‌نشتی) در سوابقِ کارخانه‌اند. کارِ خلأ با تجهیزات و روالِ سازنده انجام می‌شود؛ این کتاب فقط هدف و شاهد را می‌گوید. وارسی: \\(101{,}300 \\times 24 = 2.43 \\times 10^6\\,\\text{N}\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nتلفِ بارِ پیشنهاد بی‌وارسیِ جرمِ مس پذیرفته شده است.\nپایانِ خشک‌کردن با زمان اعلام شده، نه با سابقهٔ آبِ بیرون‌آمده.\nمخزن بی‌گواهیِ آزمونِ خلأ برای پرکردن آماده دانسته شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمسِ لازم برای 200 kW در 3.5 A/mm²؟\nآبِ بیرون‌آمده از 6 t کاغذ از 7 % تا 0.5 %؟\nنیروی خلأ روی دیوارهٔ 5 × 3 m؟\nچرا کاغذِ خشک‌شده باید بی‌درنگ زیرِ روغن برود؟\n\n\n\n\n\n25.3.8 آفتاب روی مخزنِ ترانسفورماتورِ واحدِ خورشیدی\nایده. ترانسفورماتورِ واحدِ خورشیدی در فضای باز و زیرِ همان آفتابی است که نیروگاه را می‌گرداند. مخزن بخشی از تابش را جذب می‌کند (\\(q = \\alpha\\,G\\,A\\)) و این گرما به تلف‌ها افزوده می‌شود؛ افزایشِ دمای روغن تقریباً با توانِ 0.8 گرمای کل بالا می‌رود (بخش 25.2.4):\nsun on a PV unit transformer's tank (teaching; noon, 1 kW/m2 on\n  12 m2 of lid and sides; full load, losses 49.5 kW)\n  paint            absorbed   extra kW   top-oil rise x   +K on 52 K\n  dark grey            0.80        9.6            1.152          7.9\n  light grey           0.50        6.0            1.096          5.0\n  white                0.25        3.0            1.048          2.5\n  at a PV site the sun is strongest exactly when the unit is\n  fully loaded: a dark tank adds about 8 K to the top oil -\n  the same as running at 1.11 pu without sun; a light paint or a\n  sun roof is cheap, and the maker's rating states whether it\n  includes solar gain (the specification asks)\n\nمثال 25.46 (رنگ، یک ارزان‌ترین خنک‌کننده) پرسش. مخزنِ خاکستریِ تیره (\\(\\alpha = 0.8\\)) در ظهر با 12 m² رو به آفتاب چه گرمایی می‌گیرد و افزایشِ روغن چقدر بالا می‌رود؟\nپاسخ. حدودِ 9.6 kW؛ افزایشِ روغن حدودِ 8 K، هم‌ارزِ کار در 1.11 پریونیت بی‌آفتاب. رنگِ سفید آن را به حدودِ 2.5 K می‌رساند.\nتفسیر. در نیروگاهِ خورشیدی آفتاب درست وقتی بیشینه است که ترانسفورماتور تمام‌بار است؛ رنگِ روشن یا سایه‌بان ارزان است و مشخصه می‌پرسد که رتبهٔ سازنده گرمای آفتاب را در بر دارد یا نه. با یافتهٔ مثال 25.20 (یک درصد کمبودِ رتبه) این درس نشان می‌دهد که حاشیهٔ ترانسفورماتورِ واحد کوچک است. وارسی: \\((59.1/49.5)^{0.8} = 1.152\\) و \\(52 \\times 0.152 = 7.9\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا \\(\\alpha = 0.5\\) و 8 m²، گرمای جذب‌شده؟\nچرا آفتاب برای ترانسفورماتورِ واحدِ خورشیدی مهم‌تر از ترانسفورماتورِ واحدِ بادی است؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-c",
    "href": "chapters/25-transformers-substations.html#sec-ch25-c",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.4 پ. آزمون، حمل و نصب",
    "text": "25.4 پ. آزمون، حمل و نصب\n\n25.4.1 آزمون‌ها و هدفِ هر کدام\nایده. آزمون‌های ترانسفورماتور سه رده‌اند: روزمره (هر واحد: نسبت، قطبیت و گروهِ برداری، مقاومتِ سیم‌پیچ، تلف و امپدانس، آزمون‌های دی‌الکتریک)، نوعی (یک طرح: افزایشِ دما و مانند آن) و ویژه (به خواستِ قرارداد: صدا، تحملِ اتصالِ کوتاه و مانند آن). استاندارد (IEC 60076-1:2011 و بخش‌های دیگرِ این سری) هدف و روشِ آن‌ها را تعریف می‌کند؛ قرارداد می‌گوید کدام‌ها، با کدام رواداری و با چه تصمیمی در صورتِ شکست.\n\n\n\nجدول 25.2: آزمون‌های ترانسفورماتور، هدف و پیامدِ شکست (مفهومی)\n\n\n\n\n\n\n\n\n\n\nآزمون\nهدف\nاگر نپذیرفت\n\n\n\n\nنسبت، قطبیت، گروهِ برداری\nاتصال‌ها درست‌اند\nخطای ساخت: اصلاح پیش از ادامه\n\n\nمقاومتِ سیم‌پیچ\nاتصال‌ها سالم‌اند؛ پایهٔ آزمونِ تلفِ بار\nبررسیِ اتصال یا سرسیم\n\n\nتلفِ بی‌باری و جریان\nتضمین و هسته\nکسر از قیمت یا رد، طبقِ قرارداد\n\n\nتلفِ بار و امپدانس\nتضمین و مقدارهای سامانه\nمطالعهٔ دوباره یا رد\n\n\nدی‌الکتریک\nعایق سطح‌هایش را تحمل می‌کند\nتحقیق، تعمیر، آزمونِ دوباره\n\n\nافزایشِ دما\nسرمایش برای مقدارِ نامی کافی است\nکاهشِ مقدارِ نامی، تعمیر یا رد\n\n\n\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nآزمون‌های ولتاژِ بالا، خلأ، فشار، روغنِ داغ و دی‌الکتریک به تأسیساتِ ساخته‌شده برای همین کار، روال‌های تأییدشده و کارکنانِ صلاحیت‌دار نیاز دارند. این کتاب هدف و شاهد را می‌گوید، نه روش را. تفسیرِ گزارش و پذیرش با معیارهای قرارداد و استانداردِ مربوط است.\n\n\n\n\n25.4.2 حمل، نصب و پیش از برق‌دار کردن\ntransport and installation of a 63 MVA unit (teaching):\n  mass in service 95 t; transport mass 72 t (oil and radiators off)\n  transport: the route survey (bridges, bends, overhead lines),\n  an impact recorder on the tank, the tank filled with dry gas\n  or oil, and a check of the record on arrival\n  installation: foundation level and loading, assembly of\n  bushings and coolers, oil processing to the maker's limits,\n  checks before energising - each a record, done under the\n  maker's supervision (vacuum, hot oil and high voltage work\n  belong to purpose-built equipment and qualified staff)\n\nمثال 25.47 (ثبت‌کنندهٔ ضربه) پرسش. جرمِ حمل چقدر است و سه شاهدِ حملِ سالم چیست؟\nپاسخ. 72 t (بی روغن و رادیاتور) در برابرِ 95 t در کار. شاهدها: بررسیِ مسیر (پل‌ها، خم‌ها، خط‌های هوایی)، ثبت‌کنندهٔ ضربه روی مخزن و وارسیِ آن هنگامِ رسیدن، پر بودنِ مخزن از گازِ خشک یا روغن با فشارِ پایش‌شده.\nتفسیر. ضربهٔ حمل می‌تواند بخشِ فعال را جابه‌جا کند بی آنکه از بیرون دیده شود؛ ثبت‌کننده و آزمون‌های پس از رسیدن آن را نشان می‌دهند. جرمِ حمل ورودیِ لجستیک است (فصلِ ۴۶). وارسی: \\(95 - 72 = 23\\,\\text{t}\\) روغن و لوازم.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه ردهٔ آزمونِ ترانسفورماتور را تعریف کنید.\nهدفِ آزمونِ مقاومتِ سیم‌پیچ چیست؟\nاگر افزایشِ دما از حد بگذرد، چه گزینه‌هایی هست؟\nسه شاهدِ حملِ سالم را نام ببرید.\n\n\n\n\n\n25.4.3 شاهدهای حمل و نخستین برق‌دار کردن\nثبت‌کنندهٔ ضربه. ترانسفورماتورِ اصلی با ثبت‌کنندهٔ ضربه حمل می‌شود؛ پرونده‌اش پس از رسیدن خوانده می‌شود:\nimpact recorder log of the main transformer's journey (g, teaching\n  limits 3 / 2 / 2 g along / across / vertical):\n  event                 along  across  vertical  result\n  rail transfer           1.2     0.6       0.8  ok\n  port crane              2.1     0.9       1.6  ok\n  road, bridge joint      1.0     0.7       1.1  ok\n  road, pothole           3.4     1.0       2.6  OVER\n  skidding to plinth      0.8     0.4       0.5  ok\n  over the limits: road, pothole\n  an exceedance is not damage, but it is a reason: the\n  contract's procedure then asks for an internal inspection\n  and the frequency-response comparison before energising -\n  the recorder's file is part of the transport record\n\nمثال 25.48 (چاله‌ای در جاده) پرسش. کدام رخداد از حدها گذشته و چه باید کرد؟\nپاسخ. چالهٔ جاده با 3.4 g در امتداد و 2.6 g قائم. گذر از حد آسیب نیست ولی دلیل است: رویهٔ قرارداد بازرسیِ درونی و مقایسهٔ پاسخِ فرکانسی را پیش از برق‌دار کردن می‌خواهد.\nتفسیر. پروندهٔ ثبت‌کننده بخشی از سابقهٔ حمل است (بخش 25.4.2)؛ حدها از قرارداد و سازنده‌اند. وارسی: \\(3.4 &gt; 3\\) و \\(2.6 &gt; 2\\).\n\nمقایسهٔ پاسخِ فرکانسی. سیم‌پیچی که در حمل جابه‌جا شود، اندوکتانس‌ها و ظرفیت‌هایش و در نتیجه تشدیدهایش عوض می‌شوند. منحنیِ کارخانه مرجع است و منحنیِ محل وارسی:\ndef correlation(a: list, b: list) -&gt; float:\n    \"\"\"Pearson correlation of two traces of equal length.\"\"\"\n    n = len(a)\n    ma, mb = sum(a) / n, sum(b) / n\n    sab = sum((x - ma) * (y - mb) for x, y in zip(a, b))\n    saa = math.sqrt(sum((x - ma) ** 2 for x in a))\n    sbb = math.sqrt(sum((y - mb) ** 2 for y in b))\n    return sab / (saa * sbb)\nfrequency-response comparison before and after transport (synthetic):\n  resonance shift   correlation   reading\n             0.0%        1.0000   same\n             0.5%        0.9995   same\n             2.0%        0.9915   look closer\n             6.0%        0.9306   investigate\n  a winding that moved in transport changes its inductances\n  and capacitances and shifts the resonances: the trace taken\n  at the factory is the reference, the one on site the check\n  - the comparison methods and limits are the specialists'\n  (the thresholds here are teaching values)\n\n\n\n\n\n\nشکل 25.15: پاسخِ فرکانسیِ مرجع و پس از حمل با جابه‌جاییِ 2 % تشدیدها (ساختگی).\n\n\n\n\nمثال 25.49 (دو درصد جابه‌جایی) پرسش. همبستگیِ منحنی‌ها با جابه‌جاییِ 0.5، 2 و 6 % تشدیدها چیست؟\nپاسخ. 0.9995، 0.9915 و 0.9306: یکسان، دقیق‌تر ببینید، بررسی کنید (آستانه‌های آموزشی).\nتفسیر. یک عدد همهٔ داستان نیست: متخصص ناحیه‌های فرکانسی را جدا می‌خواند (هسته، سیم‌پیچ، اتصال‌ها). روش‌ها و حدهای مقایسه کارِ متخصصان است. وارسی: خروجیِ برنامه.\n\nبوشینگ‌ها. ظرفیت و ضریبِ تلفِ بوشینگ در محل با مقدارهای خودِ آن در کارخانه مقایسه می‌شود:\nbushings: site readings against the factory's (teaching limits:\n  capacitance change 3 %, dissipation factor change 30 %)\n  bushing  C factory  C site  change  tan d factory  site    result\n  HV A          450     452    0.4%         0.0035  0.0036  ok\n  HV B          448     470    4.9%         0.0034  0.0049  investigate\n  HV C          451     453    0.4%         0.0036  0.0037  ok\n  a capacitance step means a layer of the bushing's insulation\n  has broken down; a rising dissipation factor means moisture\n  or ageing - both against the bushing's own factory values,\n  which is why the factory report travels with the bushing\n\nمثال 25.50 (لایه‌ای که شکسته) پرسش. کدام بوشینگ بررسی می‌خواهد و چرا؟\nپاسخ. HV B: ظرفیت 4.9 % بالا رفته و ضریبِ تلف حدودِ 44 %.\nتفسیر. پلهٔ ظرفیت یعنی یکی از لایه‌های عایقِ بوشینگ شکسته؛ ضریبِ تلفِ بالارونده رطوبت یا پیری را نشان می‌دهد. گزارشِ کارخانهٔ هر بوشینگ با خودش سفر می‌کند. وارسی: \\((470-448)/448 = 0.049\\).\n\nنخستین برق‌دار کردن. حالت‌ها و سوابق، نه روال:\nfirst energisation of a main transformer: states and records\n  before           insulation and ratio checks done, baseline oil sample\n  first energising inrush recorded by the protection relays\n  soak, no load    sound, temperatures, gas relay watched for a set period\n  after soak       second oil sample compared with the baseline\n  first load       thermal readings against the heat-run results\n  records          event and disturbance files, readings, signatures\n  each state has a hold point and a record; the switching\n  itself follows the operator's programme and the owner's\n  safety rules (ch 48-50) - this list says what is shown,\n  not how it is done\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nبازرسیِ درونی، اندازه‌گیریِ پاسخِ فرکانسی، اندازه‌گیریِ بوشینگ‌ها و نخستین برق‌دار کردن کارِ کارکنانِ صلاحیت‌دار با تجهیزات و روال‌های تأییدشده و برنامهٔ کلیدزنیِ بهره‌بردار است؛ این بخش هدف و شاهد را می‌آورد.\n\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nگذر از حدِ ثبت‌کننده نادیده گرفته و ترانسفورماتور برق‌دار شده است.\nبوشینگ‌ها با مقدارهای عمومی مقایسه شده‌اند، نه با گزارشِ کارخانهٔ خودشان.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nگذر از حدِ ثبت‌کنندهٔ ضربه چه پیامدی دارد؟\nچرا منحنیِ پاسخِ فرکانسیِ کارخانه مرجع است؟\nپلهٔ ظرفیتِ بوشینگ چه می‌گوید؟\nچرا نمونهٔ روغن پیش و پس از نخستین برق‌دار کردن گرفته می‌شود؟\n\n\n\n\n\n25.4.4 جرمِ حمل و آزمون‌های روغن\nجرمِ حمل. ترانسفورماتورِ 95 t با جاده‌ای که 72 t را می‌پذیرد چگونه می‌رسد؟ آنچه جدا حمل می‌شود:\nwhat comes off for transport (teaching breakdown):\n  mass in service 95 t\n    less oil (22 m3 x 0.88 t/m3)     19.4 t -&gt;  75.6 t\n    less radiators and fans           3.0 t -&gt;  72.6 t\n    less conservator and piping       0.6 t -&gt;  72.0 t\n  transport mass 72 t on a trailer of 8 axles: 9.0 t per axle\n  (plus the trailer's own mass, checked against the road and\n  bridge limits)\n  the tank travels filled with dry gas under pressure, with a\n  gauge and the impact recorder; the oil follows in tankers\n  and is processed on site to the maker's limits\n\nمثال 25.51 (هفتاد و دو تن) پرسش. با جدا کردنِ روغن، رادیاتورها و کنسرواتور، جرمِ حمل و بارِ هر محور روی تریلرِ هشت‌محوره چیست؟\nپاسخ. 72 t و 9 t بر محور، به‌علاوهٔ جرمِ خودِ تریلر.\nتفسیر. مخزن با گازِ خشکِ تحتِ فشار، فشارسنج و ثبت‌کنندهٔ ضربه حمل می‌شود و روغن با تانکر می‌آید و در محل تا حدهای سازنده فرآوری می‌شود (بخش 25.4.2). بررسیِ پل‌ها و پیچ‌های مسیر با جرمِ واقعیِ تریلر انجام می‌شود (فصلِ ۴۶). وارسی: \\(95 - 19.4 - 3.0 - 0.6 = 72.0\\).\n\nآزمون‌های روغن. روغنِ نو با حدهای سخت‌گیرانه‌تر از روغنِ در کار پذیرفته می‌شود؛ روندِ آب و اسیدیته زمانِ خشک کردن یا بازسازی را می‌گوید:\noil tests read against teaching limits (breakdown voltage kV min,\n  water mg/kg max, acidity mg KOH/g max):\n  sample                BDV   water   acidity   result\n  new oil, delivery       75       8      0.01   ok\n  after processing        72       6      0.01   ok\n  in service, year 8      48      22      0.08   ok\n  in service, year 15     32      35      0.15   BDV, water, acidity - act\n  new oil is accepted to tighter limits than oil in service;\n  the trend of water and acidity tells when to dry or\n  regenerate the oil - the limits are the oil standard's and\n  the maker's, these are teaching values\n\nمثال 25.52 (سالِ پانزدهم) پرسش. کدام نمونه اقدام می‌خواهد و چرا؟\nپاسخ. سالِ ۱۵: ولتاژِ شکست 32 kV، آب 35 mg/kg و اسیدیته 0.15؛ هر سه بیرون از حدِ آموزشی.\nتفسیر. آبِ زیاد ولتاژِ شکست را پایین می‌آورد و پیریِ کاغذ را تند می‌کند (بخش 25.2.6)؛ اسیدیته محصولِ پیری است. خشک کردن و بازسازیِ روغن، یا تعویض، با آزمایشگاه و سازنده تصمیم گرفته می‌شود. حدها از استانداردِ روغن و سازنده‌اند. وارسی: \\(32 &lt; 40\\)، \\(35 &gt; 25\\)، \\(0.15 \\ge 0.15\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مخزن با گازِ خشکِ تحتِ فشار حمل می‌شود؟\nبا تریلرِ ده‌محوره بارِ هر محور چیست؟\nچرا حدهای روغنِ نو سخت‌گیرانه‌ترند؟\n\n\n\n\n\n25.4.5 خواندنِ آزمون‌های کارخانه: عدمِ قطعیتِ تلف و آزمونِ گرما\nاندازه‌گیریِ تلف در ضریبِ توانِ کم. آزمونِ تلفِ بار در ضریبِ توانِ چند درصدی انجام می‌شود؛ خطای کوچکِ زاویه در ترانسفورماتورهای اندازه‌گیری خطای بزرگی در توان می‌سازد:\n\\[\n\\frac{\\Delta P}{P} \\approx \\tan\\varphi \\cdot \\Delta\\varphi\n\\tag{25.12}\\]\nکه \\(\\Delta\\varphi\\) خطای زاویهٔ زنجیرهٔ اندازه‌گیری (رادیان) است.\nmeasuring losses at low power factor: a small phase error matters\n  dP / P = tan(phi) x angle error (teaching)\n  test                  power factor   tan phi   0.1 mrad   0.5 mrad\n  no-load test                  0.15       6.6      0.07%      0.33%\n  load-loss test                0.03      33.3      0.33%      1.67%\n  the load-loss test runs at a power factor of a few per cent:\n  half a milliradian of phase error in the measuring\n  transformers is 1.7 % of the loss - as large as some\n  tolerances; the test laboratory's calibrated system and\n  its stated uncertainty are part of the evidence behind the\n  loss penalty of lesson D\n\nمثال 25.53 (نیم‌میلی‌رادیان، یک‌وهفت‌دهم درصد) پرسش. در آزمونِ تلفِ بار با ضریبِ توانِ 0.03، خطای زاویهٔ 0.5 mrad چه خطایی در تلف می‌سازد؟\nپاسخ. حدودِ 1.7 %.\nتفسیر. این به اندازهٔ برخی رواداری‌هاست؛ سامانهٔ کالیبره‌شدهٔ آزمایشگاه و عدمِ قطعیتِ اعلام‌شده‌اش بخشی از شاهدِ پشتِ جریمهٔ تلف (بخش 25.5.1) است. وارسی: \\(33.3 \\times 0.0005 = 0.0167\\).\n\nآزمونِ افزایشِ دما. دمای روغن نمایی به مقدارِ نهایی نزدیک می‌شود؛ مقدارِ نهایی از برازشِ قرائت‌ها می‌آید، نه از آخرین قرائت:\ndef fit_rise(times: list, rises: list) -&gt; tuple:\n    \"\"\"Fit rise(t) = R_final (1 - exp(-t / tau)) to readings by scanning\n    tau and solving R_final by least squares for each tau.\"\"\"\n    best = None\n    for k in range(30, 600):\n        tau = k / 60.0\n        e = [1 - math.exp(-t / tau) for t in times]\n        r_f = sum(a * b for a, b in zip(e, rises)) / sum(a * a for a in e)\n        err = sum((r_f * a - b) ** 2 for a, b in zip(e, rises))\n        if best is None or err &lt; best[0]:\n            best = (err, r_f, tau)\n    return best[1], best[2]\na heat run stopped too early (teaching data, not lesson D's dossier):\n  hours  0.5  1.0  2.0  3.0  4.0  5.0  6.0  7.0  8.0\n  rise K  9.8  18.7  32.6  42.0  48.3  52.5  55.3  57.0  58.2\n  fit: final rise 61.7 K, time constant 2.67 h\n  the last reading (58.2 K) is 94% of the way and looks\n  inside the 60 K guarantee; the settled value 61.7 K is over it -\n  the test runs until the rise has settled (the standard's\n  criterion), and the final value, not the last reading, is\n  compared with the guarantee\n\n\n\n\n\n\nشکل 25.16: قرائت‌های افزایشِ دمای روغن و برازشِ نمایی؛ مقدارِ نهایی بالای ضمانتِ 60 K است.\n\n\n\n\nمثال 25.54 (آخرین قرائت درست، مقدارِ نهایی نادرست) پرسش. آزمون پس از هشت ساعت با 58.2 K قطع شده؛ آیا ضمانتِ 60 K برقرار است؟\nپاسخ. نه: برازش مقدارِ نهایی را 61.7 K با ثابتِ زمانیِ 2.67 h می‌دهد؛ آخرین قرائت فقط 94 % راه بود.\nتفسیر. آزمون تا ثابت شدنِ افزایش (معیارِ استاندارد) ادامه می‌یابد و مقدارِ نهایی با ضمانت مقایسه می‌شود. گزارشی که فقط آخرین قرائت را می‌دهد پرسش می‌خواهد. این داده‌ها آموزشی‌اند و پروندهٔ بخش 25.5.1 نیستند. وارسی: \\(61.7 \\times (1 - e^{-8/2.67}) = 58.6\\)، نزدیکِ 58.2.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخطای تلف با ضریبِ توانِ 0.05 و 0.3 mrad؟\nچرا آزمونِ تلفِ بار در ضریبِ توانِ کم انجام می‌شود؟\nبا ثابتِ زمانیِ 2.67 h، پس از چند ساعت افزایش به 99 % نهایی می‌رسد؟\n\n\n\n\n\n25.4.6 پرداخت‌های مرحله‌ای و بهای پول\nایده. ترانسفورماتور ماه‌ها پیش از بهره‌برداری پرداخت می‌شود. هر پرداخت تا تاریخِ بهره‌برداری هزینهٔ پول دارد: \\(C = \\sum_i P\\,s_i\\left[(1+i)^{m_i/12} - 1\\right]\\) که \\(s_i\\) سهمِ پرداختِ \\(i\\) و \\(m_i\\) ماه‌های پیش از بهره‌برداری است:\npayment milestones for one main transformer (bid B, 1,700 k u;\n  money at 6 % a year until COD; months before COD)\n  scheme        payments (months: share)                    cost k u\n  progress      20:10%, 17:10%, 12:30%, 6:30%, 4:10%, 1:10%     81.8\n  on delivery   20:10%, 4:80%, 1:10%                            44.8\n  paying for progress costs the owner more interest but lets\n  the maker buy copper and steel without borrowing (its price\n  is lower or its risk smaller); each advance is protected by\n  a guarantee and each milestone by evidence (design approved,\n  FAT passed, delivered) - the terms are the contract's\n  (ch 39); this is a commercial sketch, not legal advice\n\nمثال 25.55 (سی‌وهفت هزار برای هر ترانسفورماتور) پرسش. دو طرحِ پرداخت برای بهای 1,700 هزار واحد با نرخِ 6 % چه هزینهٔ پولی دارند؟\nپاسخ. پرداخت با پیشرفت حدودِ 81.8 و پرداخت در تحویل حدودِ 44.8 هزار واحد؛ تفاوت حدودِ 37 هزار برای هر ترانسفورماتور.\nتفسیر. پرداخت با پیشرفت بهرهٔ بیشتری به مالک تحمیل می‌کند ولی سازنده بی‌وام مس و فولاد می‌خرد؛ پس بهایش کمتر یا ریسکش کوچک‌تر است. هر پیش‌پرداخت با ضمانت‌نامه و هر مرحله با شاهد (تأییدِ طراحی، پذیرشِ آزمونِ کارخانه، تحویل) پشتیبانی می‌شود. شرط‌ها مالِ قرارداد است (فصلِ ۳۹)؛ این طرحی تجاری است، نه مشاورهٔ حقوقی. هزینهٔ پولِ دورهٔ ساخت در مدلِ مالیِ فصلِ ۲۱ آمده است. وارسی: \\(1{,}700 \\times 0.8 \\times (1.06^{4/12} - 1) = 26.7\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهزینهٔ پولِ پیش‌پرداختِ 20 % در ماهِ ۲۴ پیش از بهره‌برداری؟\nچرا پرداختِ پس از آزمونِ کارخانه به شاهدِ پذیرش گره می‌خورد؟\n\n\n\n\n\n25.4.7 رسیدن به محل: فشارِ گازِ مخزنِ بی‌روغن\nایده. ترانسفورماتورِ بزرگ اغلب بی‌روغن و پر از هوای خشک یا نیتروژن با فشارِ اندکی بالای جو حمل می‌شود (بخش 25.4.4). فشارِ رسیدن با دمای گاز تغییر می‌کند (قانونِ گازِ آرمانی، \\(p/T\\) ثابت)؛ فقط افتی بیش از آن نشتی است:\n\\[\np_\\text{exp} = p_0 \\cdot \\frac{T_1}{T_0}\n\\tag{25.13}\\]\nکه فشارها مطلق و دماها برحسبِ کلوین‌اند.\na tank shipped without oil, filled with dry air (teaching):\n  departure 0.25 bar(g) at 30 C; readings on arrival:\n  arrival     expected bar(g)   measured bar(g)   lost   verdict\n     10 C             0.167              0.16    0.6%   tight\n     10 C             0.167              0.12    4.0%   leak: check dew point\n     -5 C             0.104              0.11   -0.5%   tight\n  a pressure that falls because the tank cooled is not a leak;\n  only the drop beyond the gas law says air left - and moist\n  air may have come in: the dew point of the gas and the\n  maker's assessment decide whether extra drying is needed\n  before oil filling (evidence for the arrival record)\n\nمثال 25.56 (سرد شده، نه نشتی) پرسش. با 0.25 bar(g) در 30 °C هنگامِ حرکت، سه قرائتِ رسیدن را داوری کنید.\nپاسخ. در 10 °C، فشارِ انتظاری 0.167 bar(g): قرائتِ 0.16 سالم، 0.12 نشتی (4 % گاز رفته)؛ در −5 °C، 0.11 در برابرِ 0.104 سالم.\nتفسیر. فشاری که چون مخزن سرد شده افتاده، نشتی نیست. وقتی گاز بیرون رفته، شاید هوای مرطوب آمده باشد؛ نقطهٔ شبنمِ گاز و ارزیابیِ سازنده تصمیم می‌گیرند که پیش از روغن‌ریزی خشک‌کردنِ اضافه لازم است یا نه. این قرائت‌ها جزءِ سابقهٔ رسیدن‌اند. وارسی: \\(1.263 \\times 283.15/303.15 - 1.013 = 0.167\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفشارِ انتظاری در 20 °C؟\nچرا باید با فشارِ مطلق حساب کرد، نه نسبی؟\n\n\n\n\n\n25.4.8 تلفِ بار در دمای مرجع و امپدانس در بازهٔ تپ\nتصحیحِ دما. آزمونِ تلفِ بار با سیم‌پیچِ سرد انجام می‌شود ولی ضمانت در دمای مرجع (75 °C) است. تلفِ بار دو بخش دارد که با دما در دو جهتِ مخالف تغییر می‌کنند: بخشِ \\(I^2R\\) با مقاومت بالا می‌رود و بخشِ پراکنده (جریان‌های گردابی) با بالا رفتنِ مقاومتِ فلز پایین می‌آید. با \\(k = (235 + \\theta_\\text{ref})/(235 + \\theta_\\text{m})\\) برای مس:\n\\[\nP_\\text{k,ref} = P_{I^2R}\\,k + \\frac{P_\\text{stray}}{k}\n\\tag{25.14}\\]\ndef load_loss_at(ref_c: float, meas_c: float, i2r_kw: float,\n                 stray_kw: float, t_k: float = 235.0) -&gt; float:\n    \"\"\"Load loss corrected from the measuring temperature to the\n    reference: the I2R part grows with resistance, the stray (eddy)\n    part shrinks in proportion (copper: t_k = 235).\"\"\"\n    k = (t_k + ref_c) / (t_k + meas_c)\n    return i2r_kw * k + stray_kw / k\nload loss measured cold (22 C), corrected to 75 C (teaching unit):\n  measured: I2R part 155 kW (from winding resistance), stray 72 kW,\n  total 227 kW; factor k = (235 + 75)/(235 + 22) = 1.206\n  correct: I2R x k + stray / k = 246.7 kW\n  wrong (all of it x k): 273.8 kW\n  guarantee 250 kW: corrected value inside; the wrong method says over\n  the stray part falls as the metal warms (higher\n  resistance, smaller eddy currents): the report states the\n  measured winding resistance, the temperature and the split,\n  so the correction can be checked line by line\n\nمثال 25.57 (روشِ نادرست، رد کردنِ نادرست) پرسش. تلفِ بارِ 227 kW در 22 °C اندازه‌گیری شده (155 از \\(I^2R\\) و 72 پراکنده). مقدار در 75 °C چیست و با ضمانتِ 250 kW چه می‌شود؟\nپاسخ. 246.7 kW: در حدِ ضمانت. اگر همه را در \\(k\\) ضرب کنیم 273.8 kW و به نادرستی «بیرون» می‌شود.\nتفسیر. گزارش باید مقاومتِ سیم‌پیچ، دما و تفکیکِ دو بخش را بدهد تا تصحیح سطر به سطر وارسی شود؛ روشِ دقیق را استانداردِ ترانسفورماتور (IEC 60076-1، STD-120) می‌گوید. وارسی: \\(155 \\times 1.206 + 72/1.206 = 186.9 + 59.7 = 246.7\\).\n\nامپدانس در بازهٔ تپ. امپدانسِ اتصالِ کوتاه با تپ تغییر می‌کند، چون دورهای سیم‌پیچِ تپ‌دار و هندسهٔ نشتی تغییر می‌کنند:\nimpedance across the tap range (teaching data from a test report):\n  tap %    uk %   fault current at 33 kV, kA (stiff grid)\n  -10.0    11.4         9.67\n   +0.0    12.0         9.19\n  +10.0    12.9         8.54\n  the fault level is checked at the tap with the lowest\n  impedance, the regulation at the highest; two paralleled\n  units on different taps also share load unevenly (lesson\n  circulating) - the dossier gives uk at the extreme and\n  principal taps, not only at the principal\n\nمثال 25.58 (ترازِ خطا در کم‌ترین امپدانس) پرسش. ترازِ خطای 33 kV در سه تپ چیست و کدام برای انتخابِ تجهیزات به کار می‌رود؟\nپاسخ. 9.67، 9.19 و 8.54 kA (شبکهٔ سخت، یک ترانسفورماتور)؛ برای تجهیزات، تپی با کم‌ترین امپدانس (−10 %).\nتفسیر. ترازِ خطا در کم‌ترین امپدانس و تنظیمِ ولتاژ در بیشترین امپدانس وارسی می‌شود؛ پرونده امپدانس را در دو تپِ کرانی و تپِ اصلی می‌دهد. وارسی: \\(63/(\\sqrt{3} \\times 33 \\times 0.114) = 9.67\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتلفِ مرجع اگر اندازه‌گیری در 30 °C بود (همان دو بخش)؟\nچرا بخشِ پراکنده با گرم شدن کم می‌شود؟\nترازِ خطا با امپدانسِ 11.0 %؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-d",
    "href": "chapters/25-transformers-substations.html#sec-ch25-d",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.5 ت. آزمایشگاهِ یکپارچه‌سازیِ پست",
    "text": "25.5 ت. آزمایشگاهِ یکپارچه‌سازیِ پست\n\n25.5.1 مثالِ کارشده: بازبینیِ پروندهٔ آزمون\nایده. پروندهٔ آزمونِ ساختگیِ یک ترانسفورماتورِ 63 MVA را با مقدارهای اعلام‌شده و رواداری‌های قراردادِ آموزشی می‌سنجیم. رواداری‌ها این‌جا شرطِ قراردادند، نه عددِ استاندارد:\nDOSSIER = [   # quantity, guaranteed or declared, measured, tolerance (A-329)\n    (\"no-load loss kW\", 35.0, 36.1, (\"max\", 0.15)),\n    (\"load loss kW at 75 C\", 250.0, 262.0, (\"max\", 0.15)),\n    (\"total loss kW\", 285.0, 298.1, (\"max\", 0.10)),\n    (\"impedance % (principal tap)\", 12.0, 13.4, (\"band\", 0.075)),\n    (\"ratio error % (principal tap)\", 0.0, 0.3, (\"abs\", 0.5)),\n    (\"no-load current %\", 0.20, 0.24, (\"max\", 0.30)),\n    (\"top-oil rise K\", 60.0, 57.0, (\"limit\", 0.0)),\n    (\"winding rise K\", 65.0, 68.0, (\"limit\", 0.0)),\n]\ndef review_item(name, declared, measured, tol):\n    kind, t = tol\n    if kind == \"max\":\n        ok = measured &lt;= declared * (1 + t)\n        how = f\"&lt;= {declared * (1 + t):.3g}\"\n    elif kind == \"band\":\n        ok = abs(measured - declared) &lt;= declared * t\n        how = f\"{declared * (1 - t):.3g} to {declared * (1 + t):.3g}\"\n    elif kind == \"abs\":\n        ok = abs(measured - declared) &lt;= t\n        how = f\"within +/- {t}\"\n    else:                                          # a limit not to exceed\n        ok = measured &lt;= declared\n        how = f\"&lt;= {declared:.3g}\"\n    return ok, how\nworked example: review of a fictional routine and type test dossier\n  quantity                       declared  measured  accept       result\n  no-load loss kW                      35      36.1  &lt;= 40.2      ok\n  load loss kW at 75 C                250       262  &lt;= 288       ok\n  total loss kW                       285       298  &lt;= 314       ok\n  impedance % (principal tap)          12      13.4  11.1 to 12.9 NOT OK\n  ratio error % (principal tap)         0       0.3  within +/- 0.5 ok\n  no-load current %                   0.2      0.24  &lt;= 0.26      ok\n  top-oil rise K                       60        57  &lt;= 60        ok\n  winding rise K                       65        68  &lt;= 65        NOT OK\n  not accepted: impedance % (principal tap), winding rise K\n  the impedance is outside its band: the fault level, the\n  regulation and the parallel sharing change (section A) - the\n  grid study is re-run before acceptance; the winding rise\n  exceeds its limit: the maker explains and the owner decides\n  (repair, de-rate or reject) under the contract; loss\n  overruns inside tolerance may still cost money if the\n  contract prices them\n\nمثال 25.59 (دو مورد که پذیرفته نیست) پرسش. کدام اندازه‌ها از پذیرش بیرون‌اند و پیامدِ هر کدام چیست؟\nپاسخ. امپدانس 13.4 % بیرون از بازهٔ 11.1–12.9 % و افزایشِ دمای سیم‌پیچ 68 K بالای حدِ 65 K. تلف‌ها درونِ رواداری‌اند.\nتفسیر. امپدانسِ بیشتر جریانِ خطا، تنظیمِ ولتاژ و تقسیمِ بارِ موازی را عوض می‌کند (بخش 25.2): مطالعهٔ شبکه پیش از پذیرش دوباره اجرا می‌شود. افزایشِ دما را سازنده توضیح می‌دهد و مالک طبقِ قرارداد تصمیم می‌گیرد (تعمیر، کاهشِ مقدارِ نامی یا رد). تلفِ بیشتر از تضمین، حتی درونِ رواداری، ممکن است با ضریب‌های ارزیابی از قیمت کسر شود (زیر). وارسی: \\(12 \\times (1 \\pm 0.075) = 11.1\\) تا \\(12.9\\).\n\nloss overrun priced with the evaluation factors:\n  no-load +1.1 kW x 6.84 = 7.5 k u; load +12 kW x 0.88 = 10.6 k u\n  total 18.1 k u - inside tolerance but a cost to the\n  owner for 25 years; contracts often deduct it from the price\n\nمثال 25.60 (هجده هزار واحد) پرسش. افزایشِ تلفِ اندازه‌گیری‌شده با ضریب‌های ارزیابی چقدر می‌ارزد؟\nپاسخ. \\(1.1 \\times 6.84 + 12 \\times 0.88 = 18.1\\) هزار واحد.\nتفسیر. قراردادهایی که تلف را قیمت‌گذاری کرده‌اند، این مبلغ را از قیمت کسر می‌کنند؛ پس ضریب‌ها همان‌هایی‌اند که در ارزیابیِ پیشنهادها به کار رفتند (مثال 25.6) و یکپارچگیِ تدارکات را نگه می‌دارند.\n\n\n\n25.5.2 از الزام تا شاهد و پرسش‌های باز\n\n\n\nجدول 25.3: ردیابیِ الزام تا شاهد و پرسش‌های باز (آموزشی)\n\n\n\n\n\n\n\n\n\n\nالزامِ مشخصه\nشاهد\nپرسشِ باز از سازنده یا شبکه\n\n\n\n\n63 MVA ONAF\nآزمونِ افزایشِ دما\nآیا اضافه‌بارِ کوتاه در ساعت‌های داغ مجاز است؟\n\n\nامپدانسِ 12 %\nآزمونِ امپدانس در سه تپ\nاثرِ تپ بر امپدانس؟\n\n\nبازهٔ تپ\nسوابقِ تپ‌چنجر\nبازه پس از مطالعهٔ شبکه (U-096)\n\n\nتحملِ اتصالِ کوتاه\nآزمونِ نوعی یا اثباتِ طرح\nبرای کدام سطحِ خطا و مدت؟\n\n\nتضمینِ تلف\nآزمون‌های تلف\nروشِ تصحیح به دمای مرجع\n\n\nصدا\nآزمونِ صدا (ویژه)\nحدِ قرارداد با مطالعهٔ صدا\n\n\nحمل\nثبت‌کنندهٔ ضربه، فشارِ گاز\nمسیر و محدودیت‌های جاده\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو یافتهٔ پرونده و پیامدِ هر کدام را بنویسید.\nچرا کسرِ تلف با همان ضریب‌های ارزیابی حساب می‌شود؟\nبرای تحملِ اتصالِ کوتاه چه شاهدی خواسته می‌شود؟\nسه پرسشِ باز از سازنده بنویسید.\n\n\n\n\n\n25.5.3 پایش: گازهای حل‌شده، تپ‌چنجر و فهرستِ سیگنال‌ها\nگازهای حل‌شده در روغن. وقتی روغن یا کاغذ زیرِ تنش است، گاز می‌سازد. هر گاز نشانهٔ نوعی تنش است؛ روندِ میانِ نمونه‌ها از یک عدد مهم‌تر است:\ndef key_gas(s: dict) -&gt; str:\n    \"\"\"Teaching key-gas reading: the gas that stands out names the fault.\"\"\"\n    if s[\"C2H2\"] &gt; 20:\n        return \"arcing - act now\"\n    if s[\"C2H4\"] &gt; 150:\n        return \"hot spot &gt; 300 C - investigate\"\n    if s[\"H2\"] &gt; 300 and s[\"CH4\"] &lt; 100:\n        return \"partial discharge - resample\"\n    if s[\"CO\"] &gt; 700:\n        return \"paper overheating - check\"\n    return \"normal - keep trending\"\ndissolved gases in the oil (ppm) read by the key gas (teaching):\n  sample     H2   CH4  C2H2  C2H4   CO   reading\n  T1 2027     40    20     0    10  250   normal - keep trending\n  T1 2029    420    60     1    15  300   partial discharge - resample\n  T2 2029     60   180     2   260  320   hot spot &gt; 300 C - investigate\n  T2 2030    200   120    95   150  340   arcing - act now\n  T1 2031     70    40     0    20  900   paper overheating - check\n  gases form when oil or paper is stressed: hydrogen from\n  discharges, ethylene from hot spots, acetylene only from\n  arcs, carbon oxides from paper; the trend between samples\n  matters more than one value, and the interpretation\n  methods and limits are the oil laboratory's and the\n  standards' - this rule only shows the idea\n\nمثال 25.61 (پنج نمونه، چهار داستان) پرسش. هر نمونه را بخوانید.\nپاسخ. T1 2027 عادی؛ T1 2029 هیدروژنِ زیاد، تخلیهٔ جزئی، نمونهٔ دوباره؛ T2 2029 اتیلن، نقطهٔ داغِ بالای حدودِ 300 °C؛ T2 2030 استیلن، قوس، اقدامِ فوری؛ T1 2031 مونوکسیدِ کربنِ زیاد، داغ شدنِ کاغذ.\nتفسیر. روندِ T2 از نقطهٔ داغ به قوس رفته است: خرابی بزرگ می‌شود. روش‌ها و حدهای تفسیر از آزمایشگاهِ روغن و استانداردهاست؛ این قاعده فقط ایده را نشان می‌دهد. پایشگرِ برخطِ گاز روند را میانِ نمونه‌گیری‌ها پر می‌کند. وارسی: خروجیِ برنامه.\n\nتپ‌چنجر. هر تغییرِ تپ کنتاکت‌های دایورتر را می‌ساید؛ شمارِ کار در سال از تغییرِ ولتاژ و بار می‌آید:\ntap-changer operations over a year (synthetic hourly voltages):\n  step 1.25 %, deadband +/- 0.875 %: 5,191 operations a year\n  at a teaching 100,000 operations between diverter services: every 19 years\n  the plant's own reactive control (ch 20) takes much of the\n  regulation: fewer tap changes, less wear; the count from\n  the tap changer's counter, not the calendar, schedules the\n  service (ch 52)\n\nمثال 25.62 (پنج هزار تپ در سال) پرسش. با گامِ 1.25 % و باندِ مرده، تپ‌چنجر چند کار در سال دارد و سرویسِ دایورتر کی است؟\nپاسخ. حدودِ 5,191 کار در سال؛ با 100,000 کار میانِ دو سرویس (آموزشی) حدودِ هر ۱۹ سال.\nتفسیر. کنترلِ توانِ واکنشیِ نیروگاه (فصلِ ۲۰) بخشی از تنظیم را برمی‌دارد؛ شمارندهٔ تپ‌چنجر سرویس را زمان‌بندی می‌کند، نه تقویم (فصلِ ۵۲). وارسی: \\(100{,}000/5{,}191 = 19\\).\n\nفهرستِ سیگنال‌های ترانسفورماتور. هر حس‌گر و هر فرمان یک ردیف در فهرستِ سیگنال‌ها و یک جفت پایانه در جعبهٔ اتصال است:\nsignals of one main transformer (teaching list):\n  signal                              DI  DO  AI  to\n  gas relay alarm / trip                2   0   0  protection\n  pressure relief trip                  1   0   0  protection\n  oil level low                         1   0   0  SCADA\n  oil temperature alarm / trip          2   0   1  both\n  winding temperature alarm / trip      2   0   1  both\n  tap position                          0   0   1  SCADA\n  tap changer raise / lower             0   2   0  control\n  tap changer protective relay          1   0   0  protection\n  fan groups on / fail                  4   2   0  SCADA\n  dissolved-gas monitor                 1   0   3  SCADA\n  bushing monitor                       1   0   3  SCADA\n  per transformer: 15 digital in, 4 digital out, 9 analogue in; two: 56\n  trips go hard-wired to the protection (lockout, ch 26);\n  alarms and measurements to SCADA (ch 34); each line is a row\n  of the signal list and a terminal pair in the marshalling\n  box (ch 24 lesson D)\n\nمثال 25.63 (پنجاه‌وشش سیگنال) پرسش. هر ترانسفورماتور چند ورودی و خروجیِ دیجیتال و آنالوگ دارد و کدام‌ها به حفاظت می‌روند؟\nپاسخ. ۱۵ ورودیِ دیجیتال، ۴ خروجیِ دیجیتال و ۹ ورودیِ آنالوگ؛ برای دو ترانسفورماتور ۵۶. رلهٔ گاز، شیرِ فشارشکن، قطعِ دما و رلهٔ حفاظتیِ تپ‌چنجر سیم‌کشیِ مستقیم به حفاظت و قفل (فصلِ ۲۶) دارند.\nتفسیر. قطع‌ها سخت‌سیم و هشدارها و اندازه‌ها به SCADA (فصلِ ۳۴) می‌روند؛ فهرستِ سیگنال‌ها پلِ میانِ ترانسفورماتور، تابلوی حفاظت و SCADA است و در آزمایشگاهِ این بخش با پایانه‌ها (فصلِ ۲۴) پیوند می‌خورد. وارسی: \\(2 \\times (15 + 4 + 9) = 56\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nیک نمونهٔ گاز بی‌روند تفسیر شده است.\nسرویسِ تپ‌چنجر با تقویم زمان‌بندی شده، نه با شمارنده.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام گاز فقط از قوس می‌آید؟\nچرا روندِ نمونه‌ها از یک نمونه مهم‌تر است؟\nبا ۳٬۰۰۰ کار در سال، سرویسِ دایورتر کی است؟\nکدام سیگنال‌های ترانسفورماتور سخت‌سیم به حفاظت می‌روند؟\n\n\n\n\n\n25.5.4 کابل‌های کنترل و ماتریسِ قطعِ ترانسفورماتور\nکابل‌های کنترل. فهرستِ سیگنال‌ها (بخش 25.5.3) به کابل‌ها و مسیرها تبدیل می‌شود:\ncontrol cables from the two main transformers to the control building\n  signals 56 (two cores each) -&gt; 10 cables of 12 cores\n  CT circuits 12 and VT circuits 4: own screened cables, 4 cores each\n  power (fans, tap changer, heaters): 10 cables\n  total 36 cables, about 2,880 m on 80 m routes\n  CT and VT circuits run in their own cables (lesson D of\n  ch 24 and ch 26: separate cores for main and backup), and\n  every core is a row of the cable core list\n\nمثال 25.64 (سی‌وشش کابل) پرسش. از دو ترانسفورماتورِ اصلی تا ساختمانِ کنترل چند کابل و چند متر لازم است؟\nپاسخ. ۱۰ کابلِ دوازده‌رشته‌ای برای سیگنال‌ها، ۱۶ کابل برای مدارهای CT و VT، ۱۰ کابلِ قدرت؛ جمعاً ۳۶ کابل و حدودِ 2,880 m.\nتفسیر. مدارهای CT و VT کابلِ جدا دارند و هسته‌های اصلی و پشتیبان هم جدا (فصل‌های ۲۴ و ۲۶)؛ هر رشته یک ردیفِ فهرستِ رشته‌هاست. وارسی: \\(\\lceil 112/12 \\rceil = 10\\).\n\nماتریسِ قطع. هر کارکردِ حفاظتی کدام کلیدها را باز می‌کند و کدام قفل را می‌گذارد:\ntrip matrix of a main transformer (teaching):\n  function                          trips\n  87T differential                  HV Q1, LV Q2, lockout\n  64 restricted earth fault         HV Q1, LV Q2, lockout\n  63 gas relay, trip stage          HV Q1, LV Q2, lockout\n  pressure relief                   HV Q1, LV Q2, lockout\n  26/49 oil and winding temperature HV Q1, LV Q2\n  24 V/Hz                           HV Q1\n  50/51 HV backup                   HV Q1, LV Q2\n  50BF breaker failure (HV Q1)      HV bus or line bay\n  4 functions also set the lockout (86): the transformer stays\n  off until someone has looked - an internal fault must not be\n  re-energised by a reflex; the matrix is a drawing of its own,\n  tested trip by trip at commissioning (ch 26)\n\nمثال 25.65 (چهار کارکرد با قفل) پرسش. کدام کارکردها قفلِ 86 را می‌گذارند و چرا؟\nپاسخ. دیفرانسیل، خطای زمینِ محدود، رلهٔ گاز و شیرِ فشارشکن: هر چهار خطای درونی را نشان می‌دهند.\nتفسیر. ترانسفورماتوری که خطای درونی داشته نباید با یک واکنشِ شتاب‌زده دوباره برق‌دار شود؛ قفل تا بازبینی می‌ماند. ماتریس نقشهٔ خودش را دارد و در راه‌اندازی قطع‌به‌قطع آزموده می‌شود (فصلِ ۲۶). وارسی: چهار ردیف با lockout.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مدارهای CT کابلِ جدا دارند؟\nبا ۱۶ هستهٔ هشت‌رشته‌ای به‌جای دوازده‌رشته‌ای، چند کابلِ سیگنال لازم است؟\nچرا قطعِ دمایی قفل نمی‌گذارد؟\n\n\n\n\n\n25.5.5 مثالِ کارشدهٔ دوم: پروندهٔ ترانسفورماتورِ واحدِ خورشیدی\nایده. پروندهٔ ترانسفورماتورِ اصلی (بخش 25.5.1) یک دستگاه بود؛ ترانسفورماتورهای واحد یک طرح و ده دستگاهاند. خطای طرح در نخستین دستگاه پیدا می‌شود و ارزان‌ترین جای یافتنش همان‌جاست. همان برنامهٔ بازبینی روی پروندهٔ نخستین واحد:\nsecond dossier: a PV unit transformer, 5.5 MVA (teaching)\n  quantity                       declared  measured  accept       result\n  no-load loss kW                     4.5       5.4  &lt;= 5.17      NOT OK\n  load loss kW at 75 C                 45      46.8  &lt;= 51.7      ok\n  total loss kW                      49.5      52.2  &lt;= 54.5      ok\n  impedance % (principal tap)           6       6.2  5.4 to 6.6   ok\n  ratio error % (principal tap)         0       0.2  within +/- 0.5 ok\n  top-oil rise K                       60      61.5  &lt;= 60        NOT OK\n  sound power dB(A)                    72      73.5  &lt;= 72        NOT OK\n  not accepted: no-load loss kW, top-oil rise K, sound power dB(A)\n  loss overrun priced: 7.7 k u per unit, 77 k u for ten units\n  the no-load loss is 20 % over (a core-steel or joint\n  problem in this design), the oil rise and the sound exceed\n  their limits: one design, ten units - the maker explains\n  and corrects before the series ships; a type fault is\n  cheapest found on the first unit\n\nمثال 25.66 (یک طرح، ده دستگاه) پرسش. کدام اقلامِ پرونده پذیرفته نمی‌شوند، جریمهٔ تلف چیست و چه باید کرد؟\nپاسخ. تلفِ بی‌باری (5.4 در برابرِ حدِ 5.17 kW)، افزایشِ دمای روغن (61.5 در برابرِ 60 K) و توانِ صدا (73.5 در برابرِ 72 dB(A)). جریمهٔ تلف حدودِ 7.7 هزار واحد برای هر واحد و 77 هزار برای ده واحد.\nتفسیر. تلفِ بی‌باریِ 20 % بیشتر نشانهٔ مشکلِ ورقِ هسته یا اتصال‌های آن در این طرح است (بخش 25.3.1)؛ افزایشِ دما و صدا هم بیرون از حد است. سازنده باید پیش از ساختِ باقیِ سری علت را توضیح دهد و طرح را اصلاح کند؛ پذیرشِ دستگاهِ نخست با این یافته‌ها یعنی پذیرشِ ده دستگاه با همان عیب. حدها و رواداری‌ها آموزشی‌اند. وارسی: \\((5.4 - 4.5) \\times 6.84 + (46.8 - 45) \\times 0.88 = 7.7\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پروندهٔ نخستین واحدِ یک سری مهم‌تر از بقیه است؟\nحدِ تلفِ بی‌باری با رواداریِ +15 % برای 4.5 kW؟\nاگر فقط صدا بیرون از حد بود، چه گزینه‌هایی داشتید؟\n\n\n\n\n\n25.5.6 عمرِ کاغذ و شاخصِ سلامت\nایده. عمرِ ترانسفورماتور عمرِ کاغذِ آن است (بخش 25.2.4). استحکامِ کاغذ با درجهٔ پلیمرشدن (به انگلیسی degree of polymerisation, DP) سنجیده می‌شود: طولِ میانگینِ زنجیره‌های سلولز. کاغذِ نو حدودِ ۱٬۰۰۰ دارد و نزدیکِ ۲۰۰ بیشترِ استحکامش رفته است. نمونه‌گرفتن از کاغذ یعنی باز کردنِ ترانسفورماتور؛ پس از نشانهٔ غیرمستقیم استفاده می‌شود: شکستنِ سلولز فوران‌ها (مهم‌ترین آن‌ها 2-FAL) را در روغن آزاد می‌کند. یکی از رابطه‌های منتشرشده (رابطهٔ Chendong) چنین است:\n\\[\n\\mathrm{DP} \\approx \\frac{1.51 - \\log_{10} c_\\text{2FAL}}{0.0035}\n\\tag{25.15}\\]\nکه \\(c_\\text{2FAL}\\) برحسبِ \\(\\text{mg/kg}\\) است. این رابطه آموزشی به کار می‌رود؛ رابطه‌ها با نوعِ کاغذ، روغن و تعویض یا تصفیهٔ روغن فرق می‌کنند.\ndef dp_from_furan(fal_mg_kg: float) -&gt; float:\n    \"\"\"Degree of polymerisation from 2-furaldehyde in oil by the\n    Chendong correlation (one published relation, teaching use).\"\"\"\n    return (1.51 - math.log10(fal_mg_kg)) / 0.0035\npaper age from furans in oil (Chendong correlation, teaching):\n  2-FAL mg/kg   DP estimate   reading\n         0.05           803   paper in good condition\n         0.30           581   ageing, trend it\n         1.00           431   ageing, trend it\n         3.00           295   advanced ageing, plan\n         6.00           209   near end of life\n  new paper has a DP near 1,000; around 200 it has lost most of\n  its strength - but correlations differ by paper type, oil\n  and oil changes; one sample means little, a trend and DGA\n  (CO and CO2) together tell the story\n\n\n\n\n\n\nشکل 25.17: درجهٔ پلیمرشدنِ برآوردشده از 2-FAL در روغن (رابطهٔ Chendong، کاربردِ آموزشی).\n\n\n\n\nمثال 25.67 (سه میلی‌گرم، پیریِ پیشرفته) پرسش. با 2-FAL برابرِ 0.3، 1.0 و 3.0 mg/kg، درجهٔ پلیمرشدن چیست؟\nپاسخ. حدودِ 581، 431 و 295.\nتفسیر. یک نمونه معنای کمی دارد؛ روندِ فوران همراهِ CO و CO₂ در تحلیلِ گازها (بخش 25.5.3) داستان را می‌گوید. تعویضِ روغن فوران را پاک می‌کند ولی کاغذ را جوان نمی‌کند؛ پس سابقهٔ روغن کنارِ هر عدد می‌آید. وارسی: \\((1.51 - \\log_{10}3)/0.0035 = (1.51 - 0.477)/0.0035 = 295\\).\n\nشاخصِ سلامت. بهره‌بردار با چند ترانسفورماتور به رتبه‌بندیِ توجه نیاز دارد: هر عاملِ وضعیت امتیازی از ۱ (خوب) تا ۴ (بد) می‌گیرد و با وزن جمع می‌شود:\n\\[\n\\mathrm{HI} = 100 \\cdot \\frac{4 - \\sum_k w_k\\,s_k}{3}, \\qquad \\sum_k w_k = 1\n\\tag{25.16}\\]\na health index from condition scores (1 good ... 4 poor; teaching weights):\n  factor         weight   T1   T2\n  DGA              0.30    1    3\n  oil quality      0.15    1    2\n  furans           0.20    1    2\n  bushings         0.15    2    1\n  OLTC             0.10    1    2\n  load history     0.10    1    2\n  T1: index  95.0 / 100  good\n  T2: index  61.7 / 100  fair - watch\n  the index ranks attention, it does not diagnose: T2's DGA\n  score sends it to the expert first; the weights and scoring\n  rules are the owner's maintenance policy (ch 52)\n\nمثال 25.68 (رتبه‌بندی، نه تشخیص) پرسش. شاخصِ سلامتِ T1 و T2 چیست و کدام اول بررسی می‌شود؟\nپاسخ. 95.0 و 61.7؛ T2 با امتیازِ 3 در تحلیلِ گازها اول نزدِ کارشناس می‌رود.\nتفسیر. شاخص توجه را رتبه‌بندی می‌کند و تشخیص نمی‌دهد: T2 با 61.7 «قابلِ قبول» به نظر می‌رسد ولی یک عاملِ بد در میانگین پنهان می‌شود؛ پس قاعده‌ای کنارِ شاخص لازم است: هر عامل با امتیازِ ۳ یا ۴ جداگانه پیگیری شود. وزن‌ها و قاعده‌های امتیازدهی سیاستِ نگهداریِ مالک‌اند (فصلِ ۵۲). وارسی: \\(\\sum w_k s_k = 0.9 + 0.3 + 0.4 + 0.15 + 0.2 + 0.2 = 2.15\\) و \\(100 \\times 1.85/3 = 61.7\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nیک عددِ فوران بی‌روند و بی‌سابقهٔ روغن به عمرِ باقی‌مانده تبدیل شده است.\nشاخصِ سلامتِ میانگین یک عاملِ بحرانی را پنهان کرده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدرجهٔ پلیمرشدن برای 2-FAL برابرِ 0.1 mg/kg؟\nچرا تصفیهٔ روغن خواندنِ فوران را گمراه‌کننده می‌کند؟\nشاخصِ سلامت اگر امتیازِ تحلیلِ گازِ T1 به ۴ برسد؟\n\n\n\n\n\n25.5.7 هشدارِ مبتنی بر مدل: دما در برابرِ پیش‌بینی\nایده. هشدارِ ثابتِ دمای روغن (مثلاً 95 °C) فقط وقتی به صدا درمی‌آید که هوا و بار با هم دما را بالا ببرند. ولی مدلِ گرمایی (بخش 25.2.6) از بار و دمای هوا پیش‌بینی می‌کند دما باید چقدر باشد؛ اختلافِ اندازه‌گیری و پیش‌بینی، یعنی باقی‌مانده (به انگلیسی residual)، خرابیِ خنک‌کاری را مستقل از هوا نشان می‌دهد:\n\\[\nr(t) = \\theta_\\text{meas}(t) - \\theta_\\text{model}\\left(K(t), \\theta_\\text{a}(t)\\right)\n\\tag{25.17}\\]\ndef top_oil_day(fail_h: float | None, air: float = 35.0,\n                step_min: float = 5.0) -&gt; list:\n    \"\"\"Top-oil temperature through a day (mean air temperature `air`);\n    from fail_h the fans stop: ONAN, as if loaded 63/50 times harder.\"\"\"\n    d_or, r, x, tau = 52.0, 6.0, 0.8, 180.0\n    d_o, rows = 30.0, []\n    for k in range(int(48 * 60 / step_min)):\n        t = (k * step_min / 60.0) % 24\n        amb = air + 10 * math.sin(math.pi * (t - 9) / 12)\n        sun = math.sin(math.pi * (t - 6) / 12)\n        pv = max(0.0, sun) if 6 &lt;= t &lt;= 18 else 0.0\n        load = min(0.35 + 0.80 * pv, 1.15)\n        if fail_h is not None and k &gt;= 24 * 60 / step_min and t &gt;= fail_h:\n            load *= M[\"s_mva\"] / M[\"s_onan_mva\"]\n        d_ou = d_or * ((1 + r * load ** 2) / (1 + r)) ** x\n        d_o += (d_ou - d_o) * step_min / tau\n        if k &gt;= 24 * 60 / step_min:\n            rows.append((t, amb + d_o))\n    return rows\na model-based cooling alarm: the fans fail at 11:00\n  model = top oil predicted with fans; measured = fans failed\n  (sensor noise 0.8 K); alarm when measured - model &gt; 5 K for\n  three readings in a row (15 min); fixed alarm at 95 C top oil\n  day (mean air)   model alarm   fixed alarm   lead h   top oil max C\n  hot (35 C)             11.75 h       11.92 h     0.17             117\n  mild (20 C)            11.75 h       13.42 h     1.67             102\n  largest residual 18.2 K (both days)\n  the model alarm comes 45 min after the failure on both days;\n  the fixed alarm follows 10 min later on the hot day but\n  1.7 h later on the mild one, when the oil is already past\n  95 C: a fixed threshold waits for the weather, the residual\n  does not - the model's constants come from the heat run, and\n  the alarm logic belongs to the monitoring specification\n\n\n\n\n\n\nشکل 25.18: دمای روغنِ بالا در یک روزِ معتدل: پیش‌بینیِ مدل با فن و اندازه‌گیری پس از ازکارافتادنِ فن‌ها در ساعتِ ۱۱؛ هشدارِ مدل و هشدارِ ثابت.\n\n\n\n\nمثال 25.69 (باقی‌مانده منتظرِ هوا نمی‌ماند) پرسش. فن‌ها ساعتِ ۱۱ از کار می‌افتند. هشدارِ مدل (باقی‌ماندهٔ بیش از 5 K در سه قرائتِ پیاپی) و هشدارِ ثابتِ 95 °C در روزِ گرم و معتدل کی به صدا درمی‌آیند؟\nپاسخ. هشدارِ مدل در هر دو روز ساعتِ 11:45؛ هشدارِ ثابت در روزِ گرم ۱۰ دقیقه بعد و در روزِ معتدل 1.7 ساعت بعد.\nتفسیر. آستانهٔ ثابت منتظرِ هوا می‌ماند؛ باقی‌مانده نه. در این مدت بهره‌بردار می‌تواند تغذیهٔ فن را بررسی کند یا بار را محدود کند (بخش 25.2.10). ثابت‌های مدل از آزمونِ گرما (بخش 25.4.5) می‌آیند و منطقِ هشدار در مشخصهٔ پایش (بخش 25.5.3) نوشته می‌شود. سه قرائتِ پیاپی جلوی هشدارِ نادرست از نویزِ حسگر را می‌گیرد. وارسی: با بارِ نیم‌روز 1.15 پریونیت، بی‌فن مانندِ \\(1.15 \\times 63/50 = 1.45\\) است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا آستانهٔ باقی‌مانده نباید از نویزِ حسگر کوچک‌تر باشد؟\nاگر مدل دمای هوا را از ایستگاهی دور بگیرد، چه خطایی پیش می‌آید؟\nباقی‌ماندهٔ منفی و پایدار چه چیزی را نشان می‌دهد؟\n\n\n\n\n\n25.5.8 هزینهٔ عمر و آمارِ یک سری\nهزینهٔ عمرِ ترانسفورماتورِ اصلی. ارزیابیِ پیشنهاد (بخش 25.2.3) بها و تلف را جمع کرد؛ هزینهٔ عمر نگهداری، پایش و پایانِ عمر را هم به ارزشِ حال می‌آورد:\nlife cost of one main transformer, present value at 7.5 % (k u):\n  item                                    k u     share\n  price (bid B)                            1700    70.3%\n  losses capitalised (A 6.84, B 0.88)       542    22.4%\n  routine maintenance 8 k u a year           89     3.7%\n  tap changer overhauls, years 10, 20        29     1.2%\n  online monitoring (DGA, bushings)          60     2.5%\n  end of life: removal 30, scrap +45         -2    -0.1%\n  total 2,418 k u: the price is 70% of it and the losses\n  22%; maintenance and monitoring together are small, and\n  a monitoring system that avoids one long outage (lesson\n  failure) repays itself many times\n\nمثال 25.70 (هفتاد درصد بها) پرسش. هزینهٔ عمرِ ترانسفورماتورِ برگزیده با نرخِ 7.5 % و سهمِ هر بخش؟\nپاسخ. 2,418 هزار واحد: بها 70 %، تلف‌ها 22 %، نگهداری و پایش با هم حدودِ 7 %.\nتفسیر. نگهداری و پایش در هزینهٔ عمر کوچک‌اند؛ پایشی که یک خاموشیِ طولانی را جلو بگیرد (مثال 25.76: هر ماه حدودِ 310 هزار) چندین بار هزینه‌اش را برمی‌گرداند. وارسی: ضریبِ سالواره \\((1 - 1.075^{-25})/0.075 = 11.15\\) و \\(8 \\times 11.15 = 89\\).\n\nآمارِ یک سری. ده ترانسفورماتورِ واحدِ خورشیدی پس از اصلاحِ طرح (بخش 25.5.5) آزمونِ روتین شده‌اند:\nroutine-test losses of the ten PV unit transformers (after the\n  design fix of lesson D), guarantee 4.5 / 45.0 kW; individual\n  limit +15 %; teaching clause: the series average is priced\n  quantity      mean    s.d.   max    individual ok   average over\n  no-load kW     4.51    0.08   4.63             yes   +0.01\n  load kW       45.11    1.00  46.80             yes   +0.11\n  every unit is inside its own limit; the averages are slightly\n  over the guarantee - priced over ten units: 1.4 k u\n  a tolerance per unit protects against a bad unit; a clause\n  on the series average protects against a design that is a\n  little worse every time\n\nمثال 25.71 (هر واحد درست، سری کمی بد) پرسش. کدام واحد از حدِ فردی بیرون است و میانگینِ سری چه؟\nپاسخ. هیچ واحدی؛ ولی میانگینِ تلفِ بی‌باری 0.01 و تلفِ بار 0.11 kW بالای ضمانت است؛ قیمتِ آن برای ده واحد حدودِ 1.4 هزار واحد.\nتفسیر. رواداریِ فردی از یک واحدِ بد محافظت می‌کند؛ بندِ میانگینِ سری از طرحی که هر بار کمی بدتر است. عدد کوچک است، ولی برای ۲۶ واحد و چند نیروگاه جمع می‌شود. بندِ قراردادی آموزشی است (فصلِ ۳۹). وارسی: \\(10 \\times (0.01 \\times 6.84 + 0.11 \\times 0.88) = 1.65\\)؛ با میانگین‌های دقیق 1.4.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهزینهٔ عمر اگر نرخ 6 % باشد، بخشِ نگهداری؟\nچرا بندِ میانگینِ سری جدا از رواداریِ فردی لازم است؟\n\n\n\n\n\n25.5.9 مثالِ یکپارچه: جدولِ فنیِ ترانسفورماتورِ واحدِ خورشیدی\nایده. درس‌های ترانسفورماتورهای واحد در این فصل پراکنده‌اند: رتبه و توانِ واکنشی، سه‌سیم‌پیچه، تپِ ثابت، هسته، پرونده و سری، رسیدن و ارتفاع. جدولِ فنی (به انگلیسی technical schedule) همه را در یک جا برای درخواستِ پیشنهاد می‌آورد؛ هر سطر مقدار یا قاعده‌ای دارد و درسی که آن را ساخته است. مقدارها آموزشی‌اند و جای تصمیمِ مهندسِ دارای صلاحیت را نمی‌گیرند.\n\n\n\nجدول 25.4: جدولِ فنیِ ترانسفورماتورِ واحدِ خورشیدی (آموزشی؛ ستونِ آخر درسِ منبع).\n\n\n\n\n\n\n\n\n\n\nقلم\nمقدار یا قاعده\nمنبع\n\n\n\n\nرتبه\n5.6 MVA یا محدودیتِ نوشته‌شدهٔ Q در توانِ کامل\nمثال 25.20\n\n\nسیم‌پیچ‌ها\n33 kV و دو × 0.6 kV، LV1 ستاره و LV2 مثلث\nمثال 25.26، مثال 25.27\n\n\nامپدانس‌ها\n6 %، 6 % و 11 % میانِ دو LV؛ در تپ‌های کرانی هم\nمثال 25.26، مثال 25.58\n\n\nتپ\nبی‌برق، ±2 × 2.5 %؛ هر واحد با گوشه‌های کار\nمثال 25.28\n\n\nتلف‌ها\n4.5 و 45 kW با رواداریِ فردی و بندِ میانگینِ سری؛ گزینهٔ آمورف\nمثال 25.71، بخش 25.2.9\n\n\nسرمایش و سیال\nONAN؛ روغنِ معدنی یا استر با ارزیابیِ حریق\nبخش 25.7.3\n\n\nصدا\nتضمینِ هسته و بار جدا؛ ترازِ شبِ محل\nمثال 25.85، مثال 25.83\n\n\nارتفاع و هوا\n1,200 m؛ اصلاحِ عایقِ بیرونی؛ هوای 45 °C\nمثال 25.96\n\n\nآزمون‌ها\nروتین برای همه؛ نوعی روی نخستین واحد؛ تصحیحِ دما و عدمِ قطعیت\nمثال 25.66، مثال 25.57\n\n\nحمل و رسیدن\nثبت‌کنندهٔ ضربه؛ قرائتِ فشار و دما\nمثال 25.56\n\n\nشب\nتلفِ بی‌باری و سهمِ آن در توازنِ واکنشی\nمثال 25.21، مثال 25.29\n\n\n\n\n\n\n\nمثال 25.72 (یک جدول، ده درس) پرسش. چرا جدولِ فنی ستونِ «منبع» دارد؟\nپاسخ. تا هر عدد به درس و محاسبه‌ای برگردد که آن را ساخته است؛ وقتی یک فرض تغییر کند (مثلاً پنجرهٔ اینورتر یا باندِ تپ‌چنجرِ اصلی)، سطرهای وابسته پیدا و دوباره حساب می‌شوند.\nتفسیر. این همان رشتهٔ «از فرض تا شاهد» است: هر سطر یک فرض است تا پیشنهاد و آزمون آن را به شاهد تبدیل کنند. جدول به تحویل‌دادنیِ فصل (بخش 25.15) می‌پیوندد و با جدولِ ترانسفورماتورِ اصلی (بخش 25.2.3) هم‌شکل است. وارسی: هر سطر یک برچسبِ مثال یا بخش دارد.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-e",
    "href": "chapters/25-transformers-substations.html#sec-ch25-e",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.6 ث. خدماتِ ایستگاه و تغذیهٔ کنترل در پست",
    "text": "25.6 ث. خدماتِ ایستگاه و تغذیهٔ کنترل در پست\n\n25.6.1 کمکیِ ترانسفورماتورها و پاسخ به خرابی\nایده. خدماتِ ایستگاه در فصلِ ۲۳ اندازه شد (دو ترانسفورماتورِ 250 kVA، تابلوی دو نیمه، DC 110 V، UPS و مولد). این‌جا بارهایی که خودِ ترانسفورماتورهای اصلی و پست دارند و پاسخ به خرابیِ آن‌ها کنار هم می‌آید:\n\n\n\nجدول 25.5: بارهای ترانسفورماتورها و پست و پاسخ به قطعِ تغذیه (آموزشی)\n\n\n\n\n\n\n\n\n\n\nبار یا تغذیه\nاز کجا\nاگر قطع شود\n\n\n\n\nفن‌های سرمایش (ONAF)\nنیمهٔ ضروریِ LV با دو تغذیه\nکنترل‌گر ترانسفورماتور را به ONAN محدود می‌کند (مثال 25.7)\n\n\nموتورِ تپ‌چنجر\nLV ضروری\nتپ ثابت می‌ماند؛ هشدار؛ تنظیمِ ولتاژ با توانِ واکنشی\n\n\nحسگرها و رله‌های ترانسفورماتور\nDC ایستگاه\nپایش و حفاظت روی باتری تا بازگشتِ AC\n\n\nمدارهای قطعِ کلیدهای پست\nDC ایستگاه، دو مدار جدا\nقطع با بوبینِ دوم (فصلِ ۲۶)\n\n\nگرم‌کن‌های تابلو\nLV غیرضروری\nمیعان در زمستان: هشدار\n\n\nروشنایی و دوربین‌های محوطه\nنیمهٔ ضروری\nامنیتِ پست در شب\n\n\n\n\n\n\nONAN and ONAF: the same transformer with and without fans:\n  ONAN rating 50 MVA, ONAF rating 63 MVA\n  hours above the ONAN rating: 187 of 8760\n  the fans run only in those hours; if they fail, the plant\n  controller limits the transformer to its ONAN rating\n  (an alarm and a limit in the cause-and-effect, ch 23)\n\nمثال 25.73 (صد و هشتاد و هفت ساعتِ فن) پرسش. ترانسفورماتور چند ساعت در سال بالای مقدارِ ONAN کار می‌کند و اگر فن‌ها نباشند چه می‌شود؟\nپاسخ. ۱۸۷ ساعت از ۸۷۶۰. بی فن، کنترل‌گر ترانسفورماتور را به 50 MVA محدود می‌کند: انرژیِ کمی کاهش می‌یابد ولی ترانسفورماتور گرم نمی‌شود.\nتفسیر. پاسخ به خرابی در ماتریسِ علت و معلولِ فصلِ ۲۳ ثبت می‌شود («خرابیِ فن ← هشدار و محدودیت») و هر سطرِ آن یک آزمونِ راه‌اندازی است. تغذیهٔ فن‌ها از دو نیمهٔ تابلو، خرابیِ یک ترانسفورماتورِ خدمات را بی‌اثر می‌کند. وارسی: \\(50/63 = 0.79\\) آستانهٔ پریونیت.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش بارِ پست و تغذیهٔ هر کدام را بنویسید.\nاگر موتورِ تپ‌چنجر تغذیه نداشته باشد، ولتاژ چگونه تنظیم می‌شود؟\nچرا مدارهای قطع دو مدارِ جدا دارند؟\nپاسخ به خرابیِ فن کجا ثبت می‌شود؟\n\n\n\n\n\n25.6.2 یک دستگاه، دو کار: ترانسفورماتورِ زمین با سیم‌پیچِ کمکی\nایده. هر بخشِ شینهٔ 33 kV یک منبعِ زمین (زیگزاگ و مقاومت، فصل‌های ۲۳ و ۲۶) و یک ترانسفورماتورِ خدمات دارد. یک دستگاه می‌تواند هر دو کار را بکند: سیم‌پیچِ زیگزاگ نول می‌سازد و سیم‌پیچِ دوم بارهای کمکی را تغذیه می‌کند:\none unit, two jobs: an earthing transformer with an auxiliary winding\n  earthing: neutral current 400 A for 10 s -&gt; 7.6 MVA short-time\n  auxiliary winding: 250 kVA continuous at 0.4 kV (the station\n  service transformer of ch 23)\n  the zigzag gives the 33 kV system its neutral (ch 26) and the\n  second winding feeds the auxiliaries: one tank, one bay,\n  one set of tests instead of two - but one failure takes\n  both the earthing and the auxiliary supply of that section,\n  which the other section's unit must then cover\n\nمثال 25.74 (یک مخزن، یک بِی) پرسش. رتبه‌های این دستگاه چیست و چه خطری دارد؟\nپاسخ. کوتاه‌مدت 7.6 MVA برای 10 s (جریانِ نولِ 400 A) و پیوستهٔ 250 kVA در 0.4 kV. یک خرابی هم زمین و هم برقِ کمکیِ آن بخش را می‌برد.\nتفسیر. یک مخزن، یک بِی و یک دسته آزمون به‌جای دو؛ ولی دستگاهِ بخشِ دیگر باید برقِ کمکی را بپوشاند (فصلِ ۲۳، N-1) و بخشِ بی‌زمین نباید کار کند (فصلِ ۲۶). انتخاب در مشخصه با این دو شرط ثبت می‌شود. وارسی: \\(19{,}053 \\times 400 = 7.6\\,\\text{MVA}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا یک دستگاه برای زمین و برقِ کمکی صرفه دارد؟\nچه شرطی خطرِ آن را پوشش می‌دهد؟\n\n\n\n\n\n25.6.3 قطعه‌های یدکِ ترانسفورماتورهای اصلی\nایده. یدکِ کاملِ ترانسفورماتور برای یک نیروگاه نمی‌ارزد (بخش 25.2.7)؛ ولی یدکِ قطعه‌ها فرق دارد. قاعدهٔ ساده: قطعه‌ای نگه داشته می‌شود که ارزان است، یا قطعه‌ای که بی‌آن ترانسفورماتور می‌ایستد و تهیه‌اش ماه‌ها طول می‌کشد؛ قطعهٔ گرانِ کندی که می‌ایستاند در ذخیرهٔ مشترک چند نیروگاه می‌ماند:\nspares for the two main transformers (teaching costs k u, lead weeks):\n  item                         cost   lead   stops the unit   hold\n  HV bushing (one)                25     26              yes   on site\n  LV bushing (one)                 8     16              yes   on site\n  OLTC diverter insert            60     30              yes   on site\n  complete tap changer           250     40              yes   pool\n  gasket set, valves               5      8               no   on site\n  cooling fans (two)               4      6               no   on site\n  radiator section                15      8               no   no\n  gas relay, PRD                   6     10              yes   on site\n  winding temperature sensors      3      8               no   on site\n  held on site: 111 k u. Rule: cheap parts, and parts that stop\n  the unit and take months, are held; a whole tap changer is\n  shared with other plants (pool); a radiator is not held - the\n  unit runs derated without it. A bushing failure without a\n  spare is half a year out (lesson above); with one, weeks\n  (the spares list joins ch 18 and ch 52)\n\nمثال 25.75 (یک بوشینگ، نیم سال) پرسش. با این قاعده کدام قطعه‌ها در محل نگه داشته می‌شوند و چرا رادیاتور نه؟\nپاسخ. هفت قلم به ارزشِ 111 هزار واحد؛ تپ‌چنجرِ کامل در ذخیرهٔ مشترک؛ رادیاتور نه، چون ترانسفورماتور بی‌آن با رتبهٔ کمتر کار می‌کند.\nتفسیر. خرابیِ بوشینگ بی‌یدک یعنی نیم سال بیرون ماندنِ یک ترانسفورماتور؛ با یدک، چند هفته. فهرستِ یدک‌ها به فصل‌های ۱۸ و ۵۲ می‌رود و با نرخِ خرابی و زمانِ تحویلِ واقعی سازنده بازبینی می‌شود؛ هزینه‌ها و زمان‌ها آموزشی‌اند. وارسی: \\(25 + 8 + 60 + 5 + 4 + 6 + 3 = 111\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بوشینگِ فشارقوی در محل نگه داشته می‌شود با اینکه کم خراب می‌شود؟\nذخیرهٔ مشترک چه قراردادی میانِ نیروگاه‌ها می‌خواهد؟\n\n\n\n\n\n25.6.4 پس از خرابی: تعمیر، تعویض یا یدکِ مشترک\nایده. اگر یکی از دو ترانسفورماتورِ اصلی خراب شود، نیروگاه تا رتبهٔ دیگری صادر می‌کند و بقیه را از دست می‌دهد (بخش 25.8.4: حدودِ 310 هزار واحد در ماه). سه راهِ بازگشت هزینه‌های متفاوت دارند: سخت‌افزار و ماه‌های بیرون‌ماندن.\none main transformer failed: three ways back (teaching, k u)\n  option                         cost   months out   energy lost   total\n  repair in a factory              900          8.0          2480    3380\n  new transformer                 2000         14.0          4340    6040\n  pool spare now, repair later    1050          1.5           465    1515\n  the new unit's total is after a 300 k u credit for its longer\n  life; the months out cost more than the hardware - a share in\n  a spare pool (ch 18) is worth its fee if failures like this\n  are possible at all; the insurer's terms (ch 39) enter too\n\nمثال 25.76 (ماه‌ها گران‌تر از آهن) پرسش. هزینهٔ کلِ سه راه چیست؟\nپاسخ. تعمیر در کارخانه 3,380، ترانسفورماتورِ نو 6,040 (پس از اعتبارِ 300 برای عمرِ بیشتر) و یدکِ مشترک و تعمیرِ بعدی 1,515 هزار واحد.\nتفسیر. ماه‌های بیرون‌ماندن بیش از سخت‌افزار هزینه دارند؛ سهم در ذخیرهٔ مشترکِ یدک (فصلِ ۱۸) اگر چنین خرابی‌ای اصلاً ممکن باشد ارزشِ حقِ عضویتش را دارد. شرط‌های بیمه‌گر (فصلِ ۳۹) و مسیرِ حمل (بخش 25.4.2) هم وارد می‌شوند؛ عددها آموزشی‌اند. وارسی: \\(150 + 900 + 1.5 \\times 310 = 1{,}515\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر تعمیر ۱۲ ماه طول بکشد، هزینهٔ کلِ آن؟\nچه اطلاعاتی پیش از تصمیمِ تعمیر یا تعویض از ترانسفورماتورِ خراب لازم است؟\n\n\n\n\n\n25.6.5 تنفس‌گیر و ریسکِ خرابی\nآبی که تنفس‌گیر می‌گیرد. کنسرواتور با گرم و سرد شدنِ روزانهٔ روغن نفس می‌کشد (بخش 25.3.5)؛ هوایی که شب به درون می‌آید آب دارد و تنفس‌گیر آن را می‌گیرد:\nwater caught by the conservator's breather (teaching):\n  oil 22 m3, expansion 0.00075 per K, daily swing of oil\n  temperature 25 K: the conservator breathes in 0.41 m3 of air a day\n  air (at 25 C)   water g/m3   water a year kg   gel 3 kg lasts (25 %)\n  50 % RH               11.5              1.73               5.2 months\n  80 % RH               18.4              2.77               3.2 months\n  without the breather this water would reach the oil and\n  then the paper (lesson moisture): a few kilograms a year;\n  the gel's colour change is a routine inspection item, or a\n  self-drying breather removes the visit - a choice for the\n  specification and the maintenance plan (ch 52)\n\nمثال 25.77 (چند کیلوگرم آب در سال) پرسش. با 22 m³ روغن و نوسانِ روزانهٔ 25 K، کنسرواتور در سال چقدر آب می‌گیرد و سیلیکاژلِ 3 kg چه مدت دوام می‌آورد؟\nپاسخ. روزی 0.41 m³ هوا؛ سالی 1.7 تا 2.8 kg آب؛ ژل 5.2 تا 3.2 ماه.\nتفسیر. بی‌تنفس‌گیر این آب به روغن و سپس کاغذ می‌رسید (بخش 25.2.6)؛ تغییرِ رنگِ ژل قلمِ بازدیدِ دوره‌ای است، یا تنفس‌گیرِ خودخشک‌کن بازدید را حذف می‌کند؛ انتخابی برای مشخصه و برنامهٔ نگهداری (فصلِ ۵۲). وارسی: \\(22 \\times 0.00075 \\times 25 = 0.41\\).\n\nهزینهٔ مورد انتظارِ خرابی. خرابیِ ترانسفورماتورِ اصلی نادر و گران است (بخش 25.6.4). هزینهٔ مورد انتظار \\(E = n\\,\\lambda\\,C\\) است؛ ذخیرهٔ مشترکِ یدک \\(C\\) را کم و حقِ عضویت را اضافه می‌کند:\nexpected yearly cost of a main transformer failure (two units)\n  failure rate 0.015 per unit-year (teaching, A-330)\n  without a pool: 2 x 0.015 x 3,380 = 101 k u a year\n  with a pool:    2 x 0.015 x 1,515 + fee 40 = 85 k u a year\n  break-even fee: 56 k u a year\n  on expectation the pool pays; its real value is larger:\n  it cuts the rare large loss that lenders and insurers fear\n  (ch 16, ch 21) - a decision on the tail, not on the mean\n\nمثال 25.78 (تصمیم روی دنباله، نه میانگین) پرسش. با نرخِ 0.015 در سال برای هر واحد، هزینهٔ سالانهٔ مورد انتظار با و بی ذخیرهٔ مشترک و حقِ عضویتِ سربه‌سر چیست؟\nپاسخ. 101 بی‌ذخیره و 85 با ذخیره (حقِ عضویتِ 40)؛ سربه‌سر 56 هزار واحد در سال.\nتفسیر. در میانگین ذخیره می‌ارزد؛ ارزشِ واقعی‌اش بیشتر است: زیانِ بزرگِ نادری را کم می‌کند که وام‌دهنده و بیمه‌گر از آن می‌ترسند (فصل‌های ۱۶ و ۲۱). نرخِ خرابی و هزینه‌ها آموزشی‌اند (A-330). وارسی: \\(2 \\times 0.015 \\times (3{,}380 - 1{,}515) = 56\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا رطوبتِ 30 % (6.9 g/m³)، آبِ سالانه؟\nحقِ عضویتِ سربه‌سر اگر نرخ 0.01 باشد؟\nچرا ارزشِ ذخیرهٔ مشترک بیش از صرفهٔ مورد انتظار است؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-f",
    "href": "chapters/25-transformers-substations.html#sec-ch25-f",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.7 ج. رابط‌های حفاظت در برابرِ حریق و صدا",
    "text": "25.7 ج. رابط‌های حفاظت در برابرِ حریق و صدا\n\n25.7.1 سناریوی حریق، نگه‌داشتِ روغن و رابط‌ها\nایده. ترانسفورماتورِ روغنی ده‌ها مترمکعب مایعِ سوختنی دارد. سناریوهای حریق (خطای داخلی، نشت و آتش، آتشِ مجاور) به رابط‌هایی می‌رسند که طراحیِ حریق و مقامِ مسئول با معیارهای تأییدشدهٔ پروژه و قاعده‌های محل تعیین می‌کنند: فاصله یا دیوارِ جداکننده، حوضچه و زهکشی، آشکارسازی، اطفا یا حفاظتِ مجاورت، دسترسی و پاسخِ اضطراری (فصلِ ۳۱). این فصل نسخهٔ عمومی نمی‌دهد؛ فقط حجم‌ها و رابط‌ها را آماده می‌کند.\noil containment and fire interfaces of the main transformers:\n  bund 60 m2: 110 % of 22 m3 oil + 50 mm of rain = 27.2 m3\n  bund 90 m2: 110 % of 22 m3 oil + 50 mm of rain = 28.7 m3\n  interfaces the fire design fixes (ch 31), not this chapter:\n    separation or a barrier wall between the two units and\n    the control building; containment and its drain to an\n    oil separator; detection; any suppression or exposure\n    protection; access for the fire service\n  dry-type unit transformers in the towers carry no oil but\n  their own fire and ventilation interfaces\n\nمثال 25.79 (بیست‌وهفت مترمکعب) پرسش. حوضچهٔ 60 m² برای 22 m³ روغن و بارانِ 50 mm با قاعدهٔ آموزشیِ 110 % چه حجمی می‌خواهد؟\nپاسخ. \\(1.1 \\times 22 + 0.05 \\times 60 = 27.2\\,\\text{m}^3\\).\nتفسیر. قاعده و بارانِ طراحی را مقام و طراحیِ حریق و آب تعیین می‌کنند؛ این‌جا فقط نشان داده می‌شود که حجم به روغن و باران بستگی دارد و آبِ حوضچه باید از جداکنندهٔ روغن بگذرد. ترانسفورماتورهای خشک روغن ندارند ولی رابط‌های حریق و تهویهٔ خودشان را دارند. وارسی: با 90 m² حجم 28.7 m³.\n\n\n\n\n\n\n\nهشدارنسخهٔ عمومی در کار نیست\n\n\n\nفاصله‌های جداسازی، دیوارهای آتش، سامانهٔ اطفا و ظرفیتِ حوضچه به خطر، قاعده‌های محل، بیمه‌گر و مقامِ مسئول بستگی دارند. هیچ عددی در این فصل نسخهٔ طراحیِ حریق نیست.\n\n\n\n\n25.7.2 صدا در مرزِ محل\ntransformer sound at the site boundary (free field, teaching):\n  each unit 72 dB(A) at 2 m; two units together: 75.0 dB(A) at 2 m\n  at   50 m:  47.1 dB(A)\n  at  150 m:  37.5 dB(A)\n  at  400 m:  29.0 dB(A)\n  the limit at a home and the method come from the authority\n  and the noise study (ch 14, 33); low-noise cores or walls\n  are bought only if the study needs them\n\nمثال 25.80 (دو منبع، سه دسی‌بل) پرسش. دو ترانسفورماتور هر کدام 72 dB(A) در 2 m: صدای جمع و صدا در 400 m؟\nپاسخ. 75.0 dB(A) در 2 m (دو برابرِ توان، سه دسی‌بل)؛ در 400 m حدودِ 29 dB(A) در میدانِ آزاد.\nتفسیر. با هر دو برابر شدنِ فاصله، حدودِ 6 dB کم می‌شود. حدِ صدا در خانه‌ها و روشِ سنجش را مقام و مطالعهٔ صدا تعیین می‌کنند (فصل‌های ۱۴ و ۳۳)؛ هستهٔ کم‌صدا یا دیوار فقط اگر مطالعه بخواهد خریده می‌شود. وارسی: \\(75 - 20\\log_{10}(400/2) = 29\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش رابطِ حریقِ ترانسفورماتور را نام ببرید.\nحجمِ حوضچه به چه چیزهایی بستگی دارد؟\nصدای سه منبعِ 70 dB با هم چیست؟\nچه کسی حدِ صدا را تعیین می‌کند؟\n\n\n\n\n\n25.7.3 سیال، تابش و تخلیه: فیزیکِ پشتِ رابط‌های حریق\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین بخش فقط فیزیک را نشان می‌دهد. فاصله‌ها، دیوارها، سامانه‌های اطفا و سیالِ مجاز را مهندسِ حریق با مقام‌های محلی و آزمون‌ها و داده‌های محصول تعیین می‌کند (فصلِ ۳۱)؛ هیچ عددِ این‌جا نسخهٔ طراحی نیست.\n\n\nروغنِ معدنی یا استرِ طبیعی. دو سیال با رفتارِ متفاوت در حریق و در سرمایش:\nmineral oil or natural ester (teaching properties and prices):\n  property                     mineral      natural ester\n  fire point C                     170               350\n  biodegradable                    slowly            readily\n  viscosity at 40 C (relative)     1                 ~4\n  paper ageing (relative)          1                 slower\n  price per m3 (relative)          1                 ~3\n  extra fluid cost, main transformer       about 53 k u\n  extra fluid cost, PV unit transformer    about 6 k u\n  (mineral oil taken at 1.2 k u/m3)\n  the ester's high fire point may let the fire design relax\n  separation or barriers - a decision of the fire engineer and\n  the authority, not of the fluid alone; its viscosity needs\n  a cooling design made for it (the maker's)\n\nمثال 25.81 (پنجاه هزار برای یک انتخاب) پرسش. استر برای ترانسفورماتورِ اصلی و ترانسفورماتورِ واحدِ خورشیدی چقدر بیشتر هزینه دارد و چه می‌خرد؟\nپاسخ. حدودِ 53 و 6 هزار واحد بیشتر؛ نقطهٔ اشتعالِ حدودِ 350 °C به‌جای 170 °C، تجزیه‌پذیریِ زیستی و پیریِ کندترِ کاغذ.\nتفسیر. نقطهٔ اشتعالِ بالا ممکن است طراحیِ حریق را آسان‌تر کند (فاصله یا دیوار)، ولی تصمیمش با مهندسِ حریق و مقام است. گرانرویِ بیشتر سرمایشی می‌خواهد که برای آن طراحی شده باشد (کارِ سازنده). وارسی: \\(22 \\times 2 \\times 1.2 = 52.8\\).\n\nتابش از حریقِ استخرِ روغن. با مدلِ نقطه‌ای، شارِ تابشی با مجذورِ فاصله کم می‌شود:\n\\[\nq = \\frac{\\chi_\\text{r}\\,\\dot{Q}}{4\\pi r^2}, \\qquad \\dot{Q} = \\dot{m}''\\,A\\,\\Delta H_\\text{c}\n\\tag{25.18}\\]\nradiation from an oil pool fire (point-source physics, teaching):\n  pool 50 m2, burning 0.039 kg/(m2 s), 46 MJ/kg: 90 MW; radiated share 0.3\n  distance m   flux kW/m2\n           8         33.5\n          12         14.9\n          16          8.4\n          24          3.7\n  the flux falls with the square of the distance: either\n  distance or a wall keeps a neighbouring transformer and the\n  buildings below the level they can stand - which level,\n  which model and which measure are the fire engineer's and\n  the authority's decisions (ch 31); this is only the physics\n\n\n\n\n\n\nشکل 25.19: شارِ تابشیِ حریقِ استخرِ روغنِ 50 m² بر حسبِ فاصله با مدلِ نقطه‌ای (فیزیکِ آموزشی).\n\n\n\n\nمثال 25.82 (مجذورِ فاصله) پرسش. شارِ تابشی در 8 و 16 m چیست؟\nپاسخ. حدودِ 33.5 و 8.4 kW/m²: دو برابر شدنِ فاصله شار را چهار برابر کم کرد.\nتفسیر. فاصله یا دیوار ترانسفورماتورِ همسایه و ساختمان‌ها را زیرِ سطحی نگه می‌دارد که تحمل می‌کنند؛ کدام سطح، کدام مدل و کدام سنجه تصمیمِ مهندسِ حریق و مقام است (بخش 25.7.1). وارسی: \\(0.3 \\times 89.7 \\times 10^6/(4\\pi \\times 64) = 33.5\\,\\text{kW/m}^2\\).\n\nتخلیهٔ حوضچه. استخرِ سوزانی که زود تخلیه شود دیگر آتش را تغذیه نمی‌کند:\ndraining the bund to the separator tank (teaching):\n  22 m3 of oil in 10 min: 37 L/s\n  pipe mm   velocity m/s\n      150           2.07\n      200           1.17\n      250           0.75\n  a burning pool drained fast stops feeding the fire: gravel\n  in the bund quenches flames, the pipe and the separator take\n  the oil (and the rain, lesson F) away - the separator\n  then keeps the oil from the drainage system\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نقطهٔ اشتعالِ استر به‌تنهایی طراحیِ حریق را تعیین نمی‌کند؟\nشار در 12 m با همان استخر؟\nلولهٔ 200 mm با 37 L/s چه سرعتی دارد؟\nچرا شن در حوضچه ریخته می‌شود؟\n\n\n\n\n\n25.7.4 صدای همهٔ منبع‌های محل در نزدیک‌ترین خانه\nایده. صدای دو ترانسفورماتورِ اصلی در بخش 25.7.2 حساب شد؛ ولی محل منبع‌های دیگری هم دارد: ترانسفورماتورهای واحد، اینورترها و تهویهٔ باتری. ترازها با جمعِ انرژی (لگاریتمی) ترکیب می‌شوند:\nnoise of the site's sources at the nearest home (free field, teaching):\n  group                         each dB(A) at 2 m   distance m   at home\n  main transformers (2)                        72          120      39.4\n  PV unit transformers (10)                    62          300      28.5\n  PV inverters (10)                            70          300      36.5\n  BESS containers HVAC (8)                     75          250      42.1\n  all together by day: 44.8 dB(A); at night the PV\n  inverters stop and 44.1 dB(A) remains - the main\n  transformers and the battery HVAC set the night level, so\n  both are in the noise specification; the noise study (ch 14,\n  33) uses real data, ground and screening, and the\n  authority's limit and method\n\nمثال 25.83 (شب، بی‌اینورتر) پرسش. ترازِ صدا در خانهٔ نزدیک در روز و شب چیست و چه چیزی شب را تعیین می‌کند؟\nپاسخ. روز 44.8 و شب 44.1 dB(A)؛ شب تهویهٔ هشت کانتینرِ باتری (سناریوی S1) و ترانسفورماتورهای اصلی غالب‌اند.\nتفسیر. حدِ شب معمولاً سخت‌گیرانه‌تر است؛ پس هر دو منبعِ شبانه در مشخصهٔ صدا می‌آیند. مطالعهٔ صدا (فصل‌های ۱۴ و ۳۳) با دادهٔ واقعی، زمین و مانع‌ها و روشِ مقام انجام می‌شود. وارسی: \\(10\\log_{10}(10^{3.94} + 10^{2.85} + 10^{4.21}) = 44.1\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو منبعِ 40 dB(A) با هم چند دسی‌بل‌اند؟\nچرا تهویهٔ باتری در صدای شب مهم است؟\n\n\n\n\n\n25.7.5 کربنِ ترانسفورماتور: مواد در برابرِ تلف\nایده. ردپای کربنِ ترانسفورماتور دو بخش دارد: کربنِ نهفته در مواد (ساختِ ورقِ هسته، مس، فولاد، روغن) و کربنِ انرژیِ تلف‌شده در عمر. ضریب‌ها آموزشی‌اند؛ مقدارهای واقعی از اظهارنامهٔ محیط‌زیستیِ سازنده و ضریبِ انتشارِ شبکه می‌آیند:\ncarbon of one main transformer: materials against 25 years of losses\n  (teaching factors t CO2e per t; grid 0.5 t CO2e per MWh)\n  item                         t      factor   t CO2e\n  core steel                    38.0      2.5       95\n  copper                         9.4      4.0       38\n  tank and structure steel      20.0      2.0       40\n  oil                           19.4      1.0       19\n  paper, pressboard, other       8.2      1.5       12\n  materials 204 t CO2e; losses 7,338 t CO2e over 25 years\n  the losses weigh 36 times the materials: lower losses\n  are the transformer's main carbon lever, and the loss\n  evaluation of lesson A already prices most of it; real\n  factors come from the maker's declaration and the grid's\n\nمثال 25.84 (سی‌وشش برابر) پرسش. کربنِ مواد و تلفِ ۲۵ سالهٔ یک ترانسفورماتورِ اصلی را مقایسه کنید.\nپاسخ. مواد حدودِ 204 و تلف‌ها حدودِ 7,338 t CO₂e؛ تلف‌ها ۳۶ برابرِ مواد.\nتفسیر. کاهشِ تلف اهرمِ اصلیِ کربنِ ترانسفورماتور است و ارزیابیِ تلف (بخش 25.2.3) بیشترِ آن را قیمت‌گذاری کرده است؛ هستهٔ بهتر یا مسِ بیشتر کربنِ موادِ کمی می‌افزاید و کربنِ تلفِ بسیاری می‌کاهد. این حساب در فصل‌های ۳۳ و ۵۳ با ضریب‌های واقعی تکرار می‌شود. وارسی: \\(1{,}174/2 \\times 25 \\times 0.5 = 7{,}338\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا ضریبِ شبکهٔ 0.3، کربنِ تلف‌ها چند برابرِ مواد است؟\nچرا تلفِ روزانه هم کربن دارد با اینکه انرژی‌اش تجدیدپذیر است؟\n\n\n\n\n\n25.7.6 صدای بار و صدای هسته\nایده. صدای ترانسفورماتور دو منبع دارد: هسته (مغناطوتنگش، به انگلیسی magnetostriction) که با ولتاژ ثابت است و با بار تغییر نمی‌کند، و سیم‌پیچ که با نیروهای جریان می‌لرزد. توانِ صوتیِ بار تقریباً با توانِ چهارمِ جریان بالا می‌رود: ترازش \\(40\\log_{10}(I/I_\\text{r})\\) تغییر می‌کند. دو بخش با جمعِ انرژی ترکیب می‌شوند:\nload noise against core noise (sound power, teaching):\n  core (no-load) 72 dB(A) at any load; winding (load) noise\n  68 dB(A) at rated current, changing as 40 log10(I / In)\n  load pu   load noise   total dB(A)\n     0.35         49.8          72.0\n     0.60         59.1          72.2\n     0.80         64.1          72.7\n     1.00         68.0          73.5\n     1.15         70.4          74.3\n  at night (wind only, about 0.35 pu) the core sets the level;\n  at rated load the windings add 1.5 dB, at 1.15 pu 2.3 dB - the night\n  limit is met by the core's design (flux density, steel,\n  joints), the day limit by both; the guarantee covers both\n  parts, measured in the factory\n\nمثال 25.85 (شب صدای هسته است) پرسش. با صدای هستهٔ 72 و صدای بارِ 68 dB(A) در جریانِ نامی، کلِ صدا در 0.35 و 1.15 پریونیت؟\nپاسخ. 72.0 و 74.3 dB(A).\nتفسیر. شب (فقط باد، حدودِ 0.35 پریونیت) هسته تراز را تعیین می‌کند؛ پس حدِ شب با طراحیِ هسته (چگالیِ شار، ورق، اتصال‌ها) برآورده می‌شود و حدِ روز با هر دو. ضمانت هر دو بخش را می‌پوشاند و در کارخانه سنجیده می‌شود. با بخش 25.7.4: ترازِ شبِ محل از تهویهٔ باتری و صدای هستهٔ ترانسفورماتورهای اصلی است. وارسی: \\(68 + 40\\log_{10}0.35 = 49.8\\).\n\n\n\n25.7.7 انرژیِ قوسِ درونِ مخزن\nایده. خطای درونیِ ترانسفورماتور قوسی در روغن می‌سازد؛ انرژیِ آن (\\(E = U_\\text{arc}\\,I\\,t\\)) روغن را تجزیه و گاز تولید می‌کند و فشارِ مخزن را بالا می‌برد. زمانِ قطع اهرمِ اصلی است:\nenergy of an internal arc in a unit transformer tank (teaching):\n  E = U_arc x I x t; arc voltage taken as 2 kV (assumed)\n  clearing by                          time ms   current kA   energy kJ\n  current-limiting fuse                      5          3.0          30\n  breaker, instantaneous                    80          6.4        1024\n  breaker, time-graded                     400          6.4        5120\n  fault level 6.4 kA at the 33 kV bus; the energy grows with\n  the clearing time: a fuse that limits both current and time\n  keeps the gas pressure in the tank low; an instantaneous\n  breaker lets 34 times that energy in, a time-graded relay\n  170 times - tank strength, pressure relief\n  and clearing time are chosen together (ch 26 settings,\n  fire interfaces of lesson F)\n\nمثال 25.86 (زمانِ قطع، نه فقط جریان) پرسش. انرژیِ قوس با فیوزِ محدودکننده، کلیدِ آنی و کلیدِ با تأخیرِ هماهنگی چیست؟\nپاسخ. حدودِ 30، 1,024 و 5,120 kJ (ولتاژِ قوسِ فرضیِ 2 kV).\nتفسیر. کلیدِ آنی ۳۴ برابر و رلهٔ با تأخیر ۱۷۰ برابرِ فیوز انرژی به مخزن می‌دهد. استحکامِ مخزن، شیرِ فشارشکن و زمانِ قطع با هم انتخاب می‌شوند (تنظیم‌ها در فصلِ ۲۶، رابط‌های حریق در بخش 25.7.1). ولتاژِ قوس و نسبتِ گاز به انرژی از دادهٔ سازنده و آزمون می‌آیند؛ این جدول فقط نسبت‌ها را نشان می‌دهد. وارسی: \\(2{,}000 \\times 6{,}400 \\times 0.4 = 5.12\\,\\text{MJ}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nصدای کل در 0.8 پریونیت با همان دو منبع؟\nچرا حدِ صدای شب با طراحیِ هسته برآورده می‌شود؟\nانرژیِ قوس با کلیدِ 150 ms؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-g",
    "href": "chapters/25-transformers-substations.html#sec-ch25-g",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.8 چ. پستِ صادرات و رابطِ پایانهٔ شبکه",
    "text": "25.8 چ. پستِ صادرات و رابطِ پایانهٔ شبکه\n\n25.8.1 آرایشِ شینه: قابلیتِ اطمینان، جا و هزینه\nایده. آرایشِ شینهٔ 132 kV تعیین می‌کند خرابی یا نگه‌داریِ یک جزء چه چیزی را از کار می‌اندازد. گزینه‌های رایج: تک‌شینه، تک‌شینهٔ بخش‌بندی‌شده، دوشینه (و آرایش‌های بزرگ‌تر برای پست‌های بزرگ). مقایسه با ساعت‌های موردِ انتظارِ از دست رفتنِ صادرات، تعدادِ کلیدها و شاخصِ هزینه:\n132 kV bus arrangements of the export substation (teaching):\n  arrangement             bays  breakers  export lost h/yr  cost index\n  single bus                 3         3               2.28        1.0\n  single bus, sectioned      3         4               2.22        1.2\n  double bus                 3         4               0.66        1.6\n  the line: 0.5 h/yr; one transformer: 131 h/yr at half export (ch 18)\n  the long repair of a transformer dominates; the double bus\n  saves under 2 h a year for 60 % more cost - a single bus\n  with a bus disconnector suits Plant P, and a spare-unit or\n  repair strategy matters more; the utility's rules for its\n  own bay may ask more (U-065)\n\n\n\n\n\n\nشکل 25.20: سه آرایشِ شینهٔ 132 kV برای پستِ صادرات.\n\n\n\n\nمثال 25.87 (آنچه واقعاً غالب است) پرسش. کدام آرایش را برای نیروگاهِ P پیشنهاد می‌کنید؟ چه چیزی بیش از آرایشِ شینه بر صادرات اثر دارد؟\nپاسخ. تک‌شینه با سکسیونرِ شینه: 2.3 ساعت در سال در برابرِ 0.7 برای دوشینه با 60 % هزینهٔ بیشتر. تعمیرِ طولانیِ ترانسفورماتور (حدودِ ۱۳۱ ساعت در سال با نیمِ صادرات) غالب است.\nتفسیر. با یک خط و دو ترانسفورماتور، پولِ بیشتر برای شینه کمی می‌خرد؛ راهبردِ یدک یا تعمیرِ ترانسفورماتور (فصل‌های ۱۸ و ۵۱) ارزشِ بیشتری دارد. قاعده‌های بهره‌بردارِ شبکه برای بِیِ خودش ممکن است بیشتر بخواهد (U-065). وارسی: \\(0.015 \\times 4{,}380 \\times 2 = 131\\).\n\n\n\n25.8.2 بِیِ خط و رابط‌های پایانه\nexport line bay E1 from the line to the plant bus (concept):\n  surge arresters at the line entrance and at the transformers\n  line disconnector with earthing switch (ownership boundary)\n  CTs: protection cores (line, busbar) and a metering core\n  VTs: protection, synchronising check and revenue metering\n  circuit breaker with its own protection and control\n  telecom: protection signalling, SCADA to the utility\n  the bay's equipment list, ratings and the utility's\n  acceptance tests are set by the connection agreement\n\n\n\nجدول 25.6: رابط‌های پستِ صادرات و پایانهٔ شبکه (مفهومی)\n\n\n\n\n\n\n\n\n\n\nرابط\nمالک یا تصمیم‌گیر\nشاهدِ پذیرش\n\n\n\n\nآرایشِ شینه و بِی‌ها\nمالک، با تأییدِ شبکه\nنقشهٔ تأییدشده\n\n\nکلید و سکسیونر و کلیدِ زمین\nمالکِ هر بِی\nآزمونِ کارخانه و محل\n\n\nترانسفورماتورهای جریان و ولتاژ\nمالک؛ هستهٔ کنتور با قاعدهٔ شبکه\nگواهیِ دقت\n\n\nبرقگیرها\nمالک (هماهنگیِ عایق، فصلِ ۲۶)\nگواهیِ نوعی، نصب\n\n\nکنتورِ درآمد\nقاعدهٔ اندازه‌گیریِ شبکه\nگواهی و مُهرِ شبکه\n\n\nحفاظت، کنترل، مخابرات\nمالک و شبکه با پروتکل\nآزمون‌های مشترک\n\n\nتغذیهٔ ایستگاه\nمالک (فصلِ ۲۳)\nآزمونِ کارکرد\n\n\nمرزِ مالکیت\nقراردادِ اتصال\nنقشهٔ مرز (فصلِ ۲۳)\n\n\nمرحله‌بندیِ ساخت و دسترسیِ شبکه\nبرنامهٔ مشترک\nمجوزِ کار و پذیرش\n\n\n\n\n\n\n\nمثال 25.88 (مرحله‌بندی و دسترسی) پرسش. چرا مرحله‌بندیِ ساخت و دسترسیِ بهره‌بردارِ شبکه بخشی از طراحیِ پست است؟\nپاسخ. بِیِ شبکه در پستی کار می‌کند که برق‌دار است؛ کارِ اتصال به خاموشی‌های برنامه‌ریزی‌شده، مجوزهای کار و نظارتِ شبکه نیاز دارد. ترتیب و زمانِ آن‌ها بر برنامهٔ ساخت و تاریخِ بهره‌برداری اثر می‌گذارد.\nتفسیر. برنامهٔ خاموشی و پذیرشِ بهره‌بردار در قراردادِ اتصال و برنامهٔ ساخت می‌آید (فصل‌های ۴۷ و ۵۰)؛ کارِ نزدیکِ تجهیزِ برق‌دار فقط با روال‌ها و مجوزهای بهره‌بردار و کارکنانِ صلاحیت‌دار انجام می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه آرایشِ شینه را با یک برتری و یک کاستی بنویسید.\nچرا دوشینه برای نیروگاهِ P نمی‌ارزد؟\nشش جزءِ بِیِ خط را نام ببرید.\nچه کسی قاعدهٔ کنتورِ درآمد را تعیین می‌کند؟\n\n\n\n\n\n25.8.3 فهرستِ تجهیزات و زمینِ محوطهٔ 132 kV\nتجهیزاتِ بِی‌ها. آرایشِ شینه (بخش 25.8.1) شمارِ تجهیزات را تعیین می‌کند:\n132 kV equipment take-off: single bus against double bus (3 bays):\n  item               single   double\n  breakers                3        4\n  disconnectors           6       11\n  earth switches          3        5\n  cts                     9       12\n  vts                     6        9\n  arresters               9        9\n  36 items against 50: the double bus adds a coupler\n  bay, a second set of bus disconnectors per bay, bus VTs and\n  earthing - about two-fifths more equipment for the\n  flexibility of lesson G, which the reliability numbers of\n  lesson G must then justify\n\nمثال 25.89 (دوپنجم تجهیزاتِ بیشتر) پرسش. برای سه بِی، شینهٔ ساده و دوشینه چند قلم تجهیز می‌خواهند؟\nپاسخ. ۳۶ در برابرِ ۵۰ قلم: کلیدِ کوپلر، سکسیونرهای دومِ شینه، VTهای شینه و کلیدهای زمین.\nتفسیر. انعطافِ دوشینه حدودِ دوپنجم تجهیزاتِ بیشتر می‌خواهد که باید با عددهای قابلیتِ اطمینانِ بخش 25.8.1 توجیه شود؛ این فهرست ورودیِ برآوردِ هزینه و فهرستِ خرید است. وارسی: جمعِ ستون‌ها.\n\nزمینِ محوطه. اندازهٔ هر بِی از فاصله‌های ایمنیِ سطحِ عایقی و استانداردِ تأسیسات می‌آید:\nfootprint of the 132 kV yard (teaching bay size 11 m x 45 m):\n  arrangement           bays   area m2\n  single bus               3      1485\n  single bus, sectioned    4      1980\n  double bus               4      2376\n  plus roads, the transformer bays, the control building and\n  the fence clearance; clearances and bay widths come from the\n  insulation level and the installation standard (the\n  numbers here are teaching values, not a layout)\n\nمثال 25.90 (زمینِ دوشینه) پرسش. با بِیِ آموزشیِ 11 × 45 m، شینهٔ ساده و دوشینه چه زمینی می‌گیرند؟\nپاسخ. 1,485 در برابرِ حدودِ 2,376 m²، بی‌جاده‌ها، بِیِ ترانسفورماتورها، ساختمان و فاصلهٔ حصار.\nتفسیر. در محلِ باز زمین ارزان است و این تفاوت کوچک؛ در جای تنگ بِیِ گازی (فصلِ ۲۴) آن را چهار برابر کم می‌کند. عددها آموزشی‌اند و طرحِ محوطه نیستند. وارسی: \\(3 \\times 11 \\times 45 = 1{,}485\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nدوشینه بی‌مقایسهٔ تجهیزات و زمین با قابلیتِ اطمینان انتخاب شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدوشینه چه تجهیزاتی اضافه دارد؟\nبا چهار بِی، شینهٔ ساده چند کلید و سکسیونر می‌خواهد؟\nفاصله‌های بِی از کجا می‌آیند؟\n\n\n\n\n\n25.8.4 مرحله‌بندیِ پست: وقتی ترانسفورماتورِ دوم دیر می‌رسد\nایده. پستِ صادرات می‌تواند مرحله‌به‌مرحله برق‌دار شود (فصلِ ۲۳، بخش 23.4.3): نخست خط و یک ترانسفورماتور. اگر ترانسفورماتورِ دوم دیر برسد، نیروگاه تا رتبهٔ یکی صادر می‌کند و بقیه را محدود:\nstaging: the second main transformer arrives late (teaching)\n  months late   energy above one unit's rating lost MWh   k u at 70\n            1                                      4425         310\n            3                                     13275         929\n            6                                     26550        1859\n  with one transformer the plant exports up to its rating and\n  curtails the rest: energising stage by stage (ch 23 lesson\n  C) with one unit first is possible, and the late unit's\n  cost is the energy above 63 MVA - a number for the\n  delivery contract's delay damages (ch 39)\n\nمثال 25.91 (هر ماه سیصد هزار) پرسش. هر ماه تأخیرِ ترانسفورماتورِ دوم چه انرژی و چه ارزشی از دست می‌دهد؟\nپاسخ. حدودِ 4,425 MWh و 310 هزار واحد در ماه؛ شش ماه 1,859 هزار.\nتفسیر. این عدد پایهٔ خسارتِ تأخیرِ قراردادِ تحویل است (فصلِ ۳۹)؛ با یدکِ مشترک یا ترانسفورماتورِ سیار مقایسه می‌شود (بخش 25.2.7). مرحله‌بندی برنامهٔ آزمون و قاعده‌های کلیدزنیِ هر مرحله را هم می‌خواهد. وارسی: \\(295{,}000 \\times 0.18/12 = 4{,}425\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا سهمِ 12 % انرژی بالای رتبهٔ یک واحد، سه ماه تأخیر چند مگاوات‌ساعت است؟\nچرا این عدد به قراردادِ تحویل می‌رود؟\n\n\n\n\n\n25.8.5 اندازه‌گیریِ درآمد در توانِ کم\nایده. کنتورِ درآمد در بِیِ خط (بخش 25.8.2) انرژیِ فروخته‌شده را می‌شمارد. ترانسفورماتورِ جریانِ آن (CT) برای جریانِ نامی انتخاب می‌شود، ولی نیروگاهِ بادی–خورشیدی بخشی از انرژی‌اش را در جریانِ کم می‌فروشد: صبح‌های خورشیدی و بادِ ضعیف:\nrevenue metering at low output: share of the year's energy by CT current\n  (CT 600/1 at the line bay, export up to 437 A; teaching shares)\n  current band (x rated)   amps         energy share\n   0.00 - 0.01               0-   6 A             2%\n   0.01 - 0.05               6-  30 A             6%\n   0.05 - 0.20              30- 120 A            17%\n   0.20 - 1.20             120- 720 A            75%\n  8 % of the energy passes below 5 % of the CT's rating (PV\n  mornings, light wind): a CT class accurate down to 1 % of\n  rating (the 'S' classes) keeps that energy measured within\n  its limits - the class is set by the grid operator's\n  metering rules; this table shows why it matters\n\nمثال 25.92 (هشت درصد زیرِ پنج درصد) پرسش. چه سهمی از انرژیِ سال زیرِ 5 % جریانِ نامیِ CT می‌گذرد و چرا مهم است؟\nپاسخ. حدودِ 8 % (سهم‌های آموزشی).\nتفسیر. دقتِ CT در جریانِ کم بدتر است؛ ردهٔ «S» (مانندِ 0.2S در IEC 61869-2، STD-038) دقت را تا 1 % جریانِ نامی تعریف می‌کند و این انرژی را در حدِ خود می‌سنجد. رده را قاعدهٔ اندازه‌گیریِ بهره‌بردارِ شبکه تعیین می‌کند (جای کنتور هنوز باز است، فصلِ ۲۳)؛ این جدول نشان می‌دهد چرا. نسبتِ CT هم انتخاب است: نسبتِ کوچک‌تر جریانِ کم را بهتر می‌بیند، به شرطِ تحملِ جریانِ اتصالِ کوتاه و بارِ نامی. وارسی: \\(0.02 + 0.06 = 0.08\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا CT 600/1، جریانِ 5 % نامی چند آمپر است؟\nچرا نیروگاهِ خورشیدی بیش از نیروگاهِ حرارتی به دقت در جریانِ کم نیاز دارد؟\n\n\n\n\n\n25.8.6 ترانسفورماتور روی پی و شینهٔ لوله‌ای\nترانسفورماتور در زمین‌لرزه. نیروی افقیِ زمین‌لرزه با ضریبِ \\(a\\) (نسبت به شتابِ گرانش) \\(F = a\\,m\\,g\\) است. ترانسفورماتور واژگون نمی‌شود اگر \\(F\\,h_\\text{cg} &lt; W\\,b/2\\)، و نمی‌لغزد اگر \\(F &lt; \\mu\\,W\\). ضریب‌ها اینجا آموزشی‌اند:\nthe transformer on its foundation (teaching coefficients only)\n  mass 95 t, weight 932 kN, base 4.5 m wide, centre of mass\n  2.0 m up; friction steel on concrete 0.30\n  horizontal coeff   force kN   overturning kNm   resisting kNm   slides?\n              0.10         93               186            2097   no\n              0.20        186               373            2097   no\n              0.30        280               559            2097   no\n              0.40        373               746            2097   yes\n  the unit does not tip, but from about 0.3 it would slide on its\n  rails: it is anchored to the foundation; the tall bushings\n  on the tank top shake harder than the ground (amplified),\n  so their seismic qualification is part of the bid evidence;\n  the site's design acceleration comes from the seismic\n  hazard study and the structural engineer (ch 29), not here\n\nمثال 25.93 (واژگون نه، لغزش آری) پرسش. با ضریب‌های 0.1 تا 0.4، ترانسفورماتورِ 95 t واژگون می‌شود یا می‌لغزد؟\nپاسخ. واژگون نمی‌شود (گشتاورِ واژگونی حداکثر 746 در برابرِ 2,097 kN·m)؛ ولی از حدودِ 0.3 روی ریل‌ها می‌لغزد.\nتفسیر. پس ترانسفورماتور به پی مهار می‌شود. بوشینگ‌های بلند روی درِ مخزن بیش از زمین می‌لرزند (تشدید)، پس صلاحیتِ لرزه‌ایِ آن‌ها جزءِ شاهدهای پیشنهاد است. شتابِ طراحیِ محل از مطالعهٔ خطرِ لرزه‌ای و مهندسِ سازه می‌آید (فصلِ ۲۹)، نه از اینجا. وارسی: \\(0.3 \\times 932 = 280\\,\\text{kN}\\) برابرِ \\(0.30 \\times 932\\).\n\nشینهٔ لوله‌ایِ 132 kV. شینه‌های پستِ هوایی اغلب لوله‌های آلومینیومی‌اند. خیزِ تیرِ ساده زیرِ وزنِ خود:\n\\[\n\\delta = \\frac{5\\,w\\,L^4}{384\\,E\\,I}, \\qquad I = \\frac{\\pi}{64}\\left(d_\\text{o}^4 - d_\\text{i}^4\\right)\n\\tag{25.19}\\]\n132 kV tubular busbar, aluminium 100/88 mm (teaching):\n  self-weight 46.9 N/m; I = 1.96 x 10^-6 m^4\n  span m   deflection mm (5wL^4/384EI)   limit L/200 mm\n       8                              18               40\n      10                              44               50\n      12                              92               60\n  fault force at the gear's 31.5 kA rating (ip 79 kA), 2.0 m\n  phase spacing: 537 N/m - 11 times the self-weight\n  spans up to about 10 m meet L/200 under self-weight alone;\n  at 132 kV the wide spacing keeps fault forces moderate;\n  the span is set by sag, wind, ice and the supports'\n  strength under the fault - the maker's or designer's\n  calculation to the standard, checked in the design review\n\nمثال 25.94 (ده متر، مرزِ خیز) پرسش. لولهٔ 100/88 mm در دهانه‌های 8، 10 و 12 m چه خیزی دارد و نیروی خطا در برابرِ وزن چقدر است؟\nپاسخ. 18، 44 و 92 mm در برابرِ حدِ L/200 یعنی 40، 50 و 60 mm: تا حدودِ 10 m پذیرفتنی. نیروی خطا در رتبهٔ 31.5 kA حدودِ 537 N/m، ۱۱ برابرِ وزن.\nتفسیر. خیز با توانِ چهارمِ دهانه بالا می‌رود؛ دهانهٔ 12 m دو برابرِ 10 m خم می‌شود. در 132 kV فاصلهٔ فازها زیاد است و نیروی خطا متوسط؛ در تابلوی 33 kV با فاصلهٔ کم همان نیرو چند کیلونیوتن بر متر است (فصلِ ۲۴). دهانه با خیز، باد، یخ و استحکامِ مقره‌ها زیرِ خطا تعیین می‌شود: محاسبهٔ طراح طبقِ استاندارد، وارسی‌شده در بازبینیِ طراحی. حدِ L/200 اینجا آموزشی است. وارسی: \\((12/10)^4 = 2.07\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nترانسفورماتورِ سنگین «بی‌نیاز از مهار» فرض شده است چون واژگون نمی‌شود.\nدهانهٔ شینه با نیروی خطا انتخاب شده و خیز زیرِ وزن و یخ فراموش شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا \\(\\mu = 0.25\\)، از چه ضریبی ترانسفورماتور می‌لغزد؟\nخیزِ دهانهٔ 9 m از روی دهانهٔ 10 m؟\nچرا بوشینگ بیش از بدنهٔ ترانسفورماتور می‌لرزد؟\n\n\n\n\n\n25.8.7 افتِ ولتاژ در برق‌دارکردنِ ترانسفورماتورِ اصلی\nایده. جریانِ هجومی (بخش 25.2.5) از امپدانسِ شبکه می‌گذرد و ولتاژِ شینهٔ 132 kV را در چند سیکلِ نخست پایین می‌آورد. برآوردِ بالاییِ زبر: \\(\\Delta U/U \\approx (\\hat{i}/\\sqrt{2})/I_\\text{k}\\):\nvoltage dip when a main transformer is energised from 132 kV\n  rough upper estimate: dU/U ~ (i_peak / sqrt2) / Ik, Ik 5.2 kA\n  case                                      i_peak A   dip\n  residual flux 0.8 Bn, worst instant           2086    28%\n  no residual, worst instant                    1047    14%\n  controlled switching (teaching 1.5 x In)       585     8%\n  a worst-case energising can dip the 132 kV bus by a quarter\n  for the first cycles; the grid operator limits such rapid\n  voltage changes (its own figure, open until the grid offer),\n  so controlled switching or a pre-insertion resistor may be\n  asked for - the electromagnetic transient study (ch 28)\n  gives the real value\n\nمثال 25.95 (یک‌چهارم در بدترین لحظه) پرسش. با جریانِ خطای 5.2 kA در شینهٔ 132 kV، برق‌دارکردن در بدترین لحظه با شارِ پسماندِ 0.8 و با کلیدزنیِ کنترل‌شده چه افتی دارد؟\nپاسخ. حدودِ 28 % و 8 %.\nتفسیر. بهره‌بردارِ شبکه تغییرِ سریعِ ولتاژ را با عددِ خودش محدود می‌کند (تا پیشنهادِ اتصال باز است)؛ پس کلیدزنیِ کنترل‌شده یا مقاومتِ پیش‌وصل ممکن است خواسته شود. این برآوردِ زبر است؛ مطالعهٔ گذرای الکترومغناطیسی (فصلِ ۲۸) عددِ واقعی را می‌دهد. وارسی: \\(2{,}086/\\sqrt{2}/5{,}200 = 0.28\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا شبکهٔ دو برابر قوی‌تر، افتِ بدترین حالت؟\nچرا کلیدزنیِ کنترل‌شده شارِ پسماند را باید بداند؟\n\n\n\n\n\n25.8.8 عایقِ هوایی در ارتفاعِ محل\nایده. استحکامِ عایقِ هوایی با چگالیِ هوا کم می‌شود. چگالیِ نسبیِ هوا با ارتفاع تقریباً نمایی کم می‌شود (ارتفاعِ مقیاسِ جو حدودِ 8,150 m):\n\\[\n\\delta(z) \\approx e^{-z/8150\\,\\text{m}}\n\\tag{25.20}\\]\nکه \\(z\\) ارتفاع از سطحِ دریاست.\nپس تحمل‌پذیریِ عایقِ بیرونی که در سطحِ دریا سنجیده شده در ارتفاع حدودِ \\(\\delta\\) برابر می‌شود و قطعه باید \\(1/\\delta\\) قوی‌تر انتخاب شود:\nair insulation at altitude: relative air density d = exp(-H / 8,150 m)\n  (barometric scale height); a withstand measured at sea level\n  falls roughly with d, so the item is chosen 1/d stronger\n  altitude m   air density   factor 1/d   650 kV item needs at sea level\n           0         1.000        1.000                        650 kV\n       1,000         0.885        1.131                        735 kV\n       1,200         0.863        1.159                        753 kV\n       2,000         0.782        1.278                        831 kV\n  Plant P sits at 1,200 m (data pack, assumed): external\n  insulation - bushings, post insulators, air clearances - is\n  about 14 % weaker than at sea level (so about 16 % more\n  strength is specified); the insulation\n  coordination study applies the standard's altitude\n  correction (its exponent depends on the voltage shape), and\n  the specification states the site altitude so the maker\n  tests or corrects for it; cooling by air is derated too\n  (lesson tower)\n\nمثال 25.96 (شانزده درصد در هزارودویست متر) پرسش. نیروگاهِ P در 1,200 m است (بستهٔ داده، فرضی). عایقِ بیرونی چقدر ضعیف‌تر است و قطعهٔ 650 kV چه تحملی در سطحِ دریا لازم دارد؟\nپاسخ. \\(\\delta = 0.863\\)؛ حدودِ 14 % ضعیف‌تر (پس قطعه حدودِ 16 % قوی‌تر)؛ معادلِ حدودِ 753 kV در سطحِ دریا.\nتفسیر. مطالعهٔ هماهنگیِ عایقی (فصلِ ۲۶) اصلاحِ ارتفاعِ استاندارد را به کار می‌برد (توانِ آن به شکلِ موجِ ولتاژ بستگی دارد)؛ مشخصه ارتفاعِ محل را می‌نویسد تا سازنده آزمون یا اصلاح کند. بوشینگ‌ها، مقره‌های اتکایی و فاصله‌های هوایی همه درگیرند؛ عایقِ درونِ روغن نه. سرمایش با هوا هم کاهش می‌یابد (بخش 25.3.6). وارسی: \\(e^{-1200/8150} = e^{-0.147} = 0.863\\).\n\n\n\n25.8.9 جا برای باتریِ بعدی\nایده. تصمیمِ D-025 نیروگاه را بی‌باتری (S0) می‌سازد ولی جا برای باتریِ بعدی نگه می‌دارد. کدام بخش‌های پست تغییر می‌کنند؟\nroom kept for the later battery (S0 now, S1 later; D-025):\n  item                         S0 build          kept for S1\n  33 kV bays                   WS1-3, PVF1-3     BESS-A, BESS-B (spare bays)\n  bus sections                 split bus         a battery feeder on each\n  main transformers            2 x 63 MVA        no change (below)\n  site area                    fenced plot       platform for 4 containers\n  earthing                     station grid      grid extended to the plot\n  auxiliary supply             SST 250 kVA       HVAC supply (below)\n  control                      PPC, SCADA        points reserved\n  the main transformers need no change: export stays capped at\n  100 MW at the POC, and a battery charging from PV inside the\n  plant does not pass through them; charging from the grid\n  imports at most 20 MW - far below their rating\n  the auxiliary supply does change: 8 containers x 40 kW of\n  HVAC (120 kW of cooling at COP 3, ch 19) = 320 kW, more than\n  the 250 kVA station transformer - fed from the PCS skids or\n  a second station transformer (decided with the battery\n  supplier); a reserved bay and space cost little now and\n  much later\n\nمثال 25.97 (ترانسفورماتورها نه، تغذیهٔ کمکی آری) پرسش. آیا افزودنِ باتری ترانسفورماتورهای اصلی را بزرگ‌تر می‌خواهد؟ چه چیزی تغییر می‌کند؟\nپاسخ. نه: صادرات در نقطهٔ اتصال 100 MW می‌ماند و شارژ از خورشیدی درونِ نیروگاه از ترانسفورماتورهای اصلی نمی‌گذرد. تغذیهٔ کمکی تغییر می‌کند: تهویهٔ هشت کانتینر حدودِ 320 kW است، بیش از ترانسفورماتورِ 250 kVA ایستگاه.\nتفسیر. بِیِ رزرو، جای کانتینرها، شبکهٔ زمینِ گسترش‌یافته و نقطه‌های کنترلِ رزرو امروز ارزان‌اند و فردا گران. تغذیهٔ تهویه از اسکیدهای PCS یا ترانسفورماتورِ ایستگاهِ دوم با سازندهٔ باتری تصمیم گرفته می‌شود (فصل‌های ۱۹ و ۲۳). وارسی: \\(8 \\times 120/3 = 320\\,\\text{kW}\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nعایقِ بیرونی با تحملِ سطحِ دریا برای محلِ مرتفع پذیرفته شده است.\nبرای «گسترشِ بعدی» فقط زمین نگه داشته شده، نه بِی، زمین و تغذیهٔ کمکی.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچگالیِ نسبیِ هوا در 1,800 m؟\nچرا عایقِ درونِ روغن به ارتفاع حساس نیست؟\nاگر شارژ از شبکه 40 MW بود، ترانسفورماتورهای اصلی کافی بودند؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-plantp",
    "href": "chapters/25-transformers-substations.html#sec-ch25-plantp",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.9 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "25.9 نیروگاهِ P: سه مثالِ یکپارچه\nداده‌ها: بستهٔ دادهٔ 1.1.0، سناریوی S1، مدلِ تولید (D-019) برای بارِ ساعتی، دمای هوای بستهٔ داده، نمودارِ تک‌خطی (D-027) و مبنای مدارها (D-028)؛ دادهٔ ترانسفورماتورها، پیشنهادها، پرونده و خرابی‌ها آموزشی‌اند (A-326 تا A-330).\nthe 63 MVA nameplate by hand:\n  rated currents: HV 276 A, LV line 1,102 A, LV delta winding 636 A\n  full-load losses 35 + 250 = 285 kW; efficiency at pf 1: 99.55 %\n  fault current behind 12 %: 8.3 x rated = 9.2 kA on the LV side\n  ratio 132/33 = 4.0 at the principal tap\n\nمثال 25.98 (مقدماتی: پلاک با دست) پرسش. از پلاکِ 63 MVA، 132/33 kV، YNd11، \\(u_\\text{k} = 12\\,\\%\\)، جریان‌های نامی، بازدهِ بارِ کامل و جریانِ خطا را با دست حساب کنید.\nپاسخ. فشارِ قوی 276 A، فشارِ متوسط 1,102 A در خط و 636 A در سیم‌پیچِ مثلث؛ بازده 99.55 %؛ خطا \\(8.3\\) برابرِ نامی یعنی 9.2 kA.\nتفسیر. همهٔ این‌ها از چهار عددِ پلاک می‌آیند؛ هر ناسازگاری میانِ پلاک و پرونده (مثال 25.59) همین‌جا دیده می‌شود. وارسی: \\(1{,}102/\\sqrt{3} = 636\\).\n\ndecision record: main transformer bids (teaching):\n  evaluated at 70 u/MWh, 25 y, 7.5 %, LLF 0.128 from ch 15:\n    bid A 2,330 k u, bid B 2,242 k u: bid B preferred\n  conditions: impedance 12 % within the band, YNd11, tap\n    range after the grid study, ONAF 63 MVA, loss guarantees\n    with deductions, type tests or proof of design for the\n    short-circuit withstand, transport within 72 t\n  sensitivity: bid A wins above about 108 u/MWh\n  owner of the decision: the owner's engineer with the\n  procurement team (ch 38)\n\nمثال 25.99 (میانی: ثبتِ تصمیمِ خرید) پرسش. تصمیمِ خریدِ ترانسفورماتور را با شرط‌ها و حساسیت ثبت کنید.\nپاسخ. پیشنهادِ B با 2,242 هزار در برابرِ 2,330؛ شرط‌ها: امپدانس در بازه، YNd11، بازهٔ تپ پس از مطالعه، ONAF 63 MVA، تضمینِ تلف با کسر، شاهدِ تحملِ خطا، حمل زیرِ 72 t؛ حساسیت: بالای 108 واحد بر مگاوات‌ساعت پیشنهادِ A.\nتفسیر. تصمیمِ خرید مشروط است: اگر پرونده‌ای مانندِ مثال 25.59 برسد، شرطِ امپدانس آن را برمی‌گرداند. حساسیت به قیمتِ انرژی نشان می‌دهد تصمیم در چه بازاری عوض می‌شود. وارسی: با مثال 25.6 یکی است.\n\ntransformer and export-bay basis of Plant P (D-029):\n  2 x 63 MVA 132/33 kV YNd11 ONAN/ONAF, z 12 %, OLTC +/-10 %\n    in 17 steps (range open to the grid study, U-096)\n  losses evaluated with A and B factors stated in the enquiry\n  unit transformers: oil-filled 5.5 MVA on the PV and battery\n    skids, dry-type 5.6 MVA in the turbine towers\n  containment for 110 % of the oil plus rain; separation,\n    detection and any suppression from the fire design (ch 31)\n  132 kV single bus with a bus disconnector; line bay E1 with\n    arresters, CTs and VTs for protection and revenue metering\n  dossier review rules: declared values, tolerances and the\n    decision for each failure written into the contract\n\nمثال 25.100 (یکپارچه: مبنای ترانسفورماتور و بِیِ صادرات) پرسش. مبنای ترانسفورماتورها و پستِ صادراتِ نیروگاهِ P را بنویسید.\nپاسخ. خروجیِ بالا.\nتفسیر. این تصمیمِ D-029 است. موردهای باز: بازهٔ تپ (U-096)، دادهٔ سازنده برای امپدانس و تلف (U-090 از فصلِ ۲۳)، قاعده‌های بِیِ شبکه (U-065)، و معیارهای حریق از طراحیِ حریق (U-097). وارسی: هر بند به یکی از مثال‌های این فصل برمی‌گردد.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-numbers",
    "href": "chapters/25-transformers-substations.html#sec-ch25-numbers",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.10 عددهای کلیدیِ ترانسفورماتور و پستِ نیروگاهِ P",
    "text": "25.10 عددهای کلیدیِ ترانسفورماتور و پستِ نیروگاهِ P\n\n\n\nجدول 25.7: عددهای کلیدیِ ترانسفورماتور و پستِ نیروگاهِ P (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nولتاژِ هر دور (1.7 T، 0.45 m²)\n170 V\nمثال 25.1\n\n\n\\(r\\) و \\(x\\) پریونیت\n0.004 و 0.120\nمثال 25.2\n\n\nتنظیمِ ولتاژ (0.95) و بازده\n4.76 %؛ 99.53 %\nمثال 25.2\n\n\nبیشینهٔ بازده\nدر 0.37 بار\nمثال 25.2\n\n\nتپ‌چنجر\n۱۷ وضعیت، ±10 %\nمثال 25.3\n\n\nضریب‌های A و B\n6.84 و 0.88\nمثال 25.6\n\n\nعمرِ مصرف‌شده در یک سال\nحدودِ ۳٫۸ روز\nمثال 25.7\n\n\nساعت‌های بالای ONAN\n۱۸۷\nمثال 25.73\n\n\nجرمِ هسته برای 35 kW\nحدودِ 34 t\nمثال 25.33\n\n\nحجمِ حوضچه\n27.2 m³\nمثال 25.79\n\n\nصدا در 400 m\n29 dB(A)\nمثال 25.80\n\n\nاز دست رفتنِ صادرات (تک‌شینه)\n2.3 ساعت در سال\nمثال 25.87",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-design",
    "href": "chapters/25-transformers-substations.html#sec-ch25-design",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.11 گردشِ کارِ ترانسفورماتور و پست",
    "text": "25.11 گردشِ کارِ ترانسفورماتور و پست\n\n\nورودی‌های مشخصه را از فصل‌های پیشین جمع کنید (جدول 25.1).\nامپدانس، گروهِ برداری، بازهٔ تپ و سرمایش را با وابستگی‌هایشان بسنجید (بخش 25.2.3).\nضریب‌های ارزیابیِ تلف را از بارِ واقعی حساب و در درخواستِ پیشنهاد بنویسید (بخش 25.2.4).\nپیشنهادها را با قیمت و تلف و شرط‌ها ارزیابی کنید (مثال 25.99).\nدروازه‌های کیفیت و آزمون‌ها را با هدف و پیامدِ شکست در قرارداد بنویسید (بخش 25.3.3، جدول 25.2).\nپرونده را با رواداری‌ها بازبینی کنید (بخش 25.5.1).\nرابط‌های حریق، صدا، خدماتِ ایستگاه و پستِ صادرات را ثبت کنید (بخش 25.6، بخش 25.7، بخش 25.8).",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-lab",
    "href": "chapters/25-transformers-substations.html#sec-ch25-lab",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.12 آزمایشگاه‌های پایتونِ این فصل",
    "text": "25.12 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 25.8: آزمایشگاه‌های پایتونِ فصلِ ۲۵\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nترانسفورماتورِ اصلی، پیشنهادها، واحدها، پرونده، خرابی‌ها\n\n\nنظریه\nexamples_a\nدور، مدارِ معادل، گروهِ برداری، تپ، موازی، خطا\n\n\nبار و طراحی\nexamples_b\nارزیابیِ پیشنهادها، دما و پیرشدن، سرمایش، وابستگی‌ها\n\n\nپرونده و پست\nexamples_c\nبازبینیِ پرونده (مثالِ کارشده)، کسرِ تلف، حمل، حوضچه، صدا، شینه، بِی\n\n\nساخت\nexamples_d\nهسته، مسیرِ کارخانه، دروازه‌ها، روغنی و خشک\n\n\nفیزیکِ بیشتر\nexamples_h\nهجوم، اضافه‌تحریک، هارمونیک، ضربه، نیرو، امپدانس از هندسه، تلفِ گردابی\n\n\nبهره‌برداری\nexamples_k\nروزِ گرم در مدلِ پویا، آب در کاغذ، گازهای روغن، تپ‌چنجر، انبساط، رادیاتور، تلفِ شب، یدک\n\n\nاز کارخانه تا برق‌دار کردن\nexamples_n\nشمارِ ترانسفورماتورها، پاسخِ فرکانسی، ضربهٔ حمل، ترانسفورماتورِ زمین، سیگنال‌ها، تجهیزات و زمینِ محوطه، نخستین برق‌دار کردن، بوشینگ‌ها\n\n\nمشخصه، حمل، حریق و یکپارچگی\nexamples_p\nامپدانس، نولِ فشارِ قوی، بازهٔ تپ، جرمِ حمل، روغن، استر، تابشِ حریق، تخلیه، کابل‌های کنترل، ماتریسِ قطع\n\n\nواحدها و آزمون‌ها\nexamples_s\nجریانِ گردشی، واحدِ خورشیدی و توانِ واکنشی، برج، اندازه‌گیریِ تلف، آزمونِ گرما، هستهٔ آمورف، واحدها در شب\n\n\nN-1، پروندهٔ دوم و محل\nexamples_t\nپروندهٔ واحدِ خورشیدی، اضافه‌بارِ اضطراری، ضریبِ H، توانِ واکنشی، مرحله‌بندی، صدای محل\n\n\nکارخانه، یدک و کنتور\nexamples_u\nمس و تلف، خشک‌کردن، خلأ، کنتور در جریانِ کم، یدک‌ها، تلفِ سالانه\n\n\nسه‌سیم‌پیچه، عمر و کربن\nexamples_v\nمعادلِ ستاره، حذفِ هارمونیک، تپِ ثابت، فوران، شاخصِ سلامت، تعمیر یا تعویض، کربن\n\n\nپایش، قرارداد و سازه\nexamples_w\nهشدارِ باقی‌مانده، پرداخت‌های مرحله‌ای، افتِ برق‌دارکردن، زمین‌لرزه، شینهٔ لوله‌ای\n\n\nشب، عمر و رسیدن\nexamples_x\nتوازنِ واکنشیِ شب، هزینهٔ عمر، ناسل یا پایهٔ برج، آمارِ سری، فشارِ گاز\n\n\nارتفاع، باتری، صدا و قوس\nexamples_y\nعایق در 1,200 m، جا برای باتری، چرخهٔ باتری، صدای بار، انرژیِ قوس\n\n\nگزارش‌خوانی و ریسک\nexamples_z\nتلف در دمای مرجع، امپدانس در تپ‌ها، تنفس‌گیر، هزینهٔ مورد انتظارِ خرابی، آفتاب روی مخزن\n\n\nنیروگاهِ P\nintegrated\nپلاک با دست، ثبتِ خرید، مبنا\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ transformer با شش آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-mfg",
    "href": "chapters/25-transformers-substations.html#sec-ch25-mfg",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.13 ساخت و تولیدِ صنعتی در این فصل",
    "text": "25.13 ساخت و تولیدِ صنعتی در این فصل\nمسیرِ کارخانهٔ ترانسفورماتورِ روغنی و خشک، دروازه‌های کیفیت و آزمون‌ها در بخش 25.3.3 و بخش 25.4.1 آمد؛ فرایندِ کامل، طرحِ کنترل و پروندهٔ آزمونِ تجهیزاتِ پست در فصل‌های ۴۳ تا ۴۵ باز می‌شود. فرقِ کلیدی: محاسبه‌های طراحیِ این فصل جهت را نشان می‌دهند؛ مهندسیِ مختصِ سازنده و آزمون‌های کارخانه طرح را ثابت می‌کنند.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-std",
    "href": "chapters/25-transformers-substations.html#sec-ch25-std",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.14 جعبهٔ استاندارد و انطباق",
    "text": "25.14 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nIEC 60076-1:2011: ترانسفورماتورهای قدرت، بخشِ کلی (مقدارهای نامی، آزمون‌ها)؛ ویرایشِ چهارم در دستِ تهیه گزارش شده است.\nIEC 60076-7:2018: راهنمای بارگذاریِ ترانسفورماتورهای روغنِ معدنی؛ مدلِ گرماییِ این فصل شکلِ آموزشیِ آن است.\nIEC 60076-11:2018: ترانسفورماتورهای خشک.\nIEC 61936-1:2021: تأسیساتِ قدرتِ بالای 1 kV AC (طراحی و برپاییِ پست)؛ فاصله‌ها از آن نقل نمی‌شوند.\nرواداری‌های این فصل شرطِ قراردادِ آموزشیاند، نه عددِ استاندارد. قاعده‌های حریق، صدا و نگه‌داشتِ روغن از مقام‌ها و طراحیِ حریق (فصل‌های ۳۱، ۵۵ تا ۵۷). (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-deliverable",
    "href": "chapters/25-transformers-substations.html#sec-ch25-deliverable",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.15 تحویل‌دادنیِ نیروگاهِ P",
    "text": "25.15 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 25.9: سندهای فصلِ ۲۵ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-SPC-0006\nمشخصهٔ ترانسفورماتورهای اصلی و واحد\nورودی‌ها از جدول 25.1؛ موردهای باز علامت‌خورده\n\n\nPLP-ELE-CAL-0010\nضریب‌های ارزیابیِ تلف و ارزیابیِ پیشنهادها\nبارِ ساعتی و فرمول در درخواست\n\n\nPLP-ELE-REP-0008\nبازبینیِ رابط‌ها و حریق (حوضچه، فاصله، صدا)\nهر رابط با تصمیم‌گیرنده\n\n\nPLP-ELE-REG-0002\nپروندهٔ آزمون و تصمیمِ هر یافته\nهر اندازه با رواداری و تصمیم\n\n\nPLP-ELE-DWG-0008\nآرایشِ پستِ صادرات و بِیِ خط\nتأییدِ شبکه\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-029: مبنای ترانسفورماتور و بِیِ صادرات (مثال 25.100).\nفرض‌های A-326 تا A-330: ترانسفورماتورِ اصلی (A-326)؛ دو پیشنهاد (A-327)؛ ترانسفورماتورهای واحد (A-328)؛ پروندهٔ آزمون و رواداری‌های قرارداد (A-329)؛ دادهٔ خرابیِ آرایش‌های شینه (A-330).\nمجهول‌های U-096 و U-097: بازهٔ تپ پس از مطالعهٔ شبکه؛ معیارهای حریق و نگه‌داشتِ روغن از طراحیِ حریق و مقام.\nکتابخانهٔ همراه: ماژولِ transformer با آزمون‌ها و برنامه‌های فصلِ ۲۵.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-summary",
    "href": "chapters/25-transformers-substations.html#sec-ch25-summary",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.16 جمع‌بندی",
    "text": "25.16 جمع‌بندی\n\nنظریه: ولتاژِ هر دور از قانونِ فارادی؛ مدارِ معادل از آزمون‌های بی‌باری و اتصالِ کوتاه؛ تنظیمِ ولتاژ بیشتر از راکتانس؛ بیشینهٔ بازده در برابریِ تلف‌ها (بخش 25.2).\nمشخصه: گروهِ برداری، تپ، امپدانس به‌عنوانِ مصالحه، کارِ موازی، خطا و هجوم؛ ورودی‌ها از فصل‌های پیشین (بخش 25.2.3).\nتلف و دما: ارزیابیِ پیشنهاد با \\(A\\) و \\(B\\) از بارِ واقعی؛ نقطهٔ داغ و پیرشدن؛ ONAN و ONAF (بخش 25.2.4).\nطراحی و ساخت: توالیِ طراحی، وابستگی‌ها، اجزا، مسیرِ کارخانه، دروازه‌های کیفیت، روغنی و خشک (بخش 25.3).\nآزمون و پرونده: سه ردهٔ آزمون با هدف و پیامد؛ بازبینیِ پرونده با رواداری‌های قرارداد؛ کسرِ تلف (بخش 25.4، بخش 25.5).\nپست: کمکیِ ترانسفورماتورها و پاسخ به خرابی؛ حوضچه، رابط‌های حریق و صدا بی نسخهٔ عمومی؛ آرایشِ شینه و بِیِ خط و رابط‌های شبکه (بخش 25.6، بخش 25.7، بخش 25.8).\nواحدها و سری‌ها: جریانِ گردشی، ترانسفورماتورِ واحد با توانِ واکنشی و تپِ ثابت، سه‌سیم‌پیچه و حذفِ هارمونیک، هستهٔ آمورف، تلفِ شبانه و سالانهٔ ۲۸ ترانسفورماتور، پروندهٔ نخستین واحد و آمارِ سری (بخش 25.2.9، بخش 25.2.12، بخش 25.2.11، بخش 25.5.5، بخش 25.5.8).\nبهره‌برداری: اضافه‌بارِ N-1، ضریبِ نقطهٔ داغ، چرخهٔ باتری، توازنِ واکنشیِ شب، عمرِ کاغذ از فوران، شاخصِ سلامت، هشدارِ باقی‌مانده، یدک‌ها و تعمیر یا تعویض (بخش 25.2.10، بخش 25.5.6، بخش 25.5.7، بخش 25.6.4).\nکارخانه و تحویل: مس و تلف، خشک‌کردن، خلأ، عدمِ قطعیتِ تلف، آزمونِ گرما، پرداخت‌های مرحله‌ای، فشارِ گازِ رسیدن (بخش 25.3.7، بخش 25.4.5، بخش 25.4.6، بخش 25.4.7).\nپست و محل: کنتور در جریانِ کم، مرحله‌بندی، افتِ برق‌دارکردن، زمین‌لرزه و شینهٔ لوله‌ای، ارتفاع، جا برای باتری، صدای محل و صدای بار، قوسِ درونی، کربن (بخش 25.8.5، بخش 25.8.6، بخش 25.8.8، بخش 25.7.4، بخش 25.7.5).\n\n\n25.16.1 واژگانِ فصلِ ۲۵\n\n\n\nجدول 25.10: واژگانِ فصلِ ۲۵\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nقانونِ فارادی\nFaraday’s law\n\n\n\nچگالیِ شار\nflux density\n\n\n\nنسبتِ دور\nturns ratio\n\n\n\nمدارِ معادل\nequivalent circuit\n\n\n\nراکتانسِ نشتی\nleakage reactance\n\n\n\nآزمونِ بی‌باری\nno-load test\n\n\n\nآزمونِ اتصالِ کوتاه\nshort-circuit test\n\n\n\nتلفِ بی‌باری\nno-load loss\nP0\n\n\nتلفِ بار\nload loss\nPk\n\n\nامپدانسِ اتصالِ کوتاه\nshort-circuit impedance\nuk\n\n\nتنظیمِ ولتاژ\nvoltage regulation\n\n\n\nگروهِ برداری\nvector group\n\n\n\nتپ‌چنجرِ زیرِ بار\non-load tap changer\nOLTC\n\n\nکارِ موازی\nparallel operation\n\n\n\nجریانِ هجومی\ninrush current\n\n\n\nاضافه‌تحریک\nover-excitation\n\n\n\nسرمایشِ طبیعی و فن\nONAN / ONAF cooling\n\n\n\nنقطهٔ داغ\nhot spot\n\n\n\nروغنِ بالایی\ntop oil\n\n\n\nآهنگِ پیرشدن\nageing rate\n\n\n\nارزیابیِ تلف\nloss capitalisation\n\n\n\nضریبِ تلفِ بار\nloss load factor\n\n\n\nبخشِ فعال\nactive part\n\n\n\nهسته\ncore\n\n\n\nورقِ فولادِ الکتریکی\nelectrical steel\n\n\n\nضریبِ ساخت\nbuilding factor\n\n\n\nاتصالِ پله‌ای\nstep-lap joint\n\n\n\nسیم‌پیچ\nwinding\n\n\n\nبوشینگ\nbushing\n\n\n\nکنسرواتور\nconservator\n\n\n\nرادیاتور\nradiator\n\n\n\nرلهٔ گاز\ngas (Buchholz) relay\n\n\n\nشیرِ فشارشکن\npressure relief device\n\n\n\nخشک‌کردن\ndrying\n\n\n\nترانسفورماتورِ خشک\ndry-type transformer\n\n\n\nرزینِ ریخته\ncast resin\n\n\n\nدروازهٔ کیفیت\nquality gate\n\n\n\nآزمونِ پذیرشِ کارخانه\nfactory acceptance test\nFAT\n\n\nپروندهٔ آزمون\ntest dossier\n\n\n\nرواداری\ntolerance\n\n\n\nثبت‌کنندهٔ ضربه\nimpact recorder\n\n\n\nحوضچهٔ نگه‌داشتِ روغن\noil containment bund\n\n\n\nجداکنندهٔ روغن\noil separator\n\n\n\nدیوارِ آتش\nfire barrier wall\n\n\n\nترازِ صدا\nsound level\n\n\n\nآرایشِ شینه\nbus arrangement\n\n\n\nتک‌شینه\nsingle bus\n\n\n\nدوشینه\ndouble bus\n\n\n\nبِیِ خط\nline bay\n\n\n\nبرقگیر\nsurge arrester\n\n\n\nپستِ صادرات\nexport substation\n\n\n\nجریانِ هجومی\ninrush current\n\n\n\nشارِ پسماند\nresidual flux\n\n\n\nاضافه‌تحریک\nover-excitation\nV/Hz\n\n\nضریبِ تلفِ هارمونیکی\nharmonic loss factor\n\n\n\nدرهم‌پیچی\ninterleaved winding\n\n\n\nظرفیتِ سری\nseries capacitance\n\n\n\nکابلِ پیوسته‌جابه‌جاشده\ncontinuously transposed cable\nCTC\n\n\nگازهای حل‌شده\ndissolved gas analysis\nDGA\n\n\nتنفس‌گیر\nbreather\n\n\n\nپاسخِ فرکانسی\nfrequency response analysis\nFRA\n\n\nثبت‌کنندهٔ ضربه\nimpact recorder\n\n\n\nترانسفورماتورِ زمین\nearthing transformer\n\n\n\nدایورتر\ndiverter switch\n\n\n\nجریانِ گردشی\ncirculating current\n\n\n\nترانسفورماتورِ سه‌سیم‌پیچه\nthree-winding transformer\n\n\n\nتپ‌چنجرِ بی‌برق\noff-circuit tap changer\nDETC\n\n\nهستهٔ آمورف\namorphous core\n\n\n\nدرجهٔ پلیمرشدن\ndegree of polymerisation\nDP\n\n\nفوران\nfuran (2-furaldehyde)\n2-FAL\n\n\nشاخصِ سلامت\nhealth index\nHI\n\n\nباقی‌مانده\nresidual (model minus measurement)\n\n\n\nآزمونِ افزایشِ دما\ntemperature-rise test (heat run)\n\n\n\nضریبِ نقطهٔ داغ\nhot-spot factor\nH\n\n\nضریبِ بارِ تلف\nloss load factor\nLLF\n\n\nذخیرهٔ مشترکِ یدک\nspare pool\n\n\n\nمغناطوتنگش\nmagnetostriction\n\n\n\nشینهٔ لوله‌ای\ntubular busbar\n\n\n\nچگالیِ نسبیِ هوا\nrelative air density\n\n\n\nکلیدزنیِ کنترل‌شده\ncontrolled switching",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-assess",
    "href": "chapters/25-transformers-substations.html#sec-ch25-assess",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.17 ارزیابیِ پلکانی",
    "text": "25.17 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند ترانسفورماتور را از نظریه تا پلاک توضیح دهد، مشخصه را از الزام‌ها بسازد، پیشنهادها را با تلف بسنجد، دما و پیرشدن را برآورد کند، پرونده را در برابرِ قرارداد تفسیر کند، و پستِ صادرات را با رابط‌هایش طراحیِ مفهومی کند. پاسخ‌ها در بخش 25.18 آمده‌اند.\n\n25.17.1 پلهٔ ۱: مبانی\n\nتمرین 25.1 معادلهٔ 25.1 را توضیح دهید.\n\n\nتمرین 25.2 چرا چگالیِ شارِ بیشتر یک مصالحه است؟\n\n\nتمرین 25.3 دو شاخهٔ مدارِ معادل و آزمونِ هر کدام را بنویسید.\n\n\nتمرین 25.4 معادلهٔ 25.2 را توضیح دهید.\n\n\nتمرین 25.5 معادلهٔ 25.3 را توضیح دهید.\n\n\nتمرین 25.6 بازده کجا بیشینه است؟\n\n\nتمرین 25.7 YNd11 را بخوانید.\n\n\nتمرین 25.8 دو پیامدِ سیم‌پیچِ مثلث برای نمودارِ تک‌خطی را بنویسید.\n\n\nتمرین 25.9 تپ‌چنجر چه چیزی را جبران می‌کند؟\n\n\nتمرین 25.10 سه شرطِ کارِ موازی را بنویسید.\n\n\nتمرین 25.11 چرا امپدانس مصالحه است؟\n\n\nتمرین 25.12 جریانِ هجومی چیست و چرا مهم است؟\n\n\nتمرین 25.13 نه ورودیِ مشخصه و منبعِ هر کدام را بنویسید.\n\n\nتمرین 25.14 ضریب‌های \\(A\\) و \\(B\\) را تعریف کنید.\n\n\nتمرین 25.15 ضریبِ تلفِ بار چیست؟\n\n\nتمرین 25.16 چرا فرمولِ ارزیابی در درخواستِ پیشنهاد نوشته می‌شود؟\n\n\nتمرین 25.17 معادلهٔ 25.4 را توضیح دهید.\n\n\nتمرین 25.18 نقطهٔ داغ چیست؟\n\n\nتمرین 25.19 ONAN و ONAF را تعریف کنید.\n\n\nتمرین 25.20 ده گامِ توالیِ طراحی را بنویسید.\n\n\nتمرین 25.21 اجزای ترانسفورماتورِ روغنی را نام ببرید.\n\n\nتمرین 25.22 ضریبِ ساخت چیست؟\n\n\nتمرین 25.23 مسیرِ کارخانهٔ ترانسفورماتورِ روغنی را بنویسید.\n\n\nتمرین 25.24 مسیرِ ترانسفورماتورِ رزینی چه فرقی دارد؟\n\n\nتمرین 25.25 ده دروازهٔ کیفیت را نام ببرید.\n\n\nتمرین 25.26 چرا رطوبت پیش از روغن سنجیده می‌شود؟\n\n\nتمرین 25.27 سه ردهٔ آزمونِ ترانسفورماتور را تعریف کنید.\n\n\nتمرین 25.28 شش آزمون، هدف و پیامدِ شکست را بنویسید.\n\n\nتمرین 25.29 کدام کارهای آزمون به تأسیساتِ ویژه نیاز دارند؟\n\n\nتمرین 25.30 سه شاهدِ حملِ سالم را بنویسید.\n\n\nتمرین 25.31 شش بارِ پست و تغذیه‌شان را بنویسید.\n\n\nتمرین 25.32 شش رابطِ حریقِ ترانسفورماتور را نام ببرید.\n\n\nتمرین 25.33 چرا نسخهٔ عمومیِ حریق در کار نیست؟\n\n\nتمرین 25.34 صدا با فاصله چگونه کم می‌شود؟\n\n\nتمرین 25.35 سه آرایشِ شینه را نام ببرید.\n\n\nتمرین 25.36 شش جزءِ بِیِ خط را نام ببرید.\n\n\nتمرین 25.37 نه رابطِ پستِ صادرات را نام ببرید.\n\n\nتمرین 25.38 شارِ پسماند چیست و چرا هجوم را بزرگ‌تر می‌کند؟\n\n\nتمرین 25.39 اضافه‌تحریک یعنی چه؟\n\n\nتمرین 25.40 کنسرواتور چه می‌کند؟\n\n\nتمرین 25.41 کدام گازِ حل‌شده فقط از قوس می‌آید؟\n\n\nتمرین 25.42 ثبت‌کنندهٔ ضربه چه چیزی را ثابت می‌کند؟\n\n\nتمرین 25.43 درهم‌پیچی در سیم‌پیچ چه می‌کند؟\n\n\nتمرین 25.44 ماتریسِ قطعِ ترانسفورماتور چه چیزی را نشان می‌دهد؟\n\n\nتمرین 25.45 چرا مخزن با گازِ خشک حمل می‌شود؟\n\n\nتمرین 25.46 ضریبِ بارِ تلف با ضریبِ بار چه فرقی دارد؟\n\n\nتمرین 25.47 ردهٔ «S» ترانسفورماتورِ جریان چه چیزی را تعریف می‌کند؟\n\n\nتمرین 25.48 درجهٔ پلیمرشدن چه چیزی را می‌سنجد؟\n\n\nتمرین 25.49 چرا شاخصِ سلامت تشخیص نیست؟\n\n\nتمرین 25.50 باقی‌ماندهٔ دمای روغن چیست؟\n\n\n\n25.17.2 پلهٔ ۲: تحلیل\n\nتمرین 25.51 ولتاژِ هر دور با 1.7 T و 0.45 m²؟\n\n\nتمرین 25.52 \\(r\\) و \\(x\\) برای 63 MVA، 250 kW، 12 %؟\n\n\nتمرین 25.53 تنظیمِ ولتاژ در بارِ کامل با 0.95؟\n\n\nتمرین 25.54 بازده در 0.37 بار؟\n\n\nتمرین 25.55 نقطهٔ داغ در بارِ نامی و 30 °C و آهنگِ پیرشدن؟\n\n\nتمرین 25.56 جریانِ خطا از 63 MVA، 12 % در 33 kV؟\n\n\nتمرین 25.57 دور برای 19,053 V با 150 V در هر دور؟\n\n\nتمرین 25.58 ولتاژِ هر دور با 1.6 T و 0.40 m²؟\n\n\nتمرین 25.59 مقطع برای 636 A با 2.5 A/mm²؟\n\n\nتمرین 25.60 \\(r\\) برای 40 MVA و 200 kW؟\n\n\nتمرین 25.61 \\(x\\) برای 10 % و \\(r = 0.005\\)؟\n\n\nتمرین 25.62 تنظیم با \\(r = 0.005\\)، \\(x = 0.10\\)، ضریبِ 0.9؟\n\n\nتمرین 25.63 بازده در نیم‌بار با 0.95؟\n\n\nتمرین 25.64 بارِ بیشینهٔ بازده برای 28 و 215 kW؟\n\n\nتمرین 25.65 \\(A\\) و \\(B\\) با 70 واحد، ۲۵ سال، 7.5 %، 0.128؟\n\n\nتمرین 25.66 ارزشِ فعلیِ 40 kW بی‌باری و 300 kW بار؟\n\n\nتمرین 25.67 همان با 100 واحد؟\n\n\nتمرین 25.68 نقطهٔ داغ در 0.8 بار و 35 °C؟\n\n\nتمرین 25.69 آهنگِ پیرشدن در 110 °C؟\n\n\nتمرین 25.70 آهنگِ پیرشدن در 86 °C؟\n\n\nتمرین 25.71 90 MVA روی دو واحد با 12 و 14 %؟\n\n\nتمرین 25.72 جریانِ خطا از 40 MVA، 10 %، 33 kV؟\n\n\nتمرین 25.73 نسبتِ نیرو برای 8 %؟\n\n\nتمرین 25.74 صدای سه منبعِ 70 dB؟\n\n\nتمرین 25.75 75 dB در 2 m، در 100 m؟\n\n\nتمرین 25.76 حوضچه برای 30 m³ روغن و 60 mm باران روی 80 m²؟\n\n\nتمرین 25.77 ولتاژِ فشارِ قوی در تپِ +5 %؟\n\n\nتمرین 25.78 جریانِ نامیِ 63 MVA در 132 kV؟\n\n\nتمرین 25.79 جریانِ سیم‌پیچِ مثلث در 33 kV؟\n\n\nتمرین 25.80 آستانهٔ پریونیتِ ONAN؟\n\n\nتمرین 25.81 کسرِ تلف برای 1.1 kW و 12 kW اضافه؟\n\n\nتمرین 25.82 بازهٔ امپدانسِ 12 % ± 7.5 %؟\n\n\nتمرین 25.83 جرمِ هسته برای 35 kW با 0.9 W/kg و 1.15؟\n\n\nتمرین 25.84 اختلافِ ساعت‌های خاموشیِ تک‌شینه و دوشینه؟\n\n\nتمرین 25.85 قیمتِ برابریِ دو پیشنهاد؟\n\n\nتمرین 25.86 قلهٔ هجوم با شارِ پسماندِ 0.6 برابر (همان داده‌های درس)؟\n\n\nتمرین 25.87 شار در V/f برابرِ 1.08 با 1.7 T نامی؟\n\n\nتمرین 25.88 F_HL با فقط هارمونیکِ هفتمِ 5 %؟\n\n\nتمرین 25.89 ولتاژِ دیسکِ نخست با \\(\\alpha = 5\\)، ۶۰ دیسک و 550 kV؟\n\n\nتمرین 25.90 فشار با امپدانسِ 15 % نسبت به 12 %؟\n\n\nتمرین 25.91 امپدانس با شکافِ 0.14 m (بقیه مانندِ درس)؟\n\n\nتمرین 25.92 سهمِ گردابی با رشتهٔ 1.8 mm (پایهٔ 10 % در 2.5 mm)؟\n\n\nتمرین 25.93 حجمِ تغییرِ 22 m³ روغن از 20 تا 80 °C؟\n\n\nتمرین 25.94 با ۳٬۰۰۰ کار در سال، سرویسِ دایورتر با 100,000 کار؟\n\n\nتمرین 25.95 خاموش کردنِ یک ترانسفورماتور در 3,000 h کم‌تولید چند مگاوات‌ساعت صرفه دارد؟\n\n\nتمرین 25.96 با امپدانسِ 14 % جریانِ خطای 33 kV و تنظیم چیست؟\n\n\nتمرین 25.97 تپِ لازم در ولتاژِ شبکهٔ 1.08 و افزایشِ 3 %؟\n\n\nتمرین 25.98 بارِ هر محور با تریلرِ ده‌محوره برای 72 t؟\n\n\nتمرین 25.99 شارِ تابشی در 12 m از همان استخر؟\n\n\nتمرین 25.100 سرعت در لولهٔ 200 mm با 37 L/s؟\n\n\nتمرین 25.101 با کابل‌های هشت‌رشته‌ای، چند کابلِ سیگنال برای ۵۶ سیگنال؟\n\n\nتمرین 25.102 جریانِ گردشی با سه پله اختلاف و امپدانسِ 10 % هر کدام؟\n\n\nتمرین 25.103 ترانسفورماتورِ واحد برای اینورترِ 4.4 MW تا ضریبِ توانِ 0.9؟\n\n\nتمرین 25.104 صرفهٔ عمرِ هستهٔ آمورف برای ۱۲ ترانسفورماتور با 7.0 به 2.2 kW و \\(A = 6.84\\)؟\n\n\nتمرین 25.105 هوای لازم برای 40 kW با 10 K افزایش؟\n\n\nتمرین 25.106 خطای تلف با ضریبِ توانِ 0.05 و 0.3 mrad؟\n\n\nتمرین 25.107 با ثابتِ زمانیِ 2.67 h، کی افزایش به 99 % نهایی می‌رسد؟\n\n\nتمرین 25.108 پیری با \\(H = 1.2\\) نسبت به 1.1 (همان درس)؟\n\n\nتمرین 25.109 مصرفِ واکنشیِ هر ترانسفورماتور در صادراتِ 80 MW (ضریبِ توانِ 0.95)؟\n\n\nتمرین 25.110 حدِ تلفِ بی‌باری با رواداریِ +15 % برای 4.5 kW؟\n\n\nتمرین 25.111 با سهمِ 12 % انرژی بالای رتبهٔ یک واحد، سه ماه تأخیر؟\n\n\nتمرین 25.112 دو منبعِ 40 dB(A) با هم؟\n\n\nتمرین 25.113 مسِ لازم برای 200 kW تلفِ \\(I^2R\\) در 3.5 A/mm²؟\n\n\nتمرین 25.114 آبِ بیرون‌آمده از 6 t کاغذ از 7 % تا 0.5 %؟\n\n\nتمرین 25.115 نیروی خلأ روی دیوارهٔ 5 × 3 m؟\n\n\nتمرین 25.116 با ضریبِ بارِ تلفِ 0.25، تلفِ بارِ ۱۲ واحدِ بادی (50 kW)؟\n\n\nتمرین 25.117 با CT 600/1، جریانِ 5 % و 1 % نامی؟\n\n\nتمرین 25.118 معادلِ ستاره با \\(Z_{12} = 7\\,\\%\\)، \\(Z_{13} = 7\\,\\%\\) و \\(Z_{23} = 12\\,\\%\\)؟\n\n\nتمرین 25.119 باقی‌ماندهٔ هارمونیکِ پنجم با گروهِ دوم در 75 % بار (هر کدام 2 %)؟\n\n\nتمرین 25.120 درجهٔ پلیمرشدن برای 2-FAL برابرِ 0.1 mg/kg؟\n\n\nتمرین 25.121 شاخصِ سلامتِ T1 اگر امتیازِ تحلیلِ گاز ۴ شود؟\n\n\nتمرین 25.122 هزینهٔ کلِ تعمیرِ ۱۲ ماهه با 900 هزار واحد و 310 در ماه؟\n\n\nتمرین 25.123 با ضریبِ شبکهٔ 0.3، کربنِ تلف‌ها چند برابرِ مواد (204 t) است؟\n\n\nتمرین 25.124 هزینهٔ پولِ پیش‌پرداختِ 20 % از 1,700 هزار در ماهِ ۲۴ پیش از بهره‌برداری با 6 %؟\n\n\nتمرین 25.125 با \\(\\mu = 0.25\\)، از چه ضریبی ترانسفورماتور می‌لغزد؟\n\n\nتمرین 25.126 خیزِ دهانهٔ 9 m اگر دهانهٔ 10 m 44 mm است؟\n\n\nتمرین 25.127 با شبکهٔ دو برابر قوی‌تر (\\(I_\\text{k} = 10.4\\,\\text{kA}\\))، افتِ بدترین حالت؟\n\n\nتمرین 25.128 توانِ واکنشیِ 10 km کابلِ 33 kV با 0.21 µF/km؟\n\n\nتمرین 25.129 تلفِ کابلِ LV برجِ 130 m (همان کابل‌ها، 5 MW)؟\n\n\nتمرین 25.130 فشارِ انتظاری در 20 °C برای 0.25 bar(g) در 30 °C؟\n\n\nتمرین 25.131 بخشِ نگهداری با نرخِ 6 % (8 هزار در سال، ۲۵ سال)؟\n\n\nتمرین 25.132 چگالیِ نسبیِ هوا در 1,800 m؟\n\n\nتمرین 25.133 صدای کل در 0.8 پریونیت (هسته 72، بارِ نامی 68 dB(A))؟\n\n\nتمرین 25.134 انرژیِ قوس با کلیدِ 150 ms، 6.4 kA و 2 kV؟\n\n\nتمرین 25.135 با چرخهٔ چهارساعته، روغن چه کسری از راهِ ماندگار را می‌رود (\\(\\tau = 3\\,\\text{h}\\))؟\n\n\nتمرین 25.136 تلفِ مرجع اگر اندازه‌گیری در 30 °C بود (155 و 72 kW)؟\n\n\nتمرین 25.137 ترازِ خطای 33 kV با امپدانسِ 11.0 % برای 63 MVA؟\n\n\nتمرین 25.138 آبِ سالانهٔ تنفس‌گیر با 6.9 g/m³ و 0.41 m³ در روز؟\n\n\nتمرین 25.139 حقِ عضویتِ سربه‌سر با نرخِ 0.01؟\n\n\nتمرین 25.140 گرمای جذب‌شدهٔ مخزن با \\(\\alpha = 0.5\\)، 8 m² و 1 kW/m²؟\n\n\n\n25.17.3 پلهٔ ۳: کاربرد\n\nتمرین 25.141 اگر امپدانسِ اندازه‌گیری‌شده 13.4 % پذیرفته شود، جریانِ خطا و تنظیمِ ولتاژ چه می‌شوند؟\n\n\nتمرین 25.142 نیروگاه باتری را حذف کند (S0). بارِ ترانسفورماتور و ضریب‌های ارزیابی چه می‌شوند؟\n\n\nتمرین 25.143 قیمتِ انرژی 120 واحد شود. کدام پیشنهاد؟\n\n\nتمرین 25.144 در هوای 45 °C و بارِ 0.9، نقطهٔ داغ؟\n\n\nتمرین 25.145 اضافه‌بارِ 1.1 برای دو ساعت در 40 °C: آهنگِ پیرشدن و عمرِ مصرف‌شده؟\n\n\nتمرین 25.146 گروهِ برداریِ یکی از دو ترانسفورماتور Dyn1 اعلام شد. چه می‌کنید؟\n\n\nتمرین 25.147 فن‌ها از کار افتادند. محدودیتِ کنترل‌گر و انرژیِ ازدست‌رفته؟\n\n\nتمرین 25.148 یک ترانسفورماتورِ یدک برای دو واحد: ساعت‌های نیم‌صادرات چه می‌شود؟\n\n\nتمرین 25.149 سازنده تلفِ بی‌باری را 20 % بیشتر از تضمین اندازه گرفت. چه می‌کنید؟\n\n\nتمرین 25.150 حوضچه برای دو ترانسفورماتور با حوضچهٔ مشترک چه حجمی می‌خواهد؟\n\n\nتمرین 25.151 خانه‌ای در 150 m است. صدا چه می‌شود؟\n\n\nتمرین 25.152 شبکه دوشینه می‌خواهد. هزینه و سود را بسنجید.\n\n\nتمرین 25.153 ترانسفورماتورِ واحدِ برج روغنی شود. چه رابط‌هایی تغییر می‌کند؟\n\n\nتمرین 25.154 برای مسیرِ حملی با پلِ 60 t، چه گزینه‌هایی دارید؟\n\n\nتمرین 25.155 یک پرسشِ تازه از شبکه برای بِیِ خط بنویسید.\n\n\nتمرین 25.156 برای ترانسفورماتورِ خدمات، ارزیابیِ تلف را با بارِ فصلِ ۲۳ تکرار کنید.\n\n\nتمرین 25.157 چرا یک روزِ گرم با بارِ زیاد به اندازهٔ یک سال عمر می‌برد؟\n\n\nتمرین 25.158 با سهمِ 25 % انرژی بالای ظرفیتِ یک واحد، انرژیِ ازدست‌رفتهٔ دو × ۶۳ چیست؟\n\n\nتمرین 25.159 امپدانسِ پرونده 13.4 % است؛ پیامدش بر جریانِ خطای 33 kV و نیروی سیم‌پیچ چیست؟\n\n\nتمرین 25.160 روندِ T2 در مثال 25.61 چه می‌گوید و اقدام چیست؟\n\n\nتمرین 25.161 جفتِ بوشینگِ HV B را چه کنید؟\n\n\nتمرین 25.162 اگر بهره‌بردار نولِ صلب بخواهد، چه چیزهایی در مشخصه عوض می‌شود؟\n\n\nتمرین 25.163 چرا قطعِ دمایی قفل نمی‌گذارد ولی رلهٔ گاز می‌گذارد؟\n\n\nتمرین 25.164 گزارشِ آزمونِ گرمایی فقط آخرین قرائت را داده است؛ چه می‌خواهید؟\n\n\nتمرین 25.165 یافتهٔ ترانسفورماتورِ واحدِ خورشیدی را در مشخصه بنویسید.\n\n\nتمرین 25.166 برای قاعدهٔ بهره‌برداریِ N-1، چه عددهایی از سازنده می‌خواهید؟\n\n\nتمرین 25.167 چرا پذیرشِ نخستین واحدِ خورشیدی با یافته‌های مثال 25.66 خطاست؟\n\n\nتمرین 25.168 پیشنهادی تلفِ بارِ 200 kW با 6 t مس وعده می‌دهد؛ چه می‌پرسید؟\n\n\nتمرین 25.169 فهرستِ یدکِ ترانسفورماتورهای واحد را با همان قاعده بسازید.\n\n\nتمرین 25.170 تپِ ثابت هیچ گوشه‌ای را با نوسانِ شینه نمی‌پوشاند؛ سه راه را مقایسه کنید.\n\n\nتمرین 25.171 ترانسفورماتورِ سه‌سیم‌پیچه یا دو ترانسفورماتورِ دوسیم‌پیچه برای دو اینورتر؟\n\n\nتمرین 25.172 منطقِ هشدارِ باقی‌مانده را برای مشخصهٔ پایش بنویسید.\n\n\nتمرین 25.173 دو طرحِ پرداخت را از دیدِ مالک و سازنده مقایسه کنید.\n\n\nتمرین 25.174 پیشنهادِ «ترانسفورماتورهای خورشیدی را شب خاموش کنید» را داوری کنید.\n\n\nتمرین 25.175 سابقهٔ رسیدنِ ترانسفورماتورِ بی‌روغن چه چیزهایی دارد؟\n\n\nتمرین 25.176 فهرستِ «جا برای باتری» را برای مشخصهٔ پست بنویسید.\n\n\nتمرین 25.177 گزارشِ آزمونی تلفِ بار را بی‌تفکیکِ \\(I^2R\\) و پراکنده داده است؛ چه می‌خواهید؟\n\n\n\n25.17.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 25.178 مشخصهٔ ترانسفورماتورِ اصلی را با ورودی‌ها، موردهای باز و شاهدها بنویسید.\n\n\nتمرین 25.179 یک آزمون برای تابعِ مدارِ معادل با دادهٔ دستی بنویسید.\n\n\nتمرین 25.180 قاعده‌های بازبینیِ پرونده را به جدولِ تصمیم (پذیرش، کسر، تعمیر، رد) تبدیل کنید.\n\n\nتمرین 25.181 یک برگهٔ ارزیابیِ پیشنهاد با فرمول و حساسیت طراحی کنید.\n\n\nتمرین 25.182 مدلِ دمای ساعتی را برای یک ترانسفورماتورِ خدمات اجرا کنید.\n\n\nتمرین 25.183 رابط‌های حریق را به یک فهرستِ پرسش برای طراحِ حریق تبدیل کنید.\n\n\nتمرین 25.184 ماتریسِ علت و معلولِ فصلِ ۲۳ را برای خرابی‌های ترانسفورماتور گسترش دهید.\n\n\nتمرین 25.185 مقایسهٔ آرایش‌های شینه را با هزینهٔ انرژیِ ازدست‌رفته کامل کنید.\n\n\nتمرین 25.186 ردیابیِ الزام تا شاهد را برای ترانسفورماتورِ واحد بنویسید.\n\n\nتمرین 25.187 برنامهٔ بازرسی برای حمل و نصبِ ترانسفورماتور با نقطه‌های توقف بنویسید.\n\n\nتمرین 25.188 بندِ مشخصهٔ ترانسفورماتور دربارهٔ هارمونیک‌ها و اضافه‌تحریک را بنویسید.\n\n\nتمرین 25.189 برنامهٔ پایشِ وضعِ ترانسفورماتورهای اصلی را بنویسید.\n\n\nتمرین 25.190 نقطه‌های توقفِ حمل تا نخستین برق‌دار کردن را فهرست کنید.\n\n\nتمرین 25.191 بندهای حمل در مشخصهٔ ترانسفورماتور را بنویسید.\n\n\nتمرین 25.192 ارزیابیِ تلفِ ترانسفورماتورهای واحد را در درخواستِ پیشنهاد بنویسید.\n\n\nتمرین 25.193 مشخصهٔ صدای محل را برای ترانسفورماتورها و تهویهٔ باتری بنویسید.\n\n\nتمرین 25.194 الزامِ اندازه‌گیریِ درآمد را برای مشخصهٔ بِیِ خط بنویسید.\n\n\nتمرین 25.195 سیاستِ پایشِ عمرِ کاغذ را برای دو ترانسفورماتورِ اصلی بنویسید.\n\n\nتمرین 25.196 مقایسهٔ ترانسفورماتورِ ناسل و پایهٔ برج را برای ارزیابیِ پیشنهادِ توربین بنویسید.\n\n\n\n25.17.5 پلهٔ ۵: تسلط\n\nتمرین 25.197 از تصمیمِ D-029 دفاع کنید: پیشنهاد، رواداری‌ها و آرایشِ پست با عدد.\n\n\nتمرین 25.198 نشان دهید چرا ترانسفورماتورِ نیروگاهِ تجدیدپذیر با ترانسفورماتورِ یک کارخانه فرق دارد (بار، تلف، پیرشدن).\n\n\nتمرین 25.199 زنجیرهٔ شاهدِ ترانسفورماتور از مواد تا برق‌دار کردن را بنویسید.\n\n\nتمرین 25.200 برای پروندهٔ مثال 25.59 یک تصمیمِ کامل با دلیل و پیامد برای فصل‌های ۲۳ و ۲۸ بنویسید.\n\n\nتمرین 25.201 راهبردِ یدک برای دو ترانسفورماتورِ اصلی را با ارزشِ انرژیِ ازدست‌رفته پیشنهاد کنید.\n\n\nتمرین 25.202 انتخابِ دو × ۶۳ را در برابرِ یک × ۱۲۵ و سه × ۴۵ با یدک و تلف بسنجید و تصمیم بنویسید.\n\n\nتمرین 25.203 برای ترانسفورماتورهای واحدِ خورشیدی کنارِ هم، استر یا روغنِ معدنی را بسنجید و پرسش‌های مهندسِ حریق را بنویسید.\n\n\nتمرین 25.204 یک «پروندهٔ پذیرش» برای ده ترانسفورماتورِ واحدِ خورشیدی بنویسید: از پروندهٔ نخستین واحد تا آمارِ سری، رسیدن به محل و نخستین برق‌دارکردن.\n\n\nتمرین 25.205 سیاستِ شبِ نیروگاه را برای ترانسفورماتورها پیشنهاد کنید: کدام برق‌دار بمانند، توانِ واکنشی چگونه متعادل شود، و چه هزینه و صدایی دارد.\n\n\nتمرین 25.206 برای دو ترانسفورماتورِ اصلی یک برنامهٔ «ریسکِ عمر» بنویسید: پایش، یدک، ذخیرهٔ مشترک و تصمیمِ پس از خرابی.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-solutions",
    "href": "chapters/25-transformers-substations.html#sec-ch25-solutions",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.18 پاسخ‌نامه و راه‌حل‌ها",
    "text": "25.18 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 25.18.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 25.1. بخش 25.2.1.\n\n\nحل. تمرین 25.2. مثال 25.1.\n\n\nحل. تمرین 25.3. بخش 25.2.2.\n\n\nحل. تمرین 25.4. بخش 25.2.2.\n\n\nحل. تمرین 25.5. بخش 25.2.2.\n\n\nحل. تمرین 25.6. جایی که تلفِ بار برابرِ تلفِ بی‌باری است.\n\n\nحل. تمرین 25.7. شکل 25.3.\n\n\nحل. تمرین 25.8. زمینِ 33 kV، جبرانِ زاویه در حفاظت.\n\n\nحل. تمرین 25.9. مثال 25.3.\n\n\nحل. تمرین 25.10. مثال 25.4.\n\n\nحل. تمرین 25.11. مثال 25.5.\n\n\nحل. تمرین 25.12. بخش 25.2.3.\n\n\nحل. تمرین 25.13. جدول 25.1.\n\n\nحل. تمرین 25.14. بخش 25.2.4.\n\n\nحل. تمرین 25.15. میانگینِ مجذورِ بارِ پریونیت.\n\n\nحل. تمرین 25.16. مثال 25.6.\n\n\nحل. تمرین 25.17. بخش 25.2.4.\n\n\nحل. تمرین 25.18. گرم‌ترین نقطهٔ سیم‌پیچ که پیرشدنِ کاغذ را تعیین می‌کند.\n\n\nحل. تمرین 25.19. مثال 25.73.\n\n\nحل. تمرین 25.20. بخش 25.3.1.\n\n\nحل. تمرین 25.21. شکل 25.13.\n\n\nحل. تمرین 25.22. مثال 25.33.\n\n\nحل. تمرین 25.23. بخش 25.3.3.\n\n\nحل. تمرین 25.24. بخش 25.3.3.\n\n\nحل. تمرین 25.25. بخش 25.3.3.\n\n\nحل. تمرین 25.26. مثال 25.34.\n\n\nحل. تمرین 25.27. بخش 25.4.1.\n\n\nحل. تمرین 25.28. جدول 25.2.\n\n\nحل. تمرین 25.29. بخش 25.4.1.\n\n\nحل. تمرین 25.30. مثال 25.47.\n\n\nحل. تمرین 25.31. جدول 25.5.\n\n\nحل. تمرین 25.32. بخش 25.7.1.\n\n\nحل. تمرین 25.33. بخش 25.7.1.\n\n\nحل. تمرین 25.34. حدودِ 6 dB برای هر دو برابر شدن.\n\n\nحل. تمرین 25.35. شکل 25.20.\n\n\nحل. تمرین 25.36. بخش 25.8.2.\n\n\nحل. تمرین 25.37. جدول 25.6.\n\n\nحل. تمرین 25.38. شاری که پس از بی‌برق شدن در هسته می‌ماند؛ اگر هم‌علامتِ شارِ آغازین باشد، هسته زودتر اشباع می‌شود.\n\n\nحل. تمرین 25.39. نسبتِ ولتاژ به فرکانس بالاتر از نامی؛ شارِ هسته از حدِ طراحی می‌گذرد.\n\n\nحل. تمرین 25.40. تغییرِ حجمِ روغن با دما را می‌گیرد؛ تنفس‌گیرش آبِ هوا را دور نگه می‌دارد.\n\n\nحل. تمرین 25.41. استیلن (C₂H₂).\n\n\nحل. تمرین 25.42. شتاب‌های حمل؛ گذر از حد دلیلِ بازرسی و مقایسهٔ پاسخِ فرکانسی است، نه خودِ آسیب.\n\n\nحل. تمرین 25.43. ظرفیتِ سری را بالا و \\(\\alpha\\) را پایین می‌برد؛ ولتاژِ ضربه یکنواخت‌تر پخش می‌شود.\n\n\nحل. تمرین 25.44. هر کارکردِ حفاظتی کدام کلیدها را باز می‌کند و کدام قفل را می‌گذارد.\n\n\nحل. تمرین 25.45. تا آب به عایق نرسد و فشارِ مثبت هر نشتی را نشان دهد.\n\n\nحل. تمرین 25.46. ضریبِ بارِ تلف میانگینِ \\(K^2\\) است و ضریبِ بار میانگینِ \\(K\\)؛ اولی همیشه کوچک‌تر یا برابر است.\n\n\nحل. تمرین 25.47. دقت را تا 1 % جریانِ نامی.\n\n\nحل. تمرین 25.48. طولِ میانگینِ زنجیره‌های سلولزِ کاغذ؛ نشانهٔ استحکامِ مکانیکیِ آن.\n\n\nحل. تمرین 25.49. میانگینِ وزنی است و یک عاملِ بد را پنهان می‌کند؛ فقط توجه را رتبه‌بندی می‌کند.\n\n\nحل. تمرین 25.50. اختلافِ دمای اندازه‌گیری‌شده و دمایی که مدلِ گرمایی از بار و هوا پیش‌بینی می‌کند.\n\n\nحل. تمرین 25.51. E01: 169.8 V.\n\n\nحل. تمرین 25.52. E02: 0.00397، 0.11993.\n\n\nحل. تمرین 25.53. E03: 4.76 %.\n\n\nحل. تمرین 25.54. E04: 99.704 %.\n\n\nحل. تمرین 25.55. E05: 108 °C، 3.17.\n\n\nحل. تمرین 25.56. E06: 9.19 kA.\n\n\nحل. تمرین 25.57. P01: ۱۲۷.\n\n\nحل. تمرین 25.58. P02: 142.1 V.\n\n\nحل. تمرین 25.59. P03: 254 mm².\n\n\nحل. تمرین 25.60. P04: 0.0050.\n\n\nحل. تمرین 25.61. P05: 0.09987.\n\n\nحل. تمرین 25.62. P06: 5.19 %.\n\n\nحل. تمرین 25.63. P07: 99.675 %.\n\n\nحل. تمرین 25.64. P08: 0.36.\n\n\nحل. تمرین 25.65. P09: 6.84، 0.87.\n\n\nحل. تمرین 25.66. P10: 536 هزار.\n\n\nحل. تمرین 25.67. P11: 766 هزار.\n\n\nحل. تمرین 25.68. P12: 91.9 °C.\n\n\nحل. تمرین 25.69. P13: 4.0.\n\n\nحل. تمرین 25.70. P14: 0.25.\n\n\nحل. تمرین 25.71. P15: 48.5 و 41.5 MVA.\n\n\nحل. تمرین 25.72. P16: 7.00 kA.\n\n\nحل. تمرین 25.73. P17: ۱۵۶.\n\n\nحل. تمرین 25.74. P18: 74.8 dB.\n\n\nحل. تمرین 25.75. P19: 41.0 dB.\n\n\nحل. تمرین 25.76. P20: 37.8 m³.\n\n\nحل. تمرین 25.77. P21: 138.6 kV.\n\n\nحل. تمرین 25.78. P22: 276 A.\n\n\nحل. تمرین 25.79. P23: 636 A.\n\n\nحل. تمرین 25.80. P24: 0.794.\n\n\nحل. تمرین 25.81. 18.1 هزار (مثال 25.60).\n\n\nحل. تمرین 25.82. 11.1 تا 12.9 %.\n\n\nحل. تمرین 25.83. 33.8 t.\n\n\nحل. تمرین 25.84. حدودِ 1.6 ساعت در سال.\n\n\nحل. تمرین 25.85. حدودِ 108 واحد بر مگاوات‌ساعت.\n\n\nحل. تمرین 25.86. \\((3.4 + 1.02 - 2.03)/1.7 = 1.406\\)؛ \\(1.414 \\times 276/0.3 \\times 1.406 = 1{,}829\\,\\text{A}\\).\n\n\nحل. تمرین 25.87. 1.84 T.\n\n\nحل. تمرین 25.88. \\((1 + 0.0025 \\times 49)/1.0025 = 1.12\\).\n\n\nحل. تمرین 25.89. \\(550(1 - e^{-5/60}) = 44\\,\\text{kV}\\).\n\n\nحل. تمرین 25.90. \\((12/15)^2 = 0.64\\) برابر.\n\n\nحل. تمرین 25.91. \\(11.9 \\times (0.14 + 0.05)/(0.13 + 0.05) = 12.6\\,\\%\\).\n\n\nحل. تمرین 25.92. 5.2 %.\n\n\nحل. تمرین 25.93. 0.99 m³.\n\n\nحل. تمرین 25.94. هر حدودِ 33 سال.\n\n\nحل. تمرین 25.95. \\(35 \\times 3{,}000 = 105\\,\\text{MWh}\\).\n\n\nحل. تمرین 25.96. 11.7 kA و 5.6 %.\n\n\nحل. تمرین 25.97. \\(1.08 \\times 1.03 - 1 = +11.2\\,\\%\\): بیرون از ±10 %.\n\n\nحل. تمرین 25.98. 7.2 t، به‌علاوهٔ تریلر.\n\n\nحل. تمرین 25.99. 14.9 kW/m².\n\n\nحل. تمرین 25.100. 1.17 m/s.\n\n\nحل. تمرین 25.101. \\(\\lceil 112/8 \\rceil = 14\\).\n\n\nحل. تمرین 25.102. \\(0.0375/0.20 = 18.75\\,\\%\\).\n\n\nحل. تمرین 25.103. 4.9 MVA؛ رتبهٔ استانداردِ بالاتر.\n\n\nحل. تمرین 25.104. \\(12 \\times 4.8 \\times 6.84 = 394\\) هزار واحد.\n\n\nحل. تمرین 25.105. 3.3 m³/s.\n\n\nحل. تمرین 25.106. \\(20 \\times 0.0003 = 0.6\\,\\%\\).\n\n\nحل. تمرین 25.107. \\(2.67 \\ln 100 = 12.3\\,\\text{h}\\).\n\n\nحل. تمرین 25.108. 1.26 برابر.\n\n\nحل. تمرین 25.109. \\(0.12 \\times 42.1^2/63 = 3.4\\,\\text{Mvar}\\).\n\n\nحل. تمرین 25.110. 5.17 kW.\n\n\nحل. تمرین 25.111. \\(295{,}000 \\times 0.12 \\times 3/12 = 8{,}850\\,\\text{MWh}\\).\n\n\nحل. تمرین 25.112. 43 dB(A).\n\n\nحل. تمرین 25.113. \\(\\rho J^2 = 257\\,\\text{kW/m}^3\\)؛ 0.78 m³، حدودِ 6.9 t.\n\n\nحل. تمرین 25.114. \\(6{,}000 \\times 0.065 = 390\\,\\text{kg}\\).\n\n\nحل. تمرین 25.115. \\(101.3 \\times 15 = 1{,}520\\,\\text{kN}\\).\n\n\nحل. تمرین 25.116. \\(12 \\times 50 \\times 0.25 \\times 8{,}760 = 1{,}314\\,\\text{MWh}\\).\n\n\nحل. تمرین 25.117. 30 A و 6 A.\n\n\nحل. تمرین 25.118. \\(Z_1 = 1\\,\\%\\)، \\(Z_2 = Z_3 = 6\\,\\%\\).\n\n\nحل. تمرین 25.119. \\(2 - 1.5 = 0.5\\,\\%\\).\n\n\nحل. تمرین 25.120. \\((1.51 + 1)/0.0035 = 717\\).\n\n\nحل. تمرین 25.121. \\(\\sum = 1.0 + 0.9 = 1.9\\)؛ \\(100 \\times 2.1/3 = 70\\).\n\n\nحل. تمرین 25.122. \\(900 + 3{,}720 = 4{,}620\\) هزار واحد.\n\n\nحل. تمرین 25.123. \\(4{,}403/204 = 22\\) برابر.\n\n\nحل. تمرین 25.124. \\(340 \\times (1.06^2 - 1) = 42.0\\) هزار واحد.\n\n\nحل. تمرین 25.125. از 0.25: \\(F = a W &gt; 0.25 W\\).\n\n\nحل. تمرین 25.126. \\(44 \\times 0.9^4 = 29\\,\\text{mm}\\).\n\n\nحل. تمرین 25.127. حدودِ 14 %.\n\n\nحل. تمرین 25.128. \\(33{,}000^2 \\times 314.2 \\times 2.1 \\times 10^{-6} = 0.72\\,\\text{Mvar}\\).\n\n\nحل. تمرین 25.129. \\(45.7 \\times 130/110 = 54\\,\\text{kW}\\).\n\n\nحل. تمرین 25.130. \\(1.263 \\times 293.15/303.15 - 1.013 = 0.208\\,\\text{bar(g)}\\).\n\n\nحل. تمرین 25.131. \\(8 \\times 12.78 = 102\\) هزار واحد.\n\n\nحل. تمرین 25.132. \\(e^{-1800/8150} = 0.80\\).\n\n\nحل. تمرین 25.133. 72.7 dB(A).\n\n\nحل. تمرین 25.134. 1.92 MJ.\n\n\nحل. تمرین 25.135. \\(1 - e^{-4/3} = 0.74\\).\n\n\nحل. تمرین 25.136. \\(k = 310/265 = 1.170\\)؛ \\(181.3 + 61.5 = 242.9\\,\\text{kW}\\).\n\n\nحل. تمرین 25.137. \\(63/(\\sqrt{3} \\times 33 \\times 0.11) = 10.0\\,\\text{kA}\\).\n\n\nحل. تمرین 25.138. \\(0.41 \\times 6.9 \\times 365 = 1.03\\,\\text{kg}\\).\n\n\nحل. تمرین 25.139. \\(2 \\times 0.01 \\times 1{,}865 = 37\\) هزار واحد در سال.\n\n\nحل. تمرین 25.140. 4 kW.\n\n\nحل. تمرین 25.141. خطا \\(1/0.134 = 7.5\\) برابر؛ تنظیم بیشتر (مثال 25.59).\n\n\nحل. تمرین 25.142. بارِ کمتر، \\(B\\) کوچک‌تر؛ پیشنهادِ ارزان قوی‌تر.\n\n\nحل. تمرین 25.143. پیشنهادِ A (بالای 108).\n\n\nحل. تمرین 25.144. با تابعِ دما: حدودِ 112 °C.\n\n\nحل. تمرین 25.145. آهنگ حدودِ ۳۹؛ دو ساعت حدودِ ۷۷ ساعت عمر (حدودِ ۳٫۲ روز).\n\n\nحل. تمرین 25.146. موازی ممکن نیست؛ تغییر یا رد (بخش 25.2.3).\n\n\nحل. تمرین 25.147. 50 MVA؛ کم، در ۱۸۷ ساعت (مثال 25.73).\n\n\nحل. تمرین 25.148. تعمیرِ کوتاه‌تر: از ۱۳۱ به چند ده ساعت.\n\n\nحل. تمرین 25.149. بیرون از رواداریِ 15 %: قرارداد (مثال 25.59).\n\n\nحل. تمرین 25.150. طبقِ قاعدهٔ مقام؛ با فرضِ یک نشت: همان 27 به‌اضافهٔ بارانِ سطحِ بیشتر.\n\n\nحل. تمرین 25.151. 37.5 dB(A) (مثال 25.80).\n\n\nحل. تمرین 25.152. مثال 25.87.\n\n\nحل. تمرین 25.153. حریق، نگه‌داشتِ روغن، دسترسی (مثال 25.35).\n\n\nحل. تمرین 25.154. حملِ جداگانه، مسیرِ دیگر، تقویتِ پل (فصلِ ۴۶).\n\n\nحل. تمرین 25.155. جدول 25.6.\n\n\nحل. تمرین 25.156. بخش 25.2.4.\n\n\nحل. تمرین 25.157. پیری با دمای نقطهٔ داغ نمایی است: 127 °C در چند ساعت به اندازهٔ ماه‌ها در 40 تا 60 °C پیری دارد (مثال 25.11).\n\n\nحل. تمرین 25.158. \\(796 \\times 25/18 = 1{,}106\\,\\text{MWh/yr}\\).\n\n\nحل. تمرین 25.159. جریان \\(12/13.4 = 0.90\\) برابر و نیرو \\(0.80\\) برابر؛ تنظیمِ ولتاژ بدتر (مثال 25.38).\n\n\nحل. تمرین 25.160. از نقطهٔ داغ به قوس: خرابیِ رشدکننده؛ اقدامِ فوری با آزمایشگاه و سازنده.\n\n\nحل. تمرین 25.161. پیش از برق‌دار کردن بررسی و با سازنده تصمیم؛ ظرفیت 4.9 % و ضریبِ تلف 44 % بالا رفته‌اند.\n\n\nحل. تمرین 25.162. معیار: گروهِ برداری YN، بوشینگ و هادیِ نول، رتبهٔ کوتاه‌مدتِ نول، حفاظتِ خطای زمینِ محدود، اثر بر جریانِ خطای شبکه (مثال 25.17).\n\n\nحل. تمرین 25.163. دمای زیاد بیرونی و برگشت‌پذیر است (بار، هوا)؛ گاز نشانهٔ خطای درونی است.\n\n\nحل. تمرین 25.164. معیار: همهٔ قرائت‌ها، معیارِ ثبات، برازش و مقدارِ نهایی، عدمِ قطعیت، مقایسه با ضمانت (مثال 25.54).\n\n\nحل. تمرین 25.165. معیار: رتبهٔ 5.6 MVA یا محدودیتِ Q در توانِ کامل، خدمتِ شبانه و تلفش، تأییدِ بهره‌بردار (مثال 25.20).\n\n\nحل. تمرین 25.166. معیار: رتبهٔ اضطراری و زمان، ثابت‌های گرمایی، حدِ نقطهٔ داغ، پیریِ مجاز، حدِ تجهیزاتِ جانبی (بوشینگ، تپ‌چنجر)، روشِ پایش (مثال 25.22).\n\n\nحل. تمرین 25.167. یک طرح است: عیب در هر ده واحد تکرار می‌شود؛ اصلاحِ طرح پیش از ساختِ سری ارزان‌ترین است.\n\n\nحل. تمرین 25.168. معیار: چگالیِ جریانِ لازم (3.6 A/mm²)، دمای سیم‌پیچ و نقطهٔ داغ، تلفِ گردابی، جرم‌ها در فهرست، آزمونِ نوعی (مثال 25.43).\n\n\nحل. تمرین 25.169. معیار: قطعهٔ ارزان یا ایستاننده و کند، تعدادِ واحدها، ذخیرهٔ مشترک، یک واحدِ کاملِ یدک برای ۲۶ واحد (مثال 25.75).\n\n\nحل. تمرین 25.170. معیار: محدودکردنِ توانِ واکنشی در گوشهٔ سخت، پنجرهٔ پهن‌ترِ اینورتر، باندِ تنگ‌ترِ تپ‌چنجرِ اصلی؛ اثر بر الزامِ نقطهٔ اتصال و بها (مثال 25.28).\n\n\nحل. تمرین 25.171. معیار: ترازِ خطا، عبور از خطای همسایه، هارمونیک، فضا، تلف، بها، یدک (مثال 25.26).\n\n\nحل. تمرین 25.172. معیار: مدل و ثابت‌ها از آزمونِ گرما، دمای هوای محل، آستانه بالای نویز، چند قرائتِ پیاپی، اقدام، بازبینیِ دوره‌ای (مثال 25.69).\n\n\nحل. تمرین 25.173. معیار: هزینهٔ پول، بهای پیشنهاد، ضمانت‌نامه‌ها، شاهدِ هر مرحله، ریسکِ ورشکستگیِ سازنده (مثال 25.55).\n\n\nحل. تمرین 25.174. معیار: صرفهٔ تلفِ بی‌باری، توازنِ واکنشیِ شب و الزامِ شبکه، خدمتِ شبانهٔ اینورتر، کلیدزنیِ روزانه و فرسودگیِ کلید، جریانِ هجومیِ صبح (مثال 25.29).\n\n\nحل. تمرین 25.175. معیار: فشار و دمای حرکت و رسیدن، ثبت‌کنندهٔ ضربه، نقطهٔ شبنم، بازدیدِ بیرونی، داوریِ سازنده (مثال 25.56).\n\n\nحل. تمرین 25.176. معیار: بِیِ رزرو در هر بخش، زمین و پی، شبکهٔ زمین، تغذیهٔ تهویه، نقطه‌های کنترل، مسیرِ کابل، حریق و فاصله‌ها (مثال 25.97).\n\n\nحل. تمرین 25.177. معیار: مقاومتِ سیم‌پیچ و دمای اندازه‌گیری، جریانِ آزمون، تفکیکِ دو بخش، فرمولِ تصحیح، عدمِ قطعیت (مثال 25.57، مثال 25.53).\n\n\nحل. تمرین 25.178. PLP-ELE-SPC-0006، جدول 25.1.\n\n\nحل. تمرین 25.179. مثال 25.2.\n\n\nحل. تمرین 25.180. مثال 25.59.\n\n\nحل. تمرین 25.181. مثال 25.99.\n\n\nحل. تمرین 25.182. مثال 25.7.\n\n\nحل. تمرین 25.183. بخش 25.7.1.\n\n\nحل. تمرین 25.184. جدول 25.5.\n\n\nحل. تمرین 25.185. مثال 25.87.\n\n\nحل. تمرین 25.186. جدول 25.3.\n\n\nحل. تمرین 25.187. مثال 25.47.\n\n\nحل. تمرین 25.188. معیار: طیفِ مورد انتظار، F_HL و تلفِ پراکنده، حدِ V/f و منحنیِ زمانی، شاهدِ طراحی.\n\n\nحل. تمرین 25.189. معیار: نمونهٔ روغن و گاز و آب، پایشگرِ برخط، شمارندهٔ تپ‌چنجر، دما و فن‌ها، بوشینگ‌ها، روند و آستانه، اقدام.\n\n\nحل. تمرین 25.190. معیار: پروندهٔ ثبت‌کننده، بازرسیِ درونی در صورتِ گذر، پاسخِ فرکانسی، بوشینگ‌ها، روغن، آزمون‌های محل، نمونهٔ پایه، برنامهٔ کلیدزنی، سوابق.\n\n\nحل. تمرین 25.191. معیار: جرم و ابعادِ حمل، گازِ خشک و فشارسنج، ثبت‌کننده و حدها، بازرسی پس از رسیدن، روغنِ جدا و فرآوری، مسیر و مجوزها.\n\n\nحل. تمرین 25.192. معیار: ضریب‌های A و B با بارِ واقعیِ واحد، ساعت‌های شب، گزینهٔ هستهٔ آمورف، جریمهٔ تجاوز، شاهدِ آزمون.\n\n\nحل. تمرین 25.193. معیار: ترازِ هر منبع، روشِ آزمون، ترازِ شب در خانهٔ نزدیک، سهمِ هر گروه، شاهد، اقدام در صورتِ تجاوز.\n\n\nحل. تمرین 25.194. معیار: رده و نسبتِ CT و VT از قاعدهٔ شبکه، دقت در جریانِ کم، هستهٔ جداگانهٔ کنتور، مُهر، کنتورِ پشتیبان، گواهیِ دقت، جای کنتور (مثال 25.92).\n\n\nحل. تمرین 25.195. معیار: بسامدِ نمونهٔ فوران و گاز، روند، سابقهٔ روغن، آستانه‌های اقدام، قاعدهٔ عاملِ بحرانی کنارِ شاخص، تصمیم‌گیرنده (بخش 25.5.6).\n\n\nحل. تمرین 25.196. معیار: تلفِ کابل در سال و ارزشش، جرمِ بالای برج و بار بر سازه، حریق و تهویه، دسترسی برای نگهداری، کابل‌کشی، ایمنیِ کار (مثال 25.30).\n\n\nحل. تمرین 25.197. مثال 25.100.\n\n\nحل. تمرین 25.198. مثال 25.6، مثال 25.7.\n\n\nحل. تمرین 25.199. بخش 25.3.3، بخش 25.4.\n\n\nحل. تمرین 25.200. مثال 25.59.\n\n\nحل. تمرین 25.201. مثال 25.87، فصلِ ۵۱.\n\n\nحل. تمرین 25.202. معیار: هزینه، انرژیِ ازدست‌رفته، یدکِ مشترک، بِی‌ها و زمین، تلف، حمل؛ تصمیم با شرط‌ها.\n\n\nحل. تمرین 25.203. معیار: هزینه، فاصله و دیوار با هر سیال، حوضچه، محیطِ زیست، سرمایش، پرسش‌ها برای مقام و مهندسِ حریق؛ بی‌نسخهٔ عمومی.\n\n\nحل. تمرین 25.204. معیار: نقطه‌های توقف (نخستین واحد، اصلاحِ طرح، سری)، تصحیحِ دما و عدمِ قطعیتِ تلف، بندِ میانگینِ سری، فشارِ گاز و ثبت‌کننده، تپِ ثابتِ هر واحد، شاهد و مالکِ هر تصمیم (مثال 25.66، مثال 25.71، مثال 25.56، مثال 25.28).\n\n\nحل. تمرین 25.205. معیار: تلفِ بی‌باری و ارزشش، توازنِ واکنشی با و بی واحدهای خورشیدی، خدمتِ شبانهٔ اینورتر یا راکتور، صدای شب در خانهٔ نزدیک، فرسودگیِ کلیدزنیِ روزانه، تصمیم با شرط‌ها (مثال 25.21، مثال 25.29، مثال 25.83).\n\n\nحل. تمرین 25.206. معیار: هشدارِ باقی‌مانده و تحلیلِ گاز، فوران و شاخصِ سلامت با قاعدهٔ عاملِ بحرانی، فهرستِ یدک، حقِ عضویتِ سربه‌سر، گزینه‌های پس از خرابی، نقشِ بیمه و وام‌دهنده (بخش 25.5.7، بخش 25.5.6، بخش 25.6.5).\n\n\n25.18.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 turns for 19,053 V at 150 V/turn: 127\nP02 V/turn at 1.6 T, 0.40 m2: 142.1 V\nP03 section for 636 A at 2.5 A/mm2: 254 mm2\nP04 r of 40 MVA, Pk 200 kW: 0.0050 pu\nP05 x for uk 10 %, r 0.005: 0.09987 pu\nP06 regulation r 0.005, x 0.10, full load, pf 0.9: 5.19 %\nP07 efficiency 63 MVA at half load, pf 0.95: 99.675 %\nP08 load of best efficiency, P0 28, Pk 215: 0.36 pu\nP09 A and B at 70 u/MWh, 25 y, 7.5 %, LLF 0.128: 6.84, 0.87 k u/kW\nP10 loss PV of 40 kW P0 and 300 kW Pk: 536 k u\nP11 same at 100 u/MWh: 766 k u\nP12 hot spot at k 0.8, 35 C: 91.9 C\nP13 ageing rate at 110 C: 4.0\nP14 ageing rate at 86 C: 0.25\nP15 90 MVA on 63 MVA units of 12 % and 14 %: 48.5, 41.5 MVA\nP16 fault current through 40 MVA, z 0.10, at 33 kV: 7.00 kA\nP17 force ratio at z 0.08: 156\nP18 three sources of 70 dB: 74.8 dB\nP19 75 dB at 2 m, at 100 m: 41.0 dB\nP20 bund for 30 m3 oil, 60 mm rain on 80 m2: 37.8 m3\nP21 tap +5 % on 132 kV: 138.6 kV\nP22 rated current of 63 MVA at 132 kV: 276 A\nP23 LV delta winding current, 63 MVA, 33 kV: 636 A\nP24 ONAN hours: load above 50 MVA as pu of 63: 0.794 pu threshold\nپاسخ‌های عددیِ درس‌های افزوده (هر پاسخِ کوتاهِ سطحِ ۲ با این سطرها وارسی شده است):\nP25 circulating, 3 steps, 10 % each: 18.75%\nP26 unit for 4.4 MW to pf 0.9: 4.89 MVA\nP27 amorphous, 12 units 7.0 -&gt; 2.2 kW: 394 k u\nP28 air for 40 kW, 10 K rise: 3.32 m3/s\nP29 loss error, pf 0.05, 0.3 mrad: 0.60%\nP30 time to 99 % with tau 2.67 h: 12.3 h\nP31 ageing H 1.2 vs 1.1: 1.26\nP32 Q of each T at 80 MW, pf 0.95: 3.38 Mvar\nP33 no-load limit 4.5 kW +15 %: 5.17 kW\nP34 3 months late, 12 % share: 8,850 MWh\nP35 two 40 dB(A) sources: 43.0 dB(A)\nP36 copper for 200 kW at 3.5 A/mm2: 6.9 t\nP37 water from 6 t paper, 7 -&gt; 0.5 %: 390 kg\nP38 vacuum force on 5 x 3 m: 1,520 kN\nP39 12 wind units, LLF 0.25: 1,314 MWh\nP40 5 % and 1 % of a 600/1 CT: 30 A, 6 A\nP41 star of 7/7/12 %: 1.0%, 6.0%, 6.0%\nP42 5th residual, second group at 75 %: 0.5 %\nP43 DP at 0.1 mg/kg 2-FAL: 717\nP44 T1 health index with DGA score 4: 70\nP45 12-month repair: 4,620 k u\nP46 carbon of losses at 0.3 t/MWh over materials: 22 x\nP47 20 % advance 24 months before COD: 42.0 k u\nP48 deflection of a 9 m span (10 m: 44 mm): 29 mm\nP49 dip, worst case, 10.4 kA: 14%\nP50 Q of 10 km of 33 kV cable, 0.21 uF/km: 0.72 Mvar\nP51 LV tower cable loss at 130 m: 54 kW\nP52 gas pressure expected at 20 C: 0.208 bar(g)\nP53 maintenance PV at 6 %, 25 y: 102 k u\nP54 air density at 1,800 m: 0.80\nP55 noise at 0.8 pu (72 core, 68 load): 72.7 dB(A)\nP56 arc energy, 150 ms, 6.4 kA, 2 kV: 1.92 MJ\nP57 oil share of the way in 4 h, tau 3 h: 0.74\nP58 reference loss measured at 30 C: 242.9 kW\nP59 fault level at uk 11.0 %: 10.02 kA\nP60 breather water at 6.9 g/m3: 1.03 kg\nP61 break-even pool fee at rate 0.01: 37 k u\nP62 mild-day fan failure: residual alarm 11.75 h, fixed 13.42 h: lead 1.67 h\nمثال‌های کوچک:\nE01 volts per turn, 1.7 T, 0.45 m2: 169.8 V\nE02 r and x of 63 MVA, Pk 250 kW, uk 12 %: 0.00397, 0.11993 pu\nE03 regulation at full load, pf 0.95: 4.76 %\nE04 efficiency at 0.37 load, pf 1: 99.704 %\nE05 hot spot at k 1.0, 30 C: 108 C; ageing 3.17\nE06 fault current through 63 MVA, z 0.12, at 33 kV: 9.19 kA",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/25-transformers-substations.html#sec-ch25-refs",
    "href": "chapters/25-transformers-substations.html#sec-ch25-refs",
    "title": "25  ترانسفورماتورها و پست‌های برق",
    "section": "25.19 منابع",
    "text": "25.19 منابع\n\nIEC 60076-1:2011؛ IEC 60076-7:2018؛ IEC 60076-11:2018؛ IEC 61936-1:2021 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ ترانسفورماتور و طراحیِ پست؛ برگه‌های دادهٔ سازندگان؛ فصل‌های ۷، ۸، ۱۸ و ۲۳ همین کتاب.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>25</span>  <span class='chapter-title'>ترانسفورماتورها و پست‌های برق</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html",
    "href": "chapters/26-protection-grounding-lightning.html",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "",
    "text": "26.1 نقشهٔ فصل\nپیش‌نیازها: مدارهای AC و فازورها (فصل 7)، نمودارِ تک‌خطی و خدماتِ ایستگاه (فصل 23)، کابل‌ها و تابلوها (فصل 24) و ترانسفورماتورها (فصل 25).\nجایگاهِ این فصل در نیروگاهِ P. نمودارِ تک‌خطی (فصلِ ۲۳) کلیدها و ترانسفورماتورهای اندازه‌گیری را جای داد، فصلِ ۲۴ کابل‌ها و تابلوها را برگزید و فصلِ ۲۵ ترانسفورماتورها را مشخص کرد. این فصل حفاظت را روی همهٔ آن‌ها می‌گذارد: ترازهای خطا، تنظیم‌ها و هماهنگی، زمین‌کردن و صاعقه، و زنجیرهٔ شاهد از مطالعه تا آزمون و تأیید. تحویل‌دادنی: مطالعهٔ هماهنگی، مشخصهٔ حفاظت، گزارشِ زمین و صاعقه، ثبتِ تنظیم‌ها با مرزِ تأیید، و برنامهٔ آزمون و نگه‌داری، با تصمیمِ D-030.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-map",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-map",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nانواعِ خطا و هدفِ حفاظت را توضیح دهد و کارکردهای جریانِ زیاد، خطای زمین، دیفرانسیل، دیستانس، ولتاژ و فرکانس را با گزینش‌پذیری، حساسیت، سرعت و پشتیبان بشناسد.\nمطالعهٔ اتصالِ کوتاه و هماهنگی، ورودی‌های تنظیمِ رله، زمین‌کردن و هم‌بندی، مسیرِ جریانِ خطا، ولتاژِ تماس و گام، صاعقه و حفاظت در برابرِ ضربه را مفهومی حساب و وارسی کند.\nریسکِ آرک‌فلش، مرزهای کارِ امن، آزمون و نگه‌داری را از دیدِ «چرا» و «چه شاهدی» توضیح دهد، بی‌روالِ کارِ برق‌دار.\nزیرمجموعه‌ها و رابط‌های سامانهٔ حفاظت را دنبال کند: ترانسفورماتورهای اندازه‌گیری، رله، مدارِ قطع، تغذیهٔ DC، کلید، ارتباطات، ثبتِ رویداد، منطق و کنترلِ پیکربندیِ فایلِ تنظیم.\nناحیه‌های حفاظتِ کلکتور و صادرات، اصلی و پشتیبان، خرابیِ کلید، طرح‌های وابسته به ارتباطات و رابط‌های قطع را روی مدلِ شبکهٔ تأییدشده و الزامِ بهره‌بردار طراحیِ مفهومی کند.\nطراحیِ تابلو و سندهای سیم‌کشی، آزمونِ کارکردیِ کارخانه، تزریقِ ثانویه، وارسیِ سربه‌سر، شاهدِ راه‌اندازی و سابقهٔ نگه‌داری را بخواند، و یک خطای فرضی را از دادهٔ شبکه تا پذیرش دنبال کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nجریانِ خطای سه‌فاز پشتِ امپدانسِ 2 Ω در 33 kV تقریباً چقدر است؟\nستاره و مثلث چه فرقی در نول دارند؟\nاگر جریان پنج برابر شود، گرمای \\(I^2t\\) در همان زمان چند برابر می‌شود؟\nچرا یک کلید باید هم جریانِ بار را ببرد و هم جریانِ خطا را قطع کند؟\nیک دستگاهِ آماده با احتمالِ 1 % کار نمی‌کند؛ دو دستگاهِ مستقل هر دو کار نکنند با چه احتمالی؟\n\nپاسخ‌ها: (۱) \\(19{,}053/2 \\approx 9.5\\,\\text{kA}\\)؛ (۲) ستاره نول دارد؛ (۳) ۲۵؛ (۴) بار عادی است و خطا نادر ولی بزرگ؛ (۵) \\(0.01^2 = 10^{-4}\\). اگر دو پرسش یا بیشتر را نتوانستید، فصل 7 و فصل 23 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nتنظیم‌ها، ترازهای خطا، خاک و صاعقهٔ این فصل آموزشیاند (A-331 تا A-335). طراحی و تنظیمِ نهایی مطالعه‌های ویژهٔ پروژه، مدلِ شبکهٔ تأییدشده و تأییدِ بهره‌بردار را می‌خواهد. این فصل هیچ روالِ کارِ برق‌دار نمی‌دهد: آزمون‌ها با هدف و شاهد نام برده می‌شوند و کار روی یا نزدیکِ تجهیزاتِ برق‌دار با قاعده‌های ایمنیِ مالک، مجوز و کارکنانِ صلاحیت‌دار است.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-a",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-a",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.2 الف. مبانیِ خطا و حفاظت",
    "text": "26.2 الف. مبانیِ خطا و حفاظت\n\n26.2.1 انواعِ خطا، علت‌ها و مسیرِ جریان\nایده. خطا (به انگلیسی fault) هر مسیرِ ناخواسته‌ای است که جریان را از راهِ عادی‌اش بیرون می‌برد: شکستنِ عایقِ کابل، برخوردِ شاخه به خطِ هوایی، رطوبت در سرکابل، جانوری در تابلو، صاعقه، یا اشتباهِ انسانی در کلیدزنی. جریانِ خطا را امپدانسِ کوچکِ مسیر تعیین می‌کند، نه بار؛ پس چند تا چند ده برابرِ جریانِ عادی است. در چند صد میلی‌ثانیه گرمای آن عایق را می‌سوزاند، نیروی آن شینه را خم می‌کند و قوسِ آن آدم را می‌سوزاند. حفاظت (به انگلیسی protection) دستگاهی است که خطا را تشخیص می‌دهد و کوچک‌ترین بخشِ ممکن را به سرعت جدا می‌کند.\nشکل 26.1 چهار نوعِ خطای موازی را نشان می‌دهد. سه‌فاز متقارن است و فقط توالیِ مثبت دارد؛ فاز به فاز توالیِ مثبت و منفی؛ تک‌فاز به زمین (رایج‌ترین خطا در کابل و خطِ هوایی) هر سه توالی؛ و دوفاز به زمین نیز هر سه. خطای سری (قطعِ یک فاز، کلیدی که یک قطبش باز نشده) جریانِ زیادی نمی‌دهد ولی نامتعادلی می‌سازد و موتورها و ژنراتورها را گرم می‌کند.\n\n\n\n\n\n\nشکل 26.1: چهار نوعِ خطای موازی و مسیرِ برگشتِ جریانِ خطای زمین.\n\n\n\n\n\n\nجدول 26.1: علت‌ها و جای خطاها در نیروگاهِ هیبریدی (نمونه‌وار)\n\n\n\n\n\n\n\n\n\n\nعلت\nجای رایج در نیروگاهِ هیبریدی\nنوعِ معمولِ خطا\n\n\n\n\nآسیبِ عایقِ کابل (ساخت، کندنِ زمین، پیری)\nکابل‌های جمع‌آوری 33 kV\nتک‌فاز به زمین، سپس چندفاز\n\n\nسرکابل و مفصلِ بد نصب‌شده\nسرکابل‌های RMU و توربین\nتک‌فاز به زمین\n\n\nصاعقه و اضافه‌ولتاژ\nخطِ 132 kV، توربین‌ها\nتک‌فاز یا دوفاز، گذرا\n\n\nرطوبت و آلودگی\nتابلوهای بیرونی، مقره‌ها\nتک‌فاز به زمین\n\n\nخطای داخلیِ ترانسفورماتور\nترانسفورماتورهای واحد و اصلی\nمیان‌دور، سپس به زمین\n\n\nاشتباهِ کلیدزنی\nزمین‌کردنِ بخشِ برق‌دار\nسه‌فاز به زمین\n\n\n\n\n\n\nیک تفاوتِ مهم در نیروگاهِ هیبریدی. ژنراتورِ هم‌زمانِ سنتی در خطا چند برابرِ جریانِ نامی‌اش می‌دهد. توربینِ بادیِ مبدل‌دار، اینورترِ خورشیدی و مبدلِ باتری جریانِ خطای محدود می‌دهند: حدودِ 1.1 تا 1.2 برابرِ جریانِ نامی، با شکلی که کنترلِ مبدل تعیین می‌کند (فصل 9). پس در نیروگاهِ P بیشترِ جریانِ خطا از شبکه می‌آید و رفتارِ حفاظت وقتی شبکه نیست کاملاً عوض می‌شود (بخش 26.3.4).\n\nمثال 26.1 (کدام خطا بزرگ‌تر است؟) پرسش. در شینهٔ 33 kV با \\(Z_1 = Z_2 = 2.98\\,\\Omega\\) و ترانسفورماتورِ زمین با \\(Z_0 = 2.0\\,\\Omega\\)، جریانِ خطای سه‌فاز، فاز به فاز و تک‌فاز به زمین (اگر نول مستقیم زمین شده بود) چیست؟\nپاسخ. سه‌فاز 6.39 kA، فاز به فاز 5.53 kA و تک‌فاز به زمین 7.17 kA (خروجیِ پایین).\nتفسیر. فاز به فاز همیشه \\(\\sqrt{3}/2 = 0.866\\) سه‌فاز است (وقتی \\(Z_1 = Z_2\\)). خطای زمین وقتی \\(Z_0 &lt; Z_1\\) از سه‌فاز بزرگ‌تر می‌شود؛ برای همین در بسیاری از شبکه‌ها نول را با امپدانس زمین می‌کنند تا این جریان را محدود کنند. وارسی: \\(3 \\times 19{,}053/(2.98+2.98+2.0) = 7{,}180\\,\\text{A}\\).\n\n\n\n26.2.2 مؤلفه‌های متقارن\nایده. هر سه فازورِ نامتعادل را می‌توان جمعِ سه دستهٔ متقارن نوشت: توالیِ مثبت (سه فازورِ هم‌اندازه با ترتیبِ عادیِ \\(a\\)، \\(b\\)، \\(c\\))، توالیِ منفی (هم‌اندازه با ترتیبِ وارون) و توالیِ صفر (سه فازورِ برابر و هم‌فاز). با عملگرِ \\(a = 1\\angle 120^\\circ\\):\n\\[\n\\begin{aligned}\nI_0 &= \\tfrac{1}{3}\\,(I_a + I_b + I_c)\\\\\nI_1 &= \\tfrac{1}{3}\\,(I_a + a I_b + a^2 I_c)\\\\\nI_2 &= \\tfrac{1}{3}\\,(I_a + a^2 I_b + a I_c)\n\\end{aligned}\n\\tag{26.1}\\]\nارزشِ این تبدیل در این است که شبکهٔ متقارن در هر توالی مستقل رفتار می‌کند: هر تجهیز سه امپدانس دارد (\\(Z_1\\)، \\(Z_2\\)، \\(Z_0\\)) و هر نوعِ خطا یک اتصالِ مشخص میانِ سه شبکهٔ توالی است. برای خطای تک‌فاز به زمین سه شبکه سری می‌شوند (شکل 26.2):\n\\[\nI_1 = I_2 = I_0 = \\frac{E}{Z_1 + Z_2 + Z_0 + 3Z_\\text{f}}, \\qquad I_a = 3 I_0\n\\tag{26.2}\\]\nو برای سه‌فاز و فاز به فاز:\n\\[\nI_{3\\varphi} = \\frac{E}{|Z_1|}, \\qquad I_\\text{LL} = \\frac{\\sqrt{3}\\,E}{|Z_1 + Z_2|}\n\\tag{26.3}\\]\n\n\n\n\n\n\nشکل 26.2: اتصالِ سریِ شبکه‌های توالی برای خطای تک‌فاز به زمین.\n\n\n\ndef sequence(ia: complex, ib: complex, ic: complex) -&gt; tuple:\n    \"\"\"Zero, positive and negative sequence components of three phasors.\"\"\"\n    i0 = (ia + ib + ic) / 3\n    i1 = (ia + A * ib + A * A * ic) / 3\n    i2 = (ia + A * A * ib + A * ic) / 3\n    return i0, i1, i2\ndef fault_currents(e_ph: float, z1: complex, z2: complex, z0: complex,\n                   zf: complex = 0j) -&gt; dict:\n    \"\"\"Fault currents (A) at a bus with phase voltage e_ph (V) and\n    sequence impedances (ohm): three-phase, line-to-line, single\n    line-to-earth (through zf).\"\"\"\n    i3 = e_ph / abs(z1)\n    ill = math.sqrt(3) * e_ph / abs(z1 + z2)\n    ise = 3 * e_ph / abs(z1 + z2 + z0 + 3 * zf)\n    return {\"3ph\": i3, \"LL\": ill, \"SLG\": ise}\nfault currents at a 33 kV bus section (coupler open, teaching):\n  Z1 = Z2 = 2.98 ohm; earthing transformer Z0 2.0 ohm\n  three-phase        6.39 kA\n  line to line       5.53 kA\n  line to earth, solidly earthed:     7.17 kA\n  line to earth through 47.6 ohm:      400 A\n  the resistor turns a 7.2 kA earth fault into about 400 A: the\n  cable screens, the earth grid and the touch voltages see\n  400 A, and the earth-fault relays must be sensitive enough\n  to see it (below)\n\\(Z_0\\) از کجا می‌آید؟ جریانِ توالیِ صفر فقط جایی جاری می‌شود که مسیرِ برگشت از زمین یا نول باشد. سیم‌پیچِ مثلث جریانِ توالیِ صفر را از یک سو به سوی دیگر نمی‌گذراند (در خودِ مثلث می‌چرخد)؛ نولِ ستارهٔ زمین‌نشده هم مسیر نمی‌دهد. ترانسفورماتورِ اصلیِ YNd11 (فصل 25) در سمتِ 33 kV مثلث است؛ پس سمتِ 33 kV بی‌نول است و منبعِ زمینش یک ترانسفورماتورِ زمین (زیگزاگ) با مقاومتِ نول است.\n\nمثال 26.2 (یک جریانِ تک‌فاز در سه توالی) پرسش. اگر فقط فازِ \\(a\\) جریانِ 1,000 A داشته باشد و \\(b\\) و \\(c\\) صفر، مؤلفه‌های توالی چیست؟ برای دستهٔ 800 A با زاویه‌های \\(0\\)، \\(-110\\) و \\(120\\) درجه چه؟\nپاسخ. در حالتِ اول هر سه مؤلفه 333 A؛ در حالتِ دوم \\(|I_1| = 797\\)، \\(|I_0| = |I_2| = 46\\,\\text{A}\\) (سطرهای P25 و P26 در بخش 26.16).\nتفسیر. جریانِ تک‌فاز سه‌سهمِ برابر است؛ این همان چیزی است که معادلهٔ 26.2 می‌گوید. دستهٔ دوم تقریباً متقارن است (فقط ۱۰ درجه جابه‌جا) و مؤلفهٔ منفیِ کوچکی دارد؛ رلهٔ توالیِ منفی همین را برای یافتنِ نامتعادلی و قطعِ فاز می‌سنجد. وارسی: \\(I_0 = (1{,}000+0+0)/3 = 333\\).\n\n\n\n26.2.3 زمین‌کردنِ نول و جریانِ خطای زمین\nایده. روشِ زمین‌کردنِ نول جریانِ خطای زمین و اضافه‌ولتاژِ فازهای سالم را با هم تعیین می‌کند. چهار گزینهٔ اصلی:\n\n\n\nجدول 26.2: روش‌های زمین‌کردنِ نول و پیامدهایشان (مفهومی)\n\n\n\n\n\n\n\n\n\n\n\nروش\nجریانِ خطای زمین\nولتاژِ فازهای سالم\nپیامد\n\n\n\n\nمستقیم (صلب)\nبزرگ (چند کیلوآمپر)\nکم‌افزایش\nآسیب و افزایشِ پتانسیلِ زمین بزرگ\n\n\nمقاومت\nمحدود (مثلاً 400 A)\nتا حدودِ \\(\\sqrt{3}\\) تا رفعِ خطا\nآسیبِ کم، حفاظتِ حساس لازم\n\n\nراکتانس یا پیچکِ خاموش‌کن\nکم یا جبران‌شده\nتا \\(\\sqrt{3}\\)\nادامهٔ کار با خطا، یافتنِ خطا سخت‌تر\n\n\nزمین‌نشده\nفقط جریانِ خازنی\nتا \\(\\sqrt{3}\\) و ضربه‌های تکراری\nاضافه‌ولتاژِ قوسیِ خطرناک\n\n\n\n\n\n\nنیروگاهِ P در هر بخشِ شینهٔ 33 kV یک ترانسفورماتورِ زمین با مقاومتِ \\(47.6\\,\\Omega\\) دارد (فصلِ ۲۳). جریانِ خطای زمین تقریباً \\(E/R = 19{,}053/47.6 = 400\\,\\text{A}\\) است و امپدانس‌های توالی در برابرِ آن کوچک‌اند (خروجیِ بالا: 400 A).\nجریانِ خازنی. هر فازِ کابل نسبت به غلافِ زمین‌شده یک خازن است. در خطای تک‌فاز به زمین، دو فازِ سالم با ولتاژِ خط شارژ می‌شوند و جریانِ خازنی از مسیرِ خطا برمی‌گردد:\n\\[\nI_\\text{c} = 3\\,\\omega\\,C\\,E\n\\tag{26.4}\\]\nبا \\(C\\) ظرفیتِ هر فاز نسبت به زمین (همهٔ کابل‌های گالوانیکِ آن بخش).\ncapacitive earth-fault current (charging of the healthy phases):\n  =WS1 cable 1.02 uF per phase -&gt; 3 w C E = 18.4 A\n  whole section A (about 2.7 uF) -&gt; 48 A\n  a healthy feeder sends its own capacitive current through its\n  core-balance CT for a fault elsewhere: the feeder pickup\n  (40 A) is above 2 x 18.4 A, so it does not trip in sympathy\n  the 400 A resistor current is 8 x the section's capacitive\n  current: it damps the arcing re-strikes that drive\n  overvoltages in an unearthed system\n  without its earthing transformer a section is unearthed:\n  an earth fault gives only ~48 A and the healthy phases rise\n  to 1.73 pu - so no section runs without its earthing source\n  (an interlock or an operating rule, decided with ch 23)\n\nمثال 26.3 (چرا مقاومت، و چرا هرگز بی‌ترانسفورماتورِ زمین؟) پرسش. جریانِ خازنیِ فیدرِ =WS1 و کلِ بخشِ A را حساب کنید. تنظیمِ 40 A خطای زمینِ فیدر با آن چه نسبتی دارد؟ اگر ترانسفورماتورِ زمینِ بخش خارج باشد چه می‌شود؟\nپاسخ. فیدر \\(1.02\\,\\mu\\text{F}\\) و 18.4 A؛ بخش حدودِ \\(2.7\\,\\mu\\text{F}\\) و 46 A. تنظیمِ 40 A بیش از دو برابرِ جریانِ خازنیِ خودِ فیدر است. بی‌ترانسفورماتورِ زمین، خطا فقط حدودِ 46 A می‌دهد و فازهای سالم به \\(\\sqrt{3} = 1.73\\) پریونیت می‌رسند.\nتفسیر. فیدرِ سالم هم در خطای فیدرِ دیگر جریانِ خازنیِ خودش را از ترانسفورماتورِ جریانِ حلقوی‌اش می‌گذراند؛ اگر تنظیم نزدیکِ آن باشد، فیدرِ سالم «هم‌دردی» قطع می‌کند. مقاومتی که جریانش چند برابرِ جریانِ خازنی است ضربه‌های تکراریِ قوس را میرا می‌کند. بخشِ بی‌منبعِ زمین شبکه‌ای زمین‌نشده است: خطای زمین دیده نمی‌شود، کابل‌ها زیرِ ولتاژِ خط می‌مانند و برقگیرها باید برای آن انتخاب شوند (بخش 26.4.4). پس یک قفلِ داخلی یا قاعدهٔ بهره‌برداری لازم است. وارسی: \\(3 \\times 314.16 \\times 1.023 \\times 10^{-6} \\times 19{,}053 = 18.4\\).\n\n\n\n\n\n\n\nهشدارایمنی: ولتاژِ فازِ سالم\n\n\n\nدر شبکهٔ مقاومت‌زمین یا زمین‌نشده، هنگامِ خطای زمین فازهای «سالم» تا ولتاژِ خط بالا می‌روند. عایقِ کابل‌ها و برقگیرها برای این طراحی می‌شوند؛ هیچ کاری روی فازی که «سالم» به نظر می‌رسد بی‌جداسازی و زمین‌کردنِ مطابقِ قاعده‌های ایمنیِ مالک انجام نمی‌شود.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جریانِ خطا را امپدانسِ مسیر تعیین می‌کند و نه بار؟\nکدام نوعِ خطا فقط توالیِ مثبت دارد؟ کدام هر سه را؟\nچرا مبدل‌ها جریانِ خطای کمی می‌دهند و این برای حفاظت چه معنایی دارد؟\nبا معادلهٔ 26.1 مؤلفه‌های دستهٔ \\(I_a = 100\\)، \\(I_b = 0\\)، \\(I_c = -100\\) (زاویه صفر) را حساب کنید.\nچرا سیم‌پیچِ مثلث مسیرِ توالیِ صفر را می‌بندد؟\nجریانِ خطای زمین با \\(Z_0 = 4\\,\\Omega\\) و مقاومتِ \\(63.5\\,\\Omega\\) در 33 kV چیست؟\nجریانِ خازنیِ \\(5\\,\\mu\\text{F}\\) در هر فاز در 33 kV را حساب کنید.\nچرا بخشی که منبعِ زمین ندارد نباید کار کند؟\nچرا خطای زمین می‌تواند از سه‌فاز بزرگ‌تر باشد؟\nدو علتِ رایجِ خطا در کابل‌های جمع‌آوری را نام ببرید.\n\n\n\n\n\n26.2.4 ترانسفورماتورهای جریان و ولتاژ: چشمِ حفاظت\nایده. رله جریانِ 12 kA یا ولتاژِ 33 kV را مستقیم نمی‌بیند. ترانسفورماتورِ جریان (به انگلیسی current transformer, CT) جریانِ اولیه را به جریانِ کوچکِ ثانویه (1 A یا 5 A در جریانِ نامی) و ترانسفورماتورِ ولتاژ (VT) ولتاژ را به حدودِ 110 V می‌برد. خطای حفاظت معمولاً از همین‌جا شروع می‌شود: CTای که در خطا اشباع شود جریانِ بریده و کج به رله می‌دهد و رله دیر یا اصلاً عمل نمی‌کند.\nاشباع و نقطهٔ زانو. CT برای راندنِ جریانِ ثانویه از بارِ مدار (مقاومتِ سیم‌پیچِ ثانویه \\(R_\\text{ct}\\) و بارِ بیرونی \\(R_\\text{b}\\): سیم‌ها و رله) ولتاژ می‌سازد. اگر این ولتاژ از ولتاژِ نقطهٔ زانو (\\(V_\\text{k}\\)) بگذرد، هسته اشباع می‌شود. یک وارسیِ آموزشی:\n\\[\nV_\\text{k} \\ge k\\, I_\\text{f,sec}\\,(R_\\text{ct} + R_\\text{b})\n\\tag{26.5}\\]\nکه \\(k\\) ضریبی است که سازندهٔ رله برای کارکردش می‌خواهد (این‌جا ۲، آموزشی). نقطهٔ زانو را آزمونِ منحنیِ مغناطیس‌کنندگی ثابت می‌کند (بخش 26.7).\ncurrent-transformer knee points (teaching check, k = 2):\n  CT              fault A   secondary A   R_ct+R_b   need V   knee V   ok\n  feeder 600/1    12,500          20.8        4.5      188      200   yes\n  feeder 600/1    12,500          20.8        4.5      188      100   no\n  incomer 1600/1  12,500           7.8        6.5      102      200   yes\n  a CT that saturates in a fault gives the relay a distorted\n  current: the knee point is specified from the fault level\n  and the burden, and proved by the CT's test (ch 43)\n\nمثال 26.4 (نقطهٔ زانوی CTِ فیدر) پرسش. CTِ فیدر 600/1 در خطای 12.5 kA با \\(R_\\text{ct} + R_\\text{b} = 4.5\\,\\Omega\\) چه نقطهٔ زانویی می‌خواهد؟ هستهٔ 100 V کافی است؟ CTِ ورودیِ 1600/1 چه؟\nپاسخ. جریانِ ثانویه 20.8 A و نیاز \\(2 \\times 20.8 \\times 4.5 = 188\\,\\text{V}\\)؛ هستهٔ 200 V کافی است و 100 V نه. ورودی با نسبتِ بزرگ‌تر فقط 102 V می‌خواهد.\nتفسیر. نسبتِ کوچک‌تر جریانِ ثانویهٔ خطا را بزرگ می‌کند؛ CTِ فیدر از ورودی سخت‌تر است. نقطهٔ زانو در مشخصهٔ CT نوشته و با گزارشِ آزمون پذیرفته می‌شود. وارسی: \\(12{,}500/600 = 20.8\\).\n\nبارِ سیم‌ها: 1 A یا 5 A؟ توانِ تلف‌شده در سیم‌های ثانویه با مجذورِ جریان بالا می‌رود. در پستی که CT تا تابلو صدها متر فاصله دارد، این تفاوت تعیین‌کننده است:\nCT burden of the secondary leads (200 m route, 4 mm2 Cu):\n  loop resistance 1.84 ohm\n  secondary   lead VA   relay VA   total VA\n       1 A        1.8        0.5        2.3\n       5 A       46.0        0.5       46.5\n  the 5 A secondary puts 25 times the burden on the CT: on long\n  substation routes 1 A secondaries keep the CT out of\n  saturation (the knee point of lesson A) - a choice made in the CT\n  specification, proved by the CT's test (ch 43)\nافستِ DC. جریانِ خطا در لحظهٔ شروع یک مؤلفهٔ DC دارد که با ثابتِ زمانیِ \\(L/R\\) میرا می‌شود. پیکِ نخستین \\(i_\\text{p} = \\kappa\\sqrt{2}\\,I_\\text{k}\\) است (فصلِ ۲۴) و CTای که بخواهد این را بی‌اشباع بگذراند باید تا \\(1 + X/R\\) برابر بزرگ‌تر باشد:\nDC offset of the fault current and CT saturation:\n  X/R   peak factor kappa   peak at 12.5 kA   CT size factor 1+X/R\n    5                1.56           27.5 kA                      6\n   10                1.75           30.9 kA                     11\n   20                1.86           32.9 kA                     21\n   40                1.93           34.1 kA                     41\n  the peak tests the gear's making rating (63 kA, ch 24); a CT\n  that never saturates with full offset would be 1+X/R times\n  larger - so relays are designed to cope with some\n  saturation, and the knee point is set from the relay\n  maker's requirement (the k of lesson A)\n\nمثال 26.5 (CTِ بی‌اشباع ناممکن است) پرسش. با \\(X/R = 20\\) در شینهٔ 33 kV، پیکِ 12.5 kA و ضریبِ بزرگیِ CT چیست؟\nپاسخ. \\(\\kappa = 1.86\\)، پیکِ 32.9 kA (زیرِ 63 kA قدرتِ وصلِ تابلو) و ضریبِ ۲۱.\nتفسیر. CTِ ۲۱ برابر بزرگ گران و جاگیر است؛ پس رله‌های امروزی طوری طراحی می‌شوند که با اشباعِ کوتاه کنار بیایند (مثلاً تصمیم در نیم‌سیکلِ نخست، یا پایداری در دیفرانسیل). معیارِ \\(k\\) در معادلهٔ 26.5 همین را از زبانِ سازندهٔ رله می‌گوید. وارسی: \\(1.02 + 0.98\\,e^{-3/20} = 1.864\\).\n\nترانسفورماتورِ ولتاژ و ولتاژِ باقی‌مانده. VTِ شینه سه ولتاژِ فاز را برای حفاظتِ ولتاژ، فرکانس، جهت و دیستانس می‌دهد. سیم‌پیچی که به شکلِ مثلثِ باز بسته شود مجموعِ سه ولتاژ (\\(3V_0\\)) را می‌دهد؛ در خطای زمین در شبکهٔ مقاومت‌زمین این ولتاژ بزرگ می‌شود و کارکردِ جابه‌جاییِ ولتاژِ نول (59N) آن را می‌بیند. قطبیت CT و VT (کدام سر «ورودی» است) برای کارکردهای جهت‌دار و دیفرانسیل حیاتی است و با آزمونِ قطبیت ثابت می‌شود.\n\n\n\n\n\n\nهشدارایمنی: مدارِ ثانویهٔ CT\n\n\n\nثانویهٔ CTِ برق‌دار هرگز نباید باز بماند: هسته اشباع و ولتاژی خطرناک ساخته می‌شود. به همین دلیل پایانه‌های CT لینکِ اتصالِ کوتاه دارند و بازماندنِ آن در آزمونِ کارخانه یک ایرادِ ردهٔ A است (مثال 26.83). کار روی این مدارها با کارکنانِ صلاحیت‌دار و مجوز است.\n\n\n\n\n26.2.5 کارکردهای حفاظتی\nایده. رلهٔ دیجیتالِ امروزی ده‌ها کارکرد دارد که هر کدام یک پرسش را پاسخ می‌دهد. شمارهٔ دستگاه‌های ANSI زبانِ مشترکِ نقشه‌هاست:\n\n\n\nجدول 26.3: کارکردهای حفاظتیِ اصلی و جایشان در نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\n\nشماره\nکارکرد\nپرسش\nکاربرد در نیروگاهِ P\n\n\n\n\n50/51\nجریانِ زیادِ آنی و زمان‌دار\nآیا جریان از حد گذشته؟\nفیدرها، ورودی‌ها، ترانسفورماتورهای واحد\n\n\n50N/51N\nخطای زمین\nآیا جریانِ باقی‌مانده هست؟\nفیدرها، پشتیبانِ مقاومتِ نول\n\n\n67/67N\nجهت‌دار\nجریان به کدام سو می‌رود؟\nورودی‌های موازی\n\n\n87T/87L/87B\nدیفرانسیل\nآیا ورودی و خروجیِ ناحیه برابرند؟\nترانسفورماتور، خط، شینه\n\n\n21\nدیستانس\nامپدانسِ دیده‌شده تا خطا چقدر است؟\nخطِ 132 kV\n\n\n27/59\nکم‌ولتاژی و اضافه‌ولتاژ\nولتاژ بیرونِ بازه است؟\nنقطهٔ اتصال، مبدل‌ها\n\n\n81 و ROCOF\nفرکانس و آهنگِ تغییرِ آن\nشبکه سالم است؟\nنقطهٔ اتصال\n\n\n59N\nجابه‌جاییِ ولتاژِ نول\nخطای زمین در شبکهٔ بی‌نول؟\nشینهٔ 33 kV\n\n\n50BF\nخرابیِ کلید\nکلید پس از فرمان باز شد؟\nهمهٔ کلیدهای 33 و 132 kV\n\n\n86\nرلهٔ قفل\nتا بازبینی بسته نشود\nترانسفورماتورِ اصلی\n\n\n\n\n\n\nجریانِ زیادِ زمان‌دارِ معکوس. زمانِ عملکرد با بزرگیِ جریان کم می‌شود. شکلِ استانداردشده:\n\\[\nt = \\text{TMS}\\,\\frac{k}{(I/I_\\text{s})^{\\alpha} - 1}\n\\tag{26.6}\\]\nبا \\(I_\\text{s}\\) جریانِ راه‌اندازی (pickup)، TMS ضریبِ زمانی، و ثابت‌های \\(k\\) و \\(\\alpha\\) برای منحنی‌های «معکوسِ استاندارد» (\\(0.14\\)، \\(0.02\\))، «خیلی معکوس» (\\(13.5\\)، \\(1\\)) و «بی‌نهایت معکوس» (\\(80\\)، \\(2\\)).\nCURVES = {   # inverse-time curve constants (k, alpha), standard forms\n    \"standard inverse\": (0.14, 0.02),\n    \"very inverse\": (13.5, 1.0),\n    \"extremely inverse\": (80.0, 2.0),\n}\n\n\ndef trip_time(i: float, pickup: float, tms: float,\n              curve: str = \"standard inverse\") -&gt; float:\n    \"\"\"Operating time (s) of an inverse-time overcurrent element:\n    t = TMS k / ((I/Is)^alpha - 1); inf below pickup.\"\"\"\n    k, a = CURVES[curve]\n    m = i / pickup\n    return math.inf if m &lt;= 1 else tms * k / (m ** a - 1)\n\n\ndef grading_ok(t_down: float, t_up: float, margin: float = 0.3) -&gt; bool:\n    \"\"\"Upstream relay slower than downstream by at least the margin.\"\"\"\n    return t_up - t_down &gt;= margin\n\nمثال 26.6 (سه منحنی در ده برابرِ راه‌اندازی) پرسش. با \\(\\text{TMS} = 0.2\\) و جریانِ ده برابرِ راه‌اندازی، زمانِ سه منحنی چیست؟\nپاسخ. معکوسِ استاندارد 0.59 s، خیلی معکوس 0.30 s، بی‌نهایت معکوس 0.162 s (سطرهای P05 تا P07).\nتفسیر. منحنیِ تندتر در جریانِ زیاد سریع‌تر و در جریانِ کم کندتر است؛ وقتی جریانِ خطا با فاصله زیاد عوض می‌شود (خطِ بلند) منحنیِ تند گزینش‌پذیری را آسان می‌کند، و برای هماهنگی با فیوز منحنیِ بی‌نهایت معکوس شبیهِ فیوز است. وارسی: \\(0.2 \\times 0.14/(10^{0.02}-1) = 0.594\\).\n\nدیفرانسیل. قانونِ کیرشهف می‌گوید جمعِ جریان‌های ورودی به یک ناحیهٔ سالم صفر است. رلهٔ دیفرانسیل جمعِ جریان‌های CTهای دو سرِ ناحیه را می‌سنجد و اگر از حد گذشت، خطا درونِ ناحیه است. چون CTها کامل نیستند، آستانه با جریانِ عبوری مهار (bias) می‌شود:\n\\[\n|I_1 + I_2| &gt; I_\\text{d0} + s\\,\\frac{|I_1| + |I_2|}{2}\n\\tag{26.7}\\]\ntransformer differential with bias (pickup 0.2 pu, slope 30 %):\n  through fault, CTs matched       I1   8.3  I2  -8.3  -&gt; restrain\n  through fault, 5 % CT mismatch   I1   8.3  I2  -7.9  -&gt; restrain\n  internal fault fed from HV only  I1   8.3  I2   0.0  -&gt; trip\n  internal fault, light load       I1   1.0  I2  -0.2  -&gt; trip\n  inrush on energising is all on one side and would look like\n  an internal fault: its 2nd harmonic blocks the element\n  (threshold set with the maker); the 30-degree shift of YNd11\n  is compensated in the relay (ch 25)\n\n\n\n\n\n\nشکل 26.3: مشخصهٔ دیفرانسیلِ مهارشده و چهار حالتِ آزمون.\n\n\n\n\nمثال 26.7 (دیفرانسیلِ ترانسفورماتور در چهار حالت) پرسش. با آستانهٔ 0.2 پریونیت و شیبِ 30 %، کدام حالت قطع می‌کند: خطای عبوری با CTهای جور، با ناجوریِ 5 %، خطای داخلی از یک سو، و خطای داخلی در بارِ کم (\\(I_1 = 1.0\\)، \\(I_2 = -0.2\\))؟\nپاسخ. دو حالتِ عبوری مهار، دو حالتِ داخلی قطع (شکل 26.3).\nتفسیر. ناجوریِ 5 % در 8.3 پریونیت تفاضلِ 0.4 می‌دهد که بدونِ مهار از آستانهٔ 0.2 می‌گذشت؛ شیب همین را می‌گیرد. جریانِ هجومی هنگامِ برق‌دار کردن (فصل 25) فقط از یک سو می‌آید و شبیهِ خطای داخلی است؛ هارمونیکِ دومِ آن کارکرد را قفل می‌کند. جابه‌جاییِ ۳۰ درجه‌ایِ YNd11 و حذفِ توالیِ صفر در خودِ رله جبران می‌شود. وارسی: \\(|8.3 - 7.9| = 0.4 &lt; 0.2 + 0.3 \\times 8.1 = 2.63\\).\n\nدیستانس. رلهٔ دیستانس نسبتِ ولتاژ به جریان را می‌سنجد؛ در خطا این امپدانس تقریباً با فاصله تا خطا متناسب است. خطاهای درونِ یک ناحیه (دایره‌ای در صفحهٔ \\(R\\)-\\(X\\)) قطع می‌شوند؛ جزئیاتِ آن در بخش 26.6.2 می‌آید.\n\n\n26.2.6 اصولِ خوب: گزینش‌پذیری، حساسیت، سرعت، پشتیبان\nایده. هر طرحِ حفاظت با پنج ویژگی سنجیده می‌شود:\n\nگزینش‌پذیری (selectivity): فقط کلیدهای نزدیک به خطا باز شوند.\nحساسیت: کوچک‌ترین خطا هم دیده شود (خطای زمین با مقاومتِ قوس، انتهای فیدر، شبکهٔ ضعیف).\nسرعت: آسیب، ناپایداری و انرژیِ قوس با زمان بالا می‌روند (بخش 26.5.2).\nقابلیتِ اطمینان با دو روی: اتکاپذیری (dependability: در خطا عمل کند) و امنیت (security: بی‌خطا عمل نکند).\nپشتیبان: اگر حفاظتِ اصلی یا کلیدش نشد، کسی دیگر خطا را رفع کند، کندتر و با بخشِ بزرگ‌تر.\n\nاین‌ها با هم در کشمکش‌اند: سرعتِ بیشتر گزینش‌پذیری را سخت می‌کند، حساسیتِ بیشتر امنیت را کم می‌کند. هنرِ طراحِ حفاظت پیدا کردنِ تعادلِ پذیرفتنی و نوشتنِ آن است.\ndependability: probability a fault is not cleared (teaching):\n  main fails 1%, backup fails 2%, independent: 2.0e-04\n  with a common cause (beta 0.05): 6.9e-04  (3 x worse)\n  with a common cause (beta 0.10): 1.2e-03  (6 x worse)\n  with a common cause (beta 0.20): 2.2e-03  (11 x worse)\n  shared DC supply, shared CT core, one trip coil: each makes\n  main and backup fail together; separate DC circuits, CT\n  cores and trip coils keep them independent\n  security is the other side: two relays in parallel trip\n  more often by mistake - main and backup are graded, and a\n  scheme that must not trip falsely may need two to agree\n\nمثال 26.8 (پشتیبانِ مستقل یا پشتیبانِ هم‌سرنوشت؟) پرسش. اگر حفاظتِ اصلی در 1 % و پشتیبان در 2 % خطاها نشود، احتمالِ رفع‌نشدن چیست؟ با علتِ مشترکِ \\(\\beta = 0.1\\) چه؟\nپاسخ. مستقل \\(2 \\times 10^{-4}\\)؛ با \\(\\beta = 0.1\\) حدودِ \\(1.2 \\times 10^{-3}\\)، شش برابر بدتر.\nتفسیر. یک تغذیهٔ DC، یک هستهٔ CT یا یک بوبینِ قطعِ مشترک، اصلی و پشتیبان را با هم از کار می‌اندازد؛ مدلِ ساده‌ی «بتا» نشان می‌دهد علتِ مشترکِ کوچک چقدر سود را می‌خورد. پس مدارهای DC، هسته‌های CT و بوبین‌های قطعِ اصلی و پشتیبان جدایند (بخش 26.3.6، بخش 26.6.5). وارسی: \\(0.9 \\times 2 \\times 10^{-4} + 0.1 \\times 0.01 = 1.18 \\times 10^{-3}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا CTِ اشباع‌شده خطرناک است؟\nبا معادلهٔ 26.5 نقطهٔ زانوی لازم برای 20 A ثانویه و 5 Ω را حساب کنید.\nچرا ثانویهٔ 1 A در پستِ بزرگ رایج است؟\nزمانِ منحنیِ معکوسِ استاندارد را در پنج برابرِ راه‌اندازی و \\(\\text{TMS} = 0.1\\) حساب کنید.\nدیفرانسیل با \\(I_1 = 5\\) و \\(I_2 = -4.5\\) قطع می‌کند؟\nچرا جریانِ هجومی دیفرانسیل را فریب می‌دهد و چه چیزی جلویش را می‌گیرد؟\nفرقِ اتکاپذیری و امنیت را با یک مثال بگویید.\nمثلثِ باز چه ولتاژی می‌دهد و به چه کاری می‌آید؟\nسه علتِ مشترک میانِ حفاظتِ اصلی و پشتیبان را نام ببرید.\nشمارهٔ ANSI کارکردهای خرابیِ کلید و دیستانس چیست؟\n\n\n\n\n\n26.2.7 حفاظتِ ترانسفورماتور: شیبِ مهار و خطای زمینِ محدود\nجریانِ نشتیِ دیفرانسیل. دیفرانسیلِ ترانسفورماتور (مثال 26.7) جریانِ ورودی و خروجی را مقایسه می‌کند؛ ولی حتی در خطای بیرونی هم این دو کاملاً برابر نیستند. تپ‌چنجر نسبت را تا ±10 % عوض می‌کند و نسبتِ CTها فقط در تپِ اصلی با هم می‌خوانند؛ عدمِ تطبیقِ ثابتی هم می‌ماند. اختلاف، جریانِ نشتی (spill)، با جریانِ عبوری بزرگ می‌شود:\n\\[\nI_\\text{spill} \\approx I_\\text{through}\\,\\left(|t| + \\varepsilon_\\text{CT}\\right)\n\\tag{26.8}\\]\ndef spill(through_pu: float, tap: float, ct_mismatch: float) -&gt; float:\n    \"\"\"Differential (spill) current, per unit of rated, when a through\n    current flows and the CT ratios match only at the principal tap:\n    the tap error and a fixed CT mismatch both leave a residue.\"\"\"\n    return through_pu * (abs(tap) + ct_mismatch)\nmain transformer differential: spill current for a through fault\n  (tap changer at -10 %, CT mismatch 3 %; pickup 0.2 pu, slope 30 %)\n  through pu   spill pu   restraint threshold pu   trips?\n         1.0       0.13                     0.50   no\n         2.0       0.26                     0.80   no\n         4.0       0.52                     1.40   no\n         8.3       1.08                     2.69   no\n  with a flat 0.2 pu threshold (no bias) it would trip from 2 pu: the spill\n  grows with the through current, so the threshold must grow\n  too - that is the bias slope; CT saturation in a heavy\n  external fault adds more spill (a second, steeper slope),\n  and the inrush is blocked by its second harmonic (ch 25)\n\nمثال 26.9 (چرا آستانه باید با جریان بالا برود) پرسش. با تپِ −10 % و عدمِ تطبیقِ 3 %، جریانِ نشتی در 1 تا 8.3 پریونیتِ عبوری چیست و آستانهٔ ثابتِ 0.2 یا شیبِ 30 % کدام پایدار می‌ماند؟\nپاسخ. 0.13 تا 1.08 پریونیت. آستانهٔ ثابت از 2 پریونیت قطعِ نادرست می‌دهد؛ با شیب، آستانه از 0.50 تا 2.69 بالا می‌رود و پایدار می‌ماند.\nتفسیر. این دلیلِ وجودیِ مهار است: آستانه با جریانِ عبوری بالا می‌رود. اشباعِ CT در خطای بیرونیِ سنگین نشتیِ بیشتری می‌سازد (شیبِ دوم و تندتر) و جریانِ هجومی با هارمونیکِ دوم مسدود می‌شود (فصلِ ۲۵). آزمونِ پایداری (بخش 26.6.4) همین را در محل ثابت می‌کند. وارسی: \\(8.3 \\times 0.13 = 1.08\\).\n\nخطای زمینِ محدود. در سیم‌پیچِ ستاره‌ای که با مقاومت زمین شده، خطای زمین در فاصلهٔ \\(x\\) از نول با ولتاژِ \\(x\\,E\\) رانده می‌شود: جریانِ آن \\(x\\,I_\\text{max}\\) است. ولی سمتِ خط این جریان را از نسبتِ دورِ \\(x\\) می‌بیند: دیفرانسیل فقط \\(x^2\\) را حس می‌کند. حفاظتِ خطای زمینِ محدود (restricted earth fault, REF) جریانِ نول را مستقیم با مجموعِ جریانِ فازها مقایسه می‌کند و \\(x\\) را می‌بیند:\n\\[\nI_\\text{N} = x\\,I_\\text{max}, \\qquad I_\\text{line} \\propto x^2\\,I_\\text{max}\n\\tag{26.9}\\]\nrestricted earth fault (REF) against differential, resistance-earthed\n  star winding: fault at a fraction x of the winding from the neutral\n  x     fault A   seen on the line side, % of rated   REF 5 %   diff 20 %\n  0.1        40                                0.36         -          -\n  0.2        80                                1.45      sees          -\n  0.3       120                                3.27      sees          -\n  0.4       160                                5.81      sees          -\n  0.5       200                                9.07      sees          -\n  0.6       240                               13.07      sees          -\n  0.7       280                               17.79      sees          -\n  0.8       320                               23.23      sees       sees\n  0.9       360                               29.40      sees       sees\n  1.0       400                               36.30      sees       sees\n  the resistor limits the fault current to x times 400 A; the\n  line side sees it reduced again by the turns ratio x: the\n  differential sees only x squared and misses most winding\n  faults; REF measures the neutral current itself (x, not\n  x squared) and covers far more of the winding\n\n\n\n\n\n\nشکل 26.4: جریانِ نول (دیدِ REF) و جریانِ سمتِ خط (دیدِ دیفرانسیل) بر حسبِ جای خطا در سیم‌پیچ، با آستانه‌های آموزشیِ 5 % و 20 %.\n\n\n\n\nمثال 26.10 (هشتاد درصد در برابرِ بیست درصد) پرسش. با مقاومتی که خطا را به 400 A محدود می‌کند و جریانِ نامیِ 1,102 A، REF با آستانهٔ 5 % و دیفرانسیل با 20 % چه بخشی از سیم‌پیچ را می‌پوشانند؟\nپاسخ. REF از \\(x = 0.2\\) (حدودِ هشتاد درصدِ سیم‌پیچ)؛ دیفرانسیل فقط از \\(x = 0.8\\) (بیست درصد نزدیکِ ترمینال).\nتفسیر. در شبکه‌ای که با مقاومت زمین شده، دیفرانسیل بیشترِ خطاهای زمینِ سیم‌پیچ را نمی‌بیند؛ REF با CTِ نول این شکاف را پر می‌کند. خطای نزدیکِ نول با هیچ کدام دیده نمی‌شود، ولی جریانش هم کوچک است و رلهٔ گاز (فصلِ ۲۵) گازِ آن را می‌بیند. عددها آموزشی‌اند. وارسی: \\(0.8 \\times 320/1{,}102 = 23\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ نشتی در 5 پریونیت با تپِ +5 % و عدمِ تطبیقِ 2 %؟\nچرا شیبِ دوم تندتر است؟\nREF با آستانهٔ 10 % از کجای سیم‌پیچ را می‌بیند؟\nچرا خطای نزدیکِ نول برای رلهٔ گاز می‌ماند؟\n\n\n\n\n\n26.2.8 کارکردهای بیشتر: فهرستِ تکمیلی\nایده. جدول 26.3 کارکردهای اصلی را آورد. درس‌های بعدی این فصل کارکردهای دیگری را هم به کار می‌برند؛ این فهرست آن‌ها را با جای درسشان کنارِ هم می‌گذارد تا نقشه‌ها و فایل‌های تنظیم خوانا شوند:\n\n\n\nجدول 26.4: کارکردهای تکمیلیِ درس‌های این فصل\n\n\n\n\n\n\n\n\n\n\n\nشماره\nکارکرد\nپرسش\nدرس\n\n\n\n\n25\nهم‌زمانی\nدو سو هم‌فازند تا بستن مجاز شود؟\nمثال 26.24\n\n\n49\nتصویرِ گرمایی\nرسانا چقدر گرم است؟\nمثال 26.71\n\n\n64REF یا 87N\nخطای زمینِ محدود\nخطای زمین درونِ سیم‌پیچ است؟\nمثال 26.10\n\n\n79\nبازبستِ خودکار\nخطا گذرا بود؟\nمثال 26.23\n\n\n74\nنظارتِ مدارِ قطع\nمسیرِ قطع سالم است؟\nبخش 26.3.6\n\n\n60\nنظارتِ VT\nولتاژ واقعاً رفته یا فیوزِ VT سوخته؟\nبخش 26.6.6\n\n\n87L\nدیفرانسیلِ خط\nدو سرِ خط یک جریان می‌بینند؟\nمثال 26.69\n\n\n87B\nدیفرانسیلِ شینه (امپدانسِ بالا)\nجمعِ جریان‌های شینه صفر است؟\nمثال 26.73\n\n\n81O/81U\nفرکانسِ زیاد و کم\nفرکانس بیرونِ نوار است؟\nمثال 26.25\n\n\n21FL\nمکان‌یابِ خطا\nخطا چند کیلومتر دور است؟\nمثال 26.75\n\n\n\n\n\n\nیک قاعده برای همه: هر کارکرد در فایلِ تنظیم یک سطر دارد، در ثبتِ تنظیم‌ها (مثال 26.86) یک مطالعهٔ منبع و یک آزمون، و در نقشه با همین شماره نام برده می‌شود. کارکردی که در رله فعال است ولی در هیچ سندی نیست، خطرِ پنهان است: آزمون نشده و تأیید نشده.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکارکردِ 79 در خطِ 132 kV با کدام کارکردِ نیروگاه باید هماهنگ شود؟\nچرا کارکردِ فعالِ بی‌سند خطرناک است؟\n\n\n\n\n\n26.2.9 مهارِ هارمونیکِ دوم: هجوم یا خطا؟\nایده. در برق‌دار کردنِ ترانسفورماتور، جریانِ هجومی فقط از یک سو وارد می‌شود (فصلِ ۲۵): برای دیفرانسیل درست شبیهِ خطای درونی است. تفاوت در شکلِ موج است: هسته فقط در بخشی از هر سیکل اشباع می‌شود و جریان یک پالسِ یک‌طرفه است، غنی از هارمونیکِ دوم؛ جریانِ خطا سینوسی است. رله نسبتِ هارمونیکِ دوم به اصلی را از نمونه‌ها با تبدیلِ فوریه حساب می‌کند و بالای آستانه، قطع را نگه می‌دارد:\ndef inrush_cycle(alpha_deg: float) -&gt; np.ndarray:\n    \"\"\"One cycle of a teaching inrush pulse: the core saturates for an\n    angle alpha around the flux peak, so the current is a one-sided\n    cap of a cosine (zero for the rest of the cycle).\"\"\"\n    wt = np.linspace(-math.pi, math.pi, N, endpoint=False)\n    c = math.cos(math.radians(alpha_deg) / 2)\n    return np.where(np.abs(wt) &lt; math.radians(alpha_deg) / 2,\n                    (np.cos(wt) - c) / (1 - c), 0.0)\n\n\ndef second_ratio(cycle: np.ndarray) -&gt; float:\n    \"\"\"Second-harmonic magnitude as a fraction of the fundamental.\"\"\"\n    spec = np.abs(np.fft.rfft(cycle))\n    return spec[2] / spec[1]\nsecond-harmonic restraint of the differential (teaching threshold 15 %)\n  waveform                                 2nd / fundamental   blocks?\n  inrush, saturated  90 deg of the cycle                 83%   yes\n  inrush, saturated 120 deg of the cycle                 70%   yes\n  inrush, saturated 180 deg of the cycle                 42%   yes\n  inrush, saturated 240 deg of the cycle                 17%   yes\n  internal fault, DC offset 0.0                          0%   no\n  internal fault, DC offset 0.5                          4%   no\n  internal fault, DC offset 1.0                          8%   no\n  an inrush pulse is one-sided and short: rich in the 2nd\n  harmonic, so the relay holds back; a fault current is a\n  sine (with a DC offset that decays) and carries little 2nd\n  harmonic, so the relay trips; a deeply saturated core\n  (long pulses) has less 2nd harmonic - modern steels push\n  inrush that way, which is why makers add other criteria\n\n\n\n\n\n\nشکل 26.5: یک سیکل از پالسِ آموزشیِ هجوم (اشباع در 120°) در برابرِ یک سیکل از جریانِ سینوسیِ خطای درونی.\n\n\n\n\nمثال 26.11 (هفتاد درصد در برابرِ هشت درصد) پرسش. نسبتِ هارمونیکِ دوم برای پالسِ هجومِ 120° و برای خطای درونی با آفستِ کاملِ DC چیست، و با آستانهٔ آموزشیِ 15 % کدام مسدود می‌شود؟\nپاسخ. 70 % و 8 %: هجوم مسدود، خطا قطع.\nتفسیر. اشباعِ عمیق (پالسِ پهنِ 240°) فقط 17 % هارمونیکِ دوم دارد و به آستانه نزدیک می‌شود؛ ورق‌های امروزی هجوم را به این سو می‌برند و سازندگان معیارهای دیگری (شکلِ موج، فاصله‌های بی‌جریان) را می‌افزایند. آستانه تنظیمِ سازنده است. وارسی: پالسِ کوتاه‌تر هارمونیکِ دومِ بیشتری دارد: 83 % در 90°.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پالسِ یک‌طرفه هارمونیکِ دوم دارد و سینوسی نه؟\nاگر آستانه 20 % باشد، کدام پالسِ هجوم دیگر مسدود نمی‌شود؟\nآفستِ DC چرا هارمونیکِ دوم کمی می‌سازد؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-b",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-b",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.3 ب. گردشِ کارِ مهندسیِ حفاظت",
    "text": "26.3 ب. گردشِ کارِ مهندسیِ حفاظت\n\n26.3.1 دادهٔ شبکه و مطالعهٔ اتصالِ کوتاه\nایده. تنظیمِ رله از مطالعه می‌آید، و مطالعه از دادهٔ شبکه. گردشِ کار (شکل 26.12 در بخش 26.5) این است:\n\n\nدادهٔ شبکه: امپدانس‌های توالیِ شبکهٔ بالادست در حالتِ بیشینه و کمینه (از بهره‌بردار)، ترانسفورماتورها، کابل‌ها، خط، سهمِ مبدل‌ها (از سازنده‌ها).\nحالت‌های کلیدزنی: کوپلر باز و بسته، یک یا دو ترانسفورماتور، شبکه هست یا نیست.\nمطالعهٔ اتصالِ کوتاه: جریانِ هر نوعِ خطا در هر نقطه، و جریانی که هر رله می‌بیند.\nمطالعهٔ هماهنگی: راه‌اندازی، منحنی، ضریبِ زمانی، فاصلهٔ زمانی؛ منحنی‌ها روی یک نمودار.\nتنظیم‌ها در فایلِ رله با بازبینی، چک‌سام و تأیید (بخش 26.3.6).\nآزمون و شاهد (بخش 26.6.4).\n\n\nبیشینه و کمینه، هر دو. جریانِ بیشینه تحملِ تجهیزات (فصلِ ۲۴) و فاصله‌های زمانیِ گزینش‌پذیری را می‌سنجد؛ جریانِ کمینه حساسیت را. بیشینه معمولاً با شبکهٔ قوی، کوپلرِ بسته و همهٔ منبع‌ها؛ کمینه با شبکهٔ ضعیف، یک ترانسفورماتور و خطای فاز به فاز در دورترین نقطه. مطالعه‌ای که فقط یکی را بسنجد نیمی از پرسش را پاسخ داده است.\nبار هم داده است. راه‌اندازیِ رله باید بالای بیشترین جریانِ عادی باشد. این جریان از تولیدِ بیشینه، ضریبِ توانِ مورد نیاز (فصلِ ۲۰) و ولتاژِ کمینه می‌آید:\nlargest load currents the relays must ride through:\n  feeder =WS1: 21.0 MVA -&gt; 368 A at 1.0 pu, 387 A at 0.95 pu\n  incomer: 68.4 MVA -&gt; 1197 A at 1.0 pu, 1260 A at 0.95 pu\n  finding: the incomer breaker of ch 23 (1,250 A, marked\n  provisional) is below 1,260 A; the protection work raises it\n  and its CT to 1,600 A (recorded in D-030; ch 24's panel +H01\n  follows) - settings work checks ratings, not only relays\n\nمثال 26.12 (یافته: کلیدِ ورودی کوچک است) پرسش. بخشِ A حداکثر 65 MW با ضریبِ توانِ 0.95 تولید می‌کند. جریانِ ورودی در ولتاژِ 1.0 و 0.95 پریونیت چیست و با کلیدِ 1,250 A فصلِ ۲۳ چه نسبتی دارد؟\nپاسخ. \\(68.4\\,\\text{MVA}\\)؛ 1,197 A و 1,260 A، بالاتر از 1,250 A.\nتفسیر. فصلِ ۲۳ رتبهٔ کلیدِ ورودی را «موقت» علامت زده بود و فصلِ ۲۵ نشان داد ترانسفورماتور در ساعت‌های اوج بالای رتبه‌اش کار می‌کند. کارِ تنظیمِ حفاظت این دو را کنارِ هم گذاشت: کلید و CTِ ورودی به 1,600 A می‌روند و پانلِ +H01 فصلِ ۲۴ دنبالش. این یافته در D-030 ثبت می‌شود. درسِ عمومی: مطالعهٔ حفاظت رتبه‌ها را هم می‌سنجد، نه فقط رله‌ها را. وارسی: \\(68.4 \\times 10^6/(\\sqrt{3} \\times 33{,}000 \\times 0.95) = 1{,}260\\).\n\n\n\n26.3.2 پنجرهٔ راه‌اندازی و ضریبِ زمانی\nپنجرهٔ راه‌اندازی. راه‌اندازی باید بالای بار و پایینِ کوچک‌ترین خطا باشد، هر دو با حاشیه:\n\\[\n1.2\\,I_\\text{load,max} \\;\\le\\; I_\\text{s} \\;\\le\\; \\frac{I_\\text{f,min}}{1.5}\n\\tag{26.10}\\]\nضریب‌های 1.2 و 1.5 آموزشی‌اند؛ حاشیه‌ها خطای CT، بازگشتِ رله (reset) و عدمِ قطعیتِ داده را می‌پوشانند. اگر پنجره بسته شود (\\(1.2 I_\\text{load} &gt; I_\\text{f,min}/1.5\\))، جریانِ زیاد کار نمی‌کند و کارکردِ دیگری لازم است (دیستانس، دیفرانسیل، کم‌ولتاژیِ کنترل‌شده با جریان).\ndef pickup_window(i_load_max: float, i_fault_min: float,\n                  k_load: float = 1.2, k_fault: float = 1.5) -&gt; tuple:\n    \"\"\"Allowed pickup range: above k_load x the largest load current and\n    below the smallest fault current / k_fault; (low, high, feasible).\"\"\"\n    lo, hi = k_load * i_load_max, i_fault_min / k_fault\n    return lo, hi, lo &lt; hi\npickup window: above 1.2 x load, below the smallest fault / 1.5\n  relay                          load A   min fault A   window A      set A\n  feeder                             387         4,677     465- 3118      480\n  incomer                           1260         4,434    1512- 2956     1600\n  T1 HV side (33 kV amps / 4)        315         1,109     378-  739      400\n  smallest faults: line-to-line at the far end of =WS1 for the\n  feeder; line-to-line at the bus with a weak grid (0.8 x) for\n  the incomer; the windows are wide - overcurrent works here\n  because the grid feeds the faults (next: without the grid)\n\nمثال 26.13 (سه پنجره، سه تنظیم) پرسش. پنجره‌های فیدر، ورودی و سمتِ فشارِ قویِ T1 را حساب و تنظیم‌های 480، 1,600 و 400 A را بسنجید.\nپاسخ. فیدر 465 تا 3,118 A؛ ورودی 1,512 تا 2,956 A؛ فشارِ قوی 378 تا 739 A. هر سه تنظیم درونِ پنجره‌اند.\nتفسیر. در نخستین پیش‌نویسِ این فصل ورودی 1,500 A و فشارِ قوی 375 A تنظیم شده بود؛ برنامه هر دو را بیرونِ پنجره نشان داد (ولتاژِ 0.95 را فراموش کرده بودیم) و تنظیم‌ها بالا رفتند. پنجره‌ها پهن‌اند چون شبکه خطاها را تغذیه می‌کند؛ بی‌شبکه این پنجره بسته می‌شود (بخش 26.3.4). کمینهٔ ورودی خطای فاز به فاز در شینه با شبکهٔ 0.8 برابر است: \\(0.8 \\times 6{,}400 \\times 0.866 = 4{,}434\\,\\text{A}\\). وارسی: \\(1.2 \\times 387 = 465\\).\n\nضریبِ زمانی از فاصلهٔ لازم. گزینش‌پذیری یعنی رلهٔ بالادست برای هر خطایی که هر دو می‌بینند دست‌کم یک فاصلهٔ زمانی (grading margin) کندتر باشد. این فاصله زمانِ بازشدنِ کلید، خطای زمانیِ رله‌ها و «فراجهش» (overshoot) را می‌پوشاند؛ این‌جا 0.3 s (آموزشی). روش:\n\n\nسریع‌ترین رله (فیدر) را با کم‌ترین ضریبِ عملی تنظیم کنید.\nبرای هر حالتِ کلیدزنی، جریانی را که هر کدام از دو رله می‌بیند پیدا کنید.\nضریبِ بالادستی را طوری بگیرید که در بدترین حالت فاصله \\(\\ge 0.3\\,\\text{s}\\) باشد؛ به گامِ رله گرد کنید.\nهمین را برای پلهٔ بعدی تکرار کنید.\n\n\ndef tms_for(t_target: float, i: float, pickup: float,\n            curve: str = \"standard inverse\") -&gt; float:\n    \"\"\"Time multiplier that gives time t_target at current i.\"\"\"\n    return t_target / trip_time(i, pickup, 1.0, curve)\ntime multipliers derived for 0.3 s margins (all three cases):\n  feeder TMS 0.10 (fastest practical - it clears its own faults)\n  incomer: largest need 0.109 -&gt; TMS 0.11\n  T1 HV side: largest need 0.170 -&gt; TMS 0.18\n  rounded up to the relay's 0.01 step; the same values are\n  in sources.py (the script checks they agree)\n  each TMS is set by its worst case: a grading made for one\n  switching state only can fail in another\nجریانی که هر رله می‌بیند. جریانِ خطای شینه یک عدد است، ولی رله‌ها سهمِ خودشان را می‌بینند. با کوپلرِ بسته هر ورودی فقط نیمی از جریانِ شبکه را می‌برد؛ مبدل‌های فیدرهای دیگر به رلهٔ فیدر می‌رسند ولی از ورودی نمی‌گذرند؛ و رلهٔ سمتِ فشارِ قوی جریانِ 33 kV را تقسیم بر نسبتِ ۴ می‌بیند:\novercurrent grading on the 33 kV: the current each relay SEES\n  case                                  feeder kA  s   incomer kA  s   HV s\n  coupler open, fault at feeder head     7.75  0.24    6.40  0.55  0.90\n  coupler closed, fault at feeder head  12.50  0.21    4.90  0.68  1.11\n  coupler open, LL fault at far end      4.68  0.30    4.68  0.71  1.16\n  margins of at least 0.3 s in every case: yes\n  with the coupler closed each incomer carries only half of\n  the grid's current: its relay is slower, the margin wider;\n  the converters feed the feeder relay but not the incomer;\n  the HV relay sees the 33 kV current divided by the ratio 4\n\n\n\n\n\n\nشکل 26.6: منحنی‌های زمان–جریانِ رله‌های جریانِ زیادِ 33 kV و سه حالتِ هماهنگی.\n\n\n\n\nمثال 26.14 (هماهنگیِ سه پله در سه حالت) پرسش. با فیدر (480 A، 0.10)، ورودی (1,600 A، 0.11) و فشارِ قوی (400 A در 132 kV، 0.18)، زمان‌ها و فاصله‌ها را در سه حالت بیابید.\nپاسخ. کوپلرِ باز: 0.24، 0.55، 0.90 s؛ کوپلرِ بسته: 0.21، 0.68، 1.11 s؛ فاز به فاز در انتها: 0.30، 0.71، 1.16 s. همهٔ فاصله‌ها بالای 0.3 s؛ تنگ‌ترین 0.31 s میانِ فیدر و ورودی با کوپلرِ باز.\nتفسیر. بدترین حالت همان است که ضریبِ ورودی را تعیین کرد: نیاز 0.109 و گردشده 0.11. هماهنگی‌ای که فقط برای یک حالت ساخته شود در حالتِ دیگر می‌شکند؛ برای همین مطالعه همهٔ حالت‌های کلیدزنیِ مجاز را می‌شمارد و حالت‌های نامجاز را در قاعده‌های بهره‌برداری ممنوع می‌کند. وارسی: فیدر در 7.75 kA: \\(0.1 \\times 0.14/(16.15^{0.02}-1) = 0.245\\,\\text{s}\\).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین تنظیم‌ها برای آموزشِ روش‌اند (A-331). تنظیمِ واقعی را مهندسِ حفاظت از مدلِ تأییدشدهٔ شبکه، دادهٔ واقعیِ سازنده‌ها و الزام‌های بهره‌بردار می‌سازد، با نرم‌افزارِ مطالعه و بازبینیِ مستقل، و پیش از برق‌دار کردن به تأیید می‌رسد.\n\n\n\n\n26.3.3 خطای زمین در شبکهٔ مقاومت‌زمین\nایده. در نیروگاهِ P جریانِ خطای زمینِ 33 kV فقط از ترانسفورماتورِ زمینِ بخش می‌آید. سمتِ مثلثِ ترانسفورماتورِ اصلی هیچ جریانِ توالیِ صفری نمی‌دهد؛ پس ورودی جریانِ باقی‌مانده نمی‌بیند و پشتیبانِ خطای زمینِ فیدر یک کارکردِ پشتیبانِ ایستاده روی مقاومتِ نول است.\nearth-fault grading on the resistance-earthed 33 kV:\n  the 33 kV side of each main transformer is a delta: it has\n  no neutral, so the earth-fault current comes only from the\n  earthing transformer and its resistor on the bus section;\n  the incomer's residual current is zero for a feeder earth\n  fault - the backup is a standby element on the resistor\n  feeder element 40 A after 0.5 s; standby 80 A after 1.5 s\n  sensitivity: 400 A is 10 x the feeder pickup -\n    faults with some arc resistance are still seen\n  the resistor is rated 400 A for 10 s:\n    the standby's 1.5 s plus breaker failure (1.75 s) is inside it\n  a core-balance CT around each feeder cable sees the earth\n  current without the load current - a check of CT choice\n\nمثال 26.15 (هماهنگیِ خطای زمین) پرسش. فیدر 40 A با 0.5 s و پشتیبانِ مقاومت 80 A با 1.5 s. حساسیت، فاصله و تحملِ مقاومت را بسنجید.\nپاسخ. 400 A ده برابرِ راه‌اندازیِ فیدر است؛ فاصله 1.0 s؛ بدترین مدت با خرابیِ کلید حدودِ 1.75 s و درونِ 10 s مقاومت.\nتفسیر. زمانِ ثابت (definite time) این‌جا کافی است چون جریانِ خطای زمین تقریباً به جای خطا بستگی ندارد (مقاومت غالب است). پشتیبانِ ایستاده نخست کوپلر و سپس ورودی را باز می‌کند تا بخشِ خطادار جدا شود. ترانسفورماتورِ جریانِ حلقوی که هر سه فازِ کابل از آن می‌گذرند فقط جریانِ باقی‌مانده را می‌بیند و خطای CTهای سه‌فاز را ندارد؛ برای راه‌اندازیِ 40 A انتخابِ درستی است. وارسی: \\(400/40 = 10\\)؛ و تنظیمِ فیدر بیش از دو برابرِ جریانِ خازنیِ خودِ فیدر (18.4 A، مثال 26.3) است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هم جریانِ بیشینه و هم کمینه لازم است؟\nپنجرهٔ راه‌اندازی را برای بارِ 250 A و کمینهٔ خطای 2,400 A حساب کنید.\nTMS لازم برای 0.6 s در 3 kA با راه‌اندازیِ 600 A چیست؟\nچرا با کوپلرِ بسته ورودی کندتر عمل می‌کند؟\nچرا رلهٔ فیدر جریانِ مبدل‌ها را می‌بیند ولی ورودی نه؟\nفاصلهٔ 0.3 s چه چیزهایی را می‌پوشاند؟\nچرا ورودی در خطای زمینِ فیدر جریانِ باقی‌مانده نمی‌بیند؟\nچرا برای خطای زمین در این شبکه زمانِ ثابت کافی است؟\nیافتهٔ کلیدِ ورودی چه درسی دربارهٔ رتبه‌های «موقت» می‌دهد؟\nاگر پنجرهٔ راه‌اندازی بسته باشد چه می‌کنید؟\n\n\n\n\n\n26.3.4 نیروگاهِ بی‌شبکه و ورودی‌های جهت‌دار\nایده. همهٔ پنجره‌ها و فاصله‌های بخش 26.3.2 بر این تکیه دارند که شبکه جریانِ خطا را بدهد. وقتی شبکه نیست (خط قطع شده، نیروگاه جزیره شده)، فقط مبدل‌ها خطا را تغذیه می‌کنند و رفتارِ حفاظت عوض می‌شود:\nthe plant without the grid: only converters feed a fault\n  all converters at about 1.2 x rated current: 2.7 kA at 33 kV\n  the faulted feeder's relay sees the others: 2,263 A -&gt; trips in 0.44 s\n  the incomer sees nothing (the grid is gone); a converter's\n  fault current is only 1.2 x the full-load current of the\n  same units - an overcurrent relay can hardly tell a fault\n  from a heavy load, and many converters inject little\n  negative sequence, which directional elements rely on\n  so: the plant must not run as an island (ch 20 keeps only\n  critical loads); grid loss is detected by under-voltage,\n  frequency and transfer trip, and the converters stop\n\nمثال 26.16 (خطایی که فقط مبدل‌ها می‌بینند) پرسش. اگر شبکه قطع باشد و خطایی روی فیدرِ =WS1 رخ دهد، رلهٔ فیدر چه جریانی می‌بیند و چه می‌کند؟ چرا این وضع پذیرفتنی نیست؟\nپاسخ. حدودِ 2,263 A (همهٔ مبدل‌ها جز چهار توربینِ خودِ فیدر، با 1.2 برابرِ جریانِ نامی)؛ رله در حدودِ 0.44 s قطع می‌کند. ورودی هیچ نمی‌بیند.\nتفسیر. این جریان فقط 1.2 برابرِ جریانِ بارِ کاملِ همان واحدهاست؛ پنجرهٔ راه‌اندازی تقریباً بسته است و رفتارِ مبدل در خطا (کاهشِ جریان، قطعِ خودش) به کنترلِ سازنده بستگی دارد. نتیجه: نیروگاه نباید جزیره‌ای کار کند (تصمیمِ فصلِ ۲۰ جز برای بارهای حیاتی)، و از دست رفتنِ شبکه باید با کم‌ولتاژی، فرکانس و انتقالِ قطع تشخیص داده شود و مبدل‌ها بایستند. وارسی: \\(2{,}700 \\times (1 - 21.0/130) = 2{,}264\\,\\text{A}\\).\n\nورودی‌های موازی. با کوپلرِ بسته، دو ترانسفورماتور شینهٔ 33 kV را با هم تغذیه می‌کنند. خطا میانِ T1 و کلیدِ ورودی‌اش از دو سو تغذیه می‌شود:\ncoupler closed: fault on the cable between T1 and its incomer\n  T1 feeds it from the HV side: about 4.9 kA\n  T2 and the converters feed it through the bus and BACKWARDS\n  through =T1-Q2: 7.6 kA; =T2-Q2 carries 4.9 kA forward\n  non-directional incomers: =T1-Q2 0.49 s, =T2-Q2 0.68 s - margin 0.19 s,\n  under the 0.3 s needed: the healthy T2 may trip as well,\n  and with it the whole plant\n  a directional element (67) on each incomer, looking toward\n  its transformer, trips only =T1-Q2, fast and selectively;\n  the differential of T1 (its zone ends at the incomer's CTs)\n  is the main protection and trips =T1-Q1 and =T1-Q2;\n  T2 keeps half the plant running\n\nمثال 26.17 (چرا جهت لازم است) پرسش. در خطای کابلِ میانِ T1 و =T1-Q2 با کوپلرِ بسته، جریان‌ها و زمان‌های دو ورودیِ بی‌جهت چیست؟\nپاسخ. =T1-Q2 حدودِ 7.6 kA را وارون می‌برد و در 0.49 s قطع می‌کند؛ =T2-Q2 4.9 kA را رو به جلو می‌برد و در 0.68 s. فاصله 0.19 s، کمتر از 0.3 s.\nتفسیر. ممکن است T2 هم قطع شود و کلِ نیروگاه بیفتد. کارکردِ جهت‌دار (67) روی هر ورودی، که فقط جریانی را که به سوی ترانسفورماتورِ خودش می‌رود می‌بیند، =T1-Q2 را تند و گزینش‌پذیر باز می‌کند. حفاظتِ اصلیِ این خطا دیفرانسیلِ T1 است (ناحیه‌اش تا CTهای ورودی)؛ جهت‌دار پشتیبانی است که گزینش‌پذیر می‌ماند. برای جهت، رله ولتاژ هم می‌خواهد (VTِ شینه)؛ پس از دست رفتنِ VT (فیوزِ سوخته) باید نظارت شود. وارسی: \\(4{,}900 + 2{,}700 = 7{,}600\\,\\text{A}\\).\n\n\n\n26.3.5 حفاظتِ ولتاژ و فرکانس در برابرِ الزامِ عبور از خطا\nایده. کارکردهای کم‌ولتاژی، اضافه‌ولتاژ و فرکانس دو کار دارند که با هم می‌جنگند: تجهیزات را از ولتاژ و فرکانسِ نادرست محافظت کنند و از دست رفتنِ شبکه را تشخیص دهند؛ ولی بهره‌بردارِ شبکه می‌خواهد نیروگاه در افتِ کوتاهِ ولتاژ وصل بماند (عبور از خطا، به انگلیسی fault ride-through؛ فصل‌های ۲۰ و ۲۸). الزام به شکلِ یک پوش (envelope) در صفحهٔ زمان–ولتاژ داده می‌شود: بالای پوش نیروگاه باید وصل بماند. پوشِ این‌جا آموزشی است (A-335)؛ پوشِ واقعی از قاعدهٔ اتصالِ بهره‌بردار می‌آید.\nENVELOPE = [(0.0, 0.0), (0.15, 0.0), (1.5, 0.85), (60.0, 0.85)]   # A-335\n\n\ndef envelope_v(t: float) -&gt; float:\n    \"\"\"Lowest voltage (pu) the plant must ride through at time t (s).\"\"\"\n    for (t0, v0), (t1, v1) in zip(ENVELOPE, ENVELOPE[1:]):\n        if t0 &lt;= t &lt;= t1:\n            return v0 + (v1 - v0) * (t - t0) / (t1 - t0) if t1 &gt; t0 else v1\n    return ENVELOPE[-1][1]\nunder-voltage stages against a ride-through envelope (teaching):\n  envelope: 0 pu to 0.15 s, rising to 0.85 pu at 1.5 s\n  stage   pickup pu   delay s   envelope there   result\n  27-1        0.80      0.20             0.03   TRIPS INSIDE\n  27-1        0.80      2.00             0.85   ok\n  27-2        0.30      0.10             0.00   TRIPS INSIDE\n  27-2        0.20      0.30             0.09   TRIPS INSIDE\n  a stage trips inside the envelope when it can operate on a\n  voltage the plant must ride through: pickup above the\n  envelope at its delay; a protection that trips on a grid\n  dip breaks the connection requirement (ch 20, ch 28)\n\n\n\n\n\n\nشکل 26.7: پله‌های کم‌ولتاژی در برابرِ پوشِ آموزشیِ عبور از خطا.\n\n\n\n\nمثال 26.18 (سه پله‌ای که نباید باشند) پرسش. کدام پله‌های کم‌ولتاژی در شکل 26.7 درونِ پوش قطع می‌کنند؟\nپاسخ. سه پله: 0.80 پریونیت با 0.20 s، 0.30 با 0.10 s و 0.20 با 0.30 s. فقط 0.80 با 2.0 s درست است.\nتفسیر. پله‌ای که در زمانِ تأخیرش، ولتاژِ راه‌اندازی‌اش بالای پوش است، می‌تواند در افتی که نیروگاه باید از آن بگذرد قطع کند. همین وارسی برای تنظیم‌های درونِ مبدل‌ها هم لازم است (بخش 26.4.6): تنظیمِ کارخانه‌ایِ یک اینورتر می‌تواند کلِ الزام را بشکند. بهره‌بردار معمولاً فهرستِ تنظیم‌های ولتاژ و فرکانسِ نیروگاه و مبدل‌ها را برای تأیید می‌خواهد. وارسی: پوش در 0.2 s: \\(0.85 \\times (0.2-0.15)/1.35 = 0.031\\) و \\(0.80 &gt; 0.031\\).\n\nتشخیصِ جزیره با آهنگِ تغییرِ فرکانس. وقتی بخشی از شبکه با نیروگاه جزیره می‌شود، فرکانس به اندازهٔ ناترازیِ توان تغییر می‌کند:\n\\[\n\\frac{df}{dt} = \\frac{\\Delta P\\, f_0}{2 H S}\n\\tag{26.11}\\]\nبا \\(H\\) ثابتِ لختیِ جزیره. نیروگاهِ مبدل‌دار لختیِ کمی دارد؛ پس ناترازیِ بزرگ زود دیده می‌شود، ولی ناترازیِ کوچک نه:\nisland detection by rate of change of frequency (teaching):\n  df/dt = dP x f0 / (2 H S); setting 1.0 Hz/s\n  power mismatch   H s   df/dt Hz/s   detected\n             10%   0.5         5.00   yes\n              2%   0.5         1.00   NO\n              1%   2.0         0.12   NO\n             30%   0.5        15.00   yes\n  a near-balanced island changes frequency slowly and is not\n  seen (the non-detection zone); a grid event can raise\n  df/dt everywhere and trip healthy plants - the setting is\n  the operator's; transfer trip over the telecom link closes\n  the gap without depending on the power balance\n\nمثال 26.19 (ناحیهٔ عدم‌تشخیص) پرسش. با تنظیمِ 1.0 Hz/s، جزیره‌ای با ناترازیِ 10 % و 2 % (هر دو با \\(H = 0.5\\,\\text{s}\\)) دیده می‌شود؟\nپاسخ. 10 %: 5 Hz/s، دیده می‌شود. 2 %: درست 1.0 Hz/s، روی مرز و دیده نمی‌شود.\nتفسیر. جزیرهٔ تقریباً متوازن آرام تغییر می‌کند و در «ناحیهٔ عدم‌تشخیص» می‌ماند. تنظیمِ تندتر خطرِ دیگری دارد: در رخدادِ بزرگِ شبکه آهنگِ فرکانس همه‌جا بالا می‌رود و نیروگاه‌های سالم قطع می‌شوند و رخداد را بدتر می‌کنند. پس تنظیم را بهره‌بردار تعیین می‌کند و انتقالِ قطع از سرِ شبکه (بخش 26.6.2) شکاف را بی‌وابستگی به ناترازی می‌بندد. وارسی: \\(0.02 \\times 50/(2 \\times 0.5) = 1.0\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بی‌شبکه پنجرهٔ راه‌اندازی تقریباً بسته می‌شود؟\nسه راه برای تشخیصِ از دست رفتنِ شبکه نام ببرید.\nچرا ورودی‌های موازی کارکردِ جهت‌دار می‌خواهند؟\nکارکردِ جهت‌دار از کجا جهت را می‌فهمد و چه خرابی‌ای کورش می‌کند؟\n«پوشِ عبور از خطا» را با زبانِ خودتان تعریف کنید.\nپله‌ای با 0.5 پریونیت و 0.5 s با پوشِ این بخش درست است؟\nچرا تنظیم‌های درونِ اینورتر هم باید با پوش سنجیده شوند؟\nآهنگِ تغییرِ فرکانس با ناترازیِ 5 % و \\(H = 1\\,\\text{s}\\) چیست؟\n«ناحیهٔ عدم‌تشخیص» چیست؟\nچرا تنظیمِ تندِ ROCOF برای شبکه خطرناک است؟\n\n\n\n\n\n26.3.6 مدارِ قطع، تغذیهٔ DC و کنترلِ پیکربندی\nایده. رلهٔ درست با مدارِ قطعِ نادرست هیچ کاری نمی‌کند. زنجیرهٔ حفاظت (شکل 26.8) از CT و VT آغاز می‌شود، به رله می‌رسد، از مدارِ قطع و بوبینِ قطعِ کلید می‌گذرد و با باز شدنِ کنتاکت‌ها تمام می‌شود. همهٔ این‌ها به تغذیهٔ DC وابسته‌اند: رله، بوبین و ثبت‌کننده‌ها با باتریِ ایستگاه کار می‌کنند، حتی وقتی برقِ AC رفته است (فصلِ ۲۳).\n\n\n\n\n\n\nشکل 26.8: زنجیرهٔ حفاظت: ترانسفورماتورهای اندازه‌گیری، رله، مدارِ قطع و کلید، با تغذیهٔ DC، ارتباطات، منبعِ زمان و ثبتِ رویداد.\n\n\n\nقاعده‌های مدارِ قطع.\n\nدو بوبینِ قطع در هر کلیدِ مهم، هر کدام با مدارِ DCِ جدا: حفاظتِ اصلی به یکی، پشتیبان به دیگری (مثال 26.8).\nنظارت بر مدارِ قطع (trip-circuit supervision): جریانِ کوچکی پیوسته از مدار می‌گذرد و بریدگیِ سیم یا بوبین را پیش از خطا هشدار می‌دهد. هشدارِ ایستاده‌ای که کسی نمی‌بیند همان اثرِ بی‌نظارتی را دارد (بخش 26.6.5).\nرلهٔ قفل (86) برای ترانسفورماتورِ اصلی: پس از قطعِ دیفرانسیل یا رلهٔ گاز، تا بازبینی نشده دوباره وصل نمی‌شود.\nتغذیهٔ DCِ جدا برای هر تابلو با کلیدِ مینیاتوریِ خودش و نظارتِ ولتاژ.\n\nthe 110 V control battery (ch 23) and its circuits:\n  internal 0.025 ohm + cable 0.010 ohm -&gt; fault current 3.1 kA\n  direct current has no zero crossing: the breaker must be\n  rated to break DC at this voltage and current (AC ratings\n  do not apply); selectivity between the battery fuse and\n  the circuit breakers is checked like the AC board\n  each protection panel has its own DC circuit with\n  supervision - lesson B's independence of main and backup\n\nمثال 26.20 (قطعِ جریانِ مستقیم) پرسش. جریانِ اتصالِ کوتاهِ باتریِ 110 V با مقاومتِ درونیِ 0.025 Ω و کابلِ 0.010 Ω چیست؟ چرا رتبهٔ AC کلیدِ مینیاتوری کافی نیست؟\nپاسخ. حدودِ 3.1 kA. جریانِ مستقیم گذرِ از صفر ندارد و قوسِ آن خودبه‌خود خاموش نمی‌شود؛ کلید باید برای قطعِ DC در این ولتاژ و جریان رتبه داشته باشد.\nتفسیر. گزینش‌پذیریِ فیوزِ باتری و کلیدهای مدارها مانندِ تابلوی AC وارسی می‌شود؛ اگر فیوزِ اصلیِ باتری با خطای یک مدارِ کوچک بسوزد، همهٔ حفاظت‌ها بی‌برق می‌شوند. وارسی: \\(110/0.035 = 3{,}143\\,\\text{A}\\).\n\nسندهای تابلوی حفاظت. تابلو از روی این سندها ساخته و آزموده می‌شود:\ndocuments of a protection panel (each with a revision and a status):\n  protection single-line     zones, CTs, VTs, functions per breaker\n  schematic diagrams         the circuits: trip, close, alarm, supervision\n  wiring diagrams            where each wire goes, terminal by terminal\n  terminal and cable lists   every core of every cable, both ends\n  I/O and signal list        each signal to SCADA and the operator\n  setting files              the approved settings with checksum (lab D)\n  logic diagrams             interlocks, breaker failure, transfer trip\n  the panel is built and tested from these; a change on site\n  without a revised drawing breaks the chain of evidence\nکنترلِ پیکربندی. تنظیم‌های رله یک فایل است و فایل می‌تواند بی‌صدا عوض شود. چک‌سام (اثرِ انگشتِ عددیِ فایل) نشان می‌دهد آنچه در رله است همان است که آزموده و تأیید شده:\ndef setting_file(relay: str, settings: dict, version: str) -&gt; dict:\n    \"\"\"A setting file with a checksum: the record that what was tested\n    is what is in the relay.\"\"\"\n    body = json.dumps({\"relay\": relay, \"version\": version,\n                       \"settings\": settings}, sort_keys=True)\n    return {\"relay\": relay, \"version\": version,\n            \"sha256\": hashlib.sha256(body.encode()).hexdigest()[:12]}\nsetting-file configuration control (teaching):\n  =WS1-Q1-F1 rev A: checksum d7fc3541542e\n  =WS1-Q1-F1 rev B: checksum d05effd40774 (TMS 0.10 -&gt; 0.12)\n  the checksum read from the relay after testing must equal\n  the approved file's; a change gets a new revision, a study\n  note, a test and an approval - never an edit on site that\n  no record shows (ch 35 for the cyber side)\n\nمثال 26.21 (یک رقم، یک بازنگریِ تازه) پرسش. اگر TMS فیدرِ =WS1 از 0.10 به 0.12 برود، چه چیزی باید عوض شود؟\nپاسخ. چک‌سام عوض می‌شود (خروجیِ بالا)؛ پس بازنگریِ تازهٔ فایل، یادداشتِ مطالعه که نشان دهد هماهنگی هنوز برقرار است، آزمونِ تزریقِ ثانویه با تنظیمِ تازه، و تأیید لازم است.\nتفسیر. تغییرِ TMS فیدر فاصله با ورودی را کم می‌کند؛ با 0.12 در حالتِ کوپلرِ باز فاصله زیرِ 0.3 s می‌رود (خودآزمایی). تغییری که «فقط یک رقم» است می‌تواند هماهنگی را بشکند. فصلِ ۳۵ همین را از دیدِ امنیتِ سایبری می‌بیند: دسترسی به رله‌ها، ثبتِ تغییرها و نسخه‌ها. وارسی: دو چک‌سام متفاوت‌اند.\n\n\n\n26.3.7 بازبینیِ بهره‌بردار و مرزِ تأیید\nایده. حفاظتِ نیروگاه در مرزِ اتصال با حفاظتِ شبکه یکی می‌شود: رلهٔ خطِ 132 kV در دو سرِ خط باید با هم کار کنند، انتقالِ قطع از سرِ شبکه می‌آید، و تنظیم‌های ولتاژ و فرکانس الزامِ اتصال‌اند. بهره‌بردار معمولاً این‌ها را می‌خواهد:\n\nداده‌ها: نمودارِ تک‌خطیِ حفاظت، CTها و VTها، مدلِ رله‌ها.\nمطالعه‌ها: اتصالِ کوتاه و هماهنگی با دادهٔ شبکهٔ خودش (U-089).\nتنظیم‌ها: فایل‌ها و چک‌سام‌های رله‌های مرز و تنظیم‌های ولتاژ و فرکانسِ مبدل‌ها.\nآزمون‌ها: آزمونِ سربه‌سرِ خط و انتقالِ قطع (بخش 26.6.4).\nتأییدِ کتبی پیش از برق‌دار کردن، و دوباره پس از هر تغییر.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتنظیم‌هایی که از مرز می‌گذرند مسئولیتِ مشترک دارند: یک طرف پیشنهاد می‌کند، طرفِ دیگر می‌پذیرد، و هر دو آزمون را امضا می‌کنند. این کتاب این مرز را نشان می‌دهد؛ تقسیمِ واقعیِ مسئولیت در قراردادِ اتصال و قاعده‌های بهره‌بردار است.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا دو بوبینِ قطع با مدارهای DCِ جدا؟\nنظارت بر مدارِ قطع چه خرابی‌ای را پیش از خطا نشان می‌دهد؟\nرلهٔ قفل (86) چه می‌کند و کجا به کار می‌رود؟\nجریانِ خطای باتریِ 110 V با مقاومتِ کلِ 0.05 Ω؟\nچرا کلیدِ DC رتبهٔ جداگانه می‌خواهد؟\nهفت سندِ تابلوی حفاظت را نام ببرید.\nچک‌سام چه چیزی را ثابت می‌کند و چه چیزی را نه؟\nبا TMS فیدرِ 0.12، زمانِ فیدر در 7.75 kA و فاصله با ورودی (0.55 s) را حساب کنید.\nبهره‌بردار برای تأییدِ حفاظتِ مرز چه می‌خواهد؟\nچرا تأیید پس از هر تغییر تکرار می‌شود؟\n\n\n\n\n\n26.3.8 مبدل‌ها در خطای دیگران، بازبست و هم‌زمانی\nفیدرِ سالمی که توربین‌هایش خطا را تغذیه می‌کنند. وقتی خطا روی یک فیدر است، توربین‌های فیدرهای سالم هم از راهِ شینه به آن جریان می‌دهند. رلهٔ فیدرِ سالم این جریان را می‌بیند؛ آیا به‌اشتباه قطع می‌کند (sympathetic tripping)؟\na healthy feeder fed by its own turbines during a fault elsewhere\n  four turbines, rated current 368 A at 33 kV; feeder pickup 480 A, TMS 0.1\n  converter fault current   amps   healthy feeder relay\n                       1.1 x    405   never (below pickup)\n                       1.3 x    479   never (below pickup)\n                       1.5 x    552   would trip after 5.0 s\n  the faulted feeder clears in about 0.3 s; the healthy one\n  would need seconds - no sympathetic trip, because the\n  inverse curve is slow just above pickup; a converter that\n  feeds 1.5 x for long, or a feeder with more units, makes\n  the margin thin - then a directional element (forward\n  only) is the cure, if the converters give it enough\n  negative-sequence current to decide (makers' data)\n\nمثال 26.22 (منحنیِ کند، نجات‌دهنده) پرسش. چهار توربین با جریانِ خطای 1.1، 1.3 و 1.5 برابرِ نامی؛ رلهٔ فیدرِ سالم قطع می‌کند؟\nپاسخ. در 1.1 و 1.3 زیرِ راه‌اندازی (480 A) است؛ در 1.5 برابر (552 A) پس از 5.0 s قطع می‌کرد، ولی فیدرِ معیوب در حدودِ 0.3 s پاک شده است.\nتفسیر. منحنیِ معکوس درست بالای راه‌اندازی کند است و همین فیدرِ سالم را نگه می‌دارد. ولی فیدری با واحدهای بیشتر یا مبدلی که دیرتر جریانِ زیاد بدهد حاشیه را تنگ می‌کند؛ آن‌گاه عنصرِ جهت‌دار (فقط رو به جلو) چاره است، به شرطِ آنکه مبدل‌ها جریانِ توالیِ منفیِ کافی برای تصمیم بدهند (دادهٔ سازنده؛ مثال 26.16). وارسی: \\(0.014/(1.15^{0.02} - 1) = 5.0\\,\\text{s}\\).\n\nبازبستِ خطِ صادرات. خطای هوایی اغلب گذراست؛ بهره‌بردار پس از قطع، خط را پس از زمانِ مرده دوباره می‌بندد. اگر نیروگاه در این مدت جزیره‌ای کار کند، فازِ آن از شبکه دور می‌شود: \\(\\Delta\\theta = 360\\,\\Delta f\\,t\\):\nauto-reclosing the export line while the plant is islanded\n  phase drift between plant and grid during the dead time:\n  angle = 360 x df x t (degrees)\n  frequency difference Hz   dead time 0.5 s   1.0 s   3.0 s\n                       0.1                18      36     108\n                       0.5                90     180     540\n                       1.0               180     360    1080\n  the plant must have stopped before the reclose: detection\n  260 ms (island detection 200 ms + breaker 60 ms)\n  inside a 0.5 s dead time leaves little margin - closing\n  onto a live island 180 degrees out of phase doubles the\n  voltage across the breaker and stresses every machine and\n  transformer; so either transfer trip stops the plant at\n  once, or the operator lengthens the dead time or recloses\n  only onto a dead line - an item for the connection\n  agreement (ch 28)\n\nمثال 26.23 (صدوهشتاد درجه در یک ثانیه) پرسش. با 0.5 Hz اختلافِ فرکانس، فاز در زمانِ مردهٔ 0.5 و 1.0 s چقدر دور می‌شود، و نیروگاه چقدر وقت دارد که بایستد؟\nپاسخ. 90° و 180°؛ تشخیصِ جزیره و کلید حدودِ 260 ms می‌خواهند، درونِ زمانِ مردهٔ 0.5 s با حاشیهٔ کم.\nتفسیر. بستن روی جزیرهٔ زنده با 180° اختلاف ولتاژِ دو سرِ کلید را دو برابر می‌کند و به همهٔ ماشین‌ها و ترانسفورماتورها فشار می‌آورد. پس یا انتقالِ قطع نیروگاه را فوراً می‌ایستاند (بخش 26.6.2)، یا بهره‌بردار زمانِ مرده را بلند می‌کند یا فقط روی خطِ بی‌برق می‌بندد؛ قلمی برای توافقِ اتصال (فصلِ ۲۸). وارسی: \\(360 \\times 0.5 \\times 1.0 = 180\\).\n\nهم‌زمان‌سازی در بستنِ کلیدِ خط. وقتی دو بخشِ برق‌دار به هم بسته می‌شوند، رلهٔ هم‌زمانی (synchrocheck) ولتاژ، فرکانس و زاویه را در پنجره نگه می‌دارد. زمانِ ماندن در پنجره \\(2\\theta_\\text{w}/(360\\,s)\\) است و زمانِ بستنِ کلید زاویه‌ای را می‌خواهد که فرمان باید زودتر برود:\nsynchrocheck for closing the line breaker (teaching window +/-20 deg)\n  slip Hz   time inside the window s   advance angle for 80 ms deg\n     0.05                       2.22                           1.4\n     0.10                       1.11                           2.9\n     0.20                       0.56                           5.8\n     0.50                       0.22                          14.4\n  slow slip leaves a long window; fast slip a short one, and\n  the breaker's own closing time turns into an angle: the\n  relay issues the close early by that angle so the contacts\n  touch at zero; the windows for voltage, frequency and angle\n  are the operator's, and the synchrocheck is proved in the\n  end-to-end tests\n\nمثال 26.24 (زاویهٔ پیش‌فرمان) پرسش. با لغزشِ 0.1 Hz و پنجرهٔ ±20°، زمانِ درونِ پنجره و زاویهٔ پیش‌فرمان برای کلیدِ 80 ms؟\nپاسخ. 1.11 s و 2.9°.\nتفسیر. لغزشِ کم پنجرهٔ بلند و لغزشِ زیاد پنجرهٔ کوتاه می‌دهد؛ رله فرمانِ بستن را به اندازهٔ زاویهٔ پیش‌فرمان زودتر می‌دهد تا کنتاکت‌ها در صفر به هم برسند. پنجره‌ها مالِ بهره‌بردارند و هم‌زمانی در آزمونِ سربه‌سر ثابت می‌شود. وارسی: \\(40/36 = 1.11\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا شش توربین روی فیدر و 1.3 برابرِ نامی، رلهٔ فیدرِ سالم (480 A) چه می‌کند؟\nدورشدنِ فاز با 0.2 Hz در زمانِ مردهٔ 2 s؟\nزاویهٔ پیش‌فرمان با لغزشِ 0.3 Hz و کلیدِ 60 ms؟\nسه راهِ پیشگیری از بستن روی جزیرهٔ زنده را نام ببرید.\n\n\n\n\n\n26.3.9 اضافه‌ولتاژ و فرکانس در برابرِ نوارهای عبور\nایده. پوشِ عبور از خطا (بخش 26.3.5) سمتِ کم‌ولتاژی را می‌پوشاند؛ الزامِ اتصال سمتِ پرولتاژی و فرکانس را هم دارد: نیروگاه باید در ولتاژِ کمی بالاتر از نامی برای مدتی، و در نوارِ فرکانسیِ پیوسته، متصل بماند. هر پلهٔ 59 (اضافه‌ولتاژ) و 81 (فرکانس) که درونِ این نوارها کار کند، الزام را می‌شکند:\nover-voltage and frequency stages against the ride-through bands\n  (teaching: stay connected below 1.30 pu for 0.2 s, 1.20 pu for 1 s,\n  1.15 pu for 60 s; frequency 47.5-51.5 Hz continuous)\n  stage   pickup     delay s   band there   result\n  59-1     1.10 pu     30.00      1.15 pu   TRIPS INSIDE\n  59-1     1.17 pu     60.00      1.15 pu   ok\n  59-2     1.25 pu      0.50      1.20 pu   ok\n  59-2     1.35 pu      0.10      1.30 pu   ok\n  81O      51.0 Hz      2.00      51.5 Hz   TRIPS INSIDE\n  81O      52.0 Hz      0.50      51.5 Hz   ok\n  81U      48.0 Hz      2.00      47.5 Hz   TRIPS INSIDE\n  81U      47.0 Hz      0.50      47.5 Hz   ok\n  a stage that operates where the plant must stay connected\n  breaks the requirement as surely as an under-voltage stage\n  inside the low-voltage envelope (lesson B); after a load\n  rejection the voltage rises - the 59-2 stage protects the\n  equipment, the band protects the grid: both are met only\n  with the operator's numbers\n\nمثال 26.25 (سه پله‌ای که زود قطع می‌کنند) پرسش. کدام پله‌ها درونِ نوارهای آموزشی کار می‌کنند و چگونه اصلاح می‌شوند؟\nپاسخ. 59-1 با 1.10 پریونیت در 30 s (نوار 1.15)؛ 81O با 51.0 Hz (نوار تا 51.5)؛ 81U با 48.0 Hz (نوار از 47.5). راه‌اندازی‌ها به بیرونِ نوار می‌روند: مثلاً 1.17 پریونیت در 60 s، 52.0 و 47.0 Hz.\nتفسیر. پس از جداشدنِ بار ولتاژ بالا می‌رود؛ پلهٔ 59-2 تجهیزات را و نوار شبکه را حفاظت می‌کند، و هر دو فقط با عددهای بهره‌بردار برآورده می‌شوند. همین وارسی برای فهرستِ تنظیم‌های مبدل‌ها هم لازم است (بخش 26.4.6). وارسی: \\(1.10 &lt; 1.15\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپلهٔ 59 با 1.18 پریونیت و تأخیرِ 0.5 s درونِ نوار است؟\nچرا پس از جداشدنِ بار ولتاژ بالا می‌رود؟\nپلهٔ 81U با 47.8 Hz و 10 s؟\n\n\n\n\n\n26.3.10 شیلدِ کابل‌ها در برابرِ انتخابِ زمین‌کردن و کوپلر\nایده. جریانِ خطای زمین از شیلدِ کابل به منبع برمی‌گردد. تحملِ شیلد بی‌دررو است، \\(t = (I_\\text{1s}/I)^2\\) (فصلِ ۲۴)؛ پس انتخابِ زمین‌کردن و زمانِ پشتیبان با هم شیلد را حفظ یا خراب می‌کنند:\nthe cable screens against the earthing choice and the coupler\n  screen 35 mm2 Cu carries 5.0 kA for 1 s (ch 24): t = (5.0 kA / I)^2\n  earthing                          fault A   screen withstands s   backup s\n  solid (no resistor)                  7170                   0.5        1.5\n  400 A resistor, coupler open          400                 156.2        1.5\n  two resistors, coupler closed         800                  39.1        1.5\n  solidly earthed, a feeder earth fault cleared by the 1.5 s\n  standby would overheat the screen (0.5 s); with the\n  resistor the screen has minutes - one reason for the 400 A\n  design (lesson A); with the coupler closed both resistors\n  feed the fault: 800 A, still far inside the screen's\n  rating, but each standby element sees only its own 400 A\n  and the standby logic opens the coupler first (lesson B)\n\nمثال 26.26 (نیم‌ثانیه یا دو دقیقه) پرسش. شیلدِ 35 mm² مس با تحملِ 5.0 kA در 1 s، در زمین‌کردنِ مستقیم (7.17 kA)، با مقاومتِ 400 A و با دو مقاومت (کوپلرِ بسته) چه مدت تحمل می‌کند؟\nپاسخ. 0.5 s، 156 s و 39 s؛ پشتیبانِ ایستاده 1.5 s است.\nتفسیر. بی‌مقاومت، خطای زمینی که پشتیبان پاک کند شیلد را می‌سوزاند؛ با مقاومت، شیلد دقیقه‌ها وقت دارد: یکی از دلیل‌های طراحیِ 400 A (بخش 26.2.3). با کوپلرِ بسته هر دو مقاومت خطا را تغذیه می‌کنند: 800 A، هنوز بسیار درونِ تحمل؛ ولی هر عنصرِ ایستاده فقط 400 A خودش را می‌بیند و منطقِ پشتیبان نخست کوپلر را باز می‌کند (مثال 26.15). وارسی: \\((5{,}000/400)^2 = 156\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتحملِ شیلدِ 25 mm² (تحملِ 3.6 kA در 1 s) با 800 A؟\nچرا با کوپلرِ بسته هر عنصرِ ایستاده نیمی از جریانِ خطا را می‌بیند؟\n\n\n\n\n\n26.3.11 برق‌دار کردنِ دوبارهٔ فیدر: هجومِ چهار واحد و رلهٔ انتگرال‌گیر\nایده. پس از یک خاموشی، کلیدِ فیدر بسته می‌شود و چهار ترانسفورماتورِ واحد با هم جریانِ هجومی می‌کشند. این جریان کاهش می‌یابد؛ رلهٔ زمانِ معکوس با جریانِ متغیر پیشرفتِ خود را جمع می‌کند و وقتی به یک رسید قطع می‌کند:\n\\[\n\\int_0^{t_\\text{trip}} \\frac{\\mathrm{d}t}{t_\\text{op}\\!\\left(I(t)\\right)} = 1\n\\tag{26.12}\\]\ndef relay_progress(i0: float, tau: float, pickup: float, tms: float,\n                   dt: float = 0.001, t_end: float = 5.0) -&gt; tuple:\n    \"\"\"Integrate 1 / t(I(t)) for a current decaying as i0 exp(-t/tau);\n    the relay trips when the sum reaches 1. Returns (tripped, time or\n    the largest progress reached).\"\"\"\n    progress, t = 0.0, 0.0\n    while t &lt; t_end:\n        i = i0 * math.exp(-t / tau)\n        op = pr.trip_time(i, pickup, tms)\n        if not math.isinf(op):\n            progress += dt / op\n        if progress &gt;= 1.0:\n            return True, t\n        t += dt\n    return False, progress\nre-energising feeder =WS1 with four unit transformers (teaching)\n  inrush of four units with diversity 0.6, taken as an rms-like\n  current decaying with time constant tau; feeder SI 480 A, TMS 0.10\n  start A   tau s   feeder relay\n     1996     0.2   no trip (29% of the way)\n     1996     0.5   no trip (73% of the way)\n     1996     1.0   TRIPS after 0.62 s\n  an inverse-time relay adds up its progress as the current\n  falls: a short inrush passes, a slow one trips the feeder\n  it has just closed; the cures are second-harmonic blocking\n  on the feeder's overcurrent, a cold-load settings group\n  for the first seconds, or energising the units one by one\n  (their own breakers) - chosen in the energising study\n\nمثال 26.27 (هجومِ کُند فیدر را می‌اندازد) پرسش. با جریانِ آغازینِ حدودِ 2.0 kA که با ثابتِ زمانیِ 0.2، 0.5 یا 1.0 s کم می‌شود، رلهٔ فیدر قطع می‌کند؟\nپاسخ. با 0.2 s نه (29 % راه)؛ با 0.5 s نه (73 %)؛ با 1.0 s پس از 0.62 s قطع می‌کند.\nتفسیر. هجومِ کوتاه می‌گذرد و هجومِ کند فیدری را که تازه بسته شده می‌اندازد. چاره‌ها: مسدودسازیِ هارمونیکِ دوم روی جریانِ زیادِ فیدر (بخش 26.2.9)، گروهِ تنظیمِ «بارِ سرد» برای ثانیه‌های نخست، یا برق‌دار کردنِ واحدها یکی‌یکی با کلیدهای خودشان؛ انتخاب در مطالعهٔ برق‌دار کردن. قلهٔ هجوم، تنوع و افت آموزشی‌اند. وارسی: با ثابتِ زمانیِ بزرگ‌تر، جریان دیرتر زیرِ راه‌اندازیِ 480 A می‌رسد: \\(\\tau \\ln(1{,}996/480) = 1.4\\,\\text{s}\\) برای \\(\\tau = 1\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا رلهٔ زمانِ معکوس با جریانِ کاهشی مانندِ انتگرال‌گیر رفتار می‌کند؟\nاگر واحدها یکی‌یکی برق‌دار شوند، جریانِ آغازین چند است؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-c",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-c",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.4 پ. زمین‌کردن، صاعقه و ضربه",
