    "text": "26.4 پ. زمین‌کردن، صاعقه و ضربه\n\n26.4.1 خاک، شبکهٔ زمین و سامانهٔ یکپارچهٔ زمین\nایده. سامانهٔ زمین (به انگلیسی earthing system) سه کار دارد: مسیری برای جریانِ خطا تا حفاظت عمل کند، نگه داشتنِ ولتاژِ سطحِ زمین و بدنه‌ها در حدی که برای آدم بی‌خطر باشد، و مرجعی برای ضربه‌ها و صاعقه. در پست، یک شبکهٔ توری (mesh) از رسانای مسیِ بی‌روکش در عمقِ کم زیرِ سراسرِ محوطه، با میله‌ها، به همهٔ بدنه‌ها، سازه‌ها، نول‌ها و غلاف‌ها پیوند (bonding) می‌خورد.\nخاک اول است. مقاومتِ شبکه را بیش از هر چیز مقاومتِ ویژهٔ خاک (\\(\\rho\\) بر حسبِ Ω·m) تعیین می‌کند. یک فرمِ آموزشیِ ساده برای شبکه‌ای با مساحتِ \\(A\\) و طولِ کلِ رسانای \\(L\\):\n\\[\nR_\\text{g} \\approx \\frac{\\rho}{4r} + \\frac{\\rho}{L}, \\qquad r = \\sqrt{A/\\pi}\n\\tag{26.13}\\]\ndef grid_resistance(rho: float, area_m2: float, length_m: float) -&gt; float:\n    \"\"\"Approximate resistance of a buried mesh: rho/(4 r) + rho/L, with\n    r the radius of a circle of the same area (teaching form).\"\"\"\n    r = math.sqrt(area_m2 / math.pi)\n    return rho / (4 * r) + rho / length_m\n\n\ndef gpr(i_grid: float, r_grid: float) -&gt; float:\n    \"\"\"Ground potential rise (V) for the share of fault current that\n    returns through the earth grid.\"\"\"\n    return i_grid * r_grid\nsubstation earth grid (100 m x 70 m mesh, teaching):\n  soil ohm m   conductor m   grid ohm\n          50         1,600      0.296\n          50         2,400      0.286\n         150         1,600      0.888\n         150         2,400      0.857\n         400         1,600      2.368\n         400         2,400      2.285\n  the soil sets the resistance far more than the copper: more\n  conductor lowers it little once the mesh covers the area;\n  the soil survey (U-098) is the first evidence, layers and\n  seasons included\n\nمثال 26.28 (خاک یا مس؟) پرسش. مقاومتِ شبکهٔ 100 × 70 m را برای خاکِ 50، 150 و 400 Ω·m با 1,600 و 2,400 m رسانا حساب کنید.\nپاسخ. در 150 Ω·m: 0.888 و 0.857 Ω؛ در 50: حدودِ 0.29 Ω؛ در 400: حدودِ 2.3 Ω.\nتفسیر. پنجاه درصد مسِ بیشتر مقاومت را فقط 3.5 % کم کرد؛ هشت برابر شدنِ مقاومتِ خاک آن را هشت برابر کرد. پس اندازه‌گیریِ مقاومتِ ویژهٔ خاک (لایه‌ها، رطوبت، فصل‌ها) نخستین شاهد است (U-098). خاکِ لایه‌ای (خشک در بالا، مرطوب در پایین) میله‌های بلند را سودمند می‌کند؛ این را مدلِ دولایه نشان می‌دهد که کارِ مطالعهٔ زمین است. وارسی: \\(r = \\sqrt{7{,}000/\\pi} = 47.2\\,\\text{m}\\) و \\(150/188.8 + 150/2{,}400 = 0.857\\).\n\nاندازهٔ رسانا. رسانای شبکه باید جریانِ خطا را در زمانِ رفعِ آن بی‌آسیب ببرد. با همان قاعدهٔ بی‌دررو (فصلِ ۲۴):\nearth-grid conductor by the adiabatic rule S = I sqrt(t) / k\n  (copper, teaching k = 143 as in ch 24 - bare conductors may\n  use a higher final temperature and k)\n  fault kA   time s   S mm2\n       5.2      0.5      26\n       5.2      1.0      36\n      31.5      1.0     220\n      31.5      3.0     382\n  the 132 kV earth fault sets the size (the 33 kV earth faults\n  are held to 400 A by the resistor); many owners size the\n  grid for the switchgear rating (31.5 kA) and its time, so\n  the grid outlives fault-level growth; corrosion allowance\n  and mechanical strength add to the electrical minimum\nمیله‌ها و سامانهٔ یکپارچه. میلهٔ تکی مقاومتِ زیادی دارد؛ ولی زمینِ پی‌های توربین‌ها، که با غلافِ کابل‌های جمع‌آوری به پست پیوند خورده‌اند، با شبکهٔ پست یک سامانه می‌شوند:\nrods and the plant-wide earthing system:\n  one rod 3 m x 16 mm in 150 ohm m: R = rho/(2 pi L)(ln(4L/d) - 1) = 44.7 ohm\n  ten rods far apart: 4.5 ohm; close together they share soil and give more\n  turbine foundation earth (teaching 5 ohm each), 12 turbines,\n  bonded through the cable screens to the substation grid:\n    substation alone 0.857 ohm; all together about 0.28 ohm\n  the screens join the earths into one system: lower resistance\n  and shared fault current, but a substation fault also raises\n  the turbines' earths a little - the study models it\n\nمثال 26.29 (یک میله، ده میله، دوازده توربین) پرسش. مقاومتِ یک میلهٔ 3 m و 16 mm در 150 Ω·m چیست؟ اگر زمینِ دوازده توربین (هر کدام 5 Ω، آموزشی) موازیِ شبکهٔ پست شود چه؟\nپاسخ. میله \\(R = \\frac{\\rho}{2\\pi L}\\left(\\ln\\frac{4L}{d} - 1\\right) = 44.7\\,\\Omega\\)؛ ده میلهٔ دور از هم 4.5 Ω. سامانهٔ یکپارچه حدودِ 0.28 Ω.\nتفسیر. میله برای پست کافی نیست ولی در خاکِ لایه‌ای یا کنارِ توری سودمند است. سامانهٔ یکپارچه مقاومت را کم و جریانِ خطا را میانِ زمین‌ها پخش می‌کند؛ ولی خطای پست زمینِ توربین‌ها را هم کمی بالا می‌برد و غلاف‌ها جریانِ خطا می‌برند (فصلِ ۲۴: اتصالِ غلاف). مدلِ سامانهٔ یکپارچه کارِ مطالعهٔ زمین است. وارسی: \\(1/(1/0.857 + 12/5) = 0.280\\).\n\n\n\n26.4.2 افزایشِ پتانسیلِ زمین، ولتاژِ تماس و گام\nایده. وقتی جریانِ خطا \\(I_\\text{g}\\) از شبکه به خاک می‌رود، پتانسیلِ شبکه نسبت به «زمینِ دور» بالا می‌رود: افزایشِ پتانسیلِ زمین (ground potential rise, GPR):\n\\[\n\\text{GPR} = I_\\text{g}\\,R_\\text{g}\n\\tag{26.14}\\]\n\\(I_\\text{g}\\) فقط سهمی از جریانِ خطاست که از خاک برمی‌گردد؛ بقیه از سیمِ محافظِ خط و غلاف‌ها برمی‌گردد. این تقسیم حاصلِ مطالعه است، نه عددی ثابت.\nground potential rise for a 132 kV earth fault in the substation:\n  grid 0.857 ohm; fault 5.2 kA, share to earth 40% = 2,080 A\n  GPR = 2,080 x 0.857 = 1,782 V\n  the earth wire of the line and the cable screens carry the\n  rest of the current back; the split is a study result\n  (U-089), not a constant\n  touch and step voltages are fractions of the GPR set by the\n  mesh geometry; the tolerable limits fall as the clearing\n  time grows (roughly with 1/sqrt t): halving the clearing\n  time raises the limit by 1.41 x - fast protection is\n  part of the earthing design\nتماس و گام. سطحِ زمین هم‌پتانسیل نیست. ولتاژِ تماس (touch voltage) اختلافِ میانِ بدنه‌ای است که دست به آن است و زمینِ زیرِ پا؛ ولتاژِ گام (step voltage) اختلافِ میانِ دو پا با فاصلهٔ یک متر. برای شهود، الکترودِ نیم‌کره‌ای را ببینید: پتانسیلِ سطح در فاصلهٔ \\(r\\) برابرِ \\(V(r) = \\rho I/(2\\pi r)\\) است:\ndef hemisphere_v(rho: float, i: float, r: float) -&gt; float:\n    \"\"\"Surface potential (V) at distance r (m) from the centre of a\n    hemispherical electrode carrying i (A) into soil of rho (ohm m).\"\"\"\n    return rho * i / (2 * math.pi * r)\n\n\ndef foot_resistance(rho_surface: float, b: float = 0.08) -&gt; float:\n    \"\"\"Resistance (ohm) of one foot as a disc of radius b on the surface:\n    rho / (4 b).\"\"\"\n    return rho_surface / (4 * b)\n\n\ndef body_current(v_touch: float, r_body: float, r_foot: float,\n                 feet: str = \"touch\") -&gt; float:\n    \"\"\"Body current (A) for a touch (feet in parallel) or step (feet in\n    series) voltage.\"\"\"\n    r_feet = r_foot / 2 if feet == \"touch\" else 2 * r_foot\n    return v_touch / (r_body + r_feet)\npotential around a single hemispherical electrode (a = 0.5 m):\n  soil 150 ohm m, current 2,080 A: R = rho/(2 pi a) = 47.7 ohm, GPR 99 kV\n  distance m   potential kV   share of GPR\n         0.5           99.3           100%\n         1.0           49.7            50%\n         1.5           33.1            33%\n         2.0           24.8            25%\n         5.0            9.9            10%\n        10.0            5.0             5%\n        50.0            1.0             1%\n  step from 0.5 to 1.5 m: 66 kV - two-thirds of the GPR within a pace\n  one rod cannot carry a substation's fault current: the mesh\n  of lesson C spreads it (0.86 ohm, GPR 1,783 V) and keeps\n  the surface inside it nearly at one potential; a real mesh\n  is not a hemisphere - current leaves mostly at its edges\n  and corners, which the guide's method takes into account\n\n\n\n\n\n\nشکل 26.9: پتانسیلِ سطحِ زمین در اطرافِ الکترودِ نیم‌کره‌ای.\n\n\n\n\nمثال 26.30 (چرا میلهٔ تکی خطرناک است) پرسش. الکترودِ نیم‌کره‌ایِ 0.5 m در خاکِ 150 Ω·m جریانِ 2,080 A را می‌برد. مقاومت، افزایشِ پتانسیل و ولتاژِ گام از 0.5 تا 1.5 m چیست؟\nپاسخ. 47.7 Ω؛ 99 kV؛ گام 66 kV، دوسوم در یک گام.\nتفسیر. پتانسیل نزدیکِ الکترود تند فرو می‌افتد (شکل 26.9). توری همین جریان را روی سطحِ بزرگی پخش می‌کند: افزایشِ پتانسیل به 1,783 V می‌رسد و سطحِ درونِ توری تقریباً هم‌پتانسیل می‌ماند؛ آدمی که درونِ پست ایستاده با بدنه‌ها بالا و پایین می‌رود. خطر در لبه‌ها و بیرونِ توری است، و توریِ واقعی نیم‌کره نیست: جریان بیشتر از لبه‌ها و گوشه‌ها بیرون می‌رود. روشِ راهنمای زمین‌کردنِ پست این را با هندسهٔ توری حساب می‌کند. وارسی: \\(150/(2\\pi \\times 0.5) = 47.7\\).\n\nجریانِ بدن. آنچه آسیب می‌زند جریانِ بدن است، نه ولتاژ. پاها با خاک مقاومتی سری می‌سازند (هر پا یک دیسکِ کوچک: \\(\\rho_\\text{s}/(4b)\\))؛ در تماس دو پا موازی‌اند و در گام سری:\nbody current for a 500 V touch voltage (teaching resistances):\n  body 1,000 ohm; each foot a disc of 0.08 m: R = rho_s/(4 b)\n  surface              rho_s ohm m   foot ohm   touch A   step A\n  natural soil                 150        469     0.405    0.258\n  wet gravel layer           1,000      3,125     0.195    0.069\n  crushed rock layer         3,000      9,375     0.088    0.025\n  a high-resistivity surface layer puts resistance in series\n  with the body: the same voltage drives several times less\n  current; the tolerable current itself falls as the clearing\n  time grows - the guide's method combines the two, and fast\n  protection and the surface layer are earthing measures\n\nمثال 26.31 (لایهٔ سنگ‌ریزه) پرسش. ولتاژِ تماسِ 500 V با بدنِ 1,000 Ω روی خاکِ 150 Ω·m و روی سنگِ خردشدهٔ 3,000 Ω·m چه جریانی می‌دهد؟\nپاسخ. 0.405 A روی خاک و 0.088 A روی سنگ؛ حدودِ پنج برابر کمتر.\nتفسیر. لایهٔ نازکِ سنگِ خردشده در محوطهٔ پست ارزان‌ترین سنجهٔ ایمنی است: مقاومتی سری با بدن. جریانِ تحمل‌پذیر هم با زمانِ رفعِ خطا کم می‌شود (تقریباً با \\(1/\\sqrt{t}\\))؛ پس حفاظتِ تند بخشی از طراحیِ زمین است. حدهای تماس و گام از روشِ راهنمای زمین‌کردن با دادهٔ محل محاسبه می‌شوند؛ این‌جا هیچ حدی تعیین نمی‌شود. وارسی: \\(500/(1{,}000 + 9{,}375/2) = 0.088\\).\n\nپتانسیلِ منتقل‌شده. هر رسانای فلزی‌ای که از شبکهٔ زمین بیرون برود افزایشِ پتانسیل را با خود می‌برد:\ntransferred potential: a metal path leaving the earth grid\n  during a 132 kV earth fault the grid rises to about 1,783 V\n  a copper telecom pair or an LV supply bonded to the grid\n  carries those 1,783 V to remote earth (a house, an office)\n  - and remote earth back into the substation the other way\n  remedies: optical fibre (no metal) for telecom, isolation\n  transformers, no shared LV earth with neighbours, and a\n  fence either bonded to the grid with the grid extended past\n  it, or kept separate - each decided in the earthing study\n\n\n\n\n\n\nهشدارایمنی: ولتاژِ تماس و گام\n\n\n\nولتاژهای تماس و گام فقط در لحظهٔ خطا وجود دارند و زمانِ رخ‌دادنِ خطا پیش‌بینی‌شدنی نیست. طراحیِ زمین، اندازه‌گیریِ خاک، آزمونِ مقاومتِ شبکه و بررسیِ ولتاژهای تماس و گام کارِ مهندسانِ صلاحیت‌دار با روش‌ها و ابزارِ تأییدشده است؛ این بخش فقط مفهوم‌ها و وابستگی‌ها را نشان می‌دهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه کارِ سامانهٔ زمین را نام ببرید.\nچرا مقاومتِ ویژهٔ خاک از مقدارِ مس مهم‌تر است؟\nمقاومتِ شبکهٔ 50 × 50 m با 1,000 m رسانا در 300 Ω·m را حساب کنید.\nافزایشِ پتانسیلِ 3 kA روی 1.2 Ω؟\nچرا فقط سهمی از جریانِ خطا از خاک برمی‌گردد؟\nولتاژِ تماس و گام را تعریف کنید.\nپتانسیلِ نیم‌کرهٔ 1 m با 1 kA در 100 Ω·m در فاصلهٔ 2 m؟\nچرا لایهٔ سنگِ خردشده جریانِ بدن را کم می‌کند؟\nچرا زمانِ رفعِ خطا در طراحیِ زمین می‌آید؟\nدو راهِ جلوگیری از پتانسیلِ منتقل‌شده را نام ببرید.\n\n\n\n\n\n26.4.3 صاعقه: چند بار، کجا، و ناحیه‌های حفاظت\nایده. صاعقه تخلیهٔ بار میانِ ابر و زمین است: جریانی با پیکِ ده‌ها کیلوآمپر که در چند میکروثانیه بالا می‌رود. سازه‌های بلند صاعقه را جمع می‌کنند. شمارِ برخوردهای مستقیم با چگالیِ صاعقه (\\(N_\\text{g}\\)، برخورد در هر کیلومترِ مربع در سال) و مساحتِ جمع‌آوری سازه برآورد می‌شود؛ برای سازهٔ بلند و باریک با ارتفاعِ \\(h\\):\n\\[\nA_\\text{e} = 9\\pi h^2, \\qquad N = N_\\text{g}\\, A_\\text{e}\\, C_\\text{d}\n\\tag{26.15}\\]\nبا \\(C_\\text{d}\\) ضریبِ موقعیت (سازهٔ تنها روی تپه بیشتر). توربینِ بادی با نوکِ پره در 175 m یکی از بلندترین سازه‌های منطقه است.\ndef collection_area(h: float, l_m: float = 0.0, w_m: float = 0.0) -&gt; float:\n    \"\"\"Collection area (m2) of a structure of height h: a tall slender\n    one 9 pi h^2; a building L x W adds the 3h band around it.\"\"\"\n    if l_m == 0 and w_m == 0:\n        return 9 * math.pi * h ** 2\n    return l_m * w_m + 6 * h * (l_m + w_m) + 9 * math.pi * h ** 2\n\n\ndef strikes_per_year(ng_per_km2: float, area_m2: float,\n                     cd: float = 1.0) -&gt; float:\n    \"\"\"Expected direct strikes a year: Ng x Ae x location factor.\"\"\"\n    return ng_per_km2 * area_m2 / 1e6 * cd\ndirect lightning strikes a year (teaching flash density 2.0 per km2 a year):\n  turbine, tip height 175 m: area 0.87 km2 -&gt; 1.73 a year\n  twelve turbines: 20.8 strikes a year\n  substation 100 x 70 m, 10 m high: 0.040 a year\n  each turbine is struck about twice a year - blades, nacelle and\n  tower carry a lightning protection system proved by the\n  maker; tall structures also launch upward flashes that this\n  count does not include; the local flash density (U-099) and\n  the risk method of the lightning standard decide the rest\n\nمثال 26.32 (بیست برخورد در سال) پرسش. با \\(N_\\text{g} = 2\\) (آموزشی)، هر توربین و کلِ دوازده توربین سالی چند برخوردِ مستقیم دارند؟ پست چه؟\nپاسخ. هر توربین 1.73، دوازده توربین 20.8 در سال؛ پستِ 100 × 70 m با ارتفاعِ 10 m فقط 0.04.\nتفسیر. توربین صاعقه را «می‌گیرد»: پره‌ها گیرنده (receptor) و رسانای پایین‌رو دارند، و یاتاقان‌ها و ناسل با پل‌های رسانا از عبورِ جریان حفظ می‌شوند؛ این طراحیِ سازنده است و با آزمون‌های نوعی ثابت می‌شود. سازه‌های بلند صاعقهٔ رو به بالا هم می‌سازند که این شمارش ندارد. چگالیِ محلی (U-099) و روشِ ریسکِ استانداردِ صاعقه بقیه را تعیین می‌کنند. وارسی: \\(9\\pi \\times 175^2 = 0.866\\,\\text{km}^2\\) و \\(2 \\times 0.866 = 1.73\\).\n\nlightning over the plant's life (teaching):\n  20.8 strikes a year on the twelve turbines -&gt; 520 in 25 years\n  if 1% of strikes need a blade repair:   5.2 repairs over the life\n  if 2% of strikes need a blade repair:  10.4 repairs over the life\n  if 5% of strikes need a blade repair:  26.0 repairs over the life\n  the lightning protection of the blades is a design and a\n  maintenance subject: receptor and down-conductor checks\n  after storms and at inspections, records of strikes (some\n  turbines log them), and spares (ch 18, ch 52)\nناحیه‌های حفاظت در برابرِ صاعقه. استانداردهای صاعقه فضا را به ناحیه‌ها (lightning protection zones, LPZ) تقسیم می‌کنند که از بیرون به درون، تهدید کم می‌شود. هر رسانایی که از مرزِ دو ناحیه می‌گذرد آن‌جا پیوند یا حفاظت می‌شود:\nlightning protection zones (concept):\n  LPZ 0A: exposed to direct strikes and the full field\n    measure: air terminals, down conductors\n  LPZ 0B: shielded from direct strikes, full field\n    measure: masts, shield wires cover it\n  LPZ 1: inside a building or nacelle: surges limited\n    measure: SPD at every line entering\n  LPZ 2: inside a cabinet: further reduced\n    measure: second SPD stage, shielding\n  every conductor that crosses a zone boundary - power, signal,\n  data, pipes - is bonded or protected at the boundary\nکرهٔ غلتان. برای اینکه بدانیم کدام بخش‌های پست زیرِ پوششِ دکل‌ها و سیم‌های محافظ‌اند، کره‌ای فرضی با شعاعِ \\(R\\) را روی سازه‌ها می‌غلتانیم؛ هر جا کره به آن نرسد، حفاظت‌شده است. شعاع با سطحِ حفاظتی که مطالعهٔ ریسک برمی‌گزیند تعیین می‌شود (شعاعِ کوچک‌تر یعنی حفاظتِ سخت‌گیرانه‌تر):\n\\[\nr_0 = \\sqrt{h\\,(2R - h)}, \\qquad r(h_x) = r_0 - \\sqrt{h_x\\,(2R - h_x)}\n\\tag{26.16}\\]\nrolling-sphere cover of the substation by masts (h = 20 m):\n  sphere radius m   radius at ground m   radius at 8 m height m\n               20                 20.0                      4.0\n               30                 28.3                      7.9\n               45                 37.4                     11.8\n               60                 44.7                     14.8\n  the sphere radius falls with the protection level the risk\n  study chooses (teaching radii here); a smaller sphere gives\n  less cover per mast\n  with 45 m: one mast covers 438 m2 at 8 m; the 7,000 m2 yard needs about 16\n  masts if each stood alone - shield wires between masts, or\n  the cover between two masts, need far fewer\n\n\n\n\n\n\nشکل 26.10: روشِ کرهٔ غلتان: کرهٔ 45 m روی دکلِ 20 m و فضای حفاظت‌شده.\n\n\n\n\nمثال 26.33 (دکل یا سیمِ محافظ؟) پرسش. دکلِ 20 m با کرهٔ 45 m چه شعاعی را در زمین و در ارتفاعِ تجهیزات (8 m) می‌پوشاند؟ پستِ 7,000 m² چند دکلِ تنها می‌خواهد؟\nپاسخ. 37.4 m در زمین و 11.8 m در 8 m؛ هر دکل حدودِ 438 m² و حدودِ ۱۶ دکلِ تنها.\nتفسیر. پوششِ هر دکلِ تنها در ارتفاعِ تجهیزات کوچک است؛ ولی میانِ دو دکلِ نزدیک، کره پایین‌تر نمی‌رود و پوشش بسیار بیشتر است، و سیمِ محافظِ کشیده میانِ دکل‌ها کلِ محوطه را با چند دکل می‌پوشاند. شعاعِ 45 m آموزشی است (A-334). وارسی: \\(\\sqrt{20 \\times 70} = 37.4\\) و \\(37.4 - \\sqrt{8 \\times 82} = 11.8\\).\n\n\n\n26.4.4 برقگیر و وسیلهٔ حفاظت در برابرِ ضربه\nایده. صاعقه‌ای که به خط می‌خورد یا نزدیکش فرود می‌آید موجِ ولتاژ می‌سازد که با سرعتی نزدیکِ نور در خط پیش می‌رود. برقگیر (surge arrester، از اکسیدِ فلز) در ولتاژِ عادی تقریباً عایق است و در ولتاژِ ضربه رسانا می‌شود و ولتاژ را به ولتاژِ باقی‌ماندهاش (\\(U_\\text{res}\\)) محدود می‌کند. حاشیهٔ حفاظت نسبتِ تحملِ ضربهٔ تجهیز (BIL) به این ولتاژ است:\nsurge arrester protective margin (teaching values):\n  equipment withstand (lightning impulse) kV   arrester residual kV   margin\n                                       650                    330     1.97\n                                       650                    400     1.62\n                                       550                    400     1.38\n  the margin must also cover the voltage rise along the lead\n  and the distance from arrester to equipment - so arresters\n  sit at the line entrance and next to each transformer; the\n  insulation levels and the arrester come from the insulation\n  coordination study, not from this table\nفاصله مهم است. موج پس از برقگیر تا تجهیز می‌رود، از تجهیز بازمی‌تابد و ولتاژ در تجهیز بالاتر از ولتاژِ برقگیر می‌شود. برآوردِ آموزشیِ موجِ رونده:\n\\[\nU_\\text{eq} \\approx U_\\text{res} + \\frac{2 S\\,(dU/dt)}{v}\n\\tag{26.17}\\]\nبا \\(S\\) فاصله (طولِ سیم‌های رابط هم جزءِ آن است) و \\(v\\) سرعتِ موج.\narrester to equipment distance (travelling wave, teaching):\n  residual 330 kV, front 1000 kV/us, wave speed 300 m/us, withstand 650 kV\n  distance m   voltage at equipment kV   margin\n           5                       363     1.79\n          15                       430     1.51\n          30                       530     1.23\n          40                       597     1.09\n  for a margin of 1.2 the arrester must be within 32 m of the\n  transformer bushing (lead lengths count as distance): one\n  reason arresters are mounted on or beside the transformer\n\nمثال 26.34 (برقگیر روی ترانسفورماتور) پرسش. با ولتاژِ باقی‌ماندهٔ 330 kV، شیبِ 1,000 kV/µs و تحملِ 650 kV، حاشیه در 15 و 40 m چیست؟ برای حاشیهٔ 1.2 بیشینهٔ فاصله چقدر است؟\nپاسخ. 1.51 در 15 m و 1.09 در 40 m؛ بیشینهٔ فاصله حدودِ 32 m.\nتفسیر. حاشیه‌ای که روی کاغذ 1.97 است با فاصلهٔ چهل متری تقریباً از میان می‌رود. برای همین برقگیرها در ورودیِ خط و کنارِ هر ترانسفورماتور، با کوتاه‌ترین سیمِ زمین، نصب می‌شوند. سطح‌های عایقی و برقگیر از مطالعهٔ هماهنگیِ عایقی می‌آیند، نه از این جدول. وارسی: \\((650/1.2 - 330) \\times 300/2{,}000 = 31.7\\,\\text{m}\\).\n\nزمین‌کردن برقگیر را هم تعیین می‌کند. برقگیر باید ولتاژِ پیوسته و اضافه‌ولتاژِ موقت (TOV) را تحمل کند؛ در خطای زمین، فازهای سالم به سوی ولتاژِ خط می‌روند (بخش 26.2.3):\narrester voltage against the earthing method (33 kV system):\n  normal phase-to-earth voltage 20.8 kV (Um 36 kV)\n  during an earth fault the healthy phases rise towards 36 kV\n  earthing                  overvoltage lasts    continuous rating   residual\n  resistance, cleared       about 2 s               20.8 kV       58 kV\n  unearthed, not cleared    hours                   36.0 kV      101 kV\n  (residual taken as 2.8 x the continuous rating, teaching)\n  a short overvoltage is met by the arrester's temporary\n  rating; one lasting hours needs a continuous rating at line\n  voltage - a larger arrester with a higher residual and less\n  margin to a 170 kV impulse level (2.9 against 1.7)\n  the earthing decision of lesson B fixes the arresters too\n\nمثال 26.35 (برقگیرِ شبکهٔ زمین‌نشده بزرگ‌تر است) پرسش. در 33 kV اگر خطای زمین در حدودِ 2 s رفع شود و اگر ساعت‌ها بماند، رتبهٔ پیوستهٔ برقگیر و حاشیه با BIL 170 kV چه می‌شود؟\nپاسخ. رفع‌شده: 20.8 kV پیوسته، باقی‌مانده حدودِ 58 kV، حاشیه 2.9. رفع‌نشده: 36 kV، حدودِ 101 kV، حاشیه 1.7.\nتفسیر. اضافه‌ولتاژِ کوتاه با رتبهٔ موقتِ برقگیر پوشیده می‌شود؛ اضافه‌ولتاژِ چندساعته (شبکهٔ زمین‌نشده) رتبهٔ پیوسته در ولتاژِ خط می‌خواهد، یعنی برقگیرِ بزرگ‌تر با حاشیهٔ کمتر. تصمیمِ زمین‌کردن در بخش 26.3.3 برقگیرها را هم تعیین کرد. نسبتِ 2.8 آموزشی است. وارسی: \\(170/58.2 = 2.92\\) و \\(170/100.8 = 1.69\\).\n\nولتاژِ القایی در آرایهٔ خورشیدی. صاعقهٔ نزدیک بی‌برخوردِ مستقیم هم در حلقه‌های رسانا ولتاژ القا می‌کند. برای حلقهٔ کوچکی با مساحتِ \\(A\\) در فاصلهٔ \\(d\\) از کانالِ صاعقه:\n\\[\nU \\approx \\frac{\\mu_0 A}{2\\pi d}\\,\\frac{di}{dt}\n\\tag{26.18}\\]\nvoltage induced in a PV string loop by a strike 50 m away\n  (di/dt 10 kA per microsecond, teaching):\n  routing of + and -                    loop m2   induced V\n  returned 2 m apart along 28.6 m          57.2       2,288\n  returned 0.3 m apart                      8.6         344\n  bundled together                          1.4          56\n  the loop area sets the voltage: running the plus and minus\n  cables together is the cheapest surge measure; DC surge\n  protective devices at the inverter (and combiner) take the\n  rest; the cable layout of ch 24 and the SPDs of the PV\n  design are checked together\n\nمثال 26.36 (مثبت و منفی کنارِ هم) پرسش. حلقهٔ رشته‌ای که کابلِ برگشتش 2 m دورتر می‌رود (طولِ 28.6 m) و حلقهٔ رشته‌ای با کابل‌های کنارِ هم، در صاعقه‌ای در 50 m با 10 kA/µs، چه ولتاژی می‌گیرند؟\nپاسخ. حدودِ 2,288 V در برابرِ 56 V.\nتفسیر. مساحتِ حلقه ولتاژ را تعیین می‌کند؛ بردنِ کابلِ مثبت و منفی کنارِ هم ارزان‌ترین سنجهٔ ضربه است و در چیدمانِ کابل‌ها (فصلِ ۲۴) تصمیم گرفته می‌شود. وسیله‌های حفاظت در برابرِ ضربه (SPD) در اینورتر و جعبه‌تقسیم باقی را می‌گیرند. وارسی: \\(2 \\times 10^{-7} \\times 57.2/50 \\times 10^{10} = 2{,}288\\).\n\n\n\n26.4.5 بازرسی، آزمون و نگه‌داریِ زمین و صاعقه\nایده. سامانهٔ زمین و صاعقه زیرِ خاک و درونِ پره‌ها پنهان است و با زمان خراب می‌شود: خوردگی، اتصال‌های شل، سرقتِ مس، آسیبِ صاعقه به گیرنده‌ها. چیزی که دیده نمی‌شود باید سنجیده شود:\n\n\n\nجدول 26.5: بازرسی و آزمونِ زمین و صاعقه (هدف، زمان، سند)\n\n\n\n\n\n\n\n\n\n\n\nمورد\nهدف\nزمان\nسند\n\n\n\n\nمقاومتِ شبکهٔ زمینِ پست\nتأییدِ فرضِ طراحی\nپس از ساخت و دوره‌ای\nگزارشِ آزمون\n\n\nپیوستگیِ پیوندها\nهر بدنه به شبکه وصل است\nپس از ساخت و هر تغییر\nفهرستِ وارسی\n\n\nگیرنده‌ها و رساناهای پره\nمسیرِ صاعقه سالم است\nبازرسیِ دوره‌ای و پس از طوفان\nگزارشِ بازرسیِ پره\n\n\nشمارنده و وضعیتِ برقگیر\nبرقگیرِ آسیب‌دیده پیدا شود\nدوره‌ای\nسابقهٔ برقگیر\n\n\nSPDها\nنشانگرِ پایانِ عمر\nدوره‌ای\nفهرستِ وارسی\n\n\nحصار و پیوندِ آن\nولتاژِ تماسِ بیرون در حد است\nپس از ساخت و تغییر\nگزارش\n\n\n\n\n\n\nروش‌های اندازه‌گیری (مثلاً سنجشِ مقاومتِ زمین با الکترودهای کمکی) ابزار، فاصله‌ها و احتیاط‌های خودشان را دارند و کارِ کارکنانِ آموزش‌دیده با روال‌های تأییدشده‌اند؛ این کتاب فقط هدف و سند را می‌آورد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمساحتِ جمع‌آوریِ دکلِ 120 m را حساب کنید.\nبا \\(N_\\text{g} = 4\\) و مساحتِ 0.4 km² چند برخورد در سال؟\nچرا شمارِ برخوردها در توربین زیاد است و چه چیزی آن را تحمل‌پذیر می‌کند؟\nناحیه‌های LPZ 0A و LPZ 1 چه فرقی دارند؟\nشعاعِ حفاظت در زمین برای دکلِ 15 m با کرهٔ 30 m؟\nچرا دو دکلِ نزدیک بیشتر از دو برابرِ یک دکل می‌پوشانند؟\nولتاژ در تجهیز با برقگیرِ 280 kV، فاصلهٔ 20 m و 800 kV/µs؟\nچرا برقگیرِ شبکهٔ زمین‌نشده بزرگ‌تر است؟\nولتاژِ القاییِ حلقهٔ 20 m² در 100 m با 20 kA/µs؟\nسه موردِ بازرسیِ دوره‌ایِ زمین و صاعقه را نام ببرید.\n\n\n\n\n\n26.4.6 حفاظتِ مدارهای درونِ نیروگاه\nایده. تا این‌جا حفاظتِ فیدرها، ورودی‌ها و ترانسفورماتورِ اصلی را دیدیم. ولی بیشترِ مدارهای نیروگاه کوچک‌ترند: ترانسفورماتورِ واحدِ هر توربین، رشته‌های خورشیدی، تابلوی 400 V خدماتِ ایستگاه، مدارهای نهایی و باتریِ کنترل. هر کدام قاعدهٔ خودش را دارد، و در هر کدام زمین‌کردن و حفاظت به هم گره خورده‌اند.\nترانسفورماتورِ واحد. کلیدِ 33 kV ترانسفورماتورِ واحد باید خطای سمتِ HV را فوراً قطع کند، خطای LV را به کلیدِ LV توربین بسپارد و با جریانِ هجومی قطع نکند. پس پلهٔ آنی (50) در پنجره‌ای میانِ بزرگ‌ترینِ «خطای LV و هجوم» و کوچک‌ترین خطای HV می‌نشیند:\n\\[\n1.3\\,\\max\\left(I_\\text{LV}, I_\\text{inrush}\\right) &lt; I_{&gt;&gt;} &lt; \\frac{I_\\text{HV,min}}{1.5}\n\\tag{26.19}\\]\nunit transformer =WS1-1-T1 (5.6 MVA, 7 %) at its 33 kV breaker:\n  rated current 98 A; LV fault seen at 33 kV 1,400 A; inrush ~12 x = 1,176 A\n  overcurrent (51): pickup 1.3 x rated = 127 A, graded under the feeder\n  instantaneous (50): 1.3 x the larger of the LV fault and the\n    inrush: 1,820 A, below the smallest HV fault at the turbine (4,680 A)\n  window holds: yes (with 1.5 margin on the HV fault: 3,120 A)\n  so an HV fault in the turbine's transformer trips at once,\n  an LV fault is left to the turbine's own LV breaker first,\n  and the inrush on energising does not trip anything\n  (a fuse for 5.6 MVA at 33 kV is at the edge of fuse ranges;\n  ch 23 chose a breaker for the wind units)\n\nمثال 26.37 (پنجرهٔ پلهٔ آنی) پرسش. برای ترانسفورماتورِ 5.6 MVA با امپدانسِ 7 %، پلهٔ آنی کجا می‌نشیند و پنجره برقرار است؟\nپاسخ. کفِ پنجره \\(1.3 \\times 1{,}400 = 1{,}820\\,\\text{A}\\) (خطای LV از هجومِ 1,176 A بزرگ‌تر است)؛ سقف \\(4{,}680/1.5 = 3{,}120\\,\\text{A}\\): پنجره برقرار است.\nتفسیر. خطای HV در ترانسفورماتورِ توربین فوراً قطع می‌شود، خطای LV اول به کلیدِ خودِ توربین می‌رسد، و هجوم هیچ چیز را قطع نمی‌کند. فیوز برای 5.6 MVA در 33 kV در لبهٔ بازهٔ فیوزهاست؛ فصلِ ۲۳ برای واحدهای بادی کلید را برگزید. وارسی: \\(5.6/(\\sqrt{3} \\times 33) = 98\\,\\text{A}\\) و \\(98/0.07 = 1{,}400\\,\\text{A}\\).\n\nفیوزِ رشتهٔ خورشیدی. وقتی بیست رشته موازی‌اند و یکی خطا دارد، نوزده تای دیگر جریانشان را وارونه از رشتهٔ معیوب می‌رانند. اگر این جریان از رتبهٔ جریانِ وارونهٔ ماژول بیشتر باشد، فیوز لازم است؛ و فیوز باید هم در آفتاب نسوزد و هم از ماژول محافظت کند. قاعدهٔ آموزشیِ کفِ پنجره همان فصلِ ۲۴ است (\\(1.5\\,I_\\text{sc}\\)):\nPV string fuses (teaching rules):\n  20 strings in parallel; a faulted string can receive the others' current:\n  (n - 1) x Isc = 19 x 13.98 = 266 A (with 1.25 for high irradiance 332 A)\n  module reverse-current rating 25 A -&gt; fuses needed: yes\n  fuse window: at least 1.5 x Isc = 21.0 A (it must not blow\n  in sun; ch 24's rule), at most 25 A (it must protect the module)\n  -&gt; a 25 A gPV fuse in each pole fits, barely: the window is\n  narrow, so the fuse curve and the module's rating are\n  checked together; with two strings no fuse is needed\n  (no for n = 2)\n\nمثال 26.38 (پنجره‌ای به پهنای چهار آمپر) پرسش. با Isc برابرِ 13.98 A و رتبهٔ وارونهٔ 25 A، فیوز لازم است و کدام می‌نشیند؟\nپاسخ. \\((20 - 1) \\times 13.98 = 266\\,\\text{A} &gt; 25\\,\\text{A}\\): لازم است. پنجره 21.0 تا 25 A؛ فیوزِ gPV 25 A در هر قطب، به‌سختی، جا می‌شود. با دو رشته فیوز لازم نیست.\nتفسیر. پنجره تنگ است؛ پس منحنیِ فیوز و رتبهٔ ماژول با هم وارسی می‌شوند و قاعدهٔ واقعی از دادهٔ سازنده و استانداردِ مربوط می‌آید. وارسی: \\(1.5 \\times 13.98 = 20.97\\).\n\nخطایی که از جریان پنهان است. رشتهٔ خورشیدی منبعِ جریانِ محدود است: جریانِ اتصالِ کوتاهش فقط 1.07 برابرِ جریانِ کار است:\nwhy a DC array fault hides from overcurrent devices:\n  a string works at Imp 13.11 A and cannot give more than Isc 13.98 A:\n  its short-circuit current is only 1.07 x its working current\n  a fault between two strings, or an arc in a connector, may\n  carry less than the working current; no fuse sees it\n  so the array is protected by other means: insulation\n  monitoring of the floating array, arc-fault detection in\n  the inverter (where offered), and good connectors fitted by\n  trained hands - the faults are prevented and found, not\n  cleared by current\nمقاومتِ عایقِ آرایهٔ شناور. آرایهٔ خورشیدیِ زمین‌نشده (شناور) با یک خطای زمین جریانِ کمی می‌راند؛ آنچه آن را نشان می‌دهد پایشِ عایق است. ولی صدها رشتهٔ موازی مقاومتِ عایقِ کل را پایین می‌آورند:\n\\[\nR_\\text{block} = \\frac{R_\\text{string}}{n}\n\\tag{26.20}\\]\ninsulation resistance of a floating PV block (teaching):\n  420 strings in parallel to earth (21 combiners x 20)\n  per string MOhm   block kOhm\n                40         95.2\n                20         47.6\n                 2          4.8\n  a healthy large block reads tens of kOhm; on a wet morning\n  every string drops together and the inverter may refuse to\n  start until it dries: the inverter's threshold must suit\n  the block size (the maker's setting)\n  a single earth fault on a floating array drives little\n  current - it is an alarm, found and repaired before a\n  second fault on the other pole makes a real short circuit\n\nمثال 26.39 (صبحِ مرطوب) پرسش. با ۴۲۰ رشته و 20 MΩ هر رشته، مقاومتِ عایقِ بلوک چیست و در صبحِ مرطوب (2 MΩ) چه؟\nپاسخ. 47.6 kΩ و 4.8 kΩ.\nتفسیر. همهٔ رشته‌ها با هم مرطوب می‌شوند؛ اینورتر ممکن است تا خشک شدن روشن نشود. آستانهٔ اینورتر باید با اندازهٔ بلوک بخواند (تنظیمِ سازنده). یک خطای زمین روی آرایهٔ شناور هشدار است که پیش از خطای دوم روی قطبِ دیگر، که اتصالِ کوتاهِ واقعی است، پیدا و تعمیر می‌شود. وارسی: \\(20{,}000/420 = 47.6\\,\\text{k}\\Omega\\).\n\nتابلوی 400 V خدماتِ ایستگاه. گزینش‌پذیری میانِ کلیدِ اصلی و کلیدهای خروجی با جریان به‌تنهایی در ترازِ کاملِ خطای تابلو به دست نمی‌آید:\n400 V station-service board: main 400 A, outgoing 32 A (type C):\n  device        instantaneous from   fault at board 7.9 kA\n  outgoing 32 A          320 A        trips instantly\n  main 400 A           4,000 A        ALSO trips instantly\n  by current alone the two are not selective at the board's\n  full fault level; selectivity comes from the energy (I2t)\n  let through by the small device being below the large\n  one's operating energy (makers' selectivity tables) or a\n  short delay on the main\n  far from the board the fault is smaller:\n     10 m of 4 mm2:  1,643 A -&gt; outgoing instant; main stays closed\n     30 m of 4 mm2:    639 A -&gt; outgoing instant; main stays closed\n     60 m of 4 mm2:    333 A -&gt; outgoing instant; main stays closed\n\nمثال 26.40 (هر دو با هم قطع می‌کنند) پرسش. با خطای 7.9 kA روی تابلو، کلیدِ خروجیِ 32 A و اصلیِ 400 A گزینش‌پذیرند؟\nپاسخ. نه با جریان: هر دو آنی قطع می‌کنند. گزینش‌پذیری از انرژیِ عبوری (\\(I^2t\\)) کلیدِ کوچک زیرِ انرژیِ عملکردِ کلیدِ بزرگ (جدول‌های گزینش‌پذیریِ سازندگان) یا تأخیرِ کوتاه در کلیدِ اصلی می‌آید. دورتر از تابلو، با 10 m کابلِ 4 mm²، خطا 1,643 A است و فقط کلیدِ خروجی قطع می‌کند.\nتفسیر. گزینش‌پذیری در ولتاژِ پایین یک ادعای سازنده است که با جدولِ ترکیبِ همان دو کلید ثابت می‌شود، نه با منحنی‌های جداگانه. وارسی: \\(10 \\times 32 = 320\\,\\text{A}\\) و \\(10 \\times 400 = 4{,}000\\,\\text{A}\\)، هر دو زیرِ 7.9 kA.\n\nامپدانسِ حلقهٔ خطا. در مدارِ نهایی، کلید باید در زمانی که قاعده‌های سیم‌کشی می‌خواهند قطع کند؛ این شرط طولِ کابل را محدود می‌کند: \\(Z_\\text{s}\\,I_\\text{a} \\le U_0\\):\nloop-impedance limit of a final circuit (concept, teaching):\n  the device must disconnect within the time the wiring\n  rules require: Zs x Ia &lt;= U0, with Ia the current that\n  trips it in that time (type C 32 A: 10 x 32 = 320 A)\n  Zs max = 230 / 320 = 0.72 ohm; source part 0.03 ohm\n  cable mm2   loop ohm per m   longest run m\n        2.5           0.0176              39\n        4.0           0.0110              63\n        6.0           0.0074              93\n  a long run to a remote load (a gate, a weather mast, a\n  pump) may need a larger cable, an RCD, or a smaller device:\n  the protection sets the cable as much as the load does\n\nمثال 26.41 (پمپِ دور) پرسش. با کلیدِ 32 A تیپ C و منبعِ 0.03 Ω، بلندترین کابلِ 2.5 mm² و 6 mm² چند متر است؟\nپاسخ. 39 m و 93 m.\nتفسیر. بارِ دور (درِ ورودی، دکلِ هواشناسی، پمپ) ممکن است کابلِ بزرگ‌تر، کلیدِ جریانِ باقی‌مانده یا کلیدِ کوچک‌تر بخواهد: حفاظت به اندازهٔ بار کابل را تعیین می‌کند. عددِ زمانِ قطع و روشِ وارسی از قاعده‌های سیم‌کشیِ محل است. وارسی: \\((0.72 - 0.03)/0.0176 = 39\\).\n\nحفاظتِ درونِ مبدل‌ها. توربین، اینورتر و PCS باتری حفاظتِ خودشان را دارند و تنظیم‌هایش مالِ سازنده است؛ ولی در دو جا به حفاظتِ نیروگاه می‌رسد:\nprotection inside the converters (the makers' settings):\n  wind converter  DC-link chopper, crowbar or blocking, AC and DC breakers\n  PV inverter     DC input fuses/switches, AC breaker, insulation check\n  battery PCS     DC breakers per rack (ch 19), AC breaker, contactors\n  all three       own voltage, frequency and current limits\n  these settings are the makers', but they meet the plant's at\n  two places: they must not trip inside the ride-through\n  envelope (lesson B), and their fault current feeds the\n  study - so the makers' setting lists are plant documents\nفهرستِ تنظیم‌های سازنده سندِ نیروگاه است: باید درونِ پوشِ عبور از خطا قطع نکنند (بخش 26.3.5) و جریانِ خطایشان به مطالعه برود (بخش 26.3.4).\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nپلهٔ آنیِ ترانسفورماتورِ واحد فقط با هجوم تنظیم شده و خطای LV فراموش شده است.\nفیوزِ رشته فقط با جریانِ کار انتخاب شده، بی‌سقفِ رتبهٔ وارونهٔ ماژول.\nخطای آرایهٔ خورشیدی با حفاظتِ جریانِ زیاد «پوشش‌داده» فرض شده است.\nگزینش‌پذیریِ LV از دو منحنیِ جدا نتیجه گرفته شده، نه از جدولِ ترکیبِ سازنده.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا کفِ پنجرهٔ پلهٔ آنی بزرگ‌ترینِ خطای LV و هجوم است؟\nبا ده رشتهٔ موازی، فیوز لازم است؟\nچرا رشتهٔ خورشیدی خطای خودش را با جریان نشان نمی‌دهد؟\nمقاومتِ عایقِ ۶۰۰ رشته با 30 MΩ؟\nبلندترین کابلِ 4 mm² برای کلیدِ 20 A تیپ C؟\nفهرستِ تنظیم‌های اینورتر کجا به حفاظتِ نیروگاه می‌رسد؟\n\n\n\n\n\n26.4.7 اندازه‌گیریِ خاک و الکترود؛ گرمای رسانای صاعقه\nبررسیِ خاک به روشِ ونر. چهار کاوشگر با فاصلهٔ برابرِ \\(a\\) در یک خط کوبیده می‌شوند؛ جریان از دو کاوشگرِ بیرونی و ولتاژ میانِ دو کاوشگرِ درونی سنجیده می‌شود. مقاومتِ ویژهٔ ظاهری:\n\\[\n\\rho_\\text{a} = 2\\pi\\,a\\,R\n\\tag{26.21}\\]\nبا بزرگ شدنِ \\(a\\) جریان عمیق‌تر می‌رود؛ پس تغییرِ \\(\\rho_\\text{a}\\) با فاصله لایه‌های خاک را نشان می‌دهد:\nWenner soil survey: four probes a metres apart, rho_a = 2 pi a R\n  (teaching readings for the substation plot, U-098)\n  spacing a m   reading R ohm   apparent rho ohm m\n            1           31.80                  200\n            2           14.30                  180\n            4            5.10                  128\n            8            2.40                  121\n           16            1.55                  156\n           32            0.82                  165\n  near the surface about 200 ohm m, falling to 121 at 4-8 m\n  spacing and rising again to 165 at 32 m: a dry top layer,\n  a wetter middle layer and denser ground below - three\n  layers that a fitted soil model describes, not one\n  average; the grid design (lesson C) uses the model, and\n  the survey is repeated in the dry season\n\nمثال 26.42 (سه لایه، نه یک عدد) پرسش. از شش قرائت، مقاومتِ ویژهٔ ظاهری در هر فاصله و ساختارِ خاک را بخوانید.\nپاسخ. حدودِ 200، 180، 128، 121، 156 و 165 Ω·m: لایهٔ خشکِ بالایی، لایهٔ میانیِ مرطوب‌تر و زمینِ متراکم‌تر در زیر.\nتفسیر. طراحیِ شبکهٔ زمین (بخش 26.4.1) با مدلِ برازش‌شدهٔ چندلایه انجام می‌شود، نه با میانگین؛ بررسی در فصلِ خشک تکرار می‌شود. این همان شاهدِ U-098 است. وارسی: \\(2\\pi \\times 4 \\times 5.1 = 128\\).\n\nآزمونِ افتِ پتانسیل. مقاومتِ الکترود را با جریانی میانِ الکترود و یک کاوشگرِ جریان در فاصلهٔ \\(d\\) و ولتاژی میانِ الکترود و یک کاوشگرِ ولتاژ در فاصلهٔ \\(x\\) می‌سنجند. با مدلِ نیم‌کره، کاوشگرِ جریان هم پتانسیلِ خودش را می‌سازد:\n\\[\nR(x) = \\frac{\\rho}{2\\pi}\\left(\\frac{1}{a} - \\frac{1}{d} - \\frac{1}{x} + \\frac{1}{d - x}\\right)\n\\tag{26.22}\\]\nقرائت وقتی برابرِ مقدارِ واقعیِ \\(\\rho/(2\\pi a)\\) است که \\(-1/d - 1/x + 1/(d-x) = 0\\)؛ یعنی \\(x^2 + x\\,d - d^2 = 0\\) و \\(x = d(\\sqrt{5} - 1)/2 = 0.618\\,d\\):\ndef fop_reading(x: float, d: float, a: float, rho: float) -&gt; float:\n    \"\"\"Apparent resistance of a hemispherical electrode (radius a) read\n    with the current probe at d and the potential probe at x (all m):\n    (V_electrode - V_probe) / I, the current probe carrying -I.\"\"\"\n    return rho / (2 * math.pi) * (1 / a - 1 / d - 1 / x + 1 / (d - x))\nfall-of-potential test of an earth electrode (hemisphere model):\n  rho 100 ohm m, electrode radius 1 m, current probe at 100 m;\n  true resistance rho / 2 pi a = 15.92 ohm\n  potential probe at % of d   reading ohm\n                          20         15.16\n                          40         15.62\n                          50         15.76\n                          60         15.89\n                          62         15.92\n                          70         16.06\n                          80         16.35\n                          90         17.17\n  the reading equals the true value at 61.8 % of the distance:\n  the rule of 61.8 %; the readings must also flatten around\n  it - a curve without a plateau means the probes are too\n  close for the size of the grid; a large substation grid\n  needs current leads hundreds of metres long, and the\n  test is planned with the transferred-potential hazard\n  in mind (qualified staff, the owner's rules)\n\n\n\n\n\n\nشکل 26.11: قرائتِ آزمونِ افتِ پتانسیل بر حسبِ جای کاوشگرِ ولتاژ؛ مقدارِ واقعی و نقطهٔ 61.8 %.\n\n\n\n\nمثال 26.43 (قاعدهٔ ۶۱٫۸ درصد) پرسش. با 100 Ω·m، الکترودِ 1 m و کاوشگرِ جریان در 100 m، قرائت در کجا برابرِ مقدارِ واقعیِ 15.92 Ω است؟\nپاسخ. در 61.8 % فاصله؛ در 20 % قرائت 15.16 و در 90 % 17.17 Ω است.\nتفسیر. قرائت‌ها باید در اطرافِ این نقطه هموار شوند؛ منحنیِ بی‌فلات یعنی کاوشگرها برای اندازهٔ شبکه نزدیک‌اند. شبکهٔ بزرگِ پست سیم‌های جریانِ صدها متری می‌خواهد، و آزمون با خطرِ پتانسیلِ انتقالی برنامه‌ریزی می‌شود: کارکنانِ صلاحیت‌دار و قاعده‌های مالک. وارسی: \\(0.618^2 + 0.618 - 1 = 0\\).\n\nگرمای رسانای پایین‌برِ صاعقه. یک ضربه انرژیِ ویژه‌ای (\\(W/R\\)، ژول بر اهم) در رسانا رها می‌کند؛ گرمایش بی‌دررو با مجذورِ مقطع کم می‌شود: \\(\\Delta T \\approx (W/R)\\,\\rho/(S^2 \\gamma c)\\):\nheating of a copper lightning down conductor by one stroke\n  (teaching specific energy W/R = 10 MJ per ohm; adiabatic,\n  dT ~ (W/R) rho / (S^2 gamma c))\n  section mm2   temperature rise K\n           16                 199\n           25                  82\n           35                  42\n           50                  20\n           70                  10\n  the rise falls with the square of the section: small\n  conductors overheat, 50 mm2 copper stays moderate; the\n  turbine's down conductors, receptors and bearing bypasses\n  are the maker's design to the turbine lightning standard\n  (STD-125), proved by tests on blade samples\n\nمثال 26.44 (مقطعِ دو برابر، گرمای یک‌چهارم) پرسش. با انرژیِ ویژهٔ آموزشیِ 10 MJ/Ω، رسانای مسیِ 16 و 50 mm² چقدر گرم می‌شوند؟\nپاسخ. حدودِ 199 K و 20 K.\nتفسیر. رسانای کوچک بیش از حد گرم می‌شود؛ 50 mm² مس معتدل می‌ماند. رساناهای پایین‌بر، گیرنده‌ها و کنارگذرهای یاتاقانِ توربین طراحیِ سازنده طبقِ استانداردِ صاعقهٔ توربین‌اند (STD-125) و با آزمون روی نمونهٔ پره ثابت می‌شوند؛ انرژیِ ویژهٔ این‌جا آموزشی است. وارسی: \\((50/16)^2 = 9.8\\) و \\(199/9.8 = 20\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمقاومتِ ویژهٔ ظاهری با \\(a = 10\\,\\text{m}\\) و 2.0 Ω؟\nچرا بررسیِ خاک در فصلِ خشک تکرار می‌شود؟\nبا کاوشگرِ جریان در 300 m، کاوشگرِ ولتاژ کجا؟\nگرمای رسانای 35 mm² اگر انرژیِ ویژه نصف شود؟\n\n\n\n\n\n26.4.8 ساختارِ ریسکِ صاعقه و طولِ سیمِ SPD\nریسکِ صاعقه سه ضربِ ساده است. روشِ استانداردِ ریسک (IEC 62305-2، STD-127) برای هر نوعِ زیان ریسک را از سه عامل می‌سازد: چند بار ضربه می‌آید (\\(N\\))، با چه احتمالی آسیب می‌زند (\\(P\\)، که هر اقدامِ حفاظتی کمش می‌کند) و چه زیانی دارد (\\(L\\)):\n\\[\nR = N \\cdot P \\cdot L\n\\tag{26.23}\\]\nstructure of a lightning risk estimate, control building (teaching):\n  strikes to the building N = Ng x A = 2.0 x 4,810 m2 = 0.0096 a year\n  risk R = N x P (probability of damage) x L (loss if damaged)\n  protection                     P       R a year\n  none                            1.00   9.6e-06\n  LPS of a lower class            0.20   1.9e-06\n  LPS of a higher class           0.05   4.8e-07\n  LPS + coordinated SPDs          0.01   9.6e-08\n  the method multiplies three things: how often (N), how\n  likely the damage (P, which each measure lowers) and how bad\n  (L); the result is compared with a tolerable value - the\n  factors and the tolerable values come from the risk\n  standard (STD-127) and the project's study with the local\n  flash density (U-099); this table shows only the structure\n\nمثال 26.45 (هر اقدام یک ضریب) پرسش. ساختمانِ کنترلِ 30 × 20 × 8 m با چگالیِ آموزشیِ ۲ ضربه در کیلومترمربع در سال چند ضربه می‌گیرد و هر اقدام ریسک را چقدر کم می‌کند؟\nپاسخ. حدودِ 0.0096 ضربه در سال؛ ریسکِ آموزشی از 9.6 × 10⁻⁶ بی‌حفاظت تا 9.6 × 10⁻⁸ با سامانهٔ حفاظت و SPDهای هماهنگ.\nتفسیر. ضریب‌ها و مقدارهای تحمل‌پذیر از استاندارد و مطالعهٔ پروژه با چگالیِ آذرخشِ محلی (U-099) می‌آیند؛ این جدول فقط ساختار را نشان می‌دهد: کاهشِ ریسک یعنی کاهشِ \\(P\\) یا \\(L\\)، چون \\(N\\) در دستِ ما نیست. وارسی: \\(2 \\times 4{,}810 \\times 10^{-6} = 0.0096\\).\n\nطولِ سیمِ SPD. ولتاژی که به تجهیز می‌رسد سطحِ حفاظتِ SPD به‌اضافهٔ افتِ القاییِ سیم‌های آن است: \\(\\Delta U = L\\,\\mathrm{d}i/\\mathrm{d}t\\):\nsurge protective device: the leads add to its protection level\n  SPD protection level 1.5 kV; lead inductance about 1.0 uH/m;\n  dU = L di/dt; equipment withstand 4 kV (teaching)\n  total lead m   induced surge 1 kA/us   share of a direct strike 10 kA/us\n           0.3          1.8 kV   ok                     4.5 kV   NO\n           0.5          2.0 kV   ok                     6.5 kV   NO\n           1.0          2.5 kV   ok                    11.5 kV   NO\n           2.0          3.5 kV   ok                    21.5 kV   NO\n  for induced surges the leads matter little; where part of a\n  direct strike enters (the zone 0/1 boundary), even 0.3 m of\n  lead puts the equipment above its withstand - so that SPD\n  gets the shortest leads (a 'V' connection through its\n  terminals) and a second stage sits next to the equipment;\n  the installation check measures the lead length\n\nمثال 26.46 (سی سانتی‌متر هم زیاد است) پرسش. با SPDِ 1.5 kV و سیمِ 0.5 m، ولتاژ روی تجهیز در موجِ القاییِ 1 kA/µs و در سهمی از ضربهٔ مستقیمِ 10 kA/µs چیست؟\nپاسخ. 2.0 kV (پذیرفتنی) و 6.5 kV (بالاتر از تحملِ آموزشیِ 4 kV).\nتفسیر. در مرزِ ناحیهٔ ۰ و ۱ (بخش 26.4.4) که سهمی از ضربهٔ مستقیم وارد می‌شود، SPD کوتاه‌ترین سیم‌ها (اتصالِ «V» از راهِ ترمینال‌های خودش) را می‌خواهد و مرحلهٔ دوم کنارِ تجهیز می‌نشیند. وارسیِ نصب طولِ سیم را اندازه می‌گیرد. وارسی: \\(1.5 + 1.0 \\times 0.5 \\times 10 = 6.5\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضربه‌های سالانه به ساختمانِ 20 × 10 × 6 m با \\(N_\\text{g} = 3\\)؟ (سطح را با معادلهٔ 26.15 حساب کنید.)\nکدام عاملِ ریسک در دستِ طراح نیست؟\nبیشترین طولِ سیم برای 4 kV با SPDِ 1.5 kV در 10 kA/µs؟\n\n\n\n\n\n26.4.9 حلقهٔ رشتهٔ خورشیدی و ولتاژِ القاییِ صاعقه\nایده. صاعقهٔ نزدیک در هر حلقهٔ رسانا ولتاژ القا می‌کند: \\(U = \\mu_0 A\\,(\\mathrm{d}i/\\mathrm{d}t)/(2\\pi d)\\) (معادلهٔ 26.18). رشتهٔ خورشیدی بلند است؛ اگر رساناهای مثبت و منفی جدا بروند، حلقهٔ بزرگی می‌سازند:\nthe loop of a PV string and a strike 100 m away (20 kA/us, teaching)\n  string length about 59 m; induced voltage U = mu0 A di/dt / (2 pi d)\n  routing of + and -                 loop m2   induced kV\n  + and - on opposite table edges      118.6         4.74\n  separate, 0.5 m apart                 29.6         1.19\n  together in one tray                   3.0         0.12\n  the induced voltage scales with the loop's area: running the\n  + and - conductors of a string side by side shrinks the\n  loop forty times and keeps the voltage below what the\n  module and inverter insulation and their SPDs handle; the\n  layout rule is cheap at design and costly to change later\n\nمثال 26.47 (چهل برابر کوچک‌تر، با یک سینی) پرسش. رشتهٔ حدودِ 59 m با رساناهای مثبت و منفی در دو لبهٔ میز (2 m فاصله)، با 0.5 m فاصله، و کنارِ هم در یک سینی: ولتاژِ القایی از ضربهٔ 100 m دورتر با 20 kA/µs؟\nپاسخ. 4.74، 1.19 و 0.12 kV.\nتفسیر. ولتاژ با مساحتِ حلقه بالا می‌رود؛ بردنِ رساناهای یک رشته کنارِ هم حلقه را چهل برابر کوچک می‌کند و ولتاژ را زیرِ آنچه عایقِ ماژول و اینورتر و SPDهایشان تحمل می‌کنند نگه می‌دارد. این قاعدهٔ چیدمان در طراحی ارزان و پس از ساخت گران است (فصلِ ۱۰ و ۲۴). وارسی: \\(118.6/3.0 = 40\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nولتاژِ القایی با همان حلقه‌ها در فاصلهٔ 300 m؟\nچرا حلقهٔ رشته را در طراحی، نه پس از ساخت، کوچک می‌کنیم؟\n\n\n\n\n\n26.4.10 سهمِ جریانِ صاعقه در سرویس‌های ورودی\nایده. اگر صاعقه مستقیم به ساختمانِ کنترل بخورد، جریانش فقط به الکترودِ زمین نمی‌رود: بخشی از راهِ هر سرویسِ فلزیِ ورودی (کابلِ برق، کابلِ داده، لوله) به بیرون می‌رود. نخستین مرحلهٔ SPD روی هر سرویس باید سهمِ خودش از جریانِ ضربه را تحمل کند. با فرضِ آموزشیِ «نیمی به زمین، نیمی برابر میانِ سرویس‌ها»:\na direct strike on the control building: where the current goes\n  stroke 100 kA; teaching assumption: half into the earth\n  electrode, half shared equally by the metal services entering\n  services   kA per service   per conductor (4-wire LV)\n         1             50.0                        12.5\n         2             25.0                         6.2\n         3             16.7                         4.2\n         4             12.5                         3.1\n  the first SPD stage on each service is rated for its share\n  of the lightning impulse current, not for the surges that\n  arrive from far away; a fibre data link carries none of it\n  (no metal), one reason the plant's networks run on fibre\n  (ch 34); the real sharing comes from the lightning\n  standard's method and the building's services\n\nمثال 26.48 (سه سرویس، هر کدام شانزده کیلوآمپر) پرسش. با ضربهٔ 100 kA و سه سرویسِ فلزی، سهمِ هر سرویس و هر رسانای کابلِ چهارسیمه چیست؟\nپاسخ. 16.7 kA برای هر سرویس و حدودِ 4.2 kA برای هر رسانا.\nتفسیر. مرحلهٔ نخستِ SPD برای سهمی از جریانِ ضربه رتبه می‌گیرد، نه برای موج‌های دوردست. پیوندِ دادهٔ فیبری (بی‌فلز) هیچ سهمی نمی‌برد: یکی از دلیل‌هایی که شبکه‌های نیروگاه روی فیبرند (فصلِ ۳۴). روشِ واقعیِ تقسیم از استانداردِ صاعقه و سرویس‌های واقعیِ ساختمان می‌آید. وارسی: \\(100 \\times 0.5/3 = 16.7\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا چهار سرویس و ضربهٔ 150 kA، سهمِ هر سرویس؟\nچرا جایگزینیِ کابلِ مسیِ داده با فیبر نیازِ SPD را کم می‌کند؟\n\n\n\n\n\n26.4.11 سه پله در یک توربین و تابلو روی دیزل\nسه پله: کلیدِ LV، رلهٔ واحد، رلهٔ فیدر. مثال 26.37 گفت خطای LV توربین نخست به کلیدِ LV خودش می‌رسد و پلهٔ زمان‌دارِ واحد زیرِ فیدر هماهنگ است. حالا آن را با عدد وارسی کنیم: خطای LV در 33 kV 1,400 A دیده می‌شود؛ پلهٔ واحد باید دست‌کم 0.3 s بالای کلیدِ LV و 0.3 s زیرِ فیدر باشد:\ngrading at an LV fault in the turbine (seen as 1,400 A at 33 kV):\n  turbine LV breaker clears in 50 ms (teaching)\n  unit HV relay: pickup 127 A, TMS for 0.3 s above it: 0.13 -&gt; 0.37 s\n  feeder relay at the same current: 0.65 s\n  margin unit -&gt; feeder: 0.28 s (SHORT of 0.3 s)\n  window for the unit stage at this current:\n    margins 0.30 s: 0.350 to 0.347 s -&gt; NO window\n    margins 0.25 s: 0.300 to 0.397 s -&gt; feasible\n  with 0.3 s on both sides the unit stage has no room: the\n  feeder answers in 0.65 s, and 0.05 + 0.3 + 0.3 needs more;\n  a finding of the study - 0.25 s margins justified by\n  numerical relays and fast breakers (then a definite-time\n  unit stage at 0.35 s fits), or a slower feeder if lesson\n  B's grading allows; decided in the coordination report\n\nمثال 26.49 (پنجره‌ای که بسته می‌شود) پرسش. با کلیدِ LV در 50 ms و فیدر در 0.65 s، آیا پنجره‌ای برای پلهٔ واحد با فاصله‌های 0.3 s هست؟ با 0.25 s؟\nپاسخ. با 0.3 s نه (0.350 تا 0.347 s)؛ با 0.25 s بله (0.300 تا 0.397 s)، و پلهٔ زمانِ ثابتِ 0.35 s جا می‌شود.\nتفسیر. این یافتهٔ مطالعه است: پلهٔ معکوسِ واحد زیرِ فیدر جای کافی ندارد. فاصلهٔ 0.25 s با رله‌های عددی و کلیدهای سریع قابلِ دفاع است، یا فیدر کندتر می‌شود اگر هماهنگیِ بخش 26.3.2 اجازه دهد؛ تصمیم در گزارشِ هماهنگی ثبت می‌شود. درسِ عمومی: جمله‌ای مانندِ «زیرِ فیدر هماهنگ است» تا با عدد وارسی نشده، فرض است. وارسی: \\(0.05 + 0.3 + 0.3 = 0.65 &gt; 0.647\\).\n\nتابلوی 400 V روی دیزلِ پشتیبان. وقتی خدماتِ ایستگاه از دیزل تغذیه می‌شود (فصلِ ۲۳)، امپدانسِ منبع بسیار بزرگ‌تر است و جریانِ خطا با زمان افت می‌کند (فصلِ ۲۴):\nthe 400 V board on the standby diesel (ch 24 decrement, teaching)\n  source           fault A   source ohm   longest 4 mm2 run, 32 A C\n  grid via SST        7900        0.029       63 m\n  diesel, 0.1-1 s      866        0.266       41 m\n  diesel, steady       108        2.130      none (never instantaneous)\n  on the diesel the source impedance is far larger: the runs\n  that disconnect in time shrink, and with the steady\n  current (no field boost) the instantaneous trips never\n  operate; so the island board needs residual-current\n  devices on long runs, the diesel's own protection set for\n  its decrement curve, and a check of every final circuit\n  with the diesel as the source (ch 23 island mode)\n\nمثال 26.50 (شصت‌وسه متر، چهل‌ویک متر، هیچ) پرسش. بلندترین کابلِ 4 mm² برای کلیدِ 32 A تیپ C با شبکه، با دیزل در 0.1 تا 1 s، و با جریانِ ماندگارِ دیزل؟\nپاسخ. 63 m، 41 m، و با جریانِ ماندگارِ 108 A پلهٔ آنی هرگز کار نمی‌کند.\nتفسیر. تابلوی جزیره‌ای کلیدِ جریانِ باقی‌مانده روی مسیرهای بلند، حفاظتِ خودِ دیزل با منحنیِ افتِ آن، و وارسیِ هر مدارِ نهایی با دیزل به‌عنوانِ منبع را می‌خواهد (مثال 26.41). وارسی: \\((0.719 - 0.266)/0.011 = 41\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر کلیدِ LV توربین 30 ms باشد، پنجره با فاصله‌های 0.3 s باز می‌شود؟\nچرا با جریانِ ماندگارِ دیزل پلهٔ آنی کار نمی‌کند؟\nبلندترین کابلِ 6 mm² (0.0074 Ω/m) روی دیزل در 0.1 تا 1 s؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-d",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-d",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.5 ت. تمرینِ شاهد و ایمنی",
    "text": "26.5 ت. تمرینِ شاهد و ایمنی\n\n26.5.1 مثالِ کارشده: یک خطا از دادهٔ شبکه تا پذیرش\nایده. حفاظت یک زنجیرهٔ شاهد است: دادهٔ شبکه به مطالعه، مطالعه به تنظیم، تنظیم به منطقِ رله، منطق به سیم‌کشیِ تابلو، سیم‌کشی به آزمون و آزمون به تأیید. اگر یک حلقه سند نداشته باشد، کسی نمی‌تواند بگوید حفاظتِ نصب‌شده همان است که طراحی شد. مثالِ کارشدهٔ این فصل یک خطای فرضی روی کابلِ سومِ فیدرِ بادیِ =WS1 را از آغاز تا پایان دنبال می‌کند:\nworked example: faults on =WS1-W3 traced to the evidence\n  1 network data: Z1 at the fault = j2.98 (bus) + 0.42 + j0.37 (cable) ohm\n  2 study: three-phase 5.64 kA, line-to-line 4.89 kA, earth 397 A\n  3 coordination report (LL, the smaller): feeder 0.29 s, incomer 0.68 s,\n    margin 0.39 s; earth: feeder 0.5 s, standby 1.5 s\n  4 relay logic: 51 and 51N trip the feeder breaker; 50BF\n    starts on trip and opens the incomer if current stays\n  5 panel wiring: CT 600/1 to the relay; trip contact to the\n    breaker's coil 1, backup to coil 2; DC from the station\n    battery through its own MCB with supervision\n  6 tests: factory functional test of the panel; secondary\n    injection of the settings (purpose: the relay operates\n    as set); end-to-end check of the trip from relay to\n    breaker; primary checks of the CT ratio and polarity\n  7 approval: the setting file, its checksum and the test\n    records go to the operator; settings at the grid\n    boundary need the operator's written approval\n  every step names its record; the methods of the tests and\n  any work near live equipment belong to qualified staff\n\n\n\n\n\n\nشکل 26.12: زنجیرهٔ شاهدِ مثالِ کارشده: هفت گام از دادهٔ شبکه تا تأییدِ تنظیم‌ها، هر کدام با سابقه‌اش؛ از راست به چپ.\n\n\n\n\nمثال 26.51 (هفت گام، هفت سابقه) پرسش. خطای سه‌فاز، دوفاز و زمین روی =WS1-W3 چقدر است، کدام برای هماهنگی به کار می‌رود، و هر گام چه سابقه‌ای می‌گذارد؟\nپاسخ.\n\nداده: امپدانسِ شبکه تا شینه \\(j2.98\\,\\Omega\\) و کابل \\(0.42 + j0.37\\,\\Omega\\).\nمطالعه: سه‌فاز 5.64 kA، دوفاز 4.89 kA، زمین 397 A (با مقاومتِ زمین).\nگزارشِ هماهنگی: با خطای کوچک‌تر (دوفاز): فیدر 0.29 s، ورودی 0.68 s، فاصله 0.39 s؛ زمین: فیدر 0.5 s و پشتیبانِ مقاومتِ زمین 1.5 s.\nمنطقِ رله: 51 و 51N کلیدِ فیدر را قطع می‌کنند؛ 50BF با قطع آغاز و اگر جریان بماند ورودی را باز می‌کند.\nسیم‌کشیِ تابلو: CTِ 600/1 به رله؛ کنتاکتِ قطع به بوبینِ ۱ و پشتیبان به بوبینِ ۲؛ DC از باتریِ ایستگاه با کلید و نظارتِ خودش.\nآزمون‌ها: آزمونِ کارکردیِ کارخانهٔ تابلو؛ تزریقِ ثانویهٔ تنظیم‌ها؛ وارسیِ سربه‌سرِ قطع از رله تا کلید؛ وارسیِ اولیهٔ نسبت و قطبیتِ CT.\nتأیید: فایلِ تنظیم، چک‌سامِ آن و سوابقِ آزمون نزدِ بهره‌بردار؛ تنظیم‌های مرز تأییدِ کتبیِ او را می‌خواهند.\n\nتفسیر. هماهنگی با خطای کوچک‌تر وارسی می‌شود، چون زمانِ رله‌ها در جریانِ کمتر بلندتر و فاصله‌ها تنگ‌ترند؛ خطای بزرگ‌تر برای رتبهٔ تجهیزات است (فصلِ ۲۴). هر گام سابقه‌اش را نام می‌برد؛ روشِ آزمون‌ها و هر کار نزدیکِ تجهیزاتِ برق‌دار مالِ کارکنانِ صلاحیت‌دار است. این مثال فرضی است: طراحی و تنظیمِ نهایی مطالعه‌های ویژهٔ پروژه و تأیید می‌خواهد. وارسی: \\(4.89/5.64 = 0.867 \\approx \\sqrt{3}/2\\).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین زنجیره چه چیزی باید ثابت شود را نشان می‌دهد، نه چگونه آزمون انجام شود. آزمون‌های ثانویه و اولیه با تجهیزاتِ آزمون، روال‌های سازنده و مجوزِ کار انجام می‌شوند؛ تنظیمِ نهایی از مدلِ شبکهٔ تأییدشده و الزامِ بهره‌بردار می‌آید.\n\n\n\n\n26.5.2 آرک‌فلش، مرزهای کار و زمانِ قطع\nایده. قوسِ الکتریکی در تابلو گرما، فشار، نور و فلزِ مذاب آزاد می‌کند. انرژیِ رویداد (incident energy) در فاصلهٔ کار تقریباً با جریانِ قوس و زمانِ قطع بالا می‌رود؛ پس سریع‌ترین راهِ کاهشِ آن کاهشِ زمانِ قطع است، نه فقط جریان:\n\\[\nE_\\text{inc} \\propto I_\\text{arc}\\,t_\\text{clear}\n\\tag{26.24}\\]\narc-flash: why clearing time matters (concept, no procedure):\n  incident energy grows roughly with arcing current x time\n  clearing time s    relative energy\n             1.00               1.00\n             0.50               0.50\n             0.20               0.20\n             0.08               0.08\n  a fast scheme (bus protection, arc sensors) cuts the energy\n  in proportion; the arc-flash risk assessment by qualified\n  engineers sets boundaries and labels; work on or near live\n  equipment follows the owner's safety rules and permits -\n  this book does not give live-work procedures\n\nمثال 26.52 (یک ثانیه یا هشتاد میلی‌ثانیه) پرسش. اگر قوس در 1.0 s با پلهٔ زمانیِ ورودی قطع شود و با طرحِ سریع (حفاظتِ شینه یا حس‌گرِ نور) در 0.08 s، انرژیِ نسبی چقدر کم می‌شود؟\nپاسخ. به حدودِ 8 %، یعنی حدودِ دوازده برابر کمتر.\nتفسیر. زمان‌های هماهنگیِ بخش 26.3.2 که برای گزینش‌پذیری لازم‌اند، انرژیِ قوس را بالا می‌برند؛ طرح‌های سریع (حفاظتِ شینه، حس‌گرهای قوس، حالتِ نگه‌داری با پلهٔ آنی) این تضاد را حل می‌کنند. ارزیابیِ ریسکِ آرک‌فلش را مهندسانِ صلاحیت‌دار با روشِ پذیرفته انجام می‌دهند و مرزها و برچسب‌ها را تعیین می‌کنند. وارسی: \\(0.08/1.0 = 0.08\\).\n\n\n\n\n\n\n\nهشدارایمنی: کار نزدیکِ تجهیزاتِ برق‌دار\n\n\n\nاین کتاب روالِ کارِ برق‌دار نمی‌دهد. کار روی یا نزدیکِ تجهیزاتِ برق‌دار، و ورود به مرزهای آرک‌فلش، فقط با قاعده‌های ایمنیِ مالک، مجوزِ کار، کارکنانِ آموزش‌دیده و تجهیزاتِ حفاظتِ فردیِ تعیین‌شده در ارزیابی انجام می‌شود؛ ترجیح همیشه بی‌برق کردن و جداسازیِ اثبات‌شده است (فصل‌های ۳۰ و ۴۸ تا ۵۰). آنچه این‌جا آمد چرایی است: چرا زمانِ قطع، طرحِ سریع و برچسب مهم‌اند.\n\n\n\n\n26.5.3 سوابقِ نگه‌داریِ دوره‌ای\nایده. حفاظتی که روزِ برق‌دار کردن درست بود ممکن است پنج سال بعد درست نباشد: سیمی شل، باتری‌ای ضعیف، تنظیمی عوض‌شده. سابقهٔ نگه‌داری نشان می‌دهد سامانه هنوز همان است که تأیید شد:\nperiodic maintenance record of the protection (concept):\n  item: when; record\n  relay self-supervision alarms:\n    continuous; SCADA alarm log\n  trip-circuit supervision:\n    continuous; alarm, monthly check\n  secondary injection of protection:\n    every 4-6 years (teaching); test record\n  breaker timing and operation:\n    with the breaker's maintenance; test record\n  CT and VT checks:\n    after any work on them; test record\n  event and disturbance records:\n    after every trip; analysis note\n  setting file checksum:\n    yearly and after changes; configuration record\n  intervals come from the makers and the owner's maintenance\n  policy (ch 52); the record shows the system is still the\n  one that was approved\n\nمثال 26.53 (پیوسته، دوره‌ای، پس از هر رویداد) پرسش. کدام اقلام پیوسته پایش می‌شوند، کدام دوره‌ای آزموده می‌شوند و کدام پس از رویداد؟\nپاسخ. پیوسته: خودنظارتیِ رله و نظارتِ مدارِ قطع. دوره‌ای: تزریقِ ثانویه (آموزشی هر ۴ تا ۶ سال)، زمان‌بندیِ کلید، چک‌سامِ فایل (سالانه). پس از رویداد: سوابقِ رویداد و اغتشاش پس از هر قطع؛ وارسیِ CT و VT پس از هر کار روی آن‌ها.\nتفسیر. هشدارِ پیوسته فقط وقتی ارزش دارد که دیده شود: لابِ بخش 26.6.5 نشان می‌دهد هشدارِ کنارگذاشته‌شده چه می‌کند. فاصله‌ها از سازندگان و سیاستِ نگه‌داریِ مالک می‌آیند (فصلِ ۵۲). وارسی: هر قلم سابقه‌ای دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هماهنگی با خطای کوچک‌تر وارسی می‌شود؟\nهفت گامِ زنجیرهٔ شاهد و سابقهٔ هر کدام را بنویسید.\nانرژیِ نسبیِ قوس با قطع در 0.3 s به‌جای 1.0 s؟\nسه راهِ کاهشِ زمانِ قطعِ قوس در تابلو را نام ببرید.\nچرا چک‌سامِ فایل سالانه وارسی می‌شود؟\nچرا این کتاب روالِ کارِ برق‌دار نمی‌دهد و به جای آن چه می‌دهد؟\n\n\n\n\n\n26.5.4 مرزِ آرک‌فلش و طرحِ سریعِ شینه\nمرز با زمانِ قطع کوچک می‌شود. انرژیِ رویداد با زمانِ قطع بالا می‌رود (بخش 26.5.2) و با فاصله کم می‌شود. اگر انرژی تقریباً با \\(t/d^x\\) تغییر کند، مرزِ آرک‌فلش فاصله‌ای است که انرژی در آن به آستانهٔ آسیب (آستانهٔ رایجِ آغازِ سوختگیِ درجهٔ دو، 1.2 cal/cm²) می‌رسد:\n\\[\nd_\\text{B} = d_\\text{ref}\\left(\\frac{E_\\text{ref}}{E_\\text{B}}\\right)^{1/x}\n\\tag{26.25}\\]\narc-flash boundary against clearing time (teaching scaling only)\n  incident energy 8 cal/cm2 at 455 mm for 1.0 s clearing;\n  energy ~ t / d^x with x = 2 (open air); boundary where the\n  energy falls to 1.2 cal/cm2 (onset of a second-degree burn)\n  clearing s   energy at 455 mm   boundary m\n        1.00                8.0         1.17\n        0.50                4.0         0.83\n        0.20                1.6         0.53\n        0.08                0.6         0.33\n  a faster clearing shrinks both the energy and the boundary;\n  the real values come from the arc-flash assessment by\n  qualified engineers with an accepted method and the\n  equipment's data - this table only shows the direction\n\nمثال 26.54 (یک متر یا سی سانتی‌متر) پرسش. با انرژیِ آموزشیِ 8 cal/cm² در 455 mm برای قطعِ 1.0 s، مرز با قطعِ 1.0، 0.2 و 0.08 s کجاست؟\nپاسخ. 1.17، 0.53 و 0.33 m.\nتفسیر. قطعِ سریع هم انرژی و هم مرز را کوچک می‌کند. عددهای واقعی از ارزیابیِ آرک‌فلش با روشِ پذیرفته و دادهٔ تجهیزات به دستِ مهندسانِ صلاحیت‌دار می‌آیند؛ این جدول فقط جهت را نشان می‌دهد و جای ارزیابی، برچسب و قاعده‌های ایمنی را نمی‌گیرد. وارسی: \\(0.455 \\times \\sqrt{8/1.2} = 1.17\\).\n\nطرحِ مسدودسازیِ شینه. خطای شینهٔ 33 kV را ورودی با منحنیِ معکوس پاک می‌کند: کند، چون باید با فیدرها هماهنگ باشد. طرحِ مسدودسازی (blocking scheme) پلهٔ سریعی به ورودی می‌دهد که پس از 100 ms قطع می‌کند، مگر رلهٔ یکی از فیدرها خبر دهد «من هم خطا را می‌بینم»؛ آن‌گاه خطا روی همان فیدر است و فیدر آن را پاک می‌کند:\n33 kV bus fault: incomer inverse time against a blocking scheme\n  bus fault 6.4 kA through the incomer: standard-inverse time 0.55 s\n  blocking scheme: the incomer's fast stage trips after 100 ms\n  unless a feeder relay reports 'I see the fault too' (then\n  the fault is on that feeder and the feeder clears it)\n  bus fault cleared in 0.10 s + breaker 0.06 s = 0.16 s\n  arc energy ratio: 0.26 of the inverse-time case\n  the signal travels over hard wire or IEC 61850 messages; a\n  failed signal must not block (the scheme fails safe to the\n  inverse time), and the end-to-end test proves both paths\n\nمثال 26.55 (یک‌چهارمِ انرژی، بی‌رلهٔ تازه) پرسش. خطای شینه با 6.4 kA با منحنیِ معکوسِ ورودی و با طرحِ مسدودسازی در چه زمانی پاک می‌شود و انرژیِ قوس چه نسبتی دارد؟\nپاسخ. 0.55 s در برابرِ 0.10 s (با کلید 0.61 و 0.16 s)؛ نسبتِ انرژی حدودِ 0.26.\nتفسیر. طرح با رله‌های موجود و یک سیگنال (سیمِ سخت یا پیام‌های IEC 61850) ساخته می‌شود. سیگنالِ ازدست‌رفته نباید ورودی را مسدود کند (طرح به منحنیِ معکوس برمی‌گردد)، و آزمونِ سربه‌سر هر دو مسیر را ثابت می‌کند. همین طرح تضادِ «هماهنگیِ کند» و «آرک‌فلشِ کم» را در شینه حل می‌کند (مثال 26.52). وارسی: \\(0.16/0.61 = 0.26\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمرز با قطعِ 0.5 s و \\(x = 1.5\\) (به جای ۲)؟\nچرا سیگنالِ ازدست‌رفته نباید مسدود کند؟\nبا خطای شینهٔ 9.8 kA (کوپلرِ بسته)، زمانِ منحنیِ ورودی؟\n\n\n\n\n\n26.5.5 خرابیِ پنهان، فاصلهٔ آزمون و کارنامهٔ حفاظت\nخرابیِ پنهان. خرابی‌ای که چیزی گزارشش نمی‌کند تا آزمونِ بعدی می‌ماند؛ به‌طورِ میانگین نیمِ فاصلهٔ آزمون. ناآمادگیِ حفاظت:\n\\[\n\\bar{A} \\approx \\frac{\\lambda\\,T}{2}\n\\tag{26.26}\\]\nکه \\(\\bar{A}\\) ناآمادگی (مکملِ آمادگی)، \\(\\lambda\\) نرخِ خرابی‌های پنهان و \\(T\\) فاصلهٔ آزمون است. خودنظارتیِ رلهٔ عددی بیشترِ خرابی‌ها را فوراً می‌یابد:\nhidden failures against the test interval: unavailability ~ lambda T / 2\n  failure rate 0.02 per relay-year; self-supervision catches 80 %\n  test interval y   without supervision   with supervision\n                1                 1.00%              0.20%\n                2                 2.00%              0.40%\n                4                 4.00%              0.80%\n                6                 6.00%              1.20%\n                8                 8.00%              1.60%\n  a failure that nothing reports waits for the next test: on\n  average half an interval; self-supervision finds most of\n  them at once and lets the interval grow - which is why\n  numerical relays are tested every 4-6 years (teaching), but\n  only if their alarms are seen (lab E)\n\n\n\n\n\n\nشکل 26.13: ناآمادگیِ حفاظت از خرابیِ پنهان بر حسبِ فاصلهٔ آزمون، با و بی خودنظارتی.\n\n\n\n\nمثال 26.56 (شش سال با خودنظارتی، یک سال بی آن) پرسش. با نرخِ 0.02 در سال، ناآمادگی در فاصلهٔ ۶ ساله با و بی خودنظارتیِ 80 % چیست؟\nپاسخ. 1.2 % با خودنظارتی و 6.0 % بی آن؛ بی خودنظارتی، برای همان 1.2 % باید هر 1.2 سال آزمود.\nتفسیر. همین دلیلِ فاصلهٔ ۴ تا ۶ سالهٔ آموزشی برای رله‌های عددی است (بخش 26.5.3)، به شرطِ دیده شدنِ هشدارها: هشدارِ کنارگذاشته خودنظارتی را بی‌اثر می‌کند (بخش 26.6.5). وارسی: \\(0.02 \\times 0.2 \\times 6/2 = 0.012\\).\n\nکارنامه: اطمینان‌پذیری و امنیت. از سوابقِ رویدادها دو عدد ساخته می‌شود: اطمینان‌پذیری (dependability)، سهمِ خطاهایی که درست قطع شدند، و امنیت (security)، سهمِ قطع‌هایی که درست بودند:\nprotection performance from five years of event records (teaching):\n  faults that needed a trip 40; correct trips 39; failures to trip 1;\n  unwanted trips (no fault, or the wrong breaker) 2\n  dependability = correct / required = 97.5%\n  security = correct / (correct + unwanted) = 95.1%\n  every relay design trades one for the other: more backup\n  raises dependability and risks security; the event analysis\n  of lab E feeds these counts - an unwanted trip is a finding\n  like a failure to trip, never 'just a nuisance'\n\nمثال 26.57 (دو عدد، دو جهت) پرسش. با ۴۰ خطای نیازمندِ قطع، ۳۹ قطعِ درست، یک قطع‌نکردن و دو قطعِ ناخواسته، اطمینان‌پذیری و امنیت چیست؟\nپاسخ. 97.5 % و 95.1 %.\nتفسیر. هر طراحی یکی را با دیگری معامله می‌کند: پشتیبانِ بیشتر اطمینان‌پذیری را بالا و امنیت را در خطر می‌برد. قطعِ ناخواسته یافته است، مانندِ قطع‌نکردن، و هرگز «فقط مزاحمت» نیست؛ هر دو از تحلیلِ رویداد (بخش 26.6.5) می‌آیند. وارسی: \\(39/41 = 0.951\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nناآمادگی با نرخِ 0.03 و آزمونِ ۴ ساله بی خودنظارتی؟\nاگر خودنظارتی 90 % بگیرد، فاصله برای ناآمادگیِ 1 % با نرخِ 0.02؟\nاطمینان‌پذیری و امنیت با ۵۰ خطا، ۴۸ قطعِ درست و یک قطعِ ناخواسته؟\n\n\n\n\n\n26.5.6 خواندنِ نتیجهٔ آزمون: نوارِ پذیرش و قطبیت\nنوارِ پذیرش. نتیجهٔ تزریقِ ثانویه با یک نوار داوری می‌شود، نه با عددِ خالی: دقتِ اعلام‌شدهٔ رله (بزرگ‌ترِ یک درصد و یک زمانِ ثابت) به‌اضافهٔ خطای خودِ دستگاهِ آزمون:\n\\[\nt_\\text{set} \\pm \\left[\\max\\left(p\\,t_\\text{set},\\ t_0\\right) + q\\,t_\\text{set}\\right]\n\\tag{26.27}\\]\ndef acceptance_band(t_set: float, rel_pct: float, abs_s: float,\n                    set_pct: float) -&gt; tuple:\n    \"\"\"Accept an operate time within the relay's tolerance (the larger of\n    a percentage and a fixed time) widened by the test set's own error.\"\"\"\n    tol = max(t_set * rel_pct / 100, abs_s) + t_set * set_pct / 100\n    return t_set - tol, t_set + tol\nsecondary injection of the feeder relay (SI, TMS 0.10, pickup 0.8 A):\n  relay tolerance: 5 % or 30 ms, whichever is larger; test set 1 %\n  multiple   expected s   band s            measured s   result\n         2        1.003    0.943 -  1.063        1.040   pass\n         5        0.428    0.394 -  0.462        0.455   pass\n        10        0.297    0.264 -  0.330        0.335   FAIL\n        20        0.227    0.194 -  0.259        0.198   pass\n  a reading is judged against a band, not the bare number:\n  the relay's stated accuracy plus the test set's; one point\n  outside the band (here at 10 x) is investigated before\n  anyone touches the setting - wrong multiple injected, a\n  test lead, or a relay fault; the record keeps all points\n\nمثال 26.58 (یک نقطه بیرون) پرسش. کدام نقطهٔ آزمون بیرون از نوار است و نخستین کار چیست؟\nپاسخ. در ده برابر: انتظار 0.297، نوار 0.264 تا 0.330، اندازه 0.335 s.\nتفسیر. پیش از دست زدن به تنظیم، علت بررسی می‌شود: ضریبِ تزریق‌شدهٔ نادرست، سیمِ آزمون، یا خرابیِ رله. سابقه همهٔ نقطه‌ها را نگه می‌دارد، نه فقط آخری را؛ و «تصحیحِ» تنظیم برای عبور از آزمون، تغییرِ بی‌سابقه است (مثال 26.74). وارسی: چون \\(0.05 \\times 0.297 = 0.015 &lt; 0.030\\)، تلورانس \\(0.030 + 0.003 = 0.033\\) و نوار \\(0.297 \\pm 0.033\\).\n\nقطبیت: آنچه CTِ وارونه نشان می‌دهد. وارسیِ زیرِ بارِ دیفرانسیل جریان‌های دو سو را می‌خواند. با سیم‌کشیِ درست، تفاضل نزدیکِ صفر است؛ با یک CTِ وارونه، تفاضل دو برابرِ بار می‌شود:\non-load check of the transformer differential (teaching):\n  plant exporting 20 MW: HV current 87 A, CT 400/1 -&gt; 0.217 A secondary\n  what the relay shows        differential pu   bias pu   trips?\n  correct polarity                        0.00      0.32   no\n  one CT reversed                         0.63      0.32   YES\n  with correct wiring the differential reads close to zero; a\n  reversed CT shows twice the load as 'differential' and, with\n  pickup 0.2 and slope 0.3, trips once the load passes\n  0.118 pu (7.4 MVA) - so the first readings are taken at\n  low load, and the commissioning programme of qualified\n  staff decides how the trip is supervised meanwhile; the\n  readings go into the record\n\nمثال 26.59 (هفت مگاولت‌آمپر) پرسش. با شیبِ 0.3 و راه‌اندازیِ 0.2، دیفرانسیل با یک CTِ وارونه از چه باری قطع می‌کند؟\nپاسخ. \\(2i &gt; 0.2 + 0.3 i\\)، یعنی \\(i &gt; 0.118\\) پریونیت، حدودِ 7.4 MVA.\nتفسیر. پس نخستین خواندن‌ها در بارِ کم گرفته می‌شوند و برنامهٔ راه‌اندازی، به دستِ کارکنانِ صلاحیت‌دار، تعیین می‌کند نظارت بر قطع در این مدت چگونه باشد؛ خواندن‌ها در سابقه می‌روند (بخش 26.6.4). این کتاب روالِ آن را نمی‌دهد. وارسی: \\(0.2/1.7 = 0.118\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنوارِ پذیرش برای زمانِ تنظیمِ 1.5 s با همان تلورانس‌ها؟\nچرا تنظیم را برای عبور از آزمون عوض نمی‌کنیم؟\nبا شیبِ 0.25، دیفرانسیل با CTِ وارونه از چه باری قطع می‌کند؟\n\n\n\n\n\n26.5.7 فیوز یا کلید برای ترانسفورماتورِ واحد، و سابقه‌ای که شاهد است\nفیوز یا کلید. فیوز ساده و سریع است؛ ولی نباید با جریانِ هجومیِ ترانسفورماتور ذوب شود. با قاعدهٔ آموزشیِ «فیوز در 0.1 s با حدودِ هشت برابرِ رتبه‌اش ذوب می‌شود» و هجومِ حدودِ دوازده برابرِ نامی:\nfuse or breaker for a unit transformer at 33 kV (teaching rule:\n  a fuse melts in 0.1 s at about 8 x its rating; inrush ~12 x In\n  for about 0.1 s must not melt it; teaching top of range 63 A)\n  unit MVA   In A   inrush A   smallest fuse A   within the range?\n       1.0     17        210                26                 yes\n       2.5     44        525                66                  NO\n       5.5     96       1155               144                  NO\n  for the 5.5 MVA PV units the inrush alone asks for a fuse\n  above the teaching range: so they also get a breaker\n  with relay (lesson C's window), as the wind units do -\n  fuses stay for small transformers such as the station\n  service; the maker's time-current curves give the answer\n\nمثال 26.60 (صدوچهل‌وچهار آمپر) پرسش. کوچک‌ترین فیوزِ مجاز برای واحدِ خورشیدیِ 5.5 MVA چیست و در بازهٔ آموزشی می‌گنجد؟\nپاسخ. حدودِ 144 A؛ بالاتر از سقفِ آموزشیِ 63 A: نه.\nتفسیر. پس واحدهای خورشیدی هم، مانندِ واحدهای بادی، کلید با رله می‌گیرند (پنجرهٔ مثال 26.37)؛ فیوز برای ترانسفورماتورهای کوچک، مانندِ خدماتِ ایستگاه، می‌ماند. منحنی‌های زمان–جریانِ سازنده پاسخِ واقعی را می‌دهند. این همان چیزی است که بخش 26.4.6 دربارهٔ «لبهٔ بازهٔ فیوزها» گفت، حالا با عدد. وارسی: \\(12 \\times 96/8 = 144\\).\n\nسابقه‌ای که شاهد است. برگهٔ آزمون فقط وقتی شاهد است که کامل باشد: چه رله‌ای، با چه فایل و نسخه‌ای، با کدام دستگاهِ آزمونِ کالیبره، چه نتیجه‌ای در برابرِ چه نواری، به دستِ چه کسی و با چه گواهی:\nREQUIRED = [\"relay tag\", \"setting file and checksum\", \"firmware version\",\n            \"test set and serial\", \"calibration date of the test set\",\n            \"results for every point\", \"acceptance band\", \"tester\", \"witness\",\n            \"date\", \"deviations and their closure\"]\n\n\ndef missing(record: dict) -&gt; list:\n    \"\"\"Fields a test record lacks before it can count as evidence.\"\"\"\n    return [f for f in REQUIRED if not record.get(f)]\nis this secondary-injection sheet evidence? (fields of a test record)\n  relay tag                          present\n  setting file and checksum          present\n  firmware version                   MISSING\n  test set and serial                present\n  calibration date of the test set   MISSING\n  results for every point            present\n  acceptance band                    present\n  tester                             present\n  witness                            MISSING\n  date                               present\n  deviations and their closure       present\n  missing: 3 - firmware version, calibration date of the test set, witness\n  without the firmware version the test may be of another\n  relay's logic; without the test set's calibration the\n  numbers have no anchor; without a witness the operator\n  may not accept it - and an open deviation means the record\n  is not closed; the record is evidence only when complete\n\nمثال 26.61 (سه جای خالی) پرسش. برگهٔ تزریقِ فیدرِ =WS1 کدام قلم‌ها را ندارد و چرا هر کدام مهم است؟\nپاسخ. نسخهٔ فرم‌افزار، تاریخِ کالیبراسیونِ دستگاهِ آزمون و گواه؛ و یک انحرافِ باز (نقطهٔ ده‌برابر، مثال 26.58).\nتفسیر. بی‌نسخهٔ فرم‌افزار ممکن است منطقِ رلهٔ دیگری آزموده شده باشد؛ بی‌کالیبراسیون عددها پشتوانه ندارند؛ بی‌گواه بهره‌بردار ممکن است نپذیرد؛ و انحرافِ باز یعنی سابقه بسته نیست. این برنامهٔ کوچک همان کاری است که بازبینِ پرونده با چشم می‌کند (فصلِ ۵۰). وارسی: سه قلمِ «MISSING».\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکوچک‌ترین فیوز برای ترانسفورماتورِ 1.6 MVA با همان قاعده؟\nچرا نسخهٔ فرم‌افزار جزءِ سابقهٔ آزمون است؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-e",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-e",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.6 ث. حفاظتِ کلکتور و صادرات",
    "text": "26.6 ث. حفاظتِ کلکتور و صادرات\n\n26.6.1 ناحیه‌های حفاظت و هم‌پوشانی\nایده. هر بخشِ شبکهٔ نیروگاه درونِ یک ناحیهٔ حفاظت است: محدوده‌ای که حفاظتش، و فقط حفاظتش، خطای درونِ آن را قطع می‌کند. مرزِ ناحیه را CTها می‌سازند. اگر دو ناحیه در یک کلید فقط به هم برسند و هم‌پوشانی نداشته باشند، خطای میانِ CT و کلید ممکن است در «هیچ» ناحیه‌ای نباشد؛ پس ناحیه‌ها روی هم می‌افتند: هر کلید میانِ CTهای دو ناحیه است.\nprotection zones of Plant P (overlapping at every breaker):\n  unit transformer and its cable   RMU fuse or breaker, feeder backup\n  collector feeder cable           feeder overcurrent and earth fault\n  33 kV bus section                bus protection or incomer backup\n  main transformer                 differential, gas relay, overcurrent backup\n  132 kV bus                       bus or transformer HV protection\n  export line                      line differential or distance, both ends\n  grid side                        utility's protection; transfer trip\n  zones overlap so no part is unprotected: each breaker sits\n  between the CTs of two zones; settings and schemes at the\n  boundary are approved by the operator (U-089)\n\n\n\n\n\n\nشکل 26.14: ناحیه‌های حفاظتِ نیروگاهِ P روی نمودارِ تک‌خطیِ ساده‌شده: خطِ صادرات، شینهٔ 132 kV، ترانسفورماتورِ اصلی، بخشِ شینهٔ 33 kV و فیدرِ کلکتور؛ ناحیه‌ها در هر کلید هم‌پوشانی دارند.\n\n\n\n\nمثال 26.62 (خطای میانِ CT و کلید) پرسش. خطایی میانِ CTِ ورودیِ 33 kV و کلیدِ ورودی رخ می‌دهد. کدام حفاظت آن را می‌بیند اگر CTها در دو طرفِ کلید باشند، و اگر هر دو ناحیه از یک CT استفاده کنند؟\nپاسخ. با CT در دو طرف، خطا درونِ هر دو ناحیه است (ترانسفورماتور و شینه) و هر دو قطع می‌کنند؛ با یک CT، خطا ممکن است بیرونِ ناحیه‌ای باشد که باید آن را ببیند و فقط پشتیبانِ کند آن را پاک کند.\nتفسیر. هم‌پوشانی کمی گزینش‌پذیری را فدا می‌کند (خطای درونِ هم‌پوشانی دو ناحیه را قطع می‌کند) تا هیچ نقطهٔ بی‌حفاظتی نماند. طرح‌ها و تنظیم‌های مرز را بهره‌بردار تأیید می‌کند (U-089). وارسی: در شکل 26.14 هر کلید میانِ دو ناحیه است.\n\n\n\n26.6.2 حفاظتِ خطِ صادرات: دیستانس، دیفرانسیل و انتقالِ قطع\nدیستانس. رلهٔ دیستانس امپدانسِ دیده‌شده \\(Z = U/I\\) را با دسترس‌های ناحیه‌ها مقایسه می‌کند (بخش 26.2.5). دسترس‌های آموزشی: ناحیهٔ ۱ هشتاد درصدِ خط (آنی)، ناحیهٔ ۲ خط به‌اضافهٔ نیمی از خطِ بعد، ناحیهٔ ۳ خط به‌اضافهٔ ۱۲۰ درصدِ خطِ بعد (با تأخیر):\ndef distance_zones(z_line: float, z_next: float) -&gt; dict:\n    \"\"\"Typical teaching reaches: zone 1 80 % of the line, zone 2 the line\n    plus 50 % of the next, zone 3 the line plus 120 % of the next.\"\"\"\n    return {\"Z1\": 0.8 * z_line, \"Z2\": z_line + 0.5 * z_next,\n            \"Z3\": z_line + 1.2 * z_next}\ndistance zones on the 132 kV export line (teaching reaches):\n  line 2.95 ohm (7.06 km), next line 8.36 ohm (20 km)\n  Z1:  2.36 ohm  (  80 % of this line)\n  Z2:  7.13 ohm  ( 242 % of this line)\n  Z3: 12.98 ohm  ( 440 % of this line)\n  zone 1 trips at once but stops short of the far end (errors\n  in CTs, VTs, line data); zones 2 and 3 reach further with\n  delay; a short line makes zone 1 small - line differential\n  over the fibre in the earth wire is the usual answer, with\n  distance as backup; the utility approves both ends\n\n\n\n\n\n\nشکل 26.15: حفاظتِ دیستانس در صفحهٔ R-X: امپدانسِ خطِ صادرات و سه دایرهٔ مو (mho) با دسترس‌های ناحیه‌ها.\n\n\n\n\nمثال 26.63 (خطِ کوتاه، ناحیهٔ ۱ کوچک) پرسش. با خطِ 7.06 km (2.95 Ω) و خطِ بعدیِ 20 km (8.36 Ω)، دسترس‌ها چیست و چرا دیستانس به‌تنهایی برای این خط کافی نیست؟\nپاسخ. 2.36، 7.13 و 12.98 Ω. ناحیهٔ ۱ فقط 2.36 Ω است؛ خطای نزدیکِ سرِ دور با تأخیرِ ناحیهٔ ۲ پاک می‌شود، و خطای میانِ آن دو ممکن است با مقاومتِ قوس از دسترس بیرون بیفتد.\nتفسیر. پاسخِ رایج برای خطِ کوتاه دیفرانسیلِ خط روی فیبرِ سیمِ محافظ (فصلِ ۲۴) است که هر خطای درونِ خط را در هر دو سر آنی می‌بیند، با دیستانس به‌عنوانِ پشتیبان. ناحیهٔ ۳ تا عمقِ شبکه می‌رسد و باید با بهره‌بردار هماهنگ شود؛ هر دو سر را او تأیید می‌کند. وارسی: \\(2.95 + 0.5 \\times 8.36 = 7.13\\).\n\nانتقالِ قطع. برخی خطاها را فقط سرِ شبکه می‌بیند، و برخی از خرابی‌های کلید را فقط با بازکردنِ کلیدِ سرِ دیگر می‌توان پاک کرد. انتقالِ قطع (transfer trip) فرمانِ قطع را از راهِ مخابرات می‌فرستد؛ زمانِ آن جمعِ زمان‌های زنجیره است و دسترس‌پذیری‌اش به کانال‌ها بسته است:\n\\[\nA_\\text{2 ch} = 1 - (1 - A_\\text{1})^2\n\\tag{26.28}\\]\ncommunications-dependent intertrip from the grid end (teaching):\n  relay 20 ms + channel 15 ms + receiver 10 ms + breaker 60 ms = 105 ms\n  one channel available 99.900%; two independent channels 99.9999%\n  the requirement (time and availability) comes from the\n  operator; the channels (fibre in the earth wire, a second\n  route) and their supervision are part of the scheme, and\n  the end-to-end test proves the timing\n\nمثال 26.64 (دو کانالِ مستقل) پرسش. زمانِ انتقالِ قطع و دسترس‌پذیریِ یک و دو کانالِ مستقل (99.9 % هر کدام) چیست؟\nپاسخ. 105 ms؛ یک کانال 99.900 % و دو کانال 99.9999 %.\nتفسیر. فرمولِ دو کانال فقط وقتی درست است که کانال‌ها مستقل باشند: دو فیبر در یک سیمِ محافظ با یک خرابی با هم می‌روند؛ پس کانالِ دوم مسیرِ دیگری دارد. الزامِ زمان و دسترس‌پذیری از بهره‌بردار است و آزمونِ سربه‌سر زمان را ثابت می‌کند. وارسی: \\(1 - 0.001^2 = 0.999999\\).\n\n\n\n26.6.3 خرابیِ کلید و پشتیبانِ محلی\nایده. رله درست کار می‌کند ولی کلید باز نمی‌شود. حفاظتِ خرابیِ کلید (50BF) با فرمانِ قطع آغاز می‌شود؛ اگر پس از زمانِ تنظیم‌شده جریان هنوز برقرار باشد، کلیدهای مجاور را باز می‌کند:\nbreaker-failure timing (teaching):\n  relay 30 ms + breaker 60 ms = normal clearing 90 ms\n  if the breaker fails: BF timer 150 ms, then the adjacent breakers (60 ms)\n  backup clearing 240 ms - the duty the cables and gear must carry (ch 24)\n  for the line bay the adjacent breaker is at the grid end:\n  a transfer-trip signal over the telecom link opens it\n\nمثال 26.65 (دویست‌وچهل میلی‌ثانیه) پرسش. زمانِ پاک شدنِ عادی و با خرابیِ کلید چیست، و در بِیِ خط کلیدِ مجاور کجاست؟\nپاسخ. عادی 90 ms؛ با خرابی 240 ms (تایمر 150 ms و کلیدهای مجاور 60 ms). در بِیِ خط کلیدِ مجاور در سرِ شبکه است و با انتقالِ قطع باز می‌شود.\nتفسیر. 240 ms وظیفه‌ای است که کابل‌ها و تابلوها باید تحمل کنند (فصلِ ۲۴)؛ تایمر از زمانِ بازشدن و بازنشانیِ کلید و رله با حاشیه ساخته می‌شود و زمان‌بندیِ کلید در کارخانه (بخش 26.7) ورودیِ آن است. وارسی: \\(30 + 60 + 150 = 240\\).\n\n\n\n26.6.4 آزمون‌ها، آزمونِ سربه‌سر و مرزِ تأییدِ تنظیم‌ها\nایده. هر آزمون یک چیز را ثابت می‌کند و سابقه‌ای می‌گذارد. آزمون‌ها از کارخانه آغاز می‌شوند و تا نخستین برق‌دار کردن ادامه دارند:\nprotection tests and what each proves (purpose, not procedure):\n  factory functional test (FAT):\n    proves the panel does what the schematics say\n    record: FAT record\n  CT tests:\n    proves ratio, polarity, magnetising curve, insulation\n    record: CT test sheet\n  secondary injection:\n    proves each function operates at its setting and time\n    record: injection record\n  trip and interlock checks:\n    proves each output reaches its breaker coil\n    record: functional record\n  end-to-end (line ends):\n    proves both ends act together over the channel\n    record: joint record\n  stability check of differential:\n    proves no trip for a through current\n    record: test record\n  first energising observations:\n    proves relays read the right currents\n    record: commissioning log\n  tests on secondary circuits are done by qualified staff\n  under permits; the energised checks follow the owner's\n  safety rules (ch 48-50)\nمرزِ تأیید. چه کسی تنظیم می‌کند و چه کسی تأیید؟ این مرز پیش از برق‌دار کردن روی کاغذ می‌آید:\napproved-setting boundary (who sets, who approves; teaching):\n  33 kV feeders and incomers:\n    set by owner's engineer; approved by owner\n  main transformer differential:\n    set by owner's engineer; approved by owner\n  132 kV line, plant end:\n    set by owner, with the operator's data; approved by operator\n  132 kV line, grid end:\n    set by operator; approved by operator\n  transfer trip and anti-islanding:\n    set by operator's requirement; approved by operator\n  plant controller limits (ch 20):\n    set by owner; approved by owner, operator informed\n  settings that act across the boundary are approved in\n  writing before energising; the approved files and checksums\n  are kept with the end-to-end test records\n\nمثال 26.66 (چهار امضا در مرز) پرسش. کدام تنظیم‌ها تأییدِ بهره‌بردار را می‌خواهند و چه چیزی کنارِ آن نگه داشته می‌شود؟\nپاسخ. خطِ 132 kV در هر دو سر، انتقالِ قطع و ضدِجزیره؛ و حدهای کنترل‌کنندهٔ نیروگاه با اطلاعِ او. فایل‌های تأییدشده و چک‌سام‌ها کنارِ سوابقِ آزمونِ سربه‌سر.\nتفسیر. تنظیمی که از مرز می‌گذرد تأییدِ کتبی پیش از برق‌دار کردن می‌خواهد؛ این تحویل‌دادنیِ «مرزِ تنظیمِ تأییدشده» در جدولِ ممیزیِ فصل است. تقسیمِ واقعی در قراردادِ اتصال و قاعده‌های بهره‌بردار است؛ این جدول آموزشی است. وارسی: هر سطر یک تنظیم‌کننده و یک تأییدکننده دارد.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nناحیه‌ها در کلید فقط به هم رسیده‌اند و نقطهٔ کورِ میانِ CT و کلید مانده است.\nدو کانالِ انتقالِ قطع در یک مسیر «مستقل» حساب شده‌اند.\nتایمرِ خرابیِ کلید بی‌زمان‌بندیِ واقعیِ کلید تنظیم شده است.\nآزمونِ سربه‌سر حذف شده چون «هر سر جدا آزموده شده».\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ناحیه‌های حفاظت در هر کلید هم‌پوشانی دارند؟\nدسترس‌های سه ناحیه برای خطِ 4 Ω و خطِ بعدیِ 10 Ω؟\nچرا خطِ کوتاه دیفرانسیلِ خط می‌خواهد؟\nدسترس‌پذیریِ دو کانالِ 99.5 %؟\nزمانِ پاک شدن با خرابیِ کلید اگر تایمر 120 ms باشد؟\nآزمونِ پایداریِ دیفرانسیل چه چیزی را ثابت می‌کند؟\nکدام تنظیم‌ها را بهره‌بردار تأیید می‌کند؟\n\n\n\n\n\n26.6.5 آزمایشگاهِ ث: خواندنِ ثبتِ رویدادها پس از یک قطع\nایده. پس از هر قطع، ثبت‌کننده‌ها دنبالهٔ رویدادها (sequence of events) را با زمانِ میلی‌ثانیه نگه می‌دارند: کدام رله آغاز کرد، کی قطع داد، کدام کلید باز شد. خواندنِ این دنباله یعنی مقایسهٔ هر زمان با تنظیمش و پیدا کردنِ آنچه نشد. ثبتِ زیر ساختگی است (A-335)، ساخته برای آموزشِ خواندن:\nSOE = [   # time s, device, event (negative time: standing before)\n    (-1.0, \"=WS2-Q1\", \"TCS coil 2 alarm standing, shelved in SCADA\"),\n    (0.000, \"=WS2-Q1-F1\", \"51N start (earth fault on =WS2)\"),\n    (0.001, \"=MV-A-F59N\", \"59N start (bus neutral voltage)\"),\n    (0.002, \"=NER-A-F51N\", \"standby earth fault start\"),\n    (0.503, \"=WS2-Q1-F1\", \"51N trip\"),\n    (0.504, \"=WS2-Q1-F1\", \"50BF start\"),\n    (0.505, \"=WS2-Q1\", \"trip coil 1 energised\"),\n    (0.655, \"=WS2-Q1-F1\", \"50BF trip to section A\"),\n    (0.660, \"=MV-Q0\", \"open (already open)\"),\n    (0.716, \"=T1-Q2\", \"open\"),\n    (0.718, \"=WS2-Q1-F1\", \"51N reset\"),\n    (0.720, \"=NER-A-F51N\", \"standby earth fault reset\"),\n    (0.722, \"=MV-A-F59N\", \"59N reset\"),\n]\nSET = {\"51N delay\": 0.50, \"BF timer\": 0.15}\nreading the sequence of events (worked):\n  51N operated after 0.503 s (set 0.5 s): as set\n  =WS2-Q1 got its trip at 0.505 s but no 'open' follows: FAILED to open\n  breaker failure tripped at 0.655 s, 0.151 s after start (set 0.15 s)\n  =T1-Q2 opened at 0.716 s: the fault was cleared by the\n  incomer, and all of section A was lost (two wind feeders,\n  PV feeder 3, battery A) instead of one feeder\n  earth-fault duration 0.72 s - inside the resistor's 10 s\n  the first line points to the cause: coil 2's supervision\n  alarm had stood since energising and was shelved - its\n  circuit was open all along (lesson K's punch item, wrongly\n  classed B), and coil 1's circuit or the mechanism did not\n  open the breaker: the backup trip path did not exist\n  actions: test both coils and the mechanism of =WS2-Q1;\n  close the punch item; review shelved alarms (ch 20); record\n  the event and its analysis\n\nمثال 26.67 (کلیدی که باز نشد) پرسش. از این دنباله بگویید رله درست کار کرد یا نه، چه چیزی خراب شد، خطا چگونه پاک شد و علت کجاست.\nپاسخ. 51N در 0.503 s قطع داد (تنظیم 0.5 s): درست. کلیدِ =WS2-Q1 فرمان گرفت ولی «باز» ثبت نشد: باز نشد. خرابیِ کلید در 0.655 s (0.151 s پس از آغاز، تنظیم 0.15 s) قطع داد و ورودیِ =T1-Q2 در 0.716 s باز شد: کلِ بخشِ A (دو فیدرِ بادی، فیدرِ خورشیدیِ ۳ و باتریِ A) به جای یک فیدر رفت. خطای زمین 0.72 s ماند، درونِ تحملِ 10 s مقاومت.\nتفسیر. نخستین سطرِ ثبت علت را نشان می‌دهد: هشدارِ نظارتِ بوبینِ ۲ از روزِ برق‌دار کردن ایستاده و کنار گذاشته شده بود؛ مدارِ آن از اول باز بود (قلمِ فهرستِ نواقصِ مثال 26.83 که به‌اشتباه ردهٔ B گرفت). بوبینِ ۱ یا سازوکار هم کلید را باز نکرد: مسیرِ قطعِ پشتیبان وجود نداشت. اقدام‌ها: آزمونِ هر دو بوبین و سازوکارِ =WS2-Q1؛ بستنِ قلمِ فهرست؛ بازبینیِ هشدارهای کنارگذاشته (فصلِ ۲۰)؛ ثبتِ رویداد و تحلیلش. وارسی: \\(0.655 - 0.504 = 0.151\\,\\text{s}\\).\n\nساعت‌ها. خواندنِ دنباله فقط وقتی درست است که همهٔ ثبت‌کننده‌ها یک زمان داشته باشند:\nwhat a clock error does to the reading:\n  if the incomer's recorder ran 40 ms slow, its open would read 0.676 s\n  breaker failure at 0.655 s and the incomer open 0.021 s later:\n  an opening time shorter than any breaker's - the reader\n  would suspect the breaker-failure logic, not the clocks\n  so every recorder takes its time from one source (a\n  satellite clock with a network time protocol); the record\n  of time quality is part of the evidence\n  a check: an event every recorder sees (the fault's start)\n  must carry the same time in all of them\n\nمثال 26.68 (بیست‌ویک میلی‌ثانیه، ناممکن) پرسش. اگر ساعتِ ثبت‌کنندهٔ ورودی 40 ms عقب بود، خواننده چه می‌دید و به چه شک می‌کرد؟\nپاسخ. بازشدنِ ورودی در 0.676 s، فقط 21 ms پس از فرمانِ خرابیِ کلید: کوتاه‌تر از زمانِ بازشدنِ هر کلیدی. خواننده به منطقِ خرابیِ کلید شک می‌کرد، نه به ساعت.\nتفسیر. همهٔ ثبت‌کننده‌ها زمان را از یک منبع (ساعتِ ماهواره‌ای با پروتکلِ زمانِ شبکه) می‌گیرند و کیفیتِ زمان بخشی از شاهد است (فصلِ ۳۴). وارسیِ ساده: رویدادی که همه می‌بینند (آغازِ خطا) باید در همه یک زمان داشته باشد. وارسی: \\(0.716 - 0.040 = 0.676\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا «باز» نیامدن پس از فرمانِ قطع مهم‌ترین سطرِ این ثبت است؟\nاگر خرابیِ کلید هم کار نمی‌کرد، چه کسی خطا را پاک می‌کرد و کی؟\nچرا هشدارِ ایستادهٔ نظارتِ مدارِ قطع نباید کنار گذاشته شود؟\nچگونه خطای ساعت را از خطای منطق جدا می‌کنید؟\n\n\n\n\n\n26.6.6 کانالِ مخابراتی، جریانِ شارژ و نظارتِ VT\nعدمِ تقارنِ کانال در دیفرانسیلِ خط. دیفرانسیلِ خط (بخش 26.6.2) جریانِ دو سر را با هم مقایسه می‌کند؛ نمونه‌های سرِ دور با تأخیرِ کانال می‌رسند و رله تأخیر را با میانگینِ رفت‌وبرگشت تخمین می‌زند. اگر تأخیرِ دو جهت \\(\\Delta t\\) اختلاف داشته باشد، تخمین \\(\\Delta t/2\\) خطا دارد و جریانِ سرِ دور به اندازهٔ \\(\\theta = 360 f\\,\\Delta t/2\\) درجه جابه‌جا می‌شود. جریانِ تفاضلیِ نادرست:\n\\[\nI_\\text{diff} = 2\\,I_\\text{through}\\,\\sin\\frac{\\theta}{2}\n\\tag{26.29}\\]\ndef asymmetry_spill(through: float, dt_ms: float, f: float = 50.0) -&gt; float:\n    \"\"\"Differential current a line differential computes for a through\n    current when the channel delay differs by dt between the two\n    directions: the delay, estimated as the mean of the two, is wrong\n    by dt/2, so the remote current is shifted by 360 f dt/2 degrees.\"\"\"\n    angle = math.radians(360 * f * dt_ms / 1e3 / 2)\n    return through * 2 * math.sin(angle / 2)\nline differential: the channel's delay differs by dt in the two\n  directions; through current 437 A (full export), pickup 200 A\n  asymmetry ms   phase error deg   false differential A   trips?\n           0.5               4.5                     34   no\n           1.0               9.0                     69   no\n           2.0              18.0                    137   no\n           4.0              36.0                    270   YES\n  a route that changes on the telecom network can add\n  milliseconds in one direction only: with 4 ms the relay sees\n  270 A of 'fault' at full export and trips; the cures are\n  time stamps from a satellite clock at both ends, a fixed\n  dedicated fibre, and a bias that grows with the through\n  current - the channel is part of the protection\n\nمثال 26.69 (چهار میلی‌ثانیه، یک قطعِ بی‌خطا) پرسش. با جریانِ عبوریِ 437 A و راه‌اندازیِ 200 A، کدام عدمِ تقارن قطعِ نادرست می‌دهد؟\nپاسخ. 4 ms: خطای فاز 36° و جریانِ تفاضلیِ 270 A. با 1 ms فقط 69 A.\nتفسیر. مسیری که در شبکهٔ مخابرات عوض می‌شود می‌تواند فقط در یک جهت میلی‌ثانیه‌ها بیفزاید. چاره‌ها: برچسبِ زمان از ساعتِ ماهواره‌ای در هر دو سر، فیبرِ اختصاصیِ ثابت، و مهاری که با جریانِ عبوری بالا می‌رود. کانال بخشی از حفاظت است و در آزمونِ سربه‌سر سنجیده می‌شود. وارسی: \\(2 \\times 437 \\times \\sin 18^\\circ = 270\\).\n\nجریانِ شارژ. جریانِ شارژ از یک سر وارد می‌شود و از سرِ دیگر بیرون نمی‌آید؛ دیفرانسیل آن را خطا می‌بیند:\ncharging current seen by a line differential (no load, teaching):\n  circuit                    charging A   % of a 200 A pickup\n  132 kV overhead line 7 km         1.5                    1\n  132 kV cable 7 km                33.8                   17\n  132 kV cable 20 km               96.6                   48\n  charging current enters at one end and does not leave at the\n  other: a differential sees it as a fault current; on the\n  overhead line it is negligible, on a long cable it eats into\n  the margin and the relay compensates it with the measured\n  voltage - a setting choice when the export route is cable\n\nمثال 26.70 (خطِ هوایی آسوده، کابل نه) پرسش. جریانِ شارژِ خطِ هوایی و کابلِ 7 km و 20 km چند درصدِ راه‌اندازیِ 200 A است؟\nپاسخ. 1 %، 17 % و 48 %.\nتفسیر. روی خطِ هوایی ناچیز است؛ کابلِ بلند حاشیه را می‌خورد و رله آن را با ولتاژِ اندازه‌گیری‌شده جبران می‌کند. اگر مسیرِ صادرات کابل شود (فصل‌های ۱۸ و ۲۴)، این یک انتخابِ تنظیم است. وارسی: \\(33.8 \\times 20/7 = 96.6\\).\n\nنظارت بر سوختنِ فیوزِ VT. ولتاژِ ازدست‌رفته برای رلهٔ دیستانس شبیهِ خطای نزدیک است (ولتاژ صفر، جریان عادی). نظارت آن را با جریان جدا می‌کند: بی‌تغییرِ جریان، خطایی نیست:\nVT fuse-failure supervision (concept): what the relay sees and does\n  case                        voltage     current       action\n  VT fuse blown, one phase    V2 high     I2 low        block 21/67, alarm\n  real earth fault            V2 high     I2 high       allow\n  all three VT phases lost    V all low   I unchanged   block, alarm\n  line energised, far end     V rising    I small       allow after delay\n  a lost VT voltage looks like a close fault to a distance\n  relay (zero voltage, normal current); the supervision tells\n  them apart by the current - no current change, no fault;\n  the logic and its settings are tested like any function\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخطای فاز و جریانِ تفاضلی با 3 ms عدمِ تقارن و 437 A؟\nچرا تخمینِ تأخیر از رفت‌وبرگشت عدمِ تقارن را نمی‌بیند؟\nجریانِ شارژِ کابلِ 132 kV به طولِ 12 km (به نسبت)؟\nچرا سوختنِ فیوزِ VT برای دیستانس خطرناک است؟\n\n\n\n\n\n26.6.7 حفاظتِ کابل و شینه: تصویرِ گرمایی، منحنیِ آسیب و دیفرانسیلِ امپدانسِ بالا\nتصویرِ گرمایی. حفاظتِ جریانِ زیاد گرمای گذشته را به یاد ندارد؛ تصویرِ گرمایی (thermal replica، کارکردِ 49) دمای کابل را با یک ثابتِ زمانی دنبال می‌کند. زمانِ قطع از پیش‌بارِ \\(I_\\text{p}\\):\n\\[\nt = \\tau\\,\\ln\\frac{I^2 - I_\\text{p}^2}{I^2 - (k\\,I_\\text{b})^2}\n\\tag{26.30}\\]\ndef thermal_trip(i: float, i_base: float, tau_min: float, k: float = 1.05,\n                 i_pre: float = 0.0) -&gt; float:\n    \"\"\"Trip time (min) of a thermal replica from a preload current i_pre:\n    t = tau ln((I^2 - Ip^2) / (I^2 - (k Ib)^2)); inf if it never trips.\"\"\"\n    a, b = i * i, (k * i_base) ** 2\n    if a &lt;= b:\n        return math.inf\n    return tau_min * math.log((a - i_pre ** 2) / (a - b))\nthermal replica of a 33 kV feeder cable (rating 400 A, tau 45 min):\n  current A   from cold min   from full load min\n        440           108.9                 30.1\n        480            65.3                 11.9\n        600            30.3                  3.9\n        800            14.5                  1.6\n  a cable warmed by full load reaches its limit much sooner\n  than a cold one: the replica remembers the heat, which an\n  overcurrent element cannot; tau and the rating come from\n  the cable's installed conditions (ch 24), and the replica\n  alarms before it trips so the controller can curtail\n\nمثال 26.71 (کابلِ گرم زودتر) پرسش. با رتبهٔ 400 A و \\(\\tau = 45\\,\\text{min}\\)، جریانِ 480 A از سرد و از تمام‌بار پس از چند دقیقه قطع می‌کند؟\nپاسخ. 65.3 و 11.9 min.\nتفسیر. تصویر گرما را به یاد دارد؛ \\(\\tau\\) و رتبه از شرایطِ نصبِ کابل (فصلِ ۲۴) می‌آیند و تصویر پیش از قطع هشدار می‌دهد تا کنترل‌کنندهٔ نیروگاه توان را محدود کند (فصلِ ۲۰). وارسی: نسبتِ درونِ لگاریتم \\(70{,}400/54{,}000 = 1.30\\) و \\(45 \\ln 1.30 = 11.9\\).\n\nمنحنیِ آسیب. رله باید کابل را پیش از رسیدنِ رسانا به حدِ اتصالِ کوتاهش قطع کند: \\(t_\\text{cable} = (kS/I)^2\\) (فصلِ ۲۴):\nthe relay protects the cable: feeder curve against the cable's\n  damage curve t = (k S / I)^2 (240 mm2 Al, k 94)\n  fault kA   cable withstands s   feeder relay s   margin x\n      2.00                127.2             0.54        234\n      4.68                 23.2             0.36         64\n      7.75                  8.5             0.30         28\n     12.50                  3.3             0.27         12\n  the relay (plus the breaker) clears every fault long before\n  the cable's conductor reaches its short-circuit limit; the\n  check is repeated with the backup (incomer) time, which\n  must also stay under the curve - and for the screen with\n  the earth-fault current and the standby time\n\n\n\n\n\n\nشکل 26.16: منحنیِ رلهٔ فیدر (با زمانِ کلید) در برابرِ منحنیِ آسیبِ کابلِ 240 mm² آلومینیومی.\n\n\n\n\nمثال 26.72 (حاشیهٔ دوازده‌برابری) پرسش. در خطاهای 2 تا 12.5 kA، کابل چقدر تحمل می‌کند و رله و کلید در چه زمانی پاک می‌کنند؟\nپاسخ. کابل 127 تا 3.3 s؛ رله و کلید 0.54 تا 0.27 s؛ کمترین حاشیه 12 برابر در 12.5 kA.\nتفسیر. همین وارسی با زمانِ پشتیبان (ورودی) تکرار می‌شود، که آن هم باید زیرِ منحنی بماند؛ و برای شیلد با جریانِ خطای زمین و زمانِ پشتیبانِ مقاومتِ زمین. وارسی: \\((94 \\times 240/12{,}500)^2 = 3.3\\,\\text{s}\\).\n\nدیفرانسیلِ امپدانسِ بالا برای شینه. همهٔ CTهای شینه موازی به یک رلهٔ ولتاژیِ امپدانس‌بالا وصل‌اند. در خطای بیرونی، بدترین حالت اشباعِ کاملِ یک CT است: CTهای سالم جریانِ ثانویه را از سیم‌پیچ و سیم‌های آن می‌رانند و ولتاژِ پایداری می‌سازند:\n\\[\nV_\\text{s} = \\frac{I_\\text{f}}{N}\\left(R_\\text{ct} + 2R_\\text{L}\\right)\n\\tag{26.31}\\]\nhigh-impedance bus differential: stability for an external fault\n  through fault 25 kA, CTs 2000/1, R_ct 5.0 ohm, lead 2.0 ohm\n  worst case: one CT saturates fully and the healthy ones\n  drive the secondary fault current through it and its leads:\n  stability voltage V_s = I_f/N x (R_ct + 2 R_L) = 112.5 V\n  relay set above it (teaching 1.2 x): 135 V; CT knee &gt;= 2 x setting: 270 V\n  for an internal fault every CT drives into the high\n  impedance and the voltage soars past the setting (a\n  voltage limiter protects the circuit); the CTs must be\n  identical and dedicated - a design proved by its stability\n  test and its sensitivity calculation\n\nمثال 26.73 (ولتاژِ پایداری) پرسش. با خطای بیرونیِ 25 kA، CTهای 2000/1، \\(R_\\text{ct} = 5\\) و سیمِ 2 Ω، ولتاژِ پایداری، تنظیم و زانوی لازم چیست؟\nپاسخ. 112.5 V؛ تنظیمِ آموزشی 135 V؛ زانو دست‌کم 270 V.\nتفسیر. در خطای درونی همهٔ CTها به امپدانسِ بالا می‌رانند و ولتاژ از تنظیم می‌گذرد (محدودکنندهٔ ولتاژ مدار را حفاظت می‌کند). CTها باید یکسان و اختصاصی باشند؛ طرح با آزمونِ پایداری و حسابِ حساسیت ثابت می‌شود. این گزینه با طرحِ مسدودسازی (مثال 26.55) مقایسه می‌شود: سریع‌تر و گزینش‌پذیرتر، ولی گران‌تر. وارسی: \\(12.5 \\times 9 = 112.5\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nزمانِ قطعِ تصویرِ گرمایی در 600 A از سرد؟\nتحملِ کابلِ 400 mm² آلومینیومی در 12.5 kA؟\nولتاژِ پایداری با سیمِ 3 Ω؟\nچرا CTهای دیفرانسیلِ امپدانسِ بالا باید یکسان باشند؟\n\n\n\n\n\n26.6.8 مقایسهٔ فایل‌های تنظیم و مکان‌یابیِ خطا\n«چه» عوض شد، نه فقط «که». چک‌سام (بخش 26.3.6) نشان می‌دهد فایلِ درونِ رله با فایلِ تأییدشده فرق دارد؛ مقایسهٔ پارامتر به پارامتر نشان می‌دهد چه فرق کرده است:\ncomparing the approved file with the file read from the relay\n  parameter          approved   in the relay   status\n  51 pickup A             480            480   same\n  51 TMS                  0.1            0.1   same\n  51N pickup A             40             40   same\n  51N delay s             0.5            0.4   CHANGED\n  50BF timer s           0.15           0.15   same\n  CT ratio                600            600   same\n  curve                    SI             VI   CHANGED\n  2 parameters differ: the checksum shows THAT the file\n  changed, the comparison shows WHAT changed - here the curve\n  type and the earth-fault delay, both of which move the\n  grading (lesson B); the change has no revision, study or\n  test: the relay goes back to the approved file and the\n  event is recorded (ch 35 for access control)\n\nمثال 26.74 (دو پارامتر بی‌سابقه) پرسش. کدام پارامترها با فایلِ تأییدشده فرق دارند و چه باید کرد؟\nپاسخ. نوعِ منحنی (SI به VI) و تأخیرِ خطای زمین (0.5 به 0.4 s)؛ هر دو هماهنگی را جابه‌جا می‌کنند (بخش 26.3.2).\nتفسیر. این تغییر بازنگری، یادداشتِ مطالعه و آزمون ندارد؛ رله به فایلِ تأییدشده برمی‌گردد و رویداد ثبت می‌شود. چه کسی و چگونه دسترسی داشت، پرسشِ فصلِ ۳۵ است. وارسی: دو سطر «CHANGED».\n\nمکان‌یابیِ خطا روی فیدرِ کلکتور. رله با واکنشِ اندازه‌گیری‌شده فاصلهٔ خطا را تخمین می‌زند: \\(d = X/x\\). با تغذیه از یک سر، مقاومتِ خطا واکنش را عوض نمی‌کند؛ ولی توربین‌های پس از رله جریانِ بخشِ دور را بیشتر می‌کنند و خطا را دورتر نشان می‌دهند:\nlocating a fault on a collector feeder from the measured reactance\n  cable reactance 0.116 ohm/km (240 mm2, ch 24); distance = X / x;\n  turbines beyond 1.1 km add 20% to the current in the far section\n  true km   X seen ohm   located km   error m\n      1.0        0.116          1.00         0\n      2.5        0.322          2.78       280\n      4.0        0.531          4.58       580\n  fed from one end, a resistive fault leaves the reactance\n  unchanged, so the distance stays readable; the converters'\n  infeed beyond the relay makes the fault look farther (and\n  tilts the fault resistance into the reactance) - known\n  infeed is corrected in the locator, and sections of\n  different cable are modelled; even so, a located fault\n  shortens the 68 h repair of ch 24 by the search hours\n\nمثال 26.75 (پانصدوهشتاد متر خطا) پرسش. با تغذیهٔ 20 % از 1.1 km به بعد، خطای 4.0 km کجا مکان‌یابی می‌شود؟\nپاسخ. در 4.58 km، 580 m دورتر.\nتفسیر. تغذیهٔ شناخته‌شده در مکان‌یاب تصحیح می‌شود و بخش‌های کابلِ متفاوت مدل می‌شوند؛ حتی با خطا، مکان‌یابی ساعت‌های جست‌وجو را از تعمیرِ 68 ساعتهٔ فصلِ ۲۴ کم می‌کند. وارسی: \\(1.1 + 2.9 \\times 1.2 = 4.58\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا چک‌سام به‌تنهایی برای بازبینیِ تغییر کافی نیست؟\nخطای 3.0 km با همان تغذیه کجا مکان‌یابی می‌شود؟\nچرا مقاومتِ خطا با تغذیه از دو سر واکنش را عوض می‌کند؟\n\n\n\n\n\n26.6.9 تایمرِ خرابیِ کلید از سوابقِ زمان‌بندی و سهمِ نیروگاه در ترازِ خطا\nتایمرِ خرابیِ کلید. تایمر باید از کندترین بازشدنِ سالم کلید، به‌اضافهٔ زمانِ بازنشانیِ آشکارسازِ جریان و حاشیه، بلندتر باشد؛ وگرنه حفاظتِ خرابیِ کلید کلِ بخش را قطع می‌کند در حالی که کلید در حالِ باز شدن است:\n\\[\nT_\\text{BF} \\ge t_\\text{open,max} + t_\\text{reset} + t_\\text{margin}\n\\tag{26.32}\\]\nbreaker-failure timer from the breaker timing records (lesson K)\n  timer &gt;= slowest opening + current-check reset + margin\n  (reset 20 ms, margin 60 ms, teaching)\n  breaker            slowest pole ms   needed ms   150 ms ok?   115 ms ok?\n  =WS1-Q1                         31         111          yes          yes\n  =WS2-Q1 (as found)              42         122          yes           NO\n  =WS2-Q1 (repaired)              30         110          yes          yes\n  the timer must outlast the slowest healthy opening, or the\n  breaker-failure stage trips the whole section while the\n  breaker is in fact opening: with a tighter 115 ms timer (for\n  faster backup) the slow pole as found would do exactly that;\n  the timing record is an input to the setting, and a breaker\n  that fails its timing is repaired, not 'covered' by a longer\n  timer that slows every backup clearing\n\nمثال 26.76 (قطبِ کند، تایمرِ تنگ) پرسش. با بازنشانیِ 20 ms و حاشیهٔ 60 ms، کدام کلید با تایمرِ 115 ms مشکل دارد؟\nپاسخ. =WS2-Q1 در حالتِ یافته‌شده (قطبِ 42 ms): 122 ms لازم دارد.\nتفسیر. سابقهٔ زمان‌بندی (مثال 26.82) ورودیِ تنظیم است؛ کلیدی که زمان‌بندی‌اش رد شده تعمیر می‌شود، نه اینکه با تایمرِ بلندتر «پوشانده» شود؛ تایمرِ بلندتر هر پاک‌شدنِ پشتیبان را کند می‌کند (مثال 26.65). وارسی: \\(42 + 20 + 60 = 122\\).\n\nسهمِ نیروگاه در ترازِ خطای شبکه. بهره‌بردار برای وارسیِ کلیدها و رله‌های خودش باید بداند نیروگاه به خطای شینهٔ 132 kV چه می‌افزاید:\nwhat the plant adds to the grid's fault level at the 132 kV bus\n  grid alone 5.2 kA; plant 105 MVA of converters\n  converter fault current x rated   plant kA at 132 kV   total kA   rise\n                              1.0                 0.46       5.66     9%\n                              1.2                 0.55       5.75    11%\n                              1.5                 0.69       5.89    13%\n  a converter plant adds about a tenth to the grid's fault\n  level here - a synchronous plant of the same size would add\n  several times more; the operator's study (ch 28) needs the\n  makers' fault-current models (positive and negative\n  sequence, timing) to check its own breakers and relays,\n  and the plant's 132 kV gear is rated on the total\n\nمثال 26.77 (یک‌دهم، نه چند برابر) پرسش. با شبکهٔ 5.2 kA و 105 MVA مبدل با 1.2 برابرِ نامی، نیروگاه چقدر می‌افزاید؟\nپاسخ. حدودِ 0.55 kA، یعنی 11 %؛ جمع حدودِ 5.75 kA.\nتفسیر. نیروگاهِ مبدلی حدودِ یک‌دهم می‌افزاید؛ نیروگاهِ هم‌اندازهٔ سنکرون چند برابر بیشتر. مطالعهٔ بهره‌بردار (فصلِ ۲۸) مدل‌های جریانِ خطای سازندگان (توالیِ مثبت و منفی، زمان‌بندی) را می‌خواهد، و تجهیزاتِ 132 kV نیروگاه روی جمع رتبه می‌گیرند. جمعِ حسابی تقریبِ بالاست، چون هر دو جریان تقریباً هم‌فازند. وارسی: \\(1.2 \\times 105 \\times 10^6/(\\sqrt{3} \\times 132{,}000) = 551\\,\\text{A}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتایمرِ لازم برای کلیدی با کندترین قطبِ 35 ms؟\nچرا تایمرِ بلندتر چارهٔ کلیدِ کند نیست؟\nسهمِ نیروگاه با 1.5 برابرِ نامی و شبکهٔ 3.0 kA؟\n\n\n\n\n\n26.6.10 حفاظت در هر مرحلهٔ برق‌دار کردن\nایده. فصلِ ۲۳ برق‌دار کردن را در مرحله‌های S0 تا S4 دنبال کرد؛ در هر مرحله مرزِ زنده و مرده جابه‌جا می‌شود. قاعدهٔ حفاظت ساده است: هیچ بخشی برق‌دار نمی‌شود که حفاظتش آزموده نشده باشد، و گروهِ تنظیمِ فعال با ترازهای خطای همان مرحله می‌خواند:\nprotection at each energisation stage of ch 23 (teaching)\n  stage                      protects the new part       settings group\n  S0 utility bay             operator's relays           -\n  S1 line to the plant bay   line diff. + distance       L1\n  S2 132 kV bus and T1       T1 diff., gas, HV backup    T1\n  S3 section A, SST          incomer, NER standby        G1\n  S4 first wind string       feeder and unit relays      G1\n  at S4 only one transformer and few units feed a fault: the\n  bus fault level is about 6.4 kA and the far-end feeder fault\n  4.68 kA, which the feeder relay clears in 0.30 s - every\n  stage is checked against its own fault levels; nothing is\n  energised whose protection has not been tested, and the\n  settings group in service is part of the switching\n  programme of the operator and the owner (ch 48-50)\n\nمثال 26.78 (مرحلهٔ کوچک، ترازِ کوچک) پرسش. در S4 (یک ترانسفورماتور، نخستین رشتهٔ بادی)، ترازِ خطای شینه و خطای انتهای فیدر چیست و رلهٔ فیدر کی قطع می‌کند؟\nپاسخ. شینه حدودِ 6.4 kA و انتهای فیدر 4.68 kA؛ رله در 0.30 s.\nتفسیر. هر مرحله با ترازهای خودش وارسی می‌شود؛ گروهِ تنظیمِ در خدمت بخشی از برنامهٔ کلیدزنیِ بهره‌بردار و مالک است (فصل‌های ۴۸ تا ۵۰). مرحله‌ای که حفاظتِ آزموده ندارد، منتظر می‌ماند؛ این همان نقطه‌های توقفِ برنامهٔ راه‌اندازی است. وارسی: با مثال 26.14 هم‌خوان است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا در S1 گروهِ تنظیمِ خط از بهره‌بردار تأیید می‌گیرد؟\nاگر در S3 مقاومتِ زمین هنوز نصب نشده باشد، چه باید کرد؟\n\n\n\n\n\n26.6.11 چهار پله با هم: از کلیدِ توربین تا ورودی\nایده. درس‌های جدا هر پله را جدا وارسی کردند؛ ولی هماهنگی یک زنجیره است. پس از تصمیمِ مثال 26.49 (پلهٔ زمانِ ثابتِ 0.35 s برای رلهٔ واحد با فاصله‌های 0.25 s)، چهار پله را مورد به مورد کنارِ هم می‌گذاریم؛ با جریانی که هر رله در هر مورد واقعاً می‌بیند (مثال 26.14):\nfour steps at the turbine end of a wind feeder, case by case (33 kV)\n  case                               kA    LV    unit  feeder  incomer  margin\n  LV fault in the turbine           1.40  0.05  0.35    0.65        -    0.30\n  HV fault at the unit transformer  4.68     -  0.03    0.30     0.71    0.27\n  feeder cable fault, far end (LL)  4.68     -     -    0.30     0.71    0.41\n  feeder head fault (coupler open)  7.75     -     -    0.24     0.55    0.30\n  no fault drives between 1.4 kA (the largest LV fault seen\n  through the unit) and 4.68 kA (the smallest HV fault at the\n  turbine) through the unit relay, so its two stages cover\n  the two real cases: 0.35 s for LV faults, instantaneous for\n  HV faults; every margin in the table is at least 0.27 s,\n  and the 0.25 s decision of lesson C is met everywhere;\n  below 1.6 kA the incomer does not pick up - its backup\n  for those faults is the feeder's breaker-failure stage\n\n\n\n\n\n\nشکل 26.17: چهار پله در انتهای فیدرِ بادی: کلیدِ LV توربین، رلهٔ واحد (زمانِ ثابت و آنی)، فیدر و ورودی؛ خط‌چین‌ها بزرگ‌ترین خطای LV (1.4 kA) و کوچک‌ترین خطای HV (4.68 kA) را نشان می‌دهند.\n\n\n\n\nمثال 26.79 (شکافی که هیچ خطایی از آن نمی‌گذرد) پرسش. در چهار موردِ خطا، کمترین فاصلهٔ زمانی میانِ پله‌های پیاپی چیست؟ آیا جریانی هست که رلهٔ واحد در آن بی‌پاسخ بماند؟\nپاسخ. کمترین فاصله 0.27 s (خطای HV در ترانسفورماتورِ واحد: پلهٔ آنی 0.03 و فیدر 0.30 s)؛ همه بالای 0.25 s. میانِ 1.4 و 1.82 kA رلهٔ واحد پاسخی ندارد، ولی هیچ خطایی چنین جریانی از رلهٔ واحد نمی‌راند: بزرگ‌ترین خطای LV 1.4 kA و کوچک‌ترین خطای HV 4.68 kA است.\nتفسیر. منحنی‌ها را با موردهای خطا می‌خوانیم، نه با همهٔ جریان‌ها: شکافی که هیچ خطایی از آن نمی‌گذرد خطر نیست، ولی باید با دلیل در گزارشِ هماهنگی بیاید. زیرِ 1.6 kA ورودی اصلاً راه نمی‌افتد؛ پشتیبانِ این خطاها حفاظتِ خرابیِ کلیدِ فیدر است (بخش 26.6.3). وارسی: \\(0.30 - 0.03 = 0.27\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر بزرگ‌ترین خطای LV 2.0 kA بود، شکافِ بی‌پاسخ چه پیامدی داشت؟\nچرا فیدر در خطای سرِ فیدر جریانِ بیشتری از ورودی می‌بیند؟\nچرا شکافی که هیچ خطایی از آن نمی‌گذرد هم باید در گزارش بیاید؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-mfg",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-mfg",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.7 ساخت و تولیدِ صنعتیِ تجهیزاتِ حفاظت",
    "text": "26.7 ساخت و تولیدِ صنعتیِ تجهیزاتِ حفاظت\nایده. حفاظت از پنج خانوادهٔ سخت‌افزار ساخته می‌شود: ترانسفورماتورِ جریان، ترانسفورماتورِ ولتاژ، کلید، رله و تابلو. هر کدام مسیرِ کارخانهٔ خودش و سوابقِ خودش را دارد؛ نیروگاه فرایند را از سازنده نمی‌گیرد ولی سوابق را می‌خواهد (فرایندهای کارخانه‌های برقی در فصلِ ۴۳):\nmanufacture of the protection hardware (purpose and records):\n  current transformer:\n    steps: core, winding, insulation, cure\n    records: material certificates, routine test record\n  voltage transformer:\n    steps: core, winding, insulation, cure\n    records: routine tests, ratio and polarity\n  breaker:\n    steps: interrupter, mechanism, run-in operations\n    records: timing, resistance, voltage tests\n  relay:\n    steps: boards, firmware load, burn-in, calibration\n    records: routine report, firmware version\n  panel:\n    steps: frame, wiring to drawings, labels, FAT\n    records: wiring check, FAT record, punch list\n  the detailed processes are the makers' (ch 43 for the\n  electrical factories); the plant asks for the records\nخطای نسبتِ CT. آزمونِ روتین نسبت را در چند جریان می‌سنجد: \\(\\varepsilon = (K_\\text{n} I_\\text{s} - I_\\text{p})/I_\\text{p}\\):\nCT ratio error from a routine test (600/1, teaching limit 1 %):\n  primary A   secondary A   error %   within\n        600        0.9985     -0.15   yes\n        300        0.4991     -0.18   yes\n         60        0.0985     -1.50   NO\n  error = (Kn x Is - Ip) / Ip; a protection CT's accuracy\n  matters most at fault currents (its accuracy limit factor),\n  a metering CT's at load currents - two cores, two classes,\n  each proved by its own test record\n\nمثال 26.80 (دقیق در بار، نادقیق در جریانِ کم) پرسش. کدام نقطهٔ آزمون از حدِ آموزشیِ 1 % بیرون است و آیا این برای CTِ حفاظتی مهم است؟\nپاسخ. در 60 A (ده درصدِ نامی) خطا −1.50 % است. برای هستهٔ حفاظتی دقت در جریانِ خطا (ضریبِ حدِ دقت) مهم است؛ برای هستهٔ اندازه‌گیری دقت در جریانِ بار. پس هر هسته ردهٔ خودش و سابقهٔ آزمونِ خودش را دارد (بخش 25.8.5).\nتفسیر. یک CT اغلب چند هسته دارد؛ آزمون باید هستهٔ درست را با معیارِ درست بسنجد. وارسی: \\((600 \\times 0.0985 - 60)/60 = -1.50\\,\\%\\).\n\nنقطهٔ زانو از منحنیِ مغناطیس‌شوندگی. نیازِ نقطهٔ زانوی CTِ فیدر در مثال 26.4 حساب شد؛ شاهدِ آن منحنیِ آزمون است، نه پلاک:\nCURVE = [(10, 0.004), (50, 0.008), (100, 0.012), (150, 0.016), (200, 0.022),\n         (230, 0.030), (250, 0.045), (265, 0.070), (275, 0.110), (285, 0.180)]\n\n\ndef knee(points: list) -&gt; tuple:\n    \"\"\"First point where a 10 % rise in voltage needs a 50 % rise in\n    magnetising current (interpolating the measured curve).\"\"\"\n    for (v, i) in points:\n        v2 = 1.1 * v\n        for (va, ia), (vb, ib) in zip(points, points[1:]):\n            if va &lt;= v2 &lt;= vb:\n                i2 = ia + (ib - ia) * (v2 - va) / (vb - va)\n                if i2 &gt;= 1.5 * i:\n                    return v, i\n    return None\nknee point from a CT magnetising-curve test (teaching data):\n  voltage V   current A\n         10       0.004\n         50       0.008\n        100       0.012\n        150       0.016\n        200       0.022\n        230       0.030\n        250       0.045\n        265       0.070\n        275       0.110\n        285       0.180\n  knee (10 % more volts needs 50 % more amps): 230 V at 0.030 A\n  lesson A's feeder CT needs 188 V: this core has margin;\n  the curve in the test record is the evidence, not the\n  nameplate\n\nمثال 26.81 (دویست‌وسی ولت در برابرِ صدوهشتادوهشت) پرسش. نقطهٔ زانوی این هسته کجاست و برای نیازِ 188 V کافی است؟\nپاسخ. 230 V در 0.030 A؛ کافی است، با حاشیهٔ حدودِ 22 %.\nتفسیر. تعریفِ نقطهٔ زانو (ده درصد ولتاژِ بیشتر با پنجاه درصد جریانِ بیشتر) شکلِ آموزشیِ تعریفِ استاندارد است (IEC 61869-2، STD-038)؛ روشِ دقیق و ردهٔ هسته از استاندارد و مشخصه است. وارسی: در 253 V جریان حدودِ 0.050 A، بیش از \\(1.5 \\times 0.030 = 0.045\\).\n\nکلید: زمان‌بندی و مقاومتِ تماس. آزمونِ روتینِ کلید زمانِ بازشدنِ هر قطب، پراکندگیِ قطب‌ها و مقاومتِ تماس را می‌سنجد:\nbreaker timing and contact-resistance records (teaching limits:\n  opening &lt;= 35 ms, pole spread &lt;= 3.3 ms, resistance &lt;= 45 uOhm)\n  breaker     opening ms     spread   resistance uOhm   result\n  =WS1-Q1    (28, 29, 31)        3   (35, 36, 37)      pass\n  =WS2-Q1    (29, 30, 42)       13   (34, 36, 35)      slow pole, spread\n  =PVF3-Q1   (28, 28, 29)        1   (36, 35, 58)      contact\n  a slow pole points to the mechanism (lubrication, a\n  spring, a coil); a high contact resistance to a loose or\n  worn joint that will heat under load - both go back to the\n  maker's checks before energising; the timing also enters\n  the breaker-failure timer of lesson E\n\nمثال 26.82 (یک قطبِ کند، یک تماسِ گرم) پرسش. کدام کلیدها رد می‌شوند و هر یافته به کجا اشاره دارد؟\nپاسخ. =WS2-Q1: قطبِ کند (42 ms) و پراکندگیِ 13 ms: سازوکار (روان‌کاری، فنر، بوبین). =PVF3-Q1: مقاومتِ 58 µΩ: اتصالِ شل یا فرسوده که زیرِ بار گرم می‌شود.\nتفسیر. هر دو پیش از برق‌دار کردن به وارسیِ سازنده برمی‌گردند؛ زمان‌بندی ورودیِ تایمرِ خرابیِ کلید است (بخش 26.6.3). جالب: همان =WS2-Q1 در لابِ رویدادها باز نشد (بخش 26.6.5). حدها آموزشی‌اند. وارسی: \\(42 - 29 = 13\\,\\text{ms}\\).\n\nخانواده‌های آزمونِ رله و تابلو. آزمونِ نوعی طرح را ثابت می‌کند، آزمونِ روتین این دستگاه را، و آزمونِ کارخانهٔ تابلو این تابلو را آن‌گونه که برای نیروگاهِ P سیم‌کشی شده:\ntest families of a protection relay and its panel:\n  type tests (once per design):\n    EMC immunity and emission, insulation,\n    climatic, mechanical, functional accuracy - certificates\n  routine tests (every unit):\n    functions, calibration of inputs,\n    self-supervision - the unit's test report\n  firmware and configuration:\n    version recorded, checksum, release\n    notes - part of the configuration record\n  panel FAT (the assembly):\n    wiring, functions, trips, interlocks\n    with the project's schematics - FAT record and punch list\n  the type test proves the design; the routine test proves\n  this unit; the FAT proves this panel as wired for Plant P\nفهرستِ نواقصِ آزمونِ کارخانهٔ تابلو. نقص‌ها رده می‌گیرند: A پیش از ارسال بسته می‌شود، B پیش از برق‌دار کردن، C تا تکمیل:\npanel FAT punch list (A must close before shipping, B before\n  energising, C at completion):\n  item                                       class   status\n  terminal X2:14 wired to X2:41                B       closed\n  CT shorting link left open on core 2         A       closed\n  trip relay contact on wrong coil             A       closed\n  setting file rev A loaded, rev B approved    A       closed\n  ferrule labels missing on 12 wires           C       closed\n  +H03 trip coil 2 link X5:7 missing           B       open\n  door earth strap missing                     C       open\n  open class A items: 0 -&gt; panel may ship: yes\n  open B and C items travel with the panel: 2\n  an open CT link on site would put the CT secondary open -\n  dangerous voltages - which is why it is a class A item\n  the missing coil-2 link was classed B: a backup trip path\n  that does not exist is a protection defect and should have\n  been class A (lab E shows what followed)\n\nمثال 26.83 (ردهٔ نادرست) پرسش. تابلو اجازهٔ ارسال دارد؟ کدام قلم ردهٔ نادرست گرفته است؟\nپاسخ. بله: قلمِ بازِ A نیست و دو قلمِ B و C با تابلو می‌روند. ولی «لینکِ بوبینِ قطعِ ۲ (X5:7) نیست» ردهٔ B گرفته است؛ مسیرِ قطعِ پشتیبانی که وجود ندارد نقصِ حفاظتی است و باید A می‌بود.\nتفسیر. لینکِ بازِ اتصالِ کوتاهِ CT هم A است: ثانویهٔ CTِ باز ولتاژِ خطرناک می‌سازد (بخش 26.2.4). ردهٔ نادرستِ بوبینِ ۲ همان چیزی است که در بخش 26.6.5 یک فیدر را به یک بخشِ کامل تبدیل کرد. وارسی: شمارِ قلم‌های باز: ۲.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخطای نسبتِ CTِ 400/1 اگر 400 A به 0.995 A برسد؟\nچرا هستهٔ حفاظتی و اندازه‌گیری دو رده دارند؟\nنقطهٔ زانو را از منحنی چگونه پیدا می‌کنید؟\nپراکندگیِ قطب‌ها با زمان‌های 30، 31 و 36 ms؟\nآزمونِ نوعی، روتین و کارخانهٔ تابلو هر کدام چه چیزی را ثابت می‌کنند؟\nچرا نبودِ مسیرِ قطعِ پشتیبان ردهٔ A است؟\n\n\n\n\n26.7.1 چند خطای سیم‌کشی را باید انتظار داشت؟\nایده. حتی سیم‌کشیِ خوب خطا دارد. اگر نرخِ خطا در هر هزار اتصال \\(r\\) باشد، تعدادِ مورد انتظار در \\(n\\) اتصال \\(\\mu = n\\,r/1000\\) و احتمالِ «هیچ خطا» با توزیعِ پواسون \\(e^{-\\mu}\\) است:\nwiring errors a panel check should expect to find (teaching rates)\n  1,800 terminations in a protection panel\n  error rate per 1,000   expected errors   chance of none\n                    0.5               0.9            40.7%\n                    1.0               1.8            16.5%\n                    2.0               3.6             2.7%\n  even good wiring leaves one or two errors in a panel of this\n  size: a 100 % point-to-point check and the functional FAT\n  are expected to find them - a FAT that finds nothing is\n  asked how it looked (lesson K's punch list)\n\nمثال 26.84 (آزمونی که هیچ نیافت) پرسش. در تابلوی 1,800 اتصالی با نرخِ آموزشیِ یک در هزار، چند خطا انتظار می‌رود و احتمالِ هیچ خطا چیست؟\nپاسخ. حدودِ 1.8 خطا؛ احتمالِ هیچ 16.5 %.\nتفسیر. وارسیِ صددرصدِ نقطه‌به‌نقطه و آزمونِ کارکردیِ کارخانه باید این خطاها را بیابند؛ آزمونی که هیچ نمی‌یابد پرسیده می‌شود که چگونه نگاه کرده است. فهرستِ نواقصِ مثال 26.83 دو قلمِ سیم‌کشی داشت: همان چیزی که انتظار می‌رفت. وارسی: \\(e^{-1.8} = 0.165\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخطاهای مورد انتظار در ۳۰۰۰ اتصال با نرخِ 0.5 در هزار؟\nچرا «هیچ نقص» در آزمونِ کارخانهٔ یک تابلوی بزرگ نشانهٔ خوبی نیست؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-plantp",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-plantp",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.8 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "26.8 نیروگاهِ P: سه مثالِ یکپارچه\n\nمثال 26.85 (مقدماتی: یک نقطهٔ هماهنگی با دست) پرسش. جریانِ 4 kA از فیدرِ =WS1 و ورودیِ بخشِ A می‌گذرد. زمانِ هر رله را با فرمولِ منحنیِ معکوسِ استاندارد (معادلهٔ 26.6) با دست حساب کنید و با کد مقایسه کنید.\none grading point by hand (4 kA through a feeder and its incomer):\n  feeder: I/Is = 4000/480 = 8.33;\n    t = 0.10 x 0.14 / (8.33^0.02 - 1) = 0.32 s\n  incomer: I/Is = 4000/1600 = 2.50;\n    t = 0.11 x 0.14 / (2.50^0.02 - 1) = 0.83 s\n  margin 0.51 s &gt;= 0.3 s: graded\n  code check: 0.32 s and 0.83 s\nپاسخ. فیدر 0.32 s و ورودی 0.83 s؛ فاصله 0.51 s، بیش از 0.3 s: هماهنگ. کد همان عددها را می‌دهد.\nتفسیر. حسابِ دستی کد را وارسی می‌کند و کد حسابِ دستی را؛ هر دو باید پیش از گزارشِ هماهنگی هم‌خوان باشند. وارسی: \\(8.33^{0.02} = 1.0433\\) و \\(0.014/0.0433 = 0.32\\).\n\n\nمثال 26.86 (میانی: ثبتِ تنظیم‌های بخشِ A) پرسش. تنظیم‌های درس‌های ب و ث را در یک ثبت بیاورید: رله، کارکرد، CT، راه‌اندازیِ اولیه و ثانویه، منحنی.\nsettings register of section A (intermediate example, teaching):\n  relay        function         CT      prim A   sec A   curve\n  =WS1-Q1-F1   51 phase OC       600/1      480   0.800   SI, TMS 0.10\n  =WS1-Q1-F1   51N earth fault   100/1       40   0.400   DT 0.5 s (CBCT)\n  =T1-Q2-F1    51 incomer OC    1600/1     1600   1.000   SI, TMS 0.11\n  =T1-Q1-F1    51 T1 HV backup   400/1      400   1.000   SI, TMS 0.18\n  =NER-A-F51N  51N standby       400/1       80   0.200   DT 1.5 s\n  =WS1-Q1-F1   50BF              600/1       60   0.100   timer 0.15 s\n  each row names the study that set it (lessons B and E) and\n  the test that proved it (secondary injection); the earth\n  fault uses a core-balance CT because 40 A through a 600/1\n  phase-CT residual is only 0.067 A - too little for a\n  reliable setting; the register, the file and its checksum\n  travel together\nپاسخ. شش سطر؛ راه‌اندازیِ ثانویه از تقسیمِ اولیه بر نسبتِ CT (\\(480/600 = 0.800\\,\\text{A}\\)).\nتفسیر. خطای زمینِ 40 A از باقی‌ماندهٔ CTهای فازِ 600/1 فقط 0.067 A در ثانویه است: برای تنظیمِ قابلِ اعتماد کم؛ پس CTِ هسته‌توازن (core-balance) با نسبتِ 100/1. هر سطر مطالعه‌ای که آن را ساخت و آزمونی که ثابتش کرد را نام می‌برد؛ ثبت، فایل و چک‌سام با هم می‌روند (بخش 26.3.6). وارسی: \\(80/400 = 0.200\\).\n\n\nمثال 26.87 (یکپارچه: مبنای حفاظت، زمین و صاعقه) پرسش. مبنای حفاظت، زمین‌کردن و صاعقهٔ نیروگاهِ P را با موردهای باز بنویسید.\nprotection, earthing and lightning basis of Plant P (D-030):\n  33 kV: overcurrent and earth fault per feeder, graded with\n    &gt;= 0.3 s margins; 400 A resistance earthing; breaker\n    failure to the incomer; bus protection or incomer backup\n  main transformers: biased differential with inrush blocking,\n    gas and pressure devices, overcurrent backup\n  132 kV line: line differential over fibre, distance backup,\n    transfer trip from the grid end on two channels\n  CTs: 1 A secondaries, knee points from the fault levels\n  earthing: mesh grid from the soil survey (U-098), GPR and\n    touch/step checked by the guide's method with clearing times\n  lightning: turbine LPS from the maker; arresters at the line\n    entrance and the transformers; risk study with local flash\n    density (U-099)\n  settings: project studies and the operator's approval\nتفسیر. این تصمیمِ D-030 است. یافتهٔ فصل که به عقب برگشت: ورودی‌ها 1,600 A (مثال 26.12)؛ فصل‌های ۲۳ و ۲۴ 1,250 A را موقت نگه می‌دارند. موردهای باز: بررسیِ خاک (U-098)، چگالیِ آذرخشِ محلی (U-099)، و دادهٔ شبکهٔ بهره‌بردار (U-089 از فصلِ ۲۳). وارسی: هر بند به یکی از درس‌های این فصل برمی‌گردد.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-numbers",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-numbers",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.9 عددهای کلیدیِ حفاظتِ نیروگاهِ P",
    "text": "26.9 عددهای کلیدیِ حفاظتِ نیروگاهِ P\n\n\n\nجدول 26.6: عددهای کلیدیِ فصلِ ۲۶ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nخطای سه‌فاز در بخشِ شینهٔ 33 kV\n6.39 kA\nمثال 26.1\n\n\nخطای زمین با مقاومت\nحدودِ 400 A به جای 7.17 kA\nمثال 26.3\n\n\nتنظیم‌های TMS فیدر، ورودی، HV\n0.10، 0.11، 0.18\nمثال 26.13\n\n\nفاصلهٔ هماهنگی در 4 kA\n0.51 s\nمثال 26.85\n\n\nمقاومتِ شبکهٔ زمین (150 Ω·m)\n0.86 Ω\nمثال 26.28\n\n\nافزایشِ پتانسیلِ زمین\n1,782 V\nبخش 26.4.2\n\n\nبرخوردِ آذرخش به دوازده توربین\nحدودِ ۲۱ در سال\nمثال 26.32\n\n\nدسترس‌های دیستانس\n2.36، 7.13، 12.98 Ω\nمثال 26.63\n\n\nپاک شدن با خرابیِ کلید\n240 ms\nمثال 26.65\n\n\nانتقالِ قطع، دو کانال\n105 ms؛ 99.9999 %\nمثال 26.64",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-design",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-design",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.10 گردشِ کارِ حفاظت، زمین و صاعقه",
    "text": "26.10 گردشِ کارِ حفاظت، زمین و صاعقه\n\n\nدادهٔ شبکه و مدلِ تأییدشده (بخش 26.3.1)؛ ترازهای خطا در همهٔ حالت‌های کلیدزنی.\nناحیه‌ها و طرح‌ها (بخش 26.6.1)؛ اصلی و پشتیبانِ مستقل (بخش 26.2.6).\nترانسفورماتورهای اندازه‌گیری: نسبت، رده، نقطهٔ زانو (بخش 26.2.4).\nتنظیم‌ها: پنجره و TMS در بدترین حالت (بخش 26.3.2)؛ عبور از خطا (بخش 26.3.5).\nمدارِ قطع، DC و کنترلِ پیکربندی (بخش 26.3.6).\nزمین: خاک، شبکه، ولتاژِ تماس و گام با زمانِ قطع (بخش 26.4).\nصاعقه و ضربه: ریسک، ناحیه‌ها، برقگیر (بخش 26.4.3، بخش 26.4.4).\nشاهد: کارخانه، تزریق، سربه‌سر، تأیید (بخش 26.5، بخش 26.6.4)؛ نگه‌داری (بخش 26.5.3).",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-lab",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-lab",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.11 آزمایشگاه‌های پایتونِ این فصل",
    "text": "26.11 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 26.7: آزمایشگاه‌های پایتونِ فصلِ ۲۶\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nرله‌ها، خطای زمین، شبکه، فیدر، زمین، صاعقه\n\n\nمبانی\nexamples_a\nترازهای خطا، هماهنگی، زمین، CT، دیفرانسیل، دیستانس، خرابیِ کلید، ناحیه‌ها\n\n\nگردشِ کار\nexamples_b\nبارها، پنجره، TMS، بی‌شبکه، جهت، عبور از خطا، RoCoF، پشتیبان\n\n\nزمین و صاعقه\nexamples_c و examples_g\nشبکهٔ زمین، GPR، الکترود، بدن، میله‌ها، کره، القا، فاصله، برقگیر، آرک‌فلش\n\n\nشاهد و مخابرات\nexamples_f\nبارِ CT، سندها، آزمون‌ها، انتقالِ قطع\n\n\nمدارهای درونی\nexamples_h\nترانسفورماتورِ واحد، فیوزِ رشته، خطای پنهان، عایق، LV، حلقه، DC، مبدل‌ها\n\n\nساخت\nexamples_k\nنسبت و زانوی CT، کلید، آزمون‌های رله، نواقصِ کارخانه، مسیرها\n\n\nترانسفورماتور و منبع‌ها\nexamples_m\nنشتیِ دیفرانسیل و شیب، REF، فیدرِ سالم، بازبست، هم‌زمانی\n\n\nاندازه‌گیری و سرعت\nexamples_n\nونر، افتِ پتانسیل، رسانای صاعقه، مرزِ آرک‌فلش، مسدودسازیِ شینه\n\n\nکانال و کارنامه\nexamples_p\nعدمِ تقارنِ کانال، جریانِ شارژ، نظارتِ VT، خرابیِ پنهان، اطمینان‌پذیری و امنیت\n\n\nنوارها، کابل و شینه\nexamples_r\nپله‌های ولتاژ و فرکانس، تصویرِ گرمایی، دیفرانسیلِ امپدانسِ بالا، منحنیِ آسیب\n\n\nریسک، SPD و فایل‌ها\nexamples_s\nساختارِ ریسکِ صاعقه، سیمِ SPD، مقایسهٔ فایلِ تنظیم، مکان‌یابیِ خطا\n\n\nخواندنِ آزمون\nexamples_t\nنوارِ پذیرشِ تزریق، قطبیتِ دیفرانسیل، خطاهای سیم‌کشی\n\n\nهارمونیک و شیلد\nexamples_u\nمهارِ هارمونیکِ دوم از شکلِ موج، شیلد در برابرِ زمین‌کردن و کوپلر\n\n\nحلقه، تایمر و سهمِ خطا\nexamples_w\nحلقهٔ رشتهٔ خورشیدی، تایمرِ خرابیِ کلید، سهمِ نیروگاه در ترازِ خطا\n\n\nسرویس‌ها و مرحله‌ها\nexamples_x\nسهمِ جریانِ صاعقه در سرویس‌ها، حفاظت در هر مرحلهٔ برق‌دار کردن\n\n\nتوربین و دیزل\nexamples_y\nسه پله در توربین، تابلوی 400 V روی دیزل\n\n\nفیوز و سابقه\nexamples_z\nفیوز یا کلید برای واحدها، کامل بودنِ سابقهٔ آزمون\n\n\nچهار پله\nexamples_ab\nهماهنگیِ کلیدِ توربین، رلهٔ واحد، فیدر و ورودی، مورد به مورد\n\n\nبارِ سرد\nexamples_ac\nهجومِ چهار واحد در برق‌دار کردنِ دوبارهٔ فیدر، رله به‌عنوانِ انتگرال‌گیر\n\n\nآزمایشگاهِ ت\nlab_d\nردیابیِ خطا (مثالِ کارشده)، فایلِ تنظیم، نگه‌داری\n\n\nآزمایشگاهِ ث\nlab_e\nخواندنِ ثبتِ رویدادها، ساعت‌ها\n\n\nنیروگاهِ P\nintegrated\nهماهنگی با دست، ثبتِ تنظیم‌ها، مرزِ تأیید، مبنا\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ protection با آزمون‌هایش در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. نمونه: فرمولِ منحنیِ معکوس و زمانِ قطع:\nCURVES = {   # inverse-time curve constants (k, alpha), standard forms\n    \"standard inverse\": (0.14, 0.02),\n    \"very inverse\": (13.5, 1.0),\n    \"extremely inverse\": (80.0, 2.0),\n}\n\n\ndef trip_time(i: float, pickup: float, tms: float,\n              curve: str = \"standard inverse\") -&gt; float:\n    \"\"\"Operating time (s) of an inverse-time overcurrent element:\n    t = TMS k / ((I/Is)^alpha - 1); inf below pickup.\"\"\"\n    k, a = CURVES[curve]\n    m = i / pickup\n    return math.inf if m &lt;= 1 else tms * k / (m ** a - 1)\n\n\ndef grading_ok(t_down: float, t_up: float, margin: float = 0.3) -&gt; bool:\n    \"\"\"Upstream relay slower than downstream by at least the margin.\"\"\"\n    return t_up - t_down &gt;= margin",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-std",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-std",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.12 جعبهٔ استاندارد و انطباق",
    "text": "26.12 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nIEC 60255-151:2009 (STD-124): الزام‌های کارکردیِ حفاظتِ جریانِ زیاد و کم؛ ثابت‌های منحنیِ معکوسِ استاندارد از این خانواده‌اند.\nIEC 61869-2:2012 (STD-038): ترانسفورماتورهای جریان (رده‌ها، نقطهٔ زانو، آزمون‌ها).\nIEEE Std 80-2013 (STD-126): راهنمای ایمنیِ زمین‌کردنِ پستِ AC؛ شکل‌های ولتاژِ تماس و گامِ این فصل آموزشی‌اند و از آن نقل نمی‌شوند.\nIEC 62305-2:2024 (STD-127): مدیریتِ ریسکِ صاعقه؛ IEC 61400-24:2019+AMD1:2024 (STD-125): حفاظتِ صاعقهٔ توربینِ بادی.\nIEC 61850 (STD-093): ارتباطاتِ پست (پیام‌های حفاظتی و پیکربندی).\nتنظیم‌ها، حاشیه‌ها و حدهای این فصل آموزشیاند (A-331 تا A-335). تنظیمِ واقعی از مدلِ شبکهٔ تأییدشده و الزامِ بهره‌بردار؛ قاعده‌های کشوری در فصل‌های ۵۵ تا ۵۷. (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-deliverable",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-deliverable",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.13 تحویل‌دادنیِ نیروگاهِ P",
    "text": "26.13 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 26.8: سندهای فصلِ ۲۶ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-CAL-0011\nمطالعهٔ اتصالِ کوتاه و هماهنگی (همهٔ حالت‌ها)\nفاصله‌ها در بدترین حالت؛ مدلِ تأییدشده\n\n\nPLP-ELE-SPC-0007\nمشخصهٔ حفاظت، CTها و تابلوها\nنقطه‌های زانو از ترازِ خطا؛ دو بوبین و دو DC\n\n\nPLP-ELE-REP-0009\nزمین‌کردن و صاعقه (شبکه، GPR، ریسک)\nدادهٔ خاک و چگالیِ آذرخش؛ زمانِ قطع\n\n\nPLP-ELE-REG-0003\nثبتِ تنظیم‌ها، فایل‌ها و چک‌سام‌ها؛ مرزِ تأیید\nتأییدِ کتبیِ بهره‌بردار برای مرز\n\n\nPLP-ELE-PRO-0004\nبرنامهٔ آزمون (کارخانه، تزریق، سربه‌سر) و سابقهٔ نگه‌داری\nهر آزمون با هدف و سابقه\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-030: مبنای حفاظت، زمین و صاعقه (مثال 26.87).\nفرض‌های A-331 تا A-335: تنظیم‌ها و عنصرهای خطای زمین (A-331)؛ دادهٔ آموزشیِ شبکه (A-332)؛ خاک و شبکهٔ زمین (A-333)؛ صاعقه (A-334)؛ پوشِ عبور از خطا، ثبتِ رویدادِ ساختگی و حدهای آزمون (A-335).\nمجهول‌های U-098 و U-099: بررسیِ خاکِ محل؛ چگالیِ آذرخشِ محلی.\nیافته: ورودی‌های 33 kV 1,600 A؛ لینکِ بوبینِ ۲ ردهٔ A (مثال 26.83).\nکتابخانهٔ همراه: ماژولِ protection با آزمون‌ها و برنامه‌های فصلِ ۲۶.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-summary",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-summary",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.14 جمع‌بندی",
    "text": "26.14 جمع‌بندی\n\nمبانی: انواعِ خطا و مسیرِ جریان، مؤلفه‌های متقارن، زمین‌کردنِ نول با مقاومت؛ CT و VT چشمِ حفاظت‌اند و نقطهٔ زانو از ترازِ خطا می‌آید؛ کارکردهای جریانِ زیاد، دیفرانسیل، دیستانس، ولتاژ و فرکانس؛ گزینش‌پذیری، حساسیت، سرعت و پشتیبانِ مستقل (بخش 26.2).\nگردشِ کار: داده و مطالعه در همهٔ حالت‌های کلیدزنی؛ پنجرهٔ راه‌اندازی و TMS در بدترین حالت؛ نیروگاهِ بی‌شبکه و جهت؛ حفاظتِ ولتاژ و فرکانس در برابرِ عبور از خطا؛ مدارِ قطع، DC و کنترلِ پیکربندی با چک‌سام؛ مرزِ تأییدِ بهره‌بردار (بخش 26.3).\nزمین و صاعقه: خاک، شبکهٔ زمین، افزایشِ پتانسیل، ولتاژِ تماس و گام با زمانِ قطع؛ برخوردِ آذرخش، کرهٔ غلتان، برقگیر و فاصله؛ بازرسی؛ حفاظتِ مدارهای درونی: ترانسفورماتورِ واحد، فیوزِ رشته، خطای پنهانِ DC، عایق، LV، حلقه (بخش 26.4).\nشاهد و ایمنی: یک خطای فرضی از داده تا تأیید در هفت گام با سابقه؛ آرک‌فلش و زمانِ قطع بی‌روالِ کارِ برق‌دار؛ سوابقِ نگه‌داری (بخش 26.5).\nکلکتور و صادرات: ناحیه‌های هم‌پوشان، دیستانس و دیفرانسیلِ خط، انتقالِ قطع با دو کانالِ مستقل، خرابیِ کلید، آزمون‌ها و مرزِ تأیید؛ خواندنِ ثبتِ رویدادها و ساعت‌ها (بخش 26.6).\nساخت: مسیرهای کارخانهٔ CT، VT، کلید، رله و تابلو؛ نسبت و زانوی CT، زمان‌بندیِ کلید، خانواده‌های آزمون و ردهٔ نواقص (بخش 26.7).\nدرس‌های افزوده: شیبِ مهار و REF، مهارِ هارمونیکِ دوم، فیدرِ سالم و بازبست و هم‌زمانی، نوارهای ولتاژ و فرکانس، شیلد و زمین‌کردن (بخش 26.2.7، بخش 26.2.9، بخش 26.3.8، بخش 26.3.9، بخش 26.3.10)؛ ونر و افتِ پتانسیل، رسانای صاعقه، ریسک و SPD، حلقهٔ رشته (بخش 26.4.7، بخش 26.4.8، بخش 26.4.9)؛ مرزِ آرک‌فلش و مسدودسازی، خرابیِ پنهان و کارنامه، نوارِ پذیرش و قطبیت (بخش 26.5.4، بخش 26.5.5، بخش 26.5.6)؛ کانال و جریانِ شارژ، تصویرِ گرمایی و منحنیِ آسیب و دیفرانسیلِ شینه، مقایسهٔ فایل و مکان‌یابی، تایمرِ خرابیِ کلید و سهمِ خطا (بخش 26.6.6، بخش 26.6.7، بخش 26.6.8، بخش 26.6.9)؛ خطاهای سیم‌کشی (بخش 26.7.1).\n\n\n26.14.1 واژگانِ فصلِ ۲۶\n\n\n\nجدول 26.9: واژگانِ فصلِ ۲۶\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nخطای موازی\nshunt fault\n\n\n\nخطای تک‌فاز به زمین\nsingle line-to-earth fault\nSLG\n\n\nمؤلفه‌های متقارن\nsymmetrical components\n\n\n\nتوالیِ مثبت، منفی و صفر\npositive, negative and zero sequence\n\n\n\nزمین‌کردنِ نول\nneutral earthing\n\n\n\nمقاومتِ زمین‌کننده\nneutral earthing resistor\nNER\n\n\nترانسفورماتورِ زمین\nearthing transformer\n\n\n\nترانسفورماتورِ جریان\ncurrent transformer\nCT\n\n\nترانسفورماتورِ ولتاژ\nvoltage transformer\nVT\n\n\nنقطهٔ زانو\nknee point\n\n\n\nCTِ هسته‌توازن\ncore-balance CT\nCBCT\n\n\nحفاظتِ جریانِ زیاد\novercurrent protection\n51\n\n\nمنحنیِ زمانِ معکوس\ninverse-time curve\nIDMT\n\n\nضریبِ زمانی\ntime multiplier setting\nTMS\n\n\nجریانِ راه‌اندازی\npickup current\n\n\n\nپنجرهٔ راه‌اندازی\npickup window\n\n\n\nحفاظتِ دیفرانسیل\ndifferential protection\n87\n\n\nمهار\nrestraint (bias)\n\n\n\nحفاظتِ دیستانس\ndistance protection\n21\n\n\nدسترسِ ناحیه\nzone reach\n\n\n\nجهت‌دار\ndirectional\n67\n\n\nحفاظتِ خرابیِ کلید\nbreaker-failure protection\n50BF\n\n\nگزینش‌پذیری\nselectivity\n\n\n\nحساسیت\nsensitivity\n\n\n\nپشتیبان\nbackup protection\n\n\n\nمدارِ قطع\ntrip circuit\n\n\n\nبوبینِ قطع\ntrip coil\n\n\n\nنظارت بر مدارِ قطع\ntrip-circuit supervision\nTCS\n\n\nرلهٔ قفل\nlockout relay\n86\n\n\nفایلِ تنظیم\nsetting file\n\n\n\nچک‌سام\nchecksum\n\n\n\nناحیهٔ حفاظت\nzone of protection\n\n\n\nانتقالِ قطع\ntransfer trip\n\n\n\nعبور از خطا\nfault ride-through\nFRT\n\n\nآهنگِ تغییرِ فرکانس\nrate of change of frequency\nRoCoF\n\n\nضدِجزیره\nanti-islanding\n\n\n\nشبکهٔ زمین\nearth grid (mesh)\n\n\n\nمقاومتِ ویژهٔ خاک\nsoil resistivity\n\n\n\nافزایشِ پتانسیلِ زمین\nground potential rise\nGPR\n\n\nولتاژِ تماس\ntouch voltage\n\n\n\nولتاژِ گام\nstep voltage\n\n\n\nچگالیِ آذرخش\nflash density\nNg\n\n\nکرهٔ غلتان\nrolling sphere\n\n\n\nسامانهٔ حفاظتِ صاعقه\nlightning protection system\nLPS\n\n\nوسیلهٔ حفاظت در برابرِ ضربه\nsurge protective device\nSPD\n\n\nآرک‌فلش\narc flash\n\n\n\nانرژیِ رویداد\nincident energy\n\n\n\nتزریقِ ثانویه\nsecondary injection\n\n\n\nآزمونِ سربه‌سر\nend-to-end test\n\n\n\nدنبالهٔ رویدادها\nsequence of events\nSOE\n\n\nثبت‌کنندهٔ اغتشاش\ndisturbance recorder\n\n\n\nفهرستِ نواقص\npunch list\n\n\n\nپایشِ عایق\ninsulation monitoring\n\n\n\nامپدانسِ حلقهٔ خطا\nearth-fault loop impedance\nZs\n\n\nجریانِ نشتیِ دیفرانسیل\nspill current\n\n\n\nخطای زمینِ محدود\nrestricted earth fault\nREF\n\n\nمهارِ هارمونیکِ دوم\nsecond-harmonic restraint\n\n\n\nقطعِ هم‌دردانه\nsympathetic tripping\n\n\n\nبازبستِ خودکار\nauto-reclose\n79\n\n\nزمانِ مرده\ndead time\n\n\n\nهم‌زمانی\nsynchrocheck\n25\n\n\nتصویرِ گرمایی\nthermal replica\n49\n\n\nمنحنیِ آسیب\ndamage curve\n\n\n\nدیفرانسیلِ امپدانسِ بالا\nhigh-impedance differential\n\n\n\nولتاژِ پایداری\nstability voltage\n\n\n\nطرحِ مسدودسازی\nblocking scheme\n\n\n\nعدمِ تقارنِ کانال\nchannel asymmetry\n\n\n\nنظارتِ VT\nVT supervision\n60\n\n\nخرابیِ پنهان\nhidden failure\n\n\n\nاطمینان‌پذیری\ndependability\n\n\n\nامنیت\nsecurity\n\n\n\nروشِ ونر\nWenner method\n\n\n\nآزمونِ افتِ پتانسیل\nfall-of-potential test\n\n\n\nمکان‌یابِ خطا\nfault locator\n\n\n\nنوارِ پذیرش\nacceptance band",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-assess",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-assess",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.15 ارزیابیِ پلکانی",
    "text": "26.15 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند یک خطا را از دادهٔ شبکه تا تأییدِ تنظیم دنبال کند، ترازها و زمان‌های هماهنگی را حساب و وارسی کند، شبکهٔ زمین و حفاظتِ صاعقه را مفهومی بسنجد، ناحیه‌ها و طرح‌های کلکتور و صادرات را طراحی کند، و شاهدِ آزمون و نگه‌داری را بخواند؛ همه بی‌روالِ کارِ برق‌دار. پاسخ‌ها در بخش 26.16 آمده‌اند.\n\n26.15.1 پلهٔ ۱: مبانی\n\nتمرین 26.1 چهار نوعِ خطای موازی را نام ببرید و بگویید کدام معمولاً بزرگ‌ترین جریان را دارد.\n\n\nتمرین 26.2 معادلهٔ 26.1 را توضیح دهید: سه مؤلفه از سه جریانِ فاز.\n\n\nتمرین 26.3 چرا در خطای تک‌فاز به زمین شبکه‌های توالی سری می‌شوند؟\n\n\nتمرین 26.4 چرا شبکهٔ 33 kV با مقاومت زمین می‌شود؟\n\n\nتمرین 26.5 چرا ترانسفورماتورِ اصلیِ YNd11 یک ترانسفورماتورِ زمین در طرفِ 33 kV می‌خواهد؟\n\n\nتمرین 26.6 معادلهٔ 26.5 را توضیح دهید.\n\n\nتمرین 26.7 چرا ثانویهٔ CTِ برق‌دار نباید باز بماند؟\n\n\nتمرین 26.8 سه منحنیِ معکوسِ استاندارد و کاربردِ هر کدام را بنویسید.\n\n\nتمرین 26.9 مهار در دیفرانسیل چه می‌کند؟\n\n\nتمرین 26.10 چهار اصلِ حفاظتِ خوب را تعریف کنید.\n\n\nتمرین 26.11 پشتیبانِ «هم‌سرنوشت» یعنی چه؟\n\n\nتمرین 26.12 معادلهٔ 26.10 را توضیح دهید.\n\n\nتمرین 26.13 چرا هماهنگی در همهٔ حالت‌های کلیدزنی وارسی می‌شود؟\n\n\nتمرین 26.14 چرا ورودی‌ها حفاظتِ جهت‌دار می‌خواهند؟\n\n\nتمرین 26.15 پوشِ عبور از خطا چیست و چرا پلهٔ کم‌ولتاژی نباید درونِ آن قطع کند؟\n\n\nتمرین 26.16 ناحیهٔ عدم‌تشخیصِ ضدِجزیره چیست؟\n\n\nتمرین 26.17 معادلهٔ 26.14 را توضیح دهید.\n\n\nتمرین 26.18 ولتاژِ تماس و گام را تعریف کنید.\n\n\nتمرین 26.19 معادلهٔ 26.15 را توضیح دهید.\n\n\nتمرین 26.20 روشِ کرهٔ غلتان را توضیح دهید.\n\n\nتمرین 26.21 چرا برقگیر نزدیکِ ترانسفورماتور نصب می‌شود؟\n\n\nتمرین 26.22 چرا خطای آرایهٔ خورشیدی از حفاظتِ جریانِ زیاد پنهان است؟\n\n\nتمرین 26.23 ناحیهٔ حفاظت و هم‌پوشانی را تعریف کنید.\n\n\nتمرین 26.24 انتقالِ قطع چیست و کجا لازم است؟\n\n\nتمرین 26.25 معادلهٔ 26.24 را توضیح دهید.\n\n\nتمرین 26.26 آزمونِ نوعی، روتین و کارخانهٔ تابلو هر کدام چه چیزی را ثابت می‌کنند؟\n\n\nتمرین 26.27 چرا دیفرانسیلِ ترانسفورماتور مهار دارد؟\n\n\nتمرین 26.28 REF چه چیزی را می‌بیند که دیفرانسیل نمی‌بیند؟\n\n\nتمرین 26.29 معادلهٔ 26.21 را توضیح دهید؛ چرا فاصلهٔ بیشتر عمیق‌تر را می‌بیند؟\n\n\nتمرین 26.30 قاعدهٔ ۶۱٫۸ درصد را از معادلهٔ 26.22 به دست آورید.\n\n\nتمرین 26.31 اطمینان‌پذیری و امنیتِ حفاظت را تعریف کنید.\n\n\nتمرین 26.32 چرا تصویرِ گرمایی کاری می‌کند که حفاظتِ جریانِ زیاد نمی‌کند؟\n\n\nتمرین 26.33 معادلهٔ 26.23 را توضیح دهید؛ کدام عامل در دستِ طراح نیست؟\n\n\nتمرین 26.34 چرا جریانِ هجومی هارمونیکِ دوم دارد و جریانِ خطا ندارد؟\n\n\n\n26.15.2 پلهٔ ۲: تحلیل\n\nتمرین 26.35 جریانِ خطای سه‌فاز پشتِ 4 Ω در 33 kV؟\n\n\nتمرین 26.36 جریانِ خطای دوفاز با \\(Z_1 = Z_2 = j4\\,\\Omega\\)؟\n\n\nتمرین 26.37 خطای تک‌فازِ زمین‌شدهٔ مستقیم با \\(Z_1 = Z_2 = Z_0 = j4\\,\\Omega\\)؟\n\n\nتمرین 26.38 مقاومتِ زمین برای حدودِ 300 A در 33 kV؟\n\n\nتمرین 26.39 زمانِ منحنیِ معکوسِ استاندارد در ده برابرِ راه‌اندازی با TMS 0.2؟\n\n\nتمرین 26.40 همان با منحنیِ خیلی‌معکوس و بی‌نهایت‌معکوس؟\n\n\nتمرین 26.41 زمان‌های 0.25 و 0.50 s با فاصلهٔ لازمِ 0.3 s هماهنگ‌اند؟\n\n\nتمرین 26.42 ولتاژِ زانوی لازم با جریانِ ثانویهٔ 20 A، \\(R_\\text{ct} = 3\\)، \\(R_\\text{b} = 2\\,\\Omega\\) و \\(k = 2\\)؟\n\n\nتمرین 26.43 دیفرانسیل با \\(I_1 = 5\\) و \\(I_2 = -4.5\\)؛ و با \\(I_1 = 2\\) و \\(I_2 = 0\\)؟\n\n\nتمرین 26.44 دسترس‌های دیستانس برای خطِ 5 Ω و خطِ بعدیِ 6 Ω؟\n\n\nتمرین 26.45 دسترس‌ها برای خطِ 4 Ω و خطِ بعدیِ 10 Ω؟\n\n\nتمرین 26.46 مقاومتِ شبکهٔ زمینِ 50 × 50 m با 1,000 m رسانا در 300 Ω·m؟\n\n\nتمرین 26.47 افزایشِ پتانسیل با 3 kA به زمین و 1.2 Ω؟\n\n\nتمرین 26.48 نسبتِ ولتاژِ قابلِ تحمل در قطعِ 0.2 s به 0.5 s؟\n\n\nتمرین 26.49 سطحِ جمع‌آوریِ دکلِ 120 m؟\n\n\nتمرین 26.50 برخوردِ سالانه با \\(N_\\text{g} = 4\\) و 0.4 km²؟\n\n\nتمرین 26.51 سطحِ جمع‌آوریِ ساختمانِ 30 × 20 × 8 m؟\n\n\nتمرین 26.52 حاشیهٔ برقگیر با تحملِ 550 kV و ولتاژِ پسماندِ 350 kV؟\n\n\nتمرین 26.53 بارِ CT با 1.2 Ω در ثانویهٔ 5 A و 1 A؟\n\n\nتمرین 26.54 زمانِ انتقالِ قطع با 20، 20، 10 و 50 ms؟\n\n\nتمرین 26.55 دسترس‌پذیریِ دو کانالِ مستقلِ 99.5 %؟\n\n\nتمرین 26.56 نسبتِ انرژیِ قوس با قطع در 0.1 s به 0.5 s؟\n\n\nتمرین 26.57 انرژیِ نسبیِ قوس با قطع در 0.3 s به‌جای 1.0 s؟\n\n\nتمرین 26.58 پاک شدن با خرابیِ کلید: 30، 150 و 60 ms؟\n\n\nتمرین 26.59 پاک شدن با خرابیِ کلید اگر تایمر 120 ms باشد؟\n\n\nتمرین 26.60 مؤلفه‌های \\(I_a = 1{,}000\\,\\text{A}\\) و \\(I_b = I_c = 0\\)؟\n\n\nتمرین 26.61 مؤلفه‌های سه جریانِ 800 A با زاویه‌های 0، −110 و 120°؟\n\n\nتمرین 26.62 پنجرهٔ راه‌اندازی با بارِ 250 A و کم‌ترین خطای 2,400 A؟\n\n\nتمرین 26.63 TMS برای 0.6 s در 3 kA با راه‌اندازیِ 600 A؟\n\n\nتمرین 26.64 الکترودِ نیم‌کره‌ای 1 m در 100 Ω·m با 1 kA: افزایشِ پتانسیل و پتانسیل در 2 m؟\n\n\nتمرین 26.65 مقاومتِ پا روی سنگِ 2,500 Ω·m و جریانِ بدن با 300 V تماس؟\n\n\nتمرین 26.66 شعاعِ حفاظت در زمین با کرهٔ 30 m و دکلِ 15 m؟\n\n\nتمرین 26.67 ولتاژِ القایی در حلقهٔ 20 m² در 100 m با 20 kA/µs؟\n\n\nتمرین 26.68 ولتاژ روی تجهیز با برقگیرِ 280 kV، فاصلهٔ 20 m و 800 kV/µs؟\n\n\nتمرین 26.69 سه رشتهٔ موازی با Isc 11 A و رتبهٔ وارونهٔ 20 A: فیوز لازم است؟\n\n\nتمرین 26.70 احتمالِ پاک‌نشدن با اصلی و پشتیبانِ 1 % و ضریبِ هم‌سرنوشتیِ 0.1؟\n\n\nتمرین 26.71 مقطعِ رسانای زمین برای 20 kA در 1 s با \\(k = 143\\)؟\n\n\nتمرین 26.72 مقاومتِ میلهٔ 2.4 m × 16 mm در 80 Ω·m؟\n\n\nتمرین 26.73 جریانِ خازنی با 5 µF در هر فاز در 33 kV؟\n\n\nتمرین 26.74 RoCoF با عدم‌توازنِ 5 % و \\(H = 1\\,\\text{s}\\)؟\n\n\nتمرین 26.75 ترانسفورماتورِ واحدِ 2.5 MVA و 6 %: جریانِ نامی و خطای LV در 33 kV؟\n\n\nتمرین 26.76 بلندترین کابل با 0.5 Ω حد، 0.01 Ω/m حلقه و منبعِ 0.04 Ω؟\n\n\nتمرین 26.77 بلندترین کابلِ 4 mm² برای کلیدِ 20 A تیپ C؟\n\n\nتمرین 26.78 خطای نسبتِ CTِ 400/1 اگر 400 A به 0.995 A برسد؟\n\n\nتمرین 26.79 مقاومتِ عایقِ ۳۰۰ رشته با 10 MΩ؛ و ۶۰۰ رشته با 30 MΩ؟\n\n\nتمرین 26.80 برخوردِ سالانه به ده دکلِ 30 m با \\(N_\\text{g} = 3\\)؟\n\n\nتمرین 26.81 پراکندگیِ قطب‌ها با زمان‌های 30، 31 و 36 ms؟\n\n\nتمرین 26.82 جریانِ نشتی در 5 پریونیت با تپِ +5 % و عدمِ تطبیقِ 2 %؟\n\n\nتمرین 26.83 REF با آستانهٔ 10 %، خطای محدود به 400 A و نامیِ 1,102 A، از کجا می‌بیند؟\n\n\nتمرین 26.84 رلهٔ فیدرِ سالم با شش توربین (552 A نامی) در 1.3 برابر؟\n\n\nتمرین 26.85 دورشدنِ فاز با 0.2 Hz در زمانِ مردهٔ 2 s؟\n\n\nتمرین 26.86 زاویهٔ پیش‌فرمان با لغزشِ 0.3 Hz و کلیدِ 60 ms؟\n\n\nتمرین 26.87 مقاومتِ ویژهٔ ظاهری با \\(a = 10\\,\\text{m}\\) و 2.0 Ω؟\n\n\nتمرین 26.88 با کاوشگرِ جریان در 300 m، کاوشگرِ ولتاژ کجا؟\n\n\nتمرین 26.89 گرمای رسانای 35 mm² اگر انرژیِ ویژه نصف شود؟\n\n\nتمرین 26.90 مرزِ آرک‌فلش با قطعِ 0.5 s و \\(x = 1.5\\)؟\n\n\nتمرین 26.91 زمانِ منحنیِ ورودی برای خطای شینهٔ 9.8 kA؟\n\n\nتمرین 26.92 خطای فاز و جریانِ تفاضلی با 3 ms عدمِ تقارن و 437 A؟\n\n\nتمرین 26.93 جریانِ شارژِ کابلِ 132 kV به طولِ 12 km (به نسبتِ 33.8 A برای 7 km)؟\n\n\nتمرین 26.94 ناآمادگی با نرخِ 0.03 و آزمونِ ۴ ساله بی خودنظارتی؟\n\n\nتمرین 26.95 با خودنظارتیِ 90 % و نرخِ 0.02، فاصلهٔ آزمون برای ناآمادگیِ 1 %؟\n\n\nتمرین 26.96 اطمینان‌پذیری و امنیت با ۵۰ خطا، ۴۸ قطعِ درست و یک قطعِ ناخواسته؟\n\n\nتمرین 26.97 پلهٔ 59 با 1.18 پریونیت و 0.5 s درونِ نوارِ آموزشی است؟\n\n\nتمرین 26.98 پلهٔ 81U با 47.8 Hz و 10 s؟\n\n\nتمرین 26.99 زمانِ تصویرِ گرمایی در 600 A از سرد (رتبهٔ 400 A، \\(\\tau = 45\\)، \\(k = 1.05\\))؟\n\n\nتمرین 26.100 تحملِ کابلِ 400 mm² آلومینیومی در 12.5 kA؟\n\n\nتمرین 26.101 ولتاژِ پایداری با سیمِ 3 Ω (بقیه همان)؟\n\n\nتمرین 26.102 بیشترین طولِ سیمِ SPDِ 1.5 kV برای 4 kV در 10 kA/µs با 1 µH/m؟\n\n\nتمرین 26.103 خطای 3.0 km با تغذیهٔ 20 % از 1.1 km کجا مکان‌یابی می‌شود؟\n\n\nتمرین 26.104 نوارِ پذیرش برای زمانِ تنظیمِ 1.5 s (رله 5 % یا 30 ms، دستگاه 1 %)؟\n\n\nتمرین 26.105 با شیبِ 0.25 و راه‌اندازیِ 0.2، دیفرانسیل با CTِ وارونه از چه باری قطع می‌کند؟\n\n\nتمرین 26.106 خطاهای مورد انتظار در ۳۰۰۰ اتصال با نرخِ 0.5 در هزار و احتمالِ هیچ؟\n\n\nتمرین 26.107 با آستانهٔ 20 %، کدام پالسِ هجوم (90، 120، 180، 240°) دیگر مسدود نمی‌شود؟\n\n\nتمرین 26.108 تحملِ شیلدی با 3.6 kA در 1 s با 800 A؟\n\n\nتمرین 26.109 ولتاژِ القایی با همان سه حلقهٔ رشته در فاصلهٔ 300 m؟\n\n\nتمرین 26.110 تایمرِ لازم برای کلیدی با کندترین قطبِ 35 ms (بازنشانی 20، حاشیه 60 ms)؟\n\n\nتمرین 26.111 سهمِ نیروگاه با 1.5 برابرِ نامی (105 MVA) و شبکهٔ 3.0 kA؟\n\n\nتمرین 26.112 با چهار سرویس و ضربهٔ 150 kA (نیمی به زمین)، سهمِ هر سرویس؟\n\n\nتمرین 26.113 با کلیدِ LV در 30 ms، پنجرهٔ پلهٔ واحد با فاصله‌های 0.3 s (فیدر 0.647 s)؟\n\n\nتمرین 26.114 بلندترین کابلِ 6 mm² (0.0074 Ω/m) روی دیزل در 0.1 تا 1 s برای کلیدِ 32 A تیپ C؟\n\n\nتمرین 26.115 کوچک‌ترین فیوز برای ترانسفورماتورِ 1.6 MVA در 33 kV با هجومِ 12 برابر و قاعدهٔ هشت برابر؟\n\n\nتمرین 26.116 جریانِ آغازینِ یک واحد (1,176 A قله) به شکلِ مؤثر؟\n\n\n\n26.15.3 پلهٔ ۳: کاربرد\n\nتمرین 26.117 یک تغییرِ «فقط یک رقم» در TMS فیدر چه کارهایی می‌خواهد؟\n\n\nتمرین 26.118 ورودی‌های 1,250 A فصل‌های ۲۳ و ۲۴ را با یافتهٔ این فصل داوری کنید.\n\n\nتمرین 26.119 نیروگاه در حالتِ جزیره‌ای خطایی روی فیدر دارد؛ حفاظت آن را می‌بیند؟\n\n\nتمرین 26.120 پله‌های کم‌ولتاژیِ یک مبدل درونِ پوشِ عبور از خطا قطع می‌کنند؛ چه می‌کنید؟\n\n\nتمرین 26.121 بررسیِ خاک مقاومتِ ویژهٔ 300 Ω·m داد؛ پیامد برای شبکهٔ زمین؟\n\n\nتمرین 26.122 ثبتِ رویدادها پس از قطع را بخوانید و چهار پرسشِ اصلی را بنویسید.\n\n\nتمرین 26.123 یک هشدارِ نظارتِ مدارِ قطع ماه‌ها ایستاده است؛ ریسک و اقدام؟\n\n\nتمرین 26.124 فهرستِ نواقصِ کارخانه را رده‌بندی کنید: کدام A است؟\n\n\nتمرین 26.125 چرا آرک‌فلش با هماهنگیِ کند در تضاد است و چه راه‌هایی دارد؟\n\n\nتمرین 26.126 خطی کوتاه با دیستانسِ تنها حفاظت شده است؛ داوری کنید.\n\n\nتمرین 26.127 دو کانالِ انتقالِ قطع در یک سیمِ محافظ: مستقل‌اند؟\n\n\nتمرین 26.128 ساعتِ یک ثبت‌کننده عقب است؛ چگونه آن را می‌یابید؟\n\n\nتمرین 26.129 فیوزِ رشته در صبحِ آفتابیِ سرد سوخت؛ چه چیزی را وارسی می‌کنید؟\n\n\nتمرین 26.130 اینورتر در صبح‌های مرطوب روشن نمی‌شود؛ تحلیل کنید.\n\n\nتمرین 26.131 بهره‌بردار زمانِ مردهٔ بازبستِ 0.4 s می‌خواهد؛ پیامد برای نیروگاه؟\n\n\nتمرین 26.132 بهره‌بردار پیشنهاد می‌کند دیفرانسیلِ خط روی شبکهٔ مخابراتیِ عمومی برود؛ ریسک‌ها؟\n\n\nتمرین 26.133 فایلِ درونِ یک رله با فایلِ تأییدشده فرق دارد؛ گام‌ها؟\n\n\nتمرین 26.134 یک نقطهٔ تزریق بیرون از نوار است؛ کارشناس پیشنهاد می‌کند TMS را کمی عوض کند. داوری کنید.\n\n\nتمرین 26.135 کسی پیشنهاد می‌کند 33 kV مستقیم زمین شود تا حفاظت ساده‌تر شود؛ داوری کنید.\n\n\nتمرین 26.136 در S3 مقاومتِ زمین هنوز نصب نشده است؛ می‌توان بخشِ A را برق‌دار کرد؟\n\n\nتمرین 26.137 چرا منحنی‌های هماهنگی با موردهای خطا خوانده می‌شوند، نه با همهٔ جریان‌ها؟\n\n\nتمرین 26.138 فیدرِ بادی پس از خاموشی در برق‌دار کردن قطع می‌کند؛ تحلیل و سه چاره.\n\n\n\n26.15.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 26.139 ثبتِ تنظیم‌های بخشِ B را مانندِ مثال 26.86 بنویسید.\n\n\nتمرین 26.140 برنامهٔ آزمونِ حفاظت را از کارخانه تا نخستین برق‌دار کردن بنویسید.\n\n\nتمرین 26.141 مشخصهٔ CTهای بخشِ A را بنویسید.\n\n\nتمرین 26.142 مرزِ تأییدِ تنظیم‌ها را برای قراردادِ اتصال پیشنهاد کنید.\n\n\nتمرین 26.143 گزارشِ زمین‌کردن و صاعقه را فهرست کنید.\n\n\nتمرین 26.144 برنامهٔ نگه‌داریِ حفاظت را با سابقه‌ها بنویسید.\n\n\nتمرین 26.145 کنترلِ پیکربندیِ رله‌ها را با فصلِ ۳۵ پیوند دهید.\n\n\nتمرین 26.146 حفاظتِ ترانسفورماتورهای واحد را برای ۲۶ واحد مشخص کنید.\n\n\nتمرین 26.147 طرحِ مسدودسازیِ شینهٔ 33 kV را مشخص کنید.\n\n\nتمرین 26.148 وارسیِ «رله کابل را حفاظت می‌کند» را برای فیدر و ورودی و شیلد بنویسید.\n\n\nتمرین 26.149 هماهنگیِ سه‌پله‌ایِ توربین (کلیدِ LV، رلهٔ واحد، رلهٔ فیدر) را برای گزارشِ هماهنگی بنویسید.\n\n\nتمرین 26.150 قالبِ سابقهٔ آزمونِ حفاظت را برای پروژه بنویسید.\n\n\n\n26.15.5 پلهٔ ۵: تسلط\n\nتمرین 26.151 یک خطای فرضی روی فیدرِ خورشیدیِ PVF2 را مانندِ مثال 26.51 در هفت گام تا تأیید دنبال کنید.\n\n\nتمرین 26.152 مبنای D-030 را در برابرِ یک شبکهٔ ضعیف‌تر (ترازِ خطای نصف) بازبینی کنید.\n\n\nتمرین 26.153 برای بازرسِ وام‌دهنده نشان دهید حفاظتِ نیروگاه «همان است که تأیید شد».\n\n\nتمرین 26.154 رویدادِ مثال 26.67 را برای گزارشِ بهره‌بردار بنویسید: چه شد، چرا، چه کردیم.\n\n\nتمرین 26.155 طرحِ حفاظتِ مرز را با بهره‌بردار برای انتقالِ قطع و ضدِجزیره پیشنهاد کنید.\n\n\nتمرین 26.156 برنامهٔ حفاظتِ مرحله‌به‌مرحله را برای S0 تا S4 با گروه‌های تنظیم، آزمون‌ها و تأییدها بنویسید.\n\n\nتمرین 26.157 گزارشِ هماهنگیِ فیدرِ بادیِ =WS1 را از کلیدِ توربین تا ورودی، با همهٔ حالت‌های کلیدزنی و موردهای خطا، بنویسید.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-solutions",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-solutions",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.16 پاسخ‌نامه و راه‌حل‌ها",
    "text": "26.16 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 26.16.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 26.1. مثال 26.1.\n\n\nحل. تمرین 26.2. بخش 26.2.2.\n\n\nحل. تمرین 26.3. معادلهٔ 26.2 و شکل 26.2.\n\n\nحل. تمرین 26.4. مثال 26.3.\n\n\nحل. تمرین 26.5. مثلث نول ندارد؛ بخش 26.2.3.\n\n\nحل. تمرین 26.6. بخش 26.2.4.\n\n\nحل. تمرین 26.7. بخش 26.2.4: ولتاژِ خطرناک.\n\n\nحل. تمرین 26.8. مثال 26.6.\n\n\nحل. تمرین 26.9. مثال 26.7.\n\n\nحل. تمرین 26.10. بخش 26.2.6.\n\n\nحل. تمرین 26.11. مثال 26.8.\n\n\nحل. تمرین 26.12. بخش 26.3.2.\n\n\nحل. تمرین 26.13. مثال 26.14.\n\n\nحل. تمرین 26.14. مثال 26.17.\n\n\nحل. تمرین 26.15. مثال 26.18.\n\n\nحل. تمرین 26.16. مثال 26.19.\n\n\nحل. تمرین 26.17. بخش 26.4.2.\n\n\nحل. تمرین 26.18. بخش 26.4.2.\n\n\nحل. تمرین 26.19. بخش 26.4.3.\n\n\nحل. تمرین 26.20. شکل 26.10.\n\n\nحل. تمرین 26.21. معادلهٔ 26.17 و مثال 26.34.\n\n\nحل. تمرین 26.22. بخش 26.4.6: جریانِ اتصالِ کوتاه فقط 1.07 برابرِ جریانِ کار.\n\n\nحل. تمرین 26.23. بخش 26.6.1.\n\n\nحل. تمرین 26.24. بخش 26.6.2.\n\n\nحل. تمرین 26.25. بخش 26.5.2.\n\n\nحل. تمرین 26.26. بخش 26.7.\n\n\nحل. تمرین 26.27. مثال 26.9: جریانِ نشتی با جریانِ عبوری بالا می‌رود.\n\n\nحل. تمرین 26.28. مثال 26.10: خطای زمینِ سیم‌پیچ نزدیکِ نول.\n\n\nحل. تمرین 26.29. بخش 26.4.7.\n\n\nحل. تمرین 26.30. مثال 26.43: \\(x^2 + xd - d^2 = 0\\).\n\n\nحل. تمرین 26.31. مثال 26.57.\n\n\nحل. تمرین 26.32. مثال 26.71: گرمای گذشته را به یاد دارد.\n\n\nحل. تمرین 26.33. مثال 26.45: \\(N\\).\n\n\nحل. تمرین 26.34. مثال 26.11: پالسِ یک‌طرفه در برابرِ سینوسی.\n\n\nحل. تمرین 26.35. \\(19{,}053/4 = 4.76\\,\\text{kA}\\) (P01).\n\n\nحل. تمرین 26.36. \\(33{,}000/8 = 4.12\\,\\text{kA}\\) (P02).\n\n\nحل. تمرین 26.37. \\(3 \\times 19{,}053/12 = 4.76\\,\\text{kA}\\) (P03).\n\n\nحل. تمرین 26.38. \\(19{,}053/300 = 63.5\\,\\Omega\\)؛ جریان 299 A (P04).\n\n\nحل. تمرین 26.39. 0.59 s (P05).\n\n\nحل. تمرین 26.40. 0.30 s و 0.162 s (P06، P07).\n\n\nحل. تمرین 26.41. نه: فاصله 0.25 s (P08).\n\n\nحل. تمرین 26.42. \\(2 \\times 20 \\times 5 = 200\\,\\text{V}\\) (P09).\n\n\nحل. تمرین 26.43. اولی مهار، دومی قطع (P10، P11).\n\n\nحل. تمرین 26.44. 4.0، 8.0 و 12.2 Ω (P12).\n\n\nحل. تمرین 26.45. 3.2، 9.0 و 16.0 Ω.\n\n\nحل. تمرین 26.46. 2.96 Ω (P13).\n\n\nحل. تمرین 26.47. 3,600 V (P14).\n\n\nحل. تمرین 26.48. \\(\\sqrt{0.5/0.2} = 1.58\\) (P15).\n\n\nحل. تمرین 26.49. 0.407 km² (P16).\n\n\nحل. تمرین 26.50. 1.6 (P17).\n\n\nحل. تمرین 26.51. 4,810 m² (P18).\n\n\nحل. تمرین 26.52. 1.57 (P19).\n\n\nحل. تمرین 26.53. 30 VA و 1.2 VA (P20).\n\n\nحل. تمرین 26.54. 100 ms (P21).\n\n\nحل. تمرین 26.55. 99.9975 % (P22).\n\n\nحل. تمرین 26.56. 0.2 (P23).\n\n\nحل. تمرین 26.57. 0.3.\n\n\nحل. تمرین 26.58. 240 ms (P24).\n\n\nحل. تمرین 26.59. \\(30 + 120 + 60 = 210\\,\\text{ms}\\).\n\n\nحل. تمرین 26.60. هر سه 333 A (P25).\n\n\nحل. تمرین 26.61. \\(|I_0| = 46\\)، \\(|I_1| = 797\\)، \\(|I_2| = 46\\,\\text{A}\\) (P26).\n\n\nحل. تمرین 26.62. 300 تا 1,600 A (P27).\n\n\nحل. تمرین 26.63. 0.140 (P28).\n\n\nحل. تمرین 26.64. 15.9 kV و 8.0 kV (P29).\n\n\nحل. تمرین 26.65. 7,812 Ω و 61 mA (P30).\n\n\nحل. تمرین 26.66. 26.0 m (P31).\n\n\nحل. تمرین 26.67. 800 V (P32).\n\n\nحل. تمرین 26.68. 387 kV (P33).\n\n\nحل. تمرین 26.69. بله: \\(2 \\times 11 = 22 &gt; 20\\) (P34).\n\n\nحل. تمرین 26.70. 1.1 × 10⁻³ (P35).\n\n\nحل. تمرین 26.71. 140 mm² (P36).\n\n\nحل. تمرین 26.72. 28.6 Ω (P37).\n\n\nحل. تمرین 26.73. 90 A (P38).\n\n\nحل. تمرین 26.74. 1.25 Hz/s (P39).\n\n\nحل. تمرین 26.75. 43.7 A و 729 A (P40).\n\n\nحل. تمرین 26.76. 46 m (P41).\n\n\nحل. تمرین 26.77. \\(Z_\\text{s} = 230/200 = 1.15\\)؛ \\((1.15 - 0.03)/0.011 = 102\\,\\text{m}\\).\n\n\nحل. تمرین 26.78. −0.50 % (P42).\n\n\nحل. تمرین 26.79. 33.3 kΩ (P43) و 50 kΩ.\n\n\nحل. تمرین 26.80. 0.76 (P44).\n\n\nحل. تمرین 26.81. 6 ms.\n\n\nحل. تمرین 26.82. \\(5 \\times 0.07 = 0.35\\) پریونیت.\n\n\nحل. تمرین 26.83. \\(x \\ge 0.10 \\times 1{,}102/400 = 0.28\\).\n\n\nحل. تمرین 26.84. 718 A؛ \\(718/480 = 1.50\\)؛ پس از حدودِ 1.7 s: هنوز کندتر از 0.3 s فیدرِ معیوب.\n\n\nحل. تمرین 26.85. \\(360 \\times 0.2 \\times 2 = 144^\\circ\\).\n\n\nحل. تمرین 26.86. \\(360 \\times 0.3 \\times 0.06 = 6.5^\\circ\\).\n\n\nحل. تمرین 26.87. \\(2\\pi \\times 10 \\times 2 = 126\\,\\Omega\\,\\text{m}\\).\n\n\nحل. تمرین 26.88. \\(0.618 \\times 300 = 185\\,\\text{m}\\).\n\n\nحل. تمرین 26.89. حدودِ 21 K (نصفِ 42 K).\n\n\nحل. تمرین 26.90. \\(0.455 \\times (4/1.2)^{1/1.5} = 1.02\\,\\text{m}\\).\n\n\nحل. تمرین 26.91. \\(9{,}800/1{,}600 = 6.12\\)؛ \\(0.11 \\times 0.14/(6.12^{0.02} - 1) = 0.42\\,\\text{s}\\).\n\n\nحل. تمرین 26.92. \\(\\theta = 27^\\circ\\)؛ \\(2 \\times 437 \\times \\sin 13.5^\\circ = 204\\,\\text{A}\\): درست بالای راه‌اندازیِ 200 A.\n\n\nحل. تمرین 26.93. \\(33.8 \\times 12/7 = 57.9\\,\\text{A}\\).\n\n\nحل. تمرین 26.94. \\(0.03 \\times 4/2 = 6\\,\\%\\).\n\n\nحل. تمرین 26.95. \\(T = 2 \\times 0.01/(0.02 \\times 0.1) = 10\\) سال.\n\n\nحل. تمرین 26.96. 96 % و \\(48/49 = 98.0\\,\\%\\).\n\n\nحل. تمرین 26.97. بله: نوار تا 1 s 1.20 پریونیت است؛ \\(1.18 &lt; 1.20\\).\n\n\nحل. تمرین 26.98. درونِ نوار (47.5 تا 51.5 Hz): قطعِ نادرست.\n\n\nحل. تمرین 26.99. 30.3 min.\n\n\nحل. تمرین 26.100. \\((94 \\times 400/12{,}500)^2 = 9.0\\,\\text{s}\\).\n\n\nحل. تمرین 26.101. \\(12.5 \\times 11 = 137.5\\,\\text{V}\\).\n\n\nحل. تمرین 26.102. \\((4 - 1.5)/10 = 0.25\\,\\text{m}\\).\n\n\nحل. تمرین 26.103. \\(1.1 + 1.9 \\times 1.2 = 3.38\\,\\text{km}\\).\n\n\nحل. تمرین 26.104. تلورانس \\(0.075 + 0.015 = 0.090\\)؛ 1.41 تا 1.59 s.\n\n\nحل. تمرین 26.105. \\(i &gt; 0.2/1.75 = 0.114\\) پریونیت.\n\n\nحل. تمرین 26.106. 1.5 و \\(e^{-1.5} = 22\\,\\%\\).\n\n\nحل. تمرین 26.107. پالسِ 240° با 17 %.\n\n\nحل. تمرین 26.108. \\((3{,}600/800)^2 = 20\\,\\text{s}\\).\n\n\nحل. تمرین 26.109. یک‌سوم: 1.58، 0.39 و 0.04 kV.\n\n\nحل. تمرین 26.110. 115 ms.\n\n\nحل. تمرین 26.111. 0.69 kA، حدودِ 23 %.\n\n\nحل. تمرین 26.112. \\(150 \\times 0.5/4 = 18.75\\,\\text{kA}\\).\n\n\nحل. تمرین 26.113. 0.330 تا 0.347 s: باز، ولی باریک.\n\n\nحل. تمرین 26.114. \\((0.719 - 0.266)/0.0074 = 61\\,\\text{m}\\).\n\n\nحل. تمرین 26.115. \\(I_\\text{n} = 28\\,\\text{A}\\)؛ \\(12 \\times 28/8 = 42\\,\\text{A}\\).\n\n\nحل. تمرین 26.116. \\(1{,}176/\\sqrt{2} = 832\\,\\text{A}\\).\n\n\nحل. تمرین 26.117. معیار: بازنگریِ فایل، چک‌سامِ تازه، یادداشتِ مطالعه در همهٔ حالت‌ها، تزریقِ ثانویه، تأیید (مثال 26.21).\n\n\nحل. تمرین 26.118. معیار: بارِ بیشینهٔ بخش، پنجرهٔ راه‌اندازی، رتبهٔ کلید و CT، تغییرِ مشخصه (مثال 26.12).\n\n\nحل. تمرین 26.119. معیار: جریانِ محدودِ مبدل‌ها، تنظیم‌های جهت‌دار یا ولتاژی، گروهِ تنظیمِ دوم (مثال 26.16).\n\n\nحل. تمرین 26.120. معیار: مقایسه با پوش، فهرستِ تنظیمِ سازنده، اصلاح و آزمون، تأییدِ بهره‌بردار (مثال 26.18).\n\n\nحل. تمرین 26.121. معیار: مقاومتِ تازه، افزایشِ پتانسیل، ولتاژِ تماس و گام با زمانِ قطع، لایهٔ سنگ‌ریزه، میله‌های عمیق (U-098).\n\n\nحل. تمرین 26.122. معیار: چه کسی آغاز کرد، طبقِ تنظیم بود، چه چیزی نشد، علت و اقدام (مثال 26.67).\n\n\nحل. تمرین 26.123. معیار: مسیرِ قطعِ از دست رفته، پشتیبانِ هم‌سرنوشت، بازبینیِ هشدارهای کنارگذاشته (بخش 26.6.5).\n\n\nحل. تمرین 26.124. معیار: هر نقصِ ایمنی یا حفاظتی A (لینکِ CT، مسیرِ قطع)؛ بقیه B و C (مثال 26.83).\n\n\nحل. تمرین 26.125. معیار: زمانِ قطع، حفاظتِ شینه، حس‌گرِ قوس، حالتِ نگه‌داری (مثال 26.52).\n\n\nحل. تمرین 26.126. معیار: ناحیهٔ ۱ کوچک، مقاومتِ قوس، دیفرانسیلِ خط روی فیبر، پشتیبانِ دیستانس (مثال 26.63).\n\n\nحل. تمرین 26.127. معیار: خرابیِ مشترک، مسیرِ دوم، نظارتِ کانال (مثال 26.64).\n\n\nحل. تمرین 26.128. معیار: رویدادی که همه می‌بینند، منبعِ زمانِ مشترک، کیفیتِ زمان در سابقه (مثال 26.68).\n\n\nحل. تمرین 26.129. معیار: کفِ پنجره (1.5 Isc)، تابشِ زیاد، دمای فیوز، منحنی، رتبهٔ وارونه (مثال 26.38).\n\n\nحل. تمرین 26.130. معیار: مقاومتِ عایقِ بلوک، تعدادِ رشته‌ها، آستانهٔ اینورتر، روند (مثال 26.39).\n\n\nحل. تمرین 26.131. معیار: زمانِ تشخیصِ جزیره و کلید، انتقالِ قطع، بستن روی خطِ بی‌برق، توافقِ اتصال (مثال 26.23).\n\n\nحل. تمرین 26.132. معیار: عدمِ تقارن و تغییرِ مسیر، زمان‌سنجیِ ماهواره‌ای، دسترس‌پذیری، امنیتِ سایبری (فصلِ ۳۵)، آزمونِ سربه‌سر (مثال 26.69).\n\n\nحل. تمرین 26.133. معیار: مقایسهٔ پارامترها، اثر بر هماهنگی، بازگرداندنِ فایلِ تأییدشده، ثبتِ رویداد، بررسیِ دسترسی (مثال 26.74).\n\n\nحل. تمرین 26.134. معیار: نخست علت (ضریب، سیم، رله)، نگه‌داشتنِ همهٔ نقطه‌ها، تغییرِ تنظیم فقط با بازنگری و مطالعه و تأیید (مثال 26.58).\n\n\nحل. تمرین 26.135. معیار: جریانِ خطا و تحملِ شیلد، ولتاژِ تماس، پشتیبان، آرک‌فلش، تجهیزات (مثال 26.26، مثال 26.3).\n\n\nحل. تمرین 26.136. معیار: بی‌نقطهٔ زمین خطای زمین دیده نمی‌شود و ولتاژِ فازِ سالم بالا می‌رود؛ نه، تا حفاظت و زمین آزموده نشده‌اند (مثال 26.78، بخش 26.2.3).\n\n\nحل. تمرین 26.137. معیار: جریانی که هر رله در هر مورد می‌بیند، شکاف‌های بی‌خطا با دلیل، پشتیبانِ خطاهای زیرِ راه‌اندازیِ ورودی (مثال 26.79).\n\n\nحل. تمرین 26.138. معیار: هجومِ واحدها و افتش، رله به‌عنوانِ انتگرال‌گیر، هارمونیکِ دوم، گروهِ بارِ سرد، برق‌دار کردنِ پله‌ای (مثال 26.27).\n\n\nحل. تمرین 26.139. معیار: هر رله با کارکرد، CT، راه‌اندازیِ اولیه و ثانویه، منحنی، مطالعه و آزمونِ منبع.\n\n\nحل. تمرین 26.140. معیار: هر آزمون با هدف، سابقه، مسئول و نقطهٔ توقف؛ بی‌روالِ کارِ برق‌دار (بخش 26.6.4).\n\n\nحل. تمرین 26.141. معیار: نسبت، هسته‌ها و رده‌ها، نقطهٔ زانو از ترازِ خطا، بار، CTِ هسته‌توازن برای زمین (مثال 26.4).\n\n\nحل. تمرین 26.142. معیار: تنظیم‌کننده و تأییدکنندهٔ هر گروه، فایل و چک‌سام، آزمونِ سربه‌سر، تغییرها (مثال 26.66).\n\n\nحل. تمرین 26.143. معیار: دادهٔ خاک، شبکه، افزایشِ پتانسیل، تماس و گام، ریسکِ صاعقه، برقگیرها، بازرسی (PLP-ELE-REP-0009).\n\n\nحل. تمرین 26.144. معیار: پیوسته، دوره‌ای، پس از رویداد؛ چک‌سامِ سالانه (مثال 26.53).\n\n\nحل. تمرین 26.145. معیار: دسترسی، نسخه، چک‌سام، ثبتِ تغییر، تأیید، بازیابی (بخش 26.3.6).\n\n\nحل. تمرین 26.146. معیار: پنجرهٔ پلهٔ آنی، فیوز یا کلید، هماهنگی با فیدر، هجوم (مثال 26.37).\n\n\nحل. تمرین 26.147. معیار: پلهٔ سریعِ ورودی، سیگنالِ راه‌اندازیِ فیدرها، رفتار با سیگنالِ ازدست‌رفته، زمان‌ها، آزمونِ سربه‌سر، اثر بر آرک‌فلش (مثال 26.55).\n\n\nحل. تمرین 26.148. معیار: منحنیِ آسیبِ رسانا و شیلد، زمانِ اصلی و پشتیبان با کلید، کمترین و بیشترین خطا، حاشیه (مثال 26.72).\n\n\nحل. تمرین 26.149. معیار: خطای LV و HV دیده‌شده در 33 kV، زمانِ کلیدِ LV، پنجرهٔ پلهٔ واحد، فاصله‌ها و توجیهشان، اثر بر هماهنگیِ فیدر (مثال 26.49).\n\n\nحل. تمرین 26.150. معیار: رله و فایل و چک‌سام، فرم‌افزار، دستگاهِ آزمون و کالیبراسیون، همهٔ نقطه‌ها و نوار، آزمونگر و گواه، تاریخ، انحراف‌ها و بستنشان (مثال 26.61).\n\n\nحل. تمرین 26.151. معیار: داده، ترازها (سه‌فاز، دوفاز، زمین)، هماهنگی با خطای کوچک‌تر، منطق، سیم‌کشی، آزمون‌ها، تأیید؛ سابقهٔ هر گام.\n\n\nحل. تمرین 26.152. معیار: پنجره‌های راه‌اندازی، زمان‌ها، نیروگاهِ بی‌شبکه، دیستانس، برقگیر، تغییرِ تنظیم‌ها و تأیید.\n\n\nحل. تمرین 26.153. معیار: ثبتِ تنظیم‌ها، چک‌سام‌ها، سوابقِ آزمون، نواقصِ بسته، سوابقِ نگه‌داری و رویدادها.\n\n\nحل. تمرین 26.154. معیار: دنباله با زمان، تنظیم‌ها، خرابی‌ها، علتِ ریشه‌ای (نقص و هشدار)، اقدام‌ها، پیشگیری.\n\n\nحل. تمرین 26.155. معیار: الزامِ زمان و دسترس‌پذیری، کانال‌ها، نظارت، آزمونِ سربه‌سر، تأیید.\n\n\nحل. تمرین 26.156. معیار: حفاظتِ هر بخشِ تازه‌زنده، ترازهای خطای مرحله، گروهِ تنظیم، آزمونِ پیش از برق‌دار کردن، تأییدِ بهره‌بردار برای مرز، نقطه‌های توقف (بخش 26.6.10).\n\n\nحل. تمرین 26.157. معیار: موردها و جریانِ هر رله، تنظیم‌ها، فاصله‌ها و توجیه، شکاف‌ها، پشتیبان‌ها، یافته‌ها و تصمیم‌ها، تأیید (بخش 26.6.11، مثال 26.86).\n\n\n26.16.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 three-phase fault behind 4 ohm at 33 kV: 4.76 kA\nP02 line-to-line fault, Z1 = Z2 = 4j: 4.12 kA\nP03 earth fault, Z1 Z2 Z0 = 4j, solid: 4.76 kA\nP04 earth fault through 63.5 ohm (300 A design): 299 A\nP05 SI time at 10 x pickup, TMS 0.2: 0.59 s\nP06 VI time at 10 x pickup, TMS 0.2: 0.30 s\nP07 EI time at 10 x pickup, TMS 0.2: 0.162 s\nP08 grading 0.25 s and 0.50 s with 0.3 s margin: no\nP09 knee needed, If 20 A sec, Rct 3, Rb 2, k 2: 200 V\nP10 diff with I1 5, I2 -4.5: restrain\nP11 diff with I1 2, I2 0: trip\nP12 zones of a 5 ohm line, next 6 ohm: {'Z1': 4.0, 'Z2': 8.0, 'Z3': 12.2}\nP13 grid 50 x 50 m, 1,000 m, 300 ohm m: 2.96 ohm\nP14 GPR 3 kA x 1.2 ohm: 3,600 V\nP15 limit ratio for clearing 0.5 s vs 0.2 s: 1.58\nP16 collection area of a 120 m mast: 0.407 km2\nP17 strikes a year, Ng 4, area 0.4 km2: 1.6\nP18 building 30 x 20 x 8 m area: 4,810 m2\nP19 arrester margin 550/350: 1.57\nP20 CT burden 5 A over 1.2 ohm: 30 VA; 1 A: 1.2 VA\nP21 intertrip 20 + 20 + 10 + 50 ms: 100 ms\nP22 two channels of 99.5 %: 99.9975%\nP23 arc energy ratio 0.5 s to 0.1 s: 0.2\nP24 BF clearing 30 + 150 + 60 ms: 240 ms\nP25 sequence parts of Ia 1000, Ib = Ic = 0: |I0| = |I1| = |I2| = 333 A\nP26 unbalanced set (800 A, 0/-110/120 deg): |I0| 46, |I1| 797, |I2| 46 A\nP27 pickup window, load 250 A, min fault 2,400 A: 300-1600 A (feasible)\nP28 TMS for 0.6 s at 3 kA, pickup 600 A: 0.140\nP29 hemisphere a = 1 m, 100 ohm m, 1 kA: GPR 15.9 kV, at 2 m 8.0 kV\nP30 foot on 2,500 ohm m rock: 7,812 ohm; touch current for 300 V: 61 mA\nP31 rolling sphere 30 m, mast 15 m: 26.0 m at ground\nP32 loop 20 m2 at 100 m, 20 kA/us: 800 V\nP33 arrester 280 kV, 20 m, 800 kV/us: 387 kV at equipment\nP34 fuses with 3 strings, Isc 11 A, reverse 20 A: needed\nP35 main 1 % and backup 1 %, beta 0.1: 1.1e-03\nP36 earth conductor for 20 kA, 1 s, k 143: 140 mm2\nP37 rod 2.4 m x 16 mm in 80 ohm m: 28.6 ohm\nP38 capacitive current, 5 uF per phase at 33 kV: 90 A\nP39 ROCOF with 5 % mismatch, H 1 s: 1.25 Hz/s\nP40 unit transformer 2.5 MVA at 33 kV, 6 %: In 43.7 A, LV fault 729 A\nP41 longest run, 0.5 ohm max, 0.01 ohm/m loop, 0.04 source: 46 m\nP42 CT error, 400/1, 400 A gives 0.995 A: -0.50 %\nP43 insulation of 300 strings at 10 MOhm: 33.3 kOhm\nP44 strikes on 10 masts of 30 m, Ng 3: 0.76 a year\nپاسخ‌های عددیِ درس‌های افزوده (هر پاسخِ کوتاهِ سطحِ ۲ با این سطرها وارسی شده است):\nP45 spill at 5 pu, tap +5 %, mismatch 2 %: 0.35 pu\nP46 REF reach at 10 %, 400 A limit, 1,102 A rated: x &gt;= 0.28\nP47 six turbines at 1.3 x: 718 A, 1.73 s\nP48 phase drift 0.2 Hz over 2 s: 144 deg\nP49 advance angle, slip 0.3 Hz, 60 ms: 6.5 deg\nP50 Wenner a = 10 m, 2.0 ohm: 126 ohm m\nP51 potential probe for a 300 m current lead: 185 m\nP52 arc boundary at 0.5 s, x = 1.5: 1.02 m\nP53 incomer at 9.8 kA: 0.42 s\nP54 asymmetry 3 ms at 437 A: 204 A\nP55 charging of 12 km cable: 57.9 A\nP56 unavailability, 0.03 a year, 4 y: 6%\nP57 interval for 1 % with 90 % supervision: 10 y\nP58 dependability 48/50, security 48/49: 96%, 98.0%\nP59 thermal replica at 600 A from cold: 30.3 min\nP60 400 mm2 Al at 12.5 kA: 9.0 s\nP61 stability voltage with 3 ohm leads: 137.5 V\nP62 SPD lead for 4 kV at 10 kA/us: 0.25 m\nP63 locator at 3.0 km: 3.38 km\nP64 acceptance band at 1.5 s: 1.41 - 1.59 s\nP65 reversed CT trips above (slope 0.25): 0.114 pu\nP66 3,000 terminations at 0.5 per 1,000: 1.5, none 22%\nP67 2nd harmonic of a 240 deg inrush pulse: 17%\nP68 screen of 3.6 kA for 1 s at 800 A: 20 s\nP69 loop voltages at 300 m: 1.58, 0.39, 0.04 kV\nP70 BF timer for a 35 ms slowest pole: 115 ms\nP71 plant share at 1.5 x, grid 3.0 kA: 0.69 kA, 23%\nP72 four services, 150 kA stroke: 18.75 kA each\nP73 unit window with a 30 ms LV breaker: 0.330 to 0.347 s\nP74 longest 6 mm2 run on the diesel (866 A): 61 m\nP75 smallest fuse for 1.6 MVA at 33 kV: 42 A\nمثال‌های کوچک:\nE01 three-phase fault behind 2.98 ohm at 33 kV: 6.39 kA\nE02 earth fault through 47.6 ohm: 400 A\nE03 standard inverse, 4 kA, pickup 450 A, TMS 0.1: 0.31 s\nE04 grid of 7,000 m2, 2,400 m, 150 ohm m: 0.857 ohm\nE05 GPR of 2,080 A on 0.857 ohm: 1,783 V\nE06 strikes a year on a 175 m turbine, Ng 2: 1.73",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/26-protection-grounding-lightning.html#sec-ch26-refs",
    "href": "chapters/26-protection-grounding-lightning.html#sec-ch26-refs",
    "title": "26  حفاظت، زمین‌کردن و صاعقه",
    "section": "26.17 منابع",
    "text": "26.17 منابع\n\nIEC 60255-151:2009؛ IEC 61869-2:2012؛ IEEE Std 80-2013؛ IEC 62305-2:2024؛ IEC 61400-24:2019+AMD1:2024؛ IEC 61850 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ حفاظتِ سیستم‌های قدرت و زمین‌کردنِ پست؛ راهنماهای سازندگانِ رله و کلید؛ فصل‌های ۷، ۲۳، ۲۴ و ۲۵ همین کتاب.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>26</span>  <span class='chapter-title'>حفاظت، زمین‌کردن و صاعقه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html",
    "href": "chapters/27-power-quality.html",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "",
    "text": "27.1 نقشهٔ فصل\nپیش‌نیازها: مدارهای AC، هارمونیک و ضریبِ توان (فصل 7)، الکترونیکِ قدرت (فصل 9)، کنترلِ نیروگاه (فصل 20) و ترانسفورماتورها (فصل 25).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۲۳ تا ۲۶ نیروگاه را ساختند و حفاظت کردند؛ این فصل می‌پرسد نیروگاه با شبکه چگونه رفتار می‌کند: چه هارمونیکی می‌دهد، با کابل‌ها کجا تشدید می‌سازد، توانِ واکنشی‌اش در نقطهٔ اتصال چیست، و خدمت‌هایی که ادعا می‌کند با چه شاهدی ثابت می‌شوند. تحویل‌دادنی: مطالعهٔ هارمونیک و اسکن، گزارشِ بررسی، طرحِ پایش و شاهدِ خدمت‌ها، با تصمیمِ D-031.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-map",
    "href": "chapters/27-power-quality.html#sec-ch27-map",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nهارمونیک و میان‌هارمونیک، سوسو، نامتعادلی، تغییرِ ولتاژ، فرکانس و گذراها را با پنجره‌ها و تجمیعِ اندازه‌گیری و محدودیت‌های دستگاه توضیح دهد.\nضریبِ توان، توانِ واکنشی، صافی‌ها و اثرِ آن‌ها بر جریان و تلف را حساب کند و رفتارِ شبکهٔ ضعیف و برهم‌کنشِ مبدل‌ها را بشناسد.\nیک شکایتِ کیفیتِ توان را با گردشِ کارِ مستند بررسی کند: نشانه، جای اندازه‌گیری، کیفیتِ زمان، جداکردنِ منبع از نشانه، پایه و اقدامِ اصلاحی.\nدادهٔ ساختگیِ موج و SCADA را تحلیل کند، معیارهای ساده را حساب کند و به‌جای ادعای علیت، شاهدِ بیشتر بخواهد.\nادعاهای خدمتِ شبکه را به توانایی و شاهدِ آزمون پیوند دهد: توانِ واکنشی در سطح‌های توانِ فعال، پاسخِ ولتاژ و فرکانس، شیب، کارکردِ پویا، دسترس‌پذیری، جای اندازه‌گیری، تله‌متری و معیارهای پذیرش.\nحدهای محصولِ صافی و کنتور و شاهدِ کارخانه را به فصل‌های ۴۶ و ۴۸ پیوند دهد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nجریانِ 10 MW در 33 kV با ضریبِ توانِ یک چقدر است؟\nهارمونیکِ پنجمِ 50 Hz چند هرتز است؟\nامپدانسِ یک القاگر با دو برابر شدنِ بسامد چه می‌شود؟ و یک خازن؟\nمیانگین و بیشینهٔ ده عددِ ۱ و یک عددِ ۱۰ چیست؟\nاگر \\(y\\) و \\(x\\) هر دو با ساعتِ روز تغییر کنند، همبستگیِ آن‌ها چه چیزی را ثابت می‌کند؟\n\nپاسخ‌ها: (۱) \\(10{,}000/(1.732 \\times 33) = 175\\,\\text{A}\\)؛ (۲) 250 Hz؛ (۳) القاگر دو برابر، خازن نصف؛ (۴) 1.8 و ۱۰؛ (۵) به‌تنهایی هیچ علیتی را. اگر دو پرسش یا بیشتر را نتوانستید، فصل 7 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nگسیلِ واحدها، شبکه، داده‌های هفته و آزمون‌ها ساختگی و آموزشیاند (A-336 تا A-340)؛ حدهای گسیل، تخصیص و معیارهای خدمت از بهره‌بردار و قاعدهٔ اتصال می‌آیند. نتیجه‌گیری دربارهٔ علتِ یک مشکلِ کیفیتِ توان فقط در حدِ شاهد است؛ اندازه‌گیری‌ها و آزمون‌های محل با روال‌های توافق‌شده و کارکنانِ صلاحیت‌دار انجام می‌شوند.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-a",
    "href": "chapters/27-power-quality.html#sec-ch27-a",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.2 الف. کمیت‌های کیفیتِ توان",
    "text": "27.2 الف. کمیت‌های کیفیتِ توان\nکیفیتِ توان (به انگلیسی power quality) یعنی شکلِ ولتاژ و جریان چقدر به سینوسیِ تمیز، متعادل، با دامنه و فرکانسِ ثابت نزدیک است. نیروگاهِ مبدل‌محور هم از آن اثر می‌گیرد و هم بر آن اثر می‌گذارد. هر کمیت یک پرسش را پاسخ می‌دهد:\n\n\n\nجدول 27.1: کمیت‌های کیفیتِ توان و پرسشِ هر کدام\n\n\n\n\n\n\n\n\n\n\nکمیت\nپرسش\nواحد یا شکل\n\n\n\n\nهارمونیک و میان‌هارمونیک\nچه بسامدهایی جز پایه هست؟\nدرصدِ پایه یا جریانِ تقاضا\n\n\nسوسو و تغییرِ سریعِ ولتاژ\nولتاژ چقدر و چه تند می‌لرزد؟\nPst، Plt، درصد\n\n\nنامتعادلی\nسه فاز چقدر نابرابرند؟\nنسبتِ توالیِ منفی به مثبت\n\n\nتغییرِ ولتاژ\nدامنه در بازهٔ مجاز می‌ماند؟\nدرصدِ نامی، ده‌دقیقه‌ای\n\n\nفرکانس\nشبکه چقدر از ۵۰ هرتز دور است؟\nهرتز\n\n\nگذرا\nضربه و نوسانِ کوتاه\nولتاژِ قله، زمان\n\n\n\n\n\n\nروشِ اندازه‌گیری این کمیت‌ها را استاندارد تعریف می‌کند (IEC 61000-4-30، STD-034؛ برای هارمونیک IEC 61000-4-7، STD-035؛ برای سوسوسنج IEC 61000-4-15، STD-129)؛ این‌جا معنا و دام‌هایشان را می‌بینیم، نه جزئیاتِ روش را.\n\n27.2.1 هارمونیک: THD در برابرِ TDD\nایده. اعوجاجِ کل را می‌توان نسبت به پایهٔ همان لحظه (THD) یا نسبت به بیشینهٔ جریانِ تقاضا (TDD) بیان کرد:\n\\[\n\\begin{aligned}\n\\mathrm{THD} &= \\frac{\\sqrt{\\sum_{h \\ge 2} I_h^2}}{I_1} \\\\\n\\mathrm{TDD} &= \\frac{\\sqrt{\\sum_{h \\ge 2} I_h^2}}{I_\\text{L}}\n\\end{aligned}\n\\tag{27.1}\\]\nبسیاری از مبدل‌ها جریانِ هارمونیکیِ تقریباً ثابتی به آمپر دارند، تقریباً مستقل از توان:\ndef thd(harmonics: dict, i1: float) -&gt; float:\n    \"\"\"Total harmonic distortion: sqrt(sum I_h^2) over the fundamental at\n    the moment of measurement.\"\"\"\n    return math.sqrt(sum(v * v for v in harmonics.values())) / i1\n\n\ndef tdd(harmonics: dict, i_demand: float) -&gt; float:\n    \"\"\"Total demand distortion: the same harmonic sum over the maximum\n    demand current - it does not grow when the plant runs at low power.\"\"\"\n    return math.sqrt(sum(v * v for v in harmonics.values())) / i_demand\nTHD against TDD for one PV inverter (harmonic currents roughly\n  fixed in amperes, as many converters behave; teaching):\n  output   fundamental A   THD     TDD\n      5%             265   32.7%    1.6%\n     10%             529   16.3%    1.6%\n     30%            1588    5.4%    1.6%\n     60%            3175    2.7%    1.6%\n    100%            5292    1.6%    1.6%\n  at a cloudy dawn the THD looks alarming while the harmonic\n  amperes - and their effect on the network voltage - are the\n  same as at noon: a limit stated against the demand current\n  (TDD) or in amperes judges the plant fairly; a report that\n  quotes THD at low power must say so\n\nمثال 27.1 (سحرگاهِ ابری) پرسش. اینورترِ خورشیدی در 5 % و 100 % توان چه THD و TDD دارد؟\nپاسخ. THD 32.7 % و 1.6 %؛ TDD در هر دو 1.6 %.\nتفسیر. در سحرگاهِ ابری THD هشداردهنده است، در حالی که آمپرهای هارمونیک، و اثرشان بر ولتاژِ شبکه، همان ظهر است. حدی که برحسبِ جریانِ تقاضا یا آمپر بیان شود نیروگاه را منصفانه داوری می‌کند (IEEE Std 519-2022، STD-128، حد را در نقطهٔ اتصالِ مشترک و برحسبِ جریانِ تقاضا می‌گذارد و برای منبع‌های مبدل‌محور به استانداردهای ویژه‌شان ارجاع می‌دهد)؛ گزارشی که THD را در توانِ کم می‌آورد باید آن را بگوید. وارسی: \\(1.6/0.05 = 32\\).\n\n\n\n27.2.2 پنجره، نشت و میان‌هارمونیک\nایده. دستگاه هارمونیک را با تبدیلِ فوریه روی یک پنجرهٔ زمانی حساب می‌کند: ده سیکل (حدودِ 200 ms)، با تفکیکِ 5 Hz. اگر پنجره دقیقاً ده سیکلِ فرکانسِ واقعی نباشد، انرژیِ پایه به بِن‌های همسایه نشت می‌کند:\na 200 ms window (5 Hz bins) on a 49.8 Hz signal with a 5th harmonic\n  of 1.2 % and an interharmonic of 0.3 % at 182 Hz (teaching):\n  window                      bin 250 Hz %   bin 180 Hz %   largest stray %\n  synchronised to 49.8 Hz             1.21           0.21              0.01\n  fixed at 50 Hz                      1.26           0.38              0.15\n  a window that is not exactly ten cycles of the actual\n  frequency smears the fundamental into its neighbours and\n  spills into the harmonic and interharmonic bins; the\n  measurement method (STD-035) locks the window to the\n  measured frequency and groups the bins - an instrument\n  that does not is not comparable\n\nمثال 27.2 (۴۹٫۸ هرتز و پنجرهٔ ۵۰ هرتزی) پرسش. سیگنالِ 49.8 Hz با هارمونیکِ پنجمِ 1.2 % و میان‌هارمونیکِ 0.3 % در 182 Hz: پنجرهٔ هم‌زمان و پنجرهٔ ثابتِ 50 Hz چه نشان می‌دهند؟\nپاسخ. با پنجرهٔ هم‌زمان، بزرگ‌ترین بِنِ نادرست 0.01 %؛ با پنجرهٔ ثابت 0.15 % و بِنِ 180 Hz 0.38 % به‌جای 0.3 %.\nتفسیر. روشِ اندازه‌گیری پنجره را به فرکانسِ اندازه‌گیری‌شده قفل و بِن‌ها را گروه‌بندی می‌کند؛ میان‌هارمونیکِ بینِ دو بِن حتی با پنجرهٔ هم‌زمان پخش می‌شود (0.21 % در یک بِن) و گروه‌بندی آن را جمع می‌کند. دستگاهی که این کارها را نکند با دیگری مقایسه‌پذیر نیست. وارسی: \\(10/49.8 = 200.8\\,\\text{ms}\\) در برابرِ \\(200\\,\\text{ms}\\).\n\n\n\n\n\n\n\nشکل 27.1: طیفِ پنجرهٔ ثابتِ 50 Hz روی سیگنالِ 49.8 Hz: نشتِ پایه به بِن‌های همسایه.\n\n\n\n\n\n27.2.3 تجمیع، صدکِ ۹۵ و ارزیابیِ هفتگی\nایده. مقدارهای 200 ms در بازه‌های بلندتر (سه‌ثانیه، ده‌دقیقه، دوساعته) با ریشهٔ میانگینِ مربعات تجمیع می‌شوند؛ ارزیابی معمولاً روی صدکِ ۹۵ مقدارهای ده‌دقیقه‌ایِ یک هفته است:\na week of 10-minute 5th-harmonic voltages at the POC (A-338):\n  1,008 values: mean 1.17 %, 95th percentile 1.83 %, maximum 2.02 %\n  the 95th percentile ignores the highest 5 % (about 8 hours)\n  - the usual form of a weekly assessment; one high 10-minute\n  value is not a breach, a high percentile is\n  2-hour aggregation (12 values) raises nothing: max 1.73 %\n\nمثال 27.3 (یک مقدارِ بالا، تخلف نیست) پرسش. از ۱۰۰۸ مقدارِ ده‌دقیقه‌ای، میانگین، صدکِ ۹۵ و بیشینه چیست؟\nپاسخ. 1.17 %، 1.83 % و 2.02 %.\nتفسیر. صدکِ ۹۵ بالاترین پنج درصد (حدودِ هشت ساعت) را کنار می‌گذارد؛ یک مقدارِ ده‌دقیقه‌ایِ بالا تخلف نیست، صدکِ بالا هست. تجمیعِ دوساعته بیشینه را پایین می‌آورد (1.73 %)، چون اوج‌های کوتاه را میانگین می‌کند. وارسی: \\(0.05 \\times 1{,}008 = 50\\) مقدار.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nTHD در 20 % توان وقتی TDD 1.6 % است؟\nچرا پنجره باید به فرکانسِ اندازه‌گیری‌شده قفل شود؟\nصدکِ ۹۵ چند مقدار از ۱۰۰۸ را کنار می‌گذارد؟\nچرا تجمیعِ دوساعته بیشینه را کم می‌کند؟\n\n\n\n\n\n27.2.4 نامتعادلیِ ولتاژ\nایده. نامتعادلی نسبتِ ولتاژِ توالیِ منفی به مثبت است (\\(u_2 = |V_2|/|V_1|\\)؛ مؤلفه‌های متقارن در فصلِ ۲۶). نیروگاهِ مبدلی جریانِ متعادل می‌کشد و خودش کمی نامتعادلی می‌سازد؛ ولی مبدل‌هایش نامتعادلیِ شبکه را به‌صورتِ ولتاژِ توالیِ منفی می‌بینند و کنترل و لینکِ DC آن‌ها با موجکِ 100 Hz پاسخ می‌دهند:\nvoltage unbalance from three phase voltages (negative / positive):\n  phase magnitudes pu        angles deg           unbalance %\n  (1.0, 1.0, 1.0)            (0, -120, 120)             0.00\n  (1.0, 0.98, 1.01)          (0, -120, 120)             0.88\n  (1.0, 0.97, 1.0)           (0, -121, 119.5)           0.87\n  a converter plant draws balanced currents and adds little\n  unbalance itself; but its converters see the network's\n  unbalance as a negative-sequence voltage, and their control\n  and DC links respond to it (ripple at 100 Hz) - the\n  unbalance at the POC is measured before and after\n\nمثال 27.4 (دو درصد، نزدیک به یک درصد) پرسش. اگر ولتاژِ فازِ b 2 % کم و فازِ c 1 % زیاد باشد، نامتعادلی چقدر است؟\nپاسخ. حدودِ 0.88 %.\nتفسیر. نامتعادلی از دامنه‌ها و زاویه‌ها می‌آید؛ زاویه‌های کمی نابرابر هم همین اندازه می‌سازند. نامتعادلی در نقطهٔ اتصال پیش و پس از نیروگاه سنجیده می‌شود تا سهمِ نیروگاه جدا شود. وارسی: خروجیِ برنامه؛ در این مثال نامتعادلی حدودِ یک‌سومِ اختلافِ بیشترین و کمترین دامنه (3 %) است.\n\n\n\n27.2.5 تغییرِ سریعِ ولتاژ و سوسو\nایده. وقتی ابر توانِ خورشیدی را می‌برد، ولتاژ تغییر می‌کند: \\(\\Delta U/U \\approx (\\Delta P\\,R + \\Delta Q\\,X)/U^2\\). تغییرِ سریعِ ولتاژ یک پله است و سوسو (فلیکر؛ به انگلیسی flicker) لرزشِ تکرارشونده‌ای که چشم در نورِ لامپ می‌بیند؛ شدتِ آن با سوسوسنجِ استاندارد (Pst کوتاه‌مدت، Plt بلندمدت؛ STD-129) سنجیده می‌شود:\n\\[\n\\frac{\\Delta U}{U} \\approx \\frac{\\Delta P\\,R + \\Delta Q\\,X}{U^2}\n\\tag{27.2}\\]\nrapid voltage change when a cloud takes 30 MW of PV in a minute\n  bus (S_sc MVA, X/R)            dU %, Q held   Q to cancel Mvar\n  POC, strong (1,500, 8)                -0.25                3.8\n  POC, weak (500, 5)                    -1.18                6.0\n  33 kV bus (365, 10)                   -0.82                3.0\n  a resistive grid feels active power, a reactive one the\n  reactive power: on a weak, resistive network a cloud is a\n  visible step; the converters' fast Q (lesson B) can cancel\n  it - the limit for rapid changes and flicker is the\n  operator's (the flicker report of the STD-130 family)\n\nمثال 27.5 (ابر روی شبکهٔ ضعیف) پرسش. افتِ 30 MW در یک دقیقه در نقطهٔ اتصالِ قوی (1,500 MVA، X/R ۸)، ضعیف (500 MVA، X/R ۵) و شینهٔ 33 kV چه تغییری می‌سازد و چه توانِ واکنشی آن را خنثی می‌کند؟\nپاسخ. −0.25 %، −1.18 % و −0.82 %؛ برای خنثی‌کردن 3.8، 6.0 و 3.0 Mvar.\nتفسیر. شبکهٔ مقاومتی توانِ فعال را حس می‌کند و شبکهٔ راکتیو توانِ واکنشی را؛ روی شبکهٔ ضعیف و مقاومتی، ابر یک پلهٔ دیدنی است. توانِ واکنشیِ سریعِ مبدل‌ها (بخش 27.3.6) آن را خنثی می‌کند. حدِ تغییرِ سریع و سوسو را بهره‌بردار می‌گذارد، با گزارشِ سوسوی همان خانوادهٔ STD-130. وارسی: \\(\\Delta Q = \\Delta P \\cdot R/X = 30/5 = 6\\).\n\n\n\n27.2.6 زنجیرهٔ اندازه‌گیری: چه چیزی را می‌توان باور کرد\nایده. دستگاهِ کیفیتِ توان هر قدر دقیق باشد، از راهِ ترانسفورماتورهای ولتاژ و جریان می‌بیند؛ و این‌ها در بسامدهای هارمونیک رفتارِ دیگری دارند:\nthe measuring chain sets what can be trusted (concept):\n  element               at harmonics                     use for harmonics\n  capacitive VT (CVT)   resonant: wrong at harmonics     no\n  inductive VT          good to a few kHz                voltages\n  protection CT core    phase error, saturates           no\n  metering CT core      good to kHz, low burden          currents\n  PQ instrument         class of the method              certificate, sync\n  a 132 kV bay often has only capacitive VTs: harmonic\n  voltages measured through them are wrong at the 5th and\n  beyond - the monitoring plan names the transducer, not only\n  the instrument\n\nمثال 27.6 (CVT در بِیِ خط) پرسش. در بِیِ 132 kV فقط ترانسفورماتورِ ولتاژِ خازنی هست. هارمونیکِ ولتاژِ نقطهٔ اتصال را چگونه بسنجید؟\nپاسخ. نه از راهِ CVT: تقسیم‌گرِ تشدیدیِ آن در هارمونیک‌ها خطای بزرگ دارد. یا ترانسفورماتورِ القایی یا تقسیم‌گرِ مناسب لازم است، یا اندازه‌گیری در شینهٔ 33 kV با VTِ القایی و انتقال با مدل.\nتفسیر. طرحِ پایش مبدل را نام می‌برد، نه فقط دستگاه را (بخش 27.4.3). هستهٔ حفاظتیِ CT هم برای هارمونیک مناسب نیست؛ هستهٔ اندازه‌گیری با بارِ کم مناسب‌تر است. وارسی: هر ردیفِ جدول یک کاربرد دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنامتعادلیِ ولتاژ با فازِ b در 0.95 پریونیت؟\nافتِ 20 MW روی 500 MVA با X/R ۵ چه تغییری می‌سازد و چه توانِ واکنشی آن را خنثی می‌کند؟\nچرا CVT برای هارمونیک مناسب نیست؟\nسوسو و تغییرِ سریعِ ولتاژ چه فرقی دارند؟\n\n\n\n\n\n27.2.7 فرورفتِ ولتاژ: جدولِ عمق و مدت\nایده. فرورفتِ ولتاژ (شکلِ کوتاهِ «افتِ کوتاه‌مدتِ ولتاژ» در فصلِ ۷؛ به انگلیسی voltage dip) کاهشِ کوتاهِ ولتاژ است، معمولاً از خطایی در شبکه که حفاظتش آن را پاک می‌کند. یک سالِ فرورفت‌ها در جدولی از ولتاژِ باقی‌مانده و مدت خلاصه می‌شود؛ هر خانه با پوشِ عبور از خطا (فصلِ ۲۶) مقایسه می‌شود:\na year of voltage dips at the POC (synthetic, 40 events):\n  remaining voltage %   0.02-0.2 s   0.2-0.5 s   0.5-1 s   1-5 s\n        5 -  30 %              0         0         0         0\n       30 -  60 %              8         8         0         0\n       60 -  70 %              4         0         0         0\n       70 -  80 %              7         4         0         1\n       80 -  90 %              5         2         0         0\n  deepest dip leaves 39 % voltage; most dips are shallow and short\n  (faults on the network cleared by its protection): each\n  cell is compared with the ride-through envelope (ch 26) -\n  a plant that trips on dips the envelope covers fails its\n  requirement, and the dip table is the evidence of what the\n  network delivers\n\nمثال 27.7 (چهل رویداد، بیشترشان کوتاه) پرسش. از ۳۹ فرورفتِ ساختگی، ژرف‌ترین چیست و چند تا کوتاه‌تر از 0.5 sاند؟\nپاسخ. ژرف‌ترین 39 % ولتاژ را باقی می‌گذارد؛ ۳۸ رویداد کوتاه‌تر از 0.5 s.\nتفسیر. نیروگاهی که روی فرورفت‌هایی قطع کند که پوش آن‌ها را می‌پوشاند، الزام را می‌شکند؛ جدولِ فرورفت شاهدِ آن چیزی است که شبکه می‌دهد و هر قطعِ نیروگاه با خانهٔ خودش مقایسه می‌شود. وارسی: جمعِ خانه‌ها 39، چون یک رویدادِ ساختگی بیرون از ردیف‌هاست.\n\n\n\n27.2.8 گذرای برق‌دار کردنِ صافی\nایده. برق‌دار کردنِ خازن یا صافی یک گذراست: ولتاژ با بسامدِ تشدیدِ شبکه و خازن (\\(f \\approx 50\\sqrt{S_\\text{sc}/Q}\\)) نوسان می‌کند:\nenergising the 5 Mvar filter at the 33 kV bus (teaching):\n  ringing frequency ~ 50 x sqrt(S_sc / Q) = 367 Hz\n  rated current 87 A; inrush peak ~ sqrt2 x I x h = 908 A\n  bus voltage overshoot up to about 2 pu at the worst instant\n  (lightly damped); switching at voltage zero (controlled\n  switching) or a pre-insertion resistor keeps it near 1.1 pu\n  the transient is a power-quality event too: the operator's\n  limit for switching transients applies, and sensitive loads\n  nearby may notice it\n\nمثال 27.8 (سیصدوشصت‌وهفت هرتز) پرسش. برق‌دار کردنِ صافیِ 5 Mvar روی شینهٔ 365 MVA با چه بسامدی نوسان می‌کند و قلهٔ جریانِ هجومی چقدر است؟\nپاسخ. حدودِ 367 Hz و 908 A در برابرِ 87 A نامی.\nتفسیر. فراجهشِ ولتاژ در بدترین لحظه تا حدودِ دو پریونیت می‌رسد؛ کلیدزنیِ کنترل‌شده در صفرِ ولتاژ یا مقاومتِ پیش‌وصل آن را نزدیکِ 1.1 پریونیت نگه می‌دارد (فصلِ ۲۵ همین را برای ترانسفورماتور دید). گذرا هم رویدادِ کیفیتِ توان است و حدِ بهره‌بردار برای آن به کار می‌رود. وارسی: \\(50\\sqrt{365/6.77} = 367\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفرورفت با 70 % ولتاژِ باقی‌مانده و 0.3 s در کدام خانه است؟\nبسامدِ گذرای برق‌دار کردنِ 3 Mvar خازن روی 365 MVA؟\nچرا کلیدزنیِ کنترل‌شده گذرا را کم می‌کند؟\n\n\n\n\n\n27.2.9 سوسوی توربین‌ها، سوسوی بلندمدت و THDِ ولتاژ\nضریبِ سوسو. سوسوی یک توربین در کارِ پیوسته با ضریبِ سوسو \\(c\\) از آزمونِ نوعی (STD-053) برآورد می‌شود: \\(P_\\text{st} \\approx c\\,S_\\text{n}/S_\\text{sc}\\)؛ برای \\(N\\) توربینِ یکسان با جمعِ توانی \\(\\times\\sqrt{N}\\):\n\\[\nP_{\\text{st},\\Sigma} \\approx \\frac{1}{S_\\text{sc}}\\sqrt{\\sum_i \\left(c_i\\,S_{\\text{n},i}\\right)^2}\n\\tag{27.3}\\]\nflicker of the 12 turbines by the flicker coefficient (teaching c = 5)\n  Pst of one turbine = c S_n / S_k; of N equal turbines x sqrt(N)\n  network S_k MVA   one turbine   twelve turbines\n              1500         0.018             0.064\n               600         0.046             0.159\n               300         0.092             0.318\n  the coefficient comes from the turbine's type test (the\n  measurement standard STD-053 defines it for grid angles and\n  wind speeds); summed over the farm it stays far below the\n  operator's planning level even on a weak network - wind\n  farms with modern converters rarely set flicker limits\n\nمثال 27.9 (یک‌سوم حتی در شبکهٔ ضعیف) پرسش. سوسوی دوازده توربین با \\(c = 5\\) روی شبکهٔ 1,500 و 300 MVA؟\nپاسخ. 0.064 و 0.318.\nتفسیر. ضریب از آزمونِ نوعیِ توربین برای زاویه‌های شبکه و سرعت‌های باد تعریف می‌شود؛ جمعِ مزرعه حتی روی شبکهٔ ضعیف بسیار زیرِ ترازِ برنامه‌ریزیِ بهره‌بردار می‌ماند: مزرعه‌های بادیِ امروزی با مبدلِ کامل به‌ندرت حدِ سوسو را می‌سازند. وارسی: \\(5 \\times 5.5/300 \\times 3.46 = 0.318\\).\n\nسوسوی بلندمدت. دوازده مقدارِ ده‌دقیقه‌ایِ \\(P_\\text{st}\\) با ریشهٔ سومِ میانگینِ مکعب‌ها به \\(P_\\text{lt}\\) دوساعته تبدیل می‌شوند:\n\\[\nP_\\text{lt} = \\left(\\frac{1}{12}\\sum_{i=1}^{12} P_{\\text{st},i}^3\\right)^{1/3}\n\\tag{27.4}\\]\nlong-term flicker Plt from twelve 10-minute Pst values (2 hours)\n  Pst: 0.25 0.30 0.28 0.35 0.90 0.32 0.27 0.26 0.31 0.29 0.30 0.28\n  Plt = (sum Pst^3 / 12)^(1/3) = 0.438;  mean Pst = 0.343\n  the cube weights the one high value (0.90, a switching\n  event) strongly: Plt sits above the plain mean - a rule\n  chosen so that short severe flicker is not averaged away\n\nمثال 27.10 (مکعب، مقدارِ تند را نگه می‌دارد) پرسش. با یک \\(P_\\text{st}\\) برابرِ 0.90 میانِ مقدارهای حدودِ 0.3، \\(P_\\text{lt}\\) و میانگینِ ساده چیست؟\nپاسخ. 0.438 و 0.343.\nتفسیر. مکعب مقدارِ بالا را پررنگ می‌کند تا سوسوی کوتاه و شدید با میانگین‌گیری گم نشود. وارسی: \\(0.9^3 = 0.729\\) بیش از دو برابرِ جمعِ مکعب‌های یازده مقدارِ دیگر (0.28).\n\nTHDِ ولتاژ. اعوجاجِ کلِ ولتاژ از هارمونیک‌های جدا ساخته می‌شود؛ ولی کل ممکن است پنهان کند کدام مرتبه مشکل است:\nvoltage THD at the POC from the measured harmonics (teaching, % of U1)\n  h5: 1.83, h7: 0.90, h11: 0.50, h13: 0.40\n  THD_U = sqrt(sum U_h^2) = 2.14 %\n  a total can hide which order is the problem: the 5th holds\n  73% of the sum of squares here; limits and planning levels\n  are given per order as well as in total\n\nمثال 27.11 (پنجم، سه‌چهارمِ کل) پرسش. با هارمونیک‌های 1.83، 0.90، 0.50 و 0.40 %، THDِ ولتاژ و سهمِ پنجم چیست؟\nپاسخ. 2.14 %؛ پنجم 73 % از جمعِ مربعات.\nتفسیر. حدها و ترازهای برنامه‌ریزی هم برای هر مرتبه و هم برای کل داده می‌شوند؛ گزارش هر دو را می‌آورد. وارسی: \\(\\sqrt{3.35 + 0.81 + 0.25 + 0.16} = 2.14\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسوسوی شش توربینِ 5.5 MVA با \\(c = 8\\) روی 600 MVA؟\n\\(P_\\text{lt}\\) دوازده مقدارِ برابرِ 0.4؟\nTHDِ ولتاژ با پنجمِ 2.0 و هفتمِ 1.5 %؟\n\n\n\n\n\n27.2.10 ابرهارمونیک‌ها و جریانِ مستقیمِ اینورترها\nابرهارمونیک‌ها. مبدل‌ها با بسامدِ کلیدزنیِ چند کیلوهرتز کار می‌کنند؛ مؤلفه‌های 2 تا 150 kHz را ابرهارمونیک (به انگلیسی supraharmonics) می‌نامند. جریانی که مبدل در شینهٔ 33 kV تزریق می‌کند میانِ راهِ شبکه (القایی، با بسامد بالا می‌رود) و ظرفیتِ خازنیِ کابل‌ها (با بسامد پایین می‌آید) تقسیم می‌شود:\nwhere a converter's high-frequency current goes (33 kV bus, teaching)\n  grid path (365 MVA, X/R 10) against the cable capacitance (1.77 Mvar):\n  series resonance near 718 Hz\n  frequency Hz   share flowing to the grid\n           250                       1.14\n           700                      20.00\n          2500                       0.09\n          5000                       0.02\n          9000                       0.01\n  near the resonance the grid share is amplified; above it the\n  switching frequencies (2-150 kHz, 'supraharmonics') circulate\n  between the converters, their own filter capacitors and the\n  cables - they rarely reach the POC but can disturb meters,\n  power-line signalling and other converters inside the plant;\n  they are measured with a different method and band grouping,\n  and only if the operator or the plant's own problems ask\n\n\n\n\n\n\nشکل 27.2: سهمی از جریانِ تزریق‌شده در شینهٔ 33 kV که به شبکه می‌رسد، بر حسبِ بسامد (مدلِ آموزشی): تقویت نزدیکِ تشدید و افت با مربعِ بسامد پس از آن.\n\n\n\n\nمثال 27.12 (در نیروگاه می‌ماند) پرسش. در 2.5 kHz و 700 Hz چه سهمی از جریانِ تزریق‌شده به شبکه می‌رسد؟\nپاسخ. حدودِ 0.09 در 2.5 kHz؛ در 700 Hz حدودِ ۲۰ برابر (تقویت در تشدیدِ سری، که فقط مقاومت محدودش می‌کند).\nتفسیر. ابرهارمونیک‌ها بیشتر میانِ مبدل‌ها، خازن‌های صافیِ خودشان و کابل‌ها می‌چرخند؛ به نقطهٔ اتصال کم می‌رسند ولی ممکن است کنتورها، سیگنال‌دهی روی خطِ قدرت و مبدل‌های دیگرِ درونِ نیروگاه را آشفته کنند. اندازه‌گیریِ آن‌ها روش و دسته‌بندیِ بسامدیِ جداگانه دارد و فقط وقتی انجام می‌شود که بهره‌بردار بخواهد یا مشکلی درونِ نیروگاه دیده شود. همان تشدیدِ نزدیکِ 700 Hz (مرتبهٔ ۱۴) همان است که اسکنِ امپدانس نشان داد (بخش 27.3.2). وارسی: \\(50\\sqrt{365/1.77} = 718\\,\\text{Hz}\\) و \\(1/|1 - (2500/718)^2| = 0.09\\).\n\nجریانِ مستقیم. اینورتر ممکن است جریانِ مستقیمِ کوچکی به خروجی بدهد. معیارِ درست برای سنجیدنش جریانِ مغناطیس‌کنندهٔ ترانسفورماتور است، نه جریانِ نامی:\nDC current from an inverter against the unit transformer's magnetising\n  current (5.6 MVA, 600 V side: rated 5389 A; magnetising 0.3 %,\n  peak 23 A; teaching)\n  DC % of rated   DC A   DC / magnetising peak\n           0.10      5                     0.2\n           0.25     13                     0.6\n           0.50     27                     1.2\n           1.00     54                     2.4\n  a DC current that is 'only 0.5 % of rated' is larger than\n  the peak magnetising current: the core is biased into\n  saturation on one half-cycle - noise, heat and even\n  harmonics (2nd, 4th) in the measurement; even orders in\n  a spectrum are a clue for this or for a half-wave fault\n  (lesson C); the inverter's DC limit comes from its\n  type test and the transformer maker's tolerance\n\nمثال 27.13 (نیم درصد، بیش از کافی) پرسش. جریانِ مستقیمِ 0.5 % جریانِ نامیِ ترانسفورماتورِ 5.6 MVA در سمتِ 600 V با قلهٔ جریانِ مغناطیس‌کننده چه نسبتی دارد؟\nپاسخ. 27 A در برابرِ 23 A: 1.2 برابر.\nتفسیر. هسته در یک نیم‌چرخه به اشباع رانده می‌شود: صدا، گرما و هارمونیک‌های زوج (دوم، چهارم). هارمونیکِ زوج در طیف سرنخی برای همین یا برای عیبِ نیم‌موج است (بخش 27.4.5). حدِ جریانِ مستقیمِ اینورتر از آزمونِ نوعیِ آن و رواداریِ سازندهٔ ترانسفورماتور می‌آید. وارسی: \\(5.6 \\times 10^6/(\\sqrt{3} \\times 600) = 5{,}389\\,\\text{A}\\) و \\(\\sqrt{2} \\times 5{,}389 \\times 0.003 = 23\\,\\text{A}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسهمِ رسیده به شبکه در 5 kHz؟\nبا جریانِ مغناطیس‌کنندهٔ 0.5 %، جریانِ مستقیمِ 0.5 % چه نسبتی با قلهٔ آن دارد؟\nچرا هارمونیک‌های زوج در طیفِ یک نیروگاهِ سالم کوچک‌اند؟\n\n\n\n\n\n27.2.11 فرورفت از نقطهٔ اتصال تا پایانهٔ واحد\nایده. فرورفتی که در نقطهٔ اتصال اندازه‌گیری می‌شود همان نیست که پایانهٔ اینورتر یا توربین می‌بیند. ترانسفورماتورِ ستاره–مثلث مؤلفهٔ صفر را حذف می‌کند و ولتاژِ هر فاز در سمتِ دیگر از ولتاژِ خط‌به‌خطِ سمتِ نخست ساخته می‌شود:\ndef through_delta(v: np.ndarray) -&gt; np.ndarray:\n    \"\"\"Phase voltages (pu) on the far side of a delta-star or star-delta\n    transformer: line-to-line voltages of the near side / sqrt3 (the\n    30-degree shift does not change magnitudes; zero sequence is lost).\"\"\"\n    return np.array([v[0] - v[1], v[1] - v[2], v[2] - v[0]]) / math.sqrt(3)\n\n\ndef positive_seq(v: np.ndarray) -&gt; float:\n    return abs((v[0] + A * v[1] + A * A * v[2]) / 3)\na dip at the POC as seen further into the plant (magnitudes, pu)\n  case / place                    phase a   phase b   phase c   pos. seq\n  single-phase fault (0.3 pu)\n    POC 132 kV (phase-earth)          0.30      1.00      1.00       0.77\n    33 kV bus (after YNd11)           0.68      1.00      0.68       0.77\n    unit 600 V (after Dyn)            0.91      0.91      0.53       0.77\n  phase-to-phase fault\n    POC 132 kV (phase-earth)          1.00      0.50      0.50       0.50\n    33 kV bus (after YNd11)           0.87      0.00      0.87       0.50\n    unit 600 V (after Dyn)            0.50      0.50      1.00       0.50\n  one deep phase at the POC becomes two moderate ones at\n  33 kV and one deeper one again at 600 V; a phase-to-phase\n  fault looks deeper at 33 kV (one phase at zero) than at\n  the POC; the positive sequence (what most converters\n  control) is the same at every level - a ride-through\n  check states which voltage it uses (lowest phase, line-\n  to-line or positive sequence) and where\n\nمثال 27.14 (یک فازِ عمیق، دو فازِ متوسط) پرسش. خطای تک‌فاز ولتاژِ یک فاز را در نقطهٔ اتصال به 0.30 پریونیت می‌رساند. شینهٔ 33 kV و پایانهٔ 600 V چه می‌بینند؟\nپاسخ. در 33 kV دو فاز 0.68 و یکی 1.00؛ در 600 V دو فاز 0.91 و یکی 0.53؛ دنبالهٔ مثبت در هر سه جا 0.77.\nتفسیر. خطای فاز به فاز برعکس در 33 kV عمیق‌تر به نظر می‌رسد (یک فاز صفر). پس بررسیِ عبور از خطا باید بگوید با کدام ولتاژ (کمترین فاز، خط‌به‌خط یا دنبالهٔ مثبت) و در کجا سنجیده می‌شود؛ مقایسهٔ رکوردِ نقطهٔ اتصال با رکوردِ واحد بدونِ این ترجمه به نتیجهٔ نادرست می‌رسد (بخش 27.2.7). وارسی: \\(|0.3 - a^2|/\\sqrt{3} = |0.8 + 0.866j|/1.732 = 0.68\\).\n\nخطاهای رایج.\n\nمقایسهٔ عمقِ فرورفت در دو سطحِ ولتاژ بی در نظر گرفتنِ گروهِ برداریِ ترانسفورماتورها.\nخواندنِ ولتاژِ فاز–زمین در سمتِ مثلث، جایی که زمین فقط از راهِ مقاومتِ زمین‌کردنِ نول تعریف می‌شود.\nفرضِ این‌که آزمونِ عبور از خطای سه‌فاز همهٔ انواعِ خطا را پوشش می‌دهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخطای تک‌فاز با ولتاژِ باقی‌ماندهٔ صفر در نقطهٔ اتصال: فازهای 33 kV؟\nچرا دنبالهٔ مثبت از ترانسفورماتور بی‌تغییر می‌گذرد ولی دنبالهٔ صفر نه؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-b",
    "href": "chapters/27-power-quality.html#sec-ch27-b",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.3 ب. علت‌ها و پاسخ‌های نیروگاه",
    "text": "27.3 ب. علت‌ها و پاسخ‌های نیروگاه\n\n27.3.1 جمعِ هارمونیکِ ۲۶ واحد\nایده. هر واحد کمی جریانِ هارمونیک می‌دهد؛ جمعِ آن‌ها به فازشان بستگی دارد. با نماییِ جمع \\(\\alpha\\):\n\\[\nI_h = \\left(\\sum_i I_{h,i}^{\\alpha}\\right)^{1/\\alpha}\n\\tag{27.5}\\]\n\\(\\alpha = 1\\) یعنی همه هم‌فاز (جمعِ دامنه‌ها) و \\(\\alpha = 2\\) یعنی فازهای تصادفی (جمعِ توان‌ها):\ndef summation(currents, alpha: float) -&gt; float:\n    \"\"\"Combined harmonic current of several sources with a summation\n    exponent alpha: alpha 1 adds magnitudes (in phase), alpha 2 adds\n    powers (random phases).\"\"\"\n    return float(sum(abs(c) ** alpha for c in currents) ** (1 / alpha))\n5th-harmonic current of the 26 units at the 33 kV side (teaching):\n  summation               exponent   5th A   % of plant current\n  all in phase                 1.0    32.7                 1.31\n  partly random                1.4    13.0                 0.52\n  fully random                 2.0     6.5                 0.26\n  identical converters with the same control and the same\n  operating point emit low-order harmonics nearly in phase;\n  higher orders mix more randomly - the assessment report\n  (STD-130) uses summation exponents between these limits;\n  the in-phase sum is the safe first screening, the measured\n  plant emission replaces it\n\nمثال 27.15 (سی‌وسه یا شش آمپر) پرسش. هارمونیکِ پنجمِ ۲۶ واحد در سمتِ 33 kV با جمعِ هم‌فاز، نیمه‌تصادفی و تصادفی چیست؟\nپاسخ. 32.7، 13.0 و 6.5 A؛ 1.31 % تا 0.26 % جریانِ نیروگاه.\nتفسیر. مبدل‌های یکسان با کنترلِ یکسان و نقطهٔ کارِ یکسان هارمونیک‌های پایین را تقریباً هم‌فاز می‌دهند؛ هارمونیک‌های بالاتر تصادفی‌تر جمع می‌شوند. گزارشِ ارزیابی (STD-130) نماهای جمعی میانِ این دو حد به کار می‌برد؛ جمعِ هم‌فاز غربالِ امنِ نخست است و گسیلِ اندازه‌گیری‌شدهٔ نیروگاه جایش را می‌گیرد. وارسی: \\(26^{1/2} = 5.1\\) و \\(32.7/5.1 = 6.4\\).\n\n\n\n27.3.2 تشدید و اسکنِ فرکانسی\nایده. شبکه از دیدِ شینهٔ 33 kV یک القاگر است (\\(X\\) با بسامد بالا می‌رود) و کابل‌ها خازن (\\(X\\) با بسامد پایین می‌آید). جایی که این دو برابر شوند تشدیدِ موازی است و امپدانسِ شینه بسیار بزرگ می‌شود: \\(h_\\text{r} \\approx \\sqrt{S_\\text{sc}/Q_\\text{C}}\\). جریانِ هارمونیکِ کوچک در آن بسامد ولتاژِ بزرگی می‌سازد:\nfrequency scan of the 33 kV bus (grid 365 MVA, X/R 10, cables 1.77 Mvar;\n  no load damping in this teaching model, so the peaks are sharp):\n  case                         resonances at h   at 5th ohm   at 7th ohm\n  cables only                             14.4         16.9         27.2\n  plus 5 Mvar capacitor bank               7.4         27.6        215.3\n  plus 5 Mvar filter at 4.7th        4.1, 16.7          4.2         15.5\n  the grid alone would show 2.98 ohm x h; cable capacitance makes a\n  parallel resonance near h = sqrt(365/1.77) = 14.4;\n  a plain capacitor bank for power factor pulls it down to the\n  7th, where the units emit: a 5th or 7th current there sees\n  many times the grid impedance - the classic trap; a filter\n  tuned below the 5th gives the same Mvar and a low impedance\n  at 5 and 7; it creates a new resonance below its tuning,\n  where the units emit little, and pushes the cable one up\n\n\n\n\n\n\nشکل 27.3: اسکنِ فرکانسیِ شینهٔ 33 kV: فقط کابل‌ها، با بانکِ خازنیِ 5 Mvar، و با صافیِ تنظیم‌شده روی 4.7 (مدلِ آموزشیِ بی‌میرایی بار).\n\n\n\n\nمثال 27.16 (تلهٔ کلاسیک) پرسش. تشدید با کابل‌ها کجاست، و افزودنِ بانکِ خازنیِ 5 Mvar برای ضریبِ توان آن را کجا می‌برد؟\nپاسخ. 14.4 و 7.4؛ امپدانس در هفتم از 27 به 215 Ω می‌رود: حدودِ ده برابرِ امپدانسِ خودِ شبکه.\nتفسیر. بانکِ خازنیِ ساده تشدید را درست به جایی می‌برد که واحدها گسیل دارند. صافیِ تنظیم‌شده زیرِ پنجم همان مگاوار را می‌دهد و امپدانس را در ۵ و ۷ پایین نگه می‌دارد (4.2 و 15.5 Ω)؛ تشدیدِ تازه‌ای زیرِ تنظیمش (4.1) می‌سازد، جایی که واحدها کم گسیل دارند. مدلِ آموزشی میراییِ بار ندارد، پس قله‌ها تیزند؛ اسکنِ واقعی در مطالعهٔ شبکه (فصلِ ۲۸) با بار و همهٔ حالت‌ها انجام می‌شود. وارسی: \\(\\sqrt{365/6.77} = 7.34\\).\n\n\n\n27.3.3 صافیِ تنظیم‌شده\nایده. صافیِ تنظیم‌شدهٔ ساده (در کارگاه «فیلترِ هارمونیک»؛ به انگلیسی single-tuned filter) یک خازن و یک القاگرِ سری است که در بسامدِ تنظیم \\(h_\\text{t}\\) امپدانسِ تقریباً صفر دارد و در 50 Hz توانِ واکنشی می‌دهد:\n\\[\n\\begin{aligned}\nX_C - X_L &= \\frac{U^2}{Q} \\\\\nX_L &= \\frac{X_C}{h_\\text{t}^2}\n\\end{aligned}\n\\tag{27.6}\\]\ndef tuned_filter(q_mvar: float, h_tune: float, kv: float) -&gt; tuple:\n    \"\"\"Single-tuned filter giving q_mvar at 50 Hz, tuned to h_tune:\n    returns (C in uF per phase, L in mH per phase, X_C and X_L at 50 Hz).\"\"\"\n    x_net = kv ** 2 / q_mvar                     # X_C - X_L at 50 Hz\n    xc = x_net * h_tune ** 2 / (h_tune ** 2 - 1)\n    xl = xc / h_tune ** 2\n    return 1e6 / (W50 * xc), 1e3 * xl / W50, xc, xl\nsingle-tuned filter: 5.0 Mvar at 33 kV, tuned to h = 4.7\n  X_C = 228.1 ohm, X_L = 10.33 ohm per phase (star equivalent)\n  C = 13.95 uF, L = 32.9 mH per phase\n  capacitor tolerance   tuned to h\n                  -5%         4.82\n                  +0%         4.70\n                  +5%         4.59\n  the capacitor sees 1.047 x the bus voltage at 50 Hz (the reactor's\n  rise), plus its harmonic duty: it is rated for both; tuned\n  a little below the 5th, the filter never sits exactly on a\n  harmonic even with tolerance and ageing (capacitance falls\n  with failed elements and the tuning rises toward the 5th)\n\nمثال 27.17 (چرا ۴٫۷ و نه ۵) پرسش. صافیِ 5 Mvar در 33 kV تنظیم‌شده روی 4.7: خازن و القاگر چیست، و رواداریِ ±5 % خازن تنظیم را کجا می‌برد؟\nپاسخ. 13.95 µF و 32.9 mH در هر فاز؛ تنظیم میانِ 4.59 و 4.82.\nتفسیر. صافی کمی زیرِ پنجم تنظیم می‌شود تا با رواداری و پیری هرگز دقیقاً روی هارمونیک ننشیند؛ اگر بنشیند، هارمونیکِ پنجمِ کلِ شبکه را جذب و اضافه‌بار می‌شود. خازن 1.047 برابرِ ولتاژِ شینه را در 50 Hz می‌بیند (افزایشِ ولتاژ از القاگر) به‌اضافهٔ وظیفهٔ هارمونیکی، و برای هر دو رتبه می‌گیرد. وارسی: \\(33^2/5 = 217.8 = 228.1 - 10.33\\).\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nTHD در توانِ کم با حدِ تمام‌بار مقایسه شده است.\nبانکِ خازنیِ ساده برای ضریبِ توان، بی‌اسکنِ فرکانسی، نصب شده است.\nصافی دقیقاً روی هارمونیک تنظیم شده است.\nجمعِ تصادفی برای هارمونیک‌های پایینِ مبدل‌های یکسان فرض شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nده منبعِ 2 A با \\(\\alpha = 1.4\\)؟\nتشدید با 365 MVA و 3 Mvar؟\nصافیِ 3 Mvar در 33 kV با تنظیمِ 4.7: \\(X_C\\) و \\(X_L\\)؟\nولتاژِ خازن در صافیِ تنظیم‌شده روی 4.7؟\n\n\n\n\n\n27.3.4 مثالِ کارشدهٔ ۱: ضریبِ توان و جریان\nایده. برای همان توانِ فعال، ضریبِ توانِ کمتر جریانِ بیشتر می‌خواهد: \\(I = P/(\\sqrt{3}\\,U\\cos\\varphi)\\)؛ و تلفِ خط با مجذورِ جریان بالا می‌رود:\n\\[\nI = \\frac{P}{\\sqrt{3}\\,U\\,\\cos\\varphi}, \\qquad P_\\text{loss} = 3 I^2 R\n\\tag{27.7}\\]\nworked example 1: power factor and current at the POC (100 MW)\n  pf     current A   line loss kW   reactive Mvar   vs 437 A at pf 1\n  1.00         437            486             0.0             +0.0%\n  0.95         460            539            32.9             +5.3%\n  0.90         486            600            48.4            +11.1%\n  0.85         515            673            62.0            +17.6%\n  the same active power at pf 0.9 needs 11 % more current\n  and 23 % more line loss; on a hot, still day the line's\n  rating (ch 24: 419 A at 45 C and 0.6 m/s) is already below\n  437 A - every Mvar the plant is asked to export or absorb\n  at full power deepens the curtailment; the reactive\n  requirement and the line rating are read together\n\nمثال 27.18 (یازده درصد جریانِ بیشتر) پرسش. صادراتِ 100 MW در 132 kV با ضریبِ توانِ 1.0، 0.95، 0.90 و 0.85: جریان، تلفِ خطِ 0.847 Ω و توانِ واکنشی چیست؟\nپاسخ. 437، 460، 486 و 515 A؛ تلف 486 تا 673 kW؛ توانِ واکنشی 0 تا 62 Mvar.\nتفسیر. در ضریبِ توانِ 0.9 یازده درصد جریان و ۲۳ درصد تلفِ بیشتر. در روزِ گرم و آرام رتبهٔ خط (فصلِ ۲۴: 419 A در 45 °C و 0.6 m/s) از 437 A هم کمتر است: هر مگاواری که از نیروگاه در توانِ کامل خواسته شود محدودسازی را عمیق‌تر می‌کند؛ الزامِ توانِ واکنشی و رتبهٔ خط با هم خوانده می‌شوند. وارسی: \\(100{,}000/(1.732 \\times 132 \\times 0.9) = 486\\).\n\n\n\n27.3.5 شبکهٔ ضعیف\nایده. نسبتِ اتصالِ کوتاه (\\(\\mathrm{SCR} = S_\\text{sc}/P\\)) نشان می‌دهد شبکه در برابرِ نیروگاه چقدر سخت است. هر چه ضعیف‌تر، هر مگاوار ولتاژ را بیشتر جابه‌جا می‌کند:\ngrid strength at the POC (short-circuit ratio SCR = S_sc / P_plant):\n  case                         S_sc MVA   SCR    dU per 10 Mvar %\n  normal (ch 17)                   1500   15.0               0.66\n  one grid line out                 600    6.0               1.65\n  weak corner                       300    3.0               3.31\n  very weak                         200    2.0               4.96\n  the weaker the grid, the more each Mvar moves the voltage:\n  controller gains tuned for SCR 15 can oscillate at SCR 3;\n  converters that follow the grid (a phase-locked loop) need\n  a voltage to lock on - at low SCR their own current moves\n  it, and interactions appear; the operator's weak-grid study\n  (ch 28) tests the plant's models at the weakest case\n\nمثال 27.19 (SCRِ سه) پرسش. با 1,500، 600، 300 و 200 MVA، SCR و تغییرِ ولتاژ برای 10 Mvar چیست؟\nپاسخ. SCR 15، 6، 3 و 2؛ تغییر 0.66، 1.65، 3.31 و 4.96 %.\nتفسیر. بهره‌های کنترل‌کننده‌ای که برای SCRِ ۱۵ تنظیم شده در SCRِ ۳ ممکن است نوسان کنند (فصلِ ۲۰). مبدل‌هایی که شبکه را دنبال می‌کنند (با حلقهٔ قفلِ فاز) به ولتاژی برای قفل‌شدن نیاز دارند؛ در SCRِ کم جریانِ خودشان آن را جابه‌جا می‌کند و برهم‌کنش پیدا می‌شود. مطالعهٔ شبکهٔ ضعیفِ بهره‌بردار (فصلِ ۲۸) مدل‌های نیروگاه را در ضعیف‌ترین حالت می‌آزماید. وارسی: \\(10 \\times 0.99/300 = 3.3\\,\\%\\).\n\n\n\n27.3.6 توانِ واکنشی در نقطهٔ اتصال\nایده. واحدها در هر توانِ فعال توانِ واکنشیِ \\(\\sqrt{S^2 - P^2}\\) دارند؛ ولی ترانسفورماتورها و خط بخشی از آن را مصرف می‌کنند (فصلِ ۲۵). الزام در نقطهٔ اتصال است:\nreactive capability at the POC (S0: 22 units of 5.5 MVA; teaching):\n  P MW   units Mvar   transformers+line Mvar   at POC Mvar   pf at POC\n    10        120.6                      0.1         120.5       0.083\n    25        118.4                      0.8         117.6       0.208\n    50        110.2                      3.1         107.1       0.423\n    75         95.0                      6.9          88.0       0.649\n   100         68.1                     12.3          55.8       0.873\n  at full power the units give 68 Mvar but the transformers\n  and the line take 12: about 56 Mvar reaches the POC - more\n  than a 0.95 requirement (33 Mvar) asks; the requirement is\n  checked at the POC with the losses in between, and at the\n  edges of the voltage band (ch 28), not at the terminals\n\n\n\n\n\n\nشکل 27.4: توانِ واکنشی در نقطهٔ اتصال در برابرِ توانِ فعال، با الزامِ آموزشیِ ضریبِ توانِ 0.95.\n\n\n\n\nمثال 27.20 (شصت‌وهشت در پایانه، پنجاه‌وشش در نقطهٔ اتصال) پرسش. در 100 MW، واحدها و نقطهٔ اتصال چه توانِ واکنشی دارند و الزامِ 0.95 برآورده است؟\nپاسخ. 68.1 و 55.8 Mvar؛ الزام 32.9 Mvar است: برآورده.\nتفسیر. الزام در نقطهٔ اتصال با تلف‌های میان سنجیده می‌شود و در لبه‌های بازهٔ ولتاژ (فصلِ ۲۸)، نه در پایانه‌ها. در توانِ کم توانِ واکنشیِ زیادی هست، ولی برخی مبدل‌ها در توانِ خیلی کم یا شب محدودیت دارند (دادهٔ سازنده). وارسی: \\(\\sqrt{121^2 - 100^2} = 68.1\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریان و تلفِ خط در 100 MW و ضریبِ توانِ 0.8؟\nSCR با 800 MVA و 100 MW؟\nتوانِ واکنشیِ واحدها در 90 MW از 121 MVA؟\nضریبِ توانِ واقعی با ضریبِ جابه‌جاییِ 0.98 و THDِ جریانِ 10 %؟\n\n\n\n\n\n27.3.7 گسیل در برابرِ تخصیص\nایده. بهره‌بردار برای هر هارمونیک یک ترازِ برنامه‌ریزی در شبکه دارد و آن را میانِ مشترک‌ها تخصیص می‌دهد؛ رویکردِ گزارشِ ارزیابی (STD-130) سهمی متناسب با ظرفیتِ هر مشترک با نمای جمع می‌دهد. گسیلِ نیروگاه، جریانِ هارمونیک ضربِ امپدانسِ هارمونیکیِ نقطهٔ اتصال، با آن مقایسه می‌شود:\n\\[\n\\begin{aligned}\nE_{h,i} &\\approx L_h \\left(\\frac{S_i}{S_t}\\right)^{1/\\alpha} \\\\\nU_{h} &= I_h\\,Z_h \\approx I_h \\cdot h\\,\\frac{U^2}{S_\\text{sc}}\n\\end{aligned}\n\\tag{27.8}\\]\nthe plant's 5th-harmonic emission against a teaching allocation\n  teaching planning level 3.0 %; plant 100 of 600 MVA of the\n  network's capacity; allocation ~ L x (S_i / S_t)^(1/alpha) = 0.83 %\n  plant 5th current 13.0 A at 33 kV -&gt; 3.25 A at 132 kV\n  POC impedance at the 5th: 5 x 132^2 / 1,500 = 58.1 ohm\n  emission voltage 0.248 % - inside the allocation\n  the allocation method and its numbers are the operator's\n  (STD-130 describes the approach); a resonance near the 5th\n  would multiply the impedance and change the answer - so the\n  scan of lesson B comes first\n\nمثال 27.21 (یک‌چهارم درصد در برابرِ هشت‌دهم) پرسش. با ترازِ برنامه‌ریزیِ آموزشیِ 3 %، سهمِ 100 از 600 MVA و \\(\\alpha = 1.4\\)، تخصیص چیست و گسیلِ پنجمِ نیروگاه چقدر است؟\nپاسخ. تخصیص 0.83 %؛ گسیل حدودِ 0.25 %: درونِ تخصیص.\nتفسیر. روش و عددهای تخصیص مالِ بهره‌بردارند؛ گزارشِ ارزیابی فقط رویکرد را می‌دهد. تشدید نزدیکِ پنجم امپدانس را چند برابر و پاسخ را عوض می‌کند؛ پس اسکنِ بخش 27.3.2 نخست می‌آید (U-100). وارسی: \\(3.25 \\times 58.1/76{,}210 = 0.25\\,\\%\\).\n\n\n\n27.3.8 تقویتِ پس‌زمینه با تشدید\nایده. شبکه ولتاژِ هارمونیکیِ پس‌زمینه را پشتِ امپدانسِ خود می‌آورد. اگر شینه در آن بسامد امپدانسِ موازیِ بزرگی داشته باشد، ولتاژِ شینه بزرگ‌تر از پس‌زمینه می‌شود، بی‌آنکه نیروگاه چیزی گسیل کند: \\(U_\\text{bus}/U_\\text{bg} = Z_\\text{bus}/Z_\\text{grid}\\):\nbackground harmonics amplified at the 33 kV bus (teaching)\n  the grid brings a background voltage behind its impedance;\n  the bus voltage is that background times Z_bus / (h X)\n  order   cables only   with 5 Mvar capacitor   with filter\n      5          1.13                    1.85          0.28\n      7          1.30                   10.31          0.74\n     11          2.39                    0.81          1.24\n     13          5.39                    0.47          1.82\n  with the plain capacitor the 7th background is amplified\n  about tenfold: 0.6 % upstream becomes some 6 % at the bus,\n  without the plant emitting anything - the complaint of\n  lab C could come from a capacitor, not from the converters\n  the filter attenuates the 5th and 7th below 1\n\nمثال 27.22 (ده برابر، بی‌گسیل) پرسش. پس‌زمینهٔ هفتمِ 0.6 % با بانکِ خازنیِ 5 Mvar و با صافی در شینه چه می‌شود؟\nپاسخ. با بانکِ خازنی حدودِ ده برابر، نزدیکِ 6 %؛ با صافی 0.74 برابر، یعنی کمتر از پس‌زمینه.\nتفسیر. شکایتِ بخش 27.4 ممکن است از یک خازن باشد، نه از مبدل‌ها؛ گامِ پنجِ گردشِ کار (پایه و سابقهٔ کلیدزنی) همین را می‌آزماید. وارسی: \\(10.31 \\times 0.6 = 6.2\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتخصیص با سهمِ 50 از 600 MVA و همان تراز و \\(\\alpha\\)؟\nامپدانسِ نقطهٔ اتصال در هارمونیکِ هفتم با 1,500 MVA؟\nچرا تقویتِ پس‌زمینه بی‌گسیلِ نیروگاه ممکن است؟\n\n\n\n\n\n27.3.9 جریانِ هارمونیکِ نیروگاه کجا می‌رود؟\nایده. جریانِ هارمونیکی که واحدها تزریق می‌کنند میانِ شاخه‌های موازیِ شینه تقسیم می‌شود: شبکه، کابل‌ها و صافی؛ هر شاخه به نسبتِ ادمیتانسش. نزدیکِ تشدید شاخه‌ها با هم ناهم‌فازند و هر کدام می‌تواند بیش از کلِ جریان ببرد:\nwhere the plant's 5th-harmonic current goes at the 33 kV bus (teaching;\n  magnitudes as % of the injected current - branches out of\n  phase with each other can each exceed 100 %)\n  case             to the grid   to the cables   to the filter\n  no filter               114%             14%              0%\n  with filter              28%              3%             75%\n  without the filter all of it (and a little more, the cables\n  pushing against it) flows into the grid and makes a voltage\n  there; with it, most stays in the\n  plant - the filter must be rated for the plant's own 5th\n  AND the network's (lesson B, amplification), or it\n  overloads\n\nمثال 27.23 (سه‌چهارم در صافی) پرسش. بی‌صافی و با صافی، چه سهمی از جریانِ پنجمِ نیروگاه به شبکه می‌رود؟\nپاسخ. بی‌صافی 114 % (کابل‌ها کمی خلافش می‌رانند)؛ با صافی 28 % و 75 % در صافی.\nتفسیر. صافی بیشترِ جریانِ نیروگاه را درونِ نیروگاه نگه می‌دارد، ولی هارمونیکِ پنجمِ شبکه هم به آن می‌رسد (مثال 27.22)؛ پس برای هر دو رتبه می‌گیرد، وگرنه اضافه‌بار می‌شود (بخش 27.7.1). وارسی: با صافی، شاخه‌ها تقریباً هم‌فازند و جمعشان نزدیکِ صد درصد است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بی‌صافی سهمِ شبکه از صد درصد بیشتر است؟\nصافی برای کدام دو جریانِ هارمونیک رتبه می‌گیرد؟\n\n\n\n\n\n27.3.10 گسیل یا پاسخ؟ و توانایی در لبه‌های بازهٔ ولتاژ\nگسیل یا پاسخ. جریانِ هارمونیکی که در پایانهٔ مبدل اندازه‌گیری می‌شود دو بخش دارد: گسیلِ خودِ مبدل، و جریانی که ولتاژِ هارمونیکِ پس‌زمینهٔ شبکه از راهِ صافیِ خروجیِ مبدل می‌راند (\\(I = U_h/Z_h\\)). اگر امپدانسِ هارمونیکیِ مبدل کم باشد، بیشترِ «گسیلِ» اندازه‌گیری‌شده پس‌زمینه است:\na converter's measured 5th current: its own emission plus the current\n  the grid's background 5th voltage drives into its filter (teaching)\n  background V5 %   converter Z5 pu   driven %   measured % (random sum)\n              0.5              0.15        3.3                      3.5\n              0.5              0.40        1.2                      1.7\n              1.0              0.15        6.7                      6.8\n              1.0              0.40        2.5                      2.8\n              2.0              0.15       13.3                     13.4\n              2.0              0.40        5.0                      5.1\n  with a low-impedance output filter most of the 'emission'\n  measured at the terminals is the grid's background flowing\n  in: the converter acts as a sink, not a source; an emission\n  test is done with the background known (or measured before\n  and after), and the maker's harmonic impedance is part of\n  the evidence\n\nمثال 27.24 (مبدل، مصرف‌کنندهٔ هارمونیک) پرسش. با گسیلِ خودِ مبدل 1.2 %، پس‌زمینهٔ 1 % و امپدانسِ پنجمِ 0.15 پریونیت، چه جریانی اندازه‌گیری می‌شود؟\nپاسخ. حدودِ 6.8 %؛ 6.7 % از آن را پس‌زمینه می‌راند.\nتفسیر. مبدل این‌جا جاذب است، نه منبع. آزمونِ گسیل با پس‌زمینهٔ معلوم (یا پیش و پس) انجام می‌شود و امپدانسِ هارمونیکیِ سازنده جزءِ شاهد است؛ این همان دامِ گامِ چهارمِ بررسی است (بخش 27.4.1). وارسی: \\(1/0.15 = 6.7\\) و \\(\\sqrt{1.2^2 + 6.7^2} = 6.8\\).\n\nتوانایی در لبه‌های بازهٔ ولتاژ. واحدها حدِ جریان دارند؛ پس توانِ ظاهری‌شان با ولتاژ تغییر می‌کند و در ولتاژِ کم توانِ واکنشیِ کمتری می‌ماند:\nreactive capability at full power across the voltage band\n  (units current-limited: apparent power scales with voltage)\n  voltage pu   units S MVA   units Q at 100 MW Mvar\n        0.90         108.9                     43.1\n        0.95         114.9                     56.7\n        1.00         121.0                     68.1\n        1.05         127.1                     78.4\n        1.10         133.1                     87.8\n  at 0.9 pu the units give 43 Mvar instead of 68 - just when\n  a low voltage asks for more; the requirement is checked at\n  the band's edges; a capability chart drawn at 1.0 pu\n  promises too much at low voltage (ch 28 tests the corners)\n\nمثال 27.25 (درست وقتی لازم است، کمتر) پرسش. در توانِ کامل، توانِ واکنشیِ واحدها در 0.90 و 1.00 پریونیت ولتاژ چیست؟\nپاسخ. 43.1 و 68.1 Mvar.\nتفسیر. در ولتاژِ کم، درست وقتی شبکه توانِ واکنشیِ بیشتری می‌خواهد، توانایی کم می‌شود؛ نمودارِ توانایی که در 1.0 پریونیت کشیده شده در ولتاژِ کم بیش از توان وعده می‌دهد. الزام در لبه‌های بازه وارسی می‌شود (فصلِ ۲۸). وارسی: \\(\\sqrt{108.9^2 - 100^2} = 43.1\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ اندازه‌گیری‌شده با پس‌زمینهٔ 0.5 % و امپدانسِ 0.40؟\nتوانِ واکنشیِ واحدها در 0.95 پریونیت و 80 MW؟\n\n\n\n\n\n27.3.11 نوسانِ 3p توربین‌ها و کنترلِ Q(U)\nنوسانِ 3p. هر بار که پره از جلوی برج می‌گذرد، توانِ توربین کمی افت می‌کند: با سه پره، بسامدِ «3p» سه برابرِ بسامدِ چرخش است. دوازده توربین با فازهای تصادفی:\nthe turbines' 3p power modulation (tower passage) at the POC (teaching)\n  rotor rpm   3p Hz   12 turbines, 2 % each, random phases: dP MW   dU %\n          8    0.40                                           0.35   0.003\n         12    0.60                                           0.35   0.003\n         14    0.70                                           0.35   0.003\n  the eye is most sensitive to lamp flicker near 8.8 Hz and\n  much less below 1 Hz; three thousandths of a per cent at\n  0.4-0.7 Hz is far below anything a flickermeter would rank\n  (STD-129) - which is why the flicker coefficient (lesson\n  A) of modern turbines is small; synchronised turbines (all\n  in phase) would add linearly - the sqrt(12) assumes they\n  are not\n\nمثال 27.26 (سه هزارم درصد) پرسش. با 2 % نوسان در هر توربین و فازهای تصادفی، تغییرِ ولتاژِ نقطهٔ اتصال در 3p چقدر است؟\nپاسخ. حدودِ 0.003 % در 0.4 تا 0.7 Hz.\nتفسیر. چشم در حدودِ 8.8 Hz بیشترین حساسیت را به لرزشِ نورِ لامپ دارد و زیرِ یک هرتز بسیار کمتر؛ این دامنه بسیار زیرِ هر چیزی است که سوسوسنج رتبه بدهد (STD-129). اگر توربین‌ها هم‌فاز می‌شدند، به‌جای \\(\\sqrt{12}\\) خطی جمع می‌شدند. وارسی: \\(5 \\times 0.02 \\times 3.46 = 0.35\\,\\text{MW}\\).\n\nکنترلِ Q(U) و پراکندگیِ ولتاژ. با مشخصهٔ Q(U)، نیروگاه با بالا رفتنِ ولتاژ جذب و با پایین آمدنش تولید می‌کند. در مدلِ شبه‌ماندگار، انحرافِ ولتاژِ شبکه با ضریبِ \\(1/(1 + k/\\mathrm{SCR})\\) کوچک می‌شود:\nvoltage at the POC over a week with and without Q(U) control\n  (grid voltage wandering; SCR 15; teaching quasi-steady model)\n  case                        5th pct   95th pct   spread pu\n  no voltage control            0.944      1.003       0.059\n  Q(U) 33 Mvar per 5 %          0.961      1.002       0.041\n  with SCR 15 the plant's reactive power moves the POC voltage\n  modestly: Q(U) narrows the spread by about a third; on a\n  weaker grid the same droop does more, and its gain must be\n  checked for stability there (lesson B, weak grid)\n\n\n\n\n\n\nشکل 27.5: ولتاژِ نقطهٔ اتصال در یک هفتهٔ ساختگی، با و بی کنترلِ Q(U).\n\n\n\n\nمثال 27.27 (یک‌سوم کمتر) پرسش. پراکندگیِ ولتاژ (صدکِ ۵ تا ۹۵) با و بی Q(U) چیست؟\nپاسخ. 0.059 و 0.041 پریونیت: حدودِ یک‌سوم کمتر.\nتفسیر. با SCRِ ۱۵ توانِ واکنشیِ نیروگاه ولتاژ را متوسط جابه‌جا می‌کند؛ در شبکهٔ ضعیف‌تر همان شیب کارِ بیشتری می‌کند و بهره‌اش باید برای پایداری وارسی شود (بخش 27.3.5). وارسی: \\(1/(1 + 6.6/15) = 0.69\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبسامدِ 3p برای روتورِ 10 rpm؟\nکاهشِ پراکندگی با همان شیب در SCRِ ۵؟\n\n\n\n\n\n27.3.12 علامتِ ضریبِ توان و نقطهٔ کنترلِ ولتاژ\nعلامت‌ها. در قراردادِ مولد در نقطهٔ اتصال (D-010)، \\(P &gt; 0\\) یعنی صادرات و \\(Q &gt; 0\\) یعنی نیروگاه توانِ واکنشی می‌دهد. واژه‌های «پس‌فاز» و «پیش‌فاز» اما با سمت و قرارداد معنا عوض می‌کنند:\npower factor and its sign under the generator convention (D-010:\n  P &gt; 0 export; Q &gt; 0 the plant supplies reactive power)\n  P MW    Q Mvar   pf      plant is            usual name\n     80       20   0.970   exporting, giving Q lagging (overexcited)\n     80      -20   0.970   exporting, taking Q leading (underexcited)\n    -15        5   0.949   importing, giving Q leading load\n    -15       -5   0.949   importing, taking Q lagging load\n  the same plant giving reactive power is 'lagging' as a\n  generator and a 'leading load' when it imports (charging):\n  the words change with the side and the convention - a\n  report states P and Q with their signs and the convention,\n  never 'pf 0.97' alone\n\nمثال 27.28 (یک ضریبِ توان، چهار وضع) پرسش. چهار وضعِ جدول همه ضریبِ توانِ نزدیکِ 0.95 تا 0.97 دارند. چرا گزارشِ «ضریبِ توانِ 0.97» به‌تنهایی کافی نیست؟\nپاسخ. چون همان عدد هم برای نیروگاهی که توانِ واکنشی می‌دهد درست است و هم برای نیروگاهی که می‌گیرد؛ و نیروگاهی که در شبِ شارژِ باتری وارد می‌کند و توانِ واکنشی می‌دهد، از دیدِ شبکه «بارِ پیش‌فاز» است.\nتفسیر. گزارش \\(P\\) و \\(Q\\) را با علامت و قرارداد می‌دهد، و الزامِ بهره‌بردار هم باید به همین زبان نوشته شود (بخش 27.3.4)؛ یک علامتِ وارونه در فایلِ تنظیماتِ کنترل‌کننده نیروگاه را درست برخلافِ خواستهٔ شبکه می‌برد. وارسی: \\(80/\\sqrt{80^2 + 20^2} = 0.970\\) و \\(15/\\sqrt{15^2 + 5^2} = 0.949\\).\n\nنقطهٔ کنترل. کنترل‌کنندهٔ نیروگاه ولتاژ را جایی اندازه می‌گیرد؛ الزام اما در نقطهٔ اتصال است. میانِ شینهٔ 132 kV نیروگاه و نقطهٔ اتصال، خطِ 7.06 km افتِ ولتاژی می‌سازد که به \\(P\\) و \\(Q\\) بستگی دارد (همان شکلِ معادلهٔ 27.2):\nvoltage at the plant's 132 kV bus against the POC (100 MW, 7.06 km line)\n  Q at the POC Mvar   bus above POC %\n                -33              -0.05\n                  0               0.49\n                 33               1.02\n  the controller that measures at the plant bus sees a\n  voltage up to a per cent away from the POC's: the voltage\n  set-point is either measured at the POC (remote signal)\n  or corrected for the line (line-drop compensation) - the\n  requirement is at the POC, wherever the controller reads\n  (lesson E, location)\n\nمثال 27.29 (یک درصد دورتر) پرسش. در 100 MW صادرات و 33 Mvar توانِ واکنشیِ داده‌شده، ولتاژِ شینهٔ نیروگاه چقدر بالاتر از نقطهٔ اتصال است؟\nپاسخ. حدودِ 1.02 %؛ با 33 Mvar جذب تقریباً صفر.\nتفسیر. کنترل‌کننده‌ای که در شینهٔ نیروگاه اندازه می‌گیرد ولتاژی تا یک درصد دور از نقطهٔ اتصال می‌بیند؛ نقطهٔ تنظیم یا با سیگنالِ دور از خودِ نقطهٔ اتصال اندازه‌گیری می‌شود یا برای خط جبران می‌شود (جبرانِ افتِ خط). محلِ اندازه‌گیری در آزمونِ پلهٔ ولتاژ (بخش 27.6.1) و در فایلِ تنظیمات ثبت می‌شود. وارسی: \\((0.12 + 0.33 \\times 0.40) \\times 7.06/174.24 = 1.02\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنیروگاه −10 MW و −3 Mvar: صادر یا وارد، توانِ واکنشی می‌دهد یا می‌گیرد؟\nاختلافِ ولتاژِ شینه و نقطهٔ اتصال در 50 MW و 0 Mvar؟\n\n\n\n\n\n27.3.13 سیگنالِ کنترلِ ریپل و نامتعادلیِ خط\nسیگنالِ کنترلِ ریپل. برخی شبکه‌ها برای فرمان به گیرنده‌ها (مثلاً روشن و خاموش کردنِ بار) سیگنالی با بسامدِ میان‌هارمونیک روی ولتاژ می‌گذارند. صافیِ هارمونیکِ نیروگاه، دیده‌شده از سمتِ 132 kV، با ترانسفورماتورِ اصلی سری است؛ القای ترانسفورماتور تشدیدِ سریِ صافی را پایین می‌آورد:\na ripple-control signal against the plant's 5th-harmonic filter\n  filter alone: series resonance at h 4.70; seen from the 132 kV side\n  through the main transformer (X 2.07 ohm at 50 Hz): h 4.29\n  signal Hz   h      impedance from 132 kV side ohm (33 kV base)\n      183.3   3.67                                            16.8\n      216.7   4.33                                             1.6\n      316.7   6.33                                            42.6\n     1050.0   21.00                                           249.6\n  a teaching signal at 216.7 Hz meets an impedance of a few\n  ohms: the filter sinks the operator's signal and the\n  receivers nearby may miss their commands; the signal\n  frequencies used in the network belong in the filter's\n  design data (a blocking circuit or another tuning), and\n  the filter is checked from the side the signal comes from\n\nمثال 27.30 (صافی‌ای که سیگنال را می‌بلعد) پرسش. تشدیدِ سریِ صافی از سمتِ 132 kV در چه مرتبه‌ای است و سیگنالِ آموزشیِ 216.7 Hz چه امپدانسی می‌بیند؟\nپاسخ. مرتبهٔ 4.29؛ حدودِ 1.6 اهم (بر پایهٔ 33 kV).\nتفسیر. صافی‌ای که برای پنجم طراحی شده، سیگنالِ بهره‌بردار را می‌بلعد و گیرنده‌های نزدیک ممکن است فرمانشان را نگیرند. بسامدهای سیگنال در شبکه جزءِ دادهٔ طراحیِ صافی‌اند (مدارِ سدکننده یا تنظیمِ دیگر)، و صافی از سمتی وارسی می‌شود که سیگنال از آن می‌آید (بخش 27.3.3). وارسی: \\(\\sqrt{228.1/(10.33 + 2.07)} = 4.29\\).\n\nنامتعادلی از خط. خطِ بی‌جابه‌جاییِ فاز (به انگلیسی untransposed) امپدانس‌های نابرابر دارد و با جریانِ مثبت ولتاژِ منفی می‌سازد:\nunbalance caused by an untransposed 132 kV line at full current\n  (negative-sequence coupling 0.03 ohm/km, teaching)\n  line km   V2 V   unbalance %\n     7.06      93          0.12\n    30.00     393          0.52\n    70.00     918          1.20\n  Plant P's short line adds almost nothing; a long untransposed\n  line adds unbalance in proportion to its length and current,\n  and the plant's own converters (which control positive\n  sequence) see it as a background they did not cause\n\nمثال 27.31 (خطِ کوتاه، اثرِ کوچک) پرسش. نامتعادلیِ افزوده در جریانِ کاملِ 437 A برای خطِ 7.06 و 70 km؟\nپاسخ. 0.12 % و 1.20 %.\nتفسیر. خطِ کوتاهِ نیروگاهِ P تقریباً چیزی نمی‌افزاید؛ خطِ بلند به نسبتِ طول و جریان می‌افزاید، و مبدل‌های نیروگاه که دنبالهٔ مثبت را کنترل می‌کنند آن را پس‌زمینه‌ای می‌بینند که خودشان نساخته‌اند (بخش 27.2.4). وارسی: \\(0.03 \\times 70 \\times 437 = 918\\,\\text{V}\\) و \\(918/76{,}210 = 1.20\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر ترانسفورماتور X برابرِ 3.0 اهم داشت، تشدیدِ سری از سمتِ 132 kV؟\nنامتعادلیِ افزوده برای خطِ 30 km در نیمِ جریان؟\n\n\n\n\n\n27.3.14 تشدیدی که با شمارِ واحدها جابه‌جا می‌شود و هارمونیکِ تابلوی کمکی\nتشدیدِ متحرک. هر مبدل در صافیِ خروجیِ خود خازن دارد. با هر واحدی که به مدار می‌آید، ظرفیتِ خازنیِ شینهٔ 33 kV بیشتر و مرتبهٔ تشدید (\\(h_\\text{r} \\approx \\sqrt{S_\\text{sc}/Q_C}\\)) پایین‌تر می‌شود:\nthe 33 kV resonance against converters online (cables 1.77 Mvar,\n  0.15 Mvar of filter capacitance per converter; grid 365 MVA, X/R 10)\n  online   C Mvar   resonance h   amplification at 11th   at 13th\n       0     1.77         14.36                     2.4       5.4\n       3     2.22         12.82                     3.7      41.5\n       8     2.97         11.09                    45.1       2.7\n      16     4.17          9.36                     2.7       1.1\n      26     5.67          8.02                     1.1       0.6\n  the resonance falls from the 14th (nothing online) to the\n  8th (all 26 online); with about 3 units online it sits on\n  the 13th and with about 8 on the 11th - low-output hours\n  with few units running are the risky ones, so the scan is\n  run for every unit count, not only 'all online'\n\n\n\n\n\n\nشکل 27.6: ضریبِ تقویتِ هارمونیکِ یازدهم و سیزدهم در شینهٔ 33 kV بر حسبِ شمارِ مبدل‌های در مدار (مدلِ آموزشی).\n\n\n\n\nمثال 27.32 (خطرناک‌ترین ساعت‌ها، کم‌کارترین‌ها) پرسش. با چند واحدِ در مدار تشدید روی مرتبهٔ ۱۱ و ۱۳ می‌افتد، و تقویت در آن‌جا چقدر است؟\nپاسخ. حدودِ ۸ واحد برای ۱۱ (تقویتِ 45)، حدودِ ۳ واحد برای ۱۳ (تقویتِ 41)؛ با همهٔ ۲۶ واحد تشدید در مرتبهٔ 8.0 است.\nتفسیر. ساعت‌های کم‌تولید با چند واحدِ روشن (صبحِ کم‌باد، غروب) پرخطرترند، نه توانِ کامل. اسکنِ امپدانس برای هر شمارِ واحد اجرا می‌شود، نه فقط «همه در مدار» (بخش 27.3.2)؛ و در بررسیِ یک شکایت، شمارِ واحدهای روشن در آن ساعت از دادهٔ اسکادا خوانده می‌شود (بخش 27.4.1). وارسی: \\(\\sqrt{365/(1.77 + 8 \\times 0.15)} = 11.1\\).\n\nتابلوی کمکیِ 400 V. درایوهای تهویهٔ نیروگاه جریانِ هارمونیکی می‌کشند و ولتاژِ تابلوی تغذیهٔ کنترل‌ها را از راهِ امپدانسِ ترانسفورماتورِ تغذیهٔ داخلی اعوجاج می‌دهند (\\(U_h \\approx I_h\\,h\\,u_k\\)):\nvoltage THD on the 400 V auxiliary board fed by the 250 kVA station\n  transformer (uk 4 %) from the HVAC drives (current % of fundamental)\n  drive type            drives kW   voltage THD %\n  6-pulse, no choke            60             5.0\n  6-pulse, no choke           160            13.4\n  6-pulse, DC choke            60             2.4\n  6-pulse, DC choke           160             6.5\n  active front end             60             0.3\n  active front end            160             0.7\n  the plant's own drives distort its own control supply: a\n  PQ question inside the fence, separate from the POC; the\n  drive type is chosen with the board's short-circuit level\n  (ch 23), and the battery HVAC of S1 makes it larger\n\nمثال 27.33 (پرسشی درونِ حصار) پرسش. با 160 kW درایوِ شش‌پالسِ بی‌چوک، THDِ ولتاژِ تابلو چقدر است و با یکسوسازِ فعال؟\nپاسخ. 13.4 % و 0.7 %.\nتفسیر. درایوهای خودِ نیروگاه تغذیهٔ کنترلِ خودش را آشفته می‌کنند: مسئلهٔ کیفیتِ توانِ درونِ حصار، جدا از نقطهٔ اتصال. نوعِ درایو با ترازِ اتصالِ کوتاهِ تابلو (فصلِ ۲۳) انتخاب می‌شود؛ تهویهٔ باتری در S1 بارِ بزرگ‌تری است که تغذیهٔ جداگانه می‌خواهد (فصلِ ۲۵). وارسی: پنجمِ بی‌چوک \\(0.64 \\times 0.70 \\times 5 \\times 0.04 = 9.0\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمرتبهٔ تشدید با ۱۲ واحدِ در مدار؟\nTHDِ ولتاژ با 100 kW درایوِ دارای چوکِ DC (تقریبی)؟\nچرا تقویت با همهٔ واحدها در سیزدهم کمتر از یک است؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-c",
    "href": "chapters/27-power-quality.html#sec-ch27-c",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.4 پ. گردشِ کارِ بررسی",
    "text": "27.4 پ. گردشِ کارِ بررسی\n\n27.4.1 از شکایت تا اقدامِ اصلاحی\nایده. شکایتِ کیفیتِ توان («خازن‌های ما در عصر فیوز می‌سوزانند») یک نشانه است، نه یک علت. گردشِ کارِ بررسی شش گام دارد و هر گام با یک سابقه بسته می‌شود؛ نتیجه‌ای که گامِ ۴ را نادیده بگیرد، آخرین چیزی را که وصل شده مقصر می‌داند:\n\n\n\n\n\n\nشکل 27.7: گردشِ کارِ بررسیِ یک شکایتِ کیفیتِ توان؛ هر گام با سابقه‌اش.\n\n\n\ninvestigation of a power-quality complaint (fictional, A-338):\n  1 define the symptom: neighbour's capacitor fuses blow in the evening\n      record: complaint record, dates, equipment\n  2 measurement location: POC, the neighbour's bus, plant 33 kV bus\n      record: single-line with transducers\n  3 time quality: all instruments on one clock source\n      record: time-sync record, clock offsets\n  4 separate source from symptom: same hours with plant on and off\n      record: on/off comparison, currents\n  5 compare with a baseline: before the plant, or a similar bus\n      record: baseline data set\n  6 corrective action: filter, settings, or not the plant\n      record: before/after with acceptance\n  each step ends in a record; a conclusion that skips step 4\n  blames whatever was connected last\n\nمثال 27.34 (نخستین مظنون) پرسش. نیروگاه سه ماه پیش وصل شد و همسایه از سوختنِ فیوزِ خازن در عصر شکایت دارد. چرا نتیجهٔ «نیروگاه مقصر است» زود است؟\nپاسخ. چون گامِ ۴ (جداکردنِ منبع از نشانه با مقایسه در همان ساعت‌ها و همان وضعِ شبکه) و گامِ ۵ (پایه) انجام نشده‌اند. عصر، تولیدِ خورشیدی کم است؛ اوجِ عصرگاهی ممکن است از بارِ شبکه یا کلیدزنیِ خازن‌های دیگر باشد.\nتفسیر. نیروگاه ممکن است سهمی داشته باشد (بخش 27.5)؛ ولی سهم با سابقه ثابت می‌شود، نه با زمانِ اتصال. وارسی: شش گام، شش سابقه.\n\n\n\n27.4.2 جهتِ «توانِ هارمونیکی»: یک سرنخ، نه حکم\nایده. گاهی جهتِ توانِ هارمونیک \\(P_h = V_h I_h \\cos\\theta_h\\) برای یافتنِ منبع به کار می‌رود. ولی خطای فازِ مبدل‌ها در بسامدهای هارمونیک چند درجه است، و نزدیکِ 90° یک خطای کوچک علامت را برمی‌گرداند:\nsign of the 5th-harmonic power P5 = V5 I5 cos(theta) under a\n  +/- 10 deg phase error of the transducers at the 5th (teaching):\n  true theta deg   P5 sign   sign with errors   conclusive?\n              30         +                  +           yes\n              60         +                  +           yes\n              80         +                  +           yes\n              88         +             + or -            NO\n              95         -             + or -            NO\n  near 90 degrees a small phase error flips the sign: the\n  'direction of harmonic power' points the finger only when\n  the angle is far from 90 degrees and the transducers are\n  known at the 5th; otherwise it is one clue among several,\n  never the verdict\n\nمثال 27.35 (هشتادوهشت درجه) پرسش. با زاویهٔ واقعیِ 88° و خطای ±10°، علامتِ \\(P_5\\) چه می‌گوید؟\nپاسخ. هیچ: می‌تواند مثبت یا منفی باشد.\nتفسیر. جهتِ توانِ هارمونیکی فقط وقتی انگشت را نشانه می‌رود که زاویه از 90° دور باشد و مبدل‌ها در هارمونیکِ پنجم شناخته باشند؛ وگرنه یک سرنخ میانِ چند سرنخ است. وارسی: \\(\\cos 78^\\circ &gt; 0\\) و \\(\\cos 98^\\circ &lt; 0\\).\n\n\n\n27.4.3 طرحِ اندازه‌گیری\nایده. پیش از نخستین قرائت، روی کجا، چه، با کدام مبدل و چه مدت با بهره‌بردار و همسایه توافق می‌شود:\nmeasurement plan for the investigation (teaching):\n  POC 132 kV: V harmonics, flicker, unbalance\n      through inductive VT or divider, for 4 weeks\n  POC 132 kV: I harmonics, P, Q\n      through metering CT core, for 4 weeks\n  33 kV bus A and B: V and I harmonics\n      through VT, CT, for 4 weeks\n  one PV and one wind unit: I harmonics vs power\n      through unit transducers, for 2 weeks\n  neighbour's bus: V harmonics\n      through their VT, agreed, for 4 weeks\n  class A instruments on the method of STD-034, one time\n  source, 10-minute aggregation, plant output and switching\n  log recorded alongside; the plan is agreed with the\n  operator and the neighbour before the first reading\n\nمثال 27.36 (چهار هفته، یک ساعت) پرسش. چرا طرح دست‌کم چهار هفته و یک منبعِ زمان دارد؟\nپاسخ. چهار هفته روزهای کاری و تعطیل و حالت‌های گوناگونِ شبکه را می‌پوشاند و صدکِ هفتگی را چند بار می‌دهد؛ یک منبعِ زمان مقایسهٔ قرائت‌های چند جا را ممکن می‌کند (فصلِ ۲۶، ساعت‌ها).\nتفسیر. دستگاه‌ها از ردهٔ A روشِ اندازه‌گیری (STD-034) هستند؛ تولیدِ نیروگاه و سابقهٔ کلیدزنی کنارِ آن‌ها ثبت می‌شود. وارسی: هر ردیف جا، کمیت، مبدل و مدت دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش گامِ بررسی و سابقهٔ هر کدام را بنویسید.\nعلامتِ \\(P_5\\) با زاویهٔ 85° و خطای ±10°؟\nچرا طرحِ اندازه‌گیری پیش از نخستین قرائت توافق می‌شود؟\n\n\n\n\n\n27.4.4 هم‌ترازکردنِ ساعتِ دستگاه‌ها\nایده. گامِ سومِ گردشِ کار کیفیتِ زمان است. اگر ساعتِ دستگاهِ کیفیتِ توان با SCADA اختلاف داشته باشد، هر مقایسه با تولیدِ نیروگاه تار می‌شود. با هم‌بستگیِ متقابل (فصلِ ۱۲) جابه‌جاییِ زمانی پیدا می‌شود: سری‌ای که هر دو دستگاه دارند، مثلاً توانِ فعال، مرجع است:\naligning a PQ instrument with SCADA by cross-correlation\n  the instrument's 10-minute active power against SCADA's,\n  shifted by up to +/- 2 hours: best lag 3 samples = 30 minutes\n  the instrument's clock was set wrong by half an hour; every\n  comparison with plant output (lab D) would be blurred by\n  it - align first, then compare; and record the offset and\n  how it was found in the investigation file\n\nمثال 27.37 (نیم ساعت) پرسش. بهترین جابه‌جایی میانِ توانِ اندازه‌گیری‌شده با دستگاه و SCADA چیست؟\nپاسخ. سه نمونهٔ ده‌دقیقه‌ای: 30 دقیقه.\nتفسیر. نخست هم‌ترازی، سپس مقایسه؛ جابه‌جایی و روشِ یافتنش در پروندهٔ بررسی ثبت می‌شود. بهتر آن است که دستگاه‌ها از آغاز یک منبعِ زمان داشته باشند (بخش 27.4.3). وارسی: \\(3 \\times 10 = 30\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا توانِ فعال سریِ مرجعِ خوبی برای هم‌ترازی است؟\nاگر دو دستگاه هیچ سریِ مشترکی نداشتند، چه می‌کردید؟\n\n\n\n\n\n27.4.5 خانواده‌های علتِ ریشه‌ای\nایده. بررسیِ خوب همهٔ خانواده‌های علت را باز نگه می‌دارد تا شاهدِ هر کدام آن را ببندد؛ نه فقط آنچه نخست مظنون بود:\nroot-cause families for a power-quality complaint (teaching)\n  network: capacitor switching, resonance, other emitters\n      evidence: switching log, scan\n  plant: converter emission, filter detuned, settings\n      evidence: currents, unit bins\n  measurement: CVT error, clock offset, wrong window\n      evidence: transducer data\n  load: neighbour's capacitors, drives\n      evidence: their records\n  operation: new firmware, changed set-point\n      evidence: configuration log\n  every family stays open until its evidence closes it - the\n  investigation report lists all five, not only the one\n  that was suspected first\n\nمثال 27.38 (پنج خانواده، پنج سابقه) پرسش. برای شکایتِ عصرگاهیِ بخش 27.4، هر خانوادهٔ علت با کدام شاهد بسته می‌شود؟\nپاسخ. شبکه: سابقهٔ کلیدزنی و اسکن (مثال 27.22)؛ نیروگاه: جریان‌ها و گسیلِ بازه‌ای (مثال 27.43)؛ اندازه‌گیری: دادهٔ مبدل و ساعت (مثال 27.6، مثال 27.37)؛ بار: سوابقِ همسایه؛ بهره‌برداری: سابقهٔ پیکربندی (فصلِ ۲۶).\nتفسیر. گزارشِ بررسی همهٔ پنج خانواده را با وضعِ هر کدام (بسته، باز، نیازمندِ شاهد) فهرست می‌کند. وارسی: هر خانواده یک شاهد دارد.\n\n\n\n27.4.6 گزینه‌های اصلاحِ تشدید، سنجیده در بدترین حالت\nایده. وقتی بررسی تشدیدِ متحرک را علتِ شکایت می‌شناسد (مثال 27.32)، گزینه‌های اصلاح سنجیده می‌شوند. هر گزینه با بدترین شمارِ واحد و بدترین مرتبه داوری می‌شود، نه با حالتِ «همه در مدار» یا مرتبه‌ای که هدف گرفته است. امپدانسِ شینه با همهٔ اجزا:\ndef z_bus(h: float, n_units: int, filters=(), g_unit: float = 0.0) -&gt; complex:\n    \"\"\"Impedance (ohm) at the 33 kV bus at order h: grid, cables, the\n    converters' capacitors, tuned filters (q_mvar, h_tune, quality) and an\n    optional damping conductance per converter (MW per unit at h).\"\"\"\n    n = src.NET\n    kv = n[\"kv_33\"]\n    x1 = kv ** 2 / n[\"s_sc_33\"] / math.sqrt(1 + 1 / n[\"xr_33\"] ** 2)\n    y = 1 / complex(x1 / n[\"xr_33\"], x1 * h)\n    y += 1j * h * (n[\"q_cables\"] + n_units * Q_UNIT) / kv ** 2\n    y += n_units * g_unit / kv ** 2\n    for q_f, h_t, qual in filters:\n        xc = kv ** 2 / q_f * h_t ** 2 / (h_t ** 2 - 1)\n        xl = xc / h_t ** 2\n        y += 1 / complex(xl * h_t / qual, xl * h - xc / h)\n    return 1 / y\nremedies for the resonance (worst over 0-26 units online and over\n  the 5th, 7th, 11th and 13th)\n  option                       worst amplification   units   order   cost k u\n  as built (5th filter out)                   45.1       8      11          0\n  5th filter switched in                      36.2      16      11          0\n  damped 11th filter 2 Mvar                    4.5      21       7        450\n  converter active damping                    24.3       3      13         60\n  every remedy is judged by its WORST unit count and order,\n  not by the all-online case or the order it targets;\n  switching the 5th filter in moves the peak but does not\n  remove it; the damped 11th filter flattens the 11th but\n  leaves a smaller peak at the 7th; active damping grows\n  with the units online, so it helps least in the risky\n  hours with few units running - cheap only if the maker's\n  converters can do it and a test proves it (teaching\n  costs; ch 21 weighs them against the energy at risk)\n\nمثال 27.39 (هر درمان عارضه‌ای دارد) پرسش. کدام گزینه بدترین تقویت را از 45 به زیرِ 5 می‌رساند و بهایش چیست؟\nپاسخ. صافیِ میرای یازدهم (2 Mvar): بدترین تقویت 4.5، در مرتبهٔ هفتم با ۲۱ واحد؛ با هزینهٔ آموزشیِ 450 هزار واحدِ پول.\nتفسیر. وارد کردنِ صافیِ پنجم قله را جابه‌جا می‌کند ولی برنمی‌دارد (36 در ۱۶ واحد). میراییِ فعالِ مبدل‌ها با شمارِ واحدهای روشن بزرگ می‌شود، پس در همان ساعت‌های پرخطرِ کم‌واحد کمترین کمک را می‌کند (24 در سیزدهم با ۳ واحد). صافیِ میرا یازدهم را صاف می‌کند ولی قلهٔ کوچک‌تری در هفتم می‌گذارد که باید با حدِ هفتم سنجیده شود. هزینه‌ها آموزشی‌اند و فصلِ ۲۱ آن‌ها را با انرژیِ در خطر می‌سنجد؛ گزینهٔ برگزیده با اندازه‌گیریِ پیش و پس تأیید می‌شود (بخش 27.5.5). وارسی: بی‌هیچ اصلاح، بدترین حالت همان ۸ واحد و مرتبهٔ ۱۱ است که مثال 27.32 یافت.\n\nخطاهای رایج.\n\nآزمودنِ اصلاح فقط در مرتبه‌ای که هدف است؛ صافی در مرتبه‌های پایین‌تر تشدیدِ تازه می‌سازد.\nآزمودنِ اصلاح فقط با همهٔ واحدها در مدار.\nپذیرفتنِ میراییِ فعال بی‌مطالعهٔ سازنده و آزمون.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا صافیِ تنظیم‌شده در پایین‌تر از بسامدِ تنظیم خازنی است و چه اثری بر تشدید دارد؟\nاگر میراییِ فعال با ۸ واحد کافی باشد، با ۳ واحد چه می‌شود؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-d",
    "href": "chapters/27-power-quality.html#sec-ch27-d",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.5 ت. آزمایشگاهِ تحلیل: یک هفته در نقطهٔ اتصال",
    "text": "27.5 ت. آزمایشگاهِ تحلیل: یک هفته در نقطهٔ اتصال\nایده. دادهٔ ساختگیِ یک هفته (A-338) را تحلیل می‌کنیم: مقدارهای ده‌دقیقه‌ایِ تولید، توانِ واکنشی و هارمونیکِ پنجمِ ولتاژ. در این داده «حقیقت» را می‌دانیم: پس‌زمینهٔ شبکه اوجی عصرگاهی دارد و سهمِ نیروگاه با تولیدش بالا می‌رود. هدف: دیدنِ اینکه تحلیلِ ساده چگونه گمراه می‌کند و چه شاهدی هنوز لازم است.\nthe measurement week at the POC (1,008 ten-minute values, A-338):\n  plant output: mean 32.1 MW, max 82.8 MW\n  power factor while producing (&gt; 5 MW): mean 0.999, lowest 0.936\n  5th-harmonic voltage: mean 1.17 %, 95th percentile 1.83 %\n\n27.5.1 روشن در برابرِ خاموش: مخدوش‌کنندهٔ ساعتِ روز\nایده. ساده‌ترین مقایسه: ولتاژِ هارمونیکی وقتی نیروگاه زیاد تولید می‌کند در برابرِ وقتی کم. ولی ساعتِ روز هم تولید را تعیین می‌کند و هم پس‌زمینه را؛ پس باید ثابت نگه داشته شود:\ndef compare(w: dict, hours: tuple | None) -&gt; tuple:\n    \"\"\"Mean 5th-harmonic voltage in the top and bottom thirds of plant\n    output, using only the given hours of the day (None: all hours).\"\"\"\n    sel = np.ones(len(w[\"p_mw\"]), bool) if hours is None else \\\n        (w[\"hour\"] &gt;= hours[0]) & (w[\"hour\"] &lt; hours[1])\n    p, v = w[\"p_mw\"][sel], w[\"v5_pct\"][sel]\n    lo_cut, hi_cut = np.quantile(p, [1 / 3, 2 / 3])\n    high, low = p &gt;= hi_cut, p &lt;= lo_cut\n    return v[high].mean(), v[low].mean(), p[high].mean(), p[low].mean()\nplant high against plant low - first plainly, then within the same hours\n  correlation of V5 with plant output over the week: -0.14\n  comparison (top/bottom third)   V5 high %   V5 low %   P high/low MW\n  all hours (plain)                    1.14       1.25       52/13\n  10-14 h only                         1.13       1.05       66/40\n  0-5 h only                           1.03       1.00       33/5\n  the plain comparison makes the plant look harmless, even\n  helpful: the background's evening peak falls in hours of\n  low PV output; within the same hours the plant's share\n  shows (the synthetic truth: 0.54 % of its own when above\n  60 MW, adding in power with the background) - time of day\n  is a confounder, and the comparison must hold it fixed (or\n  switch the plant off at a fixed hour)\n\n\n\n\n\n\nشکل 27.8: هارمونیکِ پنجمِ ولتاژ بر حسبِ ساعتِ روز برای یک‌سومِ بالا و پایینِ تولید در هفتهٔ ساختگی.\n\n\n\n\nمثال 27.40 (بی‌گناه در کل، سهیم در ساعت‌های یکسان) پرسش. مقایسهٔ ساده و مقایسه در ساعت‌های ۱۰ تا ۱۴ چه می‌گویند؟\nپاسخ. ساده: تولیدِ بالا 1.14 % و پایین 1.25 %، گویی نیروگاه هارمونیک را کم می‌کند (همبستگیِ −0.14). در ۱۰ تا ۱۴: 1.13 در برابرِ 1.05 %، یعنی سهمی برای نیروگاه.\nتفسیر. اوجِ عصرگاهیِ پس‌زمینه در ساعت‌هایی است که تولیدِ خورشیدی کم است؛ ساعتِ روز مخدوش‌کننده است. مقایسه باید آن را ثابت نگه دارد، یا نیروگاه در ساعتِ ثابت خاموش و روشن شود. «حقیقتِ» ساختگی سهمِ خودِ نیروگاه را 0.54 % در تولیدِ بالای 60 MW می‌دهد که با پس‌زمینه به‌صورتِ توان جمع می‌شود. وارسی: \\(\\sqrt{1.0^2 + 0.54^2} = 1.14\\).\n\n\n\n27.5.2 مثالِ کارشدهٔ ۲: شاهدی که هنوز لازم است\nایده. تحلیلِ یک هفته سرنخ می‌دهد، نه اثبات. پیش از هر نتیجه، این اندازه‌گیری‌ها لازم‌اند:\nworked example 2: the measurements needed before any conclusion\n  - harmonic CURRENTS at the POC and at the units, not only voltages\n  - a planned on/off (or step) test at a fixed hour and a fixed\n  - network state, agreed with the operator\n  - the switching log of the network (capacitor banks, lines)\n  - the neighbour's own load and capacitor status\n  - transducer data at the 5th and 7th (lesson A)\n  - a longer period covering weekdays, weekends and seasons\n  the week shows a correlation inside fixed hours, which is\n  a lead, not a proof; the report says 'consistent with a\n  plant contribution growing with output, to be confirmed',\n  and lists these items as its next steps\n\nمثال 27.41 («سازگار با، برای تأیید») پرسش. برای بررسیِ یک مشکلِ مشکوکِ هارمونیکی، چه اندازه‌گیری‌هایی لازم است؟\nپاسخ. جریان‌های هارمونیکی در نقطهٔ اتصال و واحدها (نه فقط ولتاژ)؛ آزمونِ خاموش و روشنِ برنامه‌ریزی‌شده در ساعت و وضعِ ثابتِ شبکه با توافقِ بهره‌بردار؛ سابقهٔ کلیدزنیِ شبکه؛ بار و خازن‌های همسایه؛ دادهٔ مبدل‌ها در پنجم و هفتم؛ دورهٔ بلندتر با روزهای کاری، تعطیل و فصل‌ها.\nتفسیر. گزارش می‌گوید «سازگار با سهمی از نیروگاه که با تولید بالا می‌رود؛ برای تأیید» و این قلم‌ها را گام‌های بعدی می‌آورد. ادعای علیت بیش از شاهد، گزارش را بی‌اعتبار می‌کند. وارسی: هر قلم یکی از گام‌های بخش 27.4.1 را می‌پوشاند.\n\n\n\n\n\n\n\nهشدارخطاهای رایج\n\n\n\n\nهمبستگیِ کلِ هفته علیت فرض شده است.\nفقط ولتاژ سنجیده شده و جریانِ هارمونیکیِ نیروگاه نه.\nمقایسهٔ روشن و خاموش در ساعت‌های متفاوت انجام شده است.\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا همبستگیِ منفی نشان نمی‌دهد نیروگاه هارمونیک را کم می‌کند؟\nمقایسه در ساعت‌های صفر تا پنج چه نشان می‌دهد و چرا اختلاف کم است؟\nگزارشِ این هفته را در سه جمله بنویسید.\n\n\n\n\n\n27.5.3 برآوردِ سهمِ نیروگاه با بازه\nایده. مقایسه در ساعت‌های یکسان (بخش 27.5.1) جهت را نشان داد؛ برای اندازه یک مدل برازش می‌کنیم. اگر پس‌زمینه و سهمِ نیروگاه با فازهای تصادفی جمع شوند، \\(U_5^2 = a + (b\\,P)^2\\)؛ رگرسیون روی \\(P^2\\) پارامترها را می‌دهد و بوت‌استرپ (نمونه‌گیریِ دوباره با جایگزینی) بازهٔ اطمینانِ آن‌ها را:\ndef plant_coefficient(p: np.ndarray, v5: np.ndarray) -&gt; tuple:\n    \"\"\"Fit v5^2 = a + (b p)^2 by least squares on p^2 (background plus\n    a plant part that grows with output); returns (sqrt a, b).\"\"\"\n    x = np.column_stack([np.ones_like(p), p ** 2])\n    coef, *_ = np.linalg.lstsq(x, v5 ** 2, rcond=None)\n    return math.sqrt(max(coef[0], 0.0)), math.sqrt(max(coef[1], 0.0))\nthe plant's share by regression in the midday hours (10-14 h):\n  170 ten-minute values; fit v5^2 = a + (b p)^2\n  background sqrt(a) = 1.00 %; plant b = 8.07 % per 1,000 MW\n  90 % bootstrap interval of b: 7.44 to 8.60\n  at 100 MW the plant's own part: 0.81 % (interval 0.74-0.86)\n  the synthetic truth is 0.80 % at 100 MW: the estimate is\n  close, and the interval says how far one week can be\n  trusted - a range, not a single number, goes in the report\n\nمثال 27.42 (یک بازه، نه یک عدد) پرسش. سهمِ خودِ نیروگاه در 100 MW و بازهٔ ۹۰ درصدیِ آن از ساعت‌های ۱۰ تا ۱۴ چیست؟\nپاسخ. 0.81 % با بازهٔ 0.74 تا 0.86 %؛ پس‌زمینه 1.00 %.\nتفسیر. «حقیقتِ» ساختگی 0.80 % است: برآورد نزدیک است و بازه می‌گوید یک هفته تا کجا باور‌کردنی است. گزارش بازه را می‌آورد. مدل فرضی دارد (جمعِ تصادفی)؛ اگر نیروگاه و پس‌زمینه هم‌فاز باشند، مدلِ دیگری لازم است و جریان‌های هارمونیکی (بخش 27.5.2) آن را روشن می‌کنند. وارسی: \\(\\sqrt{1.00^2 + 0.81^2} = 1.29\\) در 100 MW.\n\n\n\n27.5.4 گسیلِ واحد بر حسبِ بازهٔ توان\nایده. گسیلِ یک واحد یک عدد نیست: با توان تغییر می‌کند. استانداردِ اندازه‌گیریِ توربین (STD-053) آن را در بازه‌های توان گزارش می‌کند؛ صدکِ ۹۵ هر بازه:\na PV inverter's 5th-harmonic current by power bin (two weeks,\n  synthetic 10-minute values; 95th percentile per bin):\n  power bin    values   5th A (95 %)   % of rated\n    0- 10 %      193           49.0         0.93\n   10- 20 %      199           50.9         0.96\n   20- 30 %      195           55.3         1.04\n   30- 40 %      215           58.6         1.11\n   40- 50 %      181           63.0         1.19\n   50- 60 %      215           66.9         1.26\n   60- 70 %      191           68.4         1.29\n   70- 80 %      186           72.2         1.36\n   80- 90 %      209           75.0         1.42\n   90-100 %      216           78.1         1.48\n  the amperes grow slowly with output - far slower than the\n  fundamental (lesson A); the unit's emission is reported\n  per power bin, as the turbine measurement standard does\n  (STD-053) - not as one number; the binned table feeds the\n  plant's summation of lesson B with the right current at\n  each output\n\n\n\n\n\n\nشکل 27.9: هارمونیکِ پنجمِ یک اینورترِ خورشیدی (صدکِ ۹۵) در بازه‌های توان (ساختگی).\n\n\n\n\nمثال 27.43 (۴۹ تا ۷۸ آمپر) پرسش. هارمونیکِ پنجم در بازهٔ صفر تا ده درصد و نود تا صد درصد چیست؟\nپاسخ. 49.0 و 78.1 A، یعنی 0.93 و 1.48 % جریانِ نامی.\nتفسیر. آمپرها با توان کُند بالا می‌روند، بسیار کندتر از پایه (مثال 27.1)؛ جدولِ بازه‌ای جمعِ بخش 27.3.1 را در هر توان با جریانِ درست تغذیه می‌کند. وارسی: \\(78.1/5{,}292 = 1.48\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر پس‌زمینه 1.0 % و سهمِ نیروگاه 0.5 % با جمعِ تصادفی باشد، ولتاژِ کل چیست؟ و هم‌فاز؟\nبوت‌استرپ چه چیزی را نشان می‌دهد که یک برازشِ تنها نمی‌دهد؟\nچرا گسیل بر حسبِ بازهٔ توان گزارش می‌شود؟\n\n\n\n\n\n27.5.5 داده‌های پرچم‌خورده و تأییدِ اقدامِ اصلاحی\nپرچم‌گذاری. در بازه‌ای که فرورفت، فرازِ ولتاژ یا قطعی رخ داده، مقدارهای هارمونیک از خودِ رویداد مخدوش می‌شوند. روشِ اندازه‌گیری (STD-034) این بازه‌ها را پرچم می‌زند تا یک رویداد به‌جای اعوجاجِ هارمونیکی شمرده نشود:\nflagged intervals in the weekly statistics (synthetic)\n  40 ten-minute intervals contain a dip; their harmonic\n  values are distorted by the event itself\n  95th percentile with them: 1.93 %\n  95th percentile without them (flagged out): 1.84 %\n  the measurement method flags intervals with dips, swells\n  or interruptions so that one event does not appear as\n  harmonic distortion (STD-034); the report states how many\n  were flagged\n\nمثال 27.44 (هفتهٔ طوفانی) پرسش. با ۴۰ بازهٔ پرچم‌خورده، صدکِ ۹۵ با و بی آن‌ها چیست؟\nپاسخ. 1.93 و 1.84 %.\nتفسیر. گزارش تعدادِ بازه‌های پرچم‌خورده را می‌گوید و آمار را بی آن‌ها می‌دهد؛ یک هفتهٔ طوفانی نباید نیروگاه را به گسیلِ هارمونیکی متهم کند. وارسی: \\(40/1{,}008 = 4\\,\\%\\)، نزدیکِ همان پنج درصدی که صدکِ ۹۵ کنار می‌گذارد.\n\nتأییدِ اقدامِ اصلاحی. «اقدامِ اصلاحیِ تأییدشده» در ردیفِ ممیزیِ این فصل یعنی مقایسهٔ پیش و پس با معیاری که پیش از هفتهٔ پس تعیین شده:\nverifying a corrective action (filter retuned): one week before and after\n  95th percentile of V5: before 2.29 %, after 1.91 %\n  reduction 0.38 % (90 % bootstrap interval 0.34 to 0.41)\n  teaching acceptance: after-week 95th percentile below 2.0 %\n  and a reduction whose interval excludes zero: accepted\n  the same network state and season are needed for the\n  comparison to mean anything; the acceptance rule is set\n  before the 'after' week, not fitted to its result\n\n\n\n\n\n\nشکل 27.10: توزیعِ تجمعیِ هارمونیکِ پنجمِ ولتاژ در هفتهٔ پیش و پس از اقدامِ اصلاحی (ساختگی)، با ترازِ ۹۵ درصد و معیارِ 2.0 %.\n\n\n\n\nمثال 27.45 (پذیرفته، با بازه) پرسش. صدکِ ۹۵ پیش و پس، کاهش و بازهٔ آن چیست و اقدام پذیرفته می‌شود؟\nپاسخ. 2.29 و 1.91 %؛ کاهش 0.38 % با بازهٔ 0.34 تا 0.41؛ پذیرفته.\nتفسیر. مقایسه فقط با وضعِ یکسانِ شبکه و فصل معنا دارد؛ و قاعدهٔ پذیرش پیش از هفتهٔ پس گذاشته می‌شود، نه با نتیجهٔ آن تنظیم. این سابقه تحویل‌دادنیِ «اقدامِ اصلاحیِ تأییدشده» است (بخش 27.13). وارسی: \\(1.91 &lt; 2.0\\) و بازه صفر را ندارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بازه‌های پرچم‌خورده از آمار بیرون گذاشته می‌شوند ولی شمرده می‌شوند؟\nاگر هفتهٔ پس در فصلِ دیگری بود، چه خطری داشت؟\nچرا قاعدهٔ پذیرش پیش از اندازه‌گیری گذاشته می‌شود؟\n\n\n\n\n\n27.5.6 جمع‌بندیِ انطباق و تراز‌کردنِ کنتورها\nجمع‌بندیِ انطباق. نتیجهٔ هفتهٔ اندازه‌گیری در یک جدول برای هر شاخص: مقدار، حد، حاشیه، وضع. حدهای این‌جا جایگاه‌دارِ آموزشی برای عددهای بهره‌بردارند (U-100):\ncompliance summary at the POC for the measurement week\n  (95th percentiles where weekly; limits are TEACHING placeholders\n  for the operator's values - U-100)\n  index                      measured   limit   margin    status\n  5th harmonic voltage %         1.83     2.0       9%    within\n  voltage THD %                  2.14     3.0      29%    within\n  Plt (2 h)                      0.44     0.8      45%    within\n  voltage unbalance %            0.88     1.4      37%    within\n  rapid voltage change %         0.82     3.0      73%    within\n  the summary states the instrument class, the flagged\n  intervals, the uncertainty near a limit (lesson K) and the\n  operator's limit source - a table of numbers alone is not\n  a compliance statement\n\nمثال 27.46 (نُه درصد حاشیه) پرسش. کم‌حاشیه‌ترین شاخص کدام است و جدول به‌تنهایی کافی است؟\nپاسخ. هارمونیکِ پنجمِ ولتاژ با 9 % حاشیه؛ نه.\nتفسیر. حاشیهٔ نُه‌درصدی هم‌اندازهٔ عدمِ قطعیتِ اندازه‌گیری است (مثال 27.69)؛ بیانِ انطباق ردهٔ دستگاه، بازه‌های پرچم‌خورده، عدمِ قطعیت نزدیکِ حد و منبعِ حدها را می‌خواهد. جدولِ عددها به‌تنهایی بیانِ انطباق نیست. وارسی: \\(1 - 1.83/2.0 = 0.085\\).\n\nآیا عددها با هم جمع می‌شوند؟ جمعِ کنتورهای واحدها منهای تلف‌های میان باید با کنتورِ درآمدِ نقطهٔ اتصال بخواند:\ndo the numbers add up? one hour at high output (teaching)\n  sum of the units' meters              101.8 MW\n  - unit transformers                     0.9 MW\n  - collector cables                      0.6 MW\n  - main transformers                     0.4 MW\n  - line                                  0.5 MW\n  expected at the POC                    99.4 MW\n  POC revenue meter                      98.9 MW\n  unexplained                            -0.5 MW (-0.5%)\n  an unexplained 0.5 % is larger than the meters' classes\n  allow: a unit meter, a loss model or a transducer is\n  wrong; the reconciliation runs every month and a\n  persistent gap is investigated like a PQ complaint\n\nمثال 27.47 (نیم مگاوارِ گم‌شده) پرسش. با 101.8 MW از واحدها و 2.4 MW تلف، کنتورِ نقطهٔ اتصال 98.9 MW می‌خواند. شکاف چقدر است و معنایش چیست؟\nپاسخ. −0.5 MW، حدودِ 0.5 %: بیش از آنچه ردهٔ کنتورها اجازه می‌دهد.\nتفسیر. یک کنتورِ واحد، مدلِ تلف یا یک مبدل نادرست است. تراز ماهانه اجرا می‌شود و شکافِ پایدار مانندِ یک شکایتِ کیفیتِ توان بررسی می‌شود (بخش 27.4.1)؛ همین تراز سهمِ ترانسفورماتورها را در مدلِ تولید (فصلِ ۱۵ و ۲۵) وارسی می‌کند. وارسی: \\(101.8 - 2.4 = 99.4\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nحاشیهٔ نامتعادلیِ 1.2 % در برابرِ حدِ 1.4 %؟\nاگر تلف‌ها 2.9 MW بودند، شکاف چه می‌شد؟\n\n\n\n\n\n27.5.7 آستانهٔ هشدارِ پایشِ دائمی\nایده. پایشِ دائمی (مثال 27.75) وقتی ارزش دارد که هشدارش هم دیر نرسد و هم آن‌قدر زیاد نباشد که نادیده گرفته شود. آستانه و قاعدهٔ هشدار با دادهٔ همان هفتهٔ اندازه‌گیری سنجیده می‌شود:\nalarm threshold for the 5th harmonic voltage (one week, 10-minute values)\n  threshold %   values over   alarms (any value)   alarms (3 in a row)\n         1.70            84                   11                     7\n         1.80            59                   13                     7\n         1.90            24                   14                     2\n  limit 2.0 %: an alarm at 90 % of it rings every\n  evening (the network's own evening peak); a higher\n  threshold alone gives MORE separate alarms (the runs\n  break into pieces), while three values in a row cuts\n  the noise without hiding a lasting rise; the threshold\n  and the rule are written into the monitoring plan and\n  reviewed after the first month\n\nمثال 27.48 (آستانهٔ بالاتر، هشدارِ بیشتر) پرسش. با آستانهٔ 1.80 و 1.90 %، چند هشدار در هفته با «هر مقدار» و با «سه مقدارِ پیاپی» می‌رسد؟\nپاسخ. 13 و 7 برای 1.80؛ 14 و 2 برای 1.90.\nتفسیر. آستانه در ۹۰ درصدِ حد هر عصر به صدا درمی‌آید (اوجِ عصرِ خودِ شبکه). شگفتی این است که آستانهٔ بالاتر به‌تنهایی هشدارهای جدای بیشتری می‌دهد: دوره‌های بالای آستانه تکه‌تکه می‌شوند. قاعدهٔ سه مقدارِ پیاپی نوفه را می‌بُرد بی‌آن‌که افزایشِ ماندگار را پنهان کند. آستانه و قاعده در طرحِ پایش نوشته و پس از ماهِ نخست بازبینی می‌شوند. وارسی: هفت هشدارِ «سه‌تایی» در هفت روز یعنی یکی در هر عصر.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هشدارِ «هر مقدار» با آستانهٔ بالاتر بیشتر شد؟\nقاعدهٔ سه مقدارِ پیاپی (۳۰ دقیقه) چه رویدادی را ممکن است دیر ببیند؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-e",
    "href": "chapters/27-power-quality.html#sec-ch27-e",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.6 ث. توانایی و شاهدِ خدمت‌ها",
    "text": "27.6 ث. توانایی و شاهدِ خدمت‌ها\nایده. «نیروگاه کنترلِ ولتاژ، پاسخِ فرکانسی و محدودیتِ شیب را فراهم می‌کند» یک ادعا است. خدمت وقتی واقعی است که هر ادعا یک معیار، یک جا، یک روش و یک سابقه داشته باشد. این بخش از سابقه‌های آزمون معیارها را می‌سازد (داده‌ها ساختگی، A-339؛ معیارها آموزشی؛ عددهای واقعی از قاعدهٔ بهره‌بردار و قراردادِ خدمت).\n\n27.6.1 پاسخ به پلهٔ نقطهٔ تنظیمِ ولتاژ\ndef step_metrics(t: np.ndarray, y: np.ndarray, y0: float, y1: float,\n                 band: float = 0.05) -&gt; dict:\n    \"\"\"Rise time (10 to 90 %), settling time (inside +/- band of the\n    change for good) and overshoot of a measured step response.\"\"\"\n    span = y1 - y0\n    frac = (np.asarray(y) - y0) / span\n    t10 = t[np.argmax(frac &gt;= 0.1)]\n    t90 = t[np.argmax(frac &gt;= 0.9)]\n    outside = np.where(np.abs(frac - 1) &gt; band)[0]\n    t_settle = t[0]\n    if outside.size and outside[-1] + 1 &lt; len(t):\n        t_settle = t[outside[-1] + 1]\n    return {\"rise\": float(t90 - t10), \"settle\": float(t_settle),\n            \"overshoot\": float(max(0.0, frac.max() - 1))}\nvoltage set-point step at the POC: reactive power response (A-339)\n  metric           measured   teaching criterion   result\n  rise               0.80 s             &lt;= 1.0 s   pass\n  settle             3.00 s             &lt;= 5.0 s   pass\n  overshoot             11%               &lt;= 15%   pass\n  noise on the record makes 'settled' a matter of definition:\n  the band (here 5 % of the step) and the filtering belong to\n  the test procedure agreed beforehand, not chosen after\n  seeing the data\n\n\n\n\n\n\nشکل 27.11: پاسخِ توانِ واکنشی در نقطهٔ اتصال به پلهٔ نقطهٔ تنظیمِ ولتاژ (ساختگی)، با نوارِ ±5 %.\n\n\n\n\nمثال 27.49 («نشسته» یعنی چه؟) پرسش. زمانِ خیز، زمانِ نشستن و فراجهش چیست و معیارهای آموزشی برآورده‌اند؟\nپاسخ. 0.80 s، 3.00 s و 11 %؛ هر سه در معیار.\nتفسیر. نویزِ سابقه «نشستن» را وابسته به تعریف می‌کند: نوار (این‌جا 5 % پله) و پالایش بخشی از روالِ آزمونِ توافق‌شده‌اند، نه چیزی که پس از دیدنِ داده انتخاب شود. وارسی: زمانِ خیز از ۱۰ تا ۹۰ درصد.\n\n\n\n27.6.2 افت با فرکانس از یک رویداد\nایده. شیبِ «افت» (droop) از رویدادِ فرکانسی با برازشِ کمترین مربعاتِ \\(-\\Delta P\\) بر انحرافِ فرکانسِ بیرون از ناحیهٔ مرده اندازه‌گیری می‌شود:\nover-frequency event: droop measured from 1-s records (A-339)\n  peak frequency 50.504 Hz; deadband 0.2 Hz (setting); set droop 4 %\n  least-squares droop from the record: 3.98 %\n  power reduction at the peak: 15.8 MW; expected 15.2 MW\n  the fit uses only samples outside the deadband; noise on\n  both channels widens the uncertainty - the agreed method\n  states the sample rate, the filter and the fitting window\n\n\n\n\n\n\nشکل 27.12: توانِ فعالِ نیروگاه در برابرِ فرکانس در رویدادِ فرکانسِ زیاد (ساختگی)، با مشخصهٔ تنظیم‌شده.\n\n\n\n\nمثال 27.50 (چهار درصد، اندازه‌گیری‌شده) پرسش. افتِ اندازه‌گیری‌شده و کاهشِ توان در اوج چیست؟\nپاسخ. 3.98 % در برابرِ تنظیمِ 4 %؛ کاهشِ 15.8 MW در برابرِ انتظارِ 15.2 MW.\nتفسیر. برازش فقط نمونه‌های بیرون از ناحیهٔ مرده را به کار می‌برد؛ نویزِ هر دو کانال عدمِ قطعیت را پهن می‌کند. روشِ توافق‌شده بسامدِ نمونه‌برداری، پالایه و پنجرهٔ برازش را می‌گوید. وارسی: \\(100 \\times 0.304/(50 \\times 0.04) = 15.2\\).\n\n\n\n27.6.3 محدودیتِ شیب\nramp-limit compliance on a broken-cloud day (50 MW PV, minute data)\n  limit MW/min   minutes over the limit   share of daylight minutes\n            10                        0                       0.0%\n             5                       43                       5.9%\n             2                       58                       7.9%\n  without storage the PV alone breaks a tight ramp limit in\n  many minutes of a broken-cloud day; the battery of ch 20\n  holds it - the evidence is the POC record, counted by the\n  agreed rule (does a falling ramp from a cloud count?)\n\nمثال 27.51 (قاعدهٔ شمارش) پرسش. در روزِ ابرِ پراکنده، خورشیدیِ 50 MW بی‌ذخیره چند دقیقه از محدودیتِ 5 و 2 MW/min می‌گذرد؟\nپاسخ. 43 و 58 دقیقه (5.9 و 7.9 % دقیقه‌های روز)؛ محدودیتِ 10 MW/min هرگز.\nتفسیر. باتری فصلِ ۲۰ آن را نگه می‌دارد؛ شاهد سابقهٔ نقطهٔ اتصال است که با قاعدهٔ توافق‌شده شمرده می‌شود: آیا شیبِ نزولیِ ناشی از ابر شمرده می‌شود؟ وارسی: خروجیِ برنامه.\n\n\n\n27.6.4 تله‌متری و جای اندازه‌گیری\ntelemetry to the operator for a week (4 s samples, synthetic):\n  expected 151,200, received 149,835: completeness 99.10%\n  latency: median 0.67 s, 99th percentile 2.66 s\n  one hour-long gap holds 66% of the loss: a contract that\n  counts availability by the month hides it, one that counts\n  gaps longer than a set time shows it - the counting rule is\n  part of the service definition\nthe same service measured at two places (full export, teaching):\n  quantity                at the unit terminals   at the POC\n  reactive power Mvar                   68.1          55.8\n  voltage pu                            1.04          1.00\n  response delay s                      0.10          0.25\n  the transformers and the line take reactive power, the\n  plant controller adds delay: a capability or a response\n  proved at the terminals is not proved at the POC, where\n  the requirement applies (lesson B; ch 20)\n\nمثال 27.52 (یک شکافِ یک‌ساعته) پرسش. کامل‌بودنِ تله‌متری چیست و چه سهمی از کمبود از یک شکاف است؟\nپاسخ. 99.10 %؛ شکافِ یک‌ساعته 66 % کمبود را دارد.\nتفسیر. قراردادی که دسترس‌پذیری را ماهانه می‌شمارد شکاف را پنهان می‌کند؛ قراردادی که شکاف‌های بلندتر از یک زمانِ معین را می‌شمارد آن را نشان می‌دهد: قاعدهٔ شمارش بخشی از تعریفِ خدمت است. همچنین توانایی یا پاسخی که در پایانه‌ها ثابت شده، در نقطهٔ اتصال ثابت نشده است: 68.1 در برابرِ 55.8 Mvar (مثال 27.20). وارسی: \\(151{,}200 \\times 0.009 \\approx 1{,}365\\) نمونهٔ ازدست‌رفته.\n\n\n\n27.6.5 ماتریسِ پذیرشِ خدمت‌ها\nacceptance matrix for the plant's services (teaching):\n  service              metric                          evidence\n  reactive capability  P-Q points at the POC           measured at 3 P levels\n  voltage control      step metrics                    agreed test and band\n  frequency response   droop, deadband, delay          event or injected test\n  ramp limit           minutes over the limit          agreed counting rule\n  availability         hours ready / hours required    service log\n  telemetry            completeness, latency           operator's records\n  power quality        95th percentiles at the POC     class A, 1 week+\n  every claim in the service contract maps to a metric, a\n  place, a method and a record; a claim without one is not\n  yet a service\n\nمثال 27.53 (ادعایی که هنوز خدمت نیست) پرسش. کدام ستون‌ها هر ادعای قراردادِ خدمت را به شاهد تبدیل می‌کنند؟\nپاسخ. معیار، جای اندازه‌گیری، روش و سابقه.\nتفسیر. ادعایی که یکی از این‌ها را ندارد هنوز خدمت نیست؛ این ماتریس به قراردادهای خدمت (فصل‌های ۲۰ و ۲۱) و برنامهٔ آزمونِ راه‌اندازی (فصل‌های ۴۸ تا ۵۰) پیوند می‌خورد. وارسی: هفت خدمت، هفت ردیف.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nزمانِ خیز و نشستن برای پاسخِ مرتبهٔ اول با ثابتِ زمانیِ 0.4 s؟\nکاهشِ توان با افتِ 5 %، 100 MW، 0.4 Hz انحراف و ناحیهٔ مردهٔ 0.2 Hz؟\nنمونه‌های ازدست‌رفته با کامل‌بودنِ 99.5 % برای یک هفته با نمونهٔ چهارثانیه‌ای؟\nچرا قاعدهٔ شمارشِ شیب پیش از آزمون توافق می‌شود؟\n\n\n\n\n\n27.6.6 آزمونِ توانایی، شیبِ Q(U) و پاسخِ سریعِ فرکانس\nآزمونِ توانایی P-Q. ادعای توانایی (بخش 27.3.6) در چند سطحِ توانِ فعال، در هر دو جهت، در نقطهٔ اتصال آزموده می‌شود:\nP-Q capability test at the POC against the claim (teaching; 5 % tolerance)\n  P MW   direction   claimed Mvar   measured Mvar   result\n    10   produce            115.0           118.2   pass\n    50   produce            100.0            98.1   pass\n   100   produce             52.0            53.9   pass\n    10   absorb            -110.0          -111.5   pass\n    50   absorb             -95.0           -96.2   pass\n   100   absorb             -48.0           -44.0   FAIL\n  absorbing at full power falls short (44 against 48 Mvar):\n  the record of that point - POC voltage, unit terminal\n  voltages, temperatures, any unit at its current limit -\n  shows whether the units or the network conditions set the\n  limit; the finding goes to the operator with the measured\n  conditions and a plan (repeat, or a revised capability)\n\nمثال 27.54 (یک گوشه کم) پرسش. کدام نقطه از ادعا با رواداریِ 5 % کم است و گام بعدی چیست؟\nپاسخ. جذب در 100 MW: 44 در برابرِ 48 Mvar.\nتفسیر. سابقهٔ همان نقطه (ولتاژِ نقطهٔ اتصال، ولتاژِ پایانه‌ها، دماها، واحدی در حدِ جریان) نشان می‌دهد واحدها یا شرایطِ شبکه حد را ساخته‌اند؛ یافته با شرایطِ اندازه‌گیری‌شده و یک برنامه (تکرار یا توانایی بازنگری‌شده) به بهره‌بردار می‌رود. وارسی: \\(48 \\times 0.95 = 45.6 &gt; 44\\).\n\nشیبِ Q(U). در حالتِ کنترلِ ولتاژ با مشخصهٔ Q(U)، شیب از سابقه با برازش روی انحرافِ ولتاژِ بیرون از ناحیهٔ مرده اندازه‌گیری می‌شود:\nQ(U) characteristic measured from records (teaching set 33 Mvar per\n  5 % voltage, deadband 0.5 %):\n  fitted slope -6.65 Mvar per 1 % voltage outside the deadband\n  set value -6.60 Mvar per 1 %: within 0.8%\n  the sign is negative: the plant absorbs when the voltage\n  rises and produces when it falls; the fit needs voltage\n  changes from the grid, so the test window is chosen with\n  the operator (or a set-point step is used instead)\n\nمثال 27.55 (منفی، همان‌طور که باید) پرسش. شیبِ برازش‌شده با مقدارِ تنظیم‌شده چه نسبتی دارد؟\nپاسخ. −6.65 در برابرِ −6.60 Mvar بر درصد: در 0.8 %.\nتفسیر. علامتِ منفی یعنی وقتی ولتاژ بالا می‌رود نیروگاه جذب می‌کند. برازش به تغییرِ ولتاژ از سوی شبکه نیاز دارد؛ پنجرهٔ آزمون با بهره‌بردار انتخاب می‌شود یا به‌جای آن پلهٔ نقطهٔ تنظیم به کار می‌رود (بخش 27.6.1). وارسی: \\(33/5 = 6.6\\).\n\nپاسخِ سریعِ فرکانس. باتری (سناریوی S1) می‌تواند در کسری از ثانیه پاسخ دهد؛ اثباتِ آن ضبط‌کنندهٔ سریع می‌خواهد:\nfast frequency response: timing of a 20 MW battery response (teaching)\n  frequency crosses the trigger at 0 s; detection 250 ms;\n  ramp to full power over 400 ms\n  full response at 0.65 s; a 1 s requirement: met\n  the measurement must resolve tens of milliseconds: a\n  1-second SCADA record cannot prove it - the test uses a\n  fast recorder at the POC, time-stamped from one clock\n\nمثال 27.56 (شصت‌وپنج صدم ثانیه) پرسش. با آشکارسازیِ 250 ms و شیبِ 400 ms، پاسخِ کامل کی است و الزامِ یک‌ثانیه‌ای برآورده است؟\nپاسخ. 0.65 s؛ برآورده.\nتفسیر. سابقهٔ یک‌ثانیه‌ای SCADA نمی‌تواند آن را ثابت کند؛ آزمون ضبط‌کنندهٔ سریع در نقطهٔ اتصال با زمانِ یک ساعتِ مشترک می‌خواهد (فصلِ ۲۶). وارسی: \\(0.25 + 0.40 = 0.65\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا رواداریِ 10 %، نقطهٔ جذب در 100 MW پذیرفته می‌شد؟\nشیبِ Q(U) برای 40 Mvar در 4 % ولتاژ؟\nبا آشکارسازیِ 500 ms و شیبِ 600 ms، الزامِ یک‌ثانیه‌ای؟\n\n\n\n\n\n27.6.7 دسترس‌پذیریِ خدمت، خطای زاویه و رانشِ ساعت\nدسترس‌پذیریِ خدمت. خدمتِ قراردادی وقتی در دسترس است که آماده باشد، نه فقط وقتی که خواسته شود. از سابقهٔ رویدادها:\n\\[\nA = 1 - \\frac{T_\\text{lost}}{T_\\text{required} - T_\\text{excused}}\n\\tag{27.9}\\]\navailability of the voltage-control service over a year (teaching)\n  event                       hours\n  controller fault                6\n  comms link down                14\n  planned upgrade                24\n  battery HVAC trip               9\n  grid outage (excused)          30\n  required 8760 h, excused 30 h, lost 53 h\n  availability = 1 - lost / (required - excused) = 99.393%\n  against a teaching 99.5 % target: missed\n  whether a planned upgrade counts as lost, and which grid\n  events are excused, are clauses of the service contract\n  (ch 21) - the log is the evidence, the clauses the rule\n\nمثال 27.57 (پنجاه‌وسه ساعت) پرسش. با ۵۳ ساعت ازدست‌رفته و ۳۰ ساعت معاف، دسترس‌پذیری چیست و هدفِ آموزشیِ 99.5 % برآورده است؟\nپاسخ. 99.393 %؛ برآورده نیست.\nتفسیر. اگر ارتقای برنامه‌ریزی‌شده (24 ساعت) معاف بود، دسترس‌پذیری 99.67 % می‌شد؛ این‌ها بندهای قراردادِ خدمت‌اند (فصلِ ۲۱). سابقه شاهد است، بندها قاعده. وارسی: \\(53/8{,}730 = 0.607\\,\\%\\).\n\nخطای زاویه و توانِ واکنشیِ اندازه‌گیری‌شده. در توانِ کامل و ضریبِ توانِ یک، خطای کوچکِ زاویهٔ مبدل‌ها توانِ واکنشی‌ای نشان می‌دهد که نیست: \\(\\Delta Q \\approx P \\sin\\Delta\\varphi\\):\nreactive power error from a transducer phase error (100 MW, pf 1)\n  phase error deg   Q error Mvar   share of a 33 Mvar requirement\n              0.1           0.17                             0.5%\n              0.3           0.52                             1.6%\n              0.5           0.87                             2.7%\n              1.0           1.75                             5.3%\n  at full power and unity power factor a small angle error\n  shows up as reactive power that is not there: half a degree\n  is nearly a megavar; the reactive measurement for a service\n  uses a metering-class chain with its angle stated, and the\n  error budget is part of the acceptance (lesson K)\n\nمثال 27.58 (نیم درجه، یک مگاوار) پرسش. خطای زاویهٔ 0.5° در 100 MW چه خطایی در توانِ واکنشی می‌سازد؟\nپاسخ. 0.87 Mvar، 2.7 % از الزامِ 33 Mvar.\nتفسیر. اندازه‌گیریِ توانِ واکنشی برای خدمت زنجیره‌ای با کلاسِ اندازه‌گیری و زاویهٔ اعلام‌شده می‌خواهد و بودجهٔ خطا بخشی از پذیرش است (بخش 27.7؛ همان پدیده‌ای که فصلِ ۲۵ در اندازه‌گیریِ تلف دید). وارسی: \\(100 \\times \\sin 0.5^\\circ = 0.87\\).\n\nرانشِ ساعت. ضبط‌کننده‌ای که منبعِ زمانِ ماهواره‌ای را از دست بدهد با ساعتِ داخلی‌اش ادامه می‌دهد:\na recorder's clock without its satellite time (teaching drifts)\n  drift ppm   after 1 h s   after 1 day s   after 1 week s\n          1         0.004            0.09              0.6\n          5         0.018            0.43              3.0\n         20         0.072            1.73             12.1\n         50         0.180            4.32             30.2\n  a 20 ppm clock is 1.7 s wrong after a day: 10-minute values\n  barely notice, an event sequence (ch 26) is ruined; the\n  recorder logs when it lost and regained the time source,\n  and that log is checked before events are read\n\nمثال 27.59 (یک‌وهفت‌دهم ثانیه در روز) پرسش. ساعتِ 20 ppm پس از یک روز و یک هفته چقدر خطا دارد؟\nپاسخ. 1.73 و 12.1 s.\nتفسیر. مقدارهای ده‌دقیقه‌ای به‌سختی می‌فهمند، دنبالهٔ رویدادها (فصلِ ۲۶) نابود می‌شود. ضبط‌کننده زمانِ ازدست‌دادن و بازیافتنِ منبعِ زمان را ثبت می‌کند و آن سابقه پیش از خواندنِ رویدادها وارسی می‌شود. وارسی: \\(20 \\times 10^{-6} \\times 86{,}400 = 1.73\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدسترس‌پذیری اگر ارتقای برنامه‌ریزی‌شده معاف بود؟\nخطای توانِ واکنشی با 0.2° در 60 MW؟\nخطای ساعتِ 5 ppm پس از سی روز؟\n\n\n\n\n\n27.6.8 کارکردِ پویا: بازیابیِ توانِ فعال پس از خطا\nایده. پس از پاک‌شدنِ خطای شبکه، نیروگاه باید توانِ فعالِ پیش از خطا را در زمانی معین بازیابد: نه کند (شبکه آن انرژی را لازم دارد) و نه بسیار تند (شبکهٔ ضعیف را تکان می‌دهد). معیار زمان از پاک‌شدن تا ۹۰ درصدِ توانِ پیش از خطاست:\nactive-power recovery after a 150 ms grid fault (synthetic, A-339)\n  80 MW before; 5 MW during the fault; recovery after clearing\n  time from clearing to 90 % of the pre-fault power: 0.56 s\n  teaching requirement 1.0 s: met\n  recovery too slow loses energy the grid counts on; too fast\n  can shake a weak grid - the operator sets a window, and\n  the model used in the grid study (ch 28) must reproduce\n  the measured curve (model validation)\n\n\n\n\n\n\nشکل 27.13: بازیابیِ توانِ فعال پس از خطای 150 ms (ساختگی)، با ترازِ ۹۰ درصد.\n\n\n\n\nمثال 27.60 (پنجاه‌وشش صدم ثانیه) پرسش. زمان تا ۹۰ درصد پس از پاک‌شدن چیست و الزامِ آموزشیِ یک‌ثانیه‌ای برآورده است؟\nپاسخ. 0.56 s؛ برآورده.\nتفسیر. بهره‌بردار پنجره‌ای می‌گذارد؛ و مدلی که در مطالعهٔ شبکه (فصلِ ۲۸) به کار می‌رود باید همین منحنیِ اندازه‌گیری‌شده را بازتولید کند: اعتبارسنجیِ مدل. ضبط‌کنندهٔ سریع در نقطهٔ اتصال، با زمانِ یک ساعتِ مشترک، شاهد است (مثال 27.56). وارسی: \\(5 + 75(1 - e^{-t/0.25}) = 72\\) می‌دهد \\(t = 0.25 \\ln(75/8) = 0.56\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا ثابتِ زمانیِ 0.5 s، زمان تا ۹۰ درصد؟\nچرا بازیابیِ خیلی تند هم مشکل است؟\n\n\n\n\n\n27.6.9 فرکانسِ شبکه، میراییِ نوسان و حجمِ داده\nخدمتِ فرکانس چقدر فعال است؟ آمارِ فرکانس در نقطهٔ اتصال نشان می‌دهد ناحیهٔ مردهٔ افت چند وقت یک بار گذشته می‌شود:\nfrequency at the POC for a week (synthetic 10-s means)\n  standard deviation 72 mHz; 99.5 % of values within +/- 200 mHz\n  outside the 0.2 Hz deadband: 0.50 % of the time\n  the droop service acts rarely here, so its energy cost is\n  small; on a smaller, weaker system the same deadband is\n  crossed far more often - the service's cost and its\n  testing depend on the grid it serves\n\nمثال 27.61 (نیم درصد از زمان) پرسش. با انحرافِ معیارِ 72 mHz، چه سهمی از هفته بیرون از ناحیهٔ مردهٔ 0.2 Hz است؟\nپاسخ. حدودِ 0.5 %.\nتفسیر. خدمتِ افت این‌جا کم فعال است، پس هزینهٔ انرژی‌اش کم است؛ در سامانهٔ کوچک‌تر و ضعیف‌تر همان ناحیهٔ مرده بسیار بیشتر گذشته می‌شود. هزینه و آزمونِ خدمت به شبکه‌ای که به آن خدمت می‌کند بستگی دارد. وارسی: \\(0.2/0.072 = 2.8\\) انحرافِ معیار.\n\nمیراییِ نوسان. نوسانِ توانی که پس از یک رویداد کند خاموش می‌شود نشانهٔ برهم‌کنشِ کنترل‌هاست. از دو قلهٔ پیاپی، کاهشِ لگاریتمی \\(\\Lambda = \\ln(\\hat{p}_1/\\hat{p}_2)\\) و ضریبِ میرایی:\n\\[\n\\zeta = \\frac{\\Lambda}{\\sqrt{4\\pi^2 + \\Lambda^2}}\n\\tag{27.10}\\]\ndamping of a recorded power oscillation (ringdown, synthetic)\n  first two peaks 2.06 and 1.41 MW, 1.26 s apart\n  frequency 0.79 Hz; log decrement 0.378; damping ratio 0.060\n  a teaching acceptance of 5 % damping: met\n  an oscillation that dies slowly is a sign of control\n  interaction (plant controller, converters, a weak grid);\n  the operator may require a minimum damping and the model\n  must show the same mode (ch 28)\n\n\n\n\n\n\nشکل 27.14: نوسانِ توانِ فعالِ ضبط‌شده که خاموش می‌شود (ساختگی)، با پوشِ نمایی.\n\n\n\n\nمثال 27.62 (شش درصد میرایی) پرسش. از قله‌های 2.06 و 1.41 MW، بسامد و ضریبِ میرایی چیست؟\nپاسخ. 0.79 Hz و 0.060؛ معیارِ آموزشیِ پنج درصد برآورده است.\nتفسیر. بهره‌بردار ممکن است میراییِ کمینه بخواهد و مدلِ مطالعهٔ شبکه (فصلِ ۲۸) باید همان مُد را نشان دهد؛ میراییِ کم در شبکهٔ ضعیف (بخش 27.3.5) نخستین نشانهٔ تنظیمِ نامناسبِ کنترل‌کننده است. وارسی: \\(\\ln(2.06/1.41) = 0.379\\).\n\nحجمِ دادهٔ پایش. طرحِ پایش (مثال 27.75) داده می‌سازد؛ مسئله ذخیره نیست، خواندن است:\ndata volume of the permanent monitoring plan (teaching)\n  110 channels of 10-minute values: 5.8 million values a year (~0.05 GB)\n  400 recorded events a year of 2 s waveforms: ~1.6 GB\n  five years kept: about 8 GB - small for storage, large for\n  people: the plan says who reads what (weekly summary,\n  every event over a threshold) and how a finding becomes\n  an investigation\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضریبِ میرایی از قله‌های 2.0 و 1.6؟\nچرا خواندنِ داده از ذخیرهٔ آن سخت‌تر است و طرحِ پایش چه پاسخی می‌دهد؟\n\n\n\n\n\n27.6.10 خدمتِ توانِ واکنشی چه می‌ارزد؟\nایده. اگر بهره‌بردار برای توانِ واکنشی پول بدهد (یا آن را الزام کند)، نیروگاه باید بداند تأمینِ آن چه هزینه‌ای دارد. جریانِ بیشتر در ضریبِ توانِ کمتر تلفِ مسی می‌سازد؛ این‌جا فقط خطِ 132 kV با بهای آموزشیِ پرداخت و انرژی:\na reactive-power service at full export: payment against extra losses\n  (teaching: 0.6 u per Mvar-h paid; losses valued at 70 u/MWh; line only)\n  pf     Q Mvar   paid u/h   extra line loss kW   loss cost u/h   net u/h\n  0.98     20.3       12.2                   20             1.4      10.8\n  0.95     32.9       19.7                   53             3.7      16.0\n  0.90     48.4       29.1                  114             8.0      21.1\n  the line loss alone eats a little of the payment; the\n  transformers' and cables' extra losses (ch 25) and the\n  curtailment on a hot day (lesson B) eat more - a service\n  price is judged against the plant's whole cost of\n  providing it (ch 21), not the line alone\n\nمثال 27.63 (تلفِ خط بخشِ کوچکی است) پرسش. در توانِ کامل و ضریبِ توانِ 0.90، پرداخت، هزینهٔ تلفِ اضافهٔ خط و خالص چیست؟\nپاسخ. 29.1، 8.0 و 21.1 واحدِ پول در ساعت؛ تلفِ خط حدودِ 27 % پرداخت را می‌خورد.\nتفسیر. تلفِ اضافهٔ ترانسفورماتورها و کابل‌ها (فصلِ ۲۵) و کاهشِ تولید در روزِ گرم وقتی واحدها به حدِ جریان می‌رسند (بخش 27.3.6) بیشتر می‌خورند. بهای خدمت با کلِ هزینهٔ تأمینِ آن برای نیروگاه سنجیده می‌شود (فصلِ ۲۱)، نه با خط به‌تنهایی؛ و بهای آموزشیِ این‌جا هیچ بازار یا طرحِ خدمتی را فرض نمی‌کند. وارسی: \\(Q = 100 \\tan(\\arccos 0.90) = 48.4\\,\\text{Mvar}\\) و \\(48.4 \\times 0.6 = 29.1\\).\n\nخطاهای رایج.\n\nسنجیدنِ خدمت فقط با پرداخت، بی تلف و بی کاهشِ تولید.\nفرضِ این‌که توانِ واکنشی «رایگان» است چون انرژیِ فعال نمی‌فروشد.\nمحاسبهٔ تلف با جریانِ 1.0 پریونیتِ ولتاژ وقتی ولتاژ کمتر است (جریان بیشتر می‌شود).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتوانِ واکنشی در ضریبِ توانِ 0.95 و 100 MW؟\nچرا تلفِ اضافه با مربعِ جریان رشد می‌کند و پرداخت با \\(Q\\) خطی؟\n\n\n\n\n\n27.6.11 جریانِ واکنشی در فرورفت و شمارِ فرورفت‌ها\nپشتیبانیِ ولتاژ. در فرورفت، واحدها جریانِ واکنشی به نسبتِ افتِ ولتاژ تزریق می‌کنند (\\(I_q = k\\,(1 - U)\\)، با سقفِ جریان). در مدلِ شبه‌ماندگار با امپدانسِ شبکهٔ \\(x\\) (پریونیت بر پایهٔ نیروگاه)، ولتاژ از \\(U_0\\) بالا می‌رود:\n\\[\nU = \\frac{U_0 + x\\,k}{1 + x\\,k}\n\\tag{27.11}\\]\nvoltage during a dip with the plant's reactive current (k = 2,\n  current limited to 1.0 pu of 121 MVA; teaching quasi-steady model)\n  SCR   x pu    U without pu   U with pu   reactive current pu\n   15   0.081           0.50        0.57                  0.86\n   15   0.081           0.80        0.83                  0.34\n    5   0.242           0.50        0.66                  0.67\n    5   0.242           0.80        0.87                  0.27\n    3   0.403           0.50        0.72                  0.55\n    3   0.403           0.80        0.89                  0.22\n  on a strong grid the plant's reactive current lifts the\n  voltage a little; on a weak grid much more - which also\n  means the plant must stop injecting quickly when the fault\n  clears, or the voltage overshoots (lesson E, recovery)\n\nمثال 27.64 (شبکهٔ ضعیف، اثرِ بزرگ) پرسش. با \\(k = 2\\) و فرورفتِ 0.50 پریونیت، ولتاژ با جریانِ واکنشی در SCRِ ۱۵ و ۳ چه می‌شود؟\nپاسخ. 0.57 و 0.72 پریونیت.\nتفسیر. در شبکهٔ قوی جریانِ واکنشی ولتاژ را کمی بالا می‌برد؛ در شبکهٔ ضعیف بسیار بیشتر. یعنی پس از رفعِ خطا تزریق باید زود قطع شود، وگرنه ولتاژ از نامی بالاتر می‌رود (بخش 27.6.8). وارسی: \\(x = 121/300 = 0.403\\) و \\((0.5 + 0.807)/1.807 = 0.72\\).\n\nناحیهٔ آسیب‌پذیری. خطای سه‌فاز در فاصلهٔ \\(d\\) روی خطی که از پستِ شبکه بیرون می‌رود، نقطهٔ اتصال را به نسبتِ تقسیمِ امپدانس پایین می‌آورد. هر چه حدِ ولتاژ بالاتر، ناحیه بزرگ‌تر و شمارِ فرورفت‌ها بیشتر:\narea of vulnerability: residual voltage at the POC for a three-phase\n  fault d km out on a 132 kV line (source 11.6 ohm, line 0.4 ohm/km;\n  4 lines radiating, 2 faults per 100 km a year; teaching)\n  residual below   fault within km   dips a year (upper bound)\n             0.50                29                         2.3\n             0.70                68                         5.4\n             0.85               165                        13.2\n  every fault is treated as three-phase here, so the counts\n  are an upper bound; single-phase faults (most of them)\n  give shallower dips at the plant after the transformers;\n  the ride-through requirement is not a rare event - a\n  plant connected to this network rides several dips a\n  year\n\n\n\n\n\n\nشکل 27.15: ولتاژِ باقی‌مانده در نقطهٔ اتصال بر حسبِ فاصلهٔ خطای سه‌فاز روی خطِ 132 kV (مدلِ آموزشی)، با فاصله‌های مربوط به 0.5، 0.7 و 0.85 پریونیت.\n\n\n\n\nمثال 27.65 (چند فرورفت در سال) پرسش. با چهار خط و دو خطا در هر صد کیلومتر در سال، چند فرورفتِ زیرِ 0.7 پریونیت در سال انتظار می‌رود (کرانِ بالا)؟\nپاسخ. خطا در 68 km؛ حدودِ 5.4 فرورفت در سال.\nتفسیر. همهٔ خطاها سه‌فاز فرض شده‌اند، پس شمار کرانِ بالاست؛ بیشترِ خطاها تک‌فازند و در دنبالهٔ مثبت فرورفتِ کم‌عمق‌تری می‌دهند (بخش 27.2.11). الزامِ عبور از خطا رویدادِ نادر نیست: نیروگاهی در این شبکه هر سال چند فرورفت را می‌گذراند، و جدولِ سالانهٔ فرورفت‌ها (بخش 27.2.7) همین را نشان می‌دهد. وارسی: \\(0.7/0.3 \\times 11.6/0.4 = 68\\,\\text{km}\\) و \\(2 \\times 4 \\times 68/100 = 5.4\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nولتاژ با \\(k = 2\\)، فرورفتِ 0.80 و SCRِ ۵؟\nفاصلهٔ خطا برای ولتاژِ باقی‌ماندهٔ 0.9 پریونیت؟\nچرا شمارِ این مدل کرانِ بالاست؟\n\n\n\n\n\n27.6.12 رویدادهای خودِ نیروگاه و میرا کردنِ نوسانِ توان\nرویدادهای خودِ نیروگاه. کلیدزنیِ صافی، قطعِ یک فیدر، گذرِ باتری از شارژ به دشارژ و قطعِ کلِ نیروگاه هر یک پله‌ای در ولتاژ می‌سازند (معادلهٔ 27.2). فهرستِ این رویدادها با بسامدِ رخ‌دادشان بخشی از ارزیابیِ کیفیتِ توان است:\nthe plant's own events as voltage steps at the POC (1,500 MVA, X/R 8)\n  and at the 33 kV bus (365 MVA, X/R 10); teaching RVC limit 3 %\n  event                               POC dU %   33 kV dU %   POC vs limit\n  5 Mvar filter switched in               0.33         1.36           11%\n  one wind feeder trips (20 MW)          -0.17        -0.55            6%\n  battery 20 MW charge to discharge       0.33         1.09           11%\n  whole plant trips, Q 0                 -0.83        (off)           28%\n  whole plant trips, giving 33 Mvar      -3.01        (off)          100%\n  only a whole-plant trip while giving reactive power reaches\n  the limit at the POC; inside the plant the 33 kV bus\n  sees steps four times larger - the filter switching is a\n  1.4 % event there; the event list (with how often each\n  happens) is part of the PQ assessment, and a trip that\n  must be rare is designed to be rare (ch 26)\n\nمثال 27.66 (قطعِ کامل با توانِ واکنشی) پرسش. کدام رویداد به حدِ آموزشیِ 3 % تغییرِ سریعِ ولتاژ در نقطهٔ اتصال می‌رسد؟\nپاسخ. قطعِ کلِ نیروگاه وقتی 33 Mvar می‌دهد: −3.01 %؛ بی توانِ واکنشی −0.83 %.\nتفسیر. شینهٔ 33 kV پله‌های چهار برابر بزرگ‌تری می‌بیند (کلیدزنیِ صافی 1.36 %)، که برای تغذیهٔ کمکی و کنترل‌ها مهم است. قطعِ کامل باید نادر باشد و نادر طراحی می‌شود (فصلِ ۲۶)؛ و چون توانِ واکنشیِ داده‌شده پله را سه‌برابر می‌کند، این پیوند میانِ خدمتِ ولتاژ و خطرِ قطع در گزارش می‌آید. وارسی: با \\(R = X/8\\) و \\(|Z| = 1/1{,}500\\) (پریونیت بر مگاولت‌آمپر)، \\((100 + 33 \\times 8)/(1{,}500\\sqrt{65}) = 364/12{,}093 = 3.01\\,\\%\\).\n\nمیرا کردنِ نوسانِ توان. اگر بهره‌بردار یک مُدِ نوسانیِ کم‌میرا بشناسد (بخش 27.6.9)، نیروگاه می‌تواند توانِ فعالِ خود را در خلافِ سرعتِ آن مُد تغییر دهد و میرایی بیفزاید:\npower oscillation damping (modal teaching model: 0.8 Hz mode,\n  damping 0.06; the plant modulates P against the mode's speed)\n  gain   damping   plant swing peak MW   time to 10 % s\n   0.0      0.06                  0.00              7.5\n   0.5      0.11                  1.29              3.9\n   1.0      0.16                  2.41              2.6\n  more gain, more damping - and a larger power swing the\n  plant must be able to give at that moment (headroom in\n  both directions: curtailed PV or the battery); the\n  operator states the mode and the required damping, the\n  model (ch 28) shows the gain is stable, and a test shows\n  the plant's power swings at the mode's frequency\n\n\n\n\n\n\nشکل 27.16: نوسانِ 0.8 Hz بی و با میراکنندهٔ نیروگاه (بهرهٔ 1.0، مدلِ آموزشیِ مُدال).\n\n\n\n\nمثال 27.67 (میرایی، با بهای توان) پرسش. با بهرهٔ 1.0 میرایی و زمان تا ده درصد چه می‌شود و نیروگاه چه نوسانی باید بدهد؟\nپاسخ. میرایی از 0.06 به 0.16؛ زمان از 7.5 به 2.6 s؛ نوسانِ توانِ نیروگاه تا حدودِ 2.4 MW.\nتفسیر. بهرهٔ بیشتر میراییِ بیشتر و نوسانِ توانِ بزرگ‌تری می‌خواهد؛ نیروگاه باید در هر دو جهت جا داشته باشد (خورشیدیِ محدودشده یا باتری). بهره‌بردار مُد و میراییِ لازم را می‌گوید، مدل (فصلِ ۲۸) پایداریِ بهره را نشان می‌دهد و آزمون نشان می‌دهد توانِ نیروگاه در بسامدِ مُد نوسان می‌کند. وارسی: \\(\\ln 10/(0.06 \\times 2\\pi \\times 0.8) = 7.6\\,\\text{s}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپلهٔ ولتاژِ نقطهٔ اتصال از قطعِ فیدرِ 20 MW در شبکهٔ 500 MVA با \\(X/R = 5\\)؟\nبا بهرهٔ 0.5، زمان تا ده درصد (تقریبی)؟\nچرا میراکننده در نیروگاهِ بی‌جای بالا (در توانِ کامل) فقط در یک جهت کار می‌کند؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-mfg",
    "href": "chapters/27-power-quality.html#sec-ch27-mfg",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.7 ساخت و شاهدِ صافی و کنتور",
    "text": "27.7 ساخت و شاهدِ صافی و کنتور\nایده. صافی و دستگاهِ کیفیتِ توان محصولاند و حدهایشان در کارخانه ثابت می‌شود؛ نیروگاه را آزمون‌های محل ثابت می‌کنند. فرایندِ کامل در فصل‌های ۴۶ و ۴۸ می‌آید؛ این‌جا پیوندها را می‌بینیم.\nخرابیِ یک واحدِ خازن. بانکِ خازنیِ صافی از چند واحدِ موازی ساخته می‌شود؛ هر واحدِ خراب ظرفیت را کم و تنظیم را بالا می‌برد:\nfilter capacitor bank: 12 units in parallel per phase (teaching)\n  failed units   capacitance %   tuned to h   distance to the 5th\n             0           100.0         4.70                 +0.30\n             1            91.7         4.91                 +0.09\n             2            83.3         5.15                 -0.15\n             3            75.0         5.43                 -0.43\n  each failed unit raises the tuning toward the 5th, where the\n  filter would sink the whole network's 5th harmonic and\n  overload; the bank's unbalance protection (a current between\n  two star halves) sees the first failed unit and alarms, the\n  second trips - the settings come from the maker's design\n\nمثال 27.68 (به سوی پنجم) پرسش. با ۱۲ واحدِ موازی در هر فاز، پس از یک و دو واحدِ خراب تنظیم کجاست؟\nپاسخ. 4.91 و 5.15: دومی از پنجم گذشته است.\nتفسیر. حفاظتِ نامتعادلیِ بانک (جریانِ میانِ دو نیمهٔ ستاره) نخستین واحدِ خراب را می‌بیند و هشدار می‌دهد و دومی را قطع می‌کند؛ تنظیم‌ها از طرحِ سازنده است. وارسی: \\(4.7/\\sqrt{11/12} = 4.91\\).\n\nالقاگر: رواداری و ضریبِ کیفیت.\nthe reactor: inductance tolerance and quality factor (teaching)\n  L tolerance   tuned to h\n          -3%         4.77\n          +0%         4.70\n          +3%         4.63\n  quality factor   filter impedance at its tuning ohm\n              20                                 2.43\n              40                                 1.21\n              80                                 0.61\n  a lower quality factor damps the resonance below the tuning\n  but costs losses at 50 Hz and at the 5th; taps on the reactor\n  allow the tuning to be set on site after the capacitors are\n  measured - the factory records give both values\nعدمِ قطعیتِ اندازه‌گیری نزدیکِ حد.\nuncertainty of a 5th-harmonic voltage reading near a limit (teaching)\n  component                          % of the reading\n  instrument (class A, teaching)                  5.0\n  inductive VT at the 5th                         3.0\n  window and grouping                             1.0\n  combined (root sum of squares)                  5.9\n  95th percentile 1.83 % +/- 0.11: range 1.72 to 1.94 % against a teaching\n  limit of 2.0 %\n  the range reaches the limit: 'compliant' and 'not compliant'\n  both fit the data; the agreed method says how uncertainty\n  is treated (guard band or not) before the reading is taken\n\nمثال 27.69 (هر دو نتیجه با داده سازگارند) پرسش. صدکِ ۹۵ 1.83 % با عدمِ قطعیتِ ترکیبیِ 5.9 % قرائت در برابرِ حدِ آموزشیِ 2.0 %: نتیجه چیست؟\nپاسخ. بازهٔ 1.72 تا 1.94 %: زیرِ حد، ولی نزدیک.\nتفسیر. اگر قرائت 1.90 % بود، بازه از حد می‌گذشت و هم «سازگار» و هم «ناسازگار» با داده جور درمی‌آمد؛ روشِ توافق‌شده می‌گوید عدمِ قطعیت چگونه به کار می‌رود (با نوارِ محافظ یا بی آن)، پیش از قرائت. وارسی: \\(\\sqrt{5^2 + 3^2 + 1^2} = 5.9\\).\n\nزنجیرهٔ شاهد از کارخانه تا محل.\nproduct limits and the evidence chain (factory to site):\n  item                 checked                           record\n  filter capacitors    capacitance, losses, insulation   routine tests\n  filter reactor       inductance, Q, temperature rise   routine/type tests\n  filter assembly      tuning measured on site           commissioning\n  PQ instrument        class A certificate, calibration  certificate\n  plant controller     FAT of the control functions      FAT (ch 46)\n  service tests        steps, droop, P-Q points          site tests (ch 48)\n  the factory proves the product, the site proves the plant;\n  both records sit in the dossier next to the investigation\n  and the monitoring plan\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا ۱۰ واحد و دو واحدِ خراب، تنظیمِ صافیِ 4.7 کجا می‌رود؟\nعدمِ قطعیتِ ترکیبیِ 4 % و 3 %؟\nچرا تنظیمِ صافی در محل پس از اندازه‌گیریِ خازن‌ها با تپِ القاگر انجام می‌شود؟\n\n\n\n\n27.7.1 تلفِ القاگرِ صافی با جریان‌های هارمونیک\nایده. القاگرِ صافی جریانِ هارمونیکِ پنجم و هفتم را می‌برد؛ و مقاومتِ مؤثرِ آن با بسامد (پوستی و گردابی) بالا می‌رود. القاگری که فقط روی جریانِ 50 Hz رتبه گرفته داغ می‌شود:\nfilter reactor loss with harmonic currents (teaching):\n  fundamental 87 A; 5th, 7th, 11th: 31 A, 9 A, 4 A\n  order   current A   R factor   loss kW (3 phases)\n      1          87       1.00                 1.84\n      5          31       2.25                 0.51\n      7           9       3.45                 0.06\n     11           4       7.05                 0.03\n  total 2.44 kW; the 5th adds 28 % to the 50 Hz loss\n  a reactor rated on 50 Hz current alone runs hot: the\n  specification gives the harmonic duty and the maker's heat\n  run proves it (lesson K)\n\nمثال 27.70 (بیست‌وهشت درصد بیشتر) پرسش. با جریان‌های آموزشیِ هارمونیک، کلِ تلفِ القاگر و افزایشِ ناشی از پنجم چیست؟\nپاسخ. 2.44 kW؛ پنجم 28 % به تلفِ 50 Hz می‌افزاید.\nتفسیر. مشخصه وظیفهٔ هارمونیکی را می‌دهد و آزمونِ گرمای سازنده آن را ثابت می‌کند؛ ضریبِ رشدِ مقاومت آموزشی است و ضریبِ واقعی از دادهٔ سازنده. وارسی: \\(3 \\times 31^2 \\times 0.08 \\times 2.25 = 0.52\\,\\text{kW}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مقاومتِ مؤثرِ القاگر با بسامد بالا می‌رود؟\nاگر جریانِ پنجم دو برابر شود، تلفِ آن چند برابر می‌شود؟\n\n\n\n\n\n27.7.2 پاسخِ بسامدیِ CVT و وارسیِ دستگاه در محل\nCVT در هارمونیک‌ها. ترانسفورماتورِ ولتاژِ خازنی یک تقسیم‌گرِ تشدیدی است؛ بهرهٔ آن در هارمونیک‌ها با فاصله از تشدیدِ خودش تغییر می‌کند (مدلِ آموزشی):\na capacitive VT's ratio error at harmonic orders (teaching resonance\n  near the 10th): |H(h)| = 1 / |1 - (h / h_r)^2|\n  order   gain   true 1.0 % reads as\n      3   1.10                1.10 %\n      5   1.33                1.33 %\n      7   1.96                1.96 %\n     11   4.76                4.76 %\n     13   1.45                1.45 %\n     17   0.53                0.53 %\n  near its own resonance the CVT reads several times too high,\n  far above it (beyond the 14th here) too low - depending on\n  where that resonance lies;\n  a value from a CVT is not a harmonic measurement unless the\n  transducer has been characterised at that order\n\nمثال 27.71 (چهار برابر در یازدهم) پرسش. با تشدیدِ آموزشی نزدیکِ دهم، هارمونیکِ 1 % در مرتبهٔ ۱۱ و ۱۷ چه خوانده می‌شود؟\nپاسخ. 4.76 % و 0.53 %.\nتفسیر. نزدیکِ تشدید بسیار زیاد و دور از آن کم: عددی که از CVT می‌آید اندازه‌گیریِ هارمونیک نیست مگر مبدل در آن مرتبه مشخصه‌یابی شده باشد (مثال 27.6). وارسی: \\(1/|1 - 1.21| = 4.76\\).\n\nوارسیِ دستگاه در محل. با منبعِ مرجع، دستگاهِ کیفیتِ توان در محل وارسی می‌شود:\non-site check of a PQ instrument with a reference source (teaching)\n  quantity   reference   reading   tolerance   result\n  U1 %         100.000   100.050   +/- 0.100   pass\n  U5 %           2.000     2.040   +/- 0.050   pass\n  U7 %           1.000     0.990   +/- 0.050   pass\n  Pst            1.000     1.030   +/- 0.050   pass\n  f Hz          50.000    50.002   +/- 0.010   pass\n  the check proves the instrument on site, not the\n  transducers - those need their own data (lesson A); the\n  record joins the calibration certificate in the dossier\n\nمثال 27.72 (دستگاه آری، مبدل‌ها نه) پرسش. این وارسی چه چیزی را ثابت می‌کند و چه چیزی را نه؟\nپاسخ. دستگاه را در محل (همهٔ قرائت‌ها در رواداری)؛ نه مبدل‌ها را، که دادهٔ خودشان را می‌خواهند.\nتفسیر. سابقه کنارِ گواهیِ کالیبراسیون در پرونده می‌رود؛ زنجیرهٔ کامل = دستگاه + مبدل + سیم‌کشی. وارسی: پنج قلم، پنج «pass».\n\n\n\n27.7.3 تنظیمِ صافی، یک بودجهٔ آماری\nایده. فاصلهٔ تنظیمِ 4.7 تا پنجم یک بودجه است که رواداریِ خازن، رواداریِ راکتور، دما و پیری هر کدام بخشی از آن را خرج می‌کنند. با نمونه‌گیری از ده هزار صافیِ فرضی، سهمِ صافی‌هایی که گاهی از 4.85 به پنجم نزدیک‌تر می‌شوند شمرده می‌شود:\ndef tuned_orders(n: int, tap_on_site: bool, seed: int = 290) -&gt; np.ndarray:\n    \"\"\"Tuned order h = h0 / sqrt(C L / C0 L0) for n sampled filters.\"\"\"\n    rng = np.random.default_rng(seed)\n    h0 = src.FILTER[\"h_tune\"]\n    tol = rng.uniform(-0.05, 0.05, n)              # capacitor tolerance\n    temp = rng.uniform(-10, 50, n)                 # capacitor temperature C\n    age = rng.uniform(-0.01, 0.0, n)               # ageing over the life\n    d_c = tol - 0.0003 * (temp - 20) + age         # -0.03 % per K (teaching)\n    if tap_on_site:                                # tap set new, at 20 C:\n        d_l = -tol + rng.uniform(-0.01, 0.01, n)   # cancels the tolerance\n    else:                                          # but not temperature\n        d_l = rng.uniform(-0.03, 0.03, n)          # or ageing\n    return h0 / np.sqrt((1 + d_c) * (1 + d_l))\nthe filter's tuned order as a statistical budget (10,000 sampled\n  filters; C +/- 5 %, L +/- 3 %, -0.03 %/K over -10..50 C, ageing -1 %)\n  case                        mean h   99th pct   share above 4.85\n  factory tolerances only       4.71       4.88               4.8%\n  reactor tap set on site       4.71       4.76               0.0%\n  with factory tolerances alone about one filter in twenty\n  sits closer to the 5th than 4.85 at some time; setting\n  the reactor tap after measuring the installed capacitors\n  leaves only temperature, ageing and the tap step - the\n  margin from 4.7 to 5 is a budget, spent by each of these\n\nمثال 27.73 (سربندیِ راکتور در محل) پرسش. با رواداری‌های کارخانه به‌تنهایی و با تنظیمِ سربندیِ راکتور پس از اندازه‌گیریِ خازن‌های نصب‌شده، صدکِ ۹۹ و سهمِ بالای 4.85 چیست؟\nپاسخ. 4.88 و 4.8 %؛ با سربندی در محل 4.76 و صفر.\nتفسیر. حدودِ یک صافی در بیست با رواداری‌های کارخانه گاهی به پنجم نزدیک می‌شود؛ سربندیِ راکتور پس از اندازه‌گیری فقط دما، پیری و گامِ سربندی را باقی می‌گذارد. این دلیلِ آن است که سوابقِ کارخانه هر دو مقدار را می‌دهند (بخش 27.7.1) و دستورالعملِ راه‌اندازی تنظیمِ سربندی را با خازن‌های اندازه‌گیری‌شده می‌خواهد؛ از دست رفتنِ واحدهای خازن (بخش 27.7) همین بودجه را یک‌جا خرج می‌کند. وارسی: بدترین حالتِ بی‌سربندی \\(4.7/\\sqrt{(1 - 0.05 - 0.009 - 0.01)(1 - 0.03)} = 4.94\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر رواداریِ خازن ±10 % بود، بدترین تنظیم بی‌سربندی؟\nچرا سربندی در محل اثرِ دما و پیری را برنمی‌دارد؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-plantp",
    "href": "chapters/27-power-quality.html#sec-ch27-plantp",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.8 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "27.8 نیروگاهِ P: سه مثالِ یکپارچه\n\nمثال 27.74 (مقدماتی: جریان و تشدید با دست) پرسش. جریانِ 100 MW در 132 kV با ضریبِ توانِ 0.95 و مرتبهٔ تشدیدِ شینهٔ 33 kV با 6.77 Mvar خازن را با دست حساب و با کد مقایسه کنید.\nby hand: current at pf 0.95 and a resonance order\n  I = 100 MW / (sqrt3 x 132 kV x 0.95) = 460 A\n  h = sqrt(365 MVA / 6.77 Mvar) = 7.34\n  code: 460 A and 7.34\nپاسخ. 460 A و \\(h = 7.34\\)؛ کد همان را می‌دهد.\nتفسیر. دو عددی که هر طراحی با آن‌ها آغاز می‌شود: جریانی که ضریبِ توان می‌سازد و جایی که تشدید می‌افتد. وارسی: \\(7.34^2 \\times 6.77 = 365\\).\n\n\nمثال 27.75 (میانی: طرحِ پایشِ دائمیِ کیفیتِ توان) پرسش. طرحِ پایشِ دائمیِ نیروگاهِ P را بنویسید: کجا، چه، کی.\nPlant P power-quality monitoring plan (teaching):\n  POC: class A, V and I harmonics, flicker, unbalance, events\n      when: permanent\n  33 kV bus A and B: V and I harmonics, events\n      when: permanent\n  filter (if fitted): branch currents, capacitor unbalance\n      when: permanent\n  each unit type: I harmonics against power (sample)\n      when: yearly, 2 weeks\n  service tests: steps, droop, P-Q points\n      when: after any change\n  one time source; 10-minute and event data kept 5 years;\n  weekly 95th percentiles reported to the operator if asked;\n  firmware or setting changes trigger a repeat of the\n  affected service tests\nتفسیر. پایش همان شاهدی است که بررسیِ بخش 27.4 پس از شکایت لازم داشت، از پیش آماده؛ تغییرِ فرم‌افزار یا تنظیم آزمون‌های خدمتِ مربوط را تکرار می‌کند (فصلِ ۲۶، پیکربندی). وارسی: هر ردیف جا، کمیت و زمان دارد.\n\n\nمثال 27.76 (یکپارچه: مبنای کیفیتِ توان و خدمت‌ها) پرسش. مبنای کیفیتِ توان و خدمت‌های نیروگاهِ P را با موردهای باز بنویسید.\npower-quality and service basis of Plant P (D-031):\n  emission: assessed at the POC against the operator's\n    allocation; screening by in-phase summation, then measured\n  resonance: no plain capacitor bank on the 33 kV; if Mvar or\n    filtering is needed, a filter tuned near the 4.7th with\n    unbalance protection; frequency scan in the grid study\n  reactive power: from the units, checked at the POC with the\n    losses between; hot, still days read with the line rating\n  services: acceptance matrix with metric, place, method and\n    record for each claim; telemetry gaps counted by length\n  investigation: workflow with records; comparisons within\n    fixed hours; currents and on/off tests before conclusions\n  later findings: the 33 kV resonance moves with the units\n    online (11th with ~8, 13th with ~3): scans and remedies\n    are judged at the worst unit count and order; the filter\n    seen from 132 kV resonates near 4.3 - the network's\n    ripple-signal frequencies go into its design data; the\n    reactor tap is set on site after the capacitors are\n    measured; Q capability is checked at 0.9 pu (43 Mvar,\n    not 68); the voltage controller reads the POC or\n    compensates the line; a whole-plant trip while giving\n    33 Mvar is a 3 % step at the POC; HVAC drives need\n    chokes or active front ends on the 400 V board\n  open: the operator's emission allocation (U-100), the\n    background harmonic levels at the POC (U-101)\nتفسیر. این تصمیمِ D-031 است. یافته‌ها: بانکِ خازنیِ ساده تشدید را به هفتم می‌برد (مثال 27.16)؛ توانِ واکنشی در توانِ کامل با رتبهٔ خط در روزِ گرم خوانده می‌شود (مثال 27.18)؛ و از درس‌های بعدی: تشدیدی که با شمارِ واحدها جابه‌جا می‌شود (مثال 27.32، مثال 27.39)، تشدیدِ صافی از سمتِ 132 kV در برابرِ سیگنالِ ریپل (مثال 27.30)، سربندیِ راکتور در محل (مثال 27.73)، توانایی در لبهٔ پایینِ بازهٔ ولتاژ (مثال 27.25)، نقطهٔ اندازه‌گیریِ کنترل‌کننده (مثال 27.29)، پلهٔ قطعِ کامل (مثال 27.66) و درایوهای تابلوی کمکی (مثال 27.33). موردهای باز: تخصیصِ گسیلِ بهره‌بردار (U-100) و ترازِ هارمونیکِ پس‌زمینه در نقطهٔ اتصال (U-101). وارسی: هر بند به یکی از درس‌های این فصل برمی‌گردد.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-numbers",
    "href": "chapters/27-power-quality.html#sec-ch27-numbers",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.9 عددهای کلیدیِ کیفیتِ توانِ نیروگاهِ P",
    "text": "27.9 عددهای کلیدیِ کیفیتِ توانِ نیروگاهِ P\n\n\n\nجدول 27.2: عددهای کلیدیِ فصلِ ۲۷ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nTHD و TDDِ اینورتر در 5 % توان\n32.7 % و 1.6 %\nمثال 27.1\n\n\nصدکِ ۹۵ هارمونیکِ پنجم (هفتهٔ ساختگی)\n1.83 %\nمثال 27.3\n\n\nتغییرِ ولتاژ با افتِ 30 MW (شبکهٔ ضعیف)\n−1.18 %\nمثال 27.5\n\n\nتشدیدِ شینهٔ 33 kV با کابل‌ها؛ با بانکِ خازنی\n\\(h\\) 14.4؛ 7.4\nمثال 27.16\n\n\nصافیِ 5 Mvar روی 4.7\n13.95 µF، 32.9 mH\nمثال 27.17\n\n\nجریان در 100 MW و ضریبِ توانِ 0.9\n486 A\nمثال 27.18\n\n\nتوانِ واکنشی در نقطهٔ اتصال در 100 MW\n55.8 Mvar\nمثال 27.20\n\n\nافتِ اندازه‌گیری‌شده\n3.98 %\nمثال 27.50\n\n\nکامل‌بودنِ تله‌متری\n99.10 %\nمثال 27.52",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-design",
    "href": "chapters/27-power-quality.html#sec-ch27-design",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.10 گردشِ کارِ کیفیتِ توان و خدمت‌ها",
    "text": "27.10 گردشِ کارِ کیفیتِ توان و خدمت‌ها\n\n\nداده: گسیلِ واحدها، شبکه در نقطهٔ اتصال و شینه، پس‌زمینه (بخش 27.3).\nغربال: جمعِ هم‌فاز، اسکنِ فرکانسی، تخصیصِ بهره‌بردار (بخش 27.3.1، بخش 27.3.2).\nپاسخ: صافی یا تنظیم‌ها، نه بانکِ خازنیِ ساده (بخش 27.3.3).\nتوانِ واکنشی و ضریبِ توان در نقطهٔ اتصال با رتبهٔ خط (بخش 27.3.4، بخش 27.3.6).\nخدمت‌ها: ماتریسِ پذیرش و آزمون‌ها (بخش 27.6).\nپایش و بررسی: طرحِ دائمی، گردشِ کار با سابقه (بخش 27.4، مثال 27.75).",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-lab",
    "href": "chapters/27-power-quality.html#sec-ch27-lab",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.11 آزمایشگاه‌های پایتونِ این فصل",
    "text": "27.11 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 27.3: آزمایشگاه‌های پایتونِ فصلِ ۲۷\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده‌ها\nsources\nگسیلِ واحدها، شبکه، هفتهٔ ساختگی، آزمون‌های خدمت، صافی\n\n\nکمیت‌ها\nexamples_a\nTHD و TDD، نشتِ پنجره، تجمیع، نامتعادلی، تغییرِ سریع، زنجیرهٔ اندازه‌گیری\n\n\nنیروگاه\nexamples_b\nجمعِ هارمونیک، اسکنِ فرکانسی، صافی، ضریبِ توان، شبکهٔ ضعیف، توانایی\n\n\nآزمایشگاهِ پ\nlab_c\nگردشِ کار، جهتِ توانِ هارمونیکی، طرحِ اندازه‌گیری\n\n\nآزمایشگاهِ ت\nlab_d\nهفتهٔ نقطهٔ اتصال، مخدوش‌کننده، شاهدِ لازم\n\n\nخدمت‌ها\nexamples_e\nپله، افت، شیب، تله‌متری، جا، ماتریس\n\n\nساخت\nexamples_k\nخرابیِ خازن، القاگر، عدمِ قطعیت، سوابق\n\n\nرویدادها و تخصیص\nexamples_m\nجدولِ فرورفت، گذرای صافی، تخصیص، تقویتِ پس‌زمینه، ساعت‌ها\n\n\nبرآورد و آزمون‌ها\nexamples_n\nرگرسیون با بوت‌استرپ، گسیل در بازه‌های توان، آزمونِ P-Q، شیبِ Q(U)، پاسخِ سریع\n\n\nدسترس‌پذیری و ابزار\nexamples_p\nدسترس‌پذیریِ خدمت، خطای زاویه، رانشِ ساعت، تلفِ القاگر\n\n\nسوسو، تقسیم و بازیابی\nexamples_r\nتقسیمِ جریانِ هارمونیک، ضریبِ سوسو، Plt، THDِ ولتاژ، بازیابی، علت‌ها\n\n\nپاسخ، بازه و تأیید\nexamples_s\nجریانِ رانده با پس‌زمینه، توانایی در لبه‌های بازه، پرچم، پیش و پس\n\n\nانطباق و پویایی\nexamples_t\nجمع‌بندیِ انطباق، ترازِ کنتورها، آمارِ فرکانس، میرایی، حجمِ داده\n\n\n3p، CVT و Q(U)\nexamples_u\nنوسانِ 3p، بهرهٔ CVT، پراکندگیِ ولتاژ، وارسیِ دستگاه\n\n\nعلامت‌ها و ارزشِ خدمت\nexamples_w\nعلامتِ ضریبِ توان، نقطهٔ کنترل، پرداخت در برابرِ تلف\n\n\nابرهارمونیک و ریپل\nexamples_x\nسهمِ رسیده به شبکه، جریانِ مستقیم، نامتعادلیِ خط، سیگنالِ ریپل\n\n\nفرورفت در مسیر\nexamples_y\nعبور از ترانسفورماتورها، جریانِ واکنشی، ناحیهٔ آسیب‌پذیری\n\n\nتشدید و تابلوی کمکی\nexamples_z\nتشدید با شمارِ واحدها، THDِ تابلوی 400 V\n\n\nاصلاح و هشدار\nexamples_ab\nگزینه‌های اصلاح در بدترین حالت، آستانهٔ هشدار\n\n\nرویدادها و میراکننده\nexamples_ac\nپله‌های ولتاژ از رویدادهای نیروگاه، میراکنندهٔ نوسان\n\n\nبودجهٔ تنظیم\nexamples_ad\nرواداری‌ها، دما، پیری، سربندی در محل\n\n\nنیروگاهِ P\nintegrated\nبا دست، طرحِ پایش، مبنا\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ pq با هفت آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست و ماژول‌های ac و signals فصلِ ۷ را به کار می‌گیرد.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-std",
    "href": "chapters/27-power-quality.html#sec-ch27-std",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.12 جعبهٔ استاندارد و انطباق",
    "text": "27.12 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nIEC 61000-4-30:2025 (STD-034): روش‌های اندازه‌گیریِ کیفیتِ توان (رده‌ها، تجمیع، زمان).\nIEC 61000-4-7 (STD-035): راهنمای اندازه‌گیریِ هارمونیک و میان‌هارمونیک (پنجره، گروه‌بندی).\nIEC 61000-4-15:2010 (STD-129): سوسوسنج؛ حدی نمی‌دهد.\nIEC TR 61000-3-6:2008 (STD-130): ارزیابیِ حدهای گسیل برای تأسیساتِ متصل به فشارِ متوسط تا فوق‌قوی؛ تخصیص با بهره‌بردار.\nIEEE Std 519-2022 (STD-128): کنترلِ هارمونیک در نقطهٔ اتصالِ مشترک؛ برای منبع‌های مبدل‌محور به استانداردهای ویژه ارجاع می‌دهد.\nIEC 61400-21-1:2019 (STD-053): اندازه‌گیری و ارزیابیِ مشخصه‌های الکتریکیِ توربین‌ها.\nمعیارهای این فصل آموزشیاند (A-336 تا A-340)؛ حدها و تخصیص‌ها از بهره‌بردار و قاعدهٔ اتصال؛ قاعده‌های کشوری در فصل‌های ۵۵ تا ۵۷. (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-deliverable",
    "href": "chapters/27-power-quality.html#sec-ch27-deliverable",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.13 تحویل‌دادنیِ نیروگاهِ P",
    "text": "27.13 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 27.4: سندهای فصلِ ۲۷ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-CAL-0013\nگسیلِ هارمونیک، اسکنِ فرکانسی، صافی\nهمهٔ حالت‌ها؛ تخصیصِ بهره‌بردار\n\n\nPLP-ELE-REP-0010\nگزارشِ بررسیِ کیفیتِ توان\nگردشِ کار با سابقه؛ ادعا در حدِ شاهد\n\n\nPLP-ELE-PRO-0005\nطرحِ پایشِ کیفیتِ توان\nمبدل‌ها، ردهٔ دستگاه، زمان، نگه‌داریِ داده\n\n\nPLP-CTL-REP-0001\nشاهدِ خدمت‌ها و ماتریسِ پذیرش\nمعیار، جا، روش و سابقهٔ هر ادعا\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-031: مبنای کیفیتِ توان و خدمت‌ها (مثال 27.76).\nفرض‌های A-336 تا A-340: گسیلِ واحدها (A-336)؛ شبکه در نقطهٔ اتصال و شینه (A-337)؛ هفتهٔ ساختگی و شکایتِ ساختگی (A-338)؛ آزمون‌های خدمتِ ساختگی (A-339)؛ دادهٔ صافی و دستگاه (A-340).\nمجهول‌های U-100 و U-101: تخصیصِ گسیلِ بهره‌بردار؛ ترازِ هارمونیکِ پس‌زمینه در نقطهٔ اتصال.\nیافته‌ها: بانکِ خازنیِ ساده نه، صافی اگر لازم شد؛ الزامِ توانِ واکنشی با رتبهٔ خط در روزِ گرم.\nکتابخانهٔ همراه: ماژولِ pq با آزمون‌ها و برنامه‌های فصلِ ۲۷.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-summary",
    "href": "chapters/27-power-quality.html#sec-ch27-summary",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.14 جمع‌بندی",
    "text": "27.14 جمع‌بندی\n\nکمیت‌ها: THD نسبت به پایهٔ همان لحظه و TDD نسبت به جریانِ تقاضا؛ پنجرهٔ قفل‌شده به فرکانس و گروه‌بندیِ بِن‌ها؛ تجمیعِ ده‌دقیقه‌ای و صدکِ ۹۵ هفتگی؛ نامتعادلی، تغییرِ سریعِ ولتاژ و سوسو؛ زنجیرهٔ اندازه‌گیری (بخش 27.2).\nنیروگاه: جمعِ هارمونیکِ واحدها با نمای جمع، تشدیدِ کابل‌ها و تلهٔ بانکِ خازنیِ ساده، صافیِ تنظیم‌شده زیرِ پنجم، ضریبِ توان و جریان با رتبهٔ خط، شبکهٔ ضعیف و SCR، توانِ واکنشی در نقطهٔ اتصال (بخش 27.3).\nبررسی: شش گام با سابقه، جهتِ توانِ هارمونیکی فقط یک سرنخ، طرحِ اندازه‌گیریِ توافق‌شده (بخش 27.4).\nآزمایشگاه: مقایسهٔ ساده گمراه می‌کند؛ ساعتِ روز مخدوش‌کننده است؛ گزارش در حدِ شاهد (بخش 27.5).\nخدمت‌ها: پله، افت، شیب، تله‌متری و جای اندازه‌گیری؛ ماتریسِ پذیرش با معیار، جا، روش و سابقه (بخش 27.6).\nساخت: خرابیِ خازن و تنظیمِ صافی، رواداریِ القاگر، عدمِ قطعیتِ نزدیکِ حد، زنجیرهٔ شاهد (بخش 27.7).\n\n\n27.14.1 واژگانِ فصلِ ۲۷\n\n\n\nجدول 27.5: واژگانِ فصلِ ۲۷\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nکیفیتِ توان\npower quality\n\n\n\nاعوجاجِ هارمونیکیِ کل\ntotal harmonic distortion\nTHD\n\n\nاعوجاجِ تقاضای کل\ntotal demand distortion\nTDD\n\n\nمیان‌هارمونیک\ninterharmonic\n\n\n\nنشتِ طیفی\nspectral leakage\n\n\n\nگروه‌بندیِ بِن‌ها\ngrouping of spectral bins\n\n\n\nتجمیع\naggregation\n\n\n\nصدکِ ۹۵\n95th percentile\n\n\n\nسوسو\nflicker\nPst, Plt\n\n\nتغییرِ سریعِ ولتاژ\nrapid voltage change\nRVC\n\n\nنامتعادلیِ ولتاژ\nvoltage unbalance\n\n\n\nترانسفورماتورِ ولتاژِ خازنی\ncapacitive voltage transformer\nCVT\n\n\nنمای جمع\nsummation exponent\n\n\n\nتشدیدِ موازی\nparallel resonance\n\n\n\nاسکنِ فرکانسی\nfrequency scan\n\n\n\nصافیِ تنظیم‌شده\ntuned filter\n\n\n\nضریبِ کیفیت\nquality factor\nQ\n\n\nضریبِ توان\npower factor\n\n\n\nنسبتِ اتصالِ کوتاه\nshort-circuit ratio\nSCR\n\n\nشبکهٔ ضعیف\nweak grid\n\n\n\nحلقهٔ قفلِ فاز\nphase-locked loop\nPLL\n\n\nتوانایی توانِ واکنشی\nreactive capability\n\n\n\nمخدوش‌کننده\nconfounder\n\n\n\nجهتِ توانِ هارمونیکی\nharmonic power direction\n\n\n\nزمانِ خیز\nrise time\n\n\n\nزمانِ نشستن\nsettling time\n\n\n\nفراجهش\novershoot\n\n\n\nافت با فرکانس\nfrequency droop\n\n\n\nمحدودیتِ شیب\nramp-rate limit\n\n\n\nکامل‌بودنِ داده\ndata completeness\n\n\n\nتأخیر\nlatency\n\n\n\nماتریسِ پذیرش\nacceptance matrix\n\n\n\nحفاظتِ نامتعادلیِ بانکِ خازن\ncapacitor unbalance protection\n\n\n\nعدمِ قطعیتِ اندازه‌گیری\nmeasurement uncertainty",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-assess",
    "href": "chapters/27-power-quality.html#sec-ch27-assess",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.15 ارزیابیِ پلکانی",
    "text": "27.15 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند کمیت‌های کیفیتِ توان را درست بخواند، گسیل و تشدیدِ نیروگاه را غربال کند، ضریبِ توان و توانِ واکنشی را در نقطهٔ اتصال بسنجد، یک شکایت را با گردشِ کارِ مستند بررسی کند، و برای هر ادعای خدمت معیار، جا، روش و سابقه بنویسد. پاسخ‌ها در بخش 27.16 آمده‌اند.\n\n27.15.1 پلهٔ ۱: مبانی\n\nتمرین 27.1 معادلهٔ 27.1 را توضیح دهید و فرقِ THD و TDD را بگویید.\n\n\nتمرین 27.2 چرا THDِ اینورتر در توانِ کم بالا می‌رود؟\n\n\nتمرین 27.3 نشتِ طیفی چیست و چگونه کم می‌شود؟\n\n\nتمرین 27.4 چرا ارزیابی روی صدکِ ۹۵ است نه بیشینه؟\n\n\nتمرین 27.5 نامتعادلیِ ولتاژ را تعریف کنید.\n\n\nتمرین 27.6 معادلهٔ 27.2 را توضیح دهید.\n\n\nتمرین 27.7 سوسو و تغییرِ سریعِ ولتاژ چه فرقی دارند؟\n\n\nتمرین 27.8 چرا CVT برای هارمونیک مناسب نیست؟\n\n\nتمرین 27.9 معادلهٔ 27.5 و دو حدِ \\(\\alpha\\) را توضیح دهید.\n\n\nتمرین 27.10 تشدیدِ موازی چیست و \\(h_\\text{r}\\) از چه می‌آید؟\n\n\nتمرین 27.11 چرا بانکِ خازنیِ ساده خطرناک است؟\n\n\nتمرین 27.12 چرا صافی زیرِ پنجم تنظیم می‌شود؟\n\n\nتمرین 27.13 معادلهٔ 27.7 را توضیح دهید.\n\n\nتمرین 27.14 SCR را تعریف کنید و پیامدِ کم‌بودنش را بگویید.\n\n\nتمرین 27.15 چرا الزامِ توانِ واکنشی در نقطهٔ اتصال سنجیده می‌شود؟\n\n\nتمرین 27.16 شش گامِ بررسیِ شکایت را نام ببرید.\n\n\nتمرین 27.17 چرا جهتِ توانِ هارمونیکی حکم نیست؟\n\n\nتمرین 27.18 مخدوش‌کننده چیست؟ نمونه‌ای از این فصل بیاورید.\n\n\nتمرین 27.19 زمانِ خیز، نشستن و فراجهش را تعریف کنید.\n\n\nتمرین 27.20 افت با فرکانس از رویداد چگونه اندازه‌گیری می‌شود؟\n\n\nتمرین 27.21 چهار ستونِ ماتریسِ پذیرش را نام ببرید.\n\n\nتمرین 27.22 خرابیِ یک واحدِ خازن تنظیمِ صافی را به کدام سو می‌برد؟\n\n\nتمرین 27.23 معادلهٔ 27.4 را توضیح دهید؛ چرا مکعب؟\n\n\nتمرین 27.24 پنج خانوادهٔ علتِ ریشه‌ای را نام ببرید.\n\n\nتمرین 27.25 قراردادِ مولد در نقطهٔ اتصال (D-010) را بیان کنید.\n\n\nتمرین 27.26 ابرهارمونیک چیست و بیشترش کجا می‌ماند؟\n\n\nتمرین 27.27 چرا ترانسفورماتورِ ستاره–مثلث دنبالهٔ صفر را حذف می‌کند؟\n\n\nتمرین 27.28 چرا گزینهٔ اصلاح با بدترین شمارِ واحد و بدترین مرتبه داوری می‌شود؟\n\n\n\n27.15.2 پلهٔ ۲: تحلیل\n\nتمرین 27.29 THD در 20 % توان وقتی TDD 1.6 % است؟\n\n\nتمرین 27.30 TDDِ 3 و 4 A هارمونیک با تقاضای 100 A؟\n\n\nتمرین 27.31 تشدید با 365 MVA و 3 Mvar؟\n\n\nتمرین 27.32 صافیِ 3 Mvar در 33 kV با تنظیمِ 4.7: \\(X_C\\)، \\(X_L\\) و \\(C\\)؟\n\n\nتمرین 27.33 جریان در 100 MW، 132 kV و ضریبِ توانِ 0.8؟\n\n\nتمرین 27.34 تلفِ خطِ 0.847 Ω با آن جریان؟\n\n\nتمرین 27.35 تغییرِ ولتاژ با افتِ 20 MW روی 500 MVA و X/R ۵؟\n\n\nتمرین 27.36 توانِ واکنشی برای خنثی‌کردنِ آن؟\n\n\nتمرین 27.37 SCR با 800 MVA و نیروگاهِ 100 MW؟\n\n\nتمرین 27.38 ده منبعِ 2 A با \\(\\alpha = 1.4\\)؟\n\n\nتمرین 27.39 نامتعادلی با فازِ b در 0.95 پریونیت؟\n\n\nتمرین 27.40 زمانِ خیز و نشستن (5 %) برای مرتبهٔ اول با \\(\\tau = 0.4\\,\\text{s}\\)؟\n\n\nتمرین 27.41 کاهشِ توان با افتِ 5 %، 100 MW، 0.4 Hz و ناحیهٔ مردهٔ 0.2 Hz؟\n\n\nتمرین 27.42 گام‌های 0، 6، 3، 12، 13 MW: چه سهمی بالای 5 MW/min؟\n\n\nتمرین 27.43 نمونه‌های ازدست‌رفته با کامل‌بودنِ 99.5 % برای یک هفتهٔ چهارثانیه‌ای؟\n\n\nتمرین 27.44 دو واحد از ده واحدِ خازن خراب: تنظیمِ صافیِ 4.7؟\n\n\nتمرین 27.45 عدمِ قطعیتِ ترکیبیِ 4 % و 3 %؟\n\n\nتمرین 27.46 علامتِ \\(P_5\\) با 85° ± 10°؟\n\n\nتمرین 27.47 صدکِ ۹۵ از ۱۰۰۸ مقدار چند مقدار و چند ساعت را کنار می‌گذارد؟\n\n\nتمرین 27.48 توانِ واکنشیِ 121 MVA واحد در 90 MW؟\n\n\nتمرین 27.49 ولتاژِ خازن در صافیِ تنظیم‌شده روی 4.7؟\n\n\nتمرین 27.50 ضریبِ توانِ واقعی با جابه‌جاییِ 0.98 و THDِ جریانِ 10 %؟\n\n\nتمرین 27.51 بسامدِ گذرای برق‌دار کردنِ 3 Mvar خازن (با 1.77 Mvar کابل) روی 365 MVA؟\n\n\nتمرین 27.52 تخصیص با سهمِ 50 از 600 MVA، تراز 3 % و \\(\\alpha = 1.4\\)؟\n\n\nتمرین 27.53 امپدانسِ نقطهٔ اتصال در هفتم با 1,500 MVA در 132 kV؟\n\n\nتمرین 27.54 پس‌زمینهٔ 1.0 % و سهمِ نیروگاهِ 0.5 %: ولتاژِ کل با جمعِ تصادفی و هم‌فاز؟\n\n\nتمرین 27.55 شیبِ Q(U) برای 40 Mvar در 4 % ولتاژ؟\n\n\nتمرین 27.56 با آشکارسازیِ 500 ms و شیبِ 600 ms، الزامِ یک‌ثانیه‌ای؟\n\n\nتمرین 27.57 با رواداریِ 10 %، جذبِ 44 در برابرِ ادعای 48 Mvar؟\n\n\nتمرین 27.58 دسترس‌پذیری اگر 24 ساعتِ ارتقا معاف بود (لاگِ مثال 27.57)؟\n\n\nتمرین 27.59 خطای توانِ واکنشی با 0.2° در 60 MW؟\n\n\nتمرین 27.60 خطای ساعتِ 5 ppm پس از سی روز؟\n\n\nتمرین 27.61 اگر جریانِ پنجمِ القاگر دو برابر شود، تلفِ آن؟\n\n\nتمرین 27.62 سوسوی شش توربینِ 5.5 MVA با \\(c = 8\\) روی 600 MVA؟\n\n\nتمرین 27.63 \\(P_\\text{lt}\\) دوازده مقدارِ برابرِ 0.4؟\n\n\nتمرین 27.64 THDِ ولتاژ با پنجمِ 2.0 و هفتمِ 1.5 %؟\n\n\nتمرین 27.65 زمان تا ۹۰ درصدِ بازیابی با ثابتِ زمانیِ 0.5 s (همان پله‌ها)؟\n\n\nتمرین 27.66 جریانِ اندازه‌گیری‌شده با گسیلِ 1.2 %، پس‌زمینهٔ 0.5 % و امپدانسِ 0.40 پریونیت؟\n\n\nتمرین 27.67 توانِ واکنشیِ واحدها (121 MVA در 1.0) در 0.95 پریونیت و 80 MW؟\n\n\nتمرین 27.68 حاشیهٔ نامتعادلیِ 1.2 % در برابرِ حدِ 1.4 %؟\n\n\nتمرین 27.69 شکافِ تراز اگر تلف‌ها 2.9 MW بودند (101.8 و 98.9 MW)؟\n\n\nتمرین 27.70 ضریبِ میرایی از قله‌های 2.0 و 1.6؟\n\n\nتمرین 27.71 بسامدِ 3p برای روتورِ 10 rpm؟\n\n\nتمرین 27.72 کاهشِ پراکندگیِ ولتاژ با شیبِ 6.6 در SCRِ ۵؟\n\n\nتمرین 27.73 بهرهٔ CVT با تشدیدِ دهم در مرتبهٔ ۹؟\n\n\nتمرین 27.74 نیروگاه −10 MW و −3 Mvar: چه وضعی؟\n\n\nتمرین 27.75 اختلافِ ولتاژِ شینه و نقطهٔ اتصال در 50 MW و 0 Mvar؟\n\n\nتمرین 27.76 توانِ واکنشی در ضریبِ توانِ 0.95 و 100 MW؟\n\n\nتمرین 27.77 سهمِ رسیده به شبکه در 5 kHz با تشدیدِ 718 Hz؟\n\n\nتمرین 27.78 جریانِ مستقیمِ 0.5 % در برابرِ قلهٔ جریانِ مغناطیس‌کنندهٔ 0.5 %؟\n\n\nتمرین 27.79 تشدیدِ سری از سمتِ 132 kV با X ترانسفورماتورِ 3.0 اهم؟\n\n\nتمرین 27.80 نامتعادلیِ افزودهٔ خطِ 30 km در نیمِ جریان؟\n\n\nتمرین 27.81 خطای تک‌فاز با ولتاژِ باقی‌ماندهٔ صفر در نقطهٔ اتصال: فازهای 33 kV؟\n\n\nتمرین 27.82 ولتاژ با \\(k = 2\\)، فرورفتِ 0.80 و SCRِ ۵؟\n\n\nتمرین 27.83 فاصلهٔ خطا برای ولتاژِ باقی‌ماندهٔ 0.9 پریونیت؟\n\n\nتمرین 27.84 مرتبهٔ تشدید با ۱۲ واحدِ در مدار (0.15 Mvar هر واحد)؟\n\n\nتمرین 27.85 THDِ ولتاژ با 100 kW درایوِ دارای چوک؟\n\n\nتمرین 27.86 پلهٔ ولتاژ از قطعِ فیدرِ 20 MW در شبکهٔ 500 MVA با \\(X/R = 5\\)؟\n\n\nتمرین 27.87 زمان تا ده درصد با میراییِ 0.11 در 0.8 Hz؟\n\n\nتمرین 27.88 بدترین تنظیم بی‌سربندی با رواداریِ خازنِ ±10 % (بقیه همان)؟\n\n\n\n27.15.3 پلهٔ ۳: کاربرد\n\nتمرین 27.89 گزارشی می‌گوید «THDِ نیروگاه در سحرگاه 30 % است». داوری کنید.\n\n\nتمرین 27.90 پیمانکار بانکِ خازنیِ 5 Mvar برای ضریبِ توان پیشنهاد می‌کند؛ پاسخ دهید.\n\n\nتمرین 27.91 بهره‌بردار ضریبِ توانِ 0.9 در توانِ کامل می‌خواهد؛ پیامد برای خط؟\n\n\nتمرین 27.92 شبکه پس از قطعِ یک خط SCRِ ۳ می‌شود؛ چه بازبینی‌ای لازم است؟\n\n\nتمرین 27.93 همسایه شکایت دارد؛ نخستین سه گام چیست؟\n\n\nتمرین 27.94 همبستگیِ منفیِ هفته را به‌عنوانِ تبرئهٔ نیروگاه داوری کنید.\n\n\nتمرین 27.95 سابقهٔ آزمونِ پله نوار و پالایه را بعد از دیدنِ داده انتخاب کرده است؛ چه می‌گویید؟\n\n\nتمرین 27.96 قرائتِ نزدیکِ حد با عدمِ قطعیتِ 6 %؛ چگونه گزارش می‌شود؟\n\n\nتمرین 27.97 شکایتی در عصر پس از نصبِ یک بانکِ خازنیِ تازه در شبکه رسیده است؛ چه می‌آزمایید؟\n\n\nتمرین 27.98 گزارشِ گسیلِ یک اینورتر 6 % هارمونیکِ پنجم نشان می‌دهد؛ پیش از رد کردنِ اینورتر چه می‌پرسید؟\n\n\nتمرین 27.99 کنترل‌کننده در شینهٔ نیروگاه 1.00 پریونیت نگه می‌دارد و نیروگاه 33 Mvar می‌دهد؛ ولتاژِ نقطهٔ اتصال؟\n\n\nتمرین 27.100 در طیفِ جریانِ یک ترانسفورماتورِ واحد هارمونیکِ دوم و چهارم دیده می‌شود؛ چه می‌آزمایید؟\n\n\nتمرین 27.101 شکایتِ هارمونیکِ یازدهم فقط صبح‌های کم‌باد می‌رسد؛ چه می‌آزمایید؟\n\n\nتمرین 27.102 سازنده میراییِ فعال را با ۲۶ واحدِ در مدار آزموده است. آیا کافی است؟\n\n\nتمرین 27.103 هشدارِ پایش هر عصر به صدا درمی‌آید و کارکنان آن را نادیده می‌گیرند؛ چه می‌کنید؟\n\n\nتمرین 27.104 بهره‌بردار میراکنندهٔ نوسان می‌خواهد ولی نیروگاه در توانِ کامل کار می‌کند؛ چه پیشنهاد می‌کنید؟\n\n\n\n27.15.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 27.105 طرحِ پایشِ دائمیِ کیفیتِ توان را برای نیروگاهی دیگر بنویسید.\n\n\nتمرین 27.106 مشخصهٔ صافیِ 33 kV را بنویسید.\n\n\nتمرین 27.107 ماتریسِ پذیرشِ خدمت‌ها را برای قراردادِ تنظیمِ ولتاژ بنویسید.\n\n\nتمرین 27.108 گزارشِ بررسیِ شکایت را با ساختار و ادعاهای در حدِ شاهد بنویسید.\n\n\nتمرین 27.109 برنامهٔ آزمونِ توانایی P-Q در نقطهٔ اتصال را بنویسید.\n\n\nتمرین 27.110 قاعدهٔ پذیرشِ اقدامِ اصلاحی را پیش از اندازه‌گیری بنویسید.\n\n\nتمرین 27.111 قالبِ گزارشِ انطباقِ کیفیتِ توان را بنویسید.\n\n\nتمرین 27.112 بندِ بررسیِ عبور از خطا را برای رکوردِ یک فرورفتِ واقعی بنویسید.\n\n\nتمرین 27.113 برای تابلوی کمکی نوعِ درایو را با ترازِ اتصالِ کوتاه انتخاب کنید.\n\n\nتمرین 27.114 ماتریسِ تصمیمِ اصلاحِ تشدید را با معیارها و شاهدها بنویسید.\n\n\nتمرین 27.115 فهرستِ رویدادهای خودِ نیروگاه را با پلهٔ ولتاژ و بسامدِ رخ‌داد بنویسید.\n\n\nتمرین 27.116 بندِ مشخصاتِ فنیِ صافی را برای بودجهٔ تنظیم بنویسید.\n\n\n\n27.15.5 پلهٔ ۵: تسلط\n\nتمرین 27.117 مبنای D-031 را برای سناریوی S1 (با باتری) بازبینی کنید.\n\n\nتمرین 27.118 نشان دهید چرا «اندازه‌گیری‌شده در پایانه‌ها» برای خدمتِ ولتاژ کافی نیست و آزمونی برای نقطهٔ اتصال طراحی کنید.\n\n\nتمرین 27.119 یک بررسیِ کامل از شکایت تا اقدامِ اصلاحیِ تأییدشده بنویسید؛ همهٔ گام‌ها و سوابق.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-solutions",
    "href": "chapters/27-power-quality.html#sec-ch27-solutions",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.16 پاسخ‌نامه و راه‌حل‌ها",
    "text": "27.16 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 27.16.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 27.1. بخش 27.2.1.\n\n\nحل. تمرین 27.2. مثال 27.1: آمپرهای هارمونیک تقریباً ثابت‌اند.\n\n\nحل. تمرین 27.3. مثال 27.2.\n\n\nحل. تمرین 27.4. مثال 27.3.\n\n\nحل. تمرین 27.5. بخش 27.2.4.\n\n\nحل. تمرین 27.6. بخش 27.2.5.\n\n\nحل. تمرین 27.7. بخش 27.2.5.\n\n\nحل. تمرین 27.8. مثال 27.6.\n\n\nحل. تمرین 27.9. بخش 27.3.1.\n\n\nحل. تمرین 27.10. بخش 27.3.2.\n\n\nحل. تمرین 27.11. مثال 27.16.\n\n\nحل. تمرین 27.12. مثال 27.17.\n\n\nحل. تمرین 27.13. بخش 27.3.4.\n\n\nحل. تمرین 27.14. مثال 27.19.\n\n\nحل. تمرین 27.15. مثال 27.20.\n\n\nحل. تمرین 27.16. بخش 27.4.1.\n\n\nحل. تمرین 27.17. مثال 27.35.\n\n\nحل. تمرین 27.18. مثال 27.40: ساعتِ روز.\n\n\nحل. تمرین 27.19. بخش 27.6.1.\n\n\nحل. تمرین 27.20. بخش 27.6.2.\n\n\nحل. تمرین 27.21. مثال 27.53.\n\n\nحل. تمرین 27.22. مثال 27.68: بالا، به سوی پنجم.\n\n\nحل. تمرین 27.23. مثال 27.10: مقدارِ تند گم نمی‌شود.\n\n\nحل. تمرین 27.24. بخش 27.4.5.\n\n\nحل. تمرین 27.25. \\(P &gt; 0\\) صادرات، \\(Q &gt; 0\\) نیروگاه توانِ واکنشی می‌دهد (مثال 27.28).\n\n\nحل. تمرین 27.26. 2 تا 150 kHz؛ درونِ نیروگاه، میانِ مبدل‌ها و کابل‌ها (مثال 27.12).\n\n\nحل. تمرین 27.27. ولتاژِ هر فاز در سمتِ دیگر از ولتاژِ خط‌به‌خط ساخته می‌شود، که مؤلفهٔ صفر ندارد (مثال 27.14).\n\n\nحل. تمرین 27.28. چون تشدید با شمارِ واحدها جابه‌جا می‌شود و صافی در مرتبه‌های دیگر تشدیدِ تازه می‌سازد (مثال 27.39).\n\n\nحل. تمرین 27.29. 8.0 % (P01).\n\n\nحل. تمرین 27.30. 5 % (P02).\n\n\nحل. تمرین 27.31. \\(h = 11.0\\) (P03).\n\n\nحل. تمرین 27.32. 380 Ω، 17.2 Ω، 8.37 µF (P04).\n\n\nحل. تمرین 27.33. 547 A (P05).\n\n\nحل. تمرین 27.34. 760 kW (P06).\n\n\nحل. تمرین 27.35. −0.78 % (P07).\n\n\nحل. تمرین 27.36. 4.0 Mvar (P08).\n\n\nحل. تمرین 27.37. ۸ (P09).\n\n\nحل. تمرین 27.38. 10.4 A (P10).\n\n\nحل. تمرین 27.39. 1.69 % (P11).\n\n\nحل. تمرین 27.40. 0.88 و 1.20 s (P12).\n\n\nحل. تمرین 27.41. 8 MW (P13).\n\n\nحل. تمرین 27.42. 50 % (P14).\n\n\nحل. تمرین 27.43. 756 (P15).\n\n\nحل. تمرین 27.44. 5.25: از پنجم گذشته (P16).\n\n\nحل. تمرین 27.45. 5.0 % (P17).\n\n\nحل. تمرین 27.46. نامعلوم (P18).\n\n\nحل. تمرین 27.47. 50 مقدار، 8.4 h (P19).\n\n\nحل. تمرین 27.48. 80.9 Mvar (P20).\n\n\nحل. تمرین 27.49. 1.047 پریونیت (P21).\n\n\nحل. تمرین 27.50. 0.975 (P22).\n\n\nحل. تمرین 27.51. \\(50\\sqrt{365/4.77} = 437\\,\\text{Hz}\\).\n\n\nحل. تمرین 27.52. \\(3 \\times (1/12)^{0.714} = 0.51\\,\\%\\).\n\n\nحل. تمرین 27.53. \\(7 \\times 132^2/1{,}500 = 81.3\\,\\Omega\\).\n\n\nحل. تمرین 27.54. \\(\\sqrt{1.25} = 1.12\\,\\%\\) و 1.5 %.\n\n\nحل. تمرین 27.55. −10 Mvar بر درصد.\n\n\nحل. تمرین 27.56. 1.1 s: برآورده نیست.\n\n\nحل. تمرین 27.57. \\(48 \\times 0.9 = 43.2 &lt; 44\\): پذیرفته.\n\n\nحل. تمرین 27.58. \\(1 - 29/8{,}706 = 99.67\\,\\%\\).\n\n\nحل. تمرین 27.59. \\(60 \\sin 0.2^\\circ = 0.21\\,\\text{Mvar}\\).\n\n\nحل. تمرین 27.60. \\(5 \\times 10^{-6} \\times 2{,}592{,}000 = 13\\,\\text{s}\\).\n\n\nحل. تمرین 27.61. چهار برابر.\n\n\nحل. تمرین 27.62. \\(8 \\times 5.5/600 \\times \\sqrt{6} = 0.180\\).\n\n\nحل. تمرین 27.63. 0.4.\n\n\nحل. تمرین 27.64. 2.5 %.\n\n\nحل. تمرین 27.65. \\(0.5 \\ln(75/8) = 1.12\\,\\text{s}\\): الزامِ یک‌ثانیه‌ای برآورده نیست.\n\n\nحل. تمرین 27.66. \\(\\sqrt{1.2^2 + 1.25^2} = 1.7\\,\\%\\).\n\n\nحل. تمرین 27.67. \\(\\sqrt{114.9^2 - 80^2} = 82.5\\,\\text{Mvar}\\).\n\n\nحل. تمرین 27.68. \\(1 - 1.2/1.4 = 14\\,\\%\\).\n\n\nحل. تمرین 27.69. صفر: \\(101.8 - 2.9 = 98.9\\).\n\n\nحل. تمرین 27.70. \\(\\Lambda = 0.223\\)؛ \\(\\zeta = 0.035\\): زیرِ پنج درصد.\n\n\nحل. تمرین 27.71. 0.5 Hz.\n\n\nحل. تمرین 27.72. \\(1/(1 + 6.6/5) = 0.43\\): بیش از نصف.\n\n\nحل. تمرین 27.73. \\(1/|1 - 0.81| = 5.3\\).\n\n\nحل. تمرین 27.74. وارد می‌کند و توانِ واکنشی می‌گیرد: «بارِ پس‌فاز».\n\n\nحل. تمرین 27.75. \\(0.5 \\times 0.12 \\times 7.06/174.24 = 0.24\\,\\%\\).\n\n\nحل. تمرین 27.76. 32.9 Mvar.\n\n\nحل. تمرین 27.77. \\(1/|1 - (5000/718)^2| = 0.021\\).\n\n\nحل. تمرین 27.78. \\(0.5/(\\sqrt{2} \\times 0.5) = 0.71\\).\n\n\nحل. تمرین 27.79. \\(\\sqrt{228.1/13.33} = 4.14\\).\n\n\nحل. تمرین 27.80. 0.26 %.\n\n\nحل. تمرین 27.81. \\(|0 - a^2|/\\sqrt{3} = 0.577\\): دو فاز 0.58 و یکی 1.00.\n\n\nحل. تمرین 27.82. 0.87 پریونیت.\n\n\nحل. تمرین 27.83. \\(9 \\times 29 = 261\\,\\text{km}\\).\n\n\nحل. تمرین 27.84. \\(\\sqrt{365/3.57} = 10.1\\).\n\n\nحل. تمرین 27.85. به نسبتِ بار: \\(2.4 \\times 100/60 = 4.0\\,\\%\\).\n\n\nحل. تمرین 27.86. \\(20/(500\\sqrt{26}) = 0.78\\,\\%\\) (افت).\n\n\nحل. تمرین 27.87. \\(\\ln 10/(0.11 \\times 5.03) = 4.2\\,\\text{s}\\) (شبیه‌سازی 3.9).\n\n\nحل. تمرین 27.88. \\(4.7/\\sqrt{(1 - 0.10 - 0.009 - 0.01)(1 - 0.03)} = 5.08\\): از پنجم می‌گذرد.\n\n\nحل. تمرین 27.89. معیار: TDD یا آمپر، حدِ مربوط، توانِ لحظه، اثر بر ولتاژ (مثال 27.1).\n\n\nحل. تمرین 27.90. معیار: اسکنِ فرکانسی، تشدید در هفتم، گسیلِ واحدها، صافی یا توانِ واکنشیِ واحدها (مثال 27.16).\n\n\nحل. تمرین 27.91. معیار: جریان و تلف، رتبهٔ خط در روزِ گرم، محدودسازی، مذاکره (مثال 27.18).\n\n\nحل. تمرین 27.92. معیار: بهره‌ها، حلقهٔ قفلِ فاز، تغییرِ ولتاژ، مطالعهٔ شبکهٔ ضعیف (مثال 27.19).\n\n\nحل. تمرین 27.93. معیار: تعریفِ نشانه، جای اندازه‌گیری، کیفیتِ زمان (بخش 27.4.1).\n\n\nحل. تمرین 27.94. معیار: مخدوش‌کنندهٔ ساعت، مقایسه در ساعت‌های یکسان، جریان‌ها (مثال 27.40).\n\n\nحل. تمرین 27.95. معیار: روالِ توافق‌شدهٔ پیشین، تکرارِ آزمون (مثال 27.49).\n\n\nحل. تمرین 27.96. معیار: بازه، قاعدهٔ نوارِ محافظِ توافق‌شده، شاهدِ بیشتر (مثال 27.69).\n\n\nحل. تمرین 27.97. معیار: تقویتِ پس‌زمینه با تشدید، سابقهٔ کلیدزنی، اسکن با و بی بانک، اندازه‌گیریِ جریان‌ها (مثال 27.22).\n\n\nحل. تمرین 27.98. معیار: پس‌زمینهٔ هنگامِ آزمون، امپدانسِ هارمونیکی، پیش و پس، بازه‌های توان (مثال 27.24).\n\n\nحل. تمرین 27.99. حدودِ 0.99 پریونیت: یک درصد زیرِ نقطهٔ تنظیم (مثال 27.29).\n\n\nحل. تمرین 27.100. معیار: جریانِ مستقیمِ اینورترها، عیبِ نیم‌موج، برق‌دار شدنِ تازه، صدا و دمای ترانسفورماتور (مثال 27.13).\n\n\nحل. تمرین 27.101. معیار: شمارِ واحدهای روشن در آن ساعت‌ها، اسکن برای همان شمار، تقویت در یازدهم، گزینه‌های اصلاح (مثال 27.32).\n\n\nحل. تمرین 27.102. نه: میرایی با شمارِ واحدها کم می‌شود؛ آزمون یا مطالعه برای کم‌واحدترین حالتِ پرخطر لازم است.\n\n\nحل. تمرین 27.103. معیار: آستانه و قاعدهٔ پیاپی با دادهٔ واقعی، جدا کردنِ پس‌زمینه، بازبینی پس از یک ماه (مثال 27.48).\n\n\nحل. تمرین 27.104. معیار: جای بالا با محدود کردنِ خورشیدی یا باتری، هزینهٔ انرژی، بهرهٔ لازم، مطالعهٔ پایداری (مثال 27.67).\n\n\nحل. تمرین 27.105. معیار: جاها، کمیت‌ها، مبدل‌ها، ردهٔ دستگاه، زمان، نگه‌داریِ داده، تکرار پس از تغییر (مثال 27.75).\n\n\nحل. تمرین 27.106. معیار: مگاوار، تنظیم، کیفیت، رتبهٔ خازن با افزایشِ ولتاژ، حفاظتِ نامتعادلی، تپِ القاگر، آزمون‌ها (بخش 27.3.3، بخش 27.7).\n\n\nحل. تمرین 27.107. معیار: معیار، جا، روش، سابقه، قاعدهٔ شمارش، تکرار (بخش 27.6.5).\n\n\nحل. تمرین 27.108. معیار: شش گام، داده، تحلیل در ساعت‌های یکسان، جریان‌ها، نتیجهٔ «سازگار با»، گام‌های بعد (PLP-ELE-REP-0010).\n\n\nحل. تمرین 27.109. معیار: سطح‌های توان، هر دو جهت، شرایطِ ولتاژ و دما، رواداری، ثبتِ پایانه‌ها، گامِ پس از کمبود (مثال 27.54).\n\n\nحل. تمرین 27.110. معیار: صدکِ ۹۵ زیرِ حد، کاهش با بازهٔ بی‌صفر، وضعِ یکسانِ شبکه و فصل، بازه‌های پرچم‌خورده، طولِ داده (مثال 27.45).\n\n\nحل. تمرین 27.111. معیار: شاخص‌ها و منبعِ حدها، ردهٔ دستگاه، دوره، پرچم‌ها، عدمِ قطعیت، حاشیه، وضع، امضا (مثال 27.46).\n\n\nحل. تمرین 27.112. معیار: ولتاژِ مبنا (کمترین فاز، خط‌به‌خط، دنبالهٔ مثبت)، محل، ترجمه از راهِ گروهِ برداری، جریانِ واکنشی و زمان‌ها، بازیابی (بخش 27.2.11، بخش 27.6.11).\n\n\nحل. تمرین 27.113. معیار: THDِ ولتاژِ هدف، ترازِ اتصالِ کوتاه، بار در S0 و S1، هزینهٔ چوک یا یکسوسازِ فعال (مثال 27.33).\n\n\nحل. تمرین 27.114. معیار: بدترین تقویت در همهٔ شمارها و مرتبه‌ها، هزینه، فضا، زمان، شاهد (مطالعه، آزمون، پیش و پس).\n\n\nحل. تمرین 27.115. معیار: رویداد، \\(\\Delta P\\) و \\(\\Delta Q\\)، پله در نقطهٔ اتصال و 33 kV، بسامد در سال، حد، کاهنده (مثال 27.66).\n\n\nحل. تمرین 27.116. معیار: رواداریِ خازن و راکتور، ضریبِ دمایی، پیری، سربندی و گامش، اندازه‌گیری در محل، سهمِ مجاز بالای حدِ تنظیم (مثال 27.73).\n\n\nحل. تمرین 27.117. معیار: گسیلِ PCS، توانِ واکنشیِ بیشتر، خدمت‌های باتری، شیب، پایش.\n\n\nحل. تمرین 27.118. معیار: تلف‌های میان، تأخیرِ کنترل‌کننده، جای اندازه‌گیری، معیارها، روش (مثال 27.52، مثال 27.20).\n\n\nحل. تمرین 27.119. معیار: گردشِ کار، طرحِ اندازه‌گیری، تحلیل، آزمونِ خاموش و روشن، اقدام، پیش و پس با معیارِ پذیرش.\n\n\n27.16.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 THD at 20 % output when TDD is 1.6 %: 8.0 %\nP02 TDD of 3 A and 4 A over a 100 A demand: 5.0%\nP03 resonance, 365 MVA with 3 Mvar: h = 11.0\nP04 filter 3 Mvar at 33 kV tuned 4.7: X_C 380 ohm, X_L 17.2 ohm, C 8.37 uF\nP05 current at 100 MW, 132 kV, pf 0.8: 547 A\nP06 line loss at that current (0.847 ohm): 760 kW\nP07 dU for -20 MW at 500 MVA, X/R 5: -0.78 %\nP08 Q to cancel it: 4.0 Mvar\nP09 SCR of 800 MVA for a 100 MW plant: 8\nP10 ten sources of 2 A, alpha 1.4: 10.4 A\nP11 unbalance with phase b at 0.95 pu: 1.69 %\nP12 first order tau 0.4 s: rise 0.88 s, settle (5 %) 1.20 s\nP13 droop 5 % on 100 MW, 0.4 Hz with 0.2 Hz deadband: 8 MW\nP14 one-minute steps 0, 6, 3, 12, 13 MW over 5 MW/min: 50%\nP15 samples lost at 99.5 % completeness, 4 s for a week: 756\nP16 two of ten capacitor units failed: tuned to 5.25\nP17 4 % and 3 % combined: 5.0 %\nP18 sign of P5 at 85 +/- 10 deg: inconclusive\nP19 the top 5 % of 1,008 values: 50 values = 8.4 h\nP20 Q at 90 MW from 121 MVA of units: 80.9 Mvar\nP21 capacitor voltage in a filter tuned 4.7: 1.047 pu\nP22 PF true with displacement 0.98 and THD_I 10 %: 0.975\nپاسخ‌های عددیِ مسئله‌های درس‌های افزوده (همان برنامه، تابعِ solutions2؛ هر سطر یک پاسخِ سطحِ ۲):\nP23 flicker, 6 turbines c 8, 5.5 MVA on 600 MVA: 0.180\nP24 Plt of twelve Pst of 0.4: 0.40\nP25 voltage THD of 2.0 % and 1.5 %: 2.5 %\nP26 time to 90 % recovery, tau 0.5 s: 1.12 s\nP27 measured: own 1.2 %, background 0.5 % over 0.40 pu: 1.73 %\nP28 Q at 0.95 pu voltage and 80 MW: 82.5 Mvar\nP29 unbalance margin, 1.2 % against 1.4 %: 14%\nP30 damping from peaks 2.0 and 1.6: 0.035\nP31 3p frequency at 10 rpm: 0.5 Hz\nP32 spread factor with k 6.6 at SCR 5: 0.43\nP33 CVT gain at the 9th, resonance near the 10th: 5.26\nP34 bus above POC at 50 MW, 0 Mvar: 0.24 %\nP35 Q at pf 0.95 and 100 MW: 32.9 Mvar\nP36 share reaching the grid at 5 kHz: 0.021\nP37 DC 0.5 % against magnetising peak (0.5 %): 0.71\nP38 series resonance from 132 kV with X_T 3.0 ohm: 4.14\nP39 unbalance, 30 km line at half current: 0.26 %\nP40 33 kV phases for a zero-volt fault at the POC: 0.577 (two), 1.000 (one)\nP41 dip 0.80 at SCR 5 with k 2: 0.865 pu\nP42 fault distance for 0.9 pu residual: 261 km\nP43 resonance with 12 units online: 10.1\nP44 aux board THD, 100 kW of drives with chokes: 4.0 %\nمثال‌های کوچک:\nE01 THD of 3 A and 4 A over 50 A: 10.0%\nE02 TDD of the same over 100 A demand: 5.0%\nE03 resonance of 365 MVA with 1.77 Mvar: h = 14.4\nE04 current at 100 MW, 132 kV, pf 0.9: 486 A\nE05 dU for -30 MW at 500 MVA, X/R 5: -1.18 %",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/27-power-quality.html#sec-ch27-refs",
    "href": "chapters/27-power-quality.html#sec-ch27-refs",
    "title": "27  کیفیتِ توان و رفتارِ نیروگاه",
    "section": "27.17 منابع",
    "text": "27.17 منابع\n\nIEC 61000-4-30:2025؛ IEC 61000-4-7؛ IEC 61000-4-15:2010؛ IEC TR 61000-3-6:2008؛ IEEE Std 519-2022؛ IEC 61400-21-1:2019 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ کیفیتِ توان و هارمونیک؛ راهنماهای سازندگانِ مبدل و صافی؛ فصل‌های ۷، ۹، ۱۷، ۲۰، ۲۴ و ۲۵ همین کتاب.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>27</span>  <span class='chapter-title'>کیفیتِ توان و رفتارِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html",
    "href": "chapters/28-grid-studies.html",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "",
    "text": "28.1 نقشهٔ فصل\nپیش‌نیازها: پریونیت و اتصالِ کوتاه (فصل 23)، حفاظت (فصل 26)، کیفیتِ توان و خدمت‌ها (فصل 27)، کنترلِ نیروگاه (فصل 20) و روش‌های عددی (فصل 3).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۲۳ تا ۲۷ نیروگاه را ساختند، حفاظت کردند و رفتارش را در برابرِ شبکه سنجیدند؛ این فصل آخرِ بخشِ پنجم است و همه را در مطالعهٔ اتصال گرد می‌آورد: آنچه بهره‌بردار می‌خواهد، آنچه هر مطالعه ثابت می‌کند، داده‌ای که لازم دارد، کسی که آن را تأیید می‌کند و شاهدی که الزام را می‌بندد. تحویل‌دادنی: فهرستِ ورودیِ مطالعه، ماتریسِ انطباق و مبنای مطالعهٔ شبکه با تصمیمِ D-032.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-map",
    "href": "chapters/28-grid-studies.html#sec-ch28-map",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nفرایندِ اتصال به شبکه، داده‌هایی که بهره‌بردار می‌خواهد و کیفیتِ یک بستهٔ ارسالی را توضیح دهد و بستهٔ داده را پیش از هر مطالعه وارسی کند.\nمدارِ صادرات و پستِ اتصال را در مرزِ مطالعه بگذارد و مالکیت، دادهٔ مسیر و مدار، گزینه‌ها، تلف، پیشامدها و محدودیت‌های بهره‌برداری را مشخص کند.\nپخشِ بار، ولتاژ و توانِ واکنشی، تلف، اتصالِ کوتاه، هماهنگیِ حفاظت و اعتبارسنجیِ مدل را برای نیروگاهِ P اجرا و با دست وارسی کند.\nمطالعه‌های پویا را بخواند: عبور از خطا، پاسخِ فرکانس، پایداریِ کنترلِ ولتاژ، جزیره‌شدن، بازگشت، شیب، دیسپچ و تله‌متری.\nیک فهرستِ ورودیِ مطالعه، دفترِ فرض‌ها و ماتریسِ الزام–مطالعه–مدل–آزمون–شاهد بسازد و مرزهای تأیید و مالکیتِ مدل را بنویسد.\nمطالعه‌های شرطیِ شبکهٔ ضعیف، جزیره، سازندهٔ شبکه، راه‌اندازیِ سیاه و خدمت‌های شبکه را فقط وقتی الزام یا قرارداد آن‌ها را بخواهد تعریف کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nامپدانسِ پریونیتِ شبکه‌ای با سطحِ اتصالِ کوتاهِ 1,500 MVA بر پایهٔ 100 MVA چیست؟\nاگر نیروگاه 100 MW در شبکه‌ای با \\(R = 0.008\\) پریونیت تزریق کند، ولتاژ تقریباً چقدر بالا می‌رود؟\nروشِ نیوتن–رافسون برای حلِ چه نوع معادله‌ای است؟\nچرا مبدل‌ها جریانِ اتصالِ کوتاهِ کمی می‌دهند؟\nفرقِ «مطالعه» و «آزمون» در اثباتِ یک الزام چیست؟\n\nپاسخ‌ها: (۱) \\(100/1{,}500 = 0.067\\)؛ (۲) حدودِ 0.8 %؛ (۳) دستگاهِ معادله‌های ناخطی؛ (۴) جریانشان را کنترل محدود می‌کند، نه فیزیکِ ماشین؛ (۵) مطالعه نشان می‌دهد طرح می‌تواند، آزمون نشان می‌دهد نیروگاهِ ساخته‌شده می‌کند. اگر دو پرسش یا بیشتر را نتوانستید، فصل 23 و فصل 27 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nهیچ الزامِ کشوری این‌جا فرض نشده است: هر الزام یک جایگاه‌دارِ آموزشی «REQ-G..» برای کدِ بهره‌بردار است (U-102). شبکه، مدل‌ها و نتیجه‌ها آموزشیاند (A-341 تا A-348)؛ مطالعهٔ واقعی با مدلِ شبکهٔ بهره‌بردار، مدل‌های اعتبارسنجی‌شدهٔ سازندگان و نرم‌افزار و روشِ پذیرفته انجام می‌شود و مهندسِ دارای صلاحیت و بهره‌بردار آن را تأیید می‌کنند. آزمون‌ها فقط با هدف و شاهدشان نام برده می‌شوند، نه با روالِ اجرا.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-a",
    "href": "chapters/28-grid-studies.html#sec-ch28-a",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.2 الف. فرایندِ اتصال و داده‌ها",
    "text": "28.2 الف. فرایندِ اتصال و داده‌ها\n\n28.2.1 مرحله‌های اتصال: از پرس‌وجو تا اعلامِ بهره‌برداری\nایده. اتصالِ یک نیروگاه به شبکه یک «اجازه» نیست که یک‌جا گرفته شود؛ زنجیره‌ای از مرحله‌هاست که در هر یک، داده‌ها دقیق‌تر و مطالعه‌ها عمیق‌تر می‌شوند و بهره‌بردار در پایانِ هر مرحله چیزی را می‌پذیرد. نام‌ها و جزئیات در هر کشور و نزدِ هر بهره‌بردار فرق دارد؛ شکلِ کلی (شکل 28.1) تقریباً همه‌جا همین است.\n\n\n\n\n\n\nشکل 28.1: مرحله‌های عمومیِ اتصال به شبکه (هیچ فرایندِ کشوریِ خاصی فرض نشده)، با آنچه هر مرحله تحویل می‌دهد و آن‌که می‌پذیرد؛ از راست به چپ خوانده می‌شود.\n\n\n\nهر مطالعه چه ثابت می‌کند؟ معیارِ تسلطِ این فصل این است که برای هر مطالعه بدانید چه چیزی را ثابت می‌کند، چه داده‌ای می‌خواهد، چه کسی آن را تأیید می‌کند و چه شاهدی الزام را می‌بندد:\n\n\n\nجدول 28.1: آنچه هر مطالعه ثابت می‌کند، داده‌ای که می‌خواهد، تأییدکننده و شاهدی که الزام را می‌بندد (عمومی؛ جزئیات از کدِ بهره‌بردار، U-102)\n\n\n\n\n\n\n\n\n\n\n\n\nمطالعه\nچه ثابت می‌کند\nدادهٔ اصلی\nتأیید\nشاهدِ بستن\n\n\n\n\nپخشِ بار و ولتاژ\nولتاژها و جریان‌ها در بازه، توانِ واکنشی در نقطهٔ اتصال\nشبکهٔ معادل، تجهیزات، توانایی P-Q\nبهره‌بردار\nآزمونِ توانایی و پله\n\n\nاتصالِ کوتاه\nرتبهٔ تجهیزات کافی است و حفاظت می‌بیند\nسطحِ کمینه و بیشینه، امپدانس‌ها، رفتارِ مبدل\nمهندسِ دارای صلاحیت\nگزارش و رتبه‌ها\n\n\nهماهنگیِ حفاظت\nخطا با گزینش و در زمان پاک می‌شود\nتنظیم‌های دو سرِ خط، CT و VT\nبهره‌بردار در مرزِ مشترک\nآزمونِ تزریق و سرتاسری\n\n\nعبور از خطا و پویایی\nنیروگاه در فرورفت می‌ماند و درست پاسخ می‌دهد\nمدل‌های RMS و EMT با نسخه\nبهره‌بردار\nآزمونِ نوعی و مدلِ اعتبارسنجی‌شده\n\n\nفرکانس و خدمت‌ها\nپاسخ در اندازه و زمانِ خواسته\nمدلِ کنترل‌کننده، جای بالارو\nبهره‌بردار\nآزمونِ تزریقِ فرکانس\n\n\nشبکهٔ ضعیف\nکنترل‌ها پایدارند، با همسایه‌ها\nمدلِ EMT همهٔ نیروگاه‌های نزدیک\nبهره‌بردار\nگزارشِ مطالعه\n\n\nپیشامد و صادرات\nمحدودیت‌های بهره‌برداری و انرژیِ در خطر\nرتبه و نرخِ خرابیِ اجزا\nمالک و بهره‌بردار\nمحدودیت در دستورالعمل\n\n\n\n\n\n\n\nمثال 28.1 (در امکان‌سنجی چه می‌توان مطالعه کرد؟) پرسش. در مرحلهٔ امکان‌سنجی بهره‌بردار فقط سطحِ اتصالِ کوتاه، X/R و بازهٔ ولتاژِ نقطهٔ اتصال را داده است. کدام مطالعه‌ها معنا دارند و کدام نه؟\nپاسخ. پخشِ بار در چند حالت و غربالِ اتصالِ کوتاه معنا دارند؛ مطالعهٔ پویا، شبکهٔ ضعیف و هماهنگیِ حفاظت نه، چون مدلِ شبکه، مدل‌های واحد و تنظیم‌های سرِ شبکه هنوز نیستند.\nتفسیر. هر مرحله فقط با داده‌ای که آن مرحله می‌تواند داشته باشد مطالعه می‌کند و مرحلهٔ بعد همان مطالعه را با دادهٔ بهتر تکرار می‌کند؛ جدولِ مرحله‌ها و ورودی‌هایشان در مثال 28.58 آمده است. وارسی: پنج ورودیِ امکان‌سنجی همه رسیده‌اند (بخش 28.2.3).\n\nخطاهای رایج.\n\nشروعِ مطالعهٔ پویا با مدلِ عمومیِ واحد وقتی بهره‌بردار مدلِ سازنده را می‌خواهد.\nیکی گرفتنِ «مطالعه نشان داد» با «نیروگاه انجام داد»: اولی توانایی است، دومی شاهد.\nنوشتنِ عددِ یک کشورِ دیگر به‌جای الزامی که هنوز از بهره‌بردار نرسیده است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اتصالِ کوتاه هم با سطحِ بیشینه و هم با کمینه مطالعه می‌شود؟\nشاهدِ بستنِ الزامِ عبور از خطا چیست، و چرا مطالعه به‌تنهایی کافی نیست؟\nکدام مطالعه به مدلِ همسایه‌ها نیاز دارد؟\n\n\n\n\n\n28.2.2 دادهٔ نقطهٔ اتصال: معادلِ تونن در دو حالت\nایده. از دیدِ نیروگاه، کلِ شبکهٔ پشتِ نقطهٔ اتصال در مطالعه‌های ماندگار یک معادلِ تونن است (به انگلیسی Thevenin equivalent): ولتاژی پشتِ یک امپدانس. بهره‌بردار دو عدد می‌دهد: سطحِ اتصالِ کوتاه \\(S_\\text{sc}\\) و نسبتِ \\(X/R\\)؛ امپدانس بر پایهٔ \\(S_\\text{b}\\) از آن‌ها ساخته می‌شود:\n\\[\n|z_\\text{th}| = \\frac{S_\\text{b}}{S_\\text{sc}}, \\qquad R_\\text{th} = \\frac{|z_\\text{th}|}{\\sqrt{1 + (X/R)^2}}, \\qquad X_\\text{th} = (X/R)\\,R_\\text{th}\n\\tag{28.1}\\]\nمهم‌تر از خودِ عدد، دو حالت است: بیشینه (همهٔ شبکه در مدار؛ بزرگ‌ترین جریانِ خطا) و کمینه (یک عنصرِ مهمِ شبکه خارج؛ ضعیف‌ترین شبکه):\nthe POC seen as a Thevenin source (132 kV, base 100 MVA)\n  case   S_sc MVA   X/R   z pu      R ohm   X ohm   I_k kA   SCR (100 MW)\n  max        1500     8   0.0667    1.44    11.5     6.56           15.0\n  min         900     6   0.1111    3.18    19.1     3.94            9.0\n  the maximum case sizes equipment (largest fault current);\n  the minimum case tests protection sensitivity, voltage\n  changes and control stability (weakest grid) - a study\n  asks the operator for both, with the outages behind each\n\nمثال 28.2 (یک نقطهٔ اتصال، دو شبکه) پرسش. با 900 MVA و \\(X/R = 6\\)، امپدانسِ پریونیت، اهمِ واکنشی در 132 kV، جریانِ اتصالِ کوتاه و نسبتِ اتصالِ کوتاه برای 100 MW چیست؟\nپاسخ. 0.111 پریونیت، 19.1 اهم، 3.94 kA و ۹.\nتفسیر. حالتِ بیشینه رتبهٔ تجهیزات را می‌سنجد و حالتِ کمینه حساسیتِ حفاظت، تغییرِ ولتاژ و پایداریِ کنترل را؛ مطالعه‌ای که فقط یکی را دارد نیمه است. بهره‌بردار باید بگوید هر حالت با کدام خروجِ شبکه ساخته شده است (A-341: عدد‌های کمینهٔ این فصل آموزشی‌اند). وارسی: \\(100/900 = 0.111\\) و \\(0.111/\\sqrt{37} \\times 6 \\times 174.24 = 19.1\\,\\Omega\\).\n\n\n\n28.2.3 وضعِ ورودی‌های مطالعه\nایده. پیش از هر مطالعه، فهرستِ ورودی‌ها با مالک و وضعشان (رسیده، درخواست‌شده، فرض‌شده، گم‌شده) نشان می‌دهد کدام مطالعه می‌تواند شروع شود. سی قلمِ نیروگاهِ P میانِ سه مالک تقسیم شده‌اند:\nstate of the study inputs for Plant P's POC (register of 30 items)\n  owner         received  requested    assumed    missing   total\n  operator             4          5          1          3      13\n  plant                7          0          1          2      10\n  OEM                  5          2          0          0       7\n  studies waiting for at least one input: B, C, E, F, G, all, ch27\n  9 of the operator's 13 items are still open: a study started\n  now runs on assumptions, and each is logged with the\n  result it could change\n\nمثال 28.3 (نُه قلمِ باز از سیزده) پرسش. چند قلم از ورودی‌های بهره‌بردار هنوز باز است و پیامدش برای مطالعه‌ها چیست؟\nپاسخ. نُه از سیزده؛ هر مطالعه‌ای جز امکان‌سنجی دست‌کم یک ورودیِ باز دارد.\nتفسیر. مطالعه‌ای که اکنون شروع شود روی فرض‌ها می‌دود و هر فرض با نتیجه‌ای که می‌تواند تغییر دهد در دفترِ فرض‌ها ثبت می‌شود (بخش 28.5.3). درخواستِ داده با تاریخ و پیگیری بخشی از مدیریتِ پروژه است، نه کارِ جانبیِ مهندسِ مطالعه. وارسی: \\(5 + 1 + 3 = 9\\) قلمِ نرسیدهٔ بهره‌بردار.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nامپدانسِ پریونیتِ 1,200 MVA با \\(X/R = 10\\) چیست؟\nاگر حالتِ کمینه از بیشینه بزرگ‌تر گزارش شده باشد، چه می‌کنید؟\nچرا ورودیِ «فرض‌شده» با کیفیتِ C در دفترِ فرض‌ها می‌آید؟\n\n\n\n\n\n28.2.4 مدل‌ها: کدام مدل برای کدام پرسش\nایده. مطالعهٔ شبکه با مدل انجام می‌شود و هر مدل برای پرسشی ساخته شده است. سه خانوادهٔ اصلی:\n\nمدلِ ماندگار (پخشِ بار و اتصالِ کوتاه): امپدانس‌ها، تپ‌ها، توانایی P-Q؛ پرسش: «در حالتِ پایدار کجا می‌ایستد؟».\nمدلِ RMS (به انگلیسی root-mean-square, phasor): فازورهای بسامدِ اصلی با کنترل‌ها، برای پدیده‌های ده‌ها میلی‌ثانیه تا ده‌ها ثانیه (عبور از خطا، فرکانس، کنترلِ ولتاژ). مدل‌های عمومیِ استاندارد (STD-105) یا مدل‌های سازنده.\nمدلِ EMT (به انگلیسی electromagnetic transient): شکلِ موجِ لحظه‌ای با کنترلِ واقعیِ مبدل، معمولاً جعبه‌سیاهِ رمزشدهٔ سازنده؛ برای شبکهٔ ضعیف، برهم‌کنشِ مبدل‌ها، کلیدزنی و تشدید.\n\nنسخه و مالکیت. مدل به نسخهٔ میان‌افزار (به انگلیسی firmware) و تنظیم‌ها بسته است: مدلی که با میان‌افزارِ دیگری ساخته شده، دربارهٔ واحدِ نصب‌شده چیزی ثابت نمی‌کند. مدل‌های سازنده محرمانه‌اند و با قراردادِ استفاده به بهره‌بردار می‌رسند؛ مالکِ مدلِ شبکه بهره‌بردار است و مالکِ دادهٔ نیروگاه، خودِ نیروگاه. ثبتِ نسخه‌ها و مقایسه‌شان با محل در بخش 28.7.3 آمده است.\n\nمثال 28.4 (مدل برای پرسش) پرسش. برای هر پرسش، کدام خانوادهٔ مدل؟ (الف) آیا ولتاژِ پایانهٔ واحدها در بارِ کامل در بازه است؟ (ب) آیا نیروگاه در فرورفتِ 0.2 پریونیتی می‌ماند؟ (ج) آیا کنترلِ سه نیروگاهِ مبدل‌محورِ هم‌جوار با هم نوسان می‌کنند؟\nپاسخ. (الف) ماندگار؛ (ب) RMS برای رفتارِ نیروگاه و آزمونِ نوعیِ واحد برای توانایی‌اش، EMT اگر شبکه ضعیف باشد؛ (ج) EMT با مدلِ هر سه.\nتفسیر. مدلِ ساده‌تر سریع‌تر و شفاف‌تر است، ولی پدیده‌ای را که ندارد نمی‌بیند: یک مدلِ RMS با فازورِ بسامدِ اصلی برهم‌کنشِ صدها هرتزیِ کنترل‌ها را اصلاً نمایش نمی‌دهد. انتخابِ مدل خودش بخشی از دامنهٔ مطالعه است و بهره‌بردار آن را می‌پذیرد. وارسی: جدولِ جدول 28.1 هر مطالعه را به نوعِ مدلش پیوند می‌دهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مدلی با میان‌افزارِ قدیمی‌تر برای واحدِ نصب‌شده شاهد نیست؟\nیک پدیده نام ببرید که مدلِ RMS نمی‌بیند.\nمالکِ مدلِ شبکه کیست و نیروگاه چگونه به آن دسترسی می‌یابد؟\n\n\n\n\n\n28.2.5 تجمیعِ مدل: کجا کافی است؟\nایده. مدلِ مطالعهٔ این فصل هر فیدر را در نیمِ طولش با یک واحدِ تجمیع‌شده می‌گذارد. آیا این ساده‌سازی بس است؟ یک رشتهٔ بادی را یک بار توربین به توربین و یک بار تجمیع‌شده حل می‌کنیم:\ndef string_flow(n_units: int, km_each: float, aggregated: str = \"\") -&gt; dict:\n    \"\"\"One wind string at full output from a stiff 33 kV bus: turbine by\n    turbine, or aggregated at a fraction of its length ('half', 'third').\"\"\"\n    r20, x, c = src.CABLE[630]\n    r = src.r_hot(r20)\n    ux, ur = 0.06 * 100 / 5.6, 0.009 * 100 / 5.6     # one unit transformer\n    if aggregated:\n        frac = {\"half\": 0.5, \"third\": 1 / 3}[aggregated]\n        km = n_units * km_each * frac\n        br = [gs.Branch(0, 1, r * km / ZB33, x * km / ZB33),\n              gs.Branch(1, 2, ur / n_units, ux / n_units)]\n        p, q = [0, 0, n_units * 0.05], [0, 0, n_units * 5.6 * 0.12 / 100]\n        kinds = [\"slack\", \"pq\", \"pq\"]\n    else:\n        br, p, q, kinds = [], [0.0], [0.0], [\"slack\"]\n        zc = (r * km_each / ZB33, x * km_each / ZB33)\n        for k in range(n_units):              # cable node k+1, unit 1+n+k\n            br.append(gs.Branch(k, k + 1, *zc))\n        for k in range(n_units):\n            br.append(gs.Branch(k + 1, n_units + 1 + k, ur, ux))\n        p += [0.0] * n_units + [0.05] * n_units\n        q += [0.0] * n_units + [5.6 * 0.12 / 100] * n_units\n        kinds += [\"pq\"] * (2 * n_units)\n    n = len(kinds)\n    res = gs.load_flow(gs.ybus(n, br), kinds, p, q, [1.0] * n)\n    fl = gs.flows(res[\"v\"], br)\n    loss = sum(f[\"loss\"].real for f in fl)\n    return {\"v_last\": abs(res[\"v\"][-1]), \"loss_kw\": 1e5 * loss}\none wind string (4 turbines, 1.1 km apart, 630 mm2) at full output\n  model                         V at the far unit   losses kW\n  turbine by turbine                       1.0169       200.6\n  aggregated at half length                1.0162       203.3\n  aggregated at a third                    1.0154       188.7\n  at half length the losses agree within about 1 %; at a\n  third they come out 6 % low - with turbines one span apart\n  from the bus the loss-equivalent length is near half (a\n  third holds for load spread evenly from the bus); the far\n  turbine's terminal is within 0.1 % here, but on a long\n  string it is checked with the detailed string, not the\n  aggregate\n\nمثال 28.5 (نیم یا یک‌سوم؟) پرسش. تلفِ رشته در سه مدل چیست و کدام طولِ معادل درست‌تر است؟\nپاسخ. 200.6، 203.3 و 188.7 kW؛ نیمِ طول در حدودِ یک درصد درست است.\nتفسیر. با جریان‌های \\(4I, 3I, 2I, I\\) در چهار بخش، تلف با \\(16 + 9 + 4 + 1 = 30\\) متناسب است؛ واحدِ تجمیع‌شده با \\(4I\\) همان تلف را در طولِ \\(30/16 \\times 1.1 = 2.06\\,\\text{km}\\) می‌دهد، نزدیکِ نیمِ 4.4 km. «یک‌سوم» برای باری است که از خودِ شینه یکنواخت پخش باشد. مدلِ تجمیع‌شده برای نقطهٔ اتصال و کلِ نیروگاه درست است؛ پایانهٔ دورترین توربین در رشتهٔ بلند با مدلِ جزئی وارسی می‌شود. وارسی: \\(2.06/4.4 = 0.47\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nطولِ معادلِ تلف برای سه توربینِ هم‌فاصله از یک دهانه دورتر از شینه؟\nچرا ولتاژِ واحدِ تجمیع‌شده میانِ نخستین و آخرین توربین است؟\n\n\n\n\n\n28.2.6 کیفیتِ بستهٔ ارسالی: وارسی پیش از مطالعه\nایده. بیشترِ خطاهای مطالعه از داده می‌آیند نه از روش: پایهٔ اشتباهِ امپدانس، یکای اشتباه، شمارِ ناهمخوان، طولی که با نقشه نمی‌خواند. چند وارسیِ ساده و خودکار پیش از هر اجرا این‌ها را می‌گیرد:\nSHEET = {   # a submitted data sheet with planted errors (teaching)\n    \"main transformer\": dict(s_mva=63.0, uk_pct=12.0, base_mva=100.0),\n    \"line\": dict(km_drawing=7.06, km_sheet=7.60, c_per_km=9.0, c_unit=\"uF\"),\n    \"units\": dict(wind_in_model=13, wind_on_one_line=12, mv_kv=34.5),\n    \"grid\": dict(s_sc_max=1500.0, s_sc_min=1700.0, xr=8.0),\n}\n\n\ndef check_sheet(sh: dict) -&gt; list[tuple[str, bool, str]]:\n    t, ln = sh[\"main transformer\"], sh[\"line\"]\n    u, g = sh[\"units\"], sh[\"grid\"]\n    c_ok = ln[\"c_unit\"] == \"nF\" or ln[\"c_per_km\"] &lt; 0.05\n    return [\n        (\"uk stated on own rating\", t[\"base_mva\"] == t[\"s_mva\"],\n         f\"uk {t['uk_pct']} % on {t['base_mva']:.0f} MVA, not 63\"),\n        (\"line length agrees\",\n         abs(ln[\"km_drawing\"] - ln[\"km_sheet\"]) &lt; 0.05,\n         f\"{ln['km_sheet']} km sheet, {ln['km_drawing']} km drawing\"),\n        (\"line capacitance plausible\", c_ok,\n         f\"{ln['c_per_km']} {ln['c_unit']}/km: 1,000 x too large\"),\n        (\"unit count agrees\",\n         u[\"wind_in_model\"] == u[\"wind_on_one_line\"],\n         f\"{u['wind_in_model']} in model, \"\n         f\"{u['wind_on_one_line']} on one-line\"),\n        (\"MV nominal voltage\", u[\"mv_kv\"] == 33.0,\n         f\"{u['mv_kv']} kV, the plant is 33 kV\"),\n        (\"min below max\", g[\"s_sc_min\"] &lt; g[\"s_sc_max\"],\n         f\"min {g['s_sc_min']:.0f} &gt; max {g['s_sc_max']:.0f} MVA\"),\n        (\"X/R plausible\", 3 &lt;= g[\"xr\"] &lt;= 20, f\"X/R {g['xr']}\"),\n    ]\nchecks on a submitted study data sheet (planted errors, teaching)\n  check                          result   note\n  uk stated on own rating        FAIL     uk 12.0 % on 100 MVA, not 63\n  line length agrees             FAIL     7.6 km sheet, 7.06 km drawing\n  line capacitance plausible     FAIL     9.0 uF/km: 1,000 x too large\n  unit count agrees              FAIL     13 in model, 12 on one-line\n  MV nominal voltage             FAIL     34.5 kV, the plant is 33 kV\n  min below max                  FAIL     min 1700 &gt; max 1500 MVA\n  X/R plausible                  pass\n  6 of 7 checks fail; each would have cost a study run\n  (or worse, passed into an approved result) - a submission\n  is checked for units, bases, counts and consistency with\n  the drawings before any study starts\n\nمثال 28.6 (شش از هفت) پرسش. کدام خطای این برگهٔ داده بیشترین اثر را بر نتیجه دارد و چرا؟\nپاسخ. امپدانسِ ترانسفورماتور روی پایهٔ نادرست: 12 % روی 100 MVA به‌جای 63 MVA یعنی واکنشیِ 0.12 به‌جای 0.19 پریونیت، که ولتاژها، توانِ واکنشی و جریانِ خطا را همه جابه‌جا می‌کند.\nتفسیر. ظرفیتِ خازنیِ هزار برابر هم خطرناک است (خط را به یک بانکِ خازنِ بزرگ بدل می‌کند)، ولی معمولاً آن‌قدر عجیب است که دیده می‌شود؛ خطای پایه عددی معقول می‌سازد و پنهان می‌ماند. هر بستهٔ ارسالی پیش از مطالعه از این وارسی‌ها می‌گذرد و نتیجه‌اش در سابقه می‌ماند. وارسی: \\(0.12 \\times 100/63 = 0.19\\).\n\nخطاهای رایج.\n\nپذیرفتنِ برگهٔ داده چون «سازنده داده است».\nاصلاحِ یک عدد در مدل بی‌آن‌که برگهٔ داده و سابقهٔ تغییر هم اصلاح شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nامپدانسِ 12 % روی 63 MVA بر پایهٔ 100 MVA چند است؟\nیک وارسیِ دیگر پیشنهاد کنید که این برنامه ندارد.\n\n\n\n\n\n28.2.7 برنامهٔ مطالعه به‌صورتِ شبکهٔ کارها\nایده. مطالعهٔ اتصال یک پروژهٔ کوچک است با مسیرِ بحرانیِ خودش (فصلِ ۲۲): هر مطالعه منتظرِ ورودی‌هایی است که دیگران می‌دهند. با مدت‌های آموزشی، روشِ مسیرِ بحرانی مدتِ کل، کارهای بحرانی و شناوریِ بقیه را می‌دهد:\nthe study programme as a network of tasks (months, teaching)\n  total: 12.5 months; critical path:\n    data request\n    network model (operator)\n    steady-state studies\n    dynamic RMS studies\n    EMT studies\n    report and check\n    operator review\n  slack of the tasks not on it (months):\n    RMS models (OEM)                2.5\n    EMT models (OEM)                2.5\n    grid-end settings (operator)    4.0\n    protection study                2.5\n  if the EMT models arrive 3 months late: 13.0 months,\n  the critical path then runs through them - the OEM's EMT\n  model is ordered with the equipment, not after it\n\nمثال 28.7 (مدلِ EMT را با تجهیزات سفارش دهید) پرسش. مدتِ کلِ برنامه چیست و اگر مدل‌های EMT سه ماه دیر برسند چه می‌شود؟\nپاسخ. 12.5 ماه؛ با تأخیر 13.0 ماه و مسیرِ بحرانی از مدل‌های EMT می‌گذرد.\nتفسیر. مسیرِ بحرانی از مدلِ شبکهٔ بهره‌بردار می‌گذرد؛ مدل‌های EMT 2.5 ماه شناوری دارند و تأخیرِ سه‌ماهه از آن می‌گذرد. درسِ مدیریتی: مدلِ EMT سازنده در قراردادِ خرید و همراهِ تجهیزات سفارش داده می‌شود، نه پس از آن (فصلِ ۳۹)، و درخواستِ مدلِ شبکه نخستین کارِ برنامه است. وارسی: \\(1 + 3 + 1.5 + 2 + 2 + 1 + 2 = 12.5\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر مدلِ شبکه یک ماه زودتر برسد، مدتِ کل چه می‌شود؟\nشناوریِ مطالعهٔ حفاظت چیست و چه معنایی دارد؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-b",
    "href": "chapters/28-grid-studies.html#sec-ch28-b",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.3 ب. مطالعه‌های ماندگار و خطا",
    "text": "28.3 ب. مطالعه‌های ماندگار و خطا\n\n28.3.1 پخشِ بار با نیوتن–رافسون\nایده. پخشِ بار (به انگلیسی load flow) می‌پرسد: با توان‌هایی که واحدها تزریق می‌کنند و ولتاژِ منبعِ شبکه، ولتاژِ هر شینه چیست و از هر شاخه چه توانی می‌گذرد؟ شبکه با ماتریسِ ادمیتانسِ شینه \\(\\mathbf{Y}\\) توصیف می‌شود و توانِ تزریقی به شینهٔ \\(k\\):\n\\[\nS_k = P_k + jQ_k = V_k \\left(\\sum_j Y_{kj} V_j\\right)^{*}\n\\tag{28.2}\\]\nاین معادله‌ها در ولتاژها ناخطی‌اند. روشِ نیوتن–رافسون (فصلِ ۳) از یک حدس شروع می‌کند، اختلافِ توانِ حساب‌شده و خواسته را می‌سازد، با ماتریسِ ژاکوبی زاویه‌ها و اندازه‌ها را اصلاح می‌کند و تکرار می‌کند تا اختلاف ناچیز شود. یک شینه مرجع (منبعِ شبکه) است، شینه‌های PQ توان را می‌دانند و ولتاژ را می‌جویند:\ndef load_flow(y: np.ndarray, kind, p, q, v_set, tol: float = 1e-9,\n              max_iter: int = 30) -&gt; dict:\n    \"\"\"Newton-Raphson load flow in polar form. kind[k] is 'slack', 'pv'\n    or 'pq'; p, q are specified injections (generation positive, pu);\n    v_set holds the voltage magnitude of slack and pv buses.\"\"\"\n    n = len(kind)\n    live = _energised(y, [k for k in range(n) if kind[k] == \"slack\"])\n    pv = [k for k in range(n) if kind[k] == \"pv\" and k in live]\n    pq = [k for k in range(n) if kind[k] == \"pq\" and k in live]\n    pvpq = pv + pq\n    vm = np.array([(v_set[k] if kind[k] != \"pq\" else 1.0) if k in live else 0.0\n                   for k in range(n)])\n    va = np.zeros(n)\n    p, q = np.asarray(p, float), np.asarray(q, float)\n    for it in range(max_iter + 1):\n        v = vm * np.exp(1j * va)\n        i = y @ v\n        s = v * np.conj(i)\n        mis = np.r_[p[pvpq] - s.real[pvpq], q[pq] - s.imag[pq]]\n        if np.max(np.abs(mis)) &lt; tol:\n            return {\"v\": v, \"s\": s, \"iterations\": it}\n        vn = np.divide(v, vm, out=np.zeros_like(v), where=vm &gt; 0)\n        ds_dva = 1j * np.diag(v) @ np.conj(np.diag(i) - y @ np.diag(v))\n        ds_dvm = (np.diag(v) @ np.conj(y @ np.diag(vn))\n                  + np.conj(np.diag(i)) @ np.diag(vn))\n        jac = np.block([\n            [ds_dva.real[np.ix_(pvpq, pvpq)], ds_dvm.real[np.ix_(pvpq, pq)]],\n            [ds_dva.imag[np.ix_(pq, pvpq)], ds_dvm.imag[np.ix_(pq, pq)]]])\n        try:\n            dx = np.linalg.solve(jac, mis)\n        except np.linalg.LinAlgError as err:\n            raise RuntimeError(\"load flow did not converge\") from err\n        va[pvpq] += dx[:len(pvpq)]\n        vm[pq] += dx[len(pvpq):]\n    raise RuntimeError(\"load flow did not converge\")\nمدلِ مطالعه. نیروگاهِ P از نقطهٔ اتصال تا واحدها در بیست‌ویک شینه (شکل 28.2): معادلِ تونن، خطِ 7.06 km، دو ترانسفورماتورِ 63 MVA با تپ، دو نیمهٔ شینهٔ 33 kV و هشت فیدر. هر فیدر در نیمِ طولش مدل می‌شود (تولید در طولِ آن پخش است) و ترانسفورماتورهای واحدش تجمیع می‌شوند (A-342).\n\n\n\n\n\n\nشکل 28.2: مدلِ مطالعهٔ نیروگاهِ P (بازبینیِ C): معادلِ تونن در دو حالت، نقطهٔ اتصال، خط، ترانسفورماتورهای اصلی با تپ، شینهٔ دوتکهٔ 33 kV و هشت فیدرِ تجمیع‌شده. شبکه سمتِ راست است.\n\n\n\n\nمثال 28.8 (دو شینه با دست) پرسش. منبعِ 1.0 پریونیت از راهِ واکنشیِ \\(x = 0.1\\) باری با \\(P = 1\\) و \\(Q = 0\\) را تغذیه می‌کند. ولتاژِ بار با دست و با برنامه چیست؟\nپاسخ. با ولتاژِ بار \\(v\\) به‌عنوانِ مرجع، \\(V_1 = v + j\\,0.1/v\\) و \\(|V_1| = 1\\)؛ پس \\(v^4 - v^2 + 0.01 = 0\\) و \\(v = 0.99494\\). برنامه همین را تا نُه رقم می‌دهد (آزمونِ نخستِ پروندهٔ آزمونِ این فصل).\nتفسیر. حلِ دست‌نوشته فقط برای دو شینه شدنی است؛ ارزشش این است که برنامه را در موردی با پاسخِ معلوم می‌سنجد، پیش از آن‌که به بیست‌ویک شینه سپرده شود (فصل 3). وارسی: \\(v^2 = (1 + \\sqrt{0.96})/2 = 0.9899\\).\n\nخطاهای رایج.\n\nهمگرا نشدنِ پخشِ بار را «خطای نرم‌افزار» دانستن: اغلب یعنی آن حالتِ کاری شدنی نیست (فروپاشیِ ولتاژ) یا داده غلط است.\nرها کردنِ شینه‌های بی‌برق در مدل (یک فیدرِ خارج‌شده): ماتریس تکین می‌شود؛ برنامهٔ این فصل آن‌ها را جدا می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا یک شینه باید «مرجع» باشد؟\nبا \\(x = 0.2\\) و همان بار، ولتاژِ بار با دست؟\nچرا فیدر در نیمِ طولش مدل می‌شود؟\n\n\n\n\n\n28.3.2 حالت‌های پخشِ بار: کنترل‌کننده و تپ‌چنجر با هم\nایده. یک پخشِ بار یک عکس است؛ مطالعه حالت‌ها را می‌پوشاند: شبکهٔ بیشینه و کمینه، ولتاژِ منبع در لبه‌های بازه، توانِ کامل و صفر. در هر حالت دو کنترل با هم کار می‌کنند: کنترل‌کنندهٔ نیروگاه توانِ واکنشیِ نقطهٔ اتصال را صفر نگه می‌دارد (ضریبِ توانِ یک، مگر خواسته‌ای دیگر) و تپ‌چنجرِ ترانسفورماتورهای اصلی شینهٔ 33 kV را نزدیکِ 1.00 پریونیت:\nload-flow cases at full output, Q = 0 at the POC (S0, teaching)\n  grid  source   tap %   V POC   V MV-A   V unit max   unit q pu   loss MW\n  max     0.95    -2.5   0.956    0.995        1.013       0.121      1.84\n  max     1.00    +2.5   1.006    0.995        1.013       0.120      1.79\n  max     1.05    +7.5   1.056    0.995        1.013       0.118      1.74\n  min     0.95    -2.5   0.962    1.001        1.018       0.120      1.82\n  min     1.00    +2.5   1.012    1.001        1.018       0.118      1.77\n  min     1.05    +7.5   1.062    1.001        1.018       0.116      1.72\n  night, units idle: POC gets +2.4 Mvar from cables and line, V POC 1.002\n  the taps keep the 33 kV bus near 1.00 and the units inside\n  their band in every case; the units supply about 12 % of\n  their rating as reactive power just to cancel what the\n  transformers and line absorb at full output\n\n\n\n\n\n\nشکل 28.3: نیم‌رخِ ولتاژ از نقطهٔ اتصال تا واحدها در توانِ کامل برای ولتاژِ منبعِ 0.95، 1.00 و 1.05 پریونیت (شبکهٔ بیشینه): تپ‌ها شینهٔ 33 kV را ثابت نگه می‌دارند.\n\n\n\n\nمثال 28.9 (تپ کارِ ولتاژ را می‌کند، واحدها کارِ توانِ واکنشی را) پرسش. با ولتاژِ منبعِ 1.05 پریونیت در شبکهٔ بیشینه، تپ کجاست، ولتاژِ پایانهٔ واحدها چقدر است و واحدها چه سهمی از رتبه‌شان را توانِ واکنشی می‌دهند؟\nپاسخ. تپ +7.5 %؛ پایانه‌ها حداکثر 1.013؛ واحدها 0.118 از رتبه.\nتفسیر. بی‌تپ، ولتاژِ منبعِ 1.05 تا پایانه‌ها می‌رسید و بالاتر می‌رفت؛ تپ آن را در ترانسفورماتورِ اصلی جذب می‌کند. واحدها حدودِ دوازده درصدِ رتبه‌شان را فقط برای جبرانِ توانِ واکنشی‌ای می‌دهند که ترانسفورماتورها و خط می‌کشند (بخش 28.3.3). در شب، کابل‌ها و خط 2.4 Mvar به نقطهٔ اتصال می‌فرستند (همان یافتهٔ فصلِ ۲۵). وارسی: \\(1 + 6 \\times 0.0125 = 1.075\\)؛ ولتاژِ 33 kV در همهٔ حالت‌ها 0.995 تا 1.001.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ولتاژِ نقطهٔ اتصال در شبکهٔ کمینه کمی بالاتر است؟\nاگر تپ‌چنجر روی +10 % گیر کند و منبع 0.95 باشد، چه انتظار دارید؟\n\n\n\n\n\n28.3.3 ترازِ توانِ واکنشی و توانایی در نقطهٔ اتصال\nایده. توانِ واکنشیِ واحدها به نقطهٔ اتصال نمی‌رسد مگر پس از گذر از ترانسفورماتورهای واحد، کابل‌ها، ترانسفورماتورهای اصلی و خط؛ هر کدام سهمی می‌کشد (یا کابل‌ها می‌دهند). توانایی در نقطهٔ اتصال آن است که واحدها با حدِ جریانشان بدهند و ولتاژِ پایانه‌شان در بازه بماند (0.90 تا 1.10 پریونیت):\nreactive balance at full output with Q = 0 at the POC (grid max, 1.00)\n  units supply                        14.6 Mvar\n  absorbed by unit transformers        5.1 Mvar\n  absorbed by 33 kV cables            -1.7 Mvar\n  absorbed by main transformers        9.9 Mvar\n  absorbed by 132 kV line              1.3 Mvar\n  delivered at the POC                 0.0 Mvar\n\nreactive capability at the POC at full output (units inside 0.90-1.10 pu)\n  grid  source   giving Mvar  (share)   absorbing Mvar  (share)\n  max     0.95          46.1  (1.00)            -75.2  (0.78)\n  max     1.00          46.3  (1.00)            -91.8  (1.00)\n  max     1.05          48.2  (1.00)            -89.3  (1.00)\n  min     0.95          46.3  (1.00)            -63.3  (0.62)\n  min     1.00          47.3  (1.00)            -82.4  (0.87)\n  min     1.05          40.4  (0.86)            -90.5  (1.00)\n  share = part of the units' current limit usable before a\n  terminal leaves its band; a teaching requirement of +/-33\n  Mvar at 100 MW is met in every case; the least margin is\n  in giving: 40 Mvar on the weak grid at 1.05, where unit\n  terminals reach 1.10, and about 46 elsewhere - below the\n  simpler estimate of ch 27 (56 Mvar), which left out the\n  unit transformers\n\nمثال 28.10 (کجا گم می‌شود؟) پرسش. در توانِ کامل با \\(Q = 0\\) در نقطهٔ اتصال، واحدها چه می‌دهند و کجا جذب می‌شود؟ کم‌حاشیه‌ترین حالتِ توانایی کدام است؟\nپاسخ. 14.6 Mvar: ترانسفورماتورهای اصلی 9.9، ترانسفورماتورهای واحد 5.1، خط 1.3، و کابل‌ها 1.7 می‌دهند. کم‌حاشیه‌ترین: 40 Mvar دادن در شبکهٔ ضعیف و ولتاژِ 1.05، جایی که پایانه‌ها به 1.10 می‌رسند.\nتفسیر. یک الزامِ آموزشیِ ±33 Mvar در 100 MW در همهٔ حالت‌ها برآورده است؛ ولی عددِ ساده‌ترِ فصلِ ۲۷ (56 Mvar) خوش‌بین بود چون ترانسفورماتورهای واحد را نداشت. در جذب، محدودیت پایانه‌های کم‌ولتاژ است (سهمِ 0.62 در شبکهٔ ضعیف و 0.95). اثرِ دما در بخش 28.7.1 می‌آید. وارسی: \\(9.9 + 5.1 + 1.3 - 1.7 = 14.6\\).\n\nخطاهای رایج.\n\nجمع کردنِ توانِ واکنشیِ واحدها و گزارشِ آن به‌جای توانایی در نقطهٔ اتصال.\nنادیده گرفتنِ حدِ ولتاژِ پایانه: واحد شاید جریان داشته باشد ولی ولتاژ اجازه ندهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ترانسفورماتورِ اصلی بیشترین توانِ واکنشی را می‌کشد؟\nچرا در جذب، حالتِ «شبکهٔ ضعیف و ولتاژِ کم» محدودکننده است؟\n\n\n\n\n\n28.3.4 پایداریِ ولتاژ، حساسیتِ شینه‌ها و حدِ تپ‌ها\nمنحنیِ P-V. پخشِ بار تا جایی جواب دارد که شبکه بتواند توان را برساند. اگر خروجیِ نیروگاه در مطالعه (نه در واقعیت) پله‌پله بالا برود، ولتاژِ نقطهٔ اتصال کم‌کم می‌افتد و سرانجام پخشِ بار دیگر جوابی ندارد: «دماغهٔ» منحنی، حدِ پایداریِ ولتاژِ اتصال است:\ndef nose(grid: str, q_pu: float = 0.0, step: float = 0.05) -&gt; list:\n    \"\"\"Raise the plant's output in steps (beyond its real size, as a\n    study does) until the load flow no longer solves; returns\n    (MW at the POC, POC voltage) points up to the last solution.\"\"\"\n    pts, x = [], 0.0\n    while True:\n        try:\n            r = src.solve({\"wind\": x, \"pv\": x}, q_pu, grid=grid)\n        except RuntimeError:\n            return pts\n        pts.append((r[\"s_poc\"].real, r[\"v\"][1]))\n        x += step\nP-V curves at the POC: output raised (in study only) until no solution\n  grid     unit q   last solved MW   POC V there   margin over 100 MW\n  max        0.00              226         0.896                2.3 x\n  max        0.12              238         0.913                2.4 x\n  min        0.00              197         0.860                2.0 x\n  min        0.12              209         0.896                2.1 x\n  the plant is far from the voltage-stability limit of its\n  connection (about twice its size); the weak grid lowers\n  the limit by about an eighth and the units' reactive power\n  moves it out again - a study shows the margin,\n  it does not assume it (a weak connection or a long line\n  can bring the nose close to the plant's own output)\n\n\n\n\n\n\nشکل 28.4: منحنی‌های P-V در نقطهٔ اتصال: خروجی در مطالعه تا بی‌جوابیِ پخشِ بار بالا برده شده است، برای شبکهٔ قوی و ضعیف.\n\n\n\n\nمثال 28.11 (دو برابرِ اندازه) پرسش. حدِ پایداریِ ولتاژ در شبکهٔ بیشینه و کمینه کجاست و حاشیه نسبت به 100 MW چقدر است؟\nپاسخ. 226 و 197 MW؛ حدودِ 2.3 و 2.0 برابرِ اندازهٔ نیروگاه.\nتفسیر. نیروگاهِ P از حدِ اتصالش دور است؛ ولی اتصالِ ضعیف‌تر یا خطِ بلندتر دماغه را به خروجیِ خودِ نیروگاه نزدیک می‌کند، پس مطالعه حاشیه را نشان می‌دهد و فرضش نمی‌کند. توانِ واکنشیِ واحدها دماغه را دورتر می‌برد (238 و 209 MW). وارسی: ولتاژ در دماغه حدودِ 0.86 تا 0.91، همان‌جا که منحنی تند می‌شود (شکل 28.4).\n\nحساسیتِ شینه‌ها. ده مگاوار بیشتر از واحدها هر شینه را به اندازهٔ امپدانسِ میانِ آن و شبکه جابه‌جا می‌کند:\nvoltage change at each bus for 10 Mvar more from the units (grid max)\n  bus        V before   V after   dV per 10 Mvar %\n  POC          1.0067    1.0133               0.66\n  HV           1.0117    1.0200               0.82\n  MV-A         1.0211    1.0386               1.75\n  WS1 end      1.0237    1.0415               1.78\n  WS1 units    1.0371    1.0594               2.23\n  PVF3 units   1.0351    1.0572               2.21\n  the same 10 Mvar moves the POC by about 0.7 % and the\n  units' own terminals by more: the impedance between them\n  adds up - a unit controller that 'sees' its terminal moves\n  further than the POC does, which is why the plant\n  controller, not the units, regulates the POC voltage\nحدِ تپ‌ها. آیا تپ‌چنجر در همهٔ بازهٔ ولتاژِ شبکه شینهٔ 33 kV را نگه می‌دارد؟\ncan the taps hold the 33 kV bus at 1.00 +/- 0.0125? (grid min)\n  source V   P 0 MW         P 50 MW        P 100 MW\n      0.90   -10.0 % ok     -6.2 % ok     -7.5 % ok\n      0.95    -5.0 % ok     -1.2 % ok     -2.5 % ok\n      1.00    +0.0 % ok     +3.8 % ok     +2.5 % ok\n      1.05    +5.0 % ok     +8.7 % ok     +7.5 % ok\n      1.10   +10.0 % ok    +10.0 % OUT   +10.0 % OUT\n  the taps hold the 33 kV bus everywhere but at the top of\n  the grid's band with output: at 1.10 pu they reach their\n  +10 % end stop and the bus rises out of band; there the\n  units must absorb reactive power (or the tap range is\n  widened) - the study names the remedy and the operator\n  confirms how often the grid sits at 1.10\n\nمثال 28.12 (سرِ بالای بازه) پرسش. در کدام حالت تپ‌ها به ته می‌رسند، و ده مگاوار در نقطهٔ اتصال و پایانهٔ واحدها چه تغییری می‌دهد؟\nپاسخ. ولتاژِ منبعِ 1.10 با خروجی: تپ +10 % و شینهٔ 33 kV بیرون از بازه. ده مگاوار: 0.66 % در نقطهٔ اتصال، 2.2 % در پایانه‌ها.\nتفسیر. در سرِ بالای بازه واحدها باید توانِ واکنشی جذب کنند (یا بازهٔ تپ پهن‌تر شود)؛ بهره‌بردار می‌گوید شبکه چند وقت در 1.10 می‌نشیند. و چون پایانه‌ها سه برابرِ نقطهٔ اتصال جابه‌جا می‌شوند، تنظیمِ ولتاژِ نقطهٔ اتصال کارِ کنترل‌کنندهٔ نیروگاه است، نه کنترلِ محلیِ واحدها (بخش 28.7.2). وارسی: \\(10/1{,}500 = 0.67\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا دماغهٔ منحنیِ P-V با توانِ واکنشیِ واحدها دورتر می‌رود؟\nاگر شبکه زیاد در 1.10 پریونیت بنشیند، دو راه بگویید.\n\n\n\n\n\n28.3.5 تلف‌ها: مطالعه در برابرِ مدلِ انرژی\nایده. پخشِ بار تلفِ هر شاخه را می‌دهد. با چند نقطهٔ کار، منحنیِ تلفِ بار (\\(\\approx b\\,P^2\\)) برازش می‌شود و تلفِ بی‌باریِ ترانسفورماتورها (همهٔ سال) به آن افزوده می‌شود. این همان چیزی است که مدلِ انرژیِ فصلِ ۱۵ با یک فرضِ ساده نوشته بود؛ مطالعه آن را وارسی می‌کند:\nelectrical losses from the unit terminals to the POC (Q = 0 at the POC)\n  units MW   load flow + no-load MW   model 15.1 MW\n        20                     0.27            0.16\n        40                     0.47            0.34\n        60                     0.80            0.64\n        80                     1.26            1.06\n       100                     1.85            1.60\n  fit: load losses = 1.66 x (P/100)^2 MW; no-load 199 kW all year\n  a year of model 15.1's hourly output: 4.41 GWh lost;\n  model 15.1 says 3.29 GWh\n  the energy model's 1.5 % at 100 MW and 0.10 MW no-load\n  are below the study's values: the unit transformers and\n  the reactive current were not in them - the next model\n  version takes the study's curve (a finding for ch 15/16)\n\n\n\n\n\n\nشکل 28.5: تلفِ برقی از پایانهٔ واحدها تا نقطهٔ اتصال: پخشِ بار (با تلفِ بی‌باری) در برابرِ فرمولِ مدلِ ۱۵٫۱.\n\n\n\n\nمثال 28.13 (یک گیگاوات‌ساعتِ گم‌شده) پرسش. تلفِ سالانه به روشِ مطالعه و به روشِ مدلِ ۱۵٫۱ چیست و فرق از کجاست؟\nپاسخ. 4.41 در برابرِ 3.29 GWh؛ حدودِ 1.1 GWh در سال (نزدیکِ 0.4 % انرژی).\nتفسیر. مدلِ انرژی ترانسفورماتورهای واحد (بی‌باری و بار) و جریانِ واکنشی را نداشت. یافته به فصل‌های ۱۵ و ۱۶ برمی‌گردد: نسخهٔ بعدیِ مدلِ انرژی منحنیِ مطالعه را می‌گیرد و بودجهٔ عدمِ قطعیت سهمی کوچک‌تر برای این قلم می‌خواهد. وارسی: \\(1.66 \\times 10^{-4} \\times \\sum P^2\\) به‌اضافهٔ \\(0.199 \\times 8{,}760 = 1.74\\,\\text{GWh}\\) بی‌باری.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتلفِ بار در 80 % توان چه کسری از تلف در توانِ کامل است؟\nچرا تلفِ بی‌باری در ساعت‌های بی‌تولید هم شمرده می‌شود؟\n\n\n\n\n\n28.3.6 اتصالِ کوتاه: شبکه و مبدل‌ها\nایده. جریانِ اتصالِ کوتاه با روشِ منبعِ ولتاژِ معادل (STD-131) حساب می‌شود: ولتاژِ پیش از خطا با ضریبِ \\(c\\) (برای بیشینه بزرگ‌تر از یک) پشتِ امپدانسِ دیده‌شده از جای خطا. مبدل‌ها ماشین نیستند؛ جریانِ خطایشان را کنترل می‌سازد و محدود می‌کند (حدودِ 1.1 تا 1.2 برابرِ نامی)، پس در مدل منبعِ جریان می‌شوند:\ndef fault_current(zb: np.ndarray, k: int, c: float = 1.1,\n                  sources=()) -&gt; dict:\n    \"\"\"Three-phase bolted fault at bus k (pu): the voltage source c of\n    the network behind the bus impedance matrix zb, plus converters as\n    current sources (bus, current pu) that inject reactive current\n    (lagging the pre-fault voltage) during the fault.\"\"\"\n    z_kk = zb[k, k]\n    v_open = c + sum(zb[k, j] * (-1j * i_j) for j, i_j in sources)\n    i_grid = c / z_kk\n    i_total = v_open / z_kk\n    return {\"grid\": abs(i_grid), \"converters\": abs(i_total) - abs(i_grid),\n            \"total\": abs(i_total)}\nthree-phase fault currents (kA), converters as 1.1 pu current sources\n  bus      kV    max: grid  converters  total    min: grid only   rating\n  POC       132        7.21        0.59   7.79             3.93     31.5\n  HV        132        5.76        0.58   6.34             3.41     31.5\n  MV-A       33        7.01        1.53   8.54             5.48     25.0\n  WS1 end    33        6.51        1.45   7.96             5.14     25.0\n  the converters add little at 132 kV and more at 33 kV,\n  where they sit close; switchgear is checked with the\n  maximum (c 1.1 and every source), protection reach and\n  sensitivity with the minimum (c 1.0, converters left out\n  because their fault current is controlled, not physical)\n\n\n\n\n\n\nشکل 28.6: جریانِ اتصالِ کوتاهِ سه‌فاز در چهار شینه: سهمِ شبکه و سهمِ مبدل‌ها در حالتِ بیشینه، و حالتِ کمینه فقط با شبکه.\n\n\n\n\nمثال 28.14 (بیشینه برای رتبه، کمینه برای حفاظت) پرسش. جریانِ خطا در شینهٔ MV-A در حالتِ بیشینه و کمینه چیست و با رتبهٔ 25 kA چه نسبتی دارد؟\nپاسخ. 8.54 kA بیشینه (7.01 از شبکه و 1.53 از مبدل‌ها)؛ 5.48 kA کمینه؛ هر دو بسیار زیرِ 25 kA.\nتفسیر. سهمِ مبدل‌ها در 132 kV کوچک است و در 33 kV، که نزدیک‌ترند، بزرگ‌تر. در حالتِ کمینه سهمِ مبدل‌ها کنار گذاشته می‌شود چون کنترل‌شده است، نه فیزیکی، و حفاظت نباید روی آن حساب کند (بخش 28.6.3). عددها با حفاظتِ فصلِ ۲۶ و رتبه‌های فصلِ ۲۴ می‌خوانند. وارسی: \\(1.1 \\times 1{,}500/(\\sqrt{3} \\times 132) = 7.22\\,\\text{kA}\\) در نقطهٔ اتصال، نزدیکِ 7.21.\nقراردادِ این مدل. در این مدلِ آموزشی امپدانسِ شبکه از خودِ \\(S_\\text{sc}\\) ساخته می‌شود و ضریبِ \\(c\\) سپس روی ولتاژ می‌نشیند. اگر \\(S_\\text{sc}\\) همان توانِ اتصالِ کوتاهِ اعلام‌شدهٔ بهره‌بردار باشد، STD-131 امپدانسِ شبکه را با ضریبِ \\(c\\) در خودش تعریف می‌کند (\\(Z_\\text{Q} = c\\,U_\\text{n}^2/S''_\\text{kQ}\\))؛ آن‌گاه سهمِ شبکه در نقطهٔ اتصال همان 6.56 kA است (مثال 28.2)، نه 7.21 kA. پس عددهای بیشینهٔ این جدول حدودِ 10 % محافظه‌کارانه‌اند: برای سنجشِ تجهیز بی‌خطرند، اما در مطالعهٔ واقعی تعریفِ عددِ اعلام‌شده را از بهره‌بردار بپرسید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ خطای 132 kV برای 1,200 MVA، با و بی \\(c = 1.1\\)؟\nچرا مبدل در مدلِ اتصالِ کوتاه منبعِ جریان است، نه منبعِ ولتاژ پشتِ امپدانس؟\n\n\n\n\n\n28.3.7 حفاظتِ خط با تغذیهٔ دوسویه\nایده. رلهٔ دیستانس امپدانسِ تا جای خطا را از ولتاژ و جریانِ محلِ خودش می‌سنجد. اگر خطا از راهِ مقاومتِ \\(R_\\text{f}\\) باشد و سرِ دیگر هم به همان مقاومت جریان بدهد، رله امپدانسی بزرگ‌تر از واقعی می‌بیند:\n\\[\nZ_\\text{app} = z_\\text{f} + R_\\text{f}\\left(1 + \\frac{I_\\text{remote}}{I_\\text{local}}\\right)\n\\tag{28.3}\\]\nبرای خطِ نیروگاهِ P، جریانِ دو سر بسیار نابرابر است: شبکه چند هزار آمپر می‌دهد و نیروگاه، با مبدل‌ها، کمی بیش از بارِ کامل:\na fault half-way along the 132 kV line through a resistance R_f:\n  impedance seen by the distance relay at each end (ohm, primary)\n  current into the fault: grid 6561 A, plant 588 A (full-load current 437 A)\n  R_f ohm   grid end R + jX       seen?   plant end R + jX      seen?\n      0.0     0.42  +1.41j     yes        0.42  +1.41j    yes\n      1.0     1.51  +1.40j     yes       12.50  +2.80j    NO\n      2.0     2.60  +1.39j     yes       24.57  +4.18j    NO\n      5.0     5.87  +1.36j     yes       60.79  +8.33j    NO\n  zone 1: X up to 2.26 ohm, R up to 10 ohm (teaching)\n  the grid end sees each fault; the plant end sees only the\n  bolted one - the grid's infeed multiplies the fault\n  resistance about twelve times, and the plant's fault\n  current is barely above full load: the line needs a\n  differential scheme or an intertrip to clear its plant end\n\n\n\n\n\n\nشکل 28.7: صفحهٔ R-X رله‌های دیستانسِ دو سرِ خط برای خطای میانهٔ خط از راهِ 0، 1، 2 و 5 اهم، با ناحیهٔ ۱ (آموزشی)؛ نقطه‌های سرِ نیروگاه بالای 40 اهم در لبه کشیده شده‌اند.\n\n\n\n\nمثال 28.15 (سری که نمی‌بیند) پرسش. با خطای یک‌اهمی در میانهٔ خط، رله‌های دو سر چه امپدانسی می‌بینند و کدام در ناحیهٔ ۱ است؟\nپاسخ. سرِ شبکه \\(1.51 + j1.40\\) اهم، در ناحیه؛ سرِ نیروگاه \\(12.5 + j2.8\\) اهم، بیرون.\nتفسیر. جریانِ زیادِ شبکه مقاومتِ خطا را از دیدِ سرِ نیروگاه حدودِ دوازده برابر می‌کند، و جریانِ خطای نیروگاه (588 A) فقط 1.35 برابرِ بارِ کامل است: نه دیستانس و نه جریانِ زیاد آن را مطمئن نمی‌بیند. پس خط حفاظتِ دیفرانسیل یا قطعِ متقابل (به انگلیسی intertrip) می‌خواهد تا سرِ نیروگاهش هم باز شود؛ این تصمیم در مرزِ مشترک با بهره‌بردار گرفته می‌شود (فصلِ ۲۶، REQ-G19). وارسی: \\(1 + 6{,}561/588 = 12.2\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا مقاومتِ خطای 2 اهم و نسبتِ تغذیهٔ ۱۰، رله چه مقاومتی می‌بیند؟\nچرا سرِ شبکه کمتر از سرِ نیروگاه فریب می‌خورد؟\n\n\n\n\n\n28.3.8 خطای زمین، جریانِ قله و بازبستِ خودکار\nخطای تک‌فاز و ستاره‌های زمین‌شده. جریانِ خطای فاز به زمین از امپدانس‌های دنباله‌ای ساخته می‌شود (\\(Z_2 = Z_1\\)):\n\\[\nI_\\text{1ph} = \\frac{3c}{Z_1 + Z_2 + Z_0}\n\\tag{28.4}\\]\nترانسفورماتورهای اصلیِ نیروگاه (YNd11) ستارهٔ زمین‌شده در سمتِ 132 kV دارند: یک منبعِ دنبالهٔ صفر که حتی وقتی نیروگاه چیزی تولید نمی‌کند در مدار است (A-346: نسبت‌های دنبالهٔ صفر آموزشی‌اند):\ndef earth_fault(z1: complex, z0: complex, c: float = 1.1) -&gt; complex:\n    \"\"\"Single-phase-to-earth fault current (pu) from sequence impedances\n    at the fault: 3 c / (Z1 + Z2 + Z0), with Z2 = Z1.\"\"\"\n    return 3 * c / (2 * z1 + z0)\n\n\ndef par(a: complex, b: complex) -&gt; complex:\n    return a * b / (a + b)\nsingle-phase fault at the POC (grid max; sequence ratios teaching, A-346)\n  case                                   I fault kA   in plant neutrals\n  plant transformers' stars unearthed          6.19             0.00 kA\n  both stars earthed (YNd11 as built)          7.50             3.06 kA\n  the plant's earthed stars are a zero-sequence source even\n  when the plant produces nothing: they raise the earth-fault\n  current at the POC and carry part of it in their neutrals\n  for faults on the operator's network - the operator's\n  earth-fault relays and the plant's neutral and transformer\n  ratings are checked with them (data the operator needs)\n\nمثال 28.16 (نیروگاهی که خاموش است ولی جریان می‌دهد) پرسش. ستاره‌های زمین‌شدهٔ نیروگاه جریانِ خطای تک‌فازِ نقطهٔ اتصال را چقدر تغییر می‌دهند و چقدر از آن در نول‌هایشان می‌گذرد؟\nپاسخ. از 6.19 به 7.50 kA (حدودِ 21 %)؛ 3.06 kA در نول‌ها.\nتفسیر. رله‌های خطای زمینِ بهره‌بردار و رتبهٔ نول و ترانسفورماتورِ نیروگاه با این سهم وارسی می‌شوند؛ این همان داده‌ای است که بهره‌بردار از نیروگاه می‌خواهد (REQ-G18، REQ-G19) و فصلِ ۲۶ در هماهنگی به کار برد. وارسی: \\(3 \\times 1.1/|2 z_1 + z_0| \\times 437 = 7.5\\,\\text{kA}\\) با پایهٔ \\(437\\,\\text{A}\\).\n\nجریانِ قله. کلید باید روی قلهٔ نخستین سیکل هم بسته شود، نه فقط مقدارِ مؤثر را قطع کند. با تقریبِ معمولِ ضریبِ قله \\(\\kappa = 1.02 + 0.98\\,e^{-3R/X}\\):\npeak (first-cycle) fault current against the making rating\n  bus     I_k kA   X/R    kappa   i_p kA   making rating kA\n  POC       7.79    8.0    1.69     18.7               80.0\n  MV-A      8.54   14.0    1.81     21.9               63.0\n  kappa from the usual approximation 1.02 + 0.98 exp(-3 R/X);\n  a breaker must close onto the peak, not only break the rms\n  value - both are far inside the teaching ratings here\nبازبستِ خودکار. پس از خطای گذرا، سرِ شبکهٔ خط پس از یک زمانِ مرده دوباره می‌بندد. نیروگاه باید پیش از آن جدا شده باشد، وگرنه جزیره‌ای که فرکانسش رانده با زاویهٔ نادرست به شبکه بسته می‌شود:\nauto-reclose of the 132 kV line against the plant's trip on loss of grid\n  (island frequency drifting 2 Hz/s, teaching)\n  dead time s   plant trips in s           margin s   at reclose\n          0.3    0.15 intertrip             +0.15   off in time\n          0.3    0.60 passive relays        -0.30   32 deg out of phase\n          0.5    0.15 intertrip             +0.35   off in time\n          0.5    0.60 passive relays        -0.10   90 deg out of phase\n          1.0    0.15 intertrip             +0.85   off in time\n          1.0    0.60 passive relays        +0.40   off in time\n  the plant must be off before the line closes again, with\n  margin; with passive relays a fast reclose (0.3-0.5 s)\n  catches it still connected and closes out of phase - the\n  intertrip (or a longer dead time agreed with the operator)\n  is the study's answer, coordinated with ch 26's protection\n\nمثال 28.17 (نود درجه بیرون از فاز) پرسش. با زمانِ مردهٔ 0.5 s و رله‌های غیرفعالی که در 0.6 s قطع می‌کنند، چه رخ می‌دهد؟\nپاسخ. نیروگاه هنوز وصل است و خط در زاویهٔ حدودِ 90 درجه بسته می‌شود.\nتفسیر. بستن در نود درجه ضربهٔ توان و گشتاورِ بزرگی می‌دهد (بخش 28.6.4). پاسخِ مطالعه قطعِ متقابل است (0.15 s) یا زمانِ مردهٔ بلندتری که با بهره‌بردار توافق شود، هماهنگ با حفاظتِ فصلِ ۲۶. وارسی: \\(360 \\times \\tfrac{1}{2} \\times 2 \\times 0.5^2 = 90\\) درجه.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(\\kappa\\) برای \\(X/R = 10\\)؟\nچرا ستارهٔ زمین‌شده حتی بی‌تولید جریانِ خطا می‌دهد؟\nزاویه پس از 0.3 s با رانشِ 2 Hz/s؟\n\n\n\n\n\n28.3.9 اعتبارسنجیِ مدلِ ماندگار با اسکادا\nایده. پس از راه‌اندازی، مدلِ پخشِ بار با عکس‌های اسکادا سنجیده می‌شود: با توان‌ها و تپِ ثبت‌شده، مدل ولتاژِ 33 kV و توانِ واکنشیِ نقطهٔ اتصال را می‌سازد و با اندازه‌گیری مقایسه می‌شود. معیارهای پذیرش پیش از مقایسه نوشته می‌شوند:\nload flow against six SCADA snapshots (synthetic 'measured' values)\n  snap   P POC MW   V MV meas   V MV model   dV %    Q POC meas  model   check\n     1       16.9       1.017        1.017   -0.03          8.1    8.0   ok\n     2       49.6       1.026        1.027   +0.09          5.3    4.7   ok\n     3       81.9       1.020        1.019   -0.13         -1.9   -2.1   ok\n     4      100.3       1.011        1.037   +2.56         -8.1   -6.9   CHECK\n     5       35.7       1.006        1.006   +0.05          6.0    5.7   ok\n     6       77.9       0.998        0.998   +0.05         -1.8   -1.9   ok\n  teaching acceptance: 33 kV voltage within 1 %, Q within 2 Mvar;\n  snapshot 4 fails on voltage only: the model is right, the\n  SCADA tap reading is two steps behind the real tap - a\n  validation finds data errors as often as model errors\n\nمثال 28.18 (مدل درست، داده نادرست) پرسش. عکسِ ۴ در ولتاژ 2.56 % اختلاف دارد ولی در توانِ واکنشی نه. چه نتیجه‌ای می‌گیرید؟\nپاسخ. اختلافی که فقط در ولتاژِ پشتِ ترانسفورماتور است و با دو پلهٔ تپ (2.5 %) می‌خواند، تپِ ثبت‌شده را مشکوک می‌کند، نه مدل را؛ واقعاً قرائتِ اسکادا دو پله عقب بود.\nتفسیر. اعتبارسنجی همان‌قدر خطای داده پیدا می‌کند که خطای مدل؛ پیش از «اصلاحِ» مدل، داده‌ای که آن را تغذیه کرده وارسی می‌شود. یافته به سیگنال‌های اسکادا (فصل‌های ۳۴ و ۳۵) برمی‌گردد. وارسی: \\(2 \\times 1.25 = 2.5\\,\\%\\)، نزدیکِ 2.56 %.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا معیارِ پذیرش پیش از مقایسه نوشته می‌شود؟\nاختلافی که در همهٔ عکس‌ها یکسان است چه چیزی را نشان می‌دهد؟\n\n\n\n\n\n28.3.10 مطالعهٔ هارمونیک با مکانِ امپدانسِ شبکه\nایده. امپدانسِ هارمونیکیِ شبکه در نقطهٔ اتصال یک عدد نیست: با هر خط و خازن و ژنراتوری که در شبکه وارد و خارج می‌شود تغییر می‌کند. بهره‌بردار به‌جای یک عدد، برای هر مرتبه یک مکان (به انگلیسی impedance locus) می‌دهد: ناحیه‌ای در صفحهٔ R-X که همهٔ حالت‌های شبکه درونِ آن‌اند. مطالعه بدترین نقطهٔ این ناحیه را برای امپدانسِ موازیِ شبکه و نیروگاه می‌جوید:\ndef worst_on_locus(z_plant: complex, z1: complex, h: int, k_max: float = 3.0,\n                   ang=(-75.0, 85.0), n: int = 120) -&gt; tuple:\n    \"\"\"Largest |Z_net // Z_plant| over a sector locus of the network\n    impedance at order h: |Z| up to k_max h |z1|, angle in ang (deg).\"\"\"\n    best = (0.0, 0j)\n    for m in np.linspace(0.02, 1.0, n) * k_max * h * abs(z1):\n        for a in np.radians(np.linspace(ang[0], ang[1], n)):\n            z = m * complex(math.cos(a), math.sin(a))\n            zp = abs(z * z_plant / (z + z_plant))\n            if zp &gt; best[0]:\n                best = (zp, z)\n    return best\nharmonic voltage at the POC: nominal network against its locus\n  (sector up to 3 h |z1|, -75 to +85 deg; plant: line, transformers,\n  cable capacitance; emission currents teaching)\n  h    I_h A   U_h nominal %   U_h worst on locus %   worst at R, X ohm\n   5     6.6           0.515                  1.663        15,    174\n   7     4.4           0.498                  1.741        21,    243\n  11     2.6           0.531                  2.956        33,    382\n  13     2.2           0.615                  9.808        39,    451\n  with the nominal network the plant adds about half a per\n  cent; somewhere on the locus the network resonates with the\n  plant's own capacitance and the same currents give far\n  more - the operator's locus, not one impedance, is what the\n  harmonic study uses (ch 27 allocation, U-100)\n\n\n\n\n\n\nشکل 28.8: مکانِ امپدانسِ شبکه در هارمونیکِ یازدهم (قطاعِ آموزشی) با نقطهٔ شبکهٔ اسمی، امپدانسِ نیروگاه و نقطه‌ای که بدترین ولتاژِ هارمونیکی را می‌دهد.\n\n\n\n\nمثال 28.19 (یک امپدانس یا یک ناحیه) پرسش. ولتاژِ هارمونیکِ سیزدهم با شبکهٔ اسمی و با بدترین نقطهٔ مکان چیست؟\nپاسخ. 0.62 % و 9.8 %.\nتفسیر. امپدانسِ نیروگاه در این مرتبه‌ها خازنی است (کابل‌ها)؛ نقطه‌ای از مکان که القایی و هم‌اندازهٔ آن است با آن تشدید می‌کند و همان جریانِ گسیل ولتاژِ بسیار بزرگ‌تری می‌سازد. پس مطالعهٔ هارمونیک با مکانِ بهره‌بردار انجام می‌شود، نه با یک امپدانس، و اگر نتیجه از تخصیصِ گسیل (U-100) بگذرد، پاسخ‌ها همان‌های فصلِ ۲۷اند (صافی، تنظیم، میرایی). عددهای جریانِ گسیل و مکان آموزشی‌اند (A-347). وارسی: بدترین نقطه در X مثبت و نیروگاه در X منفی است (شکل 28.8).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا امپدانسِ هارمونیکیِ نیروگاه در مرتبه‌های بالا خازنی است؟\nاگر بهره‌بردار فقط یک امپدانس بدهد، چه می‌پرسید؟\n\n\n\n\n\n28.3.11 توانِ واکنشی در تولیدِ صفر و دمای خط\nتوانِ واکنشی در شب. بعضی الزام‌ها بازهٔ توانِ واکنشی را حتی در تولیدِ صفر می‌خواهند. کابل‌ها و خط بی‌واحد هم توانِ واکنشی می‌دهند؛ واحدهایی که در حالتِ توانِ واکنشیِ شبانه روشن می‌مانند تلفِ آماده‌باش دارند:\nreactive power at zero output (night, calm) - what it costs\n  Q at the POC with the units idle (cables and line): +2.4 Mvar\n  hours of the data year with less than 1 MW of export: 710\n  units kept energised in Q mode: 367 kW of standby losses\n  energy for a year of Q-at-night readiness: 260 MWh (18 k u at 70 u/MWh)\n  a requirement for a Q range at zero output is met by the\n  units (if their makers allow Q mode at night), at this\n  energy cost - or by a small reactor or compensator; the\n  study prices both, the operator says if it is required\nدمای رسانا. مقاومتِ خط با دمای رسانا تغییر می‌کند؛ عددِ مطالعه برای کدام دماست؟\nthe line's losses at full export against conductor temperature\n  conductor C   R ohm (7.06 km)   loss MW\n           20             0.706     0.404\n           50             0.791     0.453\n           75             0.862     0.494\n  the study's 0.12 ohm/km is the conductor at about 70 C:\n  right for full export, a little high for a cool night -\n  a few per cent of the line's losses, inside the budget of\n  lesson G; stated in the assumptions, not hidden\n\nمثال 28.20 (آمادگی هم هزینه دارد) پرسش. آمادگیِ توانِ واکنشیِ شبانه در یک سال چه انرژی‌ای می‌خورد؟\nپاسخ. حدودِ 260 MWh (حدودِ 18 هزار واحدِ پول) برای 710 ساعتِ کم‌تولید.\nتفسیر. الزامِ توانِ واکنشی در تولیدِ صفر با واحدها برآورده می‌شود اگر سازنده‌شان حالتِ شبانه را مجاز بداند، با همین هزینهٔ انرژی؛ یا با یک راکتور یا جبران‌سازِ کوچک. مطالعه هر دو را قیمت می‌گذارد و بهره‌بردار می‌گوید آیا لازم است. مقاومتِ خطِ مطالعه (0.12 Ω/km) رسانا را در حدودِ 70 °C فرض کرده است: درست برای صادراتِ کامل و چند درصد بالا برای شبِ خنک؛ در دفترِ فرض‌ها می‌آید. وارسی: \\(0.003 \\times 122{,}200 = 367\\,\\text{kW}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتلفِ خط در 20 °C و 75 °C در صادراتِ کامل؟\nچرا نیروگاه در شب بی‌واحد هم به نقطهٔ اتصال توانِ واکنشی می‌دهد؟\n\n\n\n\n\n28.3.12 وارسیِ مستقل با روشِ دوم\nایده. بازبینِ مستقل همان مسئله را از راهِ دیگری حل می‌کند. برای پخشِ بار، روشِ گاوس–زایدل (به انگلیسی Gauss-Seidel) ولتاژِ هر شینه را از توان‌ها و ولتاژِ همسایه‌ها پی‌درپی به‌روز می‌کند؛ کندتر از نیوتن–رافسون، ولی با منطقِ دیگری:\ndef gauss_seidel(y: np.ndarray, s: np.ndarray, v0: float = 1.0,\n                 tol: float = 1e-10, max_iter: int = 20000) -&gt; tuple:\n    \"\"\"Second method for the same load flow: bus 0 is the slack, the\n    others PQ with complex injections s (pu). Returns (V, iterations).\"\"\"\n    n = len(s)\n    v = np.ones(n, complex) * v0\n    for it in range(1, max_iter + 1):\n        biggest = 0.0\n        for k in range(1, n):\n            if y[k, k] == 0:\n                continue\n            sigma = y[k] @ v - y[k, k] * v[k]\n            new = (np.conj(s[k] / v[k]) - sigma) / y[k, k]\n            biggest = max(biggest, abs(new - v[k]))\n            v[k] = new\n        if biggest &lt; tol:\n            return v, it\n    raise RuntimeError(\"Gauss-Seidel did not converge\")\nthe same full-output load flow by a second method\n  quantity               Newton-Raphson   Gauss-Seidel   difference\n  P at POC MW                  100.2764       100.2764      2.1e-06\n  Q at POC Mvar                  0.8900         0.8900      2.2e-06\n  losses MW                      1.7236         1.7236      2.3e-08\n  iterations                          4           1299\n  two methods, one answer: the check finds an error in the\n  solver, not in the data - the data checks of lesson A and\n  the hand checks of the integrated example do that part;\n  an independent checker uses all three\n\nمثال 28.21 (دو روش، یک پاسخ) پرسش. دو روش در توان و تلف چقدر فرق دارند و هر کدام در چند تکرار همگرا می‌شوند؟\nپاسخ. فرق در حدِ میلیونیم؛ نیوتن–رافسون در ۴ و گاوس–زایدل در 1,299 تکرار.\nتفسیر. همخوانیِ دو روش خطای حل‌کننده را رد می‌کند، نه خطای داده را: داده‌ای که در هر دو غلط باشد در هر دو همان پاسخِ غلط را می‌دهد. پس بازبینِ مستقل سه وارسی را با هم دارد: روشِ دوم، وارسی‌های داده (بخش 28.2.6) و حسابِ دستی (مثال 28.57). وارسی: تلفِ 1.7236 MW در هر دو.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا گاوس–زایدل این‌قدر تکرار می‌خواهد؟\nخطایی نام ببرید که دو روش هر دو نمی‌بینند.\n\n\n\n\n\n28.3.13 در طولِ عمرِ نیروگاه: رشدِ سطحِ خطا و تنظیمِ نادرست\nرشدِ سطحِ اتصالِ کوتاه. شبکه در بیست‌وپنج سال عمرِ نیروگاه قوی‌تر می‌شود؛ رتبهٔ تجهیزات باید برای پایانِ عمر هم کافی باشد:\nfault level growing 2 % a year over the plant's life (teaching)\n  year   S_sc MVA   POC kA (c 1.1, all)   MV-A kA   ratings 31.5 / 25\n     0       1500                  7.79      8.54\n    10       1828                  9.37      8.83\n    20       2229                 11.30      9.08\n    25       2461                 12.41      9.20\n  the 132 kV current grows with the grid; the 33 kV current\n  hardly moves - the main transformers' impedance dominates\n  it; both stay inside the ratings for the plant's life, and\n  the study asks the operator for the planned growth\nتنظیمِ نادرستِ حفاظتِ کم‌ولتاژی. اگر رلهٔ کم‌ولتاژیِ یک واحد یا نیروگاه سخت‌گیرتر از پوشِ عبور از خطا تنظیم شود، فرورفت‌هایی که شبکه هر سال دارد (فصلِ ۲۷) به قطع‌های بی‌دلیل بدل می‌شوند:\ntrips a year if an undervoltage relay is set at 0.80 pu, 0.2 s (an error)\n  (dip counts: ch 27's upper bound, every fault three-phase)\n  dip depth        dips/yr (ch 27)   share that trips   trips/yr\n  below 0.50 pu                2.3                0.9        2.1\n  0.50-0.70 pu                 3.1                0.8        2.5\n  0.70-0.85 pu                 7.8                0.5        3.9\n  about 8 needless trips a year, ~200 MWh (14 k u) - and each one a\n  ride-through breach the operator records; settings are\n  checked against the ride-through envelope in the study\n  (ch 26 setting file), not left to defaults\n\nمثال 28.22 (رتبه برای پایانِ عمر، تنظیم برای هر روز) پرسش. جریانِ خطای نقطهٔ اتصال در سالِ ۲۵ چیست و رلهٔ کم‌ولتاژیِ نادرست سالی چند قطع می‌سازد؟\nپاسخ. 12.41 kA در برابرِ رتبهٔ 31.5 kA؛ حدودِ ۸ قطع و 200 MWh در سال.\nتفسیر. جریانِ 33 kV تقریباً ثابت می‌ماند چون امپدانسِ ترانسفورماتورها بر آن غالب است؛ مطالعه رشدِ برنامه‌ریزی‌شدهٔ شبکه را از بهره‌بردار می‌خواهد. تنظیمِ نادرست ارزان به نظر می‌رسد ولی هر قطع یک نقضِ ثبت‌شدهٔ عبور از خطاست؛ پس تنظیم‌ها در مطالعه با پوش وارسی می‌شوند (پروندهٔ تنظیمِ فصلِ ۲۶)، نه با پیش‌فرض. وارسی: \\(1500 \\times 1.02^{25} = 2{,}461\\,\\text{MVA}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسطحِ اتصالِ کوتاه پس از ده سال با رشدِ 3 % در سال؟\nچرا جریانِ خطای 33 kV با رشدِ شبکه کم تغییر می‌کند؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-c",
    "href": "chapters/28-grid-studies.html#sec-ch28-c",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.4 ج. مطالعه‌های پویا و انطباق",
