    "text": "28.4 ج. مطالعه‌های پویا و انطباق\n\n28.4.1 عبور از خطا در شبکهٔ قوی و ضعیف\nایده. در فرورفتِ ولتاژ، الزامِ عبور از خطا (جایگاه‌دارِ REQ-G04 تا REQ-G07) سه چیز می‌خواهد: نیروگاه قطع نشود، در فرورفت جریانِ واکنشی بدهد و پس از رفعِ خطا توانِ فعالش را برگرداند. مدلِ شبه‌ماندگارِ این فصل همین سه رفتار را نشان می‌دهد: جریانِ واکنشی \\(k(1-U)\\) با اولویت، جریانِ فعالی که در سقفِ جریان می‌ماند و بازگشت با شیب:\ndef frt_sim(t: np.ndarray, e_grid: np.ndarray, z: complex, p0: float,\n            k: float = 2.0, imax: float = 1.1, tau: float = 0.02,\n            ramp: float = 2.0) -&gt; dict:\n    \"\"\"Quasi-steady ride-through: grid source e_grid(t) behind z (pu on\n    the plant's rating). Below 0.9 pu the plant injects reactive current\n    k (1 - U) and gives it priority within imax; active current that this\n    cuts comes back after the dip at ramp pu/s. Currents follow through a\n    lag tau. The POC voltage is the reference phasor.\"\"\"\n    dt = t[1] - t[0]\n    iq = id_ = 0.0\n    u_out, p_out, q_out = [], [], []\n    p_lim, cut, u = p0, False, 1.0\n    for e in e_grid:\n        if u &lt; 0.9:\n            iq_ref = min(k * (1 - u), imax)\n            room = math.sqrt(max(imax ** 2 - iq_ref ** 2, 0.0))\n            id_ref = min(p0 / max(u, 0.05), room)\n            cut = cut or (iq_ref &gt; 0 and id_ref &lt; p0 / max(u, 0.05))\n            p_lim = u * id_ref\n        else:\n            iq_ref = 0.0\n            p_lim = min(p0, p_lim + ramp * dt) if cut else p0\n            cut = cut and p_lim &lt; p0\n            id_ref = min(p_lim / u, imax)\n        iq += (iq_ref - iq) * dt / tau\n        id_ += (id_ref - id_) * dt / tau\n        w = z * complex(id_, -iq)            # E = U - z I (I into the grid)\n        u = max(w.real + math.sqrt(max(e * e - w.imag ** 2, 0.0)), 0.0)\n        u_out.append(u)\n        p_out.append(u * id_)\n        q_out.append(u * iq)\n    return {\"u\": np.array(u_out), \"p\": np.array(p_out),\n            \"q\": np.array(q_out)}\nride-through: grid source dips to 0.20 pu for 150 ms (teaching case)\n  grid   k   U POC in dip   Q peak MVAr   P back to 90 % after clear s\n  max     0           0.19             0                           0.00\n  max     2           0.29            39                           0.39\n  min     0           0.16             0                           0.00\n  min     2           0.34            46                           0.39\n  POC voltage above the teaching envelope in every case: yes\n  the plant's reactive current lifts the POC more on the weak\n  grid; active power returns at the set ramp once the voltage\n  is back - the study shows the plant stays connected and how\n  it behaves, the unit type test shows the unit can do it\n\n\n\n\n\n\nشکل 28.9: ولتاژِ نقطهٔ اتصال در یک حالتِ عبور از خطا روی شبکهٔ ضعیف (900 MVA): بی جریانِ واکنشی و با \\(k = 2\\)، در برابرِ پوشِ آموزشی.\n\n\n\n\nمثال 28.23 (جریانِ واکنشی ولتاژ را نگه می‌دارد) پرسش. در شبکهٔ ضعیف، ولتاژِ نقطهٔ اتصال در فرورفت با \\(k = 0\\) و \\(k = 2\\) چیست و توانِ فعال در چه زمانی برمی‌گردد؟\nپاسخ. 0.16 و 0.34 پریونیت؛ با \\(k = 2\\) توانِ فعال در 0.39 s به ۹۰ درصد برمی‌گردد؛ با \\(k = 0\\) بی‌درنگ، چون کم نشده بود.\nتفسیر. جریانِ فعال به‌تنهایی در شبکهٔ واکنشی ولتاژ را نگه نمی‌دارد (حتی کمی پایین می‌آورد)؛ جریانِ واکنشی آن را بالا می‌برد، بیشتر در شبکهٔ ضعیف. پس از رفعِ خطا، جریانِ واکنشیِ در حالِ افت ولتاژ را لحظه‌ای تا حدودِ 1.17 پریونیت می‌برد (شکل 28.9): همان دلیلی که الزامِ عبور از خطای ولتاژِ زیاد (REQ-G05) هم مطالعه می‌شود. مطالعه رفتارِ نیروگاه را نشان می‌دهد؛ آزمونِ نوعیِ واحد توانایی‌اش را. وارسی: \\(u\\,i_q = 0.34 \\times 1.1 = 0.37\\) پریونیت \\(\\approx 46\\,\\text{Mvar}\\) روی 122.2 MVA.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا \\(k = 2\\) و ولتاژِ 0.6 پریونیت، جریانِ واکنشیِ خواسته چیست؟\nچرا پس از رفعِ خطا ولتاژ از نامی بالاتر می‌رود؟\n\n\n\n\n\n28.4.2 پاسخِ فرکانس: سامانهٔ بزرگ و کوچک\nایده. پس از ازدست‌رفتنِ یک تولیدکننده، فرکانس با معادلهٔ نوسان سامانهٔ تجمیع‌شده می‌افتد تا پاسخِ گاورنرها و نیروگاه‌ها برسد:\n\\[\n\\frac{2H}{f_0}\\,\\frac{d\\,\\Delta f}{dt} = \\frac{\\Delta P_\\text{resp} - \\Delta P_\\text{loss} - D\\,\\Delta f}{S_\\text{sys}}\n\\tag{28.5}\\]\nکه \\(H\\) ثابتِ لختی و \\(D\\) میراییِ بار است. سهمِ یک نیروگاهِ 100 MW به اندازهٔ سامانه و به جای بالارو بستگی دارد:\na frequency event: loss of generation, 20 % of the system on 5 % droop\n  system                         plant response        nadir Hz   RoCoF Hz/s\n  large (20 GW, H 4, -1,000 MW)  no response             49.123       -0.308\n  large (20 GW, H 4, -1,000 MW)  PV held 10 MW down      49.131       -0.308\n  large (20 GW, H 4, -1,000 MW)  battery 20 MW (S1)      49.138       -0.308\n  small (2 GW, H 3, -150 MW)     no response             48.566       -0.609\n  small (2 GW, H 3, -150 MW)     PV held 10 MW down      48.648       -0.609\n  small (2 GW, H 3, -150 MW)     battery 20 MW (S1)      48.740       -0.608\n  over-frequency (small system loses 150 MW of load): peak 51.434 Hz without,\n  51.199 Hz with the plant reducing on its 5 % droop\n  on a large system the plant changes the nadir by hundredths\n  of a hertz; on a small one by tenths - and only with\n  headroom: at full output without a battery it can help\n  only upwards in frequency (by reducing), never downwards\n\n\n\n\n\n\nشکل 28.10: فرکانس پس از ازدست‌رفتنِ 150 MW در سامانهٔ کوچکِ 2 GW: بی‌پاسخِ نیروگاه، با خورشیدیِ ده مگاوات محدودشده، و با باتریِ 20 MW (S1).\n\n\n\n\nمثال 28.24 (صدم‌ها یا دهم‌ها) پرسش. کمینهٔ فرکانس در سامانهٔ کوچک با و بی باتری، و در سامانهٔ بزرگ با و بی باتری چیست؟\nپاسخ. کوچک: 48.566 و 48.740 Hz؛ بزرگ: 49.123 و 49.138 Hz.\nتفسیر. در سامانهٔ بزرگ نیروگاه کمینه را صدم‌ها جابه‌جا می‌کند و در کوچک دهم‌ها؛ و فقط با جای بالارو. نیروگاهِ S0 در توانِ کامل فقط می‌تواند با کاهش به فرکانسِ زیاد پاسخ دهد (REQ-G09؛ قلهٔ 51.43 به 51.20 Hz). پاسخ به فرکانسِ کم (REQ-G10) جای بالارو می‌خواهد: یا تولیدِ کنار گذاشته‌شده (انرژیِ فروخته‌نشده) یا باتری، و فقط اگر قرارداد بخواهد. نرخِ تغییرِ آغازین در هر دو حالت به لختیِ سامانه بسته است، نه به نیروگاه. وارسی: \\(-1{,}000/20{,}000 \\times 50/8 = -0.31\\,\\text{Hz/s}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنرخِ تغییرِ آغازینِ فرکانس با ازدست‌رفتنِ 300 MW از 5,000 MW با \\(H = 5\\)؟\nانحرافِ ماندگار با بیست درصدِ سامانه روی افتِ پنج‌درصدی و \\(D = 1\\)؟\nچرا باتری در سامانهٔ کوچک اثرِ بیشتری دارد؟\n\n\n\n\n\n28.4.3 پایداریِ کنترلِ ولتاژ و قدرتِ شبکه\nایده. کنترل‌کنندهٔ نیروگاه ولتاژِ نقطهٔ اتصال را با تغییرِ توانِ واکنشی تنظیم می‌کند. حساسیتِ ولتاژ به توانِ واکنشی \\(\\approx 1/S_\\text{sc}\\) است، پس قدرتِ شبکه جزءِ بهرهٔ حلقه است: بهره‌ای که روی شبکهٔ قوی آرام است، روی شبکهٔ ضعیف با همان تأخیرها نوسان می‌کند. حلقه با انتگرال‌گیر، تأخیرِ ارتباط، صافیِ اندازه‌گیری و تأخیرِ واحدها:\ndef v_loop(s_sc: float, ki: float, t_end: float = 8.0, dt: float = 0.005,\n           delay: float = 0.10, t_meas: float = 0.05, t_unit: float = 0.15):\n    \"\"\"POC voltage after a -2 % grid step at 1 s, with an integral\n    controller (ki Mvar per pu per s) acting through a delay and lags.\"\"\"\n    n = int(t_end / dt)\n    buf = [0.0] * int(delay / dt)\n    v_m = q = integ = 0.0\n    out = []\n    for k in range(n):\n        v_grid = -0.02 if k * dt &gt;= 1.0 else 0.0\n        v = v_grid + q / s_sc                     # pu deviation at the POC\n        v_m += (v - v_m) * dt / t_meas            # measurement filter\n        integ += -ki * v_m * dt                   # Mvar\n        integ = min(max(integ, -46.0), 46.0)      # capability (lesson B)\n        buf.append(integ)\n        q += (buf.pop(0) - q) * dt / t_unit       # units follow late\n        out.append(v)\n    return np.arange(n) * dt, np.array(out)\nPOC voltage control after a -2 % grid step (integral controller)\n  case                         ki Mvar/pu/s   overshoot %   settles (10 %) s\n  SCR 15, tuned for it                 1500             0                1.8\n  SCR 3, same gains                    1500            56                2.8\n  SCR 3, retuned                        300             0                1.8\n  the same gains that settle smoothly on the strong grid ring\n  on the weak one: the grid's voltage sensitivity (1/S_sc) is\n  part of the loop gain - controller settings are studied at\n  the minimum strength and retuned (or scheduled) for it\n\n\n\n\n\n\nشکل 28.11: انحرافِ ولتاژِ نقطهٔ اتصال پس از پلهٔ −2 % شبکه: تنظیم‌شده روی SCRِ ۱۵، همان بهره روی ۳ و بازتنظیم روی ۳ (منحنیِ آخر روی اولی می‌افتد).\n\n\n\n\nمثال 28.25 (همان بهره، شبکهٔ دیگر) پرسش. با بهرهٔ 1,500 Mvar بر پریونیت بر ثانیه، فراجهش روی SCRِ ۱۵ و ۳ چیست؟ بهرهٔ بازتنظیم‌شده برای ۳ چند است؟\nپاسخ. صفر و 56 %؛ 300.\nتفسیر. بهرهٔ مؤثرِ حلقه \\(k_i/S_\\text{sc}\\) است: ۱ بر ثانیه روی شبکهٔ قوی و ۵ روی ضعیف؛ با حدودِ 0.3 s تأخیرِ جمعی، پنج برابر بهره حاشیهٔ فاز را تقریباً از بین می‌برد. تنظیم‌ها در کمینهٔ قدرت مطالعه و برای آن بازتنظیم یا زمان‌بندی می‌شوند (REQ-G02، REQ-G22)؛ بازتنظیم با \\(k_i/S_\\text{sc}\\) یکسان همان پاسخِ شبکهٔ قوی را برمی‌گرداند. وارسی: \\(300/300 = 1500/1500 = 1\\,\\text{s}^{-1}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبهرهٔ مؤثرِ حلقه برای 1,500 روی 300 MVA و روی 1,500 MVA؟\nچرا تأخیرِ ارتباط در شبکهٔ ضعیف خطرناک‌تر است؟\n\n\n\n\n\n28.4.4 جزیره‌شدن و ناحیهٔ کورِ رله‌ها\nایده. اگر تغذیهٔ 132 kV پستِ شبکه باز شود، نیروگاه و بارِ منطقه ممکن است یک جزیره بسازند. رله‌های غیرفعالِ ولتاژ و فرکانس جزیره را فقط وقتی می‌بینند که عدمِ توازنِ توان ولتاژ یا فرکانس را از پنجره بیرون ببرد. برای باری با ضریبِ کیفیتِ \\(Q_\\text{f}\\)، ناحیهٔ کور (به انگلیسی non-detection zone):\n\\[\n\\left(\\frac{1}{U_\\text{max}}\\right)^{2} - 1 \\le \\frac{\\Delta P}{P} \\le \\left(\\frac{1}{U_\\text{min}}\\right)^{2} - 1\n\\tag{28.6}\\]\nو برای توانِ واکنشی:\n\\[\nQ_\\text{f}\\left[1 - \\left(\\frac{f_0}{f_\\text{min}}\\right)^{2}\\right] \\le \\frac{\\Delta Q}{P} \\le Q_\\text{f}\\left[1 - \\left(\\frac{f_0}{f_\\text{max}}\\right)^{2}\\right]\n\\tag{28.7}\\]\nبا تولیدِ ساعتیِ نیروگاه و بارِ منطقه (فصل‌های ۱۵ و ۱۷) می‌شود شمرد چند ساعت از سال توازن درونِ ناحیه است:\ncould the plant and the regional load form an undetected island?\n  (the grid substation's 132 kV supply opens; passive relays only)\n  blind zone for dP/P: -0.174 to +0.384 (U 0.85-1.10 pu);\n  for dQ/P: -0.041 to +0.039 (f 49-51 Hz, quality factor 1)\n  hours of the year with the active-power mismatch inside it: 1760\n  regional load 16-52 MW, plant 0-100 MW\n  in those hours voltage relays alone may not see the island\n  (frequency relays only if reactive power is also matched);\n  an intertrip from the grid substation's breaker closes the\n  gap whatever the balance - the study states which scheme\n  the operator requires (REQ-G12)\n\n\n\n\n\n\nشکل 28.12: ساعت‌های سال بر حسبِ عدمِ توازنِ توانِ فعال میانِ بارِ منطقه و نیروگاه، با ناحیهٔ کورِ رله‌های غیرفعال (سایه‌دار)؛ ستونِ +1 ساعت‌های بی‌تولید است.\n\n\n\n\nمثال 28.26 (یک‌پنجمِ سال) پرسش. در چند ساعت از سال عدمِ توازنِ توانِ فعال درونِ ناحیهٔ کور است و نتیجه چیست؟\nپاسخ. 1,760 ساعت، حدودِ یک‌پنجمِ سال.\nتفسیر. در این ساعت‌ها رله‌های ولتاژ به‌تنهایی جزیره را نمی‌بینند (رله‌های فرکانس هم فقط اگر توانِ واکنشی هم تقریباً جور باشد، که ناحیه‌اش بسیار باریک است). یک قطعِ متقابل از کلیدِ پستِ شبکه این شکاف را هرچه توازن باشد می‌بندد؛ مطالعه می‌گوید بهره‌بردار کدام طرح را می‌خواهد (REQ-G12). وارسی: \\(1/1.1^2 - 1 = -0.174\\) و \\(1/0.85^2 - 1 = +0.384\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nناحیهٔ کورِ \\(\\Delta P/P\\) با پنجرهٔ 0.90 تا 1.10 پریونیت؟\nناحیهٔ \\(\\Delta Q/P\\) برای 49.5 تا 50.5 Hz و \\(Q_\\text{f} = 2\\)؟\nچرا قطعِ متقابل به توازن بستگی ندارد؟\n\n\n\n\n\n28.4.5 بازگشت، شیب، دیسپچ و تله‌متری\nایده. پس از قطع، نیروگاه با شرط‌هایی برمی‌گردد (ولتاژ و فرکانسِ سالم برای مدتی، سپس بالا رفتن با شیب)؛ در کارِ عادی نقطهٔ تنظیمِ توان را از بهره‌بردار می‌گیرد و دنبال می‌کند؛ و سیگنال‌هایش با تأخیرِ مشخص به اسکادای بهره‌بردار می‌رسند. هر سه با عددهای ساده مطالعه می‌شوند و با هم باید سازگار باشند:\nreconnection, set-point following and telemetry (teaching values)\n  after a trip: 60 s of healthy voltage and frequency, then 10 %/min\n  back to 80 MW in 8 min; energy lost per trip about 6.7 MWh (+ the outage)\n  set-point 80 -&gt; 60 MW at 20 s, ramp 10 MW/min, 4 s delay:\n  inside +/-2 MW after 111 s\n  (a placeholder requirement of 60 s would fail: the ramp\n  limit itself takes 2 min - the two requirements must agree)\n  telemetry latency budget, s:\n    unit/RTU scan                 1.0\n    plant gateway                 0.2\n    communications                0.3\n    operator SCADA processing     0.5\n  total 2.0 s against a placeholder requirement of 2.0 s: no margin -\n  an end-to-end test measures it; the budget shows where to cut\n\nمثال 28.27 (دو الزامِ ناسازگار) پرسش. با شیبِ 10 MW در دقیقه و تأخیرِ 4 s، پلهٔ نقطهٔ تنظیم از 80 به 60 MW در چند ثانیه درونِ ±2 MW می‌نشیند؟ الزامِ «یک دقیقه» چه می‌شود؟\nپاسخ. 111 s؛ الزامِ شصت‌ثانیه‌ای برآورده نمی‌شود.\nتفسیر. خودِ محدودیتِ شیب برای بیست مگاوات دو دقیقه وقت می‌گیرد: دو الزام (REQ-G14 و REQ-G15) با هم ناسازگارند و مطالعه باید این را پیش از آزمون به بهره‌بردار بگوید. بودجهٔ تأخیرِ تله‌متری (2.0 s در برابرِ 2.0 s) هم حاشیه ندارد؛ آزمونِ سرتاسری آن را اندازه می‌گیرد و بودجه نشان می‌دهد کجا کم کنیم. وارسی: \\(18/10 \\times 60 + 4 = 112\\,\\text{s}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nانرژیِ ازدست‌رفته در بازگشت از 50 MW با انتظارِ 60 s و 10 % در دقیقه؟\nتأخیرِ کل با زمانِ پویشِ 0.5 s؟\n\n\n\n\n\n28.4.6 از شبیه‌سازی تا آزمون: اعتبارسنجیِ مدلِ پویا\nایده. هر مطالعهٔ پویا ادعایی است که آزمون آن را می‌بندد: آزمونِ نوعیِ واحد (کارخانه یا آزمایشگاه)، آزمون‌های نیروگاه در راه‌اندازی، و رویدادهای ثبت‌شده در بهره‌برداری. مدلِ پویا وقتی پذیرفته است که با یک رکوردِ واقعی پنجره به پنجره بخواند: پیش از خطا، در خطا، پس از خطا. روشِ اعتبارسنجی (STD-132) پنجره‌ها و اندازه‌های خطا را تعریف می‌کند؛ این‌جا میانگینِ خطا، میانگینِ قدرِ مطلق و بیشینه با حدهای آموزشی:\nmodel against a recorded dip: errors of reactive current (pu)\n  window       mean error   mean abs error   max error   teaching limits\n  pre-fault        +0.001            0.008       0.024   0.02 / 0.05 ok\n  fault            -0.027            0.029       0.110   0.10 / 0.20 ok\n  post-fault       +0.013            0.019       0.254   0.05 / 0.15 OVER\n  errors are judged window by window: the means are small,\n  but the maximum after clearing is not - on site the\n  current falls faster than in the model; a mean alone\n  would hide it. The fix is a better current-loop time\n  constant from the OEM, then a rerun; a validation method\n  of this kind (STD-132) sets windows and measures, the\n  windows and limits here are teaching values\n\nمثال 28.28 (میانگین خوب، بیشینه نه) پرسش. کدام پنجره از حدِ آموزشی می‌گذرد و چه باید کرد؟\nپاسخ. پس از خطا: بیشینهٔ خطا 0.254 در برابرِ حدِ 0.15، در حالی که میانگینِ قدرِ مطلق 0.019 است.\nتفسیر. در محل جریانِ واکنشی پس از رفعِ خطا تندتر از مدل می‌افتد؛ میانگین این را پنهان می‌کند و بیشینه نشانش می‌دهد. راه درست، ثابتِ زمانیِ حلقهٔ جریان از سازنده و اجرای دوباره است، نه برداشتنِ بیشینه از معیار. شاهدِ پذیرش: رکورد، مدلِ با نسخه، جدولِ خطاها و تأییدِ بهره‌بردار (REQ-G21، REQ-G23). وارسی: خطای پیش از خطا (0.008) هم‌اندازهٔ نوفهٔ اندازه‌گیری (0.01) است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خطا در پنجره‌های جدا سنجیده می‌شود، نه روی کلِ رکورد؟\nسه نوعِ آزمون که مطالعهٔ پویا را می‌بندند نام ببرید.\n\n\n\n\n\n28.4.7 مطالعه آزمون را پیش‌بینی می‌کند\nایده. آزمونِ انطباق وقتی چیزی ثابت می‌کند که پیش از آن نوشته باشیم چه انتظار داریم و با چه رواداری. مطالعه همین را می‌دهد: برای هر نقطهٔ آزمون مقدارِ مورد انتظار و بازهٔ پذیرش. سه آزمونِ نمونه:\nنقطه‌های آزمونِ توانایی P-Q (REQ-G01):\nP-Q capability test points: the study's expected values (grid max, 1.00)\n  point   P POC MW   Q expected Mvar   requirement   pass if measured\n      1       20.7              82.7        &gt;= +33    +79.1 ..  +86.4\n      2       20.5             -90.1        &lt;= -33    -93.9 ..  -86.3\n      3       58.8              77.2        &gt;= +33    +73.7 ..  +80.7\n      4       58.3             -96.1        &lt;= -33   -100.0 ..  -92.2\n      5       97.9              50.8        &gt;= +33    +47.8 ..  +53.8\n      6       96.9             -97.3        &lt;= -33   -101.2 ..  -93.3\n  each point is held for a stated time (minutes) with the\n  POC voltage and the units' temperatures recorded; a\n  measured value outside the band is investigated before\n  the model or the test is blamed - and the requirement\n  column is judged on its own, against the operator's value\nآزمونِ پلهٔ نقطهٔ تنظیمِ ولتاژ (REQ-G02):\nvoltage set-point step test: what the study expects (SCR 15, tuned loop)\n  a 2 % step needs about 30 Mvar (2 % x 1,500 MVA), inside the\n  plant's +46 Mvar\n  expected: 90 % of the step reached in about 1.8 s, no overshoot\n  test acceptance written beforehand (teaching): 90 % within\n  2 s, overshoot below 10 %, settled within 5 s; on the\n  weak grid the same test is predicted with the retuned gain\n  (lesson C) - a test on a strong-grid day does not prove the\n  weak-grid behaviour, the validated model does\nآزمونِ تزریقِ فرکانس (REQ-G09، REQ-G10):\nfrequency injection test: expected change of active power\n  (5 % droop on 100 MW, 0.2 Hz deadband; plant at 80 MW)\n  injected Hz   deviation beyond deadband   expected dP MW   P after MW\n        49.70                       -0.10             +4.0         80.0\n        49.90                       +0.00             +0.0         80.0\n        50.10                       +0.00             +0.0         80.0\n        50.30                       +0.10             -4.0         76.0\n        50.50                       +0.30            -12.0         68.0\n  above 50.2 Hz the plant reduces at 40 MW per Hz; below 49.8\n  it cannot rise from 80 MW without headroom (S0) - the test\n  shows the droop slope, the deadband and the response time,\n  and the under-frequency part is tested only if headroom is\n  contracted (REQ-G10)\n\nمثال 28.29 (بازه پیش از آزمون) پرسش. در نقطهٔ ۵ (توانِ کامل، دادن) مقدارِ مورد انتظار و بازهٔ پذیرش چیست؟ اگر آزمون 44 Mvar نشان دهد چه می‌کنید؟\nپاسخ. 50.8 Mvar، بازهٔ 47.8 تا 53.8؛ 44 بیرون از بازه است ولی هنوز بالای الزامِ آموزشیِ +33.\nتفسیر. دو داوریِ جدا: آزمون الزام را برآورده کرده است (44 بیش از 33)، ولی مدل را تأیید نکرده است (بیرون از بازه). پیش از سرزنشِ مدل یا آزمون، ولتاژِ نقطهٔ اتصال، دمای واحدها، تپ و شمارِ واحدهای در مدار در آن ساعت وارسی می‌شوند؛ اگر مدل اشتباه است، اصلاح و دوباره اعتبارسنجی می‌شود (بخش 28.4.6). آزمونِ فرکانس هم نشان می‌دهد نیروگاهِ S0 در 49.7 Hz فقط +4 MW «انتظار» دارد که بی جای بالارو نمی‌تواند بدهد. وارسی: \\(2 + 0.02 \\times 50.8 = 3.0\\) بازهٔ رواداری.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتغییرِ توان در 50.4 Hz با افتِ 5 % روی 100 MW و ناحیهٔ مردهٔ 0.2 Hz؟\nچرا آزمونِ پله در روزِ شبکهٔ قوی رفتارِ شبکهٔ ضعیف را ثابت نمی‌کند؟\n\n\n\n\n\n28.4.8 حدِ صادرات در تندباد و جریانِ دنبالهٔ منفی\nحدِ صادرات. حدِ 100 MW در نقطهٔ اتصال (REQ-G16) را کنترل‌کنندهٔ نیروگاه نگه می‌دارد، ولی با اندازه‌گیریِ کمی کهنه و واحدهایی که با تأخیر پیروی می‌کنند. وقتی تندبادی توانِ در دسترس را تند بالا می‌برد، صادرات لحظه‌ای از حد می‌گذرد:\ndef limit_sim(setpoint: float, ramp: float = 2.0, delay: float = 1.0,\n              tau: float = 0.5, dt: float = 0.05, t_end: float = 30.0):\n    \"\"\"Available power ramps up at `ramp` MW/s from 90 MW (a gust); the\n    plant controller caps export at `setpoint`, acting on a measurement\n    `delay` s old through units that follow with time constant `tau`.\"\"\"\n    n = int(t_end / dt)\n    avail = np.minimum(90 + ramp * np.maximum(np.arange(n) * dt - 5, 0), 115)\n    out = np.full(n, avail[0])\n    cap = 115.0\n    lag = int(delay / dt)\n    for k in range(1, n):\n        seen = out[max(k - lag, 0)]\n        if seen &gt; setpoint:\n            cap = max(setpoint, cap - (seen - setpoint))\n        else:\n            cap = min(115.0, max(cap, setpoint))\n        target = min(avail[k], cap)\n        out[k] = out[k - 1] + (target - out[k - 1]) * dt / tau\n    return np.arange(n) * dt, avail, out\nholding a 100 MW export limit through a gust (2 MW/s, teaching)\n  set-point MW   peak export MW   above 100.05 for s   margin MWh/yr\n           100            103.4                  3.8               0\n            99            102.5                  1.9              86\n            98            101.5                  1.1             190\n  acting on a measurement one second old, a controller set\n  at the limit itself overshoots it by 3.4 MW for about 4 s\n  of the gust; one or two MW lower cuts that to one or two\n  seconds, at 86-190 MWh a year - the study states the\n  overshoot, the margin and its cost, and the operator\n  says whether a short overshoot is acceptable (REQ-G16)\n\n\n\n\n\n\nشکل 28.13: نگه داشتنِ حدِ 100 MW در تندباد: توانِ در دسترس، صادرات با تنظیم روی 100 و روی 98 MW.\n\n\n\n\nمثال 28.30 (حاشیه، با بهای انرژی) پرسش. با تنظیم روی خودِ حد، صادرات چقدر و چه مدت از 100 MW می‌گذرد؟ تنظیم روی 98 MW در سال چه می‌خورد؟\nپاسخ. قلهٔ 103.4 MW و حدودِ 3.8 s بالای حد؛ با 98، قلهٔ 101.5، 1.1 s و حدودِ 190 MWh در سال.\nتفسیر. کنترل‌کننده‌ای که با اندازه‌گیریِ یک ثانیه کهنه روی خودِ حد تنظیم شده، در تندباد دیر می‌جنبد و از آن می‌گذرد. حاشیهٔ یک یا دو مگاوات گذر را به یکی دو ثانیه کم می‌کند (صفر نمی‌کند) و بهایش انرژی است. مطالعه گذر، حاشیه و بهای سالانه را می‌گوید و بهره‌بردار می‌گوید آیا گذرِ کوتاه پذیرفتنی است. وارسی: صادراتِ بالای 98 MW در سالِ داده تا حدودِ 190 MWh جمع می‌شود.\n\nدنبالهٔ منفی. در خطای نامتقارن، بعضی کدها از مبدل جریانِ دنبالهٔ منفی هم می‌خواهند تا نامتعادلیِ ولتاژ کم شود:\nnegative-sequence voltage at the POC in an unbalanced fault\n  (grid side 0.30 pu; plant injects k2 x V2 of negative-sequence current)\n  k2     V2 at POC pu   positive-sequence unaffected\n  0.0           0.300   yes\n  1.0           0.278   yes\n  2.0           0.259   yes\n  4.0           0.227   yes\n  a converter that also controls the negative sequence (if\n  the code asks for it) pulls the unbalance down a little\n  on a strong grid - and uses current that the positive\n  sequence then cannot; the requirement, the unit's type\n  test and the model must all name the same behaviour\n\nمثال 28.31 (کمک، با جریانی که دیگر نیست) پرسش. با \\(k_2 = 2\\) ولتاژِ دنبالهٔ منفیِ نقطهٔ اتصال چقدر کم می‌شود؟\nپاسخ. از 0.300 به 0.259 پریونیت.\nتفسیر. کاهش در شبکهٔ قوی اندک است، و جریانی که به دنبالهٔ منفی می‌رود از دنبالهٔ مثبت گرفته می‌شود. الزام، آزمونِ نوعیِ واحد و مدل باید همه یک رفتار را نام ببرند. وارسی: \\(0.30/(1 + 2 \\times 0.08) = 0.259\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اندازه‌گیریِ کهنه گذر از حد را بزرگ‌تر می‌کند؟\nولتاژِ دنبالهٔ منفی با \\(k_2 = 3\\)؟\n\n\n\n\n\n28.4.9 انتخابِ شیبِ مشخصهٔ Q(U)\nایده. در حالتِ ولتاژ، کنترل‌کننده توانِ واکنشی را با یک مشخصه به انحرافِ ولتاژ می‌بندد: کلِ توانایی (46 Mvar، بخش 28.3.3) برای انحرافی به اندازهٔ «شیب». نقطهٔ کار جایی است که این مشخصه خطِ شبکه (\\(U = E + Q/S_\\text{sc}\\)) را قطع می‌کند:\ndef qu_point(e: float, s_sc: float, slope: float) -&gt; tuple:\n    \"\"\"Steady state of a Q(U) characteristic (full Q_MAX for a deviation\n    of `slope` pu) on a grid source e behind s_sc MVA: (U, Q).\"\"\"\n    g = Q_MAX / (slope * s_sc)              # loop gain\n    u = (e + g) / (1 + g)\n    q = -(u - 1.0) / slope * Q_MAX\n    if abs(q) &gt; Q_MAX:                      # at the capability limit\n        q = math.copysign(Q_MAX, q)\n        u = e + q / s_sc\n    return u, q\nchoosing the Q(U) slope (full 46 Mvar for a deviation of 'slope')\n  slope %   grid    source 0.95: U POC  Q Mvar    source 1.05: U POC  Q Mvar\n        2   max                 0.980    45.4                 1.020   -45.4\n        2   min                 0.986    32.3                 1.014   -32.3\n        4   max                 0.972    32.5                 1.028   -32.5\n        4   min                 0.978    25.2                 1.022   -25.2\n        8   max                 0.964    20.8                 1.036   -20.8\n        8   min                 0.969    17.5                 1.031   -17.5\n  a steep characteristic (2 %) spends nearly the whole\n  capability on a 5 % grid deviation; a shallow one (8 %)\n  uses less than half and lets the voltage wander more;\n  even the steepest brings 0.95 only to 0.98 on this POC\n  (lesson B: 0.7 % per 10 Mvar) - the slope is chosen with\n  the operator for the grid's needs, inside the\n  requirement's range (REQ-G02)\n\n\n\n\n\n\nشکل 28.14: مشخصه‌های Q(U) با شیبِ ۲، ۴ و ۸ درصد، بریده در توانایی، و خط‌های شبکهٔ ضعیف برای منبعِ 0.95 و 1.05 پریونیت: نقطهٔ کار محلِ برخورد است.\n\n\n\n\nمثال 28.32 (شیبِ تند، توانایی تمام) پرسش. با منبعِ 0.95 روی شبکهٔ بیشینه، ولتاژِ نقطهٔ اتصال و توانِ واکنشی با شیبِ ۲ و ۸ درصد چیست؟\nپاسخ. 0.980 با 45.4 Mvar؛ 0.964 با 20.8 Mvar.\nتفسیر. شیبِ تند تقریباً همهٔ توانایی را خرج می‌کند و چیزی برای رویدادِ بعدی نمی‌گذارد؛ شیبِ ملایم ولتاژ را آزادتر می‌گذارد. حتی تندترین شیب در این نقطهٔ اتصالِ قوی ولتاژ را فقط تا 0.98 بالا می‌برد. شیب با بهره‌بردار و در بازهٔ الزام انتخاب می‌شود (REQ-G02) و پایداریِ حلقه با آن در کمینهٔ قدرت وارسی می‌شود (بخش 28.4.3). وارسی: \\(g = 46/(0.02 \\times 1{,}500) = 1.53\\) و \\(U = (0.95 + 1.53)/2.53 = 0.980\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا شیبِ ۴ درصد و منبعِ 1.05 روی 900 MVA، ولتاژ و توانِ واکنشی؟\nچرا شیبِ خیلی تند برای رویدادهای پی‌درپی بد است؟\n\n\n\n\n\n28.4.10 فهرستِ سیگنال‌های تله‌متری\nایده. تله‌متریِ درونِ نیروگاه صدها مقدار در ثانیه است؛ آنچه به بهره‌بردار می‌رود فهرستی کوتاه و تعریف‌شده است (REQ-G17) با تأخیری که بودجه‌اش در بخش 28.4.5 آمد:\ntelemetry inside the plant and to the operator (teaching sizes)\n  group                 count   points   period s   values/s\n  wind turbines            12      240          1      240.0\n  PV inverters             10      150          1      150.0\n  POC and substation        1       40          1       40.0\n  met stations              2       16         10        1.6\n  battery (S1)              4      100          1      100.0\n  plant SCADA (with S1): 532 values a second, ~0.4 GB a day\n  to the operator: a list of about 24 signals (POC P, Q, U, f,\n  breaker states, set-points received, limits, availability)\n  every 1-2 s within the latency budget of lesson C - the\n  list is the operator's (REQ-G17), the rest stays in the\n  plant; ch 34-36 build and secure both\n\nمثال 28.33 (صدها در برابرِ ده‌ها) پرسش. اسکادای نیروگاه چند مقدار در ثانیه دارد و فهرستِ بهره‌بردار چند سیگنال؟\nپاسخ. حدودِ 532 مقدار در ثانیه (با S1)؛ حدودِ ۲۴ سیگنال برای بهره‌بردار.\nتفسیر. فهرستِ بهره‌بردار از آنِ بهره‌بردار است: هر سیگنال با نام، یکا، بازه، بازهٔ به‌روزرسانی و کیفیت؛ بقیه در نیروگاه می‌ماند. ساختن و امن کردنِ هر دو کارِ فصل‌های ۳۴ تا ۳۶ است؛ مطالعه فقط می‌گوید کدام سیگنال کدام الزام را نشان می‌دهد. وارسی: \\(12 \\times 20 + 10 \\times 15 + 40 + 16/10 + 4 \\times 25 = 532\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nحجمِ روزانهٔ 532 مقدار در ثانیه با هشت بایت؟\nچهار سیگنالِ لازم برای سنجیدنِ خدمتِ توانِ واکنشی نام ببرید.\n\n\n\n\n\n28.4.11 نیروگاه به‌عنوانِ پیشامدِ شبکه\nایده. همان مطالعهٔ فرکانسِ بخش 28.4.2 را می‌شود برعکس پرسید: اگر خودِ نیروگاه در 100 MW قطع شود، شبکه چه می‌بیند؟\nthe plant's own trip at 100 MW as an event for the grid\n  system                         nadir Hz   RoCoF Hz/s\n  large (20 GW, H 4)               49.912       -0.031\n  small (2 GW, H 3)                49.044       -0.406\n  on the small system the plant is a large infeed: losing it\n  costs almost a hertz - the operator compares the\n  plant's size with the largest loss the system is planned\n  for, and may limit export or ask for a slower trip of\n  the units (ramped disconnection) where the code allows\n\nمثال 28.34 (تزریقی بزرگ در سامانهٔ کوچک) پرسش. قطعِ نیروگاه کمینهٔ فرکانسِ سامانهٔ کوچک را به چند می‌رساند و نرخِ تغییرِ آغازین چیست؟\nپاسخ. 49.04 Hz؛ حدودِ −0.41 Hz/s.\nتفسیر. در سامانهٔ بزرگ قطعِ نیروگاه تقریباً دیده نمی‌شود؛ در سامانهٔ کوچک نزدیکِ یک هرتز می‌افتد. بهره‌بردار اندازهٔ نیروگاه را با بزرگ‌ترین پیشامدی که سامانه برایش برنامه‌ریزی شده می‌سنجد و ممکن است صادرات را محدود کند یا جدا شدنِ پله‌ای و شیب‌دارِ واحدها را بخواهد، جایی که کد اجازه دهد. وارسی: \\(-100/2{,}000 \\times 50/6 = -0.42\\,\\text{Hz/s}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنرخِ تغییرِ آغازین با قطعِ 100 MW از 5,000 MW و \\(H = 4\\)؟\nچرا جدا شدنِ پله‌ای واحدها اثرِ قطع را کم می‌کند؟\n\n\n\n\n\n28.4.12 کانالِ قطعِ متقابل: دسترس‌پذیری و زمان\nایده. قطعِ متقابل دو شکافِ این فصل را می‌بندد: جزیره‌ای که رله‌های غیرفعال نمی‌بینند (بخش 28.4.4) و بازبستِ خودکار پیش از جدا شدنِ نیروگاه (بخش 28.3.8). ولی خودش یک کانالِ ارتباطی است که گاهی از دسترس بیرون است و زمانی می‌گیرد:\nthe intertrip channel's availability and the exposure it leaves\n  channel availability   hours/yr without it   blind hours/yr left\n                99.00 %                  87.6                 17.60\n                99.90 %                   8.8                  1.76\n                99.99 %                   0.9                  0.18\n  the intertrip closes the islanding gap only while its\n  channel works: a duplicated or supervised channel (an\n  alarm when it fails, export held back until it returns)\n  makes the residual exposure a matter of hours, written in\n  the study and agreed with the operator\nintertrip timing budget (ms, teaching)\n  grid-end protection operates         30\n  grid-end breaker opens               50\n  intertrip send and channel           20\n  plant breaker opens                  50\n  plant off after about 150 ms; with the fastest reclose of\n  300 ms the margin is 150 ms (lesson B, reclose) - the\n  channel's latency is a requirement of its own, tested end\n  to end before energisation (ch 26, 50)\n\nمثال 28.35 (شکافی که کوچک می‌شود، نه صفر) پرسش. با دسترس‌پذیریِ 99.9 % چند ساعت در سال نیروگاه بی‌کانال و درونِ ناحیهٔ کور است؟ حاشیهٔ زمانی تا تندترین بازبست چقدر است؟\nپاسخ. حدودِ 1.8 ساعت در سال؛ 150 ms.\nتفسیر. کانالِ پایش‌شده (هشدار در خرابی و نگه داشتنِ صادرات تا بازگشتش) یا کانالِ دوتایی شکافِ باقی را به چند ساعت در سال می‌رساند؛ این عدد در مطالعه نوشته و با بهره‌بردار توافق می‌شود. تأخیرِ کانال خودش یک الزام است و پیش از برق‌دار شدن سرتاسری آزموده می‌شود (فصل‌های ۲۶ و ۵۰). وارسی: \\(0.001 \\times 1{,}760 = 1.76\\) ساعت.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nساعت‌های بی‌کانال در سال با دسترس‌پذیریِ 99.99 %؟\nاگر کلیدِ نیروگاه 80 ms طول بکشد، حاشیه تا بازبستِ 300 ms؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-d",
    "href": "chapters/28-grid-studies.html#sec-ch28-d",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.5 د. تمرینِ ردیابیِ مطالعه (مثالِ کارشده)",
    "text": "28.5 د. تمرینِ ردیابیِ مطالعه (مثالِ کارشده)\nمثالِ کارشدهٔ این فصل: فهرستِ ورودیِ مطالعه و ماتریسِ انطباق برای نقطهٔ اتصالِ پیشنهادیِ نیروگاهِ P. هر دو از ثبت‌های پروندهٔ register ساخته می‌شوند تا یک منبعِ واحد داشته باشند؛ برنامه فقط آن‌ها را می‌خواند، می‌شمرد و شکاف‌ها را نشان می‌دهد.\n\n28.5.1 فهرستِ ورودیِ مطالعه\nهر ورودی یک شناسه، مالک، وضع، کیفیت (A اندازه‌گیری‌شده یا گواهی‌شده، B اعلامِ مالک، C فرضِ تیمِ مطالعه) و مطالعه‌هایی که آن را لازم دارند می‌گیرد:\nstudy-input checklist for the POC (owner, status, quality A/B/C)\n  id     item                                 owner     status    q  for\n  IN-01  short-circuit level at POC, max/min  operator  received  B  B E\n  IN-02  X/R at POC                           operator  received  B  B\n  IN-03  network model around the POC         operator  requested -  B C E G\n  IN-04  steady-state voltage range at POC    operator  received  B  B\n  IN-05  frequency ranges and durations       operator  assumed   C  C\n  IN-06  fault clearing, auto-reclose times   operator  requested -  C\n  IN-07  protection settings at the grid end  operator  requested -  B\n  IN-08  background harmonics at POC (U-101)  operator  missing   -  ch27\n  IN-09  emission allocation (U-100)          operator  missing   -  ch27\n  IN-10  applicable code, version (U-102)     operator  missing   -  all\n  IN-11  neighbouring plants and their size   operator  requested -  E\n  IN-12  one-line diagram (D-027)             plant     received  A  all\n  IN-13  main transformer guaranteed data     plant     received  B  B\n  IN-14  main transformer test data (FAT)     plant     missing   -  B\n  IN-15  33 kV cable lengths and sections     plant     received  B  B\n  IN-16  132 kV line conductor and route      plant     received  B  B G\n  IN-17  line measured impedance              plant     missing   -  B G\n  IN-18  unit data sheets (wind, PV, BESS)    OEM       received  B  B\n  IN-19  unit P-Q capability vs voltage       OEM       received  B  B F\n  IN-20  unit RMS models with versions        OEM       received  B  C E F\n  IN-21  unit EMT models with versions        OEM       requested -  E\n  IN-22  unit type tests (ride-through)       OEM       received  A  C\n  IN-23  plant controller model and settings  OEM       received  C  C F\n  IN-24  BESS PCS model and limits (S1)       OEM       requested -  F\n  IN-25  auxiliary loads (ch 23)              plant     received  B  B\n  IN-26  earthing and neutral data            plant     received  B  B\n  IN-27  metering point and class             operator  received  B  G\n  IN-28  telemetry signal list                operator  requested -  C\n  IN-29  weather data for line rating         plant     received  B  G\n  IN-30  outage rates of plant elements       plant     assumed   C  G\n  16 received, 7 requested, 2 assumed, 5 missing of 30\n  quality: A measured or certified, B declared by the owner,\n  C assumed by the study team - a C input carries an entry\n  in the assumption log\n\n\n28.5.2 ماتریسِ انطباق: الزام تا شاهد\nهر الزام به مطالعه، مدل، آزمون و شاهدی پیوند می‌خورد (شکل 28.15)؛ برنامه برای هر الزام ورودی‌هایی را که مطالعه‌اش هنوز ندارد پیدا می‌کند:\ndef blocked_by(req: reg.Requirement) -&gt; list[str]:\n    \"\"\"Inputs not yet received that the requirement's studies need.\"\"\"\n    letters = {s.split(\"-\")[0] for s in req.study.split(\", \")}\n    out = []\n    for iid, _, _, status, _, use in reg.INPUTS:\n        if status in (\"missing\", \"requested\") and \\\n                (letters & set(use.split()) or \"all\" in use.split()):\n            out.append(iid)\n    return out\ncompliance matrix: requirement -&gt; study -&gt; model -&gt; test -&gt; evidence\n  req      topic                                study          test  evid  in\n  REQ-G01  reactive capability at the POC       B-reactive     yes   yes   6\n  REQ-G02  voltage control at the POC           C-vcontrol     yes   yes   4\n  REQ-G03  power-factor and Q modes             B-reactive     yes   yes   5\n  REQ-G04  low-voltage ride-through             C-frt          yes   yes   4\n  REQ-G05  high-voltage ride-through            C-frt          yes   yes   4\n  REQ-G06  reactive current in dips             C-frt          yes   yes   4\n  REQ-G07  active power recovery                C-frt          yes   yes   4\n  REQ-G08  frequency range of operation         C-freq          -    yes   4\n  REQ-G09  over-frequency power reduction       C-freq         yes   yes   4\n  REQ-G10  under-frequency response, contracted F-envelope     yes   yes   2\n  REQ-G11  RoCoF withstand                      C-freq          -    yes   4\n  REQ-G12  loss of mains / intertrip            C-islanding    yes   yes   4\n  REQ-G13  reconnection after a trip            C-restore      yes   yes   4\n  REQ-G14  ramp-rate limits                     C-restore      yes   yes   4\n  REQ-G15  active power set-point following     C-restore      yes   yes   4\n  REQ-G16  export limit at the POC              B-cases        yes   yes   5\n  REQ-G17  telemetry signals and latency        C-restore      yes   yes   4\n  REQ-G18  short-circuit contribution data      B-sc            -    yes   5\n  REQ-G19  protection coordination              B-protection   yes   yes   5\n  REQ-G20  harmonic emission and flicker        ch 27 studies  yes   yes   1\n  REQ-G21  validated simulation models          F-versions      -    yes   2\n  REQ-G22  stable at minimum grid strength      E-weak          -    yes   4\n  REQ-G23  compliance tests at commissioning    C-tests        yes   yes   4\n  REQ-G24  fast frequency response, contracted  F-envelope      -     -    2\n  24 requirements: all wait for IN-10 (the code itself);\n  23 also wait for other inputs ('in' counts open inputs)\n  requirements without a site test:\n    REQ-G08: closed by maker's declaration\n    REQ-G11: closed by maker's declaration\n    REQ-G18: closed by study report\n    REQ-G21: closed by validation report, versions\n    REQ-G22: closed by study report\n    REQ-G24: neither test nor evidence named\n\n\n\n\n\n\nشکل 28.15: ردیابیِ یک الزام: الزام، مطالعه، مدل، آزمون و شاهد، با مالکِ هر حلقه؛ بسته شدنِ الزام در ماتریسِ انطباق ثبت می‌شود.\n\n\n\n\nمثال 28.36 (مثالِ کارشده: فهرست و ماتریس) پرسش. برای نقطهٔ اتصالِ پیشنهادیِ نیروگاهِ P فهرستِ ورودیِ مطالعه و ماتریسِ انطباق را بسازید و بگویید کدام الزام‌ها بی‌آزمونِ محل بسته می‌شوند و کدام هنوز هیچ راهِ بسته شدن ندارند.\nپاسخ. سی ورودی: ۱۶ رسیده، ۷ درخواست‌شده، ۲ فرض‌شده، ۵ گم‌شده. بیست‌وچهار الزام: همه منتظرِ IN-10 (خودِ کد)؛ پنج الزام با اعلامِ سازنده، گزارشِ مطالعه یا گزارشِ اعتبارسنجی بسته می‌شوند (REQ-G08، G11، G18، G21، G22)؛ REQ-G24 (پاسخِ سریعِ فرکانس، فقط با قرارداد) نه آزمونی دارد نه شاهدی.\nتفسیر. ماتریس سه کار می‌کند: نشان می‌دهد هر الزام چگونه بسته می‌شود، چه چیزی آن را نگه داشته (ورودیِ باز) و چه کسی باید حرکت کند (مالکِ ورودی). الزامی که نه آزمون دارد نه شاهد (G24) یا باید از دامنه بیرون برود یا حلقه‌هایش تعریف شوند (بخش 28.7.3). ماتریس با پیشرفتِ پروژه به‌روز می‌شود و در اعلامِ بهره‌برداری باید بسته باشد. وارسی: \\(16 + 7 + 2 + 5 = 30\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا فهرست و ماتریس از یک منبعِ ثبت ساخته می‌شوند؟\nاگر بهره‌بردار کد را بفرستد (IN-10 رسیده)، کدام الزام هنوز ورودیِ باز دارد؟\nالزامی بی‌آزمون و بی‌شاهد را چه می‌کنید؟\n\n\n\n\n\n28.5.3 دفترِ فرض‌ها و مرزهای تأیید\nدفترِ فرض‌ها. هر فرض با نتیجه‌هایی که می‌تواند تغییر دهد ثبت می‌شود؛ وقتی شاهد برسد، فرض بسته می‌شود و مطالعه‌های وابسته دوباره اجرا می‌شوند یا بی‌حساسیتیشان نشان داده می‌شود:\nassumption log of the study (each with the results it can change)\n  id      assumption                                 affects\n  A-341   minimum POC strength 900 MVA, X/R 6        B-sc, C-vcontrol, E-weak\n  A-342   unit transformers uk 6 %, 9 kW/MVA         B-losses, B-reactive\n  A-343   ride-through case 0.20 pu for 150 ms       C-frt\n  A-344   frequency event systems and droops         C-freq\n  A-345   line weather model (rates of ch 18)        G-contingency, G-line\n  A-346   zero-sequence ratios (grid 1.5, line 3)    B-earth\n  A-347   connection options, locus, emissions       G-alternatives, B-locus\n  A-348   values of the later lessons                C, F, G (several)\n  TA-01   frequency ranges (IN-05 assumed)           C-freq, REQ-G08\n  TA-02   plant element outage rates (IN-30)         G-contingency\n  TA-03   line impedance calculated, not measured    B, G (sensitivity)\n  an assumption is closed by evidence (data received or\n  measured) and the affected studies are rerun or shown\n  insensitive - the log is part of the submission\nمرزهای تأیید و مالکیتِ مدل. چه کسی آماده می‌کند و چه کسی تأیید می‌کند؟ هیچ‌کس کارِ خودش را تأیید نمی‌کند:\napproval boundaries of the study (who prepares, reviews, approves)\n  item                       prepares             approves\n  study scope and cases      plant study engineer operator\n  input data                 data owner           data owner signs\n  unit and controller models OEM                  operator accepts\n  study results              study engineer       licensed engineer + operator\n  protection settings        protection engineer  operator (interface)\n  test programme             plant                operator\n  compliance statement       plant                operator (operating notice)\n  the operator owns the network model and the code; the OEM\n  owns its models; the plant owns its data and the study;\n  no one approves their own work - an independent checker\n  and a licensed engineer sign the results\n\nمثال 28.37 (فرضی که به سه مطالعه می‌رسد) پرسش. اگر بهره‌بردار کمینهٔ قدرتِ شبکه را 700 به‌جای 900 MVA اعلام کند، کدام نتیجه‌ها باید دوباره اجرا شوند؟\nپاسخ. فرضِ A-341 به اتصالِ کوتاهِ کمینه (حساسیتِ حفاظت)، پایداریِ کنترلِ ولتاژ و مطالعهٔ شبکهٔ ضعیف می‌رسد: هر سه.\nتفسیر. دفترِ فرض‌ها تغییر را از «شاید چیزی عوض شود» به فهرستی مشخص از اجراها بدل می‌کند. مالکیتِ مدل‌ها هم این‌جا روشن است: مدلِ شبکه از بهره‌بردار، مدل‌های واحد از سازنده، دادهٔ نیروگاه و خودِ مطالعه از نیروگاه؛ نتیجه را بازبینِ مستقل و مهندسِ دارای صلاحیت امضا می‌کنند و بهره‌بردار می‌پذیرد. وارسی: ستونِ «affects» در دفتر برای A-341 سه مطالعه دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا دفترِ فرض‌ها بخشی از بستهٔ ارسالی است؟\nچه کسی نتیجهٔ مطالعه را تأیید می‌کند و چرا نه خودِ مهندسِ مطالعه؟\n\n\n\n\n\n28.5.4 محدودیت‌های بهره‌برداری و مطالعهٔ زنده\nمحدودیت‌ها. هر مطالعه شرطی را پیدا می‌کند که در آن نیروگاه باید کاری را نکند یا جورِ دیگری کار کند. این‌ها در یک ثبت جمع می‌شوند:\noperating restrictions written by the studies (teaching register)\n  condition                   restriction                      source\n  one main transformer out    export &lt;= 62 MW, coupler closed  G-contingency\n  grid at 1.10 pu, output     units absorb Q (taps at stop)    B-stability\n  minimum grid strength       voltage-loop gain retuned        C-vcontrol\n  line maintenance            plan for a calm day              G-contingency\n  45 C day, full output       Q &gt; +29 Mvar needs S1 or bank    F-envelope\n  loss of the grid end        intertrip within 0.15 s          C-islanding\n  export near 100 MW          set-point 98-99 MW               r_limit\n  each restriction becomes a line in the operating\n  procedures (ch 51) and, where it can, a rule in the plant\n  controller (ch 20) - a study result nobody operates by is\n  not yet finished\nرویدادهایی که مطالعه را دوباره باز می‌کنند. مطالعه یک بار تمام نمی‌شود؛ هر تغییری در شبکه، نیروگاه، میان‌افزار یا کد آن را باز می‌کند:\nevents that reopen the study (teaching register)\n  event                              change             rerun\n  a new plant beside the POC (50 MW) WSCR 5.8 -&gt; 4.9    E, B-locus\n  grid strength falls 20 %           SCR 15 -&gt; 12       B-sc, C-vcontrol\n  unit firmware changed              k 2.0 -&gt; 2.5       C-frt, F-versions\n  line re-conductored                R -30 %            B-losses, G-line\n  battery added (S0 -&gt; S1)           +20 MVA            B, C, F all\n  code revised by the operator       U-102              matrix, all\n  the study is a living record: each trigger names the\n  studies to rerun and the matrix rows to reopen; the plant's\n  change control (ch 38) asks the question for every change\n\nمثال 28.38 (نتیجه‌ای که کسی با آن کار نکند) پرسش. محدودیتِ «خروجِ یک ترانسفورماتورِ اصلی» کجا باید ثبت شود و یک نیروگاهِ تازهٔ 50 MW کنارِ نقطهٔ اتصال چه چیزی را باز می‌کند؟\nپاسخ. در دستورالعملِ بهره‌برداری (فصلِ ۵۱) و در صورت امکان به‌صورتِ قاعده‌ای در کنترل‌کنندهٔ نیروگاه (فصلِ ۲۰)؛ نیروگاهِ تازه WSCR را از 5.8 به 4.9 می‌برد و مطالعهٔ شبکهٔ ضعیف و هارمونیک را باز می‌کند.\nتفسیر. نتیجهٔ مطالعه‌ای که کسی با آن کار نکند هنوز تمام نشده است. ثبتِ محدودیت‌ها مطالعه را به بهره‌برداری می‌رساند و ثبتِ رویدادها آن را زنده نگه می‌دارد؛ کنترلِ تغییرِ نیروگاه (فصلِ ۳۸) برای هر تغییر می‌پرسد کدام ردیفِ ماتریس دوباره باز می‌شود. وارسی: \\((1500 \\times 100 + 1500 \\times 80 + 1095 \\times 60 + 1500 \\times 50)/290^2 = 4.9\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو محدودیت نام ببرید که می‌توانند به قاعدهٔ کنترل‌کننده بدل شوند.\nاگر بهره‌بردار کد را بازنگری کند، کدام بخشِ مطالعه باز می‌شود؟\n\n\n\n\n\n28.5.5 کامل‌بودنِ گزارشِ مطالعه\nایده. گزارشِ مطالعه پیش از رفتن به بهره‌بردار با یک فهرستِ ثابت سنجیده می‌شود. یک پیش‌نویسِ آموزشی:\ncompleteness of a draft study report (15 items)\n  [ok] scope and stage\n  [ok] input register with owners\n  [  ] assumption log\n  [ok] models with versions and validation\n  [ok] cases (max/min, voltages, outages)\n  [ok] load flow and reactive capability\n  [ok] losses\n  [ok] short circuit (max/min)\n  [ok] protection interfaces\n  [ok] dynamic results (FRT, frequency, control)\n  [  ] sensitivities\n  [ok] compliance matrix\n  [  ] operating restrictions\n  [  ] independent check\n  [ok] signatures and approvals\n  11 of 15 present; the four missing are\n  the ones that show what the results depend on and who\n  checked them - the report goes back before it goes out\n\nمثال 28.39 (چهار قلمی که نیست) پرسش. کدام قلم‌ها نیستند و چرا مهم‌اند؟\nپاسخ. دفترِ فرض‌ها، حساسیت‌ها، محدودیت‌های بهره‌برداری و وارسیِ مستقل.\nتفسیر. همین چهار قلم نشان می‌دهند نتیجه‌ها به چه وابسته‌اند و چه کسی آن‌ها را وارسی کرده است؛ بی آن‌ها گزارش فقط عددهاست. گزارش پیش از ارسال برمی‌گردد (بخش 28.5.3، بخش 28.8.5، بخش 28.5.4، بخش 28.3.12). وارسی: \\(11/15 = 73\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا «امضاها» بی «وارسیِ مستقل» کافی نیست؟\nیک قلمِ شانزدهم پیشنهاد کنید.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-e",
    "href": "chapters/28-grid-studies.html#sec-ch28-e",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.6 ه. مطالعه‌های شرطیِ شبکهٔ ضعیف و جزیره",
    "text": "28.6 ه. مطالعه‌های شرطیِ شبکهٔ ضعیف و جزیره\n\n\n\n\n\n\nاحتیاطشرطی، نه پیش‌فرض\n\n\n\nنیروگاهِ P پیروِ شبکه است و نه سازندگیِ شبکه، نه جزیره برای صادرات و نه راه‌اندازیِ سیاه پیشنهاد می‌کند (D-024). مطالعه‌های این بخش فقط وقتی انجام می‌شوند که الزامی یا قراردادی آن‌ها را بخواهد؛ هیچ‌کدام به این معنا نیست که این کارکردها در دسترس یا مجازند. شواهدِ نصب، راه‌اندازی و بهره‌برداریِ آن‌ها در فصل‌های ۵۰ و ۵۱ می‌آید.\n\n\n\n28.6.1 قدرتِ شبکه با همسایه‌ها\nایده. نسبتِ اتصالِ کوتاه (\\(\\mathrm{SCR} = S_\\text{sc}/P\\)) قدرتِ شبکه را از دیدِ یک نیروگاه می‌گوید. خازن‌های موازی آن را کمی کم می‌کنند (ESCR). وقتی چند نیروگاهِ مبدل‌محور نزدیکِ هم‌اند، کنترل‌هایشان با هم کار می‌کنند و شبکه ضعیف‌تر از آن رفتار می‌کند که هر کدام تنها می‌بیند؛ یک وزن‌دهیِ رایج:\n\\[\n\\mathrm{WSCR} = \\frac{\\sum_i S_{\\text{sc},i}\\,P_i}{\\left(\\sum_i P_i\\right)^{2}}\n\\tag{28.8}\\]\ngrid strength seen by Plant P alone and with its neighbours (teaching)\n  case   SCR    ESCR (with 7.1 Mvar shunt)   WSCR (P, Q, R)   dU per 10 Mvar %\n  max    15.0                         14.9              5.8               0.67\n  min     9.0                          8.9              3.5               1.11\n  neighbour: plant Q, PV at the same substation, 80 MW\n  neighbour: plant R, wind 20 km away, 60 MW\n  alone the plant sees a strong grid (SCR 9-15); with the two\n  converter plants beside it the grid behaves as if it were\n  much weaker (WSCR 3.5-5.8) - converter interactions are\n  studied with all of them in an EMT model, not one at a time\n\nمثال 28.40 (تنها قوی، با هم ضعیف) پرسش. نیروگاهِ P تنها و با دو همسایه‌اش چه قدرتی می‌بیند (حالتِ کمینه)؟\nپاسخ. SCRِ ۹ تنها؛ WSCRِ 3.5 با همسایه‌ها.\nتفسیر. نیروگاهی که تنها در شبکهٔ قوی است، با همسایه‌هایش در مرزِ «ضعیف» می‌نشیند؛ برهم‌کنشِ کنترل‌ها با مدلِ EMT همهٔ آن‌ها با هم مطالعه می‌شود (REQ-G22)، و برای آن بهره‌بردار باید فهرستِ همسایه‌ها و مدل‌هایشان را بدهد (IN-11، U-103). ضریبِ تغییرِ ولتاژ هم در شبکهٔ کمینه حدودِ ۱٫۷ برابرِ بیشینه است: ده مگاوار در شبکهٔ کمینه 1.11 % ولتاژ را جابه‌جا می‌کند. وارسی: \\((900 \\times 100 + 900 \\times 80 + 657 \\times 60)/240^2 = 3.5\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nWSCRِ دو نیروگاهِ 100 MW روی 1,500 و 1,000 MVA؟\nESCR با 20 Mvar خازن روی 900 MVA برای 100 MW؟\n\n\n\n\n\n28.6.2 سازندهٔ شبکه در برابرِ پیروِ شبکه\nایده. مبدلِ پیروِ شبکه (به انگلیسی grid-following) با حلقهٔ قفلِ فاز زاویهٔ شبکه را دنبال می‌کند و جریانی کنترل‌شده تزریق می‌کند. مبدلِ سازندهٔ شبکه (grid-forming) خودش یک ولتاژ پشتِ یک واکنشی است، مانندِ ماشین؛ وقتی زاویهٔ شبکه می‌پرد، بی‌درنگ جریان می‌دهد:\n\\[\n\\Delta I = \\frac{2\\sin(\\Delta\\theta/2)}{x}\n\\tag{28.9}\\]\nextra current after a grid phase jump (pu of rating, teaching)\n  jump deg   grid-forming x 0.15   x 0.30   grid-following (PLL)\n        10                  1.16     0.58            ~0 (tracks)\n        20                  2.32     1.16            ~0 (tracks)\n        40                  4.56     2.28            ~0 (tracks)\n  a grid-forming source answers a jump at once, like a\n  machine: with x 0.15 a 10 degree jump alone nearly fills a\n  1.2 pu current limit; a grid-following one tracks the angle\n  and helps only through its controls - which behaviour the\n  operator wants, and the current headroom for it, is a\n  requirement and a study, never a default (D-024)\n\nمثال 28.41 (پاسخِ بی‌درنگ، با بهای جریان) پرسش. با پرشِ فازِ 20 درجه و \\(x = 0.15\\) پریونیت، سازندهٔ شبکه چه جریانِ افزوده‌ای می‌خواهد؟\nپاسخ. 2.32 پریونیت.\nتفسیر. این پاسخ همان چیزی است که سامانه‌ای با ماشین‌های کمتر از سازندهٔ شبکه می‌خواهد (لختی و پشتیبانیِ لحظه‌ای)، ولی با حدِ جریانِ 1.2 پریونیت حتی پرشِ ده‌درجه‌ای تقریباً همهٔ حاشیه را می‌گیرد. کدام رفتار خواسته است، و جای جریانی که لازم دارد، یک الزام و یک مطالعه است، نه پیش‌فرض؛ در نیروگاهِ P، اگر روزی خواسته شود، گزینه‌اش باتری (S1) با مطالعهٔ EMT و حفاظتِ خودش است. وارسی: \\(2\\sin 10^\\circ/0.15 = 2.32\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ افزوده با پرشِ 15 درجه و \\(x = 0.2\\)؟\nچرا مبدلِ پیروِ شبکه به پرشِ فاز تقریباً پاسخِ لحظه‌ای نمی‌دهد؟\n\n\n\n\n\n28.6.3 حفاظت وقتی فقط مبدل‌ها جریانِ خطا می‌دهند\nایده. حفاظتِ معمولی روی جریانِ زیادِ خطا حساب می‌کند. در جزیره‌ای که فقط مبدل تغذیه‌اش می‌کند (مثلاً تغذیهٔ بارهای حیاتی از باتری، D-022)، جریانِ خطا به حدِ جریانِ مبدل محدود است. تابلوی 400 V نیروگاه را در دو حالت مقایسه کنید:\nfault current at the 400 V auxiliary board: grid-fed or islanded\n  grid-fed through the 250 kVA station transformer (uk 4 %):  9.02 kA\n  islanded from a 250 kVA grid-forming source at 1.2 pu:       0.43 kA\n  type C breaker   instantaneous trip at 10 x In   grid-fed   islanded\n             16 A                         0.16 kA      trips      trips\n             32 A                         0.32 kA      trips      trips\n             63 A                         0.63 kA      trips       slow\n            100 A                         1.00 kA      trips       slow\n            160 A                         1.60 kA      trips       slow\n  in an island fed only by converters every breaker above\n  about 40 A clears a fault on its slow thermal curve, if at\n  all: the protection of an islanded supply is designed for\n  it (undervoltage, differential, a source that can give\n  more current) - it is not the grid-connected design\n\nمثال 28.42 (کلیدی که دیگر سریع نیست) پرسش. در جزیره از منبعِ 250 kVA با 1.2 برابر جریان، کدام کلیدهای نوعِ C خطا را در ناحیهٔ لحظه‌ای قطع می‌کنند؟\nپاسخ. فقط 16 و 32 A؛ از 63 A به بالا روی منحنیِ کندِ حرارتی، اگر اصلاً.\nتفسیر. طراحیِ حفاظتِ وصل به شبکه در جزیره کار نمی‌کند؛ تغذیهٔ جزیره‌ای حفاظتِ خودش را می‌خواهد: کم‌ولتاژی، دیفرانسیل، یا منبعی که بتواند جریانِ بیشتری بدهد. این مطالعه شرطِ هر کارکردِ جزیره‌ای است و بی آن کارکرد فعال نمی‌شود. وارسی: \\(1.2 \\times 250/(\\sqrt{3} \\times 0.4) = 433\\,\\text{A}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ خطای تابلو از شبکه از راهِ ترانسفورماتورِ 250 kVA با 6 %؟\nچرا رلهٔ کم‌ولتاژی در جزیرهٔ مبدل‌محور مفید است؟\n\n\n\n\n\n28.6.4 راه‌اندازیِ سیاه و هم‌گام‌سازیِ دوباره\nایده. اگر جزیره‌ای باید دوباره به شبکه وصل شود، کلید فقط وقتی بسته می‌شود که اختلافِ ولتاژ، فرکانس (لغزش) و زاویه کوچک باشد. زاویه با لغزش می‌چرخد، پس پنجرهٔ بستن با لغزش کوتاه می‌شود؛ و در لحظهٔ بستن توانی به اندازهٔ \\(P = \\sin\\Delta\\theta/x\\) ناگهان جاری می‌شود:\njoining an island back to the grid (synchronising check, teaching)\n  slip Hz   angle deg/s   +/-10 deg window s   80 ms breaker travel deg\n     0.05            18                 1.11                        1.4\n     0.10            36                 0.56                        2.9\n     0.20            72                 0.28                        5.8\n  power surge on closing through x = 0.2 pu (island rating 20 MVA)\n  angle deg   surge pu   surge MW\n          5       0.44        8.7\n         10       0.87       17.4\n         20       1.71       34.2\n  black start: a 63 MVA main transformer draws ~315 MVA of inrush\n  (5 x rated, teaching) against 24 MVA a 20 MVA battery can give;\n  it needs soft energisation (voltage raised from zero) designed\n  into both - Plant P offers neither black start nor islanded\n  export (D-024); a study and tests would come first\n\nمثال 28.43 (پنجرهٔ نیم‌ثانیه‌ای) پرسش. با لغزشِ 0.1 Hz پنجرهٔ ±10 درجه چقدر طول می‌کشد، و بستن در 10 درجه برای جزیرهٔ 20 MVA چه ضربه‌ای دارد؟\nپاسخ. 0.56 s؛ 17.4 MW، تقریباً همهٔ ظرفیتِ جزیره.\nتفسیر. حدهای هم‌گام‌سازی از توانِ منبعِ جزیره می‌آیند، نه از عددی عمومی؛ و پیشروِ زاویه برای زمانِ حرکتِ کلید (2.9 درجه در 80 ms) در تنظیم دیده می‌شود. راه‌اندازیِ سیاه سخت‌تر است: برق‌دار کردنِ ترانسفورماتورِ 63 MVA از باتریِ 20 MVA با هجومِ حدودِ 315 MVA ممکن نیست مگر برق‌دار کردنِ نرم در هر دو طراحی شده باشد. نیروگاهِ P هیچ‌یک را پیشنهاد نمی‌کند (D-024)؛ مطالعه و آزمون مقدم بر هر پیشنهادند. وارسی: \\(360 \\times 0.1 = 36\\) درجه بر ثانیه و \\(20/36 = 0.56\\,\\text{s}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنجره با لغزشِ 0.15 Hz؟\nضربهٔ توان در بستن با 8 درجه از راهِ 0.25 پریونیت؟\n\n\n\n\n\n28.6.5 قدرتِ شبکه در پایانهٔ واحدها\nایده. نسبتِ اتصالِ کوتاه در نقطهٔ اتصال یک عدد است؛ ولی کنترلِ هر مبدل با قدرتِ شبکه در پایانهٔ خودش کار می‌کند، و میانِ آن و نقطهٔ اتصال ترانسفورماتورها نشسته‌اند. سطحِ اتصالِ کوتاه در هر جا، تقسیم بر مگاواتِ واحدهایی که پشتِ آن‌اند:\nshort-circuit level seen from each place, per MW of the units behind it\n  place                       grid    S_sc MVA   MW behind   ratio\n  POC                         max        1498         100    15.0\n  MV-A                        max         364          65     5.6\n  WS1 units (aggregated)      max         177          20     8.8\n  PVF3 units (aggregated)     max         153          15    10.2\n  POC                         min         898         100     9.0\n  MV-A                        min         313          65     4.8\n  WS1 units (aggregated)      min         164          20     8.2\n  PVF3 units (aggregated)     min         143          15     9.5\n  per MW of the units behind it, the 33 kV bus half is the\n  weakest place (5.6, and 4.8 on the weak grid) and the\n  units' terminals see 8-10 against 15 at the POC - the\n  transformers sit in between; a converter's control is\n  tuned for the strength at its terminals, which the plant's\n  study gives the maker (ch 27 weak grid, lesson E)\n\nمثال 28.44 (ضعیف‌ترین جا درونِ نیروگاه است) پرسش. نسبتِ سطحِ اتصالِ کوتاه به توانِ پشتِ آن در نقطهٔ اتصال، نیم‌شینهٔ MV-A و پایانهٔ واحدهای WS1 در شبکهٔ کمینه چیست؟\nپاسخ. 9.0، 4.8 و 8.2.\nتفسیر. نیروگاهی که در نقطهٔ اتصال «قوی» است، در شینهٔ 33 kV خود به مرزِ ضعیف نزدیک می‌شود، چون ترانسفورماتورِ اصلی میانِ آن و شبکه است و نیمی از نیروگاه پشتِ هر نیمه‌شینه. سازندهٔ مبدل باید قدرتِ شبکه را در پایانهٔ واحد بداند تا کنترل را تنظیم کند؛ مطالعه آن را به او می‌دهد و همین عدد در مطالعهٔ EMT با همسایه‌ها (بخش 28.6.1) به کار می‌رود. وارسی: \\(313/65 = 4.8\\).\n\nS1 در شب. وقتی باتری از شبکه شارژ می‌شود، نیروگاه در نقطهٔ اتصال بار است؛ مطالعه یک حالتِ واردات هم دارد:\nS1 at night: the battery charges from the grid (grid max, 1.00)\n  battery MW   P at POC MW   Q at POC Mvar   V MV-B   losses MW\n           0           0.0             2.4    1.004        0.00\n         -10         -10.1             2.0    1.001        0.05\n         -20         -20.2             0.7    0.998        0.22\n  charging turns the plant into a load at the POC: the\n  operator's study of the plant then includes an import\n  case (voltage, losses, any import limit or tariff), and\n  the meters record both directions (ch 34, 37)\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا نسبت در نیم‌شینهٔ 33 kV از پایانهٔ واحدها هم کمتر است؟\nدر حالتِ واردات کدام الزام‌ها و داده‌ها تازه مطرح می‌شوند؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-f",
    "href": "chapters/28-grid-studies.html#sec-ch28-f",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.7 و. مطالعه‌های خدمتِ شبکه (وقتی خواسته یا قرارداد شده)",
    "text": "28.7 و. مطالعه‌های خدمتِ شبکه (وقتی خواسته یا قرارداد شده)\n\n28.7.1 پوشِ توانایی در نقطهٔ اتصال\nایده. خدمتِ شبکه یعنی تعهد به یک توانایی؛ پس اول پوشِ توانایی در نقطهٔ اتصال مطالعه می‌شود: برای هر سطحِ توانِ فعال، بیشترین توانِ واکنشیِ دادن و جذب، با حدِ جریانِ واحدها، حدِ ولتاژِ پایانه‌ها، تپ‌ها، تلف‌ها و دما. سه حالت: S0 در 25 °C، S0 در روزِ 45 °C (کاهشِ ظرفیتِ 0.9)، و S1 با باتری:\nP-Q envelope at the POC (grid max, source 1.00 pu; units inside 0.90-1.10)\n  P POC MW   S0 25 C give/absorb   S0 45 C give/absorb   S1 25 C give/absorb\n      -1.3      +85.1 /   -87.2      +85.1 /   -87.2      +88.3 /   -89.8\n      18.5      +83.0 /   -89.8      +83.0 /   -89.8      +86.1 /   -92.5\n      38.2      +80.4 /   -92.7      +80.4 /   -92.7      +83.6 /   -94.3\n      58.8      +77.2 /   -96.1      +77.2 /   -96.1      +80.6 /   -95.8\n      78.3      +73.7 /   -99.6      +60.4 /   -97.2      +76.8 /   -96.5\n      97.9      +50.8 /   -97.3      +29.4 /   -63.8      +68.2 /   -95.6\n  at full output the hot day costs 21 Mvar of giving; the battery adds 17\n  least giving from 20 % to 100 % output, Mvar: S0 51, S0 hot 29, S1 68\n  a teaching requirement of +33 Mvar is met at 25 C but NOT\n  on a 45 C day at full output; the battery (S1) or a\n  capacitor bank would close the gap - so the requirement's\n  temperature and the battery's share are study inputs\n\n\n\n\n\n\nشکل 28.16: پوشِ P-Q در نقطهٔ اتصال: S0 در 25 °C، S0 در روزِ 45 °C و S1 با باتری (بالا دادن، پایین جذب)، با الزامِ آموزشیِ ±33 Mvar از 20 MW.\n\n\n\n\nمثال 28.45 (روزِ گرم، الزامِ نابرآورده) پرسش. در توانِ کامل، دادنِ توانِ واکنشی در سه حالت چیست و الزامِ آموزشیِ +33 Mvar کجا برآورده نمی‌شود؟\nپاسخ. 50.8، 29.4 و 68.2 Mvar؛ در روزِ 45 °C برآورده نیست.\nتفسیر. کاهشِ ظرفیتِ دمایی جریانِ واحدها را کم می‌کند و در توانِ کامل همان را از توانِ واکنشی می‌گیرد. سه راه: سهمِ باتری (S1)، بانکِ خازنی (با خطرِ تشدیدِ فصلِ ۲۷) یا محدودیتِ نوشته‌شده با بهره‌بردار. دمایی که الزام در آن سنجیده می‌شود و سهمِ باتری در تخصیصِ کنترل‌کننده ورودیِ مطالعه است، نه فرض. وارسی: \\(50.8 - 29.4 = 21\\,\\text{Mvar}\\) کاهش در روزِ گرم.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا کاهشِ ظرفیتِ دمایی در توانِ کم اثری بر توانِ واکنشی ندارد؟\nسه راهِ پر کردنِ کمبودِ روزِ گرم را با یک عیبِ هر کدام نام ببرید.\n\n\n\n\n\n28.7.2 برهم‌کنشِ کنترل‌ها: دو انتگرال‌گیر روی یک کمیت\nایده. در نیروگاهِ هیبرید چند کنترل‌کننده روی ولتاژ و توانِ واکنشی کار می‌کنند: کنترل‌کنندهٔ نیروگاه در نقطهٔ اتصال، کنترلِ محلیِ هر واحد در پایانه‌اش، و کنترلِ باتری. اگر دو کنترل‌کننده با انتگرال‌گیر دو ولتاژِ نزدیک ولی متفاوت را به یک مقدار بخواهند برسانند، با هم می‌جنگند:\ndef fight(local: str, t_end: float = 60.0, dt: float = 0.05) -&gt; tuple:\n    \"\"\"Plant controller integrating the POC voltage error together with\n    unit-level control at the terminals: 'off' (units follow the plant\n    set-point), 'droop' (proportional) or 'integral' (a second\n    integrator). Returns the final plant and local Mvar and voltages.\"\"\"\n    s_sc, drop = 1500.0, 0.015              # terminals sit 1.5 % above POC\n    q_p = q_l = 0.0\n    for _ in range(int(t_end / dt)):\n        q = max(min(q_p + q_l, 46.0), -46.0)\n        v_poc = 0.995 + q / s_sc\n        v_unit = v_poc + drop + q / 1000.0\n        q_p += 300.0 * (1.0 - v_poc) * dt\n        q_p = max(min(q_p, 46.0), -46.0)\n        if local == \"droop\":\n            q_l = -400.0 * (v_unit - 1.0) * 0.1\n        elif local == \"integral\":\n            q_l += 300.0 * (1.0 - v_unit) * dt\n            q_l = max(min(q_l, 46.0), -46.0)\n    return q_p, q_l, v_poc, v_unit\ntwo voltage controllers in series (POC set-point 1.00; terminals 1.5 % above)\n  unit mode     plant Mvar   local Mvar   V POC    V terminal\n  off                  7.5          0.0    1.000        1.022\n  droop                8.4         -0.9    1.000        1.022\n  integral            46.0        -46.0    0.995        1.010\n  with the units following the plant set-point the POC sits\n  at 1.00; a local droop leaves a small offset the plant's\n  integrator removes; a second integrator chasing 1.00 at the\n  terminals fights the first: both wind up to opposite\n  limits, the net Mvar is whatever is left - one integrator\n  per controlled quantity, and the study checks the modes\n\nمثال 28.46 (جنگِ انتگرال‌گیرها) پرسش. با کنترلِ محلیِ انتگرالی در واحدها، توانِ واکنشیِ کنترل‌کنندهٔ نیروگاه و واحدها و ولتاژِ نقطهٔ اتصال چه می‌شود؟\nپاسخ. +46 و −46 Mvar (هر دو در حد)، و نقطهٔ اتصال در 0.995 به‌جای 1.00.\nتفسیر. پایانه‌ها 1.5 % بالاتر از نقطهٔ اتصال‌اند؛ هر دو هدف با هم شدنی نیستند و هر انتگرال‌گیر تا حدش می‌رود. قاعده: یک انتگرال‌گیر برای هر کمیتِ کنترل‌شده؛ واحدها زیرِ کنترل‌کنندهٔ نیروگاه در حالتِ پیروی یا افت (تناسبی) کار می‌کنند، و مطالعه حالت‌ها و تنظیم‌ها را با مدلِ واحد و کنترل‌کننده با هم وارسی می‌کند (IN-23). وارسی: در حالتِ «off» نقطهٔ اتصال دقیقاً 1.000 است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا کنترلِ افتِ تناسبی با انتگرال‌گیرِ نیروگاه نمی‌جنگد؟\nباتری و اینورترهای خورشیدی هر دو توانِ واکنشی می‌دهند؛ چه کسی سهم‌ها را تعیین می‌کند؟\n\n\n\n\n\n28.7.3 نسخهٔ مدل و میان‌افزار، و ردیابیِ یک خدمت\nنسخه‌ها. مدلی که مطالعه با آن انجام شد باید با چیزی که در محل نصب است بخواند: نسخهٔ مدل، میان‌افزار و چکیدهٔ تنظیم‌ها. ثبتِ مدل‌ها با پیکربندیِ محل مقایسه می‌شود:\nmodel and firmware versions: study against site (register, teaching)\n  model              kind        in the study           on site        check\n  wind converter     RMS generic G-4.0 (61400-27-1)     G-4.0          ok\n  wind converter     EMT vendor  W-EMT 7.2              W-EMT 7.3      CHECK\n  PV inverter        RMS vendor  PV-RMS 2.3 / FW 4.1.7  FW 4.2.0       CHECK\n  PV inverter        EMT vendor  PV-EMT 5.0 / FW 4.1.7  FW 4.2.0       CHECK\n  BESS PCS           RMS vendor  not received           FW 2.0.3       CHECK\n  plant controller   RMS vendor  PPC 1.4, settings 7a91 settings 7a91  ok\n  collector network  aggregated  rev C (this chapter)   rev C          ok\n  132 kV line        pi model    calculated             to be measured CHECK\n  5 of 8 need action: a firmware change after the\n  study (PV 4.1.7 -&gt; 4.2.0) needs the OEM's statement that the\n  model still holds or a new model; a missing model blocks the\n  study it feeds; a calculated line is replaced by measurement\nردیابیِ یک خدمت. خدمتِ پاسخِ سریعِ فرکانس (REQ-G24، فقط با قرارداد) از الزام تا شاهد دنبال می‌شود؛ هر حلقه وضعِ خودش را دارد:\none service traced from requirement to evidence (teaching)\n  link          content                                       status\n  requirement   REQ-G24: 5 MW, 15 min, within 1 s             placeholder\n  capability    BESS headroom 5 MW, 1.25 MWh above SOC floor  S1 only\n  study         C-freq, F-envelope with the BESS model        blocked IN-24\n  model         BESS PCS RMS model, firmware 2.0.3            not received\n  test          frequency injection at plant controller       planned\n  measurement   100 ms POC data with time stamps (ch 27)      available\n  evidence      test report vs model, operator acceptance     open\n  the chain is only as good as its weakest link: here the\n  missing battery model blocks the study, so the service\n  cannot be offered yet whatever the battery could do\n\nمثال 28.47 (پنج از هشت، و یک زنجیرهٔ شکسته) پرسش. چند مدل پیش از ارسال اقدام می‌خواهند، و چرا خدمتِ پاسخِ سریع هنوز قابلِ پیشنهاد نیست؟\nپاسخ. پنج از هشت؛ مدلِ PCS باتری نرسیده و مطالعه‌ای که باید توانایی را نشان دهد مسدود است.\nتفسیر. تغییرِ میان‌افزارِ اینورتر پس از مطالعه (4.1.7 به 4.2.0) یا اعلامِ سازنده می‌خواهد که مدل هنوز معتبر است یا مدلِ تازه؛ خطِ حساب‌شده با اندازه‌گیری جایگزین می‌شود. زنجیرهٔ خدمت به اندازهٔ ضعیف‌ترین حلقه‌اش قوی است: هرچه باتری بتواند، بی مدل و مطالعه و آزمون خدمتی پیشنهاد نمی‌شود. این همان قاعدهٔ ماتریسِ پذیرشِ فصلِ ۲۷ است، این‌بار برای مدل. وارسی: ثبتِ مدل‌ها هشت ردیف و پنج «CHECK» دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاگر سازنده پس از آزمونِ نوعی میان‌افزار را عوض کند، کدام شاهد باید تکرار شود؟\nهفت حلقهٔ زنجیرهٔ یک خدمت را نام ببرید.\n\n\n\n\n\n28.7.4 باتری میانِ خدمت‌ها: سهم و اولویت\nایده. در S1، مبدل‌های باتری (20 MVA) هم دیسپچ دارند، هم ذخیرهٔ فرکانس (اگر قرارداد شده) و هم توانِ واکنشی برای نقطهٔ اتصال. ذخیره توانی است که هر لحظه باید بتواند اضافه شود، پس حتی وقتی مصرف نمی‌شود از حدِ جریان کم می‌کند:\nbattery converters (20 MVA) shared: dispatch, a 5 MW frequency reserve\n  held back, and the reactive power left for voltage support\n  dispatch MW   P that must fit MW   Q available Mvar\n            0                    5               19.4\n            5                   10               17.3\n           10                   15               13.2\n           15                   20                0.0\n  the reserve is power the converter must be able to add at\n  any moment, so it is counted against the current limit\n  even when unused; the battery's reactive power for the\n  POC (lesson F) shrinks as dispatch grows - the controller\n  allocates, and the study checks the corners\nهم‌زمانی. اگر فرورفتِ ولتاژ (جریانِ واکنشی می‌خواهد) و رویدادِ فرکانس (توانِ فعال می‌خواهد) با هم بیایند، حدِ جریان هر دو را کامل نمی‌دهد و اولویت تعیین می‌کند کدام می‌برد:\na dip (needs reactive current) and a frequency event (needs active\n  power) together: 1.1 pu current limit, battery exporting 0.5 pu\n  with a 0.25 pu frequency reserve; the dip asks for 1.0 pu reactive\n  priority   reactive got/need   active got/need   reserve delivered\n  Q first        1.00 / 1.00      0.46 / 0.75                   0 %\n  P first        0.80 / 1.00      0.75 / 0.75                 100 %\n  the current limit cannot serve both in full: with reactive\n  priority (usual for ride-through) the reserve and even part\n  of the export vanish during the dip; with active priority\n  the voltage gets a fifth less support - the requirement or\n  the contract states which wins, and the study shows the cost\n\nمثال 28.48 (یکی می‌برد) پرسش. با دیسپچِ 10 MW و ذخیرهٔ 5 MW چه توانِ واکنشی‌ای می‌ماند؟ در هم‌زمانی با اولویتِ واکنشی، چند درصدِ ذخیره تحویل می‌شود؟\nپاسخ. 13.2 Mvar؛ صفر درصد (و بخشی از صادرات هم می‌افتد: 0.46 به‌جای 0.75 پریونیت).\nتفسیر. اولویتِ واکنشی برای عبور از خطا معمول است، ولی یعنی ذخیرهٔ فرکانس در فرورفت حاضر نیست؛ اولویتِ فعال ولتاژ را یک‌پنجم کمتر پشتیبانی می‌کند. الزام یا قرارداد می‌گوید کدام، و مطالعه بهایش را نشان می‌دهد؛ سهمِ باتری در توانِ واکنشیِ نقطهٔ اتصال (مثال 28.45) هم از همین حساب می‌آید. وارسی: \\(\\sqrt{20^2 - 15^2} = 13.2\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتوانِ واکنشیِ باقی با دیسپچِ 8 MW و ذخیرهٔ 4 MW؟\nچرا ذخیرهٔ مصرف‌نشده هم از حدِ جریان کم می‌کند؟\n\n\n\n\n\n28.7.5 اثرِ یک تغییرِ میان‌افزار\nایده. سازنده‌ای که پس از مطالعه میان‌افزار را عوض کند، شاید فقط «بهبود» داده باشد؛ ولی هر پارامتر به چند ردیفِ ماتریسِ انطباق می‌رسد. بهرهٔ جریانِ واکنشی از 2.0 به 2.5:\na firmware change raises the reactive-current gain from 2.0 to 2.5\n  (weak grid, the grid source dips to 0.50 pu for 150 ms)\n  quantity                        k 2.0 (studied)   k 2.5 (new)   rows hit\n  POC voltage in the dip pu                    0.61          0.63   G04, G06\n  reactive power in the dip Mvar              57.96         70.99   G06\n  highest voltage after clearing pu            1.11          1.13   G05\n  active power back (90 %) s                   0.00          0.20   G07\n  the dip voltage improves, but the overshoot after clearing\n  grows, and the larger reactive current now cuts active\n  current, so the recovery requirement applies where it did\n  not before - a change that helps one requirement can hurt\n  another: every compliance row touched by the changed\n  parameter is rerun, and the OEM's statement names them\n\nمثال 28.49 (بهبودی که الزامِ تازه می‌آورد) پرسش. کدام نتیجه‌ها بهتر و کدام بدتر می‌شوند و کدام الزام تازه مطرح می‌شود؟\nپاسخ. ولتاژ در فرورفت بهتر (0.61 به 0.63)؛ گذرِ ولتاژ پس از رفعِ خطا بدتر (1.11 به 1.13)؛ و چون جریانِ فعال حالا بریده می‌شود، بازگشتِ توانِ فعال (REQ-G07) با 0.20 s تازه مطرح است.\nتفسیر. تغییری که یک الزام را بهتر می‌کند ممکن است دیگری را بدتر کند یا الزامی تازه را به کار بیندازد. اعلامِ سازنده ردیف‌های متأثر را نام می‌برد، آن ردیف‌ها دوباره اجرا می‌شوند و ثبتِ نسخه‌ها به‌روز می‌شود (بخش 28.7.3). وارسی: \\(2.5(1 - 0.63) = 0.93\\) در برابرِ \\(2(1 - 0.61) = 0.78\\) پریونیت جریانِ واکنشی.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا با \\(k = 2.5\\) جریانِ فعال در فرورفت بریده می‌شود ولی با \\(k = 2\\) نه؟\nبرای این تغییر کدام شاهد را از سازنده می‌خواهید؟\n\n\n\n\n\n28.7.6 الزامِ وابسته به ولتاژ: نمودارِ U-Q/Pmax\nایده. الزامِ توانِ واکنشی اغلب یک عدد نیست، یک شکل است: هرچه ولتاژِ شبکه پایین‌تر باشد، دادنِ توانِ واکنشیِ بیشتری لازم است و جذب کمتر، و برعکس. توانایی در هر ولتاژ با ولتاژی سنجیده می‌شود که شبکه با \\(Q = 0\\) می‌سازد (U-102: شکلِ این‌جا آموزشی است):\nreactive capability at full output against a teaching U-Q/Pmax profile\n  (grid min; the requirement is read at the POC voltage the grid\n  sets with Q = 0, then the plant's limit is computed there)\n  source   U POC at Q=0   give Q/Pmax  need   absorb Q/Pmax  need   ok\n    0.92          0.932          0.46  0.33           -0.52  -0.11   yes\n    0.95          0.962          0.46  0.33           -0.63  -0.21   yes\n    1.00          1.012          0.47  0.29           -0.82  -0.33   yes\n    1.05          1.062          0.40  0.12           -0.90  -0.33   yes\n    1.08          1.092          0.31  0.03           -0.90  -0.33   yes\n  at every swept voltage the plant meets the teaching profile\n  in both directions at 25 C (lesson F shows the hot day);\n  the profile's shape, not one number, is the requirement -\n  the operator's own profile replaces this one (U-102)\n\n\n\n\n\n\nشکل 28.17: الزامِ آموزشیِ U-Q/Pmax (دادن و جذب) با توانایی نیروگاه در توانِ کامل، در ولتاژی که شبکهٔ ضعیف با \\(Q = 0\\) می‌سازد.\n\n\n\n\nمثال 28.50 (شکل، نه یک عدد) پرسش. با ولتاژِ منبعِ 1.05 پریونیت، ولتاژِ نقطهٔ اتصال در \\(Q = 0\\)، الزام و توانایی در دادن و جذب چیست؟\nپاسخ. 1.062؛ دادن: لازم 0.12 و توانایی 0.40؛ جذب: لازم −0.33 و توانایی −0.90.\nتفسیر. در همهٔ ولتاژهای بررسی‌شده نیروگاه در 25 °C الزامِ آموزشی را برآورده می‌کند؛ کم‌حاشیه‌ترین جا دادن در ولتاژِ کم است (0.46 در برابرِ 0.33)، همان جایی که روزِ گرم (مثال 28.45) بیشترین فشار را می‌آورد. شکلِ بهره‌بردار جای این شکل را می‌گیرد و مطالعه هر دو حدِ دما را با آن می‌سنجد. وارسی: \\(0.33 \\times (1.10 - 1.062)/0.10 = 0.125\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nالزامِ دادن در ولتاژِ 1.08 پریونیت با این شکل؟\nچرا الزام با ولتاژِ \\(Q = 0\\) سنجیده می‌شود، نه با ولتاژِ پس از کنشِ نیروگاه؟\n\n\n\n\n\n28.7.7 بستهٔ تحویلِ مدل‌ها\nایده. پس از راه‌اندازی، نیروگاه مدل‌هایی را به بهره‌بردار می‌دهد که بهره‌بردار سال‌ها در مطالعه‌های خودش به کار می‌برد (REQ-G21). یک بستهٔ کامل این‌هاست:\n\n\n\nجدول 28.2: بستهٔ تحویلِ مدل‌ها به بهره‌بردار پس از راه‌اندازی (عمومی؛ قالب و شرط‌ها از بهره‌بردار)\n\n\n\n\n\n\n\n\n\n\n\nقلم\nمحتوا\nمنبع\nشاهدِ پذیرش\n\n\n\n\nدادهٔ شبکهٔ نیروگاه\nشینه‌ها، شاخه‌ها، ترانسفورماتورها با تپ، تجمیع‌ها\nنیروگاه (بخش 28.3.1)\nپخشِ بار در برابرِ اسکادا (بخش 28.3.9)\n\n\nمدل‌های RMS\nواحدها، کنترل‌کنندهٔ نیروگاه، باتری، با پارامترها\nسازنده\nاعتبارسنجی با آزمونِ نوعی و رکوردِ راه‌اندازی (بخش 28.4.6)\n\n\nمدل‌های EMT\nجعبه‌سیاهِ رمزشده با راهنمای کاربر\nسازنده\nاجرای نمونه با نتیجهٔ معلوم\n\n\nثبتِ نسخه‌ها\nمدل، میان‌افزار، چکیدهٔ تنظیم\nنیروگاه (بخش 28.7.3)\nهم‌خوانی با محل\n\n\nنمودارهای بلوکی و تنظیم‌ها\nحالت‌ها، شیب‌ها، حدها، اولویت‌ها\nسازنده و نیروگاه\nبا پروندهٔ تنظیم (فصلِ ۲۶)\n\n\nگزارشِ اعتبارسنجی\nرکوردها، پنجره‌ها، خطاها، حدها\nنیروگاه\nپذیرشِ بهره‌بردار\n\n\nشرطِ محرمانگی\nاستفاده، نگه‌داری، دسترسی\nسازنده و بهره‌بردار\nقراردادِ امضاشده\n\n\n\n\n\n\n\nمثال 28.51 (مدلی که بعد از ما کار می‌کند) پرسش. چرا بستهٔ تحویل بدونِ ثبتِ نسخه‌ها و گزارشِ اعتبارسنجی پذیرفته نمی‌شود؟\nپاسخ. چون بهره‌بردار نمی‌داند مدل همان نیروگاهی است که کار می‌کند یا نه، و چقدر به نتیجه‌اش اعتماد کند.\nتفسیر. مدلِ تحویلی سال‌ها پس از پایانِ پروژه در مطالعه‌های بهره‌بردار می‌ماند: برای اتصالِ نیروگاه‌های بعدی، برای بازبینیِ کد، برای بررسیِ رویدادها. هر تغییرِ بعدیِ میان‌افزار یا تنظیم بسته را دوباره باز می‌کند (بخش 28.5.4)؛ نگه‌داری از آن بخشی از بهره‌برداری است (فصل‌های ۵۱ و ۵۳). وارسی: هفت قلمِ جدول، هر کدام با منبع و شاهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام قلمِ بسته پس از هر تغییرِ میان‌افزار به‌روز می‌شود؟\nچرا مدلِ EMT با یک «اجرای نمونه» تحویل می‌شود؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-g",
    "href": "chapters/28-grid-studies.html#sec-ch28-g",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.8 ز. مطالعه‌های سامانهٔ صادرات",
    "text": "28.8 ز. مطالعه‌های سامانهٔ صادرات\nایده. مدارِ صادرات (خطِ 132 kV تا نقطهٔ اتصال) و پستِ اتصال درونِ مرزِ مطالعه‌اند: پخشِ بار، تلف، ولتاژ، اتصالِ کوتاه، حفاظت (بخش 28.3)، پویایی و پیشامدها. این بخش سه پرسشِ خاصِ آن‌ها را می‌گیرد: رتبهٔ خط ساعت به ساعت، پیشامدهای N-1 و دادهٔ مسیر و مالکیت.\n\n28.8.1 رتبهٔ خط ساعت به ساعت\nفصلِ ۲۴ نشان داد خطِ 132 kV در روزِ گرم و بی‌باد کمتر می‌برد. با آب‌وهوای ساعتیِ بستهٔ داده و همان تعادلِ حرارتی، رتبهٔ هر ساعت با صادراتِ همان ساعت مقایسه می‌شود:\ndef line_amps(t_air, v_wind, ghi, t_c: float = 75.0):\n    \"\"\"Rating (A) of the teaching 132 kV conductor from its heat balance\n    (as ch 24) with the hour's air temperature, wind across the line\n    and sunshine.\"\"\"\n    d, eps, alpha = 0.0245, 0.5, 0.5\n    r_ac = 0.10e-3 * (1 + 0.00403 * (t_c - 20))\n    t4 = (t_c + 273) ** 4 - (t_air + 273) ** 4\n    p_rad = math.pi * d * eps * 5.67e-8 * t4\n    h = 3.9 + 8.8 * v_wind ** 0.6 if v_wind &gt; 0 else 3.0\n    p_conv = math.pi * d * h * (t_c - t_air)\n    return math.sqrt(max(p_conv + p_rad - alpha * d * ghi, 0) / r_ac)\nthe 132 kV line's rating hour by hour against the plant's export (one year)\n  static rating at 35 C, 0.6 m/s, full sun: 512 A; full export 437 A\n  wind across the line = factor x hub wind x (12/100)^0.2\n  factor   lowest rating A   hours &lt; 437 A   hours over   least margin A\n    0.60               466               0            0              271\n    0.25               408               9            0              200\n  least margin (factor 0.6): 37 C, 0.4 m/s at the line, sun 972 W/m2,\n  export 45 MW = 195 A against 466 A\n  the 5 % of hours with the lowest rating average 30 MW of export\n  (year: 34 MW) and never reach 437 A: the wind that brings\n  full export also cools the line - the hot, still, sunny\n  hour of ch 24 comes with PV output only; even with wind\n  along the line (factor 0.25) no hour binds in this year,\n  but the least margin falls by a quarter: the study asks for\n  the line's real orientation and keeps a weather-based limit\n  in the controller as a fallback\n\n\n\n\n\n\nشکل 28.18: رتبهٔ ساعتیِ خطِ 132 kV در برابرِ صادراتِ همان ساعت (هر نُهمین ساعتِ سالِ داده)، با خطِ جریانِ صادرات: هیچ نقطه‌ای زیرِ آن نمی‌افتد.\n\n\n\n\nمثال 28.52 (بادی که خط را خنک می‌کند) پرسش. چند ساعت در سال جریانِ صادرات از رتبهٔ همان ساعت بیشتر است، و کم‌حاشیه‌ترین ساعت چه شرایطی دارد؟\nپاسخ. هیچ؛ کم‌حاشیه‌ترین ساعت 37 °C، 0.4 m/s باد روی خط و 972 W/m² آفتاب، با صادراتِ 45 MW (195 A) در برابرِ رتبهٔ 466 A.\nتفسیر. بادی که صادراتِ کامل را می‌آورد خط را هم خنک می‌کند؛ ساعتِ گرم و بی‌باد و آفتابیِ فصلِ ۲۴ با تولیدِ تقریباً فقط خورشیدی همراه است. حتی با بادِ هم‌راستای خط (ضریبِ 0.25) هیچ ساعتی محدود نمی‌شود، ولی کم‌ترین حاشیه یک‌چهارم کم می‌شود؛ پس مطالعه جهتِ واقعیِ خط را می‌خواهد و حدِ وابسته به آب‌وهوا را در کنترل‌کننده به‌عنوانِ پشتیبان نگه می‌دارد. وارسی: \\(45 \\times 10^6/(\\sqrt{3} \\times 132{,}000) = 197\\,\\text{A}\\)، نزدیکِ 195 (صادراتِ گرد‌شده).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریانِ 80 MW در 132 kV با ضریبِ توانِ یک؟\nچرا همبستگیِ باد و صادرات برای نیروگاهِ بادی مهم‌تر از خورشیدی است؟\n\n\n\n\n\n28.8.2 گزینه‌های اتصال\nایده. مطالعه فقط نقطهٔ اتصالِ برگزیده را نمی‌سنجد؛ دلیلِ برگزیدنش را هم ثبت می‌کند. سه گزینهٔ آموزشی (A-347): خطِ شعاعیِ 132 kV تا پستِ شبکه (مبنا، D-018)، انشعابِ کوتاه روی یک خطِ 132 kV گذرا، و سه مدارِ 33 kV تا پستِ منطقه‌ای. برای هر کدام قدرتِ شبکه، تلف، انرژیِ در خطر و هزینه:\nconnection alternatives for the study (teaching data, A-347)\n  option                          SCR   loss MW   MWh/yr   exposure   capex\n                                        at 100    losses     MWh/yr     M u\n  A radial 132 kV line, 7.06 km   15.0      0.49      755        828    4.38\n  B 132 kV tee, 2 km              11.0      0.14      214       1723    2.50\n  C 3 x 33 kV circuits, 12 km      3.6      2.20     3422        160    6.84\n  (exposure: faults and one maintenance day a year of every\n  circuit the export depends on; one of three 33 kV circuits\n  out leaves two-thirds of the capacity)\n  the tee is cheapest but doubles the exposure - the plant\n  also stops for every fault and maintenance day of a 40 km\n  host line - and needs a three-ended protection scheme; the\n  33 kV option is weak (SCR below 4) and loses four to five\n  times more - the radial 132 kV line stays (D-018), and the\n  study records why\n\nمثال 28.53 (ارزان‌ترین، پرخطرترین) پرسش. کدام گزینه کم‌هزینه‌ترین است و چرا برگزیده نمی‌شود؟\nپاسخ. انشعاب (2.50 میلیون واحدِ پول)؛ انرژیِ در خطرش دو برابرِ مبناست (1,723 در برابرِ 828 MWh) و طرحِ حفاظتِ سه‌سر می‌خواهد.\nتفسیر. نیروگاه با انشعاب به هر خرابی و روزِ نگه‌داریِ یک خطِ چهل‌کیلومتریِ میزبان هم بسته می‌شود؛ گزینهٔ 33 kV ضعیف است (SCR زیرِ ۴) و چهار تا پنج برابر تلف دارد. خطِ شعاعی می‌ماند. تلف و انرژیِ در خطرِ مبنا با فصلِ ۱۸ (754 و 17 MWh خرابی) و مثال 28.55 می‌خوانند. وارسی: \\(3 \\times 437^2 \\times 0.12 \\times 7.06 = 0.49\\,\\text{MW}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتلفِ سه مدارِ 33 kV در 100 MW با \\(0.06\\,\\Omega/\\text{km}\\) و 12 km؟\nچرا انرژیِ در خطرِ گزینهٔ 33 kV کمتر است؟\n\n\n\n\n\n28.8.3 هزینهٔ اتصال: کم‌عمق یا عمیق\nایده. چه کسی هزینهٔ اتصال را می‌پردازد؟ در قاعدهٔ کم‌عمق (به انگلیسی shallow) نیروگاه فقط اتصالِ خودش را می‌پردازد؛ در قاعدهٔ عمیق (deep) سهمی از تقویتِ شبکهٔ دورتر را هم. این‌جا فقط مفهومِ تجاری است، نه مشورتِ حقوقی؛ قاعده از آنِ بهره‌بردار و تنظیم‌گر است (فصل‌های ۵۵ تا ۵۷):\nshallow against deep connection charges (teaching; not legal advice)\n  charge     capex M u   u/MWh over 25 years at 7.5 %\n  shallow         4.38       1.33\n  deep            6.78       2.06\n  a 'shallow' charge pays for the plant's own connection; a\n  'deep' one adds a share of reinforcement further into the\n  grid (here 100 of 250 MW of a 6 M u upgrade); which rule\n  applies is the operator's and the regulator's (ch 55-57),\n  and the finance model (ch 21) carries it as a sensitivity\n\nمثال 28.54 (یک واحدِ پول در هر مگاوات‌ساعت) پرسش. قاعدهٔ عمیق هزینهٔ تراز‌شده را چقدر بالا می‌برد؟\nپاسخ. از 1.33 به 2.06 واحدِ پول بر مگاوات‌ساعت، حدودِ 0.7 بیشتر.\nتفسیر. فرق در برابرِ بهای انرژی کوچک ولی واقعی است و در مدلِ مالی (فصلِ ۲۱) به‌صورتِ حساسیت می‌آید؛ مطالعه سهمِ نیروگاه از تقویت (این‌جا 100 از 250 MW) را با بهره‌بردار روشن می‌کند. وارسی: \\(4.38 \\times 10^6/(11.15 \\times 295{,}100) = 1.33\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضریبِ سالواره برای 7.5 % و ۲۵ سال؟\nاگر سهمِ نیروگاه از تقویت نصف شود، قاعدهٔ عمیق چند واحد بر مگاوات‌ساعت است؟\n\n\n\n\n\n28.8.4 پیشامدهای N-1 و انرژیِ در خطر\nایده. مطالعهٔ پیشامد می‌پرسد اگر یک جزء از مدار خارج شود، نیروگاه چقدر می‌تواند صادر کند و چه انرژی‌ای در سال در خطر است: حدِ صادرات در آن حالت، ضربِ در احتمالِ آن حالت (عدمِ دسترسی)، روی تولیدِ ساعتیِ سال. نرخ‌های خرابی و زمان‌های تعمیر همان‌های فصلِ ۱۸اند (A-286، A-288) تا دو فصل یک عدد بدهند:\nN-1 inside the export system: limit, unavailability, energy at risk\n  case                             limit MW   unavail. %   MWh/yr   k u/yr\n  main transformer out, no spare       62.4        1.000      156     10.9\n  main transformer out, spare          62.4        0.164       26      1.8\n  132 kV line fault                     0.0        0.006       17      1.2\n  line maintenance, any day             0.0        0.274      810     56.7\n  wind feeder WS3 cable fault          80.0        0.071       42      2.9\n  line maintenance on the calmest day of the year:     76 MWh\n  (rates and repair times of ch 18, A-286/A-288; 70 u/MWh)\n  with one transformer the second carries 62 MW at the POC: the\n  coupler closes and the controller holds export below it -\n  an operating restriction the study writes down. The line's\n  faults cost what ch 18 found (17 MWh); its planned day,\n  taken at random, is the largest exposure - planned for the\n  calmest day it costs a tenth; a shared spare transformer\n  cuts that case from 156 to 26 MWh\n\n\n\n\n\n\nشکل 28.19: انرژیِ در خطرِ سالانهٔ پیشامدهای سامانهٔ صادرات با نرخ‌های فصلِ ۱۸: ترانسفورماتور بی و با یدک، خرابی و نگه‌داریِ خط، و خرابیِ کابلِ یک فیدر.\n\n\n\n\nمثال 28.55 (روزِ نگه‌داری، نه خرابی) پرسش. با خروجِ یک ترانسفورماتورِ اصلی حدِ صادرات چیست؟ کدام پیشامد بیشترین انرژی را در سال به خطر می‌اندازد و چگونه می‌شود آن را کم کرد؟\nپاسخ. 62 MW. بزرگ‌ترین: روزِ نگه‌داریِ خطِ تک‌مداره اگر تصادفی باشد (810 MWh)؛ در آرام‌ترین روزِ سال 76 MWh.\nتفسیر. با یک ترانسفورماتور، کوپلر بسته می‌شود و کنترل‌کننده صادرات را زیرِ ظرفیتِ ترانسفورماتورِ دوم نگه می‌دارد: یک محدودیتِ بهره‌برداری که مطالعه می‌نویسد و در دستورالعمل می‌نشیند. خرابی‌های خط همان 17 MWh فصلِ ۱۸اند؛ نگه‌داریِ برنامه‌ریزی‌شده از خرابی مهم‌تر است و برنامه‌ریزی‌اش در روزِ آرام نُه‌دهمش را برمی‌گرداند. ترانسفورماتورِ یدکِ مشترک خطرِ ترانسفورماتور را از 156 به 26 MWh می‌رساند (همان پرسشِ فصلِ ۱۸). وارسی: \\(2 \\times 0.01 \\times 4{,}380/8{,}760 = 1.0\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nعدمِ دسترسیِ دو ترانسفورماتور با 0.01 خرابی در سال و 720 h تعمیر؟\nارزشِ 810 MWh با 70 واحدِ پول بر مگاوات‌ساعت؟\nچرا نگه‌داریِ برنامه‌ریزی‌شده در روزِ آرام انرژیِ در خطر را کم می‌کند؟\n\n\n\n\n\n28.8.5 حساسیت به داده و مالکیتِ دادهٔ صادرات\nحساسیت. پیش از آن‌که برای دقیق‌تر کردنِ هر داده هزینه شود، مطالعه می‌سنجد نتیجه چقدر به آن حساس است:\nsensitivity of the full-export load flow to its data (Q = 0 at POC)\n  case                           V POC    V MV-A   loss MW   d loss %\n  base (7.06 km, grid max)        1.006    1.020      1.73       +0.0\n  line impedance +10 %            1.006    1.020      1.77       +2.7\n  line 7.60 km (sheet error)      1.006    1.020      1.76       +2.1\n  grid minimum (900 MVA)          1.012    1.026      1.71       -1.2\n  the line's data move losses by a few per cent and voltages\n  by a few thousandths: the result is robust to them; the\n  grid's strength moves the POC voltage more - which is why\n  the operator's minimum case matters more than the line's\n  exact length (still corrected before submission)\nمالکیت. هر شکافِ دادهٔ سامانهٔ صادرات مالکی دارد که آن را می‌بندد:\nexport system data: owner and gap (from the input register)\n  id     item                                 owner     status\n  IN-03  network model around the POC         operator  requested\n  IN-07  protection settings at the grid end  operator  requested\n  IN-14  main transformer test data (FAT)     plant     missing\n  IN-17  line measured impedance              plant     missing\n  IN-30  outage rates of plant elements       plant     assumed\n  the plant owns the line to the POC and must measure its\n  impedance at commissioning; the operator owns the bay at\n  the grid substation, its protection and the network model -\n  each gap has an owner who closes it, and a date\n\nمثال 28.56 (کدام داده ارزشِ دنبال کردن دارد؟) پرسش. خطای طولِ خط (7.60 به‌جای 7.06 km) و حالتِ کمینهٔ شبکه هر کدام چه اثری بر تلف و ولتاژِ نقطهٔ اتصال دارند؟\nپاسخ. طول: تلف +2.1 % و ولتاژ بی‌تغییر در سه رقم؛ شبکهٔ کمینه: ولتاژِ نقطهٔ اتصال از 1.006 به 1.012 و تلف −1.2 %.\nتفسیر. نتیجه به داده‌های خط مقاوم است و به قدرتِ شبکه حساس‌تر؛ پس حالتِ کمینهٔ بهره‌بردار (U-103) از طولِ دقیقِ خط مهم‌تر است، هرچند خطای طول هم پیش از ارسال اصلاح می‌شود (مثال 28.6). امپدانسِ خط را مالکش، خودِ نیروگاه، در راه‌اندازی اندازه می‌گیرد؛ شبکه، بی و حفاظتِ سرِ شبکه از آنِ بهره‌بردارند. وارسی: \\(7.60/7.06 = 1.076\\) و سهمِ خط در تلف حدودِ یک‌چهارم: \\(0.076 \\times 0.27 \\approx 2\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا حساسیت پیش از هزینه برای داده سنجیده می‌شود؟\nمالکِ تنظیم‌های حفاظتِ سرِ شبکه کیست و نیروگاه چگونه آن را می‌گیرد؟",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-mfg",
    "href": "chapters/28-grid-studies.html#sec-ch28-mfg",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.9 ساخت و تولیدِ صنعتی در این فصل",
    "text": "28.9 ساخت و تولیدِ صنعتی در این فصل\nمطالعهٔ شبکه محصولی نمی‌سازد؛ پیوندش با تولیدِ صنعتی مدل و داده‌ای است که کارخانه تحویل می‌دهد. سه پرسش:\n\nمدل‌ها و منشأشان. مدل‌های RMS و EMT هر محصول (توربین، اینورتر، PCS، کنترل‌کنندهٔ نیروگاه) با نسخهٔ میان‌افزار، تنظیم‌ها و گزارشِ اعتبارسنجی در برابرِ آزمونِ نوعی (STD-053، STD-132) جزءِ تحویل‌دادنیِ سازنده است: در قراردادِ خرید (فصلِ ۳۹) نوشته و در ساختِ توربین، مبدل و باتری (فصل‌های ۴۲، ۴۴ و ۴۵) تولید می‌شود (بخش 28.7.3).\nدادهٔ تجهیزات. امپدانس و تلفِ ترانسفورماتورها از آزمونِ کارخانه (فصلِ ۴۳)، پارامترهای کابل از آزمونِ نوعی (فصلِ ۴۶) و امپدانسِ خط از اندازه‌گیری در راه‌اندازی (فصلِ ۵۰)؛ تا آن زمان عددهای ضمانت‌شده با کیفیتِ B و پس از آن با A (بخش 28.5.1).\nپیکربندی در تحویل. نسخه‌ای که کارخانه بارگذاری می‌کند و نسخه‌ای که در محل کار می‌کند با هم و با مدل می‌خوانند؛ هر تغییر پس از مطالعه از کنترلِ تغییر و مدارک (فصلِ ۳۸) و آزمون‌های کارخانه (فصلِ ۴۰) می‌گذرد.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-plantp",
    "href": "chapters/28-grid-studies.html#sec-ch28-plantp",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.10 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "28.10 نیروگاهِ P: سه مثالِ یکپارچه\n\nمثال 28.57 (مقدماتی: دو نتیجهٔ مطالعه با دست) پرسش. افزایشِ ولتاژِ نقطهٔ اتصال با 100 MW و \\(Q = 0\\)، و جریانِ خطای نقطهٔ اتصال را با دست حساب و با مطالعه مقایسه کنید (شبکهٔ بیشینه، بستهٔ داده 1.1.0، S0).\ntwo study results checked by hand (grid max)\n  POC voltage rise for 100 MW at Q = 0: (P R + Q X) = 1.0 x 0.00827 = 0.83 %\n  load flow: POC at 1.0061 pu with the source at 1.0000 (100.3 MW)\n  POC fault current: 1.1 x 1500 / (1.732 x 132) = 7.22 kA; study 7.21\n  the hand value is a little higher than the load flow: the\n  linear formula drops the second-order term (P X)^2 / 2,\n  which lowers the voltage - close enough to trust both\nپاسخ. 0.83 % با دست در برابرِ 0.61 % در پخشِ بار؛ 7.22 در برابرِ 7.21 kA.\nتفسیر. فرمولِ خطیِ \\(\\Delta U \\approx P R + Q X\\) جملهٔ مرتبهٔ دوم را ندارد که ولتاژ را کمی پایین می‌آورد؛ اختلاف کوچک و جهتش معلوم است. وارسیِ دستی هر نتیجهٔ مطالعه را پیش از ارسال باورپذیر می‌کند. وارسی: \\(0.0667/\\sqrt{65} = 0.00827\\).\n\n\nمثال 28.58 (میانی: برنامهٔ مطالعه بر حسبِ مرحلهٔ پروژه) پرسش. برای هر مرحلهٔ پروژه بگویید کدام مطالعه‌ها انجام می‌شوند و چند ورودیِ لازمِ آن مرحله اکنون رسیده است.\nthe study plan by project stage and the inputs each stage needs\n  stage               studies                                     have/need\n  feasibility         B cases and short-circuit screening            5/5\n  application         B, C (RMS) and G with the operator's cases    11/15\n  detailed design     E (EMT), protection settings, PQ (ch 27)       1/8\n  before energising   models checked against FAT and type tests      3/4\n  commissioning       tests, measured line, validated models         1/3\n  each stage's studies use only what that stage can know;\n  a later stage reruns them with better data - the input\n  register shows which stage is ready to start\nپاسخ. امکان‌سنجی آماده است (5/5)؛ درخواست 11/15؛ طراحیِ تفصیلی 1/8؛ پیش از برق‌دار شدن 3/4؛ راه‌اندازی 1/3.\nتفسیر. طراحیِ تفصیلی بیش از همه منتظر است: مدلِ شبکه، تنظیم‌های سرِ شبکه، مدل‌های EMT و دادهٔ کیفیتِ توان. برنامهٔ مطالعه همین نسبت‌ها را دنبال می‌کند و درخواست‌های داده را با تاریخ پیش می‌برد. وارسی: جمعِ ورودی‌های هر مرحله از ثبتِ INPUTS شمرده شده است.\n\n\nمثال 28.59 (یکپارچه: مبنای مطالعهٔ شبکه) پرسش. مبنای مطالعهٔ شبکهٔ نیروگاهِ P را با یافته‌ها و موردهای باز بنویسید.\ngrid-study basis of Plant P (D-032):\n  model: rev C from the POC to aggregated units, grid max and\n    min (1,500 / 900 MVA), taps holding the 33 kV bus, the\n    controller holding Q = 0 at the POC unless asked\n  capability: +46/-63 Mvar at full output (25 C); +33 Mvar is\n    NOT met on a 45 C day (29 Mvar): battery share (S1), a\n    capacitor bank or a written limit - an operator decision\n  losses: the study's curve replaces model 15.1's (4.4 against\n    3.3 GWh a year) in the next energy model\n  faults: within 31.5 kA (132 kV) and 25 kA (33 kV); the line\n    needs a differential scheme or an intertrip at its plant end\n  dynamics: ride-through with k = 2 above the teaching envelope;\n    voltage-controller gains studied at minimum strength;\n    frequency support only by reducing (no headroom in S0)\n  islanding: passive relays blind ~1,760 h a year - intertrip\n  weak grid: WSCR 3.5-5.8 with the neighbours - EMT study\n  models: 5 of 8 need action before submission (versions)\n  export: the line's rating did not bind in the data year;\n    the line's planned day is the largest N-1 exposure (810\n    MWh/yr at random, 76 on a calm day); faults 17 as ch 18\n  later findings: voltage-stability limit about twice the\n    plant's size; earthed stars carry ~3 kA of network earth\n    faults; intertrip within 0.15 s on a supervised channel\n    (~2 h/yr residual); export set-point 98-99 MW for gusts;\n    harmonic study on the operator's locus, not one point;\n    the radial line kept against a tee and 33 kV (recorded)\n  open: the code and its values (U-102); the operator's\n    network model, minimum strength and neighbours (U-103)\nتفسیر. این تصمیمِ D-032 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند: منحنیِ تلفِ مطالعه جای فرضِ مدلِ انرژی را می‌گیرد (فصل‌های ۱۵ و ۱۶، مثال 28.13)؛ برآوردِ سادهٔ توانِ واکنشیِ فصلِ ۲۷ خوش‌بین بود (مثال 28.10)؛ سرِ نیروگاهِ خط به دیفرانسیل یا قطعِ متقابل نیاز دارد (فصلِ ۲۶، مثال 28.15)؛ رتبهٔ خط در سالِ داده محدودکننده نبود و هشدارِ فصلِ ۲۴ با همبستگیِ باد و صادرات کوچک می‌شود (مثال 28.52). موردهای باز: کد و عددهایش (U-102) و مدلِ شبکه، قدرتِ کمینه و همسایه‌ها (U-103).",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-numbers",
    "href": "chapters/28-grid-studies.html#sec-ch28-numbers",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.11 عددهای کلیدیِ مطالعهٔ شبکهٔ نیروگاهِ P",
    "text": "28.11 عددهای کلیدیِ مطالعهٔ شبکهٔ نیروگاهِ P\n\n\n\nجدول 28.3: عددهای کلیدیِ فصلِ ۲۸ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nنقطهٔ اتصال: بیشینه و کمینه\n1,500 و 900 MVA؛ SCRِ ۱۵ و ۹\nمثال 28.2\n\n\nتوانِ واکنشیِ واحدها برای \\(Q = 0\\) در نقطهٔ اتصال\n14.6 Mvar (حدودِ 12 % رتبه)\nمثال 28.10\n\n\nتوانایی در توانِ کامل (25 °C)؛ روزِ 45 °C\n+46/−63 Mvar؛ +29 Mvar\nمثال 28.45\n\n\nتلفِ سالانه: مطالعه در برابرِ مدلِ ۱۵٫۱\n4.41 در برابرِ 3.29 GWh\nمثال 28.13\n\n\nجریانِ خطا در MV-A (بیشینه/کمینه)\n8.54 و 5.48 kA\nمثال 28.14\n\n\nولتاژِ نقطهٔ اتصال در فرورفت، شبکهٔ ضعیف، \\(k = 2\\)\n0.34 پریونیت\nمثال 28.23\n\n\nساعت‌های ناحیهٔ کورِ جزیره\n1,760\nمثال 28.26\n\n\nWSCR با همسایه‌ها\n3.5 تا 5.8\nمثال 28.40\n\n\nانرژیِ در خطرِ روزِ نگه‌داریِ خط (تصادفی؛ روزِ آرام)\n810؛ 76 MWh در سال\nمثال 28.55",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-design",
    "href": "chapters/28-grid-studies.html#sec-ch28-design",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.12 گردشِ کارِ مطالعهٔ اتصال",
    "text": "28.12 گردشِ کارِ مطالعهٔ اتصال\n\n\nداده: نقطهٔ اتصال در دو حالت، ثبتِ ورودی‌ها، وارسیِ بستهٔ داده (بخش 28.2).\nمدل: بازبینی‌شده، با نسخه‌ها، هر خانواده برای پرسشِ خودش (بخش 28.2.4، بخش 28.7.3).\nماندگار و خطا: حالت‌ها، توانِ واکنشی، تلف، اتصالِ کوتاه، حفاظت، اعتبارسنجی (بخش 28.3).\nپویا: عبور از خطا، فرکانس، کنترلِ ولتاژ، جزیره، بازگشت و دیسپچ (بخش 28.4).\nشرطی: شبکهٔ ضعیف، جزیره، خدمت‌ها، فقط با الزام یا قرارداد (بخش 28.6، بخش 28.7).\nصادرات: رتبهٔ خط، پیشامدها، حساسیت و مالکیت (بخش 28.8).\nردیابی: ماتریسِ انطباق، دفترِ فرض‌ها، مرزهای تأیید (بخش 28.5).",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-lab",
    "href": "chapters/28-grid-studies.html#sec-ch28-lab",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.13 آزمایشگاه‌های پایتونِ این فصل",
    "text": "28.13 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 28.4: آزمایشگاه‌های پایتونِ فصلِ ۲۸\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nمدل و ثبت‌ها\nsources، register\nمدلِ مطالعه، حالت‌ها، الزام‌ها، ورودی‌ها، مدل‌ها، تأییدها\n\n\nداده\nexamples_a\nمعادلِ تونن، وارسیِ برگهٔ داده، وضعِ ورودی‌ها\n\n\nماندگار و خطا\nexamples_b\nحالت‌ها، ترازِ توانِ واکنشی، تلف، اتصالِ کوتاه، تغذیهٔ دوسویه، اعتبارسنجی\n\n\nپویا\nexamples_c\nعبور از خطا، فرکانس، کنترلِ ولتاژ، جزیره، بازگشت، مدل در برابرِ رکورد\n\n\nآزمایشگاهِ د\nlab_d\nفهرستِ ورودی، ماتریسِ انطباق، دفترِ فرض‌ها، تأییدها\n\n\nشرطی\nexamples_e\nقدرتِ شبکه با همسایه‌ها، پرشِ فاز، جریانِ خطای کم، هم‌گام‌سازی\n\n\nخدمت‌ها\nexamples_f\nپوشِ توانایی، جنگِ کنترل‌ها، نسخه‌ها، ردیابیِ خدمت\n\n\nصادرات\nexamples_g\nرتبهٔ ساعتیِ خط، N-1، حساسیت، مالکیت\n\n\nپایداری و تپ‌ها\nexamples_h\nمنحنیِ P-V، حساسیتِ شینه‌ها، حدِ تپ‌ها\n\n\nزمین، قله، بازبست\nexamples_k\nخطای تک‌فاز با ستاره‌های زمین‌شده، جریانِ قله، بازبستِ خودکار\n\n\nگزینه‌ها، هارمونیک، برنامه\nexamples_m\nگزینه‌های اتصال، مکانِ امپدانس، مسیرِ بحرانیِ مطالعه\n\n\nپیش‌بینیِ آزمون\nexamples_n\nنقطه‌های P-Q، پلهٔ ولتاژ، تزریقِ فرکانس\n\n\nتجمیع، شب، دما\nexamples_p\nرشتهٔ جزئی در برابرِ تجمیع، توانِ واکنشیِ شبانه، دمای خط\n\n\nباتری میانِ خدمت‌ها\nexamples_q\nسهمِ ذخیره و توانِ واکنشی، اولویت در هم‌زمانی\n\n\nحد، دنبالهٔ منفی، محدودیت‌ها\nexamples_r\nحدِ صادرات در تندباد، دنبالهٔ منفی، ثبتِ محدودیت‌ها\n\n\nتغییر، وارسی، رویدادها\nexamples_s\nتغییرِ میان‌افزار، گاوس–زایدل، رویدادهای بازکننده\n\n\nشیب، رشد، قطع‌ها\nexamples_t\nشیبِ Q(U)، رشدِ سطحِ خطا، قطع‌های تنظیمِ نادرست\n\n\nسیگنال، هزینه، گزارش\nexamples_u\nفهرستِ تله‌متری، هزینهٔ کم‌عمق و عمیق، کامل‌بودنِ گزارش\n\n\nشکلِ الزام و قطعِ نیروگاه\nexamples_v\nU-Q/Pmax در برابرِ توانایی، نیروگاه به‌عنوانِ پیشامد\n\n\nپایانه و شبِ S1\nexamples_w\nقدرتِ شبکه در پایانهٔ واحدها، شارژِ شبانهٔ باتری\n\n\nکانالِ قطعِ متقابل\nexamples_x\nدسترس‌پذیریِ کانال، بودجهٔ زمانی\n\n\nنیروگاهِ P\nintegrated\nبا دست، برنامه بر حسبِ مرحله، مبنا\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ gridstudy با دوازده آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست؛ تعادلِ حرارتیِ خط از فصلِ ۲۴ و سالِ ساعتیِ تولید از مدلِ ۱۵٫۱ می‌آید.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-std",
    "href": "chapters/28-grid-studies.html#sec-ch28-std",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.14 جعبهٔ استاندارد و انطباق",
    "text": "28.14 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nIEEE Std 2800-2022 (STD-102): اتصال و هم‌کاریِ منبع‌های مبدل‌محور با سامانهٔ انتقال؛ نمونه‌ای از شکلِ الزام‌ها، نه کدِ این نیروگاه.\nIEC 61400-27-1:2020 (STD-105): مدل‌های عمومیِ شبیه‌سازیِ الکتریکیِ توربین و نیروگاهِ بادی.\nIEC 61400-27-2:2020 (STD-132): اعتبارسنجیِ مدل‌های شبیه‌سازی در برابرِ اندازه‌گیری.\nIEC 60909-0:2026 (STD-131؛ جانشینِ ویرایشِ ۲۰۱۶): محاسبهٔ جریان‌های اتصالِ کوتاه با منبعِ ولتاژِ معادل، با سهمِ واحدهای مبدل‌دار؛ ضریب‌های آن این‌جا نقل نشده‌اند.\nIEC 61000-4-30:2025 (STD-034): اندازه‌گیریِ کیفیتِ توان در آزمون‌ها.\nهمهٔ الزام‌ها جایگاه‌دارند (REQ-G01 تا REQ-G24، U-102)؛ کدِ بهره‌بردار و قاعده‌های کشوری در فصل‌های ۵۵ تا ۵۷. (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-deliverable",
    "href": "chapters/28-grid-studies.html#sec-ch28-deliverable",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.15 تحویل‌دادنیِ نیروگاهِ P",
    "text": "28.15 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 28.5: سندهای فصلِ ۲۸ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-REG-0004\nفهرستِ ورودیِ مطالعه\nمالک، وضع، کیفیت و مطالعهٔ هر ورودی\n\n\nPLP-ELE-REG-0005\nماتریسِ انطباق\nالزام، مطالعه، مدل، آزمون، شاهد؛ شکاف‌ها با مالک\n\n\nPLP-ELE-CAL-0014\nپخشِ بار، تلف و اتصالِ کوتاه\nدو حالتِ شبکه، وارسیِ دستی\n\n\nPLP-ELE-REP-0011\nگزارشِ مطالعهٔ اتصال با دفترِ فرض‌ها\nبازبینِ مستقل، مهندسِ دارای صلاحیت، پذیرشِ بهره‌بردار\n\n\nPLP-CTL-REG-0002\nثبتِ مدل‌ها، نسخه‌ها و میان‌افزار\nهم‌خوانیِ مدل و محل\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-032: مبنای مطالعهٔ شبکه (مثال 28.59).\nفرض‌های A-341 تا A-348: حالتِ کمینهٔ شبکه (A-341)؛ ترانسفورماتورهای واحدِ تجمیع‌شده (A-342)؛ حالتِ عبور از خطا (A-343)؛ سامانه‌های رویدادِ فرکانس (A-344)؛ مدلِ آب‌وهوای خط (A-345)؛ نسبت‌های دنبالهٔ صفر (A-346)؛ گزینه‌های اتصال، مکانِ امپدانس و جریان‌های گسیل (A-347)؛ عددهای آموزشیِ درس‌های افزوده: حدِ صادرات، دنبالهٔ منفی، تلفِ آماده‌باش، سهمِ باتری، سیگنال‌ها و هزینه‌ها (A-348).\nمجهول‌های U-102 و U-103: کدِ اتصال و عددهایش؛ مدلِ شبکهٔ بهره‌بردار، قدرتِ کمینه و همسایه‌ها.\nیافته‌ها: تلفِ مدلِ انرژی کم برآورد شده بود؛ توانایی در روزِ گرم کم است؛ سرِ نیروگاهِ خط دیفرانسیل یا قطعِ متقابل می‌خواهد؛ جزیره و بازبست قطعِ متقابل با کانالِ پایش‌شده می‌خواهند؛ ستاره‌های زمین‌شده در خطای زمینِ شبکه سهم دارند؛ حدِ صادرات با حاشیهٔ تندباد تنظیم می‌شود؛ پنج مدل پیش از ارسال اقدام می‌خواهند؛ ثبتِ محدودیت‌ها و بستهٔ تحویلِ مدل‌ها (بخش 28.5.4، بخش 28.7.7).\nکتابخانهٔ همراه: ماژولِ gridstudy با آزمون‌ها و برنامه‌های فصلِ ۲۸.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-summary",
    "href": "chapters/28-grid-studies.html#sec-ch28-summary",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.16 جمع‌بندی",
    "text": "28.16 جمع‌بندی\n\nفرایند و داده: مرحله‌های اتصال؛ آنچه هر مطالعه ثابت می‌کند، داده‌اش، تأییدکننده و شاهدِ بستن؛ نقطهٔ اتصال به‌صورتِ معادلِ تونن در دو حالت؛ وارسیِ بستهٔ داده؛ مدل‌های ماندگار، RMS و EMT با نسخه (بخش 28.2).\nماندگار و خطا: پخشِ بار با نیوتن–رافسون؛ کنترل‌کننده و تپ‌چنجر با هم؛ ترازِ توانِ واکنشی و توانایی با حدِ ولتاژِ پایانه؛ تلفِ مطالعه در برابرِ مدلِ انرژی؛ اتصالِ کوتاه با مبدل‌ها به‌صورتِ منبعِ جریان؛ تغذیهٔ دوسویه و رلهٔ دیستانس؛ اعتبارسنجی با اسکادا (بخش 28.3).\nپویا: عبور از خطا با جریانِ واکنشی؛ فرکانس در سامانهٔ بزرگ و کوچک؛ قدرتِ شبکه در بهرهٔ حلقهٔ ولتاژ؛ ناحیهٔ کورِ جزیره و قطعِ متقابل؛ بازگشت، شیب، دیسپچ و تأخیرِ تله‌متری؛ مدل در برابرِ رکورد، پنجره به پنجره (بخش 28.4).\nردیابی: فهرستِ ورودی، ماتریسِ انطباق، دفترِ فرض‌ها، مرزهای تأیید (بخش 28.5).\nشرطی: WSCR با همسایه‌ها، سازنده در برابرِ پیروِ شبکه، حفاظت با جریانِ خطای کم، هم‌گام‌سازی و راه‌اندازیِ سیاه، فقط با الزام یا قرارداد (بخش 28.6)؛ پوشِ توانایی، جنگِ کنترل‌ها، نسخه‌ها و زنجیرهٔ خدمت (بخش 28.7).\nصادرات: رتبهٔ ساعتیِ خط، پیشامدهای N-1 و انرژیِ در خطر، حساسیت و مالکیتِ داده (بخش 28.8).\n\n\n28.16.1 واژگانِ فصلِ ۲۸\n\n\n\nجدول 28.6: واژگانِ فصلِ ۲۸\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nمطالعهٔ اتصال\ninterconnection study\n\n\n\nنقطهٔ اتصال\npoint of connection\nPOC\n\n\nمعادلِ تونن\nThevenin equivalent\n\n\n\nسطحِ اتصالِ کوتاه\nshort-circuit level\n\n\n\nپخشِ بار\nload flow\n\n\n\nماتریسِ ادمیتانسِ شینه\nbus admittance matrix\n\n\n\nنیوتن–رافسون\nNewton-Raphson\n\n\n\nشینهٔ مرجع\nslack bus\n\n\n\nتپ‌چنجرِ زیرِ بار\non-load tap changer\nOLTC\n\n\nپوشِ توانایی\ncapability envelope\n\n\n\nمنبعِ ولتاژِ معادل\nequivalent voltage source\n\n\n\nمنبعِ جریان\ncurrent source\n\n\n\nامپدانسِ ظاهری\napparent impedance\n\n\n\nتغذیهٔ دوسویه\ninfeed\n\n\n\nقطعِ متقابل\nintertrip\n\n\n\nعبور از خطا\nfault ride-through\nFRT\n\n\nمعادلهٔ نوسان\nswing equation\n\n\n\nنرخِ تغییرِ فرکانس\nrate of change of frequency\nRoCoF\n\n\nجای بالارو\nheadroom\n\n\n\nجزیره‌شدن\nislanding\n\n\n\nناحیهٔ کور\nnon-detection zone\nNDZ\n\n\nمدلِ RMS\nRMS (phasor) model\n\n\n\nمدلِ EMT\nelectromagnetic transient model\n\n\n\nمیان‌افزار\nfirmware\n\n\n\nماتریسِ انطباق\ncompliance matrix\n\n\n\nفهرستِ ورودیِ مطالعه\nstudy input checklist\n\n\n\nدفترِ فرض‌ها\nassumption log\n\n\n\nنسبتِ اتصالِ کوتاهِ وزنی\nweighted short-circuit ratio\nWSCR\n\n\nسازندهٔ شبکه\ngrid-forming\n\n\n\nپیروِ شبکه\ngrid-following\n\n\n\nراه‌اندازیِ سیاه\nblack start\n\n\n\nهم‌گام‌سازیِ دوباره\nresynchronisation\n\n\n\nلغزش\nslip\n\n\n\nپیشامدِ N-1\nN-1 contingency\n\n\n\nانرژیِ در خطر\nenergy at risk\n\n\n\nرتبهٔ وابسته به آب‌وهوا\nweather-dependent rating",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-assess",
    "href": "chapters/28-grid-studies.html#sec-ch28-assess",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.17 ارزیابیِ پلکانی",
    "text": "28.17 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند برای هر مطالعه بگوید چه ثابت می‌کند، چه داده‌ای می‌خواهد، چه کسی آن را تأیید می‌کند و چه شاهدی الزام را می‌بندد. پاسخ‌ها در بخش 28.18 آمده‌اند.\n\n28.17.1 پلهٔ ۱: مبانی\n\nتمرین 28.1 مرحله‌های عمومیِ اتصال را از پرس‌وجو تا اعلامِ بهره‌برداری نام ببرید.\n\n\nتمرین 28.2 برای پخشِ بار بگویید چه ثابت می‌کند، چه داده‌ای می‌خواهد، چه کسی تأیید می‌کند و چه شاهدی الزام را می‌بندد.\n\n\nتمرین 28.3 همان چهار پرسش را برای مطالعهٔ عبور از خطا پاسخ دهید.\n\n\nتمرین 28.4 معادلهٔ 28.1 را توضیح دهید.\n\n\nتمرین 28.5 چرا نقطهٔ اتصال در دو حالتِ بیشینه و کمینه مطالعه می‌شود؟\n\n\nتمرین 28.6 سه خانوادهٔ مدل و پرسشِ هر کدام را بگویید.\n\n\nتمرین 28.7 چرا مدلِ واحد به نسخهٔ میان‌افزار بسته است؟\n\n\nتمرین 28.8 سه خطای رایجِ برگهٔ داده که وارسیِ خودکار می‌گیرد نام ببرید.\n\n\nتمرین 28.9 معادلهٔ 28.2 را توضیح دهید و بگویید چرا ناخطی است.\n\n\nتمرین 28.10 شینهٔ مرجع، شینهٔ PQ و شینهٔ PV چه فرقی دارند؟\n\n\nتمرین 28.11 کنترل‌کنندهٔ نیروگاه و تپ‌چنجر در یک حالتِ پخشِ بار هر کدام چه کاری می‌کنند؟\n\n\nتمرین 28.12 توانایی در نقطهٔ اتصال را تعریف کنید.\n\n\nتمرین 28.13 چرا مبدل در مطالعهٔ اتصالِ کوتاه منبعِ جریان است؟\n\n\nتمرین 28.14 چرا در حالتِ کمینه سهمِ مبدل‌ها کنار گذاشته می‌شود؟\n\n\nتمرین 28.15 معادلهٔ 28.3 را توضیح دهید.\n\n\nتمرین 28.16 قطعِ متقابل چیست و چرا خطِ نیروگاه به آن نیاز دارد؟\n\n\nتمرین 28.17 سه خواستِ الزامِ عبور از خطا را نام ببرید.\n\n\nتمرین 28.18 معادلهٔ 28.5 را توضیح دهید.\n\n\nتمرین 28.19 چرا نیروگاهِ S0 در توانِ کامل فقط به فرکانسِ زیاد پاسخ می‌دهد؟\n\n\nتمرین 28.20 چرا قدرتِ شبکه جزءِ بهرهٔ حلقهٔ ولتاژ است؟\n\n\nتمرین 28.21 ناحیهٔ کور (معادلهٔ 28.6) را توضیح دهید.\n\n\nتمرین 28.22 سه پنجرهٔ اعتبارسنجیِ مدلِ پویا را نام ببرید.\n\n\nتمرین 28.23 ماتریسِ انطباق چه سه کاری می‌کند؟\n\n\nتمرین 28.24 دفترِ فرض‌ها چیست و چه زمانی یک فرض بسته می‌شود؟\n\n\nتمرین 28.25 معادلهٔ 28.8 را توضیح دهید.\n\n\nتمرین 28.26 سازنده و پیروِ شبکه چه فرقی دارند؟\n\n\nتمرین 28.27 چرا حفاظتِ وصل به شبکه در جزیرهٔ مبدل‌محور کار نمی‌کند؟\n\n\nتمرین 28.28 پوشِ توانایی در نقطهٔ اتصال چیست؟\n\n\nتمرین 28.29 قاعدهٔ «یک انتگرال‌گیر برای هر کمیت» را توضیح دهید.\n\n\nتمرین 28.30 هفت حلقهٔ زنجیرهٔ یک خدمت را نام ببرید.\n\n\nتمرین 28.31 پیشامدِ N-1 و انرژیِ در خطر را تعریف کنید.\n\n\nتمرین 28.32 دماغهٔ منحنیِ P-V چه چیزی را نشان می‌دهد؟\n\n\nتمرین 28.33 چرا ستارهٔ زمین‌شدهٔ ترانسفورماتور منبعِ دنبالهٔ صفر است؟\n\n\nتمرین 28.34 مکانِ امپدانسِ هارمونیکیِ شبکه چیست؟\n\n\nتمرین 28.35 چرا نیروگاه باید پیش از بازبستِ خط جدا شده باشد؟\n\n\nتمرین 28.36 چرا مقدارِ مورد انتظار و بازهٔ پذیرشِ آزمون پیش از آزمون نوشته می‌شوند؟\n\n\nتمرین 28.37 طولِ معادلِ یک فیدر برای تلف از چه می‌آید؟\n\n\nتمرین 28.38 چرا کنترل‌کننده‌ای که روی خودِ حد تنظیم شده در تندباد از آن می‌گذرد؟\n\n\nتمرین 28.39 سه رویداد نام ببرید که مطالعه را دوباره باز می‌کنند.\n\n\nتمرین 28.40 وارسیِ با روشِ دوم چه خطایی را رد می‌کند و چه خطایی را نه؟\n\n\nتمرین 28.41 مشخصهٔ Q(U) و شیبِ آن را توضیح دهید.\n\n\nتمرین 28.42 هزینهٔ اتصالِ کم‌عمق و عمیق چه فرقی دارند؟\n\n\nتمرین 28.43 نمودارِ U-Q/Pmax چه می‌گوید؟\n\n\nتمرین 28.44 هفت قلمِ بستهٔ تحویلِ مدل‌ها را نام ببرید.\n\n\n\n28.17.2 پلهٔ ۲: تحلیل\n\nتمرین 28.45 امپدانسِ پریونیتِ 1,200 MVA با \\(X/R = 10\\) بر پایهٔ 100 MVA؟\n\n\nتمرین 28.46 جریانِ خطای 132 kV برای 1,200 MVA، با و بی \\(c = 1.1\\)؟\n\n\nتمرین 28.47 SCRِ نیروگاهِ 120 MW روی 900 MVA؟\n\n\nتمرین 28.48 افزایشِ ولتاژ با 60 MW و \\(Q = 0\\) روی 900 MVA با \\(X/R = 6\\)؟\n\n\nتمرین 28.49 توانِ واکنشی‌ای که آن افزایش را خنثی می‌کند؟\n\n\nتمرین 28.50 ESCR با 20 Mvar خازن روی 900 MVA برای 100 MW؟\n\n\nتمرین 28.51 WSCRِ دو نیروگاهِ 100 MW روی 1,500 و 1,000 MVA؟\n\n\nتمرین 28.52 ناحیهٔ کورِ \\(\\Delta P/P\\) با پنجرهٔ 0.90 تا 1.10 پریونیت؟\n\n\nتمرین 28.53 ناحیهٔ \\(\\Delta Q/P\\) برای 49.5 تا 50.5 Hz و \\(Q_\\text{f} = 2\\)؟\n\n\nتمرین 28.54 جریانِ افزودهٔ سازندهٔ شبکه با پرشِ 15 درجه و \\(x = 0.2\\)؟\n\n\nتمرین 28.55 ضربهٔ توان در بستن با 8 درجه از راهِ 0.25 پریونیت؟\n\n\nتمرین 28.56 پنجرهٔ ±10 درجه با لغزشِ 0.15 Hz؟\n\n\nتمرین 28.57 نرخِ تغییرِ آغازینِ فرکانس با ازدست‌رفتنِ 300 MW از 5,000 MW و \\(H = 5\\)؟\n\n\nتمرین 28.58 انحرافِ ماندگار با ۲۰ درصدِ سامانه روی افتِ ۵ درصد و \\(D = 1\\) (همان رویداد)؟\n\n\nتمرین 28.59 مقاومتِ ظاهری با خطای 2 اهم و نسبتِ تغذیهٔ ۱۰؟\n\n\nتمرین 28.60 جریانِ 80 MW در 132 kV با ضریبِ توانِ یک؟\n\n\nتمرین 28.61 تلفِ بار در 80 % توان نسبت به توانِ کامل؟\n\n\nتمرین 28.62 تلفِ بی‌باریِ 199 kW در یک سال؟\n\n\nتمرین 28.63 عدمِ دسترسیِ دو ترانسفورماتور با 0.01 خرابی در سال و 720 h تعمیر؟\n\n\nتمرین 28.64 ارزشِ 810 MWh با 70 واحدِ پول بر مگاوات‌ساعت؟\n\n\nتمرین 28.65 تأخیرِ کلِ تله‌متری با پویشِ 0.5 s (بقیه مانندِ بخش 28.4.5)؟\n\n\nتمرین 28.66 زمانِ پلهٔ 30 MW با شیبِ 10 MW در دقیقه؟\n\n\nتمرین 28.67 انرژیِ ازدست‌رفته در بازگشت از 50 MW با 60 s انتظار و 10 % در دقیقه؟\n\n\nتمرین 28.68 بهرهٔ مؤثرِ حلقهٔ ولتاژ برای 1,500 روی 300 و روی 1,500 MVA؟\n\n\nتمرین 28.69 جریانِ واکنشیِ خواسته با \\(k = 2\\) در 0.6 پریونیت؟\n\n\nتمرین 28.70 ولتاژ در فرورفتِ 0.5 با \\(k = 2\\) و \\(x = 0.1\\) (معادلهٔ 27.11)؟\n\n\nتمرین 28.71 ولتاژِ بارِ دو شینه با \\(x = 0.2\\) و \\(P = 1\\)؟\n\n\nتمرین 28.72 امپدانسِ 12 % روی 63 MVA بر پایهٔ 100 MVA؟\n\n\nتمرین 28.73 تپِ +7.5 % چند پلهٔ 1.25 % است؟\n\n\nتمرین 28.74 سهمِ مبدل‌ها در جریانِ خطای MV-A؟\n\n\nتمرین 28.75 حساسیتِ ولتاژ به 10 Mvar در 1,500 و 900 MVA؟\n\n\nتمرین 28.76 جریانِ خطای تابلوی 400 V از ترانسفورماتورِ 250 kVA با 6 %؟\n\n\nتمرین 28.77 حدِ کلیدِ نوعِ C برای قطعِ لحظه‌ای با 433 A جریانِ جزیره؟\n\n\nتمرین 28.78 اختلافِ تلفِ سالانهٔ مطالعه و مدلِ ۱۵٫۱ به درصدِ انرژیِ 301 GWh؟\n\n\nتمرین 28.79 رتبهٔ لازم برای صادراتِ 100 MW در 132 kV؟\n\n\nتمرین 28.80 \\(\\kappa\\) برای \\(X/R = 10\\)؟\n\n\nتمرین 28.81 جریانِ قله با 7.79 kA و \\(\\kappa = 1.69\\)؟\n\n\nتمرین 28.82 زاویه پس از 0.3 s با رانشِ فرکانسِ 2 Hz/s؟\n\n\nتمرین 28.83 تلفِ سه مدارِ 33 kV در 100 MW (\\(0.06\\,\\Omega/\\text{km}\\)، 12 km)؟\n\n\nتمرین 28.84 حساسیتِ ولتاژِ نقطهٔ اتصال به 10 Mvar با 1,500 MVA؟\n\n\nتمرین 28.85 مدتِ برنامه اگر مدلِ شبکه یک ماه زودتر برسد؟\n\n\nتمرین 28.86 تغییرِ توان در 50.4 Hz با افتِ 5 % روی 100 MW و ناحیهٔ مردهٔ 0.2 Hz؟\n\n\nتمرین 28.87 طولِ معادلِ تلف برای سه توربینِ هم‌فاصله با دهانهٔ 1 km؟\n\n\nتمرین 28.88 تلفِ خط در 20 °C و 75 °C در صادراتِ کامل؟\n\n\nتمرین 28.89 توانِ واکنشیِ باقیِ باتری با دیسپچِ 8 MW و ذخیرهٔ 4 MW؟\n\n\nتمرین 28.90 تلفِ آماده‌باشِ 367 kW در 710 ساعت؟\n\n\nتمرین 28.91 ولتاژِ دنبالهٔ منفی با \\(k_2 = 3\\) و \\(x = 0.08\\) (0.30 از شبکه)؟\n\n\nتمرین 28.92 جریانِ واکنشیِ خواسته با \\(k = 2.5\\) در 0.63 پریونیت؟\n\n\nتمرین 28.93 WSCR با نیروگاهِ چهارمِ 50 MW روی 1,500 MVA؟\n\n\nتمرین 28.94 ولتاژ و توانِ واکنشی با شیبِ ۴ درصد و منبعِ 1.05 روی 900 MVA؟\n\n\nتمرین 28.95 سطحِ اتصالِ کوتاه پس از ده سال با رشدِ 3 % از 1,500 MVA؟\n\n\nتمرین 28.96 ضریبِ سالواره برای 7.5 % و ۲۵ سال؟\n\n\nتمرین 28.97 حجمِ روزانهٔ 532 مقدار در ثانیه با هشت بایت؟\n\n\nتمرین 28.98 نرخِ تغییرِ آغازین با قطعِ 100 MW از 5,000 MW و \\(H = 4\\)؟\n\n\nتمرین 28.99 الزامِ دادن در ولتاژِ 1.08 پریونیت با شکلِ آموزشی؟\n\n\nتمرین 28.100 نسبتِ سطحِ اتصالِ کوتاه به توان در نیم‌شینهٔ MV-A با 364 MVA و 65 MW؟\n\n\nتمرین 28.101 ساعت‌های بی‌کانال در سال با دسترس‌پذیریِ 99.99 %؟\n\n\nتمرین 28.102 حاشیه تا بازبستِ 300 ms اگر کلیدِ نیروگاه 80 ms طول بکشد؟\n\n\n\n28.17.3 پلهٔ ۳: کاربرد\n\nتمرین 28.103 بهره‌بردار فقط \\(S_\\text{sc}\\) بیشینه را داده است. چه می‌خواهید و چرا؟\n\n\nتمرین 28.104 سازنده پس از مطالعه میان‌افزارِ اینورتر را عوض کرده است. چه می‌کنید؟\n\n\nتمرین 28.105 پخشِ بار در یک حالت همگرا نمی‌شود. سه علتِ ممکن و سه وارسی بگویید.\n\n\nتمرین 28.106 عکسِ اسکادا با مدل در ولتاژِ 33 kV 2.5 % فرق دارد. پیش از اصلاحِ مدل چه می‌کنید؟\n\n\nتمرین 28.107 الزامِ توانِ واکنشی در روزِ 45 °C برآورده نیست. سه گزینه با پیامدِ هر کدام بدهید.\n\n\nتمرین 28.108 رلهٔ دیستانسِ سرِ نیروگاه خطاهای مقاومتی را نمی‌بیند. چه پیشنهاد می‌کنید؟\n\n\nتمرین 28.109 کنترل‌کنندهٔ ولتاژ روی شبکهٔ ضعیف نوسان می‌کند. چه می‌کنید؟\n\n\nتمرین 28.110 بهره‌بردار پاسخِ فرکانسِ کم می‌خواهد. پیش از پذیرفتن چه می‌پرسید؟\n\n\nتمرین 28.111 دو الزامِ شیب و دنبال کردنِ نقطهٔ تنظیم ناسازگارند. چه می‌کنید؟\n\n\nتمرین 28.112 نیروگاهِ دیگری در همسایگی اعلام شده است. کدام مطالعه‌ها تغییر می‌کنند؟\n\n\nتمرین 28.113 بهره‌بردار می‌پرسد چرا رله‌های فرکانس برای جزیره کافی نیستند.\n\n\nتمرین 28.114 کنترل‌کنندهٔ نیروگاه و کنترلِ محلیِ واحدها با هم می‌جنگند. چه وارسی و چه اصلاحی؟\n\n\nتمرین 28.115 مدلِ پویا میانگینِ خطای خوب ولی بیشینهٔ بد دارد. چه می‌کنید؟\n\n\nتمرین 28.116 یک خروجِ ترانسفورماتورِ اصلی پیش می‌آید. دستورالعملِ بهره‌برداری چه می‌گوید؟\n\n\nتمرین 28.117 برگهٔ داده طولِ خط را 7.60 km می‌گوید و نقشه 7.06. اهمیتش برای نتیجه چیست؟\n\n\nتمرین 28.118 بهره‌بردار رتبهٔ ثابتِ خط را برای ساعت‌های گرم کم می‌داند. چه شاهدی می‌آورید؟\n\n\nتمرین 28.119 یک الزام نه آزمون دارد نه شاهد. چه می‌کنید؟\n\n\nتمرین 28.120 فرضِ قدرتِ کمینه تغییر کرده است. کدام نتیجه‌ها را دوباره اجرا می‌کنید؟\n\n\nتمرین 28.121 بهره‌بردار برای مطالعهٔ هارمونیک فقط یک امپدانس داده است. چه می‌خواهید؟\n\n\nتمرین 28.122 گزینهٔ انشعاب ارزان‌تر است. استدلالِ ماندن روی خطِ شعاعی را بنویسید.\n\n\nتمرین 28.123 ستاره‌های زمین‌شدهٔ نیروگاه رله‌های زمینِ بهره‌بردار را تغییر می‌دهند. چه داده‌ای می‌فرستید؟\n\n\nتمرین 28.124 آزمونِ توانایی 44 Mvar نشان داد در حالی که مدل 50.8 می‌گفت. چه می‌کنید؟\n\n\nتمرین 28.125 قرارداد هم ذخیرهٔ فرکانس می‌خواهد هم توانِ واکنشی از باتری. چه می‌پرسید؟\n\n\nتمرین 28.126 بهره‌بردار گذرِ کوتاه از حدِ صادرات را نمی‌پذیرد. چه پیشنهاد می‌کنید؟\n\n\nتمرین 28.127 سازنده بهرهٔ جریانِ واکنشی را عوض کرده است. کدام ردیف‌ها را باز می‌کنید؟\n\n\nتمرین 28.128 یک رلهٔ کم‌ولتاژی روی 0.8 پریونیت و 0.2 s پیدا کرده‌اید. چه می‌کنید؟\n\n\nتمرین 28.129 بهره‌بردار شیبِ ۲ درصد می‌خواهد. چه نگرانی‌ای را مطرح می‌کنید؟\n\n\nتمرین 28.130 بهره‌بردار می‌گوید قطعِ نیروگاهِ شما از بزرگ‌ترین پیشامدِ برنامه‌ریزی‌شده بزرگ‌تر است. چه گزینه‌هایی دارید؟\n\n\nتمرین 28.131 سازندهٔ اینورتر قدرتِ شبکه را برای تنظیمِ کنترل می‌خواهد. چه عددی می‌دهید؟\n\n\n\n28.17.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 28.132 فهرستِ ورودیِ مطالعه را برای یک نقطهٔ اتصالِ تازه طراحی کنید.\n\n\nتمرین 28.133 ماتریسِ انطباقی با ده الزام بسازید و شکاف‌ها را نشان دهید.\n\n\nتمرین 28.134 دامنهٔ مطالعهٔ اتصال را برای مرحلهٔ درخواست بنویسید.\n\n\nتمرین 28.135 حالت‌های پخشِ بار را برای یک نیروگاهِ هیبریدِ دیگر برگزینید.\n\n\nتمرین 28.136 طرحِ اعتبارسنجیِ مدلِ پویا با رکوردهای راه‌اندازی بنویسید.\n\n\nتمرین 28.137 الزامِ توانِ واکنشی را با دما و سهمِ باتری بازنویسی کنید.\n\n\nتمرین 28.138 طرحِ حفاظتِ خطِ صادرات را با تغذیهٔ نابرابر پیشنهاد کنید.\n\n\nتمرین 28.139 ثبتِ مدل‌ها و نسخه‌ها را با قاعدهٔ کنترلِ تغییر طراحی کنید.\n\n\nتمرین 28.140 تحلیلِ پیشامدِ N-1 را با انرژیِ در خطر برای خطِ دوم بنویسید.\n\n\nتمرین 28.141 جدولِ مرزهای تأیید را برای یک پروژهٔ مشارکتی (دو مالک) بنویسید.\n\n\nتمرین 28.142 مطالعهٔ شبکهٔ ضعیف را برای سه نیروگاهِ همسایه دامنه‌بندی کنید.\n\n\nتمرین 28.143 برنامهٔ مطالعه را با مسیرِ بحرانی و تاریخِ سفارشِ مدل‌ها بنویسید.\n\n\nتمرین 28.144 برنامهٔ آزمون‌های انطباق را با مقدارِ مورد انتظار و بازهٔ هر نقطه بنویسید.\n\n\nتمرین 28.145 ثبتِ محدودیت‌های بهره‌برداری را با شرط، محدودیت، منبع و کسی که عمل می‌کند طراحی کنید.\n\n\nتمرین 28.146 فهرستِ کامل‌بودنِ گزارشِ مطالعه را برای پروژهٔ خودتان بنویسید.\n\n\nتمرین 28.147 بستهٔ تحویلِ مدل‌های نیروگاهِ P را با قالب و شاهدِ هر قلم بنویسید.\n\n\n\n28.17.5 پلهٔ ۵: تسلط\n\nتمرین 28.148 یک گزارشِ مطالعهٔ اتصال را با معیارِ تسلطِ این فصل نقد کنید.\n\n\nتمرین 28.149 از نیروگاهِ P خواسته شده سازندهٔ شبکه باشد. برنامهٔ مطالعه و شاهد را بنویسید.\n\n\nتمرین 28.150 بستهٔ ارسالیِ کاملِ نیروگاهِ P را فهرست کنید.\n\n\nتمرین 28.151 نشان دهید چگونه یافته‌های این فصل به فصل‌های ۱۵، ۲۴، ۲۶ و ۲۷ برمی‌گردند.\n\n\nتمرین 28.152 برای اعلامِ بهره‌برداری، کدام الزام‌ها هنوز باز می‌مانند و چه کسی آن‌ها را می‌بندد؟\n\n\nتمرین 28.153 مبنای مطالعهٔ شبکه (D-032) را برای سناریوی S1 به‌روز کنید.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-solutions",
    "href": "chapters/28-grid-studies.html#sec-ch28-solutions",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.18 پاسخ‌نامه و راه‌حل‌ها",
    "text": "28.18 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 28.18.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 28.1. شکل 28.1.\n\n\nحل. تمرین 28.2. جدول 28.1.\n\n\nحل. تمرین 28.3. جدول 28.1: رفتار در فرورفت؛ مدل‌های RMS و EMT؛ بهره‌بردار؛ آزمونِ نوعی و مدلِ اعتبارسنجی‌شده.\n\n\nحل. تمرین 28.4. بخش 28.2.2.\n\n\nحل. تمرین 28.5. مثال 28.2.\n\n\nحل. تمرین 28.6. بخش 28.2.4.\n\n\nحل. تمرین 28.7. بخش 28.2.4.\n\n\nحل. تمرین 28.8. مثال 28.6.\n\n\nحل. تمرین 28.9. بخش 28.3.1.\n\n\nحل. تمرین 28.10. بخش 28.3.1.\n\n\nحل. تمرین 28.11. مثال 28.9.\n\n\nحل. تمرین 28.12. بخش 28.3.3.\n\n\nحل. تمرین 28.13. بخش 28.3.6.\n\n\nحل. تمرین 28.14. مثال 28.14.\n\n\nحل. تمرین 28.15. بخش 28.3.7.\n\n\nحل. تمرین 28.16. مثال 28.15.\n\n\nحل. تمرین 28.17. بخش 28.4.1.\n\n\nحل. تمرین 28.18. بخش 28.4.2.\n\n\nحل. تمرین 28.19. مثال 28.24.\n\n\nحل. تمرین 28.20. بخش 28.4.3.\n\n\nحل. تمرین 28.21. بخش 28.4.4.\n\n\nحل. تمرین 28.22. بخش 28.4.6.\n\n\nحل. تمرین 28.23. مثال 28.36.\n\n\nحل. تمرین 28.24. بخش 28.5.3.\n\n\nحل. تمرین 28.25. بخش 28.6.1.\n\n\nحل. تمرین 28.26. بخش 28.6.2.\n\n\nحل. تمرین 28.27. مثال 28.42.\n\n\nحل. تمرین 28.28. بخش 28.7.1.\n\n\nحل. تمرین 28.29. مثال 28.46.\n\n\nحل. تمرین 28.30. بخش 28.7.3.\n\n\nحل. تمرین 28.31. بخش 28.8.4.\n\n\nحل. تمرین 28.32. حدِ پایداریِ ولتاژِ اتصال (مثال 28.11).\n\n\nحل. تمرین 28.33. مثال 28.16.\n\n\nحل. تمرین 28.34. بخش 28.3.10.\n\n\nحل. تمرین 28.35. مثال 28.17.\n\n\nحل. تمرین 28.36. بخش 28.4.7.\n\n\nحل. تمرین 28.37. مثال 28.5.\n\n\nحل. تمرین 28.38. مثال 28.30: اندازه‌گیریِ کهنه و تأخیرِ واحدها.\n\n\nحل. تمرین 28.39. بخش 28.5.4.\n\n\nحل. تمرین 28.40. مثال 28.21.\n\n\nحل. تمرین 28.41. بخش 28.4.9.\n\n\nحل. تمرین 28.42. بخش 28.8.3 (مفهومِ تجاری، نه مشورتِ حقوقی).\n\n\nحل. تمرین 28.43. بخش 28.7.6.\n\n\nحل. تمرین 28.44. جدول 28.2.\n\n\nحل. تمرین 28.45. \\(|z| = 0.0833\\)، \\(R = 0.00829\\)، \\(X = 0.0829\\).\n\n\nحل. تمرین 28.46. 5.25 و 5.77 kA.\n\n\nحل. تمرین 28.47. 7.5.\n\n\nحل. تمرین 28.48. \\(0.6 \\times 0.01827 = 1.10\\,\\%\\).\n\n\nحل. تمرین 28.49. \\(-P/(X/R) = -10\\,\\text{Mvar}\\).\n\n\nحل. تمرین 28.50. 8.8.\n\n\nحل. تمرین 28.51. 6.25.\n\n\nحل. تمرین 28.52. −0.174 تا +0.235.\n\n\nحل. تمرین 28.53. −0.0406 تا +0.0394.\n\n\nحل. تمرین 28.54. 1.305 پریونیت.\n\n\nحل. تمرین 28.55. 0.557 پریونیت.\n\n\nحل. تمرین 28.56. 0.37 s.\n\n\nحل. تمرین 28.57. −0.30 Hz/s.\n\n\nحل. تمرین 28.58. −0.60 Hz.\n\n\nحل. تمرین 28.59. 22 اهم به‌اضافهٔ مقاومتِ خط.\n\n\nحل. تمرین 28.60. 350 A.\n\n\nحل. تمرین 28.61. 0.64.\n\n\nحل. تمرین 28.62. 1.74 GWh.\n\n\nحل. تمرین 28.63. 0.16 %.\n\n\nحل. تمرین 28.64. 57 هزار واحدِ پول.\n\n\nحل. تمرین 28.65. 1.5 s.\n\n\nحل. تمرین 28.66. ۳ دقیقه.\n\n\nحل. تمرین 28.67. 2.9 MWh.\n\n\nحل. تمرین 28.68. ۵ و ۱ بر ثانیه.\n\n\nحل. تمرین 28.69. 0.8 پریونیت.\n\n\nحل. تمرین 28.70. 0.583 پریونیت.\n\n\nحل. تمرین 28.71. \\(v^4 - v^2 + 0.04 = 0\\)؛ \\(v = 0.979\\).\n\n\nحل. تمرین 28.72. 0.190 پریونیت.\n\n\nحل. تمرین 28.73. ۶ پله.\n\n\nحل. تمرین 28.74. \\(1.53/8.54 = 18\\,\\%\\).\n\n\nحل. تمرین 28.75. 0.67 و 1.11 %.\n\n\nحل. تمرین 28.76. \\(250/0.06/(\\sqrt{3} \\times 0.4) = 6.0\\,\\text{kA}\\).\n\n\nحل. تمرین 28.77. تا 43 A نامی.\n\n\nحل. تمرین 28.78. \\(1.12/301 = 0.37\\,\\%\\).\n\n\nحل. تمرین 28.79. 437 A.\n\n\nحل. تمرین 28.80. \\(1.02 + 0.98\\,e^{-0.3} = 1.75\\).\n\n\nحل. تمرین 28.81. \\(1.69 \\times 1.414 \\times 7.79 = 18.6\\,\\text{kA}\\).\n\n\nحل. تمرین 28.82. \\(360 \\times 0.5 \\times 2 \\times 0.09 = 32\\) درجه.\n\n\nحل. تمرین 28.83. 2.20 MW.\n\n\nحل. تمرین 28.84. 0.67 %.\n\n\nحل. تمرین 28.85. مسیرِ بحرانی 11.5 ماه، ولی مدل‌های EMT (شناوریِ 2.5) حالا 1.5 شناوری دارند.\n\n\nحل. تمرین 28.86. \\(-0.2/(0.05 \\times 50) \\times 100 = -8\\,\\text{MW}\\).\n\n\nحل. تمرین 28.87. \\((9 + 4 + 1)/9 \\times 1 = 1.56\\,\\text{km}\\)، حدودِ نیمِ 3 km.\n\n\nحل. تمرین 28.88. 0.404 و 0.494 MW.\n\n\nحل. تمرین 28.89. \\(\\sqrt{400 - 144} = 16\\,\\text{Mvar}\\).\n\n\nحل. تمرین 28.90. 260 MWh.\n\n\nحل. تمرین 28.91. \\(0.30/1.24 = 0.242\\).\n\n\nحل. تمرین 28.92. 0.93 پریونیت.\n\n\nحل. تمرین 28.93. 4.9.\n\n\nحل. تمرین 28.94. 1.022 و −25.2 Mvar.\n\n\nحل. تمرین 28.95. \\(1500 \\times 1.03^{10} = 2{,}016\\,\\text{MVA}\\).\n\n\nحل. تمرین 28.96. 11.15.\n\n\nحل. تمرین 28.97. حدودِ 0.37 GB.\n\n\nحل. تمرین 28.98. −0.125 Hz/s.\n\n\nحل. تمرین 28.99. 0.066 از \\(P_\\text{max}\\).\n\n\nحل. تمرین 28.100. 5.6.\n\n\nحل. تمرین 28.101. 0.9 ساعت.\n\n\nحل. تمرین 28.102. \\(300 - (30 + 50 + 20 + 80) = 120\\,\\text{ms}\\).\n\n\nحل. تمرین 28.103. معیار: حالتِ کمینه با خروج‌هایش، X/R هر دو، بازهٔ ولتاژ؛ کاربردِ کمینه در حفاظت و کنترل (مثال 28.2).\n\n\nحل. تمرین 28.104. معیار: اعلامِ اعتبارِ مدل یا مدلِ تازه، آزمونِ نوعیِ مرتبط، ثبتِ نسخه، اجرای دوباره (مثال 28.47).\n\n\nحل. تمرین 28.105. معیار: حالتِ ناشدنی (فروپاشی)، دادهٔ غلط (پایه، یکا)، شینهٔ بی‌برق؛ وارسیِ برگه، بارِ کمتر، اتصال (بخش 28.3.1).\n\n\nحل. تمرین 28.106. معیار: تپِ ثبت‌شده، مبدلِ اندازه‌گیری، زمانِ عکس؛ الگوی اختلاف (مثال 28.18).\n\n\nحل. تمرین 28.107. معیار: سهمِ باتری، بانکِ خازنی با خطرِ تشدید، محدودیتِ نوشته‌شده (مثال 28.45).\n\n\nحل. تمرین 28.108. معیار: دیفرانسیلِ خط، قطعِ متقابل، کم‌ولتاژی، هماهنگی با بهره‌بردار (مثال 28.15).\n\n\nحل. تمرین 28.109. معیار: بهرهٔ مؤثر، تأخیرها، بازتنظیم یا زمان‌بندی با قدرتِ شبکه، مطالعه در کمینه (مثال 28.25).\n\n\nحل. تمرین 28.110. معیار: جای بالارو (کاهشِ تولید یا باتری)، هزینهٔ انرژی، قرارداد، مدلِ باتری، آزمون (مثال 28.24، بخش 28.7.3).\n\n\nحل. تمرین 28.111. معیار: نشان دادنِ تعارض با عدد پیش از آزمون، پیشنهادِ استثنا یا تغییر، ثبت در ماتریس (مثال 28.27).\n\n\nحل. تمرین 28.112. معیار: WSCR، EMT با هر دو، اتصالِ کوتاه، کیفیتِ توان، فرض‌های دفتر (مثال 28.40).\n\n\nحل. تمرین 28.113. معیار: ناحیهٔ کور با ساعت‌های سال، توازنِ واکنشی، قطعِ متقابل (مثال 28.26).\n\n\nحل. تمرین 28.114. معیار: حالت‌ها، انتگرال‌گیرهای هم‌زمان، پیروی یا افت در واحدها (مثال 28.46).\n\n\nحل. تمرین 28.115. معیار: پنجرهٔ خطا، علتِ فیزیکی، پارامترِ سازنده، اجرای دوباره؛ نه حذفِ معیار (مثال 28.28).\n\n\nحل. تمرین 28.116. معیار: بستنِ کوپلر، حدِ صادرات، هشدار و کاهش، مدت (مثال 28.55).\n\n\nحل. تمرین 28.117. معیار: حساسیت (تلف دو درصد)، اصلاح پیش از ارسال، اندازه‌گیری در راه‌اندازی (مثال 28.56).\n\n\nحل. تمرین 28.118. معیار: رتبهٔ ساعتی با آب‌وهوا، جهتِ خط، همبستگیِ باد و صادرات، حدِ پشتیبان (مثال 28.52).\n\n\nحل. تمرین 28.119. معیار: بیرون بردن از دامنه یا تعریفِ حلقه‌ها، مالک، تاریخ (مثال 28.36).\n\n\nحل. تمرین 28.120. معیار: ستونِ اثرِ دفترِ فرض‌ها (مثال 28.37).\n\n\nحل. تمرین 28.121. معیار: مکان برای هر مرتبه، حالت‌های شبکه، بدترین نقطه، تخصیص (مثال 28.19).\n\n\nحل. تمرین 28.122. معیار: انرژیِ در خطر، حفاظتِ سه‌سر، قدرتِ شبکه، هزینه، ثبتِ دلیل (مثال 28.53).\n\n\nحل. تمرین 28.123. معیار: امپدانس‌های دنبالهٔ صفر، گروهِ برداری، زمین‌کردن، جریانِ نول (مثال 28.16).\n\n\nحل. تمرین 28.124. معیار: دو داوریِ جدا (الزام و مدل)، وارسیِ شرایطِ آزمون، اصلاحِ مدل و اعتبارسنجیِ دوباره (مثال 28.29).\n\n\nحل. تمرین 28.125. معیار: سهم‌ها، اولویت در هم‌زمانی، حدِ جریان، بهای هر کدام (مثال 28.48).\n\n\nحل. تمرین 28.126. معیار: حاشیهٔ تنظیم با بهای انرژی، اندازه‌گیریِ تازه‌تر، شیب‌بندیِ واحدها (مثال 28.30).\n\n\nحل. تمرین 28.127. معیار: G04 تا G07 با دلیل، اعلامِ سازنده، اجرای دوباره، ثبتِ نسخه (مثال 28.49).\n\n\nحل. تمرین 28.128. معیار: مقایسه با پوشِ عبور از خطا، قطع‌های سالانه و انرژی، اصلاح در پروندهٔ تنظیم، آزمون (مثال 28.22).\n\n\nحل. تمرین 28.129. معیار: خرجِ کلِ توانایی، رویدادِ بعدی، پایداریِ حلقه در کمینه (مثال 28.32).\n\n\nحل. تمرین 28.130. معیار: محدودیتِ صادرات، جدا شدنِ پله‌ای، ذخیرهٔ سامانه، هزینهٔ هر کدام (مثال 28.34).\n\n\nحل. تمرین 28.131. معیار: سطحِ اتصالِ کوتاه در پایانهٔ واحد در کمینه، با همسایه‌ها، نه فقط نقطهٔ اتصال (مثال 28.44).\n\n\nحل. تمرین 28.132. معیار: شناسه، قلم، مالک، وضع، کیفیت، مطالعه‌ها، تاریخ (بخش 28.5.1).\n\n\nحل. تمرین 28.133. معیار: الزام، مطالعه، مدل، آزمون، شاهد، ورودی‌های باز، مالک (بخش 28.5.2).\n\n\nحل. تمرین 28.134. معیار: حالت‌ها، مطالعه‌ها، مدل‌ها، ورودی‌ها، فرض‌ها، تأیید (مثال 28.58).\n\n\nحل. تمرین 28.135. معیار: شبکهٔ بیشینه و کمینه، لبه‌های ولتاژ، توانِ کامل و صفر، با و بی ذخیره‌ساز، خروج‌ها (بخش 28.3.2).\n\n\nحل. تمرین 28.136. معیار: رویدادها، پنجره‌ها، اندازه‌های خطا، حدها پیش از مقایسه، نسخه‌ها، تأیید (بخش 28.4.6).\n\n\nحل. تمرین 28.137. معیار: بازهٔ توانِ فعال، ولتاژ، دما، سهم‌ها، شاهد (مثال 28.45).\n\n\nحل. تمرین 28.138. معیار: دیفرانسیل، قطعِ متقابل، پشتیبان، کانالِ ارتباط، آزمونِ سرتاسری (مثال 28.15).\n\n\nحل. تمرین 28.139. معیار: مدل، نسخه، میان‌افزار، چکیدهٔ تنظیم، مالک، شاهدِ اعتبار، تغییر (بخش 28.7.3).\n\n\nحل. تمرین 28.140. معیار: حدها، عدمِ دسترسی، سالِ ساعتی، ارزش، هزینهٔ مدارِ دوم (مثال 28.55).\n\n\nحل. تمرین 28.141. معیار: آماده‌کننده، بازبین، تأییدکننده برای هر قلم؛ هیچ تأییدِ کارِ خود (بخش 28.5.3).\n\n\nحل. تمرین 28.142. معیار: WSCR، مدل‌های EMT هر سه، حالت‌ها، معیارِ پایداری، مالکیتِ مدل‌ها (بخش 28.6.1).\n\n\nحل. تمرین 28.143. معیار: کارها، مدت‌ها، پیش‌نیازها، مسیرِ بحرانی، شناوری، سفارشِ مدل‌ها با تجهیزات (مثال 28.7).\n\n\nحل. تمرین 28.144. معیار: نقطه‌ها، شرایط، مدت، مقدارِ مدل، رواداری، معیارِ الزام جدا از معیارِ مدل (بخش 28.4.7).\n\n\nحل. تمرین 28.145. معیار: هر محدودیت به یک مطالعه، یک دستورالعمل و در صورت امکان یک قاعدهٔ کنترل‌کننده (بخش 28.5.4).\n\n\nحل. تمرین 28.146. معیار: پانزده قلمِ بخش 28.5.5 با مالک و شاهدِ هر کدام.\n\n\nحل. تمرین 28.147. معیار: جدول 28.2 با نسخه‌ها، اعتبارسنجی و شرطِ محرمانگی.\n\n\nحل. تمرین 28.148. معیار: برای هر مطالعه چه ثابت می‌کند، داده، تأییدکننده و شاهد؛ فرض‌ها؛ نسخه‌ها؛ حالت‌ها.\n\n\nحل. تمرین 28.149. معیار: الزام، باتری، EMT، حفاظت، جای جریان، آزمون، مرزِ تأیید؛ نه پیش‌فرض (D-024).\n\n\nحل. تمرین 28.150. معیار: سندهای جدول 28.5 با معیارهای پذیرش.\n\n\nحل. تمرین 28.151. معیار: تلف، رتبهٔ خط، حفاظتِ خط، توانِ واکنشی (مثال 28.59).\n\n\nحل. تمرین 28.152. معیار: ماتریس با وضع، مالک، شاهد و تاریخ (مثال 28.36).\n\n\nحل. تمرین 28.153. معیار: توانایی با باتری، خدمت‌ها، مدلِ PCS، حفاظت، فرض‌ها.\n\n\n28.18.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 1,200 MVA, X/R 10 on 100 MVA: |z| 0.0833, R 0.00829, X 0.0829 pu\nP02 fault current at 132 kV, 1,200 MVA: 5.25 kA; with c 1.1 5.77\nP03 SCR of a 120 MW plant on 900 MVA: 7.5\nP04 rise for 60 MW at Q = 0 on 900 MVA, X/R 6: 1.10 %\nP05 Q that cancels it: -P/(X/R) = -10 Mvar\nP06 ESCR, 900 MVA with 20 Mvar of shunt, 100 MW: 8.8\nP07 WSCR, 100 MW at 1,500 and 100 MW at 1,000 MVA: 6.25\nP08 blind zone dP/P for 0.90-1.10 pu: -0.174 to +0.235\nP09 blind zone dQ/P for 49.5-50.5 Hz, quality factor 2: -0.0406 to +0.0394\nP10 extra current after a 15 deg jump, x 0.2: 1.305 pu\nP11 surge on closing at 8 deg through 0.25 pu: 0.557 pu\nP12 slip 0.15 Hz, +/-10 deg window: 0.37 s\nP13 initial RoCoF, 300 MW lost of 5,000 MW, H 5: -0.30 Hz/s\nP14 settled deviation, 20 % on 5 % droop, D 1: -0.60 Hz\nP15 apparent R, 2 ohm fault, infeed ratio 10: 22 ohm + line R\nP16 line current, 80 MW at 132 kV, unity pf: 350 A\nP17 load losses at 80 % against 100 %: 0.64\nP18 no-load losses of 199 kW for a year: 1.74 GWh\nP19 two transformers, 0.01 failures/yr, 720 h: 0.16 %\nP20 810 MWh at 70 u/MWh: 57 k u\nP21 latency with a 0.5 s scan (rest as c_restore): 1.5 s\nP22 30 MW change at 10 MW/min: 3 min\nP23 reconnection loss at 50 MW, 60 s, 10 %/min: 2.9 MWh\nP24 loop gain ki/S_sc, 1,500 on 300 and on 1,500 MVA: 5 and 1 1/s\nP25 reactive current, k 2 at 0.6 pu: 0.8 pu\nP26 dip 0.5 with k 2 and x 0.1: 0.583 pu\nپاسخ‌های عددیِ مسئله‌های درس‌های افزوده (همان برنامه، تابعِ solutions2):\nP27 kappa for X/R 10: 1.746\nP28 peak current, 7.79 kA and kappa 1.69: 18.6 kA\nP29 angle after 0.3 s of 2 Hz/s drift: 32 deg\nP30 three 33 kV circuits, 100 MW, 0.06 ohm/km, 12 km: 2.20 MW\nP31 dP at 50.4 Hz, 5 % droop, 100 MW, 0.2 Hz deadband: -8 MW\nP32 loss-equivalent length, three turbines 1 km apart: 1.56 km\nP33 battery Q left, 8 MW dispatch + 4 MW reserve on 20 MVA: 16 Mvar\nP34 V2 with k2 3 and x 0.08 (0.30 from the grid): 0.242 pu\nP35 reactive current, k 2.5 at 0.63 pu: 0.93 pu\nP36 WSCR with a fourth plant: 4.9\nP37 Q(U) 4 %, source 1.05 on 900 MVA: U 1.022\nP38 fault level after 10 years at 3 %: 2016 MVA\nP39 annuity factor, 7.5 % and 25 years: 11.15\nP40 daily volume of 532 values/s at 8 bytes: 0.37 GB\nP41 initial RoCoF, 100 MW lost of 5,000 MW, H 4: -0.125 Hz/s\nP42 teaching need for giving at 1.08 pu: 0.066 Q/Pmax\nمثال‌های کوچک:\nE01 Thevenin of 900 MVA, X/R 6 on 100 MVA: z = 0.0183 + j0.1096 pu\nE02 POC rise for 100 MW at Q = 0, 1,500 MVA X/R 8: 0.83 %\nE03 POC fault current, 1,500 MVA, c 1.1: 7.22 kA\nE04 blind zone dP/P for 0.85-1.10 pu: -0.174 to +0.384\nE05 WSCR of 100 MW at 1,500 and 80 MW at 1,500 MVA: 8.33\nE06 extra current after a 20 deg jump, x 0.15: 2.32 pu\nE07 surge on closing at 10 deg through 0.2 pu: 0.87 pu\nE08 POC voltage change for 10 Mvar at 900 MVA: 1.11 %",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/28-grid-studies.html#sec-ch28-refs",
    "href": "chapters/28-grid-studies.html#sec-ch28-refs",
    "title": "28  مطالعاتِ شبکه و الزاماتِ عملکردی",
    "section": "28.19 منابع",
    "text": "28.19 منابع\n\nIEEE Std 2800-2022؛ IEC 61400-27-1:2020؛ IEC 61400-27-2:2020؛ IEC 60909-0:2026؛ IEC 61000-4-30:2025 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ تحلیلِ سامانهٔ قدرت (پخشِ بار، اتصالِ کوتاه، پایداری)؛ راهنماهای مدل‌سازیِ منبع‌های مبدل‌محور؛ فصل‌های ۳، ۱۵، ۲۰، ۲۳ تا ۲۷ همین کتاب.",
    "crumbs": [
      "بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه",
      "<span class='chapter-number'>28</span>  <span class='chapter-title'>مطالعاتِ شبکه و الزاماتِ عملکردی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html",
    "href": "chapters/29-site-investigation-civil.html",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "",
    "text": "29.1 نقشهٔ فصل\nپیش‌نیازها: فیزیک و مواد (فصل 4)، غربالِ ساختگاه و چیدمان (فصل 14)، آمار و مقدارهای فرین (فصل 3)، عدمِ قطعیت (فصل 2)، معماریِ آب (فصل 18) و آلودگیِ پنل‌ها (فصل 10).\nجایگاهِ این فصل در نیروگاهِ P. این فصل بخشِ ششم را باز می‌کند: نیروگاه از نقشه‌ها و مطالعه‌ها پایین می‌آید و روی زمین می‌نشیند. چیدمانِ فصلِ ۱۴، معماریِ آبِ فصلِ ۱۸، سیاست‌های شست‌وشوی فصلِ ۱۰ و خطِ صادراتِ فصل‌های ۲۴ و ۲۸ این‌جا با زمین، آب، اقلیم و سیل روبه‌رو می‌شوند. تحویل‌دادنی‌ها مدلِ زمین و پرسش‌ها، مبنای طراحیِ عمرانی، برنامه‌های بازرسی، برنامهٔ مدیریتِ آب، دفترِ دالان و دفترِ خطرهای اقلیمی‌اند، با تصمیمِ D-033. فصلِ ۳۰ فونداسیون‌ها را روی همین مدلِ زمین طراحی می‌کند، فصلِ ۳۱ حمل و جرثقیل را روی همین راه‌ها، و فصل‌های ۳۲ و ۳۳ ایمنی و محیطِ زیست را.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-map",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-map",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nنقشه‌برداری و شناساییِ زمین را برنامه‌ریزی و نتیجه‌اش را با دقت و حدهایش بخواند: شبکهٔ کنترل، مدلِ رقومی، گمانه، SPT، CPT، شکستِ لرزه‌ای، آبِ زیرزمینی و خاکِ ویژه.\nمبنای طراحیِ عمرانی را بنویسد: راه، شیب و قوس، خاک‌ریزی و موازنه، سنگ‌دانه، سکوی جرثقیل، ترانشه، زهکشی، آبرو، فرسایش، و مرزهای عمران با رشته‌های دیگر.\nکیفیتِ اجرا را با قاعده‌های از پیش نوشته بپذیرد یا رد کند: تراکم، بتن، پوشش، نقطه‌های توقف، رسوب، غبار، خاکِ رویی و گزارش‌های عدمِ انطباق.\nگزارشِ ژئوتکنیک را بازبینی کند و پرسش‌هایی برای مهندسانِ دارای صلاحیت بنویسد، بی‌آن‌که راه‌حلی را فرض کند.\nخطرهای اقلیمی را با مقدارِ بازگشت، روند و احتمال در عمر به طرح پیوند دهد و دفترِ سازگاری بنویسد.\nزیرساختِ آتش‌نشانیِ ساختگاه را با جایگاه‌دارها هماهنگ کند: دسترسی، ذخیرهٔ جدا و مهارِ روان‌آب.\nمنبعِ آب، مالکیت و آبدهی را بسنجد، ترازنامهٔ ماهانهٔ ساخت و بهره‌برداری را بسازد، و راهبردِ شست‌وشو را با آب، هزینه، انرژی، ایمنی و محیط برگزیند.\nدالانِ اتصال و جای پست را به زبانِ عمرانی بنویسد: دکل‌ها، گذرها، سیل، دفترِ قیدها و بازگرداندنِ زمین.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nدو خطای مستقلِ 3 و 4 cm روی هم چه خطایی می‌سازند؟\nشیبِ زمینی که در 50 m به اندازهٔ 2 m بالا می‌رود چند درصد است؟\nتوزیعِ گامبل برای چه داده‌ای به کار می‌رود؟\nچرا آبِ سالانهٔ کافی ممکن است در یک ماه کم بیاید؟\nسطحِ هزینه در فصلِ ۱۴ چه کاری می‌کرد؟\n\nپاسخ‌ها: (۱) \\(\\sqrt{3^2+4^2} = 5\\,\\text{cm}\\)؛ (۲) 4 %؛ (۳) بیشینه‌های سالانه؛ (۴) چون مصرف و منبع در ماه‌های مختلف اوج دارند؛ (۵) مسیری را می‌یافت که مجموعِ هزینهٔ گذر از خانه‌های شبکهٔ نقشه را کمینه کند و حریم‌ها را دور بزند. اگر دو پرسش یا بیشتر را نتوانستید، فصل 2 و فصل 14 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nساختگاه، گمانه‌ها، رکوردِ اقلیم، چاه‌ها و همهٔ عددها ساختگی و آموزشیاند (A-349 تا A-355). هیچ فونداسیونی این‌جا انتخاب نمی‌شود: طراحیِ فونداسیون، شیب‌ها، زهکشی و تأمینِ آب کارِ مهندسانِ دارای صلاحیت بر پایهٔ آیین‌نامه‌های محل است، و همبستگی‌ها فقط برای غربال‌اند. عددهای آتش‌نشانی جایگاه‌دارند تا راهبردِ آتش‌نشانی، مرجعِ دارای صلاحیت و آزمون‌های محصول آن‌ها را بدهند (U-105). حقابه و پروانه‌ها مختصِ پروژه‌اند (U-104). رکوردِ اقلیم یک مطالعهٔ خطر نیست.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-a",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-a",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.2 الف. نقشه‌برداری و مدلِ زمین",
    "text": "29.2 الف. نقشه‌برداری و مدلِ زمین\nهر عددِ عمرانیِ این فصل روی دو پایه می‌ایستد: جای چیزها (نقشه‌برداری) و آنچه زیرِ آن‌هاست (مدلِ زمین). هر دو را می‌توان بد ساخت و تا روزِ گودبرداری نفهمید. این بخش نشان می‌دهد هر کدام چگونه ساخته می‌شود، دقتش چقدر است و کجا فقط حدس است. شکل 29.1 کلِ راه را از مطالعهٔ دفتری تا سوابقِ چون‌ساخت نشان می‌دهد. پیکانِ خط‌چین مهم‌ترین درسِ آن است: زمینی که در گودبرداری دیده می‌شود به مدل برمی‌گردد و مدل را عوض می‌کند.\n\n\n\n\n\n\nشکل 29.1: از شناساییِ ساختگاه تا سوابقِ چون‌ساخت (از راست به چپ). هر مرحله شاهدی می‌سازد که مرحلهٔ بعد بر آن تکیه می‌کند.\n\n\n\nداده‌ها. ساختگاه همان شبکهٔ ساختگیِ 13 × 7 km فصلِ ۱۴ است: چیدمانِ W2b، بلوکِ PV شرقی و پستِ میانی (D-018). ده گمانه، دو خطِ لرزه‌ای، رکوردِ سی‌سالهٔ بارش و گرما، چاه‌ها و نیازهای آب همه ساختگی و آموزشیاند (A-349 تا A-355). پروژهٔ واقعی این عددها را از شناساییِ خودش، پروانه‌هایش و راهبردِ آتش‌نشانی‌اش می‌گیرد.\nبرنامه‌ها:\npython -m companion.ch29.examples_a     # survey, terrain, ground model\npython -m companion.ch29.examples_k     # levelling, drone, lens, soils\n\n29.2.1 کنترلِ نقشه‌برداری و بودجهٔ خطا\nایده. هر نقطه‌ای که پیاده می‌شود، از محورِ دکل تا ردیفِ شمع‌های PV، از شبکهٔ کنترل مختصات می‌گیرد: چند نقطهٔ پایدار با مختصاتِ معلوم که ایستگاهِ مبنای GNSS یا دوربینِ نقشه‌برداری روی آن‌ها می‌نشیند. هر حلقهٔ این زنجیر خطای خودش را دارد: مختصاتِ مبنا، گیرندهٔ متحرکِ RTK، شاقول و سه‌پایه، و جابه‌جاییِ خودِ نقطهٔ کنترل. خطاهای مستقل با جذرِ مجموعِ مربع‌ها جمع می‌شوند:\n\\[\n\\sigma = \\sqrt{\\sum_i \\sigma_i^2}\n\\tag{29.1}\\]\nاین همان قاعدهٔ ترکیبِ عدمِ قطعیتِ فصلِ ۲ است. خروجیِ برنامه بودجه را با رواداریِ سه کارِ نمونه مقایسه می‌کند. معیار «نسبت به \\(2\\sigma\\)» است، یعنی رواداری باید دست‌کم دو برابرِ انحرافِ معیار باشد:\nsurvey control: horizontal error budget (1 sigma, m, teaching)\n  base station coordinates (network)      0.010\n  RTK rover, single fix                   0.020\n  setting out (pole and tripod)           0.010\n  monument stability                      0.005\n  combined (root sum of squares)          0.025\n  tolerance                              value   ratio to 2 sigma\n  anchor cage centre (teaching)          0.050               1.00\n  PV pile row line                       0.030               0.60\n  substation slab corner                 0.020               0.40\n  the budget shows which tolerance the survey can hold with\n  margin (ratio above 1) and which needs a better method\n  (static GNSS or a total station from local control) -\n  chosen before setting out, not after the first misfit\n\nمثال 29.1 (کدام رواداری با RTK نگه داشته می‌شود؟) پرسش. با بودجهٔ بالا، کدام‌یک از سه کار را می‌توان با گیرندهٔ RTK پیاده کرد؟\nپاسخ. هیچ‌کدام با حاشیه. قفسهٔ مهارِ دکل درست روی مرز است (نسبتِ 1.00). ردیفِ شمع‌ها (0.60) و گوشهٔ دالِ پست (0.40) زیرِ مرزند.\nتفسیر. این سه کار روشِ بهتری می‌خواهند: GNSS ایستا برای نقطه‌های کنترلِ محلی، سپس دوربینِ نقشه‌برداری (توتال‌استیشن) از همان نقطه‌ها. این انتخاب پیش از پیاده‌کردن انجام می‌شود، نه پس از نخستین ناجوری. وارسی: \\(\\sqrt{0.01^2+0.02^2+0.01^2+0.005^2} = 0.025\\,\\text{m}\\).\n\nمرزها و قطعه‌ها. مرزِ ساختگاه و قطعه‌های زمینِ فصلِ ۱۴ (U-085) مرزِ حقوقیاند. آن‌ها را نقشه‌بردارِ دارای پروانه از سندِ ثبتی و نشانه‌های روی زمین پیاده می‌کند، نه با مختصاتِ نقشهٔ طراحی. حصار، راه یا ترانشه‌ای که از مرز بگذرد، اختلافِ زمین می‌سازد؛ پس پیاده‌کردنِ مرز پیش از هر کارِ ساختمانی است.\n\n\n29.2.2 ترازیابی و خطای بستار\nایده. ارتفاع را ترازیابی از یک نقطهٔ مبنای ارتفاعی (BM) می‌برد و حلقه را به همان نقطه برمی‌گرداند. جمعِ اختلافِ ارتفاع‌ها در حلقهٔ بسته باید صفر باشد. آنچه می‌ماند خطای بستار \\(w\\) است. مشخصاتِ فنی برای آن حدی می‌گذارد که با جذرِ طولِ حلقه رشد می‌کند:\n\\[\n|w| \\le a_\\text{l}\\,\\sqrt{\\ell}, \\qquad \\delta_i = -w\\,\\frac{\\ell_i}{\\ell}\n\\tag{29.2}\\]\nدر این رابطه \\(\\ell\\) طولِ حلقه بر حسبِ کیلومتر است، \\(\\ell_i\\) طولِ هر ساق، و \\(a_\\text{l}\\) ضریبِ ردهٔ کار (این‌جا 12 mm، آموزشی). اگر خطا در حد باشد، به نسبتِ طول میانِ ساق‌ها پخش می‌شود (\\(\\delta_i\\)).\na closed levelling loop from benchmark BM1 (teaching)\n  length 6.20 km; misclosure +14 mm; allowed 12 sqrt(K) = 30 mm\n  leg       km    observed m   correction mm   adjusted m   height m\n  BM1-P1   1.10       +2.315            -2.5       +2.313   1202.313\n  P1-P2    0.95       -0.842            -2.1       -0.844   1201.468\n  P2-P3    1.30       +1.976            -2.9       +1.973   1203.441\n  P3-P4    0.85       -3.104            -1.9       -3.106   1200.336\n  P4-P5    1.20       +0.521            -2.7       +0.518   1200.854\n  P5-BM1   0.80       -0.852            -1.8       -0.854   1200.000\n  the loop closes within its allowance, so the misclosure\n  is shared in proportion to length and BM1 returns to\n  1200.000 m; a loop outside it is re-observed, never\n  'adjusted' - the error is found, not spread\n\nمثال 29.2 (پخشِ خطا یا پیداکردنِ خطا) پرسش. خطای بستار +14 mm روی 6.2 km است. پخشش کنیم یا دوباره بخوانیم؟\nپاسخ. حدِ مجاز \\(12\\sqrt{6.2} = 30\\,\\text{mm}\\) است، پس خطا پخش می‌شود. ساقِ اول −2.5 mm تصحیح می‌گیرد و BM1 دوباره روی 1200.000 m می‌نشیند.\nتفسیر. اگر بستار بیرون از حد بود، پخش‌کردنش یک اشتباهِ بزرگ (خواندنِ غلطِ شاخص، جابه‌جاشدنِ نقطه) را در همهٔ ارتفاع‌ها پنهان می‌کرد. حلقهٔ بیرون از حد دوباره خوانده می‌شود. وارسی: \\(-14 \\times 1.10/6.20 = -2.5\\,\\text{mm}\\).\n\n\n\n29.2.3 نقشه‌برداریِ پهپادی\nایده. مدلِ رقومیِ زمین با شبکهٔ 50 m فصلِ ۱۴ برای انتخابِ جای چیزها بس بود، اما برای طراحی نه. سکوی جرثقیل، شیبِ کوتاهِ پیش از آبرو و ردیفِ میزهای PV روی زمینی در مقیاسِ متر می‌نشینند. پهپاد با دوربین این زمین را می‌سازد. اندازهٔ هر پیکسل روی زمین، یعنی فاصلهٔ نمونهٔ زمینی، از هندسهٔ دوربین به دست می‌آید:\n\\[\n\\text{GSD} = \\frac{p_\\text{x}\\,H_\\text{f}}{f}\n\\tag{29.3}\\]\nدر این رابطه \\(p_\\text{x}\\) اندازهٔ پیکسلِ حسگر، \\(H_\\text{f}\\) ارتفاعِ پرواز و \\(f\\) فاصلهٔ کانونی است. همپوشانیِ عکس‌ها (جلو 75 %، کنار 65 %) فاصلهٔ خط‌های پرواز را تعیین می‌کند.\na drone survey planned from the camera (teaching values)\n  ground sample distance at 100 m: 2.74 cm; image 150 x 100 m\n  65 % side and 75 % front overlap: lines 52.5 m apart, photos every 25.0 m\n  PV block                         1.19 km2\n  roads, 60 m corridor x 28 km     1.68 km2\n  turbine areas 200 x 200 m        0.48 km2\n  substation and compound          0.10 km2\n  total 3.45 km2 -&gt; 66 km of flight lines -&gt; 6 flights of 20 min at 10 m/s\n  15 check points: mean error +0.4 cm, RMSE 2.2 cm (teaching requirement 5 cm)\n  the check points are surveyed separately and never used\n  to fit the model; the RMSE is within the requirement and\n  the mean shows no bias - a mean far from zero (a datum or\n  antenna-height error) would fail the model even with a\n  small spread\n\nمثال 29.3 (نقطه‌های وارسی جدا از برازش) پرسش. چرا پانزده نقطهٔ وارسی را جدا اندازه می‌گیرند و در ساختنِ مدل به کار نمی‌برند؟\nپاسخ. چون نقطه‌ای که در برازش به کار رفته، خطای مدل را در جای خودش کم نشان می‌دهد. نقطهٔ جدا خطای واقعی را می‌سنجد: میانگینِ +0.4 cm و RMSE 2.2 cm در برابرِ الزامِ آموزشیِ 5 cm.\nتفسیر. RMSE پراکندگی و سوگیری را با هم می‌سنجد، اما میانگین سوگیری را جدا نشان می‌دهد. خطای مبنای ارتفاعی یا ارتفاعِ آنتن کلِ مدل را یکجا بالا یا پایین می‌برد. مدلی با پراکندگیِ کم و میانگینِ دور از صفر پذیرفتنی نیست. وارسی: \\(2.41\\times10^{-6} \\times 100 / 8.8\\times10^{-3} = 2.74\\,\\text{cm}\\).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nپرواز در هر کشور قاعدهٔ خودش را دارد: مجوز، حریمِ هوایی، و نزدیکیِ فرودگاه یا خطِ برق. نقشه‌برداریِ مرز و ثبت هم کارِ نقشه‌بردارِ دارای پروانه است. این فصل فقط منطقِ دقت و پوشش را نشان می‌دهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خطاهای مستقل با جذرِ مجموعِ مربع‌ها جمع می‌شوند و نه با جمعِ ساده؟\nاگر خطای ایستگاهِ مبنا به 0.005 m برسد، بودجهٔ کل چقدر می‌شود؟\nحدِ بستارِ یک حلقهٔ 4 km با \\(a_\\text{l} = 12\\,\\text{mm}\\) چیست؟\nاگر ارتفاعِ پرواز دو برابر شود، GSD و تعدادِ پروازها چگونه عوض می‌شوند؟\nچرا نقطهٔ وارسی نباید در برازشِ مدلِ پهپادی به کار رود؟\nیک خطای مبنای ارتفاعیِ 10 cm در RMSE چگونه دیده می‌شود و در میانگین چگونه؟\nمرزِ حقوقیِ ساختگاه را چه کسی پیاده می‌کند و چرا نه از روی نقشهٔ طراحی؟\nحلقه‌ای با بستارِ 45 mm روی 6 km چه می‌خواهد؟\n\n\n\n\n\n29.2.4 زمین در جای دکل‌ها و بلوکِ PV\nایده. پیش از هر طراحیِ عمرانی، باید دانست زمین در جای هر سازه چه شکلی دارد. خروجیِ زیر برای هر توربین و برای بلوکِ PV، ترازِ زمین و شیب را از مدلِ زمینِ فصلِ ۱۴ می‌خواند. حجمِ برداشت و ریختنِ سکویی 40 × 40 m را هم حساب می‌کند که در میانگینِ ترازِ زمینش تسطیح شود. نمونه‌برداریِ مدل دوخطی است، نه نزدیک‌ترین خانه، چون درسِ فصلِ ۱۴ نشان داد خانهٔ نزدیک پله‌های ساختگی می‌سازد.\nterrain at the turbines and the PV block (ch 14 grid, 50 m cells)\n  place     ground m   slope %   pad cut m3   pad fill m3 (40 x 40 m pad)\n  T01        1193.8       0.4           43            43\n  T02        1193.5       1.3           98            98\n  T03        1194.2       0.9           71            71\n  T04        1194.5       0.8           66            66\n  T05        1194.2       0.3           24            24\n  T06        1194.0       0.7           53            53\n  T07        1200.8       0.8           58            58\n  T08        1197.7       0.2           20            20\n  T09        1198.0       0.4           28            28\n  T10        1199.1       0.3           19            19\n  T11        1198.3       0.2           16            16\n  T12        1199.6       0.6           46            46\n  PV block: mean slope 0.4 %, 95th percentile 0.8 %\n  (pad levelled at its mean ground: cut and fill balance)\n  the plain is gentle: pads need little earthworks; a 50 m\n  grid hides the metre-scale ground a pad or a tracker row\n  sits on - the topographic survey (0.5 m contours or a\n  drone model) replaces it before design\n\nمثال 29.4 (زمینِ هموار، اما با چه دقتی؟) پرسش. سکوی کدام توربین بیشترین خاک‌برداری را می‌خواهد و این عدد تا چه حد قابلِ اعتماد است؟\nپاسخ. T02 با شیبِ 1.3 % حدودِ 98 m³ برداشت و همان‌قدر ریختن می‌خواهد. همهٔ سکوها روی هم کمتر از 600 m³ می‌شوند.\nتفسیر. دشت هموار است و خاک‌ریزیِ سکوها هزینهٔ بزرگی نیست. اما شبکهٔ 50 m زمینِ مقیاسِ متر را نمی‌بیند: پشته‌ای کوچک، آبراهه‌ای کم‌عمق یا تپهٔ ماسه‌ای. این عددها غربالاند. نقشه‌برداریِ توپوگرافیِ دقیق (بخش 29.2.3) پیش از طراحی جای آن‌ها را می‌گیرد. وارسی: روی صفحه‌ای با شیبِ یکنواختِ \\(s\\) و ضلعِ \\(L\\) که در میانگین تسطیح شود، حجمِ برداشت \\(V = s\\,L^3/8 = 0.013 \\times 40^3/8 = 104\\,\\text{m}^3\\) است. این به 98 m³ خروجی نزدیک است؛ زمینِ واقعی دقیقاً یک صفحه نیست.\n\nنقشه، نه فقط عدد. خروجیِ مدلِ زمین چهار کاربردِ فوری دارد:\n\nسکوها و پی‌ها: ترازِ سکو در میانگینِ زمین یا کمی بالاتر، تا آب از آن دور شود.\nراه‌ها: نیم‌رخِ طولی برای شیب (بخش 29.3.1) و برای خاک‌برداری و خاک‌ریزی (بخش 29.3.2).\nزهکشی: جهتِ جریانِ روان‌آب و حوضهٔ آبریزِ هر آبرو (بخش 29.3.9).\nبلوکِ PV: شیبِ شمالی–جنوبی و شرقی–غربی برای میزهای ثابت (فصلِ ۱۰). در صدکِ ۹۵ امِ شیب (0.8 %) هیچ تسطیحی لازم نیست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ترازِ سکو را کمی بالاتر از میانگینِ زمین می‌گیرند؟\nسکویی 40 × 40 m با شیبِ یکنواختِ 2 % چه حجمی برداشت می‌خواهد (برش و ریختنِ برابر)؟\nچرا مدلِ زمین با نمونه‌برداریِ نزدیک‌ترین خانه شیب‌های ساختگی نشان می‌دهد؟\nصدکِ ۹۵ امِ شیبِ بلوکِ PV به چه تصمیمی کمک می‌کند؟\nدو عارضهٔ کوچکِ زمین را نام ببرید که شبکهٔ 50 m نمی‌بیند و بر طراحی اثر دارند.\n\n\n\n\n\n29.2.5 گمانه‌ها: زمین در چند نقطه\nایده. گمانه چاهی باریک است که زمین را لایه‌لایه نشان می‌دهد: جنسِ هر لایه، عمقِ آبِ زیرزمینی، و نتیجهٔ آزمایش‌های درجا و آزمایشگاهی. مهم‌ترین آزمایشِ درجا آزمایشِ نفوذِ استاندارد (SPT) است: تعدادِ ضربه‌های لازم برای راندنِ نمونه‌گیر به اندازهٔ 300 mm، که آن را \\(N\\) می‌نامند. آزمایشِ نفوذِ مخروط (CPT) نیمرخِ پیوسته‌ای از مقاومتِ نوک و اصطکاکِ جداره می‌دهد، اما نمونه بیرون نمی‌آورد. هر گمانه در کد یک رکورد است:\n@dataclass\nclass Layer:\n    top: float           # m below ground\n    bottom: float\n    soil: str\n    spt_n: int | None    # blows / 300 mm, uncorrected (None: not tested)\n\n\n@dataclass\nclass Borehole:\n    name: str\n    xy: tuple[float, float]\n    layers: list[Layer]\n    water_m: float | None            # groundwater depth, None: not recorded\n    lab: set = field(default_factory=set)   # lab tests done\nده گمانهٔ ساختگیِ نیروگاهِ P عمداً ناقصاند (A-349) تا آزمایشگاهِ بخشِ ت (بخش 29.5) چیزی برای یافتن داشته باشد. شکل 29.2 گمانه‌های هفت توربین را کنارِ هم نشان می‌دهد.\n\n\n\n\n\n\nشکل 29.2: نیمرخِ گمانه‌های توربین‌ها: لایه‌ها، آبِ زیرزمینی که ثبت شده، ترازِ فرضیِ کفِ فونداسیون (3.5 m) و عمقی که گمانهٔ توربین باید به آن برسد (13.5 m). BH-03 در 6 m بس شده است و BH-04 زیرِ T07 رسِ نرم دارد (ساختگی، A-349).\n\n\n\nنگاهِ نخست به شکل سه پرسش می‌سازد که بخشِ ت آن‌ها را دقیق می‌کند. چرا T05 زیرِ کفِ فونداسیون فقط 2.5 m دادهٔ زمین دارد؟ لایهٔ نرمِ T07 در نشست و سختیِ دورانی چه می‌کند؟ و چرا آب در T05 و T12 ثبت نشده است؟\n\n\n\nجدول 29.1: روش‌های شناساییِ زمین و حدِ هر کدام\n\n\n\n\n\n\n\n\n\n\nروش\nآنچه می‌دهد\nآنچه نمی‌دهد\n\n\n\n\nگمانه با SPT\nلایه‌ها، نمونه برای آزمایشگاه، \\(N\\)، آب\nنیمرخِ پیوسته؛ زمینِ میانِ گمانه‌ها\n\n\nCPT\nنیمرخِ پیوسته، لایه‌های نازک\nنمونه؛ در سنگ و شنِ درشت گیر می‌کند\n\n\nچاهکِ آزمایشی\nدیدنِ لایه‌های بالایی، نمونهٔ بزرگ\nعمق (حدودِ 3–4 m)\n\n\nشکستِ لرزه‌ای\nسرعتِ لایه‌ها میانِ گمانه‌ها\nجنسِ لایه‌ها؛ لایهٔ کندِ زیرِ تند\n\n\nمقاومتِ ویژهٔ الکتریکی\nآب و رس، زمین‌کردن (فصلِ ۲۶)\nمقاومتِ مکانیکی\n\n\n\n\n\n\n\n\n29.2.6 شکستِ لرزه‌ای: زمین میانِ گمانه‌ها\nایده. ضربه‌ای روی زمین موجی می‌سازد. موجِ مستقیم با سرعتِ لایهٔ رویی \\(v_1\\) به گیرنده‌ها می‌رسد. موجِ شکست‌یافته به لایهٔ تندترِ زیرین (\\(v_2\\)) فرو می‌رود، با سرعتِ آن لایه می‌دود و بالا برمی‌گردد. نزدیکِ منبع موجِ مستقیم زودتر می‌رسد و دور از منبع موجِ شکست‌یافته. فاصله‌ای که این دو هم‌زمان می‌رسند، فاصلهٔ تقاطع \\(x_c\\)، عمقِ لایهٔ تند را می‌دهد:\n\\[\nt_\\text{d} = \\frac{x}{v_1}, \\qquad\nt_\\text{r} = \\frac{x}{v_2} + \\frac{2h\\sqrt{v_2^2-v_1^2}}{v_1 v_2}, \\qquad\nh = \\frac{x_c}{2}\\sqrt{\\frac{v_2-v_1}{v_2+v_1}}\n\\tag{29.4}\\]\nرابطهٔ سوم از برابر گذاشتنِ دو زمانِ رسیدن در \\(x = x_c\\) به دست می‌آید. این رابطه فقط برای دو لایهٔ تخت و \\(v_2 &gt; v_1\\) درست است.\ndef refraction_depth(x_cross: float, v1: float, v2: float) -&gt; float:\n    \"\"\"Depth (m) of a flat refractor from the crossover distance x_cross\n    (m) of a two-layer seismic refraction line, velocities v1 &lt; v2.\"\"\"\n    if v2 &lt;= v1:\n        raise ValueError(\"the lower layer must be faster (v2 &gt; v1)\")\n    return x_cross / 2 * math.sqrt((v2 - v1) / (v2 + v1))\n\n\n\n\n\n\nشکل 29.3: نمودارِ زمان–فاصلهٔ خطِ SL-1: موجِ مستقیم با شیبِ \\(1/v_1\\) و موجِ شکست‌یافته با شیبِ \\(1/v_2\\). تقاطع در 34 m عمقِ 13.7 m را می‌دهد (ساختگی، A-349).\n\n\n\nseismic refraction tied to the boreholes\n  line                          crossover m   v1 / v2 m/s   depth m\n  SL-1 along the turbine rows            34    450 / 2100      13.7\n  SL-2 across the wadi                   18    380 / 1600       7.1\n  boreholes along SL-1 meet weathered sandstone at 7-8 m; the\n  refraction puts its 2,100 m/s layer at about 14 m: the\n  methods see different things (the weathered rock is not\n  yet fast) - geophysics spans the ground between boreholes,\n  and boreholes tell it what its layers are\n\nمثال 29.5 (دو روش، دو جواب) پرسش. گمانه‌های کنارِ SL-1 ماسه‌سنگِ هوازده را در 7–8 m می‌بینند، اما شکستِ لرزه‌ای لایهٔ تند را در 13.7 m می‌گذارد. کدام درست است؟\nپاسخ. هر دو. ماسه‌سنگِ هوازده هنوز «تند» نیست: سرعتش به لایهٔ رویی نزدیک است و موجِ شکست‌یافته از سنگِ سالم‌ترِ زیرِ آن می‌آید.\nتفسیر. ژئوفیزیک زمینِ میانِ گمانه‌ها را می‌پوشاند و گمانه به آن می‌گوید لایه‌هایش چیستند. نتیجهٔ لرزه‌ای بی‌گمانه را نباید «عمقِ سنگ» خواند. لایهٔ کند زیرِ لایهٔ تند هم در این روش اصلاً دیده نمی‌شود. وارسی: \\(17\\sqrt{1650/2550} = 13.67\\,\\text{m}\\).\n\n\n\n29.2.7 درون‌یابی و حدهایش\nایده. پنج توربین (T02، T04، T06، T08، T10) گمانه ندارند. ساده‌ترین برآورد برای آن‌ها وزن‌دهی با عکسِ فاصله است: هر گمانه با وزنی برابر با عکسِ توانی از فاصله‌اش در برآورد سهم دارد.\n\\[\n\\hat z(x) = \\frac{\\sum_i w_i z_i}{\\sum_i w_i}, \\qquad w_i = d_i^{-\\alpha}\n\\tag{29.5}\\]\n(\\(d_i\\) فاصله تا گمانهٔ \\(i\\) است و \\(\\alpha\\) توانِ وزن‌دهی، این‌جا ۲.)\ndef idw(xy, points, values, power: float = 2.0) -&gt; float:\n    \"\"\"Inverse-distance-weighted estimate at xy from (points, values).\"\"\"\n    d = np.array([math.dist(xy, p) for p in points])\n    if d.min() &lt; 1e-6:\n        return float(values[int(d.argmin())])\n    w = 1 / d ** power\n    return float(np.sum(w * values) / np.sum(w))\ntop of the dense layer (m) at turbines without a borehole: IDW estimate\n  turbine   estimate m   nearest boreholes range m   nearest borehole km\n  T02             1.7         1.5 to  2.0                  0.60\n  T04             1.5         1.0 to  2.0                  0.60\n  T06             1.4         1.0 to  1.5                  0.60\n  T08             1.6         1.5 to  2.0                  0.60\n  T10             1.8         1.5 to  2.0                  0.60\n  BH-04 (T07) has no dense layer at all - soft clay over\n  medium sand: an interpolation from its neighbours would\n  hide it; every turbine gets its own borehole (or a CPT)\n  before its foundation is designed, and the ground model\n  states where it is interpolated and where it is measured\n\nمثال 29.6 (درون‌یابی‌ای که لایهٔ نرم را پنهان می‌کند) پرسش. اگر BH-04 هم مثلِ گمانه‌های دیگر لایهٔ متراکم داشت، درون‌یابی برای T07 چه می‌گفت؟ و حالا که ندارد، برای همسایه‌هایش چه می‌گوید؟\nپاسخ. برای T07 ترازی میانِ 1.5 و 2 m می‌داد، مثلِ همهٔ همسایه‌ها، و رسِ نرم را هرگز نشان نمی‌داد. همسایه‌های T07 هم از گمانه‌هایی برآورد می‌شوند که لایهٔ متراکم دارند، پس درون‌یابی هیچ اثری از رس نمی‌گیرد.\nتفسیر. درون‌یابی زمینِ هموار را حدس می‌زند. استثنا را، که مهم‌ترین چیزِ زمین است، هرگز حدس نمی‌زند. پس قاعده این است: هر توربین گمانه یا CPT خودش را پیش از طراحیِ فونداسیون می‌گیرد، و مدلِ زمین می‌گوید کجا اندازه‌گیری است و کجا درون‌یابی. وارسی: فاصلهٔ هر توربینِ بی‌گمانه تا نزدیک‌ترین گمانه 0.60 km است، یعنی یک فاصلهٔ ردیف.\n\n\n\n29.2.8 عدسیِ نرم: کاوش چند نقطه باید باشد؟\nایده. فرض کنید زیرِ بخشی از جای فونداسیونی به قطرِ 20 m یک عدسیِ نرم (لایهٔ رس یا ماسهٔ سستِ محدود) به قطرِ \\(d_\\text{l}\\) هست، با مرکزی تصادفی. یک گمانهٔ مرکزی فقط وقتی آن را می‌یابد که مرکزِ فونداسیون درونِ عدسی باشد. برای عدسی به شعاعِ \\(r_\\text{l} = d_\\text{l}/2\\) که مرکزش در دایره‌ای به شعاعِ \\(R_\\text{f} + r_\\text{l}\\) پخش شده باشد:\n\\[\nP_\\text{f} = \\frac{r_\\text{l}^2}{(R_\\text{f}+r_\\text{l})^2}\n\\tag{29.6}\\]\n(\\(P_\\text{f}\\) احتمالِ یافتن است و \\(R_\\text{f}\\) شعاعِ جای فونداسیون.)\nبرای چند نقطهٔ کاوش، برنامه همین احتمال را با شبیه‌سازیِ مونت‌کارلو می‌شمارد:\nthe chance that probes find a soft lens which lies under part of a\n  20 m footprint (lens centre random; Monte Carlo, 40,000 draws)\n  lens diameter m   1 borehole   + 3 CPTs at 7 m   + 6 CPTs at 8 m\n                5           4 %              16 %              28 %\n               10          11 %              38 %              64 %\n               20          25 %              57 %              76 %\n               40          44 %              72 %              84 %\n  (one central borehole, exact: r^2/(R+r)^2 = 4 % for a 5 m lens)\n  one borehole finds a small lens only by luck; more probes\n  raise the chance quickly, and geophysics or a CPT pattern\n  is what a foundation on mixed ground needs - between the\n  turbines, 600 m apart, a lens is never found by boreholes\n\n\n\n\n\n\nشکل 29.4: احتمالِ یافتنِ عدسیِ نرمی که زیرِ بخشی از جای فونداسیونِ 20 m است، بر حسبِ قطرِ عدسی، برای یک گمانهٔ مرکزی و دو الگوی CPT (مونت‌کارلو).\n\n\n\n\nمثال 29.7 (یک گمانه به‌اندازهٔ شانس) پرسش. عدسیِ 10 m را یک گمانه با چه احتمالی پیدا می‌کند و الگوی هفت‌نقطه‌ای با چه احتمالی؟\nپاسخ. 11 % در برابرِ 64 %.\nتفسیر. گمانهٔ تنها برای زمینِ یکنواخت بس است. برای زمینِ ناهمگن، که لایهٔ نرمِ T07 نشانه‌اش است، چند CPT یا ژئوفیزیکِ محلی لازم است. میانِ توربین‌ها، با فاصلهٔ 600 m، گمانه هرگز عدسی را پیدا نمی‌کند؛ راه‌ها و ترانشه‌ها به چاهکِ آزمایشی، آزمایشِ CBR و دیدنِ زمین در اجرا تکیه می‌کنند. وارسی: \\(5^2/15^2 = 11\\,\\%\\) برای گمانهٔ مرکزی.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا SPT نمونه می‌دهد و CPT نه؟ هر کدام برای چه کاری بهتر است؟\nبا \\(x_c = 25\\,\\text{m}\\)، \\(v_1 = 500\\) و \\(v_2 = 1{,}800\\,\\text{m/s}\\)، عمقِ لایهٔ تند چقدر است؟\nچرا شکستِ لرزه‌ای لایهٔ کندِ زیرِ لایهٔ تند را نمی‌بیند؟\nدر معادلهٔ 29.5، اگر \\(\\alpha\\) بزرگ شود، برآورد به چه نزدیک می‌شود؟\nچرا درون‌یابی لایهٔ نرمِ T07 را پنهان می‌کند؟\nبا معادلهٔ 29.6، عدسیِ 20 m را یک گمانه با چه احتمالی پیدا می‌کند؟\nدو جای نیروگاه را نام ببرید که گمانه در آن‌ها کمکی نمی‌کند و روشِ دیگری لازم است.\nاگر \\(v_2 &lt; v_1\\) باشد، تابعِ refraction_depth چه می‌کند و چرا؟\n\n\n\n\n\n29.2.9 رده‌بندیِ خاک: توصیفِ صحرایی و آزمایش\nایده. کارشناسِ گمانه خاک را توصیف می‌کند: رنگ، دانه‌بندیِ چشمی، تراکم و رطوبت. آزمایشگاه آن را رده‌بندی می‌کند: درصدِ شن، ماسه و ریزدانه از دانه‌بندی، و برای ریزدانه‌ها حدِ روانی (\\(LL\\)) و نشانهٔ خمیری (\\(PI\\)). در رده‌بندیِ یکپارچه، که این‌جا به شکلِ ساده‌شده و آموزشی آمده، رس از لای با «خطِ A» در نمودارِ خمیری جدا می‌شود:\n\\[\nPI_A = 0.73\\,(LL - 20)\n\\tag{29.7}\\]\nنمونه‌ای که \\(PI\\) اش بالای خطِ A (و بیش از ۴) باشد رفتارِ رسی دارد (\\(C\\))، وگرنه لای (\\(M\\)) است. درشت‌دانه‌ها با درصدِ ریزدانه و ضریب‌های دانه‌بندی ردهٔ خوب‌دانه‌بندی (\\(W\\)) یا بددانه‌بندی (\\(P\\)) می‌گیرند.\nsoil classes from the laboratory results (unified classification,\n  simplified teaching rules; A-line PI = 0.73 (LL - 20))\n  sample        gravel  sand  fines   LL   PI   class   log description\n  BH-01 0.5 m        5    70     25    22    3   SM      silty sand\n  BH-01 3.0 m       55    41      4    NP    -   GW      sand and gravel\n  BH-04 1.0 m        0    20     80    42   22   CL      silty clay, soft\n  BH-04 5.0 m        5    87      8    NP    -   SP-SM   sand, medium dense\n  BH-07 1.0 m       10    60     30    28    7   SC      silty sand, gypsum\n  BH-09 0.5 m        2    68     30    24    3   SM      silty sand\n  BH-07's 'silty sand' is a clayey sand (SC) in the\n  laboratory: the log is a field description, the class a\n  test - where they disagree the test wins and the log is\n  annotated; the class alone never gives design values\n\nمثال 29.8 (لاگ می‌گوید ماسهٔ لای‌دار، آزمایش می‌گوید ماسهٔ رسی) پرسش. نمونهٔ BH-07 در 1 m در لاگ «ماسهٔ لای‌دار با گچ» است. آزمایشگاه چه می‌گوید و کدام معتبر است؟\nپاسخ. \\(LL = 28\\) و \\(PI = 7\\). خطِ A در \\(0.73 \\times 8 = 5.8\\) است و \\(PI\\) بالای آن قرار می‌گیرد. پس نمونه ماسهٔ رسی (SC) است.\nتفسیر. توصیفِ صحرایی (STD-135) و رده‌بندیِ آزمایشگاهی دو کارِ جدا هستند. جایی که با هم نمی‌خوانند، آزمایش معتبر است و لاگ با یادداشت اصلاح می‌شود. اما رده هم به‌تنهایی عددِ طراحی نمی‌دهد: «SC» نه مقاومت دارد و نه سختی. وارسی: \\(0.73 \\times (28 - 20) = 5.84 &lt; 7\\).\n\n\n\n29.2.10 از ضربه‌های SPT تا زاویهٔ اصطکاک و باربری\nایده. عددِ \\(N\\) به انرژیِ چکش بستگی دارد. همان زمین با چکشی که 45 % انرژی‌اش را می‌رساند ضربهٔ بیشتری می‌گیرد تا با چکشی که 80 % را می‌رساند. پس \\(N\\) به یک انرژیِ مبنا (60 %) برگردانده می‌شود (\\(N_{60}\\)). این کار فقط وقتی شدنی است که انرژیِ چکش ثبت شده باشد؛ روشِ آزمایش و گزارشِ آن در ISO 22476-3 (STD-133) آمده است. سپس رابطه‌ای تجربی \\(N_{60}\\) را به زاویهٔ اصطکاکِ داخلی \\(\\varphi\\) می‌برد. از \\(\\varphi\\) ضریب‌های باربری و ظرفیتِ باربریِ نهاییِ پیِ مربعی به دست می‌آیند:\n\\[\n\\begin{aligned}\nN_q &= e^{\\pi\\tan\\varphi}\\,\\tan^2\\!\\left(45^\\circ + \\tfrac{\\varphi}{2}\\right), \\qquad\nN_\\gamma = 2\\,(N_q + 1)\\tan\\varphi \\\\\nq_\\text{ult} &= 1.3\\,c\\,N_c + \\gamma D\\,N_q + 0.4\\,\\gamma B\\,N_\\gamma\n\\end{aligned}\n\\tag{29.8}\\]\nدر این رابطه \\(c\\) چسبندگی است، \\(\\gamma\\) وزنِ واحدِ خاک، \\(D\\) عمقِ کفِ پی و \\(B\\) عرضِ آن. نشستِ کشسانِ فوری هم با رابطهٔ زیر برآورد می‌شود، که در آن \\(E\\) مدولِ خاک، \\(\\nu\\) ضریبِ پواسون و \\(I\\) ضریبِ شکل است:\n\\[\ns = \\frac{q\\,B\\,(1-\\nu^2)\\,I}{E}\n\\tag{29.9}\\]\ndef bearing_factors(phi_deg: float) -&gt; tuple[float, float, float]:\n    \"\"\"Bearing capacity factors (Nc, Nq, Ngamma) for a friction angle\n    (Nq and Nc of Prandtl-Reissner, Ngamma of Vesic).\"\"\"\n    phi = math.radians(phi_deg)\n    nq = (math.exp(math.pi * math.tan(phi))\n          * math.tan(math.pi / 4 + phi / 2) ** 2)\n    nc = (nq - 1) / math.tan(phi) if phi &gt; 0 else 5.14\n    ng = 2 * (nq + 1) * math.tan(phi)\n    return nc, nq, ng\n\n\ndef bearing_square(c_kpa: float, phi_deg: float, gamma: float,\n                   b_m: float, depth_m: float) -&gt; float:\n    \"\"\"Ultimate bearing pressure (kPa) of a square footing, Terzaghi's\n    shape factors: 1.3 c Nc + q Nq + 0.4 gamma B Ngamma.\"\"\"\n    nc, nq, ng = bearing_factors(phi_deg)\n    q = gamma * depth_m\n    return 1.3 * c_kpa * nc + q * nq + 0.4 * gamma * b_m * ng\nSPT N to a screening friction angle and bearing (square 20 m, 3.5 m deep)\n  (phi = 27.1 + 0.3 N60 - 0.00054 N60^2, a published screening fit;\n   energy ratio unknown: 45 to 80 % -&gt; N60 range)\n  layer at 3.5 m            N    N60 range    phi deg   q_ult kPa   FS 3 kPa\n  sand and gravel, dense     33     25 to  44      34.2        8438       2813\n  sand, medium dense (T07)   18     14 to  24      31.1        5362       1787\n  settlement under 200 kPa: 53 mm (E 60 MPa), 128 mm (E 25 MPa)\n  (lowest energy ratio used: the cautious end)\n  bearing is seldom what limits a turbine foundation on such\n  ground; settlement, rotational stiffness and the soft\n  layer at T07 are - questions for the geotechnical engineer\n  and ch 30, not a foundation chosen here\n\nمثال 29.9 (باربری کم نیست؛ نشست و سختی پرسش‌اند) پرسش. با کم‌ترین انرژیِ ممکنِ چکش (محتاطانه‌ترین حالت)، ظرفیتِ باربریِ پیِ مربعیِ 20 m در عمقِ 3.5 m روی ماسهٔ متوسطِ T07 چقدر است؟ آیا باربری مسئله است؟\nپاسخ. \\(\\varphi \\approx 31^\\circ\\) و \\(q_\\text{ult} \\approx 5{,}360\\,\\text{kPa}\\)، یعنی با ضریبِ اطمینانِ ۳ حدودِ 1,790 kPa. فشارِ زیرِ فونداسیونِ توربین معمولاً کسرِ کوچکی از این است. نشست زیرِ 200 kPa اما با مدولِ 25 MPa به 128 mm می‌رسد.\nتفسیر. روی چنین زمینی باربری به‌ندرت محدودکننده است. نشست، سختیِ دورانی (که بسامدِ برج را عوض می‌کند، فصلِ ۱۱) و لایهٔ نرمِ T07 محدودکننده‌اند. این‌ها پرسش‌هایی برای مهندسِ ژئوتکنیک و فصلِ ۳۰ هستند. این‌جا هیچ فونداسیونی انتخاب نمی‌شود. وارسی: \\(N_q(30^\\circ) = e^{\\pi \\times 0.577}\\times 3 = 6.13 \\times 3 = 18.4\\).\n\n\n\n29.2.11 آبِ زیرزمینی زیرِ فونداسیون\nایده. آب از دو راه بر فونداسیون اثر دارد. نیروی برکنش (شناوری) وزنِ مؤثرِ سازه را کم می‌کند:\n\\[\nU = \\gamma_w\\,A\\,h_\\text{w}\n\\tag{29.10}\\]\nدر این رابطه \\(h_\\text{w}\\) عمقی از پی است که زیرِ آب می‌رود. راهِ دوم: خاکِ زیرِ آب وزنِ مؤثرِ کمتری دارد (\\(\\gamma' \\approx \\gamma - \\gamma_w\\))، پس جمله‌های \\(N_q\\) و \\(N_\\gamma\\) در معادلهٔ 29.8 کوچک می‌شوند.\ngroundwater at T07 (BH-04: 3.0 m below ground) and a foundation\n  whose base would sit 3.5 m down (20 m footprint, teaching)\n  water depth m   submerged m   uplift kN   bearing q_ult kPa (sand phi 31)\n  deep (dry)             0.0           0          5,362\n         3.0             0.5       1,541          3,206\n         2.0             1.5       4,623          3,003\n         0.5             3.0       9,246          2,698\n  (water within one footprint width below the base halves\n  the soil weight in the width term: the dry row is a_spt's)\n  a rise of the water table from 3.0 to 0.5 m multiplies the\n  uplift by six and lowers the ultimate bearing by a sixth:\n  the seasonal and flood range of groundwater (question Q6\n  of lab D) is a design input, not a borehole footnote\n\nمثال 29.10 (ترازِ آب، پرسشی برای طراحی) پرسش. در T07 آب در 3.0 m است. اگر در فصلِ بارانی تا 0.5 m بالا بیاید، برکنش و باربری چه می‌شوند؟\nپاسخ. برکنش از حدودِ 1,540 به 9,250 kN می‌رسد، یعنی شش برابر. باربریِ نهایی از 3,210 به 2,700 kPa کم می‌شود. نسبت به زمینِ خشک (5,360 kPa) نصف می‌شود.\nتفسیر. یک ترازِ آبِ ثبت‌شده در یک روز، طراحی را بس نیست. بازهٔ فصلی و حالتِ سیل‌گیر (پرسشِ Q6 در بخش 29.5) ورودیِ طراحی است، نه زیرنویسِ گمانه. وارسی: \\(9.81 \\times \\pi \\times 10^2 \\times 0.5 = 1{,}541\\,\\text{kN}\\).\n\n\n\n29.2.12 خاکِ رمبنده و گچ\nایده. در بیابان، خاکِ خشک و سست می‌تواند با خیس‌شدن ناگهان نشست کند. ساختارِ دانه‌هایش را پیوندهای نمکی یا رسی نگه داشته‌اند و آب آن پیوندها را می‌شکند. گچ دو خطرِ دیگر هم دارد: سولفاتش به بتن حمله می‌کند و خودش در آبِ جاری حل می‌شود. آزمایشِ ادومتر نمونه را زیرِ بار خیس می‌کند و کرنشِ رمبش را می‌سنجد:\ncollapse on wetting (oedometer at 200 kPa, strain % when flooded;\n  classes are teaching - published ones differ)\n  sample                  strain %   class      settlement of 1.5 m layer mm\n  BH-01 0.5 m                 0.4   slight                6\n  BH-09 0.5 m                 1.2   moderate             18\n  BH-07 0.5 m (gypsum)        6.5   severe               98\n  dry, the gypsum layer at T12 is strong; wetted (a leaking\n  pipe, ponding beside a pad) it can settle about 100 mm\n  under a building or a tank: keep water away by design -\n  falls away from structures, no soakaways near them - and\n  ask the engineer whether to replace or pre-wet the layer\n\nمثال 29.11 (آب را از پی دور نگه دارید) پرسش. لایهٔ 1.5 m گچ‌دار در T12 با کرنشِ رمبشِ 6.5 % زیرِ ساختمانی سبک خیس شود. چقدر نشست می‌کند؟\nپاسخ. حدودِ 98 mm. برای ساختمان یا مخزن این بسیار زیاد است.\nتفسیر. علاج دو بخش دارد. طراحیِ زهکشی آب را از سازه دور می‌برد: شیب به بیرون، بی‌چاهِ جذبی نزدیکِ پی، و لوله‌های آبِ بی‌نشت با آزمایشِ فشار. مهندسِ ژئوتکنیک هم دربارهٔ برداشتنِ لایه، خیس‌کردن و تراکمِ پیش از ساخت، یا پیِ عمیق‌تر تصمیم می‌گیرد. ردهٔ «شدید» آموزشی است و رده‌بندی‌های منتشرشده با هم فرق دارند. وارسی: \\(0.065 \\times 1{,}500 = 97.5\\,\\text{mm}\\).\n\n\n\n29.2.13 بافتِ لرزه‌ای و سیل، و حدهای شناسایی\nدو بافتِ دیگر هم بخشی از مدلِ زمین‌اند:\n\nلرزه‌خیزی: ردهٔ ساختگاه (از سرعتِ موجِ برشیِ 30 m بالایی یا از آزمایش‌ها) و شتابِ طراحی را آیین‌نامهٔ لرزه‌ایِ محل تعیین می‌کند. این فصل عددی برای آن نمی‌گذارد (پرسشِ Q8 در بخش 29.5). روانگرایی در ماسهٔ سستِ زیرِ آب هم پرسشی برای مهندسِ ژئوتکنیک است.\nسیل: ترازِ سیلِ وادی و راهِ آبِ بیرون‌زده از آبراهه در بخش 29.10.3 بررسی می‌شود. نتیجهٔ مهمش این است که فاصله به‌تنهایی حفاظت نیست.\n\nحدهای شناسایی را بنویسید. هر گزارشِ زمین بخشی دارد که می‌گوید زمین کجا دیده نشده است: میانِ گمانه‌ها، زیرِ عمقِ گمانه‌ها، در فصلی که آب اندازه‌گیری نشده، و آزمایش‌هایی که انجام نشده‌اند. این بخش همان دفترِ عدمِ قطعیتِ فصلِ ۲ برای زمین است و هر سطرش مالک و راهِ بستن دارد. چارچوبِ آیین‌نامه‌ای‌اش در EN 1997-2:2024 (STD-134) آمده است: برنامه‌ریزیِ شناسایی، روش‌ها و گزارشِ شناسایی. این فقط نمونه‌ای از ساختار است، نه آیین‌نامهٔ این ساختگاه.\n\n\n\n\n\n\nهشدارایمنی\n\n\n\nگودبرداری و ترانشه در خاکِ سست یا زیرِ آب ریزش می‌کند. پایدارسازیِ دیواره و ورودِ ایمن به گود کارِ برنامهٔ ایمنیِ اجرا است (فصل‌های ۳۲ و ۴۹)، نه انتخابِ کارگر در محل. هیچ‌کس به گودِ بی‌پایدارسازی وارد نمی‌شود.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنمونه‌ای با \\(LL = 45\\) و \\(PI = 12\\) رس است یا لای؟\nچرا \\(N\\) بی ثبتِ انرژیِ چکش برای طراحی بس نیست؟\n\\(N_q\\) را برای \\(\\varphi = 34^\\circ\\) حساب کنید.\nچرا روی ماسهٔ متراکم، نشست و سختیِ دورانی از باربری مهم‌ترند؟\nنیروی برکنش روی فونداسیونی به قطرِ 18 m که 1 m زیرِ آب است چقدر است؟\nآبِ زیرزمینی از چه دو راهی بر فونداسیون اثر می‌گذارد؟\nسه کارِ طراحی را نام ببرید که خاکِ رمبنده را خشک نگه می‌دارند.\n«حدهای شناسایی» در گزارشِ زمین چه چیزهایی را فهرست می‌کند؟\nچرا ردهٔ SC به‌تنهایی عددِ طراحی نمی‌دهد؟\nچه کسی شتابِ طراحیِ لرزه‌ای را تعیین می‌کند؟\n\n\n\n\n\n29.2.14 از آزمون تا مقدارِ طراحی\nبرنامه:\npython -m companion.ch29.examples_r\nایده. چند آزمون روی یک لایهٔ خاک عددهای متفاوتی می‌دهند. طراح میانگین را به کار نمی‌برد، کمترین عدد را هم نه. او یک برآوردِ محتاطانه از مقداری به کار می‌برد که سازوکارِ گسیختگی واقعاً به آن حساس است. با \\(n\\) آزمون، میانگینِ \\(\\bar x\\)، انحرافِ معیارِ \\(s\\) و ضریبِ استیودنتِ \\(t\\) در سطحِ 95 %، دو برآورد چنین‌اند:\n\\[\n\\begin{aligned}\nx_\\text{k,mean} &= \\bar x - t\\,\\frac{s}{\\sqrt n} \\\\\nx_\\text{k,local} &= \\bar x - t\\,s\\,\\sqrt{1 + \\frac{1}{n}}\n\\end{aligned}\n\\tag{29.11}\\]\nبرآوردِ نخست برای پیِ بزرگی است که خاکِ زیرش را میانگین می‌گیرد. برآوردِ دوم برای نقطه‌ای کوچک است، مانندِ نوکِ شمع، که شاید روی همان عدسیِ ضعیف بنشیند.\na cautious value of the friction angle from eight tests (T07 area)\n  tests: 31, 34, 29, 33, 36, 30, 32, 35 degrees\n  mean 32.5, standard deviation 2.45, t(0.95, 7) = 1.89\n  cautious estimate of the MEAN (large raft, averaging): 30.9\n  cautious estimate of a LOCAL value (pile tip, small area): 27.6\n  lowest single test: 29\n  a raft 24 m wide averages the ground under it, so the mean\n  is what matters; a pile tip sits in one spot and may meet\n  the weak lens - the same eight tests give two different\n  cautious values, and the geotechnical engineer chooses by\n  the mechanism, not by habit\n\nمثال 29.12 (یک مجموعه آزمون، دو مقدار) پرسش. از هشت آزمونِ زاویهٔ اصطکاک در محدودهٔ T07، برآوردِ محتاطانه برای پیِ گسترده و برای نوکِ شمع چیست؟\nپاسخ. برای میانگین 30.9 درجه و برای مقدارِ محلی 27.6 درجه. کمترین آزمون 29 درجه است.\nتفسیر. پیِ 24 m خاکِ زیرش را میانگین می‌گیرد. نوکِ شمع در یک نقطه است و شاید به عدسیِ ضعیف برسد. پس یک مجموعه آزمون دو مقدارِ محتاطانه می‌دهد و مهندسِ ژئوتکنیک بر پایهٔ سازوکار انتخاب می‌کند، نه از روی عادت. آیین‌نامهٔ پروژه می‌گوید این برآورد چگونه تعریف و با ضریب‌های جزئی ترکیب شود (STD-134). وارسی: \\(32.5 - 1.89 \\times 2.45/\\sqrt 8 = 30.9\\).\n\n\n\n29.2.15 شیبِ دیوارهٔ گودِ موقت\nایده. دیوارهٔ گود در ماسهٔ بی‌چسبندگی را می‌توان «شیبِ بی‌پایان» فرض کرد. ضریبِ اطمینانِ آن نسبتِ تانژانتِ زاویهٔ اصطکاک به تانژانتِ شیب است. اگر آبِ زیرزمینی موازیِ شیب از دیواره بیرون بزند، وزنِ مؤثرِ خاک کم می‌شود و ضریبِ اطمینان تقریباً نصف می‌شود:\n\\[\n\\begin{aligned}\nF_\\text{dry} &= \\frac{\\tan\\varphi}{\\tan\\beta} \\\\\nF_\\text{seep} &= \\frac{\\gamma_\\text{sat} - \\gamma_\\text{w}}{\\gamma_\\text{sat}}\\,\\frac{\\tan\\varphi}{\\tan\\beta}\n\\end{aligned}\n\\tag{29.12}\\]\nدر این رابطه \\(\\beta\\) زاویهٔ شیب است، \\(\\gamma_\\text{sat}\\) وزنِ مخصوصِ خاکِ اشباع و \\(\\gamma_\\text{w}\\) وزنِ مخصوصِ آب.\nside slope of a temporary excavation in dense sand (phi 36 deg, c = 0)\n  slope (v:h)   angle   FS dry   FS with seepage parallel to slope\n  1:1.0          45.0     0.73     0.37\n  1:1.5          33.7     1.09     0.56\n  1:2.0          26.6     1.45     0.74\n  seepage roughly halves the factor of safety: a 1:1.5 side\n  that just stands in dry sand slides when groundwater flows\n  out of it, and even 1:2 fails - which is why excavations\n  near the wadi need the water lowered first or supported\n  sides, and why nobody enters a trench whose side has not\n  been checked by a competent person (site procedure)\n\nمثال 29.13 (آب، دیواره را می‌لغزاند) پرسش. دیوارهٔ 1:1.5 در ماسهٔ متراکم (\\(\\varphi = 36^\\circ\\)) در حالتِ خشک و با تراوش چه ضریبِ اطمینانی دارد؟\nپاسخ. 1.09 در حالتِ خشک و 0.56 با تراوش.\nتفسیر. دیواره‌ای که در ماسهٔ خشک به‌زحمت می‌ایستد، وقتی آب از آن بیرون می‌زند می‌لغزد. حتی شیبِ 1:2 هم شکست می‌خورد. گودهای کنارِ وادی یا با پایین‌آوردنِ آب از پیش کنده می‌شوند، یا با دیوارهٔ نگه‌داشته. هیچ‌کس وارد ترانشه‌ای نمی‌شود که دیواره‌اش را فردِ صلاحیت‌دار وارسی نکرده باشد. قاعده‌های نگه‌داری و ورود در روالِ ساختگاه است (فصلِ ۳۲). وارسی: \\(\\tan 36^\\circ/\\tan 33.7^\\circ = 0.727/0.667 = 1.09\\).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-b",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-b",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.3 ب. مبنای طراحیِ عمرانی",
    "text": "29.3 ب. مبنای طراحیِ عمرانی\nمبنای طراحیِ عمرانی سندی است که پیش از هر نقشه می‌گوید هر سازهٔ عمرانی با چه بار، چه خطر و چه حدی طراحی می‌شود. سازه‌ها راه، سکو، ترانشه، زهکشی، آبرو و سکوی پست‌اند. این بخش هر کدام را با یک محاسبهٔ کوچک و یک پرسشِ طراحی پیش می‌برد. عددها آموزشی‌اند (A-353، A-354). حدهای حمل از شرکتِ حمل و سازندهٔ توربین می‌آیند و هنوز باز هستند (U-106).\nبرنامه‌ها:\npython -m companion.ch29.examples_b     # roads, pads, drainage, erosion, trench\npython -m companion.ch29.examples_m     # earthworks, traffic, ditches, culverts\n\n29.3.1 راه‌ها: شیب، قوس و پهنا\nایده. راهِ دسترسی برای خودروهای عادی ساخته نمی‌شود؛ برای بارهای استثنایی ساخته می‌شود: پره‌ای بلندتر از 60 m، مقطعِ برج و ناسل. سه محدودیت شکلِ راه را تعیین می‌کنند. شیبِ طولی با کششِ کشنده محدود می‌شود. شعاعِ قوس با طولِ صلبِ بار. پهنای اضافه در قوس را هم «مسیرِ جاروبِ» خودرو می‌خواهد. برای طولِ صلبِ \\(L\\) که روی قوسی با شعاعِ داخلیِ \\(R\\) می‌گردد، پهنای اضافه تقریباً چنین است:\n\\[\n\\Delta b = R - \\sqrt{R^2 - L^2}\n\\tag{29.13}\\]\nthe main site track (x = 7,600 m, 5.6 km) from the ch 14 terrain\n  highest grade 6.1 % over a 50 m step; mean 0.4 %\n  teaching limits for blade and tower transport (from the\n  transport company and OEM, U-106): 8 % loaded, 12 % with\n  a tow vehicle; the steepest 50 m step (6.1 %) is below\n  the first, but the survey's 1 m resolution, not the 50 m\n  grid, decides the short steep pieces (culvert approaches,\n  wadi banks)\n\nwidening on a curve for a rigid length L (w = R - sqrt(R^2 - L^2))\n  inside radius m   L 20 m (rear-steered)   L 40 m (fixed), teaching\n               60                    3.4            15.3\n               80                    2.5            10.7\n              120                    1.7             6.9\n              200                    1.0             4.0\n  a tight bend needs metres of extra width (and cleared\n  overhang for the blade tip) - the swept path of the real\n  vehicle is checked on the drawing, junction by junction\n\n\n\n\n\n\nشکل 29.5: پهنای اضافهٔ راه در قوس برای طولِ صلبِ 20 m (تریلیِ پره با فرمانِ عقب) و 40 m (ثابت)، آموزشی.\n\n\n\n\nمثال 29.14 (قوسِ تنگ، چند متر پهنای اضافه) پرسش. در قوسی با شعاعِ داخلیِ 60 m، بارِ صلبِ 40 m چقدر پهنای اضافه می‌خواهد؟ اگر تریلی فرمانِ عقب داشته باشد و طولِ صلبِ مؤثر 20 m شود چه؟\nپاسخ. 15.3 m در برابرِ 3.4 m.\nتفسیر. فرمانِ عقب یا قوسِ بازتر هزینهٔ راه را بسیار کم می‌کند. اما معادلهٔ 29.13 فقط یک غربال است: مسیرِ جاروبِ خودروی واقعی، با بیرون‌زدگیِ نوکِ پره بر فراز زمین و مانع‌ها، در نقشه و برای هر تقاطع جداگانه وارسی می‌شود. وارسی: \\(60 - \\sqrt{3600 - 1600} = 60 - 44.7 = 15.3\\,\\text{m}\\).\n\n\n\n29.3.2 خطِ پروژه و جابه‌جاییِ خاک\nایده. راه روی خطِ پروژه ساخته می‌شود، نه روی زمینِ طبیعی. جایی که خط زیرِ زمین است خاک برداشته می‌شود و جایی که بالای آن است خاک ریخته می‌شود. خاکِ برداشته پس از کوبیدن کمتر جا می‌گیرد (این‌جا 90 %). نمودارِ جابه‌جاییِ خاک مجموعِ پیوسته را در طولِ راه نشان می‌دهد:\n\\[\nM(s) = \\sum_{0}^{s} \\big(0.9\\,V_\\text{cut} - V_\\text{fill}\\big)\n\\tag{29.14}\\]\nشاخهٔ بالارو برداشت است و شاخهٔ پایین‌رو ریختن. هر جا نمودار صفر را قطع کند، برداشت و ریختنِ دو طرف هم‌وزن‌اند و خاک در طولِ راه جابه‌جا می‌شود، بی‌خاک‌ریزی از بیرون و بی‌دپوی اضافه.\nearthworks along the main track (x = 7,600 m)\n  first try: ground smoothed over 450 m - it crosses the wadi\n  at s = 800 m on 4.2 m of fill: an embankment that dams it\n  corrected: no fill above the culvert crest (1.5 m over the bed)\n  steepest grade of the corrected line 5.1 % (limit 8 %, lesson B)\n  cut 4,031 m3 (bank), fill 2,422 m3; cut shrinks to 90 % when compacted\n  end of the mass diagram +1,205 m3 (+ surplus, - borrow)\n  largest ordinate 1,538 m3\n  the diagram crosses zero 3 times: between crossings cut\n  and fill balance, and the material moves along the road\n  instead of to a tip or from a borrow pit\n  a grade line is chosen for drainage and the vehicles\n  first (lesson B), and for balance second; the mass\n  diagram shows the cost of that choice in haul\n\n\n\n\n\n\nشکل 29.6: نیم‌رخِ طولیِ راهِ اصلی: زمینِ طبیعی، خطِ همواری که از روی وادی خاک‌ریزی می‌کند (سد می‌سازد)، و خطِ پروژهٔ اصلاح‌شده که روی آبرو پایین می‌آید.\n\n\n\n\n\n\n\n\n\nشکل 29.7: نمودارِ جابه‌جاییِ خاکِ خطِ پروژهٔ اصلاح‌شده: مجموعِ انباشتهٔ \\(0.9\\,V_\\text{cut} - V_\\text{fill}\\) در طولِ راه.\n\n\n\n\nمثال 29.15 (خطِ همواری که سد می‌سازد) پرسش. نخستین تلاش خطِ پروژه را زمینِ هموارشده در 450 m گرفت. این خط در گذر از وادی چه می‌کند و چگونه اصلاح می‌شود؟\nپاسخ. در s = 800 m خط 4.2 m بالای بسترِ وادی است: خاک‌ریزی‌ای که وادی را می‌بندد. خطِ اصلاح‌شده خاک‌ریزی را به ترازِ تاجِ آبرو، یعنی 1.5 m بالای بستر، محدود می‌کند. بیشترین شیبش 5.1 % است و زیرِ حدِ آموزشیِ 8 % می‌ماند.\nتفسیر. این خطا را خواندنِ خروجی در برابرِ زمین پیدا کرد، نه خودِ برنامه. خطِ پروژه اول برای زهکشی و خودروها انتخاب می‌شود و سپس برای موازنهٔ خاک. پس از اصلاح، راه 1,205 m³ خاکِ اضافه دارد که به خاک‌ریزیِ سکوها می‌رود (بخش 29.4.11). وارسی: \\(4{,}031 \\times 0.9 - 2{,}422 = 1{,}206\\,\\text{m}^3\\).\n\n\n\n29.3.3 ترافیکِ ساخت و قانونِ توانِ چهارم\nایده. آسیبی که یک محور به روسازی می‌زند تقریباً با توانِ چهارمِ بارِ آن محور بالا می‌رود. پس ترافیک را به تعدادِ محورِ استانداردِ هم‌ارز (ESAL، با محورِ 80 kN) می‌شمارند:\n\\[\nn_\\text{E} = \\sum_{a} \\left(\\frac{P_a}{80\\,\\text{kN}}\\right)^{4}\n\\tag{29.15}\\]\n(جمع روی همهٔ محورهای همهٔ گذرهاست و \\(P_a\\) بارِ محورِ \\(a\\).)\nconstruction traffic on the site roads (fourth-power rule, 80 kN axle)\n  class                          loads   ESAL per round trip   ESAL   share\n  concrete trucks (8 m3)         1,042                  5.48    5,710     14 %\n  aggregate trucks (25 t)        4,800                  2.85   13,660     34 %\n  water trucks (20 m3)           3,780                  4.52   17,083     43 %\n  tower sections and nacelles       72                 25.04    1,803      5 %\n  blades                            36                  2.02       73      0 %\n  crane and ballast                 40                 32.27    1,291      3 %\n  total 39,619 standard axles\n  the turbine parts are the heaviest single loads, but the\n  many aggregate and water trucks wear the road most: a\n  pavement designed for the abnormal loads alone would\n  fail early; the spraying trucks wear the very road they\n  keep from dusting - binders on the busiest sections or a\n  lower speed (lesson N) cut both the water and the wear\n\nمثال 29.16 (کامیون‌های کوچک، آسیبِ بزرگ) پرسش. کدام دسته بیشترین آسیب را به راهِ ساختگاه می‌زند؟\nپاسخ. کامیون‌های آب‌پاش (43 %) و کامیون‌های سنگ‌دانه (34 %). قطعه‌های توربین، با آن‌که سنگین‌ترین بارِ تکی‌اند، روی هم فقط 5 % سهم دارند.\nتفسیر. روسازی‌ای که فقط برای بارِ استثنایی طراحی شود زود خراب می‌شود. کامیونِ آب‌پاش همان راهی را می‌ساید که از گرد و خاک نگهش می‌دارد. چسباننده روی پرترددترین بخش و سرعتِ کمتر هم آب را کم می‌کنند و هم سایش را (بخش 29.4.10). وارسی: کامیونِ بتنِ پر: \\((60/80)^4 + 2\\,(100/80)^4 = 0.32 + 4.88 = 5.20\\).\n\n\n\n29.3.4 سنگ‌دانه روی بسترِ ضعیف\nایده. لایهٔ سنگ‌دانه بارِ چرخ را روی سطحِ بزرگ‌تری از بسترِ راه پخش می‌کند. با قاعدهٔ ساده‌ی پخشِ «۲ به ۱»، فشار در عمقِ \\(z\\) زیرِ سطحی به ابعادِ \\(a \\times b\\) چنین است:\n\\[\np(z) = \\frac{F}{(a+z)(b+z)}\n\\tag{29.16}\\]\nضخامت آن‌قدر انتخاب می‌شود که \\(p\\) روی بستر از حدِ مجاز کمتر شود. این‌جا حدِ مجاز با قاعدهٔ غربالیِ \\(30 \\times \\text{CBR}\\) کیلوپاسکال گرفته شده است. نسبتِ باربریِ کالیفرنیا (CBR) مقاومتِ بستر را در برابرِ یک مصالحِ مرجع می‌سنجد.\naggregate thickness so the subgrade is not overloaded (2:1 spread)\n  (allowable on subgrade ~ 30 x CBR kPa: a screening rule; teaching)\n  CBR %   allowable kPa   thickness needed m\n      3              90                 0.52\n      8             240                 0.20\n     15             450                 0.07\n  weak, wet subgrade (CBR 3) needs more than twice the\n  stone of a firm one; CBR tests along the route (lesson C)\n  set the thickness section by section, and a geotextile\n  on soft ground is a design choice, not a habit\n\nمثال 29.17 (بسترِ خیس، سنگِ بیشتر) پرسش. برای چرخِ 60 kN روی بستری با CBR ۳، چه ضخامتی لازم است؟\nپاسخ. حدودِ 0.52 m، یعنی بیش از دو برابرِ بستری با CBR ۸.\nتفسیر. CBR در طولِ راه یکسان نیست و با رطوبت پایین می‌آید. پس آزمایش‌های CBR در طولِ مسیر ضخامت را بخش به بخش تعیین می‌کنند. ژئوتکستایل روی زمینِ نرم یک تصمیمِ طراحی است، نه یک عادت. وارسی: \\(60/(0.3 + 0.52)^2 = 89\\,\\text{kPa} \\le 90\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپهنای اضافهٔ قوسی با شعاعِ 100 m برای طولِ صلبِ 30 m چقدر است؟\nچرا خطِ پروژه اول برای زهکشی انتخاب می‌شود و سپس برای موازنهٔ خاک؟\nدر نمودارِ جابه‌جاییِ خاک، شاخهٔ بالارو چه معنایی دارد و قطعِ صفر چه؟\nمحورِ 120 kN چند محورِ استاندارد است؟\nچرا ترافیکِ کامیون‌های آب و سنگ‌دانه از بارهای استثنایی آسیب‌رسان‌تر است؟\nفشارِ چرخِ 60 kN روی سطحِ 0.3 × 0.3 m در عمقِ 0.3 m چقدر است؟\nبستری با CBR ۱۵ چه ضخامتی می‌خواهد و چرا تقریباً هیچ؟\nچرا شیبِ 6.1 % در گامِ 50 m برای تصمیم بس نیست؟\n\n\n\n\n\n29.3.5 بارهای غیرعادی و فرسایشِ راه\nایده. درسِ ترافیک (بخش 29.3.3) برای بخش‌های برج و ناسل ده محورِ 100 kN فرض کرده بود. فصلِ ۳۱ خودروهای واقعی را تعیین کرد: ناسل روی ۱۶ محور و بخشِ پایهٔ برج روی ۱۴ محور (مثال 31.1). با همان قانونِ توانِ چهارم، سهمِ این بارها دوباره حساب می‌شود.\nroad wear of the abnormal loads with chapter 31's trailers\n  nacelle: 16 axles at 119 kN -&gt; 88.6 ESAL a round trip\n  base section: 14 axles at 106 kN -&gt; 52.8 ESAL a round trip\n  other sections and hubs: 25.04 ESAL (lesson M's assumption)\n  turbine parts: 1,803 ESAL in lesson M, 2,899 now\n  site total 39,619 -&gt; 40,715 standard axles (+2.8 %)\n  the heavier, fewer axles of the real trailers add about a\n  thousand standard axles, yet the aggregate and water trucks\n  still wear the road most; what the nacelle trailer changes\n  is the single pass - a 119 kN axle on a wet subgrade can\n  rut it at once, so the soft stretches are proof-rolled\n  before the first convoy (ch 31)\n\nمثال 29.18 (محورِ سنگین در یک عبور) پرسش. خودروهای فصلِ ۳۱ فرسایشِ کلِ راه‌ها را چقدر تغییر می‌دهند؟\nپاسخ. سهمِ بارهای توربین از 1,803 به حدودِ 2,900 محورِ استاندارد می‌رسد. کلِ راه‌ها حدودِ 2.8 % بیشتر می‌شود.\nتفسیر. نتیجهٔ درسِ ترافیک برقرار می‌ماند: کامیون‌های سنگ‌دانه و آب بیشترین فرسایش را می‌سازند. اما محورِ 119 kN در یک عبور هم اثر دارد. روی بسترِ خیس، یک عبور می‌تواند شیار بیندازد. پس بخش‌های نرمِ راه پیش از نخستین کاروان با غلتکِ سنگین آزموده می‌شوند (فصلِ ۳۱). این وارسیِ مقاومت است، نه خستگی. وارسی: \\(16 \\times (119/80)^4 = 78.3\\) محورِ استاندارد در رفت، به‌اضافهٔ کشنده و برگشت.\n\n\n\n29.3.6 سکوی جرثقیل\nایده. سنگین‌ترین بارِ متمرکزِ کلِ ساخت زیرِ پایهٔ جرثقیلِ اصلی است، در لحظهٔ بلندکردنِ ناسل یا روتور. بار روی تشکِ چوبی یا فولادی پخش می‌شود و سپس در عمق با معادلهٔ 29.16. پرسش این نیست که سطحِ سکو تحمل می‌کند یا نه؛ پرسش این است که لایهٔ ضعیفِ زیرین در عمق چه فشاری می‌بیند.\ncrane pad under the worst outrigger (2,400 kN on a 2.5 x 6 m mat, teaching)\n  depth below mat m   pressure kPa   layer there\n                0.0            160   pad aggregate\n                1.0             98   silty sand (top)\n                2.5             56   silty clay, soft (T07)\n  on firm ground the pressure falls quickly with depth; at\n  T07 the soft clay 2.5 m down still sees about 60 kPa -\n  the crane company's load data and a pad check by the\n  civil engineer are needed there before the main lift\n  (ch 31 plans the lifts)\n\nمثال 29.19 (فشار در عمق، روی رسِ نرم) پرسش. زیرِ تشکِ 2.5 × 6 m با بارِ 2,400 kN، لایهٔ رسِ نرمِ T07 در 2.5 m زیرِ تشک چه فشاری می‌بیند؟\nپاسخ. حدودِ 56 kPa، در برابرِ 160 kPa زیرِ خودِ تشک.\nتفسیر. برای رسِ نرم (N = 4) این فشار کم نیست. بارِ واقعیِ پایه از جدولِ بارِ شرکتِ جرثقیل می‌آید و وارسیِ سکو کارِ مهندسِ عمران است. تراکمِ سکو هم پیش از بلندکردن آزمایش می‌شود (مثال 29.27). برنامه‌ریزیِ بلندکردن در فصلِ ۳۱ است. وارسی: \\(2{,}400/(5.0 \\times 8.5) = 56.5\\,\\text{kPa}\\).\n\n\n\n29.3.7 آب در ترانشهٔ کابل\nایده. جایی که آبِ زیرزمینی بالاتر از کفِ ترانشه است، آب به ترانشه می‌ریزد. جریانِ هر متر از هر دیواره را رابطهٔ دوپوئی تقریب می‌زند:\n\\[\nq' = \\frac{k\\,(h_1^2 - h_2^2)}{2\\,R_\\text{i}}\n\\tag{29.17}\\]\nدر این رابطه \\(k\\) نفوذپذیری است، \\(h_1\\) و \\(h_2\\) ارتفاعِ آب بالای لایهٔ نفوذناپذیر پیش و پس از پمپاژ، و \\(R_\\text{i}\\) شعاعِ اثر.\nwater in an open cable trench where groundwater is shallow (Dupuit)\n  place                 k m/s    water below ground m   inflow per 100 m L/s\n  wadi crossing           1e-04                    1.0                 0.97\n  near T07 (clay)         1e-06                    3.0                  dry\n  only the wadi crossing meets water at trench depth: there\n  the crossing is timed for the dry season or pumped, and\n  the pumped water is settled before release (lesson C)\n\nمثال 29.20 (ترانشه فقط در گذرِ وادی خیس است) پرسش. در کدام بخش آب به ترانشه می‌ریزد و چه باید کرد؟\nپاسخ. فقط در گذرِ وادی، با حدودِ 1 L/s در هر 100 m. کنارِ T07 آب پایین‌تر از کفِ ترانشه است.\nتفسیر. گذرِ وادی برای فصلِ خشک برنامه‌ریزی می‌شود، یا با پمپاژ اجرا می‌شود. آبِ پمپ‌شده پیش از رهاسازی ته‌نشین می‌شود (بخش 29.4.9). وارسی: \\(10^{-4}(5^2 - 4.7^2)/60 \\times 2 \\times 100 = 0.97\\,\\text{L/s}\\).\n\n\n\n29.3.8 مرزِ عمران با رشته‌های دیگر\nکارِ عمرانی به همهٔ رشته‌ها می‌رسد. بیشترِ خطاهای ساختگاه روی همین مرزها رخ می‌دهند: جای ناجورِ لوله در فونداسیون، ترانشه‌ای که از آبرو می‌گذرد، یا سکویی که برای جرثقیلِ اشتباه طراحی شده است. جدولِ زیر مرزها را با صاحب و دادهٔ هر کدام فهرست می‌کند. هر سطر یک قلم در ثبتِ واسط‌های فصلِ ۱۸ است.\n\n\n\nجدول 29.2: مرزهای کارِ عمرانی با رشته‌های دیگر\n\n\n\n\n\n\n\n\n\n\n\nمرز\nعمران چه می‌دهد\nاز دیگری چه می‌گیرد\nفصل\n\n\n\n\nفونداسیونِ توربین\nگودبرداری، سکو، دسترسی، دادهٔ زمین\nبار، هندسه، قفسهٔ مهار، رواداری‌ها\n۱۱، ۳۰\n\n\nپستِ برق\nسکو، زهکشی، حوضچهٔ روغن، کانالِ کابل\nجای تجهیزات، بار، حریم‌ها\n۲۵\n\n\nکابل‌ها\nترانشه، گذرها، بسترِ ماسه، نشانه‌گذاری\nمسیر، عمق، مقاومتِ گرمایی خاک\n۲۴\n\n\nزمین‌کردن\nالکترودها در گود، مقاومتِ ویژهٔ خاک\nطرحِ شبکهٔ زمین\n۲۶\n\n\nحمل و جرثقیل\nراه، قوس‌ها، سکو، پهنای کار\nابعاد و بارِ خودروها، جدولِ بارِ جرثقیل\n۳۱\n\n\nآتش‌نشانی\nدسترسی، آب، مهارِ روان‌آب\nراهبردِ آتش‌نشانی، الزامِ مرجع\n۳۲، بخشِ ج\n\n\nمحیطِ زیست\nفرسایش، رسوب، خاکِ رویی، بازگرداندن\nشرط‌های پروانه، زیستگاه‌ها\n۳۳\n\n\nPV\nتسطیح، راه‌های میانی، زهکشی\nجای میزها، آزمونِ کششِ شمع\n۱۰، ۳۰\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا وارسیِ سکوی جرثقیل به لایهٔ زیرین نگاه می‌کند و نه به سطحِ سکو؟\nفشارِ 2,400 kN روی تشکِ 2.5 × 6 m در عمقِ 1 m چقدر است؟\nاگر نفوذپذیری صد برابر کم شود، جریانِ آب به ترانشه چه می‌شود؟\nآبِ پمپ‌شده از ترانشه را پیش از رهاسازی چه باید کرد؟\nسه مرزِ عمران با برق را نام ببرید که اگر دیر هماهنگ شوند گران می‌شوند.\nبارِ پایهٔ جرثقیل از کجا می‌آید؟\n\n\n\n\n\n29.3.9 زهکشی: روشِ استدلالی و آبروها\nایده. راهِ اصلی از وادی می‌گذرد و آبرو باید سیلِ حوضه‌ای 3.2 km² را از زیرِ راه رد کند. برای حوضهٔ کوچک، روشِ استدلالی دبیِ اوج را از شدتِ بارش در مدتی برابر با زمانِ تمرکز حوضه می‌دهد. زمانِ تمرکز زمانی است که آب از دورترین نقطه به خروجی می‌رسد:\n\\[\n\\begin{aligned}\nQ &= 0.278\\,C\\,i\\,A \\\\\nt_\\text{c} &= 0.0195\\,L_\\text{c}^{0.77}\\,S^{-0.385}\n\\end{aligned}\n\\tag{29.18}\\]\nدر این رابطه‌ها \\(Q\\) بر حسبِ m³/s است، \\(C\\) ضریبِ روان‌آب، \\(i\\) شدت بر حسبِ mm/h و \\(A\\) مساحت بر حسبِ km². در رابطهٔ زمانِ تمرکز (کرپیچ)، \\(L_\\text{c}\\) طولِ جریان بر حسبِ متر است، \\(S\\) شیب، و \\(t_\\text{c}\\) بر حسبِ دقیقه به دست می‌آید. ظرفیتِ لوله یا آبراهه را فرمولِ مانینگ می‌دهد:\n\\[\nQ = \\frac{1}{n}\\,A_\\text{w}\\,R_\\text{h}^{2/3}\\,S^{1/2}, \\qquad R_\\text{h} = \\frac{A_\\text{w}}{P_\\text{w}}\n\\tag{29.19}\\]\nدر این رابطه \\(A_\\text{w}\\) سطحِ مقطعِ جریان است، \\(P_\\text{w}\\) محیطِ خیس، \\(R_\\text{h}\\) شعاعِ هیدرولیکی و \\(n\\) ضریبِ زبری.\ndef rational_peak(c: float, i_mm_h: float, area_km2: float) -&gt; float:\n    \"\"\"Peak runoff (m3/s) by the rational method, Q = 0.278 C i A.\"\"\"\n    return 0.278 * c * i_mm_h * area_km2\n\n\ndef kirpich_tc(length_m: float, slope: float) -&gt; float:\n    \"\"\"Time of concentration (min) of a small catchment (Kirpich).\"\"\"\n    return 0.0195 * length_m ** 0.77 * slope ** -0.385\n\n\ndef manning_q(n: float, area_m2: float, perimeter_m: float,\n              slope: float) -&gt; float:\n    \"\"\"Flow (m3/s) in an open channel or a pipe running full (Manning).\"\"\"\n    r = area_m2 / perimeter_m\n    return area_m2 * r ** (2 / 3) * math.sqrt(slope) / n\n\n\ndef pipe_full_q(n: float, d_m: float, slope: float) -&gt; float:\n    \"\"\"Full-bore capacity (m3/s) of a circular culvert or pipe.\"\"\"\n    return manning_q(n, math.pi * d_m ** 2 / 4, math.pi * d_m, slope)\nthe site road crossing the wadi: design flow and culverts\n  catchment 3.2 km2, flow length 2.5 km, slope 1 %\n  time of concentration (Kirpich) 47 min\n  return yrs   1-h rain mm   intensity at tc mm/h   peak Q m3/s   0.9 m pipes\n         10          21.6                   24.8           7.7             8\n         25          24.8                   28.6           8.9            10\n         50          27.3                   31.4           9.8            10\n  one 0.9 m corrugated pipe at 1 % carries 0.98 m3/s full\n  (C 0.35, intensity scaled from the 1-hour value by\n  (60/tc)^0.6 - both teaching); a ford or a box culvert\n  may be cheaper than a row of pipes - and the road must\n  survive the storm it is not designed for (overtopping\n  path, scour protection)\nشدتِ بارش در زمانِ تمرکز از بارشِ یک‌ساعته با ضریبِ آموزشیِ \\((60/t_\\text{c})^{0.6}\\) به دست آمده است. در پروژهٔ واقعی منحنیِ شدت–مدت–فراوانیِ محل این کار را می‌کند. بارشِ یک‌ساعته با دورهٔ بازگشتِ هر سطر از برازشِ گامبلِ بخشِ ث می‌آید (بخش 29.6.1).\n\nمثال 29.21 (چند لوله برای سیلِ ۵۰ ساله؟) پرسش. با \\(C = 0.35\\)، دبیِ اوجِ سیلِ ۵۰ ساله و تعدادِ لوله‌های 0.9 m لازم چیست؟\nپاسخ. \\(t_\\text{c} = 47\\,\\text{min}\\)، شدت 31.4 mm/h و \\(Q = 9.8\\,\\text{m}^3/\\text{s}\\). هر لوله پر 0.98 m³/s می‌برد، پس ده لوله لازم است.\nتفسیر. ده لولهٔ کنارِ هم گران است و زود پر از رسوب می‌شود. گذرگاهِ آب‌گذر (فورد) یا آبروی جعبه‌ای شاید ارزان‌تر باشد. و راه باید از سیلی هم که برایش طراحی نشده جان سالم به در ببرد: مسیرِ سرریز و محافظت در برابرِ آب‌شستگی (بخش 29.3.10). وارسی: \\(0.278 \\times 0.35 \\times 31.4 \\times 3.2 = 9.78\\,\\text{m}^3/\\text{s}\\).\n\n\n\n29.3.10 ترازِ آب پشتِ آبرو و گرفتگی\nایده. وقتی دهانهٔ لوله زیرِ آب می‌رود، لوله مانندِ روزنه کار می‌کند. ترازِ آبِ پشتِ آبرو \\(H_\\text{w}\\) بالا می‌رود تا دبی از لوله‌ها بگذرد:\n\\[\nQ_1 = C_\\text{d}\\,A_\\text{p}\\,\\sqrt{2g\\left(H_\\text{w} - \\tfrac{D_\\text{p}}{2}\\right)}\n\\tag{29.20}\\]\nدر این رابطه \\(Q_1\\) دبیِ هر لوله است، \\(A_\\text{p}\\) سطحِ مقطعِ لوله، \\(D_\\text{p}\\) قطرِ آن و \\(C_\\text{d}\\) ضریبِ تخلیه. این مدل وقتی \\(H_\\text{w}/D_\\text{p}\\) از حدودِ ۱٫۲ بیشتر است خوب کار می‌کند و پایین‌تر از آن فقط تقریبی است. اگر \\(H_\\text{w}\\) از تاجِ راه بالاتر رود، آب از روی راه سرریز می‌کند.\nheadwater at the wadi culverts (inlet as an orifice, Cd 0.6: fair\n  once HW/D &gt; ~1.2, rough below it; road crest 1.5 m above the invert)\n  storm                 Q m3/s   pipes open   HW m   overtops?\n  10-year                  7.7           10   0.66   no\n  50-year                  9.8           10   0.78   no\n  100-year                10.6           10   0.85   no\n  50-year, 3 blocked       9.8            7   1.13   no\n  50-year, 5 blocked       9.8            5   1.79   yes\n  2 x 50-year             19.6           10   1.79   yes\n  the pipes carry the design storm with room to spare, but\n  wadi floods carry sediment and brush: with half the pipes\n  blocked the 50-year storm overtops the road - inspection\n  after every flow and a designed overtopping path matter\n  as much as the pipe count\n\nمثال 29.22 (آبرویی که نیمه‌اش پر از رسوب است) پرسش. سیلِ ۵۰ ساله با هر ده لولهٔ باز سرریز نمی‌کند. اگر پنج لوله گرفته باشد چه؟\nپاسخ. \\(H_\\text{w} = 1.79\\,\\text{m}\\) است و از تاجِ راه (1.5 m) بالاتر می‌رود: سرریز.\nتفسیر. سیلِ وادی رسوب و شاخه می‌آورد. بازرسی پس از هر جریان و یک مسیرِ سرریزِ طراحی‌شده به اندازهٔ تعدادِ لوله اهمیت دارند. سیلِ دو برابرِ ۵۰ ساله همین اثر را با همهٔ لوله‌های باز دارد. وارسی: \\(1.96/(0.6\\times0.636) = 5.14\\,\\text{m/s}\\)؛ \\(5.14^2/19.62 = 1.35\\)؛ به‌اضافهٔ \\(0.45\\) می‌شود \\(1.80\\,\\text{m}\\).\n\n\n\n29.3.11 کانالِ کنارِ راه\nایده. کانالِ کنارِ راه آب را از روسازی دور می‌برد. سرعتِ آب در آن نباید از حدِ فرسایشِ کف و دیواره بیشتر شود. با معادلهٔ 29.19 سرعت برای هر شیب حساب و با حدِ مجازِ سطحِ کانال مقایسه می‌شود. جایی که شیب تند است، سدهای تأخیری کوچک شیبِ مؤثر را می‌شکنند. فاصلهٔ آن‌ها \\(h_\\text{d}/S\\) است، که در آن \\(h_\\text{d}\\) ارتفاعِ هر سد است.\nroadside ditch (0.5 m bottom, 1:2 sides, 0.4 m deep) against erosion\n  (allowable velocity, teaching: bare silty sand 0.6 m/s, grassed\n   1.2 m/s, stone-lined 2.5 m/s; check dams 0.3 m high)\n  slope %   Q earth m3/s   v m/s   lining needed      check dams every m\n     0.5           0.46    0.88   grass                      60\n     2.0           0.91    1.76   stone                      15\n     6.0           1.58    3.04   stone                       5\n  the same ditch that is safe on the plain scours on a 6 %\n  approach: lining or check dams go where the grade is,\n  not along the whole road\n\nمثال 29.23 (همان کانال، دو شیب) پرسش. کانالِ خاکیِ ثابت روی شیبِ 0.5 % و 6 % چه پوششی می‌خواهد؟\nپاسخ. روی 0.5 % سرعت 0.88 m/s است و پوششِ گیاهی بس است. روی 6 % سرعت 3.0 m/s است و سنگ‌چین یا سدِ تأخیری هر 5 m لازم می‌شود.\nتفسیر. پوشش و سدِ تأخیری جایی می‌روند که شیب هست، نه در کلِ طولِ راه. نقشهٔ زهکشی بخش‌ها را با شیبشان نشان می‌دهد. وارسی: \\(0.3/0.06 = 5\\,\\text{m}\\).\n\n\n\n29.3.12 سنگ‌چین در خروجیِ آبرو\nایده. آبی که از لوله یا از روی راه بیرون می‌آید، خاکِ پایین‌دست را می‌شوید، مگر آن‌که سنگی به اندازهٔ کافی درشت جلویش باشد. رابطهٔ ایزباش قطرِ سنگ را از سرعت می‌دهد:\n\\[\nD_{50} = \\frac{v^2}{2g\\,C_\\text{I}^2\\,(s_\\text{g} - 1)}\n\\tag{29.21}\\]\nدر این رابطه \\(v\\) سرعتِ آب است، \\(s_\\text{g}\\) چگالیِ نسبیِ سنگ (حدودِ ۲٫۶۵) و \\(C_\\text{I}\\) ضریبی که برای سنگِ رو 0.86 و برای سنگِ فرورفته 1.20 است.\nrock at a culvert outlet (Isbash: D = v^2 / (2 g C^2 (s - 1)), s 2.65)\n  velocity m/s   D50 exposed (C 0.86) m   D50 embedded (C 1.20) m\n           1.5                     0.09                      0.05\n           3.0                     0.38                      0.19\n           4.5                     0.85                      0.43\n  stone size grows with the square of velocity: the outlet\n  of the 0.9 m pipes (1.5 m/s full) needs little; the road\n  crest overtopped in a big storm (3-4.5 m/s on the\n  downstream face) needs rock of 0.4-0.8 m - the overtopping\n  path is designed, not left to chance\n\nمثال 29.24 (سرعتِ دو برابر، سنگِ چهار برابر) پرسش. اگر سرعت از 1.5 به 3 m/s برسد، سنگِ لازم چند برابر می‌شود؟\nپاسخ. چهار برابر: از 0.09 به 0.38 m (سنگِ رو).\nتفسیر. خروجیِ لوله کم می‌خواهد. سطحِ پایین‌دستِ راه در سیلِ بزرگ، که آب با 3–4.5 m/s از رویش می‌گذرد، سنگِ 0.4–0.8 m می‌خواهد. مسیرِ سرریز طراحی می‌شود، نه به شانس سپرده. وارسی: \\(9/(19.62 \\times 0.74 \\times 1.65) = 0.38\\,\\text{m}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا روشِ استدلالی فقط برای حوضهٔ کوچک مناسب است؟\nاگر \\(C\\) از 0.35 به 0.5 برسد (زمینِ کوبیده‌تر)، دبیِ اوجِ ۵۰ ساله چقدر می‌شود؟\nزمانِ تمرکزِ حوضه‌ای با 1.5 km طول و شیبِ 2 % چیست؟\nظرفیتِ لولهٔ 1.2 m پر با شیبِ 1 % و \\(n = 0.024\\) چیست؟\nچرا مدلِ روزنه برای \\(H_\\text{w}/D_\\text{p}\\) کمتر از ۱٫۲ فقط تقریبی است؟\nسه علتِ گرفتگیِ آبرو در وادیِ بیابانی را نام ببرید.\nفاصلهٔ سدهای تأخیریِ 0.3 m روی شیبِ 3 % چقدر است؟\nسنگِ لازم برای سرعتِ 2 m/s (سنگِ رو) چقدر است؟\n«مسیرِ سرریزِ طراحی‌شده» یعنی چه و چرا لازم است؟\nچرا تعدادِ لوله را با یک لولهٔ اضافه گرد نمی‌کنیم و کار را تمام‌شده نمی‌دانیم؟\n\n\n\n\n\n29.3.13 فرسایشِ زمینِ لخت\nایده. در دورهٔ ساخت، زمین لخت است: برشِ راه، شیروانیِ سکو، تسطیحِ بلوکِ PV. باد و بارانِ کوتاه و تندِ بیابان آن را می‌شویند. معادلهٔ جهانیِ هدررفتِ خاک (USLE) هدررفتِ میانگینِ سالانه را از پنج ضریب می‌سازد:\n\\[\nE_\\text{s} = R_\\text{e}\\,K_\\text{e}\\,LS\\,C_\\text{e}\\,P_\\text{e}\n\\tag{29.22}\\]\nضریب‌ها این‌ها هستند: \\(R_\\text{e}\\) فرسایندگیِ باران، \\(K_\\text{e}\\) فرسایش‌پذیریِ خاک، \\(LS\\) طول و تندیِ شیب، \\(C_\\text{e}\\) پوشش، و \\(P_\\text{e}\\) کارِ حفاظتی. هر کدام از جدول‌ها و رابطه‌های محلی می‌آید. عددهای این‌جا آموزشی‌اند (A-353).\nsoil loss from disturbed ground (USLE, R 300, K 0.30; teaching)\n  surface                          slope %   length m   LS     C     t/ha/yr\n  road cut, bare, construction          15         20   2.07   1.00     186.6\n  pad fill slope, bare                  30          8   4.07   1.00     366.7\n  PV block, graded, bare                 1        100   0.18   1.00      16.6\n  PV block, reinstated cover             1        100   0.18   0.15       2.5\n  road cut, reinstated                  15         20   2.07   0.20      37.3\n  steep, bare cut slopes lose the most; reinstating cover\n  cuts the loss by five to seven times - sediment control\n  (lesson C) is planned for the bare months, and the PV\n  block is graded as little as possible\n\n\n\n\n\n\nشکل 29.8: هدررفتِ خاک از زمینِ کاویده: شیروانیِ لخت در برابرِ زمینِ تسطیح‌شده و پوشش‌برگشته (USLE، آموزشی).\n\n\n\n\nمثال 29.25 (شیروانیِ تند و لخت) پرسش. کدام سطح بیشترین خاک را از دست می‌دهد و برگرداندنِ پوشش چه می‌کند؟\nپاسخ. شیروانیِ خاک‌ریزِ سکو با شیبِ 30 %، با 367 t/ha در سال. برگرداندنِ پوشش هدررفت را پنج تا هفت برابر کم می‌کند.\nتفسیر. کنترلِ رسوب برای ماه‌های لخت برنامه‌ریزی می‌شود (بخش 29.4.9). بلوکِ PV تا جای ممکن تسطیح نمی‌شود و شیروانی‌ها کوتاه یا پلکانی ساخته می‌شوند. وارسی: \\(300 \\times 0.30 \\times 4.07 = 366\\,\\text{t/ha/yr}\\).\n\n\n\n29.3.14 برآوردِ مقادیرِ عمرانی\nایده. پیش از نقشهٔ تفصیلی هم می‌توان مقادیر را از مبنای طراحی برآورد کرد: طولِ راه، ضخامتِ سنگ‌دانه، حجمِ بتن، طولِ حصار. با نرخ‌های آموزشی این مقادیر برآوردی از هزینه می‌دهند و نشان می‌دهند کدام قلم بیشترین وزن را دارد.\ncivil quantity take-off of Plant P (teaching rates, u)\n  item                                          quantity   unit     k u\n  road aggregate 28 km x 6 m x 0.3 m              50,400   m3     1,260\n  pad stone 12 x 40 x 40 m x 0.5 m                 9,600   m3       240\n  earthworks (roads, pads, platform)              60,000   m3       360\n  ditches, both sides of the roads                56,000   m        448\n  culverts (wadi 10 x 12 m + 30 x 10 m)              420   m        126\n  foundation and plinth concrete                   8,340   m3     1,501\n  reinforcement, 90 kg/m3                        750,600   kg       901\n  fence (PV block and substation)                  4,980   m        199\n  substation platform fill 120 x 100 x 0.5 m       6,000   m3        72\n  total about 5,107 k u = 4.5 % of the wind and PV installed\n  cost (114,000 k u, A-287), which already includes these works\n  a take-off this early is a class-4 or class-5 estimate\n  (ch 22): its range is wide, and the quantities that\n  drive it - concrete and stone - are the ones the ground\n  investigation can still change\n\nمثال 29.26 (کدام قلم بیشترین وزن را دارد؟) پرسش. کدام قلم‌ها بیشترین سهم را در برآوردِ عمرانی دارند و چه چیزی هنوز می‌تواند آن‌ها را عوض کند؟\nپاسخ. بتنِ فونداسیون‌ها (1,501 k u)، سنگ‌دانهٔ راه‌ها (1,260) و میلگرد (901). جمعِ کل حدودِ 5,100 k u است، یعنی 4.5 % هزینهٔ نصبِ باد و PV که این کارها را از پیش در خود دارد.\nتفسیر. برآوردی در این مرحله از ردهٔ ۴ یا ۵ است (فصلِ ۲۲) و بازه‌اش پهن. مقادیری که آن را تعیین می‌کنند، یعنی بتن و سنگ، همان‌هایی‌اند که شناساییِ زمین هنوز می‌تواند عوض کند. هر گمانهٔ تازه ارزشِ اطلاعاتی دارد که در مثال 29.66 حساب می‌شود. وارسی: \\(50{,}400 \\times 25 = 1{,}260\\,\\text{k u}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام ضریبِ USLE را طراح بیشتر از همه می‌تواند عوض کند؟\nهدررفتِ برشِ راه با پوششِ برگشته (\\(C_\\text{e} = 0.2\\)) چند برابر کمتر از حالتِ لخت است؟\nچرا بلوکِ PV تا جای ممکن تسطیح نمی‌شود؟\nاگر ضخامتِ سنگ‌دانه از 0.3 به 0.4 m برسد، هزینهٔ آن چقدر بالا می‌رود؟\nچرا برآوردِ این مرحله ردهٔ ۴ یا ۵ است؟\nدو قلمِ برآورد را نام ببرید که شناساییِ زمین می‌تواند عوضشان کند.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-c",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-c",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.4 پ. کیفیتِ اجرا و محیطِ زیست",
    "text": "29.4 پ. کیفیتِ اجرا و محیطِ زیست\nطراحیِ خوب با اجرای بد چیزی نمی‌سازد. این بخش نشان می‌دهد کارِ عمرانی چگونه اندازه‌گیری و پذیرفته می‌شود: تراکم، بتن، پوششِ میلگرد، رسوب، گرد و خاک و سوابق. قاعده‌های پذیرش آموزشی‌اند (A-354). در پروژهٔ واقعی مشخصاتِ فنیِ پیمان آن‌ها را پیش از نخستین آزمایش تعیین می‌کند، نه پس از نتیجهٔ بد.\nبرنامه‌ها:\npython -m companion.ch29.examples_c     # compaction, concrete, sediment, NCRs\npython -m companion.ch29.examples_n     # Proctor, plate, hot concrete, dust\n\n29.4.1 تراکم و پذیرشِ هر بخش\nایده. خاک‌ریزی که خوب کوبیده نشود، زیرِ بار نشست می‌کند. درصدِ تراکم چگالیِ خشکِ صحرایی را بر بیشینهٔ چگالیِ خشکِ آزمایشگاهی تقسیم می‌کند. پذیرش برای هر «لات» (بخشی از کار با شرایطِ یکسان) است، نه برای هر آزمایش. قاعدهٔ آماری میانگین و پراکندگی را با هم می‌سنجد:\n\\[\n\\bar x - k\\,s \\ \\ge\\ x_\\text{min}, \\qquad x_i \\ \\ge\\ x_\\text{abs}\\ \\text{ for every } i\n\\tag{29.23}\\]\nدر این رابطه \\(\\bar x\\) میانگینِ لات است، \\(s\\) انحرافِ معیار، \\(k\\) ضریبِ پذیرش، \\(x_\\text{min}\\) حدِ پذیرش و \\(x_\\text{abs}\\) کفِ مطلقی که هیچ نتیجه‌ای نباید زیرش باشد. لاتی با میانگینِ خوب و پراکندگیِ زیاد رد می‌شود، چون نقطه‌های سستش جایی زیرِ راه هستند.\ndef lot_accept(values, limit: float, k: float = 0.0) -&gt; tuple[bool, float]:\n    \"\"\"Accept a lot if mean - k s &gt;= limit; returns (accepted, mean - k s).\"\"\"\n    v = np.asarray(values, float)\n    s = float(v.std(ddof=1)) if len(v) &gt; 1 else 0.0\n    m = float(v.mean()) - k * s\n    return m &gt;= limit, m\n\n\ndef characteristic(values, k: float = 1.645) -&gt; float:\n    \"\"\"Characteristic value (5 % fractile, normal) of test results.\"\"\"\n    v = np.asarray(values, float)\n    return float(v.mean() - k * v.std(ddof=1))\nfield compaction: relative compaction % of the laboratory maximum\n  (teaching rule: lot mean - 0.5 s &gt;= 95 % and no test below 92 %)\n  lot             tests                                   mean-0.5s   result\n  road km 0-1     96.9 95.5 96.5 98.1 97.4 97.6       96.54   accept\n  road km 1-2     99.0 94.0 97.5 92.5 98.5 96.0       94.96   REJECT\n  crane pad T07   94.2 95.3 94.0 94.4 93.8 93.2       93.80   REJECT\n  the second lot's mean (96.3) is above 95, but its spread\n  pulls mean - 0.5 s below: it fails on its uniformity;\n  the T07 pad fails - rework (moisture, more passes) and\n  retest before the crane stands on it; the rule is fixed\n  in the specification before the first test, not tuned\n\nمثال 29.27 (میانگینِ خوب، لاتِ ردشده) پرسش. لاتِ «راه، کیلومترِ ۱ تا ۲» میانگینِ 96.3 % دارد که از ۹۵ بیشتر است. چرا رد می‌شود؟\nپاسخ. پراکندگی‌اش زیاد است: \\(\\bar x - 0.5\\,s = 94.96 &lt; 95\\). یکی از نتیجه‌ها هم 92.5 % است.\nتفسیر. لات به خاطرِ ناهمگنی رد می‌شود، نه میانگین. شاید بخشی خشک‌تر کوبیده شده یا لایه‌ای ضخیم‌تر ریخته شده است. سکوی T07 هم رد می‌شود. این سکو پیش از ایستادنِ جرثقیل دوباره کار و آزمایش می‌شود: رطوبت تنظیم و دفعه‌های غلتک بیشتر. وارسی: \\(\\bar x = 96.25\\) و \\(s = 2.58\\)، پس \\(96.25 - 1.29 = 94.96\\).\n\n\n\n29.4.2 آزمایشِ تراکمِ آزمایشگاهی\nایده. یک خاک با رطوبت‌های مختلف کوبیده می‌شود و چگالیِ خشکش اندازه گرفته می‌شود. با رطوبتِ کم، دانه‌ها روی هم نمی‌لغزند. با رطوبتِ زیاد، آب جای دانه‌ها را می‌گیرد. میانِ این دو، رطوبتِ بهینه بیشترین چگالی را می‌دهد. سهمی‌ای که از پنج نقطه می‌گذرد بیشینه را پیدا می‌کند و بازهٔ رطوبتی را که در آن 95 % تراکم ممکن است:\nlaboratory compaction test of the pad fill (five points, synthetic)\n  moisture %     6.0    8.0   10.0   12.0   14.0\n  dry t/m3      1.86   1.95   1.99   1.96   1.88\n  parabola fit: maximum dry density 1.987 t/m3 at 10.2 % moisture\n  95 % of the maximum (1.887 t/m3) is reachable only between 6.5 and 13.9 %\n  outside that window no number of roller passes gives 95 %;\n  in a desert summer the fill dries in hours - water is\n  added and mixed just before rolling, and the field test\n  records moisture as well as density\n\n\n\n\n\n\nشکل 29.9: منحنیِ تراکمِ آزمایشگاهیِ خاکِ سکو: پنج نقطه، سهمیِ برازش‌شده، خطِ 95 % بیشینه و پنجرهٔ رطوبتی که این تراکم در آن ممکن است.\n\n\n\n\nمثال 29.28 (پنجرهٔ رطوبت در تابستانِ بیابان) پرسش. خاکِ سکو در تابستان با رطوبتِ 5 % می‌رسد. آیا با غلتکِ بیشتر به 95 % می‌رسد؟\nپاسخ. نه. پنجره از 6.5 تا 13.9 % است و 5 % بیرونِ آن است.\nتفسیر. بیرون از پنجره، هیچ تعدادِ دفعهٔ غلتک 95 % نمی‌دهد. آب درست پیش از غلتک افزوده و مخلوط می‌شود، و آزمایشِ صحرایی رطوبت را هم کنارِ چگالی ثبت می‌کند. آبِ تراکم هم بخشی از ترازنامهٔ آبِ دورهٔ ساخت است (بخش 29.8.3). وارسی: بیشینه در \\(w = -b/(2a)\\) است، یعنی 10.2 %.\n\n\n\n29.4.3 آزمایشِ بارگذاریِ صفحه\nایده. صفحه‌ای به قطرِ 300 mm دو بار بارگذاری می‌شود و نشستش اندازه گرفته می‌شود. مدولِ تغییرشکل از شیبِ بار–نشست به دست می‌آید:\n\\[\nE_\\text{v} = 1.5\\,r_\\text{p}\\,\\frac{\\Delta\\sigma}{\\Delta s}\n\\tag{29.24}\\]\nدر این رابطه \\(r_\\text{p}\\) شعاعِ صفحه است. بارگذاریِ دوم (\\(E_{\\text{v}2}\\)) سختیِ خاک را نشان می‌دهد. نسبتِ \\(E_{\\text{v}2}/E_{\\text{v}1}\\) نشان می‌دهد بارگذاریِ اول چقدر خاک را بیشتر کوبیده است، یعنی خاک چقدر سست بوده.\nplate load tests (300 mm plate; E = 1.5 r d_sigma / d_s; teaching\n  criteria from the specification: Ev2 &gt;= 45 MPa, Ev2/Ev1 &lt;= 2.5)\n  place          s1 mm   s2 mm   Ev1 MPa   Ev2 MPa   ratio   result\n  road km 0.5     2.10    0.95      26.8      59.2    2.21   pass\n  pad T03         1.40    0.62      40.2      90.7    2.26   pass\n  pad T07         3.90    1.30      14.4      43.3    3.00   FAIL\n  a high Ev2/Ev1 ratio means the first loading compacted the\n  layer further - it was loose; T07 fails on stiffness and\n  on the ratio, matching its compaction lot (lesson C)\n\nمثال 29.29 (دو آزمایش، یک پیام) پرسش. سکوی T07 در آزمایشِ صفحه چه نشان می‌دهد؟\nپاسخ. \\(E_{\\text{v}2} = 43\\,\\text{MPa}\\) کمتر از ۴۵ است و نسبت ۳٫۰ بیشتر از ۲٫۵. در هر دو معیار رد می‌شود.\nتفسیر. آزمایشِ صفحه و آزمایشِ تراکم هر دو یک چیز را می‌گویند: سکوی T07 سست است. دو آزمایشِ مستقل که با هم می‌خوانند، تصمیم را محکم می‌کنند. وارسی: \\(1.5 \\times 0.15 \\times 0.25/0.0013 = 43.3\\,\\text{MPa}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پذیرش برای لات است، نه برای هر آزمایش؟\nلاتی با نتیجه‌های ۹۵، ۹۶ و ۹۷ با \\(k = 0.5\\) پذیرفته می‌شود؟\nچرا قاعدهٔ پذیرش پیش از نخستین آزمایش تعیین می‌شود؟\nچرا بیرون از پنجرهٔ رطوبت غلتکِ بیشتر کمکی نمی‌کند؟\n\\(E_\\text{v}\\) با صفحهٔ 300 mm، \\(\\Delta\\sigma = 0.25\\,\\text{MPa}\\) و \\(\\Delta s = 1\\,\\text{mm}\\) چقدر است؟\nنسبتِ \\(E_{\\text{v}2}/E_{\\text{v}1}\\) زیاد چه چیزی دربارهٔ لایه می‌گوید؟\nاگر آزمایشِ تراکم بگذرد اما آزمایشِ صفحه نه، چه می‌کنید؟\nآبِ تراکم را در کدام ترازنامه باید شمرد؟\n\n\n\n\n\n29.4.4 مقاومتِ بتن: میانگین و تک‌تک\nایده. از هر بتن‌ریزی نمونه‌های استوانه‌ای یا مکعبی گرفته و در ۲۸ روزگی شکسته می‌شوند. ردهٔ بتن با مقاومتِ مشخصه تعریف می‌شود: مقداری که فقط حدودِ 5 % نتیجه‌ها زیرِ آن‌اند. اگر نتیجه‌ها نرمال فرض شوند:\n\\[\nf_\\text{ck} \\approx \\bar f - 1.645\\,s\n\\tag{29.25}\\]\n28-day strength of the foundation pours (3 specimens each, MPa, synthetic)\n  all 36 results: mean 41.7, s 3.8, characteristic (mean - 1.645 s) 35.4\n  specified class (teaching): 35 MPa characteristic\n  pour   mean    lowest   flag\n  F01     41.2     40.1\n  F02     43.7     41.8\n  F03     42.4     41.6\n  F04     42.8     39.0\n  F05     44.6     41.7\n  F06     41.1     38.1\n  F07     33.4     31.8   NCR: below 35 MPa\n  F08     42.7     40.9\n  F09     43.5     39.6\n  F10     41.4     38.2\n  F11     41.9     37.5\n  F12     41.3     39.3\n  the set as a whole looks acceptable, but pour F07 is weak\n  on its own: a non-conformance report, cores from the\n  structure, and the structural engineer's assessment\n  before the tower goes on (ch 30) - a good average never\n  excuses one weak foundation\n\n\n\n\n\n\nشکل 29.10: مقاومتِ ۲۸ روزهٔ دوازده بتن‌ریزیِ فونداسیون (میانگین و بازهٔ سه نمونه، ساختگی) در برابرِ ردهٔ مشخص‌شدهٔ 35 MPa: بتن‌ریزیِ F07 به‌تنهایی ضعیف است.\n\n\n\n\nمثال 29.30 (مجموعهٔ خوب، یک فونداسیونِ ضعیف) پرسش. مقاومتِ مشخصهٔ همهٔ ۳۶ نتیجه 35.4 MPa است و از ردهٔ ۳۵ بیشتر. آیا کار پذیرفته است؟\nپاسخ. مجموعه پذیرفته است، اما فونداسیونِ F07 نه. میانگینش 33.4 و پایین‌ترینش 31.8 MPa است.\nتفسیر. هر فونداسیون یک سازهٔ جداست و میانگینِ خوب یک بتن‌ریزیِ ضعیف را نمی‌بخشد. F07 یک گزارشِ عدمِ انطباق می‌گیرد. سپس مغزه از خودِ سازه گرفته می‌شود و مهندسِ سازه آن را ارزیابی می‌کند، پیش از آن‌که برج رویش برود (فصلِ ۳۰). وارسی: \\(41.7 - 1.645 \\times 3.8 = 35.4\\,\\text{MPa}\\).\n\n\n\n29.4.5 بتن در هوای گرم\nایده. دمای بتنِ تازه از دمای اجزایش به دست می‌آید. گرمای ویژهٔ سنگ‌دانه و سیمان حدودِ 0.22 گرمای ویژهٔ آب است. یخ هم هنگامِ ذوب گرما می‌گیرد (حدودِ ۸۰ برابرِ گرمای ویژهٔ آب برای هر درجه). از موازنهٔ گرما:\n\\[\nT = \\frac{0.22\\,(T_\\text{a} W_\\text{a} + T_\\text{c} W_\\text{c}) + T_\\text{w} W_\\text{w} + T_\\text{a} W_\\text{wa} - 80\\,W_\\text{i}}\n         {0.22\\,(W_\\text{a} + W_\\text{c}) + W_\\text{w} + W_\\text{i} + W_\\text{wa}}\n\\tag{29.26}\\]\nدر این رابطه \\(W\\) جرمِ هر جزء در مترمکعب است: سنگ‌دانه (\\(\\text{a}\\))، سیمان (\\(\\text{c}\\))، آب (\\(\\text{w}\\))، آبِ همراهِ سنگ‌دانه (\\(\\text{wa}\\)) و یخ (\\(\\text{i}\\)). \\(T\\) هم دمای هر جزء است.\nfresh concrete temperature from its ingredients (heat balance with\n  solids at 0.22 of water's specific heat; ice melting = 80 K of water)\n  case                             aggregate  cement  water  ice   fresh C\n  summer day, as delivered                40      45     32    0%     38.7\n  chilled mixing water (5 C)              40      45      5    0%     32.4\n  half the water as ice                   40      45      5   50%     22.5\n  night pour, shaded stockpiles           28      35      5    0%     23.5\n  (teaching specification limit: 32 C at placing)\n  the aggregate carries most of the heat: chilled water\n  alone is not enough on a summer day; ice or a night pour\n  with shaded, sprayed stockpiles brings the mix within the\n  limit - and the ice is part of the water balance (lesson G)\n\nمثال 29.31 (گرما در سنگ‌دانه است) پرسش. در روزِ تابستان، آبِ سردِ 5 °C بتن را زیرِ حدِ آموزشیِ 32 °C می‌برد؟\nپاسخ. به‌زحمت: 32.4 °C. با جایگزینیِ نیمی از آب با یخ دما 22.5 °C می‌شود، و بتن‌ریزیِ شبانه با انبارِ سایه‌دار 23.5 °C.\nتفسیر. سنگ‌دانه بیشترِ جرم و بیشترِ گرما را دارد، پس آبِ سرد به‌تنهایی کافی نیست. یخ یا بتن‌ریزیِ شبانه با انبارِ سایه‌دار و آب‌پاشی‌شده لازم است. یخ هم آب است و در ترازنامهٔ آب شمرده می‌شود. وارسی: صورتِ کسر \\(0.22(76{,}000 + 17{,}100) + 5{,}280 + 1{,}600 = 27{,}362\\) و مخرج \\(0.22 \\times 2{,}280 + 205 = 706.6\\)؛ پس \\(T = 38.7\\,^\\circ\\text{C}\\) برای آبِ 32 °C (سطرِ اول).\n\n\n\n29.4.6 گرمای آبگیری در بتنِ حجیم\nایده. فصلِ ۴ این پدیده را برای همین فونداسیون معرفی کرد (فرضِ A-066). این‌جا همان عددها برای انتخابِ ترکیب و برنامهٔ بتن‌ریزی به کار می‌روند. سیمان با آب واکنش می‌دهد و گرمای آبگیری آزاد می‌کند. در پیِ بزرگ، گرما در هسته می‌ماند و سطح شب‌ها سرد می‌شود. اگر هیچ گرمایی بیرون نرود، افزایشِ دما چنین است:\n\\[\n\\Delta T_\\text{ad} = \\frac{m_\\text{b}\\,H_\\text{b}}{\\rho\\,c_\\text{p}}\n\\tag{29.27}\\]\nدر این رابطه \\(m_\\text{b}\\) جرمِ چسباننده در مترمکعب است، \\(H_\\text{b}\\) گرمای آبگیریِ آن، و \\(\\rho\\,c_\\text{p}\\) ظرفیتِ گرماییِ حجمیِ بتن.\nheat of hydration in a 620 m3 foundation pour (ch 4 values, A-066;\n  the concrete specialist sets the mix and the limits)\n  binder                              kg/m3   heat kJ/kg   adiabatic rise K\n  cement only                           380          330              52.2\n  30 % fly ash                          380          270              42.8\n  50 % slag                             380          265              42.0\n  placed at 30 C, the core of a thick pour nears 30 + 44 = 74 C\n  (85 % of the adiabatic rise, cement only)\n  while the surface cools at night: a core-to-surface\n  difference above about 20 K (a common teaching limit)\n  cracks the surface; a low-heat binder, a cool mix,\n  insulation and thermocouples in the pour control it\n\nمثال 29.32 (هستهٔ گرم، سطحِ سرد) پرسش. هستهٔ پیِ 620 m³ با سیمانِ تنها چقدر گرم می‌شود و جایگزینیِ ۳۰ درصدِ آن با خاکسترِ بادی چه می‌کند؟\nپاسخ. افزایشِ بی‌دررو 52 K است و با بتن‌ریزی در 30 °C هسته به حدودِ 74 °C می‌رسد. با خاکسترِ بادی افزایش 43 K می‌شود.\nتفسیر. وقتی هسته گرم و سطح سرد است، اختلافِ بیش از حدودِ 20 K سطح را ترک می‌دهد. این حد آموزشی است و مشخصات آن را تعیین می‌کند. مهارش ترکیبی از چسبانندهٔ کم‌حرارت، بتنِ خنک (مثال 29.31)، عایق‌کاری و دماسنج در بتن است. انتخابِ ترکیب کارِ متخصصِ بتن است. وارسی: \\(380 \\times 330/(2{,}400 \\times 1.0) = 52.2\\,\\text{K}\\).\n\n\n\n29.4.7 پوششِ بتنیِ میلگرد\nایده. پوشش، یعنی فاصلهٔ میلگرد تا سطحِ بتن، سپرِ فونداسیون در برابرِ سولفات و کلرید است (پرسشِ Q4 در بخش 29.5). پیش از بتن‌ریزی دستگاهِ پوشش‌سنج آن را در ده‌ها نقطه می‌خواند:\ncover meter on one foundation cage before the pour (40 readings, mm)\n  mean 56.6, s 5.7, lowest 46; nominal 60 with 10 mm allowed below\n  readings below 50 mm: 5 of 40 (12 %)\n  5 % fractile (mean - 1.645 s): 47.2 mm\n  the low readings are found and fixed (spacers added, bars\n  moved) before the hold point is released: cover is the\n  foundation's protection against sulphates and chlorides\n  (lab D), and it cannot be added after the pour\n\nمثال 29.33 (پوشش را پس از بتن‌ریزی نمی‌شود افزود) پرسش. پنج خواندنِ زیرِ 50 mm از چهل خواندن یعنی چه؟\nپاسخ. حدودِ 12 % قفسه زیرِ حداقل است و صدکِ پنجم 47 mm است.\nتفسیر. نقطه‌های کم پیدا و اصلاح می‌شوند (فاصله‌نگهدارِ بیشتر، جابه‌جاییِ میلگرد) و سپس دوباره خوانده می‌شوند. فقط پس از آن نقطهٔ توقفِ «میلگرد و پوشش» (بخش 29.4.8) آزاد می‌شود. پوشش را پس از بتن‌ریزی نمی‌توان افزود. وارسی: \\(56.6 - 1.645 \\times 5.7 = 47.2\\,\\text{mm}\\).\n\n\n\n29.4.8 برنامهٔ بازرسی و آزمون\nایده. برنامهٔ بازرسی و آزمون هر گامِ کار را با نوعِ کنترلش فهرست می‌کند. سه نوع کنترل هست: نقطهٔ توقف (H): کار تا امضای طرفِ نام‌برده متوقف است. نقطهٔ شاهد (W): طرف خبر می‌شود و می‌تواند ببیند. بازبینیِ سابقه (R).\ninspection and test plan of one turbine foundation (H hold, W\n  witness, R record review)\n   1 [H] excavation to level, ground inspected    geotechnical engineer\n   2 [W] blinding level and setting out           surveyor\n   3 [H] anchor cage level and plumb              turbine maker\n   4 [H] reinforcement and cover before pour      structural engineer\n   5 [W] embedded earthing and ducts              electrical\n   6 [W] pour: slump, temperature, cubes          laboratory\n   7 [R] curing and thermocouple record           contractor\n   8 [R] 28-day strength                          laboratory\n   9 [H] grout under the tower flange             turbine maker\n  10 [W] backfill compaction                      laboratory\n  4 hold points: work stops until the named party signs;\n  twelve foundations make 48 signatures that must be\n  planned into the programme, or the crane waits for them\n\nمثال 29.34 (امضاها در برنامهٔ زمانی) پرسش. برای دوازده فونداسیون چند امضای نقطهٔ توقف لازم است و چرا در برنامهٔ زمانی دیده می‌شوند؟\nپاسخ. \\(4 \\times 12 = 48\\) امضا.\nتفسیر. هر امضا یعنی کسی باید در روز و ساعتِ معین در محل باشد. اگر برنامه‌ریزی نشود، جرثقیل و تیمِ بتن منتظرِ او می‌مانند. نقطهٔ توقف تنها جایی است که کیفیت و زمان آشکارا با هم معامله می‌شوند و برنامه باید از پیش جایش را باز کند. وارسی: در جدول چهار سطرِ H هست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمقاومتِ مشخصهٔ چهار نتیجهٔ ۴۰، ۴۲، ۴۴ و ۴۶ مگاپاسکال چیست؟\nچرا میانگینِ خوبِ مجموعه بتن‌ریزیِ ضعیفِ F07 را نمی‌بخشد؟\nدر معادلهٔ 29.26، کدام جزء بیشترین اثر را بر دمای بتن دارد و چرا؟\nچرا یخ مؤثرتر از آبِ سرد است؟\nافزایشِ بی‌دررو با 300 kg/m³ سیمانِ 330 kJ/kg چقدر است؟\nاختلافِ دمای هسته و سطح را چگونه اندازه می‌گیرند؟\nپوششِ کم چه خطری برای فونداسیونی در خاکِ گچ‌دار دارد؟\nفرقِ نقطهٔ توقف و نقطهٔ شاهد چیست؟\nچه کسی نقطهٔ توقفِ «قفسهٔ مهار» را آزاد می‌کند و چرا؟\nچرا گزارشِ عدمِ انطباقِ F07 با یک امضا بسته نمی‌شود؟\n\n\n\n\n\n29.4.9 حوضچهٔ رسوب‌گیر\nایده. در ماه‌هایی که زمینِ بلوکِ PV لخت است، هر بارانِ تند خاک را به سمتِ وادی می‌برد. حوضچهٔ رسوب‌گیر روان‌آب را نگه می‌دارد تا ذره‌ها ته‌نشین شوند. حجمِ آن دو بخش دارد: آبِ یک بارانِ طراحی برای ته‌نشینی، و جای رسوبی که تا تخلیهٔ بعدی جمع می‌شود. رسوب از معادلهٔ 29.22 می‌آید.\na sediment pond for the PV block while it is graded and bare\n  soil loss over 3 bare months on 30 ha: 125 t = 83 m3 of sediment\n  runoff of a 25 mm storm (C 0.5) to hold for settling: 3750 m3\n  pond: about 3,833 m3 (storage + settling), emptied\n  after storms and removed when the cover is back; its outlet\n  goes to the wadi only through a stable, rock-lined spillway\n\nمثال 29.35 (آب حجم را تعیین می‌کند، نه رسوب) پرسش. کدام بخشِ حجمِ حوضچه بزرگ‌تر است؟\nپاسخ. آبِ بارانِ 25 mm روی 30 ha با \\(C = 0.5\\)، یعنی 3,750 m³. رسوبِ سه ماه فقط حدودِ 83 m³ است.\nتفسیر. حوضچه برای زمانِ ماند طراحی می‌شود تا ذره‌ها فرصتِ ته‌نشینی داشته باشند. پس از هر باران تخلیه و پس از برگشتنِ پوشش برچیده می‌شود. خروجی‌اش فقط از سرریزِ سنگ‌چین‌شدهٔ پایدار به وادی می‌رود. وارسی: \\(0.025 \\times 300{,}000 \\times 0.5 = 3{,}750\\,\\text{m}^3\\).\n\n\n\n29.4.10 غبارنشانی: آب، سرعت یا چسباننده\nایده. گرد و خاکِ راه‌های خاکی برای کارگران، روستا و پنل‌ها (فصلِ ۱۰) زیان دارد. سه ابزار برای مهارش هست: آب‌پاشی، سرعتِ کمتر و چسباننده روی پرترددترین بخش. در مدلِ آموزشیِ زیر، گسیل با سرعت متناسب است. آب‌پاشی کامل 75 % و نیمه 50 % گسیل را برمی‌دارد و چسباننده 80 %.\ndust control on the site roads: water against speed and binders\n  (teaching: emission in proportion to speed; watering at 1.5 L/m2\n   a day removes 75 %, half that rate 50 %, a binder 80 %)\n  option                                   emission %   water m3\n  no control, 50 km/h                              100          0\n  watering, 50 km/h (lesson G)                      25     75,600\n  speed 30 km/h, watering                           15     75,600\n  speed 30 km/h, half the watering                  30     37,800\n  binder on main track (40 % of traffic)            14     45,360\n    + speed 30 km/h elsewhere\n  a lower speed is the cheapest control: half the watering\n  at 30 km/h gives about the dust of full watering at 50\n  and saves nearly 38,000 m3; a binder on the busiest\n  stretch with the lower speed gives the least dust of all\n  on 40 % less water - and less wear (lesson M)\n\nمثال 29.36 (ارزان‌ترین غبارنشانی) پرسش. کدام ترکیب کم‌ترین گرد و خاک و کم‌ترین آب را دارد؟\nپاسخ. چسباننده روی راهِ اصلی (۴۰ درصدِ ترافیک) با سرعتِ 30 km/h در جاهای دیگر: گسیلِ 14 % با 45,360 m³ آب، در برابرِ 25 % با 75,600 m³ در آب‌پاشیِ کامل با 50 km/h.\nتفسیر. کاهشِ سرعت ارزان‌ترین ابزار است. چسباننده هم آب را کم می‌کند و هم سایشِ راه را (مثال 29.16). در ساختگاهی که آب کم است (بخش 29.8.3)، این انتخاب‌ها ده‌ها هزار مترمکعب آب را آزاد می‌کنند. وارسی: \\(0.6 \\times 60 \\times 0.25 + 0.4 \\times 60 \\times 0.20 = 9 + 4.8 = 13.8\\,\\%\\).\n\n\n\n29.4.11 خاکِ مازاد و خاکِ رویی\nایده. گودبرداریِ فونداسیون‌ها و ترانشه‌ها خاک بیرون می‌آورد. بخشی برمی‌گردد و بخشی مازاد می‌ماند. خاکِ رویی، یعنی چند سانتیمترِ بالاییِ زمین با بذر و جانداران، جدا برداشته و نگه‌داری می‌شود. همین خاک است که زمین را پس از ساخت دوباره زنده می‌کند.\nspoil and topsoil (teaching quantities)\n  turbine excavations (23 m wide, 3.7 m deep)           18,447 m3\n  backfill over and around the foundations              15,055 m3\n  cable trenches (60 km x 0.6 x 1.2 m), mostly back     43,200 m3\n  surplus from the turbine excavations                   3,392 m3\n  topsoil stripped 0.15 m from 29 ha                    42,780 m3\n  topsoil stockpiled at most 2 m high: about 2.1 ha of heaps\n  topsoil is kept apart, low and covered or seeded so its\n  seeds and soil life survive for reinstatement; surplus\n  spoil goes into the road embankments (lesson M) before a\n  tip is opened\n\nمثال 29.37 (خاکِ رویی، سرمایهٔ بازگرداندن) پرسش. خاکِ رویی چقدر است و دپوی آن چه زمینی می‌خواهد؟\nپاسخ. حدودِ 42,800 m³ از 29 ha. با ارتفاعِ حداکثر 2 m، دپوها حدودِ 2.1 ha زمین می‌گیرند.\nتفسیر. دپوی بلند یا طولانی بذر و جانداران را می‌کشد. پس دپو پست، پوشیده یا کاشته نگه داشته می‌شود و هر چه زودتر برمی‌گردد. مازادِ گودها، حدودِ 3,400 m³، به خاک‌ریزِ راه‌ها می‌رود (مثال 29.15) پیش از آن‌که دپوی دائم باز شود. وارسی: \\(285{,}200 \\times 0.15 = 42{,}780\\,\\text{m}^3\\).\n\n\n\n29.4.12 گزارش‌های عدمِ انطباق\nایده. هر کاری که با مشخصات نخواند، یک گزارشِ عدمِ انطباق (NCR) می‌گیرد: چه، کجا، چرا، چه اقدامی و با چه شاهدی بسته شد. تحلیلِ این گزارش‌ها نشان می‌دهد کیفیت کجا ضعیف است:\nnon-conformance log of the civil works (synthetic, 40 reports)\n  category        reports   open   median days to close\n  compaction            8      0                     14\n  concrete              8      0                     20\n  setting out           6      3                     16\n  drainage              7      1                     10\n  documentation        11      3                      8\n  7 open at handover would block it: each NCR closes with\n  the evidence (retest, core, engineer's acceptance), not\n  with a signature; documentation is the largest category -\n  records are part of the work, not paperwork after it\n\nمثال 29.38 (گزارشِ باز در روزِ تحویل) پرسش. هفت گزارشِ باز در تحویل چه معنایی دارد و بزرگ‌ترین دسته کدام است؟\nپاسخ. تحویل را متوقف می‌کنند. بزرگ‌ترین دسته مدارک است، با یازده گزارش.\nتفسیر. هر گزارش با شاهد بسته می‌شود: آزمایشِ دوباره، مغزه یا پذیرشِ مهندس، نه با امضا. مدارک بخشی از کارند، نه کاغذبازیِ پس از آن. سابقه‌ای که در روزِ کار ثبت نشده، بعداً یا ساختگی است یا گم. وارسی: جمعِ ستونِ «باز» ۰ + ۰ + ۳ + ۱ + ۳ = ۷.\n\n\n\n29.4.13 پروندهٔ تحویلِ کارِ عمرانی\nکارِ عمرانی با پروندهٔ تحویل به بهره‌برداری می‌رسد. این همان سوابقِ چون‌ساختِ شکل 29.1 است:\n\nنقشه‌های چون‌ساخت: ترازها، مسیرِ کابل‌ها و لوله‌ها، آبروها، جای فونداسیون‌ها با مختصاتِ واقعی.\nمدلِ زمینِ به‌روز با آنچه در گودبرداری دیده شد.\nبرنامه‌های بازرسی و آزمونِ امضاشده و نتیجهٔ همهٔ آزمایش‌ها.\nگزارش‌های عدمِ انطباق، همه بسته، با شاهد.\nدستورِ نگه‌داری: آبروها پس از هر جریان، کانال‌ها، سدهای تأخیری، شیب‌های راه و دپوهای خاک (فصلِ ۵۲).\nپروانه‌ها و شرط‌هایشان، با شاهدِ رعایت (فصلِ ۳۳).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nحجمِ آبِ بارانِ 20 mm روی 10 ha با \\(C = 0.6\\) چقدر است؟\nچرا حوضچهٔ رسوب‌گیر برای زمانِ ماند طراحی می‌شود؟\nکاهشِ سرعت از ۵۰ به ۳۰ کیلومتر در ساعت گسیل را در مدلِ آموزشی چقدر کم می‌کند؟\nچرا دپوی خاکِ رویی پست و کوتاه‌مدت نگه داشته می‌شود؟\nخاکِ مازادِ گودها کجا باید برود، پیش از دپوی دائم؟\nگزارشِ عدمِ انطباق با چه چیزی بسته می‌شود؟\nچرا مدارک بزرگ‌ترین دستهٔ گزارش‌هاست و چگونه کمش می‌کنید؟\nشش قلمِ پروندهٔ تحویلِ عمرانی را نام ببرید.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-d",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-d",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.5 ت. تمرینِ بازبینیِ گزارشِ ژئوتکنیک (مثالِ کارشده)",
    "text": "29.5 ت. تمرینِ بازبینیِ گزارشِ ژئوتکنیک (مثالِ کارشده)\nموقعیت. گزارشِ خلاصهٔ ژئوتکنیکِ ساختگاه رسیده است: ده گمانه، دو خطِ لرزه‌ای و چند آزمایشِ آزمایشگاهی (A-349). کارِ مهندسِ نیروگاه طراحیِ فونداسیون نیست؛ آن کارِ مهندسِ ژئوتکنیک و سازهٔ دارای صلاحیت است (فصلِ ۳۰). کارِ او این است که گزارش را بخواند، شکاف‌ها و خطرها را پیدا کند و پرسش‌های درست را بنویسد. پرسش‌ها بی‌آن‌که راه‌حلی را از پیش فرض کنند، نشان می‌دهند کدام تصمیم منتظرِ کدام داده است.\nبرنامه:\npython -m companion.ch29.lab_d\n\n29.5.1 قاعده‌های غربال\nبازبینی با قاعده‌هایی ساده و آموزشی انجام می‌شود که پیش از خواندنِ گزارش نوشته شده‌اند:\n\nعمق: گمانهٔ توربین تا 10 m زیرِ ترازِ فرضیِ کفِ فونداسیون (3.5 m) یا تا سنگ می‌رود. گمانهٔ PV و پست تا 6 m.\nآب: ترازِ آبِ زیرزمینی ثبت شده باشد.\nآزمایش‌ها: دانه‌بندی، رطوبت، سولفات و کلرید در هر گمانه، برای غربالِ ردهٔ محیطیِ بتن.\nلایه‌های ویژه: هر لایهٔ نرم یا گچ‌دار نشان‌گذاری شود.\n\nتابعِ زیر همین قاعده‌ها را روی هر رکوردِ گمانه اجرا می‌کند:\ndef review(bh: src.Borehole) -&gt; list[tuple[str, str]]:\n    \"\"\"Gaps of one borehole against the teaching screening rules:\n    (issue, consequence).\"\"\"\n    out = []\n    bottom = bh.layers[-1].bottom\n    rock = any(\"sandstone\" in l_.soil for l_ in bh.layers)\n    turbine = \"(T\" in bh.name\n    need = src.FOUNDATION_DEPTH + REACH_BELOW_FOUNDING if turbine else 6.0\n    if bottom &lt; need and not rock:\n        out.append((f\"stops at {bottom:.0f} m, no rock\",\n                    \"ground below founding level unknown\"))\n    if bh.water_m is None:\n        out.append((\"groundwater not recorded\",\n                    \"uplift, dewatering, concrete exposure\"))\n    missing = src.NEEDED_LAB - bh.lab\n    if missing:\n        out.append((\"no \" + \", \".join(sorted(missing)),\n                    \"concrete exposure class open\"))\n    for l_ in bh.layers:\n        if \"soft\" in l_.soil:\n            out.append((f\"soft layer {l_.top:.1f}-{l_.bottom:.1f} m\",\n                        \"settlement and stiffness need a design check\"))\n        if \"gypsum\" in l_.soil:\n            out.append((\"gypsum in the near surface\",\n                        \"sulphate attack, dissolution\"))\n    return out\n\n\n29.5.2 یافته‌ها\nreview of the geotechnical summary, borehole by borehole\n  (turbines: 10 m below founding level or rock; PV and substation 6 m)\n  BH-01 (T01)         no chloride\n                        -&gt; concrete exposure class open\n  BH-02 (T03)         no chloride, sulphate\n                        -&gt; concrete exposure class open\n  BH-03 (T05)         stops at 6 m, no rock\n                        -&gt; ground below founding level unknown\n  BH-03 (T05)         groundwater not recorded\n                        -&gt; uplift, dewatering, concrete exposure\n  BH-03 (T05)         no chloride, moisture, sulphate\n                        -&gt; concrete exposure class open\n  BH-04 (T07)         no chloride, sulphate\n                        -&gt; concrete exposure class open\n  BH-04 (T07)         soft layer 0.0-2.5 m\n                        -&gt; settlement and stiffness need a design check\n  BH-06 (T11)         no chloride, moisture, sulphate\n                        -&gt; concrete exposure class open\n  BH-07 (T12)         groundwater not recorded\n                        -&gt; uplift, dewatering, concrete exposure\n  BH-07 (T12)         no chloride, sulphate\n                        -&gt; concrete exposure class open\n  BH-07 (T12)         gypsum in the near surface\n                        -&gt; sulphate attack, dissolution\n  BH-08 (substation)  no chloride\n                        -&gt; concrete exposure class open\n  BH-09 (PV north)    no chloride, moisture, sulphate\n                        -&gt; concrete exposure class open\n  BH-10 (PV south)    no chloride, moisture, sulphate\n                        -&gt; concrete exposure class open\n  14 findings; turbines without a borehole: T02, T04, T06, T08, T10\n  also absent from the summary: SPT hammer energy, seismic\n  site class, flood levels at the wadi, thermal resistivity\n  of the soil for the cables (ch 24), and the laboratory\n  strength and stiffness of the soft clay\n\n\n29.5.3 پرسش‌ها برای مهندسانِ دارای صلاحیت\nquestions for the qualified geotechnical and civil engineers\n  (no foundation solution presumed - the answers feed ch 30)\n  Q1  what ground model and design values do you propose at each turbine,\n      and where is it interpolated?\n  Q2  BH-03 stops at 6 m in sand: is a deeper borehole or a CPT needed at\n      T05?\n  Q3  BH-04 shows soft clay to 2.5 m at T07: what settlement and rotational\n      stiffness follow?\n  Q4  which exposure class do sulphate and chloride results give, and where\n      are tests missing?\n  Q5  BH-07 meets gypsum at T12: what is the risk of attack and of\n      dissolution under wetting?\n  Q6  groundwater was not recorded at T05 and T12: what level and seasonal\n      range do you assume?\n  Q7  what hammer energy was used, and how were SPT values corrected?\n  Q8  what seismic site class and design ground motion apply (to be\n      confirmed locally)?\n  Q9  what investigation is still needed for T02, T04, T06, T08 and T10\n      before design?\n  Q10 which soil thermal resistivity applies to the cable routes (ch 24 used\n      1.5 K m/W)?\n  each question names the data it rests on and the decision\n  it unblocks; the answers go into the ground model with\n  their source, and the open ones into the unknowns (U-104)\n\nمثال 29.39 (مثالِ کارشده: بازبینیِ خلاصهٔ ژئوتکنیک بی‌فرضِ فونداسیون) پرسش. گزارشِ ده گمانه را بازبینی کنید. شکاف‌ها و خطرها را با پیامدِ هر کدام فهرست کنید و پرسش‌هایی برای مهندسانِ ژئوتکنیک و عمران بنویسید، بی‌آن‌که راه‌حلِ فونداسیون را فرض کنید.\nپاسخ. چهارده یافته در چهار دسته به دست می‌آید:\n\nعمق: BH-03 در 6 m در ماسه بس شده و زمینِ زیرِ کفِ فونداسیونِ T05 ناشناخته است.\nآب: در BH-03 و BH-07 ترازِ آب ثبت نشده است؛ پیامدش برکنش، آب‌کشی و ردهٔ محیطیِ بتن است.\nآزمایش‌ها: کلرید در هیچ گمانه‌ای جز BH-05 آزمایش نشده و سولفات در هفت گمانه آزمایش نشده است، پس ردهٔ محیطیِ بتن باز می‌ماند.\nلایه‌های ویژه: رسِ نرم تا 2.5 m در T07 (نشست و سختی) و گچ در T12 (حملهٔ سولفات و انحلال).\n\nپنج توربین گمانه ندارند. چهار چیز هم در گزارش نیست: انرژیِ چکش، ردهٔ لرزه‌ایِ ساختگاه، ترازِ سیلِ وادی و مقاومتِ گرماییِ خاک برای کابل‌ها. پرسش‌های Q1 تا Q10 از همین یافته‌ها ساخته شده‌اند.\nتفسیر. هر پرسش دو چیز را نام می‌برد: داده‌ای که بر آن تکیه دارد، و تصمیمی که پاسخش آزاد می‌کند. هیچ پرسشی نمی‌گوید «پیِ شمعی بگذارید» یا «خاک را عوض کنید». تصمیم پس از پاسخ و با مهندس است. پاسخ‌ها با منبعشان به مدلِ زمین می‌روند و پرسش‌های بی‌پاسخ به دفترِ مجهول‌ها. این‌جا دو پرسش به فصل‌های دیگر وصل‌اند: Q10 به فصلِ ۲۴، که 1.5 K m/W را فرض کرده بود، و Q8 به آیین‌نامهٔ لرزه‌ایِ محل. هزینهٔ شناساییِ تکمیلی در برابرِ خطری که برمی‌دارد در مثال 29.66 آمده است. وارسی: شمارِ یافته‌ها: BH-01 یک، BH-02 یک، BH-03 سه، BH-04 دو، BH-06 یک، BH-07 سه، BH-08، BH-09 و BH-10 هر کدام یک: جمعاً ۱۴.\n\n\n\n29.5.4 خطاهای رایج در بازبینی\n\nپرکردنِ شکاف با حدس: «احتمالاً آب در T05 هم مثلِ T03 است.» شکاف شکاف می‌ماند تا اندازه‌گیری شود.\nپیشنهادِ راه‌حل به‌جای پرسش: «پیِ شمعی در T07.» شاید پیِ کم‌عمقِ پهن‌تر یا بهسازیِ خاک ارزان‌تر و بهتر باشد؛ این تصمیمِ مهندس است.\nخواندنِ ژئوفیزیک به‌جای گمانه: عمقِ 13.7 m در لرزه‌ای «عمقِ سنگ» نیست (مثال 29.5).\nنادیده‌گرفتنِ دادهٔ رشته‌های دیگر: مقاومتِ گرماییِ خاک برای کابل‌ها و مقاومتِ ویژه برای زمین‌کردن از همین شناسایی می‌آیند (فصل‌های ۲۴ و ۲۶).\nبستنِ پرسش با پاسخِ شفاهی: هر پاسخ با سند، تاریخ و نسخه به مدلِ زمین می‌رود.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتفسیرِ گزارشِ ژئوتکنیک، پارامترهای طراحی، انتخابِ نوعِ فونداسیون و آزمایش‌های تکمیلی با مهندسِ ژئوتکنیکِ دارای صلاحیت است. طراحیِ سازه با مهندسِ سازه است. همبستگی‌های این فصل (SPT به زاویهٔ اصطکاک، CBR به فشارِ مجاز) فقط برای غربال‌اند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا قاعده‌های غربال پیش از خواندنِ گزارش نوشته می‌شوند؟\nگمانهٔ توربینی که در 9 m در ماسه بس شده با قاعدهٔ عمق پذیرفته است؟\nچرا نبودِ آزمایشِ کلرید ردهٔ محیطیِ بتن را باز می‌گذارد؟\nپرسشی برای T07 بنویسید که راه‌حلی را فرض نکند.\nکدام یافتهٔ این بازبینی به فصلِ ۲۴ برمی‌گردد و چرا؟\nچرا «احتمالاً مانندِ گمانهٔ کناری» پاسخِ پذیرفتنی‌ای نیست؟\nپاسخِ هر پرسش کجا ثبت می‌شود؟\nدو داده‌ای را نام ببرید که در خلاصهٔ گزارش نبود و به گمانه‌ها ربطی ندارد.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-e",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-e",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.6 ث. تاب‌آوریِ اقلیمی و خطرهای طراحی",
    "text": "29.6 ث. تاب‌آوریِ اقلیمی و خطرهای طراحی\nنیروگاه بیست و پنج سال یا بیشتر در همین ساختگاه می‌ماند. هر خطری که در این مدت ممکن است، چه گرما، چه سیل، تندباد، خشک‌سالی یا گرد و خاک، باید پیش از طراحی با منبع، دورهٔ بازگشت و بخش‌هایی که بر آن‌ها اثر دارد نوشته شود. این بخش سه ابزار می‌دهد: مقدارِ بازگشت از بیشینه‌های سالانه، روندی که رکورد پنهان می‌کند، و احتمالِ رخدادِ یک پیشامدِ طراحی در عمرِ نیروگاه. سپس خطرها غربال و به طرح پیوند داده می‌شوند. رکوردِ سی‌ساله ساختگی است (A-350) و یک مطالعهٔ خطر نیست.\nبرنامه‌ها:\npython -m companion.ch29.examples_e     # return levels, trend, screen, links\npython -m companion.ch29.examples_p     # heat hours, evaporation, flood, life\n\n29.6.1 مقدارِ بازگشت از بیشینه‌های سالانه\nایده. از هر سالِ رکورد یک عدد برداشته می‌شود: بیشینهٔ آن سال. توزیعِ گامبل (فصلِ ۳) برای چنین بیشینه‌هایی برازش می‌شود. مقدارِ بازگشتِ \\(T\\) ساله مقداری است که هر سال احتمالِ \\(1/T\\) دارد که از آن بگذرد:\n\\[\nx_T = \\mu - \\beta\\,\\ln\\!\\left[-\\ln\\!\\left(1 - \\frac{1}{T}\\right)\\right], \\qquad\n\\beta = \\frac{\\sqrt6\\,s}{\\pi}, \\quad \\mu = \\bar x - 0.5772\\,\\beta\n\\tag{29.28}\\]\ndef gumbel_return(mu: float, beta: float, years: float) -&gt; float:\n    \"\"\"Return level of annual maxima for a return period in years.\"\"\"\n    return mu - beta * math.log(-math.log(1 - 1 / years))\nreturn levels from 30 annual maxima (Gumbel by moments; synthetic)\n  quantity                    10 yr    50 yr    100 yr   largest seen\n  daily max temperature C       44.5     46.6      47.5           46.5\n  1-hour rain mm                21.6     27.3      29.7           25.0\n  24-hour rain mm               60.4     80.1      88.4           76.4\n  3-s gust m/s at 10 m          35.3     41.1      43.6           41.4\n  thirty years give a 50- or 100-year value only by\n  extrapolation: the fitted line carries the uncertainty of\n  thirty points - a real study uses longer or regional\n  records and states the confidence band\n\n\n\n\n\n\nشکل 29.11: نمودارِ گامبلِ سی بیشینهٔ سالانهٔ بارشِ یک‌ساعته (ساختگی): بیشینه‌های مرتب‌شده در برابرِ متغیرِ کاهش‌یافته، خطِ برازش و جای دوره‌های بازگشتِ ۱۰، ۵۰ و ۱۰۰ ساله. هر چه از داده‌ها دورتر، برون‌یابی بیشتر.\n\n\n\n\nمثال 29.40 (پنجاه سال از سی سال داده) پرسش. بارشِ یک‌ساعتهٔ ۵۰ ساله چقدر است و به این عدد چقدر می‌شود اعتماد کرد؟\nپاسخ. 27.3 mm. بزرگ‌ترین بارشِ دیده‌شده در سی سال 25.0 mm بوده است.\nتفسیر. مقدارِ ۵۰ و ۱۰۰ ساله از سی نقطه فقط با برون‌یابی به دست می‌آید. خطِ برازش عدمِ قطعیتِ همان سی نقطه را دارد. مطالعهٔ واقعی رکوردِ بلندتر یا منطقه‌ای به کار می‌برد و بازهٔ اطمینان را می‌نویسد. در شکل 29.11 بالاترین نقطه کمی زیرِ خط است و نقطه‌های میانی کمی بالای آن. سی سالِ دیگر خط را جابه‌جا می‌کرد. وارسی: با \\(\\mu = 13.76\\) و \\(\\beta = 3.47\\)، داریم \\(y_{50} = 3.90\\) و \\(13.76 + 3.47 \\times 3.90 = 27.3\\,\\text{mm}\\).\n\n\n\n29.6.2 روندی که رکورد پنهان می‌کند\nایده. معادلهٔ 29.28 فرض می‌کند اقلیم ایستاست: هر سالِ رکورد از همان توزیع است. اگر رکورد روند داشته باشد، برازشِ ایستا میانگینِ سی سال را می‌گیرد و برای سال‌های آینده کم برآورد می‌کند. راهِ ساده این است: روندِ خطی برداشته می‌شود، گامبل روی باقی‌مانده‌ها برازش می‌شود، و روند برای سالِ مورد نظر برگردانده می‌شود.\nthe 50-year daily maximum temperature with and without the record's trend\n  trend in the record: +0.54 C per decade\n  fitted as if stationary:             46.6 C\n  with the trend, today:               47.2 C\n  with the trend, 25 years on (end of life):  48.5 C\n  a design value taken from the whole record as if the\n  climate stood still is low for the plant's later years;\n  the design basis states the scenario it assumes (teaching\n  here; climate projections are a specialist input)\n\nمثال 29.41 (مقدارِ طراحی در پایانِ عمر) پرسش. بیشینهٔ دمای روزانهٔ ۵۰ ساله با فرضِ ایستا، امروز و در پایانِ عمرِ نیروگاه چقدر است؟\nپاسخ. 46.6، 47.2 و 48.5 °C.\nتفسیر. مقدارِ طراحی‌ای که از کلِ رکورد با فرضِ ایستا گرفته شود، برای سال‌های پایانیِ نیروگاه کم است. مبنای طراحی سناریوی اقلیمی‌اش را می‌نویسد. این‌جا روندِ خودِ رکورد است، اما پیش‌بینیِ اقلیمی ورودیِ متخصص است. وارسی: \\(0.054 \\times 25 = 1.35\\,\\text{K}\\)، و \\(47.2 + 1.35 = 48.5\\).\n\n\n\n29.6.3 احتمالِ پیشامد در عمرِ نیروگاه\nایده. «سیلِ ۵۰ ساله» یعنی هر سال احتمالِ \\(1/50\\). این به آن معنا نیست که پنجاه سال یک بار می‌آید. احتمالِ آن‌که دست‌کم یک بار در \\(n\\) سال بیاید:\n\\[\nP_n = 1 - \\left(1 - \\frac{1}{T}\\right)^{n}\n\\tag{29.29}\\]\nthe chance of at least one T-year event in a 25-year life\n  T years   chance %\n       10       92.8\n       25       64.0\n       50       39.7\n      100       22.2\n      500        4.9\n     1000        2.5\n  a 50-year design storm has two chances in five of coming\n  within the plant's life; the culverts' overtopping path\n  and the substation level are chosen with that in mind -\n  and with a changing climate the 'T' itself drifts\n\nمثال 29.42 (دو در پنج) پرسش. آبروی طراحی‌شده برای سیلِ ۵۰ ساله در عمرِ ۲۵ سالهٔ نیروگاه با چه احتمالی دست‌کم یک سیلِ بزرگ‌تر می‌بیند؟\nپاسخ. 39.7 %، یعنی حدودِ دو در پنج.\nتفسیر. پیشامدِ طراحی پیشامدِ «هرگز» نیست. پس مسیرِ سرریزِ آبرو (مثال 29.22) و ترازِ سکوی پست با این احتمال انتخاب می‌شوند. دورهٔ بازگشت هم در اقلیمِ در حالِ تغییر ثابت نمی‌ماند. وارسی: \\(1 - 0.98^{25} = 1 - 0.603 = 0.397\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا \\(\\mu = 16\\) و \\(\\beta = 6\\)، مقدارِ ۵۰ سالهٔ بارش چیست؟\nچرا مقدارِ ۱۰۰ ساله از رکوردِ سی‌ساله فقط برون‌یابی است؟\nاگر چند نقطهٔ بالاییِ نمودارِ گامبل به‌روشنی بالای خط باشند، دربارهٔ دمِ توزیع چه می‌گویند؟\nبا روندِ +0.3 °C در دهه، مقدارِ طراحی در بیست سال چقدر بالا می‌رود؟\nاحتمالِ دست‌کم یک سیلِ ۱۰۰ ساله در ۲۵ سال چیست؟\nچرا «سیلِ ۵۰ ساله» پنجاه سال یک بار نمی‌آید؟\nبرازشِ ایستا روی رکوردی با روند، مقدارِ آینده را بیش برآورد می‌کند یا کم؟\nسناریوی اقلیمیِ مبنای طراحی را چه کسی تعیین می‌کند؟\n\n\n\n\n\n29.6.4 غربالِ خطرها\nایده. هر خطری که در فهرستِ تاب‌آوری هست بررسی می‌شود: گرما، سرما، باد، گرد و خاک، سیل، خشک‌سالی، آتشِ پوشش‌گیاهی، یخ‌زدگی، برف و فرسایش. خطری که به این ساختگاه ربط ندارد با دلیل و منبع کنار گذاشته می‌شود، نه با سکوت. غربالِ زیر کمینهٔ دمای سالِ داده را هم می‌خواند:\nscreening the hazards the handoff lists, from the data-pack year\n  air temperature: lowest -8.6 C, hours below 0 C: 356, below -5 C: 46\n  hazard     relevant here?  basis and where it is handled\n  heat       yes             47-48 C extremes (e_returns, ch 9, 19, 25)\n  wind       yes             50-year gust 41 m/s (ch 11, 30, 31)\n  dust       yes             soiling, filters (ch 10, lesson H)\n  flood      yes             wadi beside the substation (lesson I, P)\n  drought    yes             wells, tank (lessons G, H)\n  erosion    yes             bare ground in construction (lesson B, C)\n  cold       yes (winter)    frost nights: cold-weather concreting,\n                             battery heating (ch 19), frost on pads\n  icing      unlikely        dry cold air; confirm with the turbine maker\n  snow       rare            no record here; loads by the code (ch 30)\n  wildfire   low             sparse rangeland - grass after wet years:\n                             firebreaks at the fence (lesson F)\n  a hazard is screened out with a reason and a source, not\n  left off the list; the screen is redone when the record\n  or the climate scenario changes\n\nمثال 29.43 (بیابانِ داغ هم یخ می‌زند) پرسش. آیا سرما برای این ساختگاهِ گرم خطر است؟\nپاسخ. بله: سالِ داده 356 ساعت زیرِ صفر و 46 ساعت زیرِ −5 °C دارد.\nتفسیر. بتن‌ریزی در شبِ زمستان مراقبت می‌خواهد (عایق، گرم‌کردنِ آب) و باتری گرم‌کن می‌خواهد (فصلِ ۱۹). یخ‌زدگیِ دوره‌ای روی سکوها هم ممکن است. اگر غربال فقط به گرما نگاه می‌کرد، هر سهٔ این‌ها از قلم می‌افتادند. وارسی: کمینهٔ سالِ داده −8.6 °C است.\n\n\n\n29.6.5 پیوندِ خطر و طرح\nهر خطر در مبنای طراحی سه چیز دارد: منبع، دورهٔ بازگشت، و بخش‌هایی که بر آن‌ها حاکم است. جدولِ زیر این پیوند را برای نیروگاهِ P نشان می‌دهد:\nwhat each extreme does to the design (and where it is handled)\n  hazard               design consequence                         where\n  heat (47-48 C)       derating of inverters, transformers; HVAC  ch 9, 19, 25\n  rain (1 h, 50 yr)    culverts, ditches, ponds, pad levels       B, C\n  gusts (50 yr)        PV structures, cranes' wind limits         ch 30, 31\n  dust and sand        soiling, filters, cleaning water           ch 10, H\n  flood at the wadi    substation level, crossings, access        I\n  drought              well yield, water balance                  G\n  every hazard in the design basis names its source, its\n  return period and the parts it governs; adaptation over\n  the life (more cooling, higher pads) is planned, not\n  improvised\nخطرها به ایمنیِ کارگران و برنامه‌های اضطراری هم می‌رسند. گرمای تابستان ساعتِ کار و آب و سایه را تعیین می‌کند، تندباد حدِ کارِ جرثقیل را، و سیل راهِ دسترسیِ اضطراری را. این‌ها در فصل‌های ۳۲ و ۴۹ برنامه‌ریزی می‌شوند و این فصل فقط پیوندشان را می‌گذارد.\n\n\n29.6.6 ساعت‌های گرم، امروز و فردا\nایده. گرم‌تر شدنِ اقلیم در همهٔ بخش‌ها به یک اندازه هزینه ندارد. برنامه سالِ ساعتیِ دادهٔ نیروگاه را با گرمایشِ مثال 29.41 جابه‌جا می‌کند و دو چیز را می‌شمارد. اول، انرژیِ PV که با کاهشِ ظرفیتِ اینورتر از 40 °C از دست می‌رود (فصلِ ۹). دوم، درجه–ساعت‌های سرمایش بالای 25 °C، که سنجه‌ای برای انرژیِ تهویهٔ باتری و ساختمان‌هاست.\nheat hours of the data-pack year, shifted by the warming of lesson E\n  (inverter derating from 40 C at 2 %/K, ch 9; cooling degree-hours\n   above 25 C as a measure of battery and building HVAC energy)\n  case               h &gt; 35 C   h &gt; 40 C   PV energy derated %   CDH k\n  today                    198          4                 0.001    10.8\n  end of life +1.35 K      388         12                 0.008    13.9\n  pessimistic +2.7 K       579         40                 0.029    17.6\n  the PV energy lost to derating stays tiny (the hottest\n  hours are few and the knee is high), but the cooling\n  load grows by about 30 % (+1.35 K) to 60 % (+2.7 K):\n  HVAC for the battery and the buildings, not the\n  inverters, is where warming costs\n  - sized with margin now or planned as a later addition\n\nمثال 29.44 (گرمایش کجا هزینه دارد؟) پرسش. با +1.35 K در پایانِ عمر، انرژیِ ازدست‌رفتهٔ PV و بارِ سرمایش چه می‌شوند؟\nپاسخ. انرژیِ ازدست‌رفتهٔ PV ناچیز می‌ماند (0.008 %). درجه–ساعت‌های سرمایش حدودِ 30 % بالا می‌روند و با +2.7 K حدودِ 60 %.\nتفسیر. ساعت‌های بسیار گرم کم‌اند و آستانهٔ کاهشِ ظرفیت بالاست، پس اینورترها مسئله نیستند. تهویهٔ باتری و ساختمان‌ها مسئله‌اند: یا از امروز با حاشیه اندازه می‌شوند، یا جای افزودنشان نگه داشته می‌شود (بخش 29.6.7). وارسی: \\(13.9/10.8 = 1.29\\).\n\n\n\n29.6.7 دفترِ سازگاری\nایده. سازگاری با اقلیم یعنی از پیش برنامه‌ریزی‌شده، نه به‌وقتِ بحران. هر خطر یک نشانگر دارد که سوابقِ خودِ نیروگاه آن را می‌سنجند، یک آستانه و یک اقدامِ برنامه‌ریزی‌شده. طرح هم جا و حاشیه‌ای را که اقدام لازم دارد از پیش نگه داشته است.\nadaptation register: what is watched, the trigger, and the planned action\n  hazard   indicator                      trigger  action\n  heat     hours &gt; 40 C a year            &gt; 30     add HVAC (space kept)\n  rain     culvert blocked after a flow   any      clear; review pipe count\n  flood    water within 50 m of platform  any      raise bund (study)\n  dust     soiling loss a month           &gt; 4 %    extra wash or robot pass\n  drought  tank below 40 % in June        yes      cut washes, truck water\n  wind     gust &gt; 50-year value           any      inspect structures (ch 30)\n  each trigger is measured by the plant's own records (ch\n  51-53) and reviewed each year; the design kept the space\n  and the margins that make each action possible\n\nمثال 29.45 (جای خالی که امروز ارزان است) پرسش. چرا جای یک ماژولِ تهویهٔ اضافه در طرحِ امروز نگه داشته می‌شود، وقتی امروز لازم نیست؟\nپاسخ. چون افزودنش بعداً، اگر جا و کابل و برق از پیش نباشد، چند برابر گران‌تر است و توقف هم می‌خواهد.\nتفسیر. دفترِ سازگاری فقط فهرستی از ترس‌ها نیست. هر سطر تصمیمی دارد که طرحِ امروز ممکنش می‌کند. نشانگرها هر سال بازبینی می‌شوند (فصل‌های ۵۱ تا ۵۳) و آستانه‌ها با سوابقِ واقعی دوباره تنظیم می‌شوند. وارسی: جدول برای هر شش خطر یک نشانگر، یک آستانه و یک اقدام دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nده خطرِ فهرستِ تاب‌آوری را نام ببرید و برای این ساختگاه بگویید کدام مهم‌اند.\nچرا خطری که «ربط ندارد» با دلیل و منبع کنار گذاشته می‌شود؟\nساعت‌های زیرِ صفر در سالِ داده چه دو بخشی از کار را عوض می‌کنند؟\nچرا گرمایش برای اینورترها مسئلهٔ کوچکی است و برای باتری بزرگ؟\nدرجه–ساعتِ سرمایش چیست و چرا سنجهٔ مناسبی برای انرژیِ تهویه است؟\nبرای «سیل» در دفترِ سازگاری یک نشانگر و یک اقدام بنویسید.\nچرا دفترِ سازگاری هر سال بازبینی می‌شود؟\nتندباد بر کدام کارِ ساخت حاکم است و در کدام فصل برنامه‌ریزی می‌شود؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-f",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-f",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.7 ج. زیرساختِ آتش‌نشانی در ساختگاه",
    "text": "29.7 ج. زیرساختِ آتش‌نشانی در ساختگاه\nآتش‌نشانی در نیروگاهِ بادی–خورشیدی سه نیاز به کارِ عمرانی دارد. خودروی آتش‌نشانی باید برسد و کار کند. اگر راهبرد آب بخواهد، آب در دسترس باشد. و آبِ آلوده‌ای که از خاموش‌کردن می‌ماند مهار شود. راهبردِ آتش‌نشانی خودش، یعنی چه چیزی، چگونه و با چه نیرویی محافظت می‌شود، کارِ فصلِ ۳۲ و متخصصِ آتش است. این بخش فقط زیرساختِ عمرانیِ آن را هماهنگ می‌کند.\n\n\n\n\n\n\nهشداربی‌نسخهٔ عمومی\n\n\n\nهیچ عددی در این بخش «الزام» نیست. نرخِ آب، مدت، فاصله‌ها، پهنای راه و حتی این‌که اصلاً آب لازم است یا نه، از راهبردِ آتش‌نشانیِ پروژه، مرجعِ دارای صلاحیت و آزمون‌های محصول می‌آیند (U-105، A-354). دربارهٔ باتری، به‌کارگیریِ آب تصمیمی است که به آزمون‌های محصول و راهبرد بستگی دارد (فصلِ ۱۹). عددهای زیر جایگاه‌دارند تا روشِ محاسبه دیده شود.\n\n\nبرنامه:\npython -m companion.ch29.examples_f\n\n29.7.1 دسترسیِ خودروی امدادی\nایده. راهی که برای ساخت طراحی شده، برای آتش‌نشانی هم کار می‌کند، به شرطی که پنج چیز را از ابتدا داشته باشد. پهنای آزاد برای خودرو. فضای دورزدن در انتهای مسیرهای بن‌بست. فاصلهٔ شیلنگ تا منبعِ آب. سطحی که بارِ محورِ خودرو را تحمل کند. و دسترسی از بیش از یک سو به تجهیزاتِ پرخطر.\nfire-service access (placeholders until the fire service states its own)\n  item                           placeholder     what decides it\n  road width (clear)             4.0 m           fire vehicles\n  turning area at dead ends      18 m circle     turning circle\n  hose length to tank or hydrant 90 m            local fire code\n  hard standing                  &gt; 150 kN axle   vehicle mass\n  access to a transformer bay    two sides       fire strategy\n  the numbers are agreed with the fire service early: the\n  site road (lesson B) and pads are designed to them, and\n  a turning area at the substation costs little when drawn\n  first and a lot when added later\n\nمثال 29.46 (فضای دورزدن روی نقشه، نه پس از ساخت) پرسش. چرا فضای دورزدن در پست باید از نخستین نقشه باشد؟\nپاسخ. چون دایره‌ای به قطرِ 18 m (جایگاه‌دار) در جای خالیِ پیش از چیدمان ارزان است. پس از ساختِ دیوار و حصار و کانالِ کابل، یا جا نیست یا جابه‌جایی گران است.\nتفسیر. عددهای واقعی را سازمانِ آتش‌نشانیِ محل می‌دهد، بر پایهٔ خودروهای خودش. هماهنگیِ زودهنگام با آن سازمان هم به عدد می‌رسد و هم به آشنایی‌ای که در روزِ حادثه به کار می‌آید (فصلِ ۳۲). وارسی: پهنای راهِ ساختگاه در برآوردِ مقادیر 6 m است (مثال 29.26) و از جایگاه‌دارِ 4 m بیشتر.\n\n\n\n29.7.2 آبِ آتش‌نشانی: نرخ ضربِ مدت\nایده. اگر راهبرد آب بخواهد، حجمِ ذخیره از نرخ ضربِ مدت برای بزرگ‌ترین حالت به دست می‌آید. فرض این است که هم‌زمان فقط یک رخداد پیش می‌آید؛ این فرض را هم راهبرد تعیین می‌کند:\n\\[\nV_\\text{fw} = \\max_j \\big(q_j\\,t_j\\big)\n\\tag{29.30}\\]\nدر این رابطه \\(q_j\\) نرخِ آب و \\(t_j\\) مدتِ حالتِ \\(j\\) است.\nfirewater volume = rate x duration (placeholders, U-105)\n  case                                  rate L/min   minutes   volume m3\n  main transformer, external cooling          3000        60         180\n  BESS container, exposure protection         1500       120         180\n  substation building                         1000        60          60\n  the largest single case sets the held reserve: about 180 m3\n  (if the strategy assumes one event at a time) - kept in\n  the tank of D-022 and never used for operations (lesson\n  G); whether water is used on a battery at all is the fire\n  strategy's and the product tests' call, not this table's\n\nمثال 29.47 (ذخیره‌ای که هرگز مصرف نمی‌شود) پرسش. ذخیرهٔ آبِ آتش‌نشانیِ جایگاه‌دار چقدر است و کجا نگه داشته می‌شود؟\nپاسخ. حدودِ 180 m³، در مخزنِ 2,500 m³ تصمیمِ D-022.\nتفسیر. این حجم جدا از مصرفِ روزانه نگه داشته می‌شود. آبِ شست‌وشو و کارکنان هرگز از آن برداشته نمی‌شود، مگر طرحی مصوب خلافش را ثابت کند. راهِ ساده این است که لولهٔ برداشتِ مصرفِ روزانه بالای ترازِ ذخیره باشد. ترازنامهٔ آبِ بخش 29.8.4 این ذخیره را کنار می‌گذارد. وارسی: \\(3{,}000 \\times 60 / 1{,}000 = 180\\,\\text{m}^3\\).\n\n\n\n29.7.3 مهارِ روان‌آبِ آلوده\nایده. کنارِ ترانسفورماتورِ اصلی، حوضچهٔ نگه‌داشتِ روغن (فصلِ ۲۵) برای روغن طراحی می‌شود. در آتش، باران و آبِ خاموش‌کردن هم به آن می‌ریزند و آبی که از آن بیرون می‌آید آلوده است. پس یا حوضچه بزرگ‌تر می‌شود، یا خروجی‌اش از جداکنندهٔ روغن به حوضچهٔ نگه‌داریِ آب‌بند می‌رود. آب پیش از رهاسازی آزمایش می‌شود.\nrunoff containment at one main transformer (teaching; the rule is local)\n  oil volume                                     22.0 m3\n  rain on the bund, 1-hour 10-year storm          3.0 m3\n  firewater landing in the bund (1/4 of 180 m3)  45.0 m3\n  volume to hold or route to an interceptor      70.0 m3\n  the oil alone fits a small bund; firewater and rain make\n  it several times larger - or route through an oil\n  interceptor to a holding pond; contaminated water is\n  tested before release, never let into the wadi\n\n\n\n\n\n\nشکل 29.12: مهارِ روان‌آب کنارِ ترانسفورماتورِ اصلی (طرح‌وار، بی‌نسخه): حوضچه روغن، باران و آبِ آتش‌نشانی را می‌گیرد؛ خروجیِ دریچه‌دار از جداکنندهٔ روغن به حوضچهٔ نگه‌داری می‌رود و آب پس از آزمایش رها یا برده می‌شود.\n\n\n\n\nمثال 29.48 (روغن جا می‌شود، آبِ آتش نه) پرسش. حوضچه‌ای که برای 22 m³ روغن ساخته شده، در آتش چه حجمی باید نگه دارد یا بفرستد؟\nپاسخ. حدودِ 70 m³: روغن به‌اضافهٔ بارانِ ۱۰ ساله و یک‌چهارمِ آبِ آتش‌نشانی که در حوضچه می‌ریزد (جایگاه‌دار).\nتفسیر. آبِ آتش‌نشانی حجم را سه برابر می‌کند. طراحِ زهکشی، متخصصِ آتش و متخصصِ محیطِ زیست این را با هم حل می‌کنند (فصل‌های ۲۵، ۳۲ و ۳۳)، و آبِ آلوده هرگز به وادی رها نمی‌شود. همین منطق برای محوطهٔ باتری‌ها هم هست؛ آبِ تماس‌گرفته با باتریِ آسیب‌دیده آزمایش و مدیریت می‌شود (فصلِ ۱۹). وارسی: \\(22 + 3.0 + 45 = 70\\,\\text{m}^3\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج نیازِ دسترسیِ خودروی امدادی را نام ببرید.\nچه کسی عددهای دسترسی را تعیین می‌کند و چرا هماهنگیِ زودهنگام مهم است؟\nحجمِ آبِ 2,000 L/min برای 90 min چقدر است؟\nچرا ذخیرهٔ آبِ آتش‌نشانی از مصرفِ روزانه جدا نگه داشته می‌شود و چگونه؟\nفرضِ «یک رخداد در یک زمان» را چه کسی می‌پذیرد؟\nچرا حوضچهٔ روغن در آتش کوچک است؟\nآبِ حوضچهٔ نگه‌داری پیش از رهاسازی چه می‌خواهد؟\nچرا این بخش نمی‌گوید باتری را با آب خاموش کنید یا نکنید؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-g",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-g",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.8 چ. منابعِ آب و ترازنامهٔ ساختگاه",
    "text": "29.8 چ. منابعِ آب و ترازنامهٔ ساختگاه\nفصلِ ۱۸ آب را مانندِ یک سامانه معماری کرد: منبع، کیفیت، ذخیره، تصفیه، توزیع، اندازه‌گیری و اولویت. این بخش همان سامانه را با دادهٔ ساختگاه پر می‌کند. می‌پرسد آب از کجا می‌آید و مالِ کیست، چاه در تابستان و در خشک‌سالی چقدر می‌دهد، و ساخت و بهره‌برداری ماه به ماه چقدر می‌خواهند. نتیجه ترازنامهٔ آب است: منبع در برابرِ مصرف، با ذخیرهٔ آتش‌نشانی جدا. چاه‌ها، نیازها و دبی‌ها آموزشی‌اند (A-351، A-352). حقابه و پروانهٔ برداشت مختصِ پروژه است (U-104).\nبرنامه‌ها:\npython -m companion.ch29.examples_g     # wells, construction, monthly balance\npython -m companion.ch29.examples_p     # evaporation, brine, flood\n\n29.8.1 منبع، مالکیت و حقابه\nایده. پیش از آن‌که بپرسیم چقدر آب هست، می‌پرسیم آب مالِ کیست و چه کسانی دیگر از آن برمی‌دارند. در ساختگاهِ فصلِ ۱۴، روستا و زمین‌های کشاورزیِ کنارِ وادی از همان آبخوان آب می‌گیرند. چاهِ نیروگاه می‌تواند چاهِ آن‌ها را پایین ببرد. جدولِ زیر گزینه‌ها را با پرسش‌های هر کدام کنارِ هم می‌گذارد:\n\n\n\nجدول 29.3: گزینه‌های منبعِ آب و پرسش‌های هر کدام\n\n\n\n\n\n\n\n\n\n\n\n\nمنبع\nمالکیت و پروانه\nپایایی\nکیفیت\nپرسشِ اصلی\n\n\n\n\nچاهِ ساختگاه\nحقابه و پروانهٔ برداشت\nفصلی؛ با خشک‌سالی کم\nشوری، سختی\nاثر بر چاه‌های روستا\n\n\nشبکهٔ آبِ شهری\nقراردادِ خرید\nزیاد، اما سهمیه‌ای\nآشامیدنی\nظرفیت در تابستان\n\n\nآب با تانکر\nقراردادِ حمل\nبه راه و راننده بسته\nمتغیر\nهزینه، ترافیک، گرد و خاک\n\n\nپسابِ تصفیه‌شده\nقرارداد با تصفیه‌خانه\nپایدار\nبرای غبارنشانی و ساخت\nبهداشت و پروانه\n\n\nبارانِ بام‌ها\nداخلی\nناچیز در بیابان\nخوب\nفقط مکمل\n\n\n\n\n\n\nقاعدهٔ کار. هیچ منبعی «نامحدود» فرض نمی‌شود. ظرفیتِ هر منبع از سندی می‌آید، مانندِ آزمایشِ پمپاژ، قرارداد یا پروانه، و مصرف در برابرِ همان سند سنجیده می‌شود. تا پروانه صادر نشده، عددِ حقابه یک جایگاه‌دار است (U-104).\n\n\n29.8.2 چاه‌ها: آبدهی و افتِ سطحِ آب\nایده. پمپاژ از چاه سطحِ آب را دورِ آن پایین می‌برد و «مخروطِ افت» می‌سازد. در آبخوانِ تحت‌فشار و پس از زمانِ کافی، رابطهٔ کوپر–جیکوب افتِ سطحِ آب را در فاصلهٔ \\(r\\) می‌دهد:\n\\[\ns_\\text{w} = \\frac{Q}{4\\pi T_\\text{aq}}\\,\\ln\\!\\left(\\frac{2.25\\,T_\\text{aq}\\,t}{r^2\\,S_\\text{aq}}\\right)\n\\tag{29.31}\\]\nدر این رابطه \\(T_\\text{aq}\\) قابلیتِ انتقالِ آبخوان است و \\(S_\\text{aq}\\) ضریبِ ذخیرهٔ آن. هر دو از آزمایشِ پمپاژ به دست می‌آیند، نه از فرض.\ndef cooper_jacob(q_m3_s: float, t_m2_s: float, s_store: float,\n                 r_m: float, t_s: float) -&gt; float:\n    \"\"\"Drawdown (m) at distance r after pumping time t (Cooper-Jacob).\"\"\"\n    u = 2.25 * t_m2_s * t_s / (r_m ** 2 * s_store)\n    return q_m3_s / (4 * math.pi * t_m2_s) * math.log(u)\n\n\ndef trench_inflow(k_m_s: float, h_m: float, hw_m: float,\n                  radius_m: float) -&gt; float:\n    \"\"\"Inflow (m3/s per metre of trench, one side) to an open trench\n    lowering water from h to hw over a radius of influence (Dupuit).\"\"\"\n    return k_m_s * (h_m ** 2 - hw_m ** 2) / (2 * radius_m)\nwhat the wells give (Cooper-Jacob drawdown after 30 days of pumping)\n  well   rate L/s   drawdown at 0.3 m   at 300 m   m3/month   summer m3/month\n  W-1        0.40                 3.8       0.82       1037               778\n  W-2        0.25                 5.8       1.21        648               389\n  the two wells 300 m apart draw each other down a little;\n  the summer yield falls when the water table does - a\n  pumping test of at least several days, and the water\n  right that allows the abstraction, replace these numbers\n\nمثال 29.49 (چاهی که در تابستان کم می‌دهد) پرسش. چاهِ W-1 با آبدهیِ مطمئنِ 0.4 L/s در ماه چقدر می‌دهد و در تابستان چقدر؟ اثرش در 300 m آن‌سوتر چیست؟\nپاسخ. حدودِ 1,040 m³ در ماهی که شبانه‌روز پمپ کند، و در تابستان حدودِ 780 m³. در 300 m آن‌سوتر سطحِ آب 0.82 m پایین می‌رود.\nتفسیر. افتِ 0.8 m در فاصلهٔ 300 m برای چاهِ کم‌عمقِ یک کشاورز کم نیست. فاصلهٔ چاه از چاه‌های دیگر و پایشِ آن‌ها بخشی از پروانه و از تعهدِ اجتماعی است (فصلِ ۳۳). آزمایشِ پمپاژِ چندروزه و حقابه جای این عددها را می‌گیرند. وارسی: \\(0.4 \\times 86{,}400 \\times 30/1{,}000 = 1{,}037\\,\\text{m}^3\\).\n\n\n\n29.8.3 آبِ دورهٔ ساخت\nایده. ساخت در هجده ماه بسیار بیشتر از بهره‌برداری در یک سال آب می‌خواهد: ساختِ بتن و عمل‌آوری، غبارنشانیِ راه‌ها، و کارگران. آبِ تراکمِ خاک‌ریزها و یخِ بتن‌ریزیِ تابستان (بخش 29.4) هم به این‌ها افزوده می‌شوند.\nconstruction water over 18 months (teaching quantities)\n  concrete batching and curing          2,335 m3\n  dust suppression on site roads       75,600 m3\n  workers (4,534 worker-months)         9,521 m3\n  total                                87,457 m3\n  both wells at their safe yield       30,326 m3 over the same months\n  shortfall                            57,130 m3\n  dust suppression is by far the largest use: treated\n  wastewater, binders on the busiest roads or speed limits\n  cut it - and the construction contract states the source,\n  not 'by the contractor'\n\nمثال 29.50 (غبارنشانی، بزرگ‌ترین مصرف‌کننده) پرسش. کدام مصرف بزرگ‌ترین است و چاه‌ها چقدرش را می‌دهند؟\nپاسخ. غبارنشانی 75,600 m³ از 87,460 m³ است. دو چاه با آبدهیِ مطمئن در همان مدت فقط 30,300 m³ می‌دهند و کمبود 57,100 m³ است. مصرفِ کارگران از ۴٬۵۳۴ نفر-ماهِ برنامهٔ فصلِ ۲۲ حساب شده است.\nتفسیر. ساخت منبعِ دیگری لازم دارد: پسابِ تصفیه‌شده، تانکر یا شبکه. یا باید غبارنشانی کم شود: سرعتِ کمتر و چسباننده (مثال 29.36) کمبود را تا حدودِ نصف می‌برند. پیمانِ ساخت منبع را نام می‌برد، نه «به عهدهٔ پیمانکار». این یافته در مبنای D-033 است. وارسی: \\(1.5\\,\\text{L/m}^2 \\times 168{,}000\\,\\text{m}^2 \\times 300 = 75{,}600\\,\\text{m}^3\\).\n\n\n\n29.8.4 ترازنامهٔ ماهانه\nایده. ذخیره ماه به ماه حساب می‌شود. ذخیرهٔ هر ماه برابرِ ذخیرهٔ ماهِ پیش است، به‌اضافهٔ آنچه رسیده و منهای آنچه مصرف شده. ذخیره میانِ صفر و ظرفیتِ قابلِ استفادهٔ مخزن (کلِ مخزن منهای ذخیرهٔ آتش‌نشانی) محدود است و کمبود ثبت می‌شود:\n\\[\nV_m = \\min\\!\\big(\\max(V_{m-1} + I_m - D_m,\\ 0),\\ V_\\text{tank} - V_\\text{fw}\\big)\n\\tag{29.32}\\]\nدر این رابطه \\(I_m\\) ورودیِ ماهِ \\(m\\) است و \\(D_m\\) نیازِ آن. سرمایش در این نیروگاه آب نمی‌خواهد، چون تهویهٔ باتری و ترانسفورماتورها هوایی است. اگر خنک‌کنِ تبخیری یا آدیاباتیک برگزیده شود، آبِ آن هم با همین رابطه وارد ترازنامه می‌شود و در ماه‌های گرم بیشترین مقدار را دارد. تابعِ water_balance از فصلِ ۱۸ همین کار را می‌کند. ورودی، W-1 با پمپاژِ دوازده ساعت در روز است. نیاز، آبِ کارکنان است به‌اضافهٔ آبِ خامِ شست‌وشو، که برای شست‌وشوی بی‌لکه با اسمزِ معکوس و بازیافتِ 60 % تصفیه می‌شود.\noperating water balance with W-1 (pumped 12 h a day) and the 2,500 m3 tank\n  demand a year: 2,986 m3 (staff, and washing water treated\n  by RO at 60 % recovery)\n  supply a year: normal 5,646 m3, drought 4,487 m3\n  held fire reserve (lesson F, placeholder): 180 m3, never drawn\n  unmet demand: normal 0 m3, drought 0 m3\n  lowest usable stock: normal 2,309 m3 (month 6), drought 1,673 m3\n  over the year W-1 gives more than operation needs, but the\n  dry summer months need more than it gives: the tank\n  carries them (down to 1,673 m3 in the drought) - which is\n  why the balance is monthly, and why construction, at\n  28 times the yearly operating demand, needs another source\n\n\n\n\n\n\nشکل 29.13: نیاز و تأمینِ ماهانهٔ آبِ بهره‌برداری: در تابستانِ عادی نیازِ شست‌وشو تقریباً برابرِ آبِ W-1 است و در خشک‌سالی از آن بیشتر (ساختگی، A-351، A-352).\n\n\n\n\n\n\n\n\n\nشکل 29.14: ذخیرهٔ قابلِ استفادهٔ مخزن (بالای ذخیرهٔ آتش‌نشانی) ماه به ماه: مخزن ماه‌های تابستان را پوشش می‌دهد.\n\n\n\n\nمثال 29.51 (سالانه بس است، ماهانه نه) پرسش. W-1 در سال 5,646 m³ می‌دهد و نیازِ سالانه 2,986 m³ است. پس مخزن چرا لازم است؟\nپاسخ. ماه‌های ۵ تا ۸ هر کدام دو بار شست‌وشو و حدودِ 400 m³ آب می‌خواهند. چاه در تابستانِ عادی تقریباً همین‌قدر می‌دهد (389–402 m³)، اما در خشک‌سالی فقط حدودِ 240 m³. مخزن در خشک‌سالی تا 1,673 m³ پایین می‌رود و هرگز خالی نمی‌شود.\nتفسیر. ترازنامهٔ سالانه این فشار را پنهان می‌کند، چون ماه‌های پرمصرفِ شست‌وشو همان ماه‌های کم‌آبِ چاه‌اند. در سالِ عادی حاشیهٔ تابستان تقریباً صفر است و هر خشک‌سالی آن را منفی می‌کند. پس ترازنامه ماهانه است و ذخیرهٔ آتش‌نشانی (180 m³، جایگاه‌دار) هرگز در آن برداشت نمی‌شود. خشک‌سالیِ دوساله و پروانهٔ سقف‌دار در بخش 29.9.2 آزموده می‌شوند. وارسی: نیازِ ماهِ ۶: \\(2 \\times 109.2/0.6 + 20 \\times 0.06 \\times 30 = 364 + 36 = 400\\,\\text{m}^3\\).\n\n\n\n29.8.5 تبخیر: آبی که خورشید برمی‌دارد\nایده. در بیابان، سطحِ بازِ آب به‌سرعت تبخیر می‌شود. تبخیر از سطحِ آزاد حدودِ تبخیرِ تشت ضربِ ضریبِ تشت است. همین تبخیر از سوی دیگر سودمند است: شورابهٔ اسمزِ معکوس را در حوضچهٔ تبخیر خشک می‌کند.\nevaporation (teaching: pan 2.8 m a year, pan coefficient 0.7, rain 0.11 m)\n  open reservoir of 2,500 m3, 1.5 m deep (1,667 m2): loses 3,267 m3 a year\n  - more than the plant's whole operating demand (2,986 m3, lesson G);\n  a closed steel or concrete tank loses almost nothing\n  brine pond for 1,019 m3 a year: net evaporation 1.85 m a year\n  area needed 551 m2, plus freeboard and a second cell for maintenance\n  rain on 1,000 m2 of roofs: 94 m3 a year - worth collecting, never a supply\n  in a desert the sun is the largest water user on site\n\nمثال 29.52 (مخزنِ باز، نیروگاهِ بی‌آب) پرسش. اگر ذخیرهٔ 2,500 m³ به‌جای مخزنِ بسته یک استخرِ باز باشد، چه می‌شود؟\nپاسخ. حدودِ 3,270 m³ در سال تبخیر می‌شود، یعنی بیش از کلِ نیازِ بهره‌برداری.\nتفسیر. در بیابان، خورشید بزرگ‌ترین مصرف‌کنندهٔ آبِ ساختگاه است. مخزن بسته است. حوضچهٔ شورابه اما عمداً باز است و اندازه‌اش از تبخیرِ خالص به دست می‌آید: حدودِ 550 m² به‌اضافهٔ لبه و یک خانهٔ دوم برای نگه‌داری. بارانِ بام‌ها ارزشِ جمع‌کردن دارد، اما منبع نیست. وارسی: \\(2.8 \\times 0.7 \\times 1{,}667 = 3{,}267\\,\\text{m}^3\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پرسشِ «مالِ کیست» پیش از «چقدر» می‌آید؟\nبا معادلهٔ 29.31، اگر \\(T_\\text{aq}\\) دو برابر شود، افتِ سطحِ آب در چاه چه می‌شود؟\nآبِ ماهانهٔ چاهی با 0.25 L/s و پمپاژِ شبانه‌روزی چقدر است؟\nدو راه برای پوششِ کمبودِ آبِ ساخت نام ببرید.\nچرا ترازنامهٔ سالانه برای این نیروگاه گمراه‌کننده است؟\nذخیرهٔ آتش‌نشانی در معادلهٔ 29.32 کجا آمده است؟\nآبِ خامِ لازم برای یک شست‌وشو (109 m³ آبِ تصفیه‌شده) با بازیافتِ 75 % چقدر است؟\nچرا مخزن بسته است اما حوضچهٔ شورابه باز؟\nسطحِ حوضچه‌ای که 500 m³ شورابه را در سال با تبخیرِ خالصِ 1.85 m خشک کند چقدر است؟\nاثرِ چاهِ نیروگاه بر چاه‌های روستا را چگونه پایش می‌کنید؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-h",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-h",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.9 ح. آزمایشگاهِ زیرساخت و بهینه‌سازیِ آب (مثالِ کارشده)",
    "text": "29.9 ح. آزمایشگاهِ زیرساخت و بهینه‌سازیِ آب (مثالِ کارشده)\nموقعیت. فصلِ ۱۰ چهار سیاستِ شست‌وشو را از نظرِ آلودگی و هزینه مقایسه کرد و تصمیمِ D-014 انتخابِ میانِ ربات و کامیون را به مناقصه سپرد. این آزمایشگاه همان سیاست‌ها را با آب و معیارهای دیگر می‌سنجد: انرژیِ به‌دست‌آمده، هزینه، شورابه، ساعت‌های کار در میانِ آرایه‌ها و سوخت. سپس کامیون را در خشک‌سالی می‌آزماید، زیرساختِ آب را اندازه می‌کند و برنامهٔ اندازه‌گیری و دفترِ عدمِ قطعیت را می‌نویسد. نتیجه‌های آلودگی و هزینه از فصلِ ۱۰ می‌آیند (A-196، A-197، A-209). آب از بخشِ چ است و نرخ‌های ساعتِ کار و سوخت آموزشی‌اند (A-352).\nبرنامه:\npython -m companion.ch29.lab_h\n\n29.9.1 راهبردهای شست‌وشو در برابرِ آب و معیارهای دیگر\ncleaning strategies against water and the other criteria (worked case)\n  strategy       loss %   energy gained MWh   cost k u/yr   raw water m3\n  none             8.47                   0           478              0\n  truck, wet       1.43               7,951           310          2,548\n  manual, dry      1.08               8,340           533              0\n  robot, dry       1.18               8,235           282              0\n\n  strategy       brine m3   truck-days   person-h among arrays   diesel m3\n  none                  0            0                       0         0.0\n  truck, wet        1,019          157                   2,509         2.5\n  manual, dry           0            0                  20,966         0.0\n  robot, dry            0            0                   2,100         0.0\n  (raw water at 60 % RO recovery; a wash is 109 m3 treated;\n  a two-wash month needs 364 m3 raw against 402 m3 from W-1 in summer)\n  manual brushing gains the most energy but costs the most\n  of the three and puts people among the live arrays for\n  thousands of hours; the truck needs the scarce summer\n  water and makes brine; the robots are cheapest, use no\n  water and need the fewest hours - but only if the module\n  maker accepts them in the warranty (ch 10, D-014)\n\n\n\n\n\n\nشکل 29.15: چهار راهبردِ شست‌وشو: هزینهٔ سالانه در برابرِ آبِ خامِ سالانه (از سیاست‌های فصلِ ۱۰، اسمزِ معکوس با بازیافتِ 60 %).\n\n\n\n\nمثال 29.53 (مثالِ کارشده: راهبردِ آب برای شست‌وشوی پنل‌ها) پرسش. چهار راهبرد را با هم مقایسه کنید: بی‌شست‌وشو، شست‌وشوی تر با کامیون روی آستانهٔ 4 %، برسِ دستیِ خشک هر ۱۰ روز، و رباتِ خشک هر ۱۲ روز. معیارها آلودگی، انرژیِ به‌دست‌آمده، هزینه، آب و کیفیتش، ایمنیِ کارگران و اثرِ محیطی‌اند. سپس ترازنامهٔ منبع تا مصرف، دفترِ عدمِ قطعیت و برنامهٔ پایش را بنویسید.\nپاسخ.\n\nبی‌شست‌وشو: 8.47 % آلودگی و گران‌ترین در انرژیِ ازدست‌رفته (478 k u در سال).\nکامیون: 7,951 MWh انرژی در سال به دست می‌آورد، با 310 k u. اما 2,548 m³ آبِ خام و 1,019 m³ شورابه، 157 روزِ کامیون و حدودِ 2,500 نفر–ساعت در میانِ آرایه‌ها.\nبرسِ دستی: بیشترین انرژی (8,340 MWh)، اما گران‌ترین روشِ تمیزکردن (533 k u) و حدودِ 21,000 نفر–ساعت کار در میانِ آرایه‌ها.\nربات: 8,235 MWh با 282 k u، شامل سرمایه و نگه‌داری. بی‌آب، بی‌شورابه و حدودِ 2,100 نفر–ساعت نگه‌داری.\n\nتفسیر. ربات در هزینه، آب و شورابه بهترین است و در ساعتِ کار هم نزدیک به بهترین. یک شرط دارد: سازندهٔ پنل باید آن را در ضمانت بپذیرد (فصلِ ۱۰). برسِ دستی کمی انرژیِ بیشتر می‌دهد، اما با ده برابر ساعتِ کار در کنارِ تجهیزاتِ برق‌دار، در گرمای تابستان. این خطری است که معیارِ هزینه نمی‌بیند. کامیون به همان آبِ کمیابِ تابستان بسته است (مثال 29.51) و در خشک‌سالیِ سخت شکست می‌خورد (مثال 29.54). این آزمایشگاه دلیلِ آبیِ D-014 را محکم می‌کند: ربات، اگر ضمانت بپذیرد؛ کامیون روی آستانه، با برنامهٔ خشک‌سالی، اگر نپذیرد. «کم‌شست‌وشو» هم همین سیاستِ آستانه است: در ماه‌های بارانی شستن لازم نیست. وارسی: \\((478{,}247 - 80{,}705)/50 = 7{,}951\\,\\text{MWh}\\) برای کامیون.\n\n\n\n29.9.2 آزمونِ خشک‌سالی\nایده. راهبردی که آب می‌خواهد باید بگوید وقتی آب نیست چه می‌شود. برنامه دو سالِ خشکِ پیاپی را شبیه‌سازی می‌کند. قاعده این است که مخزن بالای 20 % ظرفیتِ قابلِ استفاده‌اش بماند؛ اگر شست‌وشویی آن را پایین‌تر ببرد، آن شست‌وشو حذف می‌شود.\nthe truck policy in the SECOND of two dry years (tank kept above 20 %\n  of its usable volume; a wash is skipped rather than empty the tank)\n  case                                         washes done   loss %\n  drought (lesson G)                             14 of 14     1.43\n  severe: 30 % in summer, permit 150 m3/month     9 of 14     3.94\n  (loss linear between the truck and no-cleaning policies)\n  an ordinary drought is carried by the tank; a second severe\n  year with a capped permit skips washes and the soiling loss\n  climbs - a strategy that needs water must say what happens\n  when the water is not there; the dry methods have no such case\n\nمثال 29.54 (خشک‌سالیِ دوم با پروانهٔ سقف‌دار) پرسش. در سالِ دومِ خشک‌سالیِ سخت، با پروانه‌ای که برداشت را به 150 m³ در ماه محدود می‌کند، کامیون چند شست‌وشو انجام می‌دهد؟\nپاسخ. ۹ از ۱۴. آلودگی از 1.43 به حدودِ 3.94 % بالا می‌رود.\nتفسیر. خشک‌سالیِ معمولی را مخزن پوشش می‌دهد. خشک‌سالیِ سختِ دوساله با پروانهٔ سقف‌دار شست‌وشو را قطع می‌کند و انرژی را می‌گیرد. روش‌های خشک چنین حالتی ندارند. برنامهٔ خشک‌سالیِ کامیون از پیش نوشته می‌شود: اولویتِ شست‌وشو در ماه‌های پرتولید، آبِ تانکر با هزینه‌اش، یا تعویق. وارسی: کسرِ حذف‌شده \\(5/14 = 0.357\\) است و \\(1.43 + 0.357 \\times (8.47 - 1.43) = 3.94\\,\\%\\).\n\n\n\n29.9.3 بازیافتِ اسمزِ معکوس و شورابه\nایده. شست‌وشوی بی‌لکه آبِ کم‌نمک می‌خواهد. اسمزِ معکوس آبِ خام را به آبِ تصفیه‌شده و شورابه تقسیم می‌کند. نسبتِ بازیافت \\(r_\\text{RO}\\) هر چه بیشتر باشد، آبِ خامِ کمتری لازم است، اما شورابه غلیظ‌تر می‌شود:\n\\[\nV_\\text{raw} = \\frac{V_\\text{treated}}{r_\\text{RO}}, \\qquad c_\\text{brine} \\approx \\frac{c_\\text{feed}}{1 - r_\\text{RO}}\n\\tag{29.33}\\]\nRO recovery against brine strength (feed 2,500 mg/L, permeate taken as pure)\n  recovery %   raw m3   brine m3   brine mg/L   pond m2\n          50    3,058      1,529        5,000       826\n          60    2,548      1,019        6,250       551\n          75    2,039        510       10,000       275\n          85    1,799        270       16,667       146\n  higher recovery saves raw water and pond area but makes\n  the brine stronger, until salts scale the membranes: the\n  supplier's analysis of the actual well water sets the\n  limit, not this table\n\nمثال 29.55 (بازیافتِ بیشتر، شورابهٔ تندتر) پرسش. بازیافتِ 75 % به‌جای 60 % چه آبی صرفه‌جویی می‌کند و چه هزینه‌ای دارد؟\nپاسخ. حدودِ 510 m³ آبِ خام در سال و نیمی از سطحِ حوضچه. شورابه اما از 6,250 به 10,000 mg/L می‌رسد.\nتفسیر. حدِ بالای بازیافت را رسوبِ نمک روی غشاها تعیین می‌کند، و آن را تحلیلِ آبِ واقعیِ چاه به دستِ سازنده معلوم می‌کند، نه این جدول. شورابه در حوضچهٔ آب‌بندِ تبخیر خشک می‌شود (مثال 29.52) و به زمین یا وادی رها نمی‌شود. وارسی: \\(1{,}529/0.75 = 2{,}039\\) و \\(1{,}529/0.6 = 2{,}548\\)؛ تفاوت \\(509\\,\\text{m}^3\\).\n\n\n\n29.9.4 زیرساختِ آب\nwater infrastructure for the truck policy (teaching sizing)\n  item                 size              why\n  RO unit              3 m3/h treated    one wash (109 m3) in 1.5 days\n  treated water tank   120 m3            one full wash ready\n  raw water tank       2,500 m3          fire reserve + summer deficit\n  brine pond (lined)   evaporation       about 1,019 m3 brine a year\n  meters               8 points          the monitoring plan\n  with robots the RO unit and the brine pond disappear; the\n  tank stays for staff, the fire reserve and construction\nایده. هر عضوِ این زنجیر از معیاری اندازه می‌شود که به آن تکیه دارد. واحدِ اسمزِ معکوس یک شست‌وشو را در یک تا دو روز آماده می‌کند. مخزنِ آبِ تصفیه‌شده یک شست‌وشوی کامل را نگه می‌دارد. مخزنِ آبِ خام ذخیرهٔ آتش‌نشانی و کمبودِ تابستان را دارد. حوضچهٔ شورابه از تبخیر اندازه می‌شود. و کنتورها برنامهٔ پایش را می‌سازند. پمپ‌ها و لوله‌ها با همین دبی‌ها انتخاب می‌شوند. خوردگی و رسوب‌گذاریِ آبِ شور جنسِ لوله و پوشش را تعیین می‌کند، و آزمایشِ فشار پیش از پرکردن و پایشِ نشتی با مقایسهٔ کنتورها از نشت جلوگیری می‌کند.\nاستفادهٔ دوباره و نگه‌داری. آبِ شست‌وشو روی 28 ha پنل پخش می‌شود و در خاک فرو می‌رود؛ جمع‌کردنِ آن برای استفادهٔ دوباره عملی نیست. استفادهٔ دوبارهٔ واقعی در جای دیگری است. پسابِ تصفیه‌شدهٔ ساختمان‌ها برای غبارنشانی و آبیاریِ پوششِ بازگردانده به کار می‌رود، و آبِ پمپ‌شده از ترانشه‌ها پس از ته‌نشینی برای خاک‌ریزی. نگه‌داریِ سامانه هم برنامه دارد (فصلِ ۵۲): پالایه‌ها و غشاهای اسمزِ معکوس، شست‌وشوی مخزن، کالیبره‌کردنِ کنتورها، و لایروبیِ حوضچهٔ شورابه.\n\n\n29.9.5 برنامهٔ مدیریتِ آب\nwater management plan: metering and the uncertainty register\n  meter 1: W-1 and W-2 abstraction (permit reporting)\n  meter 2: tank level with a low alarm above the fire reserve\n  meter 3: RO feed and permeate (recovery)\n  meter 4: brine to the pond\n  meter 5: truck filling point\n  meter 6: staff and building use\n  meter 7: construction draw-off (temporary)\n  meter 8: rain gauge at the soiling station\n  uncertainty                     closed by                        owner\n  well yield in a drought         pumping test, 2-year records     plant\n  soiling rate                    two soiling stations (D-014)     O&M\n  water right volume              permit (U-104)                   developer\n  RO recovery and brine           supplier test, pond records      O&M\n  fire reserve volume             fire strategy (U-105)            fire eng.\n  the plan is reviewed after the first dry season with the\n  metered data; the choice of cleaning method is revisited\n  if water or soiling differ from the assumptions\n\nمثال 29.56 (از ترازنامه تا کنتور) پرسش. کدام کنتورها لازم‌اند و هر کدام کدام عدمِ قطعیت را می‌بندد؟\nپاسخ. هشت نقطه. برداشت از چاه‌ها، که گزارشِ پروانه هم هست، آبدهی و حقابه را می‌سنجد. ترازِ مخزن، با هشداری بالای ذخیرهٔ آتش‌نشانی، ذخیره را پاس می‌دارد. ورودی و خروجیِ اسمزِ معکوس و شورابه بازیافت را می‌سنجند. باران‌سنج کنارِ ایستگاهِ آلودگی آهنگِ آلودگی را به باران وصل می‌کند.\nتفسیر. برنامه پس از نخستین فصلِ خشک با دادهٔ کنتورها بازبینی می‌شود. اگر آب یا آلودگی با فرض‌ها نخواند، انتخابِ روشِ شست‌وشو دوباره باز می‌شود. چارچوبی مانندِ ISO 46001:2019 (STD-136) همین منطق را در قالبِ یک سامانهٔ مدیریتِ کاراییِ آب می‌گذارد: اندازه‌گیری، کاهش، جایگزینی و استفادهٔ دوباره. این‌جا فقط به‌عنوانِ ساختار نام برده شده است. وارسی: هر سطرِ دفترِ عدمِ قطعیت یک مالک و یک راهِ بستن دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nانرژیِ به‌دست‌آمدهٔ ربات نسبت به بی‌شست‌وشو را از ستونِ «انرژیِ ازدست‌رفته»ِ فصلِ ۱۰ حساب کنید.\nچرا ساعت‌های کار در میانِ آرایه‌ها معیارِ جداگانه‌ای است؟\nچرا برسِ دستی با وجودِ بیشترین انرژی برگزیده نمی‌شود؟\n«کم‌شست‌وشو» در این مقایسه کجاست؟\nشرطِ ضمانتِ ربات چیست و اگر برقرار نباشد چه می‌کنید؟\nبا بازیافتِ 50 % شورابه چقدر غلیظ می‌شود و آبِ خام چقدر؟\nچرا ذخیرهٔ آتش‌نشانی در آزمونِ خشک‌سالی دست نمی‌خورد؟\nچهار قلمِ برنامهٔ خشک‌سالیِ کامیون را بنویسید.\nکدام کنتور بازیافتِ اسمزِ معکوس را می‌سنجد؟\nچه نشانه‌ای پس از نخستین فصلِ خشک انتخابِ روشِ شست‌وشو را دوباره باز می‌کند؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-i",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-i",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.10 خ. دالانِ اتصال و جای پست",
    "text": "29.10 خ. دالانِ اتصال و جای پست\nفصلِ ۱۴ مسیرِ خطِ 132 kV را با سطحِ هزینه از پستِ نیروگاه تا پستِ شبکه برگزید (D-018). این بخش آن مسیر را به زبانِ عمرانی برمی‌گرداند: دکل‌ها و نقطه‌های زاویه، راه‌های دسترسی، گذرها، زمینی که کاویده و بازگردانده می‌شود، و فهرستِ نقشه‌برداری‌ها و پروانه‌هایی که پیش از ساخت لازم‌اند. سپس سکوی پستِ نیروگاه را در برابرِ وادی می‌سنجد. عددها آموزشی‌اند (A-355).\nبرنامه‌ها:\npython -m companion.ch29.examples_i     # route, platform, register\npython -m companion.ch29.examples_q     # straightening, towers, supply\n\n29.10.1 مسیر به زبانِ عمرانی\nthe 132 kV route of ch 14 (least cost) in civil quantities\n  length 7.06 km; towers at ~300 m spans: 25; direction changes over 10 deg: 7\n  crossings: wadi 0, public road 0, site track 1\n  farmland crossed 0.00 km; homes within 500 m: 0\n  access tracks (~250 m a tower, teaching): 6.2 km\n  ground disturbed: towers 0.2 ha, tracks 2.5 ha (to reinstate)\n  angle points become heavier towers and the 50 m grid's\n  zigzag overstates them - the line designer straightens the\n  route; each crossing is a separate agreement and permit\n\nمثال 29.57 (مسیری که از وادی و جاده نمی‌گذرد) پرسش. مسیرِ کم‌هزینه چه گذرهایی دارد و چه زمینی را می‌کاود؟\nپاسخ. فقط یک گذر از راهِ ساختگاه؛ از وادی، جادهٔ عمومی و زمینِ کشاورزی نمی‌گذرد و در 500 mی هیچ خانه‌ای نیست. زمینِ کاویده حدودِ 0.2 ha زیرِ دکل‌هاست و 2.5 ha زیرِ راه‌های دسترسی.\nتفسیر. این همان کاری است که سطحِ هزینهٔ فصلِ ۱۴ کرد: مسیر حریم‌ها را دور زد. اما راه‌های دسترسی بیشترِ زمینِ کاویده را می‌سازند، ده برابرِ پایِ دکل‌ها. پس طرحِ دسترسی، یعنی استفاده از راه‌های موجود و مسیرهای موقتِ بازگرداندنی، در دالان به اندازهٔ خودِ خط اهمیت دارد. وارسی: \\(25 \\times 0.25 = 6.2\\,\\text{km}\\) و \\(6.2 \\times 4\\,\\text{m} = 2.5\\,\\text{ha}\\).\n\n\n\n29.10.2 راست‌کردنِ مسیر و جای دکل‌ها\nایده. مسیرِ کم‌هزینه روی شبکهٔ 50 m زیگزاگ است، چون فقط هشت جهت دارد. هر تغییرِ جهت یک دکلِ زاویه است: سنگین‌تر، با فونداسیونِ بزرگ‌تر و گران‌تر از دکلِ آویزی. الگوریتمِ داگلاس–پوکر خطِ شکسته را با رواداریِ معین ساده می‌کند. نقطه‌ای را نگه می‌دارد که بیشترین فاصله را از خطِ راست دارد، و این کار را بازگشتی تکرار می‌کند:\ndef rdp(pts: np.ndarray, tol: float) -&gt; np.ndarray:\n    \"\"\"Douglas-Peucker simplification of a polyline (returns kept points).\"\"\"\n    a, b = pts[0], pts[-1]\n    ab = b - a\n    nrm = np.hypot(*ab) or 1.0\n    d = np.abs(ab[0] * (pts[:, 1] - a[1]) - ab[1] * (pts[:, 0] - a[0])) / nrm\n    k = int(np.argmax(d))\n    if d[k] &lt;= tol:\n        return np.array([a, b])\n    left = rdp(pts[:k + 1], tol)\n    right = rdp(pts[k:], tol)\n    return np.vstack([left[:-1], right])\nthe least-cost route straightened (Douglas-Peucker) into angle points\n  tolerance m   angle points   length km   deviations deg\n            0              7        7.06   45, 45, 45, 45, 45, 45 ...\n           50              6        7.04   45, 45, 45, 45, 85, 40\n          150              4        7.00   45, 44, 86, 40\n  with 150 m tolerance: 22 suspension, 0 light angle,\n  6 heavy angle or terminal towers (an 86 deg turn is nearly a\n  dead end: the designer may split it into two angles)\n  steel about 330 t (teaching 9 / 15 / 22 t a tower)\n  the 50 m grid made a zigzag of the route: straightened, a\n  few deliberate angle points replace many small ones, and\n  each one that remains is a heavier tower and foundation\n\n\n\n\n\n\nشکل 29.16: مسیرِ 132 kV: مسیرِ کم‌هزینهٔ فصلِ ۱۴ روی شبکهٔ 50 m (زیگزاگ)، مسیرِ راست‌شده با رواداریِ 150 m، و جای دکل‌ها با دهانه‌های برابرِ حداکثر 300 m روی هر بخشِ راست.\n\n\n\n\nمثال 29.58 (هفت زاویه یا چهار؟) پرسش. با رواداریِ 150 m، مسیر چند نقطهٔ زاویه و چند دکل دارد؟\nپاسخ. چهار نقطهٔ زاویه به‌جای هفت. مسیر کمی کوتاه‌تر می‌شود (7.00 به‌جای 7.06 km). دکل‌ها ۲۸ تا هستند: ۲۲ آویزی و ۶ زاویه‌ای یا انتهایی، با حدودِ 330 t فولاد.\nتفسیر. شمارشِ سادهٔ مثال 29.57 (۲۵ دکل) دهانه‌ها را با بخش‌های راست جور نکرده بود. وقتی هر بخشِ راست دهانه‌های برابر می‌گیرد، سه دکل افزوده می‌شود. چرخشِ 86° تقریباً یک بن‌بست است و طراحِ خط شاید آن را به دو زاویه تقسیم کند. این شکلِ نهاییِ مسیر کارِ طراحِ خط است با نقشه‌برداریِ دقیق؛ این‌جا فقط منطقِ آن دیده می‌شود. وارسی: \\(22 \\times 9 + 6 \\times 22 = 198 + 132 = 330\\,\\text{t}\\).\n\n\n\n29.10.3 سکوی پست و سیلِ وادی\nایده. پست نباید زیرِ آب برود. پرسشِ اول این است که سکوی پست چقدر بالای آبراههٔ نزدیک است و چه چیزی میانِ آن دو هست. خطِ وادی در فصلِ ۱۴ یک خطِ راست بود، اما کفِ آبراهه در مدلِ زمین تا 175 m کنارِ آن خط افتاده است. پس کفِ آبراهه با پایین‌ترین نقطهٔ زمین در نزدیکیِ خط پیدا می‌شود، نه با خودِ خط.\nthe site substation platform against the wadi\n  ground at the substation 1203.4 m\n  channel bed 1201.7 m, 2.2 km away; ridge between 1210.5 m\n  height above the channel bed: +1.8 m\n  upstream of x = 6.9 km the channel bed itself is higher\n  than the substation\n  the substation sits less than 2 m above the nearest bed,\n  and below the bed upstream: distance alone is no\n  protection - the ridge shields it here, but water leaving\n  the channel upstream can run down the plain; a flood study\n  (with the rain of lesson E) fixes the platform level\n  before design, and ponding in a 50-year day of rain\n  (80 mm) is checked locally\nبرای ترازِ آب در آبراهه، عمقِ نرمال از معادلهٔ 29.19 با مقطعِ مستطیلیِ پهن حل می‌شود. دبی‌ها جایگاه‌دارند تا مطالعهٔ سیل آن‌ها را بدهد:\nthe wadi in flood beside the substation (channel 40 m wide, banks\n  1.5 m, n 0.035, bed slope 0.6 %; flows are placeholders until a\n  flood study gives them)\n  flow m3/s   depth in channel m   water level m   out of banks?\n         50                 0.72         1202.37   no\n        150                 1.41         1203.06   no\n        300                 2.17         1203.82   yes\n  ground: channel bed 1201.7 m, ridge 1210.5 m, substation 1203.4 m\n  at 300 m3/s the water stands above the substation's ground\n  level, but the ridge is 6.7 m higher still: here the flood\n  does not reach it; upstream the bed itself is higher than\n  the substation, and water leaving the channel there can\n  run down the plain towards it - the flood study follows\n  that path, and the platform level and any diversion bund\n  come from it\n\n\n\n\n\n\nشکل 29.17: نیم‌رخِ زمین از خطِ وادی تا پستِ نیروگاه: کفِ آبراهه، ترازِ آب در دو دبیِ جایگاه‌دار، پشته‌ای که آب را نگه می‌دارد، و پست که فقط حدودِ 1.8 m بالای کفِ آبراهه است.\n\n\n\n\nمثال 29.59 (فاصله، حفاظت نیست) پرسش. پست 2.2 km از آبراهه دور است. آیا از سیل در امان است؟\nپاسخ. نه با اطمینان. پست فقط 1.8 m بالای کفِ آبراههٔ نزدیک است. در دبیِ جایگاه‌دارِ 300 m³/s آب به 1203.8 m می‌رسد، که از زمینِ پست (1203.4 m) بالاتر است. پشته‌ای به ارتفاعِ 1210.5 m میانِ آن دو آب را نگه می‌دارد. اما از x = 6.9 km به بالادست، کفِ خودِ آبراهه از زمینِ پست بلندتر است.\nتفسیر. آبی که بالادست از آبراهه بیرون بزند، روی دشت به سمتِ پست سرازیر می‌شود. پشته فقط جلوی نزدیک‌ترین نقطه را گرفته است. مطالعهٔ سیل (U-107) همین مسیر را دنبال می‌کند و ترازِ سکو و هر خاک‌ریزِ انحرافی از آن به دست می‌آید. تا آن زمان سکو بالاتر از زمین و با زهکشی ساخته می‌شود، و آب‌گرفتگیِ بارانِ یک‌روزهٔ ۵۰ ساله (80 mm) جداگانه وارسی می‌شود. این یافته را خواندنِ نیم‌رخ داد: نخستین نسخهٔ برنامه کفِ آبراهه را با خطِ وادی یکی گرفته بود و پست را 3.8 m زیرِ بستر نشان می‌داد. وارسی: \\(1201.65 + 2.17 = 1203.82\\,\\text{m}\\).\n\n\n\n29.10.4 دفترِ دالان\nایده. هر قیدِ دالان (زمین، زیستگاه، میراث، آب، گذر، دسترسی) با نقشه‌برداری یا پروانه‌ای ثبت می‌شود که آن را می‌بندد، با صاحب و زمان. دفتر از فصلِ ۱۴ شروع شده بود (PLP-GEN-REG-0003) و این‌جا به زبانِ اجرا درمی‌آید:\nwhat the route still needs before it is built (teaching register)\n  topographic survey of the route\n      by survey contractor, before line design\n  ground investigation at angle towers\n      by geotechnical, before foundation design\n  ecology walkover in the bird season\n      by ecologist, before routing is fixed\n  cultural heritage check (ruin buffer)\n      by heritage authority, before access tracks\n  drainage paths and flood levels near the route\n      by hydrologist, before tower siting\n  site-track crossing; access from the public road\n      by road authority, before stringing\n  land access for each parcel\n      by developer (U-085), before entry\n  reinstatement standard and sign-off\n      by landowners, after construction\n  the corridor register keeps each constraint with the\n  survey or permit that closes it; ch 33 (environment and\n  social) and ch 49 (construction) take it on\n\nمثال 29.60 (ترتیب، نه فقط فهرست) پرسش. کدام قلمِ دفتر باید پیش از ثابت‌شدنِ مسیر بسته شود و کدام پیش از ورود به زمین؟\nپاسخ. بازدیدِ زیست‌شناختی در فصلِ پرندگان پیش از ثابت‌شدنِ مسیر است. دسترسی به هر قطعهٔ زمین (U-085) پیش از ورود است.\nتفسیر. دفترِ دالان یک برنامهٔ زمانی هم هست. بازدیدی که فقط در یک فصل ممکن است، اگر از دست برود، یک سال تأخیر می‌سازد. فصل‌های ۳۳ (محیطِ زیست و جامعه) و ۴۹ (اجرا) این دفتر را ادامه می‌دهند. وارسی: هر هشت سطر یک «توسطِ» و یک «پیش از» دارند.\n\n\n\n29.10.5 بازگرداندنِ زمین\nایده. زمینی که برای دکل و راه و ترانشه کاویده شده، با خاکِ رویی که جدا نگه داشته شده بود (بخش 29.4.11) بازگردانده می‌شود. پایش نشان می‌دهد پوششِ گیاهی کی به حدِ پذیرش می‌رسد. این‌جا حدِ آموزشی 70 % پوششِ قطعهٔ مرجعِ دست‌نخورده است.\nreinstatement monitoring: vegetation cover as % of the undisturbed\n  reference plot (teaching sign-off at 70 %)\n  area                year 1   year 2   year 3   signed off\n  corridor km 1-3         22       48       71   year 3\n  corridor km 3-5         15       31       52   not yet\n  tower bases             30       55       78   year 3\n  the km 3-5 stretch lags: its topsoil was stockpiled\n  longest (lesson N) - reseeding there and one more year\n  of monitoring before the landowners sign off\n\nمثال 29.61 (بخشی که دیر سبز می‌شود) پرسش. کدام بخش در سالِ سوم پذیرفته نمی‌شود و چرا؟\nپاسخ. کیلومترِ ۳ تا ۵ با 52 % پوشش، چون خاکِ رویی‌اش بیش از همه در دپو مانده بود.\nتفسیر. بذرپاشیِ دوباره و یک سال پایشِ بیشتر لازم است تا مالکان امضا کنند. هر چه خاکِ رویی کمتر در دپو بماند، بازگرداندن زودتر به نتیجه می‌رسد. پایان‌دادنِ کار با امضای مالک است، نه با پایانِ پیمان. وارسی: \\(52 &lt; 70\\) و \\(71 \\ge 70\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا راه‌های دسترسی بیشترِ زمینِ کاویدهٔ دالان را می‌سازند؟\nرواداریِ بزرگ‌ترِ داگلاس–پوکر چه سود و چه زیانی دارد؟\nچرا دکلِ زاویه گران‌تر از دکلِ آویزی است؟\nدکل‌های لازم برای بخشی راست به طولِ 1,000 m با دهانهٔ حداکثرِ 300 m چندتاست؟\nچرا کفِ آبراهه با پایین‌ترین نقطهٔ نزدیکِ خطِ وادی پیدا می‌شود؟\nعمقِ نرمال را با معادلهٔ 29.19 برای مقطعِ پهن چگونه حل می‌کنید؟\nچرا پشتهٔ میانِ وادی و پست برای اطمینان بس نیست؟\nکدام قلمِ دفترِ دالان فقط در یک فصلِ سال ممکن است؟\nحدِ پذیرشِ بازگرداندن را چه کسی تعیین می‌کند و چه کسی امضا می‌کند؟\nیک اشتباهِ برنامه در این بخش با خواندنِ کدام شکل پیدا شد؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-mfg",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-mfg",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.11 ساخت و تولیدِ صنعتی در این فصل",
    "text": "29.11 ساخت و تولیدِ صنعتی در این فصل\nکارِ عمرانی محصولی کارخانه‌ای نمی‌سازد، اما سه «کارخانه» دارد که کیفیتِ آن را تعیین می‌کنند. کارخانهٔ بتن، که اغلب در خودِ ساختگاه است. منبعِ سنگ‌دانه، که معدن است یا سنگ‌شکنی که بُرشِ سنگیِ ساختگاه را خرد می‌کند. و قطعه‌های پیش‌ساخته: لوله‌های آبرو، دریچه‌ها و درپوشِ کانالِ کابل. منطقِ کنترلِ فرایند و آزمون در کارخانه در فصلِ ۴۷ می‌آید. این بخش فقط مرزِ عمران با آن را نشان می‌دهد.\n\n29.11.1 تأمینِ بتن برای بتن‌ریزیِ پیوسته\nایده. فونداسیونِ توربین معمولاً در یک بتن‌ریزیِ پیوسته ریخته می‌شود تا درزِ سرد نداشته باشد. پس بتن باید بی‌وقفه و در زمانِ مجاز برسد. شمارِ کامیون‌ها از نرخِ ریختن ضربِ زمانِ رفت‌وبرگشت به دست می‌آید:\n\\[\nn_\\text{truck} = \\left\\lceil \\frac{q_\\text{pour}\\,t_\\text{cycle}}{V_\\text{truck}} \\right\\rceil\n\\tag{29.34}\\]\nconcrete supply for one continuous 620 m3 foundation pour (teaching)\n  placing rate 60 m3/h -&gt; 10.3 h of pouring without a cold joint\n  source               km   cycle min   trucks of 8 m3   minutes in truck\n  site batching plant    3          39                5                 30\n  ready-mix in town     45         165               21                 92\n  (teaching limit 90 min from batching to placing in heat)\n  ready-mix from town misses the time limit even before\n  summer traffic and needs four times the trucks: a site batching\n  plant with a standby mixer and stocked cement is the usual\n  answer for twelve such pours - a factory on site (ch 47)\n\nمثال 29.62 (کارخانهٔ بتن در ساختگاه) پرسش. برای ریختنِ 620 m³ با 60 m³/h، بتنِ آماده از شهر بس است؟\nپاسخ. نه. بیست و یک کامیون لازم است و بتن 92 min در راه است، که از حدِ آموزشیِ 90 min بیشتر است. کارخانهٔ ساختگاه با پنج کامیون و 30 min کار را می‌کند.\nتفسیر. برای دوازده بتن‌ریزیِ پیوسته، کارخانهٔ بتن در ساختگاه معمول است. این کارخانه مخلوط‌کنِ پشتیبان، سیمانِ انبارشده، آب (بخش 29.8.3)، یخ برای تابستان (مثال 29.31) و آزمایشگاهِ کنترلِ کیفیت می‌خواهد. یعنی یک کارخانهٔ کوچک با همهٔ کنترل‌های فرایندیِ فصلِ ۴۷. وارسی: \\(\\lceil 60 \\times 165/60/8 \\rceil = \\lceil 20.6 \\rceil = 21\\).\n\n\n\n29.11.2 منبعِ سنگ‌دانه\naggregate for roads and pads (60,000 m3 = 120,000 t, teaching)\n  source                         km   truck trips   truck-km   diesel m3\n  quarry                          35         4,800    336,000         134\n  on-site crushing of cut rock     2         2,880     11,520           5\n    + quarry for the rest         35         1,920    134,400          54\n  crushing the weathered sandstone met in the cuts would\n  save most of the haul, if its grading and strength pass\n  the road specification - a test, not an assumption; the\n  quarry's own permits and the route's bridges are checked\n  before the contract names it\n\nمثال 29.63 (سنگِ بُرش یا سنگِ معدن) پرسش. خرد کردنِ ماسه‌سنگِ هوازدهٔ بُرش‌ها در ساختگاه چه چیزی را عوض می‌کند؟\nپاسخ. کامیون–کیلومتر از 336,000 به حدودِ 146,000 و سوخت از 134 به حدودِ 59 m³ می‌رسد.\nتفسیر. این فقط وقتی شدنی است که دانه‌بندی و مقاومتِ سنگِ خردشده از آزمایشِ مشخصاتِ راه بگذرد. این یک آزمایش است، نه یک فرض. پروانه‌های خودِ معدن و پل‌های مسیرِ حمل هم پیش از آن‌که پیمان نامش را بیاورد وارسی می‌شوند. وارسی: \\(4{,}800 \\times 2 \\times 35 = 336{,}000\\).\n\n\n\n29.11.3 نمونه‌گیریِ پذیرشِ قطعه‌های پیش‌ساخته\nایده. محمولهٔ لوله‌های آبرو یا درپوش‌ها با نمونه‌گیریِ پذیرش پذیرفته یا رد می‌شود: نمونه‌ای \\(n\\) تایی بررسی می‌شود و اگر بیش از \\(c\\) معیوب نداشت، محموله پذیرفته است. احتمالِ پذیرش برای سهمِ معیوبِ \\(p\\) از توزیعِ دوجمله‌ای به دست می‌آید. نمودارِ آن منحنیِ مشخصهٔ عملیاتی است:\n\\[\nP_\\text{acc}(p) = \\sum_{k=0}^{c} \\binom{n}{k}\\,p^k\\,(1-p)^{n-k}\n\\tag{29.35}\\]\nattribute sampling of precast culvert units: sample 13,\n  accept the lot if at most 1 is defective\n  defective in lot %   probability of acceptance %\n                   1                         99.3\n                   2                         97.3\n                   5                         86.5\n                  10                         62.1\n                  15                         39.8\n                  20                         23.4\n                  30                          6.4\n  a lot with 10 % defective is still accepted about three\n  times in five: a small sample protects only against bad\n  lots, not mediocre ones - the plan is chosen from the\n  risk it must control (ISO 2859-1 tables, ch 10), and the\n  maker's own process control does the rest (ch 47)\n\n\n\n\n\n\nشکل 29.18: منحنیِ مشخصهٔ عملیاتیِ طرحِ نمونه‌گیریِ قطعه‌های آبرو (نمونهٔ ۱۳ تایی، پذیرش با حداکثر یک معیوب): احتمالِ پذیرشِ محموله در برابرِ سهمِ معیوب.\n\n\n\n\nمثال 29.64 (نمونهٔ کوچک، محافظتِ کم) پرسش. محموله‌ای با 10 % معیوب با چه احتمالی پذیرفته می‌شود؟\nپاسخ. 62 %، یعنی حدودِ سه بار از پنج بار.\nتفسیر. نمونهٔ کوچک فقط در برابرِ محمولهٔ بد محافظت می‌کند، نه محمولهٔ متوسط. طرحِ نمونه‌گیری از خطری که باید مهار کند انتخاب می‌شود (ISO 2859-1، STD-076، فصلِ ۱۰). باقیِ کار را کنترلِ فرایندِ خودِ سازنده و آزمون‌های نوعی می‌کند (فصلِ ۴۷). وارسی: \\(0.9^{13} + 13 \\times 0.1 \\times 0.9^{12} = 0.254 + 0.367 = 0.621\\).\n\nمرز با فصل‌های تولید. آنچه عمران از هر «کارخانه» می‌خواهد در مشخصاتِ خرید نوشته می‌شود: گواهیِ مواد، آزمون‌های نوعی، کنترلِ فرایند، ردیابیِ محموله و نمونه‌گیریِ پذیرش. پیمانِ ساخت آن را اجرا می‌کند (فصل‌های ۳۸ تا ۴۰ و ۴۷). بتن، سنگ‌دانه و پیش‌ساخته‌ها همان زنجیرِ «مشخصات، آزمون، شاهد» را دارند که برای ترانسفورماتور و کابل دیدیم.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا فونداسیونِ توربین در یک بتن‌ریزیِ پیوسته ریخته می‌شود؟\nبا 40 m³/h و چرخهٔ 60 min، چند کامیونِ 8 m³ لازم است؟\nکارخانهٔ بتنِ ساختگاه چه پشتیبانی‌هایی لازم دارد؟\nپیش از استفاده از سنگِ بُرش برای راه، چه آزمایشی لازم است؟\nاحتمالِ پذیرشِ محموله‌ای با 5 % معیوب در طرحِ ۱۳/۱ چیست؟\nچرا نمونهٔ کوچک محمولهٔ متوسط را رد نمی‌کند؟\nچه چیزی جای نمونه‌گیریِ بزرگ را در کیفیتِ پیش‌ساخته‌ها می‌گیرد؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-plantp",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-plantp",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.12 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "29.12 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch29.integrated\n\nمثال 29.65 (مقدماتی: دو نتیجهٔ عمرانی با دست) پرسش. دبیِ ۱۰ سالهٔ گذرِ وادی و ضریبِ \\(N_q\\) در \\(\\varphi = 30^\\circ\\) را با دست حساب و با کد مقایسه کنید (رکوردِ ساختگیِ A-350، ساختگاهِ D-018).\ntwo civil results checked by hand\n  wadi crossing, 10-year: Q = 0.278 x 0.35 x 24.8 mm/h x 3.2 km2\n    = 7.7 m3/s; code 7.7\n  Nq at 30 deg: e^(pi tan 30) tan^2 60 = 18.40; code 18.40\n  a hand check of a formula's one number protects against\n  a wrong unit or a wrong factor in the code - the table of\n  results is then trusted, not taken on faith\nپاسخ. 7.7 m³/s و 18.40، هر دو با کد برابر.\nتفسیر. وارسیِ دستیِ یک عدد از هر فرمول، واحدِ اشتباه یا ضریبِ جاافتاده در کد را می‌گیرد. پس از آن جدولِ نتیجه‌ها پذیرفته است، نه چشم‌بسته باورشده. وارسی: \\(0.278 \\times 0.35 \\times 24.8 \\times 3.2 = 7.72\\,\\text{m}^3/\\text{s}\\).\n\n\nمثال 29.66 (میانی: شناساییِ تکمیلی و ارزشش) پرسش. پیش از طراحی چه شناسایی‌ای لازم است، چقدر هزینه دارد و در برابرِ چه خطری؟\nfurther investigation before design (teaching costs, k u)\n  5 boreholes to 15 m at T02/T04/T06/T08/T10         45\n  deeper borehole or CPT at T05                       6\n  2 CPTs and lab tests at T07 (soft clay)            10\n  sulphate/chloride tests (all missing)               4\n  pumping test of W-1 (7 days)                       12\n  drone topographic survey of site and route         18\n  wadi flood study                                   15\n  total                                             110\n  against it: one foundation redesigned during construction\n  (crane and crew standing, a month late) easily costs more\n  than the whole list - the investigation is the cheapest\n  risk reduction in the civil works (ch 22 value of\n  information)\nپاسخ. حدودِ 110 k u: پنج گمانهٔ تازه، گمانهٔ عمیق‌تر یا CPT در T05، CPT و آزمایش در T07، آزمایش‌های شیمیایی، آزمایشِ پمپاژِ W-1، نقشه‌برداریِ پهپادی و مطالعهٔ سیل.\nتفسیر. یک فونداسیونِ بازطراحی‌شده در زمانِ ساخت، با جرثقیل و تیمِ منتظر و یک ماه تأخیر، به‌آسانی بیش از کلِ این فهرست هزینه دارد. شناسایی ارزان‌ترین کاهشِ خطر در کارِ عمرانی است و همان ارزشِ اطلاعاتِ فصلِ ۲۲ است. هر قلم یکی از پرسش‌های مثال 29.39 را می‌بندد. وارسی: \\(45 + 6 + 10 + 4 + 12 + 18 + 15 = 110\\).\n\n\nمثال 29.67 (یکپارچه: مبنای عمران و آبِ نیروگاهِ P) پرسش. مبنای عمرانی و آبیِ نیروگاهِ P را با یافته‌ها و موردهای باز بنویسید.\ncivil and water basis of Plant P (D-033):\n  ground: model from 10 boreholes and 2 seismic lines,\n    interpolated only with stated limits; the further\n    investigation of int_investigation before design; no\n    foundation chosen here (ch 30 with the engineers)\n  roads and pads: grades within the transport limits (U-106),\n    curve widening by swept path, aggregate by CBR section,\n    crane pads checked where soft ground lies (T07); the\n    grade line never dams the wadi (fill capped at the crest)\n  drainage: rational method on the 1-hour Gumbel record,\n    culvert or ford at the wadi crossing with an overtopping\n    path; sediment ponds while ground is bare\n  climate: design values with the record's trend, not as if\n    stationary; hazards linked to the parts they govern\n  fire: access, firewater and runoff containment from the\n    fire strategy and the authority (U-105), placeholders here\n  water: W-1 for operation with the tank carrying summer;\n    construction water from another source (trucked or\n    treated) - 54,000 m3 short; cleaning by robots preferred\n    on water grounds (D-014 robot vs truck at bid confirmed)\n  corridor: the ch 14 route straightened (4 angle points,\n    28 towers) with its register of surveys and permits;\n    substation 1.8 m above the channel bed: platform level\n    and any diversion bund after a flood study (U-107)\n  open: water right and abstraction volume (U-104); fire\n    strategy values (U-105); transport limits (U-106);\n    wadi flood levels and flow paths (U-107)\nتفسیر. این تصمیمِ D-033 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nلایهٔ نرمِ T07 و گچِ T12 پرسش‌های طراحیِ فونداسیون‌اند (فصلِ ۳۰، مثال 29.39).\nمقاومتِ گرماییِ خاکِ فصلِ ۲۴ هنوز اندازه‌گیری نشده است (Q10).\nخطِ پروژهٔ هموار سد می‌ساخت (مثال 29.15).\nآبِ ساخت از دو چاه نمی‌آید و 54,000 m³ کم دارد (مثال 29.50).\nترازنامهٔ تابستان حاشیه‌ای ندارد و خشک‌سالیِ سخت کامیون را متوقف می‌کند (مثال 29.54). این دلیلِ آبیِ ربات در D-014 است (مثال 29.53).\nپست فقط 1.8 m بالای کفِ آبراهه است (مثال 29.59).\nمخزنِ آب بسته است (مثال 29.52).\nجای تهویهٔ اضافهٔ باتری برای گرمایش نگه داشته می‌شود (مثال 29.44).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-numbers",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-numbers",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.13 عددهای کلیدیِ عمران و آبِ نیروگاهِ P",
    "text": "29.13 عددهای کلیدیِ عمران و آبِ نیروگاهِ P\n\n\n\nجدول 29.4: عددهای کلیدیِ فصلِ ۲۹ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nگمانه‌ها و یافته‌های بازبینی\nده گمانه؛ ۱۴ یافته؛ پنج توربینِ بی‌گمانه\nمثال 29.39\n\n\nعمقِ لرزه‌ای در برابرِ گمانه\n13.7 m در برابرِ 7–8 m\nمثال 29.5\n\n\nباربریِ نهاییِ ماسهٔ T07 (خشک؛ آب در 0.5 m)\n5,360؛ 2,700 kPa\nمثال 29.10\n\n\nدبیِ ۵۰ سالهٔ گذرِ وادی\n9.8 m³/s؛ ده لولهٔ 0.9 m\nمثال 29.21\n\n\nمقاومتِ مشخصهٔ بتن؛ بتن‌ریزیِ ضعیف\n35.4 MPa؛ F07 با 33.4\nمثال 29.30\n\n\nبیشینهٔ دمای ۵۰ ساله: ایستا / پایانِ عمر\n46.6 / 48.5 °C\nمثال 29.41\n\n\nآبِ ساخت: نیاز / چاه‌ها\n87,460 / 30,300 m³\nمثال 29.50\n\n\nآبِ بهره‌برداری در سال؛ کم‌ترین ذخیره در خشک‌سالی\n2,986 m³؛ 1,673 m³\nمثال 29.51\n\n\nشست‌وشو: هزینه و آبِ خامِ کامیون / ربات\n310 و 2,548 / 282 k u و صفر\nمثال 29.53\n\n\nپست بالای کفِ آبراهه\n+1.8 m\nمثال 29.59\n\n\nبرآوردِ عمرانی\nحدودِ 5,100 k u\nمثال 29.26",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-design",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-design",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.14 گردشِ کارِ شناسایی و طراحیِ عمرانی",
    "text": "29.14 گردشِ کارِ شناسایی و طراحیِ عمرانی\n\n\nمطالعهٔ دفتری و بازدید: نقشه، زمین‌شناسی، سیل، آب، مرزها (بخش 29.2).\nنقشه‌برداری و شناسایی: شبکهٔ کنترل، مدلِ رقومی، گمانه، لرزه‌ای، آزمایشگاه، با حدهای هر کدام (بخش 29.2).\nبازبینیِ گزارشِ زمین: شکاف‌ها و پرسش‌ها، بی‌فرضِ فونداسیون (بخش 29.5).\nخطرهای اقلیمی: مقدارِ بازگشت با روند، غربال، پیوند به طرح، دفترِ سازگاری (بخش 29.6).\nمبنای طراحیِ عمرانی: راه، خاک، سکو، زهکشی، فرسایش، مرزها (بخش 29.3).\nآتش‌نشانی و آب: دسترسی، ذخیرهٔ جدا، مهارِ روان‌آب؛ منبع، ترازنامهٔ ماهانه، روشِ شست‌وشو (بخش 29.7 تا بخش 29.9).\nدالان و پست: مسیر، دکل‌ها، سیل، دفترِ قیدها، بازگرداندن (بخش 29.10).\nاجرا: برنامهٔ بازرسی و آزمون، پذیرش، گزارش‌های عدمِ انطباق، پروندهٔ تحویل (بخش 29.4).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-lab",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-lab",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.15 آزمایشگاه‌های پایتونِ این فصل",
    "text": "29.15 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 29.5: آزمایشگاه‌های پایتونِ فصلِ ۲۹\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nساختگاه\nsources\nگمانه‌ها، خطوطِ لرزه‌ای، رکوردِ اقلیم، چاه‌ها، نیازها، کفِ آبراهه\n\n\nنقشه‌برداری و زمین\nexamples_a\nبودجهٔ خطا، زمین، درون‌یابی، لرزه‌ای، غربالِ SPT\n\n\nمبنای طراحی\nexamples_b\nراه، سنگ‌دانه، سکوی جرثقیل، زهکشی، فرسایش، ترانشه\n\n\nکیفیت\nexamples_c\nتراکم، بتن، حوضچهٔ رسوب‌گیر، گزارش‌های عدمِ انطباق\n\n\nآزمایشگاهِ ت\nlab_d\nبازبینیِ گمانه‌ها و پرسش‌ها\n\n\nاقلیم\nexamples_e\nمقدارِ بازگشت، روند، غربالِ خطر، پیوند\n\n\nآتش‌نشانی\nexamples_f\nدسترسی، آبِ آتش‌نشانی، مهارِ روان‌آب\n\n\nآب\nexamples_g\nچاه‌ها، آبِ ساخت، ترازنامهٔ ماهانه\n\n\nآزمایشگاهِ ح\nlab_h\nراهبردهای شست‌وشو، خشک‌سالی، زیرساخت، برنامه\n\n\nدالان\nexamples_i\nمسیر، سکوی پست، دفترِ دالان\n\n\nزمینِ بیشتر\nexamples_k\nترازیابی، پهپاد، عدسیِ نرم، رده‌بندی، برکنش، رمبش\n\n\nطراحیِ بیشتر\nexamples_m\nجابه‌جاییِ خاک، ترافیک، کانال، سنگ‌چین، آبرو، مقادیر\n\n\nاجرای بیشتر\nexamples_n\nتراکمِ آزمایشگاهی، صفحه، بتنِ گرم، بتنِ حجیم، غبار، خاک، بازرسی\n\n\nاقلیم و آبِ بیشتر\nexamples_p\nساعت‌های گرم، تبخیر، شورابه، سیل، احتمالِ عمر، سازگاری\n\n\nدالان و تأمین\nexamples_q\nراست‌کردنِ مسیر، بتن، سنگ‌دانه، پوشش، نمونه‌گیری، بازگرداندن\n\n\nنیروگاهِ P\nintegrated\nبا دست، شناساییِ تکمیلی، مبنای D-033\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ civil با هشت آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. مدلِ زمین و مسیر از فصلِ ۱۴ می‌آیند، سیاست‌های شست‌وشو از فصلِ ۱۰، ترازنامهٔ آب از فصلِ ۱۸ و سالِ ساعتیِ دما از بستهٔ داده.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-std",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-std",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.16 جعبهٔ استاندارد و انطباق",
    "text": "29.16 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nIEC 61400-6:2020 (STD-083): الزام‌های طراحیِ برج و فونداسیونِ توربینِ بادی؛ شناسایی‌ای که طراحِ فونداسیون لازم دارد از آن پیروی می‌کند (فصلِ ۳۰).\nEN 1997-2:2024 (STD-134): یوروکدِ ۷، ویژگی‌های زمین؛ نمونه‌ای از برنامه‌ریزیِ شناسایی و گزارشِ آن. آیین‌نامهٔ این ساختگاه نیست.\nISO 22476-3:2005 (STD-133): آزمایشِ نفوذِ استاندارد؛ چرا انرژیِ چکش ثبت می‌شود.\nISO 14688-1:2017 (STD-135): شناسایی و توصیفِ خاک؛ توصیفِ صحرایی در برابرِ رده‌بندیِ آزمایشگاهی.\nISO 2859-1:2026 (STD-076): نمونه‌گیریِ پذیرش بر پایهٔ ویژگی.\nISO 46001:2019 (STD-136): سامانهٔ مدیریتِ کاراییِ آب؛ ساختارِ برنامهٔ مدیریتِ آب.\nچارچوبِ محیطی و اجتماعی (STD-108): کاراییِ منابع (آب)، جلوگیری از آلودگی و سلامتِ جامعه (فصلِ ۳۳).\nآیین‌نامه‌های لرزه‌ای، آب، آتش‌نشانی و پروانه‌ها مختصِ کشور و محل‌اند (U-104، U-105؛ فصل‌های ۵۵ تا ۵۷). هیچ عددی در این فصل الزامِ کشوری نیست. (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-deliverable",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-deliverable",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.17 تحویل‌دادنیِ نیروگاهِ P",
    "text": "29.17 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 29.6: سندهای فصلِ ۲۹ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-CIV-REP-0001\nمدلِ زمین، بازبینیِ گزارشِ ژئوتکنیک، پرسش‌ها و حدهای شناسایی\nهر پرسش با داده و تصمیمش؛ پاسخ‌ها با منبع\n\n\nPLP-CIV-SPC-0001\nمبنای طراحیِ عمرانی\nراه، سکو، زهکشی، فرسایش، مرزها، با منبعِ هر عدد\n\n\nPLP-CIV-CAL-0001\nمحاسبه‌های زهکشی، خاک و ترازنامهٔ آب\nوارسیِ دستی؛ حالت‌های گرفتگی و خشک‌سالی\n\n\nPLP-CIV-PRO-0001\nبرنامه‌های بازرسی و آزمون و قاعده‌های پذیرش\nقاعده پیش از آزمایش؛ نقطه‌های توقف در برنامهٔ زمانی\n\n\nPLP-CIV-REP-0002\nبرنامهٔ مدیریتِ آب\nترازنامهٔ منبع تا مصرف، کنتورها، دفترِ عدمِ قطعیت، برنامهٔ خشک‌سالی\n\n\nPLP-CIV-REG-0001\nدفترِ دالان و جای پست\nهر قید با نقشه‌برداری یا پروانه، صاحب و زمان\n\n\nPLP-GEN-REG-0006\nدفترِ خطرهای اقلیمی و سازگاری\nهر خطر با منبع، دورهٔ بازگشت، نشانگر و اقدام\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-033: مبنای عمران و آب (مثال 29.67).\nفرض‌های A-349 تا A-355:\n\nA-349: گمانه‌ها، خطوطِ لرزه‌ای و آزمایش‌های ساختگی، ترازِ فرضیِ کفِ فونداسیون.\nA-350: رکوردِ اقلیمِ سی‌ساله با روند.\nA-351: چاه‌ها.\nA-352: نیازهای آب و نرخ‌های کار و سوخت.\nA-353: ضریب‌های فرسایش، روان‌آب و زهکشی.\nA-354: قاعده‌های پذیرش، بتن، جایگاه‌دارهای آتش‌نشانی، نرخ‌ها و ترکیب‌ها.\nA-355: دهانه‌ها، دکل‌ها، دسترسی، دبی‌های سیل و بازگرداندن.\n\nمجهول‌ها:\n\nU-104: حقابه و حجمِ برداشت.\nU-105: عددهای راهبردِ آتش‌نشانی.\nU-106: حدهای حمل.\nU-107: ترازها و مسیرهای سیلِ وادی.\n\nیافته‌ها: شناساییِ ناقص در T05، T07 و T12 و پنج توربینِ بی‌گمانه؛ کمبودِ آبِ ساخت؛ تابستانِ بی‌حاشیه؛ ارتفاعِ کمِ پست؛ خطِ پروژه‌ای که سد می‌ساخت؛ مخزنِ بسته؛ حاشیهٔ تهویه.\nکتابخانهٔ همراه: ماژولِ civil با آزمون‌ها و برنامه‌های فصلِ ۲۹.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-summary",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-summary",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.18 جمع‌بندی",
    "text": "29.18 جمع‌بندی\n\nنقشه‌برداری و زمین: بودجهٔ خطای کنترل، ترازیابی با بستار، پهپاد با نقطه‌های وارسیِ جدا؛ گمانه، SPT، CPT و شکستِ لرزه‌ای هر کدام با حدشان؛ درون‌یابی استثنا را پنهان می‌کند؛ رده‌بندی عددِ طراحی نیست؛ آب و رمبش ورودیِ طراحی‌اند (بخش 29.2).\nمبنای طراحی: شیب و قوس برای بارِ استثنایی؛ خطِ پروژه اول برای زهکشی؛ آسیبِ راه با توانِ چهارمِ بار؛ سنگ‌دانه بر پایهٔ CBR؛ سکوی جرثقیل در عمق؛ آبرو با گرفتگی و مسیرِ سرریز؛ کانال و سنگ‌چین؛ فرسایش (بخش 29.3).\nاجرا و محیط: پذیرش با قاعدهٔ از پیش نوشته؛ پنجرهٔ رطوبت؛ بتنِ مشخصه و بتن‌ریزیِ تک؛ بتنِ گرم و حجیم؛ پوشش؛ نقطه‌های توقف در برنامه؛ رسوب، غبار، خاکِ رویی؛ گزارشِ عدمِ انطباق با شاهد (بخش 29.4).\nبازبینی: شکاف‌ها و پرسش‌ها بی‌فرضِ فونداسیون (بخش 29.5).\nاقلیم: گامبل با برون‌یابیِ آشکار؛ روندِ رکورد؛ احتمال در عمر؛ غربالِ همهٔ خطرها؛ دفترِ سازگاری (بخش 29.6).\nآتش‌نشانی: دسترسی، ذخیرهٔ جدا، مهارِ روان‌آب، همه جایگاه‌دار تا راهبردِ آتش‌نشانی (بخش 29.7).\nآب: منبع و مالکیت پیش از مقدار؛ ترازنامهٔ ماهانه با ذخیرهٔ جدا؛ آبِ ساخت؛ تبخیر؛ راهبردِ شست‌وشو با آب، هزینه، انرژی، ایمنی و محیط؛ آزمونِ خشک‌سالی؛ برنامهٔ پایش (بخش 29.8، بخش 29.9).\nدالان و پست: مسیر به زبانِ عمرانی، راست‌کردن و دکل‌ها، کفِ آبراهه و پشته، دفترِ قیدها، بازگرداندن (بخش 29.10).\n\n\n29.18.1 واژگانِ فصلِ ۲۹\n\n\n\nجدول 29.7: واژگانِ فصلِ ۲۹\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nشناساییِ ساختگاه\nsite investigation\n\n\n\nمدلِ زمین\nground model\n\n\n\nگمانه\nborehole\n\n\n\nآزمایشِ نفوذِ استاندارد\nstandard penetration test\nSPT\n\n\nآزمایشِ نفوذِ مخروط\ncone penetration test\nCPT\n\n\nشکستِ لرزه‌ای\nseismic refraction\n\n\n\nفاصلهٔ تقاطع\ncrossover distance\n\n\n\nآبِ زیرزمینی\ngroundwater\n\n\n\nخطای بستارِ ترازیابی\nlevelling misclosure\n\n\n\nفاصلهٔ نمونهٔ زمینی\nground sample distance\nGSD\n\n\nظرفیتِ باربری\nbearing capacity\n\n\n\nنشست\nsettlement\n\n\n\nزاویهٔ اصطکاکِ داخلی\nangle of internal friction\n\n\n\nنشانهٔ خمیری\nplasticity index\nPI\n\n\nخاکِ رمبنده\ncollapsible soil\n\n\n\nنیروی برکنش\nuplift\n\n\n\nبسترِ راه\nsubgrade\n\n\n\nنسبتِ باربریِ کالیفرنیا\nCalifornia bearing ratio\nCBR\n\n\nتعریضِ قوس\ncurve widening\n\n\n\nنمودارِ جابه‌جاییِ خاک\nmass-haul diagram\n\n\n\nمحورِ استانداردِ هم‌ارز\nequivalent standard axle\nESAL\n\n\nروشِ استدلالی\nrational method\n\n\n\nزمانِ تمرکز\ntime of concentration\n\n\n\nسرریز از روی راه\novertopping\n\n\n\nسنگ‌چین\nriprap\n\n\n\nمعادلهٔ جهانیِ هدررفتِ خاک\nuniversal soil loss equation\nUSLE\n\n\nدرصدِ تراکم\nrelative compaction\n\n\n\nرطوبتِ بهینه\noptimum moisture content\n\n\n\nمقاومتِ مشخصه\ncharacteristic strength\n\n\n\nگزارشِ عدمِ انطباق\nnon-conformance report\nNCR\n\n\nمقدارِ بازگشت\nreturn level\n\n\n\nسازگاری با اقلیم\nclimate adaptation\n\n\n\nآبِ آتش‌نشانی\nfirewater\n\n\n\nمهارِ روان‌آب\nrunoff containment\n\n\n\nترازنامهٔ آب\nwater balance\n\n\n\nآبدهیِ مطمئن\nsafe yield\n\n\n\nقابلیتِ انتقال\ntransmissivity\n\n\n\nحقابه\nwater right\n\n\n\nشورابه\nbrine\n\n\n\nدکلِ زاویه\nangle tower\n\n\n\nکفِ آبراهه\nchannel invert\n\n\n\nبازگرداندنِ زمین\nreinstatement",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-assess",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-assess",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.19 ارزیابیِ پلکانی",
    "text": "29.19 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند برای هر سازهٔ عمرانی و هر منبعِ آب بگوید چه داده‌ای آن را تعیین می‌کند، آن داده از کجا می‌آید، کجا هنوز فرض است، و چه کسی تصمیم می‌گیرد. پاسخ‌ها در بخش 29.20 آمده‌اند.\n\n29.19.1 پلهٔ ۱: مبانی\n\nتمرین 29.1 مرحله‌های راه از مطالعهٔ دفتری تا سوابقِ چون‌ساخت را نام ببرید و بگویید پیکانِ برگشت چه می‌گوید.\n\n\nتمرین 29.2 معادلهٔ 29.1 را توضیح دهید و بگویید چرا خطاها با جمعِ ساده جمع نمی‌شوند.\n\n\nتمرین 29.3 چرا مرزِ حقوقیِ ساختگاه از روی نقشهٔ طراحی پیاده نمی‌شود؟\n\n\nتمرین 29.4 معادلهٔ 29.2 را توضیح دهید. چه زمانی خطا پخش می‌شود و چه زمانی نه؟\n\n\nتمرین 29.5 معادلهٔ 29.3 را توضیح دهید.\n\n\nتمرین 29.6 چرا نقطهٔ وارسی در برازشِ مدلِ پهپادی به کار نمی‌رود؟\n\n\nتمرین 29.7 فرقِ SPT، CPT و چاهکِ آزمایشی را بگویید.\n\n\nتمرین 29.8 معادلهٔ 29.4 را توضیح دهید و حدِ آن را بگویید.\n\n\nتمرین 29.9 چرا عمقِ لرزه‌ای با عمقِ سنگ در گمانه فرق می‌کند؟\n\n\nتمرین 29.10 چرا درون‌یابی لایهٔ نرمِ T07 را پنهان می‌کند؟\n\n\nتمرین 29.11 فرقِ توصیفِ صحرایی و رده‌بندیِ آزمایشگاهی چیست؟\n\n\nتمرین 29.12 چرا عددِ \\(N\\) بی‌انرژیِ چکش بس نیست؟\n\n\nتمرین 29.13 آبِ زیرزمینی از چه دو راهی بر فونداسیون اثر دارد؟\n\n\nتمرین 29.14 خاکِ رمبنده چیست و چه چیزی آن را به حرکت درمی‌آورد؟\n\n\nتمرین 29.15 «حدهای شناسایی» در گزارشِ زمین چیست؟\n\n\nتمرین 29.16 سه محدودیتی را که شکلِ راهِ دسترسی را تعیین می‌کنند نام ببرید.\n\n\nتمرین 29.17 نمودارِ جابه‌جاییِ خاک چه نشان می‌دهد؟\n\n\nتمرین 29.18 قانونِ توانِ چهارم را توضیح دهید.\n\n\nتمرین 29.19 معادلهٔ 29.18 را توضیح دهید و بگویید چرا برای حوضهٔ کوچک است.\n\n\nتمرین 29.20 مسیرِ سرریزِ طراحی‌شده چیست؟\n\n\nتمرین 29.21 پنج ضریبِ USLE را نام ببرید.\n\n\nتمرین 29.22 هشت مرزِ کارِ عمرانی با رشته‌های دیگر را نام ببرید.\n\n\nتمرین 29.23 چرا پذیرش برای لات است و نه هر آزمایش؟\n\n\nتمرین 29.24 پنجرهٔ رطوبت چیست؟\n\n\nتمرین 29.25 مقاومتِ مشخصه را تعریف کنید.\n\n\nتمرین 29.26 فرقِ نقطهٔ توقف، نقطهٔ شاهد و بازبینیِ سابقه چیست؟\n\n\nتمرین 29.27 شش قلمِ پروندهٔ تحویلِ کارِ عمرانی را نام ببرید.\n\n\nتمرین 29.28 معادلهٔ 29.28 را توضیح دهید.\n\n\nتمرین 29.29 چرا «سیلِ ۵۰ ساله» پنجاه سال یک بار نمی‌آید؟\n\n\nتمرین 29.30 ده خطرِ فهرستِ تاب‌آوری را نام ببرید.\n\n\nتمرین 29.31 دفترِ سازگاری چه سه چیزی برای هر خطر دارد؟\n\n\nتمرین 29.32 سه نیازِ آتش‌نشانی به کارِ عمرانی را نام ببرید.\n\n\nتمرین 29.33 چرا ذخیرهٔ آبِ آتش‌نشانی جدا نگه داشته می‌شود؟\n\n\nتمرین 29.34 پنج گزینهٔ منبعِ آب و پرسشِ اصلیِ هر کدام را بگویید.\n\n\nتمرین 29.35 معادلهٔ 29.31 را توضیح دهید.\n\n\nتمرین 29.36 چرا ترازنامهٔ آب ماهانه است؟\n\n\nتمرین 29.37 معادلهٔ 29.33 را توضیح دهید.\n\n\nتمرین 29.38 کفِ آبراهه چگونه پیدا می‌شود و چرا نه با خودِ خطِ وادی؟\n\n\nتمرین 29.39 معادلهٔ 29.35 را توضیح دهید.\n\n\nتمرین 29.40 معادلهٔ 29.11 را توضیح دهید و بگویید کدام سطر برای کدام سازوکار است.\n\n\nتمرین 29.41 چرا تراوش ضریبِ اطمینانِ دیوارهٔ گود را تقریباً نصف می‌کند؟\n\n\n\n29.19.2 پلهٔ ۲: تحلیل\n\nتمرین 29.42 عمقِ لایهٔ تند با \\(x_c = 40\\,\\text{m}\\)، \\(v_1 = 400\\) و \\(v_2 = 1{,}800\\,\\text{m/s}\\)؟\n\n\nتمرین 29.43 عمق با \\(x_c = 25\\,\\text{m}\\)، \\(v_1 = 500\\) و \\(v_2 = 1{,}800\\,\\text{m/s}\\)؟\n\n\nتمرین 29.44 \\(N_q\\) در \\(\\varphi = 34^\\circ\\)؟\n\n\nتمرین 29.45 باربریِ نهاییِ پیِ مربعیِ 2 m روی ماسه با \\(\\varphi = 30^\\circ\\)، \\(\\gamma = 18\\) و عمقِ 1 m؟\n\n\nتمرین 29.46 فشارِ مجاز با ضریبِ اطمینانِ ۳؟\n\n\nتمرین 29.47 نشستِ 150 kPa زیرِ پیِ 20 m روی خاکِ 40 MPa؟\n\n\nتمرین 29.48 بودجهٔ خطای کنترل اگر خطای مبنا 0.005 m شود؟\n\n\nتمرین 29.49 حدِ بستارِ حلقهٔ 4 km با \\(a_\\text{l} = 12\\,\\text{mm}\\)؟\n\n\nتمرین 29.50 GSD در ارتفاعِ 120 m با همان دوربین؟\n\n\nتمرین 29.51 احتمالِ یافتنِ عدسیِ 20 m با یک گمانهٔ مرکزی؟\n\n\nتمرین 29.52 نمونه‌ای با \\(LL = 45\\) و \\(PI = 12\\)؟\n\n\nتمرین 29.53 برکنش روی فونداسیونی به قطرِ 18 m که 1 m زیرِ آب است؟\n\n\nتمرین 29.54 نشستِ رمبشِ لایهٔ 2 m با کرنشِ 3 %؟\n\n\nتمرین 29.55 پهنای اضافه با \\(R = 80\\) و \\(L = 30\\,\\text{m}\\)؟\n\n\nتمرین 29.56 پهنای اضافه با \\(R = 100\\) و \\(L = 30\\,\\text{m}\\)؟\n\n\nتمرین 29.57 محورِ 120 kN چند محورِ استاندارد است؟\n\n\nتمرین 29.58 محورهای استانداردِ کامیونِ بتنِ خالی (۵۰ و دو تا ۴۰ کیلونیوتن)؟\n\n\nتمرین 29.59 فشارِ چرخِ 60 kN روی 0.3 × 0.3 m در عمقِ 0.3 m؟\n\n\nتمرین 29.60 فشارِ تشکِ 2,000 kN روی 2 × 5 m در عمقِ 1 m؟\n\n\nتمرین 29.61 فشارِ 2,400 kN روی تشکِ 2.5 × 6 m در عمقِ 1 m؟\n\n\nتمرین 29.62 دبیِ اوج با \\(C = 0.35\\)، 30 mm/h و 3.2 km²؟\n\n\nتمرین 29.63 همان با \\(C = 0.5\\) و 31.4 mm/h؟\n\n\nتمرین 29.64 زمانِ تمرکزِ 1.5 km با شیبِ 2 %؟\n\n\nتمرین 29.65 زمانِ تمرکزِ 3 km با شیبِ 0.5 %؟\n\n\nتمرین 29.66 ظرفیتِ لولهٔ 1.2 m پر با شیبِ 1 % و \\(n = 0.024\\)؟\n\n\nتمرین 29.67 ترازِ آب پشتِ لوله‌ای 0.9 m با 1.0 m³/s و \\(C_\\text{d} = 0.6\\)؟\n\n\nتمرین 29.68 قطرِ سنگِ رو برای 2 m/s؟\n\n\nتمرین 29.69 فاصلهٔ سدهای تأخیریِ 0.3 m روی شیبِ 3 %؟\n\n\nتمرین 29.70 هدررفت با \\(R_\\text{e} = 300\\)، \\(K_\\text{e} = 0.3\\)، \\(LS = 2.07\\) و \\(C_\\text{e} = 0.5\\)؟\n\n\nتمرین 29.71 لاتِ ۹۵، ۹۶ و ۹۷ با \\(k = 0.5\\)؟\n\n\nتمرین 29.72 مقاومتِ مشخصهٔ ۴۰، ۴۲، ۴۴ و ۴۶ مگاپاسکال؟\n\n\nتمرین 29.73 \\(E_\\text{v}\\) با صفحهٔ 300 mm، 0.25 MPa و 1 mm؟\n\n\nتمرین 29.74 افزایشِ بی‌دررو با 300 kg/m³ سیمانِ 330 kJ/kg و ظرفیتِ گرماییِ 2,400 kJ/(m³ K)؟\n\n\nتمرین 29.75 افتِ سطحِ آب در چاهِ 0.4 L/s پس از ۳۰ روز (\\(T_\\text{aq} = 1.5\\times10^{-4}\\)، \\(S_\\text{aq} = 2\\times10^{-4}\\)، \\(r = 0.3\\,\\text{m}\\))؟\n\n\nتمرین 29.76 آبِ ترانشه در گذرِ وادی برای 100 m؟\n\n\nتمرین 29.77 همان با \\(k = 10^{-6}\\)؟\n\n\nتمرین 29.78 مقدارِ ۵۰ ساله با \\(\\mu = 16\\) و \\(\\beta = 6\\)؟\n\n\nتمرین 29.79 احتمالِ دست‌کم یک سیلِ ۱۰۰ ساله در ۲۵ سال؟\n\n\nتمرین 29.80 افزایشِ مقدارِ طراحی با روندِ 0.3 °C در دهه در بیست سال؟\n\n\nتمرین 29.81 آبِ خامِ 1,529 m³ آبِ تصفیه‌شده با بازیافتِ 60 %؟\n\n\nتمرین 29.82 آبِ خامِ یک شست‌وشو (109.2 m³) با بازیافتِ 75 %؟\n\n\nتمرین 29.83 شمارِ شست‌وشوها با 109.2 m³ در 1,529 m³؟\n\n\nتمرین 29.84 آبِ آتش‌نشانیِ 3,000 L/min برای 60 min؟\n\n\nتمرین 29.85 همان برای 2,000 L/min و 90 min؟\n\n\nتمرین 29.86 تبخیرِ استخرِ بازِ 1,000 m² با تشتِ 2.8 m و ضریبِ 0.7؟\n\n\nتمرین 29.87 سطحِ حوضچه برای 500 m³ شورابه با تبخیرِ خالصِ 1.85 m؟\n\n\nتمرین 29.88 آبِ ماهانهٔ چاهِ 0.25 L/s با پمپاژِ شبانه‌روزی؟\n\n\nتمرین 29.89 دکل‌ها روی 7.06 km با دهانهٔ 300 m (شمارشِ ساده)؟\n\n\nتمرین 29.90 کامیون‌های 8 m³ برای 40 m³/h با چرخهٔ 60 min؟\n\n\nتمرین 29.91 احتمالِ پذیرشِ محموله‌ای با 5 % معیوب در طرحِ ۱۳/۱؟\n\n\nتمرین 29.92 هزینهٔ افزودهٔ سنگ‌دانه اگر ضخامت از 0.3 به 0.4 m برسد؟\n\n\nتمرین 29.93 برآوردِ محتاطانهٔ میانگین از هشت آزمون با میانگینِ 32.5 و انحرافِ معیارِ 2.45 درجه؟\n\n\nتمرین 29.94 همان برای مقدارِ محلی؟\n\n\nتمرین 29.95 ضریبِ اطمینانِ دیوارهٔ 1:2 در ماسهٔ 36 درجه، خشک و با تراوش؟\n\n\nتمرین 29.96 محورِ استانداردِ ۱۶ محورِ 119 kN در یک عبور؟\n\n\n\n29.19.3 پلهٔ ۳: کاربرد\n\nتمرین 29.97 پیمانکار می‌خواهد قفسهٔ مهارِ دکل را با RTK پیاده کند. چه می‌گویید؟\n\n\nتمرین 29.98 حلقهٔ ترازیابی با بستارِ 45 mm روی 6 km آمده است. چه می‌کنید؟\n\n\nتمرین 29.99 گزارشِ پهپادی RMSE 3 cm و میانگینِ +4 cm دارد. می‌پذیرید؟\n\n\nتمرین 29.100 طراح می‌خواهد ترازِ لایهٔ متراکم در T06 را از درون‌یابی بگیرد. چه می‌گویید؟\n\n\nتمرین 29.101 لاگ می‌گوید «ماسهٔ لای‌دار» و آزمایشگاه «SC». کدام در مدلِ زمین می‌رود؟\n\n\nتمرین 29.102 کسی می‌گوید باربریِ 5,000 kPa یعنی زمین مشکلی ندارد. پاسخ دهید.\n\n\nتمرین 29.103 ترازِ آبِ T07 یک‌بار و در تابستان اندازه‌گیری شده است. برای طراحی بس است؟\n\n\nتمرین 29.104 خطِ پروژهٔ پیشنهادی در گذرِ وادی 4 m خاک‌ریز دارد. چه می‌کنید؟\n\n\nتمرین 29.105 روسازیِ راه فقط برای ۷۲ بارِ برج و ناسل طراحی شده است. ایرادش چیست؟\n\n\nتمرین 29.106 سکوی جرثقیلِ T07 از آزمایشِ تراکم و صفحه رد شده است و جرثقیل فردا می‌رسد. چه می‌کنید؟\n\n\nتمرین 29.107 آبروی ده‌لوله‌ای پس از نخستین سیل نیمه‌پر از رسوب است. چه خطری دارد؟\n\n\nتمرین 29.108 کانالِ کنارِ راه در شیبِ 6 % شسته شده است. چه پیشنهاد می‌کنید؟\n\n\nتمرین 29.109 لاتِ تراکمی با میانگینِ 96 % رد شده و پیمانکار اعتراض دارد. پاسخ دهید.\n\n\nتمرین 29.110 مجموعهٔ بتن پذیرفته است، پس آیا F07 هم پذیرفته است؟\n\n\nتمرین 29.111 بتن‌ریزیِ تابستان با بتنِ 38 °C برنامه‌ریزی شده است. چه پیشنهاد می‌کنید؟\n\n\nتمرین 29.112 پنج خواندنِ پوشش زیرِ حد است و بتن‌ریزی فردا است. چه می‌کنید؟\n\n\nتمرین 29.113 آبِ غبارنشانی کم آمده است. سه گزینه بگویید.\n\n\nتمرین 29.114 حوضچهٔ رسوب‌گیر پر شده و باران در راه است. چه می‌کنید؟\n\n\nتمرین 29.115 طراح مقدارِ ۵۰ سالهٔ دما را از کلِ رکورد برداشته است. چه می‌پرسید؟\n\n\nتمرین 29.116 گزارشِ اقلیم سرما را نادیده گرفته است. چرا ایراد دارد؟\n\n\nتمرین 29.117 طراحِ پست جای دورزدن نگذاشته است. چرا مهم است؟\n\n\nتمرین 29.118 پیشنهاد شده آبِ شست‌وشو از ذخیرهٔ آتش‌نشانی برداشته شود. پاسخ دهید.\n\n\nتمرین 29.119 حوضچهٔ روغنِ ترانسفورماتور برای 22 m³ ساخته شده است. در آتش کافی است؟\n\n\nتمرین 29.120 کسی می‌گوید چاه 5,600 m³ در سال می‌دهد و نیاز 3,000 است، پس مخزن لازم نیست. پاسخ دهید.\n\n\nتمرین 29.121 پیمانِ ساخت نوشته «آب به عهدهٔ پیمانکار». ایرادش چیست؟\n\n\nتمرین 29.122 ذخیرهٔ 2,500 m³ استخرِ باز طراحی شده است. پاسخ دهید.\n\n\nتمرین 29.123 سازندهٔ پنل ربات را در ضمانت نمی‌پذیرد. راهبردِ آب چه می‌شود؟\n\n\nتمرین 29.124 پست 2.2 km از وادی است، پس سیل مسئله نیست. پاسخ دهید.\n\n\nتمرین 29.125 بازدیدِ زیست‌شناختیِ فصلِ پرندگان از دست رفته است. چه اثری دارد؟\n\n\nتمرین 29.126 بتنِ آماده از شهر برای فونداسیون‌ها پیشنهاد شده است. پاسخ دهید.\n\n\nتمرین 29.127 محموله‌ای از لوله‌های آبرو با نمونهٔ ۱۳ تایی پذیرفته شده است. چه مطمئنید؟\n\n\nتمرین 29.128 طراحِ شمع کمترین آزمون را به‌جای برآوردِ محتاطانه به کار برده است. چه می‌گویید؟\n\n\nتمرین 29.129 گودی کنارِ وادی با دیوارهٔ 1:1.5 پس از باران آب پس می‌دهد. چه می‌کنید؟\n\n\n\n29.19.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 29.130 بودجهٔ خطای کنترل برای پیاده‌کردنِ قفسهٔ مهار با دوربین از کنترلِ محلی بنویسید.\n\n\nتمرین 29.131 طرحِ شناساییِ تکمیلی برای T07 بنویسید، با هدف و پرسشِ هر قلم.\n\n\nتمرین 29.132 الگوی کاوشی برای فونداسیونی روی زمینِ ناهمگن پیشنهاد کنید و احتمالِ یافتن را حساب کنید.\n\n\nتمرین 29.133 نیمرخِ طولیِ یک راه را با قیدهای شیب، زهکشی و موازنه طراحی کنید.\n\n\nتمرین 29.134 ضخامتِ سنگ‌دانه را بخش به بخش با CBR اندازه کنید.\n\n\nتمرین 29.135 گذرِ وادی را با سه گزینه (لوله‌ها، آبروی جعبه‌ای، فورد) مقایسه کنید.\n\n\nتمرین 29.136 برنامهٔ زهکشیِ راه را با کانال، سدِ تأخیری و سنگ‌چین بنویسید.\n\n\nتمرین 29.137 برنامهٔ کنترلِ فرسایش و رسوبِ بلوکِ PV را بنویسید.\n\n\nتمرین 29.138 قاعده‌های پذیرشِ تراکم، بتن و پوشش را برای مشخصات بنویسید.\n\n\nتمرین 29.139 برنامهٔ بازرسی و آزمونِ یک فونداسیون را با صاحبِ هر نقطه بنویسید.\n\n\nتمرین 29.140 برنامهٔ بتن‌ریزیِ تابستان برای فونداسیونِ حجیم بنویسید.\n\n\nتمرین 29.141 دفترِ خطرهای اقلیمیِ نیروگاه را با منبع، دورهٔ بازگشت و بخش‌های حاکم بنویسید.\n\n\nتمرین 29.142 زیرساختِ آتش‌نشانیِ پست و محوطهٔ باتری را با جایگاه‌دارها و صاحبانشان بنویسید.\n\n\nتمرین 29.143 ترازنامهٔ ماهانهٔ آبِ بهره‌برداری را برای سالِ عادی و خشک‌سالی بسازید.\n\n\nتمرین 29.144 برنامهٔ آبِ دورهٔ ساخت را با منبع‌ها و کاهش‌ها بنویسید.\n\n\nتمرین 29.145 زیرساختِ آبِ شست‌وشو را اندازه کنید.\n\n\nتمرین 29.146 برنامهٔ پایش و دفترِ عدمِ قطعیتِ آب را بنویسید.\n\n\nتمرین 29.147 دفترِ دالان را با ترتیبِ زمانی بنویسید.\n\n\nتمرین 29.148 مشخصاتِ خریدِ لوله‌های آبرو را با نمونه‌گیری و گواهی بنویسید.\n\n\nتمرین 29.149 معیارِ پذیرشِ بازگرداندنِ زمین را با پایش و امضا بنویسید.\n\n\n\n29.19.5 پلهٔ ۵: تسلط\n\nتمرین 29.150 مبنای عمرانیِ نیروگاهِ P را برای سمپوزیومِ طراحی ارائه کنید و از سه یافتهٔ اصلی دفاع کنید.\n\n\nتمرین 29.151 گزارشِ ژئوتکنیکِ ساختگاهی دیگر را با همین روش بازبینی کنید.\n\n\nتمرین 29.152 ارزشِ شناساییِ تکمیلی را با یک درختِ تصمیمِ ساده نشان دهید.\n\n\nتمرین 29.153 ساختگاهی با آبِ بسیار کم: راهبردِ آب را از صفر بسازید.\n\n\nتمرین 29.154 نشان دهید چرا یک مقدارِ طراحیِ اقلیمی بی‌سناریو ناقص است، و سناریویی برای نیروگاه پیشنهاد کنید.\n\n\nتمرین 29.155 مسیرِ دیگری برای خط پیشنهاد کنید و دفترِ آن را با مسیرِ کنونی مقایسه کنید.\n\n\nتمرین 29.156 یک خطای مدل در این فصل (کفِ آبراهه یا خطِ پروژه) را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 29.157 برنامهٔ تحویلِ کارِ عمرانی به بهره‌برداری را با سندها و نگه‌داریِ لازم بنویسید.\n\n\nتمرین 29.158 مرزِ کارِ مهندسِ نیروگاه و مهندسانِ دارای صلاحیت را در این فصل بنویسید.\n\n\nتمرین 29.159 هزینه و زمانِ ساختِ عمرانی را با خطرهای این فصل در یک ثبتِ خطر بیاورید.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-solutions",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-solutions",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.20 پاسخ‌نامه و راه‌حل‌ها",
    "text": "29.20 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 29.20.1)؛ پاسخ‌های دیگر از خروجیِ درس‌ها وارسی شده‌اند. برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 29.1. شکل 29.1.\n\n\nحل. تمرین 29.2. بخش 29.2.1: خطاهای مستقل گاهی هم را خنثی می‌کنند.\n\n\nحل. تمرین 29.3. بخش 29.2.1.\n\n\nحل. تمرین 29.4. مثال 29.2.\n\n\nحل. تمرین 29.5. بخش 29.2.3.\n\n\nحل. تمرین 29.6. مثال 29.3.\n\n\nحل. تمرین 29.7. جدول 29.1.\n\n\nحل. تمرین 29.8. بخش 29.2.6.\n\n\nحل. تمرین 29.9. مثال 29.5.\n\n\nحل. تمرین 29.10. مثال 29.6.\n\n\nحل. تمرین 29.11. مثال 29.8.\n\n\nحل. تمرین 29.12. بخش 29.2.10.\n\n\nحل. تمرین 29.13. بخش 29.2.11.\n\n\nحل. تمرین 29.14. بخش 29.2.12.\n\n\nحل. تمرین 29.15. بخش 29.2.13.\n\n\nحل. تمرین 29.16. بخش 29.3.1.\n\n\nحل. تمرین 29.17. بخش 29.3.2.\n\n\nحل. تمرین 29.18. بخش 29.3.3.\n\n\nحل. تمرین 29.19. بخش 29.3.9.\n\n\nحل. تمرین 29.20. مثال 29.22.\n\n\nحل. تمرین 29.21. معادلهٔ 29.22.\n\n\nحل. تمرین 29.22. جدول 29.2.\n\n\nحل. تمرین 29.23. بخش 29.4.1.\n\n\nحل. تمرین 29.24. مثال 29.28.\n\n\nحل. تمرین 29.25. معادلهٔ 29.25.\n\n\nحل. تمرین 29.26. بخش 29.4.8.\n\n\nحل. تمرین 29.27. بخش 29.4.13.\n\n\nحل. تمرین 29.28. بخش 29.6.1.\n\n\nحل. تمرین 29.29. مثال 29.42.\n\n\nحل. تمرین 29.30. بخش 29.6.4.\n\n\nحل. تمرین 29.31. بخش 29.6.7.\n\n\nحل. تمرین 29.32. بخش 29.7.\n\n\nحل. تمرین 29.33. مثال 29.47.\n\n\nحل. تمرین 29.34. جدول 29.3.\n\n\nحل. تمرین 29.35. بخش 29.8.2.\n\n\nحل. تمرین 29.36. مثال 29.51.\n\n\nحل. تمرین 29.37. بخش 29.9.3.\n\n\nحل. تمرین 29.38. بخش 29.10.3: پایین‌ترین نقطهٔ زمین در نزدیکیِ خط؛ خط ممکن است روی کرانه باشد.\n\n\nحل. تمرین 29.39. بخش 29.11.3.\n\n\nحل. تمرین 29.40. بخش 29.2.14.\n\n\nحل. تمرین 29.41. بخش 29.2.15.\n\n\nحل. تمرین 29.42. 16.0 m (سطرِ P01).\n\n\nحل. تمرین 29.43. 9.4 m.\n\n\nحل. تمرین 29.44. 29.4 (P02).\n\n\nحل. تمرین 29.45. 654 kPa (P03).\n\n\nحل. تمرین 29.46. 218 kPa (P04).\n\n\nحل. تمرین 29.47. 60 mm (P05).\n\n\nحل. تمرین 29.48. 0.023 m.\n\n\nحل. تمرین 29.49. 24 mm.\n\n\nحل. تمرین 29.50. 3.3 cm.\n\n\nحل. تمرین 29.51. \\(10^2/20^2 = 25\\,\\%\\).\n\n\nحل. تمرین 29.52. خطِ A در 18.3 است، پس لای (ML).\n\n\nحل. تمرین 29.53. 2,496 kN.\n\n\nحل. تمرین 29.54. 60 mm.\n\n\nحل. تمرین 29.55. 5.8 m (P10).\n\n\nحل. تمرین 29.56. 4.6 m.\n\n\nحل. تمرین 29.57. \\(1.5^4 = 5.06\\).\n\n\nحل. تمرین 29.58. 0.28.\n\n\nحل. تمرین 29.59. 167 kPa.\n\n\nحل. تمرین 29.60. 111 kPa (P11).\n\n\nحل. تمرین 29.61. 98 kPa.\n\n\nحل. تمرین 29.62. 9.3 m³/s (P06).\n\n\nحل. تمرین 29.63. 14.0 m³/s.\n\n\nحل. تمرین 29.64. 25 min (P07).\n\n\nحل. تمرین 29.65. 71 min.\n\n\nحل. تمرین 29.66. 2.11 m³/s (P08).\n\n\nحل. تمرین 29.67. 0.80 m.\n\n\nحل. تمرین 29.68. 0.17 m.\n\n\nحل. تمرین 29.69. 10 m.\n\n\nحل. تمرین 29.70. 93 t/ha/yr (P09).\n\n\nحل. تمرین 29.71. \\(\\bar x - 0.5\\,s = 95.50\\) است، پس پذیرفته (P12).\n\n\nحل. تمرین 29.72. 38.8 MPa (P13).\n\n\nحل. تمرین 29.73. 56 MPa.\n\n\nحل. تمرین 29.74. 41 K.\n\n\nحل. تمرین 29.75. 3.8 m (P14).\n\n\nحل. تمرین 29.76. 0.97 L/s (P15).\n\n\nحل. تمرین 29.77. 0.01 L/s، صد برابر کمتر.\n\n\nحل. تمرین 29.78. 39.4 mm (P16).\n\n\nحل. تمرین 29.79. 22.2 %.\n\n\nحل. تمرین 29.80. 0.6 K.\n\n\nحل. تمرین 29.81. 2,548 m³ (P17).\n\n\nحل. تمرین 29.82. 146 m³.\n\n\nحل. تمرین 29.83. 14 (P19).\n\n\nحل. تمرین 29.84. 180 m³ (P18).\n\n\nحل. تمرین 29.85. 180 m³.\n\n\nحل. تمرین 29.86. 1,960 m³ در سال.\n\n\nحل. تمرین 29.87. 270 m².\n\n\nحل. تمرین 29.88. 648 m³.\n\n\nحل. تمرین 29.89. 25 (P20).\n\n\nحل. تمرین 29.90. 5.\n\n\nحل. تمرین 29.91. 86.5 %.\n\n\nحل. تمرین 29.92. \\(16{,}800\\,\\text{m}^3 \\times 25 = 420\\,\\text{k u}\\).\n\n\nحل. تمرین 29.93. 30.9 درجه (مثال 29.12).\n\n\nحل. تمرین 29.94. 27.6 درجه.\n\n\nحل. تمرین 29.95. 1.45 و 0.74.\n\n\nحل. تمرین 29.96. حدودِ 78 (مثال 29.18).\n\n\nحل. تمرین 29.97. معیار: بودجه با رواداری برابر است و حاشیه ندارد؛ کنترلِ محلی با GNSS ایستا و دوربین (مثال 29.1).\n\n\nحل. تمرین 29.98. معیار: حد حدودِ 29 mm است؛ دوباره خواندن، نه پخش‌کردن (مثال 29.2).\n\n\nحل. تمرین 29.99. معیار: سوگیری بزرگ است؛ مبنای ارتفاعی یا ارتفاعِ آنتن وارسی شود (مثال 29.3).\n\n\nحل. تمرین 29.100. معیار: درون‌یابی استثنا را پنهان می‌کند؛ گمانه یا CPT پیش از طراحی (مثال 29.6).\n\n\nحل. تمرین 29.101. معیار: آزمایش، با یادداشت روی لاگ (مثال 29.8).\n\n\nحل. تمرین 29.102. معیار: نشست، سختیِ دورانی و لایهٔ نرم محدودکننده‌اند (مثال 29.9).\n\n\nحل. تمرین 29.103. معیار: بازهٔ فصلی و سیل‌گیر لازم است (مثال 29.10).\n\n\nحل. تمرین 29.104. معیار: سد می‌سازد؛ خاک‌ریز تا تاجِ آبرو و مسیرِ سرریز (مثال 29.15).\n\n\nحل. تمرین 29.105. معیار: کامیون‌های آب و سنگ‌دانه بیشترِ آسیب را می‌زنند (مثال 29.16).\n\n\nحل. تمرین 29.106. معیار: بلندکردن متوقف تا کارِ دوباره و آزمایش؛ وارسیِ مهندسِ عمران (مثال 29.19، مثال 29.29).\n\n\nحل. تمرین 29.107. معیار: سیلِ ۵۰ ساله سرریز می‌کند؛ پاک‌سازی و بازرسی پس از هر جریان (مثال 29.22).\n\n\nحل. تمرین 29.108. معیار: سنگ‌چین یا سدِ تأخیری هر 5 m (مثال 29.23).\n\n\nحل. تمرین 29.109. معیار: قاعدهٔ از پیش نوشته؛ پراکندگی (مثال 29.27).\n\n\nحل. تمرین 29.110. معیار: نه؛ گزارشِ عدمِ انطباق، مغزه، مهندسِ سازه (مثال 29.30).\n\n\nحل. تمرین 29.111. معیار: یخ یا بتن‌ریزیِ شبانه با انبارِ سایه‌دار (مثال 29.31).\n\n\nحل. تمرین 29.112. معیار: اصلاح و خواندنِ دوباره پیش از آزادکردنِ نقطهٔ توقف (مثال 29.33).\n\n\nحل. تمرین 29.113. معیار: سرعتِ کمتر، چسباننده، پسابِ تصفیه‌شده (مثال 29.36).\n\n\nحل. تمرین 29.114. معیار: تخلیه، وارسیِ سرریز، رهاسازیِ آبِ زلال فقط (مثال 29.35).\n\n\nحل. تمرین 29.115. معیار: روند و سناریو (مثال 29.41).\n\n\nحل. تمرین 29.116. معیار: ۳۵۶ ساعت زیرِ صفر؛ بتن‌ریزی و گرم‌کنِ باتری (مثال 29.43).\n\n\nحل. تمرین 29.117. معیار: ارزان روی نقشه، گران پس از ساخت (مثال 29.46).\n\n\nحل. تمرین 29.118. معیار: ذخیره جداست؛ لولهٔ برداشت بالای ترازِ ذخیره (مثال 29.47).\n\n\nحل. تمرین 29.119. معیار: حدودِ 70 m³ با باران و آب؛ جداکننده و حوضچهٔ نگه‌داری (مثال 29.48).\n\n\nحل. تمرین 29.120. معیار: ماه‌های تابستان بی‌حاشیه‌اند (مثال 29.51).\n\n\nحل. تمرین 29.121. معیار: کمبودِ 54,000 m³؛ منبع نام برده شود (مثال 29.50).\n\n\nحل. تمرین 29.122. معیار: تبخیر بیش از کلِ نیاز (مثال 29.52).\n\n\nحل. تمرین 29.123. معیار: کامیون روی آستانه با برنامهٔ خشک‌سالی (مثال 29.53، مثال 29.54).\n\n\nحل. تمرین 29.124. معیار: فقط 1.8 m بالای کفِ آبراهه؛ بستر در بالادست بلندتر؛ مطالعهٔ سیل (مثال 29.59).\n\n\nحل. تمرین 29.125. معیار: ثابت‌شدنِ مسیر یک سال عقب می‌افتد (مثال 29.60).\n\n\nحل. تمرین 29.126. معیار: زمانِ راه و شمارِ کامیون؛ کارخانهٔ ساختگاه (مثال 29.62).\n\n\nحل. تمرین 29.127. معیار: فقط محمولهٔ بد رد می‌شد؛ کنترلِ فرایندِ سازنده (مثال 29.64).\n\n\nحل. تمرین 29.128. معیار: کمترین آزمون آماری نیست؛ برآوردِ محلی با شمارِ آزمون‌ها (مثال 29.12).\n\n\nحل. تمرین 29.129. معیار: ورود ممنوع؛ پایین‌آوردنِ آب یا نگه‌داشتنِ دیواره؛ وارسیِ فردِ صلاحیت‌دار (مثال 29.13).\n\n\nحل. تمرین 29.130. معیار: معادلهٔ 29.1 با جزءهای کوچک‌تر و نسبتِ بزرگ‌تر از ۱.\n\n\nحل. تمرین 29.131. معیار: CPT، نمونهٔ دست‌نخورده، آزمایش‌های مقاومت و سختی، آب، شیمی (مثال 29.66).\n\n\nحل. تمرین 29.132. معیار: معادلهٔ 29.6 و مونت‌کارلو؛ مرکز و چند CPT (مثال 29.7).\n\n\nحل. تمرین 29.133. معیار: بخش 29.3.2 با خاک‌ریزِ محدود در گذرها.\n\n\nحل. تمرین 29.134. معیار: معادلهٔ 29.16 و حدِ مجاز (مثال 29.17).\n\n\nحل. تمرین 29.135. معیار: دبی، گرفتگی، سرریز، نگه‌داری، هزینه (بخش 29.3.9).\n\n\nحل. تمرین 29.136. معیار: مثال 29.23 و مثال 29.24.\n\n\nحل. تمرین 29.137. معیار: مثال 29.25 و مثال 29.35.\n\n\nحل. تمرین 29.138. معیار: معادلهٔ 29.23، معادلهٔ 29.25، کفِ مطلق، گزارشِ عدمِ انطباق.\n\n\nحل. تمرین 29.139. معیار: بخش 29.4.8.\n\n\nحل. تمرین 29.140. معیار: دمای بتنِ تازه، چسباننده، دماسنج، عایق (مثال 29.31، مثال 29.32).\n\n\nحل. تمرین 29.141. معیار: بخش 29.6.5 و بخش 29.6.4.\n\n\nحل. تمرین 29.142. معیار: بخش 29.7، همه با U-105.\n\n\nحل. تمرین 29.143. معیار: معادلهٔ 29.32 با ذخیرهٔ جدا (مثال 29.51).\n\n\nحل. تمرین 29.144. معیار: مثال 29.50 و مثال 29.36.\n\n\nحل. تمرین 29.145. معیار: بخش 29.9.4.\n\n\nحل. تمرین 29.146. معیار: مثال 29.56.\n\n\nحل. تمرین 29.147. معیار: مثال 29.60.\n\n\nحل. تمرین 29.148. معیار: بخش 29.11.3.\n\n\nحل. تمرین 29.149. معیار: مثال 29.61.\n\n\nحل. تمرین 29.150. معیار: مثال 29.67 با شاهدِ هر یافته.\n\n\nحل. تمرین 29.151. معیار: قاعده‌ها پیش از خواندن، یافته با پیامد، پرسش بی‌راه‌حل (مثال 29.39).\n\n\nحل. تمرین 29.152. معیار: احتمالِ بازطراحی، هزینهٔ آن، هزینهٔ شناسایی (فصلِ ۲۲، مثال 29.66).\n\n\nحل. تمرین 29.153. معیار: منبع پیش از مقدار، ترازنامهٔ ماهانه، روشِ خشک، برنامهٔ خشک‌سالی (بخش 29.8، بخش 29.9).\n\n\nحل. تمرین 29.154. معیار: مثال 29.41 و مثال 29.44.\n\n\nحل. تمرین 29.155. معیار: بخش 29.10 و فصلِ ۱۴.\n\n\nحل. تمرین 29.156. معیار: خواندنِ خروجی در برابرِ شکل و فیزیک (مثال 29.59، مثال 29.15).\n\n\nحل. تمرین 29.157. معیار: بخش 29.4.13 و فصلِ ۵۲.\n\n\nحل. تمرین 29.158. معیار: پرسش، نه راه‌حل؛ تصمیم‌ها با مهندس، مرجع و بهره‌بردار.\n\n\nحل. تمرین 29.159. معیار: ثبتِ خطرِ فصلِ ۲۲ با سطرهای زمین، آب، سیل، آتش.\n\n\n29.20.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 refraction depth, crossover 40 m, 400/1800 m/s: 16.0 m\nP02 Nq at 34 deg: 29.4\nP03 square 2 m footing, sand phi 30, gamma 18, depth 1 m: 654 kPa\nP04 allowable with FS 3: 218 kPa\nP05 settlement, 150 kPa, B 20 m, E 40 MPa: 60 mm\nP06 rational, C 0.35, 30 mm/h, 3.2 km2: 9.3 m3/s\nP07 Kirpich, 1.5 km at 2 %: 25 min\nP08 1.2 m pipe full at 1 %, n 0.024: 2.11 m3/s\nP09 USLE, R 300, K 0.3, LS 2.07, C 0.5: 93 t/ha/yr\nP10 widening, R 80 m, L 30 m: 5.8 m\nP11 crane mat 2,000 kN on 2 x 5 m at 1 m: 111 kPa\nP12 lot 95, 96, 97 with k 0.5: mean - 0.5 s = 95.50\nP13 characteristic of 40, 42, 44, 46 MPa: 38.8 MPa\nP14 Cooper-Jacob, 0.4 L/s, T 1.5e-4, S 2e-4, r 0.3 m, 30 d: 3.8 m\nP15 trench inflow k 1e-4, h 5 to 4.7 m, R 30 m, 2 sides, 100 m: 0.97 L/s\nP16 50-year level, mu 16, beta 6: 39.4 mm\nP17 raw water for 1,529 m3 treated at 60 % recovery: 2548 m3\nP18 firewater 3,000 L/min for 60 min: 180 m3\nP19 washes of 109.2 m3 each in 1,529 m3: 14\nP20 towers on 7.06 km at 300 m spans: 25\nمثال‌های کوچک:\nE01 refraction depth, crossover 30 m, 500/2000 m/s: 11.62 m\nE02 bearing factors at 30 deg: Nc 30.14, Nq 18.40, Ngamma 22.40\nE03 rational method, C 0.5, 50 mm/h, 1 km2: 6.95 m3/s\nE04 Manning, 1 m wide 0.5 m deep, n 0.015, 1 %: 1.323 m3/s\nE05 USLE, R 100, K 0.3, LS 1, C 0.1: 3.0 t/ha/yr\nE06 Gumbel 100-year level, mu 10, beta 2: 19.20\nE07 2:1 spread, 1,000 kN on 1 x 1 m at 1 m depth: 250 kPa\nE08 settlement, 200 kPa, B 2 m, E 20 MPa, I 1: 18.2 mm",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/29-site-investigation-civil.html#sec-ch29-refs",
    "href": "chapters/29-site-investigation-civil.html#sec-ch29-refs",
    "title": "29  شناساییِ ساختگاه و کارهای عمرانی",
    "section": "29.21 منابع",
    "text": "29.21 منابع\n\nIEC 61400-6:2020؛ EN 1997-2:2024؛ ISO 22476-3:2005؛ ISO 14688-1:2017؛ ISO 2859-1:2026؛ ISO 46001:2019؛ چارچوبِ محیطی و اجتماعیِ STD-108 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ مکانیکِ خاک و مهندسیِ پی، هیدرولوژی و زهکشیِ راه، فنِ ساختِ بتن، نقشه‌برداری، و منابعِ آب‌های زیرزمینی؛ فصل‌های ۲، ۳، ۱۰، ۱۴، ۱۸، ۲۲، ۲۴ و ۲۵ همین کتاب.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>29</span>  <span class='chapter-title'>شناساییِ ساختگاه و کارهای عمرانی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html",
    "href": "chapters/30-structures-foundations.html",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "",
    "text": "30.1 نقشهٔ فصل\nپیش‌نیازها: فیزیک و مواد (فصل 4)، توربینِ بادی (فصل 11)، شناساییِ ساختگاه (فصل 29)، کابل و خط (فصل 24) و ترانسفورماتور و پست (فصل 25).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۲۹ زمین را خواند و پرسش‌هایش را نوشت. این فصل سازه‌ها را روی همان زمین می‌سنجد: برج و فونداسیونِ توربین، میزهای PV، دکل‌های خط و سازه‌های پست. پیش‌تر سه فصل به این‌جا ارجاع داده بودند. فصلِ ۴ بلندشدنِ لبهٔ فونداسیون را و فصلِ ۱۱ کمانش، خستگیِ جوش‌ها و فلنج‌ها و دهانهٔ در را «وارسی‌های واقعی»ِ فصلِ ۳۰ نامیده بودند. این فصل همان‌ها را حساب می‌کند. تحویل‌دادنی‌ها مبنای سازه‌ای، مقایسهٔ طرح‌های فونداسیون، بستهٔ بازبینیِ طراحی، برگهٔ همراهِ ساخت و سوابقِ برپایی‌اند، با تصمیمِ D-034. فصلِ ۳۱ همین سازه‌ها را حمل و برپا می‌کند و فصلِ ۴۷ آن‌ها را در کارخانه می‌سازد.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-map",
    "href": "chapters/30-structures-foundations.html#sec-ch30-map",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nمسیرِ بار و عمرِ طراحیِ سازه‌های نیروگاه را توضیح دهد و بارهای باد، زلزله، برف، دما و ساخت را با شکل‌های ساده برآورد کند.\nپاسخِ سازه را بسنجد: کمانشِ پوسته، خستگیِ جوش با منحنیِ تنش-عمر و بارِ معادلِ آسیب، دهانه‌ها، بسامد روی فونداسیونِ نرم و تغییرشکل.\nمحصول‌های سازه‌ای را با وارسیِ حاکمِ هر کدام بشناسد: ستون‌ها و پرلین‌های PV، پیچ و جوش، قفسهٔ پیچِ مهار و گروت، میلگرد، روکش و دوام.\nطرح‌های مفهومیِ فونداسیون را زیرِ فرض‌های متفاوتِ خاک مقایسه کند و پرسش‌هایی برای مهندسان بنویسد، بی‌آن‌که طرحی را برگزیند.\nبرگهٔ همراهِ ساخت و برنامهٔ بازرسیِ یک بخشِ برج را بنویسد و وارسی‌هایی را که مهندس یا بازرسِ دارای صلاحیت می‌خواهند جدا کند.\nبارها و مرزهای طراحیِ دکل‌ها، دروازه‌ها، پایهٔ تجهیزات و پلینتِ ترانسفورماتور را توضیح دهد.\nنقشِ وارسیِ مستقل، بستهٔ بازبینی و پایشِ پس از برپایی را بیان کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nگشتاورِ رانشِ 900 kN در ارتفاعِ 100 m چقدر است؟\nمدولِ مقطعِ یک لولهٔ نازک به چه چیزهایی بستگی دارد؟\nقاعدهٔ ماینر چه می‌گوید؟\nبازهٔ \\(1P\\) و \\(3P\\) چیست؟\nدر فصلِ ۲۹، زیرِ توربینِ T07 چه خاکی بود؟\n\nپاسخ‌ها: (۱) 90 MN m؛ (۲) قطر و ضخامتِ دیواره، تقریباً \\(\\pi D^2 t/4\\)؛ (۳) آسیب‌ها جمع می‌شوند و شکست وقتی است که جمع به ۱ برسد؛ (۴) بسامدِ چرخشِ روتور و سه برابرِ آن؛ (۵) رسِ نرم بالای ماسهٔ میانی. اگر دو پرسش یا بیشتر را نتوانستید، فصل 4 و فصل 11 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nهمهٔ بارها، ضریب‌ها، رده‌ها و رواداری‌ها آموزشیاند (A-356 تا A-362) و هیچ‌کدام طراحی نیست. سندِ بارِ سازندهٔ توربین، آیین‌نامه‌های سازه‌ای، لرزه‌ای و بارگذاریِ محل، و گواهیِ نوعی با ارزیابیِ ساختگاه حاکم‌اند. طراحی را مهندسانِ سازه و ژئوتکنیکِ دارای صلاحیت انجام می‌دهند و وارسی‌کنندهٔ مستقل آن را وارسی می‌کند. جوش، آزمونِ غیرمخرب و پوشش را بازرسانِ دارای گواهی تأیید می‌کنند. بالابری و کار در ارتفاع زیرِ برنامهٔ ایمنیِ فصل‌های ۳۱ و ۳۲ است.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-a",
    "href": "chapters/30-structures-foundations.html#sec-ch30-a",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.2 الف. بارها و پاسخِ سازه",
    "text": "30.2 الف. بارها و پاسخِ سازه\nسازه‌های نیروگاه سه خانواده‌اند: توربین (برج و فونداسیون)، میزهای PV، و خط و پست. هر سه یک پرسش دارند: باری که می‌رسد از چه مسیرِ باری به خاک می‌رود، و کدام حلقهٔ آن مسیر زودتر از همه به حدش می‌رسد. این بخش بارها را می‌شمارد و پاسخِ سازه را می‌سنجد: تنش، کمانش، خستگی، بسامد و تغییرشکل. همهٔ بارها و ضریب‌ها آموزشیاند (A-356 تا A-362). در پروژهٔ واقعی، سند بارِ سازندهٔ توربین، آیین‌نامه‌های پروژه و گواهیِ نوعی آن‌ها را تعیین می‌کنند.\n\n\n\n\n\n\nشکل 30.1: مسیرِ بار در سه خانوادهٔ سازه‌های نیروگاهِ P، از بار (راست) تا خاک (چپ). هر حلقه از نظرِ مقاومت، خستگی و سختی وارسی می‌شود.\n\n\n\nبرنامه‌ها:\npython -m companion.ch30.examples_a     # masses, wind, vortex, seismic, PV, combination\npython -m companion.ch30.examples_b     # buckling, fatigue, door, frequency, deflection\npython -m companion.ch30.examples_m     # rainflow, Miner, durability\n\n30.2.1 جرم‌ها و مسیرِ بار\nایده. بار از روتور به ناسل، یاتاقانِ یاو، فلنج‌های برج، قفسهٔ پیچِ مهار، بتن و سرانجام خاک می‌رود. سه نوع بار از همهٔ حلقه‌ها می‌گذرد. بارِ تولید در اوجِ رانش است. بارِ حدی را تندبادِ ۵۰ ساله روی روتورِ متوقف می‌سازد. بارِ خستگی هم جمعِ میلیون‌ها چرخهٔ کوچک است.\nthe load path of one turbine, top to ground (weights in MN)\n  rotor and nacelle 271 t        2.66\n  steel tower 340 t              3.34\n  concrete 620 m3               14.88\n  backfill 800 m3               14.40\n  total on the ground           35.27\n  tower-base loads (characteristic, teaching A-356):\n    production (peak)              M   92.3 MN m   H 0.92 MN\n    extreme (parked, 50-yr gust)   M  184.6 MN m   H 1.60 MN\n    fatigue: DEL at 1e7 cycles     M   30.0 MN m   H 0.00 MN\n  each load passes rotor -&gt; nacelle -&gt; yaw bearing -&gt; tower\n  flanges -&gt; anchor cage -&gt; concrete -&gt; soil; every joint on\n  that path is checked for strength, fatigue and stiffness\n  - a chain fails at its weakest link, not on average\n\nمثال 30.1 (فونداسیون از همه سنگین‌تر) پرسش. وزنِ فونداسیون و خاکِ رویش در برابرِ وزنِ همهٔ آنچه رویش ایستاده چقدر است؟\nپاسخ. بتن و خاکِ برگشته حدودِ 29 MN وزن دارند، در برابرِ 6 MN برج، روتور و ناسل.\nتفسیر. فونداسیونِ وزنی برای نگه‌داشتنِ وزن ساخته نمی‌شود. کارش ایستادگی در برابرِ گشتاورِ واژگونی است: 185 MN m در بارِ حدی. وزنِ خودش اهرمی است که آن گشتاور را خنثی می‌کند (بخش 30.2.6). وارسی: \\(620 \\times 24 + 800 \\times 18 = 14{,}880 + 14{,}400\\,\\text{kN}\\).\n\n\n\n30.2.2 باد با ارتفاع و پسای برج\nایده. سرعتِ باد با ارتفاع زیاد می‌شود. فشارِ دینامیکی با مربعِ سرعت بالا می‌رود و نیروی پسا با فشار، ضریبِ پسا و سطح:\n\\[\nv(z) = v_\\text{ref}\\left(\\frac{z}{z_\\text{ref}}\\right)^{\\alpha}, \\qquad\nq = \\tfrac12\\,\\rho\\,v^2, \\qquad F = q\\,C_\\text{d}\\,A\n\\tag{30.1}\\]\ndef wind_profile(v_ref: float, z_ref: float, z: float,\n                 alpha: float = 0.14) -&gt; float:\n    \"\"\"Mean wind speed at height z by the power law (m/s).\"\"\"\n    return v_ref * (z / z_ref) ** alpha\n\n\ndef dynamic_pressure(v: float, rho: float = 1.225) -&gt; float:\n    \"\"\"q = rho v^2 / 2 (Pa).\"\"\"\n    return 0.5 * rho * v * v\n\n\ndef peak_speed(v_mean: float, ti: float, g_peak: float = 3.5) -&gt; float:\n    \"\"\"Peak gust from mean speed and turbulence intensity (m/s).\"\"\"\n    return v_mean * (1 + g_peak * ti)\n\n\ndef drag_force(q: float, cd: float, area: float) -&gt; float:\n    \"\"\"F = q Cd A (N).\"\"\"\n    return q * cd * area\n\n\ndef vortex_speed(f_hz: float, d_m: float, strouhal: float = 0.2) -&gt; float:\n    \"\"\"Wind speed at which vortex shedding locks onto frequency f (m/s).\"\"\"\n    return f_hz * d_m / strouhal\nthe 50-year gust with height and the tower's own drag (teaching)\n  gust at 10 m 41.1 m/s, power law 0.11, air 1.09 kg/m3\n  gust at hub 52.9 m/s, pressure 1,528 Pa\n  tower drag 277 kN, base moment 14.4 MN m (Cd 0.6)\n  against the parked extreme of A-356: 185 MN m\n  in the storm the tower's own drag adds about 8 % to the base\n  moment: the turbine maker's load set includes it, and a\n  site gust above the turbine's class is a question for\n  the maker (site suitability, ch 11)\n\n\n\n\n\n\nشکل 30.2: تندبادِ ۵۰ ساله با ارتفاع (قانونِ توانی با \\(\\alpha = 0.11\\) از 41.1 m/s در 10 m؛ آموزشی).\n\n\n\n\nمثال 30.2 (سهمِ خودِ برج) پرسش. پسای خودِ برج در تندبادِ ۵۰ ساله چه گشتاوری در پایه می‌سازد؟\nپاسخ. حدودِ 14 MN m، یعنی حدودِ 8 % بارِ حدیِ روتورِ متوقف.\nتفسیر. سندِ بارِ سازنده این سهم را در خود دارد. تندبادی بالاتر از کلاسِ توربین در ساختگاه پرسشی برای سازنده است (مناسب‌بودنِ ساختگاه، فصلِ ۱۱)، نه چیزی که طراحِ فونداسیون خودش جبران کند. وارسی: \\(\\tfrac12 \\times 1.09 \\times 52.9^2 = 1{,}525\\,\\text{Pa}\\) در ارتفاعِ هاب.\n\n\n\n30.2.3 ریزشِ گردابه: برجِ بی‌ناسل\nایده. باد پشتِ استوانه گردابه‌هایی می‌سازد که یکی‌درمیان جدا می‌شوند. بسامدِ این ریزش با سرعتِ باد بالا می‌رود (\\(f = St\\,v/D\\)، با عددِ استروهال \\(St \\approx 0.2\\)). اگر به بسامدِ طبیعیِ سازه برسد، سازه قفل می‌شود و نوسانِ عرضی‌اش رشد می‌کند. سرعتِ قفل‌شدن چنین است:\n\\[\nv_\\text{cr} = \\frac{f\\,D}{St}\n\\tag{30.2}\\]\nvortex shedding: the tower standing without its nacelle\n  bare tower (equivalent tube, ch 11): f1 = 0.45 Hz\n  with the rotor and nacelle on top: 0.215 Hz\n  lock-in speed at the 3.0 m top (Strouhal 0.2): 6.8 m/s\n  hours of the data-pack year within 15 % of it: 1970 of 8,760\n  with the nacelle on: lock-in at 3.2 m/s - harmless\n  a bare tower meets its lock-in wind in 22 % of the\n  hours: towers are not left standing without the nacelle\n  overnight unless the maker's procedure allows it (with a\n  temporary damper or a wind limit) - a construction load\n  the finished turbine never sees (ch 31)\n\n\n\n\n\n\nشکل 30.3: ساعت‌های سالِ داده بر حسبِ سرعتِ باد در ارتفاعِ هاب، و بازهٔ قفل‌شدنِ برجِ بی‌ناسل (6.8 m/s ± 15 %).\n\n\n\n\nمثال 30.3 (باری که نیروگاهِ تمام‌شده هرگز نمی‌بیند) پرسش. چرا برجی که در یک روز تا بالا برپا شده، اما ناسل هنوز رویش نیست، نباید شب تنها بماند؟\nپاسخ. برجِ بی‌ناسل بسامدِ 0.45 Hz دارد و در بادِ 6.8 m/s قفل می‌شود. این باد در 22 % ساعت‌های سال می‌وزد. با ناسل، سرعتِ قفل‌شدن به 3.2 m/s می‌رسد که بی‌خطر است.\nتفسیر. این یک بارِ ساخت است: فقط در دورهٔ برپایی هست. روالِ سازنده آن را مهار می‌کند: حدِ باد برای ماندنِ برجِ بی‌ناسل، میراگرِ موقت، یا نصبِ ناسل در همان روز (فصلِ ۳۱). وارسی: \\(0.45 \\times 3.0/0.2 = 6.75\\,\\text{m/s}\\).\n\n\n\n30.2.4 برشِ پایهٔ لرزه‌ای\nایده. زلزله زمین را تکان می‌دهد و سازه به اندازهٔ جرمش نیرو می‌گیرد. روشِ نیروی جانبیِ معادل این نیرو را از طیفِ پاسخ می‌خواند: شتابی که سازه‌ای با دورهٔ تناوبِ \\(T\\) تجربه می‌کند. این‌جا شکلِ ساده‌ای آموزشی به کار رفته، نه طیفِ یک آیین‌نامه: یک فلات با \\(2.5\\,a_g\\) تا \\(T_c\\)، و کاهش با \\(1/T\\) پس از آن.\n\\[\nV = m\\,g\\,\\frac{S_a(T)}{q_\\text{b}}\n\\tag{30.3}\\]\nدر این رابطه \\(q_\\text{b}\\) ضریبِ رفتار است که توانِ سازه در جذبِ انرژی را نشان می‌دهد (این‌جا ۱).\nequivalent seismic base shear (teaching spectrum: plateau 2.5 ag\n  to 0.6 s, falling as 1/T beyond; ag = 0.25 g; no code assumed)\n  structure                period s   Sa/g    mass t   shear kN\n  turbine (top + 0.24 tower)     4.65   0.081      353        279\n  main transformer on plinth     0.15   0.625       95        582\n  turbine: 28 MN m at the base against 185 from wind -\n  wind governs the tall, soft tower\n  transformer: a stiff, heavy item sits on the plateau; with\n  tall bushings, anchors and the plinth, earthquake can\n  govern the substation - the local seismic code and the\n  equipment's qualification decide (ch 25)\n\nمثال 30.4 (بلند و نرم، کوتاه و سفت) پرسش. برای توربین و برای ترانسفورماتورِ اصلی، کدام بار حاکم است: باد یا زلزله؟\nپاسخ. برای توربین، با دورهٔ تناوبِ 4.65 s، زلزله فقط 28 MN m گشتاور می‌سازد در برابرِ 185 از باد. ترانسفورماتور اما با دورهٔ 0.15 s روی فلاتِ طیف است و 582 kN برش می‌گیرد.\nتفسیر. سازهٔ بلند و نرم از بیشترِ انرژیِ زلزله فرار می‌کند. سازهٔ کوتاه، سنگین و سفت آن را کامل می‌گیرد. پس در پست، زلزله ممکن است حاکم باشد: مهارها، پلینت، و تأییدِ لرزه‌ایِ بوشینگ‌های بلند (بخش 30.6.5، فصلِ ۲۵). طیفِ واقعی را آیین‌نامهٔ لرزه‌ایِ محل می‌دهد. وارسی: \\(2.5 \\times 0.25 \\times 0.6/4.65 = 0.081\\,g\\).\n\n\n\n30.2.5 بارهای میزِ PV: باد، برف و گرما\none PV table (2P x 26, 25 deg; teaching coefficients A-360, A-361)\n  area 134 m2, length 29.5 m\n  50-yr gust at 2 m: pressure 646 Pa; uplift (net coefficient 1.2): 104 kN\n  dead weight 29 kN; net uplift 75 kN on 12 posts\n  snow 0.4 kPa on plan: 49 kN downward (rare here)\n  temperature range of the steel: -8.6 to 65.7 C (sun +25 K)\n  free expansion of a 29.5 m rail: 26 mm\n  wind uplift, not weight, sizes the posts and their\n  embedment; the rail needs slotted holes or a joint so\n  the heat is not turned into a force on the posts\n\nمثال 30.5 (باد بالا می‌کشد) پرسش. کدام بار ستون‌ها و عمقِ کوبیدنشان را تعیین می‌کند؟\nپاسخ. برکنشِ باد: 104 kN در برابرِ 29 kN وزن. برکنشِ خالص 75 kN روی ۱۲ ستون می‌افتد.\nتفسیر. وزنِ میز کم است و باد آن را بالا می‌کشد. پس ستون باید در خاک گیر کند (بخش 30.3.1). گرما هم ریلِ 29.5 m را 26 mm دراز می‌کند. سوراخِ لوبیایی یا درزِ انبساط جلوی تبدیلِ آن به نیرو روی ستون‌ها را می‌گیرد. وارسی: \\(12 \\times 10^{-6} \\times 29.5 \\times 74.3 = 26\\,\\text{mm}\\).\n\n\n\n30.2.6 ترکیبِ بارها و پایداری در برابرِ واژگونی\nایده. هر بارِ مشخصه در یک ضریبِ جزئی ضرب می‌شود تا عدمِ قطعیتش در وارسی بیاید. بارِ اثرگذار بزرگ‌تر و وزنِ پایدارکننده کوچک‌تر گرفته می‌شود. ضریب‌ها را آیین‌نامه تعیین می‌کند. این‌جا 1.35 و 0.9 فقط آموزشی‌اند.\noverturning about the toe of the 20 m base, extreme case (teaching\n  factors: action x 1.35, stabilising weight x 0.9; the code sets real ones)\n  case                     overturning MN m   resisting MN m   ratio\n  characteristic                        190              353    1.85\n  factored (teaching)                   257              317    1.24\n  the factors make the check carry its own uncertainty; the\n  ratio stays above 1, but the soil under the compressed\n  part of the base is checked too (lesson D, effective area)\n\nمثال 30.6 (پایدار، اما نه کافی) پرسش. فونداسیونِ 20 m با ضریب‌ها در برابرِ واژگونی پایدار است. پس کار تمام است؟\nپاسخ. نه. نسبتِ پایداری 1.24 است، اما این فقط یکی از وارسی‌هاست. در بخش 30.5 همین فونداسیون در وارسیِ «بلندنشدن در تولید» رد می‌شود.\nتفسیر. فونداسیون چند وارسیِ جدا دارد: واژگونیِ کلی، بلندنشدنِ لبه در بارِ عادی، فشارِ خاک روی سطحِ مؤثر، سختیِ دورانی و نشست. گذشتن از یکی چیزی دربارهٔ دیگری نمی‌گوید. وارسی: \\(35.3 \\times 10 = 353\\,\\text{MN m}\\) گشتاورِ مقاوم.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه نوع بارِ توربین را نام ببرید و بگویید هر کدام چه چیزی را اندازه می‌کند.\nسرعتِ 10 m/s در 10 m با \\(\\alpha = 0.14\\) در 100 m چقدر است؟\nاگر سرعت دو برابر شود، فشارِ دینامیکی چند برابر می‌شود؟\nسرعتِ قفل‌شدنِ استوانه‌ای به قطرِ 4 m با بسامدِ 0.3 Hz چیست؟\nچرا برجِ با ناسل از ریزشِ گردابه آسیب نمی‌بیند؟\nچرا زلزله برای ترانسفورماتور خطرناک‌تر از توربین است؟\nبرشِ پایهٔ جرمِ 50 t روی فلاتِ طیف با \\(a_g = 0.2\\,g\\) چقدر است؟\nچرا وزنِ میزِ PV بارِ حاکم نیست؟\nفرقِ پایداری در برابرِ واژگونی و بلندنشدنِ لبه چیست؟\nضریب‌های جزئی را چه کسی تعیین می‌کند؟\n\n\n\n\n\n30.2.7 کمانشِ پوسته و تنشِ حدی\nایده. برجِ لوله‌ایِ نازک پیش از آن‌که فولادش تسلیم شود، با چین‌خوردنِ موضعیِ دیواره (کمانش) از کار می‌افتد. تنشِ کمانشِ کشسانِ یک استوانهٔ کامل \\(0.605\\,E\\,t/r\\) است، اما نقص‌های ساخت (بیضی‌شدگی، فرورفتگی، جوش) آن را چند برابر کم می‌کنند. یک ضریبِ کاهشِ نقص این را نشان می‌دهد. وقتی تسلیم و کمانش نزدیک هم‌اند، با هم برهم‌کنش دارند. رابطهٔ رانکین این را به ساده‌ترین شکل نشان می‌دهد:\n\\[\n\\sigma_\\text{el} = \\kappa\\,0.605\\,E\\,\\frac{t}{r}, \\qquad\n\\frac{1}{\\sigma_\\text{R}} = \\frac{1}{f_y} + \\frac{1}{\\sigma_\\text{el}}\n\\tag{30.4}\\]\ndef shell_buckling(e_pa: float, t_m: float, r_m: float,\n                   knockdown: float) -&gt; float:\n    \"\"\"Axial buckling stress of a thin cylinder, the classical value\n    0.605 E t / r times a knock-down factor for imperfections (Pa).\"\"\"\n    return knockdown * 0.605 * e_pa * t_m / r_m\n\n\ndef rankine(fy: float, s_el: float) -&gt; float:\n    \"\"\"Strength when yield and elastic buckling interact (Rankine):\n    1 / s = 1 / fy + 1 / s_el.\"\"\"\n    return 1 / (1 / fy + 1 / s_el)\nextreme bending up the tower against buckling (teaching, A-356)\n  (moment falls with height; knock-down 0.4 on 0.605 E t/r;\n   Rankine: 1/s = 1/fy + 1/s_el)\n  section  D m   t mm   r/t   stress MPa   strength MPa   use   t for use 1\n        1  4.50    46    49          260            265   0.98         46 mm\n        2  4.12    40    52          267            261   1.02         41 mm\n        3  3.75    32    59          268            252   1.06         34 mm\n        4  3.38    26    65          202            244   0.83         23 mm\n  with this teaching knock-down, sections 2 and 3 of the\n  ch 11 wall schedule are thin: buckling, not yield, sets\n  the wall (strength far below 355 MPa); the real check\n  uses the code's reduction for the fabrication quality\n  class - which is why ovality and dents are measured\n\n\n\n\n\n\nشکل 30.4: تنشِ حدیِ خمشی در چهار بخشِ برج در برابرِ مقاومت با کمانش (رانکین، ضریبِ کاهشِ ۰٫۴؛ آموزشی). بخش‌های ۲ و ۳ از آن بیشترند.\n\n\n\n\nمثال 30.7 (کمانش، نه تسلیم) پرسش. مقاومتِ بخشِ پایه در برابرِ تنشِ 260 MPa چقدر است و چرا از 355 کمتر است؟\nپاسخ. 265 MPa. کمانشِ کشسان با ضریبِ کاهش 1,039 MPa است و ترکیبش با تسلیم مقاومت را به 265 پایین می‌آورد.\nتفسیر. فصلِ ۱۱ فقط تسلیم را وارسی کرده بود (بهره‌وریِ 0.74) و گفته بود کمانش وارسیِ واقعی است. این‌جا، با ضریبِ کاهشِ آموزشی، بخش‌های ۲ و ۳ کمی بیش از ظرفیت‌اند و دیوارهٔ 41 و 34 mm لازم دارند. ضریبِ واقعی را آیین‌نامه بر پایهٔ ردهٔ کیفیتِ ساخت می‌دهد. از همین رو بیضی‌شدگی و فرورفتگی در کارخانه اندازه‌گیری می‌شوند (بخش 30.4.1). وارسی: \\(1/(1/355 + 1/1039) = 264.6\\,\\text{MPa}\\).\n\n\n\n30.2.8 خستگیِ جوش‌های محیطی\nایده. در بیست سال، برج بیش از صد میلیون چرخهٔ بار می‌بیند. هر جزئیاتِ جوش یک منحنیِ تنش-عمر (S-N) دارد. در شکلِ دوخطیِ آموزشی، شیب ۳ است تا \\(5 \\times 10^6\\) چرخه و شیب ۵ پس از آن، و منحنی با بازهٔ تنش در \\(2 \\times 10^6\\) چرخه («ردهٔ جزئیات») نام می‌گیرد:\n\\[\n\\begin{aligned}\nN &= N_C\\left(\\frac{\\Delta\\sigma_C}{\\Delta\\sigma}\\right)^{3}, && \\Delta\\sigma \\ge \\Delta\\sigma_D \\\\\nN &= N_D\\left(\\frac{\\Delta\\sigma_D}{\\Delta\\sigma}\\right)^{5}, && \\Delta\\sigma &lt; \\Delta\\sigma_D\n\\end{aligned}\n\\tag{30.5}\\]\ndef sn_life(ds: float, ds_c: float, n_c: float = 2e6, m1: float = 3.0,\n            n_d: float = 5e6, m2: float = 5.0) -&gt; float:\n    \"\"\"Cycles to failure at stress range ds on a bilinear S-N curve:\n    slope m1 through (n_c, ds_c) down to n_d, slope m2 below (no cut-off).\"\"\"\n    ds_d = ds_c * (n_c / n_d) ** (1 / m1)\n    if ds &gt;= ds_d:\n        return n_c * (ds_c / ds) ** m1\n    return n_d * (ds_d / ds) ** m2\nfatigue of the circumferential welds (DEL at 1e7 cycles, teaching\n  detail class 71 MPa, slopes 3 and 5, stress x 1.15)\n  section  range MPa   damage   t for damage 1   t buckling   t chosen\n        1        48.6     1.39            50 mm        46 mm      50 mm\n        2        50.0     1.59            45 mm        41 mm      45 mm\n        3        50.1     1.61            36 mm        34 mm      36 mm\n        4        37.8     0.40            22 mm        23 mm      26 mm\n  steel added to the tower: about 32 t on 340 t\n  fatigue, not the storm, sizes the lower welds: with the\n  ch 11 walls three sections exceed a damage of 1; thicker\n  cans, a better weld detail (ground flush) or a lower\n  load set fix it - the maker's tower design does this with\n  the real load spectrum and the code's detail categories\n\n\n\n\n\n\nشکل 30.5: منحنیِ تنش-عمرِ دوخطیِ یک جزئیاتِ جوشی (ردهٔ آموزشیِ ۷۱، شیب‌های ۳ و ۵، بی‌حدِ برش).\n\n\n\n\nمثال 30.8 (خستگی پایهٔ برج را اندازه می‌کند) پرسش. با بارِ معادلِ آسیبِ 30 MN m و ضریبِ آموزشیِ 1.15، آسیبِ جوش‌های محیطی در عمر چقدر است و چه دیواره‌ای لازم است؟\nپاسخ. آسیبِ بخش‌های ۱ تا ۳ از ۱ بیشتر است (1.39، 1.59، 1.61). دیواره‌های لازم به ترتیب 50، 45 و 36 mm هستند و برج حدودِ 32 t فولادِ بیشتر می‌خواهد.\nتفسیر. در بخش‌های پایینی، خستگی دیواره را از کمانش هم بیشتر می‌کند. طوفان پایهٔ برج را اندازه نمی‌کند؛ خستگی اندازه می‌کند. راه‌ها سه‌تاست: دیوارهٔ ضخیم‌تر، جزئیاتِ بهتر (جوشِ سنگ‌زده و هم‌سطح)، یا مجموعهٔ بارِ کمتر. طراحیِ واقعی را سازنده با طیفِ بارِ واقعی و رده‌های آیین‌نامه انجام می‌دهد. وارسی: \\(\\Delta\\sigma = 30 \\times 10^6/0.709 \\times 1.15 = 48.6\\,\\text{MPa}\\).\n\n\n\n30.2.9 بارِ معادلِ آسیب از یک سابقهٔ بار\nایده. بارِ واقعی یک سیگنالِ نامنظم است. شمارشِ جریانِ باران (فصل‌های ۴ و ۱۱) آن را به چرخه‌هایی با بازهٔ معین می‌شکند. بارِ معادلِ آسیب بارِ ثابتی است که با تعدادِ چرخهٔ مرجع همان آسیب را بسازد:\n\\[\n\\Delta M_\\text{eq} = \\left(\\frac{\\sum_i n_i\\,\\Delta M_i^{\\,m}}{N_\\text{eq}}\\right)^{1/m}\n\\tag{30.6}\\]\nrainflow counting of a 10-minute tower-base moment record (synthetic)\n  133 counted ranges; largest 33.7 MN m\n  DEL at 1 Hz, slope m = 3: 11.53 MN m\n  DEL at 1 Hz, slope m = 5: 15.21 MN m\n  the same record gives a larger DEL for the steeper slope:\n  the big ranges weigh more - so a DEL is always quoted with\n  its slope and its reference cycle count, and welds (m 3)\n  and bolts or composites (other slopes) get their own\n\n\n\n\n\n\nشکل 30.6: سابقهٔ ده‌دقیقه‌ایِ گشتاورِ پایهٔ برج (ساختگی) که با شمارشِ جریانِ باران به چرخه‌ها شکسته می‌شود.\n\n\n\nMiner's sum for a stress spectrum at a weld (teaching, detail 71)\n  range MPa   cycles in 20 yr   damage (bilinear)   damage (slope 3 only)\n         80           2.0e+04               0.014                   0.014\n         60           2.0e+05               0.060                   0.060\n         45           1.5e+06               0.141                   0.191\n         30           8.0e+06               0.099                   0.302\n         20           4.0e+07               0.065                   0.447\n  total                                      0.38                    1.01\n  the many small ranges below the knee hurt far less on the\n  shallower slope: the single-slope shortcut is safe but\n  pessimistic; the bilinear curve the code gives (with or\n  without a cut-off) is what the designer uses\n\nمثال 30.9 (میانبرِ تک‌شیب، محافظه‌کار) پرسش. جمعِ ماینرِ طیفِ تنشِ یک جوش با منحنیِ دوخطی و با شیبِ ۳ به‌تنهایی چقدر است؟\nپاسخ. 0.38 در برابرِ 1.01.\nتفسیر. چرخه‌های کوچکِ فراوانِ زیرِ زانو روی شیبِ ۵ بسیار کمتر آسیب می‌زنند. میانبرِ تک‌شیب امن، اما بدبینانه است. بارِ معادلِ آسیب هم همیشه با شیب و تعدادِ چرخهٔ مرجعش گزارش می‌شود: شیبِ ۵ برای همان سابقه عددِ بزرگ‌تری می‌دهد. وارسی: \\(8 \\times 10^6/(2 \\times 10^6 \\times (71/30)^3) = 0.302\\).\n\n\n\n30.2.10 دهانهٔ در\nthe door opening near the base (2.4 x 1.0 m, teaching)\n  nominal bending stress at the door level: 127 MPa (production)\n  stress at the opening's corner, concentration factor:\n    plain cut opening            Kt 3.0:  382 MPa\n    with a welded door frame     Kt 1.6:  204 MPa\n  a plain hole triples the stress at its corners, beyond\n  yield in a storm and far beyond the fatigue range: the\n  door frame (a thick, shaped ring welded in) restores the\n  section, and its welds are among the most inspected on\n  the tower\n\nمثال 30.10 (سوراخ، تنش را سه برابر می‌کند) پرسش. گوشهٔ یک دهانهٔ سادهٔ بریده‌شده در تولید چه تنشی می‌بیند؟\nپاسخ. حدودِ 382 MPa: بیش از تسلیم در تولیدِ عادی. با قابِ جوشی این عدد به 204 MPa می‌رسد.\nتفسیر. قابِ در، حلقه‌ای ضخیم و شکل‌دار که درون جوش می‌شود، مقطع را بازمی‌گرداند. جوش‌هایش از پربازرسی‌ترین جوش‌های برج‌اند. فصلِ ۱۱ دهانهٔ در را در کنارِ کمانش و خستگی یکی از «وارسی‌های واقعی» نامیده بود. وارسی: \\(3.0 \\times 127 = 381\\,\\text{MPa}\\).\n\n\n\n30.2.11 بسامدِ برج روی فونداسیونِ نرم\nایده. فصلِ ۱۱ بسامدِ نخستِ برج را با پایهٔ گیردار حساب کرد (0.215 Hz) و فاصله‌اش از لبهٔ بازهٔ \\(1P\\) را 12 % یافت. خاک اما گیردار نیست: فونداسیون کمی می‌چرخد. سختیِ دورانیِ پایهٔ دایره‌ای روی خاکِ کشسان و ترکیبِ آن با بسامدِ برج به روشِ دانکرلی چنین است:\n\\[\n\\begin{aligned}\nK_\\theta &= \\frac{8\\,G\\,r^3}{3\\,(1-\\nu)} \\\\\n\\frac{1}{f^2} &= \\frac{1}{f_\\text{fixed}^2} + \\frac{1}{f_\\theta^2}, \\qquad\nf_\\theta = \\frac{1}{2\\pi}\\sqrt{\\frac{K_\\theta}{m\\,h^2}}\n\\end{aligned}\n\\tag{30.7}\\]\ntower frequency on a flexible foundation (Dunkerley; teaching soils)\n  fixed base f1 = 0.215 Hz; 1P max 0.192 Hz; required margin 10 % (A-359)\n  -&gt; f1 at least 0.2112 Hz -&gt; rocking stiffness at least 177 GN m/rad\n  founding soil                            K GN m/rad   f1 Hz   margin\n  dense sand and gravel (T01-T06, T08-T12)        305   0.213   10.8 %\n  medium sand at founding level (T07)             103   0.209    8.6 % short\n  T07 with water at 0.5 m                          82   0.207    7.8 % short\n  the margin requirement, turned into a stiffness, is met on\n  dense ground and missed at T07 (with or without the high\n  water): there stiffness, not strength, decides the\n  foundation - the schemes of lesson D are compared on it\n\n\n\n\n\n\nشکل 30.7: بسامدِ نخستِ برج بر حسبِ سختیِ دورانیِ فونداسیون (دانکرلی)، لبهٔ بازهٔ \\(1P\\) و حاشیهٔ لازمِ ۱۰ درصد؛ سه حالتِ خاکِ آموزشی.\n\n\n\n\nمثال 30.11 (سختی، نه مقاومت) پرسش. الزامِ حاشیهٔ ۱۰ درصدیِ سازنده به چه سختیِ دورانی‌ای تبدیل می‌شود و کدام خاک آن را برآورده می‌کند؟\nپاسخ. \\(f_1 \\ge 0.2112\\,\\text{Hz}\\) یعنی \\(K_\\theta \\ge 177\\,\\text{GN m/rad}\\). زمینِ متراکم (305) برآورده می‌کند. ماسهٔ میانیِ T07 (103) و همان با آبِ بالا (82) نه.\nتفسیر. در T07 فونداسیونی که از نظرِ باربری کافی است، برای بسامد کم است. منحنی هم نشان می‌دهد چرا: بالای حدودِ 300 GN m/rad سختیِ بیشتر بسامد را چندان بالا نمی‌برد. زیرِ آن، هر کاهشِ سختی فاصله تا \\(1P\\) را سریع می‌خورد. طرح‌های بخش 30.5 بر همین پایه مقایسه می‌شوند. وارسی: \\(8 \\times 25 \\times 10^6 \\times 10^3/(3 \\times 0.65) = 102.6\\,\\text{GN m/rad}\\).\n\nthe thicker walls of lesson B change the tower's frequency\n  +32 t of steel low in the tower: stiffness up about 8 % (estimate),\n  effective mass up 2.2 %\n  fixed-base f1: 0.215 -&gt; 0.221 Hz\n  thicker walls low down raise the frequency a little: one\n  fix (fatigue) helps another check (1P margin) - but every\n  change to the tower goes back through the whole loop:\n  loads, frequency, fatigue, foundation (lesson D)\n\n\n30.2.12 تغییرشکل و شاقولی\ntower-top deflection at peak thrust (equivalent tube, teaching)\n  bending of the tower: 1.44 m at 100 m\n  rocking of the base on T07 soil: tilt 0.90 mrad -&gt; 0.09 m at the top\n  the top sways more than a metre in normal operation: that\n  is design, not damage; what is checked is the permanent\n  tilt of the foundation after settlement (verticality\n  surveys, lesson C) and the blade-tower clearance (ch 11)\n\nمثال 30.12 (نوسانِ طراحی‌شده) پرسش. نوکِ برج در اوجِ رانش چقدر جابه‌جا می‌شود و چه بخشی از آن از چرخشِ پایه است؟\nپاسخ. 1.44 m از خمشِ برج و فقط 0.09 m از چرخشِ پایه روی خاکِ T07.\nتفسیر. نوسانِ متریِ نوک بخشی از طراحی است، نه آسیب. آنچه وارسی می‌شود کجیِ ماندگارِ فونداسیون پس از نشست است (بخش 30.4.11) و فاصلهٔ نوکِ پره از برج (فصلِ ۱۱). وارسی: \\(92.3/102.6 \\times 10^3 = 0.90\\,\\text{mrad}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تنشِ کمانشِ واقعی چند برابر کمتر از مقدارِ کلاسیکِ \\(0.605\\,E\\,t/r\\) است؟\nبا رانکین، مقاومتِ فولادِ 355 MPa با کمانشِ کشسانِ 700 MPa چقدر است؟\nعمرِ جزئیاتِ ۷۱ در بازهٔ 60 MPa چند چرخه است؟\nچرا خستگی، و نه طوفان، دیوارهٔ پایهٔ برج را تعیین می‌کند؟\nبارِ معادلِ آسیب بدونِ شیب و تعدادِ چرخهٔ مرجع چه کم دارد؟\nچرا میانبرِ تک‌شیب محافظه‌کار است؟\nقابِ در چه کاری می‌کند؟\nسختیِ دورانیِ پایه‌ای به شعاعِ 12 m با \\(G = 40\\,\\text{MPa}\\) و \\(\\nu = 0.3\\) چیست؟\nچرا بالای حدودِ 300 GN m/rad سختیِ بیشتر بسامد را چندان بالا نمی‌برد؟\nنوسانِ نوکِ برج و کجیِ ماندگار چه فرقی دارند؟\n\n\n\n\n\n30.2.13 خورشید برج را خم می‌کند\nبرنامه:\npython -m companion.ch30.examples_n\nایده. وقتی خورشید یک سمتِ برج را گرم‌تر می‌کند، آن سمت درازتر می‌شود و برج به سمتِ سرد خم می‌شود. برای لوله‌ای به قطرِ \\(D\\) و ارتفاعِ \\(H\\) با اختلافِ دمای \\(\\Delta T\\) میانِ دو سمت، جابه‌جاییِ نوک چنین است:\n\\[\ny = \\frac{\\alpha\\,\\Delta T\\,H^2}{2D}\n\\tag{30.8}\\]\nthe sun bends the tower: one side warmer than the other\n  top deflection = alpha dT H^2 / (2 D) for a tube of diameter D\n  dT K    D m    top deflection mm\n     5   3.75                  80\n    10   3.75                 160\n    15   3.75                 240\n  a 10 K difference moves the top about 16 cm - more than\n  the verticality tolerance; towers are surveyed at dawn\n  or in overcast weather, with the turbine yawed and still,\n  and the temperature recorded with the reading (lesson C)\n\nمثال 30.13 (نقشه‌برداری در سپیده‌دم) پرسش. ده درجه اختلافِ دما میانِ دو سمتِ برج نوک را چقدر جابه‌جا می‌کند؟\nپاسخ. حدودِ 160 mm، یعنی بیش از سه برابرِ رواداریِ شاقولی (بخش 30.4.11).\nتفسیر. شاقولیِ برج در سپیده‌دم یا هوای ابری اندازه‌گیری می‌شود. توربین در آن هنگام ساکن و در جهتی ثبت‌شده است و دما همراهِ عدد ثبت می‌شود. برجی که در ظهرِ تابستان «کج» اندازه‌گیری شده شاید فقط آفتاب خورده باشد. وارسی: \\(12\\times10^{-6} \\times 10 \\times 100^2/(2 \\times 3.75) = 0.16\\,\\text{m}\\).\n\n\n\n30.2.14 روشِ ریلی برای برجِ پله‌ای\nایده. فصلِ ۱۱ برج را لوله‌ای یکنواخت فرض کرد. روشِ ریلی شکلی تقریبی برای مُد فرض می‌کند و انرژیِ کرنشی را با انرژیِ جنبشی برابر می‌گذارد. شکلِ مُد را خیزِ برج زیرِ نیرویی واحد در نوک می‌گیریم:\n\\[\n\\omega^2 \\approx \\frac{P\\,y_\\text{top}}{\\sum_i m_i\\,y_i^2 + M_\\text{top}\\,y_\\text{top}^2}\n\\tag{30.9}\\]\nدر این رابطه \\(y_i\\) خیزِ تکهٔ \\(i\\) است، \\(m_i\\) جرمِ آن و \\(M_\\text{top}\\) جرمِ بالای برج.\nRayleigh estimate of the stepped tower's frequency (fixed base)\n  1 m pieces, tapered diameters, +8 % mass for internals; top 271 t\n  walls [46, 40, 32, 26] mm (ch 11): f1 = 0.226 Hz\n  walls [50, 45, 36, 26] mm (fatigue, lesson B): f1 = 0.236 Hz\n  ch 11's equivalent tube gave 0.215 Hz\n  Rayleigh is an upper bound (5 % above ch 11 here); the ratio\n  is the useful result: the extra steel raises f1 by 4.5 %\n  scaled to ch 11: fixed 0.2247 Hz; T07 on 20 m base 0.217 Hz (13.2 %)\n  the thicker walls would close T07's frequency gap - but\n  only the maker's final tower model may be credited, so\n  lesson D keeps 0.215 Hz as the conservative basis\n\nمثال 30.14 (فولادِ خستگی، بسامد را هم بالا می‌برد) پرسش. دیواره‌های ضخیم‌ترِ درسِ خستگی بسامدِ برج را چقدر بالا می‌برند و برای T07 چه معنایی دارد؟\nپاسخ. حدودِ 4.5 %. اگر به مدلِ فصلِ ۱۱ مقیاس شود، T07 روی پیِ 20 m به 0.217 Hz و حاشیهٔ 13 % می‌رسد.\nتفسیر. روشِ ریلی کرانِ بالاست و عددِ مطلقش 5 % از مدلِ فصلِ ۱۱ بیشتر است. نسبتِ دو حالت اما قابلِ اعتماد است. فولادی که برای خستگی افزوده شد شاید شکافِ بسامدِ T07 را هم ببندد. اما فقط مدلِ نهاییِ برجِ سازنده را می‌توان به حساب آورد. پس آزمایشگاهِ ت همان 0.215 Hz محتاطانه را نگه می‌دارد. این یافته در مبنای D-034 به‌عنوانِ پرسش برای سازنده ثبت می‌شود. وارسی: \\(0.215 \\times 0.236/0.226 = 0.2245\\,\\text{Hz}\\).\n\n\n\n30.2.15 بزرگ‌نماییِ دینامیکی نزدیکِ تشدید\nایده. نیرویی هماهنگ با بسامدِ \\(f\\) روی سازه‌ای با بسامدِ طبیعیِ \\(f_1\\) و نسبتِ میراییِ \\(\\zeta\\) پاسخی بزرگ‌تر از پاسخِ ایستا می‌سازد:\n\\[\n\\text{DAF} = \\frac{1}{\\sqrt{(1 - r^2)^2 + (2\\zeta r)^2}}, \\qquad r = \\frac{f}{f_1}\n\\tag{30.10}\\]\n\n\n\n\n\n\nشکل 30.8: ضریبِ بزرگ‌نماییِ دینامیکی بر حسبِ نسبتِ بسامد برای سه نسبتِ میرایی، با نسبتِ 1P به بسامدِ T07.\n\n\n\ndynamic amplification of a harmonic force near resonance\n  r = forcing / natural frequency; zeta = damping ratio\n      r   zeta 0.005   zeta 0.02   zeta 0.05\n   0.50          1.3         1.3         1.3\n   0.70          2.0         2.0         1.9\n   0.80          2.8         2.8         2.7\n   0.90          5.3         5.2         4.8\n   0.95         10.2         9.6         7.3\n   1.00        100.0        25.0        10.0\n   1.10          4.8         4.7         4.2\n   1.30          1.4         1.4         1.4\n  T07: 1P max / f1 = 0.92 -&gt; amplification about 6\n  near r = 1 damping alone limits the response: a parked\n  rotor (little aerodynamic damping) is the worst case,\n  which is why the margin to 1P is a stiffness rule and\n  the controller avoids lingering at the critical speed\nخطای رایج. حاشیهٔ ۱۰ درصدی تا 1P گاهی سخت‌گیریِ بی‌جا به نظر می‌آید. اما در \\(r = 0.92\\) پاسخ شش برابرِ پاسخِ ایستاست و در \\(r = 0.95\\) نزدیکِ ده برابر. روتورِ پارک‌شده میراییِ آیرودینامیکیِ کمی دارد و بدترین حالت است. پس حاشیه قاعده‌ای برای سختی است، و کنترل‌گر هم روتور را از درنگ در سرعتِ بحرانی دور نگه می‌دارد.\n\n\n30.2.16 دنباله و خستگی\nwhat a wake does to fatigue (teaching: DEL scales with TI)\n  ambient TI 0.10; waked TI from ch 14's spacing\n  turbine      TI     DEL ratio   damage ratio m=3   m=5\n  free stream  0.10        1.00               1.00    1.00\n  one wake     0.14        1.40               2.74    5.38\n  deep in rows 0.17        1.70               4.91   14.20\n  a 40 % higher turbulence nearly triples the weld damage\n  (m = 3): the maker's load set is valid for the layout's\n  turbulence only, and a site suitability check confirms\n  that every position, waked ones included, stays inside it\n\nمثال 30.15 (توربینی پشتِ توربینِ دیگر) پرسش. اگر آشفتگی در دنباله از 0.10 به 0.14 برسد، آسیبِ خستگیِ جوش‌ها چند برابر می‌شود؟\nپاسخ. با شیبِ ۳، حدودِ 2.7 برابر. با شیبِ ۵، حدودِ 5.4 برابر.\nتفسیر. مجموعهٔ بارِ سازنده فقط برای آشفتگیِ همان چیدمان معتبر است. وارسیِ تناسبِ ساختگاه نشان می‌دهد که هر جایگاه، از جمله جایگاه‌های پشتِ دنباله، درونِ آن می‌ماند (فصل‌های ۱۱ و ۱۴). فاصله‌گذاریِ تنگ‌تر برای انرژیِ بیشتر شاید بهای خستگی داشته باشد. این مدلِ ساده فقط نشان می‌دهد چرا. وارسی: \\(1.4^3 = 2.74\\).\n\n\n\n30.2.17 بودجهٔ کجیِ برج\ntilt budget at the tower top (teaching, metres)\n  foundation tilt limit (teaching 3 mm/m)   0.300\n  erection verticality (lesson C)           0.050\n  thermal, 10 K across the tower            0.160\n  mean thrust at rated (static)             0.450\n  worst case sum 0.96 m; independent parts RSS + thrust 0.79 m\n  the foundation limit dominates the permanent part: a\n  settlement survey that shows 1 mm/m after one year is\n  a third of the budget gone - the trend matters (lesson C)\nایده. کجیِ نوکِ برج چند سهم دارد: کجیِ پی، رواداریِ برپایی، خمِ گرمایی و خیزِ زیرِ رانشِ روتور. سهمِ پی ماندگار است و با زمان بیشتر می‌شود. نشستی که پس از یک سال 1 mm/m کجی نشان دهد، یک‌سومِ حدِ آموزشی را گرفته است. پس روندِ نشست مهم است، نه فقط عددِ امروز (بخش 30.4.13).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nده درجه اختلافِ دما روی برجی 80 m با قطرِ 3.5 m نوک را چقدر جابه‌جا می‌کند؟\nچرا شاقولی در سپیده‌دم اندازه‌گیری می‌شود؟\nچرا روشِ ریلی کرانِ بالای بسامد است؟\nضریبِ بزرگ‌نمایی در \\(r = 0.9\\) و \\(\\zeta = 0.02\\) چقدر است؟\nچرا روتورِ پارک‌شده بدترین حالتِ تشدید است؟\nآشفتگیِ 0.17 آسیب را با شیبِ ۳ چند برابر می‌کند؟\nوارسیِ تناسبِ ساختگاه چه چیزی را ثابت می‌کند؟\nچهار سهمِ بودجهٔ کجی را نام ببرید.\n\n\n\n\n\n30.2.18 توفانِ «پنجاه‌ساله» در عمرِ طرح\nبرنامه:\npython -m companion.ch30.examples_t\nایده. رویدادی با دورهٔ بازگشتِ \\(T\\) سال در هر سال احتمالِ \\(1/T\\) دارد. احتمالِ دست‌کم یک بار رخ‌دادنش در \\(n\\) سالِ عمر چنین است:\n\\[\nP = 1 - \\left(1 - \\frac{1}{T}\\right)^n\n\\tag{30.11}\\]\nchance of meeting a return-period event within the design life\n  return period yr   in 25 years   in 30 years\n                10          93 %          96 %\n                50          40 %          45 %\n               100          22 %          26 %\n               475           5 %           6 %\n              2475           1 %           1 %\n  the '50-year' gust has a 40 % chance of arriving during a\n  25-year life: it is a likely event, not a remote one,\n  which is why it is a characteristic load with partial\n  factors on top, and the 475-year earthquake about 5 %\n\nمثال 30.16 (پنجاه‌ساله یعنی محتمل) پرسش. تندبادِ پنجاه‌ساله با چه احتمالی در عمرِ ۲۵ سالهٔ توربین می‌وزد؟\nپاسخ. حدودِ 40 %. زلزلهٔ ۴۷۵ ساله حدودِ 5 %.\nتفسیر. تندبادِ پنجاه‌ساله رویدادی دور نیست، محتمل است. پس بارِ مشخصه است و ضریب‌های جزئی رویش اعمال می‌شوند (بخش 30.5.4). زلزلهٔ ۴۷۵ ساله کم‌احتمال‌تر است، اما پیامدش برای سازه‌های پست و ترانسفورماتور بزرگ است (بخش 30.6.5). وارسی: \\(1 - 0.98^{25} = 0.40\\).\n\n\n\n30.2.19 میرایی در برابرِ ریزشِ گردابه\nایده. دامنهٔ نوسانِ ناشی از ریزشِ گردابه به عددِ اسکروتون وابسته است. این عدد جرم و میرایی را در برابرِ نیروی هوا می‌سنجد:\n\\[\nSc = \\frac{2\\,m\\,\\delta}{\\rho\\,D^2}, \\qquad \\delta = 2\\pi\\zeta\n\\tag{30.12}\\]\nدر این رابطه \\(m\\) جرمِ واحدِ طول است، \\(\\delta\\) کاهشِ لگاریتمی و \\(D\\) قطر.\ndamping against vortex shedding: the Scruton number (bare tower)\n  Sc = 2 m delta / (rho D^2), delta = 2 pi zeta (log decrement)\n  case                           zeta     Sc     relative amplitude\n  bare steel tower                0.002     8.6                 1.00\n  with temporary damper           0.010    43.1                 0.20\n  tuned mass damper               0.040   172.4                 0.05\n  the vortex amplitude falls roughly as 1/Sc: a damper that\n  raises damping fivefold cuts the swing to a fifth - which\n  is how the maker's procedure may allow a bare tower to\n  stand overnight (lesson A); without it, a wind limit applies\nبرجِ فولادیِ بی‌ناسل میراییِ بسیار کمی دارد. میراگرِ موقت میرایی را پنج برابر و دامنه را تقریباً یک‌پنجم می‌کند. به همین دلیل روالِ سازنده شاید ماندنِ برجِ برهنه را در شب، با میراگر، مجاز بداند. بدونِ میراگر، حدِ باد برقرار است (بخش 30.2.3، فصلِ ۳۱).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاحتمالِ رویدادِ صدساله در ۳۰ سال چقدر است؟\nچرا تندبادِ پنجاه‌ساله بارِ مشخصه است و نه بارِ استثنایی؟\nعددِ اسکروتون با \\(\\zeta = 0.005\\) برای همان برج چقدر است؟\nچرا برجِ کامل با ناسل و روتور از ریزشِ گردابه آسیب نمی‌بیند، با اینکه میراییِ عرضیِ آن کم می‌ماند؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-b",
    "href": "chapters/30-structures-foundations.html#sec-ch30-b",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.3 ب. محصولاتِ سازه‌ای و مصالح",
    "text": "30.3 ب. محصولاتِ سازه‌ای و مصالح\nبخشِ الف بارها و پاسخ را دید. این بخش به محصول‌ها می‌پردازد: ستون‌ها و پرلین‌های PV، پیچ‌ها و جوش‌ها، قفسهٔ پیچِ مهار، گروت، میلگرد، و پوشش‌ها. هر محصول یک وارسیِ حاکم دارد که اغلب همانی نیست که اول به ذهن می‌رسد. مصالح هم با محیطِ ساختگاه می‌سنجند: سرما، خاکِ خورنده و آفتاب.\nبرنامه‌ها:\npython -m companion.ch30.examples_c     # PV posts, piles, zinc, purlins, bolts\npython -m companion.ch30.examples_g     # toughness, welds, anchors, grout, slab\n\n30.3.1 ستون‌های PV: برکنش و عمق\nایده. ستونِ کوبیده با اصطکاکِ جداره در برابرِ بیرون‌کشیدن می‌ایستد و با فشارِ خاکِ جلویش در برابرِ بارِ جانبی:\n\\[\nF_\\text{up} = p\\,L\\,f_\\text{s} + W, \\qquad\nH_\\text{u} = \\frac{0.5\\,\\gamma\\,d\\,L^3\\,K_\\text{p}}{e + L}\n\\tag{30.13}\\]\nدر این رابطه \\(p\\) محیط است، \\(L\\) عمق، \\(f_\\text{s}\\) اصطکاکِ واحد، \\(d\\) پهنا، \\(K_\\text{p}\\) ضریبِ فشارِ مقاوم و \\(e\\) ارتفاعِ اثرِ بار. رابطهٔ دوم، رابطهٔ بِرومز برای شمعِ کوتاهِ سرآزاد در ماسه است.\ndef pile_uplift(perimeter_m: float, length_m: float, skin_kpa: float,\n                weight_kn: float = 0.0) -&gt; float:\n    \"\"\"Uplift resistance of a pile: shaft friction plus its weight (kN).\"\"\"\n    return perimeter_m * length_m * skin_kpa + weight_kn\n\n\ndef broms_lateral_sand(d_m: float, l_m: float, gamma: float, kp: float,\n                       e_m: float) -&gt; float:\n    \"\"\"Lateral capacity of a short free-head pile in sand (Broms):\n    H = 0.5 gamma d L^3 Kp / (e + L) (kN), load at height e.\"\"\"\n    return 0.5 * gamma * d_m * l_m ** 3 * kp / (e_m + l_m)\n\n\n\n\n\n\nشکل 30.9: نمای کنارِ میزِ ثابتِ PV: فشارِ باد عمود بر صفحه، مؤلفه‌های برکنش و افقی، و آنچه در خاک ایستادگی می‌کند.\n\n\n\npost loads (edge post, teaching) and embedment by skin friction\n  uplift 8.2 kN, horizontal 5.5 kN per edge post (12 posts a table)\n  soil (ch 29)                  skin kPa   embedment for FS 2 m\n  dense sand and gravel               25                   1.19\n  silty sand, loose (top)             12                   2.48\n  silty sand with gypsum              10                   2.97\n  the loose top layer more than doubles the embedment; skin\n  friction is the least certain number in the table, so it\n  is measured, not assumed: pull-out tests on site (below)\nlateral capacity of a short post in sand (Broms, free head)\n  d 0.15 m, load 1.2 m above ground, gamma 18 kN/m3\n  embedment m   phi 30 (Kp 3.0)   phi 34 (Kp 3.5)   load x 2\n          1.2               2.9               3.4       11.0\n          1.6               5.9               6.9       11.0\n          2.0              10.1              11.8       11.0\n  capacity grows with the cube of embedment; at 1.6 m the\n  post fails sideways long before it pulls out - in dense\n  sand the side load, not the uplift, sets the depth (about\n  2 m): the test programme pairs pull-out with lateral tests\n\nمثال 30.17 (وارسی‌ای که انجام نشده بود حاکم است) پرسش. در ماسهٔ متراکم، عمقِ لازم برای برکنش 1.19 m است. پس ستونِ 1.6 m کافی است؟\nپاسخ. نه. در 1.6 m ظرفیتِ جانبی 5.9 kN است در برابرِ 11 kN لازم. ستون پیش از بیرون‌کشیده‌شدن کنار می‌رود و حدودِ 2 m عمق لازم است.\nتفسیر. ظرفیتِ جانبی با مکعبِ عمق بالا می‌رود. در ماسهٔ متراکم، بارِ جانبی عمق را تعیین می‌کند و در ماسهٔ سست، برکنش. برنامهٔ آزمایش هم آزمایشِ بیرون‌کشیدن را با آزمایشِ بارِ جانبی جفت می‌کند. وارسی: \\(0.5 \\times 18 \\times 0.15 \\times 1.6^3 \\times 3/2.8 = 5.9\\,\\text{kN}\\).\n\n\n\n30.3.2 آزمایشِ بیرون‌کشیدن در ساختگاه\npull-out tests on posts driven 1.6 m (required 2 x design = 16.3 kN)\n  zone                 mean kN   s     5 % fractile   below required\n  PV north (BH-09)        24.0   2.2           20.5     0 of 10\n  PV south (BH-10)        18.6   4.7           10.8     3 of 10\n  in pull-out north passes at 1.6 m; south, on looser silty\n  sand, does not: deeper posts there (or a test at 2.2 m) - the\n  embedment is set zone by zone from the test results,\n  and the test procedure and load are in the specification\n\nمثال 30.18 (عمق، بخش به بخش) پرسش. ستون‌های 1.6 m در دو بخشِ بلوکِ PV چه نتیجه‌ای می‌دهند؟\nپاسخ. در شمال همه می‌گذرند و صدکِ ۵ 20.5 kN است. در جنوب سه از ده رد می‌شوند و صدکِ ۵ 10.8 kN است.\nتفسیر. اصطکاکِ جداره نامطمئن‌ترین عددِ جدول است، پس اندازه‌گیری می‌شود. عمق برای هر بخش از نتیجهٔ آزمایش تعیین می‌شود: ستونِ بلندتر در جنوب، یا آزمایشی دیگر در 2.2 m. روال و بارِ آزمایش در مشخصات است. وارسی: \\(2 \\times 8.2 = 16.3\\,\\text{kN}\\) لازم.\n\n\n\n30.3.3 روی در خاکِ ساختگاه\ngalvanized posts in the site's soils (zinc 85 um; teaching rates)\n  soil                          um/yr   zinc life yr   30-yr plant?\n  dense sand, dry (most)          1.0             85   yes\n  silty sand, moist               3.0             28   NO\n  gypsum, saline (BH-07 area)     8.0             11   NO\n  where the soil is aggressive the zinc is gone in about\n  ten years: a thicker coating, a sacrificial steel\n  allowance or a concrete footing there - the corrosivity\n  tests of ch 29 (missing in most boreholes) decide where\n\nمثال 30.19 (گچ، روی را می‌خورد) پرسش. روکشِ 85 µm روی در خاکِ گچ‌دارِ شور چند سال دوام دارد؟\nپاسخ. حدودِ 11 سال، در برابرِ عمرِ ۳۰ سالهٔ نیروگاه.\nتفسیر. در خاکِ خورنده، روکشِ ضخیم‌تر، ضخامتِ فولادِ قربانی یا پایهٔ بتنی لازم است. آزمایش‌های خوردگیِ فصلِ ۲۹، که در بیشترِ گمانه‌ها انجام نشده بودند (مثال 29.39)، تعیین می‌کنند کجا. وارسی: \\(85/8 = 10.6\\) سال.\n\n\n\n30.3.4 پرلین: مقاومت یا سختی\npurlin over 5.90 m between frames, 883 N/m (teaching sections)\n  moment 3.84 kN m; strength limit fy/1.1; deflection limit L/200\n  section        W cm3   I cm4   stress MPa   deflection mm   result\n  C100x50x2.0      9.0      45          426           147.1   -\n  C120x50x2.5     14.0      84          274            78.8   -\n  C150x50x2.5     19.0     142          202            46.6   -\n  C200x60x2.5     32.0     320          120            20.7   ok\n  the 120 section is strong enough but bends too much; the\n  stiffness limit, not the strength, picks the 200 section -\n  deflection matters because a bending rail stresses the\n  glass and the clamps (the module maker's mounting rules)\n\nمثال 30.20 (خیزی که شیشه را می‌شکند) پرسش. کدام مقطع برای پرلینِ 5.9 m برگزیده می‌شود و چرا؟\nپاسخ. C200. مقطعِ C120 از نظرِ تنش کافی است (274 MPa)، اما خیزش 79 mm است در برابرِ حدِ 30 mm.\nتفسیر. حدِ سختی، نه مقاومت، مقطع را انتخاب می‌کند. خیزِ پرلین به شیشه و گیره‌های پنل تنش می‌دهد و قواعدِ نصبِ سازندهٔ پنل حدِ آن را می‌گذارند. وارسی: \\(5 \\times 883 \\times 5.9^4/(384 \\times 210 \\times 10^9 \\times 84 \\times 10^{-8}) = 78.8\\,\\text{mm}\\).\n\n\n\n30.3.5 اتصالِ لغزش‌بحرانی\na frame splice that must not slip (teaching preload and friction)\n  shear 40 kN; preload 80 kN a bolt; friction 0.3 per surface\n  2 bolts, 1 surface(s):    48 kN  ok\n  2 bolts, 2 surface(s):    96 kN  ok\n  4 bolts, 1 surface(s):    96 kN  ok\n  a slip-resistant joint relies on the preload: the bolts\n  are tightened by a controlled method and the faying\n  surfaces are prepared as specified - paint or galvanizing\n  there lowers the friction the calculation assumed\nایده. در اتصالِ لغزش‌بحرانی، بار با اصطکاکِ میانِ ورق‌ها منتقل می‌شود، نه با برشِ پیچ. اصطکاک از پیش‌بارِ پیچ می‌آید (\\(F = n\\,\\mu\\,F_\\text{p}\\) برای هر سطح). پس پیچ با روشِ کنترل‌شده سفت می‌شود و سطحِ تماس همان‌طور آماده می‌شود که مشخصات می‌گوید. رنگ یا روکشِ روی روی سطحِ تماس اصطکاکی را که محاسبه فرض کرده بود کم می‌کند.\n\n\n30.3.6 چقرمگیِ فولاد در سرما\nsteel toughness against the coldest steel temperature (teaching rule:\n  test temperature at or below the lowest service temperature, and\n  10 K lower for thick welded plates)\n  lowest air temperature of the data-pack year: -8.6 C\n  design value with the margin: -19 C\n  S355 with toughness tested at +20 C    not enough\n  tested at 0 C                          not enough\n  tested at -20 C                        ok\n  tested at -40 C                        ok\n  a desert site still freezes: the tower plates are ordered\n  with toughness proven at -20 C; the grade, the test and\n  the plate thickness are on the mill certificate the\n  traveler checks at plate receipt (lab E)\n\nمثال 30.21 (بیابان هم یخ می‌زند) پرسش. ورقِ برج باید چقرمگی‌اش را در چه دمایی اثبات کند؟\nپاسخ. در −20 °C: کمینهٔ هوای سالِ داده −8.6 °C است و ورقِ ضخیمِ جوشی ده درجه حاشیه می‌خواهد.\nتفسیر. فولادی که در دمای اتاق شکل‌پذیر است، در سرما می‌تواند ناگهان ترد بشکند. گواهیِ ذوب ردهٔ فولاد، دمای آزمونِ ضربه و ضخامت را دارد و برگهٔ همراهِ ساخت آن را در پذیرشِ ورق وارسی می‌کند (بخش 30.4.1). وارسی: \\(-8.6 - 10 = -18.6\\,^\\circ\\text{C}\\)، پس آزمون در −20 °C.\n\n\n\n30.3.7 جوشِ گوشه‌ای و گلوگاه\na fillet weld sized by its throat (teaching strength, no code factor)\n  force 300 kN along a weld; allowable shear ~ 200 MPa\n  leg mm   throat mm   length mm needed\n       6         4.2                354   (stress check 200 MPa)\n       8         5.7                265   (stress check 200 MPa)\n      10         7.1                212   (stress check 200 MPa)\n  the throat, not the leg, carries the load: a bigger leg\n  shortens the weld but adds heat and distortion - the\n  welding engineer balances the two in the WPS\nایده. بارِ جوشِ گوشه‌ای از گلوگاهِ جوش می‌گذرد، که \\(0.707\\) برابرِ ساق است، نه از خودِ ساق. ساقِ بزرگ‌تر جوش را کوتاه‌تر می‌کند، اما گرما و تاب‌برداشتنِ بیشتری می‌آورد. مهندسِ جوش این دو را در دستورالعملِ جوشکاری (WPS) متعادل می‌کند. تنش‌های مجاز این‌جا آموزشی‌اند و ضریب‌های آیین‌نامه را ندارند.\n\n\n30.3.8 قفسهٔ پیچِ مهار و گروت\nایده. برج با یک قفسهٔ پیچِ مهار به فونداسیون بسته می‌شود: پیچ‌های بلند و پیش‌کشیده که از کلِ پدستال تا یک حلقهٔ مدفون می‌روند. تا وقتی پیش‌بار از کششِ بیرونی بیشتر است، بتن و گروتِ زیرِ فلنج در فشار می‌مانند و پیچ‌ها بازهٔ خستگیِ کوچکی می‌بینند. بدترین پیچ روی دایره‌ای به قطرِ \\(D\\) کششِ زیر را می‌بیند:\n\\[\nF_\\text{max} = \\frac{4\\,M}{n\\,D} - \\frac{V}{n}\n\\tag{30.14}\\]\n\n\n\n\n\n\nشکل 30.10: برش از پایهٔ برج: فلنج، لایهٔ گروت، پیچ‌های مهارِ پیش‌کشیده که تا حلقهٔ مدفون در پدستال می‌روند (طرح‌وار).\n\n\n\nanchor-bolt cage under the tower (160 bolts on a 4.3 m circle; teaching)\n  extreme moment 185 MN m, weight 5.99 MN\n  pull on the worst bolt (4 M / n D - V / n): 1,036 kN\n  preload kN   joint closed in the extreme?\n         600   NO - it opens (margin 0.58)\n       1,000   NO - it opens (margin 0.97)\n       1,250   yes (margin 1.21)\n  the cage needs about 1,250 kN a bolt (margin 1.2): bigger bolts\n  or more of them; pretensioned anchors keep the concrete\n  under the flange in compression and the bolts' fatigue\n  range small - re-tensioning after the first months is in\n  the O&M plan\ngrout under the tower flange (ring 4.0-4.6 m, teaching)\n  from preload and weight: 50.8 MPa; plus extreme bending: 45.1 MPa\n  peak compression 95.9 MPa against a high-strength grout\n  (teaching 90 MPa class): use 1.07 - a wider flange ring or a\n  stronger grout follows from the higher preload\n  the grout is the highest-stressed material in the whole\n  foundation: its strength is tested (cubes), its curing\n  is controlled, and the bolts are tensioned only after it\n  has reached strength - a hold point (ch 29, n_itp)\n\nمثال 30.22 (پیش‌بارِ بیشتر، گروتِ قوی‌تر) پرسش. با پیش‌بارِ 600 kN، اتصال در بارِ حدی بسته می‌ماند؟ اگر نه، چه پیش‌باری لازم است و اثرش بر گروت چیست؟\nپاسخ. نه: کششِ بدترین پیچ 1,036 kN است. پیش‌بارِ حدودِ 1,250 kN با حاشیهٔ 1.2 لازم است. فشارِ گروت آن‌وقت به 96 MPa می‌رسد، یعنی 1.07 بارِ ردهٔ آموزشیِ ۹۰.\nتفسیر. یک تغییر تغییرِ دیگری می‌آورد: پیش‌بارِ بیشتر حلقهٔ فلنجِ پهن‌تر یا گروتِ قوی‌تر می‌خواهد. گروت پرتنش‌ترین مصالحِ کلِ فونداسیون است. مقاومتش آزمایش می‌شود، عمل‌آوری‌اش کنترل می‌شود، و پیچ‌ها فقط پس از رسیدنش به مقاومت کشیده می‌شوند، که یک نقطهٔ توقف است. بازکشیِ پیچ‌ها پس از ماه‌های نخست هم در برنامهٔ بهره‌برداری است (بخش 30.4.14). وارسی: \\(4 \\times 185 \\times 10^6/(160 \\times 4.3) - 5.99 \\times 10^6/160 = 1{,}036\\,\\text{kN}\\).\n\n\n\n30.3.9 میلگردِ دال\nbottom reinforcement of the foundation slab under the pedestal\n  moment 2.4 MN m per metre, effective depth 1.6 m (teaching)\n  steel 3,833 mm2 per metre = 4.8 bars of 32 mm (every 210 mm)\n  bottom mesh both ways under the 24 m base: about 27 t of steel\n  the bending design is the simple part; anchorage of the\n  bars, crack width under fatigue, shear and punching round\n  the pedestal are checked by the structural engineer -\n  the bending schedule is the factory's order (lesson H)\nایده. طراحیِ خمشیِ دال ساده‌ترین بخش است: \\(A_\\text{s} = M/(f_\\text{yd}\\,z)\\) با بازوی \\(z \\approx 0.9\\,d\\). مهارِ میلگردها، پهنای ترک زیرِ خستگی، برش، و برشِ سوراخ‌کننده دورِ پدستال را مهندسِ سازه وارسی می‌کند. جدولِ خمِ میلگرد سفارشِ کارخانه است (بخش 30.4.10).\n\n\n30.3.10 دوامِ بتن و پوشش\ncarbonation of the concrete cover, x = k sqrt(t) (teaching k values)\n  concrete                     k mm/sqrt(yr)   years to reach 50 mm   60 mm\n  dense, low w/c (specified)             3.0                    278     400\n  average                                5.0                    100     144\n  poorly cured (hot weather)             8.0                     39      56\n  cover and curing, not strength alone, set the life of the\n  reinforcement: a hot-weather pour cured badly (ch 29) can\n  lose most of its protection within the plant's life;\n  sulphates from gypsum ground (T12) attack faster still\ntower coating: years to first major maintenance (teaching durability\n  for the 320 um system of ch 11; the coating maker states real values)\n  inland desert, dry (low)                25 years\n  near a saline flat (medium)             15 years\n  splash of irrigation or brine (high)     8 years\n  the inside of the tower and the base flange, where\n  condensation and dust collect, often fail first; the\n  O&M plan inspects there before the outside (ch 52)\n\nمثال 30.23 (پوشش و عمل‌آوری، نه فقط مقاومت) پرسش. بتنی که در گرما بد عمل‌آوری شده، پوششِ 50 mm را در چند سال کربناته می‌کند؟\nپاسخ. حدودِ 39 سال. در پایانِ عمرِ ۲۵ ساله، 40 mm از 50 از دست رفته است.\nتفسیر. عمرِ میلگرد را پوشش و عمل‌آوری تعیین می‌کنند، نه فقط مقاومت. دو فصل این‌جا به هم می‌رسند: پوشش‌سنجی و بتنِ گرمِ فصلِ ۲۹ (مثال 29.33، مثال 29.31) شرطِ دوامی‌اند که این‌جا حساب شد. وارسی: \\((50/8)^2 = 39\\) سال.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nستونی به محیطِ 0.55 m و عمقِ 2 m در خاکی با اصطکاکِ 25 kPa چه برکنشی تحمل می‌کند؟\nچرا ظرفیتِ جانبیِ ستون با مکعبِ عمق بالا می‌رود؟\nچرا آزمایشِ بیرون‌کشیدن به‌تنهایی برای تعیینِ عمق بس نیست؟\nروکشِ 85 µm با خوردگیِ 3 µm/yr چند سال دوام دارد؟\nچرا حدِ خیز مقطعِ پرلین را تعیین می‌کند؟\nاتصالِ لغزش‌بحرانی بار را با چه چیزی منتقل می‌کند؟\nدمای آزمونِ ضربهٔ ورقِ برج را چه چیزی تعیین می‌کند؟\nگلوگاهِ جوشِ گوشه‌ای با ساقِ 8 mm چقدر است؟\nکششِ بدترین پیچِ مهار با M = 150 MN m، ۱۲۰ پیچ و قطرِ 4.3 m چیست؟\nچرا پیچ‌های مهار فقط پس از رسیدنِ گروت به مقاومت کشیده می‌شوند؟\n\n\n\n\n\n30.3.11 سختیِ خاک با کرنش کم می‌شود\nبرنامه:\npython -m companion.ch30.examples_p\nایده. مدولِ برشیِ خاک ثابت نیست. در کرنش‌های بسیار کوچک بیشینه است (\\(G_0\\)) و با بزرگ‌شدنِ کرنش کم می‌شود. مدلِ هذلولویِ ساده با کرنشِ مرجعِ \\(\\gamma_\\text{ref}\\) چنین است:\n\\[\n\\frac{G}{G_0} = \\frac{1}{1 + \\gamma/\\gamma_\\text{ref}}\n\\tag{30.15}\\]\n\n\n\n\n\n\nشکل 30.11: کاهشِ نسبتِ مدولِ برشی با کرنش (مدلِ هذلولوی) و سه حالتِ ارتعاش، بهره‌برداری و توفان.\n\n\n\nsoil stiffness falls with strain (hyperbolic model, T07, teaching)\n  G0 = 75 MPa at very small strain; reference strain 1e-04\n  state                   strain    G/G0   G MPa   K GN m/rad   f1 Hz\n  vibration, small         1e-05   0.91      68          280   0.213\n  operation, typical       2e-04   0.33      25          103   0.209\n  extreme storm            1e-03   0.09       7           28   0.194\n  the operating strain gives lesson B's 25 MPa; a storm\n  softens the ground further and lowers f1 for a while -\n  the frequency check uses the operating strain, the\n  rotation check the extreme one, and the geotechnical\n  report states both, from tests, not from this curve\n\nمثال 30.24 (کدام مدول برای کدام وارسی) پرسش. چرا وارسیِ بسامد با کرنشِ بهره‌برداری انجام می‌شود و وارسیِ دوران با کرنشِ توفان؟\nپاسخ. چون بسامد در بارهای روزمره اهمیت دارد و دورانِ بزرگ در توفان. T07 در کرنشِ بهره‌برداری 25 MPa و در توفان حدودِ 7 MPa دارد.\nتفسیر. در توفان بسامد موقتاً به 0.194 Hz می‌رسد، یعنی نزدیکِ لبهٔ 1P. اما روتور در آن هنگام پارک است. گزارشِ ژئوتکنیک هر دو مدول را از آزمون‌ها می‌دهد، نه از این منحنیِ آموزشی (فصلِ ۲۹). وارسی: \\(75/(1 + 2) = 25\\,\\text{MPa}\\).\n\n\n\n30.3.12 لغزشِ پیِ وزنی\nsliding of the gravity base under the extreme load (teaching)\n  dense sand, phi 36        base friction 0.45: resistance  15.7 MN, FS  9.8\n  T07 medium sand, phi 30   base friction 0.36: resistance  12.8 MN, FS  8.0\n  vertical load 35.3 MN, horizontal 1.60 MN\n  a wind turbine base does not slide: the horizontal force\n  is small beside its weight; the moment governs (lift-off,\n  bearing, rotation) - the check is done and recorded, but\n  it is not where the design is decided\nایده. مقاومتِ لغزش اصطکاکِ کفِ پی است: \\(\\mu V\\). ضریبِ \\(\\mu\\) با \\(\\tan(2\\varphi/3)\\) تخمین زده می‌شود. پیِ توربین بادی نمی‌لغزد، چون نیروی افقی در برابرِ وزنش کوچک است. لنگر حاکم است: بلندشدنِ لبه، باربری و دوران. وارسیِ لغزش انجام و ثبت می‌شود، اما طرح در آن‌جا تعیین نمی‌شود.\n\n\n30.3.13 مقاومتِ تسلیم با ضخامت کم می‌شود\nyield strength falls with plate thickness (typical S355 steps)\n  thickness mm   fy MPa   section-1 can (50 mm): fy used\n  up to    16       355\n  up to    40       345\n  up to    63       335\n  up to    80       325\n  stress at the top of section 1 (factored, teaching): 275 MPa\n  use with 355: 0.78; with the 50 mm value 335: 0.82\n  thickening a can for fatigue moves it into a lower yield\n  class: every check of the thick sections uses the yield\n  for its own thickness, from the mill certificate's product\n  standard (lesson C), never the grade's headline number\n\nمثال 30.25 (ورقِ ضخیم‌تر، تسلیمِ کمتر) پرسش. کانِ 50 mm بخشِ نخست با کدام مقاومتِ تسلیم وارسی می‌شود؟\nپاسخ. با 335 MPa، نه 355. بهره‌وری از 0.78 به 0.82 می‌رسد.\nتفسیر. ورقِ ضخیم در نورد کمتر کار می‌شود و مقاومتِ تسلیمِ کمتری دارد. پلکان‌هایش در استانداردِ محصولِ فولاد آمده است. ضخیم‌کردنِ کان برای خستگی آن را به ردهٔ تسلیمِ پایین‌تری می‌برد. هر وارسیِ بخش‌های ضخیم تسلیمِ ضخامتِ خودش را از گواهیِ کارخانه به کار می‌برد (بخش 30.4.7). وارسی: \\(275/335 = 0.82\\).\n\n\n\n30.3.14 خواندنِ آزمونِ بارگذاریِ شمع\nایده. منحنیِ بار و نشستِ شمع آرام خم می‌شود و نقطهٔ گسیختگیِ روشنی ندارد. روشِ دیویسون یک عددِ تعریف‌شده می‌دهد: جایی که منحنی از خطِ کوتاه‌شدگیِ کشسانِ شمع به‌اضافهٔ یک فاصلهٔ ثابت می‌گذرد:\n\\[\ns_\\text{D} = \\frac{P\\,L}{A\\,E} + 4\\,\\text{mm} + \\frac{D}{120}\n\\tag{30.16}\\]\n\n\n\n\n\n\nشکل 30.12: آزمونِ بارگذاریِ ایستای ساختگیِ شمعِ 0.6 m به طولِ 14 m و خطِ دیویسون.\n\n\n\nreading a static load test on a 0.6 m pile, 14 m long (synthetic)\n  load kN   settlement mm   offset line mm\n        0             0.0              9.0\n      300             0.8              9.5\n      600             1.1             10.0\n      900             2.1             10.5\n     1200             3.2             11.0\n     1500             5.1             11.5\n     1800             6.9             12.0\n     2100            10.8             12.5\n     2400            15.4             13.0\n     2700            22.4             13.5\n     3000            31.4             14.0\n     3300            43.8             14.4\n     3600            59.7             14.9\n  elastic line PL/AE plus 4 mm + D/120 = 9.0 mm (Davisson)\n  the curve crosses it at about 2,222 kN: the pile's capacity\n  the method gives one defined number from a curve that\n  bends gradually; the test pile, its loading steps and the\n  method are named in the test specification before the test\n\nمثال 30.26 (یک عدد از یک منحنی) پرسش. ظرفیتِ شمعِ آزمون به روشِ دیویسون چقدر است؟\nپاسخ. حدودِ 2,220 kN.\nتفسیر. روش پیش از آزمون در مشخصاتِ آزمون نام برده می‌شود، همراهِ شمعِ آزمون و گام‌های بارگذاری. اگر روش پس از دیدنِ منحنی انتخاب شود، هر کس عددِ دلخواهش را می‌گیرد. طرحِ S4 در آزمایشگاهِ ت به همین عدد وابسته است. وارسی: \\(4 + 600/120 = 9.0\\,\\text{mm}\\) فاصلهٔ ثابت.\n\n\n\n30.3.15 کارایی گروهِ شمع\nefficiency of a pile group (Converse-Labarre, teaching)\n  group    d m   spacing m   theta deg   efficiency\n  3 x 3    0.6         1.8        18.4         0.73\n  5 x 5    0.6         1.8        18.4         0.67\n  5 x 5    0.6         2.4        14.0         0.75\n  a crowded group carries less than the sum of its piles in\n  clay; driven piles in sand can carry more, because driving\n  densifies the sand between them - the formula is a\n  reminder that a group is not a sum, and the engineer uses\n  the method that fits the soil and the installation\nایده. گروهِ شمع جمعِ شمع‌هایش نیست. در رس، شمع‌های نزدیک به هم ناحیه‌های تنشِ مشترک دارند و گروه کمتر از جمع می‌برد. فرمولِ کانورس‌-لابار این اثر را با زاویهٔ \\(\\theta = \\arctan(d/s)\\) نشان می‌دهد. در ماسه، شمعِ کوبشی ماسهٔ میانِ شمع‌ها را متراکم می‌کند و گروه شاید بیشتر ببرد. مهندس روشی را برمی‌گزیند که با خاک و روشِ اجرا جور باشد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ \\(G/G_0\\) در کرنشِ \\(\\gamma = \\gamma_\\text{ref}\\) چقدر است؟\nچرا بسامد در توفان کم می‌شود و چرا این خطرناک نیست؟\nضریبِ اصطکاکِ کف با \\(\\varphi = 33^\\circ\\) چقدر است؟\nچرا پیِ توربین نمی‌لغزد؟\nورقِ 45 mm از S355 با کدام تسلیم وارسی می‌شود؟\nفاصلهٔ ثابتِ دیویسون برای شمعِ 0.9 m چقدر است؟\nچرا روشِ تفسیرِ آزمون پیش از آزمون انتخاب می‌شود؟\nکاراییِ گروهِ ۴ در ۴ با \\(d = 0.6\\) و \\(s = 1.8\\) چقدر است؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-c",
    "href": "chapters/30-structures-foundations.html#sec-ch30-c",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.4 پ. ساخت در کارخانه و برپایی در ساختگاه",
