    "text": "30.4 پ. ساخت در کارخانه و برپایی در ساختگاه\nسازه همان‌قدر خوب است که ساخته شده. فرض‌های طراحی، مانندِ ضریبِ کاهشِ کمانش، ردهٔ جزئیاتِ جوش، پیش‌بارِ پیچ و پوشش، فقط وقتی برقرارند که ساخت آن‌ها را برآورده کند. این بخش زنجیرهٔ کارخانه تا برپایی را با سوابقش دنبال می‌کند. برگهٔ همراهِ ساخت (تراولر) آنچه انجام شد را ثبت می‌کند و افرادِ دارای صلاحیت تصمیم می‌گیرند که کافی است یا نه. رواداری‌ها و خوانده‌ها آموزشی‌اند (A-362).\nبرنامه‌ها:\npython -m companion.ch30.lab_e          # traveler, welds, dimensions, coating, NDT\npython -m companion.ch30.examples_h     # plates, bridge, bolting, rebar, verticality\npython -m companion.ch30.examples_k     # review, findings, settlement, re-tension\n\n30.4.1 برگهٔ همراهِ ساختِ یک بخشِ برج\nTRAVELER = [   # step, record, acceptance (teaching), signed by, H/W/R\n    (\"plate receipt\", \"mill inspection certificate, heat no.\",\n     \"grade, toughness\", \"QC\", \"H\"),\n    (\"cutting and bevels\", \"cut list, bevel gauge\", \"drawing\", \"fitter\", \"R\"),\n    (\"rolling of cans\", \"ovality on the roll\", \"tolerance\", \"QC\", \"W\"),\n    (\"longitudinal seams (SAW)\", \"WPS no., welder, parameters\",\n     \"WPS window\", \"welding coord.\", \"W\"),\n    (\"circumferential seams\", \"WPS no., welder, parameters\",\n     \"WPS window\", \"welding coord.\", \"W\"),\n    (\"flange fit-up and weld\", \"flatness before and after\",\n     \"flatness\", \"QC\", \"H\"),\n    (\"door frame weld\", \"WPS, preheat record\", \"WPS window\",\n     \"welding coord.\", \"H\"),\n    (\"UT of seams, MT of door\", \"NDT reports\", \"no rejectable flaw\",\n     \"NDT level 2\", \"H\"),\n    (\"dimensional survey\", \"length, ovality, straightness\", \"tolerances\",\n     \"surveyor\", \"H\"),\n    (\"blast and coating\", \"profile, DFT, adhesion\", \"coating spec\",\n     \"coating insp.\", \"H\"),\n    (\"internals and marking\", \"checklist, serial no.\", \"drawing\", \"QC\", \"R\"),\n    (\"release for shipping\", \"data book complete\", \"all above closed\",\n     \"client insp.\", \"H\"),\n]\n\n\n\n\n\n\nشکل 30.13: جریانِ ساختِ یک بخشِ برج (از راست به چپ) با نقطه‌های توقف (قرمز). همهٔ سوابق با شمارهٔ بخش و شمارهٔ ذوبِ ورق به پروندهٔ داده می‌روند.\n\n\n\nfabrication traveler of tower section 1 (H hold, W witness, R record)\n   1 [H] plate receipt             mill inspection certificate, heat no.\n         accept: grade, toughness; signed by QC\n   2 [R] cutting and bevels        cut list, bevel gauge\n         accept: drawing; signed by fitter\n   3 [W] rolling of cans           ovality on the roll\n         accept: tolerance; signed by QC\n   4 [W] longitudinal seams (SAW)  WPS no., welder, parameters\n         accept: WPS window; signed by welding coord.\n   5 [W] circumferential seams     WPS no., welder, parameters\n         accept: WPS window; signed by welding coord.\n   6 [H] flange fit-up and weld    flatness before and after\n         accept: flatness; signed by QC\n   7 [H] door frame weld           WPS, preheat record\n         accept: WPS window; signed by welding coord.\n   8 [H] UT of seams, MT of door   NDT reports\n         accept: no rejectable flaw; signed by NDT level 2\n   9 [H] dimensional survey        length, ovality, straightness\n         accept: tolerances; signed by surveyor\n  10 [H] blast and coating         profile, DFT, adhesion\n         accept: coating spec; signed by coating insp.\n  11 [R] internals and marking     checklist, serial no.\n         accept: drawing; signed by QC\n  12 [H] release for shipping      data book complete\n         accept: all above closed; signed by client insp.\n  7 hold points; every record carries the section's serial\n  number and the plates' heat numbers, so any later finding\n  traces back to the steel mill (supplier traceability)\n\n\n30.4.2 دستورالعملِ جوشکاری و پنجره‌اش\nایده. هر جوش با یک دستورالعملِ جوشکاری (WPS) زده می‌شود: ولتاژ، جریان، سرعتِ حرکت، پیش‌گرمایش و مصرفی‌ها، هر کدام با یک بازه. این دستورالعمل با یک آزمونِ تأییدِ روش (PQR) ثابت شده که درونِ همان بازه جوشِ سالم می‌دهد. گرمای ورودی پنجره را خلاصه می‌کند:\n\\[\nQ = \\eta\\,\\frac{U\\,I}{v_\\text{w}}\n\\tag{30.17}\\]\nدر این رابطه \\(\\eta\\) بازدهِ فرایند است، \\(U\\) ولتاژ، \\(I\\) جریان و \\(v_\\text{w}\\) سرعتِ حرکت.\nsubmerged-arc circumferential seam: recorded passes against the WPS\n  (window V 30-34, A 550-650, travel 8-11 mm/s, heat input 1.3-2.2 kJ/mm)\n  pass   V    A    mm/s   kJ/mm   result\n     1   32   600    9.5    1.62   ok\n     2   33   620    9.0    1.82   ok\n     3   31   590   10.5    1.39   ok\n     4   34   660    9.2    1.95   OUT: A\n     5   32   610    7.0    2.23   OUT: s, q\n     6   30   560   10.0    1.34   ok\n  pass 4 runs above the current range and pass 5 too slow\n  (heat input too high): both go to the welding coordinator;\n  the weld is assessed (and tested) before acceptance - the\n  WPS was qualified only inside its window\n\n\n30.4.3 نقشه‌برداریِ ابعادی\ndimensional survey (teaching tolerances: ovality &lt;= 0.7 % of D;\n  flange flatness &lt;= 1.2 mm over the circle, read at 12 points)\n  can   ovality %   result\n    1        0.50   ok\n    2        0.54   ok\n    3        0.47   ok\n    4        0.55   ok\n    5        0.59   ok\n    6        0.82   OUT\n    7        0.52   ok\n    8        0.52   ok\n  flange flatness at 12 points, mm: 0.3 0.6 0.4 0.9 1.4 0.5 0.3 0.8 0.4 0.7\n    0.5 0.6\n  range 1.1 mm -&gt; ok\n  can 6 is out of round: re-rounding or a concession from\n  the designer (ovality lowers the buckling strength,\n  lesson B); the flange is within tolerance - it is\n  measured again after welding, when heat distorts it\n\n\n30.4.4 ضخامتِ فیلمِ خشکِ پوشش\ndry film thickness of the outer coating, 40 readings (um)\n  (teaching acceptance: mean &gt;= nominal 320; none below 80 %;\n   the coating specification sets the real rule)\n  mean 341, s 35, lowest 248, above 400: 1\n  readings below 256: 1 -&gt; repair the spot and re-measure\n  a good mean hides a thin spot: the rule has two parts,\n  and thick spots are noted too (they crack); adhesion\n  is tested on a witness panel, not on the tower\n\n\n30.4.5 آزمونِ غیرمخربِ درزها\nultrasonic testing of the section's seams (teaching numbers)\n  circumferential and longitudinal seams: about 104 m, 100 % UT\n  rejectable indications found: 3 (lack of fusion, slag)\n  repair: excavate, re-weld to the repair WPS, re-test the\n  repaired length and a margin either side\n  repair rate 0.9 % of length (0.3 m a repair)\n  a rising repair rate is a process signal (a welder, a\n  consumable lot, a machine) - the welding coordinator\n  reviews it weekly; the NDT operator is certified (level 2)\n  and the method qualified for the thickness\n\n\n30.4.6 وارسی‌هایی که فردِ دارای صلاحیت می‌خواهند\nchecks that need qualified people (not the traveler's author)\n  tower design and its load set      turbine maker's structural engineer\n  design verification                independent verifier / certification body\n  welding procedures (WPS/PQR)       welding engineer; witnessed qualification\n  welder qualifications              examiner of the qualification body\n  NDT procedures and results         NDT level 3 (procedures), level 2 (tests)\n  concessions (out-of-tolerance)     designer, in writing, before release\n  coating                            certified coating inspector\n  release of the section             client's inspector, final hold point\n  the traveler records what was done; these people decide\n  whether it is good enough - their names and certificates\n  are part of the data book\n\nمثال 30.27 (مثالِ کارشده: برگهٔ همراه و برنامهٔ بازرسیِ بخشِ ۱ برج) پرسش. برای بخشِ ۱ برج (D 4.50–4.12 m، 25 m) یک برگهٔ همراهِ ساخت و برنامهٔ بازرسی بنویسید. سوابقِ نمونه را بخوانید: پاس‌های جوش، بیضی‌شدگی، تختیِ فلنج، ضخامتِ پوشش و نتیجهٔ آزمونِ فراصوتی. وارسی‌هایی را که مهندسِ سازه یا بازرسِ دارای صلاحیت می‌خواهند جدا کنید.\nپاسخ.\n\nبرگهٔ همراه: دوازده گام با هشت نقطهٔ توقف، از پذیرشِ ورق با گواهیِ کارخانهٔ فولاد تا آزادسازی برای ارسال. هر سابقه شمارهٔ بخش و شمارهٔ ذوبِ ورق را دارد.\nجوش: پاسِ ۴ جریانِ بیرون از پنجره دارد و پاسِ ۵ سرعتِ کم با گرمای ورودیِ 2.23 kJ/mm بالای سقفِ 2.2. هر دو به هماهنگ‌کنندهٔ جوش می‌روند.\nابعاد: حلقهٔ ۶ بیضی‌شدگیِ 0.82 % دارد، بیش از حدِ 0.7 %، و گرد کردنِ دوباره یا موافقتِ طراح لازم است. تختیِ فلنج با بازهٔ 1.1 mm در حد است.\nپوشش: میانگینِ 341 µm از 320 بیشتر است، اما یک نقطهٔ 248 µm زیرِ 80 % است و ترمیم و اندازه‌گیریِ دوباره می‌خواهد.\nآزمونِ فراصوتی: سه نشانهٔ ردکردنی روی حدودِ 104 m درز (نرخِ تعمیرِ 0.9 %).\nافرادِ دارای صلاحیت: هشت وارسی جدا شده‌اند (طراحیِ برج، وارسیِ مستقل، روش‌ها، جوشکاران، آزمونِ غیرمخرب، موافقت‌ها، پوشش، آزادسازی).\n\nتفسیر. برگهٔ همراه آنچه انجام شد را ثبت می‌کند. افرادِ دارای صلاحیت کافی‌بودنش را تعیین می‌کنند و نام و گواهی‌شان هم بخشی از پروندهٔ داده است. هر یافته به فرضی در طراحی برمی‌گردد. بیضی‌شدگی مقاومتِ کمانش را کم می‌کند (مثال 30.7). جوشِ بیرون از پنجره ردهٔ جزئیاتِ خستگی را زیرِ سؤال می‌برد (مثال 30.8). نقطهٔ نازکِ پوشش دوامِ برج را. مقدارِ «میانگینِ خوب» هیچ‌کدام را پنهان نمی‌کند، چون هر قاعده دو بخش دارد. وارسی: گرمای ورودیِ پاسِ ۵: \\(0.8 \\times 32 \\times 610/7.0/1000 = 2.23\\,\\text{kJ/mm}\\).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتأییدِ دستورالعمل‌های جوشکاری، صلاحیتِ جوشکاران، روش‌ها و نتیجه‌های آزمونِ غیرمخرب، و موافقت با انحراف از رواداری کارِ افرادِ دارای گواهی و طراح است. این فصل روالِ آزمون را نمی‌آموزد، فقط هدف و شاهدش را.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هر سابقهٔ ساخت شمارهٔ ذوبِ ورق را دارد؟\nگرمای ورودیِ 30 V، 580 A و 9 mm/s با بازدهِ 0.8 چیست؟\nچرا جوشی که بیرون از پنجرهٔ دستورالعمل زده شده، حتی اگر سالم به نظر برسد، ارزیابی می‌شود؟\nبیضی‌شدگیِ حلقه‌ای با قطرهای 4.512 و 4.489 m چند درصد است؟\nچرا تختیِ فلنج پس از جوشکاری دوباره اندازه‌گیری می‌شود؟\nقاعدهٔ دوبخشیِ ضخامتِ پوشش چیست و چرا میانگینِ خوب بس نیست؟\nنرخِ تعمیرِ رو به افزایش نشانهٔ چیست؟\nچه کسی با انحراف از رواداری موافقت می‌کند؟\n\n\n\n\n\n30.4.7 از ورق تا حلقه: فولادی که سفارش داده می‌شود\ncans cut from plate for the four sections (teaching; ch 11 geometry)\n  section  cans   plate length m   steel t   ordered t (8 % scrap)\n        1    10            13.54       122                     132\n        2    10            12.36        97                     105\n        3    10            11.20        70                      76\n        4    10            10.02        51                      55\n  shell steel 341 t (flanges, door frame and internals extra);\n  each can is one plate rolled into a ring: the plate's heat\n  number goes onto the can and into the data book, so a\n  later finding traces to the mill (lab E)\nایده. هر حلقهٔ برج یک ورق است که نورد و جوشِ طولی شده. هر بخش ده حلقه دارد و دورِ لولهٔ میانگین طولِ ورق را تعیین می‌کند. سفارشِ فولاد با حدودِ 8 % ضایعات بسته می‌شود. فولادِ پوسته با جدولِ فصلِ ۱۱ (341 t) یکی است، اما دیواره‌های ضخیم‌ترِ مثال 30.8 سفارش را حدودِ 32 t بالا می‌برند.\n\n\n30.4.8 بخشِ پایه در برابرِ پلِ مسیر\nthe base section against a bridge on the delivery route (teaching)\n  bridge clearance 4.85 m; low-loader deck 0.3 m above the road\n  section  D m   height loaded m   margin m\n        1  4.50              4.80       0.05\n        2  4.12              4.42       0.43\n        3  3.75              4.05       0.80\n        4  3.38              3.68       1.17\n  the base section clears by 5 cm: a route survey measures\n  every bridge and wire, and a section a few centimetres\n  larger takes another road or a split design (ch 31) - the\n  tower's base diameter is a logistics decision as well\n\nمثال 30.28 (پنج سانتیمتر حاشیه) پرسش. بخشِ پایه با قطرِ 4.50 m روی کفیِ 0.30 m از زیرِ پلی با ارتفاعِ آزادِ 4.85 m می‌گذرد؟\nپاسخ. بله، با 5 cm حاشیه.\nتفسیر. قطرِ پایهٔ برج یک تصمیمِ حمل هم هست. نقشه‌برداریِ مسیر هر پل و سیم را اندازه می‌گیرد. بخشی چند سانتیمتر بزرگ‌تر یا مسیرِ دیگری می‌خواهد یا طرحِ دوتکه (فصلِ ۳۱). ضخیم‌کردنِ دیواره از درون قطرِ بیرونی را تغییر نمی‌دهد. وارسی: \\(4.50 + 0.30 = 4.80\\,\\text{m}\\).\n\n\n\n30.4.9 سفت‌کردنِ پیچ‌ها در برپایی\nbolt tightening during erection (two passes, 2.5 min a bolt a pass,\n  two tools working; teaching)\n  joint                 bolts   hours\n  base (anchor cage)      160     6.7\n  flange 1-2              120     5.0\n  flange 2-3              108     4.5\n  flange 3-4               96     4.0\n  tower-top / yaw          90     3.8\n  total about 24 hours of tightening for one turbine\n  the next section is lifted only after the joint below has\n  its first pass at the maker's value: bolting, not the\n  crane, often sets the pace of erection (ch 31), and every\n  bolt's final value is recorded for the data book\nایده. پیچ‌های هر فلنج در دو دور سفت می‌شوند و بخشِ بعدی فقط پس از دورِ نخستِ اتصالِ زیرین بالا می‌رود. حدودِ ۲۴ ساعت سفت‌کاری برای هر توربین یعنی سرعتِ برپایی را اغلب پیچ‌ها تعیین می‌کنند، نه جرثقیل (فصلِ ۳۱). مقدارِ نهاییِ هر پیچ برای پروندهٔ داده ثبت می‌شود.\n\n\n30.4.10 جدولِ خمِ میلگرد\nbending schedule of one 24 m foundation (teaching bar marks)\n  mark                    dia mm   length m   number   mass t\n  B1 bottom radial           32       11.0      320     22.2\n  B2 bottom ring             32       70.0       26     11.5\n  T1 top radial              25       10.0      300     11.6\n  P1 pedestal vertical       32        4.5      180      5.1\n  L1 shear links             16        3.0     1400      6.6\n  total 57 t, about 64 kg per m3 of concrete\n  the schedule is the cutting and bending factory's order;\n  cages are tied to it, checked bar by bar against it (cover\n  and spacing, ch 29) and released at a hold point\n\nمثال 30.29 (سفارشِ کارخانهٔ خم) پرسش. جدولِ خمِ فونداسیونِ 24 m چند تن فولاد دارد و با برآوردِ فصلِ ۲۹ چه فرقی دارد؟\nپاسخ. حدودِ 57 t، یعنی 64 kg/m³. برآوردِ مقادیرِ فصلِ ۲۹ 90 kg/m³ گرفته بود.\nتفسیر. برآوردِ اولیه محتاطانه بود. اما حجمِ بتن از 620 به 893 m³ رسید (بخش 30.5). پس فولادِ هر فونداسیون نزدیکِ همان برآورد ماند و بتن 44 % بیشتر شد. جدولِ خم سفارشِ کارخانه است. قفسه‌ها با آن بسته و میله به میله در برابرش وارسی می‌شوند (پوشش و فاصله، مثال 29.33)، سپس در نقطهٔ توقف آزاد می‌شوند. وارسی: \\(320 \\times 11 \\times \\pi \\times 0.016^2 \\times 7{,}850/1000 = 22.2\\,\\text{t}\\).\n\n\n\n30.4.11 شاقولیِ برجِ برپاشده\nverticality of the erected tower (teaching tolerance 3 mm per m)\n  differential settlement across the 24 m base: 15 mm -&gt; 0.62 mm/m\n  from flange tolerances: 0.60 mm/m\n  total 1.23 mm/m -&gt; 123 mm at the hub; limit 300 mm\n  within the limit, and the settlement survey continues:\n  a foundation that keeps tilting is a finding long before\n  it is a failure (lesson K)\n\n\n30.4.12 وارسیِ مستقل و یافته‌های بازبینیِ طراحی\nایده. هر بخشِ بستهٔ سازه‌ای یک طراح و یک وارسی‌کنندهٔ مستقل دارد. وارسی‌کننده با محاسبهٔ خودش وارسی می‌کند، نه با خواندنِ محاسبهٔ طراح. فونداسیون‌های مختصِ ساختگاهِ توربین‌های دارای گواهیِ نوعی بخشی از ارزیابیِ ساختگاه‌اند (فصلِ ۱۱).\nwho designs and who checks the structural package (teaching)\n  design basis and load set\n      designed by turbine maker; checked by certification body\n  tower (strength, buckling, fatigue)\n      designed by maker's engineer; checked by certification body\n  foundation (geotechnical)\n      designed by geotechnical engineer; checked by independent checker\n  foundation (structural)\n      designed by structural engineer; checked by independent checker\n  anchor cage and grout\n      designed by maker / engineer; checked by independent checker\n  PV structures and piles\n      designed by PV structure supplier; checked by owner's engineer + tests\n  line towers and foundations\n      designed by line designer; checked by network operator / checker\n  substation structures\n      designed by substation designer; checked by owner's engineer\n  the checker is independent of the designer and checks\n  with its own calculation, not by reading the designer's;\n  site-specific foundations of type-certified turbines are\n  part of the site assessment (ch 11) - the owner's\n  engineer only follows the findings to closure\nfindings of the independent design review (synthetic)\n  finding                                            class      n  open\n  load set does not match the turbine's class        major      1     0\n  groundwater range not used (ch 29 Q6)              major      1     1\n  fatigue of door frame welds not shown              major      1     0\n  rocking stiffness below the maker's value at T07   major      1     0\n  drawing and calculation give different cover       minor      3     0\n  missing bar marks in the schedule                  minor      5     2\n  units mixed in one table                           editorial  4     0\n  open major findings: 1 -&gt; construction of the affected\n  foundation waits; a major finding closes with a revised\n  calculation the checker accepts, not with a reply letter\n\nمثال 30.30 (یافتهٔ عمده با محاسبه بسته می‌شود) پرسش. کدام یافتهٔ عمده هنوز باز است و چه اثری دارد؟\nپاسخ. «بازهٔ آبِ زیرزمینی به کار نرفته» (پرسشِ Q6 فصلِ ۲۹). ساختِ فونداسیونِ مربوط منتظر می‌ماند.\nتفسیر. یافتهٔ عمده با محاسبهٔ بازنگری‌شده‌ای بسته می‌شود که وارسی‌کننده بپذیرد، نه با نامهٔ پاسخ. این همان زنجیری است که فصلِ ۲۹ شروع کرد: پرسشی که پاسخ ندارد، ساخت را نگه می‌دارد. وارسی: چهار یافتهٔ عمده که یکی باز است.\n\n\n\n30.4.13 پایشِ نشست\nsettlement of the T07 foundation edge after erection (synthetic survey)\n  days       7     30     60    120    240    365\n  mm       6.0    9.5   11.0   12.6   14.1   15.0\n  fit s = 5.23 log10(t) + 1.67; at 25 years about 22 mm\n  settlement slows with log time, as creep of sand does;\n  the 25-year projection is checked against the designer's\n  limit and the survey goes on until the readings flatten -\n  a straight line on a linear time axis would be a warning\n\n\n\n\n\n\nشکل 30.14: نشستِ لبهٔ فونداسیونِ T07 بر حسبِ لگاریتمِ زمان پس از بارگذاری (نقشه‌برداریِ ساختگی) و برازشِ خطی روی لگاریتمِ زمان.\n\n\n\n\nمثال 30.31 (خطِ راست روی لگاریتم، نه روی زمان) پرسش. نشستِ ۲۵ سالهٔ لبهٔ فونداسیونِ T07 از یک سال پایش چقدر برآورد می‌شود؟\nپاسخ. حدودِ 22 mm، با برازشِ \\(s = 5.23\\log_{10} t + 1.67\\).\nتفسیر. نشستِ ماسه با لگاریتمِ زمان کند می‌شود. پیش‌بینی با حدِ طراح مقایسه می‌شود و نقشه‌برداری تا تخت‌شدنِ خوانده‌ها ادامه می‌یابد. اگر نقطه‌ها روی محورِ زمانِ خطی راست بودند، یعنی نشست کند نمی‌شود، و آن هشدار است. وارسی: \\(5.23 \\times \\log_{10}(9{,}125) + 1.67 = 5.23 \\times 3.96 + 1.67 = 22.4\\,\\text{mm}\\).\n\n\n\n30.4.14 بازکشیِ پیچ‌های مهار\nanchor-bolt re-tension check after six months (160 bolts, synthetic)\n  remaining preload: mean 95.6 %, lowest 86 %\n  below 90 %: 4 bolts -&gt; re-tensioned and recorded\n  some loss is expected (grout creep, embedding); two bolts\n  far below the rest point at a local cause - grout under\n  that sector is inspected before they are simply retightened\n\n\n\n\n\n\nهشدارایمنی\n\n\n\nبرپایی، بالابردن و سفت‌کردنِ پیچ در ارتفاع زیرِ برنامهٔ بالابری و ایمنیِ فصل‌های ۳۱ و ۳۲ و روالِ سازنده انجام می‌شود. این فصل فقط سوابق و شاهدِ آن کارها را نشان می‌دهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nطولِ ورقِ یک حلقه با قطرِ میانگینِ 4.0 m چقدر است؟\nچرا ضخیم‌کردنِ دیواره از درون مسئلهٔ پل را عوض نمی‌کند؟\nچرا بخشِ بعدیِ برج پیش از دورِ نخستِ سفت‌کاری بالا نمی‌رود؟\nوزنِ ۱۴۰۰ رکابِ 16 mm به طولِ 3 m چقدر است؟\nکجیِ 1.0 mm/m در ارتفاعِ هابِ 100 m چه جابه‌جایی‌ای است؟\nچرا وارسی‌کننده با محاسبهٔ خودش وارسی می‌کند؟\nیافتهٔ عمده چگونه بسته می‌شود؟\nنشستی که روی محورِ زمانِ خطی راست است چه می‌گوید؟\nچرا دو پیچی که پیش‌بارشان بسیار کمتر از بقیه است پیش از سفت‌کردن بررسی می‌شوند؟\n\n\n\n\n\n30.4.15 پراکندگیِ پیش‌بارِ پیچ\nبرنامه:\npython -m companion.ch30.examples_q\npython -m companion.ch30.examples_s\npreload of a flange bolt by tightening method (M48 10.9, teaching)\n  nominal preload 0.7 fub As = 1,031 kN\n  method                        scatter   lowest kN   bolts for same min\n  torque (lubricated, k known)     25 %         773             100 %\n  torque + angle                   15 %         876              88 %\n  hydraulic tensioning             10 %         928              83 %\n  the design must assume the lowest preload the method can\n  give: with torque alone the flange needs about a fifth\n  more bolt force than with tensioning - or fewer bolts\n  slip; the maker's procedure names the method, the tool\n  calibration and the lubricant, and checks a sample\n\nمثال 30.32 (طرح با کمترین پیش‌بار) پرسش. با سفت‌کردنِ گشتاوری و پراکندگیِ 25 %، طرح باید کدام پیش‌بار را فرض کند؟\nپاسخ. کمترین مقدار، یعنی 773 kN از 1,031 kN اسمی. با کشش‌دهندهٔ هیدرولیکی 928 kN است.\nتفسیر. گشتاور پیش‌بار را از راهِ اصطکاک می‌سازد و اصطکاک پراکنده است. کشش‌دهنده پیچ را مستقیم می‌کشد. فلنج با روشِ گشتاوری حدودِ یک‌پنجم نیروی پیچِ بیشتری لازم دارد، وگرنه شمارِ پیچ‌ها کافی نیست. روالِ سازنده روش، واسنجیِ ابزار و روان‌کننده را نام می‌برد و نمونه‌ای را وارسی می‌کند (بخش 30.4.9). وارسی: \\(928/773 = 1.20\\).\n\n\n\n30.4.16 کِی می‌توان گروت را بارگذاری کرد\nایده. مقاومتِ گروت و بتن به دما و زمان بستگی دارد. روشِ بلوغ این دو را در یک عدد جمع می‌کند:\n\\[\nM = \\sum_t (T - T_0)\\,\\Delta t\n\\tag{30.18}\\]\nدر این رابطه \\(T_0\\) دمای مبناست و منحنیِ مقاومت-بلوغ را تأمین‌کنندهٔ گروت می‌دهد. دمای ساعتیِ سالِ داده نشان می‌دهد در هر فصل چند ساعت لازم است.\nwhen the grout may be loaded: maturity (Nurse-Saul, teaching)\n  M = sum (T - (-10)) dt; 70 % strength at 1,800 C-h (supplier's curve)\n  pour on the 1st at 08:00   grout = air + 5 K   hours to 70 %\n  month  1                  mean   8.2 C            99\n  month  4                  mean  17.9 C            65\n  month  7                  mean  32.2 C            43\n  month 10                  mean  26.0 C            51\n  a January pour waits about twice as long as a July one\n  before the anchors may be tensioned; the hold point is\n  the measured strength of cubes cured beside the grout\n  (or a maturity logger), never the calendar\n\n\n\n\n\n\nشکل 30.15: ساعت‌های رسیدنِ گروت به ۷۰ درصدِ مقاومت برای ریختن در چهار ماهِ سالِ داده (روشِ بلوغ، آموزشی).\n\n\n\n\nمثال 30.33 (زمستان دو برابر) پرسش. گروتی که اولِ دی‌ماه، یعنی ژانویه، ریخته شود چند ساعت پس از ریختن به 70 % مقاومت می‌رسد؟\nپاسخ. حدودِ 99 ساعت، در برابرِ 43 ساعت در ژوئیه.\nتفسیر. کشش‌دادنِ پیچ‌های مهار پیش از رسیدنِ گروت به مقاومت ممکن است آن را خرد کند. نقطهٔ توقف مقاومتِ اندازه‌گیری‌شدهٔ مکعب‌هایی است که کنارِ گروت عمل آمده‌اند، یا یک ثبت‌کنندهٔ بلوغ. تقویم نقطهٔ توقف نیست (بخش 30.4.14). وارسی: \\(99/43 = 2.3\\).\n\n\n\n30.4.17 نمودارِ کنترلِ تعمیرِ جوش\nایده. نرخِ تعمیرِ جوش هر هفته کمی بالا و پایین می‌رود. نمودارِ کنترل پراکندگیِ عادی را از علتی که باید پیدا شود جدا می‌کند. حدِ بالا با نرخِ میانگینِ \\(\\bar p\\) و \\(n\\) جوشِ آزموده چنین است:\n\\[\n\\text{UCL} = \\bar p + 3\\sqrt{\\frac{\\bar p\\,(1-\\bar p)}{n}}\n\\tag{30.19}\\]\nweld repairs per week (120 welds tested by UT, synthetic)\n  centre line from weeks 1-10: 2.7 %; upper limit 7.1 %\n  week   repairs   rate %   signal\n     1         2      1.7\n     2         3      2.5\n     3         1      0.8\n     4         4      3.3\n     5         5      4.2\n     6         6      5.0\n     7         3      2.5\n     8         1      0.8\n     9         3      2.5\n    10         4      3.3\n    11         2      1.7\n    12        12     10.0   ABOVE\n    13        15     12.5   ABOVE\n    14        10      8.3   ABOVE\n    15         3      2.5\n    16         5      4.2\n  the chart separates the normal scatter of a stable process\n  from a cause worth finding: weeks above the limit start a\n  search (here a new welder), not a blame - and the repairs\n  themselves are re-tested like any weld\nهفته‌های بالای حد جست‌وجو را آغاز می‌کنند، نه سرزنش را. در این‌جا علت جوشکاری تازه‌کار بود. تعمیرها خودشان مانندِ هر جوشِ دیگری دوباره آزموده می‌شوند (بخش 30.4.5).\n\n\n30.4.18 انباشتِ رواداری‌ها در قفسهٔ مهار\ntolerance stack-up: will the tower flange drop over the anchors?\n  contribution                              +/- mm\n  anchor cage template, hole position        2.0\n  cage set-out on site (survey)              1.5\n  cage movement in a controlled pour         1.0\n  bottom flange hole position (factory)      1.0\n  worst case 5.5 mm; root-sum-square 2.9 mm; hole clearance 3.0 mm\n  worst case does not fit, the statistical sum does - but\n  only if the parts are independent and the pour is\n  controlled; a top template held in place during the pour\n  and a survey before the grout make the RSS honest\n\nمثال 30.34 (بدترین حالت یا جمعِ آماری) پرسش. آیا فلنجِ پایینِ برج روی پیچ‌های مهار می‌نشیند؟\nپاسخ. بدترین حالت 5.5 mm است و جا نمی‌شود. جمعِ ریشهٔ مجذورها 2.9 mm است و در لقیِ 3.0 mm جا می‌شود.\nتفسیر. جمعِ آماری فقط وقتی درست است که سهم‌ها مستقل باشند و بتن‌ریزی کنترل شود. الگوی بالایی که در طولِ بتن‌ریزی سرِ جایش می‌ماند و نقشه‌برداری پیش از گروت، جمعِ آماری را صادق نگه می‌دارند. وارسی: \\(\\sqrt{2^2 + 1.5^2 + 1^2 + 1^2} = 2.9\\).\n\n\n\n30.4.19 عمرِ خستگی از بارهای اندازه‌گیری‌شده\nfatigue life from measured loads (teaching; damage ~ DEL^m)\n  design DEL 30 MN m for 25 years\n  measured DEL MN m   m = 3: life years   m = 5: life years\n                 30                 25.0                 25.0\n                 28                 30.7                 35.3\n                 26                 38.4                 51.1\n                 24                 48.8                 76.3\n  five years of strain-gauge or SCADA-based load estimates\n  showing 26 instead of 30 MN m would leave the welds about\n  13 more years (m = 3) - a case for life extension that an\n  inspection, the measured data's uncertainty and the\n  certifier's assessment must all support\n\nمثال 30.35 (افزایشِ عمر با شاهد) پرسش. اگر بارِ معادلِ آسیبِ اندازه‌گیری‌شده 26 به‌جای 30 MN m باشد، جوش‌ها چند سال دوام می‌آورند؟\nپاسخ. با شیبِ ۳ حدودِ 38 سال، یعنی ۱۳ سال بیشتر از عمرِ طرح.\nتفسیر. آسیب با توانِ \\(m\\) از بار بالا می‌رود و کاهشِ کوچکِ بار عمر را بسیار بیشتر می‌کند. افزایشِ عمر اما شاهد می‌خواهد: بازرسیِ جوش‌ها و پیچ‌ها، عدمِ قطعیتِ داده‌های اندازه‌گیری‌شده، و ارزیابیِ گواهی‌دهنده (فصلِ ۵۳). وارسی: \\(25 \\times (30/26)^3 = 38.4\\).\n\n\n\n30.4.20 بازرسیِ نمونه‌ای پیچ‌ها\nایده. اگر از \\(N\\) پیچ، \\(k\\) تا شل باشند و \\(n\\) پیچ بازرسی شود، احتمالِ یافتنِ دست‌کم یکی چنین است:\n\\[\nP = 1 - \\frac{\\binom{N-k}{n}}{\\binom{N}{n}}\n\\tag{30.20}\\]\ninspecting a sample of flange bolts: the chance to find a loose one\n  120 bolts in a flange; k of them loose\n  sample   k = 1   k = 3   k = 6\n       6    0.05    0.14    0.27\n      12    0.10    0.27    0.48\n      24    0.20    0.49    0.75\n      60    0.50    0.88    0.99\n  a 10 % sample (12 bolts) finds one of three loose bolts only\n  a quarter of the time: early in life, when settling\n  relaxes preload, every bolt is checked (lesson C); a\n  sample is for later years, and a loose one found in it\n  turns the sample into a full check\nنمونهٔ ده‌درصدی سه پیچِ شل را فقط در یک‌چهارمِ موارد پیدا می‌کند. پس در سال‌های نخست، که نشست پیش‌بار را کم می‌کند، همهٔ پیچ‌ها وارسی می‌شوند. نمونه برای سال‌های بعد است و اگر در آن پیچِ شلی پیدا شود، وارسی کامل می‌شود.\n\n\n30.4.21 پایشِ بسامد برای دیدنِ نرم‌شدنِ پی\nhow long monthly frequency estimates take to show a drift\n  noise of one monthly estimate 1.0 mHz; drift -0.5 % a year\n  months   slope SE mHz/yr   drift mHz/yr   detected (3 SE)?\n      12              1.00           1.04   no\n      24              0.35           1.04   no\n      36              0.19           1.04   yes\n      60              0.09           1.04   yes\n  a slow softening of the foundation hides in the noise for\n  about two years; frequency trends are a useful early\n  warning only with a long record, the same sensor, and\n  corrections for temperature and rotor state\nایده. بسامدِ برج را می‌توان از شتاب‌سنجِ ناسل هر ماه تخمین زد. نرم‌شدنِ آرامِ پی بسامد را کم می‌کند، اما این روند تا حدودِ دو سال در نوفهٔ اندازه‌گیری پنهان می‌ماند. پایشِ بسامد فقط با سابقهٔ طولانی، حسگرِ یکسان، و اصلاح برای دما و حالتِ روتور هشدارِ زودهنگامِ مفیدی است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سفت‌کردنِ گشتاوری پراکندگیِ بیشتری از کشش‌دهنده دارد؟\nبلوغِ ۲۴ ساعت در 20 درجه با دمای مبنای −10 درجه چقدر است؟\nچرا تقویم نقطهٔ توقف برای کشش‌دادنِ پیچ‌های مهار نیست؟\nحدِ بالای نمودارِ کنترل با \\(\\bar p = 0.03\\) و \\(n = 100\\) چقدر است؟\nجمعِ ریشهٔ مجذورِ \\(\\pm 2\\) و \\(\\pm 2\\) و \\(\\pm 1\\) چقدر است؟\nبارِ معادلِ 28 MN m به‌جای 30 با شیبِ ۵ چند سال عمر می‌دهد؟\nاحتمالِ یافتنِ یک پیچِ شل از 120 با بازرسیِ 24 پیچ چقدر است؟\nچرا روندِ بسامد دیر دیده می‌شود؟\n\n\n\n\n\n30.4.22 پیش‌بار پیچِ مهار را از خستگی حفظ می‌کند\nایده. در اتصالِ پیش‌بارشده، کششِ بیرونی بیشترش فشارِ قطعه‌های فشرده را کم می‌کند و فقط سهمِ کوچکی به پیچ می‌رسد. ضریبِ بار این سهم است:\n\\[\n\\Phi = \\frac{k_\\text{b}}{k_\\text{b} + k_\\text{c}}, \\qquad \\Delta F_\\text{b} = \\Phi\\,\\Delta F\n\\tag{30.21}\\]\nدر این رابطه \\(k_\\text{b}\\) سختیِ پیچ است و \\(k_\\text{c}\\) سختیِ قطعه‌های فشرده. تا وقتی اتصال باز نشده، این رابطه برقرار است.\n\n\n\n\n\n\nشکل 30.16: نیروی پیچِ مهار بر حسبِ کششِ بیرونی، با پیش‌بار و با پیش‌بارِ ازدست‌رفته.\n\n\n\nwhy preload protects an anchor bolt from fatigue (joint diagram)\n  load factor phi = kb/(kb+kc) = 0.14; preload 1,250 kN\n  external pull kN   bolt force (preloaded)   bolt force (lost preload)\n                 0                     1250                           0\n               200                     1279                         200\n               400                     1307                         400\n               600                     1336                         600\n               800                     1364                         800\n              1036                     1398                        1036\n  a fatigue cycle of 400 kN gives the tight bolt 57 kN of range,\n  the slack bolt the full 400 kN - seven times more, and\n  with slope 3 about 343 times the damage: the re-tensioning\n  of lesson C is a fatigue measure as much as a strength one\n\nمثال 30.36 (سیصد برابر آسیب) پرسش. چرخهٔ 400 kN در پیچِ پیش‌بارشده و پیچِ شل چه دامنه‌ای می‌سازد؟\nپاسخ. 57 kN در پیچِ پیش‌بارشده و 400 kN در پیچِ شل، یعنی هفت برابر.\nتفسیر. با شیبِ ۳، هفت برابر دامنه حدودِ 343 برابر آسیب است. بازکشیِ پیچ‌های مهار پس از ماه‌های نخست (بخش 30.4.14) هم برای مقاومت است و هم برای خستگی. پیچِ شلی که در بازرسی پیدا شود فقط یک ردیفِ سابقه نیست، بلکه پرسشی دربارهٔ آسیبِ انباشته است. وارسی: \\(1/(1 + 6) = 0.14\\) و \\(0.14 \\times 400 = 57\\,\\text{kN}\\).\n\n\n\n30.4.23 فولادِ ستونِ PV پس از رفتنِ روی\nPV post steel after the zinc is gone (C-post, 3 mm walls; teaching)\n  soil                       zinc life   steel loss um/yr   wall at 30 yr\n  dense sand, dry                  85                  6         3.00 mm\n  silty sand, moist                28                 15         2.94 mm\n  gypsum, saline                   11                 40         1.48 mm\n  in the saline zone the wall loses about half its thickness\n  by year 30, at the ground line where the bending is\n  greatest; a thicker section, a duplex coating or a\n  concrete footing there - sized from the ch 29 tests\nایده. پس از آنکه پوششِ روی مصرف شد، خودِ فولاد خورده می‌شود (بخش 30.3.3). در ناحیهٔ گچی و شور، دیوارهٔ ستون تا سالِ ۳۰ تقریباً نصف می‌شود، آن هم درست در ترازِ زمین که خمش بیشترین است. ضخامتِ بیشتر، پوششِ دوگانه یا پیِ بتنی در آن‌جا برگزیده می‌شود. آزمون‌های خورندگیِ فصلِ ۲۹ مرزِ این ناحیه را تعیین می‌کنند.\n\n\n30.4.24 گوشوارهٔ بالابری\na lifting lug on the base section (teaching check)\n  124 t, two lugs, dynamic factor 1.3: 791 kN a lug\n  thickness mm   tear-out area mm2   shear stress MPa   use (0.58 fy)\n            40               4,000                198            0.96\n            50               5,000                158            0.77\n            60               6,000                132            0.64\n  a 40 mm lug is at the limit; 50 or 60 mm leaves a margin.\n  A real lug design checks bearing, tear-out, the weld and\n  the shell behind it, and each lug is tested and recorded\n  - lifting points are the maker's design, never improvised\n\nمثال 30.37 (یک وارسی، نه یک طرح) پرسش. گوشوارهٔ 40 mm برای بخشِ پایه کافی است؟\nپاسخ. در این وارسیِ ساده بهره‌وری 0.96 است، یعنی در مرز. گوشوارهٔ 50 یا 60 mm حاشیه دارد.\nتفسیر. طرحِ واقعیِ گوشواره بیش از یک وارسی است: باربریِ سوراخ، پارگی، جوش و پوستهٔ پشتِ آن. هر گوشواره آزموده و ثبت می‌شود. نقطه‌های بالابری طرحِ سازنده‌اند و هرگز در ساختگاه ساخته نمی‌شوند (فصلِ ۳۱). وارسی: \\(791{,}000/(2 \\times 40 \\times 50) = 198\\,\\text{MPa}\\).\n\n\n\n30.4.25 هم‌ارزِ کربن و پیش‌گرم\nایده. فولاد با کربن و آلیاژِ بیشتر در جوشکاری سخت‌تر و ترک‌پذیرتر می‌شود. هم‌ارزِ کربن این اثر را در یک عدد جمع می‌کند:\n\\[\n\\begin{aligned}\nCE &= C + \\frac{Mn}{6} + \\frac{Cr + Mo + V}{5} \\\\\n&\\quad + \\frac{Ni + Cu}{15}\n\\end{aligned}\n\\tag{30.22}\\]\ncarbon equivalent and preheat (IIW formula; teaching thresholds)\n  heat (mill certificate)          CE     t mm   preheat (teaching)\n  S355 heat A                     0.43      30   50 C\n  S355 heat A                     0.43      50   100 C\n  S355 heat B                     0.53      50   125 C\n  the same grade can need different preheat by heat and\n  thickness: the welding procedure (lesson C) takes CE\n  from the mill certificate of the plate in the jig, not\n  from the grade's maximum\nیک ردهٔ فولاد بسته به ذوب و ضخامت پیش‌گرمِ متفاوتی می‌خواهد. دستورالعملِ جوشکاری (بخش 30.4.2) هم‌ارزِ کربن را از گواهیِ کارخانهٔ همان ورقی می‌گیرد که در قالب است، نه از بیشینهٔ رده.\n\n\n30.4.26 برچیدن: چه چیزی برداشته می‌شود\nwhat decommissioning removes from one turbine base (teaching)\n  concrete 620 m3; base area 314 m2\n  removing the top 1 m: about 314 m3 of concrete (incl. pedestal)\n  full removal: 620 m3 and 62 t of rebar (about 100 kg/m3)\n  tower 340 t and most of the 271 t on top: steel, recycled\n  which depth applies is a permit and land-agreement\n  condition (ch 53): the volume, the crushing and the\n  haul are priced in the decommissioning reserve from day 1\nایده. اینکه پی تا چه عمقی برداشته شود شرطِ مجوز و قراردادِ زمین است (فصلِ ۵۳). حجم، خردکردن و حمل از روزِ نخست در ذخیرهٔ برچیدن قیمت‌گذاری می‌شوند. فولادِ برج و ناسل بازیافت می‌شود و بتنِ خردشده شاید زیرسازیِ راه شود.\n\n\n30.4.27 کربنِ نهفته در پی و برج\nembodied carbon of one foundation and tower (teaching factors)\n  concrete 620 m3 x 0.30 t/m3            186 t CO2e\n  rebar 62 t x 1.9 t/t                  118 t CO2e\n  tower 372 t x 2.0 t/t                 744 t CO2e\n  total                                1048 t CO2e\n  a turbine's energy: about 15,989 MWh a year\n  at 0.5 t CO2 per MWh displaced (teaching), the structure's\n  carbon is repaid in about 1.6 months of operation;\n  lower-cement concrete and recycled steel cut it further,\n  and the real factors come from the suppliers' declarations\n\nمثال 30.38 (چند ماه برای بازپرداخت) پرسش. کربنِ نهفته در پی و برجِ یک توربین در چند ماه بهره‌برداری جبران می‌شود؟\nپاسخ. حدودِ 1.6 ماه، با ضریب‌های آموزشی و 0.5 t دی‌اکسیدکربن برای هر مگاوات‌ساعتِ جایگزین‌شده.\nتفسیر. برج بیشترین سهم را دارد، نه بتن. بتنِ کم‌سیمان و فولادِ بازیافتی کربن را باز هم کم می‌کنند. ضریب‌های واقعی از اظهارنامه‌های محیطِ زیستیِ تأمین‌کنندگان می‌آیند و ضریبِ جایگزینی از شبکهٔ همان کشور (فصلِ ۳۳). وارسی: \\(1{,}048/(15{,}989 \\times 0.5) \\times 12 = 1.6\\) ماه.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nضریبِ بار با \\(k_\\text{c} = 4\\,k_\\text{b}\\) چقدر است؟\nچرا پیچِ شل آسیبِ خستگیِ بسیار بیشتری می‌گیرد؟\nدیوارهٔ 3 mm با خوردگیِ 20 µm در سال از هر دو رو، پس از ۲۰ سال چقدر می‌ماند؟\nچرا گوشوارهٔ بالابری در ساختگاه ساخته نمی‌شود؟\nهم‌ارزِ کربنِ \\(C = 0.18\\)، \\(Mn = 1.5\\) و بقیه صفر چقدر است؟\nچرا پیش‌گرم با ضخامت بیشتر می‌شود؟\nحجمِ یک متر از روی پیِ 20 m چقدر است؟\nکدام بخش بیشترین کربنِ نهفته را دارد؟\n\n\n\n\n\n30.4.28 پنج وارسی از ساختگاه\nبرنامه:\npython -m companion.ch30.examples_v\nپیش‌بار از روی کشیدگیِ پیچ. دستگاهِ فراصوتی درازشدنِ خودِ پیچ را می‌سنجد: \\(\\Delta L = F L/(E A_\\text{s})\\).\nbolt preload from ultrasonic elongation (M48, teaching)\n  dL = F L / (E As); instrument resolution 0.01 mm\n  preload kN   elongation mm\n         500           0.647\n         773           1.000\n         928           1.200\n        1031           1.333\n  0.01 mm of elongation is about 8 kN of preload: the\n  instrument reads the bolt's own stretch, not the friction\n  of the nut, so a sample measured this way checks the\n  torque method's scatter (lesson Q) on the real flange\n\nمثال 30.39 (اندازه‌گیریِ کشش، نه گشتاور) پرسش. یک صدمِ میلی‌متر کشیدگی در پیچِ M48 با طولِ مؤثرِ 400 mm چه پیش‌باری را نشان می‌دهد؟\nپاسخ. حدودِ 8 kN. پیش‌بارِ کمینهٔ روشِ گشتاوری، 773 kN، کشیدگیِ 1.00 mm دارد.\nتفسیر. دستگاه کشیدگیِ خودِ پیچ را می‌خواند، نه اصطکاکِ مهره را. پس نمونه‌ای که با آن اندازه‌گیری شود پراکندگیِ روشِ گشتاوری را روی همان فلنجِ واقعی وارسی می‌کند (مثال 30.32). وارسی: \\(1.031\\times10^6 \\times 0.4/(210\\times10^9 \\times 1.473\\times10^{-3}) = 1.33\\,\\text{mm}\\).\n\nدما و پیش‌بارِ پیچِ مهار. فولاد و بتن تقریباً یکسان منبسط می‌شوند. پس فصلِ سال پیش‌بار را کمی تغییر می‌دهد:\ndoes temperature change the anchor preload? (steel in concrete)\n  temperature change K   stress change MPa   on a 1,250 kN M64 (As 2,676 mm2)\n                    10                 4.2           11 kN\n                    20                 8.4           22 kN\n                    40                16.8           45 kN\n  a few per cent of the preload: the steel and the concrete\n  expand almost alike, so the season barely matters - the\n  losses that matter are grout creep and settling in the\n  first months, which the re-tensioning removes (lesson C)\nگزینه‌های پیِ ستونِ PV.\nfoundation options for PV posts (relative cost per post, teaching)\n  option                 cost   where it suits             evidence\n  driven C-post           1.0   dense sand, no rock        pull-out, lateral\n  ground screw            1.4   loose top layer, gravel    torque record, test\n  pre-drilled + grout     2.2   rock or cobbles            grout cubes, test\n  concrete footing        3.0   gypsum, saline zone        concrete records\n  the cheapest option is not cheap where it fails a test:\n  a site with three ground zones (ch 29) may use three\n  options, chosen block by block from the test programme -\n  and the posts' refusal depths are recorded as built\nارزان‌ترین گزینه جایی که در آزمون شکست بخورد ارزان نیست. ساختگاهی با سه منطقهٔ خاک (فصلِ ۲۹) شاید سه گزینه به کار ببرد که بلوک به بلوک از برنامهٔ آزمون انتخاب می‌شوند. عمقِ رسیدنِ هر ستون به ایست هم در نقشه‌های چون‌ساخت ثبت می‌شود.\nپیمایشِ پوششِ بتن.\ncover-meter survey of one foundation (60 readings, synthetic)\n  nominal cover 75 mm, minimum 65 mm (teaching)\n  mean 71.5 mm, standard deviation 5.2 mm\n  readings below the minimum: 6 of 60; 5 % fractile 62.9 mm\n  the mean looks fine; the fractile and the low readings\n  do not - where they cluster (one face, one pour) decides\n  between a local repair (coating, added cover) and an\n  assessment of durability (lesson B)\n\nمثال 30.40 (میانگین فریب می‌دهد) پرسش. میانگینِ پوشش 71.5 mm است و کمینه 65 mm. پی پذیرفته می‌شود؟\nپاسخ. نه بی‌بررسی. شش خواندن از ۶۰ زیرِ کمینه‌اند و صدکِ ۵ام 62.9 mm است.\nتفسیر. جای خواندن‌های کم، مثلاً یک وجه یا یک بتن‌ریزی، تصمیم را تعیین می‌کند: تعمیرِ موضعی با پوشش یا افزودنِ پوشش، یا ارزیابیِ دوام (بخش 30.3.10). همان منطقِ صدک در بتن و در پوششِ رنگ هم به کار رفته است. وارسی: \\(71.5 - 1.645 \\times 5.2 = 62.9\\,\\text{mm}\\).\n\nبخشِ برج در بالابریِ افقی.\na tower section lifted horizontally at its two ends (section 2)\n  96 t over 25 m; tube 4.12 m x 40 mm\n  lugs at the ends         moment   2943 kN m, stress   5.7 MPa\n  lugs at quarter points   moment    736 kN m, stress   1.4 MPa\n  bending is trivial for a 4 m tube; what the lift does\n  threaten is the shape - the thin end ovalises under its\n  own weight at the lugs, which is why the sections travel\n  and lift with their flanges braced (lesson C, ch 31)\nخمش برای لوله‌ای به قطرِ چهار متر ناچیز است. آنچه بالابری تهدید می‌کند شکل است: انتهای نازک زیرِ وزنِ خودش کنارِ گوشواره‌ها بیضی می‌شود. به همین دلیل بخش‌ها با فلنجِ مهارشده حمل و بالابری می‌شوند (فصلِ ۳۱).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکشیدگیِ پیچِ M48 با پیش‌بارِ 928 kN چقدر است؟\nچرا دستگاهِ فراصوتی پراکندگیِ روشِ گشتاوری را آشکار می‌کند؟\nتغییرِ تنشِ پیچِ مهار با 30 K اختلافِ دما چقدر است؟\nکدام گزینهٔ پیِ ستون برای منطقهٔ گچی مناسب است و چرا؟\nچرا میانگینِ پوشش برای پذیرش کافی نیست؟\nلنگرِ بخشِ 96 t وقتی گوشواره‌ها در دو انتها هستند چقدر است؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-d",
    "href": "chapters/30-structures-foundations.html#sec-ch30-d",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.5 ت. تمرینِ بازبینیِ مهندسی: طرح‌های فونداسیون (مثالِ کارشده)",
    "text": "30.5 ت. تمرینِ بازبینیِ مهندسی: طرح‌های فونداسیون (مثالِ کارشده)\nموقعیت. فصلِ ۲۹ زمینِ ساختگاه را خواند و برای T07 پرسش ساخت: ماسهٔ میانی، و بازهٔ آبِ زیرزمینی که هنوز معلوم نیست (پرسشِ Q6). این تمرین چهار طرحِ مفهومی را زیرِ سه فرضِ خاک مقایسه می‌کند. هدف انتخاب نیست: هدف این است که نشان دهد هر فرض کدام وارسی را حاکم می‌کند و چه پرسش‌هایی برای مهندسان می‌سازد. طراحیِ فونداسیون کارِ مهندسِ ژئوتکنیک و سازهٔ دارای صلاحیت است، با وارسیِ مستقل.\nبرنامه:\npython -m companion.ch30.lab_d\n\n30.5.1 سطحِ مؤثر زیرِ بارِ خارج از مرکز\nایده. گشتاور بارِ قائم را از مرکزِ پایه دور می‌کند: خروج از مرکز \\(e = M/V\\) است. تا وقتی \\(e\\) درونِ هسته است (برای پایهٔ دایره‌ای \\(r/4\\))، همهٔ کفِ پایه در فشار است. بیرون از آن، بخشی از کف بلند می‌شود و خاک فقط زیرِ سطحِ مؤثر کار می‌کند:\n\\[\nA' = 2\\left[r^2 \\arccos\\frac{e}{r} - e\\sqrt{r^2 - e^2}\\right], \\qquad q' = \\frac{V}{A'}\n\\tag{30.23}\\]\ndef effective_area_circle(r: float, e: float) -&gt; float:\n    \"\"\"Effective (compressed) area of a circular base of radius r under a\n    load with eccentricity e &lt; r:\n    A' = 2 [r^2 acos(e/r) - e sqrt(r^2 - e^2)].\"\"\"\n    if e &gt;= r:\n        return 0.0\n    return 2 * (r * r * math.acos(e / r) - e * math.sqrt(r * r - e * e))\n\n\ndef foundation_pressure(v_kn: float, m_knm: float,\n                        r: float) -&gt; tuple[float, float, float]:\n    \"\"\"(eccentricity m, effective area m2, pressure kPa) of a circular base.\"\"\"\n    e = m_knm / v_kn\n    a = effective_area_circle(r, e)\n    return e, a, (v_kn / a if a &gt; 0 else math.inf)\n\n\ndef rotational_stiffness(g_pa: float, r: float, nu: float) -&gt; float:\n    \"\"\"Rocking stiffness of a rigid circular base on an elastic half-space\n    K = 8 G r^3 / (3 (1 - nu)) (N m/rad).\"\"\"\n    return 8 * g_pa * r ** 3 / (3 * (1 - nu))\n\n\ndef frequency_with_foundation(f_fixed: float, k_rot: float, m_top: float,\n                              h: float) -&gt; float:\n    \"\"\"First tower frequency on a rotational spring (Dunkerley):\n    1/f^2 = 1/f_fixed^2 + 1/f_rot^2, f_rot = sqrt(K / (m h^2)) / 2 pi.\"\"\"\n    f_rot = math.sqrt(k_rot / (m_top * h * h)) / (2 * math.pi)\n    return 1 / math.sqrt(1 / f_fixed ** 2 + 1 / f_rot ** 2)\n\n\n\n\n\n\nشکل 30.17: نقشهٔ پایهٔ دایره‌ای زیرِ بارِ خارج از مرکز: نقطهٔ اثرِ بار در فاصلهٔ \\(e\\) از مرکز، سطحِ مؤثر (عدسیِ مشترکِ پایه و تصویرش با جابه‌جاییِ \\(2e\\))، و هستهٔ \\(r/4\\).\n\n\n\n\n\n30.5.2 چهار طرح\nSCHEMES = {   # radius m, concrete and backfill m3; g_mult None = new gravel\n    \"S1 gravity 20 m\": dict(r=10.0, conc=620.0, back=800.0,\n                            g_mult=1.0, piles=0),\n    \"S2 gravity 24 m\": dict(r=12.0, conc=893.0, back=1152.0,\n                            g_mult=1.0, piles=0),\n    \"S3 24 m + gravel\": dict(r=12.0, conc=893.0, back=1152.0,\n                             g_mult=None, piles=0),\n    \"S4 piled 18 m\": dict(r=9.0, conc=560.0, back=650.0,\n                          g_mult=None, piles=24),\n}\n\n\n\n\n\n\nشکل 30.18: چهار طرحِ مفهومیِ فونداسیون در برش (طرح‌وار): وزنیِ ۲۰ متر، وزنیِ ۲۴ متر، ۲۴ متر روی ۲ متر شنِ کوبیدهٔ تازه، و سرشمعِ ۱۸ متر روی شمع‌ها تا ماسه‌سنگِ هوازده.\n\n\n\nconceptual foundation schemes under three soil assumptions (teaching)\n  checks: no lift-off in production (e &lt;= r/4); extreme pressure on the\n  effective area &lt;= q_ult / 2; rocking stiffness &gt;= 177 GN m/rad\n  (wet: water at 0.5 m; S3 sits on 2 m of new compacted gravel; S4 on piles)\n  scheme            soil      e/r  A'/A  q' kPa  K GNm  s mm   k u  result\n  S1 gravity 20 m   dense    0.27  0.35     322    305     9   179  NO lift\n  S1 gravity 20 m   T07      0.27  0.35     322    103    27   179  NO lift,K\n  S1 gravity 20 m   T07 wet  0.37  0.16     515     82    25   179  NO lift,K\n  S2 gravity 24 m   dense    0.17  0.59     181    527    10   257  ok\n  S2 gravity 24 m   T07      0.17  0.59     181    177    30   257  ok\n  S2 gravity 24 m   T07 wet  0.23  0.44     174    142    27   257  NO K\n  S3 24 m + gravel  dense    0.17  0.59     181    395    13   313  ok\n  S3 24 m + gravel  T07      0.17  0.59     181    425    13   313  ok\n  S3 24 m + gravel  T07 wet  0.23  0.44     174    425     9   313  ok\n  S4 piled 18 m     dense       -     -   piles    400     0   305  ok\n  S4 piled 18 m     T07         -     -   piles    400     0   305  ok\n  S4 piled 18 m     T07 wet     -     -   piles    400     0   305  ok\n  the 20 m base lifts off in production even on dense\n  ground (e &gt; r/4): this turbine needs a wider base; 24 m\n  passes on dense ground and at T07, but not with the high\n  water (the softer wet soil lowers the stiffness);\n  new gravel under the 24 m base or piles pass in every\n  case - at T07 the water range (ch 29, Q6) decides between\n  them; a comparison of concepts, not a choice\nquestions the comparison raises (for the qualified engineers)\n  F1 What operating-strain shear modulus does the engineer adopt at T07, and\n    from which test (seismic CPT, cross-hole, laboratory)?\n  F2 Does the turbine maker accept the stiffness rule of A-359, and what\n    dynamic stiffness does its load document state?\n  F3 Is the 2 m gravel replacement (S3) stable under the water range of Q6,\n    and how is its compaction proven?\n  F4 For S4, what pile capacities in tension and compression, and how many\n    pile tests?\n  F5 How is the settlement of the T12 gypsum layer handled (collapse, ch 29)?\n  F6 Which scheme does the independent design verifier and the certification\n    body review, and with which load set?\n  each answer comes back with its source; the scheme is\n  chosen by the foundation designer, checked by the\n  independent verifier and accepted under the type\n  certificate's site-specific assessment\n\nمثال 30.41 (مثالِ کارشده: طرح‌های فونداسیون زیرِ فرض‌های متفاوتِ خاک) پرسش. چهار طرحِ مفهومی را برای یک توربین زیرِ سه فرضِ خاک مقایسه کنید: زمینِ متراکم، T07، و T07 با آب در 0.5 m. وارسی‌ها پنج‌تاست: بلندنشدنِ لبه در تولید، فشارِ حدی روی سطحِ مؤثر، سختیِ دورانی برای حاشیهٔ \\(1P\\)، نشست، و بتن و هزینه. پرسش‌هایی برای مهندسان بنویسید، بی‌آن‌که طرحی را انتخاب کنید.\nپاسخ.\n\nS1، وزنیِ ۲۰ متر: حتی روی زمینِ متراکم در تولید بلند می‌شود (\\(e/r = 0.27 &gt; 0.25\\)). در T07 سختی هم کم است.\nS2، وزنیِ ۲۴ متر: روی زمینِ متراکم و در T07 از همه می‌گذرد، در T07 درست روی مرزِ سختی (177 GN m/rad). با آبِ بالا سختی 142 است و کم می‌آید.\nS3، ۲۴ متر روی شنِ تازه: در هر سه فرض می‌گذرد، با 313 k u.\nS4، شمعی: در هر سه فرض می‌گذرد، با 305 k u و آزمایشِ شمع.\n\nپرسش‌های F1 تا F6 از همین مقایسه آمده‌اند.\nتفسیر. سه یافته به فصل‌های دیگر برمی‌گردد. اول، این توربین پایهٔ پهن‌تری از 20 m فصل‌های ۴ و ۲۹ می‌خواهد. بتنِ هر توربین از 620 به حدودِ 893 m³ می‌رسد و برآوردِ مقادیر، آبِ ساخت و ترافیکِ فصلِ ۲۹ همه بالا می‌روند. دوم، در T07 بازهٔ آب میانِ S2 و S3 یا S4 تصمیم می‌گیرد. پرسشِ Q6 فصلِ ۲۹ اکنون ارزشی به اندازهٔ حدودِ 56 k u دارد، یعنی فاصلهٔ S2 تا S3. سوم، هر طرح پرسش‌های خودش را دارد، مانندِ ظرفیتِ شمع، تراکمِ شن و نشستِ گچ. پاسخِ این پرسش‌ها با طراحِ فونداسیون، وارسی‌کنندهٔ مستقل و ارزیابیِ ساختگاهِ گواهیِ نوعی است. وارسی: \\(V = 6.0 + 893 \\times 0.024 + 1{,}152 \\times 0.018 = 48.2\\,\\text{MN}\\) و \\(e = 95.5/48.2 = 1.98\\,\\text{m}\\)، پس \\(e/r = 0.17\\) برای S2.\n\n\n\n30.5.3 خطاهای رایج در مقایسهٔ طرح‌ها\n\nیک وارسی به‌جای همه: S1 در برابرِ واژگونی پایدار است (مثال 30.6) اما در بلندنشدن رد می‌شود.\nفرضِ یک‌خاکی: طرحی که فقط روی زمینِ متراکم آزموده شود، در T07 شکست را پنهان می‌کند.\nنادیده‌گرفتنِ آب: آبِ بالا هم وزنِ مؤثر را کم می‌کند و هم خاک را نرم‌تر.\nانتخاب به‌جای پرسش: «شمع بزنید» تصمیمِ این تمرین نیست. خروجی مقایسه است با پرسش‌هایش.\nفراموشیِ اثرِ برگشتی: پایهٔ پهن‌تر بتن، آب، ترافیک و هزینهٔ فصل‌های دیگر را عوض می‌کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهستهٔ پایهٔ دایره‌ای به شعاعِ 12 m چقدر است؟\nبا \\(V = 40\\,\\text{MN}\\) و \\(M = 120\\,\\text{MN m}\\)، خروج از مرکز چیست و آیا لبه بلند می‌شود (شعاعِ 12 m)؟\nسطحِ مؤثرِ پایه‌ای با \\(r = 10\\,\\text{m}\\) و \\(e = 3\\,\\text{m}\\) چیست؟\nچرا سختیِ دورانی با مکعبِ شعاع بالا می‌رود و این برای S2 چه معنایی دارد؟\nچرا آبِ بالا در T07 طرحِ S2 را رد می‌کند؟\nارزشِ پاسخِ پرسشِ Q6 را چگونه از این مقایسه برآورد می‌کنید؟\nسه پرسشی را که طرحِ شمعی می‌سازد نام ببرید.\nچرا پایهٔ پهن‌تر به فصلِ ۲۹ برمی‌گردد؟\n\n\n\n\n\n30.5.4 شاخصِ اطمینان و ضریب‌های جزئی\nایده. وارسیِ «مقاومت بزرگ‌تر از اثر» با دو عددِ قطعی انجام می‌شود، اما هر دو پراکنده‌اند. اگر مقاومتِ \\(R\\) و اثرِ \\(S\\) هر دو نرمال باشند، شاخصِ اطمینان چنین است:\n\\[\n\\beta = \\frac{\\mu_R - \\mu_S}{\\sqrt{\\sigma_R^2 + \\sigma_S^2}}, \\qquad P_\\text{f} = \\Phi(-\\beta)\n\\tag{30.24}\\]\nreliability index of a check R &gt; S with normal R and S (teaching)\n  mean R   CoV R   mean S   CoV S   beta    P(failure)\n     1.5    0.10      1.0    0.20   2.00      2.3e-02\n     1.5    0.10      1.0    0.30   1.49      6.8e-02\n     1.8    0.10      1.0    0.30   2.29      1.1e-02\n     1.5    0.05      1.0    0.10   4.00      3.2e-05\n  Monte Carlo of the first row: P(failure) 2.3e-02\n  the same mean margin (1.5 against 1.0) is safe or not\n  depending on the scatter: partial factors are a way of\n  reaching a target beta without a probability calculation,\n  and the codes calibrate them for that target\n\nمثال 30.42 (یک حاشیه، دو ایمنی) پرسش. حاشیهٔ میانگینِ 1.5 به 1.0 با پراکندگیِ بار 20 % و 30 % چه شاخصی می‌دهد؟\nپاسخ. 2.00 و 1.49. احتمالِ شکست از 2.3 % به 6.8 % می‌رسد.\nتفسیر. حاشیهٔ میانگینِ یکسان با پراکندگیِ متفاوت ایمنیِ متفاوتی دارد. ضریب‌های جزئیِ آیین‌نامه برای رسیدن به یک شاخصِ هدف واسنجی شده‌اند و طراح بی‌محاسبهٔ احتمال به آن می‌رسد. اگر پراکندگیِ واقعی بیشتر از فرضِ آیین‌نامه باشد، همان ضریب‌ها کمتر ایمن‌اند. وارسی: \\(0.5/\\sqrt{0.15^2 + 0.2^2} = 2.00\\).\n\n\n\n30.5.5 بسامدِ T07 با سختیِ نامطمئن\n\n\n\n\n\n\nشکل 30.19: توزیعِ مونت‌کارلوی بسامدِ نخستِ برجِ T07 با سختیِ لاگ‌نرمالِ خاک (ضریبِ تغییرات 0.3) و بسامدِ لازم.\n\n\n\nT07's tower frequency with an uncertain soil stiffness (Monte Carlo)\n  G lognormal with the median of lesson B; fixed-base f1 0.215 Hz\n  site and median G        CoV   P(f1 &lt; required)   5 % f1 Hz\n  dense ground, 80 MPa       0.3               0.02       0.212\n  T07, 25 MPa                0.3               0.97       0.205\n  T07, 25 MPa                0.5               0.88       0.202\n  required f1 0.2112 Hz (10 % above 1P max)\n  on dense ground the margin holds almost always; at T07 it\n  is missed in most draws - and a wider scatter cannot\n  rescue it: the soil investigation narrows the scatter,\n  the foundation scheme (lesson D) moves the median\n\nمثال 30.43 (پراکندگی نجات نمی‌دهد) پرسش. با سختیِ نامطمئنِ خاک، احتمالِ ازدست‌رفتنِ حاشیهٔ بسامد در T07 چقدر است؟\nپاسخ. با ضریبِ تغییراتِ 0.3 حدودِ 97 % و با 0.5 حدودِ 88 %. در زمینِ متراکم حدودِ 2 %.\nتفسیر. میانه در T07 زیرِ مقدارِ لازم است، پس پراکندگیِ بیشتر فقط شانسِ بیشتری به هر دو سو می‌دهد. شناساییِ خاک پراکندگی را کم می‌کند و طرحِ پی میانه را جابه‌جا می‌کند (بخش 30.5.2). این همان استدلالِ آزمایشگاهِ ت است، این بار با احتمال. وارسی: صدکِ ۵امِ T07 0.205 Hz است.\n\n\n\n30.5.6 مسیرِ بار در یک جدول\nبرنامه:\npython -m companion.ch30.examples_w\nthe load path from rotor to soil and what governs each link\n  link                       governing check          lesson: result\n  tower wall, section 1      fatigue of the welds     B: walls 50/45/36 mm\n  tower wall, section 1      shell buckling           B: use 1.02-1.06\n  base flange bolts          slip and separation      Q: method sets min\n  anchor cage                joint stays closed       G: 1,250 kN preload\n  grout under the flange     bearing stress           G: 96 MPa class\n  pedestal and slab          reinforcement            H: 64 kg/m3\n  base on the ground         lift-off and bearing     D: 24 m at T07\n  ground stiffness           1P frequency margin      B, D: governs T07\n  no single check sizes the turbine's structure: fatigue sets\n  the walls, preload the joints, stiffness the base - and\n  each link is only as good as the evidence for it\nایده. از روتور تا خاک، هر حلقهٔ مسیرِ بار وارسیِ حاکمِ خودش را دارد. خستگی دیواره‌ها را تعیین می‌کند، پیش‌بار اتصال‌ها را، سختی پی را. هیچ وارسیِ واحدی همهٔ سازه را اندازه نمی‌کند. هر حلقه هم فقط به اندازهٔ شاهدش معتبر است: گواهیِ فولاد، سابقهٔ پیش‌بار، مکعب‌های گروت، آزمون‌های خاک.\n\n\n30.5.7 شعاعِ لازم: به چه چیزی حساس است\nایده. با سختیِ دورانیِ لازمِ \\(K\\) از قاعدهٔ حاشیهٔ بسامد، شعاعِ لازمِ پی از رابطهٔ سختی به دست می‌آید:\n\\[\nr = \\left(\\frac{3\\,(1-\\nu)\\,K}{8\\,G}\\right)^{1/3}\n\\tag{30.25}\\]\nbase radius the 1P margin needs at T07 (G 25 MPa, 10 %, 271 t)\n  base case: r = 12.00 m (diameter 24.0 m)\n  input changed            r low m   r high m\n  soil G -30 % / +30 %        13.51      10.99\n  margin 8 % / 11 %            9.42      15.24\n  top mass -5 % / +5 %        11.84      12.15\n  the margin rule moves the radius most - 11 % instead of\n  10 % needs a far larger base, and at 12 % even a rigid base\n  fails (0.192 x 1.12 = 0.21504 Hz, above the fixed 0.215):\n  then only a stiffer tower helps. Soil stiffness comes\n  next; the top mass barely matters - the maker's margin\n  and the measured stiffness are the numbers worth paying for\n\n\n\n\n\n\nشکل 30.20: حساسیتِ شعاعِ لازمِ پی در T07 به سختیِ خاک، قاعدهٔ حاشیه و جرمِ بالای برج (آموزشی).\n\n\n\n\nمثال 30.44 (قاعدهٔ حاشیه بیشترین اثر را دارد) پرسش. شعاعِ لازم در T07 به کدام ورودی بیشترین حساسیت را دارد؟\nپاسخ. به حاشیهٔ بسامد: با 8 % شعاع 9.4 m است و با 11 % 15.2 m. با 12 % حتی پیِ صلب هم کافی نیست. سختیِ خاک در رتبهٔ بعدی است و جرمِ بالای برج تقریباً اثری ندارد.\nتفسیر. حاشیهٔ سازنده و سختیِ اندازه‌گیری‌شده دو عددی‌اند که ارزشِ هزینه‌کردن دارند (مثال 30.43). اگر سازنده حاشیهٔ ۱۲ درصد بخواهد، مسئله دیگر مسئلهٔ پی نیست و برج سخت‌تر لازم است. شاید فولادِ خستگی بخشی از آن را بدهد (مثال 30.14). شعاعِ پایه، 12.0 m یعنی پیِ 24 m، همان طرحِ S2 و S3 آزمایشگاهِ ت است. وارسی: \\(\\left(1.95 \\times 177\\times10^9/(2\\times10^8)\\right)^{1/3} = 12.0\\,\\text{m}\\).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-e",
    "href": "chapters/30-structures-foundations.html#sec-ch30-e",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.6 ث. سازه‌های خط و پست",
    "text": "30.6 ث. سازه‌های خط و پست\nخطِ 132 kV و پستِ نیروگاه سازه‌های خودشان را دارند: دکل‌های مشبک، دروازه‌ها، پایه‌های تجهیزات و پلینتِ ترانسفورماتور. بارهای حاکمشان با توربین فرق دارد. سیم‌ها کششِ طولی و عرضی می‌آورند، اتصالِ کوتاه ضربه می‌زند، و زلزله تجهیزاتِ سنگین و سفت را تکان می‌دهد. این بخش مسیرِ بار و مرزهای طراحی را نشان می‌دهد. طراحیِ خط و پست کارِ طراحانِ آن‌هاست و بهره‌بردارِ شبکه یا مهندسِ مالک آن را می‌پذیرد (A-361، A-362).\nبرنامه:\npython -m companion.ch30.examples_f\n\n30.6.1 باد روی سیم‌ها و دکلِ آویزی\ntransverse wind on a 132 kV suspension tower (50-yr gust at 20 m)\n  gust 44.4 m/s, pressure 1,072 Pa, wind span 300 m\n  each phase conductor (24 mm): 7.7 kN; earth wire 3.9 kN\n  tower body 8 kN (teaching)\n  total transverse load 35.0 kN\n  the wires, not the lattice, catch most of the wind: wire\n  diameter and span set the tower's transverse case\nایده. دکلِ آویزی باد را بیشتر از سیم‌ها می‌گیرد تا از بدنهٔ مشبکِ خودش. دهانهٔ باد (نیمی از دو دهانهٔ کناری) و قطرِ سیم حالتِ عرضیِ آن را تعیین می‌کنند: \\(F = q\\,C_\\text{d}\\,d\\,L\\) برای هر سیم.\n\n\n30.6.2 کششِ عرضی در نقطه‌های زاویه\nایده. در نقطه‌ای که خط \\(\\theta\\) درجه می‌چرخد، دو کششِ برابرِ \\(T\\) برآیندی عرضی می‌سازند:\n\\[\nF_\\text{t} = 2\\,T\\,\\sin\\frac{\\theta}{2}\n\\tag{30.26}\\]\ntransverse pull at the angle points of the straightened route (ch 29)\n  per wire 2 T sin(theta/2); T 35 kN on 3 phases, 15 kN earth wire\n  deviation deg   per phase kN   whole tower kN   tower type\n             40           23.9             82.1   heavy angle\n             44           26.2             89.9   heavy angle\n             45           26.8             91.8   heavy angle\n             86           47.7            163.7   terminal / dead-end\n  at 40-45 deg the wires pull more than twice as hard as\n  the storm pushes a suspension tower; at 86 deg almost\n  five times -\n  that tower is nearly a dead end - which is why the line\n  designer may split that turn into two smaller angles\n\n\n\n\n\n\nشکل 30.21: نیروی عرضی روی دکلِ 132 kV بر حسبِ زاویهٔ انحرافِ خط (سه فاز با 35 kN و سیمِ زمین با 15 kN؛ آموزشی)، در برابرِ بارِ بادِ دکلِ آویزی، و چهار نقطهٔ زاویهٔ مسیرِ راست‌شدهٔ فصلِ ۲۹.\n\n\n\n\nمثال 30.45 (زاویه‌ها، نه طوفان) پرسش. دکلِ زاویهٔ 45° و دکلِ چرخشِ 86° مسیرِ فصلِ ۲۹ چه نیروی عرضی‌ای می‌گیرند؟\nپاسخ. 92 و 164 kN، در برابرِ 35 kN بادِ ۵۰ ساله روی دکلِ آویزی.\nتفسیر. راست‌کردنِ مسیر در فصلِ ۲۹ زاویه‌ها را کم کرد. هر زاویهٔ باقی‌مانده یک دکلِ سنگین با فونداسیونِ بزرگ است، و چرخشِ 86° عملاً یک دکلِ انتهایی است. طراحِ خط شاید آن را به دو زاویه بشکند (مثال 29.58). وارسی: \\((3 \\times 70 + 30) \\times \\sin 22.5^\\circ = 240 \\times 0.383 = 91.8\\,\\text{kN}\\).\n\n\n\n30.6.3 حالتِ سیمِ پاره\nbroken-wire case on a suspension tower (teaching)\n  one phase breaks: unbalanced pull 35 kN along the line at 24 m\n  base moment about the line's direction: 840 kN m\n  (with torsion from the offset crossarm)\n  intact towers see no longitudinal load at all; this case\n  (and a cascade stopped by stronger towers every few km)\n  sizes the tower's longitudinal bracing and its foundations\n\n\n30.6.4 نیروی اتصالِ کوتاه روی شینه و دروازه\nایده. دو رسانای موازی که جریانِ اتصالِ کوتاه از آن‌ها می‌گذرد، یکدیگر را با نیرویی متناسب با مربعِ جریانِ اوج می‌رانند یا می‌کشند:\n\\[\nF' = \\frac{\\mu_0}{2\\pi}\\,\\frac{i_\\text{p}^2}{a}\n\\tag{30.27}\\]\nدر این رابطه \\(F'\\) نیرو بر واحدِ طول است، \\(i_\\text{p}\\) جریانِ اوج و \\(a\\) فاصلهٔ رساناها.\nshort-circuit force between parallel conductors, F' = 2e-7 ip^2 / a\n  (peak factor 1.8; teaching spacings)\n  case                                       ip kA   a m   N per m\n  132 kV gantry, fault 7.8 kA (ch 28)         19.8   2.5         31\n  33 kV busbar, fault 8.5 kA (ch 28)          21.7   0.5        189\n  33 kV busbar at the gear's rated peak       63.0   0.5       1588\n  the 132 kV gantry hardly notices a fault; close-spaced\n  33 kV bars feel a sharp blow - supports and insulators are\n  designed to the gear's rated peak, not today's fault\n  level, because the network's fault level grows (ch 28)\n\nمثال 30.46 (طراحی برای ردهٔ تجهیزات، نه برای امروز) پرسش. شینهٔ 33 kV با فاصلهٔ 0.5 m در خطای امروز و در جریانِ اوجِ نامیِ تابلو چه نیرویی می‌بیند؟\nپاسخ. 189 و 1,588 N/m.\nتفسیر. پایه‌ها و مقره‌ها برای جریانِ اوجِ نامیِ تابلو طراحی می‌شوند، نه برای سطحِ خطای امروز، چون سطحِ خطای شبکه با زمان بالا می‌رود (فصل‌های ۲۶ و ۲۸). دروازهٔ 132 kV با فاصلهٔ بزرگ تقریباً اثری حس نمی‌کند. وارسی: \\(2 \\times 10^{-7} \\times (63 \\times 10^3)^2/0.5 = 1{,}588\\,\\text{N/m}\\).\n\n\n\n30.6.5 ترانسفورماتور روی پلینت در زلزله\nmain transformer on its plinth in the teaching earthquake (a_seismic)\n  shear 582 kN at 2.5 m: overturning 1,456 kN m\n  weight 932 kN on a 3.0 m anchor base: resisting 1,398 kN m\n  net uplift on one side: 19 kN -&gt; anchors in tension\n  without anchors a heavy, short transformer can still tip\n  or slide in a strong earthquake; anchors, the plinth and\n  the bushings' qualification (tall porcelain is fragile)\n  come from the local seismic code and the maker (ch 25)\n\nمثال 30.47 (سنگین هم واژگون می‌شود) پرسش. ترانسفورماتورِ 95 t بی‌مهار در زلزلهٔ آموزشی پایدار می‌ماند؟\nپاسخ. نه کاملاً. گشتاورِ واژگونی 1,456 kN m از گشتاورِ مقاومِ وزن (1,398) بیشتر است و مهارها حدودِ 19 kN کشش در هر سو می‌گیرند.\nتفسیر. ترانسفورماتورِ سنگین و کوتاه هم می‌تواند در زلزلهٔ شدید بلغزد یا واژگون شود. مهارها، پلینت و تأییدِ لرزه‌ایِ بوشینگ‌ها از آیین‌نامهٔ لرزه‌ایِ محل و سازنده می‌آیند (فصلِ ۲۵). حوضچهٔ روغنِ فصلِ ۲۹ هم دورِ همین پلینت است. وارسی: \\(582 \\times 2.5 = 1{,}455\\,\\text{kN m}\\).\n\n\n\n30.6.6 فاصله‌های ایمنی و تجهیزات\nارتفاعِ دکل از فاصلهٔ لازمِ سیم تا زمین در بیشترین شکم به دست می‌آید. شکمِ دهانهٔ 300 m در سیمِ داغ 7.66 m است (فصلِ ۲۴). فاصله‌ها را کدِ بهره‌بردار و قاعده‌های محل می‌دهند. پایه‌های تجهیزاتِ پست، مانندِ ترانسفورماتورِ جریان، برقگیر و سکسیونر، بار را از باد، زلزله و نیروی اتصالِ کوتاه می‌گیرند و ارتفاعشان فاصلهٔ ایمنیِ زیرِ قسمت‌های برق‌دار را برای کارکنان نگه می‌دارد. همهٔ این سازه‌ها گالوانیزهٔ گرم‌اند و همان زنجیرِ ساخت، بازرسی و سوابقِ برج را دارند (بخش 30.4).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سیم‌ها، و نه بدنهٔ مشبک، بیشترِ بادِ دکلِ آویزی را می‌گیرند؟\nنیروی عرضیِ یک سیم با کششِ 35 kN در زاویهٔ 60° چیست؟\nچرا راست‌کردنِ مسیر هزینهٔ دکل‌ها را کم می‌کند؟\nحالتِ سیمِ پاره کدام بخشِ دکل را اندازه می‌کند؟\nنیروی میانِ دو شینه با جریانِ اوجِ 30 kA و فاصلهٔ 0.5 m چیست؟\nچرا پایه‌ها برای جریانِ اوجِ نامی طراحی می‌شوند؟\nچه چیزی ترانسفورماتور را در زلزله نگه می‌دارد؟\nارتفاعِ دکل را کدام حالتِ سیم تعیین می‌کند؟\n\n\n\n\n\n30.6.7 دهانهٔ وزنی و برکنشِ مقره\nبرنامه:\npython -m companion.ch30.examples_r\nایده. دهانهٔ وزنی طولی از سیم است که وزنش روی یک دکل می‌افتد. وقتی دکل از دو همسایه‌اش پایین‌تر است، سیم آن را به بالا هم می‌کشد. با کششِ \\(T\\)، وزنِ واحدِ طولِ \\(w\\)، دهانه‌های \\(L_1\\) و \\(L_2\\) و اختلافِ ارتفاع‌های \\(h_1\\) و \\(h_2\\)، که برای همسایهٔ پایین‌تر مثبت‌اند، دهانهٔ وزنی چنین است:\n\\[\nL_\\text{w} = \\frac{L_1 + L_2}{2} + \\frac{T}{w}\\left(\\frac{h_1}{L_1} + \\frac{h_2}{L_2}\\right)\n\\tag{30.28}\\]\n\n\n\n\n\n\nشکل 30.22: دهانهٔ وزنیِ دکلِ آویزی بر حسبِ اینکه چقدر از دو همسایه پایین‌تر است. ناحیهٔ منفی یعنی برکنشِ مقره.\n\n\n\nweight span of a suspension tower lower than its neighbours\n  spans 300 m each side, conductor 11.8 N/m, cold tension 35 kN\n  tower below both neighbours m   weight span m   vertical load N\n                              0             300             3,540\n                              5             201             2,373\n                             10             102             1,207\n                             15               3                40\n                             20             -95            -1,127\n                             25            -194            -2,293\n  the weight span reaches zero at a drop of 15.2 m; any deeper\n  and the wires pull the insulator UP on the coldest night -\n  a suspension string cannot take that; the profile\n  places a tension tower or heavier attachment there, and\n  the wadi crossing of ch 29 is checked for exactly this\n\nمثال 30.48 (سردترین شب در گودی) پرسش. دکلِ آویزی تا چه عمقی زیرِ همسایه‌هایش می‌تواند باشد؟\nپاسخ. تا حدودِ 15.2 m با کششِ سرمای 35 kN. پایین‌تر از آن، مقره در سردترین شب به بالا کشیده می‌شود.\nتفسیر. کشش در سرما بیشترین است و برکنش هم در سرما. زنجیرِ مقرهٔ آویزی نیروی رو به بالا را نمی‌پذیرد و ممکن است به بازوی دکل بخورد. نیم‌رخِ خط در آن‌جا دکلِ کششی یا وزنهٔ اضافه می‌گذارد. گذرِ وادیِ فصلِ ۲۹ دقیقاً برای همین وارسی می‌شود. وارسی: \\(300^2 \\times 11.8/(2 \\times 35{,}000) = 15.2\\,\\text{m}\\).\n\n\n\n30.6.8 نیروی پایه‌های دکلِ مشبک و پیِ برکنشی\nleg forces of a square lattice tower under the dead-end pull\n  transverse 164 kN at 24 m; vertical 180 kN (teaching)\n  base width m   moment kN m   leg kN (diagonal)   uplift leg kN\n           6.0         3,929                 463             418\n           8.0         3,929                 347             302\n          10.0         3,929                 278             233\n  pad 2.4 m square at 3 m: concrete 69 kN + soil cone 924 kN\n  resistance 993 kN against 302 kN on an 8 m base (FS 3.3)\n  a dead-end tower is held down by the soil above its pads;\n  the cone method is a teaching estimate - the line\n  designer uses the code's method and site test results\nایده. لنگرِ واژگونیِ دکلِ مشبک به نیروی فشاری در یک پایه و کششی در پایهٔ مقابل تبدیل می‌شود. در جهتِ قطری، نیروی پایه \\(M/(b\\sqrt2)\\) است. هرچه پایهٔ دکل پهن‌تر باشد، نیرو کمتر است. پیِ پایهٔ کششی با وزنِ بتن و خاکِ روی آن نگه داشته می‌شود. روشِ مخروطِ خاک یک تخمینِ آموزشی است. طراحِ خط روشِ آیین‌نامه و آزمون‌های ساختگاه را به کار می‌برد.\n\n\n30.6.9 کلیدِ قدرت روی پایه‌اش در زلزله\na circuit breaker on its support in an earthquake (teaching)\n  mass 1,800 kg at 3 m; ground acceleration ag 0.25 g\n  support          stiffness kN/m   f Hz   spectral acc. g   base shear kN\n  stiff column              4,000    7.5              0.62            11.0\n  slender column              900    3.6              0.62            11.0\n  braced frame             20,000   16.8              0.51             9.1\n  rigid pedestal           80,000   33.6              0.25             4.4\n  equipment between about 1 and 10 Hz sits on the plateau of\n  the spectrum and feels 2.5 times the ground; a stiff\n  support above about 33 Hz moves with the ground. The\n  porcelain, not the steel, is usually the weak part: the\n  maker's qualification and the support are checked together\n\nمثال 30.49 (پایهٔ لاغر، شتابِ بیشتر) پرسش. چرا ستونِ لاغر و ستونِ سخت در این مثال یک برشِ پایه می‌دهند و پایهٔ صلب کمتر؟\nپاسخ. هر دو ستون بسامدی میانِ ۱ و ۱۰ هرتز دارند و روی سکوی طیف‌اند، با 2.5 برابرِ شتابِ زمین. پایهٔ صلبِ 33.6 Hz با زمین حرکت می‌کند و 0.25 g می‌گیرد.\nتفسیر. بیشترِ تجهیزاتِ پست روی سکوی طیف‌اند. بخشِ ضعیف معمولاً چینی است، نه فولاد. پس تأییدِ لرزه‌ایِ سازنده برای تجهیز و پایه با هم وارسی می‌شود. پایه‌ای که تجهیز را از سکوی طیف بیرون ببرد شاید ارزان‌ترین راهِ ایمنی باشد (بخش 30.6.5). وارسی: \\(\\sqrt{4\\times10^6/1800}/(2\\pi) = 7.5\\,\\text{Hz}\\).\n\n\n\n30.6.10 برکنشِ باد روی بامِ ساختمانِ کنترل\nwind uplift on the control building roof (12 x 24 m, 6 m high)\n  gust at roof height 38.3 m/s -&gt; pressure 798 Pa\n  roof zone      cp,e   internal   net kPa   dead kPa   uplift kPa\n  corner         -2.0       +0.2      1.76       0.60         1.16\n  edge           -1.4       +0.2      1.28       0.60         0.68\n  middle         -0.7       +0.2      0.72       0.60         0.12\n  the dead load nearly balances the middle of the roof;\n  the corners lift twice the roof's weight - their fixings,\n  purlins and the holding-down of the columns are designed\n  for it, and\n  most roof failures in storms start at a corner\nایده. باد روی بامِ تخت مکش می‌سازد. ضریبِ فشار در گوشه‌ها و لبه‌ها بزرگ‌تر از میانه است. وزنِ بام میانه را تقریباً نگه می‌دارد، اما گوشه‌ها حدودِ دو برابرِ وزنِ بام بالا کشیده می‌شوند. اتصال‌ها، پرلین‌ها و مهارِ ستون‌ها برای آن طراحی می‌شوند. بیشترِ آسیب‌های بام در توفان از یک گوشه شروع می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدهانهٔ وزنی برای دکلی 8 m پایین‌تر از همسایه‌ها با دهانه‌های 300 m چقدر است؟\nچرا برکنشِ مقره در سرما بدتر است؟\nنیروی پایه با لنگرِ 3,929 kN m و پایهٔ 8 m چقدر است؟\nپیِ پایهٔ کششی با چه چیزی نگه داشته می‌شود؟\nبسامدِ تجهیزِ 1,800 kg روی پایه‌ای با سختیِ 900 kN/m چقدر است؟\nچرا چینی بخشِ ضعیفِ تجهیزِ پست است؟\nبرکنشِ خالصِ گوشهٔ بام با فشارِ 800 Pa و ضریبِ −2.0 چقدر است؟\n\n\n\n\n\n30.6.11 شش وارسیِ کوچک‌تر\nبرنامه:\npython -m companion.ch30.examples_u\nاین وارسی‌ها کوچک‌اند، اما هر کدام در جایی از نیروگاه‌های واقعی آسیب ساخته است.\nنیروی ریلِ PV اگر نتواند دراز شود. اگر انبساط کاملاً مهار شود، نیرو برابرِ \\(E A \\alpha \\Delta T\\) است:\nforce in a 29.5 m PV rail if it cannot expand (teaching)\n  rail area 600 mm2; steel range 74.3 K\n  fully restrained: E A alpha dT = 112 kN\n  restraint left   force kN   against a post's side load 5.5 kN\n            100 %        112      20 x\n             25 %         28       5 x\n              5 %          6       1 x\n  even 5 % of the restraint loads the end posts as much as\n  the storm does: slotted holes or a joint every table\n  let the rail move - the 26 mm of lesson A must be free\nشناوری روی پیِ T07. آبِ بالاآمده بخشی از وزنِ پی را با نیروی شناوری خنثی می‌کند:\nbuoyancy on the 20 m base when the water rises (T07, teaching)\n  base area 314 m2, founded at 3.5 m; dry weight 35.3 MN\n  water below ground m   uplift MN   weight MN   e = M/V m   e / R\n                   3.5         0.0        35.3        5.23    0.52\n                   2.0         4.6        30.7        6.02    0.60\n                   0.5         9.2        26.0        7.09    0.71\n  water at 0.5 m lifts about a quarter of the weight: the\n  eccentricity of the extreme load grows by a third and the\n  base lifts further off its edge - the 'ok except wet' of\n  lesson D's scheme S2 comes from exactly this number\n\nمثال 30.50 («درست، مگر در حالتِ خیس») پرسش. آبِ زیرزمینی در عمقِ 0.5 m وزنِ مؤثرِ پی و خروج از مرکزیتِ بارِ استثنایی را چقدر تغییر می‌دهد؟\nپاسخ. حدودِ 9.2 MN از 35.3 MN کم می‌شود و خروج از مرکزیت از 5.2 به 7.1 m می‌رسد.\nتفسیر. حدودِ یک‌چهارمِ وزن با شناوری می‌رود و پی بیشتر از لبه بلند می‌شود. عبارتِ «درست، مگر در حالتِ خیس» دربارهٔ طرحِ S2 در آزمایشگاهِ ت از همین عدد می‌آید (بخش 30.5.2). ترازِ طرحِ آب از مطالعهٔ سیلِ فصلِ ۲۹ است. وارسی: \\(314 \\times 3.0 \\times 9.81 = 9.2\\,\\text{MN}\\).\n\nپیچشِ میزِ PV وقتی یک ستون نشست می‌کند.\ntwist of a PV table when one post settles (teaching)\n  post settles mm   twist mrad   module corner out of plane mm\n                5         0.85                              1.9\n               10         1.69                              3.9\n               20         3.39                              7.7\n               40         6.78                             15.4\n  a module tolerates only a few millimetres of twist before\n  the glass and frame are stressed; posts in the loose top\n  layer (ch 29) that settle or heave 20 mm warp the table -\n  driving to the tested depth and a survey of post heads\n  after a wet season catch it\nارتعاشِ بادیِ سیم. بادهای ملایم و پیوسته گردابه‌هایی می‌سازند که سیم را با بسامدِ ده‌ها هرتز می‌لرزانند:\naeolian vibration of a 24 mm conductor (Strouhal 0.2)\n  wind m/s   shedding frequency Hz\n         1                      8\n         3                     25\n         5                     42\n         7                     58\n  steady light winds across a flat desert drive the wire at\n  tens of hertz for millions of cycles a year; the strands\n  fatigue at the clamps. Dampers near each clamp, tension\n  limits for the everyday case and the line designer's\n  span-by-span check are the remedy (ch 24)\nچرخشِ مقرهٔ آویزی در باد. زاویهٔ مقره از نسبتِ نیروی باد به بارِ قائم می‌آید: \\(\\tan\\theta = F_\\text{wind}/F_\\text{v}\\).\n\n\n\n\n\n\nشکل 30.23: زاویهٔ چرخشِ مقرهٔ آویزی در بادِ طرح بر حسبِ دهانهٔ وزنی (آموزشی).\n\n\n\nswing of a suspension insulator in the design wind (teaching)\n  weight span m   vertical kN   swing angle deg\n            300          3.84                63\n            200          2.66                71\n            100          1.48                79\n             50          0.89                83\n  the wires blow out far in a storm, and further where the\n  weight span is short (a tower in a hollow): the air gap to\n  the tower body is checked at the swing angle of each\n  tower, which is why the hollow tower of the weight-span\n  lesson is a double problem\n\nمثال 30.51 (دکلِ گودی، مسئلهٔ دوگانه) پرسش. چرا دکلی که دهانهٔ وزنیِ کوتاهی دارد در باد بیشتر نگران‌کننده است؟\nپاسخ. بارِ قائمِ کمتر یعنی مقره بیشتر می‌چرخد: 79 درجه با دهانهٔ وزنیِ 100 m در برابرِ 63 درجه با 300 m.\nتفسیر. فاصلهٔ هوایی تا بدنهٔ دکل در زاویهٔ چرخشِ همان دکل وارسی می‌شود. دکلِ گودیِ درسِ دهانهٔ وزنی (مثال 30.48) هم در سرما برکنش دارد و هم در باد بیشتر می‌چرخد. وزنهٔ افزوده هر دو را بهتر می‌کند. وارسی: \\(\\arctan(7.7/1.48) = 79^\\circ\\).\n\nدیوارهٔ حوضچهٔ ترانسفورماتور.\nthe wall of a transformer bund full of oil and water (teaching)\n  height m   base moment kN m per m   wall t mm (rebar check)\n       0.6                     0.36          200 (As    9 mm2/m)\n       1.0                     1.67          200 (As   43 mm2/m)\n       1.5                     5.62          200 (As  144 mm2/m)\n  the hydrostatic load is small; the wall is sized by\n  crack control and watertightness, not strength - a bund\n  that leaks fails its only job (ch 29 sets its volume)\nدیوارهٔ حوضچه را مقاومت تعیین نمی‌کند، کنترلِ ترک و آب‌بندی تعیین می‌کند. حوضچه‌ای که نشت کند در تنها کارش شکست خورده است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنیروی ریلِ مهارشده با 400 mm² و همان دما چقدر است؟\nشناوری با آب در عمقِ 1.5 m چقدر است؟\nنشستِ 15 mm یک ستون گوشهٔ ماژول را چقدر جابه‌جا می‌کند؟\nبسامدِ گردابه برای سیمِ 30 mm در بادِ 4 m/s چقدر است؟\nزاویهٔ مقره با دهانهٔ وزنیِ 150 m چقدر است؟\nچرا دیوارهٔ حوضچه با کنترلِ ترک اندازه می‌شود؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-mfg",
    "href": "chapters/30-structures-foundations.html#sec-ch30-mfg",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.7 ساخت و تولیدِ صنعتی در این فصل",
    "text": "30.7 ساخت و تولیدِ صنعتی در این فصل\nسازه‌های نیروگاه در چند جریانِ تولید ساخته می‌شوند. ساختِ کارخانه‌ای‌شان در فصلِ ۴۷ و کیفیتِ کارخانه در فصلِ ۴۰ می‌آید. این فصل فقط مرزِ طراحی با ساخت را نشان می‌دهد:\n\n\n\nجدول 30.1: جریان‌های تولیدِ سازه‌ها و مرزشان با طراحی\n\n\n\n\n\n\n\n\n\n\n\nجریانِ تولید\nآنچه طراحی از آن می‌خواهد\nشاهد\nفصل\n\n\n\n\nبخش‌های نوردی و جوشیِ برج\nردهٔ کیفیتِ ساخت، ردهٔ جزئیاتِ جوش، تختیِ فلنج\nبرگهٔ همراه، پروندهٔ داده\n۴۲، ۴۷\n\n\nپروفیل‌های سرد‌شکل و قاب‌های PV\nمقطع، سوراخ‌ها، رواداری، روکش\nبازرسیِ ابعادی، ضخامتِ روی\n۴۷\n\n\nپیچ و مهره\nرده، پیش‌بار، سطحِ تماس\nگواهی، آزمونِ نمونه، سوابقِ سفت‌کاری\n۴۷\n\n\nروکشِ رویِ گرم و رنگ\nضخامت و دوام برای خوردگیِ محل\nضخامت‌سنجی، چسبندگی\n۴۷\n\n\nقفسه‌های میلگرد\nجدولِ خم، پوشش، فاصله\nوارسیِ میله به میله\n۲۹، ۴۷\n\n\nبتن و گروت\nرده، دما، عمل‌آوری\nنمونه‌ها، دماسنج‌ها\n۲۹\n\n\nدکل‌های مشبکِ خط\nمقطع‌ها، پیچ‌ها، روکش\nمونتاژِ آزمایشی، گواهی\n۴۷\n\n\n\n\n\n\nردیابیِ تأمین‌کننده. هر قطعهٔ سازه‌ای به کارخانه، محموله و آزمونش برمی‌گردد: ورقِ برج به شمارهٔ ذوب، پیچ به لاتِ تولید، و بتن به برگهٔ تحویلِ کامیون. اگر سال‌ها بعد یک یافته پیدا شود، مانندِ ترکی در یک جوش یا پیچی شکسته، همین ردیابی نشان می‌دهد کدام قطعه‌های دیگر هم‌خانواده‌اند و باید بازرسی شوند.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-plantp",
    "href": "chapters/30-structures-foundations.html#sec-ch30-plantp",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.8 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "30.8 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch30.integrated\n\nمثال 30.52 (مقدماتی: دو نتیجهٔ سازه‌ای با دست) پرسش. بسامدِ برج روی خاکِ T07 و سطحِ مؤثرِ پایهٔ 24 m با \\(e = 3\\,\\text{m}\\) را با دست حساب و با کد مقایسه کنید.\ntwo structural results checked by hand\n  T07 rocking: K = 8 x 25e6 x 10^3 / (3 x 0.65) = 102.6 GN m/rad;\n    f_rot = 0.858 Hz; 1/f^2 = 1/0.215^2 + 1/0.858^2 -&gt; f = 0.209 Hz\n    code 0.209 Hz\n  24 m base, e = 3 m: A' = 2 (144 acos(0.25) - 3 sqrt(135)) = 309.9 m2;\n    code 309.9 m2 (of 452)\n  a hand check of one number from each formula protects\n  the whole table against a wrong unit or exponent\nپاسخ. 0.209 Hz و 309.9 m² (از 452 m²)، هر دو با کد برابر.\nتفسیر. وارسیِ دستیِ یک عدد از هر فرمول از کلِ جدول در برابرِ واحد یا توانِ اشتباه محافظت می‌کند. وارسی: \\(\\arccos 0.25 = 1.318\\,\\text{rad}\\).\n\n\nمثال 30.53 (میانی: بستهٔ بازبینیِ طراحی و شاهدهایش) پرسش. بستهٔ بازبینیِ سازه‌ایِ نیروگاه چه وضعی دارد و چه چیزی ساخت را نگه داشته است؟\nthe structural design-review package of Plant P (teaching status)\n  document                                          status      review\n  design basis and load set (maker)                 received    checked\n  site-specific suitability (ch 11)                 received    checked\n  foundation geotechnical report (ch 29 Q1-Q10)     draft       open\n  foundation structural calculation (24 m)          received    1 major open\n  anchor cage and grout calculation                 received    checked\n  tower fabrication data books (12)                 3 of 12     in progress\n  PV structure calculation and pile tests           received    checked\n  line tower load cases and foundations             received    checked\n  substation structures and anchors                 draft       open\n  erection records: bolting, verticality            per turbine ongoing\n  3 items still open: the T07 foundation and the substation\n  structures wait for the geotechnical answers (ch 29) and\n  the checker's acceptance; nothing is built on an open item\nپاسخ. سه قلم باز است: گزارشِ ژئوتکنیکِ فونداسیون، یک یافتهٔ عمده در محاسبهٔ فونداسیونِ 24 m، و سازه‌های پست.\nتفسیر. فونداسیونِ T07 و سازه‌های پست منتظرِ پاسخ‌های ژئوتکنیکِ فصلِ ۲۹ و پذیرشِ وارسی‌کننده‌اند. چیزی روی یک قلمِ باز ساخته نمی‌شود. بستهٔ بازبینی همان «بستهٔ بازبینیِ طراحیِ وارسی‌شده و شاهدِ برپایی و بازرسی» است که این فصل تحویل می‌دهد. وارسی: شمارِ قلم‌های «باز» در جدول: ۳.\n\n\nمثال 30.54 (یکپارچه: مبنای سازه‌های نیروگاهِ P) پرسش. مبنای سازه‌ایِ نیروگاهِ P را با یافته‌ها و موردهای باز بنویسید.\nstructures basis of Plant P (D-034):\n  loads: the turbine maker's load set (A-356 teaching values),\n    site suitability for the 50-year gust; wind governs the\n    turbine, earthquake may govern the substation\n  tower: buckling and fatigue set the walls; the ch 11\n    schedule needs about 32 t more steel low down (teaching)\n  foundation: a 24 m gravity base on dense ground (the 20 m\n    base of ch 4 / ch 29 lifts off); at T07 new gravel under\n    the base or piles, decided by the water range (ch 29 Q6);\n    concrete about 893 m3 a turbine (+44 % on ch 29's take-off)\n  anchors: preload about 1,250 kN a bolt; grout and flange\n    ring checked for it; re-tension after the first months\n  PV: lateral load sets the post depth in dense sand (about\n    2 m), pull-out the depth in loose silty sand; heavier zinc\n    or sacrificial steel where the soil is aggressive\n  line: angle points dominate (two to five times the storm\n    load); the 86 deg turn is a terminal or split in two\n  line: suspension towers more than about 15 m below both\n    neighbours lift their insulators on the coldest night\n    and swing further in wind - tension towers at the wadi\n  verification: independent checks of foundation and anchors;\n    type certificate's site assessment for the tower\n  findings for the maker: the fatigue steel raises f1 about\n    4.5 % (T07 would pass if credited); a 12 % margin rule\n    cannot be met by any base - only by a stiffer tower\n  open: geotechnical design values (ch 29 U-104..U-107 and Q1-\n    Q10); maker's dynamic stiffness requirement (A-359)\nتفسیر. این تصمیمِ D-034 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفونداسیونِ 20 m فصل‌های ۴ و ۲۹ بلند می‌شود. پایهٔ 24 m بتن را 44 % بالا می‌برد و برآوردِ مقادیر، آب و ترافیکِ فصلِ ۲۹ را عوض می‌کند (مثال 30.41).\nجدولِ دیوارهٔ برجِ فصلِ ۱۱ برای کمانش و خستگی نازک است (مثال 30.8).\nپیچ‌های مهار پیش‌بارِ بیشتری می‌خواهند و گروتِ قوی‌تر یا حلقهٔ پهن‌تر (مثال 30.22).\nدر ماسهٔ متراکم، بارِ جانبی عمقِ ستون‌های PV را تعیین می‌کند (مثال 30.17).\nزاویه‌های خط، بیش از طوفان، دکل‌ها را سنگین می‌کنند (مثال 30.45).\nبرجِ بی‌ناسل نباید شب بماند (مثال 30.3).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-numbers",
    "href": "chapters/30-structures-foundations.html#sec-ch30-numbers",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.9 عددهای کلیدیِ سازه‌های نیروگاهِ P",
    "text": "30.9 عددهای کلیدیِ سازه‌های نیروگاهِ P\n\n\n\nجدول 30.2: عددهای کلیدیِ فصلِ ۳۰ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nگشتاورِ پایه: تولید / حدی / بارِ معادلِ آسیب\n92 / 185 / 30 MN m\nمثال 30.1\n\n\nسرعتِ قفل‌شدنِ برجِ بی‌ناسل؛ ساعت‌ها در بازه\n6.8 m/s؛ 22 % سال\nمثال 30.3\n\n\nبهره‌وریِ کمانش در بخش‌های ۲ و ۳\n1.02 و 1.06\nمثال 30.7\n\n\nآسیبِ خستگیِ جوش‌های بخش‌های ۱ تا ۳؛ فولادِ افزوده\n1.39 تا 1.61؛ 32 t\nمثال 30.8\n\n\nسختیِ دورانیِ لازم برای حاشیهٔ ۱۰ درصد\n177 GN m/rad\nمثال 30.11\n\n\nپایه: ۲۰ متر بلند می‌شود؛ ۲۴ متر با 893 m³\n\\(e/r\\) = 0.27 در برابرِ 0.17\nمثال 30.41\n\n\nپیش‌بارِ لازمِ پیچِ مهار؛ فشارِ گروت\n1,250 kN؛ 96 MPa\nمثال 30.22\n\n\nعمقِ ستونِ PV در ماسهٔ متراکم (جانبی)\nحدودِ 2 m\nمثال 30.17\n\n\nنیروی عرضیِ دکلِ ۴۵ و ۸۶ درجه\n92 و 164 kN\nمثال 30.45\n\n\nبرشِ پایهٔ لرزه‌ایِ ترانسفورماتور\n582 kN\nمثال 30.4",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-design",
    "href": "chapters/30-structures-foundations.html#sec-ch30-design",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.10 گردشِ کارِ طراحی و وارسیِ سازه‌ها",
    "text": "30.10 گردشِ کارِ طراحی و وارسیِ سازه‌ها\n\n\nبارها: سندِ بارِ سازنده، باد، زلزله، دما، برف و بارهای ساخت، با مسیرِ بار (بخش 30.2).\nپاسخ: کمانش، خستگی، دهانه‌ها، بسامد با فونداسیونِ نرم، تغییرشکل (بخش 30.2.7 تا بخش 30.2.12).\nمحصول‌ها: ستون‌ها و آزمایش‌ها، پرلین، پیچ و جوش، قفسهٔ پیچِ مهار و گروت، میلگرد، دوام (بخش 30.3).\nفونداسیون: طرح‌های مفهومی زیرِ فرض‌های خاک، با پرسش‌ها، بی‌انتخاب (بخش 30.5).\nخط و پست: زاویه‌ها، سیمِ پاره، نیروی اتصالِ کوتاه، زلزلهٔ ترانسفورماتور (بخش 30.6).\nساخت و برپایی: برگهٔ همراه، دستورالعملِ جوشکاری، ابعاد، پوشش، آزمونِ غیرمخرب، پیچ‌ها، شاقولی، نشست (بخش 30.4).\nوارسیِ مستقل: بستهٔ بازبینی، یافته‌ها تا بسته‌شدن با شاهد (بخش 30.4.12).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-lab",
    "href": "chapters/30-structures-foundations.html#sec-ch30-lab",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.11 آزمایشگاه‌های پایتونِ این فصل",
    "text": "30.11 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 30.3: آزمایشگاه‌های پایتونِ فصلِ ۳۰\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nبارها، فونداسیون، خاک‌ها، برج، فولاد، میزِ PV، ساختگاه\n\n\nبارها\nexamples_a\nجرم‌ها، باد، ریزشِ گردابه، زلزله، PV، ترکیب\n\n\nپاسخ\nexamples_b\nکمانش، خستگی، در، بسامد با فونداسیون، تغییرشکل\n\n\nمحصول‌ها\nexamples_c\nستون‌ها، آزمایشِ بیرون‌کشیدن، جانبی، روی، پرلین، پیچ\n\n\nآزمایشگاهِ ت\nlab_d\nطرح‌های فونداسیون و پرسش‌ها\n\n\nآزمایشگاهِ ث\nlab_e\nبرگهٔ همراه، جوش، ابعاد، پوشش، آزمونِ غیرمخرب، تأییدها\n\n\nخط و پست\nexamples_f\nباد، زاویه‌ها، سیمِ پاره، شینه، ترانسفورماتور\n\n\nمصالح و جزئیات\nexamples_g\nچقرمگی، جوشِ گوشه‌ای، پیچِ مهار، گروت، دال\n\n\nساخت و برپایی\nexamples_h\nورق، پل، پیچ‌ها، جدولِ خم، شاقولی\n\n\nوارسی و پایش\nexamples_k\nماتریسِ وارسی، یافته‌ها، نشست، بازکشی\n\n\nخستگی و دوام\nexamples_m\nجریانِ باران، ماینر، کربناته‌شدن، پوشش، دیواره‌ها\n\n\nبار و پاسخ (بیشتر)\nexamples_n\nخمِ گرمایی، ریلی، بزرگ‌نمایی، دنباله، بودجهٔ کجی\n\n\nپی و مصالح (بیشتر)\nexamples_p\nسختیِ خاک با کرنش، لغزش، تسلیم با ضخامت، آزمونِ شمع، گروه\n\n\nساخت (بیشتر)\nexamples_q\nپراکندگیِ پیش‌بار، بلوغِ گروت، نمودارِ کنترل، انباشتِ رواداری\n\n\nخط و پست (بیشتر)\nexamples_r\nدهانهٔ وزنی، پایه‌های دکل، تجهیز در زلزله، برکنشِ بام\n\n\nاطمینان و عمر\nexamples_s\nشاخصِ اطمینان، مونت‌کارلوی بسامد، افزایشِ عمر، نمونه‌گیری، پایش\n\n\nچرخهٔ عمر\nexamples_t\nاحتمالِ توفان، اسکروتون، پیش‌بار و خستگی، خوردگی، گوشواره، پیش‌گرم، برچیدن، کربن\n\n\nوارسی‌های کوچک\nexamples_u\nریلِ مهارشده، شناوری، پیچشِ میز، ارتعاشِ سیم، چرخشِ مقره، دیوارهٔ حوضچه\n\n\nوارسی‌های ساختگاه\nexamples_v\nپیش‌بارِ فراصوتی، دما و پیچِ مهار، پیِ ستون، پوششِ بتن، بالابریِ افقی\n\n\nجمع‌بندی‌ها\nexamples_w\nمسیرِ بار، حساسیتِ شعاعِ پی\n\n\nنیروگاهِ P\nintegrated\nبا دست، بستهٔ بازبینی، مبنای D-034\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ structures با شش آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. شمارشِ جریانِ باران از فصلِ ۱۱ می‌آید، جرم‌ها و برج از فصلِ ۱۱، زمین از فصلِ ۲۹ و مسیرِ خط از فصل‌های ۱۴ و ۲۹.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-std",
    "href": "chapters/30-structures-foundations.html#sec-ch30-std",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.12 جعبهٔ استاندارد و انطباق",
    "text": "30.12 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nIEC 61400-6:2020 (STD-083): الزام‌های طراحیِ برج و فونداسیونِ توربینِ بادی: بارها، کمانش، خستگی، اتصال‌ها، فونداسیون و ساخت. رده‌ها، ضریب‌ها و منحنی‌های واقعی از آن و از آیین‌نامه‌های همراهش می‌آیند، نه از این فصل.\nEN 1997-2:2024 (STD-134): ویژگی‌های زمین برای طراحیِ ژئوتکنیک (فصلِ ۲۹).\nISO 2859-1:2026 (STD-076): نمونه‌گیریِ پذیرشِ قطعه‌ها.\nآیین‌نامه‌های سازه‌ای، لرزه‌ای و بارگذاریِ کشورِ محل، گواهیِ نوعیِ توربین و ارزیابیِ ساختگاه حاکم‌اند. هیچ ضریب یا ردهٔ این فصل الزام نیست (فصل‌های ۵۵ تا ۵۷). (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-deliverable",
    "href": "chapters/30-structures-foundations.html#sec-ch30-deliverable",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.13 تحویل‌دادنیِ نیروگاهِ P",
    "text": "30.13 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 30.4: سندهای فصلِ ۳۰ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-CIV-REP-0003\nمبنای سازه‌ای و بارها\nسندِ بارِ سازنده، مسیرِ بار، حالت‌ها\n\n\nPLP-CIV-CAL-0002\nمقایسهٔ طرح‌های فونداسیون با پرسش‌ها\nسه فرضِ خاک، پنج وارسی، بی‌انتخاب\n\n\nPLP-CIV-REG-0002\nبستهٔ بازبینیِ طراحی و یافته‌ها\nوارسیِ مستقل؛ یافته‌ها بسته با شاهد\n\n\nPLP-CIV-PRO-0002\nبرگهٔ همراه و برنامهٔ بازرسیِ بخش‌های برج\nنقطه‌های توقف، تأییدکنندگانِ دارای صلاحیت\n\n\nPLP-CIV-REP-0004\nسوابقِ برپایی: پیچ‌ها، شاقولی، نشست\nبرای هر توربین، در پروندهٔ داده\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-034: مبنای سازه‌ها (مثال 30.54).\nفرض‌های A-356 تا A-362:\n\nA-356: بارهای پایهٔ برج.\nA-357: فونداسیونِ وزنی.\nA-358: مدولِ برشیِ خاک‌ها.\nA-359: حاشیهٔ \\(1P\\).\nA-360: میزِ PV و ضریب‌های باد.\nA-361: ساختگاه: تندباد، طیفِ لرزه، برف.\nA-362: رواداری‌ها، نرخ‌ها، مقطع‌ها، خوانده‌ها و هزینه‌ها.\n\nمجهول‌ها: الزامِ سختیِ دینامیکیِ سازنده و سندِ بارِ واقعی (U-108). مقدارهای طراحیِ ژئوتکنیک همچنان باز است (فصلِ ۲۹).\nیافته‌ها: پایهٔ پهن‌تر و بتنِ بیشتر، دیوارهٔ ضخیم‌ترِ برج، پیش‌بارِ بیشترِ پیچِ مهار، عمقِ ستون‌های PV با بارِ جانبی، روکشِ ضخیم‌تر در خاکِ خورنده، و دکل‌های زاویه.\nکتابخانهٔ همراه: ماژولِ structures با آزمون‌ها و برنامه‌های فصلِ ۳۰.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-summary",
    "href": "chapters/30-structures-foundations.html#sec-ch30-summary",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.14 جمع‌بندی",
    "text": "30.14 جمع‌بندی\n\nبارها: مسیرِ بار از روتور تا خاک؛ بارِ تولید، حدی و خستگی؛ باد با ارتفاع و پسای برج؛ ریزشِ گردابهٔ برجِ بی‌ناسل؛ زلزله که برای سازهٔ کوتاه و سفت حاکم می‌شود؛ برکنشِ باد روی میزِ PV؛ ضریب‌های جزئی و وارسی‌های جدا (بخش 30.2).\nپاسخ: کمانش به‌جای تسلیم؛ خستگی که پایهٔ برج را اندازه می‌کند؛ بارِ معادلِ آسیب با شیبش؛ دهانهٔ در؛ سختیِ دورانی که حاشیهٔ \\(1P\\) را تعیین می‌کند؛ نوسان در برابرِ کجیِ ماندگار.\nمحصول‌ها: عمقِ ستون با بارِ جانبی یا برکنش؛ آزمایشِ ساختگاه؛ روی در خاکِ خورنده؛ پرلین با حدِ خیز؛ اتصالِ لغزش‌بحرانی؛ چقرمگی در سرما؛ پیش‌بارِ پیچِ مهار و گروت؛ میلگرد و دوام (بخش 30.3).\nساخت و برپایی: برگهٔ همراه، پنجرهٔ دستورالعملِ جوشکاری، ابعاد، پوشش، آزمونِ غیرمخرب، افرادِ دارای صلاحیت؛ ورق، پل، پیچ‌ها، جدولِ خم، شاقولی؛ وارسیِ مستقل و پایش (بخش 30.4).\nطرح‌های فونداسیون: سطحِ مؤثر، چهار طرح زیرِ سه فرضِ خاک، پرسش‌ها بی‌انتخاب (بخش 30.5).\nخط و پست: باد روی سیم‌ها، زاویه‌ها، سیمِ پاره، نیروی اتصالِ کوتاه، ترانسفورماتور در زلزله (بخش 30.6).\n\n\n30.14.1 واژگانِ فصلِ ۳۰\n\n\n\nجدول 30.5: واژگانِ فصلِ ۳۰\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nمسیرِ بار\nload path\n\n\n\nبارِ معادلِ آسیب\ndamage-equivalent load\nDEL\n\n\nریزشِ گردابه\nvortex shedding\n\n\n\nعددِ استروهال\nStrouhal number\nSt\n\n\nطیفِ پاسخ\nresponse spectrum\n\n\n\nبرشِ پایه\nbase shear\n\n\n\nضریبِ جزئی\npartial factor\n\n\n\nکمانشِ پوسته\nshell buckling\n\n\n\nضریبِ کاهشِ نقص\nknock-down factor\n\n\n\nمنحنیِ تنش-عمر\nS-N curve\n\n\n\nردهٔ جزئیات\ndetail category\n\n\n\nخروج از مرکز\neccentricity\n\n\n\nهسته\nkern\n\n\n\nسطحِ مؤثر\neffective area\n\n\n\nسختیِ دورانی\nrocking stiffness\n\n\n\nاصطکاکِ جداره\nskin friction\n\n\n\nآزمایشِ بیرون‌کشیدن\npull-out test\n\n\n\nپرلین\npurlin\n\n\n\nاتصالِ لغزش‌بحرانی\nslip-critical joint\n\n\n\nپیش‌بار\npreload\n\n\n\nگلوگاهِ جوش\nweld throat\n\n\n\nقفسهٔ پیچِ مهار\nanchor bolt cage\n\n\n\nگروت\ngrout\n\n\n\nبرگهٔ همراهِ ساخت\nfabrication traveler\n\n\n\nدستورالعملِ جوشکاری\nwelding procedure specification\nWPS\n\n\nبیضی‌شدگی\novality\n\n\n\nتختیِ فلنج\nflange flatness\n\n\n\nضخامتِ فیلمِ خشک\ndry film thickness\nDFT\n\n\nآزمونِ غیرمخرب\nnon-destructive testing\nNDT\n\n\nشاقولی\nverticality\n\n\n\nجدولِ خمِ میلگرد\nbar bending schedule\n\n\n\nوارسیِ مستقل\nindependent verification\n\n\n\nکربناته‌شدن\ncarbonation\n\n\n\nحالتِ سیمِ پاره\nbroken-wire case\n\n\n\nدهانهٔ باد\nwind span",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-assess",
    "href": "chapters/30-structures-foundations.html#sec-ch30-assess",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.15 ارزیابیِ پلکانی",
    "text": "30.15 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند برای هر سازهٔ نیروگاه مسیرِ بار، وارسیِ حاکم، شاهدِ ساخت و فردی را که تأیید می‌کند نام ببرد، و طرح‌های مفهومی را بی‌آن‌که جای طراحِ دارای صلاحیت تصمیم بگیرد مقایسه کند. پاسخ‌ها در بخش 30.16 آمده‌اند.\n\n30.15.1 پلهٔ ۱: مبانی\n\nتمرین 30.1 مسیرِ بارِ توربین را از روتور تا خاک نام ببرید.\n\n\nتمرین 30.2 سه نوع بارِ توربین و آنچه هر کدام اندازه می‌کند را بگویید.\n\n\nتمرین 30.3 معادلهٔ 30.1 را توضیح دهید.\n\n\nتمرین 30.4 ریزشِ گردابه و قفل‌شدن چیست؟\n\n\nتمرین 30.5 چرا برجِ بی‌ناسل نباید شب تنها بماند؟\n\n\nتمرین 30.6 طیفِ پاسخ و برشِ پایه را توضیح دهید (معادلهٔ 30.3).\n\n\nتمرین 30.7 چرا زلزله برای سازهٔ کوتاه و سفت خطرناک‌تر است؟\n\n\nتمرین 30.8 ضریبِ جزئی چه کاری می‌کند و چه کسی تعیینش می‌کند؟\n\n\nتمرین 30.9 معادلهٔ 30.4 را توضیح دهید.\n\n\nتمرین 30.10 ضریبِ کاهشِ نقص چه چیزی را نشان می‌دهد؟\n\n\nتمرین 30.11 معادلهٔ 30.5 و ردهٔ جزئیات را توضیح دهید.\n\n\nتمرین 30.12 بارِ معادلِ آسیب (معادلهٔ 30.6) را تعریف کنید.\n\n\nتمرین 30.13 قاعدهٔ ماینر چیست؟\n\n\nتمرین 30.14 قابِ در چه کاری می‌کند؟\n\n\nتمرین 30.15 معادلهٔ 30.7 را توضیح دهید.\n\n\nتمرین 30.16 حاشیهٔ \\(1P\\) چیست و چرا لازم است؟\n\n\nتمرین 30.17 فرقِ نوسانِ نوکِ برج و کجیِ ماندگار چیست؟\n\n\nتمرین 30.18 معادلهٔ 30.13 را توضیح دهید.\n\n\nتمرین 30.19 چرا اصطکاکِ جداره با آزمایش تعیین می‌شود؟\n\n\nتمرین 30.20 اتصالِ لغزش‌بحرانی بار را چگونه منتقل می‌کند؟\n\n\nتمرین 30.21 گلوگاهِ جوشِ گوشه‌ای چیست؟\n\n\nتمرین 30.22 معادلهٔ 30.14 را توضیح دهید.\n\n\nتمرین 30.23 چرا گروت پرتنش‌ترین مصالحِ فونداسیون است؟\n\n\nتمرین 30.24 برگهٔ همراهِ ساخت چه چیزی را ثبت می‌کند؟\n\n\nتمرین 30.25 معادلهٔ 30.17 را توضیح دهید.\n\n\nتمرین 30.26 چه وارسی‌هایی فردِ دارای صلاحیت می‌خواهند؟\n\n\nتمرین 30.27 فرقِ طراح و وارسی‌کنندهٔ مستقل چیست؟\n\n\nتمرین 30.28 معادلهٔ 30.23 و هستهٔ پایهٔ دایره‌ای را توضیح دهید.\n\n\nتمرین 30.29 پنج وارسیِ فونداسیون در بخش 30.5 کدام‌اند؟\n\n\nتمرین 30.30 معادلهٔ 30.26 را توضیح دهید.\n\n\nتمرین 30.31 معادلهٔ 30.27 را توضیح دهید.\n\n\nتمرین 30.32 هفت جریانِ تولیدِ سازه‌ها را نام ببرید.\n\n\nتمرین 30.33 معادلهٔ 30.8 را توضیح دهید.\n\n\nتمرین 30.34 معادلهٔ 30.9 را توضیح دهید و بگویید چرا کرانِ بالاست.\n\n\nتمرین 30.35 معادلهٔ 30.10 را توضیح دهید.\n\n\nتمرین 30.36 وارسیِ تناسبِ ساختگاه چیست؟\n\n\nتمرین 30.37 چهار سهمِ بودجهٔ کجیِ نوکِ برج را نام ببرید.\n\n\nتمرین 30.38 معادلهٔ 30.15 را توضیح دهید.\n\n\nتمرین 30.39 چرا مقاومتِ تسلیم با ضخامتِ ورق کم می‌شود؟\n\n\nتمرین 30.40 معادلهٔ 30.16 را توضیح دهید.\n\n\nتمرین 30.41 چرا گروهِ شمع جمعِ شمع‌هایش نیست؟\n\n\nتمرین 30.42 معادلهٔ 30.18 را توضیح دهید.\n\n\nتمرین 30.43 معادلهٔ 30.19 را توضیح دهید.\n\n\nتمرین 30.44 معادلهٔ 30.20 را توضیح دهید.\n\n\nتمرین 30.45 معادلهٔ 30.24 را توضیح دهید و پیوندش را با ضریب‌های جزئی بگویید.\n\n\nتمرین 30.46 معادلهٔ 30.28 را توضیح دهید.\n\n\nتمرین 30.47 چرا بیشترِ تجهیزاتِ پست روی سکوی طیفِ پاسخ‌اند؟\n\n\nتمرین 30.48 معادلهٔ 30.11 را توضیح دهید.\n\n\nتمرین 30.49 معادلهٔ 30.12 را توضیح دهید.\n\n\nتمرین 30.50 معادلهٔ 30.21 را توضیح دهید و بگویید کِی دیگر برقرار نیست.\n\n\nتمرین 30.51 معادلهٔ 30.22 را توضیح دهید.\n\n\n\n30.15.2 پلهٔ ۲: تحلیل\n\nتمرین 30.52 سرعت در 120 m از 8 m/s در 10 m با \\(\\alpha = 0.2\\)؟\n\n\nتمرین 30.53 تندبادِ اوج با میانگینِ 20 m/s، شدتِ تلاطمِ 0.12 و \\(g = 3.5\\)؟\n\n\nتمرین 30.54 پسا با \\(q = 1{,}000\\,\\text{Pa}\\)، \\(C_\\text{d} = 0.6\\) روی 3 × 10 m؟\n\n\nتمرین 30.55 فشارِ تندبادِ 40 m/s در هوای 1.09 kg/m³؟\n\n\nتمرین 30.56 سرعتِ قفل‌شدن با \\(f = 0.45\\,\\text{Hz}\\) و \\(D = 3\\,\\text{m}\\)؟\n\n\nتمرین 30.57 سرعتِ قفل‌شدنِ استوانهٔ 4 m با 0.3 Hz؟\n\n\nتمرین 30.58 برشِ پایهٔ 95 t با \\(S_a = 0.625\\,g\\)؟\n\n\nتمرین 30.59 برشِ پایهٔ 50 t روی فلات با \\(a_g = 0.2\\,g\\)؟\n\n\nتمرین 30.60 کمانشِ کشسان با \\(t = 40\\,\\text{mm}\\)، \\(r = 2.06\\,\\text{m}\\) و ضریبِ 0.4؟\n\n\nتمرین 30.61 مقاومت با رانکین برای همان؟\n\n\nتمرین 30.62 رانکین با 355 و 700 MPa؟\n\n\nتمرین 30.63 عمرِ جزئیاتِ ۷۱ در 40 MPa؟\n\n\nتمرین 30.64 عمرِ جزئیاتِ ۷۱ در 100 MPa؟\n\n\nتمرین 30.65 عمرِ جزئیاتِ ۷۱ در 60 MPa؟\n\n\nتمرین 30.66 آسیبِ \\(10^7\\) چرخه در 45 MPa؟\n\n\nتمرین 30.67 سطحِ مؤثر با \\(r = 10\\) و \\(e = 3\\,\\text{m}\\)؟\n\n\nتمرین 30.68 فشار با \\(V = 40\\,\\text{MN}\\)، \\(M = 120\\,\\text{MN m}\\)، \\(r = 12\\,\\text{m}\\)؟\n\n\nتمرین 30.69 هستهٔ پایهٔ دایره‌ای به شعاعِ 12 m؟\n\n\nتمرین 30.70 سختیِ دورانی با \\(G = 25\\,\\text{MPa}\\)، \\(r = 12\\,\\text{m}\\)، \\(\\nu = 0.35\\)؟\n\n\nتمرین 30.71 سختیِ دورانی با \\(G = 40\\,\\text{MPa}\\)، \\(r = 12\\,\\text{m}\\)، \\(\\nu = 0.3\\)؟\n\n\nتمرین 30.72 بسامد با \\(f_\\text{fixed} = 0.215\\)، \\(K = 177\\,\\text{GN m/rad}\\)، 353 t، 100 m؟\n\n\nتمرین 30.73 برکنشِ ستون با محیطِ 0.55 m، 2 m و 25 kPa؟\n\n\nتمرین 30.74 ظرفیتِ جانبیِ بِرومز با 1.6 m؟\n\n\nتمرین 30.75 ظرفیتِ جانبی با 2.0 m؟\n\n\nتمرین 30.76 عمرِ روی 85 µm با 8 µm/yr؟\n\n\nتمرین 30.77 عمرِ روی با 3 µm/yr؟\n\n\nتمرین 30.78 انبساطِ ریلِ 29.5 m در 74 K؟\n\n\nتمرین 30.79 مقاومتِ لغزش با ۴ پیچ، \\(\\mu = 0.3\\)، 80 kN و یک سطح؟\n\n\nتمرین 30.80 میلگرد با 2.4 MN m/m، \\(d = 1.6\\,\\text{m}\\)، 435 MPa؟\n\n\nتمرین 30.81 گلوگاهِ جوشِ گوشه‌ای با ساقِ 8 mm؟\n\n\nتمرین 30.82 طولِ جوشِ 10 mm برای 300 kN با 200 MPa؟\n\n\nتمرین 30.83 کششِ بدترین پیچِ مهار با 185 MN m، ۱۶۰ پیچ، 4.3 m، 6 MN؟\n\n\nتمرین 30.84 همان با 150 MN m و ۱۲۰ پیچ؟\n\n\nتمرین 30.85 گرمای ورودیِ 30 V، 580 A، 9 mm/s با بازدهِ 0.8؟\n\n\nتمرین 30.86 بیضی‌شدگیِ 4.512 و 4.489 m روی 4.50 m؟\n\n\nتمرین 30.87 نیروی عرضی، 35 kN در 60°؟\n\n\nتمرین 30.88 نیروی میانِ شینه‌ها با 30 kA و 0.5 m؟\n\n\nتمرین 30.89 کربناته‌شدن تا 50 mm با \\(k = 5\\,\\text{mm}/\\sqrt{\\text{yr}}\\)؟\n\n\nتمرین 30.90 جابه‌جاییِ هاب با کجیِ 1.2 mm/m؟\n\n\nتمرین 30.91 ساعت‌های سفت‌کاریِ ۱۲۰ پیچ، دو دور، 2.5 min، دو ابزار؟\n\n\nتمرین 30.92 جابه‌جاییِ نوکِ برجِ 100 m با قطرِ 3.75 m و اختلافِ 15 K؟\n\n\nتمرین 30.93 افزایشِ بسامد با دیواره‌های ضخیم‌ترِ خستگی؟\n\n\nتمرین 30.94 ضریبِ بزرگ‌نمایی در \\(r = 0.95\\) و \\(\\zeta = 0.05\\)؟\n\n\nتمرین 30.95 نسبتِ آسیب با آشفتگیِ 0.17 و شیبِ ۳؟\n\n\nتمرین 30.96 \\(G/G_0\\) در کرنشِ 1e-3 با کرنشِ مرجعِ 1e-4؟\n\n\nتمرین 30.97 ضریبِ اطمینانِ لغزش در T07؟\n\n\nتمرین 30.98 بهره‌وریِ کانِ 50 mm با تسلیمِ 335 MPa؟\n\n\nتمرین 30.99 ظرفیتِ دیویسونِ شمعِ آزمون؟\n\n\nتمرین 30.100 کاراییِ گروهِ ۵ در ۵ با \\(d = 0.6\\) و \\(s = 2.4\\)؟\n\n\nتمرین 30.101 کمترین پیش‌بارِ سفت‌کردنِ گشتاوری با پراکندگیِ 25 %؟\n\n\nتمرین 30.102 ساعت‌های رسیدن به 70 % برای گروتِ آوریل؟\n\n\nتمرین 30.103 حدِ بالای نمودارِ کنترل با \\(\\bar p = 0.027\\) و \\(n = 120\\)؟\n\n\nتمرین 30.104 جمعِ ریشهٔ مجذورِ رواداری‌های قفسهٔ مهار؟\n\n\nتمرین 30.105 عمرِ جوش‌ها با بارِ اندازه‌گیری‌شدهٔ 24 MN m و شیبِ ۳؟\n\n\nتمرین 30.106 احتمالِ یافتنِ یکی از شش پیچِ شل با نمونهٔ 24 تایی؟\n\n\nتمرین 30.107 شاخصِ اطمینان با میانگین‌های 1.8 و 1.0 و ضریب‌های 0.10 و 0.30؟\n\n\nتمرین 30.108 احتمالِ ازدست‌رفتنِ حاشیهٔ بسامد در زمینِ متراکم؟\n\n\nتمرین 30.109 دهانهٔ وزنیِ دکلی 10 m پایین‌تر از همسایه‌ها؟\n\n\nتمرین 30.110 نیروی کششیِ پایه با پهنای 10 m؟\n\n\nتمرین 30.111 برشِ پایهٔ کلید روی قابِ مهاربندی‌شده؟\n\n\nتمرین 30.112 احتمالِ رویدادِ پنجاه‌ساله در ۲۵ سال؟\n\n\nتمرین 30.113 احتمالِ رویدادِ ۴۷۵ ساله در ۳۰ سال؟\n\n\nتمرین 30.114 عددِ اسکروتون با میراگرِ \\(\\zeta = 0.010\\)؟\n\n\nتمرین 30.115 دامنهٔ پیچِ پیش‌بارشده برای چرخهٔ 400 kN با \\(\\Phi = 0.14\\)؟\n\n\nتمرین 30.116 دیوارهٔ ستون در خاکِ گچی در سالِ ۳۰؟\n\n\nتمرین 30.117 تنشِ برشیِ گوشوارهٔ 50 mm؟\n\n\nتمرین 30.118 هم‌ارزِ کربنِ ذوبِ A؟\n\n\nتمرین 30.119 کربنِ نهفتهٔ پی و برجِ یک توربین؟\n\n\nتمرین 30.120 نیروی ریلِ کاملاً مهارشده؟\n\n\nتمرین 30.121 شناوری روی پیِ T07 با آب در 0.5 m؟\n\n\nتمرین 30.122 خروج از مرکزیتِ بارِ استثنایی با آب در 0.5 m؟\n\n\nتمرین 30.123 جابه‌جاییِ گوشهٔ ماژول با نشستِ 20 mm؟\n\n\nتمرین 30.124 بسامدِ گردابه برای سیمِ 24 mm در 5 m/s؟\n\n\nتمرین 30.125 زاویهٔ مقره با دهانهٔ وزنیِ 200 m؟\n\n\nتمرین 30.126 کشیدگیِ پیچِ M48 با 773 kN؟\n\n\nتمرین 30.127 تغییرِ نیروی پیچِ M64 با 40 K؟\n\n\nتمرین 30.128 صدکِ ۵امِ پیمایشِ پوشش؟\n\n\nتمرین 30.129 تنشِ خمشیِ بخشِ ۲ با گوشواره در دو انتها؟\n\n\n\n30.15.3 پلهٔ ۳: کاربرد\n\nتمرین 30.130 پیمانکار می‌خواهد برج را بی‌ناسل روی شب بگذارد. چه می‌گویید؟\n\n\nتمرین 30.131 کسی می‌گوید فونداسیون در برابرِ واژگونی پایدار است، پس کافی است. پاسخ دهید.\n\n\nتمرین 30.132 فصلِ ۱۱ بهره‌وریِ تسلیمِ برج را 0.74 یافته است. آیا برج کافی است؟\n\n\nتمرین 30.133 برای کم‌کردنِ آسیبِ خستگیِ پایه سه گزینه بدهید.\n\n\nتمرین 30.134 بارِ معادلِ آسیبی بی‌شیب گزارش شده است. چه می‌پرسید؟\n\n\nتمرین 30.135 برای T07 فونداسیونِ 20 m پیشنهاد شده است. ارزیابی کنید.\n\n\nتمرین 30.136 سازندهٔ توربین الزامِ سختیِ دینامیکی‌اش را نداده است. چه می‌کنید؟\n\n\nتمرین 30.137 آزمایش‌های بیرون‌کشیدن همه گذشته‌اند. عمقِ ستون‌ها قطعی است؟\n\n\nتمرین 30.138 ستون‌های بخشِ جنوبی در آزمایش رد شده‌اند. چه می‌کنید؟\n\n\nتمرین 30.139 روکشِ ستون‌ها در همهٔ بلوک یکسان پیشنهاد شده است. چه می‌پرسید؟\n\n\nتمرین 30.140 پرلینِ C120 از نظرِ تنش کافی است. آن را می‌پذیرید؟\n\n\nتمرین 30.141 سطحِ تماسِ یک اتصالِ لغزش‌بحرانی رنگ شده است. اثرش چیست؟\n\n\nتمرین 30.142 ورقِ برج با چقرمگی در 0 °C پیشنهاد شده است. می‌پذیرید؟\n\n\nتمرین 30.143 پیش‌بارِ پیچ‌های مهار به 1,250 kN رسیده است. چه چیزِ دیگری عوض می‌شود؟\n\n\nتمرین 30.144 پیچ‌ها پیش از رسیدنِ گروت به مقاومت کشیده شده‌اند. چه خطری دارد؟\n\n\nتمرین 30.145 یک پاسِ جوش بیرون از پنجرهٔ دستورالعمل است. جوش رد است؟\n\n\nتمرین 30.146 یک حلقهٔ برج بیضی‌شدگیِ 0.82 % دارد. چه می‌کنید؟\n\n\nتمرین 30.147 میانگینِ ضخامتِ پوشش از حد بیشتر است. پذیرفته است؟\n\n\nتمرین 30.148 نرخِ تعمیرِ جوش در یک هفته دو برابر شده است. چه می‌کنید؟\n\n\nتمرین 30.149 بخشِ پایهٔ برج 5 cm از زیرِ پل می‌گذرد. نگرانی دارید؟\n\n\nتمرین 30.150 نشستِ یک فونداسیون روی محورِ زمانِ خطی راست است. چه می‌گوید؟\n\n\nتمرین 30.151 یک یافتهٔ عمده با نامهٔ پاسخ بسته شده است. می‌پذیرید؟\n\n\nتمرین 30.152 طراحِ خط زاویهٔ 86° را با یک دکلِ زاویهٔ معمولی پیشنهاد کرده است. پاسخ دهید.\n\n\nتمرین 30.153 پایه‌های شینهٔ 33 kV برای خطای امروز طراحی شده‌اند. ایراد چیست؟\n\n\nتمرین 30.154 ترانسفورماتور بی‌مهار روی پلینت گذاشته شده است. پاسخ دهید.\n\n\nتمرین 30.155 نقشه‌بردار برج را در ظهرِ تیر 180 mm کج گزارش کرده است. چه می‌کنید؟\n\n\nتمرین 30.156 طراح می‌خواهد افزایشِ بسامد از فولادِ خستگی را برای T07 به حساب آورد. پاسخ دهید.\n\n\nتمرین 30.157 توربینی در ردیفِ دوم با فاصلهٔ تنگ‌تر از طرح نصب شده است. چه چیزی را وارسی می‌کنید؟\n\n\nتمرین 30.158 کجیِ پیِ یک توربین پس از یک سال 1 mm/m است. نگران باشیم؟\n\n\nتمرین 30.159 گزارشِ ژئوتکنیک فقط یک مدولِ برشی داده است. چه می‌خواهید؟\n\n\nتمرین 30.160 وارسیِ بخشِ نخست با 355 MPa انجام شده است. پاسخ دهید.\n\n\nتمرین 30.161 پیمانکار روشِ تفسیرِ آزمونِ شمع را پس از دیدنِ منحنی برگزیده است. چه اشکالی دارد؟\n\n\nتمرین 30.162 روالِ برپایی گشتاور را مشخص کرده اما پراکندگی را نه. چه می‌خواهید؟\n\n\nتمرین 30.163 گروتِ زمستان پس از دو روز کشیده شده است. پاسخ دهید.\n\n\nتمرین 30.164 نرخِ تعمیرِ جوش سه هفته بالای حد بوده است. چه می‌کنید؟\n\n\nتمرین 30.165 برنامهٔ بازرسی از سالِ نخست فقط نمونهٔ ده‌درصدیِ پیچ‌ها را دارد. پاسخ دهید.\n\n\nتمرین 30.166 مالک می‌خواهد با بارهای اندازه‌گیری‌شده عمر را تمدید کند. چه شاهدی لازم است؟\n\n\nتمرین 30.167 دکلِ آویزی در گذرِ وادی 18 m پایین‌تر از همسایه‌هاست. پاسخ دهید.\n\n\nتمرین 30.168 تجهیزِ پست با تأییدِ لرزه‌ای روی پایه‌ای دیگر نصب شده است. چه چیزی کم است؟\n\n\nتمرین 30.169 مالک می‌گوید تندبادِ پنجاه‌ساله در عمرِ نیروگاه رخ نمی‌دهد. پاسخ دهید.\n\n\nتمرین 30.170 پیمانکار می‌خواهد برجِ برهنه را شب بی‌میراگر بگذارد. چه می‌گویید؟\n\n\nتمرین 30.171 در بازرسیِ سالِ سوم یک پیچِ مهار شل پیدا شده است. چه می‌کنید؟\n\n\nتمرین 30.172 جوشکار پیش‌گرم را از جدولِ رده برداشته است. پاسخ دهید.\n\n\nتمرین 30.173 ریل‌های PV با سوراخِ گرد و پیچِ سفت بسته شده‌اند. پاسخ دهید.\n\n\nتمرین 30.174 طراحِ خط زاویهٔ چرخشِ همهٔ دکل‌ها را یکسان فرض کرده است. چه می‌گویید؟\n\n\nتمرین 30.175 پیمانکار پیش‌بار را فقط با آچارِ گشتاوری گزارش کرده است. چه شاهدی می‌خواهید؟\n\n\nتمرین 30.176 یک گزینهٔ پیِ ستون برای همهٔ ساختگاه پیشنهاد شده است. پاسخ دهید.\n\n\nتمرین 30.177 گزارشِ پوشش فقط میانگین را داده است. چه می‌خواهید؟\n\n\n\n30.15.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 30.178 مسیرِ بار و حالت‌های بارِ یک توربین را با منبعِ هر عدد بنویسید.\n\n\nتمرین 30.179 جدولِ دیوارهٔ برج را با کمانش و خستگی تعیین کنید.\n\n\nتمرین 30.180 الزامِ حاشیهٔ \\(1P\\) را به سختیِ دورانی تبدیل کنید و برای یک خاکِ تازه وارسی کنید.\n\n\nتمرین 30.181 چهار طرحِ فونداسیون را برای خاکِ دیگری مقایسه کنید و پرسش بنویسید.\n\n\nتمرین 30.182 برنامهٔ آزمایشِ ستون‌های PV را برای دو بخشِ بلوک بنویسید.\n\n\nتمرین 30.183 مقطعِ پرلین را با مقاومت و خیز انتخاب کنید.\n\n\nتمرین 30.184 قفسهٔ پیچِ مهار و گروت را با پیش‌بارِ لازم اندازه کنید.\n\n\nتمرین 30.185 برگهٔ همراهِ ساختِ بخشِ ۲ برج را بنویسید.\n\n\nتمرین 30.186 قاعده‌های پذیرشِ ابعاد، پوشش و جوش را برای مشخصات بنویسید.\n\n\nتمرین 30.187 برنامهٔ برپایی با سفت‌کاری و شاقولی بنویسید.\n\n\nتمرین 30.188 ماتریسِ طراح و وارسی‌کننده را برای نیروگاه کامل کنید.\n\n\nتمرین 30.189 برنامهٔ پایشِ نشست و بازکشیِ پیچ بنویسید.\n\n\nتمرین 30.190 حالت‌های بارِ یک دکلِ زاویه را بنویسید.\n\n\nتمرین 30.191 مهار و پلینتِ ترانسفورماتور را برای زلزله وارسی کنید.\n\n\nتمرین 30.192 مشخصاتِ دوامِ بتن و پوشش را برای خاکِ گچ‌دار بنویسید.\n\n\nتمرین 30.193 جدولِ ردیابیِ قطعه‌های سازه‌ای را بنویسید.\n\n\nتمرین 30.194 برای T07 برنامهٔ شناساییِ خاک بنویسید که پراکندگیِ سختی را کم کند.\n\n\nتمرین 30.195 روالِ اندازه‌گیریِ شاقولیِ برج را با شرایطِ دما و توربین بنویسید.\n\n\nتمرین 30.196 مشخصاتِ آزمونِ بارگذاریِ شمع را بنویسید.\n\n\nتمرین 30.197 برنامهٔ بازرسیِ پیچ‌های فلنج را برای ده سال بنویسید.\n\n\n\n30.15.5 پلهٔ ۵: تسلط\n\nتمرین 30.198 مبنای سازه‌ایِ نیروگاهِ P را در جلسهٔ بازبینی ارائه کنید و از سه یافته دفاع کنید.\n\n\nتمرین 30.199 نشان دهید چگونه یک تغییر (دیوارهٔ ضخیم‌تر یا پایهٔ پهن‌تر) در کلِ زنجیره پخش می‌شود.\n\n\nتمرین 30.200 ارزشِ پاسخِ پرسشِ Q6 فصلِ ۲۹ را با درختِ تصمیم برآورد کنید.\n\n\nتمرین 30.201 یک خطای مدل در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 30.202 مرزِ کارِ مهندسِ نیروگاه و مهندسانِ دارای صلاحیت را در سازه‌ها بنویسید.\n\n\nتمرین 30.203 بستهٔ بازبینیِ طراحی را برای یک مالکِ تازه خلاصه کنید.\n\n\nتمرین 30.204 یک برنامهٔ بازرسیِ بهره‌برداری برای سازه‌ها بنویسید (فصلِ ۵۲).\n\n\nتمرین 30.205 خطرهای سازه‌ایِ دورهٔ ساخت را با مهارشان فهرست کنید.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-solutions",
    "href": "chapters/30-structures-foundations.html#sec-ch30-solutions",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.16 پاسخ‌نامه و راه‌حل‌ها",
    "text": "30.16 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 30.16.1)؛ پاسخ‌های دیگر از خروجیِ درس‌ها وارسی شده‌اند. برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 30.1. شکل 30.1.\n\n\nحل. تمرین 30.2. بخش 30.2.1.\n\n\nحل. تمرین 30.3. بخش 30.2.2.\n\n\nحل. تمرین 30.4. بخش 30.2.3.\n\n\nحل. تمرین 30.5. مثال 30.3.\n\n\nحل. تمرین 30.6. بخش 30.2.4.\n\n\nحل. تمرین 30.7. مثال 30.4.\n\n\nحل. تمرین 30.8. بخش 30.2.6.\n\n\nحل. تمرین 30.9. بخش 30.2.7.\n\n\nحل. تمرین 30.10. بخش 30.2.7.\n\n\nحل. تمرین 30.11. بخش 30.2.8.\n\n\nحل. تمرین 30.12. بخش 30.2.9.\n\n\nحل. تمرین 30.13. مثال 30.9.\n\n\nحل. تمرین 30.14. مثال 30.10.\n\n\nحل. تمرین 30.15. بخش 30.2.11.\n\n\nحل. تمرین 30.16. مثال 30.11.\n\n\nحل. تمرین 30.17. مثال 30.12.\n\n\nحل. تمرین 30.18. بخش 30.3.1.\n\n\nحل. تمرین 30.19. مثال 30.18.\n\n\nحل. تمرین 30.20. بخش 30.3.5.\n\n\nحل. تمرین 30.21. بخش 30.3.7.\n\n\nحل. تمرین 30.22. بخش 30.3.8.\n\n\nحل. تمرین 30.23. مثال 30.22.\n\n\nحل. تمرین 30.24. بخش 30.4.1.\n\n\nحل. تمرین 30.25. بخش 30.4.2.\n\n\nحل. تمرین 30.26. بخش 30.4.6.\n\n\nحل. تمرین 30.27. بخش 30.4.12.\n\n\nحل. تمرین 30.28. بخش 30.5.1.\n\n\nحل. تمرین 30.29. مثال 30.41.\n\n\nحل. تمرین 30.30. بخش 30.6.2.\n\n\nحل. تمرین 30.31. بخش 30.6.4.\n\n\nحل. تمرین 30.32. جدول 30.1.\n\n\nحل. تمرین 30.33. بخش 30.2.13.\n\n\nحل. تمرین 30.34. بخش 30.2.14.\n\n\nحل. تمرین 30.35. بخش 30.2.15.\n\n\nحل. تمرین 30.36. مثال 30.15.\n\n\nحل. تمرین 30.37. بخش 30.2.17.\n\n\nحل. تمرین 30.38. بخش 30.3.11.\n\n\nحل. تمرین 30.39. مثال 30.25.\n\n\nحل. تمرین 30.40. بخش 30.3.14.\n\n\nحل. تمرین 30.41. بخش 30.3.15.\n\n\nحل. تمرین 30.42. بخش 30.4.16.\n\n\nحل. تمرین 30.43. بخش 30.4.17.\n\n\nحل. تمرین 30.44. بخش 30.4.20.\n\n\nحل. تمرین 30.45. مثال 30.42.\n\n\nحل. تمرین 30.46. بخش 30.6.7.\n\n\nحل. تمرین 30.47. مثال 30.49.\n\n\nحل. تمرین 30.48. بخش 30.2.18.\n\n\nحل. تمرین 30.49. بخش 30.2.19.\n\n\nحل. تمرین 30.50. بخش 30.4.22.\n\n\nحل. تمرین 30.51. بخش 30.4.25.\n\n\nحل. تمرین 30.52. 13.15 m/s (P01).\n\n\nحل. تمرین 30.53. 28.4 m/s (P02).\n\n\nحل. تمرین 30.54. 18 kN (P03).\n\n\nحل. تمرین 30.55. 872 Pa (E02).\n\n\nحل. تمرین 30.56. 6.75 m/s (P04).\n\n\nحل. تمرین 30.57. 6.0 m/s.\n\n\nحل. تمرین 30.58. 582 kN (P18).\n\n\nحل. تمرین 30.59. \\(50 \\times 9.81 \\times 0.5 = 245\\,\\text{kN}\\).\n\n\nحل. تمرین 30.60. 987 MPa (P05).\n\n\nحل. تمرین 30.61. 261 MPa (P06).\n\n\nحل. تمرین 30.62. 236 MPa.\n\n\nحل. تمرین 30.63. \\(1.91 \\times 10^7\\) چرخه (P07).\n\n\nحل. تمرین 30.64. \\(7.16 \\times 10^5\\) چرخه (P08).\n\n\nحل. تمرین 30.65. \\(3.31 \\times 10^6\\) چرخه.\n\n\nحل. تمرین 30.66. 0.94 (P09).\n\n\nحل. تمرین 30.67. 196 m² (P10).\n\n\nحل. تمرین 30.68. 129 kPa (P11).\n\n\nحل. تمرین 30.69. 3 m.\n\n\nحل. تمرین 30.70. 177 GN m/rad (P12).\n\n\nحل. تمرین 30.71. 263 GN m/rad.\n\n\nحل. تمرین 30.72. 0.2112 Hz (P13).\n\n\nحل. تمرین 30.73. 27.5 kN (P14).\n\n\nحل. تمرین 30.74. 5.9 kN (P15).\n\n\nحل. تمرین 30.75. 10.1 kN (E09).\n\n\nحل. تمرین 30.76. 10.6 سال (P16).\n\n\nحل. تمرین 30.77. 28 سال (E10).\n\n\nحل. تمرین 30.78. 26 mm (P17).\n\n\nحل. تمرین 30.79. 96 kN (P19).\n\n\nحل. تمرین 30.80. 3,831 mm²/m (P20).\n\n\nحل. تمرین 30.81. 5.7 mm.\n\n\nحل. تمرین 30.82. 212 mm.\n\n\nحل. تمرین 30.83. 1,038 kN (P23).\n\n\nحل. تمرین 30.84. \\(4 \\times 150/(120 \\times 4.3) - 6/120 = 1.113\\,\\text{MN}\\).\n\n\nحل. تمرین 30.85. 1.55 kJ/mm.\n\n\nحل. تمرین 30.86. 0.51 %.\n\n\nحل. تمرین 30.87. 35 kN برای هر سیم (P21).\n\n\nحل. تمرین 30.88. 360 N/m (P22).\n\n\nحل. تمرین 30.89. 100 سال (P24).\n\n\nحل. تمرین 30.90. 120 mm (P25).\n\n\nحل. تمرین 30.91. 5 h.\n\n\nحل. تمرین 30.92. 240 mm (بخش 30.2.13).\n\n\nحل. تمرین 30.93. 4.5 % (مثال 30.14).\n\n\nحل. تمرین 30.94. 7.3 (بخش 30.2.15).\n\n\nحل. تمرین 30.95. 4.91 (مثال 30.15).\n\n\nحل. تمرین 30.96. 0.09 (مثال 30.24).\n\n\nحل. تمرین 30.97. 8.0 (بخش 30.3.12).\n\n\nحل. تمرین 30.98. 0.82 (مثال 30.25).\n\n\nحل. تمرین 30.99. حدودِ 2,220 kN (مثال 30.26).\n\n\nحل. تمرین 30.100. 0.75 (بخش 30.3.15).\n\n\nحل. تمرین 30.101. 773 kN (مثال 30.32).\n\n\nحل. تمرین 30.102. 65 ساعت (بخش 30.4.16).\n\n\nحل. تمرین 30.103. 7.1 % (بخش 30.4.17).\n\n\nحل. تمرین 30.104. 2.9 mm (مثال 30.34).\n\n\nحل. تمرین 30.105. 48.8 سال (مثال 30.35).\n\n\nحل. تمرین 30.106. 0.75 (بخش 30.4.20).\n\n\nحل. تمرین 30.107. 2.29 (بخش 30.5.4).\n\n\nحل. تمرین 30.108. حدودِ 2 % (مثال 30.43).\n\n\nحل. تمرین 30.109. حدودِ 102 m (بخش 30.6.7).\n\n\nحل. تمرین 30.110. 233 kN (بخش 30.6.8).\n\n\nحل. تمرین 30.111. 9.1 kN (مثال 30.49).\n\n\nحل. تمرین 30.112. 40 % (مثال 30.16).\n\n\nحل. تمرین 30.113. 6 % (بخش 30.2.18).\n\n\nحل. تمرین 30.114. 43 (بخش 30.2.19).\n\n\nحل. تمرین 30.115. 57 kN (مثال 30.36).\n\n\nحل. تمرین 30.116. 1.48 mm (بخش 30.4.23).\n\n\nحل. تمرین 30.117. 158 MPa (مثال 30.37).\n\n\nحل. تمرین 30.118. 0.43 (بخش 30.4.25).\n\n\nحل. تمرین 30.119. حدودِ 1,050 t (مثال 30.38).\n\n\nحل. تمرین 30.120. 112 kN (بخش 30.6.11).\n\n\nحل. تمرین 30.121. 9.2 MN (مثال 30.50).\n\n\nحل. تمرین 30.122. 7.09 m (مثال 30.50).\n\n\nحل. تمرین 30.123. 7.7 mm (بخش 30.6.11).\n\n\nحل. تمرین 30.124. 42 Hz (بخش 30.6.11).\n\n\nحل. تمرین 30.125. 71 درجه (مثال 30.51).\n\n\nحل. تمرین 30.126. 1.00 mm (مثال 30.39).\n\n\nحل. تمرین 30.127. حدودِ 45 kN (بخش 30.4.28).\n\n\nحل. تمرین 30.128. 62.9 mm (مثال 30.40).\n\n\nحل. تمرین 30.129. 5.7 MPa (بخش 30.4.28).\n\n\nحل. تمرین 30.130. معیار: سرعتِ قفل‌شدن و ساعت‌هایش؛ روالِ سازنده (مثال 30.3).\n\n\nحل. تمرین 30.131. معیار: وارسی‌های جدا (مثال 30.6، مثال 30.41).\n\n\nحل. تمرین 30.132. معیار: کمانش و خستگی (مثال 30.7، مثال 30.8).\n\n\nحل. تمرین 30.133. معیار: دیواره، جزئیات، بار (مثال 30.8).\n\n\nحل. تمرین 30.134. معیار: شیب و تعدادِ چرخهٔ مرجع (مثال 30.9).\n\n\nحل. تمرین 30.135. معیار: بلندشدن و سختی (مثال 30.41).\n\n\nحل. تمرین 30.136. معیار: مجهولِ U-108؛ پرسشِ F2 (بخش 30.5.2).\n\n\nحل. تمرین 30.137. معیار: آزمایشِ جانبی هم لازم است (مثال 30.17).\n\n\nحل. تمرین 30.138. معیار: ستونِ بلندتر یا آزمایشی دیگر (مثال 30.18).\n\n\nحل. تمرین 30.139. معیار: خوردگیِ خاک در هر بخش (مثال 30.19).\n\n\nحل. تمرین 30.140. معیار: خیز (مثال 30.20).\n\n\nحل. تمرین 30.141. معیار: اصطکاکِ فرض‌شده کم می‌شود (بخش 30.3.5).\n\n\nحل. تمرین 30.142. معیار: نه؛ −20 °C (مثال 30.21).\n\n\nحل. تمرین 30.143. معیار: گروت و حلقهٔ فلنج (مثال 30.22).\n\n\nحل. تمرین 30.144. معیار: له‌شدنِ گروت و افتِ پیش‌بار (بخش 30.3.8).\n\n\nحل. تمرین 30.145. معیار: ارزیابی و آزمون، نه رد یا پذیرشِ خودکار (بخش 30.4.2).\n\n\nحل. تمرین 30.146. معیار: گرد کردنِ دوباره یا موافقتِ طراح (مثال 30.27).\n\n\nحل. تمرین 30.147. معیار: قاعدهٔ دوبخشی (مثال 30.27).\n\n\nحل. تمرین 30.148. معیار: نشانهٔ فرایند؛ هماهنگ‌کنندهٔ جوش (بخش 30.4.5).\n\n\nحل. تمرین 30.149. معیار: نقشه‌برداریِ مسیر (مثال 30.28).\n\n\nحل. تمرین 30.150. معیار: نشست کند نمی‌شود؛ هشدار (مثال 30.31).\n\n\nحل. تمرین 30.151. معیار: نه؛ محاسبهٔ بازنگری‌شده (مثال 30.30).\n\n\nحل. تمرین 30.152. معیار: دکلِ انتهایی یا دو زاویه (مثال 30.45).\n\n\nحل. تمرین 30.153. معیار: جریانِ اوجِ نامی (مثال 30.46).\n\n\nحل. تمرین 30.154. معیار: زلزله و مهار (مثال 30.47).\n\n\nحل. تمرین 30.155. معیار: اندازه‌گیریِ دوباره در سپیده‌دم (مثال 30.13).\n\n\nحل. تمرین 30.156. معیار: فقط با مدلِ نهاییِ سازنده (مثال 30.14).\n\n\nحل. تمرین 30.157. معیار: تناسبِ ساختگاه و بارِ خستگی (مثال 30.15).\n\n\nحل. تمرین 30.158. معیار: روند، یک‌سومِ بودجه (بخش 30.2.17).\n\n\nحل. تمرین 30.159. معیار: مدولِ کرنشِ کوچک و بزرگ از آزمون (مثال 30.24).\n\n\nحل. تمرین 30.160. معیار: تسلیمِ ضخامت (مثال 30.25).\n\n\nحل. تمرین 30.161. معیار: روش پیش از آزمون (مثال 30.26).\n\n\nحل. تمرین 30.162. معیار: کمترین پیش‌بار در طرح (مثال 30.32).\n\n\nحل. تمرین 30.163. معیار: مقاومتِ اندازه‌گیری‌شده، نه تقویم (مثال 30.33).\n\n\nحل. تمرین 30.164. معیار: جست‌وجوی علت (بخش 30.4.17).\n\n\nحل. تمرین 30.165. معیار: وارسیِ همه در آغاز (بخش 30.4.20).\n\n\nحل. تمرین 30.166. معیار: بازرسی، عدمِ قطعیت، گواهی‌دهنده (مثال 30.35).\n\n\nحل. تمرین 30.167. معیار: برکنش؛ دکلِ کششی (مثال 30.48).\n\n\nحل. تمرین 30.168. معیار: وارسیِ تجهیز و پایه با هم (مثال 30.49).\n\n\nحل. تمرین 30.169. معیار: 40 % (مثال 30.16).\n\n\nحل. تمرین 30.170. معیار: روالِ سازنده، حدِ باد (بخش 30.2.19).\n\n\nحل. تمرین 30.171. معیار: بازکشی و پرسشِ آسیبِ انباشته (مثال 30.36).\n\n\nحل. تمرین 30.172. معیار: هم‌ارزِ کربنِ ذوبِ همان ورق (بخش 30.4.25).\n\n\nحل. تمرین 30.173. معیار: سوراخِ لوبیایی یا درزِ انبساط (بخش 30.6.11).\n\n\nحل. تمرین 30.174. معیار: دهانهٔ وزنیِ هر دکل (مثال 30.51).\n\n\nحل. تمرین 30.175. معیار: نمونهٔ فراصوتی (مثال 30.39).\n\n\nحل. تمرین 30.176. معیار: بلوک به بلوک از آزمون‌ها (بخش 30.4.28).\n\n\nحل. تمرین 30.177. معیار: صدک و جای خواندن‌های کم (مثال 30.40).\n\n\nحل. تمرین 30.178. معیار: بخش 30.2 با سندِ بارِ سازنده.\n\n\nحل. تمرین 30.179. معیار: مثال 30.8.\n\n\nحل. تمرین 30.180. معیار: مثال 30.11.\n\n\nحل. تمرین 30.181. معیار: مثال 30.41.\n\n\nحل. تمرین 30.182. معیار: بیرون‌کشیدن و جانبی، بخش به بخش (مثال 30.18، مثال 30.17).\n\n\nحل. تمرین 30.183. معیار: مثال 30.20.\n\n\nحل. تمرین 30.184. معیار: مثال 30.22.\n\n\nحل. تمرین 30.185. معیار: مثال 30.27.\n\n\nحل. تمرین 30.186. معیار: بخش 30.4.\n\n\nحل. تمرین 30.187. معیار: بخش 30.4.9 و بخش 30.4.11.\n\n\nحل. تمرین 30.188. معیار: بخش 30.4.12.\n\n\nحل. تمرین 30.189. معیار: مثال 30.31 و بخش 30.4.14.\n\n\nحل. تمرین 30.190. معیار: باد، زاویه، سیمِ پاره (بخش 30.6).\n\n\nحل. تمرین 30.191. معیار: مثال 30.47.\n\n\nحل. تمرین 30.192. معیار: مثال 30.23.\n\n\nحل. تمرین 30.193. معیار: جدول 30.1 و ردیابیِ تأمین‌کننده.\n\n\nحل. تمرین 30.194. معیار: مثال 30.43 و فصلِ ۲۹.\n\n\nحل. تمرین 30.195. معیار: بخش 30.2.13.\n\n\nحل. تمرین 30.196. معیار: بخش 30.3.14.\n\n\nحل. تمرین 30.197. معیار: بخش 30.4.20 و بخش 30.4.15.\n\n\nحل. تمرین 30.198. معیار: مثال 30.54 با شاهد.\n\n\nحل. تمرین 30.199. معیار: بخش 30.2.11، مثال 30.41، فصلِ ۲۹.\n\n\nحل. تمرین 30.200. معیار: مثال 30.41 و فصلِ ۲۲.\n\n\nحل. تمرین 30.201. معیار: خواندنِ خروجی در برابرِ فیزیک (برای نمونه بارِ جانبیِ ستون‌ها).\n\n\nحل. تمرین 30.202. معیار: پرسش و شاهد، نه طراحی؛ وارسیِ مستقل.\n\n\nحل. تمرین 30.203. معیار: مثال 30.53.\n\n\nحل. تمرین 30.204. معیار: پیچ‌ها، پوشش، نشست، ترک‌ها، با بازه و شاهد.\n\n\nحل. تمرین 30.205. معیار: ریزشِ گردابه، سکوی جرثقیل، گروت، باد.\n\n\n30.16.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 wind at 120 m from 8 m/s at 10 m, alpha 0.2: 13.15 m/s\nP02 peak gust, 20 m/s mean, TI 0.12, g 3.5: 28.4 m/s\nP03 drag, q 1,000 Pa, Cd 0.6, 3 m x 10 m: 18.0 kN\nP04 vortex lock-in, f 0.45 Hz, D 3.0 m, St 0.2: 6.75 m/s\nP05 elastic buckling, t 40 mm, r 2.06 m, knock-down 0.4: 987 MPa\nP06 Rankine with fy 355 and that: 261 MPa\nP07 S-N life at 40 MPa, detail 71: 1.91e+07 cycles\nP08 S-N life at 100 MPa, detail 71: 7.16e+05 cycles\nP09 damage of 1e7 cycles at 45 MPa, detail 71: 0.94\nP10 effective area, r 10 m, e 3 m: 196.0 m2\nP11 pressure, V 40 MN, M 120 MN m, r 12 m: 129 kPa\nP12 rocking stiffness, G 25 MPa, r 12 m, nu 0.35: 177 GN m/rad\nP13 f1 with f_fixed 0.215 Hz, K 177 GN m/rad, m 353 t, h 100 m: 0.2112 Hz\nP14 pile uplift, perimeter 0.55 m, 2 m, 25 kPa: 27.5 kN\nP15 Broms, d 0.15, L 1.6, gamma 18, Kp 3, e 1.2: 5.9 kN\nP16 zinc 85 um at 8 um/yr: 10.6 years\nP17 expansion of a 29.5 m rail over 74 K: 26 mm\nP18 base shear, 95 t, Sa 0.625 g: 582 kN\nP19 slip resistance, 4 bolts, mu 0.3, 80 kN, 1 surface: 96 kN\nP20 rebar, M 2.4 MN m/m, d 1.6 m, fyd 435 MPa: 3,831 mm2/m\nP21 transverse pull, 35 kN at 60 deg: 35.0 kN a wire\nP22 force between bars, ip 30 kA, a 0.5 m: 360 N/m\nP23 worst anchor bolt, M 185 MN m, 160 bolts, D 4.3 m, V 6 MN: 1038 kN\nP24 carbonation to 50 mm with k 5 mm/sqrt(yr): 100 years\nP25 verticality, 1.2 mm/m at 100 m: 120 mm\nمثال‌های کوچک:\nE01 wind at 100 m from 10 m/s at 10 m, alpha 0.14: 13.80 m/s\nE02 pressure of a 40 m/s gust in air 1.09 kg/m3: 872 Pa\nE03 vortex lock-in, f 0.5 Hz, D 3 m: 7.5 m/s\nE04 elastic buckling, t 30 mm, r 2 m, knock-down 0.4: 762 MPa\nE05 Rankine with fy 355 and 1,000 MPa: 262 MPa\nE06 S-N life at 50 MPa, detail 71: 6.27e+06 cycles\nE07 effective area, r 12 m, e 4 m: 264.0 m2\nE08 rocking stiffness, G 80 MPa, r 12 m, nu 0.3: 527 GN m/rad\nE09 Broms, d 0.15, L 2.0, gamma 18, Kp 3, e 1.2: 10.1 kN\nE10 zinc 85 um at 3 um/yr: 28 years",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/30-structures-foundations.html#sec-ch30-refs",
    "href": "chapters/30-structures-foundations.html#sec-ch30-refs",
    "title": "30  سازه‌ها، پیِ توربین و بارهای مکانیکی",
    "section": "30.17 منابع",
    "text": "30.17 منابع\n\nIEC 61400-6:2020؛ EN 1997-2:2024؛ ISO 2859-1:2026 (با تاریخِ وارسی در دفترِ استانداردها).\nکتاب‌های درسیِ تحلیلِ سازه، سازه‌های فولادی و بتنی، پایداری و کمانشِ پوسته‌ها، خستگیِ اتصال‌های جوشی، مهندسیِ پی و دینامیکِ خاک، و طراحیِ خطوطِ انتقال؛ فصل‌های ۴، ۱۱، ۲۴، ۲۵ و ۲۹ همین کتاب.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>30</span>  <span class='chapter-title'>سازه‌ها، پیِ توربین و بارهای مکانیکی</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html",
    "href": "chapters/31-transport-lifting.html",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "",
    "text": "31.1 نقشهٔ فصل\nپیش‌نیازها: شناساییِ ساختگاه و راه‌ها (فصل 29)، سازه‌ها (فصل 30)، توربین (فصل 11) و ترانسفورماتور (فصل 25).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۲۹ و ۳۰ زمین و سازه‌ها را آماده کردند. این فصل قطعه‌ها را از کارخانه و بندر به جای خودشان می‌رساند و بالا می‌برد. تحویل‌دادنی‌ها برنامهٔ لجستیک، دفترِ بالابری‌ها، دفترِ دریافت و زنجیرهٔ تحویل، و برنامهٔ اضطرار و ارتباطِ محل‌های دورافتاده‌اند، با تصمیمِ D-035. فصلِ ۳۲ ایمنیِ همین کارها را می‌سازد و فصلِ ۴۹ اجرای کامل را.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-map",
    "href": "chapters/31-transport-lifting.html#sec-ch31-map",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nمسیرِ بارهای غیرعادی را از دادهٔ تأییدشده برنامه‌ریزی کند: بارِ محورها، پل‌ها، ارتفاع‌های آزاد، مجوز، زمانِ کاروان و ترتیبِ تحویل.\nمنطقِ طرحِ بالابری را توضیح دهد: ظرفیت از جدولِ بار، بهره‌وری و رده، زمینِ زیرِ جرثقیل، باد روی بار و پنجره‌های هوا، با تأییدکنندهٔ هر کدام.\nدریافت، بازرسی، گزارشِ آسیب، انبار، نگه‌داری و زنجیرهٔ تحویل را سازمان دهد.\nتحویل و بالابریِ یک قطعهٔ بزرگ را با نقطه‌های توقفِ هوا و دسترسی، دسترسیِ اضطراری و تأییدها برنامه‌ریزی کند و آن را از طرحِ بالابریِ مصوب جدا کند.\nلجستیکِ سامانهٔ صادرات را بچیند: قرقره‌ها، سیم‌کشی، پست و بسته‌های کار.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nبارِ 100 t روی ۱۰ محور به هر محور چه باری می‌دهد؟\nچرا پره شعاعِ پیچِ راه را تعیین می‌کند؟\nسکوی جرثقیل در فصلِ ۲۹ برای چه باری وارسی شد؟\nچرا برجِ بی‌ناسل نباید شب بماند؟\n\nپاسخ‌ها: (۱) حدودِ 98 kN؛ (۲) طولِ صلبش (74 m)؛ (۳) فشارِ پایهٔ جرثقیل در عمق، با لایهٔ نرمِ T07؛ (۴) ریزشِ گردابه در بادِ 6.8 m/s. اگر دو پرسش یا بیشتر را نتوانستید، فصل 29 و فصل 30 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nاین فصل برنامه‌ریزی است، نه طرحِ بالابریِ مصوب. ظرفیت‌ها از جدولِ بارِ خودِ جرثقیل، دادهٔ بار از سازنده، و طرح‌ها با امضای افرادِ صلاحیت‌دار می‌آیند. مسیر، پل‌ها و بندر ساختگی‌اند و عددها آموزشی (A-363 تا A-367). مجوز و قاعده‌های راه از مرجعِ محل است (U-106). نجات و انتقالِ پزشکی با متخصصان و خدماتِ محلی است. جزئیاتِ امنیتیِ کاروان‌ها و انبارها در این کتاب نیامده است.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-a",
    "href": "chapters/31-transport-lifting.html#sec-ch31-a",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.2 الف. مهندسیِ لجستیک",
    "text": "31.2 الف. مهندسیِ لجستیک\nهر توربین به شکلِ نُه بارِ ترافیکیِ غیرعادی به ساختگاه می‌رسد: سه پره، ناسل، هاب و چهار بخشِ برج. سراسرِ نیروگاه، با جرثقیل‌ها، کانتینرها و پست، صدها بار است. مهندسیِ لجستیک مسیر، خودرو، پل‌ها، ارتفاع‌های آزاد، زمانِ کاروان و ترتیبِ تحویل را از داده‌های تأییدشده تعیین می‌کند. مسیر، پل‌ها و بندرِ این فصل ساختگی‌اند و عددهایش آموزشی (A-363، A-364). مجوزِ مسیر و قاعده‌هایش از مرجعِ راه است (U-106).\nبرنامه:\npython -m companion.ch31.examples_a\n\n31.2.1 بارها و خودروهایشان\nCOMPONENTS = {   # mass t, length m, width m, height m, loads a turbine (A-363)\n    \"blade\": (22.0, 74.0, 4.2, 3.0, 3),\n    \"nacelle\": (160.0, 14.0, 4.5, 4.3, 1),\n    \"hub\": (45.0, 5.5, 4.8, 4.2, 1),\n    \"tower section 1\": (124.0, 25.0, 4.5, 4.5, 1),\n    \"tower section 2\": (96.0, 25.0, 4.12, 4.12, 1),\n    \"tower section 3\": (71.0, 25.0, 3.75, 3.75, 1),\n    \"tower section 4\": (50.0, 25.0, 3.38, 3.38, 1),\n    \"main transformer (oil out)\": (72.0, 8.0, 3.6, 4.2, 0),\n}\nthe abnormal loads of one turbine (A-363, teaching)\n  component            mass t   L x W x H m           loads\n  blade                    22    74.0 x 4.20 x 3.00       3\n  nacelle                 160    14.0 x 4.50 x 4.30       1\n  hub                      45     5.5 x 4.80 x 4.20       1\n  tower section 1         124    25.0 x 4.50 x 4.50       1\n  tower section 2          96    25.0 x 4.12 x 4.12       1\n  tower section 3          71    25.0 x 3.75 x 3.75       1\n  tower section 4          50    25.0 x 3.38 x 3.38       1\n  9 abnormal loads a turbine, 108 for the farm (plus cranes,\n  containers, foundations' cages and the substation): the\n  blade sets the turning radius, the base section the\n  height, the nacelle the axle and bridge loads\nایده. هر بارِ غیرعادی یک قیدِ حاکم دارد. پره به طولش (74 m) شعاعِ پیچ‌ها را تعیین می‌کند (بخش 29.3.1). بخشِ پایهٔ برج به قطرش ارتفاعِ آزاد را می‌خواهد. ناسل به جرمش بارِ محورها و پل‌ها را می‌سازد.\n\n\n31.2.2 بارِ محورها\nایده. تریلیِ ماژولار بار را روی ده‌ها محور پخش می‌کند. بارِ هر محور باید زیرِ حدِ مجوزِ راه بماند. با سهمِ کوچکی روی کشنده، بارِ هر محور چنین است:\n\\[\nP_\\text{axle} = \\frac{(m_\\text{tr} + (1-\\beta)\\,m_\\text{pay})\\,g}{n_\\text{axle}}\n\\tag{31.1}\\]\nدر این رابطه \\(m_\\text{tr}\\) جرمِ تریلی است، \\(m_\\text{pay}\\) جرمِ بار، \\(\\beta\\) سهمِ کشنده و \\(n_\\text{axle}\\) تعدادِ محورهای تریلی.\ndef axle_loads(payload_t: float, tractor_t: float, trailer_t: float,\n               trailer_axles: int, tractor_axles: int = 3,\n               tractor_share: float = 0.25) -&gt; tuple[float, float]:\n    \"\"\"(kN per tractor axle, kN per trailer axle): the tractor carries a\n    share of the payload on its axles, the trailer the rest.\"\"\"\n    on_tractor = tractor_t + tractor_share * payload_t\n    on_trailer = trailer_t + (1 - tractor_share) * payload_t\n    return on_tractor * G / tractor_axles, on_trailer * G / trailer_axles\n\n\ndef bridge_moment_ratio(load_kn: float, group_m: float, span_m: float,\n                        design_kn_m: float) -&gt; float:\n    \"\"\"Mid-span moment of an axle group spread uniformly over group_m on\n    a simple span, P (L/4 - a/8), over the bridge's allowed moment.\"\"\"\n    a = min(group_m, span_m)\n    return load_kn * (span_m / 4 - a / 8) / design_kn_m\naxle loads on modular trailers (teaching permit limit 120 kN an axle)\n  (modular trailer; 5 % of the payload on a four-axle tractor)\n  load                trailer axles   tractor kN/axle   trailer kN/axle\n  nacelle                         12                93               157  over\n  nacelle                         16                93               119\n  tower section 1                 10                89               145  over\n  tower section 1                 14                89               106\n  main transformer                 8                82               115\n  the nacelle needs sixteen trailer axles and the base\n  section fourteen to stay under the limit: more axles\n  spread the load but lengthen and weigh the vehicle -\n  which then needs more room in every turn\n\nمثال 31.1 (محورِ بیشتر، خودروی بلندتر) پرسش. ناسلِ 160 t برای ماندن زیرِ حدِ آموزشیِ 120 kN در هر محور چند محور می‌خواهد؟\nپاسخ. شانزده محور، با 119 kN در هر محور. با دوازده محور، هر محور 157 kN می‌گیرد.\nتفسیر. محورِ بیشتر بار را پخش می‌کند، اما خودرو را بلندتر و سنگین‌تر می‌کند و هر پیچ فضای بیشتری می‌خواهد. ترکیبِ خودرو را شرکتِ حمل با دادهٔ تأییدشدهٔ مسیر برمی‌گزیند. وارسی: \\((42 + 0.95 \\times 160) \\times 9.81/16 = 118.9\\,\\text{kN}\\).\n\n\n\n31.2.3 پل‌های مسیر\nایده. بارِ گسترده روی طولِ \\(a\\) در وسطِ دهانهٔ ساده‌ای به طولِ \\(L\\) گشتاوری می‌سازد که با گشتاورِ مجازِ پل مقایسه می‌شود:\n\\[\nM = P\\left(\\frac{L}{4} - \\frac{a}{8}\\right)\n\\tag{31.2}\\]\nthe nacelle convoy on the route's bridges (teaching capacities)\n  gross 2.28 MN spread over a 24 m axle group\n  bridge                  span m   moment / allowed\n  river bridge                32               1.26  NO\n  canal culvert-bridge        12               0.81\n  district overpass           24               1.05  NO\n  the moment grows with the span: the two long bridges are\n  over their allowed moment while the short canal bridge\n  passes - the bridge owner's engineer decides (assessment\n  of the real capacity, strengthening, a temporary bridge\n  or a diversion), long before the first convoy\n\n\n\n\n\n\nشکل 31.1: مسیرِ ساختگیِ بندر تا ساختگاه (از راست به چپ): بخش‌های مسیر، دو پلی که گشتاورشان از مجاز بیشتر است، خطِ برقِ کم‌ارتفاع و روگذری که برای بخشِ پایه ۵ سانتیمتر حاشیه می‌گذارد.\n\n\n\n\nمثال 31.2 (دهانهٔ بلند، گشتاورِ بیشتر) پرسش. کاروانِ ناسل از کدام پل‌ها می‌گذرد؟\nپاسخ. فقط از پلِ کوتاهِ کانال (0.81). پلِ رودخانه (1.26) و روگذرِ بخش (1.05) از گشتاورِ مجاز بیشترند.\nتفسیر. گشتاور با دهانه بالا می‌رود. مهندسِ مالکِ پل تصمیم می‌گیرد: ارزیابیِ ظرفیتِ واقعی، تقویت، پلِ موقت یا مسیرِ دیگر. این کار ماه‌ها پیش از نخستین کاروان است، نه روزِ حمل. وارسی: \\(2{,}280 \\times (32/4 - 24/8) = 11{,}400\\,\\text{kN m}\\) و \\(11{,}400/9{,}000 = 1.27\\).\n\n\n\n31.2.4 ارتفاع‌های آزاد\nheight on the route (loaded height = deck + load)\n  point                       clearance m   nacelle 4.30   section 1 4.50\n  power line at km 205               5.40          +0.80            +0.60\n  overpass at km 214                 4.85          +0.25            +0.05\n  the power line has margin but is live: its owner sets the\n  safe distance and may lift or de-energise it; the overpass\n  leaves 5 cm for the base section (ch 30) - measured, not\n  read from a map, before the first load leaves the port\nایده. ارتفاعِ باردار برابرِ کفِ تریلی به‌اضافهٔ بار است. روگذرِ 4.85 m برای بخشِ پایهٔ 4.50 m روی کفِ 0.30 m فقط 5 cm حاشیه می‌گذارد (مثال 30.28). خطِ برق حاشیه دارد اما برق‌دار است. مالکش فاصلهٔ ایمن را تعیین می‌کند و شاید آن را بالا ببرد یا بی‌برق کند. هر دو اندازه‌گیری می‌شوند، نه از نقشه خوانده.\n\n\n31.2.5 زمانِ کاروان و پنجرهٔ مجوز\nconvoy time port to site (teaching speeds and three stops)\n  port to ring road        12 km at   25 km/h:   0.5 h\n  highway                 180 km at   50 km/h:   3.6 h\n  district road            40 km at   30 km/h:   1.3 h\n  village bypass            6 km at   10 km/h:   0.6 h\n  site track                6 km at   10 km/h:   0.6 h\n  total 244 km in about 9.6 h with stops\n  permits often allow abnormal loads only at night or off\n  peak: a trip longer than the night window needs a planned\n  parking place - with security and space for the trailer\n\n\n31.2.6 ترتیبِ تحویل و برپایی\ndelivery and erection sequence of one turbine (teaching days)\n  day  0  crane pad and hardstand accepted (ch 29)\n  day  3  tower sections 1-4 delivered and stored\n  day  4  base section set, anchor bolts (ch 30)\n  day  6  sections 2-4 erected and bolted\n  day  7  nacelle delivered just in time, lifted\n  day  7  hub and three blades delivered\n  day  8  rotor assembled on the ground, lifted\n  day 10  mechanical completion checks\n  the nacelle comes just in time: stored on site it needs\n  space, a crane to move it and protection; a late nacelle\n  leaves a bare tower overnight (vortex shedding, ch 30)\n\nمثال 31.3 (ناسلِ به‌موقع) پرسش. چرا ناسل درست در روزِ بالابری می‌رسد و زودتر انبار نمی‌شود؟\nپاسخ. ناسلِ انبارشده جا، جرثقیلی برای جابه‌جایی و حفاظت از رطوبت و گرد و خاک می‌خواهد. ناسلِ دیررس هم برجِ بی‌ناسل را شب تنها می‌گذارد، که مسئلهٔ ریزشِ گردابه است (مثال 30.3).\nتفسیر. ترتیبِ تحویل میانِ این دو خطر تنظیم می‌شود: بخش‌های برج چند روز زودتر، ناسل به‌موقع، و روتور پس از ناسل. برنامهٔ تحویل با برنامهٔ جرثقیل و پیش‌بینیِ هوا (بخش 31.3.5) هماهنگ می‌شود. وارسی: ده روز برای هر توربین در جدول.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام بار شعاعِ پیچ، کدام ارتفاعِ آزاد و کدام بارِ پل را تعیین می‌کند؟\nبارِ هر محور برای 124 t روی ۱۴ محور با تریلیِ 34 t و سهمِ 5 % کشنده چقدر است؟\nچرا محورِ بیشتر مسئلهٔ پیچ‌ها را بدتر می‌کند؟\nگشتاورِ بارِ نقطه‌ایِ 1,000 kN روی دهانهٔ 16 m چقدر است؟\nچرا گشتاورِ پل با دهانه بالا می‌رود؟\nحاشیهٔ ارتفاعِ ناسلِ 4.30 m زیرِ روگذرِ 4.85 m چقدر است؟\nچرا خطِ برقِ پرحاشیه هم هماهنگی با مالکش را می‌خواهد؟\nاگر مجوز فقط شب‌ها حمل را مجاز کند و سفر 9.6 ساعت باشد، چه لازم است؟\n\n\n\n\n\n31.2.7 بندر، انبار و هزینهٔ معطلی\nبرنامه:\npython -m companion.ch31.examples_f\nstorage at the port and demurrage (teaching tariff)\n  free storage 21 days, then 0.5 k u a turbine set a day\n  sets on the ship   sets leaving a week   last set waits d   storage k u\n                6                     3                  7           0.0\n               12                     2                 35          21.0\n               12                     1                 77         126.0\n  the port is cheap while the convoys keep pace with the\n  ships; a slow permit, a bridge closed for assessment or\n  a long wait for a lifting window backs the queue into\n  the port, where each set costs money every day - the\n  delivery schedule couples the ship, the road and the hook\n\nمثال 31.4 (صف به بندر برمی‌گردد) پرسش. اگر از دوازده دستِ توربینِ یک کشتی فقط یکی در هفته از بندر خارج شود، هزینهٔ انبار چقدر است؟\nپاسخ. حدودِ 126 k u. آخرین دست 77 روز منتظر می‌ماند. با دو دست در هفته 21 k u است.\nتفسیر. بندر تا وقتی ارزان است که کاروان‌ها با کشتی‌ها هم‌گام باشند. مجوزِ کند، پلی که برای ارزیابی بسته است، یا انتظارِ طولانی برای پنجرهٔ بالابری صف را به بندر برمی‌گرداند. آن‌جا هر دست هر روز هزینه دارد. برنامهٔ تحویل کشتی، راه و قلاب را به هم گره می‌زند (بخش 31.2.6). تعرفهٔ واقعی را بندر می‌دهد. وارسی: جمعِ روزهای بیش از ۲۱ روز \\(= 252\\) و \\(252 \\times 0.5 = 126\\).\n\n\n\n31.2.8 بستنِ راه برای کاروان‌ها\nroad closures for the abnormal convoys (teaching)\n  stretch                   closed per convoy min   convoys   total h\n  village bypass (rolling block)                    25       108        45\n  district road junctions                         15       108        27\n  highway on-ramp                                 10       108        18\n  45 hours of closure at the village spread over months: the\n  community hears the timetable in advance (night moves,\n  school runs avoided), the police escort and the road\n  authority set the rules (U-106), and complaints reach the\n  grievance mechanism of ch 32\nایده. حدودِ ۴۵ ساعت بستنِ راه در کنارِ روستا، در طولِ چند ماه، کم نیست. جامعه برنامهٔ زمانی را از پیش می‌شنود: حرکتِ شبانه و پرهیز از ساعتِ مدرسه. اسکورتِ پلیس و مرجعِ راه قاعده‌ها را تعیین می‌کنند (U-106). شکایت‌ها هم به سازوکارِ شکایتِ فصلِ ۳۲ می‌رسند.\n\n\n31.2.9 هزینهٔ لجستیکِ یک توربین\nlogistics cost of one turbine (teaching, k u)\n  sea freight share (blades, nacelle, tower)    210    25 %\n  port handling and storage                      35     4 %\n  road transport, 9 abnormal loads              160    19 %\n  escorts, permits, route works                  55     7 %\n  main crane and assist cranes                  345    42 %\n  receiving, preservation, laydown               25     3 %\n  total 830 k u a turbine\n  the crane is the biggest single item: the days it waits\n  for wind, for a late delivery or for a pad to be accepted\n  are where logistics budgets are lost (lab D)\n\n\n\n\n\n\nشکل 31.2: هزینهٔ لجستیکِ یک توربین بر حسبِ قلم (آموزشی).\n\n\n\n\nمثال 31.5 (جرثقیل، بزرگ‌ترین قلم) پرسش. بزرگ‌ترین قلمِ هزینهٔ لجستیکِ یک توربین چیست؟\nپاسخ. جرثقیلِ اصلی و کمکی، با حدودِ 42 % از 830 k u.\nتفسیر. روزهایی که جرثقیل منتظرِ باد، تحویلِ دیرکرده یا پذیرشِ سکو می‌ماند، جایی است که بودجهٔ لجستیک از دست می‌رود (بخش 31.5.2). کاهشِ این روزها، با سکوی آماده، تحویلِ به‌موقع و برنامه‌ریزی با فصل، از چانه‌زنی بر سرِ نرخِ روزانه مؤثرتر است. وارسی: \\(345/830 = 42\\,\\%\\).\n\n\n\n31.2.10 سوختِ کارزار\ndiesel for the erection campaign (teaching consumptions)\n  main crane 900, assist crane 250, generators 300 L a day; 156 crane days\n  total 226 m3 of diesel; 8 tanker loads of 30 m3\n  CO2 at 2.7 kg/L: about 611 t\n  fuel is a logistics stream of its own: a bunded store on\n  site, a delivery schedule, spill kits and a refuelling\n  procedure - and an environmental permit item (ch 33)\nسوخت خودش یک جریانِ لجستیکی است: انبارِ دیواره‌دار در ساختگاه، برنامهٔ تحویل، تجهیزاتِ مهارِ نشت و روالِ سوخت‌گیری. انبارِ سوخت یکی از قلم‌های مجوزِ محیطِ زیستی است (فصل‌های ۲۹ و ۳۳).\n\n\n31.2.11 جاروبِ نوکِ پره در پیچ\nبرنامه:\npython -m companion.ch31.examples_g\npython -m companion.ch31.examples_h\nایده. پرهٔ 74 m روی تریلیِ کشویی بخشی از طولش را پشتِ بوژیِ عقب دارد. در پیچی به شعاعِ \\(R\\)، نوکِ پره با فاصلهٔ آویختگیِ \\(a\\) روی دایره‌ای بزرگ‌تر حرکت می‌کند:\n\\[\nR_\\text{tip} = \\sqrt{R^2 + a^2}\n\\tag{31.3}\\]\n\n\n\n\n\n\nشکل 31.3: جاروبِ اضافیِ نوکِ پره بیرون از مسیرِ بوژیِ عقب بر حسبِ شعاعِ پیچ (آویختگیِ 22 m).\n\n\n\nsweep of the blade tip outside the rear bogie's path in a bend\n  rear overhang 22 m (74 m blade on an extendable trailer)\n  bend radius m   tip radius m   extra sweep m\n             25           33.3             8.3\n             40           45.7             5.7\n             60           63.9             3.9\n             90           92.6             2.6\n            150          151.6             1.6\n  in a tight bend the tip swings several metres outside the\n  road: signs, poles, walls and trees in that zone are\n  removed or the blade is lifted on a tilting adaptor - the\n  swept-path study of each bend comes before the permit\n\nمثال 31.6 (هشت متر بیرون از راه) پرسش. در پیچی به شعاعِ 25 m نوکِ پره چقدر بیرون از مسیرِ بوژی می‌رود؟\nپاسخ. حدودِ 8.3 m. در شعاعِ 90 m حدودِ 2.6 m.\nتفسیر. تابلوها، تیرها، دیوارها و درخت‌های این ناحیه برداشته می‌شوند، یا پره روی مبدلِ کج‌کننده بالا برده می‌شود. مطالعهٔ مسیرِ جاروبِ هر پیچ پیش از مجوز انجام می‌شود (فصلِ ۲۹ برای عریض‌کردنِ پیچ‌ها). وارسی: \\(\\sqrt{25^2 + 22^2} - 25 = 8.3\\,\\text{m}\\).\n\n\n\n31.2.12 نیروی کشش در سربالایی\nایده. برای بالا بردنِ وزنِ کلِ \\(m\\) روی شیبِ \\(\\theta\\) با ضریبِ مقاومتِ غلتشیِ \\(C_\\text{rr}\\)، نیروی کشش چنین است:\n\\[\nF = m\\,g\\,(\\sin\\theta + C_\\text{rr}\\cos\\theta)\n\\tag{31.4}\\]\npull needed to climb with the nacelle (gross 232 t, teaching)\n  grade %   pull kN   tractors at 300 kN (incl. a pusher)\n        0        46           1\n        4       136           1\n        8       227           1\n       12       316           2\n  each 4 % of grade adds about 90 kN - a third of a tractor;\n  at 12 % a pusher unit is needed: the steep stretches of\n  ch 29's roads get a pusher, gravel for grip, or a\n  gentler alignment - and wet\n  gravel halves the grip a driven axle can use\n\n\n\n\n\n\nشکل 31.4: نیروی کششِ لازم برای کاروانِ ناسل (232 t) بر حسبِ شیب، و توانِ یک کشنده.\n\n\n\n\n\n31.2.13 پره در بادِ جانبی\na blade on its trailer in a crosswind (teaching)\n  side area 133 m2 at 4 m; blade + trailer 52 t; track 3 m\n  gust m/s   wind force kN   tipping moment / restoring\n        15            21.6                         0.11\n        20            38.4                         0.20\n        25            59.9                         0.31\n        30            86.3                         0.45\n  even a 30 m/s gust gives under half the restoring moment:\n  the load does not tip, but it sways and steers badly long\n  before - the convoy's wind limit is set for control, and\n  the plan names a place to park and wait\nایده. پرهٔ بلند و سبک روی تریلی سطحِ جانبیِ بزرگی دارد. حتی تندبادِ 30 m/s کمتر از نصفِ گشتاورِ بازگرداننده را می‌سازد و بار واژگون نمی‌شود. اما بار خیلی زودتر تاب می‌خورد و فرمان را سخت می‌کند. پس حدِ بادِ کاروان برای کنترل تعیین می‌شود و برنامه جای توقف و انتظار را نام می‌برد.\n\n\n31.2.14 مهارِ ناسل روی تریلی\nlashing the nacelle on its trailer (teaching accelerations)\n  design accelerations: 0.8 g forward, 0.5 g sideways, 0.5 g back\n  direction   force kN   friction 0.3 kN   lashings to hold (100 kN each)\n  forward         1256               471                 10\n  sideways         785               471                  4\n  backward         785               471                  4\n  braking hard loads the lashings most: friction alone holds\n  less than half - the maker's lashing points, chain or\n  bolted fixtures and a check after the first kilometres\n  belong to the transport plan, with the accelerations of\n  the applicable load-securing rules\n\nمثال 31.7 (ترمزِ شدید) پرسش. در ترمزِ شدید چه نیرویی ناسل را به جلو می‌برد و اصطکاک چقدرش را نگه می‌دارد؟\nپاسخ. حدودِ 1,256 kN با شتابِ 0.8 g. اصطکاک فقط 471 kN را نگه می‌دارد و بقیه بر عهدهٔ مهارهاست.\nتفسیر. نقطه‌های مهارِ سازنده، زنجیر یا اتصال‌های پیچی، و وارسی پس از نخستین کیلومترها بخشی از برنامهٔ حمل‌اند. شتاب‌های طرح از قاعده‌های مهارِ بارِ کاربردپذیر می‌آیند. عددهای این درس آموزشی‌اند. وارسی: \\(160 \\times 9.81 \\times 0.8 = 1{,}256\\,\\text{kN}\\).\n\n\n\n31.2.15 ظرفیتِ مسیر در پنجرهٔ شبانه\nconvoys a week through a night-only permit (teaching)\n  window 7 h a night; trip 9.6 h -&gt; nights per convoy: 2\n  parking places   convoys moving at once   convoys a week\n               1                        1              3.5\n               2                        2              7.0\n               3                        3             10.5\n  108 loads at 3.5 a week take about 31 weeks; three\n  parking places bring it near 10 a week - but only if the\n  escort, the road authority and the crane keep pace:\n  the route's capacity, not the ship, sets the campaign\nایده. اگر مجوز فقط حرکتِ شبانه را اجازه دهد و سفر طولانی‌تر از یک شب باشد، هر کاروان دو شب و یک جای توقف می‌خواهد. شمارِ جاهای توقف ظرفیتِ مسیر را تعیین می‌کند. ظرفیتِ مسیر، نه کشتی، طولِ کارزار را می‌سازد، به شرطِ آنکه اسکورت، مرجعِ راه و جرثقیل هم‌گام باشند (مثال 31.4).\n\n\n31.2.16 گمرک: اسناد و زمانِ ترخیص\nبرنامه:\npython -m companion.ch31.examples_k\nایده. محموله با مجموعه‌ای از اسناد سفر می‌کند. اگر یکی از آن‌ها کم یا ناسازگار باشد، کلِ محموله در بندر می‌ماند. قاعده‌های گمرکی در هر کشور فرق دارد. ترخیص را کارگزارِ حمل و کارگزارِ گمرک انجام می‌دهند و این کتاب هیچ قاعدهٔ کشوری را فرض نمی‌کند (فصل‌های ۵۵ تا ۵۷).\ndocuments a turbine shipment travels with (typical, not a rule)\n  document                   issued by          what it shows\n  commercial invoice         seller             value and terms of sale\n  packing list               seller             pieces, masses, dimensions\n  bill of lading             carrier            title to the goods at sea\n  certificate of origin      chamber / seller   where it was made\n  import licence or permit   importer           if the item needs one\n  insurance certificate      insurer            cover in transit\n  maker's certificates       maker              type tests, dangerous goods\n  one missing or inconsistent document holds the whole\n  shipment at the port: the forwarder checks the set before\n  the ship sails, and a battery's dangerous-goods papers\n  (ch 19) travel with it - the country's rules decide the\n  rest (ch 55-57)\ncustoms clearance time at the port (Monte Carlo, teaching)\n  median 5 days; 8 % of shipments queried (+5-20 days)\n  P50 5.3 days, P90 12.2 days\n  clearance alone longer than the 21 free days: 2.4 %\n  clearance plus a 2-week convoy queue over 21 days: 31 %\n  clearance eats into the free storage before the first\n  convoy moves: documents prepared before arrival, a broker\n  appointed and the convoy queue planned from the P90, not\n  the median, keep the port bill small (lesson A)\n\nمثال 31.8 (برنامه با صدکِ ۹۰ام) پرسش. اگر ترخیص و صفِ دوهفته‌ایِ کاروان با هم حساب شوند، چند درصد محموله‌ها از ۲۱ روزِ انبارِ رایگان می‌گذرند؟\nپاسخ. حدودِ 31 %. ترخیص به‌تنهایی فقط در حدودِ 2 % موارد از ۲۱ روز می‌گذرد. میانه حدودِ پنج روز است و صدکِ ۹۰ام حدودِ دوازده روز.\nتفسیر. ترخیص پیش از حرکتِ نخستین کاروان از انبارِ رایگان می‌خورد. اسنادی که پیش از رسیدنِ کشتی آماده شده‌اند، کارگزاری که از پیش انتخاب شده، و صفِ کاروانی که با صدکِ ۹۰ام برنامه‌ریزی شده هزینهٔ بندر را کم نگه می‌دارند (مثال 31.4). اسنادِ کالای خطرناک برای باتری‌ها هم همراهِ آن‌هاست (فصلِ ۱۹). وارسی: صدکِ ۹۰ام 12.2 روز و \\(12.2 + 14 &gt; 21\\).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-b",
    "href": "chapters/31-transport-lifting.html#sec-ch31-b",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.3 ب. حاکمیتِ برنامه‌ریزیِ بالابری",
    "text": "31.3 ب. حاکمیتِ برنامه‌ریزیِ بالابری\nهر بالابری یک طرحِ بالابری دارد که افرادِ صلاحیت‌دار می‌نویسند و امضا می‌کنند. ردهٔ بالابری تعیین می‌کند چه کسی. این بخش منطقِ آن طرح را نشان می‌دهد: ظرفیت از جدولِ بارِ جرثقیل، رده‌بندی، زمینِ زیرِ جرثقیل، باد روی بار و پنجره‌های هوا. جدولِ بار و حدهای باد آموزشی‌اند (A-365). طرحِ مصوب جدولِ خودِ جرثقیل، دستورِ بالابریِ سازنده و بازبینیِ مهندسِ بالابری را به کار می‌برد.\nبرنامه:\npython -m companion.ch31.examples_b\n\n31.3.1 ظرفیت از جدولِ بار\nایده. ظرفیتِ جرثقیل یک عدد نیست، تابعی از شعاع است. با شعاعِ بیشتر، گشتاورِ واژگونیِ جرثقیل بالا می‌رود و ظرفیت پایین می‌آید. بهره‌وری، یعنی بار به‌اضافهٔ ملزومات تقسیم بر ظرفیتِ همان شعاع، معیارِ نخستِ طرح است:\n\\[\nu = \\frac{m_\\text{load} + m_\\text{rig}}{C(r)}\n\\tag{31.5}\\]\ndef chart_capacity(radius_m: float, chart: list[tuple[float, float]]) -&gt; float:\n    \"\"\"Capacity (t) at a radius by straight-line interpolation of a load\n    chart [(radius m, capacity t)], zero beyond its last radius.\"\"\"\n    r = np.array([p[0] for p in chart])\n    c = np.array([p[1] for p in chart])\n    if radius_m &gt; r[-1]:\n        return 0.0\n    return float(np.interp(radius_m, r, c))\n\n\ndef lift_utilisation(load_t: float, rigging_t: float, radius_m: float,\n                     chart: list[tuple[float, float]]) -&gt; float:\n    \"\"\"(load + rigging) / chart capacity at the radius.\"\"\"\n    cap = chart_capacity(radius_m, chart)\n    return math.inf if cap == 0 else (load_t + rigging_t) / cap\n\n\ndef wind_on_load(v: float, area_m2: float, cd: float = 1.2,\n                 rho: float = 1.225) -&gt; float:\n    \"\"\"Wind force on a suspended load (N).\"\"\"\n    return 0.5 * rho * v * v * cd * area_m2\nlifts against the teaching load chart (capacity at 112 m hook height)\n  lift                          load+rig t   radius m   capacity t   use\n  tower section 1                      130         14          230   0.57\n  tower section 4                       54         18          194   0.28\n  nacelle                              168         16          210   0.80\n  rotor (hub + blades)                 120         20          178   0.67\n  main transformer onto plinth          78         12          250   0.31\n  the nacelle uses four fifths of the crane at 16 m: a\n  metre more radius takes capacity away fast - the radius\n  is fixed by the crane's position on the pad, which is\n  why the pad and the crane's set-up are surveyed\n\n\n\n\n\n\nشکل 31.5: جدولِ بارِ آموزشیِ جرثقیلِ زنجیری (ظرفیت بر حسبِ شعاع در ارتفاعِ قلابِ 112 m) و پنج بالابریِ برنامه‌ریزی‌شده.\n\n\n\n\nمثال 31.9 (یک متر شعاع) پرسش. ناسل در شعاعِ 16 m چه بهره‌وری‌ای دارد و در 17 m چه؟\nپاسخ. 0.80 در 16 m و 0.83 در 17 m.\nتفسیر. یک متر شعاعِ بیشتر بهره‌وری را از مرزِ ردهٔ «بحرانی» عبور می‌دهد. شعاع را جای جرثقیل روی سکو تعیین می‌کند. پس سکو و استقرارِ جرثقیل نقشه‌برداری می‌شوند و طرح با شعاعِ اندازه‌گیری‌شده بسته می‌شود. وارسی: ظرفیت در 17 m برابرِ \\(210 - 0.25 \\times 32 = 202\\,\\text{t}\\) است و \\(168/202 = 0.83\\).\n\n\n\n31.3.2 رده‌بندیِ بالابری و تأییدکننده\nlift classification (teaching rules: critical if use &gt; 0.8, tandem,\n  or near live parts; complex if use &gt; 0.6; otherwise routine)\n  lift                          use    class      approved by\n  tower section 1               0.57   critical   lift engineer + site manager\n  tower section 4               0.28   routine    crane supervisor\n  nacelle                       0.80   complex    appointed person (lifts)\n  rotor (hub + blades)          0.67   critical   lift engineer + site manager\n  main transformer onto plinth  0.31   critical   lift engineer + site manager\n  the class decides who writes and who signs the lift plan;\n  a tandem lift or a lift near live equipment is critical\n  whatever its utilisation - the rules are the project's\n  lifting procedure, not this table\nایده. ردهٔ بالابری از بهره‌وری و شرایط می‌آید. بالابریِ دوجرثقیله، بالابری نزدیکِ تجهیزاتِ برق‌دار، یا بهره‌وریِ بالا «بحرانی» است و طرحِ مکتوب با امضای مهندسِ بالابری می‌خواهد. قاعده‌های واقعی در روالِ بالابریِ پروژه است. جدولِ این‌جا فقط نشان می‌دهد هر قاعده چه چیزی را تغییر می‌دهد: چه کسی می‌نویسد و چه کسی امضا می‌کند.\n\n\n31.3.3 زمینِ زیرِ جرثقیل\nthe crawler crane on its pad (teaching masses; two tracks 1.5 x 12 m)\n  crane 600 t, counterweight 250 t, nacelle with rigging 168 t\n  average track pressure 277 kPa; under the loaded track edge about 555 kPa\n  timber or steel mats spread the edge pressure; the pad\n  (ch 29) was checked for one outrigger load - the crawler\n  case is checked again with the crane maker's ground-\n  bearing data and the pad's tested bearing (ch 30, ch 29)\nایده. جرثقیلِ زنجیری با وزنهٔ تعادل و بار فشاری میانگین روی زنجیرها می‌گذارد. زیرِ لبهٔ زنجیرِ بارخورده این فشار حدودِ دو برابر می‌شود. تشک‌ها آن را پخش می‌کنند و سکوی فصلِ ۲۹ برای همین حالت دوباره وارسی می‌شود، با دادهٔ فشارِ زمینِ سازندهٔ جرثقیل و ظرفیتِ آزموده‌شدهٔ سکو.\n\n\n31.3.4 باد روی بارِ آویخته\nایده. بارِ آویخته بادبان است: \\(F = \\tfrac12\\rho v^2 C_\\text{d} A\\). روتورِ مونتاژشده سطحی چندصدمترمربعی دارد و در بادِ ملایم هم نیروی جانبیِ بزرگی می‌گیرد. بار می‌چرخد و تاب می‌خورد.\nwind force on the suspended load (Cd 1.2; teaching areas)\n  load                     area m2    6 m/s    8 m/s    10 m/s   12 m/s  (kN)\n  nacelle (side)                60      1.6      2.8      4.4      6.4\n  rotor in its plane           555     14.7     26.1     40.8     58.7\n  tower section                112      3.0      5.3      8.3     11.9\n  the rotor is a sail: at 8 m/s it is pushed about twice as\n  hard as a tower section in a 12 m/s wind -\n  hence the low wind limits for rotor and blade lifts and\n  the tag lines that keep the load from turning\n\n\n\n\n\n\nشکل 31.6: نیروی باد بر بارِ آویخته بر حسبِ سرعتِ باد (\\(C_\\text{d} = 1.2\\)): روتور در صفحهٔ خود، بخشِ برج، و ناسل از پهلو (سطح‌های آموزشی).\n\n\n\n\n\n31.3.5 پنجره‌های هوا\nایده. هر بالابری یک پنجرهٔ هوا می‌خواهد: چند ساعتِ پیاپی با باد زیرِ حدِ سازنده. سالِ ساعتیِ داده نشان می‌دهد این پنجره‌ها چند بار و با چه فاصله‌ای پیش می‌آیند:\nweather windows in the data-pack year (hub-height wind; teaching limits)\n  lift                  limit  hours  windows/yr  worst month  longest wait h\n  tower section            12      4        1917     12 (119)              71\n  nacelle                  10      6        1050     12 ( 61)             135\n  rotor (hub + blades)      8      8         572      5 ( 32)             214\n  single blade              8      4        1254     12 ( 72)             137\n  even the worst month has dozens of windows; what costs\n  money is the wait - the rotor lift can stand idle for\n  nine days (214 h) when a windy spell sets in: erection is planned\n  around the season, and a waiting crane costs every day\n  it stands (lab D)\n\n\n\n\n\n\nشکل 31.7: تعدادِ پنجره‌های هوا در هر ماهِ سالِ داده برای ناسل (۶ ساعت زیرِ 10 m/s) و روتور (۸ ساعت زیرِ 8 m/s) در ارتفاعِ هاب.\n\n\n\n\nمثال 31.10 (انتظار، نه تعداد) پرسش. روتور در سال چند پنجره دارد و بدترین انتظار برایش چقدر است؟\nپاسخ. 572 پنجرهٔ ۸ ساعته در سال و حتی 32 پنجره در بدترین ماه. اما طولانی‌ترین انتظار 214 ساعت است، حدودِ نه روز.\nتفسیر. هزینه را تعدادِ پنجره‌ها نمی‌سازد، انتظار می‌سازد: یک دورهٔ بادی جرثقیل و تیم را روزها بیکار نگه می‌دارد. برپایی با فصل برنامه‌ریزی می‌شود و قرارداد می‌گوید چه کسی هزینهٔ انتظار را می‌دهد (بخش 31.5.2). وارسی: \\(214/24 = 8.9\\) روز.\n\n\n\n\n\n\n\nهشدارایمنی\n\n\n\nاین بخش طرحِ بالابری نیست. هر بالابری با طرحِ مصوب، جرثقیلِ بازرسی‌شده، اپراتور و راهنمای دارای صلاحیت، ناحیهٔ ممنوع، و قاعدهٔ توقف در باد انجام می‌شود (فصل‌های ۳۲ و ۴۹).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ظرفیتِ جرثقیل با شعاع کم می‌شود؟\nظرفیت در 22 m از جدولِ آموزشی چقدر است؟\nبهره‌وریِ 129 t در 20 m چیست؟\nچه چیزی بالابری را «بحرانی» می‌کند حتی با بهره‌وریِ کم؟\nچرا فشارِ زیرِ لبهٔ زنجیر از فشارِ میانگین بیشتر است؟\nنیروی بادِ 10 m/s روی 60 m² با \\(C_\\text{d} = 1.2\\) چقدر است؟\nچرا روتور حدِ بادِ کمتری از بخشِ برج دارد؟\nچرا انتظار، و نه تعدادِ پنجره‌ها، هزینه را تعیین می‌کند؟\n\n\n\n\n\n31.3.6 جابه‌جاییِ جرثقیلِ اصلی میانِ سکوها\nmoving the main crawler crane to the next pad (teaching)\n  distance m   walk h (0.5 km/h + mats)   dismantle-move-rebuild h\n         400                        1.8                         61\n         600                        2.7                         61\n         900                        4.0                         62\n        1500                        6.8                         63\n  walking on a prepared track is far quicker up to about a\n  kilometre, but it needs the track built for the crane's\n  ground pressure, a gentle slope and no overhead line -\n  the layout of ch 14 and the roads of ch 29 decide which\n  pads are 'walkable'; the others cost two and a half days\nایده. جرثقیلِ زنجیری تا حدودِ یک کیلومتر روی مسیرِ آماده بسیار زودتر راه می‌رود تا اینکه پیاده، جابه‌جا و دوباره سوار شود. اما مسیر باید برای فشارِ زمینِ جرثقیل ساخته شده باشد (بخش 31.3.3)، شیبِ ملایم داشته باشد و زیرِ خطِ برق نباشد. چیدمانِ فصلِ ۱۴ و راه‌های فصلِ ۲۹ تعیین می‌کنند کدام سکوها «پیاده‌رفتنی»اند. بقیه دو روز و نیم هزینه دارند.\n\n\n31.3.7 یک جرثقیلِ اصلی یا دو تا\none main crane or two? (12 turbines, teaching day rates)\n  cranes   campaign days   crane cost k u   earlier energy k u   net k u\n       1             156            4,704                    0     4,704\n       2              78            4,884                1,025     3,859\n  a second crane costs little more - the same crane-days and\n  one more mobilisation - and halves the campaign; it pays\n  only if the energy brought forward is real: the grid\n  connection date (no export before it), a second erection\n  crew and the weather decide - the schedule model (ch 22,\n  49), not this table alone\n\nمثال 31.11 (روزِ جرثقیل همان، کارزار نصف) پرسش. جرثقیلِ دوم هزینه را چقدر بالا می‌برد و چه چیزی آن را توجیه می‌کند؟\nپاسخ. فقط هزینهٔ یک آماده‌سازیِ دیگر را اضافه می‌کند: 4,884 در برابرِ 4,704 k u. روزهای جرثقیل یکسان است و کارزار از 156 به 78 روز می‌رسد.\nتفسیر. انرژیِ زودتر، حدودِ 1,025 k u در این جدول، فقط وقتی واقعی است که اتصال به شبکه آماده باشد. پیش از آن صادراتی نیست. گروهِ برپاییِ دوم و هوا هم تصمیم را شکل می‌دهند. این تصمیمِ مدلِ برنامهٔ زمانی است (فصل‌های ۲۲ و ۴۹)، نه فقط این جدول. وارسی: \\(2 \\times 180 + 78 \\times 2 \\times 29 = 4{,}884\\).\n\n\n\n31.3.8 زاویهٔ شاخه‌های اسلینگ\nایده. در اسلینگِ دوشاخه با زاویهٔ \\(\\alpha\\) میانِ دو شاخه، کششِ هر شاخه چنین است:\n\\[\nT = \\frac{W}{2\\cos(\\alpha/2)}\n\\tag{31.6}\\]\n\n\n\n\n\n\nشکل 31.8: کششِ هر شاخهٔ اسلینگِ دوشاخه برای بارِ 168 t بر حسبِ زاویهٔ میانِ دو شاخه.\n\n\n\ntension in each leg of a two-leg sling (168 t, teaching)\n  angle between legs deg   tension per leg kN   factor\n                       0                  824     1.00\n                      30                  853     1.04\n                      60                  952     1.15\n                      90                1,165     1.41\n                     120                1,648     2.00\n  at 120 degrees each leg carries the whole load: wide\n  angles also squeeze the load - which is why nacelles lift\n  on a spreader beam or the maker's lifting yoke, never on\n  slings chosen on site\nدر ۱۲۰ درجه هر شاخه کلِ بار را می‌کشد. زاویهٔ باز بار را هم فشار می‌دهد. به همین دلیل ناسل با تیرِ پخش‌کننده یا یوغِ بالابریِ سازنده بالا می‌رود، نه با اسلینگی که در ساختگاه انتخاب شود.\n\n\n31.3.9 بالابریِ ستاره‌ای یا تک‌پره\nrotor-star lift or three single-blade lifts? (data-pack year)\n  method              window needed           windows a year   lifts each\n  rotor star          8 h below 8 m/s                    572   1\n  single blade        4 h below 10 m/s                  1634   3\n  single-blade lifts need shorter, windier windows, and so\n  find many more of them; they avoid the ground assembly of\n  the rotor but need the maker's blade yoke and three\n  lifts - which one the maker's method allows comes first\n\nمثال 31.12 (پنجره‌های کوتاه‌تر، بیشتر) پرسش. در سالِ داده چند پنجرهٔ مناسب برای بالابریِ ستاره‌ای و چند تا برای تک‌پره هست؟\nپاسخ. 572 پنجرهٔ ۸ ساعته زیرِ 8 m/s برای روتورِ کامل و 1,634 پنجرهٔ ۴ ساعته زیرِ 10 m/s برای تک‌پره. با حدِ 8 m/s که جدولِ پنجره‌های بخش 31.3.5 برای تک‌پره به کار برد، 1,254 پنجره است؛ حدِ باد را دستورِ بالابریِ سازنده تعیین می‌کند.\nتفسیر. بالابریِ تک‌پره پنجره‌های کوتاه‌تر و بادی‌تری می‌خواهد و بسیار بیشتر از آن‌ها پیدا می‌کند. مونتاژِ روتور روی زمین هم لازم نیست، اما یوغِ پرهٔ سازنده و سه بالابری لازم است. اول باید دید روشِ سازنده کدام را مجاز می‌داند (بخش 31.3.5). وارسی: \\(1{,}634/3 = 545\\) روتور در برابرِ 572.\n\n\n\n31.3.10 زمانِ کشش‌دادنِ پیچ‌های فلنج\ntime to tension a tower flange (teaching rates)\n  tools   min a bolt (2 passes)   hours a flange\n      1                      6             12.0\n      2                      6              6.0\n      4                      6              3.0\n  with one tool a flange takes about 12 hours: the top\n  section, its bolting and the nacelle in one day need\n  four tools and a crew for each - or the bare tower stands\n  overnight in the vortex wind (ch 30), within the maker's\n  procedure and its wind limit\nایده. با یک ابزار، کشش‌دادنِ یک فلنج حدودِ ۱۲ ساعت طول می‌کشد. اگر بخشِ بالایی، پیچ‌هایش و ناسل باید در یک روز نصب شوند، چهار ابزار و برای هر کدام یک گروه لازم است. در غیرِ این صورت برجِ برهنه شب در بادِ ریزشِ گردابه می‌ماند (فصلِ ۳۰)، که فقط در چارچوبِ روالِ سازنده و حدِ بادش مجاز است.\n\n\n31.3.11 کشیدنِ کابل در کانال\nایده. در هر خمِ کانال، اصطکاک کشش را چند برابر می‌کند. این معادلهٔ کاپستان است:\n\\[\nT_\\text{out} = T_\\text{in}\\,e^{\\mu\\theta}\n\\tag{31.7}\\]\nدر این رابطه \\(\\mu\\) ضریبِ اصطکاک است و \\(\\theta\\) زاویهٔ خم به رادیان.\npulling a 33 kV cable through a duct run (capstan equation)\n  T_out = T_in exp(mu theta) at each bend; friction mu 0.35 (teaching)\n  allowed pull on the conductors: 48 kN (40 N/mm2 x 3 x 400 mm2)\n  route                                    pull at the end kN\n  300 m straight                                         10.3\n  300 m, two 90 deg bends                                19.7\n  300 m, four 90 deg bends                               41.1\n  500 m, four bends                                      68.5  OVER\n  each 90 degree bend multiplies the pull by 1.7, so bends\n  and length together end a pull - the duct route is drawn with\n  few bends, and joint bays placed where the pull would\n  exceed the cable maker's limit\n\n\n\n\n\n\nشکل 31.9: کشش در انتهای مسیرِ کانال بر حسبِ طول برای صفر، دو و چهار خمِ ۹۰ درجه، و حدِ مجاز.\n\n\n\n\nمثال 31.13 (خم‌ها و طول با هم) پرسش. آیا مسیرِ 500 m با چهار خمِ ۹۰ درجه را می‌توان یک‌جا کشید؟\nپاسخ. نه. کشش به 68.5 kN می‌رسد و حدِ مجاز 48 kN است. همان مسیر با 300 m به 41 kN می‌رسد.\nتفسیر. هر خمِ ۹۰ درجه کشش را حدودِ 1.7 برابر می‌کند. پس مسیرِ کانال با خمِ کم کشیده می‌شود و اتاقکِ مفصل جایی گذاشته می‌شود که کشش از حدِ سازندهٔ کابل بگذرد (فصلِ ۲۴). وارسی: \\(e^{0.35\\pi/2} = 1.73\\).\n\n\n\n31.3.12 شعاعِ خمشِ کابل روی قرقره\nthe bend radius a 33 kV cable must keep (teaching 15 x D)\n  cable 75 mm -&gt; minimum bend radius 1.12 m (12 x D once laid)\n  drum barrel m   radius m   ok?\n            1.6       0.84   NO\n            2.0       1.04   NO\n            2.4       1.24   yes\n  a drum too small for the cable damages the insulation\n  before it leaves the yard; the cable maker states the\n  drum, the pulling limits and the bend radius - receiving\n  inspection checks the drum against that sheet (lesson C)\nقرقره‌ای کوچک‌تر از اندازهٔ کابل عایق را پیش از آنکه از انبار بیرون برود آسیب می‌زند. سازندهٔ کابل قرقره، حدهای کشش و شعاعِ خمش را مشخص می‌کند. بازرسیِ دریافت قرقره را با همان برگه مقایسه می‌کند (بخش 31.4.1).\n\n\n31.3.13 سُراندنِ ترانسفورماتور روی پلینت\nskidding the main transformer onto its plinth (72 t, oil out)\n  skid surface             friction   pull kN\n  greased steel on steel       0.10        71\n  PTFE pads                    0.05        35\n  dry steel on steel           0.25       177\n  jacks lift it on its jacking points, skid beams carry it\n  over, and a pull of a few tens of kN moves it - slowly,\n  with a restraint on the other side; the maker's\n  drawings fix the jacking and lashing points and the\n  impact recorder is read before and after (lesson C)\nجک‌ها ترانسفورماتور را روی نقطه‌های جک‌زنی بالا می‌برند و تیرهای سُرانش آن را جابه‌جا می‌کنند. کششِ چند ده کیلونیوتنی آن را آرام حرکت می‌دهد و مهاری در سوی دیگر نگهش می‌دارد. نقشه‌های سازنده نقطه‌های جک‌زنی و مهار را تعیین می‌کنند. ضربه‌نگار پیش و پس از جابه‌جایی خوانده می‌شود (مثال 31.14).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجاروبِ اضافیِ نوکِ پره در پیچی به شعاعِ 60 m چقدر است؟\nنیروی کشش برای 232 t روی شیبِ 6 % چقدر است؟\nچرا حدِ بادِ کاروان برای کنترل است و نه واژگونی؟\nچرا اصطکاک به‌تنهایی ناسل را در ترمز نگه نمی‌دارد؟\nکششِ هر شاخه در زاویهٔ ۹۰ درجه برای 168 t چقدر است؟\nچرا بالابریِ تک‌پره پنجره‌های بیشتری پیدا می‌کند؟\nکشش پس از دو خمِ ۹۰ درجه با ضریبِ 0.35 چند برابر می‌شود؟\nکمینهٔ شعاعِ خمشِ کابلی به قطرِ 60 mm با قاعدهٔ ۱۵ برابر چقدر است؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-c",
    "href": "chapters/31-transport-lifting.html#sec-ch31-c",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.4 پ. دریافت و نگه‌داری",
    "text": "31.4 پ. دریافت و نگه‌داری\nتجهیزات از لحظهٔ رسیدن تا نصب در خطرند: ضربهٔ حمل، رطوبت، گرد و خاک، دستِ کسی که جابه‌جایش می‌کند، و زمان. این بخش زنجیرهٔ دریافت را دنبال می‌کند: بازرسیِ دریافت، گزارشِ آسیب، فضای انبار، نگه‌داری و زنجیرهٔ تحویل. همهٔ این‌ها شرطِ ضمانت‌اند. عددها آموزشی‌اند (A-366).\nبرنامه:\npython -m companion.ch31.examples_c\n\n31.4.1 بازرسیِ دریافت\nreceiving inspection: what is checked before the driver leaves\n  [ ] shock and tilt indicators read                 nacelle, transformer\n  [ ] packing intact, seals and desiccant bags       all packed items\n  [ ] visible damage photographed before unloading   all loads\n  [ ] blade leading edge and tip protection          blades\n  [ ] transformer impact recorder downloaded         main transformer (ch 25)\n  [ ] serial numbers against the packing list        all loads\n  [ ] documents: certificates, preservation log      all loads\n  a damage noted while the driver is there is a transport\n  claim; found a week later it is the project's problem - so\n  the inspection happens at unloading, with photographs\n\n\n31.4.2 گزارش‌های آسیب\ndamage reports during the delivery campaign (synthetic)\n  damage                          n   k u each   action\n  blade leading edge chip          4        3.0   repair on site by maker\n  tower flange scratch, coating    6        0.5   touch-up to coating spec\n  nacelle cover crack              1        8.0   maker's assessment\n  transformer impact over limit    1       40.0   maker's inspection, tests\n  cable drum flange broken         2        1.5   re-drum, test the cable\n  total about 66 k u; the transformer's impact alarm costs\n  the most because nothing can be energised until the maker\n  has inspected and tested it (ch 25, ch 50) - the recorder\n  is read before the transformer leaves the trailer\n\nمثال 31.14 (گران‌ترین آسیب، کوچک‌ترین نشانه) پرسش. کدام آسیب در جدول گران‌ترین است و چرا؟\nپاسخ. هشدارِ ضربهٔ ترانسفورماتور با حدودِ 40 k u، از کلِ حدودِ 66 k u.\nتفسیر. ترانسفورماتوری که ضربه‌نگارش از حد گذشته، تا بازرسی و آزمونِ سازنده برق‌دار نمی‌شود (فصل‌های ۲۵ و ۵۰). هزینه تأخیرِ کلِ پست است، نه تعمیرِ خودِ ترانسفورماتور. ضربه‌نگار پیش از پیاده‌کردن از تریلی خوانده می‌شود، چون پس از آن معلوم نیست ضربه کجا خورده. وارسی: \\(4 \\times 3 + 6 \\times 0.5 + 8 + 40 + 2 \\times 1.5 = 66\\,\\text{k u}\\).\n\n\n\n31.4.3 فضای انبار\nlaydown areas (footprints x 1.6 for aisles and handling, teaching)\n  one turbine's components: 2,265 m2 (blades dominate)\n  substation equipment and drums: 515 m2\n  four turbines staged at once plus the substation: 9,574 m2\n  the blades' 74 m length shapes the laydown more than any\n  area: they lie on cradles, aligned with the crane's reach\n  and the wind, on ground that drains (ch 29)\n\n\n\n\n\n\nشکل 31.10: نقشهٔ محوطهٔ کارِ یک توربین (طرح‌وار): سکوی جرثقیل و شعاعِ کارش، بخش‌های برج و جای ناسل در دسترس، پره‌ها روی گهواره، محلِ مونتاژِ روتور، و مرزِ ناحیهٔ ممنوع هنگامِ بالابری.\n\n\n\n\n\n31.4.4 نگه‌داری و رطوبت‌گیر\ndesiccant for sealed packages (teaching rate 0.25 kg per m3 a month)\n  package                 volume m3   3 months kg   9 months kg\n  converter cabinet             12           9.0          27.0\n  switchgear panel               6           4.5          13.5\n  control cabinet                2           1.5           4.5\n  storage beyond the packing's design time needs fresh\n  desiccant, heaters or a dry store: the maker's storage\n  instruction is a warranty condition, and the record of\n  checks (dates, humidity cards, heaters on) is the proof\nایده. بستهٔ آب‌بند با کیسهٔ رطوبت‌گیر برای مدتی معین طراحی شده است. انبارِ طولانی‌تر رطوبت‌گیرِ تازه، گرم‌کن یا انبارِ خشک می‌خواهد. دستورِ انبارِ سازنده شرطِ ضمانت است و سابقهٔ وارسی‌ها، یعنی تاریخ‌ها، کارت‌های رطوبت و روشن‌بودنِ گرم‌کن، شاهدِ رعایتش است.\n\n\n31.4.5 زنجیرهٔ تحویل\nchain of custody: signed hand-overs per item (synthetic log)\n  item                 hand-overs signed   expected   gap\n  nacelle N-07                         5          5\n  transformer TR-1                     4          5   YES\n  blade B-21                           3          4   YES\n  drum D-33 (33 kV)                    4          5   YES\n  converter C-12                       3          4   YES\n  4 items with a missing hand-over: whoever held the item\n  then is unknown - a damage found later cannot be placed;\n  every hand-over is signed by the giver and the taker\n\nمثال 31.15 (امضای جاافتاده) پرسش. چهار قلم یک تحویلِ امضانشده دارند. چه پیامدی دارد؟\nپاسخ. معلوم نیست قلم در آن بازه دستِ چه کسی بوده است. آسیبی که بعدتر پیدا شود را نمی‌توان به جایی نسبت داد، نه به حمل‌کننده و نه به انبار.\nتفسیر. هر تحویل را دهنده و گیرنده با هم امضا می‌کنند، با تاریخ، حالت و عکس اگر لازم باشد. این همان ردیابیِ فصل‌های ۳۰ و ۴۰ است، این بار برای جابه‌جایی به‌جای ساخت. وارسی: چهار ردیف با «YES» در ستونِ شکاف.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا بازرسیِ دریافت پیش از رفتنِ راننده انجام می‌شود؟\nضربه‌نگارِ ترانسفورماتور چه زمانی خوانده می‌شود و چرا؟\nفضای انبارِ سه پره با ضریبِ 1.6 چقدر است؟\nرطوبت‌گیرِ بسته‌ای 12 m³ برای نه ماه چقدر است؟\nچرا سابقهٔ نگه‌داری شرطِ ضمانت است؟\nزنجیرهٔ تحویلِ کامل برای یک قرقرهٔ کابل چند امضا دارد؟\n\n\n\n\n\n31.4.6 نمونه‌گیری در دریافت و حدودش\nبرنامه:\npython -m companion.ch31.examples_i\npython -m companion.ch31.examples_j\nایده. طرحِ نمونه‌گیری \\(n\\) قطعه را از محموله آزمون می‌کند و محموله را می‌پذیرد اگر شمارِ معیوب‌ها حداکثر \\(c\\) باشد. احتمالِ پذیرشِ محموله‌ای با نرخِ معیوبِ \\(p\\) چنین است:\n\\[\nP_\\text{a} = \\sum_{k=0}^{c} \\binom{n}{k} p^k (1-p)^{n-k}\n\\tag{31.8}\\]\noperating characteristic of a sampling plan (n = 50, accept on &lt;= 1)\n  lot defect rate %   probability the lot is accepted\n                0.5                              0.97\n                1.0                              0.91\n                2.0                              0.74\n                4.0                              0.40\n                6.0                              0.19\n               10.0                              0.03\n  a lot with 4 % defective bolts still passes four times in\n  ten: sampling protects against bad lots on average, not\n  against every bad lot - which is why critical items\n  (anchor bolts, lifting gear) get certificates and 100 %\n  checks, and sampling is kept for the rest\n\n\n\n\n\n\nشکل 31.11: منحنیِ پذیرشِ طرحِ نمونه‌گیریِ پنجاه‌تایی با پذیرش تا یک معیوب.\n\n\n\n\nمثال 31.16 (نمونه، محموله‌های بد را فقط به‌طورِ میانگین رد می‌کند) پرسش. محموله‌ای از پیچ‌ها با 4 % معیوب، با این طرح، با چه احتمالی پذیرفته می‌شود؟\nپاسخ. حدودِ 40 %.\nتفسیر. نمونه‌گیری در برابرِ محموله‌های بد به‌طورِ میانگین محافظت می‌کند، نه در برابرِ هر محموله. پس قلم‌های بحرانی، مانندِ پیچ‌های مهار و تجهیزاتِ بالابری، گواهی و وارسیِ صددرصد دارند و نمونه‌گیری برای بقیه است. طرح‌های نمونه‌گیری از قرارداد و ISO 2859-1 می‌آیند (STD-076). وارسی: \\(0.96^{50} + 50 \\times 0.04 \\times 0.96^{49} = 0.40\\).\n\n\n\n31.4.7 زمینِ زیرِ گهوارهٔ پره\nthe ground under a blade's storage cradles (teaching)\n  blade 22 t + cradles 3 t on two cradles; root cradle carries 65 %\n  cradle feet   foot area m2   pressure kPa   gravel pad needed?\n            2           0.25            319   yes\n            4           0.25            159   yes\n            4           1.00             40   no\n  small feet on the loose top layer (ch 29) sink unevenly\n  and twist the blade - the maker's cradle positions and a\n  compacted, level laydown pad keep the shell in shape\nایده. گهوارهٔ ریشه بیشترِ وزنِ پره را می‌گیرد. پایه‌های کوچک روی لایهٔ سستِ رویی (فصلِ ۲۹) ناهمسان فرو می‌روند و پره را می‌پیچانند. جای گهواره‌ها را سازنده تعیین می‌کند و سکوی انبارِ کوبیده و تراز شکلِ پوسته را حفظ می‌کند.\n\n\n31.4.8 پرهٔ انبارشده در توفان\nholding a stored blade down in a storm (teaching lift coefficient 1.0)\n  plan area 111 m2; blade and cradles 25 t\n  gust m/s   lift kN   weight kN   net uplift kN\n        20        24         245               0\n        30        54         245               0\n        41       102         245               0\n  even the 41 m/s gust lifts less than the weight here - but\n  the light tip end carries little of that weight, gusts\n  push the blade sideways and turn it on its cradles: the\n  maker's storage instruction asks for straps to ground\n  anchors and a set direction to the prevailing wind\nقطعه‌های انبارشده هم مانندِ قطعه‌های نصب‌شده بارِ توفان را تحمل می‌کنند. دستورِ انبارِ سازنده تسمه به لنگرهای زمینی و جهتِ ثابت نسبت به بادِ غالب را می‌خواهد. وارسی پس از هر بادِ شدید بخشی از برنامهٔ نگه‌داری است (بخش 31.4.4).\n\n\n31.4.9 دیرکردِ تحویل و جرثقیلِ بیکار\n\n\n\n\n\n\nشکل 31.12: توزیعِ مونت‌کارلوی دیرکردِ رسیدنِ ناسل به سکو، در برابرِ حاشیهٔ هفت‌روزه پیش از بالابری (آموزشی).\n\n\n\nwill the nacelle be at the pad when the crane is? (Monte Carlo)\n  ship +/- 4 days, permit delay mean 1.5 days, road 0-2 nights\n  planned buffer between delivery and lift: 7 days\n  share of nacelles later than the buffer: 12.5 %\n  expected crane idle days per nacelle: 0.28 (at 29 k u a day: 8.2 k u)\n  with a 3-day buffer instead: 40 % late, 36.8 k u\n  a week of buffer costs laydown space and preservation; a\n  short buffer costs crane days - the plan sets it from\n  these two costs, and the buffer is the cheaper one here\n\nمثال 31.17 (حاشیه ارزان‌تر از جرثقیل) پرسش. حاشیهٔ هفت‌روزه و سه‌روزه میانِ تحویل و بالابری چه هزینهٔ بیکاریِ جرثقیلی دارند؟\nپاسخ. با هفت روز، 12.5 % ناسل‌ها دیر می‌رسند و هزینهٔ مورد انتظار حدودِ 8 k u برای هر ناسل است. با سه روز، 40 % دیر می‌رسند و هزینه حدودِ 37 k u است.\nتفسیر. حاشیهٔ یک‌هفته‌ای جای انبار و نگه‌داری می‌خواهد. حاشیهٔ کوتاه روزهای جرثقیل را می‌گیرد. برنامه حاشیه را از این دو هزینه تعیین می‌کند و این‌جا حاشیه ارزان‌تر است (بخش 31.2.6). وارسی: \\(0.28 \\times 29 = 8.2\\,\\text{k u}\\).\n\n\n\n31.4.10 نوارِ مونتاژِ بومِ جرثقیل\nassembling the main crane's boom (teaching configuration)\n  main boom and luffing jib laid out: about 140 m long\n  assembly strip needed: boom length + 20 m, 12 m wide\n  area 1,920 m2, flat within 1 %, cleared of obstacles\n  assist crane for the boom sections: 100 t class\n  days to assemble 4, to dismantle 3 (included in the moves)\n  the strip is part of the first pad's layout and the last\n  pad's too: where the land, the slope or a cable route does\n  not allow it, the crane cannot be built there\n\n\n31.4.11 کارِ نگه‌داری در دورهٔ انتظار\npreservation work while 4 nacelles wait 8 weeks (teaching)\n  task                                          h each   every weeks\n  rotate drivetrain (maker's interval 4 weeks)     2.0       4\n  check desiccant and humidity cards               0.5       2\n  check heaters and power                          0.5       1\n  inspect covers and seals after wind              1.0       2\n  log and photograph                               0.5       4\n  total about 60 person-hours for the waiting period\n  a missed rotation can mark the bearings (false brinelling)\n  and void the warranty: the preservation log is evidence,\n  kept with the custody record (lesson C)\nچرخاندنِ دوره‌ایِ مجموعهٔ انتقالِ قدرت جلوی آسیبِ یاتاقان‌ها را در حالتِ ایستا می‌گیرد. چرخشِ جاافتاده ممکن است ضمانت را باطل کند. سابقهٔ نگه‌داری شاهد است و کنارِ سابقهٔ زنجیرهٔ تحویل نگه داشته می‌شود (بخش 31.4.5).\n\n\n31.4.12 طولِ کارزار و ماهِ آغاز\n\n\n\n\n\n\nشکل 31.13: طولِ کارزارِ برپاییِ دوازده توربین با یک جرثقیل بر حسبِ ماهِ آغاز، از بادِ سالِ داده.\n\n\n\nerection campaign length by start month (one crane, data-pack wind)\n  start month   campaign days   weather waiting days\n            1             164                      8\n            2             177                     21\n            3             162                      6\n            4             173                     17\n            5             170                     14\n            6             159                      3\n            7             168                     12\n            8             167                     11\n            9             163                      7\n           10             166                     10\n           11             171                     15\n           12             168                     12\n  156 crane days of work (int_campaign) plus the weather waits\n  best start month 6 (159 days), worst 2 (177 days)\n  the same twelve turbines take two and a half weeks longer when\n  the lifts fall in the windy months: the start date is\n  a design choice of the schedule (ch 22, 49), and one\n  data year is a teaching sample, not a forecast\n\nمثال 31.18 (ماهِ آغاز، یک انتخابِ طراحی) پرسش. کارزاری که در ماهِ ۶ شروع شود با کارزاری که در ماهِ ۲ شروع شود چه فرقی دارد؟\nپاسخ. 159 روز در برابرِ 177 روز، یعنی حدودِ دو هفته و نیم.\nتفسیر. کارِ جرثقیل در هر دو یکسان است. فرق در انتظار برای هواست، که به ماه‌هایی بستگی دارد که بالابری‌ها در آن‌ها می‌افتند. تاریخِ آغاز یک انتخابِ طراحی در برنامهٔ زمانی است (فصل‌های ۲۲ و ۴۹). یک سالِ داده نمونه‌ای آموزشی است، نه پیش‌بینی. وارسی: \\(177 - 159 = 18\\) روز.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاحتمالِ پذیرشِ محموله‌ای با 2 % معیوب با این طرح چقدر است؟\nچرا قلم‌های بحرانی با نمونه‌گیری پذیرفته نمی‌شوند؟\nفشارِ زیرِ چهار پایهٔ 0.5 m² برای گهوارهٔ ریشه چقدر است؟\nچرا پرهٔ انبارشده تسمه و لنگر می‌خواهد؟\nحاشیهٔ تحویل چگونه تعیین می‌شود؟\nنوارِ مونتاژِ بومی به طولِ 120 m چه مساحتی دارد؟\nچرا چرخاندنِ مجموعهٔ انتقالِ قدرت شرطِ ضمانت است؟\nچرا طولِ کارزار به ماهِ آغاز بستگی دارد؟\n\n\n\n\n\n31.4.13 قطعه‌های یدکیِ کارزار\nایده. اگر یک قطعهٔ مصرفی به‌طورِ میانگین \\(\\lambda\\) بار در ماه لازم شود و زمانِ تحویلش \\(L\\) باشد، شمارِ نیاز در طولِ زمانِ تحویل توزیعِ پواسون با میانگینِ \\(\\lambda L\\) دارد. موجودی‌ای که در 95 % موارد کافی است کوچک‌ترین \\(k\\) است که:\n\\[\n\\sum_{j=0}^{k} \\frac{(\\lambda L)^j e^{-\\lambda L}}{j!} \\ge 0.95\n\\tag{31.9}\\]\nspares on site for a consumable through its lead time (Poisson)\n  item                       use a month   lead weeks   stock for 95 %\n  crane wire rope (sets)             0.1           10                1\n  hydraulic hoses                    2.0            3                4\n  torque tool pumps                  0.3            6                2\n  mats (damaged)                     1.5            4                4\n  a rarely used item with a long lead time still needs one\n  on site: one broken torque pump can stop the bolting of\n  a tower for six weeks - spares are priced against the\n  crane days they protect\n\nمثال 31.19 (یک پمپ، شش هفته) پرسش. پمپِ ابزارِ گشتاور ماهی 0.3 بار خراب می‌شود و تحویلش شش هفته طول می‌کشد. چند یدکی در ساختگاه لازم است؟\nپاسخ. دو پمپ برای پوششِ 95 %.\nتفسیر. قلمی که کم مصرف می‌شود اما زمانِ تحویلِ طولانی دارد، باز هم دست‌کم یک یدکی می‌خواهد. یک پمپِ خراب می‌تواند پیچ‌کشیِ یک برج را شش هفته متوقف کند (بخش 31.3.10). یدکی‌ها در برابرِ روزهای جرثقیلی که حفظ می‌کنند قیمت‌گذاری می‌شوند. وارسی: میانگینِ \\(0.3 \\times 6/4.33 = 0.42\\) و \\(P(\\le 1) = 0.93\\)، \\(P(\\le 2) = 0.99\\).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-d",
    "href": "chapters/31-transport-lifting.html#sec-ch31-d",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.5 ت. مثالِ لجستیک: ناسل از بندر تا برج (مثالِ کارشده)",
    "text": "31.5 ت. مثالِ لجستیک: ناسل از بندر تا برج (مثالِ کارشده)\nموقعیت. ناسلِ N-07 باید از بندر به توربینِ T07 برسد و نصب شود. این تمرین زنجیرهٔ کار را با نقطه‌های توقفِ هوا و دسترسی می‌چیند. هزینهٔ انتظار برای پنجرهٔ هوا را برآورد می‌کند، دسترسیِ اضطراری و زمانِ پاسخ را در محلِ دورافتاده می‌سنجد، و مرزِ این تمرینِ برنامه‌ریزی را با یک طرحِ بالابریِ مصوب روشن می‌کند.\nبرنامه:\npython -m companion.ch31.lab_d\n\n31.5.1 برنامه با نقطه‌های توقف\nPLAN = [   # step, hold point (H) or check (C), who releases it\n    (\"route permit and escort booked\", \"H\", \"transport company / authority\"),\n    (\"bridge assessments accepted (2)\", \"H\", \"bridge owner's engineer\"),\n    (\"overpass and power line measured\", \"H\", \"route surveyor / line owner\"),\n    (\"crane assembled and inspected\", \"H\", \"crane inspector\"),\n    (\"crane pad and mats accepted\", \"H\", \"civil engineer (ch 29, ch 30)\"),\n    (\"tower erected and bolted, ready\", \"C\", \"erection supervisor\"),\n    (\"convoy at the site gate, receiving check\", \"C\", \"receiving inspector\"),\n    (\"forecast: 6 h below 10 m/s at hub\", \"H\", \"lift supervisor\"),\n    (\"lift plan approved, briefing held\", \"H\", \"appointed person (lifts)\"),\n    (\"exclusion zone set, rescue team on site\", \"H\", \"site manager\"),\n    (\"radio check crane-ground-nacelle\", \"C\", \"lift supervisor\"),\n    (\"lift, set, first bolts to maker's value\", \"-\", \"erection crew\"),\n]\n\n\n\n\n\n\nشکل 31.14: زنجیرهٔ تحویل و بالابریِ ناسل با نقطه‌های توقف (قرمز) و وارسی‌ها، از راست به چپ.\n\n\n\nnacelle route-to-install plan with hold points (teaching)\n   1 [H] route permit and escort booked\n         released by transport company / authority\n   2 [H] bridge assessments accepted (2)\n         released by bridge owner's engineer\n   3 [H] overpass and power line measured\n         released by route surveyor / line owner\n   4 [H] crane assembled and inspected\n         released by crane inspector\n   5 [H] crane pad and mats accepted\n         released by civil engineer (ch 29, ch 30)\n   6 [C] tower erected and bolted, ready\n         released by erection supervisor\n   7 [C] convoy at the site gate, receiving check\n         released by receiving inspector\n   8 [H] forecast: 6 h below 10 m/s at hub\n         released by lift supervisor\n   9 [H] lift plan approved, briefing held\n         released by appointed person (lifts)\n  10 [H] exclusion zone set, rescue team on site\n         released by site manager\n  11 [C] radio check crane-ground-nacelle\n         released by lift supervisor\n  12 [-] lift, set, first bolts to maker's value\n         released by erection crew\n  8 hold points: any one of them stops the next step\n  until the named person releases it\n\n\n31.5.2 انتظار برای پنجرهٔ هوا\nwaiting for the nacelle's weather window (6 h below 10 m/s at hub)\n  crew ready at 06:00 on each day of the data-pack year:\n  no wait 72 % of days; mean wait 5.6 h; worst 120 h\n  expected standby cost a lift at 60 k u a day: 14.1 k u; worst 300 k u\n  the average is small, the worst case is not: the contract\n  says who pays for weather standby, and the plan says\n  which work the crane does while it waits\n\n\n31.5.3 دسترسیِ اضطراری و زمانِ پاسخ\nایده. در محلِ دورافتاده، زمانِ رسیدن به مصدوم سه بخش دارد: آماده‌شدن، رانندگی و دسترسی به خودِ محلِ کار، که در ناسل یعنی بالارفتن و نجات از ارتفاع:\n\\[\nt = t_\\text{mob} + \\frac{d}{v}\\,60 + t_\\text{acc}\n\\tag{31.10}\\]\nemergency response to a casualty in the nacelle (teaching times, min)\n  responder                            km   mobilise  drive  access  total\n  on-site first aider and rescue team    0          5      0      25     30\n  district ambulance                    35         15     35      30     80\n  hospital (by road)                    70         15     60      30    105\n  outside help needs well over an hour to reach a casualty\n  at height: rescue from the nacelle is the site team's job\n  (trained, equipped, on site during lifts), and the medical\n  transfer plan is agreed with the local services (ch 32);\n  mobile coverage is patchy on the plain - radios or a\n  satellite link are part of the lift's hold points\n\n\n31.5.4 طرحِ بالابریِ مصوب چه دارد\nwhat an approved lift plan contains (this lab is not one)\n  1. crane configuration and the crane maker's load chart for it\n  2. load data: mass, centre of gravity, lifting points (component maker)\n  3. rigging: slings, shackles, spreader - certificates and inspection\n  4. ground: pad bearing and mats (calculation and test, ch 29 / ch 30)\n  5. weather limits and how they are measured on site\n  6. exclusion zone, communications, roles and stop rules\n  7. method statement and risk assessment, rescue arrangements\n  8. signatures: lift planner, appointed person, crane operator\n  this chapter plans and asks; the approved plan is written\n  and signed by competent people for the real crane, load\n  and day - teaching numbers never go into it\n\nمثال 31.20 (مثالِ کارشده: تحویل و بالابریِ ناسل با نقطه‌های توقف) پرسش. تحویل و بالابریِ ناسل را از بندر تا برج برنامه‌ریزی کنید. نقطه‌های توقفِ هوا و دسترسی، دسترسیِ اضطراری و تأییدهای لازم را مشخص کنید و بگویید چه چیزی این برنامه را از یک طرحِ بالابریِ مصوب جدا می‌کند.\nپاسخ.\n\nنقطه‌های توقف: دوازده گام با هشت نقطهٔ توقف، از مجوزِ مسیر و ارزیابیِ دو پل تا ناحیهٔ ممنوع و تیمِ نجات. هر کدام آزادکنندهٔ نام‌برده دارد.\nهوا: در 72 % روزها انتظاری نیست. میانگینِ انتظار 5.6 ساعت است و بدترین 120 ساعت. هزینهٔ انتظارِ مورد انتظار حدودِ 14 k u برای هر بالابری است و در بدترین حالت 300 k u.\nاضطرار: کمکِ بیرونی پس از 80 تا 105 دقیقه به مصدوم در ناسل می‌رسد. تیمِ نجاتِ ساختگاه 30 دقیقه.\nتمایز: طرحِ مصوب پیکربندیِ واقعیِ جرثقیل با جدولِ بارِ سازنده‌اش را دارد. دادهٔ بار، گواهیِ ملزوماتِ بالابری، محاسبهٔ زمین، روشِ اجرا و امضاها هم در آن است.\n\nتفسیر. میانگینِ انتظار کوچک است و بدترین حالت نه. قرارداد می‌گوید هزینهٔ انتظار با کیست و برنامه می‌گوید جرثقیل در انتظار چه کار می‌کند. نجات از ارتفاع کارِ تیمِ آموزش‌دیدهٔ ساختگاه است که در بالابری‌ها حاضر است. انتقالِ پزشکی با خدماتِ محلی هماهنگ می‌شود (فصلِ ۳۲). پوششِ تلفنِ همراه روی دشت ناقص است، پس بی‌سیم یا پیوندِ ماهواره‌ای یکی از نقطه‌های توقف است. این تمرین برنامه‌ریزی و پرسش است. طرحِ مصوب را افرادِ صلاحیت‌دار برای جرثقیل، بار و روزِ واقعی می‌نویسند و عددهای آموزشی هرگز به آن راه نمی‌یابند. وارسی: \\(60 \\times 5.6/24 = 14.0\\,\\text{k u}\\).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nطرحِ بالابری، پیکربندیِ جرثقیل، محاسبهٔ زمین و قاعده‌های توقف را مهندسِ بالابری و فردِ مسئولِ بالابری، که صلاحیت‌دارند، تأیید می‌کنند. برنامهٔ نجات و انتقالِ پزشکی با متخصصانِ نجات و خدماتِ پزشکیِ محل است.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه نقطهٔ توقفی را نام ببرید که پیش از رسیدنِ کاروان بسته می‌شوند.\nچرا پیش‌بینیِ هوا یک نقطهٔ توقف است و نه یک وارسیِ ساده؟\nهزینهٔ انتظارِ مورد انتظار با میانگینِ 8 h و 60 k u در روز چقدر است؟\nزمانِ پاسخِ آمبولانس از 50 km با 60 km/h، 15 و 30 دقیقه چیست؟\nچرا نجات از ناسل کارِ تیمِ ساختگاه است؟\nپنج قلمی را که فقط طرحِ مصوب دارد نام ببرید.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-e",
    "href": "chapters/31-transport-lifting.html#sec-ch31-e",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.6 ث. لجستیکِ سامانهٔ صادرات",
    "text": "31.6 ث. لجستیکِ سامانهٔ صادرات\nخطِ 132 kV، کابل‌های 33 kV و پست لجستیکِ خودشان را دارند: صدها قرقرهٔ کابل، قرقره‌های سیم، دکل‌های مشبک، ترانسفورماتورِ سنگین و تجهیزاتِ پست. هر کدام بسته‌کاری، جابه‌جایی، انبار، ترتیبِ کار و تأییدِ خودش را می‌خواهد (A-366، A-367).\nبرنامه:\npython -m companion.ch31.examples_e\n\n31.6.1 قرقره‌های کابلِ ۳۳ کیلوولت\n33 kV collector cable on drums (teaching: 1 km of single core a drum)\n  cable 185 km -&gt; 186 drums of 5.5 t, 1,023 t in all; 62 truck loads of three\n  laydown for the drums: 2,321 m2\n  drums travel on their sides only if the maker allows it,\n  are rolled in the arrow's direction, and are stored on\n  firm ground with chocks; each drum's number ties to its\n  test report and to the section it is laid in (ch 24)\n\n\n31.6.2 سیم‌کشیِ خطِ ۱۳۲ کیلوولت\n132 kV conductor and stringing (teaching; route of ch 29)\n  conductor 21.8 km + earth wire: 12 reels of about 2.8 t\n  stringing sections between angle and terminal towers: 5\n  puller and tensioner sites: 10 (one at each section end)\n  each site needs a level pad, access for a low-loader and\n  anchors; the site track crossing needs a guard structure\n  so a dropped conductor never reaches the track\n\nمثال 31.21 (بخش‌های سیم‌کشی میانِ دکل‌های زاویه) پرسش. چرا سیم‌کشی در پنج بخش انجام می‌شود و هر بخش چه می‌خواهد؟\nپاسخ. چهار نقطهٔ زاویه و دو دکلِ انتهایی خط را به پنج بخش می‌شکنند (مثال 29.58). هر بخش یک کشنده و یک ترمز در دو سرش دارد: ده محلِ کار.\nتفسیر. هر محل سکوی تراز، دسترسی برای کفی و مهار می‌خواهد. گذرِ راهِ ساختگاه سازهٔ محافظ می‌خواهد تا سیمِ افتاده هرگز به راه نرسد. راست‌کردنِ مسیر در فصلِ ۲۹ کارِ سیم‌کشی را هم کم کرد. وارسی: \\(7.06 \\times 3 \\times 1.03 = 21.8\\,\\text{km}\\).\n\n\n\n31.6.3 هوای سیم‌کشی\nstringing weather (wind at 20 m from the data pack; teaching limit\n  10 m/s for 8 h)\n  972 windows of 8 h a year at any hour (daylight work keeps about half)\n  stringing is rarely stopped by wind on this plain; heat\n  is the limit in summer (work hours, crew welfare, ch 32)\n  and the conductor's sag is set to the temperature on the\n  day with the line designer's sag tables (ch 24)\n\n\n31.6.4 ترتیبِ نصبِ پست\nsubstation delivery and installation sequence (teaching)\n  1. [H] civil works, plinths and bunds accepted (ch 29)\n  2. [H] earthing grid installed and tested (ch 26)\n  3. [H] main transformer delivered, impact recorder read\n  4. [W] transformer jacked and skidded onto the plinth\n  5. [W] bushings, radiators, conservator fitted\n  6. [H] oil filled under vacuum, samples taken\n  7. [W] switchgear and gantries erected\n  8. [H] cable terminations by qualified jointers\n  9. [H] handover to testing and commissioning (ch 50)\n  the transformer arrives without oil (72 t, ch 25) and is\n  skidded rather than lifted when a crane cannot reach;\n  each step is a work package with its own approval\n\n\n31.6.5 بسته‌های کار و تأییدکنندگانشان\nexport-system work packages and who approves them\n  cable laying and jointing\n      basis: cable maker's procedure; approved by qualified jointer, QC\n  road and track crossings\n      basis: authority's permit; approved by road authority\n  line stringing\n      basis: line designer's method; approved by line owner / operator\n  transformer installation\n      basis: maker's instruction; approved by maker's supervisor\n  work near energised parts\n      basis: permit-to-work system; approved by authorised person (ch 32)\n  the logistics plan sequences them; it does not replace\n  any of their approvals\n\nمثال 31.22 (برنامهٔ لجستیک جای تأیید را نمی‌گیرد) پرسش. برنامهٔ لجستیک دربارهٔ بستهٔ کارِ «کار نزدیکِ قسمت‌های برق‌دار» چه کاری می‌تواند بکند و چه کاری نه؟\nپاسخ. می‌تواند آن را در زمان بچیند و منابعش را برساند. نمی‌تواند جایگزینِ مجوزِ کار و تأییدِ فردِ مجاز شود (فصلِ ۳۲).\nتفسیر. هر بستهٔ کار مبنا و تأییدکنندهٔ خودش را دارد: روالِ سازندهٔ کابل، مجوزِ مرجعِ راه، روشِ طراحِ خط، دستورِ سازندهٔ ترانسفورماتور و سامانهٔ مجوزِ کار. برنامهٔ لجستیک آن‌ها را مرتب می‌کند، اما هیچ‌کدام را دور نمی‌زند. وارسی: پنج بستهٔ کار، هر کدام با یک تأییدکننده.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچند قرقره برای 185 km کابل با 1 km در هر قرقره لازم است؟\nچرا قرقرهٔ کابل در جهتِ پیکان غلتانده می‌شود؟\nچند قرقرهٔ سیم برای 21.8 km با 2.5 km در هر قرقره لازم است؟\nچرا گذرِ راهِ ساختگاه سازهٔ محافظ می‌خواهد؟\nچرا ترانسفورماتور بی‌روغن حمل می‌شود؟\nپنج بستهٔ کارِ سامانهٔ صادرات و تأییدکنندگانشان را نام ببرید.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-mfg",
    "href": "chapters/31-transport-lifting.html#sec-ch31-mfg",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.7 ساخت و تولیدِ صنعتی در این فصل",
    "text": "31.7 ساخت و تولیدِ صنعتی در این فصل\nلجستیک از کارخانه شروع می‌شود. بسته‌کاری، نقطه‌های بالابری، نشانگرهای ضربه و کج‌شدن، رطوبت‌گیر و دستورِ انبار همه پیش از ارسال در کارخانه طراحی و آزموده می‌شوند. این‌ها بخشی از آزمون‌ها و مدارکِ کارخانه‌ای‌اند (فصلِ ۴۰). سازنده دادهٔ بار را می‌دهد: جرم، مرکزِ ثقل، نقطه‌های بالابری و حدِ باد. طرحِ بالابری بدونِ این داده نوشته نمی‌شود. محصولاتِ فصل‌های ۴۲ تا ۴۷ هر کدام دستورِ حمل و انبارِ خودشان را دارند و این دستورها شرطِ ضمانت‌اند.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-plantp",
    "href": "chapters/31-transport-lifting.html#sec-ch31-plantp",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.8 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "31.8 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch31.integrated\n\nمثال 31.23 (مقدماتی: دو نتیجهٔ لجستیکی با دست) پرسش. بارِ محورِ تریلیِ ناسل و بهره‌وریِ جرثقیل در 16 m را با دست حساب و با کد مقایسه کنید.\ntwo logistics results checked by hand\n  nacelle trailer axle: (42 + 0.95 x 160) x 9.81 / 16 = 118.9 kN; code 118.9\n  crane at 16 m: chart point 210 t; use (160 + 8) / 210 = 0.80; code 0.80\n  a hand check of one number from each formula protects\n  the whole table against a wrong unit or index\nپاسخ. 118.9 kN و 0.80، هر دو با کد برابر.\nتفسیر. وارسیِ دستیِ یک عدد از هر فرمول جدولِ کامل را در برابرِ واحد یا ردیفِ اشتباه حفظ می‌کند. وارسی: \\((42 + 152) \\times 9.81 = 1{,}903\\,\\text{kN}\\) روی ۱۶ محور.\n\n\nمثال 31.24 (میانی: کارزارِ تحویل در عدد) پرسش. کارزارِ تحویل و برپاییِ نیروگاهِ P چه اندازه‌ای دارد؟\nthe delivery campaign of Plant P in numbers (teaching)\n  turbine abnormal loads: 108 (12 x 9)\n  crane: one main crawler crane, about 10 days a turbine plus\n    3 days of moving between pads -&gt; about 156 crane days\n  weather standby expected: about 14 k u a nacelle lift (lab D),\n    with a worst case near 300 k u\n  collector drums 186, conductor reels 12, transformer 1 heavy haul\n  laydown: about 9,600 m2 at peak (four turbines staged)\n  bridges: 2 of 3 need the owner's assessment before any convoy\n  hold points per nacelle lift: 8 (lab D)\nتفسیر. 108 بارِ غیرعادی، حدودِ 156 روز جرثقیل، دو پلِ نیازمندِ ارزیابی و هشت نقطهٔ توقف برای هر ناسل. کارزار یک پروژهٔ کوچک درونِ پروژه است و برنامهٔ زمانی، تیم و دفترِ خطرِ خودش را دارد (فصل‌های ۲۲ و ۴۹). وارسی: \\(12 \\times 9 = 108\\).\n\n\nمثال 31.25 (یکپارچه: مبنای لجستیکِ نیروگاهِ P) پرسش. مبنای لجستیک را با یافته‌ها و موردهای باز بنویسید.\nlogistics basis of Plant P (D-035):\n  route: port to site 244 km; abnormal loads at night under the\n    permit (U-106); two long bridges assessed by their owner\n    before the first convoy; the 4.85 m overpass leaves 5 cm\n    for the base section - measured, with a fallback route\n  vehicles: 16 trailer axles for the nacelle, 14 for the base\n    section (teaching axle limit 120 kN)\n  lifts: one crawler crane; nacelle at 0.80 of the chart; tandem\n    and near-live lifts critical whatever their use; the\n    approved lift plans are the lift engineer's\n  weather: lift limits from the maker; the rotor waits longest;\n    standby paid as the contract says; nacelles just in time\n  receipt and preservation: inspection at unloading; impact\n    recorders read; desiccant and heaters logged; every\n    hand-over signed (chain of custody)\n  emergency: rescue at height by the trained site team during\n    lifts; medical transfer agreed with local services; radio\n    or satellite where mobile coverage fails (ch 32)\n  export works: 186 drums, 12 reels, 5 stringing sections, the\n    transformer skidded onto its plinth; each work package\n    with its own approval\n  campaign: route capacity (night window, parking places) sets\n    the pace; a 7-day delivery buffer; start month chosen with\n    the wind (159-177 days in the data year); one main crane\n    unless the grid date makes a second one pay\n  findings: swept paths at every bend; a pusher above 8-10 %\n    grades; nacelles on the maker's yoke, never site slings;\n    cable duct runs limited by bends and length (joint bays)\nتفسیر. این تصمیمِ D-035 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nقطرِ بخشِ پایهٔ برج زیرِ روگذر فقط 5 cm حاشیه دارد (فصلِ ۳۰).\nدو پل از گشتاورِ مجاز بیشترند و ارزیابیِ مالک پیش از نخستین کاروان لازم است.\nبارِ زنجیرهای جرثقیل روی سکوی فصلِ ۲۹ دوباره وارسی می‌شود.\nهزینهٔ انتظارِ هوا در قرارداد تقسیم می‌شود (فصلِ ۲۱).\nنجات از ارتفاع و پوششِ ارتباطی بخشی از نقطه‌های توقف‌اند (فصلِ ۳۲).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-numbers",
    "href": "chapters/31-transport-lifting.html#sec-ch31-numbers",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.9 عددهای کلیدیِ لجستیکِ نیروگاهِ P",
    "text": "31.9 عددهای کلیدیِ لجستیکِ نیروگاهِ P\n\n\n\nجدول 31.1: عددهای کلیدیِ فصلِ ۳۱ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nبارهای غیرعادیِ توربین‌ها\n108 (۱۲ × ۹)\nمثال 31.24\n\n\nمحورهای تریلی: ناسل / بخشِ پایه\n۱۶ / ۱۴\nمثال 31.1\n\n\nپل‌ها: نسبتِ گشتاور به مجاز\n1.26، 0.81، 1.05\nمثال 31.2\n\n\nحاشیهٔ ارتفاعِ بخشِ پایه زیرِ روگذر\n5 cm\nبخش 31.2.4\n\n\nبهره‌وریِ جرثقیل برای ناسل در 16 m\n0.80\nمثال 31.9\n\n\nطولانی‌ترین انتظارِ روتور\n214 h\nمثال 31.10\n\n\nهزینهٔ انتظارِ مورد انتظارِ هر ناسل؛ بدترین\n14؛ 300 k u\nمثال 31.20\n\n\nزمانِ پاسخ: تیمِ ساختگاه / آمبولانس / بیمارستان\n30 / 80 / 105 min\nمثال 31.20\n\n\nقرقره‌های کابل؛ قرقره‌های سیم؛ بخش‌های سیم‌کشی\n186؛ 12؛ ۵\nمثال 31.21",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-design",
    "href": "chapters/31-transport-lifting.html#sec-ch31-design",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.10 گردشِ کارِ لجستیک",
    "text": "31.10 گردشِ کارِ لجستیک\n\n\nبارها و قیدهایشان: طول، ارتفاع، جرم، حدِ باد، دادهٔ سازنده (بخش 31.2.1).\nمسیر: نقشه‌برداری، محورها، پل‌ها، ارتفاع‌های آزاد، مجوز، زمانِ کاروان (بخش 31.2).\nبالابری: ظرفیت از جدول، رده و تأییدکننده، زمین، باد روی بار، پنجره‌های هوا (بخش 31.3).\nدریافت و نگه‌داری: بازرسی، آسیب، انبار، رطوبت، زنجیرهٔ تحویل (بخش 31.4).\nبرنامهٔ هر بالابریِ بزرگ با نقطه‌های توقف، انتظار، اضطرار و تأییدها (بخش 31.5).\nسامانهٔ صادرات: قرقره‌ها، سیم‌کشی، پست، بسته‌های کار (بخش 31.6).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-lab",
    "href": "chapters/31-transport-lifting.html#sec-ch31-lab",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.11 آزمایشگاه‌های پایتونِ این فصل",
    "text": "31.11 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 31.2: آزمایشگاه‌های پایتونِ فصلِ ۳۱\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nبارها، مسیر، پل‌ها، ارتفاع‌ها، جدولِ بار، حدهای باد\n\n\nمسیر\nexamples_a\nبارها، محورها، پل‌ها، ارتفاع، کاروان، ترتیب\n\n\nبالابری\nexamples_b\nجدولِ بار، رده، زنجیرها، باد روی بار، پنجره‌ها\n\n\nدریافت\nexamples_c\nبازرسی، آسیب، انبار، رطوبت‌گیر، زنجیرهٔ تحویل\n\n\nآزمایشگاهِ ت\nlab_d\nبرنامهٔ ناسل، انتظار، اضطرار، طرحِ مصوب\n\n\nصادرات\nexamples_e\nقرقره‌ها، سیم‌کشی، هوا، پست، بسته‌های کار\n\n\nکارزار\nexamples_f\nجابه‌جاییِ جرثقیل، یک یا دو جرثقیل، بندر، بستنِ راه، هزینه، سوخت\n\n\nراه\nexamples_g\nجاروبِ پره، سربالایی، بادِ جانبی، مهار، ظرفیتِ شبانه\n\n\nبالابری و کابل\nexamples_h\nاسلینگ، تک‌پره، پیچِ فلنج، کشیدنِ کابل، قرقره، سُرانش\n\n\nبرنامه‌ریزی\nexamples_i\nمنحنیِ پذیرش، طولِ کارزار بر حسبِ ماه\n\n\nانبار و زمان\nexamples_j\nگهواره، تسمه در توفان، دیرکردِ تحویل، نوارِ بوم، نگه‌داری\n\n\nگمرک و یدکی\nexamples_k\nاسناد، زمانِ ترخیص، یدکی‌ها با پواسون\n\n\nنیروگاهِ P\nintegrated\nبا دست، کارزار، مبنای D-035\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ logistics با سه آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. سالِ ساعتیِ باد از بستهٔ داده می‌آید و جرم‌ها از فصل‌های ۱۱، ۲۵ و ۳۰.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-std",
    "href": "chapters/31-transport-lifting.html#sec-ch31-std",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.12 جعبهٔ استاندارد و انطباق",
    "text": "31.12 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nقاعده‌های حملِ بارهای غیرعادی، مجوزها، ساعت‌ها و اسکورت از مرجعِ راهِ هر کشور است (U-106). قاعده‌های بالابری، صلاحیتِ افراد و بازرسیِ جرثقیل از قانون و آیین‌نامهٔ ایمنیِ محل (فصل‌های ۳۲ و ۵۵ تا ۵۷).\nدستورهای حمل، انبار و بالابریِ سازندگان شرطِ ضمانت‌اند و بر هر عددِ این فصل مقدم‌اند.\nنمونه‌گیریِ پذیرش در دریافت: ISO 2859-1:2026 (STD-076).\nهیچ عددی در این فصل الزام یا طرحِ مصوب نیست. (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-deliverable",
    "href": "chapters/31-transport-lifting.html#sec-ch31-deliverable",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.13 تحویل‌دادنیِ نیروگاهِ P",
    "text": "31.13 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 31.3: سندهای فصلِ ۳۱ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-PRO-0001\nبرنامهٔ لجستیکِ نیروگاه و سامانهٔ صادرات\nمسیر، ترتیب، انبار، نقطه‌های توقف، تأییدکنندگان\n\n\nPLP-PRJ-REG-0014\nدفترِ بالابری‌ها با رده و تأییدکننده\nهر بالابری با طرحِ مصوبش پیوند دارد\n\n\nPLP-PRJ-REG-0015\nدفترِ دریافت، آسیب و زنجیرهٔ تحویل\nهر تحویل امضاشده؛ هر آسیب با اقدام\n\n\nPLP-PRJ-PRO-0002\nبرنامهٔ اضطرار و ارتباطِ محل‌های دورافتاده\nزمانِ پاسخ، نجات، انتقالِ پزشکی، ارتباط\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-035: مبنای لجستیک (مثال 31.25).\nفرض‌های A-363 تا A-367:\n\nA-363: بارها و ابعادشان.\nA-364: مسیر، پل‌ها و ارتفاع‌ها.\nA-365: جرثقیل و حدهای باد.\nA-366: دریافت، نگه‌داری و فضای انبار.\nA-367: اضطرار و سامانهٔ صادرات.\n\nمجهول‌ها: حدهای حمل و مجوزِ مسیر (U-106، از فصلِ ۲۹)؛ ظرفیتِ واقعیِ پل‌ها و مسیرِ جایگزین (U-109).\nیافته‌ها: دو پل، روگذرِ کم‌حاشیه، فشارِ زنجیرها، هزینهٔ انتظار، و نجات و ارتباطِ محلِ دورافتاده.\nکتابخانهٔ همراه: ماژولِ logistics با آزمون‌ها و برنامه‌های فصلِ ۳۱.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-summary",
    "href": "chapters/31-transport-lifting.html#sec-ch31-summary",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.14 جمع‌بندی",
    "text": "31.14 جمع‌بندی\n\nمسیر: هر بار یک قیدِ حاکم دارد؛ محورها زیرِ حدِ مجوز؛ پل‌ها با گشتاورِ دهانه؛ ارتفاع‌های آزادِ اندازه‌گیری‌شده؛ زمانِ کاروان و پنجرهٔ مجوز؛ ناسلِ به‌موقع (بخش 31.2).\nبالابری: ظرفیت تابعِ شعاع است؛ بهره‌وری و رده تأییدکننده را تعیین می‌کنند؛ زمینِ زیرِ زنجیرها؛ بارِ آویخته بادبان است؛ هزینه را انتظار می‌سازد، نه تعدادِ پنجره‌ها (بخش 31.3).\nدریافت: بازرسی پیش از رفتنِ راننده؛ ضربه‌نگار پیش از پیاده‌کردن؛ انبارِ پره‌ها؛ رطوبت‌گیر و سابقه؛ هر تحویل با دو امضا (بخش 31.4).\nمثالِ ناسل: نقطه‌های توقف، انتظار و هزینه‌اش، زمانِ پاسخِ اضطراری، و مرزِ برنامه با طرحِ مصوب (بخش 31.5).\nصادرات: قرقره‌ها، بخش‌های سیم‌کشی، ترتیبِ پست، و بسته‌های کار با تأییدکنندگانشان (بخش 31.6).\n\n\n31.14.1 واژگانِ فصلِ ۳۱\n\n\n\nجدول 31.4: واژگانِ فصلِ ۳۱\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nبارِ ترافیکیِ غیرعادی\nabnormal (oversized) load\n\n\n\nتریلیِ ماژولار\nmodular trailer\n\n\n\nبارِ محور\naxle load\n\n\n\nارتفاعِ آزاد\nvertical clearance\n\n\n\nمجوزِ مسیر\nroute permit\n\n\n\nنقشه‌برداریِ مسیر\nroute survey\n\n\n\nجدولِ بارِ جرثقیل\ncrane load chart\n\n\n\nبهره‌وریِ بالابری\nlift utilisation\n\n\n\nطرحِ بالابری\nlift plan\n\n\n\nبالابریِ بحرانی\ncritical lift\n\n\n\nفردِ مسئولِ بالابری\nappointed person (lifting)\n\n\n\nناحیهٔ ممنوع\nexclusion zone\n\n\n\nپنجرهٔ هوا\nweather window\n\n\n\nهزینهٔ انتظار\nstandby cost\n\n\n\nبازرسیِ دریافت\nreceiving inspection\n\n\n\nضربه‌نگار\nimpact recorder\n\n\n\nرطوبت‌گیر\ndesiccant\n\n\n\nزنجیرهٔ تحویل\nchain of custody\n\n\n\nفضای انبار\nlaydown area\n\n\n\nقرقرهٔ کابل\ncable drum\n\n\n\nبخشِ سیم‌کشی\nstringing section\n\n\n\nسازهٔ محافظ\nguard structure\n\n\n\nبستهٔ کار\nwork package\n\n\n\nزمانِ پاسخ\nresponse time",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-assess",
    "href": "chapters/31-transport-lifting.html#sec-ch31-assess",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.15 ارزیابیِ پلکانی",
    "text": "31.15 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند برای هر بارِ بزرگ مسیر، خودرو، بالابری و نگه‌داری را با نقطه‌های توقف و تأییدکنندگانش برنامه‌ریزی کند و برنامهٔ خود را از طرحِ مصوب جدا کند. پاسخ‌ها در بخش 31.16 آمده‌اند.\n\n31.15.1 پلهٔ ۱: مبانی\n\nتمرین 31.1 قیدِ حاکمِ پره، بخشِ پایه و ناسل را نام ببرید.\n\n\nتمرین 31.2 معادلهٔ 31.1 را توضیح دهید.\n\n\nتمرین 31.3 چرا محورِ بیشتر همیشه بهتر نیست؟\n\n\nتمرین 31.4 معادلهٔ 31.2 را توضیح دهید.\n\n\nتمرین 31.5 چه کسی دربارهٔ پلِ بیش‌بار تصمیم می‌گیرد؟\n\n\nتمرین 31.6 چرا ارتفاع‌های آزاد اندازه‌گیری می‌شوند و از نقشه خوانده نمی‌شوند؟\n\n\nتمرین 31.7 چرا ناسل به‌موقع می‌رسد؟\n\n\nتمرین 31.8 معادلهٔ 31.5 را توضیح دهید.\n\n\nتمرین 31.9 چرا ظرفیتِ جرثقیل با شعاع کم می‌شود؟\n\n\nتمرین 31.10 چه چیزی ردهٔ بالابری را تعیین می‌کند؟\n\n\nتمرین 31.11 چرا فشارِ زیرِ لبهٔ زنجیر دو برابرِ میانگین است؟\n\n\nتمرین 31.12 چرا بارِ آویخته بادبان است؟\n\n\nتمرین 31.13 پنجرهٔ هوا را تعریف کنید.\n\n\nتمرین 31.14 چرا انتظار، و نه تعدادِ پنجره‌ها، هزینه را می‌سازد؟\n\n\nتمرین 31.15 هفت قلمِ بازرسیِ دریافت را نام ببرید.\n\n\nتمرین 31.16 چرا ضربه‌نگارِ ترانسفورماتور پیش از پیاده‌کردن خوانده می‌شود؟\n\n\nتمرین 31.17 چرا دستورِ انبارِ سازنده شرطِ ضمانت است؟\n\n\nتمرین 31.18 زنجیرهٔ تحویل چیست؟\n\n\nتمرین 31.19 معادلهٔ 31.10 را توضیح دهید.\n\n\nتمرین 31.20 هشت قلمِ طرحِ بالابریِ مصوب را نام ببرید.\n\n\nتمرین 31.21 بخشِ سیم‌کشی چیست و مرزهایش کجاست؟\n\n\nتمرین 31.22 ترتیبِ نصبِ پست را از کارِ عمرانی تا تحویل بگویید.\n\n\nتمرین 31.23 چرا برنامهٔ لجستیک جای تأییدِ بسته‌های کار را نمی‌گیرد؟\n\n\nتمرین 31.24 چرا جرثقیلِ زنجیری میانِ بیشترِ سکوها پیاده می‌رود و نه پیاده‌وسوار؟\n\n\nتمرین 31.25 چرا صف به بندر برمی‌گردد؟\n\n\nتمرین 31.26 بزرگ‌ترین قلمِ هزینهٔ لجستیکِ توربین چیست؟\n\n\nتمرین 31.27 معادلهٔ 31.3 را توضیح دهید.\n\n\nتمرین 31.28 معادلهٔ 31.4 را توضیح دهید.\n\n\nتمرین 31.29 معادلهٔ 31.6 را توضیح دهید.\n\n\nتمرین 31.30 معادلهٔ 31.7 را توضیح دهید.\n\n\nتمرین 31.31 چرا ظرفیتِ مسیر، نه کشتی، طولِ کارزار را می‌سازد؟\n\n\nتمرین 31.32 معادلهٔ 31.8 را توضیح دهید.\n\n\nتمرین 31.33 چرا ماهِ آغازِ کارزار یک انتخابِ طراحی است؟\n\n\nتمرین 31.34 معادلهٔ 31.9 را توضیح دهید.\n\n\nتمرین 31.35 چرا یک سندِ ناسازگار کلِ محموله را نگه می‌دارد؟\n\n\n\n31.15.2 پلهٔ ۲: تحلیل\n\nتمرین 31.36 بارِ هر محورِ تریلیِ ناسل با ۱۶ محور؟\n\n\nتمرین 31.37 همان با ۱۲ محور؟\n\n\nتمرین 31.38 بارِ هر محور با 100 t روی ۱۰ محور، 10 % روی کشنده؟\n\n\nتمرین 31.39 نسبتِ گشتاورِ پلِ 32 m با 2,280 kN روی 24 m و مجازِ 9,000 kN m؟\n\n\nتمرین 31.40 همان روی دهانهٔ 12 m با مجازِ 4,200؟\n\n\nتمرین 31.41 بارِ نقطه‌ایِ 1,000 kN روی 16 m با مجازِ 4,000؟\n\n\nتمرین 31.42 بارِ 1,500 kN روی 10 m در دهانهٔ 20 m با مجازِ 6,000؟\n\n\nتمرین 31.43 زمانِ کاروانِ 244 km با سرعت‌های جدول و سه ساعت توقف؟\n\n\nتمرین 31.44 ظرفیت در 22 m؟\n\n\nتمرین 31.45 ظرفیت در 18 m؟\n\n\nتمرین 31.46 بهره‌وریِ 120 + 9 t در 20 m؟\n\n\nتمرین 31.47 بهره‌وریِ 160 + 8 t در 17 m؟\n\n\nتمرین 31.48 نیروی باد روی روتور (555 m²) در 8 m/s؟\n\n\nتمرین 31.49 نیروی باد روی پهلوی ناسل (60 m²) در 10 m/s؟\n\n\nتمرین 31.50 نیروی باد روی 100 m² در 10 m/s؟\n\n\nتمرین 31.51 فشارِ میانگینِ زنجیرها با 1,018 t روی 36 m²؟\n\n\nتمرین 31.52 رطوبت‌گیرِ 12 m³ برای نه ماه؟\n\n\nتمرین 31.53 رطوبت‌گیرِ 8 m³ برای شش ماه؟\n\n\nتمرین 31.54 فضای انبارِ سه پره (74 × 4.2 m) با ضریبِ 1.6؟\n\n\nتمرین 31.55 زمانِ پاسخ از 70 km با 70 km/h، 15 و 30 دقیقه؟\n\n\nتمرین 31.56 زمانِ پاسخ از 40 km با 60 km/h، 10 و 20 دقیقه؟\n\n\nتمرین 31.57 قرقره‌ها برای 185 km کابل؟\n\n\nتمرین 31.58 کامیون‌های سه‌قرقره‌ای برای 186 قرقره؟\n\n\nتمرین 31.59 قرقره‌های سیم برای 21.8 km با 2.5 km؟\n\n\nتمرین 31.60 حاشیهٔ ارتفاعِ کفِ 0.30 و بارِ 4.50 m زیرِ 4.85 m؟\n\n\nتمرین 31.61 هزینهٔ انتظار با میانگینِ 5.6 h و 60 k u در روز؟\n\n\nتمرین 31.62 بارهای غیرعادیِ ۱۲ توربین با ۹ بار برای هر کدام؟\n\n\nتمرین 31.63 زمانِ پیاده‌رفتنِ جرثقیل برای 600 m؟\n\n\nتمرین 31.64 هزینهٔ دو جرثقیلِ اصلی؟\n\n\nتمرین 31.65 هزینهٔ انبارِ دوازده دست با دو دست در هفته؟\n\n\nتمرین 31.66 ساعت‌های بستنِ راهِ کمربندیِ روستا؟\n\n\nتمرین 31.67 گازوئیلِ کارزارِ برپایی؟\n\n\nتمرین 31.68 جاروبِ اضافیِ نوکِ پره در شعاعِ 40 m؟\n\n\nتمرین 31.69 نیروی کشش روی شیبِ 8 %؟\n\n\nتمرین 31.70 نسبتِ گشتاورِ واژگونی در تندبادِ 25 m/s؟\n\n\nتمرین 31.71 مهارهای لازم در جهتِ جلو؟\n\n\nتمرین 31.72 کاروان در هفته با دو جای توقف؟\n\n\nتمرین 31.73 کششِ هر شاخه در زاویهٔ ۶۰ درجه؟\n\n\nتمرین 31.74 پنجره‌های تک‌پره در سالِ داده؟\n\n\nتمرین 31.75 زمانِ کشش‌دادنِ یک فلنج با دو ابزار؟\n\n\nتمرین 31.76 کشش در پایانِ مسیرِ 300 m با دو خم؟\n\n\nتمرین 31.77 نیروی سُراندنِ ترانسفورماتور روی بالشتکِ تفلونی؟\n\n\nتمرین 31.78 احتمالِ پذیرشِ محموله‌ای با 6 % معیوب؟\n\n\nتمرین 31.79 فشارِ زیرِ دو پایهٔ 0.25 m² گهوارهٔ ریشه؟\n\n\nتمرین 31.80 نیروی برآر روی پرهٔ انبارشده در 41 m/s؟\n\n\nتمرین 31.81 سهمِ ناسل‌های دیررس با حاشیهٔ هفت‌روزه؟\n\n\nتمرین 31.82 مساحتِ نوارِ مونتاژِ بوم؟\n\n\nتمرین 31.83 ساعت‌های نگه‌داریِ چهار ناسل در هشت هفته؟\n\n\nتمرین 31.84 طولِ کارزار با آغاز در ماهِ ۴؟\n\n\nتمرین 31.85 صدکِ ۹۰امِ زمانِ ترخیص؟\n\n\nتمرین 31.86 یدکیِ شیلنگِ هیدرولیک برای 95 %؟\n\n\n\n31.15.3 پلهٔ ۳: کاربرد\n\nتمرین 31.87 شرکتِ حمل می‌خواهد ناسل را با ۱۲ محور ببرد. چه می‌گویید؟\n\n\nتمرین 31.88 یک هفته پیش از نخستین کاروان معلوم شده پلِ رودخانه بیش‌بار است. چه گزینه‌هایی هست؟\n\n\nتمرین 31.89 ارتفاعِ روگذر از نقشه 4.90 m خوانده شده است. می‌پذیرید؟\n\n\nتمرین 31.90 جرثقیل یک متر عقب‌تر از برنامه مستقر شده است. چه اثری دارد؟\n\n\nتمرین 31.91 بالابریِ روتور با بهره‌وریِ 0.67 «پیچیده» رده‌بندی شده است. درست است؟\n\n\nتمرین 31.92 باد در ارتفاعِ هاب 9 m/s است. روتور بالا برود؟\n\n\nتمرین 31.93 پیمانکار هزینهٔ انتظارِ نه‌روزه را از مالک می‌خواهد. چه چیزی تعیین‌کننده است؟\n\n\nتمرین 31.94 یک پره با لبهٔ حملهٔ آسیب‌دیده رسیده است. چه می‌کنید؟\n\n\nتمرین 31.95 ضربه‌نگارِ ترانسفورماتور پس از پیاده‌کردن خوانده شده است. مسئله چیست؟\n\n\nتمرین 31.96 تابلوهای مبدل نه ماه در انبار مانده‌اند. چه وارسی می‌کنید؟\n\n\nتمرین 31.97 یک قرقرهٔ کابل تحویلِ امضانشده دارد و آسیب دیده است. چه کسی مسئول است؟\n\n\nتمرین 31.98 برای بالابری تیمِ نجات حاضر نیست اما آمبولانس خبر شده است. بالابری انجام شود؟\n\n\nتمرین 31.99 پوششِ تلفنِ همراه در پدِ T07 ناقص است. چه می‌کنید؟\n\n\nتمرین 31.100 سیم‌کشی بدونِ سازهٔ محافظ روی راهِ ساختگاه برنامه‌ریزی شده است. پاسخ دهید.\n\n\nتمرین 31.101 ترانسفورماتور با روغن رسیده و از حدِ محور بیشتر است. چه چیزی اشتباه بود؟\n\n\nتمرین 31.102 پیمانکار می‌خواهد جرثقیل را از زیرِ خطِ برق به سکوی بعدی ببرد. پاسخ دهید.\n\n\nتمرین 31.103 مالک جرثقیلِ دوم را برای انرژیِ زودتر می‌خواهد، اما اتصال به شبکه دو ماه دیرتر است. چه می‌گویید؟\n\n\nتمرین 31.104 پلِ مسیر برای ارزیابی سه هفته بسته می‌شود و کشتی در راه است. چه می‌کنید؟\n\n\nتمرین 31.105 مطالعهٔ جاروب برای پیچِ روستا انجام نشده است. کاروان حرکت کند؟\n\n\nتمرین 31.106 گروهِ بالابری اسلینگ‌ها را با زاویهٔ ۱۲۰ درجه بسته است. پاسخ دهید.\n\n\nتمرین 31.107 بخشِ بالایی ساعت ۱۶ نصب شده و یک ابزار در ساختگاه است. چه می‌کنید؟\n\n\nتمرین 31.108 طراح کانالی 500 m با چهار خم کشیده است. پاسخ دهید.\n\n\nتمرین 31.109 قرقرهٔ رسیده بشکهٔ 1.6 m دارد. می‌پذیرید؟\n\n\nتمرین 31.110 پیچ‌های مهار با نمونه‌گیریِ پنجاه‌تایی پذیرفته شده‌اند. پاسخ دهید.\n\n\nتمرین 31.111 برنامه حاشیهٔ تحویل را صفر گذاشته تا انبار کوچک شود. چه می‌گویید؟\n\n\nتمرین 31.112 ناسل‌ها دو ماه بی‌چرخاندنِ انتقالِ قدرت مانده‌اند. چه می‌کنید؟\n\n\nتمرین 31.113 برنامهٔ بندر با میانهٔ زمانِ ترخیص نوشته شده است. پاسخ دهید.\n\n\nتمرین 31.114 در ساختگاه یدکیِ پمپِ ابزارِ گشتاور نیست. چه خطری دارد؟\n\n\n\n31.15.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 31.115 برنامهٔ مسیرِ بخشِ پایهٔ برج را با محورها، پل‌ها و ارتفاع‌ها بنویسید.\n\n\nتمرین 31.116 دفترِ بالابری‌های یک توربین را با رده و تأییدکننده بنویسید.\n\n\nتمرین 31.117 پنجره‌های هوای بالابریِ تک‌پره را ماه به ماه برآورد کنید.\n\n\nتمرین 31.118 نقشهٔ فضای انبارِ یک توربین را با شعاعِ جرثقیل بکشید.\n\n\nتمرین 31.119 برنامهٔ نگه‌داریِ تجهیزاتِ پست را برای شش ماه انبار بنویسید.\n\n\nتمرین 31.120 برنامهٔ تحویل و بالابریِ روتور را با نقطه‌های توقف بنویسید.\n\n\nتمرین 31.121 برنامهٔ اضطرار و ارتباطِ کارزارِ برپایی را بنویسید.\n\n\nتمرین 31.122 برنامهٔ لجستیکِ سامانهٔ صادرات را با بسته‌های کار بنویسید.\n\n\n\n31.15.5 پلهٔ ۵: تسلط\n\nتمرین 31.123 مبنای لجستیکِ نیروگاهِ P را ارائه کنید و از سه یافته دفاع کنید.\n\n\nتمرین 31.124 تقسیمِ هزینهٔ انتظارِ هوا را در قرارداد طراحی کنید.\n\n\nتمرین 31.125 نشان دهید قطرِ پایهٔ برج چگونه هم تصمیمِ سازه‌ای است و هم لجستیکی.\n\n\nتمرین 31.126 مرزِ برنامه‌ریز و افرادِ صلاحیت‌دار را در بالابری‌ها بنویسید.\n\n\nتمرین 31.127 یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-solutions",
    "href": "chapters/31-transport-lifting.html#sec-ch31-solutions",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.16 پاسخ‌نامه و راه‌حل‌ها",
    "text": "31.16 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 31.16.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 31.1. بخش 31.2.1.\n\n\nحل. تمرین 31.2. بخش 31.2.2.\n\n\nحل. تمرین 31.3. مثال 31.1.\n\n\nحل. تمرین 31.4. بخش 31.2.3.\n\n\nحل. تمرین 31.5. مثال 31.2.\n\n\nحل. تمرین 31.6. بخش 31.2.4.\n\n\nحل. تمرین 31.7. مثال 31.3.\n\n\nحل. تمرین 31.8. بخش 31.3.1.\n\n\nحل. تمرین 31.9. بخش 31.3.1.\n\n\nحل. تمرین 31.10. بخش 31.3.2.\n\n\nحل. تمرین 31.11. بخش 31.3.3.\n\n\nحل. تمرین 31.12. بخش 31.3.4.\n\n\nحل. تمرین 31.13. بخش 31.3.5.\n\n\nحل. تمرین 31.14. مثال 31.10.\n\n\nحل. تمرین 31.15. بخش 31.4.1.\n\n\nحل. تمرین 31.16. مثال 31.14.\n\n\nحل. تمرین 31.17. بخش 31.4.4.\n\n\nحل. تمرین 31.18. مثال 31.15.\n\n\nحل. تمرین 31.19. بخش 31.5.3.\n\n\nحل. تمرین 31.20. بخش 31.5.4.\n\n\nحل. تمرین 31.21. مثال 31.21.\n\n\nحل. تمرین 31.22. بخش 31.6.4.\n\n\nحل. تمرین 31.23. مثال 31.22.\n\n\nحل. تمرین 31.24. بخش 31.3.6.\n\n\nحل. تمرین 31.25. مثال 31.4.\n\n\nحل. تمرین 31.26. مثال 31.5.\n\n\nحل. تمرین 31.27. بخش 31.2.11.\n\n\nحل. تمرین 31.28. بخش 31.2.12.\n\n\nحل. تمرین 31.29. بخش 31.3.8.\n\n\nحل. تمرین 31.30. بخش 31.3.11.\n\n\nحل. تمرین 31.31. بخش 31.2.15.\n\n\nحل. تمرین 31.32. بخش 31.4.6.\n\n\nحل. تمرین 31.33. مثال 31.18.\n\n\nحل. تمرین 31.34. بخش 31.4.13.\n\n\nحل. تمرین 31.35. بخش 31.2.16.\n\n\nحل. تمرین 31.36. 119 kN (P01).\n\n\nحل. تمرین 31.37. 157 kN (P02).\n\n\nحل. تمرین 31.38. 118 kN (E01).\n\n\nحل. تمرین 31.39. 1.27 (P03).\n\n\nحل. تمرین 31.40. 0.81 (P04).\n\n\nحل. تمرین 31.41. 1.00 (P05).\n\n\nحل. تمرین 31.42. 0.94 (E02).\n\n\nحل. تمرین 31.43. 9.6 h (P06).\n\n\nحل. تمرین 31.44. 164 t (P07).\n\n\nحل. تمرین 31.45. 194 t (E04).\n\n\nحل. تمرین 31.46. 0.72 (P08).\n\n\nحل. تمرین 31.47. 0.83 (P09).\n\n\nحل. تمرین 31.48. 26.1 kN (P10).\n\n\nحل. تمرین 31.49. 4.4 kN (P11).\n\n\nحل. تمرین 31.50. 7.3 kN (E05).\n\n\nحل. تمرین 31.51. 277 kPa.\n\n\nحل. تمرین 31.52. 27 kg (P12).\n\n\nحل. تمرین 31.53. 12 kg (E06).\n\n\nحل. تمرین 31.54. 1,492 m² (P13).\n\n\nحل. تمرین 31.55. 105 min (P14).\n\n\nحل. تمرین 31.56. 70 min (E07).\n\n\nحل. تمرین 31.57. 185 (P15).\n\n\nحل. تمرین 31.58. 62 (P16).\n\n\nحل. تمرین 31.59. 9 (P17).\n\n\nحل. تمرین 31.60. 0.05 m (P18).\n\n\nحل. تمرین 31.61. 14.0 k u (P19).\n\n\nحل. تمرین 31.62. 108 (P20).\n\n\nحل. تمرین 31.63. 2.7 h (بخش 31.3.6).\n\n\nحل. تمرین 31.64. 4,884 k u (مثال 31.11).\n\n\nحل. تمرین 31.65. 21 k u (بخش 31.2.7).\n\n\nحل. تمرین 31.66. 45 ساعت (بخش 31.2.8).\n\n\nحل. تمرین 31.67. 226 m³ (بخش 31.2.10).\n\n\nحل. تمرین 31.68. 5.7 m (مثال 31.6).\n\n\nحل. تمرین 31.69. 227 kN (بخش 31.2.12).\n\n\nحل. تمرین 31.70. 0.31 (بخش 31.2.13).\n\n\nحل. تمرین 31.71. 10 (مثال 31.7).\n\n\nحل. تمرین 31.72. 7.0 (بخش 31.2.15).\n\n\nحل. تمرین 31.73. 952 kN (بخش 31.3.8).\n\n\nحل. تمرین 31.74. 1,634 (مثال 31.12).\n\n\nحل. تمرین 31.75. 6 ساعت (بخش 31.3.10).\n\n\nحل. تمرین 31.76. 19.7 kN (مثال 31.13).\n\n\nحل. تمرین 31.77. 35 kN (بخش 31.3.13).\n\n\nحل. تمرین 31.78. 0.19 (بخش 31.4.6).\n\n\nحل. تمرین 31.79. 319 kPa (بخش 31.4.7).\n\n\nحل. تمرین 31.80. 102 kN (بخش 31.4.8).\n\n\nحل. تمرین 31.81. 12.5 % (مثال 31.17).\n\n\nحل. تمرین 31.82. 1,920 m² (بخش 31.4.10).\n\n\nحل. تمرین 31.83. 60 نفر-ساعت (بخش 31.4.11).\n\n\nحل. تمرین 31.84. 173 روز (بخش 31.4.12).\n\n\nحل. تمرین 31.85. 12.2 روز (مثال 31.8).\n\n\nحل. تمرین 31.86. 4 (بخش 31.4.13).\n\n\nحل. تمرین 31.87. معیار: 157 kN بیش از حد است (مثال 31.1).\n\n\nحل. تمرین 31.88. معیار: ارزیابیِ مالک، تقویت، پلِ موقت، مسیرِ دیگر؛ همه زمان می‌برند (مثال 31.2).\n\n\nحل. تمرین 31.89. معیار: نه؛ اندازه‌گیری (بخش 31.2.4).\n\n\nحل. تمرین 31.90. معیار: شعاع و بهره‌وری و رده (مثال 31.9).\n\n\nحل. تمرین 31.91. معیار: دوجرثقیله است، پس بحرانی (بخش 31.3.2).\n\n\nحل. تمرین 31.92. معیار: نه؛ حدِ 8 m/s (بخش 31.3.5).\n\n\nحل. تمرین 31.93. معیار: قرارداد (بخش 31.5.2).\n\n\nحل. تمرین 31.94. معیار: ثبت و عکس پیش از رفتنِ راننده؛ تعمیر با سازنده (بخش 31.4.2).\n\n\nحل. تمرین 31.95. معیار: محلِ ضربه نامعلوم است (مثال 31.14).\n\n\nحل. تمرین 31.96. معیار: رطوبت‌گیر، گرم‌کن، سابقه، ضمانت (بخش 31.4.4).\n\n\nحل. تمرین 31.97. معیار: معلوم نیست؛ زنجیرهٔ تحویل (مثال 31.15).\n\n\nحل. تمرین 31.98. معیار: نه؛ زمانِ پاسخِ بیرونی بیش از یک ساعت است (مثال 31.20).\n\n\nحل. تمرین 31.99. معیار: بی‌سیم یا ماهواره، نقطهٔ توقف (بخش 31.5.3).\n\n\nحل. تمرین 31.100. معیار: سازهٔ محافظ لازم است (مثال 31.21).\n\n\nحل. تمرین 31.101. معیار: حمل بی‌روغن (72 t) (بخش 31.6.4).\n\n\nحل. تمرین 31.102. معیار: پیاده‌وسوار یا مسیرِ دیگر (بخش 31.3.6).\n\n\nحل. تمرین 31.103. معیار: انرژیِ زودتر واقعی نیست (مثال 31.11).\n\n\nحل. تمرین 31.104. معیار: برنامهٔ بندر و هزینهٔ معطلی (مثال 31.4).\n\n\nحل. تمرین 31.105. معیار: نه؛ مطالعهٔ هر پیچ پیش از مجوز (مثال 31.6).\n\n\nحل. تمرین 31.106. معیار: هر شاخه کلِ بار؛ یوغِ سازنده (بخش 31.3.8).\n\n\nحل. تمرین 31.107. معیار: برجِ برهنه در شب؛ روالِ سازنده (بخش 31.3.10).\n\n\nحل. تمرین 31.108. معیار: اتاقکِ مفصل یا خمِ کمتر (مثال 31.13).\n\n\nحل. تمرین 31.109. معیار: نه؛ شعاعِ خمش (بخش 31.3.12).\n\n\nحل. تمرین 31.110. معیار: قلمِ بحرانی؛ گواهی و صددرصد (مثال 31.16).\n\n\nحل. تمرین 31.111. معیار: هزینهٔ جرثقیلِ بیکار (مثال 31.17).\n\n\nحل. تمرین 31.112. معیار: سازنده و ضمانت (بخش 31.4.11).\n\n\nحل. تمرین 31.113. معیار: صدکِ ۹۰ام (مثال 31.8).\n\n\nحل. تمرین 31.114. معیار: توقفِ شش‌هفته‌ای (مثال 31.19).\n\n\nحل. تمرین 31.115. معیار: بخش 31.2.\n\n\nحل. تمرین 31.116. معیار: بخش 31.3.2.\n\n\nحل. تمرین 31.117. معیار: بخش 31.3.5.\n\n\nحل. تمرین 31.118. معیار: شکل 31.10.\n\n\nحل. تمرین 31.119. معیار: بخش 31.4.4.\n\n\nحل. تمرین 31.120. معیار: مانندِ مثال 31.20 با حدهای روتور.\n\n\nحل. تمرین 31.121. معیار: بخش 31.5.3 و فصلِ ۳۲.\n\n\nحل. تمرین 31.122. معیار: بخش 31.6.\n\n\nحل. تمرین 31.123. معیار: مثال 31.25 با شاهد.\n\n\nحل. تمرین 31.124. معیار: فصل‌های ۲۱ و ۳۹، بخش 31.5.2.\n\n\nحل. تمرین 31.125. معیار: مثال 30.28 و بخش 31.2.4.\n\n\nحل. تمرین 31.126. معیار: بخش 31.5.4.\n\n\nحل. تمرین 31.127. معیار: برای نمونه سهمِ کشنده در محورها یا جهتِ اثرِ دهانه در پل‌ها.\n\n\n31.16.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 nacelle trailer axle, 16 axles: 119 kN\nP02 same on 12 axles: 157 kN\nP03 bridge, 2,280 kN over 24 m on 32 m, allowed 9,000 kN m: 1.27\nP04 same on a 12 m span, allowed 4,200: 0.81\nP05 point load 1,000 kN on 16 m, allowed 4,000: 1.00\nP06 convoy 244 km (12/25, 180/50, 40/30, 6/10, 6/10) + 3 h: 9.6 h\nP07 capacity at 22 m: 164 t\nP08 use, 120 + 9 t at 20 m: 0.72\nP09 use, 160 + 8 t at 17 m: 0.83\nP10 wind on the rotor (555 m2) at 8 m/s: 26.1 kN\nP11 wind on a nacelle side (60 m2) at 10 m/s: 4.4 kN\nP12 desiccant, 12 m3 for 9 months: 27.0 kg\nP13 laydown for 3 blades (74 x 4.2 m), factor 1.6: 1492 m2\nP14 response, 70 km at 70 km/h, 15 + 30 min: 105 min\nP15 drums for 185 km at 1 km a drum: 185\nP16 truck loads of three drums: 62\nP17 reels for 21.8 km of conductor at 2.5 km: 9\nP18 loaded height, deck 0.30 + 4.50 m, clearance 4.85: margin 0.05 m\nP19 standby, mean wait 5.6 h at 60 k u a day: 14.0 k u\nP20 abnormal loads, 12 turbines x 9: 108\nمثال‌های کوچک:\nE01 axles, 100 t on 10 axles, 10 % on tractor: 114 / 118 kN\nE02 bridge, 1,500 kN over 10 m on a 20 m span, allowed 6,000 kN m: 0.94\nE03 convoy, 150 km at 50 and 10 km at 10 with 1 h stops: 5.0 h\nE04 crane capacity at 18 m: 194 t\nE05 wind on 100 m2 at 10 m/s, Cd 1.2: 7.3 kN\nE06 desiccant, 8 m3 for 6 months: 12.0 kg\nE07 response, 40 km at 60 km/h, 10 + 20 min: 70 min",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/31-transport-lifting.html#sec-ch31-refs",
    "href": "chapters/31-transport-lifting.html#sec-ch31-refs",
    "title": "31  حمل، بالابری و لجستیکِ نصب",
    "section": "31.17 منابع",
    "text": "31.17 منابع\n\nISO 2859-1:2026 (با تاریخِ وارسی در دفترِ استانداردها)؛ دستورهای حمل، انبار و بالابریِ سازندگان؛ قاعده‌های مرجعِ راه و ایمنیِ محل (فصل‌های ۵۵ تا ۵۷).\nکتاب‌های درسیِ مهندسیِ حمل‌ونقلِ سنگین، برنامه‌ریزیِ بالابری و لجستیکِ پروژه؛ فصل‌های ۱۱، ۲۴، ۲۵، ۲۹ و ۳۰ همین کتاب.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>31</span>  <span class='chapter-title'>حمل، بالابری و لجستیکِ نصب</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html",
    "href": "chapters/32-safety-fire-emergency.html",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "",
    "text": "32.1 نقشهٔ فصل\nپیش‌نیازها: ایمنیِ برق (فصل 6)، ذخیره‌سازی و حریقِ باتری (فصل 19)، ترانسفورماتور و پست (فصل 25)، ساختگاه و آب (فصل 29) و لجستیکِ نصب (فصل 31).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۲۹ تا ۳۱ زمین، سازه‌ها و لجستیک را آماده کردند. این فصل کسانی را که آن کارها را انجام می‌دهند و نیروگاهی را که می‌سازند حفظ می‌کند. تحویل‌دادنی‌ها این‌هاست: دفترِ خطرها و امنیت، مبنای خطرِ حریق و ماتریسِ حفاظت، پیش‌نویسِ ماتریسِ علت و معلول، برنامهٔ اضطراری و نجات، برنامهٔ رفاه و جامعه، و سابقهٔ مانورها. همهٔ آن‌ها با تصمیمِ D-036 جمع می‌شوند. فصل‌های ۴۹ و ۵۱ همین‌ها را در اجرا و بهره‌برداری به کار می‌برند.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-map",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-map",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nنظامِ مدیریتِ ایمنی را توضیح دهد: شناساییِ خطر، ارزیابیِ ریسک، سلسله‌مراتبِ کنترل‌ها، مجوزِ کار، صلاحیت، کنترلِ پیمانکاران و درس‌آموزی از رویدادها.\nخطرهای نیروگاهِ تجدیدپذیر را با عدد بسنجد: انرژیِ ماندگار، بخشِ DC، ارتفاع، فضای بسته، گرما و سرما، ترافیک، صدا و گازِ باتری. این کار بی‌دادنِ روالِ کار روی تجهیزاتِ برق‌دار انجام می‌شود.\nراهبردِ حریق را به پرسش‌های مالک‌دار بشکند: سناریوها، دفترِ خطرِ حریق، ماتریسِ حفاظت بر حسبِ بخش، منطقِ علت و معلول، تابش، دود و دسترسی. هیچ سامانهٔ اطفای همگانی تجویز نمی‌شود.\nیک حالتِ محدودِ آبِ آتش‌نشانی و پوششِ پاسخ را فقط از معیارهای منبع‌دار حساب کند. آبِ آلوده، ازکارافتادگی‌ها و فرماندهیِ رویداد را سازمان دهد.\nشواهدِ حفاظت از حریق را از گواهیِ محصول تا مانور از هم جدا کند و چرخهٔ عمرِ آن را مدیریت کند.\nتحلیلِ خطرِ شغلیِ یک کارِ نگه‌داری را بنویسد و ریسکِ باقیمانده را نشان دهد.\nرفاهِ کارکنان و پیوند با جامعه را برنامه‌ریزی کند و تعهدهای قانونی را از شرط‌های وام‌دهندگان و تعهدهای پروژه جدا کند.\nبرنامهٔ اضطراری برای همهٔ مخاطرات را با نجات، ارتباطات و بازیابی بنویسد.\nطرحِ متناسب و محترم به حقوقِ امنیتِ فیزیکی را با سوابقِ ورود، حفاظتِ دارایی، گزارش و شواهد، و پیوند با پاسخِ فناوریِ عملیاتی و پیوستگیِ کار بسازد، بی‌هیچ جزئیاتِ تاکتیکی.\nیک تمرینِ یکپارچهٔ آمادگی را اجرا و ارزیابی کند: روشنیِ نقش، زمان، سوابق و بسته‌شدنِ درس‌ها با شاهد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nچرا پس از بازکردنِ کلید هنوز باید فرض کرد بخشی از مدار برق‌دار است؟\nذخیرهٔ آبِ آتش‌نشانیِ فصلِ ۲۹ چند مترمکعب بود و وضعِ آن عدد چیست؟\nفرارِ گرمایی در باتری چیست؟\nکمکِ بیرونی پس از چند دقیقه به مصدومِ ناسل می‌رسید؟\n\nپاسخ‌ها: (۱) انرژیِ ذخیره‌شده، آرایهٔ روشن و منبعِ دیگر؛ (۲) 180 m³، جایگزینی که راهبرد باید تعیینش کند (U-105)؛ (۳) گرم‌شدنِ خودافزایِ سلول که به گاز و آتش می‌رسد؛ (۴) 80 تا 105 دقیقه. اگر دو پرسش یا بیشتر را نتوانستید، فصل 19 و فصل 31 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nاین فصل روالِ کار روی تجهیزاتِ برق‌دار یا آزمونِ برق‌دار نمی‌دهد. جداسازی و مجوز به نامِ هدف، نقش و شاهد آمده‌اند. هیچ سامانهٔ اطفای همگانی تجویز نمی‌شود: دبی‌ها، مدت‌ها، فاصله‌ها و روش‌ها از راهبردِ حریقِ پروژه، مقامِ مسئول و آزمون‌های محصول می‌آیند و عددهای این فصل جایگزین‌اند (U-105، U-110). امنیتِ فیزیکی مبتنی بر ریسک، محترم به حقوقِ مردم و بی‌جزئیاتِ تاکتیکی است. برنامه‌های نجات و پزشکی را ارائه‌دهندگانِ صلاحیت‌دار می‌نویسند. هیچ الزامِ کشوری فرض نشده است. تعهدهای قانونی از تعهدهای وام‌دهندگان و پروژه جدا شده‌اند و هیچ‌کدام مشاورهٔ حقوقی نیست. ساختگاه، افراد و رویدادها ساختگی‌اند.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-a",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-a",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.2 الف. نظامِ مدیریتِ ایمنی",
    "text": "32.2 الف. نظامِ مدیریتِ ایمنی\nایمنی در نیروگاه از یک نظامِ مدیریت می‌آید، نه از چند قاعدهٔ پراکنده. این نظام خطرها را پیدا می‌کند، ریسکشان را می‌سنجد و کنترل‌ها را از بالای سلسله‌مراتب برمی‌گزیند. کار را با مجوز و افرادِ صلاحیت‌دار انجام می‌دهد، پیمانکاران را کنترل می‌کند و از هر رویداد و شبه‌حادثه درس می‌گیرد. چارچوبِ بین‌المللیِ این نظام در ISO 45001:2018 آمده است (STD-137). قانونِ کارِ هر کشور حداقل‌ها را تعیین می‌کند و این کتاب هیچ الزامِ کشوری را فرض نمی‌گیرد. عددهای این بخش آموزشی‌اند (A-368).\nبرنامه:\npython -m companion.ch32.examples_a\n\n32.2.1 چرخهٔ نظامِ مدیریت\nایده. نظامِ مدیریتِ ایمنی یک چرخه است: برنامه‌ریزی، اجرا، بررسی و اقدام. مشارکتِ کارکنان و تعهدِ رهبری در مرکزِ آن است. کسی که کار را انجام می‌دهد خطرش را بهتر از هر کسی می‌شناسد. پس ارزیابیِ ریسک با گروهِ کار نوشته می‌شود، نه برای آن.\n\n\n\n\n\n\nشکل 32.1: نظامِ مدیریتِ ایمنی به شکلِ چرخهٔ برنامه‌ریزی، اجرا، بررسی و اقدام، با مشارکتِ کارکنان و رهبری در مرکز.\n\n\n\nهر خانهٔ چرخه سندها و سابقه‌های خودش را دارد:\n\nبرنامه‌ریزی: دفترِ خطرها، ارزیابیِ ریسک، الزاماتِ قانونی و قراردادی، و هدف‌ها.\nاجرا: کنترل‌ها، مجوزِ کار، آموزش و صلاحیت، کنترلِ پیمانکاران، و آمادگیِ اضطراری (بخش 32.9).\nبررسی: بازرسی‌ها، پایش، گزارشِ رویدادها و شبه‌حادثه‌ها، و ممیزی.\nاقدام: اقدامِ اصلاحی، درس‌آموزی و مدیریتِ تغییر (بخش 32.6.5).\n\n\n\n32.2.2 ماتریسِ ریسک\nایده. خطر منبعِ آسیبِ ممکن است: سقوط، برق، بارِ آویخته، گرما. ریسک ترکیبِ احتمالِ آسیب و شدتِ آن است. ماتریسِ آموزشیِ این فصل به هر دو عددی از ۱ تا ۵ می‌دهد:\n\\[\nR = L \\times S\n\\tag{32.1}\\]\nدر این رابطه \\(L\\) ردهٔ احتمال است و \\(S\\) ردهٔ شدت. در این فصل \\(S\\) ردهٔ شدت است و نه توانِ ظاهری.\ndef risk_score(likelihood: int, severity: int) -&gt; int:\n    \"\"\"Teaching 5 x 5 matrix: score = likelihood x severity (1..25).\"\"\"\n    if not (1 &lt;= likelihood &lt;= 5 and 1 &lt;= severity &lt;= 5):\n        raise ValueError(\"likelihood and severity run from 1 to 5\")\n    return likelihood * severity\n\n\ndef risk_band(score: int) -&gt; str:\n    \"\"\"Band of a score in the teaching matrix.\"\"\"\n    for top, name in BANDS:\n        if score &lt;= top:\n            return name\n    return \"very high\"\n\n\ndef incident_rate(events: int, hours: float, per: float = 200_000.0,\n                  conf: float = 0.90) -&gt; tuple[float, float, float]:\n    \"\"\"(rate, low, high) per `per` hours with an exact Poisson interval.\"\"\"\n    a = 1 - conf\n    low = stats.chi2.ppf(a / 2, 2 * events) / 2 if events &gt; 0 else 0.0\n    high = stats.chi2.ppf(1 - a / 2, 2 * events + 2) / 2\n    f = per / hours\n    return events * f, low * f, high * f\nthe teaching 5 x 5 risk matrix (score = likelihood x severity)\n  likelihood \\ severity    1    2    3    4    5\n                       5    5   10   15   20   25\n                       4    4    8   12   16   20\n                       3    3    6    9   12   15\n                       2    2    4    6    8   10\n                       1    1    2    3    4    5\n  bands: up to 4 low, 5-9 medium, 10-16 high, above 16 very\n  high (teaching); a matrix ranks risks for attention - it\n  does not prove a risk acceptable, and its numbers are\n  judgements to be written down with their reasons\nخطای رایج. ماتریس ریسک‌ها را برای توجه رتبه‌بندی می‌کند، اما پذیرفتنی‌بودنِ ریسک را ثابت نمی‌کند. عددهای آن داوری‌اند. هر داوری با دلیلش نوشته می‌شود تا کسِ دیگری بتواند آن را بازبینی کند. ریسکی با شدتِ ۵ و احتمالِ ۱ «متوسط» است، اما اگر رخ دهد کسی می‌میرد. چنین ردیفی هرگز با «متوسط» کنار گذاشته نمی‌شود.\n\n\n32.2.3 سلسله‌مراتبِ کنترل‌ها\nایده. کنترل‌ها به ترتیبِ اثربخشی برگزیده می‌شوند: حذف یا کاهشِ خطر، کنترلِ مهندسی، کنترلِ اداری، و در آخر تجهیزاتِ حفاظتِ فردی. کنترلِ بالاتر به رفتارِ هر روزهٔ افراد کمتر وابسته است.\n\n\n\n\n\n\nشکل 32.2: سلسله‌مراتبِ کنترل‌ها برای خطرِ افتادنِ ابزار از ناسل، با امتیازِ ریسک پس از هر گام (آموزشی).\n\n\n\ncontrols up the hierarchy for one hazard (teaching scores)\n  step                                              L  S  score  band\n  hazard: tool dropped from the nacelle             3  5     15  high\n  reduce: tools tethered, carried in closed bags    2  5     10  high\n  engineer: exclusion zone under the turbine        1  5      5  medium\n  administrate: permit names the zone, door watch   1  5      5  medium\n  protect: helmets for anyone who must enter        1  4      4  low\n  controls are chosen from the top of the hierarchy down; the\n  residual 4 (low) holds only while the tethers, the zone and\n  the permit hold every day - helmets alone would have left\n  12 (high), with the likelihood untouched\n\nمثال 32.1 (کلاهِ ایمنی کافی نیست) پرسش. اگر برای ابزارِ افتاده از ناسل فقط کلاهِ ایمنی تجویز شود، ریسک چقدر می‌ماند؟\nپاسخ. شدت از ۵ به ۴ می‌رسد و احتمال ۳ می‌ماند: امتیازِ 12، «زیاد». با طنابِ ابزار، ناحیهٔ ممنوع و مجوز، امتیاز به 4 می‌رسد.\nتفسیر. کنترل‌های بالا احتمال را کم می‌کنند و کلاه فقط پیامد را. اما امتیازِ 4 وقتی برقرار است که طناب‌ها، ناحیهٔ ممنوع و مجوز هر روز رعایت شوند. سرپرست همین‌ها را می‌پاید. وارسی: \\(3 \\times 4 = 12\\) و \\(1 \\times 4 = 4\\).\n\n\n\n32.2.4 مجوزِ کار و جداسازی\nایده. مجوزِ کار برای کارهای پرخطر نوشته می‌شود: جداسازیِ برقی، کار در ارتفاع، بالابری، کارِ گرم و فضای بسته. مجوز می‌گوید کار چیست، کجاست، چه خطرهایی دارد، کدام نقطه‌ها جدا و قفل شده‌اند و چه کسی آن را صادر کرده است. جداسازی را فردِ مجاز طبقِ برنامهٔ جداسازی انجام می‌دهد، از جایی ایمن و با قفل و برچسب‌گذاری. این کتاب روالِ جداسازی یا کار روی تجهیزاتِ برق‌دار را نمی‌دهد. این‌ها را نظامِ مجوزِ پروژه و افرادِ مجاز تعیین می‌کنند (فصل‌های ۶ و ۵۱).\n\n\n\n\n\n\nشکل 32.3: چرخهٔ عمرِ یک مجوزِ کار، از درخواست تا برداشتنِ جداسازی. نقطه‌های توقف قرمزند.\n\n\n\nPERMITS = [  # (id, kind, area, isolation points)\n    (\"P-101\", \"electrical isolation\", \"WS2 feeder\", {\"Q-WS2\", \"T03-Q1\"}),\n    (\"P-102\", \"work at height\", \"T03 nacelle\", {\"T03-Q1\"}),\n    (\"P-103\", \"lifting\", \"T03 pad\", set()),\n    (\"P-104\", \"hot work\", \"T03 tower base\", set()),\n    (\"P-105\", \"confined space\", \"T03 hub\", {\"T03-Q1\"}),\n]\npermits open on one day at T03 and the checks between them\n  id     kind                   area              isolation points\n  P-101  electrical isolation   WS2 feeder        Q-WS2, T03-Q1\n  P-102  work at height         T03 nacelle       T03-Q1\n  P-103  lifting                T03 pad           -\n  P-104  hot work               T03 tower base    -\n  P-105  confined space         T03 hub           T03-Q1\n  isolation points shared by several permits:\n    T03-Q1: P-101, P-102, P-105 - de-isolate only after all close\n  simultaneous operations: the lift (P-103) over the tower\n  base puts the hot work (P-104) and anyone at the door under\n  a suspended load - the permit office sees both, sequences\n  them, and names who coordinates; a permit is a\n  conversation about one job among others, not a form\n\nمثال 32.2 (یک نقطهٔ جداسازی، سه مجوز) پرسش. کلیدِ T03-Q1 در سه مجوز آمده است. کِی می‌توان جداسازی‌اش را برداشت؟\nپاسخ. فقط وقتی هر سه مجوز، یعنی P-101، P-102 و P-105، بسته شده باشند.\nتفسیر. اگر گروهِ برقی پس از پایانِ کارِ خودش جداسازی را بردارد، گروهی که هنوز در ناسل یا هاب کار می‌کند ناگهان در معرضِ انرژی قرار می‌گیرد. دفترِ مجوزها نقطه‌های مشترک را نشان می‌دهد و قفلِ هر گروه تا بسته‌شدنِ مجوزِ خودش روی نقطه می‌ماند. بالابری بالای درِ برج و کارِ گرم در پای آن هم عملیاتِ همزمان‌اند و دفترِ مجوزها آن‌ها را پشتِ سرِ هم می‌چیند. وارسی: سه شناسه در فهرستِ T03-Q1.\n\n\n\n32.2.5 صلاحیت\ncompetency matrix of a turbine maintenance crew (1 = current)\n  task                                 A  B  C  supervisor\n  work at height and rescue            1  1  1  1\n  electrical isolation (authorised)    1  0  1  1\n  lifting supervision                  0  0  1  1\n  confined space entry                 1  0  0  1\n  first aid                            1  1  0  1\n  every pair is current in height and rescue; an isolation\n  needs A, C or the supervisor; a hub entry (confined space)\n  needs two current people and only A and the supervisor are;\n  a lift needs C or the supervisor - the planner checks the\n  matrix, not names, and the gaps go into the training plan\nایده. صلاحیت یعنی آموزش، تجربه و ارزیابیِ معتبر برای یک کارِ مشخص. برنامه‌ریز گروه را از روی ماتریسِ صلاحیت می‌چیند، نه از روی نام‌ها. شکاف‌های ماتریس به برنامهٔ آموزش می‌روند. گواهیِ منقضی یعنی صلاحیتِ منقضی، حتی اگر فرد کار را بلد باشد.\n\n\n32.2.6 کنترلِ پیمانکاران\ncontractor prequalification (scores 1-5, teaching weights)\n  criterion                            weight   C1  C2  C3\n  safety record (rates, fatalities)      0.25    4   5   3\n  safety management system               0.20    4   5   4\n  competence and training records        0.20    3   2   4\n  plant and equipment inspection         0.15    4   5   4\n  subcontractor control                  0.10    3   2   4\n  welfare and labour practices           0.10    4   4   3\n  weighted C1 3.70   C2 4.00   C3 3.65\n  C2 has the best weighted score but 2 on competence and on\n  subcontractor control: a minimum of 3 on every line\n  (lowest scores C1 3, C2 2, C3 3) qualifies\n  C1 and C3 only - a weighted sum alone would hide the gap\n\nمثال 32.3 (جمعِ وزنی شکاف را پنهان می‌کند) پرسش. کدام پیمانکار بهترین امتیازِ وزنی را دارد و آیا صلاحیت دارد؟\nپاسخ. C2 با 4.00. اما در صلاحیتِ کارکنان و کنترلِ پیمانکارانِ جزء امتیازِ ۲ دارد. با حداقلِ ۳ در هر معیار، فقط C1 و C3 پذیرفته می‌شوند.\nتفسیر. سابقهٔ خوبِ گذشته ضعفِ امروز را جبران نمی‌کند. پیمانکاری که پیمانکارانِ جزءِ خود را کنترل نمی‌کند، همهٔ آن سابقه را در ساختگاهِ تازه به خطر می‌اندازد. پیش‌ارزیابی هم کمینه می‌خواهد و هم جمعِ وزنی. پس از قرارداد، پایش و ممیزی ادامه می‌یابد. وارسی: \\(0.25\\times5+0.20\\times5+0.20\\times2+0.15\\times5+0.10\\times2+0.10\\times4 = 4.00\\).\n\n\n\n32.2.7 نرخِ رویدادها و عدمِ قطعیتشان\nایده. نرخِ رویداد تعدادِ رویدادها در هر 200,000 ساعتِ کار است، یعنی تقریباً صد نفر در یک سال:\n\\[\n\\lambda = \\frac{n \\times 200{,}000}{H}\n\\tag{32.2}\\]\nدر این رابطه \\(n\\) تعدادِ رویدادهاست و \\(H\\) ساعت‌های کار. وقتی \\(n\\) کوچک است، خودِ نرخ چیزِ زیادی نمی‌گوید. بازهٔ اطمینانِ دقیقِ پواسون با توزیعِ کای‌دو حساب می‌شود:\n\\[\n\\begin{aligned}\n\\lambda_\\text{low} &= \\frac{\\chi^2_{\\alpha/2}(2n)}{2}\\cdot\\frac{200{,}000}{H} \\\\\n\\lambda_\\text{high} &= \\frac{\\chi^2_{1-\\alpha/2}(2n+2)}{2}\\cdot\\frac{200{,}000}{H}\n\\end{aligned}\n\\tag{32.3}\\]\nincident rates per 200,000 h with 90 % Poisson intervals (synthetic)\n  period          hours      kind          n    rate   interval\n  construction  1,050,000  lost_time      3    0.57    0.16- 1.48\n  construction  1,050,000  recordable    11    2.10    1.18- 3.47\n  operation        52,000  lost_time      0    0.00    0.00-11.52\n  operation        52,000  recordable     1    3.85    0.20-18.25\n  operation's zero lost-time injuries in 52,000 h says little:\n  its interval reaches 11.5 per 200,000 h, 20 times\n  the construction rate - a small workforce needs many years,\n  or leading indicators, before its rate means anything\n\n\n\n\n\n\nشکل 32.4: نرخِ رویدادها در هر 200,000 ساعت با بازهٔ 90 % پواسون، برای دورهٔ ساخت و سالِ نخستِ بهره‌برداری (ساختگی).\n\n\n\n\nمثال 32.4 (صفر یعنی هنوز نمی‌دانیم) پرسش. سالِ نخستِ بهره‌برداری هیچ حادثهٔ منجر به ازکارافتادگی نداشت. نرخ صفر است؟\nپاسخ. نرخِ اندازه‌گیری‌شده صفر است، اما کرانِ بالای بازهٔ 90 % به 11.5 در هر 200,000 ساعت می‌رسد. این بیست برابرِ نرخِ دورهٔ ساخت است.\nتفسیر. گروهِ کوچکِ بهره‌برداری در 52,000 ساعت به اندازهٔ کافی کار نمی‌کند که نرخش معنا داشته باشد. پس عملکردِ ایمنی با نشانگرهای پیش‌نگر هم سنجیده می‌شود: بازرسی‌های انجام‌شده، شبه‌حادثه‌های گزارش‌شده و اقدام‌های بسته‌شده. وارسی: \\(2.996 \\times 200{,}000/52{,}000 = 11.52\\).\n\n\n\n32.2.8 شبه‌حادثه‌ها و درس‌آموزی\nnear misses as a learning source (construction, synthetic)\n  164 near misses against 11 recordable injuries (15 to 1)\n  dropped objects                            38\n  vehicle and plant movements                41\n  electrical isolation found incomplete       9\n  work at height                             22\n  housekeeping, slips and trips              33\n  heat stress symptoms                       21\n  the nine incomplete isolations caused no injury, but each\n  could have been fatal: a near miss is ranked by what it\n  could have done, not by what it did - those nine get a\n  full investigation and a fix to the permit system\nایده. شبه‌حادثه رویدادی است که می‌توانست آسیب بزند و نزد. شمارِ شبه‌حادثه‌ها از حادثه‌ها بسیار بیشتر است، پس منبعِ اصلیِ یادگیری‌اند. هر شبه‌حادثه به آنچه می‌توانست بکند رتبه می‌گیرد. نُه جداسازیِ ناقص هیچ آسیبی نزدند، اما هر کدام می‌توانست کشنده باشد. پس هر نُه مورد بررسیِ کامل و اصلاحِ نظامِ مجوز را می‌خواهند. گزارش‌دادن فقط وقتی ادامه می‌یابد که گزارش‌دهنده سرزنش نشود و ببیند گزارشش به اقدام رسیده است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخطر و ریسک چه فرقی دارند؟ برای هر کدام یک نمونه از نیروگاه بیاورید.\nامتیاز و ردهٔ ریسکِ \\(L = 2\\) و \\(S = 5\\) را بنویسید.\nچرا ماتریسِ ریسک پذیرفتنی‌بودن را ثابت نمی‌کند؟\nچهار ردهٔ سلسله‌مراتبِ کنترل‌ها را به ترتیب نام ببرید.\nچرا ردیفی با شدتِ ۵ و احتمالِ ۱ کنار گذاشته نمی‌شود؟\nنقطهٔ جداسازیِ مشترکِ چند مجوز کِی آزاد می‌شود؟\n«عملیاتِ همزمان» را با یک نمونه توضیح دهید.\nنرخِ ۴ حادثهٔ ثبت‌شدنی در 800,000 ساعت چقدر است؟\nچرا نرخِ گروهِ کوچک بی‌معناست و چه چیزی جایش را می‌گیرد؟\nچرا شبه‌حادثه به آنچه می‌توانست بکند رتبه می‌گیرد؟\n\n\n\n\n\n32.2.9 سدها میانِ علت و رویدادِ اصلی\nبرنامه:\npython -m companion.ch32.examples_k\nایده. میانِ یک علت، مثلاً عیبِ یک سلول، و رویدادِ اصلی، مثلاً انفجارِ کانتینر، چند سد قرار دارد. هر سدِ مستقل با احتمالِ خرابیِ خودش بسامدِ رویداد را کم می‌کند:\n\\[\nf_\\text{event} = f_0 \\prod_{i\\,\\in\\,\\text{independent}} \\text{PFD}_i\n\\tag{32.4}\\]\nسدی که با سدِ دیگر در علت شریک است مستقل نیست و اعتباری نمی‌گیرد.\nBARRIERS = [  # (barrier, PFD credit, independent?)\n    (\"cell monitoring and BMS limits\", 0.1, True),\n    (\"rack fuse / contactor opens\", 0.1, True),\n    (\"off-gas detection -&gt; PCS stop\", 0.1, True),\n    (\"explosion control (per product test)\", 0.1, True),\n    (\"second BMS channel, same sensors\", 0.1, False),\n]\nbarriers between a cell fault and a container explosion (teaching)\n  initiating cell faults: 0.02 a year per container\n  barrier                                  PFD    counted   frequency /yr\n  cell monitoring and BMS limits           0.10   yes             2.0e-03\n  rack fuse / contactor opens              0.10   yes             2.0e-04\n  off-gas detection -&gt; PCS stop            0.10   yes             2.0e-05\n  explosion control (per product test)     0.10   yes             2.0e-06\n  second BMS channel, same sensors         0.10   no              2.0e-06\n  8 containers: 1.6e-05 a year against a teaching target 1e-05:\n  above it - the study asks for a further independent\n  barrier or a lower initiating rate (cell screening, ch 19);\n  the second BMS channel shares the first one's sensors, so\n  it is not an independent barrier and earns no credit;\n  one impaired barrier multiplies the frequency by ten -\n  which is why barrier health is tracked like any KPI\n\n\n\n\n\n\nشکل 32.5: بسامدِ انفجارِ کانتینر پس از هر سد (شمارشِ آموزشی). سدِ پنجم با سدِ نخست حسگر مشترک دارد و اعتبار نمی‌گیرد.\n\n\n\n\nمثال 32.5 (کانالِ دوم با همان حسگرها) پرسش. چرا کانالِ دومِ مدیریتِ باتری بسامد را کم نمی‌کند؟\nپاسخ. چون از همان حسگرهای کانالِ نخست می‌خواند. اگر حسگر خطا کند، هر دو با هم خطا می‌کنند.\nتفسیر. با چهار سدِ مستقل، بسامد برای هشت کانتینر 1.6e-05 در سال است. این از هدفِ آموزشیِ 1e-05 بیشتر است. مطالعه سدِ مستقلِ دیگری می‌خواهد، یا بسامدِ آغازگرِ کمتر با غربالگریِ بهترِ سلول‌ها (فصلِ ۱۹). یک سدِ ازکارافتاده بسامد را ده برابر می‌کند. پس سلامتِ سدها مانندِ هر شاخصِ دیگری پایش می‌شود (بخش 32.5.4). بسامدها و اعتبارهای واقعی از مطالعهٔ پروژه می‌آیند. وارسی: \\(0.02 \\times 0.1^4 \\times 8 = 1.6\\times10^{-5}\\).\n\n\n\n32.2.10 نشانگرهای پیش‌نگر\nleading indicators for one month of construction (synthetic)\n  indicator                                        value\n  inspections done / planned                       88 %\n  near misses reported per 100 workers a month     9\n  actions closed on time                           78 %\n  permits audited, found correct                   90 %\n  toolbox talks held / planned                     100 %\n  impaired barriers today                          1 of 12\n  lagging rates count harm after it happens; leading\n  indicators show whether the system works now - a fall in\n  near-miss reports is a warning (people stopped reporting),\n  not good news, until it is understood\nایده. نرخ‌های پس‌نگر آسیب را پس از وقوع می‌شمارند. نشانگرهای پیش‌نگر نشان می‌دهند نظام همین حالا کار می‌کند یا نه: بازرسی‌ها، گزارش‌ها، اقدام‌ها، ممیزیِ مجوزها، جلسه‌های ایمنی و سدهای ازکارافتاده. کاهشِ گزارشِ شبه‌حادثه‌ها هشدار است، نه خبرِ خوب، تا وقتی دلیلش فهمیده شود. شاید مردم دیگر گزارش نمی‌دهند.\n\n\n32.2.11 یافته‌های ممیزی و زمانِ بستنشان\nبرنامه:\npython -m companion.ch32.examples_n\npython -m companion.ch32.examples_p\npython -m companion.ch32.examples_q\nhow long audit findings stay open (construction year, synthetic)\n  rating    findings   median days   target days   overdue\n  high            12             9            14      33 %\n  medium          30            24            45      10 %\n  low             40            54            90      22 %\n  a finding closed late is a barrier left weak for longer:\n  overdue high-rated findings go to the project manager\n  every week, and 'closed' means verified on site, not\n  a signature on the form\nایده. یافته‌ای که دیر بسته شود سدی است که مدتِ بیشتری ضعیف مانده است. یافته‌های زیادِ عقب‌افتاده هر هفته به مدیرِ پروژه می‌رسند. «بسته» یعنی در ساختگاه وارسی شده، نه امضایی روی فرم. یک‌سومِ یافته‌های زیاد در این نمونه دیر بسته شده‌اند و همین خودش یک نشانگرِ پیش‌نگر است (بخش 32.2.10).\n\n\n32.2.12 گواهی‌هایی که منقضی می‌شوند\n\n\n\n\n\n\nشکل 32.6: شمارِ گواهی‌های کار در ارتفاع و نجات که در هر ماه از دو سالِ آینده منقضی می‌شوند (ساختگی).\n\n\n\ncertificates (height and rescue) expiring each month, peak workforce\n  450 people, validity 2 or 3 years, issued over the last two years\n  expiring in the next 12 months: 118\n  busiest month: 25; course places of 12 -&gt; 3 courses\n  without a plan, expiries arrive as a wave and crews stop\n  for paperwork; the competency matrix (lesson A) flags each\n  expiry three months ahead and training is booked in time\n\nمثال 32.6 (موجِ انقضا) پرسش. در دوازده ماهِ آینده چند گواهی منقضی می‌شود و پرکارترین ماه چند دوره می‌خواهد؟\nپاسخ. 118 گواهی. پرکارترین ماه 25 گواهی دارد که با دوره‌های ۱۲ نفره سه دوره می‌شود.\nتفسیر. بی‌برنامه، انقضاها مثلِ موج می‌رسند و گروه‌ها برای کاغذبازی متوقف می‌شوند. ماتریسِ صلاحیت هر انقضا را سه ماه زودتر نشان می‌دهد و آموزش به‌موقع رزرو می‌شود (بخش 32.2.5). وارسی: \\(\\lceil 25/12 \\rceil = 3\\).\n\n\n\n32.2.13 نوبت‌کاری و خستگی\nshift rosters and the hours worked (teaching)\n  roster                       h/week on   longest run h   rest days a cycle\n  12 h x 14 days on, 14 off           84             168                  14\n  12 h x 21 days on, 7 off            84             252                   7\n  10 h x 6 days, 1 off                60              60                   1\n  long runs of long shifts build fatigue that one rest day\n  does not clear; the 21/7 roster puts 252 hours into one\n  run - fatigue errors cluster late in runs and after night\n  shifts, so critical work (isolation, lifts) is planned\n  away from them; legal limits come from the labour law\nایده. نوبت‌های طولانیِ پشتِ سرِ هم خستگی‌ای می‌سازند که یک روز استراحت آن را پاک نمی‌کند. خطاهای ناشی از خستگی در پایانِ دوره‌ها و پس از نوبتِ شب جمع می‌شوند. پس کارهای حساس، مانندِ جداسازی و بالابری، دور از آن‌ها برنامه‌ریزی می‌شوند. حدهای قانونی از قانونِ کار است.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-b",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-b",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.3 ب. خطرهای نیروگاهِ تجدیدپذیر",
    "text": "32.3 ب. خطرهای نیروگاهِ تجدیدپذیر\nنیروگاهِ هیبریدی خطرهای کارگاهِ ساختمانی، پستِ فشارقوی، ماشینِ دوّار در ارتفاع و انبارِ انرژیِ شیمیایی را یک‌جا دارد. هر خطر در این بخش با یک عدد از دادهٔ نیروگاهِ P نشان داده می‌شود تا بزرگیِ آن دیده شود. هیچ‌کدام روالِ کار نیست. روال‌ها را نظامِ مدیریتِ پروژه، دستورهای سازندگان و افرادِ صلاحیت‌دار تعیین می‌کنند. عددها آموزشی‌اند (A-371).\nبرنامه:\npython -m companion.ch32.examples_b\n\n32.3.1 انرژی‌ای که پس از قطع می‌ماند\nenergy that stays after the switch is open (teaching)\n  battery container: 5,016 kWh; at 50 % charge 2,508 kWh = 9,029 MJ\n  main transformer oil: 22 m3 = 880 GJ of fire load\n  DC link capacitors of an inverter: charged for minutes\n  after stopping - the maker states the wait\n  tensioned springs, brakes and a rotor held by its lock\n  opening a breaker removes the grid, not the stored energy:\n  a damaged battery keeps its charge after a fire (stranded\n  energy) and may reignite days later; its removal is a\n  specialist job with the maker, never a site improvisation\nایده. باز کردنِ کلید شبکه را جدا می‌کند، نه انرژیِ ذخیره‌شده را. باتری بارش را نگه می‌دارد و خازن‌های لینکِ DC تا چند دقیقه باردار می‌مانند. فنرها، ترمزها و روتورِ قفل‌شده انرژیِ مکانیکی دارند و روغنِ ترانسفورماتور بارِ آتش است. جداسازیِ کامل یعنی هر شکلِ انرژی، نه فقط برق، تا جایی که برنامهٔ جداسازی و سازنده می‌گویند. باتریِ آسیب‌دیده پس از حریق انرژیِ به‌جامانده دارد و ممکن است روزها بعد دوباره شعله‌ور شود. برداشتنش کارِ متخصص با سازنده است (فصلِ ۱۹).\n\n\n32.3.2 آرایهٔ خورشیدی در روشنایی برق‌دار است\nwhen the PV array is energised (data-pack year, hourly GHI)\n  hours with GHI above 50 W/m2: 4,031 (46 % of the year)\n  hours with faint light (1-50 W/m2): 472\n  a module makes voltage in faint light, and open-circuit\n  voltage is highest on cold, dim mornings; opening a combiner\n  or an inverter switch isolates what lies beyond it, never the\n  modules and string cables on the array side - which is why\n  DC work is planned with the array treated as energised and\n  done under the permit system (ch 6, 9, 10)\n\nمثال 32.7 (کلید ماژول را خاموش نمی‌کند) پرسش. پس از بازکردنِ کلیدِ جعبهٔ ترکیب‌کننده، کدام بخش‌های آرایه هنوز برق‌دارند؟\nپاسخ. ماژول‌ها و کابل‌های رشته در سمتِ آرایه. هر ماژول تا وقتی نور به آن می‌تابد ولتاژ می‌سازد: 4,031 ساعتِ پرنور در سال و 472 ساعتِ کم‌نور.\nتفسیر. کلید فقط آنچه را پس از آن است جدا می‌کند. ولتاژِ مدارِ باز در صبح‌های سرد و کم‌نور حتی از ظهر بیشتر است (فصلِ ۱۰). پس کار روی بخشِ DC با این فرض برنامه‌ریزی می‌شود که آرایه برق‌دار است، و زیرِ نظامِ مجوز انجام می‌شود (فصل‌های ۶ و ۹). روالِ آن در این کتاب نیامده است. وارسی: \\(4{,}031/8{,}760 = 46\\,\\%\\).\n\n\n\n32.3.3 کار در ارتفاع\nایده. سامانهٔ مهارِ سقوط پیش از توقف فاصله‌ای لازم دارد: طولِ طناب، کشیدگیِ جاذبِ انرژی، کشیدگیِ هارنس، فاصلهٔ حلقهٔ پشتی تا پا، و یک حاشیه. اگر این فاصله از ارتفاعِ لنگرگاه تا زمین بیشتر باشد، فرد پیش از توقف به زمین می‌خورد:\n\\[\nh_\\text{need} = \\ell_\\text{lan} + d_\\text{dec} + d_\\text{har} + d_\\text{body} + d_\\text{m}\n\\tag{32.5}\\]\ndef fall_clearance(lanyard_m: float, deceleration_m: float,\n                   harness_m: float = 0.3, body_m: float = 1.5,\n                   margin_m: float = 1.0) -&gt; float:\n    \"\"\"Clear height needed below the anchor for a fall-arrest system:\n    lanyard + deceleration + harness stretch + D-ring to feet + margin.\"\"\"\n    return lanyard_m + deceleration_m + harness_m + body_m + margin_m\nclear height needed below an anchor (teaching, maker data governs)\n  system                          lanyard  decel  total   anchor  ok?\n  energy-absorbing lanyard 1.8 m    1.8   1.75   6.35    5.0   NO\n  energy-absorbing lanyard 1.8 m    1.8   1.75   6.35    7.0   yes\n  short lanyard 1.0 m               1.0   1.20   5.00    5.0   yes\n  self-retracting device            0.3   0.60   3.70    5.0   yes\n  on a transformer top or a short platform the usual lanyard\n  hits the ground before it stops the fall, and the short one\n  has only the 1 m margin in the sum: restraint (no free\n  fall at all) or a retracting device is chosen, and the\n  rescue of a suspended person is planned before work starts\n\nمثال 32.8 (طنابِ معمولی روی ترانسفورماتور) پرسش. کارگری روی سقفِ ترانسفورماتور، با لنگرگاهی در ارتفاعِ 5 m، طنابِ 1.8 m با جاذبِ انرژی دارد. سقوطش پیش از زمین مهار می‌شود؟\nپاسخ. نه. سامانه 6.35 m فاصله می‌خواهد و فقط 5 m هست.\nتفسیر. روی سطح‌های کوتاه یکی از این دو برگزیده می‌شود: بازداشتن از سقوط، که فرد اصلاً به لبه نمی‌رسد، یا مهارِ خودجمع‌شو با فاصلهٔ کم. نجاتِ فردِ آویزان در هارنس هم پیش از شروعِ کار برنامه‌ریزی می‌شود، چون آویزان‌ماندن خودش خطرناک است. عددِ واقعی از دادهٔ سازندهٔ تجهیزات است. وارسی: \\(1.8 + 1.75 + 0.3 + 1.5 + 1.0 = 6.35\\,\\text{m}\\).\n\nدر توربین، کار در ارتفاع با بالابرِ خدمت، ریلِ مهارِ سقوط و تجهیزاتِ فرود و نجات در ناسل انجام می‌شود. اقدام‌های حفاظتیِ توربین در EN 50308:2004 آمده‌اند (STD-140). کار روی بالِ پره، سقفِ ناسل و هاب هر کدام برنامهٔ نجاتِ خودشان را دارند (بخش 32.9.2).\n\n\n32.3.4 فضای بسته\nایده. هاب، داخلِ پره، گودالِ کابل و مخزن فضای بسته‌اند: ورود و خروجشان دشوار است، هوایشان ممکن است کم‌اکسیژن یا آلوده شود و نجات از آن‌ها سخت است. تهویه آلاینده را رقیق می‌کند. در فضای کاملاً مخلوط، غلظت به شکلِ نمایی کم می‌شود:\n\\[\n\\frac{C(t)}{C_0} = \\exp\\!\\left(-\\frac{Q\\,t}{V}\\right)\n\\tag{32.6}\\]\nدر این رابطه \\(Q\\) دبیِ هوای تازه است و \\(V\\) حجمِ فضا.\npurging a confined space by dilution (well mixed, teaching)\n  space 30 m3 (a hub or a cable vault), fan 300 m3/h: 10 air changes an hour\n  time to bring a contaminant to   50 % of its start:   4.2 min\n  time to bring a contaminant to   10 % of its start:  13.8 min\n  time to bring a contaminant to    1 % of its start:  27.6 min\n  real spaces mix badly: corners and low points keep gas long\n  after the formula says it has gone. The atmosphere is\n  measured before and during entry, never calculated; the\n  formula only says how long a fan needs before measuring\nخطای رایج. فضای واقعی خوب مخلوط نمی‌شود: گوشه‌ها و نقطه‌های پایین گاز را مدت‌ها پس از آنکه فرمول می‌گوید رفته است نگه می‌دارند. هوای فضای بسته پیش و در طولِ ورود اندازه‌گیری می‌شود، هرگز محاسبه نمی‌شود. ورود با مجوز، نگهبانِ بیرون و برنامهٔ نجات انجام می‌شود (بخش 32.2.4).\n\n\n32.3.5 گرما و سرما\n\n\n\n\n\n\nشکل 32.7: ساعت‌های سالِ داده با دمای ۳۵ درجه یا بیشتر و بیش از ۴۰ درجه بر حسبِ ساعتِ روز. نوبتِ صبحِ تابستان (۵ تا ۱۱) سایه خورده است.\n\n\n\nheat from the data-pack year (air temperature only)\n  hottest hour 40.7 C; hours at or above 35 C: 213, above 40 C: 5\n  of the 35 C hours, 3 fall between 05 and 11 h and 199 between 11 and 18 h\n  a 05-11 h summer shift meets 1 % of them; a day shift 93 %\n  heat stress depends on humidity, sun, wind and the work, not\n  on air temperature alone: the index used on site (for\n  example WBGT) needs a measured humidity and globe\n  temperature the data pack does not hold. The year shows\n  when to plan heavy work (early shifts in summer) and where\n  to put shade, water and rest; the limits come from the\n  site's heat-stress procedure and local law\n\nمثال 32.9 (نوبتِ صبح) پرسش. اگر کارِ سنگینِ تابستان به ساعت ۵ تا ۱۱ برود، چند درصد از ساعت‌های ۳۵ درجه به آن می‌خورد؟\nپاسخ. حدودِ 1 %، یعنی ۳ ساعت از 213 ساعت. نوبتِ روز 93 % آن‌ها را می‌گیرد.\nتفسیر. تنشِ گرمایی به رطوبت، تابش، باد و سنگینیِ کار هم بستگی دارد، نه فقط دمای هوا. شاخصی که در ساختگاه به کار می‌رود، مثلاً دمای تر-گوی‌سان (WBGT)، رطوبت و دمای گوی‌سانِ اندازه‌گیری‌شده می‌خواهد و این‌ها در بستهٔ داده نیست. سالِ داده نشان می‌دهد کارِ سنگین کِی برنامه‌ریزی شود و سایه، آب و استراحت کجا باشد. حدها از روالِ تنشِ گرمایی و قانونِ محل می‌آیند. وارسی: \\(3/213 = 1.4\\,\\%\\).\n\nسرما در ارتفاع. کمینهٔ دما روی زمین −8.6 درجه بود (فصلِ ۲۹). روی سقفِ ناسل باد هم هست. دمای سوزِ باد برای دمای \\(T\\) بر حسبِ درجهٔ سلسیوس و سرعتِ \\(v\\) بر حسبِ کیلومتر بر ساعت چنین است:\n\\[\n\\begin{aligned}\nT_\\text{wc} &= 13.12 + 0.6215\\,T - 11.37\\,v^{0.16} \\\\\n&\\quad + 0.3965\\,T\\,v^{0.16}\n\\end{aligned}\n\\tag{32.7}\\]\ncold at nacelle height: wind-chill temperature (data-pack year)\n  coldest wind chill -20.7 C; hours below -10 C: 175, below -20 C: 3\n  the ground minimum was -8.6 C (ch 29); a technician on the\n  nacelle roof in a winter wind feels far colder - clothing,\n  time on the roof and a warm refuge are planned for it, and\n  turbines stopped for work make no heat in the nacelle\n\n\n32.3.6 ترافیک و ماشین‌آلات\nایده. فاصلهٔ توقف دو بخش دارد: فاصله‌ای که در زمانِ واکنشِ راننده پیموده می‌شود و فاصلهٔ ترمز، که با مجذورِ سرعت بالا می‌رود:\n\\[\nd = v\\,t_\\text{r} + \\frac{v^2}{2\\,\\mu\\,g}\n\\tag{32.8}\\]\nدر این رابطه \\(t_\\text{r}\\) زمانِ واکنش است و \\(\\mu\\) ضریبِ اصطکاکِ راه.\n\n\n\n\n\n\nشکل 32.8: فاصلهٔ توقف روی راهِ شنیِ ساختگاه: بخشِ واکنش (1.5 s)، بخشِ ترمز (\\(\\mu = 0.45\\)) و مجموعِ آن‌ها بر حسبِ سرعت.\n\n\n\nstopping distance on a gravel site road (reaction 1.5 s, mu 0.45)\n  speed km/h   reaction m   braking m   total m\n         20          8.3         3.5      11.8\n         30         12.5         7.9      20.4\n         40         16.7        14.0      30.6\n         50         20.8        21.8      42.7\n         60         25.0        31.5      56.5\n  braking grows with the square of speed: 60 km/h needs nearly\n  three times the distance of 30 km/h. Site speed limits,\n  separated walkways at pads and laydown, and banksmen for\n  reversing are chosen from distances like these\nبیشترِ حادثه‌های جدیِ ساخت به خودرو و ماشین‌آلات مربوط‌اند: دنده‌عقب، چرخش، واژگونی روی شیب و برخورد با عابر. حدِ سرعت، جداکردنِ مسیرِ پیاده در سکوها و انبارها، و راهنما برای دنده‌عقب از همین فاصله‌ها برگزیده می‌شوند. نقشهٔ ترافیکِ ساختگاه آن‌ها را نشان می‌دهد (فصل‌های ۲۹ و ۳۱).\n\n\n32.3.7 صدا\nایده. مواجهه با صدا انرژیِ صوتیِ روز است، جمع‌شده روی هشت ساعت:\n\\[\nL_\\text{EX,8h} = 10\\log_{10}\\!\\left(\\frac{1}{8}\\sum_i 10^{L_i/10}\\,t_i\\right)\n\\tag{32.9}\\]\nدر این رابطه \\(L_i\\) ترازِ صدای کارِ \\(i\\) است و \\(t_i\\) مدتِ آن به ساعت.\ndaily noise exposure of one worker (teaching levels)\n  task                                 level dB(A)  hours\n  angle grinder on a tower flange               98    1.0\n  diesel generator at 3 m                       90    2.0\n  compactor operator (cab closed)               80    4.0\n  site office and drive                         65    1.0\n  8-hour equivalent: 90.4 dB(A); the grinder hour alone gives 89.0\n  each 3 dB is a doubling of sound energy: one grinder hour\n  outweighs the whole rest of the day. The action values and\n  hearing protection rules come from local law; quieter tools\n  and shorter exposure come before ear defenders\n\nمثال 32.10 (یک ساعت سنگ‌فرز) پرسش. یک ساعت سنگ‌فرز با 98 dB(A) به‌تنهایی چه مواجهه‌ای می‌سازد؟\nپاسخ. 89.0 dB(A) در هشت ساعت. کلِ روز 90.4 است.\nتفسیر. هر ۳ دسی‌بل دو برابر شدنِ انرژیِ صوتی است. یک ساعت سنگ‌فرز از همهٔ بقیهٔ روز بیشتر است. ابزارِ کم‌صداتر و مواجههٔ کوتاه‌تر پیش از گوشی می‌آیند. حدهای اقدام و قاعده‌های حفاظتِ شنوایی از قانونِ محل است. وارسی: \\(98 + 10\\log_{10}(1/8) = 89.0\\).\n\n\n\n32.3.8 گازِ خروجیِ باتری: فقط مفهوم\nایده. گازی که با دبیِ \\(G\\) آزاد می‌شود، با دبیِ هوای تازهٔ \\(Q\\) زیرِ غلظتِ \\(c\\) می‌ماند اگر:\n\\[\nQ = \\frac{k\\,G}{c}\n\\tag{32.10}\\]\nدر این رابطه \\(k\\) ضریبِ اختلاطِ ناقص است.\noff-gas dilution in a battery container: the concept (placeholders)\n  free air volume 60 m3; release and limit are PLACEHOLDERS\n  kept below 25 % of a 4 % limit, mixing factor 3\n  release m3/h    fresh air m3/h    air changes per hour\n           0.5               150                       2\n           2.0               600                      10\n           8.0             2,400                      40\n  the steady formula shows why a small release is diluted by a\n  fan and a large one is not - a runaway releases gas far\n  faster than any fan, which is why explosion control is\n  designed from the product's large-scale test gas data, the\n  authority's requirements and a specialist's analysis (ch 19,\n  U-073); it is never sized from this lesson\n\n\n\n\n\n\nهشدارایمنی\n\n\n\nاین فرمول فقط نشان می‌دهد چرا رهایشِ کوچک با پنکه رقیق می‌شود و رهایشِ بزرگ نه. فرارِ گرمایی گاز را بسیار تندتر از هر پنکه‌ای آزاد می‌کند. کنترلِ انفجار از دادهٔ گازِ آزمونِ بزرگ‌مقیاسِ محصول (UL 9540A، STD-099)، الزاماتِ مقامِ مسئول و تحلیلِ متخصص طراحی می‌شود (U-073، فصلِ ۱۹). هیچ عددی از این درس به طراحی نمی‌رود.\n\n\n\n\n32.3.9 بالابری، مواد و دیگر خطرها\n\nبالابری: هر بالابری طرحِ مصوب، جرثقیلِ بازرسی‌شده و ناحیهٔ ممنوع دارد (فصلِ ۳۱).\nمواد شیمیایی: روغنِ ترانسفورماتور، گازِ SF6 در تابلوهای گازی (فصلِ ۲۴)، الکترولیت و مایعِ خنک‌کنندهٔ باتری، سوخت و رنگ. هر ماده برگهٔ اطلاعاتِ ایمنی دارد که جابه‌جایی، انبار، نشت و کمک‌های اولیه‌اش را می‌گوید.\nماشینِ دوّار: محورها، چرخ‌دنده‌ها و بادزن‌ها حفاظ دارند و پیش از کار قفل می‌شوند. روتور با قفلِ روتور و نه فقط با ترمز نگه داشته می‌شود.\nمحیط: گرد و خاک، توفان، رعد و برق و جانوران. کار در بیرون با پیش‌بینیِ هوا و قاعدهٔ توقف انجام می‌شود (بخش 32.9.1).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه شکلِ انرژی را نام ببرید که پس از بازکردنِ کلید می‌مانند.\nچرا ولتاژِ آرایه در صبحِ سرد بیشتر است؟\nفاصلهٔ لازم با طنابِ 2.0 m و کشیدگیِ 1.75 m چقدر است؟\nبازداشتن از سقوط با مهارِ سقوط چه فرقی دارد؟\nچند دقیقه طول می‌کشد تا آلاینده با ۱۰ بار تعویضِ هوا در ساعت به 10 % برسد؟\nچرا هوای فضای بسته اندازه‌گیری می‌شود و محاسبه نمی‌شود؟\nچرا دمای هوا به‌تنهایی تنشِ گرمایی را نشان نمی‌دهد؟\nفاصلهٔ توقف در 40 km/h چقدر است؟\nدو ساعت در 95 dB(A) چه مواجهه‌ای در هشت ساعت می‌سازد؟\nچرا تهویهٔ رقیق‌سازی برای فرارِ گرمایی کافی نیست؟\n\n\n\n\n\n32.3.10 رعد و برق: فاصله از روی صدا\nایده. نور تقریباً بی‌درنگ می‌رسد و صدا با سرعتِ حدودِ 343 m/s. پس فاصلهٔ توفان از ثانیه‌های میانِ برق و تندر به دست می‌آید: \\(d = 0.343\\,t\\) کیلومتر.\nhow far is the storm? flash-to-bang (sound 343 m/s)\n  seconds   distance km\n        5           1.7\n       10           3.4\n       20           6.9\n       30          10.3\n       45          15.4\n  under 30 s the storm is within about 10 km: work at height,\n  on the line and in open areas stops, and restarts 30\n  minutes after the last thunder; a lightning detector\n  with a warning radius replaces counting where fitted -\n  the site rule sets the distances (ch 26 for protection)\nکار در ارتفاع، روی خط و در فضای باز با رسیدنِ توفان متوقف می‌شود و نیم ساعت پس از آخرین تندر از سر گرفته می‌شود. فاصله‌ها را قاعدهٔ ساختگاه تعیین می‌کند. حفاظتِ تأسیسات در برابرِ صاعقه در فصلِ ۲۶ آمده است.\n\n\n32.3.11 گرد و خاکِ قابلِ تنفس\nrespirable dust over an 8-hour shift (teaching concentrations)\n  task                         mg/m3   hours\n  grading in the wind            3.00     3.0\n  driving the site roads         1.20     2.0\n  cab with filter, closed        0.30     2.0\n  office                         0.05     1.0\n  time-weighted average: 1.51 mg/m3\n  three hours of grading supply most of the dose; water\n  sprays, closed cabs and working upwind come before masks;\n  the limit, and whether silica needs its own, come from\n  local law and an occupational hygienist's sampling\nایده. مواجهه با گرد و خاک هم مانندِ صدا میانگینِ وزنی بر حسبِ زمان است. سه ساعت تسطیح در باد بیشترِ دُز را می‌سازد. آب‌پاشی، کابینِ بسته و کار در سمتِ بادگیر پیش از ماسک می‌آیند. حدها، و اینکه سیلیس حدِ جداگانه‌ای می‌خواهد یا نه، از قانونِ محل و نمونه‌برداریِ متخصصِ بهداشتِ حرفه‌ای می‌آیند.\n\n\n32.3.12 بلندکردنِ ماژولِ خورشیدی\nایده. معادلهٔ بازنگری‌شدهٔ بلندکردن یک حدِ وزنِ توصیه‌شده می‌سازد. این حد از یک ثابتِ بار شروع می‌شود و برای فاصلهٔ افقی، ارتفاع، مسافت، چرخش، تکرار و نوعِ دستگیره کم می‌شود. شاخصِ بلندکردن نسبتِ بار به این حد است. شاخصِ بیش از ۱ یعنی کار باید دوباره چیده شود.\nlifting index of a PV module (revised lifting equation, teaching)\n  module 32 kg; load constant 23 kg\n  case                                       RWL kg   load kg   index\n  one person, module from pallet to table       6.2      32.0    5.20\n  two persons, same lift                        6.2      16.0    2.60\n  two, held close, pallet at 75 cm, no twist   17.6      16.0    0.91\n  one person carrying a module from a low pallet is far\n  above 1; two people halve it but stay above 1; holding\n  it close, raising the pallet and cutting the twist bring\n  it under 1 - the layout of the work, not the strength\n  of the worker, is the control (modules crack if bent)\n\n\n\n\n\n\nشکل 32.9: شاخصِ بلندکردنِ ماژولِ 32 kg برای سه شیوهٔ کار و خطِ شاخصِ ۱ (آموزشی).\n\n\n\n\nمثال 32.11 (چیدمانِ کار، نه زورِ کارگر) پرسش. ماژولِ 32 kg را با چه چیدمانی می‌توان زیرِ شاخصِ ۱ بلند کرد؟\nپاسخ. با دو نفر، ماژول نزدیکِ بدن، پالت در ارتفاعِ 75 cm و بی‌چرخش: شاخصِ 0.91. یک نفر از پالتِ پایین 5.2 و دو نفر 2.6 است.\nتفسیر. چیدمانِ کار کنترل است: ارتفاعِ پالت، جای ایستادن و نبودِ چرخش. ماژول اگر خم شود ترک برمی‌دارد، پس همین چیدمان از محصول هم محافظت می‌کند (فصلِ ۱۰). عددها آموزشی‌اند و ارزیابیِ واقعی را متخصصِ ارگونومی با کارِ واقعی انجام می‌دهد. وارسی: \\(23 \\times 0.85 \\times 0.90 = 17.6\\,\\text{kg}\\) و \\(16/17.6 = 0.91\\).\n\n\n\n32.3.13 ساعت‌هایی که هوا کار در ارتفاع را متوقف می‌کند\ndaytime hours that stop work at height (data-pack year, 06-18 h)\n  daytime hours in the year: 4,380\n  rule (teaching)                                hours   share\n  hub wind above 12 m/s (no climbing)             307    7.0 %\n  hub wind above 15 m/s (leave the nacelle)        80    1.8 %\n  air 35 C or more (heavy work moved)             202    4.6 %\n  wind stops climbing on about 7 % of working hours, heat\n  moves heavy work on about 5 %; the maker's limits for the\n  service lift, the hub and the roof hatch, and the site's\n  heat rule, set the real thresholds\n\n\n\n\n\n\nشکل 32.10: ساعت‌های روزِ هر ماه که بالارفتن را متوقف می‌کنند یا کارِ سنگین را جابه‌جا می‌کنند، از سالِ داده.\n\n\n\nباد حدودِ 7 % از ساعت‌های کاری بالارفتن را متوقف می‌کند و گرما حدودِ 5 % کارِ سنگین را جابه‌جا می‌کند. برنامهٔ نگه‌داری این ساعت‌ها را از پیش در نظر می‌گیرد و فشارِ زمان را به گروه منتقل نمی‌کند. حدهای واقعی از سازندهٔ بالابرِ خدمت، هاب و دریچهٔ سقف، و از قاعدهٔ گرمای ساختگاه است.\n\n\n32.3.14 چرا ولتاژِ تماس مهم است\nایده. جریانِ گذرنده از بدن با قانونِ اهم برابرِ \\(I = U/R_\\text{body}\\) است. مقاومتِ بدن به پوست، سطحِ تماس و مسیرِ جریان بستگی دارد و پوستِ خیس آن را بسیار کم می‌کند.\nwhy touch voltage matters: current through the body (teaching)\n  I = U / R_body; R_body depends on skin, contact and path\n  touch voltage V   R dry ohm   I dry mA   R wet ohm   I wet mA\n               25        2000         12         800         31\n               50        2000         25         800         62\n              230        2000        115         800        288\n              400        2000        200         800        500\n  a few tens of milliamps across the chest can stop a\n  heart: even low-voltage circuits are lethal with wet\n  skin - which is why isolation, earthing and protective\n  devices come first, and why no work here is ever done\n  live (ch 6 and 26 for the protection side)\n\nمثال 32.12 (ولتاژِ کم، پوستِ خیس) پرسش. ولتاژِ تماسِ 50 V با پوستِ خیس چه جریانی می‌سازد؟\nپاسخ. حدودِ 62 mA با مقاومتِ آموزشیِ 800 Ω.\nتفسیر. چند ده میلی‌آمپر از قفسهٔ سینه می‌تواند قلب را از کار بیندازد. پس حتی مدارهای ولتاژِ پایین با پوستِ خیس کشنده‌اند. جداسازی، زمین‌کردن و وسیله‌های حفاظتی مقدم‌اند و هیچ کاری در این نیروگاه روی تجهیزاتِ برق‌دار انجام نمی‌شود (فصل‌های ۶ و ۲۶). وارسی: \\(50/800 = 0.0625\\,\\text{A}\\).\n\n\n\n32.3.15 ارتعاشِ دست و بازو\nایده. مواجهه با ارتعاشِ دست و بازو مجموعِ انرژی‌گونهٔ کارهای روز است، بهنجارشده به هشت ساعت:\n\\[\nA(8) = \\sqrt{\\frac{1}{8}\\sum_i a_i^2\\,t_i}\n\\tag{32.11}\\]\nhand-arm vibration over a shift: A(8) = sqrt(sum a^2 t / 8)\n  tool                          a m/s2   hours\n  breaker (hand-held)             15.0     1.0\n  angle grinder                    5.0     1.5\n  impact wrench on flanges         8.0     2.0\n  daily exposure A(8) = 7.0 m/s2\n  the breaker hour alone gives most of the dose: tools with\n  low vibration, tension tools instead of impact wrenches\n  on flanges, and rotation between tasks come before\n  gloves; action and limit values are set by local law\nیک ساعت چکش‌تخریبِ دستی بیشترِ دُز را می‌سازد. ابزارِ کم‌ارتعاش، کشش‌دهنده به‌جای آچارِ ضربه‌ای روی فلنج‌ها، و چرخشِ کار پیش از دستکش می‌آیند. حدهای اقدام و حد از قانونِ محل است.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-c",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-c",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.4 پ. مبنای خطرِ حریق و طراحیِ حفاظت",
    "text": "32.4 پ. مبنای خطرِ حریق و طراحیِ حفاظت\nحفاظت از حریق یک رشتهٔ مهندسی در سراسرِ عمرِ نیروگاه است، نه فهرستی از تجهیزات. راهبردِ حریق با سناریوهای باورپذیر شروع می‌شود و مبنای طراحی را می‌نویسد. سپس جلوگیری از اشتعال، حفاظتِ غیرفعال، آشکارسازی و هشدار، منطقِ علت و معلول، اطفا یا حفاظتِ مجاورها، دود، تخلیه، دسترسیِ امدادگران و بازیابی را می‌چیند. نمونهٔ سندی که چنین مبنایی را برای نیروگاه‌ها سازمان می‌دهد NFPA 850:2026 است (STD-139). باتری‌ها اسنادِ خودشان را دارند (STD-099، STD-100، فصلِ ۱۹). این بخش هیچ سامانهٔ اطفای همگانی تجویز نمی‌کند. روش‌ها، دبی‌ها، فاصله‌ها و منطق از راهبردِ حریقِ پروژه، مقامِ مسئول و آزمون‌های محصول می‌آیند (U-105، U-110).\nبرنامه:\npython -m companion.ch32.lab_c\n\n32.4.1 راهبردِ حریق چه می‌گوید\nراهبردِ حریق به این پرسش‌ها پاسخ می‌دهد و هر پاسخ مالکِ خودش را دارد:\n\nسناریوها: چه چیزی، کجا و چگونه می‌سوزد؟ پیامدش برای افراد، دارایی، شبکه و محیط چیست؟\nجلوگیری: چه چیزی احتمالِ اشتعال را کم می‌کند؟ نگه‌داری، حفاظتِ برقی، کنترلِ کارِ گرم، نظافت و کنترلِ گیاهان.\nحفاظتِ غیرفعال: فاصله‌ها، دیوارهای آتش، آتش‌بندیِ نفوذهای کابل و حوضچه‌های روغن.\nآشکارسازی و هشدار: کدام آشکارساز، کجا، با چه رأی‌گیری؟ هشدار به چه کسی می‌رسد؟\nعلت و معلول: هر ورودی کدام خروجی‌ها را به حرکت درمی‌آورد؟ جداسازی، توقف، تهویه، تماس.\nاطفا یا حفاظتِ مجاورها: آیا اطفا هست؟ با چه عاملی؟ یا فقط خنک‌کردنِ مجاورها تا رسیدنِ کمک؟\nدود، تخلیه و دسترسی: راه‌های خروج، محلِ تجمع، راهِ خودروی امدادی و اطلاعات برای امدادگران.\nبازیابی: پس از حریق چه کسی صحنه را آزاد می‌کند و چگونه به کار بازمی‌گردیم؟ (بخش 32.6.6)\n\n\n\n32.4.2 دفترِ خطرِ حریق\nREGISTER = [  # (id, area, scenario, L, S, consequence driver)\n    (\"F01\", \"BESS containers\", \"thermal runaway, off-gas, spread\", 2, 5,\n     \"explosion of off-gas, spread to the next unit\"),\n    (\"F02\", \"PV array\", \"arc fault or cable fire in a string\", 3, 2,\n     \"local damage; grass ignition\"),\n    (\"F03\", \"PV array\", \"grass fire across the array\", 2, 3,\n     \"many tables, smoke over the road\"),\n    (\"F04\", \"inverter stations\", \"electronics or unit-transformer fire\", 2, 3,\n     \"one block out for months\"),\n    (\"F05\", \"nacelles\", \"fire with no one on board\", 2, 4,\n     \"turbine lost; burning debris\"),\n    (\"F06\", \"nacelles\", \"fire with technicians on board\", 1, 5,\n     \"escape from height\"),\n    (\"F07\", \"main transformers\", \"oil fire after an internal fault\", 1, 5,\n     \"half the export lost for a year\"),\n    (\"F08\", \"control and MV buildings\", \"cable or panel fire\", 2, 4,\n     \"loss of control; toxic smoke\"),\n    (\"F09\", \"construction areas\", \"hot work, fuel or waste fire\", 3, 3,\n     \"injury; damage to stored parts\"),\n]\nthe fire-hazard register of Plant P (teaching scores)\n  id   area                      L  S  score  band\n  F01  BESS containers           2  5     10  high\n       thermal runaway, off-gas, spread; explosion of off-gas, spread to the\n    next unit\n  F09  construction areas        3  3      9  medium\n       hot work, fuel or waste fire; injury; damage to stored parts\n  F05  nacelles                  2  4      8  medium\n       fire with no one on board; turbine lost; burning debris\n  F08  control and MV buildings  2  4      8  medium\n       cable or panel fire; loss of control; toxic smoke\n  F02  PV array                  3  2      6  medium\n       arc fault or cable fire in a string; local damage; grass ignition\n  F03  PV array                  2  3      6  medium\n       grass fire across the array; many tables, smoke over the road\n  F04  inverter stations         2  3      6  medium\n       electronics or unit-transformer fire; one block out for months\n  F06  nacelles                  1  5      5  medium\n       fire with technicians on board; escape from height\n  F07  main transformers         1  5      5  medium\n       oil fire after an internal fault; half the export lost for a year\n  the battery heads the list on severity, the construction\n  site on likelihood; the main transformer scores only medium\n  but its loss stops half the export for a year - a matrix\n  ranks attention, and the strategy still treats every row\n\n\n\n\n\n\nشکل 32.11: ماتریسِ آموزشیِ ریسک و جای نُه سناریوی حریقِ نیروگاهِ P در آن.\n\n\n\n\n\n32.4.3 سناریوها در بخش‌های نیروگاه\n\n\n\nجدول 32.1: سناریوهای حریق در بخش‌های نیروگاهِ P (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\nبخش\nویژگیِ حریق\nجداسازی\nمحدودیت‌ها\n\n\n\n\nکانتینرِ باتری\nفرارِ گرمایی، گازِ خروجی، گسترش\nتوقفِ مبدل و کنتاکتورهای DC؛ ماژول‌ها باردار می‌مانند\nشعله‌وریِ دوباره؛ گازِ قابلِ انفجار؛ دیدنِ درونِ کانتینر از بیرون ممکن نیست\n\n\nبخشِ DC آرایه\nقوسِ الکتریکی، آتشِ کابل، آتشِ علف\nتوقفِ اینورتر؛ آرایه در روز برق‌دار\nگسترش در علف؛ دود روی راه\n\n\nایستگاه‌های اینورتر\nآتشِ الکترونیک یا ترانسفورماتورِ واحد\nکلیدِ فشارِ متوسط، توقفِ اینورتر\nروغن؛ یک بلوکِ کامل از کار می‌افتد\n\n\nناسل‌ها\nآتشِ برقی یا اصطکاکی در ارتفاع\nتوقفِ توربین، کلیدِ فشارِ متوسط\nبیرون از دسترسِ آتش‌نشانی؛ قطعه‌های سوزان؛ افرادِ بالا\n\n\nترانسفورماتورهای اصلی\nآتشِ روغن پس از خطای درونی\nکلیدهای دو طرف با حفاظت\nبارِ آتشِ بزرگ؛ تابش؛ آبِ آلوده\n\n\nساختمان‌های کنترل و فشارِ متوسط\nآتشِ کابل و تابلو\nجداسازیِ محلی، توقفِ تهویه\nدودِ سمی؛ از دست رفتنِ کنترل\n\n\nمحوطه‌های ساخت\nکارِ گرم، سوخت، پسماند\nکنترلِ مجوزِ برقِ موقت\nتغییرِ روزانهٔ محوطه\n\n\n\n\n\n\nپایشِ از دور محدودیت دارد. دوربینِ حرارتی سطحِ کانتینر را می‌بیند، نه سلولِ داغِ درون را. نبودِ دود در تصویر یعنی دود هنوز بیرون نیامده است. داده‌های مدیریتِ باتری پیش از آتش هشدار می‌دهند، اما پس از آسیبِ حسگرها شاید هیچ چیز نگویند. پس راهبرد می‌گوید امدادگران با چه اطلاعاتی و از چه فاصله‌ای تصمیم می‌گیرند.\n\n\n32.4.4 ماتریسِ حفاظت\nconcept protection matrix by area (questions and owners, not designs)\n  BESS containers\n    prevent  cell monitoring, BMS limits, maker's commissioning tests\n    passive  spacing or barriers from the product test (strategy)\n    detect   off-gas, smoke, BMS temperature (layers, ch 19)\n    isolate  PCS stop and DC contactors open, with feedback\n    act      explosion control and water use: strategy and tests decide\n    access   approach routes, stand-off, responder information\n  PV array\n    prevent  connector quality, cable support, vegetation control\n    passive  firebreaks around and through the array\n    detect   inverter arc and insulation alarms, patrols\n    isolate  inverter stop; array stays energised in daylight\n    act      grass fire tactics with the fire service; no DC contact\n    access   perimeter road and gates as firebreaks\n  inverter stations\n    prevent  cooling, cleaning, torque checks, thermography\n    passive  separation of the oil unit transformer (strategy)\n    detect   station smoke and temperature alarms\n    isolate  MV switch open, inverter stop, with feedback\n    act      by the strategy; exposure protection if specified\n    access   hard standing by each station\n  nacelles\n    prevent  maintenance of brakes, bearings, converters; housekeeping\n    passive  materials of low flammability (maker)\n    detect   nacelle smoke and heat, SCADA alarm\n    isolate  turbine stop and MV switch open\n    act      maker's system if fitted; ground: exclusion zone\n    access   evacuation devices for people at height\n  main transformers\n    prevent  protection, oil tests, bushing checks (ch 25, 26)\n    passive  bund, fire walls or separation (standard, strategy)\n    detect   protection trip, temperature, fire detection if fitted\n    isolate  breakers on both sides open by protection\n    act      by the strategy; firewater only if specified (D)\n    access   hydrant or tanker point if specified; drainage (D)\n  control and MV buildings\n    prevent  cable segregation, housekeeping, no storage\n    passive  fire stopping of every cable penetration\n    detect   aspirating smoke detection, manual call points\n    isolate  HVAC stop, local isolation by the strategy\n    act      by the strategy; portable extinguishers for trained staff\n    access   two exits, signs, emergency lighting\n  construction areas\n    prevent  hot-work permits, fuel storage rules, waste removal\n    passive  separation of fuel, gas bottles and laydown\n    detect   fire watch during and after hot work\n    isolate  permit control of temporary supplies\n    act      extinguishers and trained staff; call the fire service\n    access   kept-clear routes on the traffic plan\n  each line names what must be decided and who decides it;\n  a method appears only where it is the same everywhere\n  (fire stopping, detection layers, isolation with feedback)\n\nمثال 32.13 (ماتریس پرسش می‌پرسد، طرح نمی‌دهد) پرسش. سطرِ «اقدام» برای کانتینرِ باتری چرا روشی نام نمی‌برد؟\nپاسخ. چون کنترلِ انفجار، به‌کاربردنِ آب و فاصله‌ها از آزمونِ بزرگ‌مقیاسِ همان محصول، تحلیلِ کاهشِ خطر و الزاماتِ مقامِ مسئول می‌آیند (فصلِ ۱۹).\nتفسیر. روشی در ماتریس آمده که در همه جا یکسان است: آتش‌بندیِ همهٔ نفوذها، لایه‌های آشکارسازی و جداسازی با بازخوردِ وضعیت. بقیه پرسش‌اند و هر پرسش مالکِ نام‌برده دارد. ماتریسِ کامل‌شده با راهبردِ حریق یکی از سندهای تحویل‌دادنیِ این فصل است. وارسی: هفت بخش و شش پرسش.\n\n\n\n32.4.5 آشکارسازی، هشدار و منطقِ علت و معلول\nایده. ماتریسِ علت و معلول می‌گوید هر ورودی، یعنی آشکارساز، شستیِ دستی یا تریپِ حفاظت، کدام خروجی‌ها را به حرکت درمی‌آورد: هشدار، تماس، توقف، جداسازی و تهویه. خروجی‌ای که تجهیزی را جابه‌جا می‌کند وضعیتش را به منطق برمی‌گرداند تا معلوم شود واقعاً انجام شده است.\n\n\n\n\n\n\nشکل 32.12: منطقِ علت و معلول از راست به چپ: ورودی‌ها، منطقی که راهبرد تعیین می‌کند، و خروجی‌ها با بازخوردِ وضعیت.\n\n\n\nINPUTS = {   # id: (device, location)\n    \"I1\": (\"off-gas detector\", \"BESS-1\"), \"I2\": (\"smoke detector\", \"BESS-1\"),\n    \"I3\": (\"BMS thermal alarm\", \"BESS-1\"), \"I4\": (\"nacelle smoke\", \"T03\"),\n    \"I5\": (\"aspirating smoke, alert\", \"building\"),\n    \"I6\": (\"aspirating smoke, fire\", \"building\"),\n    \"I7\": (\"transformer protection trip\", \"TR1\"),\n    \"I8\": (\"manual call point\", \"building\")}\nOUTPUTS = {  # id: (action, location, feedback?)\n    \"O1\": (\"alarm in control room and remote centre\", \"all\", True),\n    \"O2\": (\"call the fire service by the plan\", \"all\", True),\n    \"O3\": (\"PCS stop\", \"BESS-1\", True),\n    \"O4\": (\"DC contactors open\", \"BESS-1\", False),\n    \"O5\": (\"turbine stop and MV switch open\", \"T04\", True),\n    \"O6\": (\"HVAC stop\", \"building\", True),\n    \"O7\": (\"evacuation alarm\", \"building\", True),\n    \"O8\": (\"breakers both sides open\", \"TR1\", True)}\nDRAFT = {\"I1\": [\"O1\", \"O2\", \"O3\", \"O4\"], \"I2\": [\"O3\", \"O4\"],\n         \"I3\": [\"O1\", \"O3\"], \"I4\": [\"O1\", \"O2\", \"O5\"], \"I5\": [\"O1\"],\n         \"I6\": [\"O1\", \"O2\", \"O6\", \"O7\"], \"I7\": [\"O1\", \"O8\"],\n         \"I8\": [\"O1\", \"O2\", \"O7\"]}\ncause and effect: the draft matrix checked (teaching logic)\n  input  device                        location   outputs\n  I1     off-gas detector              BESS-1     O1 O2 O3 O4\n  I2     smoke detector                BESS-1     O3 O4\n  I3     BMS thermal alarm             BESS-1     O1 O3\n  I4     nacelle smoke                 T03        O1 O2 O5\n  I5     aspirating smoke, alert       building   O1\n  I6     aspirating smoke, fire        building   O1 O2 O6 O7\n  I7     transformer protection trip   TR1        O1 O8\n  I8     manual call point             building   O1 O2 O7\n  checker findings: 3\n    I2 smoke detector at BESS-1: no alarm to the control room\n    I4 at T03 drives O5 'turbine stop and MV switch open' at T04\n    O4 'DC contactors open' has no position feedback\n  after the three fixes: 0 findings\n  the wrong turbine, the silent smoke detector and the open\n  contactor with no feedback are each easy to miss by eye;\n  which outputs an input drives at all (and whether a second\n  detector must confirm) is the strategy's decision\n\nمثال 32.14 (توربینِ اشتباه) پرسش. وارسی‌کننده در پیش‌نویسِ ماتریس چه چیزی یافت؟\nپاسخ. سه یافته: آشکارسازِ دودِ BESS-1 هشداری به اتاقِ کنترل نمی‌فرستد. دودِ ناسلِ T03 توربینِ T04 را متوقف می‌کند. باز شدنِ کنتاکتورهای DC بازخوردِ وضعیت ندارد.\nتفسیر. هیچ‌کدام با چشم آسان دیده نمی‌شود. هر سه در آزمونِ یکپارچهٔ علت و معلول پیدا می‌شوند، اما آن آزمون دیر و گران است. قاعده‌های ساده، یعنی هشدار برای هر ورودی، خروجی فقط در محلِ خودش و بازخورد برای هر جابه‌جایی، را می‌توان از همان پیش‌نویس با برنامه وارسی کرد. اینکه هر ورودی اصلاً کدام خروجی‌ها را می‌راند، و آیا آشکارسازِ دوم باید تأیید کند، تصمیمِ راهبرد است. وارسی: پس از سه اصلاح، صفر یافته.\n\n\n\n32.4.6 تابش و فاصله‌ها: یک غربالگری\nایده. آتشِ استخرِ روغن را از دور می‌توان چشمه‌ای نقطه‌ای فرض کرد. بخشِ تابشیِ \\(\\chi\\) از توانِ گرماییِ \\(\\dot Q\\) به‌طورِ یکنواخت پخش می‌شود و شارِ تابشی در فاصلهٔ \\(r\\) چنین است:\n\\[\nq'' = \\frac{\\chi\\,\\dot Q}{4\\pi r^2}\n\\tag{32.12}\\]\nتوانِ گرمایی از سطحِ استخر به دست می‌آید: \\(\\dot Q = \\dot m''\\,\\Delta H_\\text{c}\\,A\\). در این رابطه \\(\\dot m''\\) نرخِ سوختن در واحدِ سطح است و \\(\\Delta H_\\text{c}\\) گرمای سوختن. مقدارهای این درس آموزشی‌اند.\ndef heat_flux_point(q_kw: float, radiant_fraction: float, r_m: float) -&gt; float:\n    \"\"\"Radiant heat flux (kW/m2) at distance r from a fire treated as a\n    point source: chi Q / (4 pi r^2).\"\"\"\n    return radiant_fraction * q_kw / (4 * math.pi * r_m * r_m)\n\n\ndef distance_for_flux(q_kw: float, radiant_fraction: float,\n                      flux_kw_m2: float) -&gt; float:\n    \"\"\"Distance (m) at which the point-source flux falls to a criterion.\"\"\"\n    return math.sqrt(radiant_fraction * q_kw / (4 * math.pi * flux_kw_m2))\n\n\ndef autonomy_minutes(volume_m3: float, rate_l_min: float) -&gt; float:\n    \"\"\"Minutes a store lasts at a steady draw.\"\"\"\n    return volume_m3 * 1000 / rate_l_min\nradiant heat from an oil-pool fire: a point-source screen\n  bund 140 m2 (equivalent diameter 13.4 m), heat release 251 MW, radiant 30 %\n  distance m   flux kW/m2\n          10         60.0\n          15         26.6\n          20         15.0\n          30          6.7\n          40          3.7\n  12.5 kW/m2 (a common screening level) is reached at 22 m\n  = 1.6 pool diameters - where a point source is\n  least reliable. Separations and fire walls come from the\n  standard and the fire engineer's flame model (ch 25,\n  STD-123); the screen only shows why they are tens of metres\n\n\n\n\n\n\nشکل 32.13: شارِ تابشیِ آتشِ استخرِ روغن (251 MW) با مدلِ نقطه‌ای، سطحِ غربالگریِ 12.5 kW/m²، و میدانِ نزدیک که مدلِ نقطه‌ای در آن نامطمئن است.\n\n\n\n\nمثال 32.15 (چرا فاصله‌ها ده‌ها متر است) پرسش. آتشِ حوضچهٔ 140 m² در چه فاصله‌ای به سطحِ غربالگریِ 12.5 kW/m² می‌رسد؟\nپاسخ. در حدودِ 22 m، یعنی 1.6 برابرِ قطرِ استخر.\nتفسیر. این دقیقاً همان ناحیه‌ای است که مدلِ نقطه‌ای در آن کمتر از همه قابلِ اعتماد است. فاصله‌ها و دیوارهای آتش از استاندارد (STD-123، فصلِ ۲۵) و مدلِ شعلهٔ مهندسِ حریق می‌آیند. غربالگری فقط نشان می‌دهد چرا آن‌ها ده‌ها متر است و چرا دیوارِ آتش میانِ دو ترانسفورماتورِ نزدیک ارزان‌تر از فاصله است. وارسی: \\(\\sqrt{0.3 \\times 251{,}160/(4\\pi \\times 12.5)} = 21.9\\,\\text{m}\\).\n\n\n\n32.4.7 دود، تخلیه و دسترسیِ امدادگران\nدود بیش از شعله می‌کشد. ساختمانِ کنترل دو راهِ خروج، تابلوها و روشناییِ اضطراری و محلِ تجمعِ مشخص دارد. دودِ آتشِ باتری و کابل سمی است و باد آن را جابه‌جا می‌کند. پس محلِ تجمع دو جایگزین در دو سمتِ باد دارد. امدادگران به راه، دروازه، کلید، نقشه‌های به‌روز و اطلاعاتِ خطر نیاز دارند: کجا برق‌دار است، کجا باتری است و کجا گاز. این اطلاعات پیش از روزِ حادثه با آتش‌نشانی مرور می‌شود (بخش 32.6.4).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهشت پرسشِ راهبردِ حریق را نام ببرید.\nچرا ترانسفورماتورِ اصلی با ریسکِ «متوسط» هنوز در راهبرد جدی گرفته می‌شود؟\nچرا دوربینِ حرارتی آتشِ درونِ کانتینر را دیر نشان می‌دهد؟\nکدام روش‌ها در ماتریسِ حفاظت برای همهٔ بخش‌ها یکسان‌اند؟\nسه قاعدهٔ وارسیِ برنامه‌ایِ ماتریسِ علت و معلول را بگویید.\nچرا خروجی‌ای که تجهیزی را جابه‌جا می‌کند بازخورد می‌خواهد؟\nشارِ تابشی در 30 m از همان آتش چقدر است؟\nچرا مدلِ نقطه‌ای در میدانِ نزدیک نامطمئن است؟\nمحلِ تجمع چرا دو جایگزین دارد؟\nامدادگران پیش از حادثه چه اطلاعاتی می‌خواهند؟\n\n\n\n\n\n32.4.8 رشدِ آتش و زمانِ آشکارسازی\nبرنامه:\npython -m companion.ch32.examples_m\nایده. آتش در دقیقه‌های نخست تقریباً با مجذورِ زمان رشد می‌کند:\n\\[\n\\dot Q = \\alpha\\,t^2\n\\tag{32.13}\\]\nدر این رابطه \\(\\alpha\\) ضریبِ رشد است و ردهٔ آتش را تعیین می‌کند: کند، متوسط، تند یا بسیار تند.\n\n\n\n\n\n\nشکل 32.14: توانِ گرماییِ آتش‌های مجذوری برای چهار ردهٔ رشد و ترازِ یک مگاوات (آموزشی).\n\n\n\nfire growth Q = alpha t^2 (teaching growth classes)\n  class        alpha kW/s2   100 kW at   1 MW at   5 MW at\n  slow              0.0029       185 s     584 s    1306 s\n  medium            0.0117        92 s     292 s     653 s\n  fast              0.0469        46 s     146 s     327 s\n  ultra-fast        0.1876        23 s      73 s     163 s\n  a fast cable or panel fire reaches 1 MW in about 2.5\n  minutes: detection that responds near 100 kW (under a\n  minute) leaves time to alarm, isolate and leave; detection\n  that waits for 1 MW leaves almost none - which is why the\n  building uses aspirating detection (lesson C)\n\nمثال 32.16 (دو دقیقه و نیم) پرسش. آتشِ تندِ کابل یا تابلو کِی به یک مگاوات می‌رسد و آشکارسازِ حساس در چه زمانی آن را می‌بیند؟\nپاسخ. حدودِ 146 ثانیه تا یک مگاوات. آشکارسازی که نزدیکِ 100 kW پاسخ دهد آن را در حدودِ 46 ثانیه می‌بیند.\nتفسیر. آشکارسازیِ زودهنگام زمان برای هشدار، جداسازی و خروج می‌خرد. آشکارسازی که منتظرِ یک مگاوات بماند تقریباً هیچ زمانی باقی نمی‌گذارد. به همین دلیل ساختمانِ کنترل آشکارسازِ مکشی دارد (بخش 32.4.5). وارسی: \\(\\sqrt{1000/0.0469} = 146\\,\\text{s}\\).\n\n\n\n32.4.9 رأی‌گیری: هشدارِ کاذب در برابرِ آتشِ ازدست‌رفته\nvoting: false alarms against missed fires (teaching rates)\n  40 detectors, each 0.05 false alarms a year; failure rate 0.02 a year\n  logic                  unwanted actions a year   PFD in the fire zone\n  any one detector acts                     2.00                 0.0050\n  two must agree                         0.00089                 0.0100\n  voting cuts unwanted trips from about two a year to almost\n  none, and doubles the chance of missing a real fire - so\n  a single detector may raise the ALARM while the trip of a\n  container or a building waits for a second: the cause-\n  and-effect matrix states which (lesson C)\nایده. اگر هر آشکارسازی به‌تنهایی اقدام کند، هشدارهای کاذب توقف‌های ناخواسته می‌سازند. اگر دو آشکارساز باید تأیید کنند، توقفِ ناخواسته تقریباً از میان می‌رود، اما احتمالِ ازدست‌دادنِ آتشِ واقعی دو برابر می‌شود. راهِ میانه رایج است: یک آشکارساز هشدار می‌دهد و توقفِ کانتینر یا ساختمان منتظرِ آشکارسازِ دوم می‌ماند. ماتریسِ علت و معلول می‌گوید کدام کار با کدام منطق انجام شود (بخش 32.4.5).\n\n\n32.4.10 پرشدنِ اتاق از دود\nایده. ستونِ دودِ آتش هوا را به درونِ خود می‌کشد و لایهٔ دود زیرِ سقف ضخیم می‌شود. دبیِ جرمیِ ستون در ارتفاعِ \\(z\\) تقریباً چنین است:\n\\[\n\\dot m = 0.071\\,\\dot Q_\\text{c}^{1/3}\\,z^{5/3}\n\\tag{32.14}\\]\nدر این رابطه \\(\\dot Q_\\text{c}\\) بخشِ همرفتیِ توانِ گرمایی بر حسبِ کیلووات است.\n\n\n\n\n\n\nشکل 32.15: ارتفاعِ لایهٔ دود در اتاقِ کنترلِ 150 m² با سقفِ 4 m برای آتشِ 300 kW (آموزشی).\n\n\n\nhow fast smoke fills a room (control room 150 m2, 4 m high; teaching)\n  plume entrainment m = 0.071 Q^(1/3) z^(5/3) kg/s (Q convective kW)\n  fire kW   time for the layer to fall to 2 m\n      100     3.3 min\n      300     2.3 min\n     1000     1.5 min\n  a 300 kW panel fire brings the smoke to head height in\n  a little over two minutes - before most people would\n  think of leaving: early detection (lesson C) and two\n  short exits are the defence, not a fast walk\n\nمثال 32.17 (دو دقیقه تا ارتفاعِ سر) پرسش. آتشِ 300 kW در اتاقِ کنترل دود را کِی به ارتفاعِ سر می‌رساند؟\nپاسخ. کمی بیش از دو دقیقه. آتشِ 1 MW در حدودِ یک دقیقه و نیم.\nتفسیر. دود پیش از آنکه بیشترِ افراد به ترک‌کردن فکر کنند پایین می‌آید. دفاع آشکارسازیِ زودهنگام (مثال 32.16) و دو خروجیِ نزدیک است، نه تند راه‌رفتن. وارسی: با \\(z = 4\\) و \\(\\dot Q_\\text{c} = 210\\,\\text{kW}\\)، \\(\\dot m = 0.071 \\times 5.94 \\times 10.08 = 4.3\\,\\text{kg/s}\\) در آغاز.\n\n\n\n32.4.11 نگهبانِ آتش پس از کارِ گرم\nhow long to watch after hot work (smouldering delay, teaching)\n  delay of a smouldering ignition: lognormal, median 25 min\n  watch after the work min   share of such fires seen\n                        30                        58 %\n                        60                        83 %\n                       120                        96 %\n                       240                        99 %\n  a short watch misses many slow fires: the hot-work permit\n  sets a watch during the work and for a period after it,\n  and a final check later - the times come from the\n  site's procedure and the insurer, not from this curve\nایده. جرقهٔ جوشکاری یا برش ممکن است در عایق، گرد و خاک یا زباله آرام بسوزد و دیرتر شعله‌ور شود. نگهبانیِ کوتاه بسیاری از این آتش‌ها را نمی‌بیند. مجوزِ کارِ گرم نگهبانی در حینِ کار و تا مدتی پس از آن، و یک وارسیِ نهایی را تعیین می‌کند. زمان‌ها از روالِ ساختگاه و بیمه‌گر است.\n\n\n32.4.12 تابش میانِ دو کانتینرِ باتری: فقط غربالگری\nradiant heat from one battery container to the next (screen only)\n  PLACEHOLDER heat release 4 MW, radiant 0.35 (point source)\n  gap m   flux kW/m2\n    1.5         12.4\n    3.0          5.5\n    6.0          2.0\n   10.0          0.8\n  at a close gap the point source is useless (the flame is\n  bigger than the gap): spacing or barriers between\n  containers come from the product's large-scale fire test\n  and the authority (ch 19, UL 9540A), never from a screen\n  like this one, which only shows why the gap matters\n\n\n32.4.13 شعلهٔ آتشِ علف و پهنای آتش‌بر\nایده. شدتِ آتشِ علف از رابطهٔ بایرام به دست می‌آید: \\(I = H\\,w\\,r\\)، با گرمای سوختنِ \\(H\\)، بارِ سوختِ \\(w\\) و سرعتِ گسترشِ \\(r\\). طولِ شعله از شدت برمی‌آید:\n\\[\nL = 0.0775\\,I^{0.46}\n\\tag{32.15}\\]\ngrass fire: Byram's intensity and flame length (teaching)\n  I = H w r (kW/m); flame length L = 0.0775 I^0.46 (m)\n  fuel kg/m2   spread m/s   intensity kW/m   flame m   break 3 x L m\n         0.2         0.05              180       0.8            2.5\n         0.3         0.10              540       1.4            4.2\n         0.5         0.30             2700       2.9            8.8\n  after a wet spring the grass between the PV rows can carry\n  a fire with flames of a few metres in wind: firebreaks\n  around the array, vegetation control under the tables and\n  the perimeter road are the passive defence (lesson C)\n\nمثال 32.18 (پس از بهارِ پرباران) پرسش. علفِ 0.5 kg/m² با گسترشِ 0.3 m/s چه شعله‌ای دارد؟\nپاسخ. حدودِ 2.9 m. آتش‌برِ سه برابرِ طولِ شعله حدودِ 9 m است.\nتفسیر. پس از بهارِ پرباران، علفِ میانِ ردیف‌های PV آتشی با شعله‌های چندمتری در باد می‌سازد. آتش‌برهای دورِ آرایه، کنترلِ گیاهان زیرِ میزها و جادهٔ پیرامونی دفاعِ غیرفعال‌اند (بخش 32.4.4). قاعدهٔ «سه برابرِ شعله» آموزشی است و پهنای واقعی را مقامِ مسئول و آتش‌نشانی تعیین می‌کنند. وارسی: \\(0.0775 \\times 2700^{0.46} = 2.9\\,\\text{m}\\).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-d",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-d",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.5 ت. آبِ آتش‌نشانی و پیوند با محیطِ زیست",
    "text": "32.5 ت. آبِ آتش‌نشانی و پیوند با محیطِ زیست\nدر فصلِ ۲۹ ذخیرهٔ 180 m³ از دبی‌ها و مدت‌های جایگزین به دست آمد (U-105). این بخش می‌پرسد آن ذخیره در یک حریق چه می‌کند. چقدر دوام می‌آورد؟ آتش‌نشانی کِی می‌رسد؟ آبِ آلوده کجا می‌رود؟ وقتی بخشی از حفاظت از کار افتاده است چه می‌کنیم؟ در نیم ساعتِ نخست چه کسی چه می‌کند؟ هر روشی، و نیازِ اصلی به آبِ آتش‌نشانی، از الزاماتِ تأییدشدهٔ پروژه و مهندسیِ حفاظت از حریقِ صلاحیت‌دار است. حسابِ این بخش روش و حساسیت‌ها را نشان می‌دهد (A-370).\nبرنامه:\npython -m companion.ch32.examples_d\n\n32.5.1 دوامِ ذخیره\nایده. ذخیرهٔ \\(V\\) با دبیِ ثابتِ \\(\\dot V\\) تا این مدت دوام می‌آورد:\n\\[\nt = \\frac{V}{\\dot V}\n\\tag{32.16}\\]\nautonomy of the held reserve (180 m3, placeholder rates)\n  case                                   rate L/min   minutes   +wells\n  main transformer, external cooling           3000        60       61\n  BESS container, exposure protection          1500       120      123\n  both at once (not the design case)           4500        40       40\n  the wells add 39 L/min - about 1 % of a fire flow:\n  the reserve is what there is, and refilling it takes\n  77 h. The strategy states whether one event or\n  two is the design case, and the authority accepts it\n\nمثال 32.19 (چاه‌ها کمکی نمی‌کنند) پرسش. دو چاه در طولِ حریق چقدر به ذخیره می‌افزایند؟\nپاسخ. حدودِ 39 L/min، یعنی حدودِ 1 % دبیِ آتش. پرکردنِ دوبارهٔ ذخیره 77 ساعت طول می‌کشد.\nتفسیر. ذخیره همان است که هست. پس راهبرد می‌گوید طرح برای یک رویداد است یا دو رویداد، و مقامِ مسئول آن را می‌پذیرد. پس از هر آزمون یا رویداد، پرکردنِ ذخیره پیش از هر مصرفِ دیگری است و تا آن وقت ازکارافتادگیِ حفاظت ثبت می‌شود (بخش 32.5.4). وارسی: \\((0.40 + 0.25) \\times 60 = 39\\,\\text{L/min}\\).\n\n\n\n32.5.2 رسیدنِ آتش‌نشانی\nایده. زمانِ رسیدنِ آتش‌نشانی سه بخش دارد: آماده‌شدن، رانندگی و دسترسی در خودِ ساختگاه. هر بخش پراکندگیِ خودش را دارد و گاهی راه بسته است. شبیه‌سازیِ مونت‌کارلو توزیعِ این زمان را می‌سازد و سهمِ رسیدن پیش از یک زمانِ هدف را می‌دهد.\n\n\n\n\n\n\nشکل 32.16: توزیعِ زمانِ رسیدنِ آتش‌نشانی به محلِ آتش (۲۰٬۰۰۰ نمونه) و پایانِ دوامِ ذخیره در ۶۰ دقیقه.\n\n\n\nfire-service arrival at the fire (Monte Carlo, 20,000 draws)\n  mobilise 5-15 min, 35 km at 60 +/- 8 km/h, road blocked 5 %\n  of the time (+10-40 min), access on site 5-20 min\n  P10 49, P50 57, P90 67, P99 91 min\n  share arriving within 45 min:   1.6 %\n  share arriving within 60 min:  68.7 %\n  share arriving within 75 min:  95.8 %\n  the reserve lasts 60 min at the transformer rate; in about\n  31 % of fires the fire service arrives after the site's own\n  water is gone - so the strategy, not the tank, sets what\n  the water is for (cooling exposures until help arrives),\n  and the fire service's own tankers and the meeting point\n  are agreed in advance\n\nمثال 32.20 (آبِ ساختگاه پیش از رسیدنِ کمک تمام می‌شود) پرسش. با ذخیره‌ای که با دبیِ ترانسفورماتور 60 دقیقه دوام می‌آورد، در چند درصد از نمونه‌ها آتش‌نشانی پس از تمام‌شدنِ آب می‌رسد؟\nپاسخ. حدودِ 31 %. میانهٔ رسیدن 57 دقیقه است و صدکِ ۹۰ام 67 دقیقه.\nتفسیر. آب برای خنک‌کردنِ مجاورها تا رسیدنِ کمک است، نه برای خاموش‌کردن. نتیجه دو اقدام است: آتش‌نشانی تانکرهای خودش را می‌آورد، و محلِ دیدار، دروازه و راهِ دوم از پیش توافق می‌شوند. فرض‌های این شبیه‌سازی جایگزین‌اند. زمان‌های واقعی را آتش‌نشانیِ محلی می‌دهد (A-370). وارسی: \\(1 - 0.687 = 0.31\\).\n\n\n\n32.5.3 زهکشی و آبِ آلوده\ncontaminated runoff from a battery-yard fire (teaching)\n  water applied (placeholder case)                    180 m3\n  share reaching the drains (60 %)                    108 m3\n  rain on the BESS yard, 10-year hour (22 mm)          52 m3\n  volume to hold for testing                          160 m3\n  firewater from a battery or an oil fire carries metals,\n  fluorides or oil: the drains of the yard lead to a\n  closable pond, the outlet stays shut until the water is\n  tested, and disposal follows the environmental permit\n  (ch 29, 33) - it never runs to the wadi\nایده. آبی که روی آتشِ باتری یا روغن ریخته می‌شود فلزات، فلوئوریدها یا روغن با خود می‌برد. زهکشیِ محوطه به حوضچه‌ای می‌رود که دریچه‌اش بسته می‌ماند تا آب آزمایش شود. دفعِ آن طبقِ مجوزِ محیطِ زیستی است (فصل‌های ۲۹ و ۳۳). باران هم به همان حوضچه می‌ریزد. پس حجمِ حوضچه آبِ آتش به‌اضافهٔ بارانِ طرح است.\n\n\n32.5.4 ازکارافتادگیِ حفاظت\nimpairment register for one year (teaching)\n  impairment                               hours  compensating measure\n  building smoke detection, panel repair      36  fire watch, no hot work\n  BESS-3 off-gas detector, replacement        72  container stopped, isolated\n  fire-service road, culvert works           120  second route marked, notice\n  tank reserve below 180 m3 after a test      20  refill first, tanker on call\n  248 impairment hours, each with a named owner, a\n  compensating measure and notice to the insurer and fire\n  service where the strategy requires it; an impairment\n  without a measure is a hidden gap in the protection\n\nمثال 32.21 (شکافِ پنهان) پرسش. آشکارسازِ گازِ BESS-3 برای تعویض ۷۲ ساعت از کار افتاده است. اقدامِ جبرانی چیست؟\nپاسخ. کانتینر متوقف و جدا می‌شود و این ازکارافتادگی با مالک و زمانِ پایان ثبت می‌شود.\nتفسیر. ازکارافتادگی بی‌اقدامِ جبرانی شکافِ پنهانی در حفاظت است. هر مورد مالک، اقدامِ جبرانی و زمانِ پایان دارد. هرجا راهبرد بخواهد، به بیمه‌گر و آتش‌نشانی هم خبر داده می‌شود. شمارِ ساعت‌های ازکارافتادگی یکی از نشانگرهای پیش‌نگرِ ایمنی است. وارسی: \\(36 + 72 + 120 + 20 = 248\\) ساعت در سال.\n\n\n\n32.5.5 فرماندهیِ رویداد\nthe first ninety minutes of incident command (teaching timeline)\n  min  action\n    0  alarm reaches the control room; operator confirms location\n    1  site emergency plan started; call the fire service by the plan\n    3  evacuate the area; account for everyone at the muster point\n    6  site team at the scene: cordon, information, no entry\n   10  authorised person isolates by the plan from a safe place\n   15  drains to the pond confirmed closed; neighbours told\n   20  escort meets the fire service at the gate with the plan\n   57  fire service in command (median arrival); site informs\n   90  scene held for investigation; no restart without approval\n  the site's role is alarm, people, isolation, information\n  and the environment; firefighting beyond first-aid\n  extinguishers by trained staff belongs to the fire\n  service, which takes command when it arrives\nایده. در دقیقه‌های نخست، ساختگاه پنج کار دارد: هشدار، افراد، جداسازی، اطلاعات و محیط. خاموش‌کردنِ آتش، فراتر از خاموش‌کننده‌های دستی به دستِ کارکنانِ آموزش‌دیده، کارِ آتش‌نشانی است و آتش‌نشانی با رسیدن فرماندهی را می‌گیرد. اصولِ مدیریتِ رویداد در ISO 22320:2018 آمده است (STD-138): وحدتِ فرماندهی، رویکرد برای همهٔ مخاطرات، همکاری میانِ امدادگران و تصویرِ مشترک از وضعیت. نقش‌های ساختگاه در برنامهٔ اضطراری نام‌برده‌اند و هر نقش جانشین دارد (بخش 32.9).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nنیاز به آبِ آتش‌نشانی، دبی‌ها، مدت‌ها، پمپ‌ها، شیرهای آتش‌نشانی و حجمِ حوضچه‌ها را مهندسِ حفاظت از حریقِ صلاحیت‌دار با راهبردِ حریق تعیین می‌کند و مقامِ مسئول و بیمه‌گر می‌پذیرند. عددهای این بخش جایگزین‌اند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدوامِ 100 m³ با 2,000 L/min چقدر است؟\nچرا چاه‌ها در طولِ حریق به ذخیره کمکی نمی‌کنند؟\nسه بخشِ زمانِ رسیدنِ آتش‌نشانی را نام ببرید.\nچرا میانهٔ زمانِ رسیدن برای برنامه‌ریزی کافی نیست؟\nآبِ آتش‌نشانیِ ساختگاه برای چیست، اگر برای خاموش‌کردن نیست؟\nحجمِ حوضچهٔ آبِ آلوده از چه بخش‌هایی ساخته می‌شود؟\nازکارافتادگیِ حفاظت را تعریف کنید و یک اقدامِ جبرانی بیاورید.\nپنج کارِ ساختگاه در دقیقه‌های نخستِ حریق چیست؟\nچه کسی و چه وقت فرماندهی را می‌گیرد؟\n\n\n\n\n\n32.5.6 تانکرهای آبِ آتش‌نشانی\nایده. تانکری با گنجایشِ \\(V\\) و زمانِ رفت‌وبرگشتِ \\(t_\\text{trip}\\)، به‌طورِ میانگین با دبیِ \\(V/t_\\text{trip}\\) آب می‌رساند. زمانِ رفت‌وبرگشت شاملِ رانندگی، پرکردن و تخلیه است.\nwater a tanker shuttle delivers (placeholders, A-370)\n  source distance km   round trip min   L/min per tanker   tankers for 1,500\n                   2               24                417                  4\n                  10               48                208                  8\n                  35              123                 81                 19\n  from the town 35 km away one tanker delivers about 80 L/min\n  - a shuttle needs many tankers or a nearer source: the\n  site tank (refilled by tankers between events) and an\n  agreed filling point at the wells are what make a long\n  exposure-cooling case possible at all\n\nمثال 32.22 (منبعِ نزدیک) پرسش. برای دبیِ 1,500 L/min از شهرِ 35 km دورتر چند تانکر لازم است؟\nپاسخ. حدودِ 19 تانکر. هر کدام فقط حدودِ 80 L/min می‌رساند.\nتفسیر. چرخهٔ تانکر از راهِ دور عملاً شدنی نیست. مخزنِ ساختگاه، که میانِ رویدادها با تانکر پر می‌شود، و محلِ پرکردنِ توافق‌شده کنارِ چاه‌ها هستند که حالتِ طولانیِ خنک‌کردنِ مجاورها را ممکن می‌کنند. هر دو با آتش‌نشانی از پیش توافق می‌شوند (مثال 32.20). وارسی: \\(2 \\times 35/40 \\times 60 + 18 = 123\\) دقیقه و \\(10{,}000/123 = 81\\,\\text{L/min}\\).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-e",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-e",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.6 ث. راستی‌آزمایی و چرخهٔ عمر",
    "text": "32.6 ث. راستی‌آزمایی و چرخهٔ عمر\nسامانهٔ حفاظت از حریق یک بار ساخته می‌شود و سال‌ها باید کار کند. این بخش زنجیرهٔ شواهد را از گواهیِ محصول تا بازرسیِ دوره‌ای دنبال می‌کند. سپس نشان می‌دهد فاصلهٔ آزمون چگونه احتمالِ خرابی را تعیین می‌کند، مانورها چه می‌یابند، کدام تغییرها راهبرد را دوباره باز می‌کنند، و پس از حریق چگونه به کار بازمی‌گردیم (A-372).\nبرنامه:\npython -m companion.ch32.examples_e\n\n32.6.1 پروندهٔ شواهد\nNEED = (\"certificate\", \"FAT\", \"site test\", \"C&E test\", \"manual\")\nDOSSIER = {   # item: evidence held (teaching)\n    \"fire alarm panel\": {\"certificate\", \"FAT\", \"site test\", \"C&E test\",\n                         \"manual\"},\n    \"aspirating smoke detectors\": {\"certificate\", \"site test\", \"manual\"},\n    \"BESS off-gas detectors\": {\"certificate\", \"FAT\", \"site test\", \"manual\"},\n    \"BESS container system\": {\"certificate\", \"FAT\", \"manual\"},\n    \"fire-rated wall, transformer bay\": {\"certificate\", \"manual\"},\n    \"cable fire stopping\": {\"certificate\"},\n    \"nacelle detection (maker)\": {\"certificate\", \"FAT\", \"manual\"},\n    \"fire pump set (if specified)\": {\"certificate\", \"FAT\",\n                                     \"site test\", \"C&E test\", \"manual\"},\n}\nevidence register of the fire-protection items (teaching)\n  item                               missing evidence\n  fire alarm panel                   -\n  aspirating smoke detectors         C&E test\n  BESS off-gas detectors             C&E test\n  BESS container system              site test, C&E test\n  fire-rated wall, transformer bay   site test\n  cable fire stopping                site test, manual\n  nacelle detection (maker)          site test, C&E test\n  fire pump set (if specified)       -\n  9 pieces of evidence missing before handover\n  a wall or a fire stop has no factory test: its evidence\n  is the tested system's certificate plus a record that it\n  was installed as tested - photos and an inspection of\n  every penetration, before the cables hide it\nایده. هر قلمِ حفاظت پنج نوع شاهد دارد، هرجا که کاربرد داشته باشد: گواهیِ محصول، آزمونِ کارخانه، آزمونِ ساختگاه، آزمونِ یکپارچهٔ علت و معلول، و دستورِ بهره‌برداری و نگه‌داری. دیوارِ آتش یا آتش‌بندیِ نفوذ آزمونِ کارخانه ندارد. شاهدش گواهیِ سامانهٔ آزموده‌شده است، به‌اضافهٔ سابقه‌ای که نشان می‌دهد همان‌طور که آزموده شده نصب شده است: عکس و بازرسیِ هر نفوذ، پیش از آنکه کابل‌ها آن را بپوشانند.\n\n\n32.6.2 نردبانِ راستی‌آزمایی\n\n\n\n\n\n\nشکل 32.17: نردبانِ راستی‌آزماییِ سامانهٔ حریق: هر پله چیزی را ثابت می‌کند که پلهٔ پایین‌تر نمی‌تواند.\n\n\n\nthe verification ladder of a fire system (what each rung proves)\n  product certificate - type test by a lab\n      proves: the design can work\n      not: this unit, this site\n  factory test (FAT) - maker, witnessed\n      proves: this panel works as built\n      not: site wiring, other systems\n  site functional test - installer, each device\n      proves: each detector reaches the panel\n      not: the outputs it drives\n  integrated C&E test - all parties, witnessed\n      proves: input to every output, with feedback\n      not: people's response\n  emergency drill - site team, fire service\n      proves: people respond in time\n      not: a real fire's conditions\n  periodic inspection - maintainer, by schedule\n      proves: it still works\n      not: changes since the design\n  no rung replaces another: a certified detector wired to the\n  wrong output passes three rungs and fails the fourth\n\nمثال 32.23 (سه پله قبول، پلهٔ چهارم رد) پرسش. آشکارسازی گواهی‌دار به خروجیِ اشتباه سیم‌کشی شده است. کدام پله اشتباه را پیدا می‌کند؟\nپاسخ. آزمونِ یکپارچهٔ علت و معلول، یعنی پلهٔ چهارم. گواهی، آزمونِ کارخانهٔ تابلو و آزمونِ ساختگاهِ آشکارساز همه قبول می‌شوند.\nتفسیر. هیچ پله‌ای جای پلهٔ دیگر را نمی‌گیرد. گواهیِ محصول طرح را ثابت می‌کند، نه نصب را. آزمونِ ساختگاه تک‌تکِ آشکارسازها را می‌سنجد، نه منطق را. مانور هم افراد را می‌سنجد، نه شرایطِ آتشِ واقعی را. آزمونِ یکپارچه با حضورِ همهٔ طرف‌ها انجام و ثبت می‌شود و در آن هر ورودی تا همهٔ خروجی‌هایش، با بازخورد، دنبال می‌شود. وارسی: شش پله در شکل.\n\n\n\n32.6.3 فاصلهٔ آزمون و احتمالِ خرابی هنگامِ نیاز\nایده. آشکارسازی که خرابی‌اش خودبه‌خود آشکار نمی‌شود تا آزمونِ بعدی خراب می‌ماند. با نرخِ خرابیِ پنهانِ \\(\\lambda\\) و فاصلهٔ آزمونِ \\(T\\)، احتمالِ خرابی هنگامِ نیاز به‌طورِ میانگین چنین است:\n\\[\n\\begin{aligned}\n\\text{PFD}_{1} &\\approx \\frac{\\lambda T}{2} \\\\\n\\text{PFD}_{2} &\\approx \\frac{(\\lambda T)^2}{3}\n\\end{aligned}\n\\tag{32.17}\\]\nسطرِ دوم برای دو آشکارسازِ مستقل است که هر کدام به‌تنهایی هشدار دهد.\n\n\n\n\n\n\nشکل 32.18: احتمالِ خرابی هنگامِ نیاز بر حسبِ فاصلهٔ آزمون، برای یک آشکارساز و برای دو آشکارساز (نرخِ آموزشی).\n\n\n\nchance a detector is failed when needed (PFD) vs test interval\n  undetected failure rate 0.02 per year (teaching)\n  interval months   one detector   two (either alarms)\n                1         0.0008              0.000001\n                3         0.0025              0.000008\n                6         0.0050              0.000033\n               12         0.0100              0.000133\n               24         0.0200              0.000533\n               36         0.0300              0.001200\n  halving the interval halves the PFD of one detector; a\n  second detector cuts it 75 to 300 times here - unless\n  both share a cause (same dust, same power supply), which\n  the simple formula ignores and the design must not\n\nمثال 32.24 (علتِ مشترک) پرسش. دو آشکارسازِ گاز در یک کانتینر، هر دو روی یک منبعِ تغذیه و در یک گرد و خاک. فرمولِ دو آشکارساز درست است؟\nپاسخ. نه. فرمول استقلالِ دو آشکارساز را فرض می‌کند. علتِ مشترک، مثلِ همان تغذیه یا همان آلودگی، هر دو را با هم از کار می‌اندازد.\nتفسیر. دومین آشکارساز احتمالِ خرابی را در این مثال، با فاصله‌های آزمونِ ۳ تا ۱۲ ماه، ۷۵ تا ۳۰۰ برابر کم می‌کند (در فاصلهٔ شش‌ماههٔ این وارسی ۱۵۰ برابر)، اما فقط اگر مستقل باشد. طرح علت‌های مشترک را می‌شکند: تغذیهٔ جدا، جای جدا یا فناوریِ متفاوت. بازرسی هم به‌جای خودِ آشکارساز، شرایطِ مشترکِ هر دو را می‌پاید. نرخ‌های واقعی از دادهٔ سازنده و سابقهٔ نگه‌داری می‌آیند. وارسی: \\(0.02 \\times 0.5/2 = 0.005\\).\n\n\n\n32.6.4 مانورها\nfour drills of the construction site (synthetic)\n  drill        people  counted  muster min  finding\n  D1 month 2       41       39        17.5  two contractors not on the list\n  D2 month 5       52       52        12.0  gate key could not be found\n  D3 month 8       47       47         9.5  radio dead spot at T07\n  D4 month 11      44       44         8.0  fire service took the wrong road\n  the muster time fell from 17.5 to 8.0 minutes and the count\n  became complete after D1; each drill found a new kind of\n  gap (people, keys, radio, road) - a drill is judged by what\n  it finds and fixes, not by being uneventful\nایده. مانور با آنچه می‌یابد و اصلاح می‌کند سنجیده می‌شود، نه با بی‌دردسر گذشتن. هر مانورِ این ساختگاه شکافِ تازه‌ای یافت: فهرستِ افراد، کلیدِ دروازه، نقطهٔ کورِ بی‌سیم و راهِ اشتباهِ آتش‌نشانی. زمانِ تجمع از 17.5 به 8.0 دقیقه رسید. آشناکردنِ امدادگرانِ بیرونی با ساختگاه بخشی از همین برنامه است (بخش 32.9.4).\n\n\n32.6.5 مدیریتِ تغییر\nchanges that reopen the fire strategy (management of change)\n  a ninth BESS container         -&gt; strategy, C&E, spacing, water, access\n  new maker's battery firmware   -&gt; BMS alarms, C&E inputs, FAT records\n  control room moved off site    -&gt; alarm path, call-out, response times\n  new site road layout           -&gt; responder access, meeting point, plan maps\n  detector model replaced        -&gt; certificate, site test, spares, training\n  a change is small or large by what it touches, not by its\n  cost: new firmware is cheap and reopens the C&E matrix\nایده. کوچکی و بزرگیِ تغییر به آنچه لمس می‌کند بستگی دارد، نه به هزینه‌اش. میان‌افزارِ تازهٔ مدیریتِ باتری ارزان است، اما هشدارها و ورودی‌های ماتریسِ علت و معلول را تغییر می‌دهد. هر تغییر پیش از اجرا ارزیابی می‌شود: کدام سندها، آزمون‌ها، آموزش‌ها و یدکی‌ها را لمس می‌کند؟ چه کسی آن را تأیید می‌کند؟\n\n\n32.6.6 بازگشت به کار پس از حریق\nback to service after a fire (H = hold point)\n  1. [H] scene released by the fire service and the investigator\n  2. [-] damage survey; residue and water handled by the permit\n  3. [H] cause found, or a stated reason why it cannot be\n  4. [-] repairs and replaced parts with their records\n  5. [H] detection and isolation re-tested (rungs 3 and 4)\n  6. [-] strategy and C&E updated for what was learned\n  7. [H] return to service approved by the named person\n  restarting a battery or a transformer after a fire is a\n  decision of the maker, the insurer and the asset owner,\n  with evidence; the plan names who signs each hold point\nایده. راه‌اندازیِ دوبارهٔ باتری یا ترانسفورماتور پس از حریق تصمیمِ سازنده، بیمه‌گر و مالکِ دارایی است و شاهد می‌خواهد. علت پیدا می‌شود، یا نوشته می‌شود چرا پیدا نمی‌شود. آشکارسازی و جداسازی دوباره آزموده می‌شوند. راهبرد و ماتریسِ علت و معلول با آنچه آموخته شده به‌روز می‌شوند. برنامه می‌گوید چه کسی هر نقطهٔ توقف را امضا می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج نوع شاهدِ یک قلمِ حفاظت را نام ببرید.\nشاهدِ آتش‌بندیِ نفوذ چیست؟\nکدام پله سیم‌کشیِ اشتباهِ خروجی را پیدا می‌کند؟\nمانور چه چیزی را ثابت نمی‌کند؟\nاحتمالِ خرابی هنگامِ نیازِ یک آشکارساز با نرخِ 0.05 در سال و آزمونِ سالانه چقدر است؟\nچرا دو آشکارساز روی یک تغذیه مستقل نیستند؟\nچه چیزی مانورِ موفق را می‌سازد؟\nچرا میان‌افزارِ تازه تغییرِ بزرگی است؟\nپیش از راه‌اندازیِ دوبارهٔ باتری پس از حریق، کدام نقطه‌های توقف لازم‌اند؟\n\n\n\n\n\n32.6.7 نمونهٔ ممیزی دربارهٔ همهٔ مجوزها چه می‌گوید\nبرنامه:\npython -m companion.ch32.examples_r\npython -m companion.ch32.examples_s\nwhat an audit sample says about all permits (exact binomial, 90 %)\n  sample   found correct   share   interval\n      20              18     90 %    72- 98 %\n      20              20    100 %    86-100 %\n      60              54     90 %    81- 96 %\n  20 of 20 correct still leaves room for one permit in ten\n  to be wrong: a clean sample is reassuring, not proof - a\n  larger sample, or auditing the riskiest permits first,\n  narrows what the audit can say\nایده. اگر از \\(n\\) مجوزِ نمونه \\(k\\) تا درست باشند، بازهٔ اطمینانِ دقیقِ دوجمله‌ای سهمِ درست را در همهٔ مجوزها نشان می‌دهد. بیست مجوزِ کاملاً درست هنوز جا می‌گذارد که یک مجوز از هر ده نادرست باشد. نمونهٔ پاک اطمینان‌بخش است، نه اثبات. نمونهٔ بزرگ‌تر، یا ممیزیِ پرریسک‌ترین مجوزها در ابتدا، آنچه ممیزی می‌گوید را دقیق‌تر می‌کند.\n\n\n32.6.8 کدام پیمانکار متفاوت است: نمودارِ قیف\n\n\n\n\n\n\nشکل 32.19: نرخِ حادثه‌های ثبت‌شدنیِ هر پیمانکار بر حسبِ ساعت‌های کارش، با بازهٔ 95 % پواسون پیرامونِ میانگینِ ساختگاه (ساختگی).\n\n\n\nrecordable rates by contractor against the site mean (funnel check)\n  site mean 4.00 per 200,000 h\n  contractor          hours     n   rate   95 % band for its hours   flag\n  civil works       380,000     6    3.2    1.6- 6.8\n  electrical        210,000     3    2.9    1.0- 8.6\n  turbine erection  160,000     9   11.2    0.0- 8.8                 above\n  PV mechanical     240,000     2    1.7    0.8- 8.3\n  logistics          60,000     1    3.3    0.0-13.3\n  turbine erection sits above its band: a cause worth\n  finding (crews, lifts, supervision), not a league table -\n  small contractors' rates swing widely by chance, so the\n  band, not the ranking, decides who is looked at\n\nمثال 32.25 (باند، نه رتبه) پرسش. کدام پیمانکار بیرون از بازهٔ خودش است؟\nپاسخ. پیمانکارِ برپاییِ توربین، با نرخِ 11.2 در برابرِ حدِ بالای 8.8 برای ساعت‌های خودش.\nتفسیر. این علتی است که باید پیدا شود: گروه‌ها، بالابری‌ها، سرپرستی. این یک جدولِ رتبه‌بندی نیست. نرخِ پیمانکارانِ کوچک به‌طورِ تصادفی زیاد نوسان می‌کند. پس باند، نه رتبه، تعیین می‌کند به چه کسی نگاه کنیم (بخش 32.2.7). وارسی: \\(9 \\times 200{,}000/160{,}000 = 11.25\\).\n\n\n\n32.6.9 کجا جمع می‌شوند: پارتوی شبه‌حادثه‌ها\n\n\n\n\n\n\nشکل 32.20: علت‌های شبه‌حادثه به ترتیبِ شمار و سهمِ تجمعیِ آن‌ها (ساختگی).\n\n\n\nnear-miss causes ranked (164 in the construction year, synthetic)\n  cause                         count   cumulative\n  load or tool not secured         41          25 %\n  vehicle reversing                33          45 %\n  access route blocked             22          59 %\n  heat, fatigue                    21          71 %\n  other                            20          84 %\n  housekeeping                     18          95 %\n  isolation step skipped            9         100 %\n  three causes give about 60 % of the near misses and are\n  where most effort goes - but the nine skipped isolation\n  steps rank low by count and highest by what they could\n  have done (lesson A): count and severity are read together\nسه علت حدودِ 60 % شبه‌حادثه‌ها را می‌سازند و بیشترِ تلاش به آن‌ها می‌رود. اما نُه جداسازیِ جاافتاده از نظرِ شمار پایین و از نظرِ پیامدِ ممکن بالاترین‌اند. شمار و شدت با هم خوانده می‌شوند (بخش 32.2.8).\n\n\n32.6.10 زمانِ خروجِ ایمن: موجود در برابرِ لازم\nایده. زمانِ موجود برای خروجِ ایمن زمانی است تا شرایط، مثلاً لایهٔ دود، به افراد برسد. زمانِ لازم برای خروجِ ایمن جمعِ آشکارسازی، هشدار، پیش‌حرکت، پیمودن و صف است. خروج ایمن است اگر:\n\\[\n\\text{ASET} &gt; \\text{RSET} = t_\\text{det} + t_\\text{alarm} + t_\\text{pre} + t_\\text{travel} + t_\\text{queue}\n\\tag{32.18}\\]\ncan people leave before the smoke? ASET vs RSET (control building)\n  required safe egress time (RSET), seconds\n    detection (aspirating)               30\n    alarm and recognition                30\n    pre-movement (stop, collect)         60\n    walk 25 m at 1.2 m/s                 21\n    queue at one door (30 people)        23\n  RSET 164 s; ASET (smoke at 2 m, 300 kW fire, lesson P) 138 s\n  as drawn the smoke wins by 26 s\n  second exit and drilled 'leave now': RSET 123 s, margin 15 s\n  the same with a heat detector (detection 120 s): margin -75 s\n  pre-movement - people finishing a task - is the largest\n  part: drills and a second exit turn the result round;\n  slow detection undoes it - the three work together\n\nمثال 32.26 (دود برنده می‌شود، مگر…) پرسش. با چیدمانِ کنونی، افراد پیش از دود از ساختمانِ کنترل خارج می‌شوند؟\nپاسخ. نه. دود ۲۶ ثانیه زودتر می‌رسد. با خروجیِ دوم و تمرینِ «همین حالا خارج شو» حاشیهٔ ۱۵ ثانیه‌ای پیدا می‌شود. با آشکارسازِ حرارتی دوباره از دست می‌رود.\nتفسیر. پیش‌حرکت، یعنی تمام‌کردنِ کارِ دست، بزرگ‌ترین سهم است. تمرین و خروجیِ دوم نتیجه را برمی‌گردانند و آشکارسازیِ کند آن را خنثی می‌کند. این سه با هم کار می‌کنند (بخش 32.4.10). در طراحیِ واقعی، مهندسِ حریق این حساب را با مدلِ دود و داده‌های رفتاریِ معتبر انجام می‌دهد. وارسی: \\(30 + 30 + 60 + 21 + 23 = 164\\,\\text{s}\\).\n\n\n\n32.6.11 آیا تدبیرِ امنیتی هزینه‌اش را برمی‌گرداند\ndoes a security measure pay for itself? (teaching, k u a year)\n  measure                      cost/yr   events/yr   loss/event   saved/yr\n  marked aluminium earth cable       6   1.5 -&gt; 0.4           40         44\n  alarm at stores                   12   2.0 -&gt; 0.8           15         18\n  guard at every gate, 24 h        180   2.0 -&gt; 0.6           15         21\n  design and records (cheap, permanent) pay back many times;\n  manpower is costly for the loss it prevents - and the\n  community relations of lesson G reduce the events\n  themselves; measures stay proportionate and lawful\nایده. زیانِ سالانهٔ مورد انتظار برابرِ بسامدِ رویداد ضرب در زیانِ هر رویداد است. تدبیری که بسامد را کم می‌کند، با کاهشِ زیان در برابرِ هزینه‌اش سنجیده می‌شود. طراحی و سوابق، که ارزان و ماندگارند، چند برابر برمی‌گردانند. نیروی انسانی برای زیانی که جلویش را می‌گیرد پرهزینه است. رابطه با جامعه خودِ رویدادها را کم می‌کند (بخش 32.8). تدابیر متناسب و قانونی می‌مانند.\n\n\n32.6.12 سیلِ هشدار در اتاقِ کنترل\n\n\n\n\n\n\nشکل 32.21: هشدارها در هر دقیقه در اتاقِ کنترل پیرامونِ آتشی در BESS-1 (ساختگی).\n\n\n\nalarms in the control room around a fire at BESS-1 (synthetic)\n  normal: about 2 alarms in ten minutes\n  minutes 20-30: 118 alarms - about 12 a minute\n  an operator handles roughly one considered action a minute:\n  in a flood the few alarms that matter (fire, isolation\n  feedback, people) are lost among consequential ones - the\n  alarm system gives fire and life-safety alarms the top\n  priority, suppresses the expected follow-on alarms, and\n  the emergency plan gives the operator a short checklist\n\n\n32.6.13 فهرستِ مواد خطرناک و جعبه‌های نشت\nhazardous materials on site at the peak of construction (teaching)\n  material                               basis                 amount\n  transformer oil (2 main + 26 unit)     22 x 2 + 3 x 26 m3    122.0 m3\n  SF6 in 132 kV and 33 kV switchgear     teaching                0.6 t\n  battery electrolyte (in cells)         8 containers           40.0 t\n  diesel (crane campaign store)          ch 31                  60.0 m3\n  lubricants and greases                 turbines, cranes        8.0 m3\n  paints and solvents                    construction            3.0 m3\n  each has a safety data sheet, a storage rule (bund, cover,\n  separation), a spill response and a waste route; whether\n  an amount triggers a permit or a major-hazard regime is\n  local law (ch 33, 55-57) - the inventory is kept current\n  because the fire service and the permit both ask for it\nspill kits by area (teaching: absorb the largest likely spill)\n  area                      largest likely spill L   kit L   kits\n  refuelling point                            200     120      2\n  crane on its pad                            150     120      2\n  transformer bay                             400     240      2\n  workshop and store                           60      50      2\n  each turbine during service                  40      50      1\n  a kit sized for a drip is useless at a burst hose: the\n  largest likely spill sets the kit, the bund catches the\n  rest, and used absorbent is hazardous waste (ch 33)\n\nمثال 32.27 (فهرستی که همه می‌خواهند) پرسش. چرا فهرستِ مواد خطرناک همیشه به‌روز نگه داشته می‌شود؟\nپاسخ. چون آتش‌نشانی و مجوزِ محیطِ زیستی هر دو آن را می‌خواهند. آتش‌نشانی باید بداند چه چیزی کجاست، و مجوز به مقدارها بستگی دارد.\nتفسیر. هر ماده برگهٔ اطلاعاتِ ایمنی، قاعدهٔ انبار (دیوارهٔ مهار، پوشش، جداسازی)، پاسخ به نشت و مسیرِ پسماند دارد. اینکه مقداری مجوز یا رژیمِ خطرِ بزرگ را فعال کند یا نه، قانونِ محل است (فصل‌های ۳۳ و ۵۵ تا ۵۷). جعبهٔ نشت با بزرگ‌ترین نشتِ محتمل اندازه می‌شود و جاذبِ مصرف‌شده پسماندِ خطرناک است. وارسی: \\(22 \\times 2 + 3 \\times 26 = 122\\,\\text{m}^3\\) روغن.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-f",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-f",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.7 ج. تمرین‌های کنترلِ ریسک و حفاظت از حریق (مثال‌های کارشده)",
    "text": "32.7 ج. تمرین‌های کنترلِ ریسک و حفاظت از حریق (مثال‌های کارشده)\nاین بخش دو مثالِ کارشدهٔ فصل را کنار هم می‌گذارد. مثالِ نخست دفترِ خطرِ حریق و ماتریسِ حفاظت را به یک حالتِ محدودِ آب و زمانِ پاسخ پیوند می‌دهد و منطقِ آشکارسازی تا اقدام را دنبال می‌کند. مثالِ دوم یک تحلیلِ خطرِ شغلی برای کارِ نگه‌داری است. هیچ‌کدام راه‌حلِ اطفای همگانی یا روالِ کار نمی‌دهد.\nبرنامه:\npython -m companion.ch32.lab_c\npython -m companion.ch32.lab_f\n\n32.7.1 مثالِ کارشدهٔ ۱: از دفترِ خطر تا اقدام\n\nمثال 32.28 (مثالِ کارشده: دفترِ خطرِ حریق و ماتریسِ حفاظتِ نیروگاهِ P) پرسش. برای نیروگاهِ P دفترِ خطرِ حریق و ماتریسِ حفاظتِ مفهومی را بر حسبِ بخش بسازید. یک حالتِ دوامِ آب و پوششِ پاسخ را فقط از معیارهای بیان‌شده و منبع‌دار حساب کنید. منطقِ آشکارسازی تا هشدار و جداسازی و پاسخ را دنبال کنید، بی‌آنکه راه‌حلِ اطفای همگانی تجویز شود.\nپاسخ.\n\nدفتر: نُه سناریو با امتیازِ آموزشی (بخش 32.4.2). باتری با 10 «زیاد» است، به دلیلِ شدت. محوطهٔ ساخت با 9 بیشترین احتمال را دارد.\nماتریس: هفت بخش و شش پرسش: جلوگیری، غیرفعال، آشکارسازی، جداسازی، اقدام و دسترسی. هر پرسش مالکِ نام‌برده دارد (بخش 32.4.4).\nحالتِ محدود: معیارها جایگزین‌اند و منبعشان نام‌برده است: ذخیرهٔ 180 m³ (U-105، فصلِ ۲۹)، دبیِ 3,000 L/min (U-105)، و زمان‌های آتش‌نشانی (A-370). دوام 60 دقیقه است. آتش‌نشانی در 31 % نمونه‌ها پس از آن می‌رسد.\nمنطق: هشت ورودی و هشت خروجی. سه یافته در پیش‌نویس و صفر پس از اصلاح (مثال 32.14).\n\nتفسیر. خروجیِ این مثال سه سند است: دفترِ خطرِ حریق، ماتریسِ مفهومیِ حفاظت و پیش‌نویسِ ماتریسِ علت و معلول. هر سه برای مهندسِ حفاظت از حریق ورودی‌اند. مثال نشان می‌دهد کدام پرسش‌ها باید پاسخ بگیرند و عددهای بیان‌شده به کجا حساس‌اند: آب برای خنک‌کردنِ مجاورهاست و زمانِ رسیدنِ آتش‌نشانی آن را محدود می‌کند. مثال انتخابِ سامانهٔ اطفا را به راهبردِ حریق، آزمون‌های محصول و مقامِ مسئول وامی‌گذارد. وارسی: \\(180{,}000/3{,}000 = 60\\) دقیقه.\n\n\n\n32.7.2 مثالِ کارشدهٔ ۲: تحلیلِ خطرِ شغلی\nایده. تحلیلِ خطرِ شغلی کار را به گام‌ها می‌شکند. برای هر گام خطرها، ریسکِ پیش از کنترل، کنترل‌ها و ریسکِ باقیمانده را می‌نویسد. گروهی که کار را انجام می‌دهد آن را می‌نویسد، با دستورِ سازنده و روال‌های ساختگاه.\nJHA = [  # (step, hazard, L0, S0, [(kind, control)], L1, S1)\n    (\"1 plan, permit, weather\", \"work started in high wind or heat\",\n     3, 4, [(\"A\", \"permit with wind and heat limits\"),\n            (\"A\", \"forecast checked\")], 1, 4),\n    (\"2 climb to the nacelle\", \"fall from the ladder\",\n     2, 5, [(\"G\", \"service lift\"), (\"G\", \"fall-arrest rail\"),\n            (\"A\", \"rescue kit up\")], 1, 5),\n    (\"3 isolate the yaw drives\", \"unexpected movement or energy\",\n     3, 5, [(\"G\", \"yaw lock pins\"), (\"A\", \"isolation by the permit\"),\n            (\"A\", \"verified dead by an authorised person\")], 1, 5),\n    (\"4 rig the service crane\", \"dropped load, overload\",\n     2, 4, [(\"G\", \"crane rated for the motor\"),\n            (\"A\", \"lift plan, exclusion zone\")], 1, 4),\n    (\"5 remove the old motor\", \"hand crushed, back strain\",\n     3, 3, [(\"G\", \"lifting aid\"), (\"P\", \"gloves\")], 2, 2),\n    (\"6 lower it through the hatch\", \"fall through the open hatch\",\n     2, 5, [(\"P\", \"harness clipped on\")], 2, 5),\n    (\"7 fit the new motor\", \"pinch points, wrong torque\",\n     3, 3, [(\"G\", \"guide pins\"), (\"A\", \"torque record\")], 1, 3),\n    (\"8 remove locks, test yaw\", \"movement with a person in reach\",\n     2, 5, [(\"A\", \"everyone clear and counted\"),\n            (\"A\", \"permit cancelled in order\")], 1, 5),\n    (\"9 descend, hand back\", \"fatigue, haste at day's end\",\n     2, 4, [(\"A\", \"time limit, buddy check\")], 1, 4),\n]\njob hazard analysis: replace a yaw-drive motor (draft)\n  step                          before        after   top control\n  1 plan, permit, weather        12 high       4 low     administrate\n  2 climb to the nacelle         10 high       5 medium  engineer\n  3 isolate the yaw drives       15 high       5 medium  engineer\n  4 rig the service crane         8 medium     4 low     engineer\n  5 remove the old motor          9 medium     4 low     engineer\n  6 lower it through the hatch   10 high      10 high    protect\n  7 fit the new motor             9 medium     3 low     engineer\n  8 remove locks, test yaw       10 high       5 medium  administrate\n  9 descend, hand back            8 medium     4 low     administrate\n  checker findings: 3\n    6 lower it through the hatch: severity 5 with only protect\n    6 lower it through the hatch: residual high\n    8 remove locks, test yaw: severity 5 with only administrate\njob hazard analysis: steps 6 and 8 revised, the residual risk\n  step                          before        after   top control\n  1 plan, permit, weather        12 high       4 low     administrate\n  2 climb to the nacelle         10 high       5 medium  engineer\n  3 isolate the yaw drives       15 high       5 medium  engineer\n  4 rig the service crane         8 medium     4 low     engineer\n  5 remove the old motor          9 medium     4 low     engineer\n  6 lower it through the hatch   10 high       5 medium  engineer\n  7 fit the new motor             9 medium     3 low     engineer\n  8 remove locks, test yaw       10 high       5 medium  engineer\n  9 descend, hand back            8 medium     4 low     administrate\n  checker findings: 0\n  sum of scores 91 before, 39 after controls\n  4 steps keep severity 5 at likelihood 1: the climb, the\n  isolation, the hatch and the yaw test. Controls cut the\n  likelihood, not the consequence - the permit, the\n  authorised person and a rescue-ready crew are what hold\n  those rows at 5 every time the job is done\n\n\n\n\n\n\nشکل 32.22: امتیازِ ریسکِ هر گامِ تعویضِ موتورِ یاو، پیش و پس از کنترل‌ها (گام‌های ۶ و ۸ بازنگری‌شده).\n\n\n\n\nمثال 32.29 (مثالِ کارشده: تعویضِ موتورِ یاو) پرسش. تحلیلِ خطرِ شغلیِ تعویضِ موتورِ یاو در ناسل را بنویسید و نشان دهید کنترل‌ها ریسکِ باقیمانده را چگونه کم می‌کنند.\nپاسخ.\n\nپیش‌نویس: سه یافته. پایین‌دادنِ موتور از دریچهٔ باز فقط با هارنس کنترل شده بود و ریسکِ باقیمانده‌اش «زیاد» ماند. آزمونِ یاو با شدتِ ۵ فقط کنترلِ اداری داشت.\nبازنگری: نردهٔ دریچه و پایین‌دادن با وینچ برای گامِ ۶، و قفلِ کلیدِ اسیر روی تابلوی یاو برای گامِ ۸. هر دو کنترلِ مهندسی‌اند. یافته‌ها به صفر رسید.\nنتیجه: جمعِ امتیازها از 91 به 39 رسید. هیچ گامی «زیاد» نماند.\n\nتفسیر. چهار گام شدتِ ۵ را با احتمالِ ۱ نگه می‌دارند: بالا رفتن، جداسازی، دریچه و آزمونِ یاو. کنترل‌ها احتمال را کم کرده‌اند، نه پیامد را. آنچه این چهار ردیف را هر بار در امتیازِ 5 نگه می‌دارد مجوز است، فردِ مجاز، و گروهی آماده برای نجات. جداسازی در این تحلیل به نامِ هدفش آمده است، نه به شکلِ روالِ گام‌به‌گام. وارسی: \\((91 - 39)/91 = 57\\,\\%\\) کاهش.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتحلیلِ خطرِ شغلی را گروهِ کار با سرپرست و دستورِ سازنده می‌نویسد و نظامِ مجوز تأییدش می‌کند. جداسازی‌ها را افرادِ مجاز طبقِ برنامهٔ جداسازیِ پروژه انجام می‌دهند. امتیازهای این مثال آموزشی‌اند (A-373).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه سندی را که مثالِ نخست می‌سازد نام ببرید.\nمعیارهای حالتِ محدود از کجا آمدند و وضعشان چیست؟\nچرا مثال سامانهٔ اطفا را انتخاب نمی‌کند؟\nچه کسی تحلیلِ خطرِ شغلی را می‌نویسد؟\nچرا هارنس به‌تنهایی برای دریچهٔ باز کافی نیست؟\nقفلِ کلیدِ اسیر چه نوع کنترلی است و چه می‌کند؟\nچرا چهار گام هنوز شدتِ ۵ دارند؟\nچه چیزی ریسکِ باقیماندهٔ آن چهار گام را هر بار نگه می‌دارد؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-g",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-g",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.8 چ. رفاهِ کارکنان و پیوند با جامعه",
    "text": "32.8 چ. رفاهِ کارکنان و پیوند با جامعه\nایمنی به دروازهٔ ساختگاه محدود نمی‌شود. کارکنان جایی زندگی می‌کنند، هر روز رفت‌وآمد می‌کنند و از روستا می‌گذرند. کامیون‌ها از کنارِ مدرسه رد می‌شوند. کودکی ممکن است به حصارِ پست برسد. این بخش این پیوندها را با عدد نشان می‌دهد و تعهدهای قانونی را از شرط‌های وام‌دهندگان و تعهدهای خودِ پروژه جدا می‌کند. فقط الزاماتی به کار می‌رود که برای پروژه و کشورش مناسب است. هیچ الزامِ قانونی‌ای در این کتاب فرض نشده است و این بخش مشاورهٔ حقوقی نیست. جامعه همان جامعهٔ ساختگیِ فصل‌های ۱۴ و ۲۲ است (A-374).\nبرنامه:\npython -m companion.ch32.examples_g\n\n32.8.1 محلِ اقامتِ کارکنان\nwhere the outside workers live (peak, teaching)\n  peak workforce 450; local share 40 %; outside workers 270\n  camp water at 1.8 x 70 L a day each:  34.0 m3/day\n  both wells at their safe yield:              56.2 m3/day\n  share of the wells a camp on site would use:   61 %\n  a camp on site would take most of the wells while dust\n  suppression already needs trucked water (ch 29): rented\n  housing in the town, or a camp with its own supply, is the\n  choice - each with its own conduct, health and transport\n  plan agreed with the community\n\nمثال 32.30 (اردوگاه چاه‌ها را می‌گیرد) پرسش. اردوگاهی در ساختگاه برای 270 کارگرِ بیرونی چه سهمی از آبدهیِ مطمئنِ دو چاه را می‌گیرد؟\nپاسخ. حدودِ 34 m³ در روز، یعنی 61 % از 56 m³.\nتفسیر. غبارنشانیِ ساخت هم‌اکنون آبِ تانکری لازم دارد (فصلِ ۲۹). پس دو راه هست: اجارهٔ خانه در شهر، یا اردوگاهی با منبعِ آبِ جداگانه. هر کدام برنامهٔ رفتار، سلامت و جابه‌جاییِ خودش را دارد و با جامعه هماهنگ می‌شود. استانداردهای اقامتگاه، مانندِ فضا، بهداشت و ایمنیِ حریق، از قانون و از شرط‌های وام‌دهندگان می‌آیند (STD-108). وارسی: \\(270 \\times 70 \\times 1.8/1000 = 34.0\\,\\text{m}^3\\).\n\n\n\n32.8.2 جابه‌جاییِ روزانه\nmoving the workforce every day (18 months, 26 days a month)\n  average workforce 252; from town 151; 4 buses of 40\n  by bus: 131,040 vehicle-km; by car (1.5 a car): 3,300,752\n  expected injury crashes at 0.5 per million vehicle-km: bus 0.07, cars 1.65\n  the daily drive is one of the largest risks of the whole\n  project: buses, rested drivers, no driving after a night\n  shift and a road survey cut it more than any site rule\nایده. رانندگیِ روزانه یکی از بزرگ‌ترین ریسک‌های کلِ پروژه است. اتوبوس، رانندگانِ استراحت‌کرده، رانندگی‌نکردن پس از نوبتِ شب و بررسیِ راه، ریسک را بیش از هر قاعدهٔ درونِ ساختگاه کم می‌کنند. نرخِ تصادفِ این درس آموزشی است. حتی اگر نرخِ اتوبوس و خودرو برای هر کیلومتر برابر باشد، اتوبوس‌ها حدودِ بیست‌وپنج برابر کیلومترِ کمتری می‌پیمایند.\n\n\n32.8.3 ترافیکِ ساخت در روستا\nconstruction trucks past the village school (peak month, teaching)\n  hour   trucks   school run\n     6        4\n     7       10   yes\n     8       14\n     9       12\n    10       10\n    11        9\n    12        6\n    13        9   yes\n    14       11\n    15       12\n    16       10\n    17        6\n    18        3\n  116 trucks a day; 19 pass in the two school hours\n  holding them for those two hours moves them into the next,\n  with a marshal at the crossing and a lower speed limit\n  through the village - agreed with the village, not imposed\nایده. نگه‌داشتنِ کامیون‌ها در دو ساعتِ رفت‌وآمدِ مدرسه آن‌ها را به ساعتِ بعد منتقل می‌کند. همراهِ آن، راهنمایی در گذرگاه و حدِ سرعتِ کمتر در روستا هم لازم است. این با روستا توافق می‌شود، نه بر آن تحمیل. ترافیک، گرد و خاک و سروصدای شب بیشترین شکایت‌ها را می‌سازند (بخش 32.8.4).\n\n\n32.8.4 سازوکارِ شکایت\n\n\n\n\n\n\nشکل 32.23: شکایت‌های سالِ ساخت بر حسبِ دسته: میانهٔ روزهای بستن در برابرِ هدفِ ۳۰ روز (ساختگی).\n\n\n\ngrievance log of the construction year (synthetic)\n  category            count   median days to close\n  dust and noise         14        4.5\n  road and traffic        9       11.2\n  hiring and pay          8       20.6\n  land and access         5       38.8\n  worker conduct          3       10.4\n  water                   3       12.1\n  42 grievances; 88 % closed within 30 days; longest 71 days\n  land and access cases take longest and go to the\n  escalation step with a named senior person; a grievance\n  about worker conduct goes to the protection route at once,\n  never through the open log\n\nمثال 32.31 (شکایت از رفتارِ کارگر) پرسش. شکایتی دربارهٔ رفتارِ یک کارگر با اهالی می‌رسد. از کدام مسیر می‌رود؟\nپاسخ. فوراً از مسیرِ حفاظتی، با محرمانگی و حمایت از شاکی. هرگز در دفترِ باز ثبت نمی‌شود.\nتفسیر. سازوکارِ شکایت برای کارکنان و برای جامعه جداست. هر دو در دسترس، بی‌هزینه، بی‌ترس از تلافی، با زمانِ پاسخ و با ارجاع به سطحِ بالاتر طراحی می‌شوند. پروندهٔ زمین و دسترسی طولانی‌ترین زمان را می‌برد و به فردِ ارشدِ نام‌برده ارجاع می‌شود. نتیجهٔ هر شکایت به شاکی گفته می‌شود. وارسی: 88 % از 42 شکایت در ۳۰ روز بسته شد.\n\n\n\n32.8.5 دسترسیِ عمومی\npublic access: what each area protects people from (teaching)\n  area          measure                             hazard to a visitor\n  substation    fence, locked gates, signs          intruder electrocuted\n  BESS yard     fence, signs, responder plan        fire, off-gas\n  PV array      fence, signs at the gates           DC energised in daylight\n  turbines      locked doors, ice and blade signs   falling objects, climbing\n  construction  barriers, banksmen, night lights    open trenches, plant\n  the fence protects the public as much as the plant: a\n  herder's child at the substation fence is the risk the\n  signs, the locks and the talks at the village school\n  address; grazing and paths across the site are agreed\nایده. حصار به همان اندازه که نیروگاه را حفظ می‌کند، مردم را هم حفظ می‌کند. فرزندِ چوپانی کنارِ حصارِ پست همان ریسکی است که تابلوها، قفل‌ها و گفت‌وگو در مدرسهٔ روستا به آن می‌پردازند. چرا، گذرگاه‌ها و راه‌های عبور از ساختگاه با اهالی توافق می‌شوند. در آرایهٔ خورشیدی، DC در روز برق‌دار است. زیرِ توربین، یخ و قطعه‌های افتاده خطرند. در محوطهٔ ساخت، ترانشه‌های باز و ماشین‌آلات.\n\n\n32.8.6 قانون، شرطِ وام‌دهنده، تعهدِ پروژه\nwhat kind of commitment each item is (teaching, not legal advice)\n  item                                    kind           set by\n  pay, hours, rest days, safe workplace   law            law, counsel\n  worker grievance channel                lender         loan (STD-108)\n  accommodation standards                 lender         loan\n  community grievance mechanism           lender+own     ESMP (ch 33)\n  local hiring share 40 %                 project        community deal\n  school-hour truck hold                  project        village deal\n  security conduct, use of force          law, lender    counsel, loan\n  keeping the kinds apart matters: a legal duty cannot be\n  traded away, a lender condition is a covenant of the loan,\n  and a project promise is kept because trust depends on it\n\nمثال 32.32 (سه نوع تعهد) پرسش. «سهمِ ۴۰ درصدیِ استخدامِ محلی» و «مزد و ساعتِ کار» چه نوع تعهدی‌اند؟\nپاسخ. استخدامِ محلی تعهدِ خودِ پروژه است که با جامعه توافق شده است. مزد و ساعتِ کار تعهدِ قانونی‌اند و از قانونِ کار و مشاورِ حقوقی می‌آیند.\nتفسیر. جدا نگه‌داشتنِ این سه نوع مهم است. وظیفهٔ قانونی را نمی‌توان معامله کرد. شرطِ وام‌دهنده یکی از تعهدهای قراردادِ وام است و نقضش پیامدِ مالی دارد. تعهدِ پروژه نگه داشته می‌شود چون اعتمادِ جامعه به آن بسته است. رفتارِ نیروهای حفاظت هم قانون است و هم شرطِ وام‌دهنده: آیین‌نامهٔ رفتار، آموزش و نظارت (بخش 32.10.6). وارسی: هفت قلم در سه نوع.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اردوگاه در ساختگاهِ نیروگاهِ P مسئلهٔ آب دارد؟\nدو راهِ اقامتِ کارگرانِ بیرونی کدام‌اند؟\nچرا رفت‌وآمدِ روزانه از ریسک‌های بزرگِ پروژه است؟\nکامیون‌ها در ساعتِ مدرسه چه می‌شوند؟\nپنج ویژگیِ سازوکارِ شکایت را نام ببرید.\nچرا شکایت از رفتارِ کارگر در دفترِ باز ثبت نمی‌شود؟\nحصارِ پست چه کسی را حفظ می‌کند؟\nفرقِ وظیفهٔ قانونی، شرطِ وام‌دهنده و تعهدِ پروژه چیست؟\n\n\n\n\n\n32.8.7 صدای ساخت در روستا\nایده. صدای یک چشمهٔ نقطه‌ای با دور شدن از آن کم می‌شود. با ترازِ توانِ صوتیِ \\(L_\\text{W}\\)، در میدانِ آزاد و بی‌مانع، ترازِ فشارِ صوت در فاصلهٔ \\(r\\) چنین است:\n\\[\nL_\\text{p} = L_\\text{W} - 20\\log_{10} r - 11\n\\tag{32.19}\\]\nconstruction noise at the village 1.2 km away (point source, teaching)\n  Lp = Lw - 20 log10(r) - 11 (free field, no screening)\n  source                          Lw dB(A)   at 1.2 km   period\n  pile driver for PV posts              115          42   day\n  concrete batching                     105          32   day\n  night concrete pour (pumps)           100          27   night\n  trucks on the haul road                95          22   day\n  the pile driver is heard in the village by day; a night\n  pour reaches about 27 dB(A), audible in a quiet desert\n  night - the limits come from the permit (ch 33), and\n  night work near the village is agreed and announced\nکوبیدنِ ستون‌های PV در روز در روستا شنیده می‌شود. بتن‌ریزیِ شبانه در شبِ آرامِ بیابان هم شنیدنی است. حدها از مجوز می‌آیند (فصلِ ۳۳). کارِ شبانه نزدیکِ روستا از پیش توافق و اعلام می‌شود، و شکایت‌ها از همین سازوکار می‌رسند (بخش 32.8.4).\n\n\n32.8.8 کمک‌های اولیه و آبِ آشامیدنی\nfirst aid and drinking water for the peak workforce (teaching ratios)\n  peak workforce 450, two shifts, five work fronts\n  first aiders at 1 per 25 on each front: 18 (plus one per remote crew)\n  drinking water at 5 L a person on a hot day: 2.25 m3\n  at 8 L for heavy work in summer: 3.60 m3\n  shade and cool water at every front, not only at the\n  welfare cabins: the walk to water is a heat risk itself;\n  the ratios come from local law and the site's medical\n  provider, and a nurse on site at peak is a common choice\n\nمثال 32.33 (راهِ آب خودش ریسک است) پرسش. در اوجِ کار چند امدادگرِ کمک‌های اولیه و چه مقدار آبِ آشامیدنی لازم است؟\nپاسخ. با نسبتِ آموزشیِ یک به ۲۵ در هر جبهه، 18 نفر به‌اضافهٔ یکی برای هر گروهِ دورافتاده. آب در روزِ گرم 2.25 m³ و برای کارِ سنگینِ تابستان 3.6 m³.\nتفسیر. سایه و آبِ خنک در هر جبههٔ کار لازم است، نه فقط در کانکس‌های رفاهی. خودِ راهِ رسیدن به آب در گرما ریسک است (بخش 32.3.5). نسبت‌ها از قانونِ محل و ارائه‌دهندهٔ خدماتِ پزشکیِ ساختگاه می‌آیند. حضورِ یک پرستار در اوجِ کار انتخابی رایج است. وارسی: \\(450/25 = 18\\).\n\n\n\n32.8.9 سرعت و ریسکِ عابر\n\n\n\n\n\n\nشکل 32.24: ریسکِ مرگِ عابر بر حسبِ سرعتِ برخورد (منحنیِ آموزشیِ لجستیک) و حدِ ۳۰ کیلومتر در روستا.\n\n\n\npedestrian fatality risk against impact speed (teaching curve)\n  P = 1 / (1 + exp(-(v - 50) / 7)), v in km/h (illustrative)\n  speed km/h   risk\n          20     1 %\n          30     5 %\n          40    19 %\n          50    50 %\n          60    81 %\n          70    95 %\n  the risk climbs steeply between 30 and 60 km/h: a village\n  speed limit of 30 for site traffic and a marshal at the\n  school crossing (lesson G) do more than any sign; the\n  real curve and limits come from road-safety authorities\nایده. ریسکِ عابر میانِ ۳۰ و ۶۰ کیلومتر بر ساعت به‌تندی بالا می‌رود. حدِ ۳۰ کیلومتر برای ترافیکِ ساخت در روستا و راهنمایی در گذرگاهِ مدرسه (بخش 32.8.3) بیش از هر تابلویی اثر دارند. منحنی‌ها و حدهای واقعی از مراجعِ ایمنیِ راه است.\n\n\n32.8.10 باد، گرد و خاک و روستا\nworking hours when strong wind blows site dust toward the village\n  village 3 km north of the PV block (ch 14): wind from 135-225 deg\n  working hours (06-18 h): 4,380\n  wind from that sector: 191\n  ... and above 8 m/s at 100 m: 51 (1.2 %)\n  the prevailing wind blows away from the village; in the few\n  hours it does not, grading and haul near the village stop\n  or get extra water - a wind-direction rule set with the\n  community and the dust plan (ch 29) costs about 1 % of\n  working time and removes a cause of lesson G's complaints\n\nمثال 32.34 (قاعده‌ای بر پایهٔ جهتِ باد) پرسش. در چند ساعت از ساعت‌های کاری، بادِ تند گرد و خاکِ بلوکِ خورشیدی را به سوی روستا می‌برد؟\nپاسخ. حدودِ 51 ساعت از 4,380 ساعت، یعنی حدودِ 1 %.\nتفسیر. بادِ غالب از روستا دور می‌وزد. در همان چند ساعت تسطیح و حمل نزدیکِ روستا متوقف می‌شود یا آب‌پاشی بیشتر می‌گیرد. هزینهٔ این قاعده کم است و یکی از علت‌های شکایت را از ریشه برمی‌دارد (مثال 32.31). جای روستا از فصلِ ۱۴ است و قاعده با جامعه و برنامهٔ گرد و خاک (فصلِ ۲۹) تنظیم می‌شود. وارسی: \\(51/4{,}380 = 1.2\\,\\%\\).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-h",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-h",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.9 ح. آمادگیِ اضطراری برای همهٔ مخاطرات و نجات",
    "text": "32.9 ح. آمادگیِ اضطراری برای همهٔ مخاطرات و نجات\nحریق فقط یکی از رویدادهاست. ساختگاهِ دورافتادهٔ نیروگاهِ P برای مصدوم، آسیبِ برقی، فردِ آویزان در هارنس، نجات از ناسل، توفان، سیلِ وادی، راهِ بسته، قطعِ ارتباط، نشت، ورودِ غیرمجاز و بستنِ دروازه هم برنامه می‌خواهد. برنامهٔ اضطراری برای همهٔ مخاطرات سطح‌های پاسخ، نقش‌ها، صلاحیت‌ها، مرزِ پاسخِ نخست، ارتباطات، کمکِ متقابل، مانورها و بازیابی را تعیین می‌کند. برنامه‌های نجات و پزشکی را ارائه‌دهندگانِ صلاحیت‌دار می‌نویسند. امنیتِ فیزیکیِ ساختگاه در بخشِ خ (بخش 32.10) و تمرینِ یکپارچهٔ آمادگی در بخشِ د (بخش 32.11) می‌آیند. هیچ‌کدام روالِ تاکتیکی نمی‌دهند (A-375).\nبرنامه:\npython -m companion.ch32.lab_h\n\n32.9.1 سناریوها و سطح‌های پاسخ\nSCENARIOS = [  # (scenario, level, first response on site, outside help)\n    (\"medical emergency (illness)\", 2, \"first aider, AED\", \"ambulance\"),\n    (\"electrical injury\", 2, \"isolate by plan, first aid\", \"ambulance\"),\n    (\"person suspended in a harness\", 2, \"site rescue team\", \"ambulance\"),\n    (\"injured person in a nacelle\", 2, \"site rescue team\", \"ambulance\"),\n    (\"fire (any area, lesson C)\", 3, \"alarm, people, isolate\",\n     \"fire service\"),\n    (\"dust storm, lightning, heat wave\", 1, \"stop work, shelter\", \"-\"),\n    (\"wadi flood at the substation\", 2, \"evacuate low ground\",\n     \"civil defence\"),\n    (\"access road blocked\", 1, \"second route, hold work\", \"road authority\"),\n    (\"loss of communications\", 1, \"radio, satellite, stop work\", \"-\"),\n    (\"oil or electrolyte spill\", 1, \"contain, report\",\n     \"environment office\"),\n    (\"intrusion or theft\", 1, \"report, do not confront\", \"police\"),\n    (\"gate blocked by a protest\", 1, \"liaison officer, hold\",\n     \"local authority\"),\n]\n\n\n\n\n\n\nشکل 32.25: سطح‌های پاسخِ برنامهٔ اضطراری: ساختگاه، خدماتِ محلی و رویدادِ بزرگ، با نمونه‌ها.\n\n\n\nscenarios and response levels (1 site, 2 local services, 3 major)\n  medical emergency (illness) - level 2\n      on site: first aider, AED; outside: ambulance\n  electrical injury - level 2\n      on site: isolate by plan, first aid; outside: ambulance\n  person suspended in a harness - level 2\n      on site: site rescue team; outside: ambulance\n  injured person in a nacelle - level 2\n      on site: site rescue team; outside: ambulance\n  fire (any area, lesson C) - level 3\n      on site: alarm, people, isolate; outside: fire service\n  dust storm, lightning, heat wave - level 1\n      on site: stop work, shelter; outside: -\n  wadi flood at the substation - level 2\n      on site: evacuate low ground; outside: civil defence\n  access road blocked - level 1\n      on site: second route, hold work; outside: road authority\n  loss of communications - level 1\n      on site: radio, satellite, stop work; outside: -\n  oil or electrolyte spill - level 1\n      on site: contain, report; outside: environment office\n  intrusion or theft - level 1\n      on site: report, do not confront; outside: police\n  gate blocked by a protest - level 1\n      on site: liaison officer, hold; outside: local authority\n  the site's first response has limits it states: first aid,\n  not treatment; alarm and isolation, not firefighting; report\n  and record, never confront - beyond them, outside services\nایده. پاسخِ نخستِ ساختگاه مرزهایی دارد که برنامه به صراحت می‌نویسد. کمک‌های اولیه می‌دهد، نه درمان. هشدار و جداسازی می‌کند، نه آتش‌نشانی. گزارش و ثبت می‌کند، هرگز درگیری. بیرون از این مرزها، خدماتِ بیرونی وارد می‌شوند. برنامه برای هر سطح می‌گوید چه کسی تصمیم می‌گیرد، چه کسی خبر می‌دهد و تحویل به سطحِ بعد کِی است.\n\n\n32.9.2 نجات از ناسل: بودجهٔ زمان\n\n\n\n\n\n\nشکل 32.26: زمانِ تجمعیِ نجات از ناسل در روز و شب، در برابرِ رسیدنِ آمبولانس به پای برج (حدودِ ۵۵ دقیقه).\n\n\n\nrescue from a nacelle: time budget (minutes, teaching)\n  step                                        day   night\n  alarm by radio, location confirmed            2      2\n  colleague starts first aid in the nacelle     1      1\n  rescue team reaches the tower                 6     35\n  climb by service lift                        12     12\n  assess, package, prepare descent             15     15\n  lower to the ground by rescue device         10     10\n  casualty on the ground after 46 min by day, 75 by night\n  ambulance at the tower after about 55 min (mobilise 10,\n  35 km, access 10); hospital 45 min further\n  by day the casualty is down before the ambulance arrives;\n  by night the on-call team adds half an hour. The plan's\n  answer is not a faster formula: two trained people on\n  every crew, rescue kit in each nacelle, and night work\n  only with the team on site - with times agreed with the\n  medical provider, who sets what is acceptable\n\nمثال 32.35 (پاسخ فرمولِ تندتر نیست) پرسش. مصدوم در شب کِی به زمین می‌رسد و چه چیزی آن را کوتاه می‌کند؟\nپاسخ. پس از 75 دقیقه. گروهِ آماده‌باش نیم ساعت به آن می‌افزاید.\nتفسیر. پاسخ در سازمان‌دهی است: دو فردِ آموزش‌دیده در هر گروه، تجهیزاتِ نجات در هر ناسل، و کارِ شب فقط وقتی گروهِ نجات در ساختگاه است. زمان‌ها با ارائه‌دهندهٔ خدماتِ پزشکی توافق می‌شوند و او می‌گوید چه زمانی پذیرفتنی است (U-111). در روز، مصدوم پیش از رسیدنِ آمبولانس پایین است و تحویل در پای برج انجام می‌شود. وارسی: \\(2+1+35+12+15+10 = 75\\).\n\n\n\n32.9.3 ارتباطات و جایگزین‌ها\ncommunications at the twelve turbine pads (survey, synthetic)\n  mobile coverage missing at 4: T05, T07, T08, T11\n  site radio reaches all pads; one repeater serves T07-T08\n  fallback order: site radio -&gt; satellite phone in each duty\n  vehicle -&gt; runner to the substation; a crew with neither\n  radio nor satellite phone does not start work at a gap pad\n  loss of the repeater leaves T07 and T08 with satellite only\nایده. پوششِ تلفنِ همراه روی دشت ناقص است. ترتیبِ جایگزین‌ها نوشته شده است: بی‌سیمِ ساختگاه، تلفنِ ماهواره‌ای در هر خودروی کشیک، و در نهایت پیک به پست. گروهی که نه بی‌سیم دارد و نه تلفنِ ماهواره‌ای، در سکوی بی‌پوشش کار را شروع نمی‌کند. آزمونِ هفتگیِ ارتباطات بخشی از برنامهٔ تمرین‌هاست (بخش 32.9.4).\n\n\n32.9.4 برنامهٔ تمرین‌ها، کمکِ متقابل و بازیابی\nthe exercise programme (teaching frequencies)\n  exercise                         how often           who\n  table-top of one scenario        quarterly           managers, control room\n  rescue drill at height           monthly per team    rescue teams\n  evacuation and muster            twice a year        everyone on site\n  full exercise with services      yearly              fire, ambulance, police\n  communications test              weekly              control room\n  each exercise ends with findings, owners and dates, and\n  the next one tests whether those fixes worked\nایده. برنامهٔ اضطراری با تمرین زنده می‌ماند. کمکِ متقابل با همسایگان، مانندِ معدن، کارخانه یا نیروگاهِ دیگر، از پیش نوشته می‌شود: چه کسی چه تجهیزی را با چه شرطی می‌دهد. بازیابی هم بخشی از برنامه است: حمایت از افراد، بازبینیِ رویداد، اصلاح‌ها و بازگشتِ ایمن به کار. ارائه‌دهندگانِ صلاحیت‌دارِ نجات و پزشکی برنامه را تأیید می‌کنند و سابقهٔ تمرین‌ها شاهدِ آمادگی است.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nبرنامه‌های نجات از ارتفاع، کمک‌های اولیه و انتقالِ پزشکی را ارائه‌دهندگانِ صلاحیت‌دار می‌نویسند و آموزش می‌دهند. تدابیرِ امنیتی با قانونِ محل، مشاورِ حقوقی و شرط‌های وام‌دهندگان تنظیم می‌شوند. این کتاب جزئیاتِ تاکتیکیِ امنیت را نمی‌دهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه سطحِ پاسخ را با یک نمونه برای هر کدام نام ببرید.\nمرزهای پاسخِ نخستِ ساختگاه چیست؟\nچرا نجات از ناسل در شب طولانی‌تر است و چه چیزی کوتاهش می‌کند؟\nچه کسی می‌گوید زمانِ پاسخ پذیرفتنی است؟\nترتیبِ جایگزین‌های ارتباطی را بنویسید.\nکمکِ متقابل چیست و چه چیزی از پیش نوشته می‌شود؟\nبازیابی در برنامهٔ اضطراری چه بخش‌هایی دارد؟\n\n\n\n\n\n32.9.5 راه تا محلِ تجمع در آرایهٔ خورشیدی\nwalking to a muster point across the PV array (teaching)\n  block size km   muster points   farthest walk m   minutes at 4 km/h\n            1.5               1              1061                  16\n            1.5               2               839                  13\n            1.5               4               530                   8\n  one muster point for a 1.5 km block means a quarter-hour\n  walk in the heat or smoke; four points halve it to about\n  eight minutes, and each crew knows its own point and the\n  second one upwind (lesson C)\n\nمثال 32.36 (یک‌ربع پیاده در دود) پرسش. با یک محلِ تجمع برای بلوکِ 1.5 km، دورترین کارگر چند دقیقه راه دارد؟\nپاسخ. حدودِ 16 دقیقه با سرعتِ 4 km/h. با چهار محلِ تجمع به حدودِ 8 دقیقه می‌رسد.\nتفسیر. پیاده‌رویِ یک‌ربعی در گرما یا دود خودش خطر است. هر گروه محلِ تجمعِ خودش و یک جایگزینِ بادگیر را می‌شناسد (بخش 32.4.7). شمارشِ افراد در هر محل با فهرستِ ورود و خروجِ همان روز انجام می‌شود (بخش 32.6.4). وارسی: \\(1500/\\sqrt{1} \\times 0.71 = 1065\\,\\text{m}\\) و \\(1065/4000 \\times 60 = 16\\) دقیقه.\n\n\n\n32.9.6 فاصلهٔ دستگاهِ شوک و نخستین شوک\n\n\n\n\n\n\nشکل 32.27: بقای نسبیِ ایستِ قلبی بر حسبِ فاصلهٔ پیاده تا دستگاهِ شوک (قاعدهٔ آموزشیِ ۱۰ درصد در دقیقه).\n\n\n\na defibrillator's distance and the time to the first shock (teaching)\n  survival of a cardiac arrest falls about 10 % a minute without\n  a shock (a common rule of thumb; the medical provider decides)\n  AED walk m (each way)   minutes to shock   survival relative to 1 min\n                     50                3.2                         0.78\n                    150                5.8                         0.52\n                    300                9.5                         0.15\n                    800               22.0                         0.00\n                   2000               52.0                         0.00\n  an AED in the welfare cabin is minutes away from a PV\n  block: AEDs go in every site vehicle and at each work\n  front, with trained first aiders (lesson G), so the\n  first shock comes before the ambulance (lab H)\n\nمثال 32.37 (شوک پیش از آمبولانس) پرسش. اگر دستگاهِ شوک 300 m دور باشد، نخستین شوک کِی داده می‌شود؟\nپاسخ. پس از حدودِ 9.5 دقیقه، با بقای نسبیِ حدودِ 15 %. با 50 m پس از حدودِ سه دقیقه.\nتفسیر. دستگاهِ شوکی که در کانکسِ رفاهی است دقیقه‌ها با بلوکِ خورشیدی فاصله دارد. پس دستگاه‌ها در هر خودروی ساختگاه و هر جبههٔ کار گذاشته می‌شوند، با امدادگرانِ آموزش‌دیده (مثال 32.33)، تا نخستین شوک پیش از آمبولانس داده شود (بخش 32.9.2). قاعدهٔ ده درصد در دقیقه آموزشی است و ارائه‌دهندهٔ خدماتِ پزشکی تصمیم می‌گیرد. وارسی: \\(1 + 2 \\times 300/80 + 1 = 9.5\\) دقیقه.\n\n\n\n32.9.7 بُردِ بی‌سیم\nایده. بُردِ دیدِ مستقیمِ دو آنتن به ارتفاع‌های \\(h_1\\) و \\(h_2\\) (بر حسبِ متر) روی زمینِ هموار با انحنای زمین محدود است:\n\\[\nd \\approx 3.57\\left(\\sqrt{h_1} + \\sqrt{h_2}\\right)\\ \\text{km}\n\\tag{32.20}\\]\nline-of-sight radio range: d = 3.57 (sqrt h1 + sqrt h2) km\n  antenna 1 m   antenna 2 m   range km\n          1.5           1.5        8.7\n          1.5          10.0       15.7\n          1.5          30.0       23.9\n        100.0           1.5       40.1\n  two hand-held radios see about 9 km over flat ground, but a\n  ridge or the hollow at T07-T08 blocks them: a repeater on\n  a mast or on the substation's tower extends the reach,\n  and a nacelle at 100 m sees across the whole site - the\n  survey of lab H checks each pad, not the formula\nدو بی‌سیمِ دستی روی زمینِ هموار حدودِ ۹ کیلومتر یکدیگر را می‌بینند، اما پشته یا گودیِ T07 و T08 راه را می‌بندد. تکرارکننده روی دکل یا روی برجِ پست بُرد را بیشتر می‌کند. پیمایشِ آزمایشگاهِ ح هر سکو را جداگانه وارسی می‌کند، نه فرمول را (بخش 32.9.3).\n\n\n32.9.8 فرود از ناسل با دستگاهِ فرود\nevacuating a nacelle with a descent device (teaching)\n  people   set-up min   descent m/s   total min\n       1          3.0           0.9         5.9\n       2          3.0           0.9         8.7\n       3          3.0           0.9        11.6\n  self-evacuation of a two-person crew takes under ten\n  minutes - far quicker than any outside help (lab H), if\n  the device is in the nacelle, inspected, and both people\n  have practised with it; the maker's device and the site's\n  rescue plan decide\nخروجِ خودِ گروهِ دونفره از ناسل کمتر از ده دقیقه طول می‌کشد، بسیار زودتر از هر کمکِ بیرونی. این فقط وقتی درست است که دستگاه در ناسل باشد، بازرسی شده باشد و هر دو نفر با آن تمرین کرده باشند. دستگاهِ سازنده و برنامهٔ نجاتِ ساختگاه تصمیم می‌گیرند.\n\n\n32.9.9 هزینهٔ رویدادها\nبرنامه:\npython -m companion.ch32.examples_t\nwhat a year of incidents costs (teaching, k u)\n  kind                              n   direct each   indirect x   total\n  lost-time injury                   3          25.0          4.0      375\n  recordable, no lost time           8           3.0          4.0      120\n  property damage (crane, vehicle)   6          40.0          1.5      600\n  near miss investigated            30           0.5          1.0       30\n  total about 1,125 k u a year\n  the indirect part - stopped work, investigation, delay,\n  replacement crew, reputation - is several times the\n  direct cost: prevention pays in money too, but the case\n  for it rests on people, not on this table\nایده. هزینهٔ رویداد دو بخش دارد. بخشِ مستقیم درمان، تعمیر و غرامت است. بخشِ غیرمستقیم کارِ متوقف‌شده، بررسی، تأخیر، گروهِ جایگزین و آبرو است، که اغلب چند برابرِ بخشِ مستقیم است. پیشگیری از نظرِ پولی هم می‌صرفد، اما دلیلِ اصلیِ آن مردم‌اند، نه این جدول.\n\n\n32.9.10 پیمایشِ فضای ایمنی\nsafety-climate survey: managers vs workers (scale 1-5, synthetic)\n  25 managers, 180 workers; gap with its 95 % margin\n  statement                       managers   workers   gap\n  I can stop work if unsafe           4.2       3.6   0.6 +/- 0.2\n  near misses are acted on            4.0       3.1   0.8 +/- 0.2\n  supervisors put safety first        4.4       3.4   1.1 +/- 0.2\n  I have the right tools              3.6       3.5   0.1 +/- 0.3\n  managers rate every statement higher; the widest gaps -\n  supervisors' priorities and acting on near misses - are\n  where workers do not yet trust the system, while the\n  tools gap is within its margin: the survey points to\n  conversations to have, not to scores to publish\n\nمثال 32.38 (فاصله با حاشیه‌اش) پرسش. بزرگ‌ترین فاصلهٔ دیدِ مدیران و کارگران در کدام گزاره است و کدام فاصله معنادار نیست؟\nپاسخ. «سرپرستان ایمنی را مقدم می‌دارند» با 1.1، و پس از آن «به شبه‌حادثه‌ها رسیدگی می‌شود» با 0.8. فاصلهٔ «ابزارِ درست دارم» با 0.1 ± 0.3 درونِ حاشیه است.\nتفسیر. کارگران هنوز به همین دو جای نظام اعتماد ندارند. پیمایش نشان می‌دهد کدام گفت‌وگوها لازم است، نه کدام امتیاز را منتشر کنیم. حاشیهٔ هر فاصله با حجمِ نمونه می‌آید و فاصلهٔ کوچک‌تر از حاشیه نتیجه نیست (بخش 32.6.7). وارسی: میانگین‌های گردشده 4.4 و 3.4 هستند و فاصلهٔ محاسبه‌شده از عددهای گردنشده 1.1 است.\n\n\n\n32.9.11 بازدهِ کاهندهٔ بازرسی‌ها\nایده. اگر هر بازرسی هر نقص را با احتمالِ \\(k\\) ببیند، شمارِ نقص‌های یافته‌شده پس از \\(n\\) بازرسی چنین است:\n\\[\nN(n) = N_0\\left(1 - e^{-k n}\\right)\n\\tag{32.21}\\]\n\n\n\n\n\n\nشکل 32.28: شمارِ نقص‌های یافته‌شده بر حسبِ بازرسی در ماه (آموزشی).\n\n\n\ndefects found against inspections a month (teaching: 40 present, k 0.08)\n  inspections   defects found   found by the last 5\n            0             0.0                   0.0\n            5            13.2                  13.2\n           10            22.0                   8.8\n           20            31.9                   9.9\n           30            36.4                   4.4\n           40            38.4                   2.0\n           60            39.7                   1.3\n  the first inspections find most defects; later ones find\n  few - which is why inspections rotate areas and change\n  focus (the Pareto of lesson R) rather than repeat the\n  same walk, and why workers' own reports matter\nبازرسی‌های نخست بیشترِ نقص‌ها را پیدا می‌کنند و بعدی‌ها کم. پس بازرسی‌ها محدوده و تمرکز را عوض می‌کنند، مثلاً با پارتوی شبه‌حادثه‌ها (بخش 32.6.9)، و همان مسیر را تکرار نمی‌کنند. گزارش‌های خودِ کارگران هم برای همین ارزشمندند.\n\n\n32.9.12 چرخیدنِ خودروی آتش‌نشانی\ncan a fire appliance turn at the pads and gates? (teaching radii)\n  appliance turning circle: inner 9.0 m, outer 16.0 m; swept width 7.0 m\n  location               road width m   bend radius m   ok?\n  site road bend                  6.0            25.0   yes\n  pad junction                    6.0            12.0   NO\n  substation gate                 5.0            10.0   NO\n  BESS yard entry                 8.0            14.0   NO\n  the roads were sized for cranes and trailers (ch 29), but\n  tight gate and junction bends can stop a fire appliance:\n  the fire service drives the routes in a familiarisation\n  visit (lesson E) and its own vehicle data decide\nایده. راه‌ها برای جرثقیل و تریلی اندازه شده‌اند (فصل‌های ۲۹ و ۳۱). اما پیچ‌های تنگِ دروازه‌ها و تقاطع‌ها ممکن است خودروی آتش‌نشانی را متوقف کنند. آتش‌نشانی در بازدیدِ آشناسازی مسیرها را می‌راند (بخش 32.6.4) و دادهٔ خودروی خودش تصمیم می‌گیرد.\n\n\n32.9.13 دود به سوی روستا: یک غربالگری\nایده. مدلِ گاوسی غلظتِ زمینیِ آلاینده را در فاصلهٔ \\(x\\) پایین‌دستِ یک رهایش تخمین می‌زند. با دبیِ رهایشِ \\(Q\\)، سرعتِ باد \\(u\\)، ارتفاعِ مؤثرِ \\(H\\) و پراکندگی‌های \\(\\sigma_y\\) و \\(\\sigma_z\\):\n\\[\nC(x) = \\frac{Q}{\\pi\\,u\\,\\sigma_y\\,\\sigma_z}\\exp\\!\\left(-\\frac{H^2}{2\\sigma_z^2}\\right)\n\\tag{32.22}\\]\n\n\n\n\n\n\nشکل 32.29: غلظتِ زمینیِ پایین‌دستِ یک رهایشِ جایگزین (مدلِ گاوسی، شرایطِ خنثی) و جای روستا در 3 km.\n\n\n\nsmoke-plume screen toward the village (Gaussian, neutral, teaching)\n  PLACEHOLDER release 50 g/s, wind 4 m/s, effective height 20 m\n  distance m   ground concentration mg/m3\n         300                         4.60\n         600                         2.44\n        1000                         1.20\n        2000                         0.43\n        3000                         0.24\n        5000                         0.12\n  the ground concentration peaks within a few hundred metres\n  and falls with distance; at the village 3 km away it is\n  a small fraction of the peak - but wind direction, night\n  inversions and the real release decide, so advice to\n  shelter or leave comes from the fire service and the\n  authority, with specialists' models (ch 33)\n\nمثال 32.39 (تصمیمِ ماندن یا رفتن) پرسش. غلظتِ زمینی در روستا چه کسری از بیشینه است؟\nپاسخ. حدودِ 0.24 در برابرِ بیشینهٔ حدودِ 4.6 mg/m³ در چند صد متری، یعنی حدودِ پنج درصد.\nتفسیر. جهتِ باد، وارونگیِ دمای شبانه و رهایشِ واقعی تصمیم را تعیین می‌کنند. توصیه به ماندن در خانه یا ترکِ آن را آتش‌نشانی و مقامِ مسئول با مدل‌های متخصصان می‌دهند. ساختگاه فقط اطلاعات و هشدار به جامعه را آماده دارد (بخش 32.5.5، فصلِ ۳۳). عددِ رهایش جایگزین است. وارسی: \\(0.24/4.6 = 0.05\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هزینهٔ غیرمستقیم از هزینهٔ مستقیم بیشتر است؟\nفاصلهٔ دیدِ مدیران و کارگران کِی معنادار است؟\nبا \\(k = 0.08\\)، ده بازرسی چه کسری از نقص‌ها را پیدا می‌کند؟\nچرا بازرسی‌ها تمرکز را عوض می‌کنند؟\nچه کسی تصمیم می‌گیرد خودروی آتش‌نشانی از دروازه می‌گذرد یا نه؟\nچرا بیشینهٔ غلظت در چند صد متری است و نه کنارِ آتش؟\nچه کسی به مردم توصیهٔ ماندن یا رفتن می‌دهد؟\n\n\n\n\n\n32.9.14 کارِ تنها: کِی کسی متوجه می‌شود\nبرنامه:\npython -m companion.ch32.examples_u\n\n\n\n\n\n\nشکل 32.30: زمان تا رسیدنِ کمک به کارگرِ تنهای آسیب‌دیده بر حسبِ فاصلهٔ اعلامِ حضور: میانگین و بدترین حالت (آموزشی).\n\n\n\nan injured lone worker: when are they missed? (teaching)\n  check-in interval min   mean wait to be missed   + response   worst case\n                     15                        8           42           50\n                     30                       15           50           65\n                     60                       30           65           95\n                    120                       60           95          155\n                    240                      120          155          275\n  a two-hour check-in leaves an injured worker an hour on\n  average before anyone looks: lone work at a remote pad\n  is avoided, and where it cannot be, a check-in of about\n  30 minutes or a man-down alarm on the radio is used\n\nمثال 32.40 (یک ساعت تا اینکه کسی نگاه کند) پرسش. با اعلامِ حضورِ هر دو ساعت، کارگرِ آسیب‌دیده به‌طورِ میانگین کِی کمک می‌گیرد؟\nپاسخ. حدودِ 95 دقیقه: یک ساعت تا اینکه کسی متوجه شود و 35 دقیقه برای رسیدن. در بدترین حالت 155 دقیقه.\nتفسیر. در سکوی دورافتاده از کارِ تنها پرهیز می‌شود. جایی که نمی‌شود، اعلامِ حضورِ حدودِ ۳۰ دقیقه‌ای یا هشدارِ افتادنِ فرد روی بی‌سیم به کار می‌رود (بخش 32.9.3). زمان‌ها با زمانِ پاسخِ آزمایشگاهِ ح سنجیده می‌شوند (بخش 32.9.2). وارسی: \\(120/2 + 35 = 95\\) دقیقه.\n\n\n\n32.9.15 خودرو و پیاده در دروازه\nایده. اگر خودروها با نرخِ \\(\\lambda_\\text{v}\\) و پیاده‌ها با نرخِ \\(\\lambda_\\text{p}\\) از دروازه بگذرند، شمارِ «برخوردِ نزدیک»، یعنی گذرِ پیاده در فاصلهٔ \\(\\tau\\) ثانیه از عبورِ خودرو، تقریباً \\(\\lambda_\\text{v}\\lambda_\\text{p}\\,2\\tau\\) است.\nvehicles and walkers meeting at the laydown gate (Poisson, teaching)\n  conflict: a walker crosses within 10 s of a vehicle passing\n  vehicles/h   walkers/h   conflicts/h   per 10-hour day\n          10          20          1.11              11.1\n          40          60         13.33             133.3\n          40           0          0.00               0.0\n  a busy shared gate sees over a hundred near-meetings a\n  day; a separate pedestrian gate (last row) removes them -\n  the engineering control beats any amount of attention\n\n\n\n\n\n\nشکل 32.31: برخوردهای نزدیک در روز در یک دروازهٔ مشترک بر حسبِ شمارِ پیاده‌ها در ساعت، برای سه ترافیکِ خودرو (آموزشی).\n\n\n\nدروازهٔ مشترکِ شلوغ بیش از صد برخوردِ نزدیک در روز دارد. دروازهٔ جداگانه برای پیاده‌ها آن‌ها را از میان برمی‌دارد. کنترلِ مهندسی از هر اندازه دقت و توجه مؤثرتر است (بخش 32.2.3).\n\n\n32.9.16 سایه در روزِ گرم\nshade on a hot day (teaching: heavy work 45 min, rest 15 min an hour)\n  peak workforce 450; share in heavy work 60 %\n  people resting at any moment: 68\n  seats in shade at 1.5 m2 each: 101 m2 spread over the fronts\n  shade only at the welfare cabins sends people on a walk\n  in the sun for every break; shelters move with the work\n  fronts, with water (lesson G); the work-rest pattern\n  comes from the site's heat procedure\n\n\n32.9.17 بالارفتن از برجِ صدمتری\nclimbing a 100 m tower by ladder (teaching, 90 kg with tools)\n  mechanical work m g h = 88 kJ; at 20 % efficiency 441 kJ (106 kcal)\n  climb time min   average power W   effort\n              10               736   very heavy\n              15               491   very heavy\n              25               294   moderate\n  a ladder climb is very heavy work before the job starts,\n  worse in a hot nacelle: the service lift is a safety\n  device, a fit-for-climbing check is part of competence,\n  and a tired climber is the one who misses a clip\n\n\n\n\n\n\nشکل 32.32: توانِ متوسطِ بالارفتن از نردبانِ برجِ 100 m بر حسبِ زمانِ بالارفتن (آموزشی).\n\n\n\n\nمثال 32.41 (بالابرِ خدمت یک وسیلهٔ ایمنی است) پرسش. بالارفتن از نردبانِ برجِ 100 m در ۱۵ دقیقه چه توانی از بدن می‌خواهد؟\nپاسخ. حدودِ 490 W به‌طورِ میانگین، که کارِ بسیار سنگین است، پیش از آنکه کارِ اصلی شروع شود.\nتفسیر. در ناسلِ گرم این تلاش بیشتر هم می‌شود. بالابرِ خدمت یک وسیلهٔ ایمنی است. وارسیِ آمادگیِ بدنی برای بالارفتن بخشی از صلاحیت است و کوهنوردِ خسته همان کسی است که قلاب را جا می‌اندازد (بخش 32.3.5). وارسی: \\(90 \\times 9.81 \\times 100/0.2 = 441\\,\\text{kJ}\\) و \\(441{,}000/900 = 490\\,\\text{W}\\).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-i",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-i",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.10 خ. امنیتِ فیزیکیِ ساختگاه",
    "text": "32.10 خ. امنیتِ فیزیکیِ ساختگاه\nنیروگاهِ P در دشتی باز است: آرایه‌ای چندکیلومتری، دوازده سکوی توربین، یک پست و یک انبار. امنیتِ فیزیکی از مردم و دارایی‌ها در برابرِ ورودِ غیرمجاز، دزدی، خرابکاری و آتش‌افروزی محافظت می‌کند. ابزارهایش طراحی، سوابق و رابطه‌اند، نه تاکتیک. این بخش سه قاعده دارد. نخست، اقدام‌ها متناسب با ریسک‌اند و ریسک را برای همه می‌سنجند، از جمله برای کسی که بی‌اجازه وارد می‌شود. دوم، امنیت به حقوقِ مردم احترام می‌گذارد. حدِ آن را قانونِ محل، تعهدهای وام‌دهندگان (STD-108) و سازوکارِ شکایت تعیین می‌کنند (بخش 33.3.9.3). سوم، طرحِ امنیت تنها نیست. به برنامهٔ اضطراری (بخش 32.9)، به پاسخ به رویدادِ فناوریِ عملیاتی (بخش 36.4) و به پیوستگیِ کار گره خورده است. این بخش هیچ روالِ تاکتیکی، الگوی نگهبانی یا جای تجهیزات نمی‌دهد. هیچ‌کس به مهاجم نزدیک نمی‌شود و هیچ‌کس تنها وارد ساختمانِ برق‌دار نمی‌شود (A-375).\nبرنامه:\npython -m companion.ch32.lab_i\n\n32.10.1 طرحِ مدیریتِ امنیت: ده جزء و شاهدِ هر کدام\n\n\n\n\n\n\nشکل 32.33: طرحِ مدیریتِ امنیتِ ساختگاه: ده جزء در مرکز و شش برنامه‌ای که به آن گره خورده‌اند. هر پیوند یک ماشه و یک مالک دارد.\n\n\n\nthe site-security management plan: ten elements\n  element                       evidence that it works\n  risk assessment               screen reviewed yearly and after each event\n      states: threats, who is harmed, proportionate measures; links: H, G\n  access authorisation          gate records reconciled weekly\n      states: who may enter which area and why; links: A (permits)\n  visitors and contractors      visitor log complete, inductions in date\n      states: host, induction, escort where needed; links: A (contractors)\n  asset protection              stock counts match the records\n      states: stores, marking, records of spares and cable; links: ch 52\n  detection and reporting       notification times in the incident log\n      states: what is reported to whom, how fast; links: control room\n  roles and conduct             training records; complaints reviewed\n      states: who does what; conduct code; training; links: ch 33\n  incident response, evidence   records kept unchanged; police reference\n      states: report, keep records, never confront; links: H\n  community interface           grievances closed with an outcome\n      states: liaison; grievance route for security; links: G, ch 33\n  OT incident link              OT check logged after each entry event\n      states: entry to a control building -&gt; OT check; links: ch 36\n  business continuity           restore times exercised\n      states: what is lost, how and when restored; links: ch 36, ch 51\n  an element without evidence is a declaration; the plan is\n  reviewed with the emergency plan (H) and the OT incident\n  response plan (ch 36), and owned by a named manager\nایده. طرحِ مدیریتِ امنیت می‌گوید از چه چیزی، در برابرِ چه کسی، با چه اقدامی و با چه شاهدی محافظت می‌شود. ستونِ مهمِ خروجی ستونِ شاهد است. «دروازه کنترل می‌شود» اعلام است. «سوابقِ دروازه هر هفته با مجوزها تطبیق داده می‌شوند و هر یافته مالک دارد» شاهد است. دو جزءِ آخر طرح را به فصل‌های دیگر وصل می‌کنند. ورود به ساختمانِ کنترل ممکن است تجهیزاتِ شبکه را در دسترس گذاشته باشد. پس باید یک وارسیِ فناوریِ عملیاتی را به راه بیندازد (بخش 36.4). دزدیِ یک کابل ممکن است صادرات را قطع کند. پس طرح باید بگوید چه کارکردی از دست می‌رود و چگونه بازمی‌گردد (بخش 36.4.7). مالکِ طرح مدیری با نام است. طرح هر سال و پس از هر رویداد، همراه با برنامهٔ اضطراری بازبینی می‌شود.\n\n\n32.10.2 غربالِ متناسبِ ریسک\nphysical-security risk screen (proportionate, teaching)\n  threat                                L  S  score  band\n  cable theft (copper earth, spares)    4  3     12  high\n      measures: aluminium where allowed, marked cable, stores locked\n  intrusion at the substation           2  5     10  high\n      measures: fence, signs, locks, alarm to control room\n  vandalism or stone throwing           3  2      6  medium\n      measures: community relations, quick repair\n  theft by insiders                     3  2      6  medium\n      measures: access badges, stores control, audits\n  module theft from the array edge      2  2      4  low\n      measures: fasteners, records, community links\n  arson of grass near the array         1  4      4  low\n      measures: firebreaks, patrols with the community\n  the measures are design, records and relations first;\n  detection reports to the control room and the police;\n  security staff follow a conduct code, are trained in it\n  and never act beyond what law and the lenders allow (G)\n\nمثال 32.42 (ریسک برای چه کسی؟) پرسش. ورودِ غیرمجاز به پست با شدتِ ۵ رده‌بندی شده است. شدت برای چه کسی است؟\nپاسخ. بیشتر برای خودِ واردشونده: برق‌گرفتگی در پستِ فشارقوی کشنده است.\nتفسیر. امنیتِ فیزیکی از امنیتِ سایبریِ سامانه‌های عملیاتی (فصلِ ۳۶) و از رفتارِ نیروهای حفاظت با جامعه (فصلِ ۳۳) جداست، اما با هر دو و با برنامهٔ اضطراری پیوند دارد. اقدام‌ها متناسب با ریسک‌اند و به این ترتیب می‌آیند: طراحی (حصار، قفل، تابلو)، سوابق (کارت‌های ورود، دفترِ بازدیدکنندگان، کنترلِ انبار) و رابطه با جامعه. هر آشکارسازی به اتاقِ کنترل و پلیس گزارش و ثبت می‌شود. نیروهای حفاظت آیین‌نامهٔ رفتار دارند و در آن آموزش می‌بینند. هرگز هم فراتر از آنچه قانون و وام‌دهندگان اجازه می‌دهند عمل نمی‌کنند (STD-108). وارسی: \\(2 \\times 5 = 10\\)، «زیاد».\n\n\n\n32.10.3 سوابقِ دروازه و شمارشِ تجمع\nEMPLOYEES = [f\"E{k:02d}\" for k in range(1, 31)]\nFIRMS = {\"A\": 10, \"B\": 8, \"C\": 5}          # contractor firms and people\nINDUCTION_UNTIL = {f\"B{k:02d}\": 4 for k in (2, 5, 7)}   # expired after day 4\nSUBSTATION_LIST = set(EMPLOYEES[:8]) | {f\"C{k:02d}\" for k in range(1, 6)}\nVISITORS = [(f\"V{k:02d}\", 1 + k % 6, k not in (4, 9)) for k in range(1, 11)]\n# (visitor, day, host recorded)\na week of gate records reconciled with the authorisations\n  entries: 378 at two gates (main, substation)\n  contractor entries after the induction expired: 6 (3 people, days 5-6)\n  visitors without a host recorded: 2\n  substation entries without area authorisation: 2\n  entries without a recorded exit: 4 (all on day 5)\n  day 5 at 18:00 the records show 4 people on site;\n  the call-round found all of them had left (exit not\n  badged) - a muster built on these records would have\n  searched for 4 people who were at home\n  owners: inductions -&gt; the contractor's supervisor; area\n  list -&gt; the substation authority; exits -&gt; the gate\n  process; hosts -&gt; the visitor procedure\n\nمثال 32.43 (چهار نفری که در خانه بودند) پرسش. سوابقِ یک هفتهٔ دو دروازه با مجوزها تطبیق داده شده‌اند. چه یافته‌هایی هست و کدام به برنامهٔ اضطراری مربوط می‌شود؟\nپاسخ. چهار نوع یافته هست. شش ورودِ پیمانکار پس از پایانِ اعتبارِ آموزشِ بدوِ ورود ثبت شده است (سه نفر در روزهای ۵ و ۶). دو بازدیدکننده میزبانِ ثبت‌شده ندارند. دو ورود به پست بی‌مجوزِ آن محدوده بوده است. چهار ورود در روزِ ۵ خروجِ ثبت‌شده ندارند. یافتهٔ آخر به برنامهٔ اضطراری مربوط است. در ساعتِ ۱۸ روزِ ۵، سوابق چهار نفر را در ساختگاه نشان می‌دهند، اما تماس‌ها نشان داد هر چهار نفر رفته بودند.\nتفسیر. کنترلِ دسترسیِ ساختگاه فقط برای امنیت نیست. شمارش در محلِ تجمع هنگامِ اضطرار بر همین سوابق تکیه دارد (بخش 32.9.5). اگر آن شب حریقی رخ داده بود، گروه‌ها دنبالِ چهار نفری می‌گشتند که در خانه بودند. هر یافته یک مالک دارد. اعتبارِ آموزش با سرپرستِ پیمانکار است و فهرستِ مجازِ پست با مسئولِ پست. خروج‌های ثبت‌نشده به روالِ دروازه برمی‌گردند و میزبان به روالِ بازدیدکنندگان. تطبیق هیچ تاکتیکی ندارد. فقط دو سابقه را با هم مقایسه می‌کند. وارسی: \\(3 \\times 2 = 6\\) ورود؛ \\(6 \\times 61 + 10 + 2 = 378\\) ورود.\n\n\n\n32.10.4 حفاظتِ دارایی: پول و خطر\nزیانِ سالانهٔ مورد انتظار جمعِ نرخِ هر نوع رویداد ضرب در هزینه‌اش است. هر اقدام نرخ را در ضریبی کمتر از یک ضرب می‌کند. صرفهٔ خالصِ یک مجموعه از اقدام‌ها، زیانِ پرهیزشده منهای هزینهٔ سالانهٔ آن اقدام‌هاست:\n\\[\nE_\\text{a} = \\sum_i \\lambda_i\\, f_i\\,(C_i + O_i), \\qquad N = E_\\text{a,0} - E_\\text{a} - \\sum_j c_j\n\\tag{32.23}\\]\nدر این رابطه \\(\\lambda_i\\) شمارِ رویدادهای نوعِ \\(i\\) در سال است و \\(f_i\\) حاصل‌ضربِ ضریب‌های اقدام‌های انتخاب‌شده برای آن نوع. \\(C_i\\) هزینهٔ مستقیم و \\(O_i\\) هزینهٔ قطعی است. \\(E_\\text{a,0}\\) زیان بی‌هیچ اقدامی است و \\(c_j\\) هزینهٔ سالانهٔ اقدامِ \\(j\\).\nEVENTS = {  # type: (rate a year, direct cost k u, outage cost k u)\n    \"earth conductor at a PV station\": (1.0, 3.0, 0.0),\n    \"spare cable drums from the store\": (0.5, 25.0, 0.0),\n    \"LV cable at a turbine pad\": (0.3, 5.0, 3.5),\n}\nMEASURES = {  # name: (cost k u a year, rate factor by event type)\n    \"marking and records\": (4.0, {\"*\": 0.7}),\n    \"stores control\": (6.0, {\"spare cable drums from the store\": 0.2}),\n    \"community links\": (3.0, {\"*\": 0.8}),\n    \"longer fence at PV stations\": (20.0,\n                                    {\"earth conductor at a PV station\": 0.5}),\n}\nasset protection: expected annual loss and measures (k u/yr)\n  baseline expected loss: 18.05\n  measure alone                 cost  benefit     net\n  marking and records            4.0     5.42   +1.42\n  stores control                 6.0    10.00   +4.00\n  community links                3.0     3.61   +0.61\n  longer fence at PV stations   20.0     1.50  -18.50\n  benefits alone add to 20.52 &gt; the loss 18.05:\n  measures overlap, so sets are compared, not items\n  best sets of the 15 (net saving):\n     +4.00  stores control\n     +2.61  stores control + community links\n     +2.42  marking and records + stores control\n  earth-conductor thefts a year, stores control alone: 1.00\n  earth-conductor thefts a year, with marking and community: 0.56\n  station-days without earth a year, monthly inspection: 15.0\n  station-days without earth a year, weekly look: 3.5\n  money ranks the measures; it does not rank the hazard: a\n  missing earth conductor leaves a station without its fault\n  path, so after any theft on site the stations' earthing is\n  inspected before anyone works there (ch 26); the owner\n  decides with both numbers in front of them\n\nمثال 32.44 (انبار، نه حصار) پرسش. کدام مجموعه از چهار اقدام بیشترین صرفه را دارد؟ آیا همان مجموعه خطر را هم بیشتر از همه کم می‌کند؟\nپاسخ. کنترلِ انبار به‌تنهایی، با صرفهٔ خالصِ 4.00 هزار واحد در سال. حصارِ بلندتر در ایستگاه‌های خورشیدی سالی 18.5 هزار واحد زیان می‌دهد. سودِ تک‌تکِ اقدام‌ها روی هم 20.52 است که از کلِ زیان (18.05) بیشتر است. پس اقدام‌ها هم‌پوشانی دارند و باید مجموعه‌ها را مقایسه کرد، نه تک‌تکِ اقدام‌ها را. اما کنترلِ انبار دزدیِ هادیِ زمین را کم نمی‌کند. این دزدی سالی 1.00 بار می‌ماند. با علامت‌گذاری و رابطه با جامعه به 0.56 بار در سال می‌رسد.\nتفسیر. پول اقدام‌ها را رتبه‌بندی می‌کند، اما خطر را نه. هادیِ زمینِ دزدیده‌شده ایستگاه را بی‌مسیرِ جریانِ خطا می‌گذارد. این نقصی ایمنی است که با پول سنجیده نمی‌شود (بخش 26.4.5). دو کار این خطر را کم می‌کند. نخست، پس از هر دزدی در ساختگاه، زمینِ ایستگاه‌ها پیش از هر کاری بازرسی می‌شود. دوم، نگاهِ هفتگی به‌جای بازرسیِ ماهانه، روزهای بی‌زمین را از ۱۵ به ۳٫۵ در سال می‌رساند. مالک با هر دو عدد تصمیم می‌گیرد. حصارِ پست حسابِ دیگری دارد. آن حصار خودِ واردشونده را از برق‌گرفتگی حفظ می‌کند (مثال 32.42) و با این حساب حذف نمی‌شود. وارسی: \\(0.5 \\times 25 \\times (1-0.2) - 6 = 4.0\\).\n\n\n\n32.10.5 گزارش و شواهد: هشدارِ ساعتِ ۲:۱۰\nNOTIFY = [  # (who, target minutes from the alarm, actual minutes or None)\n    (\"control room acknowledges\", 5, 2),\n    (\"police informed\", 15, 21),\n    (\"on-call manager\", 15, 10),\n    (\"OT incident lead (ch 36)\", 30, 390),\n    (\"grid operator (only if export or protection is affected)\", 60, None),\n    (\"insurer (as the policy states)\", 48 * 60, 33 * 60),\n]\nintrusion alarm at the substation control building, 02:10\n  notification                   target  actual  status\n  control room acknowledges           5       2  ok\n  police informed                    15      21  LATE\n  on-call manager                    15      10  ok\n  OT incident lead (ch 36)           30     390  LATE\n  grid operator *                    60       -  not needed\n  insurer (as the policy states)   2880    1980  ok\n  * only if export or protection is affected (it was not)\n  late: 2 - police informed; OT incident lead (ch 36)\n  cause of the long delay: the OT lead was not on the call\n  list; fix: add the role, and make 'entry to a control\n  building' a trigger in the OT response plan (ch 36)\n  the OT check found the configuration matching its\n  baseline; door and alarm logs were exported and kept\n  unchanged for the police; no one entered the building\n  until the police and the electrical authority allowed it\n\nمثال 32.45 (نقشی که در فهرست نبود) پرسش. هشدارِ درِ ساختمانِ کنترلِ پست ساعتِ ۲:۱۰ به صدا درآمد. کدام اطلاع‌رسانی دیر بود و چرا؟\nپاسخ. دو اطلاع‌رسانی دیر بود. پلیس پس از ۲۱ دقیقه خبر شد، در حالی که هدف ۱۵ دقیقه بود. مسئولِ رویدادِ فناوریِ عملیاتی پس از ۳۹۰ دقیقه خبر شد، در حالی که هدف ۳۰ دقیقه بود. علتِ تأخیرِ دوم ساده بود: این نقش در فهرستِ تماس نبود.\nتفسیر. ساختمانِ کنترل هم تجهیزاتِ برقی دارد و هم تجهیزاتِ شبکه. پس ورودِ غیرمجاز به آن هم رویدادی امنیتی است و هم ماشهٔ یک وارسیِ فناوریِ عملیاتی. وارسی پیکربندی را با خط‌پایه‌اش مقایسه کرد و تفاوتی ندید (بخش 36.4.5). اصلاح دو بخش دارد. این نقش به فهرستِ تماس افزوده می‌شود. «ورود به ساختمانِ کنترل» هم ماشه‌ای در برنامهٔ پاسخ به رویدادِ فناوریِ عملیاتی می‌شود (بخش 36.4.6). سوابقِ در و هشدار صادر شدند و بی‌تغییر برای پلیس نگه داشته شدند. هیچ‌کس پیش از اجازهٔ پلیس و مقامِ برقیِ مسئول وارد ساختمان نشد. وارسی: \\(21 &gt; 15\\) و \\(390 &gt; 30\\).\n\nپیوستگیِ کار. این رویداد صادرات را قطع نکرد، پس اطلاع به بهره‌بردارِ شبکه لازم نبود. اگر کابلی دزدیده می‌شد که صادرات یا حفاظت را از کار می‌انداخت، طرح سه چیز را از پیش گفته بود: چه کسی به بهره‌بردارِ شبکه خبر می‌دهد، کدام کارکرد از دست رفته است و بازگشتِ آن چقدر طول می‌کشد. هزینهٔ قطعیِ \\(O_i\\) در معادلهٔ 32.23 همین زمانِ بازگشت را به پول برمی‌گرداند. زمانِ بازگشت را هم، مانندِ بازیابیِ سامانه‌ها در فصلِ ۳۶، تمرین ثابت می‌کند، نه برنامه (بخش 36.4.2).\n\n\n32.10.6 نقش‌ها، رفتار و شاهد\nPROVIDER = [  # (item, declared, evidence seen)\n    (\"conduct code signed by every guard\", True, \"14 of 16 signed copies\"),\n    (\"trained in the code and human rights\", True, None),\n    (\"screening of past conduct\", True, \"12 of 16 files\"),\n    (\"named supervising manager\", True, \"contract and rota\"),\n    (\"security grievances handled outside the chain\", True,\n     \"3 of 3 closed by liaison\"),\n    (\"incident reports reviewed monthly\", True, None),\n]\nsecurity provider: declared versus evidenced\n  items declared: 6; with evidence: 4, of which partial: 2\n  conduct code signed by every guard             14 of 16 signed copies\n  trained in the code and human rights           declared only\n  screening of past conduct                      12 of 16 files\n  named supervising manager                      contract and rota\n  security grievances handled outside the chain  3 of 3 closed by liaison\n  incident reports reviewed monthly              declared only\n  decision (owner's, concept): keep the contract on condition\n  of training records and the missing files within 30 days;\n  an untrained guard does not work (ch 33); the verified\n  findings are reported apart from the declarations (ch 39)\nایده. شرکتِ حفاظت شش مورد را اعلام کرده است. برای چهار مورد شاهد دیده شده که دو تای آن ناقص است. برای دو مورد هیچ شاهدی نیست: آموزش در آیین‌نامهٔ رفتار و حقوقِ بشر، و بازبینیِ ماهانهٔ گزارش‌ها. یافته‌های وارسی‌شده جدا از اعلام‌ها گزارش می‌شوند. این همان قاعدهٔ فصلِ ۳۹ دربارهٔ تأمین‌کنندگان است (بخش 39.8). تصمیم با مالک است و این‌جا فقط به‌عنوانِ مفهوم آمده است: قرارداد می‌ماند، به این شرط که سوابقِ آموزش و پرونده‌های ناقص در ۳۰ روز برسند. نگهبانِ آموزش‌ندیده تا آموزش نبیند کار نمی‌کند (بخش 33.3.9.3). شکایتِ جامعه از رفتارِ نیروهای حفاظت بیرون از زنجیرهٔ امنیت بررسی می‌شود (بخش 32.8.4).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاقدام‌های امنیتی با قانونِ محل، مشاورِ حقوقی و شرط‌های وام‌دهندگان تنظیم می‌شوند. ورود به پست و ساختمان‌های برق‌دار با اجازهٔ مقامِ برقیِ مسئول است. وارسیِ تجهیزاتِ شبکه را تیمِ فناوریِ عملیاتی انجام می‌دهد (فصلِ ۳۶). این کتاب ارزیابیِ ریسک، سوابق و پیوندها را آموزش می‌دهد و هیچ جزئیاتِ تاکتیکیِ امنیت نمی‌دهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه قاعدهٔ امنیتِ فیزیکی در این بخش کدام‌اند؟\nفرقِ اعلام و شاهد را با یکی از جزءهای طرح نشان دهید.\nچرا ورودِ غیرمجاز به پست شدتِ ۵ دارد؟\nامنیتِ فیزیکی با امنیتِ سایبری چه فرقی دارد و کجا به هم می‌رسند؟\nخروج‌های ثبت‌نشده چه ربطی به محلِ تجمع دارند؟\nمعادلهٔ 32.23 را توضیح دهید. چرا مجموعه‌ها مقایسه می‌شوند و نه تک‌تکِ اقدام‌ها؟\nچرا دزدیِ هادیِ زمین با پول سنجیده نمی‌شود؟ چه چیزی خطرِ آن را کم می‌کند؟\nچرا ورود به ساختمانِ کنترل وارسیِ فناوریِ عملیاتی می‌خواهد؟\nیک نمونه بیاورید که یافتهٔ وارسی‌شده از اعلام جدا گزارش شده باشد.\nچه کسانی حدِ اقدام‌های امنیتی را تعیین می‌کنند؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-j",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-j",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.11 د. تمرینِ یکپارچهٔ آمادگی",
    "text": "32.11 د. تمرینِ یکپارچهٔ آمادگی\nرویدادهای واقعی یکی‌یکی نمی‌رسند. در ساختگاهی دورافتاده ممکن است در یک ساعت یک مصدوم، یک پیوندِ قطع‌شده، یک راهِ بسته، یک خودروی ناشناس و یک تماس از روستا با هم برسند. تمرینِ یکپارچه همهٔ این‌ها را در یک سناریوی ساختگی کنار هم می‌گذارد: نجات و کمکِ پزشکی، قطعِ ارتباط و راه، ارجاعِ امنیتی، رابطه با جامعه، بازیابی و درس‌آموزی. تمرین سرعتِ افراد را نمی‌سنجد. سه چیز را می‌سنجد. آیا هر تصمیم دقیقاً یک مالک دارد؟ آیا تصمیم در زمانِ هدف گرفته می‌شود؟ آیا از آن سابقه‌ای می‌ماند؟ این تمرین تمرینِ رومیزی است، مانندِ تمرینِ فصلِ ۳۶ (بخش 36.4.6). هیچ کاری روی تجهیزات انجام نمی‌شود و هیچ روشِ نجات یا تاکتیکِ امنیتی تجویز نمی‌شود (A-375).\nبرنامه:\npython -m companion.ch32.lab_j\n\n32.11.1 سناریو و شکاف‌های آن\nSCENARIO = dict(  # the synthetic exercise: a winter night at T07\n    time=\"22:40\", place=\"T07 nacelle\", casualty=\"hand crushed, conscious\",\n    crew=2, crew_rescue_trained=1, on_call_team_min=40,\n    mobile=False, radio_repeater_ok=False, satellite_phone_in_vehicle=False,\n    road_to_town=\"flooded at the wadi crossing\", second_route_known=False,\n    gate=\"unmanned\", unknown_vehicle_at_gate=True, visitor_log_complete=False,\n    village_told=False, debrief_planned=False)\nexercise review: hand crushed, conscious at T07 nacelle, 22:40\n  gaps found: 8\n  competence      one rescuer on the crew: no one to rescue the rescuer\n  response time   on-call team 40 min at night\n  communications  no working link from T07 at all\n  response time   ambulance route flooded, no second route\n  access control  unknown vehicle, incomplete visitor log\n  access control  no one to meet the ambulance at the gate\n  community       village not told of the flooded road and night traffic\n  recovery        no debrief or support for the crew planned\n  each gap gets an owner and a fix in the emergency plan;\n  the unknown vehicle is reported to the control room and\n  the police and recorded - no one goes to challenge it;\n  the review prescribes no security tactics\n\nمثال 32.46 (تمرین: شبِ زمستان در T07) پرسش. یک سناریوی ساختگی را بازبینی کنید: نجات از ارتفاع در شبِ زمستان، در ساختگاهی دورافتاده، همراه با یک موضوعِ کنترلِ دسترسی. شکاف‌ها را در زمانِ پاسخ، صلاحیت، ارتباطات، جامعه و بازیابی پیدا کنید، بی‌آنکه روالِ تاکتیکیِ امنیتی تجویز شود.\nپاسخ. هشت شکاف:\n\nصلاحیت: فقط یک نجاتگر در گروه هست. کسی نیست که نجاتگر را نجات دهد.\nزمانِ پاسخ: گروهِ آماده‌باش ۴۰ دقیقه دیر می‌رسد. راهِ آمبولانس در گذرگاهِ وادی زیرِ آب است و راهِ دوم شناخته نیست.\nارتباطات: از T07 هیچ پیوندی برقرار نیست: تکرارکنندهٔ بی‌سیم از کار افتاده، پوششِ همراه نیست و تلفنِ ماهواره‌ای در خودرو نیست.\nکنترلِ دسترسی: خودرویی ناشناس پشتِ دروازه است و دفترِ بازدیدکنندگان کامل نیست. کسی هم در دروازه نیست که آمبولانس را راهنمایی کند.\nجامعه: به روستا دربارهٔ راهِ بسته و ترافیکِ شب خبری داده نشده است.\nبازیابی: هیچ جلسهٔ بازبینی یا حمایتی برای گروه برنامه‌ریزی نشده است.\n\nتفسیر. هر شکاف یک مالک و یک اصلاح در برنامهٔ اضطراری می‌گیرد. خودروی ناشناس به اتاقِ کنترل و پلیس گزارش و ثبت می‌شود و کسی برای رویارویی با آن نمی‌رود. بازبینی هیچ تاکتیکِ امنیتی تجویز نمی‌کند. شکاف‌ها با قاعده‌هایی ساده پیدا شدند که هر برنامه‌ای می‌تواند پیش از شب داشته باشد: دو نجاتگر، یک پیوندِ کارا، راهِ دوم، کسی در دروازه، خبر به جامعه و جلسهٔ بازبینی. وارسی: هشت ردیف در خروجی.\n\n\n\n32.11.2 پیام‌های سناریو، نقش‌ها و زمان\nبازبینیِ بالا شکاف‌های برنامه را روی کاغذ پیدا کرد. تمرینِ رومیزی همان سناریو را با زمان اجرا می‌کند. هدایت‌کنندهٔ تمرین پیام‌های سناریو را یکی‌یکی و در دقیقه‌های از پیش تعیین‌شده می‌دهد. شرکت‌کنندگان همان‌طور تصمیم می‌گیرند که در شبِ واقعی می‌گرفتند. یک ناظرِ بیرونی سه چیز را ثبت می‌کند: چه کسی اقدام کرد، پس از چند دقیقه، و آیا سابقه‌ای ماند.\nINJECTS = [  # (minute, inject, decision, owners named in the plan,\n    #           minutes to act or None, target minutes, record made)\n    (0, \"alarm from T07: crushed hand\", \"start rescue, call ambulance\",\n     [\"crew lead\"], 2, 5, True),\n    (5, \"radio repeater fails\", \"move to the next link\",\n     [\"control room\", \"crew lead\"], 9, 2, False),\n    (12, \"wadi crossing flooded\", \"agree a second route\",\n     [\"on-call manager\"], 14, 15, True),\n    (20, \"unknown vehicle at the gate\", \"report and record, no approach\",\n     [\"control room\"], 3, 5, True),\n    (25, \"ambulance asks for a guide\", \"meet the ambulance at the gate\",\n     [], 18, 10, False),\n    (35, \"village elder calls\", \"inform and log the call\",\n     [], 6, 10, False),\n    (75, \"casualty on the ground\", \"hand over to the ambulance\",\n     [\"rescue team lead\"], 1, 5, True),\n    (120, \"stand down\", \"debrief and support the crew\",\n     [\"site manager\"], None, 60, False),\n    (1440, \"next day\", \"report with actions and owners\",\n     [\"HSE lead\"], 300, 480, True),\n]\n\n\n\n\n\n\nشکل 32.34: تمرینِ رومیزیِ شبِ زمستان: هر پیامِ سناریو در یک ردیف، از دریافت (نقطه) تا اقدام (پایانِ میله)، در برابرِ زمانِ هدف (خطِ کوتاه). در پرانتز: مالک‌هایی که برنامه نام برده است. ردیفِ روزِ بعد (گزارش و اقدام‌ها) در خروجی آمده است.\n\n\n\ntable-top of the winter night at T07: decisions and roles\n   min  decision                        owner  act  target  rec\n     0  start rescue, call ambulance    one      2       5  yes\n     5  move to the next link           two+     9       2  no\n    12  agree a second route            one     14      15  yes\n    20  report and record, no approach  one      3       5  yes\n    25  meet the ambulance at the gate  none    18      10  no\n    35  inform and log the call         none     6      10  no\n    75  hand over to the ambulance      one      1       5  yes\n   120  debrief and support the crew    one      -      60  no\n  1440  report with actions and owners  one    300     480  yes\n  decisions 9: one owner 6, none 2, two 1\n  acted within target: 6 of 9; recorded: 5 of 9\n  every late or missing action sits where the plan named no\n  owner or two: the link (each waited for the other), the\n  guide at the gate, the village call - and the debrief the\n  plan named but no one held\n\nمثال 32.47 (دو مالک یعنی بی‌مالک) پرسش. پیوند پنج دقیقه پس از هشدار قطع شد. برنامه برای رفتن به پیوندِ بعدی دو مالک نام برده است: اتاقِ کنترل و سرپرستِ گروه. چرا این اقدام ۹ دقیقه طول کشید، در حالی که هدف ۲ دقیقه بود؟\nپاسخ. هر کدام منتظرِ دیگری ماند. از ۹ تصمیم، ۶ تصمیم دقیقاً یک مالک داشتند، ۲ تصمیم هیچ مالکی نداشتند و ۱ تصمیم دو مالک داشت. ۶ تصمیم در زمانِ هدف گرفته شد و از ۵ تصمیم سابقه ماند.\nتفسیر. همهٔ تأخیرها و اقدام‌های انجام‌نشده جایی رخ دادند که برنامه مالکی نام نبرده بود یا دو مالک نام برده بود: پیوند، راهنما در دروازه و تماسِ روستا. تماسِ روستا در زمانِ هدف پاسخ گرفت، اما چون مالکی نداشت، کسی آن را ثبت نکرد. جلسهٔ بازبینی مالک داشت، اما برگزار نشد. پس نام‌بردنِ مالک لازم است، اما کافی نیست. روشنیِ نقش سهمِ تصمیم‌هایی است که دقیقاً یک مالک دارند. در این تمرین ۶ از ۹، یعنی ۶۷ درصد است. این نشانگر هم مانندِ هر نشانگرِ دیگری شاهد می‌خواهد، و شاهدش از سوابقِ ناظر می‌آید. وارسی: \\(6 + 2 + 1 = 9\\).\n\n\n\n32.11.3 درس‌ها تا بسته‌شدنِ واقعی\nACTIONS = [  # (id, action, owner, due day, status at day 90)\n    (\"A1\", \"second trained rescuer on each crew\", \"HSE lead\", 60,\n     \"evidence\"),\n    (\"A2\", \"night on-call team within 30 min\", \"site manager\", 90, \"open\"),\n    (\"A3\", \"satellite phone in every duty vehicle\", \"control room\", 30,\n     \"evidence\"),\n    (\"A4\", \"second ambulance route agreed\", \"on-call manager\", 45,\n     \"claimed\"),\n    (\"A5\", \"visitor log reconciled weekly\", \"gate process\", 30, \"evidence\"),\n    (\"A6\", \"guide for services at the gate\", \"control room\", 30,\n     \"claimed\"),\n    (\"A7\", \"village told of night traffic\", \"liaison officer\", 14,\n     \"evidence\"),\n    (\"A8\", \"debrief and crew support held\", \"site manager\", 14, \"evidence\"),\n    (\"A9\", \"one owner for the link fallback\", \"control room\", 30,\n     \"evidence\"),\n    (\"A10\", \"village-call script in the control room\", \"liaison officer\",\n     30, \"open\"),\n    (\"A11\", \"fixes tested in the next table-top\", \"HSE lead\", 120, \"open\"),\n]\nlessons learned: the eleven actions at day 90\n  id   action                                    due  status\n  A1   second trained rescuer on each crew         60  closed, evidence\n  A2   night on-call team within 30 min            90  open\n  A3   satellite phone in every duty vehicle       30  closed, evidence\n  A4   second ambulance route agreed               45  closed, claimed\n  A5   visitor log reconciled weekly               30  closed, evidence\n  A6   guide for services at the gate              30  closed, claimed\n  A7   village told of night traffic               14  closed, evidence\n  A8   debrief and crew support held               14  closed, evidence\n  A9   one owner for the link fallback             30  closed, evidence\n  A10  village-call script in the control room     30  overdue\n  A11  fixes tested in the next table-top         120  open\n  reported closed: 8 of 11 (73%); closed with evidence: 6 of 11 (55%)\n  claimed only: A4, A6; overdue: A10\n  the next table-top tests the claimed closures first; a\n  fix counts when the exercise shows it working, not when\n  the tracker says closed\n\nمثال 32.48 (هفتادوسه درصد بسته، پنجاه‌وپنج درصد با شاهد) پرسش. نود روز پس از تمرین، ردیابِ اقدام‌ها ۸ اقدام از ۱۱ اقدام را «بسته» نشان می‌دهد. چند اقدام با شاهد بسته شده است؟ تمرینِ بعدی از کجا شروع می‌شود؟\nپاسخ. ۶ اقدام از ۱۱ اقدام با شاهد بسته شده است (۵۵ درصد). دو اقدام فقط ادعا شده‌اند: راهِ دومِ آمبولانس، که توافقِ نوشته‌ای ندارد (A4)، و راهنما در دروازه (A6). یک اقدام هم از موعدش گذشته است: متنِ پاسخ به تماسِ روستا (A10).\nتفسیر. تمرینِ بعدی اول اقدام‌های ادعاشده را می‌آزماید. اقدام وقتی بسته حساب می‌شود که تمرین نشان دهد کار می‌کند، نه وقتی که ردیاب می‌گوید بسته است. این همان فاصلهٔ ادعا و شاهد است که در بخشِ امنیت (بخش 32.10.6) دیدیم و در فصلِ ۳۹ دربارهٔ تأمین‌کنندگان می‌بینیم. درس‌آموخته‌ها فقط وقتی ارزش دارند که در برنامهٔ اضطراری، طرحِ امنیت و برنامهٔ پاسخِ فناوریِ عملیاتی به تغییری بدل شوند. وارسی: \\(6/11 = 0.55\\) و \\(8/11 = 0.73\\).\n\n\n\n32.11.4 معیارهای سنجشِ تمرین\n\n\n\nجدول 32.2: معیارهای سنجشِ تمرینِ یکپارچه و یافته‌های تمرینِ شبِ زمستان\n\n\n\n\n\n\n\n\n\n\nمعیار\nشاهد\nدر تمرینِ شبِ زمستان\n\n\n\n\nروشنیِ نقش\nهر تصمیم دقیقاً یک مالک در برنامه\n۶ از ۹\n\n\nزمان\nزمانِ اقدام در برابرِ هدفِ توافق‌شده\n۶ از ۹ در زمانِ هدف\n\n\nسوابق\nدفترِ رویداد، دفترِ بی‌سیم، دفترِ بازدیدکنندگان\n۵ از ۹ تصمیم\n\n\nپیوند با خدمات\nراه و محلِ دیدارِ توافق‌شده با آمبولانس و آتش‌نشانی\nراهِ دوم شناخته نبود\n\n\nارجاعِ امنیتی\nگزارش و ثبت، بی‌رویارویی\nانجام شد، در ۳ دقیقه\n\n\nجامعه\nخبر به روستا و ثبتِ تماس‌ها\nپاسخ داده شد، بی‌سابقه\n\n\nبازیابی\nجلسهٔ بازبینی و حمایت از گروه\nبرگزار نشد\n\n\nدرس‌آموزی\nاقدام با مالک، موعد و شاهدِ بسته‌شدن\n۶ از ۱۱ با شاهد\n\n\n\n\n\n\nایده. ارزیاب کسی است که در تمرین نقشی ندارد. ارزیاب ثبت می‌کند و قضاوت نمی‌کند: چه کسی، کِی و با چه سابقه‌ای. یافته‌ها به سه سند می‌روند: برنامهٔ اضطراری (بخش 32.9)، طرحِ امنیت (بخش 32.10) و برنامهٔ پاسخ به رویدادِ فناوریِ عملیاتی (بخش 36.4). ارائه‌دهندگانِ نجات و خدماتِ پزشکی زمان‌ها و روش‌ها را تأیید می‌کنند. برنامهٔ تمرین‌ها (بخش 32.9.4) می‌گوید تمرینِ بعدی کِی است و چه چیزی را می‌آزماید.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nسناریو ساختگی است و تمرین رومیزی است. روش‌های نجات، کمک‌های اولیه و انتقالِ پزشکی را ارائه‌دهندگانِ صلاحیت‌دار می‌نویسند و آموزش می‌دهند. ارجاعِ امنیتی فقط گزارش و ثبت است. تمرین هیچ تاکتیکی را نمی‌آزماید و تجویز نمی‌کند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتمرینِ یکپارچه چه رویدادهایی را کنار هم می‌گذارد؟\nتمرین کدام سه چیز را می‌سنجد؟\nشش قاعدهٔ سادهٔ بازبینیِ سناریو را بنویسید.\nپیامِ سناریو چیست و چه کسی آن را می‌دهد؟\nچرا دو مالک برای یک تصمیم بدتر از یک مالک است؟\nروشنیِ نقش را تعریف کنید و برای تمرینِ شبِ زمستان حساب کنید.\nچرا تماسِ روستا، با اینکه در زمانِ هدف پاسخ گرفت، یک یافته است؟\nفرقِ «بسته» و «بسته با شاهد» چیست؟ تمرینِ بعدی از کجا شروع می‌شود؟\nارزیابِ تمرین چه کسی است و چه چیزی را ثبت می‌کند؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-mfg",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-mfg",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.12 ساخت و تولیدِ صنعتی در این فصل",
    "text": "32.12 ساخت و تولیدِ صنعتی در این فصل\nتجهیزاتِ ایمنی و حریق محصولاتِ صنعتی‌اند و شواهدشان از کارخانه شروع می‌شود. شواهد چهار نوع است که نباید با هم اشتباه شوند:\n\nگواهیِ محصول: آزمونِ نوعِ آزمایشگاهِ مستقل روی یک طرح، برای آشکارسازها، تابلوهای هشدار، دیوارها و آتش‌بندهای آزموده‌شده.\nآزمونِ کارخانه: هر تابلو یا سامانه، پیش از ارسال، با حضورِ خریدار (فصلِ ۴۰).\nآزمونِ کارکردیِ ساختگاه: هر قطعهٔ نصب‌شده.\nآزمونِ یکپارچهٔ علت و معلول: کلِ سامانه با همهٔ واسط‌هایش (بخش 32.6.2).\n\nمانور هیچ‌کدام از این‌ها نیست. مانور افراد را می‌سنجد. سازندهٔ باتری دادهٔ آزمونِ بزرگ‌مقیاس و دستورِ پاسخِ اضطراری را می‌دهد (فصلِ ۱۹). سازندهٔ توربین دستورِ فرار و نجات و دادهٔ آشکارسازیِ ناسل را می‌دهد. فصل‌های ۴۲ تا ۴۷ کنترلِ کیفیتِ این محصولات را در کارخانه دنبال می‌کنند.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-plantp",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-plantp",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.13 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "32.13 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch32.integrated\n\nمثال 32.49 (مقدماتی: دو نتیجه با دست) پرسش. نرخِ حادثه‌های ثبت‌شدنیِ دورهٔ ساخت و دوامِ ذخیرهٔ آب را با دست حساب و با کد مقایسه کنید.\ntwo safety results checked by hand\n  recordable rate: 11 x 200,000 / 1,050,000 = 2.10; code 2.10\n  reserve autonomy: 180 m3 x 1,000 / 3,000 L/min = 60 min; code 60\n  the interval of the rate (1.18-3.47) has no hand form -\n  it is checked against a table of the chi-square law\nپاسخ. 2.10 در هر 200,000 ساعت و 60 دقیقه، هر دو برابر با کد.\nتفسیر. بازهٔ نرخ شکلِ دستیِ ساده ندارد و با جدولِ توزیعِ کای‌دو وارسی می‌شود. وارسیِ یک عدد از هر فرمول از جدول در برابرِ واحدِ اشتباه محافظت می‌کند. وارسی: \\(11 \\times 200{,}000/1{,}050{,}000 = 2.10\\).\n\n\nمثال 32.50 (میانی: بستهٔ ایمنی و اضطرار در عدد) پرسش. بستهٔ ایمنی، حریق و اضطرارِ نیروگاهِ P چه اندازه‌ای دارد؟\nthe safety, fire and emergency package of Plant P in numbers\n  fire scenarios in the register: 9, of them high: 1\n  protection matrix: 7 areas x 6 questions\n  cause-and-effect: 8 inputs, 8 outputs; draft findings 3\n  fire-service arrival P50 57 min; reserve 60 min\n  JHA of the yaw motor: 9 steps, residual at most 5 after revision\n  emergency scenarios: 12; exercise gaps found: 8\n  the package is mostly registers, matrices and plans: the\n  numbers in it are few, sourced and marked placeholders\n  where the strategy or the authority must set them\nتفسیر. بسته بیشتر دفتر، ماتریس و برنامه است. عددهایش کم‌اند، منبع دارند، و هرجا راهبردِ حریق یا مقامِ مسئول باید تعیینشان کند جایگزین‌اند. این نسبت خودش درسی است: ایمنی بیشتر سازمان‌دهی است تا محاسبه. وارسی: نُه سناریو، هفت بخش، هشت ورودی.\n\n\nمثال 32.51 (یکپارچه: مبنای ایمنی، حریق و اضطرارِ نیروگاهِ P) پرسش. مبنای ایمنی، حریق و اضطرار را با یافته‌ها و موردهای باز بنویسید.\nD-036 safety, fire and emergency basis of Plant P (teaching)\n  1 safety management: teaching 5 x 5 matrix, hierarchy of\n    controls, permit office with shared isolation points,\n    prequalification with a minimum on every criterion\n  2 hazards: PV DC treated as energised in daylight; restraint\n    or retracting devices where clearance is short; summer\n    early shifts; wind chill on nacelle roofs; site speeds\n  3 fire: register F01-F09, matrix by area, C&E rules (alarm\n    for every input, own location, position feedback);\n    methods, rates and separations from the fire strategy\n    and the authority (U-105, U-110)\n  4 water: 180 m3 reserve lasts 60 min at the placeholder\n    rate; the fire service arrives after it in about 31 %\n    of draws - tankers and meeting point agreed in advance\n  5 lifecycle: evidence ladder, test intervals by PFD,\n    impairment register, management of change, restore\n  6 welfare: town housing or a camp with its own water (a\n    camp would use 61 % of the wells); buses; school hours\n  7 emergency: 12 scenarios with levels; two rescuers on\n    every crew; night work only with the team on site;\n    satellite phones in duty vehicles; exercise programme\n  8 findings of the later lessons: the control building as\n    drawn loses the race with smoke (second exit, drilled\n    'leave now'); AEDs in every vehicle; gates too tight for\n    a fire appliance (familiarisation drive); the erection\n    contractor's rate above its funnel band; 4 barriers to a\n    container explosion leave the teaching target missed\n  open: fire strategy and authority acceptance (U-105,\n    U-110); medical provider's response times (U-111);\n    findings: ch 29 construction water rises to 87,460 m3\n    with ch 22's workforce (corrected there)\nتفسیر. این تصمیمِ D-036 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nآبِ ساختِ فصلِ ۲۹ با نیروی کارِ فصلِ ۲۲ به 87,460 m³ می‌رسد و همان‌جا اصلاح شد.\nاردوگاه در ساختگاه 61 % آبدهیِ چاه‌ها را می‌گیرد. پس اقامت در شهر یا اردوگاه با منبعِ جداگانه لازم است.\nآبِ آتش‌نشانیِ ساختگاه پیش از رسیدنِ آتش‌نشانی در حدودِ 31 % نمونه‌ها تمام می‌شود (فصلِ ۲۹).\nنجاتِ شبانه از ناسل 75 دقیقه طول می‌کشد. پس کارِ شب فقط با گروهِ نجات در ساختگاه انجام می‌شود (فصلِ ۳۱).\nچهار سکوی توربین پوششِ تلفنِ همراه ندارند (فصلِ ۳۱).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-numbers",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-numbers",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.14 عددهای کلیدیِ ایمنی و اضطرارِ نیروگاهِ P",
    "text": "32.14 عددهای کلیدیِ ایمنی و اضطرارِ نیروگاهِ P\n\n\n\nجدول 32.3: عددهای کلیدیِ فصلِ ۳۲ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nنرخِ حادثه‌های ثبت‌شدنیِ ساخت (بازهٔ 90 %)\n2.10 (1.18 تا 3.47)\nمثال 32.4\n\n\nکرانِ بالای صفر حادثه در سالِ نخست\n11.5 در 200,000 h\nمثال 32.4\n\n\nفاصلهٔ لازم با طنابِ 1.8 m\n6.35 m\nمثال 32.8\n\n\nساعت‌های ۳۵ درجه در نوبتِ صبح / روز\n1 % / 93 %\nمثال 32.9\n\n\nفاصلهٔ ۱۲٫۵ کیلووات بر مترمربع از آتشِ روغن\n22 m\nمثال 32.15\n\n\nدوامِ ذخیرهٔ 180 m³؛ رسیدنِ پس از آن\n60 min؛ 31 %\nمثال 32.20\n\n\nجمعِ امتیازهای تحلیلِ خطرِ شغلی، پیش / پس\n91 / 39\nمثال 32.29\n\n\nنجات از ناسل، روز / شب\n46 / 75 min\nمثال 32.35\n\n\nاردوگاه در ساختگاه: سهم از آبدهیِ چاه‌ها\n61 %\nمثال 32.30\n\n\nشکاف‌های تمرینِ شبِ زمستان\n۸\nمثال 32.46",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-design",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-design",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.15 گردشِ کارِ ایمنی، حریق و اضطرار",
    "text": "32.15 گردشِ کارِ ایمنی، حریق و اضطرار\n\n\nنظامِ مدیریت: چرخه، ماتریس، کنترل‌ها، مجوزها، صلاحیت، پیمانکاران، یادگیری (بخش 32.2).\nخطرها با عدد: انرژیِ ماندگار، DC، ارتفاع، فضای بسته، گرما و سرما، ترافیک، صدا، گاز (بخش 32.3).\nراهبردِ حریق: سناریوها، دفتر، ماتریسِ حفاظت، منطقِ علت و معلول، تابش، دود و دسترسی (بخش 32.4).\nآب و محیط: دوام، پوششِ پاسخ، آبِ آلوده، ازکارافتادگی، فرماندهی (بخش 32.5).\nچرخهٔ عمر: شواهد، نردبان، فاصلهٔ آزمون، مانور، تغییر، بازگشت (بخش 32.6).\nتحلیلِ خطرِ شغلیِ هر کارِ پرخطر (بخش 32.7.2).\nرفاه و جامعه: اقامت، جابه‌جایی، ترافیک، شکایت، دسترسی، نوعِ تعهدها (بخش 32.8).\nبرنامهٔ اضطراری برای همهٔ مخاطرات، نجات، ارتباطات، امنیتِ فیزیکی و تمرین‌ها (بخش 32.9).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-lab",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-lab",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.16 آزمایشگاه‌های پایتونِ این فصل",
