    "text": "32.16 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 32.4: آزمایشگاه‌های پایتونِ فصلِ ۳۲\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nساعت‌ها و رویدادها، بخش‌ها، پاسخ، نیروی کار، ذخیره\n\n\nنظامِ مدیریت\nexamples_a\nماتریس، سلسله‌مراتب، نرخ‌ها، شبه‌حادثه، صلاحیت، مجوزها، پیمانکاران\n\n\nخطرها\nexamples_b\nانرژیِ ماندگار، DC، ارتفاع، تهویه، گرما، سرما، توقف، صدا، گاز\n\n\nآزمایشگاهِ پ\nlab_c\nدفترِ حریق، ماتریسِ حفاظت، وارسیِ علت و معلول\n\n\nآب و محیط\nexamples_d\nدوام، رسیدن، تابش، آبِ آلوده، ازکارافتادگی، فرماندهی\n\n\nچرخهٔ عمر\nexamples_e\nشواهد، نردبان، احتمالِ خرابی، مانورها، تغییر، بازگشت\n\n\nآزمایشگاهِ ج\nlab_f\nتحلیلِ خطرِ شغلی با وارسی\n\n\nرفاه و جامعه\nexamples_g\nاقامت، جابه‌جایی، ترافیک، شکایت، دسترسی، تعهدها\n\n\nآزمایشگاهِ ح\nlab_h\nسناریوها، نجات، ارتباطات، امنیت، بازبینیِ تمرین\n\n\nریسک و خطرها (بیشتر)\nexamples_k\nسدها، نشانگرهای پیش‌نگر، رعد و برق، گرد و خاک، بلندکردن، توقف در هوا\n\n\nحریق و افراد (بیشتر)\nexamples_m\nرشدِ آتش، تانکرها، رأی‌گیری، صدای روستا، رفاه، محلِ تجمع\n\n\nمدیریت و بدن\nexamples_n\nممیزی، انقضای گواهی، نوبت‌کاری، جریانِ بدن، ارتعاش\n\n\nحریق (بیشتر)\nexamples_p\nپرشدنِ دود، نگهبانِ آتش، تابش میانِ کانتینرها، آتش‌بر\n\n\nافراد و اضطرار (بیشتر)\nexamples_q\nدستگاهِ شوک، بُردِ بی‌سیم، فرود، ریسکِ عابر، گرد و خاک\n\n\nعدد برای تصمیم\nexamples_r\nنمونهٔ ممیزی، قیف، پارتو، خروجِ ایمن، ارزشِ تدبیرِ امنیتی\n\n\nاتاقِ کنترل و مواد\nexamples_s\nسیلِ هشدار، مواد خطرناک، جعبه‌های نشت\n\n\nآخرین دور\nexamples_t\nهزینهٔ رویداد، پیمایشِ فضا، بازدهِ بازرسی، خودروی آتش‌نشانی، دود\n\n\nعواملِ انسانی\nexamples_u\nکارِ تنها، دروازه، سایه، بالارفتن از برج\n\n\nنیروگاهِ P\nintegrated\nبا دست، بسته، مبنای D-036\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ safety با چهار آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. سالِ ساعتی از بستهٔ داده می‌آید. ذخیره و چاه‌ها از فصلِ ۲۹، نیروی کار از فصلِ ۲۲ و زمان‌های پاسخ از فصلِ ۳۱ می‌آیند.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-std",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-std",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.17 جعبهٔ استاندارد و انطباق",
    "text": "32.17 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nنظامِ مدیریتِ ایمنی و بهداشتِ شغلی: ISO 45001:2018 با اصلاحیهٔ Amd 1:2024 (STD-137). مدیریتِ ریسک: ISO 31000:2018 (STD-107).\nمدیریتِ رویداد: ISO 22320:2018 (STD-138).\nحفاظت از حریق در نیروگاه‌ها: NFPA 850:2026 به‌عنوانِ نمونهٔ سندِ مبنای طراحی (STD-139). باتری: UL 9540A و NFPA 855:2026 (STD-099، STD-100). فاصله‌ها در پست: IEC 61936-1:2021 (STD-123). هیچ‌کدام بی‌پذیرشِ مقامِ مسئول الزام نیست.\nاقدام‌های حفاظتیِ توربین: EN 50308:2004 (STD-140).\nکار، رفاه، اقامتگاه و نیروهای حفاظت: قانونِ کارِ کشور و شرط‌های وام‌دهندگان (STD-108). فصل‌های ۵۵ تا ۵۷ قاعده‌های کشوری را بررسی می‌کنند.\nهیچ عددی در این فصل الزام، راهبردِ حریق یا برنامهٔ نجاتِ مصوب نیست. (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-deliverable",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-deliverable",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.18 تحویل‌دادنیِ نیروگاهِ P",
    "text": "32.18 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 32.5: سندهای فصلِ ۳۲ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-REG-0016\nدفترِ خطرها و دفترِ امنیتِ فیزیکی\nهر خطر با کنترل، مالک و ریسکِ باقیمانده\n\n\nPLP-GEN-REP-0010\nمبنای خطرِ حریق و ماتریسِ مفهومیِ حفاظت\nهر پرسش با مالک؛ جایگزین‌ها نشان‌دار\n\n\nPLP-CTL-REG-0003\nماتریسِ علت و معلول (پیش‌نویس)\nقاعده‌های وارسی بی‌یافته؛ آزمونِ یکپارچه برنامه‌ریزی‌شده\n\n\nPLP-PRJ-PRO-0003\nبرنامهٔ اضطراری، نجات و تخلیه برای همهٔ مخاطرات\nسطح‌ها، نقش‌ها، زمان‌های پاسخِ توافق‌شده، ارتباطات\n\n\nPLP-PRJ-PRO-0004\nبرنامهٔ رفاهِ کارکنان و پیوند با جامعه\nاقامت، جابه‌جایی، سازوکارِ شکایت و ارجاع\n\n\nPLP-PRJ-REG-0017\nسابقهٔ مانورها و ازکارافتادگی‌ها\nهر یافته با مالک و تاریخ\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-036: مبنای ایمنی، حریق و اضطرار (مثال 32.51).\nفرض‌های A-368 تا A-375:\n\nA-368: ساعت‌ها و رویدادهای ساختگی، ماتریسِ آموزشی.\nA-369: بخش‌ها و سناریوهای حریق.\nA-370: زمان‌های جایگزینِ آتش‌نشانی و پاسخ.\nA-371: عددهای خطرها (طناب، تهویه، اصطکاک، صدا، گاز).\nA-372: شواهد، نرخِ خرابی، مانورها، ازکارافتادگی‌ها.\nA-373: امتیازهای تحلیلِ خطرِ شغلی.\nA-374: نیروی کار، آبِ اردوگاه، نرخِ تصادف، ترافیک، شکایت‌ها.\nA-375: سناریوها، زمان‌های نجات، پوشش و تمرین‌ها.\n\nمجهول‌ها: راهبردِ حریق و پذیرشِ مقامِ مسئول (U-110)؛ زمان‌های پاسخِ ارائه‌دهندهٔ خدماتِ پزشکی (U-111)؛ دبی‌ها و مدت‌ها همچنان باز (U-105).\nیافته‌ها: آبِ ساختِ فصلِ ۲۹، آبِ اردوگاه، آبِ آتش‌نشانی پیش از رسیدنِ کمک، نجاتِ شبانه و سکوهای بی‌پوشش.\nکتابخانهٔ همراه: ماژولِ safety با آزمون‌ها و برنامه‌های فصلِ ۳۲.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-summary",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-summary",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.19 جمع‌بندی",
    "text": "32.19 جمع‌بندی\n\nنظامِ مدیریت: چرخهٔ برنامه‌ریزی تا اقدام با مشارکتِ کارکنان؛ ماتریسِ ریسک رتبه می‌دهد و اثبات نمی‌کند؛ کنترل‌ها از بالای سلسله‌مراتب؛ مجوز با نقطه‌های جداسازیِ مشترک؛ صلاحیت از ماتریس؛ پیمانکار با کمینه در هر معیار؛ نرخِ گروهِ کوچک بی‌معناست؛ شبه‌حادثه به آنچه می‌توانست بکند (بخش 32.2).\nخطرها: انرژی پس از قطع می‌ماند؛ آرایه در روشنایی برق‌دار است؛ فاصلهٔ زیرِ لنگرگاه؛ هوای فضای بسته اندازه‌گیری می‌شود؛ گرما با نوبتِ صبح؛ سوزِ باد در ارتفاع؛ فاصلهٔ توقف با مجذورِ سرعت؛ یک ساعت سنگ‌فرز؛ رقیق‌سازی برای فرارِ گرمایی کافی نیست (بخش 32.3).\nحریق: راهبرد با هشت پرسش؛ دفترِ نُه سناریو؛ ماتریسِ حفاظت پرسش و مالک است؛ منطقِ علت و معلول با سه قاعدهٔ وارسی؛ تابش نشان می‌دهد چرا فاصله‌ها ده‌ها متر است (بخش 32.4).\nآب و محیط: ذخیره همان است که هست؛ آب برای خنک‌کردنِ مجاورها تا رسیدنِ کمک؛ آبِ آلوده در حوضچهٔ بسته؛ هر ازکارافتادگی با اقدامِ جبرانی؛ آتش‌نشانی فرماندهی را می‌گیرد (بخش 32.5).\nچرخهٔ عمر: پنج نوع شاهد؛ هیچ پله جای پلهٔ دیگر را نمی‌گیرد؛ فاصلهٔ آزمون احتمالِ خرابی را می‌سازد؛ مانور با یافته‌هایش سنجیده می‌شود؛ تغییر با آنچه لمس می‌کند (بخش 32.6).\nمثال‌ها: دفتر تا اقدام بی‌تجویزِ اطفا؛ تحلیلِ خطرِ شغلی که احتمال را کم می‌کند و پیامد را نه (بخش 32.7).\nرفاه و جامعه: اقامت و آب؛ رفت‌وآمد ریسکِ بزرگ است؛ کامیون‌ها و مدرسه؛ سازوکارِ شکایت با ارجاع؛ حصار مردم را هم حفظ می‌کند؛ سه نوع تعهد (بخش 32.8).\nاضطرار: سطح‌ها و مرزهای پاسخِ نخست؛ نجاتِ شبانه با سازمان‌دهی کوتاه می‌شود؛ جایگزین‌های ارتباطی؛ برنامهٔ تمرین‌ها و کمکِ متقابل (بخش 32.9).\nامنیتِ فیزیکی: طرح با ده جزء و شاهدِ هر کدام؛ ریسک برای واردشونده هم سنجیده می‌شود؛ سوابقِ دروازه شمارشِ تجمع را می‌سازند؛ مجموعهٔ اقدام‌ها مقایسه می‌شود، نه تک‌تکِ آن‌ها، و پول خطر را رتبه‌بندی نمی‌کند؛ ورود به ساختمانِ کنترل ماشهٔ وارسیِ فناوریِ عملیاتی است؛ اعلام جدا از شاهد (بخش 32.10).\nتمرینِ یکپارچه: سناریوی ساختگی با پیام‌های زمان‌دار؛ دو مالک یعنی بی‌مالک؛ روشنیِ نقش ۶۷ درصد؛ اقدام با شاهد بسته می‌شود، نه با ادعا (بخش 32.11).\n\n\n32.19.1 واژگانِ فصلِ ۳۲\n\n\n\nجدول 32.6: واژگانِ فصلِ ۳۲\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nخطر\nhazard\n\n\n\nریسک\nrisk\n\n\n\nماتریسِ ریسک\nrisk matrix\n\n\n\nسلسله‌مراتبِ کنترل‌ها\nhierarchy of controls\n\n\n\nریسکِ باقیمانده\nresidual risk\n\n\n\nنظامِ مدیریتِ ایمنی\nsafety management system\n\n\n\nشبه‌حادثه\nnear miss\n\n\n\nمجوزِ کار\npermit to work\n\n\n\nعملیاتِ همزمان\nsimultaneous operations\n\n\n\nماتریسِ صلاحیت\ncompetency matrix\n\n\n\nپیش‌ارزیابیِ پیمانکار\ncontractor prequalification\n\n\n\nتحلیلِ خطرِ شغلی\njob hazard analysis\nJHA\n\n\nفضای بسته\nconfined space\n\n\n\nمهارِ سقوط\nfall arrest\n\n\n\nبازداشتن از سقوط\nfall restraint\n\n\n\nتنشِ گرمایی\nheat stress\n\n\n\nدمای سوزِ باد\nwind chill temperature\n\n\n\nانرژیِ به‌جامانده\nstranded energy\n\n\n\nراهبردِ حریق\nfire strategy\n\n\n\nدفترِ خطرِ حریق\nfire-hazard register\n\n\n\nآتش‌بندیِ نفوذها\nfire stopping\n\n\n\nماتریسِ علت و معلول\ncause-and-effect matrix\n\n\n\nمقامِ مسئول\nauthority having jurisdiction\nAHJ\n\n\nشارِ تابشی\nradiant heat flux\n\n\n\nحفاظتِ مجاورها\nexposure protection\n\n\n\nازکارافتادگیِ حفاظت\nimpairment\n\n\n\nفرماندهیِ رویداد\nincident command\n\n\n\nمحلِ تجمع\nmuster point\n\n\n\nکمکِ متقابل\nmutual aid\n\n\n\nمانورِ اضطراری\nemergency drill\n\n\n\nمدیریتِ تغییر\nmanagement of change\n\n\n\nاحتمالِ خرابی هنگامِ نیاز\nprobability of failure on demand\nPFD\n\n\nسازوکارِ شکایت\ngrievance mechanism\n\n\n\nآیین‌نامهٔ رفتار\ncode of conduct\n\n\n\nامنیتِ فیزیکی\nphysical security\n\n\n\nارجاع به سطحِ بالاتر\nescalation\n\n\n\nطرحِ مدیریتِ امنیت\nsecurity management plan\n\n\n\nکنترلِ دسترسیِ ساختگاه\nsite access control\n\n\n\nزیانِ سالانهٔ مورد انتظار\nexpected annual loss\n\n\n\nتمرینِ رومیزی\ntabletop exercise\n\n\n\nپیامِ سناریو\nexercise inject\n\n\n\nروشنیِ نقش\nrole clarity\n\n\n\nدرس‌آموخته‌ها\nlessons learned",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-assess",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-assess",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.20 ارزیابیِ پلکانی",
    "text": "32.20 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند برای یک کار یا بخش از نیروگاه خطرها، کنترل‌ها و ریسکِ باقیمانده را بنویسد. می‌تواند راهبردِ حریق را به پرسش‌های مالک‌دار بشکند، یک حالتِ محدودِ آب یا پاسخ را فقط از معیارهای منبع‌دار حساب کند، و شکاف‌های یک برنامهٔ اضطراری را پیدا کند. همهٔ این‌ها بی‌آنکه روالِ کار روی تجهیزاتِ برق‌دار، تجویزِ اطفای همگانی یا جزئیاتِ تاکتیکیِ امنیت بدهد. پاسخ‌ها در بخش 32.21 آمده‌اند.\n\n32.20.1 پلهٔ ۱: مبانی\n\nتمرین 32.1 خطر و ریسک را تعریف کنید.\n\n\nتمرین 32.2 چهار خانهٔ چرخهٔ نظامِ مدیریت را با سندهایشان نام ببرید.\n\n\nتمرین 32.3 معادلهٔ 32.1 را توضیح دهید.\n\n\nتمرین 32.4 چرا ماتریسِ ریسک پذیرفتنی‌بودن را ثابت نمی‌کند؟\n\n\nتمرین 32.5 سلسله‌مراتبِ کنترل‌ها را به ترتیب بنویسید.\n\n\nتمرین 32.6 مجوزِ کار چه چیزهایی را می‌گوید؟\n\n\nتمرین 32.7 چرا نقطهٔ جداسازیِ مشترک تا بسته‌شدنِ همهٔ مجوزها می‌ماند؟\n\n\nتمرین 32.8 معادلهٔ 32.2 و معادلهٔ 32.3 را توضیح دهید.\n\n\nتمرین 32.9 نشانگرهای پیش‌نگر چیست؟\n\n\nتمرین 32.10 چرا شبه‌حادثه منبعِ اصلیِ یادگیری است؟\n\n\nتمرین 32.11 کدام شکل‌های انرژی پس از بازکردنِ کلید می‌مانند؟\n\n\nتمرین 32.12 انرژیِ به‌جامانده در باتری چیست؟\n\n\nتمرین 32.13 چرا آرایه پس از بازکردنِ جعبهٔ ترکیب‌کننده برق‌دار است؟\n\n\nتمرین 32.14 معادلهٔ 32.5 را توضیح دهید.\n\n\nتمرین 32.15 معادلهٔ 32.6 را توضیح دهید و محدودیتش را بگویید.\n\n\nتمرین 32.16 چرا شاخصِ تنشِ گرمایی بیش از دمای هوا می‌خواهد؟\n\n\nتمرین 32.17 معادلهٔ 32.8 را توضیح دهید.\n\n\nتمرین 32.18 معادلهٔ 32.9 را توضیح دهید.\n\n\nتمرین 32.19 چرا رقیق‌سازی برای فرارِ گرمایی کافی نیست؟\n\n\nتمرین 32.20 هشت پرسشِ راهبردِ حریق را نام ببرید.\n\n\nتمرین 32.21 محدودیت‌های پایشِ از دورِ کانتینرِ باتری را بگویید.\n\n\nتمرین 32.22 ماتریسِ علت و معلول چیست؟\n\n\nتمرین 32.23 معادلهٔ 32.12 را توضیح دهید و بگویید کجا نامطمئن است.\n\n\nتمرین 32.24 معادلهٔ 32.16 را توضیح دهید.\n\n\nتمرین 32.25 پنج کارِ ساختگاه در دقیقه‌های نخستِ حریق چیست؟\n\n\nتمرین 32.26 پنج نوع شاهدِ یک قلمِ حفاظت را نام ببرید.\n\n\nتمرین 32.27 معادلهٔ 32.17 را توضیح دهید.\n\n\nتمرین 32.28 مدیریتِ تغییر چیست؟\n\n\nتمرین 32.29 تحلیلِ خطرِ شغلی را تعریف کنید.\n\n\nتمرین 32.30 پنج ویژگیِ سازوکارِ شکایت را بگویید.\n\n\nتمرین 32.31 سه نوعِ تعهد را با یک نمونه برای هر کدام بنویسید.\n\n\nتمرین 32.32 سه سطحِ پاسخِ برنامهٔ اضطراری را نام ببرید.\n\n\nتمرین 32.33 امنیتِ فیزیکی را از امنیتِ سایبری جدا کنید.\n\n\nتمرین 32.34 کمکِ متقابل چیست؟\n\n\nتمرین 32.35 معادلهٔ 32.4 را توضیح دهید و بگویید کدام سد اعتبار نمی‌گیرد.\n\n\nتمرین 32.36 فرقِ نشانگرِ پیش‌نگر و پس‌نگر چیست؟\n\n\nتمرین 32.37 شاخصِ بلندکردن چیست؟\n\n\nتمرین 32.38 معادلهٔ 32.13 را توضیح دهید.\n\n\nتمرین 32.39 چرا رأی‌گیریِ دوتایی احتمالِ ازدست‌دادنِ آتش را بیشتر می‌کند؟\n\n\nتمرین 32.40 معادلهٔ 32.19 را توضیح دهید.\n\n\nتمرین 32.41 چرا «بسته» یعنی وارسی‌شده در ساختگاه؟\n\n\nتمرین 32.42 معادلهٔ 32.11 را توضیح دهید.\n\n\nتمرین 32.43 معادلهٔ 32.14 را توضیح دهید.\n\n\nتمرین 32.44 معادلهٔ 32.15 را توضیح دهید.\n\n\nتمرین 32.45 معادلهٔ 32.20 را توضیح دهید.\n\n\nتمرین 32.46 چرا نمونهٔ پاکِ ممیزی اثبات نیست؟\n\n\nتمرین 32.47 نمودارِ قیف چه چیزی را از رتبه‌بندی جدا می‌کند؟\n\n\nتمرین 32.48 معادلهٔ 32.18 را توضیح دهید.\n\n\nتمرین 32.49 سیلِ هشدار چیست و چگونه مهار می‌شود؟\n\n\nتمرین 32.50 معادلهٔ 32.21 را توضیح دهید.\n\n\nتمرین 32.51 معادلهٔ 32.22 را توضیح دهید و بگویید چه چیزی آن را نامطمئن می‌کند.\n\n\nتمرین 32.52 چرا بالابرِ خدمت یک وسیلهٔ ایمنی است؟\n\n\nتمرین 32.53 چرا دروازهٔ جداگانه برای پیاده‌ها بهتر از هشدار است؟\n\n\nتمرین 32.54 چرا کارِ تنها در سکوی دورافتاده پرهیز می‌شود؟\n\n\nتمرین 32.55 ده جزءِ طرحِ مدیریتِ امنیت را نام ببرید.\n\n\nتمرین 32.56 فرقِ اعلام و شاهد را در طرحِ امنیت توضیح دهید.\n\n\nتمرین 32.57 معادلهٔ 32.23 را توضیح دهید.\n\n\nتمرین 32.58 روشنیِ نقش چیست؟\n\n\nتمرین 32.59 پیامِ سناریو در تمرینِ رومیزی چیست و چه کسی آن را می‌دهد؟\n\n\nتمرین 32.60 چرا اقدامی که ردیاب «بسته» نشان می‌دهد ممکن است بسته نباشد؟\n\n\n\n32.20.2 پلهٔ ۲: تحلیل\n\nتمرین 32.61 امتیاز و ردهٔ \\(L = 3\\) و \\(S = 5\\)؟\n\n\nتمرین 32.62 امتیاز و ردهٔ \\(L = 2\\) و \\(S = 2\\)؟\n\n\nتمرین 32.63 امتیازِ \\(L = 4\\) و \\(S = 3\\)؟\n\n\nتمرین 32.64 نرخِ ۳ حادثهٔ منجر به ازکارافتادگی در 1,050,000 ساعت با بازه؟\n\n\nتمرین 32.65 کرانِ بالای 90 % برای صفر رویداد در 52,000 ساعت؟\n\n\nتمرین 32.66 نرخِ ۲ حادثه در 300,000 ساعت؟\n\n\nتمرین 32.67 نسبتِ شبه‌حادثه به حادثهٔ ثبت‌شدنی، 164/11؟\n\n\nتمرین 32.68 فاصلهٔ لازم با طنابِ 1.8 و کشیدگیِ 1.75 m؟\n\n\nتمرین 32.69 فاصلهٔ لازم با مهارِ خودجمع‌شو (0.3 + 0.6 m)؟\n\n\nتمرین 32.70 فاصلهٔ لازم با طنابِ 2.0 m؟\n\n\nتمرین 32.71 تعویضِ هوا در ساعت برای 30 m³ با 300 m³/h؟\n\n\nتمرین 32.72 زمانِ رسیدن به 1 % با ۱۰ تعویض در ساعت؟\n\n\nتمرین 32.73 زمانِ رسیدن به 10 % با ۱۰ تعویض در ساعت؟\n\n\nتمرین 32.74 دبیِ هوای تازه برای 2 m³/h زیرِ 1 % با ضریبِ ۳؟\n\n\nتمرین 32.75 فاصلهٔ توقف در 30 km/h؟\n\n\nتمرین 32.76 فاصلهٔ توقف در 60 km/h؟\n\n\nتمرین 32.77 فاصلهٔ توقف در 40 km/h؟\n\n\nتمرین 32.78 مواجههٔ روزِ نمونه (۹۸/۱، ۹۰/۲، ۸۰/۴، ۶۵/۱)؟\n\n\nتمرین 32.79 مواجههٔ یک ساعت 98 dB(A)؟\n\n\nتمرین 32.80 مواجههٔ دو ساعت 95 dB(A)؟\n\n\nتمرین 32.81 دوامِ 180 m³ با 3,000 L/min؟\n\n\nتمرین 32.82 دوامِ 180 m³ با 1,500 L/min؟\n\n\nتمرین 32.83 دوامِ 100 m³ با 2,000 L/min؟\n\n\nتمرین 32.84 زمانِ پرکردنِ 180 m³ با 39 L/min؟\n\n\nتمرین 32.85 توانِ گرماییِ حوضچهٔ 140 m² با 0.039 kg/m²s و 46 MJ/kg؟\n\n\nتمرین 32.86 شارِ تابشی در 20 m از همان آتش؟\n\n\nتمرین 32.87 فاصلهٔ 12.5 kW/m² از همان آتش؟\n\n\nتمرین 32.88 شارِ تابشی در 15 m از آتشِ 20 MW؟\n\n\nتمرین 32.89 احتمالِ خرابیِ یک آشکارساز، 0.02 در سال، آزمونِ شش‌ماهه؟\n\n\nتمرین 32.90 همان برای دو آشکارسازِ مستقل؟\n\n\nتمرین 32.91 احتمالِ خرابی با 0.05 در سال و آزمونِ سالانه؟\n\n\nتمرین 32.92 زمانِ نجاتِ شبانه از ناسل؟\n\n\nتمرین 32.93 رسیدنِ آمبولانس از 35 km با 60 km/h و ۱۰ و ۱۰ دقیقه؟\n\n\nتمرین 32.94 آبِ روزانهٔ اردوگاهِ 270 نفره؟\n\n\nتمرین 32.95 سهمِ رسیدن‌های 50، 55، 62، 70 دقیقه در ۶۰ دقیقه؟\n\n\nتمرین 32.96 انرژیِ کانتینرِ 5,016 kWh در نیم‌شارژ به مگاژول؟\n\n\nتمرین 32.97 کاهشِ جمعِ امتیازهای تحلیلِ خطرِ شغلی از 91 به 39؟\n\n\nتمرین 32.98 حجمِ حوضچه برای 108 m³ آبِ آتش و 52 m³ باران؟\n\n\nتمرین 32.99 بسامدِ انفجار برای هشت کانتینر با چهار سدِ 0.1؟\n\n\nتمرین 32.100 همان اگر یکی از سدها ازکارافتاده باشد؟\n\n\nتمرین 32.101 فاصلهٔ توفان با ۲۰ ثانیه میانِ برق و تندر؟\n\n\nتمرین 32.102 میانگینِ وزنیِ گرد و خاکِ روزِ نمونه؟\n\n\nتمرین 32.103 شاخصِ بلندکردنِ یک نفر از پالتِ پایین؟\n\n\nتمرین 32.104 ساعت‌های روزانه با بادِ هاب بیش از 12 m/s؟\n\n\nتمرین 32.105 زمانِ رسیدنِ آتشِ تند به 1 MW؟\n\n\nتمرین 32.106 زمانِ رسیدنِ آتشِ متوسط به 100 kW؟\n\n\nتمرین 32.107 دبیِ یک تانکر از 10 km؟\n\n\nتمرین 32.108 ترازِ صدای کوبِ ستون در 1.2 km؟\n\n\nتمرین 32.109 امدادگرانِ کمک‌های اولیه برای 450 نفر با نسبتِ ۱ به ۲۵؟\n\n\nتمرین 32.110 دورترین پیاده‌روی با دو محلِ تجمع؟\n\n\nتمرین 32.111 سهمِ یافته‌های زیادِ عقب‌افتاده؟\n\n\nتمرین 32.112 گواهی‌های منقضی در دوازده ماهِ آینده؟\n\n\nتمرین 32.113 ساعت‌های یک دورهٔ ۲۱ روزهٔ ۱۲ ساعته؟\n\n\nتمرین 32.114 جریانِ بدن با 230 V و پوستِ خشکِ 2,000 Ω؟\n\n\nتمرین 32.115 مواجههٔ ارتعاشِ روزِ نمونه؟\n\n\nتمرین 32.116 زمانِ رسیدنِ دود به ارتفاعِ سر با آتشِ 100 kW؟\n\n\nتمرین 32.117 سهمِ آتش‌های آرامی که با نگهبانیِ ۶۰ دقیقه دیده می‌شوند؟\n\n\nتمرین 32.118 طولِ شعلهٔ علفِ 0.3 kg/m² با 0.1 m/s؟\n\n\nتمرین 32.119 زمانِ شوک با دستگاهی در 150 m؟\n\n\nتمرین 32.120 بُردِ دو بی‌سیمِ دستی روی زمینِ هموار؟\n\n\nتمرین 32.121 زمانِ فرودِ گروهِ دونفره از ناسلِ 100 m؟\n\n\nتمرین 32.122 ریسکِ عابر در 40 km/h با منحنیِ آموزشی؟\n\n\nتمرین 32.123 ساعت‌های کاری با گرد و خاک به سوی روستا؟\n\n\nتمرین 32.124 بازهٔ 90 % برای ۵۴ مجوزِ درست از ۶۰؟\n\n\nتمرین 32.125 نرخِ پیمانکارِ برپایی؟\n\n\nتمرین 32.126 سهمِ سه علتِ نخستِ شبه‌حادثه؟\n\n\nتمرین 32.127 زمانِ لازم برای خروج با چیدمانِ کنونی؟\n\n\nتمرین 32.128 صرفه‌جوییِ سالانهٔ کابلِ آلومینیومیِ نشان‌دار؟\n\n\nتمرین 32.129 هشدارها در ده دقیقهٔ سیل؟\n\n\nتمرین 32.130 روغنِ ترانسفورماتورها در ساختگاه؟\n\n\nتمرین 32.131 هزینهٔ سالانهٔ رویدادها در جدولِ نمونه؟\n\n\nتمرین 32.132 نقص‌های یافته‌شده با ۲۰ بازرسی؟\n\n\nتمرین 32.133 غلظتِ زمینی در 1 km؟\n\n\nتمرین 32.134 زمانِ رسیدنِ کمک با اعلامِ حضورِ ۳۰ دقیقه‌ای، به‌طورِ میانگین؟\n\n\nتمرین 32.135 برخوردهای نزدیک در دروازه با ۱۰ خودرو و ۲۰ پیاده در ساعت؟\n\n\nتمرین 32.136 افرادِ در حالِ استراحت در اوجِ کار؟\n\n\nتمرین 32.137 توانِ متوسطِ بالارفتن از برج در ۱۰ دقیقه؟\n\n\nتمرین 32.138 کارِ مکانیکیِ بالابردنِ 90 kg تا 100 m؟\n\n\nتمرین 32.139 مساحتِ سایه برای استراحتِ اوجِ کار؟\n\n\nتمرین 32.140 زیانِ سالانهٔ مورد انتظارِ پایه در درسِ خ؟\n\n\nتمرین 32.141 صرفهٔ خالصِ علامت‌گذاری و سوابق به‌تنهایی؟\n\n\nتمرین 32.142 صرفهٔ خالصِ کنترلِ انبار همراه با علامت‌گذاری و سوابق؟\n\n\nتمرین 32.143 دزدیِ هادیِ زمین در سال با علامت‌گذاری و رابطه با جامعه؟\n\n\nتمرین 32.144 روزهای بی‌زمینِ ایستگاه در سال با نگاهِ هفتگی؟\n\n\nتمرین 32.145 ورودهای ثبت‌شدهٔ هفته در دو دروازه؟\n\n\nتمرین 32.146 روشنیِ نقش در تمرینِ شبِ زمستان؟\n\n\nتمرین 32.147 سهمِ اقدام‌های بسته با شاهد در روزِ ۹۰؟\n\n\nتمرین 32.148 تأخیرِ خبر به مسئولِ رویدادِ فناوریِ عملیاتی نسبت به هدف؟\n\n\n\n32.20.3 پلهٔ ۳: کاربرد\n\nتمرین 32.149 سرپرست برای ابزارِ افتاده فقط کلاه تجویز کرده است. پاسخ دهید.\n\n\nتمرین 32.150 گروهِ برقی پس از پایانِ کارش قفلِ T03-Q1 را برمی‌دارد. چه اشکالی دارد؟\n\n\nتمرین 32.151 پیمانکارِ C2 بهترین امتیازِ وزنی را دارد. قرارداد را با او می‌بندید؟\n\n\nتمرین 32.152 مدیرِ بهره‌برداری می‌گوید نرخِ صفر یعنی ایمنیِ کامل. پاسخ دهید.\n\n\nتمرین 32.153 گروهی می‌خواهد پس از بازکردنِ جعبهٔ ترکیب‌کننده روی کابلِ رشته کار کند. چه می‌گویید؟\n\n\nتمرین 32.154 روی سقفِ ترانسفورماتورِ 5 m طنابِ 1.8 m تجویز شده است. پاسخ دهید.\n\n\nتمرین 32.155 تکنسینی می‌گوید پنکه ۲۸ دقیقه کار کرده، پس هاب امن است. پاسخ دهید.\n\n\nتمرین 32.156 برنامهٔ تابستان بتن‌ریزی را ساعت ۱۴ گذاشته است. چه پیشنهاد می‌کنید؟\n\n\nتمرین 32.157 طرحِ تهویهٔ کانتینر را از فرمولِ رقیق‌سازی اندازه کرده‌اند. چه می‌گویید؟\n\n\nتمرین 32.158 طراح می‌خواهد سامانهٔ اطفای یکسانی برای همهٔ بخش‌ها بگذارد. پاسخ دهید.\n\n\nتمرین 32.159 در آزمونِ یکپارچه، دودِ T03 توربینِ T04 را متوقف کرد. ریشه کجاست؟\n\n\nتمرین 32.160 فاصلهٔ دو ترانسفورماتور 15 m است و جای بیشتر نیست. چه گزینه‌ای هست؟\n\n\nتمرین 32.161 مالک می‌خواهد ذخیره را تا رسیدنِ آتش‌نشانی کافی بداند. پاسخ دهید.\n\n\nتمرین 32.162 آبِ حوضچه پس از حریقِ باتری به وادی رها شده است. چه چیزی کم بود؟\n\n\nتمرین 32.163 آشکارسازِ گاز ۷۲ ساعت بی‌اقدام از کار افتاده بود. چه می‌گویید؟\n\n\nتمرین 32.164 دو آشکارسازِ گاز روی یک تغذیه‌اند. احتمالِ خرابی را با فرمولِ دوتایی حساب کرده‌اند. پاسخ دهید.\n\n\nتمرین 32.165 مانورِ سوم بی‌هیچ یافته‌ای گذشت. موفق بود؟\n\n\nتمرین 32.166 میان‌افزارِ تازهٔ باتری بی‌ارزیابی نصب شده است. چه چیزی را دوباره باز می‌کند؟\n\n\nتمرین 32.167 تحلیلِ خطرِ شغلی برای دریچهٔ باز فقط هارنس دارد. پاسخ دهید.\n\n\nتمرین 32.168 پیمانکار می‌خواهد اردوگاه را در ساختگاه بسازد و از چاه‌ها آب بگیرد. پاسخ دهید.\n\n\nتمرین 32.169 شکایتی از رفتارِ کارگر در دفترِ عمومی ثبت شده است. چه اشکالی دارد؟\n\n\nتمرین 32.170 گروهِ شب فقط یک نجاتگرِ آموزش‌دیده دارد. کار شروع شود؟\n\n\nتمرین 32.171 نگهبانی می‌خواهد خودروی ناشناس پشتِ دروازه را متوقف کند. پاسخ دهید.\n\n\nتمرین 32.172 سکوی T07 پوششِ همراه ندارد و تکرارکننده خراب است. چه می‌کنید؟\n\n\nتمرین 32.173 طراح کانالِ دومِ مدیریتِ باتری را سدِ مستقل حساب کرده است. پاسخ دهید.\n\n\nتمرین 32.174 گزارشِ شبه‌حادثه‌ها نصف شده است. خبرِ خوب است؟\n\n\nتمرین 32.175 گروه کارِ ناسل را با شمارشِ ۲۵ ثانیه میانِ برق و تندر ادامه داده است. پاسخ دهید.\n\n\nتمرین 32.176 کارگرانِ نصب ماژول‌ها را تنها از پالتِ پایین بلند می‌کنند. چه پیشنهاد می‌کنید؟\n\n\nتمرین 32.177 ساختمانِ کنترل آشکارسازِ حرارتی دارد. چه می‌گویید؟\n\n\nتمرین 32.178 برنامه آب را با تانکر از شهر برای حریقِ طولانی فرض کرده است. پاسخ دهید.\n\n\nتمرین 32.179 بتن‌ریزیِ شبانه بی‌اطلاعِ روستا برنامه‌ریزی شده است. چه می‌کنید؟\n\n\nتمرین 32.180 بلوکِ 1.5 km فقط یک محلِ تجمع دارد. پاسخ دهید.\n\n\nتمرین 32.181 یافتهٔ زیاد با امضای پیمانکار «بسته» شده است. پاسخ دهید.\n\n\nتمرین 32.182 نیمی از گروهِ نجات ماهِ آینده گواهیِ منقضی دارند. چه می‌کنید؟\n\n\nتمرین 32.183 جداسازیِ یک فیدر برای پایانِ نوبتِ شبِ بیست‌ویکم برنامه‌ریزی شده است. پاسخ دهید.\n\n\nتمرین 32.184 دستگاهِ شوک فقط در کانکسِ رفاهی است. چه پیشنهاد می‌کنید؟\n\n\nتمرین 32.185 گروهِ ناسل دستگاهِ فرود را هرگز تمرین نکرده است. کار شروع شود؟\n\n\nتمرین 32.186 نگهبانِ آتش ده دقیقه پس از جوشکاری رفته است. چه خطری دارد؟\n\n\nتمرین 32.187 مدیر نمونهٔ بیست‌تاییِ پاک را دلیلِ کامل‌بودنِ نظامِ مجوز می‌داند. پاسخ دهید.\n\n\nتمرین 32.188 پیمانکاری با کمترین نرخ جایزه گرفته است. چه می‌گویید؟\n\n\nتمرین 32.189 طراح ساختمانِ کنترل را با یک خروجی کشیده است. پاسخ دهید.\n\n\nتمرین 32.190 پیشنهاد شده نگهبانِ ۲۴ ساعته در همهٔ دروازه‌ها گذاشته شود. ارزیابی کنید.\n\n\nتمرین 32.191 پیمایشِ فضای ایمنی با امتیازِ میانگین منتشر شده است. چه می‌گویید؟\n\n\nتمرین 32.192 دروازهٔ پست شعاعِ 10 m دارد. خودروی آتش‌نشانی می‌گذرد؟\n\n\nتمرین 32.193 مدیرِ ساختگاه می‌خواهد خودش به روستا بگوید در خانه بمانند. پاسخ دهید.\n\n\nتمرین 32.194 پیمانکار کارِ تنها را با اعلامِ حضورِ دو ساعته در سکوی T07 برنامه‌ریزی کرده است. پاسخ دهید.\n\n\nتمرین 32.195 گروهی پس از بالارفتن از نردبان بی‌استراحت در ناسلِ گرم کار را شروع می‌کند. چه می‌گویید؟\n\n\nتمرین 32.196 سایه فقط کنارِ کانکس‌های رفاهی است. چه پیشنهاد می‌کنید؟\n\n\nتمرین 32.197 مدیری می‌خواهد حصارِ ایستگاه‌های خورشیدی را بلندتر کند تا دزدیِ هادیِ زمین کم شود. پاسخ دهید.\n\n\nتمرین 32.198 نگهبانی پیشنهاد می‌کند خودروی ناشناس را تا بیرونِ ساختگاه دنبال کند. پاسخ دهید.\n\n\nتمرین 32.199 پس از ورودِ غیرمجاز به ساختمانِ کنترل، کسی تیمِ فناوریِ عملیاتی را خبر نکرده است. چه می‌کنید؟\n\n\nتمرین 32.200 شرکتِ حفاظت می‌گوید همهٔ نگهبانان آموزش دیده‌اند، اما سابقه‌ای نیست. چه گزارش می‌کنید؟\n\n\nتمرین 32.201 ردیاب همهٔ اقدام‌های تمرین را بسته نشان می‌دهد. تمرینِ بعدی را چگونه طراحی می‌کنید؟\n\n\n\n32.20.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 32.202 دفترِ خطرهای یک کارِ نگه‌داریِ دیگر (تعویضِ فیوزِ رشته در روز) را با ریسکِ باقیمانده بنویسید، بی‌روالِ کار روی تجهیزاتِ برق‌دار.\n\n\nتمرین 32.203 ماتریسِ حفاظتِ ساختمانِ کنترل را با مالکِ هر پرسش کامل کنید.\n\n\nتمرین 32.204 قاعده‌ای چهارم به وارسیِ ماتریسِ علت و معلول بیفزایید و آن را آزمون کنید.\n\n\nتمرین 32.205 حالتِ دوامِ آب را برای دو رویدادِ همزمان با معیارهای منبع‌دار بنویسید.\n\n\nتمرین 32.206 شبیه‌سازیِ رسیدنِ آتش‌نشانی را برای فصلِ سیل (راهِ بسته در 20 %) دوباره اجرا کنید.\n\n\nتمرین 32.207 برنامهٔ آزمونِ دوره‌ایِ آشکارسازها را با هدفِ احتمالِ خرابی بنویسید.\n\n\nتمرین 32.208 برنامهٔ اقامت و جابه‌جاییِ کارکنان را با دو گزینه مقایسه کنید.\n\n\nتمرین 32.209 سازوکارِ شکایتِ کارکنان و جامعه را با زمان‌ها و ارجاع طراحی کنید.\n\n\nتمرین 32.210 برنامهٔ نجات از ناسل را برای نوبتِ شب با زمان‌های توافق‌شده بنویسید.\n\n\nتمرین 32.211 ارزیابیِ متناسبِ امنیتِ فیزیکیِ پست را بنویسید، بی‌جزئیاتِ تاکتیکی.\n\n\nتمرین 32.212 طرحِ مدیریتِ امنیتِ نیروگاهِ P را با ده جزء، شاهدِ هر جزء و پیوندهایش بنویسید، بی‌جزئیاتِ تاکتیکی.\n\n\nتمرین 32.213 یک تمرینِ رومیزیِ یکپارچه برای سیلِ وادی همراه با قطعِ برقِ پست طراحی کنید: پیام‌ها، مالک‌ها، زمان‌های هدف و معیارها.\n\n\nتمرین 32.214 روالِ هفتگیِ تطبیقِ سوابقِ دروازه را با مالکِ هر یافته بنویسید.\n\n\n\n32.20.5 پلهٔ ۵: تسلط\n\nتمرین 32.215 مبنای ایمنی، حریق و اضطرارِ نیروگاهِ P را ارائه کنید و از سه یافته دفاع کنید.\n\n\nتمرین 32.216 نشان دهید چرا ایمنی بیشتر سازمان‌دهی است تا محاسبه، با سه مثال از این فصل.\n\n\nتمرین 32.217 مرزِ نویسندهٔ برنامه و افرادِ صلاحیت‌دار را در حریق، نجات و جداسازی بنویسید.\n\n\nتمرین 32.218 یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 32.219 پیوندِ برنامهٔ اضطراری با فصل‌های ۲۹، ۳۱، ۴۹ و ۵۱ را ترسیم کنید.\n\n\nتمرین 32.220 نشان دهید امنیتِ فیزیکی، برنامهٔ اضطراری و پاسخِ فناوریِ عملیاتی در یک رویدادِ شبانه کجا به هم می‌رسند.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-solutions",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-solutions",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.21 پاسخ‌نامه و راه‌حل‌ها",
    "text": "32.21 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 32.21.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 32.1. بخش 32.2.2.\n\n\nحل. تمرین 32.2. بخش 32.2.1.\n\n\nحل. تمرین 32.3. بخش 32.2.2.\n\n\nحل. تمرین 32.4. بخش 32.2.2.\n\n\nحل. تمرین 32.5. بخش 32.2.3.\n\n\nحل. تمرین 32.6. بخش 32.2.4.\n\n\nحل. تمرین 32.7. مثال 32.2.\n\n\nحل. تمرین 32.8. بخش 32.2.7.\n\n\nحل. تمرین 32.9. مثال 32.4.\n\n\nحل. تمرین 32.10. بخش 32.2.8.\n\n\nحل. تمرین 32.11. بخش 32.3.1.\n\n\nحل. تمرین 32.12. بخش 32.3.1.\n\n\nحل. تمرین 32.13. مثال 32.7.\n\n\nحل. تمرین 32.14. بخش 32.3.3.\n\n\nحل. تمرین 32.15. بخش 32.3.4.\n\n\nحل. تمرین 32.16. مثال 32.9.\n\n\nحل. تمرین 32.17. بخش 32.3.6.\n\n\nحل. تمرین 32.18. بخش 32.3.7.\n\n\nحل. تمرین 32.19. بخش 32.3.8.\n\n\nحل. تمرین 32.20. بخش 32.4.1.\n\n\nحل. تمرین 32.21. بخش 32.4.3.\n\n\nحل. تمرین 32.22. بخش 32.4.5.\n\n\nحل. تمرین 32.23. بخش 32.4.6.\n\n\nحل. تمرین 32.24. بخش 32.5.1.\n\n\nحل. تمرین 32.25. بخش 32.5.5.\n\n\nحل. تمرین 32.26. بخش 32.6.1.\n\n\nحل. تمرین 32.27. بخش 32.6.3.\n\n\nحل. تمرین 32.28. بخش 32.6.5.\n\n\nحل. تمرین 32.29. بخش 32.7.2.\n\n\nحل. تمرین 32.30. مثال 32.31.\n\n\nحل. تمرین 32.31. مثال 32.32.\n\n\nحل. تمرین 32.32. بخش 32.9.1.\n\n\nحل. تمرین 32.33. مثال 32.42.\n\n\nحل. تمرین 32.34. بخش 32.9.4.\n\n\nحل. تمرین 32.35. بخش 32.2.9.\n\n\nحل. تمرین 32.36. بخش 32.2.10.\n\n\nحل. تمرین 32.37. بخش 32.3.12.\n\n\nحل. تمرین 32.38. بخش 32.4.8.\n\n\nحل. تمرین 32.39. بخش 32.4.9.\n\n\nحل. تمرین 32.40. بخش 32.8.7.\n\n\nحل. تمرین 32.41. بخش 32.2.11.\n\n\nحل. تمرین 32.42. بخش 32.3.15.\n\n\nحل. تمرین 32.43. بخش 32.4.10.\n\n\nحل. تمرین 32.44. بخش 32.4.13.\n\n\nحل. تمرین 32.45. بخش 32.9.7.\n\n\nحل. تمرین 32.46. بخش 32.6.7.\n\n\nحل. تمرین 32.47. مثال 32.25.\n\n\nحل. تمرین 32.48. بخش 32.6.10.\n\n\nحل. تمرین 32.49. بخش 32.6.12.\n\n\nحل. تمرین 32.50. بخش 32.9.11.\n\n\nحل. تمرین 32.51. مثال 32.39.\n\n\nحل. تمرین 32.52. مثال 32.41.\n\n\nحل. تمرین 32.53. بخش 32.9.15.\n\n\nحل. تمرین 32.54. مثال 32.40.\n\n\nحل. تمرین 32.55. بخش 32.10.1.\n\n\nحل. تمرین 32.56. بخش 32.10.1.\n\n\nحل. تمرین 32.57. بخش 32.10.4.\n\n\nحل. تمرین 32.58. مثال 32.47.\n\n\nحل. تمرین 32.59. بخش 32.11.2.\n\n\nحل. تمرین 32.60. مثال 32.48.\n\n\nحل. تمرین 32.61. 15، «زیاد» (P01).\n\n\nحل. تمرین 32.62. 4، «کم» (P02).\n\n\nحل. تمرین 32.63. 12، «زیاد» (E01).\n\n\nحل. تمرین 32.64. 0.57 (0.16 تا 1.48) (P03).\n\n\nحل. تمرین 32.65. 11.52 (P04).\n\n\nحل. تمرین 32.66. 1.33 (0.24 تا 4.20) (E02).\n\n\nحل. تمرین 32.67. 14.9 (P05).\n\n\nحل. تمرین 32.68. 6.35 m (P06).\n\n\nحل. تمرین 32.69. 3.70 m (P07).\n\n\nحل. تمرین 32.70. 6.55 m (E03).\n\n\nحل. تمرین 32.71. 10 (P08).\n\n\nحل. تمرین 32.72. 27.6 دقیقه (P09).\n\n\nحل. تمرین 32.73. 13.8 دقیقه (E05).\n\n\nحل. تمرین 32.74. 600 m³/h (P10).\n\n\nحل. تمرین 32.75. 20.4 m (P11).\n\n\nحل. تمرین 32.76. 56.5 m (P12).\n\n\nحل. تمرین 32.77. 30.6 m (E06).\n\n\nحل. تمرین 32.78. 90.4 dB(A) (P13).\n\n\nحل. تمرین 32.79. 89.0 dB(A) (P14).\n\n\nحل. تمرین 32.80. 89.0 dB(A) (E07).\n\n\nحل. تمرین 32.81. 60 دقیقه (P15).\n\n\nحل. تمرین 32.82. 120 دقیقه (P16).\n\n\nحل. تمرین 32.83. 50 دقیقه (E08).\n\n\nحل. تمرین 32.84. 77 ساعت (P17).\n\n\nحل. تمرین 32.85. 251 MW (P18).\n\n\nحل. تمرین 32.86. 15.0 kW/m² (P19).\n\n\nحل. تمرین 32.87. 21.9 m (P20).\n\n\nحل. تمرین 32.88. 2.1 kW/m² (E09).\n\n\nحل. تمرین 32.89. 0.0050 (P21).\n\n\nحل. تمرین 32.90. 0.000033 (P22).\n\n\nحل. تمرین 32.91. 0.025 (E10).\n\n\nحل. تمرین 32.92. 75 دقیقه (P23).\n\n\nحل. تمرین 32.93. 55 دقیقه (P24).\n\n\nحل. تمرین 32.94. 34.0 m³ (P25).\n\n\nحل. تمرین 32.95. 50 % (P26).\n\n\nحل. تمرین 32.96. 9,029 MJ (P27).\n\n\nحل. تمرین 32.97. 57 % (P28).\n\n\nحل. تمرین 32.98. 160 m³ (بخش 32.5.3).\n\n\nحل. تمرین 32.99. 1.6e-05 در سال (مثال 32.5).\n\n\nحل. تمرین 32.100. 1.6e-04 در سال (مثال 32.5).\n\n\nحل. تمرین 32.101. 6.9 km (بخش 32.3.10).\n\n\nحل. تمرین 32.102. 1.51 mg/m³ (بخش 32.3.11).\n\n\nحل. تمرین 32.103. 5.20 (مثال 32.11).\n\n\nحل. تمرین 32.104. 307 ساعت، 7.0 % (بخش 32.3.13).\n\n\nحل. تمرین 32.105. 146 s (مثال 32.16).\n\n\nحل. تمرین 32.106. 92 s (بخش 32.4.8).\n\n\nحل. تمرین 32.107. 208 L/min (بخش 32.5.6).\n\n\nحل. تمرین 32.108. 42 dB(A) (بخش 32.8.7).\n\n\nحل. تمرین 32.109. 18 (مثال 32.33).\n\n\nحل. تمرین 32.110. 839 m، 13 دقیقه: از مرکزِ نیمه‌ای 1.5 × 0.75 km تا گوشهٔ آن (بخش 32.9.5).\n\n\nحل. تمرین 32.111. 33 % (بخش 32.2.11).\n\n\nحل. تمرین 32.112. 118 (مثال 32.6).\n\n\nحل. تمرین 32.113. 252 (بخش 32.2.13).\n\n\nحل. تمرین 32.114. 115 mA (مثال 32.12).\n\n\nحل. تمرین 32.115. 7.0 m/s² (بخش 32.3.15).\n\n\nحل. تمرین 32.116. 3.3 دقیقه (مثال 32.17).\n\n\nحل. تمرین 32.117. 83 % (بخش 32.4.11).\n\n\nحل. تمرین 32.118. 1.4 m (مثال 32.18).\n\n\nحل. تمرین 32.119. 5.8 دقیقه (مثال 32.37).\n\n\nحل. تمرین 32.120. 8.7 km (بخش 32.9.7).\n\n\nحل. تمرین 32.121. 8.7 دقیقه (بخش 32.9.8).\n\n\nحل. تمرین 32.122. 19 % (بخش 32.8.9).\n\n\nحل. تمرین 32.123. 51 (مثال 32.34).\n\n\nحل. تمرین 32.124. 81 تا 96 % (بخش 32.6.7).\n\n\nحل. تمرین 32.125. 11.2 در 200,000 ساعت (مثال 32.25).\n\n\nحل. تمرین 32.126. حدودِ 59 % (بخش 32.6.9).\n\n\nحل. تمرین 32.127. 164 s (مثال 32.26).\n\n\nحل. تمرین 32.128. 44 k u (بخش 32.6.11).\n\n\nحل. تمرین 32.129. 118 (بخش 32.6.12).\n\n\nحل. تمرین 32.130. 122 m³ (مثال 32.27).\n\n\nحل. تمرین 32.131. حدودِ 1,125 k u (بخش 32.9.9).\n\n\nحل. تمرین 32.132. 31.9 از 40 (بخش 32.9.11).\n\n\nحل. تمرین 32.133. 1.20 mg/m³ (مثال 32.39).\n\n\nحل. تمرین 32.134. 50 دقیقه (بخش 32.9.14).\n\n\nحل. تمرین 32.135. 1.11 در ساعت (بخش 32.9.15).\n\n\nحل. تمرین 32.136. 68 (بخش 32.9.16).\n\n\nحل. تمرین 32.137. 736 W (مثال 32.41).\n\n\nحل. تمرین 32.138. 88 kJ (بخش 32.9.17).\n\n\nحل. تمرین 32.139. 101 m² (بخش 32.9.16).\n\n\nحل. تمرین 32.140. 18.05 هزار واحد در سال: \\(1.0\\times 3 + 0.5\\times 25 + 0.3\\times 8.5\\) (بخش 32.10.4).\n\n\nحل. تمرین 32.141. +1.42 هزار واحد در سال: \\(18.05\\times 0.3 - 4\\) (بخش 32.10.4).\n\n\nحل. تمرین 32.142. +2.42 هزار واحد در سال، کمتر از کنترلِ انبار به‌تنهایی (بخش 32.10.4).\n\n\nحل. تمرین 32.143. 0.56: \\(1.0\\times 0.7\\times 0.8\\) (مثال 32.44).\n\n\nحل. تمرین 32.144. 3.5: \\(1.0 \\times 3.5\\) (بخش 32.10.4).\n\n\nحل. تمرین 32.145. 378: \\(6\\times 61+10+2\\) (مثال 32.43).\n\n\nحل. تمرین 32.146. ۶ از ۹، یعنی ۶۷ درصد (مثال 32.47).\n\n\nحل. تمرین 32.147. ۶ از ۱۱، یعنی ۵۵ درصد (مثال 32.48).\n\n\nحل. تمرین 32.148. 360 دقیقه: \\(390-30\\) (مثال 32.45).\n\n\nحل. تمرین 32.149. معیار: امتیاز 12 می‌ماند؛ کنترل‌های بالاتر (مثال 32.1).\n\n\nحل. تمرین 32.150. معیار: دو مجوزِ دیگر باز است (مثال 32.2).\n\n\nحل. تمرین 32.151. معیار: نه؛ کمینهٔ ۳ (مثال 32.3).\n\n\nحل. تمرین 32.152. معیار: کرانِ بالا 11.5؛ نشانگرهای پیش‌نگر (مثال 32.4).\n\n\nحل. تمرین 32.153. معیار: آرایه برق‌دار است؛ نظامِ مجوز (مثال 32.7).\n\n\nحل. تمرین 32.154. معیار: 6.35 m لازم است؛ بازداشتن یا خودجمع‌شو (مثال 32.8).\n\n\nحل. تمرین 32.155. معیار: اندازه‌گیری، نه محاسبه (بخش 32.3.4).\n\n\nحل. تمرین 32.156. معیار: نوبتِ صبح (مثال 32.9).\n\n\nحل. تمرین 32.157. معیار: آزمونِ بزرگ‌مقیاس و متخصص (بخش 32.3.8).\n\n\nحل. تمرین 32.158. معیار: راهبرد، آزمونِ محصول، مقامِ مسئول (مثال 32.13).\n\n\nحل. تمرین 32.159. معیار: پیش‌نویسِ ماتریس؛ وارسیِ برنامه‌ای (مثال 32.14).\n\n\nحل. تمرین 32.160. معیار: دیوارِ آتش با استاندارد و مهندسِ حریق (مثال 32.15).\n\n\nحل. تمرین 32.161. معیار: 31 % پس از آن؛ تانکر و محلِ دیدار (مثال 32.20).\n\n\nحل. تمرین 32.162. معیار: دریچهٔ بسته، آزمایش، مجوز (بخش 32.5.3).\n\n\nحل. تمرین 32.163. معیار: ازکارافتادگی با اقدامِ جبرانی (مثال 32.21).\n\n\nحل. تمرین 32.164. معیار: علتِ مشترک (مثال 32.24).\n\n\nحل. تمرین 32.165. معیار: مانور با یافته‌هایش سنجیده می‌شود (بخش 32.6.4).\n\n\nحل. تمرین 32.166. معیار: هشدارها، ماتریسِ علت و معلول، آزمون‌ها (بخش 32.6.5).\n\n\nحل. تمرین 32.167. معیار: کنترلِ مهندسی؛ نرده و وینچ (مثال 32.29).\n\n\nحل. تمرین 32.168. معیار: 61 % چاه‌ها؛ منبعِ جدا یا شهر (مثال 32.30).\n\n\nحل. تمرین 32.169. معیار: مسیرِ حفاظتی و محرمانه (مثال 32.31).\n\n\nحل. تمرین 32.170. معیار: نه؛ دو نجاتگر (مثال 32.46).\n\n\nحل. تمرین 32.171. معیار: گزارش و ثبت، نه رویارویی (مثال 32.46).\n\n\nحل. تمرین 32.172. معیار: تلفنِ ماهواره‌ای یا توقف (بخش 32.9.3).\n\n\nحل. تمرین 32.173. معیار: حسگرِ مشترک (مثال 32.5).\n\n\nحل. تمرین 32.174. معیار: هشدار تا فهمِ دلیل (بخش 32.2.10).\n\n\nحل. تمرین 32.175. معیار: توقف (بخش 32.3.10).\n\n\nحل. تمرین 32.176. معیار: دو نفر، پالتِ بالا، بی‌چرخش (مثال 32.11).\n\n\nحل. تمرین 32.177. معیار: رشدِ آتش و آشکارسازِ مکشی (مثال 32.16).\n\n\nحل. تمرین 32.178. معیار: 19 تانکر؛ منبعِ نزدیک (مثال 32.22).\n\n\nحل. تمرین 32.179. معیار: توافق و اعلام (بخش 32.8.7).\n\n\nحل. تمرین 32.180. معیار: چهار محل و جایگزینِ بادگیر (مثال 32.36).\n\n\nحل. تمرین 32.181. معیار: وارسی در ساختگاه (بخش 32.2.11).\n\n\nحل. تمرین 32.182. معیار: دوره‌ها از پیش (مثال 32.6).\n\n\nحل. تمرین 32.183. معیار: خستگی؛ جابه‌جایی (بخش 32.2.13).\n\n\nحل. تمرین 32.184. معیار: در هر خودرو و جبهه (مثال 32.37).\n\n\nحل. تمرین 32.185. معیار: نه؛ تمرین (بخش 32.9.8).\n\n\nحل. تمرین 32.186. معیار: آتشِ آرامِ دیررس (بخش 32.4.11).\n\n\nحل. تمرین 32.187. معیار: بازهٔ 86 % تا 100 % (بخش 32.6.7).\n\n\nحل. تمرین 32.188. معیار: باند، نه رتبه (مثال 32.25).\n\n\nحل. تمرین 32.189. معیار: دود برنده می‌شود (مثال 32.26).\n\n\nحل. تمرین 32.190. معیار: هزینه در برابرِ زیانِ پیشگیری‌شده (بخش 32.6.11).\n\n\nحل. تمرین 32.191. معیار: فاصله‌ها و گفت‌وگو (مثال 32.38).\n\n\nحل. تمرین 32.192. معیار: نه با شعاع‌های آموزشی؛ بازدید و دادهٔ خودرو (بخش 32.9.12).\n\n\nحل. تمرین 32.193. معیار: آتش‌نشانی و مقامِ مسئول (مثال 32.39).\n\n\nحل. تمرین 32.194. معیار: ۹۵ دقیقه تا کمک؛ کارِ دونفره یا هشدارِ افتادن (مثال 32.40).\n\n\nحل. تمرین 32.195. معیار: کارِ بسیار سنگین، خستگی، قلاب (مثال 32.41).\n\n\nحل. تمرین 32.196. معیار: سایبانِ متحرک کنارِ جبهه‌ها (بخش 32.9.16).\n\n\nحل. تمرین 32.197. معیار: صرفهٔ خالصِ −18.5 در سال؛ بازرسیِ زمین پس از هر دزدی و نگاهِ هفتگی خطر را ارزان‌تر کم می‌کنند (مثال 32.44).\n\n\nحل. تمرین 32.198. معیار: گزارش و ثبت، بی‌رویارویی (مثال 32.46، بخش 32.10).\n\n\nحل. تمرین 32.199. معیار: ماشهٔ وارسیِ پیکربندی و افزودنِ نقش به فهرستِ تماس (مثال 32.45).\n\n\nحل. تمرین 32.200. معیار: اعلام جدا از شاهد؛ شرطِ ۳۰ روزه؛ نگهبانِ آموزش‌ندیده کار نمی‌کند (بخش 32.10.6).\n\n\nحل. تمرین 32.201. معیار: اقدام‌های ادعاشده اول آزموده می‌شوند (مثال 32.48).\n\n\nحل. تمرین 32.202. معیار: بخش 32.7.2 و مثال 32.7.\n\n\nحل. تمرین 32.203. معیار: بخش 32.4.4.\n\n\nحل. تمرین 32.204. معیار: بخش 32.4.5.\n\n\nحل. تمرین 32.205. معیار: بخش 32.5.1.\n\n\nحل. تمرین 32.206. معیار: بخش 32.5.2.\n\n\nحل. تمرین 32.207. معیار: بخش 32.6.3.\n\n\nحل. تمرین 32.208. معیار: بخش 32.8.\n\n\nحل. تمرین 32.209. معیار: بخش 32.8.4.\n\n\nحل. تمرین 32.210. معیار: بخش 32.9.2.\n\n\nحل. تمرین 32.211. معیار: بخش 32.10.2.\n\n\nحل. تمرین 32.212. معیار: بخش 32.10.1 و شکل 32.33.\n\n\nحل. تمرین 32.213. معیار: بخش 32.11.2 و جدول 32.2.\n\n\nحل. تمرین 32.214. معیار: مثال 32.43.\n\n\nحل. تمرین 32.215. معیار: مثال 32.51 با شاهد.\n\n\nحل. تمرین 32.216. معیار: مثال 32.50.\n\n\nحل. تمرین 32.217. معیار: بخش 32.4، بخش 32.9، بخش 32.2.4.\n\n\nحل. تمرین 32.218. معیار: برای نمونه کرانِ بالای نرخِ صفر یا برچسبِ محورِ زمانِ رسیدن.\n\n\nحل. تمرین 32.219. معیار: ذخیره، راه‌ها، نجات، اجرا و بهره‌برداری.\n\n\nحل. تمرین 32.220. معیار: مثال 32.45، مثال 32.43 و بخش 32.11.\n\n\n32.21.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 score L3 S5: 15 (high)\nP02 score L2 S2: 4 (low)\nP03 lost-time rate, 3 in 1,050,000 h: 0.57 (0.16-1.48)\nP04 zero in 52,000 h, upper 90 % bound: 11.52\nP05 near misses per recordable, 164 / 11: 14.9\nP06 clearance, lanyard 1.8, deceleration 1.75: 6.35 m\nP07 clearance, retracting 0.3 + 0.6: 3.70 m\nP08 air changes, 30 m3 at 300 m3/h: 10\nP09 purge to 1 % at 10 changes an hour: 27.6 min\nP10 dilution, 2 m3/h kept at 1 %, mixing 3: 600 m3/h\nP11 stopping at 30 km/h: 20.4 m\nP12 stopping at 60 km/h: 56.5 m\nP13 noise of the day (98/1, 90/2, 80/4, 65/1): 90.4 dB(A)\nP14 noise, 98 dB(A) for 1 h alone: 89.0 dB(A)\nP15 autonomy, 180 m3 at 3,000 L/min: 60 min\nP16 autonomy, 180 m3 at 1,500 L/min: 120 min\nP17 refill 180 m3 with 39 L/min: 77 h\nP18 oil-pool heat release, 140 m2 x 0.039 x 46,000: 251 MW\nP19 flux at 20 m from 251 MW, radiant 0.3: 15.0 kW/m2\nP20 distance for 12.5 kW/m2 from 251 MW: 21.9 m\nP21 PFD one detector, 0.02/yr, 6 months: 0.0050\nP22 PFD two detectors, same: 0.000033\nP23 rescue time by night (2+1+35+12+15+10): 75 min\nP24 ambulance, 10 + 35 km at 60 km/h + 10: 55 min\nP25 camp water, 270 x 70 x 1.8: 34.0 m3/day\nP26 coverage, arrivals 50, 55, 62, 70 within 60: 50 %\nP27 battery container at 50 %, 5,016 kWh: 9,029 MJ\nP28 JHA sum of scores before / after: 91 / 39 (57 % lower)\nمثال‌های کوچک:\nE01 risk score, likelihood 4, severity 3: 12 (high)\nE02 rate, 2 recordables in 300,000 h: 1.33 per 200,000 h (0.24-4.20)\nE03 fall clearance, lanyard 2.0 m, deceleration 1.75 m: 6.55 m\nE04 air changes, 40 m3 and 400 m3/h: 10 per hour\nE05 purge to 10 % at 10 changes an hour: 13.8 min\nE06 stopping distance at 40 km/h: 30.6 m\nE07 noise, 95 dB(A) for 2 h: 89.0 dB(A) over 8 h\nE08 autonomy, 100 m3 at 2,000 L/min: 50 min\nE09 flux at 15 m from 20 MW, radiant 0.3: 2.1 kW/m2\nE10 PFD, rate 0.05 a year, tested yearly: 0.025",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/32-safety-fire-emergency.html#sec-ch32-refs",
    "href": "chapters/32-safety-fire-emergency.html#sec-ch32-refs",
    "title": "32  ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری",
    "section": "32.22 منابع",
    "text": "32.22 منابع\n\nISO 45001:2018، ISO 22320:2018، NFPA 850:2026، EN 50308:2004، ISO 31000:2018 (با تاریخِ وارسی در دفترِ استانداردها)؛ دستورهای ایمنی، حمل و پاسخِ اضطراریِ سازندگان؛ قانونِ کار و قاعده‌های محل (فصل‌های ۵۵ تا ۵۷).\nکتاب‌های درسیِ مهندسیِ ایمنی، مهندسیِ حفاظت از حریق، بهداشتِ حرفه‌ای و مدیریتِ اضطرار؛ فصل‌های ۶، ۱۹، ۲۴، ۲۵، ۲۹ و ۳۱ همین کتاب.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>32</span>  <span class='chapter-title'>ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html",
    "href": "chapters/33-environment-social.html",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "",
    "text": "33.1 نقشهٔ فصل\nپیش‌نیازها: ساختگاه و جانمایی (فصل 14)، ارزیابیِ ساختگاه و جامعه (فصل 22)، ساختگاه و آب (فصل 29) و ایمنی، حریق و رفاه (فصل 32).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۱۴ و ۲۲ ساختگاه و جامعه را غربال کردند. فصل‌های ۲۹ تا ۳۲ زمین، سازه، لجستیک و ایمنی را ساختند. این فصل اثرهای آن کارها بر طبیعت و مردم را می‌سنجد، کاهش می‌دهد و پایش می‌کند. تحویل‌دادنی‌ها این‌هاست: خط‌مبنا و ارزیابی، دفترِ اثر، کاهش و پایش، برنامهٔ درگیرسازی و شکایت، دفترِ زمین و تعهدها، برنامهٔ آب، برنامهٔ پاسخِ محیطی و ردپای چرخهٔ عمر. همهٔ آن‌ها با تصمیمِ D-037 جمع می‌شوند. فصل‌های ۴۹، ۵۱ و ۵۳ همین‌ها را در اجرا، بهره‌برداری و پایانِ عمر به کار می‌برند.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-map",
    "href": "chapters/33-environment-social.html#sec-ch33-map",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nاثرهای محیطی و اجتماعیِ یک نیروگاهِ بادی–خورشیدی را غربال کند و با عدد بسنجد: صدا، سوسوی سایه، برخوردِ پرندگان و خفاش‌ها، زیستگاه، منظر و اثرهای انباشته.\nذی‌نفعان را نقشه کند و درگیر کند، افشا را پیش از تصمیم برنامه‌ریزی کند، و زمین، معیشت، گروه‌های آسیب‌پذیر، زنجیرهٔ تأمین و میراث را ثبت کند.\nسلسله‌مراتبِ کاهشِ اثر را به کار ببرد و پایش را با شاخص، هدف، مسئول، اقدامِ اصلاحی و معیارهای پایان سازمان دهد.\nدفترِ اثر، کاهش و پایش بنویسد و ردیف‌های مجوز را از کنترل‌های پروژه جدا کند.\nپاسخِ محیطی به یک حریق را سازمان دهد: خبر، نمونه‌برداری، پسماند، آبِ حوضچه و بازسازی.\nسهمِ نیروگاه از آبِ مشترک، افتِ سطحِ آبِ چاهِ روستا و برنامهٔ خشکسالی را بسنجد.\nحفاظت‌های اجتماعی را از دامنه تا پایان با شاهد اجرا کند، بی‌آنکه برای زمین، مردمانِ بومی یا رضایت فرایندِ همگانی فرض کند.\nردپای چرخهٔ عمرِ دو حالتِ نیروگاه را با مرز و عدمِ قطعیت گزارش کند، انتشارِ پرهیزشده را جدا نگه دارد و دادهٔ تأمین‌کنندگان را بسنجد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nچیدمانِ W2 در اردوگاهِ دامداران چند ساعت در سال سوسوی سایه داشت؟\nآبِ ساختِ نیروگاه در فصلِ ۲۹ چقدر بود و چاه‌ها چه سهمی از آن را می‌دادند؟\nسازوکارِ شکایت چیست؟\nانرژیِ سالانهٔ S0 در نقطهٔ اتصال چند گیگاوات‌ساعت است؟\n\nپاسخ‌ها: (۱) 112 h؛ (۲) 87,460 m³، چاه‌ها حدودِ 30,300 m³؛ (۳) راهی برای ثبت، بررسی و جبرانِ نگرانی‌ها و ادعاها، با ارجاع؛ (۴) 295.1 GWh. اگر دو پرسش یا بیشتر را نتوانستید، فصل 14 و فصل 29 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nجامعه، خانوارها، زمین‌ها و ساختگاه ساختگی‌اند. همهٔ حدها، شرط‌های مجوز، نسبت‌های جبران، ضریب‌های انتشار و ضریب‌های آبخوان جایگزین‌های آموزشی‌اند (U-112 تا U-114). فرایندهای زمین، جابه‌جایی، حقوقِ مردمانِ بومی و مشورت یا رضایت به چارچوبِ حاکم بستگی دارند و کارشناسانِ صلاحیت‌دارِ محلیِ اجتماعی و حقوقی آن‌ها را تعیین می‌کنند. این کتاب هیچ آستانه یا فرایندِ همگانی فرض نمی‌کند و هیچ‌کدام مشاورهٔ حقوقی نیست. هیچ مزیتی که تأیید نشده و بودجه ندارد وعده داده نمی‌شود. انتشارِ پرهیزشده هرگز تضمین‌شده یا منتقل‌پذیر نامیده نمی‌شود.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-a",
    "href": "chapters/33-environment-social.html#sec-ch33-a",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.2 الف. خط‌مبنا و ارزیابی",
    "text": "33.2 الف. خط‌مبنا و ارزیابی\nارزیابیِ اثرهای محیطی و اجتماعی با غربالگری شروع می‌شود: کدام جنبه‌های پروژه به کدام گیرنده‌ها می‌رسند و کدام‌ها مطالعهٔ خط‌مبنا می‌خواهند. سپس هر اثر با عدد سنجیده می‌شود: صدا، سوسوی سایه، برخوردِ پرندگان و خفاش‌ها، زیستگاه، منظر و اثرهای انباشته. همهٔ عددهای این بخش آموزشی‌اند (A-376 تا A-379). مطالعه‌ها، مجوزها و مردمِ اثرپذیر عددهای واقعی را تعیین می‌کنند (U-112، U-113). ساختگاه، چیدمانِ W2b، خانه‌ها و روستا همان‌های فصلِ ۱۴ هستند.\nبرنامه:\npython -m companion.ch33.examples_a\n\n33.2.1 غربالگری\nscreening: magnitude x sensitivity (1-5, teaching; scoping decides)\n  aspect               receptor                 mag  sens  score  study?\n  grazing access       herders' families          4     4     16  yes\n  water use            village wells, spring      3     4     12  yes\n  noise at night       dwellings, camp            3     3      9  yes\n  traffic              village, school            3     3      9  yes\n  raptor collision     nest NW                    2     4      8  yes\n  shadow flicker       camp B (seasonal)          3     2      6  yes\n  bat collision        migrants, autumn           2     3      6  yes\n  landscape            village, road              3     2      6  yes\n  cultural heritage    cemetery, ruin             1     5      5  note\n  habitat loss         rangeland, wadi            2     2      4  note\n  dust                 village, farms             2     2      4  note\n  screening chooses where baseline studies go; a low score\n  with a sensitive receptor (the cemetery) still gets a\n  protection rule - scoping with the authority and the\n  community confirms the list (lesson B)\nایده. امتیاز از بزرگیِ اثر ضرب در حساسیتِ گیرنده می‌آید. بالاترین امتیازها اجتماعی و آبی‌اند: دسترسیِ دامداران به چرا و آبِ چاه‌های روستا. این‌ها پیش از صدا و منظر قرار می‌گیرند. امتیازِ پایین با گیرندهٔ حساس، مانندِ گورستان، هنوز یک قاعدهٔ حفاظت می‌خواهد. فهرست با مقامِ مسئول و جامعه در مرحلهٔ تعیینِ دامنه تأیید می‌شود.\n\n\n33.2.2 صدای توربین‌ها در شب\nایده. صدا انرژی است و ترازها به‌صورتِ انرژی جمع می‌شوند. صدای یک چشمهٔ نقطه‌ای با توانِ صوتیِ \\(L_\\text{W}\\) در فاصلهٔ \\(r\\) با پخشِ هندسی و جذبِ هوا کم می‌شود:\n\\[\n\\begin{aligned}\nL_\\text{p} &= L_\\text{W} - 20\\log_{10} r - 11 - \\alpha\\,r \\\\\nL_\\text{sum} &= 10\\log_{10}\\sum_i 10^{L_i/10}\n\\end{aligned}\n\\tag{33.1}\\]\nدر این رابطه \\(\\alpha\\) جذبِ هوا بر حسبِ دسی‌بل بر متر است.\ndef db_sum(levels) -&gt; float:\n    \"\"\"Energy sum of sound levels in dB.\"\"\"\n    return 10 * math.log10(sum(10 ** (lv / 10) for lv in levels))\n\n\ndef noise_at(lw_db: float, r_m: float, alpha_db_km: float = 2.0,\n             ground_db: float = 0.0) -&gt; float:\n    \"\"\"Sound pressure level at r from a point source: geometric spreading\n    (20 log r + 11), air absorption alpha r and a ground term.\"\"\"\n    return (lw_db - 20 * math.log10(r_m) - 11 - alpha_db_km * r_m / 1000\n            - ground_db)\n\n\n\n\n\n\nشکل 33.1: صدای شبانهٔ دوازده توربین در پنج گیرنده، در برابرِ حدِ جایگزین و صدای زمینهٔ شبِ آرام (آموزشی).\n\n\n\nturbine noise at night at the receptors (12 turbines, W2b, teaching)\n  sound power 106 dB(A) each; limit 40 (PLACEHOLDER); background 28\n  receptor                       nearest m   turbines dB(A)   with background\n  farmhouse A                          943             37.2              37.7\n  herders' camp B (seasonal)           806             38.5              38.8\n  farmhouse C                         2332             28.9              31.5\n  roadside house D                    1250             33.7              34.7\n  village centre                      2854             26.2              30.2\n  every receptor is under the placeholder limit, but the\n  camp and farmhouse A hear the turbines about 10 dB above\n  the quiet background - clearly audible at night; if the\n  permit uses a background-based criterion, a noise-reduced\n  mode for the nearest turbines in the camp's months is\n  weighed against the energy it costs (ch 14)\n\nمثال 33.1 (زیرِ حد، اما شنیدنی) پرسش. صدای توربین‌ها در اردوگاهِ فصلی چقدر است و آیا مسئله‌ای هست؟\nپاسخ. 38.5 dB(A)، زیرِ حدِ جایگزینِ 40. اما حدودِ ده دسی‌بل بالاتر از زمینهٔ 28 است.\nتفسیر. صدایی که ده دسی‌بل بالاتر از زمینه است در شبِ آرامِ بیابان به‌روشنی شنیده می‌شود. اگر مجوز معیاری بر پایهٔ زمینه داشته باشد، حالتِ کم‌صدا برای توربین‌های نزدیک در ماه‌هایی که اردوگاه برپاست بررسی می‌شود. هزینهٔ آن انرژیِ ازدست‌رفته است. حد و روشِ اندازه‌گیری از مجوز می‌آید (U-112). وارسی: \\(106 - 20\\log_{10}806 - 11 - 1.6 = 35.3\\) برای نزدیک‌ترین توربین، و جمعِ دوازده توربین 38.5.\n\n\n\n33.2.3 سوسوی سایه و پرهیز با جانمایی\nshadow flicker of layout W2b (geometric worst case, ch 14 method)\n  receptor                         worst case h/yr   worst day min\n  herders' camp B (seasonal)                   0.0               0\n  farmhouse A                                  0.0               0\n  farmhouse C                                  0.0               0\n  W2b's adjustment moved the turbines out of reach of the\n  dwellings: layout W2 gave the camp 112 h a year (ch 14),\n  W2b gives none - avoidance by siting, the first step of\n  the mitigation hierarchy; a flicker timer remains the\n  remedy if a later layout change brings it back\nایده. جابه‌جاییِ توربین‌ها در چیدمانِ W2b سوسوی سایه را در خانه‌ها به صفر رساند. چیدمانِ W2 در اردوگاه 112 ساعت در سال سوسوی سایه داشت (فصل 14). این نخستین گامِ سلسله‌مراتبِ کاهشِ اثر است: پرهیز با جانمایی (بخش 33.4.2). اگر تغییرِ بعدیِ چیدمان سوسوی سایه را برگرداند، زمان‌سنجِ توقف در کنترل‌گر چاره است.\n\n\n33.2.4 برخوردِ پرندگانِ شکاری\nایده. برآوردِ ساده‌شدهٔ برخورد سه عدد را ضرب می‌کند: شمارِ گذرها از ناحیهٔ چرخشِ روتور، احتمالِ برخورد در هر گذر، و سهمی که پرنده‌ها از آن دوری نمی‌کنند:\n\\[\nN = n_\\text{pass}\\,p_\\text{c}\\,(1 - p_\\text{av})\n\\tag{33.2}\\]\nدر این رابطه \\(N\\) شمارِ برخوردهای سالانه است، \\(n_\\text{pass}\\) شمارِ گذرها، \\(p_\\text{c}\\) احتمالِ برخورد در هر گذر و \\(p_\\text{av}\\) سهمِ دوری.\ndef collision_estimate(passages: float, p_collision: float,\n                       avoidance: float) -&gt; float:\n    \"\"\"Expected collisions a year: passages through the rotor-swept zone x\n    chance of a strike for one passage x (1 - avoidance).\"\"\"\n    return passages * p_collision * (1 - avoidance)\nraptor collisions near the nest (teaching collision estimate)\n  6000 passages a year near the nest, falling as exp(-d / 900 m); p 0.08,\n    avoidance 0.98\n  turbine   distance to nest m   passages/yr   collisions/yr\n  T06                    1885           739           1.182\n  T05                    2180           532           0.852\n  T04                    2583           340           0.544\n  T11                    2952           226           0.361\n  all twelve: about 4.8 collisions a year, 120 over 25 years\n  far more than a long-lived raptor with a few pairs in\n  the region can absorb; the four nearest turbines carry 61 % - siting, a\n  seasonal shutdown in the breeding months or an observer\n  system are the options (study first: U-113)\n\nمثال 33.2 (چهار توربین، بیشترِ ریسک) پرسش. برخوردهای برآوردی در سال چند است و کدام توربین‌ها بیشترین سهم را دارند؟\nپاسخ. حدودِ پنج برخورد در سال. چهار توربینِ نزدیک به آشیانه حدودِ 61 % آن را دارند.\nتفسیر. برای پرندهٔ شکاریِ بلندعمر که فقط چند جفت در منطقه دارد، این بسیار بیش از تحملِ جمعیت است. گزینه‌ها جانمایی، توقفِ فصلی در ماه‌های جوجه‌آوری یا سامانهٔ دیده‌بانی است. نخست اما مطالعهٔ میدانی لازم است (U-113). ضریب‌های این درس آموزشی‌اند و احتمالِ دوری را باید برای همان گونه اندازه گرفت. وارسی: \\(739 \\times 0.08 \\times 0.02 = 1.18\\) برای T06.\n\n\n\n33.2.5 خفاش‌ها و توقفِ شبانه\nbat curtailment: rotors stopped below 6 m/s on autumn nights\n  hours curtailed: 558 of 1353 autumn night hours\n  energy lost: 2.10 GWh of 218.8 GWh (0.96 %)\n  expected reduction of bat collisions: about 50 % (teaching)\n  bats fly mostly in low wind, when turbines make little\n  energy: a cut-in raised on autumn nights halves the\n  risk for a fraction of a per cent of energy - the\n  months, hours and speed come from the bat survey\nایده. خفاش‌ها بیشتر در بادِ کم پرواز می‌کنند، یعنی وقتی توربین‌ها انرژیِ کمی می‌سازند. بالا بردنِ سرعتِ شروعِ کار در شب‌های پاییز ریسک را تا نصف کم می‌کند و فقط کمتر از یک درصد انرژی را می‌گیرد. ماه‌ها، ساعت‌ها و سرعت را پیمایشِ خفاش‌ها تعیین می‌کند. عددِ انرژی از سالِ داده و منحنیِ توانِ توربینِ فصلِ ۱۱ آمده است.\n\n\n33.2.6 زیستگاه\nhabitat the project takes and a teaching offset (ha)\n  use                          area   habitat              offset ratio\n  PV block (fenced)             119.0   rangeland              1.0\n  roads and pads                 18.7   rangeland, wadi edge   2.0\n  substation and BESS             2.5   rangeland              1.0\n  laydown (temporary)             6.0   rangeland (restored)   0.0\n  export line towers              0.6   farmland strips        1.0\n  total 146.8 ha; offset area at these ratios 159.5 ha\n  avoidance comes first (the wadi edge, the nest), then\n  restoration of temporary areas, and an offset only for\n  what remains - the ratios and whether an offset applies\n  come from the framework and the biodiversity study\n\n\n33.2.7 منظر و دیده‌شدن\nhow many turbines each receptor sees (blade tip over the terrain)\n  receptor                       turbines visible   nearest km\n  farmhouse A                                  12          0.9\n  herders' camp B (seasonal)                   12          0.8\n  farmhouse C                                  12          2.3\n  roadside house D                             12          1.2\n  village centre                               12          2.9\n  on an open plain almost every turbine is seen from\n  everywhere: visibility is not avoidable here, so the\n  assessment turns to how the view changes (photomontages\n  agreed with the village) and to lights at night\nایده. روی دشتِ باز تقریباً همهٔ توربین‌ها از همه‌جا دیده می‌شوند. این‌جا پرهیز از دیده‌شدن ممکن نیست، پس ارزیابی به این می‌پردازد که منظر چگونه تغییر می‌کند. عکس‌های شبیه‌سازی‌شده با روستا توافق می‌شوند و چراغ‌های هشدارِ شبانه هم بررسی می‌شوند. دیدِ مستقیم با نمونه‌برداری از زمینِ فصلِ ۱۴ روی خطِ دید حساب شده است.\n\n\n33.2.8 اثرهای انباشته\ncumulative night noise at the seasonal camp (teaching)\n  background 28, road 33, turbines 38.5 dB(A)\n  all together: 39.8 dB(A)\n  without the turbines: 34.2 dB(A)\n  decibels add as energy: the turbines dominate and the\n  road adds little - but a second project on the next\n  ridge would add its own share, which is why cumulative\n  effects are assessed with the other projects, not alone\n\nمثال 33.3 (یک پروژهٔ دیگر روی پشتهٔ بعدی) پرسش. چرا صدای انباشته با پروژه‌های دیگر ارزیابی می‌شود و نه تنها؟\nپاسخ. چون دسی‌بل‌ها به‌صورتِ انرژی جمع می‌شوند و پروژهٔ دوم سهمِ خودش را می‌افزاید. این‌جا جاده تنها حدودِ یک دسی‌بل به صدای توربین‌ها اضافه می‌کند.\nتفسیر. اثرِ انباشته برای صدا، ترافیک، آب و زیستگاه با همهٔ پروژه‌های موجود و برنامه‌ریزی‌شده در منطقه سنجیده می‌شود. هیچ پروژه‌ای به‌تنهایی از حد نمی‌گذرد، اما جمعِ آن‌ها شاید بگذرد. وارسی: \\(10\\log_{10}(10^{2.8} + 10^{3.3} + 10^{3.85}) = 39.8\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا دسترسیِ دامداران در غربالگری بالاتر از صدا قرار گرفت؟\nجمعِ دو چشمهٔ 40 dB(A) چقدر است؟\nصدای یک توربینِ 106 dB(A) در 1,000 m چقدر است؟\nچرا صدای زیرِ حد هم ممکن است مسئله باشد؟\nسوسوی سایهٔ W2b چرا صفر است؟\nمعادلهٔ 33.2 را توضیح دهید.\nچرا توقفِ شبانه برای خفاش‌ها انرژیِ کمی می‌گیرد؟\nچرا دیده‌شدن روی دشتِ باز اجتناب‌پذیر نیست؟\nاثرِ انباشته چیست؟\n\n\n\n\n\n33.2.9 حدِ مطالعهٔ هر موضوع\nبرنامه:\npython -m companion.ch33.examples_m\nstudy area of each topic: set by the reach of the impact (teaching)\n  topic            study area                     reason\n  noise            2 km from any turbine          below background beyond\n  shadow flicker   1.5 km (10 rotor diameters)    too faint beyond\n  raptors          10 km around the nest          range of a pair\n  bats             site + 2 km                    routes, roosts\n  landscape        20 km (visibility)             a dot beyond\n  water            the aquifer (20 km2)           shared resource\n  traffic          route from port to site        where trucks are\n  social           village, camps, strips         who is affected\n  a single fence-line boundary would miss the aquifer, the\n  raptors' range and the haul route; each topic's boundary\n  is written down with its reason at scoping, so a reviewer\n  can see why a receptor is in or out\nایده. حدِ مطالعه را بُردِ اثر تعیین می‌کند، نه حصارِ ساختگاه. صدا تا جایی که زیرِ صدای زمینه برود بررسی می‌شود. برای پرندهٔ شکاری کلِ قلمروی یک جفت، و برای آب کلِ آبخوان، مطالعه می‌شود. ترافیک در تمامِ مسیرِ بندر تا ساختگاه بررسی می‌شود (فصلِ ۳۱). حدِ هر موضوع با دلیلش در مرحلهٔ تعیینِ دامنه نوشته می‌شود تا بازبین ببیند چرا گیرنده‌ای درون یا بیرونِ آن است.\n\n\n33.2.10 خط‌مبنای خاک\nsoil baseline before construction: nickel in 12 samples (synthetic)\n  mean 55.8 mg/kg, sd 15.0; upper baseline 87 (mean + 1.8 sd of the logs)\n  screening value of the permit (PLACEHOLDER): 60 mg/kg\n  cell after a fire   result   above baseline?   above screen?\n                  1       41                no              no\n                  2       55                no              no\n                  3       72                no             yes\n                  4      118               yes             yes\n  the ground is naturally rich in nickel: cell(s) [3] are\n  above the generic screen but inside the baseline - without\n  the baseline they would be dug out for nothing; only\n  cell(s) [4] stand out from both, so only they are excavated\n  and re-tested (lesson E) - the baseline is sampled before\n  the first bulldozer, never after\n\nمثال 33.4 (نیکلِ طبیعی، نه آلودگی) پرسش. پس از یک حریق، خانهٔ ۳ نیکلِ 72 mg/kg دارد که از مقدارِ غربالگریِ جایگزینِ 60 بیشتر است. آیا باید خاکش برداشته شود؟\nپاسخ. نه. کرانِ بالای خط‌مبنا 87 است و 72 درونِ آن قرار می‌گیرد. فقط خانهٔ ۴، با 118، از هر دو بیشتر است.\nتفسیر. خاکِ این‌جا به‌طورِ طبیعی نیکلِ زیادی دارد. بی‌خط‌مبنا، خاکِ سالم به‌عنوانِ پسماندِ خطرناک برداشته می‌شد. خط‌مبنا پیش از نخستین بولدوزر نمونه‌برداری می‌شود، چون پس از ساخت دیگر نمی‌توان آن را ساخت. کرانِ بالا با همان روشِ آماری‌ای که مجوز می‌خواهد حساب می‌شود (بخش 33.6.2). وارسی: \\(72 &lt; 87\\) و \\(118 &gt; 87\\).\n\n\n\n33.2.11 صدای ترافیک از کنارِ روستا\nایده. صدای روزانهٔ جاده با لگاریتمِ شمارِ وسیله‌ها رشد می‌کند. هر وسیلهٔ سنگین در این درس برابرِ ده وسیلهٔ سبک فرض می‌شود. تغییرِ صدا نسبت به خط‌مبنا چنین است:\n\\[\n\\Delta L = 10\\log_{10}\\frac{Q_\\text{l} + w\\,Q_\\text{h}}{Q_\\text{l,0} + w\\,Q_\\text{h,0}}\n\\tag{33.3}\\]\nدر این رابطه \\(Q_\\text{l}\\) و \\(Q_\\text{h}\\) شمارِ روزانهٔ وسیله‌های سبک و سنگین‌اند، \\(w\\) ضریبِ هم‌ارزیِ وسیلهٔ سنگین است و زیرنویسِ ۰ خط‌مبنا را نشان می‌دهد.\nroad traffic noise past the village: change from the baseline\n  baseline 360 light + 40 heavy a day; one heavy ~ 10 light (teaching)\n  case                             equivalent flow   change dB\n  baseline                                     760         0.0\n  + buses and cars                             820         0.3\n  + trucks (peak month)                      1,980         4.2\n  the trucks raise the daily road noise by 4.2 dB - more\n  than the 3 dB a resident notices as a clear change; the\n  cars and buses alone add almost nothing. Holding trucks\n  in school hours moves them, it does not remove them: the\n  daily level is the same, so the remedy for noise is a\n  speed limit, a smooth surface and no night convoys\n  through the village except the abnormal loads (ch 31)\n\nمثال 33.5 (نگه‌داشتنِ کامیون‌ها صدا را کم نمی‌کند) پرسش. کامیون‌های ساخت صدای روزانهٔ جادهٔ روستا را چقدر بالا می‌برند و آیا نگه‌داشتنشان در ساعت‌های مدرسه کمکی می‌کند؟\nپاسخ. 4.2 dB، بیش از 3 dB که ساکنان آن را تغییرِ روشن حس می‌کنند. نگه‌داشتنِ کامیون‌ها فقط آن‌ها را به ساعتِ دیگری می‌برد و ترازِ روزانه همان می‌ماند.\nتفسیر. تدبیرِ ساعتِ مدرسه برای ایمنیِ کودکان است (بخش 32.8)، نه برای صدا. چارهٔ صدا سرعتِ کمتر، رویهٔ صاف و نبودِ کاروانِ شبانه از درونِ روستاست، جز بارهای سنگینِ فصلِ ۳۱. وارسی: \\(10\\log_{10}(1{,}980/760) = 4.2\\).\n\n\n\n33.2.12 نشتِ روغن بیرون از حوضچهٔ مهار\nan oil spill outside a bund and what it costs (teaching)\n  spill: 2,000 L of transformer oil on sandy ground\n  soil holds about 30 L/m3: contaminated soil about 67 m3 = 113 t\n  the same spill inside a bund of 29.6 m3 (110 % of 22 m3 + 100 mm rain): 0 m3\n  response, in order: stop the source, contain (pads,\n    a sand bund), report, recover free oil, excavate,\n    test the walls and floor of the hole, record\n  a few hours of top-up outside the bund on a drip tray\n  and a hardstand avoid a hundred tonnes of hazardous\n  waste: the method statement (ch 49) puts the work where\n  a spill cannot reach the ground; the inventory and spill\n  kits are in ch 32\n\nمثال 33.6 (دو هزار لیتر، صد تن خاک) پرسش. 2,000 L روغنِ ترانسفورماتور هنگامِ پرکردن روی زمینِ ماسه‌ای ریخته است. چقدر خاکِ آلوده پدید می‌آید؟\nپاسخ. حدودِ 67 m³، یعنی حدودِ 113 تن پسماندِ خطرناک. همان نشت درونِ حوضچهٔ مهار، با گنجایشِ 29.6 m³، هیچ خاکی را آلوده نمی‌کند.\nتفسیر. چند ساعت کار روی سینیِ نشت و سکوی سخت صد تن پسماند را حذف می‌کند. روشِ اجرای کار، کار را جایی می‌گذارد که نشت به زمین نرسد (فصلِ ۴۹). فهرستِ مواد خطرناک و جعبه‌های نشت در فصلِ ۳۲ آمده‌اند. ترتیبِ پاسخ این است: قطعِ منبع، مهار، گزارش، جمع‌کردنِ روغنِ آزاد، خاک‌برداری، آزمونِ دیواره و کفِ گودال، و ثبت. وارسی: \\(2{,}000/30 = 67\\,\\text{m}^3\\).\n\n\n\n33.2.13 مجوزهای محیطی روی مسیرِ بحرانی\n\n\n\n\n\n\nشکل 33.2: مجوزهای محیطی: از دیرترین ماهِ درخواست تا ماهی که کارها به آن نیاز دارند. ماهِ صفر آغازِ کارهاست و مدت‌ها جایگزین‌اند.\n\n\n\nenvironmental permits on the critical path (lead times are PLACEHOLDERS)\n  permit                          lead mo   needed by month   apply by\n  ESIA approval                         14                 0        -14\n  vegetation clearing                    3                 0         -3\n  heritage survey clearance              6                 2         -4\n  water abstraction                      8                 0         -8\n  waste and hazardous storage            4                 0         -4\n  wastewater discharge (camp)            5                 1         -4\n  aviation lighting approval             6                 9          3\n  operating environmental permit        10                18          8\n  month 0 is the start of works; the earliest application:\n  ESIA approval at month -14\n  the ESIA sets the pace: every other permit leans on it,\n  and the operating permit must be applied for before the\n  plant is half built - each row has an owner and a date in\n  the project schedule (ch 22, 49)\nایده. هر مجوز زمانِ آماده‌سازیِ خودش را دارد. دیرترین ماهِ درخواست برابرِ ماهِ نیاز منهای این زمان است. تأییدِ ارزیابیِ اثر 14 ماه پیش از آغازِ کارها لازم است و مجوزهای دیگر به آن تکیه دارند. مجوزِ محیطیِ بهره‌برداری باید پیش از نیمه‌کاره شدنِ ساخت درخواست شود. نامِ مجوزها، زمان‌ها و مسئول‌ها از قانونِ کشور و مقامِ مسئول می‌آیند (U-112، فصل‌های ۵۵ تا ۵۷). هر ردیف با مسئول و تاریخ در برنامهٔ زمانیِ پروژه نوشته می‌شود (فصل‌های ۲۲ و ۴۹).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا حدِ مطالعهٔ آب کلِ آبخوان است؟\nچرا خط‌مبنای خاک پیش از ساخت نمونه‌برداری می‌شود؟\nمعادلهٔ 33.3 را توضیح دهید.\nاگر کامیون‌ها نصف شوند، تغییرِ صدا چقدر می‌شود؟\nترتیبِ پاسخ به نشتِ روغن را بنویسید.\nچرا مجوزِ بهره‌برداری پیش از نیمهٔ ساخت درخواست می‌شود؟\n\n\n\n\n\n33.2.14 احتمالِ برخورد در یک گذر از روتور\nایده. پرنده‌ای که مستقیم از صفحهٔ روتور می‌گذرد فقط وقتی برخورد می‌کند که پره‌ای در همان مدتِ گذر به جای او برسد. هرچه پره پهن‌تر و کندتر از پرنده باشد، و هرچه پرنده درازتر باشد، این مدت بیشتر است. مدلِ ساده‌شدهٔ تک‌گذر احتمال را در شعاعِ \\(r\\) چنین می‌دهد:\n\\[\n\\begin{aligned}\n\\alpha_\\text{v} &= \\frac{v}{r\\,\\Omega} \\\\\np(r) &= \\frac{B\\,\\Omega}{2\\pi v}\\Big[\\,\\big|c \\sin\\gamma + \\alpha_\\text{v}\\,c\\cos\\gamma\\big| + \\max(L,\\; W\\alpha_\\text{v})\\Big]\n\\end{aligned}\n\\tag{33.4}\\]\nدر این رابطه \\(v\\) سرعتِ پرنده است، \\(\\Omega\\) سرعتِ زاویه‌ایِ روتور، \\(B\\) شمارِ پره‌ها، \\(c\\) وتر و \\(\\gamma\\) زاویهٔ پره در شعاعِ \\(r\\)، و \\(L\\) و \\(W\\) درازا و پهنای بال‌های پرنده. اگر روتور بایستد (\\(\\Omega \\to 0\\))، احتمال به سهمی از دایره می‌رسد که پره‌های ایستاده می‌پوشانند. پره‌ای که نمی‌چرخد هم مانع است.\ndef transit_probability(r: float, chord: float, pitch_deg: float,\n                        blades: int, omega: float, v_bird: float,\n                        length: float, span: float) -&gt; float:\n    \"\"\"Chance a bird flying straight through the rotor at radius r is\n    struck (simplified single-transit model, flapping flight).\"\"\"\n    a = v_bird / (r * omega)                   # bird speed / blade speed\n    g = math.radians(pitch_deg)\n    depth = abs(chord * math.sin(g) + a * chord * math.cos(g))\n    rate = blades * omega / (2 * math.pi * v_bird)\n    return min(rate * (depth + max(length, span * a)), 1.0)\nبرنامه:\npython -m companion.ch33.examples_r\n\n\n\n\n\n\nشکل 33.3: احتمالِ برخوردِ پرندهٔ شکاری در یک گذرِ مستقیم از روتور بر حسبِ فاصله از محور، و میانگینِ سطحِ روتور (مدلِ ساده‌شده، پره و پرندهٔ آموزشی).\n\n\n\nchance a raptor flying through the rotor is struck (single transit)\n  rotor 75 m, 3 blades at 11.5 rpm; bird 0.6 m long, 1.8 m span, 12 m/s\n  radius m   chord m   angle deg   chance\n        15       4.0        15.0    0.230\n        30       3.2        11.8    0.111\n        45       2.5         8.5    0.073\n        60       1.8         5.2    0.050\n        75       1.0         2.0    0.037\n  averaged over the swept area: 0.071\n  the root is the dangerous part (wide, slow-turning\n  chord), but most of the area is out near the tip, where\n  the chance is small: the disc average, 0.07, is close to the\n  0.08 used in lesson A - a check of the teaching value,\n  not a replacement for the study (U-113)\n\nمثال 33.7 (وارسیِ یک مقدارِ آموزشی) پرسش. درسِ الف برای احتمالِ برخورد در هر گذر 0.08 را فرض کرد. آیا این عدد با هندسهٔ روتور و پرنده جور است؟\nپاسخ. میانگینِ سطحِ روتور 0.071 است، نزدیک به 0.08. در ریشه احتمال 0.23 است و در نوکِ پره 0.037.\nتفسیر. ریشهٔ پره، با وترِ پهن و سرعتِ کم، خطرناک‌ترین بخش است. اما بیشترِ سطحِ روتور نزدیکِ نوک است و همان‌جا احتمال کم است. این وارسی عددِ آموزشی را تأیید می‌کند، اما جای مطالعه را نمی‌گیرد. پرهٔ واقعی را سازنده می‌دهد و پرواز را پیمایشِ گونه (U-113). وارسی: در نوکِ پره \\(\\alpha_\\text{v} = 12/(75 \\times 1.204) = 0.133\\) و \\(B\\Omega/(2\\pi v) = 0.048\\) است، پس \\(p = 0.048 \\times (0.168 + 0.6) = 0.037\\).\n\n\n\n33.2.15 نوکِ پره از هر گیرنده چقدر بزرگ دیده می‌شود؟\nhow large the nearest turbine looks (blade tip, flat ground, teaching)\n  receptor                       nearest m   tip angle deg   reading\n  farmhouse A                          943            10.5   dominant\n  herders' camp B (seasonal)           806            12.2   dominant\n  farmhouse C                         2332             4.3   noticeable\n  roadside house D                    1250             8.0   prominent\n  village centre                      2854             3.5   noticeable\n  a 175 m tip at 800 m stands about as tall as a fist held\n  at arm's length (about 10 deg): the camp and farmhouse A see the farm\n  as a dominant feature, the village as a noticeable one;\n  the bands are teaching readings - the landscape study and\n  the photomontages agreed with the village judge them\nایده. زاویهٔ عمودیِ نوکِ پره در فاصلهٔ \\(d\\) برابرِ \\(\\arctan(h_\\text{tip}/d)\\) است. نوکِ 175 m در 800 m حدودِ ۱۲ درجه است، یعنی به اندازهٔ مشتی که در فاصلهٔ یک بازو گرفته شود. اردوگاه و خانهٔ A مزرعه را عنصرِ غالبِ منظر می‌بینند و روستا آن را چیزی دیدنی. رده‌ها برداشت‌های آموزشی‌اند. مطالعهٔ منظر و عکس‌های شبیه‌سازی‌شده‌ای که با روستا توافق شده‌اند داوری می‌کنند (بخش 33.2.7).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 33.4 را توضیح دهید.\nچرا ریشهٔ پره خطرناک‌ترین بخش است؟\nچرا میانگینِ سطح به احتمالِ نزدیکِ نوک نزدیک‌تر است تا به ریشه؟\nاگر روتور بایستد، احتمال به چه می‌رسد؟\nزاویهٔ نوکِ پره از خانهٔ D چند درجه است؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-b",
    "href": "chapters/33-environment-social.html#sec-ch33-b",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.3 ب. ذی‌نفعان و عملکردِ اجتماعی",
    "text": "33.3 ب. ذی‌نفعان و عملکردِ اجتماعی\nاثرهای اجتماعی را مردمی تجربه می‌کنند که هر کدام صدا، حق و نیازِ خودشان را دارند. این بخش نشان می‌دهد چه کسانی ذی‌نفع‌اند و چگونه درگیر می‌شوند. نیز نشان می‌دهد چه چیزی و چه وقت افشا می‌شود، زمین در دستِ کیست، معیشت چه تغییری می‌کند، چه کسانی آسیب‌پذیرترند، زنجیرهٔ تأمین چه ریسک‌هایی دارد، میراث چگونه حفظ می‌شود و تعهدها چگونه ثبت می‌شوند. جامعه ساختگی است و همان جامعهٔ فصل‌های ۱۴ و ۲۲ است (A-380، A-381). قاعده‌های قانونی، وظیفه‌های مشورت و فرایندهای زمین به چارچوبِ حاکم و کارشناسانِ صلاحیت‌دارِ محلیِ اجتماعی و حقوقی بستگی دارند.\nبرنامه:\npython -m companion.ch33.examples_b\n\n33.3.1 نقشهٔ ذی‌نفعان\nSTAKEHOLDERS = [  # (group, influence 1-5, interest/impact 1-5)\n    (\"herding families (5)\", 2, 5), (\"village council\", 4, 4),\n    (\"farm 1 owner\", 2, 4), (\"corridor strip owners (8)\", 2, 3),\n    (\"women's group\", 1, 4), (\"rangeland authority\", 5, 3),\n    (\"environment authority\", 5, 3), (\"grid operator\", 5, 2),\n    (\"lenders\", 5, 3), (\"local contractors\", 3, 4),\n    (\"road users\", 1, 2), (\"regional NGO\", 3, 3)]\n\n\n\n\n\n\nشکل 33.4: نقشهٔ ذی‌نفعان: نفوذ در برابرِ ذی‌نفعی یا اثرپذیری (امتیازهای آموزشی). گوشهٔ اثرپذیرِ کم‌صدا سایه خورده است.\n\n\n\nstakeholder map: influence and interest (teaching scores)\n  group                        infl  int   engagement\n  herding families (5)            2    5   involve: high impact, low voice\n  village council                 4    4   collaborate\n  farm 1 owner                    2    4   involve: high impact, low voice\n  corridor strip owners (8)       2    3   inform\n  women's group                   1    4   involve: high impact, low voice\n  rangeland authority             5    3   consult and inform\n  environment authority           5    3   consult and inform\n  grid operator                   5    2   consult and inform\n  lenders                         5    3   consult and inform\n  local contractors               3    4   collaborate\n  road users                      1    2   inform\n  regional NGO                    3    3   inform\n  the groups most affected and least able to be heard - the\n  herders, the women's group, the farm owner - get the most\n  deliberate engagement: their own meetings, languages and\n  times, not a seat at the authority's table\nایده. کسانی که بیشترین اثر را می‌پذیرند و کمترین صدا را دارند سنجیده‌ترین درگیرسازی را می‌گیرند. دامداران، گروهِ زنان و مالکِ مزرعه نشست‌ها، زبان و زمانِ خودشان را دارند، نه صندلی‌ای سرِ میزِ مقامِ مسئول. نقشه با جامعه بازبینی می‌شود، چون نفوذ و اثرپذیری از بیرون درست دیده نمی‌شود.\n\n\n33.3.2 افشا پیش از تصمیم\ndisclosure before decisions (days are PLACEHOLDERS of the framework)\n  document                                   days ahead\n  scoping summary                                    45\n      how: meeting, radio, leaflet\n  draft impact assessment                            60\n      how: summary in local language, meetings\n  grievance mechanism                                30\n      how: posters, phone line, box at the school\n  resettlement or livelihood plan (if any)           60\n      how: household visits\n  annual monitoring report                           30\n      how: village board, meeting\n  disclosure is useful only if people can read it in time\n  and in their language, and if what they say can still\n  change the decision - comments and the answers to them\n  are recorded (lesson H)\n\n\n33.3.3 دفترِ زمین\nland register of the project footprint (teaching; tenure to verify)\n  parcel                tenure                    ha    instrument\n  state rangeland       state, customary use      126.0  lease (authority)\n  farm 1                private title               0.9  lease or easement\n  farm 2                private title               0.0  none\n  customary grazing     customary (herders)         3.1  agreement + plan\n  village lands         communal                    0.0  none; route kept\n  corridor strips (8)   private, informal use       0.6  easements (towers)\n  formal title is only part of the picture: customary\n  grazing and informal use of the strips are rights people\n  live by, and the register records them too - which\n  process applies (lease, easement, acquisition) is set by\n  the law and the lenders' framework with local experts\nایده. سندِ رسمی فقط بخشی از تصویر است. چرای عرفی و استفادهٔ غیررسمی از نوارهای زمین حقوقی‌اند که مردم با آن زندگی می‌کنند. دفترِ زمین آن‌ها را هم ثبت می‌کند. اینکه کدام فرایند به کار رود، اجاره، حقِ ارتفاق یا تملک، با قانون و چارچوبِ وام‌دهندگان و با کارشناسانِ محلی تعیین می‌شود. این کتاب فرایندِ همگانی‌ای فرض نمی‌کند.\n\n\n33.3.4 راهِ دامداران تا چشمه\nthe herders' route to the spring and its cost (teaching)\n  5 households, 600 animals; route 1.2 km, detour 3.5 km\n  extra walking: 4.6 km a day, 920 km over 200 grazing days\n  grazing income supported: 72 k u a year\n  at 5 % loss of condition from the longer walk (teaching): 3.6 k u a year\n  a gap in the PV fence and a crossing over the cable trench\n  restore the old route for much less than any payment;\n  what is offered, and whether compensation applies, is\n  agreed with the families under the framework (lab G)\n\nمثال 33.8 (یک دریچه در حصار) پرسش. حصارِ بلوکِ خورشیدی راهِ دامداران تا چشمه را از 1.2 به 3.5 km می‌رساند. پیامد چیست و ارزان‌ترین چاره کدام است؟\nپاسخ. 4.6 km راهِ بیشتر در روز و حدودِ 3.6 k u کاهشِ درآمد در سال با فرضِ آموزشی. یک دریچه در حصار و یک گذرگاه روی ترانشهٔ کابل راهِ قدیم را بازمی‌گردانند.\nتفسیر. پرهیز، یعنی برگرداندنِ راه، از جبرانِ پولی ارزان‌تر است و معیشت را در سرچشمه حفظ می‌کند. آنچه پیشنهاد می‌شود، و اینکه جبران هم لازم است یا نه، با خانواده‌ها و زیرِ چارچوبِ حاکم توافق می‌شود (بخش 33.8.4). وارسی: \\((3.5 - 1.2) \\times 2 = 4.6\\,\\text{km}\\).\n\n\n\n33.3.5 گروه‌های آسیب‌پذیر\nvulnerable groups and the measures that reach them (teaching)\n  group                        why vulnerable here\n  women-headed households      fewer jobs, harder to attend meetings\n      measure: women-only meetings, job quota\n  elderly herders              long detours, little cash\n      measure: route kept, water point\n  seasonal camp families       away during consultations\n      measure: visits at the camp\n  people without title         left out of land lists\n      measure: register customary use\n  children near the haul road  traffic\n      measure: school-hour truck hold (ch 32)\n  vulnerability is local: the screening asks who could be\n  harmed more or helped less, and checks each plan against\n  them\n\n\n33.3.6 کار و زنجیرهٔ تأمین\nsupplier due diligence on labour and supply chain (teaching scores)\n  supplier          traced   audit   code   grievance   score   action\n  modules S1          95 %       1      1           1    0.98\n  modules S2          40 %       0      1           0    0.36   plan\n  turbines            80 %       1      1           1    0.92\n  steel structures    70 %       1      0           1    0.68   plan\n  cables              60 %       1      1           0    0.64   plan\n  forced and child labour risks sit deep in raw-material\n  chains: traceability to the source, independent audits\n  and a supplier grievance channel are asked for in the\n  tender; a weak score leads to a corrective plan with\n  dates, and the lenders' and the law's rules decide the rest\n\nمثال 33.9 (ریسکِ پنهان در مواد خام) پرسش. کدام تأمین‌کنندگان برنامهٔ اصلاحی می‌گیرند و چرا؟\nپاسخ. ماژولِ S2، سازه‌های فولادی و کابل‌ها. ردیابیِ ماژولِ S2 تا مادهٔ خام فقط 40 % است و ممیزی و سازوکارِ شکایت ندارد.\nتفسیر. ریسکِ کارِ اجباری و کارِ کودکان در عمقِ زنجیرهٔ مواد خام است. ردیابی تا سرچشمه، ممیزیِ مستقل و سازوکارِ شکایتِ تأمین‌کننده در مناقصه خواسته می‌شوند. امتیازِ ضعیف برنامهٔ اصلاحیِ تاریخ‌دار می‌سازد. قاعده‌های وام‌دهندگان و قانون بقیه را تعیین می‌کنند (فصل‌های ۳۸ تا ۴۰). وارسی: \\(0.4 \\times 0.4 + 0.2 = 0.36\\).\n\n\n\n33.3.7 میراث و یافته‌های اتفاقی\nheritage buffers and chance finds (teaching)\n  site       buffer m   nearest planned works m   ok?\n  cemetery        300                       400   yes\n  ruin            200                       120   NO\n  expected chance finds in 45 km of trenches at 0.04 a km: 1.8\n  the ruin's buffer is breached by the corridor works: the\n  route moves or the works are watched by an archaeologist;\n  every crew knows the chance-find rule - stop, protect,\n  report - and the authority decides what happens next\nایده. حریمِ ویرانه با کارهای مسیرِ خط شکسته شده است. یا مسیر جابه‌جا می‌شود، یا کار زیرِ نظرِ باستان‌شناس انجام می‌شود. هر گروهِ کار قاعدهٔ یافتهٔ اتفاقی را می‌داند: بایست، حفاظت کن، گزارش بده. مقامِ مسئول تصمیم می‌گیرد پس از آن چه شود (بخش 33.9.4).\n\n\n33.3.8 دفترِ تعهدها\ncommitments register: only approved and funded promises (teaching)\n  commitment                         approved   funded   owner\n  local hiring share 40 %            True       True     HR manager\n  water point for herders            True       True     E&S manager\n  new school roof                    False      False    -  DO NOT PROMISE\n  paved village road                 False      False    -  DO NOT PROMISE\n  school-hour truck hold             True       True     logistics lead\n  community fund 0.5 % of revenue    True       False    owner  fund first\n  3 items are not ready to be promised: an unfunded promise\n  made in a meeting becomes a grievance later; the register\n  is what staff may say, and it is reported back each year\n\nمثال 33.10 (وعده‌ای که شکایت می‌شود) پرسش. چرا «سقفِ تازهٔ مدرسه» نباید در نشستِ روستا وعده داده شود؟\nپاسخ. چون نه تأیید شده و نه بودجه دارد.\nتفسیر. وعدهٔ بی‌بودجه‌ای که در نشستی داده شود بعدها شکایت می‌شود و اعتماد را از میان می‌برد. دفترِ تعهدها آن چیزی است که کارکنان اجازه دارند بگویند و هر سال به جامعه گزارش می‌شود (بخش 32.8.6). صندوقِ اجتماعی تأیید شده اما بودجه ندارد، پس پیش از اعلام باید بودجه بگیرد. وارسی: سه قلم از شش آمادهٔ وعده نیستند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام گروه‌ها در گوشهٔ «اثرپذیرِ کم‌صدا»ی نقشه‌اند؟\nچرا افشا باید پیش از تصمیم و به زبانِ محلی باشد؟\nچرا دفترِ زمین کاربریِ عرفی را هم ثبت می‌کند؟\nراهِ اضافهٔ روزانهٔ دامداران چقدر است؟\nیک گروهِ آسیب‌پذیر و تدبیری که به آن می‌رسد را نام ببرید.\nسه خواستهٔ مناقصه برای ریسکِ کار در زنجیرهٔ تأمین را بنویسید.\nقاعدهٔ یافتهٔ اتفاقی چیست؟\nچه وقت می‌توان چیزی را به جامعه وعده داد؟\n\n\n\n\n\n33.3.9 سلامت، ایمنی و امنیتِ جامعه با عدد\nاثرهای ساخت و بهره‌برداری بر سلامت، ایمنی و امنیتِ جامعه با کنترل‌های اندازه‌پذیر، مسئولِ نام‌برده و پایش مدیریت می‌شوند. این درس پنج نمونه را با عدد می‌سنجد: چراغ‌های هوانوردی در شب، فشارِ هجومِ کارگری بر درمانگاهِ روستا، رفتارِ نیروهای حفاظت، ادعاهای استخدام و خریدِ محلی، و ارزشِ چرای ازدست‌رفته (A-380 تا A-382).\nبرنامه:\npython -m companion.ch33.examples_q\n\n33.3.9.1 چراغ‌های هوانوردی\naviation obstacle lights seen from the village at night (teaching)\n  12 turbines, about 4,380 night hours a year\n  always on:                           4,380 lit hours\n  aircraft-detection lighting:            88 lit hours (2 %)\n  synchronised flashing: one pulse across the farm, not\n    twelve unrelated blinks\n  lights are an aviation-safety requirement, so the choice\n  of system is the aviation authority's; where it allows\n  detection-activated lights, the night view from the\n  village goes dark 98 % of the time - the photomontages\n  of lesson A include a night view either way\nایده. چراغ‌ها الزامِ ایمنیِ هوانوردی‌اند و نوعِ سامانه را مقامِ هوانوردی تعیین می‌کند. اگر چراغِ فعال‌شونده با آشکارسازیِ هواپیما مجاز باشد، شبِ روستا 98 % وقت تاریک می‌ماند. چشمک‌زدنِ همزمانِ همهٔ توربین‌ها هم یک تپش در کلِ مزرعه می‌سازد، نه دوازده چشمکِ بی‌نظم. عکس‌های شبیه‌سازی‌شدهٔ درسِ الف یک نمای شبانه هم دارند (بخش 33.2.7).\n\n\n33.3.9.2 هجومِ کارگری و درمانگاهِ روستا\n\n\n\n\n\n\nشکل 33.5: مراجعه‌های روزانه به درمانگاهِ روستا: اکنون، در اوجِ ساخت و با پزشکِ ساختگاه، در برابرِ ظرفیت (آموزشی).\n\n\n\nlabour influx and the village clinic at the construction peak (teaching)\n  peak workforce 450, local 40 %: 270 people arrive, against a village of 600\n  clinic: 22 visits a day now, capacity 30\n  incoming workers at 0.02 visits a day each: +5.4 a day -&gt; 91 % of capacity\n  with a site medic treating three in four: 78 %\n  a camp of incoming workers is almost half the village's\n  size: clinic, water, rents, shops and the roads all feel\n  it - the influx plan counts each local service, pays for\n  the site's own medic, and asks the clinic, not assumes\n\nمثال 33.11 (نیمی از روستا، یک‌شبه) پرسش. در اوجِ ساخت چند نفر به منطقه می‌آیند و درمانگاهِ روستا چه وضعی پیدا می‌کند؟\nپاسخ. 270 نفر، کنارِ روستایی ۶۰۰ نفره. درمانگاه به 91 % ظرفیتش می‌رسد. با پزشکِ ساختگاه که سه مراجعه از هر چهار را درمان کند، این عدد 78 % می‌شود.\nتفسیر. اردوگاهی که تقریباً نصفِ روستاست بر درمانگاه، آب، اجاره‌ها، مغازه‌ها و راه‌ها اثر می‌گذارد. برنامهٔ هجومِ کارگری هر خدمتِ محلی را می‌شمارد، هزینهٔ پزشکِ ساختگاه را می‌پردازد و ظرفیت را از خودِ درمانگاه می‌پرسد، نه آنکه فرضش کند. اقامتگاه و آبِ اردوگاه در فصلِ ۳۲ آمده‌اند (مثال 32.30). وارسی: \\(450 \\times 0.6 \\times 0.02 = 5.4\\) مراجعه در روز.\n\n\n\n33.3.9.3 رفتارِ نیروهای حفاظت\nconduct of the security staff (synthetic year; non-tactical)\n  guards 18; guard-days 6,570\n  trained in the code of conduct and human rights: 16 of 18 (89 %)\n  conduct complaints from the community: 3 = 0.46 per 1,000 guard-days\n  every complaint goes through the grievance mechanism,\n  is investigated by someone outside the security chain,\n  and its outcome is reported; untrained guards do not\n  work until trained; force is never a tool against the\n  community, and public authorities' involvement follows\n  the law and the framework (ch 32 lesson H)\nایده. امنیت محترم به حقوقِ مردم است و با رفتار سنجیده می‌شود، نه با جزئیاتِ تاکتیکی. نگهبانِ آموزش‌ندیده کار نمی‌کند. هر شکایت از راهِ سازوکارِ شکایت می‌رسد، کسی بیرون از زنجیرهٔ امنیت آن را بررسی می‌کند و نتیجه‌اش گزارش می‌شود. نقشِ نیروهای دولتی را قانون و چارچوب تعیین می‌کنند (بخش 32.10.2).\n\n\n33.3.9.4 ادعاهای استخدام و خریدِ محلی\nlocal hiring and buying: the claim against the evidence (synthetic)\n  measure                      claimed   with evidence   rule\n  local hires                      45 %            36 %   resident &gt; 12 months\n  local purchases                  12 %             7 %   local invoices\n  the claims counted anyone with a local address and every\n  purchase through a local agent: the definitions are\n  written first, the evidence is kept, and only verified\n  numbers go to the village and the lenders\n\nمثال 33.12 (چهل‌وپنج درصدی که سی‌وشش درصد است) پرسش. پیمانکار 45 % استخدامِ محلی و 12 % خریدِ محلی ادعا می‌کند. با شاهد چند درصد است؟\nپاسخ. 36 % و 7 %.\nتفسیر. ادعا هر کسی را که نشانیِ محلی داشت و هر خریدی را که از راهِ نمایندهٔ محلی بود شمرده بود. تعریف‌ها اول نوشته می‌شوند: ساکنِ بیش از دوازده ماه پیش از استخدام، و فاکتورِ تأمین‌کنندهٔ ثبت‌شده در محل. شاهد نگه داشته می‌شود و فقط عددِ وارسی‌شده به روستا و وام‌دهندگان می‌رسد. وارسی: \\(36 &lt; 40\\)، پس هدفِ 40 % هنوز برآورده نشده است (بخش 33.4.3).\n\n\n\n33.3.9.5 ارزشِ چرای ازدست‌رفته\nthe value of 3.1 ha of customary grazing lost (teaching)\n  income it supported: 3.1 ha x 0.77 animals/ha x 0.12 = 0.29 k u a year\n  present value over 25 years at 6 %: 3.7 k u\n  a one-off payment of the yearly loss would be far too\n  little; replacement land or an improved pasture keeps the\n  livelihood itself - whether compensation applies, its\n  basis and who receives it are set by the framework with\n  local experts and agreed with the families (lab G)\nایده. ارزشِ کنونیِ درآمدی که هر سال از دست می‌رود با ضریبِ مستمری حساب می‌شود:\n\\[\nPV = A\\,\\frac{1 - (1+i)^{-n}}{i}\n\\tag{33.5}\\]\nدر این رابطه \\(A\\) درآمدِ سالانهٔ ازدست‌رفته است، \\(i\\) نرخِ تنزیل و \\(n\\) شمارِ سال‌ها. پرداختی برابرِ درآمدِ یک سال بسیار کم است. زمینِ جایگزین یا مرتعِ بهترشده خودِ معیشت را حفظ می‌کند. اینکه جبران اعمال می‌شود یا نه، پایه‌اش چیست و چه کسی آن را می‌گیرد، با چارچوب و کارشناسانِ محلی تعیین و با خانواده‌ها توافق می‌شود (بخش 33.8.4).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچراغِ فعال‌شونده با آشکارسازی چند ساعت از شب روشن است؟\nچرا ظرفیتِ درمانگاه را باید از خودِ درمانگاه پرسید؟\nرفتارِ نیروهای حفاظت با چه شاخص‌هایی سنجیده می‌شود؟\nدو تعریفِ لازم برای ادعای استخدام و خریدِ محلی را بنویسید.\nمعادلهٔ 33.5 را توضیح دهید.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-c",
    "href": "chapters/33-environment-social.html#sec-ch33-c",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.4 پ. کاهشِ اثر و پایش",
    "text": "33.4 پ. کاهشِ اثر و پایش\nارزیابی بی‌اقدام فقط یک گزارش است. این بخش اثرها را به مسیرهایشان می‌شکند، برای هر کدام گامی از سلسله‌مراتبِ کاهشِ اثر برمی‌گزیند و با شاخص‌ها پایش می‌کند. اقدام‌های اصلاحی را دنبال می‌کند، تلاشِ لازم برای دیدنِ تغییر را می‌سنجد و معیارهای پایان را با شاهد تعیین می‌کند. شاخص‌ها و هدف‌ها از ارزیابیِ اثر، مجوزها و برنامهٔ وام‌دهندگان می‌آیند (A-382).\nبرنامه:\npython -m companion.ch33.examples_c\n\n33.4.1 مسیرهای اثر\nimpact pathways: source -&gt; pathway -&gt; receptor -&gt; chosen step\n  source                  pathway       receptor\n  turbine rotors          air (sound)   camp, farmhouse A\n      step: minimise: reduced mode\n  grading, haul           air (dust)    village, farms\n      step: minimise: water, speed\n  well pumping            aquifer       village wells\n      step: avoid: limit, monitor\n  rotors in flight path   collision     raptors near nest\n      step: avoid: siting; minimise\n  trucks                  village road  children, elders\n      step: minimise: hours, marshal\n  PV fence                lost access   herders' families\n      step: avoid: gap and crossing\n  trenches                ground        buried heritage\n      step: avoid: buffer; chance finds\n  fire water              drains, soil  wadi, groundwater\n      step: minimise: closed pond\n  a pathway with no receptor is no impact; breaking the\n  pathway (a gap in the fence, a closed pond) often beats\n  treating the receptor - and avoidance comes first\nایده. هر اثر سه بخش دارد: چشمه، مسیر و گیرنده. مسیری که به گیرنده نرسد اثری ندارد. شکستنِ مسیر، مثلاً دریچه‌ای در حصار یا حوضچه‌ای بسته، اغلب از درمانِ گیرنده بهتر است.\n\n\n33.4.2 سلسله‌مراتبِ کاهشِ اثر\n\n\n\n\n\n\nشکل 33.6: سلسله‌مراتبِ کاهشِ اثر با یک نمونه از نیروگاهِ P در هر گام.\n\n\n\nایده. چهار گام به ترتیب برگزیده می‌شوند: پرهیز، کاهش، بازسازی و در آخر جبران برای آنچه می‌ماند. پرهیز در طراحی ارزان است و پس از ساخت گران. چیدمانِ W2b سوسوی سایه را با جانمایی حذف کرد (بخش 33.2.3). جبران فقط برای اثرِ باقی‌مانده است و هرگز جای پرهیز را نمی‌گیرد. این همان منطقِ سلسله‌مراتبِ کنترل‌ها در ایمنی است (بخش 32.2.3).\n\n\n33.4.3 شاخص‌ها و وضعیتِ سبز، زرد و قرمز\nindicators with targets and a red/amber/green status (synthetic)\n  indicator                               value   target   status\n  night noise at camp B, dB(A)             38.5     40.0   green\n  dust days over trigger a month            3.0      2.0   amber\n  village well level change, m              0.6      0.5   amber\n  raptor collisions found a year            1.0      0.0   amber\n  grievances closed in 30 days, %          88.0     90.0   amber\n  local hires, % of workforce              36.0     40.0   amber\n  restored area with cover &gt;= 70 %, %      55.0     80.0   red\n  amber asks for a look, red for a corrective action with\n  an owner and a date; an indicator without a target, a\n  frequency and an owner is a statistic, not monitoring\nایده. هر شاخص هدف، رواداری، بسامدِ اندازه‌گیری و مسئول دارد. وضعیتِ سبز یعنی در هدف، زرد یعنی در رواداری و قرمز یعنی بیرون از آن. زرد نگاهی دقیق‌تر می‌خواهد و قرمز اقدامِ اصلاحی با مسئول و تاریخ. شاخصی که هدف و مسئول نداشته باشد یک آمار است، نه پایش.\n\n\n33.4.4 اقدام‌های اصلاحی\ncorrective actions of the construction year (synthetic)\n  actions raised: 46; median days to close 30\n  closed within 30 days: 50 %; longest 113 days\n  closure means the cause is fixed and checked on site -\n  an action closed by a new procedure nobody follows is\n  reopened at the next audit (ch 32, lesson A)\n\n\n33.4.5 تلاشِ پایش برای دیدنِ تغییر\nایده. پیمایشِ کوتاه تغییرِ واقعی را از تصادف جدا نمی‌کند. توانِ آزمون احتمالِ دیدنِ تغییری است که واقعاً رخ داده است. برنامهٔ پایش تلاشِ لازم را از تغییری که باید ببیند تعیین می‌کند.\n\n\n\n\n\n\nشکل 33.7: توانِ آشکارکردنِ کاهشِ سی‌درصدیِ گذرِ پرندگانِ شکاری بر حسبِ روزهای پیمایش، پیش و پس (آزمونِ پواسونِ یک‌طرفه).\n\n\n\nsurvey days needed to see a 30 % fall in raptor passages (Poisson)\n  before: 3.0 passages a day; after: 2.1; one-sided test 5 %\n  days before and after   power to detect\n                     10               56 %\n                     20               84 %\n                     40               98 %\n                     80              100 %\n  a short survey cannot tell a real change from chance: the\n  monitoring plan fixes the effort from the change it must\n  see - before the turbines turn, so there is a baseline\n\nمثال 33.13 (خط‌مبنا پیش از چرخیدنِ پره‌ها) پرسش. چند روز پیمایش، پیش و پس از ساخت، لازم است تا کاهشِ سی‌درصدیِ گذرها با توانِ 80 % دیده شود؟\nپاسخ. حدودِ ۲۰ روز در هر دوره. با ۱۰ روز توان فقط 56 % است.\nتفسیر. پیمایشِ خط‌مبنا باید پیش از چرخیدنِ توربین‌ها انجام شود، وگرنه هیچ «پیش»ی برای مقایسه نمی‌ماند. تلاشِ پیمایش در برنامهٔ پایش و بودجه نوشته می‌شود (بخش 33.9.3). وارسی: با ۲۰ روز، 84 %.\n\n\n\n33.4.6 معیارهای پایان\nclosure of construction: criteria and evidence (teaching)\n  criterion                                      evidence            met\n  laydown restored, cover &gt;= 70 % of reference   photo plots, year 3 no\n  temporary roads ripped and seeded              survey              yes\n  borrow pits shaped and drained                 survey, photos      yes\n  all grievances closed or escalated             log                 yes\n  water point handed to herders, working         joint visit         yes\n  contaminated soil removed, tested              lab results         no\n  4 of 6 met: closure waits for the vegetation and\n  the soil tests - criteria fixed in advance, evidence on\n  file, and the people affected see the result before the\n  file is closed\nایده. پایانِ ساخت با معیارهای ازپیش‌تعیین‌شده و شاهد ثبت می‌شود، نه با تاریخ. پوششِ گیاهیِ احیاشده و آزمونِ خاک هنوز برقرار نیستند، پس پایان منتظر می‌ماند. مردمِ اثرپذیر نتیجه را پیش از بسته‌شدنِ پرونده می‌بینند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه بخشِ مسیرِ اثر کدام‌اند؟\nچهار گامِ سلسله‌مراتبِ کاهشِ اثر را به ترتیب بنویسید.\nچرا جبران جای پرهیز را نمی‌گیرد؟\nشاخصِ 88 % با هدفِ 90 و رواداریِ 5 چه رنگی دارد؟\n«بسته» برای اقدامِ اصلاحی یعنی چه؟\nچرا خط‌مبنا پیش از ساخت پیمایش می‌شود؟\nتوانِ آزمون با ۴۰ روز پیمایش چقدر است؟\nچه چیزی پایانِ ساخت را تعیین می‌کند؟\n\n\n\n\n\n33.4.7 جست‌وجوی لاشه و برآوردِ تلفات\nایده. هر لاشه‌ای که پیدا می‌شود فقط بخشی از تلفات است. جست‌وجوگر همه را نمی‌بیند، لاشه‌خورها برخی را پیش از دورِ بعدی می‌برند و فقط بخشی از زمین جست‌وجو می‌شود. اگر لاشه‌ها با میانگینِ \\(\\bar t\\) روز بمانند و فاصلهٔ دورها \\(I\\) روز باشد، سهمِ ماندگار چنین است:\n\\[\n\\begin{aligned}\nr &= \\frac{\\bar t}{I}\\left(1 - e^{-I/\\bar t}\\right) \\\\\n\\hat N &= \\frac{n_\\text{found}}{s\\,r\\,a}\n\\end{aligned}\n\\tag{33.6}\\]\nدر این رابطه \\(n_\\text{found}\\) شمارِ لاشه‌های یافته است، \\(s\\) کاراییِ جست‌وجوگر، \\(a\\) سهمِ زمینِ جست‌وجوشده و \\(\\hat N\\) تلفاتِ برآوردی.\ndef persistence_share(mean_days: float, interval_days: float) -&gt; float:\n    \"\"\"Chance a carcass is still there at the next search, averaged over\n    the interval (exponential removal with mean persistence mean_days).\"\"\"\n    x = interval_days / mean_days\n    return (1 - math.exp(-x)) / x\n\n\ndef fatality_estimate(found: float, searcher: float, mean_days: float,\n                      interval_days: float, area_share: float) -&gt; float:\n    \"\"\"Fatalities from carcasses found: divide by the chance of finding\n    one (searcher efficiency x persistence x share of area searched).\"\"\"\n    p = searcher * persistence_share(mean_days, interval_days) * area_share\n    return found / p\nبرنامه:\npython -m companion.ch33.examples_n\n\n\n\n\n\n\nشکل 33.8: خفاش‌های کشته‌شده در سال، برآوردشده از همان نُه لاشه با دورهای ۱۴ روزه و ۳ روزه: برآورد و بازهٔ 90 % (ساختگی).\n\n\n\nfatalities estimated from the carcasses found in year 1 (synthetic)\n  group                found  search  persist  p find  estimate   90 % range\n  raptors                  2    0.85     0.77   0.456       4.4    0.8 -  13.8\n  bats, 14-day rounds      9    0.40     0.28   0.078     116.0   60.5 - 202.4\n  bats, 3-day rounds       9    0.40     0.70   0.197      45.7   23.8 -  79.7\n  two raptors found means about 4 killed - close to the\n  4.8 predicted (lesson A), but two carcasses cannot tell 1 from 14\n  a year: the range, not the point, goes in the report;\n  bats vanish in days, so 14-day rounds find only 8 % of\n  them: 9 found means about 116 killed, while 9 found in\n  3-day rounds would mean 46. The search interval is set\n  from the persistence before the survey starts, and the\n  estimates feed the curtailment trigger\n\nمثال 33.14 (دو لاشه، بازه‌ای پهن) پرسش. در سالِ نخست دو لاشهٔ پرندهٔ شکاری و نُه لاشهٔ خفاش پیدا شده است. تلفاتِ برآوردی چقدر است؟\nپاسخ. پرندهٔ شکاری حدودِ 4.4 در سال، با بازهٔ 0.8 تا 13.8. خفاش با دورهای ۱۴ روزه حدودِ 116.\nتفسیر. برآوردِ پرندگان به پیش‌بینیِ 4.8 در بخش 33.2.4 نزدیک است، اما دو لاشه نمی‌توانند ۱ را از ۱۴ جدا کنند. پس گزارش بازه را می‌دهد، نه فقط عدد را. خفاش‌ها در چند روز ناپدید می‌شوند. با دورهای ۱۴ روزه فقط 8 % آن‌ها پیدا می‌شوند، پس فاصلهٔ دورها از زمانِ ماندنِ لاشه و پیش از آغازِ پیمایش تعیین می‌شود. برآوردها آستانهٔ توقفِ توربین‌ها را تغذیه می‌کنند (بخش 33.2.5). وارسی: \\(0.85 \\times 0.77 \\times 0.70 = 0.456\\) و \\(2/0.456 = 4.4\\).\n\n\n\n33.4.8 سنجشِ انطباقِ صدا بر حسبِ سرعتِ باد\nایده. میکروفون صدای کل را می‌سنجد: توربین‌ها به‌اضافهٔ باد، علف و جاده. صدای توربین‌ها به‌تنهایی با کم‌کردنِ صدای زمینه به‌صورتِ انرژی به دست می‌آید. صدای زمینه در دوره‌های خاموشی اندازه گرفته می‌شود:\n\\[\nL_\\text{t} = 10\\log_{10}\\left(10^{L_\\text{tot}/10} - 10^{L_\\text{bg}/10}\\right)\n\\tag{33.7}\\]\nدر این رابطه \\(L_\\text{tot}\\) ترازِ کلِ اندازه‌گیری‌شده است، \\(L_\\text{bg}\\) ترازِ زمینه و \\(L_\\text{t}\\) ترازِ توربین‌ها به‌تنهایی.\n\n\n\n\n\n\nشکل 33.9: سنجشِ صدا در اردوگاه: کلِ اندازه‌گیری‌شده، زمینه و پیش‌بینیِ توربین‌ها بر حسبِ سرعتِ باد، با حدِ جایگزین (ساختگی).\n\n\n\nnoise compliance at the camp by hub wind speed (synthetic survey)\n  v m/s  total  background  turbines  predicted  limit 40?\n      4   27.9        26.0     n/a         23.5          -\n      5   31.2        27.8      28.5       26.5        yes\n      6   32.7        29.6      29.8       29.5        yes\n      7   35.8        31.4      33.8       32.5        yes\n      8   38.2        33.2      36.5       35.5        yes\n      9   40.7        35.0      39.4       38.5        yes\n     10   41.0        36.8      39.0       38.5        yes\n     11   42.3        38.6      39.8       38.5        yes\n     12   42.5        40.4     n/a         38.5          -\n  the turbines alone come out of each total by subtracting\n  the background as energy; where the total is within 3 dB\n  of the background (bins [4, 12] m/s) the subtraction is\n  unreliable and the bin is reported as not determinable;\n  the measured turbine level runs about 0.8 dB above the\n  prediction; the loudest determinable bin, 39.8 dB(A), is\n  under the placeholder limit - a margin under 1 dB,\n  so the survey is repeated in the camp's season; the\n  method, bins and limit come from the permit (U-112)\n\nمثال 33.15 (حاشیه‌ای کمتر از یک دسی‌بل) پرسش. آیا توربین‌ها در اردوگاه زیرِ حدِ جایگزینِ 40 dB(A) می‌مانند؟\nپاسخ. بله، در همهٔ سرعت‌هایی که تعیین‌شدنی‌اند. بلندترین بازه 39.8 است. بازه‌های 4 و 12 m/s تعیین‌شدنی نیستند، چون کل کمتر از 3 dB از زمینه بیشتر است.\nتفسیر. توربین‌ها حدودِ 0.8 dB بلندتر از پیش‌بینی‌اند و حاشیه کمتر از یک دسی‌بل است. پس سنجش در فصلِ برپاییِ اردوگاه تکرار می‌شود و حالتِ کم‌صدا آماده می‌ماند. روش، بازه‌های سرعت و حد از مجوز می‌آیند (U-112). وارسی: \\(10\\log_{10}(10^{4.23} - 10^{3.86}) \\approx 39.9\\)، که با در نظر گرفتنِ گردکردنِ ورودی‌ها همان 39.8 است.\n\n\n\n33.4.9 گزارشِ فصلی و روندِ شاخص‌ها\nthe year's indicators by quarter (synthetic; R red, A amber, G green)\n  indicator                          Q1     Q2     Q3     Q4\n  grievances closed in 30 days %     72 R    81 R    88 A    93 G\n  local hires % of workforce         31 R    34 R    36 A    41 G\n  dust days over trigger a month      5 R     4 R     3 A     2 G\n  restored area with cover %          0 R    20 R    40 R    55 R\n  village well level change m       0.2 G   0.4 G   0.6 A   0.5 G\n  a trend says more than a quarter: grievances and hires\n  are improving and reach green; restored cover is red all\n  year because vegetation needs seasons (closure waits,\n  lesson C); the annual report shows each line with its\n  trend, the corrective actions and what changed because of\n  them - and goes to the village in the local language\nایده. روند بیش از یک فصل می‌گوید. شکایت‌ها، استخدامِ محلی و گرد و خاک در فصلِ چهارم سبز می‌شوند. پوششِ گیاهی همهٔ سال قرمز است، چون گیاه به چند فصل نیاز دارد. پس پایان منتظر می‌ماند (بخش 33.4.6). گزارشِ سالانه هر شاخص را با روند، اقدام‌های اصلاحی و تغییرهایی که از آن‌ها آمده نشان می‌دهد. این گزارش به زبانِ محلی به روستا هم می‌رسد (بخش 33.3.2).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 33.6 را توضیح دهید.\nچرا لاشه‌های یافته کمتر از تلفات‌اند؟\nفاصلهٔ دورهای جست‌وجو را چه چیزی تعیین می‌کند؟\nمعادلهٔ 33.7 را توضیح دهید.\nچرا بازه‌ای که کل در آن کمتر از 3 dB از زمینه بیشتر است تعیین‌شدنی نیست؟\nچرا پوششِ گیاهی همهٔ سال قرمز می‌ماند؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-d",
    "href": "chapters/33-environment-social.html#sec-ch33-d",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.5 ت. دفترِ اثر، کاهش و پایش (مثالِ کارشده)",
    "text": "33.5 ت. دفترِ اثر، کاهش و پایش (مثالِ کارشده)\nموقعیت. پیش‌نویسِ دفترِ اثر، کاهش و پایشِ نیروگاهِ P آماده است. باید آن را وارسی کرد و کنترل‌های نمونه را از شرط‌هایی که مجوزها تعیین خواهند کرد جدا نمود.\nبرنامه:\npython -m companion.ch33.lab_d\nREGISTER = [  # (id, impact, phase, before, after, mitigation, indicator,\n              #  frequency, owner, source)  source: P permit, I illustrative\n    (\"E01\", \"night noise at camp B\", \"O\", \"M\", \"L\",\n     \"reduced mode in camp months\",\n     \"LAeq at camp\", \"quarterly\", \"O&M manager\", \"P\"),\n    (\"E02\", \"dust at village\", \"C\", \"M\", \"L\",\n     \"water, speed, wind rule\",\n     \"dust days over trigger\", \"daily\", \"site manager\", \"P\"),\n    (\"E03\", \"village wells drawdown\", \"C,O\", \"H\", \"M\",\n     \"pumping limit, monitoring\",\n     \"well levels\", \"monthly\", \"E&S manager\", \"P\"),\n    (\"E04\", \"raptor collisions\", \"O\", \"H\", \"M\",\n     \"siting, seasonal shutdown\",\n     \"carcass search\", \"weekly in season\", \"\", \"P\"),\n    (\"E05\", \"bat collisions\", \"O\", \"M\", \"L\", \"autumn night cut-in 6 m/s\",\n     \"carcass search\", \"weekly in autumn\", \"O&M manager\", \"P\"),\n    (\"S01\", \"herders' access to spring\", \"C,O\", \"H\", \"L\",\n     \"fence gap, crossing\",\n     \"route open, survey\", \"quarterly\", \"E&S manager\", \"I\"),\n    (\"S02\", \"traffic at the school\", \"C\", \"H\", \"M\", \"truck hold, marshal\",\n     \"\", \"daily\", \"logistics lead\", \"I\"),\n    (\"S03\", \"heritage near the ruin\", \"C\", \"M\", \"H\", \"re-route, archaeologist\",\n     \"watching brief log\", \"during works\", \"E&S manager\", \"P\"),\n    (\"E06\", \"fire-water runoff\", \"O\", \"M\", \"L\", \"closed pond, testing\",\n     \"pond outlet log\", \"after events\", \"O&M manager\", \"I\"),\n]\nimpact - mitigation - monitoring register of Plant P (draft)\n  id   impact                       phase  before after  source\n  E01  night noise at camp B        O      M      L      P\n  E02  dust at village              C      M      L      P\n  E03  village wells drawdown       C,O    H      M      P\n  E04  raptor collisions            O      H      M      P\n  E05  bat collisions               O      M      L      P\n  S01  herders' access to spring    C,O    H      L      I\n  S02  traffic at the school        C      H      M      I\n  S03  heritage near the ruin       C      M      H      P\n  E06  fire-water runoff            O      M      L      I\n  checker findings: 3\n    E04 raptor collisions: no owner\n    S02 traffic at the school: no indicator\n    S03 heritage near the ruin: residual H above M - mitigation wrong\nthe register after review\n  checker findings: 0\n  rows that a permit will set (P): 6; illustrative (I): 3\n  P rows are drafts of conditions: the indicator, limit and\n  frequency are copied from the permit when it is issued,\n  and the register says so; I rows are the project's own\n  controls and can be changed through management of change\n  - the reader never mistakes one for the other\n\nمثال 33.16 (مثالِ کارشده: دفترِ اثر، کاهش و پایشِ نیروگاهِ P) پرسش. دفترِ اثر، کاهش و پایشِ ویژهٔ پروژه را بسازید و وارسی کنید. کنترل‌های نمونه را از شرط‌هایی که مجوزهای حوزهٔ قضایی تعیین خواهند کرد جدا کنید.\nپاسخ.\n\nدفتر: نُه ردیف، شش ردیفِ محیطی و سه ردیفِ اجتماعی. هر ردیف این‌ها را دارد: اثر، مرحله، اهمیتِ پیش و پس از کاهش، تدبیر، شاخص، بسامد، مسئول و منبع.\nوارسی: سه یافته در پیش‌نویس. برخوردِ پرندگان مسئول ندارد. ترافیکِ مدرسه شاخص ندارد. میراثِ کنارِ ویرانه پس از کاهش «زیاد» شده است، یعنی تدبیر اشتباه است. پس از بازنگری، صفر یافته.\nمنبع: شش ردیف شرطِ آیندهٔ مجوزند (P) و سه ردیف کنترلِ خودِ پروژه (I).\n\nتفسیر. ردیف‌های P پیش‌نویسِ شرط‌اند. شاخص، حد و بسامدشان پس از صدورِ مجوز از متنِ آن کپی می‌شود و دفتر این را صریح می‌گوید. ردیف‌های I کنترل‌های خودِ پروژه‌اند و از راهِ مدیریتِ تغییر عوض می‌شوند (بخش 32.6.5). خواننده هرگز یکی را با دیگری اشتباه نمی‌گیرد. اهمیت‌ها داوری‌اند و با دلیلشان در ارزیابیِ اثر نوشته می‌شوند. وارسی: \\(6 + 3 = 9\\) ردیف.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاهمیتِ اثرها، شرط‌های مجوز و برنامهٔ پایش را ارزیابیِ اثرِ تأییدشده، مقامِ مسئول و برنامهٔ وام‌دهندگان تعیین می‌کنند. ردیف‌های این دفتر نمونه‌اند (A-382).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-e",
    "href": "chapters/33-environment-social.html#sec-ch33-e",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.6 ث. پاسخِ محیطی به حریق",
    "text": "33.6 ث. پاسخِ محیطی به حریق\nفصلِ ۳۲ پاسخِ اضطراری به حریق را ساخت. این بخش به پیامدهای محیطیِ آن می‌پردازد: دود، آبِ آلودهٔ آتش‌نشانی، پسماندهای خطرناک، آبِ حوضچه و بازسازیِ محوطه. این کارها در چارچوبِ مجوزهای محیطیِ ساختگاه و برنامه‌های پاسخِ تأییدشده انجام می‌شوند. مقدارهای غربالگری، رده‌های پسماند و مسیرهای تخلیه جایگزین‌اند (A-383، U-114).\nبرنامه:\npython -m companion.ch33.examples_e\n\n33.6.1 خبر دادن به جامعه\ntelling the community during and after a fire (teaching timeline)\n  minutes   message\n        0   fire reported; site emergency plan (ch 32)\n       15   village leader and authority told: what, where, wind\n       30   advice to stay indoors comes from the authority\n       60   first update: smoke, roads closed, next update time\n      180   update every 2-3 h while smoke lasts\n     1440   public meeting: what happened, sampling plan, contacts\n    10080   sampling results shared in plain language\n  silence fills with rumour: the site tells people early,\n  says what is not yet known, and passes on the advice of\n  the authority - it does not invent its own; the same\n  grievance channel takes questions and claims (lesson H)\nایده. سکوت را شایعه پر می‌کند. ساختگاه زود خبر می‌دهد، می‌گوید چه چیزی هنوز معلوم نیست، و توصیهٔ مقامِ مسئول را منتقل می‌کند. توصیهٔ خودش را نمی‌سازد (بخش 32.9.13). پرسش‌ها و ادعاها از همان سازوکارِ شکایت می‌رسند (بخش 33.9).\n\n\n33.6.2 نمونه‌برداری از محوطهٔ سوخته\nsampling the burnt battery yard (teaching grid)\n  yard 2,400 m2, one composite sample per 100 m2: 24 samples\n  plus 3 background samples upwind and 2 at the pond outlet\n  analytes (teaching): metals (Ni, Co, Mn, Cu, Al), lithium,\n  fluoride, hydrocarbons, PAH from burnt plastics\n  each result is compared with the screening values of the\n  permit (PLACEHOLDERS here): below -&gt; no action; above -&gt;\n  excavation of that cell and re-test - the grid tells\n  where, the background tells what was there before\n\n\n33.6.3 پسماندهای حریق\nwastes a container fire leaves (teaching quantities)\n  waste                         amount    route\n  damaged battery modules         40.0 t    hazardous; maker's take-back\n  container steel, cleaned        12.0 t    scrap, after testing\n  contaminated soil               60.0 m3   licensed disposal\n  pond water                     160.0 m3   test, then treat or tanker\n  absorbents, PPE                  1.5 t    hazardous\n  stranded energy in the modules (ch 32) makes their removal\n  a specialist job; each waste is classified, packed and\n  tracked to a licensed receiver - the waste record is part\n  of the incident file the authority will ask for\n\n\n33.6.4 آبِ حوضچه\nthe water in the closed pond after a fire (teaching costs, k u)\n  option                                  cost\n  treat on site, discharge under permit      18\n      note: if limits met after treatment\n  tanker to a licensed facility              45\n      note: 8 loads of 20 m3\n  evaporate in the lined pond                 4\n      note: concentrates salts and metals\n  the cheapest option leaves a residue that is itself a\n  hazardous waste; the permit and the test results decide,\n  and nothing leaves the pond untested\n\nمثال 33.17 (ارزان‌ترین گزینه، پسماندِ خطرناک) پرسش. چرا تبخیر در حوضچهٔ عایق، که ارزان‌ترین گزینه است، بهترین نیست؟\nپاسخ. چون نمک‌ها و فلزات را غلیظ می‌کند و پسماندی می‌گذارد که خودش پسماندِ خطرناک است.\nتفسیر. مجوز و نتیجهٔ آزمون تصمیم می‌گیرند. هیچ آبی بی‌آزمون از حوضچه بیرون نمی‌رود (بخش 32.5.3). هزینهٔ تصفیه یا حمل در برنامهٔ پاسخ از پیش برآورد می‌شود تا در روزِ حادثه کسی برای صرفه‌جویی تصمیمِ بد نگیرد. وارسی: \\(160/20 = 8\\) بار تانکر.\n\n\n\n33.6.5 بازسازیِ محوطه\nrestoring the yard after a fire (teaching steps)\n  1 scene released by the fire service and investigator\n  2 wastes removed and recorded\n  3 soil sampled, hot spots excavated, re-tested\n  4 drains and pond cleaned, outlet tested\n  5 new foundations or the yard capped, as the owner decides\n  6 results and the closure report shared with the village\n  the plant may restart before step 6, but the community\n  hears the result of steps 3 and 4 before the yard is\n  called clean\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ساختگاه توصیهٔ ماندن در خانه را خودش نمی‌دهد؟\nمحوطهٔ 3,000 m² با یک نمونه در هر 100 m² چند نمونه می‌خواهد؟\nچرا نمونه‌های زمینه لازم‌اند؟\nماژول‌های آسیب‌دیده چرا کارِ متخصص‌اند؟\nسه گزینهٔ آبِ حوضچه را با یک عیبِ هر کدام بنویسید.\nجامعه پیش از «پاک» نامیدنِ محوطه چه چیزی را می‌شنود؟\n\n\n\n\n\n33.6.6 دود به کدام سو می‌رود؟\n\n\n\n\n\n\nشکل 33.10: سهمِ ساعت‌ها بر حسبِ جهتی که باد از آن می‌وزد (سالِ بستهٔ داده، بخش‌های ۴۵ درجه‌ای)، و جهتی که دود را از محوطهٔ باتری به روستا می‌برد.\n\n\n\nhow often smoke from a battery fire would blow to the village\n  village centre 3.0 km at 22 deg from the battery yard\n  wind from 202 +/- 22.5 deg carries smoke there: 1.5 % of the hours\n  share of hours (%) by the direction the wind comes from:\n    0:  1.8   45:  1.1   90:  8.8  135:  6.6\n  180:  0.4  225:  7.9  270: 44.0  315: 29.4\n  the prevailing west and north-west winds (73 % of the\n  hours) carry smoke east and south-east, away from the\n  village; it goes there in about one hour in 65 - rare,\n  but a fire lasts hours and the wind turns: the plan\n  assumes it can, and the message to the village (lesson E)\n  does not wait for the wind to decide\n\nمثال 33.18 (نادر، اما فرض‌شده) پرسش. دودِ حریقِ محوطهٔ باتری چند درصد ساعت‌ها به سوی روستا می‌رود؟\nپاسخ. حدودِ 1.5 %، یعنی یک ساعت از هر ۶۵ ساعت. بادهای غالبِ غربی و شمال‌غربی، با 73 % ساعت‌ها، دود را به شرق و جنوب‌شرق می‌برند.\nتفسیر. جانماییِ محوطهٔ باتری با بادِ غالب، دود را بیشترِ وقت از روستا دور می‌کند. این یک پرهیز است. اما حریق ساعت‌ها طول می‌کشد و باد می‌چرخد. پس برنامه فرض می‌کند دود می‌تواند به روستا برسد و پیام به روستا منتظرِ باد نمی‌ماند (بخش 33.6.1). توصیهٔ ماندن در خانه را مقامِ مسئول می‌دهد (بخش 32.9.13). وارسی: جهتِ روستا از محوطه \\(\\arctan(1100/2750) \\approx 22^\\circ\\) است و باد باید از \\(202^\\circ\\) بوزد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جانماییِ محوطهٔ باتری با بادِ غالب یک پرهیز است؟\nچرا برنامه با وجودِ نادر بودنِ دود به سوی روستا آن را فرض می‌کند؟\nبادهای غالبِ ساختگاه از کدام سو می‌وزند؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-f",
    "href": "chapters/33-environment-social.html#sec-ch33-f",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.7 چ. نگهبانیِ آب",
    "text": "33.7 چ. نگهبانیِ آب\nآب در بیابان مشترک است. نیروگاه از همان آبخوانی برمی‌دارد که روستا، دام و مزرعه‌ها از آن زندگی می‌کنند. این بخش برداشت‌ها و مصرف‌های رقیب را می‌سنجد و پایداریِ منبع را بررسی می‌کند. افتِ سطحِ آبِ چاهِ روستا، برنامهٔ خشکسالی، رواناب و پساب، و شاخص‌های عملکرد را هم می‌سنجد. تغذیه، حقابه و مجوزها از مطالعهٔ آب‌شناسی و مرجعِ آب می‌آیند (A-384، U-114). نیازهای نیروگاه همان‌های فصلِ ۲۹‌اند.\nبرنامه:\npython -m companion.ch33.examples_f\n\n33.7.1 چه کسی چقدر برمی‌دارد\n\n\n\n\n\n\nشکل 33.11: برداشتِ سالانه از آبخوان بر حسبِ مصرف‌کننده در برابرِ تغذیهٔ برآوردی (آموزشی).\n\n\n\nwho takes water from the aquifer (m3 a year, teaching)\n  village households (50 x 100 L/day)                1,825\n  livestock (600 animals x 40 L/day)                 8,760\n  farms 1 and 2 (irrigation, teaching)               9,000\n  plant operation (ch 29)                            2,986\n  construction, per year of 18 months (ch 29)       58,307\n  estimated recharge (20 km2, 120 mm, 3 %):    72,000\n  total in operation 22,571 (31 % of recharge); in construction 80,878 (112 %)\n  in operation the plant is a small user beside the village\n  and its animals; in construction the dust water alone\n  would take most of the recharge - which is why it is\n  trucked in or replaced (ch 29), never pumped locally\n\nمثال 33.19 (مصرف‌کنندهٔ کوچک، مگر در ساخت) پرسش. نیروگاه در بهره‌برداری و در ساخت چه سهمی از تغذیهٔ آبخوان را برمی‌دارد؟\nپاسخ. در بهره‌برداری حدودِ 13 % از کلِ برداشت‌های محلی، که خودِ آن‌ها 31 % تغذیه است. در ساخت جمعِ برداشت‌ها از تغذیه می‌گذرد.\nتفسیر. در بهره‌برداری نیروگاه کنارِ روستا و دامش مصرف‌کننده‌ای کوچک است. در ساخت، آبِ گرد و خاک به‌تنهایی بیشترِ تغذیه را می‌گیرد. پس این آب با تانکر آورده یا جایگزین می‌شود و هرگز از چاه‌های محلی پمپ نمی‌شود (فصلِ ۲۹). وارسی: \\(2{,}986/22{,}571 = 13\\,\\%\\).\n\n\n\n33.7.2 افتِ سطحِ آبِ چاهِ روستا\nایده. روشِ کوپر–جیکوب افتِ سطحِ آب را در فاصلهٔ \\(r\\) از چاهی با دبیِ \\(Q\\)، پس از زمانِ \\(t\\) برآورد می‌کند. \\(T\\) قابلیتِ انتقال است و \\(S\\) ضریبِ ذخیره:\n\\[\ns = \\frac{Q}{4\\pi T}\\ln\\!\\left(\\frac{2.25\\,T\\,t}{r^2 S}\\right)\n\\tag{33.8}\\]\n\n\n\n\n\n\nشکل 33.12: افتِ سطحِ آب بر حسبِ فاصله از چاهِ نیروگاه پس از یک سال و ده سال، و جای چاهِ روستا (کوپر–جیکوب، آموزشی).\n\n\n\ndrawdown at the village well from site well W-1 (Cooper-Jacob)\n  pumping 0.4 L/s; T 1.5e-04 m2/s; S 2e-04\n  distance m   after 1 year m   after 10 years m\n         500             1.14               1.63\n        1500             0.67               1.16\n        3000             0.38               0.87\n  the village well about 3 km away sees a few tenths of a\n  metre that grow slowly over the years - small next to\n  the seasonal swing, but measurable: a monitoring well\n  between the two and an agreed trigger (lesson C) turn\n  the estimate into evidence\nایده. چاهِ روستا در سه کیلومتری چند دهم متر افت می‌بیند و این افت آرام با سال‌ها بیشتر می‌شود. یک چاهِ پایش میانِ دو چاه و آستانه‌ای توافق‌شده (بخش 33.4.3) برآورد را به شاهد تبدیل می‌کنند. ضریب‌های آبخوان از آزمونِ پمپاژ می‌آیند (فصلِ ۲۹).\n\n\n33.7.3 برنامهٔ خشکسالی\ndrought plan for the site wells (teaching triggers)\n  trigger                                        stage\n  level falls 0.5 m below the seasonal normal    watch\n      action: weekly levels, cut non-essential use\n  level falls 1.0 m or spring flow halves        restrict\n      action: washing paused or trucked, no dust water from wells\n  village well cannot meet demand                emergency\n      action: site pumping stops, water shared with the village\n  pausing washing saves about 2,548 m3 a year at the cost\n  of soiling losses (ch 10): the plant gives way first,\n  because the village has no other source - triggers and\n  actions are agreed with the water authority and the\n  village before the first dry year\n\nمثال 33.20 (نیروگاه اول کنار می‌کشد) پرسش. در خشکسالی چه کسی اول مصرفش را کم می‌کند و چرا؟\nپاسخ. نیروگاه. شست‌وشوی ماژول‌ها متوقف می‌شود یا با تانکر انجام می‌شود، و این حدودِ 2,500 m³ در سال صرفه‌جویی می‌کند.\nتفسیر. روستا منبعِ دیگری ندارد. هزینهٔ نیروگاه افتِ ناشی از گرد و خاک است (فصلِ ۱۰). آستانه‌ها و اقدام‌ها پیش از نخستین سالِ خشک با مرجعِ آب و روستا توافق می‌شوند. وارسی: \\(2{,}986 - 438 = 2{,}548\\,\\text{m}^3\\).\n\n\n\n33.7.4 رواناب و پساب\ncleaning runoff and wastewater (teaching)\n  one wash: 109 m3 of treated water on 280,000 m2 of modules\n  = 0.39 L/m2 - it soaks in under the tables;\n  no detergent is used, so the runoff is clean water\n  RO reject (40 % of feed, saline): about 1,000 m3 a year to\n  a lined evaporation pond, not to the ground\n  staff 20 x 60 L/day = 1.2 m3/day to a septic system\n  construction camp (if on site, ch 32): about 30 m3/day\n  to a package treatment plant with a discharge permit\n  each stream has a route, a test and a record\n\n\n33.7.5 شاخص‌های آب\nwater indicators of the operating plant (teaching)\n  water intensity: 13.5 L per MWh\n  share of washing water reused: 0 % (target 30 % by year 3)\n  village well level change: within the agreed trigger\n  the plant's intensity is tiny beside thermal plants, but\n  the relevant comparison is local: what its water means\n  to the village wells in the driest month\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتغذیهٔ 20 km² با بارانِ 120 mm و 3 % تغذیه چقدر است؟\nچرا آبِ ساخت از چاه‌های محلی پمپ نمی‌شود؟\nمعادلهٔ 33.8 را توضیح دهید.\nچرا افت با زمان بیشتر می‌شود؟\nسه پلهٔ برنامهٔ خشکسالی را بنویسید.\nپسابِ اسمزِ معکوس کجا می‌رود و چرا؟\nشدتِ مصرفِ آبِ نیروگاه چند لیتر بر مگاوات‌ساعت است؟\n\n\n\n\n\n33.7.6 شوریِ چاهِ نیروگاه\nsalinity of the site well W-1 (teaching trend)\n  electrical conductivity 1450 uS/cm at the start, rising 3 % a year\n  trigger (PLACEHOLDER, the village's drinking limit): 2000 uS/cm\n  reached after about 11 years if nothing changes\n  a rising salinity says the well draws older, deeper or\n  saltier water - the same aquifer the village drinks; the\n  quarterly sample is part of the water plan, and the trend,\n  not one value, triggers a review: less pumping, the second\n  well, or water brought in - long before the trigger\nایده. اگر شوری هر سال درصدِ ثابتی بالا برود، زمانِ رسیدن به آستانه چنین است:\n\\[\nt = \\frac{\\ln(EC_\\text{trig}/EC_0)}{\\ln(1 + k)}\n\\tag{33.9}\\]\nدر این رابطه \\(EC_0\\) هدایتِ الکتریکیِ آغاز است، \\(EC_\\text{trig}\\) آستانه و \\(k\\) نرخِ رشدِ سالانه. شوریِ رو به افزایش نشان می‌دهد که چاه آبِ کهنه‌تر، ژرف‌تر یا شورتر می‌کشد. این همان آبخوانی است که روستا از آن می‌نوشد. نمونهٔ فصلی بخشی از برنامهٔ آب است و روند، نه یک عدد، بازبینی را آغاز می‌کند: پمپاژِ کمتر، چاهِ دوم یا آبِ آورده‌شده، خیلی پیش از رسیدن به آستانه. وارسی: \\(\\ln(2000/1450)/\\ln 1.03 = 10.9\\) سال.\n\n\n33.7.7 بازچرخانیِ آب\nwater reused instead of trucked or evaporated (teaching)\n  construction: treated camp wastewater for dust,\n    30 m3/d x 0.8 x 540 d = 12,960 m3\n    23 % of the 57,130 m3 that would otherwise be trucked in (ch 29)\n  operation: RO reject 1,000 m3 a year sprayed on the gravel roads\n    instead of evaporated - a smaller pond, and the salt crust\n    binds the dust\n  conditions: the discharge permit allows it, the treated\n  water meets the reuse quality, no spraying near the farms,\n  the wadi or the spring, and a record of every load - reuse\n  is a permitted use of a waste stream, not a way around it\n\nمثال 33.21 (پساب به‌جای تانکر) پرسش. پسابِ تصفیه‌شدهٔ اردوگاه چه سهمی از آبِ ساختی را که باید با تانکر آورده شود جایگزین می‌کند؟\nپاسخ. حدودِ 12,960 m³، یعنی 23 % از 57,130 m³ کمبودِ فصلِ ۲۹.\nتفسیر. بازچرخانی استفادهٔ مجاز از یک جریانِ پسماند است، نه راهی برای دورزدنِ مجوز. شرط‌ها این‌هاست: مجوزِ تخلیه آن را اجازه دهد، کیفیتِ آب به حدِ بازچرخانی برسد، کنارِ مزرعه‌ها، مسیل و چشمه پاشیده نشود، و هر بار ثبت شود. پسابِ اسمزِ معکوس در بهره‌برداری روی راه‌های شنی پاشیده می‌شود. پوستهٔ نمکی گرد و خاک را می‌گیرد و حوضچهٔ تبخیر کوچک‌تر می‌شود. وارسی: \\(30 \\times 0.8 \\times 540 = 12{,}960\\,\\text{m}^3\\).\n\n\n\n33.7.8 آبریزِ لبهٔ میزها در بهره‌برداری\nrain concentrated at the drip lines of the PV tables (teaching)\n  a 4.6 m wide table sheds its rain onto a strip of about 0.3 m: x15\n  a 25 mm storm lands on that strip as 383 mm\n  bare, loose desert soil under the drip line gullies in a\n  few seasons - the posts lose cover and the access tracks\n  rut; gravel strips or vegetation under the drip lines\n  and a block graded to sheet, not channel, the water are\n  cheaper than repairs (erosion of the construction phase\n  and its sediment pond are in ch 29)\nایده. میزِ 4.6 m باران را روی نواری حدودِ 0.3 m زیرِ لبه‌اش می‌ریزد. بارانِ 25 mm روی این نوار مانندِ 383 mm است. خاکِ سست و برهنهٔ بیابان زیرِ این خط در چند فصل آبراهه می‌شود: پایه‌ها پوششِ خاک را از دست می‌دهند و راه‌های دسترسی شیار می‌خورند. نوارِ شن یا گیاه زیرِ لبهٔ میزها، و تسطیحی که آب را پهن کند نه جمع، از تعمیر ارزان‌ترند. فرسایش و حوضچهٔ رسوب‌گیرِ دورهٔ ساخت در فصلِ ۲۹ آمده‌اند. وارسی: \\(25 \\times 4.6/0.3 = 383\\,\\text{mm}\\).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 33.9 را توضیح دهید.\nبا رشدِ 5 % در سال، آستانه کِی می‌رسد؟\nچرا روند، نه یک عدد، بازبینی را آغاز می‌کند؟\nچهار شرطِ بازچرخانیِ پساب را بنویسید.\nپاشیدنِ پسابِ اسمزِ معکوس روی راه‌ها چه سودی دارد؟\nضریبِ تمرکزِ آب در لبهٔ میز چگونه حساب می‌شود؟\nدو تدبیرِ فرسایشِ لبهٔ میزها را بنویسید.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-g",
    "href": "chapters/33-environment-social.html#sec-ch33-g",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.8 ح. اجرای حفاظت‌های اجتماعی",
    "text": "33.8 ح. اجرای حفاظت‌های اجتماعی\nحفاظت‌های اجتماعی یک گردشِ کار دارند: تعیینِ دامنه و خط‌مبنا، گزینه‌ها و پرهیز، کاهش و برنامه‌های مدیریت، بودجه و مسئول، پایش و افشا، ممیزی و جبران، و پایان با شاهد. این بخش آن گردشِ کار را می‌چیند و یک موردِ ساختگیِ دسترسی به زمین و معیشت را از آغاز تا پایان دنبال می‌کند (A-381).\n\n\n\n\n\n\nشکل 33.13: گردشِ کارِ حفاظت‌های اجتماعی از دامنه و خط‌مبنا تا پایان با شاهد. یافته‌های ممیزی برنامه‌ها را تغییر می‌دهند.\n\n\n\n\n33.8.1 چهار نوع الزام\n\n\n\nجدول 33.1: چهار نوع الزام در حفاظت‌های اجتماعی (آموزشی)\n\n\n\n\n\n\n\n\n\n\nنوع\nاز کجا می‌آید\nنمونه در نیروگاهِ P\n\n\n\n\nالزامِ قانونیِ مجوز\nقانون و مقامِ مسئول\nشرط‌های صدا و آب در مجوز (U-112)\n\n\nاستانداردِ وام‌دهنده\nقراردادِ وام و چارچوبش (STD-108)\nسازوکارِ شکایتِ کارکنان، برنامهٔ معیشت\n\n\nتعهدِ مالک\nتصمیم و بودجهٔ مالک\nدریچهٔ حصار، نقطهٔ آب، سهمِ استخدامِ محلی\n\n\nرویهٔ خوب\nتجربهٔ حرفه‌ای\nعکس‌های شبیه‌سازی‌شدهٔ منظر با روستا\n\n\n\n\n\n\nایده. هر الزام منبعِ خودش را دارد و جداکردنِ آن‌ها مهم است. الزامِ قانونی معامله‌کردنی نیست. شرطِ وام‌دهنده یکی از تعهدهای قراردادِ وام است. تعهدِ مالک با تصمیم و بودجهٔ مالک داده می‌شود. رویهٔ خوب پیشنهاد است، نه الزام (بخش 32.8.6). هیچ‌کدام در این کتاب مشاورهٔ حقوقی نیست.\n\n\n33.8.2 زمین، حقوق و مشورت\nایده. دسترسی به زمین در هر کشور فرایندِ خودش را دارد: اجاره، حقِ ارتفاق یا تملک. استفادهٔ رسمی، غیررسمی و عرفی هر کدام جایگاهِ خودش را دارد. جابه‌جاییِ فیزیکی یا اقتصادی، احیای معیشت و جبران، هر جا کاربرد داشته باشند، چارچوبِ حاکم را دنبال می‌کنند. حقوقِ مردمانِ بومی و جوامعِ دیگر، و مشورت یا رضایتِ آزاد، پیشین و آگاهانه، فقط جایی به کار می‌روند که چارچوبِ حاکم آن‌ها را بخواهد. این کتاب هیچ آستانه یا فرایندِ همگانی فرض نمی‌کند. کارشناسانِ صلاحیت‌دارِ محلیِ اجتماعی و حقوقی آن را تعیین می‌کنند. میراثِ فرهنگی و یافته‌های اتفاقی هم بخشی از همین کارند (بخش 33.3.7).\n\n\n33.8.3 کار، زنجیرهٔ تأمین و جامعه\nایده. شرایطِ کارکنانِ مستقیم و پیمانکاران، صدای کارکنان و سازوکارِ شکایتشان، استخدام و اقامتگاه، هجومِ کارگری، ریسکِ کارِ کودک و کارِ اجباری، پیوند با ایمنیِ شغلی، بررسیِ تأمین‌کنندگان، ادعاهای استخدام و خریدِ محلی و اقدامِ اصلاحی، همه تابعِ قانونِ حاکم و الزاماتِ پروژه و وام‌دهندگان‌اند. فصلِ ۳۲ رفاهِ کارکنان و پیوند با جامعه را ساخت (بخش 32.8). این بخش بررسیِ زنجیرهٔ تأمین را افزود (بخش 33.3.6). سلامت، ایمنی و امنیتِ جامعه با کنترل‌های اندازه‌پذیر، مسئول و پایش در همان دفترِ اثر ثبت می‌شوند (بخش 33.5).\n\n\n33.8.4 موردِ ساختگی: دسترسی به زمین و معیشت (مثالِ کارشده)\nبرنامه:\npython -m companion.ch33.lab_g\nbaseline of the herding families (survey, teaching values)\n  households 5; animals 600; customary grazing 780 ha (Apr-Oct)\n  grazing income supported: 72 k u a year\n  water: the spring, 1.2 km from the camp by the old route\n  other income: seasonal wage work, sale of dairy products\n  decision-makers: elders; women manage dairy and water\n  what the baseline must record before any works start:\n  incomes, animals, routes, seasons and who decides - so\n  that change can later be measured against it\noptions for the route and the grazing (teaching costs, k u)\n  option                                 cost   income loss\n  A: do nothing (detour 3.5 km)              0        3.9/yr\n      worst for families\n  B: gap in PV fence + trench crossing      15        0.3/yr\n      route restored\n  C: new water point near the camp          40        0.1/yr\n      less walking than before\n  D: cash payment only                      60        3.9/yr\n      income dips again later\n  avoidance (B) restores the livelihood at the source for\n  less than paying for its loss (D), and C can leave the\n  families better off than before - the families choose\n  among options that are approved and funded; whether\n  compensation also applies is the framework's question\n\n\n\n\n\n\nشکل 33.14: درآمدِ دامداریِ خانواده‌ها در سال‌های پایش در برابرِ خط‌مبنا (ساختگی).\n\n\n\nlivelihood monitoring of the families (synthetic results)\n  year   animals   income k u   families satisfied\n     0       600         72.0                    -\n     1       590         69.0                 60 %\n     2       610         73.5                 80 %\n     3       620         74.4                 80 %\n  closeout when incomes are back at the baseline (year 2)\n  and stay there (year 3), and when the families agree in\n  a final review - closure is evidence, not a date\nquestions the framework and local experts must answer (not this lab)\n  1. is customary grazing a legal right under the governing law?\n  2. does the framework class the fence as economic displacement?\n  3. are the families an Indigenous or other protected group under it?\n  4. if consultation or consent rules apply, what process and by whom?\n  5. who may sign an agreement for the families - elders, all adults?\n  6. what grievance and appeal route do they have outside the project?\n  the lab can show the impact and the options; it cannot\n  decide which rights apply - that needs qualified local\n  social and legal expertise, and no universal trigger is\n  assumed here\n\nمثال 33.22 (مثالِ کارشده: دسترسی به زمین و معیشتِ دامداران) پرسش. یک موردِ ساختگیِ دسترسی به زمین و معیشت را بررسی کنید: خط‌مبنا، گزینه‌ها، پایش، پایان، و پرسش‌هایی که چارچوب باید پاسخ دهد.\nپاسخ.\n\nخط‌مبنا: پنج خانوار، ۶۰۰ دام، 780 ha چرای عرفی و 72 k u درآمد در سال. راهِ چشمه 1.2 km است و تصمیم‌گیرندگان را هم ثبت می‌کند.\nگزینه‌ها: هیچ کاری نکردن، دریچه و گذرگاه، نقطهٔ آب، یا فقط پول. دریچه با 15 k u معیشت را در سرچشمه بازمی‌گرداند.\nپایش: درآمد در سالِ ۱ به 69 می‌افتد و در سالِ ۲ به خط‌مبنا برمی‌گردد. پایان در سالِ ۳ است، با درآمدِ پایدار و رضایتِ خانواده‌ها.\nپرسش‌های باز: حقِ قانونیِ چرای عرفی، ردهٔ جابه‌جاییِ اقتصادی، گروهِ حفاظت‌شده، فرایندِ مشورت یا رضایت، امضاکنندهٔ توافق، و راهِ اعتراضِ بیرونی.\n\nتفسیر. آزمایشگاه اثر و گزینه‌ها را نشان می‌دهد، اما نمی‌تواند تعیین کند کدام حقوق اعمال می‌شوند. این کارِ کارشناسانِ صلاحیت‌دارِ محلیِ اجتماعی و حقوقی است. پایان شاهد است، نه یک تاریخ. خانواده‌ها از میانِ گزینه‌هایی انتخاب می‌کنند که تأیید شده و بودجه دارند (مثال 33.10). وارسی: \\(600 \\times 0.12 = 72\\,\\text{k u}\\).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتعیینِ حقوقِ زمین، جابه‌جایی، جبران، وضعِ گروه‌های حفاظت‌شده و فرایندِ مشورت یا رضایت کارِ کارشناسانِ صلاحیت‌دارِ محلیِ اجتماعی و حقوقی و مقامِ مسئول است. این مورد ساختگی و آموزشی است.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار نوعِ الزام را با یک نمونه برای هر کدام بنویسید.\nچرا این کتاب آستانهٔ همگانی برای رضایتِ آزاد، پیشین و آگاهانه فرض نمی‌کند؟\nخط‌مبنای معیشت باید چه چیزهایی را ثبت کند؟\nچرا دریچهٔ حصار از جبرانِ پولی بهتر است؟\nپایانِ پایشِ معیشت چه وقت است؟\nشش پرسشِ چارچوب را نام ببرید.\n\n\n\n\n\n33.8.5 کنترلِ تغییر: یک توربین ۱۵۰ متر جابه‌جا می‌شود\nبرنامه:\npython -m companion.ch33.examples_p\nchange control: T06 micro-sited 150 m toward the camp (teaching)\n  topic                          before    after   re-assess?\n  night noise at camp, dB(A)       38.5     39.6   YES\n  flicker at camp, h/yr             0.0      0.0   no\n  raptor collisions a year          4.8      5.0   no\n  T06 now stands 656 m from the camp\n  a 'small' move by the civil contractor is a change to the\n  assessed layout: each topic has a trigger (here 1 dB, any\n  flicker, 10 % of collisions) written in the register, and\n  a change that trips one goes back to the specialist and,\n  if the permit says so, to the authority - before the\n  foundation is poured, not after (ch 32, management of change)\n\nمثال 33.23 (جابه‌جاییِ «کوچک») پرسش. پیمانکارِ عمرانی پیشنهاد می‌کند T06 برای زمینِ بهتر ۱۵۰ متر به سوی اردوگاه برود. کدام موضوع باید دوباره ارزیابی شود؟\nپاسخ. صدا. صدای شبانهٔ اردوگاه از 38.5 به 39.6 dB(A) می‌رسد و آستانهٔ یک دسی‌بلی را رد می‌کند. سوسوی سایه صفر می‌ماند و برخوردِ پرندگان کمتر از 10 % تغییر می‌کند.\nتفسیر. جابه‌جاییِ «کوچک» تغییری در چیدمانِ ارزیابی‌شده است. هر موضوع آستانه‌ای در دفتر دارد. تغییری که از آستانه بگذرد پیش از ریختنِ بتنِ پی به متخصص برمی‌گردد، و اگر مجوز بخواهد به مقامِ مسئول. این همان مدیریتِ تغییرِ فصلِ ۳۲ است (بخش 32.6.5). حاشیهٔ صدا تا حدِ جایگزین 0.4 dB می‌شود. اگر سنجشِ مثال 33.15 را هم در نظر بگیریم، حاشیه از میان می‌رود. وارسی: \\(39.6 - 38.5 = 1.1 &gt; 1\\).\n\n\n\n33.8.6 سوابقِ مشورت: چه کسی شنیده شد؟\nwho came to the consultation meetings (synthetic records)\n  meeting                        men   women   herders\n  village scoping meeting         64       6         2\n  draft ESIA meeting              52       9         1\n  women-only meeting               0      38         4\n  camp visit (herders)            11       9        20\n  farm owners and strips          12       2         0\n  women 32 % of all attendance (11 % at the two mixed village meetings),\n    against about 50 % of the affected people\n  herders 13 % of attendance against 8 % of the people - but\n    74 % of them came only when the meeting went to the camp\n  the mixed meetings alone would have heard almost no women\n  and few herders: the records show who was heard, and the\n  separate meetings are what made the consultation\n  representative - the attendance table is part of the file\nایده. مشورت با شمارِ نشست‌ها سنجیده نمی‌شود، بلکه با کسانی که شنیده شدند. در دو نشستِ مختلطِ روستا فقط 11 % حاضران زن بودند، در حالی که حدودِ نیمی از اثرپذیران زن‌اند. 74 % دامدارانی که آمدند فقط وقتی آمدند که نشست به اردوگاه رفت. نشست‌های جداگانه مشورت را نماینده‌دار کردند. جدولِ حضور بخشی از پرونده است و به وام‌دهندگان و مقامِ مسئول نشان می‌دهد چه کسانی صدا داشتند (بخش 33.3.1).\n\n\n33.8.7 دفترِ ریسکِ زمین و معیشت\nland and livelihood risk register (teaching scores 1-5)\n  risk                                 L  I  score  owner\n  herders' route cut by the fence       4  4     16  E&S manager\n      control: gap and crossing\n  informal user left off the list       3  4     12  community liaison\n      control: walk-over census\n  customary grazing lost (3.1 ha)       5  2     10  E&S manager\n      control: agreement + plan\n  strip owner not found for easement    3  3      9  land agent\n      control: notice, escrow\n  dust on farm 1 crops                  3  3      9  construction lead\n      control: watering, buffer\n  water point not maintained            2  4      8  E&S manager\n      control: handover, budget\n  the informal user and the absent owner are the risks a\n  title search misses; the census walks the land with the\n  village before any list is published (lesson B)\nایده. کاربرِ غیررسمی و مالکِ غایب ریسک‌هایی‌اند که جست‌وجوی سند نمی‌بیند. سرشماری با پیمودنِ زمین همراهِ روستا، پیش از انتشارِ هر فهرست، آن‌ها را پیدا می‌کند (بخش 33.3.3). مالکی که پیدا نشود اعلامیه و حسابِ امانی می‌گیرد، نه فراموشی. روش‌ها و مهلت‌ها را قانون و کارشناسانِ محلی تعیین می‌کنند.\n\n\n33.8.8 ممیزیِ مستقلِ محیطی و اجتماعی\nبرنامه:\npython -m companion.ch33.examples_r\ntwo independent E&S audits of the construction (synthetic)\n  audit                              findings  major  closed 60 d  repeated\n  audit 1 (construction month 6)           14      3         64 %         0\n  audit 2 (construction month 12)           9      1         89 %         2\n  fewer findings and faster closure say the system works;\n  the two repeated findings say two fixes did not hold - a\n  repeat is raised one level (a major becomes a lender\n  notice) and its root cause is re-opened; the auditor is\n  independent of the contractor and reports to the owner\n  and the lenders, and the summary goes to the village\n\nمثال 33.24 (یافتهٔ تکراری، یک پله بالاتر) پرسش. ممیزیِ دوم یافته‌های کمتر و بسته‌شدنِ سریع‌تری دارد، اما دو یافتهٔ تکراری هم دارد. آن‌ها چه می‌گویند؟\nپاسخ. یافته‌ها از ۱۴ به ۹ و یافته‌های عمده از ۳ به ۱ رسیده‌اند. بسته‌شدن در ۶۰ روز از 64 % به 89 % رسیده است. اما دو اصلاح پایدار نماندند.\nتفسیر. یافتهٔ تکراری یک پله بالا می‌رود، مثلاً یافتهٔ عمده به اطلاعیهٔ وام‌دهنده تبدیل می‌شود، و علتِ ریشه‌ای‌اش دوباره باز می‌شود (بخش 33.4.4). ممیز از پیمانکار مستقل است، به مالک و وام‌دهندگان گزارش می‌دهد، و خلاصهٔ گزارش به روستا هم می‌رسد. وارسی: \\(9/14 = 64\\,\\%\\) و \\(8/9 = 89\\,\\%\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جابه‌جاییِ ۱۵۰ متریِ یک توربین تغییر به شمار می‌آید؟\nسه آستانهٔ بازارزیابی در مثال 33.23 کدام‌اند؟\nمشورت را با چه چیزی باید سنجید؟\nسهمِ زنان در نشست‌های مختلط چقدر بود؟\nکدام دو ریسکِ زمین را جست‌وجوی سند نمی‌بیند؟\nیافتهٔ تکراری در ممیزی چه پیامدی دارد؟\nممیزِ مستقل به چه کسانی گزارش می‌دهد؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-h",
    "href": "chapters/33-environment-social.html#sec-ch33-h",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.9 خ. آزمایشگاهِ اجرای اجتماعی",
    "text": "33.9 خ. آزمایشگاهِ اجرای اجتماعی\nاین آزمایشگاه ابزارهای اجتماعیِ نیروگاهِ P را کنارِ هم می‌گذارد: گردشِ کارِ شکایت با شاهد و پیگیریِ جبران، بازبینیِ برنامهٔ اقامتگاه و ترافیکِ پیمانکار، ماتریسِ مسئولیت و بودجه، و پاسخ به یک یافتهٔ اتفاقی (A-381، A-382).\nبرنامه:\npython -m companion.ch33.lab_h\n\n33.9.1 گردشِ کارِ شکایت با شاهد (مثالِ کارشده)\nSTAGES = [  # (stage, target days, evidence kept)\n    (\"received and logged\", 1, \"entry, channel, language\"),\n    (\"acknowledged to complainant\", 3, \"dated message or visit note\"),\n    (\"assessed and assigned\", 7, \"category, owner, risk\"),\n    (\"investigated\", 21, \"site visit, photos, witnesses\"),\n    (\"resolution proposed\", 30, \"letter in plain language\"),\n    (\"agreed or escalated\", 45, \"signed note, or appeal opened\"),\n    (\"remedy delivered and checked\", 60, \"proof of the remedy\"),\n    (\"closed with complainant\", 75, \"closure note, satisfaction\")]\n\n\n\n\n\n\nشکل 33.15: سهمِ شکایت‌هایی که در هر مرحلهٔ گردشِ کار از هدف دیر شده‌اند (ساختگی).\n\n\n\ngrievance workflow: stages, target days and evidence (teaching)\n  stage                            target d   late %\n  received and logged                     1       48\n      evidence: entry, channel, language\n  acknowledged to complainant             3       40\n      evidence: dated message or visit note\n  assessed and assigned                   7       57\n      evidence: category, owner, risk\n  investigated                           21       48\n      evidence: site visit, photos, witnesses\n  resolution proposed                    30       57\n      evidence: letter in plain language\n  agreed or escalated                    45       42\n      evidence: signed note, or appeal opened\n  remedy delivered and checked           60       40\n      evidence: proof of the remedy\n  closed with complainant                75       42\n      evidence: closure note, satisfaction\n  40-57 % of cases miss each stage's target: either\n  the targets or the staffing are wrong, and the quarterly\n  review fixes one of them;\n  each stage leaves evidence, so a closed case can be\n  shown, not just claimed; confidential cases (conduct,\n  harassment) take a protected route, and nobody who\n  complains is penalised (non-retaliation is stated in\n  every leaflet); the log is reported, anonymised, each\n  quarter to the community and the lenders\nremedy tracking: from proposal to proof (synthetic)\n  case                             remedy\n  dust on crops, farm 1            spray schedule, crop payment\n      delivered and checked: yes\n  blocked track to the spring      fence gap opened\n      delivered and checked: yes\n  unpaid wages, subcontractor      paid via main contractor, audit\n      delivered and checked: yes\n  night noise at camp              reduced mode, monitoring\n      delivered and checked: not yet\n  road damage at village edge      repair scheduled\n      delivered and checked: not yet\n  3 of 5 remedies proven; the others stay open in\n  the report until the complainant confirms - a promised\n  remedy is not a delivered one\n\nمثال 33.25 (مثالِ کارشده: گردشِ کارِ ذی‌نفعان و شکایت) پرسش. گردشِ کارِ ذی‌نفعان و شکایت را با شاهد و پیگیریِ جبران طراحی کنید.\nپاسخ.\n\nهشت مرحله: ثبت، اعلامِ دریافت، ارزیابی، بررسی، پیشنهاد، توافق یا ارجاع، جبران و بستن. هر مرحله هدفِ روزانه و شاهدِ خودش را دارد.\nدیرکرد: حدودِ 40 تا 57 % پرونده‌ها در هر مرحله از هدف دیر می‌شوند. یا هدف‌ها نادرست‌اند یا نیروی کار کم است.\nجبران: سه جبران از پنج اثبات شده‌اند. دو تا تا تأییدِ شاکی در گزارش باز می‌مانند.\n\nتفسیر. پروندهٔ بسته با شاهد نشان داده می‌شود، نه با ادعا. پرونده‌های محرمانه، مانندِ رفتار و آزار، از مسیرِ حفاظت‌شده می‌روند. هیچ شاکی تنبیه نمی‌شود و این در هر برگه نوشته شده است. گزارشِ بی‌نام هر سه ماه به جامعه و وام‌دهندگان می‌رسد. مزایایی که تأیید نشده و بودجه ندارند هرگز وعده داده نمی‌شوند (مثال 33.10). وارسی: هشت مرحله در جدول.\n\n\n\n33.9.2 بازبینیِ برنامهٔ اقامتگاه و ترافیکِ پیمانکار (مثالِ کارشده)\ncontractor's accommodation and community-traffic plan: review\n  requirement                                          ok?\n  camp water from its own source                       NO\n      uses site wells (ch 32: 61 %)\n  rooms: space, ventilation, separate sanitation       yes\n      plan meets lender standard\n  code of conduct, training, sanctions                 yes\n      signed by all workers\n  worker grievance channel independent of the foreman  NO\n      foreman only\n  bus schedule avoids school hours                     yes\n      05:30 and 18:00\n  haul trucks: 30 km/h in village, marshal at school   NO\n      no marshal\n  community told of the traffic calendar               yes\n      monthly notice\n  3 gaps: the plan goes back with dated corrective actions\n  before mobilisation - water source, an independent worker\n  channel, a school marshal; the review and its closure are\n  part of the contract (lesson C, ch 32)\n\nمثال 33.26 (مثالِ کارشده: برنامهٔ اقامتگاه و ترافیکِ پیمانکار) پرسش. برنامهٔ اقامتگاهِ کارکنان و ترافیکِ جامعهٔ یک پیمانکار را ارزیابی کنید.\nپاسخ. سه شکاف:\n\nآبِ اردوگاه از چاه‌های ساختگاه است، که 61 % آبدهی را می‌گیرد (مثال 32.30).\nسازوکارِ شکایتِ کارکنان مستقل از سرکارگر نیست.\nبرای گذرگاهِ مدرسه راهنما پیش‌بینی نشده است.\n\nاتاق‌ها، آیین‌نامهٔ رفتار، برنامهٔ اتوبوس و تقویمِ ترافیک پذیرفته‌اند.\nتفسیر. برنامه با اقدام‌های اصلاحیِ تاریخ‌دار، پیش از استقرار، برمی‌گردد. بازبینی و بسته‌شدنش بخشی از قرارداد است (بخش 33.4.4). وارسی: چهار مورد از هفت پذیرفته‌اند.\n\n\n\n33.9.3 ماتریسِ مسئولیت و بودجه\nresponsibility and budget for the E&S plan (teaching, k u a year)\n  item                                           owner                budget\n  livelihood measures (fence gap, water point)   E&S manager              55\n  grievance mechanism (staff, phone, visits)     community liaison        40\n  biodiversity surveys and carcass search        E&S manager              90\n  noise and water monitoring                     O&M manager              35\n  training: conduct, induction                   HR manager               20\n  independent audit, twice a year                owner                    30\n  total 270 k u a year - about 1.3 % of the yearly revenue\n  a plan without a named owner and a budget line is a wish:\n  the matrix goes into the project budget and is audited\nایده. برنامه‌ای که مسئولِ نام‌برده و ردیفِ بودجه ندارد فقط آرزوست. ماتریس به بودجهٔ پروژه می‌رود و ممیزی می‌شود. 270 k u در سال حدودِ 1.3 % درآمدِ آموزشیِ نیروگاه است.\n\n\n33.9.4 پاسخ به یافتهٔ اتفاقی\nresponse to a chance find in a cable trench (teaching timeline)\n  minutes   action\n        0   excavator operator sees bones or worked stone: stops\n        5   supervisor fences 30 m around, no further digging there\n       30   E&S manager informed; photos, location, no removal\n      240   authority informed by the agreed route\n     2880   archaeologist or authority visits; community elders told\n    10080   decision: record, move, or re-route the works\n  the work moves elsewhere while the find waits; human\n  remains near the cemetery are treated with the community's\n  customs - the authority and the elders decide, and the\n  delay is planned for in the schedule's float\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهشت مرحلهٔ گردشِ کارِ شکایت را بنویسید.\nچرا هر مرحله شاهد می‌خواهد؟\nشکایتِ محرمانه از کدام مسیر می‌رود؟\nسه شکافِ برنامهٔ پیمانکار کدام بود؟\nچرا برنامهٔ بی‌بودجه «آرزو» است؟\nپاسخ به یافتهٔ اتفاقی در دقیقه‌های نخست چیست؟\n\n\n\n\n\n33.9.5 پاسخِ شاهدمحور به شکایتِ گرد و خاک (مثالِ کارشده)\nبرنامه:\npython -m companion.ch33.examples_p\ntwo dust complaints from farmhouse A traced with the hourly wind\n  the PV works lie at 75 deg from the farm; dust reaches it\n  when the wind blows from 22.5 deg either side of that at\n  &gt;= 8 m/s (100 m height) in working hours\n  complaint   date         hours toward farm   mean direction deg\n          1   2023-04-01                   4                   86\n          2   2023-04-04                   0                  269\n  over the year such hours fall on 20 working days\n  complaint 1 is supported by the wind: the works were\n  upwind for hours - the response accepts it, waters the\n  block's west edge on forecast days and tells the family\n  what changed; complaint 2 is not supported by the wind\n  (it blew from elsewhere), so the response shows the\n  record, checks the other sources (the road, the track)\n  and still closes the case with the family - evidence,\n  not opinion, either way (lesson H)\n\nمثال 33.27 (مثالِ کارشده: دو شکایت، یک روش) پرسش. خانوادهٔ خانهٔ A دو بار از گرد و خاکِ ساخت شکایت کرده است. با بادِ ساعتیِ بستهٔ داده، پاسخِ شاهدمحور به هر دو را بسازید.\nپاسخ.\n\nهندسه: کارهای بلوکِ خورشیدی در سمتِ 75 درجهٔ مزرعه‌اند. گرد و خاک وقتی می‌رسد که باد از ۲۲٫۵ درجه این‌سو یا آن‌سوی این سمت بوزد، با سرعتِ دست‌کم 8 m/s در ساعت‌های کار.\nشکایتِ ۱: چهار ساعت باد به سوی مزرعه وزید. شکایت پذیرفته می‌شود. لبهٔ غربیِ بلوک در روزهای پیش‌بینی‌شده آب‌پاشی می‌شود و تغییر به خانواده گفته می‌شود.\nشکایتِ ۲: باد از سمتِ 269 درجه، یعنی از سوی دیگر، وزید. شاهد شکایت را تأیید نمی‌کند. چشمه‌های دیگر، یعنی جاده و راهِ دسترسی، بررسی می‌شوند و پرونده با خانواده بسته می‌شود.\nسال: چنین ساعت‌هایی در 20 روزِ کاری رخ می‌دهند. برنامهٔ آب‌پاشی با پیش‌بینیِ باد هماهنگ می‌شود.\n\nتفسیر. پاسخ در هر دو حالت شاهد است، نه نظر. شکایتی که شاهد تأییدش نکند هم بسته نمی‌شود مگر با گفت‌وگو و نشان‌دادنِ سابقه به شاکی. هیچ شاکی تنبیه نمی‌شود (مثال 33.25). سابقهٔ باد، فعالیت‌ها و پاسخ در پرونده می‌ماند و در گزارشِ فصلی شمرده می‌شود. وارسی: \\(\\arctan\\big((7600 - 5600)/(2725 - 2200)\\big) \\approx 75^\\circ\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسمتِ کارها از مزرعه چگونه حساب شد؟\nچرا شکایتِ ۲ با وجودِ نبودِ شاهد باز هم با گفت‌وگو بسته می‌شود؟\nچه چیزی در پروندهٔ هر شکایت می‌ماند؟\nداده‌های ساعتیِ باد چگونه برنامهٔ آب‌پاشی را بهتر می‌کنند؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-i",
    "href": "chapters/33-environment-social.html#sec-ch33-i",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.10 د. آزمایشگاهِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای",
    "text": "33.10 د. آزمایشگاهِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای\nردپای چرخهٔ عمر می‌پرسد نیروگاه در کلِ عمرش، از ساخت تا برچیدن، چقدر گازِ گلخانه‌ای منتشر می‌کند و این مقدار به ازای هر کیلووات‌ساعت چقدر است. روشِ آن در ISO 14040 و ISO 14044 آمده است (STD-141، STD-142) و ردپای کربنِ محصول در ISO 14067:2018 (STD-143). ضریب‌های این آزمایشگاه آموزشی‌اند و دامنهٔ مشخصی دارند (A-383).\nبرنامه:\npython -m companion.ch33.lab_i\n\n33.10.1 هدف و دامنه\ngoal and scope of the footprint (stated before any number)\n  functional unit: 1 kWh delivered at the point of connection\n  reporting period: 25 years of operation, P50 energy (ch 15)\n  boundary: materials and manufacture, transport, construction,\n    operation (grid imports for own use, backup diesel; no grid\n    charging of the battery - S1 charges from the plant only),\n    replacements, end of life (credits shown separately)\n  factors: teaching values with a stated spread (A-383); the\n    real study uses supplier EPDs where verified (lesson K)\n  excluded: land-use change, staff travel, office overheads\n  every comparison below holds only inside this scope\nایده. پیش از هر عدد، واحدِ کارکردی و مرزِ سامانه نوشته می‌شوند. هر مقایسه فقط درونِ همین دامنه معتبر است. شارژِ باتری از شبکه فقط جایی حساب می‌شود که سناریو اجازه دهد. این‌جا S1 فقط از خودِ نیروگاه شارژ می‌شود (فصلِ ۲۰).\n\n\n33.10.2 فهرستِ انتشار\nایده. ردپای هر قلم برابرِ مقدارِ آن ضرب در ضریبِ انتشارش است. ردپای هر کیلووات‌ساعت جمعِ همه تقسیم بر انرژیِ کلِ عمر است:\n\\[\ne_\\text{kWh} = \\frac{\\sum_i a_i f_i + M_\\text{op}}{\\sum_\\text{life} E_\\text{POC}}\n\\tag{33.10}\\]\nدر این رابطه \\(a_i\\) مقدارِ قلمِ \\(i\\) است، \\(f_i\\) ضریبِ انتشارِ آن، \\(M_\\text{op}\\) انتشارِ دورهٔ بهره‌برداری و \\(E_\\text{POC}\\) انرژیِ سالانه در نقطهٔ اتصال.\ndef inventory_total(items: dict[str, tuple[float, float]]) -&gt; float:\n    \"\"\"Sum of amount x factor over the items {name: (amount, factor)}.\"\"\"\n    return sum(a * f for a, f in items.values())\n\n\ndef per_kwh(total_kg: float, energy_kwh: float) -&gt; float:\n    \"\"\"Grams of CO2e per kWh delivered.\"\"\"\n    return total_kg * 1000 / energy_kwh\n\n\ndef inventory_mc(items: dict[str, tuple[float, float, float]], n: int = 20_000,\n                 seed: int = 33) -&gt; np.ndarray:\n    \"\"\"Monte Carlo totals; items {name: (amount, factor, cov of factor)},\n    each factor lognormal with its median and coefficient of variation.\"\"\"\n    rng = np.random.default_rng(seed)\n    tot = np.zeros(n)\n    for a, f, cov in items.values():\n        sig = math.sqrt(math.log(1 + cov * cov))\n        tot += a * f * np.exp(rng.normal(0, sig, n))\n    return tot\n\n\n\n\n\n\nشکل 33.16: ردپای ساخت و نصبِ حالتِ S0 بر حسبِ قلم (ضریب‌های آموزشی).\n\n\n\ninventory of case S0 (t CO2e, teaching factors)\n  item                                    amount        factor     t CO2e\n  PV modules (kWp)                           60,000         450     27,000\n  inverters and transformers (kW)            50,000          45      2,250\n  PV structures, steel (t)                    2,900       2,000      5,800\n  turbines excl. tower (MW)                      60     300,000     18,000\n  towers, steel (t)                           4,464       2,000      8,928\n  foundations, concrete (m3)                 10,716         300      3,215\n  rebar (t)                                   1,068       1,900      2,029\n  cables, aluminium (t)                         450       9,000      4,050\n  cables, copper (t)                             60       4,000        240\n  transport, sea and road (t km x 1e3)       40,000          25      1,000\n  construction diesel (m3)                      900       2,700      2,430\n  manufacture and construction                                   74,942\n  replacements (8 %)                                              5,995\n  operation over 25 years                                         9,315\n  end-of-life credit (shown apart)                               -3,747\n  modules and turbines dominate; operation is small because\n  the plant powers itself most of the time\n\n\n33.10.3 دو حالت با عدمِ قطعیت\n\n\n\n\n\n\nشکل 33.17: ردپای هر کیلووات‌ساعتِ دو حالتِ S0 و S1: میانه و بازهٔ صدکِ ۵ تا ۹۵ از مونت‌کارلوی ضریب‌ها.\n\n\n\ntwo cases per kWh with uncertainty (Monte Carlo of the factors)\n  case   energy GWh/yr   g CO2e/kWh   P5 - P95        with EoL credit\n  S0             295.1         12.5    10.4 -  15.4          12.0\n  S1             293.5         13.3    11.1 -  16.2          12.7\n  the battery adds about a gram per kWh and its spread\n  overlaps the S0 range: the cases differ by less than the\n  factors' uncertainty, so the study reports both with\n  their ranges and does not rank them on the medians\n\n\n33.10.4 انتشارِ پرهیزشده: ادعایی جدا\navoided emissions: a claim kept apart from the inventory\n  counterfactual: the same energy from the regional grid mix\n  grid factor t/MWh   avoided t CO2e/yr   project t/yr (life avg)\n                0.3              88,530                      3,610\n                0.5             147,550                      3,610\n                0.7             206,570                      3,610\n  the avoided number depends on a counterfactual that is\n  an assumption (which plants the energy displaces, now and\n  in 20 years); it is not a property of the plant, not\n  guaranteed, and not transferable to another grid - it is\n  reported with its counterfactual, never added to or\n  subtracted from the project's own inventory\n\nمثال 33.28 (مثالِ کارشده: دو حالتِ ردپا با مرز و عدمِ قطعیتِ مشخص) پرسش. ردپای چرخهٔ عمرِ دو حالتِ S0 و S1 را با مرز و عدمِ قطعیتِ مشخص مقایسه کنید.\nپاسخ.\n\nدامنه: واحدِ کارکردی یک کیلووات‌ساعت در نقطهٔ اتصال، دورهٔ ۲۵ ساله، و مرزی که مواد، حمل، ساخت، بهره‌برداری، جایگزینی و پایانِ عمر را دربرمی‌گیرد.\nفهرست: S0 حدودِ 75,000 تن برای ساخت و نصب. ماژول‌ها و توربین‌ها بیشترین سهم را دارند.\nمقایسه: S0 با 12.5 و S1 با 13.3 گرم بر کیلووات‌ساعت، با بازه‌های همپوشان.\nپرهیزشده: بسته به ضریبِ شبکهٔ فرضی، 88,530 تا 206,570 تن در سال، که جداگانه گزارش می‌شود.\n\nتفسیر. دو حالت کمتر از عدمِ قطعیتِ ضریب‌ها با هم فرق دارند. پس هر دو با بازه‌شان گزارش می‌شوند و بر پایهٔ میانه رتبه‌بندی نمی‌شوند. انتشارِ پرهیزشده به فرضِ جانشینی بستگی دارد، یعنی اینکه انرژی جای کدام نیروگاه‌ها را، امروز و در بیست سالِ آینده، می‌گیرد. این عدد ویژگیِ نیروگاه نیست، تضمین‌شده نیست و به شبکهٔ دیگر منتقل‌پذیر نیست. پس هرگز به فهرستِ خودِ پروژه افزوده یا از آن کم نمی‌شود. اعتبارِ بازیافتِ پایانِ عمر هم جداگانه نشان داده می‌شود. وارسی: \\(295{,}100 \\times 0.5 = 147{,}550\\) تن در سال.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nواحدِ کارکردی و مرزِ سامانه را تعریف کنید.\nچرا شارژِ باتری از شبکه فقط در برخی سناریوها حساب می‌شود؟\nردپای ماژول‌ها در این فهرست چقدر است؟\nمعادلهٔ 33.10 را توضیح دهید.\nچرا دو حالت بر پایهٔ میانه رتبه‌بندی نمی‌شوند؟\nچرا انتشارِ پرهیزشده از فهرستِ پروژه کم نمی‌شود؟\nاعتبارِ بازیافتِ پایانِ عمر چگونه گزارش می‌شود؟\n\n\n\n\n\n33.10.5 تخصیصِ فولادِ بازیافتی\nبرنامه:\npython -m companion.ch33.examples_p\n\n\n\n\n\n\nشکل 33.18: ردپای فولادِ برج‌ها با سه قاعدهٔ تخصیصِ بازیافت (ضریب‌های آموزشی).\n\n\n\nallocation of recycled steel for the towers (teaching factors)\n  primary 2300 kg/t, scrap route 600 kg/t; content 30 %, recycled at end 90 %\n  method                            kg CO2e/t   towers t CO2e\n  cut-off (recycled content)             1790           7,991\n  50:50                                  1280           5,714\n  end-of-life (avoided burden)            770           3,437\n  the same towers carry 2.3 times more carbon under\n  one rule than under another; neither is wrong - the study\n  states its rule, applies it to every item, keeps the\n  end-of-life credit apart (lab I) and shows the other rule\n  as a sensitivity\n\nمثال 33.29 (یک برج، سه عدد) پرسش. ردپای فولادِ برج‌ها با قاعدهٔ محتوای بازیافتی و با قاعدهٔ پایانِ عمر چقدر است؟\nپاسخ. 7,991 و 3,437 تن، یعنی 2.3 برابر اختلاف.\nتفسیر. قاعدهٔ محتوای بازیافتی فولادِ قراضه را در ورودی ارزان می‌شمارد. قاعدهٔ پایانِ عمر برای فولادی که پس از برچیدن بازیافت می‌شود اعتبار می‌دهد. هیچ‌کدام نادرست نیست. مطالعه قاعده‌اش را می‌نویسد، آن را روی همهٔ قلم‌ها به کار می‌برد، اعتبارِ پایانِ عمر را جدا نگه می‌دارد و قاعدهٔ دیگر را به‌عنوانِ حساسیت نشان می‌دهد (ISO 14044، STD-142). وارسی: \\(2{,}300 - (2{,}300 - 600) \\times 0.9 = 770\\,\\text{kg/t}\\).\n\n\n\n33.10.6 شبکه در گذرِ سال‌ها و شارژ از شبکه\nthe grid behind the plant's imports, and grid charging (teaching)\n  own-use imports 702 MWh a year\n    grid factor constant 0.5:            8,775 t over 25 years\n    falling 0.5 -&gt; 0.2 over 25 years:    6,142 t  (0.36 g/kWh less)\n  S1 if 30 % of its charging came from the grid (NOT the base\n    scenario): 45,000 t = 6.1 g/kWh more\n  the grid's future matters little for a plant that powers\n  itself; grid charging would matter a lot, which is why it\n  is counted only where a scenario permits it and is stated\n  in the scope (lab I)\nایده. نیروگاهی که بیشترِ وقت خودش را تأمین می‌کند از آیندهٔ شبکه کم اثر می‌پذیرد: کمتر از 0.4 g/kWh. اما اگر S1 سی درصدِ شارژش را از شبکه بگیرد، 6.1 g/kWh افزوده می‌شود، یعنی نیمی از کلِ ردپا. برای همین شارژ از شبکه فقط جایی شمرده می‌شود که سناریو اجازه دهد و در دامنه نوشته می‌شود (بخش 33.10.1). سناریوی پایهٔ S1 فقط از خودِ نیروگاه شارژ می‌شود (فصلِ ۲۰).\n\n\n33.10.7 خاستگاهِ ضریب: شبکهٔ کارخانه\na module's footprint and the grid of its factory (teaching)\n  factory grid t/MWh   kg CO2e/kWp   60 MWp t CO2e\n                 0.3           300          18,000\n                 0.6           450          27,000\n                 0.8           550          33,000\n  the generic 450 kg/kWp of lab I matches a factory on a\n  grid of about 0.6; the same module from a factory on a\n  clean grid is a third lower - a factor's year and place\n  must match the product bought, or the study measures a\n  different module (lesson K)\nایده. ضریبِ عمومیِ 450 kg/kWp با کارخانه‌ای روی شبکه‌ای با حدودِ 0.6 t/MWh جور است. همان ماژول از کارخانه‌ای روی شبکهٔ پاک یک‌سوم کمتر است. سال و جای ضریب باید با محصولی که خریده می‌شود جور باشد، وگرنه مطالعه ماژولِ دیگری را می‌سنجد (بخش 33.11.2).\n\n\n33.10.8 جایگزینی‌ها قلم به قلم\nreplacements over 25 years, item by item (teaching)\n  item                               t CO2e\n  inverters (half the item), year 13  1,125\n  turbine major parts (10 %)          1,800\n  modules broken or failed (1 %)        270\n  cables and transformers                 0\n  total 3,195 t = 4.3 % of manufacture and construction\n  lab I assumed 8 %: the item-by-item list is lower, so the\n  8 % is cautious - the study states which it used and why,\n  and S1 adds its battery augmentation separately (ch 19)\nایده. فهرستِ قلم‌به‌قلم 4.3 % می‌دهد و آزمایشگاهِ د 8 % فرض کرده بود. پس فرضِ آزمایشگاه محتاطانه است. مطالعه می‌نویسد کدام را به کار برده و چرا. افزایشِ باتریِ S1 جداگانه شمرده می‌شود (فصلِ ۱۹). بازتوانیِ پس از ۲۵ سال در فصلِ ۵۳ می‌آید.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو قاعدهٔ تخصیصِ بازیافت را توضیح دهید.\nردپای نیمانیم برای برج‌ها چقدر است؟\nچرا آیندهٔ شبکه برای این نیروگاه کم‌اثر است؟\nچرا شارژ از شبکه فقط در برخی سناریوها شمرده می‌شود؟\nماژولی از کارخانه‌ای روی شبکهٔ 0.8 t/MWh چه ردپایی دارد؟\nچرا فرضِ 8 % برای جایگزینی‌ها محتاطانه است؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-mfg",
    "href": "chapters/33-environment-social.html#sec-ch33-mfg",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.11 ساخت و تولیدِ صنعتی: اظهارنامه‌های محیطیِ تأمین‌کنندگان",
    "text": "33.11 ساخت و تولیدِ صنعتی: اظهارنامه‌های محیطیِ تأمین‌کنندگان\nبیشترِ ردپای نیروگاه در کارخانه‌ها ساخته می‌شود: ماژول، توربین، برج، کابل و ترانسفورماتور. خریدار این ردپا را از اظهارنامهٔ محیطیِ محصول می‌بیند. این سندی است که نتیجه‌های ارزیابیِ چرخهٔ عمرِ یک محصول را با قاعده‌های یک دستهٔ محصول گزارش می‌کند. اصولِ آن در ISO 14025:2026 آمده است (STD-145). این بخش نشان می‌دهد دادهٔ تأمین‌کننده کِی جای ضریبِ عمومی را می‌گیرد، دو اظهارنامه کِی مقایسه‌پذیرند، و تلاشِ بهتر کردنِ داده کجا بیشترین اثر را دارد (A-383).\nبرنامه:\npython -m companion.ch33.examples_k\n\n33.11.1 ضریبِ عمومی یا دادهٔ تأمین‌کننده\nPV module footprint: generic factor or supplier data? (kg CO2e/kWp)\n  source                              value   quality     cov   t CO2e\n  generic factor (database)             450   generic     0.30   27,000\n  supplier S1, verified declaration     350   verified    0.10   21,000\n  supplier S2, self-declared            300   unverified  0.30   18,000\n  S2's lower number cannot be used as if it were S1's: it is\n  unverified, and its uncertainty stays as wide as a generic\n  factor's. Verified supplier data narrows the study and can\n  be written into the purchase contract (ch 38-40)\n\nمثال 33.30 (عددِ کوچک‌تر، اما بی‌شاهد) پرسش. تأمین‌کنندهٔ S2 برای ماژول 300 kg CO₂e/kWp اعلام می‌کند و S1 با اظهارنامهٔ وارسی‌شده 350. کدام را می‌توان در مطالعه به کار برد؟\nپاسخ. عددِ S1، با ضریبِ تغییراتِ 0.10. عددِ S2 وارسی نشده است و عدمِ قطعیتش به اندازهٔ ضریبِ عمومی، یعنی 0.30، می‌ماند.\nتفسیر. عددِ کوچک‌ترِ بی‌شاهد ادعاست، نه داده. اگر خریدار بخواهد بر پایهٔ کربن انتخاب کند، اظهارنامهٔ وارسی‌شده را در مناقصه می‌خواهد و عددِ اعلام‌شده را در قرارداد می‌نویسد، با آزمونِ پذیرشی که آن را بسنجد (فصل‌های ۳۸ تا ۴۰). وارسی: \\(60{,}000 \\times 0.35 = 21{,}000\\) تن.\n\n\n\n33.11.2 مقایسه‌پذیریِ دو اظهارنامه\ncan the two module declarations be compared? (teaching checklist)\n  yes  same functional unit (1 kWp of modules at the gate)\n  yes  same product category rules\n  yes  same system boundary (cradle to gate)\n  NO   same reference year and grid of manufacture\n  NO   both verified by a third party\n  two failed conditions: the comparison is not valid as it\n  stands - the manufacturing grid alone can move a module's\n  footprint by a third; the buyer asks for updated, verified\n  declarations before ranking suppliers on carbon\nایده. دو اظهارنامه فقط وقتی مقایسه‌پذیرند که واحدِ کارکردی، قاعده‌های دستهٔ محصول، مرزِ سامانه، سالِ مبنا و شبکهٔ برقِ کارخانه یکسان باشند و هر دو را شخصِ ثالث وارسی کرده باشد. برقِ کارخانه به‌تنهایی می‌تواند ردپای ماژول را یک‌سوم جابه‌جا کند. پس اظهارنامهٔ کهنه از کارخانه‌ای دیگر هیچ چیزی دربارهٔ محصولی که امروز خریده می‌شود نمی‌گوید.\n\n\n33.11.3 کیفیتِ داده و عدمِ قطعیتِ مطالعه\nایده. اگر ضریب‌ها مستقل باشند، واریانسِ جمع برابرِ جمعِ واریانس‌هاست. سهمِ هر قلم از واریانس با مجذورِ سهمش از ردپا ضرب در مجذورِ ضریبِ تغییراتش رشد می‌کند:\n\\[\n\\mathrm{CoV}_\\text{tot}^2 = \\sum_i w_i^2\\,\\mathrm{CoV}_i^2\n\\tag{33.11}\\]\nدر این رابطه \\(w_i\\) سهمِ قلمِ \\(i\\) از ردپاست.\nhow data quality sets the study's uncertainty (shares of the total)\n  item          cov    share   contribution to variance\n  modules       0.10    0.36                         11 %\n  turbines      0.30    0.24                         45 %\n  towers        0.20    0.12                          5 %\n  foundations   0.25    0.07                          3 %\n  cables        0.30    0.06                          3 %\n  others        0.40    0.15                         33 %\n  combined coefficient of variation: 11 %\n  with verified module data, the turbines and the mixed\n  'others' (structures, inverters, diesel, transport) carry\n  most of the variance: better data there narrows the\n  result most - effort goes where the variance is\n\nمثال 33.31 (تلاش جایی که واریانس است) پرسش. پس از وارسیِ دادهٔ ماژول، بهتر کردنِ دادهٔ کدام قلم عدمِ قطعیتِ مطالعه را بیشتر کم می‌کند؟\nپاسخ. توربین‌ها، با 45 % از واریانس، و پس از آن «بقیه»، با 33 %. ماژول‌ها با وجودِ بزرگ‌ترین سهم از ردپا فقط 11 % از واریانس را دارند.\nتفسیر. بزرگ‌ترین قلم همیشه نامزدِ بهتر کردن نیست. قلمی که عدمِ قطعیتِ زیادی دارد و سهمِ متوسطی از ردپا، بیشتر وزن می‌گیرد. درخواستِ اظهارنامهٔ وارسی‌شده از سازندهٔ توربین گامِ بعدیِ خرید است. وارسی: \\(\\sqrt{0.036^2 + 0.072^2 + \\dots} \\approx 0.11\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاظهارنامهٔ محیطیِ محصول چه چیزی را گزارش می‌کند؟\nچرا عددِ کوچک‌ترِ وارسی‌نشده جای عددِ وارسی‌شده را نمی‌گیرد؟\nپنج شرطِ مقایسه‌پذیریِ دو اظهارنامه را بنویسید.\nچرا شبکهٔ برقِ کارخانه مهم است؟\nمعادلهٔ 33.11 را توضیح دهید.\nچرا توربین‌ها بیشترین سهمِ واریانس را دارند؟",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-plantp",
    "href": "chapters/33-environment-social.html#sec-ch33-plantp",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.12 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "33.12 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch33.integrated\n\nمثال 33.32 (مقدماتی: دو نتیجه با دست) پرسش. صدای نزدیک‌ترین توربین در اردوگاه و ردپای ماژول‌ها را با دست حساب و با کد مقایسه کنید.\ntwo environmental results checked by hand\n  one turbine at 806 m: 106 - 20 log10(806) - 11 - 2 x 0.806 = 35.3 dB(A);\n    code 35.3\n  modules: 60,000 kWp x 450 kg = 27,000 t of 74,942 t (S0 manufacture)\n  a hand check of one term guards the sums of the whole\n  inventory against a wrong unit or exponent\nپاسخ. 35.3 dB(A) و 27,000 تن، هر دو برابر با کد.\nتفسیر. وارسیِ دستیِ یک جمله از هر جمعِ بزرگ، مانندِ یک توربین از دوازده یا یک قلم از فهرست، در برابرِ واحد یا توانِ اشتباهِ ده محافظت می‌کند. وارسی: \\(20\\log_{10}806 = 58.1\\).\n\n\nمثال 33.33 (میانی: بستهٔ محیطی و اجتماعی در عدد) پرسش. بستهٔ محیطی و اجتماعیِ نیروگاهِ P چه اندازه‌ای دارد؟\nthe environmental and social package of Plant P in numbers\n  register rows: 9; draft findings 3; permit rows 6\n  receptors under the night-noise placeholder: 5 of 5\n  flicker at the dwellings with W2b: 0 h (W2: 112 h at the camp)\n  raptor collisions estimated: about 5 a year (study first)\n  bat curtailment: about 1 % of wind energy\n  land: 147 ha taken, 3.1 ha of customary grazing, one route\n  water: plant 13 % of local withdrawals in operation;\n    construction water trucked in, never pumped locally\n  footprint: about 12.5 g CO2e/kWh (S0), 13.3 (S1), ranges overlap\n  budget of the E&S plan: 270 k u a year, 1.3 % of revenue\nتفسیر. بیشترِ عددهای بسته کوچک‌اند و جایگزین. ارزشِ بسته در دفتر، مسئول، بودجه و شاهد است، نه در دقتِ عددها. مطالعه‌ها و مجوزها عددها را جایگزین می‌کنند و دفتر همان می‌ماند. وارسی: نُه ردیف در دفتر و پنج گیرنده.\n\n\nمثال 33.34 (یکپارچه: مبنای محیطی و اجتماعیِ نیروگاهِ P) پرسش. مبنای محیطی و اجتماعی را با یافته‌ها و موردهای باز بنویسید.\nD-037 environmental and social basis of Plant P (teaching)\n  1 assessment: screening, noise with background, flicker\n    avoided by W2b, raptor study before the final layout,\n    bat cut-in on autumn nights, visibility accepted with\n    photomontages, cumulative effects with other projects\n  2 people: stakeholder map, disclosure ahead of decisions,\n    land register with customary use, herders' route kept\n    (fence gap), water point offered, commitments only if\n    approved and funded\n  3 monitoring: register E01-E06, S01-S03 with owners and\n    indicators; P rows wait for the permit text\n  4 fire aftermath: communication, sampling grid, waste\n    routes, pond tested before any release\n  5 water: village first in drought, monitoring well,\n    construction water from outside the aquifer\n  6 footprint: functional unit 1 kWh at the POC, inventory\n    and avoided emissions reported apart, supplier data\n    verified before it replaces generic factors\n  7 change control: triggers per topic (1 dB, any flicker,\n    10 % of collisions); T06's 150 m move trips the noise one\n  8 monitoring: bat carcass rounds every 3 days, raptor\n    rounds every 14; noise survey repeated in the camp's\n    season (margin under 1 dB); quarterly RAG report\n  9 community: no night convoys through the village (trucks\n    add 4.2 dB), site medic, verified local-content numbers,\n    trained guards only, detection-activated lights if allowed\n  open: permit conditions (U-112), raptor and bat surveys\n    (U-113), aquifer recharge and rights (U-114); the\n    framework's answers on land and consultation (lab G)\nتفسیر. این تصمیمِ D-037 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nحریمِ ویرانه با کارهای مسیرِ خطِ صادرات شکسته شده است. مسیرِ فصلِ ۱۴ یا جابه‌جا می‌شود یا زیرِ نظرِ باستان‌شناس اجرا می‌شود.\nبرخوردِ پرندگانِ شکاری حدودِ پنج در سال برآورد شده است. پس چیدمانِ W2b تا پیمایشِ میدانی نهایی نیست، همان‌طور که W1 منتظرِ آن بود (فصلِ ۱۴).\nآبِ ساخت از تغذیهٔ آبخوان بیشتر است. این یافتهٔ فصلِ ۲۹ را تأیید می‌کند: آبِ ساخت از بیرونِ آبخوان می‌آید.\nبرنامهٔ اقامتگاه و ترافیکِ پیمانکار سه شکاف دارد و پیش از استقرار بازمی‌گردد (فصلِ ۳۲).\nتفاوتِ ردپای S0 و S1 درونِ عدمِ قطعیت است. پس ردپا معیارِ انتخابِ باتری نیست و تصمیمِ D-025 دربارهٔ باتری بر جای خود می‌ماند (فصلِ ۲۱).\nکامیون‌های ساخت صدای جادهٔ روستا را 4.2 dB بالا می‌برند. پس برنامهٔ ترافیکِ فصل‌های ۳۱ و ۳۲ کاروانِ شبانه از درونِ روستا را، جز بارهای سنگین، کنار می‌گذارد.\nحاشیهٔ صدای اردوگاه کمتر از یک دسی‌بل است. پس هر جابه‌جاییِ توربین در ریزجانمایی (فصل‌های ۱۴ و ۳۰) از راهِ کنترلِ تغییر می‌گذرد (مثال 33.23).\nفاصلهٔ دورهای جست‌وجوی لاشهٔ خفاش سه روز است، نه چهارده روز. این در برنامه و بودجهٔ پایش ثبت می‌شود (بخش 33.9.3).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-numbers",
    "href": "chapters/33-environment-social.html#sec-ch33-numbers",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.13 عددهای کلیدیِ محیطی و اجتماعیِ نیروگاهِ P",
    "text": "33.13 عددهای کلیدیِ محیطی و اجتماعیِ نیروگاهِ P\n\n\n\nجدول 33.2: عددهای کلیدیِ فصلِ ۳۳ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nصدای شبانه در اردوگاه / زمینه\n38.5 / 28 dB(A)\nمثال 33.1\n\n\nسوسوی سایه در خانه‌ها با W2b\n0 h\nبخش 33.2.3\n\n\nبرخوردِ پرندگانِ شکاری؛ سهمِ چهار توربین\nحدودِ ۵ در سال؛ 61 %\nمثال 33.2\n\n\nانرژیِ ازدست‌رفته با توقفِ شبانه برای خفاش‌ها\n0.96 %\nبخش 33.2.5\n\n\nزمینِ گرفته‌شده\n146.8 ha\nبخش 33.2.6\n\n\nراهِ اضافهٔ روزانهٔ دامداران بی‌دریچه\n4.6 km\nمثال 33.8\n\n\nروزهای پیمایش برای توانِ 80 %\nحدودِ ۲۰\nمثال 33.13\n\n\nبرداشتِ بهره‌برداری / ساخت از تغذیه\n31 % / 112 %\nمثال 33.19\n\n\nافتِ سطحِ آبِ چاهِ روستا پس از یک سال\n0.38 m\nبخش 33.7.2\n\n\nردپای S0 / S1 بر کیلووات‌ساعت\n12.5 / 13.3 g\nمثال 33.28\n\n\nبودجهٔ برنامهٔ محیطی و اجتماعی\n270 k u در سال\nبخش 33.9.3",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-design",
    "href": "chapters/33-environment-social.html#sec-ch33-design",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.14 گردشِ کارِ محیطی و اجتماعی",
    "text": "33.14 گردشِ کارِ محیطی و اجتماعی\n\n\nغربالگری و تعیینِ دامنه با مقامِ مسئول و جامعه؛ خط‌مبنا پیش از ساخت (بخش 33.2).\nسنجشِ اثرها با عدد و با پروژه‌های دیگر: صدا، سوسوی سایه، پرندگان، خفاش‌ها، زیستگاه، منظر (بخش 33.2).\nنقشهٔ ذی‌نفعان، افشا پیش از تصمیم، دفترِ زمین، معیشت، گروه‌های آسیب‌پذیر، زنجیرهٔ تأمین، میراث (بخش 33.3).\nسلسله‌مراتبِ کاهشِ اثر، شاخص‌ها، اقدام‌های اصلاحی، تلاشِ پایش و معیارهای پایان (بخش 33.4).\nدفترِ اثر، کاهش و پایش با ردیف‌های مجوز جدا از کنترل‌های پروژه (بخش 33.5).\nپاسخِ محیطی به رویدادها: خبر، نمونه‌برداری، پسماند، حوضچه، بازسازی (بخش 33.6).\nنگهبانیِ آب: سهم از تغذیه، افتِ سطحِ آب، برنامهٔ خشکسالی، پساب، شاخص‌ها (بخش 33.7).\nحفاظت‌های اجتماعی تا پایان با شاهد؛ پرسش‌های چارچوب با کارشناسانِ محلی (بخش 33.8، بخش 33.9).\nردپای چرخهٔ عمر با مرز و عدمِ قطعیت؛ انتشارِ پرهیزشده جدا (بخش 33.10، بخش 33.11).",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-lab",
    "href": "chapters/33-environment-social.html#sec-ch33-lab",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.15 آزمایشگاه‌های پایتونِ این فصل",
    "text": "33.15 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 33.3: آزمایشگاه‌های پایتونِ فصلِ ۳۳\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nتوربین‌ها، گیرنده‌ها، پرندگان، زمین، فهرستِ انتشار\n\n\nخط‌مبنا و ارزیابی\nexamples_a\nغربالگری، صدا، سوسوی سایه، پرندگان، خفاش‌ها، زیستگاه، منظر، انباشته\n\n\nذی‌نفعان\nexamples_b\nنقشه، افشا، زمین، معیشت، آسیب‌پذیرها، تأمین، میراث، تعهدها\n\n\nکاهش و پایش\nexamples_c\nمسیرها، شاخص‌ها، اقدامِ اصلاحی، توانِ پایش، پایان\n\n\nآزمایشگاهِ ت\nlab_d\nدفترِ اثر، کاهش و پایش با وارسی\n\n\nپس از حریق\nexamples_e\nخبر، نمونه‌برداری، پسماند، حوضچه، بازسازی\n\n\nآب\nexamples_f\nبرداشت‌ها، افتِ سطحِ آب، خشکسالی، پساب، شاخص‌ها\n\n\nآزمایشگاهِ ح\nlab_g\nخط‌مبنا، گزینه‌ها، پایش و پرسش‌های موردِ زمین\n\n\nآزمایشگاهِ خ\nlab_h\nگردشِ کارِ شکایت، جبران، برنامهٔ پیمانکار، بودجه، یافتهٔ اتفاقی\n\n\nآزمایشگاهِ د\nlab_i\nدامنه، فهرست، دو حالت، انتشارِ پرهیزشده\n\n\nساخت و تولید\nexamples_k\nدادهٔ تأمین‌کننده، مقایسه‌پذیری، کیفیتِ داده\n\n\nنیروگاهِ P\nintegrated\nبا دست، بسته، مبنای D-037\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ envsocial با چهار آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. چیدمان، گیرنده‌ها و زمین از فصلِ ۱۴ می‌آیند. نیروی کار از فصلِ ۲۲، آب از فصلِ ۲۹، ترافیک از فصلِ ۳۱، شکایت‌ها از فصلِ ۳۲ و سالِ ساعتیِ باد از بستهٔ داده.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-std",
    "href": "chapters/33-environment-social.html#sec-ch33-std",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.16 جعبهٔ استاندارد و انطباق",
    "text": "33.16 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nنظامِ مدیریتِ محیطی: ISO 14001:2026 (STD-144)، که در 2026 جای ویرایشِ 2015 را گرفت و دورهٔ گذار دارد.\nارزیابیِ چرخهٔ عمر: ISO 14040:2006 و ISO 14044:2006 با اصلاحیه‌هایشان (STD-141، STD-142). ردپای کربنِ محصول: ISO 14067:2018 (STD-143). اظهارنامهٔ محیطیِ محصول: ISO 14025:2026، ویرایشِ دوم که جانشینِ ویرایشِ ۲۰۰۶ شده است (STD-145).\nعملکردِ محیطی و اجتماعی در پروژه‌های وام‌گرفته: استانداردهای عملکردِ IFC و اصولِ استوا (STD-108، STD-109)، فقط وقتی قراردادِ وام آن‌ها را بخواهد.\nارزیابیِ اثر، مجوزها، حقوقِ زمین، حقابه، میراث و مشورت از قانونِ کشور و مقامِ مسئول می‌آیند. فصل‌های ۵۵ تا ۵۷ قاعده‌های کشوری را بررسی می‌کنند.\nهیچ عددی در این فصل حد، شرطِ مجوز یا نتیجهٔ ارزیابیِ اثرِ تأییدشده نیست. (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-deliverable",
    "href": "chapters/33-environment-social.html#sec-ch33-deliverable",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.17 تحویل‌دادنیِ نیروگاهِ P",
    "text": "33.17 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 33.4: سندهای فصلِ ۳۳ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-GEN-REP-0011\nخط‌مبنا و خلاصهٔ ارزیابیِ اثرها\nهر اثر با منبع، روش و وضعِ عدد\n\n\nPLP-GEN-REG-0007\nدفترِ اثر، کاهش و پایش\nهر ردیف با مسئول و شاخص؛ ردیف‌های مجوز نشان‌دار\n\n\nPLP-PRJ-PRO-0005\nبرنامهٔ درگیرسازیِ ذی‌نفعان و گردشِ کارِ شکایت\nهر مرحله با هدف و شاهد؛ مسیرِ محرمانه\n\n\nPLP-PRJ-REG-0018\nدفترِ زمین، معیشت و تعهدها\nکاربریِ عرفی ثبت‌شده؛ فقط تعهدهای تأییدشده و بودجه‌دار\n\n\nPLP-GEN-PRO-0003\nبرنامهٔ نگهبانیِ آب و خشکسالی\nآستانه‌ها توافق‌شده با مرجعِ آب و روستا\n\n\nPLP-GEN-PRO-0004\nبرنامهٔ پاسخِ محیطی به رویدادها\nنمونه‌برداری، پسماند، حوضچه و خبر با مالک\n\n\nPLP-GEN-REP-0012\nردپای چرخهٔ عمرِ S0 و S1\nمرز و عدمِ قطعیتِ مشخص؛ انتشارِ پرهیزشده جدا\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-037: مبنای محیطی و اجتماعی (مثال 33.34).\nفرض‌های A-376 تا A-384:\n\nA-376: غربالگری و امتیازها.\nA-377: توانِ صوتی، جذبِ هوا، حدِ جایگزین و صدای زمینه.\nA-378: گذرهای پرندگان، احتمالِ برخورد و دوری، رفتارِ خفاش‌ها.\nA-379: زیستگاه و نسبت‌های جبران.\nA-380: نقشهٔ ذی‌نفعان، دفترِ زمین و گیرنده‌های میراث.\nA-381: خانوارها، دام، درآمد و گزینه‌های معیشت.\nA-382: دفترِ اثر، شاخص‌ها، شکایت‌ها و بودجه.\nA-383: ضریب‌های انتشار، ضریبِ شبکه و پاسخِ پس از حریق.\nA-384: برداشت‌ها، تغذیه و ضریب‌های آبخوان.\n\nمجهول‌ها: شرط‌های مجوزهای محیطی (U-112)؛ پیمایشِ پرندگانِ شکاری و خفاش‌ها (U-113)؛ تغذیهٔ آبخوان و حقابه (U-114).\nیافته‌ها: حریمِ ویرانه، برخوردِ پرندگان، آبِ ساخت، برنامهٔ پیمانکار و ردپای دو حالت.\nکتابخانهٔ همراه: ماژولِ envsocial با آزمون‌ها و برنامه‌های فصلِ ۳۳.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-summary",
    "href": "chapters/33-environment-social.html#sec-ch33-summary",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.18 جمع‌بندی",
    "text": "33.18 جمع‌بندی\n\nخط‌مبنا و ارزیابی: غربالگری مطالعه‌ها را جهت می‌دهد؛ دسی‌بل‌ها به‌صورتِ انرژی جمع می‌شوند و صدای زیرِ حد هم شنیدنی است؛ سوسوی سایه با جانمایی حذف شد؛ چهار توربین بیشترِ برخوردهای پرندگان را دارند؛ توقفِ شبانه برای خفاش‌ها کمتر از یک درصد انرژی می‌گیرد؛ دیده‌شدن روی دشت اجتناب‌پذیر نیست؛ اثرِ انباشته با پروژه‌های دیگر (بخش 33.2).\nذی‌نفعان: اثرپذیرِ کم‌صدا بیشترین درگیرسازی را می‌گیرد؛ افشا پیش از تصمیم و به زبانِ محلی؛ دفترِ زمین کاربریِ عرفی را هم ثبت می‌کند؛ دریچه‌ای در حصار معیشت را در سرچشمه حفظ می‌کند؛ ریسکِ کار در عمقِ زنجیرهٔ تأمین؛ حریمِ میراث و قاعدهٔ یافتهٔ اتفاقی؛ فقط تعهدهای تأییدشده و بودجه‌دار (بخش 33.3).\nکاهش و پایش: مسیرِ اثر را بشکنید؛ پرهیز پیش از کاهش، بازسازی و جبران؛ شاخص با هدف، رواداری و مسئول؛ بسته‌شدن یعنی علت رفع شده؛ تلاشِ پایش از تغییری که باید دیده شود؛ پایان با شاهد (بخش 33.4).\nدفتر: ردیف‌های مجوز جدا از کنترل‌های پروژه؛ سه قاعدهٔ وارسی (بخش 33.5).\nپس از حریق: خبرِ زود؛ شبکهٔ نمونه‌برداری با نمونه‌های زمینه؛ هر پسماند با مسیر و سند؛ هیچ آبی بی‌آزمون از حوضچه بیرون نمی‌رود (بخش 33.6).\nآب: نیروگاه در بهره‌برداری مصرف‌کننده‌ای کوچک است و در ساخت نه؛ افتِ سطحِ آبِ چاهِ روستا با چاهِ پایش؛ نیروگاه اول کنار می‌کشد (بخش 33.7).\nحفاظت‌های اجتماعی: چهار نوع الزام از هم جدا؛ هیچ فرایندِ همگانی برای زمین، مردمانِ بومی یا رضایت فرض نمی‌شود؛ گردشِ کارِ شکایت با شاهد؛ برنامهٔ پیمانکار پیش از استقرار بازبینی می‌شود (بخش 33.8، بخش 33.9).\nردپا: دامنه پیش از عدد؛ ماژول‌ها و توربین‌ها غالب‌اند؛ دو حالت درونِ عدمِ قطعیت؛ انتشارِ پرهیزشده جدا و تضمین‌نشده؛ دادهٔ تأمین‌کننده فقط وارسی‌شده (بخش 33.10، بخش 33.11).\n\n\n33.18.1 واژگانِ فصلِ ۳۳\n\n\n\nجدول 33.5: واژگانِ فصلِ ۳۳\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nخط‌مبنا\nbaseline\n\n\n\nغربالگری\nscreening\n\n\n\nتعیینِ دامنه\nscoping\n\n\n\nارزیابیِ اثرهای محیطی و اجتماعی\nenvironmental and social impact assessment\nESIA\n\n\nگیرنده\nreceptor\n\n\n\nمسیرِ اثر\nimpact pathway\n\n\n\nترازِ توانِ صوتی\nsound power level\n\n\n\nصدای زمینه\nbackground noise\n\n\n\nسوسوی سایه\nshadow flicker\n\n\n\nریسکِ برخورد\ncollision risk\n\n\n\nسرعتِ شروعِ کار\ncut-in wind speed\n\n\n\nاثرِ انباشته\ncumulative impact\n\n\n\nعکسِ شبیه‌سازی‌شده\nphotomontage\n\n\n\nجبرانِ تنوعِ زیستی\nbiodiversity offset\n\n\n\nسلسله‌مراتبِ کاهشِ اثر\nmitigation hierarchy\n\n\n\nاقدامِ اصلاحی\ncorrective action\n\n\n\nتوانِ آزمون\nstatistical power\n\n\n\nمعیارهای پایان\nclosure criteria\n\n\n\nذی‌نفع\nstakeholder\n\n\n\nافشا\ndisclosure\n\n\n\nکاربریِ عرفی\ncustomary use\n\n\n\nمعیشت\nlivelihood\n\n\n\nجابه‌جاییِ اقتصادی\neconomic displacement\n\n\n\nگروه‌های آسیب‌پذیر\nvulnerable groups\n\n\n\nهجومِ کارگری\nlabour influx\n\n\n\nبررسیِ زنجیرهٔ تأمین\nsupply-chain due diligence\n\n\n\nکارِ اجباری\nforced labour\n\n\n\nیافتهٔ اتفاقی\nchance find\n\n\n\nدفترِ تعهدها\ncommitments register\n\n\n\nرضایتِ آزاد، پیشین و آگاهانه\nfree, prior and informed consent\nFPIC\n\n\nآبخوان\naquifer\n\n\n\nتغذیهٔ آبخوان\nrecharge\n\n\n\nافتِ سطحِ آب\ndrawdown\n\n\n\nشدتِ مصرفِ آب\nwater intensity\n\n\n\nارزیابیِ چرخهٔ عمر\nlife cycle assessment\nLCA\n\n\nواحدِ کارکردی\nfunctional unit\n\n\n\nمرزِ سامانه\nsystem boundary\n\n\n\nضریبِ انتشار\nemission factor\n\n\n\nانتشارِ پرهیزشده\navoided emissions\n\n\n\nفرضِ جانشینی\ncounterfactual\n\n\n\nاظهارنامهٔ محیطیِ محصول\nenvironmental product declaration\nEPD\n\n\nقاعده‌های دستهٔ محصول\nproduct category rules\nPCR",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-assess",
    "href": "chapters/33-environment-social.html#sec-ch33-assess",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.19 ارزیابیِ پلکانی",
    "text": "33.19 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند اثرهای یک نیروگاه را غربال و با عدد ارزیابی کند و دفترِ اثر، کاهش و پایش را با مسئول و شاهد بنویسد. می‌تواند ذی‌نفعان را درگیر کند، برنامهٔ آب و پاسخِ پس از رویداد را بسازد و ردپای چرخهٔ عمر را با مرز و عدمِ قطعیت گزارش کند. همهٔ این‌ها بی‌آنکه برای زمین، مردمانِ بومی یا رضایت فرایندِ همگانی فرض کند، چیزی را که تأیید و بودجه نشده وعده دهد، یا انتشارِ پرهیزشده را تضمین‌شده بنامد. پاسخ‌ها در بخش 33.20 آمده‌اند.\n\n33.19.1 پلهٔ ۱: مبانی\n\nتمرین 33.1 غربالگری و تعیینِ دامنه را از هم جدا کنید.\n\n\nتمرین 33.2 امتیازِ غربالگری از کدام دو عدد ساخته می‌شود؟\n\n\nتمرین 33.3 چرا گورستان با امتیازِ پایین هنوز قاعدهٔ حفاظت می‌گیرد؟\n\n\nتمرین 33.4 معادلهٔ 33.1 را توضیح دهید.\n\n\nتمرین 33.5 چرا ترازهای صدا را نمی‌توان مستقیم جمع کرد؟\n\n\nتمرین 33.6 صدای زمینه چه نقشی در داوریِ صدا دارد؟\n\n\nتمرین 33.7 سوسوی سایه چیست و چگونه با جانمایی حذف شد؟\n\n\nتمرین 33.8 معادلهٔ 33.2 را با هر سه عاملش توضیح دهید.\n\n\nتمرین 33.9 چرا برخوردِ پرندگانِ شکاری برای جمعیت مهم‌تر از شمارش است؟\n\n\nتمرین 33.10 سه گزینهٔ کاهشِ برخوردِ پرندگان را نام ببرید.\n\n\nتمرین 33.11 چرا خفاش‌ها در بادِ کم بیشتر در خطرند و این چه فرصتی می‌دهد؟\n\n\nتمرین 33.12 سه گامِ زیستگاه پیش از جبران کدام‌اند؟\n\n\nتمرین 33.13 چرا روی دشتِ باز ارزیابیِ منظر به چگونگیِ تغییرِ دید می‌پردازد؟\n\n\nتمرین 33.14 اثرِ انباشته را تعریف کنید.\n\n\nتمرین 33.15 گوشهٔ «اثرپذیرِ کم‌صدا» در نقشهٔ ذی‌نفعان چیست؟\n\n\nتمرین 33.16 سه شرطِ مفید بودنِ افشا را بنویسید.\n\n\nتمرین 33.17 چرا دفترِ زمین فقط سندِ رسمی را ثبت نمی‌کند؟\n\n\nتمرین 33.18 کدام فرایندِ زمین به کار می‌رود و چه کسی تعیین می‌کند؟\n\n\nتمرین 33.19 پنج گروهِ آسیب‌پذیرِ نیروگاهِ P را نام ببرید.\n\n\nتمرین 33.20 سه خواستهٔ مناقصه برای ریسکِ کار در زنجیرهٔ تأمین؟\n\n\nتمرین 33.21 قاعدهٔ یافتهٔ اتفاقی را بنویسید.\n\n\nتمرین 33.22 دو شرطِ وعده دادن به جامعه کدام‌اند؟\n\n\nتمرین 33.23 سه بخشِ مسیرِ اثر کدام‌اند؟\n\n\nتمرین 33.24 چهار گامِ سلسله‌مراتبِ کاهشِ اثر را به ترتیب بنویسید.\n\n\nتمرین 33.25 شاخص چه چیزهایی جز عدد لازم دارد؟\n\n\nتمرین 33.26 رنگ‌های سبز، زرد و قرمز هر کدام چه اقدامی می‌خواهند؟\n\n\nتمرین 33.27 «بسته» برای اقدامِ اصلاحی یعنی چه؟\n\n\nتمرین 33.28 توانِ آزمون را تعریف کنید.\n\n\nتمرین 33.29 پایانِ ساخت را چه چیزی تعیین می‌کند؟\n\n\nتمرین 33.30 ردیف‌های P و I در دفترِ اثر چه فرقی دارند؟\n\n\nتمرین 33.31 سه قاعدهٔ وارسیِ دفترِ اثر را بنویسید.\n\n\nتمرین 33.32 چرا ساختگاه توصیهٔ ماندن در خانه را خودش نمی‌سازد؟\n\n\nتمرین 33.33 نمونه‌های زمینه برای چیست؟\n\n\nتمرین 33.34 چرا تخلیهٔ ماژول‌های آسیب‌دیده کارِ متخصص است؟\n\n\nتمرین 33.35 تغذیهٔ آبخوان چگونه برآورد شد؟\n\n\nتمرین 33.36 معادلهٔ 33.8 را توضیح دهید.\n\n\nتمرین 33.37 سه پلهٔ برنامهٔ خشکسالی را بنویسید.\n\n\nتمرین 33.38 پسابِ اسمزِ معکوس کجا می‌رود؟\n\n\nتمرین 33.39 چهار نوعِ الزام در حفاظت‌های اجتماعی را نام ببرید.\n\n\nتمرین 33.40 چرا این کتاب فرایندِ همگانی برای زمین، مردمانِ بومی یا رضایت فرض نمی‌کند؟\n\n\nتمرین 33.41 هشت مرحلهٔ گردشِ کارِ شکایت را بنویسید.\n\n\nتمرین 33.42 شکایتِ محرمانه از کدام مسیر می‌رود؟\n\n\nتمرین 33.43 واحدِ کارکردی و مرزِ سامانه را تعریف کنید.\n\n\nتمرین 33.44 معادلهٔ 33.10 را توضیح دهید.\n\n\nتمرین 33.45 چرا انتشارِ پرهیزشده از فهرستِ پروژه کم نمی‌شود؟\n\n\nتمرین 33.46 اظهارنامهٔ محیطیِ محصول چه چیزی را گزارش می‌کند؟\n\n\nتمرین 33.47 معادلهٔ 33.11 را توضیح دهید.\n\n\nتمرین 33.48 حدِ مطالعهٔ هر موضوع را چه چیزی تعیین می‌کند؟\n\n\nتمرین 33.49 چرا خط‌مبنای خاک پیش از نخستین بولدوزر نمونه‌برداری می‌شود؟\n\n\nتمرین 33.50 معادلهٔ 33.3 را توضیح دهید.\n\n\nتمرین 33.51 ترتیبِ پاسخ به نشتِ روغن را بنویسید.\n\n\nتمرین 33.52 دیرترین ماهِ درخواستِ یک مجوز چگونه حساب می‌شود؟\n\n\nتمرین 33.53 معادلهٔ 33.6 را توضیح دهید.\n\n\nتمرین 33.54 سه دلیلِ کمتر بودنِ لاشه‌های یافته از تلفات کدام‌اند؟\n\n\nتمرین 33.55 معادلهٔ 33.7 را توضیح دهید.\n\n\nتمرین 33.56 معادلهٔ 33.9 را توضیح دهید.\n\n\nتمرین 33.57 چهار شرطِ بازچرخانیِ پساب کدام‌اند؟\n\n\nتمرین 33.58 مشورت را با چه چیزی باید سنجید؟\n\n\nتمرین 33.59 دو قاعدهٔ تخصیصِ بازیافت را نام ببرید.\n\n\nتمرین 33.60 نوعِ چراغِ هوانوردی را چه کسی تعیین می‌کند؟\n\n\nتمرین 33.61 برنامهٔ هجومِ کارگری کدام خدماتِ محلی را می‌شمارد؟\n\n\nتمرین 33.62 رفتارِ نیروهای حفاظت با چه چیزی سنجیده می‌شود؟\n\n\nتمرین 33.63 معادلهٔ 33.5 را توضیح دهید.\n\n\nتمرین 33.64 معادلهٔ 33.4 را توضیح دهید.\n\n\nتمرین 33.65 چرا پرهٔ ایستاده هم مانع است؟\n\n\nتمرین 33.66 یافتهٔ تکراری در ممیزی چه پیامدی دارد؟\n\n\nتمرین 33.67 سهمِ یافته‌های بسته‌شده در ۶۰ روز در دو ممیزی؟\n\n\n\n33.19.2 پلهٔ ۲: تحلیل\n\nتمرین 33.68 جمعِ 38.5 و 28 dB(A)؟\n\n\nتمرین 33.69 جمعِ 28، 33 و 38.5 dB(A)؟\n\n\nتمرین 33.70 جمعِ دو چشمهٔ برابرِ 40 dB(A)؟\n\n\nتمرین 33.71 صدای یک توربینِ 106 در 806 m؟\n\n\nتمرین 33.72 صدای یک توربین در 2,854 m؟\n\n\nتمرین 33.73 صدای یک توربین در 1,000 m؟\n\n\nتمرین 33.74 دو برابر شدنِ فاصله صدای یک چشمهٔ نقطه‌ای را چقدر کم می‌کند، بی‌جذبِ هوا؟\n\n\nتمرین 33.75 دوازده توربینِ برابر در یک فاصله چند دسی‌بل از یکی بیشترند؟\n\n\nتمرین 33.76 صدای اردوگاه با زمینه چند دسی‌بل از زمینه بیشتر است؟\n\n\nتمرین 33.77 برخوردِ T06 با 739 گذر؟\n\n\nتمرین 33.78 همان با دوریِ 0.99؟\n\n\nتمرین 33.79 برخورد با 500 گذر، 0.08 و دوریِ 0.98؟\n\n\nتمرین 33.80 برخوردِ کلِ عمر با 4.8 در سال و ۲۵ سال؟\n\n\nتمرین 33.81 سهمِ T06 از کلِ 4.8 برخورد؟\n\n\nتمرین 33.82 انرژیِ ازدست‌رفتهٔ توقفِ خفاش‌ها: 2.10 از 218.8 GWh؟\n\n\nتمرین 33.83 سهمِ ساعت‌های متوقف از شب‌های پاییز، 558/1353؟\n\n\nتمرین 33.84 مساحتِ جبران با نسبت‌های بخش 33.2.6؟\n\n\nتمرین 33.85 مساحتِ جبرانِ 18.7 ha راه و سکو با نسبتِ ۲؟\n\n\nتمرین 33.86 درآمدِ چرای 780 ha با ۶۰۰ دام و 0.12 k u؟\n\n\nتمرین 33.87 درآمدِ 100 ha با 0.8 دام بر هکتار؟\n\n\nتمرین 33.88 راهِ اضافهٔ روزانه، 3.5 به‌جای 1.2 km، رفت و برگشت؟\n\n\nتمرین 33.89 راهِ اضافه در ۲۰۰ روزِ چرا؟\n\n\nتمرین 33.90 کاهشِ درآمد با 5 % افتِ وضعِ دام؟\n\n\nتمرین 33.91 امتیازِ تأمین‌کننده با ردیابیِ 40 %، بی‌ممیزی، با آیین‌نامه، بی‌سازوکارِ شکایت؟\n\n\nتمرین 33.92 یافته‌های اتفاقیِ برآوردی در 45 km ترانشه با 0.04 در هر کیلومتر؟\n\n\nتمرین 33.93 کمبودِ حریمِ ویرانه: حریمِ 200 m و کار در 120 m؟\n\n\nتمرین 33.94 رنگِ شاخصِ 55 با هدفِ 80 و رواداریِ 10؟\n\n\nتمرین 33.95 رنگِ شاخصِ 88 % با هدفِ 90 و رواداریِ 5؟\n\n\nتمرین 33.96 رنگِ صدای 38.5 با هدفِ «کمتر از 40»؟\n\n\nتمرین 33.97 احتمالِ دست‌کم یک بارانِ صدساله در ۲۵ سال؟\n\n\nتمرین 33.98 توانِ آزمون با ۲۰ روز پیمایش؟\n\n\nتمرین 33.99 نمونه‌های محوطهٔ 2,400 m² با یک نمونه در هر 100 m²؟\n\n\nتمرین 33.100 بارهای تانکرِ 160 m³ با 20 m³؟\n\n\nتمرین 33.101 تغذیهٔ 20 km² با 120 mm و 3 %؟\n\n\nتمرین 33.102 سهمِ برداشت‌های بهره‌برداری از تغذیه، 22,571/72,000؟\n\n\nتمرین 33.103 سهمِ برداشت‌های ساخت از تغذیه، 80,878/72,000؟\n\n\nتمرین 33.104 افتِ سطحِ آب در 3 km پس از یک سال؟\n\n\nتمرین 33.105 افت در 3 km پس از ده سال و نسبتش به یک سال؟\n\n\nتمرین 33.106 شدتِ مصرفِ آب، 3,986 m³ برای 295,100 MWh؟\n\n\nتمرین 33.107 سهمِ بودجهٔ برنامه، 270 از 20,657 k u؟\n\n\nتمرین 33.108 ردپای ماژول‌ها با 450 kg/kWp؟\n\n\nتمرین 33.109 ردپای برج‌ها، 4,464 t فولاد با 2 t/t؟\n\n\nتمرین 33.110 ردپا بر کیلووات‌ساعتِ S0 به‌صورتِ قطعی؟\n\n\nتمرین 33.111 ردپای 1,000 تن برای 100 GWh؟\n\n\nتمرین 33.112 انتشارِ پرهیزشده با ضریبِ 0.5 t/MWh؟\n\n\nتمرین 33.113 ردپای ماژول با اظهارنامهٔ S1، 350 kg/kWp؟\n\n\nتمرین 33.114 ضریبِ تغییراتِ کل با معادلهٔ 33.11 و سهم‌های بخش 33.11.3؟\n\n\nتمرین 33.115 سهمِ توربین‌ها از واریانس، \\((0.24 \\times 0.30)^2\\) بر جمع؟\n\n\nتمرین 33.116 تغییرِ صدای جاده با کامیون‌های اوج؟\n\n\nتمرین 33.117 تغییرِ صدای جاده اگر کامیون‌ها نصف شوند؟\n\n\nتمرین 33.118 خاکِ آلودهٔ 2,000 L روغن با نگه‌داشتِ 30 L/m³؟\n\n\nتمرین 33.119 گنجایشِ حوضچهٔ مهارِ 6 × 9 m برای 22 m³ روغن و 100 mm باران؟\n\n\nتمرین 33.120 دیرترین ماهِ درخواستِ مجوزِ بهره‌برداری با 10 ماه آماده‌سازی و نیاز در ماهِ 18؟\n\n\nتمرین 33.121 سهمِ ماندگار با \\(\\bar t = 25\\) و \\(I = 14\\) روز؟\n\n\nتمرین 33.122 تلفاتِ برآوردیِ دو لاشهٔ پرنده با احتمالِ یافتنِ 0.456؟\n\n\nتمرین 33.123 سهمِ ماندگارِ خفاش با \\(\\bar t = 4\\) و \\(I = 3\\) روز؟\n\n\nتمرین 33.124 صدای توربین‌ها از کلِ 43.0 و زمینهٔ 40.0 dB(A)؟\n\n\nتمرین 33.125 زمانِ رسیدن به آستانهٔ شوری با رشدِ 5 %؟\n\n\nتمرین 33.126 پسابِ اردوگاه در ۵۴۰ روز با 30 m³ در روز و بازدهِ 0.8؟\n\n\nتمرین 33.127 صدای اردوگاه پس از جابه‌جاییِ T06؟\n\n\nتمرین 33.128 سهمِ زنان در کلِ حضور در نشست‌ها؟\n\n\nتمرین 33.129 ردپای فولادِ برج‌ها با قاعدهٔ پایانِ عمر؟\n\n\nتمرین 33.130 افزایشِ ردپای S1 اگر 30 % شارژ از شبکهٔ 0.5 باشد؟\n\n\nتمرین 33.131 ردپای ماژول از کارخانه‌ای روی شبکهٔ 0.3 t/MWh؟\n\n\nتمرین 33.132 سهمِ جایگزینی‌ها قلم به قلم؟\n\n\nتمرین 33.133 ساعت‌های روشنِ چراغِ فعال‌شونده با 2 % از 4,380 ساعتِ شب؟\n\n\nتمرین 33.134 مراجعهٔ افزوده به درمانگاه با 270 نفر و 0.02 در روز؟\n\n\nتمرین 33.135 شکایت‌های رفتار در هر هزار روز-نگهبان، 3 در 6,570؟\n\n\nتمرین 33.136 ارزشِ کنونیِ 0.29 k u در سال برای ۲۵ سال با 6 %؟\n\n\nتمرین 33.137 بارانِ 25 mm روی نوارِ 0.3 m زیرِ میزِ 4.6 m؟\n\n\nتمرین 33.138 سهمِ ساعت‌هایی که دود به سوی روستا می‌رود؟\n\n\nتمرین 33.139 احتمالِ برخورد در ریشه و نوکِ پره؟\n\n\nتمرین 33.140 میانگینِ احتمالِ برخورد روی سطحِ روتور؟\n\n\nتمرین 33.141 زاویهٔ نوکِ پرهٔ 175 m از 806 m؟\n\n\nتمرین 33.142 زاویهٔ نوکِ پره از روستا در 2,854 m؟\n\n\n\n33.19.3 پلهٔ ۳: کاربرد\n\nتمرین 33.143 چرا P11 یعنی 12.2 از میانهٔ مونت‌کارلو، 12.5، کمتر است؟\n\n\nتمرین 33.144 اگر مجوز معیارِ «زمینه به‌اضافهٔ 5 dB» داشته باشد، کدام گیرنده‌ها رد می‌شوند؟\n\n\nتمرین 33.145 حالتِ کم‌صدا 3 dB از توانِ چهار توربینِ نزدیک کم می‌کند. چرا صدای اردوگاه کمتر از 3 dB کم می‌شود؟\n\n\nتمرین 33.146 چرا خطِ مبنای پرندگان پیش از چرخیدنِ پره‌ها لازم است؟\n\n\nتمرین 33.147 برای دیدنِ کاهشِ 15 % به جای 30 %، روزهای پیمایش چه می‌شود؟\n\n\nتمرین 33.148 چیدمانِ W2 را با W2b از نظرِ سوسوی سایه مقایسه کنید و گامِ سلسله‌مراتب را نام ببرید.\n\n\nتمرین 33.149 نشان دهید چرا دریچهٔ حصار از پرداختِ نقدی بهتر است.\n\n\nتمرین 33.150 گزینهٔ C چگونه خانواده‌ها را بهتر از پیش می‌کند؟\n\n\nتمرین 33.151 یک گروهِ آسیب‌پذیرِ دیگر برای نیروگاهِ P پیشنهاد کنید و تدبیرش را بنویسید.\n\n\nتمرین 33.152 یک ردیفِ تازه برای دفترِ اثر بنویسید که سه قاعدهٔ وارسی را بگذراند.\n\n\nتمرین 33.153 ردیفی بنویسید که قاعدهٔ «اهمیتِ پس از کاهش» را بشکند و اصلاحش کنید.\n\n\nتمرین 33.154 برای «روزهای گرد و خاک بالای آستانه» با رنگِ زرد، اقدامی با مسئول و تاریخ بنویسید.\n\n\nتمرین 33.155 چرا اقدامِ اصلاحی‌ای که با یک روالِ تازه بسته شده دوباره باز می‌شود؟\n\n\nتمرین 33.156 پایانِ ساخت دو معیارِ برآورده‌نشده دارد. کدام‌اند و چه می‌کنید؟\n\n\nتمرین 33.157 پیامی برای ساعتِ نخستِ حریق به روستا بنویسید.\n\n\nتمرین 33.158 چرا گزینهٔ تبخیر در حوضچه با وجودِ کمترین هزینه رد می‌شود؟\n\n\nتمرین 33.159 نقشهٔ نمونه‌برداری را با سه نمونهٔ زمینه و دو نمونهٔ خروجی توضیح دهید.\n\n\nتمرین 33.160 در خشکسالی، شست‌وشو متوقف می‌شود. هزینهٔ آن برای نیروگاه چیست؟\n\n\nتمرین 33.161 آبِ ساخت از کجا می‌آید و چرا؟\n\n\nتمرین 33.162 یک شاخصِ آب برای پایشِ چاهِ روستا با آستانه بنویسید.\n\n\nتمرین 33.163 یک تعهدِ مالک را از یک رویهٔ خوب جدا کنید، با نمونه.\n\n\nتمرین 33.164 یکی از شش پرسشِ چارچوب را انتخاب کنید و بگویید چه کسی پاسخ می‌دهد.\n\n\nتمرین 33.165 دیرکردِ 40 تا 57 % در مرحله‌ها دو علتِ ممکن دارد. کدام‌اند؟\n\n\nتمرین 33.166 سه شکافِ برنامهٔ پیمانکار و اقدامِ هر کدام را بنویسید.\n\n\nتمرین 33.167 چرا S0 و S1 بر پایهٔ میانه رتبه‌بندی نمی‌شوند؟\n\n\nتمرین 33.168 با کدام ضریبِ شبکه انتشارِ پرهیزشده کمتر از 100,000 تن است؟\n\n\nتمرین 33.169 دو اظهارنامه در سالِ مبنا و وارسی ناهمسان‌اند. چه می‌کنید؟\n\n\nتمرین 33.170 اگر دادهٔ توربین وارسی شود (ضریبِ تغییراتِ 0.10)، کل چه می‌شود؟\n\n\nتمرین 33.171 چرا ردپا معیارِ انتخابِ باتری در نیروگاهِ P نیست؟\n\n\nتمرین 33.172 خانهٔ ۳ با نیکلِ 72 از مقدارِ غربالگری بیشتر است. چه می‌کنید و چرا؟\n\n\nتمرین 33.173 چرا نگه‌داشتنِ کامیون‌ها در ساعت‌های مدرسه صدای روزانه را کم نمی‌کند؟\n\n\nتمرین 33.174 دو لاشهٔ پرنده با پیش‌بینیِ 4.8 جور است؟ پاسخ را با بازه بدهید.\n\n\nتمرین 33.175 برای خفاش‌ها فاصلهٔ دورها را از ۱۴ به ۳ روز کم می‌کنید. هزینه و سود را بسنجید.\n\n\nتمرین 33.176 چرا حاشیهٔ کمتر از یک دسی‌بل سنجشِ دوباره می‌خواهد؟\n\n\nتمرین 33.177 پیشنهادِ جابه‌جاییِ یک توربین را با آستانه‌های دفتر بررسی کنید.\n\n\nتمرین 33.178 شکایتی از گرد و خاک را با بادِ ساعتی بررسی کنید.\n\n\nتمرین 33.179 نشان دهید چرا نشست‌های جداگانه مشورت را نماینده‌دار کردند.\n\n\nتمرین 33.180 مطالعه‌ای با قاعدهٔ محتوای بازیافتی را با مطالعه‌ای با قاعدهٔ پایانِ عمر مقایسه می‌کنید. چه شرطی لازم است؟\n\n\nتمرین 33.181 پیمانکار 45 % استخدامِ محلی گزارش می‌کند. چه می‌پرسید؟\n\n\nتمرین 33.182 چرا پرداختی برابرِ درآمدِ یک سال برای چرای ازدست‌رفته کم است؟\n\n\nتمرین 33.183 جانماییِ محوطهٔ باتری را از نظرِ دود به سوی روستا ارزیابی کنید.\n\n\n\n33.19.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 33.184 دفترِ اثر، کاهش و پایشِ دورهٔ بهره‌برداری را با ردیف‌های مجوز و کنترل‌های پروژه بنویسید.\n\n\nتمرین 33.185 برنامهٔ پایشِ پرندگان پیش و پس از ساخت را با تلاشِ لازم برای توانِ 80 % طراحی کنید.\n\n\nتمرین 33.186 برنامهٔ درگیرسازیِ ذی‌نفعان را برای گروه‌های کم‌صدا با زمان و زبان بنویسید.\n\n\nتمرین 33.187 گردشِ کارِ شکایت را با هدفِ روزانهٔ هر مرحله و شاهدش طراحی کنید.\n\n\nتمرین 33.188 برنامهٔ خشکسالی را با سه آستانهٔ تازه و اقدامِ هر کدام بنویسید.\n\n\nتمرین 33.189 برنامهٔ پاسخِ محیطی به حریقِ ترانسفورماتور را بنویسید.\n\n\nتمرین 33.190 ردپای حالتِ سومی با 10 MWp ماژولِ بیشتر را با مرز و عدمِ قطعیت حساب کنید.\n\n\nتمرین 33.191 خواسته‌های مناقصهٔ ماژول برای کربن و کار را بنویسید.\n\n\nتمرین 33.192 ماتریسِ مسئولیت و بودجه را برای سالِ ساخت بازنویسی کنید.\n\n\nتمرین 33.193 موردِ دسترسی به زمین را برای نوارهای مسیرِ خط بازسازی کنید.\n\n\nتمرین 33.194 دفترِ مجوزهای محیطی را با مسئول و تاریخ برای برنامهٔ زمانیِ پروژه بنویسید.\n\n\nتمرین 33.195 برنامهٔ جست‌وجوی لاشه را با فاصلهٔ دورها و آزمون‌های کاراییِ جست‌وجوگر و ماندگاری طراحی کنید.\n\n\nتمرین 33.196 برنامهٔ سنجشِ انطباقِ صدا را با دوره‌های خاموشی و بازه‌های سرعتِ باد بنویسید.\n\n\nتمرین 33.197 قاعده‌های کنترلِ تغییر را برای همهٔ موضوع‌های دفترِ اثر بنویسید.\n\n\n\n33.19.5 پلهٔ ۵: تسلط\n\nتمرین 33.198 مبنای محیطی و اجتماعیِ نیروگاهِ P را ارائه کنید و از سه یافته دفاع کنید.\n\n\nتمرین 33.199 نشان دهید چرا ارزشِ بستهٔ محیطی و اجتماعی در دفتر، مسئول و شاهد است، با سه مثال.\n\n\nتمرین 33.200 مرزِ کارِ نویسندهٔ برنامه و کارشناسانِ صلاحیت‌دارِ محلی را در زمین، مشورت و مجوز بنویسید.\n\n\nتمرین 33.201 یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 33.202 پیوندِ این فصل با فصل‌های ۱۴، ۲۲، ۲۹، ۳۲ و ۵۳ را ترسیم کنید.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-solutions",
    "href": "chapters/33-environment-social.html#sec-ch33-solutions",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.20 پاسخ‌نامه و راه‌حل‌ها",
    "text": "33.20 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 33.20.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 33.1. بخش 33.2.1.\n\n\nحل. تمرین 33.2. بزرگیِ اثر ضرب در حساسیتِ گیرنده (بخش 33.2.1).\n\n\nحل. تمرین 33.3. حساسیتِ گیرنده بیشینه است (بخش 33.2.1).\n\n\nحل. تمرین 33.4. پخشِ هندسی، جذبِ هوا و جمعِ انرژی (بخش 33.2.2).\n\n\nحل. تمرین 33.5. دسی‌بل لگاریتمِ انرژی است (بخش 33.2.2).\n\n\nحل. تمرین 33.6. مثال 33.1.\n\n\nحل. تمرین 33.7. بخش 33.2.3.\n\n\nحل. تمرین 33.8. بخش 33.2.4.\n\n\nحل. تمرین 33.9. عمرِ بلند و جفت‌های کم (مثال 33.2).\n\n\nحل. تمرین 33.10. جانمایی، توقفِ فصلی، دیده‌بانی (مثال 33.2).\n\n\nحل. تمرین 33.11. بخش 33.2.5.\n\n\nحل. تمرین 33.12. پرهیز، بازسازی، سپس جبران (بخش 33.2.6).\n\n\nحل. تمرین 33.13. بخش 33.2.7.\n\n\nحل. تمرین 33.14. مثال 33.3.\n\n\nحل. تمرین 33.15. بخش 33.3.1.\n\n\nحل. تمرین 33.16. به‌موقع، به زبانِ محلی، هنوز تأثیرگذار (بخش 33.3.2).\n\n\nحل. تمرین 33.17. بخش 33.3.3.\n\n\nحل. تمرین 33.18. قانون و چارچوب با کارشناسانِ محلی (بخش 33.3.3، بخش 33.8.2).\n\n\nحل. تمرین 33.19. بخش 33.3.5.\n\n\nحل. تمرین 33.20. ردیابی، ممیزیِ مستقل، سازوکارِ شکایت (مثال 33.9).\n\n\nحل. تمرین 33.21. بایست، حفاظت کن، گزارش بده (بخش 33.3.7).\n\n\nحل. تمرین 33.22. تأییدشده و بودجه‌دار (مثال 33.10).\n\n\nحل. تمرین 33.23. چشمه، مسیر، گیرنده (بخش 33.4.1).\n\n\nحل. تمرین 33.24. بخش 33.4.2.\n\n\nحل. تمرین 33.25. هدف، رواداری، بسامد، مسئول (بخش 33.4.3).\n\n\nحل. تمرین 33.26. بخش 33.4.3.\n\n\nحل. تمرین 33.27. بخش 33.4.4.\n\n\nحل. تمرین 33.28. بخش 33.4.5.\n\n\nحل. تمرین 33.29. معیارهای ازپیش‌تعیین‌شده با شاهد (بخش 33.4.6).\n\n\nحل. تمرین 33.30. مثال 33.16.\n\n\nحل. تمرین 33.31. مسئول، شاخص، اهمیتِ پس کمتر یا برابر با پیش (مثال 33.16).\n\n\nحل. تمرین 33.32. بخش 33.6.1.\n\n\nحل. تمرین 33.33. بخش 33.6.2.\n\n\nحل. تمرین 33.34. انرژیِ به‌جامانده (بخش 33.6.3).\n\n\nحل. تمرین 33.35. مساحت ضرب در باران ضرب در سهمِ تغذیه (بخش 33.7.1).\n\n\nحل. تمرین 33.36. بخش 33.7.2.\n\n\nحل. تمرین 33.37. بخش 33.7.3.\n\n\nحل. تمرین 33.38. حوضچهٔ تبخیرِ عایق (بخش 33.7.4).\n\n\nحل. تمرین 33.39. جدول 33.1.\n\n\nحل. تمرین 33.40. بخش 33.8.2.\n\n\nحل. تمرین 33.41. مثال 33.25.\n\n\nحل. تمرین 33.42. مسیرِ حفاظت‌شده (مثال 33.25).\n\n\nحل. تمرین 33.43. بخش 33.10.1.\n\n\nحل. تمرین 33.44. بخش 33.10.2.\n\n\nحل. تمرین 33.45. بخش 33.10.4.\n\n\nحل. تمرین 33.46. بخش 33.11.\n\n\nحل. تمرین 33.47. بخش 33.11.3.\n\n\nحل. تمرین 33.48. بُردِ اثر (بخش 33.2.9).\n\n\nحل. تمرین 33.49. مثال 33.4.\n\n\nحل. تمرین 33.50. بخش 33.2.11.\n\n\nحل. تمرین 33.51. مثال 33.6.\n\n\nحل. تمرین 33.52. ماهِ نیاز منهای زمانِ آماده‌سازی (بخش 33.2.13).\n\n\nحل. تمرین 33.53. بخش 33.4.7.\n\n\nحل. تمرین 33.54. جست‌وجوگر، لاشه‌خورها، سهمِ زمین (بخش 33.4.7).\n\n\nحل. تمرین 33.55. بخش 33.4.8.\n\n\nحل. تمرین 33.56. بخش 33.7.6.\n\n\nحل. تمرین 33.57. مثال 33.21.\n\n\nحل. تمرین 33.58. کسانی که شنیده شدند (بخش 33.8.6).\n\n\nحل. تمرین 33.59. محتوای بازیافتی و پایانِ عمر (مثال 33.29).\n\n\nحل. تمرین 33.60. مقامِ هوانوردی (بخش 33.3.9.1).\n\n\nحل. تمرین 33.61. درمانگاه، آب، اجاره، مغازه، راه (مثال 33.11).\n\n\nحل. تمرین 33.62. آموزش و شکایت‌ها، نه جزئیاتِ تاکتیکی (بخش 33.3.9.3).\n\n\nحل. تمرین 33.63. بخش 33.3.9.5.\n\n\nحل. تمرین 33.64. بخش 33.2.14.\n\n\nحل. تمرین 33.65. سهمی از دایره را می‌پوشاند (بخش 33.2.14).\n\n\nحل. تمرین 33.66. یک پله بالا می‌رود و علتش دوباره باز می‌شود (مثال 33.24).\n\n\nحل. تمرین 33.67. 64 % و 89 % (مثال 33.24).\n\n\nحل. تمرین 33.68. 38.9 (P01).\n\n\nحل. تمرین 33.69. 39.9 (P02).\n\n\nحل. تمرین 33.70. 43.0 (E01).\n\n\nحل. تمرین 33.71. 35.3 dB(A) (P03).\n\n\nحل. تمرین 33.72. 20.2 dB(A) (P04).\n\n\nحل. تمرین 33.73. 33.0 dB(A) (E02).\n\n\nحل. تمرین 33.74. \\(20\\log_{10}2 = 6.0\\,\\text{dB}\\).\n\n\nحل. تمرین 33.75. \\(10\\log_{10}12 = 10.8\\,\\text{dB}\\).\n\n\nحل. تمرین 33.76. \\(38.8 - 28 = 10.8\\,\\text{dB}\\) (بخش 33.2.2).\n\n\nحل. تمرین 33.77. 1.18 در سال (P05).\n\n\nحل. تمرین 33.78. 0.59، نصف (P06).\n\n\nحل. تمرین 33.79. 0.80 (E03).\n\n\nحل. تمرین 33.80. \\(4.8 \\times 25 = 120\\) (بخش 33.2.4).\n\n\nحل. تمرین 33.81. \\(1.18/4.8 = 25\\,\\%\\).\n\n\nحل. تمرین 33.82. 0.96 % (بخش 33.2.5).\n\n\nحل. تمرین 33.83. 41 % از ساعت‌ها برای کمتر از 1 % انرژی.\n\n\nحل. تمرین 33.84. 159.5 ha.\n\n\nحل. تمرین 33.85. 37.4 ha (P20).\n\n\nحل. تمرین 33.86. 72 k u (P07).\n\n\nحل. تمرین 33.87. 9.6 k u (E04).\n\n\nحل. تمرین 33.88. 4.6 km (P08).\n\n\nحل. تمرین 33.89. 920 km (بخش 33.3.4).\n\n\nحل. تمرین 33.90. \\(0.05 \\times 72 = 3.6\\,\\text{k u}\\).\n\n\nحل. تمرین 33.91. 0.36 (مثال 33.9).\n\n\nحل. تمرین 33.92. 1.8 (بخش 33.3.7).\n\n\nحل. تمرین 33.93. 80 m (بخش 33.3.7).\n\n\nحل. تمرین 33.94. قرمز (P17).\n\n\nحل. تمرین 33.95. زرد (E06).\n\n\nحل. تمرین 33.96. سبز (بخش 33.4.3).\n\n\nحل. تمرین 33.97. 22 % (E07).\n\n\nحل. تمرین 33.98. 84 % (مثال 33.13).\n\n\nحل. تمرین 33.99. ۲۴ (P15).\n\n\nحل. تمرین 33.100. ۸ (P16).\n\n\nحل. تمرین 33.101. 72,000 m³ (P13).\n\n\nحل. تمرین 33.102. 31 % (مثال 33.19).\n\n\nحل. تمرین 33.103. 112 % (مثال 33.19).\n\n\nحل. تمرین 33.104. 0.38 m (P14).\n\n\nحل. تمرین 33.105. 0.87 m، حدودِ 2.3 برابر (بخش 33.7.2).\n\n\nحل. تمرین 33.106. 13.5 L/MWh (P18).\n\n\nحل. تمرین 33.107. 1.3 % (P19).\n\n\nحل. تمرین 33.108. 27,000 تن (P09).\n\n\nحل. تمرین 33.109. 8,928 تن (P10).\n\n\nحل. تمرین 33.110. 12.2 g/kWh (P11).\n\n\nحل. تمرین 33.111. 10.0 g/kWh (E05).\n\n\nحل. تمرین 33.112. 147,550 تن در سال (P12).\n\n\nحل. تمرین 33.113. 21,000 تن (مثال 33.30).\n\n\nحل. تمرین 33.114. حدودِ 11 %.\n\n\nحل. تمرین 33.115. 45 % (مثال 33.31).\n\n\nحل. تمرین 33.116. 4.2 dB (مثال 33.5).\n\n\nحل. تمرین 33.117. \\(10\\log_{10}(1{,}400/760) = 2.7\\,\\text{dB}\\).\n\n\nحل. تمرین 33.118. 67 m³، حدودِ 113 تن (مثال 33.6).\n\n\nحل. تمرین 33.119. \\(1.1 \\times 22 + 0.1 \\times 54 = 29.6\\,\\text{m}^3\\) (بخش 33.2.12).\n\n\nحل. تمرین 33.120. ماهِ 8 (بخش 33.2.13).\n\n\nحل. تمرین 33.121. 0.77 (بخش 33.4.7).\n\n\nحل. تمرین 33.122. 4.4 (مثال 33.14).\n\n\nحل. تمرین 33.123. 0.70 (بخش 33.4.7).\n\n\nحل. تمرین 33.124. 40.0 (معادلهٔ 33.7).\n\n\nحل. تمرین 33.125. \\(\\ln(2000/1450)/\\ln 1.05 = 6.6\\) سال.\n\n\nحل. تمرین 33.126. 12,960 m³، 23 % کمبود (مثال 33.21).\n\n\nحل. تمرین 33.127. 39.6 dB(A) (مثال 33.23).\n\n\nحل. تمرین 33.128. 32 % (بخش 33.8.6).\n\n\nحل. تمرین 33.129. 3,437 تن (مثال 33.29).\n\n\nحل. تمرین 33.130. 6.1 g/kWh (بخش 33.10.6).\n\n\nحل. تمرین 33.131. \\(150 + 500 \\times 0.3 = 300\\,\\text{kg/kWp}\\) (بخش 33.10.7).\n\n\nحل. تمرین 33.132. 4.3 % (بخش 33.10.8).\n\n\nحل. تمرین 33.133. 88 ساعت (بخش 33.3.9.1).\n\n\nحل. تمرین 33.134. 5.4 در روز، 91 % ظرفیت (مثال 33.11).\n\n\nحل. تمرین 33.135. 0.46 (بخش 33.3.9.3).\n\n\nحل. تمرین 33.136. 3.7 k u (معادلهٔ 33.5).\n\n\nحل. تمرین 33.137. 383 mm (بخش 33.7.8).\n\n\nحل. تمرین 33.138. 1.5 % (مثال 33.18).\n\n\nحل. تمرین 33.139. 0.230 و 0.037 (مثال 33.7).\n\n\nحل. تمرین 33.140. 0.071 (مثال 33.7).\n\n\nحل. تمرین 33.141. \\(\\arctan(175/806) = 12.2^\\circ\\) (بخش 33.2.15).\n\n\nحل. تمرین 33.142. 3.5 درجه (بخش 33.2.15).\n\n\nحل. تمرین 33.143. هر ضریب لگ‌نرمال با مقدارِ آموزشی به‌عنوانِ میانه است؛ چولگیِ راست میانگین و میانهٔ جمع را حدودِ 2.5 % بالاتر از جمعِ میانه‌ها می‌برد (بخش 33.10.3).\n\n\nحل. تمرین 33.144. با زمینهٔ 28، حد 33: خانهٔ A، اردوگاه و خانهٔ D (بخش 33.2.2).\n\n\nحل. تمرین 33.145. هشت توربینِ دیگر و زمینه بدونِ تغییر می‌مانند و جمع انرژی است (معادلهٔ 33.1).\n\n\nحل. تمرین 33.146. بی «پیش» مقایسه‌ای نیست (مثال 33.13).\n\n\nحل. تمرین 33.147. تقریباً چهار برابر، چون اندازهٔ اثر نصف شده و روزها با عکسِ مجذورِ آن رشد می‌کنند (بخش 33.4.5).\n\n\nحل. تمرین 33.148. 112 h در برابرِ صفر؛ پرهیز (بخش 33.2.3).\n\n\nحل. تمرین 33.149. 15 در برابرِ 60 k u و معیشت در سرچشمه (مثال 33.22).\n\n\nحل. تمرین 33.150. راهِ کوتاه‌تر از پیش و کاهشِ درآمد 0.1 (بخش 33.8.4).\n\n\nحل. تمرین 33.151. معیار: بخش 33.3.5.\n\n\nحل. تمرین 33.152. معیار: بخش 33.5.\n\n\nحل. تمرین 33.153. معیار: مثال 33.16.\n\n\nحل. تمرین 33.154. معیار: بخش 33.4.3.\n\n\nحل. تمرین 33.155. بخش 33.4.4.\n\n\nحل. تمرین 33.156. پوششِ گیاهی و آزمونِ خاک؛ پایان منتظر می‌ماند (بخش 33.4.6).\n\n\nحل. تمرین 33.157. معیار: بخش 33.6.1.\n\n\nحل. تمرین 33.158. مثال 33.17.\n\n\nحل. تمرین 33.159. بخش 33.6.2.\n\n\nحل. تمرین 33.160. افتِ ناشی از گرد و خاک (فصلِ ۱۰؛ مثال 33.20).\n\n\nحل. تمرین 33.161. از بیرونِ آبخوان؛ 112 % تغذیه (مثال 33.19).\n\n\nحل. تمرین 33.162. معیار: بخش 33.7.2 و بخش 33.4.3.\n\n\nحل. تمرین 33.163. جدول 33.1.\n\n\nحل. تمرین 33.164. کارشناسانِ صلاحیت‌دارِ محلی (بخش 33.8.4).\n\n\nحل. تمرین 33.165. هدفِ نادرست یا نیروی کم (مثال 33.25).\n\n\nحل. تمرین 33.166. مثال 33.26.\n\n\nحل. تمرین 33.167. بازه‌ها همپوشانند (مثال 33.28).\n\n\nحل. تمرین 33.168. 0.3 t/MWh: 88,530 تن (بخش 33.10.4).\n\n\nحل. تمرین 33.169. اظهارنامهٔ تازه و وارسی‌شده می‌خواهید (بخش 33.11.2).\n\n\nحل. تمرین 33.170. حدودِ 8 %: \\(\\sqrt{0.0113 - 0.0052 + 0.0006} \\approx 0.08\\) (بخش 33.11.3).\n\n\nحل. تمرین 33.171. تفاوت درونِ عدمِ قطعیت است (مثال 33.34).\n\n\nحل. تمرین 33.172. درونِ خط‌مبناست و برداشته نمی‌شود (مثال 33.4).\n\n\nحل. تمرین 33.173. شمارِ روزانه همان است (مثال 33.5).\n\n\nحل. تمرین 33.174. بله، اما بازهٔ 0.8 تا 13.8 هر دو را دربرمی‌گیرد (مثال 33.14).\n\n\nحل. تمرین 33.175. احتمالِ یافتن از 8 % به 20 % و بازهٔ تنگ‌تر، با چهار برابر دور (بخش 33.4.7).\n\n\nحل. تمرین 33.176. مثال 33.15.\n\n\nحل. تمرین 33.177. معیار: مثال 33.23.\n\n\nحل. تمرین 33.178. معیار: مثال 33.27.\n\n\nحل. تمرین 33.179. بخش 33.8.6.\n\n\nحل. تمرین 33.180. یک قاعده برای همه، یا هر دو با حساسیت (مثال 33.29).\n\n\nحل. تمرین 33.181. تعریف و شاهد (مثال 33.12).\n\n\nحل. تمرین 33.182. ارزشِ کنونیِ ۲۵ سال حدودِ 12.8 برابر است (بخش 33.3.9.5).\n\n\nحل. تمرین 33.183. مثال 33.18.\n\n\nحل. تمرین 33.184. معیار: بخش 33.5 و مثال 33.16.\n\n\nحل. تمرین 33.185. معیار: بخش 33.4.5.\n\n\nحل. تمرین 33.186. معیار: بخش 33.3.1 و بخش 33.3.2.\n\n\nحل. تمرین 33.187. معیار: بخش 33.9.1.\n\n\nحل. تمرین 33.188. معیار: بخش 33.7.3.\n\n\nحل. تمرین 33.189. معیار: بخش 33.6.\n\n\nحل. تمرین 33.190. معیار: بخش 33.10 و معادلهٔ 33.10.\n\n\nحل. تمرین 33.191. معیار: بخش 33.11 و بخش 33.3.6.\n\n\nحل. تمرین 33.192. معیار: بخش 33.9.3.\n\n\nحل. تمرین 33.193. معیار: بخش 33.8.4.\n\n\nحل. تمرین 33.194. معیار: بخش 33.2.13.\n\n\nحل. تمرین 33.195. معیار: بخش 33.4.7.\n\n\nحل. تمرین 33.196. معیار: بخش 33.4.8.\n\n\nحل. تمرین 33.197. معیار: مثال 33.23.\n\n\nحل. تمرین 33.198. معیار: مثال 33.34 با شاهد.\n\n\nحل. تمرین 33.199. معیار: مثال 33.33.\n\n\nحل. تمرین 33.200. معیار: بخش 33.8.\n\n\nحل. تمرین 33.201. معیار: برای نمونه جهتِ روستا یا سطرِ تفسیرِ صدا.\n\n\nحل. تمرین 33.202. معیار: چیدمان، جامعه، آب، رفاه، پایانِ عمر.\n\n\n33.20.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 sum of 38.5 and 28 dB(A): 38.9\nP02 sum of 28, 33 and 38.5 dB(A): 39.9\nP03 one turbine at 806 m: 35.3 dB(A)\nP04 one turbine at 2,854 m: 20.2 dB(A)\nP05 collisions, 739 passages: 1.18\nP06 collisions with avoidance 0.99 instead: 0.59\nP07 grazing income, 780 ha, 600 animals, 0.12 k u: 72 k u\nP08 extra walking, detour 3.5 vs 1.2 km, there and back: 4.6 km a day\nP09 PV modules, 60,000 kWp x 450 kg: 27,000 t\nP10 towers, 4,464 t x 2,000 kg/t: 8,928 t\nP11 S0 g/kWh, 90,252 t over 7,378 GWh: 12.2\nP12 avoided at 0.5 t/MWh, 295,100 MWh: 147,550 t a year\nP13 recharge, 20 km2, 120 mm, 3 %: 72,000 m3\nP14 drawdown 3 km after 1 yr (0.4 L/s, T 1.5e-4, S 2e-4): 0.38 m\nP15 sampling grid, 2,400 m2 at 100 m2: 24 samples\nP16 tanker loads, 160 m3 at 20 m3: 8\nP17 indicator 55 vs target 80, tolerance 10: red\nP18 water intensity, 3,986 m3 over 295,100 MWh: 13.5 L/MWh\nP19 budget share, 270 k u of 20,657 k u: 1.3 %\nP20 offset area, 18.7 ha at 2:1: 37.4 ha\nمثال‌های کوچک:\nE01 two equal sources of 40 dB(A): 43.0 dB(A)\nE02 one turbine (106) at 1,000 m: 33.0 dB(A)\nE03 collisions, 500 passages, p 0.08, avoidance 0.98: 0.80 a year\nE04 livelihood, 100 ha x 0.8 animals/ha x 0.12 k u: 9.6 k u a year\nE05 footprint, 1,000 t over 100 GWh: 10.0 g/kWh\nE06 indicator 88 % vs target 90 %, tolerance 5: amber\nE07 probability of 1 % rain event in 25 yr: 22 %",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/33-environment-social.html#sec-ch33-refs",
    "href": "chapters/33-environment-social.html#sec-ch33-refs",
    "title": "33  مدیریتِ محیطِ‌زیستی و اجتماعی",
    "section": "33.21 منابع",
    "text": "33.21 منابع\n\nISO 14001:2026، ISO 14040:2006، ISO 14044:2006، ISO 14067:2018، ISO 14025:2026 (با تاریخِ وارسی در دفترِ استانداردها)؛ استانداردهای عملکردِ IFC و اصولِ استوا، فقط وقتی قراردادِ وام بخواهد؛ قانونِ محیطِ زیست، زمین، آب و میراثِ کشور (فصل‌های ۵۵ تا ۵۷).\nکتاب‌های درسیِ ارزیابیِ اثرهای محیطی و اجتماعی، صوت‌شناسیِ محیطی، بوم‌شناسیِ پرندگان و خفاش‌ها، آب‌شناسیِ آب‌های زیرزمینی و ارزیابیِ چرخهٔ عمر؛ فصل‌های ۱۰، ۱۴، ۲۲، ۲۹ و ۳۲ همین کتاب.",
    "crumbs": [
      "بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست",
      "<span class='chapter-number'>33</span>  <span class='chapter-title'>مدیریتِ محیطِ‌زیستی و اجتماعی</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html",
    "href": "chapters/34-instrumentation-control.html",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "",
    "text": "34.1 نقشهٔ فصل\nپیش‌نیازها: جریانِ متناوب و ترانسفورماتورهای اندازه‌گیری (فصل 7)، کنترلِ نیروگاه (فصل 20) و نمودارِ تک‌خطی و تغذیهٔ داخلی (فصل 23).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۲۰ تعیین کرد کنترل‌گرِ نیروگاه چه کند و فصلِ ۲۳ تغذیه‌اش را ساخت. فصل‌های ۲۶ و ۳۲ حفاظت و حریق را سامان دادند. این فصل ابزارها، سیم‌ها، کارت‌ها، تابلوها، برنامه‌ها و آزمون‌هایی را می‌سازد که این تصمیم‌ها را اجرا می‌کنند. تحویل‌دادنی‌ها این‌هاست: فهرستِ ورودی و خروجی، مشخصات و روایتِ کنترل، ماتریسِ علت و معلولِ کنترل و ثبتِ واسط‌ها، محاسبه‌های عدمِ قطعیت و تغذیه، روش‌ها و سابقه‌های آزمون. همهٔ آن‌ها با تصمیمِ D-038 جمع می‌شوند. فصل‌های ۳۵ و ۳۶ شبکه و امنیتِ همین سامانه را می‌سازند و فصل‌های ۴۸ و ۵۰ ساخت و راه‌اندازی‌اش را.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-map",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-map",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nیک اندازه‌گیری را از حس‌گر یا ترانسفورماتورِ اندازه‌گیری تا ورودیِ کنترل‌گر دنبال کند و برد، وضوح، عدمِ قطعیت، کالیبراسیون، فیلتر و برچسبِ زمانِ آن را با عدد بسنجد.\nمعماریِ کنترلِ نیروگاه را توضیح دهد: لایه‌ها و سرعتشان، بودجهٔ پاسخ، کنترل‌گر به‌عنوانِ ماشینِ نمونه‌بردار، شرط‌های اجازه، نگهبانِ زمانی، رفتارِ ایمن در خرابی و افزونگی.\nفهرستِ ورودی و خروجی، ماتریسِ علت و معلول و روایتِ کنترل بنویسد و ساختِ تابلو، مدیریتِ پیکربندی، آزمونِ کارخانه و وارسیِ حلقه را سازمان دهد.\nیک موردِ آزمونِ خرابیِ حس‌گر بنویسد و هشدار و حالتِ کارِ کاهش‌یافته را وارسی کند.\nتغذیهٔ کنترل را در بدترین لحظه وارسی کند: بارها، کم‌ولتاژی، ولتاژِ پایانِ تخلیه، رفتار در از دست رفتنِ هر تغذیه و ترتیبِ راه‌اندازی.\nواسطِ سامانهٔ حریق را بی‌آمیختنِ ایمنیِ جانی با تولید تعریف کند.\nواسطِ خدماتِ شبکه را با اعتبارسنجی، کهنگی، حالتِ پشتیبان، دورسنجی و آزمونِ حالت‌ها بسازد، فقط برای خدماتی که لازم یا پیشنهادشده‌اند.\nساختِ دقت و قابلیتِ اطمینان را در کارخانه به فصل‌های ۴۰ و ۴۸ پیوند دهد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nبهره‌های کنترل‌گرِ تنظیم‌شدهٔ فصلِ ۲۰ و ثابتِ زمانیِ مزرعه چه بودند؟\nباتریِ 110 V نیروگاه چند آمپرساعت و چند ساعت مدتِ کار دارد؟\nعدمِ قطعیت‌های مستقل چگونه جمع می‌شوند؟\nماتریسِ علت و معلول چیست؟\n\nپاسخ‌ها: (۱) \\(K_\\text{p} = 1.5\\)، \\(K_\\text{i} = 0.8\\) و \\(\\tau = 2\\,\\text{s}\\)؛ (۲) 250 Ah و الزامِ چهار ساعت؛ (۳) ریشهٔ مجموعِ مربع‌ها؛ (۴) جدولی که هر رخداد را به پاسخ‌هایش می‌برد. اگر دو پرسش یا بیشتر را نتوانستید، فصل 20 و فصل 23 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nاین فصل هیچ روالِ کار روی تجهیزاتِ برق‌دار یا آزمونِ برق‌دار نمی‌دهد. وارسیِ حلقه و آزمون‌های خرابی روی تجهیزِ بی‌برق، با سیگنالِ تزریقی یا در شبیه‌ساز انجام می‌شوند. آزمون‌های از دست رفتنِ تغذیه با وسایلِ جداکننده و به دستِ افرادِ مجاز انجام می‌شوند. هیچ سامانهٔ آشکارسازی یا اطفای حریقی تجویز نمی‌شود. واسطِ حریق فقط از نگاهِ کنترل تعریف می‌شود و ایمنیِ جانی هرگز تابعِ تولید نیست. خدماتِ شبکه فقط وقتی ساخته می‌شوند که اتصال بخواهد یا پروژه پیشنهاد کند. همهٔ دقت‌ها، زمان‌ها و نرخ‌ها آموزشی‌اند (U-115، U-116).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-a",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-a",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.2 الف. زنجیرهٔ اندازه‌گیری",
    "text": "34.2 الف. زنجیرهٔ اندازه‌گیری\nهر تصمیمِ کنترلی با یک عدد شروع می‌شود و آن عدد از یک زنجیرهٔ اندازه‌گیری می‌آید: حس‌گر یا ترانسفورماتورِ اندازه‌گیری، مبدلِ اندازه‌گیری، سیم‌کشی، کارتِ ورودی، مقیاس‌گذاری، فیلتر و برچسبِ زمان. هر حلقه خطا و تأخیرِ خودش را می‌افزاید. این بخش زنجیره را از ولتاژِ نقطهٔ اتصال تا ورودیِ کنترل‌گر می‌سازد و هر حلقه را با عدد می‌سنجد. همهٔ دقت‌ها، رانش‌ها و بردها مقدارهای آموزشی‌اند (A-385، A-386). داده‌برگِ سازندگان و آزمون‌ها عددهای واقعی را می‌دهند (U-116). عدمِ قطعیت همان روشِ فصلِ ۲ را دنبال می‌کند و سیگنال‌های دوره‌ای همان مفهوم‌های فصلِ ۳ را.\n\n\n\n\n\n\nشکل 34.1: زنجیرهٔ اندازه‌گیریِ ولتاژِ نقطهٔ اتصال، از راست به چپ: ترانسفورماتورِ ولتاژ، مبدلِ اندازه‌گیری، کارتِ ورودی، مقیاس و فیلتر، کنترل‌گرِ نیروگاه، شبکه و نمایشگرِ اپراتور، هر حلقه با خطا یا تأخیرِ خودش (آموزشی).\n\n\n\nبرنامه:\npython -m companion.ch34.examples_a\n\n34.2.1 سیگنالِ ۴ تا ۲۰ میلی‌آمپر و صفرِ زنده\nایده. فرستندهٔ دوسیمه مقدار را به جریانی میانِ 4 و 20 mA تبدیل می‌کند. جریان در تمامِ حلقه یکی است، پس مقاومتِ کابل آن را تغییر نمی‌دهد. صفرِ برد 4 mA است و صفر نیست. به این صفرِ زنده می‌گویند. حلقهٔ قطع‌شده صفر میلی‌آمپر می‌دهد و از مقدارِ صفر جدا می‌شود. مقدارِ مهندسی و جریان چنین به هم مربوط‌اند:\n\\[\nx = x_\\text{lo} + \\frac{I - 4}{16}\\,(x_\\text{hi} - x_\\text{lo})\n\\tag{34.1}\\]\nدر این رابطه \\(I\\) جریانِ حلقه بر حسبِ میلی‌آمپر است و \\(x_\\text{lo}\\) و \\(x_\\text{hi}\\) دو سرِ بردِ مهندسی.\ndef ma_to_eng(ma: float, lo: float, hi: float) -&gt; float:\n    \"\"\"Engineering value of a 4-20 mA signal ranged lo..hi (live zero).\"\"\"\n    return lo + (ma - 4.0) / 16.0 * (hi - lo)\n\n\ndef eng_to_ma(x: float, lo: float, hi: float) -&gt; float:\n    \"\"\"Loop current (mA) that represents x on a lo..hi range.\"\"\"\n    return 4.0 + 16.0 * (x - lo) / (hi - lo)\n\n\n\n\n\n\nشکل 34.2: بردِ ۴ تا ۲۰ میلی‌آمپرِ مبدلِ ولتاژِ نقطهٔ اتصال: صفرِ زنده، محدودهٔ عادی و ناحیه‌های زیرِ 3.6 و بالای 21 mA که حلقهٔ خراب خوانده می‌شوند.\n\n\n\nPOC voltage on a 0-150 kV transducer (4-20 mA, live zero)\n  per unit   kV       mA      reading kV\n      0.90    118.8    16.67       118.8   low limit\n      1.00    132.0    18.08       132.0   nominal\n      1.10    145.2    19.49       145.2   high limit\n      1.13    149.2    19.91       149.2   range end\n      1.20    158.4    20.90       154.7   fault swell\n  the range leaves 13 % above nominal: every normal and\n  emergency voltage is read, but a swell above 1.17 pu is\n  clipped by the module - a recorder for disturbances uses\n  its own wider channel (ch 27); 0 kV reads 4 mA, so a\n  dead loop (0 mA) is told apart from a dead line\n\nمثال 34.1 (بردی که خطا را هم ببیند) پرسش. ولتاژِ 132 kV روی مبدلی با بردِ 0 تا 150 kV چند میلی‌آمپر است؟ برآمدگیِ 1.2 pu چگونه خوانده می‌شود؟\nپاسخ. 18.08 mA. برآمدگیِ 1.2 pu به 20.90 mA می‌رسد، اما کارت در 20.5 mA اشباع می‌شود و 154.7 kV نشان می‌دهد.\nتفسیر. برد همهٔ ولتاژهای عادی و اضطراری را می‌خواند. برای ثبتِ اختلال‌ها، ثبات کانالِ پهن‌ترِ خودش را دارد (فصلِ ۲۷). انتخابِ برد سازشی است میانِ وضوح و دیدنِ مقدارهای غیرعادی. وارسی: \\(4 + 16 \\times 132/150 = 18.08\\).\n\n\n\n34.2.2 بلندترین حلقه\nایده. منبعِ تغذیه باید در بیشترین جریانِ حلقه هنوز کمینهٔ ولتاژِ فرستنده را بدهد. مقاومتِ گیرنده و کابل بقیه را می‌گیرند:\n\\[\n\\ell_\\text{max} = \\frac{(V_\\text{s} - V_\\text{tx})/I_\\text{max} - R_\\text{rx}}{2\\rho/A}\n\\tag{34.2}\\]\nدر این رابطه \\(V_\\text{s}\\) ولتاژِ منبع است، \\(V_\\text{tx}\\) کمینهٔ ولتاژِ فرستنده، \\(I_\\text{max}\\) بیشترین جریان، \\(R_\\text{rx}\\) مقاومتِ گیرنده، \\(\\rho\\) مقاومتِ ویژهٔ مس و \\(A\\) سطحِ مقطعِ هر رشته.\ndef loop_max_length(v_supply: float, v_min_tx: float, r_receiver: float,\n                    area_mm2: float, i_max_a: float = 0.022,\n                    rho: float = 0.0175) -&gt; float:\n    \"\"\"Longest two-wire loop (m, one way) that still leaves the transmitter\n    its minimum voltage at the highest loop current (copper, ohm mm2/m).\"\"\"\n    r_cable_max = (v_supply - v_min_tx) / i_max_a - r_receiver\n    return r_cable_max / (2 * rho / area_mm2)\nlongest two-wire 4-20 mA loop: 24 V supply, transmitter &gt;= 12 V,\n  250 ohm receiver, 22 mA (top of the fault-signalling range)\n  cable mm2   cable ohm allowed   longest loop m (one way)\n       0.50                 295                      4,221\n       0.75                 295                      6,331\n       1.50                 295                     12,662\n  the 250 ohm receiver takes most of the voltage, not the\n  cable: even 0.5 mm2 reaches several kilometres - the\n  limit that bites first is noise pick-up and earthing,\n  not resistance\n\n\n34.2.3 وضوحِ مبدلِ آنالوگ به رقمی\nwhat one converter count is worth (16 bits over 0-21 mA)\n  one count: 0.32 uA = 3.0 V on the 132 kV system (0.0023 %)\n  the counts are fine-grained; the chain's accuracy (next\n  lesson, +/-0.66 %) is about 290 times coarser - more\n  bits do not buy accuracy, only resolution\nایده. یک گامِ مبدلِ ۱۶ بیتی کمتر از سه هزارم درصدِ ولتاژ است. اما دقتِ کلِ زنجیره صدها برابر درشت‌تر است. بیتِ بیشتر وضوح می‌خرد، نه دقت. اشتباهِ رایج این است که وضوحِ نمایشگر را دقتِ اندازه‌گیری بدانیم.\n\n\n34.2.4 عدمِ قطعیتِ ولتاژِ نقطهٔ اتصال\nایده. هر حلقه یک حدِ خطا دارد. اگر حد را توزیعِ یکنواخت بدانیم، عدمِ قطعیتِ استانداردش حد تقسیم بر \\(\\sqrt{3}\\) است. عدمِ قطعیت‌های مستقل به‌صورتِ ریشهٔ مجموعِ مربع‌ها جمع می‌شوند (فصلِ ۲):\n\\[\nu_\\text{c} = \\sqrt{\\sum_i u_i^2}, \\qquad U = k\\,u_\\text{c}\n\\tag{34.3}\\]\nدر این رابطه \\(u_i\\) عدمِ قطعیتِ استانداردِ هر حلقه است، \\(u_\\text{c}\\) عدمِ قطعیتِ ترکیبی و \\(U\\) عدمِ قطعیتِ گسترش‌یافته با ضریبِ پوششِ \\(k\\).\n\n\n\n\n\n\nشکل 34.3: عدمِ قطعیتِ استانداردِ ولتاژِ نقطهٔ اتصال که کنترل‌گر می‌بیند، بر حسبِ منبع و ترکیبی (آموزشی).\n\n\n\nuncertainty of the POC voltage seen by the controller (at 132 kV)\n  source (limit taken as rectangular)   standard u, % of reading\n  VT class 0.5                                0.289\n  transducer 0.2 % of 150 kV span               0.131\n  input module 0.1 % of 21 mA                   0.086\n  combined                                    0.329\n  expanded (k = 2): +/-0.66 % = +/-0.87 kV\n  with a class 0.2 VT: +/-0.39 %\n  the VT dominates; a voltage set-point step of 0.01 pu is\n  only about one and a half times the expanded uncertainty,\n  so the controller's accuracy claim rests on the VT class\n  and its calibration record (ch 2, GUM; ch 26, VTs)\n\nمثال 34.2 (ترانسفورماتورِ ولتاژ تعیین می‌کند) پرسش. عدمِ قطعیتِ گسترش‌یافتهٔ ولتاژی که کنترل‌گر می‌بیند چقدر است و کدام حلقه بیشترین سهم را دارد؟\nپاسخ. ±0.66 %، یعنی ±0.87 kV در 132 kV. ترانسفورماتورِ ولتاژِ کلاسِ 0.5 بیشترین سهم را دارد. با کلاسِ 0.2 عدمِ قطعیت به ±0.39 % می‌رسد.\nتفسیر. گامِ 0.01 pu در نقطهٔ تنظیمِ ولتاژ فقط یک‌ونیم برابرِ عدمِ قطعیت است. پس ادعای دقتِ کنترل‌گر به کلاسِ ترانسفورماتورِ ولتاژ و سابقهٔ کالیبراسیونش تکیه دارد. نیروگاهِ P برای کنترل‌گر از هستهٔ کلاسِ 0.2 استفاده می‌کند (مثال 34.41). وارسی: \\(\\sqrt{0.289^2 + 0.131^2 + 0.086^2} = 0.329\\).\n\n\n\n34.2.5 دماسنجِ مقاومتیِ پلاتینی\nایده. مقاومتِ پلاتین با دما بالا می‌رود. رابطهٔ کالاندار–وان‌دوزن برای دماهای بالای صفر چنین است (STD-147):\n\\[\nR(t) = R_0\\left(1 + A\\,t + B\\,t^2\\right)\n\\tag{34.4}\\]\nدر این رابطه \\(R_0 = 100\\,\\Omega\\) است، \\(A = 3.9083\\times10^{-3}\\) و \\(B = -5.775\\times10^{-7}\\). در اتصالِ دوسیمه مقاومتِ دو رشته به سنسور افزوده می‌شود و دما را بیشتر نشان می‌دهد. اتصالِ سه‌سیمه آن را تقریباً حذف می‌کند و چهارسیمه کاملاً.\nA_CVD, B_CVD, C_CVD = 3.9083e-3, -5.775e-7, -4.183e-12\n\n\ndef pt100_r(t: float, r0: float = 100.0) -&gt; float:\n    \"\"\"Resistance (ohm) of a platinum sensor at t deg C\n    (Callendar-Van Dusen).\"\"\"\n    r = r0 * (1 + A_CVD * t + B_CVD * t * t)\n    if t &lt; 0:\n        r += r0 * C_CVD * (t - 100) * t ** 3\n    return r\n\n\ndef pt100_t(r: float, r0: float = 100.0) -&gt; float:\n    \"\"\"Temperature (deg C, &gt;= 0) from the resistance of a platinum sensor.\"\"\"\n    a, b, c = r0 * B_CVD, r0 * A_CVD, r0 - r\n    return (-b + math.sqrt(b * b - 4 * a * c)) / (2 * a)\n\n\n\n\n\n\nشکل 34.4: خطای دمایی که رشته‌ها به دماسنجِ دوسیمه می‌افزایند، بر حسبِ طولِ کابل برای دو سطحِ مقطع.\n\n\n\ntransformer winding temperature on a Pt100 (teaching)\n  at 95 deg C the sensor reads 136.61 ohm\n  each lead: 50 m of 0.75 mm2 copper = 1.17 ohm\n  two-wire: reads 101.1 deg C (+6.1 K; small-signal estimate +6.0 K)\n  three-wire, leads matched to 2 %: about +0.12 K\n  four-wire: no lead error\n  a 6 K error in a winding-temperature alarm\n  or a cooling-fan start is a design error, not noise:\n  long runs are three- or four-wire, or the transmitter\n  sits at the transformer\n\nمثال 34.3 (شش درجه از سیم) پرسش. دماسنجِ سیم‌پیچِ ترانسفورماتور با کابلِ 50 m و 0.75 mm² دوسیمه بسته شده است. در 95 °C چه می‌خواند؟\nپاسخ. حدودِ 101 °C، یعنی 6 K بیشتر. با سه‌سیمه و رشته‌های جور تا 2 %، خطا حدودِ 0.12 K است.\nتفسیر. خطای 6 K در هشدارِ دمای سیم‌پیچ یا راه‌اندازیِ پنکه‌های خنک‌کن خطای طراحی است، نه نوفه. مسیرهای بلند سه‌سیمه یا چهارسیمه‌اند، یا فرستنده کنارِ ترانسفورماتور نصب می‌شود (فصلِ ۲۵). وارسی: \\(2 \\times 1.17/0.39 = 6.0\\,\\text{K}\\).\n\n\n\n34.2.6 ترموکوپل و اتصالِ سرد\na thermocouple and its cold junction (linear teaching model)\n  hot end 320 deg C, terminals in a panel at 40 deg C\n  the junction pair makes 11.48 mV for the difference only\n  without cold-junction compensation the reading is 280 deg C\n  with it (panel temperature measured and added): 320 deg C\n  a thermocouple measures a difference; its extension wire\n  must be of the same alloys up to the compensated\n  terminals, or a new junction is made at every splice\nایده. ترموکوپل اختلافِ دمای دو اتصال را می‌سنجد. اگر دمای اتصالِ سرد، یعنی پایانه‌های تابلو، اندازه گرفته و افزوده نشود، خواندن به اندازهٔ دمای تابلو کم است. سیمِ رابط تا پایانه‌های جبران‌شده باید از همان آلیاژها باشد، وگرنه در هر اتصال یک ترموکوپلِ تازه ساخته می‌شود.\n\n\n34.2.7 مقدارِ مؤثر روی چرخه‌های کامل و دگرنمایی\nRMS over whole cycles and the danger of the wrong window\n  ten cycles (200 ms): RMS 1.0000 (true 1.0000)\n  windows of 12.5 ms (5/8 of a cycle): 0.922 to 1.073\n  a 50 Hz signal sampled at 49 Hz looks like 1 Hz\n  a window of whole cycles (or one that tracks frequency)\n  gives a steady value; a fractional window ripples with\n  where it starts; sampling below twice the highest\n  frequency folds it down - an anti-alias filter comes\n  before the converter (ch 3)\nایده. مقدارِ مؤثر روی پنجره‌ای از چرخه‌های کامل ثابت است. پنجرهٔ ناقص با جای شروعش موج می‌زند، این‌جا تا حدودِ ±8 %. نمونه‌برداری با بسامدی کمتر از دو برابرِ بالاترین بسامد، آن را به بسامدی پایین‌تر تا می‌کند. پس فیلترِ ضدِدگرنمایی پیش از مبدل می‌آید (فصلِ ۳).\n\n\n34.2.8 ساعت‌ها و ترتیبِ رویدادها\nclocks and the order of events (teaching)\n  GPS-disciplined time: about 1 us\n  an IED clock that lost its sync drifts 20 ppm: 1.73 s a day\n  two events 10 ms apart, recorded by two IEDs - one in\n  sync, one a day out of sync: their order can be off by 1.7 s\n  the sequence-of-events record is evidence only while\n  every clock is synchronised and says so: each time stamp\n  carries a 'clock synchronised' flag, and a lost sync is\n  an alarm, not a footnote (ch 26, lesson E; ch 35)\n\nمثال 34.4 (یک‌ونیم ثانیه در روز) پرسش. رلهٔ هوشمندی که همگام‌سازی‌اش را از دست داده با رانشِ 20 ppm در یک روز چقدر جابه‌جا می‌شود؟ این برای دنبالهٔ رویدادها چه معنایی دارد؟\nپاسخ. 1.73 s. دو رویدادِ ده میلی‌ثانیه‌ای از دو دستگاه ممکن است به ترتیبِ نادرست ثبت شوند.\nتفسیر. دنبالهٔ رویدادها فقط وقتی شاهد است که همهٔ ساعت‌ها همگام باشند و این را اعلام کنند. هر برچسبِ زمان پرچمِ «همگام» دارد و از دست رفتنِ همگامی هشدار است (فصلِ ۲۶). همگام‌سازی می‌تواند با گیرندهٔ ماهواره‌ای و پروتکلِ زمانِ دقیق انجام شود (STD-150، فصلِ ۳۵). وارسی: \\(20\\times10^{-6} \\times 86{,}400 = 1.73\\,\\text{s}\\).\n\n\n\n34.2.9 فاصلهٔ کالیبراسیون\ncalibration interval from drift (teaching, % of reading or span)\n  instrument                 tolerance  drift/yr  as-left   interval yr\n  POC voltage transducer          0.20      0.05     0.05           3.0\n  pyranometer (ch 12)             2.00      0.50     0.30           3.4\n  anemometer (ch 13)              1.00      0.20     0.20           4.0\n  Pt100 transmitter               0.50      0.10     0.10           4.0\n  the interval is the time the drift takes to eat the\n  margin left after calibration; the records of as-found\n  values show the real drift and set the next interval -\n  the makers' and the lab's procedures govern (ch 48)\nایده. فاصلهٔ کالیبراسیون زمانی است که رانش حاشیهٔ پس از کالیبراسیون را می‌خورد: رواداری منهای خطای پس از تنظیم، تقسیم بر رانشِ سالانه. سابقهٔ مقدارهای «پیش از تنظیم» رانشِ واقعی را نشان می‌دهد و فاصلهٔ بعدی را تعیین می‌کند. روش‌های سازنده و آزمایشگاه حاکم‌اند (فصلِ ۴۸).\n\n\n34.2.10 فیلتر: نوفهٔ کمتر، تأخیرِ بیشتر\n\n\n\n\n\n\nشکل 34.5: فیلترهای مرتبهٔ اول: نوفهٔ باقی‌مانده در برابرِ تأخیر تا ۶۳ درصدِ پله، یک نقطه برای هر ثابتِ زمانی (سیگنالِ ساختگی).\n\n\n\na first-order filter: less noise, more delay (step at 2 s, noise sd 0.05)\n  tau s   noise sd after   time to 63 % s\n    0.0           0.0528             0.00\n    0.2           0.0087             0.20\n    0.5           0.0045             0.50\n    2.0           0.0017             2.00\n  each filter in the chain adds its delay to the loop: the\n  0.5 s of the chain is the delay chapter 20 found tolerable\n  for the tuned plant controller; a 2 s filter would push\n  the loop toward the oscillation chapter 20 showed\nایده. فیلترِ پایین‌گذر نوفه را کم می‌کند و تأخیر می‌افزاید. با ثابتِ زمانیِ 0.5 s نوفه حدودِ دوازده برابر کم می‌شود و پاسخ نیم‌ثانیه دیر می‌رسد. هر فیلتر در زنجیره تأخیرش را به حلقهٔ کنترل اضافه می‌کند. فصلِ ۲۰ نشان داد کنترل‌گرِ تنظیم‌شده تا نیم‌ثانیه تأخیر را تحمل می‌کند.\n\n\n34.2.11 زمین، جداسازی و نوفه\nایده. حلقهٔ ۴ تا ۲۰ میلی‌آمپر کابل‌های بلند را تحمل می‌کند، اما نوفه و زمین را نه. سه قاعده بیشترِ مشکل‌ها را حل می‌کنند:\n\nشیلدِ کابل فقط در یک سر، معمولاً در تابلو، زمین می‌شود تا جریانِ گردشی در آن نچرخد.\nمدار یا در کارت جدا می‌شود یا با جداکنندهٔ سیگنال. اختلافِ پتانسیلِ زمینِ میدان و تابلو در هنگامِ خطا یا صاعقه به چند صد ولت می‌رسد (فصلِ ۲۶).\nکابل‌های سیگنال از کابل‌های قدرت فاصله و سینیِ جدا دارند.\n\nاین قاعده‌ها در مشخصاتِ سیم‌کشی نوشته می‌شوند و در وارسیِ حلقه آزموده می‌شوند (بخش 34.4.7).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا صفرِ برد 4 mA است، نه صفر؟\nمعادلهٔ 34.1 را توضیح دهید و 8 mA را روی بردِ 0 تا 150 kV بخوانید.\nچرا در حلقهٔ جریان، مقاومتِ کابل خواندن را تغییر نمی‌دهد؟\nچرا بیتِ بیشتر دقت نمی‌خرد؟\nسهمِ ترانسفورماتورِ ولتاژ در عدمِ قطعیتِ زنجیره چقدر است؟\nاتصالِ سه‌سیمه چگونه خطای رشته‌ها را حذف می‌کند؟\nچرا ترموکوپل به جبرانِ اتصالِ سرد نیاز دارد؟\nچرا پنجرهٔ مقدارِ مؤثر باید چرخه‌های کامل داشته باشد؟\nپرچمِ «همگام» روی برچسبِ زمان برای چیست؟\nفیلترِ 2 s چه هزینه‌ای برای حلقهٔ کنترل دارد؟\n\n\n\n\n\n34.2.12 خطای فاز و دقتِ توانِ واکنشی\nایده. توانِ اکتیو و واکنشی از حاصل‌ضربِ ولتاژ و جریان و زاویهٔ میانشان ساخته می‌شوند. اگر ترانسفورماتورهای جریان و ولتاژ زاویه را به اندازهٔ \\(\\delta\\) جابه‌جا کنند، خطای نسبیِ هر کدام چنین است:\n\\[\n\\begin{aligned}\n\\varepsilon_P &= \\frac{\\cos(\\varphi - \\delta)}{\\cos\\varphi} - 1 \\\\\n\\varepsilon_Q &= \\frac{\\sin(\\varphi - \\delta)}{\\sin\\varphi} - 1\n\\end{aligned}\n\\tag{34.5}\\]\nدر این رابطه \\(\\varphi\\) زاویهٔ ضریبِ توان است. نزدیکِ ضریبِ توانِ یک، \\(\\sin\\varphi\\) کوچک است و خطای توانِ واکنشی بزرگ می‌شود.\nبرنامه:\npython -m companion.ch34.examples_m\n\n\n\n\n\n\nشکل 34.6: خطای توانِ واکنشیِ اندازه‌گیری‌شده از خطای فازِ ۲۰ دقیقه‌ایِ جفتِ ترانسفورماتورهای جریان و ولتاژ، بر حسبِ ضریبِ توان (آموزشی).\n\n\n\nP and Q errors from a 20-minute phase error of the CT/VT pair (teaching)\n  power factor   phi deg   error in P %   error in Q %\n         0.800     36.87           0.43           -0.8\n         0.900     25.84           0.28           -1.2\n         0.950     18.19           0.19           -1.8\n         0.990      8.11           0.08           -4.1\n         0.999      2.56           0.02          -13.0\n  near unity power factor the active power barely notices\n  the phase error, but the reactive power, a small number,\n  is off by 4 % at 0.99 and 13 % at 0.999 - Q at the POC is\n  measured with cores whose phase displacement is known,\n  and a Q requirement near zero is judged in Mvar, not %\n\nمثال 34.5 (توانِ کوچک، خطای بزرگ) پرسش. خطای فازِ ۲۰ دقیقه‌ای در ضریبِ توانِ 0.99 و 0.999 چه خطایی در توانِ واکنشی می‌دهد؟\nپاسخ. حدودِ 4 % و 13 %. خطای توانِ اکتیو کمتر از یک‌دهم درصد است.\nتفسیر. توانِ واکنشیِ نقطهٔ اتصال با هسته‌هایی اندازه گرفته می‌شود که جابه‌جاییِ فازشان معلوم است. الزامی که توانِ واکنشیِ نزدیکِ صفر می‌خواهد با مگاوار سنجیده می‌شود، نه با درصد (فصلِ ۲۸). وارسی: \\(\\varphi = 8.11^\\circ\\)، \\(\\sin(7.78^\\circ)/\\sin(8.11^\\circ) - 1 = -0.041\\).\n\n\n\n34.2.13 ولتاژِ حالتِ مشترک\ncommon-mode voltage on an analogue input (teaching)\n  50 V between field and panel earth during an earth fault\n  rejection dB   error mV   error % of a 4 V span\n            60      50.00        1.250\n            90       1.58        0.040\n           120       0.05        0.001\n  an isolated input with 120 dB rejection keeps the fault\n  out of the reading; a non-isolated input wired at both\n  ends would carry the fault current itself - the earthing\n  rules of lesson A apply before any rejection figure\nایده. در خطای زمین، زمینِ میدان و زمینِ تابلو ده‌ها ولت اختلاف پیدا می‌کنند. ورودیِ جداشده با نسبتِ حذفِ حالتِ مشترکِ بالا این ولتاژ را از خواندن بیرون نگه می‌دارد. خطا برابرِ ولتاژِ حالتِ مشترک تقسیم بر \\(10^{\\text{CMRR}/20}\\) است. ورودیِ جدانشده‌ای که در دو سر به زمین وصل شده باشد جریانِ خطا را از خودش می‌گذراند. پس قاعده‌های زمینِ بخش 34.2.11 پیش از هر عددِ حذف می‌آیند.\n\n\n34.2.14 آهنگِ تغییرِ بسامد و پنجرهٔ آن\n\n\n\n\n\n\nشکل 34.7: انحرافِ معیارِ نوفهٔ آهنگِ تغییرِ بسامدِ اندازه‌گیری‌شده بر حسبِ طولِ پنجره (نوفهٔ ۵ میلی‌هرتز در هر چرخه، ساختگی).\n\n\n\nrate of change of frequency from a noisy frequency (true -0.5 Hz/s)\n  window s   noise sd Hz/s   delay s   quiet samples over 0.1 Hz/s\n       0.1           0.057      0.05                       10.0 %\n       0.2           0.027      0.10                        0.0 %\n       0.5           0.012      0.25                        0.0 %\n       1.0           0.007      0.50                        0.0 %\n  with a sensitive 0.1 Hz/s trigger, the shortest window\n  trips on noise alone in a share of quiet cycles; a long\n  window is calm but late - the window and the trigger\n  level are chosen together, with a time delay, and\n  written in the setting file (ch 26, ch 28)\nایده. آهنگِ تغییرِ بسامد اختلافِ دو بسامد تقسیم بر طولِ پنجره است. پنجرهٔ کوتاه نوفه را بزرگ می‌کند و پنجرهٔ بلند تأخیر می‌افزاید. با پنجرهٔ 0.1 s، ده درصدِ چرخه‌های آرام از آستانهٔ حساسِ 0.1 Hz/s می‌گذرند. پنجره، آستانه و تأخیرِ زمانی با هم انتخاب و در پروندهٔ تنظیم نوشته می‌شوند (فصل‌های ۲۶ و ۲۸).\n\n\n34.2.15 فاصلهٔ کالیبراسیون از سابقه‌ها\ncalibration interval from as-found records (40 transmitters, synthetic)\n  drift 0.071 +/- 0.027 % a year; tolerance 0.5 %, as-left 0.1 %\n  interval yr   share still in tolerance at its end\n            2      100.0 %\n            3       98.9 %\n            4       86.0 %\n            5       63.6 %\n            6       44.4 %\n  for 95 % in tolerance at the end, the interval is 3 years\n  the mean drift alone would allow longer; the spread of\n  the fleet sets the interval - the records of as-found\n  values are what lengthen it, or shorten it, next time\n\nمثال 34.6 (پراکندگی تعیین می‌کند، نه میانگین) پرسش. ۴۰ فرستنده با رانشِ 0.071 و انحرافِ معیارِ 0.027 % در سال کار می‌کنند. اگر 95 % آن‌ها باید در پایانِ فاصله درونِ رواداری باشند، فاصلهٔ کالیبراسیون چقدر است؟\nپاسخ. سه سال. در چهار سال فقط 86 % درونِ رواداری می‌مانند.\nتفسیر. رانشِ میانگین به‌تنهایی حدودِ ۵٫۶ سال اجازه می‌داد. پراکندگیِ ناوگان فاصله را تعیین می‌کند. سابقهٔ مقدارهای «پیش از تنظیم» آن را در دورِ بعد بلندتر یا کوتاه‌تر می‌کند (بخش 34.2.9). وارسی: \\((0.5 - 0.1)/0.071 = 5.6\\) سال.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 34.5 را توضیح دهید.\nچرا خطای فاز توانِ واکنشی را بیش از توانِ اکتیو خراب می‌کند؟\nنسبتِ حذفِ حالتِ مشترکِ 90 dB با 50 V چه خطایی می‌دهد؟\nچرا پنجرهٔ کوتاهِ آهنگِ تغییرِ بسامد پرنوفه است؟\nچرا فاصلهٔ کالیبراسیون از پراکندگی تعیین می‌شود؟\n\n\n\n\n\n34.2.16 درصدِ گستره یا درصدِ مقدار\nایده. داده‌برگِ یک فرستنده دقت را به یکی از دو شکل می‌دهد: درصدی از گسترهٔ اندازه‌گیری (به انگلیسی span، یعنی بالای برد منهای پایینِ آن) یا درصدی از مقدارِ خوانده‌شده. شکلِ نخست یک عددِ ثابت به یکای کمیت است. در خواندن‌های کوچک، همین عددِ ثابت سهمِ بزرگی از مقدار می‌شود:\n\\[\n\\varepsilon_\\text{r}(x) = \\varepsilon_\\text{s}\\,\\frac{x_\\text{hi} - x_\\text{lo}}{x}\n\\tag{34.6}\\]\nدر این رابطه \\(\\varepsilon_\\text{s}\\) دقت به درصدِ گستره و \\(\\varepsilon_\\text{r}\\) خطا به درصدِ مقدار است.\n\n\n\n\n\n\nشکل 34.8: خطای یک فرستندهٔ دبیِ 0–200 L/min به درصدِ مقدارِ خوانده‌شده، وقتی دقتِ 0.5 % به درصدِ گستره یا به درصدِ مقدار داده شده باشد (آموزشی).\n\n\n\na coolant-flow transmitter 0-200 L/min, 0.5 % (teaching)\n  reading L/min   error if % of span   error if % of reading\n             20              5.00 %                  0.50 %\n             50              2.00 %                  0.50 %\n            100              1.00 %                  0.50 %\n            200              0.50 %                  0.50 %\n  a span figure is a fixed number of L/min: at a tenth of\n  the range it is 5 % of what is read; the range is chosen\n  so that normal flow (120 L/min) and the low-flow alarm\n  (60 L/min) both sit in the upper half, where the\n  figure on the data sheet is what the plant gets\n\nمثال 34.7 (دبیِ کمِ مایعِ خنک‌کننده) پرسش. فرستندهٔ دبیِ مایعِ خنک‌کنندهٔ ظرفِ باتری برد 0–200 L/min و دقتِ 0.5 % گستره دارد. هشدارِ دبیِ کم روی 60 L/min است. خطا در نقطهٔ هشدار چند درصدِ مقدار است؟ (داده‌ها آموزشی‌اند، A-385، سناریوی S1.)\nپاسخ. خطای ثابت \\(0.005 \\times 200 = 1\\,\\text{L/min}\\) است. در نقطهٔ هشدار این برابرِ \\(1/60 = 1.7\\,\\%\\) مقدار است، بیش از سه برابرِ عددِ داده‌برگ.\nتفسیر. برد طوری انتخاب می‌شود که هم نقطهٔ کار و هم نقطهٔ هشدار در نیمهٔ بالایی بنشینند. اگر برد را برای «اطمینان» دو برابر بگیریم، خطای نقطهٔ هشدار هم دو برابر می‌شود. وارسی: در بالای برد، دو شکلِ دقت برابرند: \\(0.5\\,\\%\\).\n\n\n\n34.2.17 ترانسفورماتورِ جریان در بارِ کم\nایده. کلاسِ دقتِ یک هستهٔ اندازه‌گیری فقط در بازه‌ای از جریان تعریف شده است. کلاس‌های معمولی از چند درصدِ جریانِ نامی به بالا تعریف شده‌اند. کلاس‌های با بردِ گسترده (با پسوندِ S) تا حدودِ یک درصد پایین می‌روند. حدهای دقیقِ هر کلاس را استانداردِ ترانسفورماتورهای جریان (STD-038) می‌دهد. شکلِ زیر فقط شکلِ این حدها را برای آموزش نشان می‌دهد.\n\n\n\n\n\n\nشکل 34.9: حدِ خطای نسبتِ یک کلاسِ معمولی و یک کلاسِ با بردِ گسترده بر حسبِ درصدِ جریانِ نامی، با نقطه‌های کارِ نیروگاهِ P روی هستهٔ 600/1 A (شکلِ آموزشی؛ حدها از استاندارد).\n\n\n\n132 kV metering core 600/1 A at the plant's operating points\n  point                         I A    % rated   class 0.2   0.2S\n  night: own use and 2 Mvar       8.8      1.5      undef.   0.70 %\n  low wind, no sun: 5 MW         21.9      3.6      undef.   0.49 %\n  20 MW                          87.5     14.6      0.49 %   0.25 %\n  60 MW                         262.4     43.7      0.31 %   0.20 %\n  export limit 100 MW           437.4     72.9      0.25 %   0.20 %\n  a plant that runs for hours at a few per cent of its\n  export - every calm night - spends those hours where an\n  ordinary class is not defined; the metering and control\n  core is specified as an extended-range class (or with a\n  lower ratio), while the protection core keeps the ratio\n  the fault currents need (ch 26)\n\nمثال 34.8 (شبِ آرام) پرسش. هستهٔ اندازه‌گیریِ بی E1 نسبتِ 600/1 A دارد. نیروگاه در شبِ آرام 0.3 MW مصرفِ داخلی و 2 Mvar توانِ واکنشی دارد. جریان چند درصدِ جریانِ نامی است و کدام کلاس در این نقطه تعریف شده است؟\nپاسخ. توانِ ظاهری \\(\\sqrt{0.3^2 + 2^2} = 2.02\\,\\text{MVA}\\) و جریان \\(2.02 \\times 10^6 / (\\sqrt{3} \\times 132\\,000) = 8.8\\,\\text{A}\\) است، یعنی 1.5 % جریانِ نامی. کلاسِ معمولی در این نقطه تعریف نشده است. کلاسِ با بردِ گسترده حدودِ 0.7 % حد دارد.\nتفسیر. نیروگاهِ بادی–خورشیدی ساعت‌های زیادی در بارِ کم کار می‌کند. پس هستهٔ اندازه‌گیری و کنترل با کلاسِ با بردِ گسترده یا نسبتِ کوچک‌تر سفارش داده می‌شود. هستهٔ حفاظتی نسبتی را نگه می‌دارد که جریان‌های خطا لازم دارند (فصلِ ۲۶). وارسی: در 100 MW جریان 437 A و 73 % نامی است و هر دو کلاس در آن تعریف شده‌اند.\n\n\n\n34.2.18 بارِ ثانویهٔ ترانسفورماتورِ جریان\nburden of a CT secondary run of 150 m in 2.5 mm2 copper\n  loop resistance 2 x 150 m: 2.10 ohm\n  1 A secondary: leads   2.1 VA + devices 1.0 VA =   3.1 VA\n  5 A secondary: leads  52.5 VA + devices 1.0 VA =  53.5 VA\n  against a rated burden of 5 VA, the 1 A secondary fits\n  and the 5 A one needs ten times the copper; the leads are\n  part of the burden, and the class holds only over the\n  burden range the maker states - too little burden can\n  matter too, so the real burden is calculated and written\n  on the CT schedule\nایده. بارِ ثانویه (به انگلیسی burden) توانی است که مدارِ ثانویه از ترانسفورماتورِ جریان می‌کشد: \\(S = I^2 R\\). سیم‌های رفت و برگشت بخشی از این بارند. با جریانِ ثانویهٔ 5 A، بارِ سیم‌ها ۲۵ برابرِ ثانویهٔ 1 A است. برای همین، مسیرهای بلندِ پستِ 132 kV ثانویهٔ 1 A دارند. کلاس فقط در بازه‌ای از بار برقرار است که سازنده اعلام می‌کند. پس بارِ واقعی، با سیم‌ها، محاسبه و در فهرستِ ترانسفورماتورهای جریان نوشته می‌شود.\n\n\n34.2.19 خودگرماییِ دماسنجِ مقاومتی\nself-heating of a Pt100 at 95 C (teaching coefficients)\n  resistance at 95 C: 136.6 ohm\n  current mA   power mW   error in still air   in an oil pocket\n           1       0.14              0.07 K           0.007 K\n           2       0.55              0.27 K           0.027 K\n           5       3.42              1.71 K           0.171 K\n  (0.5 K/mW in still air, 0.05 K/mW in oil - teaching)\n  the sensor warms itself by I^2 R and reads high; at 1 mA\n  the error is small anywhere, at 5 mA in still air it\n  exceeds a whole class B tolerance - the input module's\n  measuring current belongs on the sensor's data sheet\nایده. کارتِ ورودی برای خواندنِ مقاومت جریانی از حس‌گر می‌گذراند. این جریان توانِ \\(P_\\text{sh} = I^2 R\\) را در حس‌گر گرما می‌کند. حس‌گر به اندازهٔ \\(\\Delta T = E_\\text{sh} P_\\text{sh}\\) گرم‌تر از محیط می‌شود و بالاتر می‌خواند. \\(E_\\text{sh}\\)، ضریبِ خودگرمایی، به محیط بستگی دارد. در هوای ساکن بزرگ است و در روغن یا غلافِ پرشده کوچک. با جریانِ 1 mA خطا همه‌جا کوچک است. با 5 mA در هوای ساکن، این خطا (1.7 K) از کلِ رواداریِ کلاسِ B در 95 °C، یعنی ±0.78 K، بیشتر است. وارسی: \\((5 \\times 10^{-3})^2 \\times 136.6 = 3.42\\,\\text{mW}\\) و \\(0.5 \\times 3.42 = 1.7\\,\\text{K}\\).\n\n\n34.2.20 لرزشِ کنتاکت و برچسبِ زمان\nایده. کنتاکتِ کمکیِ کلید هنگامِ بسته شدن چند بار باز و بسته می‌شود. این لرزشِ کنتاکت چند میلی‌ثانیه طول می‌کشد. ورودی برای آنکه یک رخداد را چند رخداد نشمارد، تغییر را فقط وقتی می‌پذیرد که زمانِ معینی پایدار مانده باشد. پرسشِ مهم این است که برچسبِ زمان کجا زده می‌شود.\n\n\n\n\n\n\nشکل 34.10: ورودیِ خامِ یک کنتاکتِ لرزان و همان ورودی پس از صافیِ 10 ms حذفِ لرزش (آموزشی).\n\n\n\na breaker auxiliary contact closing at 100.0 ms with bounce\n  raw input: 7 edges in 3.6 ms\n  10 ms debounce: 1 edge, accepted at 113.6 ms\n  stamp taken at acceptance: 13.6 ms late\n  stamp taken at the first edge, confirmed after 10 ms:\n    0.0 ms late, and still one event\n  a sequence-of-events input filters the bounce and keeps\n  the time of the first edge; an ordinary input that\n  stamps when it accepts adds its filter to every event\n\nمثال 34.9 (سیزده میلی‌ثانیه دیرتر) پرسش. کنتاکت در 100.0 ms بسته می‌شود و تا 103.6 ms می‌لرزد. ورودی با صافیِ 10 ms کار می‌کند. اگر برچسبِ زمان هنگامِ پذیرش زده شود، چقدر دیر است؟ ورودیِ دنبالهٔ رویدادها چه می‌کند؟\nپاسخ. پذیرش در \\(103.6 + 10 = 113.6\\,\\text{ms}\\) است، یعنی 13.6 ms دیرتر از رخداد. ورودیِ دنبالهٔ رویدادها زمانِ لبهٔ نخست را نگه می‌دارد و پس از 10 ms پایداری آن را تأیید می‌کند. برچسب درست است و رخداد یکی می‌ماند.\nتفسیر. دو کلید که با فاصلهٔ چند میلی‌ثانیه باز شده‌اند، با ورودیِ معمولی ممکن است جابه‌جا ثبت شوند. ترتیبِ رخدادها در بررسیِ یک خطا همان چیزی است که دنبالش هستیم (بخش 34.3.11). وارسی: شمارِ لبه‌های خام ۷ است و پس از صافی ۱.\n\n\n\n34.2.21 جریانِ نشتی روی ورودیِ رقمی\na 110 V DC digital input with an open contact (teaching)\n  input resistance 36.7 kohm; on above 2.0 mA, off below 1.5 mA\n  leakage across the contact   current mA   reads\n                    1000 kohm         0.11   off\n                     100 kohm         0.80   off\n                      50 kohm         1.27   off\n                      20 kohm         1.94   undefined\n                      10 kohm         2.36   ON (false)\n  230 V AC on another core of the same 500 m cable\n    (100 nF/km between cores): 3.6 mA - above the on level\n  damp terminals or a mixed AC/DC multicore can make an\n  open contact read closed; AC and DC never share a cable,\n  terminal boxes are kept dry, and inputs with a threshold\n  well above the leakage are chosen for long runs\nایده. ورودیِ رقمیِ 110 V وقتی «روشن» است که جریانش از آستانه بگذرد. اگر رطوبتِ جعبهٔ اتصال مسیری با مقاومتِ چند ده کیلواهم موازیِ کنتاکتِ باز بسازد، جریانِ نشتی ورودی را به ناحیهٔ نامعین یا حتی «روشن» می‌برد. خطرِ دوم کابلِ چندرشته‌ای است که در یک رشته‌اش 230 V متناوب باشد. ظرفیتِ میانِ رشته‌ها در 500 m جریانی بیش از آستانهٔ روشن شدن به ورودی می‌رساند. قاعده‌ها ساده‌اند: متناوب و مستقیم هرگز در یک کابل نمی‌آیند، جعبه‌ها خشک می‌مانند، و برای مسیرهای بلند ورودی‌ای انتخاب می‌شود که آستانه‌اش بسیار بالاتر از جریانِ نشتی باشد. وارسی: \\(2\\pi \\times 50 \\times 50\\,\\text{nF} \\times 230\\,\\text{V} = 3.6\\,\\text{mA}\\).\n\n\n34.2.22 سه حس‌گر و میانهٔ آن‌ها\nthree temperature sensors; C drifts to +5 K over 10 min from\n  minute 30 (synthetic, noise 0.2 K each)\n  error of the average once C has drifted: 1.67 K\n  error of the median once C has drifted:  0.16 K\n  deviation alarm |A - B| &gt; 3 x sqrt(2) x sigma, healthy pair:\n    theory 9.7 a hour at 1 s; simulated over a day 9.3 a hour\n    with 10 s of persistence: 0 in the day\n  sensor C flagged (10 s held) 146 s after it began to drift,\n    at about 1.22 K off\n  the median ignores one wild sensor where the average\n  follows it a third of the way; the deviation alarm that\n  tells which one drifted needs a threshold from the\n  combined uncertainty and a persistence time, or it\n  chatters on noise; real noise is correlated from sample\n  to sample, so the persistence is tuned on recorded data\n\nمثال 34.10 (یک حس‌گرِ سرکش) پرسش. سه حس‌گرِ دمای روغن با نوفهٔ 0.2 K کار می‌کنند و یکی از آن‌ها در ده دقیقه 5 K رانش پیدا می‌کند. خطای میانگینِ سه حس‌گر و خطای میانهٔ آن‌ها چقدر است؟ هشدارِ ناهمخوانیِ دو حس‌گر با آستانهٔ \\(3\\sqrt{2}\\,\\sigma\\) چند بار در ساعت به‌غلط به صدا درمی‌آید؟ (داده‌ها ساختگی‌اند.)\nپاسخ. خطای میانگین 1.67 K است، یعنی یک‌سومِ رانش. خطای میانه 0.16 K است، در حدِ نوفه. هشدارِ بی‌تأخیر در نظریه ۹٫۷ بار در ساعت به‌غلط به صدا درمی‌آید و در شبیه‌سازیِ یک‌روزه ۹٫۳ بار. با ده ثانیه ماندگاری، هیچ هشدارِ نادرستی در روز نماند. حس‌گرِ رانش‌کرده پس از 146 s شناخته شد، وقتی حدودِ 1.2 K دور شده بود.\nتفسیر. انتخابِ میانه یک حس‌گرِ سرکش را نادیده می‌گیرد. هشدارِ ناهمخوانی می‌گوید کدام حس‌گر سرکش است. آستانهٔ آن از عدمِ قطعیتِ ترکیبی و زمانِ ماندگاری از داده‌های ضبط‌شده تعیین می‌شود، زیرا نوفهٔ واقعی از نمونه‌ای به نمونهٔ بعد همبسته است. وارسی: \\(2\\,(1 - \\Phi(3)) \\times 3600 = 2 \\times 0.00135 \\times 3600 = 9.7\\).\n\n\n\n34.2.23 تأخیرِ حس‌گر در غلاف\na temperature sensor in a pocket, time constant 120 s (teaching)\n  oil warming at 1 K a minute: the reading lags by 2.0 K\n  an alarm at 85 C is raised 120 s after the oil reaches it\n  after a step the reading reaches 63 % in 120 s, 95 % in 360 s\n  the pocket and the paste in it set the lag; a\n  protection-grade temperature trip is set with the lag\n  in mind, and the pocket is part of the instrument's\n  installation drawing\nایده. حس‌گرِ دمایی که در غلافِ دماسنج نشسته مانندِ یک صافیِ مرتبهٔ اول رفتار می‌کند (بخش 34.2.10). اگر دما با آهنگِ ثابتِ \\(r\\) بالا برود، خواندن به اندازهٔ \\(\\tau r\\) عقب می‌ماند. با \\(\\tau = 120\\,\\text{s}\\) و یک کلوین در دقیقه، این عقب‌ماندگی 2 K است و هشدار دو دقیقه دیرتر می‌آید. غلاف و خمیرِ رسانای درونش جزوِ ابزارند و در نقشهٔ نصب نوشته می‌شوند. آستانهٔ قطعِ دمایی با در نظر گرفتنِ این تأخیر تنظیم می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 34.6 را توضیح دهید و بگویید چرا برد را «برای اطمینان» بزرگ نمی‌گیریم.\nچرا هستهٔ اندازه‌گیریِ کلاسِ معمولی در شب‌های آرام تعریف‌نشده است؟\nچرا ثانویهٔ 1 A برای مسیرهای بلند انتخاب می‌شود؟\nخودگرمایی را با یک عدد توضیح دهید.\nورودیِ دنبالهٔ رویدادها با لرزشِ کنتاکت چه می‌کند؟\nدو راهی را بگویید که یک کنتاکتِ باز را «بسته» می‌خوانند.\nچرا میانهٔ سه حس‌گر از میانگینشان مطمئن‌تر است؟\nآستانه و زمانِ ماندگاریِ هشدارِ ناهمخوانی از کجا می‌آیند؟\nتأخیرِ حس‌گر در غلاف در دمای روبه‌افزایش چقدر است؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-b",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-b",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.3 ب. معماریِ سامانهٔ کنترل",
    "text": "34.3 ب. معماریِ سامانهٔ کنترل\nسامانهٔ کنترلِ نیروگاه چند ماشین است که هر کدام ساعت و وظیفهٔ خودش را دارد: رله‌های حفاظتی، کنترل‌گرهای تجهیزات، کنترل‌گرِ منطقیِ برنامه‌پذیر (به انگلیسی PLC)، پایانهٔ دوردست (به انگلیسی RTU)، کنترل‌گرِ نیروگاه، سامانهٔ مدیریتِ انرژی و پایش. این بخش لایه‌ها و سرعتشان را می‌چیند، کنترل‌گر را به‌عنوانِ ماشینی نمونه‌بردار می‌بیند، و اینترلاک‌ها، نگهبانِ زمانی، رفتارِ ایمن در خرابی و افزونگی را با عدد می‌سنجد. حلقه‌های کنترل، اولویت‌ها و حالتِ پشتیبانِ فصلِ ۲۰ تکرار نمی‌شوند. این‌جا همان‌ها از نگاهِ اجرا دیده می‌شوند (A-387).\nبرنامه:\npython -m companion.ch34.examples_b\n\n34.3.1 لایه‌ها و سرعتشان\n\n\n\n\n\n\nشکل 34.11: لایه‌های کنترلِ نیروگاهِ P از بهره‌بردارِ شبکه تا حفاظت، با مقیاسِ زمانیِ هر کدام (آموزشی).\n\n\n\nlayers of Plant P's control and how fast each one acts (teaching)\n  layer                         cycle          job\n  protection relays (ch 26)     1-10 ms        trip on faults\n  equipment controllers         1-100 ms       inverter, PCS, pitch\n  PLC / RTU                     50 ms scan     interlocks, sequences, I/O\n  plant controller (PPC)        100-200 ms     P, Q, V, f at the POC\n  EMS / SCADA                   1 s - 15 min   schedules, operators\n  grid operator                 s - minutes    limits, set points\n  each layer is about ten times slower than the one below\n  it and trusts it to do its own job: a PLC never replaces\n  protection, and the PPC never drives an inverter's\n  current loop - it sends set points the inverter's own\n  controller follows (ch 9, ch 20)\nایده. هر لایه حدودِ ده برابر کندتر از لایهٔ زیرین است و به آن اعتماد می‌کند که کارِ خودش را انجام دهد. کنترل‌گرِ منطقی هرگز جای حفاظت را نمی‌گیرد. کنترل‌گرِ نیروگاه هم حلقهٔ جریانِ اینورتر را نمی‌راند. نقطهٔ تنظیم می‌فرستد و کنترل‌گرِ خودِ اینورتر آن را دنبال می‌کند (فصل‌های ۹ و ۲۰).\n\n\n34.3.2 بودجهٔ پاسخ\nایده. تغییری در میدان ممکن است درست پس از خواندنِ ورودی‌ها برسد. پس بدترین زمان تا خروجی این است:\n\\[\nt_\\text{max} = t_\\text{in} + 2\\,t_\\text{scan} + t_\\text{out} + t_\\text{net}\n\\tag{34.7}\\]\nدر این رابطه \\(t_\\text{in}\\) فیلترِ ورودی است، \\(t_\\text{scan}\\) زمانِ پویش، \\(t_\\text{out}\\) به‌روزرسانیِ خروجی و \\(t_\\text{net}\\) تأخیرِ شبکه.\ndef response_budget(input_ms: float, scan_ms: float, output_ms: float,\n                    comms_ms: float = 0.0) -&gt; float:\n    \"\"\"Worst-case time from a field change to an output: input filter, up to\n    two scans (the change just missed one), output update, network.\"\"\"\n    return input_ms + 2 * scan_ms + output_ms + comms_ms\nworst-case response through the PLC (input + 2 scans + output + network)\n  20 + 2 x 50 + 10 + 30 = 160 ms\n  function                                 needs ms   PLC fits?\n  trip a breaker on a fault                     100   NO - protection\n  stop HVAC on a fire alarm                    1000   yes\n  fast frequency response (hypothetical)        500   yes\n  follow an export-limit set point             5000   yes\n  the change may arrive just after an input scan, so two\n  scans count; a fault trip belongs to protection relays\n  wired to the breaker, the rest fits the PLC with margin\n\n\n34.3.3 حلقهٔ نمونه‌بردار\nایده. فصلِ ۲۰ نشان داد که نگه‌داشتنِ فرمان در طولِ دوره به‌طورِ میانگین مانندِ تأخیرِ نیمِ دوره است (بخش 20.2.5). در اجرا یک تأخیرِ دیگر هم هست: کنترل‌گرِ رقمی در هر چرخه خطا را می‌خواند، خروجی را حساب می‌کند و آن را در چرخهٔ بعد اعمال می‌کند. شکلِ سرعتیِ کنترل‌گرِ تناسبی–انتگرالی در هر چرخهٔ \\(\\Delta t\\) چنین است:\n\\[\nu_k = u_{k-1} + K_\\text{p}\\,(e_k - e_{k-1}) + K_\\text{i}\\,\\Delta t\\,e_k\n\\tag{34.8}\\]\nدر این رابطه \\(u_k\\) خروجی و \\(e_k\\) خطا در چرخهٔ \\(k\\) است. روشِ ذوزنقه‌ای (توستین) به‌جای \\(e_k\\) میانگینِ \\(e_k\\) و \\(e_{k-1}\\) را می‌گذارد.\ndef pi_loop(kp: float, ki: float, tau: float, dt: float, n: int,\n            method: str = \"euler\", delay: int = 0,\n            sp: float = 1.0) -&gt; np.ndarray:\n    \"\"\"Step response of a sampled PI controller on a first-order plant\n    (time constant tau) with a dead time of `delay` samples.\"\"\"\n    a = math.exp(-dt / tau)\n    y = np.zeros(n)\n    u_hist = [0.0] * (delay + 1)\n    u, e_prev = 0.0, sp\n    for k in range(1, n):\n        e = sp - y[k - 1]\n        integ = ki * dt * ((e + e_prev) / 2 if method == \"tustin\" else e)\n        u = u + kp * (e - e_prev) + integ\n        e_prev = e\n        u_hist.append(u)\n        y[k] = a * y[k - 1] + (1 - a) * u_hist[-1 - delay]\n    return y\n\n\n\n\n\n\nشکل 34.12: پاسخِ پلهٔ کنترل‌گرِ تنظیم‌شده در چرخه‌های 0.1، 0.5 و 1 s، هر خروجی یک چرخه دیرتر (ثابتِ زمانیِ مزرعه 2 s).\n\n\n\nthe tuned PI (kp 1.5, ki 0.8; park tau 2 s, ch 20) at four controller\n  cycles, each output applied one cycle after its sample\n  dt s   method    overshoot %   settled (2 %) s\n   0.1   euler             0.0               9.0\n   0.1   tustin            0.0               8.8\n   0.5   euler             0.0               9.5\n   0.5   tustin            0.0               8.0\n   1.0   euler            21.6              &gt; 20\n   1.0   tustin           27.9              &gt; 20\n   2.0   euler        unstable                 -\n   2.0   tustin       unstable                 -\n  while the cycle is short against the park's time constant\n  (dt/tau 0.05 to 0.25) the loop keeps the shape it was\n  tuned for; at dt = tau/2 the one-cycle lag gives 22-28 %\n  overshoot, at dt = tau the loop is unstable - ten or more\n  cycles per time constant, and the tuning is checked at\n  the real cycle with its computing delay\n\nمثال 34.11 (ده چرخه در هر ثابتِ زمانی) پرسش. کنترل‌گرِ تنظیم‌شدهٔ فصلِ ۲۰ (\\(K_\\text{p} = 1.5\\)، \\(K_\\text{i} = 0.8\\)) با چرخهٔ 1 s چه رفتاری دارد؟\nپاسخ. 22 تا 28 % فراجهش، و تا بیست ثانیه آرام نمی‌شود. با چرخهٔ 2 s ناپایدار است.\nتفسیر. تأخیرِ یک‌چرخه‌ای محاسبه در چرخه‌های بلند به تأخیرِ بزرگی تبدیل می‌شود. قاعدهٔ سرانگشتی ده چرخه یا بیشتر در هر ثابتِ زمانیِ فرایند است. تنظیم در چرخهٔ واقعی، با تأخیرِ محاسبه‌اش، وارسی می‌شود. وارسی: \\(\\Delta t/\\tau = 1/2\\)، بیرون از قاعدهٔ \\(\\Delta t/\\tau \\le 0.1\\).\n\n\n\n34.3.4 شرطِ اجازهٔ بستنِ کلید\n\n\n\n\n\n\nشکل 34.13: شرطِ اجازهٔ بستنِ کلیدِ فیدرِ 33 kV: پنج شرط، هر کدام فقط با کیفیتِ خوب درست، به یک دروازهٔ «و» (آموزشی).\n\n\n\nclose permissive of a 33 kV feeder breaker (AND of five conditions)\n  earth switch open, no lockout, DC healthy, remote mode, gas OK\n  combinations of the five inputs: 32; close allowed in 1\n  each input has a quality: 'bad' or 'stale' counts as false\n  scenario                               result\n  all true, all good                      close allowed\n  gas pressure input bad (wire broken)    BLOCKED, alarm\n  remote mode stale (link lost)           BLOCKED, local only\n  a permissive fails safe: an input it cannot trust blocks\n  the action and says which input, so the operator is not\n  left guessing; the interlock that protects people (the\n  earth switch) is also mechanical, not only in the PLC\nایده. شرطِ اجازه فقط وقتی کار را مجاز می‌کند که همهٔ شرط‌ها درست و همهٔ ورودی‌ها قابلِ اعتماد باشند. ورودیِ بد یا کهنه نادرست شمرده می‌شود و هشداری می‌دهد که نامش را می‌گوید. اینترلاکی که از مردم محافظت می‌کند، مانندِ کلیدِ زمین، مکانیکی هم هست و فقط به برنامه تکیه ندارد (فصلِ ۲۳).\n\n\n34.3.5 نگهبانِ زمانی و ضربان\nایده. کنترل‌گرِ نیروگاه هر ثانیه یک ضربان به مبدلِ باتری می‌فرستد. اگر \\(n\\) ضربان پشتِ سرِ هم گم شوند، مبدل به حالتِ پشتیبان می‌رود. اگر گم‌شدن‌ها مستقل و با احتمالِ \\(p\\) باشند، شمارِ قطع‌های کاذب در سال چنین است:\n\\[\nN_\\text{false} = p^{\\,n}\\,N_\\text{s}\n\\tag{34.9}\\]\nدر این رابطه \\(N_\\text{s}\\) شمارِ ثانیه‌های سال است.\n\n\n\n\n\n\nشکل 34.14: قطع‌های کاذبِ سالانهٔ نگهبانِ زمانی بر حسبِ سهمِ ضربان‌های گم‌شده، برای دو، سه و چهار ضربانِ پیاپی.\n\n\n\nheartbeat watchdog between the PPC and a battery PCS (1 beat a second)\n  fallback after 3 missed beats in a row; losses independent\n  lost beats    false timeouts a year   time to detect a real loss\n       1.00 %                   31.54           3 s\n       0.10 %                    0.03           3 s\n       0.01 %                    0.00           3 s\n  a network that loses 1 % of packets trips the fallback\n  about thirty times a year for nothing; at 0.1 % it is\n  once in thirty years - the watchdog is set against the\n  measured loss rate, and a false timeout is recorded and\n  counted, not cleared and forgotten\n\nمثال 34.12 (شبکه‌ای که یک درصد گم می‌کند) پرسش. با سه ضربانِ پیاپی، شبکه‌ای که 1 % بسته‌ها را گم می‌کند چند قطعِ کاذب در سال می‌دهد؟\nپاسخ. حدودِ 32 بار. با 0.1 % هر سی سال یک بار.\nتفسیر. نگهبانِ زمانی با نرخِ گم‌شدنِ اندازه‌گیری‌شدهٔ شبکه تنظیم می‌شود، نه با حدس. هر قطعِ کاذب ثبت و شمرده می‌شود و پاک و فراموش نمی‌شود، چون روندِ آن نشانهٔ خرابیِ شبکه است (فصلِ ۳۵). وارسی: \\(0.01^3 \\times 31.5\\times10^6 = 31.5\\).\n\n\n\n34.3.6 رفتارِ ایمن در خرابی\nwhat each output does when its power or wire is lost (teaching)\n  output                           principle            on loss\n  breaker trip coil (protection)   energise to trip\n      supervised coil and DC; a dead output means no trip\n  feeder 'close' permissive        energise to permit\n      a dead output blocks closing - safe\n  HVAC run (BESS container)        energise to run\n      a dead output stops HVAC - alarmed\n  fire-panel 'healthy' to plant    de-energise to alarm\n      a broken wire raises the alarm\n  PCS run enable                   de-energise to stop\n      loss of the enable stops the PCS\n  de-energise-to-act fails safe for alarms and stops;\n  trip coils are energise-to-trip so a dead DC cannot trip\n  the plant at random - which is why the coil and the DC\n  are supervised and their failure is an urgent alarm\nایده. خروجی‌ای که با بی‌برق‌شدن عمل می‌کند برای هشدارها و توقف‌ها ایمن در خرابی است: سیمِ بریده یا تغذیهٔ ازدست‌رفته به هشدار یا توقف می‌رسد. بوبینِ قطعِ کلید برعکس با برق‌دارشدن عمل می‌کند تا افتادنِ ولتاژِ مستقیم نیروگاه را بی‌دلیل قطع نکند. برای همین بوبین و ولتاژِ مستقیم همیشه پایش می‌شوند و خرابیشان هشدارِ فوری است.\n\n\n34.3.7 افزونگی و خرابیِ با علتِ مشترک\nایده. دسترس‌پذیریِ یک واحدِ تعمیرپذیر و یک جفتِ موازی با سهمِ \\(\\beta\\) خرابیِ علتِ مشترک چنین است:\n\\[\n\\begin{aligned}\nA &= \\frac{\\mathrm{MTBF}}{\\mathrm{MTBF} + \\mathrm{MTTR}} \\\\\nA_2 &= 1 - \\left[(1-\\beta)(1-A)^2 + \\beta\\,(1-A)\\right]\n\\end{aligned}\n\\tag{34.10}\\]\nthe plant controller PLC: one or a redundant pair (teaching rates)\n  one PLC: MTBF 150,000 h, MTTR 8 h: A = 0.999947, 28.0 min down a year\n  independent pair: 0.09 s down a year\n  pair with 5 % common cause: 1.40 min a year\n  the common cause (one power supply, one firmware bug, one\n  cabinet) sets the result, not the second CPU: separate\n  supplies, separate cabinets and a tested switch-over are\n  what make redundancy real (lesson E)\n\nمثال 34.13 (پردازندهٔ دوم کافی نیست) پرسش. یک کنترل‌گرِ منطقی در سال چقدر از کار می‌افتد؟ یک جفت با 5 % خرابیِ با علتِ مشترک چقدر؟\nپاسخ. 28 دقیقه برای یک واحد. جفتِ مستقل فقط 0.09 s، اما جفت با خرابیِ با علتِ مشترک 1.4 دقیقه.\nتفسیر. خرابیِ با علتِ مشترک، مانندِ یک منبعِ تغذیه، یک اشکالِ میان‌افزار یا یک تابلو، نتیجه را تعیین می‌کند، نه پردازندهٔ دوم. تغذیه‌های جدا، تابلوهای جدا و جابه‌جاییِ آزموده‌شده افزونگی را واقعی می‌کنند (بخش 34.6). وارسی: \\(0.05 \\times 5.3\\times10^{-5} \\times 525{,}600 = 1.4\\) دقیقه.\n\n\n\n34.3.8 محرک‌ها\nthe actuators behind the set points and how long they take (teaching)\n  actuator                               typical response s\n  PV inverter active power                   0.10\n  battery PCS                                0.10\n  turbine pitch (ch 11)                      2.00\n  on-load tap changer step                   5.00\n  33 kV breaker close                        0.08\n  capacitor bank switching (ch 27)          30.00\n  the plant's response is set by its slowest actuator in the\n  loop: a voltage loop through tap changers acts in tens of\n  seconds, through inverters in fractions of one - the PPC\n  uses the fast ones first and the slow ones to restore\n  their reserve (ch 27, ch 28)\nایده. پاسخِ نیروگاه را کندترین محرکِ حلقه تعیین می‌کند. حلقهٔ ولتاژ از راهِ تپ‌چنجر در ده‌ها ثانیه عمل می‌کند و از راهِ اینورترها در کسری از ثانیه. کنترل‌گرِ نیروگاه اول از محرک‌های تند استفاده می‌کند و محرک‌های کند را برای بازگرداندنِ ذخیرهٔ آن‌ها به کار می‌گیرد (فصل‌های ۲۷ و ۲۸).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هر لایه به لایهٔ زیرینش اعتماد می‌کند و کارِ آن را تکرار نمی‌کند؟\nچرا در بودجهٔ پاسخ دو زمانِ پویش شمرده می‌شود؟\nچرا قطعِ خطا در کنترل‌گرِ منطقی جای ندارد؟\nمعادلهٔ 34.8 را توضیح دهید.\nچرخهٔ 1 s با ثابتِ زمانیِ 2 s چه می‌کند؟\nورودیِ کهنه در شرطِ اجازه چه حکمی دارد؟\nمعادلهٔ 34.9 را توضیح دهید.\nچرا بوبینِ قطع با برق‌دارشدن عمل می‌کند؟\nچرا خرابیِ با علتِ مشترک سودِ افزونگی را از بین می‌برد؟\nکندترین محرکِ حلقهٔ ولتاژ کدام است؟\n\n\n\n\n\n34.3.9 باند مردهٔ تپ‌چنجر و نوسانِ بیهوده\nایده. کنترل‌گرِ تپ‌چنجر وقتی عمل می‌کند که ولتاژ بیش از یک تأخیرِ کوتاه بیرون از باند مرده بماند. هر تپ ولتاژ را یک گام جابه‌جا می‌کند. اگر باند مرده از نیمِ گام باریک‌تر باشد، تپ ولتاژ را از لبهٔ دیگرِ باند بیرون می‌برد و تپِ بعدی آن را برمی‌گرداند. این نوسانِ بیهوده است.\nبرنامه:\npython -m companion.ch34.examples_n\n\n\n\n\n\n\nشکل 34.15: کارکردِ روزانهٔ تپ‌چنجر بر حسبِ باند مردهٔ کنترل‌گر، با گامِ 1.25 % و ولتاژِ ساختگیِ شینه.\n\n\n\ntap-changer operations in a day against the deadband (synthetic bus voltage)\n  tap step 1.25 % (half a step = 0.625 %); 30 s delay\n  deadband %   operations a day   a year   years to 300,000\n        0.50                515   187975               1.6\n        0.60                119    43435               6.9\n        0.75                 11     4015              74.7\n        1.00                  8     2920             102.7\n        1.25                  8     2920             102.7\n  a deadband narrower than half a step makes the controller\n  hunt: each tap throws the voltage past the other edge and\n  the next tap comes back - wear for nothing; just above\n  half a step the hunting stops, and a wider band trades\n  voltage quality for fewer operations (ch 25, ch 27)\n\nمثال 34.14 (نیمِ گام) پرسش. با گامِ 1.25 %، باند مردهٔ 0.6 % و 0.75 % چند کارکرد در روز می‌دهند؟\nپاسخ. 119 و 11. با 0.6 % تپ‌چنجر در کمتر از هفت سال به 300,000 کارکرد می‌رسد.\nتفسیر. باند مرده باید از نیمِ گام بزرگ‌تر باشد. کمی بالاتر از آن نوسانِ بیهوده می‌ایستد. باندِ پهن‌تر کیفیتِ ولتاژ را با کارکردِ کمتر عوض می‌کند. عمرِ تپ‌چنجر و نگه‌داری‌اش در فصل‌های ۲۵ و ۵۱ می‌آیند. وارسی: \\(0.6 &lt; 0.625 &lt; 0.75\\).\n\n\n\n34.3.10 ذخیرهٔ تاریخ‌نگار\nhistorian storage a year (teaching; 12 bytes a stored sample)\n  group                    points   period s   GB a year raw\n  hard-wired points           300          1             114\n  fast network points       2,000          1             757\n  slow network points      18,000         10             681\n  raw 1,552 GB a year; with deadband compression keeping\n  one sample in ten: 155 GB\n  the compression deadband is a measurement decision: a\n  value stored only when it moves more than its deadband\n  loses what happens inside it - the deadband of each tag\n  is set from its accuracy (lesson A), not from disk size\nایده. تاریخ‌نگار هر نقطه را با آهنگِ خودش نگه می‌دارد. فشرده‌سازی با باند مرده فقط وقتی مقدار را ذخیره می‌کند که بیش از باندش حرکت کرده باشد. این تصمیمی دربارهٔ اندازه‌گیری است: آنچه درونِ باند رخ دهد از دست می‌رود. پس باند مردهٔ هر برچسب از دقتِ آن تعیین می‌شود (بخش 34.2.4)، نه از اندازهٔ دیسک.\n\n\n34.3.11 دقتِ برچسبِ زمان در دنبالهٔ رویدادها\ntwo events up to 10 ms apart: is their order on record right?\n  resolution ms   same stamp %   wrong order %\n              1            5.1             0.6\n             10           49.8             0.1\n  at 10 ms resolution about half of such pairs share a stamp\n  and their order is lost; at 1 ms most are told apart; the few\n  reversed come from the clocks' own sync error - the\n  resolution and the sync accuracy are specified together\n\nمثال 34.15 (یک میلی‌ثانیه یا ده) پرسش. دو رویداد تا 10 ms فاصله دارند. با دقتِ 1 و 10 ms، ترتیبشان چند بار گم می‌شود؟\nپاسخ. با 10 ms حدودِ نیمی از جفت‌ها (50 %) برچسبِ یکسان می‌گیرند. با 1 ms حدودِ 5 %. خطای همگامیِ ساعت‌ها ترتیبِ حدودِ 2 % جفت‌ها را جابه‌جا می‌کند؛ بیشترِ آن‌ها برچسبِ یکسان می‌گیرند و 0.6 % با 1 ms و حدودِ 0.1 % با 10 ms وارونه ثبت می‌شوند.\nتفسیر. دقتِ برچسبِ زمان و دقتِ همگامی با هم تعیین می‌شوند. برچسبِ ریزتر از خطای همگامی ترتیب را بهتر نمی‌کند (بخش 34.2.8). وارسی: با پنجرهٔ 10 ms، بیشترِ جفت‌ها در یک خانهٔ زمانی می‌افتند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنوسانِ بیهودهٔ تپ‌چنجر چیست و چرا رخ می‌دهد؟\nکمینهٔ باند مرده برای گامِ 1.25 % چقدر است؟\nچرا باند مردهٔ فشرده‌سازی تصمیمی دربارهٔ اندازه‌گیری است؟\nذخیرهٔ سالانهٔ ۲۰۰۰ نقطهٔ یک‌ثانیه‌ای با ۱۲ بایت چقدر است؟\nچرا برچسبِ زمانِ ریزتر از خطای همگامی سودی ندارد؟\n\n\n\n\n\n34.3.12 حاشیهٔ فاز و تأخیرِ حلقه\nایده. آزمون‌های پله‌ایِ بخش 34.3.3 نشان دادند که چرخهٔ 1 s فراجهش می‌دهد و چرخهٔ 2 s ناپایدار است. حاشیهٔ فاز همین داوری را پیش از هر آزمون می‌دهد. پاسخِ بسامدیِ حلقهٔ باز، یعنی کنترل‌گرِ PI روی مزرعهٔ مرتبهٔ اول با تأخیرِ کلِ \\(d\\)، چنین است:\n\\[\n\\begin{aligned}\nL(j\\omega) &= \\left(K_\\text{p} + \\frac{K_\\text{i}}{j\\omega}\\right) \\frac{e^{-j\\omega d}}{1 + j\\omega\\tau} \\\\\n\\varphi_\\text{m} &= 180^\\circ + \\arg L(j\\omega_\\text{c})\\big|_{d=0} - \\omega_\\text{c}\\, d\\, \\frac{180^\\circ}{\\pi}\n\\end{aligned}\n\\tag{34.11}\\]\nدر این رابطه \\(\\omega_\\text{c}\\) بسامدِ گذرِ بهره است، جایی که \\(|L(j\\omega_\\text{c})| = 1\\). تأخیر اندازهٔ \\(L\\) را تغییر نمی‌دهد و فقط فاز می‌گیرد، به اندازهٔ \\(\\omega_\\text{c} d\\). چرخهٔ \\(\\Delta t\\) با یک چرخه محاسبه و نیم‌چرخه نگه‌داشتِ خروجی، تأخیرِ کلِ حدودِ \\(1.5\\,\\Delta t\\) می‌دهد.\n\n\n\n\n\n\nشکل 34.16: حاشیهٔ فازِ کنترل‌گرِ تنظیم‌شده بر حسبِ تأخیرِ کلِ حلقه، با خطِ ۴۵ درجه و چهار چرخهٔ کنترل‌گر (آموزشی).\n\n\n\nphase margin of the tuned PI (kp 1.5, ki 0.8; park tau 2 s)\n  crossover frequency 0.765 rad/s; margin without delay 88.3 deg\n  cycle s   loop delay s (1.5 cycles)   margin deg   ch 34 step test\n      0.1                         0.15         81.7   no overshoot\n      0.5                         0.75         55.4   no overshoot\n      1.0                         1.50         22.5   22-28 % overshoot\n      2.0                         3.00        -43.3   unstable\n  a 45 deg margin allows 0.99 s of loop delay: a cycle of 0.66 s at most\n  (delay = one cycle of computing + half a cycle of hold)\n  a delay costs phase in proportion to the crossover\n  frequency, so the faster a loop is tuned, the less delay\n  it tolerates; the margin gives the same verdict as the\n  step tests of lesson B before any test is run\n\nمثال 34.16 (یک ثانیه تأخیر) پرسش. کنترل‌گرِ فصلِ ۲۰ (\\(K_\\text{p} = 1.5\\)، \\(K_\\text{i} = 0.8\\,\\text{s}^{-1}\\)، \\(\\tau = 2\\,\\text{s}\\)) با چه تأخیرِ کلی هنوز حاشیهٔ ۴۵ درجه دارد؟ چرخهٔ کنترل‌گر حداکثر چقدر می‌تواند باشد؟\nپاسخ. بسامدِ گذر 0.765 rad/s و حاشیهٔ بی‌تأخیر ۸۸٫۳ درجه است. برای ۴۵ درجه، تأخیر می‌تواند \\((88.3 - 45)/(0.765 \\times 57.3) = 0.99\\,\\text{s}\\) باشد. با \\(d = 1.5\\,\\Delta t\\)، چرخه حداکثر 0.66 s است.\nتفسیر. چرخهٔ 0.5 s با حاشیهٔ ۵۵ درجه بی‌فراجهش است. چرخهٔ 1 s با ۲۲ درجه فراجهش دارد و چرخهٔ 2 s حاشیهٔ منفی دارد و ناپایدار است. این همان نتیجهٔ آزمون‌های پله‌ای است. هرچه حلقه تندتر تنظیم شود، بسامدِ گذر بزرگ‌تر است و تأخیرِ کمتری تحمل می‌کند. وارسی: \\(\\omega_\\text{c}^2 = 0.586\\) ریشهٔ \\(4x^2 - 1.25x - 0.64 = 0\\) است.\n\n\n\n34.3.13 پالسِ کوتاه‌تر از پویش\na pulse read by an input that is sampled once a 50 ms scan\n  pulse ms   missed (theory)   missed (10,000 random phases)\n         5              90 %                       89.8 %\n        10              80 %                       80.5 %\n        20              60 %                       60.4 %\n        50               0 %                        0.0 %\n       100               0 %                        0.0 %\n  counting pulses: each pulse and each gap must last a scan,\n  so the fastest countable rate is 10 pulses a second\n  a short pulse - a relay's trip contact, a meter's energy\n  pulse - is latched by the input card, stretched at the\n  source, or read by a counter or event module; it is\n  never left to the luck of the scan\nایده. کنترل‌گرِ منطقی ورودی‌ها را یک بار در هر پویش می‌خواند. پالسی به پهنای \\(w\\) که در زمانی تصادفی می‌رسد، با احتمالِ \\(\\max(0, 1 - w/t_\\text{scan})\\) میانِ دو خواندن گم می‌شود. با پویشِ 50 ms، پالسِ 20 ms در 60 % موارد دیده نمی‌شود. شمارشِ پالس هم حد دارد: هر پالس و هر فاصله باید دست‌کم یک پویش بماند، پس بیشترین آهنگِ قابلِ شمارش \\(1/(2t_\\text{scan})\\) است. پالس‌های کوتاه، مانندِ کنتاکتِ قطعِ رله یا پالسِ انرژیِ کنتور، با کارتِ نگه‌دارنده، کشیدنِ پالس در مبدأ یا کارتِ شمارنده خوانده می‌شوند و هرگز به بختِ پویش سپرده نمی‌شوند.\n\n\n34.3.14 گام‌ها و مهلت‌هایشان\nstart sequence of a battery container as steps with timeouts\n  step                                     nominal s   timeout s\n  S1 permissives (fire healthy, HVAC on)           2          10\n  S2 DC pre-charge                                15          30\n  S3 main DC contactor closed                      1           5\n  S4 converter started, synchronised              20          60\n  S5 AC breaker closed                             1           5\n  S6 ramp to the set point                        30          90\n  nominal 69 s; the longest a healthy-looking start can\n  take before a timeout ends it: 200 s\n  every step has a timeout and every timeout a defined exit:\n  open what the sequence closed, in reverse order, and say\n  which step failed; a step without one waits for ever\n  (the dead end of the ch 20 state machine), and the\n  timeout is set from the measured time in the factory test\n\nمثال 34.17 (راه‌اندازیِ یک ظرفِ باتری) پرسش. ترتیبِ راه‌اندازیِ ظرفِ باتری شش گام دارد (جدولِ بالا). زمانِ عادی چقدر است؟ یک راه‌اندازیِ ظاهراً سالم حداکثر چقدر طول می‌کشد تا مهلتی آن را پایان دهد؟ هر مهلت به کجا می‌رود؟\nپاسخ. زمانِ عادی ۶۹ ثانیه و بیشترین زمان ۲۰۰ ثانیه است. هر مهلت به خروجِ تعریف‌شده می‌رود: آنچه ترتیب بسته است، به ترتیبِ وارون باز می‌شود و گامِ شکست‌خورده گزارش می‌شود.\nتفسیر. این پیاده‌سازیِ ماشینِ حالتِ فصلِ ۲۰ در زبانِ نمودارِ ترتیبی است (STD-146). گامِ بی‌مهلت همان بن‌بستِ آن ماشین است. مهلت‌ها از زمان‌های اندازه‌گیری‌شده در آزمونِ کارخانه تعیین می‌شوند، نه از حدس. وارسی: \\(2 + 15 + 1 + 20 + 1 + 30 = 69\\).\n\n\n\n34.3.15 هشدارِ ناهمخوانیِ فرمان و بازخورد\ncommand against feedback: discrepancy timers (teaching)\n  device                         travel s   timer s   alarm\n  132 kV breaker close                0.1       0.5   failed to operate\n  motorised disconnector              8.0      15.0   failed to operate\n  HVAC damper                        60.0      90.0   failed to operate\n  coolant pump: flow proven           5.0      15.0   failed to operate\n  the same feedback, watched while no command is given,\n  catches an uncommanded change in one scan; without it, a\n  disconnector that opened by itself is found at the next\n  weekly round - 3.5 days later on average\n  timers sit between the slowest healthy travel and the\n  shortest time anyone would wait; both alarms are tested\nایده. هر فرمان به یک تجهیز با بازخوردِ وضعیتش سنجیده می‌شود. اگر بازخورد در زمانِ معینی نرسد، هشدارِ ناهمخوانی «کار نکرد» می‌دهد. زمان‌سنج میانِ کندترین حرکتِ سالم و کوتاه‌ترین زمانی است که کسی منتظر می‌ماند. همان بازخورد وقتی فرمانی داده نشده هم پایش می‌شود. تغییرِ بی‌فرمان، مثلاً جداکننده‌ای که خودبه‌خود باز شده، در یک پویش پیدا می‌شود. بی‌این پایش، در بازدیدِ هفتگیِ بعدی پیدا می‌شود، یعنی به‌طورِ میانگین سه‌ونیم روز بعد.\n\n\n34.3.16 انتقالِ بی‌ضربه از دستی به خودکار\nایده. وقتی اپراتور کنترل‌گر را از حالتِ دستی به خودکار می‌برد، خروجی نباید بپرد. دو کار لازم است. انتگرال‌گیر در حالتِ دستی خروجیِ واقعی را ردگیری می‌کند، و نقطهٔ تنظیم از مقدارِ اندازه‌گیری‌شده شروع می‌شود و با آهنگِ مجاز تغییر می‌کند. این را انتقالِ بی‌ضربه می‌گویند.\n\n\n\n\n\n\nشکل 34.17: فرمانِ کنترل‌گر پس از تغییر از دستی (40 MW) به خودکار با نقطهٔ تنظیمِ 60 MW: بی‌ردگیری، با ردگیریِ انتگرال‌گیر، و با ردگیری و نقطهٔ تنظیمِ شیب‌دار (آموزشی).\n\n\n\nchanging from manual (40 MW) to automatic with a 60 MW set point\n  case                      first output MW   step MW   peak MW\n  no tracking                          30.0     -10.0      60.2\n  integrator tracks                    70.0     +30.0      70.0\n  set point ramps                      40.0      +0.0      60.1\n  without tracking the controller starts from its own empty\n  integrator and drops the plant; tracking alone still\n  kicks by the gain times the error; tracking plus a set\n  point that starts at the measured value and ramps at the\n  allowed rate (10 MW a minute, lesson G) changes nothing at\n  the moment of transfer - the test of lesson G checks it\n\nمثال 34.18 (سی مگاوات ضربه) پرسش. کنترل‌گر با \\(K_\\text{p} = 1.5\\) از دستی (40 MW) به خودکار با نقطهٔ تنظیمِ 60 MW می‌رود. خروجی در لحظهٔ نخست در سه حالت چیست؟\nپاسخ. بی‌ردگیری: \\(1.5 \\times 20 + 0 = 30\\,\\text{MW}\\)، یعنی افتِ 10 MW. با ردگیریِ انتگرال‌گیر: \\(40 + 30 = 70\\,\\text{MW}\\)، یعنی جهشِ 30 MW. با ردگیری و نقطهٔ تنظیمِ شیب‌دار: 40 MW، بی‌جهش. نیروگاه سپس با 10 MW در دقیقه به 60 MW می‌رسد.\nتفسیر. ردگیری به‌تنهایی کافی نیست، چون جزءِ تناسبی روی خطای 20 MW ضربه می‌زند. آزمونِ حالت‌ها در بخش 34.8.6 همین انتقال را با ثبتِ خروجی وارسی می‌کند. وارسی: شیبِ 10 MW در دقیقه، 20 MW را در دو دقیقه می‌پیماید و نمودار در 120 s به 60 MW می‌رسد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 34.11 را توضیح دهید. چرا تأخیر فقط فاز می‌گیرد؟\nچرا حلقهٔ تندتر تأخیرِ کمتری تحمل می‌کند؟\nاحتمالِ گم شدنِ پالسِ 10 ms با پویشِ 50 ms چقدر است؟\nسه راهِ خواندنِ پالسِ کوتاه را بگویید.\nچرا هر گامِ یک ترتیب مهلت لازم دارد و مهلت به کجا می‌رود؟\nهشدارِ ناهمخوانی و پایشِ تغییرِ بی‌فرمان چه فرقی دارند؟\nچرا ردگیریِ انتگرال‌گیر به‌تنهایی انتقال را بی‌ضربه نمی‌کند؟\nآزمونِ انتقالِ بی‌ضربه چه چیزی را ثبت می‌کند؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-c",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-c",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.4 پ. طراحی و ساخت در کارخانه",
    "text": "34.4 پ. طراحی و ساخت در کارخانه\nسامانهٔ کنترل روی کاغذ طراحی و در کارخانه ساخته می‌شود و پیش از رسیدن به ساختگاه آزموده می‌شود. اسنادِ اصلی این‌هاست:\n\nفهرستِ ورودی و خروجی: هر نقطه با برد، کیفیت، هشدار و آزمون.\nماتریسِ علت و معلول: هر رخداد و پاسخی که می‌گیرد.\nروایتِ کنترل: هر عملکرد به زبانِ ساده، برای طراح، برنامه‌نویس و آزمون‌گر.\nنقشه‌های تابلو و سیم‌کشی.\nپیکربندی و میان‌افزار با شناسه و اثرانگشت.\nبرنامهٔ آزمونِ پذیرشِ کارخانه.\n\nاین بخش این‌ها را با عدد می‌سنجد (A-388). زبان‌های برنامه‌نویسیِ کنترل‌گرِ منطقی در IEC 61131-3:2025 آمده‌اند (STD-146). ترتیبِ آزمون‌های کارخانه، ساختگاه و یکپارچگی در IEC 62381:2024 آمده است (STD-148).\nبرنامه:\npython -m companion.ch34.examples_c\n\n34.4.1 شمارِ ورودی و خروجی و کارت‌ها\nhard-wired I/O of the substation and plant controller (teaching)\n  kind   points   +20 % spare   channels/module   modules\n  AI         71            86                 8        11\n  DI        185           222                16        14\n  DO         44            53                16         4\n  300 hard-wired points; turbines, inverters and battery\n  containers add thousands more by network (ch 35), which\n  is why the hard-wired list is kept for what must work\n  when the network does not: trips, interlocks, fire\n  signals, breaker positions\nایده. فهرستِ سیم‌کشی‌شده فقط برای چیزهایی است که باید بی‌شبکه هم کار کنند: قطع‌ها، اینترلاک‌ها، سیگنال‌های حریق و وضعیتِ کلیدها. هزاران نقطهٔ دیگرِ توربین‌ها، اینورترها و کانتینرهای باتری از راهِ شبکه می‌آیند (فصلِ ۳۵). هر نوع کارت ظرفیتِ خودش را دارد و 20 % یدکی برای تغییرهای آینده نگه داشته می‌شود.\n\n\n34.4.2 گرمای درونِ تابلو\nایده. تابلوی بسته گرمای قطعه‌هایش را از سطحش پس می‌دهد. افزایشِ دمای درونی و هوای لازم برای پنکه چنین است:\n\\[\n\\Delta T = \\frac{P}{k\\,A_\\text{s}}, \\qquad \\dot V = \\frac{P}{\\rho_\\text{air}\\,c_p\\,\\Delta T}\n\\tag{34.12}\\]\nدر این رابطه \\(P\\) تلفِ درونی است، \\(A_\\text{s}\\) سطحِ آزادِ تابلو، \\(k \\approx 5.5\\,\\text{W}/(\\text{m}^2\\,\\text{K})\\) ضریبِ انتقالِ آموزشی و \\(\\dot V\\) دبیِ هوای پنکه.\n\n\n\n\n\n\nشکل 34.18: دمای درونِ تابلوی کنترل‌گر در برابرِ دمای اتاق، با ردهٔ دمای 55 °C الکترونیک (آموزشی).\n\n\n\nheat inside the plant-controller cabinet (teaching losses)\n  part                         count   W each   W\n  CPU pair                         2     25.0     50\n  power supplies (losses)          2     22.0     44\n  I/O modules                     29      3.0     87\n  interposing relays              60      0.5     30\n  network switches                 2     15.0     30\n  transducers                     12      2.5     30\n  total 271 W; closed cabinet with 5.6 m2 of surface: rise 9 K\n  room 25 deg C (room cooled): inside 34 - within the 55 deg C rating\n  room 40 deg C (HVAC lost, mild day): inside 49 - within the 55 deg C rating\n  room 47 deg C (HVAC lost, summer day): inside 56 - OVER the 55 deg C rating\n  a filtered fan for a 5 K rise needs 162 m3/h\n  the cabinet is fine while the room is cooled and fails\n  on a summer day without it: the control-room HVAC is an\n  essential load (ch 23), and the cabinet temperature is\n  an alarm on the I/O list\n\nمثال 34.19 (تابلویی که در تابستان می‌سوزد) پرسش. تابلوی کنترل‌گر با 271 W تلف در اتاقی بی‌تهویه در روزِ تابستانیِ 47 °C چه دمایی دارد؟\nپاسخ. حدودِ 56 °C، بالاتر از ردهٔ 55 °C. در اتاقِ خنک 34 °C است.\nتفسیر. تهویهٔ اتاقِ کنترل بارِ ضروری است (فصلِ ۲۳). دمای تابلو یکی از نقطه‌های فهرستِ ورودی است. این دما در ماتریسِ علت و معلول یک پاسخ دارد، و بخش 34.4.3 نشان می‌دهد پیش‌نویس آن را جا انداخته بود. وارسی: \\(271/(5.5 \\times 5.6) = 8.8\\,\\text{K}\\).\n\n\n\n34.4.3 ماتریسِ علت و معلولِ کنترل\ncontrol cause-and-effect matrix: coverage check (teaching)\n  cause                                    effects   tests\n  POC voltage measurement bad                    2   T-07, T-01\n  operator set point stale &gt; 10 s                2   T-12, T-01\n  operator link lost &gt; 1 h                       2   T-13, T-01\n  110 V DC undervoltage                          2   T-01, T-21\n  UPS on battery                                 1   T-01\n  BESS container fire (from fire panel)          3   T-30, T-01, T-31\n  cabinet over-temperature                       0   -\n  causes without an effect: ['cabinet over-temperature']\n  each cause needs at least one effect and each effect a\n  test that proves it; the fire rows are copied from the\n  fire panel's own matrix (ch 32, lab C), never redrawn\n  by the control designer, so the two cannot disagree\nایده. هر علت دست‌کم یک معلول می‌خواهد و هر معلول آزمونی که آن را ثابت کند. وارسی یک علتِ بی‌معلول یافت: بالا رفتنِ دمای تابلو. ردیف‌های حریق از ماتریسِ خودِ تابلوی حریق کپی می‌شوند و طراحِ کنترل آن‌ها را از نو نمی‌کشد تا دو ماتریس با هم تفاوت پیدا نکنند (بخش 32.4.5).\n\n\n34.4.4 روایتِ کنترل\nایده. روایتِ کنترل هر عملکرد را به زبانِ ساده می‌گوید: چه وقت آغاز می‌شود، چه چیزی را می‌سنجد، چه حدهایی دارد، چه وقت پایان می‌یابد و در خرابیِ هر ورودی چه می‌کند. برنامه‌نویس از آن برنامه می‌سازد و آزمون‌گر از آن آزمون. وقتی برنامه و روایت تفاوت داشته باشند، یکی اشتباه است و آزمون باید نشان دهد کدام. حالتِ کارِ کاهش‌یافتهٔ بخش 34.5.4 نمونه‌ای از روایتی است که رفتار در خرابی را از پیش می‌گوید.\n\n\n34.4.5 مدیریتِ پیکربندی\nایده. فصلِ ۲۰ اجزای پروندهٔ پیکربندیِ کنترل‌گر را برشمرد (بخش 20.4.4). این‌جا همان پرونده در ساختگاه به کار می‌آید: پیکربندیِ نصب‌شده خوانده می‌شود و اثرانگشتش با اثرانگشتِ آزمونِ کارخانه مقایسه می‌شود.\nconfiguration management: is the site running what was tested?\n  fingerprint of the FAT configuration:  c04825d179cb\n  fingerprint read back from the site:   4906cc4abdbb\n  match: NO\n  tested V_DROOP=0.04  -&gt;  on site V_DROOP=0.05\n  a droop changed on site without a change record makes\n  every FAT result for voltage control invalid: the change\n  goes through management of change (ch 32), is re-tested\n  and gets a new fingerprint; the fingerprint is on the\n  commissioning record (ch 26 did the same for settings)\n\nمثال 34.20 (یک عدد که همهٔ آزمون‌ها را باطل می‌کند) پرسش. اثرانگشتِ پیکربندیِ ساختگاه با کارخانه یکی نیست. چه شده و پیامدش چیست؟\nپاسخ. شیبِ افتِ ولتاژ بی‌سابقهٔ تغییر از 0.04 به 0.05 رسیده است.\nتفسیر. هر نتیجهٔ آزمونِ کنترلِ ولتاژ در کارخانه برای این پیکربندی معتبر نیست. تغییر از راهِ مدیریتِ تغییر می‌گذرد، دوباره آزموده می‌شود و اثرانگشتِ تازه می‌گیرد (بخش 32.6.5). فصلِ ۲۶ همین روش را برای تنظیم‌های حفاظت به کار برد. وارسی: یک سطر از پنج سطر تفاوت دارد.\n\n\n\n34.4.6 نقص‌های آزمونِ کارخانه\nایده. اگر هر روزِ آزمون سهمِ ثابتی از نقص‌های باقی‌مانده را پیدا کند، شمارِ نقص‌های یافته تا روزِ \\(t\\) چنین است:\n\\[\nD(t) = N\\left(1 - e^{-b\\,t}\\right)\n\\tag{34.13}\\]\nدر این رابطه \\(N\\) کلِ نقص‌هاست و \\(b\\) آهنگِ یافتن.\n\n\n\n\n\n\nشکل 34.19: نقص‌های یافته در آزمونِ پذیرشِ کارخانه، جمعِ پیوسته بر حسبِ روز، با مدلِ برازش‌شده (ساختگی).\n\n\n\ndefects found per day of the factory test, and those still left\n  day:  1   2   3   4   5   6   7   8\n  new: 14  10   8   5   4   3   2   1\n  fitted N(1 - exp(-b t)): N = 51.2, b = 0.32 per day\n  found 47; expected still hidden about 4\n  the falling rate says testing works; the fit says a few\n  defects remain - the FAT closes with a punch list and the\n  site tests (lesson D) look for exactly those, not with a\n  claim of zero defects\n\nمثال 34.21 (چهار نقصِ پنهان) پرسش. پس از هشت روز آزمون ۴۷ نقص یافته شده است. چند نقص احتمالاً هنوز پنهان است؟\nپاسخ. حدودِ ۴. مدل \\(N = 51.2\\) و \\(b = 0.32\\) در روز می‌دهد.\nتفسیر. آهنگِ کاهشیِ یافتن نشان می‌دهد آزمون کار می‌کند. مدل نشان می‌دهد چند نقص مانده است. آزمونِ کارخانه با فهرستِ نواقص بسته می‌شود، نه با ادعای «بی‌نقص». آزمون‌های ساختگاه دقیقاً دنبالِ همین‌ها می‌گردند (بخش 34.5). وارسی: \\(51.2 - 47 = 4.2\\).\n\n\n\n34.4.7 تلاشِ آزمونِ کارخانه و وارسیِ حلقه‌ها\neffort of the factory test and of the site loop checks (teaching)\n  FAT: 71 AI x 3 min + 185 DI x 1 min + 44 DO x 2 min\n    + 40 h of functional tests = 48 h\n  site loop checks: 300 points at 40 a crew-day = 8 crew-days\n  loop checks run on de-energised equipment with a signal\n  injected at the field end (a calibrator in place of the\n  transmitter, a jumper in place of a contact): no work on\n  live parts; each point gets an as-found and as-left value\n  and the signature of the checker (ch 49)\nایده. وارسیِ حلقه روی تجهیزِ بی‌برق انجام می‌شود. سیگنال در سرِ میدان تزریق می‌شود: یک کالیبراتور به‌جای فرستنده، یا یک اتصال به‌جای کنتاکت. کار روی بخش‌های برق‌دار انجام نمی‌شود. هر نقطه یک مقدارِ «پیش از تنظیم» و «پس از تنظیم» و امضای وارسی‌کننده می‌گیرد (فصلِ ۴۹).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا فهرستِ سیم‌کشی‌شده فقط برای چند صد نقطه است؟\nمعادلهٔ 34.12 را توضیح دهید.\nچرا دمای تابلو باید در فهرستِ ورودی باشد؟\nدو قاعدهٔ وارسیِ ماتریسِ علت و معلول را بنویسید.\nچرا ردیف‌های حریق از ماتریسِ تابلوی حریق کپی می‌شوند؟\nروایتِ کنترل چه چیزهایی را می‌گوید؟\nاثرانگشتِ پیکربندی چه چیزی را ثابت می‌کند؟\nمعادلهٔ 34.13 را توضیح دهید.\nوارسیِ حلقه چگونه بدونِ کار روی بخش‌های برق‌دار انجام می‌شود؟\n\n\n\n\n\n34.4.8 پایانه‌ها و فضای تابلوی واسط\nبرنامه:\npython -m companion.ch34.examples_p\nterminals in the marshalling cabinets (teaching sizes)\n  71 AI x 3 + 185 DI x 2 + 44 DO x 2, +20 % spare: 806 terminals\n  6.2 mm each on 0.6 m rails: 96 a rail -&gt; 9 rails\n  at 10 rails a cabinet: 1 cabinet(s), before the room left for growth\n  space is also for people: room for a hand and a tool\n  between rails, labels on both ends of every wire, and\n  the field side kept apart from the system side so a\n  loop check never needs a terminal opened in a crowd\nایده. هر ورودیِ آنالوگ سه پایانه می‌خواهد (دو سیم و شیلد) و هر ورودی یا خروجیِ رقمی دو پایانه. با 20 % یدکی، 806 پایانه روی نُه ریلِ 0.6 m جا می‌گیرند. فضا برای آدم‌ها هم هست: جای دست و ابزار میانِ ریل‌ها، برچسب در دو سرِ هر سیم، و جدا بودنِ سمتِ میدان از سمتِ سامانه، تا وارسیِ حلقه هرگز نیازی به باز کردنِ پایانه در شلوغی نداشته باشد.\n\n\n34.4.9 اتصالِ کوتاه روی شاخهٔ ۲۴ ولت\na short circuit on a 24 V branch: does the branch protection clear it?\n  supply 20 A, current-limited at 1.5 x = 30 A\n  branch device              rating A   needs A to clear fast   clears?\n  fuse                              4                      20   yes\n  fuse                             10                      50   NO\n  electronic breaker                4                       4   yes\n  a current-limited supply may never give a large fuse the\n  current it needs: the fault drags the 24 V down for every\n  module on the supply until something else gives way;\n  small fuses or electronic breakers per branch, sized\n  against the supply's limit, keep a fault on its branch\n\nمثال 34.22 (فیوزی که هرگز نمی‌سوزد) پرسش. منبعِ 20 A با محدودیتِ جریانِ 1.5 برابر، شاخه‌ای را با فیوزِ 10 A تغذیه می‌کند. اتصالِ کوتاه روی شاخه چه می‌کند؟\nپاسخ. منبع حداکثر 30 A می‌دهد. فیوزِ 10 A برای قطعِ سریع حدودِ 50 A می‌خواهد و نمی‌سوزد. فیوزِ 4 A یا قطع‌کنندهٔ الکترونیکی شاخه را جدا می‌کند.\nتفسیر. منبعِ محدودشده ممکن است هرگز جریانِ لازمِ یک فیوزِ بزرگ را ندهد. خطا ولتاژِ ۲۴ ولت را برای همهٔ کارت‌های آن منبع پایین می‌کشد. فیوزهای کوچک یا قطع‌کننده‌های الکترونیکی در هر شاخه، که با محدودیتِ منبع اندازه شده‌اند، خطا را در شاخهٔ خودش نگه می‌دارند (فصلِ ۲۶). وارسی: \\(20 \\times 1.5 = 30 &lt; 10 \\times 5 = 50\\).\n\n\n\n34.4.10 چند آزمون برای یک منطق؟\nhow many test cases a permissive with n conditions needs (teaching)\n  conditions   every combination   each condition shown to matter\n           3                   8                                4\n           5                  32                                6\n           6                  64                                7\n          10                1024                               11\n  testing every combination grows out of reach; a set of\n  n + 1 cases in which each condition is shown to change the\n  result on its own covers an AND of n conditions - plus the\n  bad-quality case of each input (lesson B)\nایده. آزمودنِ همهٔ ترکیب‌ها با شمارِ شرط‌ها نمایی رشد می‌کند. برای «و»ی \\(n\\) شرط، \\(n + 1\\) موردِ آزمون کافی است، به شرطی که در هر مورد یک شرط به‌تنهایی نتیجه را تغییر دهد. بعد برای هر ورودی یک موردِ «کیفیتِ بد» افزوده می‌شود (بخش 34.3.4).\n\n\n34.4.11 فهرستِ نواقص در پایانِ آزمونِ کارخانه\nthe punch list at the end of the factory test (synthetic)\n  category                      open\n  A (blocks shipment)              2\n  B (close before SAT)             6\n  C (close before handover)        4\n  A and B items: 8; at 3 closed a week: 2.7 weeks\n  the panel ships when the A items are closed and re-tested;\n  B items travel with the panel and are closed and signed\n  before the site test; each item names who closes it and\n  which test proves it closed (ch 40, ch 50)\nایده. موردهای باز سه رده‌اند:\n\nردهٔ الف: ارسال را متوقف می‌کند.\nردهٔ ب: پیش از آزمونِ ساختگاه بسته می‌شود.\nردهٔ پ: پیش از تحویل بسته می‌شود.\n\nتابلو وقتی ارسال می‌شود که موردهای ردهٔ الف بسته و دوباره آزموده شده باشند. هر مورد نامِ کسی را که آن را می‌بندد و آزمونی را که بسته‌شدنش را ثابت می‌کند دارد (فصل‌های ۴۰ و ۵۰).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپایانه‌های ۷۱ ورودیِ آنالوگ و ۱۸۵ ورودیِ رقمی بی‌یدکی چند است؟\nچرا فیوزِ بزرگ روی منبعِ محدودشده ممکن است نسوزد؟\nبرای «و»ی شش شرط چند موردِ آزمون لازم است؟\nسه ردهٔ موردهای باز را با معیارِ بستنشان بنویسید.\n\n\n\n\n\n34.4.12 کابل‌های چندرشته از فهرستِ ورودی و خروجی\nmulticore cables from the I/O list (teaching sizes, 20 % spare)\n  analogue: 71 points in 12-pair, individually screened cables: 28 cables\n  digital (110 V DC): 229 points, two cores each, in 24-core cables: 33 cables\n  one item of equipment, one cable or more of its own:\n  a shared cable makes two items depend on one route and\n  one terminal box; analogue and digital never share,\n  and every cable is listed in the cable schedule with\n  its class, route and both terminations (ch 24 trays)\nایده. فهرستِ ورودی و خروجی (بخش 34.4.1) شمارِ کابل‌ها را هم تعیین می‌کند. سیگنال‌های آنالوگ در کابل‌های چندرشتهٔ زوج‌به‌زوج شیلدشده و سیگنال‌های رقمیِ 110 V در کابل‌های جدا می‌روند، هر دو با بیست درصد رشتهٔ ذخیره. هر تجهیز کابلِ خودش را دارد. کابلِ مشترک دو تجهیز را به یک مسیر و یک جعبهٔ اتصال وابسته می‌کند. هر کابل با رده، مسیر و دو سرش در فهرستِ کابل نوشته می‌شود و رده‌ها در سینی‌ها جدا می‌مانند (فصلِ ۲۴). وارسی: ۷۱ نقطهٔ آنالوگ با بیست درصد ذخیره ۸۶ زوج‌اند. در کابل‌های دوازده‌زوجی دست‌کم ۸ کابل لازم است. چون هر تجهیز کابلِ خودش را دارد، ۲۸ کابل می‌شود.\n\n\n34.4.13 زمانِ تعمیرِ کنترل‌گر و نسخهٔ پشتیبان\nrepair time of one plant controller (teaching; MTBF 150,000 h)\n  case                             MTTR h   down min a year\n  tested backup, spare on site        4.0              14.0\n  no tested backup                   57.5             201.4\n  backup, spare from the maker       75.5             264.4\n  the repair time is mostly paperwork and waiting: a backup\n  that was restored once in a test, a spare on the shelf\n  with the same firmware, and a written verification turn\n  days into hours; the backup is taken after every change\n  and its fingerprint compared with the running program\n\nمثال 34.23 (چهار ساعت یا دو روز) پرسش. کنترل‌گرِ نیروگاه MTBF برابرِ 150,000 h دارد. زمانِ تعمیر و دقیقه‌های از کار افتادن در سال را برای سه حالت حساب کنید: نسخهٔ پشتیبانِ آزموده با قطعهٔ یدکی در ساختگاه، بی نسخهٔ پشتیبانِ آزموده، و نسخهٔ پشتیبان با یدکی که از سازنده می‌رسد.\nپاسخ. زمانِ تعمیر 4 h، 57.5 h و 75.5 h و از کار افتادن 14، 201 و 264 دقیقه در سال است.\nتفسیر. سخت‌افزار در هر سه حالت یکی است. تفاوت در کاغذ و انتظار است: نسخهٔ پشتیبانی که یک بار در آزمون بازگردانی شده، یدکیِ قفسه با همان میان‌افزار و روشِ وارسیِ نوشته‌شده. نسخهٔ پشتیبان پس از هر تغییر گرفته و اثرانگشتش با برنامهٔ در حالِ کار مقایسه می‌شود (بخش 34.4.5). وارسی: \\(4/150\\,004 \\times 525\\,600 = 14.0\\) دقیقه.\n\n\n\n34.4.14 گرمای تابلو و عمرِ الکترونیک\nelectronics in the cabinet of lesson C (teaching)\n  room C   cabinet air C   failure-rate factor   capacitor life years\n      25              34                  1.00                   19.6\n      40              49                  3.43                    6.9\n      47              56                  5.86                    4.3\n  (failure rate against the cooled cabinet at 34 C, 0.7 eV;\n  capacitor 5,000 h at 105 C, life doubling for each 10 K\n  cooler, running 20 K above the cabinet air)\n  a cabinet that lives at 56 C fails its electronics about 6\n  times as often as the cooled one and wears out a power\n  supply's capacitors in about 4 years instead of 20 - the\n  cooling of lesson C is a reliability decision, and the\n  supplies get a replacement interval in the maintenance\n  plan (ch 51)\nایده. بخش 34.4.2 نشان داد که تابلوی کنترل‌گر در روزِ تابستانیِ بی‌تهویه به 56 °C می‌رسد. آهنگِ خرابیِ الکترونیک با دما به‌صورتِ نمایی (رابطهٔ آرنیوس، فصلِ ۴) بالا می‌رود. عمرِ خازن‌های الکترولیتیِ منبعِ تغذیه با هر ده کلوین گرمای بیشتر نصف می‌شود. با عددهای آموزشی، تابلویی که در 56 °C زندگی کند حدودِ شش برابرِ تابلوی خنک خرابی دارد. خازن‌های منبعِ تغذیه‌اش در حدودِ چهار سال فرسوده می‌شوند، به جای بیست سال. پس خنک‌کاریِ اتاق تصمیمِ قابلیتِ اطمینان است. منبع‌های تغذیه هم بازهٔ تعویضی در برنامهٔ نگهداری می‌گیرند (فصلِ ۵۱). وارسی: \\(5000 \\times 2^{(105 - 76)/10} = 37\\,300\\,\\text{h}\\)، یعنی 4.3 سال.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هر تجهیز کابلِ چندرشتهٔ خودش را دارد؟\nشمارِ کابل‌ها از فهرستِ ورودی و خروجی چگونه به دست می‌آید؟\nچرا زمانِ تعمیرِ کنترل‌گر بیشتر کاغذ و انتظار است؟\nنسخهٔ پشتیبان کی گرفته و چگونه وارسی می‌شود؟\nتابلوی گرم چگونه هم آهنگِ خرابی و هم عمرِ خازن‌ها را تغییر می‌دهد؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-d",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-d",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.5 ت. آزمایشگاهِ عملکردی",
    "text": "34.5 ت. آزمایشگاهِ عملکردی\nاین آزمایشگاه سه مثالِ کارشدهٔ فصل را می‌سازد:\n\nفهرستِ ورودی و خروجیِ نیروگاهِ P با بررسی‌کنندهٔ خودکار.\nردیابیِ ولتاژِ نقطهٔ اتصال از ترانسفورماتورِ ولتاژ تا نمایشگرِ اپراتور.\nموردِ آزمونِ خرابیِ شبیه‌سازی‌شدهٔ یک حس‌گر، با هشدار و حالتِ کارِ کاهش‌یافته.\n\nهمهٔ سیگنال‌ها ساختگی‌اند و همهٔ تنظیم‌ها آموزشی. هیچ آزمونی روی تجهیزِ برق‌دار انجام نمی‌شود. خرابی در خروجیِ مبدلِ اندازه‌گیری با کالیبراتور یا در شبیه‌ساز ساخته می‌شود (A-385 تا A-387).\nبرنامه:\npython -m companion.ch34.lab_d\n\n34.5.1 فهرستِ ورودی و خروجیِ نیروگاهِ P (مثالِ کارشده)\nIO_DRAFT = [  # tag, description, type, range, alarm, test\n    (\"E1-VT-U\", \"POC voltage L-L\", \"AI\", (0.0, 150.0, \"kV\"),\n     \"&lt;0.90 &gt;1.10 pu\", \"T-03\"),\n    (\"E1-MTR-P\", \"POC active power\", \"AI\", (-120.0, 120.0, \"MW\"),\n     None, \"T-04\"),\n    (\"E1-MTR-Q\", \"POC reactive power\", \"AI\", None, None, \"T-05\"),\n    (\"T1-WTI\", \"T1 winding temperature\", \"AI\", (0.0, 150.0, \"C\"),\n     \"&gt;110 &gt;130\", None),\n    (\"E1-CB-POS\", \"line breaker closed\", \"DI\", None, None, \"T-10\"),\n    (\"E1-CB-TRP\", \"line breaker tripped\", \"DI\", None, \"urgent\", \"T-10\"),\n    (\"DC-UV\", \"110 V DC undervoltage\", \"DI\", None, \"urgent\", \"T-21\"),\n    (\"FIRE-ANY\", \"fire alarm, any zone\", \"DI\", None, \"urgent\", \"T-30\"),\n    (\"E1-CB-POS\", \"line breaker open\", \"DI\", None, None, \"T-10\"),\n    (\"PPC-Q-CMD\", \"Q set point to units\", \"AO\", (-33.0, 33.0, \"Mvar\"),\n     None, \"T-07\")]\nPlant P I/O list: extract of the draft and the checker (teaching)\n  tag         type  range             alarm             test\n  E1-VT-U     AI    0..150 kV         &lt;0.90 &gt;1.10 pu    T-03\n  E1-MTR-P    AI    -120..120 MW      -                 T-04\n  E1-MTR-Q    AI    -60..60 Mvar      -                 T-05\n  T1-WTI      AI    0..150 C          &gt;110 &gt;130         T-15\n  E1-CB-POS   DI    -                 -                 T-10\n  E1-CB-TRP   DI    -                 urgent            T-10\n  DC-UV       DI    -                 urgent            T-21\n  FIRE-ANY    DI    -                 urgent            T-30\n  E1-CB-OPN   DI    -                 -                 T-10\n  PPC-Q-CMD   AO    -33..33 Mvar      -                 T-07\n  draft findings (3):\n    E1-MTR-Q: analogue point without a range\n    T1-WTI: no test case\n    E1-CB-POS: tag used twice\n  after correction: 0 findings\n  a full list carries more columns - description, source\n  and destination panel, terminals, signal level, scaling,\n  quality handling, alarm priority, historian rate, owner\n  - for every one of the 300 hard-wired points (lesson C)\n\nمثال 34.24 (مثالِ کارشده: فهرستِ ورودی و خروجیِ نیروگاهِ P) پرسش. فهرستِ ورودی و خروجیِ نیروگاهِ P را تعریف کنید و پیش‌نویس را با قاعده‌های روشن بررسی کنید.\nپاسخ.\n\nفهرست: 300 نقطهٔ سیم‌کشی‌شده، شامل 71 ورودیِ آنالوگ، 185 ورودیِ رقمی و 44 خروجیِ رقمی (بخش 34.4.1). عصاره‌ای ده‌سطری با برچسب، نوع، برد، هشدار و آزمون در خروجی آمده است.\nقاعده‌ها: برچسب یکتاست. نقطهٔ آنالوگ برد دارد. هر نقطه یک موردِ آزمون دارد.\nیافته‌های پیش‌نویس: توانِ واکنشیِ نقطهٔ اتصال برد ندارد. دمای سیم‌پیچ آزمون ندارد. برچسبِ وضعیتِ کلیدِ خط دو بار به کار رفته است.\nپس از اصلاح: صفر یافته.\n\nتفسیر. فهرستِ کامل ستون‌های بیشتری دارد: شرح، تابلوی مبدأ و مقصد، پایانه‌ها، ترازِ سیگنال، مقیاس، رفتارِ کیفیت، اولویتِ هشدار، آهنگِ تاریخ‌نگار و مالک. فهرست سندِ زنده است و هر تغییرش از راهِ مدیریتِ پیکربندی می‌گذرد (بخش 34.4.5). وارسی: سه یافته در پیش‌نویس و صفر پس از اصلاح.\n\n\n\n34.5.2 ردیابیِ ولتاژِ نقطهٔ اتصال (مثالِ کارشده)\n\n\n\n\n\n\nشکل 34.20: ولتاژِ نقطهٔ اتصال پیرامونِ یک افتِ دودرصدی: مقدارِ واقعیِ اولیه، مقدارِ فیلترشده‌ای که کنترل‌گر به کار می‌برد و مقدارِ نمایشگرِ اپراتور (ساختگی).\n\n\n\nPOC voltage from the VT to the operator display (synthetic, 2 % dip at 120 s)\n  stage                         value at t = 125 s\n  true primary voltage          129.26 kV\n  VT secondary (L-L)            107.72 V\n  transducer output             17.788 mA\n  converter + scaling + filter  129.35 kV  (quality good)\n  PPC: droop 4 %, 33 Mvar       Q set point +16.6 Mvar\n  HMI (1 s poll, 0.2 % deadband) 129.39 kV\n  delay to 63 % of the dip: filter 0.50 s, display 1.00 s\n  each stage changes the number a little and delays it a\n  little: the controller sees the dip within half a second\n  and answers with reactive power; the operator sees it\n  about a second later - the time stamp on the display is\n  the controller's, not the screen's (lesson A, time)\n\nمثال 34.25 (مثالِ کارشده: از ترانسفورماتورِ ولتاژ تا نمایشگر) پرسش. ولتاژِ اندازه‌گیری‌شدهٔ شبکه را از ابزار، مسیرِ سیگنال، منطقِ کنترل‌گر و ارتباطات تا نمایشگرِ اپراتور دنبال کنید.\nپاسخ. در لحظهٔ 125 s، پنج ثانیه پس از افتِ دودرصدی:\n\nابزار: ولتاژِ اولیه 129.26 kV و ثانویهٔ ترانسفورماتورِ ولتاژ 107.72 V.\nمسیرِ سیگنال: مبدلِ اندازه‌گیری 17.788 mA می‌دهد. پس از کارتِ ورودی، مقیاس و فیلتر، 129.35 kV با کیفیتِ خوب به کنترل‌گر می‌رسد.\nمنطقِ کنترل‌گر: با شیبِ افتِ 4 % و 33 Mvar، نقطهٔ تنظیمِ توانِ واکنشی +16.6 Mvar است (بخش 20.2.7).\nارتباطات و نمایش: نمایشگر با به‌روزرسانیِ یک‌ثانیه‌ای و باند مردهٔ 0.2 %، 129.39 kV نشان می‌دهد.\nتأخیرها: تا ۶۳ درصدِ افت، فیلتر 0.50 s و نمایشگر 1.00 s.\n\nتفسیر. هر حلقه عدد را کمی تغییر می‌دهد و کمی دیر می‌کند. کنترل‌گر افت را در نیم‌ثانیه می‌بیند و با توانِ واکنشی پاسخ می‌دهد. اپراتور آن را حدودِ یک ثانیه بعد می‌بیند. برچسبِ زمانِ روی نمایشگر از کنترل‌گر می‌آید، نه از صفحه (بخش 34.2.8). وارسی: \\(-(-0.0201)/0.04 \\times 33 = 16.6\\,\\text{Mvar}\\).\n\n\n\n34.5.3 موردِ آزمونِ خرابیِ حس‌گر (مثالِ کارشده)\ndef ppc_step(state: dict, t: float, kv: float, quality: str,\n             meter_kv: float) -&gt; float:\n    \"\"\"One scan of the PPC voltage function: use the transducer while its\n    quality is good; hold the last Q and alarm when it is not; after 1 s\n    use the meter channel (degraded mode).\"\"\"\n    if quality == \"good\":\n        state[\"bad_since\"] = None\n        u = kv\n    else:\n        if state[\"bad_since\"] is None:\n            state[\"bad_since\"] = t\n            state[\"alarm_at\"] = t\n        if t - state[\"bad_since\"] &lt; 1.0:\n            return state[\"q\"]                     # hold\n        state[\"degraded_at\"] = state.get(\"degraded_at\") or t\n        u = meter_kv\n    state[\"q\"] = float(ct.droop_reactive(u / 132.0 - 1.0, 33.0, 0.04))\n    return state[\"q\"]\ntest case T-03b: POC voltage transducer loop opens (simulated)\n  precondition: plant in voltage control at 0.99 pu, signal\n    from a calibrator at the transducer output (no live work)\n  step: at t = 10.0 s the calibrator output is opened (0 mA)\n  expected                                   observed\n  quality 'bad' within one scan (50 ms)      t = 10.00 s\n  last good Q held for 1 s                   change 0.00 Mvar\n  alarm 'POC V measurement bad'              t = 10.00 s\n  meter channel in use within 1 s            t = 11.00 s\n  Q on the meter channel = Q before          +8.25 vs +8.25 Mvar\n  result: PASS - recorded with the configuration fingerprint\n  a controller that trusted the value of the dead loop would\n  read -37.5 kV and order +33 Mvar, full reactive export -\n  quality comes before value\n\nمثال 34.26 (مثالِ کارشده: موردِ آزمونِ T-03b) پرسش. برای خرابیِ شبیه‌سازی‌شدهٔ حس‌گرِ ولتاژِ نقطهٔ اتصال یک موردِ آزمون بنویسید و رفتارِ هشدار و حالتِ کارِ کاهش‌یافته را وارسی کنید.\nپاسخ.\n\nپیش‌شرط: نیروگاه در کنترلِ ولتاژ در 0.99 pu. سیگنال از کالیبراتوری در خروجیِ مبدل می‌آید.\nگام: در 10.0 s خروجیِ کالیبراتور باز می‌شود و جریان صفر می‌شود.\nنتیجه‌های مشاهده‌شده:\n\nکیفیت در همان پویش «بد» می‌شود.\nنقطهٔ تنظیمِ توانِ واکنشی یک ثانیه ثابت می‌ماند.\nهشدار در 10.00 s برمی‌خیزد.\nکانالِ کنتور در 11.00 s به کار می‌آید.\nتوانِ واکنشی همان +8.25 Mvar پیشین می‌ماند.\n\nداوری: قبول، ثبت‌شده با اثرانگشتِ پیکربندی.\n\nتفسیر. کنترل‌گری که به «مقدارِ» حلقهٔ مرده اعتماد کند -37.5 kV می‌خواند و +33 Mvar، یعنی بیشترین صدورِ توانِ واکنشی، فرمان می‌دهد. کیفیت پیش از مقدار می‌آید (بخش 34.2.1). وارسی: \\(-(0.99 - 1)/0.04 \\times 33 = 8.25\\,\\text{Mvar}\\).\n\n\n\n34.5.4 حالتِ کارِ کاهش‌یافته\ndegraded mode: the meter channel updates once a second (one-cycle lag)\n  gains            overshoot %   settled (2 %) s\n  normal 1.5 / 0.8        21.6                50\n  degraded 0.8 / 0.3         0.0                19\n  the normal gains on a once-a-second measurement overshoot\n  (lesson B); the degraded mode trades speed for a calm\n  response until the transducer is back - written in the\n  control narrative and proved in the same test case\nایده. کانالِ کنتور فقط هر ثانیه به‌روز می‌شود. با بهره‌های عادی، این تأخیرِ یک‌چرخه‌ای 22 % فراجهش می‌دهد (مثال 34.11). حالتِ کارِ کاهش‌یافته بهره‌ها را کم می‌کند و سرعت را با پاسخی آرام عوض می‌کند تا مبدلِ اندازه‌گیری برگردد. این رفتار در روایتِ کنترل نوشته می‌شود و در همان موردِ آزمون ثابت می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه قاعدهٔ بررسیِ فهرستِ ورودی و خروجی کدام‌اند؟\nستون‌های یک فهرستِ کامل را نام ببرید.\nچرا نمایشگر دیرتر از کنترل‌گر تغییر می‌کند؟\nباند مرده در نمایشگر چه می‌کند؟\nچرا کنترل‌گر نخست نقطهٔ تنظیم را نگه می‌دارد و بعد به کانالِ کنتور می‌رود؟\nحلقهٔ مرده بدونِ بررسیِ کیفیت چه فرمانی می‌دهد؟\nحالتِ کارِ کاهش‌یافته چه چیزی را عوض می‌کند و چرا؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-e",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-e",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.6 ث. تابِ‌آوریِ تغذیهٔ کنترل",
    "text": "34.6 ث. تابِ‌آوریِ تغذیهٔ کنترل\nکنترل و حفاظت بی‌برق هیچ‌اند. فصلِ ۲۳ باتریِ 110 V، شارژرها و منبعِ تغذیهٔ بی‌وقفه را اندازه کرد (بخش 23.7.2). این بخش آن‌ها را از نگاهِ کنترل دنبال می‌کند:\n\nکدام تغذیه کدام عملکرد را نگه می‌دارد؟\nبارهای 24 V کنترل چه چیزی به باتری می‌افزایند؟\nهشدارهای کم‌ولتاژی کجا تنظیم می‌شوند و دستگاه‌ها در پایانِ تخلیه چه ولتاژی می‌بینند؟\nنیروگاه با از دست رفتنِ هر تغذیه چه می‌کند؟\nپس از خاموشیِ کامل با چه ترتیبی برمی‌گردد؟\nهمهٔ این‌ها چگونه آزموده می‌شوند؟\n\nبارها و آستانه‌ها آموزشی‌اند (A-389).\nبرنامه:\npython -m companion.ch34.examples_e\n\n34.6.1 کدام تغذیه کدام عملکرد را نگه می‌دارد\n\n\n\n\n\n\nشکل 34.21: نقشهٔ تغذیهٔ کنترل: تغذیهٔ داخلی، شارژرها و باتریِ 110 V، مبدلِ 24 V، منبعِ تغذیهٔ بی‌وقفه، و تابلوی حریق با باتریِ خودش (آموزشی).\n\n\n\nwhich supply carries which function (teaching, Plant P)\n  function                                  supply\n  protection IEDs, trip and close coils     110 V DC battery\n  breaker spring motors, indication         110 V DC battery\n  PLC, remote I/O, field loops              24 V DC from 110 V DC\n  PPC, SCADA servers, HMI, telecom          UPS 230 V AC\n  time server, firewall, switches           24 V DC from 110 V DC\n  fire panel                                its own batteries (fire system)\n  BESS container HVAC and PCS auxiliaries   station service (ch 23)\n  the 24 V control supply hangs on the 110 V battery, not on\n  the UPS: when the UPS fails, interlocks and I/O still work;\n  the fire panel keeps its own batteries so that life safety\n  never depends on the plant's control power\nایده. تغذیهٔ 24 V کنترل از باتریِ 110 V گرفته می‌شود، نه از منبعِ تغذیهٔ بی‌وقفه. پس اگر منبعِ بی‌وقفه خراب شود، اینترلاک‌ها و ورودی‌ها هنوز کار می‌کنند. تابلوی حریق باتری‌های خودش را دارد تا ایمنیِ جانی هرگز به تغذیهٔ کنترلِ نیروگاه وابسته نباشد (بخش 34.7.3).\n\n\n34.6.2 بارهای ۲۴ ولت روی باتری\nایده. مدتِ کارِ باتری با باری ثابت چنین است:\n\\[\nt_\\text{a} = \\frac{C\\,\\eta_\\text{u}}{I}\n\\tag{34.14}\\]\nدر این رابطه \\(C\\) ظرفیتِ باتری بر حسبِ آمپرساعت است، \\(\\eta_\\text{u}\\) سهمِ قابلِ استفاده و \\(I\\) جریانِ بار.\nthe 24 V control loads on the 110 V battery (teaching)\n  24 V loads: 465 W through a 90 % converter = 4.7 A at 110 V\n  standing load 40 A (ch 23) -&gt; 44.7 A if not yet counted\n  autonomy of 250 Ah at 80 % usable: 5.0 h -&gt; 4.5 h\n  still above the 4 h requirement, with less margin: the\n  control designer's load list goes back to the battery\n  sizing of ch 23 so that no load is counted twice or\n  missed - an interface, owned by one engineer\n\nمثال 34.27 (باری که در دو فهرست نبود) پرسش. بارهای 24 V کنترل از راهِ مبدلِ 90 % چه جریانی از باتریِ 110 V می‌کشند؟ اگر در اندازه‌گذاریِ فصلِ ۲۳ شمرده نشده باشند، مدتِ کار چه می‌شود؟\nپاسخ. 4.7 A. مدتِ کار از 5.0 به 4.5 ساعت می‌رسد.\nتفسیر. هنوز بالای الزامِ چهارساعته است، اما با حاشیهٔ کمتر. فهرستِ بارِ طراحِ کنترل به اندازه‌گذاریِ باتری برمی‌گردد تا هیچ باری دو بار شمرده یا جا انداخته نشود. این یک واسط است و یک مهندس مالکِ آن است (فصلِ ۱۸). وارسی: \\(250 \\times 0.8/44.7 = 4.47\\,\\text{h}\\).\n\n\n\n34.6.3 هشدارهای کم‌ولتاژی و ولتاژِ پایانِ تخلیه\nایده. افتِ ولتاژِ فیدرِ مستقیمِ تابلوی دور در جریانِ \\(I\\) چنین است:\n\\[\n\\Delta V = \\frac{2\\,\\rho\\,\\ell}{A}\\,I\n\\tag{34.15}\\]\nدستگاه‌ها باید در پایانِ تخلیه، منهای این افت، هنوز کار کنند. ولتاژِ شناور معیار نیست.\n110 V DC undervoltage alarms and what the devices need (teaching)\n  float 122.7 V; end of discharge 96.2 V (55 cells x 1.75)\n  alarm 'DC low' at 104.5 V (1.90 V/cell), 'DC very low' at 99.0 V (1.80)\n  feeder to the far panel as drawn, 2.5 mm2:\n    drop 12.6 V at 15 A, the panel sees 83.7 V\n    protection IED (teaching: 80 % of 110 V)    needs   88   FAILS\n    trip coil (teaching: 70 %)                  needs   77   ok\n    DC/DC converter input (teaching)            needs   85   FAILS\n  the same feeder enlarged to 10 mm2:\n    drop 3.2 V at 15 A, the panel sees 93.1 V\n    protection IED (teaching: 80 % of 110 V)    needs   88   ok\n    trip coil (teaching: 70 %)                  needs   77   ok\n    DC/DC converter input (teaching)            needs   85   ok\n  at the end of the autonomy the far panel's IED loses its\n  supply on the thin feeder: the DC drop is checked at the\n  end-of-discharge voltage, not at float; the alarms come\n  first - 'DC low' to restore the charger, 'DC very low' to\n  start the orderly shedding - so the protection keeps its\n  voltage to the end of the autonomy\n\nمثال 34.28 (فیدرِ نازکی که حفاظت را خاموش می‌کند) پرسش. رلهٔ هوشمندِ تابلوی دور 88 V می‌خواهد. با فیدرِ 2.5 mm² و 60 m در 15 A، در پایانِ تخلیه چه ولتاژی می‌بیند؟\nپاسخ. 83.7 V، کمتر از نیاز. با فیدرِ 10 mm² به 93.1 V می‌رسد و کافی است.\nتفسیر. در پایانِ مدتِ کار، حفاظتِ تابلوی دور روی فیدرِ نازک خاموش می‌شود. این بدترین زمان برای خاموش‌شدنِ حفاظت است. افتِ مستقیم در ولتاژِ پایانِ تخلیه وارسی می‌شود. هشدارها پیش‌تر می‌آیند: «ولتاژِ مستقیم کم» برای بازگرداندنِ شارژر، و «بسیار کم» برای آغازِ جداکردنِ منظمِ بارها. وارسی: \\(55 \\times 1.75 - 2 \\times 0.0175 \\times 60 \\times 15/2.5 = 96.25 - 12.6 = 83.65\\,\\text{V}\\).\n\n\n\n34.6.4 رفتار در از دست رفتنِ هر تغذیه\nwhat the plant does on the loss of each supply (teaching design intent)\n  loss                         behaviour\n  station-service AC lost      UPS and DC carry; diesel starts\n  one charger fails            second charger carries; alarm\n  both chargers fail           battery carries; autonomy clock\n  UPS fails (bypass on)        PPC and SCADA on raw AC; alarm\n  110 V DC lost                protection blind: plant tripped\n  24 V DC lost                 PLC outputs off: stops, no permits\n  network lost                 PPC holds, then falls back (ch 20)\n  every row is a written intent with a test (lesson E,\n  tests); the one row the design avoids is a plant running\n  without protection - loss of all DC trips it on purpose,\n  and the second battery or charger makes that rare\nایده. هر سطر نیتِ نوشته‌شدهٔ طراحی است و آزمونی دارد (بخش 34.6.7). تنها سطری که طراحی از آن پرهیز می‌کند نیروگاهِ در حالِ کار بی‌حفاظت است. از دست رفتنِ کلِ ولتاژِ مستقیم نیروگاه را عمداً قطع می‌کند و شارژرِ دوم آن را نادر می‌کند.\n\n\n34.6.5 منبعِ تغذیهٔ بی‌وقفه و جداکردنِ بارها\nthe UPS of the control building and load shedding (ch 23 sizing)\n  25 kW for 60 min: 32.9 kVA, battery 27.2 kWh\n  shed 8 kW of non-critical loads after 20 min: total 79 min\n  shedding by priority (HMI screens and the historian first,\n  the PPC, telecom and time server last) buys more time for\n  what must keep running; the shedding list is part of the\n  cause-and-effect matrix (lesson C)\nایده. جداکردن بر پایهٔ اولویت زمان می‌خرد. نخست نمایشگرها و تاریخ‌نگار جدا می‌شوند و در پایان کنترل‌گرِ نیروگاه، مخابرات و سرورِ زمان. جداکردنِ 8 kW پس از بیست دقیقه، مدتِ کار را از 60 به حدودِ 79 دقیقه می‌رساند. فهرستِ جداکردن بخشی از ماتریسِ علت و معلول است (بخش 34.4.3).\n\n\n34.6.6 ترتیبِ راه‌اندازی پس از خاموشیِ کامل\n\n\n\n\n\n\nشکل 34.22: ترتیبِ راه‌اندازی پس از خاموشیِ کامل: آغاز و پایانِ هر گام (مدت‌های آموزشی).\n\n\n\nrestart sequence after a total blackout (teaching durations)\n  step                                       start s   end s\n  DC and protection healthy (on battery)           0       0\n  diesel generator start and supply                0      15\n  UPS back on mains, essential AC                 15      20\n  network switches and time server boot           20      80\n  PLC pair boot and self-test                     20     110\n  PPC and SCADA servers boot                      20     200\n  I/O quality good, permissives evaluated        110     140\n  operator checks, grid operator called          200     800\n  energisation stages S0-S4 (ch 23)              800    2600\n  back to export after about 43 minutes, most of it\n  people and checks, not machines: the sequence is written\n  down, each step has a 'ready' signal, and the plant\n  cannot be energised before the PPC and protection say\n  they are healthy\n\nمثال 34.29 (بیشترِ زمان، آدم‌ها) پرسش. پس از خاموشیِ کامل، نیروگاه چه وقت دوباره صادر می‌کند و بیشترِ زمان صرفِ چه می‌شود؟\nپاسخ. حدودِ ۴۳ دقیقه. بیشترِ زمان بازبینی‌ها، تماس با بهره‌بردارِ شبکه و برق‌دارکردنِ مرحله‌ای است، نه بالا آمدنِ دستگاه‌ها.\nتفسیر. ترتیب نوشته می‌شود و هر گام سیگنالِ «آماده» دارد. نیروگاه پیش از اینکه کنترل‌گر و حفاظت سالم بودنشان را اعلام کنند برق‌دار نمی‌شود. مرحله‌های برق‌دارکردن همان‌های فصلِ ۲۳‌اند (بخش 23.7.3). وارسی: \\(2{,}600\\,\\text{s} \\approx 43\\) دقیقه.\n\n\n\n34.6.7 آزمون‌های از دست رفتنِ تغذیه\nloss-of-supply test matrix (commissioning, teaching)\n  6 supplies x 2 plant states = 12 tests\n  each test: open the supply's isolating device by the\n  commissioning procedure (authorised staff, no work on live\n  parts), record alarms, times and outputs, restore, compare\n  with the written intent of the loss table; the battery\n  autonomy itself is proved by a capacity test of the\n  battery, not by draining the plant's battery in service\nایده. هر آزمون با بازکردنِ وسیلهٔ جداکنندهٔ همان تغذیه طبقِ روشِ راه‌اندازی انجام می‌شود. افرادِ مجاز آن را انجام می‌دهند و کار روی بخش‌های برق‌دار نیست. هشدارها، زمان‌ها و خروجی‌ها ثبت و با نیتِ جدولِ رفتار مقایسه می‌شوند. مدتِ کارِ باتری با آزمونِ ظرفیتِ خودِ باتری ثابت می‌شود، نه با تخلیهٔ باتریِ نیروگاه در حالِ کار.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تغذیهٔ 24 V از باتری گرفته می‌شود، نه از منبعِ بی‌وقفه؟\nمعادلهٔ 34.14 را توضیح دهید.\nچرا افتِ ولتاژ در پایانِ تخلیه وارسی می‌شود، نه در ولتاژِ شناور؟\nدو آستانهٔ هشدارِ کم‌ولتاژی چه کاری را آغاز می‌کنند؟\nچرا از دست رفتنِ کلِ ولتاژِ مستقیم نیروگاه را قطع می‌کند؟\nجداکردنِ بارهای منبعِ بی‌وقفه به چه ترتیبی است؟\nچرا نیروگاه پیش از سالم‌بودنِ کنترل‌گر برق‌دار نمی‌شود؟\nمدتِ کارِ باتری چگونه ثابت می‌شود؟\n\n\n\n\n\n34.6.8 زمانِ نگه‌داشتِ منبعِ تغذیهٔ ۲۴ ولت\nایده. منبعِ تغذیهٔ سوئیچینگی که از برقِ متناوب تغذیه می‌شود، خازنی بزرگ پس از یکسوساز دارد. وقتی ورودی قطع شود، این خازن تا وقتی ولتاژش به آستانهٔ خاموشی برسد بار را نگه می‌دارد. این زمانِ نگه‌داشت از انرژیِ خازن به دست می‌آید:\n\\[\nt_\\text{h} = \\frac{C_\\text{b}\\left(V_1^2 - V_2^2\\right)}{2\\,P_\\text{in}}\n\\tag{34.16}\\]\nدر این رابطه \\(C_\\text{b}\\) ظرفیتِ خازن، \\(V_1\\) ولتاژِ آن در لحظهٔ قطع، \\(V_2\\) ولتاژی که منبع در آن خاموش می‌شود و \\(P_\\text{in}\\) توانِ ورودی (توانِ خروجی تقسیم بر بازده) است.\n\n\n\n\n\n\nشکل 34.23: ولتاژِ خازنِ یک منبعِ 480 W پس از قطعِ ورودی در بارِ کامل، با ولتاژِ خاموش شدن و پایانِ خطای 150 ms (آموزشی).\n\n\n\nhold-up of a 480 W, 24 V supply fed from 230 V AC (teaching)\n  bulk capacitor 940 uF charged to 325 V; stops below 200 V\n  load %   load W   hold-up ms\n     100      480           58\n      50      240          116\n      25      120          231\n  a supply's own capacitor bridges a few tens of\n  milliseconds at full load - enough for a switching\n  transient, not for a grid fault cleared in 150 ms\n  (ch 28); loading a supply to half its rating doubles\n  the bridge, but control that must ride through a fault\n  is fed from the battery or the UPS (lesson E)\n\nمثال 34.30 (پنجاه‌وهشت میلی‌ثانیه) پرسش. منبعِ 24 V و 480 W خازنِ 940 µF با ولتاژِ 325 V دارد و زیرِ 200 V خاموش می‌شود. بازده 90 % است. زمانِ نگه‌داشت در بارِ کامل چقدر است؟ آیا از خطای 150 ms شبکه عبور می‌کند؟\nپاسخ. انرژیِ قابلِ استفاده \\(\\tfrac{1}{2} \\times 940 \\times 10^{-6} \\times (325^2 - 200^2) = 30.8\\,\\text{J}\\) و توانِ ورودی \\(480/0.9 = 533\\,\\text{W}\\) است. پس \\(t_\\text{h} = 58\\,\\text{ms}\\). منبع از خطای 150 ms عبور نمی‌کند.\nتفسیر. خازنِ منبع برای گذرهای کلیدزنی کافی است، نه برای خطای شبکه. نیم‌بار کردنِ منبع زمان را دو برابر می‌کند ولی هنوز به 150 ms نمی‌رسد. کنترلی که باید از خطا عبور کند، از باتری یا منبعِ تغذیهٔ بی‌وقفه تغذیه می‌شود (بخش 34.6.1). وارسی: در یک‌چهارمِ بار، زمان چهار برابر است: 231 ms.\n\n\n\n34.6.9 عبورِ بارهای کنترلی از افتِ ولتاژ\na dip to 0.2 pu for 150 ms at the POC (ch 28 profile, teaching)\n  load                        fed from             bridge ms  result\n  plant controller and I/O    24 V from 110 V DC     battery  rides through\n  protection relays           110 V DC               battery  rides through\n  network switches            24 V from 110 V DC     battery  rides through\n  operator HMI                UPS                    battery  rides through\n  cabinet fan                 230 V AC direct             20  restarts\n  battery HVAC compressor     400 V AC direct             10  restarts, 3 min\n  cooling pump (self-holding) 230 V AC coil               15  STAYS OFF\n  POC transducer              24 V from 230 V AC          58  READING LOST\n  2 loads fail the plant: a pump that stays off until\n  someone restarts it, and a controller that loses its\n  POC reading in the very fault it must answer; both move\n  to the DC supply or get a delayed drop-out. Loads that\n  restart by themselves may stay on AC if their restart\n  time fits the thermal budget (3 min of compressor delay\n  against the battery's margin, ch 19)\nایده. نیروگاه باید از افتِ کوتاهِ ولتاژِ شبکه عبور کند (فصلِ ۲۸). بارهای کمکیِ خودِ نیروگاه هم همان افت را می‌بینند. بارهایی که از باتری یا منبعِ بی‌وقفه تغذیه می‌شوند، چیزی نمی‌فهمند. بارهای متناوب در چند میلی‌ثانیه رها می‌شوند. پرسش این است که پس از رها شدن چه می‌کنند. بادزنِ تابلو خودش دوباره راه می‌افتد. کمپرسورِ تهویه پس از تأخیرِ ضدِ چرخهٔ سه‌دقیقه‌ای برمی‌گردد. پمپی که کنتاکتورِ خودنگه‌دار دارد، خاموش می‌ماند تا کسی آن را روشن کند. مبدلی که منبعِ متناوب دارد، اندازه‌گیریِ نقطهٔ اتصال را درست در همان خطایی از دست می‌دهد که کنترل‌گر باید به آن پاسخ دهد.\n\nمثال 34.31 (عبور از خطا، سپس قطع به دستِ خود) پرسش. کدام بارهای جدولِ بالا نیروگاه را پس از عبور از خطای 150 ms از کار می‌اندازند و چه باید کرد؟\nپاسخ. دو بار: پمپِ خنک‌کاری با کنتاکتورِ خودنگه‌دار و مبدلِ اندازه‌گیریِ نقطهٔ اتصال با منبعِ متناوب. هر دو به تغذیهٔ مستقیمِ باتری منتقل می‌شوند یا کنتاکتورِ با رهاییِ تأخیری می‌گیرند. بارهایی که خودشان راه می‌افتند، روی برقِ متناوب می‌مانند، به شرطِ آنکه زمانِ برگشتشان در بودجهٔ گرماییِ ظرفِ باتری بگنجد (فصلِ ۱۹).\nتفسیر. نیروگاهی که از خطا عبور کند و سپس به دستِ بارهای کمکیِ خودش قطع شود، الزامِ عبور از خطا را برآورده نکرده است. فهرستِ بارها با ستونِ «پس از رها شدن» بخشی از طراحیِ تغذیهٔ کنترل است. آزمونش روی تجهیزِ جداشده و با منبعِ آزمون انجام می‌شود، نه روی شبکهٔ برق‌دار (بخش 34.6.7). وارسی: فقط بارهایی که پل‌شان کوتاه‌تر از 150 ms است رها می‌شوند: 10، 15، 20 و 58 ms.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 34.16 را توضیح دهید.\nچرا نیم‌بار کردنِ منبع زمانِ نگه‌داشت را دو برابر می‌کند؟\nکدام بارهای کمکی پس از رها شدن خودشان برنمی‌گردند؟\nچرا از دست رفتنِ اندازه‌گیریِ نقطهٔ اتصال در خطا خطرناک است؟\nبارِ کمکی با کدام شرط می‌تواند روی برقِ متناوب بماند؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-f",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-f",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.7 ج. واسط‌های سامانهٔ حریق",
    "text": "34.7 ج. واسط‌های سامانهٔ حریق\nسامانهٔ حریق و کنترلِ نیروگاه با هم حرف می‌زنند، اما یکی نیستند. سامانهٔ حریق از جانِ آدم‌ها و از دارایی محافظت می‌کند و تابعِ راهبردِ حریق و مقامِ مسئول است (فصلِ ۳۲). کنترلِ نیروگاه تولید را پیش می‌برد. هیچ دستورِ تولید، هیچ دلیلِ درآمدی و هیچ خرابیِ کنترل‌گر نباید بتواند یک اقدامِ ایمنیِ جانی را متوقف یا لغو کند. این بخش واسط را از نگاهِ کنترل تعریف می‌کند:\n\nسیگنال‌ها و قاعده‌هایشان؛\nاینکه چه کسی تأیید می‌کند و چه کسی بازنشانی؛\nتغذیهٔ مستقلِ تابلوی حریق؛\nاقدام‌های سیم‌کشی‌شده و مستقل از کنترل‌گر؛\nرفتار در خرابیِ خودِ واسط؛\nدسترس‌پذیریِ مسیرها.\n\nهیچ آشکارسازی یا اطفایی تجویز نمی‌شود. این‌ها را راهبردِ حریق، طراحِ سامانهٔ حریق و مقامِ مسئول تعیین می‌کنند (U-110، A-390).\nبرنامه:\npython -m companion.ch34.examples_f\n\n\n\n\n\n\nشکل 34.24: واسطِ سامانهٔ حریق: هشدارها و «سالم» با کنتاکت‌های سیم‌کشی‌شدهٔ بسته در حالتِ عادی، فرمان‌های ایمنیِ جانی مستقیم از تابلوی حریق، و پیوندِ سریالِ فقط‌خواندنی برای جزئیات (آموزشی).\n\n\n\n\n34.7.1 سیگنال‌ها و قاعده‌هایشان\ndef check_fire(rows) -&gt; list[str]:\n    \"\"\"Rules: alarms to the plant are normally-closed contacts; commands\n    are hard-wired, never over the serial link; only the fire panel\n    resets.\"\"\"\n    errs = []\n    for sig, direc, kind, fail, reset in rows:\n        if direc == \"fire -&gt; plant\" and kind.startswith(\"hardwired\") \\\n                and \"NC\" not in kind:\n            errs.append(f\"{sig}: alarm contact not fail-safe\")\n        if (\"command\" in sig or \"request\" in sig) and \"serial\" in kind:\n            errs.append(f\"{sig}: command over the serial link\")\n        if reset not in (\"fire panel\", \"n/a\"):\n            errs.append(f\"{sig}: reset outside the fire panel\")\n    return errs\nfire-system interface signals and their checks (teaching)\n  signal                              path                failure state\n  fire alarm, any zone                hardwired NC        alarm\n  fault / supervisory                 hardwired NC        alarm\n  BESS container fire, per container  hardwired NC        alarm\n  HVAC shutdown command               hardwired           HVAC off\n  PCS trip request                    hardwired           trip\n  zone status and text                serial, read-only   stale flag\n  plant controller healthy            hardwired NC        alarm on fire panel\n  draft findings (3):\n    fire alarm, any zone: alarm contact not fail-safe\n    BESS container fire, per container: reset outside the fire panel\n    PCS trip request: command over the serial link\n  the list above: 0 findings\n  the alarm contacts open on alarm and on a broken wire, so\n  a cut cable looks like an alarm, not like silence; the\n  serial link only adds detail and carries no command\n\nمثال 34.32 (سه خطا در پیش‌نویس) پرسش. پیش‌نویسِ فهرستِ سیگنال‌های حریق را با سه قاعده بررسی کنید.\nپاسخ. سه یافته:\n\nهشدارِ «هر ناحیه» با کنتاکتِ باز در حالتِ عادی بسته شده است. سیمِ بریده سکوت می‌شود، نه هشدار.\nدرخواستِ توقفِ مبدلِ باتری از راهِ پیوندِ سریال می‌رود. فرمان روی پیوندی می‌رود که فقط برای جزئیات است.\nبازنشانیِ آتشِ کانتینر از نمایشگرِ نیروگاه انجام می‌شود، نه از تابلوی حریق.\n\nتفسیر. فهرستِ اصلاح‌شده هیچ یافته‌ای ندارد. کنتاکت‌های هشدار هم در هشدار و هم در سیمِ بریده باز می‌شوند. پس کابلِ بریده مانندِ هشدار دیده می‌شود، نه مانندِ سکوت. وارسی: سه قاعده و سه یافته، یکی برای هر قاعده.\n\n\n\n34.7.2 چه کسی تأیید می‌کند و چه کسی بازنشانی\nwho may do what at the fire interface (teaching)\n  action                              who                     where\n  see the alarm on the plant HMI      operator                plant HMI\n  acknowledge the HMI alarm display   operator                plant HMI\n  silence or reset the fire panel     authorised person       fire panel\n  isolate a zone or an output         authorised, permit      fire panel\n  restart a PCS after a fire alarm    operator, after reset   plant HMI\n  override a fire stop for dispatch   nobody                  -\n  acknowledging a screen is not resetting a fire system:\n  the plant HMI shows and acknowledges, the fire panel\n  resets, and no dispatch instruction or revenue reason\n  can override a life-safety stop\nایده. تأییدِ یک صفحه بازنشانیِ سامانهٔ حریق نیست. نمایشگرِ نیروگاه نشان می‌دهد و تأیید می‌کند. تابلوی حریق، فقط به دستِ فردِ مجاز، بازنشانی می‌کند. راه‌اندازیِ دوبارهٔ مبدلِ باتری پس از هشدار فقط پس از بازنشانی و وارسی ممکن است. هیچ‌کس نمی‌تواند توقفِ حریق را برای دستورِ تولید لغو کند.\n\n\n34.7.3 تغذیهٔ مستقلِ تابلوی حریق\nthe fire panel's own standby battery (teaching currents and times)\n  standby 1.2 A x 24 h + alarm 4.0 A x 0.5 h = 30.8 Ah\n  with 25 % for ageing: 38.5 Ah -&gt; next size 40 Ah\n  the hours come from the fire code and the fire strategy;\n  the point is independence: the fire panel does not borrow\n  the plant's 110 V battery or UPS, so a plant blackout\n  cannot silence it (lesson E)\nایده. ساعت‌های آماده‌به‌کار و هشدار را آیین‌نامهٔ حریق و راهبردِ حریق تعیین می‌کنند. عددهای این درس فقط روش را نشان می‌دهند. نکتهٔ اصلی استقلال است: تابلوی حریق از باتریِ 110 V یا منبعِ بی‌وقفهٔ نیروگاه وام نمی‌گیرد. پس خاموشیِ نیروگاه نمی‌تواند آن را خاموش کند (بخش 34.6.1).\n\n\n34.7.4 اقدام‌های سیم‌کشی‌شده، مستقل از کنترل‌گر\nBESS container fire: HVAC off and PCS stop - by which path?\n  hard-wired from the fire panel: relay about 20 ms\n  through the plant PLC: up to 160 ms\n  both are fast enough; the reason for the hard-wired path\n  is independence: a PLC that is stopped, being programmed\n  or faulty cannot block a life-safety action; the PLC gets\n  a copy of the signal to log and display, and its own\n  stop of the PCS is a second, not the only, path\n\nمثال 34.33 (سرعت دلیل نیست، استقلال است) پرسش. خاموش‌کردنِ تهویه و توقفِ مبدلِ باتری در آتشِ کانتینر از کدام مسیر برود؟ چرا؟\nپاسخ. مستقیم از تابلوی حریق، با سیم‌کشی. مسیرِ سیم‌کشی حدودِ 20 ms است و مسیرِ کنترل‌گر تا 160 ms. هر دو سریع‌اند.\nتفسیر. دلیلِ مسیرِ سیم‌کشی استقلال است. کنترل‌گری که متوقف است، در حالِ برنامه‌ریزی است یا خراب است، نمی‌تواند اقدامِ ایمنیِ جانی را متوقف کند. کنترل‌گر رونوشتِ سیگنال را برای ثبت و نمایش می‌گیرد. توقفِ مبدلِ باتری از سوی کنترل‌گر مسیرِ دوم است، نه تنها مسیر. وارسی: \\(160/20 = 8\\) برابر.\n\n\n\n34.7.5 رفتار در خرابیِ خودِ واسط\nbehaviour when the interface itself fails (teaching design intent)\n  failure                              behaviour                        test\n  alarm wire cut                       alarm at the plant (NC opens)    T-32\n  serial link lost                     detail stale, alarm; no action   T-33\n  plant PLC stopped                    fire actions still happen        T-34\n  fire panel power lost                fault contact opens: alarm       T-35\n  plant 'healthy' to fire panel lost   fault shown on fire panel        T-36\n  every failure ends in an alarm someone sees, never in a\n  silent loss; none of them starts or stops generation by\n  itself except the fire panel's own commands\nایده. هر خرابیِ واسط به هشداری ختم می‌شود که کسی آن را می‌بیند، هرگز به از دست رفتنِ بی‌صدا. هیچ‌کدام به‌تنهایی تولید را آغاز یا متوقف نمی‌کند، جز فرمان‌های خودِ تابلوی حریق. هر سطر یک موردِ آزمون دارد که در آزمونِ یکپارچهٔ علت و معلول اجرا می‌شود (بخش 32.6.2).\n\n\n34.7.6 دسترس‌پذیریِ مسیرِ هشدار\navailability of the alarm path to the plant (teaching rates)\n  hard-wired contact path: 0.070 h a year unavailable\n  two switches and the PLC in series: 0.82 h a year\n  the networked path is also good, but it fails with every\n  network or PLC fault, the ones a fire may cause; the\n  hard-wired path is short, supervised and independent\nایده. مسیرِ شبکه‌ای هم خوب است، اما با هر خرابیِ شبکه یا کنترل‌گر از کار می‌افتد، یعنی همان خرابی‌هایی که خودِ آتش ممکن است بسازد. مسیرِ سیم‌کشی کوتاه، پایش‌شده و مستقل است. پیوندِ سریال جزئیات را می‌آورد، اما فرمانی نمی‌برد.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nطراحیِ آشکارسازی، هشدار، اطفا و ماتریسِ علت و معلولِ حریق کارِ طراحِ صلاحیت‌دارِ سامانهٔ حریق است. پذیرشِ آن با مقامِ مسئول است. این بخش فقط واسطِ آن با کنترلِ نیروگاه را تعریف می‌کند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هشدارهای حریق با کنتاکتِ بسته در حالتِ عادی بسته می‌شوند؟\nچرا فرمانی روی پیوندِ سریال نمی‌رود؟\nتأیید و بازنشانی چه تفاوتی دارند؟\nچرا تابلوی حریق باتریِ خودش را دارد؟\nدلیلِ مسیرِ سیم‌کشی سرعت است یا استقلال؟\nاز دست رفتنِ تغذیهٔ تابلوی حریق در نیروگاه چگونه دیده می‌شود؟\nچرا مسیرِ شبکه‌ای در آتش کم‌اعتمادتر است؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-g",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-g",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.8 چ. واسط‌های کنترلِ خدماتِ شبکه",
    "text": "34.8 چ. واسط‌های کنترلِ خدماتِ شبکه\nفصلِ ۲۰ تعیین کرد کنترل‌گرِ نیروگاه چه کند: اولویت‌ها، تعارض‌ها، ذخیره و حالتِ پشتیبان (بخش 20.3.7، بخش 20.8.2). این بخش واسطی را می‌سازد که این کارها از راهِ آن انجام می‌شوند:\n\nمنبع‌های نقطهٔ تنظیم؛\nاعتبارسنجیِ پیام‌ها؛\nنقطهٔ تنظیمِ کهنه و حالتِ پشتیبان؛\nبودجهٔ تأخیر و دقتِ دورسنجی؛\nتعارضِ دو حد در یک لحظه؛\nآزمون‌های هر حالتِ کنترل.\n\nفقط خدماتی ساخته می‌شوند که اتصال به شبکه بخواهد یا پروژه پیشنهاد کند. REQ-S01 همان خدمتِ فرضیِ فصلِ ۲۰ است. الزام‌های واقعیِ واسط را توافق‌نامهٔ اتصال و بهره‌بردارِ شبکه تعیین می‌کنند (U-115، A-391).\nبرنامه:\npython -m companion.ch34.examples_g\n\n34.8.1 منبع‌های نقطهٔ تنظیم\nset-point sources of the plant controller (teaching; ch 20 priorities)\n  source                   set points                       priority\n  grid operator (RTU)      export limit, Q or V set point   1\n      status: required (placeholder)\n  service call (REQ-S01)   upward reserve 5 MW, 18-22 h     2\n      status: hypothetical\n  EMS schedule             battery plan, export plan        3\n      status: project\n  local operator           test values, maintenance limits  by permit\n      status: project\n  safety and protection sit above all of them; a source\n  that is neither required nor permitted is not wired in\n  'in case' - an unused input is a door left open (ch 36)\nایده. ایمنی و حفاظت بالای همه‌اند. منبعی که نه لازم است و نه مجاز، «برای احتیاط» سیم‌کشی نمی‌شود. ورودیِ بی‌استفاده دری است که باز مانده است (فصلِ ۳۶).\n\n\n34.8.2 اعتبارسنجیِ پیام‌ها\ndef quality(ma: float, age_s: float, max_age_s: float = 10.0) -&gt; str:\n    \"\"\"Quality of an analogue value: 'bad' outside 3.6-21 mA (broken or\n    failed loop), 'stale' when not refreshed in time, else 'good'.\"\"\"\n    if ma &lt; 3.6 or ma &gt; 21.0:\n        return \"bad\"\n    if age_s &gt; max_age_s:\n        return \"stale\"\n    return \"good\"\n\n\ndef validate_setpoint(sp: float, lo: float, hi: float, last: float,\n                      max_step: float) -&gt; tuple[float, str]:\n    \"\"\"Accept a received setpoint only inside its range and step limit;\n    otherwise keep the last accepted value and say why.\"\"\"\n    if not lo &lt;= sp &lt;= hi:\n        return last, \"out of range\"\n    if abs(sp - last) &gt; max_step:\n        return last, \"step too large\"\n    return sp, \"accepted\"\nexport-limit set points as received and as accepted (MW, teaching)\n  range 0-100 MW; ramp 10 MW a minute, so one message\n  may move the limit by at most 30 MW (messages 60 s apart, 3x margin)\n  time s   received   accepted   reason\n       0        100        100   accepted\n      60         80         80   accepted\n     120        140         80   out of range\n     180         40         80   step too large\n     240         70         70   accepted\n     300         60         60   accepted\n  a set point outside its range is a corrupted or wrong\n  message; a jump larger than allowed may be real (an\n  emergency) - the rule and what happens next (reject and\n  alarm, or ramp to it) is agreed with the grid operator,\n  written in the interface specification and tested\n\nمثال 34.34 (دو پیامِ رد شده) پرسش. از شش پیامِ سقفِ صادرات کدام‌ها پذیرفته نمی‌شوند و چرا؟\nپاسخ. 140 MW، چون بیرون از برد است. 40 MW، چون گامِ 40 MW بیش از 30 MW مجاز است. در هر دو حالت سقفِ پیشین، 80 MW، می‌ماند.\nتفسیر. پیامِ بیرون از برد خراب یا اشتباه است. اما جهشِ بزرگ‌تر از حد ممکن است واقعی باشد، مثلاً در یک وضعِ اضطراری. قاعده و پیامدش، یعنی ردکردن و هشدار یا رفتن با شیب به سوی آن، با بهره‌بردارِ شبکه توافق، در مشخصاتِ واسط نوشته و آزموده می‌شود. وارسی: \\(|40 - 80| = 40 &gt; 30\\).\n\n\n\n34.8.3 نقطهٔ تنظیمِ کهنه و حالتِ پشتیبان\n\n\n\n\n\n\nشکل 34.25: حالت‌های پیوندِ نقطهٔ تنظیم با بهره‌بردارِ شبکه: عادی، نگه‌داشت در کهنگی، حالتِ پشتیبان پس از یک ساعت، و انتظار برای پیامِ تازه (زمان‌های آموزشیِ فصلِ ۲۰).\n\n\n\na lost link to the grid operator, step by step (teaching timings)\n  t s     mode\n       0  link healthy, set points every 4 s\n     100  link lost\n     110  set point stale: hold last value, alarm\n    3700  1 h without link: fallback schedule (ch 20)\n    5500  link back: wait for a fresh set point\n    5504  fresh set point accepted, normal mode\n  the plant never invents a set point: it holds, then\n  follows a pre-agreed fallback, and returns only on a\n  fresh, valid message - each mode change is time-stamped\n  and sent to the operator when the link returns\nایده. نیروگاه هرگز نقطهٔ تنظیم نمی‌سازد. نخست نگه می‌دارد، سپس یک حالتِ پشتیبانِ توافق‌شده را دنبال می‌کند، و فقط با پیامی تازه و معتبر به حالتِ عادی برمی‌گردد. هر تغییرِ حالت برچسبِ زمان می‌گیرد و پس از بازگشتِ پیوند برای بهره‌بردار فرستاده می‌شود.\n\n\n34.8.4 دورسنجی: سنِ مقدار و کیفیتِ آن\ntelemetry of active power to the grid operator (teaching budget)\n  part                         ms\n  meter and transducer          100\n  PPC cycle                     200\n  plant network to RTU          100\n  RTU to control centre         400\n  total 800 ms against a placeholder of 1,000 ms\n  accuracy, CT + VT + meter of class 0.2: +/-0.40 % (k = 2)\n  the operator needs both numbers: how old the value is and\n  how good it is - each value travels with its quality and\n  a time stamp from the synchronised clock (lesson A)\n\nمثال 34.35 (هشتصد میلی‌ثانیه و چهار دهم درصد) پرسش. تأخیر و دقتِ دورسنجیِ توانِ اکتیو به مرکزِ کنترلِ شبکه چقدر است؟\nپاسخ. 800 ms در برابرِ جایگزینِ 1,000 ms، و ±0.40 % با ترانسفورماتورهای جریان و ولتاژ و کنتورِ کلاسِ 0.2.\nتفسیر. بهره‌بردار هر دو عدد را لازم دارد: مقدار چقدر کهنه است و چقدر خوب. هر مقدار با پرچمِ کیفیت و برچسبِ زمانِ ساعتِ همگام می‌رود (بخش 34.2.8). حدِ واقعیِ تأخیر و دقت را الزام‌های بهره‌بردار تعیین می‌کنند (U-115). وارسی: \\(100 + 200 + 100 + 400 = 800\\).\n\n\n\n34.8.5 دو حد در یک لحظه\ntwo limits at once at 19:00 (teaching): which wins?\n  available 92 MW; grid operator export limit 80 MW; REQ-S01 reserve 5 MW\n  export set point = min(available - reserve, limit) = 80 MW\n  headroom above the set point: 12 MW, more than the 5 MW reserve\n  both are honoured because they ask for compatible things;\n  when they cannot both be met, the priority of ch 20\n  decides (operator limit above the service) and the\n  shortfall is reported to the service buyer at once\nایده. سقفِ بهره‌بردار و ذخیرهٔ REQ-S01 این‌جا با هم سازگارند، چون حاشیهٔ بالای نقطهٔ تنظیم از ذخیره بیشتر است. وقتی هر دو برآوردنی نباشند، اولویتِ فصلِ ۲۰ تصمیم می‌گیرد: سقفِ بهره‌بردار بالای خدمت است. کمبود هم بی‌درنگ به خریدارِ خدمت گزارش می‌شود (بخش 20.8.2).\n\n\n34.8.6 آزمونِ حالت‌های کنترل\ncontrol-mode verification: test points per mode (teaching)\n  mode                               test points\n  export limit                                 4\n  Q set point                                  5\n  V control (droop)                            5\n  power factor                                 3\n  REQ-S01 reserve (if contracted)              4\n  fallback schedule                            2\n  ramp limit                                   3\n  26 test points; each with a pass criterion, e.g. a Q step:\n    settled to 2 % in 9.2 s against a placeholder of 10 s - pass\n  tests run first in the simulator, then at site under a\n  test plan agreed with the grid operator; only modes the\n  connection requires or the project offers are tested and\n  enabled - the others stay disabled and are recorded so\nایده. هر حالت چند نقطهٔ آزمون دارد و هر نقطه معیارِ قبول. آزمون‌ها نخست در شبیه‌ساز و سپس در ساختگاه، با برنامه‌ای توافق‌شده با بهره‌بردار، انجام می‌شوند (بخش 20.4.7). فقط حالت‌هایی آزموده و فعال می‌شوند که اتصال بخواهد یا پروژه پیشنهاد کند. بقیه غیرفعال می‌مانند و این در پرونده ثبت می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار منبعِ نقطهٔ تنظیم و اولویتشان را بنویسید.\nچرا ورودیِ بی‌استفاده سیم‌کشی نمی‌شود؟\nدو قاعدهٔ اعتبارسنجیِ پیام کدام‌اند؟\nترتیبِ حالت‌ها پس از قطعِ پیوند چیست؟\nچرا نیروگاه فقط با پیامِ تازه به حالتِ عادی برمی‌گردد؟\nدو عددی که بهره‌بردار دربارهٔ هر مقدارِ دورسنجی لازم دارد کدام‌اند؟\nچه وقت سقفِ بهره‌بردار و ذخیره با هم تعارض پیدا می‌کنند؟\nچرا حالت‌های پیشنهادنشده فعال نمی‌شوند؟\n\n\n\n\n\n34.8.7 دقتِ اندازه‌گیری و دقتِ خدمت\nایده. هر خدمتِ شبکه یک اندازه‌گیری را از راهِ یک قاعده به توان تبدیل می‌کند. خطای اندازه‌گیری هم از همان راه به خطای توان تبدیل می‌شود. برای افتِ بسامد و افتِ ولتاژ–توانِ واکنشیِ فصلِ ۲۰:\n\\[\n\\begin{aligned}\n\\Delta P_\\text{e} &= \\frac{\\delta f / f_\\text{n}}{s_\\text{d}}\\, P_\\text{n} \\\\\n\\Delta Q_\\text{e} &= \\frac{\\delta V / V_\\text{n}}{s_\\text{q}}\\, Q_\\text{max}\n\\end{aligned}\n\\tag{34.17}\\]\nدر این رابطه \\(\\delta f\\) و \\(\\delta V\\) خطاهای اندازه‌گیری‌اند و \\(s_\\text{d}\\) و \\(s_\\text{q}\\) شیب‌های افت.\n\n\n34.8.8 خطای بسامد در برابرِ افت\nfrequency measurement error against the droop (4 %, 110 MW)\n  frequency error mHz   power error MW   share of the 20 mHz deadband\n                    1             0.06                        5 %\n                    5             0.28                       25 %\n                   10             0.55                       50 %\n                   20             1.10                      100 %\n  a 10 mHz error moves the edge of the deadband by half its\n  width and the response by half a megawatt, in the same\n  direction for hours: the frequency input is specified in\n  millihertz, with its window, and checked in the\n  frequency-response test (ch 27, ch 50)\nایده. با افتِ 4 % و پایهٔ 110 MW، هر ده میلی‌هرتز خطا 0.55 MW پاسخِ نادرست می‌دهد. این خطا نیمی از پهنای نوارِ مردهٔ 20 mHz است. خطای اندازه‌گیریِ بسامد معمولاً یک‌سویه است و ساعت‌ها می‌ماند. پس دقتِ ورودیِ بسامد با میلی‌هرتز و پنجرهٔ اندازه‌گیری مشخص و در آزمونِ پاسخِ بسامدی وارسی می‌شود (فصل‌های ۲۷ و ۵۰).\n\n\n34.8.9 خطای ولتاژ در برابرِ افتِ توانِ واکنشی\nvoltage measurement error against the Q-V droop (4 %, 33 Mvar)\n  chain                        error % (k = 2)   reactive error Mvar\n  VT class 0.5 chain (lesson A)            0.66                   5.4\n  VT class 0.2 chain                       0.39                   3.2\n  a voltage error of a few tenths of a per cent becomes\n  several megavars through a steep droop - a sixth of the\n  33 Mvar with the class 0.5 core; this is why the\n  controller reads the class 0.2 core, and why the voltage\n  set point and its measurement are agreed with the grid\n  operator as a pair (U-115)\n\nمثال 34.36 (پنج مگاوار از هیچ) پرسش. کنترل‌گر با شیبِ 4 % و 33 Mvar کار می‌کند. اگر ولتاژ را از زنجیرهٔ کلاسِ 0.5 با عدمِ قطعیتِ ±0.66 % بخواند، خطای توانِ واکنشی چقدر است؟ با کلاسِ 0.2 چطور؟\nپاسخ. \\(\\Delta Q_\\text{e} = (0.0066/0.04) \\times 33 = 5.4\\,\\text{Mvar}\\)، یعنی یک‌ششمِ 33 Mvar. با کلاسِ 0.2: \\((0.0039/0.04) \\times 33 = 3.2\\,\\text{Mvar}\\).\nتفسیر. شیبِ تند خطای کوچکِ ولتاژ را بزرگ می‌کند. یافتهٔ بخش 34.2.4، یعنی خواندنِ هستهٔ کلاسِ 0.2، این‌جا به مگاوار ترجمه می‌شود. نقطهٔ تنظیمِ ولتاژ و اندازه‌گیری‌اش با بهره‌بردارِ شبکه به‌صورتِ یک جفت توافق می‌شوند (U-115). وارسی: \\(0.66\\,\\% / 4\\,\\% = 0.165\\) و \\(0.165 \\times 33 = 5.4\\).\n\n\n\n34.8.10 دقتِ توانِ اکتیو در برابرِ رواداری\nactive power at the POC against a tolerance of +/-1 % (placeholder)\n  measurement (CT, VT, transducer of class 0.2; k = 2): +/-0.40 %\n  control error band (teaching): +/-0.50 %\n  together 0.64 % of a 1.00 % tolerance: 64 % of it used\n  a tolerance is shared between the controller and the\n  meter; the grid operator's own meter judges the plant,\n  so the plant's measurement is compared with it during\n  commissioning and any offset written down (ch 50)\nایده. رواداریِ پیروی از نقطهٔ تنظیم میانِ کنترل‌گر و اندازه‌گیری تقسیم می‌شود. با عددهای آموزشی، اندازه‌گیریِ کلاسِ 0.2 و نوارِ خطای کنترلِ ±0.5 % با هم 64 % رواداریِ فرضیِ ±1 % را مصرف می‌کنند. رواداریِ واقعی را بهره‌بردارِ شبکه تعیین می‌کند. کنتورِ بهره‌بردار داور است، پس اندازه‌گیریِ نیروگاه در راه‌اندازی با آن مقایسه و اختلافش نوشته می‌شود (فصلِ ۵۰).\n\n\n34.8.11 نقطهٔ اتصال کجا اندازه گرفته می‌شود\nthe PPC measures at the plant end; the POC is at the grid end\n  line 7.06 km, r 0.12 and x 0.4 ohm/km, 9 nF/km (ch 28)\n  export MW   current A   line loss MW   line Mvar (net absorbed)\n          0           0           0.00          -0.35\n         50         219           0.12          +0.06\n        100         437           0.49          +1.27\n  charging 0.35 Mvar; at 100 MW the plant end reads about\n  0.5 MW and 1.3 Mvar more than the POC receives\n  the controller either reads the POC itself (a measurement\n  in the grid bay, with its own delay) or corrects by a\n  line model with I squared; the choice is part of D-021's\n  open POC and is recorded in the control narrative\n\nمثال 34.37 (نیم مگاوات در خط) پرسش. کنترل‌گر در سرِ نیروگاهیِ خطِ 7.06 km اندازه می‌گیرد، ولی نقطهٔ اتصال ممکن است در سرِ شبکه باشد (فصل 17). در صادراتِ 100 MW اختلافِ توانِ اکتیو و واکنشی میانِ دو سر چقدر است؟\nپاسخ. جریان 437 A است. تلفاتِ خط \\(3 \\times 437^2 \\times 0.12 \\times 7.06 = 0.49\\,\\text{MW}\\) است. خط \\(3 I^2 X = 1.62\\,\\text{Mvar}\\) می‌گیرد و 0.35 Mvar بارِ خازنی می‌دهد، پس 1.27 Mvar جذب می‌کند.\nتفسیر. حدِ صادراتی که در نقطهٔ اتصال تعریف شده، در سرِ نیروگاه 0.5 MW بیشتر خوانده می‌شود. کنترل‌گر یا خودِ نقطهٔ اتصال را می‌خواند، با اندازه‌گیری در بیِ شبکه و تأخیرِ خودش، یا با مدلِ خط و جملهٔ \\(I^2\\) تصحیح می‌کند. این انتخاب بخشی از نقطهٔ اتصالِ بازِ D-021 است و در روایتِ کنترل نوشته می‌شود. وارسی: در صادراتِ صفر، خط فقط بارِ خازنی دارد: 0.35 Mvar تولید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 34.17 را توضیح دهید.\nخطای 10 mHz با افتِ 4 % و 110 MW چند مگاوات است؟\nچرا شیبِ تندِ افتِ ولتاژ خطای اندازه‌گیری را بزرگ می‌کند؟\nرواداریِ پیروی از نقطهٔ تنظیم میانِ چه چیزهایی تقسیم می‌شود؟\nچرا کنتورِ بهره‌بردار داورِ نهایی است؟\nدو راهِ کنترلِ توان در نقطهٔ اتصالی که دور از کنترل‌گر است را بگویید.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-mfg",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-mfg",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.9 ساخت و تولیدِ صنعتی: دقت و قابلیتِ اطمینان از کارخانه",
    "text": "34.9 ساخت و تولیدِ صنعتی: دقت و قابلیتِ اطمینان از کارخانه\nدقتِ اندازه‌گیری و قابلیتِ اطمینانِ کنترل‌گر در کارخانه ساخته می‌شوند. دقت از راهِ زنجیرهٔ کالیبراسیونی می‌آید که تا استانداردِ ملی می‌رسد. قابلیتِ اطمینان از راهِ پیش‌کارکرد و آزمون‌هایی می‌آید که قطعه‌های ضعیف را پیش از ارسال پیدا می‌کنند. کیفیتِ سیم‌کشیِ تابلو هم از راهِ کارگاهی می‌آید که فرایندش زیرِ کنترل است. این بخش هر سه را با عدد می‌سنجد و آن‌ها را به فصل‌های ۴۰ و ۴۸ پیوند می‌دهد (A-392).\nبرنامه:\npython -m companion.ch34.examples_k\n\n34.9.1 زنجیرهٔ کالیبراسیون\nthe calibration chain of a 4-20 mA transmitter (teaching, % of span)\n  level                         uncertainty   ratio to the next level\n  national standard                  0.002        2.5 : 1\n  accredited lab reference           0.005        2.0 : 1\n  factory working standard           0.010        2.5 : 1\n  field calibrator                   0.025        8.0 : 1\n  the whole chain adds up to 0.0275 %, 10 % more than the calibrator alone\n  the field calibrator checks a 0.2 % transmitter at 8:1;\n  the 4:1 rule of thumb is for that pass/fail check, so the\n  calibrator's own error does not decide it; the upper\n  levels work at smaller ratios because each states its\n  uncertainty on a certificate that names the level above\n  it, and the uncertainties are added (ch 2, ch 48)\nایده. کالیبراتورِ میدانی فرستندهٔ 0.2 % را با نسبتِ 8:1 وارسی می‌کند. قاعدهٔ سرانگشتیِ 4:1 برای همین داوریِ قبول و رد است تا خطای خودِ کالیبراتور نتیجه را تعیین نکند. ترازهای بالاتر با نسبت‌های کمتر کار می‌کنند. دلیلش این است که هر تراز عدمِ قطعیتش را روی گواهی‌ای می‌نویسد که ترازِ بالاتر را نام می‌برد، و عدمِ قطعیت‌ها با هم جمع می‌شوند. این همان ردیابی‌پذیری است (فصلِ ۲). کلِ زنجیره تنها 10 % به عدمِ قطعیتِ کالیبراتور می‌افزاید.\n\n\n34.9.2 پیش‌کارکرد در برابرِ خرابی‌های زودرس\nburn-in against early failures: 2 % weak modules among good ones\n  weak: mean life 100 h; good: MTBF 200,000 h; 300 modules\n  burn-in h   found in factory   failing in the field, first year\n          0                0.0                              18.6\n         72                3.1                              15.5\n        168                4.9                              13.7\n  burn-in removes the weak modules where a replacement is\n  cheap; it cannot touch the random failures of good ones\n  (about 13 a year here), which spares and redundancy\n  handle - the FAT of ch 40 asks for the burn-in record\n\nمثال 34.38 (پیش‌کارکرد چه چیزی را درمان نمی‌کند) پرسش. از ۳۰۰ کارت، 2 % ضعیف‌اند. پیش‌کارکردِ ۷۲ ساعته چند خرابی را به کارخانه برمی‌گرداند؟\nپاسخ. حدودِ 3.1 کارت. خرابی‌های سالِ نخست در میدان از 18.6 به 15.5 می‌رسد، و با ۱۶۸ ساعت به 13.7.\nتفسیر. پیش‌کارکرد قطعه‌های ضعیف را جایی پیدا می‌کند که تعویض ارزان است. اما خرابی‌های تصادفیِ قطعه‌های سالم، حدودِ ۱۳ در سال، را درمان نمی‌کند. آن‌ها را یدکی و افزونگی مدیریت می‌کنند (بخش 34.3.7). آزمونِ پذیرشِ کارخانه سابقهٔ پیش‌کارکرد را می‌خواهد (فصلِ ۴۰). وارسی: \\(6 \\times (1 - e^{-0.72}) = 3.1\\).\n\n\n\n34.9.3 نمونه‌گیری از سیم‌کشیِ تابلو\npanel wiring checked by sample at the factory (teaching)\n  2,400 terminations; 125 checked by pull test and drawing; 1 wrong\n  defect rate estimate 0.8 % (90 % range 0.14 - 3.1 %)\n  expected wrong terminations in the panel: about 19\n  a sample cannot prove the rest right: every I/O point is\n  still tested end to end in the FAT and the loop checks\n  (lesson C) - the sample tells whether the wiring shop's\n  process is under control (ch 48)\nایده. یک خطا در ۱۲۵ نمونه، نرخی حدودِ 0.8 % برآورد می‌کند و این یعنی حدودِ ۱۹ اتصالِ نادرست در کلِ تابلو. نمونه ثابت نمی‌کند بقیه درست‌اند. هنوز هر نقطه سرتاسر در آزمونِ پذیرشِ کارخانه و وارسیِ حلقه آزموده می‌شود (بخش 34.4.7). نمونه فقط می‌گوید فرایندِ کارگاه زیرِ کنترل است یا نه (فصلِ ۴۸).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنسبتِ 4:1 برای چیست؟\nردیابی‌پذیری یعنی چه؟\nپیش‌کارکرد کدام خرابی‌ها را حذف می‌کند و کدام را نه؟\nچرا نمونه‌گیری جای آزمونِ نقطه‌به‌نقطه را نمی‌گیرد؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-plantp",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-plantp",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.10 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "34.10 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch34.integrated\n\nمثال 34.39 (مقدماتی: دو نتیجه با دست) پرسش. جریانِ حلقهٔ ولتاژِ 132 kV و مقاومتِ دماسنجِ پلاتینی در 95 °C را با دست حساب و با کد مقایسه کنید.\ntwo I&C results checked by hand\n  132 kV on a 0-150 kV transducer: 4 + 16 x 132/150 = 18.08 mA; code 18.08\n  Pt100 at 95 deg C: 100 (1 + 0.0039083 x 95 - 5.775e-7 x 95^2) = 136.61 ohm;\n    code 136.61\n  a hand check of the scaling catches the commonest I/O\n  error: a range typed in the wrong units or a 0-20 mA\n  channel read as 4-20 mA\nپاسخ. 18.08 mA و 136.61 Ω، هر دو برابر با کد.\nتفسیر. وارسیِ دستیِ مقیاس رایج‌ترین خطای فهرستِ ورودی را پیدا می‌کند: بردی که با یکای نادرست نوشته شده، یا کانالِ ۰ تا ۲۰ میلی‌آمپری که ۴ تا ۲۰ خوانده شده است. وارسی: \\(16 \\times 132/150 = 14.08\\) و \\(4 + 14.08 = 18.08\\).\n\n\nمثال 34.40 (میانی: بستهٔ ابزارِ دقیق و کنترل در عدد) پرسش. بستهٔ ابزارِ دقیق و کنترلِ نیروگاهِ P چه اندازه‌ای دارد؟\nthe I&C package of Plant P in numbers\n  hard-wired I/O: 71 AI, 185 DI, 44 DO = 300 points,\n    29 modules with 20 % spare\n  POC voltage chain: +/-0.66 % (k = 2) with a class 0.5 VT,\n    +/-0.39 % with class 0.2\n  PLC response budget 160 ms; controller cycle &lt;= tau / 4\n  FAT about 48 h of point tests and functions; site loop checks\n    8 crew-days; 12 loss-of-supply tests; 26 control-mode test points\n  fire interface: 7 signals, hard-wired NC alarms, reset at\n    the fire panel only\n  110 V DC autonomy 4.5 h with the 24 V loads (requirement 4 h)\nتفسیر. عددهای بسته کم‌اند و بیشترشان آموزشی. ارزشِ بسته در فهرست‌ها، ماتریس‌ها، روایت‌ها و آزمون‌هایی است که هر عدد را به شاهد می‌رسانند. وارسی: \\(71 + 185 + 44 = 300\\) نقطه.\n\n\nمثال 34.41 (یکپارچه: مبنای ابزارِ دقیق و کنترلِ نیروگاهِ P) پرسش. مبنای ابزارِ دقیق و کنترل را با یافته‌ها و موردهای باز بنویسید.\nD-038 instrumentation and control basis of Plant P (teaching)\n  1 measurement: 4-20 mA with live zero and quality (3.6-21 mA),\n    POC voltage from a class 0.2 VT core, synchronised clocks with\n    a 'synchronised' flag on every time stamp, calibration\n    intervals from recorded drift\n  2 control: protection never in the PLC; PLC 50 ms scan; PPC\n    cycle &lt;= tau / 4 with its computing delay; permissives fail\n    safe on bad quality; heartbeat watchdog set from the measured\n    packet loss; redundant PLC pair in separate cabinets\n  3 design: I/O list with checker, control C&E with a test per\n    effect, configuration fingerprints, FAT with a punch list\n  4 control power: 24 V from the 110 V battery, far-panel DC\n    feeders sized at end-of-discharge voltage (10 mm2, not 2.5),\n    cabinet temperature alarmed, written restart sequence\n  5 fire interface: hard-wired, normally closed, independent of\n    the PLC; acknowledge at the HMI, reset at the fire panel\n  6 grid services: set points validated, held when stale, fallback\n    after 1 h (ch 20), modes enabled only when required or offered\n  7 later findings: metering/control CT core of an extended-range\n    class (night current 1.5 % of rated); PPC cycle &lt;= 0.66 s for\n    a 45 deg phase margin; short pulses latched, never scanned;\n    bumpless transfer by tracking and a ramped set point; the\n    POC transducer and self-holding pump contactors on DC so\n    the plant does not trip on its own auxiliaries after a\n    fault; POC measured in the grid bay or corrected by a line\n    model (D-021); supplies replaced on a set interval\n  open: grid operator's interface requirements (U-115), makers'\n    I/O and accuracy data (U-116)\nتفسیر. این تصمیمِ D-038 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nبارهای 24 V کنترل 4.7 A به باتریِ 110 V فصلِ ۲۳ می‌افزایند. مدتِ کار 4.5 ساعت می‌شود که هنوز کافی است. فهرستِ بار در یک سند و با یک مالک نگه داشته می‌شود.\nفیدرِ مستقیمِ تابلوی دور با 2.5 mm² در پایانِ تخلیه حفاظت را خاموش می‌کند. این فیدر به 10 mm² می‌رسد (فصل‌های ۲۳ و ۲۴).\nترانسفورماتورِ ولتاژِ کلاسِ 0.5 دقتِ کنترلِ ولتاژ را محدود می‌کند. کنترل‌گر از هستهٔ کلاسِ 0.2 می‌خواند (فصل‌های ۲۵ و ۲۶).\nتابلوی کنترل‌گر در روزِ تابستانی بی‌تهویه از ردهٔ دمایش می‌گذرد. تهویهٔ اتاقِ کنترل بارِ ضروری است و دمای تابلو در ماتریسِ علت و معلول پاسخ می‌گیرد (فصلِ ۲۳).\nچرخهٔ کنترل‌گرِ نیروگاه با تأخیرِ محاسبه‌اش باید کمتر از یک‌چهارمِ ثابتِ زمانیِ مزرعه بماند. این قاعده تنظیم‌های فصلِ ۲۰ را در اجرا نگه می‌دارد. حاشیهٔ فازِ ۴۵ درجه همین را با عدد می‌گوید: چرخه حداکثر 0.66 s (مثال 34.16).\nجریانِ شبانهٔ نیروگاه 1.5 % جریانِ نامیِ هستهٔ 600/1 A است. هستهٔ اندازه‌گیری و کنترل کلاسِ با بردِ گسترده می‌گیرد (فصل‌های ۲۵ و ۲۶).\nمبدلِ اندازه‌گیریِ نقطهٔ اتصال و پمپ‌های با کنتاکتورِ خودنگه‌دار روی برقِ متناوب نیروگاه را پس از عبور از خطا از کار می‌اندازند. به تغذیهٔ مستقیم می‌روند (فصل‌های ۲۳ و ۲۸).\nاگر نقطهٔ اتصال در سرِ شبکهٔ خط باشد، سرِ نیروگاه در 100 MW حدودِ 0.5 MW و 1.3 Mvar بیشتر می‌خواند. جای اندازه‌گیری با نقطهٔ اتصالِ بازِ D-021 تعیین می‌شود (فصلِ ۱۷).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-numbers",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-numbers",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.11 عددهای کلیدیِ ابزارِ دقیق و کنترلِ نیروگاهِ P",
    "text": "34.11 عددهای کلیدیِ ابزارِ دقیق و کنترلِ نیروگاهِ P\n\n\n\nجدول 34.1: عددهای کلیدیِ فصلِ ۳۴ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nولتاژِ 132 kV روی بردِ 0 تا 150 kV\n18.08 mA\nمثال 34.1\n\n\nعدمِ قطعیتِ ولتاژ، کلاسِ 0.5 / 0.2\n±0.66 % / ±0.39 %\nمثال 34.2\n\n\nخطای دماسنجِ دوسیمه، 50 m\n+6 K\nمثال 34.3\n\n\nرانشِ ساعتِ بی‌همگامی در یک روز\n1.73 s\nمثال 34.4\n\n\nبودجهٔ پاسخِ کنترل‌گرِ منطقی\n160 ms\nبخش 34.3.2\n\n\nفراجهش با چرخهٔ 1 s\n22 تا 28 %\nمثال 34.11\n\n\nنقطه‌های سیم‌کشی‌شده / کارت‌ها\n300 / 29\nمثال 34.24\n\n\nمدتِ کارِ باتری با بارهای 24 V\n4.5 h\nمثال 34.27\n\n\nبازگشت پس از خاموشیِ کامل\nحدودِ ۴۳ دقیقه\nمثال 34.29\n\n\nتأخیرِ دورسنجی / دقت\n800 ms / ±0.40 %\nمثال 34.35\n\n\nجریانِ شبِ آرام روی هستهٔ 600/1 A\n1.5 % نامی\nمثال 34.8\n\n\nبیشترین چرخهٔ کنترل‌گر برای حاشیهٔ ۴۵ درجه\n0.66 s\nمثال 34.16\n\n\nزمانِ نگه‌داشتِ منبعِ 24 V در بارِ کامل\n58 ms\nمثال 34.30\n\n\nخطای توانِ واکنشی، کلاسِ 0.5 / 0.2\n5.4 / 3.2 Mvar\nمثال 34.36\n\n\nاختلافِ دو سرِ خط در 100 MW\n0.49 MW و 1.27 Mvar\nمثال 34.37",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-design",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-design",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.12 گردشِ کارِ ابزارِ دقیق و کنترل",
    "text": "34.12 گردشِ کارِ ابزارِ دقیق و کنترل\n\n\nزنجیرهٔ هر اندازه‌گیری: برد، حلقه، وضوح، عدمِ قطعیت، کالیبراسیون، فیلتر، زمان (بخش 34.2).\nمعماری: لایه‌ها، بودجهٔ پاسخ، چرخهٔ کنترل‌گر، شرط‌های اجازه، نگهبانِ زمانی، رفتار در خرابی، افزونگی (بخش 34.3).\nطراحی و کارخانه: فهرستِ ورودی و خروجی، تابلو، علت و معلول، روایت، پیکربندی، آزمونِ کارخانه، وارسیِ حلقه (بخش 34.4).\nآزمایشگاه: فهرست با بررسی‌کننده، ردیابیِ یک اندازه‌گیری، آزمونِ خرابی و حالتِ کارِ کاهش‌یافته (بخش 34.5).\nتغذیهٔ کنترل: نقشه، بارها، کم‌ولتاژی، رفتار در خرابی، جداکردنِ بار، راه‌اندازی، آزمون‌ها (بخش 34.6).\nواسطِ حریق: سیم‌کشیِ ایمن در خرابی، بازنشانی فقط در تابلوی حریق، استقلال از کنترل‌گر (بخش 34.7).\nواسطِ خدماتِ شبکه: منبع‌ها، اعتبارسنجی، کهنگی و حالتِ پشتیبان، دورسنجی، آزمونِ حالت‌ها (بخش 34.8).\nکارخانه: زنجیرهٔ کالیبراسیون، پیش‌کارکرد، نمونه‌گیری از سیم‌کشی (بخش 34.9).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-lab",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-lab",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.13 آزمایشگاه‌های پایتونِ این فصل",
    "text": "34.13 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 34.2: آزمایشگاه‌های پایتونِ فصلِ ۳۴\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nزنجیره، حلقه، ساعت، کنترل‌گر، تجهیزات، تغذیه، حریق، خدمات\n\n\nزنجیرهٔ اندازه‌گیری\nexamples_a\nبرد، حلقه، وضوح، عدمِ قطعیت، دماسنج، ترموکوپل، مقدارِ مؤثر، زمان، کالیبراسیون، فیلتر\n\n\nمعماری\nexamples_b\nلایه‌ها، پاسخ، حلقهٔ نمونه‌بردار، شرطِ اجازه، نگهبانِ زمانی، خرابی، افزونگی، محرک‌ها\n\n\nطراحی و کارخانه\nexamples_c\nورودی و خروجی، تابلو، علت و معلول، پیکربندی، نقص‌ها، تلاشِ آزمون\n\n\nآزمایشگاهِ ت\nlab_d\nفهرست با بررسی‌کننده، ردیابیِ ولتاژ، آزمونِ خرابی، حالتِ کارِ کاهش‌یافته\n\n\nتغذیهٔ کنترل\nexamples_e\nنقشه، باتری، کم‌ولتاژی، خرابی‌ها، منبعِ بی‌وقفه، راه‌اندازی، آزمون‌ها\n\n\nواسطِ حریق\nexamples_f\nسیگنال‌ها و بررسی، اختیار، تغذیه، استقلال، خرابی‌ها، دسترس‌پذیری\n\n\nواسطِ شبکه\nexamples_g\nمنبع‌ها، اعتبارسنجی، کهنگی، دورسنجی، تعارض، آزمونِ حالت‌ها\n\n\nساخت و تولید\nexamples_k\nزنجیرهٔ کالیبراسیون، پیش‌کارکرد، نمونه‌گیری\n\n\nاندازه‌گیریِ بیشتر\nexamples_m\nخطای فاز، حالتِ مشترک، آهنگِ تغییرِ بسامد، سابقه‌های کالیبراسیون\n\n\nمعماریِ بیشتر\nexamples_n\nتپ‌چنجر، تاریخ‌نگار، دقتِ دنبالهٔ رویدادها\n\n\nتابلو و منطق\nexamples_p\nتابلوی واسط، شاخهٔ ۲۴ ولت، آزمون‌های منطق، فهرستِ نواقص\n\n\nاندازه‌گیریِ ژرف‌تر\nexamples_q\nگستره، ترانسفورماتورِ جریان، بارِ ثانویه، خودگرمایی، لرزش، نشتی، میانه، غلاف\n\n\nکنترلِ ژرف‌تر\nexamples_r\nحاشیهٔ فاز، پالس، ترتیب، ناهمخوانی، انتقالِ بی‌ضربه\n\n\nطراحیِ ژرف‌تر\nexamples_s\nکابل‌ها، نسخهٔ پشتیبان، عمر در گرما\n\n\nتغذیهٔ ژرف‌تر\nexamples_t\nزمانِ نگه‌داشت، عبور از افتِ ولتاژ\n\n\nخدمتِ شبکهٔ ژرف‌تر\nexamples_u\nخطای بسامد و ولتاژ، رواداری، جای نقطهٔ اتصال\n\n\nنیروگاهِ P\nintegrated\nبا دست، بسته، مبنای D-038\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ instrumentation با هفت آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. باتری و منبعِ بی‌وقفه از فصلِ ۲۳ می‌آیند. حدها، خدمتِ فرضی و تنظیم‌های کنترل‌گر از فصلِ ۲۰، ترانسفورماتورهای اندازه‌گیری از فصلِ ۲۶ و ناحیه‌های حریق از فصلِ ۳۲.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-std",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-std",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.14 جعبهٔ استاندارد و انطباق",
    "text": "34.14 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nزبان‌های برنامه‌نویسیِ کنترل‌گرِ منطقی: IEC 61131-3:2025 (STD-146).\nدماسنج‌های مقاومتیِ پلاتینی: IEC 60751:2022 (STD-147). ترانسفورماتورهای ولتاژِ القایی: IEC 61869-3:2011، که ویرایشِ دومش در دستِ تهیه است (STD-149). ترانسفورماتورهای جریان: STD-038.\nآزمون‌های پذیرشِ کارخانه، ساختگاه و یکپارچگی: IEC 62381:2024 (STD-148).\nهمگام‌سازیِ دقیقِ ساعت: IEEE 1588-2019 با اصلاحیه‌هایش (STD-150). ارتباطاتِ پست و دورفرمان: STD-092 و STD-093 (فصلِ ۳۵).\nمجموعه‌های تابلوی فشارِ ضعیف و درجهٔ حفاظتِ پوسته: STD-118 و STD-119.\nالزام‌های واسط با شبکه از توافق‌نامهٔ اتصال و بهره‌بردار می‌آیند (U-115). سامانهٔ حریق تابعِ راهبردِ حریق و مقامِ مسئول است (U-110).\nهیچ عددی در این فصل الزام نیست. (وارسی‌شده 2026-11-16.)",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-deliverable",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-deliverable",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.15 تحویل‌دادنیِ نیروگاهِ P",
    "text": "34.15 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 34.3: سندهای فصلِ ۳۴ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-CTL-LST-0001\nفهرستِ ورودی و خروجیِ سیم‌کشی‌شده\nهر نقطه با برد، کیفیت، هشدار و آزمون؛ بررسی‌کننده بی‌یافته\n\n\nPLP-CTL-SPC-0002\nمشخصات و روایتِ کنترل\nهر عملکرد با رفتار در خرابیِ ورودی‌هایش\n\n\nPLP-CTL-REG-0004\nماتریسِ علت و معلولِ کنترل و ثبتِ واسط‌های حریق و شبکه\nهر علت با معلول و هر معلول با آزمون\n\n\nPLP-CTL-CAL-0002\nعدمِ قطعیتِ اندازه‌گیری و محاسبه‌های تغذیهٔ کنترل\nدر ولتاژِ پایانِ تخلیه و با کلاسِ واقعیِ ابزار\n\n\nPLP-CTL-PRO-0002\nروش‌های آزمونِ کارخانه، وارسیِ حلقه، از دست رفتنِ تغذیه و حالت‌ها\nبی‌کار روی بخش‌های برق‌دار؛ مقدارِ پیش و پس از تنظیم\n\n\nPLP-CTL-REP-0002\nسابقهٔ آزمون‌ها با اثرانگشتِ پیکربندی\nهر آزمون با نتیجه، تاریخ و امضا\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-038: مبنای ابزارِ دقیق و کنترل (مثال 34.41).\nفرض‌های A-385 تا A-392:\n\nA-385: زنجیرهٔ ولتاژ، حلقه و دماسنج.\nA-386: ساعت‌ها و کالیبراسیون.\nA-387: زمان‌های کنترل‌گر و نرخ‌های خرابی.\nA-388: ورودی و خروجی، تابلو، نقص‌ها و تلاشِ آزمون.\nA-389: بارهای کنترل، آستانه‌ها و راه‌اندازی.\nA-390: واسطِ حریق.\nA-391: واسطِ خدماتِ شبکه.\nA-392: کالیبراسیون، پیش‌کارکرد و نمونه‌گیری در کارخانه.\n\nمجهول‌ها: الزام‌های واسطِ بهره‌بردارِ شبکه (U-115)؛ داده‌های ورودی، خروجی و دقتِ سازندگان (U-116).\nیافته‌ها: بارهای 24 V روی باتری، فیدرِ مستقیمِ تابلوی دور، کلاسِ ترانسفورماتورِ ولتاژ، دمای تابلو و چرخهٔ کنترل‌گر؛ کلاسِ هستهٔ جریان برای بارِ کمِ شبانه، بارهای کمکیِ لازم برای عبور از خطا، و جای اندازه‌گیریِ نقطهٔ اتصال.\nکتابخانهٔ همراه: ماژولِ instrumentation با آزمون‌ها و برنامه‌های فصلِ ۳۴.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-summary",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-summary",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.16 جمع‌بندی",
    "text": "34.16 جمع‌بندی\n\nزنجیرهٔ اندازه‌گیری: صفرِ زنده حلقهٔ مرده را از مقدارِ صفر جدا می‌کند؛ مقاومتِ گیرنده بیشترِ ولتاژ را می‌گیرد؛ بیتِ بیشتر وضوح می‌خرد نه دقت؛ ترانسفورماتورِ ولتاژ عدمِ قطعیت را تعیین می‌کند؛ رشته‌های دماسنجِ دوسیمه چند درجه می‌افزایند؛ ترموکوپل اختلاف می‌سنجد؛ پنجرهٔ چرخه‌های کامل؛ برچسبِ زمان با پرچمِ همگامی؛ فاصلهٔ کالیبراسیون از رانش؛ فیلتر نوفه را با تأخیر عوض می‌کند؛ دقتِ درصدِ گستره در خواندن‌های کوچک بزرگ می‌شود؛ هستهٔ اندازه‌گیری برای بارِ کمِ شبانه کلاسِ با بردِ گسترده می‌خواهد؛ ورودیِ دنبالهٔ رویدادها زمانِ لبهٔ نخست را نگه می‌دارد؛ میانهٔ سه حس‌گر سرکش را نادیده می‌گیرد (بخش 34.2).\nمعماری: هر لایه کارِ خودش را می‌کند و حفاظت هرگز در کنترل‌گرِ منطقی نیست؛ دو پویش در بودجهٔ پاسخ؛ ده چرخه در هر ثابتِ زمانی؛ ورودیِ نامطمئن شرطِ اجازه را می‌بندد؛ نگهبانِ زمانی با نرخِ گم‌شدنِ واقعی؛ رفتارِ ایمن در خرابی؛ خرابیِ با علتِ مشترک سودِ افزونگی را می‌خورد؛ حاشیهٔ فاز تأخیرِ مجاز را پیش از آزمون می‌دهد؛ پالسِ کوتاه به بختِ پویش سپرده نمی‌شود؛ هر گام مهلت دارد؛ انتقالِ بی‌ضربه با ردگیری و نقطهٔ تنظیمِ شیب‌دار (بخش 34.3).\nطراحی و کارخانه: فهرستِ سیم‌کشی‌شده برای آنچه بی‌شبکه باید کار کند؛ گرمای تابلو و تهویهٔ اتاق؛ هر علت با معلول و هر معلول با آزمون؛ اثرانگشتِ پیکربندی؛ آزمونِ کارخانه با فهرستِ نواقص؛ وارسیِ حلقه روی تجهیزِ بی‌برق؛ هر تجهیز کابلِ خودش را دارد؛ نسخهٔ پشتیبانِ آزموده زمانِ تعمیر را از روز به ساعت می‌برد؛ تابلوی گرم عمرِ الکترونیک را کوتاه می‌کند (بخش 34.4).\nآزمایشگاه: فهرست با بررسی‌کننده؛ هر حلقهٔ زنجیره عدد را کمی تغییر می‌دهد و دیر می‌کند؛ کیفیت پیش از مقدار؛ حالتِ کارِ کاهش‌یافته با بهرهٔ کمتر (بخش 34.5).\nتغذیهٔ کنترل: ۲۴ ولت از باتری؛ هر بار در یک فهرست؛ افت در ولتاژِ پایانِ تخلیه؛ رفتارِ نوشته‌شده برای از دست رفتنِ هر تغذیه؛ جداکردنِ بار بر پایهٔ اولویت؛ راه‌اندازی با سیگنالِ «آماده»؛ خازنِ منبعِ تغذیه از خطای شبکه عبور نمی‌کند؛ بارهای کمکی‌ای که پس از رها شدن برنمی‌گردند به تغذیهٔ مستقیم می‌روند (بخش 34.6).\nواسطِ حریق: کنتاکت‌های بسته در حالتِ عادی؛ فرمان فقط با سیم‌کشی؛ بازنشانی فقط در تابلوی حریق؛ تغذیهٔ مستقل؛ استقلال از کنترل‌گر (بخش 34.7).\nواسطِ شبکه: فقط منبع‌های لازم یا مجاز؛ اعتبارسنجیِ برد و گام؛ نگه‌داشت، حالتِ پشتیبان، پیامِ تازه؛ سن و کیفیتِ هر مقدار؛ فقط حالت‌های لازم یا پیشنهادشده؛ خطای اندازه‌گیری از راهِ افت به خطای خدمت تبدیل می‌شود؛ جای اندازه‌گیریِ نقطهٔ اتصال انتخاب و نوشته می‌شود (بخش 34.8).\nکارخانه: ردیابی‌پذیری با نسبتِ آزمون؛ پیش‌کارکرد قطعه‌های ضعیف را می‌گیرد؛ نمونه فرایند را می‌سنجد، نه هر نقطه را (بخش 34.9).\n\n\n34.16.1 واژگانِ فصلِ ۳۴\n\n\n\nجدول 34.4: واژگانِ فصلِ ۳۴\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nحس‌گر\nsensor\n\n\n\nفرستنده\ntransmitter\n\n\n\nمبدلِ اندازه‌گیری\ntransducer\n\n\n\nصفرِ زنده\nlive zero\n4 mA\n\n\nکارتِ ورودیِ آنالوگ\nanalogue input module\nAI\n\n\nوضوح\nresolution\n\n\n\nکلاسِ دقت\naccuracy class\n\n\n\nعدمِ قطعیتِ ترکیبی\ncombined standard uncertainty\n\n\n\nدماسنجِ مقاومتی\nresistance temperature detector\nRTD\n\n\nترموکوپل\nthermocouple\n\n\n\nاتصالِ سرد\ncold junction\n\n\n\nفیلترِ ضدِدگرنمایی\nanti-aliasing filter\n\n\n\nدنبالهٔ رویدادها\nsequence of events\n\n\n\nکالیبراسیون\ncalibration\n\n\n\nردیابی‌پذیری\nmetrological traceability\n\n\n\nکنترل‌گرِ منطقیِ برنامه‌پذیر\nprogrammable logic controller\nPLC\n\n\nپایانهٔ دوردست\nremote terminal unit\nRTU\n\n\nکنترل‌گرِ نیروگاه\npower plant controller\n\n\n\nزمانِ پویش\nscan time\n\n\n\nشرطِ اجازه\npermissive\n\n\n\nاینترلاک\ninterlock\n\n\n\nنگهبانِ زمانی\nwatchdog\n\n\n\nضربان\nheartbeat\n\n\n\nایمن در خرابی\nfail-safe\n\n\n\nخرابیِ با علتِ مشترک\ncommon-cause failure\n\n\n\nافزونگی\nredundancy\n\n\n\nمحرک\nactuator\n\n\n\nفهرستِ ورودی و خروجی\nI/O list\n\n\n\nروایتِ کنترل\ncontrol narrative\n\n\n\nماتریسِ علت و معلول\ncause-and-effect matrix\n\n\n\nکنترلِ پیکربندی\nconfiguration control\n\n\n\nآزمونِ پذیرشِ کارخانه\nfactory acceptance test\nFAT\n\n\nآزمونِ پذیرشِ ساختگاه\nsite acceptance test\nSAT\n\n\nوارسیِ حلقه\nloop check\n\n\n\nپرچمِ کیفیت\nquality flag\n\n\n\nباند مرده\ndeadband\n\n\n\nتاریخ‌نگار\nhistorian\n\n\n\nمنبعِ تغذیهٔ بی‌وقفه\nuninterruptible power supply\nUPS\n\n\nکم‌ولتاژی\nundervoltage\n\n\n\nحالتِ پشتیبان\nfallback mode\n\n\n\nحالتِ کارِ کاهش‌یافته\ndegraded mode\n\n\n\nدورسنجی\ntelemetry\n\n\n\nپیش‌کارکرد\nburn-in\n\n\n\nگسترهٔ اندازه‌گیری\nspan\n\n\n\nکلاسِ با بردِ گسترده\nextended-range class\n\n\n\nبارِ ثانویه\nburden\n\n\n\nخودگرمایی\nself-heating\n\n\n\nلرزشِ کنتاکت\ncontact bounce\n\n\n\nجریانِ نشتی\nleakage current\n\n\n\nانتخابِ میانه\nmedian selection\n\n\n\nغلافِ دماسنج\nthermowell\n\n\n\nحاشیهٔ فاز\nphase margin\n\n\n\nبسامدِ گذرِ بهره\ngain crossover frequency\n\n\n\nهشدارِ ناهمخوانی\ndiscrepancy alarm\n\n\n\nتغییرِ بی‌فرمان\nuncommanded change\n\n\n\nانتقالِ بی‌ضربه\nbumpless transfer\n\n\n\nزمانِ نگه‌داشت\nhold-up time\n\n\n\nکابلِ چندرشته\nmulticore cable",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-assess",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-assess",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.17 ارزیابیِ پلکانی",
    "text": "34.17 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند یک اندازه‌گیری را از حس‌گر تا نمایشگر دنبال کند و خطا و تأخیرِ هر حلقه را بگوید. می‌تواند فهرستِ ورودی و خروجی، ماتریسِ علت و معلول و موردِ آزمونِ خرابی بنویسد، تغذیهٔ کنترل را در بدترین لحظه وارسی کند، و واسط‌های حریق و شبکه را با رفتارِ ایمن در خرابی تعریف کند. همهٔ این‌ها بی‌کار روی بخش‌های برق‌دار، بی‌تجویزِ سامانهٔ حریق، و فقط برای خدماتی که لازم یا پیشنهادشده‌اند. پاسخ‌ها در بخش 34.18 آمده‌اند.\n\n34.17.1 پلهٔ ۱: مبانی\n\nتمرین 34.1 چرا صفرِ حلقهٔ جریان 4 mA است؟\n\n\nتمرین 34.2 معادلهٔ 34.1 را توضیح دهید.\n\n\nتمرین 34.3 چرا مقاومتِ کابل خواندنِ حلقهٔ جریان را تغییر نمی‌دهد؟\n\n\nتمرین 34.4 معادلهٔ 34.2 را توضیح دهید.\n\n\nتمرین 34.5 وضوح و دقت چه فرقی دارند؟\n\n\nتمرین 34.6 معادلهٔ 34.3 را توضیح دهید.\n\n\nتمرین 34.7 چرا حدِ خطا بر \\(\\sqrt{3}\\) تقسیم می‌شود؟\n\n\nتمرین 34.8 معادلهٔ 34.4 را توضیح دهید.\n\n\nتمرین 34.9 اتصال‌های دو، سه و چهارسیمهٔ دماسنج چه فرقی دارند؟\n\n\nتمرین 34.10 ترموکوپل چه چیزی را می‌سنجد؟\n\n\nتمرین 34.11 چرا سیمِ رابطِ ترموکوپل از همان آلیاژهاست؟\n\n\nتمرین 34.12 چرا پنجرهٔ مقدارِ مؤثر چرخه‌های کامل دارد؟\n\n\nتمرین 34.13 دگرنمایی چیست و چگونه از آن پرهیز می‌شود؟\n\n\nتمرین 34.14 پرچمِ «همگام» روی برچسبِ زمان برای چیست؟\n\n\nتمرین 34.15 فاصلهٔ کالیبراسیون چگونه تعیین می‌شود؟\n\n\nتمرین 34.16 هزینهٔ فیلترِ پایین‌گذر برای حلقهٔ کنترل چیست؟\n\n\nتمرین 34.17 سه قاعدهٔ زمین و نوفه برای حلقهٔ جریان را بنویسید.\n\n\nتمرین 34.18 شش لایهٔ کنترلِ نیروگاه را با سرعتشان نام ببرید.\n\n\nتمرین 34.19 چرا حفاظت در کنترل‌گرِ منطقی نیست؟\n\n\nتمرین 34.20 معادلهٔ 34.7 را توضیح دهید.\n\n\nتمرین 34.21 معادلهٔ 34.8 را توضیح دهید.\n\n\nتمرین 34.22 روشِ اویلر و توستین چه فرقی دارند؟\n\n\nتمرین 34.23 شرطِ اجازه چیست؟\n\n\nتمرین 34.24 چرا اینترلاکِ کلیدِ زمین مکانیکی هم هست؟\n\n\nتمرین 34.25 معادلهٔ 34.9 را توضیح دهید.\n\n\nتمرین 34.26 «ایمن در خرابی» یعنی چه؟\n\n\nتمرین 34.27 معادلهٔ 34.10 را توضیح دهید.\n\n\nتمرین 34.28 خرابیِ با علتِ مشترک را با سه نمونه تعریف کنید.\n\n\nتمرین 34.29 کندترین محرکِ حلقهٔ ولتاژ کدام است؟\n\n\nتمرین 34.30 فهرستِ سیم‌کشی‌شده برای چه نقطه‌هایی است؟\n\n\nتمرین 34.31 معادلهٔ 34.12 را توضیح دهید.\n\n\nتمرین 34.32 دو قاعدهٔ ماتریسِ علت و معلول را بنویسید.\n\n\nتمرین 34.33 روایتِ کنترل چه می‌گوید؟\n\n\nتمرین 34.34 اثرانگشتِ پیکربندی چه چیزی را ثابت می‌کند؟\n\n\nتمرین 34.35 معادلهٔ 34.13 را توضیح دهید.\n\n\nتمرین 34.36 وارسیِ حلقه چگونه بی‌کار روی بخش‌های برق‌دار انجام می‌شود؟\n\n\nتمرین 34.37 سه قاعدهٔ بررسیِ فهرستِ ورودی و خروجی؟\n\n\nتمرین 34.38 چرا کیفیت پیش از مقدار می‌آید؟\n\n\nتمرین 34.39 حالتِ کارِ کاهش‌یافته چیست؟\n\n\nتمرین 34.40 چرا ۲۴ ولتِ کنترل از باتری گرفته می‌شود؟\n\n\nتمرین 34.41 معادلهٔ 34.14 را توضیح دهید.\n\n\nتمرین 34.42 معادلهٔ 34.15 را توضیح دهید.\n\n\nتمرین 34.43 دو آستانهٔ کم‌ولتاژی چه چیزی را آغاز می‌کنند؟\n\n\nتمرین 34.44 چرا از دست رفتنِ کلِ ولتاژِ مستقیم نیروگاه را قطع می‌کند؟\n\n\nتمرین 34.45 مدتِ کارِ باتری چگونه ثابت می‌شود؟\n\n\nتمرین 34.46 تأیید و بازنشانیِ سامانهٔ حریق چه فرقی دارند؟\n\n\nتمرین 34.47 چرا تابلوی حریق باتریِ خودش را دارد؟\n\n\nتمرین 34.48 دلیلِ مسیرِ سیم‌کشیِ فرمان‌های حریق چیست؟\n\n\nتمرین 34.49 چرا ورودیِ بی‌استفادهٔ نقطهٔ تنظیم سیم‌کشی نمی‌شود؟\n\n\nتمرین 34.50 دو قاعدهٔ اعتبارسنجیِ پیام کدام‌اند؟\n\n\nتمرین 34.51 ترتیبِ حالت‌ها پس از قطعِ پیوند چیست؟\n\n\nتمرین 34.52 ردیابی‌پذیری یعنی چه؟\n\n\nتمرین 34.53 معادلهٔ 34.5 را توضیح دهید.\n\n\nتمرین 34.54 نسبتِ حذفِ حالتِ مشترک چیست؟\n\n\nتمرین 34.55 چرا پنجرهٔ آهنگِ تغییرِ بسامد سازشی میانِ نوفه و تأخیر است؟\n\n\nتمرین 34.56 نوسانِ بیهودهٔ تپ‌چنجر چیست؟\n\n\nتمرین 34.57 چرا باند مردهٔ تاریخ‌نگار از دقت تعیین می‌شود؟\n\n\nتمرین 34.58 سه ردهٔ موردهای باز کدام‌اند؟\n\n\nتمرین 34.59 چرا خطای «درصدِ گستره» در خواندن‌های کوچک بزرگ می‌شود؟\n\n\nتمرین 34.60 چرا هستهٔ اندازه‌گیریِ کلاسِ معمولی در شبِ آرام تعریف‌نشده است؟\n\n\nتمرین 34.61 چرا ثانویهٔ 1 A برای مسیرهای بلند انتخاب می‌شود؟\n\n\nتمرین 34.62 خودگرماییِ دماسنجِ مقاومتی چیست؟\n\n\nتمرین 34.63 ورودیِ دنبالهٔ رویدادها با لرزشِ کنتاکت چه می‌کند؟\n\n\nتمرین 34.64 چرا متناوب و مستقیم در یک کابلِ چندرشته نمی‌آیند؟\n\n\nتمرین 34.65 چرا میانهٔ سه حس‌گر از میانگینشان مطمئن‌تر است؟\n\n\nتمرین 34.66 معادلهٔ 34.11 را توضیح دهید.\n\n\nتمرین 34.67 چرا پالسِ کوتاه‌تر از پویش ممکن است دیده نشود؟\n\n\nتمرین 34.68 هشدارِ ناهمخوانی و پایشِ تغییرِ بی‌فرمان چه فرقی دارند؟\n\n\nتمرین 34.69 انتقالِ بی‌ضربه چیست؟\n\n\nتمرین 34.70 معادلهٔ 34.16 را توضیح دهید.\n\n\nتمرین 34.71 معادلهٔ 34.17 را توضیح دهید.\n\n\n\n34.17.2 پلهٔ ۲: تحلیل\n\nتمرین 34.72 12 mA روی بردِ 0 تا 150 kV؟\n\n\nتمرین 34.73 4، 20 و 8 mA روی همان برد؟\n\n\nتمرین 34.74 33 kV روی بردِ 0 تا 40 kV؟\n\n\nتمرین 34.75 145.2 kV روی بردِ 0 تا 150 kV؟\n\n\nتمرین 34.76 حلقهٔ مرده (0 mA) روی بردِ 0 تا 150 kV چه می‌خواند؟\n\n\nتمرین 34.77 بلندترین حلقه با 24 V، 12 V، 250 Ω و 0.75 mm²؟\n\n\nتمرین 34.78 همان با 15 V برای فرستنده؟\n\n\nتمرین 34.79 یک گامِ ۱۶ بیتی روی 21 mA؟\n\n\nتمرین 34.80 عدمِ قطعیتِ ترکیبیِ 0.29، 0.13 و 0.09 %؟\n\n\nتمرین 34.81 عدمِ قطعیتِ استانداردِ کلاسِ 0.2 با توزیعِ یکنواخت؟\n\n\nتمرین 34.82 عدمِ قطعیتِ گسترش‌یافتهٔ زنجیره با کلاسِ 0.5؟\n\n\nتمرین 34.83 مقاومتِ دماسنج در 0، 50 و 100 °C؟\n\n\nتمرین 34.84 دمای 119.40 Ω؟\n\n\nتمرین 34.85 خطای دوسیمه با دو رشتهٔ 1 Ω؟\n\n\nتمرین 34.86 خطای دوسیمه با دو رشتهٔ 1.17 Ω؟\n\n\nتمرین 34.87 ترموکوپل در 320 °C با پایانه‌های 40 °C، بی‌جبران؟\n\n\nتمرین 34.88 بسامدِ ظاهریِ 50 Hz با نمونه‌برداریِ 49 Hz؟\n\n\nتمرین 34.89 رانشِ 20 ppm در یک هفته؟\n\n\nتمرین 34.90 رانشِ 50 ppm در یک ساعت؟\n\n\nتمرین 34.91 فاصلهٔ کالیبراسیون با رواداریِ 0.5، رانشِ 0.15 و 0.05 پس از تنظیم؟\n\n\nتمرین 34.92 بودجهٔ پاسخ با 20 + 2 × 50 + 10 + 30 ms؟\n\n\nتمرین 34.93 بودجهٔ پاسخ با پویشِ 100 ms و شبکهٔ 50 ms؟\n\n\nتمرین 34.94 فراجهشِ کنترل‌گرِ تنظیم‌شده با چرخهٔ 1 s؟\n\n\nتمرین 34.95 شمارِ ترکیب‌های پنج ورودیِ دودویی و ترکیب‌های مجاز؟\n\n\nتمرین 34.96 قطع‌های کاذب با 0.5 % گم‌شدن و سه ضربان؟\n\n\nتمرین 34.97 قطع‌های کاذب با 1 % و چهار ضربان؟\n\n\nتمرین 34.98 دسترس‌پذیریِ کنترل‌گر با 100,000 h و 10 h؟\n\n\nتمرین 34.99 ازکارافتادگیِ جفتِ مستقل در سال؟\n\n\nتمرین 34.100 ازکارافتادگیِ جفت با 5 % علتِ مشترک؟\n\n\nتمرین 34.101 افزایشِ دمای تابلوی 400 W با 5 m²؟\n\n\nتمرین 34.102 دبیِ پنکه برای 400 W و 5 K؟\n\n\nتمرین 34.103 کارت‌های 185 ورودیِ رقمی با ۱۶ کانال و 20 % یدکی؟\n\n\nتمرین 34.104 نقص‌های پنهان با \\(N = 51.2\\) و ۴۷ یافته؟\n\n\nتمرین 34.105 ساعت‌های آزمونِ کارخانه برای 71، 185 و 44 نقطه؟\n\n\nتمرین 34.106 روز-گروه‌های وارسیِ حلقه برای 300 نقطه با 40 در روز؟\n\n\nتمرین 34.107 نقطهٔ تنظیمِ توانِ واکنشی با افتِ 2.01 %، شیبِ 4 % و 33 Mvar؟\n\n\nتمرین 34.108 جریانِ بارهای 465 W از 110 V با مبدلِ 90 %؟\n\n\nتمرین 34.109 مدتِ کارِ 250 Ah با 44.7 A و 80 %؟\n\n\nتمرین 34.110 ولتاژِ پایانِ تخلیهٔ ۵۵ سلولِ 1.75 V؟\n\n\nتمرین 34.111 افتِ فیدرِ 60 m از 10 mm² در 15 A؟\n\n\nتمرین 34.112 مدتِ کارِ منبعِ بی‌وقفه با جداکردنِ 8 kW پس از ۲۰ دقیقه؟\n\n\nتمرین 34.113 ظرفیتِ باتریِ تابلوی حریق با 1.2 A × 24 h و 4 A × 0.5 h؟\n\n\nتمرین 34.114 ازکارافتادگیِ مسیرِ شبکه‌ای در سال؟\n\n\nتمرین 34.115 تأخیرِ دورسنجی با 100، 200، 100 و 400 ms؟\n\n\nتمرین 34.116 دقتِ دورسنجی با سه جزءِ کلاسِ 0.2؟\n\n\nتمرین 34.117 کیفیتِ 2.5 mA و 12 mA پانزده‌ثانیه‌ای؟\n\n\nتمرین 34.118 کارت‌هایی که پیش‌کارکردِ ۷۲ ساعته پیدا می‌کند؟\n\n\nتمرین 34.119 خطای توانِ واکنشی در ضریبِ توانِ 0.99 با خطای فازِ ۲۰ دقیقه‌ای؟\n\n\nتمرین 34.120 خطای توانِ اکتیو در همان حالت؟\n\n\nتمرین 34.121 خطای ورودی با 50 V حالتِ مشترک و 90 dB حذف؟\n\n\nتمرین 34.122 انحرافِ معیارِ آهنگِ تغییرِ بسامد با پنجرهٔ 0.1 و 1 s؟\n\n\nتمرین 34.123 فاصلهٔ کالیبراسیون برای 95 % درونِ رواداری؟\n\n\nتمرین 34.124 کارکردِ روزانهٔ تپ‌چنجر با باند مردهٔ 0.6 و 0.75 %؟\n\n\nتمرین 34.125 سال‌های رسیدن به 300,000 کارکرد با 119 در روز؟\n\n\nتمرین 34.126 ذخیرهٔ خامِ سالانهٔ تاریخ‌نگار؟\n\n\nتمرین 34.127 سهمِ برچسب‌های یکسان با دقتِ 10 ms؟\n\n\nتمرین 34.128 پایانه‌های تابلوی واسط با 20 % یدکی؟\n\n\nتمرین 34.129 جریانِ خطای منبعِ 20 A با محدودیتِ 1.5 برابر؟\n\n\nتمرین 34.130 موردهای آزمونِ «و»ی ده شرط با روشِ \\(n + 1\\) و با همهٔ ترکیب‌ها؟\n\n\nتمرین 34.131 فرستندهٔ 0–200 L/min با 0.5 % گستره در 40 L/min: خطا چند درصدِ مقدار است؟\n\n\nتمرین 34.132 10 MW در 132 kV روی هستهٔ 600/1 A: جریان و درصدِ نامی؟\n\n\nتمرین 34.133 بارِ ثانویهٔ 1 A با 2 × 200 m مسِ 2.5 mm² و 1 VA دستگاه؟\n\n\nتمرین 34.134 خودگرماییِ Pt100 در 0 °C با 2 mA و 0.5 K/mW؟\n\n\nتمرین 34.135 ورودیِ 110 V با مقاومتِ 36.7 kΩ و نشتیِ 30 kΩ: جریان و وضعیت؟\n\n\nتمرین 34.136 جریانِ ظرفیتیِ 230 V در 1 km کابل با 100 nF/km؟\n\n\nتمرین 34.137 هشدارهای نادرستِ ناهمخوانی با \\(k = 4\\) و نمونهٔ یک‌ثانیه‌ای؟\n\n\nتمرین 34.138 تأخیرِ حس‌گر با \\(\\tau = 60\\,\\text{s}\\) و گرم شدنِ 2 K در دقیقه؟\n\n\nتمرین 34.139 حاشیهٔ فازِ کنترل‌گرِ تنظیم‌شده با 0.5 s تأخیر؟\n\n\nتمرین 34.140 تأخیرِ مجاز برای حاشیهٔ ۶۰ درجه؟\n\n\nتمرین 34.141 احتمالِ گم شدنِ پالسِ 30 ms با پویشِ 50 ms؟\n\n\nتمرین 34.142 ضربهٔ تناسبی با \\(K_\\text{p} = 1.5\\) و خطای 10 MW؟\n\n\nتمرین 34.143 زمانِ نگه‌داشت با 470 µF، 325 تا 200 V، 240 W و بازدهِ 90 %؟\n\n\nتمرین 34.144 خطای 5 mHz با افتِ 5 % و 100 MW؟\n\n\nتمرین 34.145 خطای ولتاژِ 0.3 % با شیبِ 5 % و 33 Mvar؟\n\n\nتمرین 34.146 تلفاتِ خطِ 7.06 km با 0.12 Ω/km در 80 MW؟\n\n\nتمرین 34.147 عمرِ خازنِ 5,000 h در 105 °C وقتی در 65 °C کار کند؟\n\n\nتمرین 34.148 ضریبِ آهنگِ خرابی از 34 به 45 °C با 0.7 eV؟\n\n\nتمرین 34.149 دقیقه‌های از کار افتادن با MTBF برابرِ 100,000 h و MTTR برابرِ 10 h؟\n\n\nتمرین 34.150 بیشترین زمانِ ترتیبی با مهلت‌های 10, 30, 5, 40, 5, 90 s؟\n\n\n\n34.17.3 پلهٔ ۳: کاربرد\n\nتمرین 34.151 بردِ 0 تا 200 kV را با 0 تا 150 kV برای ولتاژِ نقطهٔ اتصال مقایسه کنید.\n\n\nتمرین 34.152 دماسنجِ سیم‌پیچ را برای مسیرِ 80 m طراحی کنید.\n\n\nتمرین 34.153 چرا عدمِ قطعیتِ ولتاژ با کلاسِ 0.2 به ±0.39 % می‌رسد و نه کمتر؟\n\n\nتمرین 34.154 رله‌ای همگامی را از دست داده است. کدام سابقه‌ها اعتبار ندارند؟\n\n\nتمرین 34.155 برای زنجیرهٔ ولتاژ فیلتری پیشنهاد کنید و هزینه‌اش را بگویید.\n\n\nتمرین 34.156 چرخهٔ کنترل‌گرِ نیروگاه را برای مزرعه‌ای با ثابتِ زمانیِ 4 s انتخاب کنید.\n\n\nتمرین 34.157 نگهبانِ زمانی را برای شبکه‌ای با 0.3 % گم‌شدن تنظیم کنید.\n\n\nتمرین 34.158 یک خروجیِ دیگر را از نظرِ رفتارِ ایمن در خرابی دسته‌بندی کنید.\n\n\nتمرین 34.159 جفتِ کنترل‌گر را طوری بچینید که خرابیِ با علتِ مشترک کم شود.\n\n\nتمرین 34.160 تابلوی کنترل‌گر را برای روزِ تابستانی بی‌تهویه اصلاح کنید.\n\n\nتمرین 34.161 یک علتِ تازه به ماتریسِ علت و معلول بیفزایید که هر دو قاعده را بگذراند.\n\n\nتمرین 34.162 روایتِ کنترلِ عملکردِ سقفِ صادرات را بنویسید.\n\n\nتمرین 34.163 اثرانگشتِ ساختگاه با کارخانه یکی نیست. گام‌ها را بنویسید.\n\n\nتمرین 34.164 اگر نقص‌های روزانهٔ آزمون کم نشوند، چه می‌گویید؟\n\n\nتمرین 34.165 یک سطرِ تازه برای فهرستِ ورودی و خروجی بنویسید که بررسی‌کننده را بگذراند.\n\n\nتمرین 34.166 ردیابیِ اندازه‌گیریِ دمای سیم‌پیچ را از حس‌گر تا نمایشگر بنویسید.\n\n\nتمرین 34.167 موردِ آزمونِ خرابیِ دماسنجِ سیم‌پیچ را بنویسید.\n\n\nتمرین 34.168 چرا کنترل‌گر نخست نگه می‌دارد و بعد به کانالِ کنتور می‌رود؟\n\n\nتمرین 34.169 بهره‌های حالتِ کارِ کاهش‌یافته را برای کانالِ دوثانیه‌ای انتخاب کنید.\n\n\nتمرین 34.170 فیدرِ مستقیمِ تابلوی 100 m با 15 A را اندازه کنید.\n\n\nتمرین 34.171 فهرستِ جداکردنِ بارهای منبعِ بی‌وقفه را بنویسید.\n\n\nتمرین 34.172 یک گامِ راه‌اندازی را که سیگنالِ «آماده» ندارد پیدا و اصلاح کنید.\n\n\nتمرین 34.173 پیش‌نویسی از سیگنال‌های حریق را با سه قاعده بررسی کنید.\n\n\nتمرین 34.174 اپراتور می‌خواهد پس از هشدارِ حریق مبدلِ باتری را راه بیندازد. ترتیب چیست؟\n\n\nتمرین 34.175 پیامِ سقفِ صادراتِ 55 MW پس از 80 MW می‌رسد. چه می‌شود؟\n\n\nتمرین 34.176 پیوند دو ساعت قطع می‌شود. حالت‌ها را با زمان بنویسید.\n\n\nتمرین 34.177 اگر تأخیرِ پیوندِ مرکزِ کنترل 700 ms شود، بودجه چه می‌شود؟\n\n\nتمرین 34.178 کالیبراتورِ 0.1 % برای فرستندهٔ 0.2 % کافی است؟\n\n\nتمرین 34.179 هستهٔ اندازه‌گیریِ بیِ E1 را برای شب‌های آرام مشخص کنید.\n\n\nتمرین 34.180 برای ده فرستندهٔ دمای روغن، میانه یا میانگین؟ هشدارِ ناهمخوانی را تنظیم کنید.\n\n\nتمرین 34.181 ترتیبِ راه‌اندازیِ پمپِ خنک‌کاری را با مهلت و خروجِ هر گام بنویسید.\n\n\nتمرین 34.182 بارهای کمکیِ لازم برای عبور از خطا را از فهرستِ تغذیه جدا کنید.\n\n\nتمرین 34.183 پیامدِ خطای 10 mHz در ورودیِ بسامد را در آزمونِ پاسخِ بسامدی توضیح دهید.\n\n\nتمرین 34.184 برای کنترل‌گرِ نیروگاه، نسخهٔ پشتیبان و یدکی را چنان سازمان دهید که زمانِ تعمیر زیرِ پنج ساعت بماند.\n\n\n\n34.17.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 34.185 زنجیرهٔ اندازه‌گیریِ توانِ اکتیوِ نقطهٔ اتصال را با عدمِ قطعیت طراحی کنید.\n\n\nتمرین 34.186 فهرستِ ورودی و خروجیِ یک کانتینرِ باتری را با بررسی‌کننده بنویسید.\n\n\nتمرین 34.187 روایتِ کنترل و موردهای آزمونِ کنترلِ ولتاژ را بنویسید.\n\n\nتمرین 34.188 ماتریسِ علت و معلولِ کنترل را برای از دست رفتنِ هر تغذیه کامل کنید.\n\n\nتمرین 34.189 برنامهٔ آزمونِ پذیرشِ کارخانهٔ تابلوی کنترل‌گر را با معیارِ پایان بنویسید.\n\n\nتمرین 34.190 برنامهٔ کالیبراسیونِ ابزارهای نیروگاه را با فاصله‌ها و سابقه‌ها بنویسید.\n\n\nتمرین 34.191 نقشهٔ تغذیهٔ کنترل را با محاسبهٔ مدتِ کار و افت در پایانِ تخلیه بنویسید.\n\n\nتمرین 34.192 مشخصاتِ واسطِ حریق را با سیگنال‌ها، اختیار و رفتار در خرابی بنویسید.\n\n\nتمرین 34.193 مشخصاتِ واسطِ بهره‌بردارِ شبکه را با اعتبارسنجی، کهنگی و دورسنجی بنویسید.\n\n\nتمرین 34.194 آزمونِ جابه‌جاییِ جفتِ کنترل‌گر را طراحی کنید.\n\n\nتمرین 34.195 چرخهٔ کنترل‌گر و تأخیرِ مجازِ شبکه را با حاشیهٔ فاز تعیین و با آزمونِ پله‌ای راستی‌آزمایی کنید.\n\n\nتمرین 34.196 آزمونِ انتقالِ بی‌ضربه را در آزمونِ پذیرشِ ساختگاه طراحی کنید.\n\n\nتمرین 34.197 برنامهٔ آزمونِ عبورِ بارهای کمکی از افتِ ولتاژ را روی تجهیزِ جداشده بنویسید.\n\n\nتمرین 34.198 میانِ اندازه‌گیری در بیِ شبکه و مدلِ خط برای نقطهٔ اتصال تصمیم بگیرید.\n\n\nتمرین 34.199 فهرستِ کابلِ یک تابلوی واسط را از فهرستِ ورودی و خروجی بسازید.\n\n\n\n34.17.5 پلهٔ ۵: تسلط\n\nتمرین 34.200 مبنای ابزارِ دقیق و کنترلِ نیروگاهِ P را ارائه کنید و از سه یافته دفاع کنید.\n\n\nتمرین 34.201 نشان دهید چرا «کیفیت پیش از مقدار» قاعدهٔ مرکزیِ این فصل است، با سه مثال.\n\n\nتمرین 34.202 مرزِ کنترلِ نیروگاه، سامانهٔ حریق و حفاظت را بنویسید.\n\n\nتمرین 34.203 یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 34.204 پیوندِ این فصل با فصل‌های ۲۰، ۲۳، ۳۲، ۳۵ و ۴۸ را ترسیم کنید.\n\n\nتمرین 34.205 بودجهٔ دقت را از ترانسفورماتورِ ولتاژ تا خدمتِ ولتاژ–توانِ واکنشی بسازید و حلقهٔ تعیین‌کننده را نام ببرید.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-solutions",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-solutions",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.18 پاسخ‌نامه و راه‌حل‌ها",
    "text": "34.18 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 34.18.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 34.1. صفرِ زنده: حلقهٔ مرده از مقدارِ صفر جدا می‌شود (بخش 34.2.1).\n\n\nحل. تمرین 34.2. بخش 34.2.1.\n\n\nحل. تمرین 34.3. جریان در تمامِ حلقه یکی است (بخش 34.2.1).\n\n\nحل. تمرین 34.4. بخش 34.2.2.\n\n\nحل. تمرین 34.5. بخش 34.2.3.\n\n\nحل. تمرین 34.6. بخش 34.2.4.\n\n\nحل. تمرین 34.7. توزیعِ یکنواخت (بخش 34.2.4).\n\n\nحل. تمرین 34.8. بخش 34.2.5.\n\n\nحل. تمرین 34.9. بخش 34.2.5.\n\n\nحل. تمرین 34.10. اختلافِ دمای دو اتصال (بخش 34.2.6).\n\n\nحل. تمرین 34.11. بخش 34.2.6.\n\n\nحل. تمرین 34.12. بخش 34.2.7.\n\n\nحل. تمرین 34.13. بخش 34.2.7.\n\n\nحل. تمرین 34.14. مثال 34.4.\n\n\nحل. تمرین 34.15. بخش 34.2.9.\n\n\nحل. تمرین 34.16. تأخیر (بخش 34.2.10).\n\n\nحل. تمرین 34.17. بخش 34.2.11.\n\n\nحل. تمرین 34.18. بخش 34.3.1.\n\n\nحل. تمرین 34.19. بخش 34.3.2.\n\n\nحل. تمرین 34.20. بخش 34.3.2.\n\n\nحل. تمرین 34.21. بخش 34.3.3.\n\n\nحل. تمرین 34.22. بخش 34.3.3.\n\n\nحل. تمرین 34.23. بخش 34.3.4.\n\n\nحل. تمرین 34.24. بخش 34.3.4.\n\n\nحل. تمرین 34.25. بخش 34.3.5.\n\n\nحل. تمرین 34.26. بخش 34.3.6.\n\n\nحل. تمرین 34.27. بخش 34.3.7.\n\n\nحل. تمرین 34.28. مثال 34.13.\n\n\nحل. تمرین 34.29. تپ‌چنجر (بخش 34.3.8).\n\n\nحل. تمرین 34.30. بخش 34.4.1.\n\n\nحل. تمرین 34.31. بخش 34.4.2.\n\n\nحل. تمرین 34.32. بخش 34.4.3.\n\n\nحل. تمرین 34.33. بخش 34.4.4.\n\n\nحل. تمرین 34.34. مثال 34.20.\n\n\nحل. تمرین 34.35. بخش 34.4.6.\n\n\nحل. تمرین 34.36. بخش 34.4.7.\n\n\nحل. تمرین 34.37. مثال 34.24.\n\n\nحل. تمرین 34.38. مثال 34.26.\n\n\nحل. تمرین 34.39. بخش 34.5.4.\n\n\nحل. تمرین 34.40. بخش 34.6.1.\n\n\nحل. تمرین 34.41. بخش 34.6.2.\n\n\nحل. تمرین 34.42. بخش 34.6.3.\n\n\nحل. تمرین 34.43. مثال 34.28.\n\n\nحل. تمرین 34.44. بخش 34.6.4.\n\n\nحل. تمرین 34.45. آزمونِ ظرفیت (بخش 34.6.7).\n\n\nحل. تمرین 34.46. بخش 34.7.2.\n\n\nحل. تمرین 34.47. بخش 34.7.3.\n\n\nحل. تمرین 34.48. استقلال (مثال 34.33).\n\n\nحل. تمرین 34.49. بخش 34.8.1.\n\n\nحل. تمرین 34.50. برد و گام (مثال 34.34).\n\n\nحل. تمرین 34.51. بخش 34.8.3.\n\n\nحل. تمرین 34.52. بخش 34.9.1.\n\n\nحل. تمرین 34.53. بخش 34.2.12.\n\n\nحل. تمرین 34.54. بخش 34.2.13.\n\n\nحل. تمرین 34.55. بخش 34.2.14.\n\n\nحل. تمرین 34.56. بخش 34.3.9.\n\n\nحل. تمرین 34.57. بخش 34.3.10.\n\n\nحل. تمرین 34.58. بخش 34.4.11.\n\n\nحل. تمرین 34.59. خطا عددی ثابت به یکای کمیت است (معادلهٔ 34.6).\n\n\nحل. تمرین 34.60. جریان زیرِ کمترین جریانِ تعریف‌شدهٔ کلاس است (مثال 34.8).\n\n\nحل. تمرین 34.61. بارِ سیم‌ها با مجذورِ جریان بالا می‌رود (بخش 34.2.18).\n\n\nحل. تمرین 34.62. گرمای \\(I^2 R\\) جریانِ اندازه‌گیری در حس‌گر (بخش 34.2.19).\n\n\nحل. تمرین 34.63. زمانِ لبهٔ نخست را نگه می‌دارد و پس از پایداری تأیید می‌کند (مثال 34.9).\n\n\nحل. تمرین 34.64. جریانِ ظرفیتی ورودیِ باز را روشن می‌کند (بخش 34.2.21).\n\n\nحل. تمرین 34.65. یک حس‌گرِ سرکش را نادیده می‌گیرد (مثال 34.10).\n\n\nحل. تمرین 34.66. بخش 34.3.12.\n\n\nحل. تمرین 34.67. ورودی فقط یک بار در هر پویش خوانده می‌شود (بخش 34.3.13).\n\n\nحل. تمرین 34.68. بخش 34.3.15.\n\n\nحل. تمرین 34.69. بخش 34.3.16.\n\n\nحل. تمرین 34.70. بخش 34.6.8.\n\n\nحل. تمرین 34.71. بخش 34.8.7.\n\n\nحل. تمرین 34.72. 75.0 kV (E01).\n\n\nحل. تمرین 34.73. 0، 150 و 37.5 kV (P01).\n\n\nحل. تمرین 34.74. 17.20 mA (E02).\n\n\nحل. تمرین 34.75. 19.49 mA (P02).\n\n\nحل. تمرین 34.76. -37.5 kV (مثال 34.26).\n\n\nحل. تمرین 34.77. 6,331 m (P03).\n\n\nحل. تمرین 34.78. 3,409 m (P04).\n\n\nحل. تمرین 34.79. 0.32 µA (P05).\n\n\nحل. تمرین 34.80. 0.33 % (P06).\n\n\nحل. تمرین 34.81. 0.115 % (P07).\n\n\nحل. تمرین 34.82. ±0.66 % (مثال 34.2).\n\n\nحل. تمرین 34.83. 100.00، 119.40 و 138.51 Ω (P08، E03).\n\n\nحل. تمرین 34.84. 50.0 °C (P09).\n\n\nحل. تمرین 34.85. +5.1 K (E04).\n\n\nحل. تمرین 34.86. +6.0 K (P10).\n\n\nحل. تمرین 34.87. 280 °C (بخش 34.2.6).\n\n\nحل. تمرین 34.88. 1 Hz (بخش 34.2.7).\n\n\nحل. تمرین 34.89. 12.1 s (P11).\n\n\nحل. تمرین 34.90. 180 ms (E05).\n\n\nحل. تمرین 34.91. 3.0 سال (P12).\n\n\nحل. تمرین 34.92. 160 ms (P13).\n\n\nحل. تمرین 34.93. 280 ms (E06).\n\n\nحل. تمرین 34.94. 22 تا 28 % (مثال 34.11).\n\n\nحل. تمرین 34.95. ۳۲ و ۱ (بخش 34.3.4).\n\n\nحل. تمرین 34.96. حدودِ 3.9 در سال (P19).\n\n\nحل. تمرین 34.97. \\(10^{-8} \\times 31.5\\times10^6 = 0.32\\) در سال (شکل 34.14).\n\n\nحل. تمرین 34.98. 0.99990 (E07).\n\n\nحل. تمرین 34.99. 0.09 s (P18).\n\n\nحل. تمرین 34.100. 1.4 دقیقه (مثال 34.13).\n\n\nحل. تمرین 34.101. 14.5 K (P14).\n\n\nحل. تمرین 34.102. 239 m³/h (P15).\n\n\nحل. تمرین 34.103. ۱۴ (P16).\n\n\nحل. تمرین 34.104. حدودِ ۴ (مثال 34.21).\n\n\nحل. تمرین 34.105. حدودِ 48 h (بخش 34.4.7).\n\n\nحل. تمرین 34.106. ۸ (بخش 34.4.7).\n\n\nحل. تمرین 34.107. +16.6 Mvar (مثال 34.25).\n\n\nحل. تمرین 34.108. 4.7 A (مثال 34.27).\n\n\nحل. تمرین 34.109. 4.5 h (P17).\n\n\nحل. تمرین 34.110. 96.25 V (بخش 34.6.3).\n\n\nحل. تمرین 34.111. 3.2 V (مثال 34.28).\n\n\nحل. تمرین 34.112. حدودِ ۷۹ دقیقه (بخش 34.6.5).\n\n\nحل. تمرین 34.113. 30.8 Ah، با پیری 38.5 Ah (بخش 34.7.3).\n\n\nحل. تمرین 34.114. 0.82 h (بخش 34.7.6).\n\n\nحل. تمرین 34.115. 800 ms (مثال 34.35).\n\n\nحل. تمرین 34.116. ±0.40 % (مثال 34.35).\n\n\nحل. تمرین 34.117. «بد» و «کهنه» (P20).\n\n\nحل. تمرین 34.118. حدودِ 3.1 (مثال 34.38).\n\n\nحل. تمرین 34.119. حدودِ 4 % (مثال 34.5).\n\n\nحل. تمرین 34.120. 0.08 % (بخش 34.2.12).\n\n\nحل. تمرین 34.121. 1.58 mV، 0.04 % از 4 V (بخش 34.2.13).\n\n\nحل. تمرین 34.122. 0.057 و 0.007 Hz/s (بخش 34.2.14).\n\n\nحل. تمرین 34.123. سه سال (مثال 34.6).\n\n\nحل. تمرین 34.124. 119 و 11 (مثال 34.14).\n\n\nحل. تمرین 34.125. \\(300{,}000/(119 \\times 365) = 6.9\\) سال (مثال 34.14).\n\n\nحل. تمرین 34.126. حدودِ 1,552 GB، فشرده 155 GB (بخش 34.3.10).\n\n\nحل. تمرین 34.127. حدودِ 50 % (مثال 34.15).\n\n\nحل. تمرین 34.128. 806 (بخش 34.4.8).\n\n\nحل. تمرین 34.129. 30 A (مثال 34.22).\n\n\nحل. تمرین 34.130. ۱۱ و ۱۰۲۴ (بخش 34.4.10).\n\n\nحل. تمرین 34.131. 2.5 % (P21).\n\n\nحل. تمرین 34.132. 43.7 A و 7.3 % (P22).\n\n\nحل. تمرین 34.133. 3.8 VA (P23).\n\n\nحل. تمرین 34.134. 0.20 K (P24).\n\n\nحل. تمرین 34.135. 1.65 mA، نامعین (P25).\n\n\nحل. تمرین 34.136. 7.2 mA (P26).\n\n\nحل. تمرین 34.137. 0.23 در ساعت (P27).\n\n\nحل. تمرین 34.138. 2.0 K (P28).\n\n\nحل. تمرین 34.139. 66.4 درجه (P29).\n\n\nحل. تمرین 34.140. 0.65 s (P30).\n\n\nحل. تمرین 34.141. 40 % (P31).\n\n\nحل. تمرین 34.142. 15 MW (P32).\n\n\nحل. تمرین 34.143. 57.8 ms (P33).\n\n\nحل. تمرین 34.144. 0.20 MW (P34).\n\n\nحل. تمرین 34.145. 1.98 Mvar (P35).\n\n\nحل. تمرین 34.146. 0.31 MW (P36).\n\n\nحل. تمرین 34.147. 9.1 سال (P37).\n\n\nحل. تمرین 34.148. 2.50 (P38).\n\n\nحل. تمرین 34.149. 52.6 دقیقه در سال (P39).\n\n\nحل. تمرین 34.150. 180 s (P40).\n\n\nحل. تمرین 34.151. وضوحِ کمتر، اما برآمدگی‌ها تا بالاتر دیده می‌شوند (مثال 34.1).\n\n\nحل. تمرین 34.152. سه یا چهارسیمه یا فرستنده کنارِ ترانسفورماتور (مثال 34.3، شکل 34.4).\n\n\nحل. تمرین 34.153. مبدل و کارت سهمِ خودشان را دارند (بخش 34.2.4).\n\n\nحل. تمرین 34.154. رویدادهای پس از از دست رفتنِ همگامی، تا بازگشت (مثال 34.4).\n\n\nحل. تمرین 34.155. حدودِ 0.5 s؛ نیم‌ثانیه تأخیر (بخش 34.2.10).\n\n\nحل. تمرین 34.156. حدودِ 0.4 s یا کمتر (مثال 34.11).\n\n\nحل. تمرین 34.157. سه ضربان: \\(0.003^3 \\times 31.5\\times10^6 = 0.85\\) در سال (مثال 34.12).\n\n\nحل. تمرین 34.158. معیار: بخش 34.3.6.\n\n\nحل. تمرین 34.159. تغذیه و تابلوی جدا، جابه‌جاییِ آزموده (مثال 34.13).\n\n\nحل. تمرین 34.160. پنکهٔ فیلتردار یا سرمایشِ تابلو و تهویهٔ ضروری (مثال 34.19).\n\n\nحل. تمرین 34.161. معیار: بخش 34.4.3.\n\n\nحل. تمرین 34.162. معیار: بخش 34.4.4.\n\n\nحل. تمرین 34.163. مثال 34.20.\n\n\nحل. تمرین 34.164. آزمون یا طراحی مشکل دارد؛ مدل برازش نمی‌شود (بخش 34.4.6).\n\n\nحل. تمرین 34.165. معیار: مثال 34.24.\n\n\nحل. تمرین 34.166. معیار: مثال 34.25.\n\n\nحل. تمرین 34.167. معیار: مثال 34.26.\n\n\nحل. تمرین 34.168. از پرش به مقدارِ بد پرهیز (مثال 34.26).\n\n\nحل. تمرین 34.169. کمتر از 0.8 و 0.3، آزموده در شبیه‌ساز (بخش 34.5.4).\n\n\nحل. تمرین 34.170. \\(A \\ge 2 \\times 0.0175 \\times 100 \\times 15/(96.25 - 88) = 6.4\\,\\text{mm}^2\\)، پس 10 mm² (معادلهٔ 34.15).\n\n\nحل. تمرین 34.171. معیار: بخش 34.6.5.\n\n\nحل. تمرین 34.172. معیار: مثال 34.29.\n\n\nحل. تمرین 34.173. مثال 34.32.\n\n\nحل. تمرین 34.174. بازنشانی در تابلوی حریق، وارسی، سپس راه‌اندازی (بخش 34.7.2).\n\n\nحل. تمرین 34.175. گامِ 25 MW، کمتر از 30: پذیرفته (مثال 34.34).\n\n\nحل. تمرین 34.176. بخش 34.8.3.\n\n\nحل. تمرین 34.177. 1,100 ms، بیش از جایگزینِ 1,000 (مثال 34.35).\n\n\nحل. تمرین 34.178. نسبتِ 2:1، کمتر از 4:1: نه برای داوریِ قبول و رد (بخش 34.9.1).\n\n\nحل. تمرین 34.179. کلاسِ با بردِ گسترده یا نسبتِ کوچک‌تر؛ هستهٔ حفاظتی جدا (مثال 34.8).\n\n\nحل. تمرین 34.180. میانه؛ آستانه از عدمِ قطعیتِ ترکیبی و ماندگاری از دادهٔ ضبط‌شده (مثال 34.10).\n\n\nحل. تمرین 34.181. معیار: هر گام مهلت و خروجِ تعریف‌شده دارد (مثال 34.17).\n\n\nحل. تمرین 34.182. معیار: ستونِ «پس از رها شدن» (مثال 34.31).\n\n\nحل. تمرین 34.183. 0.55 MW یک‌سویه، نیمِ نوارِ مرده (بخش 34.8.8).\n\n\nحل. تمرین 34.184. معیار: مثال 34.23.\n\n\nحل. تمرین 34.185. معیار: بخش 34.2 و مثال 34.35.\n\n\nحل. تمرین 34.186. معیار: مثال 34.24.\n\n\nحل. تمرین 34.187. معیار: بخش 34.4.4 و بخش 34.8.6.\n\n\nحل. تمرین 34.188. معیار: بخش 34.6.4 و بخش 34.4.3.\n\n\nحل. تمرین 34.189. معیار: بخش 34.4.6 و بخش 34.4.7.\n\n\nحل. تمرین 34.190. معیار: بخش 34.2.9 و بخش 34.9.1.\n\n\nحل. تمرین 34.191. معیار: بخش 34.6.\n\n\nحل. تمرین 34.192. معیار: بخش 34.7.\n\n\nحل. تمرین 34.193. معیار: بخش 34.8.\n\n\nحل. تمرین 34.194. معیار: بخش 34.3.7.\n\n\nحل. تمرین 34.195. معیار: مثال 34.16 و بخش 34.3.3.\n\n\nحل. تمرین 34.196. معیار: ثبتِ خروجی در لحظهٔ انتقال (مثال 34.18).\n\n\nحل. تمرین 34.197. معیار: منبعِ آزمون، افرادِ مجاز، بی‌کار روی شبکهٔ برق‌دار (بخش 34.6.9).\n\n\nحل. تمرین 34.198. معیار: تأخیر، دقت، نگهداری (مثال 34.37).\n\n\nحل. تمرین 34.199. معیار: بخش 34.4.12.\n\n\nحل. تمرین 34.200. معیار: مثال 34.41 با شاهد.\n\n\nحل. تمرین 34.201. معیار: مثال 34.26، بخش 34.3.4، بخش 34.8.2.\n\n\nحل. تمرین 34.202. معیار: بخش 34.3.1 و بخش 34.7.\n\n\nحل. تمرین 34.203. معیار: برای نمونه تابلوی کنترل‌گر یا حلقهٔ نمونه‌بردارِ بی‌فراجهش.\n\n\nحل. تمرین 34.204. معیار: کنترل، تغذیه، حریق، ارتباطات، کارخانه.\n\n\nحل. تمرین 34.205. معیار: بخش 34.2.4، مثال 34.36 و بخش 34.8.10.\n\n\n34.18.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 4 mA, 20 mA and 8 mA on 0-150 kV: 0, 150, 37.5 kV\nP02 145.2 kV on 0-150 kV: 19.49 mA\nP03 longest loop, 24 V, 12 V, 250 ohm, 0.75 mm2: 6,331 m\nP04 same with 15 V needed at the transmitter: 3,409 m\nP05 one count of 16 bits over 21 mA: 0.32 uA\nP06 combined u of 0.29, 0.13, 0.09 %: 0.33 %\nP07 VT class 0.2 as rectangular u: 0.115 %\nP08 Pt100 at 0 and 100 deg C: 100.00, 138.51 ohm\nP09 temperature of 119.40 ohm: 50.0 deg C\nP10 lead error, 2 x 1.17 ohm: +6.0 K\nP11 drift 20 ppm for a week: 12.1 s\nP12 interval, tol 0.5, drift 0.15/yr, as-left 0.05: 3.0 yr\nP13 response 20 + 2 x 50 + 10 + 30: 160 ms\nP14 panel 400 W on 5 m2: rise 14.5 K\nP15 fan for 400 W and 5 K: 239 m3/h\nP16 modules for 185 DI at 16 + 20 %: 14\nP17 autonomy 250 Ah, 44.7 A, 80 %: 4.5 h\nP18 PLC pair, independent: 0.09 s a year\nP19 false watchdog timeouts, p 0.5 %, 3 beats: 3.9 a year\nP20 quality of 2.5 mA: bad; of 12 mA aged 15 s: stale\nP21 0.5 % of a 0-200 L/min span at 40 L/min: 2.5 % of reading\nP22 10 MW at 132 kV on 600/1 A: 43.7 A, 7.3 % of rated\nP23 1 A, 2 x 200 m of 2.5 mm2 Cu + 1 VA: 3.8 VA\nP24 Pt100 at 0 C, 2 mA, 0.5 K/mW: 0.20 K\nP25 110 V, 36.7 kohm input, 30 kohm leak: 1.65 mA (undefined)\nP26 230 V on a core, 1 km at 100 nF/km: 7.2 mA\nP27 false deviation alarms at k = 4, 1 s samples: 0.23 a hour\nP28 pocket tau 60 s, oil warming 2 K/min: lag 2.0 K\nP29 phase margin with 0.5 s of loop delay: 66.4 deg\nP30 loop delay for a 60 deg margin: 0.65 s\nP31 30 ms pulse, 50 ms scan: missed 40 %\nP32 proportional kick, kp 1.5, error 10 MW: 15 MW\nP33 hold-up, 470 uF, 325 -&gt; 200 V, 240 W at 90 %: 57.8 ms\nP34 5 mHz error, 5 % droop, 100 MW: 0.20 MW\nP35 0.3 % voltage error, 5 % slope, 33 Mvar: 1.98 Mvar\nP36 line loss at 80 MW, 7.06 km of 0.12 ohm/km: 0.31 MW\nP37 capacitor 5,000 h at 105 C, at 65 C: 9.1 years\nP38 failure-rate factor 34 -&gt; 45 C, 0.7 eV: 2.50\nP39 MTBF 100,000 h, MTTR 10 h: 52.6 min down a year\nP40 sequence timeouts 10 + 30 + 5 + 40 + 5 + 90: 180 s\nمثال‌های کوچک:\nE01 12 mA on a 0-150 kV range: 75.0 kV\nE02 33 kV on a 0-40 kV range: 17.20 mA\nE03 Pt100 at 50 deg C: 119.40 ohm\nE04 two leads of 1 ohm each on a Pt100: +5.1 K\nE05 clock at 50 ppm for 1 hour: 180 ms\nE06 response 20 + 2 x 100 + 10 + 50 ms: 280 ms\nE07 one PLC MTBF 100,000 h, MTTR 10 h: A = 0.99990",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/34-instrumentation-control.html#sec-ch34-refs",
    "href": "chapters/34-instrumentation-control.html#sec-ch34-refs",
    "title": "34  ابزارِ دقیق و کنترل",
    "section": "34.19 منابع",
    "text": "34.19 منابع\n\nIEC 61131-3:2025، IEC 60751:2022، IEC 61869-3:2011، IEC 62381:2024، IEEE 1588-2019 (با تاریخِ وارسی در دفترِ استانداردها)؛ داده‌برگ‌ها و دستورهای سازندگانِ ابزارها و کنترل‌گرها؛ توافق‌نامهٔ اتصال و الزام‌های بهره‌بردارِ شبکه (فصل‌های ۵۵ تا ۵۷).\nکتاب‌های درسیِ اندازه‌گیری و ابزارِ دقیق، کنترلِ رقمی، قابلیتِ اطمینان و اتوماسیونِ پست؛ فصل‌های ۲، ۳، ۲۰، ۲۳، ۲۶ و ۳۲ همین کتاب.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>34</span>  <span class='chapter-title'>ابزارِ دقیق و کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html",
    "href": "chapters/35-scada-communications.html",
    "title": "35  اسکادا و ارتباطات",
    "section": "",
    "text": "35.1 نقشهٔ فصل\nپیش‌نیازها: داده و رایانش (فصل 5)، ابزارِ دقیق و کنترل (فصل 34)، و نمودارِ تک‌خطی (فصل 23).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۳۴ اندازه‌گیری‌ها و کنترل‌گرها را ساخت. این فصل شبکه‌ای را می‌سازد که داده‌های آن‌ها و هزاران دستگاهِ دیگر را به اتاقِ کنترل، تاریخ‌نگار، مرکزِ کنترلِ بهره‌بردارِ شبکه و سامانه‌های نگهداری و دارایی می‌برد. تحویل‌دادنی‌ها این‌هاست: نمودارهای فیزیکی و منطقی، فهرستِ نقطه‌ها، مشخصاتِ اسکادا و واسط‌ها، نقشهٔ مبدأ و مالکیتِ داده، محاسبه‌های شبکه و روش‌های پذیرش. همه با تصمیمِ D-039 جمع می‌شوند. فصلِ ۳۶ امنیتِ همین شبکه را می‌سازد، فصلِ ۳۷ داده‌هایش را تحلیل می‌کند و فصل‌های ۴۸ و ۵۰ ساخت و راه‌اندازی‌اش را.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-map",
    "href": "chapters/35-scada-communications.html#sec-ch35-map",
    "title": "35  اسکادا و ارتباطات",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nشبکهٔ نیروگاه را با عدد بسنجد: رسانه و برد، ترافیک و ظرفیت، پرسش‌گری، تأخیر، بودجهٔ افتِ نوری، دسترس‌پذیریِ زنجیره و حلقه، بودجهٔ همگامیِ زمان و زیرشبکه‌ها.\nمعنای هر مقدار را نگه دارد: ثبّات و شیء، مقیاس، پرچم‌های کیفیت در دروازه‌ها، برچسبِ زمان در مبدأ، گونهٔ داده، پروفایلِ واسط و قاعدهٔ برچسب.\nاسکادا را برای آدم‌ها طراحی کند: گونه‌های نمودار، فلسفهٔ هشدار، میانگیر، دورهٔ نگهداری، جابه‌جایی به پشتیبان، نقش‌ها، روند، گزارش و پذیرش.\nیک جریانِ دورسنجیِ ساختگی را اعتبارسنجی کند و مقدارِ کهنه یا با مقیاسِ اشتباه را از ثبت‌ها تشخیص دهد، بی‌هیچ اتصالی به کنترل‌های زنده.\nمرزِ هشدارِ حریق و اسکادا را تعریف کند: وضعیت‌های مجاز، مسیرهای اعلام، برچسب‌های زمان، رفتار در افتادنِ پیوند و اختیار.\nمرزِ دادهٔ بهره‌برداری و دادهٔ دارایی را تعریف کند: شناسه‌های پایدار، مبدأِ معتبر و مالک، جریان‌های کنترل‌شده، زمان و کیفیت، رفتار در خرابی و پذیرش.\nساخت و آزمونِ سخت‌افزار و پیکربندیِ شبکه را به فصل‌های ۴۰ و ۴۸ پیوند دهد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nبرچسبِ زمانِ یک اندازه‌گیری در فصلِ ۳۴ کجا زده می‌شد و چه پرچمی داشت؟\nنگهبانِ زمانیِ مبدلِ باتری پس از چند ثانیه به حالتِ پشتیبان می‌رود؟\nانرژیِ سالانهٔ نیروگاه در مبنای انرژی چقدر بود؟\nیک بایت چند بیت است؟\n\nپاسخ‌ها: (۱) در دستگاهِ مبدأ، با پرچمِ «همگام»؛ (۲) سه ثانیه، پس از سه ضربانِ گم‌شده؛ (۳) حدودِ 295 GWh در سال، یعنی حدودِ 808 MWh در روز؛ (۴) هشت. اگر دو پرسش یا بیشتر را نتوانستید، بخش 34.2.8 و بخش 34.3.5 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nآزمایشگاهِ این فصل فقط روی دادهٔ ساختگی و در یک فرایند اجرا می‌شود. هیچ برنامه‌ای به شبکه، دستگاه یا کنترلِ نیروگاهی وصل نمی‌شود. این فصل امنیتِ تهاجمی آموزش نمی‌دهد. حفاظتِ دفاعیِ همین شبکه در فصلِ ۳۶ می‌آید. نامِ پروتکل هرگز به‌عنوانِ تضمینِ هم‌کنش‌پذیری آورده نمی‌شود. سامانهٔ حریق اختیارِ کاملش را نگه می‌دارد و اسکادا فقط وضعیت‌های مجاز را می‌بیند. همهٔ نرخ‌ها، زمان‌ها و شمارها آموزشی‌اند (U-115، U-116).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-a",
    "href": "chapters/35-scada-communications.html#sec-ch35-a",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.2 الف. شبکه و ارتباطات",
