    "text": "35.2 الف. شبکه و ارتباطات\nفصلِ ۳۴ اندازه‌گیری را تا ورودیِ کنترل‌گر رساند. این فصل آن را از کنترل‌گر و هزاران دستگاهِ دیگر به اتاقِ کنترل، تاریخ‌نگار، مرکزِ کنترلِ بهره‌بردارِ شبکه و سامانه‌های نگهداری می‌برد. این راه یک شبکه است، و شبکه زودتر از هر چیز با چند عدد شناخته می‌شود: چقدر دور، چقدر داده، چقدر دیر، چقدر در دسترس، با کدام ساعت.\n\n35.2.1 لایه‌های اسکادا\nایده. اسکادا (سامانهٔ سرپرستی و گردآوریِ داده، به انگلیسی supervisory control and data acquisition) چهار لایه دارد. در میدان، توربین‌ها، اینورترها، ظرف‌های باتری، رله‌های پست و ایستگاه‌های هواشناسی هستند. در ایستگاه، کنترل‌گرِ نیروگاه، دروازهٔ ارتباطی، پایانهٔ دوردست و سوئیچ‌های حلقه نشسته‌اند. در سامانهٔ اسکادا، سرورهای دوتایی، تاریخ‌نگار، نمایشگرهای اپراتور و ایستگاهِ مهندسی هستند. بیرون از نیروگاه هم مرکزِ کنترلِ بهره‌بردارِ شبکه، مرکزِ کنترلِ دورِ مالک و سامانه‌های نگهداری و دارایی قرار دارند. میانِ سامانهٔ اسکادا و بیرون، دیوارهٔ آتش و ناحیه‌های فصلِ ۳۶ می‌نشینند.\n\n\n\n\n\n\nشکل 35.1: لایه‌های اسکادای نیروگاهِ P: میدان، ایستگاه، سامانهٔ اسکادا و بیرون از نیروگاه، با شبکه‌ای که آن‌ها را به هم می‌پیوندد و دیوارهٔ آتشی که جدایشان می‌کند (آموزشی).\n\n\n\nهر لایه کارِ خودش را دارد و این کارها با سرعت از هم جدا می‌شوند (بخش 34.3.1). حفاظت در رله‌ها و کنترلِ سریع در کنترل‌گرِ نیروگاه می‌ماند. اسکادا سرپرستی می‌کند: می‌بیند، ثبت می‌کند، هشدار می‌دهد و فرمان‌های بهره‌بردار را می‌رساند. اسکادا هرگز جای حلقهٔ کنترلِ سریع یا حفاظت را نمی‌گیرد. این قاعده را در بخش 35.2.11 با یک اندازه‌گیری می‌بینیم.\n\n\n35.2.2 سیگنال و داده\nایده. فصلِ ۳۴ با سیگنال کار کرد: جریانِ ۴ تا ۲۰ میلی‌آمپر یا کنتاکتی که همیشه یک مقدار را حمل می‌کند. شبکه داده جابه‌جا می‌کند: پیام‌هایی گسسته که هر کدام مقدار، یکا، کیفیت و زمان دارند. مرزِ میانِ این دو کارتِ ورودی یا دستگاهِ هوشمند است. سیگنال را نمونه می‌گیرد، به عدد تبدیل می‌کند، برچسبِ زمان می‌زند و پیام می‌فرستد. هر تصمیمِ این مرز (آهنگِ نمونه، وضوح، باند مرده، برچسبِ زمان) کیفیتِ همهٔ چیزهای بعدی را تعیین می‌کند. بخش 35.2.13 نشان می‌دهد باند مرده چگونه پیام را با خطا عوض می‌کند.\n\n\n35.2.3 رسانه‌ها و برد\nmedia for the plant network and how far each reaches (teaching)\n  medium                          reach                use at Plant P\n  copper Ethernet (twisted pair)  100 m                inside buildings,\n    cabinets\n  multimode fibre                 about 0.5-2 km       inside the substation\n  single-mode fibre               10-40 km and more    turbine rings, line\n  radio link                      line of sight        backup, remote met mast\n  serial RS-485 (copper)          about 1 km           legacy meters, slow\n  the farthest turbine is about 4.2 km of cable route away:\n  single-mode fibre, laid in the collector-cable trench,\n  immune to the fields of a 33 kV fault next to it - copper\n  between buildings would carry the earth-potential rise\n  of a fault from one earth mat to another (ch 26)\nایده. هر رسانه تا جایی می‌رسد. اترنتِ مسی تا صد متر، فیبرِ چندحالته تا یکی دو کیلومتر و فیبرِ تک‌حالته تا ده‌ها کیلومتر برد دارد. دورترین توربینِ نیروگاهِ P حدودِ 4.2 km مسیرِ کابل دورتر از پست است. پس حلقه‌های توربین فیبرِ تک‌حالته‌اند و در ترانشهٔ کابلِ جمع‌آوری کشیده می‌شوند. فیبر میدانِ الکتریکیِ خطای 33 kV کنارش را حس نمی‌کند. کابلِ مسی میانِ دو ساختمان افزایشِ پتانسیلِ زمینِ یک خطا را از یک شبکهٔ زمین به دیگری می‌برد (فصلِ ۲۶). خطِ سریالِ RS-485 برای کنتورهای قدیمی و رادیو برای پشتیبان و دکلِ دوردست می‌ماند.\n\n\n35.2.4 ترافیک و ظرفیت\nایده. هر پیام زمانی روی پیوند می‌نشیند و هر جریانِ پیوستهٔ پیام سهمی از ظرفیت را می‌گیرد:\n\\[\n\\begin{aligned}\nt_\\text{s} &= \\frac{8\\,N_\\text{b}}{R_\\text{b}} \\\\\nU_\\text{L} &= \\frac{8\\,n_\\text{m} N_\\text{b}}{R_\\text{b}}\n\\end{aligned}\n\\tag{35.1}\\]\nدر این رابطه \\(N_\\text{b}\\) اندازهٔ پیام به بایت، \\(R_\\text{b}\\) نرخِ بیت، \\(n_\\text{m}\\) شمارِ پیام در ثانیه، \\(t_\\text{s}\\) تأخیرِ فرستادن و \\(U_\\text{L}\\) بهره‌وریِ پیوند است. ضریبِ ۸ بایت را به بیت تبدیل می‌کند و رایج‌ترین خطای حسابِ شبکه همین ضریب است.\ndef serialisation_ms(bytes_: int, bit_rate: float) -&gt; float:\n    \"\"\"Time to put one message of bytes_ on a link of bit_rate bit/s (ms).\"\"\"\n    return bytes_ * 8 / bit_rate * 1000\n\n\ndef utilisation(msgs_per_s: float, bytes_: int, bit_rate: float) -&gt; float:\n    \"\"\"Share of a link's capacity a steady message stream uses.\"\"\"\n    return msgs_per_s * bytes_ * 8 / bit_rate\n\n\ndef polling_cycle_s(devices: int, request_b: int, reply_b: int,\n                    bit_rate: float, turnaround_ms: float) -&gt; float:\n    \"\"\"Time to poll every device once on a shared serial line.\"\"\"\n    per = (serialisation_ms(request_b, bit_rate)\n           + serialisation_ms(reply_b, bit_rate) + turnaround_ms)\n    return devices * per / 1000\n\n\n\n\n\n\nشکل 35.2: ترافیکِ پایدارِ اسکادای نیروگاهِ P بر حسبِ منبع، با چرخهٔ یک‌ثانیه‌ای و ۲۰ بایت برای هر برچسب (آموزشی).\n\n\n\nsteady SCADA traffic of Plant P (teaching tag counts, 1 s cycle)\n  source                      devices   tags   Mbit/s\n  wind turbines                    12    600     1.15\n  PV inverters                     26    250     1.04\n  battery containers (S1)           8   1200     1.54\n  met stations                      2     40     0.01\n  substation IEDs                  30    150     0.72\n  total 4.5 Mbit/s: 4 % of a 100 Mbit/s edge link,\n    0.4 % of the 1 Gbit/s ring\n  the average is small; what loads a network is bursts -\n  every device answering a general interrogation at once,\n  or a historian back-filling a day - which is why links\n  are sized with headroom and bursts are rate-limited\n\nمثال 35.1 (چهار درصد) پرسش. ۱۲ توربین هر کدام ۶۰۰ برچسب دارند و هر برچسب هر ثانیه ۲۰ بایت می‌فرستد. ترافیکِ توربین‌ها چند مگابیت بر ثانیه است؟ ترافیکِ کلِ نیروگاه چند درصدِ پیوندِ 100 Mbit/s لبه و حلقهٔ 1 Gbit/s است؟ (داده‌ها آموزشی‌اند، A-393، سناریوی S1.)\nپاسخ. \\(12 \\times 600 \\times 20 \\times 8 = 1\\,152\\,000\\,\\text{bit/s}\\)، یعنی 1.15 Mbit/s. کلِ ترافیک 4.5 Mbit/s است: 4 % پیوندِ لبه و 0.4 % حلقه.\nتفسیر. میانگین کوچک است. شبکه را فوران پر می‌کند: همهٔ دستگاه‌ها با هم به یک پرسشِ همگانی پاسخ می‌دهند، یا تاریخ‌نگار پس از قطعی یک روز داده را پر می‌کند. پیوندها با جای خالی اندازه می‌شوند و فوران‌ها با محدودکنندهٔ آهنگ مهار می‌شوند. وارسی: باتری با ۸ ظرف و ۱۲۰۰ برچسب بیشترین سهم را دارد: 1.54 Mbit/s.\n\n\n\n35.2.5 خطِ سریال: پرسش‌گری یا گزارش با تغییر\nایده. روی خطِ سریالِ مشترک، یک «پرسنده» از دستگاه‌ها یکی‌یکی می‌پرسد. چرخهٔ کاملِ پرسش‌گری چنین است:\n\\[\nT_\\text{poll} = N_\\text{d}\\left(\\frac{8\\,(N_\\text{q} + N_\\text{r})}{R_\\text{b}} + t_\\text{ta}\\right)\n\\tag{35.2}\\]\nدر این رابطه \\(N_\\text{d}\\) شمارِ دستگاه‌ها، \\(N_\\text{q}\\) و \\(N_\\text{r}\\) اندازهٔ پرسش و پاسخ به بایت و \\(t_\\text{ta}\\) زمانِ برگشت در هر دستگاه است. ضریبِ ۸ برای پیوندِ همگامی مانندِ اترنت درست است. روی خطِ سریالِ ناهمگام، مانندِ RS-485، هر بایت با بیتِ آغاز، بیتِ توازن یا بیتِ پایان ۱۰ تا ۱۱ بیت می‌شود و فاصلهٔ سکوتِ میانِ قاب‌ها هم افزوده می‌شود. با ۱۱ بیت، چرخهٔ ۳۰ کنتورِ مثال 35.2 حدودِ 2.3 s است، نه 1.77 s.\n\n\n\n\n\n\nشکل 35.3: چرخهٔ کاملِ پرسش‌گریِ کنتورهای قدیمی روی یک خطِ سریال بر حسبِ شمارِ کنتورها، با دو نرخِ بیت (آموزشی).\n\n\n\n30 legacy meters on one RS-485 line at 9600 bit/s (teaching)\n  one poll: 8 + 45 bytes + 15 ms turnaround; full cycle 1.77 s\n  each value is up to 1.8 s old when read - fine for energy,\n  too slow for control\n  on Ethernet with report-by-exception (10 values a meter,\n  6 changes an hour each): 0.50 messages a second\n  polling asks everyone all the time; report-by-exception\n  sends only changes, with a periodic integrity scan so a\n  silent device is noticed (lesson C, loss of comms)\n\nمثال 35.2 (یک‌وهفتاد‌وهفت صدم ثانیه) پرسش. ۳۰ کنتورِ قدیمی روی یک خطِ 9600 bit/s هستند. پرسش ۸ و پاسخ ۴۵ بایت است و هر کنتور 15 ms زمانِ برگشت دارد. چرخهٔ کامل چقدر است؟ اگر همین کنتورها روی اترنت فقط تغییرها را بفرستند، چند پیام در ثانیه می‌رسد؟\nپاسخ. هر پرسش \\(53 \\times 8 / 9600 = 44.2\\,\\text{ms}\\) به‌علاوهٔ 15 ms است. چرخه \\(30 \\times 59.2 = 1.77\\,\\text{s}\\) می‌شود. با گزارش با تغییر، ۱۰ مقدار برای هر کنتور و ۶ تغییر در ساعت، \\(30 \\times 10 \\times 6 / 3600 = 0.5\\) پیام در ثانیه می‌رسد.\nتفسیر. پرسش‌گری از همه، همیشه می‌پرسد. هر مقدار تا 1.8 s کهنه است، که برای انرژی خوب است و برای کنترل نه. گزارش با تغییر فقط تغییرها را می‌فرستد و یک پویشِ درستیِ دوره‌ای دستگاهِ خاموش را آشکار می‌کند (بخش 35.4.3). وارسی: با 19200 bit/s چرخه 1.11 s است. زمانِ برگشت سهمِ بزرگ‌تری می‌گیرد و دو برابر کردنِ نرخِ بیت چرخه را نصف نمی‌کند.\n\n\n\n35.2.6 تأخیرِ یک پیام\n\n\n\n\n\n\nشکل 35.4: بخش‌های تأخیرِ پیامی از توربین تا مرکزِ کنترل، روی مقیاسِ لگاریتمی (آموزشی).\n\n\n\nlatency of a message from a turbine to the control centre (teaching)\n  part                                          ms\n  6 switches x 10 us                              0.060\n  6 km of fibre at 5 us/km                        0.030\n  1500-byte frame at 100 Mbit/s                   0.120\n  controller processing                           5.000\n  WAN link to the control centre (2 Mbit/s)      40.000\n  total 45.2 ms - inside the plant the network adds well\n  under a millisecond; the WAN link and the processing\n  set the delay, which is why the plant controller sits\n  in the plant and the grid operator sends set points, not\n  loop signals (ch 34, telemetry budget)\nایده. درونِ نیروگاه، شبکه کمتر از یک میلی‌ثانیه به تأخیر می‌افزاید. هر سوئیچ چند میکروثانیه، هر کیلومتر فیبر پنج میکروثانیه و فرستادنِ یک قابِ بزرگ صدوبیست میکروثانیه می‌گیرد. پردازشِ کنترل‌گر و پیوندِ دوربردِ 2 Mbit/s تا مرکزِ کنترل بقیهٔ تأخیر را می‌سازند. برای همین کنترل‌گرِ نیروگاه در خودِ نیروگاه می‌نشیند و بهره‌بردارِ شبکه نقطهٔ تنظیم می‌فرستد، نه سیگنالِ حلقهٔ کنترل (بخش 34.8.4). وارسی: \\(0.06 + 0.03 + 0.12 + 5 + 40 = 45.2\\,\\text{ms}\\).\n\n\n35.2.7 بودجهٔ افتِ نوری\nایده. نور در فیبر کم می‌شود: در هر کیلومتر، در هر جوشِ فیبر و در هر اتصال‌دهنده. بودجهٔ افتِ نوری باید زیرِ توانِ اپتیکِ دو سر بماند، با حاشیه‌ای برای جوش‌های تعمیر و پیری:\n\\[\nL_\\text{opt} = \\alpha_\\text{f}\\,\\ell + n_\\text{sp}\\,a_\\text{sp} + n_\\text{c}\\,a_\\text{c} + M \\le P_\\text{opt}\n\\tag{35.3}\\]\nدر این رابطه \\(\\alpha_\\text{f}\\) افتِ فیبر در هر کیلومتر، \\(\\ell\\) طول، \\(n_\\text{sp}\\) و \\(a_\\text{sp}\\) شمار و افتِ جوش‌ها، \\(n_\\text{c}\\) و \\(a_\\text{c}\\) شمار و افتِ اتصال‌دهنده‌ها، \\(M\\) حاشیه و \\(P_\\text{opt}\\) بودجهٔ اپتیک است.\n\n\n\n\n\n\nشکل 35.5: دو حلقهٔ فیبرِ تک‌حالتهٔ توربین‌ها در ترانشهٔ کابلِ جمع‌آوری که در سوئیچ‌های پست بسته می‌شوند، با افتِ هر حلقه (آموزشی).\n\n\n\n\n\n\n\n\n\nشکل 35.6: بودجهٔ افتِ دو حلقه: فیبر، جوش‌ها، اتصال‌دهنده‌ها و حاشیهٔ 3 dB در برابرِ اپتیکِ 10 dB (آموزشی).\n\n\n\nfibre loss budget of the turbine rings (teaching losses, 10 dB optics)\n  ring                       km   splices   loss + 3 dB margin   fits?\n  ring W-east (T07-T12)      9.2        17                  9.9   yes\n  ring W-west (T01-T06)     11.5        18                 10.8   NO\n  ring W-west (T01-T06) exceeds the 10 dB optics by 0.8 dB:\n    longer-reach optics or a switch midway, decided before\n    the fibre is ordered\n  the budget is checked for the whole ring, because when one\n  span is cut the farthest turbine is reached the long way\n  round; the 3 dB margin covers repair splices and ageing,\n  and the as-built loss of each span is measured (lesson C)\n\nمثال 35.3 (هشت‌دهم دسی‌بل زیادی) پرسش. حلقهٔ غربی 11.5 km، ۱۸ جوش و ۴ اتصال‌دهنده دارد. با افتِ 0.35 dB/km، 0.1 dB برای هر جوش، 0.5 dB برای هر اتصال‌دهنده و حاشیهٔ 3 dB، آیا با اپتیکِ 10 dB جا می‌شود؟\nپاسخ. \\(11.5 \\times 0.35 + 18 \\times 0.1 + 4 \\times 0.5 + 3 = 4.03 + 1.8 + 2.0 + 3 = 10.8\\,\\text{dB}\\). از اپتیک 0.8 dB بیشتر است.\nتفسیر. راه‌حل اپتیکِ با بردِ بلندتر یا یک سوئیچ در میانهٔ حلقه است. این تصمیم پیش از سفارشِ فیبر گرفته می‌شود. بودجه برای کلِ حلقه حساب می‌شود، زیرا وقتی یک دهانه قطع شود، دورترین توربین از راهِ دیگرِ حلقه دیده می‌شود. افتِ هر دهانه پس از نصب اندازه‌گیری و با بودجه مقایسه می‌شود (بخش 35.4.7). وارسی: حلقهٔ شرقی با 9.2 km و ۱۷ جوش 9.9 dB است و جا می‌شود.\n\n\n\n35.2.8 زنجیره یا حلقه\nایده. در زنجیرهٔ پیاپی، هر توربین فقط از راهِ توربین‌های پیش از خودش به پست می‌رسد. دسترس‌پذیریِ توربینِ \\(k\\)ام برابرِ \\(A_\\ell^k\\) است. در توپولوژیِ حلقوی، هر توربین دو راه دارد و فقط وقتی جدا می‌ماند که هر دو راه قطع باشند:\n\\[\n\\begin{aligned}\nA_\\text{chain} &= A_\\ell^{\\,k} \\\\\nA_\\text{ring} &= 1 - \\left(1 - A_\\ell^{\\,k_1}\\right)\\left(1 - A_\\ell^{\\,k_2}\\right)\n\\end{aligned}\n\\tag{35.4}\\]\nدر این رابطه \\(A_\\ell\\) دسترس‌پذیریِ یک پیوند است و \\(k_1\\) و \\(k_2\\) شمارِ پیوندهای دو راهِ حلقه.\ndef star_availability(a_link: float, a_switch: float, n: int) -&gt; float:\n    \"\"\"Availability that all n devices on a star reach the core switch.\"\"\"\n    return a_switch * a_link ** n\n\n\ndef ring_device_availability(a_link: float, n: int) -&gt; float:\n    \"\"\"Availability that one device on a ring of n+1 links reaches the\n    head: either way round must be whole (independent link failures).\"\"\"\n    k = n + 1\n    # device at the far point: two paths of about k/2 links each\n    half = k // 2\n    p1, p2 = a_link ** half, a_link ** (k - half)\n    return 1 - (1 - p1) * (1 - p2)\n\n\n\n\n\n\nشکل 35.7: ساعت‌های جدا ماندنِ هر توربین از پست در سال در زنجیرهٔ پیاپی، بر حسبِ جایش در زنجیره، در برابرِ بدترین توربینِ حلقه (آموزشی).\n\n\n\nsix turbines on a daisy chain or on a ring (teaching link rates)\n  one link (fibre span + its two ports): A = 0.999840\n  chain, farthest turbine (6 links in series): 8.40 h a year cut off\n  ring, worst-placed turbine: 9.7 s a year cut off\n  a ring costs one more fibre span and turns hours into\n  seconds; it still needs a ring protocol that reopens the\n  blocked port within the plant's tolerance (lesson C),\n  and two rings so one cut trench does not take all\n\nمثال 35.4 (ساعت‌ها در برابرِ ثانیه‌ها) پرسش. هر پیوند (دهانهٔ فیبر و دو درگاهش) MTBF برابرِ 150,000 h و MTTR برابرِ 24 h دارد. ششمین توربینِ زنجیره چند ساعت در سال جدا می‌ماند؟ بدترین توربینِ حلقهٔ هفت‌پیوندی چطور؟\nپاسخ. \\(A_\\ell = 150\\,000/150\\,024 = 0.99984\\). زنجیره: \\((1 - A_\\ell^6) \\times 8760 = 8.4\\,\\text{h}\\). حلقه با دو راهِ ۳ و ۴ پیوندی: \\((1 - A_\\ell^3)(1 - A_\\ell^4) \\times 8760 \\times 3600 = 9.7\\,\\text{s}\\) در سال.\nتفسیر. حلقه یک دهانهٔ فیبرِ بیشتر می‌خواهد و ساعت‌ها را به ثانیه‌ها تبدیل می‌کند. ولی پروتکلِ حلقه باید درگاهِ بسته را در زمانی که نیروگاه تحمل می‌کند باز کند (بخش 35.4.5). دو حلقه هم لازم است تا یک ترانشهٔ بریده همهٔ توربین‌ها را نبرد. وارسی: فرض شده که خرابی‌ها مستقل‌اند. دو دهانه در یک ترانشه این فرض را می‌شکنند (بخش 34.3.7).\n\n\n\n35.2.9 همگامیِ زمان\nایده. برچسبِ زمان فقط به اندازهٔ ساعتی که آن را زده درست است. در نیروگاهِ P، یک ساعتِ اصلی زمانش را از گیرندهٔ ماهواره‌های مکان‌یابی می‌گیرد. سپس آن را با پروتکلِ زمانِ دقیق (STD-150) از راهِ سوئیچ‌هایی که زمانِ ماندنِ هر بسته را تصحیح می‌کنند، به دستگاه‌ها می‌رساند. بدترین خطا جمعِ خطاهای هر حلقهٔ زنجیره است:\n\\[\n\\varepsilon_\\text{t} = \\sum_i \\lvert\\varepsilon_i\\rvert\n\\tag{35.5}\\]\n\n\n\n\n\n\nشکل 35.8: زنجیرهٔ زمانِ دقیقِ نیروگاهِ P از ماهواره تا دستگاهِ پایانی، هر حلقه با سهمش از بدترین خطای 1.45 µs (آموزشی).\n\n\n\ntime-synchronisation error budget of the precision time protocol\n  contribution                                      us\n  satellite receiver                                0.10\n  grandmaster clock                                 0.05\n  6 switches, residence-time correction             0.30\n  end device time-stamping                          1.00\n  worst-case sum 1.45 us\n  need                                   accuracy   met?\n  sequence of events (ch 34)             1 ms       yes\n  synchrophasor-class measurement        1 us       NO\n  the end device's own time-stamping takes most of the\n  budget: the chain as drawn serves events with room to\n  spare but misses a 1 us need, which would ask for better\n  end devices, not a better network; the network time\n  protocol (about a millisecond) would also serve events -\n  the need, not the fashion, chooses the method (STD-150)\n\nمثال 35.5 (نیاز انتخاب می‌کند، نه مد) پرسش. بدترین خطای زنجیرهٔ زمان چقدر است؟ برای دنبالهٔ رویدادها با دقتِ 1 ms و برای اندازه‌گیریِ فازوری با نیازِ 1 µs کافی است؟\nپاسخ. \\(0.10 + 0.05 + 0.30 + 1.00 = 1.45\\,\\mu\\text{s}\\). برای دنبالهٔ رویدادها با حاشیهٔ بسیار زیاد کافی است و برای 1 µs نه.\nتفسیر. بیشترِ بودجه را برچسب‌زنیِ خودِ دستگاهِ پایانی می‌گیرد. نیازِ 1 µs دستگاه‌های بهتر می‌خواهد، نه شبکهٔ بهتر. پروتکلِ زمانِ شبکه با دقتِ حدودِ یک میلی‌ثانیه هم برای رویدادها کافی بود. نیاز روش را انتخاب می‌کند. هر برچسبِ زمان پرچمِ «همگام» دارد تا ساعتِ ازدست‌رفته دیده شود (مثال 34.4). وارسی: سهمِ دستگاهِ پایانی \\(1.00/1.45 = 69\\,\\%\\) است.\n\n\n\n35.2.10 زیرشبکه‌ها بر پایهٔ کارکرد\nsubnets by function (teaching): smallest prefix that fits with 50 % growth\n  zone                              devices   prefix   addresses usable\n  substation IEDs                        30   /26                   62\n  turbines and ring switches             24   /26                   62\n  PV inverters and stations              40   /26                   62\n  battery containers                     24   /26                   62\n  control room servers and HMIs          12   /27                   30\n  one subnet a function keeps broadcast traffic local and\n  lets the firewall rules of ch 36 speak in zones, not in\n  hundreds of single addresses; the address plan is a\n  controlled document like the I/O list (ch 34)\nایده. هر دستگاه یک نشانی دارد و نشانی‌ها در زیرشبکه‌ها گروه می‌شوند. پیشوندِ \\(/n\\) یعنی \\(32 - n\\) بیتِ آخر برای دستگاه‌هاست و \\(2^{32-n} - 2\\) نشانیِ قابلِ استفاده می‌ماند. نیروگاهِ P یک زیرشبکه برای هر کارکرد دارد: رله‌های پست، توربین‌ها، اینورترها، باتری و اتاقِ کنترل. هر کدام کوچک‌ترین پیشوندی را دارد که با پنجاه درصد رشد جا شود. سوئیچ قاب‌ها را درونِ یک زیرشبکه با نشانیِ سخت‌افزاری جابه‌جا می‌کند. مسیریاب یا دیوارهٔ آتش زیرشبکه‌ها را به هم می‌پیوندد و تصمیم می‌گیرد چه چیزی بگذرد (بخش 35.2.12). طرحِ نشانی‌ها سندی کنترل‌شده مانندِ فهرستِ ورودی و خروجی است (بخش 34.4.1). وارسی: ۴۰ اینورتر با پنجاه درصد رشد ۶۰ نشانی و دو نشانیِ رزرو می‌خواهند: ۶۲، یعنی دقیقاً \\(/26\\).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار لایهٔ اسکادا را با یک دستگاه در هر کدام بگویید.\nچرا اسکادا جای حلقهٔ کنترلِ سریع را نمی‌گیرد؟\nسیگنال و داده چه فرقی دارند و مرزِ آن‌ها کجاست؟\nچرا حلقه‌های توربین فیبرِ تک‌حالته‌اند و نه مس؟\nمعادلهٔ 35.1 را توضیح دهید و بگویید ضریبِ ۸ از کجا می‌آید.\nچرا میانگینِ ترافیک برای اندازه کردنِ پیوند کافی نیست؟\nپرسش‌گری و گزارش با تغییر را با یک عدد مقایسه کنید.\nچرا دو برابر کردنِ نرخِ بیتِ خطِ سریال چرخه را نصف نمی‌کند؟\nکدام بخش‌های تأخیر درونِ نیروگاه کوچک‌اند و کدام بزرگ؟\nچرا بودجهٔ افتِ نوری برای کلِ حلقه حساب می‌شود؟\nحلقه چه چیزی را بهتر می‌کند و چه فرضی پشتِ عددش هست؟\nبیشترِ بودجهٔ همگامیِ زمان را کدام حلقه می‌گیرد؟\nچرا یک زیرشبکه برای هر کارکرد؟\n\n\n\n\n\n35.2.11 یک اندازه‌گیری از حس‌گر تا صفحهٔ اپراتور (مثالِ کارشده)\nایده. بخش 34.5.2 ولتاژِ نقطهٔ اتصال را تا ورودیِ کنترل‌گر دنبال کرد. این‌جا توانِ اکتیوِ نقطهٔ اتصال را از ترانسفورماتورهای اندازه‌گیری تا صفحهٔ اپراتور دنبال می‌کنیم. در هر گام سه پرسش داریم: چقدر دیر می‌شود؟ برچسبِ زمان را کجا می‌گیرد؟ کیفیتش چه می‌شود؟\nPOC active power traced from the sensor to the operator's screen\n  hop                              worst ms   adds\n  CT/VT and transducer (ch 34)        100.0   filter of the measurement\n  protection/measuring IED             20.0   sample, compute; TIME STAMP\n  ring and substation switches          0.1   store and forward\n  gateway / RTU                        50.0   sends changes; new protocol\n  SCADA server scan                  1000.0   waits for the next 1 s scan\n  operator screen refresh            1000.0   waits for the next refresh\n  worst-case age on the screen: 2.17 s; typical about 1.2 s\n  the value keeps the time stamp of the IED and the quality\n  it had there through every hop; the screen shows its age,\n  and the controller of ch 34 never takes this path - it\n  reads the transducer directly\n\nمثال 35.6 (دو ثانیه پیر) پرسش. توانِ اکتیوِ نقطهٔ اتصال در بدترین حالت چقدر پیر به صفحهٔ اپراتور می‌رسد؟ کدام گام‌ها بیشترین سهم را دارند؟ برچسبِ زمانِ آن را کجا می‌زنند؟ (داده‌ها آموزشی‌اند، A-393.)\nپاسخ. در بدترین حالت 2.17 s و در حالتِ معمول حدودِ 1.2 s. پویشِ یک‌ثانیه‌ایِ سرور و تازه‌شدنِ یک‌ثانیه‌ایِ صفحه بیشترِ آن را می‌سازند. سوئیچ‌ها و فیبر یک‌دهم میلی‌ثانیه می‌افزایند. برچسبِ زمان را دستگاهِ هوشمندِ اندازه‌گیری می‌زند و مقدار آن را با کیفیتش تا صفحه می‌برد.\nتفسیر. اپراتور مقداری را می‌بیند که دو ثانیه پیر است، و صفحه باید سن را نشان دهد (بخش 35.5.5). کنترل‌گرِ نیروگاه هرگز از این راه نمی‌خواند. مبدلِ اندازه‌گیری را مستقیم می‌خواند (بخش 34.3.2). برای کشیدنِ این ردیابی، نمودارِ مسیرِ ارتباط (بخش 35.4.1) و فهرستِ نقطه‌ها کافی است. وارسی: \\(100 + 20 + 0.1 + 50 + 1000 + 1000 = 2170\\,\\text{ms}\\).\n\n\n\n35.2.12 سوئیچ، مسیریاب و حوزهٔ پخش\nbroadcasts each device must read: one flat network or subnets\n  130 devices, each sending 0.5 broadcasts a second of 100 bytes (teaching)\n  flat network: every device reads 64.5 a second\n  five subnets: at most 19.5 a second (largest subnet 40)\n  a switch forwards frames inside its subnet by hardware\n  address; a router or firewall joins subnets and decides\n  what may cross. A storm or a misbehaving device then\n  stays inside one function, and the zone rules of ch 36\n  have a place to stand\nایده. بعضی پیام‌ها برای همه فرستاده می‌شوند: پرسشِ «چه کسی این نشانی را دارد؟» یا اعلامِ حضورِ یک دستگاه. در یک شبکهٔ تخت، هر دستگاه پخشِ همهٔ دستگاه‌های دیگر را می‌خواند. با ۱۳۰ دستگاه و نیم پخش در ثانیه از هر کدام، این 64.5 پیام در ثانیه است. در پنج زیرشبکه، بیشترین بارِ پخش 19.5 پیام در ثانیه است، در بزرگ‌ترین زیرشبکه. مهم‌تر از عدد این است که یک دستگاهِ خراب که پخش می‌ریزد، فقط کارکردِ خودش را گرفتار می‌کند. ناحیه‌های فصلِ ۳۶ روی همین مرزها ساخته می‌شوند. وارسی: \\(129 \\times 0.5 = 64.5\\) و \\(39 \\times 0.5 = 19.5\\).\n\n\n35.2.13 از سیگنال به داده: باند مرده\n\n\n\n\n\n\nشکل 35.9: پیام‌های یک ساعتِ دمای روغنِ ساختگی که با باند مرده فرستاده می‌شود، بر حسبِ باند مرده به درصدِ گستره، با بیشترین خطا کنارِ هر نقطه (ساختگی).\n\n\n\na 4-20 mA oil temperature turned into data (synthetic hour)\n  the loop carries one value all the time; as data it is\n  sampled each second and sent when it moves by a deadband\n  deadband % span   reports an hour   largest error K\n              0.0              3600               0.00\n              0.1              1844               0.14\n              0.5                27               0.69\n              1.0                13               1.38\n              2.0                 5               2.78\n  a deadband trades messages for error: below the noise it\n  sends about half the samples, above the accuracy of the\n  instrument it throws away information; it is set from\n  the instrument's uncertainty (ch 34) and written in the\n  point list, never left at a gateway's default\n\nمثال 35.7 (پیام در برابرِ خطا) پرسش. دمای روغنِ یک ترانسفورماتور در یک ساعت ساختگی پنج درجه بالا و پایین می‌رود و نوفهٔ 0.15 K دارد. برد −20 تا 120 °C است. هر ثانیه نمونه گرفته می‌شود و فقط وقتی فرستاده می‌شود که از آخرین مقدارِ فرستاده‌شده بیش از باند مرده دور شود. شمارِ پیام‌ها و بیشترین خطا با باند مردهٔ 0.1، 0.5 و 1 % گستره چیست؟\nپاسخ. 1844، 27 و 13 پیام در ساعت، با بیشترین خطای 0.14، 0.69 و 1.38 K.\nتفسیر. باند مردهٔ 0.1 %، یعنی 0.14 K، کمتر از نوفه است و حدودِ نیمی از نمونه‌ها را می‌فرستد (1844 از 3600). باند مردهٔ 1 % اطلاعاتی را دور می‌ریزد که ابزار واقعاً دارد. باند مرده از عدمِ قطعیتِ ابزار تعیین می‌شود (بخش 34.3.10) و در فهرستِ نقطه‌ها نوشته می‌شود، نه با پیش‌فرضِ دروازهٔ ارتباطی. وارسی: خطا هرگز از باند مرده بیشتر نیست: \\(0.5\\,\\% \\times 140 = 0.7\\,\\text{K} \\ge 0.69\\,\\text{K}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتوانِ نقطهٔ اتصال در بدترین حالت چقدر پیر به صفحه می‌رسد و چرا؟\nبرچسبِ زمانِ یک اندازه‌گیری کجا زده می‌شود؟\nچرا کنترل‌گرِ نیروگاه از راهِ اسکادا نمی‌خواند؟\nسوئیچ و مسیریاب چه فرقی دارند؟\nچرا یک دستگاهِ خراب در شبکهٔ تخت همه را گرفتار می‌کند؟\nباند مرده چه چیزی را با چه چیزی عوض می‌کند؟\nباند مرده از کجا تعیین می‌شود؟\n\n\n\n\n\n35.2.14 فوران‌ها و پر کردنِ دوباره\na general interrogation and a historian back-fill (teaching)\n  every tag answers at once: 446 kB\n    on a 100 Mbit/s edge link: 35.7 ms\n    on the 2 Mbit/s WAN link:  1.78 s\n  back-fill of a day, 2,000 tags at 1 s: 3.5 GB\n    at the full 100 Mbit/s: 4.6 min - and nothing else gets\n    through meanwhile\n    limited to 10 % of the link: 46 min, live data unharmed\n  bursts are what fill links; a back-fill and a general\n  interrogation are rate-limited and scheduled, and the WAN\n  link carries only the agreed telemetry list, never a\n  general interrogation of the whole plant\nایده. مثال 35.1 گفت میانگینِ ترافیک کوچک است و فوران‌ها پیوند را پر می‌کنند. این‌جا دو فوران را اندازه می‌گیریم. پاسخِ همهٔ 22,300 برچسب به یک پرسشِ همگانی 446 kB است. روی پیوندِ لبه 36 ms و روی پیوندِ دوربرد نزدیکِ دو ثانیه طول می‌کشد. پر کردنِ دوبارهٔ یک روزِ تاریخ‌نگار، یعنی 3.5 GB، پیوندِ 100 Mbit/s را پنج دقیقه کامل می‌گیرد و در این مدت هیچ چیزِ دیگری نمی‌گذرد. اگر به ده درصدِ پیوند محدود شود، ۴۶ دقیقه طول می‌کشد و دادهٔ زنده آسیب نمی‌بیند. پس پر کردنِ دوباره و پرسشِ همگانی محدودِ آهنگ و زمان‌بندی می‌شوند. پیوندِ دوربرد فقط فهرستِ دورسنجیِ توافق‌شده را می‌برد. وارسی: \\(3.456 \\times 10^9 \\times 8 / 10^8 = 276\\,\\text{s}\\)، یعنی 4.6 دقیقه.\n\n\n35.2.15 صفِ درگاه و بار\nایده. هر درگاهِ سوئیچ صفی دارد. با مدلِ سادهٔ صفِ تک‌خدمت‌دهنده، میانگینِ انتظار با بارِ \\(\\rho\\) چنین رشد می‌کند:\n\\[\nW = \\frac{\\rho}{1 - \\rho}\\, t_\\text{s}\n\\tag{35.6}\\]\nدر این رابطه \\(t_\\text{s}\\) زمانِ فرستادنِ یک قاب است.\n\n\n\n\n\n\nشکل 35.10: میانگینِ انتظارِ یک قاب در درگاهِ سوئیچ بر حسبِ بارِ درگاه، با قاب‌های 1500 بایتی روی 100 Mbit/s (آموزشی).\n\n\n\nwaiting time in a switch port against its load (M/M/1, teaching)\n  load %   mean wait ms   x the frame time\n       4          0.005                0.0\n      30          0.051                0.4\n      70          0.280                2.3\n      90          1.080                9.0\n      99         11.880               99.0\n  at the plant's 4 % the wait is nothing; it grows without\n  limit as the load nears 100 % - a link sized for the\n  average sits near the knee in every burst, which is why\n  links get headroom and control traffic gets priority\nایده. در بارِ چهار درصدیِ نیروگاه، انتظار هیچ است. در نود درصد، نُه برابرِ زمانِ قاب است و نزدیکِ صد درصد بی‌حد رشد می‌کند. پیوندی که برای میانگین اندازه شده، در هر فوران نزدیکِ این زانو می‌نشیند. برای همین پیوندها جای خالی می‌گیرند و ترافیکِ کنترل اولویت. وارسی: در \\(\\rho = 0.9\\)، \\(0.9/0.1 = 9\\).\n\n\n35.2.16 اولویتِ ترافیک\na control message behind a back-fill burst of 1,000 frames\n  one queue for all: it waits up to 120 ms\n  control traffic in a higher priority queue: at most one frame, 0.12 ms\n  the switch ports carry priority classes: protection and\n  control first, SCADA next, back-fill and file transfer\n  last; a burst then fills the spare capacity, not the time\n  budget of the control loop (ch 34)\nایده. اگر یک پیامِ کنترل پشتِ هزار قابِ پر کردنِ دوباره در یک صفِ مشترک بماند، 120 ms منتظر می‌ماند. این بیش از کلِ بودجهٔ پاسخِ فصلِ ۳۴ است (بخش 34.3.2). اگر درگاه‌ها ردهٔ اولویت داشته باشند، پیامِ کنترل حداکثر پشتِ یک قاب می‌ماند، یعنی 0.12 ms. ترتیبِ رده‌ها چنین است: حفاظت و کنترل، اسکادا، و در پایان پر کردنِ دوباره و انتقالِ پرونده. فوران جای خالی را پر می‌کند، نه بودجهٔ زمانِ حلقهٔ کنترل را. رده‌ها در خط‌مبنای پیکربندیِ هر سوئیچ هستند (بخش 35.8.1).\n\n\n35.2.17 سرباریِ پروتکل و بسته‌بندی\nprotocol overhead: one value a frame or many (teaching headers)\n  headers 66 bytes a frame; a value 20 bytes\n  values a frame   bytes a value   efficiency\n                 1            86.0          23 %\n                 5            33.2          60 %\n                20            23.3          86 %\n                50            21.3          94 %\n  sending each value alone costs 4.0 times the bytes\n  of sending fifty together; report-by-exception sends few\n  values a frame, so its saving is smaller than the count of\n  messages suggests - the traffic estimate of lesson A\n  counts bytes on the wire, headers included\nایده. هر قاب سرآیندهایی دارد: اترنت، نشانی، انتقال و کاربرد، روی هم حدودِ ۶۶ بایت. یک مقدارِ ۲۰ بایتی که تنها فرستاده شود ۸۶ بایت می‌شود و بهره‌وری ۲۳ درصد است. پنجاه مقدار در یک قاب هر کدام 21.3 بایت می‌شوند و بهره‌وری ۹۴ درصد است. گزارش با تغییر مقدارهای کمی در هر قاب می‌فرستد، پس صرفه‌اش کمتر از کاهشِ شمارِ پیام است. برآوردِ ترافیکِ بخش 35.2.4 بایت‌های روی سیم را با سرآیند می‌شمارد. وارسی: \\(86 / 21.3 = 4.0\\).\n\n\n35.2.18 پیوندِ رادیوییِ پشتیبان\nbackup radio to a met mast 5 km away at 5.8 GHz (teaching values)\n  free-space loss 121.7 dB\n  received 20 + 2 x 23 - 121.7 - 2 = -57.7 dBm\n  against a sensitivity of -80 dBm: fade margin 22.3 dB\n  first Fresnel zone at mid-path: radius 8.0 m - kept\n    clear of the ground, the trees and the turbine blades\n  rain, dust and a mast that moves in wind eat the margin;\n  the link is a backup, sized with margin and tested by\n  switching to it, and its licence is the operator's to get\n\nمثال 35.8 (بیست‌ودو دسی‌بل حاشیه) پرسش. دکلِ هواشناسیِ دوردست 5 km از پست فاصله دارد. پیوندِ رادیوییِ پشتیبان در 5.8 GHz با فرستندهٔ 20 dBm، دو آنتنِ 23 dBi، 2 dB افتِ کابل و حساسیتِ گیرندهٔ −80 dBm کار می‌کند. حاشیهٔ محوشدگی چقدر است؟ شعاعِ ناحیهٔ فرنل در میانهٔ مسیر چقدر است؟ (عددها آموزشی‌اند.)\nپاسخ. افتِ فضای آزاد \\(20\\log_{10} 5 + 20\\log_{10} 5800 + 32.44 = 121.7\\,\\text{dB}\\) است. توانِ دریافتی \\(20 + 46 - 121.7 - 2 = -57.7\\,\\text{dBm}\\) و حاشیه 22.3 dB است. شعاعِ ناحیهٔ فرنل در میانهٔ مسیر 8.0 m است.\nتفسیر. باران، گرد و دکلی که در باد تکان می‌خورد حاشیه را می‌خورند. ناحیهٔ فرنل باید از زمین، درخت‌ها و پره‌های توربین خالی بماند. پیوند پشتیبان است، با حاشیه اندازه می‌شود و با جابه‌جا کردن روی آن آزموده می‌شود. مجوزِ بسامد را بهره‌بردار می‌گیرد. وارسی: \\(17.32\\sqrt{2.5 \\times 2.5/(5.8 \\times 5)} = 8.0\\,\\text{m}\\).\n\n\n\n35.2.19 یک یا دو حامل برای دورسنجی\ntelemetry link to the grid operator: one or two carriers\n  one carrier at 0.995: 43.8 h a year without telemetry\n  two independent carriers: 0.22 h a year\n  two carriers in one duct for the last km (10 % shared): 4.6 h\n  a second carrier helps only if its route is different;\n  the routes are drawn on the physical diagram and the\n  grid operator's own requirement for redundancy decides\n  (U-115)\nایده. پیوندِ دورسنجی به مرکزِ کنترلِ بهره‌بردار با یک حامل و دسترس‌پذیریِ 0.995 حدودِ 44 ساعت در سال قطع است. دو حاملِ مستقل این را به 0.22 ساعت می‌رسانند. ولی اگر دو حامل در کیلومترِ آخر یک مجرا داشته باشند و ده درصدِ قطعی‌ها از همان مجرا باشد، 4.6 ساعت می‌ماند. حاملِ دوم فقط وقتی کمک می‌کند که مسیرش جدا باشد. مسیرها روی نمودارِ فیزیکی کشیده می‌شوند. الزامِ افزونگی را خودِ بهره‌بردارِ شبکه تعیین می‌کند (U-115). این همان خرابیِ با علتِ مشترکِ بخش 34.3.7 است. وارسی: \\(0.005^2 \\times 8760 = 0.22\\).\n\n\n35.2.20 آهنگِ نمونه و آنچه نشان می‌دهد\n\n\n\n\n\n\nشکل 35.11: نوسانِ 0.08 Hz توان با دامنهٔ 2 MW و همان سیگنال با نمونه‌ای در هر 10 s، که موجی کند با بسامدِ نادرست نشان می‌دهد (ساختگی).\n\n\n\na 0.08 Hz power oscillation of 2 MW seen at three sampling intervals\n  interval s   apparent frequency Hz   largest swing seen MW\n           1                   0.080                    3.99\n          10                   0.020                    3.80\n  10-min avg                    none                    0.00\n  at 1 s the oscillation is seen as it is; at 10 s it shows\n  up as a slow wave of the wrong frequency (aliasing); in a\n  10-minute average it is gone. The sampling of each point\n  is chosen from the fastest thing it must show - at least\n  two samples a period, better ten - and a phenomenon\n  faster than SCADA sampling belongs to a recorder (ch 27)\n\nمثال 35.9 (موجی که وجود ندارد) پرسش. توانِ نیروگاه با بسامدِ 0.08 Hz و دامنهٔ 2 MW نوسان می‌کند. اسکادا آن را با نمونهٔ یک‌ثانیه‌ای، با نمونهٔ ده‌ثانیه‌ای و با میانگینِ ده‌دقیقه‌ای می‌بیند. در هر حالت چه دیده می‌شود؟ (داده‌ها ساختگی‌اند.)\nپاسخ. با یک ثانیه، نوسان همان‌گونه که هست دیده می‌شود. با ده ثانیه، دگرنمایی رخ می‌دهد و موجی با بسامدِ 0.02 Hz دیده می‌شود که وجود ندارد. در میانگینِ ده‌دقیقه‌ای نوسان کاملاً گم می‌شود.\nتفسیر. آهنگِ نمونهٔ هر نقطه از تندترین چیزی که باید نشان دهد انتخاب می‌شود: دست‌کم دو نمونه در هر دوره، و بهتر ده نمونه. پدیده‌ای تندتر از نمونه‌گیریِ اسکادا جای ثبت‌کنندهٔ کیفیتِ توان است (فصلِ ۲۷)، نه اسکادا. همان قاعدهٔ پنجرهٔ مقدارِ مؤثرِ فصلِ ۳۴ این‌جا برای شبکه به کار می‌رود (بخش 34.2.7). وارسی: با نمونه‌گیریِ 0.1 Hz، \\(\\lvert 0.08 - 0.1 \\rvert = 0.02\\,\\text{Hz}\\).\n\n\n\n35.2.21 وارسیِ طرحِ نشانی‌ها با برنامه\nthe address plan checked by program (synthetic extract of 9)\n  IED-T1-1: 10.35.1.12 already used by IED-E1-2\n  BES-C02: 10.35.5.42 outside its subnet 10.35.4.0/26\n  2 findings in 9 rows\n  a duplicate address makes two devices answer by turns -\n  intermittent faults that look like a bad cable; an\n  address outside its subnet cannot be reached through the\n  zone rules at all. The plan is checked like the tag list\n  (lesson B), before any device is configured\nایده. طرحِ نشانی‌ها (بخش 35.2.10) مانندِ فهرستِ برچسب‌ها با برنامه وارسی می‌شود. در برشِ ساختگیِ نُه‌سطری دو یافته هست. یک نشانی دو بار به کار رفته است و نشانیِ یک ظرفِ باتری بیرون از زیرشبکهٔ باتری است. نشانیِ تکراری باعث می‌شود دو دستگاه به نوبت پاسخ دهند. خرابیِ گاه‌به‌گاهی که می‌سازد شبیهِ کابلِ خراب است و پیدا کردنش روزها طول می‌کشد. دستگاهی که بیرون از زیرشبکه‌اش است از راهِ قاعده‌های ناحیه اصلاً در دسترس نیست. وارسی: 10.35.5.42 در \\(10.35.4.0/26\\) نیست، زیرا سومین عدد ۵ است.\n\n\n35.2.22 بودجهٔ پیوندِ دورسنجی به بهره‌بردارِ شبکه\ntelemetry to the grid operator on a 64 kbit/s link (placeholder list)\n  60 points every 4 s, 25 bytes each: 3.0 kbit/s, 4.7 % of the link\n  general interrogation of 300 objects: 60 kbit, 0.9 s on the link\n  the grid operator's list, rates and link are theirs to set\n  (U-115); the budget shows the list fits with room for\n  the interrogation after a restart and for set points\nایده. فهرستِ جایگزینِ ۶۰ نقطه با فاصلهٔ چهار ثانیه و ۲۵ بایت برای هر نقطه، با سرآیند، 3 kbit/s است: 4.7 % پیوندِ 64 kbit/s. پرسشِ همگانیِ ۳۰۰ شیء پس از راه‌اندازیِ دوباره کمتر از یک ثانیه طول می‌کشد. فهرست، آهنگ و پیوند را بهره‌بردارِ شبکه تعیین می‌کند (U-115). بودجه نشان می‌دهد که فهرست با جای کافی برای پرسشِ همگانی و نقطه‌های تنظیم جا می‌شود. وارسی: \\(60 \\times 0.25 \\times 25 \\times 8 = 3000\\,\\text{bit/s}\\).\n\n\n35.2.23 رفت و برگشتِ یک نقطهٔ تنظیم\na new export limit from the grid operator: round trip (teaching)\n  step                                       s\n  grid operator to gateway (WAN)              0.40\n  gateway to plant controller                 0.05\n  validation and next controller cycle        0.20\n  units start to move                         0.50\n  ramp 20 MW at 10 MW a minute              120.00\n  telemetry of the new value back             0.80\n  total 122.0 s, of which communication and control 1.45 s\n  the network and the controller take under two seconds; the\n  ramp the plant is allowed takes two minutes. A requirement\n  on response time is checked against the whole chain, and\n  the acknowledgement (set point received) is sent at once,\n  long before the plant has reached the new value\n\nمثال 35.10 (دو ثانیه و دو دقیقه) پرسش. بهره‌بردارِ شبکه سقفِ صادرات را 20 MW پایین می‌آورد. از فرستادنِ پیام تا رسیدنِ مقدارِ تازهٔ اندازه‌گیری‌شده به او چقدر طول می‌کشد؟ سهمِ ارتباط و کنترل چقدر است؟ (عددها آموزشی‌اند.)\nپاسخ. روی هم 122 s. ارتباط و کنترل 1.45 s از آن است و شیبِ مجازِ ده مگاوات در دقیقه ۱۲۰ ثانیه.\nتفسیر. شبکه و کنترل‌گر کمتر از دو ثانیه می‌گیرند. شیبِ مجازِ نیروگاه دو دقیقه طول می‌کشد. الزامِ زمانِ پاسخ با کلِ زنجیره سنجیده می‌شود. تأییدِ «نقطهٔ تنظیم رسید» بی‌درنگ فرستاده می‌شود، بسیار پیش از آنکه نیروگاه به مقدارِ تازه برسد. بهره‌بردار باید بداند پیامش رسیده است، حتی اگر نیروگاه هنوز در راه باشد (بخش 34.8.2). وارسی: \\(0.4 + 0.05 + 0.2 + 0.8 = 1.45\\)؛ گامِ «آغازِ حرکتِ واحدها» جزوِ پاسخِ نیروگاه است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپاسخِ همگانیِ کلِ نیروگاه روی پیوندِ دوربرد چقدر طول می‌کشد؟\nچرا پر کردنِ دوباره محدودِ آهنگ می‌شود؟\nمعادلهٔ 35.6 را توضیح دهید و بگویید زانوی منحنی کجاست.\nردهٔ اولویت برای پیامِ کنترل چه می‌کند؟\nچرا گزارش با تغییر کمتر از کاهشِ شمارِ پیام صرفه دارد؟\nحاشیهٔ محوشدگیِ پیوندِ رادیویی را چه چیزهایی می‌خورند؟\nچرا ناحیهٔ فرنل باید خالی بماند؟\nحاملِ دوم کی کمک نمی‌کند؟\nدگرنمایی چیست و آهنگِ نمونه چگونه انتخاب می‌شود؟\nنشانیِ تکراری چه نشانه‌ای دارد؟\nپیوندِ دورسنجی به بهره‌بردار با کدام بودجه اندازه می‌شود؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-b",
    "href": "chapters/35-scada-communications.html#sec-ch35-b",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.3 ب. داده و هم‌کنش‌پذیری",
    "text": "35.3 ب. داده و هم‌کنش‌پذیری\nشبکه بایت جابه‌جا می‌کند. اسکادا باید بداند هر بایت چه معنایی دارد: کدام کمیت، با چه یکایی، چقدر خوب، و کی. پروتکل قاعدهٔ رفت‌وآمدِ بایت‌هاست. مدلِ داده قاعدهٔ معنای آن‌هاست. این بخش نشان می‌دهد معنا کجا گم می‌شود و چگونه نگهش می‌داریم.\n\n35.3.1 ثبّات یا شیء\nایده. پروتکل‌های قدیمی‌تر، مانندِ پروتکلِ ثبّات‌محورِ کنتورها (STD-155)، عددهای خام را در ثبّات‌های شماره‌دار می‌گذارند. معنای هر ثبّات، یعنی کمیت، ضریب، یکا و علامت، در دفترچهٔ سازنده است، نه در پیام. پروتکل‌های مدلِ داده‌محور، مانندِ سری IEC 61850 (STD-093)، هر مقدار را شیء‌ای می‌فرستند که یکا، کیفیت و زمانش را همراه دارد. پروتکل‌های دورکنترلِ بهره‌بردارانِ شبکه، مانندِ IEC 60870-5-104 (STD-092) یا DNP3 (STD-154)، کیفیت و زمان را دارند ولی معنای هر نقطه را از فهرستِ توافق‌شده می‌گیرند.\n\n\n\n\n\n\nشکل 35.12: ولتاژِ نقطهٔ اتصال به‌صورتِ ثبّاتی خام که ضریبش در دفترچه است، و به‌صورتِ شیئی که مقدار، یکا، کیفیت و زمانش را همراه دارد (ساختگی).\n\n\n\nthe same POC voltage as a bare register and as an object\n  register 40101 = 1321 (the scale 0.1 kV lives only in a manual)\n  read with the right scale: 132.1 kV; with scale 1: 1321 kV\n  scaling check on 0-150 kV flags the second: True\n  as an object: value 132.1, unit kV, quality good,\n    time 2026-03-14T10:00:00.123Z, clock synchronised\n  a register is a number whose meaning sits elsewhere; an\n  object carries its unit, quality and time with it - the\n  register map is then a controlled document, checked\n  value by value in the point-to-point test (lesson C)\n\nمثال 35.11 (هزاروسیصدوبیست‌ویک کیلوولت) پرسش. ثبّاتِ 40101 عددِ 1321 را دارد. ضریبِ 0.1 kV فقط در دفترچه نوشته شده است. اگر مهندسِ پیکربندی ضریب را ۱ بگذارد چه می‌شود و چگونه آشکار می‌شود؟\nپاسخ. با ضریبِ درست 132.1 kV و با ضریبِ ۱ مقدارِ 1321 kV خوانده می‌شود. وارسیِ مقیاس آن را آشکار می‌کند: مقدار بیرون از بردِ 0 تا 150 kV است، ولی اگر بر ۱۰ تقسیم شود درونِ برد می‌افتد.\nتفسیر. ثبّات عددی است که معنایش جای دیگری است. نقشهٔ ثبّات‌ها سندی کنترل‌شده است و مقدار به مقدار در آزمونِ نقطه‌به‌نقطه وارسی می‌شود (بخش 35.4.7). وارسیِ خودکارِ مقیاس هم پیش از ثبت اجرا می‌شود (بخش 35.5.3). وارسی: \\(1321 \\times 0.1 = 132.1\\).\n\n\n\n35.3.2 پرچم‌های کیفیت از دروازهٔ ارتباطی می‌گذرند؟\nایده. هر مقدار با پرچمِ کیفیت می‌آید: نامعتبر، مشکوک، جایگزین‌شده (دستی)، کهنه یا آزمونی (بخش 34.2.1). وقتی مقدار از یک دروازهٔ ارتباطی می‌گذرد، پروتکلِ مقصد ممکن است همهٔ این پرچم‌ها را نداشته باشد. جدولِ نگاشتِ دروازه تصمیم می‌گیرد کدام پرچم چه می‌شود.\n\n\n\n\n\n\nشکل 35.13: پرچم‌های کیفیتِ یک مقدار در مبدأ و پس از دروازه‌ای که جدولِ نگاشتش دو پرچم را می‌اندازد (آموزشی).\n\n\n\nquality through a gateway: source flags and what survives (teaching)\n  source flag      target flag     kept?\n  invalid          invalid         yes\n  questionable     invalid         yes\n  substituted      -               LOST\n  old data         not topical     yes\n  test             -               LOST\n  lost in the gateway: ['substituted', 'test']\n  a substituted value (typed in by hand) or a test value\n  arrives at the control centre looking measured - the\n  mapping table is part of the interface specification\n  and each lost flag is either mapped or the value blocked\nایده. در این دروازه، «جایگزین‌شده» و «آزمونی» گم می‌شوند. مقداری که کسی دستی وارد کرده، یا مقداری از آزمون، در مرکزِ کنترل اندازه‌گیری‌شده به نظر می‌رسد. جدولِ نگاشت بخشی از مشخصاتِ واسط است. هر پرچمِ گم‌شده یا نگاشت می‌شود یا مقدار مسدود می‌شود. آزمونِ کیفیتِ داده در پذیرش همین را با مقدارهای کاشته وارسی می‌کند (بخش 35.4.7).\n\n\n35.3.3 چه کسی زمان را می‌زند؟\n\n\n\n\n\n\nشکل 35.14: دو رخدادِ برچسب‌خورده در دستگاه‌هایشان در برابرِ همان رخدادها با برچسبِ دروازهٔ ارتباطی هنگامِ رسیدن: تأخیرهای شبکه ترتیبشان را وارونه می‌کند (ساختگی).\n\n\n\nwho stamps the time: the device or the gateway? (synthetic)\n  two events up to 100 ms apart on two devices; 5-200 ms to the gateway\n  stamped at the source (synchronised clocks): order wrong 0.0 %\n  stamped by the gateway on arrival:            order wrong 28.6 %\n  a time stamp added on arrival measures the network, not\n  the event; the sequence of events is stamped where it\n  happens and the stamp travels unchanged with the value\n\nمثال 35.12 (بیست‌وهشت درصد وارونه) پرسش. دو رخداد روی دو دستگاه تا 100 ms از هم فاصله دارند. پیامِ هر دستگاه 5 تا 200 ms طول می‌کشد تا به دروازهٔ ارتباطی برسد. اگر دروازه هنگامِ رسیدن زمان بزند، در چند درصد جفت‌ها ترتیب وارونه می‌شود؟ (۵۰ هزار جفتِ ساختگی.)\nپاسخ. 28.6 %. با برچسبِ مبدأ و ساعت‌های همگام، هیچ جفتی وارونه نمی‌شود.\nتفسیر. برچسبی که هنگامِ رسیدن زده شود شبکه را می‌سنجد، نه رخداد را. دنبالهٔ رویدادها جایی برچسب می‌خورد که رخ می‌دهد و برچسب بی‌تغییر همراهِ مقدار سفر می‌کند (مثال 34.15). وارسی: جفت وقتی وارونه می‌شود که فاصلهٔ رخدادها کمتر از اختلافِ دو تأخیر باشد. با بازهٔ تأخیرِ 195 ms و فاصلهٔ تا 100 ms، این برای بخشِ بزرگی از جفت‌ها رخ می‌دهد.\n\n\n\n35.3.4 گونهٔ داده: شمارنده‌ای که سرریز می‌کند\n\n\n\n\n\n\nشکل 35.15: انرژیِ نیروگاه بر حسبِ مگاوات‌ساعت در برابرِ مقداری که از ثبّاتِ ۱۶ بیتیِ علامت‌دار خوانده می‌شود و در 32,767 سرریز می‌کند (آموزشی).\n\n\n\nan energy counter in MWh through a 16-bit signed register\n  plant energy 808 MWh a day (ch 15)\n  16-bit counter: wraps after 41 days\n  32-bit counter: wraps after 7,277 years\n  a counter that wraps in six weeks looks like a sudden\n  loss of energy in every report that does not expect it;\n  the data type of each point is chosen from its range over\n  the plant's life, not from what the gateway offers\nایده. هر نقطه گونهٔ داده‌ای دارد: صحیحِ ۱۶ یا ۳۲ بیتی، با یا بی‌علامت، یا اعشاری. ثبّاتِ ۱۶ بیتیِ علامت‌دار تا 32,767 را نگه می‌دارد. شمارندهٔ انرژی به مگاوات‌ساعت با 808 MWh در روز پس از ۴۱ روز سرریز می‌کند و به −32,768 می‌پرد. در هر گزارشی که منتظرش نباشد، مانندِ افتِ ناگهانیِ انرژی دیده می‌شود. ثبّاتِ ۳۲ بیتی هزاران سال کار می‌کند. گونهٔ دادهٔ هر نقطه از بردِ آن در عمرِ نیروگاه انتخاب می‌شود، نه از آنچه دروازه پیشنهاد می‌کند. وارسی: \\(32\\,767 / 808 = 40.6\\) روز.\n\n\n35.3.5 «همان پروتکل» یعنی هم‌کنش‌پذیر؟\ntwo devices that both 'support the same protocol' (teaching)\n  needed by the plant controller: 10 items\n  device A offers 9, device B offers 7\n  missing from A: ['Q set']\n  missing from B: ['P set', 'alarm', 'time sync']\n  common to both: 6 of 10\n  a protocol name says how bytes travel, not which data and\n  services a device has; interoperability is shown by a\n  profile of the needed items, checked against each\n  device's declaration and proved in an interface test\n\nمثال 35.13 (دو دستگاه، یک نام) پرسش. کنترل‌گرِ نیروگاه ده قلمِ داده و خدمت از هر اینورتر یا مبدلِ باتری لازم دارد. هر دو دستگاهِ پیشنهادی «همان پروتکل» را پشتیبانی می‌کنند. دستگاهِ A ۹ قلم و دستگاهِ B ۷ قلم را دارد. چه چیزی کم است؟\nپاسخ. از A نقطهٔ تنظیمِ توانِ واکنشی کم است. از B نقطهٔ تنظیمِ توانِ اکتیو، هشدار و همگامیِ زمان کم است. هر دو با هم فقط ۶ قلمِ مشترک دارند.\nتفسیر. نامِ پروتکل می‌گوید بایت‌ها چگونه سفر می‌کنند، نه اینکه دستگاه کدام داده‌ها و خدمت‌ها را دارد. هم‌کنش‌پذیری با یک پروفایل نشان داده می‌شود: فهرستِ قلم‌های لازم که با اعلامیهٔ هر دستگاه سنجیده و در آزمونِ واسط ثابت می‌شود. این پروفایل در اسنادِ خرید می‌آید (فصلِ ۳۹)، نه پس از تحویل. پروفایلِ واسطِ بهره‌بردارِ شبکه را خودِ بهره‌بردار تعیین می‌کند (U-115). وارسی: \\(10 - 1 = 9\\) و \\(10 - 3 = 7\\).\n\n\n\n35.3.6 نام‌گذاریِ برچسب‌ها\nایده. هر نقطه یک برچسبِ نقطه دارد که روی همهٔ نمودارها، صفحه‌ها، گزارش‌ها و پیوندها با ثبتِ دارایی‌ها یکی است. نیروگاهِ P یک قاعدهٔ آموزشی دارد: پیشوندِ PLP، سپس ناحیه و قلم با خط تیره، سپس یک نقطه و نامِ سیگنال، مانندِ PLP-WTG-T01.ActivePower. پیش از نقطه حروفِ بزرگ است و نامِ سیگنال با حرفِ بزرگ آغاز می‌شود. قاعده با برنامه وارسی می‌شود، نه با چشم:\nTAG = re.compile(r\"^PLP-[A-Z0-9]+(-[A-Z0-9]+)*\\.[A-Z][A-Za-z0-9]*$\")\n\n\ndef tag_ok(tag: str) -&gt; bool:\n    \"\"\"Tag rule (teaching): PLP-&lt;area&gt;-&lt;item&gt;.&lt;Signal&gt;, upper case before\n    the dot, a signal name starting with a capital after it.\"\"\"\n    return bool(TAG.match(tag))\n\n\ndef scaling_suspect(value: float, lo: float, hi: float,\n                    factor_hint: float = 10.0) -&gt; bool:\n    \"\"\"True when a value sits outside its range but would fit if divided\n    or multiplied by a power of the hint (a likely scaling error).\"\"\"\n    if lo &lt;= value &lt;= hi:\n        return False\n    for k in (1, 2, 3):\n        for v in (value / factor_hint ** k, value * factor_hint ** k):\n            if lo &lt;= v &lt;= hi:\n                return True\n    return False\ntag names against the rule PLP-&lt;area&gt;-&lt;item&gt;.&lt;Signal&gt; (teaching)\n  tag                             ok?\n  PLP-WTG-T01.ActivePower         yes\n  PLP-WTG-T01.activepower         NO\n  PLP-E1-VT.Voltage               yes\n  plp-bes-c03.Soc                 NO\n  PLP-BES-C03.SOC                 yes\n  PLP-PVI-B01-I1.DcVoltage        yes\n  PLP-MET-M1-Ghi                  NO\n  PLP-TRF-T1.OilTemp              yes\n  3 of 8 break the rule\n  a tag rule is checked by a program before the first\n  point is configured - a tag renamed after commissioning\n  breaks every trend, report and link to the asset\n  register that used the old name (lesson F)\nایده. سه برچسب از هشت قاعده را می‌شکنند: یکی با حروفِ کوچک در نامِ سیگنال، یکی کاملاً با حروفِ کوچک و یکی با خط تیره به جای نقطه. برچسبی که پس از راه‌اندازی تغییرِ نام دهد، همهٔ روندها، گزارش‌ها و پیوندها با ثبتِ دارایی‌ها را می‌شکند (بخش 35.7.1). پس قاعده پیش از پیکربندیِ نخستین نقطه وارسی می‌شود. همین برنامه وارسیِ مقیاس را هم دارد که در مثال 35.11 دیدیم.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپروتکل و مدلِ داده چه فرقی دارند؟\nثبّات و شیء را با ولتاژِ نقطهٔ اتصال مقایسه کنید.\nوارسیِ مقیاس چگونه ضریبِ اشتباه را آشکار می‌کند؟\nکدام پرچم‌های کیفیت در دروازهٔ ارتباطی گم می‌شوند و پیامدش چیست؟\nچرا برچسبِ زمانِ هنگامِ رسیدن رخداد را نمی‌سنجد؟\nشمارندهٔ انرژی با ثبّاتِ ۱۶ بیتی کی سرریز می‌کند؟\nچرا «همان پروتکل» هم‌کنش‌پذیری را تضمین نمی‌کند؟\nپروفایلِ واسط چه چیزی دارد و کجا می‌آید؟\nقاعدهٔ برچسبِ نیروگاهِ P را بنویسید و یک برچسبِ نادرست بسازید.\nچرا برچسب پس از راه‌اندازی تغییرِ نام نمی‌دهد؟\n\n\n\n\n\n35.3.7 شمارندهٔ اعشاری که گام‌های کوچکش را گم می‌کند\nan energy counter in kWh held as a 32-bit float (teaching)\n  year   counter kWh       resolution kWh   one-minute step kWh\n     1       295,100,000               32                 1,667\n     5     1,475,500,000              128                 1,667\n    25     7,377,500,000              512                 1,667\n  ten hours at 100 MW added in year 25: true 1,000,000 kWh, counted 921,760\n    error -7.8 %\n  a float keeps about seven digits: a growing counter\n  loses its small steps first; energy counters are 32- or\n  64-bit integers in Wh or kWh, and floats are kept for\n  measurements, not for sums that grow for 25 years\n\nمثال 35.14 (هفت‌وهشت دهم درصد کمتر) پرسش. انرژیِ نیروگاه به کیلووات‌ساعت در یک عددِ اعشاریِ ۳۲ بیتی جمع می‌شود. این گونه حدودِ هفت رقمِ معنادار دارد. وضوحِ شمارنده در سال‌های ۱، ۵ و ۲۵ چقدر است؟ اگر در سالِ ۲۵ ده ساعت تولیدِ 100 MW دقیقه‌به‌دقیقه به آن افزوده شود، چه چیزی شمرده می‌شود؟\nپاسخ. وضوح در سالِ اول 32، در سالِ پنجم 128 و در سالِ ۲۵ 512 kWh است. گامِ دقیقه‌ای 1,667 kWh است. در سالِ ۲۵، از یک میلیون کیلووات‌ساعتِ واقعی فقط 921,760 شمرده می‌شود: 7.8 % کمتر.\nتفسیر. عددِ اعشاری با بزرگ شدن گام‌های کوچکش را گم می‌کند، زیرا هر جمع به نزدیک‌ترین مقدارِ قابلِ نمایش گرد می‌شود. شمارنده‌های انرژی عددِ صحیحِ ۳۲ یا ۶۴ بیتی به وات‌ساعت یا کیلووات‌ساعت‌اند (بخش 35.3.4). اعشاری برای اندازه‌گیری‌هاست، نه برای جمعی که ۲۵ سال بزرگ می‌شود. وارسی: \\(\\log_2(7.38 \\times 10^9) = 32.8\\)، پس وضوح \\(2^{32-23} = 512\\).\n\n\n\n35.3.8 ترتیبِ کلمه‌ها در دو ثبّات\na 32-bit value carried in two 16-bit registers (teaching)\n  energy 295,100 MWh: high word 4, low word 32,956\n  read with the words swapped: 2,159,804,420 MWh\n  the float 132.1 kV read with the words swapped: 1.595e-23\n    (true 132.1)\n  a protocol moves words; which word comes first is a\n  device setting the register map must state. Both errors\n  here are absurd and a range check catches them, but a\n  counter below 65,536 has a high word of 0 and reads\n  right until the day it passes it - so the point-to-point\n  test uses a known value with both words non-zero\nایده. یک مقدارِ ۳۲ بیتی در دو ثبّاتِ ۱۶ بیتی جا می‌شود. کدام ثبّات کلمهٔ بالا را دارد، تنظیمِ دستگاه است و نقشهٔ ثبّات‌ها باید آن را بگوید. انرژیِ 295,100 MWh کلمهٔ بالای ۴ و کلمهٔ پایینِ 32,956 دارد. اگر جابه‌جا خوانده شود، 2,159,804,420 MWh می‌شود. عددِ اعشاریِ 132.1 جابه‌جا خوانده شود 1.6e-23 می‌شود. هر دو بی‌معنا هستند و وارسیِ برد آن‌ها را می‌گیرد. ولی شمارنده‌ای که زیرِ 65,536 است کلمهٔ بالایش صفر است و درست خوانده می‌شود، تا روزی که از آن بگذرد. پس آزمونِ نقطه‌به‌نقطه مقداری شناخته را به کار می‌برد که هر دو کلمه‌اش ناصفر باشند. وارسی: \\(4 \\times 65\\,536 + 32\\,956 = 295\\,100\\).\n\n\n35.3.9 وارسیِ فهرستِ نقطه‌ها با برنامه\nthe point list checked by program (synthetic extract of 5)\n  PLP-WTG-T01.ActivePower: unit kW, the signal is in MW\n  PLP-BES-C03.Soc: deadband 0 - every sample sent\n  PLP-MET-M1.Ghi: range 0-150 cannot hold a clear-sky value\n  3 findings in 5 rows\n  each check is one line of code and runs on every revision\n  of the list: units against the signal, a deadband near\n  the instrument's uncertainty, a range that holds the\n  largest real value - the kW/MW error of lab D is caught\n  here, before the gateway is configured\nایده. هر سطرِ فهرستِ نقطه‌ها چند وارسیِ یک‌خطی دارد: یکا با نامِ سیگنال بخواند، باند مرده نزدیکِ عدمِ قطعیتِ ابزار باشد، و برد بزرگ‌ترین مقدارِ واقعی را نگه دارد. در برشِ ساختگیِ پنج‌سطری سه یافته هست. توانِ توربین با یکای کیلووات آمده، در حالی که نامِ سیگنال مگاوات می‌خواهد. این همان خطای آزمایشگاهِ ت است (مثال 35.25). باند مردهٔ صفر هر نمونه را می‌فرستد. بردِ 0 تا 150 W/m² تابشِ آسمانِ صاف را جا نمی‌دهد. وارسی‌ها روی هر بازنگریِ فهرست اجرا می‌شوند، پیش از پیکربندیِ دروازهٔ ارتباطی. وارسی: تابشِ آسمانِ صاف حدودِ 1000 W/m² است (فصلِ ۱۲).\n\n\n35.3.10 رخدادهای تکراری از دو دروازهٔ افزونه\none day of events through a redundant pair of gateways (synthetic)\n  events at the source: 500; received at SCADA: 969\n  kept when duplicates are recognised by source, point and\n    source time stamp: 500\n  kept if the stamp were taken on arrival: up to 969 - the copies\n    arrive milliseconds apart and look like two events\n  the source stamp of lesson B is also what lets redundancy\n  work without doubling the event list and the work requests\nایده. دو دروازهٔ ارتباطیِ افزونه هر رخداد را دو بار می‌رسانند. در یک روزِ ساختگی، ۵۰۰ رخدادِ مبدأ به ۹۶۹ پیام در اسکادا تبدیل می‌شوند. اگر تکرارها با مبدأ، نقطه و برچسبِ زمانِ مبدأ شناخته شوند، همان ۵۰۰ رخداد می‌ماند. اگر برچسب هنگامِ رسیدن زده می‌شد، دو نسخه با چند میلی‌ثانیه فاصله مانندِ دو رخداد دیده می‌شدند. همان برچسبِ مبدأِ بخش 35.3.3 است که افزونگی را بی‌دو برابر شدنِ فهرستِ رخدادها و درخواست‌های کار ممکن می‌کند. وارسی: \\(500 + 469 = 969\\)؛ ۴۶۹ رخداد از هر دو راه رسیده‌اند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شمارندهٔ اعشاری با گذشتِ سال‌ها گام‌های کوچکش را گم می‌کند؟\nشمارندهٔ انرژی با چه گونه‌ای نگه داشته می‌شود؟\nترتیبِ کلمه‌ها چیست و کجا نوشته می‌شود؟\nچرا شمارندهٔ کوچک ترتیبِ نادرستِ کلمه‌ها را پنهان می‌کند؟\nآزمونِ نقطه‌به‌نقطه برای ترتیبِ کلمه‌ها چه مقداری به کار می‌برد؟\nسه وارسیِ یک‌خطیِ فهرستِ نقطه‌ها را بگویید.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-c",
    "href": "chapters/35-scada-communications.html#sec-ch35-c",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.4 پ. بهره‌برداری و طراحیِ اسکادا",
    "text": "35.4 پ. بهره‌برداری و طراحیِ اسکادا\nاسکادایی که داده را درست جابه‌جا کند، هنوز باید به آدم‌ها کمک کند: نمودارهایی که پرسش‌های درست را پاسخ دهند، هشدارهایی که اپراتور را غرق نکنند، داده‌ای که در قطعی گم نشود، نقش‌هایی که هر کس فقط کارِ خودش را بکند، و پذیرشی که همهٔ این‌ها را ثابت کند.\n\n35.4.1 گونه‌های نمودار\nthe diagram types of a SCADA design and the question each answers\n  diagram                    answers\n  physical topology          where are the boxes and cables?\n  logical topology           who can talk to whom, in which subnet?\n  communication path         which hops does one message take?\n  interface / data flow      which data cross which boundary?\n  point-to-point wiring      which terminal goes to which?\n  zones and conduits         where are the security boundaries? (ch 36)\n  redundancy / failover      what happens when this link fails?\n  time synchronisation       where does each clock get its time?\n  no single drawing answers all of these; each is a\n  controlled document with an owner, and the same device\n  carries the same tag on every one of them (lesson F)\nایده. هیچ نقشهٔ تنهایی به همهٔ پرسش‌ها پاسخ نمی‌دهد. توپولوژیِ فیزیکی می‌گوید جعبه‌ها و کابل‌ها کجا هستند (شکل 35.5). توپولوژیِ منطقی می‌گوید چه کسی در کدام زیرشبکه با چه کسی حرف می‌زند (بخش 35.4.8). نمودارِ مسیرِ ارتباط گام‌های یک پیام را نشان می‌دهد (بخش 35.2.11). نمودارِ واسط و جریانِ داده می‌گوید کدام داده از کدام مرز می‌گذرد (شکل 35.25). نقشهٔ سیم‌کشیِ نقطه‌به‌نقطه هر پایانه را به پایانهٔ دیگر می‌برد. ناحیه‌ها و مجراها مرزهای امنیتی را نشان می‌دهند (فصلِ ۳۶). نمای افزونگی می‌گوید وقتی یک پیوند می‌افتد چه می‌شود (شکل 35.17). نمودارِ همگامیِ زمان می‌گوید هر ساعت زمانش را از کجا می‌گیرد (شکل 35.8). هر کدام سندی کنترل‌شده با مالکِ خودش است و یک دستگاه روی همهٔ آن‌ها یک برچسب دارد (بخش 35.3.6).\n\n\n35.4.2 هشدارِ لرزان\nایده. هشداری که روی نوفهٔ کنارِ حد بالا و پایین می‌رود، هشدارِ لرزان است و اپراتور را در سیلِ هشدار غرق می‌کند. دو ابزار جلویش را می‌گیرند. تأخیر هشدار را فقط وقتی بالا می‌برد که مقدار چند نمونهٔ پیاپی بالای حد بماند. باند مرده هشدار را فقط وقتی پاک می‌کند که مقدار به اندازهٔ باند زیرِ حد برگردد. قاعدهٔ آموزشیِ نیروگاهِ P چنین است:\ndef alarm_states(values, high: float, deadband: float, delay_n: int):\n    \"\"\"Benign high-alarm rule on a series: raise after delay_n samples\n    above high, clear only below high - deadband (no chattering).\"\"\"\n    out, active, count = [], False, 0\n    for v in values:\n        if not active:\n            count = count + 1 if v &gt; high else 0\n            if count &gt;= delay_n:\n                active, count = True, 0\n        elif v &lt; high - deadband:\n            active = False\n        out.append(active)\n    return out\n\n\n\n\n\n\nشکل 35.16: یک ساعت دمای ساختگیِ روغنِ ترانسفورماتور کنارِ حدِ هشدارِ 80 °C، با نوارِ مردهٔ 1 K برای پاک شدن (ساختگی).\n\n\n\na transformer oil-temperature alarm at 80 C, one hour (synthetic)\n  no deadband, no delay: 358 alarms in the hour\n  1 K deadband and 10 s delay: 6 alarm(s)\n  the raw rule chatters on noise around the limit and buries\n  the operator; a delay before raising and a deadband before\n  clearing turn the same hour into what really happened -\n  both are written in the alarm philosophy and tested\n\nمثال 35.15 (سیصدوپنجاه‌وهشت در برابرِ شش) پرسش. دمای روغن یک ساعت کنارِ 80 °C بالا و پایین می‌رود و نوفهٔ 0.6 K دارد. قاعدهٔ خام، بی‌تأخیر و بی‌باند مرده، چند هشدار می‌دهد؟ با تأخیرِ 10 s و باند مردهٔ 1 K چطور؟ (داده‌ها ساختگی‌اند.)\nپاسخ. قاعدهٔ خام 358 هشدار در ساعت می‌دهد. با تأخیر و باند مرده 6 هشدار می‌ماند، یعنی همان بارهایی که دما واقعاً از حد گذشت.\nتفسیر. هر دو ابزار در فلسفهٔ هشدار نوشته و آزموده می‌شوند. مدیریتِ هشدارها چرخهٔ عمرِ خودش را دارد (STD-153): فلسفه، بازنگریِ هشدارها (هر هشدار یک علت، یک اقدام و یک اولویت دارد) و پایشِ آمار. هشدارِ لرزان همان‌قدر برای سامانهٔ نگهداری خطرناک است که برای اپراتور (بخش 35.7.4). وارسی: با تأخیرِ ۱۰ نمونه، تکه‌های کوتاهِ نوفه بالای حد دیگر هشدار نمی‌سازند.\n\n\n\n35.4.3 میانگیر در مبدأ\nbuffer a device needs when the historian is away (teaching)\n  2,000 tags at 1 s, 20 bytes each, 24 h outage: 3.5 GB\n  data buffered at the source and sent when the link returns\n  keeps the record whole; without a buffer the hours of an\n  outage - often the interesting ones - are a hole in every\n  trend and in the availability evidence (ch 37)\nایده. وقتی پیوند یا تاریخ‌نگار در دسترس نیست، داده باید جایی بماند. میانگیر در دستگاهِ مبدأ داده را نگه می‌دارد و پس از برگشتِ پیوند می‌فرستد. اندازه‌اش از رابطهٔ ساده‌ای به دست می‌آید:\n\\[\nS = N_\\text{tag}\\,\\frac{T}{\\Delta t}\\,b\n\\tag{35.7}\\]\nدر این رابطه \\(N_\\text{tag}\\) شمارِ برچسب‌ها، \\(T\\) مدتِ نگه‌داری، \\(\\Delta t\\) فاصلهٔ نمونه‌ها و \\(b\\) بایت برای هر مقدار است. برای ۲۰۰۰ برچسب، یک ثانیه، ۲۰ بایت و یک روز قطعی، \\(2000 \\times 86\\,400 \\times 20 = 3.5\\,\\text{GB}\\) لازم است. بی‌میانگیر، ساعت‌های قطعی، که اغلب جالب‌ترین ساعت‌ها هستند، در هر روند و در شاهدِ دسترس‌پذیری خالی می‌مانند (فصلِ ۳۷). پویشِ درستیِ دوره‌ای هم پس از برگشتِ پیوند همهٔ مقدارها را یک بار تازه می‌کند.\n\n\n35.4.4 دورهٔ نگهداریِ داده\nretention plan of the historian (teaching; 12 bytes a value)\n  data                                   years   kept     GB\n  raw values, 1 s, 22,300 tags               2     10 %    1,688\n  1-min aggregates (min, mean, max)         25    100 %   10,549\n  events and alarms                         25    100 %        5\n  total about 12,242 GB\n  raw seconds for two years serve fault and dispute\n  analysis; aggregates for the plant's life serve trends,\n  warranties and the repowering study (ch 53) - the plan\n  is set with the owner, lenders and grid operator's rules\n\nمثال 35.16 (دوازده ترابایت) پرسش. تاریخ‌نگار 22,300 برچسب را هر ثانیه می‌گیرد و هر مقدار ۱۲ بایت است. پس از فشرده‌سازی با باند مرده، حدودِ یک‌دهمِ ثانیه‌ها ذخیره می‌شوند. ثانیه‌ها دو سال و خلاصه‌های دقیقه‌ای (کمینه، میانگین، بیشینه) ۲۵ سال نگه داشته می‌شوند. چقدر جا لازم است؟\nپاسخ. ثانیه‌ها 1,688 GB، خلاصه‌ها 10,549 GB و رویدادها 5 GB. روی هم حدودِ 12 TB.\nتفسیر. ثانیه‌های دو سال برای بررسیِ خطاها و اختلاف‌ها به کار می‌روند. خلاصه‌های عمرِ نیروگاه برای روندها، ضمانت‌نامه‌ها و مطالعهٔ نوسازی (فصلِ ۵۳). دورهٔ نگهداریِ داده با مالک، وام‌دهندگان و قاعده‌های بهره‌بردارِ شبکه تعیین می‌شود. خلاصه‌ها، نه ثانیه‌ها، بیشترِ جا را می‌گیرند، چون ۲۵ سال و سه مقدار دارند. وارسی: \\(22\\,300 \\times 3 \\times (25 \\times 525\\,600) \\times 12 = 1.05 \\times 10^{13}\\,\\text{B}\\).\n\n\n\n35.4.5 جابه‌جایی به پشتیبان پس از بریدنِ فیبر\n\n\n\n\n\n\nشکل 35.17: زمانِ بازیابیِ شبکهٔ توربین‌ها پس از بریدنِ فیبر بر حسبِ روش، در برابرِ نگهبانِ زمانیِ 3 s فصلِ ۳۴، روی مقیاسِ لگاریتمی (آموزشی).\n\n\n\nnetwork recovery after a fibre cut against the 3 s watchdog of ch 34\n  recovery method                     recovery s   fallback triggered?\n  redundant parallel networks               0.00   no\n  ring protocol (fast)                      0.02   no\n  rapid spanning tree (typical)             2.00   no\n  classic spanning tree                    30.00   YES\n  a network that heals in seconds is close to the watchdog;\n  one that heals in half a minute throws every battery PCS\n  into its fallback at each cut - recovery time and\n  watchdog are specified together, and the failover is\n  tested by pulling a fibre in the site acceptance test\nایده. حلقه فقط وقتی کمک می‌کند که پس از بریدنِ فیبر، درگاهِ بسته زود باز شود. دو شبکهٔ موازی (PRP) یا حلقهٔ بی‌وقفه (HSR) (STD-151) هر پیام را دو بار می‌فرستند و زمانِ بازیابیِ صفر دارند. پروتکلِ حلقهٔ سریع (STD-152) در چند ده میلی‌ثانیه باز می‌کند. درختِ پوشای سریع حدودِ دو ثانیه می‌گیرد و درختِ پوشای کلاسیک حدودِ نیم دقیقه. نگهبانِ زمانیِ مبدلِ باتری پس از سه ضربانِ گم‌شده، یعنی سه ثانیه، به حالتِ پشتیبان می‌رود (بخش 34.3.5). شبکه‌ای که در نیم دقیقه بازیابی شود، در هر بریدگی همهٔ مبدل‌ها را به حالتِ پشتیبان می‌فرستد. زمانِ بازیابی و نگهبانِ زمانی با هم مشخص می‌شوند و جابه‌جایی به پشتیبان در آزمونِ پذیرشِ ساختگاه با کشیدنِ یک فیبر آزموده می‌شود. عددهای این جدول نمونه‌های رایج‌اند. زمانِ واقعی را اعلامیهٔ سازنده و آزمون تعیین می‌کنند.\n\n\n35.4.6 نقش‌ها و کمترین دسترسی\nroles and rights on the SCADA (teaching; least privilege)\n  role                          view      ack  operate settings software\n  viewer                           x        -        -        -        -\n  operator                         x        x        x        -        -\n  maintenance                      x        x        x        -        -\n  control engineer                 x        x        x        x        x\n  vendor (remote, escorted)        x        -        -        -        -\n  each person gets the smallest set of rights the job needs;\n  changing settings and loading software stay with named\n  engineers under management of change, and remote vendor\n  access is view-only unless a permit says otherwise (ch 36)\nایده. هر کس کوچک‌ترین مجموعهٔ حق‌هایی را می‌گیرد که کارش لازم دارد. این قاعدهٔ کمترین دسترسی است. بیننده فقط می‌بیند. اپراتور هشدار را تأیید می‌کند و فرمان می‌دهد. تغییرِ تنظیم‌ها و بارگذاریِ نرم‌افزار با مهندسانِ نام‌دار و زیرِ مدیریتِ تغییر می‌ماند (بخش 34.4.5). دسترسیِ دورِ سازنده فقط دیدن است، مگر آنکه مجوز چیز دیگری بگوید. ابزارهای این قاعده، مانندِ هویت، ثبتِ ورود و دسترسیِ دور، در فصلِ ۳۶ ساخته می‌شوند. وارسی: در جدول فقط مهندسِ کنترل ستون‌های تنظیم و نرم‌افزار را دارد.\n\n\n35.4.7 پذیرشِ اسکادا\nacceptance of the SCADA (teaching counts)\n  test                                        what it proves\n  point-to-point, all 300 hard-wired points   field to HMI and back\n  network points, 2,200 of 22,000 by sample   mapping, scaling\n  time alignment, events on two IEDs          clocks agree\n  alarms: raise, clear, priority              the alarm philosophy\n  failover: fibre pulled, server stopped      recovery, buffers\n  data quality: stale, bad, substituted       flags survive\n  every result is kept with the configuration fingerprint\n  and the test plan of IEC 62381 (STD-148): factory test,\n  site test, then the integration test with the grid\n  operator's control centre\nایده. پذیرش هر ادعای این فصل را با شاهد ثابت می‌کند. آزمونِ نقطه‌به‌نقطه هر نقطهٔ سیم‌کشی‌شده را از میدان تا نمایشگر و برعکس وارسی می‌کند. نقطه‌های شبکه‌ای، که ده‌ها هزارند، با نمونه وارسی می‌شوند: نقشه و مقیاس روی یک نمونهٔ آماری، و نقطه‌های مهم همه. هم‌ترازیِ زمان با یک رخداد روی دو دستگاه سنجیده می‌شود. هشدارها با بالا رفتن، پاک شدن و اولویت آزموده می‌شوند. جابه‌جایی به پشتیبان با کشیدنِ فیبر و ایستاندنِ سرور. کیفیتِ داده با مقدارهای کهنه، نامعتبر و جایگزین‌شدهٔ کاشته. هر نتیجه با اثرانگشتِ پیکربندی نگه داشته می‌شود. ترتیب آزمونِ کارخانه، آزمونِ ساختگاه و آزمونِ یکپارچگی با مرکزِ کنترلِ بهره‌بردار است (STD-148، فصل‌های ۴۸ و ۵۰).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهشت گونهٔ نمودار و پرسشِ هر کدام را بگویید.\nچرا یک دستگاه روی همهٔ نمودارها یک برچسب دارد؟\nتأخیر و باند مرده در قاعدهٔ هشدار هر کدام چه می‌کنند؟\nسه گامِ چرخهٔ مدیریتِ هشدار را نام ببرید.\nمعادلهٔ 35.7 را توضیح دهید.\nچرا میانگیر در مبدأ است، نه در تاریخ‌نگار؟\nدر طرحِ نگهداری، کدام بخش بیشترین جا را می‌گیرد و چرا؟\nچرا زمانِ بازیابیِ شبکه و نگهبانِ زمانی با هم مشخص می‌شوند؟\nکمترین دسترسی را با دو نقش توضیح دهید.\nنقطه‌های سیم‌کشی‌شده و نقطه‌های شبکه‌ای در پذیرش چگونه وارسی می‌شوند؟\nترتیبِ آزمون‌های کارخانه، ساختگاه و یکپارچگی چیست؟\n\n\n\n\n\n35.4.8 نمودارِ منطقیِ نیروگاهِ P (مثالِ کارشده)\nایده. نمودارِ فیزیکی (شکل 35.5) می‌گوید کابل‌ها کجا می‌روند. نمودارِ منطقی می‌گوید چه کسی با چه کسی حرف می‌زند. ساده‌ترین شکلِ آن جدولی از مسیرهای مجاز است. هر مسیری که در جدول نیست بسته است.\n\n\n\n\n\n\nشکل 35.18: نمودارِ منطقیِ ارتباطاتِ نیروگاهِ P: ناحیه‌های کارکردی و مسیرهای مجاز میانشان؛ هر مسیرِ کشیده‌نشده بسته است (آموزشی).\n\n\n\nthe logical diagram as a table of allowed paths (teaching)\n  from                  to                    allowed\n  substation IEDs       SCADA servers         yes: telecontrol\n  turbines              SCADA servers         yes: turbine data\n  PV inverters          SCADA servers         yes: inverter data\n  battery containers    SCADA servers         yes: battery data\n  SCADA servers         historian             yes: one way\n  historian             business network      yes: read copy only\n  business network      SCADA servers         NO\n  turbines              PV inverters          NO (no need)\n  grid operator         gateway / RTU         yes: agreed profile\n  7 of 9 listed paths allowed; every path not\n  listed is denied. The physical diagram says where cables\n  run; the logical one says who may talk to whom - and it\n  is the logical one the firewall rules of ch 36 implement\n\nمثال 35.17 (هفت از نُه) پرسش. نمودارِ منطقیِ نیروگاهِ P را از زیرشبکه‌های بخش 35.2.10 بکشید. کدام مسیرها مجازند و کدام نه؟\nپاسخ. چهار ناحیهٔ میدانی (رله‌ها، توربین‌ها، اینورترها، باتری) فقط با سرورهای اسکادا حرف می‌زنند. سرورها به تاریخ‌نگارِ میانی یک‌سویه می‌نویسند. شبکهٔ کسب‌وکار فقط نسخهٔ خواندنیِ تاریخ‌نگار را می‌بیند. بهره‌بردارِ شبکه فقط با دروازهٔ ارتباطی و پروفایلِ توافق‌شده حرف می‌زند. از نُه مسیرِ فهرست‌شده هفت مجازند. شبکهٔ کسب‌وکار به سرورهای اسکادا راه ندارد و توربین‌ها با اینورترها کاری ندارند.\nتفسیر. همین جدول را دیوارهٔ آتشِ فصلِ ۳۶ اجرا می‌کند. هر سطرِ تازه درخواستِ تغییری با دلیل است. مسیری که دلیل ندارد، مانندِ توربین به اینورتر، بسته می‌ماند حتی اگر «ضرری ندارد». وارسی: در جدولِ خروجی ۷ سطر با yes آغاز می‌شوند.\n\n\n\n35.4.9 روند روی صفحه\na day of 1 s data on an 800-pixel trend (synthetic spikes of 5 s)\n  108 samples per pixel\n  every 108th sample drawn: spike visible in 4.5 % of cases\n  min and max of each pixel drawn: visible in 100 % of cases\n  a trend that decimates hides the short events an operator\n  most needs to see; the historian serves min/max (or every\n  point) for the screen's resolution, and the trend says\n  which it shows\nایده. صفحهٔ روند حدودِ ۸۰۰ نقطهٔ افقی دارد و یک روزِ دادهٔ یک‌ثانیه‌ای 86,400 مقدار. هر نقطهٔ صفحه ۱۰۸ مقدار را نشان می‌دهد. اگر روند فقط هر ۱۰۸امین مقدار را بکشد، جهشی پنج‌ثانیه‌ای فقط در 4.5 % موارد دیده می‌شود. اگر کمینه و بیشینهٔ هر نقطه را بکشد، همیشه دیده می‌شود. اپراتور بیش از همه به همین رخدادهای کوتاه نیاز دارد. پس تاریخ‌نگار برای وضوحِ صفحه کمینه و بیشینه یا همهٔ نقطه‌ها را می‌فرستد و روند می‌گوید کدام را نشان می‌دهد. صفحه‌های نمایشگرِ اپراتور هم با همین منطق طراحی می‌شوند: خاکستری برای عادی، رنگ فقط برای ناهنجاری، و کیفیت و سن کنارِ هر عدد (بخش 35.5.5). وارسی: \\(5/108 = 4.6\\,\\%\\).\n\n\n35.4.10 سلسله‌مراتبِ صفحه‌های اپراتور\nthe hierarchy of operator displays (teaching)\n  level                                                   displays\n  1 plant overview                                               1\n  2 areas: substation, wind, PV, battery, auxiliaries, met        6\n  3 equipment: 12 turbines, 10 PV blocks, 8 containers,\n    2 transformers, 8 feeders                                   40\n  4 diagnostics: one per equipment type                          8\n  55 displays, each reached from the one above in one click\n  the overview shows the plant's state and what needs action;\n  detail is one level down, never crowded onto the overview,\n  and every value shows its quality and age (lab D)\nایده. صفحه‌های اپراتور چهار تراز دارند. ترازِ یک نمای کلیِ نیروگاه است: وضعیت و آنچه اقدام می‌خواهد. ترازِ دو شش ناحیه است: پست، باد، خورشید، باتری، بارهای کمکی و هواشناسی. ترازِ سه هر تجهیز را نشان می‌دهد، یعنی ۴۰ صفحه برای توربین‌ها، بلوک‌های خورشیدی، ظرف‌ها، ترانسفورماتورها و فیدرها. ترازِ چهار برای عیب‌یابیِ هر گونه تجهیز است. روی هم ۵۵ صفحه، و هر کدام با یک کلیک از ترازِ بالاتر در دسترس است. جزئیات یک تراز پایین‌ترند و هرگز روی نمای کلی انباشته نمی‌شوند. هر مقدار کیفیت و سنش را نشان می‌دهد (بخش 35.5.5). وارسی: \\(1 + 6 + 40 + 8 = 55\\).\n\n\n35.4.11 گزارشِ روزانه از تاریخ‌نگارِ ناقص\ndaily energy of a partly cloudy day from a historian with gaps\n  (synthetic minutes)\n  true energy 674.8 MWh\n  gap                         skipped MWh   interpolated MWh\n  2 % of minutes at random          663.8              674.8\n  30 minutes at midday              653.3              680.6\n  skipping a gap understates energy by the share missing;\n  interpolating repairs short random gaps almost exactly\n  but draws a straight line across the cloud hidden in the\n  long gap and overstates by 5.7 MWh - a report states its\n  data completeness and how each gap was filled, and\n  settlement uses the meter, not the historian (ch 37)\n\nمثال 35.18 (ابری که دیده نشد) پرسش. انرژیِ یک روزِ نیمه‌ابری 674.8 MWh است. دو گونه کمبودِ داده داریم: دو درصد از دقیقه‌ها تصادفی، و سی دقیقه در میانهٔ روز که درونش ابری گذشته است. انرژیِ گزارش‌شده در هر حالت با نادیده گرفتنِ کمبود و با درون‌یابیِ خطی چقدر است؟ (داده‌ها ساختگی‌اند.)\nپاسخ. کمبودِ تصادفی: نادیده 663.8 و درون‌یابی 674.8 MWh. کمبودِ سی‌دقیقه‌ای: نادیده 653.3 و درون‌یابی 680.6 MWh.\nتفسیر. نادیده گرفتن به اندازهٔ سهمِ کمبود کم‌برآورد می‌کند. درون‌یابی کمبودهای کوتاهِ تصادفی را تقریباً دقیق پر می‌کند. ولی روی کمبودِ بلند خطی راست از روی ابرِ پنهان می‌کشد و 5.7 MWh بیش‌برآورد می‌کند. هر گزارش کامل بودنِ داده و روشِ پر کردنِ هر کمبود را می‌گوید. تسویهٔ مالی با کنتور است، نه با تاریخ‌نگار (فصلِ ۳۷). وارسی: \\(680.6 - 674.8 = 5.8\\)؛ اختلاف با 5.7 از گرد کردن است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنمودارِ فیزیکی و منطقی هر کدام به کدام پرسش پاسخ می‌دهند؟\nچرا مسیری که «ضرری ندارد» بسته می‌ماند؟\nچرا روندِ کاهش‌یافته جهش‌های کوتاه را پنهان می‌کند؟\nنمایشگرِ اپراتور کنارِ هر عدد چه نشان می‌دهد؟\nنادیده گرفتن و درون‌یابیِ کمبودِ داده هر کدام چه خطایی دارند؟\nچرا تسویه با کنتور است، نه با تاریخ‌نگار؟\n\n\n\n\n\n35.4.12 سیلِ هشدار پس از قطعِ یک فیدر\n\n\n\n\n\n\nشکل 35.19: هشدارها در هر ساعتِ یک روزِ ساختگی با قطعِ یک فیدرِ 33 kV در ساعتِ ۱۴، خام و با سرکوبِ هشدارهای پیامد بر پایهٔ وضعیتِ فیدر (ساختگی).\n\n\n\nan alarm flood after a feeder trip (synthetic day)\n  normal hours: 2.0 alarms an hour on average\n  hour of the trip, raw: 151 alarms\n  with consequence alarms suppressed by the feeder state: 13\n  the trip of one feeder raises every inverter, transformer\n  and communication alarm behind it; suppressing what follows\n  from a known state leaves the first cause and what needs\n  action - each suppression is designed, documented and\n  tested like an alarm, and shelved alarms are listed\n\nمثال 35.19 (صدوپنجاه‌ویک در برابرِ سیزده) پرسش. در روزی عادی حدودِ دو هشدار در ساعت می‌آید. ساعتِ ۱۴ یک فیدرِ 33 kV قطع می‌شود و هر اینورتر، ترانسفورماتور و پیوندِ ارتباطیِ پشتِ آن هشدار می‌دهد. در آن ساعت چند هشدار می‌آید؟ اگر هشدارهایی که از وضعیتِ «فیدر باز» نتیجه می‌شوند سرکوب شوند چطور؟ (داده‌ها ساختگی‌اند.)\nپاسخ. 151 هشدار بی‌سرکوب و 13 هشدار با سرکوبِ هشدار بر پایهٔ وضعیت.\nتفسیر. سرکوب علتِ نخست و آنچه را اقدام می‌خواهد نگه می‌دارد و پیامدهای شناخته را پنهان می‌کند. هر سرکوب مانندِ یک هشدار طراحی، مستند و آزموده می‌شود. هشدارهای کنارگذاشته فهرست می‌شوند و مهلت دارند، تا هشداری برای همیشه خاموش نماند. وارسی: \\(151 - 138 = 13\\).\n\n\n\n35.4.13 ردهٔ اولویت و وقتِ اپراتور\nthe priority mix of the alarm list, before and after review\n  priority   draft   reviewed\n  high         800        120\n  medium       700        380\n  low          500       1100\n  draft: 40 % high; reviewed: 8 % high\n  operator's time for the flood of 151 alarms at 30 s each: 76 min\n    for the 13 left after suppression: 6.5 min\n  when most alarms are 'high', priority tells the operator\n  nothing; the review gives each alarm a consequence and a\n  time to act, from which its priority follows (teaching\n  targets are set in the alarm philosophy, not here)\nایده. فهرستِ پیش‌نویسِ هشدارها چهل درصد «بالا» دارد. وقتی بیشترِ هشدارها «بالا» باشند، اولویت چیزی به اپراتور نمی‌گوید. بازنگری برای هر هشدار پیامد و زمانِ اقدام را تعیین می‌کند و اولویت از آن‌ها نتیجه می‌شود. پس از بازنگری، هشت درصد «بالا» هستند. وقتِ اپراتور هم محدود است. با سی ثانیه برای هر هشدار، سیلِ ۱۵۱ هشداری ۷۶ دقیقه می‌گیرد و ۱۳ هشدارِ پس از سرکوب 6.5 دقیقه. هدف‌های آموزشی در فلسفهٔ هشدار تعیین می‌شوند، نه در این کتاب (STD-153). وارسی: \\(151 \\times 30 / 60 = 75.5\\) دقیقه.\n\n\n35.4.14 نقطه و زمانِ بازیابیِ سرورها\nwhat a server loss costs in data (teaching)\n  method                      data lost a time   restore h\n  daily backup                         12.0 h         8.0\n  hourly snapshots                      0.5 h         4.0\n  replicated pair                       0.0 h         0.1\n  with 0.5 losses a year, a daily backup loses about 6 h\n    of data a year on average\n  the recovery point (how much data may be lost) and the\n  recovery time (how long the restore takes) are set as\n  requirements; buffers at the source (lesson C) refill\n  most of the gap, and a restore is tested, not assumed\nایده. دو عدد خواسته‌های بازیابیِ سرورهای اسکادا را می‌گویند. نقطهٔ بازیابی این است که چقدر داده ممکن است گم شود. زمانِ بازیابی این است که برگرداندن چقدر طول می‌کشد. نسخهٔ پشتیبانِ روزانه به‌طورِ میانگین نیم روز داده را در هر بار گم می‌کند. با نیم بار در سال، این حدودِ شش ساعت در سال است. جفتِ همانندسازی‌شده تقریباً هیچ داده‌ای گم نمی‌کند. میانگیرهای مبدأ (بخش 35.4.3) بیشترِ شکاف را پر می‌کنند. برگرداندن آزموده می‌شود، فرض نمی‌شود (بخش 34.4.13). وارسی: \\(0.5 \\times 12 = 6\\) ساعت.\n\n\n35.4.15 جابه‌جاییِ سرورِ اصلی و پشتیبان\nthe main SCADA server fails: the standby takes over (teaching)\n  failure detected after 3 s, take-over 2 s: 5 s without\n    a live screen\n  data in that gap: kept in the devices' and gateways'\n    buffers and sent when the standby asks\n  commands in that gap: refused, not queued - an old\n    command must not run five seconds late\n  switch-over is tested in the site test by stopping the\n  main server, with a recorded event before, during and\n  after; the alarm list, shelving and operator logins\n  must come across, not only the values\nایده. اگر سرورِ اصلی بیفتد، سه ثانیه طول می‌کشد تا خرابی آشکار شود و دو ثانیه تا پشتیبان کار را بگیرد. پنج ثانیه صفحهٔ زنده نیست. داده‌های این پنج ثانیه در میانگیرِ دستگاه‌ها و دروازه‌ها می‌مانند و وقتی پشتیبان بخواهد فرستاده می‌شوند. فرمان‌های این پنج ثانیه رد می‌شوند، نه صف. فرمانی کهنه نباید پنج ثانیه دیرتر اجرا شود. این آزمون در آزمونِ ساختگاه با ایستاندنِ سرورِ اصلی اجرا می‌شود. فهرستِ هشدارها، هشدارهای کنارگذاشته و ورودِ اپراتورها هم باید منتقل شوند، نه فقط مقدارها.\n\n\n35.4.16 نگه‌داشتِ زمان وقتی ماهواره گم می‌شود\nthe grandmaster loses its satellite fix: holdover (teaching)\n  oscillator                  drift   time to drift 1 ms\n  temperature-compensated      1000 ppb            0.3 h\n  oven-controlled                10 ppb           27.8 h\n  rubidium                      0.1 ppb         2777.8 h\n  a lost fix is an alarm; the holdover time of the chosen\n  oscillator must cover the repair of the receiver or its\n  antenna, and the time stamps carry the 'synchronised'\n  flag until the drift could exceed the need\nایده. اگر گیرندهٔ ساعتِ اصلی ماهواره را گم کند، ساعت با نوسان‌سازِ خودش ادامه می‌دهد. این نگه‌داشتِ زمان است. با رانشِ 1000 ppb، در کمتر از نیم ساعت یک میلی‌ثانیه دور می‌شود. با 10 ppb حدودِ یک روز و با 0.1 ppb حدودِ چهار ماه دوام می‌آورد. گم شدنِ ماهواره خودش یک هشدار است. مدتِ نگه‌داشتِ نوسان‌ساز باید تعمیرِ گیرنده یا آنتن را بپوشاند. برچسب‌های زمان پرچمِ «همگام» را فقط تا وقتی دارند که رانش هنوز از نیاز نگذشته است (بخش 35.2.9). وارسی: \\(10^{-3} / (10 \\times 10^{-9}) = 10^5\\,\\text{s} = 27.8\\,\\text{h}\\).\n\n\n35.4.17 کامل بودنِ داده برای هر برچسب\ndata completeness of every tag over a month (synthetic)\n  median completeness 99.96 %\n  tags below 99 %: 235\n  tags below 90 %: 91\n  a plant-wide average hides the few tags that are nearly\n  empty - the dead devices; completeness is reported per\n  tag and per device, and the worst list goes to\n  maintenance every week (ch 37 uses it to judge data)\nایده. میانهٔ کامل بودنِ داده در یک ماهِ ساختگی 99.96 % است. این عدد خوب به نظر می‌رسد، ولی 235 برچسب زیرِ ۹۹ درصد و 91 برچسب زیرِ ۹۰ درصد هستند. این‌ها دستگاه‌های مرده‌اند. میانگینِ کلِ نیروگاه همین چند برچسبِ تقریباً خالی را پنهان می‌کند. پس کامل بودن برای هر برچسب و هر دستگاه گزارش می‌شود و فهرستِ بدترین‌ها هر هفته به نگهداری می‌رود. فصلِ ۳۷ با همین عدد داوری می‌کند که کدام داده برای تحلیل خوب است.\n\n\n35.4.18 فشرده‌سازیِ تاریخ‌نگار\nhistorian compression of a slowly moving signal (synthetic hour)\n  method                        stored points   largest error K\n  deadband 0.1 K (as stored)               619              0.22\n  swinging door 0.1 K                     563              0.10\n  deadband 0.3 K (as stored)                63              0.26\n  swinging door 0.3 K                      75              0.30\n  deadband 0.7 K (as stored)                27              1.03\n  swinging door 0.7 K                      30              0.70\n  the door keeps the points where the trend bends and draws\n  straight lines between them, and its error never leaves\n  the band it is given; a deadband read back with straight\n  lines can miss by half again its setting (1.03 K for\n  0.7 K). Method and setting are chosen together from the\n  instrument's uncertainty and recorded with the tag\nایده. باند مرده (بخش 35.2.13) مقداری را نگه می‌دارد که به اندازهٔ باند از آخرین مقدارِ نگه‌داشته دور شود. روشِ خطِ راست (خانوادهٔ «درِ گردان») نقطه‌هایی را نگه می‌دارد که روند در آن‌ها خم می‌شود و میانشان خطِ راست می‌کشد. خطایش هرگز از نوارِ داده‌شده بیرون نمی‌رود. باند مرده‌ای که با خطِ راست بازخوانی شود، می‌تواند تا یک‌ونیم برابرِ تنظیمش خطا کند: 1.03 K برای 0.7 K. روش و تنظیمِ فشرده‌سازی با هم و از عدمِ قطعیتِ ابزار انتخاب و با برچسب ثبت می‌شوند. وارسی: خطای خطِ راست در هر سه تنظیم برابرِ تنظیم است: 0.10، 0.30 و 0.70 K.\n\n\n35.4.19 کهنگیِ نقطه‌هایی که فقط با تغییر می‌فرستند\nstaleness of points that send only on change (synthetic, 1,000 points)\n  integrity scan every 15 min; stale limit   points flagged stale\n   10 min                                      792\n   20 min                                        0\n   60 min                                        0\n  with report-by-exception a quiet value is old but true;\n  the integrity scan refreshes it, so the stale limit is\n  set above the scan period - a limit below it flags\n  hundreds of healthy points (lab D used 10 s because its\n  synthetic points were sent every second)\nایده. نقطه‌ای که فقط با تغییر گزارش می‌شود، اگر آرام باشد، مقدارش پیر ولی درست است. پویشِ درستیِ پانزده‌دقیقه‌ای آن را تازه می‌کند. پس حدِ کهنگیِ این نقطه‌ها باید بالاتر از دورهٔ پویش باشد. با حدِ ده دقیقه، 792 نقطهٔ سالم از هزار نقطه «کهنه» علامت می‌خورند. با حدِ بیست دقیقه هیچ‌کدام. آزمایشگاهِ ت حدِ ده ثانیه داشت، زیرا نقطه‌های ساختگی‌اش هر ثانیه فرستاده می‌شدند (بخش 35.5.3). حدِ کهنگی ویژگیِ هر نقطه است و در فهرستِ نقطه‌ها می‌آید. وارسی: هیچ نقطه‌ای بیش از پانزده دقیقه بی‌تازه‌شدن نمی‌ماند، پس حدِ بیست دقیقه هیچ‌کدام را نمی‌گیرد.\n\n\n35.4.20 دیسک‌های تاریخ‌نگار\nhistorian disks for the plant's life (teaching)\n  data over 25 years: 12.2 TB (lesson C)\n  mirrored, with 30 % free space kept: 34.9 TB raw\n  plus an off-site copy of the aggregates, refreshed weekly\n  disks fail and age faster than the plant: the plan buys\n  for five years at a time and migrates the archive - a\n  migration is tested by reading old data back\nایده. دوازده ترابایتِ مثال 35.16 با آینه شدن و سی درصد جای خالی 34.9 TB دیسکِ خام می‌خواهد. یک نسخهٔ بیرون از ساختگاه هم از خلاصه‌ها هر هفته تازه می‌شود. دیسک‌ها زودتر از نیروگاه خراب و کهنه می‌شوند. طرح برای پنج سال خرید می‌کند و بایگانی را جابه‌جا می‌کند. هر جابه‌جایی با بازخواندنِ دادهٔ کهنه آزموده می‌شود. وارسی: \\(12.2 \\times 2 / 0.7 = 34.9\\).\n\n\n35.4.21 چند نقطهٔ شبکه‌ای آزموده شود\nhow many network points to test, accepting on zero faults (95 %)\n  fault rate to detect   sample size\n                 1.0 %           299\n                 0.5 %           598\n                 0.1 %         2,995\n  a sample of about 300 shows, with 95 % confidence, that\n  fewer than 1 % of the 22,000 network points are wrong if\n  it finds none; lesson C's 2,200 detects 0.14 %. Every\n  hard-wired point and every point used by control,\n  protection or the grid operator is tested in full\nایده. اگر \\(n\\) نقطه بی‌خطا آزموده شوند، با اطمینانِ 95 % می‌گوییم سهمِ خطا کمتر از \\(p\\) است، به شرطِ آنکه \\((1 - p)^n \\le 0.05\\) باشد. برای یک درصد 299 نقطه کافی است و برای یک‌دهم درصد 2,995 نقطه. نمونهٔ 2,200 نقطه‌ایِ بخش 35.4.7 سهمِ 0.14 % را آشکار می‌کند. نمونه‌گیری فقط برای نقطه‌های عادیِ شبکه است. هر نقطهٔ سیم‌کشی‌شده و هر نقطه‌ای که کنترل، حفاظت یا بهره‌بردارِ شبکه به کار می‌برد، کامل آزموده می‌شود. وارسی: \\(\\ln 0.05 / \\ln 0.99 = 298.1\\)، پس 299.\n\n\n35.4.22 دفترِ رخدادها در عمرِ نیروگاه\nthe sequence-of-events and alarm log over the plant's life\n  2,000 events a day of 200 bytes for 25 years: 3.6 GB\n  small next to the 12 TB of measurements (lesson C): the\n  event log is kept for the plant's life, with operator\n  actions and acknowledgements, because it answers 'what\n  happened in what order, and who did what' long after\nایده. دفترِ دنبالهٔ رویدادها و هشدارها، با دو هزار رخدادِ ۲۰۰ بایتی در روز، در ۲۵ سال فقط 3.6 GB می‌شود. این در برابرِ دوازده ترابایتِ اندازه‌گیری‌ها ناچیز است. پس دفترِ رخدادها، با کارهای اپراتور و تأییدهایش، برای کلِ عمرِ نیروگاه نگه داشته می‌شود. این دفتر سال‌ها بعد هم پاسخ می‌دهد که چه چیزی به چه ترتیبی رخ داد و چه کسی چه کرد. وارسی: \\(2000 \\times 200 \\times 365 \\times 25 = 3.65 \\times 10^9\\,\\text{B}\\).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسرکوبِ هشدار بر پایهٔ وضعیت چه چیزی را نگه می‌دارد و چه چیزی را پنهان می‌کند؟\nچرا هشدارِ کنارگذاشته مهلت دارد؟\nوقتی بیشترِ هشدارها «بالا» هستند چه مشکلی پیش می‌آید؟\nنقطه و زمانِ بازیابی چه فرقی دارند؟\nچرا فرمان‌های زمانِ جابه‌جاییِ سرور رد می‌شوند و صف نمی‌شوند؟\nنگه‌داشتِ زمان چیست و مدتش باید چه چیزی را بپوشاند؟\nچرا کامل بودنِ داده برای هر برچسب گزارش می‌شود؟\nروشِ خطِ راست و باند مرده چه فرقی دارند؟\nچرا حدِ کهنگیِ نقطه‌های با تغییر از دورهٔ پویشِ درستی بالاتر است؟\nدیسکِ خامِ تاریخ‌نگار چگونه از دادهٔ لازم به دست می‌آید؟\nبرای آشکار کردنِ یک درصد خطا چند نقطه بی‌خطا آزموده می‌شود و کدام نقطه‌ها همه آزموده می‌شوند؟\n\n\n\n\n\n35.4.23 شبکه، داده و پذیرش در عدد: دورِ دیگر\nاین درس‌ها چند تصمیمِ طراحیِ دیگر را با عدد می‌سنجند: حلقه‌ای که ترمیم می‌شود، پرونده‌های بزرگی که روی همان حلقه می‌روند، ضربانِ پیوندِ اعلامِ حریق، ثبات‌های ۱۶ بیتیِ دروازهٔ ارتباطی، کیفیتِ یک جمع، طولِ آزمون‌های نقطه‌به‌نقطه، رفتارِ کنترل‌گر هنگامِ قطعِ ارتباط، پرسش‌های گزارش، و آزمون‌های هم‌کنش‌پذیری. همه با داده و مقدارهای آموزشی‌اند و به هیچ سامانهٔ زنده‌ای وصل نمی‌شوند.\nپرونده: companion/ch35/examples_s.py\n\n\n35.4.24 ترمیمِ حلقه و آنچه هر کارکرد از دست می‌دهد\nایده. وقتی یک پیوندِ حلقه می‌شکند، سوئیچ‌ها راهِ دیگر را باز می‌کنند (بخش 35.2.8). این کار زمان می‌برد، و در آن زمان پیام‌ها گم می‌شوند. هر کارکرد شکافِ مجازِ خودش را دارد:\nwhat a ring break costs while the ring heals (teaching rates)\n  recovery time        messages lost: protection   telecontrol   historian\n         20 ms                      20             0           2\n        200 ms                     200             2          20\n       2000 ms                    2000            20         200\n  tolerable gap: protection 4 ms, telecontrol 1 s, historian\n    60 s (buffered)\n  no ring recovery is fast enough for protection messages,\n  which therefore run on paths that need no recovery\n  (duplicated, both sent at once - ch 34, ch 35 lesson A);\n  telecontrol rides through a 200 ms heal, not a 2 s one;\n  the historian rides through all of them from its buffer\n\nمثال 35.20 (۲۰ میلی‌ثانیه برای حفاظت بسیار است) پرسش. حلقه‌ای در ۲۰، ۲۰۰ یا ۲۰۰۰ میلی‌ثانیه ترمیم می‌شود. برای پیام‌های حفاظتی (هزار در ثانیه، شکافِ مجازِ ۴ میلی‌ثانیه)، فرمان‌های کنترلِ دور (ده در ثانیه، شکافِ مجازِ یک ثانیه) و نمونه‌های تاریخ‌نگار (صد در ثانیه، با بافر) کدام بس است؟ (نرخ‌های آموزشی.)\nپاسخ. برای حفاظت هیچ‌کدام: حتی ۲۰ میلی‌ثانیه ۲۰ پیام را می‌برد. برای کنترلِ دور، ۲۰ و ۲۰۰ میلی‌ثانیه بس است و ۲ ثانیه نه. برای تاریخ‌نگار همه، چون بافرش شکاف را پر می‌کند.\nتفسیر. پیام‌های حفاظتی روی راهی می‌روند که اصلاً ترمیم لازم ندارد: هر پیام هم‌زمان از دو راه فرستاده می‌شود و گیرنده اولی را برمی‌دارد (بخش 35.2.8). کارکردهای دیگر با ترمیمِ حلقه کنار می‌آیند، به شرطی که زمانِ ترمیم از شکافِ مجازشان کمتر باشد. پس زمانِ ترمیم یک عددِ طراحی است و در آزمونِ پذیرشِ شبکه با بریدنِ عمدیِ یک پیوند اندازه‌گیری می‌شود (بخش 35.8.3). وارسی: \\(10 \\times 2 = 20\\) فرمانِ گمشده در ۲ ثانیه.\n\n\n\n35.4.25 پرونده‌های پایشِ وضعیت روی حلقهٔ توربین‌ها\ncondition-monitoring files on the 100 Mbit/s turbine ring\n  live data of 12 turbines: 0.19 Mbit/s (0.2 % of the ring)\n  all 12 files at once, 60 % of the ring     1.3 min\n  one file at a time, 20 % of the ring       4.0 min\n  either way the live data keeps its share if the files go\n  in a lower priority class (lesson P, priority); without\n  priorities, 12 files at once fill the ring and the 1 s\n  telemetry queues behind them. Bulk files are scheduled\n  at night and limited in rate - a setting written in the\n  network design, not left to the maker's default\nایده. دادهٔ زندهٔ دوازده توربین کمتر از یک‌دهم درصدِ حلقه است. پرونده‌های لرزش‌سنجیِ سامانهٔ پایشِ وضعیت، هر کدام ۵۰ مگابایت، با هم حلقه را پر می‌کنند. اگر اولویتی نباشد، دادهٔ یک‌ثانیه‌ای پشتِ آن‌ها صف می‌بندد. دو تنظیمِ ساده کافی است: پرونده‌ها در ردهٔ اولویتِ پایین‌تر (بخش 35.2.16) و فرستادنشان در شب با سقفِ نرخ. این تنظیم در طرحِ شبکه نوشته می‌شود و به پیش‌فرضِ سازنده واگذار نمی‌شود.\n\n\n35.4.26 ضربانِ پیوندِ اعلامِ حریق\nایده. اسکادا وضعیت‌های تأییدشدهٔ تابلوی اعلامِ حریق را نشان می‌دهد (بخش 35.6.1). برای آنکه بداند هنوز دیدِ تابلو را دارد، ضربان (به انگلیسی heartbeat) می‌فرستد. اگر چند ضربانِ پیاپی نرسد، «پیوند قطع است» اعلام می‌شود. احتمالِ گم شدنِ یک پیام هرگز صفر نیست:\n\\[\nN_\\text{false} = \\frac{T_\\text{year}}{T_\\text{hb}}\\, p^{\\,m}\n\\tag{35.8}\\]\nدر اینجا \\(T_\\text{hb}\\) دورهٔ ضربان، \\(m\\) شمارِ ضربان‌های گمشدهٔ پیاپی و \\(p\\) احتمالِ گم شدنِ یک پیام است.\nloss of the fire-alarm link found by a heartbeat (teaching)\n  period s   missed   detection s   false 'link lost' a year\n        10        1            10                   3.15e+03\n        10        3            30                    0.00315\n         2        3             6                     0.0158\n         2        5            10                   1.58e-08\n  with one loss in a thousand, declaring the link lost on a\n  single missed heartbeat gives thousands of false alarms a\n  year; three in a row gives almost none and still finds a\n  real break in 6-30 s. The fire panel keeps its own alarms\n  and authority either way; SCADA only shows that its view\n  of the panel is lost (lesson E)\n\nمثال 35.21 (یک ضربانِ گمشده، هزاران هشدار) پرسش. با احتمالِ گم شدنِ یک در هزار، ضربانِ ۱۰ ثانیه‌ای و اعلامِ قطع پس از یک یا سه ضربانِ گمشده: زمانِ آشکارسازی و هشدارهای نادرستِ سالانه را بیابید.\nپاسخ. با یک ضربان: ۱۰ ثانیه و حدودِ ۳٬۱۵۰ هشدارِ نادرست در سال. با سه ضربان: ۳۰ ثانیه و ۰٫۰۰۳ هشدار در سال، یعنی هیچ.\nتفسیر. سه ضربانِ پیاپی هشدارهای نادرست را عملاً صفر می‌کند و قطعِ واقعی را در نیم دقیقه نشان می‌دهد. ضربانِ دوثانیه‌ای همان را در ۶ ثانیه می‌دهد. تابلوی حریق در همهٔ این حالت‌ها هشدارها و اختیارِ خودش را نگه می‌دارد. اسکادا فقط نشان می‌دهد که دیدش از تابلو قطع شده است. آنچه پس از آن رخ می‌دهد، مثلاً بازدیدِ تابلو، در روشِ اتاقِ کنترل نوشته می‌شود (بخش 35.6.4). وارسی: \\(3\\,153\\,600 \\times 10^{-3} = 3\\,154\\) و \\(\\times 10^{-9} = 0.003\\).\n\n\n\n35.4.27 ثبات‌های ۱۶ بیتی در دروازهٔ ارتباطی\nایده. بسیاری از دروازه‌ها مقدارها را در ثبات‌های ۱۶ بیتیِ علامت‌دار می‌فرستند، با یک ضریبِ مقیاس (بخش 35.3.1). بزرگ‌ترین مقدار \\(32\\,767\\) ضربدر ضریب است:\nsigned 16-bit registers in a gateway: scale against range (teaching)\n  signal           unit   scale    largest value   fits?   step\n  active power     MW     0.010          327.67   yes     0.01 MW\n  reactive power   Mvar   0.010          327.67   yes     0.01 Mvar\n  frequency        Hz     0.001           32.77   NO      0.001 Hz\n  voltage at POC   kV     0.001           32.77   NO      0.001 kV\n  energy today     MWh    0.100         3276.70   yes     0.1 MWh\n  frequency at 0.001 Hz and voltage at POC at 0.001 kV do not fit:\n  50.000 Hz would wrap to a negative number. The fix is a\n  scale that fits (0.01 Hz, 0.1 kV), an offset agreed by\n  both ends, or a 32-bit value - and the choice is written\n  in the interface list, with a test value at each end of\n  the range in the acceptance test (lesson B, registers)\n\nمثال 35.22 (۵۰ هرتزی که منفی می‌شود) پرسش. فرکانس با ضریبِ \\(0.001\\,\\text{Hz}\\) و ولتاژِ نقطهٔ اتصال با ضریبِ \\(0.001\\,\\text{kV}\\) در ثبات‌های ۱۶ بیتی نوشته شده‌اند. چه رخ می‌دهد؟\nپاسخ. بزرگ‌ترین مقدار \\(32.767\\) است. هیچ‌کدام جا نمی‌شوند.\nتفسیر. \\(50\\,000\\) شمارش از \\(32\\,767\\) بیشتر است و در ثباتِ علامت‌دار به عددی منفی می‌پیچد. گیرنده «فرکانسِ منفی» می‌بیند، یا اگر نوع را بی‌علامت بخوانَد، عددی درست ولی تصادفی. چاره یکی از سه کار است: ضریبی که جا شود (\\(0.01\\,\\text{Hz}\\)، \\(0.1\\,\\text{kV}\\))، یک جابه‌جاییِ مورد توافقِ دو طرف (مثلاً فرکانس منهای ۴۵ هرتز)، یا یک مقدارِ ۳۲ بیتی. انتخاب در فهرستِ واسط نوشته می‌شود و در آزمونِ پذیرش با یک مقدارِ آزمون در هر سرِ بازه وارسی می‌شود. وارسی: \\(32\\,767 \\times 0.001 = 32.77 &lt; 50\\).\n\n\n\n35.4.28 کیفیتِ یک جمع\nplant wind total when 2 of 12 turbine values are invalid\n  sum of the 10 good values:              40.8 MW  quality BAD\n  with the 2 replaced by the mean of 10:   49.0 MW  quality SUBSTITUTED\n  true total (known here, synthetic):     49.2 MW\n  a total that silently drops two turbines is 17 % low and\n  looks good; a substituted total is within 0.2 MW and says\n  so. The rule - substitute or flag, and which quality the\n  total carries - is part of the data model, written once\n  and used by the HMI, the historian and the PPC alike\nایده. توانِ کلِ مزرعه جمعِ دوازده توربین است. اگر مقدارِ دو توربین نامعتبر باشد، سه راه هست: جمعِ ده مقدارِ خوب، که ۱۷٪ کم است و خوب به نظر می‌رسد؛ جایگزینیِ دو مقدار با میانگینِ ده توربینِ دیگر، که حدودِ ۰٫۲ مگاوات خطا دارد و برچسبِ «جایگزین‌شده» می‌گیرد؛ یا اعلامِ کلِ جمع به‌عنوانِ «بد». قاعده بخشی از مدلِ داده است (بخش 35.3.2). یک بار نوشته می‌شود و نمایشگر، تاریخ‌نگار و کنترل‌گرِ نیروگاه همه آن را به کار می‌برند. جمعی که بی‌صدا دو توربین را جا می‌اندازد، بدترین گزینه است.\n\n\n35.4.29 طولِ آزمون‌های نقطه‌به‌نقطه\npoint-to-point checks of 3,200 points at site acceptance (teaching)\n  4 min a point, 2 teams of two, 8-hour days: 13.3 days\n  8 % fail, found, fixed and retested at 14 min each: 3.7 days\n  total 17.1 days on site, plus waiting for fixes\n  the factory test (lesson P) already checked the logic; at\n  site each point is checked from its terminal to the\n  operator's display and to the grid operator, with the\n  test values and results recorded per point\nایده. ۳٬۲۰۰ نقطه با چهار دقیقه برای هر کدام و دو تیم، ۱۳٫۳ روزِ کاری است. ۸٪ رد می‌شوند و با پیدا کردن و درست کردن و آزمونِ دوباره ۳٫۷ روزِ دیگر می‌برند. آزمونِ کارخانه منطق را پیش‌تر وارسی کرده است (بخش 35.8.3). در ساختگاه هر نقطه از ترمینالش تا نمایشگرِ اپراتور و تا بهره‌بردارِ شبکه آزموده می‌شود. مقدارِ آزمون و نتیجه برای هر نقطه ثبت می‌شود (بخش 35.4.7). برنامهٔ راه‌اندازی (فصل 50) این روزها را با انتظار برای چاره‌ها در خود دارد.\n\n\n35.4.30 رفتارِ کنترل‌گر هنگامِ قطعِ ارتباط\nthe grid operator's set point is ramping down at 0.5 MW/s when\n  the link fails (teaching values)\n  behaviour of the PPC          deviation after 60 s   after 5 min\n  hold the last set point                     +30.0 MW      +40.0 MW\n  hold 60 s, then fall back to the schedule    +30.0 MW      +20.0 MW\n  go to zero output                           -50.0 MW      -40.0 MW\n  no behaviour is right for every case: holding keeps the\n  plant steady but misses the ramp, zero output is safe for\n  the plant and a large disturbance for the grid. The\n  behaviour and its timers are agreed with the grid\n  operator (U-115) and tested at acceptance (ch 20, ch 34)\n\nمثال 35.23 (نگه داشتن، برگشتن یا صفر؟) پرسش. بهره‌بردارِ شبکه نقطهٔ تنظیم را با شیبِ ۰٫۵ مگاوات بر ثانیه از ۸۰ به ۴۰ مگاوات پایین می‌آورد که پیوند قطع می‌شود. سه رفتارِ کنترل‌گرِ نیروگاه را پس از ۶۰ ثانیه و پنج دقیقه مقایسه کنید. (مقدارهای آموزشی.)\nپاسخ. نگه داشتنِ آخرین نقطه: ۳۰+ و ۴۰+ مگاوات. نگه داشتن ۶۰ ثانیه و سپس برگشت به برنامه: ۳۰+ و ۲۰+. صفر کردن: ۵۰- و ۴۰- مگاوات.\nتفسیر. هیچ رفتاری برای همهٔ حالت‌ها درست نیست. نگه داشتن نیروگاه را آرام نگه می‌دارد اما شیب را از دست می‌دهد. صفر کردن برای نیروگاه امن است و برای شبکه یک آشفتگیِ بزرگ. رفتار و زمان‌سنج‌هایش با بهره‌بردارِ شبکه توافق می‌شوند (U-115) و در پذیرش آزموده می‌شوند (فصل 20). وارسی: \\(80 - 0.5 \\times 60 = 50\\) و \\(80 - 50 = 30\\).\n\n\n\n35.4.31 پرسش‌های گزارش روی دادهٔ خام و تجمیعی\nrows read for one monthly report of 500 tags\n  from 1-second raw data:      1,339,200,000 rows\n  from 10-minute aggregates:   2,232,000 rows\n  the aggregates read 600 times fewer rows; reports and\n  dashboards read aggregates made by the historian, and\n  raw data is read only for an event investigation. The\n  aggregates keep min, max, mean and a quality count, so\n  nothing the report needs is lost (lesson M, trend)\nایده. گزارشِ ماهانهٔ ۵۰۰ برچسب از دادهٔ یک‌ثانیه‌ای بیش از یک میلیارد سطر می‌خوانَد. از تجمیع‌های ده‌دقیقه‌ای ۶۰۰ برابر کمتر. گزارش‌ها و داشبوردها تجمیع‌هایی را می‌خوانند که تاریخ‌نگار می‌سازد. دادهٔ خام فقط برای بررسیِ یک رویداد خوانده می‌شود. تجمیع کمینه، بیشینه، میانگین و شمارِ کیفیت را نگه می‌دارد، پس چیزی که گزارش لازم دارد گم نمی‌شود (بخش 35.4.9). فصلِ ۳۷ همین تجمیع‌ها را برای شاخص‌های عملکرد به کار می‌برد.\n\n\n35.4.32 هم‌کنش‌پذیری با و بی‌پروفایل\ninteroperability tests for 6 device makers and 12 functions\n  every pair of makers tested together: 180 test cases\n  each maker tested once against an agreed profile: 72\n  the protocol's name says how bytes travel, not which data\n  objects, options and timings a device uses; a profile\n  fixes those choices, each device is tested against it,\n  and a short integration test then confirms the plant -\n  instead of testing every pair (lesson B, profiles)\n\n\n\n\n\n\nشکل 35.20: شمارِ آزمون‌های هم‌کنش‌پذیری برای چند سازنده و دوازده کارکرد: آزمونِ هر جفت با هم در برابرِ آزمونِ هر سازنده با یک پروفایل (آموزشی).\n\n\n\nایده. نامِ پروتکل می‌گوید بایت‌ها چگونه می‌روند، نه اینکه دستگاه کدام شیءهای داده، گزینه‌ها و زمان‌بندی‌ها را به کار می‌برد. با شش سازنده، آزمودنِ هر جفت ۱۸۰ آزمون می‌خواهد و با ده سازنده ۵۴۰. یک پروفایلِ توافق‌شده آن انتخاب‌ها را ثابت می‌کند. هر دستگاه یک بار با پروفایل آزموده می‌شود، و یک آزمونِ کوتاهِ یکپارچه‌سازی نیروگاه را تأیید می‌کند (بخش 35.3.5). شمارِ آزمون‌ها با شمارِ سازندگان خطی رشد می‌کند، نه با مربعشان.\n\n\n35.4.33 ترتیبِ رویدادها و دقتِ ساعت‌ها\nایده. دو رله، یا یک رله و کلیدی که قطع کرد، چند میلی‌ثانیه با هم فاصله دارند. هر کدام رویدادش را با ساعتِ خودش مهر می‌زند (بخش 35.2.9). اگر خطای ساعت‌ها با فاصلهٔ رویدادها هم‌اندازه باشد، ترتیبِ ثبت‌شده ممکن است وارونه باشد. با دو خطای مستقلِ نرمال با انحرافِ معیارِ \\(\\sigma\\)، احتمالِ وارونگی برای فاصلهٔ \\(\\Delta t\\) چنین است:\n\\[\nP_\\text{rev} = \\Phi\\!\\left(-\\frac{\\Delta t}{\\sqrt{2}\\,\\sigma}\\right)\n\\tag{35.9}\\]\nchance two events from two relays are logged in the wrong order\n  (each clock with an independent normal error; teaching values)\n  (standard error: NTP over the WAN 1 ms, in the plant LAN\n  0.2 ms, PTP to the relays 1 us)\n  true gap ms    NTP, WAN    NTP, LAN         PTP\n          0.5      0.3618      0.0385      0.0000\n          1.0      0.2398      0.0002      0.0000\n          2.0      0.0786      0.0000      0.0000\n          5.0      0.0002      0.0000      0.0000\n         10.0      0.0000      0.0000      0.0000\n  a breaker and the relay that tripped it act a few ms apart;\n  with WAN time their order is wrong 36 % of the time at\n  0.5 ms and once in 13 at 2 ms; with PTP it is never wrong.\n  The sequence of events that a fault investigation needs\n  is a design requirement on the time chain (lesson A)\n\n\n\n\n\n\nشکل 35.21: احتمالِ ثبتِ دو رویداد به ترتیبِ نادرست بر پایهٔ فاصلهٔ واقعی‌شان، برای سه دقتِ ساعت (مقدارهای آموزشی).\n\n\n\n\nمثال 35.24 (رله‌ای که پس از کلید قطع کرد) پرسش. رله و کلید دو میلی‌ثانیه فاصله دارند. با ساعتِ همگام‌شده روی شبکهٔ گسترده (\\(\\sigma = 1\\,\\text{ms}\\))، در شبکهٔ نیروگاه (\\(0.2\\,\\text{ms}\\)) و با پروتکلِ زمانِ دقیق (\\(1\\,\\mu\\text{s}\\))، احتمالِ ثبتِ وارونه چقدر است؟\nپاسخ. ۷٫۹٪، عملاً صفر، و صفر.\nتفسیر. با زمانِ شبکهٔ گسترده، از هر سیزده رویدادِ دوتایی یکی وارونه ثبت می‌شود. در بررسیِ یک خطا، «رله پس از کلید قطع کرد» یک نتیجه‌گیریِ غلط است که از ساعت آمده، نه از حفاظت. توالیِ رویدادهایی که بررسیِ خطا لازم دارد یک خواستهٔ طراحی روی زنجیرهٔ زمان است. بودجهٔ زمانِ بخش 35.2.9 از همین خواسته می‌آید. وارسی: \\(2/(\\sqrt{2} \\times 1) = 1.41\\) و \\(\\Phi(-1.41) = 0.079\\).\n\n\n\n35.4.34 خطای ساعت میانِ دو پرسشِ زمان\na device clock that drifts 20 ppm, corrected at each time poll\n  poll every   largest error just before the poll\n      16 s          0.32 ms\n      64 s          1.28 ms\n    1024 s         20.48 ms\n    3600 s         72.00 ms\n  the error between polls grows with the interval; a\n  device that time-stamps its own events needs a poll short\n  enough for its accuracy class, and its holdover (lesson\n  N) covers the time server's loss, not the poll gap\nایده. ساعتِ کوارتزی که ۲۰ میلیونیم در ثانیه رانش دارد، در فاصلهٔ دو پرسشِ زمان خطا جمع می‌کند. پرسشِ هر ۶۴ ثانیه خطا را زیرِ ۱٫۳ میلی‌ثانیه نگه می‌دارد. پرسشِ هر ساعت ۷۲ میلی‌ثانیه خطا می‌سازد. دستگاهی که رویدادهای خودش را مهر می‌زند، فاصلهٔ پرسشی کوتاه‌تر از ردهٔ دقتش لازم دارد. نگه‌داشتِ زمان (بخش 35.4.16) برای قطعِ سرورِ زمان است، نه برای فاصلهٔ پرسش‌ها.\n\n\n35.4.35 صدک‌ها، نه میانگین\n10,000 round trips of a set point to the PPC and back (synthetic)\n  mean 65 ms   95th percentile 93 ms   99th percentile 291 ms\n  a requirement of 'under 200 ms' is met on average and by 98.2 %\n    of the round trips\n  the rare slow trips come from queues behind bulk traffic;\n  a latency requirement names its percentile and its\n  window, and the acceptance test measures that percentile\n  over enough trips to see the tail (lesson A, latency)\nایده. میانگینِ رفت‌وبرگشتِ نقطهٔ تنظیم ۶۵ میلی‌ثانیه است و صدکِ نودوپنجم ۹۳. اما صدکِ نودونهم ۲۹۱ میلی‌ثانیه است: ۲٪ رفت‌وبرگشت‌ها پشتِ ترافیکِ انبوه صف بسته‌اند. خواستهٔ «زیرِ ۲۰۰ میلی‌ثانیه» به‌طورِ میانگین برآورده است و در ۹۸٫۲٪ رفت‌وبرگشت‌ها. خواستهٔ تأخیر صدک و پنجره‌اش را می‌گوید، و آزمونِ پذیرش آن صدک را روی شمارِ کافی از رفت‌وبرگشت‌ها می‌سنجد تا دمِ توزیع دیده شود (بخش 35.2.6). چارهٔ دم هم معمولاً در اولویت‌هاست، نه در پهنای باندِ بیشتر (بخش 35.2.16).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پیام‌های حفاظتی روی راهی بی‌ترمیم می‌روند؟\nفرمان‌های کنترلِ دور ۵ در ثانیه‌اند و حلقه در ۴۰۰ میلی‌ثانیه ترمیم می‌شود. چند فرمان گم می‌شود؟\nدو تنظیمی که پرونده‌های پایشِ وضعیت را بی‌خطر می‌کنند کدام‌اند؟\nضربانِ ۵ ثانیه‌ای، اعلامِ قطع پس از ۴ ضربانِ گمشده. زمانِ آشکارسازی؟\nبزرگ‌ترین مقدارِ ثباتِ ۱۶ بیتیِ علامت‌دار با ضریبِ ۰٫۰۱ چیست؟\nسه چارهٔ مقداری که در ثبات جا نمی‌شود را بگویید.\nچرا جمعی که بی‌صدا دو توربین را جا می‌اندازد بدترین گزینه است؟\n۲٬۰۰۰ نقطه با ۳ دقیقه و یک تیم و روزهای ۸ ساعته. چند روز؟\nرفتارِ کنترل‌گر هنگامِ قطعِ ارتباط را چه کسی تعیین می‌کند؟\nبا هشت سازنده و ده کارکرد، آزمونِ جفت‌ها و آزمونِ پروفایل چند آزمون است؟\nبا \\(\\sigma = 0.5\\,\\text{ms}\\) برای هر ساعت، احتمالِ وارونگیِ دو رویدادِ یک میلی‌ثانیه‌ای چقدر است؟\nرانشِ ۵۰ میلیونیم در ثانیه و پرسشِ هر ۱۰۰ ثانیه. بیشترین خطا؟\nچرا خواستهٔ تأخیر با صدک نوشته می‌شود؟\n\nپاسخ‌ها: (۱) هیچ زمانِ ترمیمی به اندازهٔ کافی کوتاه نیست؛ (۲) ۲؛ (۳) ردهٔ اولویتِ پایین‌تر و فرستادن در شب با سقفِ نرخ؛ (۴) ۲۰ ثانیه؛ (۵) ۳۲۷٫۶۷؛ (۶) ضریبِ مناسب، جابه‌جاییِ توافق‌شده، مقدارِ ۳۲ بیتی؛ (۷) کم است و خوب به نظر می‌رسد؛ (۸) \\(2\\,000 \\times 3/60/8 = 12.5\\) روز؛ (۹) توافق با بهره‌بردارِ شبکه؛ (۱۰) ۲۸۰ و ۸۰؛ (۱۱) \\(\\Phi(-1.41) = 0.079\\)؛ (۱۲) 5 ms؛ (۱۳) میانگین دمِ کندِ توزیع را پنهان می‌کند.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-d",
    "href": "chapters/35-scada-communications.html#sec-ch35-d",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.5 ت. آزمایشگاهِ نرم‌افزار با دادهٔ ساختگی",
    "text": "35.5 ت. آزمایشگاهِ نرم‌افزار با دادهٔ ساختگی\nاین آزمایشگاه یک جریانِ دورسنجیِ کامل را در یک برنامهٔ پایتون می‌سازد. یک تولیدکنندهٔ ساختگی داده می‌سازد و خطاهای کاشته در آن هست. یک مصرف‌کننده آن را اعتبارسنجی و ثبت می‌کند. قاعده‌های هشدار، داشبوردی متنی و تشخیصِ خطاهای کاشته هم ساخته می‌شوند.\n\n\n\n\n\n\nهشدارمرزِ این آزمایشگاه\n\n\n\nهمه‌چیز در یک فرایند و روی دادهٔ ساختگی اجرا می‌شود. هیچ شبکه، دستگاه یا کنترلِ نیروگاهی در کار نیست و برنامه به هیچ سامانهٔ واقعی وصل نمی‌شود. هدف یاد گرفتنِ اعتبارسنجی، ثبت و تشخیص است. هر کاری روی سامانهٔ واقعی با مجوز، روی نسخهٔ آزمون و زیرِ مدیریتِ تغییرِ فصل‌های ۳۴ و ۳۶ انجام می‌شود.\n\n\n\n\n\n\n\n\nشکل 35.22: آزمایشگاهِ دادهٔ ساختگی: تولیدکننده با خطاهای کاشته، اعتبارسنجی که با دلیل رد می‌کند، تشخیص، قاعده‌های هشدار به‌صورتِ داده و داشبوردِ متنی؛ هیچ اتصالی به نیروگاه نیست.\n\n\n\n\n35.5.1 طرحِ برچسب‌ها و اعتبارسنج\nایده. مصرف‌کننده پیش از ثبت هر رکورد را می‌سنجد. پنج فیلد باید باشند: برچسب، مقدار، یکا، کیفیت و زمان. برچسب باید از قاعدهٔ بخش 35.3.6 پیروی کند و در طرحِ برچسب‌ها باشد. یکا باید همان یکای طرح باشد. مقدار باید عدد باشد. کیفیت باید یکی از چهار مقدارِ مجاز باشد. زمانِ هر برچسب باید جلو برود. رکوردِ ردشده با دلیل‌هایش برمی‌گردد و هرگز بی‌صدا «تعمیر» نمی‌شود:\ndef validate(rec: dict, last_t: dict) -&gt; list[str]:\n    \"\"\"Reasons a record is refused (empty list = accepted). Checks the\n    fields, the tag rule, the unit, the quality and that time moves on.\"\"\"\n    errs = []\n    for key in (\"tag\", \"value\", \"unit\", \"quality\", \"t\"):\n        if key not in rec:\n            errs.append(f\"missing {key}\")\n    if errs:\n        return errs\n    tag = rec[\"tag\"]\n    if not sc.tag_ok(tag) or tag not in TAGS:\n        errs.append(\"unknown or malformed tag\")\n    elif rec[\"unit\"] != TAGS[tag][0]:\n        errs.append(\"wrong unit\")\n    if not isinstance(rec[\"value\"], (int, float)):\n        errs.append(\"value not a number\")\n    if rec[\"quality\"] not in QUALITY:\n        errs.append(\"unknown quality\")\n    if tag in last_t and rec[\"t\"] &lt;= last_t[tag]:\n        errs.append(\"time not increasing\")\n    return errs\n\n\n35.5.2 جریان و ردشده‌ها\nsynthetic telemetry: produced, accepted and refused records\n  produced 2,824; accepted 2,821; refused 3\n  refusals by reason:\n    time not increasing          1\n    unknown or malformed tag     1\n    value not a number           1\n  the consumer refuses what it cannot trust and says why;\n  it never repairs a record silently, and the refusal\n  counts are themselves a health signal of the interface\nایده. تولیدکننده ده دقیقه دادهٔ یک‌ثانیه‌ای از پنج برچسب می‌سازد: 2,824 رکورد. سه رکوردِ خراب در آن کاشته شده است: برچسبی با حروفِ کوچک، زمانی که به عقب برمی‌گردد و متنِ «hot» به جای عدد. اعتبارسنج هر سه را با دلیلِ درست رد می‌کند. شمارِ ردشده‌ها خودش یک سیگنالِ سلامتِ واسط است. اگر ناگهان بالا برود، چیزی در مبدأ یا در دروازهٔ ارتباطی تغییر کرده است. وارسی: \\(2824 - 3 = 2821\\).\n\n\n35.5.3 تشخیصِ مقدارِ کهنه و مقیاسِ اشتباه (مثالِ کارشده)\ndiagnosis of the accepted data at t = 599 s\n  tag                          last value   quality   stale   scaling?\n  PLP-E1-VT.Voltage                 132.0         0   no      no\n  PLP-WTG-T01.ActivePower          3018.6         0   no      YES\n  PLP-TRF-T1.OilTemp                 90.2         0   no      no\n  PLP-BES-C03.Soc                    50.0        30   no      no\n  PLP-MET-M1.Ghi                    848.3         0   YES     no\n  the met station went silent at 420 s and is flagged stale;\n  turbine T01's power jumped a thousandfold at 300 s and\n  fits its range only divided by 1000 - kW labelled MW;\n  the 30 bad-quality battery values are kept, marked, and\n  never used for control or reports as if good\n\nمثال 35.25 (کیلووات با برچسبِ مگاوات) پرسش. در دادهٔ پذیرفته‌شده در t = 599 s، کدام برچسب‌ها مشکوک‌اند و چرا؟ (دادهٔ ساختگی، A-398.)\nپاسخ. سه چیز:\n\nایستگاهِ هواشناسی پس از 420 s خاموش شده است. آخرین مقدارش بیش از 10 s پیر است و کهنه علامت می‌خورد.\nتوانِ توربینِ T01 در 300 s هزار برابر شده و 3018.6 MW خوانده می‌شود. این عدد فقط اگر بر ۱۰۰۰ تقسیم شود در بردِ −0.5 تا 5.5 MW می‌نشیند. پس مقدار به کیلووات فرستاده شده و برچسبِ مگاوات خورده است.\n۳۰ مقدارِ باتری کیفیتِ «بد» دارند. نگه داشته و علامت‌گذاری می‌شوند، ولی هرگز برای کنترل یا گزارش «خوب» حساب نمی‌شوند.\n\nتفسیر. هیچ‌کدام از این خطاها اعتبارسنج را نشکستند. هر رکورد شکلِ درستی داشت. تشخیص به داده‌ای بیش از رکورد نیاز دارد: سنِ آخرین مقدار و بردِ مورد انتظار. همان وارسیِ مقیاسِ مثال 35.11 و همان قاعدهٔ کهنگیِ بخش 34.8.3 اینجا با هم کار می‌کنند. وارسی: \\(3018.6/1000 = 3.02\\,\\text{MW}\\)، درونِ برد.\n\n\n\n35.5.4 قاعده‌های هشدار به‌صورتِ داده\nalarm rule on the oil temperature: above 85 C for 5 s, clear below 84\n  alarm raised at sample 454 (85.7 C); transitions: 1\n  the rule is data, not code: limit, delay and deadband sit\n  in a reviewed table, and a test feeds it a known series and\n  checks the expected raise and clear\nایده. قاعدهٔ هشدار کد نیست، داده است. حد، تأخیر و باند مرده در جدولی بازبینی‌شده می‌نشینند و همان تابعِ بخش 35.4.2 آن‌ها را اجرا می‌کند. آزمونِ قاعده یک سریِ شناخته را به آن می‌دهد و بالا رفتن و پاک شدنِ موردِ انتظار را وارسی می‌کند. دمای روغنِ ساختگی آرام بالا می‌رود. هشدارِ «بالای 85 °C برای پنج ثانیه» در نمونهٔ ۴۵۴ با 85.7 °C بالا می‌رود، یک بار.\n\n\n35.5.5 داشبوردِ متنی\ndashboard mock-up (text) at t = 599 s\n  +------------------------------------------------------------+\n  | Plant P - SCADA overview (SYNTHETIC, NOT A LIVE PLANT)     |\n  +------------------------------------------------------------+\n  | PLP-E1-VT.Voltage               132.0 kV    ok             |\n  | PLP-WTG-T01.ActivePower        3018.6 MW    CHECK SCALE    |\n  | PLP-TRF-T1.OilTemp               90.2 C     ok             |\n  | PLP-BES-C03.Soc                  50.0 %     ok             |\n  | PLP-MET-M1.Ghi                  848.3 W/m2  STALE          |\n  +------------------------------------------------------------+\n  interface refusals in the window: 3\n  a dashboard shows quality and age next to every value;\n  a number without them invites the operator to trust it\nایده. داشبورد کنارِ هر مقدار کیفیت و سن را نشان می‌دهد. عددی بی‌این دو اپراتور را به اعتماد دعوت می‌کند. سرِ داشبورد با حروفِ بزرگ می‌گوید داده ساختگی است و نیروگاهِ زنده نیست. شمارِ ردشده‌های پنجره هم پایینش آمده است. وارسی: دو برچسبِ مشکوکِ مثال 35.25 این‌جا «CHECK SCALE» و «STALE» دارند.\n\n\n35.5.6 آزمون‌ها و مستندات\nایده. برنامه آزمون‌های خودش را دارد (test_ch35_lab). اعتبارسنج یک رکوردِ خوب را می‌پذیرد و هر شش دلیلِ رد را با یک رکوردِ نمونه نشان می‌دهد: فیلدِ گم‌شده، برچسبِ نادرست، یکای نادرست، مقدارِ غیرعددی، کیفیتِ ناشناخته و زمانِ برگشتی. شمارِ ردشده‌ها هم با سه خطای کاشته برابر است. پنج آزمون هم ابزارهای scada را با حسابِ دستی می‌سنجند. مستنداتِ آزمایشگاه چهار قلم دارد: طرحِ برچسب‌ها (همان جدولِ TAGS)، فهرستِ خطاهای کاشته با رفتارِ مورد انتظار، جدولِ قاعده‌های هشدار، و همین فصل به‌عنوانِ راهنما. هر رفتارِ خرابی (رکوردِ خراب، دستگاهِ خاموش، مقیاسِ اشتباه) یک آزمون دارد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاعتبارسنج کدام شش وارسی را انجام می‌دهد؟\nچرا رکوردِ خراب «تعمیر» نمی‌شود؟\nچرا شمارِ ردشده‌ها یک سیگنالِ سلامت است؟\nکدام خطاها از اعتبارسنج گذشتند و با چه چیزی پیدا شدند؟\nمقدارِ کیلووات با برچسبِ مگاوات چگونه آشکار می‌شود؟\nبا مقدارهای کیفیتِ «بد» چه می‌شود؟\nچرا قاعدهٔ هشدار داده است، نه کد؟\nداشبورد کنارِ هر عدد چه نشان می‌دهد و سرش چه می‌گوید؟\nمستنداتِ آزمایشگاه چه قلم‌هایی دارد؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-e",
    "href": "chapters/35-scada-communications.html#sec-ch35-e",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.6 ث. مرزِ هشدارِ حریق و اسکادا",
    "text": "35.6 ث. مرزِ هشدارِ حریق و اسکادا\nفصلِ ۳۲ راهبردِ حریق را ساخت و بخش 34.7 واسطِ حریق را از نگاهِ کنترل تعریف کرد: کنتاکت‌های بسته در حالتِ عادی، فرمان‌های سیم‌کشی‌شده و بازنشانی فقط در تابلوی حریق. این بخش همان مرز را از نگاهِ اسکادا می‌بیند. اسکادا چه چیزهایی را می‌بیند، هشدار را به چه کسی می‌رساند، زمان را چگونه نگه می‌دارد و وقتی پیوند می‌افتد چه می‌کند.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین بخش هیچ سامانهٔ آشکارسازی، اعلام یا اطفای حریق تجویز نمی‌کند. فهرستِ وضعیت‌های مجاز، مسیرهای اعلام و زمان‌ها را راهبردِ حریق، طراحِ سامانهٔ حریق و مقامِ مسئول تعیین می‌کنند. عددهای این بخش آموزشی‌اند (A-400). تابلوی حریق اختیارِ کامل را نگه می‌دارد. ایمنیِ جانی هرگز تابعِ اسکادا یا تولید نیست.\n\n\n\n35.6.1 وضعیت‌هایی که اسکادا می‌بیند\n\n\n\n\n\n\nشکل 35.23: مرزِ هشدارِ حریق از نگاهِ اسکادا: وضعیت‌های مجاز از تابلوی حریق به اسکادا می‌روند، هیچ فرمانی برنمی‌گردد و تابلوی حریق خروجی‌های خودش را نگه می‌دارد (آموزشی).\n\n\n\nfire-system statuses at the SCADA boundary (teaching, approved list)\n  status                         SCADA               path\n  zone in alarm (per zone)       monitored           hard-wired summary +\n    serial detail\n  fault / supervisory            monitored           hard-wired\n  zone disabled or isolated      monitored           serial\n  panel on battery               monitored           serial\n  silence, reset, disable        NEVER from SCADA    fire panel only\n  output test, walk test         NEVER from SCADA    fire panel, permit\n  SCADA sees what the fire strategy approves it to see and\n  sends nothing back; a disabled zone is shown as loudly as\n  an alarm, because a fire there would not be seen\nایده. اسکادا فقط وضعیت‌هایی را می‌بیند که راهبردِ حریق مجاز کرده است. حریق در هر ناحیه دو راه دارد: خلاصهٔ سیم‌کشی‌شده و جزئیاتِ سریال. خرابی و نظارت سیم‌کشی‌شده است. ناحیهٔ ازکارافتاده و تابلوی روی باتری از راهِ سریال می‌آیند. اسکادا هیچ چیز برنمی‌گرداند. نه آژیر را خاموش می‌کند، نه بازنشانی می‌کند، نه ناحیه‌ای را از کار می‌اندازد، نه آزمونِ خروجی می‌دهد. این‌ها فقط در تابلوی حریق و با مجوز انجام می‌شوند. ناحیهٔ ازکارافتاده به بلندیِ یک هشدار نشان داده می‌شود، چون حریق در آن دیده نمی‌شود. وارسی: در جدول دو سطرِ پایانی «NEVER from SCADA» هستند.\n\n\n35.6.2 رساندنِ هشدار وقتی اتاقِ کنترل خالی است\n\n\n\n\n\n\nشکل 35.24: رساندنِ هشدارِ حریق از ساختگاهی که بیشترِ وقت بی‌اپراتور است، با دو مسیرِ مستقل: از راهِ اسکادا به اتاقِ ساختگاه و مرکزِ دور، و از راهِ شماره‌گیرِ خودِ تابلو به فردِ آماده‌به‌کار (زمان‌های آموزشی).\n\n\n\nrouting a fire alarm from an often unmanned site (teaching times)\n  path                                       seconds to a person\n  control room on site (manned 8 h a day)           1\n  remote control centre (24 h)                      5\n  on-call phone call                               60\n  text message                                     30\n  the site room is manned 8 h a day: for 16 h the alarm\n  must reach the remote centre and the on-call person by two\n  independent paths; the emergency plan (ch 32) starts from\n  that call - SCADA routing tells people, it does not\n  replace the fire system's own alarm devices and calls\n\nمثال 35.26 (شانزده ساعتِ خالی) پرسش. اتاقِ کنترلِ ساختگاه هشت ساعت در روز اپراتور دارد. در بقیهٔ روز هشدارِ حریق چگونه به یک آدم می‌رسد؟ اولویتش چیست؟\nپاسخ. در ۱۶ ساعتِ دیگر، هشدار از دو مسیرِ مستقل می‌رود: از اسکادا به مرکزِ کنترلِ دور که شبانه‌روز کار می‌کند (حدودِ 5 s)، و از شماره‌گیرِ خودِ تابلو به فردِ آماده‌به‌کار (تلفن حدودِ 60 s و پیامک حدودِ 30 s). هشدارِ حریق بالاترین اولویتِ اسکادا را دارد و با هیچ تنظیمی سرکوب نمی‌شود.\nتفسیر. برنامهٔ اضطراریِ فصلِ ۳۲ از همین تماس آغاز می‌شود. مسیرهای اسکادا به آدم‌ها خبر می‌دهند. جای آژیرها و تماس‌های خودِ سامانهٔ حریق را نمی‌گیرند و استقلالشان را هم نمی‌شکنند. هر مسیر در مانورها آزموده و زمانش ثبت می‌شود (بخش 32.6.4). وارسی: \\(24 - 8 = 16\\) ساعت.\n\n\n\n35.6.3 دو ساعت، دو برچسب\nthe fire panel's own clock against the synchronised SCADA clock\n  fire panel drift (teaching): 30 s a month, never set\n  months   offset s\n       1         30\n       6        180\n      12        360\n  after a year the panel's log says the detector went off\n  six minutes before the SCADA saw the alarm; for the\n  investigation both stamps are kept - the panel's own and\n  SCADA's on arrival - and the offset is checked at every\n  maintenance visit, or the panel synchronised if its maker\n  and the fire-system designer allow it\nایده. تابلوی حریق ساعتِ خودش را دارد و اغلب همگام نمی‌شود. با رانشِ آموزشیِ ۳۰ ثانیه در ماه، پس از یک سال گزارشِ تابلو می‌گوید آشکارساز شش دقیقه پیش از رسیدنِ هشدار به اسکادا فعال شده است. برای بررسی، هر دو برچسب نگه داشته می‌شود: برچسبِ خودِ تابلو و برچسبِ اسکادا هنگامِ رسیدن. اختلافِ دو ساعت در هر بازدیدِ نگهداری وارسی و ثبت می‌شود. اگر سازنده و طراحِ سامانهٔ حریق اجازه دهند، تابلو همگام می‌شود. برچسبِ رسیدن در اسکادا به‌تنهایی برای دنبالهٔ رویدادها کافی نیست (بخش 35.3.3). وارسی: \\(12 \\times 30 = 360\\,\\text{s}\\)، یعنی شش دقیقه.\n\n\n35.6.4 وقتی پیوندِ حریق می‌افتد\nloss of the fire link, seen from SCADA (teaching design intent)\n  serial detail link lost:\n    alarm 'fire detail lost', priority 1;\n    hard-wired summary still works\n  hard-wired summary cut:\n    alarm at once (normally closed);\n    treated as a possible fire until checked\n  SCADA server down:\n    fire panel unaffected; local alarms;\n    the remote centre loses sight - phone path\n  every loss is visible and none of them changes what the\n  fire system does by itself\nایده. سه خرابی و پاسخِ هر کدام از پیش نوشته شده است. اگر پیوندِ سریالِ جزئیات بیفتد، هشدارِ «جزئیاتِ حریق از دست رفت» با اولویتِ ۱ می‌آید و خلاصهٔ سیم‌کشی‌شده هنوز کار می‌کند. اگر سیمِ خلاصه بریده شود، چون کنتاکت در حالتِ عادی بسته است، هشدار بی‌درنگ می‌آید و تا وارسی مانندِ حریقِ احتمالی رفتار می‌شود. اگر سرورِ اسکادا بیفتد، تابلوی حریق اثر نمی‌پذیرد و هشدارهای محلی کار می‌کنند. مرکزِ دور دیدش را از دست می‌دهد و مسیرِ تلفنی می‌ماند. هر خرابی دیده می‌شود و هیچ‌کدام کاری را که سامانهٔ حریق خودش انجام می‌دهد تغییر نمی‌دهد. این همان قاعدهٔ بخش 34.7.5 است، از نگاهِ اسکادا.\n\n\n35.6.5 چه کسی چه کاری می‌کند\nایده. اپراتورِ اسکادا هشدارِ حریق را روی صفحه تأیید می‌کند. یعنی می‌گوید آن را دیده است و برنامهٔ اضطراری را آغاز می‌کند. بازنشانی، خاموش‌کردنِ آژیر و ازکاراندازیِ ناحیه فقط در تابلوی حریق و به دستِ فردِ مجازِ سامانهٔ حریق انجام می‌شوند (بخش 34.7.2). تأیید در اسکادا هیچ چیزی را در تابلو تغییر نمی‌دهد. نقش‌های اسکادا (بخش 35.4.6) هیچ حقی بر سامانهٔ حریق ندارند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nاسکادا کدام وضعیت‌های حریق را می‌بیند و از کدام راه؟\nچرا ناحیهٔ ازکارافتاده به بلندیِ هشدار نشان داده می‌شود؟\nکدام کارها هرگز از اسکادا انجام نمی‌شوند؟\nهشدارِ حریق در ساعت‌های خالیِ اتاقِ کنترل از کدام دو مسیر می‌رود؟\nچرا مسیرهای اسکادا جای تماس‌های خودِ سامانهٔ حریق را نمی‌گیرند؟\nچرا هر دو برچسبِ زمان نگه داشته می‌شود؟\nوقتی سیمِ خلاصهٔ حریق بریده شود چه می‌شود؟\nتأیید و بازنشانی چه فرقی دارند و هر کدام کجا انجام می‌شود؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-f",
    "href": "chapters/35-scada-communications.html#sec-ch35-f",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.7 ج. مرزِ دادهٔ بهره‌برداری و دادهٔ دارایی",
    "text": "35.7 ج. مرزِ دادهٔ بهره‌برداری و دادهٔ دارایی\nدادهٔ زمان‌واقعیِ اسکادا و تاریخ‌نگار فقط برای اپراتور نیست. سامانهٔ مدیریتِ نگهداری درخواستِ کار و ساعتِ کارکرد می‌خواهد. ثبتِ دارایی‌ها و سامانهٔ مدیریتِ دارایی‌های سازمان شناسه‌ها و ویژگی‌های هر دارایی را نگه می‌دارند. گزارش‌ها خلاصه‌ها را می‌خواهند. این بخش مرزِ میانِ سمتِ بهره‌برداری و سمتِ کسب‌وکار را تعریف می‌کند: شناسه‌های پایدار، مبدأِ معتبرِ هر داده، جریان‌های کنترل‌شده، معنای زمان و کیفیت، رفتار در خرابی، و پذیرش. قاعدهٔ اصلی ساده است: کسب‌وکار از سمتِ بهره‌برداری می‌خواند و هرگز در آن نمی‌نویسد.\n\n35.7.1 شناسه‌هایی که با هم نمی‌خوانند (مثالِ کارشده)\nasset register against SCADA tag prefixes (synthetic extract)\n  asset ID            SCADA prefix        result\n  PLP-WTG-T01         PLP-WTG-T01         ok\n  PLP-WTG-T02         PLP-WTG-T02         ok\n  PLP-PVI-B01-I1      PLP-PVI-B01-I1      ok\n  PLP-BES-C01         PLP-BES-C1          ID MISMATCH\n  PLP-TRF-T1          PLP-TRF-T1          ok\n  PLP-TRF-T2          -                   NO SCADA POINTS\n  PLP-MET-M1          PLP-MET-M1          ok\n  2 of 7 assets do not line up\n  'C1' against 'C01' breaks every automatic link: the\n  battery's alarms never reach its work orders, and its\n  running hours never reach its maintenance plan; T2 has\n  no points at all - a missing interface, not a typo. The\n  asset ID is set once, in the register, and copied, never\n  retyped\n\nمثال 35.27 (یک صفرِ گم‌شده) پرسش. برشی از ثبتِ دارایی‌ها را با پیشوندِ برچسب‌های اسکادا مقایسه کنید. کدام دارایی‌ها با هم نمی‌خوانند و پیامدِ هر کدام چیست؟ (دادهٔ ساختگی، A-399.)\nپاسخ. دو از هفت. ظرفِ باتری در ثبت PLP-BES-C01 است و در اسکادا PLP-BES-C1. ترانسفورماتورِ T2 در اسکادا هیچ نقطه‌ای ندارد.\nتفسیر. «C1» در برابرِ «C01» هر پیوندِ خودکار را می‌شکند. هشدارهای این ظرف هرگز به دستورهای کارش نمی‌رسند و ساعتِ کارش هرگز به برنامهٔ نگهداری‌اش. نبودنِ T2 اشتباهِ تایپی نیست، واسطی گم‌شده است. شناسهٔ دارایی یک بار در ثبت ساخته و از آن رونوشت می‌شود، هرگز دوباره تایپ نمی‌شود. همان برنامهٔ قاعدهٔ برچسب (بخش 35.3.6) هر دو فهرست را پیش از راه‌اندازی مقایسه می‌کند. وارسی: پنج سطر «ok» و دو سطرِ دیگر.\n\n\n\n35.7.2 مبدأِ معتبرِ هر داده\nsource of truth of each kind of data (teaching)\n  data                           authoritative source     owner\n  asset identity and attributes  asset register (EAM)     asset engineer\n  measurements and states        SCADA / historian        control engineer\n  topology (what feeds what)     one-line (ch 23)         electrical lead\n  work orders and history        CMMS                     maintenance lead\n  settings and configurations    settings register        protection/control\n  every other copy is a copy: it is refreshed from the\n  source, carries the source's time stamp, and is never\n  edited where it is read\nایده. هر گونه داده یک مبدأِ معتبر و یک مالک دارد. هویت و ویژگی‌های دارایی در ثبتِ دارایی‌هاست و مالکش مهندسِ دارایی است. اندازه‌گیری‌ها و وضعیت‌ها در اسکادا و تاریخ‌نگارند و مالکش مهندسِ کنترل است. این‌که چه چیزی چه چیزی را تغذیه می‌کند در نمودارِ تک‌خطی است (فصلِ ۲۳). دستورهای کار و سابقه در سامانهٔ مدیریتِ نگهداری‌اند. تنظیم‌ها و پیکربندی‌ها در دفترِ تنظیم‌ها هستند. هر نسخهٔ دیگر فقط رونوشت است. از مبدأ تازه می‌شود، برچسبِ زمانِ مبدأ را دارد و هرگز جایی که خوانده می‌شود ویرایش نمی‌شود. این جدول نقشهٔ مبدأ و مالکیتی است که ارزیابیِ فصل می‌خواهد.\n\n\n35.7.3 جریان‌های کنترل‌شده\n\n\n\n\n\n\nشکل 35.25: جریان‌های کنترل‌شده از مرزِ دادهٔ زمان‌واقعی و سامانه‌های دارایی و نگهداری: جریان‌های یک‌سویه به بیرون، یک جریانِ بازبینی‌شده به درون، و هیچ مسیری از سامانهٔ نگهداری به کنترل (آموزشی).\n\n\n\ngoverned data flows across the boundary (teaching)\n  flow                                  update                   direction\n  historian aggregates -&gt; reports       daily                    read only\n  alarms -&gt; CMMS work requests          on event, deduplicated   one way\n  running hours, cycles -&gt; CMMS         daily                    one way\n  asset register -&gt; SCADA tag list      on change, reviewed      one way\n  CMMS -&gt; SCADA control                 never                    no path\n  business systems read from the control side and never\n  write into it; the one flow into SCADA - tag names from\n  the register - passes a review, not an automatic sync\nایده. خلاصه‌های تاریخ‌نگار روزانه و فقط‌خواندنی به گزارش‌ها می‌روند. هشدارها بی‌تکرار به درخواستِ کار تبدیل می‌شوند. ساعتِ کارکرد و چرخه‌ها روزانه و یک‌سویه به سامانهٔ نگهداری می‌روند. تنها جریانِ رو به اسکادا نامِ برچسب‌ها از ثبتِ دارایی‌هاست. این جریان از بازبینی می‌گذرد، نه از همگام‌سازیِ خودکار. از سامانهٔ نگهداری به کنترل هیچ مسیری نیست. دستورِ کار کلیدی را باز نمی‌کند. این کار را بهره‌بردار و روالِ جداسازیِ فصلِ ۳۲ انجام می‌دهند. وارسی: در جدول فقط یک سطر «no path» دارد و آن از سامانهٔ نگهداری به کنترل است.\n\n\n35.7.4 هشدار به درخواستِ کار، بی‌تکرار\nalarms turned into work requests (synthetic hour of ch 35 lesson C)\n  one work request per alarm: 358 requests in an hour\n  one open request per asset and alarm type, updated while\n  open: 1 request\n  a maintenance system flooded by chattering alarms is\n  ignored like an alarm list; the rule lives in the\n  interface specification and is tested with a chattering\n  series\n\nمثال 35.28 (سیصدوپنجاه‌وهشت درخواست) پرسش. همان ساعتِ دمای روغنِ مثال 35.15 را در نظر بگیرید. اگر واسط برای هر هشدار یک درخواستِ کار بسازد، چند درخواست در ساعت ساخته می‌شود؟ قاعدهٔ بهتر چیست؟\nپاسخ. 358 درخواست در ساعت. با قاعدهٔ «یک درخواستِ باز برای هر دارایی و هر گونه هشدار، که تا وقتی باز است به‌روز می‌شود»، فقط یک درخواست ساخته می‌شود.\nتفسیر. سامانهٔ نگهداری‌ای که با هشدارهای لرزان غرق شود، مانندِ فهرستِ هشدارِ غرق‌شده نادیده گرفته می‌شود. قاعدهٔ حذفِ تکرار در مشخصاتِ واسط نوشته و با یک سریِ لرزان آزموده می‌شود (بخش 35.7.7). بهترین درمان هنوز درمانِ خودِ هشدار است (مثال 35.15). وارسی: شمار همان شمارِ هشدارهای خامِ مثال 35.15 است.\n\n\n\n35.7.5 زمان به وقتِ هماهنگِ جهانی\ntime in UTC or local time: the day the clocks go back (teaching)\n  local-time day with a repeated hour: 25 hours of data\n  a daily report summing local hours: 25/24 = 4.2 % more energy\n    that day, and two values for every minute of one hour\n  stored in UTC and shown in local time: 25 distinct hours,\n  each once\n  every interface states its time base and every value\n  carries it; reports convert at the edge, never in storage\nایده. هر واسط پایهٔ زمانیِ خودش را می‌گوید و هر مقدار آن را همراه دارد. در روزی که ساعت‌ها یک ساعت عقب کشیده می‌شوند، روزِ محلی ۲۵ ساعت دارد. گزارشی که ساعت‌های محلی را جمع بزند، آن روز 4.2 % انرژیِ بیشتر نشان می‌دهد و برای هر دقیقهٔ یک ساعت دو مقدار دارد. اگر ذخیره به وقتِ هماهنگِ جهانی باشد و نمایش به وقتِ محلی، ۲۵ ساعتِ متمایز داریم که هر کدام یک بار آمده‌اند. گزارش‌ها در لبه تبدیل می‌کنند، هرگز در ذخیره. معنای کیفیت هم همین‌طور در مرز حفظ می‌شود: مقدارِ «بد» در سامانهٔ نگهداری هم «بد» است (بخش 35.3.2). وارسی: \\(25/24 - 1 = 4.2\\,\\%\\).\n\n\n35.7.6 صفِ پیام وقتی واسط می‌افتد\nthe CMMS interface is down for three days: the queue (teaching)\n  40 messages an hour x 72 h = 2,880 messages, 5.6 MB\n  the sender queues and replays in order when the link\n  returns; each message has an ID so a replayed one is\n  recognised and not booked twice - and the queue's age is\n  an alarm, so three days of silence are noticed in hours\nایده. اگر واسطِ سامانهٔ نگهداری سه روز بیفتد، با ۴۰ پیام در ساعت 2,880 پیام جمع می‌شود، حدودِ 5.6 MB. فرستنده آن‌ها را در صفِ پیام نگه می‌دارد و پس از برگشتِ پیوند به ترتیب می‌فرستد. هر پیام شناسه دارد تا پیامِ دوباره‌فرستاده شناخته شود و دو بار ثبت نشود. سنِ صف هم خودش یک هشدار است، تا سه روز سکوت در چند ساعت دیده شود. همان منطقِ میانگیرِ بخش 35.4.3 این‌جا برای پیام‌های کسب‌وکار به کار می‌رود. وارسی: \\(40 \\times 72 = 2880\\).\n\n\n35.7.7 پذیرشِ واسطِ اسکادا و سامانهٔ نگهداری\nacceptance of the SCADA - CMMS/EAM interface (teaching)\n  test                                          with\n  every asset with points has a matching ID     register vs tag list\n  a test alarm creates one request, not many    chattering series\n  running hours arrive and add up               known counter steps\n  a dropped link queues and replays once        link pulled for 1 h\n  times arrive in UTC with their source         DST change in test data\n  no write path into SCADA exists               network and rights check\n  the interface has an owner on each side and a written\n  specification; its tests run on a test copy with\n  synthetic data before production data flows\nایده. واسط شش آزمون دارد. هر دارایی‌ای که نقطه دارد شناسهٔ هم‌خوان دارد. یک هشدارِ آزمونی یک درخواست می‌سازد، نه چند تا. ساعت‌های کار می‌رسند و جمعشان درست است. پیوندِ قطع‌شده صف می‌کند و یک بار بازپخش می‌کند. زمان‌ها به وقتِ هماهنگِ جهانی و با مبدأشان می‌رسند. هیچ مسیرِ نوشتنی به اسکادا وجود ندارد. واسط در هر سو یک مالک و یک مشخصاتِ نوشته‌شده دارد. آزمون‌ها روی نسخهٔ آزمون و با دادهٔ ساختگی اجرا می‌شوند، پیش از آنکه دادهٔ واقعی جاری شود. دسترسی، دورهٔ نگهداری و کنترلِ این واسط در فصلِ ۳۶ ادامه پیدا می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدو ناهمخوانیِ شناسه در برش کدام‌اند و پیامدِ هر کدام چیست؟\nچرا شناسهٔ دارایی هرگز دوباره تایپ نمی‌شود؟\nمبدأِ معتبرِ اندازه‌گیری‌ها، هویتِ دارایی و دستورهای کار چیست؟\nچرا هیچ مسیری از سامانهٔ نگهداری به کنترل نیست؟\nقاعدهٔ حذفِ تکرار چیست و چگونه آزموده می‌شود؟\nچرا ذخیره به وقتِ هماهنگِ جهانی است؟\nصفِ پیام چگونه از ثبتِ دوبارهٔ پیام جلوگیری می‌کند؟\nشش آزمونِ پذیرشِ واسط را بگویید.\n\n\n\n\n\n35.7.8 پخشِ دوبارهٔ صف با شناسهٔ پیام\na queue replayed after a 3-day outage (synthetic)\n  messages queued: 2,880; acknowledgements lost: 78\n  without message IDs: 78 work requests booked twice\n  with message IDs: 0 - the receiver recognises the repeat\n  and acknowledges it again without booking it\n  'at least once' delivery needs an idempotent receiver;\n  the ID is set at the source and never changes on the way\nایده. پس از سه روز قطعی، 2,880 پیام از صف دوباره فرستاده می‌شود. تأییدِ ۷۸ پیام در راه گم می‌شود و فرستنده آن‌ها را دوباره می‌فرستد. بی‌شناسهٔ پیام، ۷۸ درخواستِ کار دو بار ثبت می‌شوند. با شناسه، گیرنده پیامِ تکراری را می‌شناسد، دوباره تأیید می‌کند و ثبت نمی‌کند. تحویلِ «دست‌کم یک بار» گیرنده‌ای می‌خواهد که دریافتِ دوباره در آن بی‌اثر باشد. شناسه در مبدأ ساخته می‌شود و در راه هرگز تغییر نمی‌کند (بخش 35.7.6). وارسی: سه درصد از 2,880 حدودِ ۸۶ است. شبیه‌سازی ۷۸ را داد که در پراکندگیِ آماری است.\n\n\n35.7.9 جایگاهِ کارکردی و تجهیز\nfunctional location against equipment (synthetic history)\n  turbine T07 has run 42,000 h; at 27,000 h its gearbox was\n  replaced by G-4471, which had run 20,000 h in turbine T03\n  location 'T07 gearbox':   42,000 h of turbine operation\n  equipment G-4471:          35,000 h of its own (20,000 in T03\n    + 15,000 in T07)\n  the gearbox removed from T07 took its 27,000 h with it\n    to the workshop\n  SCADA counts hours at a LOCATION (the turbine); the\n  maintenance plan and the warranty need hours of the\n  EQUIPMENT (the serial number); the asset register links\n  the two with dates of installation and removal, and the\n  interface sends location hours that the register turns\n  into equipment hours\n\nمثال 35.29 (گیربکسی که جا عوض کرد) پرسش. توربینِ T07 42,000 ساعت کار کرده است. در ساعتِ 27,000، گیربکسش با گیربکسِ G-4471 عوض شد که 20,000 ساعت در T03 کار کرده و بازسازی شده بود. ساعت‌های «جایگاهِ گیربکسِ T07» و ساعت‌های تجهیزِ G-4471 چقدرند؟\nپاسخ. جایگاه 42,000 ساعت دارد. تجهیزِ G-4471 35,000 ساعت دارد: 20,000 در T03 و 15,000 در T07. گیربکسِ پیشین 27,000 ساعتش را به کارگاه برد.\nتفسیر. اسکادا ساعت‌ها را در جایگاهِ کارکردی (توربین) می‌شمارد. برنامهٔ نگهداری و ضمانت‌نامه ساعت‌های تجهیز (شمارهٔ سریال) را می‌خواهند. ثبتِ دارایی‌ها این دو را با تاریخِ نصب و برداشتن پیوند می‌دهد. واسط ساعت‌های جایگاه را می‌فرستد و ثبت آن‌ها را به ساعت‌های تجهیز تبدیل می‌کند. این بخشی از نقشهٔ مبدأ و مالکیت است (بخش 35.7.2). وارسی: \\(20\\,000 + (42\\,000 - 27\\,000) = 35\\,000\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پیام‌هایی که تأییدشان گم شده دوباره فرستاده می‌شوند؟\nگیرنده با شناسهٔ پیام چه می‌کند؟\nجایگاهِ کارکردی و تجهیز چه فرقی دارند؟\nساعت‌های تجهیز از کجا و چگونه به دست می‌آیند؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-mfg",
    "href": "chapters/35-scada-communications.html#sec-ch35-mfg",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.8 ساخت و تولیدِ صنعتی: شبکه و اسکادا از کارخانه",
    "text": "35.8 ساخت و تولیدِ صنعتی: شبکه و اسکادا از کارخانه\nسخت‌افزارِ شبکه و اسکادا، یعنی سوئیچ‌ها، دیوارهٔ آتش، پایانهٔ دوردست، سرورها، تاریخ‌نگار و ساعت‌ها، در کارخانهٔ سازندگان ساخته و آزموده می‌شود. فرایندِ کارخانه، طرحِ کنترلِ کیفیت و پروندهٔ آزمونِ هر قلم در فصل‌های ۴۰ و ۴۸ می‌آیند. این بخش آنچه را از کارخانه به اسکادای نیروگاه می‌رسد تعریف می‌کند: یک پیکربندیِ شناخته‌شده برای هر دستگاه، و یدکی‌هایی که مدتِ انتظار برای سازنده را بپوشانند.\n\n35.8.1 خط‌مبنای پیکربندیِ دستگاه‌های شبکه\nconfiguration baseline of the networked devices (teaching)\n  device               count\n  ring switch             14\n  substation switch        6\n  firewall                 2\n  RTU                      1\n  SCADA server             2\n  historian                1\n  time server              2\n  28 devices, each with firmware version, configuration file\n  and fingerprint (e.g. 1cd57e7e8d84) recorded at the factory test,\n  re-read after installation and compared, and re-read\n  after every change - the same rule as the controller's\n  configuration in ch 34, applied to the network\nایده. ۲۸ دستگاهِ شبکه‌ایِ نیروگاه هر کدام یک خط‌مبنای پیکربندی دارند: نسخهٔ میان‌افزار، پروندهٔ پیکربندی و اثرانگشتی که در آزمونِ کارخانه ثبت می‌شود. پس از نصب، پیکربندی دوباره خوانده و با خط‌مبنا مقایسه می‌شود. پس از هر تغییر هم همین کار تکرار می‌شود. این همان قاعدهٔ پیکربندیِ کنترل‌گرِ فصلِ ۳۴ است (بخش 34.4.5) که برای شبکه به کار رفته است. سوئیچی که در انبار با میان‌افزارِ دیگری مانده، اگر بی‌وارسی نصب شود، حلقه‌ای را با پروتکلِ دیگری می‌سازد. وارسی: \\(14 + 6 + 2 + 1 + 2 + 1 + 2 = 28\\).\n\n\n35.8.2 یدکی‌ها در برابرِ مدتِ انتظار برای سازنده\nspares to cover the maker's lead time with 95 % confidence (teaching)\n  item                  installed   MTBF h    failures in lead   spares\n  ring switch                 14   300,000               0.05        1\n  SCADA server                 2    50,000               0.04        1\n  RTU                          1   150,000               0.01        1\n  fibre transceiver           40   500,000               0.08        1\n  a minimum of one spare of every type is kept even when the\n  expected failures are small: a ring with a dead switch\n  waits six weeks otherwise; spares carry the same firmware\n  baseline as the installed devices\n\nمثال 35.30 (یکی از هر گونه) پرسش. ۱۴ سوئیچِ حلقه با MTBF برابرِ 300,000 h نصب شده‌اند و سازنده در شش هفته یدکی می‌فرستد. برای پوشاندنِ این مدت با اطمینانِ 95 % چند یدکی لازم است؟\nپاسخ. خرابی‌های موردِ انتظار در شش هفته \\(14 \\times 1008 / 300\\,000 = 0.05\\) است. چندکِ 95 % توزیعِ پواسون صفر است، ولی کمینهٔ یک یدکی از هر گونه نگه داشته می‌شود.\nتفسیر. حساب صفر می‌گوید، ولی حلقه‌ای با سوئیچِ مرده بی‌یدکی شش هفته منتظر می‌ماند و در این مدت به جای ثانیه‌ها ساعت‌ها از دست می‌دهد (مثال 35.4). یدکی‌ها همان خط‌مبنای میان‌افزارِ دستگاه‌های نصب‌شده را دارند. وارسی: شش هفته \\(6 \\times 7 \\times 24 = 1008\\) ساعت است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخط‌مبنای پیکربندیِ یک سوئیچ چه چیزهایی دارد و کی وارسی می‌شود؟\nچرا یدکی با میان‌افزارِ دیگر خطرناک است؟\nچرا حساب صفر یدکی می‌گوید و نیروگاه یکی نگه می‌دارد؟\nفرایندِ کارخانه و پروندهٔ آزمونِ این دستگاه‌ها در کدام فصل‌ها می‌آیند؟\n\n\n\n\n\n35.8.3 آزمونِ کارخانهٔ شبکه\nfactory test of the network (teaching durations)\n  per device (x 28):\n    firmware and configuration fingerprint      0.25 h\n    port settings, priority classes, address    0.50 h\n    time synchronisation and its alarm          0.25 h\n  whole system:\n    ring broken at each span (14 spans)         3.50 h\n    server switch-over                          1.00 h\n    back-fill rate limit                        0.50 h\n    general interrogation burst                 0.50 h\n  total 33.5 h of testing, about 5 working days\n  the network is assembled once in the factory as it will\n  stand on site; what is not tested there is found by the\n  commissioning team at the turbine base (ch 48, ch 50)\nایده. شبکه یک بار در کارخانه همان‌گونه سرهم می‌شود که در ساختگاه خواهد بود. هر یک از ۲۸ دستگاه سه آزمون دارد: اثرانگشتِ میان‌افزار و پیکربندی، تنظیمِ درگاه‌ها و رده‌های اولویت و نشانی، و همگامیِ زمان با هشدارش. کلِ سامانه هم آزمون‌های خودش را دارد: بریدنِ حلقه در هر یک از ۱۴ دهانه، جابه‌جاییِ سرور، محدودکنندهٔ آهنگِ پر کردنِ دوباره و فورانِ پرسشِ همگانی. روی هم 33.5 ساعت، حدودِ پنج روزِ کاری. آنچه این‌جا آزموده نشود، گروهِ راه‌اندازی پای توربین پیدا می‌کند و آن‌جا بسیار گران‌تر است (فصل‌های ۴۸ و ۵۰). وارسی: \\(28 \\times 1 + 3.5 + 1 + 0.5 + 0.5 = 33.5\\).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nآزمون‌های هر دستگاه و آزمون‌های کلِ سامانه در کارخانه کدام‌اند؟\nچرا حلقه در هر دهانه بریده می‌شود؟\nچرا شبکه در کارخانه همان‌گونه سرهم می‌شود که در ساختگاه؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-plantp",
    "href": "chapters/35-scada-communications.html#sec-ch35-plantp",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.9 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "35.9 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch35.integrated\n\nمثال 35.31 (مقدماتی: دو نتیجه با دست) پرسش. چرخهٔ پرسش‌گریِ ۳۰ کنتور و ترافیکِ توربین‌ها را با دست حساب و با کد مقایسه کنید.\ntwo SCADA results checked by hand\n  30 meters, 53 bytes at 9600 bit/s + 15 ms each: 1.77 s; code 1.77\n  12 turbines x 600 tags x 20 bytes x 8 bits a second: 1.15 Mbit/s\n  a hand check of bits against bytes catches the commonest\n  error in a network calculation - a factor of eight\nپاسخ. 1.77 s و 1.15 Mbit/s، هر دو برابر با کد.\nتفسیر. وارسیِ دستیِ بیت در برابرِ بایت رایج‌ترین خطای حسابِ شبکه را پیدا می‌کند: ضریبِ هشت. عددی که هشت برابر کوچک باشد پیوندی می‌خرد که در فوران‌ها کم می‌آورد. وارسی: \\(53 \\times 8 = 424\\) بیت در هر پرسش.\n\n\nمثال 35.32 (میانی: بستهٔ اسکادا و ارتباطات در عدد) پرسش. بستهٔ اسکادا و ارتباطاتِ نیروگاهِ P را در عدد خلاصه کنید.\nthe SCADA and communications package of Plant P in numbers\n  two single-mode fibre rings for the turbines; the west ring\n    needs longer-reach optics (10.8 dB against 10 dB)\n  steady traffic 4.5 Mbit/s: 4 % of an edge link\n  time synchronisation 1.45 us worst case: events yes, 1 us no\n  five functional subnets; 22,300 tags; 6 diagram types kept\n  historian about 12 TB over the plant's life\n  fire boundary: monitor only, two routes to a person when\n    the room is empty, both clocks kept\n  asset IDs: 2 of 7 in the extract do not line up\nتفسیر. ارزشِ بسته در عددهایش نیست، که بیشترشان آموزشی‌اند. ارزشش در نمودارها، فهرستِ نقطه‌ها، مشخصاتِ واسط‌ها، نقشهٔ مبدأ و مالکیت و آزمون‌هایی است که هر عدد را به شاهد می‌رسانند. وارسی: شش گونهٔ نمودار که این فصل کشید: لایه‌ها، فیزیکی، منطقی، مسیرِ ارتباط، جریانِ داده و همگامیِ زمان.\n\n\nمثال 35.33 (یکپارچه: مبنای اسکادا و ارتباطاتِ نیروگاهِ P) پرسش. مبنای اسکادا و ارتباطات را با یافته‌ها و موردهای باز بنویسید.\nD-039 SCADA and communications basis of Plant P (teaching)\n  1 network: single-mode fibre in the collector trenches, two\n    turbine rings with a fast ring protocol (recovery well\n    under the 3 s watchdog of ch 34), functional subnets\n  2 time: precision time protocol for events; a 1 us need\n    would need better end devices\n  3 data: values as objects with unit, quality and time; tag\n    rule checked by program; 32-bit counters; quality map of\n    every gateway in the interface specification\n  4 operations: alarm philosophy with delays and deadbands,\n    buffers at the source, retention 2 years raw and the\n    plant's life for aggregates, least-privilege roles\n  5 fire boundary: approved statuses only, no commands,\n    independent alarm routes, panel and SCADA stamps kept\n  6 asset data: register as the source of asset IDs, one-way\n    flows to CMMS, deduplicated work requests, UTC, queues\n  7 later findings: priority classes on every switch port (a\n    control message waits 0.12 ms, not 120 ms, behind a\n    back-fill); back-fill rate-limited; a second carrier only\n    on a separate route; counters as integers (a float32 kWh\n    counter loses 7.8 % in year 25); word order tested with a\n    known value; state-based alarm suppression (151 -&gt; 13);\n    commands refused during server switch-over; stale limits\n    above the integrity-scan period; sampling from the\n    fastest phenomenon; acceptance samples of about 300\n    points for 1 %, full tests for control and grid points\n  open: grid operator's protocol profile and telemetry list\n    (U-115), makers' data and device declarations (U-116)\nتفسیر. این تصمیمِ D-039 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nحلقهٔ غربیِ توربین‌ها با اپتیکِ 10 dB جا نمی‌شود: 10.8 dB. اپتیکِ با بردِ بلندتر یا سوئیچی در میانه، پیش از سفارشِ فیبر (فصل‌های ۲۴ و ۳۹).\nهمگامیِ زمان با 1.45 µs برای رویدادها کافی است و برای نیازِ 1 µs نه. چنین نیازی دستگاه‌های بهتر می‌خواهد، نه شبکهٔ بهتر.\nشمارندهٔ انرژیِ ۱۶ بیتی پس از ۴۱ روز سرریز می‌کند. شمارنده‌ها ۳۲ بیتی‌اند و گونهٔ داده در فهرستِ نقطه‌ها نوشته می‌شود.\nدروازهٔ ارتباطی «جایگزین‌شده» و «آزمونی» را گم می‌کند، مگر آنکه مشخصاتِ واسط نگاشتشان کند.\nدو از هفت دارایی در برش با برچسب‌های اسکادا نمی‌خوانند. ثبتِ دارایی‌ها مبدأِ شناسه‌هاست و دو فهرست با برنامه مقایسه می‌شوند.\nهشدارِ لرزان بی‌قاعدهٔ حذفِ تکرار ۳۵۸ درخواستِ کار در ساعت می‌سازد.\nپیامِ کنترل بی‌ردهٔ اولویت تا 120 ms پشتِ پر کردنِ دوبارهٔ تاریخ‌نگار می‌ماند. درگاه‌ها رده می‌گیرند و پر کردنِ دوباره محدودِ آهنگ می‌شود (بخش 35.2.16).\nشمارندهٔ اعشاریِ انرژی در سالِ ۲۵ هفت‌وهشت دهم درصد کم می‌شمارد. شمارنده‌ها عددِ صحیح‌اند (مثال 35.14).\nقطعِ یک فیدر ۱۵۱ هشدار می‌سازد. سرکوبِ پیامدها بر پایهٔ وضعیت ۱۳ هشدار باقی می‌گذارد (مثال 35.19).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-numbers",
    "href": "chapters/35-scada-communications.html#sec-ch35-numbers",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.10 عددهای کلیدیِ اسکادا و ارتباطاتِ نیروگاهِ P",
    "text": "35.10 عددهای کلیدیِ اسکادا و ارتباطاتِ نیروگاهِ P\n\n\n\nجدول 35.1: عددهای کلیدیِ فصلِ ۳۵ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nترافیکِ پایدار / سهمِ پیوندِ لبه\n4.5 Mbit/s / 4 %\nمثال 35.1\n\n\nچرخهٔ پرسش‌گریِ ۳۰ کنتور\n1.77 s\nمثال 35.2\n\n\nتأخیرِ توربین تا مرکزِ کنترل\n45.2 ms\nبخش 35.2.6\n\n\nافتِ حلقهٔ غربی / شرقی\n10.8 / 9.9 dB\nمثال 35.3\n\n\nقطعِ توربینِ ششم: زنجیره / حلقه\n8.4 h / 9.7 s در سال\nمثال 35.4\n\n\nبدترین خطای زمان\n1.45 µs\nمثال 35.5\n\n\nسنِ توانِ نقطهٔ اتصال روی صفحه\nتا 2.17 s\nمثال 35.6\n\n\nترتیبِ وارونه با برچسبِ دروازه\n28.6 %\nمثال 35.12\n\n\nهشدارها: خام / با تأخیر و باند مرده\n358 / 6 در ساعت\nمثال 35.15\n\n\nجای تاریخ‌نگار در عمرِ نیروگاه\nحدودِ 12 TB\nمثال 35.16\n\n\nشناسه‌های ناهمخوان\n۲ از ۷\nمثال 35.27",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-design",
    "href": "chapters/35-scada-communications.html#sec-ch35-design",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.11 گردشِ کارِ اسکادا و ارتباطات",
    "text": "35.11 گردشِ کارِ اسکادا و ارتباطات\n\n\nلایه‌ها و نمودارها: فیزیکی، منطقی، مسیرِ ارتباط، جریانِ داده، افزونگی، همگامیِ زمان (بخش 35.2.1، بخش 35.4.1).\nشبکه: رسانه و برد، بودجهٔ افتِ نوری، ترافیک و فوران، تأخیر، زنجیره یا حلقه، زیرشبکه‌ها (بخش 35.2).\nزمان: منبع، زنجیره و بودجهٔ خطا در برابرِ نیاز؛ برچسب در مبدأ (بخش 35.2.9، بخش 35.3.3).\nداده: قاعدهٔ برچسب، گونهٔ داده، مقیاس، باند مرده، نگاشتِ کیفیت، پروفایلِ واسط (بخش 35.3).\nبهره‌برداری: فلسفهٔ هشدار، میانگیر، دورهٔ نگهداری، جابه‌جایی به پشتیبان، نقش‌ها (بخش 35.4).\nمرزها: حریق فقط پایش؛ دادهٔ دارایی با مبدأِ معتبر، جریان‌های یک‌سویه، حذفِ تکرار، وقتِ هماهنگِ جهانی و صف (بخش 35.6، بخش 35.7).\nپذیرش: نقطه‌به‌نقطه، زمان، هشدار، جابه‌جایی، کیفیت، واسطِ نگهداری؛ همه با اثرانگشتِ پیکربندی (بخش 35.4.7، بخش 35.7.7).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-lab",
    "href": "chapters/35-scada-communications.html#sec-ch35-lab",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.12 آزمایشگاه‌های پایتونِ این فصل",
    "text": "35.12 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 35.2: آزمایشگاه‌های پایتونِ فصلِ ۳۵\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nتوربین‌ها، پست، حلقه‌ها، ترافیک، پیوندها، دسترس‌پذیری، زمان، برشِ دارایی‌ها\n\n\nشبکه\nexamples_a\nرسانه، فیبر، ترافیک، سریال، تأخیر، توپولوژی، زمان، زیرشبکه‌ها\n\n\nداده و هم‌کنش‌پذیری\nexamples_b\nثبّات، کیفیت، برچسبِ زمان، سرریز، پروفایل، برچسب‌ها\n\n\nبهره‌برداری\nexamples_c\nنمودارها، هشدارِ لرزان، میانگیر، نگهداری، جابه‌جایی، نقش‌ها، پذیرش\n\n\nآزمایشگاهِ ت\nlab_d\nاعتبارسنج، جریان، تشخیص، هشدار، داشبورد\n\n\nمرزِ حریق\nexamples_e\nوضعیت‌ها، مسیرها، ساعت‌ها، از دست رفتنِ پیوند\n\n\nمرزِ دارایی\nexamples_f\nشناسه‌ها، مبدأ، جریان‌ها، حذفِ تکرار، زمان، صف، پذیرش\n\n\nساخت\nexamples_k\nخط‌مبنای پیکربندی، یدکی‌ها\n\n\nژرف‌تر\nexamples_m\nردیابی، زیرشبکه، باند مرده، روند، گزارش، نمودارِ منطقی\n\n\nژرف‌ترِ دوم\nexamples_n\nفوران، رادیو، سرآیند، صف، شمارندهٔ اعشاری، ترتیبِ کلمه‌ها، سیلِ هشدار، بازیابی، نگه‌داشتِ زمان، جایگاه و تجهیز\n\n\nتکمیلی\nexamples_r\nرخدادهای تکراری، رفت و برگشتِ نقطهٔ تنظیم، دفترِ رخدادها، صفحه‌ها\n\n\nدورِ دیگر\nexamples_s\nترمیمِ حلقه، پرونده‌های پایشِ وضعیت، ضربان، ثبات‌های ۱۶ بیتی، کیفیتِ جمع، آزمونِ نقطه‌به‌نقطه، قطعِ ارتباط، پرسش‌های گزارش، هم‌کنش‌پذیری\n\n\nوارسی‌ها\nexamples_q\nدگرنمایی، طرحِ نشانی، فهرستِ نقطه‌ها، کهنگی، پیوندِ دورسنجی، دیسک‌ها، نمونهٔ پذیرش\n\n\nژرف‌ترِ سوم\nexamples_p\nاولویت، حامل‌ها، کامل بودن، ردهٔ هشدارها، پخشِ دوباره، فشرده‌سازی، جابه‌جاییِ سرور، آزمونِ کارخانهٔ شبکه\n\n\nنیروگاهِ P\nintegrated\nبا دست، بسته، مبنای D-039\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ scada با پنج آزمون و آزمایشگاه با سه آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. جای توربین‌ها و پست از فصل‌های ۱۴ و ۳۳، نقطه‌ها و لایه‌های کنترل از فصلِ ۳۴، و انرژیِ روزانه از فصلِ ۱۵ می‌آیند.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-std",
    "href": "chapters/35-scada-communications.html#sec-ch35-std",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.13 جعبهٔ استاندارد و انطباق",
    "text": "35.13 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nارتباطاتِ پست و مدلِ دادهٔ آن: سری IEC 61850 (STD-093)؛ دورکنترل: IEC 60870-5-104 (STD-092) و DNP3 (STD-154، ویرایش باید وارسی شود)؛ پروتکلِ ثبّات‌محور: STD-155.\nافزونگیِ شبکه: IEC 62439-3:2021 برای PRP و HSR (STD-151) و IEC 62439-2:2021 برای حلقه (STD-152).\nهمگامیِ دقیقِ ساعت: IEEE 1588-2019 با اصلاحیه‌هایش (STD-150).\nمدیریتِ هشدار: IEC 62682:2022 (STD-153).\nآزمون‌های پذیرشِ کارخانه، ساختگاه و یکپارچگی: IEC 62381:2024 (STD-148).\nنامِ پروتکل هم‌کنش‌پذیری را تضمین نمی‌کند. پروفایلِ واسط و آزمون آن را نشان می‌دهند. پروتکل، پروفایل و فهرستِ دورسنجیِ بهره‌بردارِ شبکه از خودِ او می‌آیند (U-115). مرزِ حریق تابعِ راهبردِ حریق و مقامِ مسئول است (U-110).\nهیچ عددی در این فصل الزام نیست. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-deliverable",
    "href": "chapters/35-scada-communications.html#sec-ch35-deliverable",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.14 تحویل‌دادنیِ نیروگاهِ P",
    "text": "35.14 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 35.3: سندهای فصلِ ۳۵ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-CTL-DWG-0001\nنمودارهای فیزیکی، منطقی، مسیرِ ارتباط، افزونگی و همگامیِ زمان\nیک برچسب برای هر دستگاه در همهٔ نمودارها\n\n\nPLP-CTL-LST-0002\nفهرستِ نقطه‌های اسکادا\nهر نقطه با برچسب، یکا، گونهٔ داده، مقیاس، باند مرده و کیفیت؛ قاعدهٔ برچسب بی‌یافته\n\n\nPLP-CTL-SPC-0003\nمشخصاتِ اسکادا و واسط‌ها\nپروفایل‌ها، نگاشتِ کیفیت، فلسفهٔ هشدار، مرزِ حریق، رفتار در خرابی\n\n\nPLP-CTL-REG-0005\nنقشهٔ مبدأ و مالکیتِ داده و ثبتِ واسط‌های نگهداری\nهر داده با مبدأ، مالک، جریان، به‌روزرسانی و رفتار در خرابی\n\n\nPLP-CTL-CAL-0003\nمحاسبه‌های شبکه\nترافیک، افتِ نوری، دسترس‌پذیری، بودجهٔ زمان، نگهداری و میانگیر\n\n\nPLP-CTL-PRO-0003\nروش‌های پذیرشِ اسکادا و واسطِ نگهداری\nهر آزمون با شاهد و اثرانگشتِ پیکربندی؛ فقط دادهٔ ساختگی پیش از راه‌اندازی\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-039: مبنای اسکادا و ارتباطات (مثال 35.33).\nفرض‌های A-393 تا A-400:\n\nA-393: شمارِ برچسب‌ها، اندازهٔ هر مقدار و ترافیک.\nA-394: نرخِ پیوندها و خطِ سریال.\nA-395: نرخ‌های خرابی و تعمیرِ پیوندها و سوئیچ‌ها.\nA-396: سهم‌های بودجهٔ زمان.\nA-397: نقشهٔ ثبّات‌ها، نگاشتِ کیفیت، تأخیرهای تا دروازه و پروفایل‌ها.\nA-398: سری‌های ساختگیِ هشدار و دورسنجی، میانگیر، نگهداری، زمان‌های بازیابی و نقش‌ها.\nA-399: برشِ ثبتِ دارایی‌ها، جریان‌های نگهداری و خطاهای کاشته.\nA-400: زمان‌ها و رانشِ مرزِ حریق، خط‌مبنا و یدکی‌ها.\n\nمجهول‌ها: پروتکل، پروفایل و فهرستِ دورسنجیِ بهره‌بردارِ شبکه (U-115)؛ داده‌ها و اعلامیه‌های دستگاه‌های سازندگان (U-116).\nیافته‌ها: حلقهٔ غربی، بودجهٔ زمان، شمارنده‌های ۳۲ بیتی، نگاشتِ کیفیتِ دروازه، شناسه‌های ناهمخوان و حذفِ تکرار.\nکتابخانهٔ همراه: ماژولِ scada با آزمون‌ها و برنامه‌های فصلِ ۳۵.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-summary",
    "href": "chapters/35-scada-communications.html#sec-ch35-summary",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.15 جمع‌بندی",
    "text": "35.15 جمع‌بندی\n\nشبکه: اسکادا سرپرستی می‌کند و جای حلقهٔ کنترل و حفاظت را نمی‌گیرد؛ فیبرِ تک‌حالته برای فاصله‌ها و جداییِ زمین؛ ضریبِ هشتِ بایت و بیت؛ فوران‌ها، نه میانگین، پیوند را پر می‌کنند؛ پرسش‌گری در برابرِ گزارش با تغییر؛ تأخیرِ درونِ نیروگاه کوچک است و پیوندِ دوربرد بزرگ؛ بودجهٔ افتِ نوری برای کلِ حلقه؛ حلقه ساعت‌ها را به ثانیه‌ها می‌برد؛ نیاز روشِ همگامیِ زمان را انتخاب می‌کند؛ یک زیرشبکه برای هر کارکرد؛ فوران‌ها محدودِ آهنگ می‌شوند و کنترل ردهٔ اولویت می‌گیرد؛ انتظار نزدیکِ بارِ کامل بی‌حد رشد می‌کند؛ حاملِ دوم فقط با مسیرِ جدا (بخش 35.2).\nداده و هم‌کنش‌پذیری: ثبّات معنایش را جای دیگری دارد و شیء همراهش؛ نگاشتِ کیفیتِ هر دروازهٔ ارتباطی؛ برچسبِ زمان در مبدأ؛ گونهٔ داده از بردِ عمرِ نیروگاه؛ نامِ پروتکل هم‌کنش‌پذیری نیست، پروفایل و آزمون است؛ قاعدهٔ برچسب با برنامه؛ شمارنده‌ها عددِ صحیح‌اند، نه اعشاری؛ ترتیبِ کلمه‌ها با مقداری که هر دو کلمه‌اش ناصفر است آزموده می‌شود (بخش 35.3).\nبهره‌برداری: هر نمودار یک پرسش؛ تأخیر و باند مرده در فلسفهٔ هشدار؛ میانگیر در مبدأ؛ دورهٔ نگهداری با مالک؛ زمانِ بازیابیِ شبکه با نگهبانِ زمانی؛ کمترین دسترسی؛ پذیرش با شاهد؛ روند با کمینه و بیشینه؛ گزارش با کامل بودنِ داده؛ نمودارِ منطقی جدولِ مسیرهای مجاز؛ سرکوبِ پیامدها در سیلِ هشدار؛ نقطه و زمانِ بازیابی؛ فرمان در جابه‌جاییِ سرور رد می‌شود؛ نگه‌داشتِ زمان؛ کامل بودنِ داده برای هر برچسب؛ فشرده‌سازی با خطای تضمین‌شده (بخش 35.4).\nآزمایشگاه: اعتبارسنج رد می‌کند و می‌گوید چرا؛ تشخیص با سن و برد؛ قاعدهٔ هشدار داده است؛ داشبورد کیفیت و سن را نشان می‌دهد؛ فقط دادهٔ ساختگی (بخش 35.5).\nمرزِ حریق: فقط وضعیت‌های مجاز، هیچ فرمانی؛ دو مسیرِ مستقل وقتی اتاق خالی است؛ هر دو برچسبِ زمان؛ هر خرابی دیده می‌شود و هیچ‌کدام سامانهٔ حریق را تغییر نمی‌دهد؛ بازنشانی فقط در تابلوی حریق (بخش 35.6).\nمرزِ دارایی: شناسه یک بار ساخته و رونوشت می‌شود؛ مبدأِ معتبر و مالک برای هر داده؛ کسب‌وکار می‌خواند و نمی‌نویسد؛ حذفِ تکرار؛ وقتِ هماهنگِ جهانی؛ صف با شناسهٔ پیام و گیرنده‌ای که تکرار را ثبت نمی‌کند؛ ساعت‌های جایگاه به ساعت‌های تجهیز؛ پذیرش روی نسخهٔ آزمون (بخش 35.7).\nکارخانه: خط‌مبنای پیکربندیِ هر دستگاهِ شبکه؛ دست‌کم یک یدکی از هر گونه (بخش 35.8).\n\n\n35.15.1 واژگانِ فصلِ ۳۵\n\n\n\nجدول 35.4: واژگانِ فصلِ ۳۵\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nاسکادا\nsupervisory control and data acquisition\nSCADA\n\n\nواسط\ninterface\n\n\n\nدروازهٔ ارتباطی\ngateway\n\n\n\nپروتکل\nprotocol\n\n\n\nمدلِ داده\ndata model\n\n\n\nهم‌کنش‌پذیری\ninteroperability\n\n\n\nنرخِ بیت\nbit rate\n\n\n\nتأخیرِ فرستادن\nserialisation delay\n\n\n\nفیبرِ تک‌حالته\nsingle-mode fibre\n\n\n\nفیبرِ چندحالته\nmultimode fibre\n\n\n\nجوشِ فیبر\nfusion splice\n\n\n\nبودجهٔ افتِ نوری\noptical loss budget\n\n\n\nزنجیرهٔ پیاپی\ndaisy chain\n\n\n\nتوپولوژیِ حلقوی\nring topology\n\n\n\nزیرشبکه\nsubnet\n\n\n\nپرسش‌گری\npolling\n\n\n\nگزارش با تغییر\nreport by exception\n\n\n\nپویشِ درستی\nintegrity scan\n\n\n\nپرسشِ همگانی\ngeneral interrogation\n\n\n\nپروتکلِ زمانِ دقیق\nprecision time protocol\nPTP\n\n\nساعتِ اصلی\ngrandmaster clock\n\n\n\nبرچسبِ نقطه\ntag\n\n\n\nثبّات\nregister\n\n\n\nپرچمِ کیفیت\nquality flag\n\n\n\nبرچسبِ زمانی\ntimestamp\n\n\n\nثبتِ دارایی‌ها\nasset register\n\n\n\nسامانهٔ مدیریتِ نگهداری\ncomputerised maintenance management system\nCMMS\n\n\nمدیریتِ دارایی‌های سازمان\nenterprise asset management\nEAM\n\n\nدرخواستِ کار\nwork request\n\n\n\nدستورِ کار\nwork order\n\n\n\nمبدأِ معتبر\nsource of truth\n\n\n\nسیلِ هشدار\nalarm flood\n\n\n\nهشدارِ لرزان\nchattering alarm\n\n\n\nفلسفهٔ هشدار\nalarm philosophy\n\n\n\nبازنگریِ هشدارها\nalarm rationalisation\n\n\n\nدورهٔ نگهداریِ داده\ndata retention\n\n\n\nمیانگیر\nbuffer\n\n\n\nجابه‌جایی به پشتیبان\nfailover\n\n\n\nکمترین دسترسی\nleast privilege\n\n\n\nدیوارهٔ آتش\nfirewall\n\n\n\nآزمونِ نقطه‌به‌نقطه\npoint-to-point test\n\n\n\nحذفِ تکرار\ndeduplication\n\n\n\nپایهٔ زمانی\ntime base\nUTC\n\n\nصفِ پیام\nmessage queue\n\n\n\nخط‌مبنای پیکربندی\nconfiguration baseline\n\n\n\nردهٔ اولویت\npriority class\nQoS\n\n\nسرباریِ پروتکل\nprotocol overhead\n\n\n\nحاشیهٔ محوشدگی\nfade margin\n\n\n\nناحیهٔ فرنل\nFresnel zone\n\n\n\nسرکوبِ هشدار\nalarm suppression\n\n\n\nهشدارِ کنارگذاشته\nshelved alarm\n\n\n\nنقطهٔ بازیابی\nrecovery point\n\n\n\nزمانِ بازیابی\nrecovery time\n\n\n\nنگه‌داشتِ زمان\nholdover\n\n\n\nکامل بودنِ داده\ndata completeness\n\n\n\nترتیبِ کلمه‌ها\nword order\n\n\n\nجایگاهِ کارکردی\nfunctional location",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-assess",
    "href": "chapters/35-scada-communications.html#sec-ch35-assess",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.16 ارزیابیِ پلکانی",
    "text": "35.16 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند شبکهٔ نیروگاه را با عدد بسنجد: ترافیک، تأخیر، افتِ نوری، دسترس‌پذیری، بودجهٔ زمان و نگهداری. می‌تواند معنای هر مقدار را از مبدأ تا صفحه و تا سامانهٔ نگهداری نگه دارد: یکا، مقیاس، کیفیت و زمان. می‌تواند یک جریانِ دورسنجیِ ساختگی را اعتبارسنجی و خطاهای کاشته را تشخیص دهد. می‌تواند مرزهای حریق و دادهٔ دارایی را با مبدأ، مالک و رفتار در خرابی تعریف کند. همهٔ این‌ها بی‌اتصال به کنترل‌های زنده و بی‌دور زدنِ سامانه‌های ایمنیِ جانی. پاسخ‌ها در بخش 35.17 آمده‌اند.\n\n35.16.1 پلهٔ ۱: مبانی\n\nتمرین 35.1 چهار لایهٔ اسکادا را با یک دستگاه در هر کدام نام ببرید.\n\n\nتمرین 35.2 چرا اسکادا جای حلقهٔ کنترلِ سریع یا حفاظت را نمی‌گیرد؟\n\n\nتمرین 35.3 سیگنال و داده چه فرقی دارند؟\n\n\nتمرین 35.4 سه رسانه را با بردشان بگویید.\n\n\nتمرین 35.5 چرا میانِ دو ساختمانِ نیروگاه کابلِ مسیِ ارتباطی کشیده نمی‌شود؟\n\n\nتمرین 35.6 معادلهٔ 35.1 را توضیح دهید.\n\n\nتمرین 35.7 فوران چیست و چرا پیوند را پر می‌کند؟\n\n\nتمرین 35.8 معادلهٔ 35.2 را توضیح دهید.\n\n\nتمرین 35.9 پرسش‌گری و گزارش با تغییر چه فرقی دارند؟\n\n\nتمرین 35.10 پویشِ درستی برای چیست؟\n\n\nتمرین 35.11 کدام بخش‌های تأخیرِ پیام بزرگ‌اند؟\n\n\nتمرین 35.12 معادلهٔ 35.3 را توضیح دهید.\n\n\nتمرین 35.13 چرا بودجهٔ افتِ نوری برای کلِ حلقه حساب می‌شود؟\n\n\nتمرین 35.14 معادلهٔ 35.4 را توضیح دهید.\n\n\nتمرین 35.15 کدام فرض پشتِ عددِ دسترس‌پذیریِ حلقه است؟\n\n\nتمرین 35.16 معادلهٔ 35.5 را توضیح دهید.\n\n\nتمرین 35.17 کدام حلقهٔ زنجیرهٔ زمان بیشترِ بودجه را می‌گیرد؟\n\n\nتمرین 35.18 پیشوندِ \\(/26\\) چند نشانیِ قابلِ استفاده دارد؟\n\n\nتمرین 35.19 سوئیچ و مسیریاب چه فرقی دارند؟\n\n\nتمرین 35.20 باند مرده چه چیزی را با چه چیزی عوض می‌کند؟\n\n\nتمرین 35.21 پروتکل و مدلِ داده چه فرقی دارند؟\n\n\nتمرین 35.22 ثبّات و شیء چه فرقی دارند؟\n\n\nتمرین 35.23 وارسیِ مقیاس چگونه کار می‌کند؟\n\n\nتمرین 35.24 کدام پرچم‌های کیفیت در دروازهٔ نمونه گم می‌شوند؟\n\n\nتمرین 35.25 چرا برچسبِ زمانِ هنگامِ رسیدن رخداد را نمی‌سنجد؟\n\n\nتمرین 35.26 گونهٔ دادهٔ یک نقطه چگونه انتخاب می‌شود؟\n\n\nتمرین 35.27 پروفایلِ واسط چیست؟\n\n\nتمرین 35.28 قاعدهٔ برچسبِ نیروگاهِ P چیست؟\n\n\nتمرین 35.29 هشت گونهٔ نمودار را با پرسشِ هر کدام بگویید.\n\n\nتمرین 35.30 هشدارِ لرزان چیست؟\n\n\nتمرین 35.31 سه گامِ چرخهٔ مدیریتِ هشدار کدام‌اند؟\n\n\nتمرین 35.32 معادلهٔ 35.7 را توضیح دهید.\n\n\nتمرین 35.33 چرا میانگیر در مبدأ است؟\n\n\nتمرین 35.34 چرا زمانِ بازیابیِ شبکه با نگهبانِ زمانی سنجیده می‌شود؟\n\n\nتمرین 35.35 کمترین دسترسی چیست؟\n\n\nتمرین 35.36 آزمونِ نقطه‌به‌نقطه چه چیزی را ثابت می‌کند؟\n\n\nتمرین 35.37 چرا روندِ کاهش‌یافته جهش‌های کوتاه را پنهان می‌کند؟\n\n\nتمرین 35.38 گزارشِ روزانه کنارِ انرژی چه چیزی می‌گوید؟\n\n\nتمرین 35.39 اعتبارسنجِ آزمایشگاه کدام شش وارسی را دارد؟\n\n\nتمرین 35.40 چرا رکوردِ خراب «تعمیر» نمی‌شود؟\n\n\nتمرین 35.41 کدام خطاهای کاشته از اعتبارسنج گذشتند؟\n\n\nتمرین 35.42 اسکادا کدام وضعیت‌های حریق را می‌بیند؟\n\n\nتمرین 35.43 کدام کارها هرگز از اسکادا انجام نمی‌شوند؟\n\n\nتمرین 35.44 تأیید و بازنشانی چه فرقی دارند؟\n\n\nتمرین 35.45 چرا هر دو برچسبِ زمانِ رخدادِ حریق نگه داشته می‌شود؟\n\n\nتمرین 35.46 مبدأِ معتبر چیست؟\n\n\nتمرین 35.47 چرا شناسهٔ دارایی دوباره تایپ نمی‌شود؟\n\n\nتمرین 35.48 چرا از سامانهٔ نگهداری به کنترل مسیری نیست؟\n\n\nتمرین 35.49 قاعدهٔ حذفِ تکرار چیست؟\n\n\nتمرین 35.50 چرا ذخیره به وقتِ هماهنگِ جهانی است؟\n\n\nتمرین 35.51 خط‌مبنای پیکربندیِ یک سوئیچ چه دارد؟\n\n\nتمرین 35.52 چرا پر کردنِ دوبارهٔ تاریخ‌نگار محدودِ آهنگ می‌شود؟\n\n\nتمرین 35.53 معادلهٔ 35.6 را توضیح دهید.\n\n\nتمرین 35.54 ردهٔ اولویت در درگاهِ سوئیچ چه می‌کند؟\n\n\nتمرین 35.55 سرباریِ پروتکل چیست؟\n\n\nتمرین 35.56 حاشیهٔ محوشدگی و ناحیهٔ فرنل را توضیح دهید.\n\n\nتمرین 35.57 حاملِ دوم کی کمکی نمی‌کند؟\n\n\nتمرین 35.58 چرا شمارندهٔ اعشاری برای انرژی مناسب نیست؟\n\n\nتمرین 35.59 ترتیبِ کلمه‌ها چیست؟\n\n\nتمرین 35.60 سرکوبِ هشدار بر پایهٔ وضعیت چیست؟\n\n\nتمرین 35.61 نقطه و زمانِ بازیابی چه فرقی دارند؟\n\n\nتمرین 35.62 نگه‌داشتِ زمان چیست؟\n\n\nتمرین 35.63 چرا فرمان‌ها در جابه‌جاییِ سرور صف نمی‌شوند؟\n\n\nتمرین 35.64 چرا کامل بودنِ داده برای هر برچسب گزارش می‌شود؟\n\n\nتمرین 35.65 روشِ خطِ راست در فشرده‌سازی چه تضمینی دارد؟\n\n\nتمرین 35.66 گیرنده‌ای که دریافتِ دوباره در آن بی‌اثر است چیست؟\n\n\nتمرین 35.67 جایگاهِ کارکردی و تجهیز چه فرقی دارند؟\n\n\nتمرین 35.68 دگرنمایی در اسکادا چگونه رخ می‌دهد؟\n\n\nتمرین 35.69 دو خطای رایجِ طرحِ نشانی‌ها کدام‌اند؟\n\n\nتمرین 35.70 حدِ کهنگیِ نقطه‌های با تغییر چگونه انتخاب می‌شود؟\n\n\nتمرین 35.71 دو دروازهٔ افزونه چگونه فهرستِ رخدادها را دو برابر نمی‌کنند؟\n\n\nتمرین 35.72 در رفت و برگشتِ یک نقطهٔ تنظیم کدام بخش بزرگ‌ترین است؟\n\n\nتمرین 35.73 چرا دفترِ رخدادها برای کلِ عمرِ نیروگاه نگه داشته می‌شود؟\n\n\nتمرین 35.74 چهار ترازِ صفحه‌های اپراتور کدام‌اند؟\n\n\n\n35.16.2 پلهٔ ۲: تحلیل\n\nتمرین 35.75 قابِ 1500 بایتی روی 100 Mbit/s: تأخیرِ فرستادن؟\n\n\nتمرین 35.76 ۲۰۰ پیام در ثانیه از ۱۰۰ بایت روی 1 Mbit/s: بهره‌وری؟\n\n\nتمرین 35.77 ۱۰ کنتور، ۸ و ۲۵ بایت، 9600 bit/s و 10 ms: چرخه؟\n\n\nتمرین 35.78 فیبرِ 5 km با ۴ جوش و ۲ اتصال‌دهنده: افت؟\n\n\nتمرین 35.79 3600 نقطه با دو تغییر در ساعت: پیام در ثانیه؟\n\n\nتمرین 35.80 دسترس‌پذیریِ 0.9999 چند «نُه» است؟\n\n\nتمرین 35.81 ۶۴ بایت روی 9600 bit/s؟\n\n\nتمرین 35.82 9000 بایت روی 1 Gbit/s؟\n\n\nتمرین 35.83 ترافیکِ ۱۲ توربین با ۶۰۰ برچسب و ۲۰ بایت در ثانیه؟\n\n\nتمرین 35.84 همان بار روی 100 Mbit/s؟\n\n\nتمرین 35.85 ۳۰ کنتور، ۸ و ۴۵ بایت، 9600 bit/s و 15 ms؟\n\n\nتمرین 35.86 همان با 19200 bit/s؟\n\n\nتمرین 35.87 افتِ حلقهٔ غربی؟\n\n\nتمرین 35.88 افتِ حلقهٔ شرقی؟\n\n\nتمرین 35.89 زنجیرهٔ ۶ پیوندی با 0.99984: ساعتِ قطع در سال؟\n\n\nتمرین 35.90 بدترین دستگاهِ حلقهٔ ۷ پیوندی؟\n\n\nتمرین 35.91 بودجهٔ زمانِ 0.1 + 0.05 + 0.3 + 1.0 µs؟\n\n\nتمرین 35.92 کوچک‌ترین پیشوند برای ۴۰ دستگاه با پنجاه درصد رشد؟\n\n\nتمرین 35.93 شمارندهٔ ۱۶ بیتی با 808 MWh در روز؟\n\n\nتمرین 35.94 1000 نقطهٔ یک‌ثانیه‌ای، دو سال، ۱۲ بایت؟\n\n\nتمرین 35.95 میانگیرِ 2000 برچسب، ۲۰ بایت، ۲۴ ساعت؟\n\n\nتمرین 35.96 صفِ ۴۰ پیام در ساعت برای ۷۲ ساعت؟\n\n\nتمرین 35.97 برچسبِ PLP-MET-M1-Ghi درست است؟\n\n\nتمرین 35.98 1321 روی بردِ 0–150 مشکوک است؟\n\n\nتمرین 35.99 آخرین به‌روزرسانی 5 s، اکنون 20 s، حد 10 s: کهنه؟\n\n\nتمرین 35.100 روزِ محلیِ ۲۵ ساعته چند درصد انرژیِ بیشتر نشان می‌دهد؟\n\n\nتمرین 35.101 بدترین سنِ مقدار با گام‌های 100, 20, 0.1, 50, 1000, 1000 ms؟\n\n\nتمرین 35.102 ۲۰۰ دستگاه در شبکهٔ تخت با نیم پخش در ثانیه؟\n\n\nتمرین 35.103 باند مردهٔ 0.5 % گسترهٔ 0–150 kV: بیشترین خطا؟\n\n\nتمرین 35.104 روزِ یک‌ثانیه‌ای روی 1200 نقطه، جهشِ 10 s، کاهش‌یافته؟\n\n\nتمرین 35.105 674.8 MWh با سه درصد دقیقه‌های نادیده؟\n\n\nتمرین 35.106 نشانی‌های قابلِ استفادهٔ \\(/27\\)؟\n\n\nتمرین 35.107 فیبرِ 25 km با ۱۰ جوش و ۲ اتصال‌دهنده؟\n\n\nتمرین 35.108 بدترین دستگاهِ حلقهٔ ۹ پیوندی؟\n\n\nتمرین 35.109 ترافیکِ 4.5 Mbit/s روی دو شبکهٔ موازی؟\n\n\nتمرین 35.110 ۳۰ کنتور با 38400 bit/s؟\n\n\nتمرین 35.111 1000 برچسب، یک سال، یک‌دهم ذخیره؟\n\n\nتمرین 35.112 شمارندهٔ ۳۲ بیتیِ بی‌علامت با 808 MWh در روز؟\n\n\nتمرین 35.113 صفِ ۴۰ پیام در ساعت برای پنج روز، ۲ کیلوبایت؟\n\n\nتمرین 35.114 روزِ محلیِ ۲۳ ساعته؟\n\n\nتمرین 35.115 بودجهٔ زمان با ده سوئیچ و دستگاهِ 0.5 µs؟\n\n\nتمرین 35.116 9000 بایت روی 100 Mbit/s؟\n\n\nتمرین 35.117 توربینِ چهارمِ زنجیره؟\n\n\nتمرین 35.118 خلاصه‌های 1000 برچسب، سه مقدار در دقیقه، ۲۵ سال؟\n\n\nتمرین 35.119 «نُه»های بدترین دستگاهِ حلقهٔ ۷ پیوندی؟\n\n\nتمرین 35.120 ساعتِ تابلوی حریق با 20 s رانش در ماه پس از ۹ ماه؟\n\n\nتمرین 35.121 پاسخِ همگانیِ 22,300 برچسبِ ۲۰ بایتی روی 2 Mbit/s؟\n\n\nتمرین 35.122 پر کردنِ دوبارهٔ یک روز با بیست درصدِ 100 Mbit/s؟\n\n\nتمرین 35.123 میانگینِ انتظار با بارِ 80 % و قابِ 0.12 ms؟\n\n\nتمرین 35.124 پیامِ کنترل پشتِ هزار قاب در صفِ مشترک؟\n\n\nتمرین 35.125 بایت برای هر مقدار با ده مقدار در قاب؟\n\n\nتمرین 35.126 افتِ فضای آزادِ 10 km در 5.8 GHz؟\n\n\nتمرین 35.127 شعاعِ ناحیهٔ فرنل در میانهٔ همان مسیر؟\n\n\nتمرین 35.128 یک حامل با 0.998؟\n\n\nتمرین 35.129 دو حاملِ مستقل با 0.998؟\n\n\nتمرین 35.130 وضوحِ شمارندهٔ اعشاریِ ده‌ساله؟\n\n\nتمرین 35.131 بزرگ‌ترین مقدارِ شمارندهٔ ۶۴ بیتیِ علامت‌دار؟\n\n\nتمرین 35.132 کلمه‌های ۰ و 50,000 جابه‌جا خوانده شوند؟\n\n\nتمرین 35.133 وقتِ اپراتور برای ۶۰ هشدار با 45 s؟\n\n\nتمرین 35.134 پشتیبانِ روزانه با 0.3 بار خرابی در سال؟\n\n\nتمرین 35.135 نگه‌داشت با 50 ppb تا یک میلی‌ثانیه؟\n\n\nتمرین 35.136 کامل بودن با ۱۲ ساعت کمبود در ماهِ سی‌روزه؟\n\n\nتمرین 35.137 تکرارهای مورد انتظار با سه درصد تأییدِ گم‌شده از 2,880؟\n\n\nتمرین 35.138 ساعت‌های گیربکسی با 12,000 ساعت در T05 که در ساعتِ 18,000 به T09 با 30,000 ساعت رفت؟\n\n\nتمرین 35.139 آزمونِ کارخانهٔ ۴۰ دستگاه با یک ساعت و شش ساعت آزمونِ سامانه؟\n\n\nتمرین 35.140 شکافِ جابه‌جاییِ سرور با آشکارسازیِ 2 s و گرفتنِ 3 s؟\n\n\nتمرین 35.141 نوسانِ 0.08 Hz با نمونهٔ پنج‌ثانیه‌ای چه بسامدی نشان می‌دهد؟\n\n\nتمرین 35.142 بیشترین فاصلهٔ نمونه برای ده نمونه در دورهٔ نوسانِ 0.5 Hz؟\n\n\nتمرین 35.143 ۳۰ نقطه هر دو ثانیه با ۲۵ بایت روی 64 kbit/s؟\n\n\nتمرین 35.144 20 TB آینه‌شده با بیست‌وپنج درصد جای خالی؟\n\n\nتمرین 35.145 نمونهٔ بی‌خطا برای آشکار کردنِ دو درصد با 95 %؟\n\n\nتمرین 35.146 پانصد نقطهٔ بی‌خطا چه سهمی را آشکار می‌کند؟\n\n\nتمرین 35.147 رفت و برگشتِ نقطهٔ تنظیم با شیبِ 30 MW در ده مگاوات در دقیقه و 1.45 s ارتباط؟\n\n\nتمرین 35.148 دفترِ هزار رخدادِ ۲۰۰ بایتی در روز برای ۳۰ سال؟\n\n\nتمرین 35.149 فرمان‌های گمشدهٔ کنترلِ دور در ترمیمِ ۲ ثانیه‌ای با ۱۰ فرمان در ثانیه؟\n\n\nتمرین 35.150 زمانِ فرستادنِ دوازده پروندهٔ 50 MB با 60 % حلقهٔ 100 Mbit/s؟\n\n\nتمرین 35.151 هشدارهای نادرستِ سالانه با ضربانِ ۱۰ ثانیه‌ای و اعلام پس از یک ضربانِ گمشده، \\(p = 10^{-3}\\)؟\n\n\nتمرین 35.152 همان با سه ضربانِ گمشده؟\n\n\nتمرین 35.153 بزرگ‌ترین فرکانسی که ثباتِ ۱۶ بیتی با ضریبِ 0.001 Hz نشان می‌دهد؟\n\n\nتمرین 35.154 خطای جمعِ مزرعه وقتی دو توربین بی‌صدا جا می‌افتند؟\n\n\nتمرین 35.155 روزهای آزمونِ نقطه‌به‌نقطهٔ ۳٬۲۰۰ نقطه با دو تیم و آزمون‌های دوباره؟\n\n\nتمرین 35.156 انحرافِ نیروگاه پس از ۶۰ ثانیه وقتی آخرین نقطه نگه داشته می‌شود؟\n\n\nتمرین 35.157 نسبتِ سطرهای خوانده‌شده از دادهٔ یک‌ثانیه‌ای به تجمیعِ ده‌دقیقه‌ای؟\n\n\nتمرین 35.158 آزمون‌های هم‌کنش‌پذیری با شش سازنده و دوازده کارکرد، جفت‌ها و پروفایل؟\n\n\nتمرین 35.159 احتمالِ ثبتِ وارونهٔ دو رویدادِ دو میلی‌ثانیه‌ای با ساعت‌های 1 ms؟\n\n\nتمرین 35.160 بیشترین خطای ساعتِ ۲۰ میلیونیم با پرسشِ هر ۱۰۲۴ ثانیه؟\n\n\nتمرین 35.161 صدکِ نودونهمِ رفت‌وبرگشتِ نقطهٔ تنظیم در برابرِ میانگینِ آن؟\n\n\n\n35.16.3 پلهٔ ۳: کاربرد\n\nتمرین 35.162 رسانهٔ پیوندِ دکلِ هواشناسیِ دور از پست را انتخاب کنید.\n\n\nتمرین 35.163 پیوندی برای پرسشِ همگانیِ همهٔ دستگاه‌ها در یک ثانیه اندازه کنید.\n\n\nتمرین 35.164 برای ۳۰ کنتورِ قدیمی، میانِ خطِ سریعِ‌تر و دو خط تصمیم بگیرید.\n\n\nتمرین 35.165 برای حلقهٔ غربی دو راه‌حل را مقایسه کنید.\n\n\nتمرین 35.166 دو حلقه در یک ترانشه: فرضِ استقلال چه می‌شود؟\n\n\nتمرین 35.167 نیازِ دقیقِ زمانِ یک اندازه‌گیریِ فازوری را با زنجیرهٔ موجود بسنجید.\n\n\nتمرین 35.168 طرحِ نشانیِ زیرشبکه‌ها را برای ۱۰ ظرفِ باتریِ بیشتر بازبینی کنید.\n\n\nتمرین 35.169 ردیابیِ ولتاژِ نقطهٔ اتصال را تا صفحه بنویسید.\n\n\nتمرین 35.170 باند مردهٔ دمای روغن را از عدمِ قطعیتِ ابزار تعیین کنید.\n\n\nتمرین 35.171 نقشهٔ ثبّات‌های یک کنتور را با وارسیِ مقیاس آزمون کنید.\n\n\nتمرین 35.172 جدولِ نگاشتِ کیفیتِ یک دروازه را کامل کنید.\n\n\nتمرین 35.173 شمارنده‌های فهرستِ نقطه‌ها را برای سرریز وارسی کنید.\n\n\nتمرین 35.174 پروفایلِ ده‌قلمیِ کنترل‌گر را با اعلامیهٔ دو دستگاه مقایسه کنید.\n\n\nتمرین 35.175 تأخیر و باند مردهٔ یک هشدارِ لرزان را تنظیم و آزمون کنید.\n\n\nتمرین 35.176 طرحِ نگهداریِ تاریخ‌نگار را با مالک توافق کنید.\n\n\nتمرین 35.177 روشِ افزونگیِ حلقه را با نگهبانِ زمانیِ 3 s انتخاب کنید.\n\n\nتمرین 35.178 جدولِ نقش‌ها را برای پیمانکارِ نگهداریِ توربین کامل کنید.\n\n\nتمرین 35.179 نمودارِ منطقی را برای یک ایستگاهِ هواشناسیِ تازه به‌روز کنید.\n\n\nتمرین 35.180 گزارشِ روزانه‌ای با کمبودِ داده بنویسید.\n\n\nتمرین 35.181 خطای «کیلووات با برچسبِ مگاوات» را در یک روندِ ساختگی پیدا کنید.\n\n\nتمرین 35.182 فهرستِ وضعیت‌های حریق را برای اسکادا از راهبردِ حریق استخراج کنید.\n\n\nتمرین 35.183 مسیرهای هشدارِ حریق را برای شبِ تعطیل بنویسید.\n\n\nتمرین 35.184 برشِ دیگری از ثبتِ دارایی‌ها را با برچسب‌ها مقایسه کنید.\n\n\nتمرین 35.185 قاعدهٔ حذفِ تکرار را برای هشدارهای باتری بنویسید.\n\n\nتمرین 35.186 یدکی‌های فرستنده‌های نوری را تعیین کنید.\n\n\nتمرین 35.187 رده‌های اولویتِ درگاه‌های سوئیچ را برای نیروگاهِ P بنویسید.\n\n\nتمرین 35.188 پیوندِ رادیوییِ پشتیبان را برای دکلی 8 km دورتر بسنجید.\n\n\nتمرین 35.189 نقشهٔ ثبّات‌های یک کنتور را برای گونهٔ داده و ترتیبِ کلمه‌ها بازبینی کنید.\n\n\nتمرین 35.190 سرکوبِ هشدار را برای قطعِ یک ظرفِ باتری طراحی کنید.\n\n\nتمرین 35.191 ساعت‌های تجهیزِ یک ترانسفورماتورِ جابه‌جاشده را بازسازی کنید.\n\n\nتمرین 35.192 آهنگِ نمونهٔ توان، ولتاژ و دمای روغن را از تندترین پدیدهٔ هر کدام انتخاب کنید.\n\n\nتمرین 35.193 برنامه‌ای بنویسید که فهرستِ نقطه‌ها را با سه قاعده وارسی کند.\n\n\nتمرین 35.194 اندازهٔ نمونهٔ پذیرشِ نقطه‌های شبکه را برای یک درصد و نیم درصد تعیین کنید.\n\n\n\n35.16.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 35.195 نمودارهای فیزیکی و منطقیِ ارتباطاتِ نیروگاهِ P را بکشید.\n\n\nتمرین 35.196 محاسبه‌های شبکه را در یک سند گرد آورید.\n\n\nتمرین 35.197 فهرستِ نقطه‌های اسکادا را با همهٔ ستون‌ها طراحی کنید.\n\n\nتمرین 35.198 مشخصاتِ واسطِ بهره‌بردارِ شبکه را با پروفایل و نگاشتِ کیفیت بنویسید.\n\n\nتمرین 35.199 فلسفهٔ هشدارِ نیروگاه را بنویسید.\n\n\nتمرین 35.200 برنامهٔ پذیرشِ اسکادا را با شاهدِ هر آزمون طراحی کنید.\n\n\nتمرین 35.201 آزمونِ جابه‌جایی به پشتیبان را با کشیدنِ فیبر طراحی کنید.\n\n\nتمرین 35.202 آزمایشگاهِ ت را با یک خطای کاشتهٔ تازه گسترش دهید و آزمونش را بنویسید.\n\n\nتمرین 35.203 مشخصاتِ مرزِ حریق و اسکادا را بنویسید.\n\n\nتمرین 35.204 نقشهٔ مبدأ و مالکیتِ داده را بسازید.\n\n\nتمرین 35.205 مشخصاتِ واسطِ اسکادا و سامانهٔ نگهداری را با پذیرشش بنویسید.\n\n\nتمرین 35.206 طرحِ خط‌مبنای پیکربندیِ ۲۸ دستگاهِ شبکه را بنویسید.\n\n\nتمرین 35.207 طرحِ زمانِ نیروگاه را با نمودار و بودجه بنویسید.\n\n\nتمرین 35.208 خواسته‌های بازیابیِ سرورهای اسکادا را با آزمونِ برگرداندن بنویسید.\n\n\nتمرین 35.209 گزارشِ هفتگیِ کامل بودنِ داده را طراحی کنید.\n\n\nتمرین 35.210 برنامهٔ آزمونِ کارخانهٔ شبکه را با مدت‌ها بنویسید.\n\n\nتمرین 35.211 طرحِ فشرده‌سازیِ تاریخ‌نگار را برای سه گونه برچسب انتخاب کنید.\n\n\n\n35.16.5 پلهٔ ۵: تسلط\n\nتمرین 35.212 نشان دهید چرا «معنا همراهِ مقدار» قاعدهٔ مرکزیِ این فصل است، با سه مثال.\n\n\nتمرین 35.213 مرزهای اسکادا با کنترل، حفاظت، حریق و کسب‌وکار را در یک صفحه بنویسید.\n\n\nتمرین 35.214 یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 35.215 پیوندِ این فصل با فصل‌های ۲۰، ۳۴، ۳۶، ۳۷ و ۴۸ را ترسیم کنید.\n\n\nتمرین 35.216 مبنای D-039 را در برابرِ پرسش‌های وام‌دهنده دفاع کنید.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-solutions",
    "href": "chapters/35-scada-communications.html#sec-ch35-solutions",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.17 پاسخ‌نامه و راه‌حل‌ها",
    "text": "35.17 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 35.17.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 35.1. بخش 35.2.1.\n\n\nحل. تمرین 35.2. سرعتِ لایه‌ها و سنِ مقدار روی صفحه (بخش 35.2.1، مثال 35.6).\n\n\nحل. تمرین 35.3. بخش 35.2.2.\n\n\nحل. تمرین 35.4. بخش 35.2.3.\n\n\nحل. تمرین 35.5. افزایشِ پتانسیلِ زمین در خطا (بخش 35.2.3).\n\n\nحل. تمرین 35.6. بخش 35.2.4.\n\n\nحل. تمرین 35.7. مثال 35.1.\n\n\nحل. تمرین 35.8. بخش 35.2.5.\n\n\nحل. تمرین 35.9. مثال 35.2.\n\n\nحل. تمرین 35.10. دستگاهِ خاموش را آشکار می‌کند (مثال 35.2).\n\n\nحل. تمرین 35.11. پردازش و پیوندِ دوربرد (بخش 35.2.6).\n\n\nحل. تمرین 35.12. بخش 35.2.7.\n\n\nحل. تمرین 35.13. مثال 35.3.\n\n\nحل. تمرین 35.14. بخش 35.2.8.\n\n\nحل. تمرین 35.15. خرابی‌های مستقل (مثال 35.4).\n\n\nحل. تمرین 35.16. بخش 35.2.9.\n\n\nحل. تمرین 35.17. دستگاهِ پایانی (مثال 35.5).\n\n\nحل. تمرین 35.18. ۶۲ (بخش 35.2.10).\n\n\nحل. تمرین 35.19. بخش 35.2.12.\n\n\nحل. تمرین 35.20. پیام را با خطا (مثال 35.7).\n\n\nحل. تمرین 35.21. بخش 35.3.\n\n\nحل. تمرین 35.22. بخش 35.3.1.\n\n\nحل. تمرین 35.23. مثال 35.11.\n\n\nحل. تمرین 35.24. جایگزین‌شده و آزمونی (بخش 35.3.2).\n\n\nحل. تمرین 35.25. مثال 35.12.\n\n\nحل. تمرین 35.26. از بردِ آن در عمرِ نیروگاه (بخش 35.3.4).\n\n\nحل. تمرین 35.27. مثال 35.13.\n\n\nحل. تمرین 35.28. بخش 35.3.6.\n\n\nحل. تمرین 35.29. بخش 35.4.1.\n\n\nحل. تمرین 35.30. بخش 35.4.2.\n\n\nحل. تمرین 35.31. فلسفه، بازنگری، پایش (مثال 35.15).\n\n\nحل. تمرین 35.32. بخش 35.4.3.\n\n\nحل. تمرین 35.33. بخش 35.4.3.\n\n\nحل. تمرین 35.34. بخش 35.4.5.\n\n\nحل. تمرین 35.35. بخش 35.4.6.\n\n\nحل. تمرین 35.36. بخش 35.4.7.\n\n\nحل. تمرین 35.37. بخش 35.4.9.\n\n\nحل. تمرین 35.38. کامل بودنِ داده و روشِ پر کردن (مثال 35.18).\n\n\nحل. تمرین 35.39. بخش 35.5.1.\n\n\nحل. تمرین 35.40. بخش 35.5.1.\n\n\nحل. تمرین 35.41. کهنگی، مقیاس، کیفیتِ بد (مثال 35.25).\n\n\nحل. تمرین 35.42. بخش 35.6.1.\n\n\nحل. تمرین 35.43. خاموش‌کردنِ آژیر، بازنشانی، ازکاراندازی، آزمونِ خروجی (بخش 35.6.1).\n\n\nحل. تمرین 35.44. بخش 35.6.5.\n\n\nحل. تمرین 35.45. بخش 35.6.3.\n\n\nحل. تمرین 35.46. بخش 35.7.2.\n\n\nحل. تمرین 35.47. مثال 35.27.\n\n\nحل. تمرین 35.48. بخش 35.7.3.\n\n\nحل. تمرین 35.49. مثال 35.28.\n\n\nحل. تمرین 35.50. بخش 35.7.5.\n\n\nحل. تمرین 35.51. بخش 35.8.1.\n\n\nحل. تمرین 35.52. بخش 35.2.14.\n\n\nحل. تمرین 35.53. بخش 35.2.15.\n\n\nحل. تمرین 35.54. بخش 35.2.16.\n\n\nحل. تمرین 35.55. بخش 35.2.17.\n\n\nحل. تمرین 35.56. مثال 35.8.\n\n\nحل. تمرین 35.57. مسیرِ مشترک (بخش 35.2.19).\n\n\nحل. تمرین 35.58. مثال 35.14.\n\n\nحل. تمرین 35.59. بخش 35.3.8.\n\n\nحل. تمرین 35.60. مثال 35.19.\n\n\nحل. تمرین 35.61. بخش 35.4.14.\n\n\nحل. تمرین 35.62. بخش 35.4.16.\n\n\nحل. تمرین 35.63. بخش 35.4.15.\n\n\nحل. تمرین 35.64. بخش 35.4.17.\n\n\nحل. تمرین 35.65. بخش 35.4.18.\n\n\nحل. تمرین 35.66. بخش 35.7.8.\n\n\nحل. تمرین 35.67. مثال 35.29.\n\n\nحل. تمرین 35.68. مثال 35.9.\n\n\nحل. تمرین 35.69. بخش 35.2.21.\n\n\nحل. تمرین 35.70. بخش 35.4.19.\n\n\nحل. تمرین 35.71. بخش 35.3.10.\n\n\nحل. تمرین 35.72. شیبِ مجاز (مثال 35.10).\n\n\nحل. تمرین 35.73. بخش 35.4.22.\n\n\nحل. تمرین 35.74. بخش 35.4.10.\n\n\nحل. تمرین 35.75. 0.120 ms (E01).\n\n\nحل. تمرین 35.76. 16 % (E02).\n\n\nحل. تمرین 35.77. 0.38 s (E03).\n\n\nحل. تمرین 35.78. 6.15 dB (E04).\n\n\nحل. تمرین 35.79. 2.0 (E06).\n\n\nحل. تمرین 35.80. ۴ (E07).\n\n\nحل. تمرین 35.81. 53.3 ms (P01).\n\n\nحل. تمرین 35.82. 72 µs (P02).\n\n\nحل. تمرین 35.83. 1.15 Mbit/s (P03).\n\n\nحل. تمرین 35.84. 1.2 % (P04).\n\n\nحل. تمرین 35.85. 1.77 s (P05).\n\n\nحل. تمرین 35.86. 1.11 s (P06).\n\n\nحل. تمرین 35.87. 10.8 dB (P07).\n\n\nحل. تمرین 35.88. 9.9 dB (P08).\n\n\nحل. تمرین 35.89. 8.4 h (P09).\n\n\nحل. تمرین 35.90. حدودِ 10 s در سال (P10).\n\n\nحل. تمرین 35.91. 1.45 µs (P11).\n\n\nحل. تمرین 35.92. \\(/26\\) (P12).\n\n\nحل. تمرین 35.93. ۴۱ روز (P13).\n\n\nحل. تمرین 35.94. 757 GB (P14).\n\n\nحل. تمرین 35.95. 3.5 GB (P15).\n\n\nحل. تمرین 35.96. 2,880 پیام (P16).\n\n\nحل. تمرین 35.97. نه (P17).\n\n\nحل. تمرین 35.98. بله (P18).\n\n\nحل. تمرین 35.99. بله (P19).\n\n\nحل. تمرین 35.100. 4.2 % (P20).\n\n\nحل. تمرین 35.101. 2.17 s (P21).\n\n\nحل. تمرین 35.102. 99.5 پخش در ثانیه (P22).\n\n\nحل. تمرین 35.103. 0.75 kV (P23).\n\n\nحل. تمرین 35.104. 13.9 % دیده می‌شود (P24).\n\n\nحل. تمرین 35.105. حدودِ 654.6 MWh (P25).\n\n\nحل. تمرین 35.106. ۳۰ (P26).\n\n\nحل. تمرین 35.107. 13.75 dB (P27).\n\n\nحل. تمرین 35.108. 16 s در سال (P28).\n\n\nحل. تمرین 35.109. 9.0 Mbit/s (P29).\n\n\nحل. تمرین 35.110. 0.78 s (P30).\n\n\nحل. تمرین 35.111. 37.8 GB (P31).\n\n\nحل. تمرین 35.112. 14,563 سال (P32).\n\n\nحل. تمرین 35.113. 4,800 پیام و 9.4 MB (P33).\n\n\nحل. تمرین 35.114. −4.2 % (P34).\n\n\nحل. تمرین 35.115. 1.15 µs (P35).\n\n\nحل. تمرین 35.116. 0.72 ms (P36).\n\n\nحل. تمرین 35.117. 5.6 h در سال (P37).\n\n\nحل. تمرین 35.118. 473 GB (P38).\n\n\nحل. تمرین 35.119. 6.5 (P39).\n\n\nحل. تمرین 35.120. 180 s (P40).\n\n\nحل. تمرین 35.121. 1.78 s (P41).\n\n\nحل. تمرین 35.122. ۲۳ دقیقه (P42).\n\n\nحل. تمرین 35.123. 0.48 ms (P43).\n\n\nحل. تمرین 35.124. 120 ms (P44).\n\n\nحل. تمرین 35.125. 26.6 (P45).\n\n\nحل. تمرین 35.126. 127.7 dB (P46).\n\n\nحل. تمرین 35.127. 11.4 m (P47).\n\n\nحل. تمرین 35.128. 17.5 h در سال (P48).\n\n\nحل. تمرین 35.129. 2.1 دقیقه در سال (P49).\n\n\nحل. تمرین 35.130. 256 kWh (P50).\n\n\nحل. تمرین 35.131. حدودِ 9.22e18 (P51).\n\n\nحل. تمرین 35.132. 3,276,800,000 (P52).\n\n\nحل. تمرین 35.133. ۴۵ دقیقه (P53).\n\n\nحل. تمرین 35.134. 3.6 h داده در سال (P54).\n\n\nحل. تمرین 35.135. 5.6 h (P55).\n\n\nحل. تمرین 35.136. 98.33 % (P56).\n\n\nحل. تمرین 35.137. ۸۶ (P57).\n\n\nحل. تمرین 35.138. 24,000 ساعت (P58).\n\n\nحل. تمرین 35.139. ۴۶ ساعت (P59).\n\n\nحل. تمرین 35.140. 5 s (P60).\n\n\nحل. تمرین 35.141. 0.08 Hz، بی‌دگرنمایی (P61).\n\n\nحل. تمرین 35.142. 0.2 s (P62).\n\n\nحل. تمرین 35.143. 4.7 % (P63).\n\n\nحل. تمرین 35.144. 53.3 TB (P64).\n\n\nحل. تمرین 35.145. ۱۴۹ نقطه (P65).\n\n\nحل. تمرین 35.146. 0.60 % (P66).\n\n\nحل. تمرین 35.147. حدودِ 182 s (مثال 35.10).\n\n\nحل. تمرین 35.148. حدودِ 2.2 GB (بخش 35.4.22).\n\n\nحل. تمرین 35.149. ۲۰ (مثال 35.20).\n\n\nحل. تمرین 35.150. حدودِ ۱٫۳ دقیقه (بخش 35.4.25).\n\n\nحل. تمرین 35.151. حدودِ ۳٬۱۵۰ (مثال 35.21).\n\n\nحل. تمرین 35.152. حدودِ ۰٫۰۰۳ در سال (مثال 35.21).\n\n\nحل. تمرین 35.153. 32.767 Hz؛ ۵۰ هرتز جا نمی‌شود (مثال 35.22).\n\n\nحل. تمرین 35.154. 17 % کمتر (بخش 35.4.28).\n\n\nحل. تمرین 35.155. حدودِ ۱۷ روز (بخش 35.4.29).\n\n\nحل. تمرین 35.156. +30 MW (مثال 35.23).\n\n\nحل. تمرین 35.157. ۶۰۰ (بخش 35.4.31).\n\n\nحل. تمرین 35.158. ۱۸۰ و ۷۲ (بخش 35.4.32).\n\n\nحل. تمرین 35.159. حدودِ 7.9 % (مثال 35.24).\n\n\nحل. تمرین 35.160. 20.48 ms (بخش 35.4.34).\n\n\nحل. تمرین 35.161. 291 ms در برابرِ 65 ms (بخش 35.4.35).\n\n\nحل. تمرین 35.162. معیار: برد، جداییِ زمین، پشتیبانِ رادیویی (بخش 35.2.3).\n\n\nحل. تمرین 35.163. معیار: فوران، نه میانگین (مثال 35.1).\n\n\nحل. تمرین 35.164. معیار: زمانِ برگشت سهمِ ثابت دارد (مثال 35.2).\n\n\nحل. تمرین 35.165. اپتیکِ بلندتر یا سوئیچِ میانه (مثال 35.3).\n\n\nحل. تمرین 35.166. علتِ مشترک (مثال 35.4).\n\n\nحل. تمرین 35.167. دستگاه‌های بهتر، نه شبکهٔ بهتر (مثال 35.5).\n\n\nحل. تمرین 35.168. معیار: پنجاه درصد رشد (بخش 35.2.10).\n\n\nحل. تمرین 35.169. معیار: تأخیر، برچسبِ زمان و کیفیت در هر گام (مثال 35.6).\n\n\nحل. تمرین 35.170. معیار: مثال 35.7.\n\n\nحل. تمرین 35.171. معیار: مثال 35.11.\n\n\nحل. تمرین 35.172. معیار: هر پرچم نگاشت یا مسدود (بخش 35.3.2).\n\n\nحل. تمرین 35.173. معیار: گونهٔ داده از بردِ عمر (بخش 35.3.4).\n\n\nحل. تمرین 35.174. معیار: مثال 35.13.\n\n\nحل. تمرین 35.175. معیار: مثال 35.15.\n\n\nحل. تمرین 35.176. معیار: مثال 35.16.\n\n\nحل. تمرین 35.177. معیار: بخش 35.4.5.\n\n\nحل. تمرین 35.178. معیار: بخش 35.4.6.\n\n\nحل. تمرین 35.179. معیار: یک سطرِ تازه با دلیل (مثال 35.17).\n\n\nحل. تمرین 35.180. معیار: مثال 35.18.\n\n\nحل. تمرین 35.181. معیار: مثال 35.25.\n\n\nحل. تمرین 35.182. معیار: فقط وضعیت‌های مجاز (بخش 35.6.1).\n\n\nحل. تمرین 35.183. معیار: دو مسیرِ مستقل (مثال 35.26).\n\n\nحل. تمرین 35.184. معیار: مثال 35.27.\n\n\nحل. تمرین 35.185. معیار: مثال 35.28.\n\n\nحل. تمرین 35.186. معیار: مثال 35.30.\n\n\nحل. تمرین 35.187. معیار: بخش 35.2.16.\n\n\nحل. تمرین 35.188. معیار: مثال 35.8.\n\n\nحل. تمرین 35.189. معیار: مثال 35.14 و بخش 35.3.8.\n\n\nحل. تمرین 35.190. معیار: مثال 35.19.\n\n\nحل. تمرین 35.191. معیار: مثال 35.29.\n\n\nحل. تمرین 35.192. معیار: مثال 35.9.\n\n\nحل. تمرین 35.193. معیار: بخش 35.3.9.\n\n\nحل. تمرین 35.194. معیار: بخش 35.4.21.\n\n\nحل. تمرین 35.195. معیار: شکل 35.5، شکل 35.18 و بخش 35.4.1.\n\n\nحل. تمرین 35.196. معیار: ترافیک، افت، دسترس‌پذیری، زمان، نگهداری (بخش 35.2).\n\n\nحل. تمرین 35.197. معیار: برچسب، یکا، گونه، مقیاس، باند مرده، کیفیت (بخش 35.3).\n\n\nحل. تمرین 35.198. معیار: مثال 35.13، بخش 35.3.2؛ U-115.\n\n\nحل. تمرین 35.199. معیار: اولویت، تأخیر، باند مرده، بازنگری، آمار (بخش 35.4.2).\n\n\nحل. تمرین 35.200. معیار: بخش 35.4.7.\n\n\nحل. تمرین 35.201. معیار: زمانِ بازیابی در برابرِ نگهبانِ زمانی (بخش 35.4.5).\n\n\nحل. تمرین 35.202. معیار: بخش 35.5.6.\n\n\nحل. تمرین 35.203. معیار: وضعیت‌ها، مسیرها، برچسب‌ها، خرابی‌ها، اختیار (بخش 35.6).\n\n\nحل. تمرین 35.204. معیار: بخش 35.7.2.\n\n\nحل. تمرین 35.205. معیار: بخش 35.7.3 و بخش 35.7.7.\n\n\nحل. تمرین 35.206. معیار: بخش 35.8.1.\n\n\nحل. تمرین 35.207. معیار: مثال 35.5.\n\n\nحل. تمرین 35.208. معیار: بخش 35.4.14 و بخش 35.4.15.\n\n\nحل. تمرین 35.209. معیار: بخش 35.4.17.\n\n\nحل. تمرین 35.210. معیار: بخش 35.8.3.\n\n\nحل. تمرین 35.211. معیار: بخش 35.4.18.\n\n\nحل. تمرین 35.212. معیار: مثال 35.11، بخش 35.3.2، مثال 35.12.\n\n\nحل. تمرین 35.213. معیار: بخش 35.2.1، بخش 35.6 و بخش 35.7.\n\n\nحل. تمرین 35.214. معیار: برای نمونه گزارشِ روزِ صاف یا آهنگِ هشدارِ نادرست.\n\n\nحل. تمرین 35.215. معیار: کنترل، ابزار، امنیت، تحلیل، کارخانه.\n\n\nحل. تمرین 35.216. معیار: مثال 35.33.\n\n\n35.17.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 64 bytes at 9600 bit/s: 53.3 ms\nP02 9,000 bytes at 1 Gbit/s: 72 us\nP03 12 turbines x 600 tags x 20 B per s: 1.15 Mbit/s\nP04 that load on 100 Mbit/s: 1.2 %\nP05 30 meters, 8 + 45 bytes, 9600 bit/s, 15 ms: 1.77 s\nP06 same at 19200 bit/s: 1.11 s\nP07 fibre 11.5 km, 18 splices, 4 connectors: 10.8 dB\nP08 fibre 9.2 km, 17 splices, 4 connectors: 9.9 dB\nP09 chain of 6 links at 0.99984: 8.4 h a year\nP10 ring, worst device, 7 links at 0.99984: 10 s a year\nP11 sync budget 0.1 + 0.05 + 0.3 + 1.0 us: 1.45 us\nP12 smallest prefix for 40 devices + 50 %: /26\nP13 16-bit counter at 808 MWh/day: 41 days\nP14 retention, 1,000 points at 1 s, 2 years: 757 GB\nP15 buffer, 2,000 tags, 20 B, 24 h: 3.5 GB\nP16 queue, 40 messages/h for 72 h: 2,880 messages\nP17 tag 'PLP-MET-M1-Ghi' valid: False\nP18 1,321 on 0-150 suspect: True\nP19 stale, last update 5 s, now 20 s, limit 10 s: True\nP20 local-time day with 25 hours: +4.2 %\nP21 worst age, 100 + 20 + 0.1 + 50 + 1000 + 1000 ms: 2.17 s\nP22 200 devices in one flat network, 0.5 broadcasts/s each: 99.5/s\nP23 deadband 0.5 % of a 0-150 kV span: largest error 0.75 kV\nP24 1 day at 1 s on 1,200 pixels, 10 s spike, decimated: 13.9 % visible\nP25 674.8 MWh with 3 % of minutes skipped: about 654.6 MWh\nP26 usable addresses in a /27: 30\nP27 fibre 25 km, 10 splices, 2 connectors: 13.75 dB\nP28 ring of 9 links, worst device: 16 s a year\nP29 4.5 Mbit/s sent twice (parallel networks): 9.0 Mbit/s\nP30 30 meters, 8 + 45 bytes, 38400 bit/s, 15 ms: 0.78 s\nP31 retention, 1,000 tags at 1 s, 1 year, 10 % kept: 37.8 GB\nP32 32-bit unsigned counter at 808 MWh/day: 14,563 years\nP33 queue, 40 messages/h for 5 days, 2 kB each: 4,800 messages, 9.4 MB\nP34 local-time day with 23 hours: -4.2 %\nP35 sync 0.1 + 0.05 + 10 x 0.05 + 0.5 us: 1.15 us\nP36 9,000 bytes at 100 Mbit/s: 0.72 ms\nP37 chain, 4th turbine, links at 0.99984: 5.6 h a year\nP38 aggregates, 1,000 tags x 3 a minute, 25 years: 473 GB\nP39 nines of the worst ring device (7 links): 6.5\nP40 fire panel at 20 s a month, offset after 9 months: 180 s\nP41 22,300 tags x 20 B on 2 Mbit/s: 1.78 s\nP42 a day of 2,000 tags limited to 20 % of 100 Mbit/s: 23 min\nP43 mean wait at 80 % load, frame 0.12 ms: 0.48 ms\nP44 1,000 frames ahead of a control message: 120 ms\nP45 bytes a value with 66 B headers, 10 values a frame: 26.6\nP46 free-space loss, 10 km at 5.8 GHz: 127.7 dB\nP47 first Fresnel radius at mid-path, 10 km, 5.8 GHz: 11.4 m\nP48 one carrier at 0.998: 17.5 h a year\nP49 two independent carriers at 0.998: 2.1 min a year\nP50 float32 resolution of a 10-year kWh counter: 256 kWh\nP51 64-bit counter: largest Wh value about 9.22e+18\nP52 words 0 and 50,000 read swapped: 3,276,800,000\nP53 operator's time for 60 alarms at 45 s: 45 min\nP54 daily backup, 0.3 losses a year: 3.6 h of data a year\nP55 holdover at 50 ppb before 1 ms: 5.6 h\nP56 completeness, 12 h lost in a 30-day month: 98.33 %\nP57 3 % of 2,880 acknowledgements lost: 86 repeats expected\nP58 gearbox: 12,000 h in T05 + (30,000 - 18,000) h in T09: 24,000 h\nP59 network FAT, 40 devices x 1 h + 6 h of system tests: 46 h\nP60 server gap, detection 2 s + take-over 3 s: 5 s\nP61 0.08 Hz sampled every 5 s: apparent 0.08 Hz\nP62 longest sampling interval for 10 samples of a 0.5 Hz swing: 0.2 s\nP63 30 points every 2 s, 25 B, on 64 kbit/s: 4.7 %\nP64 20 TB mirrored with 25 % free: 53.3 TB raw\nP65 zero-fault sample for 2 % at 95 %: 149 points\nP66 fault rate shown by 500 points without fault: 0.60 %\nمثال‌های کوچک:\nE01 1,500 bytes at 100 Mbit/s: 0.120 ms\nE02 200 messages/s of 100 bytes on 1 Mbit/s: 16 %\nE03 10 meters, 8 + 25 bytes, 9600 bit/s, 10 ms: 0.38 s\nE04 fibre 5 km, 4 splices, 2 connectors: 6.15 dB\nE05 hosts in a /26: 62\nE06 3,600 points changing twice an hour: 2.0 messages/s\nE07 availability 0.9999: 4 nines",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/35-scada-communications.html#sec-ch35-refs",
    "href": "chapters/35-scada-communications.html#sec-ch35-refs",
    "title": "35  اسکادا و ارتباطات",
    "section": "35.18 منابع",
    "text": "35.18 منابع\n\nسری IEC 61850، IEC 60870-5-104، IEC 62439-2:2021، IEC 62439-3:2021، IEC 62682:2022، IEC 62381:2024، IEEE 1588-2019، IEEE 1815 و مشخصاتِ پروتکلِ ثبّات‌محور (با تاریخِ وارسی در دفترِ استانداردها)؛ داده‌برگ‌ها و اعلامیه‌های سازندگانِ دستگاه‌ها؛ الزام‌های بهره‌بردارِ شبکه (فصل‌های ۵۵ تا ۵۷).\nکتاب‌های درسیِ شبکه‌های صنعتی، اتوماسیونِ پست، مدیریتِ هشدار و مدیریتِ داده؛ فصل‌های ۵، ۲۰، ۲۳، ۳۲ و ۳۴ همین کتاب.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>35</span>  <span class='chapter-title'>اسکادا و ارتباطات</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html",
    "href": "chapters/36-ot-cybersecurity.html",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "",
    "text": "36.1 نقشهٔ فصل\nپیش‌نیازها: داده و رایانش (فصل 5)، ابزارِ دقیق و کنترل (فصل 34)، و اسکادا و ارتباطات (فصل 35).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۳۴ و ۳۵ کنترل‌گرها، ابزارها و شبکه را ساختند. این فصل آن‌ها را نگه می‌دارد: از اشتباه، از دسترسیِ ناخواسته، از خرابیِ پشتیبان‌ها و از زنجیرهٔ تأمین. تحویل‌دادنی‌ها خواسته‌ها و معماریِ امنیت، جدولِ مجراها و ماتریسِ دسترسی، فهرستِ دارایی‌ها و دفترِ داده‌ها، دفترِ ریسک و یافته‌ها، روش‌های بازیابی و پاسخ، و سابقهٔ آزمون‌ها و تمرین‌ها هستند. همه با تصمیمِ D-040 جمع می‌شوند. فصلِ ۳۷ داده‌های همین سامانه را تحلیل می‌کند و فصل‌های ۴۸، ۵۰ و ۵۱ ساخت، راه‌اندازی و بهره‌برداری‌اش را.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-map",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-map",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nفناوریِ عملیاتی و فناوریِ اطلاعاتِ کسب‌وکار را از نظرِ ایمنی، دسترس‌پذیری و کنترلِ تغییر مقایسه کند و دفترِ ریسکی دفاعی با مالک‌ها بسازد.\nناحیه‌ها و مجراها را از نمودارِ منطقی طراحی کند، قاعده‌های دیوارهٔ آتش و ماتریسِ دسترسی را بازبینی کند، و دسترسیِ دور، ثبتِ سابقه، رازها و سخت‌سازی را سامان دهد.\nفهرستِ دارایی‌ها، هدف‌ها و آزمون‌های بازیابی، وصله و تغییر، تمرینِ رومیزی و پیوستگیِ کار را با عدد و سابقه بسازد.\nیک بازبینیِ طراحیِ دفاعی روی مدلِ ساختگی انجام دهد: جریان‌های بی‌مجرا، نقطه‌های تکِ خرابی و دفترِ یافته‌ها.\nچرخهٔ عمرِ دادهٔ مهندسی و دارایی را با رده، متولی، فرستادن، خط‌مبنا، بایگانی و پاک‌کردن کنترل کند.\nخواسته‌های امنیتی را در خرید بنویسد، خاستگاهِ دستگاه‌ها را وارسی کند و طراحیِ سازنده را بی‌افشای جزئیاتِ ساختگاه بازبینی کند.\nامنیتِ سایبری را با حراست و نقش‌های ایمنی و بهره‌برداری هماهنگ کند، بی‌آنکه جای ارزیابیِ امنیتِ فیزیکیِ ساختگاه را بگیرد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nنمودارِ منطقیِ فصلِ ۳۵ چند مسیرِ مجاز داشت و مسیرهای دیگر چه بودند؟\nنقش‌های اسکادا بر پایهٔ کدام قاعده حق می‌گرفتند؟\nنقطهٔ بازیابی و زمانِ بازیابی چه فرقی دارند؟\nخط‌مبنای پیکربندی چه چیزهایی دارد؟\n\nپاسخ‌ها: (۱) هفت از نُه، و هر مسیرِ دیگر بسته؛ (۲) کمترین دسترسی؛ (۳) دادهٔ مجازِ ازدست‌رفته در برابرِ مدتِ برگرداندن؛ (۴) نسخهٔ میان‌افزار، پروندهٔ پیکربندی و اثرانگشت. اگر دو پرسش یا بیشتر را نتوانستید، بخش 35.4.8، بخش 35.4.6 و بخش 35.4.14 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nاین فصل فقط دفاعی است. هیچ روشِ حمله، بهره‌برداری از آسیب‌پذیری، پویشِ سامانهٔ زنده یا دور زدنِ کنترل‌ها آموزش نمی‌دهد. همهٔ تمرین‌ها روی مدل‌های ساختگی و در یک برنامه اجرا می‌شوند و به هیچ شبکه‌ای وصل نمی‌شوند. نمونه‌ها هیچ نشانی، محصول، نسخه یا جزئیاتِ ساختگاهِ واقعی ندارند. امنیتِ فیزیکی فقط در حدِ واسط‌ها و مسیرهای ارجاع می‌آید و جای ارزیابیِ امنیتِ فیزیکیِ ساختگاه را نمی‌گیرد. هر کاری روی سامانهٔ واقعی با مجوزِ مالک و به دستِ افرادِ مجاز انجام می‌شود. عددها آموزشی‌اند (U-117).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-a",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-a",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.2 الف. پایه‌های امنیتِ فناوریِ عملیاتی",
    "text": "36.2 الف. پایه‌های امنیتِ فناوریِ عملیاتی\nفصلِ ۳۵ شبکهٔ نیروگاه را ساخت: زیرشبکه‌ها، نمودارِ منطقی به‌صورتِ جدولِ مسیرهای مجاز، نقش‌ها و کمترین دسترسی، پشتیبان‌ها و خط‌مبنای پیکربندی. این فصل همان شبکه را از نگاهِ امنیتِ سایبری می‌بیند: چه چیزی را از چه چیزی و برای چه چیزی نگه می‌داریم، و وقتی چیزی خراب شد چگونه برمی‌گردیم. همه‌چیز دفاعی است. فصل هیچ روشِ حمله، پویشِ دستگاهِ زنده یا راهِ دور زدنِ کنترل‌ها آموزش نمی‌دهد و نمونه‌هایش هیچ نشانی، محصول یا جزئیاتِ ساختگاهِ واقعی ندارند.\n\n36.2.1 فناوریِ اطلاعات و فناوریِ عملیاتی\n\n\n\n\n\n\nشکل 36.1: ترتیبِ نگرانی‌ها در فناوریِ اطلاعاتِ کسب‌وکار و فناوریِ عملیاتیِ نیروگاه (خلاصهٔ آموزشی).\n\n\n\nbusiness IT and plant OT side by side (teaching summary)\n  aspect             business IT        plant OT\n  first concern      confidentiality    safety, then availability\n  life of a device   3-5 years          15-25 years\n  change             patch on release   tested, in an outage window\n  a reboot means     a short pause      a stop or a protection gap\n  a failure hurts    the business       people, plant and the grid\n  traffic            varied, people     repetitive, machines\n  the same tool or rule can be right for one and harmful\n  for the other: an automatic reboot that heals an office\n  PC can stop the plant controller in the middle of a\n  ramp; OT security starts from safety and availability\nایده. فناوریِ اطلاعاتِ کسب‌وکار، یعنی رایانه‌های اداری، ایمیل و سامانه‌های مالی، پیش از همه نگرانِ محرمانگیِ داده است. فناوریِ عملیاتی، یعنی کنترل‌گرها، رله‌ها، اسکادا و هر دستگاهی که تجهیزِ فیزیکی را می‌گرداند، نگرانِ ایمنیِ آدم‌ها و تجهیزات است و سپس دسترس‌پذیری. دستگاهِ عملیاتی ۱۵ تا ۲۵ سال کار می‌کند، نه سه تا پنج سال. تغییرش آزموده و در پنجرهٔ توقف انجام می‌شود، نه همان روزِ انتشارِ وصله. یک راه‌اندازیِ دوبارهٔ ساده در اداره مکثی کوتاه است. در نیروگاه ممکن است توقف یا شکافی در حفاظت باشد. پس ابزارها و قاعده‌های فناوریِ اطلاعات بی‌سنجش به فناوریِ عملیاتی برده نمی‌شوند. امنیتِ فناوریِ عملیاتی از ایمنی و دسترس‌پذیری آغاز می‌شود.\n\n\n36.2.2 چه چیزی در خطر است\nwhat there is to protect at Plant P and what its loss costs (teaching)\n  system              at stake             cost of a loss\n  protection relays   safety, equipment    none: they trip alone\n  plant controller    compliance, energy   842 u an hour at 50 % fallback\n  SCADA servers       sight, command       no view; the PPC runs on\n  historian           evidence, warranty   a hole in the record\n  fire interface      life safety          the panel works alone\n  CMMS, reports       business             late work orders\n  mean export 33.7 MWh an hour at 50 u/MWh: the money is in\n  availability; the protection relays and the fire panel\n  are designed to stay safe whatever happens to the network\n\nمثال 36.1 (پول در دسترس‌پذیری است) پرسش. اگر کنترل‌گرِ نیروگاه از دست برود و نیروگاه به حالتِ پشتیبانِ ثابتِ پنجاه درصد برود، هر ساعت چقدر هزینه دارد؟ کدام سامانه‌ها بی‌شبکه هم ایمن می‌مانند؟ (داده‌های آموزشی، A-408، قیمتِ آموزشیِ فصلِ ۱۶.)\nپاسخ. میانگینِ صادرات 33.7 MWh در ساعت است. نیمی از آن با 50 u/MWh حدودِ 842 u در ساعت می‌شود. رله‌های حفاظتی و تابلوی حریق بی‌شبکه کار می‌کنند. حفاظت در هر رله محلی است (فصلِ ۲۶) و تابلوی حریق اختیارِ خودش را دارد (فصلِ ۳۵).\nتفسیر. آنچه امنیتِ نیروگاه نگه می‌دارد بیشتر دسترس‌پذیری است تا محرمانگی. طراحیِ نیروگاه از پیش طوری است که ایمنی به شبکه وابسته نباشد. این نخستین و مهم‌ترین کنترلِ امنیتی است. وارسی: \\(295\\,100/8760 = 33.7\\) و \\(33.7 \\times 0.5 \\times 50 = 842\\).\n\n\n\n36.2.3 ریسک: احتمال ضربدر پیامد\nایده. ریسکِ هر سناریو با دو مقیاسِ آموزشیِ یک تا پنج سنجیده می‌شود:\n\\[\nR = L \\times C\n\\tag{36.1}\\]\nدر این رابطه \\(L\\) احتمال و \\(C\\) پیامد است. امتیازِ ۱۵ به بالا «بسیار بالا»، ۱۰ تا ۱۴ «بالا»، ۵ تا ۹ «میانه» و زیرِ ۵ «پایین» است. این باندها آموزشی‌اند. هر نیروگاهِ واقعی روشِ ریسکِ خودش را دارد و ارزیابیِ ریسکِ طراحی ناحیه‌ها و هدف‌هایشان را تعیین می‌کند (STD-157).\n\n\n\n\n\n\nشکل 36.2: ماتریسِ آموزشیِ ریسک با هفت سناریوی دفترِ ریسک (مقیاس‌ها و باندهای آموزشی).\n\n\n\nteaching risk register (likelihood x consequence, 1-5 each)\n  scenario                                             L  C  score  band\n  vendor remote access left open after support         4  4     16  very high\n  infected removable media on an engineering laptop    3  4     12  high\n  firewall rule added for a test and never removed     4  3     12  high\n  backups exist but were never restored                3  4     12  high\n  business network change reaches the control zone     2  5     10  high\n  unsupported operating system on the historian        3  3      9  medium\n  operator account shared by the shift                 4  2      8  medium\n  5 of 7 scenarios high or very high\n  the scenarios are generic and defensive: each names a\n  weakness a design or a procedure can remove, never a\n  method of attack; the scales and bands are teaching\n  values, set for a real plant in its own risk method\n\nمثال 36.2 (راهِ دورِ باز مانده) پرسش. دفترِ ریسکِ آموزشیِ نیروگاهِ P هفت سناریو دارد. کدام بالاترین امتیاز را دارد؟ چند سناریو «بالا» یا «بسیار بالا» هستند؟\nپاسخ. دسترسیِ دورِ سازنده که پس از پشتیبانی باز مانده، با \\(4 \\times 4 = 16\\) «بسیار بالا» است. پنج سناریو از هفت «بالا» یا «بسیار بالا» هستند.\nتفسیر. هر سناریو یک ضعف را نام می‌برد که طراحی یا روال می‌تواند آن را بردارد، هرگز روشِ حمله را. راهِ دوری که فقط با درخواست باز می‌شود (بخش 36.3.4)، قاعدهٔ آزمونی‌ای که در بازبینی پیدا می‌شود (بخش 36.3.2) و پشتیبانی که آزموده می‌شود (بخش 36.4.3) سه ریسکِ بالای جدول را پایین می‌آورند. وارسی: کمترین امتیاز، حسابِ مشترک، \\(4 \\times 2 = 8\\) و «میانه» است.\n\n\n\n36.2.4 چرخهٔ عمرِ امنیت\n\n\n\n\n\n\nشکل 36.3: چرخهٔ عمرِ امنیتِ سامانهٔ کنترل: شش مرحله که هر کدام سابقه‌ای برای مرحلهٔ بعد می‌گذارد (آموزشی).\n\n\n\nthe security life cycle of the control system (teaching)\n  phase            evidence it leaves\n  assess           inventory, zones, risk register\n  design           conduits, rules, access, backups, logging\n  build and test   hardening, factory and site security tests\n  operate          monitoring, access reviews, restore tests\n  maintain         patches, changes, supplier notices\n  retire           data archived, media wiped, accounts closed\n  security is a property of the whole life, not of the day\n  of commissioning: each phase leaves records that the next\n  one, and an auditor, can read (asset owner programme,\n  STD-156)\nایده. امنیت ویژگیِ کلِ عمر است، نه روزِ راه‌اندازی. ارزیابی فهرستِ دارایی‌ها، ناحیه‌ها و دفترِ ریسک را می‌سازد. طراحی مجراها، قاعده‌ها، دسترسی، پشتیبان‌ها و ثبتِ سابقه را تعیین می‌کند. ساخت و آزمون سخت‌سازی و آزمون‌های امنیتیِ کارخانه و ساختگاه را دارد. بهره‌برداری پایش، بازبینیِ دسترسی و آزمونِ بازگردانی را. نگهداری وصله، تغییر و اعلامیه‌های سازنده را. کنار گذاشتن هم بایگانیِ داده، پاک‌کردنِ رسانه و بستنِ حساب‌ها را. این چرخه را برنامهٔ امنیتِ مالکِ دارایی سامان می‌دهد (STD-156). در سویِ کسب‌وکار، سامانهٔ مدیریتِ امنیتِ اطلاعاتِ مالک همین نقش را دارد (STD-164).\n\n\n36.2.5 چه کسی چه می‌کند\nwho does what (teaching)\n  role                   share            does\n  asset owner            accountable      decides risk, funds controls\n  OT security lead       responsible      programme, reviews, incidents\n  control engineer       responsible      configurations, backups, changes\n  IT team                consulted        business network, identity services\n  operators              informed / act   report anomalies, follow procedures\n  vendors, integrators   responsible for  their access and products\n  physical security      consulted        doors, cabinets, visitors (ch 32)\n  one named person owns each control; the interfaces with\n  IT and physical security are written down with escalation\n  paths, so nothing falls between two teams\nایده. مالکِ دارایی پاسخ‌گوست: ریسک را می‌پذیرد یا کنترل را می‌خرد. مسئولِ امنیتِ فناوریِ عملیاتی برنامه، بازبینی‌ها و رخدادها را می‌گرداند. مهندسِ کنترل پیکربندی‌ها، پشتیبان‌ها و تغییرها را. گروهِ فناوریِ اطلاعات شبکهٔ کسب‌وکار و خدماتِ هویت را. اپراتورها ناهنجاری را گزارش می‌کنند. سازندگان و یکپارچه‌سازها مسئولِ دسترسی و محصولِ خودشان هستند (STD-161). حراست درها، تابلوها و بازدیدکنندگان را دارد (فصلِ ۳۲). هر کنترل یک مالکِ نام‌دار دارد و واسط‌ها با فناوریِ اطلاعات و حراست با مسیرِ ارجاع نوشته می‌شوند (بخش 36.3.10).\n\n\n36.2.6 مرزهای اعتماد\ntrust boundaries of the logical diagram (ch 35)\n  zones: 8; conduits crossing a boundary: 8\n  conduits into the control zone: 5\n    field-ied  -&gt; control  telecontrol    measurements, events\n    field-wtg  -&gt; control  turbine-data   turbine data\n    field-pv   -&gt; control  inverter-data  inverter data\n    field-bes  -&gt; control  battery-data   battery data\n    dmz        -&gt; control  jump-session   supervised support\n  every arrow into the control zone is a door: each has a\n  purpose, an owner and a rule; the fewer doors, the fewer\n  things to watch - the business zone has none\nایده. نمودارِ منطقیِ فصلِ ۳۵ هشت ناحیه دارد. پنج مجرا به ناحیهٔ کنترل وارد می‌شوند: چهار از ناحیه‌های میدانی و یکی، جلسهٔ نظارت‌شده، از ناحیهٔ میانی. هر پیکان به ناحیهٔ کنترل یک در است. هر در هدف، مالک و یک قاعده دارد. درهای کمتر یعنی چیزهای کمتری برای پاییدن. شبکهٔ کسب‌وکار هیچ دری به ناحیهٔ کنترل ندارد. وارسی: \\(8 - 3 = 5\\)؛ سه مجرای دیگر به ناحیهٔ میانی می‌روند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nترتیبِ نگرانی‌ها در فناوریِ اطلاعات و فناوریِ عملیاتی چه فرقی دارد؟\nچرا ابزارهای فناوریِ اطلاعات بی‌سنجش به نیروگاه برده نمی‌شوند؟\nکدام سامانه‌های نیروگاه بی‌شبکه هم ایمن می‌مانند و چرا؟\nمعادلهٔ 36.1 را توضیح دهید و بگویید باندها از کجا می‌آیند.\nچرا سناریوهای دفترِ ریسک ضعف را نام می‌برند، نه روشِ حمله را؟\nشش مرحلهٔ چرخهٔ عمرِ امنیت و سابقهٔ هر کدام را بگویید.\nنقشِ مالکِ دارایی و مسئولِ امنیت چه فرقی دارد؟\nچند مجرا به ناحیهٔ کنترل می‌رسد و چرا کمتر بهتر است؟\n\n\n\n\n\n36.2.7 کارکردهایی که به شبکه وابسته نیستند\nwhich functions depend on the network (teaching)\n  function                         done by                          network?\n  protection trips                 relays, hard-wired to breakers   no\n  emergency stop of a turbine      hard-wired safety chain          no\n  fire alarm and its actions       fire panel (ch 32, 35)           no\n  battery shut-down on fault       BMS and its own contactors       no\n  overspeed of a rotor             turbine safety system            no\n  plant set points                 PPC over the network             yes\n  every function that keeps people and equipment safe works\n  without the network; only optimisation and sight do not.\n  This independence, designed in chapters 26, 32 and 34, is\n  the strongest security control of the plant\nایده. فهرستِ کارکردهای نیروگاه با یک پرسش بازبینی می‌شود: اگر شبکه نباشد، این کارکرد کار می‌کند؟ قطعِ حفاظتی در رله‌ها و با سیم به کلید است. توقفِ اضطراریِ توربین زنجیرهٔ ایمنیِ سیم‌کشی‌شده دارد. هشدارِ حریق و اقدام‌هایش در تابلوی حریق است. خاموش کردنِ باتری در خطا با سامانهٔ مدیریتِ باتری و کنتاکتورهای خودش است. حفاظتِ دورِ اضافهٔ روتور در سامانهٔ ایمنیِ توربین است. فقط نقطه‌های تنظیمِ نیروگاه از شبکه می‌گذرند. هر کارکردی که آدم‌ها و تجهیزات را ایمن نگه می‌دارد بی‌شبکه کار می‌کند. فقط بهینه‌سازی و دیدن به شبکه نیاز دارند. این استقلال، که در فصل‌های ۲۶، ۳۲ و ۳۴ طراحی شد، قوی‌ترین کنترلِ امنیتیِ نیروگاه است (بخش 36.2.2).\n\n\n36.2.8 زیانِ موردِ انتظارِ سالانه\nexpected yearly loss before and after a control (teaching, u)\n  scenario                    before   after   saved   control  worth?\n  open vendor path misused    20,000   4,000  16,000   15,000  yes\n  backup fails when needed     7,500   1,500   6,000    8,000  no\n  test rule left open          8,000   2,000   6,000    2,000  yes\n  expected loss = loss of one event x its chance a year; on\n  this sum alone 2 of 3 controls pay for themselves - the\n  backup test does not, yet it is kept: it also shortens\n  every recovery and is the only proof a backup works. The\n  chances are teaching guesses: the sum guides, it does not\n  decide on its own\n\nمثال 36.3 (آزمونی که خودش را نمی‌پردازد، ولی می‌ماند) پرسش. زیانِ موردِ انتظار برابرِ زیانِ یک رخداد ضربدر احتمالِ سالانهٔ آن است. برای سه سناریو، زیانِ موردِ انتظار پیش و پس از کنترل و هزینهٔ کنترل داده شده است. کدام کنترل‌ها هزینهٔ خودشان را می‌پردازند؟ (عددهای آموزشی، A-408.)\nپاسخ. بستنِ راهِ دورِ سازنده با هزینهٔ 15,000 u زیانِ موردِ انتظار را 16,000 u کم می‌کند. بازبینیِ قاعده‌ها با 2,000 u زیان را 6,000 u کم می‌کند. هر دو می‌ارزند. آزمونِ پشتیبان 8,000 u هزینه دارد و زیان را 6,000 u کم می‌کند، پس بر این پایه نمی‌ارزد.\nتفسیر. آزمونِ پشتیبان با این همه نگه داشته می‌شود. هر بازیابی را کوتاه می‌کند (بخش 36.4.2) و تنها شاهدِ کار کردنِ پشتیبان است. احتمال‌ها حدس‌های آموزشی‌اند. جمع راهنمایی می‌کند ولی به‌تنهایی تصمیم نمی‌گیرد. دفترِ ریسک (بخش 36.2.3) و پذیرشِ کتبیِ مالک تصمیم می‌گیرند. وارسی: \\(150\\,000 \\times (0.05 - 0.01) = 6000\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام کارکردهای نیروگاه بی‌شبکه کار می‌کنند و چرا این مهم است؟\nزیانِ موردِ انتظار چگونه حساب می‌شود؟\nچرا کنترلی که بر پایهٔ زیانِ موردِ انتظار نمی‌ارزد ممکن است نگه داشته شود؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-b",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-b",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.3 ب. معماریِ دفاعی",
    "text": "36.3 ب. معماریِ دفاعی\nمعماریِ دفاعی از نمودارِ منطقیِ فصلِ ۳۵ آغاز می‌شود و آن را به ناحیه‌ها، مجراها، قاعده‌ها، حساب‌ها، راهِ دسترسیِ دور، ثبتِ سابقه و ساعت‌ها تبدیل می‌کند. هر بخش این‌جا یک پرسش دارد: چه کسی یا چه چیزی، از کدام راه، برای چه هدفی، و چگونه بعداً می‌فهمیم چه شد.\n\n36.3.1 ناحیه‌ها و مجراها\n\n\n\n\n\n\nشکل 36.4: ناحیه‌ها و مجراهای نیروگاهِ P با هدفِ هر ناحیه و کارِ هر مجرا؛ هر مسیرِ کشیده‌نشده بسته است (برچسب‌های آموزشی).\n\n\n\nzones of Plant P and their target levels (teaching labels, STD-158 concept)\n  zone        devices   target   function\n  field-ied        30   high     protection and measurement\n  field-wtg        24   high     turbine control\n  field-pv         40   medium   inverters\n  field-bes        24   high     battery control\n  control          12   high     SCADA servers, HMIs, PPC\n  dmz               3   medium   historian copy, patch store, jump host\n  business        200   low      office, CMMS, reports\n  remote            0   low      vendors and grid operator outside\n  a zone groups devices that share a function and a need for\n  protection; a conduit is the one controlled way between\n  two zones (lesson A); the target level says how hard\n  the zone must be to reach - it is decided by the risk\n  assessment of the design (STD-157), not by habit\nایده. ناحیهٔ امنیتی دستگاه‌هایی را گرد می‌آورد که کارکرد و نیاز به حفاظتِ مشترک دارند. مجرا تنها راهِ کنترل‌شدهٔ میانِ دو ناحیه است. ناحیهٔ میانی میانِ ناحیهٔ کنترل و هر چیزِ بیرونی می‌نشیند. نسخهٔ تاریخ‌نگار، فروشگاهِ وصله‌ها و میزبانِ پرش آن‌جا هستند، تا هیچ راهِ بیرونی مستقیم به ناحیهٔ کنترل نرسد. سطحِ هدفِ هر ناحیه می‌گوید رسیدن به آن چقدر باید دشوار باشد. این مفهوم از سری IEC 62443 می‌آید (STD-158). برچسب‌های «بالا، میانه، پایین» این‌جا آموزشی‌اند و سطحِ واقعی را ارزیابیِ ریسکِ طراحی تعیین می‌کند (STD-157).\n\n\n36.3.2 بازبینیِ قاعده‌های دیوارهٔ آتش\nایده. دیوارهٔ آتشِ میانِ ناحیه‌ها قاعده‌ها را به ترتیب می‌خواند و نخستین قاعده‌ای که بخورد اجرا می‌شود. بازبینی چهار گونه یافته را جست‌وجو می‌کند. همه به همه: قاعده‌ای که هر مبدأ، هر مقصد یا هر خدمتی را باز می‌کند. سایه‌خورده: قاعده‌ای که قاعدهٔ بالاتری همهٔ موردهایش را پیش‌تر می‌گیرد، پس هرگز اجرا نمی‌شود. بی‌استفاده: قاعده‌ای که در دورهٔ بازبینی هیچ برخوردی نداشته است. بی‌سند: قاعده‌ای که هدفِ نوشته‌شده ندارد. برنامهٔ بازبینی روی جدولِ ساختگی کار می‌کند و هرگز به دستگاه وصل نمی‌شود:\nFIELDS = (\"src\", \"dst\", \"service\")\n\n\ndef covers(a: dict, b: dict) -&gt; bool:\n    \"\"\"Rule a matches every packet rule b matches.\"\"\"\n    return all(a[f] == ANY or a[f] == b[f] for f in FIELDS)\n\n\ndef review_rules(rules: list[dict]) -&gt; dict[str, list[str]]:\n    \"\"\"Findings of a first-match rule set: any-any, shadowed, unused,\n    undocumented. Each rule: id, src, dst, service, action, hits, purpose.\"\"\"\n    out = {\"any-any\": [], \"shadowed\": [], \"unused\": [], \"undocumented\": []}\n    for i, r in enumerate(rules):\n        if r[\"action\"] == \"allow\" and sum(r[f] == ANY for f in FIELDS) &gt;= 2:\n            out[\"any-any\"].append(r[\"id\"])\n        if any(covers(rules[j], r) for j in range(i)):\n            out[\"shadowed\"].append(r[\"id\"])\n        if r[\"hits\"] == 0:\n            out[\"unused\"].append(r[\"id\"])\n        if not r.get(\"purpose\"):\n            out[\"undocumented\"].append(r[\"id\"])\n    return out\nreview of the zone firewall rules (synthetic, first match wins)\n  rule  src       dst       service          action  hits\n  R01   control   dmz       historian-copy   allow   600,000\n  R02   business  dmz       historian-read   allow   4,200\n  R03   remote    dmz       remote-session   allow   6\n  R04   dmz       control   jump-session     allow   6\n  R05   any       any       any              allow   50,414\n  R06   business  control   file-share       allow   14\n  R07   remote    control   remote-session   allow   0\n  R08   any       any       any              deny    0\n  any-any      : R05\n  shadowed     : R06, R07, R08\n  unused       : R07, R08\n  undocumented : R05\n  R05 allows everything and hides every rule after it,\n  including the default deny; R06 is a commissioning rule\n  that outlived its purpose; R07 has never matched. The fix\n  is the conduit table: one allow rule a conduit, a\n  purpose and an owner on each, default deny last, and a\n  review of hits and purposes every quarter\n\nمثال 36.4 (یک قاعده که همه را پنهان می‌کند) پرسش. مجموعهٔ ساختگیِ هشت قاعده را بازبینی کنید. کدام قاعده‌ها یافته دارند و درمان چیست؟ (دادهٔ ساختگی، A-402.)\nپاسخ. R05 همه چیز را از هر جا به هر جا باز می‌کند و هدفی ندارد. R06، R07 و حتی R08 (بستنِ پیش‌فرض) را پنهان می‌کند. R06 قاعدهٔ راه‌اندازی است که پس از هدفش مانده است. R07 و R08 هیچ برخوردی نداشته‌اند.\nتفسیر. درمان جدولِ مجراهاست (بخش 36.2.6): یک قاعدهٔ اجازه برای هر مجرا با هدف و مالک، بستنِ پیش‌فرض در پایان، و بازبینیِ برخوردها و هدف‌ها هر سه ماه. قاعدهٔ «موقت» تاریخِ پایان دارد. وارسی: R05 هر سه فیلدش «any» است، پس هر قاعدهٔ پس از خودش را می‌پوشاند.\n\n\n\n36.3.3 ماتریسِ دسترسی\naccess matrix review (synthetic accounts)\n  rights beyond the role:\n    op-2       operator         extra: settings\n    ven-1      vendor           extra: software\n  unused for more than 90 days: ven-1\n  shared accounts: shared-hmi\n  each finding is a door left open by habit: an operator\n  who once needed settings, a vendor who loaded software\n  in commissioning, a shift login nobody owns. Rights are\n  reviewed against roles every quarter, unused accounts\n  closed, and shared logins replaced by named ones\nایده. هر حساب به یک نقش بسته است و هر نقش مجموعهٔ حق‌های مجازِ خودش را دارد (بخش 35.4.6). بازبینی سه چیز را پیدا می‌کند. اول، حق‌های بیش از نقش: اپراتوری که روزی تنظیم لازم داشته و سازنده‌ای که در راه‌اندازی نرم‌افزار بارگذاری کرده است. دوم، حسابِ بیش از نود روز بی‌استفاده. سوم، حسابِ مشترکِ نوبت‌کاری که کسی مالکش نیست. هر یافته دری است که از روی عادت باز مانده است. حق‌ها هر سه ماه با نقش‌ها مقایسه می‌شوند. حسابِ بی‌استفاده بسته و حسابِ مشترک با حساب‌های نام‌دار جایگزین می‌شود. وارسی: از شش حساب، دو حقِ اضافه دارند، یکی بی‌استفاده و یکی مشترک است.\n\n\n36.3.4 دسترسیِ دور با درخواست\n\n\n\n\n\n\nشکل 36.5: دسترسیِ دورِ سازنده با درخواست: درخواست و تأیید، میزبانِ پرش در ناحیهٔ میانی با عاملِ دوم و ضبطِ جلسه، جلسهٔ زمان‌دار به ناحیهٔ کنترل (آموزشی).\n\n\n\nvendor remote access: always open or opened on request (teaching)\n  always open: 8,760 h a year that the path exists\n  on request, 12 sessions of 4 h: 48 h a year\n  exposure cut by 99.5 %\n  a session on request: asked for with a reason, approved by\n  the plant, through the jump host in the DMZ, with a second\n  factor, watched or recorded, closed at the end - the path\n  does not exist the rest of the year\nایده. سازنده‌ها گاهی باید از دور کمک کنند. راهی که همیشه باز است ۸۷۶۰ ساعت در سال وجود دارد. راهی که فقط با درخواست باز می‌شود، با دوازده جلسهٔ چهارساعته، ۴۸ ساعت وجود دارد: 99.5 % کمتر. هر جلسه با دلیل درخواست و با تأییدِ نیروگاه باز می‌شود. از میزبانِ پرش در ناحیهٔ میانی می‌گذرد، با عاملِ دوم برای ورود، و ضبط یا نظارت می‌شود. فقط به دستگاه‌های لازم می‌رسد و در پایان بسته می‌شود. ضبطِ هر جلسه بازبینی می‌شود (بخش 36.3.15). وارسی: \\(1 - 48/8760 = 0.9945\\).\n\n\n36.3.5 ثبتِ سابقه\n\n\n\n\n\n\nشکل 36.6: حجمِ سابقه‌های امنیتیِ یک سال بر حسبِ منبع (حجم‌های آموزشی).\n\n\n\nsecurity logs kept for a year (teaching volumes)\n  source                         devices   events/day each   GB/year\n  zone firewalls                       2           400,000      87.6\n  switches                            34             2,000       5.0\n  servers and HMIs                    12            20,000      35.0\n  jump host                            1             5,000       0.9\n  controllers: changes, logins         3                50       0.0\n  total about 129 GB a year\n  the controllers write few events, and each one matters:\n  a configuration change or a login on a plant controller\n  is read by a person the same day; the firewall's many\n  events are searched when a question is asked\nایده. حجمِ سابقه‌ها با رابطهٔ ساده‌ای حساب می‌شود: رخدادها در روز ضربدر اندازهٔ هر رخداد ضربدر روزهای نگه‌داری. با عددهای آموزشی، سابقه‌های یک سال حدودِ 129 GB است و بیشترش از دیوارهٔ آتش می‌آید. کنترل‌گرها رخدادهای کمی می‌نویسند و هر کدام مهم است. تغییرِ پیکربندی یا ورود به کنترل‌گرِ نیروگاه همان روز به دستِ یک آدم خوانده می‌شود. رخدادهای فراوانِ دیوارهٔ آتش وقتی جست‌وجو می‌شوند که پرسشی پیش بیاید (بخش 36.3.14). وارسی: \\(2 \\times 400\\,000 \\times 300 \\times 365 = 87.6\\,\\text{GB}\\).\n\n\n36.3.6 ساعت‌هایی که سابقه‌ها را مقایسه‌پذیر می‌کنند\ncomparing logs from two devices (teaching)\n  an unsynchronised clock at 20 ppm drifts 52 s in 30 days\n  a login on the jump host and a change on a controller then\n  appear in the wrong order, or a minute apart when they were\n  seconds apart; every device that logs takes its time from\n  the plant's clocks (ch 35), and the log keeps the time base\nایده. برای فهمیدنِ اینکه چه رخ داد، سابقه‌های چند دستگاه کنارِ هم گذاشته می‌شوند. ساعتِ ناهمگام با بیست میلیونیم یک دقیقه در ماه رانش دارد. ورود به میزبانِ پرش و تغییر در کنترل‌گر ممکن است با ترتیبِ نادرست یا با یک دقیقه فاصله دیده شوند، در حالی که چند ثانیه از هم دور بوده‌اند. پس هر دستگاهی که سابقه می‌نویسد زمانش را از ساعت‌های نیروگاه می‌گیرد (بخش 35.2.9) و سابقه پایهٔ زمانی‌اش را نگه می‌دارد (بخش 35.7.5). وارسی: \\(20 \\times 10^{-6} \\times 30 \\times 86\\,400 = 52\\,\\text{s}\\).\n\n\n36.3.7 قوتِ رازها\nایده. قوتِ رازی که تصادفی انتخاب شده با شمارِ بیت‌هایش سنجیده می‌شود:\n\\[\nH = n \\log_2 A\n\\tag{36.2}\\]\nدر این رابطه \\(n\\) طولِ راز و \\(A\\) اندازهٔ الفبای آن است. هر بیت شمارِ حدس‌های لازم را دو برابر می‌کند.\nstrength of a secret chosen at random (bits; defensive sizing)\n  secret                        bits\n  factory default, published    0 (known)\n  8 lower-case letters          38\n  12 letters and digits         71\n  random 128-bit key            128\n  a default password has no strength at all, however long;\n  every device gets its own secret at commissioning, kept in\n  a managed vault, and machines use keys or certificates\n  rather than passwords where the device supports them\nایده. گذرواژهٔ پیش‌فرضِ کارخانه، که در دفترچه منتشر شده است، هیچ قوتی ندارد، هر قدر هم بلند باشد. هر دستگاه در راه‌اندازی رازِ خودش را می‌گیرد. رازها در یک گاوصندوقِ مدیریت‌شده نگه داشته می‌شوند. ماشین‌ها هرجا که دستگاه پشتیبانی کند، به جای گذرواژه کلید یا گواهی به کار می‌برند (بخش 36.3.16). این بخش فقط اندازهٔ دفاعی را می‌دهد و هیچ روشی برای آزمودنِ رازِ دیگران ندارد. وارسی: \\(12 \\log_2 62 = 71.5\\) بیت.\n\n\n36.3.8 سخت‌سازی\nhardening checklist of the 28 networked devices (synthetic FAT result)\n  item                                      done   of\n  default accounts removed or renamed         26   28\n  unused services switched off                22   28\n  unused ports disabled                       25   28\n  configuration fingerprint recorded          28   28\n  time from the plant clocks                  27   28\n  12 open items go to the punch list of the factory test\n  and are closed before shipment; the checklist is part of\n  the configuration baseline of ch 35, so a replaced device\n  is hardened the same way\nایده. سخت‌سازی هر دستگاه را به کمترین چیزی می‌رساند که کارش لازم دارد. حساب‌های پیش‌فرض برداشته یا تغییرِ نام داده می‌شوند. خدمت‌ها و درگاه‌های بی‌استفاده خاموش می‌شوند. اثرانگشتِ پیکربندی ثبت می‌شود و زمان از ساعت‌های نیروگاه می‌آید. در آزمونِ کارخانهٔ ساختگی، ۱۲ قلمِ باز به فهرستِ نواقص می‌رود و پیش از ارسال بسته می‌شود. فهرستِ وارسی بخشی از خط‌مبنای پیکربندیِ فصلِ ۳۵ است (بخش 35.8.1)، پس دستگاهِ جایگزین هم به همان شکل سخت می‌شود. توانایی‌های امنیتیِ هر دستگاه از سازنده خواسته می‌شود (STD-160). وارسی: \\(2 + 6 + 3 + 0 + 1 = 12\\).\n\n\n36.3.9 جفتِ دیوارهٔ آتش و نقطه‌های تکِ خرابی\npath from the control zone to the DMZ (teaching availabilities)\n  with one firewall: A = 0.999300, 6.1 h a year\n  with a firewall pair: A = 0.999800, 1.8 h a year\n  single points of failure with one firewall: firewall, control-zone switch\n  the DMZ path carries historian copies and supervised support,\n  not control: the plant runs if it fails - which is why a\n  single firewall may be accepted here, while the paths\n  inside the control zone are redundant\nایده. راهِ ناحیهٔ کنترل به ناحیهٔ میانی از یک سوئیچِ ناحیهٔ کنترل، جفتِ سوئیچِ هسته و دیوارهٔ آتش می‌گذرد. با یک دیوارهٔ آتش، این راه حدودِ شش ساعت در سال قطع است. با یک جفت، کمتر از دو ساعت. ولی این راه نسخهٔ تاریخ‌نگار و جلسه‌های نظارت‌شده را می‌برد، نه کنترل را. نیروگاه بی‌آن کار می‌کند. پس یک دیوارهٔ آتشِ تنها این‌جا ممکن است پذیرفته شود. راه‌های درونِ ناحیهٔ کنترل افزونه‌اند. افزونگی جایی خرج می‌شود که دسترس‌پذیری لازم دارد، نه همه‌جا (بخش 36.5.2). وارسی: \\((1 - 0.9993) \\times 8760 = 6.1\\) ساعت.\n\n\n36.3.10 جایی که امنیتِ سایبری و فیزیکی به هم می‌رسند\nwhere cyber and physical security meet (teaching interface table)\n  event                               first owner     informs\n  control-room door forced            site security   OT lead\n  cabinet door open, no work order    operator        site security\n  console login at night, no permit   OT lead         site security\n  unknown device on a switch port     OT lead         control engineer\n  USB device refused at an HMI        operator        OT lead\n  each event has an owner and a path to the other team;\n  this table does not replace the site's physical-security\n  assessment (ch 32) - it only joins the two\nایده. بعضی رخدادها هم سایبری‌اند و هم فیزیکی. درِ تابلویی که بی‌دستورِ کار باز شده است. ورود به کنسولِ تابلو در شب بی‌مجوز. دستگاهِ ناشناسی که به درگاهِ سوئیچ وصل شده است. هر رخداد یک مالکِ نخست و یک مسیر به گروهِ دیگر دارد. این جدول جای ارزیابیِ امنیتِ فیزیکیِ ساختگاه را نمی‌گیرد (فصلِ ۳۲، U-117). فقط دو گروه را به هم وصل می‌کند و هیچ جزئیاتِ تاکتیکیِ حفاظتِ فیزیکی ندارد.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nناحیه، مجرا و ناحیهٔ میانی را تعریف کنید.\nسطحِ هدفِ یک ناحیه را چه چیزی تعیین می‌کند؟\nچهار گونه یافتهٔ بازبینیِ قاعده‌ها را بگویید.\nچرا قاعدهٔ «همه به همه» بستنِ پیش‌فرض را بی‌اثر می‌کند؟\nسه یافتهٔ ماتریسِ دسترسی را بگویید.\nدسترسیِ دور با درخواست چه مرحله‌هایی دارد؟\nکدام سابقه‌ها هر روز خوانده می‌شوند و کدام فقط با پرسش؟\nچرا سابقه‌ها بی‌ساعتِ همگام مقایسه‌پذیر نیستند؟\nمعادلهٔ 36.2 را توضیح دهید و بگویید چرا گذرواژهٔ پیش‌فرض قوتی ندارد.\nسخت‌سازی چه قلم‌هایی دارد؟\nچرا یک دیوارهٔ آتشِ تنها ممکن است پذیرفته شود؟\nجدولِ واسطِ امنیتِ سایبری و فیزیکی چه چیزی را نمی‌گیرد؟\n\n\n\n\n\n36.3.11 دامنهٔ یک رایانهٔ آلوده\nwhat one compromised office PC could reach (synthetic counts)\n  flat network: every one of the 130 control and field devices\n  zones and conduits: none - the business zone has no\n    conduit into control; it reaches only the historian copy\n    in the DMZ, read-only\n  segmentation does not make a device secure; it limits how\n  far one mistake or one infected machine can spread - the\n  'reach' of each zone is what the conduit table decides\nایده. اگر یک رایانهٔ اداری آلوده شود، در شبکهٔ تخت به هر ۱۳۰ دستگاهِ کنترل و میدان می‌رسد. با ناحیه‌ها و مجراها، به هیچ‌کدام نمی‌رسد. فقط نسخهٔ خواندنیِ تاریخ‌نگار را در ناحیهٔ میانی می‌بیند. بخش‌بندی دستگاه را امن نمی‌کند. فقط محدود می‌کند که یک اشتباه یا یک رایانهٔ آلوده تا کجا پخش شود. دامنهٔ هر ناحیه را جدولِ مجراها تعیین می‌کند (شکل 36.4). وارسی: \\(30 + 24 + 40 + 24 + 12 = 130\\).\n\n\n36.3.12 رسانهٔ جداشدنی\nremovable media at the HMIs (teaching counts)\n  6 HMIs, about 20 insertions a month in commissioning\n  policy: ports blocked on HMIs and servers; files enter\n    through one scanning station in the DMZ, logged\n  insertions refused and logged in a month: 20\n  the refusals are not a nuisance to be switched off; each\n  is a person who needed a file and now uses the station -\n  and the log shows when somebody keeps trying\nایده. درگاه‌های رسانهٔ جداشدنی روی نمایشگرها و سرورها بسته‌اند. پرونده‌ها فقط از یک ایستگاهِ پویش در ناحیهٔ میانی وارد می‌شوند و هر ورود ثبت می‌شود. در ماهِ راه‌اندازی حدودِ بیست تلاشِ ردشده ثبت می‌شود. این ردها مزاحمتی نیستند که باید خاموش شوند. هر کدام آدمی است که پرونده‌ای لازم داشت و اکنون از ایستگاه استفاده می‌کند. سابقه نشان می‌دهد چه وقت کسی بارها تلاش می‌کند.\n\n\n36.3.13 پالایشِ هشدارهای امنیتی\nalerts of the security monitoring in a month (synthetic)\n  1,231 alerts, 41 a day on average\n  if 2 % need action: about 25 a month\n  at 5 min each, reading all of them takes 103 h a month\n  alerts are tuned until most of them mean something:\n  known maintenance is announced to the monitoring, noisy\n  rules are fixed, and every closed alert says why - the\n  same discipline as the plant's alarms (ch 35)\nایده. پایشِ امنیتی هشدار می‌سازد، همان‌طور که اسکادا هشدارِ فرایند می‌سازد. در یک ماهِ ساختگی 1,231 هشدار می‌آید. اگر دو درصد اقدام بخواهند، حدودِ ۲۵ هشدار در ماه است. خواندنِ همه با پنج دقیقه برای هر کدام ۱۰۳ ساعت در ماه می‌گیرد. هشدارها تنظیم می‌شوند تا بیشترشان معنا داشته باشند. نگهداریِ برنامه‌ریزی‌شده از پیش به پایش اعلام می‌شود، قاعده‌های پرسروصدا اصلاح می‌شوند و هر هشدارِ بسته‌شده دلیلش را می‌گوید. این همان انضباطِ هشدارهای نیروگاه است (بخش 35.4.2).\n\n\n36.3.14 چه مدت چیزی دیده نمی‌شود\n\n\n\n\n\n\nشکل 36.7: میانگینِ روزهایی که یک رخدادِ غیرعادی دیده نمی‌شود، بر حسبِ اینکه سابقه‌ها هر چند وقت خوانده شوند (آموزشی).\n\n\n\nhow long an unusual event goes unseen (teaching)\n  logs read           mean days to notice   worst days\n  every day                           0.5            1\n  every week                          3.5            7\n  every month                        15.0           30\n  only after a fault                 90.0          180\n  a log nobody reads protects nobody: the few events that\n  matter (logins and changes on controllers, new devices,\n  rule hits on the deny rule) are read every day, by a\n  named person, and the rest are kept for when a question\n  is asked\nایده. سابقه‌ای که کسی نمی‌خواند از کسی محافظت نمی‌کند. اگر سابقه‌ها هر روز خوانده شوند، رخدادِ غیرعادی به‌طورِ میانگین در نیم روز دیده می‌شود. اگر هر ماه، در پانزده روز. اگر فقط پس از خرابی، در سه ماه. پس چند رخدادِ مهم، یعنی ورود و تغییر روی کنترل‌گرها، دستگاهِ تازه و برخورد با قاعدهٔ بستنِ پیش‌فرض، هر روز به دستِ یک آدمِ نام‌دار خوانده می‌شوند. بقیه برای وقتی نگه داشته می‌شوند که پرسشی پیش بیاید. وارسی: میانگین نیمِ فاصلهٔ خواندن است: \\(7/2 = 3.5\\).\n\n\n36.3.15 بازبینیِ جلسه‌های سازنده\nvendor sessions of a quarter (synthetic register)\n  vendor  hours   purpose               record\n  V1        3.5   firmware study        recorded\n  V1        2.0   fault analysis        recorded\n  V2        6.0   commissioning help    not recorded\n  V3        1.0   licence renewal       recorded\n  12.5 h in the quarter; one session without a recording\n  is a finding: the jump host records every session, so a\n  missing recording means a path around it\n  the quarterly review matches each session to a request\n  and a purpose\nایده. در یک فصلِ ساختگی، چهار جلسهٔ سازنده با روی هم 12.5 ساعت ثبت شده است. یکی ضبط ندارد. این یک یافته است. میزبانِ پرش هر جلسه را ضبط می‌کند، پس جلسهٔ بی‌ضبط یعنی راهی که میزبان را دور زده است. بازبینیِ فصلی هر جلسه را با یک درخواست و یک هدف مقایسه می‌کند (بخش 36.3.4).\n\n\n36.3.16 گواهی‌هایی که منقضی می‌شوند\n\n\n\n\n\n\nشکل 36.8: گواهی‌های سامانهٔ کنترل که در هر ماهِ سه سالِ آینده منقضی می‌شوند (ساختگی).\n\n\n\ncertificates of the control system expiring (synthetic, 120)\n  in the next 12 months: 37\n  busiest month: 7 at once\n  an expired certificate stops a connection as surely as a\n  cut cable - the historian copy, a gateway, the jump host;\n  every certificate is in the inventory with its expiry\n  date and owner, and renewal starts 60 days before\nایده. کلیدها و گواهی‌ها از گذرواژه بهترند، ولی تاریخِ انقضا دارند. گواهیِ منقضی‌شده یک اتصال را به همان قطعیتِ کابلِ بریده قطع می‌کند: نسخهٔ تاریخ‌نگار، یک دروازهٔ ارتباطی، میزبانِ پرش. در نمونهٔ ساختگی، ۳۷ گواهی در دوازده ماهِ آینده منقضی می‌شوند و در شلوغ‌ترین ماه هفت تا با هم. هر گواهی با تاریخِ انقضا و مالکش در فهرستِ دارایی‌هاست و تمدیدش شصت روز پیش از انقضا آغاز می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبخش‌بندی دامنهٔ یک رایانهٔ آلوده را چگونه تغییر می‌دهد؟\nپرونده‌ها چگونه به نمایشگرها می‌رسند؟\nچرا هشدارهای امنیتی پالایش می‌شوند؟\nخواندنِ روزانهٔ سابقه‌ها زمانِ دیده‌نشدن را چقدر کوتاه می‌کند؟\nجلسهٔ سازندهٔ بی‌ضبط چه معنایی دارد؟\nچرا گواهی‌ها در فهرستِ دارایی‌ها با تاریخِ انقضا می‌آیند؟\n\n\n\n\n\n36.3.17 لایه‌های شبکه و جای هر کنترل\nthe layers of a network and where each control acts (teaching)\n  layer         carries                  control at this layer\n  physical      cables, fibre, ports     locked cabinets, unused ports off\n  link          frames inside a subnet   port settings, VLAN per zone\n  network       addresses, routing       zone firewall: conduit rules\n  transport     sessions, services       only the conduit's service\n  application   protocol and its data    protocol-aware gateway, roles\n  a control at one layer does not see the others: a\n  firewall that allows a service cannot tell a read from a\n  write inside it - that is the application's roles; a\n  VLAN keeps zones apart only if every port is set right\nایده. شبکه لایه به لایه کار می‌کند. لایهٔ فیزیکی کابل و درگاه است. لایهٔ پیوند قاب‌ها را درونِ یک زیرشبکه می‌برد. لایهٔ شبکه نشانی و مسیریابی است. لایهٔ انتقال جلسه‌ها و خدمت‌ها را دارد و لایهٔ کاربرد خودِ پروتکل و داده‌اش را. هر کنترل در یک لایه کار می‌کند. تابلوی قفل‌دار و درگاهِ خاموش در لایهٔ فیزیکی‌اند. شبکهٔ مجازیِ محلی (به انگلیسی VLAN) برای هر ناحیه در لایهٔ پیوند است. قاعدهٔ مجرا در لایهٔ شبکه و انتقال است. دروازهٔ آگاه از پروتکل و نقش‌ها در لایهٔ کاربرد. کنترلِ یک لایه لایه‌های دیگر را نمی‌بیند. دیوارهٔ آتشی که خدمتی را اجازه می‌دهد، خواندن را از نوشتن درونِ آن تشخیص نمی‌دهد. این کارِ نقش‌های کاربرد است (بخش 35.4.6).\n\n\n36.3.18 حساب‌های محلی یا دفترِ هویتِ عملیاتی\naccounts on the networked devices: local or from an OT directory\n  local accounts on each device: 28 x 6 = 168 accounts\n  one OT directory (not the business one): 6 accounts, 28 devices trusting it\n  a person leaves: 28 devices to change, or 1 account to close\n  devices that cannot use the directory keep one local\n  account each, its secret in the vault, its use logged;\n  the OT directory is separate from the business one so a\n  business account problem does not reach the control zone\nایده. اگر هر یک از ۲۸ دستگاه برای شش نفر حسابِ محلی داشته باشد، ۱۶۸ حساب هست. وقتی کسی می‌رود، ۲۸ دستگاه باید تغییر کنند. با یک دفترِ هویتِ عملیاتی، شش حساب هست و بستنِ یک حساب کافی است. این دفتر از دفترِ هویتِ کسب‌وکار جداست، تا مشکلِ یک حسابِ کسب‌وکار به ناحیهٔ کنترل نرسد. دستگاهی که نمی‌تواند از دفتر استفاده کند، یک حسابِ محلی نگه می‌دارد. رازش در گاوصندوق است و هر بار استفاده‌اش ثبت می‌شود (بخش 36.3.7). وارسی: \\(28 \\times 6 = 168\\).\n\n\n36.3.19 تنظیمِ درگاه‌ها در برابرِ طراحی\nport settings against the design (synthetic extract of 6)\n  switch   port   design     found\n  SW-R01      1   wtg        wtg\n  SW-R01      2   wtg        wtg\n  SW-R01      9   unused     wtg\n  SW-C01      4   control    control\n  SW-C01      5   bes        control\n  SW-C01      6   unused     disabled\n  2 findings: an unused port left in a working VLAN and a\n  battery port in the control zone's VLAN - each joins two\n  zones without a conduit. Port settings are compared with\n  the design by program at the factory test and after\n  every change\nایده. شبکهٔ مجازیِ محلی ناحیه‌ها را فقط وقتی جدا نگه می‌دارد که هر درگاه درست تنظیم شده باشد. در برشِ ساختگیِ شش درگاه، دو یافته هست. یک درگاهِ بی‌استفاده در شبکهٔ مجازیِ کاری مانده است. یک درگاهِ باتری در شبکهٔ مجازیِ ناحیهٔ کنترل است. هر کدام دو ناحیه را بی‌مجرا به هم وصل می‌کند. تنظیمِ درگاه‌ها در آزمونِ کارخانه و پس از هر تغییر با برنامه با طراحی مقایسه می‌شود، همان‌طور که فهرستِ برچسب‌ها و طرحِ نشانی‌ها (بخش 35.2.21).\n\n\n36.3.20 بستنِ خودکارِ جلسه‌ها\nvendor sessions left open by mistake (teaching)\n  48 sessions a year, 1 in 10 not closed by hand\n  without a timeout, found at the next quarterly review: 5,184 h open\n  closed automatically after 4 h: 19 h open\n  a forgotten session is ordinary human error; the jump host\n  closes every session after its approved time, whatever\n  the person remembers\nایده. فراموش کردنِ بستنِ جلسه خطای عادیِ آدم است. اگر از ۴۸ جلسه در سال یکی از ده تا باز بماند و فقط در بازبینیِ سه‌ماهه پیدا شود، روی هم بیش از پنج هزار ساعت راهِ باز هست. اگر میزبانِ پرش هر جلسه را پس از زمانِ تأییدشده ببندد، این عدد نوزده ساعت است. کنترل باید با خطای عادی کار کند، نه با فرضِ اینکه کسی خطا نمی‌کند. وارسی: \\(48 \\times 0.1 \\times 45 \\times 24 = 5184\\).\n\n\n36.3.21 حقِ مدیر فقط هنگامِ نیاز\nadministrator rights always held or given when needed (teaching)\n  3 engineers holding rights all year: 26,280 h\n  rights given for each approved task, 200 h each a year: 600 h\n  privileged hours cut by 97.7 %\n  everyday work is done with an everyday account; the\n  administrator right is asked for, given for the task and\n  taken back, and each grant is in the log\nایده. سه مهندس اگر همهٔ سال حقِ مدیر داشته باشند، 26,280 ساعتِ حقِ مدیر هست. اگر این حق برای هر کارِ تأییدشده داده و پس گرفته شود، با دویست ساعت برای هر نفر، ۶۰۰ ساعت. کارِ روزانه با حسابِ روزانه انجام می‌شود. حقِ مدیر خواسته، برای همان کار داده و پس گرفته می‌شود و هر بار در سابقه می‌ماند. این همان کمترین دسترسی است (بخش 35.4.6)، در بُعدِ زمان.\n\n\n36.3.22 افزایشِ برخورد با بستنِ پیش‌فرض\n\n\n\n\n\n\nشکل 36.9: برخوردهای روزانه با قاعدهٔ بستنِ پیش‌فرض در دو ماه با یک افزایشِ ساختگی، و مرزِ نشانه‌گذاری برابرِ میانگین به‌علاوهٔ چهار برابرِ پراکندگیِ ماهِ نخست (ساختگی).\n\n\n\nhits on the default-deny rule a day (synthetic two months)\n  first month: mean 9.7, spread 3.3\n  days flagged above mean + 4 spreads: [47] (180 hits)\n  a deny rule that suddenly blocks many times more than\n  usual says that something is trying a path that does not\n  exist - a misconfigured new device as often as anything\n  else; the flagged day is looked at the same day, and the\n  cause is written in the record\nایده. قاعدهٔ بستنِ پیش‌فرض هر روز چند برخوردِ عادی دارد. اگر روزی چند برابر شود، چیزی راهی را امتحان می‌کند که وجود ندارد. این چیز به همان اندازه ممکن است یک دستگاهِ تازهٔ بدپیکربندی‌شده باشد که هر چیزِ دیگری. مرزِ نشانه‌گذاری از ماهِ نخست ساخته می‌شود: میانگینِ 9.7 به‌علاوهٔ چهار برابرِ پراکندگیِ 3.3، یعنی حدودِ ۲۳ برخورد. روزِ ۴۷ با ۱۸۰ برخورد همان روز بررسی و علتش ثبت می‌شود. همان منطقِ هشدارِ اسکادا این‌جا روی سابقه‌ها کار می‌کند (بخش 35.4.2). وارسی: \\(9.7 + 4 \\times 3.3 = 22.9\\).\n\n\n36.3.23 رایانه‌های مهندسی\nthe engineering laptops (3, teaching rules)\n  rule                                                   kept\n  used only for engineering                              yes\n  no e-mail, no web browsing                             yes\n  connects only through the jump host or on the bench    yes\n  software and tools from the approved list              yes\n  kept in the control room when not in use               yes\n  backed up like a server                                yes\n  the engineering laptop carries the keys to every\n  controller: it is treated as part of the control zone,\n  not as an office computer that sometimes visits it\nایده. لپ‌تاپِ مهندسی کلیدِ همهٔ کنترل‌گرها را دارد: برنامه‌ها، ابزارهای پیکربندی و دسترسی. پس بخشی از ناحیهٔ کنترل شمرده می‌شود، نه رایانهٔ اداری‌ای که گاهی به آن سر می‌زند. فقط برای مهندسی است و ایمیل و مرور وب ندارد. فقط از راهِ میزبانِ پرش یا روی میزِ آزمون وصل می‌شود. نرم‌افزارش از فهرستِ تأییدشده است. وقتی به کار نمی‌رود در اتاقِ کنترل می‌ماند و مانندِ یک سرور پشتیبان می‌گیرد.\n\n\n36.3.24 پروتکل‌هایی که گوینده را ثابت نمی‌کنند\nauthentication on each conduit's service (teaching labels)\n  conduit                     service          authentication\n  field-ied -&gt; control        telecontrol      older profile: none\n  field-wtg -&gt; control        turbine-data     maker's: none\n  field-pv -&gt; control         inverter-data    maker's: none\n  field-bes -&gt; control        battery-data     maker's: none\n  control -&gt; dmz              historian-copy   authenticated\n  business -&gt; dmz             historian-read   authenticated\n  remote -&gt; dmz               remote-session   authenticated, 2nd factor\n  dmz -&gt; control              jump-session     authenticated\n  4 of 8 conduits carry field protocols that do not\n  prove who is speaking: they stay inside their zone and its\n  conduit, behind a gateway; secure profiles (STD-163) are\n  asked for in new purchases and enabled where devices\n  support them - never assumed\nایده. چهار مجرا از هشت مجرا پروتکل‌های میدانی‌ای دارند که ثابت نمی‌کنند چه کسی حرف می‌زند. پروفایل‌های قدیمیِ دورکنترل و پروتکل‌های سازنده‌ها چنین‌اند. این پروتکل‌ها درونِ ناحیهٔ خودشان و مجرایشان، پشتِ دروازهٔ ارتباطی، می‌مانند. پروفایل‌های امن (STD-163) در خریدهای تازه خواسته و هرجا دستگاه پشتیبانی کند فعال می‌شوند. هرگز فرض نمی‌شود که فعال‌اند. این همان دلیلی است که ناحیه‌ها ساخته می‌شوند: آنچه خودش نمی‌تواند از خودش دفاع کند، جایی می‌نشیند که کمتر کسی به آن برسد.\n\n\n36.3.25 بی‌سیم در نیروگاه\nwireless in the plant (teaching rules)\n  user                        network               for\n  maintenance tablets         business Wi-Fi        reports, orders\n  met mast radio (ch 35)      own encrypted link    field data\n  nacelle service Wi-Fi       off unless a permit   maker's tools\n  control zone                no wireless at all    -\n  a radio reaches past fences and walls: the control zone\n  has none, a radio link that carries field data is its own\n  encrypted conduit, and a maker's service Wi-Fi is\n  switched on for the permit and off again after it\nایده. رادیو از نرده و دیوار می‌گذرد. پس ناحیهٔ کنترل هیچ بی‌سیمی ندارد. تبلت‌های نگهداری روی شبکهٔ بی‌سیمِ کسب‌وکارند و فقط گزارش‌ها و دستورهای کار را می‌خوانند. پیوندِ رادیوییِ دکلِ هواشناسی (بخش 35.2.18) خودش یک مجرای رمزشده است و فقط دادهٔ میدان را می‌برد. شبکهٔ بی‌سیمِ خدمتِ سازنده در نَسِل فقط با مجوزِ کار روشن و پس از آن خاموش می‌شود.\n\n\n36.3.26 پایانِ قراردادِ یک سازنده\na vendor's contract ends: closing its access (teaching)\n  step                                                 hours\n  vendor accounts disabled                               0.5\n  jump-host approvals removed                            0.2\n  data transfers returned or deleted, confirmed          2.0\n  keys and certificates issued to the vendor revoked     1.0\n  tools and laptops returned, media wiped                1.0\n  conduit table and access matrix updated                0.5\n  5.2 h of work on one day, from one checklist; a right\n  nobody remembers to close outlives the contract by years\nایده. وقتی قراردادِ یک سازنده تمام می‌شود، دسترسی‌هایش با یک فهرستِ وارسی بسته می‌شوند. حساب‌ها غیرفعال می‌شوند و تأییدهای میزبانِ پرش برداشته می‌شوند. داده‌های فرستاده‌شده برگردانده یا پاک می‌شوند و پاک شدن تأیید می‌شود. کلیدها و گواهی‌های او باطل می‌شوند. ابزارها و لپ‌تاپ‌ها برگردانده و رسانه‌ها پاک می‌شوند. جدولِ مجراها و ماتریسِ دسترسی هم به‌روز می‌شوند. روی هم حدودِ پنج ساعت کار در یک روز است. حقی که کسی به یاد نیاورد ببندد، سال‌ها پس از قرارداد زنده می‌ماند (بخش 36.7.7). وارسی: \\(0.5 + 0.2 + 2 + 1 + 1 + 0.5 = 5.2\\).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهر لایهٔ شبکه چه چیزی را می‌برد و کدام کنترل در آن کار می‌کند؟\nچرا دیوارهٔ آتش خواندن را از نوشتن تشخیص نمی‌دهد؟\nدفترِ هویتِ عملیاتی چه چیزی را آسان می‌کند و چرا از دفترِ کسب‌وکار جداست؟\nدو یافتهٔ تنظیمِ درگاه‌ها چه چیزی را به هم وصل می‌کنند؟\nچرا بستنِ جلسه خودکار است؟\nحقِ مدیر فقط هنگامِ نیاز چگونه کار می‌کند؟\nمرزِ نشانه‌گذاریِ برخوردها چگونه ساخته می‌شود؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-c",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-c",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.4 پ. تاب‌آوری و پاسخ",
    "text": "36.4 پ. تاب‌آوری و پاسخ\nهیچ دفاعی کامل نیست. تاب‌آوری یعنی بدانیم چه داریم، بتوانیم آن را دوباره بسازیم، وصله‌ها و تغییرها را بی‌آسیب انجام دهیم، و وقتی چیزی رخ داد بدانیم چه کسی چه می‌کند. همهٔ این‌ها با سابقه ثابت می‌شوند، نه با فرض.\n\n36.4.1 فهرستِ دارایی‌ها\nthe asset inventory checked for gaps (synthetic extract of 10)\n  field          rows missing it\n  owner              2\n  firmware           1\n  support_end        1\n  rows with a gap: SW-R02, SRV-1, HIS-1, GPS-1\n  support ends by 2028: GPS-1, JMP-1\n  an inventory without an owner has nobody to patch it, one\n  without a firmware version cannot be checked against a\n  maker's notice, and one without an end of support date\n  hides the next replacement; the inventory is the first\n  control, because every other one needs it\nایده. فهرستِ دارایی‌ها نخستین کنترل است، چون هر کنترلِ دیگری به آن نیاز دارد. هر سطر یک مالک، یک نسخهٔ میان‌افزار، یک ناحیه و یک تاریخِ پایانِ پشتیبانی دارد. در برشِ ساختگیِ ده‌سطری، چهار سطر شکاف دارند. دو سطر مالک ندارند، یکی نسخهٔ میان‌افزار ندارد و یکی تاریخِ پایانِ پشتیبانی. دستگاهی که مالک ندارد کسی را ندارد که وصله‌اش کند. دستگاهی که نسخه ندارد با اعلامیهٔ سازنده سنجیده نمی‌شود. دستگاهی که تاریخِ پایانِ پشتیبانی ندارد جایگزینیِ بعدی را پنهان می‌کند. پشتیبانیِ دو دستگاه تا سالِ ۲۰۲۸ تمام می‌شود و جایگزینی‌شان از امروز برنامه‌ریزی می‌شود (بخش 36.4.8). وارسی: \\(2 + 1 + 1 = 4\\) شکاف در چهار سطرِ جدا.\n\n\n36.4.2 زمانِ بازیابیِ هر سامانه\n\n\n\n\n\n\nشکل 36.10: زمانِ بازیابیِ هر سامانه از گام‌های بازگردانی‌اش در برابرِ هدفش (گام‌های آموزشی).\n\n\n\nrecovery time of each system against its target (teaching steps, h)\n  system                      steps h   target h   meets?\n  plant controller                3.5        4.0   yes\n  SCADA server                    6.2        8.0   yes\n  historian                      22.0       24.0   yes\n  protection relay settings       6.0        8.0   yes\n  firewall                        2.2        2.0   NO\n  misses: firewall - by minutes; a configured spare on the\n    shelf removes the gap\n  the historian meets its target only just (22 of 24 h):\n    12 h of it is restoring data; a standby copy in the DMZ\n    (ch 35) would shorten it\n  recovery times are measured in a restore test, not only\n  added up on paper\n\nمثال 36.5 (دوازده دقیقه بیشتر) پرسش. زمانِ بازیابیِ هر سامانه جمعِ گام‌های آن است: آشکارسازی، یدکی، بارگذاریِ پیکربندی، بازگرداندنِ داده و وارسی. کدام سامانه از هدفش بیشتر می‌شود؟ کدام فقط به‌زحمت به هدف می‌رسد؟ (گام‌های آموزشی، A-405.)\nپاسخ. دیوارهٔ آتش 2.2 h می‌گیرد، دوازده دقیقه بیش از هدفِ 2 h. تاریخ‌نگار 22 از 24 ساعت می‌گیرد و دوازده ساعتش بازگرداندنِ داده است.\nتفسیر. یک یدکیِ پیکربندی‌شده روی قفسه شکافِ دیوارهٔ آتش را برمی‌دارد. یک نسخهٔ آماده در ناحیهٔ میانی زمانِ تاریخ‌نگار را کوتاه می‌کند (بخش 35.4.14). زمان‌های بازیابی در آزمونِ بازگردانی اندازه گرفته می‌شوند، نه فقط روی کاغذ جمع زده. وارسی: \\(0.2 + 0.5 + 0.5 + 1.0 = 2.2\\).\n\n\n\n36.4.3 هر چند وقت بازگردانی آزموده شود\n\n\n\n\n\n\nشکل 36.11: احتمالِ اینکه آخرین پشتیبان هنگامِ نیاز خراب باشد، بر حسبِ فاصلهٔ آزمون‌های بازگردانی (دو درصد در ماه، آموزشی).\n\n\n\nhow often to test a restore (teaching: 2 % a month a backup breaks silently)\n  test every   chance the latest backup is broken when needed\n     1 months          2.0 %\n     3 months          4.0 %\n    12 months         12.3 %\n    36 months         31.2 %\n  a backup that was never restored is a hope, not a\n  control; a quarterly restore on a test bench keeps the\n  chance of finding a broken one in an emergency small,\n  and each test is recorded with its time (lesson C)\nایده. پشتیبانی که هرگز بازگردانی نشده امید است، نه کنترل. اگر هر ماه دو درصد احتمال باشد که پشتیبان بی‌صدا خراب شود، آزمونِ ماهانه احتمالِ پشتیبانِ خراب در لحظهٔ نیاز را دو درصد نگه می‌دارد. آزمونِ سالانه دوازده درصد و آزمونِ سه‌ساله سی‌ویک درصد. بازگردانیِ سه‌ماهه روی میزِ آزمون این احتمال را حدودِ چهار درصد نگه می‌دارد. هر آزمون با زمانش ثبت می‌شود و همان زمانِ بازیابیِ مثال 36.5 را اندازه می‌گیرد. وارسی: \\(1 - 0.98^{6.5} = 0.123\\).\n\n\n36.4.4 فاصلهٔ وصله تا نصب\nایده. وصلهٔ سازنده نخست روی میزِ آزمون آزموده می‌شود و سپس در پنجرهٔ توقفِ بعدی نصب می‌شود. میانگین و بدترین فاصله چنین است:\n\\[\n\\begin{aligned}\n\\bar{t}_\\text{p} &= t_\\text{test} + \\frac{T_\\text{w}}{2} \\\\\nt_\\text{p,max} &= t_\\text{test} + T_\\text{w}\n\\end{aligned}\n\\tag{36.3}\\]\nدر این رابطه \\(t_\\text{test}\\) زمانِ آزمون و \\(T_\\text{w}\\) فاصلهٔ پنجره‌های توقف است.\n\n\n\n\n\n\nشکل 36.12: میانگینِ روزها از وصلهٔ سازنده تا نصبِ آن: آزمون روی میز، سپس انتظار تا پنجرهٔ توقف، برای سه فاصلهٔ پنجره (آموزشی).\n\n\n\ndays from a maker's fix to its installation (teaching)\n  test days   window every   mean days   worst days\n         14         30 d            29           44\n         14         90 d            59          104\n         14        365 d           196          379\n  plant devices are patched in outage windows after a test\n  on the test bench; a long gap is covered by compensating\n  controls (the conduit closed, the service switched off)\n  and recorded with the risk it leaves - never by patching\n  a running controller on the day the fix appears\nایده. با پنجرهٔ ماهانه، میانگینِ فاصله ۲۹ روز است. با پنجرهٔ سالانه ۱۹۶ روز. فاصلهٔ بلند با کنترل‌های جبرانی پوشانده می‌شود: مجرا بسته یا خدمت خاموش می‌شود، و ریسکی که می‌ماند ثبت می‌شود. وصله هرگز روزِ انتشار روی کنترل‌گرِ در حالِ کار نصب نمی‌شود. وارسی: \\(14 + 30/2 = 29\\).\n\n\n36.4.5 تغییرها و پشتیبان‌هایشان\nchanges to the control system in a year (teaching)\n  60 changes, each with a backup before and after (30 min)\n  and a test (1.5 h): 120 h of work\n  each change: request, risk check, approval, backup,\n  change, test, fingerprint compared, backup, record. An\n  emergency change follows the same record afterwards; a\n  change outside this path is itself an incident\nایده. هر تغییر در سامانهٔ کنترل یک مسیر دارد: درخواست، وارسیِ ریسک، تأیید، پشتیبانِ پیش، تغییر، آزمون، مقایسهٔ اثرانگشت، پشتیبانِ پس و ثبت (بخش 34.4.5). با شصت تغییر در سال، این حدودِ ۱۲۰ ساعت کار است. تغییرِ اضطراری همین سابقه را پس از انجام می‌گیرد. تغییری که بیرون از این مسیر انجام شود خودش یک رخداد است و با مقایسهٔ خط‌مبنا پیدا می‌شود (بخش 36.6.3).\n\n\n36.4.6 تمرینِ رومیزی\n\n\n\n\n\n\nشکل 36.13: خطِ زمانِ تمرینِ رومیزی: ورودی ناشناس روی یک نمایشگر، از آشکارسازی تا بازگشت به کار (سناریوی ساختگی و دفاعی).\n\n\n\ntabletop exercise: an unknown login on an HMI (synthetic)\n  minute   step\n       0   operator sees an unknown login on an HMI\n       5   OT lead called; physical security checks the control room\n      15   the HMI is isolated from the network; the plant runs on the PPC\n      30   logs collected and kept; the account disabled\n      60   grid operator informed of the reduced view, as agreed\n     120   HMI rebuilt from the tested image; fingerprint compared\n     180   HMI back in service; review of the cause starts\n  safety first, then keep the plant running, then the\n  evidence: the HMI is isolated, the plant is not stopped,\n  because protection and the PPC do not need the HMI. The\n  exercise tests the call list, the decisions and the\n  records - nothing is done to a real system\n\nمثال 36.6 (نمایشگر جدا می‌شود، نیروگاه نه) پرسش. در تمرینِ رومیزی، اپراتور ورودی ناشناس روی یک نمایشگر می‌بیند. ترتیبِ تصمیم‌ها چیست؟ چرا نیروگاه متوقف نمی‌شود؟\nپاسخ. نخست ایمنی، سپس کار کردنِ نیروگاه، سپس شاهد. نمایشگر از شبکه جدا می‌شود. نیروگاه با کنترل‌گرش کار می‌کند، چون حفاظت و کنترل‌گر به نمایشگر نیازی ندارند. سابقه‌ها نگه داشته و حساب بسته می‌شود. بهره‌بردارِ شبکه، چنان‌که توافق شده، خبر می‌گیرد. نمایشگر از تصویرِ آزموده بازسازی می‌شود و پس از سه ساعت به کار برمی‌گردد.\nتفسیر. تمرین فهرستِ تماس‌ها، تصمیم‌ها و سابقه‌ها را می‌آزماید. هیچ کاری روی سامانهٔ واقعی انجام نمی‌شود. هر شکافی که پیدا شود، مثلاً شمارهٔ تلفنِ کهنه یا تصویرِ نیازموده، با مالک و تاریخ به دفترِ یافته‌ها می‌رود (بخش 36.5.3). وارسی: بازسازی در دقیقهٔ ۱۲۰ از تصویری است که اثرانگشتش با خط‌مبنا مقایسه می‌شود.\n\n\n\n36.4.7 پیوستگیِ کار بی‌اسکادا\nthe plant without SCADA for a day (teaching)\n  protection: unaffected, local in every relay\n  plant controller: runs; holds the last limits, then the\n    fallback of ch 20 after the comms hold\n  operators: two on site in shifts, local panels, a\n    logbook every 30 min; the grid operator informed\n  data: buffered in the devices (ch 35), back-filled after\n  a continuity plan says who goes where, with which keys\n  and procedures, and is rehearsed - not invented on the day\nایده. طرحِ پیوستگیِ کار می‌گوید نیروگاه یک روز بی‌اسکادا چگونه کار می‌کند. حفاظت محلی است و اثر نمی‌پذیرد. کنترل‌گرِ نیروگاه آخرین حدها را نگه می‌دارد و پس از مهلتِ ارتباط به حالتِ پشتیبانِ فصلِ ۲۰ می‌رود. دو اپراتور در نوبت با تابلوهای محلی کار می‌کنند و هر سی دقیقه دفتر می‌نویسند. داده‌ها در دستگاه‌ها میانگیر و سپس پر می‌شوند (بخش 35.4.3). طرح می‌گوید چه کسی با کدام کلید و کدام روال به کجا می‌رود. طرح تمرین می‌شود و در روزِ رخداد ساخته نمی‌شود.\n\n\n36.4.8 پایانِ پشتیبانی در عمرِ نیروگاه\nreplacements forced by end of support over 25 years (teaching)\n  device              count   support years   replacements each\n  firewalls               2               8                  3\n  switches               34              10                  2\n  servers                 3               6                  4\n  plant controllers       2              12                  2\n  protection relays      30              15                  1\n  120 device replacements in the plant's life\n  the end of a maker's support is a date in the inventory,\n  planned like a gearbox exchange: budget, spare, test\n  bench, outage window - not a surprise in year 9\nایده. هر دستگاه تا جایی پشتیبانی می‌شود که سازنده وصله بدهد. با پشتیبانیِ هشت‌ساله، دیوارهٔ آتش در ۲۵ سال سه بار عوض می‌شود. با شش‌ساله، سرورها چهار بار. روی هم ۱۲۰ جایگزینیِ دستگاه در عمرِ نیروگاه. پایانِ پشتیبانی تاریخی در فهرستِ دارایی‌هاست و مانندِ تعویضِ گیربکس برنامه‌ریزی می‌شود: بودجه، یدکی، میزِ آزمون و پنجرهٔ توقف. نباید در سالِ نهم غافلگیرکننده باشد. وارسی: \\(\\lceil 25/8 \\rceil - 1 = 3\\).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا فهرستِ دارایی‌ها نخستین کنترل است؟\nسه شکافِ رایجِ فهرستِ دارایی‌ها و پیامدِ هر کدام را بگویید.\nزمانِ بازیابی از چه گام‌هایی ساخته می‌شود و کجا اندازه گرفته می‌شود؟\nچرا پشتیبانِ نیازموده کنترل نیست؟\nمعادلهٔ 36.3 را توضیح دهید.\nکنترلِ جبرانی چیست؟\nمسیرِ یک تغییر چه گام‌هایی دارد و تغییرِ بیرون از آن چگونه پیدا می‌شود؟\nدر تمرینِ رومیزی چرا نیروگاه متوقف نمی‌شود؟\nطرحِ پیوستگیِ کار چه چیزهایی را می‌گوید؟\nپایانِ پشتیبانی چگونه برنامه‌ریزی می‌شود؟\n\n\n\n\n\n36.4.9 نسخه‌های مستقلِ پشتیبان\nindependent backup copies (teaching: each lost with 5 % in an event)\n  copies   where                          chance all are lost\n       1   on the server                      5.0000 %\n       2   server and a local disk            0.2500 %\n       3   and one offline, off site          0.0125 %\n  copies only help if they do not fail together: a copy on\n  the same server, the same network or the same building as\n  the original shares its fate; one copy is offline and\n  elsewhere, so a fault or a mistake on the network cannot\n  reach it - and every copy is restored in a test (lesson C)\nایده. اگر هر نسخه در یک رخداد با احتمالِ پنج درصد از دست برود، یک نسخه پنج درصد، دو نسخه یک‌چهارم درصد و سه نسخه یک‌صدم درصد احتمالِ از دست رفتنِ همه را دارند. این عددها فقط وقتی درست‌اند که نسخه‌ها با هم خراب نشوند. نسخه‌ای روی همان سرور، همان شبکه یا در همان ساختمان سرنوشتِ نسخهٔ اصلی را دارد. پس یک نسخه بیرون از شبکه و جای دیگری نگه داشته می‌شود، تا خرابی یا اشتباهی روی شبکه به آن نرسد. هر نسخه در آزمون بازگردانی می‌شود (بخش 36.4.3). وارسی: \\(0.05^3 = 1.25 \\times 10^{-4}\\).\n\n\n36.4.10 پلکانِ هدف‌های بازیابی\n\n\n\n\n\n\nشکل 36.14: هدف‌های بازیابیِ هر سامانه: زمانِ بازیابی در برابرِ داده‌ای که مجاز است از دست برود (هدف‌های آموزشی).\n\n\n\nrecovery objectives of each system (teaching)\n  system                        time h   data lost h\n  protection relay settings          8          0.00\n  plant controller                   4          0.00\n  SCADA servers                      8          0.25\n  firewalls and switches             2          0.00\n  historian                         24          1.00\n  CMMS (business)                   48         24.00\n  configurations lose nothing: every change is backed up\n  before and after (lesson C); the historian may lose an\n  hour because the devices' buffers refill it (ch 35); the\n  business system may lose a day. The objectives decide\n  how backups are made, not the other way round\n\nمثال 36.7 (پیکربندی هیچ چیز گم نمی‌کند) پرسش. هدفِ زمانِ بازیابی و هدفِ نقطهٔ بازیابیِ شش سامانهٔ نیروگاه را با هم مقایسه کنید. چرا پیکربندی‌ها هیچ داده‌ای گم نمی‌کنند و سامانهٔ نگهداری یک روز گم می‌کند؟\nپاسخ. پیکربندی‌ها پیش و پس از هر تغییر پشتیبان می‌گیرند (بخش 36.4.5)، پس هیچ چیز گم نمی‌شود. تاریخ‌نگار ممکن است یک ساعت گم کند، چون میانگیرِ دستگاه‌ها آن را پر می‌کند (بخش 35.4.3). سامانهٔ نگهداری روزانه پشتیبان می‌گیرد و یک روز گم کردن را تحمل می‌کند. زمان‌ها از دو ساعت برای شبکه تا ۴۸ ساعت برای سامانهٔ نگهداری‌اند.\nتفسیر. هدف‌ها تعیین می‌کنند پشتیبان‌ها چگونه ساخته شوند، نه برعکس. هدفی که با پشتیبانِ موجود جور درآید فقط وضعِ موجود را ثبت کرده است. وارسی: کنترل‌گر با هدفِ چهار ساعت با مثال 36.5 می‌خواند: 3.5 h.\n\n\n\n36.4.11 هزینهٔ توقف در برابرِ هزینهٔ کنترل‌ها\nthe plant stopped for 5 days after a control-system incident (teaching)\n  energy not sold at 50 u/MWh: 202,123 u\n  security controls of this chapter: about 60,000 u a year\n  break-even: one such event every 3.4 years\n  the comparison is rough on purpose - it only shows that\n  availability, not secrecy, is what the plant's security\n  protects; the risk register (lesson A) is the real tool\nایده. اگر نیروگاه پس از یک رخدادِ سامانهٔ کنترل پنج روز متوقف شود، انرژیِ فروخته‌نشده با قیمتِ آموزشی حدودِ 202,000 u است. کنترل‌های این فصل با برآوردِ آموزشی حدودِ 60,000 u در سال هزینه دارند. اگر چنین رخدادی هر 3.4 سال یک بار رخ دهد، دو هزینه برابرند. این مقایسه عمداً خام است. فقط نشان می‌دهد که امنیتِ نیروگاه بیشتر از دسترس‌پذیری محافظت می‌کند تا از محرمانگی. ابزارِ واقعی دفترِ ریسک است (بخش 36.2.3). وارسی: \\(33.7 \\times 24 \\times 5 \\times 50 = 202\\,000\\).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا سه نسخهٔ پشتیبان فقط وقتی کمک می‌کنند که با هم خراب نشوند؟\nهدفِ زمان و هدفِ نقطهٔ بازیابی چه فرقی دارند؟\nچرا پیکربندی‌ها هیچ داده‌ای گم نمی‌کنند؟\nچرا هدف‌ها از روی پشتیبانِ موجود تعیین نمی‌شوند؟\nمقایسهٔ هزینهٔ توقف با هزینهٔ کنترل‌ها چه چیزی را نشان می‌دهد و چه چیزی را نه؟\n\n\n\n\n\n36.4.12 اندازه و زمانِ پشتیبان‌ها\nwhat is backed up and how long it takes (teaching sizes)\n  item                     count   GB each   total GB   hours at 0.5 Gbit/s\n  device configurations       28      0.05        1.4       0.01\n  controller programs          3      0.20        0.6       0.00\n  server images                3    200.00      600.0       2.67\n  HMI images                   6     80.00      480.0       2.13\n  1,082 GB in about 4.8 h; the historian's data is not\n  imaged but copied continuously to the DMZ (ch 35)\n  configurations are small and change often: kept after\n  every change; images are large and change rarely: kept\n  after each patch window and before each upgrade\nایده. پیکربندیِ ۲۸ دستگاه روی هم یک‌ونیم گیگابایت است و پس از هر تغییر گرفته می‌شود. تصویرِ سرورها و نمایشگرها هزار گیگابایت است و در حدودِ پنج ساعت، پس از هر پنجرهٔ وصله و پیش از هر ارتقا گرفته می‌شود. دادهٔ تاریخ‌نگار تصویر گرفته نمی‌شود. پیوسته به ناحیهٔ میانی رونوشت می‌شود (بخش 35.4.4). کوچک‌ها زیاد تغییر می‌کنند و بزرگ‌ها کم. برنامهٔ پشتیبان از همین تفاوت ساخته می‌شود. وارسی: \\(600 + 480 + 1.4 + 0.6 = 1082\\,\\text{GB}\\).\n\n\n36.4.13 صفِ اعلامیه‌ها در طولِ سال\nnotices from makers waiting for installation over a year (synthetic)\n  notices in the year: 23\n  waiting on an average day: 2.9; at most: 8\n  quarterly windows let the backlog grow to a handful\n  before each window; each waiting notice has a risk note\n  and, where needed, a compensating control (lesson C)\nایده. سازندگان در یک سالِ ساختگی ۲۳ اعلامیه می‌دهند، حدودِ دو در ماه. با پنجره‌های سه‌ماهه، در یک روزِ عادی حدودِ سه اعلامیه منتظرند و پیش از پنجره تا هشت. هر اعلامیهٔ منتظر یک یادداشتِ ریسک و، اگر لازم باشد، یک کنترلِ جبرانی دارد (بخش 36.4.4). صفِ کوتاه نشانهٔ برنامهٔ سالم است. صفِ بلند تصمیمی برای پنجرهٔ زودتر یا بستنِ یک خدمت می‌خواهد.\n\n\n36.4.14 رده‌های رخداد و آگاه کردن\nincident classes and who is told (teaching)\n  class       example                               informed\n  1 low       a refused USB, a failed login         OT lead, weekly\n  2 medium    unknown device, unrecorded session    OT lead, same day\n  3 high      unexpected change on a controller     owner and OT lead, 1 h\n  4 critical  control affected or safety in doubt   all + grid operator, now\n  the class decides who is called and how fast, not whether\n  the plant stops - stopping is a safety decision of the\n  control room under the operating rules; reporting duties\n  to authorities come from the country (ch 55-57)\nایده. هر رخداد یک رده دارد که تعیین می‌کند چه کسی و با چه سرعتی خبر شود. ردهٔ پایین هفتگی بازبینی می‌شود. تغییرِ غیرمنتظره روی کنترل‌گر در یک ساعت به مالک می‌رسد. اگر کنترل آسیب دیده یا ایمنی مشکوک باشد، همه و بهره‌بردارِ شبکه بی‌درنگ آگاه می‌شوند. رده تصمیم نمی‌گیرد که نیروگاه بایستد یا نه. توقف تصمیمِ ایمنیِ اتاقِ کنترل زیرِ قاعده‌های بهره‌برداری است. وظیفهٔ گزارش به مقام‌ها از قانونِ کشور می‌آید (فصل‌های ۵۵ تا ۵۷).\n\n\n36.4.15 آموزش بر پایهٔ نقش\nsecurity training a year by role (teaching)\n  role                 people   hours each\n  operators                 8            4\n  control engineers         3           16\n  maintenance staff        10            3\n  vendors on site          12            1\n  122 hours a year in all\n  operators learn what to report and to whom; engineers\n  learn the change path and restore; vendors learn the\n  site's rules before their first session - each course\n  ends with the person's name in the record\nایده. اپراتورها یاد می‌گیرند چه چیزی را به چه کسی گزارش کنند. مهندسان مسیرِ تغییر و بازگردانی را. سازندگان پیش از نخستین جلسه‌شان قاعده‌های ساختگاه را. روی هم ۱۲۲ ساعت در سال. هر دوره با نامِ فرد در سابقه پایان می‌یابد، و حسابِ کسی که آموزش ندیده فعال نمی‌شود. وارسی: \\(8 \\times 4 + 3 \\times 16 + 10 \\times 3 + 12 \\times 1 = 122\\).\n\n\n36.4.16 ترتیبِ بازیابی بر پایهٔ وابستگی\n\n\n\n\n\n\nشکل 36.15: ترتیبِ بازیابی پس از از دست رفتنِ ناحیهٔ کنترل: هر سامانه وقتی آغاز می‌شود که سامانه‌های لازمش برگشته باشند (ساعت‌های آموزشی).\n\n\n\norder of recovery after losing the control zone (teaching hours)\n  system            hours   needs first           ready at h\n  firewall            2.2   -                         2.2\n  time server         1.0   firewall                  3.2\n  OT directory        2.0   time server               5.2\n  SCADA servers       6.2   OT directory             11.4\n  HMIs                2.0   SCADA servers            13.4\n  historian          22.0   OT directory             27.2\n  operators see the plant again after 13.4 h; the historian\n    is back after 27.2 h, working in parallel\n  one person doing everything in turn: 35.4 h\n  the order comes from what each system needs; the time\n  server and the directory are small but everything waits\n  for them - so their backups are tested first\n\nمثال 36.8 (کوچک‌ها نخست) پرسش. ناحیهٔ کنترل کاملاً از دست رفته است. هر سامانه چند ساعت بازیابی می‌خواهد و به سامانه‌هایی وابسته است. اپراتور کی دوباره نیروگاه را می‌بیند؟ کارِ موازی چه سودی دارد؟ (ساعت‌های آموزشی.)\nپاسخ. زنجیرهٔ دیوارهٔ آتش، سرورِ زمان، دفترِ هویت، سرورهای اسکادا و نمایشگرها اپراتور را پس از 13.4 ساعت به نیروگاه برمی‌گرداند. تاریخ‌نگار به‌موازات و پس از 27.2 ساعت برمی‌گردد. اگر یک نفر همه را پشتِ سرِ هم انجام دهد، 35.4 ساعت طول می‌کشد.\nتفسیر. ترتیب از نیازهای هر سامانه می‌آید. سرورِ زمان و دفترِ هویت کوچک‌اند، ولی همه منتظرشان می‌مانند. پس پشتیبانِ آن‌ها نخست آزموده می‌شود. این همان «وابستگی‌های بازیابی» است که مثالِ کارشدهٔ فصل می‌خواهد (بخش 36.5.2). وارسی: \\(2.2 + 1.0 + 2.0 + 6.2 + 2.0 = 13.4\\).\n\n\n\n36.4.17 تأخیرِ اعلامیهٔ سازنده\nfrom a public report to an installed fix (teaching days)\n  maker   notice   test   wait (mean)   total\n  S-A         30     14            45      89\n  S-B         90     14            45     149\n  S-C         14     14            45      73\n  the maker's delay adds to the plant's own: a fast notice\n  is worth asking for in the tender (lesson K), and the\n  waiting time is covered by the compensating controls\nایده. از گزارشِ عمومیِ یک ضعف تا نصبِ وصله، تأخیرِ سازنده به تأخیرِ خودِ نیروگاه افزوده می‌شود. با آزمونِ چهارده‌روزه و پنجرهٔ سه‌ماهه، این زمان برای سازندهٔ سریع ۷۳ روز و برای کند ۱۴۹ روز است. اعلامیهٔ سریع ارزشِ خواستن در مناقصه را دارد (بخش 36.7.1). زمانِ انتظار با کنترل‌های جبرانی پوشانده می‌شود. وارسی: \\(90 + 14 + 45 = 149\\).\n\n\n36.4.18 نمونهٔ بازبینیِ ورودها\nchecking logins of a quarter against work permits (teaching)\n  2,000 logins; suppose 2 % have no permit behind them\n  sample size   chance the sample finds at least one\n           20           33 %\n           50           64 %\n          100           87 %\n          150           95 %\n  149 logins give 95 % confidence of finding the problem\n  if 2 % or more are unexplained; the sample is drawn at\n  random by program, and every miss is followed up\nایده. در یک فصل دو هزار ورود ثبت شده است. فرض کنید دو درصد مجوزِ کار پشتشان نباشد. نمونهٔ بیست‌تایی فقط در یک‌سوم موارد دست‌کم یکی را پیدا می‌کند. نمونهٔ ۱۴۹تایی با اطمینانِ 95 %. نمونه با برنامه و تصادفی کشیده می‌شود و هر موردِ بی‌مجوز پیگیری می‌شود. همان حسابِ نمونهٔ پذیرشِ فصلِ ۳۵ (بخش 35.4.21) این‌جا برای بازبینی به کار می‌رود. وارسی: \\(\\ln 0.05 / \\ln 0.98 = 148.3\\).\n\n\n36.4.19 فهرستِ دارایی‌ها در برابرِ دستگاه‌های دیده‌شده\nthe inventory against the devices seen on the network (synthetic)\n  in the inventory: 10; seen talking: 11\n  seen but not listed: LAPTOP-TMP, SW-X17\n  listed but not seen: GPS-1\n  a device nobody listed has no owner and no baseline - here\n  a spare switch someone connected and a temporary laptop;\n  a listed device that is silent may be off, failed or\n  gone. The comparison uses the plant's own records of\n  traffic, read passively; nothing is probed\nایده. فهرستِ دارایی‌ها با دستگاه‌هایی مقایسه می‌شود که در سابقه‌های خودِ نیروگاه حرف زده‌اند. دو دستگاه دیده شده‌اند که در فهرست نیستند: یک سوئیچِ یدکی که کسی وصلش کرده و یک لپ‌تاپِ موقت. هیچ‌کدام مالک و خط‌مبنا ندارند. یک دستگاهِ فهرست‌شده هم خاموش است. ممکن است خاموش، خراب یا برداشته شده باشد. مقایسه از روی سابقه‌هایی است که شبکه خودش نگه می‌دارد. هیچ دستگاهی پرسیده یا پویش نمی‌شود.\n\n\n36.4.20 دفترِ ریسک پس از کنترل‌ها\n\n\n\n\n\n\nشکل 36.16: امتیازِ ریسکِ چهار سناریو پیش و پس از کنترل‌هایشان (مقیاس‌های آموزشی).\n\n\n\nthe risk register before and after its controls (teaching scales)\n  scenario                               before  after   control\n  vendor remote access left open             16      8   on request, timeouts\n  rule added for a test, never removed       12      6   quarterly review\n  backups never restored                     12      4   restore tests\n  shared operator account                     8      2   named accounts\n  controls lower the likelihood more often than the\n  consequence: a backup restored in a test does not make a\n  lost server cheaper, it makes a failed restore unlikely.\n  What remains is accepted by the asset owner in writing\nایده. کنترل‌ها بیشتر احتمال را پایین می‌آورند تا پیامد را. پشتیبانی که در آزمون بازگردانی شده، از دست رفتنِ سرور را ارزان‌تر نمی‌کند. شکستِ بازگردانی را نامحتمل می‌کند. راهِ دورِ باز مانده از ۱۶ به ۸ و پشتیبانِ نیازموده از ۱۲ به ۴ می‌رسد. آنچه می‌ماند، ریسکِ باقی‌مانده، را مالکِ دارایی کتبی می‌پذیرد (بخش 36.2.3). وارسی: \\(1 \\times 4 = 4\\).\n\n\n36.4.21 شاخص‌های برنامهٔ امنیت\nindicators of the security programme (synthetic quarter)\n  indicator                                   done   of    %\n  accounts reviewed this quarter                 6     6   100\n  backups restored in a test this quarter        4     5    80\n  findings closed by their date                  5     7    71\n  maker notices assessed within 14 days          6     6   100\n  devices matching their baseline               26    28    93\n  indicators count what was done, not what was bought; a\n  number below 100 % is a list of names and dates, read by\n  the asset owner every quarter\nایده. شاخص‌ها کارِ انجام‌شده را می‌شمارند، نه چیزی را که خریده شده است. درصدِ حساب‌های بازبینی‌شده، پشتیبان‌های آزموده، یافته‌های به‌موقع بسته‌شده، اعلامیه‌های ارزیابی‌شده و دستگاه‌های هم‌خوان با خط‌مبنا. هر عددِ زیرِ صد درصد فهرستی از نام‌ها و تاریخ‌هاست که مالکِ دارایی هر فصل می‌خواند. وارسی: \\(26/28 = 93\\,\\%\\).\n\n\n36.4.22 کلیدهای پشتیبانِ رمزشده\nencrypted backups and their keys (teaching)\n  backups are encrypted, so a lost copy reveals nothing;\n  the key is kept apart from the backups, in the vault, with\n  a second sealed copy in the owner's safe\n  a restore test therefore includes fetching the key: in\n  the synthetic year 1 of 4 tests found the key holder\n  absent - the second copy and a named deputy closed it\n  a backup without its key is no backup\nایده. پشتیبان‌ها رمز می‌شوند، تا نسخهٔ گم‌شده چیزی را آشکار نکند. کلید جدا از پشتیبان‌ها در گاوصندوق نگه داشته می‌شود و یک نسخهٔ مهروموم‌شدهٔ دوم در گاوصندوقِ مالک است. پس آزمونِ بازگردانی گرفتنِ کلید را هم دارد. در سالِ ساختگی، یکی از چهار آزمون نشان داد که دارندهٔ کلید در دسترس نبود. نسخهٔ دوم و یک جانشینِ نام‌دار این شکاف را بستند. پشتیبانِ بی‌کلید پشتیبان نیست.\n\n\n36.4.23 پیگیریِ یافته‌های تمرین\nfindings of the yearly tabletop and their follow-up (synthetic)\n  finding                                  owner             days  closed\n  call list with an old number             OT lead              7  yes\n  HMI image older than the last patch      control engineer    30  yes\n  grid operator contact not in the plan    asset owner         14  yes\n  no spare HMI on site                     control engineer    90  NO\n  3 of 4 closed by their date; the open one is in the\n  findings record of lesson D with a new date\n  an exercise is worth its findings only if they are closed\nایده. تمرینِ رومیزیِ سالانه چهار یافته داشت: شمارهٔ کهنه در فهرستِ تماس، تصویرِ نمایشگر کهنه‌تر از آخرین وصله، نبودنِ تماسِ بهره‌بردارِ شبکه در طرح، و نبودنِ نمایشگرِ یدکی در ساختگاه. سه یافته تا موعدشان بسته شدند. یکی با موعدِ تازه به دفترِ یافته‌ها رفت (بخش 36.5.3). تمرین فقط به اندازهٔ یافته‌هایی ارزش دارد که بسته می‌شوند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا پیکربندی‌ها پس از هر تغییر و تصویرها پس از هر پنجره پشتیبان می‌گیرند؟\nصفِ اعلامیه‌ها چه چیزی دربارهٔ برنامهٔ امنیت می‌گوید؟\nردهٔ رخداد چه چیزی را تعیین می‌کند و چه چیزی را نه؟\nترتیبِ بازیابی از کجا می‌آید و چرا سرورِ زمان نخست است؟\nتأخیرِ سازنده چگونه به تأخیرِ نیروگاه افزوده می‌شود؟\nنمونهٔ بازبینیِ ورودها چگونه اندازه می‌شود؟\nمقایسهٔ فهرست با دستگاه‌های دیده‌شده چه چیزهایی پیدا می‌کند؟\nچرا کنترل‌ها بیشتر احتمال را پایین می‌آورند؟\nشاخص‌ها چه چیزی را می‌شمارند؟\n\n\n\n\n\n36.4.24 حکمرانیِ امنیت در عدد\nکنترل‌های این فصل با گذشتِ زمان فرسوده می‌شوند: قاعده‌ها انباشته می‌شوند، حساب‌ها پس از رفتنِ صاحبانشان می‌مانند، پیکربندی‌ها بی‌سابقه تغییر می‌کنند و رازها کهنه می‌شوند. این درس‌ها نشان می‌دهند هر فرسودگی با چه سرعتی پیش می‌رود و کدام عادتِ ساده جلویش را می‌گیرد. همه روی جدول‌های ساختگی‌اند و هیچ محصول، نشانی یا جزئیاتِ ساختگاهی ندارند (A-408).\nپرونده: companion/ch36/examples_s.py\n\n\n36.4.25 مجموعهٔ قاعده‌ها در پنج سال\nایده. هر ماه چند قاعدهٔ تازه به دیوارهٔ آتش افزوده می‌شود: یک پروژه، یک سازنده، یک گزارشِ تازه. هر قاعدهٔ زنده هم با احتمالی کوچک بی‌استفاده می‌شود، چون پروژه تمام شده یا دستگاه برداشته شده است. قاعدهٔ بی‌استفاده خودش پاک نمی‌شود:\nthe firewall rule base over five years (teaching rates)\n  4 rules added a month; a live rule falls out of use with chance 3 %\n  a month\n  review       rules at month 60   of them unused   unused, 5-yr mean\n  never                      248              135                  53\n  yearly                     152               39                  14\n  quarterly                  123               10                   4\n  without review the rule base grows by every rule that was\n  ever needed, and over half of it is rules nobody uses -\n  each a door kept open for no purpose. A yearly review\n  still leaves dozens open between reviews; a quarterly\n  one against the conduit table keeps the base close to\n  what the plant needs (lesson B, rules)\n\n\n\n\n\n\nشکل 36.17: شمارِ قاعده‌های دیوارهٔ آتش در پنج سال، بی‌بازبینی، با بازبینیِ سالانه و با بازبینیِ سه‌ماهه (نرخ‌های آموزشی).\n\n\n\n\nمثال 36.9 (۱۳۵ درِ باز بی‌دلیل) پرسش. ماهی چهار قاعده افزوده می‌شود و هر قاعدهٔ زنده با احتمالِ ۳٪ در ماه بی‌استفاده می‌شود (نرخ‌های آموزشی). پس از پنج سال، با سه برنامهٔ بازبینی، چند قاعده هست و چندتایش بی‌استفاده است؟\nپاسخ. بی‌بازبینی ۲۴۸ قاعده که ۱۳۵ تایش بی‌استفاده است. با بازبینیِ سالانه ۱۵۲ قاعده و ۳۹ بی‌استفاده پیش از بازبینیِ بعدی. با بازبینیِ سه‌ماهه ۱۲۳ و ۱۰.\nتفسیر. بی‌بازبینی، بیش از نیمی از مجموعه درهایی است که هیچ هدفی ندارند. هر کدام ممکن است روزی مسیری را باز بگذارد که جدولِ مجراها نمی‌شناسد. بازبینیِ سه‌ماهه، که هر قاعده را با جدولِ مجراها و شمارشِ برخوردهایش مقایسه می‌کند (بخش 36.3.2)، مجموعه را نزدیکِ نیازِ واقعی نگه می‌دارد. قاعده‌های زنده در هر سه برنامه یکی‌اند. فرق فقط در قاعده‌های مرده است. وارسی: \\(248 - 135 = 113\\)، همان شمارِ قاعده‌های زنده در هر سه.\n\n\n\n36.4.26 حساب‌های کسانی که رفته‌اند\naccounts of people who left, still enabled (12 leavers a year)\n  process                               mean days open   account-days a year\n  found by the quarterly access review              45                   540\n  disabled by the HR leaving process                 1                    12\n  contractor end date set at creation                0                     0\n  a review that runs every 90 days leaves each leaver's\n  account open for 45 days on average; a leaving process\n  that tells the OT administrator closes it the same day,\n  and an end date set when the account is made needs no\n  one to remember. The review stays, to catch what the\n  process missed\nایده. هر سال کارکنان و پیمانکارانی می‌روند. حسابشان تا وقتی کسی آن را نبندد باز می‌ماند. اگر فقط بازبینیِ دسترسیِ سه‌ماهه آن را پیدا کند، هر حساب به‌طورِ میانگین ۴۵ روز باز است، یعنی ۵۴۰ حساب‌روز در سال. فرایندِ ترکِ کار که مدیرِ فناوریِ عملیاتی را خبر کند، آن را به ۱۲ می‌رساند. حسابِ پیمانکاری که از روزِ ساخت تاریخِ پایان دارد، به هیچ‌کس نیاز ندارد که یادش بماند. بازبینی می‌ماند، برای گرفتنِ آنچه فرایند از دست داد (بخش 36.3.3).\n\n\n36.4.27 اندازهٔ پشتیبان‌ها\nbackup storage: weekly fulls kept 13 weeks, daily changes 2 %\n  system                 full TB   kept TB\n  SCADA servers             0.80      11.6\n  historian                 6.00      87.4\n  engineering files         0.40       5.8\n  configurations            0.05       0.7\n  directory and time        0.10       1.5\n  one copy 107.0 TB; two independent copies 214.0 TB\n  the historian sets the size; keeping its fulls for 13\n  weeks costs more than every other system together. A\n  historian that can be rebuilt from the field devices'\n  buffers and the plant's archive needs fewer fulls - a\n  decision taken with its recovery objective, not by the\n  size of the disk\nایده. تاریخ‌نگار اندازه را تعیین می‌کند: نگه داشتنِ ۱۳ نسخهٔ کاملِ آن بیش از همهٔ سامانه‌های دیگر روی هم جا می‌گیرد. دو نسخهٔ مستقل، یکی در ساختگاه و یکی بیرون (بخش 36.4.9)، اندازه را دو برابر می‌کنند. اما شمارِ نسخه‌ها از هدفِ بازیابی می‌آید، نه از اندازهٔ دیسک. تاریخ‌نگاری که از حافظهٔ دستگاه‌های میدانی و بایگانیِ نیروگاه دوباره ساخته می‌شود، نسخه‌های کاملِ کمتری لازم دارد. این تصمیم با مالکِ داده و هدفِ نقطهٔ بازیابی‌اش گرفته می‌شود (مثال 36.7). وارسی: \\(6 \\times 13 + 6 \\times 0.02 \\times 6 \\times 13 = 78 + 9.4 = 87.4\\,\\text{TB}\\).\n\n\n36.4.28 پوششِ سابقه‌ها در ناحیه‌ها\ndevices that send security logs, by zone (synthetic)\n  zone          devices   sending   coverage\n  field-ied          30        30       100 %\n  field-wtg          24         6        25 %\n  field-pv           40        12        30 %\n  field-bes          24        24       100 %\n  control            12        12       100 %\n  dmz                 3         3       100 %\n  all OT zones      133        87        65 %\n  a total of 65 % hides the gaps: a quarter of the turbines\n  and under a third of the inverters are silent. Devices\n  that cannot log are covered at the next layer - the\n  switch port, the firewall in front of the zone - and the\n  gap is written in the risk register, not left unseen\n\n\n\n\n\n\nشکل 36.18: دستگاه‌های هر ناحیهٔ فناوریِ عملیاتی و دستگاه‌هایی که سابقهٔ امنیتی می‌فرستند (ساختگی).\n\n\n\n\nمثال 36.10 (۶۵ درصدی که شکاف را پنهان می‌کند) پرسش. از ۱۳۳ دستگاهِ ناحیه‌های فناوریِ عملیاتی، ۸۷ تا سابقهٔ امنیتی می‌فرستند (ساختگی). کجا شکاف هست و با آن چه می‌شود؟\nپاسخ. پوششِ کل ۶۵٪ است. رله‌ها، باتری، کنترل و ناحیهٔ میانی کامل‌اند. توربین‌ها ۲۵٪ و اینورترها ۳۰٪ پوشش دارند.\nتفسیر. عددِ کل می‌گوید «دوسوم». عددِ هر ناحیه می‌گوید دو ناحیه تقریباً کورند. دستگاهی که نمی‌تواند سابقه بفرستد در لایهٔ بعدی پوشانده می‌شود: درگاهِ سوئیچ و دیوارهٔ آتشِ جلوی ناحیه (بخش 36.3.17). شکاف هم در دفترِ ریسک نوشته می‌شود، با مالک، نه آنکه نادیده بماند. خریدهای تازه توانِ ثبتِ سابقه را می‌خواهند (بخش 36.7.1). وارسی: \\(87/133 = 0.654\\).\n\n\n\n36.4.29 اولویتِ وصله‌ها با در معرض بودن\n40 notices (synthetic), 3 days each to test and install\n  order                         weighted exposure   share\n  in the order they arrived                11,649     100 %\n  by the maker's severity                   8,730      75 %\n  by severity x exposure                    7,782      67 %\n  weighted exposure = severity x exposure x days waiting;\n  a severe notice for a device no one can reach waits behind\n  a medium one on a device reachable from the DMZ. The\n  exposure comes from the zone and conduit tables, which is\n  why they are kept current\nایده. ۴۰ اعلامیهٔ ساختگی هر کدام سه روز آزمون و نصب لازم دارند. اگر به ترتیبِ رسیدن کار شوند، «در معرض بودنِ وزن‌دار» صد درصد است. ترتیب بر پایهٔ شدتِ اعلام‌شدهٔ سازنده آن را به ۷۵٪ می‌رساند. ترتیب بر پایهٔ شدت ضربدر در معرض بودن، به ۶۷٪. در معرض بودن از جدولِ ناحیه‌ها و مجراها خوانده می‌شود: دستگاهی که از ناحیهٔ میانی می‌شود به آن رسید، زودتر از دستگاهی با همان شدت وصله می‌شود که هیچ مجرایی به آن نمی‌رسد. از این رو این جدول‌ها همیشه به‌روز نگه داشته می‌شوند (بخش 36.4.4).\n\n\n36.4.30 رانشِ پیکربندی میانِ دو وارسی\nunrecorded configuration changes found by comparing with the baseline\n  check every   mean days undetected   longest\n     1 days                    0.6       1.0\n     7 days                    3.7       7.0\n    30 days                   17.1      28.4\n    90 days                   50.1      87.4\n  a change that bypassed the change process stays unseen\n  for half the check interval on average; a weekly\n  automated comparison of fingerprints (lesson E) costs\n  little and keeps the gap to days\nایده. تغییری که از مسیرِ تغییر نگذشته، تا وارسیِ بعدی دیده نمی‌شود: به‌طورِ میانگین نیمی از فاصلهٔ دو وارسی. با وارسیِ سه‌ماهه ۵۰ روز، با وارسیِ هفتگی کمتر از ۴ روز. مقایسهٔ خودکارِ اثرانگشتِ پیکربندی با خط‌مبنا (بخش 36.6.3) ارزان است و می‌تواند هر هفته یا هر روز اجرا شود. هر ناهمخوانی یک یافته است: یا تغییری بی‌سابقه، یا خط‌مبنایی که به‌روز نشده است.\n\n\n36.4.31 چرخشِ رازها\nrotating secrets: number, interval and hours each (teaching)\n  secret                 count   every d   h each   h a year by hand\n  service accounts          40       365     0.50                 20\n  device local admin       150       365     0.25                 38\n  vendor break-glass        12        90     0.50                 24\n  certificates              60       730     1.00                 30\n  by hand 112 hours a year - about 0.07 of a person;\n  the hours are small, the risk is the rotation forgotten:\n  262 secrets on four calendars are rotated late when the\n  one person who knows is away. A vault that rotates the\n  service and local accounts itself leaves only the\n  break-glass and certificate work, and makes each\n  rotation a record instead of a memory\nایده. ساعت‌ها کم‌اند: ۱۱۲ ساعت در سال. ریسک در ساعت‌ها نیست، در چرخشی است که فراموش می‌شود. ۲۶۲ راز روی چهار تقویمِ گوناگون، وقتی تنها کسی که آن‌ها را می‌شناسد در دسترس نیست، دیر چرخانده می‌شوند. گاوصندوقِ رازها (بخش 36.3.7) چرخشِ حساب‌های خدمت و مدیرِ محلی را خودش انجام می‌دهد و از هر چرخش سابقه می‌گذارد. فقط حساب‌های اضطراری و گواهی‌ها کارِ دستی می‌مانند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا قاعده‌های بی‌استفاده خودبه‌خود پاک نمی‌شوند؟\nبا بازبینیِ سالانه، پیش از بازبینیِ پنجم چند قاعدهٔ بی‌استفاده هست؟\n۲۰ نفر در سال می‌روند و حساب‌ها به‌طورِ میانگین ۱۰ روز باز می‌مانند. چند حساب‌روز؟\nاندازهٔ پشتیبان را کدام سامانه تعیین می‌کند و چه تصمیمی آن را کم می‌کند؟\nچرا پوششِ کلِ ۶۵٪ گمراه می‌کند؟\nدستگاهی که نمی‌تواند سابقه بفرستد چگونه پوشانده می‌شود؟\nچرا ترتیبِ وصله با در معرض بودن بهتر از ترتیب با شدت است؟\nوارسیِ پیکربندی هر ۱۴ روز. تغییرِ بی‌سابقه به‌طورِ میانگین چند روز دیده نمی‌شود؟\nریسکِ اصلیِ چرخشِ دستیِ رازها چیست؟\n\nپاسخ‌ها: (۱) کسی نمی‌داند بی‌استفاده‌اند تا بازبینی شوند؛ (۲) ۳۹؛ (۳) ۲۰۰؛ (۴) تاریخ‌نگار؛ کمتر کردنِ نسخه‌های کامل با هدفِ بازیابی؛ (۵) دو ناحیه تقریباً کورند؛ (۶) در لایهٔ بعدی، درگاهِ سوئیچ و دیوارهٔ آتش؛ (۷) دستگاهِ دست‌یافتنی زودتر وصله می‌شود؛ (۸) ۷؛ (۹) چرخشی که فراموش می‌شود.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-d",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-d",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.5 ت. تمرینِ طراحیِ دفاعی",
    "text": "36.5 ت. تمرینِ طراحیِ دفاعی\nاین تمرین مدلِ ساختگیِ شبکهٔ نیروگاهِ P را بازبینی می‌کند. سه پرسش دارد. کدام جریان‌ها بی‌مجرا هستند؟ کدام دستگاه‌ها نقطهٔ تکِ خرابی‌اند؟ کدام یافته‌ها با چه مالکی و تا چه تاریخی بسته می‌شوند؟ این همان مثالِ کارشده‌ای است که ارزیابی می‌خواهد: نمودارهای سطحِ بالای فیزیکی و منطقی، ناحیه‌ها و مجراها، هدفِ هر مسیر، وابستگی‌های بازیابی و بازبینیِ نقطه‌های تکِ خرابی.\n\n\n\n\n\n\nهشدارمرزِ این تمرین\n\n\n\nهمه‌چیز در یک برنامه و روی جدول‌های ساختگی اجرا می‌شود. هیچ شبکه‌ای پویش نمی‌شود، هیچ دستگاهی لمس نمی‌شود و هیچ ترافیکی ساخته نمی‌شود. «جریان‌های دیده‌شده» یک جدولِ ساختگی‌اند، نه سابقهٔ یک شبکهٔ واقعی. بازبینیِ یک سامانهٔ واقعی با مجوزِ مالک، بی‌قطعِ کار و به دستِ افرادِ مجاز انجام می‌شود.\n\n\n\n36.5.1 جریان‌های بی‌مجرا\nایده. جدولِ مجراها (بخش 36.2.6) با جریان‌هایی که در یک هفتهٔ ساختگی دیده شده‌اند مقایسه می‌شود. هر جریانی که مجرا ندارد یک یافته است:\ndef unlisted_flows(flow_log, conduits):\n    \"\"\"Flows seen that no conduit allows: each is a finding.\"\"\"\n    return [(s, d, svc, n) for s, d, svc, n in flow_log\n            if not ot.allowed(conduits, s, d, svc)]\na week of flows (synthetic) checked against the conduit table\n  flows seen: 10 kinds; allowed by a conduit: 8\n  not allowed by any conduit:\n    business   -&gt; control   file-share            14 in a week\n    field-pv   -&gt; business  cloud-telemetry   50,400 in a week\n  a file share from the business zone straight into control,\n  and inverters sending data to a maker's cloud past every\n  zone: neither has a purpose on the conduit table, so\n  each is closed or, if it is needed, given a conduit with\n  a purpose, an owner and a rule - through the DMZ\n\nمثال 36.11 (اینورترهایی که به ابر حرف می‌زنند) پرسش. از ده گونه جریانِ دیده‌شده، کدام مجرا ندارند؟ با هر کدام چه می‌شود؟ (دادهٔ ساختگی، A-401.)\nپاسخ. دو جریان. یکی اشتراکِ پرونده از شبکهٔ کسب‌وکار مستقیم به ناحیهٔ کنترل است. دیگری اینورترهایی‌اند که داده را از کنارِ همهٔ ناحیه‌ها به ابرِ سازنده می‌فرستند.\nتفسیر. هیچ‌کدام در جدولِ مجراها هدفی ندارند. پس هر کدام بسته می‌شود، یا اگر لازم است، مجرایی با هدف، مالک و قاعده می‌گیرد که از ناحیهٔ میانی بگذرد. اتصالِ ابری‌ای که «خودش آمد» یکی از رایج‌ترین درهای پنهان است. از این رو در خرید ممنوع یا با شرط نوشته می‌شود (بخش 36.7.1). وارسی: \\(10 - 8 = 2\\).\n\n\n\n36.5.2 نقطه‌های تکِ خرابی\nایده. توپولوژی به‌صورتِ یک گراف دیده می‌شود. هر گره یک بار برداشته می‌شود و وارسی می‌شود که ناحیهٔ کنترل هنوز به هر ناحیهٔ دیگر می‌رسد یا نه. گره‌ای که برداشتنش ناحیه‌ای را جدا کند، نقطهٔ تکِ خرابی است:\ndef reachable(links, start, removed=None):\n    \"\"\"Nodes reachable from start when one node is removed.\"\"\"\n    adj = {}\n    for a, b in links:\n        if removed in (a, b):\n            continue\n        adj.setdefault(a, set()).add(b)\n        adj.setdefault(b, set()).add(a)\n    seen, todo = {start}, [start]\n    while todo:\n        for nxt in adj.get(todo.pop(), ()):\n            if nxt not in seen:\n                seen.add(nxt)\n                todo.append(nxt)\n    return seen\n\n\ndef single_points(links, hub, targets):\n    \"\"\"Nodes whose loss cuts the hub off from at least one target.\"\"\"\n    nodes = {n for link in links for n in link} - {hub} - set(targets)\n    out = {}\n    for n in sorted(nodes):\n        seen = reachable(links, hub, removed=n)\n        lost = [t for t in targets if t not in seen]\n        if lost:\n            out[n] = lost\n    return out\n\n\n\n\n\n\nشکل 36.19: توپولوژیِ ساختگیِ بازبینی با دو نقطهٔ تکِ خرابی: سوئیچِ هستهٔ الف برای اینورترها و باتری، و جفتِ دیوارهٔ آتش برای ناحیهٔ میانی (ساختگی).\n\n\n\nsingle points of failure of the synthetic topology\n  node        cuts the control zone off from\n  FW-PAIR     dmz, business\n  SW-CORE-A   field-pv, field-bes\n  the turbine and substation zones have two core switches;\n  PV and battery hang on core A alone - a finding, because\n  the battery's control path should not depend on one box;\n  the firewall pair is the only way to the DMZ, which is\n  accepted (lesson B): the plant runs without the DMZ\nایده. ناحیه‌های توربین و پست دو سوئیچِ هسته دارند. اینورترها و باتری فقط به هستهٔ الف بسته‌اند. این یک یافته است، زیرا راهِ کنترلِ باتری نباید به یک جعبه وابسته باشد. جفتِ دیوارهٔ آتش تنها راه به ناحیهٔ میانی است. این پذیرفته شده است، چون نیروگاه بی‌ناحیهٔ میانی کار می‌کند (بخش 36.3.9). خودِ «جفت» دو دستگاه است. در گراف یک گره است، چون هر دو در یک مکان و با یک پیکربندی‌اند. وابستگی‌های بازیابی هم از همین گراف خوانده می‌شوند: پیش از ناحیهٔ میانی، دیوارهٔ آتش برمی‌گردد. پیش از اینورترها، سوئیچِ الف.\n\n\n36.5.3 دفترِ یافته‌های بازبینی\ndesign review record of the synthetic model (teaching scales)\n  finding                               score  band       owner     due d\n  rule R05 allows any to any               20  very high  OT lead       7\n  business file share into control         15  very high  OT lead       7\n  vendor account with software rights      12  high       OT lead      14\n  inverter data to a maker's cloud         12  high       ctrl eng     30\n  PV and battery on one core switch         8  medium     ctrl eng    180\n  2 inventory rows without an owner         6  medium     OT lead      30\n  firewall restore 12 min over target       4  low        ctrl eng     90\n  every finding has a score, an owner and a date; the record\n  is reviewed until each one is closed or accepted by the\n  asset owner in writing - and it names no address, no\n  product version and no path a reader outside could use\n\nمثال 36.12 (هفت یافته، هفت مالک) پرسش. یافته‌های بازبینی را با امتیازِ ریسک، مالک و موعد مرتب کنید. کدام نخست بسته می‌شوند؟\nپاسخ. قاعدهٔ همه‌به‌همه (۲۰) و اشتراکِ پرونده به ناحیهٔ کنترل (۱۵) «بسیار بالا» هستند و در هفت روز بسته می‌شوند. حسابِ سازنده با حقِ نرم‌افزار و دادهٔ اینورترها به ابر (هر کدام ۱۲) «بالا» هستند. وابستگیِ اینورترها و باتری به یک سوئیچ (۸) «میانه» است و با کارِ برنامه‌ریزی‌شده در ۱۸۰ روز بسته می‌شود.\nتفسیر. هر یافته امتیاز، مالک و تاریخ دارد. دفتر تا وقتی بازبینی می‌شود که هر یافته بسته شود یا مالکِ دارایی آن را کتبی بپذیرد. دفتر هیچ نشانی، نسخهٔ محصول یا راهی که خواننده‌ای بیرونی بتواند به کار ببرد ندارد (بخش 36.6.1). وارسی: \\(4 \\times 5 = 20\\) و \\(3 \\times 5 = 15\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجریان‌های دیده‌شده با چه چیزی مقایسه می‌شوند و یافته چیست؟\nبا جریانی که مجرا ندارد ولی لازم است چه می‌شود؟\nنقطهٔ تکِ خرابی در گراف چگونه پیدا می‌شود؟\nچرا جفتِ دیوارهٔ آتش در گراف یک گره است؟\nوابستگی‌های بازیابی از کجا خوانده می‌شوند؟\nدفترِ یافته‌ها چه چیزهایی دارد و چه چیزهایی ندارد؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-e",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-e",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.6 ث. کنترلِ چرخهٔ عمرِ دادهٔ دارایی",
    "text": "36.6 ث. کنترلِ چرخهٔ عمرِ دادهٔ دارایی\nنقشه‌ها، پیکربندی‌ها، رازها، سابقه‌ها و دفترچه‌های سازنده خودشان دارایی‌اند. بعضی از آن‌ها راهِ رسیدن به نیروگاه و تغییرِ آن را توصیف می‌کنند. این بخش می‌گوید هر سند چه رده‌ای دارد، چه کسی متولیِ آن است، چگونه بیرون می‌رود و برمی‌گردد، چگونه با آنچه در حالِ کار است مقایسه می‌شود، چه مدت نگه داشته می‌شود و چگونه از میان می‌رود.\n\n\n\n\n\n\nشکل 36.20: زندگیِ یک سندِ مهندسی: ساخت و رده‌بندی، نگه‌داری نزدِ متولی، فرستادن فقط برای یک هدف و تا یک تاریخ، بایگانیِ خواندنی و نابودی با گواهی.\n\n\n\n\n36.6.1 رده و متولی\nrecords of the control system by class (synthetic counts)\n  record                              class      custodian          count\n  public project summary              public     communications          3\n  one-line and layout drawings        internal   document control      420\n  network diagrams, address plans     restricted OT lead                35\n  controller and relay configurations restricted control engineer      410\n  credentials and keys                secret     OT lead (vault)       260\n  historian data                      internal   control engineer        1\n  maintenance records                 internal   maintenance lead   18,000\n  vendor manuals                      internal   document control      900\n  the class decides who may read, copy and send a record;\n  network diagrams and configurations are restricted\n  because they describe how to reach and change the plant;\n  credentials live only in a managed vault. Every class\n  has a custodian who answers for it\nایده. هر سند یک رده دارد: عمومی، داخلی، محدود یا محرمانه. رده تعیین می‌کند چه کسی می‌تواند بخواند، رونوشت کند و بفرستد. نقشه‌های شبکه و پیکربندی‌ها محدودند، زیرا راهِ رسیدن به نیروگاه و تغییرِ آن را توصیف می‌کنند. رازها و کلیدها محرمانه‌اند و فقط در گاوصندوقِ مدیریت‌شده می‌مانند. هر رده یک متولی دارد که پاسخ‌گوی آن است. این‌ها همان دفترهای کنترل‌شدهٔ فصل‌های ۳۴ و ۳۵ هستند، با یک ستونِ تازه برای رده.\n\n\n36.6.2 فرستادن به بیرون، با هدف و تاریخ\ndata sent to outside parties (synthetic register)\n  to                what                          purpose            days left\n  turbine maker     turbine logs, 3 months        warranty claim         40\n  inverter maker    inverter configurations       firmware study        -25\n  integrator        network diagram, sanitised    extension design       10\n  insurer           availability summary          renewal              -120\n  2 transfers past their end: the data is to be returned or\n  deleted and the deletion confirmed in writing\n  each transfer is approved for a purpose, carries only\n  what the purpose needs (a sanitised diagram, not the\n  address plan) and ends on a date\nایده. هر فرستادنِ داده به بیرون برای یک هدف تأیید می‌شود. فقط آنچه هدف لازم دارد فرستاده می‌شود، مثلاً نمودارِ پالایش‌شده به جای طرحِ نشانی‌ها، و در تاریخی پایان می‌یابد. در دفترِ ساختگی، دو فرستادن از تاریخِ پایانشان گذشته‌اند. داده باید برگردانده یا پاک شود و پاک شدن کتبی تأیید شود. همان منطقِ «فقط خواندنی، فقط نسخه» که فصلِ ۳۵ برای جریان‌های درونی داشت (بخش 35.7.3)، این‌جا برای بیرون به کار می‌رود.\n\n\n36.6.3 خط‌مبناها در برابرِ آنچه کار می‌کند\nrunning configuration against the baseline (synthetic)\n  device   baseline       running        result\n  SW-R01   eb93aa079858   eb93aa079858   same\n  SW-R02   eb93aa079858   b0f6fa39e0df   DIFFERENT\n  FW-1     3eb7f842f7f5   3eb7f842f7f5   same\n  PPC-A    7e628310c42a   2ad9968be01c   DIFFERENT\n  2 devices differ from their baseline: a switch on older\n  firmware and a controller with a settings revision that\n  no change record explains - each is an incident until a\n  record is found or the baseline restored\n\nمثال 36.13 (نسخه‌ای که هیچ تغییری توضیحش نمی‌دهد) پرسش. اثرانگشتِ پیکربندیِ در حالِ کارِ چهار دستگاه با خط‌مبنایشان مقایسه می‌شود. کدام‌ها فرق دارند و با آن‌ها چه می‌شود؟ (دادهٔ ساختگی، A-404.)\nپاسخ. دو دستگاه فرق دارند. سوئیچِ SW-R02 میان‌افزارِ قدیمی‌تر دارد. کنترل‌گرِ PPC-A بازنگریِ تنظیمی دارد که هیچ سابقهٔ تغییری توضیحش نمی‌دهد.\nتفسیر. هر کدام تا وقتی سابقه‌ای پیدا شود یا خط‌مبنا برگردانده شود، یک رخداد است (بخش 36.4.5). مقایسه پس از هر تغییر و در هر بازدیدِ نگهداری تکرار می‌شود (بخش 35.8.1). وارسی: دو اثرانگشتِ «same» و دو «DIFFERENT».\n\n\n\n36.6.4 نگه‌داری و بایگانیِ خواندنی\nretention and archive of security records (teaching)\n  record                             kept                      years\n  configurations and their history   plant life + 5 y             30\n  security logs                      1 year online, 3 archived     4\n  access reviews and changes         plant life                   25\n  incident records                   plant life                   25\n  vendor transfers register          plant life                   25\n  an archive is useful only if it can still be read: formats\n  are moved to current ones every 5 years and a sample is\n  read back after each move; the archive is restored in a\n  test like any backup\nایده. پیکربندی‌ها و تاریخچه‌شان تا پنج سال پس از عمرِ نیروگاه نگه داشته می‌شوند. سابقه‌های امنیتی یک سال روی خط و سه سال در بایگانی. بازبینی‌های دسترسی، تغییرها، رخدادها و دفترِ فرستادن‌ها برای کلِ عمر. بایگانی فقط وقتی سودمند است که هنوز خوانده شود. قالب‌ها هر پنج سال به قالب‌های روز برده می‌شوند و نمونه‌ای پس از هر جابه‌جایی بازخوانی می‌شود (بخش 35.4.20).\n\n\n36.6.5 یکپارچگیِ سامانه‌های کسب‌وکار با فناوریِ عملیاتی\nintegrations of business systems with OT (teaching)\n  integration                                      verdict\n  historian copy to the DMZ, read by business      allowed, one way\n  CMMS reads running hours from the DMZ copy       allowed, one way\n  asset register sends tag names to a review       allowed, reviewed\n  CMMS writes a work order into SCADA              NOT allowed\n  business single sign-on into OT devices          NOT allowed\n  maker's cloud reads inverters directly           NOT allowed as built\n  business systems are fed from copies outside the control\n  zone; nothing on the business side can change, log into\n  or reach a control device (ch 35 lesson F)\nایده. سامانه‌های کسب‌وکار از نسخه‌هایی بیرون از ناحیهٔ کنترل تغذیه می‌شوند. سامانهٔ نگهداری ساعت‌های کار را از نسخهٔ ناحیهٔ میانی می‌خواند. ثبتِ دارایی‌ها نامِ برچسب‌ها را برای بازبینی می‌فرستد. هیچ چیزی در سویِ کسب‌وکار نمی‌تواند دستگاهِ کنترلی را تغییر دهد، به آن وارد شود یا به آن برسد. نه دستورِ کار به اسکادا نوشته می‌شود، نه ورودِ یک‌پارچهٔ کسب‌وکار به دستگاه‌های عملیاتی می‌رسد، نه ابرِ سازنده اینورترها را مستقیم می‌خواند (بخش 36.5.1). این همان مرزِ فصلِ ۳۵ است (بخش 35.7)، از نگاهِ امنیت.\n\n\n36.6.6 پاک‌کردنِ رسانه در کنار گذاشتن\ndevices that hold data when retired (synthetic)\n  device                 count   holds\n  SCADA servers              2   disks\n  HMIs                       6   disks\n  historian                  1   disks\n  switches                  34   flash: configuration\n  controllers                2   flash: logic\n  engineering laptops        3   disks\n  48 devices to wipe or destroy, each with a certificate,\n  when replaced, sold or scrapped; a switch sent back under\n  warranty with its configuration still on it gives away\n  the plant's network to whoever opens it\nایده. ۴۸ دستگاهِ نیروگاه داده نگه می‌دارند: دیسکِ سرورها و نمایشگرها، و حافظهٔ سوئیچ‌ها و کنترل‌گرها با پیکربندی و منطق. هر کدام هنگامِ جایگزینی، فروش یا اسقاط پاک یا نابود می‌شود و گواهی می‌گیرد. سوئیچی که با پیکربندی‌اش برای ضمانت پس فرستاده شود، شبکهٔ نیروگاه را به هر کسی که بازش کند نشان می‌دهد. وارسی: \\(2 + 6 + 1 + 34 + 2 + 3 = 48\\).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار ردهٔ سندها و یک نمونه از هر کدام را بگویید.\nچرا نقشه‌های شبکه محدودند؟\nفرستادنِ داده به بیرون چه شرط‌هایی دارد؟\nاثرانگشتِ متفاوت با خط‌مبنا چه معنایی دارد؟\nچرا بایگانی هر پنج سال جابه‌جا می‌شود؟\nکدام یکپارچگی‌ها با فناوریِ عملیاتی مجازند و کدام نه؟\nچرا رسانه پیش از پس فرستادن پاک می‌شود؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-mfg",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-mfg",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.7 ساخت و تولیدِ صنعتی: خرید، خاستگاه و زنجیرهٔ تأمین",
    "text": "36.7 ساخت و تولیدِ صنعتی: خرید، خاستگاه و زنجیرهٔ تأمین\nامنیتِ یک دستگاه در کارخانهٔ سازنده آغاز می‌شود: روندِ توسعهٔ امن، توانایی‌های امنیتیِ محصول، دورهٔ پشتیبانی و راهِ رسیدنِ دستگاه به نیروگاه. فرایندِ کارخانه و پروندهٔ آزمونِ هر قلم در فصل‌های ۴۰ و ۴۸ می‌آیند. این بخش آنچه را خریدار می‌خواهد، می‌سنجد و هنگامِ تحویل وارسی می‌کند تعریف می‌کند.\n\n36.7.1 خواسته‌های امنیتی در خرید\nsecurity requirements written into a purchase (teaching list)\n  requirement                                        basis\n  secure development process of the maker            STD-159\n  component security capabilities declared           STD-160\n  integrator's and service provider's programme      STD-161\n  security notices and patches for N years           contract\n  list of software components and versions           contract\n  signed firmware; hashes published                  contract\n  no default passwords; unique per device            contract\n  remote access only through the owner's path        contract\n  what is not asked for in the purchase is hard to get\n  later; each requirement is tested in the factory test\n  or checked on delivery, not trusted from a brochure\nایده. آنچه در خرید خواسته نشود، بعداً به‌سختی به دست می‌آید. خریدار روندِ توسعهٔ امنِ سازنده (STD-159)، توانایی‌های امنیتیِ اعلام‌شدهٔ محصول (STD-160) و برنامهٔ امنیتیِ یکپارچه‌ساز (STD-161) را می‌خواهد. قرارداد هم این‌ها را می‌خواهد: اعلامیه‌ها و وصله‌ها تا چند سال، فهرستِ اجزای نرم‌افزاری و نسخه‌هایشان، میان‌افزارِ امضاشده با درهمِ منتشرشده، نبودِ گذرواژهٔ پیش‌فرض، و دسترسیِ دور فقط از راهِ مالک. هر خواسته در آزمونِ کارخانه آزموده یا هنگامِ تحویل وارسی می‌شود. از روی بروشور پذیرفته نمی‌شود.\n\n\n36.7.2 کارنامهٔ تأمین‌کننده\nsupplier scorecard (0-5, teaching weights)\n  supplier  secure_dev  patch_supp      notice  provenance  local_serv   score\n  weight             3           3           2           2           1\n  S-A                4           4           3           4           2    3.64\n  S-B                2           3           2           3           5    2.73\n  S-C                5           2           4           5           3    3.82\n  S-C leads on secure development and provenance though its\n  patch support is short - a gap to close in the contract;\n  S-B has the best local service and the weakest security\n  practice; the weights say what matters more for a plant\n  that must be patched for 25 years, and the scores come\n  from evidence asked for in the tender\n\nمثال 36.14 (بهترین خدمتِ محلی، ضعیف‌ترین امنیت) پرسش. سه تأمین‌کنندهٔ ساختگی در پنج معیار امتیازِ صفر تا پنج دارند. وزن‌ها برای نیروگاهی که باید ۲۵ سال وصله شود سه، سه، دو، دو و یک‌اند. امتیازِ وزنیِ هر کدام چیست؟ (عددهای آموزشی، A-406.)\nپاسخ. S-C 3.82، S-A 3.64 و S-B 2.73.\nتفسیر. S-C در توسعهٔ امن و خاستگاه پیش است، ولی دورهٔ پشتیبانی‌اش کوتاه است. این شکافی است که در قرارداد بسته می‌شود. S-B بهترین خدمتِ محلی و ضعیف‌ترین روندِ امنیتی را دارد. وزن‌ها می‌گویند چه چیزی برای این نیروگاه مهم‌تر است، و امتیازها از شاهدی می‌آیند که در مناقصه خواسته شده است (فصلِ ۳۹). وارسی: \\((5 \\times 3 + 2 \\times 3 + 4 \\times 2 + 5 \\times 2 + 3)/11 = 42/11 = 3.82\\).\n\n\n\n36.7.3 وارسیِ خاستگاه هنگامِ تحویل\nprovenance checks on delivery of 34 switches (teaching)\n  serial numbers against the maker's shipment list    34 of 34\n  firmware signature verified, hash against notice   34 of 34\n  seals and packaging intact                          33 of 34\n  one switch with a broken seal: held, not installed, the\n  maker asked to confirm the serial and reflash from the\n  signed image on the test bench\n  34 of 34 checked: every device, because one\n  counterfeit or altered switch sits inside the ring\nایده. هر ۳۴ سوئیچ هنگامِ تحویل سه وارسی دارند. شمارهٔ سریال با فهرستِ ارسالِ سازنده سنجیده می‌شود. امضای میان‌افزار وارسی و درهمش با اعلامیه مقایسه می‌شود. مهر و بسته‌بندی هم دیده می‌شود. یک سوئیچ مهرِ شکسته دارد. نگه داشته می‌شود و نصب نمی‌شود. از سازنده خواسته می‌شود سریال را تأیید کند و روی میزِ آزمون از تصویرِ امضاشده دوباره بارگذاری می‌شود. همهٔ دستگاه‌ها وارسی می‌شوند، نه نمونه‌ای از آن‌ها، چون یک سوئیچِ تقلبی یا دست‌خورده درونِ حلقه می‌نشیند. این وارسی بخشی از دریافت و انبارِ فصلِ ۳۱ است.\n\n\n36.7.4 دورهٔ پشتیبانی در برابرِ عمرِ نیروگاه\nmaker's support against the plant's life (teaching)\n  support promised   generations of a device in 25 years\n                 5 y                   5\n                 7 y                   4\n                10 y                   3\n                15 y                   2\n  each generation is a purchase, a test and an outage; a\n  longer support period is worth paying for in the tender,\n  and the end-of-support dates enter the inventory (lesson C)\nایده. با پشتیبانیِ پنج‌ساله، یک دستگاه در ۲۵ سال پنج نسل دارد. با پانزده‌ساله، دو نسل. هر نسل یک خرید، یک آزمون و یک توقف است. دورهٔ پشتیبانیِ بلندتر ارزشِ پرداختن در مناقصه را دارد. تاریخ‌های پایانِ پشتیبانی به فهرستِ دارایی‌ها می‌روند (بخش 36.4.8). وارسی: \\(\\lceil 25/7 \\rceil = 4\\) نسل برای پشتیبانیِ هفت‌ساله.\n\n\n36.7.5 بازبینیِ طراحیِ شبکهٔ سازنده بی‌افشای ساختگاه\nreviewing a vendor's network design without exposing the site\n  shared with the vendor\n  zones, conduits and purposes                   yes\n  device kinds and counts                        yes\n  required availability and recovery times       yes\n  addresses, names of real hosts                 no\n  credentials, keys, firewall rules as running   no\n  site location and access routes                no\n  the vendor designs against a sanitised model of the plant\n  under a confidentiality agreement; the review checks the\n  design against the conduit table and the targets, and\n  the owner fills in the real details after acceptance\nایده. سازنده یا یکپارچه‌ساز برای طراحیِ شبکه به اطلاعات نیاز دارد. ولی نشانی‌ها، نامِ میزبان‌های واقعی، رازها، قاعده‌های در حالِ کار و مکان و راه‌های رسیدن به ساختگاه را لازم ندارد. او روی یک مدلِ پالایش‌شده طراحی می‌کند: ناحیه‌ها، مجراها و هدف‌ها، گونه و شمارِ دستگاه‌ها، و دسترس‌پذیری و زمان‌های بازیابیِ لازم. این کار زیرِ قراردادِ رازداری انجام می‌شود. بازبینی طراحی را با جدولِ مجراها و هدف‌ها می‌سنجد و مالک پس از پذیرش جزئیاتِ واقعی را پر می‌کند. همین قاعده برای نمونه‌های این فصل هم برقرار است: هیچ‌کدام چیزی از یک ساختگاهِ واقعی ندارند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار خواستهٔ امنیتیِ قراردادِ خرید را بگویید.\nچرا خواسته‌ها آزموده یا وارسی می‌شوند و از روی بروشور پذیرفته نمی‌شوند؟\nکارنامهٔ تأمین‌کننده چگونه ساخته می‌شود و وزن‌ها از کجا می‌آیند؟\nسه وارسیِ خاستگاه هنگامِ تحویل را بگویید.\nدورهٔ پشتیبانی چگونه شمارِ نسل‌های یک دستگاه را تعیین می‌کند؟\nچه چیزهایی با سازنده برای طراحیِ شبکه به اشتراک گذاشته نمی‌شود؟\n\n\n\n\n\n36.7.6 فهرستِ اجزای نرم‌افزاری\na maker's notice about 'web-ui 2.1': which devices are affected?\n  device kind          count\n  ring switch             14\n  substation switch        6\n  20 devices of 28, answered from the list in\n  minutes; without a software-components list from each\n  maker the same question takes days of asking. The\n  compensating control for these: the web interface off on\n  every switch until the fix is installed (lesson C)\nایده. اعلامیه‌ای از سازنده دربارهٔ یک جزءِ نرم‌افزاری، مثلاً یک رابطِ وب، می‌رسد. کدام دستگاه‌ها آن را دارند؟ اگر هر سازنده فهرستِ اجزای نرم‌افزاریِ محصولش را داده باشد (بخش 36.7.1)، پاسخ در چند دقیقه از جدول می‌آید: ۲۰ سوئیچ از ۲۸ دستگاه. بی‌این فهرست، همان پرسش روزها پرسیدن از سازندگان می‌خواهد. کنترلِ جبرانی تا نصبِ وصله، خاموش کردنِ رابطِ وب روی همهٔ سوئیچ‌هاست (بخش 36.4.4). وارسی: \\(14 + 6 = 20\\) و \\(14 + 6 + 1 + 6 + 1 = 28\\).\n\n\n36.7.7 طرف‌های بیرونی با دسترسی\noutside parties with any access to the control system (teaching)\n  party            access                  controlled by\n  turbine maker    remote sessions         contract clauses, quarterly review\n  inverter maker   data transfers          transfer register, expiry\n  integrator       design, commissioning   sanitised model, NDA\n  grid operator    telecontrol             agreed profile (U-115)\n  insurer          summaries               transfer register\n  5 parties, each with a contract, an owner on the plant\n  side and an end date for every right it holds\nایده. پنج طرفِ بیرونی دسترسی‌ای به سامانهٔ کنترل یا داده‌هایش دارند: سازندهٔ توربین با جلسه‌های دور، سازندهٔ اینورتر با فرستادنِ داده، یکپارچه‌ساز با طراحی و راه‌اندازی، بهره‌بردارِ شبکه با دورکنترل، و بیمه‌گر با خلاصه‌ها. هر طرف یک قرارداد، یک مالک در سویِ نیروگاه و یک تاریخِ پایان برای هر حقی که دارد. حقی که تاریخِ پایان ندارد، با پایانِ قرارداد هم باقی می‌ماند (بخش 36.6.2).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفهرستِ اجزای نرم‌افزاری به کدام پرسش پاسخ می‌دهد؟\nچرا هر حقِ طرفِ بیرونی تاریخِ پایان دارد؟",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-plantp",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-plantp",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.8 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "36.8 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch36.integrated\n\nمثال 36.15 (مقدماتی: دو نتیجه با دست) پرسش. حجمِ سالانهٔ سابقه‌های دو دیوارهٔ آتش و امتیازِ ریسکِ راهِ دورِ باز مانده را با دست حساب و با کد مقایسه کنید.\ntwo security results checked by hand\n  firewall logs: 2 x 400,000 events x 300 B x 365 d = 87.6 GB; code 87.6\n  risk of an open vendor path: 4 x 4 = 16 -&gt; very high\n  a hand check catches the commonest slip in sizing logs:\n  events a day of one device taken for all devices together\nپاسخ. 87.6 GB و ۱۶، «بسیار بالا»، هر دو برابر با کد.\nتفسیر. رایج‌ترین لغزش در اندازه کردنِ سابقه‌ها این است که رخدادهای روزانهٔ یک دستگاه به جای همهٔ دستگاه‌ها گرفته شود. وارسیِ دستی آن را پیدا می‌کند. وارسی: \\(800\\,000 \\times 300 = 2.4 \\times 10^8\\) بایت در روز.\n\n\nمثال 36.16 (میانی: بستهٔ امنیت در عدد) پرسش. بستهٔ امنیتِ مدلِ ساختگیِ نیروگاهِ P را در عدد خلاصه کنید.\nthe security package of Plant P in numbers (synthetic model)\n  8 zones, 8 conduits, each with a purpose; default deny\n  rule review: 1 any-any, 3 shadowed, 2 unused, 1 undocumented\n  flows outside the conduits: 2; single points of failure: 2\n  access: 2 accounts with extra rights, 1 dormant, 1 shared\n  inventory: 4 of 10 rows with a gap; 2 baselines drifted\n  recovery: 1 of 5 systems over its target; restores quarterly\n  vendor access: 48 h a year on request instead of 8,760\n  review record: 7 findings, each with an owner and a date\nتفسیر. ارزشِ بسته در سابقه‌هایی است که هر کنترل را ثابت می‌کنند: جدولِ مجراها، بازبینیِ قاعده‌ها، ماتریسِ دسترسی، فهرستِ دارایی‌ها، آزمون‌های بازگردانی، دفترِ فرستادن‌ها و دفترِ یافته‌ها. وارسی: هفت یافتهٔ مثال 36.12.\n\n\nمثال 36.17 (یکپارچه: مبنای امنیتِ فناوریِ عملیاتیِ نیروگاهِ P) پرسش. مبنای امنیت را با یافته‌ها و موردهای باز بنویسید.\nD-040 OT security basis of Plant P (teaching)\n  1 governance: asset owner's programme (STD-156), named\n    owners, risk register with teaching scales, life cycle\n  2 architecture: zones and conduits from the ch 35 logical\n    diagram, one rule a conduit with a purpose, default deny,\n    DMZ for every outside path, priority to safety and\n    availability; no business path into control\n  3 access: named accounts by role, quarterly review, vendor\n    sessions on request through a recorded jump host\n  4 monitoring: logs from every device on the plant clocks,\n    the few that matter read daily, alerts tuned\n  5 resilience: inventory complete, baselines compared,\n    backups before and after each change, three copies one\n    offline, quarterly restore tests, recovery objectives\n  6 data: classes, custodians, expiring transfers, readable\n    archives, media wiped at retirement\n  7 supply: security requirements in every purchase,\n    scorecards, provenance checks, support dates in the\n    inventory; sanitised models for vendor design reviews\n  8 people: tabletop each year, a continuity plan without\n    SCADA, an interface table with physical security\n  open: grid operator's security requirements and the\n    site's physical-security assessment (U-117)\nتفسیر. این تصمیمِ D-040 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nاینورترها و باتری فقط به یک سوئیچِ هسته بسته‌اند. سوئیچِ دوم به طرحِ شبکهٔ فصلِ ۳۵ افزوده می‌شود.\nاتصالِ ابریِ اینورترها از کنارِ همهٔ ناحیه‌ها در خرید ممنوع یا از ناحیهٔ میانی گذرانده می‌شود (فصل‌های ۳۹ و ۴۸).\nبازیابیِ دیوارهٔ آتش یدکیِ پیکربندی‌شده می‌خواهد. بازیابیِ تاریخ‌نگار نسخهٔ آماده در ناحیهٔ میانی (فصل‌های ۳۵ و ۵۱).\nپایانِ پشتیبانیِ ۱۲۰ دستگاه در عمرِ نیروگاه، بودجه و برنامه می‌خواهد (فصل‌های ۲۱ و ۵۱).\nچهار مجرا از هشت مجرا پروتکل‌های بی‌احرازِ هویت دارند. پروفایل‌های امن در خریدهای تازه خواسته می‌شوند (فصل‌های ۳۵ و ۳۹).\nاپراتور پس از از دست رفتنِ کاملِ ناحیهٔ کنترل 13.4 ساعت بعد نیروگاه را دوباره می‌بیند. پشتیبانِ سرورِ زمان و دفترِ هویت نخست آزموده می‌شود (مثال 36.8).\nبر پایهٔ زیانِ موردِ انتظار، آزمونِ پشتیبان خودش را نمی‌پردازد، ولی برای زمانِ بازیابی و شاهدش نگه داشته می‌شود (مثال 36.3).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-numbers",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-numbers",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.9 عددهای کلیدیِ امنیتِ نیروگاهِ P",
    "text": "36.9 عددهای کلیدیِ امنیتِ نیروگاهِ P\n\n\n\nجدول 36.1: عددهای کلیدیِ فصلِ ۳۶ (آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nهزینهٔ کنترل‌گرِ ازدست‌رفته در حالتِ پشتیبان\nحدودِ 842 u در ساعت\nمثال 36.1\n\n\nبالاترین ریسکِ دفتر\n۱۶، راهِ دورِ باز مانده\nمثال 36.2\n\n\nیافته‌های بازبینیِ قاعده‌ها\n۱ همه‌به‌همه، ۳ سایه‌خورده\nمثال 36.4\n\n\nساعت‌های وجودِ راهِ دور\n8,760 در برابرِ 48\nبخش 36.3.4\n\n\nسابقه‌های یک سال\nحدودِ 129 GB\nبخش 36.3.5\n\n\nپشتیبانِ خراب با آزمونِ سه‌ماهه / سالانه\n4 / 12 %\nبخش 36.4.3\n\n\nجریان‌های بی‌مجرا / نقطه‌های تکِ خرابی\n۲ / ۲\nمثال 36.11\n\n\nجایگزینی‌های پایانِ پشتیبانی در ۲۵ سال\n۱۲۰\nبخش 36.4.8",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-design",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-design",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.10 گردشِ کارِ امنیتِ فناوریِ عملیاتی",
    "text": "36.10 گردشِ کارِ امنیتِ فناوریِ عملیاتی\n\n\nاولویت‌ها و دارایی‌ها: ایمنی، دسترس‌پذیری، آنچه در خطر است (بخش 36.2.1، بخش 36.2.2).\nدفترِ ریسک با مقیاس‌ها و مالک‌ها؛ چرخهٔ عمر و نقش‌ها (بخش 36.2).\nناحیه‌ها و مجراها از نمودارِ منطقی؛ یک قاعده برای هر مجرا، بستنِ پیش‌فرض (بخش 36.3.1، بخش 36.3.2).\nحساب‌ها بر پایهٔ نقش، دسترسیِ دور با درخواست، سابقه‌ها با ساعتِ همگام، رازها در گاوصندوق، سخت‌سازی (بخش 36.3).\nفهرستِ دارایی‌ها، هدف‌ها و آزمون‌های بازیابی، وصله و تغییر، تمرینِ رومیزی، پیوستگیِ کار (بخش 36.4).\nبازبینیِ طراحی: جریان‌های بی‌مجرا، نقطه‌های تکِ خرابی، دفترِ یافته‌ها (بخش 36.5).\nچرخهٔ عمرِ داده: رده، متولی، فرستادن، خط‌مبنا، بایگانی، پاک‌کردن (بخش 36.6).\nخرید: خواسته‌ها، کارنامه، خاستگاه، دورهٔ پشتیبانی، مدلِ پالایش‌شده (بخش 36.7).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-lab",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-lab",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.11 آزمایشگاه‌های پایتونِ این فصل",
    "text": "36.11 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 36.2: آزمایشگاه‌های پایتونِ فصلِ ۳۶\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nناحیه‌ها، مجراها، جریان‌ها، قاعده‌ها، حساب‌ها، فهرستِ دارایی‌ها، بازیابی، تأمین‌کنندگان، توپولوژی\n\n\nپایه‌ها\nexamples_a\nاولویت‌ها، دارایی‌ها، ریسک، چرخهٔ عمر، نقش‌ها، مرزها\n\n\nمعماری\nexamples_b\nناحیه‌ها، قاعده‌ها، دسترسی، راهِ دور، سابقه، ساعت، راز، سخت‌سازی، جفت، واسطِ فیزیکی\n\n\nتاب‌آوری\nexamples_c\nفهرست، بازیابی، آزمونِ بازگردانی، وصله، تغییر، تمرینِ رومیزی، پیوستگی، پایانِ پشتیبانی\n\n\nتمرینِ ت\nlab_d\nجریان‌های بی‌مجرا، نقطه‌های تکِ خرابی، دفترِ یافته‌ها\n\n\nداده\nexamples_e\nرده، فرستادن، خط‌مبنا، نگه‌داری، یکپارچگی، پاک‌کردن\n\n\nخرید\nexamples_k\nخواسته‌ها، کارنامه، خاستگاه، پشتیبانی، بازبینیِ سازنده\n\n\nژرف‌تر\nexamples_m\nدامنه، نسخه‌ها، گواهی‌ها، دیده‌نشدن، رسانه، پالایش، پلکانِ بازیابی، هزینه، جلسه‌ها\n\n\nژرف‌ترِ دوم\nexamples_n\nلایه‌ها، هویت، پشتیبان‌ها، صفِ اعلامیه‌ها، رده‌های رخداد، آموزش، درگاه‌ها\n\n\nژرف‌ترِ سوم\nexamples_p\nبستنِ خودکار، حقِ مدیر، برخوردها، ترتیبِ بازیابی، اعلامیه، نمونهٔ ورود، دیده‌شده‌ها، ریسکِ باقی‌مانده، شاخص‌ها\n\n\nژرف‌ترِ چهارم\nexamples_q\nلپ‌تاپ‌ها، پروتکل‌ها، استقلالِ ایمنی، زیانِ موردِ انتظار، اجزای نرم‌افزاری، کلیدها، پیگیری، طرف‌های بیرونی\n\n\nتکمیلی\nexamples_r\nبی‌سیم، پایانِ قرارداد\n\n\nحکمرانی در عدد\nexamples_s\nمجموعهٔ قاعده‌ها، حساب‌های رفتگان، اندازهٔ پشتیبان، پوششِ سابقه‌ها، اولویتِ وصله، رانشِ پیکربندی، چرخشِ رازها\n\n\nنیروگاهِ P\nintegrated\nبا دست، بسته، مبنای D-040\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ ot_security با شش آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. هیچ برنامه‌ای به شبکه یا دستگاهی وصل نمی‌شود. همهٔ ورودی‌ها جدول‌های ساختگی‌اند. ناحیه‌ها از نمودارِ منطقیِ فصلِ ۳۵ و قیمت و انرژی از فصل‌های ۱۵ و ۱۶ می‌آیند.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-std",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-std",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.12 جعبهٔ استاندارد و انطباق",
    "text": "36.12 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nبرنامهٔ امنیتِ مالکِ دارایی: IEC 62443-2-1:2024 (STD-156). برنامهٔ یکپارچه‌ساز و ارائه‌دهندهٔ خدمت: IEC 62443-2-4:2023 (STD-161).\nارزیابیِ ریسکِ طراحی، ناحیه‌ها و مجراها: IEC 62443-3-2:2020 (STD-157). خواسته‌های سامانه و سطح‌های امنیت: IEC 62443-3-3:2013 (STD-158، ویرایش باید وارسی شود).\nتوسعهٔ امنِ محصول و خواسته‌های اجزا: IEC 62443-4-1:2018 و IEC 62443-4-2:2019 (STD-159، STD-160).\nامنیتِ ارتباطاتِ سامانه‌های قدرت: سری IEC 62351 (STD-163). راهنمای رایگانِ امنیتِ فناوریِ عملیاتی: NIST SP 800-82 Rev. 3 (STD-162).\nسامانهٔ مدیریتِ امنیتِ اطلاعاتِ کسب‌وکار: ISO/IEC 27001:2022 با اصلاحیهٔ ۲۰۲۴ (STD-164).\nالزام‌های امنیتیِ بهره‌بردارِ شبکه و ارزیابیِ امنیتِ فیزیکیِ ساختگاه از خودِ آن‌ها می‌آیند (U-117). قانونِ کشوری، اگر هست، در فصل‌های ۵۵ تا ۵۷ بررسی می‌شود.\nهیچ عددی در این فصل الزام نیست و هیچ بندی از استانداردها نقل نشده است. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-deliverable",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-deliverable",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.13 تحویل‌دادنیِ نیروگاهِ P",
    "text": "36.13 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 36.3: سندهای فصلِ ۳۶ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-CTL-SPC-0004\nخواسته‌ها و معماریِ امنیتِ فناوریِ عملیاتی\nناحیه‌ها، مجراها با هدف، بستنِ پیش‌فرض، راهِ دور با درخواست\n\n\nPLP-CTL-LST-0003\nجدولِ مجراها و ماتریسِ دسترسی\nهر مجرا و هر حق با مالک؛ بازبینیِ سه‌ماهه\n\n\nPLP-CTL-REG-0006\nفهرستِ دارایی‌ها و دفترِ داده‌ها\nبی‌شکاف؛ رده، متولی، پایانِ پشتیبانی، فرستادن‌ها\n\n\nPLP-CTL-REG-0007\nدفترِ ریسک و دفترِ یافته‌های بازبینی\nهر یافته با امتیاز، مالک و تاریخ\n\n\nPLP-CTL-PRO-0004\nروش‌های پشتیبان و بازگردانی، پاسخ به رخداد و پیوستگیِ کار\nهدف‌های بازیابی؛ هیچ کاری روی سامانهٔ زنده بی‌مجوز\n\n\nPLP-CTL-REP-0003\nسابقهٔ آزمون‌های بازگردانی و تمرینِ رومیزی\nزمانِ اندازه‌گیری‌شده و شکاف‌ها با مالک\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-040: مبنای امنیتِ فناوریِ عملیاتی (مثال 36.17).\nفرض‌های A-401 تا A-408:\n\nA-401: ناحیه‌ها، مجراها و جریان‌های ساختگی.\nA-402: قاعده‌های ساختگیِ دیوارهٔ آتش با یافته‌های کاشته.\nA-403: حساب‌ها، نقش‌ها و روزهای بی‌استفاده.\nA-404: فهرستِ دارایی‌ها، سندها و خط‌مبناهای ساختگی.\nA-405: گام‌ها و هدف‌های بازیابی.\nA-406: کارنامهٔ تأمین‌کنندگان و دوره‌های پشتیبانی.\nA-407: توپولوژیِ ساختگیِ بازبینی.\nA-408: مقیاس‌های ریسک، حجمِ سابقه‌ها، فاصلهٔ پنجره‌ها و هزینه‌های آموزشی.\n\nمجهول: الزام‌های امنیتیِ بهره‌بردارِ شبکه و ارزیابیِ امنیتِ فیزیکیِ ساختگاه (U-117).\nیافته‌ها: سوئیچِ هستهٔ دوم برای اینورترها و باتری، اتصالِ ابری در خرید، یدکیِ دیوارهٔ آتش و نسخهٔ تاریخ‌نگار، بودجهٔ پایانِ پشتیبانی.\nکتابخانهٔ همراه: ماژولِ ot_security با آزمون‌ها و برنامه‌های فصلِ ۳۶.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-summary",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-summary",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.14 جمع‌بندی",
    "text": "36.14 جمع‌بندی\n\nپایه‌ها: فناوریِ عملیاتی از ایمنی و دسترس‌پذیری آغاز می‌شود؛ ایمنی از پیش به شبکه وابسته نیست؛ ریسک احتمال ضربدر پیامد با مقیاس‌های آموزشی؛ سناریوها ضعف را نام می‌برند، نه حمله را؛ چرخهٔ عمر با سابقه؛ هر کنترل یک مالک؛ درهای کمتر به ناحیهٔ کنترل (بخش 36.2).\nمعماری: ناحیه‌ها، مجراها و ناحیهٔ میانی؛ یک قاعده برای هر مجرا و بستنِ پیش‌فرض؛ بازبینیِ همه‌به‌همه، سایه‌خورده، بی‌استفاده و بی‌سند؛ حق‌ها بر پایهٔ نقش؛ راهِ دور با درخواست؛ سابقه با ساعتِ همگام؛ رازِ یکتا در گاوصندوق؛ سخت‌سازی؛ افزونگی جایی که دسترس‌پذیری لازم دارد؛ جدولِ واسط با حراست (بخش 36.3).\nتاب‌آوری: فهرستِ دارایی‌ها نخستین کنترل؛ زمانِ بازیابی اندازه‌گیری می‌شود؛ پشتیبانِ نیازموده امید است؛ وصله پس از آزمون و در پنجره؛ هر تغییر با پشتیبان؛ تمرینِ رومیزی؛ پیوستگیِ کار بی‌اسکادا؛ پایانِ پشتیبانی برنامه‌ریزی می‌شود؛ نسخه‌های مستقل؛ هدف‌ها پشتیبان را تعیین می‌کنند (بخش 36.4).\nتمرین: جریان‌های بی‌مجرا، نقطه‌های تکِ خرابی و دفترِ یافته‌ها روی مدلِ ساختگی، بی‌لمسِ هیچ سامانه‌ای (بخش 36.5).\nداده: رده و متولی؛ فرستادن با هدف و تاریخ؛ خط‌مبنا در برابرِ آنچه کار می‌کند؛ بایگانیِ خواندنی؛ کسب‌وکار از نسخه‌ها تغذیه می‌شود؛ رسانه پاک می‌شود (بخش 36.6).\nخرید: خواسته‌ها در قرارداد؛ کارنامه با شاهد؛ خاستگاهِ هر دستگاه؛ دورهٔ پشتیبانی؛ مدلِ پالایش‌شده برای سازنده (بخش 36.7).\n\n\n36.14.1 واژگانِ فصلِ ۳۶\n\n\n\nجدول 36.4: واژگانِ فصلِ ۳۶\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nامنیتِ سایبری\ncybersecurity\n\n\n\nفناوریِ عملیاتی\noperational technology\nOT\n\n\nفناوریِ اطلاعات\ninformation technology\nIT\n\n\nناحیهٔ امنیتی\nsecurity zone\n\n\n\nمجرا\nconduit\n\n\n\nناحیهٔ میانی\ndemilitarised zone\nDMZ\n\n\nسطحِ هدف\ntarget security level\n\n\n\nبستنِ پیش‌فرض\ndefault deny\n\n\n\nقاعدهٔ سایه‌خورده\nshadowed rule\n\n\n\nمیزبانِ پرش\njump host\n\n\n\nعاملِ دوم\nsecond factor\nMFA\n\n\nسخت‌سازی\nhardening\n\n\n\nگاوصندوقِ رازها\nsecrets vault\n\n\n\nدفترِ ریسک\nrisk register\n\n\n\nفهرستِ دارایی‌ها\nasset inventory\n\n\n\nنقطهٔ تکِ خرابی\nsingle point of failure\n\n\n\nکنترلِ جبرانی\ncompensating control\n\n\n\nتمرینِ رومیزی\ntabletop exercise\n\n\n\nپیوستگیِ کار\nbusiness continuity\n\n\n\nهدفِ زمانِ بازیابی\nrecovery time objective\nRTO\n\n\nهدفِ نقطهٔ بازیابی\nrecovery point objective\nRPO\n\n\nپایانِ پشتیبانی\nend of support\n\n\n\nرده\nclassification\n\n\n\nمتولی\ncustodian\n\n\n\nمدلِ پالایش‌شده\nsanitised model\n\n\n\nخاستگاه\nprovenance\n\n\n\nپاک‌کردنِ رسانه\nmedia sanitisation\n\n\n\nگواهی\ncertificate",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-assess",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-assess",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.15 ارزیابیِ پلکانی",
    "text": "36.15 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند امنیتِ سامانهٔ کنترلِ نیروگاه را از ایمنی و دسترس‌پذیری آغاز کند، ناحیه‌ها و مجراها را با هدف و مالک طراحی کند، قاعده‌ها و حساب‌ها را بازبینی کند، هدف‌های بازیابی را حساب و آزمون کند، چرخهٔ عمرِ دادهٔ دارایی و خرید را سامان دهد و یک بازبینیِ طراحی را با دفترِ یافته‌ها انجام دهد. همهٔ این‌ها دفاعی، روی مدلِ ساختگی و بی‌جزئیاتِ ساختگاهِ واقعی. پاسخ‌ها در بخش 36.16 آمده‌اند.\n\n36.15.1 پلهٔ ۱: مبانی\n\nتمرین 36.1 ترتیبِ نگرانی‌ها در فناوریِ اطلاعات و فناوریِ عملیاتی را بگویید.\n\n\nتمرین 36.2 چرا راه‌اندازیِ دوبارهٔ خودکار در نیروگاه خطرناک است؟\n\n\nتمرین 36.3 کدام سامانه‌ها بی‌شبکه ایمن می‌مانند؟\n\n\nتمرین 36.4 معادلهٔ 36.1 را توضیح دهید.\n\n\nتمرین 36.5 چرا سناریوهای دفترِ ریسک روشِ حمله را نام نمی‌برند؟\n\n\nتمرین 36.6 شش مرحلهٔ چرخهٔ عمرِ امنیت را بگویید.\n\n\nتمرین 36.7 مالکِ دارایی و مسئولِ امنیت چه فرقی دارند؟\n\n\nتمرین 36.8 چرا مجراهای کمتر به ناحیهٔ کنترل بهترند؟\n\n\nتمرین 36.9 ناحیه و مجرا را تعریف کنید.\n\n\nتمرین 36.10 ناحیهٔ میانی برای چیست؟\n\n\nتمرین 36.11 سطحِ هدف را چه چیزی تعیین می‌کند؟\n\n\nتمرین 36.12 قاعدهٔ سایه‌خورده چیست؟\n\n\nتمرین 36.13 چرا قاعدهٔ همه‌به‌همه خطرناک است؟\n\n\nتمرین 36.14 سه یافتهٔ ماتریسِ دسترسی را بگویید.\n\n\nتمرین 36.15 دسترسیِ دور با درخواست چه مرحله‌هایی دارد؟\n\n\nتمرین 36.16 کدام سابقه‌ها هر روز خوانده می‌شوند؟\n\n\nتمرین 36.17 چرا سابقه‌ها ساعتِ همگام می‌خواهند؟\n\n\nتمرین 36.18 معادلهٔ 36.2 را توضیح دهید.\n\n\nتمرین 36.19 چرا گذرواژهٔ پیش‌فرض قوتی ندارد؟\n\n\nتمرین 36.20 سخت‌سازی چه قلم‌هایی دارد؟\n\n\nتمرین 36.21 چرا یک دیوارهٔ آتشِ تنها برای ناحیهٔ میانی پذیرفته می‌شود؟\n\n\nتمرین 36.22 جدولِ واسطِ امنیتِ سایبری و فیزیکی چه چیزی را جایگزین نمی‌کند؟\n\n\nتمرین 36.23 بخش‌بندی دامنهٔ رایانهٔ آلوده را چگونه تغییر می‌دهد؟\n\n\nتمرین 36.24 پرونده‌ها چگونه به نمایشگرها می‌رسند؟\n\n\nتمرین 36.25 چرا هشدارهای امنیتی پالایش می‌شوند؟\n\n\nتمرین 36.26 جلسهٔ سازندهٔ بی‌ضبط چه معنایی دارد؟\n\n\nتمرین 36.27 چرا گواهی‌ها با تاریخِ انقضا ثبت می‌شوند؟\n\n\nتمرین 36.28 چرا فهرستِ دارایی‌ها نخستین کنترل است؟\n\n\nتمرین 36.29 زمانِ بازیابی از چه گام‌هایی ساخته می‌شود؟\n\n\nتمرین 36.30 چرا پشتیبانِ نیازموده کنترل نیست؟\n\n\nتمرین 36.31 معادلهٔ 36.3 را توضیح دهید.\n\n\nتمرین 36.32 کنترلِ جبرانی چیست؟\n\n\nتمرین 36.33 مسیرِ یک تغییر چه گام‌هایی دارد؟\n\n\nتمرین 36.34 ترتیبِ تصمیم‌ها در تمرینِ رومیزی چیست؟\n\n\nتمرین 36.35 طرحِ پیوستگیِ کار چه می‌گوید؟\n\n\nتمرین 36.36 پایانِ پشتیبانی چگونه برنامه‌ریزی می‌شود؟\n\n\nتمرین 36.37 چرا نسخه‌های پشتیبان باید مستقل باشند؟\n\n\nتمرین 36.38 هدفِ زمان و هدفِ نقطهٔ بازیابی چه فرقی دارند؟\n\n\nتمرین 36.39 جریانِ بی‌مجرا چیست و با آن چه می‌شود؟\n\n\nتمرین 36.40 نقطهٔ تکِ خرابی در گراف چگونه پیدا می‌شود؟\n\n\nتمرین 36.41 دفترِ یافته‌ها چه دارد و چه ندارد؟\n\n\nتمرین 36.42 چهار ردهٔ سندها کدام‌اند؟\n\n\nتمرین 36.43 فرستادنِ داده به بیرون چه شرط‌هایی دارد؟\n\n\nتمرین 36.44 اثرانگشتِ متفاوت با خط‌مبنا چه معنایی دارد؟\n\n\nتمرین 36.45 کدام یکپارچگی‌های کسب‌وکار با فناوریِ عملیاتی ممنوع‌اند؟\n\n\nتمرین 36.46 چرا رسانه پیش از پس فرستادن پاک می‌شود؟\n\n\nتمرین 36.47 چهار خواستهٔ امنیتیِ قراردادِ خرید را بگویید.\n\n\nتمرین 36.48 سه وارسیِ خاستگاه هنگامِ تحویل را بگویید.\n\n\nتمرین 36.49 چه چیزهایی با سازنده برای طراحی به اشتراک گذاشته نمی‌شود؟\n\n\nتمرین 36.50 هر لایهٔ شبکه کدام کنترل را دارد؟\n\n\nتمرین 36.51 دفترِ هویتِ عملیاتی چرا از دفترِ کسب‌وکار جداست؟\n\n\nتمرین 36.52 درگاهِ بی‌استفاده در شبکهٔ مجازیِ کاری چه خطری دارد؟\n\n\nتمرین 36.53 چرا بستنِ جلسه خودکار است؟\n\n\nتمرین 36.54 حقِ مدیر فقط هنگامِ نیاز چیست؟\n\n\nتمرین 36.55 افزایشِ برخورد با بستنِ پیش‌فرض چه معنایی دارد؟\n\n\nتمرین 36.56 ترتیبِ بازیابی از کجا می‌آید؟\n\n\nتمرین 36.57 رده‌های رخداد چه چیزی را تعیین می‌کنند؟\n\n\nتمرین 36.58 دستگاهِ دیده‌شدهٔ بی‌فهرست چه مشکلی دارد؟\n\n\nتمرین 36.59 ریسکِ باقی‌مانده چیست و چه کسی آن را می‌پذیرد؟\n\n\nتمرین 36.60 شاخص‌های برنامهٔ امنیت چه چیزی را می‌شمارند؟\n\n\nتمرین 36.61 کدام کارکردهای نیروگاه بی‌شبکه کار می‌کنند؟\n\n\nتمرین 36.62 زیانِ موردِ انتظار چگونه حساب می‌شود و چه حدی دارد؟\n\n\nتمرین 36.63 چرا لپ‌تاپِ مهندسی بخشی از ناحیهٔ کنترل است؟\n\n\nتمرین 36.64 با پروتکل‌هایی که گوینده را ثابت نمی‌کنند چه می‌شود؟\n\n\nتمرین 36.65 فهرستِ اجزای نرم‌افزاری به چه پرسشی پاسخ می‌دهد؟\n\n\nتمرین 36.66 چرا آزمونِ بازگردانی گرفتنِ کلید را هم دارد؟\n\n\nتمرین 36.67 چرا هر حقِ طرفِ بیرونی تاریخِ پایان دارد؟\n\n\nتمرین 36.68 چرا ناحیهٔ کنترل هیچ بی‌سیمی ندارد؟\n\n\nتمرین 36.69 پایانِ قراردادِ یک سازنده چه گام‌هایی دارد؟\n\n\n\n36.15.2 پلهٔ ۲: تحلیل\n\nتمرین 36.70 ریسکِ 3 × 5؟\n\n\nتمرین 36.71 رازِ ده‌نویسه‌ای از حرف‌ها و رقم‌ها؟\n\n\nتمرین 36.72 صد هزار رخداد در روز از ۴۰۰ بایت برای یک سال؟\n\n\nتمرین 36.73 وصله با آزمونِ ده‌روزه و پنجرهٔ شصت‌روزه؟\n\n\nتمرین 36.74 بازیابی با گام‌های 0.5 + 1 + 1 + 2 h؟\n\n\nتمرین 36.75 دو بخشِ 0.999 و 0.9995 پشتِ سرِ هم؟\n\n\nتمرین 36.76 ریسکِ 2 × 5 و باندش؟\n\n\nتمرین 36.77 ریسکِ 4 × 2 و باندش؟\n\n\nتمرین 36.78 هشت حرفِ کوچک؟\n\n\nتمرین 36.79 شانزده حرف و رقم؟\n\n\nتمرین 36.80 سابقهٔ ۳۴ سوئیچ با ۲۰۰۰ رخدادِ ۲۰۰ بایتی برای یک سال؟\n\n\nتمرین 36.81 پانصد هزار رخدادِ ۳۰۰ بایتی در روز برای یک سال؟\n\n\nتمرین 36.82 وصله با آزمونِ ۲۱ روزه و پنجرهٔ ۱۸۰ روزه: میانگین؟\n\n\nتمرین 36.83 همان: بدترین؟\n\n\nتمرین 36.84 ۲۴ جلسهٔ سه‌ساعته در برابرِ باز ماندنِ همیشگی؟\n\n\nتمرین 36.85 رانشِ 30 ppm در دو هفته؟\n\n\nتمرین 36.86 بازیابی با گام‌های 0.2 + 1 + 1 + 6 + 2 h؟\n\n\nتمرین 36.87 پشتیبان با سه درصد خرابی در ماه و آزمونِ سالانه؟\n\n\nتمرین 36.88 سه نسخه با ده درصد از دست رفتنِ هر کدام؟\n\n\nتمرین 36.89 جفتِ دیوارهٔ آتشِ 0.999؟\n\n\nتمرین 36.90 دیوارهٔ آتشِ 0.999 پشتِ سوئیچِ 0.9998؟\n\n\nتمرین 36.91 جایگزینی‌ها با پشتیبانیِ هفت‌ساله در ۲۵ سال؟\n\n\nتمرین 36.92 کارنامهٔ 4, 3, 4, 3, 2 با وزن‌های 3, 3, 2, 2, 1؟\n\n\nتمرین 36.93 هشتاد تغییر در سال با دو ساعت برای هر کدام؟\n\n\nتمرین 36.94 سابقه‌های هفتگی: میانگینِ دیده‌نشدن؟\n\n\nتمرین 36.95 سه روز توقف با 33.7 MWh در ساعت و 50 u/MWh؟\n\n\nتمرین 36.96 پنجاه هشدار در روز برای یک ماه با چهار دقیقه؟\n\n\nتمرین 36.97 نود گواهی در ۳۶ ماه: میانگینِ ماهانه؟\n\n\nتمرین 36.98 کلیدِ ۱۲۸ بیتی در برابرِ رازِ دوازده‌نویسه‌ای؟\n\n\nتمرین 36.99 ناحیهٔ \\(/27\\) چند دستگاه جا می‌دهد؟\n\n\nتمرین 36.100 کنترل‌های 80,000 u در برابرِ رخدادِ 200,000 u؟\n\n\nتمرین 36.101 «نُه»های جفتِ دیوارهٔ آتشِ 0.999؟\n\n\nتمرین 36.102 حساب‌های محلیِ ۴۰ دستگاه برای هشت نفر؟\n\n\nتمرین 36.103 تصویرِ 500 GB با 0.5 Gbit/s؟\n\n\nتمرین 36.104 شصت جلسه، یکی از پنج فراموش‌شده، هر کدام ۴۵ روز؟\n\n\nتمرین 36.105 همان با بستنِ خودکارِ دوساعته؟\n\n\nتمرین 36.106 دو مهندس با ۱۵۰ ساعت حقِ مدیر به جای همهٔ سال؟\n\n\nتمرین 36.107 مرزِ نشانه‌گذاری با میانگینِ ۱۲ و پراکندگیِ ۴؟\n\n\nتمرین 36.108 زنجیرهٔ بازیابیِ 2 + 1 + 3 + 5 + 1 h؟\n\n\nتمرین 36.109 اعلامیهٔ ۶۰ روزه، آزمونِ ده‌روزه و پنجرهٔ سی‌روزه؟\n\n\nتمرین 36.110 نمونهٔ صدتاییِ ورودها با سه درصد بی‌مجوز؟\n\n\nتمرین 36.111 نمونه برای 95 % با پنج درصد بی‌مجوز؟\n\n\nتمرین 36.112 ریسکِ باقی‌ماندهٔ 2 × 4 در برابرِ 4 × 4؟\n\n\nتمرین 36.113 شاخصِ ۹ از ۱۲ پشتیبانِ آزموده؟\n\n\nتمرین 36.114 آموزشِ 10 × 4 + 4 × 12 + 15 × 1 h؟\n\n\nتمرین 36.115 سه اعلامیه در ماه با پنجرهٔ چهارماهه؟\n\n\nتمرین 36.116 تنظیم‌های درگاهِ ۳۴ سوئیچِ ۲۴ درگاهی؟\n\n\nتمرین 36.117 دامنهٔ یک رایانهٔ آلوده در شبکهٔ تخت و با ناحیه‌ها؟\n\n\nتمرین 36.118 زیانِ موردِ انتظارِ 300,000 u با چهار درصد در سال؟\n\n\nتمرین 36.119 همان با کنترلِ 7,000 u که احتمال را به یک درصد می‌رساند؟\n\n\nتمرین 36.120 سهمِ مجراهای با پروتکلِ بی‌احرازِ هویت، ۴ از ۸؟\n\n\nتمرین 36.121 یافته‌های بسته‌شدهٔ تمرین، ۵ از ۶؟\n\n\nتمرین 36.122 قاعده‌های دیوارهٔ آتش پس از پنج سال بی‌بازبینی، با ۴ قاعده در ماه و ۳٪ بی‌استفاده شدن؟\n\n\nتمرین 36.123 همان با بازبینیِ سه‌ماهه؟\n\n\nتمرین 36.124 حساب‌روزهای بازِ ۱۲ نفری که می‌روند، با بازبینیِ سه‌ماهه؟\n\n\nتمرین 36.125 فضای پشتیبانِ تاریخ‌نگارِ 6 TB با ۱۳ نسخهٔ کامل و ۲٪ تغییرِ روزانه؟\n\n\nتمرین 36.126 پوششِ سابقه‌ها با ۸۷ از ۱۳۳ دستگاه؟\n\n\nتمرین 36.127 در معرض بودنِ وزن‌دار با ترتیبِ شدت ضربدر دسترسی، نسبت به ترتیبِ رسیدن؟\n\n\nتمرین 36.128 میانگینِ روزهای دیده‌نشدنِ تغییرِ بی‌سابقه با وارسیِ هفتگی؟\n\n\nتمرین 36.129 ساعت‌های سالانهٔ چرخشِ دستیِ ۲۶۲ راز؟\n\n\n\n36.15.3 پلهٔ ۳: کاربرد\n\nتمرین 36.130 دفترِ ریسکِ نیروگاه را با دو سناریوی تازهٔ دفاعی کامل کنید.\n\n\nتمرین 36.131 جدولِ مجراها را برای یک ایستگاهِ هواشناسیِ تازه به‌روز کنید.\n\n\nتمرین 36.132 مجموعهٔ قاعده‌های ساختگی را بازنویسی کنید.\n\n\nتمرین 36.133 ماتریسِ دسترسی را برای پیمانکارِ نگهداری کامل کنید.\n\n\nتمرین 36.134 روالِ دسترسیِ دورِ سازندهٔ توربین را بنویسید.\n\n\nتمرین 36.135 فهرستِ رخدادهایی را که هر روز خوانده می‌شوند بنویسید.\n\n\nتمرین 36.136 فهرستِ وارسیِ سخت‌سازی را برای یک دستگاهِ تازه بنویسید.\n\n\nتمرین 36.137 جدولِ واسطِ امنیتِ سایبری و فیزیکی را با دو رخدادِ تازه کامل کنید.\n\n\nتمرین 36.138 شکاف‌های فهرستِ دارایی‌ها را با مالک و تاریخ ببندید.\n\n\nتمرین 36.139 فاصلهٔ آزمونِ بازگردانی را برای تاریخ‌نگار تعیین کنید.\n\n\nتمرین 36.140 برای وصله‌ای که نُه ماه منتظرِ پنجره است کنترلِ جبرانی بنویسید.\n\n\nتمرین 36.141 تمرینِ رومیزیِ تازه‌ای با نسخهٔ پشتیبانِ خراب بنویسید.\n\n\nتمرین 36.142 دفترِ فرستادن‌ها را برای یک درخواستِ ضمانت کامل کنید.\n\n\nتمرین 36.143 خط‌مبنای ۲۸ دستگاه را با پیکربندی‌های در حالِ کار مقایسه کنید.\n\n\nتمرین 36.144 کارنامهٔ چهارمین تأمین‌کننده را با شاهد بسازید.\n\n\nتمرین 36.145 مدلِ پالایش‌شدهٔ شبکه را برای یک یکپارچه‌ساز آماده کنید.\n\n\nتمرین 36.146 برنامه‌ای برای مقایسهٔ تنظیمِ درگاه‌ها با طراحی بنویسید.\n\n\nتمرین 36.147 ترتیبِ بازیابی را برای دو گروهِ کاری بازنویسی کنید.\n\n\nتمرین 36.148 جدولِ رده‌های رخداد را برای نیروگاهِ خودتان کامل کنید.\n\n\nتمرین 36.149 برنامهٔ آموزشِ سالانه را بر پایهٔ نقش‌ها بنویسید.\n\n\nتمرین 36.150 دفترِ ریسک را پس از کنترل‌ها دوباره امتیاز دهید.\n\n\nتمرین 36.151 برنامهٔ بازبینیِ قاعده‌ها و حساب‌ها را با فاصله‌ها و مالک‌ها بنویسید.\n\n\nتمرین 36.152 برای ناحیه‌های کم‌پوشش طرحِ پوشش در لایهٔ بعدی بنویسید.\n\n\n\n36.15.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 36.153 خواسته‌ها و معماریِ امنیتِ فناوریِ عملیاتیِ نیروگاهِ P را بنویسید.\n\n\nتمرین 36.154 بازبینیِ طراحیِ مدلِ ساختگی را با دفترِ یافته‌ها انجام دهید.\n\n\nتمرین 36.155 هدف‌های بازیابی و روشِ آزمونشان را برای شش سامانه بنویسید.\n\n\nتمرین 36.156 طرحِ پیوستگیِ کار را برای یک هفته بی‌اسکادا بنویسید.\n\n\nتمرین 36.157 برنامهٔ چرخهٔ عمرِ دادهٔ دارایی را با رده‌ها و متولی‌ها بنویسید.\n\n\nتمرین 36.158 خواسته‌های امنیتیِ مناقصهٔ اینورترها را بنویسید.\n\n\nتمرین 36.159 برنامهٔ پایانِ پشتیبانیِ ۲۵ ساله را با بودجه بنویسید.\n\n\n\n36.15.5 پلهٔ ۵: تسلط\n\nتمرین 36.160 نشان دهید چرا امنیتِ نیروگاه از ایمنی و دسترس‌پذیری آغاز می‌شود، با سه مثال.\n\n\nتمرین 36.161 مرزِ این فصل با فصل‌های ۳۲، ۳۴، ۳۵ و ۳۷ را بنویسید.\n\n\nتمرین 36.162 مبنای D-040 را در برابرِ پرسش‌های بیمه‌گر دفاع کنید.\n\n\nتمرین 36.163 یک یافتهٔ این فصل را بازسازی کنید و بگویید چگونه پیدا شد.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-solutions",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-solutions",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.16 پاسخ‌نامه و راه‌حل‌ها",
    "text": "36.16 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 36.16.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 36.1. بخش 36.2.1.\n\n\nحل. تمرین 36.2. بخش 36.2.1.\n\n\nحل. تمرین 36.3. رله‌ها و تابلوی حریق (مثال 36.1).\n\n\nحل. تمرین 36.4. بخش 36.2.3.\n\n\nحل. تمرین 36.5. مثال 36.2.\n\n\nحل. تمرین 36.6. بخش 36.2.4.\n\n\nحل. تمرین 36.7. بخش 36.2.5.\n\n\nحل. تمرین 36.8. بخش 36.2.6.\n\n\nحل. تمرین 36.9. بخش 36.3.1.\n\n\nحل. تمرین 36.10. بخش 36.3.1.\n\n\nحل. تمرین 36.11. ارزیابیِ ریسکِ طراحی (بخش 36.3.1).\n\n\nحل. تمرین 36.12. بخش 36.3.2.\n\n\nحل. تمرین 36.13. مثال 36.4.\n\n\nحل. تمرین 36.14. بخش 36.3.3.\n\n\nحل. تمرین 36.15. بخش 36.3.4.\n\n\nحل. تمرین 36.16. بخش 36.3.5 و بخش 36.3.14.\n\n\nحل. تمرین 36.17. بخش 36.3.6.\n\n\nحل. تمرین 36.18. بخش 36.3.7.\n\n\nحل. تمرین 36.19. بخش 36.3.7.\n\n\nحل. تمرین 36.20. بخش 36.3.8.\n\n\nحل. تمرین 36.21. بخش 36.3.9.\n\n\nحل. تمرین 36.22. بخش 36.3.10.\n\n\nحل. تمرین 36.23. بخش 36.3.11.\n\n\nحل. تمرین 36.24. بخش 36.3.12.\n\n\nحل. تمرین 36.25. بخش 36.3.13.\n\n\nحل. تمرین 36.26. بخش 36.3.15.\n\n\nحل. تمرین 36.27. بخش 36.3.16.\n\n\nحل. تمرین 36.28. بخش 36.4.1.\n\n\nحل. تمرین 36.29. مثال 36.5.\n\n\nحل. تمرین 36.30. بخش 36.4.3.\n\n\nحل. تمرین 36.31. بخش 36.4.4.\n\n\nحل. تمرین 36.32. بخش 36.4.4.\n\n\nحل. تمرین 36.33. بخش 36.4.5.\n\n\nحل. تمرین 36.34. مثال 36.6.\n\n\nحل. تمرین 36.35. بخش 36.4.7.\n\n\nحل. تمرین 36.36. بخش 36.4.8.\n\n\nحل. تمرین 36.37. بخش 36.4.9.\n\n\nحل. تمرین 36.38. مثال 36.7.\n\n\nحل. تمرین 36.39. مثال 36.11.\n\n\nحل. تمرین 36.40. بخش 36.5.2.\n\n\nحل. تمرین 36.41. مثال 36.12.\n\n\nحل. تمرین 36.42. بخش 36.6.1.\n\n\nحل. تمرین 36.43. بخش 36.6.2.\n\n\nحل. تمرین 36.44. مثال 36.13.\n\n\nحل. تمرین 36.45. بخش 36.6.5.\n\n\nحل. تمرین 36.46. بخش 36.6.6.\n\n\nحل. تمرین 36.47. بخش 36.7.1.\n\n\nحل. تمرین 36.48. بخش 36.7.3.\n\n\nحل. تمرین 36.49. بخش 36.7.5.\n\n\nحل. تمرین 36.50. بخش 36.3.17.\n\n\nحل. تمرین 36.51. بخش 36.3.18.\n\n\nحل. تمرین 36.52. بخش 36.3.19.\n\n\nحل. تمرین 36.53. بخش 36.3.20.\n\n\nحل. تمرین 36.54. بخش 36.3.21.\n\n\nحل. تمرین 36.55. بخش 36.3.22.\n\n\nحل. تمرین 36.56. مثال 36.8.\n\n\nحل. تمرین 36.57. بخش 36.4.14.\n\n\nحل. تمرین 36.58. بخش 36.4.19.\n\n\nحل. تمرین 36.59. بخش 36.4.20.\n\n\nحل. تمرین 36.60. بخش 36.4.21.\n\n\nحل. تمرین 36.61. بخش 36.2.7.\n\n\nحل. تمرین 36.62. مثال 36.3.\n\n\nحل. تمرین 36.63. بخش 36.3.23.\n\n\nحل. تمرین 36.64. بخش 36.3.24.\n\n\nحل. تمرین 36.65. بخش 36.7.6.\n\n\nحل. تمرین 36.66. بخش 36.4.22.\n\n\nحل. تمرین 36.67. بخش 36.7.7.\n\n\nحل. تمرین 36.68. بخش 36.3.25.\n\n\nحل. تمرین 36.69. بخش 36.3.26.\n\n\nحل. تمرین 36.70. ۱۵، بسیار بالا (E01).\n\n\nحل. تمرین 36.71. 59.5 بیت (E02).\n\n\nحل. تمرین 36.72. 14.6 GB (E03).\n\n\nحل. تمرین 36.73. میانگین ۴۰ و بدترین ۷۰ روز (E04).\n\n\nحل. تمرین 36.74. 4.5 h (E05).\n\n\nحل. تمرین 36.75. 0.998501 (E06).\n\n\nحل. تمرین 36.76. ۱۰، بالا (P01).\n\n\nحل. تمرین 36.77. ۸، میانه (P02).\n\n\nحل. تمرین 36.78. 37.6 بیت (P03).\n\n\nحل. تمرین 36.79. 95.3 بیت (P04).\n\n\nحل. تمرین 36.80. 5.0 GB (P05).\n\n\nحل. تمرین 36.81. 54.8 GB (P06).\n\n\nحل. تمرین 36.82. ۱۱۱ روز (P07).\n\n\nحل. تمرین 36.83. ۲۰۱ روز (P08).\n\n\nحل. تمرین 36.84. ۷۲ ساعت؛ 99.2 % کمتر (P09).\n\n\nحل. تمرین 36.85. 36 s (P10).\n\n\nحل. تمرین 36.86. 10.2 h (P11).\n\n\nحل. تمرین 36.87. 18.0 % (P12).\n\n\nحل. تمرین 36.88. 0.10 % (P13).\n\n\nحل. تمرین 36.89. 0.999999 (P14).\n\n\nحل. تمرین 36.90. 0.998800 (P15).\n\n\nحل. تمرین 36.91. ۳ (P16).\n\n\nحل. تمرین 36.92. 3.36 (P17).\n\n\nحل. تمرین 36.93. ۱۶۰ ساعت (P18).\n\n\nحل. تمرین 36.94. 3.5 روز (P19).\n\n\nحل. تمرین 36.95. 121,320 u (P20).\n\n\nحل. تمرین 36.96. ۱۰۰ ساعت (P21).\n\n\nحل. تمرین 36.97. 2.5 (P22).\n\n\nحل. تمرین 36.98. ۵۷ بیت بیشتر (P23).\n\n\nحل. تمرین 36.99. ۳۰ (P24).\n\n\nحل. تمرین 36.100. هر 2.5 سال (P25).\n\n\nحل. تمرین 36.101. ۶ (P26).\n\n\nحل. تمرین 36.102. ۳۲۰ (P27).\n\n\nحل. تمرین 36.103. 2.2 h (P28).\n\n\nحل. تمرین 36.104. 12,960 h (P29).\n\n\nحل. تمرین 36.105. 24 h (P30).\n\n\nحل. تمرین 36.106. 98.3 % کمتر (P31).\n\n\nحل. تمرین 36.107. ۲۸ (P32).\n\n\nحل. تمرین 36.108. ۱۲ ساعت (P33).\n\n\nحل. تمرین 36.109. ۸۵ روز (P34).\n\n\nحل. تمرین 36.110. 95 % احتمالِ یافتن (P35).\n\n\nحل. تمرین 36.111. ۵۹ (P36).\n\n\nحل. تمرین 36.112. ۸ از ۱۶ (P37).\n\n\nحل. تمرین 36.113. 75 % (P38).\n\n\nحل. تمرین 36.114. ۱۰۳ ساعت (P39).\n\n\nحل. تمرین 36.115. حدودِ ۶ منتظر (P40).\n\n\nحل. تمرین 36.116. ۸۱۶ (P41).\n\n\nحل. تمرین 36.117. ۱۳۰ در برابرِ ۰ (P42).\n\n\nحل. تمرین 36.118. 12,000 u (P43).\n\n\nحل. تمرین 36.119. صرفه 9,000 u؛ می‌ارزد (P44).\n\n\nحل. تمرین 36.120. 50 % (P45).\n\n\nحل. تمرین 36.121. 83 % (P46).\n\n\nحل. تمرین 36.122. ۲۴۸، که ۱۳۵ تایش بی‌استفاده است (مثال 36.9).\n\n\nحل. تمرین 36.123. ۱۲۳ با ۱۰ بی‌استفاده (مثال 36.9).\n\n\nحل. تمرین 36.124. ۵۴۰ (بخش 36.4.26).\n\n\nحل. تمرین 36.125. 87.4 TB (بخش 36.4.27).\n\n\nحل. تمرین 36.126. 65 %؛ توربین‌ها 25 % و اینورترها 30 % (مثال 36.10).\n\n\nحل. تمرین 36.127. 67 % (بخش 36.4.29).\n\n\nحل. تمرین 36.128. حدودِ ۳٫۷ روز (بخش 36.4.30).\n\n\nحل. تمرین 36.129. ۱۱۲ ساعت (بخش 36.4.31).\n\n\nحل. تمرین 36.130. معیار: ضعف، نه روشِ حمله (مثال 36.2).\n\n\nحل. تمرین 36.131. معیار: هدف، مالک، قاعده (بخش 36.2.6).\n\n\nحل. تمرین 36.132. معیار: یک قاعده برای هر مجرا، بستنِ پیش‌فرض (مثال 36.4).\n\n\nحل. تمرین 36.133. معیار: بخش 36.3.3.\n\n\nحل. تمرین 36.134. معیار: بخش 36.3.4.\n\n\nحل. تمرین 36.135. معیار: بخش 36.3.14.\n\n\nحل. تمرین 36.136. معیار: بخش 36.3.8.\n\n\nحل. تمرین 36.137. معیار: مالک و مسیر، بی‌جزئیاتِ تاکتیکی (بخش 36.3.10).\n\n\nحل. تمرین 36.138. معیار: بخش 36.4.1.\n\n\nحل. تمرین 36.139. معیار: بخش 36.4.3.\n\n\nحل. تمرین 36.140. معیار: بخش 36.4.4.\n\n\nحل. تمرین 36.141. معیار: ایمنی، کار، شاهد (مثال 36.6).\n\n\nحل. تمرین 36.142. معیار: بخش 36.6.2.\n\n\nحل. تمرین 36.143. معیار: مثال 36.13.\n\n\nحل. تمرین 36.144. معیار: مثال 36.14.\n\n\nحل. تمرین 36.145. معیار: بخش 36.7.5.\n\n\nحل. تمرین 36.146. معیار: بخش 36.3.19.\n\n\nحل. تمرین 36.147. معیار: مثال 36.8.\n\n\nحل. تمرین 36.148. معیار: بخش 36.4.14.\n\n\nحل. تمرین 36.149. معیار: بخش 36.4.15.\n\n\nحل. تمرین 36.150. معیار: بخش 36.4.20.\n\n\nحل. تمرین 36.151. معیار: بخش 36.4.25 و بخش 36.4.26.\n\n\nحل. تمرین 36.152. معیار: مثال 36.10.\n\n\nحل. تمرین 36.153. معیار: بخش 36.3 و شکل 36.4.\n\n\nحل. تمرین 36.154. معیار: بخش 36.5.\n\n\nحل. تمرین 36.155. معیار: مثال 36.7 و مثال 36.5.\n\n\nحل. تمرین 36.156. معیار: بخش 36.4.7.\n\n\nحل. تمرین 36.157. معیار: بخش 36.6.\n\n\nحل. تمرین 36.158. معیار: بخش 36.7.1.\n\n\nحل. تمرین 36.159. معیار: بخش 36.4.8.\n\n\nحل. تمرین 36.160. معیار: بخش 36.2.1، مثال 36.6، بخش 36.3.9.\n\n\nحل. تمرین 36.161. معیار: حراست، پیکربندی، شبکه، داده.\n\n\nحل. تمرین 36.162. معیار: مثال 36.17.\n\n\nحل. تمرین 36.163. معیار: برای نمونه بازیابیِ دیوارهٔ آتش یا جریانِ ابری.\n\n\n36.16.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 risk 2 x 5 and band: 10 high\nP02 risk 4 x 2 and band: 8 medium\nP03 8 lower-case letters: 37.6 bits\nP04 16 letters and digits: 95.3 bits\nP05 logs, 34 switches x 2,000 x 200 B x 365: 5.0 GB\nP06 logs, 1 year at 500,000 events/day of 300 B: 54.8 GB\nP07 patch, test 21 d, window 180 d: mean 111 d\nP08 same, worst: 201 d\nP09 vendor access 24 sessions of 3 h: 72 h; cut 99.2 %\nP10 drift 30 ppm for 14 days: 36 s\nP11 restore 0.2 + 1 + 1 + 6 + 2 h: 10.2 h\nP12 backup broken 3 %/month, tested yearly: 18.0 %\nP13 three copies at 10 % each: 0.10 %\nP14 firewall pair of 0.999 each: 0.999999\nP15 one firewall 0.999 in series with a switch 0.9998: 0.998800\nP16 end of support every 7 y over 25 y: 3 replacements\nP17 supplier 4,3,4,3,2 with weights 3,3,2,2,1: 3.36\nP18 changes, 80 a year at 2 h each: 160 h\nP19 logs read weekly: mean 3.5 d unseen\nP20 plant stopped 3 days at 33.7 MWh/h and 50 u/MWh: 121,320 u\nP21 alerts 50 a day for 30 days at 4 min: 100 h\nP22 certificates 90 over 36 months, mean a month: 2.5\nP23 128-bit key against 12 letters/digits: 57 bits more\nP24 hosts a /27 zone can hold: 30\nP25 break-even of 80,000 u controls against a 200,000 u event: every 2.5 y\nP26 nines of a firewall pair of 0.999: 6\nP27 local accounts, 40 devices x 8 people: 320\nP28 images 500 GB at 0.5 Gbit/s: 2.2 h\nP29 sessions 60 a year, 1 in 5 forgotten, 45 d each: 12,960 h\nP30 same with a 2 h timeout: 24 h\nP31 2 engineers, rights 150 h each instead of all year: 98.3 % less\nP32 flag level, mean 12 and spread 4, 4 spreads: 28\nP33 recovery chain 2 + 1 + 3 + 5 + 1 h: 12 h\nP34 notice 60 d, test 10 d, window 30 d (mean): 85 d\nP35 sample of 100 logins, 3 % bad: 95 % chance to find one\nP36 sample for 95 % at 5 % bad: 59\nP37 residual 2 x 4 against 4 x 4: 8 from 16\nP38 indicator 9 of 12 backups tested: 75 %\nP39 training 10 x 4 + 4 x 12 + 15 x 1 h: 103 h\nP40 notices 3 a month, window 4 months: about 6 waiting on average\nP41 ports 34 switches x 24: 816 settings to compare\nP42 flat network vs zones, devices one PC reaches: 130 vs 0\nP43 expected loss, 300,000 u at 4 % a year: 12,000 u\nP44 same lowered to 1 % by a 7,000 u control: saves 9,000 u, worth it: True\nP45 conduits with unauthenticated field protocols, 4 of 8: 50 %\nP46 tabletop findings closed 5 of 6: 83 %\nمثال‌های کوچک:\nE01 risk 3 x 5: 15 (very high)\nE02 10 letters and digits: 59.5 bits\nE03 1e5 events/day of 400 B for 365 d: 14.6 GB\nE04 patch tested 10 d, window 60 d: mean 40, worst 70 days\nE05 restore 0.5 + 1 + 1 + 2 h: 4.5 h\nE06 two parts 0.999 and 0.9995 in series: 0.998501",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/36-ot-cybersecurity.html#sec-ch36-refs",
    "href": "chapters/36-ot-cybersecurity.html#sec-ch36-refs",
    "title": "36  فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی",
    "section": "36.17 منابع",
    "text": "36.17 منابع\n\nسری IEC 62443 (بخش‌های 2-1، 2-4، 3-2، 3-3، 4-1، 4-2)، سری IEC 62351، NIST SP 800-82 Rev. 3 و ISO/IEC 27001:2022 (با تاریخِ وارسی در دفترِ استانداردها)؛ اعلامیه‌های امنیتیِ سازندگان؛ الزام‌های بهره‌بردارِ شبکه و قانونِ کشوری (فصل‌های ۵۵ تا ۵۷).\nکتاب‌های درسیِ امنیتِ سامانه‌های کنترلِ صنعتی، مدیریتِ ریسک و پیوستگیِ کار؛ فصل‌های ۵، ۲۰، ۳۲، ۳۴ و ۳۵ همین کتاب.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>36</span>  <span class='chapter-title'>فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html",
    "href": "chapters/37-performance-analytics.html",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "",
    "text": "37.1 نقشهٔ فصل\nپیش‌نیازها: داده و رایانش (فصل 5)، برآوردِ تولید و پیش‌بینی (فصل 15)، و اسکادا و ارتباطات (فصل 35).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۳۴ تا ۳۶ ابزارها، شبکه و امنیتِ داده‌ها را ساختند. این فصل از آن داده‌ها دانش می‌سازد: نیروگاه چقدر خوب کار کرد، چرا نه بهتر، چه چیزی خراب شد و چند بار، پیش‌بینی‌ها چقدر درست بودند، و خدمت‌ها داده شدند یا نه. تحویل‌دادنی‌ها مشخصهٔ پایشِ عملکرد، روشِ تشخیص، دفترِ رویدادها و خرابی‌ها، گزارشِ ماهانه، تحلیلِ قابلیتِ اطمینان و گزارشِ پیش‌بینی و خدمت هستند. همه با تصمیمِ D-041 جمع می‌شوند. فصلِ ۵۰ همین ابزارها را برای آزمون‌های پذیرش به کار می‌برد، فصلِ ۵۱ برای بهره‌برداری، و فصلِ ۵۲ روش‌های کمّیِ قابلیتِ اطمینان را روی داده‌های همین فصل می‌سازد.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-map",
    "href": "chapters/37-performance-analytics.html#sec-ch37-map",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nشاخص‌های عملکرد، یعنی PR، تولیدِ ویژه، ضریبِ ظرفیت و دسترس‌پذیریِ زمانی و انرژیایی، را با تعریف، خط‌مبنا، پنجره، استثناها و کامل بودنِ داده بسازد و گزارش کند.\nاز دادهٔ پایش به تشخیص برسد: اعتبارسنجی، باقی‌مانده و مجموعِ تجمعی، آستانه از هزینه‌ها، کیفیتِ هشدار، علتِ ریشه‌ای با شاهد و مرزهای نگهداریِ پیش‌بینانه.\nتحلیل‌ها را با مرزهایشان به کار ببرد: مقایسه با همتایان، منحنیِ توان، آشکارسازی با بازبینیِ انسانی، روندِ افت و رانشِ مدل.\nخاک‌گرفتگی، ازکارافتادنِ اینورتر، کاهشِ تولید به دستورِ شبکه و عیبِ حسگر را از داده‌های ماهانه با سطحِ اطمینان و شاهدِ پیگیری جدا کند.\nداده‌های قابلیتِ اطمینان را با رده‌بندیِ رویدادها، سلسله‌مراتب، زمانِ در معرض، سانسور، وایبول و شیبِ رشد تحلیل کند و حساسیتِ نتیجه به تعریف و عیبِ داده را بسنجد.\nپیش‌بینی‌ها را به تفکیکِ افق و فناوری روی دادهٔ کنارگذاشته امتیاز دهد و مهارت را از پول و تحویل جدا کند.\nعملکردِ یک خدمتِ شبکه را در برابرِ مشخصهٔ نوشته‌شده بسنجد و شاهدِ تسویه و مرزهای انتساب را نگه دارد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nPR در فصلِ ۱۰ چگونه تعریف شد؟\nماندگاری در فصلِ ۱۵ چه پیش‌بینی‌ای بود؟\nکامل بودنِ داده در فصلِ ۳۵ چه می‌سنجید؟\nمیانگینِ زمانِ میانِ خرابی‌ها با چه داده‌ای حساب می‌شود؟\n\nپاسخ‌ها: (۱) تولیدِ ویژه بر تابشِ صفحهٔ آرایه به یکای ساعتِ آفتابِ کامل؛ (۲) «آینده مثلِ اکنون»؛ (۳) سهمِ نمونه‌های معتبر از نمونه‌های مورد انتظار؛ (۴) زمانِ کارکرد و شمارِ خرابی‌ها. اگر دو پرسش یا بیشتر را نتوانستید، بخش 15.3.9، بخش 15.6 و بخش 35.4.17 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nهمهٔ داده‌ها ساختگی‌اند و هیچ برنامه‌ای به سامانهٔ زنده وصل نمی‌شود. عددهای پذیرش، قیمت‌ها و جریمه‌ها جای‌نگهدارند (U-118). تعریفِ قراردادیِ دسترس‌پذیری را قرارداد و مشخصهٔ خدمت را بهره‌بردارِ شبکه تعیین می‌کند. هیچ امتیازی تضمینِ توزیع یا تحویل نیست. گردآوریِ شاهد هرگز دلیلِ نزدیک شدن به تجهیزِ برقدار نیست. هر کار روی تجهیز با جداسازی، مجوزِ کار و به دستِ افرادِ مجاز انجام می‌شود (فصل 32).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-a",
    "href": "chapters/37-performance-analytics.html#sec-ch37-a",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.2 الف. شاخص‌ها و خط‌مبنا",
    "text": "37.2 الف. شاخص‌ها و خط‌مبنا\nنیروگاهی که کار می‌کند هر ساعت هزاران عدد می‌سازد. این بخش می‌پرسد کدام عددها حرفِ اصلی را می‌زنند. شاخصِ عملکرد (به انگلیسی key performance indicator) عددی است که یک پرسشِ روشن را جواب می‌دهد. پرسشِ «نیروگاه خوب کار کرد؟» شاخص نمی‌خواهد، چون دقیق نیست. پرسش‌های دقیق‌تر این‌ها هستند: آرایه چقدر از آفتابی را که رسید به برق تبدیل کرد؟ توربین‌ها چند ساعت آماده بودند؟ چقدر انرژی را شبکه نپذیرفت؟ هر کدام شاخصِ خودش را دارد. هر شاخص هم با یک خط‌مبنا (به انگلیسی baseline) سنجیده می‌شود: عددی که اگر همه‌چیز سالم بود انتظارش را داشتیم. در نیروگاهِ P خط‌مبنا مدلِ انرژیِ ۱۵٫۱ از فصلِ ۱۵ است (فصل 15).\n\n\n\n\n\n\nنکتهداده‌های این فصل\n\n\n\nهمهٔ داده‌های عملیاتیِ این فصل ساختگی‌اند (A-409). سالِ کارکرد از خروجیِ ساعتیِ مدلِ ۱۵٫۱ (سالِ بستهٔ داده، سناریوی S0) ساخته شده است. نوفهٔ ساعتی و چهار مشکلِ کاشته‌شده به آن افزوده شده‌اند، هر کدام در یک ماه: خاک‌گرفتگی در آوریل، ازکارافتادنِ بلوکِ B07 در ژوئن، سقفِ ۸۰ مگاواتیِ صادرات در ۴۰ ساعتِ اوت، و تابش‌سنجی که در اکتبر ۸٪ کمتر می‌خوانَد. هیچ عددی اندازه‌گیری نشده است. مشکل‌ها کاشته شده‌اند تا بشود پیدایشان کرد.\nپرونده: companion/ch37/sources.py\n\n\n\n37.2.1 شاخص‌های سالِ کارکرد\nایده. چهار شاخص بیشترِ گزارش‌های ماهانه را پر می‌کنند. تولیدِ ویژه \\(Y_\\text{f}\\) انرژیِ تولیدی بر توانِ نامیِ DC است، بر حسبِ kWh/kWp. نیروگاه‌های با اندازه‌های گوناگون را هم‌سنگ می‌کند. تولیدِ مرجع \\(Y_\\text{r}\\) تابشِ رسیده به صفحهٔ آرایه است، تقسیم بر تابشِ شرایطِ استاندارد (\\(1\\,\\text{kW/m}^2\\)). یکایش ساعت است: «ساعت‌های آفتابِ کامل». نسبتِ عملکرد (PR) نسبتِ این دو است (فصل 10):\n\\[\n\\text{PR} = \\frac{Y_\\text{f}}{Y_\\text{r}} = \\frac{E/P_\\text{dc}}{H_\\text{POA}/G_\\text{stc}}\n\\tag{37.1}\\]\nPR می‌گوید آرایه چه سهمی از آفتاب را به برق تبدیل کرد، پس از همهٔ تلفات: دما، کابل، اینورتر، خاک، ازکارافتادگی. ضریبِ ظرفیت انرژیِ سال را بر انرژیِ کارِ یک‌سالهٔ نیروگاه با توانِ نامی تقسیم می‌کند. می‌گوید نیروگاه چه سهمی از توانِ نامی‌اش را به کار گرفت. کدِ شاخص‌ها کوتاه است:\ndef performance_ratio(e_kwh: float, p_dc_kwp: float, h_kwh_m2: float,\n                      g_stc: float = 1.0) -&gt; float:\n    \"\"\"PR: final yield (kWh/kWp) over reference yield (kWh/m2 / 1 kW/m2).\"\"\"\n    return (e_kwh / p_dc_kwp) / (h_kwh_m2 / g_stc)\n\n\ndef pr_temperature(pr: float, t_cell_mean: float,\n                   gamma: float = -0.0035) -&gt; float:\n    \"\"\"PR corrected to 25 C cell temperature (gamma per K, negative).\"\"\"\n    return pr / (1 + gamma * (t_cell_mean - 25.0))\nthe indicators of the synthetic operating year\n  PV energy 107,426 MWh; specific yield 1,789 kWh/kWp\n  PV performance ratio (reference sensor) 0.832\n  PV capacity factor on 50 MW AC 24.5 %\n  wind energy 192,786 MWh; capacity factor on 60 MW 36.7 %\n  plant energy at MV 300,212 MWh; curtailed 609 MWh\n  each indicator answers a different question: yield and PR\n  how well the PV turns sunlight into energy, capacity\n  factor how much of its rating the plant uses, curtailed\n  energy what the grid did not take\n\nمثال 37.1 (چهار عدد، چهار پرسش) پرسش. با سالِ ساختگیِ نیروگاهِ P، تولیدِ ویژه، PR و ضریبِ ظرفیتِ بخشِ خورشیدی و بادی را حساب کنید. چرا PR و ضریبِ ظرفیتِ بخشِ خورشیدی این‌قدر از هم دورند؟ (سالِ ساختگی، A-409، بستهٔ دادهٔ 1.1.0، S0.)\nپاسخ. بخشِ خورشیدی ۱۰۷٬۴۲۶ مگاوات‌ساعت تولید کرد. با \\(P_\\text{dc} = 60.06\\,\\text{MWp}\\):\n\\[\nY_\\text{f} = \\frac{107\\,426\\,000\\,\\text{kWh}}{60\\,060\\,\\text{kWp}} = 1\\,789\\,\\text{kWh/kWp}\n\\]\nPR روی حسگرِ مرجع ۰٫۸۳۲ است. ضریبِ ظرفیت روی \\(50\\,\\text{MW}\\) متناوب ۲۴٫۵٪ است. بخشِ بادی ۱۹۲٬۷۸۶ مگاوات‌ساعت با ضریبِ ظرفیتِ ۳۶٫۷٪ تولید کرد.\nتفسیر. دو عدد دو پرسشِ متفاوت را جواب می‌دهند. PR پایینِ ۰٫۲۵ نیست چون آرایه بد کار کرده است. شب و ابر و زاویهٔ خورشید آفتاب را کم می‌کنند و این در \\(Y_\\text{r}\\) دیده می‌شود، نه در PR. PR ۰٫۸۳ یعنی آرایه از آفتابی که رسید خوب استفاده کرد. ضریبِ ظرفیتِ ۲۵٪ یعنی آفتاب فقط بخشی از روز و سال هست. مقایسهٔ ضریبِ ظرفیتِ بادی و خورشیدی هم دربارهٔ منبع حرف می‌زند، نه دربارهٔ کیفیتِ کار. وارسی: \\(107\\,426 / (50 \\times 8\\,760) = 0.245\\).\n\n\n\n\n\n\n\nاحتیاطPR به حسگر وابسته است\n\n\n\nمخرجِ PR از یک تابش‌سنج می‌آید. اگر تابش‌سنج کثیف باشد، کج باشد یا کالیبراسیونش گذشته باشد، PR جابه‌جا می‌شود بی‌آنکه آرایه تغییر کرده باشد. از این رو PR همیشه با نامِ حسگرِ مرجع، تاریخِ کالیبراسیونش و قاعدهٔ پالایشِ داده گزارش می‌شود. استانداردِ پایشِ عملکردِ فتوولتائیک (STD-069) همین چیزها را در گزارش می‌خواهد. بخشِ ت نشان می‌دهد حسگرِ معیوب چطور خودش را لو می‌دهد.\n\n\n\n\n37.2.2 دسترس‌پذیریِ زمانی و انرژیایی\nایده. دسترس‌پذیری (به انگلیسی availability) می‌گوید یک واحد چه سهمی از زمان یا انرژی را «آماده» بود. دو تعریفِ رایج دارد. دسترس‌پذیریِ زمانی ساعت‌های آماده را بر ساعت‌های دوره تقسیم می‌کند. ساعت‌هایی که بنا بر قرارداد کنار گذاشته می‌شوند از مخرج کم می‌شوند:\n\\[\nA_\\text{t} = \\frac{T_\\text{up}}{T_\\text{p} - T_\\text{ex}}\n\\tag{37.2}\\]\nدسترس‌پذیریِ انرژیایی یا تولیدمحور (به انگلیسی production-based availability) انرژیِ واقعی را بر انرژیِ ممکن تقسیم می‌کند. انرژیِ ممکن انرژیِ واقعی است به‌اضافهٔ انرژیِ ازدست‌رفته‌ای که به نیروگاه نسبت داده می‌شود:\n\\[\nA_\\text{E} = \\frac{E_\\text{act}}{E_\\text{act} + E_\\text{lost} - E_\\text{ex}}\n\\tag{37.3}\\]\nدر این رابطه \\(E_\\text{ex}\\) آن بخش از انرژیِ ازدست‌رفته است که قرارداد کنار گذاشته است. استانداردِ دسترس‌پذیریِ سامانه‌های بادی (STD-165) هر دو گونه را در یک مدلِ اطلاعاتی نام می‌برد. خودِ استاندارد فرمولِ قرارداد را تعیین نمی‌کند. آن کار با قرارداد است.\ndef time_availability(up_h: float, period_h: float,\n                      excluded_h: float = 0.0) -&gt; float:\n    \"\"\"Time-based availability: up time over the period less excluded time.\"\"\"\n    return up_h / (period_h - excluded_h)\n\n\ndef energy_availability(actual_mwh: float, lost_mwh: float,\n                        excluded_lost_mwh: float = 0.0) -&gt; float:\n    \"\"\"Production-based availability: actual over potential energy, where the\n    losses charged to the plant exclude those excluded by agreement.\"\"\"\n    charged = lost_mwh - excluded_lost_mwh\n    return actual_mwh / (actual_mwh + charged)\none turbine down for 48 h in March: calm hours or windy hours\n  March: 744 h, turbine energy 1,500.2 MWh\n  outage in        time availability   production availability\n  calmest 48 h                93.55 %                   99.19 %\n  windiest 48 h               93.55 %                   88.08 %\n  the same 48 hours cost almost nothing in a calm spell and a\n  lot in a windy one: time-based availability cannot tell\n  them apart, production-based availability can - which is\n  why contracts and reports name the one they use\n  (STD-165 describes both as information categories)\n\nمثال 37.2 (یک توقفِ ۴۸ ساعته در دو هوای متفاوت) پرسش. یک توربین در ماهِ مارس ۴۸ ساعت از کار می‌افتد. یک بار این ۴۸ ساعت در آرام‌ترین دورهٔ ماه است و یک بار در پربادترین. دسترس‌پذیریِ زمانی و انرژیایی را در هر دو حالت حساب کنید. (سالِ ساختگی، یک‌دوازدهمِ تولیدِ بادیِ مدلِ ۱۵٫۱.)\nپاسخ. ماه ۷۴۴ ساعت دارد. در هر دو حالت \\(A_\\text{t} = 696/744 = 93.55\\,\\%\\). انرژیِ ممکنِ توربین در ماه ۱٬۵۰۰ مگاوات‌ساعت است. در دورهٔ آرام انرژیِ ازدست‌رفته ناچیز است و \\(A_\\text{E} = 99.19\\,\\%\\). در دورهٔ پرباد ۱۷۹ مگاوات‌ساعت از دست می‌رود و \\(A_\\text{E} = 88.08\\,\\%\\).\nتفسیر. دسترس‌پذیریِ زمانی میانِ این دو حالت فرقی نمی‌گذارد. دسترس‌پذیریِ انرژیایی فرق می‌گذارد. مالک انرژی می‌فروشد، پس انگیزهٔ تعمیرکار در قراردادِ زمانی با انگیزهٔ مالک یکی نیست. پیمانکاری که دسترس‌پذیریِ زمانی پرداخت می‌گیرد برای تعمیر در روزِ پرباد عجله‌ای بیش از روزِ آرام ندارد. قراردادهای تازه‌تر از این رو گونهٔ انرژیایی را برمی‌گزینند. اما انرژیِ ازدست‌رفته را باید تخمین زد، و آن تخمین خودش یک خط‌مبنا و یک قاعده می‌خواهد. وارسی: \\((1 - 179/1\\,500) \\approx 0.881\\).\n\n«ساعتِ ازکارافتادگی» از لحظهٔ قطع تا بازگشت به کار شمرده می‌شود، نه فقط زمانِ دست‌به‌کار بودنِ تعمیرکار. بخشِ ث این مرزها را دقیق می‌کند (بخش 37.6.2).\n\n\n37.2.3 استثناها\nایده. قرارداد ساعت‌هایی را از حسابِ دسترس‌پذیری کنار می‌گذارد. دلیلش این است که آن ساعت‌ها تقصیرِ پیمانکار نیست. قطعیِ شبکه، فرمانِ کاهشِ تولید از بهره‌بردارِ شبکه و گاهی سرویسِ برنامه‌ریزی‌شده رایج‌ترین استثناها (به انگلیسی exclusions) هستند. هر استثنا عدد را بالا می‌برد:\ntime-based availability of one turbine with and without exclusions\n  hours lost: turbine faults 120, scheduled service 60,\n    grid outage (operator's) 12, curtailment orders 40\n  nothing excluded: 97.35 %\n  grid outages and curtailment excluded: 97.93 %\n  scheduled service also excluded: 98.61 %\n  three numbers for one turbine and one year: an availability\n  figure means nothing without its list of exclusions, and\n  that list is the contract's, not the analyst's\n\nمثال 37.3 (سه عدد برای یک توربین) پرسش. یک توربین در یک سال ۲۳۲ ساعت از کار افتاده است: ۱۲۰ ساعت خرابی، ۶۰ ساعت سرویسِ برنامه‌ریزی‌شده، ۱۲ ساعت قطعیِ شبکه و ۴۰ ساعت فرمانِ کاهشِ تولید. دسترس‌پذیریِ زمانی را با سه فهرستِ استثنا حساب کنید.\nپاسخ. بی‌استثنا: \\(8\\,528/8\\,760 = 97.35\\,\\%\\). با کنار گذاشتنِ شبکه و فرمان‌ها، ۵۲ ساعت از مخرج کم می‌شود: \\(8\\,528/8\\,708 = 97.93\\,\\%\\). با کنار گذاشتنِ سرویس هم، ۱۱۲ ساعت کم می‌شود: \\(8\\,528/8\\,648 = 98.61\\,\\%\\).\nتفسیر. یک توربین و یک سال سه عدد دارد. میانِ کمترین و بیشترین ۱٫۳ واحدِ درصد فاصله است، و این بیش از فاصلهٔ معمولِ یک توربینِ خوب و یک توربینِ بد است. پس عددِ دسترس‌پذیری بی‌فهرستِ استثناهایش بی‌معناست. این فهرست را قرارداد می‌نویسد، نه تحلیل‌گر. یک نکتهٔ ظریف‌تر هم هست: ساعتِ آماده در صورت می‌ماند، ولی ساعتِ کنارگذاشته از مخرج کم می‌شود. پس استثنا کردنِ ساعتی که توربین در آن کار می‌کرد خطاست. وارسی: \\(8\\,760 - 232 = 8\\,528\\).\n\n\n\n37.2.4 پنجرهٔ گزارش\nایده. همان رویداد در دو پنجرهٔ گزارش (به انگلیسی reporting window) دو عدد می‌سازد. یک توقفِ ۵۰ ساعته در ژوئیه ماهِ ژوئیه را بد نشان می‌دهد و سال را خوب:\nthe same outage in two reporting windows\n  one turbine, a single 50-hour outage in July\n  July availability: 93.3 %\n  year availability: 99.43 %\n  a month with one long outage looks bad, the year looks\n  fine; a report states its window, and comparisons use the\n  same window - a rolling 12 months for trends, the month\n  for follow-up\nهر گزارش پنجره‌اش را می‌گوید. مقایسه‌ها در یک پنجره انجام می‌شوند. برای روند، پنجرهٔ دوازده‌ماههٔ غلتان به کار می‌رود که فصل را حذف می‌کند. برای پیگیریِ یک مشکل، ماه یا هفته به کار می‌رود. قراردادها معمولاً دسترس‌پذیری را سالانه می‌سنجند، و همین دلیلی است که مشکلِ یک ماه زود دیده شود: تا پایانِ سال، دیگر برای جبران دیر است.\n\n\n37.2.5 نسبتِ عملکردِ تصحیح‌شده با دما\nایده. سلولِ داغ کمتر تولید می‌کند (فصل 10). PR تابستان از این رو پایین‌تر از زمستان است، حتی وقتی آرایه کاملاً سالم است. برای جدا کردنِ اثرِ هوا از اثرِ نیروگاه، PR را به دمای \\(25\\,^\\circ\\text{C}\\) برمی‌گردانیم. دمای سلولِ ماه با تابش وزن داده می‌شود، چون ساعت‌های پرتابش بیشترِ انرژی را می‌سازند:\n\\[\n\\text{PR}_{25} = \\frac{\\text{PR}}{1 + \\gamma\\,(\\bar{T}_\\text{c} - 25\\,^\\circ\\text{C})},\n\\qquad\n\\bar{T}_\\text{c} = \\frac{\\sum G_i\\,T_{\\text{c},i}}{\\sum G_i}\n\\tag{37.4}\\]\nبا \\(\\gamma = -0.0035\\,\\text{K}^{-1}\\) (ضریبِ دماییِ نسبیِ توان، فصل 5). دمای سلول اینجا با یک تخمینِ سادهٔ آموزشی ساخته شده است: دمای هوا به‌اضافهٔ \\(0.03\\,^\\circ\\text{C}\\) به‌ازای هر وات بر مترمربع.\nmonthly PR and PR corrected to 25 C (reference sensor, teaching)\n  month   PR      cell C (weighted)   PR at 25 C\n  Jan     0.886                26.3        0.890\n  Feb     0.879                30.1        0.895\n  Mar     0.857                35.9        0.891\n  Apr     0.810                41.4        0.860\n  May     0.817                48.9        0.892\n  Jun     0.785                54.1        0.874\n  Jul     0.806                55.2        0.901\n  Aug     0.801                53.5        0.890\n  Sep     0.827                47.8        0.899\n  Oct     0.849                41.3        0.901\n  Nov     0.870                34.0        0.898\n  Dec     0.884                26.0        0.887\n  summer PR is lower partly because hot cells make less;\n  corrected to 25 C the months move closer together, and\n  what still sticks out - April's soiling, June's outage -\n  is what the plant did, not what the weather did\n\n\n\n\n\n\nشکل 37.1: نسبتِ عملکردِ ماهانه، همان‌گونه که اندازه‌گیری شد و تصحیح‌شده به دمای ۲۵ درجه (ساختگی، آموزشی).\n\n\n\n\nمثال 37.4 (تابستان بد نیست؛ آوریل بد است) پرسش. PR ماهِ ژوئن ۰٫۷۸۵ است با دمای وزن‌دارِ سلولِ \\(54.1\\,^\\circ\\text{C}\\). آن را به \\(25\\,^\\circ\\text{C}\\) برگردانید. کدام ماه‌ها پس از تصحیح هنوز بیرون می‌زنند؟\nپاسخ.\n\\[\n\\text{PR}_{25} = \\frac{0.785}{1 - 0.0035 \\times 29.1} = \\frac{0.785}{0.898} = 0.874\n\\]\nپس از تصحیح، ماه‌ها میانِ ۰٫۸۸۷ و ۰٫۹۰۱ می‌مانند، جز آوریل (۰٫۸۶۰) و ژوئن (۰٫۸۷۴).\nتفسیر. فرقِ نزدیک به ۰٫۱ میانِ PR ژوئن و دسامبر بیشترش دماست. آنچه پس از تصحیح می‌ماند کارِ خودِ نیروگاه است: خاک‌گرفتگیِ آوریل و ازکارافتادنِ بلوک در ژوئن. تصحیح چیزی را پنهان نمی‌کند. مشکل‌ها را از پشتِ پردهٔ فصل بیرون می‌آورد. اما ضریبِ \\(\\gamma\\) و تخمینِ دمای سلول خودشان عدمِ قطعیت دارند. تصحیحِ با ضریبِ اشتباه، روندی ساختگی می‌سازد. پس ضریب از برگهٔ دادهٔ ماژولِ نصب‌شده خوانده می‌شود و تخمینِ دما با دماسنجِ پشتِ ماژول وارسی می‌شود. وارسی: \\(0.785/0.874 = 0.898\\).\n\n\n\n37.2.6 نمودارِ آبشاریِ تلفات\nایده. مدلِ ۱۵٫۱ می‌گوید نیروگاه در این سال چقدر باید تولید می‌کرد. آبشارِ تلف (به انگلیسی loss waterfall، فصل 15) فاصلهٔ آن عدد تا تولیدِ واقعی را به سهم‌های جدا می‌شکند. هر سهم یک علت، یک مالک و یک چاره دارد:\nloss waterfall of the operating year (MWh, synthetic)\n  model 15.1 (PV + wind at MV)      301,494\n  soiling (April)                      -314\n  inverter outage (June)               -339\n  curtailment                          -609\n  other and noise                       -20\n  actual                            300,212\n  actual is 99.57 % of the model; each loss has a\n  cause, an owner and a fix: cleaning (ch 10), the inverter\n  maker's response time, the grid operator's limits\n\n\n\n\n\n\nشکل 37.2: آبشارِ تلفاتِ سالِ کارکرد: هر پله تلفی است که از پلهٔ پیشین آغاز می‌شود؛ ستونِ آخر جمعِ فاصلهٔ مدل تا تولیدِ واقعی است (ساختگی).\n\n\n\n\nمثال 37.5 (۱٬۲۸۲ مگاوات‌ساعت و صاحبانش) پرسش. فاصلهٔ مدل تا تولیدِ واقعی ۱٬۲۸۲ مگاوات‌ساعت است. آن را تقسیم کنید و برای هر سهم مالک و چاره بنویسید.\nپاسخ. خاک‌گرفتگیِ آوریل ۳۱۴، ازکارافتادنِ بلوکِ B07 در ژوئن ۳۳۹، کاهشِ تولید ۶۰۹ (بیشترش با سقفِ همیشگیِ ۱۰۰ مگاواتیِ صادرات و ۱۶۳ مگاوات‌ساعت در اوت، ماهِ سقفِ ۸۰ مگاواتیِ بهره‌بردار) و «سایر و نوفه» ۲۰ مگاوات‌ساعت. تولیدِ واقعی ۹۹٫۵۷٪ مدل است.\nتفسیر. خاک‌گرفتگی به برنامهٔ شستشو برمی‌گردد (فصل 10). مالکش بهره‌بردار است. ازکارافتادن به زمانِ پاسخِ سازندهٔ اینورتر و انبارِ قطعه‌ها برمی‌گردد (بخشِ ب). کاهشِ تولید تصمیمِ بهره‌بردارِ شبکه است. چاره‌اش در قراردادِ اتصال و در انبارش است (فصل 19). باید جدا گزارش شود، چون نیروگاه سالم بود. سهمِ «سایر» کوچک است. اگر بزرگ بود، یعنی آبشار چیزی را نمی‌شناسد و باید کاوید. آبشاری که بیشترش «سایر» است، تحلیل نیست. وارسی: \\(314 + 339 + 609 + 20 = 1\\,282\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\n\\(Y_\\text{f}\\) و \\(Y_\\text{r}\\) هر کدام چه یکایی دارند و چرا نسبتشان بی‌بُعد است؟\nPR یک ماه ۰٫۸۰ و ضریبِ ظرفیتِ همان ماه ۲۰٪ است. کدام دربارهٔ کیفیتِ کارِ آرایه حرف می‌زند؟\nیک توقفِ ۱۰ ساعته در دو ماه با ۷۴۴ و ۶۷۲ ساعت. دسترس‌پذیریِ زمانیِ هر ماه چقدر است؟\nچرا دسترس‌پذیریِ انرژیایی انگیزهٔ تعمیرکار را با انگیزهٔ مالک یکی می‌کند؟\nقرارداد ۴۰ ساعت فرمانِ کاهشِ تولید را استثنا می‌کند. این ساعت‌ها از صورت کم می‌شوند یا از مخرج؟\nPR ماهی با دمای وزن‌دارِ سلولِ \\(45\\,^\\circ\\text{C}\\) و PR ۰٫۸۰ را به ۲۵ درجه برگردانید.\nچرا دمای سلولِ ماه را با تابش وزن می‌دهیم، نه با ساعت؟\nدر آبشارِ تلفات سهمِ «سایر» ۳۰٪ است. این دربارهٔ تحلیل چه می‌گوید؟\nچرا کاهشِ تولید به دستورِ شبکه در آبشار جدا از تلفاتِ نیروگاه می‌آید؟\nچه چیزهایی کنارِ عددِ PR گزارش می‌شوند؟\n\nپاسخ‌ها: (۱) kWh/kWp و ساعت؛ هر دو ساعتِ معادلِ توانِ نامی‌اند؛ (۲) PR؛ (۳) ۹۸٫۶۶٪ و ۹۸٫۵۱٪؛ (۴) چون توقف در ساعتِ پرباد گران‌تر شمرده می‌شود؛ (۵) از مخرج؛ (۶) \\(0.80/0.93 = 0.860\\)؛ (۷) چون ساعت‌های پرتابش بیشترِ انرژی را می‌سازند؛ (۸) آبشار علت‌ها را نمی‌شناسد؛ (۹) چون نیروگاه سالم بود و مالکِ تصمیم دیگری است؛ (۱۰) حسگرِ مرجع، کالیبراسیون، قاعدهٔ پالایش و کامل بودنِ داده.\n\n\n\n\n37.2.7 انرژیِ مورد انتظار و خط‌مبنا\nایده. هر شاخصِ مقایسه‌ای یک «انتظار» می‌خواهد. انرژیِ مورد انتظار انرژی‌ای است که نیروگاهِ سالم با همین هوا تولید می‌کرد. در نیروگاهِ P آن را مدلِ ۱۵٫۱ می‌سازد: تابش و دما و باد و چگالیِ ساعت به ساعت وارد می‌شوند، و توانِ ساعت به ساعت در شینهٔ ۳۳ کیلوولت بیرون می‌آید (بخش 15.5). خط‌مبنا فقط یک عدد نیست. یک نسخه از مدل است با پیکربندیِ ثابت و اثرانگشت. کسی که سالِ بعد همین شاخص را حساب می‌کند باید همین نسخه را به کار ببرد، یا دلیلِ تغییر را بنویسد.\nسه چیز خط‌مبنا را خراب می‌کند. نخست، ورودیِ هوا از حسگری بیاید که خودش مشکل دارد (بخشِ ت). دوم، مدل با داده‌های همان دوره‌ای که قرار است بسنجد «تنظیم» شود. سوم، چیزی در نیروگاه تغییر کند و مدل خبردار نشود (بخشِ چ). مورد دوم را اینجا می‌بینیم:\na baseline fitted on the period it should judge (April)\n  actual over model 15.1: 0.968\n  actual over a baseline scaled to April's own data: 1.000\n  the learned baseline 'expects' the soiling and the loss\n  disappears. A baseline is fixed from a reference period\n  checked to be healthy, kept under version control, and\n  refitted only with a record of why (ch 35, ch 15 model)\n\nمثال 37.6 (خط‌مبنایی که خاک‌گرفتگی را «انتظار» دارد) پرسش. کارشناسی می‌گوید مدلِ ۱۵٫۱ «کمی خوش‌بین» است و آن را با داده‌های آوریل مقیاس می‌کند تا با واقعیت جور شود. نسبتِ واقعی به مدل پیش و پس از این کار چه می‌شود؟\nپاسخ. پیش از مقیاس ۰٫۹۶۸ است. پس از مقیاس، درست ۱٫۰۰۰ است.\nتفسیر. خط‌مبنای یادگرفته خاک‌گرفتگی را جزوِ «عادی» حساب کرد و تلفِ ۳۱۴ مگاوات‌ساعتی ناپدید شد. خط‌مبنا از یک دورهٔ مرجعِ وارسی‌شده ساخته می‌شود: دوره‌ای که سالم بودنش با بازرسی و داده نشان داده شده است. پس از آن ثابت می‌ماند و نسخه می‌گیرد. فقط با سابقه‌ای از دلیل دوباره برازش می‌شود. این همان قاعدهٔ «داده‌های آموزش را برای سنجش به کار نبر» است که بخشِ چ برای پیش‌بینی‌ها تکرار می‌کند. وارسی: \\(0.968 / 0.968 = 1\\).\n\n\n\n37.2.8 کامل بودنِ داده و هم‌سنجی\nایده. هیچ سالی دادهٔ کامل ندارد. ثبت‌کننده‌ها قطع می‌شوند، ارتباط می‌افتد و حسگرها برای کالیبراسیون بیرون می‌روند. کامل بودنِ داده (فصل 35) سهمِ ساعت‌هایی است که دادهٔ معتبر دارند. قاعدهٔ اصلی ساده است و زیاد شکسته می‌شود: صورت و مخرجِ هر شاخص روی همان ساعت‌ها حساب می‌شوند. این همان هم‌سنجی (به انگلیسی normalisation) است: تقسیمِ چیزی بر همتای خودش.\nMay with 5 days of energy data missing (logger outage)\n  data completeness: 83.9 % of hours\n  PR, energy of valid hours over the whole month's sun: 0.667\n  PR, both on the same valid hours:                     0.816\n  PR with no gap (known here only because it is synthetic): 0.817\n  an indicator divides like by like: the gap is removed\n  from numerator and denominator together, and the report\n  states the completeness beside the value. A meter gap is\n  not lost energy - the revenue meter still counted it\n\nمثال 37.7 (پنج روزِ بی‌داده در ماهِ مه) پرسش. ثبت‌کنندهٔ انرژیِ بلوک‌ها در ماهِ مه پنج روز قطع بود. PR ماه را به دو شکل حساب کنید: انرژیِ ساعت‌های معتبر بر تابشِ کلِ ماه، و هر دو روی ساعت‌های معتبر.\nپاسخ. کامل بودن ۸۳٫۹٪ است. روشِ نخست PR را ۰٫۶۶۷ می‌دهد. روشِ دوم ۰٫۸۱۶ می‌دهد. PR بی‌شکاف، که اینجا فقط چون داده ساختگی است دانسته است، ۰٫۸۱۷ است.\nتفسیر. روشِ نخست ۱۸٪ «تلف» ساخت که هرگز رخ نداد. شکافِ داده تلفِ انرژی نیست. کنتورِ درآمدی آن انرژی را شمرد و فروخت. گزارش کامل بودن را کنارِ مقدار می‌نویسد. اگر کامل بودن از یک آستانه کمتر باشد، مثلاً ۹۰٪، شاخص «ناکافی» برچسب می‌خورد به‌جای آنکه عددی گمراه‌کننده نشان دهد. وارسی: \\(0.667/0.816 \\approx 26/31 = 0.839\\).\n\n\n\n\n\n\n\nاحتیاطپر کردنِ شکاف\n\n\n\nگاهی شکاف را با مدل پر می‌کنند: انرژیِ مورد انتظار جای انرژیِ اندازه‌گیری‌نشده می‌نشیند. این کار برای گزارشِ تولید رواست، به شرطِ آنکه ساعت‌های پرشده برچسب بخورند. برای سنجشِ عملکرد روا نیست، چون مدل را با خودش مقایسه می‌کند و PR آن ساعت‌ها خودبه‌خود «عالی» می‌شود. فصلِ ۳۵ همین قاعده را برای گزارش‌های پرشکاف گذاشت (بخش 35.4.11).\n\n\n\n\n37.2.9 کاهشِ تولید جدا از نیروگاه\nایده. کاهشِ تولید به دستورِ شبکه (به انگلیسی curtailment) انرژی‌ای است که نیروگاهِ سالم می‌توانست بدهد و شبکه نپذیرفت. دو گونه دارد. یکی سقفِ همیشگیِ ۱۰۰ مگاواتیِ صادرات است که در طراحی دیده شده است (فصل 15). دیگری فرمان‌های بهره‌بردارِ شبکه است، مثل سقفِ ۸۰ مگاواتیِ اوت. هر دو با سیگنالِ «سقف» در اسکادا ثبت می‌شوند. انرژیِ ازدست‌رفته‌شان این‌طور تخمین زده می‌شود: کمینهٔ توانِ ممکن و سقف، از توانِ ممکن کم می‌شود. توانِ ممکن هم از مدل یا از واحدهای آزاد خوانده می‌شود.\nسه قاعده کاهشِ تولید را درست نگه می‌دارد. اول، ساعتِ کاهشِ تولید ساعتِ آماده است. در دسترس‌پذیری علیهِ نیروگاه شمرده نمی‌شود. دوم، انرژیِ کاهش‌یافته در آبشار جدا می‌آید. سوم، تخمینِ انرژیِ کاهش‌یافته عدمِ قطعیتِ خودش را دارد: توانِ ممکن هرگز اندازه‌گیری نشده است. تسویه با بهره‌بردارِ شبکه، اگر قرارداد چنین بخواهد، روی همین تخمین انجام می‌شود. پس روشِ تخمین پیش از اختلاف نوشته می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nخط‌مبنای نیروگاهِ P چیست و چه چیزهایی همراهش نگه داشته می‌شود؟\nسه راهی که خط‌مبنا خراب می‌شود را نام ببرید.\nچرا تنظیمِ مدل با داده‌های آوریل تلفِ آوریل را پنهان می‌کند؟\nماهی با ۲۸ روزِ دادهٔ معتبر از ۳۰ روز. کامل بودن چقدر است؟\nچرا شکافِ داده تلفِ انرژی نیست؟\nپر کردنِ شکاف با مدل کجا رواست و کجا نه؟\nساعتِ کاهشِ تولید در دسترس‌پذیریِ زمانی چگونه شمرده می‌شود؟\nتوانِ ممکن ۹۲ مگاوات و سقف ۸۰ مگاوات برای سه ساعت. انرژیِ کاهش‌یافته چقدر است؟\n\nپاسخ‌ها: (۱) مدلِ ۱۵٫۱ با پیکربندیِ ثابت، نسخه و اثرانگشت؛ (۲) ورودیِ معیوب، تنظیم با دادهٔ همان دوره، تغییرِ نیروگاه بی‌خبر؛ (۳) چون مدل تلف را «عادی» یاد می‌گیرد؛ (۴) ۹۳٫۳٪؛ (۵) کنتورِ درآمدی آن را شمرد؛ (۶) در گزارشِ تولید با برچسب روا، در سنجشِ عملکرد نه؛ (۷) آماده؛ (۸) \\(3 \\times 12 = 36\\,\\text{MWh}\\).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-b",
    "href": "chapters/37-performance-analytics.html#sec-ch37-b",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.3 ب. از داده تا تشخیص",
    "text": "37.3 ب. از داده تا تشخیص\nشاخص می‌گوید چیزی درست نیست. نمی‌گوید چه چیزی. این بخش راهی را دنبال می‌کند که از دادهٔ خام به یک علتِ ثابت‌شده و یک دستورِ کار می‌رسد. شکلِ شکل 37.3 این راه را نشان می‌دهد. هر گام یک خطای رایج را می‌گیرد: اعتبارسنجی خطای حسگر را، خط‌مبنا خطای هوا را، آشکارسازی خطای حوصله را، بازبینیِ انسانی هشدارِ نادرست را، و شاهد خطای حافظه را.\n\n\n\n\n\n\nشکل 37.3: راهِ داده تا تشخیص در نیروگاهِ P، از راست به چپ و از بالا به پایین؛ بازخورد به خط‌مبنا و سابقه‌ها برمی‌گردد (آموزشی).\n\n\n\n\n37.3.1 اعتبارسنجیِ داده پیش از هر شاخص\nایده. هر شاخص روی داده‌ای ساخته می‌شود که پیش‌تر وارسی شده است. وارسی‌ها ساده‌اند و ارزان: داده هست یا نیست؟ مقدار در بازهٔ فیزیکی است؟ حسگر گیر نکرده است؟ شب تابش صفر است؟ فصل‌های ۱۲، ۱۳ و ۳۵ این وارسی‌ها را برای تابش، باد و اسکادا ساختند (بخش 35.5.1). اینجا همان‌ها روی یک سال اجرا می‌شوند که چهار عیب در آن کاشته شده است:\nvalidation checks on a year of hourly data (planted faults)\n  check                                  hours flagged\n  missing values                             30\n  wind speed stuck for 6 h or more           12\n  irradiance above 2 W/m2 at night         4257\n  irradiance above 1,400 W/m2                 0\n  night readings above 2 W/m2 in 100 % of night hours: not noise\n    but a constant offset of the pyranometer - serviced, and\n    the offset removed from the record with a flag\n  every check runs before any indicator: a stuck anemometer\n  makes a turbine look like it ignores the wind. Flagged\n  hours are marked, not deleted, and the indicator says how\n  many hours it rests on (ch 35, completeness)\n\nمثال 37.8 (تابش‌سنجی که شب هم آفتاب می‌بیند) پرسش. وارسی‌ها روی یک سالِ ساعتی اجرا شده‌اند. چه پیدا کردند و با هر کدام چه می‌شود؟ (عیب‌های کاشته‌شده، A-410.)\nپاسخ. ۳۰ ساعت داده نیست. بادسنج ۱۲ ساعت پیاپی یک عدد را تکرار کرده است. تابش‌سنج در ۴٬۲۵۷ ساعتِ شب بیش از ۲ وات بر مترمربع خوانده است، یعنی در همهٔ ساعت‌های شب. هیچ ساعتی بیش از ۱٬۴۰۰ وات بر مترمربع نیست.\nتفسیر. ۴٬۲۵۷ ساعت از ۴٬۲۵۷ ساعتِ شب نوفه نیست. این یک جابه‌جاییِ ثابت در خوانشِ تابش‌سنج است. آن را با سرویسِ حسگر برطرف می‌کنند و از سابقه با برچسب کم می‌کنند. ساعت‌های پرچم‌خورده حذف نمی‌شوند. علامت می‌خورند و شاخص می‌گوید روی چند ساعت ساخته شده است. بادسنجِ گیرکرده خطرناک‌تر است: توربینی که «به باد بی‌اعتناست» یک خرابیِ دروغین می‌سازد. وارسی: هر ساعتِ شب پرچم خورده است، پس عیب پیوسته است، نه گاه‌به‌گاه.\n\n\n\n37.3.2 باقی‌ماندهٔ روزانه و مجموعِ تجمعی\nایده. باقی‌ماندهٔ روزانه \\(r_d\\) انرژیِ واقعیِ یک روز است بر انرژیِ مورد انتظارِ آن روز، منهای یک. روزِ سالم نزدیکِ صفر است، با نوفه‌ای کوچک. یک افتِ ناگهانی را در همان روز می‌بینیم. یک افتِ آهسته، مثل خاک‌گرفتگی، را نمی‌بینیم: هر روز کمی بدتر است، و آن کم در نوفه گم می‌شود. مجموعِ تجمعی (به انگلیسی CUSUM، فصل 8) کمبودهای کوچک را جمع می‌کند تا از نوفه بزرگ‌تر شوند:\n\\[\nS_d = \\max\\!\\left(0,\\; S_{d-1} - r_d - \\kappa\\right),\n\\qquad \\text{هشدار وقتی } S_d &gt; h_\\text{s}\n\\tag{37.5}\\]\n\\(\\kappa\\) کمبودِ مجاز در هر روز است: کمبودهای کوچک‌تر از آن جمع نمی‌شوند. \\(h_\\text{s}\\) آستانهٔ تصمیم است. در خروجیِ برنامه این دو با k و h نوشته شده‌اند.\ndef cusum(residuals, k: float, h: float):\n    \"\"\"One-sided lower CUSUM: index where the sum of (-r - k) first exceeds h,\n    or None. Detects a sustained drop of the residual below zero.\"\"\"\n    s = 0.0\n    for i, r in enumerate(residuals):\n        s = max(0.0, s + (-r - k))\n        if s &gt; h:\n            return i\n    return None\ndaily PV residual (actual / model - 1) and a CUSUM on it\n  noise of the residual on ordinary days: 0.008\n  CUSUM (k 0.01, h 0.05) from 1 April: alarm on day 99 (April 10)\n  from 31 May: alarm on day 160; the outage began on day 160\n  a CUSUM adds up small shortfalls until they are too many\n  to be noise: the step is found on its first day, the slow\n  soiling drift after 10 days - weeks before the monthly\n  report shows it\n  the deepest day of all, day 227 (-12.6 %), is in August:\n    the export-limit signal explains it, so it is booked as\n    curtailment, not as a plant fault\n\n\n\n\n\n\nشکل 37.4: باقی‌ماندهٔ روزانهٔ بخشِ خورشیدی در طولِ سال، با دو هشدارِ مجموعِ تجمعی؛ افتِ اوت را سیگنالِ سقفِ صادرات توضیح می‌دهد (ساختگی).\n\n\n\n\nمثال 37.9 (پلّه در یک روز، شیب در ده روز) پرسش. با \\(\\kappa = 0.01\\) و \\(h_\\text{s} = 0.05\\)، مجموعِ تجمعی را یک بار از اولِ آوریل و یک بار از ۳۱ مه آغاز کنید. هر کدام کِی هشدار می‌دهد؟ عمیق‌ترین روزِ سال کدام است و چرا هشدارِ خرابی نیست؟\nپاسخ. نوفهٔ باقی‌مانده در روزهای عادی ۰٫۰۰۸ است. از اولِ آوریل، هشدار در روزِ ۹۹ است، یعنی دهمِ آوریل. از ۳۱ مه، هشدار در روزِ ۱۶۰ است، همان روزی که بلوک از کار افتاد. عمیق‌ترین روزِ سال روزِ ۲۲۷ با ۱۲٫۶٪- است، در اوت.\nتفسیر. پلّهٔ ژوئن ۱۰٪ است و در روزِ اول از \\(h_\\text{s}\\) می‌گذرد. شیبِ آوریل روزی ۰٫۲٪ است. ده روز طول می‌کشد تا کمبودها از \\(\\kappa\\) و \\(h_\\text{s}\\) بگذرند. این چند هفته زودتر از گزارشِ ماهانه است. افتِ اوت عمیق‌تر از هر دو است، اما سیگنالِ سقفِ صادرات آن را توضیح می‌دهد. پس به‌عنوانِ کاهشِ تولید ثبت می‌شود، نه خرابی. باقی‌مانده هر کمبودی را نشان می‌دهد. توضیحِ آن کارِ گامِ بعد است. وارسی: بی‌نوفه، کمبودِ روزِ \\(i\\) آوریل \\(0.06\\,i/29\\) است و از روزِ ششم از \\(\\kappa\\) بیشتر می‌شود؛ جمع در روزِ سیزدهم از \\(h_\\text{s}\\) می‌گذشت. نوفه، که مجموعِ تجمعی بخشِ منفی‌اش را صفر می‌کند، هشدار را سه روز جلو انداخت.\n\n\n\n37.3.3 آستانه: کم‌گیری در برابرِ هشدارِ نادرست\nایده. ساده‌ترین آشکارساز یک آستانه روی باقی‌ماندهٔ روزانه است: اگر \\(r_d\\) از آستانه پایین‌تر رفت، هشدار. آستانهٔ تنگ مشکل‌ها را زود می‌گیرد و روزهای سالم را هم می‌گیرد. آستانهٔ گشاد آرام است و مشکل‌های آغازین را از دست می‌دهد:\na daily alarm when the residual falls below a threshold\n  threshold   days of problems found   false alarms in a year\n      -0.02             32 of 39                       15\n      -0.04             18 of 39                        2\n      -0.06             12 of 39                        1\n      -0.08              9 of 39                        1\n  a tight threshold catches more of the problem days and\n  calls on healthy days; a loose one stays quiet and misses\n  the early soiling. The threshold is chosen for what a\n  false alarm costs (a site visit) against a miss (lost\n  energy), and the CUSUM is used where both matter\n\nمثال 37.10 (کدام آستانه؟) پرسش. در سالِ ساختگی ۳۹ روزِ مشکل‌دار هست (۳۰ روزِ خاک‌گرفتگی و ۹ روزِ ازکارافتادگی). یک بازدیدِ بی‌حاصل ۵۰۰ واحد هزینه دارد. یک روزِ مشکلِ دیده‌نشده به‌طورِ میانگین ۲۰ مگاوات‌ساعت با ۵۰ واحد بر مگاوات‌ساعت، یعنی ۱٬۰۰۰ واحد. آستانهٔ ۰٫۰۲- را با ۰٫۰۴- مقایسه کنید.\nپاسخ. آستانهٔ ۰٫۰۲-: ۳۲ روز گرفته می‌شود، ۷ روز از دست می‌رود و ۱۵ هشدارِ نادرست می‌آید. هزینه: \\(7 \\times 1\\,000 + 15 \\times 500 = 14\\,500\\) واحد. آستانهٔ ۰٫۰۴-: ۱۸ روز گرفته می‌شود، ۲۱ روز از دست می‌رود و ۲ هشدارِ نادرست. هزینه: \\(21 \\times 1\\,000 + 2 \\times 500 = 22\\,000\\) واحد.\nتفسیر. با این هزینه‌های آموزشی آستانهٔ تنگ‌تر ارزان‌تر است. اگر بازدید گران‌تر بود، مثلاً با سفرِ دور، برتری برمی‌گشت. آستانه از هزینهٔ یک هشدارِ نادرست در برابرِ هزینهٔ یک کم‌گیری انتخاب می‌شود، نه از «حسِ خوب». مجموعِ تجمعی هر دو را بهتر می‌کند: کمبودهای پیاپی را جمع می‌کند، پس بی‌آنکه روزهای سالم را بگیرد، شیبِ آهسته را هم می‌گیرد. وارسی: \\(32 + 7 = 39\\) و \\(18 + 21 = 39\\).\n\n\n\n37.3.4 کیفیتِ هشدارها\nایده. اسکادا هم هشدار می‌سازد، نه فقط تحلیل‌گر. فصلِ ۳۵ فلسفهٔ هشدار را گذاشت: هر هشدار یک اقدام دارد، یک اولویت و یک مالک (بخش 35.4.2). پایشِ عملکرد کیفیتِ هشدارها را هم می‌سنجد، چون هشدارِ بی‌اقدام توجهِ اپراتور را می‌خورد:\nalarm quality of a month (synthetic counts)\n  measure                            count\n  alarms in the month                 3,420\n  acted on by the operator              410\n  standing for more than 24 h            37\n  from the top 10 alarm tags          2,050\n  acted on: 12 %; top ten tags: 60 % of all alarms\n  most alarms come from a few bad actors; fixing ten tags\n  removes six alarms in ten, and the ones left are the ones\n  an operator acts on (ch 35, alarm philosophy)\nایده. ۱۲٪ از هشدارها به اقدام رسیدند. ده برچسبِ پرتکرار ۶۰٪ همهٔ هشدارها را ساختند. این الگوی «بدکارانِ پرتکرار» رایج است. چاره هم ساده است: آن ده برچسب بازبینی می‌شوند. باند مرده می‌گیرند، تأخیر می‌گیرند، یا با حالتِ دستگاه سرکوب می‌شوند (بخش 35.4.12). هشدارِ ایستاده‌ای که بیش از ۲۴ ساعت مانده است یا اقدامی می‌خواهد که انجام نشده، یا هیچ اقدامی نمی‌خواهد. هر دو بازبینی را لازم دارند. هم‌ترازیِ رویدادها هم پیش‌شرطِ همهٔ این‌هاست: رویدادهای اسکادا، رله‌ها و اینورترها باید روی یک پایهٔ زمانی باشند تا ترتیبشان قابلِ اعتماد باشد (بخش 35.6.3).\n\n\n37.3.5 علتِ ریشه‌ای\nایده. علتِ ریشه‌ای (به انگلیسی root cause) علتی است که اگر برطرف شود، مشکل دوباره رخ نمی‌دهد. علتِ بی‌واسطه معمولاً آشکار است: اینورتر قطع شد. علتِ ریشه‌ای پشتِ زنجیره‌ای از «چرا»هاست. هر گام با یک شاهد ثابت می‌شود، نه با حدس:\nroot cause of the June outage (synthetic record)\n  step              finding                                 evidence\n  what              B07 at zero for 9 days                  block data\n  when              first zero 06:10, day 160               event log, UTC\n  immediate cause   trip on DC insulation fault             inverter log\n  why not reset     spare monitor not in stock              CMMS, store\n  root cause        spares list older than a design change  spares register\n  fix               spare added, list tied to notices       work order\n  the root cause is the one that, fixed, stops it happening\n  again - here a spares list, not the inverter; every step\n  cites its evidence, kept with the event (lesson B)\n\nمثال 37.11 (یک فهرستِ قطعه‌ها، نه یک اینورتر) پرسش. بلوکِ B07 نُه روز صفر بود. زنجیرهٔ علت‌ها را با شاهدِ هر گام بنویسید. علتِ ریشه‌ای کدام است؟ (سابقهٔ ساختگی.)\nپاسخ. اینورتر با خطای عایقیِ سمتِ DC قطع شد (سابقهٔ اینورتر). دوباره راه نیفتاد چون پایشگرِ یدکیِ عایق در انبار نبود (سامانهٔ نگهداری و انبار). نبود چون فهرستِ قطعه‌های یدکی پیش از یک تغییرِ طراحیِ سازنده نوشته شده بود (ثبتِ قطعه‌های یدکی). چاره: قطعه افزوده شد و فهرست به اعلامیه‌های سازنده گره خورد (دستورِ کار).\nتفسیر. علتِ ریشه‌ای در اینورتر نیست. در یک فهرست است. اگر فقط پایشگرِ عایق عوض می‌شد، خرابیِ بعدی دوباره نُه روز می‌برد. تحلیلِ علتِ ریشه‌ای روش‌های رسمی دارد، مثل درختِ خطا یا روشِ «پنج چرا». هستهٔ همه یکی است: هر ادعا یک شاهد، و ایستادن در علتی که مالک و چاره دارد. وارسی: هر ردیف یک ستونِ شاهد دارد که خالی نیست.\n\n\n\n37.3.6 شاهد و نگهداریِ آن\nایده. شاهد (به انگلیسی evidence) پیش از آنکه تعمیر آن را تغییر دهد گرد می‌آید. دادهٔ خامِ اسکادا با درهم‌سازی (هَش) ثبت می‌شود. پیکربندی‌ها «همان‌گونه که یافت شد» ذخیره می‌شوند. قطعهٔ خراب برچسب می‌خورد و نگه داشته می‌شود:\nevidence kept with an event (teaching)\n  item                                   kept as\n  raw SCADA and historian data           untouched copy, hash recorded\n  event and alarm logs                   with their time base\n  settings and configurations            as found, before any change\n  photographs and failed parts           labelled, stored\n  operator and maker statements          dated, signed\n  analysis scripts and their outputs     with the data's hash\n  evidence is collected before the fix changes it, and an\n  analysis can be repeated from it by someone else - the\n  basis of a warranty claim, an insurance claim or a\n  dispute with the grid operator\nایده. هدف این است که کسِ دیگری بتواند تحلیل را از همین شاهدها تکرار کند. ادعای ضمانت از سازنده، ادعای بیمه، و اختلاف با بهره‌بردارِ شبکه همه روی همین شاهدها می‌ایستند. اسکریپتِ تحلیل هم شاهد است: با درهم‌سازیِ داده‌ای که خوانده نگه داشته می‌شود، تا نتیجه دوباره ساخته شود. فصلِ ۳۶ همین را برای امنیت خواست (بخش 36.6.4).\n\n\n\n\n\n\nهشدارایمنی پیش از شاهد\n\n\n\nگردآوریِ شاهد هرگز دلیلِ نزدیک شدن به تجهیزِ برقدار یا ناایمن نیست. قطعهٔ خراب پس از جداسازی و صدورِ مجوزِ کار و به دستِ افرادِ مجاز برداشته می‌شود (فصل 32). اگر ایمنی ایجاب کند که چیزی پیش از ثبت تغییر کند، ایمنی مقدم است و آن تغییر خودش ثبت می‌شود.\n\n\n\n\n37.3.7 مرزهای نگهداریِ پیش‌بینانه\nایده. نگهداریِ پیش‌بینانه (به انگلیسی predictive maintenance) خرابی را از روی نشانه‌هایش پیش از رخ دادن پیش‌بینی می‌کند: دمای جعبه‌دنده، لرزش، ذرّات در روغن. ابزارِ مفیدی است و ابزارِ کاملی نیست:\nwhat a gearbox temperature model can and cannot do (teaching)\n  failures a year 4; found early 60 %, with time to act 80 %\n  failures caught in time: 1.9; value 336,000 u\n  false alarms 6, a site visit each: 18,000 u\n  a useful tool - and a partial one: half the failures still\n  come as surprises, some faults give no warning in this\n  signal, and a model trained on one maker's gearbox does\n  not transfer to another. It supports inspection; it does\n  not replace it\n\nمثال 37.12 (نیمی از خرابی‌ها هنوز غافلگیر می‌کنند) پرسش. یک مدلِ دمای جعبه‌دنده ۶۰٪ خرابی‌ها را زود می‌بیند و در ۸۰٪ آن‌ها وقتِ اقدام هست. سالی چهار خرابی رخ می‌دهد که هر کدام ۲۵۰٬۰۰۰ واحد هزینه دارد. اقدامِ به‌موقع ۷۰٪ آن را نجات می‌دهد. شش هشدارِ نادرست هر کدام یک بازدیدِ ۳٬۰۰۰ واحدی دارد. ارزش و هزینه را حساب کنید. (عددهای آموزشی.)\nپاسخ. خرابی‌های به‌موقع گرفته‌شده: \\(4 \\times 0.6 \\times 0.8 = 1.9\\). ارزش: \\(1.92 \\times 0.7 \\times 250\\,000 = 336\\,000\\) واحد. هزینهٔ هشدارهای نادرست: \\(6 \\times 3\\,000 = 18\\,000\\) واحد.\nتفسیر. ابزار ارزشمند است، اما ۲٫۱ خرابی از ۴ هنوز بی‌خبر می‌آیند. برخی خرابی‌ها در این سیگنال هیچ نشانه‌ای ندارند. مدلی که روی جعبه‌دندهٔ یک سازنده آموزش دیده به سازندهٔ دیگر منتقل نمی‌شود. پس نگهداریِ پیش‌بینانه بازرسی را پشتیبانی می‌کند و جای آن را نمی‌گیرد. برنامهٔ نگهداری (فصل 51) هم بر پایهٔ همین مرزها نوشته می‌شود. ادعای یک فروشنده که «همهٔ خرابی‌ها را پیش‌بینی می‌کند» با همین سه عدد وارسی می‌شود: سهمِ گرفته‌شده، زمانِ پیش از خرابی، و نرخِ هشدارِ نادرست. وارسی: \\(4 - 1.92 = 2.08\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا اعتبارسنجی پیش از هر شاخص می‌آید؟\nتابش‌سنجی در همهٔ ساعت‌های شب ۴ وات بر مترمربع می‌خوانَد. چه نوع عیبی است؟\nساعت‌های پرچم‌خورده حذف می‌شوند یا علامت می‌خورند؟ چرا؟\n\\(r_d\\) روزی با ۴۸ مگاوات‌ساعت تولید و ۵۰ مگاوات‌ساعت انتظار چقدر است؟\nبا \\(\\kappa = 0.01\\) و \\(r_d = -0.03\\) پیاپی، مجموعِ تجمعی پس از چند روز از ۰٫۰۵ می‌گذرد؟\nچرا مجموعِ تجمعی شیبِ آهسته را بهتر از آستانهٔ روزانه می‌گیرد؟\nچه چیزی آستانهٔ یک آشکارساز را تعیین می‌کند؟\nده برچسب ۶۰٪ هشدارها را می‌سازند. نخستین اقدام چیست؟\nعلتِ بی‌واسطه و علتِ ریشه‌ای چه فرقی دارند؟\nچرا اسکریپتِ تحلیل هم شاهد است؟\nدو دلیل بیاورید که نگهداریِ پیش‌بینانه جای بازرسی را نمی‌گیرد.\nافتِ عمیقِ یک روز در اوت چرا خرابی ثبت نشد؟\n\nپاسخ‌ها: (۱) شاخص روی دادهٔ معیوب گمراه می‌کند؛ (۲) جابه‌جاییِ ثابت؛ (۳) علامت می‌خورند تا شاخص بگوید روی چند ساعت است؛ (۴) ۰٫۰۴-؛ (۵) سه روز (\\(0.02 \\times 3 = 0.06\\))؛ (۶) کمبودهای پیاپی را جمع می‌کند؛ (۷) هزینهٔ هشدارِ نادرست در برابرِ کم‌گیری؛ (۸) بازبینیِ آن ده برچسب؛ (۹) ریشه‌ای آن است که برطرف شدنش تکرار را می‌بندد؛ (۱۰) تا نتیجه دوباره ساخته شود؛ (۱۱) برخی خرابی‌ها نشانه ندارند و مدل منتقل نمی‌شود؛ (۱۲) سیگنالِ سقفِ صادرات آن را توضیح داد.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-c",
    "href": "chapters/37-performance-analytics.html#sec-ch37-c",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.4 پ. تحلیل‌ها و مرزهایشان",
    "text": "37.4 پ. تحلیل‌ها و مرزهایشان\nبخشِ ب یک نیروگاه را با مدلِ خودش سنجید. این بخش ابزارهای دیگری می‌آورد: مقایسه با همتایان، منحنیِ توان، روندِ چندساله و آشکارسازیِ ناهنجاری. هر کدام کاری را خوب می‌کند و جایی می‌لغزد. هر ابزار هم یک انسان را پشتِ خود لازم دارد که تصمیم بگیرد.\n\n37.4.1 مقایسه با همتایان\nایده. ده بلوکِ خورشیدیِ نیروگاهِ P یک آفتاب، یک دما و یک خاک دارند. اگر یکی از بقیه کمتر تولید کند، هوا مقصر نیست. مقایسه با همتایان (به انگلیسی peer comparison) اثرِ هوا را بی‌مدل حذف می‌کند. برای سنجشِ دوری از همتایان، میانه و میانهٔ قدرِمطلقِ انحراف (MAD) به کار می‌روند، نه میانگین و انحرافِ معیار:\n\\[\nz_\\text{r} = \\frac{y - \\tilde{y}}{1.4826\\,\\operatorname{MAD}},\n\\qquad\n\\operatorname{MAD} = \\operatorname{median}\\lvert y_i - \\tilde{y} \\rvert\n\\tag{37.6}\\]\nضریبِ ۱٫۴۸۲۶ کاری می‌کند که برای داده‌های نرمال \\(1.4826\\,\\text{MAD}\\) همان انحرافِ معیار باشد. \\(\\tilde{y}\\) میانه است.\nspecific yield of the ten PV blocks in a year (synthetic)\n  block   kWh/kWp   robust z\n  B01        1799        1.4\n  B02        1786       -0.1\n  B03        1798        1.2\n  B04        1726       -6.8  &lt;- check\n  B05        1781       -0.7\n  B06        1784       -0.4\n  B07        1802        1.6\n  B08        1788        0.1\n  B09        1785       -0.2\n  B10        1793        0.7\n  blocks share the weather, so comparing them removes it:\n  the median and the median absolute deviation are not\n  pulled by the bad block itself, as a mean and a standard\n  deviation would be. B04 is 3.4 % below its peers\n\n\n\n\n\n\nشکل 37.5: تولیدِ ویژهٔ ده بلوکِ خورشیدی در یک سال؛ بلوکِ B04 از همتایانش دور است (ساختگی).\n\n\n\n\nمثال 37.13 (چرا میانه؟) پرسش. بلوکِ B04 ۱٬۷۲۶ کیلووات‌ساعت بر کیلووات تولید کرده و میانهٔ ده بلوک ۱٬۷۸۸ است. \\(1.4826\\,\\text{MAD}\\) برابرِ ۹٫۱ است. \\(z_\\text{r}\\) را حساب کنید. اگر به‌جای آن میانگین و انحرافِ معیار به کار می‌رفت چه می‌شد؟\nپاسخ. \\(z_\\text{r} = (1\\,726 - 1\\,788)/9.1 = -6.8\\). بلوک ۳٫۴٪ زیرِ همتایانش است و پرچم می‌خورد.\nتفسیر. انحرافِ معیارِ ده بلوک خودِ B04 را هم در بر می‌گیرد. یک بلوکِ بد آن را بزرگ می‌کند و \\(z\\) همان بلوک را کوچک‌تر نشان می‌دهد. میانه و MAD از یک نقطهٔ دور اثر نمی‌گیرند. مقایسه با همتایان یک حد هم دارد: اگر همهٔ بلوک‌ها با هم بد شوند، مثلاً همه خاک بگیرند، هیچ‌کدام از بقیه دور نمی‌شود. پس این روش مکملِ مدل است، نه جانشینِ آن. وارسی: \\(62/9.1 = 6.8\\).\n\n\n\n37.4.2 منحنیِ توانِ یک توربین\nایده. انرژیِ ماهانهٔ یک توربین با باد بالا و پایین می‌رود. یک کمبودِ ۳٪ در این نوسان گم می‌شود. منحنیِ توان آن را آشکار می‌کند: ساعت‌ها بر پایهٔ سرعتِ باد در دسته‌های یک متر بر ثانیه گروه می‌شوند، و توانِ میانگینِ هر دسته با منحنیِ مورد انتظار مقایسه می‌شود (روشِ دسته‌ها، فصل 11):\none turbine against its expected curve, by wind-speed bin (synthetic)\n  bin m/s   hours   expected MW   measured MW   ratio\n   3-4        361          0.01          0.01   1.002\n   4-5        466          0.10          0.10   0.951\n   5-6        498          0.31          0.29   0.952\n   6-7        478          0.63          0.60   0.951\n   7-8        457          1.09          1.04   0.952\n   8-9        402          1.68          1.60   0.948\n   9-10       331          2.42          2.30   0.948\n  10-11       268          3.34          3.18   0.953\n  11-12       197          4.41          4.40   0.998\n  12-13       145          5.00          5.01   1.002\n  13-14        94          5.00          5.02   1.005\n  14-15        67          5.00          5.00   0.999\n  15-16        64          5.00          5.03   1.006\n  energy lost in half a year: 169 MWh of 6,357 (2.7 %)\n  the loss shows only below rated speed: above it the\n  controller pitches to 5 MW anyway. Monthly energy hides\n  it in the weather; the curve by bin shows it in weeks\n\n\n\n\n\n\nشکل 37.6: یک توربین در برابرِ منحنیِ توانِ مورد انتظارش؛ کمبود فقط زیرِ سرعتِ نامی دیده می‌شود (ساختگی).\n\n\n\n\nمثال 37.14 (کمبودی که فقط زیرِ سرعتِ نامی هست) پرسش. نسبتِ اندازه‌گیری‌شده به مورد انتظار در دسته‌های ۴ تا ۱۱ متر بر ثانیه حدودِ ۰٫۹۵ و بالای ۱۲ متر بر ثانیه حدودِ ۱٫۰ است. این الگو دربارهٔ علت چه می‌گوید؟ چقدر انرژی از دست رفته است؟\nپاسخ. در نیم‌سال ۱۶۹ مگاوات‌ساعت از ۶٬۳۵۷، یعنی ۲٫۷٪.\nتفسیر. بالای سرعتِ نامی، کنترل‌گرِ گام تیغه‌ها را می‌چرخاند تا توان ۵ مگاوات بماند. پس هر کمبودی در جذبِ انرژی آنجا جبران می‌شود. کمبودی که فقط در ناحیهٔ ۲ هست به کارِ آیرودینامیکِ روتور اشاره دارد: خطای زاویهٔ گام، خطای سمت، یا فرسایشِ لبهٔ تیغه (فصل 11). کمبودِ برقی یا محدودیتِ توان الگوی دیگری دارد و بالای نامی هم دیده می‌شود. پس منحنی فقط «کم است» نمی‌گوید. «کجا کم است» هم می‌گوید، و این نیمی از تشخیص است. یک احتیاط: منحنی به سرعتِ باد بسته است. بادسنجِ روی ناسل در جریانِ پشتِ روتور است و خودش تصحیح لازم دارد. بادسنجِ گیرکرده یا کج کلِ منحنی را جابه‌جا می‌کند. وارسی: \\(169/6\\,357 = 0.027\\).\n\n\n\n37.4.3 صفِ بازبینی: آشکارساز و انسان\nایده. آشکارسازیِ ناهنجاری (به انگلیسی anomaly detection) با الگوریتم‌هایی کار می‌کند که «غیرعادی» را از «عادی» جدا می‌کنند. هر چه باشد، خروجی‌اش فهرستی از پرچم‌هاست که کسی باید بخواند. هزینهٔ آن خواندن بخشی از هزینهٔ ابزار است:\nan anomaly detector and the people who read its output\n  threshold   flags a day   true faults among them   reviewer hours\n  loose                40                      3.2             10.0\n                       12                      3.0              3.0\n                        4                      2.4              1.0\n  tight                 1                      0.9              0.2\n  (15 minutes to review a flag; synthetic precision values)\n  a loose detector buries 3.2 real faults a day under 37\n  false ones and ten hours of reading; a tight one is\n  believed but misses faults that start small. Every flag\n  goes to a person who decides; the detector only sorts\n  the queue (a score is never an instruction to act)\n\nمثال 37.15 (ده ساعت خواندن برای سه خرابی) پرسش. آشکارسازِ گشاد روزی ۴۰ پرچم می‌دهد که ۸٪ آن‌ها درست‌اند. آشکارسازِ تنگ روزی ۴ پرچم با ۶۰٪ درستی. خواندنِ هر پرچم ۱۵ دقیقه است. هر کدام روزانه چند خرابی می‌گیرد و چند ساعت کار می‌خواهد؟\nپاسخ. گشاد: ۳٫۲ خرابی با ۱۰ ساعت خواندن. تنگ: ۲٫۴ خرابی با یک ساعت خواندن.\nتفسیر. آشکارسازِ گشاد ۰٫۸ خرابیِ بیشتر می‌گیرد و ۹ ساعت بیشتر وقت می‌خواهد. در عمل اپراتوری که روزی ۳۷ پرچمِ نادرست می‌بیند به پرچم‌ها اعتماد نمی‌کند و پرچمِ درست را هم نمی‌خواند. این همان خستگیِ هشدار است (فصل 3). آشکارساز فقط صف را مرتب می‌کند. هر پرچم به یک انسان می‌رسد که تصمیم می‌گیرد. امتیازِ آشکارساز هرگز به‌خودیِ خود دستورِ اقدام نیست. وارسی: \\(40 \\times 0.08 = 3.2\\) و \\(40 \\times 0.25 = 10\\,\\text{h}\\).\n\n\n\n37.4.4 روندِ افتِ چندساله\nایده. ماژول‌ها هر سال کمی افت می‌کنند، معمولاً نیم درصد (بخش 10.3.20). برای سنجشِ این نرخ از دادهٔ عملیاتی، فصل مانعِ اصلی است: PR زمستان و تابستان بیش از ده سال افت با هم فرق دارند. روشِ سال‌به‌سال (به انگلیسی year-on-year) هر ماه را با همان ماهِ سالِ بعد مقایسه می‌کند. فصل در این مقایسه حذف می‌شود. میانهٔ همهٔ این نسبت‌ها نرخِ افت است. با بازنمونه‌گیری (بوت‌استرپ، فصل 16) یک بازهٔ اطمینان هم کنارش می‌آید:\ndegradation of the PV from 5 years of monthly PR (synthetic)\n  true rate -0.50 %/yr\n  year-on-year median: -0.49 %/yr, 90 % interval -0.66 to -0.28\n  a straight line through the first 12 months: +0.6 %/yr\n  the one-year line reads the season as a trend; pairing\n  each month with the same month a year later removes the\n  season, and the interval says how sure the rate is - a\n  warranty claim on degradation needs that interval\n\nمثال 37.16 (خطی که فصل را روند می‌خواند) پرسش. پنج سال PR ماهانهٔ ساختگی با افتِ واقعیِ ۰٫۵٪ در سال داریم. نرخ را با روشِ سال‌به‌سال و با یک خطِ راست روی دوازده ماهِ نخست بسنجید.\nپاسخ. سال‌به‌سال: ۰٫۴۹٪- در سال با بازهٔ ۹۰ درصدیِ ۰٫۶۶- تا ۰٫۲۸-. خطِ دوازده‌ماهه: ۰٫۶٪+ در سال.\nتفسیر. خطِ یک‌ساله از زمستان تا تابستان پایین می‌آید و دوباره بالا می‌رود، و شیبش به ماهِ آغاز بسته است. اینجا حتی علامتش هم اشتباه است. روشِ سال‌به‌سال نرخ را با خطای کم پیدا می‌کند و بازه‌اش می‌گوید چقدر به آن مطمئنیم. ادعای ضمانتِ توان از سازندهٔ ماژول (فصل 10) این بازه را لازم دارد: اگر بازه حدِ ضمانت را در بر بگیرد، داده برای ادعا کافی نیست. تغییرِ حسگر، شستشو و ازکارافتادگی هم باید پیش از این تحلیل از داده جدا شوند، وگرنه در نرخ می‌نشینند. وارسی: \\(0.850 \\times (1 - 0.005) = 0.846\\) پس از یک سال.\n\n\n\n37.4.5 رانشِ مدل و بازبینیِ انسانی\nایده. مدلِ مورد انتظار با گذشتِ زمان از نیروگاه دور می‌شود: ماژول‌ها افت می‌کنند، یک توربین منحنیِ تازه می‌گیرد، یک حسگر جابه‌جا می‌شود. این رانشِ مدل (به انگلیسی model drift) است. اگر دیده نشود، باقی‌مانده‌ها کم‌کم یک سوگیری می‌گیرند و آشکارسازها یا خاموش می‌شوند یا بی‌دلیل هشدار می‌دهند. بخشِ چ نمونه‌ای از آن را برای پیش‌بینی نشان می‌دهد (بخش 37.8.7).\nقاعدهٔ نگهداریِ مدل در نیروگاهِ P سه بند دارد. یک، هر تغییرِ نیروگاه، مثل میان‌افزارِ تازه یا قطعهٔ تازه یا جابه‌جاییِ حسگر، در دفترِ تغییرها ثبت می‌شود و مالکِ مدل را خبر می‌کند. دو، میانگینِ باقی‌مانده‌ها ماهانه بازبینی می‌شود. سوگیریِ پایدار بیش از یک آستانه بازبینیِ مدل را لازم می‌کند. سه، هر برازشِ دوباره نسخهٔ تازه، دلیلِ نوشته و مقایسه با نسخهٔ پیشین روی یک دورهٔ مشترک دارد. تصمیمِ برازش با یک انسان است، نه با الگوریتم: مدلی که خودش را خودکار با دادهٔ تازه برازش می‌کند، هر مشکلِ آهسته را «عادی» یاد می‌گیرد (بخش 37.2.7).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا مقایسه با همتایان اثرِ هوا را بی‌مدل حذف می‌کند؟\nپنج بلوک با تولیدِ ویژهٔ ۱۸۰۰، ۱۷۹۰، ۱۷۹۵، ۱۸۰۵ و ۱۷۰۰ داریم. میانه و MAD را بیابید.\nچرا میانگین و انحرافِ معیار برای یافتنِ بلوکِ بد مناسب نیستند؟\nهمهٔ بلوک‌ها با هم ۵٪ خاک گرفته‌اند. مقایسه با همتایان چه نشان می‌دهد؟\nکمبودی که فقط بالای سرعتِ نامی دیده شود به چه اشاره دارد؟\nآشکارسازی روزی ۲۰ پرچم با ۱۰٪ درستی دارد. چند خرابیِ درست و چند ساعت خواندن؟\nخستگیِ هشدار چیست و چرا آشکارسازِ گشاد آن را می‌سازد؟\nچرا روشِ سال‌به‌سال فصل را حذف می‌کند؟\nبازهٔ نرخِ افت ۰٫۸- تا ۰٫۲- درصد در سال است و ضمانت ۰٫۵٪. ادعا ممکن است؟\nسه رخدادی را نام ببرید که رانشِ مدل می‌سازند.\nچرا مدلی که خودش را خودکار برازش می‌کند خطرناک است؟\n\nپاسخ‌ها: (۱) همتایان یک هوا دارند؛ (۲) میانه ۱۷۹۵، انحراف‌ها ۵، ۵، ۰، ۱۰، ۹۵ پس MAD برابرِ ۵؛ (۳) نقطهٔ دور خودش آن‌ها را بزرگ می‌کند؛ (۴) هیچ؛ همه با هم پایین‌اند؛ (۵) محدودیتِ توان یا کمبودِ برقی؛ (۶) ۲ خرابی، ۵ ساعت؛ (۷) بی‌اعتمادی به پرچم‌ها از زیادیِ پرچمِ نادرست؛ (۸) هر ماه با همان ماه مقایسه می‌شود؛ (۹) نه؛ بازه حدِ ضمانت را در بر می‌گیرد؛ (۱۰) افتِ ماژول، منحنیِ تازه، جابه‌جاییِ حسگر؛ (۱۱) مشکلِ آهسته را عادی یاد می‌گیرد.\n\n\n\n\n37.4.6 عدمِ قطعیتِ PR\nایده. PR از سه اندازه‌گیری ساخته می‌شود: تابشِ صفحهٔ آرایه، انرژیِ کنتور، و توانِ نامیِ DC. عدمِ قطعیتِ هر کدام در PR می‌نشیند. چون PR حاصل‌ضرب و خارج‌قسمت است، عدمِ قطعیت‌های نسبی با ریشهٔ مجموعِ مربعات جمع می‌شوند (فصل 2):\nstandard uncertainty of the annual PR (teaching values, %)\n  source                                     u %\n  plane-of-array irradiation (sensor class)   1.5\n  energy meter at MV                          0.2\n  DC rating (flash-test tolerance)            1.0\n  combined (root sum of squares)              1.8\n  PR 0.832 +/- 0.015 (k = 1), +/- 0.030 (k = 2)\n  the sensor dominates. A PR of 0.83 cannot be told from\n  0.85 by this sensor alone; month-to-month changes on the\n  same sensor are far better known, because its bias is\n  the same in both months and cancels - trends are\n  sharper than absolute values (ch 2, uncertainty)\n\nمثال 37.17 (PR ۰٫۸۳ یا ۰٫۸۵؟) پرسش. عدمِ قطعیتِ استانداردِ تابش ۱٫۵٪، کنتور ۰٫۲٪ و توانِ نامی ۱٫۰٪ است (مقدارهای آموزشی). عدمِ قطعیتِ PR سالانه چقدر است؟ آیا PR ۰٫۸۳۲ از ۰٫۸۵ جداست؟\nپاسخ.\n\\[\nu_\\text{PR} = \\sqrt{1.5^2 + 0.2^2 + 1.0^2} = 1.8\\,\\%,\n\\qquad\n\\text{PR} = 0.832 \\pm 0.030 \\quad (k = 2)\n\\]\nتفسیر. بازه ۰٫۸۵ را در بر می‌گیرد. با این حسگر نمی‌شود گفت نیروگاه از ۰٫۸۵ کمتر است. تابش‌سنج سهمِ اصلی را دارد. اما تغییرِ PR از ماهی به ماهِ دیگر روی همان حسگر بسیار دقیق‌تر است، چون خطای ثابتِ حسگر در هر دو ماه یکی است و حذف می‌شود. از این رو روندها از مقدارهای مطلق دقیق‌ترند. ادعایی که به مقدارِ مطلقِ PR بسته است، مثلاً ضمانتِ عملکرد، حسگرِ کالیبره‌شده و بازه می‌خواهد. وارسی: \\(1.5^2 + 1.0^2 = 3.25\\) و \\(\\sqrt{3.29} = 1.81\\).\n\n\n\n37.4.7 نمودارِ میانگینِ متحرکِ نمایی\nایده. مجموعِ تجمعی تنها راهِ جمع کردنِ کمبودهای کوچک نیست. میانگینِ متحرکِ نمایی (به انگلیسی EWMA) هر روز وزنِ \\(\\lambda_\\text{e}\\) به باقی‌ماندهٔ تازه و وزنِ \\(1 - \\lambda_\\text{e}\\) به گذشته می‌دهد:\n\\[\nz_d = \\lambda_\\text{e}\\, r_d + (1 - \\lambda_\\text{e})\\, z_{d-1},\n\\qquad\n\\sigma_z = \\sigma_r \\sqrt{\\frac{\\lambda_\\text{e}}{2 - \\lambda_\\text{e}}}\n\\tag{37.7}\\]\nوقتی \\(z_d\\) از \\(-3\\sigma_z\\) پایین‌تر رود، هشدار می‌دهد:\nApril: an EWMA chart beside the CUSUM of lesson B\n  noise of the daily residual 0.0085; EWMA weight 0.2, limit 3 x 0.0028\n  EWMA alarm on day 95 (April 6); CUSUM alarmed on day 99\n  both charts smooth the noise and remember the past; the\n  EWMA forgets old days at a fixed rate, the CUSUM adds\n  shortfalls above an allowance. For a slow drift they\n  find it within days of each other; the CUSUM is simpler\n  to explain in a report, the EWMA's line is easier to\n  plot beside the residual\n\n\n\n\n\n\nشکل 37.7: آوریل: باقی‌ماندهٔ روزانه، میانگینِ متحرکِ نمایی با وزنِ ۰٫۲ و حدِ پایینِ آن (ساختگی).\n\n\n\nایده. میانگینِ متحرکِ نمایی در روزِ ششمِ آوریل هشدار داد، چهار روز زودتر از مجموعِ تجمعی. این برتریِ کلیِ یکی بر دیگری نیست: هر دو تنظیم دارند و هر تنظیم میانِ هشدارِ زود و هشدارِ نادرست معامله می‌کند (بخش 37.3.3). مجموعِ تجمعی در گزارش آسان‌تر توضیح داده می‌شود: «کمبودِ انباشته از آستانه گذشت». خطِ میانگینِ متحرک را آسان‌تر می‌شود کنارِ باقی‌مانده کشید، و اپراتور در شکلِ شکل 37.7 می‌بیند که چیزی آهسته پایین می‌رود.\n\n\n37.4.8 ۲۱۰ آزمون در روز\nایده. یک آزمون با نرخِ هشدارِ نادرستِ ۱٪ آرام است. ۲۱۰ آزمون در روز، یکی برای هر جعبهٔ ترکیب‌کنندهٔ نیروگاهِ P، آرام نیستند. نرخِ کوچک وقتی در شمارِ زیاد ضرب می‌شود، صفی می‌سازد که کسی نمی‌خواند:\n210 combiner boxes, each tested every day at a 1 % false-alarm rate\n  expected false flags a day: 2.1; in the year: 772\n  flag only after 3 days in a row: 0 false flags in the year\n  the faulty box (from day 200, z about -1.6 a day):\n    single-day rule first flags it on day 202\n    three-in-a-row rule first flags it on day 363\n    CUSUM on each box (allowance 0.5, threshold 8): day 205,\n    with 5 false flags in the year\n  one test is quiet; 210 tests a day are not - two false\n  flags every day add up to a queue nobody reads. Plain\n  persistence removes them but waits 163 days for this\n  fault; a CUSUM per box keeps the false flags rare and\n  finds it in 5 days, because it adds up a small\n  shortfall instead of waiting for three large ones\n\nمثال 37.18 (سه قاعده برای ۲۱۰ جعبه) پرسش. هر جعبه هر روز آزموده می‌شود. یک جعبه از روزِ ۲۰۰ حدودِ ۴٪ کمتر تولید می‌کند، یعنی \\(z\\) روزانه‌اش حدودِ ۱٫۶- است. سه قاعده را با شمارِ هشدارهای نادرست و روزِ نخستین پرچم مقایسه کنید. (دادهٔ ساختگی.)\nپاسخ. قاعدهٔ یک‌روزه: ۷۷۲ هشدارِ نادرست در سال، پرچمِ نخست در روزِ ۲۰۲. قاعدهٔ «سه روزِ پیاپی»: هیچ هشدارِ نادرست، پرچمِ نخست در روزِ ۳۶۳. مجموعِ تجمعیِ هر جعبه: ۵ هشدارِ نادرست، پرچمِ نخست در روزِ ۲۰۵.\nتفسیر. پافشاری بر تکرار هشدارهای نادرست را برمی‌دارد، اما برای این خرابی ۱۶۳ روز صبر می‌کند. احتمالِ سه روزِ پیاپیِ زیرِ آستانه برای جعبهٔ معیوب کم است. مجموعِ تجمعی کمبودِ کوچک را جمع می‌کند و منتظرِ سه کمبودِ بزرگ نمی‌ماند. پس با هشدارهای نادرستِ کم، خرابی را در پنج روز می‌گیرد. درسِ کلی‌تر این است: وقتی آزمون‌ها زیادند، نرخِ هشدارِ نادرست برای کلِ ناوگان سنجیده می‌شود، نه برای یک آزمون. وارسی: \\(210 \\times 365 \\times 0.01 = 767\\)، نزدیکِ ۷۷۲.\n\n\n\n37.4.9 خاک‌گرفتگی از پلّهٔ شستشو\nApril's soiling read from the data alone\n  residual, last three days before cleaning -6.10 %\n  residual, three days after                -0.76 %\n  step at cleaning 5.34 %; slope through April -0.201 %/day\n  planted: 6 % at the end of the month, 0.207 %/day\n  the step at a cleaning measures the soiling directly, the\n  slope says how fast it builds; with both, the cleaning\n  interval of chapter 10 is re-checked against the site's\n  real soiling rate, not the design value\nایده. شستشو یک آزمایشِ طبیعی است. تفاوتِ باقی‌مانده پیش و پس از آن مستقیماً خاک‌گرفتگی را نشان می‌دهد: اینجا ۵٫۳٪. شیبِ باقی‌مانده در طولِ ماه هم سرعتِ نشستنِ خاک را نشان می‌دهد: روزی ۰٫۲۰۱٪، در برابرِ ۰٫۲۰۷٪ِ کاشته‌شده. پلّه از ۶٪ِ کاشته کمی کمتر است، چون میانگینِ سه روز را می‌گیرد و خاکِ روزهای آخر را با روزهای پیش از آن میانگین می‌کند. با این دو عدد، فاصلهٔ شستشوی فصلِ ۱۰ (بخش 10.4.10) با نرخِ واقعیِ ساختگاه دوباره وارسی می‌شود، نه با مقدارِ طراحی. ایستگاهِ آلودگی همین اندازه‌گیری را پیوسته انجام می‌دهد. پلّهٔ شستشو آن را روی خودِ آرایه تأیید می‌کند.\n\n\n37.4.10 چند سال داده برای نرخِ افت؟\nwidth of the 90 % interval of the degradation rate (synthetic,\n  median over 100 plants with a true rate of -0.50 %/yr)\n  years of monthly PR   median %/yr   90 % interval width\n                   2         -0.55                  1.04\n                   3         -0.50                  0.79\n                   4         -0.48                  0.64\n                   5         -0.50                  0.57\n                   6         -0.49                  0.51\n  the interval narrows with every year of data; a claim\n  that the rate exceeds a warranty limit of 0.7 %/yr is\n  only possible once the interval is narrower than the\n  gap between the measured rate and the limit\n\nمثال 37.19 (ضمانتِ ۰٫۷ درصد و دادهٔ دو ساله) پرسش. ضمانتِ سازنده افتِ سالانه را حداکثر ۰٫۷٪ می‌گوید (عددِ آموزشی). پس از دو سال، برآوردِ نیروگاهی نرخِ ۰٫۹٪ را نشان می‌دهد. با پهنای بازهٔ این جدول، آیا ادعا ممکن است؟\nپاسخ. پهنای بازهٔ ۹۰ درصدی پس از دو سال حدودِ ۱٫۰۴ واحد است، یعنی حدودِ ۰٫۵۲± دورِ برآورد. بازه از ۰٫۳۸ تا ۱٫۴۲ درصد است و حدِ ۰٫۷ را در بر می‌گیرد. ادعا هنوز ممکن نیست. پس از شش سال، پهنا به ۰٫۵۱ واحد می‌رسد.\nتفسیر. دادهٔ عملیاتی برای نرخِ افت کند است: پهنای بازه با جذرِ شمارِ سال‌ها کم می‌شود. دو راه آن را تند می‌کند. یکی کاهشِ نوفه: PR تصحیح‌شده با دما، حسگرِ بهتر، پالایشِ روزهای ابری و خاک. دیگری آزمونِ مستقیم: نمونه‌ای از ماژول‌ها با آزمونِ میدانیِ منحنیِ جریان-ولتاژ یا آزمایشگاه سنجیده می‌شوند (فصل 10). ادعای ضمانت معمولاً هر دو را می‌خواهد. وارسی: \\(1.04/2 = 0.52\\) و \\(0.9 - 0.52 = 0.38 &lt; 0.7\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nعدمِ قطعیتِ تابش ۲٪، کنتور ۰٫۵٪ و توانِ نامی ۱٪. عدمِ قطعیتِ PR؟\nچرا تغییرِ PR روی یک حسگر از مقدارِ مطلقِ آن دقیق‌تر است؟\nبا \\(\\lambda_\\text{e} = 0.2\\) و \\(\\sigma_r = 0.0085\\)، \\(\\sigma_z\\) چقدر است؟\n۵۰۰ آزمون در روز با نرخِ هشدارِ نادرستِ ۰٫۵٪. چند هشدارِ نادرست در روز؟\nچرا قاعدهٔ «سه روزِ پیاپی» خرابیِ کوچک را دیر می‌گیرد؟\nپلّهٔ شستشو چه چیزی را مستقیم اندازه می‌گیرد؟\nچرا پهنای بازهٔ نرخِ افت آهسته کم می‌شود؟\nدو راهِ تند کردنِ سنجشِ نرخِ افت را بگویید.\n\nپاسخ‌ها: (۱) \\(\\sqrt{4 + 0.25 + 1} = 2.3\\,\\%\\)؛ (۲) خطای ثابتِ حسگر حذف می‌شود؛ (۳) \\(0.0085 \\times 0.333 = 0.0028\\)؛ (۴) ۲٫۵؛ (۵) سه کمبودِ بزرگِ پیاپی برای خرابیِ کوچک نادر است؛ (۶) خاک‌گرفتگی در لحظهٔ شستشو؛ (۷) با جذرِ شمارِ سال‌ها کم می‌شود؛ (۸) کاهشِ نوفه و آزمونِ مستقیمِ ماژول‌ها.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-d",
    "href": "chapters/37-performance-analytics.html#sec-ch37-d",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.5 ت. آزمایشگاهِ تشخیص: یک سال، چهار مشکل",
    "text": "37.5 ت. آزمایشگاهِ تشخیص: یک سال، چهار مشکل\nاین آزمایشگاه مثالِ کارشدهٔ اصلیِ فصل است. داده‌های ماهانهٔ یک سال داده شده‌اند. چهار ماه بیرون می‌زنند. باید معلوم شود کدام خاک‌گرفتگی است، کدام ازکارافتادنِ اینورتر، کدام کاهشِ تولید به دستورِ شبکه و کدام عیبِ حسگر. هر تشخیص سطحِ اطمینانش را می‌گوید و شاهدِ پیگیری‌اش را نام می‌برد. همه‌چیز روی دادهٔ ساختگیِ سالِ کارکرد اجرا می‌شود.\nپرونده: companion/ch37/lab_c.py\n\n37.5.1 گامِ ۱: جدولِ ماهانه\nایده. نخست همهٔ ماه‌ها در یک جدول کنارِ هم می‌آیند: تابشِ صفحهٔ آرایه، انرژیِ واقعی، انرژیِ مدل، نسبتشان، PR روی حسگرِ خودِ نیروگاه، و انرژیِ کاهش‌یافته. هیچ ستونی به‌تنهایی کافی نیست. الگوی ستون‌ها کنارِ هم است که مشکل را نشان می‌دهد:\nthe operating year by month (synthetic; PV at MV, model 15.1)\n  month  POA kWh/m2  PV MWh   model MWh   ratio   PR     curtailed MWh\n  Jan         118.9     6325        6333   0.999   0.886            8.9\n  Feb         137.5     7259        7280   0.997   0.879           57.3\n  Mar         198.9    10237       10262   0.998   0.857           56.6\n  Apr         206.2    10039       10369   0.968   0.810           25.2\n  May         209.7    10289       10342   0.995   0.817           96.7\n  Jun         231.6    10917       11254   0.970   0.785            0.0\n  Jul         238.3    11536       11549   0.999   0.806           55.6\n  Aug         199.9     9617        9673   0.994   0.801          163.2\n  Sep         188.8     9382        9410   0.997   0.827           94.5\n  Oct         176.0     9410        9441   0.997   0.890           25.9\n  Nov         137.4     7200        7204   1.000   0.873            1.1\n  Dec          98.2     5212        5240   0.995   0.884           24.4\n  four months stand out: April and June lose energy against\n  the model, August has the most curtailed energy - energy\n  the plant could have made - and October's PR is too good:\n  a plant does not suddenly beat its own model; its sensor\n  does. Curtailment by the 100 MW export limit appears in\n  most months (ch 15) and is not a fault\n\n\n\n\n\n\nشکل 37.8: نسبتِ انرژیِ واقعی به مدل در هر ماه؛ چهار ماه بیرون می‌زنند، هر کدام به دلیلی دیگر (ساختگی).\n\n\n\nایده. آوریل و ژوئن نسبتی نزدیکِ ۰٫۹۷ دارند، در برابرِ ۰٫۹۹۴ تا ۱٫۰۰۰ در ماه‌های دیگر. اوت بیشترین انرژیِ کاهش‌یافته را دارد. اکتبر PR ۰٫۸۹۰ دارد، بالاتر از ماه‌های پیش و پس از آن (۰٫۸۲۷ و ۰٫۸۷۳)، در حالی که نسبتِ انرژی‌اش عادی است. نیروگاه یک‌باره از مدلِ خودش بهتر نمی‌شود. حسگرش می‌شود. کاهشِ تولید با سقفِ ۱۰۰ مگاواتی هم در بیشترِ ماه‌ها دیده می‌شود (بخش 15.4.7). آن طراحی است، نه عیب.\n\n\n37.5.2 گامِ ۲: امضای روزانهٔ هر ماهِ مشکوک\nایده. هر علت در دادهٔ روزانه شکلِ خودش را دارد. خاک‌گرفتگی یک شیب است: هر روز کمی بدتر، در همهٔ بلوک‌ها با هم، و پس از شستشو یا باران برمی‌گردد. ازکارافتادنِ یک بلوک یک پلّه است: یک‌باره یک‌دهم کمتر، و دادهٔ خودِ آن بلوک صفر است. کاهشِ تولید یک سقفِ صاف است: توان روی عددی ثابت می‌ماند و سابقهٔ فرمان آن عدد را نشان می‌دهد. عیبِ حسگر یک جهشِ PR است بی‌جهشِ انرژی. کدی که امضای روزانه را می‌سازد:\ndef daily_ratio(y, m):\n    \"\"\"Per day of month m: (day, actual/model, PR on the plant's sensor,\n    PR on the reference sensor).\"\"\"\n    days = np.unique(y[\"day\"][y[\"month\"] == m])\n    out = []\n    for d in days:\n        s = y[\"day\"] == d\n        ex = y[\"pv_exp\"][s].sum()\n        e_kwh = y[\"pv_act\"][s].sum() * 1000\n        h_plant = max(y[\"poa_sensor\"][s].sum() / 1000, 1e-6)\n        h_ref = max(y[\"poa_true\"][s].sum() / 1000, 1e-6)\n        out.append((d, y[\"pv_act\"][s].sum() / ex if ex &gt; 1 else np.nan,\n                    pf.performance_ratio(e_kwh, src.P_DC_KWP, h_plant),\n                    pf.performance_ratio(e_kwh, src.P_DC_KWP, h_ref)))\n    return np.array(out)\nthe daily signature of each suspect month (synthetic)\n  April: actual/model falls 0.20 % a day, all month, all\n    blocks alike, back to normal after the cleaning: SOILING\n  June: actual/model 0.898 for 9 days, 1.001 otherwise - a step\n    of a tenth, block B07 at zero in its own data: INVERTER OUTAGE\n  August: 40 hours held at the 80 MW limit, 163 MWh not\n    taken; the set-point log shows the grid operator's limit:\n    CURTAILMENT - an external loss, excluded from availability\n  October: PR on the plant's sensor 0.930 against 0.856\n    on the reference sensor for 20 days, energy unchanged:\n    SENSOR FAULT - the plant is fine, the pyranometer is not\n  each cause leaves a different shape: a slope, a step, a\n  flat top, a jump in PR without a jump in energy\n\n\n\n\n\n\nشکل 37.9: امضای روزانهٔ دو ماهِ مشکوک: آوریل آهسته پایین می‌آید، ژوئن یک پلّه دارد (ساختگی).\n\n\n\n\n\n\n\n\n\nشکل 37.10: اکتبر: PR روزانه با حسگرِ معیوبِ نیروگاه و با حسگرِ مرجع؛ از روزِ سیزدهم جدا می‌شوند در حالی که انرژی تغییری نکرده است (ساختگی).\n\n\n\n\nمثال 37.20 (چهار ماه، چهار علت (مثالِ کارشده)) پرسش. با جدولِ ماهانه و امضای روزانه، علتِ هر یک از چهار ماهِ مشکوک را تعیین کنید. برای هر کدام سطحِ اطمینان و شاهدِ پیگیری بنویسید. (سالِ ساختگی، A-409، A-410، مدلِ ۱۵٫۱، بستهٔ دادهٔ 1.1.0، S0.)\nپاسخ.\n\n\n\nجدول 37.1: تشخیصِ چهار ماهِ مشکوک (ساختگی).\n\n\n\n\n\n\n\n\n\n\n\n\nماه\nامضا\nتشخیص\nاطمینان\nشاهدِ پیگیری\n\n\n\n\nآوریل\nنسبت روزی ۰٫۲٪ پایین می‌آید، همهٔ بلوک‌ها با هم، پس از شستشو برمی‌گردد\nخاک‌گرفتگی\nبالا\nایستگاهِ آلودگی، بازدیدِ ماژول‌ها، سابقهٔ شستشو\n\n\nژوئن\nنسبتِ ۰٫۸۹۸ برای نُه روز، ۱٫۰۰۱ در بقیهٔ ماه؛ بلوکِ B07 صفر\nازکارافتادنِ اینورتر\nبالا\nسابقهٔ اینورتر، دستورِ کار، سابقهٔ انبار\n\n\nاوت\n۴۰ ساعت روی ۸۰ مگاوات، ۱۶۳ مگاوات‌ساعت پذیرفته‌نشده\nکاهشِ تولید به دستورِ شبکه\nبالا\nسابقهٔ نقطهٔ تنظیمِ بهره‌بردارِ شبکه\n\n\nاکتبر\nPR حسگرِ نیروگاه ۰٫۹۳۰ در برابرِ ۰٫۸۵۶ مرجع برای ۲۰ روز؛ انرژی بی‌تغییر\nعیبِ حسگر\nمتوسط تا بالا\nبازرسیِ تابش‌سنج، مقایسه با حسگرِ دوم، کالیبراسیون\n\n\n\n\n\n\nتفسیر. کلیدِ تفکیک این است که هر علت روی کدام ستون اثر می‌گذارد. خاک‌گرفتگی و ازکارافتادگی انرژی را کم می‌کنند و مدل این را می‌بیند. کاهشِ تولید انرژی را کم می‌کند، ولی سیگنالِ سقف توضیحش می‌دهد. عیبِ حسگر انرژی را تغییر نمی‌دهد. فقط مخرجِ PR را جابه‌جا می‌کند. PR بالاتر از انتظار به همان اندازهٔ PR پایین‌تر مشکوک است. یک عیبِ آهسته‌تر در حسگر، مثلاً خاکی که روی خودِ تابش‌سنج می‌نشیند، می‌تواند خاک‌گرفتگیِ آرایه را پنهان کند: هر دو با هم پایین می‌آیند و PR ثابت می‌ماند (فصل 12). از این رو نیروگاهِ P دو تابش‌سنج و یک سلولِ مرجعِ پاک‌شده دارد. وارسی: \\(0.930/0.856 = 1.086 \\approx 1/0.92\\)، همان ۸٪ کم‌خوانی.\n\n\n\n37.5.3 گامِ ۳: سطحِ اطمینان و آنچه آن را بالا می‌برد\nایده. تشخیص یک ادعاست و ادعا درجهٔ اطمینان دارد. نیروگاهِ P سه سطح به کار می‌برد. بالا: امضا روشن است و یک شاهدِ مستقل، مثل سابقهٔ اینورتر یا سابقهٔ فرمان، آن را تأیید می‌کند. متوسط: امضا روشن است ولی شاهدِ مستقل هنوز نیامده است. پایین: امضا با بیش از یک علت جور است. هر تشخیصِ متوسط یا پایین یک شاهدِ پیگیری و یک موعد دارد.\nاکتبر در ابتدا «متوسط» است. جهشِ PR بی‌جهشِ انرژی عیبِ حسگر را نشان می‌دهد، اما تا کسی تابش‌سنج را نبیند، توضیحِ دیگری هم ممکن است. مثلاً ممکن است حسگرِ مرجع جابه‌جا شده باشد. بازرسی، که لایهٔ خاک یا کجیِ نصب را نشان می‌دهد، اطمینان را به «بالا» می‌رساند. پس از آن، ۲۰ روزِ داده‌ها با حسگرِ دوم دوباره حساب و برچسب‌گذاری می‌شوند. داده‌های اصلی دست‌نخورده می‌مانند.\n\n\n\n\n\n\nاحتیاطتشخیص به دستور کار نمی‌رسد مگر با شاهد\n\n\n\nتحلیل‌گر از دفتر بیرون می‌گوید «احتمالاً خاک‌گرفتگی». تکنسین در میدان می‌بیند و ثبت می‌کند. اگر دستورِ شستشو فقط بر پایهٔ تحلیل صادر شود و ماژول‌ها تمیز باشند، هزینهٔ شستشو هدر رفته و علتِ واقعی هنوز پیدا نشده است. در نیروگاهِ P هر تشخیصِ منجر به هزینه دستِ‌کم یک شاهدِ میدانی را پیش از اقدام یا هم‌زمان با آن لازم دارد.\n\n\n\n\n37.5.4 گامِ ۴: گزارشِ ماه\nایده. گزارشِ ماهانهٔ نیروگاهِ P برای هر انحراف چهار چیز می‌نویسد: انرژیِ ازدست‌رفته با روشِ تخمین، علت با سطحِ اطمینان، مالک، و اقدام با موعد. دسته‌بندیِ علت‌ها همان دسته‌بندیِ بخشِ ث است: درونی (خرابی، کارِ برنامه‌ریزی‌شده)، بیرونی (شبکه، هوا) یا نامعلوم. کامل بودنِ داده هم کنارِ هر عدد می‌آید. گزارش با یک «همه‌چیز خوب است» آغاز نمی‌شود. با فاصلهٔ مدل تا واقعیت آغاز می‌شود و نشان می‌دهد چه سهمی از آن فاصله توضیح داده شده است. آنچه توضیح داده نشده است، یک پرسشِ باز است با یک مالک.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nکدام دو ستونِ جدولِ ماهانه با هم عیبِ حسگر را نشان می‌دهند؟\nخاک‌گرفتگی و ازکارافتادنِ یک بلوک در امضای روزانه چه فرقی دارند؟\nکاهشِ تولیدِ اوت را چه شاهدی از عیبِ نیروگاه جدا می‌کند؟\nPR بالاتر از انتظار چرا مشکوک است؟\nخاکی که روی تابش‌سنج و آرایه با هم می‌نشیند PR را چگونه نشان می‌دهد؟\nسه سطحِ اطمینانِ تشخیص را تعریف کنید.\nپس از تأییدِ عیبِ حسگر، با داده‌های ۲۰ روز چه می‌شود؟\nگزارشِ ماهانه برای هر انحراف چه چهار چیزی می‌نویسد؟\n\nپاسخ‌ها: (۱) نسبتِ انرژی (عادی) و PR (بالا)؛ (۲) شیبِ پیوسته در برابرِ پلّهٔ ناگهانی؛ (۳) سابقهٔ نقطهٔ تنظیمِ بهره‌بردارِ شبکه؛ (۴) نیروگاه یک‌باره از مدلش بهتر نمی‌شود؛ (۵) ثابت، و خاک‌گرفتگی پنهان می‌ماند؛ (۶) بالا با شاهدِ مستقل، متوسط بی‌آن، پایین با چند علتِ ممکن؛ (۷) با حسگرِ دوم دوباره حساب و برچسب‌گذاری می‌شوند و اصل می‌ماند؛ (۸) انرژیِ ازدست‌رفته، علت و اطمینان، مالک، اقدام و موعد.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-e",
    "href": "chapters/37-performance-analytics.html#sec-ch37-e",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.6 ث. انضباطِ داده‌های قابلیتِ اطمینان",
