    "text": "37.6 ث. انضباطِ داده‌های قابلیتِ اطمینان\nبخش‌های پیشین انرژی را سنجیدند. این بخش رویدادها را می‌سنجد: کی چیزی از کار افتاد، چرا، چقدر طول کشید، و چند بار. پنج مفهوم را باید از هم جدا نگه داشت. قابلیتِ اطمینان (به انگلیسی reliability) احتمالِ کار کردنِ یک واحد بی‌خرابی در یک مدت است. دسترس‌پذیری سهمِ زمانی است که واحد آماده بود. نگهداشت‌پذیری (فصل 18) آسانیِ برگرداندنِ آن پس از خرابی است. عملکرد کیفیتِ کارِ واحد در زمانی است که کار می‌کند، مثل PR یا منحنیِ توان. دسترس‌پذیریِ داده سهمِ زمانی است که داده‌اش هست. توربینی می‌تواند کاملاً در دسترس و کم‌عملکرد باشد، یا پرعملکرد و بی‌داده. گزارشی که این‌ها را در یک عدد بریزد، هیچ‌کدام را درست نمی‌گوید. روش‌های کمّیِ قابلیتِ اطمینان، مثل درختِ خطا و تحلیلِ مارکوف، در فصلِ ۵۲ می‌آیند (فصل 52). این بخش داده‌ای را می‌سازد که آن روش‌ها لازم دارند.\n\n37.6.1 رده‌بندیِ رویدادها\nایده. هر ساعتِ هر واحد دقیقاً در یک دسته می‌افتد. دسته‌ها با قاعده‌های ورود و خروجِ نوشته‌شده انتخاب می‌شوند. قرارداد تعیین می‌کند کدام دسته‌ها علیهِ دسترس‌پذیری شمرده می‌شوند. استانداردِ دسترس‌پذیریِ سامانه‌های بادی (STD-165) چنین مدلِ اطلاعاتی‌ای را شرح می‌دهد. دسته‌ها و نام‌هایش در قرارداد مشخص می‌شوند:\nthe categories an hour can fall in (teaching taxonomy)\n  category          examples                      charged to\n  operating         producing                     -\n  available, idle   no wind, no sun               nobody\n  forced outage     fault, trip, repair           plant\n  planned outage    service in its window         plant, often excluded\n  external          grid, operator's limit, ice   outside the plant\n  unknown           data missing                  nobody until resolved\n  every hour of every unit falls in exactly one category,\n  chosen by written entry and exit rules; the contract\n  decides which categories count against availability\n  (STD-165 describes such an information model)\n\n\n\n\n\n\nشکل 37.11: دسته‌هایی که هر ساعتِ یک واحد می‌تواند در آن بیفتد؛ قرارداد تعیین می‌کند کدام علیهِ دسترس‌پذیری شمرده شوند (رده‌بندیِ آموزشی).\n\n\n\nایده. دو دسته بیش از بقیه اختلاف می‌سازند. «بیرونی» یعنی واحد آماده بود و چیزی بیرون از نیروگاه آن را نگه داشت. اگر مرزِ «نیروگاه» دقیق نوشته نشود، هر خرابی‌ای را می‌شود «بیرونی» خواند. «نامعلوم» یعنی داده نیست. تا وقتی روشن نشده، به هیچ‌کس نسبت داده نمی‌شود. اما گزارش باید بگوید چند ساعت در این دسته مانده است، وگرنه شکافِ داده جای ساعت‌های بد را می‌گیرد.\n\n\n37.6.2 مرزهای یک خرابی و زمانِ ازکارافتادگی\nایده. یک توقف چند بخش دارد. زمانِ ازکارافتادگی از قطع تا بازگشت به کار است. زمانِ تعمیر فقط زمانِ دست‌به‌کار بودنِ تعمیرکار است. انتظار از قطع تا رسیدنِ تعمیرکار است. بررسیِ راه‌اندازی از پایانِ تعمیر تا بازگشت به کار است:\none turbine trip and its times (teaching, hours of the day)\n  trip 10.00, technician on site 14.00, repaired 16.00, back in service 16.33\n  downtime (trip to service): 6.33 h\n  repair time (hands on the fault): 2.00 h\n  waiting (trip to arrival): 4.00 h\n  restart checks: 0.33 h\n  'mean time to repair' can mean 2 h or 6.3 h: a report\n  names its boundaries, and the waiting - often the largest\n  part - is a separate number, because it has a separate\n  cure (spares, access, staff on site)\n\n\n\n\n\n\nشکل 37.12: یک قطعِ توربین و مرزهای زمانِ ازکارافتادگیِ آن: انتظار، تعمیر و بررسیِ راه‌اندازی (زمان‌های آموزشی).\n\n\n\n\nمثال 37.21 (میانگینِ زمانِ تعمیر: ۲ ساعت یا ۶٫۳ ساعت؟) پرسش. توربینی ساعتِ ۱۰ قطع می‌شود. تکنسین ساعتِ ۱۴ می‌رسد، تعمیر ساعتِ ۱۶ تمام می‌شود و توربین ساعتِ ۱۶:۲۰ به کار برمی‌گردد. «زمانِ تعمیر» چقدر است؟\nپاسخ. زمانِ ازکارافتادگی ۶٫۳۳ ساعت است: ۴ ساعت انتظار، ۲ ساعت تعمیر و ۰٫۳۳ ساعت بررسی.\nتفسیر. میانگینِ زمانِ تعمیر (MTTR) بسته به تعریف ۲ یا ۶٫۳ ساعت است. پیمانکار گاهی عددِ کوچک را گزارش می‌کند و مالک عددِ بزرگ را تجربه می‌کند. گزارش مرزهایش را می‌گوید. انتظار، که اغلب بزرگ‌ترین بخش است، جدا نوشته می‌شود، چون چاره‌اش جداست: قطعهٔ یدکی، راهِ دسترسی، و تکنسینِ مقیم. بخشِ ج نشان می‌دهد این تفکیک چقدر می‌ارزد. وارسی: \\(4 + 2 + 0.33 = 6.33\\).\n\n\n\n37.6.3 دو دسته در یک زمان\nایده. گاهی دو چیز هم‌زمان رخ می‌دهد. توربینی خراب است و در همان زمان شبکه هم قطع است. ساعت‌های هم‌پوشان به کدام دسته می‌روند؟\na 10 h turbine fault with a 3 h grid outage inside it (March)\n  fault charged for all 10 h: availability 98.656 %\n  grid outage takes its 3 h first, as external: 99.055 %\n  two categories at once need a priority rule, written\n  before the dispute: the same log gives two answers\n\nمثال 37.22 (قاعدهٔ تقدم، پیش از اختلاف) پرسش. خرابیِ ۱۰ ساعته‌ای در مارس با یک قطعیِ ۳ ساعتهٔ شبکه هم‌پوشان است. دسترس‌پذیری را با دو قاعدهٔ تقدم حساب کنید.\nپاسخ. اگر همهٔ ۱۰ ساعت به خرابی برسد: \\(734/744 = 98.656\\,\\%\\). اگر قطعیِ شبکه مقدم باشد، ۳ ساعت بیرونی است و از مخرج کم می‌شود: \\(734/741 = 99.055\\,\\%\\).\nتفسیر. یک سابقه دو جواب دارد. استدلالِ هر دو طرف هم معقول است. مالک می‌گوید توربین در هر حال خراب بود. پیمانکار می‌گوید در آن سه ساعت هیچ توربینی کار نمی‌کرد. پس قاعدهٔ تقدم پیش از نخستین اختلاف نوشته می‌شود. بی‌آن قاعده، هر ماه همین بحث تکرار می‌شود. وارسی: \\(744 - 10 = 734\\) و \\(744 - 3 = 741\\)؛ ساعت‌های کنارگذاشته فقط از مخرج کم می‌شوند و به صورت افزوده نمی‌شوند (مثال 37.3).\n\n\n\n37.6.4 کارِ برنامه‌ریزی‌شده‌ای که طول می‌کشد\na scheduled gearbox oil change that overruns (teaching)\n  planned window 24 h, work took 30 h\n  planned outage: 24 h (excluded if the contract excludes it)\n  overrun: 6 h, charged as forced outage\n  the plan is recorded before the work starts; whatever\n  runs past it is a forced outage, or 'planned' would\n  swallow every delay\nایده. برنامه پیش از آغازِ کار ثبت می‌شود: کار، واحد، پنجره. آنچه از پنجره بگذرد ازکارافتادگیِ اجباری است. اگر چنین نباشد، «برنامه‌ریزی‌شده» هر تأخیری را در خود فرو می‌برد. کارِ برنامه‌ریزی‌شده‌ای هم که بی‌ثبتِ قبلی آغاز شود، برنامه‌ریزی‌شده شمرده نمی‌شود.\n\n\n37.6.5 سلسله‌مراتبِ تجهیزات و کدِ خرابی\nایده. هر سابقهٔ خرابی به یک سلسله‌مراتبِ تجهیزات گره می‌خورد: نیروگاه، واحد، سامانه، قطعه. این همان ساختارِ شکستِ محصولِ فصلِ ۱۸ است و همان شناسه‌های مکانِ کارکردیِ فصلِ ۳۵ (بخش 35.7.9). هر خرابی سه کد هم می‌گیرد: نشانه (چه دیده شد)، علت (چرا) و اقدام (چه شد). کدها از فهرستِ بسته انتخاب می‌شوند، نه با متنِ آزاد، تا بشود آن‌ها را شمرد:\n\n\n\n\n\n\nشکل 37.13: سلسله‌مراتبِ تجهیزات که هر سابقهٔ خرابی به آن کد می‌خورد (آموزشی).\n\n\n\nfailures of 12 turbines in a year by system (synthetic, coded)\n  system              failures   share    downtime h   share\n  gearbox                    1      2 %          240     33 %\n  converter                  9     20 %          126     17 %\n  generator                  2      4 %          120     16 %\n  pitch system              11     24 %           88     12 %\n  control and comms         14     30 %           56      8 %\n  hydraulics                 5     11 %           50      7 %\n  yaw system                 4      9 %           48      7 %\n  the many small faults (control, pitch) are not where the\n  downtime is: one gearbox costs more hours than all the\n  control faults together. Coding every failure to the\n  same hierarchy (plant, turbine, system, component) is\n  what makes this sort possible\n\n\n\n\n\n\nشکل 37.14: ساعتِ ازکارافتادگیِ دوازده توربین در یک سال بر پایهٔ سامانه، با شمارِ خرابی‌های هر سامانه (ساختگی).\n\n\n\n\nمثال 37.23 (پرشمارترین، گران‌ترین نیست) پرسش. کنترل و ارتباطات ۱۴ خرابی دارد و جعبه‌دنده یک. کدام بیشتر ازکارافتادگی ساخته است؟ کدام را نخست باید چاره کرد؟\nپاسخ. جعبه‌دنده ۲۴۰ ساعت (۳۳٪ کل) و کنترل و ارتباطات ۵۶ ساعت (۸٪).\nتفسیر. فهرستی که فقط شمار را مرتب کند، کنترل را بالا می‌گذارد. فهرستی که ساعت را مرتب کند، جعبه‌دنده را. برای انرژی ساعت‌ها مهم‌اند. برای هزینهٔ نیروی انسانی، شمار. هر دو فهرست ساخته می‌شوند، و این فقط با کدگذاریِ همهٔ خرابی‌ها به یک سلسله‌مراتب ممکن است. متنِ آزاد مثل «توربین ریست شد» در هیچ‌کدام شمرده نمی‌شود. وارسی: \\(240/728 = 0.33\\).\n\n\n\n37.6.6 زمانِ در معرض و بازهٔ نرخِ خرابی\nایده. نرخِ خرابی شمارِ خرابی‌ها بر زمانِ در معرض (به انگلیسی exposure) است. زمانِ در معرض ساعت‌هایی است که واحد در وضعی بود که می‌توانست خراب شود. برای مبدل، ساعتِ کارکرد معنا دارد، نه ساعتِ تقویمی. با چند خرابی، نرخ عدمِ قطعیتِ بزرگی دارد. بازهٔ آن از توزیعِ کای‌دو می‌آید:\n\\[\n\\hat{\\lambda} = \\frac{n_\\text{f}}{T_\\text{exp}},\n\\qquad\n\\lambda_\\text{lo} = \\frac{\\chi^2_{\\alpha/2;\\,2n_\\text{f}}}{2\\,T_\\text{exp}},\n\\quad\n\\lambda_\\text{hi} = \\frac{\\chi^2_{1-\\alpha/2;\\,2n_\\text{f}+2}}{2\\,T_\\text{exp}}\n\\tag{37.8}\\]\ndef mtbf_censored(failure_hours, running_hours) -&gt; float:\n    \"\"\"Exponential MLE: all exposure (failed and still running) over\n    the number of failures.\"\"\"\n    n = len(failure_hours)\n    if n == 0:\n        raise ValueError(\"no failures: give a bound, not an estimate\")\n    return (sum(failure_hours) + sum(running_hours)) / n\n\n\ndef rate_interval(failures: int, exposure_h: float, conf: float = 0.9):\n    \"\"\"Two-sided interval of a constant failure rate (per hour).\"\"\"\n    a = 1 - conf\n    lo = 0.0\n    if failures:\n        lo = stats.chi2.ppf(a / 2, 2 * failures) / (2 * exposure_h)\n    hi = stats.chi2.ppf(1 - a / 2, 2 * failures + 2) / (2 * exposure_h)\n    return lo, hi\nconverter failure rate per operating hour, with a 90 % interval\n  fleet                    failures   operating h   rate /1e5 h   interval\n  model A, 8 converters           6        64,474          9.31   4.05-18.37\n  model B, 4 converters           1        21,024          4.76   0.24-22.56\n  per calendar hour model B looks 3.0 times better; per\n  operating hour (B ran 60 % of the time) only 2.0 times,\n  and with one failure its interval is so wide that it\n  overlaps A's almost entirely - the two models cannot be\n  told apart. A rate is reported with its exposure and its\n  interval, never alone\n\nمثال 37.24 (مدلِ ب سه برابر بهتر نیست) پرسش. هشت مبدلِ مدلِ الف در یک سال ۶ خرابی داشته‌اند و ۹۲٪ وقت کار کرده‌اند. چهار مبدلِ مدلِ ب یک خرابی داشته‌اند و ۶۰٪ وقت کار کرده‌اند. نرخ‌ها را با ساعتِ تقویمی و با ساعتِ کارکرد مقایسه کنید و بازهٔ ۹۰ درصدی بدهید.\nپاسخ. با ساعتِ تقویمی، ب ۳٫۰ برابر بهتر به نظر می‌رسد. با ساعتِ کارکرد، فقط ۲٫۰ برابر. بازهٔ ۹۰ درصدیِ الف ۴٫۰۵ تا ۱۸٫۳۷ و بازهٔ ب ۰٫۲۴ تا ۲۲٫۵۶ خرابی در صد هزار ساعت است.\nتفسیر. بازهٔ ب تقریباً همهٔ بازهٔ الف را در بر می‌گیرد. با یک خرابی نمی‌شود گفت ب بهتر است. فقط می‌شود گفت هنوز معلوم نیست. نرخ همیشه با زمانِ در معرض و بازه‌اش گزارش می‌شود، نه تنها. خریدِ مبدل بر پایهٔ «ب سه برابر بهتر است» یک تصمیم بر پایهٔ نوفه است. وارسی: \\(6/64\\,474 = 9.31 \\times 10^{-5}\\) در ساعت.\n\n\n\n37.6.7 سابقه‌های سانسورشده\nایده. پس از دو سال، چهار پروانه از دوازده پروانهٔ خنک‌کنِ اینورتر خراب شده‌اند و هشت تا هنوز کار می‌کنند. میانگینِ عمرِ «پروانه» چقدر است؟ پروانه‌های سالم هم دانسته‌ای دارند: دست‌کم ۱۷٬۵۲۰ ساعت کار کرده‌اند. سابقه‌ای که پایانش هنوز نیامده سانسورشده (به انگلیسی censored) است. برآوردِ درست همهٔ زمانِ در معرض را بر شمارِ خرابی‌ها تقسیم می‌کند:\n\\[\n\\widehat{\\text{MTBF}} = \\frac{\\sum t_\\text{fail} + \\sum t_\\text{run}}{n_\\text{f}}\n\\tag{37.9}\\]\n12 inverter fans: 4 failed, 8 still running after 2 years\n  mean of the failed ones only: 9,650 h\n  all exposure over failures (censored estimate): 44,690 h\n  averaging only the failed items ignores every hour the\n  survivors ran and makes the fan look 4.6 times worse\n  than it is; still-running items are 'censored' and count\n  as exposure without a failure\n\nمثال 37.25 (پروانه‌هایی که هنوز کار می‌کنند) پرسش. چهار پروانه در ۳٬۲۰۰، ۷٬۹۰۰، ۱۲٬۴۰۰ و ۱۵٬۱۰۰ ساعت خراب شده‌اند. هشت تا پس از ۱۷٬۵۲۰ ساعت هنوز کار می‌کنند. میانگینِ عمر را به دو روش برآورد کنید.\nپاسخ. میانگینِ چهار خراب‌شده: ۹٬۶۵۰ ساعت. برآوردِ سانسورشده:\n\\[\n\\widehat{\\text{MTBF}} = \\frac{38\\,600 + 8 \\times 17\\,520}{4} = \\frac{178\\,760}{4} = 44\\,690\\,\\text{h}\n\\]\nتفسیر. روشِ نخست همهٔ ساعت‌هایی را که پروانه‌های سالم کار کرده‌اند نادیده می‌گیرد و پروانه را ۴٫۶ برابر بدتر نشان می‌دهد. این خطا در داده‌های عملیاتی رایج است، چون پایگاهِ داده فقط خرابی‌ها را ثبت می‌کند. فهرستِ واحدهای سالم و ساعتِ کارشان جداگانه نگه داشته می‌شود. این برآورد فرض می‌کند نرخِ خرابی ثابت است. اگر نباشد، درس بعد لازم است. وارسی: \\(44\\,690/9\\,650 = 4.6\\).\n\n\n\n37.6.8 توزیعِ وایبول برای فرسودگی\nایده. برخی قطعه‌ها با سن بیشتر خراب می‌شوند: یاتاقان، تیغه، روغن. نرخِ ثابت این را نمی‌بیند. توزیعِ وایبول (فصل 3) با پارامترِ شکلِ \\(k\\) و پارامترِ مقیاسِ \\(c\\) سهمِ خراب‌شده تا سنِ \\(t\\) را می‌دهد:\n\\[\nF(t) = 1 - \\exp\\!\\left[-\\left(\\frac{t}{c}\\right)^{k}\\right]\n\\tag{37.10}\\]\nاگر \\(k &gt; 1\\) باشد، نرخِ خرابی با سن بالا می‌رود (فرسودگی). اگر \\(k = 1\\)، ثابت است. اگر \\(k &lt; 1\\)، پایین می‌آید (خرابی‌های زودرس). برازش با بیشینه‌سازیِ درست‌نمایی انجام می‌شود و سابقه‌های سانسورشده را هم در بر می‌گیرد. استانداردِ تحلیلِ وایبول (STD-166) روش‌ها را شرح می‌دهد.\ndef weibull_mle(failures, censored):\n    \"\"\"Two-parameter Weibull (shape k, scale lam) by maximum likelihood with\n    right-censored items.\"\"\"\n    t_f = np.asarray(failures, float)\n    t_c = np.asarray(censored, float)\n\n    def nll(p):\n        k, lam = np.exp(p)\n        z_f, z_c = t_f / lam, t_c / lam\n        ll = np.sum(np.log(k / lam) + (k - 1) * np.log(z_f) - z_f ** k)\n        return -(ll - np.sum(z_c ** k))\n    x0 = [0.0, math.log(np.mean(np.r_[t_f, t_c]))]\n    res = optimize.minimize(nll, x0=x0, method=\"Nelder-Mead\")\n    k, lam = np.exp(res.x)\n    return float(k), float(lam)\n\n\ndef crow_amsaa_beta(times, t_end: float) -&gt; float:\n    \"\"\"Reliability-growth slope (time-truncated): beta &lt; 1 improving,\n    &gt; 1 deteriorating, about 1 steady.\"\"\"\n    t = np.asarray(times, float)\n    n = len(t)\n    return n / np.sum(np.log(t_end / t))\nWeibull fit of 40 main bearings after 50,000 h (synthetic)\n  failed 20, still running 20\n  shape k = 2.89, scale = 56,180 h (true 2.5 and 60,000)\n  share failed by 80,000 h on this fit: 94 %\n  a constant rate on the same record (MTBF 84,427 h) predicts 61 %\n  a shape above 1 means wear-out: the rate rises with age,\n  and a constant rate reads it as chance and under-plans the\n  later years; spares and exchanges are planned by age, not\n  by an average rate (STD-166)\n\n\n\n\n\n\nشکل 37.15: سهمِ خراب‌شدهٔ یاتاقان‌های اصلی بر پایهٔ سن، با برازشِ وایبول و با نرخِ ثابتِ برازش‌شده روی همان سابقه؛ پس از پایانِ سابقه از هم دور می‌شوند (ساختگی).\n\n\n\n\nمثال 37.26 (نرخِ ثابت سال‌های آخر را کم برنامه‌ریزی می‌کند) پرسش. ۴۰ یاتاقانِ اصلی پس از ۵۰٬۰۰۰ ساعت: ۲۰ خراب و ۲۰ سالم. برازشِ وایبول \\(k = 2.89\\) و \\(c = 56\\,180\\,\\text{h}\\) می‌دهد. تا ۸۰٬۰۰۰ ساعت چه سهمی خراب می‌شود؟ نرخِ ثابت چه می‌گوید؟\nپاسخ. وایبول: \\(1 - \\exp[-(80\\,000/56\\,180)^{2.89}] = 0.94\\). نرخِ ثابت با \\(\\text{MTBF} = 84\\,427\\,\\text{h}\\): \\(1 - e^{-80\\,000/84\\,427} = 0.61\\).\nتفسیر. هر دو مدل تا ۵۰٬۰۰۰ ساعت با داده جورند. پس از آن جدا می‌شوند، و دقیقاً همان‌جاست که برنامهٔ قطعه‌ها و تعویض‌ها ساخته می‌شود. نرخِ ثابت فرسودگی را «تصادف» می‌خواند و یک‌سوم از یاتاقان‌هایی را که لازم می‌شوند از برنامه جا می‌اندازد. شکلِ ۲٫۸۹ به ۲٫۵ِ واقعیِ داده‌های ساختگی نزدیک است. با ۲۰ خرابی، خطایش هنوز بزرگ است. برآوردِ وایبول هم بازه می‌خواهد. وارسی: \\((80/56.18)^{2.89} = 2.78\\) و \\(1 - e^{-2.78} = 0.94\\).\n\n\n\n37.6.9 رشدِ قابلیتِ اطمینان در ناوگانِ تازه\nایده. ناوگانِ تازهٔ اینورترها در سالِ نخست خرابی‌های زیادی دارد که کم‌کم کم می‌شوند: عیب‌های ساخت و نصب یکی‌یکی پیدا و برطرف می‌شوند. رشدِ قابلیتِ اطمینان (به انگلیسی reliability growth) را مدلِ کرو-امسا (به انگلیسی Crow-AMSAA) می‌سنجد. شمارِ تجمعیِ خرابی‌ها \\(N(t) = \\lambda t^{\\beta_\\text{g}}\\) است. روی محورهای لگاریتمی، یک خطِ راست با شیبِ \\(\\beta_\\text{g}\\) است. برآوردِ شیب برای دادهٔ بریده‌شده در زمانِ \\(T\\):\n\\[\n\\hat{\\beta}_\\text{g} = \\frac{n}{\\sum_{i=1}^{n} \\ln (T / t_i)}\n\\tag{37.11}\\]\nfailures of the new PV inverter fleet in its first year (synthetic)\n  11 failures; Crow-AMSAA slope beta = 0.38\n  beta below 1: failures come further apart as the fleet\n  settles - early defects being removed (ch 48, 50); a\n  beta near 1 would mean a steady rate, above 1 wear-out.\n  The slope separates a young plant settling from a plant\n  getting worse\n\n\n\n\n\n\nشکل 37.16: شمارِ تجمعیِ خرابی‌های ناوگانِ تازهٔ اینورترها در برابرِ زمانِ کارکرد روی محورهای لگاریتمی، با برازشِ کرو-امسا و خطِ نرخِ ثابت (ساختگی).\n\n\n\nایده. \\(\\beta_\\text{g} = 0.38\\) یعنی خرابی‌ها از هم دورتر می‌شوند. ناوگان دارد جا می‌افتد. اگر \\(\\beta_\\text{g}\\) نزدیکِ ۱ بود، نرخ ثابت بود. اگر بیش از ۱ بود، ناوگان بدتر می‌شد. همین شیب یک نیروگاهِ جوانِ در حالِ جاافتادن را از نیروگاهی که رو به خرابی است جدا می‌کند. فصل‌های ۴۸ و ۵۰ از همین شیب برای پایانِ دورهٔ ضمانت و پذیرش استفاده می‌کنند (فصل 48، فصل 50).\n\n\n37.6.10 مقایسه‌پذیریِ ناوگان‌ها\ntwo plants' reported availability (synthetic)\n  plant     reported %   definition\n  Plant P         97.9   time, grid and curtailment excluded\n  Plant Q         98.8   time, all planned work excluded too\n  Plant Q looks better because it excludes more; on Plant\n  P's definition it would be about 98.1 % (its planned work\n  is 60 h a turbine a year): comparisons need one\n  definition, recomputed from the events, not two reports\nایده. نیروگاهِ Q بهتر به نظر می‌رسد، چون بیشتر استثنا می‌کند. مقایسهٔ دو گزارش هیچ‌چیز نمی‌گوید. مقایسه یک تعریف می‌خواهد که روی رویدادهای هر دو نیروگاه از نو حساب شود. همین قاعده برای مقایسه با «میانگینِ صنعت» هم برقرار است. عددی که تعریفش معلوم نیست مبنای خوبی برای قرارداد یا خرید نیست.\n\n\n37.6.11 کیفیتِ داده و عدمِ قطعیت\nایده. داده‌های قابلیتِ اطمینان خطاهای خودشان را دارند. سابقه‌ای بی‌زمانِ پایان. خرابی‌ای که دو بار ثبت شده. کدِ «سایر» برای نیمی از خرابی‌ها. ساعتِ کارکردی که از یک شمارندهٔ اشتباه خوانده شده. بخشِ ج اثرِ این خطاها را با عدد نشان می‌دهد. سه وارسیِ ساده بیشترِ آن‌ها را می‌گیرند: هر رویداد آغاز و پایان دارد، هیچ دو رویدادی از یک واحد هم‌پوشان نیستند، و سهمِ کدِ «سایر» زیرِ یک آستانه است.\nعدمِ قطعیت هم دو منبع دارد: شمارِ کمِ خرابی‌ها، که بازهٔ معادلهٔ 37.8 آن را نشان می‌دهد، و خطای خودِ داده، که بازه آن را نمی‌بیند. اولی با گذشتِ زمان کم می‌شود. دومی فقط با انضباطِ ثبت.\n\n\n37.6.12 بازخورد: از کجا می‌آید و به کجا می‌رود\nwhere reliability data comes from and where it goes\n  source           data                               feeds\n  factory test     burn-in failures by part           input to spares, ch 48\n  commissioning    punch list, early trips            input to growth, ch 50\n  warranty         claims and their root causes       maker's fixes, ch 39\n  maintenance      failures coded to the hierarchy    plans, ch 51\n  manufacturing is not part of this chapter; its failure\n  and quality data are inputs here, and each loop ends in a\n  change somebody owns\nایده. دادهٔ قابلیتِ اطمینان از چهار جا می‌آید: آزمونِ کارخانه، راه‌اندازی، ادعاهای ضمانت و نگهداری. به چهار جا هم می‌رود: قطعه‌های یدکی، پذیرش، تعمیرهای سازنده و برنامهٔ نگهداری. هر حلقه در تغییری پایان می‌یابد که مالکی دارد. اگر داده‌ای به هیچ تصمیمی نرسد، گردآوری‌اش هزینهٔ بی‌حاصل است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nقابلیتِ اطمینان، دسترس‌پذیری، نگهداشت‌پذیری، عملکرد و دسترس‌پذیریِ داده را هر کدام در یک جمله تعریف کنید.\nچرا دستهٔ «نامعلوم» باید در گزارش شمرده شود؟\nیک توقف: قطع ۰۸:۰۰، رسیدن ۱۱:۰۰، پایانِ تعمیر ۱۲:۳۰، بازگشت ۱۳:۰۰. زمانِ ازکارافتادگی و زمانِ تعمیر؟\nسرویسِ ۲۴ ساعته ۳۰ ساعت طول کشید. چند ساعت اجباری است؟\nچرا کدِ خرابی از فهرستِ بسته انتخاب می‌شود؟\nنرخِ خرابیِ ۳ خرابی در ۵۰٬۰۰۰ ساعت چقدر است؟ چرا بازه می‌خواهد؟\nچرا ساعتِ کارکرد برای مبدل زمانِ در معرضِ بهتری است؟\nشش واحد در ۱۰٬۰۰۰ ساعت هنوز سالم‌اند و دو تا در ۲٬۰۰۰ و ۶٬۰۰۰ ساعت خراب شده‌اند. MTBF سانسورشده؟\n\\(k = 0.7\\) در برازشِ وایبول چه می‌گوید؟\nشیبِ کرو-امسای ۱٫۳ چه می‌گوید؟\nچرا دو گزارشِ دسترس‌پذیری را نمی‌شود مستقیم مقایسه کرد؟\nدو منبعِ عدمِ قطعیت در نرخِ خرابی کدام‌اند؟\n\nپاسخ‌ها: (۱) احتمالِ کارِ بی‌خرابی، سهمِ زمانِ آماده، آسانیِ برگرداندن، کیفیتِ کار هنگامِ کار، سهمِ زمانِ دارای داده؛ (۲) وگرنه شکافِ داده ساعت‌های بد را پنهان می‌کند؛ (۳) ۵ ساعت و ۱٫۵ ساعت؛ (۴) ۶؛ (۵) تا شمرده شود؛ (۶) \\(6 \\times 10^{-5}\\) در ساعت؛ با سه خرابی خطای بزرگی دارد؛ (۷) مبدلِ خاموش خراب نمی‌شود؛ (۸) ۳۴٬۰۰۰ ساعت؛ (۹) خرابی‌های زودرس؛ (۱۰) ناوگان بدتر می‌شود؛ (۱۱) استثناهایشان فرق دارد؛ (۱۲) شمارِ کمِ خرابی‌ها و خطای داده.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-f",
    "href": "chapters/37-performance-analytics.html#sec-ch37-f",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.7 ج. آزمایشگاهِ قابلیتِ اطمینان: یک سال سابقهٔ رویداد",
    "text": "37.7 ج. آزمایشگاهِ قابلیتِ اطمینان: یک سال سابقهٔ رویداد\nاین آزمایشگاه همان است که ارزیابیِ فصل می‌خواهد: دسترس‌پذیری و زمانِ ازکارافتادگیِ دوازده توربین از یک سابقهٔ ساختگیِ رویدادها حساب می‌شود. سابقه چند عیبِ کاشته‌شده دارد. سپس معلوم می‌شود هر عیب نتیجه را به کدام سو می‌برد، و حساسیتِ نتیجه به مرزِ رویداد، به داده‌های گمشده، به زمانِ تعمیر و به ازکارافتادگیِ یک سامانهٔ مشترک سنجیده می‌شود.\nپرونده: companion/ch37/lab_e.py\n\n\n\n\n\n\nنکتهسابقهٔ ساختگی\n\n\n\nسابقهٔ رویدادها برای هر توربین با فاصله‌های تصادفیِ میانِ ازکارافتادگی‌ها ساخته شده است (A-412). هر ازکارافتادگی سه زمان دارد: آغاز، پایانِ تعمیر، و بازگشت به کار. «حقیقت» معلوم است، چون داده ساختگی است. در نیروگاهِ واقعی حقیقت معلوم نیست. همین است که انضباطِ ثبت را لازم می‌کند.\n\n\n\n37.7.1 گامِ ۱: ادغام، حذفِ تکراری‌ها، بریدن به پنجره\nایده. پیش از هر شمارش، سابقه پالایش می‌شود. رویدادها مرتب می‌شوند. تکراری‌های دقیق حذف می‌شوند. رویدادهای هم‌پوشانِ یک توربین ادغام می‌شوند. هر رویداد به پنجرهٔ گزارش بریده می‌شود:\ndef merge_events(events, start: float, end: float):\n    \"\"\"Events (t0, t1) in hours: drop exact duplicates and those without an\n    end, merge overlaps, clip to [start, end]. Returns merged intervals.\"\"\"\n    clean = sorted({(a, b) for a, b in events\n                    if a is not None and b is not None and b &gt; a})\n    out = []\n    for a, b in clean:\n        a, b = max(a, start), min(b, end)\n        if b &lt;= a:\n            continue\n        if out and a &lt;= out[-1][1]:\n            out[-1] = (out[-1][0], max(out[-1][1], b))\n        else:\n            out.append((a, b))\n    return out\n\n\ndef event_hours(events, start: float, end: float) -&gt; float:\n    return sum(b - a for a, b in merge_events(events, start, end))\nایده. شاخص‌ها با همین تابع‌ها ساخته می‌شوند. ستونِ پایان یک ورودی است: ۳ یعنی بازگشت به کار، ۲ یعنی پایانِ تعمیر. پس هر دو تعریفِ ازکارافتادگی با یک کد سنجیده می‌شوند:\ndef metrics(log, end_col: int):\n    by_t = {t: [] for t in range(12)}\n    for row in log:\n        by_t[row[0]].append((row[1], row[end_col]))\n    down = {t: pf.event_hours(v, 0, YEAR) for t, v in by_t.items()}\n    n = sum(len(pf.merge_events(v, 0, YEAR)) for v in by_t.values())\n    a = 1 - sum(down.values()) / (12 * YEAR)\n    return a, n, sum(down.values()) / max(n, 1)\n\n\n37.7.2 گامِ ۲: خام، پالایش‌شده، حقیقت\n12 turbines, one year of outage records (synthetic, planted defects)\n  records: 75 (5 more than the true 70 outages)\n  defects planted: 4 duplicates, 1 outage logged twice with\n    different times, 3 records without an end time\n  metric                              raw sum   cleaned   true\n  fleet time availability              98.36     98.48   98.41\n  outages counted                         75        67      70\n  mean downtime per outage, h           23.0      23.9    23.9\n  duplicates add downtime that never happened; records\n  without an end vanish from a plain sum and hide their\n  downtime; cleaning (sort, drop duplicates, merge, clip)\n  removes the first error, but only the maintenance record\n  can give back the missing end times - the cleaned result\n  is still optimistic by those three outages\n  if 'outage' ends at repair instead of restart:\n    availability 98.44 %, mean 23.4 h\n  - the definition alone moves the result as much as the\n  defects do\n\nمثال 37.27 (سابقه‌ای که دو طرف را گول می‌زند (مثالِ کارشده)) پرسش. سابقه ۷۵ ردیف دارد ولی ۷۰ ازکارافتادگیِ واقعی. چهار ردیف تکراریِ دقیق‌اند. یک ازکارافتادگی دو بار با زمان‌های کمی متفاوت ثبت شده است. سه ردیف زمانِ پایان ندارند. دسترس‌پذیریِ ناوگان و میانگینِ زمانِ ازکارافتادگی را با جمعِ خام، پس از پالایش، و با حقیقت مقایسه کنید. (سابقهٔ ساختگی، A-412.)\nپاسخ. جمعِ خام: ۹۸٫۳۶٪ با ۷۵ رویداد و میانگینِ ۲۳٫۰ ساعت. پالایش‌شده: ۹۸٫۴۸٪ با ۶۷ رویداد و میانگینِ ۲۳٫۹ ساعت. حقیقت: ۹۸٫۴۱٪ با ۷۰ رویداد و میانگینِ ۲۳٫۹ ساعت.\nتفسیر. دو خطا در دو جهت کار می‌کنند. تکراری‌ها ازکارافتادگی‌ای می‌افزایند که رخ نداده است. جمعِ خام از این رو بدبین است. سه ردیفِ بی‌پایان از جمعِ ساده می‌افتند و ازکارافتادگی‌شان پنهان می‌شود. پالایش اولی را برطرف می‌کند، اما دومی را نمی‌تواند. فقط سابقهٔ نگهداری، یعنی دستورِ کار با زمانِ بستن، زمان‌های گمشده را برمی‌گرداند. نتیجهٔ پالایش‌شده هنوز به اندازهٔ همان سه ازکارافتادگی خوش‌بین است. اگر یک طرفِ قرارداد سابقهٔ خام را بیاورد و طرفِ دیگر سابقهٔ پالایش‌شده را، هر دو اشتباه می‌کنند و در دو جهتِ مخالف. وارسی: \\(75 - 4 - 1 - 3 = 67\\) و \\(67 + 3 = 70\\).\n\n\n\n37.7.3 گامِ ۳: یک تعریف، دو نتیجه\nایده. آخرِ خروجیِ گامِ ۲ یک عددِ دیگر هم دارد: اگر «ازکارافتادگی» در پایانِ تعمیر تمام شود، نه در بازگشت به کار، دسترس‌پذیری ۹۸٫۴۴٪ و میانگین ۲۳٫۴ ساعت است. فرقِ تعریف (۰٫۰۳ واحدِ درصد) هم‌اندازهٔ فرقِ عیب‌ها (۰٫۰۵ و ۰٫۰۷) است. پس پیش از پالایشِ داده، تعریف نوشته می‌شود. تعریفی که پس از دیدنِ نتیجه انتخاب شود، تحلیل نیست.\n\n\n37.7.4 گامِ ۴: ازکارافتادگیِ یک سامانهٔ مشترک\na 10 h substation outage stops all 12 turbines at once\n  turbine availability without it 98.41 %, with it 98.29 %\n  outages counted: 70 -&gt; 82; one event in the substation\n    becomes 12 turbine events\n  is it a turbine outage at all? At turbine level it is\n  'external' (the turbines were ready); at plant level it\n  is one forced outage of the substation. The hierarchy\n  records it once, on the substation, and the turbine\n  hours point to it - or the turbines' failure rate rises\n  by an event none of them had\n\nمثال 37.28 (یک رویداد در پست، دوازده رویداد در توربین‌ها) پرسش. پست ۱۰ ساعت قطع بوده و هر دوازده توربین متوقف شده‌اند. اگر این رویداد روی هر توربین ثبت شود، شمارِ رویدادها و دسترس‌پذیری چه می‌شود؟ درست کدام است؟\nپاسخ. شمارِ رویدادها از ۷۰ به ۸۲ می‌رسد و دسترس‌پذیریِ توربین‌ها از ۹۸٫۴۱٪ به ۹۸٫۲۹٪ پایین می‌آید.\nتفسیر. در سطحِ توربین، این ساعت‌ها «بیرونی»‌اند: توربین‌ها آماده بودند. در سطحِ نیروگاه، یک ازکارافتادگیِ اجباریِ پست است. سلسله‌مراتب آن را یک بار، روی پست، ثبت می‌کند. ساعت‌های توربین‌ها به آن رویداد ارجاع می‌دهند. اگر چنین نشود، نرخِ خرابیِ توربین‌ها از رویدادی بالا می‌رود که هیچ‌کدامشان نداشته‌اند، و تحلیلِ قابلیتِ اطمینانِ توربین گمراه می‌شود. انرژیِ ازدست‌رفته اما واقعی است. در آبشارِ تلفاتِ نیروگاه، زیرِ پست می‌آید. وارسی: \\(10 \\times 12 / (12 \\times 8\\,760) = 0.114\\,\\%\\)، فرقِ ۹۸٫۴۱ و ۹۸٫۲۹ پس از گرد کردن.\n\n\n\n37.7.5 گامِ ۵: انتظار یا تعمیر؟\nwhat drives the downtime: waiting or repairing (12 turbines)\n  of all outage hours: waiting 1,230 h, repair 409 h, checks 35 h\n  case                                  availability   mean h\n  as logged                                    98.41     23.9\n  waiting halved                               98.99     15.1\n  repair halved                                98.60     21.0\n  both halved                                  99.19     12.2\n  waiting (travel, spares, access) is most of each outage,\n  so halving it gains more than halving the repair: the\n  record must keep the two apart to show where the cure is\n  (lesson D, boundaries)\n\nمثال 37.29 (نصفِ انتظار بیش از نصفِ تعمیر می‌ارزد) پرسش. از همهٔ ساعت‌های ازکارافتادگی، ۱٬۲۳۰ ساعت انتظار و ۴۰۹ ساعت تعمیر است. نصف کردنِ کدام دسترس‌پذیری را بیشتر بالا می‌برد؟\nپاسخ. نصف کردنِ انتظار: ۹۸٫۹۹٪. نصف کردنِ تعمیر: ۹۸٫۶۰٪. هر دو: ۹۹٫۱۹٪.\nتفسیر. انتظار، یعنی سفر و قطعه و دسترسی، بیشترِ هر ازکارافتادگی است. پس کوتاه کردنش بیش از تعمیرِ سریع‌تر می‌ارزد. یک تکنسینِ مقیم، یک انبارِ قطعه در ساختگاه، و یک راهِ دسترسیِ همه‌فصل همه انتظار را کم می‌کنند (فصل 31، فصل 51). این نتیجه فقط وقتی دیده می‌شود که سابقه انتظار و تعمیر را جدا ثبت کند. سابقه‌ای که فقط «زمانِ ازکارافتادگی» دارد، چاره را نشان نمی‌دهد. وارسی: \\(615/(12 \\times 8\\,760) = 0.585\\,\\%\\)، همان فرقِ ۹۸٫۴۱ و ۹۸٫۹۹.\n\n\n\n37.7.6 آنچه آزمایشگاه نشان داد\nنتیجهٔ دسترس‌پذیری به چهار چیز حساس است و هر کدام قاعده‌ای می‌خواهد که پیش از تحلیل نوشته شود:\n\nمرزِ رویداد: پایانِ تعمیر یا بازگشت به کار؟ قاعده: بازگشت به کار، با بررسیِ راه‌اندازی جدا.\nداده‌های گمشده: سابقهٔ بی‌پایان. قاعده: هر رویداد بی‌پایان با دستورِ کار تکمیل می‌شود. تا آن زمان در دستهٔ «نامعلوم» شمرده و گزارش می‌شود.\nتکراری‌ها و هم‌پوشانی‌ها: قاعده: یک رویداد، یک شناسه (بخش 35.3.10). ادغام پیش از شمارش.\nسامانه‌های مشترک: قاعده: رویداد روی سامانهٔ علت ثبت می‌شود. واحدهای پایین‌دست به آن ارجاع می‌دهند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار گامِ پالایشِ سابقهٔ رویدادها را به ترتیب بنویسید.\nچرا تکراری‌ها جمعِ خام را بدبین می‌کنند؟\nچرا ردیف‌های بی‌پایان سابقهٔ پالایش‌شده را خوش‌بین می‌کنند؟\nکدام سند زمانِ پایانِ گمشده را برمی‌گرداند؟\nسابقه ۹۰ ردیف دارد: ۵ تکراری، ۲ ثبتِ دوباره و ۴ بی‌پایان. پس از پالایش چند رویداد شمرده می‌شود و چند رویدادِ واقعی هست؟\nقطعیِ ۶ ساعتهٔ پست با ۱۲ توربین در یک سال. دسترس‌پذیریِ توربین‌ها چقدر پایین می‌آید اگر روی هر توربین ثبت شود؟\nچرا رویدادِ پست روی پست ثبت می‌شود؟\nچرا کوتاه کردنِ انتظار بیش از تعمیرِ سریع‌تر می‌ارزد؟\nتعریفِ رویداد را کِی باید نوشت؟\n\nپاسخ‌ها: (۱) مرتب کردن، حذفِ تکراری، ادغامِ هم‌پوشان، بریدن به پنجره؛ (۲) ازکارافتادگیِ رخ‌نداده می‌افزایند؛ (۳) ازکارافتادگی‌شان پنهان می‌شود؛ (۴) دستورِ کار؛ (۵) ۷۹ شمرده می‌شود، ۸۳ واقعی است؛ (۶) \\(6/8\\,760 = 0.068\\) واحدِ درصد؛ (۷) تا نرخِ خرابیِ توربین‌ها را نیفزاید؛ (۸) انتظار بزرگ‌ترین بخشِ ازکارافتادگی است؛ (۹) پیش از دیدنِ داده.\n\n\n\n\n37.7.7 دسترس‌پذیریِ انرژیاییِ مزرعهٔ بادی از سابقهٔ رویدادها\nایده. سابقهٔ رویدادهای آزمایشگاه با بادِ ساعتیِ سالِ کارکرد کنارِ هم گذاشته می‌شود. برای هر ساعتی که یک توربین از کار افتاده بود، انرژیِ مورد انتظارِ همان توربین در همان ساعت از دست رفته است. ساعت‌های ناقص به نسبتِ کسرشان شمرده می‌شوند:\nthe wind farm's outages of lab E against the hourly wind of the year\n  downtime 1,674 turbine-hours; energy lost 3,027 MWh of 193,136\n  time-based availability        98.41 %\n  production-based availability  98.43 %\n  mean output of a turbine in its down hours 1.81 MW, against 1.84 MW\n    over the year\n  the down hours were about as windy as the year, so the two\n  agree within 0.02 points; lesson A's March stop shows\n  how far they part when an outage meets a windy spell. A\n  team that plans its work in calm spells raises the\n  production-based figure and leaves the time-based one\n  unchanged\nایده. اینجا دو عدد تقریباً یکی‌اند: ۹۸٫۴۱٪ زمانی و ۹۸٫۴۳٪ انرژیایی. ازکارافتادگی‌های ساختگی در زمان‌های تصادفی رخ داده‌اند و بادِ آن ساعت‌ها نزدیکِ میانگینِ سال بوده است. در نیروگاهِ واقعی چنین نیست. خرابی‌ها با باد بیشتر می‌شوند، چون بارها بیشترند، و تعمیر در بادِ شدید ممنوع است، پس انتظار طولانی‌تر می‌شود. هر دو، دسترس‌پذیریِ انرژیایی را از زمانی پایین‌تر می‌برند. برعکس، تیمی که کارِ برنامه‌ریزی‌شده‌اش را در دوره‌های آرام انجام دهد، دسترس‌پذیریِ انرژیایی را بالا می‌برد. مثالِ مثال 37.2 نشان داد این دو چقدر می‌توانند از هم دور شوند.\n\n\n37.7.8 ضمانت و شانس\nایده. ناوگان و فرایندِ خرابی ثابت‌اند. فقط شانس از سالی به سالِ دیگر تغییر می‌کند. سابقهٔ رویدادهای آزمایشگاه با ۴۰۰ بذرِ تصادفی دوباره ساخته می‌شود:\nthe same fleet and the same failure process, 400 simulated years\n  fleet availability: mean 98.56 %, 5th percentile 98.26 %\n  years below a 98.5 % guarantee: 37.2 %\n  years below a 98.3 % guarantee: 7.2 %\n  years below a 98.0 % guarantee: 0.0 %\n  nothing changed from year to year except chance: a\n  guarantee set near the mean is missed in many years by a\n  fleet doing nothing wrong. The guarantee level, its\n  measurement period and any averaging over years are a\n  commercial choice made with this spread in view\n\n\n\n\n\n\nشکل 37.17: دسترس‌پذیریِ ناوگان در ۴۰۰ سالِ شبیه‌سازی‌شده با همان ناوگان و همان فرایندِ خرابی، با دو سطحِ ضمانت (ساختگی).\n\n\n\n\nمثال 37.30 (ناوگانی که بی‌تقصیر جریمه می‌شود) پرسش. پیمانکارِ نگهداری دسترس‌پذیریِ ۹۸٫۵٪ را ضمانت می‌کند. میانگینِ ناوگان ۹۸٫۵۶٪ است. در چند درصد سال‌ها ضمانت شکسته می‌شود؟ با ضمانتِ ۹۸٫۳٪ چه؟\nپاسخ. با ۹۸٫۵٪، در ۳۷٫۲٪ سال‌ها. با ۹۸٫۳٪، در ۷٫۲٪. با ۹۸٫۰٪، در هیچ‌کدام از ۴۰۰ سال.\nتفسیر. ضمانتی نزدیکِ میانگین از هر سه سال تقریباً یک بار شکسته می‌شود، بی‌آنکه کسی کاری اشتباه کرده باشد. پیمانکار این ریسک را در قیمتش می‌گذارد، و مالک آن را می‌پردازد. سه چیز ریسک را کم می‌کند: ضمانت پایین‌تر از میانگین، با فاصله‌ای که از پراکندگی می‌آید؛ دورهٔ سنجشِ طولانی‌تر، مثلاً میانگینِ دوساله؛ و جریمهٔ تدریجی به‌جای پلّه‌ای. این‌ها انتخاب‌های تجاری‌اند و در قرارداد گرفته می‌شوند (فصل 21). تحلیل‌گر فقط پراکندگی را جلوی چشمِ تصمیم‌گیرنده می‌گذارد. وارسی: صدک پنجم ۹۸٫۲۶٪ است. پس ۵٪ سال‌ها زیرِ ۹۸٫۲۶ و کمتر از ۷٫۲٪ زیرِ ۹۸٫۳ می‌افتند، و این با جدول جور است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nانرژیِ ازدست‌رفتهٔ یک توربین در ساعتی که نیمه از کار افتاده بود چگونه شمرده می‌شود؟\nچرا در نیروگاهِ واقعی دسترس‌پذیریِ انرژیایی معمولاً از زمانی پایین‌تر است؟\nمیانگینِ دسترس‌پذیری ۹۸٫۶٪ و صدکِ پنجم ۹۸٫۳٪ است. ضمانتِ ۹۸٫۳٪ در چند درصد سال‌ها شکسته می‌شود؟\nسه راهِ کم کردنِ ریسکِ شانس در ضمانت را بگویید.\n\nپاسخ‌ها: (۱) انرژیِ مورد انتظار ضربدر کسرِ ساعت؛ (۲) خرابی و انتظار در باد بیشترند؛ (۳) حدودِ ۵٪؛ (۴) ضمانتِ پایین‌تر از میانگین، دورهٔ طولانی‌تر، جریمهٔ تدریجی.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-g",
    "href": "chapters/37-performance-analytics.html#sec-ch37-g",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.8 چ. پایشِ پیش‌بینی‌ها",
    "text": "37.8 چ. پایشِ پیش‌بینی‌ها\nفصلِ ۱۵ پیش‌بینی‌ها را ساخت و امتیازهایشان را تعریف کرد: سوگیری، میانگینِ قدرِمطلقِ خطا (MAE)، خطای جذرِ میانگینِ مربعات (RMSE)، مهارت در برابرِ ماندگاری، و امتیازهای احتمالاتی (بخش 15.6). آن فصل پیش‌بینی را برای طراحی ارزیابی کرد. این بخش آن را در بهره‌برداری پایش می‌کند: امتیاز به تفکیکِ افق و فناوری، روی داده‌ای که پیش‌بینی هرگز ندیده، با شکاف‌ها و رانش‌ها و رمپ‌هایش. یک پرسش هم همیشه کنار می‌ماند: امتیازِ خوب با پولِ خوب یکی نیست.\nپرونده‌ها: companion/ch37/lab_g.py و companion/ch37/examples_g.py\n\n37.8.1 امتیاز به تفکیکِ افق، روی دادهٔ کنارگذاشته\nایده. پیش‌بینیِ یک ساعت بعد و پیش‌بینیِ دو روز بعد دو کارِ متفاوت‌اند. هر کدام جدا امتیاز می‌گیرد. مرجعِ هر افق ماندگاری است: «فردا مثلِ امروز». مهارت نسبتِ بهبود در برابرِ آن مرجع است:\n\\[\n\\text{SS} = 1 - \\frac{\\text{RMSE}}{\\text{RMSE}_\\text{ref}}\n\\tag{37.12}\\]\nامتیاز روی نیمِ دومِ سال گرفته می‌شود. پیش‌بینی، و هر تصحیحی روی آن، فقط نیمِ اول را دیده است:\nplant output forecasts scored on the held-out half year (MW)\n  horizon h   bias    MAE    RMSE   persistence RMSE   skill\n          1    0.51   6.92    8.84               8.77   -0.01\n          6    0.63   9.35   12.04              26.41    0.54\n         24    0.16  11.14   14.41              24.75    0.42\n         48    1.83  14.13   18.34              28.51    0.36\n  at one hour persistence is hard to beat (skill -0.01); from six\n  hours the forecast wins clearly (+0.54). At 24 h persistence\n  repeats yesterday's sun - a strong reference for PV - so the\n  skill dips; the score is read by horizon and by use: a\n  day-ahead bid needs the 24 h line, a ramp warning the 1 h\n  one (ch 15 built these scores; here they run on operation)\n\n\n\n\n\n\nشکل 37.18: خطای پیش‌بینی و ماندگاری به تفکیکِ افق روی نیم‌سالِ کنارگذاشته (ساختگی).\n\n\n\n\nمثال 37.31 (مهارت به افق بسته است) پرسش. RMSE پیش‌بینیِ ۲۴ ساعته ۱۴٫۴۱ مگاوات و RMSE ماندگاری ۲۴٫۷۵ مگاوات است. مهارت را حساب کنید. چرا مهارتِ افقِ ۶ ساعته بیشتر است؟ (پیش‌بینیِ ساختگی، A-414.)\nپاسخ. \\(\\text{SS} = 1 - 14.41/24.75 = 0.42\\). در افقِ ۶ ساعته ۰٫۵۴ و در افقِ یک‌ساعته ۰٫۰۱- است.\nتفسیر. در یک ساعت «تغییری نیست» تقریباً درست است و شکست دادنش سخت است. در ۶ ساعت ماندگاری آفتابِ ظهر را برای غروب پیش‌بینی می‌کند و بد می‌بازد. در ۲۴ ساعت ماندگاری آفتابِ دیروزِ همان ساعت را تکرار می‌کند. برای بخشِ خورشیدی این مرجعِ قوی‌ای است، پس مهارت کمی پایین می‌آید. امتیاز برای کاربردش خوانده می‌شود: پیشنهادِ روزِ بعد ردیفِ ۲۴ ساعته را می‌خواهد، هشدارِ رمپ ردیفِ یک‌ساعته را. وارسی: \\(14.41/24.75 = 0.582\\).\n\n\n\n37.8.2 دامِ امتیاز روی دادهٔ آموزش\nایده. «تصحیحی» که با داده‌های گذشته برازش شده، روی همان داده‌ها همیشه بهتر به نظر می‌رسد. پرسشِ درست این است که روی داده‌ای که ندیده چه می‌کند:\na 24 h forecast 'corrected' by 288 fitted numbers (month x hour);\n  fitted on the even weeks, tested on the odd weeks (RMSE, MW)\n  forecast                   fitted weeks   held-out weeks\n  uncorrected                       15.17            15.74\n  corrected (288 numbers)           14.67            16.14\n  on the weeks it was fitted to, the correction removes\n  error; on weeks it has not seen it adds some back - it\n  learned the noise of its own weeks. Scores are only ever\n  taken on held-out data\n\nمثال 37.32 (۲۸۸ عدد که نوفه را یاد گرفتند) پرسش. یک تصحیحِ ماه‌به‌ساعت (۱۲ × ۲۴ = ۲۸۸ عدد) روی هفته‌های زوج برازش و روی هفته‌های فرد آزموده شده است. نتیجه را بخوانید.\nپاسخ. روی هفته‌های برازش، RMSE از ۱۵٫۱۷ به ۱۴٫۶۷ پایین آمد. روی هفته‌های کنارگذاشته، از ۱۵٫۷۴ به ۱۶٫۱۴ بالا رفت.\nتفسیر. پیش‌بینیِ اولیه سوگیریِ ساختاری نداشت. هر چه تصحیح یاد گرفت، نوفهٔ هفته‌های خودش بود. همان نوفه روی هفته‌های دیگر خطا می‌افزاید. این بیش‌برازش است (بخش 15.6.6). قاعده ساده است: امتیاز فقط روی دادهٔ کنارگذاشته گرفته می‌شود. داده‌های کنارگذاشته هم از نظرِ زمان جدا هستند. هفته‌های پیاپی بخشی از هوای هم را دارند. پس «هر ساعتِ سوم» برای کنار گذاشتن کافی نیست. وارسی: \\(16.14 &gt; 15.74\\).\n\n\n\n37.8.3 خطا به تفکیکِ فناوری و ساعت‌های شمرده‌شده\nday-ahead errors by technology (synthetic, % of capacity)\n  series                     hours   MAE %   RMSE %\n  PV, all 8,760 hours         8760     3.0      5.4\n  PV, daylight hours only     4256     6.2      7.7\n  wind, all hours             8760     7.8     10.3\n  the night hours, where a PV forecast of zero is always\n  right, nearly halve PV's average error: a score states\n  which hours it covers. Wind and PV are scored apart,\n  each against its own capacity - a plant total hides\n  which forecast needs work\nایده. پیش‌بینیِ خورشیدی در شب صفر است و همیشه درست. اگر ساعت‌های شب شمرده شوند، MAE خورشیدی تقریباً نصف می‌شود. این بهتر شدن نیست. فقط شمارشِ ساعت‌هایی است که چیزی برای پیش‌بینی ندارند. امتیاز می‌گوید روی کدام ساعت‌ها گرفته شده است. باد و خورشید هم جدا امتیاز می‌گیرند، هر کدام بر ظرفیتِ خودش. امتیازِ جمعِ نیروگاه پنهان می‌کند کدام پیش‌بینی کار لازم دارد. فصلِ ۱۵ همین تفکیک را برای طراحی گذاشت (بخش 15.6.4).\n\n\n37.8.4 رمپ‌ها به‌عنوانِ رویداد\nایده. رمپ (بخش 15.6.7) تغییرِ بزرگِ توان در زمانِ کوتاه است. RMSE ساعتی چیزی دربارهٔ رمپ‌ها نمی‌گوید. رمپ‌ها به‌عنوانِ رویداد امتیاز می‌گیرند: رمپی که رخ داد و پیش‌بینی شد (برخورد)، رخ داد و پیش‌بینی نشد (از دست رفته)، و پیش‌بینی شد و رخ نداد (هشدارِ نادرست). احتمالِ آشکارسازی (POD) و نسبتِ هشدارِ نادرست (FAR) از این شمارش ساخته می‌شوند:\n\\[\n\\text{POD} = \\frac{\\text{برخورد}}{\\text{برخورد} + \\text{از دست رفته}},\n\\qquad\n\\text{FAR} = \\frac{\\text{نادرست}}{\\text{برخورد} + \\text{نادرست}}\n\\tag{37.13}\\]\nramp events of the plant output: change above 15 MW\n  within one hour (same hour, same sign):\n    observed ramps 860, forecast hits 640, misses 220, false alarms 398\n    probability of detection 0.74, false-alarm ratio 0.38\n  the same ramps, a forecast ramp up to 1 h early or late\n    allowed: caught 695 of 860 (81 %)\n  an hourly RMSE says nothing about ramps; ramps are scored\n  as events, and the timing tolerance is part of the\n  definition - the same forecast looks poor or useful\n  depending on it\n\nمثال 37.33 (یک ساعت زودتر هم قبول است؟) پرسش. با تعریفِ «همان ساعت»، POD و FAR را از شمارش‌ها حساب کنید. اگر رمپِ پیش‌بینی‌شده تا یک ساعت زودتر یا دیرتر هم برخورد شمرده شود، چه می‌شود؟\nپاسخ. \\(\\text{POD} = 640/860 = 0.74\\) و \\(\\text{FAR} = 398/(640 + 398) = 0.38\\). با مدارای یک‌ساعته، ۶۹۵ رمپ از ۸۶۰ گرفته می‌شود (۸۱٪).\nتفسیر. مدارای زمانی بخشی از تعریف است، نه جزئیات. یک پیش‌بینی با یک تعریف ضعیف و با دیگری سودمند به نظر می‌رسد. مدارا از کاربرد می‌آید. اگر رمپِ پیش‌بینی‌شده برای آماده کردنِ انبارش است، یک ساعت زودتر هنوز سودمند است. اگر برای تنظیمِ دقیقِ یک پیشنهاد است، شاید نه. تعریف پیش از امتیازگیری نوشته می‌شود. وارسی: \\(640 + 220 = 860\\).\n\n\n\n37.8.5 شکاف در خوراکِ پیش‌بینی\na forecast feed that fails in 4 % of hours - the stormy ones\n  RMSE on the hours it arrived:                    6.64 MW\n  RMSE of what the desk actually used (gaps filled\n    with yesterday's value):                      8.69 MW\n  the provider's score leaves out the hours it missed, and\n  they are the hard ones; the plant scores the chain it\n  operated, with the fallback, and reports the feed's\n  completeness beside the score\n\nمثال 37.34 (امتیازِ تأمین‌کننده و امتیازِ زنجیره) پرسش. خوراکِ پیش‌بینی در ۴٪ ساعت‌ها نرسید، همه در طوفانی‌ترین ساعت‌ها. RMSE تأمین‌کننده روی ساعت‌هایی که رسید ۶٫۶۴ مگاوات است. RMSE آنچه میزِ بهره‌برداری واقعاً به کار برد، با جایگزینِ «مقدارِ دیروز» در شکاف‌ها، ۸٫۶۹ مگاوات است. کدام را باید گزارش کرد؟\nپاسخ. هر دو، همراه با کامل بودنِ خوراک (۹۶٪).\nتفسیر. امتیازِ تأمین‌کننده ساعت‌هایی را که نرسید بیرون می‌گذارد، و آن ساعت‌ها سخت‌ترین ساعت‌ها هستند. اگر خوراک در ساعت‌های تصادفی نرسیده بود، این مهم نبود. اینجا خوراک دقیقاً وقتی نرسید که بیشتر لازم بود. نیروگاه زنجیره‌ای را که با آن کار کرد، با جایگزینش، امتیاز می‌دهد. قراردادِ تأمین‌کننده هم کامل بودن را جدا می‌سنجد. وارسی: \\(0.04 \\times 8\\,760 = 350\\) ساعت.\n\n\n\n37.8.6 کالیبره بودنِ بازهٔ پیش‌بینی\na 90 % interval around the 24 h forecast, built on the first half\n  interval: forecast -30.3 to +24.2 MW\n  share of held-out hours inside it: 93.2 %\n  an interval that holds about 90 % of new hours is\n  calibrated; one that holds 70 % promises a certainty the\n  forecast does not have - and a dispatch or bid built on\n  it carries that hidden risk\nایده. بازهٔ ۹۰ درصدی باید حدودِ ۹۰٪ ساعت‌های تازه را در بر بگیرد. این پوشش (بخش 15.6.11) است. بازه‌ای که ۹۲٫۴٪ را در بر می‌گیرد کمی محتاط است ولی کالیبره است. بازه‌ای که فقط ۷۰٪ را در بر بگیرد، اطمینانی را وعده می‌دهد که پیش‌بینی ندارد. پیشنهاد یا ذخیره‌ای که بر آن ساخته شود، ریسکی پنهان دارد. پوشش هم مثلِ هر امتیازِ دیگر روی دادهٔ کنارگذاشته سنجیده می‌شود. اینجا بازه از باقی‌مانده‌های نیمِ اول ساخته و روی نیمِ دوم آزموده شده است.\n\n\n37.8.7 رانش پس از تغییرِ نیروگاه\nday-ahead forecast bias by month; two turbines added on day 250\n  month   bias MW\n  Jan        2.59\n  Feb        1.93\n  Mar        1.76\n  Apr        2.00\n  May        0.77\n  Jun        0.79\n  Jul        0.92\n  Aug        1.62\n  Sep       -2.60\n  Oct       -1.89\n  Nov       -0.16\n  Dec       -4.66\n  CUSUM on the daily bias (k 1.0, h 5): alarm on day 258,\n    8 days after the change\n  a looser setting (k 0.5) alarmed on day 205, when nothing had\n    changed - the setting trades early warning for false alarms\n  the plant now makes more than the forecast expects: the\n  bias turns negative from September, by about the output of\n  two turbines, and nearly vanishes in calm November; a\n  forecast is re-checked after every change to the plant\n\n\n\n\n\n\nشکل 37.19: سوگیریِ ماهانهٔ پیش‌بینیِ روزِ بعد؛ از روزِ ۲۵۰ دو توربینِ تازه کار می‌کنند و مدلِ پیش‌بینی خبر ندارد (ساختگی).\n\n\n\n\nمثال 37.35 (دو توربینی که پیش‌بینی نمی‌شناخت) پرسش. از روزِ ۲۵۰ دو توربینِ تازه به ناوگان افزوده شده‌اند. مدلِ پیش‌بینی به‌روز نشده است. سوگیری چه می‌کند؟ مجموعِ تجمعی روی سوگیریِ روزانه کِی هشدار می‌دهد؟ تنظیمِ گشادتر چه می‌کند؟\nپاسخ. سوگیری تا اوت مثبت و کوچک است (۰٫۸ تا ۲٫۶ مگاوات). از سپتامبر منفی می‌شود و تا دسامبر به ۴٫۶۶- می‌رسد. با \\(\\kappa = 1.0\\) و \\(h_\\text{s} = 5\\)، هشدار در روزِ ۲۵۸ است، هشت روز پس از تغییر. تنظیمِ گشادترِ \\(\\kappa = 0.5\\) در روزِ ۲۰۵ هشدار داد، وقتی هنوز چیزی تغییر نکرده بود.\nتفسیر. نیروگاه حالا بیش از انتظارِ پیش‌بینی تولید می‌کند. سوگیری به اندازهٔ تولیدِ دو توربین منفی می‌شود و در نوامبرِ آرام تقریباً ناپدید می‌شود: وقتی باد نیست، توربینِ اضافه هم چیزی نمی‌افزاید. تنظیمِ آشکارساز میانِ هشدارِ زود و هشدارِ نادرست معامله می‌کند (بخش 37.3.3). بهتر از هر آشکارسازی، یک قاعدهٔ ساده است: هر تغییرِ نیروگاه، مالکِ پیش‌بینی را خبر می‌کند و پیش‌بینی پس از آن دوباره وارسی می‌شود. وارسی: \\(2/12 \\times 22 = 3.7\\,\\text{MW}\\) سوگیریِ مورد انتظار با بادِ میانگینِ ۲۲ مگاواتیِ ناوگان.\n\n\n\n37.8.8 مهارت با پول یکی نیست\ntwo day-ahead forecasts used to sell the plant's output\n  imbalance price (teaching): short 30 u/MWh, long 10 u/MWh\n  forecast   RMSE MW   bias MW   imbalance cost k u/yr\n  A             8.56      3.01                  1,464\n  B            10.76     -3.85                  1,158\n  A has the lower RMSE; B is the cheaper one to sell with:\n  with short positions costing three times long ones, a\n  forecast that leans low sells less than the plant\n  delivers and pays the cheap price. Skill and money are\n  different measures; the plant reports both and never\n  calls either a guarantee of what dispatch or delivery\n  will be\n\nمثال 37.36 (پیش‌بینیِ بدتر، فروشِ ارزان‌تر) پرسش. پیش‌بینیِ الف RMSE ۸٫۵۶ و سوگیریِ ۳٫۰۱+ مگاوات دارد. پیش‌بینیِ ب RMSE ۱۰٫۷۶ و سوگیریِ ۳٫۸۵- دارد. انحرافِ کمبود ۳۰ و انحرافِ مازاد ۱۰ واحد بر مگاوات‌ساعت هزینه دارد (قیمت‌های آموزشی، A-415). کدام پیش‌بینی برای فروش ارزان‌تر است؟\nپاسخ. الف ۱٬۴۶۴ هزار واحد در سال و ب ۱٬۱۵۸ هزار واحد.\nتفسیر. الف امتیازِ بهتری دارد و ب پولِ کمتری هزینه می‌کند. وقتی کمبود سه برابرِ مازاد هزینه دارد، پیش‌بینی‌ای که کمی پایین بخواند کمتر از تحویلِ واقعی می‌فروشد و قیمتِ ارزان را می‌پردازد. فصلِ ۱۵ همین را با پیشنهادِ نیوزوندر نشان داد: بهترین پیشنهاد یک چندک است، نه میانگین (بخش 15.8). مهارت و پول دو سنجهٔ جدا هستند. نیروگاه هر دو را گزارش می‌کند. هیچ‌کدام هم تضمینِ آنچه توزیع یا تحویل خواهد شد نیست: تحویل به کاهشِ تولید، به خرابی‌ها و به فرمان‌های شبکه هم بسته است. وارسی: فرقِ دو هزینه ۳۰۶ هزار واحد به سودِ ب است.\n\n\n\n\n\n\n\nاحتیاطیک امتیاز، تضمینِ توزیع نیست\n\n\n\nپیش‌بینی‌ای با مهارتِ ۰٫۴۲ هیچ ساعتِ مشخصی را تضمین نمی‌کند. برنامهٔ توزیع یا پیشنهادِ بازار که بر آن ساخته می‌شود، ذخیره و انبارش و قاعده‌های خودش را دارد (فصل 20). ادعای «پیش‌بینیِ ما خطای ۵٪ دارد» در قرارداد بی‌معناست، مگر آنکه افق، ساعت‌ها، ظرفیتِ مبنا، دادهٔ کنارگذاشته و کامل بودن کنارش نوشته شوند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nRMSE ۱۸ و ماندگاری ۲۴. مهارت چقدر است؟\nچرا مهارتِ افقِ یک‌ساعته نزدیکِ صفر است؟\nچرا تصحیحی که روی هفته‌های زوج برازش شده روی هفته‌های فرد بدتر می‌کند؟\nچرا «هر ساعتِ سوم» برای کنار گذاشتن کافی نیست؟\nMAE خورشیدی روی همهٔ ساعت‌ها ۱٫۵ مگاوات است و ۴٬۲۵۶ ساعت روز است. MAE روی ساعت‌های روز تقریباً چقدر است؟\n۴۰ برخورد، ۱۰ از دست رفته و ۲۰ نادرست. POD و FAR؟\nچرا مدارای زمانیِ رمپ بخشی از تعریف است؟\nخوراک در ۵٪ ساعت‌های تصادفی نرسیده است. آیا امتیازِ تأمین‌کننده گمراه می‌کند؟\nبازهٔ ۹۰ درصدی ۷۵٪ را در بر می‌گیرد. چه مشکلی دارد؟\nچرا سوگیری در نوامبر تقریباً ناپدید شد؟\nکمبود ۲۰ و مازاد ۲۰ واحد هزینه دارد. کدام پیش‌بینی ارزان‌تر است؟\nچرا مهارت تضمینِ تحویل نیست؟\n\nپاسخ‌ها: (۱) ۰٫۲۵؛ (۲) در یک ساعت «تغییری نیست» تقریباً درست است؛ (۳) نوفهٔ هفته‌های خودش را یاد گرفته؛ (۴) ساعت‌های پیاپی هوای مشترک دارند؛ (۵) \\(1.5 \\times 8\\,760/4\\,256 \\approx 3.1\\)؛ (۶) ۰٫۸۰ و ۰٫۳۳؛ (۷) از کاربرد می‌آید و نتیجه را تغییر می‌دهد؛ (۸) کمتر، چون شکاف‌ها سخت‌ترین ساعت‌ها نیستند؛ (۹) بیش از حد مطمئن است؛ (۱۰) بادِ کم، توربینِ اضافه چیزی نمی‌افزاید؛ (۱۱) آنکه خطای قدرِمطلقِ کمتری دارد؛ (۱۲) تحویل به کاهشِ تولید، خرابی و فرمان‌ها هم بسته است.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-h",
    "href": "chapters/37-performance-analytics.html#sec-ch37-h",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.9 ح. تحلیلِ عملکردِ خدمت‌های شبکه",
    "text": "37.9 ح. تحلیلِ عملکردِ خدمت‌های شبکه\nنیروگاهِ P اگر خدمتی به شبکه بفروشد، مثل پاسخِ فرکانس یا پیروی از نقطهٔ تنظیم، باید نشان دهد که آن را داده است. فصلِ ۲۰ کنترل‌گر و خدمتِ REQ-S01 را ساخت (فصل 20). فصلِ ۲۷ آزمون‌های تأییدِ رفتارِ نیروگاه را گذاشت (بخش 27.5.5). این بخش کارِ روزمره را می‌سنجد: فرمان‌ها با پاسخِ اندازه‌گیری‌شده آشتی داده می‌شوند. دسترس‌پذیریِ خدمت، بازیابی و انرژیِ تحویلی حساب می‌شوند. کیفیتِ دورسنجی و استثناها روشن می‌شوند. شاهدِ هر رویداد برای تسویه نگه داشته می‌شود و مرزهای انتساب نوشته می‌شوند.\n\n\n\n\n\n\nمهممشخصهٔ پذیرش از بیرون می‌آید\n\n\n\nهمهٔ عددهای پذیرشِ این بخش جای‌نگهدار هستند (U-118). مشخصهٔ واقعیِ هر خدمت، یعنی زمانِ پاسخ، نوار، روشِ اندازه‌گیری، استثناها و جریمه‌ها، را بهره‌بردارِ شبکه یا قراردادِ خدمت تعیین می‌کند. هیچ عددی در اینجا الزامِ یک کشور یا یک بهره‌بردار نیست. پایش فقط در برابرِ الزامِ تأییدشده معنا دارد.\n\n\nپرونده‌ها: companion/ch37/lab_g.py و companion/ch37/examples_h.py\n\n37.9.1 یک پلّهٔ نقطهٔ تنظیم در برابرِ مشخصه\nایده. بهره‌بردار نقطهٔ تنظیمِ توانِ نیروگاه را از ۶۰ به ۴۰ مگاوات پایین می‌آورد. پاسخِ اندازه‌گیری‌شده با سه سنجه داوری می‌شود: زمان تا رسیدن به ۹۰٪ تغییر، \\(t_{90}\\)؛ زمانی که پس از آن پاسخ در نوارِ \\(\\pm 2\\,\\text{MW}\\) می‌ماند، \\(t_\\text{s}\\)؛ و خطای ردگیریِ ریشهٔ میانگینِ مربعات پس از نشستن، \\(\\epsilon_\\text{rms}\\). مشخصه پیش از آزمون نوشته می‌شود:\ndef tracking_error(demand, response):\n    \"\"\"RMS and largest absolute error of a response against its demand.\"\"\"\n    e = np.asarray(response, float) - np.asarray(demand, float)\n    return float(np.sqrt(np.mean(e ** 2))), float(np.max(np.abs(e)))\n\n\ndef response_times(t, response, start: float, final: float, band: float):\n    \"\"\"After a step at t = 0 from start to final: time to reach 90 % of the\n    change and time after which the response stays within +/- band.\"\"\"\n    t = np.asarray(t, float)\n    r = np.asarray(response, float)\n    target90 = start + 0.9 * (final - start)\n    up = final &gt; start\n    hit = np.where(r &gt;= target90)[0] if up else np.where(r &lt;= target90)[0]\n    t90 = float(t[hit[0]]) if len(hit) else math.inf\n    outside = np.where(np.abs(r - final) &gt; band)[0]\n    if not len(outside):\n        t_settle = 0.0\n    elif outside[-1] + 1 &lt; len(t):\n        t_settle = float(t[outside[-1] + 1])\n    else:\n        t_settle = math.inf\n    return t90, t_settle\na set-point step from 60 to 40 MW against a supplied specification\n  (placeholder specification U-118; synthetic trace)\n  measure                        result     required   pass?\n  time to 90 % of the step       8.5 s      &lt;= 10 s    yes\n  settled within +/-2 MW         8.5 s      &lt;= 30 s    yes\n  RMS error after settling       0.35 MW    &lt;= 1.5 MW  yes\n  largest error after settling 1.77 MW\n  the specification is written down before the test, with\n  its tolerances and the telemetry it is judged on; the\n  trace, the specification and the result are kept\n  together as settlement evidence\n\n\n\n\n\n\nشکل 37.20: یک پلّهٔ نقطهٔ تنظیم از ۶۰ به ۴۰ مگاوات، پاسخِ اندازه‌گیری‌شده و نوارِ ۲± مگاواتیِ مشخصهٔ جای‌نگهدار (ردِ ساختگی، U-118).\n\n\n\n\nمثال 37.37 (پاسخی که از هر سه آزمون می‌گذرد) پرسش. پاسخِ یک پلّه با تأخیرِ یک ثانیه و ثابتِ زمانیِ سه ثانیه آمده است. \\(t_{90}\\) را با دست تخمین بزنید و با نتیجهٔ برنامه مقایسه کنید.\nپاسخ. برای پاسخِ مرتبهٔ اول با تأخیر:\n\\[\nt_{90} = t_\\text{d} + \\tau \\ln 10 = 1 + 3 \\times 2.30 = 7.9\\,\\text{s}\n\\]\nبرنامه ۸٫۵ ثانیه می‌دهد. هر سه سنجه از مشخصه می‌گذرند: \\(t_{90} \\le 10\\,\\text{s}\\)، \\(t_\\text{s} \\le 30\\,\\text{s}\\)، \\(\\epsilon_\\text{rms} \\le 1.5\\,\\text{MW}\\).\nتفسیر. فرقِ ۰٫۶ ثانیه از دو چیز می‌آید: نمونه‌برداریِ نیم‌ثانیه‌ای و نوفهٔ اندازه‌گیری. اگر \\(t_{90}\\) نزدیکِ حدِ مشخصه بود، این ۰٫۶ ثانیه داوری را عوض می‌کرد. پس مشخصه نرخِ نمونه‌برداری و دقتِ دورسنجی را هم می‌گوید (فصل 34). ردِ پاسخ، مشخصه و نتیجه با هم نگه داشته می‌شوند. این سه با هم شاهدِ تسویه‌اند. وارسی: \\(\\ln 10 = 2.303\\).\n\n\n\n37.9.2 دو ساعت: فرمان و پاسخ روی یک پایهٔ زمانی\nایده. فرمان در کنترل‌گرِ نیروگاه ثبت می‌شود و پاسخ در یک ثبت‌کنندهٔ دیگر. اگر ساعت‌هایشان یکی نباشد، خطای ردگیری بخشی از خطای ساعت را هم در خود دارد:\nset points from the controller, response from a logger 4 s late\n  RMS tracking error as logged:               3.84 MW\n  RMS on one clock (known here, synthetic):   2.15 MW\n  shift that minimises the error: 6 s, RMS  1.09 MW\n  the clocks added 1.69 MW of 'error'. The search shifted\n  6 s, 2 s more than the clock fault: it also removed the\n  plant's own delay and flattered the response. Commands and\n  response are put on one time base from the clocks' own\n  records (ch 35, synchronisation), never from a fit\n\nمثال 37.38 (جست‌وجویی که نیروگاه را بهتر نشان داد) پرسش. ثبت‌کنندهٔ پاسخ ۴ ثانیه عقب است. خطای ردگیری را با سابقهٔ خام، روی یک ساعتِ درست، و با جابه‌جاییِ یافته‌شده از راهِ جست‌وجو مقایسه کنید.\nپاسخ. خام ۳٫۸۴ مگاوات، روی یک ساعت ۲٫۱۵ مگاوات، با جابه‌جاییِ ۶ ثانیه‌ای ۱٫۰۹ مگاوات.\nتفسیر. ساعت‌ها ۱٫۶۹ مگاوات «خطا» افزوده بودند. جست‌وجو اما ۶ ثانیه جابه‌جا کرد، دو ثانیه بیش از خطای ساعت. تأخیرِ خودِ نیروگاه را هم برداشت و پاسخ را بهتر از واقع نشان داد. پایهٔ زمانیِ مشترک از سابقهٔ خودِ ساعت‌ها ساخته می‌شود: سابقهٔ همگام‌سازی، پیوندِ زمانی، و هم‌ترازیِ فصلِ ۳۵ (بخش 35.2.9). هیچ‌وقت از یک برازش ساخته نمی‌شود. جابه‌جاییِ یافته‌شده با جست‌وجو فقط شاهدِ یک خطای ساعت است که باید برطرف شود. وارسی: \\(3.84 - 2.15 = 1.69\\).\n\n\n\n37.9.3 انرژیِ تحویلی در برابرِ انرژیِ خواسته‌شده\na 15-minute response of 10 MW asked of the battery (synthetic)\n  energy asked 2.500 MWh, delivered 2.401 MWh (96.1 %)\n  the step was fast and the start looks perfect; a 1 MW\n  derating after ten minutes is what costs the energy.\n  Power at the step and energy over the event are two\n  measures, and the requirement says which one is paid\n\n\n\n\n\n\nشکل 37.21: پاسخِ ۱۵ دقیقه‌ایِ ۱۰ مگاواتی از باتری؛ کاهشِ توان پس از ده دقیقه انرژی را کم می‌کند (ساختگی).\n\n\n\nایده. پلّه سریع بود و آغاز بی‌نقص به نظر می‌رسد. اما پس از ده دقیقه، گرمای تجهیز توان را یک مگاوات کم کرد. انرژیِ تحویلی ۹۶٫۱٪ خواسته‌شده شد. توان در لحظهٔ پلّه و انرژی در طولِ رویداد دو سنجهٔ جدا هستند. الزام می‌گوید کدام پرداخت می‌شود. اگر انرژی پرداخت شود، حدِ دماییِ مبدل یا تهویهٔ باتری (بخش 19.5.12) در طراحیِ خدمت دیده می‌شود، نه فقط در ظرفیتِ نامی.\n\n\n37.9.4 بازیابی پیش از رویدادِ بعدی\nrecovery: available again only with room for one more full event\n  SOC before 60 %, after the event 53.75 %, needed 56.25 %\n  recovery allowed (placeholder): 30 min\n  recharge power   energy MWh   time min   within the limit?\n          2 MW         1.00         32   NO\n          5 MW         1.00         13   yes\n  (94 % one-way efficiency)\n  a gentle recharge, kinder to the cells and to the import\n  peak, can fail the recovery time; until the battery is\n  back above the line it is not available for the\n  service, and the record shows SOC with every event\n  because the next one is judged on it\n\nمثال 37.39 (شارژی آرام که از زمانِ بازیابی می‌گذرد) پرسش. باتریِ ۴۰ مگاوات‌ساعتی با حالتِ شارژِ ۶۰٪ یک رویدادِ ۲٫۵ مگاوات‌ساعتی را داده است. خدمت فقط وقتی دوباره در دسترس است که جا برای یک رویدادِ کاملِ دیگر بالای کفِ ۵۰٪ باشد. با شارژِ ۲ و ۵ مگاواتی و بازدهِ یک‌طرفهٔ ۹۴٪، بازیابی چقدر طول می‌کشد؟ حدِ جای‌نگهدار ۳۰ دقیقه است.\nپاسخ. حالتِ شارژ پس از رویداد ۵۳٫۷۵٪ است و ۵۶٫۲۵٪ لازم است. یک مگاوات‌ساعت باید شارژ شود. با ۲ مگاوات ۳۲ دقیقه (بیش از حد) و با ۵ مگاوات ۱۳ دقیقه (درون حد).\nتفسیر. شارژِ آرام برای سلول‌ها مهربان‌تر است و پیکِ برداشت از شبکه را کم می‌کند، اما از زمانِ بازیابی می‌گذرد. تا وقتی باتری دوباره بالای خط نیامده، خدمت در دسترس نیست. سابقه حالتِ شارژ را با هر رویداد نگه می‌دارد، چون رویدادِ بعدی با آن داوری می‌شود. وارسی: \\(1.0/(2 \\times 0.94) = 0.53\\,\\text{h} = 32\\,\\text{min}\\).\n\n\n\n37.9.5 کیفیتِ دورسنجی در تسویه\n600 service hours, 9 failed, 14 with bad-quality telemetry\n  settlement rule (placeholder)          hours failed   availability\n  bad telemetry counts as failed                  23         96.17 %\n  bad telemetry excluded                           9         98.46 %\n  bad telemetry replaced by the meter             11         98.17 %\n  (with the revenue meter as backup, 2 of the 14 hours turn\n  out to be real failures)\n  the same month gives three results; the rule is in the\n  requirement, and the plant's own telemetry quality is\n  part of its performance (ch 34, ch 35)\nایده. ۱۴ ساعت از ۶۰۰ ساعتِ خدمت دورسنجیِ با کیفیتِ بد دارند. سه قاعده سه نتیجه می‌دهند: ۹۶٫۱۷٪، ۹۸٫۴۶٪ یا ۹۸٫۱۷٪. قاعده در الزام است. کیفیتِ دورسنجیِ خودِ نیروگاه هم بخشی از عملکردِ آن است. نیروگاهی که دورسنجی‌اش ۲٫۳٪ ساعت‌ها بد است، در بدترین قاعده به اندازهٔ همان ساعت‌ها جریمه می‌شود، حتی اگر خدمت را داده باشد. کیفیتِ دورسنجی از این رو مثلِ هر شاخصِ دیگری پایش می‌شود (بخش 35.3.2). کنتورِ درآمدی هم به‌عنوانِ پشتیبان در قرارداد نام برده می‌شود.\n\n\n37.9.6 ماهِ خدمت\na month of service availability (synthetic, placeholder rules)\n  hours in the month 744; hours the service was called 600\n  excluded by agreement (grid outage) 12; not delivered 9\n  service availability: 98.47 %\n  each failed hour has its evidence (telemetry, set points,\n  plant state) and each excluded hour its reason; the\n  operator settles on the same records, so they are kept\n  untouched (lesson B)\nایده. دسترس‌پذیریِ خدمت ساعت‌های تحویل‌شده را بر ساعت‌هایی که خدمت خواسته شد تقسیم می‌کند. ساعت‌های استثناشده از مخرج کم می‌شوند:\n\\[\nA_\\text{s} = \\frac{T_\\text{call} - T_\\text{ex} - T_\\text{fail}}{T_\\text{call} - T_\\text{ex}}\n\\tag{37.14}\\]\nبا ۶۰۰ ساعتِ فراخوان، ۱۲ ساعتِ استثنا و ۹ ساعتِ ناموفق، \\(A_\\text{s} = 579/588 = 98.47\\,\\%\\). هر ساعتِ ناموفق شاهدش را دارد: دورسنجی، نقطه‌های تنظیم و حالتِ نیروگاه. هر ساعتِ استثنا هم دلیلش را دارد.\n\n\n37.9.7 انتساب و مرزهایش\nfive failed service hours and who caused them (synthetic)\n  hour   what                    evidence                       charged\n  H1     set point not reached   inverter limit, 46 C           plant\n  H2     response 12 s late      PPC restart after update       plant\n  H3     output cut              grid voltage dip, FRT active   unclear\n  H4     no response             operator's command lost        unclear\n  H5     set point not reached   export limit order             excluded\n  penalty at 500 u an hour (placeholder): 1,000 u certain, 1,000 u disputed\n  some hours cannot be pinned on one side with the data the\n  plant has: H3 needs the operator's voltage record, H4 its\n  command log. The plant states the limit of its own\n  evidence and asks for the other party's, instead of\n  claiming or accepting the hours on a guess\n\nمثال 37.40 (ساعت‌هایی که نیروگاه به‌تنهایی نمی‌تواند داوری کند) پرسش. پنج ساعتِ خدمت ناموفق بوده است. کدام‌ها قطعاً به نیروگاه برمی‌گردند، کدام‌ها نامعلوم‌اند و کدام استثنا هستند؟ جریمه با ۵۰۰ واحد برای هر ساعت (جای‌نگهدار) چقدر است؟\nپاسخ. H1 (حدِ اینورتر در ۴۶ درجه) و H2 (راه‌اندازیِ دوبارهٔ کنترل‌گر پس از به‌روزرسانی) با نیروگاه است: ۱٬۰۰۰ واحدِ قطعی. H3 (افتِ ولتاژِ شبکه با عبور از خطای فعال) و H4 (فرمانِ گمشدهٔ بهره‌بردار) نامعلوم‌اند: ۱٬۰۰۰ واحدِ مورد اختلاف. H5 فرمانِ سقفِ صادرات است و استثناست.\nتفسیر. برخی ساعت‌ها با داده‌های نیروگاه به یک طرف نسبت داده نمی‌شوند. H3 سابقهٔ ولتاژِ بهره‌بردار را لازم دارد: آیا افت آن‌قدر عمیق بود که عبور از خطا (فصل 28) خروجی را به‌حق کم کند؟ H4 سابقهٔ فرمانِ بهره‌بردار را لازم دارد: آیا فرمان فرستاده شد؟ نیروگاه مرزِ شاهدِ خودش را می‌گوید و شاهدِ طرفِ دیگر را می‌خواهد. ساعت‌ها را بر پایهٔ حدس نه می‌پذیرد و نه رد می‌کند. H2 هم درسی دارد: به‌روزرسانیِ میان‌افزار در پنجرهٔ خدمت انجام شد. مدیریتِ تغییرِ فصلِ ۳۶ (بخش 36.4.5) باید پنجره‌های خدمت را بشناسد. وارسی: \\(2 \\times 500 = 1\\,000\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه سنجهٔ داوریِ یک پلّهٔ نقطهٔ تنظیم را نام ببرید.\nپاسخِ مرتبهٔ اول با \\(\\tau = 4\\,\\text{s}\\) و تأخیرِ \\(0.5\\,\\text{s}\\). \\(t_{90}\\) چقدر است؟\nچرا مشخصه باید نرخِ نمونه‌برداری را هم بگوید؟\nثبت‌کننده ۳ ثانیه عقب است. چرا جابه‌جاییِ یافته با جست‌وجو را نباید به کار برد؟\nتوانِ پلّه درست بود ولی انرژی ۹۴٪ شد. چه چیزی را باید وارسی کرد؟\nباتریِ ۴۰ مگاوات‌ساعتی ۱٫۵ مگاوات‌ساعت کمبود دارد. با ۳ مگاوات و بازدهِ ۹۴٪ چند دقیقه طول می‌کشد؟\n۵۰۰ ساعتِ فراخوان، ۱۰ استثنا و ۶ ناموفق. دسترس‌پذیریِ خدمت؟\nچرا کیفیتِ دورسنجی بخشی از عملکردِ نیروگاه است؟\nچه شاهدی برای ساعتِ H3 لازم است و از چه کسی؟\nچرا نیروگاه ساعت‌های نامعلوم را نه می‌پذیرد و نه رد می‌کند؟\n\nپاسخ‌ها: (۱) \\(t_{90}\\)، \\(t_\\text{s}\\) و \\(\\epsilon_\\text{rms}\\)؛ (۲) \\(0.5 + 4 \\times 2.30 = 9.7\\,\\text{s}\\)؛ (۳) نمونه‌برداری داوری را جابه‌جا می‌کند؛ (۴) تأخیرِ خودِ نیروگاه را هم برمی‌دارد؛ (۵) حدِ دمایی و کاهشِ توان در طولِ رویداد؛ (۶) \\(1.5/(3 \\times 0.94) = 0.53\\,\\text{h} \\approx 32\\,\\text{min}\\)؛ (۷) \\(484/490 = 98.78\\,\\%\\)؛ (۸) در تسویه شمرده می‌شود؛ (۹) سابقهٔ ولتاژ از بهره‌بردارِ شبکه؛ (۱۰) شاهدِ کافی ندارد.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-mfg",
    "href": "chapters/37-performance-analytics.html#sec-ch37-mfg",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.10 ساخت و تولیدِ صنعتی: داده‌های کارخانه به‌عنوانِ ورودی",
    "text": "37.10 ساخت و تولیدِ صنعتی: داده‌های کارخانه به‌عنوانِ ورودی\nپایشِ عملکرد چیزی فیزیکی نمی‌سازد. از این رو بخشِ ساختِ این فصل به‌معنای فرایندِ کارخانه کاربرد ندارد. فرایندهای کارخانه، طرحِ کنترل و پروندهٔ آزمونِ هر محصول در فصل‌های ۴۰ تا ۴۸ می‌آیند. اما داده‌های کارخانه یکی از مهم‌ترین ورودی‌های تحلیلِ قابلیتِ اطمینان‌اند. این بخش می‌گوید کدام داده‌ها خواسته می‌شوند، چگونه به خرابی‌های میدانی گره می‌خورند، و مرزِ کارِ نیروگاه با کارِ سازنده کجاست.\n\n37.10.1 کدام داده‌های کارخانه\n\n\n\nجدول 37.2: داده‌های کارخانه که پایشِ عملکرد به‌عنوانِ ورودی می‌خواهد.\n\n\n\n\n\n\n\n\n\n\nدادهٔ کارخانه\nاز کجا\nدر این فصل به چه کار می‌آید\n\n\n\n\nشمارهٔ سریال و دستهٔ تولید هر قلم\nسازنده، هنگامِ تحویل\nگره زدنِ هر خرابیِ میدانی به دسته‌اش\n\n\nنتیجه‌های آزمونِ کارخانه و دورهٔ گرمایش (burn-in)\nپروندهٔ آزمون (فصل‌های ۴۰ و ۴۸)\nخرابی‌های زودرس و شیبِ رشدِ قابلیتِ اطمینان\n\n\nعدم‌انطباق‌ها و تغییرهای فرایند\nسامانهٔ کیفیتِ سازنده\nتوضیحِ تفاوتِ دسته‌ها\n\n\nاعلامیه‌های فنی و تغییرهای طراحی\nسازنده، در طولِ عمر\nفهرستِ قطعه‌های یدکی (مثال 37.11)\n\n\nنرخ‌های خرابیِ اعلام‌شده و پایه‌شان\nبرگهٔ داده، گزارشِ قابلیتِ اطمینان\nمقایسه با نرخِ میدانی، با بازه\n\n\n\n\n\n\nایده. این داده‌ها در قراردادِ خرید خواسته می‌شوند (فصل 39). بیشترشان را سازنده در هر حال دارد. اگر قرارداد آن‌ها را نخواهد، پس از تحویل به‌سختی به دست می‌آیند. شمارهٔ سریال و دسته از همه ارزان‌ترند و بیش از همه کار می‌کنند. بی‌آن‌ها، خرابی‌های میدانی را نمی‌شود به هیچ دسته‌ای نسبت داد.\n\n\n37.10.2 خرابی‌های میدانی به تفکیکِ دستهٔ تولید\nfield failures of inverter fans by production lot, first year\n  (synthetic; units run 95 % of the year)\n  lot      units   failures   rate /1e6 h   90 % interval\n  lot L1     200          3          1.80   0.49-4.66\n  lot L2     200         11          6.61   3.71-10.94\n  lot L3     150          2          1.60   0.28-5.04\n  L1 and L3 pooled: 5 failures, 1.72 per 1e6 h, 0.68-3.61\n  L2's interval lies above the pooled one: the lot, not\n  the site, is the first suspect - the serial numbers\n  tie each field failure to its lot, and the maker's\n  factory records for that lot (burn-in, process changes)\n  are asked for as inputs (ch 40-48); the cause is\n  settled with the maker, not guessed from the field\n\nمثال 37.41 (دسته‌ای که از بقیه بیرون می‌زند) پرسش. پروانه‌های خنک‌کنِ اینورترها از سه دستهٔ تولید آمده‌اند. دستهٔ L2 در سالِ نخست ۱۱ خرابی داشته و دو دستهٔ دیگر روی هم ۵. آیا تفاوت از نوفه بزرگ‌تر است؟ گامِ بعد چیست؟ (دادهٔ ساختگی، A-413.)\nپاسخ. نرخِ L2 ۶٫۶۱ خرابی در میلیون ساعت با بازهٔ ۹۰ درصدیِ ۳٫۷۱ تا ۱۰٫۹۴ است. دو دستهٔ دیگر روی هم ۱٫۷۲ با بازهٔ ۰٫۶۸ تا ۳٫۶۱. بازهٔ L2 بالای بازهٔ دیگران است.\nتفسیر. بازهٔ هر دسته به‌تنهایی با دیگری هم‌پوشانی دارد، چون هر کدام فقط چند خرابی دارد. یکی کردنِ دسته‌های هم‌گون عدمِ قطعیت را کم می‌کند و تفاوت را آشکار می‌کند. حالا دسته، نه ساختگاه، نخستین مظنون است. گامِ بعد خواستنِ سابقهٔ کارخانهٔ آن دسته است: نتیجهٔ گرمایش، تغییرِ فرایند، تأمین‌کنندهٔ قطعه. علت با سازنده روشن می‌شود و از روی دادهٔ میدان حدس زده نمی‌شود. اگر علت در دسته باشد، ادعای ضمانت و تعویضِ پیشگیرانهٔ آن دسته روی همین شاهد ایستاده است. وارسی: \\(11/(200 \\times 8\\,760 \\times 0.95) = 6.61 \\times 10^{-6}\\) در ساعت.\n\n\n\n37.10.3 مرزِ کارِ نیروگاه و کارِ سازنده\nایده. نیروگاه الگو را می‌بیند: کدام دسته، کدام سامانه، کدام سن. سازنده علت را در فرایندِ خودش پیدا می‌کند. نیروگاه نه دستورِ کارِ کارخانه می‌دهد و نه فرایندِ کارخانه را تحلیل می‌کند. شاهدش را می‌دهد و پاسخِ مستند می‌خواهد. پاسخِ سازنده هم در دفترِ رویدادها ثبت می‌شود: علت، چاره، و دسته‌های دیگری که در معرضِ همان علت‌اند. این حلقه همان بازخوردِ بخش 37.6.12 است، از سویِ کارخانه.\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتحلیلِ علتِ خرابیِ یک قطعه در آزمایشگاه، مثلاً بازکردن و برش و آزمونِ مواد، کارِ سازنده یا آزمایشگاهِ مستقل است. قطعهٔ خراب با برچسب و زنجیرهٔ نگهداری به آن‌ها سپرده می‌شود (بخش 37.3.6). نیروگاه از آن نتیجه می‌گیرد، اما خودش آن را انجام نمی‌دهد.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا شمارهٔ سریال و دستهٔ تولید ارزشمندترین دادهٔ کارخانه برای پایش‌اند؟\nدسته‌ای با ۸ خرابی و دسته‌ای با ۲ خرابی، هر دو ۲۰۰ قلم. چرا ممکن است بازه‌هایشان هم‌پوشان باشند؟\nیکی کردنِ دسته‌های هم‌گون چه سودی دارد و چه خطری؟\nپس از یافتنِ دستهٔ مشکوک، گامِ بعد چیست؟\nچه کسی علتِ یک خرابی را در فرایندِ کارخانه پیدا می‌کند؟\nچرا این داده‌ها در قراردادِ خرید خواسته می‌شوند؟\n\nپاسخ‌ها: (۱) هر خرابی را به دسته‌اش گره می‌زنند؛ (۲) با چند خرابی بازه‌ها پهن‌اند؛ (۳) عدمِ قطعیت را کم می‌کند، اما اگر دسته‌ها هم‌گون نباشند تفاوت را پنهان می‌کند؛ (۴) خواستنِ سابقهٔ کارخانهٔ آن دسته از سازنده؛ (۵) سازنده؛ (۶) پس از تحویل به‌سختی به دست می‌آیند.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-plantp",
    "href": "chapters/37-performance-analytics.html#sec-ch37-plantp",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.11 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "37.11 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch37.integrated\n\nمثال 37.42 (مقدماتی: دو نتیجه با دست) پرسش. PR آوریل و میانگینِ عمرِ پروانه‌ها را با دست حساب و با کد مقایسه کنید.\ntwo monitoring results checked by hand\n  April PR: (10,039 MWh / 60.06 MWp) / 206.2 kWh/m2 = 0.811; code 0.811\n  fan MTBF: (38,600 h of the 4 failed + 8 x 17,520 h) / 4 = 44,690 h\n  a hand check of PR catches the commonest slip: MWh against\n  kWh/kWp, a factor of a thousand in one place only\nپاسخ. PR آوریل ۰٫۸۱۱ و میانگینِ عمرِ پروانه‌ها ۴۴٬۶۹۰ ساعت، هر دو برابر با کد.\nتفسیر. رایج‌ترین لغزش در PR یکاهاست: مگاوات‌ساعت در صورت و کیلووات‌ساعت بر کیلووات در جای دیگر. ضریبِ هزار فقط در یک جا می‌نشیند. حسابِ دستی آن را پیدا می‌کند. PR آوریلِ جدولِ ماهانه ۰٫۸۱۰ است، کمی کمتر از ۰٫۸۱۱. فرق از گرد کردنِ ورودی‌های دستی است، نه از روش. وارسی: \\(10\\,039/60.06 = 167.2\\) و \\(167.2/206.2 = 0.811\\).\n\n\nمثال 37.43 (میانی: بستهٔ پایش در عدد) پرسش. بستهٔ پایشِ عملکردِ نیروگاهِ P را در عدد خلاصه کنید.\nthe monitoring package of Plant P in numbers (synthetic year)\n  plant energy at MV 300,212 MWh, 99.57 % of model 15.1\n  four problems found: April soiling (314 MWh), June outage\n    (339 MWh), August curtailment (163 MWh), October sensor\n  PR 0.832 on the reference sensor; corrected to 25 C the\n    months agree within 0.02 except April and June\n  fleet availability 98.41 % true; 98.36 % raw and 98.48 %\n    cleaned from a log with planted defects\n  day-ahead forecast skill 0.42 on held-out data; a drift\n    found 8 days after a plant change\n  service step passes its placeholder specification\nتفسیر. ارزشِ بسته در عددها نیست. در این است که هر عدد تعریف، خط‌مبنا، پنجره، کامل بودن و شاهد دارد. همین عددها بی‌آن‌ها در هر جلسه دوباره زیرِ پرسش می‌روند. وارسی: \\(314 + 339 + 609 + 20 = 1\\,282\\) و \\(1 - 1\\,282/301\\,494 = 99.57\\,\\%\\).\n\n\nمثال 37.44 (یکپارچه: مبنای پایشِ عملکردِ نیروگاهِ P) پرسش. مبنای پایشِ عملکرد را با یافته‌ها و موردهای باز بنویسید.\nD-041 performance monitoring basis of Plant P (teaching)\n  1 indicators: PR on a reference sensor and at 25 C, specific\n    yield, time- and production-based availability with the\n    contract's exclusions, curtailment kept apart\n  2 baseline: model 15.1 hourly; daily residual with a CUSUM;\n    thresholds set from the cost of a miss and of a visit\n  3 data: validation before any indicator; flagged hours\n    marked, not deleted; completeness reported\n  4 events: one taxonomy, written entry/exit and priority\n    rules, planned overruns counted as forced\n  5 reliability: coded hierarchy, exposure-based rates with\n    intervals, censored estimates, Weibull for wear-out,\n    growth slope for the young fleet\n  6 forecasts: scored by horizon on held-out data, against\n    persistence; drift watched after every plant change\n  7 services: scored against a written specification; trace,\n    specification and result kept as settlement evidence\n  open: contractual availability definitions and the grid\n    operator's service specification (U-118)\nتفسیر. این تصمیمِ D-041 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nتابش‌سنجِ صفحهٔ آرایه یک جابه‌جاییِ شبانه و یک دورهٔ کم‌خوانی داشت. دو تابش‌سنج و یک سلولِ مرجعِ پاک‌شده در طرحِ پایش می‌مانند (فصل‌های ۱۲ و ۳۴).\nعلتِ ریشه‌ایِ ازکارافتادنِ بلوکِ B07 یک فهرستِ قطعهٔ کهنه بود. فهرستِ قطعه‌های یدکی به اعلامیه‌های سازنده گره می‌خورد (فصل‌های ۴۸ و ۵۱).\nانتظار ۷۳٪ ساعت‌های ازکارافتادگیِ توربین‌ها را ساخت. قطعهٔ یدکی در ساختگاه و تکنسینِ مقیم در برنامهٔ بهره‌برداری سنجیده می‌شوند (فصل‌های ۳۱ و ۵۱).\nیاتاقان‌های اصلی رو به فرسودگی‌اند. برنامهٔ تعویض بر پایهٔ سن نوشته می‌شود، نه نرخِ ثابت (فصل‌های ۵۲ و ۵۳).\nهر تغییرِ نیروگاه مالکِ مدلِ پیش‌بینی و مالکِ خط‌مبنا را خبر می‌کند. دو توربینِ تازه بی‌خبر هشت روز سوگیری ساختند (فصل‌های ۳۶ و ۵۱).\nبه‌روزرسانیِ میان‌افزار در پنجرهٔ خدمت یک ساعتِ ناموفق ساخت. مدیریتِ تغییر پنجره‌های خدمت را می‌شناسد (فصل‌های ۳۶ و ۵۱).\nتعریف‌های قراردادیِ دسترس‌پذیری و مشخصهٔ خدمتِ بهره‌بردارِ شبکه هنوز نیامده‌اند (U-118).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-numbers",
    "href": "chapters/37-performance-analytics.html#sec-ch37-numbers",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.12 عددهای کلیدیِ پایشِ نیروگاهِ P",
    "text": "37.12 عددهای کلیدیِ پایشِ نیروگاهِ P\n\n\n\nجدول 37.3: عددهای کلیدیِ فصلِ ۳۷ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nPR سالانه روی حسگرِ مرجع\n۰٫۸۳۲\nمثال 37.1\n\n\nتولیدِ واقعی بر مدل\n99.57 %؛ فاصلهٔ 1,282 MWh\nمثال 37.5\n\n\nهشدارِ مجموعِ تجمعی\nروزِ ۹۹ (خاک)، روزِ ۱۶۰ (اینورتر)\nمثال 37.9\n\n\nبلوکِ بیرون‌زده از همتایان\nB04، 3.4 % کمتر\nمثال 37.13\n\n\nدسترس‌پذیریِ ناوگانِ توربین (خام / پالایش / حقیقت)\n98.36 / 98.48 / 98.41 %\nمثال 37.27\n\n\nانتظار در برابرِ تعمیر\n1,230 h / 409 h\nمثال 37.29\n\n\nیاتاقانِ خراب‌شده تا 80,000 h (وایبول / نرخِ ثابت)\n94 % / 61 %\nمثال 37.26\n\n\nمهارتِ پیش‌بینیِ روزِ بعد\n۰٫۴۲\nمثال 37.31\n\n\nدسترس‌پذیریِ خدمت در ماه\n98.47 %\nبخش 37.9.6",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-design",
    "href": "chapters/37-performance-analytics.html#sec-ch37-design",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.13 گردشِ کارِ پایشِ عملکرد",
    "text": "37.13 گردشِ کارِ پایشِ عملکرد\n\n\nشاخص‌ها با تعریف، پنجره و استثناهای قرارداد؛ خط‌مبنای نسخه‌دار (بخش 37.2).\nاعتبارسنجیِ داده پیش از هر شاخص؛ کامل بودن کنارِ هر عدد (بخش 37.3.1، بخش 37.2.8).\nباقی‌ماندهٔ روزانه، مجموعِ تجمعی و آستانه از هزینهٔ کم‌گیری و هشدارِ نادرست (بخش 37.3.2).\nتحلیل‌ها با مرزهایشان: همتایان، منحنیِ توان، روند، آشکارساز با بازبینیِ انسانی (بخش 37.4).\nتشخیص با امضا، سطحِ اطمینان و شاهدِ پیگیری؛ علتِ ریشه‌ای و نگهداریِ شاهد (بخش 37.5، بخش 37.3.5).\nرده‌بندیِ رویدادها، مرزها، قاعدهٔ تقدم، سلسله‌مراتب و کدها (بخش 37.6).\nقابلیتِ اطمینان: زمانِ در معرض، بازه، سانسور، وایبول، رشد؛ پالایشِ سابقه پیش از شمارش (بخش 37.6، بخش 37.7).\nپیش‌بینی: امتیاز به تفکیکِ افق و فناوری روی دادهٔ کنارگذاشته؛ رمپ، پوشش، رانش، پول (بخش 37.8).\nخدمت: مشخصهٔ نوشته‌شده، یک پایهٔ زمانی، انرژی و بازیابی، دورسنجی، انتساب و شاهدِ تسویه (بخش 37.9).",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-lab",
    "href": "chapters/37-performance-analytics.html#sec-ch37-lab",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.14 آزمایشگاه‌های پایتونِ این فصل",
    "text": "37.14 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 37.4: آزمایشگاه‌های پایتونِ فصلِ ۳۷\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nسالِ کارکردِ ساختگی با چهار مشکلِ کاشته\n\n\nشاخص‌ها\nexamples_a\nPR، دسترس‌پذیریِ زمانی و انرژیایی، استثناها، پنجره‌ها، تصحیحِ دما، آبشار\n\n\nتشخیص\nexamples_b\nاعتبارسنجی، مجموعِ تجمعی، آستانه، کیفیتِ هشدار، علتِ ریشه‌ای، شاهد، نگهداریِ پیش‌بینانه\n\n\nتحلیل‌ها\nexamples_c\nهمتایان، منحنیِ توان، صفِ بازبینی، کامل بودن، روندِ افت، خط‌مبنای یادگرفته\n\n\nژرف‌تر\nexamples_k\nعدمِ قطعیتِ PR، میانگینِ متحرک، ۲۱۰ آزمون، پلّهٔ شستشو، سال‌های لازم برای نرخِ افت، دسترس‌پذیریِ انرژیاییِ مزرعه، ضمانت و شانس\n\n\nآزمایشگاهِ ت\nlab_c\nجدولِ ماهانه و امضای روزانهٔ چهار مشکل\n\n\nرده‌بندی\nexamples_d\nدسته‌ها، مرزها، هم‌زمانی، کارِ طولانی‌شده\n\n\nآزمایشگاهِ ج\nlab_e\nسابقهٔ رویداد با عیب، سامانهٔ مشترک، انتظار و تعمیر\n\n\nقابلیتِ اطمینان\nexamples_f\nسلسله‌مراتب، زمانِ در معرض، سانسور، وایبول، رشد، مقایسه، دسته‌های تولید\n\n\nآزمایشگاهِ چ و ح\nlab_g\nامتیاز به تفکیکِ افق، دامِ آموزش، رانش، پوشش، پلّهٔ خدمت، ماهِ خدمت\n\n\nپیش‌بینی\nexamples_g\nفناوری، رمپ‌ها، شکافِ خوراک، مهارت و پول\n\n\nخدمت\nexamples_h\nدو ساعت، انرژی، بازیابی، دورسنجی، انتساب\n\n\nنیروگاهِ P\nintegrated\nبا دست، بسته، مبنای D-041\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ performance با آزمون‌هایی در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. امتیازهای پیش‌بینی از ماژولِ yieldmodel فصلِ ۱۵ دوباره به کار رفته‌اند. همهٔ داده‌ها ساختگی‌اند و هیچ برنامه‌ای به سامانهٔ زنده وصل نمی‌شود.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-std",
    "href": "chapters/37-performance-analytics.html#sec-ch37-std",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.15 جعبهٔ استاندارد و انطباق",
    "text": "37.15 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nپایشِ عملکردِ سامانه‌های فتوولتائیک: IEC 61724-1:2021 (STD-069)؛ نسبتِ عملکرد، حسگرها و کیفیتِ داده.\nدسترس‌پذیریِ سامانه‌های تولیدِ برقِ بادی: IEC 61400-26-1:2019 (STD-165)؛ مدلِ اطلاعاتی با دسته‌های زمانی و تولیدمحور. فرمولِ قرارداد را قرارداد تعیین می‌کند.\nاندازه‌گیریِ عملکردِ توانِ توربین: IEC 61400-12-1:2022 (STD-081)؛ روشِ دسته‌ها برای منحنیِ توان.\nتحلیلِ وایبول: IEC 61649:2008 (STD-166).\nمدیریتِ سامانه‌های هشدار: IEC 62682:2022 (STD-153). مدیریتِ دارایی: ISO 55000:2024 (STD-030).\nمشخصهٔ خدمت‌های شبکه، روشِ تسویه و تعریف‌های قراردادیِ دسترس‌پذیری از بهره‌بردارِ شبکه و قراردادها می‌آیند (U-118). قانونِ کشوری، اگر هست، در فصل‌های ۵۵ تا ۵۷ بررسی می‌شود.\nهیچ عددی در این فصل الزام نیست و هیچ بندی از استانداردها نقل نشده است. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-deliverable",
    "href": "chapters/37-performance-analytics.html#sec-ch37-deliverable",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.16 تحویل‌دادنیِ نیروگاهِ P",
    "text": "37.16 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 37.5: سندهای فصلِ ۳۷ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-GEN-SPC-0003\nمشخصهٔ پایشِ عملکرد: شاخص‌ها، خط‌مبنا، پنجره‌ها، استثناها\nهر شاخص با تعریف، پنجره و کامل بودن\n\n\nPLP-GEN-PRO-0005\nروشِ اعتبارسنجی، تشخیص، علتِ ریشه‌ای و نگهداریِ شاهد\nهر تشخیص با سطحِ اطمینان و شاهد\n\n\nPLP-GEN-REG-0008\nدفترِ رویدادها و خرابی‌ها با رده‌بندی، سلسله‌مراتب و کدها\nهر ساعت در یک دسته؛ هر رویداد آغاز و پایان\n\n\nPLP-GEN-REP-0013\nگزارشِ ماهانهٔ عملکرد (الگو و ماهِ کارشده)\nفاصلهٔ مدل تا واقعیت توضیح داده شده\n\n\nPLP-GEN-CAL-0008\nتحلیلِ قابلیتِ اطمینان و دسترس‌پذیری\nنرخ‌ها با زمانِ در معرض و بازه\n\n\nPLP-CTL-REP-0004\nگزارشِ عملکردِ پیش‌بینی و خدمت\nامتیاز روی دادهٔ کنارگذاشته؛ شاهدِ تسویه\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-041: مبنای پایشِ عملکرد (مثال 37.44).\nفرض‌های A-409 تا A-416:\n\nA-409: سالِ کارکردِ ساختگی از مدلِ ۱۵٫۱ با نوفه و چهار مشکلِ کاشته.\nA-410: عیب‌های کاشتهٔ داده و هزینه‌های آموزشیِ آشکارسازی.\nA-411: مقدارهای آموزشیِ تحلیل‌ها: همتایان، منحنی، صفِ بازبینی، نگهداریِ پیش‌بینانه، روندِ افت.\nA-412: سابقهٔ ساختگیِ رویدادها با عیب‌های کاشته و رده‌بندیِ آموزشی.\nA-413: داده‌های ساختگیِ خرابی: سامانه‌ها، مبدل‌ها، پروانه‌ها، یاتاقان‌ها، ناوگانِ تازه، دسته‌های تولید.\nA-414: پیش‌بینی‌های ساختگی: افق‌ها، فناوری‌ها، رمپ‌ها، شکاف‌ها، رانش.\nA-415: قیمت‌های آموزشیِ انحراف و جریمهٔ جای‌نگهدارِ خدمت.\nA-416: ردهای ساختگیِ خدمت و مشخصهٔ پذیرشِ جای‌نگهدار.\n\nمجهول: تعریف‌های قراردادیِ دسترس‌پذیری و مشخصهٔ خدمتِ بهره‌بردارِ شبکه (U-118).\nیافته‌ها: دو تابش‌سنج و سلولِ مرجع، فهرستِ قطعه‌ها گره‌خورده به اعلامیه‌ها، قطعه و تکنسینِ مقیم، تعویضِ یاتاقان بر پایهٔ سن، خبرِ تغییر به مالکانِ مدل‌ها.\nکتابخانهٔ همراه: ماژولِ performance با آزمون‌ها و برنامه‌های فصلِ ۳۷.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-summary",
    "href": "chapters/37-performance-analytics.html#sec-ch37-summary",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.17 جمع‌بندی",
    "text": "37.17 جمع‌بندی\n\nشاخص‌ها و خط‌مبنا: هر شاخص یک پرسشِ روشن را جواب می‌دهد؛ PR کیفیتِ تبدیل و ضریبِ ظرفیت بهره از توانِ نامی؛ دسترس‌پذیریِ زمانی و انرژیایی، هر کدام با فهرستِ استثناهای قرارداد؛ پنجرهٔ گزارش گفته می‌شود؛ تصحیحِ دما فصل را جدا می‌کند؛ آبشارِ تلفات هر سهم را به علت و مالک می‌رساند؛ خط‌مبنا نسخه‌دار است و با دادهٔ دورهٔ داوری برازش نمی‌شود؛ صورت و مخرج روی همان ساعت‌ها؛ کاهشِ تولید جدا (بخش 37.2).\nاز داده تا تشخیص: اعتبارسنجی پیش از هر شاخص؛ باقی‌ماندهٔ روزانه و مجموعِ تجمعی پلّه را در یک روز و شیب را در چند روز می‌گیرند؛ آستانه از هزینهٔ کم‌گیری و هشدارِ نادرست؛ ده برچسبِ پرتکرار بیشترِ هشدارها؛ علتِ ریشه‌ای با شاهدِ هر گام؛ شاهد پیش از تعمیر گرد می‌آید؛ نگهداریِ پیش‌بینانه بازرسی را پشتیبانی می‌کند و جایش را نمی‌گیرد (بخش 37.3).\nتحلیل‌ها و مرزها: همتایان هوا را حذف می‌کنند و با میانه و MAD سنجیده می‌شوند؛ منحنیِ توان می‌گوید کجا کم است؛ هر پرچم به یک انسان می‌رسد؛ روشِ سال‌به‌سال فصل را حذف می‌کند و بازه می‌دهد؛ رانشِ مدل با دفترِ تغییرها و بازبینیِ ماهانه دیده می‌شود (بخش 37.4).\nآزمایشگاهِ تشخیص: جدولِ ماهانه و امضای روزانه خاک‌گرفتگی (شیب)، ازکارافتادگی (پلّه)، کاهشِ تولید (سقفِ صاف) و عیبِ حسگر (جهشِ PR بی‌جهشِ انرژی) را جدا می‌کنند؛ هر تشخیص سطحِ اطمینان و شاهدِ پیگیری دارد (بخش 37.5).\nانضباطِ قابلیتِ اطمینان: پنج مفهومِ جدا؛ هر ساعت در یک دسته با قاعدهٔ تقدم؛ انتظار جدا از تعمیر؛ کارِ طولانی‌شده اجباری است؛ سلسله‌مراتب و کدهای بسته؛ نرخ با زمانِ در معرض و بازه؛ سابقه‌های سانسورشده؛ وایبول برای فرسودگی؛ شیبِ رشد برای ناوگانِ تازه؛ مقایسه با یک تعریف (بخش 37.6).\nآزمایشگاهِ قابلیتِ اطمینان: تکراری‌ها بدبین می‌کنند و ردیف‌های بی‌پایان خوش‌بین؛ تعریف به اندازهٔ عیب‌ها اثر دارد؛ رویدادِ سامانهٔ مشترک یک بار روی همان سامانه؛ کوتاه کردنِ انتظار بیش از تعمیرِ سریع می‌ارزد (بخش 37.7).\nپیش‌بینی: امتیاز به تفکیکِ افق و فناوری روی دادهٔ کنارگذاشته؛ رمپ‌ها رویدادند و مدارای زمانی بخشِ تعریف است؛ شکافِ خوراک در ساعت‌های سخت؛ پوشش؛ رانش پس از تغییرِ نیروگاه؛ مهارت با پول یکی نیست و هیچ‌کدام تضمینِ تحویل نیست (بخش 37.8).\nخدمت‌ها: مشخصهٔ نوشته‌شده پیش از آزمون؛ یک پایهٔ زمانی از سابقهٔ ساعت‌ها، نه از برازش؛ توان و انرژی دو سنجه؛ بازیابی پیش از رویدادِ بعدی؛ کیفیتِ دورسنجی در تسویه؛ مرزِ شاهدِ خود را گفتن (بخش 37.9).\nساخت: کاربرد ندارد؛ داده‌های کارخانه ورودی‌اند؛ شمارهٔ سریال و دسته خرابی‌ها را به دسته می‌رساند؛ علت را سازنده پیدا می‌کند (بخش 37.10).\n\n\n37.17.1 واژگانِ فصلِ ۳۷\n\n\n\nجدول 37.6: واژگانِ فصلِ ۳۷\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nشاخصِ عملکرد\nkey performance indicator\nKPI\n\n\nنسبتِ عملکرد\nperformance ratio\nPR\n\n\nتولیدِ ویژه\nspecific yield\n\n\n\nتولیدِ مرجع\nreference yield\n\n\n\nدسترس‌پذیری\navailability\n\n\n\nدسترس‌پذیریِ زمانی\ntime-based availability\n\n\n\nدسترس‌پذیریِ انرژیایی\nproduction-based availability\n\n\n\nاستثنا\nexclusion\n\n\n\nپنجرهٔ گزارش\nreporting window\n\n\n\nآبشارِ تلف\nloss waterfall\n\n\n\nانرژیِ مورد انتظار\nexpected energy\n\n\n\nهم‌سنجی\nnormalisation\n\n\n\nباقی‌مانده\nresidual\n\n\n\nمجموعِ تجمعی\ncumulative sum\nCUSUM\n\n\nعلتِ ریشه‌ای\nroot cause\n\n\n\nنگهداریِ پیش‌بینانه\npredictive maintenance\n\n\n\nمقایسه با همتایان\npeer comparison\n\n\n\nمیانهٔ قدرِمطلقِ انحراف\nmedian absolute deviation\nMAD\n\n\nآشکارسازیِ ناهنجاری\nanomaly detection\n\n\n\nسال‌به‌سال\nyear-on-year\n\n\n\nرانشِ مدل\nmodel drift\n\n\n\nرده‌بندیِ رویدادها\nevent taxonomy\n\n\n\nازکارافتادگیِ اجباری\nforced outage\n\n\n\nازکارافتادگیِ برنامه‌ریزی‌شده\nplanned outage\n\n\n\nزمانِ ازکارافتادگی\ndowntime\n\n\n\nسلسله‌مراتبِ تجهیزات\nequipment hierarchy\n\n\n\nکدِ خرابی\nfailure code\n\n\n\nزمانِ در معرض\nexposure\n\n\n\nسابقهٔ سانسورشده\ncensored record\n\n\n\nرشدِ قابلیتِ اطمینان\nreliability growth\n\n\n\nدادهٔ کنارگذاشته\nheld-out data\n\n\n\nبیش‌برازش\noverfitting\n\n\n\nرویدادِ رمپ\nramp event\n\n\n\nخطای ردگیری\ntracking error\n\n\n\nشاهدِ تسویه\nsettlement evidence\n\n\n\nدستهٔ تولید\nproduction lot",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-assess",
    "href": "chapters/37-performance-analytics.html#sec-ch37-assess",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.18 ارزیابیِ پلکانی",
    "text": "37.18 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند شاخص‌های عملکرد را با تعریف، خط‌مبنا، پنجره، استثنا و کامل بودن بسازد؛ از داده‌های پایش به تشخیصی با شاهد و سطحِ اطمینان برسد؛ خاک‌گرفتگی، ازکارافتادگی، کاهشِ تولید و عیبِ حسگر را از داده‌های ماهانه جدا کند؛ سابقهٔ رویدادها را پالایش و دسترس‌پذیری و نرخ‌های خرابی را با بازه حساب کند؛ پیش‌بینی‌ها را روی دادهٔ کنارگذاشته به تفکیکِ افق امتیاز دهد؛ و عملکردِ یک خدمت را در برابرِ مشخصهٔ نوشته‌شده با شاهدِ تسویه بسنجد. پاسخ‌ها در بخش 37.19 آمده‌اند.\n\n37.18.1 پلهٔ ۱: مبانی\n\nتمرین 37.1 \\(Y_\\text{f}\\) و \\(Y_\\text{r}\\) را تعریف کنید.\n\n\nتمرین 37.2 چرا PR و ضریبِ ظرفیتِ بخشِ خورشیدی این‌قدر متفاوت‌اند؟\n\n\nتمرین 37.3 PR همراهِ چه چیزهایی گزارش می‌شود؟\n\n\nتمرین 37.4 معادلهٔ 37.2 و معادلهٔ 37.3 را توضیح دهید.\n\n\nتمرین 37.5 چرا دسترس‌پذیریِ زمانی توقفِ آرام و پرباد را یکی می‌بیند؟\n\n\nتمرین 37.6 فهرستِ استثناها را چه کسی می‌نویسد؟\n\n\nتمرین 37.7 چرا گزارش پنجره‌اش را می‌گوید؟\n\n\nتمرین 37.8 معادلهٔ 37.4 را توضیح دهید.\n\n\nتمرین 37.9 چرا دمای سلول با تابش وزن داده می‌شود؟\n\n\nتمرین 37.10 آبشارِ تلف چه چیزی را به هر سهم نسبت می‌دهد؟\n\n\nتمرین 37.11 خط‌مبنا با چه چیزهایی نگه داشته می‌شود؟\n\n\nتمرین 37.12 چرا خط‌مبنا با دادهٔ دورهٔ داوری برازش نمی‌شود؟\n\n\nتمرین 37.13 هم‌سنجی یعنی چه؟\n\n\nتمرین 37.14 چرا شکافِ داده تلفِ انرژی نیست؟\n\n\nتمرین 37.15 سه قاعدهٔ کاهشِ تولید را بگویید.\n\n\nتمرین 37.16 چهار وارسیِ اعتبارسنجی را نام ببرید.\n\n\nتمرین 37.17 ساعت‌های پرچم‌خورده حذف می‌شوند؟\n\n\nتمرین 37.18 معادلهٔ 37.5 را توضیح دهید.\n\n\nتمرین 37.19 چرا مجموعِ تجمعی شیبِ آهسته را می‌گیرد؟\n\n\nتمرین 37.20 چرا افتِ اوت خرابی ثبت نشد؟\n\n\nتمرین 37.21 آستانهٔ آشکارساز از چه چیزی انتخاب می‌شود؟\n\n\nتمرین 37.22 «بدکارانِ پرتکرار» در هشدارها یعنی چه؟\n\n\nتمرین 37.23 علتِ ریشه‌ای را تعریف کنید.\n\n\nتمرین 37.24 شاهد کِی و چگونه گرد می‌آید؟\n\n\nتمرین 37.25 دو مرزِ نگهداریِ پیش‌بینانه را بگویید.\n\n\nتمرین 37.26 معادلهٔ 37.6 را توضیح دهید.\n\n\nتمرین 37.27 مقایسه با همتایان کجا ناتوان است؟\n\n\nتمرین 37.28 کمبودِ فقط زیرِ سرعتِ نامی به چه اشاره دارد؟\n\n\nتمرین 37.29 خستگیِ هشدار چگونه از آشکارسازِ گشاد می‌آید؟\n\n\nتمرین 37.30 روشِ سال‌به‌سال چگونه کار می‌کند؟\n\n\nتمرین 37.31 سه بندِ قاعدهٔ نگهداریِ مدل را بگویید.\n\n\nتمرین 37.32 چهار امضای روزانه را نام ببرید.\n\n\nتمرین 37.33 سه سطحِ اطمینانِ تشخیص را تعریف کنید.\n\n\nتمرین 37.34 گزارشِ ماهانه برای هر انحراف چه می‌نویسد؟\n\n\nتمرین 37.35 پنج مفهومِ قابلیتِ اطمینان، دسترس‌پذیری، نگهداشت‌پذیری، عملکرد و دسترس‌پذیریِ داده را جدا کنید.\n\n\nتمرین 37.36 دسته‌های شکل 37.11 را بگویید.\n\n\nتمرین 37.37 مرزهای یک توقف را نام ببرید.\n\n\nتمرین 37.38 قاعدهٔ تقدم برای چیست؟\n\n\nتمرین 37.39 کارِ برنامه‌ریزی‌شده‌ای که طول بکشد چگونه شمرده می‌شود؟\n\n\nتمرین 37.40 سه کدِ هر خرابی کدام‌اند؟\n\n\nتمرین 37.41 معادلهٔ 37.8 را توضیح دهید.\n\n\nتمرین 37.42 سابقهٔ سانسورشده چیست؟\n\n\nتمرین 37.43 \\(k\\) در معادلهٔ 37.10 چه می‌گوید؟\n\n\nتمرین 37.44 \\(\\beta_\\text{g}\\) در معادلهٔ 37.11 چه می‌گوید؟\n\n\nتمرین 37.45 چرا دو گزارشِ دسترس‌پذیری مقایسه‌پذیر نیستند؟\n\n\nتمرین 37.46 سه وارسیِ کیفیتِ دادهٔ قابلیتِ اطمینان را بگویید.\n\n\nتمرین 37.47 معادلهٔ 37.12 را توضیح دهید.\n\n\nتمرین 37.48 چرا امتیاز فقط روی دادهٔ کنارگذاشته گرفته می‌شود؟\n\n\nتمرین 37.49 معادلهٔ 37.13 را توضیح دهید.\n\n\nتمرین 37.50 پوشش و کالیبره بودن را تعریف کنید.\n\n\nتمرین 37.51 سه سنجهٔ پلّهٔ نقطهٔ تنظیم را بگویید.\n\n\nتمرین 37.52 معادلهٔ 37.14 را توضیح دهید.\n\n\nتمرین 37.53 مرزِ کارِ نیروگاه و سازنده در تحلیلِ خرابی کجاست؟\n\n\n\n37.18.2 پلهٔ ۲: تحلیل\n\nتمرین 37.54 PR با 10,500 MWh، 60.06 MWp و 210 kWh/m²؟\n\n\nتمرین 37.55 تولیدِ ویژهٔ 107,426 MWh روی 60.06 MWp؟\n\n\nتمرین 37.56 ضریبِ ظرفیتِ 192,786 MWh روی 60 MW؟\n\n\nتمرین 37.57 PR ۰٫۷۸۵ در دمای سلولِ 54 °C به ۲۵ درجه؟\n\n\nتمرین 37.58 دسترس‌پذیریِ زمانیِ 8,500 از 8,760 h با 60 h استثنا؟\n\n\nتمرین 37.59 دسترس‌پذیریِ انرژیاییِ 4,800 MWh با 120 MWh تلف و 40 استثنا؟\n\n\nتمرین 37.60 توقفِ ۵۰ ساعته در ماهِ 744 h؟\n\n\nتمرین 37.61 همان در یک سال؟\n\n\nتمرین 37.62 زمانِ ازکارافتادگی از ۰۸:۰۰ تا ۱۵:۳۰؟\n\n\nتمرین 37.63 MTBF سانسورشده: دو خرابی در ۲٬۰۰۰ و ۶٬۰۰۰ ساعت، شش سالم در ۱۰٬۰۰۰؟\n\n\nتمرین 37.64 میانگینِ ساده‌لوحانهٔ همان دو؟\n\n\nتمرین 37.65 بازهٔ ۹۰ درصدیِ ۳ خرابی در 50,000 h؟\n\n\nتمرین 37.66 سهمِ خراب‌شدهٔ وایبول در \\(t = c\\)؟\n\n\nتمرین 37.67 شیبِ کرو-امسا با خرابی در ۱۰۰، ۴۰۰ و ۹۰۰ ساعت و پایانِ ۱٬۰۰۰؟\n\n\nتمرین 37.68 مهارت با RMSE ۱۴٫۴ و مرجعِ ۲۴٫۸؟\n\n\nتمرین 37.69 مهارت با RMSE برابرِ مرجع؟\n\n\nتمرین 37.70 پوشش با ۸۳۰ از ۹۰۰ ساعت درون؟\n\n\nتمرین 37.71 دسترس‌پذیریِ خدمت با ۵۰۰ فراخوان، ۱۰ استثنا، ۶ ناموفق؟\n\n\nتمرین 37.72 \\(t_{90}\\) با \\(\\tau = 3\\,\\text{s}\\) و تأخیرِ یک ثانیه؟\n\n\nتمرین 37.73 مجموعِ تجمعی با گام‌های ۰٫۷۵ تا گذشتن از ۲؟\n\n\nتمرین 37.74 سهمِ سه تلفِ کاشته از مدل؟\n\n\nتمرین 37.75 خرابیِ ۱۰ ساعته با ۳ ساعتِ بیرونی در ماهِ 744 h؟\n\n\nتمرین 37.76 سرویسِ ۲۴ ساعته در ۳۰ ساعت: چند ساعت اجباری؟\n\n\nتمرین 37.77 سوگیریِ مورد انتظار با دو توربینِ تازه از ۱۲؟\n\n\nتمرین 37.78 سهمِ هشدارهای به اقدام رسیده، ۴۱۰ از ۳٬۴۲۰؟\n\n\nتمرین 37.79 \\(z_\\text{r}\\) با ۱٬۷۲۶، میانهٔ ۱٬۷۸۸ و \\(1.4826\\,\\text{MAD} = 9.1\\)؟\n\n\nتمرین 37.80 کمبودِ ۵٪ روی ۶٬۰۰۰ مگاوات‌ساعتِ ناحیهٔ ۲؟\n\n\nتمرین 37.81 ساعت‌های خواندنِ ۱۲ پرچم در روز با ۱۵ دقیقه؟\n\n\nتمرین 37.82 سهمِ درستِ ۳ از ۱۲ پرچم؟\n\n\nتمرین 37.83 PR روی ساعت‌های معتبر: 8,000 MWh، 163 kWh/m²؟\n\n\nتمرین 37.84 کامل بودنِ ۲۶ از ۳۱ روز؟\n\n\nتمرین 37.85 نرخِ سال‌به‌سال از ۰٫۸۵۰ به ۰٫۸۴۶؟\n\n\nتمرین 37.86 سهمِ خراب‌شدهٔ یاتاقان تا 40,000 h؟\n\n\nتمرین 37.87 نسبتِ نرخِ خرابیِ وایبول در ۴۰ هزار به ۲۰ هزار ساعت؟\n\n\nتمرین 37.88 سهمِ قطعیِ ۱۰ ساعتهٔ پست از زمانِ توربین‌ها؟\n\n\nتمرین 37.89 بهبودِ دسترس‌پذیری با نصفِ ۱٬۲۳۰ ساعت انتظار؟\n\n\nتمرین 37.90 MAE روزِ پیش‌بینیِ خورشیدی با MAE کلِ 1.5 MW؟\n\n\nتمرین 37.91 POD با ۶۴۰ برخورد و ۲۲۰ از دست رفته؟\n\n\nتمرین 37.92 FAR با ۶۴۰ برخورد و ۳۹۸ نادرست؟\n\n\nتمرین 37.93 هزینهٔ انحرافِ ۵ کمبود به ۳۰ و ۸ مازاد به ۱۰؟\n\n\nتمرین 37.94 سهمِ انرژیِ تحویلی 2.401 از 2.500 MWh؟\n\n\nتمرین 37.95 بازیابیِ 1.00 MWh با 3 MW و بازدهِ ۹۴٪؟\n\n\nتمرین 37.96 دسترس‌پذیریِ خدمت با ۶۰۰، ۱۴ استثنا، ۹ ناموفق؟\n\n\nتمرین 37.97 جریمهٔ ۲ ساعتِ قطعی و ۲ ساعتِ مورد اختلاف به ۵۰۰؟\n\n\nتمرین 37.98 میانگینِ تلفِ خاک‌گرفتگیِ خطیِ صفر تا ۶٪؟\n\n\nتمرین 37.99 تلفِ ماهِ ازکارافتادنِ یک‌دهم برای ۹ از ۳۰ روز؟\n\n\nتمرین 37.100 اثرِ حسگرِ ۸٪ کم‌خوان در ۲۰ از ۳۱ روز بر PR ماه؟\n\n\nتمرین 37.101 انرژیِ پذیرفته‌نشده با سقفِ ۸۰ و میانگینِ ممکنِ ۸۴ در ۴۰ ساعت؟\n\n\nتمرین 37.102 دسترس‌پذیریِ زمانیِ توقفِ ۴۸ ساعته در ۷۴۴ ساعت؟\n\n\nتمرین 37.103 دسترس‌پذیریِ انرژیاییِ ماهِ 1,500 MWh با 179 MWh تلف؟\n\n\nتمرین 37.104 PR مثالِ کوچکِ 9,000 MWh، 60 MWp، 180 kWh/m²؟\n\n\nتمرین 37.105 PR ۰٫۸۰ در 45 °C به ۲۵ درجه؟\n\n\nتمرین 37.106 ساعت‌های رویدادهای (۰،۴)، (۲،۶)، (۱۰،۱۲) پس از ادغام؟\n\n\nتمرین 37.107 عدمِ قطعیتِ PR با ۱٫۵٪ تابش، ۰٫۲٪ کنتور و ۱٫۰٪ توانِ نامی؟\n\n\nتمرین 37.108 \\(\\sigma_z\\) میانگینِ متحرکِ نمایی با وزنِ ۰٫۲ و \\(\\sigma_r = 0.0085\\)؟\n\n\nتمرین 37.109 هشدارهای نادرستِ ۲۱۰ آزمونِ روزانه با نرخِ ۱٪ در یک سال؟\n\n\nتمرین 37.110 خاک‌گرفتگی از پلّهٔ شستشو با باقی‌ماندهٔ ۶٫۱۰٪- پیش و ۰٫۷۶٪- پس؟\n\n\nتمرین 37.111 نیم‌پهنای بازهٔ نرخِ افت پس از دو سال با پهنای ۱٫۰۴ واحد؟\n\n\nتمرین 37.112 سهمِ سال‌های زیرِ ضمانتِ ۹۸٫۵٪ با میانگینِ ۹۸٫۵۶٪؟\n\n\nتمرین 37.113 انرژیِ ازدست‌رفتهٔ مزرعه از ۱٬۶۷۴ ساعت‌توربینِ ازکارافتادگی؟\n\n\n\n37.18.3 پلهٔ ۳: کاربرد\n\nتمرین 37.114 برای بخشِ بادی یک آبشارِ تلفات با پنج سهم بسازید.\n\n\nتمرین 37.115 فهرستِ استثناهای یک قراردادِ نگهداریِ توربین را پیشنهاد کنید.\n\n\nتمرین 37.116 قاعدهٔ پر کردنِ شکافِ داده را برای گزارشِ تولید و گزارشِ عملکرد بنویسید.\n\n\nتمرین 37.117 روشِ تخمینِ انرژیِ کاهش‌یافته را پیش از اختلاف بنویسید.\n\n\nتمرین 37.118 فهرستِ وارسی‌های اعتبارسنجی را برای داده‌های باتری بنویسید.\n\n\nتمرین 37.119 \\(\\kappa\\) و \\(h_\\text{s}\\) مجموعِ تجمعی را برای یک توربین پیشنهاد کنید.\n\n\nتمرین 37.120 ده برچسبِ پرتکرار را بازبینی و برای هر کدام چاره پیشنهاد کنید.\n\n\nتمرین 37.121 تحلیلِ علتِ ریشه‌ای را برای یک قطعِ تکراریِ توربین با شاهدِ هر گام بنویسید.\n\n\nتمرین 37.122 فهرستِ شاهدهای یک ادعای ضمانتِ اینورتر را بنویسید.\n\n\nتمرین 37.123 مقایسه با همتایان را برای دوازده توربین طراحی کنید.\n\n\nتمرین 37.124 گزارشِ منحنیِ توانِ یک توربین را با تفسیرِ الگو بنویسید.\n\n\nتمرین 37.125 تشخیصِ یک ماهِ تازه با امضا، اطمینان و شاهد بنویسید.\n\n\nتمرین 37.126 رده‌بندیِ رویدادها را برای باتری کامل کنید.\n\n\nتمرین 37.127 فهرستِ بستهٔ کدهای خرابی را برای اینورترها بنویسید.\n\n\nتمرین 37.128 نرخِ خرابیِ دو مدلِ مبدل را با بازه مقایسه و گزارش کنید.\n\n\nتمرین 37.129 سابقهٔ رویدادهای یک ماه را پالایش و شاخص‌ها را دوباره حساب کنید.\n\n\nتمرین 37.130 قاعدهٔ ثبتِ رویدادِ سامانه‌های مشترک را بنویسید.\n\n\nتمرین 37.131 امتیازِ پیش‌بینی را به تفکیکِ افق و فناوری روی دادهٔ کنارگذاشته گزارش کنید.\n\n\nتمرین 37.132 تعریفِ رمپ و مدارای زمانی را برای کاربردِ انبارش بنویسید.\n\n\nتمرین 37.133 مشخصهٔ پذیرشِ یک خدمتِ پیروی از نقطهٔ تنظیم را با جای‌نگهدارها بنویسید.\n\n\nتمرین 37.134 فهرستِ شاهدهای تسویهٔ یک ساعتِ خدمت را بنویسید.\n\n\nتمرین 37.135 داده‌های کارخانه‌ای را که در قراردادِ خریدِ اینورتر خواسته می‌شوند فهرست کنید.\n\n\n\n37.18.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 37.136 مشخصهٔ پایشِ عملکردِ نیروگاهِ P را بنویسید.\n\n\nتمرین 37.137 روشِ تشخیص از داده تا دستورِ کار را بنویسید.\n\n\nتمرین 37.138 گزارشِ ماهانهٔ کاملِ یک ماه را با چهار انحراف بنویسید.\n\n\nتمرین 37.139 دفترِ رویدادها و خرابی‌ها را با رده‌بندی، سلسله‌مراتب و قاعده‌ها طراحی کنید.\n\n\nتمرین 37.140 تحلیلِ قابلیتِ اطمینانِ یاتاقان‌های اصلی را با برنامهٔ تعویض بنویسید.\n\n\nتمرین 37.141 گزارشِ عملکردِ پیش‌بینی را با امتیاز، پوشش، رانش و پول بنویسید.\n\n\nتمرین 37.142 گزارشِ ماهانهٔ خدمت را با انتساب و شاهدِ تسویه بنویسید.\n\n\nتمرین 37.143 قاعدهٔ نگهداریِ خط‌مبنا و مدلِ پیش‌بینی را پس از تغییرِ نیروگاه بنویسید.\n\n\n\n37.18.5 پلهٔ ۵: تسلط\n\nتمرین 37.144 نشان دهید چرا یک عدد بی‌تعریف، پنجره و کامل بودن معنا ندارد، با سه مثال.\n\n\nتمرین 37.145 مرزِ این فصل با فصل‌های ۱۵، ۳۵، ۵۱ و ۵۲ را بنویسید.\n\n\nتمرین 37.146 مبنای D-041 را در برابرِ پرسش‌های وام‌دهنده دفاع کنید.\n\n\nتمرین 37.147 یک یافتهٔ این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 37.148 دربارهٔ ادعای «پیش‌بینی‌ای با خطای ۵٪» در یک قرارداد داوری کنید.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-solutions",
    "href": "chapters/37-performance-analytics.html#sec-ch37-solutions",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.19 پاسخ‌نامه و راه‌حل‌ها",
    "text": "37.19 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 37.19.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 37.1. بخش 37.2.1.\n\n\nحل. تمرین 37.2. مثال 37.1.\n\n\nحل. تمرین 37.3. حسگرِ مرجع، کالیبراسیون، قاعدهٔ پالایش، کامل بودن (بخش 37.2.1).\n\n\nحل. تمرین 37.4. بخش 37.2.2.\n\n\nحل. تمرین 37.5. مثال 37.2.\n\n\nحل. تمرین 37.6. قرارداد (مثال 37.3).\n\n\nحل. تمرین 37.7. بخش 37.2.4.\n\n\nحل. تمرین 37.8. بخش 37.2.5.\n\n\nحل. تمرین 37.9. بخش 37.2.5.\n\n\nحل. تمرین 37.10. علت، مالک، چاره (مثال 37.5).\n\n\nحل. تمرین 37.11. بخش 37.2.7.\n\n\nحل. تمرین 37.12. مثال 37.6.\n\n\nحل. تمرین 37.13. بخش 37.2.8.\n\n\nحل. تمرین 37.14. مثال 37.7.\n\n\nحل. تمرین 37.15. بخش 37.2.9.\n\n\nحل. تمرین 37.16. بخش 37.3.1.\n\n\nحل. تمرین 37.17. نه، علامت می‌خورند (مثال 37.8).\n\n\nحل. تمرین 37.18. بخش 37.3.2.\n\n\nحل. تمرین 37.19. مثال 37.9.\n\n\nحل. تمرین 37.20. مثال 37.9.\n\n\nحل. تمرین 37.21. مثال 37.10.\n\n\nحل. تمرین 37.22. بخش 37.3.4.\n\n\nحل. تمرین 37.23. بخش 37.3.5.\n\n\nحل. تمرین 37.24. بخش 37.3.6.\n\n\nحل. تمرین 37.25. مثال 37.12.\n\n\nحل. تمرین 37.26. بخش 37.4.1.\n\n\nحل. تمرین 37.27. مثال 37.13.\n\n\nحل. تمرین 37.28. مثال 37.14.\n\n\nحل. تمرین 37.29. مثال 37.15.\n\n\nحل. تمرین 37.30. بخش 37.4.4.\n\n\nحل. تمرین 37.31. بخش 37.4.5.\n\n\nحل. تمرین 37.32. بخش 37.5.2.\n\n\nحل. تمرین 37.33. بخش 37.5.3.\n\n\nحل. تمرین 37.34. بخش 37.5.4.\n\n\nحل. تمرین 37.35. بخش 37.6.\n\n\nحل. تمرین 37.36. بخش 37.6.1.\n\n\nحل. تمرین 37.37. مثال 37.21.\n\n\nحل. تمرین 37.38. مثال 37.22.\n\n\nحل. تمرین 37.39. بخش 37.6.4.\n\n\nحل. تمرین 37.40. بخش 37.6.5.\n\n\nحل. تمرین 37.41. بخش 37.6.6.\n\n\nحل. تمرین 37.42. بخش 37.6.7.\n\n\nحل. تمرین 37.43. بخش 37.6.8.\n\n\nحل. تمرین 37.44. بخش 37.6.9.\n\n\nحل. تمرین 37.45. بخش 37.6.10.\n\n\nحل. تمرین 37.46. بخش 37.6.11.\n\n\nحل. تمرین 37.47. بخش 37.8.1.\n\n\nحل. تمرین 37.48. مثال 37.32.\n\n\nحل. تمرین 37.49. بخش 37.8.4.\n\n\nحل. تمرین 37.50. بخش 37.8.6.\n\n\nحل. تمرین 37.51. بخش 37.9.1.\n\n\nحل. تمرین 37.52. بخش 37.9.6.\n\n\nحل. تمرین 37.53. بخش 37.10.3.\n\n\nحل. تمرین 37.54. ۰٫۸۳۳ (P01).\n\n\nحل. تمرین 37.55. 1,789 kWh/kWp (P02).\n\n\nحل. تمرین 37.56. 36.7 % (P03).\n\n\nحل. تمرین 37.57. ۰٫۸۷۴ (P04).\n\n\nحل. تمرین 37.58. 97.70 % (P05).\n\n\nحل. تمرین 37.59. 98.36 % (P06).\n\n\nحل. تمرین 37.60. 93.28 % (P07).\n\n\nحل. تمرین 37.61. 99.43 % (P08).\n\n\nحل. تمرین 37.62. ۷٫۵ ساعت (P09).\n\n\nحل. تمرین 37.63. ۳۴٬۰۰۰ ساعت (P10).\n\n\nحل. تمرین 37.64. ۴٬۰۰۰ ساعت (P11).\n\n\nحل. تمرین 37.65. ۱٫۶۴ تا ۱۵٫۵۱ در صد هزار ساعت (P12).\n\n\nحل. تمرین 37.66. 63.2 % (P13).\n\n\nحل. تمرین 37.67. ۰٫۹۰ (P14).\n\n\nحل. تمرین 37.68. ۰٫۴۲ (P15).\n\n\nحل. تمرین 37.69. صفر (P16).\n\n\nحل. تمرین 37.70. 92.2 % (P17).\n\n\nحل. تمرین 37.71. 98.78 % (P18).\n\n\nحل. تمرین 37.72. ۷٫۹ ثانیه (P19).\n\n\nحل. تمرین 37.73. ۳ روز (P20).\n\n\nحل. تمرین 37.74. 0.27 % (P21).\n\n\nحل. تمرین 37.75. 99.055 % (P22).\n\n\nحل. تمرین 37.76. ۶ (P23).\n\n\nحل. تمرین 37.77. حدودِ -3.7 MW (P24).\n\n\nحل. تمرین 37.78. 12 % (P25).\n\n\nحل. تمرین 37.79. ۶٫۸- (P26).\n\n\nحل. تمرین 37.80. 300 MWh (P27).\n\n\nحل. تمرین 37.81. ۳ ساعت (P28).\n\n\nحل. تمرین 37.82. ۰٫۲۵ (P29).\n\n\nحل. تمرین 37.83. ۰٫۸۱۷ (P30).\n\n\nحل. تمرین 37.84. 83.9 % (P31).\n\n\nحل. تمرین 37.85. -0.47 % در سال (P32).\n\n\nحل. تمرین 37.86. 31 % (P33).\n\n\nحل. تمرین 37.87. ۳٫۷۱ (P34).\n\n\nحل. تمرین 37.88. 0.114 % (P35).\n\n\nحل. تمرین 37.89. 0.59 واحدِ درصد (P36).\n\n\nحل. تمرین 37.90. 3.09 MW (P37).\n\n\nحل. تمرین 37.91. ۰٫۷۴ (P38).\n\n\nحل. تمرین 37.92. ۰٫۳۸ (P39).\n\n\nحل. تمرین 37.93. ۲۳۰ واحد (P40).\n\n\nحل. تمرین 37.94. 96.04 % (P41).\n\n\nحل. تمرین 37.95. ۲۱ دقیقه (P42).\n\n\nحل. تمرین 37.96. 98.46 % (P43).\n\n\nحل. تمرین 37.97. 1,000 تا 2,000 u (P44).\n\n\nحل. تمرین 37.98. 3.0 % (P45).\n\n\nحل. تمرین 37.99. 3.0 % (P46).\n\n\nحل. تمرین 37.100. ضریبِ ۱٫۰۵۴ (P47).\n\n\nحل. تمرین 37.101. 160 MWh (P48).\n\n\nحل. تمرین 37.102. 93.55 % (P49).\n\n\nحل. تمرین 37.103. 88.07 % (P50).\n\n\nحل. تمرین 37.104. ۰٫۸۳۳ (E01).\n\n\nحل. تمرین 37.105. ۰٫۸۶۰ (E02).\n\n\nحل. تمرین 37.106. ۸ ساعت (E06).\n\n\nحل. تمرین 37.107. 1.8 %؛ \\(0.832 \\pm 0.030\\) با \\(k = 2\\) (مثال 37.17).\n\n\nحل. تمرین 37.108. ۰٫۰۰۲۸ (بخش 37.4.7).\n\n\nحل. تمرین 37.109. حدودِ ۷۶۷؛ شبیه‌سازی ۷۷۲ (مثال 37.18).\n\n\nحل. تمرین 37.110. 5.34 % (بخش 37.4.9).\n\n\nحل. تمرین 37.111. ۰٫۵۲ واحد (مثال 37.19).\n\n\nحل. تمرین 37.112. 37.2 % از ۴۰۰ سالِ شبیه‌سازی‌شده (مثال 37.30).\n\n\nحل. تمرین 37.113. 3,027 MWh؛ دسترس‌پذیریِ انرژیاییِ 98.43 % (بخش 37.7.7).\n\n\nحل. تمرین 37.114. معیار: علت، مالک، چاره، سهمِ «سایر» کوچک (مثال 37.5).\n\n\nحل. تمرین 37.115. معیار: هر استثنا با دلیل؛ ساعتِ کارکرد استثنا نمی‌شود (مثال 37.3).\n\n\nحل. تمرین 37.116. معیار: بخش 37.2.8.\n\n\nحل. تمرین 37.117. معیار: بخش 37.2.9.\n\n\nحل. تمرین 37.118. معیار: بخش 37.3.1.\n\n\nحل. تمرین 37.119. معیار: نوفهٔ باقی‌مانده و هزینه‌ها (مثال 37.10).\n\n\nحل. تمرین 37.120. معیار: بخش 37.3.4.\n\n\nحل. تمرین 37.121. معیار: مثال 37.11.\n\n\nحل. تمرین 37.122. معیار: بخش 37.3.6.\n\n\nحل. تمرین 37.123. معیار: میانه و MAD، آستانه، مرزِ روش (مثال 37.13).\n\n\nحل. تمرین 37.124. معیار: مثال 37.14.\n\n\nحل. تمرین 37.125. معیار: جدول 37.1.\n\n\nحل. تمرین 37.126. معیار: هر ساعت در یک دسته، قاعدهٔ ورود و خروج (بخش 37.6.1).\n\n\nحل. تمرین 37.127. معیار: نشانه، علت، اقدام (بخش 37.6.5).\n\n\nحل. تمرین 37.128. معیار: مثال 37.24.\n\n\nحل. تمرین 37.129. معیار: بخش 37.7.\n\n\nحل. تمرین 37.130. معیار: مثال 37.28.\n\n\nحل. تمرین 37.131. معیار: بخش 37.8.\n\n\nحل. تمرین 37.132. معیار: مثال 37.33.\n\n\nحل. تمرین 37.133. معیار: سنجه‌ها، نمونه‌برداری، دورسنجی (بخش 37.9.1).\n\n\nحل. تمرین 37.134. معیار: بخش 37.9.6 و مثال 37.40.\n\n\nحل. تمرین 37.135. معیار: جدول 37.2.\n\n\nحل. تمرین 37.136. معیار: بخش 37.2 و جدول 37.5.\n\n\nحل. تمرین 37.137. معیار: شکل 37.3 و بخش 37.3.\n\n\nحل. تمرین 37.138. معیار: بخش 37.5.4.\n\n\nحل. تمرین 37.139. معیار: بخش 37.6 و بخش 37.7.6.\n\n\nحل. تمرین 37.140. معیار: مثال 37.26.\n\n\nحل. تمرین 37.141. معیار: بخش 37.8.\n\n\nحل. تمرین 37.142. معیار: بخش 37.9.\n\n\nحل. تمرین 37.143. معیار: بخش 37.4.5 و مثال 37.35.\n\n\nحل. تمرین 37.144. معیار: مثال 37.3، مثال 37.7، بخش 37.6.10.\n\n\nحل. تمرین 37.145. معیار: مدل و پیش‌بینی، داده، بهره‌برداری، روش‌های قابلیتِ اطمینان.\n\n\nحل. تمرین 37.146. معیار: مثال 37.44.\n\n\nحل. تمرین 37.147. معیار: برای نمونه عیبِ حسگرِ اکتبر یا فهرستِ قطعه‌های کهنه.\n\n\nحل. تمرین 37.148. معیار: بخش 37.8.8 و جعبهٔ احتیاطِ آن.\n\n\n37.19.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 PR, 10,500 MWh, 60.06 MWp, 210 kWh/m2: 0.833\nP02 specific yield of 107,426 MWh on 60.06 MWp: 1,789 kWh/kWp\nP03 capacity factor, 192,786 MWh on 60 MW: 36.7 %\nP04 PR 0.785 at 54 C, to 25 C: 0.874\nP05 time availability 8,500 of 8,760 h, 60 h excluded: 97.70 %\nP06 production availability 4,800 MWh, 120 lost, 40 excluded: 98.36 %\nP07 50 h outage in a 744 h month: 93.28 %\nP08 same over a year: 99.43 %\nP09 downtime 08:00 trip to 15:30 restart: 7.5 h\nP10 MTBF censored, failed 2,000 and 6,000 h, 6 running at 10,000 h: 34,000 h\nP11 naive mean of the failed ones: 4,000 h\nP12 90 % interval, 3 failures in 50,000 h: 1.64-15.51 per 1e5 h\nP13 Weibull share failed at t = scale with k = 2.5: 63.2 %\nP14 Crow-AMSAA, failures at 100, 400, 900 h, end 1,000: 0.90\nP15 skill, RMSE 14.4 against persistence 24.8: 0.42\nP16 skill, RMSE 8.8 against 8.8: 0.00\nP17 coverage, 830 of 900 hours inside: 92.2 %\nP18 service availability, 500 called, 10 excluded, 6 failed: 98.78 %\nP19 first-order response, tau 3 s, delay 1 s: 90 % at 7.9 s\nP20 CUSUM steps of 0.75 to pass h = 2: 3 days\nP21 loss share, 314 + 339 + 163 MWh of 301,494: 0.27 %\nP22 fault 10 h with 3 h external inside, 744 h month: 99.055 %\nP23 planned 24 h, took 30 h: forced 6 h\nP24 two turbines added to 12: bias about -3.7 MW at 22 MW mean wind\nP25 alarms acted on, 410 of 3,420: 12 %\nP26 robust z, value 1,726, median 1,788, MAD x 1.4826 = 9.1: -6.8\nP27 region-2 loss 5 % on 6,000 of 7,000 MWh made there: 300 MWh\nP28 reviewer hours, 12 flags a day at 15 min: 3.0 h\nP29 precision, 3 true of 12 flags: 0.25\nP30 PR on valid hours, 8,000 MWh, 60.06 MWp, 163 kWh/m2: 0.817\nP31 completeness, 26 of 31 days: 83.9 %\nP32 year-on-year rate, PR 0.850 then 0.846: -0.47 %/yr\nP33 Weibull k 2.89, scale 56,180 h: share failed by 40,000 h 31 %\nP34 Weibull hazard ratio at 40,000 vs 20,000 h, k 2.89: 3.71\nP35 substation 10 h x 12 turbines in 12 x 8,760 h: 0.114 % of turbine time\nP36 waiting 1,230 h halved, 12 x 8,760 h: availability +0.59 points\nP37 PV MAE 1.5 MW over 8,760 h, 0 at night (4,504 h): daylight MAE 3.09 MW\nP38 POD, 640 hits, 220 misses: 0.74\nP39 FAR, 640 hits, 398 false: 0.38\nP40 imbalance, 5 MWh short at 30 and 8 MWh long at 10: 230 u\nP41 delivered share, 2.401 of 2.500 MWh: 96.04 %\nP42 recovery, 1.00 MWh at 3 MW x 0.94: 21 min\nP43 service availability, 600 h, 14 excluded, 9 failed: 98.46 %\nP44 penalty, 2 certain + 2 disputed hours at 500 u: 1,000 to 2,000 u\nP45 April soiling: 0 to 6 % linear, mean loss 3.0 %\nP46 June block out: 10 % for 9 of 30 days, month loss 3.0 %\nP47 sensor 8 % low on 20 of 31 days, equal sun each day: month PR x 1.054\nP48 August cap 80 MW, 40 h at 84 MW mean: 160 MWh not taken\nP49 time availability of a 48 h stop in 744 h: 93.55 %\nP50 production availability, 1,500 MWh month, 179 MWh lost: 88.07 %\nمثال‌های کوچک:\nE01 PR, 9,000 MWh, 60 MWp, 180 kWh/m2: 0.833\nE02 PR 0.80 at 45 C cell, -0.35 %/K, to 25 C: 0.860\nE03 time availability, 700 up of 720, 10 excluded: 98.59 %\nE04 production availability, 950 MWh made, 50 lost: 95.0 %\nE05 MTBF, 3 failures in 30,000 h of exposure: 10,000 h\nE06 events (0,4),(2,6),(10,12) merged: 8 h",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/37-performance-analytics.html#sec-ch37-refs",
    "href": "chapters/37-performance-analytics.html#sec-ch37-refs",
    "title": "37  پایشِ عملکرد و تحلیلِ داده",
    "section": "37.20 منابع",
    "text": "37.20 منابع\n\nIEC 61724-1:2021، IEC 61400-26-1:2019، IEC 61400-12-1:2022، IEC 61649:2008، IEC 62682:2022 و ISO 55000:2024 (با تاریخِ وارسی در دفترِ استانداردها)؛ مشخصه‌های خدمتِ بهره‌بردارِ شبکه و قراردادهای نگهداری (فصل‌های ۵۱ و ۵۵ تا ۵۷).\nکتاب‌های درسیِ آمار و قابلیتِ اطمینان (برآوردِ نرخ، سانسور، وایبول، رشدِ قابلیتِ اطمینان)، پایشِ عملکردِ نیروگاه‌های خورشیدی و بادی، و ارزیابیِ پیش‌بینی؛ فصل‌های ۱۰، ۱۱، ۱۵، ۱۶، ۲۰، ۳۴ و ۳۵ همین کتاب.",
    "crumbs": [
      "بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری",
      "<span class='chapter-number'>37</span>  <span class='chapter-title'>پایشِ عملکرد و تحلیلِ داده</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html",
    "href": "chapters/38-detailed-design-documents.html",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "",
    "text": "38.1 نقشهٔ فصل\nپیش‌نیازها: معماری و رابط‌ها (فصل 18)، نمودارِ تک‌خطی و مرزها (فصل 23)، و مطالعه‌های شبکه (فصل 28).\nجایگاهِ این فصل در نیروگاهِ P. بخش‌های پیشین نیروگاه را طراحی کردند و سنجیدند. این فصل نخستین فصلِ بخشِ هشتم است و آن طراحی را به اطلاعاتی تبدیل می‌کند که می‌شود با آن خرید و ساخت: مدارکی که با هم می‌خوانند، رابط‌هایی که بسته شده‌اند، تغییرهایی که سابقه دارند، و اطلاعاتی که مالک می‌تواند بپذیرد. تحویل‌دادنی‌ها دفترِ اصلیِ مدارک، روشِ کنترلِ مدارک و تغییر، ماتریسِ الزام‌ها، سندِ کنترلِ رابطِ اسکیدِ اینورتر، خط‌مبنای رابطِ شبکه و الزام‌های اطلاعاتیِ مالک‌اند. همه با تصمیمِ D-042 جمع می‌شوند. فصلِ ۳۹ با همین مدارک می‌خرد و فصل‌های ۴۰ تا ۵۰ با آن‌ها می‌سازند، نصب می‌کنند و راه می‌اندازند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-map",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-map",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nدفترِ اصلیِ مدارک را با نظامِ شماره، بازنگری و وضعیتِ فصلِ ۲ اداره و وارسی کند و بلوغِ طراحی را از وضعیت‌ها بخوانَد.\nالزام‌ها را از مبنای طراحی تا راستی‌آزمایی دنبال کند و ماتریسِ الزام تا راستی‌آزمایی بسازد.\nسندِ کنترلِ رابطِ یک اسکیدِ اصلی را بنویسد، مقدارهایش را حساب کند و بازبینیِ «طراحی برای ساخت، مونتاژ، آزمون و نگهداری» را به کار ببرد.\nشانزده نوعِ نقشه را بخوانَد، پرسش و منبعِ هر کدام را بگوید، نقشه‌های پیوسته را با برچسبِ مشترک بدوزد و ابهام‌ها را پیش از ساختگاه بگیرد.\nناسازگاری‌ها و ارجاع‌های کهنه را پیدا کند و یک تغییرِ کنترل‌شده را با اثر، هزینه، برنامه و تأیید تا چون‌ساخت ببرد.\nپیشرفتِ مهندسی را با ارزشِ کسب‌شده بسنجد و پرسش‌های فنی، دفترِ تصمیم و وارسیِ مستقل را اداره کند.\nخط‌مبنای رابطِ اتصال به شبکه، الزام‌های اطلاعاتیِ مالک و معیارهای سنجش‌پذیرِ تحویل را بنویسد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nوضعیت‌های مدارک در فصلِ ۲ کدام بودند؟\nدفترِ رابط‌ها در فصلِ ۱۸ برای هر رابط چه ثبت می‌کرد؟\nبرچسب‌های نمودارِ تک‌خطیِ فصلِ ۲۳ از چه الگویی پیروی می‌کردند؟\nمبدأِ معتبرِ یک داده در فصلِ ۳۵ یعنی چه؟\n\nپاسخ‌ها: (۱) WIP، IFR، IFI، IFA، APP، IFC، ASB، SUP؛ (۲) دو طرف، مقدار و مالک؛ (۳) الگوی IEC 81346، مثلاً =PVF2-Q1؛ (۴) تنها سامانه‌ای که حق دارد آن داده را تغییر دهد. اگر دو پرسش یا بیشتر را نتوانستید، جدول 2.13، فصل 18 و بخش 35.7.2 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nهمهٔ دفترها و مدارکِ این فصل ساختگی‌اند. تأییدِ طراحی، امضای نقشه‌های اجرایی و پذیرشِ تغییرها با مهندسانِ دارای صلاحیت و مقام‌های مسئول است. قالبِ مدارک و الزام‌های تحویل را قرارداد و قانونِ کشور تعیین می‌کنند. هیچ عددی در این فصل الزامِ کشوری نیست.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-a",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-a",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.2 الف. بلوغِ طراحی و تحویل‌دادنی‌ها",
    "text": "38.2 الف. بلوغِ طراحی و تحویل‌دادنی‌ها\nطراحیِ مفهومی می‌گوید نیروگاه چه خواهد بود. طراحیِ تفصیلی آن را به اطلاعاتی تبدیل می‌کند که می‌شود با آن خرید، ساخت، نصب و آزمود: نقشه‌ها، محاسبه‌ها، جدول‌های کابل، فهرستِ تجهیزات، مشخصه‌ها و دفترِ رابط‌ها. هر کدام یک تحویل‌دادنیِ مهندسی است. هر کدام شماره، بازنگری و وضعیت دارد، و نشان می‌دهد طراحی چقدر بالغ شده است. فصلِ ۲ نظامِ شماره‌گذاری و وضعیتِ مدارکِ نیروگاهِ P را گذاشت (جدول 2.13). این بخش آن نظام را روی یک دفترِ واقعی‌نما اجرا می‌کند و می‌سنجد.\n\n\n\n\n\n\nنکتهداده‌های این فصل\n\n\n\nدفترِ اصلیِ مدارک، جدول‌های پیوسته، الزام‌ها، رابط‌ها، پرسش‌های فنی و بستهٔ تحویلِ این فصل همه ساختگی‌اند (A-417 تا A-424). در هر کدام چند نقصِ کاشته‌شده هست تا وارسی‌ها پیدایشان کنند. هیچ‌کدام سابقهٔ یک پروژهٔ واقعی نیست.\nپرونده: companion/ch38/sources.py\n\n\n\n38.2.1 نظامِ مدارک در کد\nایده. نظامِ فصلِ ۲ سه قاعده دارد. شماره از الگوی PLP-DIS-TYP-nnnn پیروی می‌کند. بازنگری پیش از تأیید حرف است (A، B، …) و از تأیید به بعد عدد (0، 1، …). وضعیت فقط به وضعیت‌های مجاز تغییر می‌کند. هر سه را می‌شود با چند خط کد وارسی کرد:\nDISCIPLINES = {\"GEN\", \"ELE\", \"CIV\", \"MEC\", \"CTL\", \"ENV\", \"PRJ\"}\nTYPES = {\"CAL\", \"DWG\", \"SPC\", \"REP\", \"REG\", \"PRO\", \"LST\"}\nPRE = {\"WIP\", \"IFR\", \"IFI\", \"IFA\"}               # revisions A, B, C ...\nPOST = {\"APP\", \"IFC\", \"ASB\"}                     # revisions 0, 1, 2 ...\nALLOWED = {\"WIP\": {\"IFR\", \"IFI\"}, \"IFR\": {\"WIP\", \"IFA\", \"IFI\"},\n           \"IFI\": {\"WIP\", \"IFR\"}, \"IFA\": {\"WIP\", \"APP\"},\n           \"APP\": {\"IFC\", \"WIP\"}, \"IFC\": {\"ASB\", \"WIP\"}, \"ASB\": {\"WIP\"}}\n_ID = re.compile(r\"^PLP-([A-Z]{3})-([A-Z]{3})-(\\d{4})$\")\n\n\ndef parse_id(doc_id: str) -&gt; dict | None:\n    m = _ID.match(doc_id)\n    if not m:\n        return None\n    return {\"discipline\": m.group(1), \"type\": m.group(2),\n            \"number\": int(m.group(3))}\n\n\ndef id_ok(doc_id: str) -&gt; bool:\n    p = parse_id(doc_id)\n    return bool(p) and p[\"discipline\"] in DISCIPLINES and p[\"type\"] in TYPES\n\n\ndef rev_ok(rev: str, status: str) -&gt; bool:\n    \"\"\"Letters (A, B ...) before approval, numbers (0, 1 ...) from it on;\n    a superseded document keeps the revision it had.\"\"\"\n    if status == \"SUP\":\n        return rev.isalpha() or rev.isdigit()\n    if status in PRE:\n        return rev.isalpha() and rev.isupper()\n    return rev.isdigit()\n\n\ndef transition_ok(old: str, new: str) -&gt; bool:\n    \"\"\"Allowed status changes; any document may become SUP (superseded).\"\"\"\n    return new == \"SUP\" or new in ALLOWED.get(old, set())\n\n\n\n\n\n\nشکل 38.1: تغییرهای مجازِ وضعیتِ یک سند در نظامِ فصلِ ۲؛ هر وضعیتی می‌تواند «جایگزین‌شده» شود (آموزشی).\n\n\n\n\n\n38.2.2 دفترِ اصلیِ مدارک در هفتهٔ ۴۰\nایده. دفترِ اصلیِ مدارک (به انگلیسی master document register) فهرستِ همهٔ تحویل‌دادنی‌های مهندسی است، با شماره، عنوان، بازنگری، وضعیت، مالک، تاریخِ برنامه و ساعتِ بودجه. سازنده‌ای که نقشه‌ای را به کار می‌برد، آن را از روی این دفتر برمی‌دارد. اگر دفتر با مدارک نخواند، ساختگاه با نقشهٔ اشتباه کار می‌کند:\nthe master document register at week 40: 120 deliverables\n  numbers outside the scheme: 2 - PLP-ELX-DWG-0103, PLP-CIV-DWG-12\n  revision that does not fit the status: 3\n    PLP-ELE-DWG-0110  rev 1 with status IFR\n    PLP-ELE-DWG-0122  rev C with status IFC\n    PLP-ELE-SPC-0101  rev B with status APP\n  approved or issued without a checker's name: 1 - PLP-GEN-PRO-0102\n  documents without an owner: 9\n  each finding goes back to its owner with a date; a register\n  that is not checked drifts from the documents it lists,\n  and the drawing a builder uses is the one in the register\n\nمثال 38.1 (پانزده یافته در ۱۲۰ سطر) پرسش. دفترِ ساختگیِ ۱۲۰ تحویل‌دادنی در هفتهٔ ۴۰ وارسی شده است. چه پیدا شد و با هر یافته چه می‌شود؟ (دفترِ ساختگی، A-417.)\nپاسخ. دو شماره بیرون از نظام‌اند: یکی رشتهٔ ناشناخته دارد و یکی شمارهٔ کوتاه. سه سند بازنگری‌ای دارند که با وضعیتشان نمی‌خواند: عدد پیش از تأیید، حرف پس از آن. یک سند بی‌نامِ وارسی‌کننده تأیید شده است. نُه سند مالک ندارند.\nتفسیر. هیچ‌کدام از این یافته‌ها به‌تنهایی فاجعه نیست. اما هر کدام راهی است که یک نقشهٔ نادرست به ساختگاه برسد. شمارهٔ بیرون از نظام در جست‌وجو پیدا نمی‌شود. بازنگریِ عددی پیش از تأیید وانمود می‌کند که تأیید شده است. سندِ بی‌مالک وقتی تغییر لازم دارد، کسی را ندارد که تغییرش دهد. هر یافته با تاریخ به مالکش برمی‌گردد و دفتر هر هفته دوباره وارسی می‌شود. وارسی: \\(2 + 3 + 1 + 9 = 15\\).\n\n\n\n38.2.3 تاریخچهٔ وضعیت‌ها\nstatus histories in the common data environment (A-417)\n  PLP-ELE-DWG-0105: WIP &gt; IFR &gt; IFA &gt; APP &gt; IFC\n  PLP-ELE-CAL-0101: WIP &gt; IFR &gt; IFC  &lt;- IFR to IFC\n  PLP-CIV-DWG-0102: WIP &gt; IFR &gt; WIP &gt; IFR &gt; IFA &gt; APP\n  PLP-CTL-DWG-0103: WIP &gt; IFI &gt; IFC  &lt;- IFI to IFC\n  PLP-MEC-DWG-0100: WIP &gt; IFR &gt; IFA &gt; APP &gt; IFC &gt; ASB\n  a calculation that went from review straight to 'for\n  construction' was never approved; a drawing issued 'for\n  information' was then built from. The workflow tool\n  blocks both - a register on paper does not\nایده. دو تاریخچه غیرمجازند. محاسبه‌ای از «بازبینی» مستقیم به «برای اجرا» رفته است، یعنی هرگز تأیید نشده. نقشه‌ای «برای اطلاع» صادر شده و سپس با آن ساخته‌اند. ابزارِ گردشِ کار (بخش 38.8.1) هر دو را می‌بندد. دفترِ کاغذی نمی‌بندد. از این رو این وارسی برای پروژه‌هایی که هنوز ابزار ندارند هم ارزش دارد: تاریخچه را از ایمیل‌ها و برگه‌های انتقال بازسازی می‌کند و همین دو الگو را می‌جوید.\n\n\n38.2.4 بلوغِ طراحی بر پایهٔ رشته\nایده. بلوغِ طراحی (به انگلیسی design maturity) از وضعیت‌ها خوانده می‌شود، نه از ساعت‌های کارشده. رشته‌ای که بیشترِ مدارکش «در دستِ کار» است، هنوز آغاز نکرده است. رشته‌ای که بیشترش «برای بازبینی» است، منتظرِ دیدگاه‌هاست. دو مشکلِ متفاوت با دو چارهٔ متفاوت:\ndesign maturity by discipline at week 40 (counts)\n  discipline   WIP   IFR   IFA   APP   IFC   share IFC\n  CIV            7     6     7     0     4         17 %\n  CTL            8     3     4     0     5         25 %\n  ELE           21    17     8     3     9         16 %\n  GEN            1     2     1     0     2         33 %\n  MEC            3     0     2     0     1         17 %\n  PRJ            0     2     1     0     1         25 %\n  planned before week 40 but still WIP or IFR: 23\n  maturity is read from the statuses, not from the hours\n  spent; a discipline with many documents in review is\n  waiting for comments, one with many in WIP has not\n  started - two different problems with two cures\n\n\n\n\n\n\nشکل 38.2: بلوغِ طراحیِ هر رشته در هفتهٔ ۴۰: شمارِ مدارک در هر وضعیت (دفترِ ساختگی).\n\n\n\n\nمثال 38.2 (برق: بیشترین مدرک، کمترین سهمِ «برای اجرا») پرسش. در هفتهٔ ۴۰، ۲۳ مدرک که پیش از این هفته برنامه‌ریزی شده بودند هنوز «در دستِ کار» یا «برای بازبینی»اند. رشتهٔ برق ۵۸ مدرک دارد و فقط ۹ تایش «برای اجرا» است. این دربارهٔ برنامه چه می‌گوید؟\nپاسخ. سهمِ «برای اجرا»ی برق ۱۶٪ است. ۲۱ مدرکِ برق در دستِ کار و ۱۷ تا در بازبینی‌اند.\nتفسیر. برق در هر دو صف گیر کرده است: مدارکی که آغاز نشده‌اند و مدارکی که منتظرِ دیدگاه‌اند. برای اولی، منبع یا داده کم است: نقشهٔ تک‌خطی منتظرِ داده‌های فروشنده است. برای دومی، بازبین کم است. چارهٔ اولی خرید و پرسشِ فنی است، چارهٔ دومی برنامهٔ بازبینی. پیشرفتِ ساعت‌ها هیچ‌کدام را نشان نمی‌دهد (بخش 38.6.2). وارسی: \\(9/58 = 0.155\\).\n\n\n\n38.2.5 چرخه‌های بازبینی\nreview cycles of a drawing (teaching shares)\n  cycle                                    share done   days\n  approved at the first review                   55 %     14\n  approved by the second review                  80 %     28\n  approved by the third review                   97 %     42\n  mean time to approval of those approved in three cycles: 23 days\n  a schedule that allows one review cycle for every\n  drawing is late by design; the plan allows two, and the\n  comment sheet records each comment with its reply\nایده. فقط کمی بیش از نیمی از نقشه‌ها (۵۵ درصد) در نخستین بازبینی تأیید می‌شوند. باقی با دیدگاه برمی‌گردند و دوباره صادر می‌شوند. برنامه‌ای که برای هر نقشه یک چرخهٔ بازبینی کنار می‌گذارد، از روزِ نخست عقب است. برنامهٔ نیروگاهِ P دو چرخه کنار می‌گذارد. برگهٔ دیدگاه‌ها هر دیدگاه را با پاسخش ثبت می‌کند: پذیرفته، رد با دلیل، یا به پرسشِ فنی سپرده. بازبینیِ طراحی (به انگلیسی design review) هم جلسه‌ای در گام‌های کلیدی است، مثلاً ۳۰٪، ۶۰٪ و ۹۰٪ طراحی، که در آن رشته‌ها و مالک و بهره‌بردار طراحی را با هم می‌بینند (فصل 30).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه قاعدهٔ نظامِ مدارکِ فصلِ ۲ را بنویسید.\nبازنگریِ «1» با وضعیتِ IFR چه اشکالی دارد؟\nچرا گذار از IFI به IFC غیرمجاز است؟\nبلوغِ طراحی را از کجا می‌خوانیم و چرا نه از ساعت‌ها؟\nرشته‌ای با بیشترِ مدارک در IFR چه مشکلی دارد؟\nاگر ۵۵٪ نقشه‌ها در چرخهٔ اول تأیید شوند، ۱۰۰ نقشه چند بازصدور دارند؟\nبرگهٔ دیدگاه‌ها برای هر دیدگاه چه ثبت می‌کند؟\nسندِ بی‌مالک چه خطری دارد؟\n\nپاسخ‌ها: (۱) الگوی شماره، حرف پیش و عدد پس از تأیید، گذارهای مجاز؛ (۲) وانمود به تأیید می‌کند؛ (۳) سندِ برای اطلاع هرگز تأیید نشده؛ (۴) از وضعیت‌ها، چون ساعت پیشرفت را نشان نمی‌دهد؛ (۵) منتظرِ بازبین است؛ (۶) دست‌کم ۴۵؛ (۷) دیدگاه، پاسخ و تصمیم؛ (۸) تغییرِ لازم را کسی انجام نمی‌دهد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-b",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-b",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.3 ب. الزام‌ها و کنترلِ رابط‌ها",
    "text": "38.3 ب. الزام‌ها و کنترلِ رابط‌ها\nهر جزءِ نیروگاه از یک زنجیره عبور می‌کند: الزام، کارکرد، اندازه‌گذاری، جزئیات، مواد و رواداری، محدودیت‌های ساخت، دسترسی برای بازرسی و نگهداری، و سرانجام راستی‌آزمایی. اگر حلقه‌ای از زنجیره گم شود، آزمونی که شکست می‌خورد نمی‌گوید کدام فرض اشتباه بود. این بخش زنجیره را برای اسکیدِ اینورترِ خورشیدی دنبال می‌کند، سندِ کنترلِ رابطِ آن را با مقدارهای حساب‌شده پر می‌کند، و نشان می‌دهد بازبینیِ «طراحی برای …» چه چیزی را عوض می‌کند.\n\n38.3.1 از مبنای طراحی تا راستی‌آزمایی\nrequirements-to-design flow for the PV inverter skid (teaching)\n  step                    content                                source\n  design basis            5.0 MVA at 0.6 kV, 45 C, 1,000 m       ch 9, D-012\n  functions               convert, protect, control, communicate ch 18\n  preliminary sizing      LV current 4,811 A; transformer 5.6 MVA ch 25\n  detail                  skid drawing, cable schedule, settings this chapter\n  materials, tolerances   busbar Cu, bolt torque, IP54           maker\n  manufacturing limits    skid width 2.4 m for road transport    ch 31\n  inspection access       front access 1.5 m, IR windows         ch 51\n  verification            FAT heat run, SAT power, FRT model     ch 44, 50\n  every step leaves a record the next one cites; the\n  verification step points back to the design basis, so\n  a failed test says which assumption was wrong\nایده. مبنای طراحی (به انگلیسی design basis) عددهای پایه را می‌گوید: ۵ مگاولت‌آمپر در ۰٫۶ کیلوولت، دمای ۴۵ درجه، ارتفاعِ هزار متر. کارکردها از ساختارِ شکستِ محصولِ فصلِ ۱۸ می‌آیند. اندازه‌گذاری از فصل‌های ۹ و ۲۵. جزئیات همین فصل است. مواد و رواداری با سازنده است. محدودیتِ عرضِ اسکید از جادهٔ حمل می‌آید (فصل 31). دسترسی برای بازرسی از برنامهٔ نگهداری می‌آید. راستی‌آزمایی، یعنی آزمونِ گرمای کارخانه، آزمونِ توان در ساختگاه و مدلِ عبور از خطا، به مبنای طراحی برمی‌گردد. هر گام سابقه‌ای می‌گذارد که گامِ بعد به آن ارجاع می‌دهد.\n\n\n38.3.2 ماتریسِ الزام تا راستی‌آزمایی\nایده. ماتریسِ الزام تا راستی‌آزمایی (به انگلیسی requirements verification traceability matrix) برای هر الزام سه پیوند نگه می‌دارد: کدام سند طراحی آن را برآورده می‌کند، با چه روشی راستی‌آزمایی می‌شود (آزمون، تحلیل، بازرسی، نمایش یا اندازه‌گیری)، و کدام سابقه شاهدِ آن است. فصلِ ۱۷ دفترِ الزام‌ها را ساخت (فصل 17). این ماتریس آن دفتر را به طراحی و آزمون می‌دوزد:\ndef rvtm(requirements, design, verification, evidence) -&gt; dict:\n    \"\"\"Each argument after the first maps a requirement id to its links.\n    Returns per requirement which stages exist, and the coverage shares.\"\"\"\n    rows = {}\n    for r in requirements:\n        rows[r] = {\"design\": bool(design.get(r)),\n                   \"verification\": bool(verification.get(r)),\n                   \"evidence\": bool(evidence.get(r))}\n    n = max(len(rows), 1)\n    share = {k: sum(v[k] for v in rows.values()) / n\n             for k in (\"design\", \"verification\", \"evidence\")}\n    return {\"rows\": rows, \"share\": share}\n\n\ndef impacted(graph: dict[str, list[str]], start: str) -&gt; list[str]:\n    \"\"\"Everything reachable downstream of `start` (breadth first), in the\n    order found; graph maps an item to the items that depend on it.\"\"\"\n    seen, order, q = {start}, [], deque([start])\n    while q:\n        node = q.popleft()\n        for nxt in graph.get(node, []):\n            if nxt not in seen:\n                seen.add(nxt)\n                order.append(nxt)\n                q.append(nxt)\n    return order\nبخشِ ت ماتریس را روی الزام‌های نیروگاهِ P اجرا می‌کند (بخش 38.5.3).\n\n\n38.3.3 سندِ کنترلِ رابطِ اسکیدِ اینورتر\nایده. اسکیدِ اینورتر با شش چیز مرز دارد: عمران، سمتِ DC، شبکهٔ ۳۳ کیلوولت، کنترل و ارتباط، گرما، و رفتار در شبکه. هر مرز یک یا چند موردِ رابط دارد. هر مورد یک مالک، یک مقدار و دو امضا دارد. مورد تا وقتی هر دو طرف یک مقدار را امضا نکرده‌اند باز است (فصل 18):\n\n\n\n\n\n\nشکل 38.3: رابط‌های اسکیدِ اینورتر؛ هر خط یک موردِ رابط است و خط‌چین یعنی مورد باز است (سندِ کنترلِ رابطِ آموزشی).\n\n\n\ninterface-control sheet of the PV inverter skid: values computed\n  LV current at 5.0 MVA, 0.6 kV: 4,811 A; 8 cables of 620 A per phase\n  heat rejected at 98.5 % efficiency: 75 kW (with auxiliaries more)\n  short-circuit current at the skid's RMU: 8.3 kA\n    (33 kV bus 500 MVA and 0.12 ohm of cable, teaching)\n  unit transformer impedance seen from 33 kV: 13.6 ohm\n  items still open on the sheet: 3 of 12\n    electrical short-circuit level at the RMU                owner B\n    thermal    heat rejected at full load, 45 C              owner A\n    grid       fault ride-through and reactive capability    owner A\n  an interface is closed when both owners sign one value;\n  until then the item is open, and the drawing that needs\n  it carries a hold (ch 18, interface register)\n\nمثال 38.3 (سه موردِ باز و مقدارهایشان) پرسش. برای سندِ کنترلِ رابطِ اسکید، جریانِ فشارضعیف، شمارِ کابل‌های موازی، گرمای دفع‌شده و جریانِ اتصالِ کوتاه در کلیدِ فشارمتوسطِ اسکید را حساب کنید. کدام موردها هنوز باز است؟ (مقدارهای آموزشی، A-419.)\nپاسخ.\n\\[\nI_\\text{LV} = \\frac{5\\,000\\,\\text{kVA}}{\\sqrt{3} \\times 0.6\\,\\text{kV}} = 4\\,811\\,\\text{A},\n\\qquad\nn = \\left\\lceil \\frac{4\\,811}{620} \\right\\rceil = 8\n\\]\nگرما در بازدهِ ۹۸٫۵٪: \\(5\\,000 \\times 0.015 = 75\\,\\text{kW}\\). جریانِ اتصالِ کوتاه در کلیدِ اسکید، با شینهٔ ۵۰۰ مگاولت‌آمپری و ۰٫۱۲ اهم کابل: \\(8.3\\,\\text{kA}\\). سه مورد باز است: سطحِ اتصالِ کوتاه، گرمای دفع‌شده و رفتار در شبکه.\nتفسیر. عددهای حساب‌شده تا وقتی دو طرف امضا نکرده‌اند فقط پیشنهادند. سازنده باید گرمای واقعی را با مصرفِ کمکی بدهد. پیمانکار باید سطحِ اتصالِ کوتاه را از مطالعهٔ فصلِ ۲۶ بدهد. نقشه‌ای که به این مقدارها نیاز دارد، مثلاً تهویهٔ اسکید یا انتخابِ کلید، یک «نگه‌دار» (به انگلیسی hold) روی خود دارد تا مورد بسته شود. وارسی: \\(33^2/500 = 2.18\\,\\Omega\\) و \\(33/(\\sqrt{3} \\times 2.30) = 8.3\\,\\text{kA}\\).\n\n\n\n38.3.4 طراحی برای ساخت، مونتاژ، آزمون و نگهداری\ndesign-for-X review of the inverter skid (teaching outcomes)\n  for            change                                   result\n  manufacture    one busbar size instead of three         parts 31 -&gt; 22\n  assembly       cable entry from below, no rear access   skid 0.6 m narrower\n  test           test terminals for CT and VT circuits    FAT 2 days -&gt; 1\n  maintenance    fans replaceable from the front          fan 4 h -&gt; 1 h\n  transport      skid within road width 2.4 m             no escort (ch 31)\n  24 fan changes a year x 3 h saved = 72 hours of inverter downtime\n    avoided\n  each review is held while the design can still change, with\n  the maker, the installer and the operator in the room;\n  their findings go into the design basis, not into a\n  later deviation\nایده. طراحی برای ساخت قطعه‌ها را کم و یکسان می‌کند. طراحی برای مونتاژ راهِ ورودِ کابل و دسترسیِ ابزار را می‌اندیشد. طراحی برای آزمون پایانه‌های آزمون را در جای دسترس می‌گذارد. طراحی برای نگهداری قطعه‌های پرتعویض را از جلو قابلِ تعویض می‌کند. هر بازبینی وقتی برگزار می‌شود که طراحی هنوز تغییرپذیر است، با سازنده، نصاب و بهره‌بردار. یافته‌هایش به مبنای طراحی می‌روند، نه به یک عدولِ بعدی (به انگلیسی deviation). اینجا ۲۴ تعویضِ پروانه در سال، هر کدام سه ساعت کوتاه‌تر، ۷۲ ساعت ازکارافتادگیِ اینورتر را حذف می‌کند (بخش 37.7.5).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهشت گامِ زنجیرهٔ الزام تا راستی‌آزمایی را بنویسید.\nماتریسِ الزام تا راستی‌آزمایی برای هر الزام چه سه پیوندی نگه می‌دارد؟\nپنج روشِ راستی‌آزمایی را نام ببرید.\nاسکیدِ 4 MVA در 0.6 kV: جریانِ فشارضعیف چقدر است؟\nگرمای اسکیدِ 4 MVA با بازدهِ ۹۸٪؟\nموردِ رابط کِی بسته است؟\n«نگه‌دار» روی یک نقشه یعنی چه؟\nچرا بازبینیِ «طراحی برای …» باید زود برگزار شود؟\n\nپاسخ‌ها: (۱) مبنا، کارکرد، اندازه‌گذاری، جزئیات، مواد و رواداری، محدودیتِ ساخت، دسترسی، راستی‌آزمایی؛ (۲) سندِ طراحی، روشِ راستی‌آزمایی، شاهد؛ (۳) آزمون، تحلیل، بازرسی، نمایش، اندازه‌گیری؛ (۴) 3,849 A؛ (۵) 80 kW؛ (۶) وقتی هر دو مالک یک مقدار را امضا کنند؛ (۷) بخشی که به مقدارِ باز وابسته است صادر نمی‌شود؛ (۸) تا یافته‌ها به مبنای طراحی بروند، نه به عدول.\n\n\n\n\n38.3.5 نگارشِ الزام: آنچه وارسی‌پذیر نیست بسته نمی‌شود\nماتریسِ الزام تا راستی‌آزمایی فقط الزامی را می‌بندد که بشود آزمودش. پس کیفیتِ هر الزام از نگارشش شروع می‌شود. یک برنامهٔ کوچک ده جملهٔ الزام را با چهار قاعدهٔ ساده وارسی می‌کند. واژهٔ مبهم آزمونی ندارد. عددِ بی‌یکا مرزی ندارد. جملهٔ بی «باید» آرزوست. چند «باید» در یک سطر یعنی چند الزام زیرِ یک شناسه. جمله‌ها ساختگی‌اند (A-424).\nVAGUE = [\"adequate\", \"as required\", \"if possible\", \"approximately\",\n         \"etc\", \"user-friendly\", \"sufficient\", \"as appropriate\"]\nUNIT = re.compile(r\"\\d[\\d.,]*\\s*(%|MW|MVAr|kV|ms|s|h|A|dB|years?|m3)\\b\")\n\n\ndef wording(text: str) -&gt; list[str]:\n    \"\"\"Problems in one requirement statement.\"\"\"\n    t = text.lower()\n    out = [f\"vague: '{w}'\" for w in VAGUE if re.search(rf\"\\b{w}\\b\", t)]\n    if t.count(\" shall \") &gt; 1:\n        out.append(f\"{t.count(' shall ')} requirements in one\")\n    if re.search(r\"\\d\", t) and not UNIT.search(text):\n        out.append(\"number without a unit\")\n    if \" shall \" not in f\" {t} \":\n        out.append(\"no 'shall': a wish, not a requirement\")\n    return out\nwording of ten requirement statements\n  R-01  ok\n  R-02  vague: 'adequate'\n  R-03  ok\n  R-04  number without a unit; no 'shall': a wish, not a requirement\n  R-05  3 requirements in one\n  R-06  vague: 'approximately'\n  R-07  vague: 'as required'\n  R-08  ok\n  R-09  vague: 'user-friendly'\n  R-10  ok\n  statements with a problem: 6 of 10\n  a requirement that cannot be verified cannot be closed in\n  the RVTM: 'adequate' has no test; 'approximately 45 dB'\n  has no limit; three 'shall's in one line need three IDs\n\nمثال 38.4 («کافی» آزمون ندارد) پرسش. از ده جملهٔ الزام، کدام‌ها را نمی‌شود در ماتریس بست؟ هر کدام را چگونه بازنویسی می‌کنید؟\nپاسخ. شش جمله مشکل دارند. R-02 «کافی» است و باید عددی بگیرد، مثلاً «۴ ساعت بارِ ضروری» از فصلِ ۲۳. R-04 عدد را بی‌یکا آورده و «باید» ندارد. R-05 سه الزام را در یک سطر گذاشته است و سه شناسه لازم دارد. R-06 «حدود» دارد و حد ندارد. R-07 «به اندازهٔ لازم» دارد و باید به مقدار و روشِ فصلِ ۲۶ ارجاع دهد. R-09 «کاربرپسند» است و باید به معیارِ سنجش‌پذیری بدل شود، مثلاً زمانِ تعویضِ یک جزء.\nتفسیر. قاعده‌ها ساده‌اند و جای داوریِ مهندس را نمی‌گیرند. جملهٔ R-01 از هر چهار قاعده می‌گذرد، اما هنوز باید بگوید سقف در چه بازهٔ زمانی و با کدام اندازه‌گیری سنجیده می‌شود. با این حال، قاعده‌ها نیمی از جمله‌ها را پیش از رسیدن به بازبینی می‌گیرند. الزامی که نگارشش اصلاح شود، در ماتریس روشِ راستی‌آزمایی و شاهد می‌گیرد (بخش 38.3.2). وارسی: شش سطر در خروجی مشکل دارند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-c",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-c",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.4 پ. نظامِ نقشه‌های مهندسی",
    "text": "38.4 پ. نظامِ نقشه‌های مهندسی\nنقشه زبانِ مشترکِ طراح، سازنده، نصاب و بهره‌بردار است. هر نوعِ نقشه یک پرسش را جواب می‌دهد و پرسش‌های دیگر را نه. اشتباهِ رایج این است که نقشه‌ای برای پرسشی به کار رود که پاسخش را ندارد: نمودارِ تک‌خطی برای سیم‌کشی، یا نقشهٔ سیم‌کشی برای شبکه. این بخش شانزده نوعِ نقشه را با پرسشِ هر کدام و منبعشان می‌آورد، سه نقشهٔ پیوستهٔ یک زیرسامانه را کنارِ هم می‌گذارد، و وارسی‌هایی را نشان می‌دهد که ابهام را پیش از ساختگاه می‌گیرند.\n\n38.4.1 شانزده نقشه و پرسشِ هر کدام\nsixteen drawing types and the one question each answers\n  drawing                 answers                        source\n  concept block diagram   which functions and flows      architecture\n  energy-flow diagram     where energy goes, is lost     yield model\n  site layout             where everything stands        GIS\n  one-line diagram        how power is connected         network model\n  circuit schematic       how one circuit works          design tool\n  wiring / termination    which wire to which terminal   cable database\n  grounding layout        earth conductors, joints       earthing study\n  protection zones        which relay covers what        settings\n  control architecture    who commands what              control design\n  physical network        cables, ports, switches        network database\n  logical network         subnets, flows, services       network database\n  zones and conduits      allowed paths between zones    security design\n  panel arrangement       where devices sit              panel design\n  assembly / exploded     how parts fit together         3D model\n  fabrication drawing     how one part is made           3D model\n  as-built drawing        what was actually built        redlines, survey\n  a one-line says how power is connected, not which wire\n  goes where; a wiring diagram says which wire, not how the\n  network is built - none can stand in for another\nایده. ستونِ آخر منبعِ هر نقشه است: مدلی که نقشه از آن ساخته می‌شود. نمودارِ تک‌خطیِ نیروگاهِ P از مدلِ شبکهٔ فصلِ ۲۳ می‌آید (فصل 23). نقشهٔ سیم‌کشی از پایگاهِ دادهٔ کابل. توپولوژیِ شبکه از پایگاهِ دادهٔ شبکهٔ فصلِ ۳۵. اگر نقشه دستی و بی‌منبع کشیده شود، با هر تغییرِ مدل از آن عقب می‌ماند. نقشهٔ چون‌ساخت منبعِ دیگری دارد: خط‌قرمزهای میدانی (به انگلیسی redlines) که نصاب روی نقشهٔ اجرایی می‌کشد، و نقشه‌برداری. سه نکته را باید تکرار کرد: نمودارِ تک‌خطی نقشهٔ سیم‌کشی نیست، و هیچ‌کدام جای نقشهٔ توپولوژیِ شبکه را نمی‌گیرند. ناحیه‌ها و مجراها هم نقشهٔ خودشان را دارند (فصل 36).\n\n\n38.4.2 سه نقشهٔ پیوستهٔ یک زیرسامانه\nایده. بلوکِ خورشیدیِ PVF2-3 در سه نقشه دیده می‌شود. نمودارِ تک‌خطی می‌گوید توان چگونه از اینورتر به شینه می‌رسد. نقشهٔ کنترل می‌گوید چه کسی به اینورتر فرمان می‌دهد. نقشهٔ شبکه می‌گوید فرمان از کدام درگاه و سوئیچ می‌گذرد. برچسبِ هر جزء در هر سه یکی است. این برچسب‌ها همان برچسب‌های فصلِ ۲۳ و دستهٔ IEC 81346 هستند (STD-094):\nPV block PVF2-3 in three linked drawings (tags shared, teaching)\n  tag          drawing    shows                         links to\n  =PVF2-Q1     one-line   feeder breaker 630 A          protection zone Z-PVF2\n  =PVF2-3-T1   one-line   unit transformer 5.6 MVA      zone Z-PVF2-3\n  =PVF2-3-U1   control    inverter, set points P, Q     port SW-PV2:7\n  SW-PV2       network    field switch, PV ring 2       zone field-pv\n  PPC          control    plant controller              control zone\n  the same tag appears in every drawing that shows the item;\n  each drawing lists the drawings it continues on, with\n  their revision. The one-line shows the breaker, the\n  control drawing the command, the network drawing the\n  port the command travels through\n\n\n\n\n\n\nشکل 38.4: بلوکِ خورشیدیِ PVF2-3 در سه نقشهٔ پیوسته؛ برچسبِ مشترک سه نقشه را به هم می‌بندد (آموزشی).\n\n\n\n\nمثال 38.5 (فرمانی که از سه نقشه می‌گذرد) پرسش. اپراتور توانِ راکتیوِ اینورترِ PVF2-3 را تغییر می‌دهد و اینورتر واکنش نمی‌دهد. برای پیدا کردنِ علت به کدام نقشه‌ها نیاز است؟\nپاسخ. به هر سه. نقشهٔ کنترل می‌گوید فرمان از کنترل‌گرِ نیروگاه به اینورتر می‌رود. نقشهٔ شبکه می‌گوید از کدام سوئیچ و درگاه می‌گذرد: SW-PV2، درگاهِ ۷. نمودارِ تک‌خطی می‌گوید اینورتر اصلاً برق دارد یا کلیدِ فیدرش باز است.\nتفسیر. هیچ‌کدام به‌تنهایی کافی نیست. چون برچسب در هر سه یکی است، تکنسین از یکی به دیگری می‌رود بی‌آنکه حدس بزند. نمودارِ تک‌خطی ترانسفورماتور را ۵٫۶ مگاولت‌آمپر نشان می‌دهد. این پس از تغییرِ C-017 است (بخش 38.5.4). هر نقشه بازنگریِ نقشه‌های ادامه‌اش را نام می‌برد، تا تغییر در یکی، دیگری را عقب نگذارد. وارسی: برچسبِ =PVF2-3-U1 در هر سه هست.\n\n\n\n38.4.3 جدولِ عنوان و ارجاع‌ها\ntitle-block and reference check of five drawings (planted gaps)\n  drawing           missing\n  one-line          -\n  wiring B07        scale\n  network ring 2    legend, references\n  foundation B07    revision, checker\n  panel PPC         references\n  6 gaps in five drawings; a drawing without a revision\n  cannot be matched to the register, one without a legend\n  makes its reader guess what a symbol means, one without\n  continuation references leaves a line that ends nowhere\nایده. هر نقشه یک جدولِ عنوان دارد: شماره، بازنگری، وضعیت، مقیاس، تهیه‌کننده، وارسی‌کننده و تأییدکننده. هر نقشه یک راهنمای نمادها دارد، یا به برگهٔ نمادها ارجاع می‌دهد (فصل 23). هر خطی که به لبهٔ برگ می‌رسد، به نقشهٔ ادامه با شماره و بازنگری ارجاع می‌دهد. اینجا پنج نقشه هفت کمبود دارند. نقشهٔ بی‌بازنگری را نمی‌شود با دفتر تطبیق داد. نقشهٔ بی‌راهنما خواننده را وادار می‌کند معنای نماد را حدس بزند. نقشهٔ بی‌ارجاع خطی دارد که به هیچ‌جا نمی‌رسد. استانداردِ تهیهٔ مدارکِ برقی (STD-111) این قاعده‌ها را شرح می‌دهد.\n\n\n38.4.4 ابهام‌های رایج\nsix common ambiguities and the question each leaves\n  ambiguity                                  question\n  'see detail' without the drawing number    which detail?\n  a tag that differs by one character        two items or one?\n  'existing' without a survey date           existing when?\n  units missing on a dimension               mm or m?\n  a cloud with no revision triangle          which change?\n  'by others' without naming the party       nobody's scope\n  each one costs a technical query, a site stop or a wrong\n  installation; the checker's list asks for each by name\nایده. هر ابهام یک پرسشِ فنی (به انگلیسی technical query) می‌سازد، یا یک توقف در ساختگاه، یا یک نصبِ اشتباه. «به عهدهٔ دیگران» بی‌نامِ طرف، کاری را در هیچ قراردادی نمی‌گذارد. ابری بی‌مثلثِ بازنگری نمی‌گوید کدام تغییر است. فهرستِ وارسی‌کننده هر کدام را به نام می‌پرسد. وارسیِ مستقل (بخش 38.6.6) با همین فهرست کار می‌کند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nنمودارِ تک‌خطی چه پرسشی را جواب می‌دهد و چه پرسشی را نه؟\nمنبعِ نقشهٔ چون‌ساخت چیست؟\nچرا نقشهٔ دستیِ بی‌منبع از مدل عقب می‌ماند؟\nبرای پیدا کردنِ علتِ بی‌پاسخیِ یک اینورتر به کدام نقشه‌ها نیاز است؟\nجدولِ عنوان چه فیلدهایی دارد؟\nچرا هر نقشه بازنگریِ نقشه‌های ادامه را نام می‌برد؟\n«به عهدهٔ دیگران» چه خطری دارد؟\nکدام نقشه ناحیه‌ها و مجراهای امنیتی را نشان می‌دهد؟\n\nپاسخ‌ها: (۱) اتصالِ توان، نه سیم‌کشی یا شبکه؛ (۲) خط‌قرمزهای میدانی و نقشه‌برداری؛ (۳) با تغییرِ مدل به‌روز نمی‌شود؛ (۴) کنترل، شبکه و تک‌خطی؛ (۵) شماره، بازنگری، وضعیت، مقیاس، تهیه‌کننده، وارسی‌کننده، تأییدکننده؛ (۶) تا تغییر در یکی دیگری را عقب نگذارد؛ (۷) کار در هیچ قراردادی نمی‌ماند؛ (۸) نقشهٔ ناحیه و مجرا.\n\n\n\n\n38.4.5 تفاوتِ دو بازنگری و یادداشتِ هر تغییر\nجدولِ بازنگریِ هر نقشه یا فهرست می‌گوید چه چیزی تغییر کرده است. اما فقط آنچه را می‌گوید که نویسنده به یاد آورده است. برنامهٔ کوچکی دو بازنگریِ فهرستِ کابل‌ها را سطر به سطر مقایسه می‌کند: سطرهای افزوده، سطرهای حذف‌شده و مقدارهای تغییرکرده. سپس وارسی می‌کند که هر تغییر یادداشتِ بازنگری دارد یا نه.\ncable schedule rev 1 -&gt; rev 2: every change and its note\n  =PVF2-W2  240 mm2 1.10 km -&gt; 300 mm2 1.10 km\n      note: C-021 larger section after the cable study\n  =PVF2-W3  185 mm2 0.70 km -&gt; 185 mm2 0.75 km\n      note: NONE\n  =WS1-W2   removed\n      note: NONE\n  =WS3-W1   added\n      note: C-022 feeder WS3 added\n  changes 4; without a revision note: =PVF2-W3, =WS1-W2\n  a silent change is the dangerous one: =PVF2-W3 grew by\n  50 m and =WS1-W2 vanished, and no reader of the revision\n  table would know; the diff is run before every issue\n\nمثال 38.6 (پنجاه متری که کسی ننوشت) پرسش. بازنگریِ ۲ فهرستِ کابل‌ها دو یادداشت دارد. مقایسه چند تغییر پیدا می‌کند و کدام‌ها بی‌یادداشت‌اند؟\nپاسخ. چهار تغییر. =PVF2-W2 بزرگ‌تر شده است (C-021) و =WS3-W1 افزوده شده است (C-022). دو تغییر بی‌یادداشت‌اند. =PVF2-W3 ۵۰ متر بلندتر شده است و =WS1-W2 از فهرست حذف شده است.\nتفسیر. تغییرِ بی‌یادداشت خطرناک‌ترین تغییر است، چون خوانندهٔ جدولِ بازنگری از آن خبر ندارد. ۵۰ متر بیشتر افتِ ولتاژ و جریانِ اتصالِ کوتاه را تغییر می‌دهد (فصل 24). سطرِ حذف‌شده ممکن است کابلی باشد که هنوز در نقشهٔ تک‌خطی هست (بخش 38.5.1). مقایسه پیش از هر صدور اجرا می‌شود، و هر سطرِ تغییرکرده یا یادداشت می‌گیرد یا به وضعِ قبلی برمی‌گردد. این همان قاعدهٔ «هر تغییر از مسیرِ تغییر» است، که این بار با ماشین وارسی می‌شود. وارسی: \\(5 + 1 - 1 = 5\\) سطر در بازنگریِ ۲.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-d",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-d",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.5 ت. آزمایشگاهِ یکپارچهٔ کنترلِ مدارک",
    "text": "38.5 ت. آزمایشگاهِ یکپارچهٔ کنترلِ مدارک\nاین آزمایشگاه مثال‌های کارشدهٔ اصلیِ فصل را در یک جریان می‌آورد: ناسازگاری‌های میانِ مدارکِ پیوسته پیدا می‌شوند، ارجاع‌هایی که بازنگریِ کهنه را به کار برده‌اند شناخته می‌شوند، ماتریسِ الزام تا راستی‌آزمایی ساخته می‌شود، و یک تغییرِ کنترل‌شده از درخواست تا وضعیتِ چون‌ساخت دنبال می‌شود. همه روی دفترهای ساختگی است.\nپرونده: companion/ch38/lab_d.py\n\n38.5.1 گامِ ۱: ناسازگاری میانِ مدارکِ پیوسته\nایده. نمودارِ تک‌خطی، فهرستِ تجهیزات، جدولِ کابل‌ها و پروندهٔ تنظیمِ رله‌ها همه ردیف‌هایی با برچسبِ مشترک دارند. اگر هر کدام جداگانه به‌روز شود، از هم دور می‌شوند. وارسی، هر جفت را روی برچسب‌های مشترک مقایسه می‌کند:\ndef crosscheck():\n    \"\"\"All disagreements between the linked registers, as (pair, tag,\n    field, first value, second value).\"\"\"\n    pairs = [(\"one-line / equipment list\", src.ONE_LINE, src.EQUIPMENT,\n              [\"a\", \"ka\", \"mva\", \"vector\"]),\n             (\"one-line / cable schedule\", {k: v for k, v in src.ONE_LINE.items()\n                                            if \"-W\" in k}, src.CABLES,\n              [\"mm2\", \"km\"]),\n             (\"settings / CT data sheets\", src.PROTECTION, src.CT_LIST, [\"ct\"])]\n    out = []\n    for name, a, b, fields in pairs:\n        common = {t: a[t] for t in a if t in b}\n        for tag, f, x, y in dc.mismatches(common, {t: b[t] for t in common}, fields):\n            if x is not None or y is not None:\n                out.append((name, tag, f, x, y))\n    return out\nlinked registers checked against each other (planted, A-418)\n  pair                        tag          field    first    second\n  one-line / equipment list   =PVF2-3-T1   mva         5.5      5.0\n  one-line / equipment list   =T1-Q2       a          1600     1250\n  one-line / equipment list   =WS1-2-T1    vector    Dyn11     Dyn5\n  one-line / cable schedule   =PVF2-W1     km          0.6      0.9\n  settings / CT data sheets   =PVF2-Q1     ct          800      600\n  5 disagreements; who is right is a rule, not a vote:\n  ratings come from the approved one-line (rev 2 carries the\n  1,600 A incomers of ch 26), CT ratios from the switchgear\n  data sheets, lengths from the route survey. Each finding\n  becomes a correction of the other document, with a new\n  revision\n\nمثال 38.7 (پنج ناسازگاری و یک قاعده برای هر کدام (مثالِ کارشده)) پرسش. چهار سندِ پیوسته روی برچسب‌های مشترک مقایسه شده‌اند. کدام مقدار درست است و کدام سند اصلاح می‌شود؟ (دفترهای ساختگی، A-418.)\nپاسخ.\n\n\n\nجدول 38.1: پنج ناسازگاری و منبعِ درستِ هر کدام (ساختگی).\n\n\n\n\n\n\n\n\n\n\n\nبرچسب\nناسازگاری\nمنبعِ درست\nاصلاحِ\n\n\n\n\n=T1-Q2\n۱٬۶۰۰ در برابرِ ۱٬۲۵۰ آمپر\nتک‌خطیِ تأییدشده (فصلِ ۲۶)\nفهرستِ تجهیزات\n\n\n=PVF2-3-T1\n۵٫۵ در برابرِ ۵٫۰ مگاولت‌آمپر\nتک‌خطی، سپس تغییرِ C-017\nفهرستِ تجهیزات\n\n\n=WS1-2-T1\nDyn11 در برابرِ Dyn5\nبرگهٔ دادهٔ سازنده\nهر کدام که با برگه نخواند\n\n\n=PVF2-W1\n۰٫۶ در برابرِ ۰٫۹ کیلومتر\nنقشه‌برداریِ مسیر\nتک‌خطی یا جدولِ کابل\n\n\n=PVF2-Q1\nنسبتِ ۸۰۰ در برابرِ ۶۰۰\nبرگهٔ دادهٔ کلید\nپروندهٔ تنظیم\n\n\n\n\n\n\nتفسیر. درستی با رأی تعیین نمی‌شود، با قاعده. هر مقدار یک مبدأِ معتبر (به انگلیسی source of truth، بخش 35.7.2) دارد که پیش‌تر تعیین شده است: نسبتِ ترانسفورماتورِ جریان از برگهٔ دادهٔ کلید، طول از نقشه‌برداری، رتبه‌بندی از تک‌خطیِ تأییدشده. بدترین ناسازگاری، نسبتِ ترانسفورماتورِ جریان است. رله‌ای که با نسبتِ ۸۰۰ تنظیم شده و ترانسفورماتورِ جریانِ ۶۰۰ دارد، جریان را ۳۳٪ بیشتر از واقع می‌خوانَد. زودتر از آنچه مطالعه گفته قطع می‌کند و هماهنگی با رله‌های بالادست به هم می‌خورد (فصل 26). طولِ کابل هم افتِ ولتاژ و توانِ شارژ را عوض می‌کند (فصل 24). هر اصلاح بازنگریِ تازهٔ سند است. وارسی: \\(800/600 = 1.33\\).\n\n\n\n38.5.2 گامِ ۲: ارجاع‌های کهنه\nایده. هر ارجاع بازنگری‌ای را که به کار برده نگه می‌دارد. وقتی سندِ مقصد بازنگریِ تازه می‌گیرد، همهٔ ارجاع‌هایی که بازنگریِ قدیم را دارند، باید دوباره نگاه شوند:\ndef stale_references(current: dict[str, str], refs) -&gt; list[tuple]:\n    \"\"\"refs: (from_id, to_id, rev_used). Returns the links whose revision\n    is not the current one of the document they point to, or whose\n    target is missing from the register.\"\"\"\n    out = []\n    for src, dst, rev in refs:\n        cur = current.get(dst)\n        if cur is None or cur != rev:\n            out.append((src, dst, rev, cur))\n    return out\n\n\ndef completeness(records, required) -&gt; tuple[float, dict]:\n    \"\"\"Share of required fields filled over all records, and the missing\n    fields per record id.\"\"\"\n    missing, filled, total = {}, 0, 0\n    for r in records:\n        gaps = [f for f in required if r.get(f) in (None, \"\", [])]\n        filled += len(required) - len(gaps)\n        total += len(required)\n        if gaps:\n            missing[r[\"id\"]] = gaps\n    return (filled / total if total else 1.0), missing\n\n\ndef mismatches(a: dict, b: dict, fields, rel_tol: float = 0.0) -&gt; list[tuple]:\n    \"\"\"Compare two registers keyed by tag: (tag, field, a value, b value)\n    for tags in one only, and fields that differ (numbers within rel_tol\n    count as equal).\"\"\"\n    out = []\n    for tag in sorted(set(a) | set(b)):\n        if tag not in a or tag not in b:\n            out.append((tag, \"missing\", tag in a, tag in b))\n            continue\n        for f in fields:\n            x, y = a[tag].get(f), b[tag].get(f)\n            if isinstance(x, (int, float)) and isinstance(y, (int, float)):\n                if not math.isclose(x, y, rel_tol=rel_tol, abs_tol=0.0):\n                    out.append((tag, f, x, y))\n            elif x != y:\n                out.append((tag, f, x, y))\n    return out\ncross-references that use an old revision or a missing document\n  from               to                 rev used   current\n  PLP-ELE-CAL-0011   PLP-ELE-DWG-0005          1         2\n  PLP-CTL-DWG-0001   PLP-CTL-LST-0001          1         2\n  PLP-CIV-DWG-0101   PLP-ELE-DWG-0009          0      None\n  the protection study was made on one-line rev 1, before the\n  incomers were raised - its results must be re-checked; the\n  network drawing lists points from an old I/O list; the\n  foundation drawing cites a drawing the register does not\n  know. A link carries the revision it used, so a new\n  revision shows who must look again\nایده. مطالعهٔ حفاظت روی بازنگریِ ۱ تک‌خطی انجام شده است، پیش از آنکه کلیدهای ورودی ۱٬۶۰۰ آمپر شوند. نتیجه‌هایش دوباره وارسی می‌شوند. نقشهٔ شبکه نقطه‌ها را از فهرستِ ورودی و خروجیِ قدیمی برداشته است. نقشهٔ پی به نقشه‌ای ارجاع می‌دهد که دفتر آن را نمی‌شناسد. ارجاعِ بی‌بازنگری این یافته‌ها را ممکن نمی‌کرد.\n\n\n38.5.3 گامِ ۳: ماتریسِ الزام تا راستی‌آزمایی\nrequirements-to-verification matrix, detailed design (A-418)\n  requirement  design  verification   evidence   text\n  REQ-001      yes     test           -          export cap 100 MW at POC\n  REQ-004      yes     analysis       -          reactive capability at POC\n  REQ-G03      yes     test           -          fault ride-through\n  REQ-G07      yes     measurement    -          power quality emissions\n  REQ-S01      yes     test           -          frequency service\n  REQ-007      yes     test           -          auxiliary autonomy 4 h\n  REQ-009      yes     inspection     -          SCADA retention 10 years\n  REQ-010      NO      inspection     -          fire detection, BESS area\n  REQ-011      yes     -              -          noise at the camp\n  REQ-012      NO      -              -          water use within permit\n  REQ-003      yes     test           yes        time stamps to 1 ms\n  REQ-002      yes     test           yes        protection clearing time\n  covered: design 83 %, verification method 83 %, evidence 17 %\n  at detailed design, missing evidence is normal - it comes\n  from FAT, SAT and commissioning (ch 48, 50); a requirement\n  without a design document or without a verification\n  method is not normal: fire detection and water use have\n  no design owner yet, noise and water no method\n\nمثال 38.8 (الزام‌هایی که هنوز مالک یا روش ندارند (مثالِ کارشده)) پرسش. ماتریسِ دوازده الزامِ نیروگاهِ P در طراحیِ تفصیلی چه پوششی دارد؟ کدام کمبودها عادی‌اند و کدام نه؟\nپاسخ. پوششِ طراحی ۸۳٪، روشِ راستی‌آزمایی ۸۳٪ و شاهد ۱۷٪.\nتفسیر. کمبودِ شاهد در این مرحله عادی است. شاهد از آزمونِ کارخانه، آزمونِ ساختگاه و راه‌اندازی می‌آید (فصل 48، فصل 50). کمبودِ سندِ طراحی یا روشِ راستی‌آزمایی عادی نیست. تشخیصِ حریق در محوطهٔ باتری و مصرفِ آب هنوز مالکِ طراحی ندارند. نوفه و آب هنوز روشِ راستی‌آزمایی ندارند. هیچ سندی که به این الزام‌ها وابسته است، «برای اجرا» صادر نمی‌شود تا این کمبودها بسته شوند. وارسی: \\(10/12 = 0.83\\) و \\(2/12 = 0.17\\).\n\n\n\n38.5.4 گامِ ۴: تغییرِ کنترل‌شده تا چون‌ساخت\nایده. فصلِ ۲۵ نشان داد ترانسفورماتورِ واحدِ خورشیدی ۱٪ کوچک است. درخواستِ تغییرِ C-017 آن را از ۵٫۵ به ۵٫۶ مگاولت‌آمپر می‌برد. گرافِ وابستگی‌ها می‌گوید این تغییر به کدام مدارک می‌رسد:\n\n\n\n\n\n\nشکل 38.5: تغییرِ C-017 و همهٔ مدارکی که به آن می‌رسد، از راست به چپ (گرافِ وابستگیِ ساختگی).\n\n\n\nchange C-017: PV unit transformers 5.5 -&gt; 5.6 MVA (ch 25 finding)\n  documents touched, in order of the dependency graph (13):\n     1 equipment list                 4 h\n     2 transformer data sheet         6 h\n     3 one-line diagram               6 h\n     4 skid foundation drawing       16 h\n     5 LV cable schedule              8 h\n     6 protection study              24 h\n     7 losses calculation             6 h\n     8 SCADA point list               4 h\n     9 civil bill of quantities       6 h\n    10 cable pulling plan             4 h\n    11 relay settings file            8 h\n    12 HMI displays                   4 h\n    13 FAT procedure                  6 h\n  rework 102 engineering hours before the first purchase order\n  the change request names the reason, the documents, the\n  hours and the date; each document gets a new revision\n  that cites C-017; after construction the as-built set\n  shows what was built, and the change log closes when the\n  last as-built revision is issued\n\nمثال 38.9 (یک عدد، سیزده سند) پرسش. تغییرِ رتبهٔ ترانسفورماتورِ واحد به کدام مدارک می‌رسد و چند ساعت بازکاری می‌خواهد؟ تغییر کِی بسته می‌شود؟\nپاسخ. سیزده سند، از فهرستِ تجهیزات تا روشِ آزمونِ کارخانه، با ۱۰۲ ساعتِ مهندسی.\nتفسیر. مطالعهٔ حفاظت بزرگ‌ترین سهم را دارد، ۲۴ ساعت، چون جریانِ هجومی و اتصالِ کوتاه عوض می‌شوند. روشِ آزمونِ کارخانه از دو راه می‌رسد: از پروندهٔ تنظیم و از فهرستِ نقطه‌ها. پیمایشِ عرض‌اول هر سند را یک بار می‌شمارد. هر سند بازنگریِ تازه‌ای می‌گیرد که به C-017 ارجاع می‌دهد. پس از ساخت، مجموعهٔ چون‌ساخت آنچه را ساخته شد نشان می‌دهد. دفترِ تغییرها وقتی بسته می‌شود که آخرین بازنگریِ چون‌ساخت صادر شود. بخشِ ث هزینه و برنامهٔ همین تغییر را می‌سنجد (بخش 38.6.4). وارسی: جمعِ ساعت‌های جدول ۱۰۲ است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار سندی که روی برچسب‌های مشترک مقایسه شدند کدام‌اند؟\nمبدأِ معتبرِ نسبتِ ترانسفورماتورِ جریان چیست؟\nرله‌ای که با نسبتِ ۸۰۰ تنظیم شده ولی ترانسفورماتورِ جریانِ ۶۰۰ دارد، جریان را چگونه می‌خوانَد؟\nچرا ارجاع باید بازنگری را نگه دارد؟\nکدام کمبودِ ماتریس در طراحیِ تفصیلی عادی است؟\nتغییرِ C-017 به چند سند می‌رسد؟\nدفترِ تغییرها کِی بسته می‌شود؟\nچرا روشِ آزمونِ کارخانه دو بار در گراف دیده می‌شود ولی یک بار شمرده می‌شود؟\n\nپاسخ‌ها: (۱) تک‌خطی، فهرستِ تجهیزات، جدولِ کابل، پروندهٔ تنظیم؛ (۲) برگهٔ دادهٔ کلید؛ (۳) 33 % بیشتر از واقع؛ (۴) تا بازنگریِ تازه بگوید چه کسی باید دوباره نگاه کند؛ (۵) شاهد؛ (۶) سیزده؛ (۷) با صدورِ آخرین بازنگریِ چون‌ساخت؛ (۸) پیمایشِ عرض‌اول هر گره را یک بار می‌شمارد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-e",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-e",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.6 ث. کنترلِ پروژه و حکمرانیِ فنی",
    "text": "38.6 ث. کنترلِ پروژه و حکمرانیِ فنی\nمهندسیِ تفصیلی یک پروژه در دلِ پروژه است: محدوده، برنامه، هزینه، ریسک و تصمیم دارد. فصلِ ۲۲ مسیرِ بحرانی، ردهٔ برآوردِ هزینه و دفترِ ریسک را برای توسعه ساخت (فصل 22). این بخش همان ابزارها را روی تحویل‌دادنی‌های مهندسی می‌آورد: پیشرفت با ارزشِ کسب‌شده، پرسش‌های فنی با سنِ هر کدام، تغییر با اثرِ هزینه و برنامه، تصمیم با سابقه‌اش، و وارسیِ مستقل با احتمالِ یافتنِ خطا.\n\n38.6.1 ساختارِ شکستِ کار و خط‌مبنای محدوده\nایده. ساختارِ شکستِ کار (به انگلیسی work breakdown structure) کارِ مهندسی را به بسته‌هایی می‌شکند که هر کدام مالک، بودجهٔ ساعت و تحویل‌دادنی دارد. در نیروگاهِ P شکستِ کار از همان ساختارِ شکستِ محصولِ فصلِ ۱۸ پیروی می‌کند: هر جزءِ محصول بسته‌ای از نقشه، محاسبه و مشخصه دارد (فصل 18). خط‌مبنای محدوده فهرستِ همین بسته‌هاست در لحظهٔ آغاز. هر کارِ تازه‌ای که در آن نیست، یک تغییر است، نه «بخشی از همان کار».\n\n\n38.6.2 پیشرفت با ارزشِ کسب‌شده\nایده. پیشرفت با ساعت‌های کارشده سنجیده نمی‌شود. ساعتِ کارشده هزینه است، نه دستاورد. ارزشِ کسب‌شده (به انگلیسی earned value) برای هر سند سهمی از بودجه‌اش را بر پایهٔ وضعیتش اعتبار می‌دهد. این همان قاعده‌های اعتبارِ پیشرفت است: «برای بازبینی» ۳۰٪، «برای تأیید» ۶۰٪، «برای اجرا» ۹۰٪ و «چون‌ساخت» ۱۰۰٪. سه عدد کنارِ هم می‌آیند: ارزشِ برنامه‌ریزی‌شده (PV)، ارزشِ کسب‌شده (EV) و هزینهٔ واقعی (AC):\n\\[\n\\text{SPI} = \\frac{\\text{EV}}{\\text{PV}},\n\\qquad\n\\text{CPI} = \\frac{\\text{EV}}{\\text{AC}},\n\\qquad\n\\text{EAC} = \\frac{\\text{BAC}}{\\text{CPI}}\n\\tag{38.1}\\]\ndef earned_value(pv: float, ev: float, ac: float, bac: float) -&gt; dict:\n    \"\"\"Schedule and cost performance of engineering hours: SPI = EV/PV,\n    CPI = EV/AC, estimate at completion = BAC/CPI.\"\"\"\n    spi, cpi = ev / pv, ev / ac\n    return {\"spi\": spi, \"cpi\": cpi, \"eac\": bac / cpi, \"vac\": bac - bac / cpi}\n\n\ndef ageing(open_days, edges=(7, 14, 30, 60)) -&gt; dict[str, int]:\n    \"\"\"Open items by age bucket (days).\"\"\"\n    out, lo = {}, 0\n    for e in edges:\n        out[f\"{lo}-{e}\"] = sum(1 for d in open_days if lo &lt;= d &lt; e)\n        lo = e\n    out[f\"&gt;={lo}\"] = sum(1 for d in open_days if d &gt;= lo)\n    return out\n\n\ndef detect_chance(n_items: int, k_errors: int, sample: int) -&gt; float:\n    \"\"\"Chance that checking `sample` of n_items (without replacement)\n    finds at least one of k_errors (hypergeometric).\"\"\"\n    if k_errors &lt;= 0:\n        return 0.0\n    if sample &gt;= n_items:\n        return 1.0\n    miss = math.comb(n_items - k_errors, sample) / math.comb(n_items, sample)\n    return 1.0 - miss\n\n\ndef handover_score(items: dict[str, tuple[float, float]]) -&gt; float:\n    \"\"\"items: name -&gt; (weight, share complete 0..1). Weighted score.\"\"\"\n    w = sum(v[0] for v in items.values())\n    return sum(v[0] * v[1] for v in items.values()) / w\nearned value of the engineering at week 40 (hours, synthetic)\n  budget at completion 7,342 h; planned value 4,451 h\n  earned value 3,012 h (credit by status: IFR 30 %, IFA 60 %, IFC 90 %)\n  actual hours 3,553 h\n  SPI 0.68, CPI 0.85; estimate at completion 8,661 h\n  the design is behind its plan and costs more than planned\n  for what it has earned; credit only by status keeps the\n  progress honest - a drawing 'nearly finished' earns\n  nothing more until it is issued\n\n\n\n\n\n\nشکل 38.6: ارزشِ برنامه‌ریزی‌شدهٔ ساعت‌های مهندسی در هفته‌ها، با ارزشِ کسب‌شده و ساعتِ واقعی در هفتهٔ ۴۰ (ساختگی).\n\n\n\n\nمثال 38.10 (عقب‌تر و گران‌تر) پرسش. در هفتهٔ ۴۰، ارزشِ برنامه‌ریزی‌شده ۴٬۴۵۱ ساعت، ارزشِ کسب‌شده ۳٬۰۱۲ ساعت و ساعتِ واقعی ۳٬۵۵۳ است. بودجهٔ کل ۷٬۳۴۲ ساعت است. SPI، CPI و برآورد در پایان را حساب کنید. (دفترِ ساختگی.)\nپاسخ. \\(\\text{SPI} = 3\\,012/4\\,451 = 0.68\\)، \\(\\text{CPI} = 3\\,012/3\\,553 = 0.85\\) و \\(\\text{EAC} = 7\\,342/0.85 = 8\\,661\\,\\text{h}\\).\nتفسیر. طراحی ۳۲٪ عقب از برنامه است و برای آنچه کسب کرده ۱۸٪ بیشتر ساعت گذاشته است. اگر همین بهره‌وری بماند، ۱٬۳۱۹ ساعتِ بیشتر لازم است. اعتبار فقط با وضعیت داده می‌شود. نقشه‌ای که «تقریباً تمام» است تا صادر نشود چیزی بیش از اعتبارِ وضعیتِ فعلی‌اش کسب نمی‌کند. این پیشرفت را صادق نگه می‌دارد. خطای رایج تقسیمِ بودجه بر SPI است. ساعت هزینه است، نه تاریخ. وارسی: \\(8\\,661 - 7\\,342 = 1\\,319\\).\n\n\n\n38.6.3 پرسش‌های فنی و سنِ آن‌ها\n42 technical queries open at the status date, by days open\n  days       count\n  0-7            7\n  7-14          15\n  14-30         15\n  30-60          5\n  &gt;=60           0\n  older than the 14-day reply time: 18; mean 15.9 days\n  a query that waits holds a drawing that waits for it;\n  the log names who must answer, and the old ones go to\n  the weekly interface meeting by name\nایده. پرسشِ فنی پرسشی است که یک طرف از دیگری دربارهٔ طراحی یا داده می‌پرسد: سازنده دربارهٔ رواداری، نصاب دربارهٔ نقشه، طراح دربارهٔ دادهٔ فروشنده. هر پرسش شماره، پرسنده، پاسخ‌دهنده، تاریخ و سندِ متأثر دارد. ۱۸ پرسش از ۴۲ پرسش از زمانِ پاسخِ ۱۴ روزه گذشته‌اند. هر پرسشِ منتظر، نقشه‌ای را منتظر نگه می‌دارد. دفترِ پرسش‌ها می‌گوید چه کسی باید پاسخ دهد، و پرسش‌های کهنه به نام در جلسهٔ هفتگیِ رابط‌ها می‌آیند. پاسخی که طراحی را تغییر می‌دهد، مسیرِ تغییر را می‌پیماید. نمی‌شود آن را فقط در نامه گذاشت.\n\n\n38.6.4 هزینه و برنامهٔ یک تغییر\nimpact of change C-017 (teaching rates)\n  engineering rework 102 h x 95 u = 9.7 k u\n  transformer price step, 10 PV units x 4 k u = 40 k u\n  schedule: 10 working days on the transformer order, off the\n    critical path if placed before week 44\n  decision: approved - 50 k u against a 1 % shortfall\n    in reactive capability at full power (ch 25)\n  the change log records the reason, the cost, the schedule\n  effect and who approved it - the decision log links to it\n\nمثال 38.11 (پنجاه هزار واحد برای یک درصد) پرسش. تغییرِ C-017 چقدر هزینه دارد و برنامه را چگونه جابه‌جا می‌کند؟ چه کسی آن را تأیید می‌کند؟ (نرخ‌های آموزشی.)\nپاسخ. بازکاریِ مهندسی \\(102 \\times 95 = 9.7\\) هزار واحد. پلّهٔ قیمتِ ده ترانسفورماتورِ واحدِ خورشیدی، هر کدام ۴ هزار واحد، ۴۰ هزار واحد. روی هم حدودِ ۵۰ هزار واحد. سفارشِ ترانسفورماتورها ده روزِ کاری عقب می‌افتد، و اگر پیش از هفتهٔ ۴۴ داده شود، روی مسیرِ بحرانی نیست.\nتفسیر. هزینه کوچک است در برابرِ پیامدِ نکردنِ آن: ۱٪ کمبودِ توانِ راکتیو در توانِ کامل، که یک الزامِ شبکه را تهدید می‌کند (فصل 25). تغییر با تأییدِ هیئتِ تغییر انجام می‌شود، چون به خط‌مبنای محصول دست می‌زند (بخش 38.9.1). دفترِ تصمیم به آن ارجاع می‌دهد. بی‌این سابقه، کسی که سالِ بعد بپرسد چرا ترانسفورماتورها ۵٫۶ مگاولت‌آمپرند، پاسخی نمی‌یابد. وارسی: \\(9.7 + 40 = 49.7\\).\n\n\n\n38.6.5 دفترِ تصمیم\nthe decision log: each decision with its source and record\n  id      decision                    from           record\n  D-022   architecture A1             ch 18          PLP-ELE-REP-0005\n  D-029   transformers, bid B         ch 25          PLP-ELE-REP-0008\n  D-030   protection basis            ch 26          PLP-ELE-CAL-0011\n  C-017   unit transformer 5.6 MVA    this chapter   change request\n  a later reader can follow any number in a drawing back to\n  the decision that set it and the evidence behind it\nایده. دفترِ تصمیم (به انگلیسی decision log، فصل 1) هر تصمیم را با منبع و سابقه‌اش نگه می‌دارد. هر عددی در یک نقشه باید تا تصمیمی که آن را گذاشت و شاهدِ پشتِ آن دنبال شدنی باشد. فصل‌های این کتاب تصمیم‌های D-001 به بعد را ساخته‌اند. این فصل آن‌ها را به مدارکِ اجرایی می‌دوزد.\n\n\n38.6.6 وارسیِ مستقل با نمونه\nایده. وارسیِ مستقل (فصل 2) به دستِ کسی انجام می‌شود که در تهیهٔ سند نبوده است. وارسیِ همهٔ نقشه‌ها گران است. وارسیِ نمونه ارزان‌تر است، اما همهٔ خطاها را نمی‌یابد. احتمالِ یافتنِ دست‌کم یک خطا از توزیعِ فوق‌هندسی می‌آید:\n\\[\nP_\\text{find} = 1 - \\frac{\\binom{N - k}{n}}{\\binom{N}{n}}\n\\tag{38.2}\\]\nبا \\(N\\) نقشه، \\(k\\) خطا و نمونهٔ \\(n\\) نقشه‌ای.\nindependent check of a sample of 200 drawings holding 6 errors\n  drawings checked   chance to find at least one   expected found\n                10                             27 %              0.3\n                20                             47 %              0.6\n                40                             74 %              1.2\n                80                             96 %              2.4\n               200                            100 %              6.0\n  a sample finds out whether errors are there, not all of\n  them; drawings whose error is costly (protection, lifting,\n  foundations) are checked one by one, the rest sampled,\n  and a sample with errors widens to the whole set\n\n\n\n\n\n\nشکل 38.7: احتمالِ یافتنِ دست‌کم یک خطا با وارسیِ نمونه‌ای از ۲۰۰ نقشه که ۶ خطا دارند (آموزشی).\n\n\n\n\nمثال 38.12 (نمونه می‌گوید خطا هست، نه همهٔ خطاها) پرسش. از ۲۰۰ نقشه که ۶ تایشان خطا دارند، ۲۰ یا ۴۰ نقشه وارسی می‌شود. احتمالِ یافتنِ دست‌کم یک خطا و شمارِ مورد انتظارِ خطاهای یافته‌شده چیست؟\nپاسخ. با ۲۰ نقشه ۴۷٪ و ۰٫۶ خطا. با ۴۰ نقشه ۷۴٪ و ۱٫۲ خطا.\nتفسیر. نمونه می‌گوید آیا خطا هست. همهٔ خطاها را پیدا نمی‌کند. از این رو قاعدهٔ نیروگاهِ P دو لایه است. نقشه‌هایی که خطایشان گران است، یعنی حفاظت، بالابری و پی، یکی‌یکی وارسی می‌شوند. باقی نمونه‌گیری می‌شوند. اگر نمونه خطا داشته باشد، وارسی به کلِ مجموعه گسترش می‌یابد. این همان منطقِ نمونه‌گیریِ پذیرشِ فصلِ ۱۹ است، روی مدارک (فصل 19). وارسی: \\(6 \\times 40/200 = 1.2\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا ساعتِ کارشده نشانهٔ پیشرفت نیست؟\nنقشه‌ای ۸۰ ساعته در وضعیتِ IFA چند ساعت کسب کرده است؟\nPV ۵۰۰، EV ۴۰۰ و AC ۵۰۰. SPI و CPI؟\nبا بودجهٔ ۲٬۰۰۰ ساعت و CPI ۰٫۸، برآورد در پایان چیست؟\nپرسشِ فنی چه فیلدهایی دارد؟\nپاسخی که طراحی را تغییر می‌دهد چه مسیری می‌رود؟\nدو جزءِ هزینهٔ تغییرِ C-017 کدام‌اند؟\nبا ۱۰۰ نقشه و ۴ خطا، نمونهٔ ۲۵ تایی چقدر شانسِ یافتنِ یک خطا دارد؟\nکدام نقشه‌ها یکی‌یکی وارسی می‌شوند؟\n\nپاسخ‌ها: (۱) هزینه است، نه دستاورد؛ (۲) ۴۸ ساعت؛ (۳) ۰٫۸ و ۰٫۸؛ (۴) ۲٬۵۰۰ ساعت؛ (۵) شماره، پرسنده، پاسخ‌دهنده، تاریخ، سندِ متأثر؛ (۶) مسیرِ تغییر؛ (۷) بازکاریِ مهندسی و پلّهٔ قیمت؛ (۸) حدودِ ۶۹٪؛ (۹) حفاظت، بالابری، پی.\n\n\n\n\n38.6.7 کنترلِ طراحی در عدد: نُه درسِ دیگر\nدرس‌های بالا پیشرفت را با ارزشِ کسب‌شده، پرسش‌های فنی را با سنشان و وارسی را با نمونه سنجیدند. این بخش نُه پرسشِ دیگر را در عدد می‌آورد که هر مدیرِ طراحی هر هفته با آن‌ها روبه‌روست. صفِ بازبینی چقدر بلند می‌شود؟ هر ردِ نقشه چند هفته هزینه دارد؟ یک تغییر در هر مرحله چند برابر گران‌تر است؟ کدام کارها باید با هم تکرار شوند؟ کدام مدرک سفارشِ ترانسفورماتور را عقب می‌اندازد؟ برآورد در پایان چه فرضی دارد؟ الزام‌ها کِی آرام می‌گیرند؟ دادهٔ دارایی چقدر تمیز است؟ و بازبینی‌ها چند خطا را پیش از ساخت می‌گیرند؟ عددها آموزشی‌اند (A-424). قاعده‌های سرانگشتی هم با همین نام آمده‌اند.\nبرنامه:\npython -m companion.ch38.examples_s\n\n38.6.7.1 صفِ بازبینی و قانونِ لیتل\nمهندسِ مالک هر هفته شمارِ معینی سند را بازبینی می‌کند. اگر سندها تندتر از این برسند، صف بلند می‌شود. قانونِ لیتل صف، نرخِ رسیدن و زمانِ ماندن را به هم می‌بندد:\n\\[\nL = \\lambda\\, W\n\\tag{38.3}\\]\nدر این رابطه \\(L\\) شمارِ سندهای منتظر است، \\(\\lambda\\) شمارِ سندهایی که در هفته می‌رسند، و \\(W\\) زمانی که هر سند به‌طورِ میانگین در صف می‌ماند.\n\n\n\n\n\n\nشکل 38.8: سندهای رسیده در هر هفته و صفِ بازبینی با ظرفیتِ ۲۵ و ۳۰ سند در هفته.\n\n\n\nreview queue of the owner's engineer (documents a week)\n  capacity 25/week: peak backlog 36 in week 46, about 1.4 extra weeks\n  capacity 30/week: peak backlog 5 in week 43, about 0.2 extra weeks\n  arrivals peak at 32 a week (week 42); total 538\n  Little's law: documents waiting = arrival rate x time in\n  review; when arrivals beat capacity, the wait grows every\n  week until the peak passes - the review slot is planned\n  from the deliverable schedule, not from the average\n\nمثال 38.13 (پنج سند ظرفیت، یک هفته و نیم صف) پرسش. میانگینِ سندهای رسیده ۲۳ در هفته است، اما در هفتهٔ ۴۲ به ۳۲ می‌رسد. ظرفیتِ ۲۵ کافی است؟\nپاسخ. میانگین گمراه می‌کند. با ظرفیتِ ۲۵، صف در هفتهٔ ۴۶ به ۳۶ سند می‌رسد، یعنی حدودِ ۱٫۴ هفته انتظارِ اضافه برای هر سند. با ظرفیتِ ۳۰، اوجِ صف ۵ سند است.\nتفسیر. ظرفیتِ بازبینی از برنامهٔ تحویل‌دادنی‌ها برنامه‌ریزی می‌شود، نه از میانگین. پنج سند ظرفیتِ بیشتر در هفته‌های اوج، یک هفته و نیم از هر سند صرفه‌جویی می‌کند. سندی که منتظرِ بازبینی است هنوز به کارِ ساخت نمی‌آید. وارسی: \\(W \\approx L/\\lambda = 36/25 = 1.4\\) هفته.\n\n\n\n38.6.7.2 کدهای بازگشت و چرخه‌هایشان\nبازبین هر سند را با یکی از سه کد برمی‌گرداند: A پذیرفته، B پذیرفته با ملاحظه‌ها، C بازنگری و ارسالِ دوباره. اگر احتمالِ کدِ C در هر ارسال \\(p_\\text{C}\\) باشد و ارسال‌ها مستقل باشند، شمارِ ارسال‌ها تا پذیرش توزیعِ هندسی دارد:\n\\[\n\\mathrm{E}[N_\\text{s}] = \\frac{1}{1 - p_\\text{C}}\n\\tag{38.4}\\]\nreturn codes and the review cycles they cost\n  disc  code C  submissions  extra weeks\n  ELE     25%         1.33          1.0\n  CIV     15%         1.18          0.5\n  CTL     30%         1.43          1.3\n  MEC     10%         1.11          0.3\n  (code A approved, B approved with comments, C revise and\n  resubmit; a C costs a full cycle)\n  a 30 % rejection rate adds about 1.3 weeks to every CTL\n  drawing on average - and much more to the unlucky ones;\n  first-time-right comes from interface data agreed before\n  drawing (lesson B), not from faster reviewers\nایده. کدِ C یک چرخهٔ کامل هزینه دارد: دو هفته بازبینی و یک هفته بازنگری. در رشتهٔ کنترل با ۳۰ درصد رد، هر نقشه به‌طورِ میانگین ۱٫۳ هفته دیرتر می‌شود. نقشه‌های بدشانس بیشتر دیر می‌شوند، چون توزیعِ هندسی دنباله دارد. علاج بازبینِ تندتر نیست. علاج دادهٔ رابطی است که پیش از کشیدنِ نقشه توافق شده باشد (بخش 38.3.3). بیشترِ ردها از عددی می‌آیند که هنوز با رشتهٔ دیگر یکی نشده است.\n\n\n38.6.7.3 هزینهٔ یک تغییر در هر مرحله\ncost of the same change by stage (a common rule of thumb:\nabout x3 per stage, not a law)\n  stage             multiple   cost of C-017, k u\n  concept                 1          1.0\n  basic design            3          2.9\n  detailed design        10          9.7\n  construction           30         29.1\n  operation             100         96.9\n  C-017 (5.5 -&gt; 5.6 MVA) cost 102 h of rework in detailed\n  design (9.7 k u); the same change after the transformers\n  were built would mean new units - the multiplier is the\n  reason the baseline is frozen before orders are placed\nایده. یک قاعدهٔ سرانگشتیِ رایج می‌گوید هزینهٔ یک تغییر در هر مرحله حدودِ سه برابر می‌شود. این قانون نیست، اما جهتش درست است. تغییرِ C-017 در طراحیِ تفصیلی ۱۰۲ ساعت بازکاری داشت (بخش 38.5.4). همان تغییر پس از ساختِ ترانسفورماتورها به معنای واحدهای تازه بود. به همین دلیل خط‌مبنا پیش از سفارش منجمد می‌شود (بخش 38.9.2). پس از انجماد هم هر تغییر از مسیرِ کنترل‌شده می‌گذرد و فهرستِ اثرش را با خود دارد.\n\n\n38.6.7.4 ماتریسِ ساختارِ طراحی و حلقه‌ها\nماتریسِ ساختارِ طراحی نشان می‌دهد هر کار خروجیِ کدام کارِ دیگر را لازم دارد. اگر کارها را به ترتیبی بچینیم که هر کار پس از نیازهایش بیاید، همهٔ نقطه‌ها زیرِ قطر می‌افتند. نقطه‌ای که بالای قطر بماند حلقه است: دو کار به خروجیِ همدیگر نیاز دارند و باید با هم تکرار شوند. الگوریتمِ گروه‌های به‌شدت همبند (Tarjan) این حلقه‌ها را پیدا می‌کند.\nTASKS = [\"site layout\", \"one-line\", \"load flow\", \"short circuit\",\n         \"protection\", \"cable sizing\", \"earthing\", \"transformer spec\"]\nNEEDS = {  # task: tasks whose output it needs (A-424)\n    \"one-line\": [\"site layout\"], \"load flow\": [\"one-line\"],\n    \"short circuit\": [\"one-line\", \"transformer spec\"],\n    \"protection\": [\"short circuit\", \"cable sizing\"],\n    \"cable sizing\": [\"load flow\", \"short circuit\", \"protection\"],\n    \"earthing\": [\"short circuit\", \"site layout\"],\n    \"transformer spec\": [\"load flow\", \"short circuit\"],\n}\n\n\n\n\n\n\nشکل 38.9: ماتریسِ ساختارِ طراحیِ هشت کار به ترتیبِ کار. نقطه در سطرِ i و ستونِ j یعنی کارِ i خروجیِ کارِ j را لازم دارد. دو بلوکِ رنگی گروه‌های تکرارند.\n\n\n\ndesign structure matrix: who needs whose output\n  order of work (a group in [ ] must iterate):\n    site layout\n    one-line\n    load flow\n    [short circuit, transformer spec]\n    [protection, cable sizing]\n    earthing\n  iteration groups: 2; largest has 2 tasks\n  both loops are physics: the transformer impedance sets the\n  fault current, and the fault current sets what the\n  transformer must withstand; cable size depends on fault\n  current and clearing time, clearing time on the settings,\n  settings on the cable. The plan budgets two passes and\n  freezes the impedance first to break the first loop\n\nمثال 38.14 (حلقه‌ای که فیزیک است، نه خطای برنامه‌ریزی) پرسش. دو گروهِ تکرار کدام‌اند و چگونه شکسته می‌شوند؟\nپاسخ. گروهِ اول «اتصالِ کوتاه» و «مشخصهٔ ترانسفورماتور» است و گروهِ دوم «حفاظت» و «اندازه‌گذاریِ کابل».\nتفسیر. هر دو حلقه از فیزیک می‌آیند. امپدانسِ ترانسفورماتور جریانِ خطا را تعیین می‌کند. جریانِ خطا هم تعیین می‌کند ترانسفورماتور باید چه چیزی را تحمل کند (فصل 25). اندازهٔ کابل به جریانِ خطا و زمانِ قطع بسته است. زمانِ قطع به تنظیم‌های حفاظت بسته است و تنظیم‌ها به کابل (فصل 26). حلقه را با برنامه‌ریزی نمی‌شود حذف کرد. می‌شود آن را شکست: امپدانس با یک مقدارِ فرضی منجمد می‌شود، دو دور محاسبه بودجه می‌گیرد، و مقدارِ نهایی پس از دادهٔ سازنده دوباره وارسی می‌شود. وارسی: دو نقطه بالای قطر در شکل 38.9، یعنی (4, 5) و (6, 7).\n\n\n\n38.6.7.5 مسیرِ بحرانی تا سفارشِ ترانسفورماتور\nWORK = {  # deliverable: (weeks, predecessors) (A-424)\n    \"load flow\": (3, []), \"short circuit\": (2, [\"load flow\"]),\n    \"transformer spec\": (2, [\"load flow\", \"short circuit\"]),\n    \"earthing study\": (4, [\"short circuit\"]),\n    \"RFQ issued\": (1, [\"transformer spec\"]),\n    \"bids evaluated\": (6, [\"RFQ issued\"]),\n    \"order placed\": (2, [\"bids evaluated\", \"earthing study\"]),\n}\n\n\n\n\n\n\nشکل 38.10: تحویل‌دادنی‌ها از پخشِ بار تا ثبتِ سفارشِ ترانسفورماتور. کارهای بحرانی قرمزند. مطالعهٔ زمین آبی است و پنج هفته شناوری دارد.\n\n\n\ncritical path from load flow to the transformer order\n  deliverable        weeks  start  latest  float\n  load flow              3     10      10      0\n  short circuit          2     13      13      0\n  transformer spec       2     15      15      0\n  earthing study         4     15      20      5\n  RFQ issued             1     17      17      0\n  bids evaluated         6     18      18      0\n  order placed           2     24      24      0\n  order placed by week 26; critical: 6 of 7 tasks\n  the earthing study has float: it can slip 5 weeks\n  without moving the order; a week lost on the short-\n  circuit study moves the order and the transformers by\n  a week (ch 39: delivery 30 weeks after the order)\n\nمثال 38.15 (هفته‌ای که به ترانسفورماتور می‌رسد) پرسش. کدام مدرک‌ها سفارشِ ترانسفورماتور را عقب می‌اندازند و کدام نه؟\nپاسخ. شش کار از هفت کار بحرانی‌اند: پخشِ بار، اتصالِ کوتاه، مشخصهٔ ترانسفورماتور، درخواستِ پیشنهاد، ارزیابی و ثبتِ سفارش. مطالعهٔ زمین پنج هفته شناوری دارد. سفارش تا هفتهٔ ۲۶ ثبت می‌شود.\nتفسیر. گذرِ رو به جلو زودترین شروعِ هر کار را می‌دهد و گذرِ رو به عقب دیرترین شروعی را که پایان را عقب نیندازد. فاصلهٔ این دو شناوری است. هفته‌ای که در مطالعهٔ اتصالِ کوتاه از دست برود، سفارش را یک هفته عقب می‌اندازد. ترانسفورماتورها ۳۰ هفته پس از سفارش می‌رسند (بخش 39.5.2)، پس آن هفته به ساختگاه هم می‌رسد. مدیرِ طراحی منابع را به کارهای بحرانی می‌دهد، نه به کاری که بلندتر است. وارسی: \\(10 + 3 + 2 + 2 + 1 + 6 + 2 = 26\\).\n\n\n\n38.6.7.6 برآورد در پایان و فرضِ آن\nبرآوردِ پایان در بخش 38.6.2 با \\(\\text{BAC}/\\text{CPI}\\) حساب شد. این تنها فرمول نیست. هر فرمول فرضی دربارهٔ آینده دارد:\n\\[\n\\text{EAC}_1 = \\frac{\\text{BAC}}{\\text{CPI}},\\quad \\text{EAC}_2 = \\text{AC} + (\\text{BAC} - \\text{EV}),\\quad \\text{EAC}_3 = \\text{AC} + \\frac{\\text{BAC} - \\text{EV}}{\\text{CPI}\\,\\text{SPI}}\n\\tag{38.5}\\]\nو شاخصِ عملکردِ لازم برای تکمیل می‌گوید هر ساعتِ باقیمانده باید چقدر کار بسازد تا بودجه بماند:\n\\[\n\\text{TCPI} = \\frac{\\text{BAC} - \\text{EV}}{\\text{BAC} - \\text{AC}}\n\\tag{38.6}\\]\nestimates at completion of the engineering (hours)\n  BAC 7,342; CPI 0.85; SPI 0.68\n  BAC / CPI                          8,661\n  AC + (BAC - EV)                    7,883\n  AC + (BAC - EV) / (CPI x SPI)     11,101\n  TCPI to finish on budget: 1.14 - every remaining\n  hour would have to earn 1.14 hours of work\n  the three formulas say: problems are over (AC + rest),\n  they continue (BAC/CPI), or late work costs more as it\n  is rushed (CPI x SPI); the forecast states its assumption\n\nمثال 38.16 (سه برآورد، سه فرض) پرسش. کدام برآورد را گزارش می‌کنید؟\nپاسخ. هر سه را، با فرضِ هر کدام. اگر مشکل‌ها تمام شده باشند، 7,883 ساعت. اگر بهره‌وری همین بماند، 8,661 ساعت. اگر عقب‌ماندگی با شتاب جبران شود و کارِ شتاب‌زده گران‌تر باشد، 11,101 ساعت. TCPI برابر با 1.14 است.\nتفسیر. TCPI بالای یک یعنی بقیهٔ کار باید از کارِ تا امروز کاراتر باشد. وقتی CPI برابر با 0.85 است، رسیدن به 1.14 بی‌تغییری در روشِ کار باور‌پذیر نیست. گزارشِ صادق برآوردِ دوم را خوش‌بینانه می‌نامد و برآوردِ اول را خط‌مبنا قرار می‌دهد. وارسی: \\((7342 - 3012)/(7342 - 3553) = 1.14\\).\n\n\n\n38.6.7.7 نوسانِ الزام‌ها\nrequirements volatility (180 requirements, 12 months)\n  month:  9  7  6  8  5  4  6  3  2  4  1  2\n  first-quarter rate 4.1 % a month; last quarter 1.3 %\n  changes after the freeze (month 8): 9, each by\n  the change procedure with its impact list (lesson D)\n  at the average C-017 rework of 102 h for 13 documents, 9 late\n  changes would cost about 918 h if each were as wide\n  volatility falling to near zero is the evidence that the\n  basis is stable enough to buy against\nایده. نوسانِ الزام‌ها شمارِ تغییرهای الزام در ماه به نسبتِ کلِ الزام‌هاست. در سه ماهِ اول ۴٫۱ درصد در ماه است و در سه ماهِ آخر ۱٫۳ درصد. پس از انجمادِ ماهِ هشتم هنوز ۹ تغییر رسیده است. هر کدام از مسیرِ تغییر می‌گذرد و فهرستِ اثرش را دارد (بخش 38.5.4). اگر هر کدام به پهنای C-017 بود، روی هم حدودِ ۹۱۸ ساعت بازکاری می‌شد. نوسانی که به نزدیکِ صفر برسد شاهد است که مبنا برای خرید به اندازهٔ کافی پایدار است. برنامهٔ سفارش‌ها بر این شاهد تکیه می‌کند، نه بر تاریخِ انجماد در برنامه.\n\n\n38.6.7.8 قاعده‌های کیفیتِ داده روی دفترِ دارایی‌ها\ndata-quality rules on an asset register of 400 rows\n  tag format       395 pass  ( 98.8%)\n  tag unique       394 pass  ( 98.5%)\n  parent exists    396 pass  ( 99.0%)\n  serial present   388 pass  ( 97.0%)\n  unit valid       394 pass  ( 98.5%)\n  rows passing every rule: 367 (91.8%)\n  each rule is simple; together they reject one row in\n  twelve. A duplicated tag is the worst: two functions\n  answer to one name (ch 23). The register exposes it before\n  handover, not an operator during a fault\n\nمثال 38.17 (یک سطر در دوازده) پرسش. دفترِ ۴۰۰ سطریِ دارایی‌ها با پنج قاعده وارسی شده است. چند سطر همهٔ قاعده‌ها را می‌گذرانند و کدام خطا از همه بدتر است؟\nپاسخ. ۳۶۷ سطر (۹۱٫۸ درصد). شش سطر برچسبِ تکراری دارند، یعنی سه جفت. پنج سطر برچسبِ بی‌قالب دارند، چهار سطر والدِ ناموجود، دوازده سطر بی‌شمارهٔ سریال و شش سطر یکای نادرست.\nتفسیر. هر قاعده ساده است، اما با هم از هر دوازده سطر یکی را رد می‌کنند. برچسبِ تکراری از همه بدتر است: دو کارکرد به یک نام پاسخ می‌دهند (فصل 23) و در یک خطا، اپراتور ممکن است به سراغِ کلیدِ اشتباه برود. این قاعده‌ها همان وارسی‌های پذیرشِ بستهٔ تحویل‌اند (بخش 38.8.3). آن‌ها پیش از تحویل اجرا می‌شوند، نه پس از آن. وارسی: \\(400 - 367 = 33\\) سطرِ رد شده. این از جمعِ شکست‌های قاعده‌ها (\\(5 + 6 + 4 + 12 + 6 = 33\\)) گرفته شده است، چون در این مجموعه هیچ سطری دو بار رد نمی‌شود.\n\n\n\n38.6.7.9 مهارِ خطا در بازبینی‌های طراحی\ndefect containment by design reviews (teaching rates)\n  stage       made  found  passed on\n  30 %          40   20.0       20.0\n  60 %          50   42.0       28.0\n  90 %          30   34.8       23.2\n  IFC check      0   11.6       11.6\n  made 120; reach construction 11.6 (10%)\n  each review finds a share of what is there, never all:\n  the escapes are found on site at ten times the cost\n  (rule of thumb above); a better checklist at 60 % pays\n  more than a longer IFC check\nایده. هر بازبینی سهمی از خطاهای موجود را پیدا می‌کند، نه همه را. خطایی که پیدا نشود به مرحلهٔ بعد می‌رود و با خطاهای تازهٔ آن مرحله جمع می‌شود. از ۱۲۰ خطا، ۱۱٫۶ خطا به ساخت می‌رسد. هر کدام در ساختگاه چند برابرِ خطای روی کاغذ هزینه دارد (بخش 38.6.7.3). عدد یک چیزِ کمتر بدیهی را هم نشان می‌دهد. یک فهرستِ وارسیِ بهتر در بازبینیِ ۶۰ درصد بیشتر از یک وارسیِ طولانی‌ترِ IFC می‌ارزد، چون خطاها را زودتر و ارزان‌تر می‌گیرد. این همان منطقِ وارسیِ نمونه‌ای است (بخش 38.6.6): بازبینی می‌گوید خطا هست، نه اینکه همهٔ خطاها پیدا شده‌اند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 38.3 را توضیح دهید. چرا ظرفیت از میانگینِ رسیدن‌ها تعیین نمی‌شود؟\nبا ۲۰ درصد کدِ C، هر سند به‌طورِ میانگین چند بار ارسال می‌شود؟\nچرا هزینهٔ یک تغییر با مرحله بالا می‌رود؟ عددِ «سه برابر» چه وضعی دارد؟\nدر ماتریسِ ساختارِ طراحی، نقطهٔ بالای قطر یعنی چه؟\nدو حلقهٔ طراحیِ این درس و راهِ شکستنِ هر کدام را بنویسید.\nشناوری چیست و چرا منابع به کارهای بحرانی می‌روند؟\nسه فرمولِ معادلهٔ 38.5 چه فرض‌هایی دارند؟\nTCPI برابر با 1.14 یعنی چه؟\nنوسانِ الزام‌ها چه شاهدی برای خرید است؟\nچرا برچسبِ تکراری بدترین خطای دفترِ دارایی‌هاست؟\nچرا بازبینیِ زودتر بیشتر از بازبینیِ طولانی‌ترِ آخر می‌ارزد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-f",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-f",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.7 ج. خط‌مبنای رابطِ اتصال به شبکه",
    "text": "38.7 ج. خط‌مبنای رابطِ اتصال به شبکه\nمرزِ نیروگاه و شبکه از همهٔ رابط‌ها حساس‌تر است. دو مالک دارد، دو مجموعه قاعده، و تغییری در یک سو می‌تواند حفاظت یا اندازه‌گیری یا مجوزِ سوی دیگر را جابه‌جا کند. فصلِ ۲۸ مطالعه‌های شبکه را ساخت و فصلِ ۲۳ مرزِ مالکیت را (فصل 23، فصل 28). این بخش آن‌ها را به یک خط‌مبنای کنترل‌شده تبدیل می‌کند: نمودارِ مرزِ اتصال، داده‌های مسیر و مدار، داده‌های ورودیِ مالک و بهره‌بردار، فرض‌های زمین و مجوز، جدولِ رابطِ فنی، و ماتریسِ مسئولیت.\n\n38.7.1 ماتریسِ مسئولیت\nایده. برای هر موردِ رابط، ماتریسِ مسئولیت (به انگلیسی RACI matrix، فصل 1) می‌گوید چه کسی کار را انجام می‌دهد (R)، چه کسی پاسخ‌گوی نتیجه است (A)، با چه کسی مشورت می‌شود (C) و چه کسی آگاه می‌شود (I). قاعده ساده است: هر مورد دقیقاً یک پاسخ‌گو دارد.\nresponsibility matrix of the grid connection (planted gaps)\n  item                                      accountable\n  connection boundary diagram               grid\n  line route and circuit data               -             &lt;- none\n  grid bay protection settings              -             &lt;- none\n  telemetry point list to the operator      grid\n  revenue metering                          regulator\n  earthing at the boundary                  plant, grid   &lt;- two\n  land and permits for the line             regulator\n  3 items without exactly one accountable party; each is\n  settled at the next interface meeting and the matrix is\n  re-issued - an item with two owners has none\n\nمثال 38.18 (موردی با دو مالک، مالک ندارد) پرسش. کدام موردهای رابطِ اتصال پاسخ‌گوی یکتا ندارند؟ با هر کدام چه می‌شود؟ (ماتریسِ ساختگی.)\nپاسخ. سه مورد. «داده‌های مسیر و مدارِ خط» و «تنظیمِ حفاظتِ بی‌اتصالِ شبکه» پاسخ‌گو ندارند. «زمین در مرز» دو پاسخ‌گو دارد.\nتفسیر. موردِ بی‌پاسخ‌گو را هر طرف کارِ دیگری می‌داند. موردِ با دو پاسخ‌گو را هر طرف به دیگری واگذار می‌کند. زمین در مرز بدترین است: اتصالِ زمینِ دو سامانه در یک نقطه به هم می‌رسد، و ولتاژِ تماس در خطا به هر دو وابسته است (فصل 26). هر سه در جلسهٔ رابطِ بعدی تعیین می‌شوند و ماتریس دوباره صادر می‌شود. وارسی: \\(2 + 1 = 3\\).\n\n\n\n38.7.2 تغییری در سوی شبکه\na change in the grid operator's bay that reaches the plant\n  change: grid bay CT ratio 600/1 -&gt; 800/1 (teaching)\n  plant documents and tests touched: 6\n    line differential settings\n    plant-end protection study\n    intertrip scheme test\n    relay settings file\n    one-line diagram\n    FAT procedure\n  the operator owns the bay, the plant owns what depends on\n  it; the interface schedule names both, and a change on\n  either side is notified to the other before it is\n  issued (ch 28, line differential and intertrip)\nایده. بهره‌بردارِ شبکه نسبتِ ترانسفورماتورِ جریانِ بی‌اش را عوض می‌کند. این بی‌مال اوست. اما شش سند و آزمونِ نیروگاه به آن وابسته‌اند: تنظیمِ حفاظتِ دیفرانسیلِ خط، آزمونِ قطعِ متقابل، مطالعهٔ حفاظتِ سرِ نیروگاه، پروندهٔ تنظیم، نمودارِ تک‌خطی و روشِ آزمونِ کارخانه. جدولِ رابطِ فنی هر دو سو را نام می‌برد. هر تغییر در هر سو، پیش از صدور، به سوی دیگر اعلام می‌شود. قرارداد یا توافقِ اتصال این اعلام را الزامی می‌کند. شکلِ آن را هر کشور و هر بهره‌بردار خودش تعیین می‌کند (فصل 55).\n\n\n38.7.3 محتوای خط‌مبنای رابطِ شبکه\n\n\n\nجدول 38.2: اجزای خط‌مبنای رابطِ اتصال به شبکه.\n\n\n\n\n\n\n\n\n\n\nجزء\nچه می‌گوید\nمنبع\n\n\n\n\nنمودارِ مرزِ اتصال\nمرزِ مالکیت، بهره‌برداری و نگهداری\nفصلِ ۲۳\n\n\nداده‌های مسیر و مدار\nطول، رسانا، ظرفیت، امپدانس\nفصل‌های ۲۴ و ۲۸\n\n\nورودی‌های مالک و بهره‌بردار\nسطحِ اتصالِ کوتاه، تنظیم‌ها، الزام‌ها\nبهره‌بردارِ شبکه\n\n\nفرض‌های زمین و مجوز\nمسیر، حریم، مجوزها\nفصل‌های ۱۴ و ۲۲\n\n\nجدولِ رابطِ فنی\nهر داده با مالک و تاریخ\nاین فصل\n\n\nماتریسِ مسئولیت\nپاسخ‌گوی یکتای هر مورد\nاین فصل\n\n\n\n\n\n\nایده. همهٔ این‌ها با هم یک خط‌مبنا هستند و با هم بازنگری می‌گیرند. داده‌ای که بهره‌بردار هنوز نداده، با برچسبِ «در انتظار» و تاریخِ مورد انتظار می‌آید، و هر سندِ وابسته به آن نگه‌دار دارد. پاسخ‌های بهره‌بردار به مجهولِ U-115 گره خورده‌اند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار نقشِ ماتریسِ مسئولیت را تعریف کنید.\nقاعدهٔ اصلیِ ماتریس چیست؟\nچرا موردی با دو پاسخ‌گو بی‌مالک است؟\nچرا زمین در مرز از همه حساس‌تر است؟\nتغییرِ نسبتِ ترانسفورماتورِ جریانِ بیِ شبکه به کدام سندهای نیروگاه می‌رسد؟\nشش جزءِ خط‌مبنای رابطِ شبکه را نام ببرید.\nداده‌ای که هنوز نیامده چگونه در خط‌مبنا می‌آید؟\n\nپاسخ‌ها: (۱) انجام‌دهنده، پاسخ‌گو، مشورت، آگاه؛ (۲) یک پاسخ‌گوی یکتا؛ (۳) هر طرف به دیگری واگذار می‌کند؛ (۴) ولتاژِ تماس به هر دو سامانه وابسته است؛ (۵) حفاظتِ دیفرانسیلِ خط، قطعِ متقابل، مطالعهٔ حفاظت، پروندهٔ تنظیم، تک‌خطی، روشِ آزمون؛ (۶) نمودارِ مرز، داده‌های مسیر، ورودی‌های بهره‌بردار، فرض‌های زمین و مجوز، جدولِ رابط، ماتریسِ مسئولیت؛ (۷) با برچسبِ «در انتظار» و تاریخ، و نگه‌دار روی سندهای وابسته.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-g",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-g",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.8 چ. الزام‌های اطلاعاتی و خط‌مبنای اطلاعاتِ دارایی",
    "text": "38.8 چ. الزام‌های اطلاعاتی و خط‌مبنای اطلاعاتِ دارایی\nنیروگاه فقط ساخته نمی‌شود. اطلاعاتش هم تحویل می‌شود: نقشه‌های چون‌ساخت، دفترِ دارایی‌ها، کتابچه‌ها، سابقه‌های آزمون، پشتیبانِ نرم‌افزار و تنظیم‌ها. مالک باید پیش‌تر بگوید چه می‌خواهد، به چه شکل، و چگونه آن را می‌پذیرد. این الزام‌های اطلاعاتیِ مالک است (فصل 5). جایی که این اطلاعات در طولِ پروژه زندگی می‌کنند، محیطِ مشترکِ داده است.\n\n38.8.1 محیطِ مشترکِ داده\nstates of the common data environment and the statuses of ch 2\n  state              who may use it                       statuses\n  work in progress   author's team only                   WIP\n  shared             project teams, for coordination      IFR, IFI, IFA\n  published          everyone who builds or buys          APP, IFC\n  archived           record of what was used and built    ASB, SUP\n  information moves from one state to the next only through\n  a check and an approval; nobody builds from 'shared', and\n  nothing is deleted from 'archived' (STD-031 concept)\n\n\n\n\n\n\nشکل 38.11: چهار وضعیتِ محیطِ مشترکِ داده با وارسی‌های میانشان و وضعیت‌های فصلِ ۲ در هر کدام، از راست به چپ (مفهومِ STD-031).\n\n\n\nایده. محیطِ مشترکِ داده (به انگلیسی common data environment) چهار وضعیت دارد: در دستِ کار، مشترک، منتشرشده و بایگانی. اطلاعات فقط با وارسی و تأیید از یک وضعیت به وضعیتِ بعد می‌رود. هیچ‌کس از «مشترک» نمی‌سازد. از «بایگانی» چیزی پاک نمی‌شود. استانداردِ سازمان‌دهیِ اطلاعاتِ ساختمان و عمران (STD-031) این مفهوم را شرح می‌دهد. نظامِ وضعیتِ فصلِ ۲ روی همین چهار وضعیت می‌نشیند. دسترسی، دورهٔ نگهداری و مسئولیتِ تبادل هم در همین محیط تعریف می‌شوند (بخش 36.6.4).\n\n\n38.8.2 الزام‌های اطلاعاتی به‌صورتِ وارسی\nowner's information requirements checked on six asset records\n  tag           tag rule   asset id   location   item\n  =WS1-2-T1     ok         ok         ok         wind unit transformer\n  =PVF2-3-T1    ok         ok         ok         PV unit transformer\n  =PVF2-3-U1    ok         NO         ok         PV inverter\n  =T1           ok         ok         NO         main transformer\n  PVF2-Q1       NO         ok         ok         feeder breaker\n  =BESS-A-1     ok         ok         ok         battery container\n  complete records: 3 of 6\n  (locations in the local grid of the fictional site, ch 14)\n  the requirement is written as a check a program can run:\n  tag pattern, stable asset id (ch 35), a location in the\n  site's GIS - and the acceptance is the share that passes\nایده. الزامِ «اطلاعاتِ کامل» قابلِ پذیرش نیست، چون نمی‌شود سنجیدش. الزام به‌صورتِ وارسی‌ای نوشته می‌شود که یک برنامه اجرا کند: برچسب از الگو پیروی می‌کند، شناسهٔ پایدارِ دارایی دارد (بخش 35.7.1)، و موقعیتش در سامانهٔ اطلاعاتِ مکانیِ ساختگاه ثبت است. پذیرش، سهمی است که می‌گذرد. اینجا سه از شش رکورد کامل‌اند. اینورتر شناسه ندارد. ترانسفورماتورِ اصلی موقعیت ندارد. کلیدِ فیدر برچسبش علامتِ «=» را جا انداخته است. فهرست‌های قابلِ خواندن با ماشین، مثلاً جدولِ کابل یا فهرستِ تجهیزات در قالبِ جدولی، با همین وارسی‌ها پذیرفته می‌شوند.\n\n\n38.8.3 پذیرشِ بستهٔ تحویل\nhandover package against its acceptance criteria (A-421)\n  item                              weight   complete   critical\n  as-built drawings                     3        92 %   yes\n  asset register attributes             3        85 %   yes\n  O&M manuals                           2        70 %\n  test and commissioning records        3       100 %   yes\n  spare parts lists                     1        60 %\n  software and settings backups         2        95 %   yes\n  warranties and certificates           1        80 %\n  weighted score 86.7 %\n  rule: every critical item at 98 % or better, the rest\n  scored; critical items short: 3\n  a weighted score of 87 % sounds nearly done; the rule\n  says the package is not accepted until the as-built\n  drawings, the asset attributes and the backups are\n\nمثال 38.19 (۸۷ درصد و هنوز پذیرفته نیست) پرسش. بستهٔ تحویل هفت بخش دارد با وزن و سهمِ کامل‌شده. امتیازِ وزنی چیست؟ آیا بسته پذیرفته می‌شود؟ (دادهٔ ساختگی، A-421.)\nپاسخ. امتیازِ وزنی ۸۶٫۷٪ است. سه بخشِ بحرانی زیرِ ۹۸٪اند: نقشه‌های چون‌ساخت (۹۲٪)، ویژگی‌های دفترِ دارایی (۸۵٪) و پشتیبانِ نرم‌افزار و تنظیم‌ها (۹۵٪). بسته پذیرفته نمی‌شود.\nتفسیر. میانگینِ وزنی خوب به نظر می‌رسد و چیزِ مهم را پنهان می‌کند. معیارِ پذیرش دو لایه دارد: هر بخشِ بحرانی جداگانه دست‌کم ۹۸٪، و بقیه امتیازِ وزنی. نقشهٔ چون‌ساختی که نیست یعنی تعمیرکارِ سالِ دهم با نقشهٔ اجرایی کار می‌کند. پشتیبانی که نیست یعنی بازیابی پس از خرابی ممکن نیست (بخش 36.4.3). فصل‌های ۵۰ و ۵۱ تحویل را اجرا می‌کنند (فصل 50، فصل 51). وارسی: \\((3 \\times 0.92 + 3 \\times 0.85 + 2 \\times 0.70 + 3 + 0.6 + 2 \\times 0.95 + 0.8)/15 = 0.867\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار وضعیتِ محیطِ مشترکِ داده را نام ببرید.\nوضعیت‌های IFC و ASB در کدام وضعیتِ محیط‌اند؟\nچرا «اطلاعاتِ کامل» الزامِ قابلِ پذیرش نیست؟\nسه وارسیِ رکوردِ دارایی را بنویسید.\nمعیارِ پذیرشِ دو لایه چیست؟\nبسته‌ای با امتیازِ ۹۵٪ و یک بخشِ بحرانیِ ۹۰٪ پذیرفته می‌شود؟\n\nپاسخ‌ها: (۱) در دستِ کار، مشترک، منتشرشده، بایگانی؛ (۲) منتشرشده و بایگانی؛ (۳) قابلِ سنجش نیست؛ (۴) الگوی برچسب، شناسهٔ پایدار، موقعیت؛ (۵) هر بخشِ بحرانی ۹۸٪ و بقیه امتیازِ وزنی؛ (۶) نه.\n\n\n\n\n38.8.4 دفترِ انتشارِ محیطِ مشترکِ داده و نقش‌ها\nوضعیتِ «تأییدشده» فقط وقتی معنا دارد که کسی آن را داده باشد که اجازه‌اش را داشت. محیطِ مشترکِ داده هر اقدام را ثبت می‌کند: چه کسی، با چه نقشی، چه کاری روی کدام سند کرد. این دفتر با جدولِ مجوزِ نقش‌ها مقایسه می‌شود. سنجش روی نقش‌هاست، نه روی افراد. شناسه‌های کاربر ساختگی‌اند (A-424).\npublishing log of the CDE: 8 actions\n  not permitted: author 'publish' on PLP-ELE-CAL-0009\n  not permitted: checker 'approve' on PLP-CIV-DWG-0031\n  published without a valid approval: PLP-ELE-CAL-0009\n  published without a valid approval: PLP-CIV-DWG-0031\n  the check is of roles, not of people: an author cannot\n  publish and a checker cannot approve - otherwise the\n  'approved' status means nothing\nایده. دو اقدامِ غیرمجاز دو انتشارِ بی‌اعتبار ساخته‌اند. یک نویسنده محاسبه‌ای را خودش منتشر کرده است. یک وارسی‌کننده نقشه‌ای را تأیید کرده است، در حالی که نقشِ او فقط ملاحظه‌دادن است. سامانه‌ای که این اجازه‌ها را بدهد، وضعیت‌ها را بی‌معنا می‌کند. پس دفتر هر هفته وارسی می‌شود و نتیجه‌اش به کنترل‌کنندهٔ مدارک می‌رسد. سندِ منتشرشده بی‌تأییدِ معتبر به وضعیتِ قبلی برمی‌گردد و دوباره از مسیر می‌گذرد (بخش 38.8.1).\n\n\n38.8.5 ارسال‌نامه‌ها در برابرِ دفترِ مدارک\ntransmittals reconciled with the register\n  TR-0141  PLP-ELE-CAL-0009: sent as IFA, register says IFR\n  TR-0142  PLP-CIV-DWG-0031: sent as IFC, register says APP\n  mismatches: 2 of 5\n  the contractor builds from what was sent: a drawing sent\n  'IFC' while the register says 'APP' may be built before\n  it is issued - the register and the transmittal are\n  reconciled weekly, and the transmittal is corrected\n\nمثال 38.20 (ارسال‌شده برای اجرا، ثبت‌شده برای تأیید) پرسش. دو ارسال‌نامه با دفتر نمی‌خوانند. کدام خطرناک‌تر است؟\nپاسخ. PLP-CIV-DWG-0031 با وضعیتِ IFC فرستاده شده، اما دفتر وضعیتِ آن را APP نشان می‌دهد. پیمانکار ممکن است از نقشه‌ای بسازد که هنوز برای اجرا صادر نشده است. ناهمخوانیِ دیگر، یعنی IFA در برابرِ IFR، فقط بازبینی را به هم می‌ریزد.\nتفسیر. پیمانکار از چیزی می‌سازد که به دستش رسیده، نه از دفترِ مالک. ارسال‌نامه و دفتر هر هفته با هم تطبیق داده می‌شوند. ارسال‌نامهٔ نادرست با ارسال‌نامهٔ تازه اصلاح می‌شود، نه با تلفن. این همان شکافی است که در بخش 38.2.3 با تاریخچهٔ وضعیت‌ها دیدیم، این بار در مرزِ میانِ طراح و سازنده. وارسی: دو ناهمخوانی در پنج سطر.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-mfg",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-mfg",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.9 ساخت و تولیدِ صنعتی: رهاسازی برای ساخت",
    "text": "38.9 ساخت و تولیدِ صنعتی: رهاسازی برای ساخت\nاین فصل چیزی نمی‌سازد. اما تصمیم می‌گیرد چه چیزی و کِی برای ساخت رها شود. فرایندهای کارخانه، طرحِ کنترل و پروندهٔ آزمونِ هر محصول در فصل‌های ۴۰ تا ۴۸ می‌آیند (فصل 40). این بخش سه ابزارِ مرزی را می‌آورد: خط‌مبناهای پیکربندی، دروازهٔ رهاسازی برای ساخت، و بازبینیِ خطرِ طراحی.\n\n38.9.1 خط‌مبناهای پیکربندی\nfour configuration baselines of Plant P (teaching)\n  baseline     fixes                    held in          changed by\n  functional   what the plant must do   requirements     owner\n  allocated    which part does what     specs, ICDs      design authority\n  product      how each part is built   IFC drawings     change board\n  as-built     what was built           ASB set, assets  operations\n  a change names the baseline it touches; a change to the\n  functional baseline goes back to the owner, one to the\n  product baseline stays with the change board\nایده. مدیریتِ پیکربندی (فصل 20) چهار خط‌مبنا دارد. خط‌مبنای کارکردی می‌گوید نیروگاه باید چه کند. خط‌مبنای تخصیصی می‌گوید هر جزء چه سهمی دارد. خط‌مبنای محصول می‌گوید هر جزء چگونه ساخته می‌شود. خط‌مبنای چون‌ساخت می‌گوید چه ساخته شد. هر تغییر خط‌مبنایی را که به آن دست می‌زند نام می‌برد. تغییرِ خط‌مبنای کارکردی به مالک برمی‌گردد. تغییرِ خط‌مبنای محصول نزدِ هیئتِ تغییر می‌ماند. تغییرِ C-017 به خط‌مبنای محصول دست می‌زند، چون رتبهٔ یک جزء را عوض می‌کند و الزام را نه (بخش 38.6.4).\n\n\n38.9.2 دروازهٔ رهاسازی برای ساخت\nrelease-for-manufacture gate of the inverter skid (teaching)\n  [x] specification approved (APP)\n  [ ] ICD items all closed\n  [x] design review comments closed\n  [x] DfM/DfT review held\n  [x] hazard review actions closed or accepted\n  [x] inspection and test plan agreed\n  [ ] FAT procedure approved\n  [x] document set at IFC and in the register\n  6 of 8 met: the skid is not released; the open\n  ICD items (short-circuit level, heat, grid behaviour) and\n  the FAT procedure hold it. Releasing early buys weeks and\n  pays them back as factory rework (ch 40, ch 44)\n\nمثال 38.21 (شش از هشت، رها نمی‌شود) پرسش. اسکیدِ اینورتر شش از هشت شرطِ دروازهٔ رهاسازی را دارد. آیا برای ساخت رها می‌شود؟ چه چیزی آن را نگه داشته است؟\nپاسخ. نه. موردهای بازِ سندِ کنترلِ رابط (سطحِ اتصالِ کوتاه، گرما، رفتار در شبکه) و روشِ آزمونِ کارخانهٔ تأییدنشده آن را نگه داشته‌اند.\nتفسیر. رهاسازیِ زودهنگام چند هفته برنامه می‌خرد و آن را با بازکاری در کارخانه پس می‌دهد: تهویه‌ای که برای گرمای کمتر طراحی شده، یا کلیدی که برای اتصالِ کوتاهِ کمتر انتخاب شده. اگر برنامه رهاسازیِ جزئی را لازم کند، مثلاً سفارشِ فولادِ اسکید پیش از بسته شدنِ گرما، آن بخش با فهرستِ نوشتهٔ ریسک‌ها رها می‌شود و بقیه نگه داشته می‌شود. وارسی: \\(8 - 6 = 2\\) شرطِ باز.\n\n\n\n38.9.3 بازبینیِ خطرِ طراحی\nhazard review of the inverter skid design (synthetic record)\n  guideword              findings   actions closed\n  electrical                    6                6\n  fire                          4                3\n  mechanical / lifting          3                3\n  thermal                       2                1\n  access / falls                3                3\n  environment                   2                2\n  18 of 20 actions closed (90 %); the two open ones\n  (fire separation, heat at the inlet) wait for the ICD\n  values - a hazard review is part of the design, and its\n  open actions are holds like any other (ch 32)\nایده. شناساییِ خطر (فصل 32) روی طراحیِ اسکید با کلیدواژه‌ها انجام شده است: برق، حریق، مکانیک و بالابری، گرما، دسترسی و سقوط، محیطِ زیست. ۱۸ از ۲۰ اقدام بسته شده‌اند. دو اقدامِ باز، یعنی جدایی از حریق و گرما در ورودیِ هوا، منتظرِ مقدارهای سندِ کنترلِ رابط‌اند. بازبینیِ خطر بخشی از طراحی است و اقدام‌های بازش مثلِ هر موردِ بازِ دیگری نگه‌دارند. استانداردهای ایمنیِ تجهیز و فرایندِ کارخانه در فصل‌های ۴۰ تا ۴۸ می‌آیند. در این فصل فقط مرزِ آن‌ها با طراحی نشان داده می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار خط‌مبنای پیکربندی را با آنچه هر کدام تثبیت می‌کند بنویسید.\nتغییرِ رتبهٔ یک ترانسفورماتور به کدام خط‌مبنا دست می‌زند؟\nهشت شرطِ دروازهٔ رهاسازیِ اسکید کدام‌اند؟\nرهاسازیِ جزئی کِی رواست؟\nچرا اقدام‌های بازِ بازبینیِ خطر نگه‌دارند؟\n\nپاسخ‌ها: (۱) کارکردی، تخصیصی، محصول، چون‌ساخت؛ (۲) محصول؛ (۳) مشخصهٔ تأییدشده، رابط‌های بسته، دیدگاه‌های بسته، بازبینیِ ساخت و آزمون، اقدام‌های خطر، برنامهٔ بازرسی و آزمون، روشِ آزمونِ کارخانه، مدارکِ برای اجرا؛ (۴) وقتی برنامه لازم کند و ریسک‌ها نوشته شوند؛ (۵) چون طراحی به مقدارهایشان وابسته است.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-plantp",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-plantp",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.10 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "38.10 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch38.integrated\n\nمثال 38.22 (مقدماتی: دو نتیجه با دست) پرسش. شاخص‌های ارزشِ کسب‌شده و احتمالِ یافتنِ خطا در یک نمونهٔ بیست‌تایی را با دست حساب و با کد مقایسه کنید.\ntwo design-control results checked by hand\n  SPI = 3,012 / 4,451 = 0.68; code 0.68\n  CPI = 3,012 / 3,553 = 0.85; EAC = 7,342 / CPI = 8,661 h\n  chance a 20-drawing sample of 200 finds one of 6 errors: 0.473; code 0.473\n  the hand check of EAC catches the common slip of dividing\n  by SPI instead of CPI: hours are a cost, not a date\nپاسخ. \\(\\text{SPI} = 0.68\\)، \\(\\text{CPI} = 0.85\\)، \\(\\text{EAC} = 8\\,661\\,\\text{h}\\) و احتمالِ ۰٫۴۷۳، همه برابر با کد.\nتفسیر. لغزشِ رایج در برآوردِ پایان، تقسیمِ بودجه بر SPI است. حسابِ دستی آن را پیدا می‌کند، چون ساعت‌ها هزینه‌اند و با شاخصِ هزینه پیش‌بینی می‌شوند. وارسی: \\(7\\,342 \\times 3\\,553 / 3\\,012 = 8\\,661\\).\n\n\nمثال 38.23 (میانی: بستهٔ کنترلِ طراحی در عدد) پرسش. بستهٔ کنترلِ طراحیِ نیروگاهِ P را در هفتهٔ ۴۰ در عدد خلاصه کنید.\nthe design-control package of Plant P in numbers (synthetic, week 40)\n  register: 120 deliverables; 2 numbers, 3 revisions, 1 checker,\n    9 owners to fix; 2 illegal status changes\n  linked registers: 5 disagreements; 3 stale or broken references\n  requirements: design 83 %, verification method 83 %, evidence\n    17 % (rest from FAT, SAT, commissioning)\n  inverter skid ICD: 3 of 12 items open; release held\n  engineering: SPI 0.68, CPI 0.85, EAC 8,661 h; 18 queries older\n    than 14 days\n  change C-017: 13 documents, 102 h, about 50 k u, approved\n  grid interface: 3 responsibilities without one owner\n  handover rule: every critical item at 98 % - 3 short today\nتفسیر. هیچ‌کدام از این عددها به‌تنهایی پروژه را متوقف نمی‌کند. با هم می‌گویند کجا اطلاعات از ساخت عقب است و کدام نقشه ممکن است اشتباه به ساختگاه برسد. ارزشِ بسته در وارسی‌های تکرارشونده است که هر هفته همین عددها را دوباره می‌سازند. وارسی: پنج ناسازگاری در جدول 38.1.\n\n\nمثال 38.24 (یکپارچه: مبنای طراحیِ تفصیلی و اطلاعاتِ نیروگاهِ P) پرسش. مبنای طراحیِ تفصیلی و اطلاعات را با یافته‌ها و موردهای باز بنویسید.\nD-042 detailed design and information basis of Plant P (teaching)\n  1 numbering, revisions and statuses of ch 2, enforced by the\n    CDE workflow; register checked every week\n  2 one source of truth per value: ratings in the approved\n    one-line, CT data from the switchgear data sheets, lengths\n    from the route survey; every link carries its revision\n  3 requirements traced to design, verification method and\n    evidence; none issued for construction without the first\n    two\n  4 an ICD per major skid; release for manufacture only with\n    all items closed and the FAT procedure approved\n  5 engineering progress by status credit; queries answered in\n    14 days; changes with impact, cost, schedule and approval\n  6 independent checks: one by one for protection, lifting and\n    foundations, sampled for the rest\n  7 grid interface: one accountable party per item; changes on\n    either side notified before issue\n  8 handover: owner's information requirements as checks;\n    critical items at 98 % or better\n  open: accountable owners of three interface items; the\n    operator's interface schedule (U-115, U-119)\nتفسیر. این تصمیمِ D-042 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفهرستِ تجهیزات هنوز کلیدهای ورودیِ ۱٬۲۵۰ آمپری فصلِ ۲۳ را دارد. تک‌خطیِ تأییدشده ۱٬۶۰۰ آمپر فصلِ ۲۶ را دارد. فهرست اصلاح می‌شود.\nپروندهٔ تنظیمِ فیدرِ PVF2 با نسبتِ ترانسفورماتورِ جریانِ نادرست نوشته شده است. پیش از آزمونِ کارخانه اصلاح می‌شود (فصل‌های ۲۶ و ۴۸).\nمطالعهٔ حفاظت روی بازنگریِ قدیمِ تک‌خطی انجام شده است و دوباره وارسی می‌شود.\nتشخیصِ حریق در محوطهٔ باتری و مصرفِ آب هنوز مالکِ طراحی ندارند (فصل‌های ۱۹، ۲۹ و ۳۲).\nترانسفورماتورهای واحدِ خورشیدی با تغییرِ C-017 به ۵٫۶ مگاولت‌آمپر می‌روند (فصل‌های ۲۵ و ۳۹).\nاسکیدِ اینورتر تا بسته شدنِ سه موردِ رابط و تأییدِ روشِ آزمونِ کارخانه برای ساخت رها نمی‌شود (فصل‌های ۴۴ و ۴۸).\nسه موردِ رابطِ شبکه پاسخ‌گوی یکتا ندارند (U-119).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-numbers",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-numbers",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.11 عددهای کلیدیِ طراحیِ تفصیلیِ نیروگاهِ P",
    "text": "38.11 عددهای کلیدیِ طراحیِ تفصیلیِ نیروگاهِ P\n\n\n\nجدول 38.3: عددهای کلیدیِ فصلِ ۳۸ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nیافته‌های دفترِ مدارک\n۱۵ در ۱۲۰ سطر\nمثال 38.1\n\n\nناسازگاری‌های مدارکِ پیوسته\n۵\nمثال 38.7\n\n\nارجاع‌های کهنه یا شکسته\n۳\nبخش 38.5.2\n\n\nپوششِ طراحی / روش / شاهد\n83 / 83 / 17 %\nمثال 38.8\n\n\nسندهای متأثر از C-017\n۱۳، 102 h، حدودِ 50 k u\nمثال 38.9\n\n\nSPI / CPI / برآورد در پایان\n0.68 / 0.85 / 8,661 h\nمثال 38.10\n\n\nموردهای بازِ رابطِ اسکید\n۳ از ۱۲\nمثال 38.3\n\n\nامتیازِ بستهٔ تحویل\n86.7 %، پذیرفته‌نشده\nمثال 38.19",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-design",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-design",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.12 گردشِ کارِ طراحیِ تفصیلی و کنترلِ مدارک",
    "text": "38.12 گردشِ کارِ طراحیِ تفصیلی و کنترلِ مدارک\n\n\nنظامِ شماره، بازنگری و وضعیت؛ دفترِ اصلیِ مدارک که هر هفته وارسی می‌شود (بخش 38.2).\nزنجیرهٔ الزام تا راستی‌آزمایی برای هر جزء؛ ماتریسِ الزام تا راستی‌آزمایی (بخش 38.3).\nسندِ کنترلِ رابط برای هر اسکیدِ اصلی؛ موردِ باز یعنی نگه‌دار (بخش 38.3.3).\nنقشه‌های پیوسته با برچسبِ مشترک؛ جدولِ عنوان و ارجاع‌ها؛ وارسیِ ابهام (بخش 38.4).\nوارسیِ ناسازگاری و ارجاعِ کهنه؛ یک مبدأِ معتبر برای هر مقدار (بخش 38.5).\nپیشرفت با ارزشِ کسب‌شده؛ پرسش‌های فنی با سن؛ تغییر با اثر، هزینه و تأیید (بخش 38.6).\nخط‌مبنای رابطِ شبکه با پاسخ‌گوی یکتا برای هر مورد (بخش 38.7).\nمحیطِ مشترکِ داده؛ الزام‌های اطلاعاتی به‌صورتِ وارسی؛ پذیرشِ دو لایه (بخش 38.8).\nخط‌مبناهای پیکربندی؛ دروازهٔ رهاسازی برای ساخت؛ بازبینیِ خطر (بخش 38.9).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-lab",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-lab",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.13 آزمایشگاه‌های پایتونِ این فصل",
    "text": "38.13 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 38.4: آزمایشگاه‌های پایتونِ فصلِ ۳۸\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nدفترِ مدارک، مدارکِ پیوسته، الزام‌ها، رابط‌ها، وابستگی‌ها، پرسش‌ها، بستهٔ تحویل\n\n\nبلوغ\nexamples_a\nوارسیِ دفتر، تاریخچهٔ وضعیت‌ها، بلوغِ رشته‌ها، چرخه‌های بازبینی\n\n\nالزام و رابط\nexamples_b\nزنجیرهٔ الزام، سندِ کنترلِ رابط، طراحی برای ساخت و نگهداری\n\n\nنقشه‌ها\nexamples_c\nشانزده نقشه، سه نقشهٔ پیوسته، جدولِ عنوان، ابهام‌ها\n\n\nآزمایشگاهِ ت\nlab_d\nناسازگاری‌ها، ارجاع‌های کهنه، ماتریس، تغییر تا چون‌ساخت\n\n\nکنترلِ پروژه\nexamples_e\nارزشِ کسب‌شده، پرسش‌های فنی، هزینهٔ تغییر، وارسیِ نمونه، دفترِ تصمیم\n\n\nشبکه و اطلاعات\nexamples_g\nماتریسِ مسئولیت، تغییرِ سوی شبکه، محیطِ مشترکِ داده، وارسیِ رکورد، تحویل\n\n\nرهاسازی\nexamples_k\nخط‌مبناها، دروازهٔ رهاسازی، بازبینیِ خطر\n\n\nنیروگاهِ P\nintegrated\nبا دست، بسته، مبنای D-042\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ docctl با آزمون‌هایی در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. همهٔ دفترها ساختگی‌اند. برچسب‌ها از نمودارِ تک‌خطیِ فصلِ ۲۳ و رتبه‌ها از فصل‌های ۲۳ تا ۲۶ می‌آیند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-std",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-std",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.14 جعبهٔ استاندارد و انطباق",
    "text": "38.14 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nسازمان‌دهیِ اطلاعات و محیطِ مشترکِ داده: ISO 19650-1:2018 (STD-031)، به‌عنوانِ مفهوم.\nساختاردهی و برچسب‌گذاری: IEC 81346-1:2022 (STD-094). تهیهٔ مدارکِ برقی: IEC 61082-1:2014 (STD-111).\nمهندسیِ الزام‌ها: ISO/IEC/IEEE 29148:2018 (STD-091). فرایندهای چرخهٔ عمرِ سامانه: ISO/IEC/IEEE 15288:2023 (STD-095).\nقالبِ مدارکِ تحویل، الزام‌های اطلاعاتیِ مالک و تأییدِ مقام‌ها از قرارداد و قانونِ کشور می‌آیند؛ قانونِ کشوری، اگر هست، در فصل‌های ۵۵ تا ۵۷ بررسی می‌شود.\nهیچ عددی در این فصل الزام نیست و هیچ بندی از استانداردها نقل نشده است. (وارسی‌شده 2026-11-17.)\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتأییدِ طراحی، امضای نقشه‌های اجرایی و پذیرشِ تغییرها با مهندسانِ دارای صلاحیت و، جایی که قانون بخواهد، با مقام‌های مسئول است. ابزارهای این فصل وارسی می‌کنند، تأیید نمی‌کنند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-deliverable",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-deliverable",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.15 تحویل‌دادنیِ نیروگاهِ P",
    "text": "38.15 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 38.5: سندهای فصلِ ۳۸ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-REG-0019\nدفترِ اصلیِ مدارک\nهمه در نظام؛ مالک و وارسی‌کننده برای هر سند\n\n\nPLP-PRJ-PRO-0006\nروشِ کنترلِ مدارک، بازبینی، پرسشِ فنی و تغییر\nگذارهای مجاز؛ تغییر با اثر و تأیید\n\n\nPLP-PRJ-REG-0020\nماتریسِ الزام تا راستی‌آزمایی\nهر الزام با سندِ طراحی و روشِ راستی‌آزمایی\n\n\nPLP-ELE-SPC-0008\nسندِ کنترلِ رابطِ اسکیدِ اینورتر\nهر مورد با مقدار و دو امضا\n\n\nPLP-PRJ-REG-0021\nخط‌مبنای رابطِ اتصال به شبکه و ماتریسِ مسئولیت\nپاسخ‌گوی یکتا برای هر مورد\n\n\nPLP-GEN-SPC-0004\nالزام‌های اطلاعاتیِ مالک و معیارهای تحویل\nهر الزام یک وارسیِ قابلِ اجرا\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-042: مبنای طراحیِ تفصیلی و اطلاعات (مثال 38.24).\nفرض‌های A-417 تا A-424:\n\nA-417: دفترِ ساختگیِ ۱۲۰ تحویل‌دادنی با نقص‌های کاشته و قاعده‌های اعتبار.\nA-418: مدارکِ پیوستهٔ ساختگی با پنج ناسازگاری و ارجاع‌های کهنه؛ الزام‌ها.\nA-419: سندِ کنترلِ رابطِ اسکید با مقدارهای آموزشی.\nA-420: گرافِ وابستگی و ساعت‌های بازکاری.\nA-421: بستهٔ تحویل با وزن‌ها و سهم‌ها.\nA-422: پرسش‌های فنی، نرخِ ساعت و پلّهٔ قیمت.\nA-423: ماتریسِ مسئولیتِ رابطِ شبکه و رکوردهای دارایی.\nA-424: خط‌مبناها، دروازهٔ رهاسازی و بازبینیِ خطر.\n\nمجهول: پاسخ‌گوی سه موردِ رابطِ شبکه و جدولِ رابطِ بهره‌بردار (U-119، کنارِ U-115).\nیافته‌ها: اصلاحِ فهرستِ تجهیزات و پروندهٔ تنظیم، بازوارسیِ مطالعهٔ حفاظت، مالکِ طراحی برای حریق و آب، تغییرِ C-017، نگه‌داشتنِ رهاسازیِ اسکید.\nکتابخانهٔ همراه: ماژولِ docctl با آزمون‌ها و برنامه‌های فصلِ ۳۸.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-summary",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-summary",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.16 جمع‌بندی",
    "text": "38.16 جمع‌بندی\n\nبلوغ و تحویل‌دادنی‌ها: نظامِ شماره، بازنگری و وضعیتِ فصلِ ۲ در کد؛ دفترِ اصلیِ مدارک که هر هفته وارسی می‌شود؛ گذارهای غیرمجاز بسته؛ بلوغ از وضعیت‌ها، نه از ساعت‌ها؛ دو چرخهٔ بازبینی در برنامه (بخش 38.2).\nالزام و رابط: زنجیرهٔ هشت‌گامی از مبنای طراحی تا راستی‌آزمایی؛ ماتریسِ الزام تا راستی‌آزمایی؛ سندِ کنترلِ رابط با مقدار و دو امضا برای هر مورد؛ موردِ باز یعنی نگه‌دار؛ طراحی برای ساخت، مونتاژ، آزمون و نگهداری پیش از عدول (بخش 38.3).\nنقشه‌ها: شانزده نوع با یک پرسش و یک منبع برای هر کدام؛ تک‌خطی نقشهٔ سیم‌کشی یا شبکه نیست؛ برچسبِ مشترک نقشه‌ها را می‌دوزد؛ جدولِ عنوان، راهنما و ارجاعِ ادامه؛ ابهام‌ها به نام (بخش 38.4).\nآزمایشگاه: ناسازگاری‌ها با یک مبدأِ معتبر برای هر مقدار؛ ارجاع با بازنگری؛ ماتریسِ الزام‌ها؛ تغییرِ کنترل‌شده با گرافِ وابستگی تا چون‌ساخت (بخش 38.5).\nکنترلِ پروژه: ساختارِ شکستِ کار و خط‌مبنای محدوده؛ ارزشِ کسب‌شده با اعتبارِ وضعیت؛ پرسش‌های فنی با سن؛ تغییر با هزینه، برنامه و تأیید؛ دفترِ تصمیم؛ وارسیِ مستقل یکی‌یکی برای گران‌ها و نمونه‌ای برای بقیه (بخش 38.6).\nکنترلِ طراحی در عدد: صف از اوجِ رسیدن‌ها، نه از میانگین؛ هر کدِ C یک چرخه؛ هزینهٔ تغییر با مرحله بالا می‌رود؛ حلقه‌های ماتریسِ ساختارِ طراحی فیزیک‌اند و با انجماد شکسته می‌شوند؛ مسیرِ بحرانی تا سفارش؛ سه برآورد با سه فرض و TCPI؛ نوسانِ الزام‌ها شاهدِ پایداری؛ قاعده‌های کیفیتِ داده پیش از تحویل؛ هیچ بازبینی همهٔ خطاها را نمی‌گیرد (بخش 38.6.7).\nدادهٔ طراحی: الزامِ بی‌یکا، مبهم یا چندگانه بسته نمی‌شود؛ هر تغییرِ سطر یادداشت می‌خواهد؛ نقش‌ها اجازهٔ انتشار را تعیین می‌کنند؛ ارسال‌نامه با دفتر تطبیق می‌شود (بخش 38.3.5، بخش 38.4.5، بخش 38.8.4).\nرابطِ شبکه: خط‌مبنای شش‌جزئی؛ پاسخ‌گوی یکتا برای هر مورد؛ تغییر در هر سو پیش از صدور اعلام می‌شود (بخش 38.7).\nاطلاعات: محیطِ مشترکِ داده با چهار وضعیت؛ الزام‌های اطلاعاتی به‌صورتِ وارسیِ قابلِ اجرا؛ پذیرشِ دو لایه برای بستهٔ تحویل (بخش 38.8).\nرهاسازی: چهار خط‌مبنای پیکربندی؛ دروازهٔ رهاسازی برای ساخت؛ اقدام‌های بازِ بازبینیِ خطر به‌عنوانِ نگه‌دار (بخش 38.9).\n\n\n38.16.1 واژگانِ فصلِ ۳۸\n\n\n\nجدول 38.6: واژگانِ فصلِ ۳۸\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nدفترِ اصلیِ مدارک\nmaster document register\nMDR\n\n\nکنترلِ مدارک\ndocument control\n\n\n\nبلوغِ طراحی\ndesign maturity\n\n\n\nبرگهٔ دیدگاه‌ها\ncomment sheet\n\n\n\nبازبینیِ طراحی\ndesign review\n\n\n\nپرسشِ فنی\ntechnical query\nTQ\n\n\nعدول\ndeviation\n\n\n\nدرخواستِ تغییر\nchange request\n\n\n\nچون‌ساخت\nas-built\n\n\n\nخط‌قرمز\nredline\nfield mark-up\n\n\nمبنای طراحی\ndesign basis\n\n\n\nماتریسِ الزام تا راستی‌آزمایی\nrequirements verification traceability matrix\nRVTM\n\n\nسندِ کنترلِ رابط\ninterface control document\nICD\n\n\nموردِ رابط\ninterface item\n\n\n\nنگه‌دار\nhold\n\n\n\nطراحی برای ساخت\ndesign for manufacture\nDfM\n\n\nمبدأِ معتبر\nsource of truth\n\n\n\nجدولِ عنوان\ntitle block\n\n\n\nساختارِ شکستِ کار\nwork breakdown structure\nWBS\n\n\nارزشِ کسب‌شده\nearned value\nEV\n\n\nقاعده‌های اعتبارِ پیشرفت\nrules of credit\n\n\n\nبرآورد در پایان\nestimate at completion\nEAC\n\n\nدفترِ تصمیم\ndecision log\n\n\n\nماتریسِ مسئولیت\nRACI matrix\n\n\n\nمحیطِ مشترکِ داده\ncommon data environment\nCDE\n\n\nالزام‌های اطلاعاتیِ مالک\nowner’s information requirements\n\n\n\nخط‌مبنای پیکربندی\nconfiguration baseline\n\n\n\nرهاسازی برای ساخت\nrelease for manufacture\n\n\n\nقانونِ لیتل\nLittle’s law\n\n\n\nکدِ بازگشت\nreturn code\nA, B, C\n\n\nماتریسِ ساختارِ طراحی\ndesign structure matrix\nDSM\n\n\nمسیرِ بحرانی\ncritical path\n\n\n\nشناوری\nfloat (schedule)\n\n\n\nنوسانِ الزام‌ها\nrequirements volatility\n\n\n\nشاخصِ عملکردِ لازم برای تکمیل\nto-complete performance index\nTCPI\n\n\nارسال‌نامه\ntransmittal\n\n\n\nیادداشتِ بازنگری\nrevision note",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-assess",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-assess",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.17 ارزیابیِ پلکانی",
    "text": "38.17 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند دفترِ مدارک را با نظامِ شماره، بازنگری و وضعیت اداره کند؛ الزام‌ها را تا طراحی و راستی‌آزمایی دنبال کند؛ سندِ کنترلِ رابط بنویسد و ببندد؛ نقشه‌ها را بخوانَد و پیوند دهد؛ ناسازگاری‌ها و ارجاع‌های کهنه را پیدا کند؛ یک تغییر را با اثر، هزینه و تأیید تا چون‌ساخت ببرد؛ پیشرفت را با ارزشِ کسب‌شده بسنجد؛ و الزام‌های اطلاعاتی و تحویل را به‌صورتِ وارسیِ قابلِ اجرا بنویسد. پاسخ‌ها در بخش 38.18 آمده‌اند.\n\n38.17.1 پلهٔ ۱: مبانی\n\nتمرین 38.1 سه قاعدهٔ نظامِ مدارکِ فصلِ ۲ را بنویسید.\n\n\nتمرین 38.2 گذارهای مجازِ وضعیت را از شکل 38.1 بخوانید.\n\n\nتمرین 38.3 دفترِ اصلیِ مدارک چه ستون‌هایی دارد؟\n\n\nتمرین 38.4 پنج نوع یافتهٔ دفتر را نام ببرید.\n\n\nتمرین 38.5 چرا گذار از «برای اطلاع» به «برای اجرا» غیرمجاز است؟\n\n\nتمرین 38.6 بلوغِ طراحی را از کجا می‌خوانیم؟\n\n\nتمرین 38.7 دو صفِ گیرکردنِ یک رشته کدام‌اند و چارهٔ هر کدام چیست؟\n\n\nتمرین 38.8 چرا برنامه دو چرخهٔ بازبینی کنار می‌گذارد؟\n\n\nتمرین 38.9 هشت گامِ زنجیرهٔ الزام تا راستی‌آزمایی را بنویسید.\n\n\nتمرین 38.10 ماتریسِ الزام تا راستی‌آزمایی چه سه پیوندی نگه می‌دارد؟\n\n\nتمرین 38.11 شش مرزِ اسکیدِ اینورتر را نام ببرید.\n\n\nتمرین 38.12 موردِ رابط کِی بسته است؟\n\n\nتمرین 38.13 «نگه‌دار» یعنی چه؟\n\n\nتمرین 38.14 چهار «طراحی برای …» را با یک مثال برای هر کدام بنویسید.\n\n\nتمرین 38.15 نمودارِ تک‌خطی، نقشهٔ سیم‌کشی و توپولوژیِ شبکه هر کدام چه پرسشی را جواب می‌دهند؟\n\n\nتمرین 38.16 منبعِ هر نقشه یعنی چه و چرا مهم است؟\n\n\nتمرین 38.17 چرا برچسبِ مشترک در نقشه‌های پیوسته لازم است؟\n\n\nتمرین 38.18 جدولِ عنوان چه دارد؟\n\n\nتمرین 38.19 شش ابهامِ رایج را نام ببرید.\n\n\nتمرین 38.20 مبدأِ معتبر را تعریف کنید و برای سه مقدار مثال بزنید.\n\n\nتمرین 38.21 چرا ارجاع باید بازنگری را نگه دارد؟\n\n\nتمرین 38.22 کدام کمبودِ ماتریس در طراحیِ تفصیلی عادی است؟\n\n\nتمرین 38.23 گرافِ وابستگی در تغییر چه کاری می‌کند؟\n\n\nتمرین 38.24 دفترِ تغییرها کِی بسته می‌شود؟\n\n\nتمرین 38.25 ساختارِ شکستِ کار و خط‌مبنای محدوده را تعریف کنید.\n\n\nتمرین 38.26 معادلهٔ 38.1 را توضیح دهید.\n\n\nتمرین 38.27 چرا اعتبار فقط با وضعیت داده می‌شود؟\n\n\nتمرین 38.28 پرسشِ فنی چیست و چه فیلدهایی دارد؟\n\n\nتمرین 38.29 دفترِ تصمیم چه چیزی را ممکن می‌کند؟\n\n\nتمرین 38.30 معادلهٔ 38.2 را توضیح دهید.\n\n\nتمرین 38.31 قاعدهٔ دو لایهٔ وارسیِ مستقل چیست؟\n\n\nتمرین 38.32 چهار نقشِ ماتریسِ مسئولیت را بنویسید.\n\n\nتمرین 38.33 شش جزءِ خط‌مبنای رابطِ شبکه را نام ببرید.\n\n\nتمرین 38.34 چهار وضعیتِ محیطِ مشترکِ داده را بنویسید.\n\n\nتمرین 38.35 الزامِ اطلاعاتی را چگونه قابلِ پذیرش می‌نویسیم؟\n\n\nتمرین 38.36 معیارِ پذیرشِ دو لایهٔ بستهٔ تحویل چیست؟\n\n\nتمرین 38.37 چهار خط‌مبنای پیکربندی را بنویسید.\n\n\nتمرین 38.38 شرط‌های دروازهٔ رهاسازی برای ساخت را بنویسید.\n\n\nتمرین 38.39 چرا اقدام‌های بازِ بازبینیِ خطر نگه‌دارند؟\n\n\nتمرین 38.40 معادلهٔ 38.3 را توضیح دهید.\n\n\nتمرین 38.41 سه کدِ بازگشتِ بازبینی چه معنایی دارند؟\n\n\nتمرین 38.42 چرا هزینهٔ تغییر با مرحله بالا می‌رود؟\n\n\nتمرین 38.43 ماتریسِ ساختارِ طراحی چه نشان می‌دهد؟\n\n\nتمرین 38.44 شناوری و مسیرِ بحرانی را تعریف کنید.\n\n\nتمرین 38.45 سه فرمولِ برآورد در پایان چه فرض‌هایی دارند؟\n\n\nتمرین 38.46 نوسانِ الزام‌ها چیست؟\n\n\nتمرین 38.47 پنج قاعدهٔ کیفیتِ دادهٔ دفترِ دارایی‌ها را نام ببرید.\n\n\nتمرین 38.48 چهار قاعدهٔ نگارشِ الزام را بنویسید.\n\n\nتمرین 38.49 چرا تغییرِ بی‌یادداشت خطرناک‌ترین تغییر است؟\n\n\nتمرین 38.50 چرا دفترِ انتشار با نقش‌ها سنجیده می‌شود، نه با افراد؟\n\n\nتمرین 38.51 ارسال‌نامه چیست و چرا با دفتر تطبیق داده می‌شود؟\n\n\n\n38.17.2 پلهٔ ۲: تحلیل\n\nتمرین 38.52 SPI با EV ۳٬۰۱۲ و PV ۴٬۴۵۱ ساعت؟\n\n\nتمرین 38.53 CPI با EV ۳٬۰۱۲ و AC ۳٬۵۵۳ ساعت؟\n\n\nتمرین 38.54 برآورد در پایان با بودجهٔ ۷٬۳۴۲ ساعت؟\n\n\nتمرین 38.55 ساعتِ کسب‌شدهٔ نقشهٔ ۶۰ ساعته در IFA؟\n\n\nتمرین 38.56 احتمالِ یافتن با وارسیِ ۴۰ از ۲۰۰ و ۶ خطا؟\n\n\nتمرین 38.57 همان با ۸۰ نقشه؟\n\n\nتمرین 38.58 خطاهای مورد انتظارِ یافته‌شده با ۴۰ از ۲۰۰؟\n\n\nتمرین 38.59 جریانِ فشارضعیفِ اسکیدِ 5.0 MVA در 0.6 kV؟\n\n\nتمرین 38.60 کابل‌های موازیِ ۶۲۰ آمپری؟\n\n\nتمرین 38.61 گرمای اسکید با بازدهِ ۹۸٫۵٪؟\n\n\nتمرین 38.62 اتصالِ کوتاه در کلیدِ اسکید با شینهٔ ۵۰۰ مگاولت‌آمپر و ۰٫۱۲ اهم؟\n\n\nتمرین 38.63 ساعت‌های بازکاریِ C-017؟\n\n\nتمرین 38.64 هزینهٔ بازکاری با ۹۵ واحد در ساعت؟\n\n\nتمرین 38.65 امتیازِ وزنیِ بستهٔ تحویل؟\n\n\nتمرین 38.66 کامل بودنِ مالک‌ها با ۹ کمبود در ۱۲۰؟\n\n\nتمرین 38.67 پوششِ طراحیِ ماتریس با ۱۰ از ۱۲؟\n\n\nتمرین 38.68 سهمِ پرسش‌های کهنه‌تر از ۱۴ روز، ۱۸ از ۴۲؟\n\n\nتمرین 38.69 میانگینِ زمانِ تأیید با سهم‌های ۵۵/۲۵/۱۷٪ در ۱۴/۲۸/۴۲ روز؟\n\n\nتمرین 38.70 رابط‌های جفتی میانِ ۸ زیرسامانه؟\n\n\nتمرین 38.71 سهمِ اقدام‌های بسته‌شدهٔ بازبینیِ خطر، ۱۸ از ۲۰؟\n\n\nتمرین 38.72 SPI و CPI با PV ۲۰۰، EV ۱۵۰ و AC ۱۸۰؟\n\n\nتمرین 38.73 برآورد در پایان با بودجهٔ ۱٬۰۰۰ ساعت در همان حالت؟\n\n\nتمرین 38.74 احتمالِ یافتن با ۱۰ از ۵۰ و ۲ خطا؟\n\n\nتمرین 38.75 رله‌ای با تنظیمِ ۸۰۰ و ترانسفورماتورِ جریانِ ۶۰۰ جریان را چگونه می‌خوانَد؟\n\n\nتمرین 38.76 انتظارِ اضافه با صفِ ۳۶ سند و ظرفیتِ ۲۵ در هفته؟\n\n\nتمرین 38.77 شمارِ ارسال‌ها با ۲۰ درصد کدِ C؟\n\n\nتمرین 38.78 هفته‌های اضافهٔ رشتهٔ کنترل با ۳۰ درصد رد و چرخهٔ سه‌هفته‌ای؟\n\n\nتمرین 38.79 هزینهٔ C-017 در مرحلهٔ ساخت با قاعدهٔ سرانگشتی؟\n\n\nتمرین 38.80 شناوریِ مطالعهٔ زمین؟\n\n\nتمرین 38.81 هفتهٔ ثبتِ سفارش؟\n\n\nتمرین 38.82 EAC با فرضِ پایانِ مشکل‌ها؟\n\n\nتمرین 38.83 TCPI در هفتهٔ ۴۰؟\n\n\nتمرین 38.84 نوسانِ سه ماهِ اول در ماه؟\n\n\nتمرین 38.85 سطرهای پذیرفته‌شدهٔ دفترِ دارایی‌ها؟\n\n\nتمرین 38.86 خطاهایی که به ساخت می‌رسند؟\n\n\nتمرین 38.87 چند جمله از ده جملهٔ الزام مشکل دارند؟\n\n\nتمرین 38.88 چند تغییرِ فهرستِ کابل‌ها بی‌یادداشت‌اند؟\n\n\nتمرین 38.89 چند انتشارِ بی‌اعتبار در دفترِ محیطِ مشترکِ داده هست؟\n\n\n\n38.17.3 پلهٔ ۳: کاربرد\n\nتمرین 38.90 دفترِ ساختگی را پس از اصلاحِ یافته‌ها دوباره وارسی کنید و جدولِ یافته‌ها را بنویسید.\n\n\nتمرین 38.91 برای یک رشتهٔ عقب‌مانده برنامهٔ چاره بنویسید.\n\n\nتمرین 38.92 ماتریسِ الزام تا راستی‌آزمایی را برای پنج الزامِ تازه کامل کنید.\n\n\nتمرین 38.93 سندِ کنترلِ رابطِ ترانسفورماتورِ واحدِ توربین را بنویسید.\n\n\nتمرین 38.94 سه نقشهٔ پیوستهٔ یک توربین را با برچسب‌های مشترک طرح کنید.\n\n\nتمرین 38.95 فهرستِ وارسیِ جدولِ عنوان و ابهام‌ها را برای وارسی‌کننده بنویسید.\n\n\nتمرین 38.96 برای هر یک از پنج ناسازگاری درخواستِ اصلاح بنویسید.\n\n\nتمرین 38.97 گرافِ وابستگیِ یک تغییرِ نسبتِ ترانسفورماتورِ جریان را بکشید.\n\n\nتمرین 38.98 گزارشِ ماهانهٔ ارزشِ کسب‌شده را با تفسیر بنویسید.\n\n\nتمرین 38.99 قاعدهٔ وارسیِ مستقل را برای نقشه‌های عمران بنویسید.\n\n\nتمرین 38.100 ماتریسِ مسئولیتِ رابطِ شبکه را بی‌کمبود دوباره بنویسید.\n\n\nتمرین 38.101 الزام‌های اطلاعاتیِ مالک را برای ترانسفورماتورها به‌صورتِ وارسی بنویسید.\n\n\nتمرین 38.102 برنامهٔ بستن کمبودهای بستهٔ تحویل را بنویسید.\n\n\nتمرین 38.103 دروازهٔ رهاسازی برای ساختِ ترانسفورماتورِ اصلی را بنویسید.\n\n\nتمرین 38.104 ظرفیتِ بازبینیِ مهندسِ مالک را برای برنامهٔ تحویلِ خودتان برنامه‌ریزی کنید.\n\n\nتمرین 38.105 برای کاهشِ کدِ C در رشتهٔ کنترل سه اقدام پیشنهاد کنید.\n\n\nتمرین 38.106 مدیری می‌خواهد مطالعهٔ زمین را زودتر تمام کند تا سفارش جلو بیفتد. پاسخ دهید.\n\n\nتمرین 38.107 گزارشِ ماهانهٔ پیشرفت فقط EAC اول را می‌دهد. چه می‌افزایید؟\n\n\nتمرین 38.108 قاعده‌ای ششم برای دفترِ دارایی‌ها بنویسید و آزمون کنید.\n\n\nتمرین 38.109 «سامانهٔ کمکی باید برای بهره‌برداری کافی باشد» را بازنویسی کنید.\n\n\nتمرین 38.110 پیمانکار از نقشه‌ای با وضعیتِ APP ساخته است، چون ارسال‌نامه IFC می‌گفت. چه می‌کنید؟\n\n\n\n38.17.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 38.111 روشِ کنترلِ مدارکِ نیروگاهِ P را بنویسید.\n\n\nتمرین 38.112 آزمایشگاهِ یکپارچه را روی دفترِ خودتان اجرا و گزارش کنید.\n\n\nتمرین 38.113 سندِ کنترلِ رابط و دروازهٔ رهاسازیِ اسکیدِ باتری را بنویسید.\n\n\nتمرین 38.114 خط‌مبنای رابطِ اتصال به شبکه را بنویسید.\n\n\nتمرین 38.115 الزام‌های اطلاعاتیِ مالک و معیارهای تحویل را بنویسید.\n\n\nتمرین 38.116 گزارشِ کنترلِ پروژهٔ مهندسی را با ارزشِ کسب‌شده، پرسش‌ها و تغییرها بنویسید.\n\n\nتمرین 38.117 ماتریسِ ساختارِ طراحیِ رشته‌های عمرانی را بسازید و حلقه‌هایش را بشکنید.\n\n\nتمرین 38.118 برنامهٔ بازبینی‌های ۳۰، ۶۰ و ۹۰ درصد را با هدفِ خطاهای رسیده به ساخت طراحی کنید.\n\n\nتمرین 38.119 جدولِ مجوزِ نقش‌های محیطِ مشترکِ داده را برای پروژهٔ خودتان بنویسید و یک قاعدهٔ وارسی برایش بسازید.\n\n\n\n38.17.5 پلهٔ ۵: تسلط\n\nتمرین 38.120 نشان دهید چرا هر مقدار یک مبدأِ معتبر لازم دارد، با سه مثال.\n\n\nتمرین 38.121 مرزِ این فصل با فصل‌های ۲، ۱۸، ۲۳ و ۳۹ را بنویسید.\n\n\nتمرین 38.122 مبنای D-042 را در برابرِ پرسش‌های مهندسِ مستقلِ وام‌دهنده دفاع کنید.\n\n\nتمرین 38.123 یک یافتهٔ این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 38.124 نشان دهید چرا میانگین‌ها در کنترلِ طراحی گمراه می‌کنند، با سه مثال از بخش 38.6.7.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-solutions",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-solutions",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.18 پاسخ‌نامه و راه‌حل‌ها",
    "text": "38.18 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 38.18.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 38.1. بخش 38.2.1.\n\n\nحل. تمرین 38.2. بخش 38.2.1.\n\n\nحل. تمرین 38.3. بخش 38.2.2.\n\n\nحل. تمرین 38.4. مثال 38.1.\n\n\nحل. تمرین 38.5. بخش 38.2.3.\n\n\nحل. تمرین 38.6. بخش 38.2.4.\n\n\nحل. تمرین 38.7. مثال 38.2.\n\n\nحل. تمرین 38.8. بخش 38.2.5.\n\n\nحل. تمرین 38.9. بخش 38.3.1.\n\n\nحل. تمرین 38.10. بخش 38.3.2.\n\n\nحل. تمرین 38.11. شکل 38.3.\n\n\nحل. تمرین 38.12. بخش 38.3.3.\n\n\nحل. تمرین 38.13. مثال 38.3.\n\n\nحل. تمرین 38.14. بخش 38.3.4.\n\n\nحل. تمرین 38.15. بخش 38.4.1.\n\n\nحل. تمرین 38.16. بخش 38.4.1.\n\n\nحل. تمرین 38.17. مثال 38.5.\n\n\nحل. تمرین 38.18. بخش 38.4.3.\n\n\nحل. تمرین 38.19. بخش 38.4.4.\n\n\nحل. تمرین 38.20. مثال 38.7.\n\n\nحل. تمرین 38.21. بخش 38.5.2.\n\n\nحل. تمرین 38.22. مثال 38.8.\n\n\nحل. تمرین 38.23. بخش 38.5.4.\n\n\nحل. تمرین 38.24. مثال 38.9.\n\n\nحل. تمرین 38.25. بخش 38.6.1.\n\n\nحل. تمرین 38.26. بخش 38.6.2.\n\n\nحل. تمرین 38.27. مثال 38.10.\n\n\nحل. تمرین 38.28. بخش 38.6.3.\n\n\nحل. تمرین 38.29. بخش 38.6.5.\n\n\nحل. تمرین 38.30. بخش 38.6.6.\n\n\nحل. تمرین 38.31. مثال 38.12.\n\n\nحل. تمرین 38.32. بخش 38.7.1.\n\n\nحل. تمرین 38.33. جدول 38.2.\n\n\nحل. تمرین 38.34. بخش 38.8.1.\n\n\nحل. تمرین 38.35. بخش 38.8.2.\n\n\nحل. تمرین 38.36. مثال 38.19.\n\n\nحل. تمرین 38.37. بخش 38.9.1.\n\n\nحل. تمرین 38.38. بخش 38.9.2.\n\n\nحل. تمرین 38.39. بخش 38.9.3.\n\n\nحل. تمرین 38.40. بخش 38.6.7.1.\n\n\nحل. تمرین 38.41. بخش 38.6.7.2.\n\n\nحل. تمرین 38.42. بخش 38.6.7.3.\n\n\nحل. تمرین 38.43. بخش 38.6.7.4.\n\n\nحل. تمرین 38.44. مثال 38.15.\n\n\nحل. تمرین 38.45. معادلهٔ 38.5.\n\n\nحل. تمرین 38.46. بخش 38.6.7.7.\n\n\nحل. تمرین 38.47. بخش 38.6.7.8.\n\n\nحل. تمرین 38.48. بخش 38.3.5.\n\n\nحل. تمرین 38.49. مثال 38.6.\n\n\nحل. تمرین 38.50. بخش 38.8.4.\n\n\nحل. تمرین 38.51. مثال 38.20.\n\n\nحل. تمرین 38.52. ۰٫۶۸ (P01).\n\n\nحل. تمرین 38.53. ۰٫۸۵ (P02).\n\n\nحل. تمرین 38.54. ۸٬۶۶۱ ساعت (P03).\n\n\nحل. تمرین 38.55. ۳۶ ساعت (P04).\n\n\nحل. تمرین 38.56. ۰٫۷۴ (P05).\n\n\nحل. تمرین 38.57. ۰٫۹۶ (P06).\n\n\nحل. تمرین 38.58. ۱٫۲ (P07).\n\n\nحل. تمرین 38.59. 4,811 A (P08).\n\n\nحل. تمرین 38.60. ۸ (P09).\n\n\nحل. تمرین 38.61. 75 kW (P10).\n\n\nحل. تمرین 38.62. 8.3 kA (P11).\n\n\nحل. تمرین 38.63. ۱۰۲ (P12).\n\n\nحل. تمرین 38.64. 9.7 k u (P13).\n\n\nحل. تمرین 38.65. 86.7 % (P14).\n\n\nحل. تمرین 38.66. 92.5 % (P15).\n\n\nحل. تمرین 38.67. 83 % (P16).\n\n\nحل. تمرین 38.68. 43 % (P17).\n\n\nحل. تمرین 38.69. ۲۳ روز (P18).\n\n\nحل. تمرین 38.70. ۲۸ (P19).\n\n\nحل. تمرین 38.71. 90 % (P20).\n\n\nحل. تمرین 38.72. ۰٫۷۵ و ۰٫۸۳ (E04).\n\n\nحل. تمرین 38.73. ۱٬۲۰۰ ساعت (E05).\n\n\nحل. تمرین 38.74. ۰٫۳۶۳ (E06).\n\n\nحل. تمرین 38.75. 33 % بیشتر از واقع (مثال 38.7).\n\n\nحل. تمرین 38.76. 1.4 هفته: \\(36/25\\) (مثال 38.13).\n\n\nحل. تمرین 38.77. 1.25: \\(1/(1-0.2)\\) (معادلهٔ 38.4).\n\n\nحل. تمرین 38.78. 1.3 هفته: \\((1/0.7 - 1)\\times 3\\) (بخش 38.6.7.2).\n\n\nحل. تمرین 38.79. حدودِ 29.1 هزار واحد: \\(9.69\\times 3\\) (بخش 38.6.7.3).\n\n\nحل. تمرین 38.80. 5 هفته: \\(20 - 15\\) (مثال 38.15).\n\n\nحل. تمرین 38.81. 26 (مثال 38.15).\n\n\nحل. تمرین 38.82. 7,883 ساعت: \\(3553 + 7342 - 3012\\) (مثال 38.16).\n\n\nحل. تمرین 38.83. 1.14 (معادلهٔ 38.6).\n\n\nحل. تمرین 38.84. 4.1 %: \\((9+7+6)/3/180\\) (بخش 38.6.7.7).\n\n\nحل. تمرین 38.85. 367 از 400 (مثال 38.17).\n\n\nحل. تمرین 38.86. 11.6 از 120 (بخش 38.6.7.9).\n\n\nحل. تمرین 38.87. ۶ (مثال 38.4).\n\n\nحل. تمرین 38.88. ۲ از ۴ (مثال 38.6).\n\n\nحل. تمرین 38.89. ۲ (بخش 38.8.4).\n\n\nحل. تمرین 38.90. معیار: مثال 38.1.\n\n\nحل. تمرین 38.91. معیار: دو صف و دو چاره (مثال 38.2).\n\n\nحل. تمرین 38.92. معیار: بخش 38.3.2.\n\n\nحل. تمرین 38.93. معیار: مقدار، مالک، دو امضا (مثال 38.3).\n\n\nحل. تمرین 38.94. معیار: مثال 38.5.\n\n\nحل. تمرین 38.95. معیار: بخش 38.4.3 و بخش 38.4.4.\n\n\nحل. تمرین 38.96. معیار: جدول 38.1.\n\n\nحل. تمرین 38.97. معیار: بخش 38.7.2.\n\n\nحل. تمرین 38.98. معیار: مثال 38.10.\n\n\nحل. تمرین 38.99. معیار: مثال 38.12.\n\n\nحل. تمرین 38.100. معیار: مثال 38.18.\n\n\nحل. تمرین 38.101. معیار: بخش 38.8.2.\n\n\nحل. تمرین 38.102. معیار: مثال 38.19.\n\n\nحل. تمرین 38.103. معیار: بخش 38.9.2.\n\n\nحل. تمرین 38.104. معیار: اوجِ رسیدن‌ها و معادلهٔ 38.3.\n\n\nحل. تمرین 38.105. معیار: دادهٔ رابطِ توافق‌شده (بخش 38.3.3)، فهرستِ وارسی، بازبینیِ زودتر.\n\n\nحل. تمرین 38.106. معیار: شناوری دارد؛ کارهای بحرانی (مثال 38.15).\n\n\nحل. تمرین 38.107. معیار: سه برآورد با فرض و TCPI (مثال 38.16).\n\n\nحل. تمرین 38.108. معیار: بخش 38.6.7.8.\n\n\nحل. تمرین 38.109. معیار: عدد، یکا، شرط و روشِ راستی‌آزمایی (مثال 38.4).\n\n\nحل. تمرین 38.110. معیار: توقف، بازبینی، ارسال‌نامهٔ اصلاحی، تطبیقِ هفتگی (مثال 38.20).\n\n\nحل. تمرین 38.111. معیار: بخش 38.2 و جدول 38.5.\n\n\nحل. تمرین 38.112. معیار: بخش 38.5.\n\n\nحل. تمرین 38.113. معیار: بخش 38.3.3 و بخش 38.9.2.\n\n\nحل. تمرین 38.114. معیار: بخش 38.7.\n\n\nحل. تمرین 38.115. معیار: بخش 38.8.\n\n\nحل. تمرین 38.116. معیار: بخش 38.6.\n\n\nحل. تمرین 38.117. معیار: بخش 38.6.7.4.\n\n\nحل. تمرین 38.118. معیار: بخش 38.6.7.9.\n\n\nحل. تمرین 38.119. معیار: بخش 38.8.4.\n\n\nحل. تمرین 38.120. معیار: مثال 38.7، بخش 38.5.2، بخش 38.8.2.\n\n\nحل. تمرین 38.121. معیار: نظامِ مدارک، رابط‌ها، تک‌خطی، خرید.\n\n\nحل. تمرین 38.122. معیار: مثال 38.24.\n\n\nحل. تمرین 38.123. معیار: برای نمونه نسبتِ ترانسفورماتورِ جریان یا ارجاعِ کهنه.\n\n\nحل. تمرین 38.124. معیار: صفِ اوج، دنبالهٔ کدِ C، فرضِ EAC.\n\n\n38.18.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 SPI, EV 3,012 h, PV 4,451 h: 0.68\nP02 CPI, EV 3,012 h, AC 3,553 h: 0.85\nP03 EAC, BAC 7,342 h: 8,661 h\nP04 earned hours of a 60 h drawing at IFA (60 %): 36 h\nP05 detection chance, 40 of 200, 6 errors: 0.74\nP06 detection chance, 80 of 200, 6 errors: 0.96\nP07 expected errors found, 40 of 200 with 6: 1.2\nP08 LV current at 5.0 MVA, 0.6 kV: 4,811 A\nP09 parallel cables at 620 A: 8\nP10 heat at 98.5 %, 5.0 MVA: 75 kW\nP11 short-circuit at 33 kV, 500 MVA + 0.12 ohm: 8.3 kA\nP12 rework hours of C-017: 102 h\nP13 rework cost at 95 u/h: 9.7 k u\nP14 handover score, weights 3,3,2,3,1,2,1: 86.7 %\nP15 metadata completeness, 9 of 120 owners missing: 92.5 %\nP16 RVTM design coverage, 10 of 12: 83 %\nP17 TQ share older than 14 days, 18 of 42: 43 %\nP18 mean approval time, 55/25/17 % at 14/28/42 d: 23 d\nP19 pairwise interfaces among 8 subsystems: 28\nP20 hazard actions closed, 18 of 20: 90 %\nمثال‌های کوچک:\nE01 'PLP-ELE-DWG-0005' follows the scheme: True\nE02 revision 'B' with status IFC is valid: False\nE03 IFR -&gt; IFC allowed: False\nE04 SPI and CPI with PV 200, EV 150, AC 180: 0.75, 0.83\nE05 EAC with BAC 1,000 h and CPI 0.833: 1,200 h\nE06 sample 10 of 50 with 2 errors finds one: 0.363",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/38-detailed-design-documents.html#sec-ch38-refs",
    "href": "chapters/38-detailed-design-documents.html#sec-ch38-refs",
    "title": "38  طراحیِ تفصیلی و کنترلِ مدارک",
    "section": "38.19 منابع",
    "text": "38.19 منابع\n\nISO 19650-1:2018، IEC 81346-1:2022، IEC 61082-1:2014، ISO/IEC/IEEE 29148:2018 و ISO/IEC/IEEE 15288:2023 (با تاریخِ وارسی در دفترِ استانداردها)؛ روش‌های کنترلِ مدارکِ مالک و پیمانکار؛ قراردادِ اتصال و جدولِ رابطِ بهره‌بردارِ شبکه.\nکتاب‌های درسیِ مهندسیِ سامانه، مدیریتِ پیکربندی و کنترلِ پروژه (ارزشِ کسب‌شده)؛ فصل‌های ۲، ۱۷، ۱۸، ۲۲، ۲۳، ۲۵، ۲۶ و ۳۵ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>38</span>  <span class='chapter-title'>طراحیِ تفصیلی و کنترلِ مدارک</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html",
    "href": "chapters/39-procurement-suppliers.html",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "",
    "text": "39.1 نقشهٔ فصل\nپیش‌نیازها: اقتصاد و تأمینِ مالی (فصل 21)، ترانسفورماتورها (فصل 25)، و طراحیِ تفصیلی (فصل 38).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۳۸ مدارکی ساخت که می‌شود با آن خرید. این فصل می‌خرد: بسته‌ها را تعیین می‌کند، پیشنهادها را ارزیابی می‌کند، تأمین‌کنندگان را می‌سنجد، و الزام‌های خدمت، داده و پادمان را در قرارداد می‌گذارد. مثالِ اصلی خریدِ ده ترانسفورماتورِ واحدِ خورشیدی پس از تغییرِ C-017 است. تحویل‌دادنی‌ها توصیهٔ واگذاری، دفترِ عدول‌ها، جدولِ پذیرشِ دادهٔ تأمین‌کننده، ماتریسِ ریسکِ رابط و پادمان‌ها، و الزام‌های کنترل‌شدهٔ خرید هستند. همه با تصمیمِ D-043 جمع می‌شوند. فصل‌های ۴۰ تا ۴۸ کارخانه‌های همین تأمین‌کنندگان را از درون می‌بینند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-map",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-map",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nراهبردِ بسته‌ها، ساختن یا خریدن، صلاحیتِ تأمین‌کنندگان، نقشهٔ زیرتأمین‌کنندگان و پیوستگیِ تأمین را با عدد بسنجد.\nمشخصهٔ فنی بنویسد و پیشنهادها را با بازبینیِ فنیِ مبتنی بر شاهد و دادهٔ زیست‌محیطیِ مقایسه‌پذیر بازبینی کند.\nخسارتِ مقطوع، ضمانت، یدکی، نقطه‌های شاهد، عدم‌انطباق، تغییر و ادعا را به‌عنوانِ مفهوم به کار ببرد.\nسه پیشنهاد را با ماتریسِ انطباق و عدول، قیمتِ ارزیابی‌شده، ممیزیِ توانمندی و جدولِ داده ارزیابی کند و توصیهٔ مشروط بدهد.\nاهدافِ قابلیتِ اطمینان و خدمت را به الزام‌های سنجش‌پذیرِ تأمین‌کننده بدل کند و تضمین را از عملکرد جدا بداند.\nکارهای اتصال را میانِ طرف‌ها تقسیم کند و رابط‌های قراردادهای تأمین‌مالی‌پذیر را با مالک برای هر شکاف بسنجد.\nغربالِ متناسبِ حقوقِ کار را انجام دهد و ادعای تأمین‌کننده را از شاهدِ وارسی‌شده جدا کند.\nدادهٔ زیست‌محیطیِ تأمین‌کنندگان را با واحدِ کارکردی، مرز، روش، تخصیص و عدمِ قطعیت درخواست کند، با روشی کنترل‌شده برای دادهٔ نبوده کامل کند و فقط فاصله‌های بیشتر از عدمِ قطعیت را تفاوت بشمارد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nدر فصلِ ۲۵ تلفاتِ سرمایه‌ای با چه رابطه‌ای حساب شد؟\nخسارتِ مقطوع در فصلِ ۲۱ چه نقشی داشت؟\nتغییرِ C-017 در فصلِ ۳۸ چه بود؟\nاعلامیهٔ محیطیِ محصول در فصلِ ۳۳ چه چیزی را لازم داشت تا مقایسه‌پذیر باشد؟\n\nپاسخ‌ها: (۱) \\(A\\,P_0 + B\\,P_k\\) با ضریب‌هایی از قیمتِ انرژی و ارزشِ کنونی؛ (۲) جبرانِ از پیش توافق‌شدهٔ تأخیر در جریانِ نقد؛ (۳) ترانسفورماتورهای واحدِ خورشیدی از ۵٫۵ به ۵٫۶ مگاولت‌آمپر؛ (۴) مرز و قاعده‌های یکسان. اگر دو پرسش یا بیشتر را نتوانستید، فصل 25، فصل 21 و بخش 38.5.4 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nتأمین‌کنندگان، پیشنهادها، ممیزی‌ها و غربال‌ها ساختگی‌اند و هیچ شرکت، کشور یا محصولِ واقعی را نشان نمی‌دهند. مفهوم‌های قراردادی توضیح داده می‌شوند و مشاورهٔ حقوقی نیستند. هیچ قانونی فرض نمی‌شود. یافته‌های حقوقِ کار و محیطِ زیست از ادعاهای تأمین‌کنندگان جدا نگه داشته می‌شوند، و هیچ ادعای خاستگاه یا انطباقی بی‌شاهد نمی‌آید. توصیهٔ خرید با تیمِ تدارکات است و واگذاری با مالک.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-a",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-a",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.2 الف. راهبردِ تأمین",
    "text": "39.2 الف. راهبردِ تأمین\nتدارکات (فصل 1) فقط خریدن نیست. پیش از آنکه پیشنهادی خوانده شود، چند تصمیم گرفته شده است: کار به چند بسته تقسیم می‌شود، چه چیزی ساخته و چه چیزی خریده می‌شود، کدام تأمین‌کنندگان واجدِ شرایط‌اند، و زنجیرهٔ پشتِ هر تأمین‌کننده چقدر شکننده است. این بخش این تصمیم‌ها را با عدد می‌سنجد. داده‌ها برای بستهٔ ترانسفورماتورهای واحدِ خورشیدیِ نیروگاهِ P است: ده دستگاه ۵٫۶ مگاولت‌آمپری، پس از تغییرِ C-017 فصلِ ۳۸ (بخش 38.5.4).\n\n\n\n\n\n\nنکتهداده‌های این فصل\n\n\n\nتأمین‌کنندگان، پیشنهادها، ممیزی‌ها، غربالِ کار و قراردادهای این فصل همه ساختگی‌اند (A-425 تا A-432). نام‌ها U-A، U-B و U-C هیچ شرکتِ واقعی را نشان نمی‌دهند. این فصل مفهوم‌های قراردادی را توضیح می‌دهد و مشاورهٔ حقوقی نیست. هیچ قانونِ کشوری را فرض نمی‌کند.\nپرونده: companion/ch39/sources.py\n\n\n\n39.2.1 بسته‌ها و رابط‌هایشان\npackage strategy: contracts, interfaces between them, relative price\n  strategy              contracts   interfaces   price   owner's risk\n  single EPC                   1            0    1.00   low\n  EPC + turbine OEM            2            1    0.97   medium\n  five packages                5           10    0.93   high\n  every split saves margin and adds interfaces the owner must\n  manage; with n packages there are up to n(n-1)/2 of them.\n  The split follows the owner's ability to manage interfaces\n  (ch 18, ch 38), not only the price\nایده. هر تقسیمِ کار حاشیهٔ سودِ یک پیمانکار را حذف می‌کند و رابطی می‌افزاید که مالک باید اداره کند. با \\(n\\) بسته، تا \\(n(n-1)/2\\) رابط ممکن است. پنج بسته یعنی ده رابط. تقسیم از توانِ مالک در ادارهٔ رابط‌ها پیروی می‌کند (فصل 18، بخش 38.7)، نه فقط از قیمت. مالکی که تیمِ مهندسیِ کوچکی دارد، با یک پیمانکارِ مهندسی، تأمین و ساخت (به انگلیسی EPC) و قراردادی جدا با سازندهٔ توربین ریسکِ کمتری می‌برد. سازندهٔ توربین معمولاً جداست، چون طراحی، گواهیِ نوع و خدمتِ بلندمدت در دستِ اوست.\n\n\n39.2.2 ساختن یا خریدن\nmake or buy decisions (teaching)\n  item                     decision                      main reason\n  PV mounting structures   buy, local fabricator         simple, heavy to ship\n  turbines                 buy, OEM                      design, certificate\n  SCADA integration        make, owner's engineer        knowledge kept\n  MV cables                buy, two qualified makers     continuity of supply\n  site civil works         buy, local contractor         local labour\n  'make' keeps knowledge and control and needs the people;\n  'buy' needs a specification, a qualified supplier and\n  someone who can judge the result\nایده. ساختن یا خریدن (فصل 18) برای هر قلم جداگانه تصمیم گرفته می‌شود. «ساختن» دانش و کنترل را نگه می‌دارد و آدم لازم دارد. «خریدن» مشخصه، تأمین‌کنندهٔ واجدِ شرایط و کسی را لازم دارد که بتواند نتیجه را داوری کند. یکپارچه‌سازیِ اسکادا در نیروگاهِ P در دستِ مهندسِ مالک می‌ماند، چون دانشِ آن در سال‌های بهره‌برداری لازم است (فصل 35). کابل‌های فشارمتوسط از دو سازندهٔ واجدِ شرایط خریده می‌شوند تا قطعِ یکی کار را نخواباند.\n\n\n39.2.3 نقشهٔ زیرتأمین‌کنندگانِ بحرانی\nایده. کارخانهٔ ترانسفورماتور خودش همه‌چیز را نمی‌سازد. فولادِ هسته، سیمِ مسی، بوشینگ و تپ‌چنجر را از دیگران می‌خرد. هر کدام احتمالِ به‌موقع رسیدنِ خودش را دارد، و تأخیرِ هر کدام تحویل را عقب می‌اندازد:\n\\[\nP_\\text{chain} = \\prod_{i} P_i\n\\tag{39.1}\\]\ncritical sub-suppliers of a transformer and their on-time chance (teaching)\n  supplier               tier   on time\n  transformer factory       1       99 %\n  core steel mill           2       95 %\n  copper wire drawer        2       97 %\n  bushing maker             2       96 %\n  tap changer maker         2       98 %\n  all on time together: 86 %\n  the factory's own record is 99 %, the chain's 86 %; the\n  audit maps the second tier, and a single-source part with\n  a long lead (core steel) gets a buffer or a second source\n\n\n\n\n\n\nشکل 39.1: کارخانهٔ ترانسفورماتور و زیرتأمین‌کنندگانِ بحرانیِ ردهٔ دوم با احتمالِ به‌موقع رسیدنِ هر کدام (آموزشی).\n\n\n\n\nمثال 39.1 (۹۹ درصدِ کارخانه، ۸۶ درصدِ زنجیره) پرسش. کارخانه ۹۹٪ به‌موقع تحویل می‌دهد و چهار زیرتأمین‌کنندهٔ بحرانی‌اش ۹۵، ۹۷، ۹۶ و ۹۸ درصد. احتمالِ آنکه همه به‌موقع باشند چیست؟ (عددهای آموزشی.)\nپاسخ. \\(0.99 \\times 0.95 \\times 0.97 \\times 0.96 \\times 0.98 = 0.86\\).\nتفسیر. سابقهٔ خودِ کارخانه زنجیره را پنهان می‌کند. ممیزیِ توانمندی ردهٔ دوم را نقشه می‌کشد (بخش 39.5.3). قطعهٔ تک‌منبعی که زمانِ تحویلِ بلند دارد، اینجا فولادِ هسته، یا ذخیره می‌گیرد یا منبعِ دوم. پیوستگیِ تأمین برای قطعه‌های یدکیِ سال‌های بعد هم همین را می‌خواهد: سازنده‌ای که خطِ تولیدِ یک بوشینگ را می‌بندد، اطلاعیهٔ پایانِ تولید می‌دهد و خریدِ پایانی را ممکن می‌کند. وارسی: حاصل‌ضرب ۰٫۸۵۶ است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبا شش بسته حداکثر چند رابط ممکن است؟\nچرا قراردادِ سازندهٔ توربین معمولاً جداست؟\nدو شرطِ «خریدن» را بنویسید.\nزنجیره‌ای با سه تأمین‌کنندهٔ ۹۸، ۹۷ و ۹۵ درصدی چقدر به‌موقع است؟\nبا قطعهٔ تک‌منبعِ دیرتحویل چه می‌شود؟\nاطلاعیهٔ پایانِ تولید چه چیزی را ممکن می‌کند؟\n\nپاسخ‌ها: (۱) ۱۵؛ (۲) طراحی، گواهیِ نوع و خدمتِ بلندمدت با اوست؛ (۳) مشخصه و تأمین‌کنندهٔ واجدِ شرایط، و داوری؛ (۴) 90 %؛ (۵) ذخیره یا منبعِ دوم؛ (۶) خریدِ پایانی.\n\n\n\n\n39.2.4 راهبردِ تأمین در عدد\nسه پرسشِ راهبردِ تأمین با عدد پاسخ‌های روشن‌تری می‌گیرند. سفارش را میانِ دو تأمین‌کننده تقسیم کنیم؟ سفارش را کِی ثبت کنیم؟ چه مقدار از قیمت به نرخِ ارز بسته است؟ احتمال‌ها و پراکندگی‌ها آموزشی‌اند (A-429).\nبرنامه:\npython -m companion.ch39.examples_s\n\n39.2.4.1 یک تأمین‌کننده یا دو\none supplier or two for ten transformers (teaching chances)\n  one supplier fails to deliver:          0.100\n  two independent suppliers both fail:    0.010\n  two sharing one core-steel mill:        0.062\n  (the mill fails with 0.06; each supplier's own risk is\n  the rest of its 0.10)\n  splitting the order looks like a cure, but a shared\n  sub-supplier brings most of the risk back: map tier 2\n  before paying the premium of two smaller orders\n\nمثال 39.2 (دو تأمین‌کننده، یک کارخانهٔ فولاد) پرسش. هر تأمین‌کننده با احتمالِ 0.10 تحویل نمی‌دهد. اگر ده ترانسفورماتور میانِ دو تأمین‌کننده تقسیم شود، احتمالِ اینکه هیچ‌کدام تحویل ندهند چقدر است؟ اگر هر دو فولادِ هسته را از یک کارخانه بخرند چه؟\nپاسخ. اگر دو تأمین‌کننده مستقل باشند، 0.010. اگر یک کارخانهٔ فولادِ مشترک داشته باشند که با احتمالِ 0.06 از کار می‌افتد، 0.062.\nتفسیر. تقسیمِ سفارش ریسک را ده برابر کم می‌کند، اما فقط وقتی دو زنجیره واقعاً جدا باشند. زیرتأمین‌کنندهٔ مشترک بیشترِ ریسک را برمی‌گرداند: از 0.010 به 0.062، که به ریسکِ یک تأمین‌کنندهٔ تنها نزدیک است. دو سفارشِ کوچک‌تر گران‌ترند، چون تخفیفِ حجم و هزینهٔ آزمونِ نوعی تکرار می‌شوند. پس پیش از پرداختِ این هزینه، ردهٔ دوم نقشه می‌شود (بخش 39.2.3). وارسی: \\(0.06 + 0.94 \\times (0.04/0.94)^2 = 0.0617\\).\n\n\n\n39.2.4.2 زمانِ تحویل و تاریخِ سفارش\nزمانِ تحویلِ ترانسفورماتور یک عدد نیست، یک توزیع است. این‌جا توزیعِ لگ‌نرمال با میانهٔ ۳۰ هفته و پراکندگیِ ۱۵ درصد فرض شده است. بسته ترانسفورماتورها را ۳۴ هفته پس از سفارش می‌خواهد.\n\n\n\n\n\n\nشکل 39.2: احتمالِ رسیدنِ ترانسفورماتورها در هر زمانِ تحویل، با نیازِ ۳۴ هفته‌ای و زمانِ ۹۰ درصدیِ ۳۶٫۴ هفته.\n\n\n\nlead time of the transformers: median 30 weeks, spread 15 %\n(lognormal); needed on site 34 weeks after the order\n  chance of arriving in time if ordered as planned: 80%\n  chance   lead weeks   order this much earlier\n    50%         30.0          0.0\n    80%         34.0          0.0\n    90%         36.4          2.4\n    95%         38.4          4.4\n  the four weeks between the median and the need buy only\n  an 80% chance; a 90 % chance means ordering 2.4 weeks\n  earlier - which the critical path of ch 38 must find\nایده. چهار هفته فاصلهٔ میانه تا نیاز فقط ۸۰ درصد شانسِ به‌موقع‌رسیدن می‌خرد. برای ۹۰ درصد، سفارش باید ۲٫۴ هفته زودتر ثبت شود. این هفته‌ها از کجا می‌آیند؟ از مسیرِ بحرانیِ طراحی تا سفارش (بخش 38.6.7.5). کارهای بحرانی پیش از ثبتِ سفارش باید همین مقدار جلو بیفتند. بخشی از آن را می‌شود با شروعِ ارزیابیِ پیشنهادها پیش از نهایی‌شدنِ مطالعهٔ زمین به دست آورد، چون مطالعهٔ زمین شناوری دارد. تاریخِ سفارش از صدکِ ۹۰ تعیین می‌شود، نه از میانه.\n\n\n39.2.4.3 ریسکِ ارز\ncurrency exposure over the year to delivery (10 % spread)\n  offer  price k u  foreign  90 % adverse move k u\n  U-A       1,160     70%                 104\n  U-B       1,010     20%                  26\n  U-C       1,080     90%                 125\n  the evaluated price of lesson D carries an 8 % allowance;\n  a 90 % adverse move is larger for U-C (90 % foreign);\n  a forward contract fixes the rate at a cost - a\n  treasury decision, named here as a concept only\nایده. قیمتِ ارزیابی‌شدهٔ درسِ ت برای سهمِ ارزی ۸ درصد اندوخته گذاشته است (بخش 39.5.2). یک حرکتِ نامطلوبِ ۹۰ درصدی در یک سال، با پراکندگیِ ۱۰ درصد، برای U-C حدودِ ۱۲۵ هزار واحد است، برای U-A ۱۰۴ و برای U-B ۲۶. سهمِ ارزیِ بیشتر قیمت را بیشتر به نرخِ ارز می‌سپارد. قراردادِ آتیِ ارز نرخ را با هزینه‌ای ثابت می‌کند. این تصمیمی برای خزانه‌داریِ مالک است و این‌جا فقط به‌عنوانِ مفهوم آمده است. مهندسِ تدارکات فقط باید سهمِ ارزیِ هر پیشنهاد را روشن و سنجش‌پذیر به دست بدهد.\n\n\n39.2.4.4 پیش‌صلاحیت: کف‌هایی که قیمت جبرانشان نمی‌کند\nپیش‌صلاحیت پیش از مناقصه تعیین می‌کند چه کسی دعوت شود. هر متقاضی باید از چند کف بگذرد: نسبتِ جاری، شمارِ مرجع‌ها، ظرفیتِ سالانه دست‌کم سه برابرِ سفارش، نظامِ کیفیت، و نرخِ حادثه زیرِ سقف (A-429).\nFLOORS = dict(current_ratio=1.2, refs=3, cap_mva_y=3 * 56, iso9001=True)\nCEILING = dict(hse_rate=2.0)          # recordable rate per 200,000 h\nprequalification: floors that every bidder must meet\n  (current ratio, references, capacity of 3 x our order in\n  MVA a year, quality system, recordable injury rate)\n  U-A  qualified\n  U-B  qualified\n  U-C  qualified\n  U-D  out: current_ratio, iso9001\n  U-D is not invited to bid; U-B passes every floor by a\n  hair - the audit of lesson D later finds its process\n  control below the floor. Floors are pass/fail before any\n  price is opened: a low price cannot buy back a weak\n  balance sheet; U-C's small capacity is checked next\nایده. کف‌ها گذر یا ردند. پیش از بازشدنِ هیچ قیمتی اعمال می‌شوند، تا قیمتِ پایین نتواند ضعفِ مالی یا نبودِ نظامِ کیفیت را جبران کند. U-D دعوت نمی‌شود. U-B از همهٔ کف‌ها به‌زحمت می‌گذرد، و ممیزیِ درسِ ت بعدها نشان می‌دهد کنترلِ فرایندش زیرِ کف است (بخش 39.5.3). پیش‌صلاحیت جای ممیزی را نمی‌گیرد. فقط کسانی را کنار می‌گذارد که ممیزی‌شان ارزش ندارد.\n\n\n39.2.4.5 بارِ کارخانه و انتظاری که می‌افزاید\nکارخانه‌ای که سفارش‌های زیادی دارد، سفارشِ تازه را دیرتر شروع می‌کند. یک مدلِ صفِ ساده با یک خدمت‌دهنده نشان می‌دهد میانگینِ انتظار با بار چگونه رشد می‌کند: \\(W = s\\,\\rho/(1-\\rho)\\). در این رابطه \\(\\rho\\) سهمِ ظرفیتِ پرشده است و \\(s\\) زمانِ هر نوبتِ کار.\n\n\n\n\n\n\nشکل 39.3: میانگینِ انتظار برای نوبتِ ساخت در برابرِ بارِ کارخانه، با U-A در ۷۳ درصد و U-C در ۹۰ درصد پس از ثبتِ سفارشِ ما.\n\n\n\nfactory load with our order and the wait it adds\n  supplier  capacity  booked + ours  load   mean wait, weeks\n  U-A            900            656   73%      5.4\n  U-C            250            226   90%     18.8\n  a queue's wait grows as load/(1 - load): at 73 % it is\n  about 5 weeks, at 90 % three times that; a busy factory\n  is not a better one - the audit asks for its order book\nایده. انتظار خطی نیست. در بارِ ۷۳ درصد حدودِ پنج هفته است و در ۹۰ درصد سه برابرِ آن. U-C با ظرفیتِ کوچک و سفارش‌های ثبت‌شده‌اش، پس از سفارشِ ما به ۹۰ درصد می‌رسد. اگر زمانِ تحویلِ پیشنهادیِ او این انتظار را در نظر نگرفته باشد، خوش‌بینانه است. کارخانهٔ پرکار لزوماً کارخانهٔ بهتری نیست. ممیزی دفترِ سفارش‌های کارخانه را می‌خواهد (بخش 39.5.3) و زمانِ تحویل با آن سنجیده می‌شود.\n\n\n39.2.4.6 زنجیرهٔ حمل تا ساختگاه\nthe transport chain from factory to site (days, simulated)\n  leg                          median  90 % minus median\n  factory to port                   4                1.9\n  sea passage                      24                5.1\n  port and customs                  9               10.5\n  port to site (heavy haul)         5                3.3\n  whole chain: median 43 days, 90 % 55 days\n  the widest leg is port and customs: the buffer and the\n  document preparation go there, not to the sea passage;\n  the delivery term of the contract says where the risk\n  of loss passes from seller to buyer (concept only)\nایده. پهن‌ترین بخشِ زنجیره، بندر و ترخیص است، نه دریا. ده روز اضافه در صدکِ ۹۰ از همین بخش می‌آید. پس اندوختهٔ زمانی و آماده‌کردنِ اسناد هم همین‌جا می‌روند: اسنادِ ترخیص پیش از رسیدنِ کشتی آماده می‌شوند و مجوزِ حملِ سنگین پیشاپیش گرفته می‌شود (فصل 31). شرطِ تحویلِ قرارداد می‌گوید ریسکِ از دست رفتن یا آسیبِ کالا در کدام نقطه از فروشنده به خریدار منتقل می‌شود. بیمهٔ حمل و بازرسیِ دریافت به همان نقطه بسته‌اند. این‌جا فقط مفهوم آمده است. انتخابِ شرط با تیمِ قرارداد است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا تقسیمِ سفارش میانِ دو تأمین‌کننده همیشه ریسک را ده برابر کم نمی‌کند؟\nبا احتمالِ 0.10 برای هر کدام، احتمالِ شکستِ دو تأمین‌کنندهٔ مستقل چقدر است؟\nچرا تاریخِ سفارش از صدکِ ۹۰ زمانِ تحویل تعیین می‌شود؟\nبا میانهٔ ۳۰ هفته و نیازِ ۳۴ هفته، شانسِ به‌موقع‌رسیدن چقدر است؟\nحرکتِ ۹۰ درصدیِ ارز برای کدام پیشنهاد بزرگ‌تر است و چرا؟\nچرا کف‌های پیش‌صلاحیت پیش از بازشدنِ قیمت‌ها اعمال می‌شوند؟\nانتظار در بارِ ۹۰ درصد چند برابرِ انتظار در بارِ ۷۳ درصد است؟\nپهن‌ترین بخشِ زنجیرهٔ حمل کدام است و اندوخته کجا می‌رود؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-b",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-b",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.3 ب. مشخصهٔ فنی و بازبینیِ پیشنهاد",
    "text": "39.3 ب. مشخصهٔ فنی و بازبینیِ پیشنهاد\nمشخصهٔ فنی می‌گوید چه چیزی خریده می‌شود و پیشنهاد می‌گوید چه چیزی فروخته می‌شود. فاصلهٔ این دو جایی است که بیشترِ اختلاف‌های بعدی از آن می‌آید. دو گونه مشخصه هست. مشخصهٔ عملکردی می‌گوید جزء چه باید بکند، و طراحی با سازنده است. مشخصهٔ ساخت بر پایهٔ نقشه (به انگلیسی build-to-print) نقشه‌ها را می‌دهد، و طراحی با خریدار است. مالکیتِ طراحی تعیین می‌کند خطای طراحی بر عهدهٔ کیست. ترانسفورماتورهای نیروگاهِ P با مشخصهٔ عملکردی خریده می‌شوند. اسکیدِ فولادیِ پایه با نقشه.\n\n39.3.1 آنچه در بازبینیِ فنی وارسی می‌شود\ntechnical review of an offer: what is checked (teaching)\n  design assumptions       45 C ambient, 1,000 m - as specified\n  standard editions        power transformer parts quoted with years\n  deviations               listed, each with a reason and a price\n  drawings                 outline, rating plate, foundation loads\n  calculations             short-circuit withstand, temperature rise\n  material declarations    fluid, core steel grade, paint\n  certificates             type test report: which unit, which lab\n  test plan                routine, type, witness points\n  spares, tools, training  listed with prices and lead times\n  repair limits            what can be repaired on site\n  life-cycle support       years of spares and service\n  a type test report for another rating, an undated standard\n  or a deviation hidden in a footnote each turn a compliant\n  offer into one that is not\nایده. گزارشِ آزمونِ نوع برای یک رتبهٔ دیگر، استانداردِ بی‌ویرایش، یا عدولی که در پانویس پنهان شده، هر کدام پیشنهادِ به‌ظاهر مطابق را نامطابق می‌کند. بازبینیِ فنی هر قلم را با مشخصه و با شاهد مقایسه می‌کند: فرض‌های طراحی، ویرایشِ استانداردها، عدول‌ها، نقشه‌ها، محاسبه‌ها، اعلامیه‌های مواد، گواهی‌ها، طرحِ آزمون، قطعه‌های یدکی، ابزار، آموزش، محدودیت‌های تعمیر و پشتیبانیِ طولِ عمر. ویرایشِ هر استانداردی که سازنده نام می‌برد، با دفترِ استانداردهای پروژه مقایسه می‌شود. اگر نسخهٔ قدیم‌تری را نام برده باشد، این یک عدول است (فصل 2). خواسته‌های امنیتِ سایبری و دادهٔ تجهیزاتِ دارای نرم‌افزار هم در همین مرحله وارسی می‌شوند (بخش 36.7.1).\n\n\n39.3.2 دادهٔ زیست‌محیطیِ مقایسه‌پذیر\nfootprint of one 5.6 MVA unit, t CO2e, as offered (synthetic)\n  offer  source               boundary         year   uncertainty   value\n  U-A    EPD, verified        cradle to gate   2024   +/- 10 %       41.0\n  U-B    maker's declaration  gate to gate     2019   not stated      8.0\n  U-C    generic factor       cradle to gate   2016   +/- 30 %       36.0\n  U-B looks lowest because its boundary leaves out the\n  materials; U-C's generic factor is old and wide. Only\n  U-A's verified declaration can be compared - and only with\n  another one on the same boundary and rules. None is a\n  guaranteed project result (ch 33, life-cycle data);\n  lesson J brings all three to one boundary\n\nمثال 39.3 (کمترین عدد، کوتاه‌ترین مرز) پرسش. سه پیشنهاد ردپای کربنِ یک ترانسفورماتور را داده‌اند: ۴۱، ۸ و ۳۶ تن. کدام را می‌شود مقایسه کرد؟ (دادهٔ ساختگی.)\nپاسخ. فقط U-A: اعلامیهٔ محیطیِ محصولِ وارسی‌شده، از گهواره تا دروازه، سالِ ۲۰۲۴، با عدمِ قطعیتِ ۱۰٪.\nتفسیر. U-B کمترین عدد را دارد چون مرزش مواد را بیرون گذاشته است: از دروازه تا دروازه، فقط کارِ کارخانه. ضریبِ عمومیِ U-C کهنه و پهن است. مقایسه فقط میانِ داده‌هایی رواست که مرز، روش، منبع، سالِ داده و عدمِ قطعیتشان گفته شده و یکسان است (بخش 33.11.2). اعلامیهٔ وارسی‌نشده یا ضریبِ عمومی هیچ‌وقت نتیجهٔ تضمین‌شدهٔ پروژه نیست. اگر ردپا معیارِ ارزیابی باشد، مشخصه از پیش روش و مرز را تعیین می‌کند. وارسی: فقط یک ردیف «وارسی‌شده» است.\n\n\n\n39.3.3 بازبینیِ فنی در عدد\nسه وارسیِ بازبینیِ فنی را می‌شود با قاعده‌های روشن انجام داد و نتیجه را ثبت کرد: آیا گزارشِ آزمونِ نوعیِ پیشنهادشده واحدِ ما را می‌پوشاند؟ کدام ویرایشِ استاندارد نقل شده است؟ پرسش‌های روشن‌سازی سرِ وقت پاسخ گرفته‌اند؟ قاعده‌ها آموزشی‌اند. قاعدهٔ واقعی از استاندارد و مشخصهٔ مالک می‌آید.\n\n39.3.3.1 گزارشِ آزمونِ نوعی کدام واحد را می‌پوشاند؟\nREPORTS = {  # offer: the type-test report it submits\n    \"U-A\": dict(mva=5.6, hv_kv=33.0, um_kv=36.0, cooling=\"ONAN\",\n                windings=\"Cu\", design=\"T-56\"),\n    \"U-B\": dict(mva=4.0, hv_kv=33.0, um_kv=36.0, cooling=\"ONAN\",\n                windings=\"Al\", design=\"T-40\"),\n    \"U-C\": dict(mva=6.3, hv_kv=33.0, um_kv=36.0, cooling=\"ONAN\",\n                windings=\"Cu\", design=\"T-56\"),\n}\n\n\ndef applies(rep: dict, our: dict, band: float = 0.15) -&gt; list[str]:\n    \"\"\"Reasons a type-test report does not cover our unit.\"\"\"\n    out = []\n    if abs(rep[\"mva\"] - our[\"mva\"]) / our[\"mva\"] &gt; band:\n        out.append(\"rating outside +/- 15 %\")\n    for k in (\"um_kv\", \"cooling\", \"windings\", \"design\"):\n        if rep[k] != our[k]:\n            out.append(f\"different {k}\")\n    return out\ndoes the offered type-test report cover the unit we buy?\n  (a teaching rule: same design family, insulation level,\n  cooling and winding material, rating within +/- 15 %)\n  U-A  5.6 MVA  covers\n  U-B  4.0 MVA  does not:\n      rating outside +/- 15 %, different windings, different design\n  U-C  6.3 MVA  covers\n  U-C's 6.3 MVA report of the same design covers ours by\n  the rule; U-B's report is another design and material -\n  either a new type test (time, cost) or a deviation priced;\n  the real rule is the standard's and the owner's (STD-120)\n\nمثال 39.4 (گزارشِ واحدی دیگر) پرسش. هر سه پیشنهاد گزارشِ آزمونِ نوعی فرستاده‌اند. کدام گزارش واحدِ ۵٫۶ مگاولت‌آمپری را می‌پوشاند؟\nپاسخ. گزارشِ U-A برای همین واحد است. گزارشِ ۶٫۳ مگاولت‌آمپریِ U-C از همان خانوادهٔ طراحی است و در بازهٔ ۱۵ درصد قرار می‌گیرد، پس با قاعدهٔ آموزشی می‌پوشاند. گزارشِ U-B برای یک واحدِ ۴ مگاولت‌آمپری با طراحی و جنسِ سیم‌پیچِ دیگری است و نمی‌پوشاند.\nتفسیر. آزمونِ نوعی دربارهٔ یک طراحی است، نه یک برچسب. گزارشی که طراحی، سطحِ عایقی، سرمایش یا جنسِ سیم‌پیچی‌اش فرق دارد، چیزی دربارهٔ واحدِ ما ثابت نمی‌کند. دو راه می‌ماند: آزمونِ نوعیِ تازه با زمان و هزینه‌اش، یا عدولی که قیمت می‌خورد (بخش 39.5.1). مرزِ دقیقِ «همان طراحی» را استاندارد و مشخصهٔ مالک تعیین می‌کنند (STD-120). قاعدهٔ ۱۵ درصدیِ این‌جا فقط آموزشی است (A-429). وارسی: \\((6.3 - 5.6)/5.6 = 12.5\\,\\%\\)، کمتر از ۱۵ درصد.\n\n\n\n39.3.3.2 ویرایشِ استانداردهای نقل‌شده\nstandards editions cited in the offers (register: STD-120,\nIEC 60076-1:2011, edition 3.0)\n  U-A  IEC 60076-1 edition 3.0 (2011)\n      matches the register\n  U-B  IEC 60076-1, an earlier edition\n      superseded edition: a deviation until shown equal\n  U-C  IEC 60076-1 (no edition given)\n      undated: ask which edition, record the answer\n  the specification names the edition it relies on; an\n  offer to another edition is checked clause by clause by\n  the engineer, not assumed to be the same\nایده. مشخصه نام می‌برد به کدام ویرایشِ هر استاندارد تکیه دارد، و دفترِ استانداردها همان را نگه می‌دارد. پیشنهادی که به ویرایشِ قدیمی‌تر ارجاع دهد، تا وقتی برابری‌اش بند به بند نشان داده نشده، یک عدول است. ارجاعِ بی‌تاریخ پرسشی است که باید پرسیده و پاسخش ثبت شود. هیچ‌کدام را نباید «همان» فرض کرد. ویرایش‌ها بندها، آزمون‌ها و رواداری‌ها را عوض می‌کنند.\n\n\n39.3.3.3 دفترِ روشن‌سازی‌ها\nclarification log of the tender (answers due in 7 days)\n  U-A  loss tolerance basis     3 days\n  U-B  heat-run witness         no answer  price changes\n  U-B  data schedule items      12 days  price changes\n  U-C  coating class proof      5 days\n  U-C  sound level method       4 days\n  U-A  monitoring relay link    6 days  price changes\n  late or missing: 2; each is treated as stated in\n  the instructions to bidders - here, the least favourable\n  reading priced as a deviation; a clarification that\n  changes the price is recorded and applied to all bidders\nایده. هر پرسشِ روشن‌سازی موعدی دارد. پاسخِ دیرکرده یا پاسخ‌نداده همان‌طور رفتار می‌شود که دستورالعملِ مناقصه گفته است. در این‌جا یعنی نامطلوب‌ترین خوانش، که به‌عنوانِ عدول قیمت می‌خورد. روشن‌سازی‌ای که قیمت را عوض کند ثبت می‌شود و برای همهٔ پیشنهاددهندگان یکسان اعمال می‌شود. این دفتر بخشی از سابقهٔ ارزیابی است. اگر روزی پرسیده شود چرا U-B کنار گذاشته شد، پاسخ در همین دفتر است.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمشخصهٔ عملکردی و مشخصهٔ ساخت بر پایهٔ نقشه چه فرقی دارند؟\nمالکیتِ طراحی چه چیزی را تعیین می‌کند؟\nگزارشِ آزمونِ نوعِ یک رتبهٔ دیگر چه مشکلی دارد؟\nاگر سازنده ویرایشِ قدیمی‌ترِ یک استاندارد را نام ببرد چه می‌شود؟\nپنج چیزی که دادهٔ زیست‌محیطی باید بگوید کدام‌اند؟\nچرا کمترین ردپا لزوماً بهترین نیست؟\nچرا گزارشِ آزمونِ نوعیِ U-B واحدِ ما را نمی‌پوشاند؟\nبا ارجاعِ بی‌تاریخ به یک استاندارد چه می‌کنید؟\nپاسخِ دیرکردهٔ روشن‌سازی چگونه ارزیابی می‌شود؟\n\nپاسخ‌ها: (۱) کارکرد در برابرِ نقشه؛ طراحی با سازنده یا خریدار؛ (۲) خطای طراحی بر عهدهٔ کیست؛ (۳) شاهدِ همان جزء نیست؛ (۴) عدول است؛ (۵) مرز، روش، منبع، سال، عدمِ قطعیت؛ (۶) ممکن است مرزش کوتاه‌تر باشد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-c",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-c",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.4 پ. کنترل‌های تجاری و کیفیت",
    "text": "39.4 پ. کنترل‌های تجاری و کیفیت\nقرارداد می‌گوید اگر چیزی آن‌طور که قول داده شده نشود، چه می‌شود. این بخش ابزارهای آن را با عدد می‌سنجد: خسارتِ مقطوع برای تأخیر و سقفش، ارزشِ سال‌های ضمانت، نقطه‌های شاهد در کارخانه، و راهِ رسمیِ پذیرشِ یک عدم‌انطباق. همه مفهوم‌اند. متنِ قرارداد کارِ حقوق‌دانانِ طرف‌هاست.\n\n39.4.1 خسارتِ مقطوعِ تأخیر و سقفِ آن\nایده. خسارتِ مقطوع (فصل 21) مبلغی از پیش توافق‌شده برای هر هفتهٔ تأخیر است، معمولاً درصدی از قیمتِ قرارداد، با یک سقف:\n\\[\nD = \\min\\left(w \\, r \\, P,\\; c\\,P\\right)\n\\tag{39.2}\\]\nبا \\(w\\) هفتهٔ تأخیر، \\(r\\) نرخِ هفتگی، \\(P\\) قیمت و \\(c\\) سهمِ سقف.\ndelay damages on the transformer order: 0.5 % a week, cap 10 % (teaching)\n  weeks late   damages k u   cap reached\n           2          11.6   no\n           8          46.4   no\n          20         116.0   yes\n          30         116.0   yes\n  a week of late PV costs the project about 145 k u (107 GWh/yr at 70 u/MWh);\n  the damages pay 5.8 k u a week and stop at 116 k u. They\n  are a pre-agreed estimate, not insurance: the schedule\n  float and the follow-up of the order protect the project\n\nمثال 39.5 (خسارتی که هزینه را نمی‌پوشاند) پرسش. سفارشِ ترانسفورماتورها ۱٬۱۶۰ هزار واحد است، با نیم درصد در هفته و سقفِ ده درصد. خسارتِ هشت و بیست هفته تأخیر چقدر است؟ تأخیرِ بخشِ خورشیدی پروژه را در هفته چقدر هزینه دارد؟ (عددهای آموزشی.)\nپاسخ. هشت هفته ۴۶٫۴ و بیست هفته ۱۱۶ هزار واحد، که همان سقف است. یک هفته تأخیرِ بخشِ خورشیدی حدودِ ۱۴۵ هزار واحد درآمد از دست می‌دهد: ۱۰۷ گیگاوات‌ساعت در سال با ۷۰ واحد بر مگاوات‌ساعت.\nتفسیر. خسارت هفته‌ای ۵٫۸ هزار واحد می‌پردازد و پروژه هفته‌ای ۱۴۵ از دست می‌دهد. خسارتِ مقطوع یک برآوردِ از پیش توافق‌شده است، نه بیمه. چیزی که پروژه را حفظ می‌کند، شناورِ برنامه و پیگیریِ سفارش است: بازدید از کارخانه، وارسیِ پیشرفتِ تولید و نقشهٔ زیرتأمین‌کنندگان (بخش 39.2.3). وارسی: \\(0.005 \\times 1\\,160 = 5.8\\) و \\(107\\,426 \\times 70/52 = 144.6\\) هزار.\n\n\n\n39.4.2 ضمانت و قطعه‌های یدکی در طولِ عمر\nwarranty years and spares, present value over 25 years (teaching)\n  offer   warranty   expected repairs after warranty, k u   spares k u\n  U-A            5                                    42.6           30\n  U-B            2                                    56.1           18\n  U-C            3                                    51.3           24\n  U-A's longer warranty is worth 14 k u against U-B in repairs;\n  the bigger value is the evidence a warranty period\n  produces (early failures found while the maker pays)\nایده. ضمانت (فصل 10) می‌گوید تا چند سال سازنده خرابی را به هزینهٔ خودش برطرف می‌کند. ارزشِ مستقیمِ سال‌های ضمانت، ارزشِ کنونیِ تعمیرهایی است که در آن سال‌ها از دوشِ مالک برداشته می‌شود. اینجا ضمانتِ پنج‌سالهٔ U-A در برابرِ دوسالهٔ U-B حدودِ ۱۴ هزار واحد می‌ارزد. ارزشِ بزرگ‌تر شاهدی است که دورهٔ ضمانت می‌سازد: خرابی‌های زودرس وقتی پیدا می‌شوند که سازنده می‌پردازد (بخش 37.6.9). قطعه‌های یدکی با کد، قیمت و زمانِ تحویل در پیشنهاد می‌آیند، و تعهدِ سازنده به ساختِ آن‌ها در سال‌های عمر هم.\n\n\n39.4.3 نقطه‌های شاهد و عدم‌انطباق\nfactory witness points of the transformer order (teaching)\n  test or step         how                why\n  heat run             witnessed          temperature rise, not just losses\n  loss measurement     witnessed          the guarantee is paid on it\n  applied voltage      witnessed          insulation\n  routine tests        reports reviewed   every unit\n  painting             sample inspected   thickness readings\n  a failed test makes a nonconformity: repaired and\n  retested, or accepted as is by a written concession with\n  a price or a longer warranty - never by silence (ch 40)\nایده. نقطهٔ شاهد (فصل 8) آزمونی است که خریدار در آن حاضر می‌شود. آزمونِ گرما دما را ثابت می‌کند، نه فقط تلفات را. اندازه‌گیریِ تلفات مبنای پرداختِ تضمین است. آزمونی که رد شود یک عدم‌انطباق می‌سازد: یا تعمیر و آزمونِ دوباره، یا پذیرشِ همان‌طور که هست با یک امتیازِ کتبی (به انگلیسی concession) که قیمت یا ضمانتِ بلندتری کنارش می‌آید. هرگز با سکوت. فرایندهای کارخانه و برگه‌های آزمون در فصلِ ۴۰ می‌آیند (فصل 40). مرزِ پذیرشِ قرارداد هم همین‌جا تعریف می‌شود: پذیرشِ کارخانه، تحویل در ساختگاه، و پذیرشِ نهایی پس از راه‌اندازی، هر کدام با شاهدِ خودش.\n\n\n39.4.4 تغییر، ادعا و سابقه\nایده. پس از امضا، هر تغییر در کار یک دستورِ تغییر است با قیمت و برنامه (بخش 38.6.4). هر طرفی که فکر می‌کند حقش ضایع شده یک ادعا می‌دهد، در مهلتی که قرارداد گفته، با شاهد. ادعایی که سابقه ندارد، مثلاً صورت‌جلسهٔ تأخیر یا نامهٔ اعلام یا عکسِ تاریخ‌دار، تقریباً همیشه از دست می‌رود. پس ریسکِ سابقه یکی از ریسک‌های اصلیِ تدارکات است، کنارِ ریسکِ ارز، حمل، رابط و مسئولیت. بخشِ ح این ریسک‌ها را میانِ قراردادها کنار هم می‌گذارد (بخش 39.9).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 39.2 را توضیح دهید.\nقراردادی ۲٬۰۰۰ هزار واحدی با ۰٫۵٪ در هفته و سقفِ ۱۰٪. خسارتِ ۱۲ و ۳۰ هفته؟\nچرا خسارتِ مقطوع بیمه نیست؟\nارزشِ بزرگ‌ترِ دورهٔ ضمانت چیست؟\nآزمونِ گرما چه چیزی را ثابت می‌کند که اندازه‌گیریِ تلفات نمی‌کند؟\nدو راهِ رفعِ یک عدم‌انطباق کدام‌اند؟\nسه مرزِ پذیرشِ قرارداد را نام ببرید.\nادعای بی‌سابقه چه سرنوشتی دارد؟\n\nپاسخ‌ها: (۱) کمینهٔ نرخ ضربدر هفته ضربدر قیمت و سقف؛ (۲) ۱۲۰ و ۲۰۰ هزار واحد؛ (۳) پیش‌توافق است و زیانِ واقعی را نمی‌پوشاند؛ (۴) شاهدِ خرابی‌های زودرس به هزینهٔ سازنده؛ (۵) افزایشِ دما؛ (۶) تعمیر و آزمونِ دوباره، یا امتیازِ کتبی؛ (۷) کارخانه، ساختگاه، پذیرشِ نهایی؛ (۸) تقریباً همیشه از دست می‌رود.\n\n\n\n\n39.4.5 کنترل‌های تجاری در عدد\nچهار درسِ دیگر کنترل‌های تجاری را به عدد می‌برند: آنچه مالک پیش از ساختِ کالا پرداخته است، ترانسفورماتورِ یدکی، هزینهٔ یک تأخیر و یک تغییر، و شمارِ آزمون‌هایی که باید دید. همهٔ مفهوم‌های قراردادی این‌جا فقط برای فهمِ عددهاست و مشاورهٔ حقوقی نیست (A-429).\n\n39.4.5.1 پرداخت‌های مرحله‌ای و آنچه در معرض است\nمالک با هر مرحلهٔ پرداخت بخشی از قیمت را می‌پردازد. تأمین‌کننده هم کالا را کم‌کم می‌سازد. فاصلهٔ «پرداخت‌شده» و «ارزشِ ساخته‌شده» مقداری است که اگر تأمین‌کننده در آن لحظه ورشکست شود، در معرضِ از دست رفتن است. ضمانت‌نامهٔ پیش‌پرداخت بخشی از این فاصله را می‌پوشاند.\n\n\n\n\n\n\nشکل 39.4: پرداخت‌ها در برابرِ ارزشِ ساخته‌شدهٔ سفارشِ U-A، مقدارِ در معرضِ خطر، و آنچه با ضمانت‌نامهٔ پیش‌پرداختِ ۱۰ درصدی تا آزمونِ کارخانه بی‌پوشش می‌ماند (فقط مفهوم).\n\n\n\nowner's exposure on the U-A order: paid minus value built\n  milestones:\n    week  0   10%  order (advance)\n    week  8   30%  drawings approved\n    week 26   40%  FAT passed\n    week 32   20%  delivered to site\n  peak exposure 290 k u in week 8 (just\n  after drawings are approved, before the core is built)\n  with an advance-payment guarantee of 10 % until FAT, the\n  uncovered peak is 174 k u in week 8\n  milestones paid ahead of value create exposure; securities\n  and milestone design reduce it - the instruments' wording\n  is for the lawyers and the banks (concept only)\n\nمثال 39.6 (سی درصد برای کاغذ) پرسش. بیشترین مقدارِ در معرضِ خطر کِی است؟ چگونه کم می‌شود؟\nپاسخ. هفتهٔ ۸، با 290 هزار واحد، درست پس از تأییدِ نقشه‌ها. در آن لحظه ۴۰ درصد پرداخت شده، اما ارزشِ ساخته‌شده ۱۵ درصد است. ضمانت‌نامهٔ پیش‌پرداختِ ۱۰ درصدی، بخشِ بی‌پوشش را به 174 هزار واحد می‌رساند.\nتفسیر. مرحلهٔ «تأییدِ نقشه‌ها» ۳۰ درصد می‌پردازد، در حالی که کار تا آن لحظه بیشتر روی کاغذ است. دو راه این فاصله را کم می‌کند. یکی طراحیِ مرحله‌ها نزدیک به ارزش است: پرداختی کوچک‌تر برای نقشه‌ها و مرحله‌ای تازه برای ساختِ هسته. دیگری ضمانت‌نامهٔ حسنِ انجامِ کار یا ضمانت‌نامه‌ای بزرگ‌تر است. متنِ هر ضمانت‌نامه با حقوق‌دان‌ها و بانک‌هاست. مهندس منحنی را می‌دهد که نشان می‌دهد چه مقدار و تا کِی پوشش لازم است. وارسی: \\((0.40 - 0.15) \\times 1160 = 290\\).\n\n\n\n39.4.5.2 ترانسفورماتورِ یدکیِ راهبردی\nخرابیِ ترانسفورماتور کمیاب است و رخدادهای مستقل در زمان را قانونِ پواسون توصیف می‌کند. اگر \\(n\\) واحد هر کدام با نرخِ \\(\\lambda\\) در سال خراب شوند، شمارِ خرابی‌ها در بازهٔ \\(T\\) میانگینِ \\(\\mu = n\\lambda T\\) دارد و احتمالِ اینکه از \\(k\\) بیشتر نشود چنین است:\n\\[\nP(N \\le k) = \\sum_{i=0}^{k} \\frac{e^{-\\mu}\\,\\mu^{i}}{i!}, \\qquad \\mu = n\\,\\lambda\\,T\n\\tag{39.3}\\]\na strategic spare unit transformer? (teaching rates)\n  failures expected in a 30-week replacement lead: 0.058\n  chance of one or more in that window: 5.6%\n  failures expected over 25 years: 2.5\n  energy lost per failure without a spare: 389 k u (5 MW, CF 0.22, 30 weeks)\n  expected loss over life without a spare: 973 k u\n  one spare with storage and upkeep: about 136 k u\n  the spare pays if failures are as likely as assumed; it\n  also needs the same rating and vector group - one more\n  reason the ten units are identical (ch 38, C-017)\nایده. در ۳۰ هفته‌ای که ساختِ یک ترانسفورماتورِ تازه طول می‌کشد، احتمالِ خرابیِ یکی از ده واحد فقط ۵٫۶ درصد است. اما در ۲۵ سال، ۲٫۵ خرابی انتظار می‌رود و هر کدام بی‌یدکی حدودِ ۳۸۹ هزار واحد انرژی از دست می‌دهد. یک واحدِ یدکی با انبارداری و نگهداری حدودِ ۱۳۶ هزار واحد است، پس می‌ارزد. این نتیجه به نرخِ خرابیِ فرضی بسته است (A-429) و با دادهٔ ناوگان در فصلِ ۵۲ دوباره سنجیده می‌شود. یک شرط هم دارد: یدکی باید با همهٔ ده واحد یکی باشد، یعنی همان توان، گروهِ برداری و امپدانس. این یکی دیگر از دلیل‌های یکسان‌کردنِ واحدها با تغییرِ C-017 بود (بخش 38.5.4).\n\n\n39.4.5.3 ادعای تأخیر و دستورِ تغییر در عدد\na delay claim and a change order, priced (concepts only)\n  owner's data six weeks late: prolongation 6 x 9.5 = 57 k u\n  disruption: productivity 1.00 -&gt; 0.80 on 4,000 h: 1,000 h extra = 45 k u\n  change order C-022 (extra feeder) at contract unit rates: 86.4 k u\n  a claim stands on records: the late transmittal (ch 38),\n  the planned and actual productivity, the notice given in\n  time; without them it is an opinion. Entitlement is for\n  the contract and the lawyers - the engineer supplies the\n  facts and the arithmetic\nایده. ادعای تأخیر دو بخشِ رایج دارد. طولانی‌شدن هزینهٔ زمانیِ کارگاه است، یعنی هزینهٔ هفتگیِ ساختگاه ضرب در هفته‌های تأخیر. اختلال کارِ اضافه‌ای است که از افتِ بهره‌وری می‌آید. سنجشِ آن با مقایسهٔ بهره‌وریِ پیش و هنگامِ اختلال است. دستورِ تغییر با نرخ‌های واحدِ قرارداد قیمت می‌خورد. اینکه ادعا پذیرفته شود یا نه به قرارداد و حقوق‌دان‌ها بسته است. مهندس دو چیز را فراهم می‌کند: واقعیت‌ها و حساب. واقعیت‌ها همان سوابق‌اند: ارسال‌نامهٔ دیرکرده (بخش 38.8.5)، بهره‌وریِ برنامه‌ریزی‌شده و واقعی، و اخطاری که سرِ وقت داده شد. ادعای بی‌سابقه فقط یک نظر است.\n\n\n39.4.5.4 چند آزمونِ کارخانه را شاهد باشیم؟\nاگر از \\(N\\) واحد، \\(k\\) واحد ایرادی سیستمی داشته باشند و \\(n\\) آزمون به‌تصادف شاهد گرفته شود، احتمالِ دیدنِ دست‌کم یکی از آن‌ها چنین است:\n\\[\nP = 1 - \\binom{N-k}{n} \\Big/ \\binom{N}{n}\n\\tag{39.4}\\]\nhow many of ten factory tests to witness?\n  witnessed  chance to see at least one of 2 faulty units\n          1   20.0%\n          2   37.8%\n          3   53.3%\n          5   77.8%\n         10  100.0%\n  witnessing three gives about a half chance; the first\n  unit always (design faults show there), then a random two,\n  and every test report reviewed (lesson C, ch 38 sampling)\nایده. شاهدبودنِ سه آزمون از ده آزمون فقط حدودِ نیمی از شانس را می‌دهد. پس برنامهٔ نقطه‌های شاهد سه بخش دارد. واحدِ اول همیشه شاهد گرفته می‌شود، چون ایرادِ طراحی آن‌جا خود را نشان می‌دهد. دو واحدِ دیگر به‌تصادف انتخاب می‌شوند. گزارشِ آزمونِ همهٔ واحدها هم بازبینی می‌شود. این همان منطقِ وارسیِ نمونه‌ای در فصلِ ۳۸ است (بخش 38.6.6)، این بار در کارخانهٔ تأمین‌کننده (بخش 39.4.3).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمقدارِ در معرضِ خطر در هر هفته چگونه حساب می‌شود؟\nچرا بیشترین مقدار درست پس از تأییدِ نقشه‌هاست؟\nمعادلهٔ 39.3 را توضیح دهید. با ده واحد، نرخِ ۱ درصد و ۳۰ هفته، \\(\\mu\\) چقدر است؟\nترانسفورماتورِ یدکی چه شرطی برای کارکردن دارد؟\nطولانی‌شدن و اختلال را تعریف کنید.\nادعا بر چه سوابقی می‌ایستد؟\nبا شاهدبودنِ دو آزمون از ده آزمون، شانسِ دیدنِ یکی از دو واحدِ معیوب چقدر است؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-d",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-d",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.5 ت. آزمایشگاهِ ارزیابیِ پیشنهادها",
    "text": "39.5 ت. آزمایشگاهِ ارزیابیِ پیشنهادها\nاین آزمایشگاه مثال‌های کارشدهٔ اصلیِ فصل را می‌آورد: سه پیشنهادِ ساختگی برای ده ترانسفورماتورِ واحدِ خورشیدی با یک ماتریسِ انطباق و عدول شفاف مقایسه می‌شوند. سپس قیمتِ ارزیابی‌شده با تلفاتِ سرمایه‌ای، تحویل و ارز ساخته می‌شود. پرونده‌های توانمندیِ کارخانه با ریسک‌های کیفیتِ پروژه سنجیده می‌شوند. جدولِ دادهٔ تأمین‌کننده وارسی می‌شود. و سرانجام توصیهٔ واگذاری از همهٔ این‌ها بیرون می‌آید.\nپرونده: companion/ch39/lab_d.py\n\n39.5.1 گامِ ۱: ماتریسِ انطباق و عدول\nایده. هر الزامِ مشخصه یک سطر است و هر پیشنهاد یک ستون: مطابق، با عدول، یا ارائه‌نشده. الزام‌های بحرانی علامت دارند. عدول روی یک الزامِ بحرانی قیمت‌گذاری نمی‌شود. یا پیش از واگذاری رفع می‌شود، یا پیشنهاد پذیرفتنی نیست. عدول روی الزامِ غیربحرانی قیمت می‌گیرد و در قیمتِ ارزیابی‌شده می‌نشیند:\ndef compliance(answers: dict[str, str],\n               critical: set[str]) -&gt; tuple[float, list]:\n    \"\"\"answers: requirement -&gt; 'comply', 'deviate' or 'no'. Returns the\n    share fully complied and the critical requirements not complied.\"\"\"\n    n = len(answers)\n    ok = sum(1 for a in answers.values() if a == \"comply\")\n    missed = sorted(r for r in critical if answers.get(r) != \"comply\")\n    return ok / n if n else 1.0, missed\n\n\ndef evaluated_price(price: float, deviations: float, loss_cost: float,\n                    delay_weeks: float, ld_per_week: float,\n                    foreign_share: float, fx_allowance: float) -&gt; float:\n    \"\"\"Price used to compare offers (k u): the offer, the priced\n    deviations, the capitalised losses, the cost of a late delivery and an\n    allowance for the currency risk on the foreign share.\"\"\"\n    return (price + deviations + loss_cost + delay_weeks * ld_per_week\n            + price * foreign_share * fx_allowance)\ncompliance and deviation matrix (C comply, D deviate, N not offered)\n  req   critical   U-A   U-B   U-C   requirement\n  T07   yes        C     D     C     witness: heat run, losses, insulation\n  T08              C     C     D     sound power level at the limit\n  T09              D     C     C     ester fluid, fire point above 300 C\n  T11              C     D     C     LV busbar for 8 cables per phase\n  T12              C     C     D     tank and cooler coating class C4\n  T13              D     C     C     monitoring relay, defined data link\n  T14   yes        C     N     C     data schedule per item I01-I14\n  T16              C     N     C     warranty at least 3 years\n  U-A: full compliance 89 %; critical not met: none\n  U-B: full compliance 78 %; critical not met: T07, T14\n  U-C: full compliance 89 %; critical not met: none\n  a deviation on a critical item is not priced, it is\n  cleared or the offer is not acceptable; U-B offers no\n  witness of the heat run and no data schedule\n\n\n39.5.2 گامِ ۲: قیمتِ ارزیابی‌شده\nایده. قیمتِ ارزیابی‌شده پنج جزء دارد: قیمتِ پیشنهاد، عدول‌های قیمت‌گذاری‌شده، تلفاتِ سرمایه‌ای در عمرِ دستگاه (فصل 25)، هزینهٔ تأخیرِ تحویل نسبت به هفتهٔ نیاز، و اندوختهٔ ارز روی سهمِ خارجیِ قیمت:\n\\[\nP_\\text{eval} = P + \\Delta_\\text{dev} + 10\\,(A\\,P_0 + B\\,P_k) + w_\\text{late}\\,r\\,P + P\\,f_\\text{fx}\\,a_\\text{fx}\n\\tag{39.5}\\]\nevaluated price, k u (losses at A 6.84, B 1.37 k u/kW; ch 25)\n  offer   price   deviations   losses   late delivery   currency    total\n  U-A     1,160            6      841               0         65    2,072\n  U-B     1,010           28    1,066              20         16    2,141\n  U-C     1,080           12      923               0         78    2,093\n  lowest price: U-B; lowest evaluated price: U-A\n  the losses over 25 years cost about as much as the units;\n  the cheapest offer is the most expensive to own. Late\n  delivery is priced at the delay damages it would cost the\n  project, currency at an allowance on the foreign share\n\n\n\n\n\n\nشکل 39.5: قیمتِ ارزیابی‌شدهٔ سه پیشنهاد: قیمتِ پیشنهاد، عدول‌ها، تلفاتِ سرمایه‌ای، تأخیر و ارز (ساختگی).\n\n\n\n\nمثال 39.7 (ارزان‌ترین پیشنهاد، گران‌ترین مالکیت (مثالِ کارشده)) پرسش. قیمتِ ارزیابی‌شدهٔ سه پیشنهاد را حساب کنید. ضریب‌های تلفات از فصلِ ۲۵ است: \\(A = 6.84\\) و \\(B = 1.37\\) هزار واحد بر کیلووات. نیاز در هفتهٔ ۳۴ است، خسارت نیم درصد در هفته و اندوختهٔ ارز ۸٪. (پیشنهادهای ساختگی، A-425 تا A-427.)\nپاسخ. U-A ۲٬۰۷۲، U-C ۲٬۰۹۳ و U-B ۲٬۱۴۱ هزار واحد. ارزان‌ترین قیمت U-B است. کمترین قیمتِ ارزیابی‌شده U-A.\nتفسیر. تلفاتِ ۲۵ ساله تقریباً هم‌اندازهٔ خودِ دستگاه‌ها هزینه دارد. U-B ۱۵۰ هزار واحد ارزان‌تر است و ۲۲۵ هزار واحد تلفاتِ بیشتر دارد. تأخیرِ چهارهفته‌ای‌اش هم ۲۰ هزار واحد می‌افزاید. U-C بیشترین سهمِ خارجی را دارد، و ریسکِ ارزش ۷۸ هزار واحد است. این ضریب‌ها و اندوخته‌ها پیش از گشودنِ پیشنهادها اعلام می‌شوند، تا ارزیابی شفاف و یکسان باشد. وارسی: \\(1\\,160 + 6 + 841 + 0 + 65 = 2\\,072\\).\n\n\n\n39.5.3 گامِ ۳: پروندهٔ توانمندی و ممیزیِ کارخانه\nایده. ممیزیِ توانمندی کارخانه را در هشت قلم امتیاز می‌دهد: نظامِ کیفیت، کنترلِ فرایند، آزمایشگاهِ آزمون، ظرفیت، کنترلِ زیرتأمین‌کنندگان، ردیابی، کار و ایمنی، و سابقهٔ تحویل. سه قلم کفِ بحرانی دارند. امتیازِ زیرِ کف رد است، هر چه امتیازهای دیگر باشند:\ndef audit_score(scores: dict[str, float], weights: dict[str, float],\n                floors: dict[str, float]) -&gt; tuple[float, list]:\n    \"\"\"Weighted score 0-5 and the items below their floor (a fail).\"\"\"\n    w = sum(weights.values())\n    s = sum(scores[k] * weights[k] for k in weights) / w\n    fails = sorted(k for k, f in floors.items() if scores.get(k, 0.0) &lt; f)\n    return s, fails\n\n\ndef schedule_completeness(required: list[str],\n                          delivered: dict[str, bool]) -&gt; tuple:\n    \"\"\"delivered: item -&gt; valid? Share delivered and valid, and what is\n    missing or invalid.\"\"\"\n    good = [r for r in required if delivered.get(r) is True]\n    bad = [r for r in required if delivered.get(r) is not True]\n    return len(good) / len(required), bad\n\n\ndef interface_gaps(needs: dict[str, set[str]],\n                   terms: dict[str, set[str]]) -&gt; dict:\n    \"\"\"needs: contract -&gt; topics it relies on another contract for;\n    terms: contract -&gt; topics it covers. Returns the uncovered topics.\"\"\"\n    covered = set().union(*terms.values()) if terms else set()\n    return {c: sorted(t - covered) for c, t in needs.items() if t - covered}\nfactory capability audit, scores 0-5 with critical floors (A-426)\n  item                    weight   U-A   U-B   U-C   floor\n  quality system              2     4     3     4\n  process control             3     4     2     4     3.0\n  test laboratory             3     4     3     3     3.0\n  capacity                    2     3     4     2\n  sub-supplier control        2     3     2     3\n  traceability                2     4     2     4\n  labour and HSE              2     4     3     3     3.0\n  delivery record             1     4     3     2\n  U-A: weighted 3.76; below a floor: none\n  U-B: weighted 2.71; below a floor: process control\n  U-C: weighted 3.24; below a floor: none\n  a weighted score hides a weak critical process; the floor\n  makes it a fail whatever the other scores. U-C's low\n  capacity score is a delivery risk to watch, not a fail\n\nمثال 39.8 (پروندهٔ توانمندی در برابرِ ریسک‌های کیفیت) پرسش. کدام ریسک‌های کیفیتِ پروژه را ممیزی پوشش می‌دهد و کدام کارخانه رد می‌شود؟ (ممیزیِ ساختگی، A-426.)\nپاسخ. U-B با کنترلِ فرایندِ ۲ رد می‌شود. U-A ۳٫۷۶ و U-C ۳٫۲۴ امتیاز دارند.\nتفسیر. بزرگ‌ترین ریسک‌های کیفیتِ ترانسفورماتور خشک‌کردنِ عایق، فشردگیِ سیم‌پیچ و آزمونِ گرماست. این‌ها در کنترلِ فرایند و آزمایشگاه دیده می‌شوند. میانگینِ وزنی ضعفِ یک فرایندِ بحرانی را پنهان می‌کند. کف آن را به رد تبدیل می‌کند. امتیازِ ظرفیتِ پایینِ U-C رد نیست، ریسکِ تحویل است که پیگیری می‌شود. امتیازها از شاهد می‌آیند: بازدید، سابقه‌های تولید، گزارش‌های آزمون. ادعای فروشنده امتیاز نمی‌گیرد. وارسی: میانگینِ وزنیِ U-A \\(64/17 = 3.76\\) است.\n\n\n\n39.5.4 گامِ ۴: جدولِ دادهٔ تأمین‌کننده\nsupplier data schedule: 14 items committed and valid\n  offer   share   missing or not valid\n  U-A      93 %   I13\n  U-B      57 %   I09, I10, I11, I12, I13, I14\n  U-C      86 %   I12, I14\n  a delivery defined as 'documents' would accept all three;\n  defined as data items with a schema, an update duty and\n  the right to use them, none meets it in full - U-A lacks\n  only the update duty, which is negotiated before award\nایده. همراهِ تجهیزات، داده هم خریده می‌شود: شناسه و شمارهٔ سریال، برگهٔ داده، فهرستِ مواد، نقشه‌ها و مدل‌ها، گزارش‌های آزمون، کالیبراسیون، ضمانت‌نامه، برنامهٔ نگهداری، فهرستِ یدکی، دادهٔ ایمنی و محیطی، داده در طرح‌وارهٔ مالک، تعهدِ به‌روزرسانی، و حقِ استفاده. فصلِ ۳۸ همین‌ها را به‌صورتِ الزام‌های اطلاعاتی نوشت (بخش 38.8.2). تحویلی که فقط «شمارِ سندها» را بشمارد هر سه را می‌پذیرد. تحویلی که اقلامِ داده را با طرح‌واره، تعهدِ به‌روزرسانی و حق می‌شمارد، هیچ‌کدام را کامل نمی‌پذیرد. U-A فقط تعهدِ به‌روزرسانی را ندارد و آن پیش از واگذاری گفت‌وگو می‌شود.\n\n\n39.5.5 گامِ ۵: توصیهٔ واگذاری\naward recommendation for the PV unit transformers (A-428)\n  U-A: evaluated 2,072 k u; acceptable\n  U-B: evaluated 2,141 k u; not acceptable - T07, T14, process control\n  U-C: evaluated 2,093 k u; acceptable\n  recommended: U-A, lowest evaluated price among acceptable offers,\n    21 k u (1 %) below the next - a margin inside\n    the uncertainty of the loss evaluation; the audit (3.76\n    against 3.24) and the data schedule decide it as well\n  conditions: close U-A's two deviations (fluid, monitoring\n  interface) and its data update duty before signature;\n  the recommendation is the procurement team's; the award\n  is the owner's decision\n\nمثال 39.9 (توصیه با شرط (مثالِ کارشده)) پرسش. با ماتریسِ انطباق، قیمتِ ارزیابی‌شده، ممیزی و جدولِ داده، کدام پیشنهاد توصیه می‌شود؟ با چه شرط‌هایی؟\nپاسخ. U-A، با کمترین قیمتِ ارزیابی‌شده میانِ پیشنهادهای پذیرفتنی. شرط‌ها: رفعِ دو عدولِ مایعِ عایق و رابطِ رلهٔ پایش، و تعهدِ به‌روزرسانیِ داده، پیش از امضا.\nتفسیر. فاصلهٔ U-A و U-C فقط ۲۱ هزار واحد است، حدودِ ۱٪، که در عدمِ قطعیتِ ارزیابیِ تلفات جا می‌شود. ممیزیِ بهتر (3.76 در برابرِ 3.24) و جدولِ دادهٔ کامل‌تر هم آن را تأیید می‌کنند. توصیه کارِ تیمِ تدارکات است. واگذاری تصمیمِ مالک است. گزارشِ توصیه همهٔ عددها، شرط‌ها و ریسک‌های باقی‌مانده را با هم می‌آورد. وارسی: \\(2\\,093 - 2\\,072 = 21\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا عدول روی الزامِ بحرانی قیمت‌گذاری نمی‌شود؟\nپنج جزءِ قیمتِ ارزیابی‌شده را بنویسید.\nتلفاتِ سرمایه‌ایِ یک دستگاه با \\(P_0 = 5\\,\\text{kW}\\) و \\(P_k = 50\\,\\text{kW}\\) چقدر است؟\nچرا ضریب‌ها پیش از گشودنِ پیشنهادها اعلام می‌شوند؟\nکفِ بحرانی در ممیزی چه کاری می‌کند؟\nتحویلِ «شمارِ سندها» چه اشکالی دارد؟\nوقتی فاصلهٔ دو پیشنهاد ۱٪ است، چه چیزی تصمیم را می‌سازد؟\nتوصیه و واگذاری با کیست؟\n\nپاسخ‌ها: (۱) رفع یا رد می‌شود؛ (۲) قیمت، عدول‌ها، تلفات، تأخیر، ارز؛ (۳) \\(6.84 \\times 5 + 1.37 \\times 50 = 102.7\\) هزار واحد؛ (۴) تا ارزیابی شفاف و یکسان باشد؛ (۵) ضعفِ بحرانی را رد می‌کند؛ (۶) دادهٔ قابلِ استفاده را نمی‌سنجد؛ (۷) ممیزی و داده؛ (۸) توصیه با تدارکات، واگذاری با مالک.\n\n\n\n\n39.5.6 گامِ ۶: قیمتِ انرژی و پایداریِ رتبه\nقیمتِ ارزیابی‌شده با یک قیمتِ انرژی ساخته شد: ۷۰ واحد بر مگاوات‌ساعت، که تلفات را به پول برمی‌گرداند (بخش 39.5.2). اگر آن عدد عوض شود، رتبه هم ممکن است عوض شود. توصیهٔ واگذاری باید بگوید رتبه تا کجا پایدار است. این کار با محاسبهٔ دوبارهٔ همان قیمتِ ارزیابی‌شده برای بازه‌ای از قیمت‌های انرژی انجام می‌شود، با همان فرمولِ آزمایشگاه.\n\n\n\n\n\n\nشکل 39.6: قیمتِ ارزیابی‌شدهٔ سه پیشنهاد در برابرِ قیمتِ انرژی که تلفات را ارزش‌گذاری می‌کند. U-C زیرِ حدودِ ۵۲ واحد بر مگاوات‌ساعت از U-A ارزان‌تر می‌شود.\n\n\n\nevaluated price against the energy price that values losses\n  energy u/MWh   U-A     U-B     U-C   (k u, ten units)\n           20    1,471   1,379   1,433\n           40    1,711   1,684   1,697\n           70    2,072   2,141   2,093\n          100    2,432   2,598   2,488\n  U-C undercuts U-A below 52 u/MWh, U-B below 49 u/MWh\n  U-B fails critical items whatever the price (lesson D);\n  the flip that matters is U-C at 52 u/MWh, 25% under the\n  70 used: the recommendation says it holds above that\n  value and asks whether the offtake price (ch 21) makes a\n  lower one credible - a flip is reported, not hidden\n\nمثال 39.10 (پنجاه‌ودو، نه هفتاد) پرسش. زیرِ چه قیمتی از انرژی رتبهٔ اول عوض می‌شود؟ کدام جابه‌جایی مهم است؟\nپاسخ. U-C زیرِ ۵۲ واحد بر مگاوات‌ساعت و U-B زیرِ ۴۹ واحد بر مگاوات‌ساعت از U-A ارزان‌تر می‌شوند. فقط جابه‌جاییِ U-C مهم است، چون U-B در هر قیمتی الزام‌های بحرانی را برآورده نمی‌کند (بخش 39.5.5).\nتفسیر. پیشنهادِ کم‌تلفات‌تر وقتی می‌بَرَد که انرژی گران باشد. ۵۲ واحد بر مگاوات‌ساعت حدودِ ۲۵ درصد زیرِ عددِ ارزیابی است. اگر قیمتِ قراردادِ فروشِ برق یا بازارِ پس از آن چنین عددی را باورپذیر کند (فصل 21)، توصیه باید بگوید «U-A، به شرطِ اینکه ارزشِ انرژی بالای ۵۲ بماند». ارزیابی‌ای که فقط یک قیمت را نشان دهد، تصمیم‌گیرنده را از این شرط بی‌خبر می‌گذارد. وارسی: در ۷۰ واحد، 2,072 در برابرِ 2,093، همان عددهای بخش 39.5.2.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-e",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-e",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.6 ث. الزام‌های قابلیتِ اطمینان و خدمت",
    "text": "39.6 ث. الزام‌های قابلیتِ اطمینان و خدمت\nهدفِ دسترس‌پذیریِ نیروگاه در هیچ قراردادی به‌تنهایی نمی‌نشیند. باید به سهم‌هایی تقسیم شود که هر تأمین‌کننده بتواند بپذیرد، بسنجد و گزارش دهد. این بخش هدف را میانِ اجزای یک بلوکِ خورشیدی تقسیم می‌کند، نشان می‌دهد زمانِ پاسخ و تعمیر کدام سهم را برآورده می‌کند، و تضمینِ دسترس‌پذیری را با شانس می‌سنجد.\n\n39.6.1 تقسیمِ هدفِ دسترس‌پذیری\nایده. چهار جزء پشتِ سرِ هم یک بلوکِ خورشیدی را می‌سازند: اینورتر، ترانسفورماتورِ واحد، کلیدِ فشارمتوسط و پیوندِ اسکادا. دسترس‌پذیریِ بلوک حاصل‌ضربِ آن‌هاست. تقسیمِ برابر به هر جزء \\(A_\\text{t}^{1/n}\\) می‌دهد. تقسیمِ وزنی به جزئی که قطعه‌های بیشتر و تعمیرِ کوتاه‌تر دارد، سهمِ گشادتری می‌دهد:\n\\[\nA_\\text{block} = \\prod_{i=1}^{n} A_i \\ge A_\\text{t}\n\\tag{39.6}\\]\nPV block availability target 97 %, four parts in series\n  equal share each: 99.24 %\n  a weighted split instead (teaching):\n    inverter            98.00 %\n    unit transformer    99.80 %\n    MV switchgear       99.70 %\n    SCADA link          99.50 %\n  product 97.02 % - meets the target\n  the inverter gets the loosest share because it has the\n  most parts and the shortest repairs; each share becomes\n  a supplier requirement with its measurement (ch 37)\nایده. هر سهم یک الزامِ تأمین‌کننده می‌شود، با تعریفِ سنجش، پنجرهٔ گزارش و استثناها، همان‌طور که فصلِ ۳۷ نشان داد (بخش 37.2.2). تأمین‌کننده دادهٔ خرابی و شاهدِ نگهداشت‌پذیری می‌دهد: نرخ‌های خرابی با زمانِ در معرض، زمان‌های تعمیرِ اندازه‌گیری‌شده، و دسترسی برای تعویضِ قطعه‌ها (بخش 37.6.6). تعهدِ گزارشِ رویدادها و پشتیبانی در برابرِ منسوخ شدنِ قطعه‌ها هم در قرارداد می‌آید.\n\n\n39.6.2 زمانِ پاسخ و تعمیر\ninverter availability from failure and repair times (teaching)\n  response h   repair h   availability   meets 98.0 %?\n          72         24        95.42 %   NO\n          48         12        97.09 %   NO\n          24          8        98.43 %   yes\n           8          4        99.40 %   yes\n  the response time - spares, travel, access - matters more\n  than the repair itself; the service contract states both,\n  with the spares held on site that make them possible\n\n\n\n\n\n\nشکل 39.7: دسترس‌پذیریِ یک اسکیدِ اینورتر بر پایهٔ زمانِ پاسخ، با هشت ساعت تعمیر و میانگینِ دوهزارساعتهٔ میانِ خرابی‌ها؛ خطِ افقی سهمِ ۹۸ درصدی است (آموزشی).\n\n\n\n\nمثال 39.11 (پاسخِ ۲۴ ساعته، نه ۷۲ ساعته) پرسش. اسکیدی با میانگینِ ۲٬۰۰۰ ساعت میانِ خرابی‌ها باید ۹۸٪ در دسترس باشد. با پاسخِ ۷۲ ساعته و تعمیرِ ۲۴ ساعته به سهم می‌رسد؟ با ۲۴ و ۸ ساعت چه؟ (عددهای آموزشی.)\nپاسخ. \\(2\\,000/2\\,096 = 95.42\\,\\%\\)، نه. \\(2\\,000/2\\,032 = 98.43\\,\\%\\)، بله.\nتفسیر. زمانِ پاسخ، یعنی قطعه و سفر و دسترسی، بیش از خودِ تعمیر وزن دارد (بخش 37.7.5). قراردادِ خدمت هر دو را می‌گوید، و قطعه‌های یدکیِ نگه‌داشته‌شده در ساختگاه را که آن‌ها را ممکن می‌کنند. پاسخِ ۲۴ ساعته بی‌انبارِ ساختگاه فقط روی کاغذ است. وارسی: شکلِ شکل 39.7 خطِ ۹۸٪ را حدودِ ۳۲ ساعت قطع می‌کند.\n\n\n\n39.6.3 تضمین در برابرِ شانس\nan availability guarantee for the 12 turbines and their real spread\n  (ch 37: the same fleet missed 98.5 % in 37 % of years by chance)\n  guarantee   years missed by chance   bonus/penalty design\n      98.5 %                     37.2 %   band of +/- 0.5 %\n      98.3 %                      7.2 %   one-sided penalty\n      98.0 %                      0.0 %   one-sided penalty\n  a guarantee is a promise to pay, measured one way, over a\n  period; it is not evidence that the plant reaches the\n  figure - the monitoring of ch 37 is\nایده. فصلِ ۳۷ نشان داد ناوگانی که هیچ کارِ اشتباهی نمی‌کند، تضمینِ نزدیکِ میانگین را در ۳۷٪ سال‌ها از دست می‌دهد (بخش 37.7.8). تضمین قولی برای پرداخت است، به یک روش سنجیده می‌شود، و در یک دوره. شاهدِ آن نیست که نیروگاه به آن عدد می‌رسد. پایشِ فصلِ ۳۷ شاهد است. طراحیِ تضمین، یعنی سطح، دوره، نواری برای پاداش و جریمه، و استثناها، با همین پراکندگی جلوی چشم انجام می‌شود.\n\n\n39.6.4 سهمِ هر جزء بر پایهٔ وزنِ ازکارافتادگی\nتقسیمِ برابرِ هدف میانِ اجزا ساده است، اما از هر تأمین‌کننده چیزی می‌خواهد که ربطی به جزءِ او ندارد. راهِ دیگر این است که بودجهٔ ازکارافتادگیِ سالانه به نسبتِ ازکارافتادگیِ موردِ انتظارِ هر جزء تقسیم شود. ازکارافتادگیِ موردِ انتظار شمارِ خرابی‌ها در سال ضرب در میانگینِ ساعت‌های هر خرابی است (A-429).\nبرنامه:\npython -m companion.ch39.examples_t\nPV block target 97%: 263 h a year of downtime to share\n  part              expected h  share of budget  allowed h\n  inverter               48.0            58.3%      153.1\n  unit transformer       20.0            24.3%       63.8\n  MV switchgear           2.4             2.9%        7.7\n  SCADA link             12.0            14.6%       38.3\n  expected downtime 82 h: inside the budget, with 180 h margin\n  an equal split (lesson E) would give the transformer 66 h\n  and the SCADA link 66 h; weighting by expected downtime\n  asks each supplier for what its part can deliver, and the\n  transformer's rare, long outage is covered by the spare\nایده. اینورتر بیشترین ازکارافتادگی را دارد و بیشترین سهم را می‌گیرد. ترانسفورماتور به‌ندرت خراب می‌شود، اما هر خرابی‌اش طولانی است. میانگینِ ۲۰ ساعت در سال یعنی یک خرابیِ دوهزارساعته در هر صد سالِ کارِ یک واحد. این ریسک با سهمِ بودجه پوشانده نمی‌شود. با واحدِ یدکی پوشانده می‌شود (بخش 39.4.5.2). تقسیمِ وزنی از هر تأمین‌کننده چیزی را می‌خواهد که جزءِ او می‌تواند بدهد. حاشیهٔ ۱۸۰ ساعته هم برای رویدادهایی می‌ماند که هیچ جزئی مالکشان نیست.\n\n\n39.6.5 یک سالِ ازکارافتادگی، دو هزار بار\nمیانگینِ ازکارافتادگی به کارِ قرارداد نمی‌آید. قرارداد باید سال‌های بد را هم بپوشاند. شبیه‌سازی دو هزار سال را برای خرابی‌های اینورتر می‌سازد. شمارِ خرابی‌ها از توزیعِ پواسون می‌آید و زمانِ پاسخ، رسیدنِ قطعه و تعمیر هر کدام لگ‌نرمال‌اند. دو حالت مقایسه می‌شوند: قطعهٔ یدکی در ساختگاه، و قطعه در انبارِ مرکزی.\n\n\n\n\n\n\nشکل 39.8: سهمِ سال‌ها بر پایهٔ ساعتِ ازکارافتادگیِ اینورتر، با یدکی در ساختگاه و با قطعه در انبارِ مرکزی، در برابرِ بودجهٔ ۱۵۳ ساعت.\n\n\n\ninverter downtime a year, 2,000 simulated years\n  case               mean h   90 % h   chance over budget\n  spares on site      41.9     90.9               0.9%\n  spares at depot    221.5    484.8              57.0%\n  budget 153 h (the weighted share above): with\n  stock on site the bad years stay inside it; with parts at\n  a depot even the average year misses it. The contract\n  asks for response, repair and stock on site, not only\n  for an availability figure\n\nمثال 39.12 (قطعه در ساختگاه، نه در انبار) پرسش. بودجهٔ اینورتر ۱۵۳ ساعت در سال است. با هر کدام از دو حالت، چند درصد از سال‌ها از بودجه بیشتر می‌شوند؟\nپاسخ. با یدکی در ساختگاه ۰٫۹ درصد. با قطعه در انبارِ مرکزی ۵۷ درصد. در حالتِ دوم حتی میانگین (۲۲۲ ساعت) از بودجه بیشتر است.\nتفسیر. زمانِ رسیدنِ قطعه بیشترِ ازکارافتادگی را می‌سازد (بخش 39.6.2). پس قرارداد سه چیز را جدا می‌خواهد: زمانِ پاسخ، زمانِ تعمیر، و فهرستِ قطعه‌هایی که در ساختگاه نگه داشته می‌شوند. تأمین‌کننده‌ای که فقط یک عددِ دسترس‌پذیری را تضمین کند، می‌تواند با انبارِ مرکزی در بیشترِ سال‌ها آن را از دست بدهد و خسارتِ مقطوع بپردازد. چنین قراردادی نیروگاه را در دسترس نگه نمی‌دارد. وارسی: میانگینِ لگ‌نرمال از میانه بزرگ‌تر است: \\(18\\,e^{0.5^2/2} = 20.4\\) و \\(6\\,e^{0.4^2/2} = 6.5\\). پس حالتِ اول حدودِ \\(1.6 \\times (20.4 + 6.5) = 43\\) ساعت می‌دهد، نزدیکِ ۴۱٫۹ ساعتِ شبیه‌سازی.\n\n\n\n39.6.6 خریدِ پایانِ تولید\nlast-time buy of inverter control boards (end of production)\n  60 boards in service, 2% fail a year, 20 years left\n  expected failures: 24; to cover them with 95 %: 32 boards\n  buying only the mean (24) runs short 45% of the time\n  the obsolescence clause of lesson E gives the notice that\n  makes this purchase possible; storage and testing of the\n  stock are part of its cost\nایده. سازنده پایانِ تولیدِ یک برد را اعلام می‌کند. خریدِ پایانِ تولید آخرین فرصت برای خریدنِ یدکیِ همهٔ عمرِ باقیمانده است. با معادلهٔ 39.3، میانگینِ خرابی‌ها در ۲۰ سال ۲۴ برد است. برای ۹۵ درصد اطمینان ۳۲ برد لازم است. خریدنِ همان میانگین، در ۴۵ درصدِ حالت‌ها کم می‌آورد. بندِ منسوخ‌شدن در قرارداد اعلامِ پیشاپیش را تضمین می‌کند، و همین اعلام است که این خرید را ممکن می‌کند (بخش 39.6). انبارداری و آزمونِ دوره‌ایِ این بردها هم بخشی از هزینهٔ آن است.\n\n\n39.6.7 موجودیِ یدکی در ساختگاه\nشبیه‌سازیِ بالا نشان داد قطعه در ساختگاه سال‌های بد را درونِ بودجه نگه می‌دارد (مثال 39.12). اما چند قطعه؟ با معادلهٔ 39.3، شمارِ خرابی‌ها در زمانِ جایگزینیِ موجودی میانگینِ \\(\\mu = n\\lambda T\\) دارد. موجودیِ \\(k\\) قطعه وقتی کم نمی‌آورد که خرابی‌ها از \\(k\\) بیشتر نشوند.\n\n\n\n\n\n\nشکل 39.9: احتمالِ اینکه در ۱۲ هفتهٔ جایگزینی کمبودِ ماژولِ قدرتِ اینورتر پیش نیاید، بر پایهٔ شمارِ ماژول‌های یدکیِ ساختگاه (پواسون، میانگینِ تقاضا ۱٫۱۱).\n\n\n\non-site stock of inverter power modules (60 in service)\n  failures a year 8% each; restock lead 12 weeks: mean demand 1.11\n  stock  chance of no stock-out  holding k u\n      0                   33.0%            0\n      1                   69.6%            8\n      2                   89.9%           16\n      3                   97.4%           24\n      4                   99.4%           32\n      5                   99.9%           40\n  three modules give 97 %; a stock-out derates a block by a\n  quarter for half a lead time on average (~19 k u)\n  the stock level is a service requirement in the contract\n  (lesson E), checked at each restock, not a hope\nایده. با ۶۰ ماژول در کار، نرخِ خرابیِ ۸ درصد در سال و ۱۲ هفته زمانِ جایگزینی، میانگینِ تقاضا 1.11 ماژول است. یک ماژولِ یدکی فقط ۷۰ درصد شانسِ نبودِ کمبود می‌دهد و دو ماژول ۹۰ درصد. سه ماژول با ۲۴ هزار واحد هزینهٔ نگهداری به ۹۷ درصد می‌رسد. هر کمبود یک بلوک را به‌طورِ میانگین برای نیمی از زمانِ جایگزینی یک‌چهارم کم‌توان می‌کند، که حدودِ ۱۹ هزار واحد است. پس سطحِ موجودی یک الزامِ خدمت در قرارداد می‌شود: سه ماژول در ساختگاه، و پر کردنِ دوباره پس از هر برداشت. این عدد در هر بار پر کردن وارسی می‌شود، نه اینکه فقط به آن امید بسته شود (بخش 39.6.2).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nتقسیمِ وزنیِ بودجهٔ ازکارافتادگی چه برتری‌ای بر تقسیمِ برابر دارد؟\nچرا ریسکِ ترانسفورماتور با سهمِ بودجه پوشانده نمی‌شود؟\nچرا شبیه‌سازی به‌جای میانگین به کار می‌رود؟\nکدام بخشِ زمانِ ازکارافتادگی با انبارِ مرکزی بزرگ می‌شود؟\nخریدِ پایانِ تولید با ۹۵ درصد اطمینان برای میانگینِ ۲۴ خرابی چند برد است؟\nبا میانگینِ تقاضای 1.11، سه ماژولِ یدکی چه شانسی برای نبودِ کمبود می‌دهند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-f",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-f",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.7 ج. کارهای اتصال و رابطِ بسته‌ها",
    "text": "39.7 ج. کارهای اتصال و رابطِ بسته‌ها\nconnection works: who builds, owns and maintains (teaching split)\n  item                                 responsible     note\n  line route, land, permits            plant           operator approves\n  132 kV line                          plant           handed over after tests\n  grid bay at the substation           grid operator   plant pays via offer\n  protection at both line ends         both            agreed together\n  revenue metering                     grid operator   plant gives space\n  outage for the bay works             grid operator   plant plans around it\n  maintenance of the line              grid operator   after handover\n  each line names the boundary of design, construction,\n  ownership and warranty; an item built by the plant and\n  transferred to the operator needs acceptance tests both\n  agree before construction (ch 28, ch 38)\nایده. کارهای اتصال به شبکه میانِ نیروگاه، بهره‌بردارِ شبکه و گاهی طرف‌های دیگر تقسیم می‌شوند. برای هر قلم، مرزِ طراحی، ساخت، مالکیت و ضمانت گفته می‌شود. خطی که نیروگاه می‌سازد و به بهره‌بردار می‌سپارد، آزمون‌های پذیرشی لازم دارد که هر دو طرف پیش از ساخت بر آن توافق کرده‌اند (فصل 28، بخش 38.7). خاموشیِ بی‌ها را بهره‌بردار برنامه‌ریزی می‌کند و نیروگاه کارش را دورِ آن. نگهداریِ بلندمدتِ دارایی‌های صادرات، پس از سپردن، با بهره‌بردار است. ضمانت‌های سازندگان باید به مالکِ تازه منتقل‌شدنی باشند. این‌ها همه در جدولِ رابطِ فنی فصلِ ۳۸ با مالک و تاریخ ثبت می‌شوند.\n\n39.7.1 پنجره‌های قطعِ شبکه\noutage windows for the connection works (days)\n  need 3  33 kV bay at the utility substation\n  need 2  line crossing under the 132 kV\n  need 2  protection tests end to end\n  offered: Mar 6, Apr 6, Oct 5, Nov 5\n  needed 7 days in sequence (tests come last); offered 22,\n  but no window is longer than 6 days: the works take\n  March and April together, and a week's slip at the bay\n  sends the end-to-end tests to October - six months. The\n  works plan is fixed with the grid operator before the\n  contracts are signed (ch 28)\nایده. کارهای اتصال به پنجره‌های قطعِ شبکه نیاز دارند، و این پنجره‌ها را بهره‌بردارِ شبکه می‌دهد، نه پروژه. هفت روزِ پشتِ سرِ هم لازم است: آزمونِ سرتاسریِ حفاظت پس از دو کارِ دیگر می‌آید. هیچ پنجره‌ای بیشتر از شش روز نیست. پس کارها مارس و آوریل را با هم لازم دارند. اگر کارِ جایگاه یک هفته عقب بیفتد، آزمون‌ها به اکتبر می‌روند، یعنی شش ماه بعد. پس برنامهٔ کارهای اتصال پیش از امضای قراردادها با بهره‌بردارِ شبکه بسته می‌شود (فصل 28). در قراردادِ پیمانکار هم پنجره‌ها تاریخِ کلیدی‌اند، نه برآورد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-g",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-g",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.8 چ. بررسیِ دقیقِ حقوقِ کار و حقوقِ بشر",
    "text": "39.8 چ. بررسیِ دقیقِ حقوقِ کار و حقوقِ بشر\nlabour due-diligence screen of suppliers (synthetic, A-430)\n  party                      tier   risk   evidence             status\n  U-A factory                   1   low    audit + interviews   verified\n  U-A core steel                2   medium declaration          claimed only\n  U-B factory                   1   medium declaration          claimed only\n  U-B copper winding wire       2   high   none                 unknown\n  U-C factory                   1   low    audit                verified\n  U-C bushings                  2   medium declaration          claimed only\n  site contractor               1   medium audit + interviews   verified\n  a high risk with no evidence (U-B's winding wire) is not a\n  finding of abuse - it is a gap: the supplier is asked to\n  map the source and allow an audit, with a remedy plan if\n  problems are found; a declaration is recorded as a claim,\n  never as a verified result. Workers of the site contractor\n  get the project's grievance channel (ch 33)\n\nمثال 39.13 (ادعا، شاهد و شکاف) پرسش. غربالِ کارِ هفت تأمین‌کننده و زیرتأمین‌کننده چه می‌گوید؟ با سیمِ مسیِ U-B که ریسکِ بالا و هیچ شاهدی ندارد چه می‌شود؟ (غربالِ ساختگی، A-430.)\nپاسخ. سه طرف با ممیزی وارسی شده‌اند. سه طرف فقط اعلامیه داده‌اند. یک طرف، سیمِ مسیِ U-B، ریسکِ بالا و هیچ شاهدی دارد.\nتفسیر. ریسکِ بالای بی‌شاهد یافتهٔ سوءرفتار نیست. یک شکاف است. از تأمین‌کننده خواسته می‌شود منبع را نقشه کند و اجازهٔ ممیزی بدهد، با برنامهٔ اصلاح اگر مشکلی پیدا شود، و راهِ تشدید اگر همکاری نکند. اعلامیه به‌عنوانِ ادعا ثبت می‌شود و هرگز به‌عنوانِ نتیجهٔ وارسی‌شده. ادعای خاستگاه یا انطباق بی‌شاهد در گزارش نمی‌آید. کارگرانِ پیمانکارِ ساختگاه به سازوکارِ شکایتِ پروژه دسترسی دارند (فصل 33). بررسی متناسب است: ژرفای آن از ریسک می‌آید، و حدودِ ردیابی صادقانه گفته می‌شود. قانونِ کشور و تعهدهای پروژه و وام‌دهنده چارچوب را می‌گذارند (فصل 22، فصل 55). وارسی: امتیازِ ریسکِ سیمِ مسی \\(2 + 2 + 2 + 1 = 7\\) است.\n\n\n39.8.1 چند کارگاه را ممیزی کنیم؟\nاگر سهمِ \\(p\\) از کارگاه‌های تأمین‌کنندگان مشکلی داشته باشند، برای اینکه با اطمینانِ \\(c\\) دست‌کم یکی از آن‌ها پیدا شود، این شمار کارگاه باید ممیزی شود:\n\\[\nn = \\left\\lceil \\frac{\\ln(1 - c)}{\\ln(1 - p)} \\right\\rceil\n\\tag{39.7}\\]\nhow many supplier sites to audit (90 % to find one, if any)\n  share of sites with a problem   sites to audit\n                             30%               7\n                             20%              11\n                             10%              22\n                              5%              45\n  a timesheet sample at one sub-supplier: 9 of 120 weeks\n  over 60 hours = 7.5% (90 % interval 4.4% to 12.5%)\n  the finding is the sample and its interval - a verified\n  fact for the remediation plan, kept apart from the\n  supplier's declaration that 'no one works overtime'\n\nمثال 39.14 (نمونه با بازه، نه اعلامیه) پرسش. زیرتأمین‌کننده‌ای اعلام کرده است «هیچ‌کس اضافه‌کار نمی‌کند». از ۱۲۰ هفتهٔ کاریِ نمونه، ۹ هفته بیش از ۶۰ ساعت است. یافته چیست؟\nپاسخ. 7.5 % از هفته‌ها، با بازهٔ ۹۰ درصدیِ 4.4 % تا 12.5 %.\nتفسیر. یافته همین نمونه و بازهٔ آن است. نمی‌گوید «همه» و نمی‌گوید «هیچ‌کس»، و ادعای تأمین‌کننده را هم نه تأیید می‌کند و نه کنار می‌گذارد. ادعا جدا ثبت می‌شود و یافتهٔ وارسی‌شده جدا (مثال 39.13). برنامهٔ اصلاح به یافته پاسخ می‌دهد: علت، اقدام، زمان و ممیزیِ دوباره. داوری دربارهٔ تعهدهای قانونی با قانونِ محل و مشاورِ حقوقی است. اینکه چند کارگاه ممیزی شود هم با معادلهٔ 39.7 تعیین می‌شود. وقتی سهمِ کارگاه‌های مشکل‌دار کم است، ممیزیِ دو یا سه کارگاه شانسِ کمی برای یافتن دارد. وارسی: \\(9/120 = 0.075\\)؛ برای \\(p = 0.2\\)، \\(\\ln 0.1/\\ln 0.8 = 10.3\\)، پس ۱۱ کارگاه.\n\n\n\n39.8.2 سازوکارِ شکایتِ کارگران در عدد\nworker grievances at a sub-supplier: 16 closed this year\n  median days to close: 18; closed within 30 days: 69% (target 80 %)\n  over 60 days: 1; escalated to the buyer: 2\n  the figures are evidence that the channel works - people\n  use it and get answers; a channel with no cases is not\n  a clean site, it is a question to ask (lesson G)\nایده. عددهای سازوکارِ شکایت شاهدِ کارکردنِ آن‌اند: کارگران از آن استفاده می‌کنند و پاسخ می‌گیرند. میانهٔ ۱۸ روز خوب است. اما فقط ۶۹ درصدِ شکایت‌ها در ۳۰ روز بسته شده‌اند، در حالی که هدف ۸۰ درصد است. یک شکایت هم بیش از ۶۰ روز طول کشیده است. یافته همین عددهاست و پاسخش برنامهٔ اصلاح با علت و زمان. سازوکاری که هیچ شکایتی ندارد نشانهٔ کارگاهِ پاک نیست. پرسشی است که باید پرسید: آیا کارگران از آن خبر دارند، به آن اعتماد دارند، و بی‌ترس از تلافی می‌توانند از آن استفاده کنند (بخش 32.8.4)؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-h",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-h",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.9 ح. رابط‌های قراردادهای تأمین‌مالی‌پذیر",
    "text": "39.9 ح. رابط‌های قراردادهای تأمین‌مالی‌پذیر\nwhat each contract relies on that no contract covers (A-431)\n  EPC              needs: O&M spares at handover\n  turbine OEM      needs: site access roads\n  O&M              needs: O&M spares at handover, as-built data\n  grid connection  needs: protection settings of the plant\n  lenders          needs: independent engineer access, lender-named insurance\n  7 gaps; each needs an owner and a clause before\n  financial close. The concepts (guarantee, step-in,\n  assignment, security) are explained; the wording is for\n  the parties' lawyers\n\n\n\n\n\n\nشکل 39.10: قراردادهای پروژه و موضوع‌هایی که یکی به آن تکیه دارد و هیچ‌کدام آن را ندارد (آموزشی، بی‌محتوای حقوقی).\n\n\n\n\nمثال 39.15 (هفت شکاف پیش از بستنِ مالی) پرسش. قراردادهای EPC، سازندهٔ توربین، بهره‌برداری و نگهداری، خریدِ برق، اتصال به شبکه و وام‌دهندگان کنارِ هم گذاشته شده‌اند. کدام موضوع‌ها را یکی لازم دارد و هیچ‌کدام پوشش نمی‌دهد؟ (ماتریسِ ساختگی، A-431.)\nپاسخ. هفت شکاف: قطعه‌های یدکی در تحویل (دو بار)، راه‌های دسترسیِ ساختگاه، داده‌های چون‌ساخت، تنظیم‌های حفاظتِ نیروگاه، دسترسیِ مهندسِ مستقل، و بیمه با نامِ وام‌دهندگان.\nتفسیر. هر شکاف پیش از بستنِ مالی یک مالک و یک بند لازم دارد. مفهوم‌ها، یعنی تضمین، حقِ جانشینی (به انگلیسی step-in)، واگذاریِ حقوق (به انگلیسی assignment) و وثیقه، اینجا توضیح داده می‌شوند. متنِ بندها کارِ حقوق‌دانانِ طرف‌هاست. تضمین‌های پشتِ سرِ هم هم باید با هم بخوانند: تضمینِ دسترس‌پذیریِ بهره‌برداری نباید از تضمینِ توربین سخت‌تر باشد بی‌آنکه کسی تفاوت را بپذیرد، و دورهٔ ضمانتِ سازنده نباید پیش از آغازِ بهره‌برداری تمام شود (فصل 21). وارسی: \\(1 + 1 + 2 + 1 + 2 = 7\\).\n\n\n39.9.1 سه تضمین، سه سنجه\none year, three guarantees that measure different things\n  EPC: time-based, grid outages excluded: 98.58% (guarantee 98 %)\n  O&M: energy-based, grid excluded:      98.00% (guarantee 97 %)\n  PPA: contracted energy delivered:       95.50% (minimum 96 %)\n  EPC and O&M pass; the PPA falls short because grid\n  outages count against the plant there - the gap belongs\n  to no contractor unless the grid contract or insurance\n  covers it: the interface matrix names its owner (ch 21)\n\nمثال 39.16 (همه قبول، نیروگاه کم‌فروش) پرسش. در یک سال، ۳۰۰ ساعت قطعِ شبکه، ۱۲۰ ساعت ازکارافتادگیِ اجباری و ۹۰ ساعت ازکارافتادگیِ برنامه‌ریزی‌شده رخ داده است. تضمینِ EPC، تضمینِ بهره‌برداری و حداقلِ قراردادِ خریدِ برق هر کدام چه می‌گویند؟\nپاسخ. EPC زمان‌مبناست و قطعِ شبکه را کنار می‌گذارد: 98.58 %، قبول. بهره‌برداری انرژی‌مبناست و قطعِ شبکه را کنار می‌گذارد: 98.00 %، قبول. قراردادِ خریدِ برق انرژیِ تحویل‌شده را می‌شمارد: 95.50 %، زیرِ حداقلِ ۹۶ درصد.\nتفسیر. هر سه عدد درست حساب شده‌اند، اما هر کدام چیزِ دیگری را می‌سنجد. قطعِ شبکه در دو قرارداد بیرون گذاشته شده و در سومی شمرده شده است. کمبودِ قراردادِ خریدِ برق مالِ هیچ پیمانکاری نیست، مگر اینکه قراردادِ اتصال به شبکه یا بیمه آن را بپوشاند. ماتریسِ رابط مالکِ این شکاف را پیش از بستنِ مالی نام می‌برد (شکل 39.10، فصل 21). تعریف‌های قراردادیِ دسترس‌پذیری مالِ خودِ قراردادهاست (فصل 37). وارسی: \\(1 - 120/(8760 - 300) = 0.9858\\).\n\n\n\n39.9.2 خسارتِ تأخیر در زنجیرهٔ قراردادها\ndelay damages down the chain, 8 weeks late (k u)\n  owner's loss: 8 x 185 = 1,480\n  EPC pays the owner 0.25% a week of 60,000: 1,200\n  transformer supplier pays the EPC 0.5 % of 1,160: 46.4\n  owner covered 81%; EPC recovers 3.9% of what it pays\n  the EPC carries the difference: why it buffers the\n  schedule and watches the supplier, not the damages;\n  the lenders read this chain before financial close\nایده. خسارتِ مقطوعی که پیمانکارِ EPC به مالک می‌پردازد، ۸۱ درصدِ زیانِ هشت هفته تأخیرِ مالک را می‌پوشاند. خسارتی که تأمین‌کنندهٔ ترانسفورماتور به EPC می‌پردازد، فقط ۳٫۹ درصدِ آن پرداخت را برمی‌گرداند. فاصله را پیمانکارِ EPC می‌پردازد. به همین دلیل او برنامه را با شناوری می‌سازد و تأمین‌کننده را از نزدیک پی می‌گیرد، به‌جای اینکه به خسارت تکیه کند. وام‌دهندگان همین زنجیره را پیش از بستنِ مالی می‌خوانند. برای آن‌ها، خسارتِ مالک باید دست‌کم بازپرداختِ بدهی را در هفته‌های تأخیر بپوشاند. این‌ها مفهوم‌اند، نه مشاورهٔ حقوقی.\n\n\n39.9.3 ضمانت‌نامه‌ها در برابرِ تاریخ‌هایی که باید بپوشانند\nsecurities against the dates they must cover (weeks from order)\n  taking over planned at week 70; defects period to week 174\n  performance security to week 78, warranty security to 170\n  delay   security that ends before its date (weeks short)\n   0 wk   warranty -4 wk\n  10 wk   performance -2 wk; warranty -14 wk\n  20 wk   performance -12 wk; warranty -24 wk\n  a security with a fixed expiry date shrinks with every\n  week of delay; the contract ties extension to the dates\n  it covers - wording for the lawyers, dates for the engineer\n\nمثال 39.17 (ضمانت‌نامه‌ای که زودتر تمام می‌شود) پرسش. ضمانت‌نامهٔ حسنِ انجامِ کار تا هفتهٔ ۷۸ و ضمانت‌نامهٔ دورهٔ تضمین تا هفتهٔ ۱۷۰ اعتبار دارند. تحویلِ موقت هفتهٔ ۷۰ برنامه‌ریزی شده است و دورهٔ رفعِ نقص دو سال است. با تأخیرِ صفر، ده و بیست هفته‌ای، کدام ضمانت‌نامه زودتر از تاریخش تمام می‌شود؟\nپاسخ. حتی بی‌تأخیر، ضمانت‌نامهٔ دورهٔ تضمین چهار هفته کم می‌آورد. با ده هفته تأخیر، ضمانت‌نامهٔ حسنِ انجامِ کار هم دو هفته کم می‌آورد. با بیست هفته، کمبودها ۱۲ و ۲۴ هفته‌اند.\nتفسیر. ضمانت‌نامه‌ای با تاریخِ انقضای ثابت با هر هفته تأخیر کوتاه‌تر می‌شود. پس قرارداد تمدیدِ ضمانت‌نامه را به رویدادی می‌بندد که ضمانت‌نامه باید بپوشاند، نه به یک تاریخِ تقویمی. کمبودِ چهارهفته‌ایِ حالتِ بی‌تأخیر هم خطای ساده‌ای در جمعِ تاریخ‌هاست. همین خطا نشان می‌دهد چرا مهندس تاریخ‌ها را وارسی می‌کند. متنِ ضمانت‌نامه با حقوق‌دان‌ها و بانک‌هاست. تاریخ‌ها با مهندس. وارسی: \\(70 + 104 = 174 &gt; 170\\).\n\n\n\n39.9.4 بیمهٔ وقفهٔ کار و ترانسفورماتورِ یدکی\na unit transformer fails in operation: who carries the loss?\n  one block out costs 1.85 k u a day (5 MW, CF 0.22)\n  case                       days out  insured  not insured\n  no spare (new unit)             210      277          111\n  spare on site                    14        0           26\n  (business interruption pays after a 60-day waiting period;\n  the repair claim carries a 25 k u deductible)\n  without a spare the owner still carries the first 60 days;\n  with one, the outage ends inside the waiting period - the\n  spare, not the policy, protects the cash flow, and the\n  lenders read both (concepts only, not advice)\n\nمثال 39.18 (بیمه پس از شصت روز) پرسش. یک ترانسفورماتورِ واحد در بهره‌برداری خراب می‌شود. بیمهٔ وقفهٔ کار پس از دورهٔ انتظارِ ۶۰ روزه می‌پردازد. بی‌یدکی و با یدکی، چه مقدار از زیان بیمه‌نشده می‌ماند؟\nپاسخ. بی‌یدکی، بلوک ۲۱۰ روز بیرون است. بیمه ۲۷۷ هزار واحد می‌پردازد و ۱۱۱ هزار واحد، یعنی زیانِ ۶۰ روزِ اول، با مالک می‌ماند. با یدکی، قطعی ۱۴ روز است و درونِ دورهٔ انتظار تمام می‌شود. پس ۲۶ هزار واحد با مالک می‌ماند و بیمه چیزی نمی‌پردازد.\nتفسیر. بیمه بخشی از زیانِ بزرگ را می‌پوشاند. یدکی زیان را از اصل کوتاه می‌کند. با بیمه، ارزشِ یدکی از درسِ پ کمتر می‌شود: در عمرِ نیروگاه، با ۲٫۵ خرابیِ موردِ انتظار، حدودِ ۲۱۲ هزار واحد زیانِ بیمه‌نشده کم می‌شود. این هنوز از هزینهٔ ۱۳۶ هزار واحدیِ یدکی بیشتر است (بخش 39.4.5.2). حقِ بیمه هم با یدکی معمولاً کمتر است. وام‌دهندگان هر دو را می‌خوانند: پوششِ بیمه، و اینکه پروژه دورهٔ انتظار را چگونه تاب می‌آورد. مفهوم‌ها آموزشی‌اند. شرایطِ بیمه‌نامه با کارگزار و بیمه‌گر است (بخش 21.4.4). وارسی: \\((210 - 60) \\times 1.85 = 277\\)؛ \\(2.5 \\times (111 - 26) = 212\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا هفت روز کارِ اتصال در پنجره‌های شش‌روزه جا نمی‌شود؟\nمعادلهٔ 39.7 را توضیح دهید. برای سهمِ ۱۰ درصد و اطمینانِ ۹۰ درصد چند کارگاه لازم است؟\nیافتهٔ نمونهٔ ساعت‌های کار با اعلامیهٔ تأمین‌کننده چه فرقی دارد؟\nچرا EPC و بهره‌برداری قبول می‌شوند و قراردادِ خریدِ برق نه؟\nمالکِ شکافِ قطعِ شبکه کیست؟\nچرا خسارتِ تأخیرِ تأمین‌کننده زیانِ پیمانکارِ EPC را نمی‌پوشاند؟\nچرا سازوکارِ بی‌شکایت نشانهٔ کارگاهِ پاک نیست؟\nچرا ضمانت‌نامهٔ تاریخ‌دار با تأخیر کوتاه‌تر می‌شود؟\nچرا با یدکی، بیمهٔ وقفهٔ کار چیزی نمی‌پردازد و این بد نیست؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-i",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-i",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.10 خ. تحویل‌دادنی‌های اطلاعاتیِ تأمین‌کننده",
    "text": "39.10 خ. تحویل‌دادنی‌های اطلاعاتیِ تأمین‌کننده\nایده. گامِ ۴ آزمایشگاه جدولِ داده را برای سه پیشنهاد وارسی کرد (بخش 39.5.4). در بستهٔ خرید، هر قلمِ داده با پنج چیز نوشته می‌شود: طرح‌واره و قالب، قاعده‌های کیفیت و اعتبارسنجی، زمانِ تحویل و به‌روزرسانی، حقِ دسترسی و استفاده، و معیارِ پذیرش. شناسه و سریال، پیکربندی و میان‌افزار، سابقه‌های آزمون و ضمانت، و دادهٔ نگهداری و یدکی باید پیش از پذیرشِ تجهیز برسند. پذیرشِ داده بخشی از پذیرشِ تجهیز است، نه کاری برای بعد (بخش 38.8.3).\n\n39.10.1 به‌موقع‌بودنِ دادهٔ تأمین‌کننده\nsupplier data of the U-A order: needed and delivered (week)\n  general arrangement            need  6  got  5\n  rating plate data              need 20  got 22  late 2\n  routine test report            need 32  got 31\n  FAT record                     need 32  got 36  late 4\n  O&M manual                     need 40  got 52  late 12\n  spares list with part numbers  need 40  got 44  late 4\n  3D model                       need 10  got  9\n  asset register rows            need 40  got 47  late 7\n  on time: 38%; late items wait for the plant, not\n  the other way round: commissioning needs the FAT record\n  and O&M needs the manual and the register rows (lesson I);\n  the contract ties a payment to accepted data, not to\n  a count of files\nایده. از هشت قلمِ دادهٔ سفارشِ U-A، فقط سه قلم به‌موقع رسیده است. دیرکردها کارِ نیروگاه را منتظر می‌گذارند. راه‌اندازی منتظرِ سابقهٔ آزمونِ کارخانه می‌ماند، که چهار هفته دیر است. بهره‌برداری هم منتظرِ دستورالعمل و سطرهای دفترِ دارایی‌هاست، که دوازده و هفت هفته دیرند. پس قرارداد بخشی از پرداخت را به دادهٔ پذیرفته‌شده می‌بندد، نه به شمارِ فایل‌ها. هر قلم موعدی دارد که از نیازِ نیروگاه می‌آید. وارسیِ پذیرش هم همان قاعده‌های کیفیتِ دادهٔ فصلِ ۳۸ است (بخش 38.6.7.8).\n\n\n39.10.2 سطرهای دارایی که تأمین‌کننده تحویل داده است\nasset rows delivered by U-A: 10 rows, 4 rules\n  tag known                fails row 9\n  serial present           fails row 4\n  rating 5.6 MVA (C-017)   fails row 7\n  impedance in per cent    fails row 10\n  rows accepted: 6 of 10; the four go back with\n  the rule each failed - payment for the data item waits\n  for accepted rows (lesson I), not for a file count\nایده. چهار قاعدهٔ ساده چهار سطر از ده سطر را برمی‌گردانند. یک برچسب «=» ندارد و در تک‌خطی پیدا نمی‌شود (فصل 23). یک سطر شمارهٔ سریال ندارد. یک سطر هنوز توانِ ۵٫۵ مگاولت‌آمپرِ پیش از تغییرِ C-017 را دارد. یک سطر امپدانس را به‌جای درصد به‌صورتِ سهم نوشته است. هیچ‌کدام خطای بزرگ نیست، اما هر کدام در بهره‌برداری ابزاری را که این داده‌ها را می‌خوانَد به اشتباه می‌اندازد. پرداختِ این قلمِ داده تا پذیرشِ همهٔ سطرها می‌ماند. هر سطرِ برگشتی هم با قاعده‌ای که رد کرده برمی‌گردد، تا تأمین‌کننده بداند چه چیزی را درست کند (بخش 38.6.7.8).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 39.6 را توضیح دهید.\nسهمِ برابرِ هدفِ ۹۷٪ میانِ چهار جزء چقدر است؟\nچرا زمانِ پاسخ از زمانِ تعمیر مهم‌تر است؟\nتضمینِ دسترس‌پذیری چه چیزی را ثابت نمی‌کند؟\nبرای خطی که به بهره‌بردار سپرده می‌شود چه چیزی پیش از ساخت توافق می‌شود؟\nریسکِ بالای بی‌شاهد در غربالِ کار چه معنایی دارد و با آن چه می‌شود؟\nاعلامیهٔ تأمین‌کننده چگونه ثبت می‌شود؟\nحقِ جانشینی و واگذاریِ حقوق را در یک جمله توضیح دهید.\nپنج چیزی که هر قلمِ دادهٔ خرید با آن نوشته می‌شود کدام‌اند؟\n\nپاسخ‌ها: (۱) حاصل‌ضربِ سهم‌ها دست‌کم هدف؛ (۲) 99.24 %؛ (۳) قطعه، سفر و دسترسی بیشترِ زمان را می‌سازند؛ (۴) رسیدنِ نیروگاه به آن عدد؛ (۵) آزمون‌های پذیرش؛ (۶) شکاف؛ نقشهٔ منبع، ممیزی، اصلاح، تشدید؛ (۷) به‌عنوانِ ادعا؛ (۸) حقِ وام‌دهنده برای جانشینی در قرارداد، و انتقالِ حقوقِ قرارداد به طرفِ دیگر؛ (۹) طرح‌واره، کیفیت، زمان، حق، پذیرش.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-j",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-j",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.11 د. تدارکاتِ دادهٔ زیست‌محیطی",
    "text": "39.11 د. تدارکاتِ دادهٔ زیست‌محیطی\nدرسِ ب نشان داد سه عددی که سه تأمین‌کننده برای ردپای کربنِ یک ترانسفورماتور داده‌اند مقایسه‌پذیر نیستند (مثال 39.3). این درس سه گام جلوتر می‌رود. گامِ نخست این است که بستهٔ خرید از پیش بگوید چه داده‌ای، با چه مرزی و با چه روشی می‌خواهد. گامِ دوم یک روشِ کنترل‌شده است برای وقتی که تأمین‌کننده داده‌ای ندارد. گامِ سوم یک قاعدهٔ تصمیم است که عدمِ قطعیت را جدی می‌گیرد. چارچوب‌ها ثابت‌اند: ارزیابیِ چرخهٔ عمر (STD-141، STD-142)، ردپای کربنِ محصول (STD-143) و اعلامیهٔ محیطیِ نوعِ سوم (STD-145)، و قاعدهٔ مقایسهٔ فصلِ ۳۳ (بخش 33.11.2). ضریب‌های مواد، کارخانه و حمل در این درس ساختگی‌اند و از هیچ پایگاهِ دادهٔ واقعی نیامده‌اند (A-433). هیچ عددی ادعای پروژه نیست.\nبرنامه:\npython -m companion.ch39.examples_j\n\n39.11.1 درخواستِ داده در بستهٔ خرید\nenvironmental data request in the transformer package\n  functional unit:\n      one 5.6 MVA unit transformer as specified, delivered to site\n  boundary:\n      materials, manufacture, transport to site; use-phase losses apart\n  method:\n      ISO 14067, or ISO 14025 Type III with its product rules named\n  source and date:\n      dataset name, version and data year\n  verification:\n      third-party verified or self-declared - stated\n  allocation:\n      rule for recycled content and scrap stated\n  limitations:\n      excluded items and cut-off threshold listed\n  uncertainty:\n      stated as +/- %\n  update:\n      re-issued at delivery with the as-built bill of materials\n  the request goes in the supplier data schedule (lesson D)\n  with an owner and a due date, like any other data item\nایده. درخواست از واحدِ کارکردی شروع می‌شود: یک ترانسفورماتورِ ۵٫۶ مگاولت‌آمپر با همین مشخصه، تحویل‌شده در ساختگاه. «یک کیلوولت‌آمپر» یا «یک کیلوگرم» واحدِ کارکردی نیست. ترانسفورماتورِ سبک‌تر با تلفاتِ بیشتر کارِ دیگری می‌کند. مرز می‌گوید چه مرحله‌هایی شمرده می‌شوند. این‌جا مرز مواد، ساخت و حمل تا ساختگاه است و تلفاتِ دورهٔ بهره‌برداری جدا گزارش می‌شوند. قاعدهٔ تخصیص می‌گوید فولادِ بازیافتی و قراضه چگونه شمرده می‌شوند. اگر دو تأمین‌کننده قاعده‌های متفاوتی به کار ببرند، عددهایشان حتی با مرزِ یکسان هم مقایسه‌پذیر نیست. درخواست مانندِ هر قلمِ دادهٔ دیگری در جدولِ دادهٔ تأمین‌کننده می‌نشیند، با مالک و موعد (بخش 39.5.4). یکی از شرط‌ها به‌روزرسانی در زمانِ تحویل است: عدد با فهرستِ موادِ ساخته‌شده دوباره صادر می‌شود. بدونِ این شرط، عددِ پیشنهاد هرگز وارسی نمی‌شود.\n\n\n39.11.2 کیفیتِ سه اعلامیه\ndeclarations against the request (fields answered of 9)\n  U-A  8 of 9 answered\n      missing: update\n  U-B  3 of 9 answered\n      missing: boundary, verification, allocation\n      missing: limitations, uncertainty, update\n  U-C  1 of 9 answered\n      missing: functional unit, boundary, method\n      missing: verification, allocation, limitations\n      missing: uncertainty, update\n  U-A misses only the update promise, which the contract\n  adds; U-B and U-C need the controlled method below\nایده. U-A به هشت قلم از نُه قلم پاسخ داده است و فقط وعدهٔ به‌روزرسانی را ندارد که قرارداد آن را می‌افزاید. اعلامیهٔ U-B مرز، وارسی، تخصیص، محدودیت‌ها و عدمِ قطعیت را نگفته است. U-C فقط یک ضریبِ عمومیِ کهنه دارد. پرسش این نیست که کدام عدد کوچک‌تر است. پرسش این است که با هر کدام چه می‌شود کرد. عددِ U-A را می‌شود با شاهد به کار برد. دو عددِ دیگر را باید با روشِ کنترل‌شدهٔ گامِ بعد کامل کرد.\n\n\n39.11.3 یک مرز برای هر سه\nFACTORS = dict(  # t CO2e per t of material (generic, synthetic, A-433)\n    core_steel=2.2, copper=3.4, oil=0.9, steel=1.8, other=2.5)\nFACTORY_T_PER_MVA = 1.6          # generic factory factor, t CO2e per MVA\nSEA, ROAD = 0.012, 0.09          # kg CO2e per t-km (synthetic)\nBOM = {  # declared masses per unit, t (supplier data schedules)\n    \"U-A\": dict(core_steel=7.1, copper=2.7, oil=3.6, steel=3.4, other=0.7),\n    \"U-B\": dict(core_steel=7.4, copper=2.9, oil=3.8, steel=3.5, other=0.8),\n    \"U-C\": dict(core_steel=7.0, copper=2.7, oil=3.6, steel=3.3, other=0.7),\n}\nROUTE = {\"U-A\": (5_000, 600), \"U-B\": (0, 900), \"U-C\": (8_000, 600)}\none boundary: cradle to site, t CO2e per unit (synthetic)\n  U-A:  43.0 +/-  4.1\n      cradle to gate            41.0  declared\n      transport to site          2.0  estimate\n  U-B:  47.4 +/-  9.7\n      factory (gate to gate)     8.0  declared\n      materials                 37.9  estimate\n      transport to site          1.5  estimate\n  U-C:  47.1 +/-  9.6\n      materials                 35.5  estimate\n      factory                    9.0  estimate\n      transport to site          2.6  estimate\n  U-B was lowest as offered (8 t) and is highest on one\n  boundary; U-C's 36 t generic factor becomes a dated\n  estimate from its own bill of materials\n\n\n\n\n\n\nشکل 39.11: ردپای یک ترانسفورماتورِ واحد در سه پیشنهاد: عددِ پیشنهادی، هر کدام با مرزِ خودش (توخالی)، و هر سه روی یک مرز از گهواره تا ساختگاه با عدمِ قطعیتشان (توپر، با میله). بازه‌ها هم‌پوشانی دارند (دادهٔ ساختگی).\n\n\n\nعدمِ قطعیتِ هر جمع از جزءهایش ساخته می‌شود. هر جزء \\(x_k\\) عدمِ قطعیتِ نسبیِ \\(r_k\\) دارد و جزءها مستقل فرض می‌شوند. دو عدد فقط وقتی متفاوت شمرده می‌شوند که فاصله‌شان از عدمِ قطعیتِ ترکیبیِ آن دو بیشتر باشد:\n\\[\nu = \\sqrt{\\sum_k \\left(x_k\\, r_k\\right)^2}, \\qquad \\lvert x_a - x_b \\rvert &gt; \\sqrt{u_a^2 + u_b^2}\n\\tag{39.8}\\]\n\nمثال 39.19 (کمترین، بیشترین می‌شود) پرسش. هر سه پیشنهاد را روی مرزِ «از گهواره تا ساختگاه» بیاورید. کدام کمترین است و با چه عدمِ قطعیتی؟\nپاسخ. U-A برابر با 43.0 ± 4.1 تن است: 41.0 تنِ وارسی‌شده و 2.0 تن برآوردِ حمل. U-B برابر با 47.4 ± 9.7 تن است: 8.0 تنِ کارخانه، 37.9 تن برآوردِ مواد از فهرستِ موادِ خودش و 1.5 تن حمل. U-C برابر با 47.1 ± 9.6 تن است و همهٔ آن برآورد است.\nتفسیر. U-B با 8 تن کمترین عددِ پیشنهادی را داشت، چون مرزش مواد را بیرون گذاشته بود. روی یک مرز، بیشترین است. ضریبِ عمومیِ U-C (۳۶ تن) جایش را به برآوردی تاریخ‌دار از فهرستِ موادِ خودش می‌دهد. برآوردها پهن‌ترند، چون ضریب‌های عمومی دربارهٔ این کارخانه و این فولاد چیزی نمی‌دانند. وارسی: \\(7.4\\times 2.2 + 2.9\\times 3.4 + 3.8\\times 0.9 + 3.5\\times 1.8 + 0.8\\times 2.5 = 37.86\\).\n\n\n\n39.11.4 قاعدهٔ تصمیم و روشِ کنترل‌شده\ndecision rule: a difference counts only beyond the combined\nuncertainty (root-sum-square of the two)\n  U-A - U-B:  -4.4 t, combined +/- 10.5 -&gt; no rank\n  U-A - U-C:  -4.1 t, combined +/- 10.5 -&gt; no rank\n  U-B - U-C:  +0.3 t, combined +/- 13.6 -&gt; no rank\n  pairs that differ: 0\n  controlled method for estimates: score the upper bound\n  (value + uncertainty) so missing data never wins:\n    U-A   47.1  (verified)\n    U-B   57.0  (estimate)\n    U-C   56.7  (estimate)\n  the rule is written in the tender before the offers\n  arrive; the estimate is replaced by the supplier's own\n  data at delivery, and labelled as an estimate until then\n\nمثال 39.20 (داده‌ای که نیست نمی‌بَرَد) پرسش. با معادلهٔ 39.8 کدام جفت از پیشنهادها روی کربن از هم جدا می‌شوند؟ اگر هیچ‌کدام، معیارِ زیست‌محیطی در ارزیابی چه می‌کند؟\nپاسخ. هیچ جفتی جدا نمی‌شود. بزرگ‌ترین فاصله 4.4 تن است، در حالی که عدمِ قطعیتِ ترکیبی 10.5 تن است. با روشِ کنترل‌شده، برآوردها با کرانِ بالایشان امتیاز می‌گیرند: U-A برابر با 47.1، U-B برابر با 57.0 و U-C برابر با 56.7 تن.\nتفسیر. کرانِ بالا برای این است که نبودِ داده هرگز برنده نشود. اگر برآوردِ میانه به کار می‌رفت، تأمین‌کننده‌ای که داده نمی‌دهد گاهی از کسی که دادهٔ وارسی‌شده می‌دهد جلو می‌افتاد. این قاعده پیش از رسیدنِ پیشنهادها در اسنادِ مناقصه نوشته می‌شود و انتخابِ مالک است، نه حقیقتی فنی. برآورد تا زمانِ تحویل «برآورد» نامیده می‌شود. در زمانِ تحویل، دادهٔ خودِ تأمین‌کننده جای آن را می‌گیرد. توصیهٔ واگذاریِ درسِ ت از این معیار تغییر نمی‌کند (بخش 39.5.5)، چون U-A به دلیل‌های دیگر هم جلوتر بود. وارسی: \\(\\sqrt{4.1^2 + 9.7^2} = 10.5 &gt; 4.4\\).\n\n\n\n39.11.5 دورهٔ بهره‌برداری: جایی که بیشترِ ردپا هست\nthe use phase: average losses over the life of one unit\n  (load-loss factor 0.2, 25 years; grid factor 0.5 t/MWh, ch 33)\n  offer  avg kW   MWh lost   t CO2e if displaced   x built\n  U-A      12.3      2,694                 1,347       31\n  U-B      15.6      3,416                 1,708       36\n  U-C      13.5      2,956                 1,478       31\n  the losses dwarf the built footprint, and the loss\n  guarantee with its capitalisation (lesson D, ch 25)\n  already prices them - so the evaluation does not add\n  them again as carbon; it reports them beside it\nایده. اگر انرژیِ تلف‌شده جایگزینِ برقِ شبکه با ضریبِ آموزشیِ 0.5 t/MWh فصلِ ۳۳ باشد، تلفاتِ ۲۵ سال برای هر واحد 1,347 تا 1,708 تن می‌شود. این ۳۱ تا ۳۶ برابرِ ردپای ساخت است. فاصلهٔ U-A و U-B در تلفات (۳۶۱ تن) هشتاد برابرِ فاصله‌شان در ساخت (۴٫۴ تن) است. اما این عدد دوباره به قیمت افزوده نمی‌شود. تضمینِ تلفات و سرمایه‌ای‌کردنِ آن در قیمتِ ارزیابی‌شده همین تلفات را قیمت گذاشته‌اند (بخش 39.5.2، فصلِ ۲۵). گزارش هر دو را کنارِ هم می‌آورد و یکی را دو بار نمی‌شمارد. ضریبِ شبکه به بازار و سالِ پروژه بسته است و عددِ این‌جا آموزشی است (فصلِ ۳۳).\n\n\n\n\n\n\nاحتیاطمرزِ ادعا\n\n\n\nهیچ عددِ این درس ادعای پروژه نیست. برآورد با برچسبِ «برآورد» و با منبع، تاریخ و عدمِ قطعیتش گزارش می‌شود. اعلامیهٔ وارسی‌نشده یا ضریبِ عمومی هرگز نتیجهٔ تضمین‌شدهٔ پروژه نیست. هر ادعای عمومی دربارهٔ کربنِ پروژه پس از دادهٔ تحویل و وارسیِ مستقل ساخته می‌شود (فصلِ ۳۳).\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nواحدِ کارکردی چیست و چرا «یک کیلوولت‌آمپر» کافی نیست؟\nنُه قلمِ درخواستِ دادهٔ زیست‌محیطی را نام ببرید.\nچرا قاعدهٔ تخصیص در درخواست می‌آید؟\nروشِ کنترل‌شده برای دادهٔ نبوده چه گام‌هایی دارد؟\nمعادلهٔ 39.8 را توضیح دهید.\nچرا U-B از کمترین به بیشترین رفت؟\nچرا برآوردها با کرانِ بالا امتیاز می‌گیرند و چه کسی این قاعده را انتخاب می‌کند؟\nچرا تلفاتِ دورهٔ بهره‌برداری به قیمتِ ارزیابی‌شده افزوده نمی‌شوند؟\nعددِ پیشنهادی کِی و چگونه وارسی می‌شود؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-mfg",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-mfg",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.12 ساخت و تولیدِ صنعتی: بازرسی در کارخانهٔ تأمین‌کننده",
    "text": "39.12 ساخت و تولیدِ صنعتی: بازرسی در کارخانهٔ تأمین‌کننده\nخریدار کالا را نمی‌سازد، اما در کارخانهٔ سازنده چیزهایی را وارسی می‌کند. مرزِ میانِ این دو روشن است. کنترل‌ها مالِ کارخانه‌اند: نقشهٔ فرایند، آزمونِ جاری، کنترلِ زیرتأمین‌کنندگان. خریدار شاهدِ آن کنترل‌ها را می‌بیند و در نقطه‌های توقف و شاهد حاضر می‌شود. فصل‌های ۴۰ تا ۴۸ همین کارخانه‌ها را از درون نشان می‌دهند: هر کنترل چه چیزی را ثابت می‌کند و سابقه‌اش باید چه شکلی داشته باشد. این بخش پلِ میانِ تدارکات و آن فصل‌هاست. عددها آموزشی‌اند (A-429) و هیچ دستورِ ساختی داده نمی‌شود.\nبرنامه:\npython -m companion.ch39.examples_v\n\n39.12.1 آنچه خریدار در هر کارخانه وارسی می‌کند\nVERIFY = [  # package, what the buyer verifies at the factory, H/W, chapter\n    (\"PV modules\", \"EL images, flash test, BOM lock\", 2, 41),\n    (\"wind turbines\", \"blade inspection, drive-train test\", 3, 42),\n    (\"unit transformers\", \"heat run, losses, insulation\", 3, 43),\n    (\"inverters\", \"routine test, firmware version\", 2, 44),\n    (\"battery containers\", \"cell traceability, module test\", 3, 45),\n    (\"MV cables, switchgear\", \"routine tests, PD where applicable\", 2, 46),\n    (\"structures, foundations\", \"weld and coating records\", 1, 47),\n    (\"SCADA, metering\", \"FAT of the integrated system\", 2, 48),\n]\nwhat the buyer verifies at each factory (H/W points a batch)\n  package                  points  chapter  verifies\n  PV modules                    2       41  EL images, flash test, BOM lock\n  wind turbines                 3       42  blade inspection, drive-train test\n  unit transformers             3       43  heat run, losses, insulation\n  inverters                     2       44  routine test, firmware version\n  battery containers            3       45  cell traceability, module test\n  MV cables, switchgear         2       46  routine tests, PD where applicable\n  structures, foundations       1       47  weld and coating records\n  SCADA, metering               2       48  FAT of the integrated system\n  18 points a batch, about 27 inspector-days with travel\n  the buyer verifies the controls, the factory owns them:\n  chapters 40-48 show what each control proves, so the\n  inspector knows what a record should look like\nایده. هشت بسته در هر دسته ۱۸ نقطهٔ توقف یا شاهد دارند. با سفر، این حدودِ ۲۷ روزِ کارِ بازرس است. فهرست برای خریدار برنامهٔ کار می‌سازد: چه کسی، کجا، کِی و با چه فهرستِ وارسی‌ای. ستونِ «فصل» می‌گوید بازرس کجا یاد می‌گیرد هر سابقه باید چه چیزی را نشان دهد. تصویرِ الکترولومینسانس در فصلِ ۴۱ می‌آید، آزمونِ گرمایی در فصلِ ۴۳، و ردیابیِ سلول در فصلِ ۴۵. بازرسی که نداند یک سابقهٔ خوب چه شکلی دارد، فقط امضا جمع می‌کند.\n\n\n39.12.2 نمونه‌گیری و آزمونِ توانِ ماژول در کارخانه\nPV modules at the factory: lots of 3,000\n  defect sampling (AQL 1 %, LTPD 4 %): n = 198, accept if &lt;= 4\n  power: 50 modules flashed, mean 548.2 W, sd 2.4 W\n  one-sided 95 % lower bound of the mean: 547.6 W\n  nameplate 550 W with no negative tolerance: the lot\n  is held; the whole lot's power is in doubt,\n  not one module - the sample says the line is set low\n  (flash calibration or cell bin), a question for ch 41\n\nمثال 39.21 (میانگینی که زیرِ پلاک است) پرسش. از دستهٔ ۳٬۰۰۰ ماژولیِ ۵۵۰ واتی، ۵۰ ماژول آزمونِ فلش شده‌اند: میانگین 548.2 W و انحرافِ معیار 2.4 W. قرارداد رواداریِ منفی نمی‌پذیرد. دسته پذیرفته می‌شود؟\nپاسخ. نه. کرانِ پایینِ یک‌طرفهٔ ۹۵ درصدیِ میانگین 547.6 W است، زیرِ پلاک. دسته نگه داشته می‌شود.\nتفسیر. پرسش این نیست که یک ماژول کم‌توان است. پرسش این است که آیا خطِ تولید زیرِ پلاک تنظیم شده است. نمونه می‌گوید چنین است: میانگینِ همهٔ دسته در تردید است. علت ممکن است در کالیبراسیونِ دستگاهِ فلش باشد یا در دسته‌بندیِ سلول‌ها. این‌ها پرسش‌هایی برای فصلِ ۴۱ است. برنامهٔ نمونه‌گیریِ عیب با فصلِ ۴۰ (فصل 40) و استانداردِ نمونه‌گیری (STD-076) هم‌راستاست. عددهای این‌جا از محاسبهٔ دوجمله‌ای می‌آیند، نه از جدولِ استاندارد. وارسی: \\(548.2 - 1.677 \\times 2.4/\\sqrt{50} = 547.6\\).\n\n\n\n39.12.3 ارزشِ بازرسی در کارخانه\nwhat source inspection is worth over the eight packages\n  chance of a systematic fault in a package: 5%; cost\n  if it reaches site: 400 k u; found at the factory: 60%\n  expected saving: 96 k u; inspection: 27 days x 1.2 = 32 k u\n  inspection pays here because a site fault is costly; it\n  does not replace the factory's own control - it checks it\nایده. اگر هر بسته با احتمالِ ۵ درصد ایرادی سیستمی داشته باشد، هزینهٔ آن ایراد در ساختگاه ۴۰۰ هزار واحد باشد، و بازرس ۶۰ درصدِ چنین ایرادهایی را در کارخانه پیدا کند، صرفهٔ موردِ انتظار برای هشت بسته ۹۶ هزار واحد است. هزینهٔ بازرسی ۳۲ هزار واحد است. پس بازرسی می‌ارزد، چون ایرادِ ساختگاهی گران است. اما این عدد جای کنترلِ خودِ کارخانه را نمی‌گیرد. بازرس کنترل را می‌آزماید، نمی‌سازد. حلقهٔ بسته از کارخانه تا ساختگاه در فصلِ ۴۰ ادامه می‌یابد (فصل 40).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمرزِ کارِ کارخانه و کارِ خریدار در کنترلِ کیفیت چیست؟\nچرا بازرس باید بداند یک سابقهٔ خوب چه شکلی دارد؟\nچرا میانگینِ زیرِ پلاکِ نمونه کلِ دسته را در تردید می‌گذارد؟\nکرانِ پایینِ یک‌طرفهٔ میانگین را برای نمونهٔ این بخش حساب کنید.\nبازرسی در کارخانه چه زمانی می‌ارزد و چه چیزی را جایگزین نمی‌کند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-plantp",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-plantp",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.13 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "39.13 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch39.integrated\n\nمثال 39.22 (مقدماتی: دو نتیجه با دست) پرسش. ضریب‌های تلفات، تلفاتِ سرمایه‌ایِ U-A و خسارتِ هشت هفته تأخیر را با دست حساب کنید.\ntwo procurement results checked by hand\n  A = 70 u/MWh x 8,760 h x annuity(7.5 %, 25 y) = 6.84 k u/kW\n  B = 0.20 A = 1.37 k u/kW\n  U-A losses per unit: 6.84 x 4.1 + 1.37 x 41 = 84.1 k u; x 10 = 841\n  delay damages, 8 weeks at 0.5 % of 1,160 k u: 46.4 k u\n  a hand check of A catches the slip of annuity years vs\n  months, or of MWh vs kWh in the energy price\nپاسخ. \\(A = 6.84\\) و \\(B = 1.37\\) هزار واحد بر کیلووات، ۸۴۱ هزار واحد تلفات برای ده دستگاه، و ۴۶٫۴ هزار واحد خسارت. همه برابر با کد.\nتفسیر. لغزشِ رایج در ضریبِ \\(A\\) یکاهاست: قیمتِ انرژی بر مگاوات‌ساعت و تلفات بر کیلووات. ضریبِ هزار در یک جا گم می‌شود و ارزیابی وارونه می‌شود. حسابِ دستی آن را پیدا می‌کند. وارسی: \\(70 \\times 8\\,760/10^6 \\times 11.15 = 6.84\\).\n\n\nمثال 39.23 (میانی: بستهٔ تدارکاتِ ترانسفورماتورهای واحد در عدد) پرسش. بستهٔ تدارکات را در عدد خلاصه کنید.\nthe procurement package of the PV unit transformers in numbers\n  offers: U-A 2,072, U-C 2,093, U-B 2,141 k u evaluated;\n    lowest price U-B, lowest evaluated U-A\n  U-B not acceptable: no heat-run witness, no data schedule,\n    process control below its floor\n  data schedule: U-A 93 %, U-C 86 %, U-B 57 % of 14 items\n  sub-tier on-time chance 86 %; core steel gets a buffer\n  labour screen: 1 high-risk sub-supplier without evidence\n  contracts: 7 gaps to close before financial close\n  prequalification: U-D not invited; U-B passed by a hair\n  ranking holds above 52 u/MWh (U-C would undercut below)\n  exposure peak 290 k u at week 8; 174 k u uncovered\n  a strategic spare unit pays (expected loss 973 k u)\n  warranty security ends 4 weeks short even without delay\nتفسیر. کمترین قیمت، کمترین قیمتِ ارزیابی‌شده و پیشنهادِ پذیرفتنی سه چیزِ متفاوت‌اند. ارزیابیِ شفاف هر سه را جدا نشان می‌دهد و ترتیبِ آن‌ها را پیش از گشودنِ پیشنهادها اعلام می‌کند: نخست انطباقِ بحرانی، سپس کفِ ممیزی، سپس قیمتِ ارزیابی‌شده. وارسی: جدول 39.1.\n\n\nمثال 39.24 (یکپارچه: مبنای تدارکاتِ نیروگاهِ P) پرسش. مبنای تدارکات را با یافته‌ها و موردهای باز بنویسید.\nD-043 procurement basis of Plant P (teaching)\n  1 packages: EPC with a separate turbine OEM contract; the\n    owner's engineer keeps SCADA integration\n  2 evaluation: compliance matrix first (critical items are\n    cleared, not priced), then evaluated price with losses,\n    delivery and currency, then the capability audit floors\n  3 PV unit transformers: recommend U-A subject to closing\n    two deviations and the data update duty\n  4 supplier data: 14 items with schema, update duty and\n    rights; delivery is accepted on the data, not a count\n  5 RAM: plant targets split into supplier shares with\n    response and repair times and on-site spares\n  6 labour: proportionate screen to tier 2; claims kept apart\n    from verified findings; remedy and escalation in contract\n  7 contracts: interface matrix with an owner for every gap;\n    wording for the lawyers\n  8 commercial: milestones near value; securities tied to\n    events, not dates; one strategic spare transformer\n  9 factory: 18 hold/witness points; lots held on sample\n    evidence (module power), source inspection funded\n  open: grid operator's interface schedule (U-115, U-119);\n    tier-2 source of U-B's winding wire if U-B returns (U-120)\nتفسیر. این تصمیمِ D-043 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nارزان‌ترین پیشنهادِ ترانسفورماتور گران‌ترین مالکیت را دارد. ضریب‌های تلفاتِ فصلِ ۲۵ در همهٔ خریدهای ترانسفورماتور به کار می‌روند.\nزنجیرهٔ تأمینِ ترانسفورماتور ۸۶٪ به‌موقع است. فولادِ هسته ذخیره می‌گیرد و پیگیریِ سفارش تا ردهٔ دوم می‌رود (فصل‌های ۴۰ و ۴۳).\nخسارتِ مقطوع یک‌بیست‌وپنجمِ هزینهٔ هفتگیِ تأخیرِ بخشِ خورشیدی را می‌پوشاند. شناورِ برنامه در برنامهٔ ساخت می‌ماند (فصل‌های ۲۲ و ۴۹).\nسهمِ دسترس‌پذیریِ اینورتر با پاسخِ ۲۴ ساعته و انبارِ ساختگاه برآورده می‌شود (فصل‌های ۵۱ و ۵۲).\nهفت شکافِ میانِ قراردادها پیش از بستنِ مالی مالک می‌گیرند (فصل‌های ۲۱ و ۵۹).\nمنبعِ ردهٔ دومِ سیمِ مسیِ U-B، اگر دوباره در رقابت بیاید، روشن نیست (U-120).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-numbers",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-numbers",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.14 عددهای کلیدیِ تدارکاتِ نیروگاهِ P",
    "text": "39.14 عددهای کلیدیِ تدارکاتِ نیروگاهِ P\n\n\n\nجدول 39.1: عددهای کلیدیِ فصلِ ۳۹ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nقیمتِ ارزیابی‌شده U-A / U-C / U-B\n2,072 / 2,093 / 2,141 k u\nمثال 39.7\n\n\nتلفاتِ سرمایه‌ایِ ده دستگاهِ U-A\n841 k u\nمثال 39.22\n\n\nامتیازِ ممیزی U-A / U-C؛ U-B\n3.76 / 3.24؛ رد\nمثال 39.8\n\n\nجدولِ داده U-A / U-C / U-B\n93 / 86 / 57 %\nبخش 39.5.4\n\n\nزنجیرهٔ به‌موقع\n86 %\nمثال 39.1\n\n\nخسارت در برابرِ هزینهٔ هفتگیِ تأخیر\n5.8 در برابرِ 145 k u\nمثال 39.5\n\n\nشکاف‌های میانِ قراردادها\n۷\nمثال 39.15\n\n\nقیمتِ انرژی‌ای که رتبه را عوض می‌کند\n52 u/MWh\nمثال 39.10\n\n\nبیشترین مقدارِ در معرضِ خطر\n290 k u، هفتهٔ ۸\nمثال 39.6\n\n\nشانسِ رسیدن با سفارشِ برنامه‌ریزی‌شده\n80 %\nبخش 39.2.4.2\n\n\nسال‌های بالای بودجه، قطعه در انبار\n57 %\nمثال 39.12\n\n\nکمبودِ ضمانت‌نامهٔ دورهٔ تضمین\n۴ هفته\nمثال 39.17\n\n\nسطرهای پذیرفته‌شدهٔ دادهٔ دارایی\n۶ از ۱۰\nبخش 39.10.2",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-design",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-design",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.15 گردشِ کارِ تدارکات",
    "text": "39.15 گردشِ کارِ تدارکات\n\n\nراهبردِ بسته‌ها، ساختن یا خریدن، نقشهٔ زیرتأمین‌کنندگان و پیوستگیِ تأمین (بخش 39.2).\nمشخصهٔ عملکردی یا ساخت بر پایهٔ نقشه؛ مالکیتِ طراحی؛ بازبینیِ فنی با شاهد (بخش 39.3).\nخسارتِ مقطوع، ضمانت، یدکی، نقطه‌های شاهد، عدم‌انطباق و امتیاز، تغییر و ادعا (بخش 39.4).\nماتریسِ انطباق؛ قیمتِ ارزیابی‌شده؛ ممیزی با کف؛ جدولِ داده؛ توصیه با شرط (بخش 39.5).\nسهم‌های دسترس‌پذیری، پاسخ و تعمیر، انبار، تضمین با پراکندگی (بخش 39.6).\nتقسیمِ کارهای اتصال؛ آزمون‌های پذیرشِ سپردن (بخش 39.7).\nغربالِ متناسبِ کار؛ ادعا جدا از شاهد؛ اصلاح و تشدید (بخش 39.8).\nماتریسِ رابطِ قراردادها؛ مالک برای هر شکاف (بخش 39.9).\nاقلامِ داده با طرح‌واره، کیفیت، زمان، حق و پذیرش (بخش 39.10).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-lab",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-lab",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.16 آزمایشگاه‌های پایتونِ این فصل",
    "text": "39.16 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 39.2: آزمایشگاه‌های پایتونِ فصلِ ۳۹\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nبسته، الزام‌ها، سه پیشنهاد، ممیزی‌ها، اقلامِ داده، غربالِ کار، قراردادها\n\n\nتأمین و بازبینی\nexamples_a\nبسته‌ها، ساختن یا خریدن، زیرتأمین‌کنندگان، بازبینیِ فنی، دادهٔ محیطی، خسارت، ضمانت، نقطه‌های شاهد\n\n\nآزمایشگاهِ ت\nlab_d\nماتریس، قیمتِ ارزیابی‌شده، ممیزی، جدولِ داده، توصیه\n\n\nخدمت و قرارداد\nexamples_e\nسهم‌های دسترس‌پذیری، پاسخ و تعمیر، تقسیمِ کارِ اتصال، غربالِ کار، شکاف‌ها، تضمین\n\n\nدادهٔ زیست‌محیطی\nexamples_j\nدرخواست، کیفیت، یک مرز، قاعدهٔ تصمیم، دورهٔ بهره‌برداری\n\n\nتدارکات در عدد\nexamples_s\nدو منبع، زمانِ تحویل، ارز، جابه‌جاییِ رتبه، در معرضِ خطر، یدکی، ادعا، شاهد\n\n\nخدمت و قرارداد در عدد\nexamples_t\nسهمِ وزنی، شبیه‌سازیِ ازکارافتادگی، خریدِ پایانِ تولید، پنجرهٔ قطع، ممیزی، سه تضمین، زنجیرهٔ خسارت، دادهٔ به‌موقع\n\n\nبازبینی و صلاحیت\nexamples_u\nپیش‌صلاحیت، بارِ کارخانه، حمل، آزمونِ نوعی، ویرایش، روشن‌سازی، شکایت، ضمانت‌نامه، سطرهای دارایی\n\n\nکارخانه و بیمه\nexamples_v\nماتریسِ وارسی، توانِ ماژول، ارزشِ بازرسی، بیمهٔ وقفهٔ کار، موجودیِ یدکی\n\n\nنیروگاهِ P\nintegrated\nبا دست، بسته، مبنای D-043\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ procure با آزمون‌هایی در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. ضریب‌های تلفات از ماژولِ transformer فصلِ ۲۵ دوباره به کار رفته‌اند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-std",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-std",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.17 جعبهٔ استاندارد و انطباق",
    "text": "39.17 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nویرایشِ هر استانداردی که در پیشنهاد نام برده شود با دفترِ استانداردهای پروژه مقایسه می‌شود؛ نسخهٔ دیگر عدول است.\nدادهٔ زیست‌محیطیِ محصول فقط با مرز و روشِ یکسان مقایسه می‌شود (ISO 14025:2026، STD-145؛ ISO 14067:2018، STD-143).\nچارچوبِ حقوقِ کار و بررسیِ دقیقِ زنجیرهٔ تأمین از قانونِ کشور و تعهدهای پروژه و وام‌دهنده می‌آید (STD-108، STD-109)؛ قانونِ کشوری، اگر هست، در فصل‌های ۵۵ تا ۵۷ بررسی می‌شود.\nمفهوم‌های قراردادی بی‌بندِ حقوقی آمده‌اند؛ متنِ قراردادها با حقوق‌دانانِ طرف‌هاست.\nهیچ عددی در این فصل الزام نیست و هیچ بندی از استانداردها نقل نشده است. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-deliverable",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-deliverable",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.18 تحویل‌دادنیِ نیروگاهِ P",
    "text": "39.18 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 39.3: سندهای فصلِ ۳۹ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-REP-0005\nتوصیهٔ واگذاریِ ترانسفورماتورهای واحد\nماتریس، قیمتِ ارزیابی‌شده، ممیزی، داده، شرط‌ها\n\n\nPLP-PRJ-REG-0022\nدفترِ عدول‌ها و ماتریسِ انطباق\nهر عدول با قیمت یا رفع\n\n\nPLP-PRJ-LST-0001\nجدولِ پذیرشِ دادهٔ تأمین‌کننده\nهر قلم با طرح‌واره، کیفیت، زمان، حق\n\n\nPLP-PRJ-REG-0023\nماتریسِ ریسکِ رابط و پادمان‌ها\nهر شکاف با مالک؛ ادعا جدا از شاهد\n\n\nPLP-PRJ-SPC-0001\nالزام‌های کنترل‌شدهٔ خرید (قابلیتِ اطمینان، خدمت، داده)\nهر الزام سنجش‌پذیر\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-043: مبنای تدارکات (مثال 39.24).\nفرض‌های A-425 تا A-432:\n\nA-425: بستهٔ ترانسفورماتورهای واحد و ضریب‌های مالیِ ارزیابی.\nA-426: ممیزی‌های ساختگی با وزن‌ها و کف‌ها.\nA-427: سه پیشنهادِ ساختگی با پاسخ‌ها و عدول‌ها.\nA-428: قاعدهٔ توصیهٔ واگذاری.\nA-429: عددهای آموزشیِ خسارت، ضمانت، زنجیره و خدمت.\nA-430: غربالِ ساختگیِ کار.\nA-431: ماتریسِ ساختگیِ قراردادها.\nA-432: اقلامِ دادهٔ تأمین‌کننده و تعهدهای سه پیشنهاد.\n\nمجهول: منبعِ ردهٔ دومِ سیمِ مسیِ U-B (U-120).\nیافته‌ها: تلفات در همهٔ خریدهای ترانسفورماتور، ذخیرهٔ فولادِ هسته، شناورِ برنامه، پاسخِ ۲۴ ساعته با انبار، مالک برای هفت شکاف.\nکتابخانهٔ همراه: ماژولِ procure با آزمون‌ها و برنامه‌های فصلِ ۳۹.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-summary",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-summary",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.19 جمع‌بندی",
    "text": "39.19 جمع‌بندی\n\nراهبردِ تأمین: هر تقسیم حاشیه را کم و رابط را زیاد می‌کند؛ ساختن یا خریدن برای هر قلم؛ زنجیرهٔ ردهٔ دوم کمتر از کارخانه به‌موقع است؛ قطعهٔ تک‌منبع ذخیره یا منبعِ دوم می‌گیرد؛ پیوستگیِ یدکی در طولِ عمر (بخش 39.2).\nمشخصه و بازبینی: مشخصهٔ عملکردی یا ساخت بر پایهٔ نقشه، و مالکیتِ طراحی؛ بازبینیِ فنیِ هر قلم با شاهد؛ ویرایشِ استانداردها؛ دادهٔ زیست‌محیطی فقط با مرز و روشِ یکسان مقایسه‌پذیر (بخش 39.3).\nکنترل‌های تجاری: خسارتِ مقطوع با سقف، برآوردی از پیش و نه بیمه؛ ارزشِ ضمانت در شاهدِ خرابی‌های زودرس؛ نقطه‌های شاهد؛ عدم‌انطباق با تعمیر یا امتیازِ کتبی؛ تغییر و ادعا با سابقه (بخش 39.4).\nآزمایشگاه: انطباقِ بحرانی رفع یا رد؛ قیمتِ ارزیابی‌شده با تلفات، تأخیر و ارز؛ ممیزی با کف؛ جدولِ داده؛ توصیه با شرط، واگذاری با مالک (بخش 39.5).\nقابلیتِ اطمینان و خدمت: هدف به سهم‌های سنجش‌پذیر تقسیم می‌شود؛ پاسخ و انبار سهم را می‌سازند؛ تضمین قولِ پرداخت است، نه شاهدِ عملکرد (بخش 39.6).\nکارهای اتصال: مرزِ طراحی، ساخت، مالکیت و ضمانت برای هر قلم؛ آزمون‌های سپردن پیش از ساخت (بخش 39.7).\nحقوقِ کار: غربالِ متناسب؛ شکافِ بی‌شاهد یافته نیست؛ ادعا جدا از شاهد؛ اصلاح و تشدید؛ سازوکارِ شکایت (بخش 39.8).\nقراردادها: ماتریسِ رابط و مالک برای هر شکاف پیش از بستنِ مالی؛ مفهوم‌ها بی‌بندِ حقوقی (بخش 39.9).\nداده: هر قلم با طرح‌واره، کیفیت، زمان، حق و پذیرش (بخش 39.10).\nدادهٔ زیست‌محیطی: واحدِ کارکردی و مرز در درخواست؛ کیفیتِ هر اعلامیه با نُه قلم؛ یک مرز برای همه با روشِ کنترل‌شده؛ تفاوت فقط بیش از عدمِ قطعیتِ ترکیبی؛ برآورد با کرانِ بالا تا داده نبرد؛ تلفات بیشترِ ردپاست و در قیمت آمده است (بخش 39.11).\nتدارکات در عدد: زیرتأمین‌کنندهٔ مشترک ریسکِ دو منبع را برمی‌گرداند؛ تاریخِ سفارش از صدکِ ۹۰؛ ارز با سهمِ ارزی؛ رتبه با قیمتِ انرژی جابه‌جا می‌شود و جابه‌جایی گزارش می‌شود؛ پرداختِ پیش از ارزش در معرضِ خطر است؛ یدکی با قانونِ پواسون؛ ادعا بر سوابق؛ شاهدِ نمونه‌ای؛ بودجهٔ وزنی و شبیه‌سازیِ سال‌های بد؛ خریدِ پایانِ تولید؛ پنجرهٔ قطع؛ ممیزی با شمارِ کافی؛ سه تضمین با سه سنجه؛ زنجیرهٔ خسارت؛ دادهٔ به‌موقع (بخش 39.2.4، بخش 39.4.5، بخش 39.6.4).\nبازرسی در کارخانه: کنترل مالِ کارخانه است و شاهدش مالِ خریدار؛ هر سابقه با فصلِ سازنده‌اش خوانده می‌شود؛ میانگینِ نمونه زیرِ پلاک کلِ دسته را نگه می‌دارد؛ بازرسی وقتی می‌ارزد که ایرادِ ساختگاهی گران است (بخش 39.12).\n\n\n39.19.1 واژگانِ فصلِ ۳۹\n\n\n\nجدول 39.4: واژگانِ فصلِ ۳۹\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nتدارکات\nprocurement\n\n\n\nساختن یا خریدن\nmake or buy\n\n\n\nپیوستگیِ تأمین\ncontinuity of supply\n\n\n\nزیرتأمین‌کننده\nsub-supplier\ntier 2\n\n\nمشخصهٔ عملکردی\nperformance specification\n\n\n\nساخت بر پایهٔ نقشه\nbuild to print\n\n\n\nمالکیتِ طراحی\ndesign ownership\n\n\n\nماتریسِ انطباق و عدول\ncompliance and deviation matrix\n\n\n\nقیمتِ ارزیابی‌شده\nevaluated price\n\n\n\nتلفاتِ سرمایه‌ای\ncapitalised losses\n\n\n\nممیزیِ توانمندی\ncapability audit\n\n\n\nکفِ بحرانی\ncritical floor\n\n\n\nخسارتِ مقطوع\nliquidated damages\nLD\n\n\nضمانت\nwarranty\n\n\n\nتضمین\nguarantee\n\n\n\nنقطهٔ شاهد\nwitness point\n\n\n\nعدم‌انطباق\nnonconformity\n\n\n\nامتیازِ کتبی\nconcession\n\n\n\nدستورِ تغییر\nchange order\n\n\n\nادعا\nclaim\n\n\n\nهزینهٔ چرخهٔ عمر\nlife-cycle cost\n\n\n\nمنسوخ شدن\nobsolescence\n\n\n\nبررسیِ دقیقِ زنجیرهٔ تأمین\nsupply-chain due diligence\n\n\n\nسازوکارِ شکایت\ngrievance mechanism\n\n\n\nبستنِ مالی\nfinancial close\n\n\n\nحقِ جانشینی\nstep-in right\n\n\n\nواگذاریِ حقوق\nassignment\n\n\n\nجدولِ دادهٔ تأمین‌کننده\nsupplier data schedule\n\n\n\nمرحلهٔ پرداخت\nmilestone payment\n\n\n\nضمانت‌نامهٔ پیش‌پرداخت\nadvance payment guarantee\n\n\n\nخریدِ پایانِ تولید\nlast-time buy\n\n\n\nپنجرهٔ قطع\noutage window\n\n\n\nطولانی‌شدن\nprolongation\n\n\n\nاختلال\ndisruption\n\n\n\nپیش‌صلاحیت\nprequalification\n\n\n\nشرطِ تحویل\ndelivery term\nconcept\n\n\nواحدِ کارکردی\nfunctional unit\n\n\n\nمرزِ سامانه\nsystem boundary\n\n\n\nقاعدهٔ تخصیص\nallocation rule\n\n\n\nروشِ کنترل‌شده\ncontrolled method (estimates)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-assess",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-assess",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.20 ارزیابیِ پلکانی",
    "text": "39.20 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند راهبردِ بسته‌ها و ساختن یا خریدن را با رابط‌ها بسنجد؛ پیشنهادها را با ماتریسِ انطباق، قیمتِ ارزیابی‌شده، ممیزیِ توانمندی و جدولِ داده ارزیابی کند و توصیهٔ مشروط بدهد؛ اهدافِ قابلیتِ اطمینان را به الزام‌های سنجش‌پذیرِ تأمین‌کننده بدل کند؛ کارهای اتصال را تقسیم کند؛ غربالِ متناسبِ کار را با جدا کردنِ ادعا از شاهد انجام دهد؛ و شکاف‌های میانِ قراردادها را با مالک پیدا کند. پاسخ‌ها در بخش 39.21 آمده‌اند.\n\n39.20.1 پلهٔ ۱: مبانی\n\nتمرین 39.1 چرا هر تقسیمِ کار رابط می‌افزاید؟\n\n\nتمرین 39.2 دو شرطِ «خریدن» را بنویسید.\n\n\nتمرین 39.3 معادلهٔ 39.1 را توضیح دهید.\n\n\nتمرین 39.4 با قطعهٔ تک‌منبعِ دیرتحویل چه می‌شود؟\n\n\nتمرین 39.5 مشخصهٔ عملکردی و ساخت بر پایهٔ نقشه را مقایسه کنید.\n\n\nتمرین 39.6 یازده قلمِ بازبینیِ فنی را نام ببرید.\n\n\nتمرین 39.7 چرا ویرایشِ استاندارد در پیشنهاد وارسی می‌شود؟\n\n\nتمرین 39.8 پنج چیزی که دادهٔ زیست‌محیطیِ مقایسه‌پذیر می‌گوید کدام‌اند؟\n\n\nتمرین 39.9 معادلهٔ 39.2 را توضیح دهید.\n\n\nتمرین 39.10 چرا خسارتِ مقطوع بیمه نیست؟\n\n\nتمرین 39.11 ارزشِ بزرگ‌ترِ دورهٔ ضمانت چیست؟\n\n\nتمرین 39.12 نقطهٔ شاهد چیست؟ سه نمونه بیاورید.\n\n\nتمرین 39.13 دو راهِ رفعِ عدم‌انطباق را بنویسید.\n\n\nتمرین 39.14 سه مرزِ پذیرشِ قرارداد را نام ببرید.\n\n\nتمرین 39.15 ریسکِ سابقه در ادعاها یعنی چه؟\n\n\nتمرین 39.16 چرا عدول روی الزامِ بحرانی قیمت نمی‌گیرد؟\n\n\nتمرین 39.17 معادلهٔ 39.5 را توضیح دهید.\n\n\nتمرین 39.18 کفِ بحرانی در ممیزی چه می‌کند؟\n\n\nتمرین 39.19 چهارده قلمِ جدولِ داده را دسته‌بندی کنید.\n\n\nتمرین 39.20 توصیه و واگذاری با کیست؟\n\n\nتمرین 39.21 معادلهٔ 39.6 را توضیح دهید.\n\n\nتمرین 39.22 چه شاهدی از تأمین‌کننده برای قابلیتِ اطمینان خواسته می‌شود؟\n\n\nتمرین 39.23 چرا پاسخِ ۲۴ ساعته بی‌انبار فقط روی کاغذ است؟\n\n\nتمرین 39.24 تضمینِ دسترس‌پذیری چه چیزی را ثابت نمی‌کند؟\n\n\nتمرین 39.25 برای هر قلمِ کارهای اتصال چه مرزهایی گفته می‌شود؟\n\n\nتمرین 39.26 شکاف در غربالِ کار با یافته چه فرقی دارد؟\n\n\nتمرین 39.27 اعلامیهٔ تأمین‌کننده چگونه ثبت می‌شود؟\n\n\nتمرین 39.28 ماتریسِ رابطِ قراردادها چه چیزی را پیدا می‌کند؟\n\n\nتمرین 39.29 حقِ جانشینی و واگذاریِ حقوق را تعریف کنید.\n\n\nتمرین 39.30 پنج چیزی که هر قلمِ داده با آن نوشته می‌شود کدام‌اند؟\n\n\nتمرین 39.31 واحدِ کارکردیِ خریدِ ترانسفورماتورِ واحد چیست؟\n\n\nتمرین 39.32 نُه قلمِ درخواستِ دادهٔ زیست‌محیطی را نام ببرید.\n\n\nتمرین 39.33 معادلهٔ 39.8 را توضیح دهید.\n\n\nتمرین 39.34 چرا برآوردها با کرانِ بالا امتیاز می‌گیرند؟\n\n\nتمرین 39.35 چرا زیرتأمین‌کنندهٔ مشترک فایدهٔ دو منبع را کم می‌کند؟\n\n\nتمرین 39.36 چرا تاریخِ سفارش از صدکِ ۹۰ زمانِ تحویل تعیین می‌شود؟\n\n\nتمرین 39.37 مقدارِ در معرضِ خطر در یک سفارش چیست؟\n\n\nتمرین 39.38 معادلهٔ 39.3 را توضیح دهید.\n\n\nتمرین 39.39 طولانی‌شدن و اختلال در ادعای تأخیر چه فرقی دارند؟\n\n\nتمرین 39.40 چرا رتبهٔ پیشنهادها با قیمتِ انرژی عوض می‌شود؟\n\n\nتمرین 39.41 خریدِ پایانِ تولید چیست؟\n\n\nتمرین 39.42 معادلهٔ 39.7 را توضیح دهید.\n\n\nتمرین 39.43 پیش‌صلاحیت چیست و چرا پیش از قیمت می‌آید؟\n\n\nتمرین 39.44 چرا انتظار با بارِ کارخانه خطی رشد نمی‌کند؟\n\n\nتمرین 39.45 گزارشِ آزمونِ نوعی کِی واحدِ دیگری را می‌پوشاند؟\n\n\nتمرین 39.46 ارجاعِ بی‌تاریخ به یک استاندارد چه مشکلی دارد؟\n\n\nتمرین 39.47 خریدار در کارخانهٔ سازنده چه چیزی را وارسی می‌کند و چه چیزی را نه؟\n\n\n\n39.20.2 پلهٔ ۲: تحلیل\n\nتمرین 39.48 ضریبِ A با ۷۰ واحد بر مگاوات‌ساعت، ۲۵ سال، ۷٫۵٪؟\n\n\nتمرین 39.49 ضریبِ B با ضریبِ بارِ تلفاتِ ۰٫۲۰؟\n\n\nتمرین 39.50 تلفاتِ سرمایه‌ایِ یک دستگاهِ U-B؟\n\n\nتمرین 39.51 تلفاتِ ده دستگاهِ U-C؟\n\n\nتمرین 39.52 خسارتِ چهار هفته تأخیرِ U-B؟\n\n\nتمرین 39.53 اندوختهٔ ارزِ U-C؟\n\n\nتمرین 39.54 قیمتِ ارزیابی‌شدهٔ U-A؟\n\n\nتمرین 39.55 فاصلهٔ U-C از U-A؟\n\n\nتمرین 39.56 خسارتِ بیست هفته با سقفِ ۱۰٪ از ۱٬۱۶۰؟\n\n\nتمرین 39.57 درآمدِ هفتگیِ بخشِ خورشیدی با ۷۰ واحد بر مگاوات‌ساعت؟\n\n\nتمرین 39.58 به‌موقع بودنِ زنجیرهٔ پنج‌حلقه‌ای؟\n\n\nتمرین 39.59 سهمِ برابرِ ۹۷٪ میانِ چهار جزء؟\n\n\nتمرین 39.60 دسترس‌پذیریِ اسکید با ۲٬۰۰۰ ساعت و ۲۴ + ۸ ساعت؟\n\n\nتمرین 39.61 همان با ۷۲ + ۲۴ ساعت؟\n\n\nتمرین 39.62 سهمِ جدولِ دادهٔ U-B، ۸ از ۱۴؟\n\n\nتمرین 39.63 امتیازِ وزنیِ ممیزیِ U-A؟\n\n\nتمرین 39.64 رابط‌های میانِ پنج بسته؟\n\n\nتمرین 39.65 تعمیرهای مورد انتظار در سال برای ده دستگاه با ۱٪؟\n\n\nتمرین 39.66 انطباقِ کاملِ U-B، ۱۴ از ۱۸؟\n\n\nتمرین 39.67 امتیازِ ریسکِ کارِ ۲ + ۲ + ۲ + ۱؟\n\n\nتمرین 39.68 قیمتِ ارزیابی‌شده با ۱٬۰۰۰، ۲۰، ۳۰۰، ۴ × ۱۰ و ارزِ ۵۰٪ با ۱۰٪؟\n\n\nتمرین 39.69 خسارتِ ۳۰ هفته با سقفِ ۱۰٪ از ۱٬۰۰۰؟\n\n\nتمرین 39.70 سهمِ برابرِ ۹۸٪ میانِ چهار جزء؟\n\n\nتمرین 39.71 ضریبِ ارزشِ کنونیِ ۲۵ ساله با ۷٫۵٪؟\n\n\nتمرین 39.72 ارزشِ ضمانتِ پنج‌ساله در برابرِ دوساله؟\n\n\nتمرین 39.73 ردپای موادِ U-B از فهرستِ موادِ خودش؟\n\n\nتمرین 39.74 حملِ U-A تا ساختگاه برای 17.5 تن؟\n\n\nتمرین 39.75 عدمِ قطعیتِ ترکیبیِ U-A و U-B؟\n\n\nتمرین 39.76 کرانِ بالای U-C برای امتیاز؟\n\n\nتمرین 39.77 تلفاتِ ۲۵ سالهٔ یک واحدِ U-A به مگاوات‌ساعت؟\n\n\nتمرین 39.78 احتمالِ شکستِ دو تأمین‌کننده با کارخانهٔ فولادِ مشترک؟\n\n\nتمرین 39.79 شانسِ به‌موقع‌رسیدن با میانهٔ ۳۰ و نیازِ ۳۴ هفته؟\n\n\nتمرین 39.80 حرکتِ ۹۰ درصدیِ ارز برای U-C؟\n\n\nتمرین 39.81 بیشترین مقدارِ در معرضِ خطر و هفته‌اش؟\n\n\nتمرین 39.82 \\(\\mu\\) برای ده واحد، نرخِ ۱ درصد و ۳۰ هفته؟\n\n\nتمرین 39.83 هزینهٔ طولانی‌شدنِ شش هفته با ۹٫۵ هزار واحد در هفته؟\n\n\nتمرین 39.84 شانسِ دیدنِ یکی از دو واحدِ معیوب با سه شاهد از ده؟\n\n\nتمرین 39.85 قیمتِ انرژی‌ای که زیرِ آن U-C ارزان‌تر می‌شود؟\n\n\nتمرین 39.86 سهمِ بودجهٔ اینورتر در تقسیمِ وزنی؟\n\n\nتمرین 39.87 سال‌های بالای بودجه با قطعه در انبارِ مرکزی؟\n\n\nتمرین 39.88 خریدِ پایانِ تولید برای ۹۵ درصد با میانگینِ ۲۴؟\n\n\nتمرین 39.89 کارگاه‌ها برای سهمِ ۵ درصد و اطمینانِ ۹۰ درصد؟\n\n\nتمرین 39.90 دسترس‌پذیریِ زمان‌مبنای EPC در سالِ نمونه؟\n\n\nتمرین 39.91 سهمِ زیانِ مالک که خسارتِ EPC می‌پوشاند؟\n\n\nتمرین 39.92 انتظارِ میانگین در بارِ ۹۰ درصد با نوبتِ دوهفته‌ای؟\n\n\nتمرین 39.93 صدکِ ۹۰ زنجیرهٔ حمل؟\n\n\nتمرین 39.94 فاصلهٔ رتبهٔ گزارشِ U-C از واحدِ ما؟\n\n\nتمرین 39.95 سهمِ شکایت‌های بسته‌شده در ۳۰ روز؟\n\n\nتمرین 39.96 کمبودِ ضمانت‌نامهٔ دورهٔ تضمین بی‌تأخیر؟\n\n\nتمرین 39.97 سطرهای پذیرفته‌شدهٔ دادهٔ U-A؟\n\n\nتمرین 39.98 کرانِ پایینِ ۹۵ درصدیِ میانگینِ توانِ ۵۰ ماژول با میانگینِ ۵۴۸٫۲ و انحرافِ ۲٫۴ وات؟\n\n\nتمرین 39.99 صرفهٔ موردِ انتظارِ بازرسی در هشت بسته؟\n\n\nتمرین 39.100 دورهٔ انتظارِ بیمهٔ وقفهٔ کار چه نقشی دارد؟\n\n\n\n39.20.3 پلهٔ ۳: کاربرد\n\nتمرین 39.101 راهبردِ بسته‌های نیروگاهِ خودتان را با رابط‌ها بنویسید.\n\n\nتمرین 39.102 نقشهٔ زیرتأمین‌کنندگانِ بحرانیِ یک اینورتر را بکشید.\n\n\nتمرین 39.103 فهرستِ بازبینیِ فنیِ پیشنهادِ اینورتر را بنویسید.\n\n\nتمرین 39.104 روشِ مقایسهٔ دادهٔ زیست‌محیطی را در مشخصه بنویسید.\n\n\nتمرین 39.105 برنامهٔ نقطه‌های شاهدِ ترانسفورماتورِ اصلی را بنویسید.\n\n\nتمرین 39.106 ماتریسِ انطباقِ پیشنهادهای کابل را بسازید.\n\n\nتمرین 39.107 قیمتِ ارزیابی‌شده را با ضریب‌های اعلام‌شده برای کابل‌ها تعریف کنید.\n\n\nتمرین 39.108 فرمِ ممیزیِ توانمندی با کف‌ها را بنویسید.\n\n\nتمرین 39.109 سهم‌های دسترس‌پذیریِ مزرعهٔ بادی را میانِ اجزا تقسیم کنید.\n\n\nتمرین 39.110 جدولِ تقسیمِ کارهای اتصال را برای پروژهٔ خودتان بنویسید.\n\n\nتمرین 39.111 غربالِ کارِ پیمانکارانِ ساختگاه را طراحی کنید.\n\n\nتمرین 39.112 ماتریسِ رابطِ قراردادها را با مالک برای هر شکاف کامل کنید.\n\n\nتمرین 39.113 جدولِ دادهٔ خریدِ ترانسفورماتور را با پنج ستون بنویسید.\n\n\nتمرین 39.114 درخواستِ دادهٔ زیست‌محیطی را برای خریدِ اینورترها با واحدِ کارکردی و مرز بنویسید.\n\n\nتمرین 39.115 روشِ کنترل‌شده را برای کابل‌هایی که تأمین‌کننده داده ندارد بنویسید.\n\n\nتمرین 39.116 مرحله‌های پرداختِ سفارشِ ترانسفورماتور را طوری بازطراحی کنید که بیشترین مقدارِ در معرضِ خطر نصف شود.\n\n\nتمرین 39.117 توصیهٔ واگذاری را با شرطِ قیمتِ انرژی بنویسید.\n\n\nتمرین 39.118 الزام‌های پاسخ، تعمیر و قطعهٔ یدکی را برای قراردادِ خدمتِ اینورتر بنویسید.\n\n\nتمرین 39.119 برنامهٔ ممیزیِ کارِ ده زیرتأمین‌کننده را با شمارِ کارگاه و قاعدهٔ گزارش بنویسید.\n\n\nتمرین 39.120 کف‌های پیش‌صلاحیتِ خریدِ اینورترها را بنویسید و یک متقاضیِ مرزی را بسنجید.\n\n\nتمرین 39.121 برنامهٔ حملِ ترانسفورماتورها را با اندوختهٔ زمانی و اسناد بنویسید.\n\n\nتمرین 39.122 برنامهٔ بازرسیِ کارخانه‌ای بسته‌های نیروگاهِ P را با نقطه‌ها و روزهای بازرس بنویسید.\n\n\nتمرین 39.123 زیانِ بیمه‌نشدهٔ خرابیِ ترانسفورماتور بی‌یدکی؟\n\n\n\n39.20.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 39.124 گزارشِ توصیهٔ واگذاریِ ترانسفورماتورهای واحد را بنویسید.\n\n\nتمرین 39.125 الزام‌های قابلیتِ اطمینان، خدمت و دادهٔ خریدِ اینورترها را بنویسید.\n\n\nتمرین 39.126 دفترِ عدول‌ها را با تصمیمِ هر کدام بنویسید.\n\n\nتمرین 39.127 ماتریسِ ریسکِ رابط و پادمان‌ها را بنویسید.\n\n\nتمرین 39.128 طرحِ تضمینِ دسترس‌پذیریِ قراردادِ بهره‌برداری را با پراکندگی بنویسید.\n\n\nتمرین 39.129 گزارشِ ردپای سه پیشنهاد را روی یک مرز، با عدمِ قطعیت و قاعدهٔ تصمیم، بنویسید.\n\n\nتمرین 39.130 تعریف‌های دسترس‌پذیریِ سه قرارداد را هم‌راستا کنید و مالکِ هر شکاف را بنویسید.\n\n\nتمرین 39.131 زنجیرهٔ خسارتِ تأخیرِ پروژه را برای وام‌دهندگان شرح دهید.\n\n\nتمرین 39.132 بندِ تمدیدِ ضمانت‌نامه‌ها را با رویدادهایی که می‌پوشانند طراحی کنید (مفهوم، بی‌متنِ حقوقی).\n\n\n\n39.20.5 پلهٔ ۵: تسلط\n\nتمرین 39.133 نشان دهید چرا کمترین قیمت پیشنهادِ برنده نیست، با سه دلیل.\n\n\nتمرین 39.134 مرزِ این فصل با فصل‌های ۲۱، ۲۵، ۳۸ و ۴۰ را بنویسید.\n\n\nتمرین 39.135 مبنای D-043 را در برابرِ مهندسِ مستقلِ وام‌دهنده دفاع کنید.\n\n\nتمرین 39.136 یک یافتهٔ این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 39.137 نشان دهید چرا کم‌کردنِ تلفات برای ردپای ترانسفورماتور مهم‌تر از ساختِ آن است، بی‌آنکه تلفات دو بار شمرده شوند.\n\n\nتمرین 39.138 نشان دهید چرا میانگین‌ها در تدارکات گمراه می‌کنند، با سه مثال از این فصل.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-solutions",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-solutions",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.21 پاسخ‌نامه و راه‌حل‌ها",
    "text": "39.21 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 39.21.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 39.1. بخش 39.2.1.\n\n\nحل. تمرین 39.2. بخش 39.2.2.\n\n\nحل. تمرین 39.3. بخش 39.2.3.\n\n\nحل. تمرین 39.4. مثال 39.1.\n\n\nحل. تمرین 39.5. بخش 39.3.\n\n\nحل. تمرین 39.6. بخش 39.3.1.\n\n\nحل. تمرین 39.7. بخش 39.3.1.\n\n\nحل. تمرین 39.8. مثال 39.3.\n\n\nحل. تمرین 39.9. بخش 39.4.1.\n\n\nحل. تمرین 39.10. مثال 39.5.\n\n\nحل. تمرین 39.11. بخش 39.4.2.\n\n\nحل. تمرین 39.12. بخش 39.4.3.\n\n\nحل. تمرین 39.13. بخش 39.4.3.\n\n\nحل. تمرین 39.14. بخش 39.4.3.\n\n\nحل. تمرین 39.15. بخش 39.4.4.\n\n\nحل. تمرین 39.16. بخش 39.5.1.\n\n\nحل. تمرین 39.17. بخش 39.5.2.\n\n\nحل. تمرین 39.18. بخش 39.5.3.\n\n\nحل. تمرین 39.19. بخش 39.5.4.\n\n\nحل. تمرین 39.20. مثال 39.9.\n\n\nحل. تمرین 39.21. بخش 39.6.1.\n\n\nحل. تمرین 39.22. بخش 39.6.1.\n\n\nحل. تمرین 39.23. مثال 39.11.\n\n\nحل. تمرین 39.24. بخش 39.6.3.\n\n\nحل. تمرین 39.25. بخش 39.7.\n\n\nحل. تمرین 39.26. مثال 39.13.\n\n\nحل. تمرین 39.27. مثال 39.13.\n\n\nحل. تمرین 39.28. بخش 39.9.\n\n\nحل. تمرین 39.29. مثال 39.15.\n\n\nحل. تمرین 39.30. بخش 39.10.\n\n\nحل. تمرین 39.31. بخش 39.11.1.\n\n\nحل. تمرین 39.32. بخش 39.11.1.\n\n\nحل. تمرین 39.33. بخش 39.11.3.\n\n\nحل. تمرین 39.34. مثال 39.20.\n\n\nحل. تمرین 39.35. مثال 39.2.\n\n\nحل. تمرین 39.36. بخش 39.2.4.2.\n\n\nحل. تمرین 39.37. بخش 39.4.5.1.\n\n\nحل. تمرین 39.38. بخش 39.4.5.2.\n\n\nحل. تمرین 39.39. بخش 39.4.5.3.\n\n\nحل. تمرین 39.40. مثال 39.10.\n\n\nحل. تمرین 39.41. بخش 39.6.6.\n\n\nحل. تمرین 39.42. بخش 39.8.1.\n\n\nحل. تمرین 39.43. بخش 39.2.4.4.\n\n\nحل. تمرین 39.44. بخش 39.2.4.5.\n\n\nحل. تمرین 39.45. مثال 39.4.\n\n\nحل. تمرین 39.46. بخش 39.3.3.2.\n\n\nحل. تمرین 39.47. بخش 39.12.1.\n\n\nحل. تمرین 39.48. ۶٫۸۴ هزار واحد بر کیلووات (P01).\n\n\nحل. تمرین 39.49. ۱٫۳۷ (P02).\n\n\nحل. تمرین 39.50. ۱۰۶٫۶ هزار واحد (P03).\n\n\nحل. تمرین 39.51. ۹۲۳ هزار واحد (P04).\n\n\nحل. تمرین 39.52. ۲۰٫۲ هزار واحد (P05).\n\n\nحل. تمرین 39.53. ۷۷٫۸ هزار واحد (P06).\n\n\nحل. تمرین 39.54. ۲٬۰۷۲ هزار واحد (P07).\n\n\nحل. تمرین 39.55. ۲۱ هزار واحد (P08).\n\n\nحل. تمرین 39.56. ۱۱۶ هزار واحد (P09).\n\n\nحل. تمرین 39.57. ۱۴۵ هزار واحد (P10).\n\n\nحل. تمرین 39.58. 86 % (P11).\n\n\nحل. تمرین 39.59. 99.24 % (P12).\n\n\nحل. تمرین 39.60. 98.43 % (P13).\n\n\nحل. تمرین 39.61. 95.42 % (P14).\n\n\nحل. تمرین 39.62. 57 % (P15).\n\n\nحل. تمرین 39.63. ۳٫۷۶ (P16).\n\n\nحل. تمرین 39.64. ۱۰ (P17).\n\n\nحل. تمرین 39.65. ۰٫۱ (P18).\n\n\nحل. تمرین 39.66. 78 % (P19).\n\n\nحل. تمرین 39.67. ۷، بالا (P20).\n\n\nحل. تمرین 39.68. ۱٬۴۱۰ (E02).\n\n\nحل. تمرین 39.69. ۱۰۰ (E03).\n\n\nحل. تمرین 39.70. 99.50 % (E04).\n\n\nحل. تمرین 39.71. ۱۱٫۱۵ (E05).\n\n\nحل. تمرین 39.72. حدودِ ۱۴ هزار واحد (بخش 39.4.2).\n\n\nحل. تمرین 39.73. 37.9 تن: \\(7.4\\times 2.2 + 2.9\\times 3.4 + 3.8\\times 0.9 + 3.5\\times 1.8 + 0.8\\times 2.5\\) (مثال 39.19).\n\n\nحل. تمرین 39.74. 2.0 تن: \\(17.5\\times (5000\\times 0.012 + 600\\times 0.09)/1000\\) (بخش 39.11.3).\n\n\nحل. تمرین 39.75. 10.5 تن: \\(\\sqrt{4.1^2 + 9.7^2}\\)؛ از فاصلهٔ 4.4 تن بیشتر است (مثال 39.20).\n\n\nحل. تمرین 39.76. 56.7 تن: \\(47.1 + 9.6\\) (مثال 39.20).\n\n\nحل. تمرین 39.77. 2,694: \\((4.1 + 41\\times 0.2)\\times 8760\\times 25/1000\\) (بخش 39.11.5).\n\n\nحل. تمرین 39.78. 0.062 (مثال 39.2).\n\n\nحل. تمرین 39.79. 80 % (بخش 39.2.4.2).\n\n\nحل. تمرین 39.80. 125 هزار واحد: \\(1080\\times 0.9\\times 0.1\\times 1.28\\) (بخش 39.2.4.3).\n\n\nحل. تمرین 39.81. 290 هزار واحد در هفتهٔ ۸ (مثال 39.6).\n\n\nحل. تمرین 39.82. 0.058: \\(10\\times 0.01\\times 30/52\\) (معادلهٔ 39.3).\n\n\nحل. تمرین 39.83. 57 هزار واحد (بخش 39.4.5.3).\n\n\nحل. تمرین 39.84. 53.3 % (معادلهٔ 39.4).\n\n\nحل. تمرین 39.85. حدودِ 52 واحد بر مگاوات‌ساعت (مثال 39.10).\n\n\nحل. تمرین 39.86. 153 ساعت (بخش 39.6.4).\n\n\nحل. تمرین 39.87. 57 % (مثال 39.12).\n\n\nحل. تمرین 39.88. 32 برد (بخش 39.6.6).\n\n\nحل. تمرین 39.89. 45 (معادلهٔ 39.7).\n\n\nحل. تمرین 39.90. 98.58 % (مثال 39.16).\n\n\nحل. تمرین 39.91. 81 % (بخش 39.9.2).\n\n\nحل. تمرین 39.92. 18 هفته: \\(2\\times 0.9/0.1\\) (بخش 39.2.4.5).\n\n\nحل. تمرین 39.93. حدودِ 55 روز (بخش 39.2.4.6).\n\n\nحل. تمرین 39.94. 12.5 % (مثال 39.4).\n\n\nحل. تمرین 39.95. 69 % (بخش 39.8.2).\n\n\nحل. تمرین 39.96. 4 هفته (مثال 39.17).\n\n\nحل. تمرین 39.97. 6 از 10 (بخش 39.10.2).\n\n\nحل. تمرین 39.98. 547.6 W: \\(548.2 - 1.677\\times 2.4/\\sqrt{50}\\) (مثال 39.21).\n\n\nحل. تمرین 39.99. 96 هزار واحد: \\(0.05\\times 0.6\\times 400\\times 8\\) (بخش 39.12.3).\n\n\nحل. تمرین 39.100. مثال 39.18.\n\n\nحل. تمرین 39.101. معیار: بخش 39.2.1.\n\n\nحل. تمرین 39.102. معیار: مثال 39.1.\n\n\nحل. تمرین 39.103. معیار: بخش 39.3.1.\n\n\nحل. تمرین 39.104. معیار: مثال 39.3.\n\n\nحل. تمرین 39.105. معیار: بخش 39.4.3.\n\n\nحل. تمرین 39.106. معیار: بخش 39.5.1.\n\n\nحل. تمرین 39.107. معیار: مثال 39.7.\n\n\nحل. تمرین 39.108. معیار: مثال 39.8.\n\n\nحل. تمرین 39.109. معیار: بخش 39.6.1.\n\n\nحل. تمرین 39.110. معیار: بخش 39.7.\n\n\nحل. تمرین 39.111. معیار: مثال 39.13.\n\n\nحل. تمرین 39.112. معیار: مثال 39.15.\n\n\nحل. تمرین 39.113. معیار: بخش 39.10.\n\n\nحل. تمرین 39.114. معیار: بخش 39.11.1.\n\n\nحل. تمرین 39.115. معیار: بخش 39.11.4.\n\n\nحل. تمرین 39.116. معیار: مثال 39.6 با منحنیِ تازه.\n\n\nحل. تمرین 39.117. معیار: مثال 39.10.\n\n\nحل. تمرین 39.118. معیار: مثال 39.12.\n\n\nحل. تمرین 39.119. معیار: بخش 39.8.1 و مثال 39.14.\n\n\nحل. تمرین 39.120. معیار: بخش 39.2.4.4.\n\n\nحل. تمرین 39.121. معیار: بخش 39.2.4.6.\n\n\nحل. تمرین 39.122. معیار: بخش 39.12.1.\n\n\nحل. تمرین 39.123. 111 هزار واحد، یعنی ۶۰ روزِ اول (مثال 39.18).\n\n\nحل. تمرین 39.124. معیار: بخش 39.5 و جدول 39.3.\n\n\nحل. تمرین 39.125. معیار: بخش 39.6 و بخش 39.10.\n\n\nحل. تمرین 39.126. معیار: بخش 39.5.1.\n\n\nحل. تمرین 39.127. معیار: بخش 39.8 و بخش 39.9.\n\n\nحل. تمرین 39.128. معیار: بخش 39.6.3.\n\n\nحل. تمرین 39.129. معیار: بخش 39.11.3 و شکل 39.11.\n\n\nحل. تمرین 39.130. معیار: مثال 39.16.\n\n\nحل. تمرین 39.131. معیار: بخش 39.9.2.\n\n\nحل. تمرین 39.132. معیار: مثال 39.17.\n\n\nحل. تمرین 39.133. معیار: مثال 39.7، مثال 39.8، بخش 39.5.4.\n\n\nحل. تمرین 39.134. معیار: مالی، تلفات، مدارک، کارخانه.\n\n\nحل. تمرین 39.135. معیار: مثال 39.24.\n\n\nحل. تمرین 39.136. معیار: برای نمونه تلفاتِ سرمایه‌ای یا شکافِ قراردادها.\n\n\nحل. تمرین 39.137. معیار: بخش 39.11.5 و بخش 39.5.2.\n\n\nحل. تمرین 39.138. معیار: زمانِ تحویل، سال‌های بد، خریدِ پایانِ تولید.\n\n\n39.21.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 A factor at 70 u/MWh, 25 y, 7.5 %: 6.84 k u/kW\nP02 B factor with loss load factor 0.20: 1.37 k u/kW\nP03 losses of one U-B unit (5.2, 52 kW): 106.6 k u\nP04 ten U-C units (4.5, 45 kW): 923 k u\nP05 U-B late 4 weeks at 0.5 % of 1,010: 20.2 k u\nP06 currency allowance, U-C 90 % foreign at 8 %: 77.8 k u\nP07 evaluated price of U-A: 2,072 k u\nP08 margin U-C over U-A: 21 k u\nP09 delay damages, 20 weeks, cap 10 % of 1,160: 116 k u\nP10 PV energy a week at 70 u/MWh: 145 k u\nP11 chain on time, 0.99 x 0.95 x 0.97 x 0.96 x 0.98: 86 %\nP12 equal share of 97 % over 4 parts: 99.24 %\nP13 inverter availability, MTBF 2,000 h, 24 + 8 h: 98.43 %\nP14 same with 72 + 24 h: 95.42 %\nP15 U-B data schedule, 8 of 14: 57 %\nP16 U-A audit, weighted: 3.76\nP17 interfaces among 5 packages: 10\nP18 expected repairs a year, 10 units at 1 %: 0.1\nP19 U-B compliance, 14 of 18: 78 %\nP20 labour risk score 2 + 2 + 2 + 1: 7 (high at 5 or more)\nمثال‌های کوچک:\nE01 compliance, 16 of 18 comply: 89 %\nE02 evaluated price 1,000 + 20 + 300 + 4 x 10 + 1,000 x 0.5 x 0.1: 1,410 k u\nE03 delay damages, 30 weeks at 0.5 %, cap 10 %, price 1,000: 100 k u\nE04 equal share of 98 % for 4 parts: 99.50 %\nE05 annuity factor, 7.5 %, 25 years: 11.15\nE06 audit score 4, 2 with weights 1, 1: 3.0",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/39-procurement-suppliers.html#sec-ch39-refs",
    "href": "chapters/39-procurement-suppliers.html#sec-ch39-refs",
    "title": "39  تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان",
    "section": "39.22 منابع",
    "text": "39.22 منابع\n\nISO 14025:2026، ISO 14067:2018، چارچوب‌های پادمانِ وام‌دهندگان (STD-108، STD-109) با تاریخِ وارسی در دفترِ استانداردها؛ قراردادهای نمونهٔ صنعت و روش‌های خریدِ مالک؛ قانونِ کشوری در فصل‌های ۵۵ تا ۵۷.\nکتاب‌های درسیِ مدیریتِ تدارکات و زنجیرهٔ تأمین، ارزیابیِ پیشنهاد و قراردادهای پروژه؛ فصل‌های ۱۸، ۲۱، ۲۲، ۲۵، ۳۳، ۳۶، ۳۷ و ۳۸ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>39</span>  <span class='chapter-title'>تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html",
    "href": "chapters/40-manufacturing-quality.html",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "",
    "text": "40.1 نقشهٔ فصل\nپیش‌نیازها: فیزیک، مواد و ساخت (فصل 4)، داده و آزمون (فصل 5)، پایشِ عملکرد (فصل 37) و تدارکات (فصل 39).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۳۹ ترانسفورماتورها را خرید. این فصل به کارخانه‌ای می‌رود که آن‌ها را با اینورتر، تابلوی حلقوی و تابلوی کمکی روی یک شاسی سرهم می‌کند: اسکیدِ ایستگاهِ خورشیدی، ده واحد برای ده بلوکِ خورشیدی. این کارخانهٔ یکپارچه‌ساز ساختگی است. فصل سامانه‌ای را نشان می‌دهد که هر کارخانه‌ای در فصل‌های ۴۱ تا ۴۸ هم به کار می‌برد: مسیر، کیفیت، شاهد و قابلیتِ اطمینان. یک عیبِ واقعی‌نما هم دنبال می‌شود. آچارِ گشتاوری‌ای که افتاد، چهار روز وارسی نشد، و یک اتصال را در تیرِ اول در ساختگاه گرم کرد. تحویل‌دادنی‌ها مسیرِ ساختِ ممیزی‌شده و پروندهٔ بستنِ آن عیب‌اند. همه با تصمیمِ D-044 جمع می‌شوند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-map",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-map",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nیک سامانهٔ تولید را بسازد و بسنجد: فهرستِ مواد، مسیرِ ساخت، دستورالعملِ کار، ابزار، زمانِ تکت، توازنِ خط، بازده، شایستگی، کالیبراسیون و ردیابی.\nمرحله‌های نمونهٔ اولیه، آزمایشی و انبوه، ساختِ قراردادی، تولیدِ تأمین‌کنندهٔ گواهی‌شده، مونتاژ در ساختگاه و تعمیر در میدان را با هم مقایسه کند و دربارهٔ ساختن یا خریدن تصمیم بگیرد.\nکیفیت را برنامه‌ریزی کند: تحلیلِ حالت‌ها و اثرهای خرابی، طرحِ کنترل، برنامهٔ بازرسی و آزمون با نقطه‌های توقف و شاهد، سنجشِ سامانهٔ اندازه‌گیری، توانِ فرایند، نمودارِ کنترل و نمونه‌گیریِ پذیرش.\nعدم‌انطباق را تا بستن پیش ببرد: مهار با تبارنامه، علتِ ریشه‌ای، اقدامِ اصلاحی، امتیازِ کتبی، پروندهٔ آزمون، بسته‌بندی، نگهداری، بازرسیِ دریافت و تغییرِ تأمین‌کننده.\nآزمون‌ها را از هم جدا کند: راستی‌آزماییِ طراحی، صلاحیت‌سنجیِ نوعی، آزمونِ جاری، پذیرشِ کارخانه، پذیرشِ ساختگاه و آزمون‌های یکپارچهٔ نیروگاه.\nکیفیتِ ساخت را به قابلیتِ اطمینان پیوند دهد: مشخصه‌های بحرانی، رشدِ قابلیتِ اطمینان، پیش‌کارکرد، فرارِ عیب و برگشت‌های میدانی.\nایمنی و محیطِ زیست را در کارخانه برنامه‌ریزی کند، بی هیچ روالِ کار روی تجهیزاتِ برق‌دار.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nرواداری در نقشه چه چیزی را می‌گوید؟\nتوزیعِ وایبول با شکلِ کمتر از یک چه معنایی دارد؟\nنقطهٔ شاهد و نقطهٔ توقف چه فرقی دارند؟\nامتیازِ کتبی در فصلِ ۳۹ چه بود؟\n\nپاسخ‌ها: (۱) بازهٔ مجاز برای یک اندازه؛ (۲) نرخِ خرابی با سن کم می‌شود، یعنی خرابی‌های زودرس؛ (۳) در نقطهٔ شاهد، اگر خریدار نیاید کار ادامه می‌یابد، اما نقطهٔ توقف کار را تا آزادسازی نگه می‌دارد؛ (۴) پذیرشِ نوشتهٔ یک عدم‌انطباقِ شناخته‌شده. اگر دو پرسش یا بیشتر را نتوانستید، فصل 4، بخش 37.4 و بخش 39.4.3 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nکارخانه، تأمین‌کنندگان، اسکیدها و رویدادها ساختگی‌اند. هیچ دستورِ ساختِ اختصاصی و هیچ روالِ آزمون یا کار روی تجهیزاتِ برق‌دار داده نمی‌شود. آزمون‌های ولتاژِ بالا و آزمونِ پذیرشِ کارخانه فقط با هدف، نقش و معیارِ پذیرش آمده‌اند. بالابری، کارِ گرم و جداسازی مفهوم‌های برنامه‌ریزی‌اند. آن‌ها را افرادِ صلاحیت‌دار با مجوزهای خودِ کارخانه انجام می‌دهند (فصل 32). هیچ جدولی از استانداردها نقل نشده است. ثابت‌های آماری با محاسبه به دست آمده‌اند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-a",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-a",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.2 الف. سامانهٔ تولید",
    "text": "40.2 الف. سامانهٔ تولید\nکارخانه یک سامانهٔ تولید است. سامانه یعنی محصول به اجزایش شکسته می‌شود و هر جزء فهرستِ مواد، مسیرِ ساخت، دستورالعملِ کار و ابزار دارد. ظرفیتش با زمان سنجیده می‌شود و افرادش برای کارشان صلاحیت دارند. ابزارهای اندازه‌گیری کالیبره‌اند و هر واحد ردی از خود به جا می‌گذارد. این بخش این‌ها را روی اسکیدِ ایستگاهِ خورشیدیِ نیروگاهِ P نشان می‌دهد. اسکید شاسیِ فولادیِ جوش‌داده و رنگ‌شده‌ای است با ترانسفورماتورِ ۵٫۶ مگاولت‌آمپرِ فصلِ ۳۹، یک اینورترِ ۵ مگاواتی، یک تابلوی حلقوی، شینه‌ها و کابل‌های فشارضعیف و یک تابلوی کمکی.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#دادههای-این-فصل",
    "href": "chapters/40-manufacturing-quality.html#دادههای-این-فصل",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.3 داده‌های این فصل",
    "text": "40.3 داده‌های این فصل\nکارخانهٔ یکپارچه‌ساز، اسکیدها، زمان‌ها، بازده‌ها، اندازه‌گیری‌ها و رویدادها ساختگی و آموزشی‌اند (A-434 تا A-441). نام‌های ساختگیِ ده اسکید S-01 تا S-10 است و هر کدام به یک بلوکِ خورشیدی با برچسبِ فصلِ ۲۳ می‌رود، از =PVF1-1 تا =PVF3-3.\nبرنامه:\npython -m companion.ch40.examples_a\n\n40.3.1 شکستِ محصول و فهرستِ مواد\nدرختِ محصول اسکید را به اجزایش می‌شکند. فهرستِ مواد برای هر جزء مقدار، یکا و منبع را می‌گوید: ساخته در کارخانه یا خریداری‌شده. فهرستِ سطحِ یک مالِ یکپارچه‌ساز است. فهرستِ سطحِ دو، یعنی آنچه درونِ ترانسفورماتور یا اینورتر است، مالِ سازندهٔ همان جزء است.\nSKID = [  # (item, qty, unit, make/buy, source, lead weeks)\n    (\"base frame, welded and painted\", 1, \"pc\", \"make\", \"own shop\", 3),\n    (\"unit transformer 5.6 MVA (ch 39, U-A)\", 1, \"pc\", \"buy\", \"U-A\", 30),\n    (\"central inverter 5 MW\", 1, \"pc\", \"buy\", \"inverter maker\", 20),\n    (\"ring main unit 33 kV\", 1, \"pc\", \"buy\", \"switchgear maker\", 16),\n    (\"LV busbar set (24 bolted joints)\", 1, \"set\", \"make\", \"own shop\", 2),\n    (\"LV cable with crimped lugs\", 36, \"end\", \"make\", \"own shop\", 1),\n    (\"auxiliary and control panel\", 1, \"pc\", \"buy\", \"panel builder\", 10),\n    (\"earthing and bonding kit\", 1, \"set\", \"buy\", \"stockist\", 2),\n    (\"fasteners M12 8.8, plated\", 120, \"pc\", \"buy\", \"stockist\", 1),\n]\nbill of materials, level 1, exploded for 10 skids\n  item                                     qty  make/buy  lead wk\n  base frame, welded and painted             10  make         3\n  unit transformer 5.6 MVA (ch 39, U-A)      10  buy         30\n  central inverter 5 MW                      10  buy         20\n  ring main unit 33 kV                       10  buy         16\n  LV busbar set (24 bolted joints)           10  make         2\n  LV cable with crimped lugs                360  make         1\n  auxiliary and control panel                10  buy         10\n  earthing and bonding kit                   10  buy          2\n  fasteners M12 8.8, plated                1200  buy          1\n  longest lead: unit transformer 5.6 MVA (ch 39, U-A) (30 weeks) - the\n  skid line cannot start before it arrives (ch 39, week 30)\n  each line points to a level-2 list held by its maker:\n  the integrator controls the interfaces, not the insides\nایده. فهرستِ مواد برای ده اسکید سه کار می‌کند. سفارش‌ها را اندازه می‌دهد: ۳۶۰ سرِ کابل و ۱٬۲۰۰ پیچ. طولانی‌ترین زمانِ تحویل را نشان می‌دهد: ترانسفورماتور با ۳۰ هفته، که آغازِ خط را تعیین می‌کند (بخش 39.2.4.2). مرزِ مسئولیت را هم روشن می‌کند. یکپارچه‌ساز رابط‌ها را کنترل می‌کند، مانندِ اتصالِ شینه به پایانهٔ ترانسفورماتور. درونِ ترانسفورماتور را کنترل نمی‌کند. این همان مرزِ مالکیتِ طراحی در فصلِ ۳۹ است (بخش 39.3).\n\n\n40.3.2 مسیرِ ساخت و نقشهٔ فرایند\nمسیرِ ساخت ترتیبِ عملیات است. هر عملیات ایستگاه، زمان، بازدهِ نخستین‌گذر و زمانِ بازکاری دارد. بازدهِ نخستین‌گذر سهمی از واحدهاست که بی‌بازکاری از آن عملیات می‌گذرند.\nROUTE = [  # (op, work, station, hours, first-pass yield, rework hours)\n    (\"OP10\", \"weld, inspect, paint base frame\", \"S1\", 16.0, 0.97, 6.0),\n    (\"OP20\", \"receive and inspect equipment\", \"S2\", 4.0, 0.99, 8.0),\n    (\"OP30\", \"set and bolt equipment on frame\", \"S2\", 10.0, 0.99, 4.0),\n    (\"OP40\", \"LV busbar and cable terminations\", \"S3\", 14.0, 0.95, 5.0),\n    (\"OP50\", \"MV cable termination at RMU\", \"S4\", 6.0, 0.98, 6.0),\n    (\"OP60\", \"auxiliary and control wiring\", \"S5\", 12.0, 0.94, 4.0),\n    (\"OP70\", \"earthing and bonding\", \"S4\", 4.0, 0.99, 2.0),\n    (\"OP80\", \"factory acceptance test\", \"S6\", 8.0, 0.92, 6.0),\n    (\"OP90\", \"preserve, pack, dispatch\", \"S6\", 5.0, 1.00, 0.0),\n]\nDEMAND = dict(skids=10, weeks=4, hours_week=40.0)\n\n\n\n\n\n\nشکل 40.1: مسیرِ ساختِ اسکیدِ ایستگاهِ خورشیدی از OP10 تا OP90. هر جعبه ایستگاه و ساعتش را می‌دهد و نقطه‌های برنامهٔ بازرسی و آزمون را دارد: H توقف، W شاهد و R بازبینی.\n\n\n\nroute of one skid: hours, first-pass yield, rework\n  op    work                                station  h    FPY\n  OP10  weld, inspect, paint base frame     S1      16.0  0.97\n  OP20  receive and inspect equipment       S2       4.0  0.99\n  OP30  set and bolt equipment on frame     S2      10.0  0.99\n  OP40  LV busbar and cable terminations    S3      14.0  0.95\n  OP50  MV cable termination at RMU         S4       6.0  0.98\n  OP60  auxiliary and control wiring        S5      12.0  0.94\n  OP70  earthing and bonding                S4       4.0  0.99\n  OP80  factory acceptance test             S6       8.0  0.92\n  OP90  preserve, pack, dispatch            S6       5.0  1.00\n  touch hours a skid: 79; expected rework: 1.41 h\n  rolled throughput yield: 0.758 - 24% of skids\n  need rework somewhere, though no step is worse than 92 %\n  the FAT yield (92 %) finds the faults of earlier steps:\n  it measures the line, it does not make quality\nبازدهِ زنجیره‌ایِ مسیر، یعنی احتمالِ اینکه یک واحد از همهٔ گام‌ها در نوبتِ اول بگذرد، حاصل‌ضربِ بازده‌های گام‌هاست:\n\\[\nY_\\text{RT} = \\prod_{i} y_i\n\\tag{40.1}\\]\n\nمثال 40.1 (هیچ گامی بد نیست، یک‌چهارم بازکاری دارد) پرسش. کمترین بازدهِ نخستین‌گذرِ مسیر ۹۲ درصد است. چند درصد از اسکیدها جایی بازکاری لازم دارند؟\nپاسخ. بازدهِ زنجیره‌ای 0.758 است. پس حدودِ ۲۴ درصد از اسکیدها، یعنی تقریباً ۲ یا ۳ اسکید از ده اسکید، جایی بازکاری می‌خواهند. انتظارِ بازکاری برای هر اسکید ۱٫۴۱ ساعت است.\nتفسیر. بازده‌های خوب در ضرب کوچک می‌شوند. بازدهِ آزمونِ پذیرشِ کارخانه (۹۲ درصد) کیفیت نمی‌سازد. خطاهای گام‌های پیش را پیدا می‌کند و خط را می‌سنجد. بهبود از گام‌هایی می‌آید که خطا را می‌سازند: سیم‌کشیِ کنترل (۹۴ درصد) و اتصال‌های فشارضعیف (۹۵ درصد). وارسی: \\(0.97 \\times 0.99 \\times 0.99 \\times 0.95 \\times 0.98 \\times 0.94 \\times 0.99 \\times 0.92 = 0.758\\).\n\n\n\n40.3.3 زمانِ تکت و توازنِ خط\nزمانِ تکت از تقاضا می‌آید: ساعت‌های در دسترس تقسیم بر شمارِ واحدهای لازم. زمانِ چرخه از خط می‌آید: بیشترین بارِ یک ایستگاه برای هر واحد، یعنی گلوگاه. خط فقط وقتی برنامه را برآورده می‌کند که زمانِ چرخهٔ هر ایستگاه زیرِ زمانِ تکت بماند:\n\\[\nT_\\text{takt} = \\frac{H_\\text{avail}}{D}, \\qquad \\eta_\\text{bal} = \\frac{\\sum_j t_j}{m\\, \\max_j t_j}\n\\tag{40.2}\\]\nدر این رابطه \\(H_\\text{avail}\\) ساعت‌های در دسترس است و \\(D\\) شمارِ واحدها. \\(t_j\\) بارِ ایستگاهِ \\(j\\) است، \\(m\\) شمارِ ایستگاه‌ها و \\(\\eta_\\text{bal}\\) کاراییِ توازن.\n\n\n\n\n\n\nشکل 40.2: بارِ شش ایستگاهِ خطِ اسکید برای هر اسکید، با بازکاری، یک بار با شاسیِ ساخته در کارگاهِ خود و یک بار با شاسیِ خریداری‌شده، در برابرِ زمانِ تکتِ ۱۶ ساعت.\n\n\n\ntakt: 10 skids in 4 weeks of 40 h = 16.0 h a skid\n  station load (hours a skid, rework included)\n  frames made: S1 16.2, S2 14.1, S3 14.2, S4 10.1, S5 12.2, S6 13.5\n      bottleneck S1 16.18 h -&gt; misses takt; balance 83%\n  frames bought: S1 2.1, S2 14.1, S3 14.2, S4 10.1, S5 12.2, S6 13.5\n      bottleneck S3 14.25 h -&gt; meets takt; balance 78%\n  with frames made S1 is 0.18 h a skid over takt: no\n  margin at all, and the slow first skids (learning curve)\n  and any bad weld day push it further; buying frames moves\n  the bottleneck to S3 (OP40) at 14.25 h\n  takt comes from demand, cycle time from the line: the plan\n  works only if every station's cycle stays under takt\n\nمثال 40.2 (ایستگاهی که حاشیه ندارد) پرسش. ده اسکید باید در چهار هفته با یک نوبتِ ۴۰ ساعته ساخته شوند. خط برنامه را برآورده می‌کند؟\nپاسخ. زمانِ تکت ۱۶ ساعت است. با شاسیِ ساخته در کارگاهِ خود، ایستگاهِ جوشِ شاسی (S1) با بازکاری ۱۶٫۱۸ ساعت است، پس از تکت بیشتر است. با شاسیِ خریداری‌شده، گلوگاه به ایستگاهِ اتصال‌های فشارضعیف (S3) با ۱۴٫۲۵ ساعت می‌رود و زمانِ چرخه زیرِ تکت قرار می‌گیرد. اما زمانِ پرشدنِ خط هنوز در حساب نیامده است (بخش 40.3.8.4).\nتفسیر. بیرون‌زدگیِ ۰٫۱۸ ساعت کوچک است، اما حاشیهٔ صفر یعنی هر روزِ بدِ جوش و هر اسکیدِ آغازینِ کندتر برنامه را عقب می‌اندازد. کاراییِ توازن با خریدنِ شاسی از ۸۳ به ۷۸ درصد پایین می‌آید، چون یک ایستگاه تقریباً خالی می‌ماند. با این حال این بهتر از خطی است که برنامه را برآورده نمی‌کند. هزینهٔ خریدنِ شاسی در بخش 40.3.10 سنجیده می‌شود. وارسی: \\(4 \\times 40/10 = 16\\)؛ \\(16 + 0.03 \\times 6 = 16.18\\).\n\n\n\n40.3.4 منحنیِ یادگیری\nنخستین واحدها کندترند. افراد، قیدها و دستورالعمل‌های کار هنوز تازه‌اند. منحنیِ یادگیری می‌گوید با هر دو برابر شدنِ شمارِ ساخته‌شده، ساعتِ هر واحد در ضریبی کمتر از یک ضرب می‌شود. این کاهش تا زمانِ استانداردِ مسیر ادامه دارد:\ndef unit_hours(first: float, n: int, rate: float = 0.85,\n               floor: float = 0.0) -&gt; float:\n    \"\"\"Hours of the n-th unit on a learning curve: each doubling of\n    output multiplies the hours by `rate`, down to the standard time.\"\"\"\n    return max(first * n ** math.log2(rate), floor)\n\n\n\n\n\n\nشکل 40.3: ساعتِ کارِ ده اسکید روی منحنیِ یادگیریِ ۸۵ درصدی از ۱۲۵ ساعت، تا زمانِ استانداردِ ۷۹ ساعت.\n\n\n\nlearning curve of the first skids (85 %, first skid 125 h,\ndown to the standard 79 h of the route)\n  skid   hours\n  S-01   125.0\n  S-02   106.2\n  S-03    96.6\n  S-04    90.3\n  S-05    85.7\n  S-06    82.1\n  S-07    79.2\n  S-08    79.0\n  S-09    79.0\n  S-10    79.0\n  ten skids: 902 h against 790 h at the standard 79 h (112 h more)\n  the first skids are slow because people, jigs and work\n  instructions are new; the plan books the pilot skids\n  apart and does not set takt from the first unit\nایده. ده اسکیدِ نخست ۱۱۲ ساعت بیش از زمانِ استاندارد می‌خواهند. بیشترِ این اضافه در سه اسکیدِ اول است. پس برنامه اسکیدهای آزمایشی را جدا رزرو می‌کند و زمانِ تکت را از نخستین واحد تعیین نمی‌کند. همان اسکیدهای آغازین جایی‌اند که بیشترِ خطاها رخ می‌دهد. پس نقطه‌های شاهد هم آن‌جا متراکم‌ترند (بخش 39.4.5.4). ضریبِ ۸۵ درصد آموزشی است (A-435). هر کارخانه ضریبِ خودش را با سوابقش اندازه می‌گیرد.\n\n\n40.3.5 شایستگیِ افراد\nSKILLS = {  # operation: people qualified (A-435)\n    \"OP10\": [\"W1\", \"W2\", \"W3\"], \"OP40\": [\"E1\", \"E2\", \"E4\"],\n    \"OP50\": [\"J1\"], \"OP60\": [\"E2\", \"E3\", \"E4\"], \"OP70\": [\"E1\", \"E3\"],\n    \"OP80\": [\"T1\", \"T2\"],\n}\ncompetency coverage (at least two qualified people an op)\n  OP10  3  W1, W2, W3\n  OP40  3  E1, E2, E4\n  OP50  1  J1  &lt;- single point\n  OP60  3  E2, E3, E4\n  OP70  2  E1, E3\n  OP80  2  T1, T2\n  single points: OP50 - the MV termination\n  rests on one certified jointer; leave, illness or a\n  second shift stops the line at OP50\n  fix: a second jointer certified by the termination-kit\n  maker before serial production (a hold in the ITP)\nایده. ماتریسِ شایستگی برای هر عملیات می‌گوید چه کسی صلاحیت دارد. قاعدهٔ ساده دست‌کم دو نفر برای هر عملیات است. سرکابلِ فشارمتوسط تنها نقطهٔ تک است: یک جوشکارِ کابلِ گواهی‌شده. مرخصی، بیماری یا نوبتِ دوم خط را در OP50 می‌ایستاند. گواهیِ نفرِ دوم کارِ سازندهٔ کیتِ سرکابل است و پیش از تولیدِ انبوه یک نقطهٔ توقف در برنامهٔ بازرسی و آزمون می‌شود. شایستگی هم مانندِ کالیبراسیون تاریخ دارد. گواهیِ منقضی همان اثرِ ابزارِ منقضی را دارد (بخش 40.6.2).\n\n\n40.3.6 کالیبراسیون و نسبتِ رواداری به عدمِ قطعیتِ آزمون\nابزارِ اندازه‌گیری خودش عدمِ قطعیت دارد. نسبتِ رواداری به عدمِ قطعیتِ آزمون نیمی از بازهٔ رواداری را با عدمِ قطعیتِ گستردهٔ اندازه‌گیری مقایسه می‌کند:\n\\[\n\\text{TUR} = \\frac{T/2}{U_{95}}\n\\tag{40.3}\\]\ncalibration and the test uncertainty ratio (TUR)\n  joint torque spec 70 +/- 7 N m; wrench +/- 2.8 N m (95 %)\n  TUR = 7.0 / 2.8 = 2.5  (a common aim is 4 or more)\n  guard-banded acceptance: 65.8 to 74.2 N m\n  a better wrench (+/- 1 %) gives TUR 10 and the full band\n  calibration says the tool was right on the day of its\n  check; the daily check on an analyser says it still is\nایده. آچارِ گشتاوریِ با دقتِ ۴ درصد برای رواداریِ ۱۰ درصد فقط نسبتِ 2.5 می‌دهد. پس پذیرش در بازهٔ تنگ‌ترِ 65.8 تا 74.2 نیوتن‌متر انجام می‌شود. این باندِ محافظ خطرِ پذیرفتنِ اتصالِ بیرون از رواداری را کم می‌کند. آچارِ دقیق‌تر همان بازهٔ کامل را برمی‌گرداند. دو چیز را نباید با هم یکی گرفت. گواهیِ کالیبراسیون می‌گوید ابزار در روزِ وارسی درست بود. وارسیِ روزانه روی دستگاهِ سنجشِ گشتاور می‌گوید هنوز درست است. بخشِ پ نشان می‌دهد وقتی وارسیِ روزانه جا بیفتد چه می‌شود (بخش 40.5.1). مدیریتِ اندازه‌گیری خود یک نظامِ مدیریت است (STD-171).\n\n\n40.3.7 سطح‌های ردیابی\ntraceability levels of one skid\n  serial           4 links  transformer, inverter, RMU, panel\n  lot              3 links  lugs, fasteners, busbar copper\n  batch            2 links  paint, sealant\n  tool and person  3 links  torque wrench, crimp die, jointer\n  record           3 links  traveler, test dossier, concessions\n  15 links a skid, 150 for the plant; a link that is\n  missing makes a recall cover every skid instead of three\n  (lesson C shows the query)\nایده. ردیابی هر اسکید را به جزءها، دسته‌ها، ابزارها و افرادی که در ساختش بودند پیوند می‌دهد. سطحِ ردیابی با ارزش و خطرِ جزء تعیین می‌شود. ترانسفورماتور با شمارهٔ سریال ردیابی می‌شود، سرِ کابل با شمارهٔ دسته، رنگ با بچ، و آچار و جوشکار با شناسه. پانزده پیوند برای هر اسکید زیاد به نظر می‌رسد. اما بی‌آن‌ها فراخوانِ یک دسته یا یک ابزار به‌جای سه اسکید همهٔ ده اسکید را می‌گیرد. بخشِ پ این پرس‌وجو را نشان می‌دهد.\n\n\n40.3.8 سامانهٔ تولید در عدد\nپنج پرسشِ دیگر هر برنامه‌ریزِ تولید را به عدد می‌برند. ایستگاهِ آزمون چقدر از وقتش را واقعاً کار می‌کند؟ کارِ در جریان با زمانِ ماندن در کارخانه چه می‌کند؟ کارها چگونه میانِ ایستگاه‌ها تقسیم می‌شوند؟ ده اسکید واقعاً کِی تمام می‌شوند؟ و چه مقدار قطعه باید در انبار باشد؟ عددها آموزشی‌اند (A-435).\nبرنامه:\npython -m companion.ch40.examples_s\n\n40.3.8.1 اثربخشیِ کلیِ جایگاهِ آزمون\nاثربخشیِ کلیِ تجهیزات سه زیان را در هم ضرب می‌کند. دسترس‌پذیری سهمی از زمانِ برنامه‌ریزی‌شده است که ایستگاه کار می‌کند. کارایی سهمی از زمانِ کار است که با آهنگِ ایده‌آل می‌گذرد. کیفیت سهمی از خروجی است که در نخستین گذر خوب است:\ndef oee(planned_h: float, down_h: float, ideal_h_per_unit: float,\n        units: int, good: int) -&gt; dict[str, float]:\n    \"\"\"Availability x performance x quality of one workstation.\"\"\"\n    run = planned_h - down_h\n    a = run / planned_h\n    p = ideal_h_per_unit * units / run\n    q = good / units\n    return dict(availability=a, performance=p, quality=q, oee=a * p * q)\noverall equipment effectiveness of the FAT bay, four weeks\n  planned 160 h; down 22 h (test set fault, waiting for skids)\n  13 skid tests at an ideal 8 h; 12 passed first time\n  availability 86%  performance 75%  quality 92%\n  OEE 60%\n  the three losses point to three owners: maintenance of the\n  test set, the flow of skids into the bay, and the line that\n  sends faults to be found here (the FAT yield of lesson A)\nایده. اثربخشیِ ۶۰ درصدی یعنی جایگاهِ آزمون از هر ده ساعت، شش ساعت را به کارِ مفید می‌گذراند. سه زیان سه مالک دارند. دسترس‌پذیری مالِ نگهداریِ دستگاهِ آزمون است. کارایی مالِ جریانِ اسکیدها به جایگاه است، یعنی اسکیدهایی که دیر رسیدند. کیفیت مالِ خطِ پیش از جایگاه است، که خطاها را به این‌جا می‌فرستد. بهبودِ عدد بدونِ دانستنِ اینکه کدام زیان بزرگ‌تر است، به هر سه مالک می‌گوید «بهتر کار کنید» و هیچ‌چیز را عوض نمی‌کند.\n\n\n40.3.8.2 کارِ در جریان و زمانِ ماندن\nwork in progress and lead time (Little's law, L = lambda W)\n  throughput 2.5 skids a week\n  lean flow (WIP 6)      lead time    96 h = 2.4 weeks\n  batches of 5 (WIP 15)  lead time   240 h = 6.0 weeks\n  the same line, the same throughput: more skids waiting\n  between stations only stretches the time each one spends\n  in the factory - and the time before a defect made at OP40\n  is found at OP80\nایده. قانونِ لیتل که در فصلِ ۳۸ برای صفِ بازبینی آمد (معادلهٔ 38.3)، در کارخانه هم برقرار است. با همان خروجی، دسته‌های پنج‌تایی زمانِ ماندنِ هر اسکید را از ۲٫۴ به ۶ هفته می‌رسانند. یک اثرِ دیگر هم دارد که کمتر دیده می‌شود. فاصلهٔ میانِ ساختنِ یک عیب در OP40 و یافتنش در OP80 هم همان‌قدر بلند می‌شود. در این فاصله، همان عیب در اسکیدهای بیشتری تکرار می‌شود. جریانِ کم‌موجودی هم ارزان‌تر است و هم بازخوردش سریع‌تر است.\n\n\n40.3.8.3 تقسیمِ کارها میانِ ایستگاه‌ها\nTASKS = {  # task: (hours, predecessors) - OP40 to OP70 split into tasks\n    \"busbar supports\": (3.0, []),\n    \"LV busbars\": (4.0, [\"busbar supports\"]),\n    \"torque joints\": (3.0, [\"LV busbars\"]),\n    \"LV cables\": (4.0, [\"busbar supports\"]),\n    \"MV termination\": (6.0, []),\n    \"earth bonds\": (4.0, []),\n    \"aux wiring\": (8.0, []),\n    \"control cables\": (4.0, [\"aux wiring\"]),\n}\ntasks of OP40-OP70: 36 h a skid; minimum stations at a 16 h takt:\n  ceil(36/16) = 3\n  cycle 16 h: 3 stations, efficiency 75%\n    1  14.0 h  aux wiring, MV termination\n    2  15.0 h  earth bonds, control cables, busbar supports, LV busbars\n    3   7.0 h  LV cables, torque joints\n  cycle 12 h: 4 stations, efficiency 75%\n    1  12.0 h  aux wiring, earth bonds\n    2  10.0 h  MV termination, control cables\n    3  11.0 h  busbar supports, LV busbars, LV cables\n    4   3.0 h  torque joints\n  precedence keeps the torque after the busbars are fitted;\n  a faster cycle needs more stations and loses efficiency -\n  the rule is a heuristic, a check by hand is still needed\nایده. کمترین شمارِ ایستگاه از تقسیمِ کلِ کار بر زمانِ چرخه به دست می‌آید: \\(\\lceil 36/16 \\rceil = 3\\). قاعدهٔ «بزرگ‌ترین نامزد» هر ایستگاه را با بلندترین کاری پر می‌کند که پیش‌نیازهایش انجام شده و هنوز جا می‌شود. پیش‌نیازها ترتیب را نگه می‌دارند: گشتاور همیشه پس از نصبِ شینه است. با چرخهٔ ۱۲ ساعته، چهار ایستگاه لازم است و ایستگاهِ آخر فقط سه ساعت کار دارد. کارایی ۷۵ درصد می‌ماند. این قاعده تقریبی است. یک وارسیِ دستی شاید تقسیمِ بهتری پیدا کند. برای نمونه، کارهای کوتاه را جابه‌جا کند تا ایستگاهِ خالی پر شود.\n\n\n40.3.8.4 زمان‌بندیِ ده اسکید\n\n\n\n\n\n\nشکل 40.4: زمان‌بندیِ ده اسکید در شش ایستگاه با شاسیِ خریداری‌شده. خط در ۶۶ ساعت پر می‌شود و سپس هر ۱۴٫۲۵ ساعت یک اسکید بیرون می‌آید. ده اسکید ۱۹۴٫۵ ساعت می‌خواهند.\n\n\n\nflow-shop schedule of the ten skids (frames bought)\n  stations: S1 2.1 h, S2 14.1 h, S3 14.2 h, S4 10.1 h, S5 12.2 h, S6 13.5 h\n  first skid through: 66.3 h; then one every 14.25 h\n  ten skids: 194.5 h = 4.9 weeks of 40 h\n  check: 66.3 + 9 x 14.25 = 194.5 h\n  takt is met in steady state, yet ten skids need more than\n  four weeks: the first skid takes 66 h to come through.\n  The window needs a start a week earlier or a second shift\n  in the first week - takt alone hides the time to fill\n\nمثال 40.3 (تکت برقرار، برنامه نه) پرسش. با شاسیِ خریداری‌شده، زمانِ چرخهٔ همهٔ ایستگاه‌ها زیرِ تکت است (مثال 40.2). آیا ده اسکید در چهار هفته تمام می‌شوند؟\nپاسخ. نه. اسکیدِ اول ۶۶٫۳ ساعت طول می‌کشد تا از همهٔ ایستگاه‌ها بگذرد. پس از آن، هر ۱۴٫۲۵ ساعت یک اسکید بیرون می‌آید. ده اسکید ۱۹۴٫۵ ساعت می‌خواهند، یعنی ۴٫۹ هفته.\nتفسیر. زمانِ تکت آهنگِ پایدار را می‌سنجد، نه زمانِ پرشدنِ خط را. برای خطِ کوتاه با ده واحد، زمانِ پرشدن سهمِ بزرگی است. دو راه هست. یکی آغازِ یک هفته زودتر است، که با رسیدنِ ترانسفورماتورها بسته است (بخش 39.2.4.2). دیگری نوبتِ دوم در هفتهٔ اول است. هر برنامه‌ای که فقط با تکت ساخته شود، این هفته را گم می‌کند. وارسی: \\(66.3 + 9 \\times 14.25 = 194.5\\).\n\n\n\n40.3.8.5 جبرانِ ۳۴٫۵ ساعتِ کم\nten skids need 194.5 h; the window has 160 h (gap 34.5 h)\n  option                       hours  cost k u  gap  note\n  start a week early              40       6.5  yes  parts a week sooner\n  overtime 10 h/week, 4 weeks     40       7.2  yes  fatigue, errors\n  second shift in week 1          40       3.6  yes  second trained crew\n  overtime at the bottleneck       0       0.0  no   fill time unchanged\n  the gap is the time to fill the line (66 h),\n  not its pace: speeding the bottleneck does nothing;\n  cheapest: second shift in week 1 - only if a second\n  qualified crew exists, and OP50 has one jointer (lesson\n  A); the early start then wins: no fatigue, no new crew,\n  if bought parts come a week sooner (a ch 39 question)\nایده. کمبود از زمانِ پرشدنِ خط می‌آید، نه از آهنگِ آن. پس اضافه‌کار روی گلوگاه هیچ ساعتی برنمی‌گرداند. سه گزینه کمبود را می‌پوشانند. نوبتِ دوم در هفتهٔ اول ارزان‌ترین است. اما گروهِ دومِ آموزش‌دیده می‌خواهد، و جدولِ شایستگی برای OP50 فقط یک مفصل‌بندِ تأییدشده دارد (بخش 40.3.5). اضافه‌کارِ چهارهفته‌ای خستگی می‌آورد و خستگی خطا می‌سازد؛ این هزینه در جدول نیست. می‌ماند شروعِ یک هفته زودتر. این گزینه به شرطی شدنی است که قطعه‌های خریدنی یک هفته زودتر برسند، و این پرسشی برای تدارکات است (فصلِ ۳۹). مبنای D-044 همین را نوشته است.\n\n\n40.3.8.6 نقطهٔ سفارش و موجودیِ اطمینان\ncrimp lugs: reorder point with safety stock\n  use 60 a day (sd 18); restock 10 days\n  safety stock = 1.645 x 18 x sqrt(10) = 94\n  reorder point = 60 x 10 + 94 = 694\n  the safety stock covers the variation of use in the lead\n  time, not a late supplier; a supplier change (lesson C)\n  also resets it - the new lot is held until released\nایده. نقطهٔ سفارش مقداری است که وقتی موجودی به آن برسد، سفارشِ تازه داده می‌شود. این مقدار مصرفِ میانگین در زمانِ تأمین است، به‌اضافهٔ موجودیِ اطمینان. موجودیِ اطمینان نوسانِ مصرف در همان زمان را می‌پوشاند: \\(z\\,\\sigma_d\\,\\sqrt{L}\\). این موجودی برای نوسانِ مصرف است، نه برای تأمین‌کنندهٔ دیرکرده. دیرکرد باید جداگانه پیگیری شود (بخش 39.2.4.2). تغییرِ تأمین‌کننده هم موجودی را از نو تنظیم می‌کند، چون دستهٔ تازه تا آزادسازی نگه داشته می‌شود (بخش 40.5.10).\n\n\n40.3.8.7 بازهٔ کالیبراسیون\ncalibration interval of a torque wrench (exponential drift,\nmean time to out of tolerance 400 days)\n  target in-tolerance at the end   interval, days\n                               95%             21\n                               90%             42\n                               80%             89\n  the interval keeps most tools in tolerance on average; it\n  cannot catch a dropped tool - that is what the shift check\n  is for: a drop is a sudden failure, not a slow drift\nایده. اگر ابزارها با نرخِ ثابت از رواداری بیرون بروند، احتمالِ درون‌رواداری‌ماندن پس از \\(t\\) روز \\(e^{-t/M}\\) است. پس برای هدفِ ۹۵ درصد، بازه \\(-M \\ln 0.95\\) است: ۲۱ روز برای میانگینِ ۴۰۰ روزه. بازه رانشِ آهسته را مهار می‌کند. افتادنِ آچار رانشِ آهسته نیست، خرابیِ ناگهانی است. هیچ بازهٔ کالیبراسیونی آن را نمی‌گیرد. این کارِ وارسیِ نوبتی است (بخش 40.5.1). کالیبراسیون و وارسیِ نوبتی دو کارِ متفاوت‌اند و هیچ‌کدام جای دیگری را نمی‌گیرد (STD-171).\n\n\n40.3.8.8 زمان‌سنجی و زمانِ استاندارد\nOBSERVED = {  # element: observed minutes in 8 cycles (OP40, one joint)\n    \"fit bolt, washer, nut\": [2.1, 2.3, 1.9, 2.2, 2.0, 2.4, 2.1, 2.2],\n    \"torque with logged wrench\": [1.2, 1.1, 1.3, 1.2, 1.4, 1.2, 1.1, 1.3],\n    \"paint mark\": [0.4, 0.5, 0.4, 0.4, 0.5, 0.4, 0.4, 0.5],\n}\nRATING = 0.95            # the operator worked a little faster than normal\nALLOWANCE = 0.15         # personal, fatigue and delay allowance\ntime study of one LV busbar joint (OP40)\n  fit bolt, washer, nut        mean 2.15 min\n  torque with logged wrench    mean 1.23 min\n  paint mark                   mean 0.44 min\n  normal time: sum x rating 0.95 = 3.62 min\n  standard time: x (1 + 0.15) = 4.17 min\n  24 joints: 1.67 h of the 14 h OP40\n  the joints are a small part of OP40; most of its hours are\n  fitting busbars and landing cables - a time study measures\n  work as done, the route's hours were an estimate\nایده. زمان‌سنجی کار را به جزء‌ها می‌شکند و هر جزء را چند بار اندازه می‌گیرد. میانگین در ضریبِ ارزیابی ضرب می‌شود تا اثرِ تندی یا کندیِ کارگرِ مشاهده‌شده برداشته شود، و حاصل زمانِ عادی است. زمانِ استاندارد زمانِ عادی است به‌اضافهٔ ضریبِ مجاز برای نیازهای شخصی، خستگی و تأخیر. یک اتصال ۴٫۱۷ دقیقه و ۲۴ اتصال ۱٫۶۷ ساعت می‌خواهند. بقیهٔ ۱۴ ساعتِ OP40 نصبِ شینه و کابل است. ساعت‌های مسیر برآورد بودند و زمان‌سنجی آن‌ها را با کارِ واقعی جایگزین می‌کند. این همان حرکت از فرض به شاهد است که کتاب دنبال می‌کند. علامتِ رنگ هم در زمان‌سنجی آمده است: کنترلِ تازه هزینهٔ زمانی دارد و در زمانِ استاندارد دیده می‌شود.\n\n\n40.3.8.9 کارتِ کانبان و اندازهٔ سفارش\nkanban cards for LV busbar kits (made in the own shop)\n  use 0.625 kits a day (one a takt of 16 h at 10 h days); refill 3 days\n  cards = ceil(d x L x (1 + safety) / kits a card) = 3\n  a card returned is the order to make a kit; no card, no\n  kit - the shop cannot build ahead of the line, and work in\n  progress stays where lesson A wants it\neconomic order quantity of bought frames (teaching)\n  40 frames a year (all projects); ordering 0.6 k u an order\n  holding 20% a year of 11.0 k u\n  EOQ = sqrt(2 D S / H) = 4.7 frames\n  for Plant P the order is ten frames anyway; EOQ matters to\n  the integrator's whole year, and a first-article check\n  goes with every new order, whatever its size\nایده. کانبان تولید را به مصرف می‌بندد. هر کارتی که برمی‌گردد سفارشِ ساختنِ یک بستهٔ شینه است. شمارِ کارت‌ها از مصرف، زمانِ تأمین و ضریبِ اطمینان می‌آید: \\(\\lceil d L (1+\\alpha)/C \\rceil\\). کارگاه نمی‌تواند جلوتر از خط بسازد. پس کارِ در جریان همان‌جا می‌ماند که درسِ پیش خواست (بخش 40.3.8.2). اندازهٔ اقتصادیِ سفارش هزینهٔ سفارش‌دادن را با هزینهٔ نگه‌داشتن موازنه می‌کند: \\(\\sqrt{2DS/H}\\). برای شاسی‌ها این حدودِ پنج واحد است. این عدد برای کلِ سالِ یکپارچه‌ساز معنا دارد. سفارشِ نیروگاهِ P به‌هرحال ده شاسی است. هر سفارشِ تازه هم، هر اندازه‌ای داشته باشد، بازرسیِ نخستین‌نمونه می‌گیرد (بخش 40.3.11).\n\n\n40.3.8.10 چیدمانِ سوله و مسافتِ جابه‌جایی\n\n\n\n\n\n\nشکل 40.5: دو چیدمانِ خطِ اسکید در سوله‌ای ۱۴۰ متری: وضعِ موجود، با انبار در یک سر و ایستگاهِ S1 خارج از ترتیب، و خطِ راست. پیکان‌ها جابه‌جایی‌های یک اسکیدند.\n\n\n\nmaterial-flow distance of a skid in two hall layouts\n  as built         360 m of moves a skid\n  straight line    220 m of moves a skid\n  the straight line saves 140 m a skid; every metre is a crane or\n  trolley move with a skid of 26 t in the air or on wheels -\n  fewer moves are also fewer lifts to plan (lesson on EHS)\nایده. جمعِ «شمارِ جابه‌جایی ضرب در مسافت» دو چیدمان را مقایسه می‌کند. در وضعِ موجود، S1 میانِ S3 و S4 افتاده است، پس هر شاسی از انبار به وسطِ سوله و دوباره به عقب می‌رود. خطِ راست ۱۴۰ متر برای هر اسکید صرفه‌جویی می‌کند. هر متر جابه‌جاییِ جرثقیل یا چرخ‌دستی با باری ۲۶ تُنی است. پس جابه‌جاییِ کمتر یعنی بالابریِ کمتر برای برنامه‌ریزی و ریسکِ کمتر (بخش 40.8.2). چیدمانِ خوب هم کارایی می‌آورد و هم ایمنی.\n\n\n40.3.8.11 گواهی‌های کالیبراسیون: شاهد یا اعلامیه؟\ncalibration certificates reviewed on day 20\n  TW-11 torque wrench      ok\n  TW-14 torque wrench      ok\n  IR-03 insulation tester  expired; no conformity rule\n  MO-01 micro-ohmmeter     range does not cover the use\n  SI-02 relay test set     no uncertainty\n  DFT-02 coating gauge     no traceability\n  certificates with a finding: 4 of 6\n  a certificate is evidence only if it covers the range used,\n  states its uncertainty and traceability, and says how the\n  pass was decided; 'calibrated' alone is a declaration\nایده. گواهیِ کالیبراسیون فقط وقتی شاهد است که چهار چیز را بگوید. نخست، بازه‌ای را که در کار به کار می‌رود بپوشاند. دوم، عدمِ قطعیتش را بدهد. سوم، به استانداردِ ملی ردیابی‌پذیر باشد. چهارم، بگوید «قبول» با چه قاعده‌ای تصمیم گرفته شده است. از شش گواهی، چهار گواهی یکی از این‌ها را کم دارند. میکرواهم‌متر برای بازه‌ای کالیبره شده که اتصال‌ها در آن نیستند. دستگاهِ تزریق عدمِ قطعیت ندارد. «کالیبره شد» به‌تنهایی یک اعلامیه است (بخش 40.3.6). همین بازبینی در ممیزیِ پرونده هم انجام شد (مثال 40.14).\n\n\n40.3.8.12 کدام بازده را اول بهتر کنیم؟\nrolled throughput yield 0.758: two points more at one step\n  step                                        RTY gain\n  OP80 factory acceptance test                +0.0165\n  OP60 auxiliary and control wiring           +0.0161\n  OP40 LV busbar and cable terminations       +0.0160\n  OP10 weld, inspect, paint base frame        +0.0156\n  OP50 MV cable termination at RMU            +0.0155\n  every step gives about the same gain per point (yields\n  multiply), so the choice is made on cost and on what the\n  failures are: FAT finds faults made earlier, so the line\n  steps that make them (OP60, OP40) come first\nایده. چون بازده‌ها در هم ضرب می‌شوند، دو درصد بهترشدنِ هر گام تقریباً همان اثر را بر بازدهِ زنجیره‌ای دارد. گامی که بازدهِ کمتری دارد کمی بیشتر اثر می‌گذارد. پس انتخاب با هزینهٔ بهبود و با ماهیتِ خرابی‌ها انجام می‌شود، نه با عدد. آزمونِ کارخانه بیشترین سود را نشان می‌دهد. اما خطاهای آن در گام‌های پیش ساخته شده‌اند. بهبودِ واقعی در سیم‌کشیِ کنترل و اتصال‌های فشارضعیف است، جایی که خطاها ساخته می‌شوند (بخش 40.5.3).\n\n\n40.3.8.13 بستهٔ بازرسیِ نخستین‌نمونهٔ شاسی‌ها\nfirst-article package of the bought frames\n  [x] dimensional report against the drawing\n  [x] material certificates (steel grade)\n  [x] weld procedure and welder qualifications\n  [x] coating thickness report\n  [ ] process flow and control plan\n  [ ] capability of key dimensions\n  [ ] measurement-system study of the gauge\n  [x] lift-lug load test\n  3 of 8 missing - the first frame passes,\n  but the process behind it is not yet shown: release for\n  the order waits for the control plan and the capability\nایده. بستهٔ نخستین‌نمونه دو چیز را با هم نشان می‌دهد. یکی اینکه نخستین واحد با نقشه می‌خواند، یعنی گزارشِ ابعادی و گواهیِ مواد. دیگری اینکه فرایندِ پشتِ آن می‌تواند همین را تکرار کند، یعنی طرحِ کنترل، توانِ فرایند و سنجشِ اندازه‌گیری. شاسیِ اول قبول است، اما سه سندِ فرایند نیامده‌اند. پس سفارشِ بقیه تا رسیدنِ آن‌ها آزاد نمی‌شود. این همان پرسشِ مرحلهٔ «ساختِ قراردادی» در جدولِ مرحله‌هاست (جدول 40.1): آیا دیگری با شاهدِ ما می‌سازد؟\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدرختِ محصول و فهرستِ مواد چه فرقی دارند؟\nچرا فهرستِ سطحِ دو مالِ سازندهٔ جزء است؟\nمعادلهٔ 40.1 را توضیح دهید. چرا بازده‌های خوب در ضرب کوچک می‌شوند؟\nزمانِ تکت و زمانِ چرخه از کجا می‌آیند؟\nچرا حاشیهٔ صفر در گلوگاه خطرناک است؟\nمنحنیِ یادگیری با برنامه‌ریزیِ اسکیدهای آغازین چه می‌کند؟\nتنها نقطهٔ تکِ ماتریسِ شایستگی کجاست و چگونه برطرف می‌شود؟\nمعادلهٔ 40.3 را توضیح دهید. باندِ محافظ چیست؟\nفرقِ گواهیِ کالیبراسیون و وارسیِ روزانه چیست؟\nچرا سطحِ ردیابی برای هر جزء فرق دارد؟\nسه زیانِ اثربخشیِ کلیِ تجهیزات و مالکِ هر کدام را بنویسید.\nچرا کارِ در جریانِ بیشتر بازخوردِ کیفیت را کند می‌کند؟\nقاعدهٔ «بزرگ‌ترین نامزد» چگونه کار می‌کند؟\nچرا ده اسکید با تکتِ برقرار در چهار هفته تمام نمی‌شوند؟\nموجودیِ اطمینان چه نوسانی را می‌پوشاند و چه چیزی را نه؟\nچرا بازهٔ کالیبراسیون افتادنِ ابزار را نمی‌گیرد؟\nزمانِ عادی و زمانِ استاندارد را تعریف کنید.\nشمارِ کارت‌های کانبان از چه چیزهایی به دست می‌آید؟\nچرا چیدمانِ خطِ راست ایمنی را هم بهتر می‌کند؟\nچهار شرطِ اینکه گواهیِ کالیبراسیون شاهد باشد کدام‌اند؟\nچرا بهبودِ بازده در گام‌هایی که خطا می‌سازند اولویت دارد؟\nبستهٔ نخستین‌نمونه چه دو چیزی را نشان می‌دهد؟\nچرا اضافه‌کار روی گلوگاه کمبودِ برنامهٔ ده اسکید را جبران نمی‌کند؟\n\n\n\n\n\n\n40.3.9 از نمونهٔ اولیه تا تولیدِ انبوه\nیک محصول از چند مرحله می‌گذرد و هر مرحله پرسشِ دیگری را پاسخ می‌دهد. نمونهٔ اولیه نشان می‌دهد طراحی کار می‌کند. ساختِ آزمایشی نشان می‌دهد فرایند، ابزار و افراد می‌توانند آن را بسازند. تولیدِ انبوه نشان می‌دهد همان کیفیت در آهنگِ برنامه تکرار می‌شود. میانِ این مرحله‌ها دروازه‌هایی هست و هر دروازه شاهدِ خودش را دارد:\n\n\n\nجدول 40.1: مرحله‌های ساخت، پرسشِ هر کدام و شاهدِ دروازه\n\n\n\n\n\n\n\n\n\n\nمرحله\nپرسش\nشاهدِ دروازه\n\n\n\n\nنمونهٔ اولیه\nآیا طراحی کار می‌کند؟\nراستی‌آزماییِ طراحی، آزمونِ نوعی\n\n\nساختِ آزمایشی\nآیا فرایند آن را می‌سازد؟\nبازرسیِ نخستین‌نمونه، بازده، توانِ فرایند\n\n\nتولیدِ انبوه\nآیا در آهنگِ برنامه تکرار می‌شود؟\nنمودارِ کنترل، بازدهِ پایدار، رشدِ قابلیتِ اطمینان\n\n\nساختِ قراردادی\nآیا دیگری با شاهدِ ما می‌سازد؟\nممیزیِ توانمندی، طرحِ کنترلِ مشترک\n\n\nتولیدِ گواهی‌شده\nآیا کارخانه گواهیِ معتبر دارد؟\nگواهیِ نظامِ کیفیت و آزمونِ نوعی، با دامنه و تاریخ\n\n\nمونتاژ در ساختگاه\nآیا ساختگاه همان کیفیت را می‌دهد؟\nشرایطِ محیطی، شایستگی، آزمونِ پذیرشِ ساختگاه\n\n\nتعمیر در میدان\nآیا تعمیر کیفیت را برمی‌گرداند؟\nدستورِ تعمیر، قطعهٔ ردیابی‌شده، آزمونِ پس از تعمیر\n\n\n\n\n\n\nایده. تولیدِ گواهی‌شده یعنی کارخانه گواهیِ نظامِ کیفیت (STD-167) یا گواهیِ نوعیِ محصول دارد. گواهی دامنه و تاریخ دارد و باید دقیقاً همین محصول و همین کارخانه را بپوشاند (بخش 39.3.3.1). مونتاژ در ساختگاه همیشه ارزان‌تر به نظر می‌رسد. اما گرد، رطوبت، باد، نور و فشارِ برنامه کیفیت را پایین می‌آورند. سرکابلِ فشارمتوسطی که در کارگاه با شرایطِ کنترل‌شده بسته می‌شود، در ساختگاه به چادر، گرمایش و وارسیِ رطوبت نیاز دارد. تعمیر در میدان محدودیت دارد. آنچه با فرایندِ کارخانه‌ای ساخته شده، مانندِ خشک‌کردن و آغشته‌سازیِ سیم‌پیچ، معمولاً در میدان تکرارشدنی نیست. پس تعمیرِ بزرگ یعنی بازگشت به کارخانه.\n\n\n40.3.10 ساختن یا خریدن، و دانشِ فرایند\nmake or buy the base frames (k u a frame, hours at S1)\n  make: 9.5 k u, 16.18 h; welding procedures, own\n  buy:  11.0 k u, 2.06 h; maker's, by specification\n  buying costs 15 k u more for ten frames and frees\n  the bottleneck; the integrator keeps the frame drawing,\n  the weld inspection plan and a first-article inspection\n  so design ownership stays where it was (ch 39)\n\nمثال 40.4 (پانزده هزار واحد برای یک گلوگاه) پرسش. شاسی‌ها را بسازیم یا بخریم؟ با خریدن، چه چیزی در دستِ یکپارچه‌ساز می‌ماند؟\nپاسخ. خریدن برای ده شاسی ۱۵ هزار واحد بیشتر هزینه دارد. در عوض گلوگاهِ S1 را آزاد می‌کند و خط زیرِ زمانِ تکت می‌رود (مثال 40.2). سه چیز در دستِ یکپارچه‌ساز می‌ماند: نقشهٔ شاسی، برنامهٔ بازرسیِ جوش، و بازرسیِ نخستین‌نمونه روی شاسیِ اول.\nتفسیر. ساختن یا خریدن فقط مقایسهٔ قیمت نیست. ظرفیت، برنامه، کیفیت و دانشِ فرایند هم در کارند. دانشِ جوشکاریِ شاسی دانشی عمومی است و می‌شود آن را خرید. دانشِ اتصال‌های شینه و آزمونِ اسکید هستهٔ کارِ یکپارچه‌ساز است و نگه داشته می‌شود. دانشی که اختصاصی است، مانندِ فرمولِ یک رنگ یا نسخهٔ یک فرایندِ گرمایی، در اختیارِ سازنده می‌ماند. خریدار نتیجه را با آزمون و شاهد می‌سنجد، نه با گرفتنِ دستورِ ساخت. مالکیتِ طراحی جابه‌جا نمی‌شود (بخش 39.2.2). وارسی: \\((11.0 - 9.5) \\times 10 = 15\\).\n\n\n\n40.3.11 کنترلِ تغییر و بازرسیِ نخستین‌نمونه\nهر تغییر در محصول یا فرایند، مانندِ نقشهٔ تازه، ابزارِ تازه، تأمین‌کنندهٔ تازه یا مادهٔ تازه، از مسیرِ کنترلِ تغییر می‌گذرد. مسیر سه بخش دارد. نخست، اثرِ تغییر سنجیده می‌شود: کدام مشخصه‌ها، کدام آزمون‌ها، کدام اسناد (بخش 38.5.4). دوم، بازرسیِ نخستین‌نمونه روی نخستین واحدِ پس از تغییر انجام می‌شود. سوم، تا آن بازرسی پذیرفته نشود، تغییر به تولیدِ انبوه نمی‌رود. تغییری که خریدار از آن خبر ندارد، حتی اگر بهبود باشد، شاهدهای قبلی را بی‌اعتبار می‌کند. بخشِ پ نمونه‌ای از تأمین‌کنندهٔ سرِ کابل نشان می‌دهد که آبکاری را بی‌خبر عوض کرد (بخش 40.5.10).\nبهبودِ پیوسته همان چرخهٔ برنامه‌ریزی تا اقدام است (بخش 32.2) که این بار روی فرایند اجرا می‌شود. داده‌های بازده، بازکاری و ضایعات سنجیده می‌شوند. بزرگ‌ترین علت انتخاب می‌شود و تغییری آزموده می‌شود. اگر تغییر نتیجه داد، از مسیرِ کنترلِ تغییر استاندارد می‌شود. ضایعات و بازکاری هزینه‌اند و نشانه هم هستند: می‌گویند فرایند کجا هنوز توانمند نیست.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nهر مرحلهٔ ساخت به چه پرسشی پاسخ می‌دهد؟\nچرا گواهیِ نوعی باید دقیقاً همین محصول را بپوشاند؟\nسه خطرِ مونتاژ در ساختگاه را نام ببرید.\nچرا تعمیرِ بزرگِ سیم‌پیچ معمولاً به کارخانه برمی‌گردد؟\nدر تصمیمِ ساختن یا خریدن، دانشِ فرایند چه نقشی دارد؟\nبازرسیِ نخستین‌نمونه کِی لازم است؟\nچرا تغییری که خریدار از آن خبر ندارد، حتی اگر بهبود باشد، مشکل است؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-b",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-b",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.4 ب. برنامه‌ریزیِ کیفیت",
