    "text": "40.4 ب. برنامه‌ریزیِ کیفیت\nکیفیت در کارخانه ساخته می‌شود و آزمون فقط آن را می‌سنجد. برنامه‌ریزیِ کیفیت پیش از ساختنِ نخستین اسکید چند چیز را روشن می‌کند: چه چیزی ممکن است خراب شود، کدام مشخصه‌ها بحرانی‌اند، هر کدام با چه کنترلی نگه داشته می‌شود، کجا خریدار شاهد است، ابزارهای اندازه‌گیری چقدر قابلِ اعتمادند، و فرایند چقدر توانمند است. سندِ بالادستی طرحِ کیفیت است. طرحِ کیفیت نظامِ کیفیتِ کارخانه را (STD-167) روی همین پروژه می‌نشاند: نقش‌ها، سندها، نقطه‌های توقف، سوابق و رابطِ آن‌ها با خریدار.\nبرنامه:\npython -m companion.ch40.examples_b\n\n40.4.1 تحلیلِ حالت‌ها و اثرهای خرابی\nتحلیلِ حالت‌ها و اثرهای خرابی برای هر عملیات می‌پرسد چه چیزی ممکن است اشتباه شود، اثرش چیست، علتش کدام است، و کنترلِ فعلی چقدر آن را پیدا می‌کند. هر حالت سه رده می‌گیرد، از ۱ تا ۱۰: شدت (\\(S\\))، رخداد (\\(O\\)) و آشکارسازی (\\(D\\)). عددِ اولویتِ خطر حاصل‌ضربِ این سه است. بحرانیت فقط شدت و رخداد را با هم می‌سنجد (STD-168):\n\\[\n\\text{RPN} = S \\times O \\times D, \\qquad C = S \\times O\n\\tag{40.4}\\]\nFMEA = [  # process FMEA of the skid line (ratings 1-10, A-437)\n    dict(op=\"OP40\", mode=\"LV joint under-torqued\", effect=\"hot joint, trip,\"\n         \" fire risk\", cause=\"torque tool drift\", s=9, o=3, d=8),\n    dict(op=\"OP40\", mode=\"lug crimped with wrong die\", effect=\"hot lug\",\n         cause=\"die not checked\", s=8, o=3, d=6),\n    dict(op=\"OP50\", mode=\"MV stress cone misplaced\",\n         effect=\"MV fault\", cause=\"jointer error\", s=10, o=2, d=7),\n    dict(op=\"OP60\", mode=\"control wire on wrong terminal\",\n         effect=\"wrong signal\", cause=\"drawing revision\", s=5, o=5, d=3),\n    dict(op=\"OP70\", mode=\"earth bond missing\", effect=\"touch voltage\",\n         cause=\"step skipped\", s=9, o=2, d=5),\n    dict(op=\"OP10\", mode=\"paint film too thin\", effect=\"corrosion\",\n         cause=\"gun setting\", s=4, o=4, d=4),\n    dict(op=\"OP30\", mode=\"transformer damaged in handling\",\n         effect=\"oil leak\", cause=\"lift plan\", s=7, o=2, d=4),\n    dict(op=\"OP90\", mode=\"desiccant missing in packing\",\n         effect=\"condensation\", cause=\"pack list\", s=5, o=3, d=6),\n]\n\n\n\n\n\n\nشکل 40.6: هشت حالتِ خرابیِ تحلیلِ فرایندِ اسکید روی صفحهٔ شدت و رخداد. نوارهای رنگی رده‌های شدتِ ۹ و ۱۰ و ۷ و ۸ هستند.\n\n\n\nprocess FMEA of the skid line: severity first vs RPN\n  rank  severity-first                    S  O  D  RPN   RPN rank\n     1  LV joint under-torqued            9  3  8  216    1\n     2  MV stress cone misplaced         10  2  7  140    3\n     3  earth bond missing                9  2  5   90    4\n     4  lug crimped with wrong die        8  3  6  144    2\n     5  transformer damaged in handling   7  2  4   56    8\n     6  control wire on wrong terminal    5  5  3   75    6\n     7  paint film too thin               4  4  4   64    7\n     8  desiccant missing in packing      5  3  6   90    5\n  classes: S 9-10, then S 7-8, then the rest; within a class\n  by S x O (criticality), then by D. By RPN alone the\n  wrong-die crimp (S 8) ranks above the MV termination\n  (S 10): a product of three ratings hides the severity,\n  so RPN only orders rows inside a class (IEC 60812 offers\n  the criticality matrix beside RPN)\n\nمثال 40.5 (حاصل‌ضربی که شدت را پنهان می‌کند) پرسش. حالت‌ها را یک بار فقط با عددِ اولویتِ خطر و یک بار با «شدت اول» مرتب کنید. کجا فرق می‌کند؟\nپاسخ. با عددِ اولویت، سرکابل با قالبِ نادرست (۱۴۴) بالای جابه‌جاییِ مخروطِ تنش در سرکابلِ فشارمتوسط (۱۴۰) می‌نشیند. اولی شدتِ ۸ دارد و دومی شدتِ ۱۰. با «شدت اول»، سه حالتِ شدتِ ۹ و ۱۰ بالا هستند: اتصالِ کم‌گشتاور، مخروطِ تنش و هم‌بندیِ زمینِ جاافتاده.\nتفسیر. حاصل‌ضربِ سه رده شدت را پنهان می‌کند. خرابیِ کشنده با آشکارسازیِ خوب می‌تواند عددِ کوچک‌تری از ایرادی کم‌خطر بگیرد. پس رده‌بندی ابتدا با ردهٔ شدت انجام می‌شود، سپس با بحرانیت، سپس با آشکارسازی. عددِ اولویت فقط ترتیبِ درونِ یک رده را تعیین می‌کند. استانداردِ تحلیلِ حالت‌های خرابی هم ماتریسِ بحرانیت را کنارِ عددِ اولویت می‌آورد. یک نکتهٔ دیگر بعدها مهم می‌شود (بخش 40.6.3): اتصالِ کم‌گشتاور آشکارسازیِ ۸ داشت، اما هیچ اقدامی برایش لازم نشده بود. وارسی: \\(9 \\times 3 \\times 8 = 216\\)؛ \\(8 \\times 3 \\times 6 = 144\\)؛ \\(10 \\times 2 \\times 7 = 140\\).\n\n\n\n40.4.2 تحلیلِ خرابیِ طراحی در کنارِ تحلیلِ فرایند\ndesign FMEA of the skid: failure caused by the design\n  item               mode                          S O D\n  skid frame         fatigue crack at lift points  9 2 4\n      control: lift analysis, first-article check\n  cable entries      water ingress                 7 3 4\n      control: IP rating test of one skid\n  LV busbar section  overheats at full load        8 2 3\n      control: heat-rise calculation, type test\n  enclosure vents    condensation inside           6 4 5\n      control: humidity study, heaters specified\n  the design FMEA asks what the drawing allows to go wrong;\n  the process FMEA (lesson B) asks what the factory may do\n  wrong while following the drawing - both feed the ITP\nایده. تحلیلِ خرابیِ طراحی می‌پرسد نقشه اجازهٔ چه خرابی‌ای را می‌دهد. تحلیلِ خرابیِ فرایند می‌پرسد کارخانه هنگامِ پیروی از نقشه چه اشتباهی ممکن است بکند. ترکِ خستگی در گوشواره‌های بالابری ایرادِ طراحی است. هیچ دقتی در جوشکاری آن را برطرف نمی‌کند. کنترلش تحلیلِ بالابری و بازرسیِ نخستین‌نمونه است. اتصالِ کم‌گشتاور ایرادِ فرایند است و طراحیِ درست آن را جلوگیری نمی‌کند. هر دو تحلیل به برنامهٔ بازرسی و آزمون می‌روند. کنترل‌های طراحی به راستی‌آزمایی و آزمونِ نوعی می‌روند، و کنترل‌های فرایند به آزمونِ جاری و پذیرشِ کارخانه (بخش 40.5.15).\n\n\n40.4.3 طرحِ کنترل\nطرحِ کنترل به هر علتِ مهمِ تحلیلِ خرابی یک کنترل می‌دهد. هر ردیف چند چیز را می‌گوید: مشخصه، مشخصهٔ فنی، روش، اندازه و بسامدِ نمونه، و واکنش وقتی مشخصه از حد بیرون می‌رود.\nCONTROL = [  # characteristic, spec, method, sample, reaction (A-437)\n    (\"MV termination position\", \"kit drawing\", \"jointer check + photo\",\n     \"every termination\", \"stop, re-terminate, report\"),\n    (\"LV joint torque\", \"70 N m +/- 10 %\", \"logged wrench + paint mark\",\n     \"every joint\", \"re-torque, check tool\"),\n    (\"torque wrench TW-xx\", \"70 +/- 1.4 N m\", \"analyser check\",\n     \"each shift\", \"quarantine tool, trace joints\"),\n    (\"earth bond continuity\", \"&lt;= 0.1 ohm\", \"low-ohm meter\", \"every bond\",\n     \"re-make, retest\"),\n    (\"joint resistance\", \"&lt;= 20 micro-ohm\", \"micro-ohmmeter, fixture\",\n     \"5 joints a skid, all if one &gt; 17\", \"100 %, contain skid\"),\n]\ncontrol plan for the top risks of the FMEA\n  MV termination position: kit drawing\n      how: jointer check + photo; every termination\n      if out: stop, re-terminate, report\n  LV joint torque: 70 N m +/- 10 %\n      how: logged wrench + paint mark; every joint\n      if out: re-torque, check tool\n  torque wrench TW-xx: 70 +/- 1.4 N m\n      how: analyser check; each shift\n      if out: quarantine tool, trace joints\n  earth bond continuity: &lt;= 0.1 ohm\n      how: low-ohm meter; every bond\n      if out: re-make, retest\n  joint resistance: &lt;= 20 micro-ohm\n      how: micro-ohmmeter, fixture; 5 joints a skid, all if one &gt; 17\n      if out: 100 %, contain skid\n  each row answers one FMEA cause with a prevention or a\n  detection and says what happens when it trips; the\n  shift check of the wrench is the row lesson D shows missing\nایده. ستونِ واکنش مهم‌ترین ستون است. کنترلی که بگوید «وارسی شود» اما نگوید اگر بیرون بود چه شود، کار نمی‌کند. ردیفِ آچار این را نشان می‌دهد. وارسی در هر نوبت انجام می‌شود. اگر بیرون بود، ابزار قرنطینه می‌شود و اتصال‌هایی که با آن ساخته شده‌اند ردیابی می‌شوند. این همان ردیفی است که پیش از رویدادِ TW-14 کامل نبود: وارسیِ روزانه بود، اما قاعده‌ای برای روزِ جاافتاده یا واکنشِ روشن نداشت (بخش 40.5.1).\n\n\n40.4.4 برنامهٔ بازرسی و آزمون\nبرنامهٔ بازرسی و آزمون فهرستِ همهٔ بازرسی‌ها و آزمون‌هاست. برای هر کدام معیار و سابقه را می‌گوید و نقشِ خریدار را مشخص می‌کند. نقطهٔ توقف کار را تا آزادسازی به دستِ خریدار نگه می‌دارد. در نقطهٔ شاهد به خریدار خبر داده می‌شود. اگر نیاید، کار ادامه می‌یابد. در بازبینی فقط سوابق دیده می‌شوند.\ninspection and test plan of the skid (H hold, W witness,\nR review); the owner's points marked\n  W  insulation resistance LV\n  W  insulation resistance MV\n  R  MV termination record\n  R  torque record OP40\n  H  functional test\n  W  secondary injection of relays\n  R  serials against genealogy\n  R  preservation check\n  R  earth bond continuity\n  R  paint film thickness\n  W  LV busbar visual\n  R  nameplate photos\n  R  packing list\n  hold 1, witness 4, review 8\n  a hold stops work until the owner releases it; a\n  witness is notified and may attend, work goes on if\n  they do not come; a review is of records only\nایده. آزمونِ کارکرد نقطهٔ توقف است، چون پس از آن اسکید بسته‌بندی و فرستاده می‌شود و دیگر نمی‌شود آن را بی‌هزینه باز کرد. آزمون‌های عایقی و تزریقِ ثانویهٔ رله‌ها شاهدند. بقیه بازبینی‌اند. شمارِ نقطه‌ها با ریسک تعیین می‌شود، نه با عادت. نقطهٔ توقفِ زیاد خط را منتظرِ بازرس می‌گذارد. نقطهٔ توقفِ کم یعنی خریدار فقط کاغذ می‌بیند. همین طرح در پروندهٔ آزمون وارسی می‌شود (بخش 40.6.2).\n\n\n40.4.5 سنجشِ سامانهٔ اندازه‌گیری\nپیش از اینکه به یک اندازه‌گیری تکیه شود، خودِ اندازه‌گیری سنجیده می‌شود. در مطالعهٔ تکرارپذیری و بازتولیدپذیریِ سنجه چند قطعه، هر کدام چند بار، به دستِ چند بازرس اندازه گرفته می‌شوند. تحلیلِ واریانس پراکندگی را به سه بخش می‌شکند: سهمِ ابزار (تکرارپذیری)، سهمِ بازرس‌ها (بازتولیدپذیری) و سهمِ قطعه‌ها. سهمِ سامانهٔ اندازه‌گیری از کلِ پراکندگی چنین است:\n\\[\n\\%\\text{GRR} = 100\\,\\sqrt{\\frac{\\sigma^2_\\text{rep} + \\sigma^2_\\text{repro}}{\\sigma^2_\\text{rep} + \\sigma^2_\\text{repro} + \\sigma^2_\\text{part}}}\n\\tag{40.5}\\]\ndef grr_anova(data) -&gt; dict[str, float]:\n    \"\"\"Gauge R&R from data[part][operator][repeat] by two-way ANOVA with\n    interaction; returns variance components, %GRR and distinct categories.\"\"\"\n    x = np.asarray(data, dtype=float)\n    a, b, n = x.shape\n    g = x.mean()\n    pm, om, cm = x.mean(axis=(1, 2)), x.mean(axis=(0, 2)), x.mean(axis=2)\n    ss_p = b * n * np.sum((pm - g) ** 2)\n    ss_o = a * n * np.sum((om - g) ** 2)\n    ss_c = n * np.sum((cm - g) ** 2)\n    ss_e = np.sum((x - cm[:, :, None]) ** 2)\n    ms_p, ms_o = ss_p / (a - 1), ss_o / (b - 1)\n    ms_i = (ss_c - ss_p - ss_o) / ((a - 1) * (b - 1))\n    ms_e = ss_e / (a * b * (n - 1))\n    rep = ms_e\n    inter = max(0.0, (ms_i - ms_e) / n)\n    oper = max(0.0, (ms_o - ms_i) / (a * n))\n    part = max(0.0, (ms_p - ms_i) / (b * n))\n    grr = rep + oper + inter\n    return dict(repeatability=rep, reproducibility=oper + inter, part=part,\n                grr_pct=100 * math.sqrt(grr / (grr + part)),\n                ndc=math.floor(1.41 * math.sqrt(part / grr)))\ngauge R&R of the micro-ohmmeter (10 joints x 3 inspectors x 2)\n  study            repeat.  reprod.   part   %GRR   ndc\n  hand-held probes   0.072    0.012   2.88   16.8     8\n  probe fixture      0.012    0.026   2.82   11.5    12\n  (variances in micro-ohm squared; ndc = distinct categories)\n  a common industry guide: %GRR under 10 good, 10-30\n  acceptable with reason, over 30 not; the fixture cut\n  repeatability, but the inspectors' bias stays - that\n  needs one probe position and training, not hardware\n\nمثال 40.6 (قید ابزار را درست کرد، بازرس‌ها را نه) پرسش. میکرواهم‌متر با پراب‌های دستی سهمِ 16.8 % دارد. با قیدِ پراب 11.5 % می‌شود. چه چیزی بهتر شد و چه چیزی نه؟\nپاسخ. تکرارپذیری از 0.072 به 0.012 میکرواهمِ مربع افت کرد. بازتولیدپذیری از 0.012 به 0.026 رسید، یعنی اختلافِ بازرس‌ها ماند.\nتفسیر. راهنمای رایج در صنعت سهمِ زیرِ ۱۰ درصد را خوب، ۱۰ تا ۳۰ درصد را پذیرفتنی با دلیل، و بالای ۳۰ درصد را نپذیرفتنی می‌داند. قید جای پراب را ثابت کرد و پراکندگیِ خودِ ابزار را برید. اما سوگیریِ بازرس‌ها با سخت‌افزار برطرف نمی‌شود. دستورالعملِ کارِ یکسان، یک جای مشخص برای پراب و آموزش لازم است. «شمارِ دسته‌های متمایز» از ۸ به ۱۲ رسید. یعنی اندازه‌گیری اکنون می‌تواند دوازده سطحِ متفاوت از کیفیتِ اتصال را از هم تشخیص دهد. وارسی: \\(\\sqrt{(0.0116 + 0.0260)/(0.0376 + 2.82)} = 0.115\\).\n\n\n\n40.4.6 توافقِ بازرسان و بودجهٔ عدمِ قطعیت\nهمهٔ بازرسی‌ها عدد نمی‌دهند. بازرسیِ چشمیِ سرِ کابل «قبول» یا «رد» می‌دهد. کاپای کوهن توافقِ دو داوری را پس از کم‌کردنِ توافقِ تصادفی می‌سنجد:\n\\[\n\\kappa = \\frac{p_o - p_e}{1 - p_e}\n\\tag{40.6}\\]\nدر این رابطه \\(p_o\\) سهمِ توافقِ مشاهده‌شده است و \\(p_e\\) سهمِ توافقی که از تصادف انتظار می‌رود.\ndef kappa(a, b) -&gt; float:\n    \"\"\"Cohen's kappa of two raters' pass/fail calls.\"\"\"\n    n = len(a)\n    po = sum(x == y for x, y in zip(a, b)) / n\n    pa, pb = sum(a) / n, sum(b) / n\n    pe = pa * pb + (1 - pa) * (1 - pb)\n    return (po - pe) / (1 - pe)\nvisual inspection of crimps: do the inspectors agree?\n  40 crimps, 12 bad by the cross-section reference\n  inspector A vs reference: kappa 0.94\n  inspector B vs reference: kappa 0.74 (passes 4 bad ones)\n  A vs B: kappa 0.68\n  a common guide reads kappa above 0.75 as good agreement;\n  B's misses are all borderline crimps - the boundary\n  samples and the reference photos go to the workstation\nایده. بازرسِ B چهار سرِ کابلِ مرزی را که مقطع‌زنیِ مرجع رد کرده بود قبول کرده است. کاپای او 0.74 است، درست زیرِ راهنمای رایجِ 0.75. علت سهل‌انگاری نیست. مرزِ قبول و رد برای او روشن نبوده است. نمونه‌های مرزی و عکس‌های مرجع روی ایستگاه گذاشته می‌شوند. سپس مطالعه تکرار می‌شود. همین منطقِ سنجشِ سامانهٔ اندازه‌گیری است، این بار برای داوری (بخش 40.4.5).\nuncertainty budget of a joint-resistance reading (micro-ohm)\n  contribution            u      basis\n  meter calibration       0.10   certificate, k = 2 halved\n  resolution              0.03   0.1 / sqrt(12)\n  probe placement         0.11   GRR with fixture, repeatability\n  inspectors              0.16   GRR with fixture, reproducibility\n  temperature of joint    0.08   +/- 5 C, copper coefficient\n  combined 0.23; expanded (k = 2) 0.47\n  largest: inspectors - the next improvement is training,\n  not a better meter; the mean joint (12.4) sits\n  16 times U below the limit of 20, so readings\n  near the limit, not typical ones, need the guard band\nایده. بودجهٔ عدمِ قطعیت هر منبعِ عدمِ قطعیت را جدا می‌نویسد و با ریشهٔ مجموعِ مربع‌ها ترکیب می‌کند. عدمِ قطعیتِ گسترده با ضریبِ پوششِ ۲ به دست می‌آید. بزرگ‌ترین سهم مالِ بازرسان است، نه دستگاه. پس بهبودِ بعدی آموزش است، نه خریدِ دستگاهِ دقیق‌تر. بودجه همین را نشان می‌دهد: کجا پول خرج کردن عدد را بهتر می‌کند. مقدارهای این بودجه از مطالعهٔ بالا آمده‌اند (مثال 40.6) و با هم سازگارند.\n\n\n40.4.7 توانِ فرایند\nتوانِ فرایند پراکندگیِ طبیعیِ یک مشخصه را با بازهٔ مشخصهٔ فنی مقایسه می‌کند. \\(C_\\text{p}\\) فقط پهنا را می‌سنجد. \\(C_\\text{pk}\\) مرکز را هم در نظر می‌گیرد. برای مشخصه‌ای که فقط حدِ بالا دارد، مانندِ مقاومتِ اتصال، فقط \\(C_\\text{pk}\\) معنا دارد:\n\\[\nC_\\text{p} = \\frac{\\text{USL} - \\text{LSL}}{6\\,s}, \\qquad C_\\text{pk} = \\frac{\\min(\\text{USL} - \\bar x,\\; \\bar x - \\text{LSL})}{3\\,s}\n\\tag{40.7}\\]\ndef cp_cpk(values, lsl, usl) -&gt; tuple[float, float, float, float]:\n    \"\"\"Mean, standard deviation, Cp and Cpk of a measured characteristic;\n    a limit may be None (one-sided: Cp is then nan).\"\"\"\n    m, s = mean(values), stdev(values)\n    sides = [x for x in ((usl - m) if usl is not None else None,\n                         (m - lsl) if lsl is not None else None)\n             if x is not None]\n    cp = (usl - lsl) / (6 * s) if None not in (lsl, usl) else math.nan\n    return m, s, cp, min(sides) / (3 * s)\n\n\ndef phi(z: float) -&gt; float:\n    \"\"\"Standard normal cumulative distribution.\"\"\"\n    return 0.5 * (1 + math.erf(z / math.sqrt(2)))\n\n\ndef ppm_out(m: float, s: float, lsl, usl) -&gt; float:\n    \"\"\"Parts per million outside the limits (None = no limit), for a\n    normal process.\"\"\"\n    low = phi((lsl - m) / s) if lsl is not None else 0.0\n    high = 1 - phi((usl - m) / s) if usl is not None else 0.0\n    return 1e6 * (low + high)\ncapability of joint resistance (upper limit 20 micro-ohm)\n  good tools (35 joints)     mean 12.44  sd 1.31  Cpk 1.93          0 ppm over\n  drifted TW-14 (15 joints)  mean 15.85  sd 2.00  Cpk 0.69     19,102 ppm over\n  only one-sided: lower resistance is always better\n  a Cpk of 1.9 leaves almost nothing over the limit; the\n  drifted tool puts about one joint in fifty over it -\n  and many more just under it, where heat builds slowly\nایده. با ابزارهای سالم، \\(C_\\text{pk}\\) برابر با 1.93 است و تقریباً هیچ اتصالی از حدِ ۲۰ میکرواهم نمی‌گذرد. با آچارِ رانده‌شده، \\(C_\\text{pk}\\) به 0.69 می‌رسد و حدودِ یک اتصال از پنجاه اتصال از حد بیرون می‌زند. اتصال‌های بسیار بیشتری هم درست زیرِ حد می‌مانند، جایی که گرما آهسته جمع می‌شود. عددِ «اجزا در میلیون» فرض می‌کند فرایند نرمال است. با پانزده اتصال، این فرض فقط تقریبی است. توانِ فرایند فقط برای فرایندی معنا دارد که پایدار است، و پایداری را نمودارِ کنترل نشان می‌دهد (STD-172).\n\n40.4.7.1 توانِ فرایند با حدِ اطمینان\nhow sure is Cpk 1.93 from 35 joints? (normal approximation)\n  95 % lower bound: 1.53\n  with 35 joints the lower bound is still above 1.33; with\n  ten joints it would be 1.16 - a capability claim\n  needs its sample size\nایده. \\(C_\\text{pk}\\) از نمونه برآورد می‌شود و خودش عدمِ قطعیت دارد. با ۳۵ اتصال، کرانِ پایینِ ۹۵ درصدی 1.53 است و هنوز بالای 1.33، که حدِ رایجِ «توانمند» است. با ده اتصال، همان برآورد کرانی زیرِ 1.33 می‌داد. ادعای توانِ فرایند باید اندازهٔ نمونه‌اش را بگوید. تأمین‌کننده‌ای که \\(C_\\text{pk}\\) را از پنج قطعه گزارش کند، عددی گزارش کرده که تقریباً هیچ چیزی را ثابت نمی‌کند.\n\n\n40.4.7.2 توانِ نیروی کششِ سرِ کابل و آزمایشِ عاملی\n\n\n\n\n\n\nشکل 40.7: نمودارِ ستونیِ نیروی کششِ ۶۰ سرِ کابل در برابرِ حدِ پایینِ ۴٫۴ کیلونیوتن.\n\n\n\ncrimp pull force of 60 lugs (lower limit 4.4 kN)\n  mean 5.15 kN, sd 0.27 kN; Cpk 0.94; 2,385 ppm under\n  Cpk 0.94 is below 1.33: about 2.4 crimps in 1,000\n  under the minimum - the mean must rise (the factorial below\n  shows how); one-sided, since a stronger crimp is no defect;\n  the pull test is destructive, so it runs on samples at each\n  die change and shift, and the die check guards the rest\nایده. \\(C_\\text{pk}\\) برابر با 0.94 یعنی فرایندِ پرس توانمند نیست: حدودِ ۲٫۴ سرِ کابل در هزار زیرِ حدِ سازندهٔ سرِ کابل می‌افتند. میانگین باید بالا برود. اما کدام عامل آن را بالا می‌برد؟ آزمایشِ عاملیِ دوسطحی دو عامل را با هم تغییر می‌دهد: نیروی بستنِ قالب (A) و عمقِ ورودِ سیم (B). هر کدام کم یا زیاد است. هر ترکیب دو بار تکرار می‌شود:\nRUNS = {  # (factor A, factor B): pull force kN, two repeats - A-436\n    (-1, -1): [4.71, 4.79], (+1, -1): [5.12, 5.20],\n    (-1, +1): [4.98, 5.04], (+1, +1): [5.86, 5.78],\n}\n# A: die closing force low/high; B: wire insertion depth short/full\n\n\n\n\n\n\nشکل 40.8: نمودارِ برهمکنشِ آزمایشِ سرِ کابل: میانگینِ نیروی کشش در برابرِ عمقِ ورود، برای نیروی بستنِ کم و زیاد. خطوطِ ناموازی برهمکنش را نشان می‌دهند.\n\n\n\n2 x 2 factorial on crimp pull force (two repeats a run)\n  factor A: die closing force; factor B: insertion depth\n  effect of A +0.61 kN; of B +0.46 kN; interaction AB +0.20 kN\n  repeat sd 0.053 kN; standard error of an effect 0.038 kN\n  all three effects are many standard errors from zero: the\n  interaction says depth matters most when the force is high -\n  one factor at a time would have missed it; the result sets\n  the control-plan check, not a machine recipe\n\nمثال 40.7 (یک‌عامل‌در‌هر‌بار برهمکنش را نمی‌بیند) پرسش. اثرِ هر عامل و برهمکنشِ آن دو چقدر است؟ چرا آزمایشِ عاملی از تغییرِ یک عامل در هر بار بهتر است؟\nپاسخ. اثرِ A برابر با +0.61، اثرِ B برابر با +0.46 و برهمکنشِ AB برابر با +0.20 کیلونیوتن است. خطای استانداردِ هر اثر 0.038 است، پس هر سه اثر بسیار بزرگ‌تر از نوفه‌اند.\nتفسیر. برهمکنشِ مثبت یعنی عمقِ ورود وقتی نیروی بستن زیاد است بیشتر اثر دارد. اگر عمق فقط با نیروی کم آزموده می‌شد، اثرش کمتر از واقع دیده می‌شد. چهار ترکیب با دو تکرار همهٔ این را با هشت آزمون نشان می‌دهند. نتیجه یک وارسیِ طرحِ کنترل می‌سازد: عمقِ ورود در هر سرِ کابل، نیروی پرس در هر تغییرِ قالب. دستورِ کارِ ماشین نمی‌سازد. تنظیم‌های پرس از سازندهٔ سرِ کابل و قالب می‌آیند. وارسی: \\(A = \\tfrac{1}{2}[(5.16 + 5.82) - (4.75 + 5.01)] = 0.61\\).\n\n\n\n40.4.7.3 پراکندگی از کجا می‌آید؟\nپیش از بهبود باید دانست پراکندگی کجاست. آیا اسکیدها با هم فرق دارند، یا اتصال‌های یک اسکید؟ نمودارِ چندمتغیره هر اتصال را نقطه‌ای می‌کشد و میانگینِ هر اسکید را با خط به هم وصل می‌کند. تحلیلِ مؤلفه‌های واریانس همین را با عدد می‌گوید. اگر \\(g\\) اسکید و در هر کدام \\(n\\) اتصال باشد، میانگینِ مربعاتِ میانِ گروه‌ها \\(\\text{MS}_\\text{b}\\) و درونِ گروه‌ها \\(\\text{MS}_\\text{w}\\) است، و:\n\\[\n\\sigma_\\text{b}^2 = \\frac{\\text{MS}_\\text{b} - \\text{MS}_\\text{w}}{n}, \\qquad \\sigma_\\text{w}^2 = \\text{MS}_\\text{w}\n\\tag{40.8}\\]\n\n\n\n\n\n\nشکل 40.9: نمودارِ چندمتغیرهٔ مقاومتِ اتصال: پنج اتصالِ هر اسکید (نقطه‌ها) و میانگینِ اسکید (خط). اسکیدهای ۵ تا ۷ با آچارِ معیوب ساخته شدند.\n\n\n\njoint resistance: between skids or within a skid?\n  (one-way random-effects analysis, 5 joints a skid)\n  data                  var between  var within  share between\n  7 skids, good tools          0.00        1.86             0%\n  all 10 skids                 2.48        2.55            49%\n  joint means (good skids): 12.0, 13.2, 12.5, 12.1, 12.4\n  with good tools almost all the scatter is joint to joint,\n  so the fix lies in making each joint (surface, torque\n  sequence), not in anything a whole skid shares; with the\n  three tool-fault skids the between-skid part rises to 49%:\n  the same analysis points at the tool\nایده. با ابزارِ سالم، واریانسِ میانِ اسکیدها تقریباً صفر است و همهٔ پراکندگی از اتصالی به اتصالِ دیگر است. پس بهبود باید در ساختنِ هر اتصال باشد: آماده‌سازیِ سطح و ترتیبِ بستن. چیزی که یک اسکید به‌تمامی دارد، مانندِ دستهٔ شینه‌ها یا اپراتور، علت نیست. با سه اسکیدِ آچارِ معیوب، سهمِ میانِ اسکیدها به نزدیکِ نیمه می‌رسد و همان تحلیل به ابزار اشاره می‌کند (بخش 40.5.1). اگر برآوردِ \\(\\sigma_\\text{b}^2\\) منفی شود، صفر گذاشته می‌شود: یعنی داده‌ها تفاوتی میانِ گروه‌ها نشان نمی‌دهند.\n\n\n\n40.4.8 نمودارِ کنترل\nنمودارِ میانگین و دامنه برای هر زیرگروه، اینجا پنج اتصالِ هر اسکید، میانگین و دامنه را رسم می‌کند. حدهای کنترل از داده‌های دورهٔ پایدار می‌آیند:\n\\[\n\\text{UCL}_{\\bar x} = \\bar{\\bar x} + A_2 \\bar R, \\quad A_2 = \\frac{3}{d_2\\sqrt{n}}, \\qquad \\text{UCL}_{R} = D_4 \\bar R, \\quad D_4 = 1 + \\frac{3\\,d_3}{d_2}\n\\tag{40.9}\\]\nثابت‌های \\(d_2\\) و \\(d_3\\) میانگین و انحرافِ معیارِ دامنهٔ \\(n\\) عددِ نرمالِ استانداردند. این‌جا با انتگرال‌گیریِ عددی حساب شده‌اند، نه از جدول. برای \\(n = 5\\) مقدارِ آن‌ها 2.326 و 0.864 است.\ndef xbar_r_limits(subgroups) -&gt; dict[str, float]:\n    \"\"\"Centre lines and 3-sigma limits of X-bar and R charts.\"\"\"\n    n = len(subgroups[0])\n    d2, d3 = d2_d3(n)\n    xbars = [mean(g) for g in subgroups]\n    ranges = [max(g) - min(g) for g in subgroups]\n    xbb, rbar = mean(xbars), mean(ranges)\n    a2 = 3 / (d2 * math.sqrt(n))\n    return dict(x_centre=xbb, x_ucl=xbb + a2 * rbar, x_lcl=xbb - a2 * rbar,\n                r_centre=rbar, r_ucl=rbar * (1 + 3 * d3 / d2),\n                r_lcl=rbar * max(0.0, 1 - 3 * d3 / d2),\n                sigma=rbar / d2)\n\n\n\n\n\n\nشکل 40.10: نمودارِ میانگینِ مقاومتِ اتصال در آزمونِ کارخانه (پنج اتصالِ هر اسکید)، با حدهایی از S-01 تا S-04. اسکیدهایی که با آچارِ رانده‌شده ساخته شده‌اند بالای حدِ بالا هستند.\n\n\n\nX-bar and R charts of joint resistance, limits from S-01..S-04\n  X-bar: centre 12.32, UCL 14.17, LCL 10.47\n  R:     centre 3.20, UCL 6.77\n  skid   mean   range  signal\n  S-01  12.24   4.80   -\n  S-02  12.28   2.10   -\n  S-03  13.04   4.00   -\n  S-04  11.72   1.90   -\n  S-05  15.04   5.30   mean\n  S-06  15.86   6.30   mean\n  S-07  16.64   1.40   mean\n  S-08  12.64   4.40   -\n  S-09  12.28   3.10   -\n  S-10  12.86   2.60   -\n  out of control: S-05, S-06, S-07\n  with four skids the limits are rough; they are refined as\n  data grows. The chart would have flagged the drift on the\n  first skid built with it - had joint resistance been\n  measured at all (lesson D)\n\nمثال 40.8 (نمودار پس از اسکیدِ اول می‌گفت) پرسش. اگر مقاومتِ پنج اتصالِ هر اسکید در آزمونِ کارخانه اندازه گرفته می‌شد، نمودار کِی هشدار می‌داد؟\nپاسخ. در نخستین اسکیدی که با آچارِ رانده‌شده ساخته شد، یعنی S-05 با میانگینِ 15.04. حدِ بالا 14.17 است. S-06 و S-07 هم بالای حدند. دامنه‌ها زیرِ حدِ خودشان می‌مانند.\nتفسیر. آچار مقدارِ نشان‌داده را درست نشان می‌داد، اما گشتاورِ واقعی کم بود. پس نمودارِ گشتاورِ ثبت‌شده هیچ‌چیز نمی‌دید: ابزاری که خودش رانده شده، رانشِ خودش را نمی‌بیند. اندازه‌گیریِ مستقلِ نتیجه، یعنی مقاومتِ اتصال، رانش را در اسکیدِ اول نشان می‌داد. حدهایی که از چهار اسکید ساخته شوند تقریبی‌اند. با رسیدنِ داده‌های بیشتر بازنگری می‌شوند. وارسی: \\(12.32 + 0.577 \\times 3.20 = 14.17\\).\n\n\n40.4.8.1 نمودارِ نسبت برای مردودی‌ها\nوقتی هر آزمون «قبول» یا «رد» است، نمودارِ نسبت سهمِ ردها را در هر دوره رسم می‌کند. حدهای آن با شمارِ آزمون‌های هر دوره تغییر می‌کنند:\n\\[\n\\text{UCL}_i = \\bar p + 3\\sqrt{\\frac{\\bar p(1-\\bar p)}{n_i}}\n\\tag{40.10}\\]\n\n\n\n\n\n\nشکل 40.11: نمودارِ نسبتِ مردودی‌های نخستین گذرِ آزمونِ کارخانه در ده هفته، با حدِ بالایی که با شمارِ آزمون‌های هر هفته تغییر می‌کند. هفتهٔ ۹ بالای حد است.\n\n\n\np-chart of FAT first-pass failures (skid line and panels)\n  130 tests in 10 weeks; mean failure share 0.115\n  weeks above the upper limit: 9\n  the limits move with each week's number of tests; week 9\n  (6 of 13) is a signal - a new panel supplier started that\n  week; without it the share is 7.7%, the 92 % FAT\n  yield of lesson A; limits are recomputed once the cause is\n  removed, not before\nایده. هفتهٔ ۹ با شش رد از سیزده آزمون یک نشانه است: تأمین‌کنندهٔ تازهٔ تابلوها از همان هفته شروع کرد. بی‌آن هفته، سهمِ رد 7.7 % است، که همان بازدهِ ۹۲ درصدیِ آزمونِ کارخانه در درسِ الف است. حدها پس از برداشتنِ علتِ نشانه دوباره حساب می‌شوند، نه پیش از آن. اگر آن هفته در میانگین بماند، حدها شل‌تر می‌شوند و نشانهٔ بعدی را پنهان می‌کنند.\n\n\n\n40.4.9 نمونه‌گیریِ پذیرش\nیک طرحِ نمونه‌گیریِ ساده از هر محموله \\(n\\) قطعه برمی‌دارد و اگر شمارِ معیوب‌ها از \\(c\\) بیشتر نباشد، محموله را می‌پذیرد. منحنیِ مشخصهٔ عملیاتی احتمالِ پذیرش را برای هر سهمِ معیوب نشان می‌دهد:\n\\[\nP_\\text{a}(p) = \\sum_{k=0}^{c} \\binom{n}{k} p^{k} (1-p)^{n-k}\n\\tag{40.11}\\]\ndef p_accept(n: int, c: int, p: float) -&gt; float:\n    \"\"\"Chance a lot with defective share p passes a plan: sample n,\n    accept if at most c defectives (binomial).\"\"\"\n    return sum(math.comb(n, k) * p ** k * (1 - p) ** (n - k)\n               for k in range(c + 1))\n\n\ndef find_plan(aql: float, ltpd: float, alpha: float = 0.05,\n              beta: float = 0.10, n_max: int = 1000) -&gt; tuple[int, int]:\n    \"\"\"Smallest single plan (n, c) that accepts good lots (p = aql) with\n    chance &gt;= 1 - alpha and bad lots (p = ltpd) with chance &lt;= beta.\"\"\"\n    for n in range(1, n_max + 1):\n        for c in range(0, n + 1):\n            if p_accept(n, c, ltpd) &gt; beta:\n                break\n            if p_accept(n, c, aql) &gt;= 1 - alpha:\n                return n, c\n    raise ValueError(\"no plan within n_max\")\n\n\n\n\n\n\nشکل 40.12: منحنیِ مشخصهٔ عملیاتیِ سه طرحِ نمونه‌گیریِ سرِ کابل: فقط طرحِ n = 132 و c = 3 هم محموله‌های خوب را می‌پذیرد و هم بدها را رد می‌کند.\n\n\n\nincoming sampling of crimp lugs (lot 2,000; AQL 1 %, LTPD 5 %;\nproducer's risk 5 %, consumer's risk 10 %)\n  smallest plan that meets both: n = 132, accept if &lt;= 3\n  plan       P(accept) at 1 %   at 5 %\n  n=132 c=3        0.956    0.099\n  n= 50 c=1        0.911    0.279\n  n= 20 c=0        0.818    0.358\n  the small plans look strict but let most bad lots through;\n  sampling protects against bad lots, not bad pieces - a\n  critical crimp is controlled at the press (die check), not\n  only by sampling what arrives\n\nمثال 40.9 (طرحی که سخت‌گیر به نظر می‌رسد) پرسش. طرحِ «۲۰ نمونه، هیچ معیوب» سخت‌گیر به نظر می‌رسد. چرا کافی نیست؟\nپاسخ. چنین طرحی محموله‌ای با ۵ درصد معیوب را در 35.8 % حالت‌ها می‌پذیرد. محموله‌ای با ۱ درصد معیوب را هم در 18 % حالت‌ها رد می‌کند. کوچک‌ترین طرحی که هر دو خطر را نگه می‌دارد n = 132 و c = 3 است: پذیرشِ 95.6 % در ۱ درصد و 9.9 % در ۵ درصد.\nتفسیر. نمونه‌گیری از خریدار در برابرِ محمولهٔ بد محافظت می‌کند، نه در برابرِ قطعهٔ بد. سرِ کابلی که بحرانی است، با کنترل در خودِ پرس مهار می‌شود: وارسیِ قالب و آزمونِ کشش. نمونه‌گیری از آنچه رسیده جای آن را نمی‌گیرد. عددها با محاسبهٔ دوجمله‌ای به دست آمده‌اند. نظامِ نمونه‌گیریِ استانداردِ خودش جدول و قاعده‌های تغییرِ سخت‌گیری دارد (STD-076) که این‌جا نقل نشده‌اند. وارسی: \\(0.95^{20} = 0.358\\).\n\n\n40.4.9.1 نمونه‌گیریِ متغیری در برابرِ وصفی\nframe width: variables plan against the attribute plan\n  (AQL 1 %, LTPD 5 %, producer's risk 5 %, consumer's 10 %)\n  attribute plan: n = 132, accept if &lt;= 3 out of limits\n  variables plan: n = 54, accept if (limit - mean)/s &gt;= 1.94\n  measuring the width, not only judging in/out, carries more\n  information per frame: the same protection with 41%\n  of the samples - if the width is normal and well measured\nایده. طرحِ وصفی هر قطعه را فقط «داخل» یا «خارج» می‌داند. طرحِ متغیری اندازه را می‌خوانَد و فاصلهٔ میانگین تا حد را با انحرافِ معیار می‌سنجد. پس از هر قطعه اطلاعاتِ بیشتری می‌گیرد. برای همان دو خطر، طرحِ متغیری ۵۴ نمونه می‌خواهد و طرحِ وصفی ۱۳۲ نمونه. اما دو شرط دارد: اندازه باید تقریباً نرمال باشد و اندازه‌گیری خوب باشد (بخش 40.4.5). برای مشخصه‌ای که اندازه‌پذیر نیست، مانندِ ظاهرِ جوش، فقط طرحِ وصفی می‌ماند.\n\n\n40.4.9.2 وارسیِ همه یا هیچ‌کدام\nبرای فرایندی پایدار و وارسی‌ای بی‌خطا، اقتصاد ساده است. وارسیِ یک واحد \\(k_1\\) هزینه دارد و فرارِ یک عیب \\(k_2\\). اگر سهمِ معیوب‌ها \\(p\\) باشد، وارسی‌نکردن برای هر واحد به‌طورِ میانگین \\(p\\,k_2\\) هزینه دارد. پس قاعدهٔ همه یا هیچ این است: اگر\n\\[\np &gt; p^{*} = \\frac{k_1}{k_2}\n\\tag{40.12}\\]\nهمهٔ واحدها وارسی می‌شوند، وگرنه هیچ‌کدام.\nCHECKS = [  # check, k1 cost to inspect one skid (k u), k2 cost of one\n    #         escape (k u), p share of skids with the defect - A-440\n    (\"relay secondary injection\", 0.40, 45.0, 0.030),\n    (\"MV cable insulation test\", 0.15, 60.0, 0.002),\n    (\"nameplate and label check\", 0.02, 0.3, 0.050),\n    (\"busbar torque-mark check\", 0.05, 20.0, 0.004),\n]\n\n\n\n\n\n\nشکل 40.13: قاعدهٔ همه یا هیچ برای تزریقِ ثانویهٔ رله: هزینهٔ وارسیِ هر اسکید در برابرِ هزینهٔ میانگینِ فرار. دو خط در \\(p^{*} = k_1/k_2\\) به هم می‌رسند.\n\n\n\ninspect every skid or none? (stable process, perfect check)\n  check                        k1     k2    p     k1/k2  rule\n  relay secondary injection    0.40   45.0 0.030 0.0089  all\n  MV cable insulation test     0.15   60.0 0.002 0.0025  none\n  nameplate and label check    0.02    0.3 0.050 0.0667  none\n  busbar torque-mark check     0.05   20.0 0.004 0.0025  all\n  inspect all when p &gt; k1/k2: the cost of checking a skid is\n  less than the expected cost of letting its defect through;\n  the cable test fails the rule on cost (p 0.2 % &lt; 0.25 %)\n  yet stays a hold point: a safety or a contract duty is\n  not an economic choice; 'none' never means 'do not watch\n  the process' - a small sample keeps p known\n\nمثال 40.10 (اقتصاد می‌گوید «هیچ»، قرارداد می‌گوید «همه») پرسش. کدام وارسی‌ها بنا بر معادلهٔ 40.12 باید روی هر اسکید انجام شوند؟ آیا نتیجه را همان‌طور می‌پذیرید؟\nپاسخ. تزریقِ ثانویهٔ رله (\\(p = 3\\%\\) در برابرِ \\(p^{*} = 0.89\\%\\)) و وارسیِ نشانِ گشتاورِ شینه (\\(0.4\\%\\) در برابرِ \\(0.25\\%\\)) «همه» می‌شوند. آزمونِ عایقیِ کابلِ فشارمتوسط (\\(0.2\\%\\) در برابرِ \\(0.25\\%\\)) و وارسیِ پلاک «هیچ» می‌شوند.\nتفسیر. آزمونِ عایقی در برنامهٔ بازرسی و آزمون نقطهٔ توقف است (بخش 40.4.4). وظیفهٔ ایمنی و تعهدِ قراردادی با حسابِ هزینه کنار گذاشته نمی‌شود. «هیچ» هم یعنی وارسیِ همهٔ واحدها نه، نه اینکه فرایند را رها کنیم. نمونه‌ای کوچک \\(p\\) را معلوم نگه می‌دارد، چون اگر \\(p\\) از \\(p^{*}\\) بگذرد قاعده عوض می‌شود. دو فرضِ قاعده هم باید درست باشند: فرایند پایدار باشد و وارسی خطا نکند. اگر وارسی بخشی از عیب‌ها را نبیند، هزینهٔ «همه» شاملِ فرارِ باقی‌مانده هم می‌شود (بخش 40.5.16).\n\n\n\n40.4.9.3 کیفیتِ میانگینِ خروجی\nدر بازرسیِ اصلاحی، محموله‌ای که رد شود صددرصد غربال می‌شود و قطعه‌های معیوبش برداشته می‌شوند. پس آنچه بیرون می‌رود از محموله‌های پذیرفته‌شده با کمی معیوب و محموله‌های غربال‌شدهٔ پاک ساخته شده است. کیفیتِ میانگینِ خروجی چنین است:\n\\[\n\\text{AOQ}(p) = P_\\text{a}(p)\\, p\\, \\frac{N - n}{N}\n\\tag{40.13}\\]\n\n\n\n\n\n\nشکل 40.14: کیفیتِ میانگینِ خروجیِ بازرسیِ اصلاحی با طرحِ n = 132 و c = 3. بیشینه حدودِ ۱٫۴ درصد است.\n\n\n\naverage outgoing quality of rectifying inspection\n  (n = 132, c = 3; a rejected lot of 2,000 is sorted 100 %)\n  worst average outgoing quality: 1.37% at 2.2% incoming\n  good lots pass; bad lots are sorted clean; in between the\n  plan lets through at most this share on average - the\n  limit is a property of the plan, not of the supplier\nایده. محموله‌های خوب از طرح می‌گذرند و کمی معیوب دارند. محموله‌های بد رد و پاک می‌شوند. در میانه، طرح بیشترین سهمِ معیوب را بیرون می‌فرستد: 1.37 % در حدودِ ۲٫۲ درصد معیوبِ ورودی. این حدِ کیفیتِ میانگینِ خروجی ویژگیِ طرح است، نه تأمین‌کننده. اگر بحرانی‌بودنِ سرِ کابل ۱٫۴ درصد را نپذیرد، طرحِ نمونه‌گیری کافی نیست و کنترل باید در خودِ پرس باشد (مثال 40.9).\n\n\n\n40.4.10 برنامه‌ریزیِ کیفیت در عدد\nسه وارسیِ دیگر برنامه‌ریزیِ کیفیت را می‌سنجند. آیا طرحِ کنترل همهٔ حالت‌های مهمِ تحلیلِ خرابی را پوشانده است؟ پذیرفتنِ خواندنی که نزدیکِ حد است چه خطری دارد؟ نمودارِ کنترل رانشی کوچک را چقدر زود می‌بیند؟\nبرنامه:\npython -m companion.ch40.examples_u\n\n40.4.10.1 پوششِ تحلیلِ خرابی با طرحِ کنترل\ncontrol plan against the FMEA: 5 modes with severity 7 or more\n  covered by a control-plan row (5 rows): 3\n  not covered: lug crimped with wrong die; transformer damaged in handling\n  the wrong-die crimp needs a die check at the press; the\n  handling damage needs the lift plan as a control - each\n  gap becomes a row with a method and a reaction\nایده. هر حالتِ خرابی با شدتِ ۷ یا بیشتر باید در طرحِ کنترل ردیفی داشته باشد. دو حالت ردیف ندارند: سرکابل با قالبِ نادرست و آسیبِ ترانسفورماتور در جابه‌جایی. اولی وارسیِ قالب در پرس را لازم دارد. دومی برنامهٔ بالابری را به‌عنوانِ یک کنترل لازم دارد، با روش و واکنش. این وارسی ساده است و می‌تواند هر بار که تحلیلِ خرابی یا طرحِ کنترل بازنگری می‌شود خودکار اجرا شود، مانندِ قاعده‌های دادهٔ فصلِ ۳۸ (بخش 38.6.7.8).\n\n\n40.4.10.2 پذیرشِ خواندنِ نزدیکِ حد\na reading near the limit: chance the true value is over it\n  limit 20 micro-ohm; standard uncertainty 0.235\n  reading   chance the joint is really over 20\n     19.2       0.0%\n     19.5       1.7%\n     19.7      10.1%\n     19.9      33.5%\n  a reading of 19.9 passes the limit but is a coin toss;\n  the guard band (accept below 20 - U = 19.5) keeps the\n  risk near 2 % - the decision rule is written in the ITP\nایده. خواندنِ ۱۹٫۹ میکرواهم از حدِ ۲۰ می‌گذرد، اما با عدمِ قطعیتِ استانداردِ 0.235، احتمالِ اینکه مقدارِ واقعی بالای حد باشد حدودِ یک سوم است. قاعدهٔ تصمیم این را از پیش روشن می‌کند. پذیرش زیرِ \\(20 - U = 19.5\\) است و خطرِ پذیرشِ نادرست حدودِ ۲ درصد می‌ماند. این همان باندِ محافظِ آچار در درسِ الف است (بخش 40.3.6)، این بار برای یک اندازه‌گیری. قاعدهٔ تصمیم در برنامهٔ بازرسی و آزمون نوشته می‌شود، نه در لحظهٔ آزمون.\n\n\n40.4.10.3 دیدنِ رانشِ کوچک\naverage run length of the X-bar chart (subgroups of 5)\n  shift in sigma   chance a subgroup signals   ARL\n             0.0                      0.0027     370\n             0.5                      0.0299      33\n             1.0                      0.2225       4\n             1.5                      0.6384       2\n             2.0                      0.9295       1\n  a 2.6-sigma shift (the drifted wrench) is caught at once;\n  a half-sigma drift takes about 33 subgroups - the CUSUM\n  of ch 37 sees small drifts sooner\nایده. میانگینِ طولِ دنباله شمارِ زیرگروه‌هایی است که پیش از یک هشدار انتظار می‌رود. بی‌هیچ جابه‌جایی، هر ۳۷۰ زیرگروه یک هشدارِ نادرست می‌آید. با جابه‌جاییِ ۲٫۶ انحرافِ معیار، یعنی آچارِ رانده‌شده، هشدار بی‌درنگ می‌آید (مثال 40.8). با جابه‌جاییِ نیم انحرافِ معیار، حدودِ ۳۳ زیرگروه لازم است، یعنی ۳۳ اسکید. نمودارِ شوهارت جابه‌جاییِ بزرگ را زود می‌بیند و رانشِ کوچک را دیر. برای رانشِ کوچک، جمعِ تجمعیِ فصلِ ۳۷ (فصل 37) زودتر هشدار می‌دهد. انتخابِ نمودار به این بسته است که چه نوع خرابی‌ای انتظار می‌رود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 40.4 را توضیح دهید. چرا رده‌بندی با شدت آغاز می‌شود؟\nسه حالتِ ردهٔ شدتِ ۹ و ۱۰ در اسکید کدام‌اند؟\nستونِ واکنش در طرحِ کنترل چرا مهم‌ترین ستون است؟\nنقطهٔ توقف، نقطهٔ شاهد و بازبینی را تعریف کنید.\nتکرارپذیری و بازتولیدپذیری چه فرقی دارند؟ کدام با قید درست می‌شود؟\nمعادلهٔ 40.7 را برای مشخصه‌ای با فقط حدِ بالا بنویسید.\nچرا توانِ فرایند فقط برای فرایندِ پایدار معنا دارد؟\nچرا نمودارِ گشتاورِ ثبت‌شده رانشِ آچار را نمی‌دید؟\nمعادلهٔ 40.11 را توضیح دهید. چرا طرحِ ۲۰ و صفر کافی نیست؟\nنمونه‌گیری در برابرِ چه چیزی محافظت می‌کند و در برابرِ چه چیزی نه؟\nتحلیلِ خرابیِ طراحی و فرایند چه فرقی دارند؟\nمعادلهٔ 40.6 را توضیح دهید.\nبزرگ‌ترین سهمِ بودجهٔ عدمِ قطعیت کدام است و بهبودِ بعدی چیست؟\nچرا ادعای توانِ فرایند باید اندازهٔ نمونه را بگوید؟\nچرا حدهای نمودارِ نسبت پس از برداشتنِ علت دوباره حساب می‌شوند؟\nحدِ کیفیتِ میانگینِ خروجی ویژگیِ کیست؟\nکدام حالت‌های خرابی در طرحِ کنترل ردیف ندارند؟\nچرا خواندنِ ۱۹٫۹ با حدِ ۲۰ تقریباً یک بخت است؟\nمیانگینِ طولِ دنباله چیست؟ نمودارِ شوهارت رانشِ کوچک را کِی می‌بیند؟\nآزمایشِ عاملیِ دوسطحی چه چیزی را می‌بیند که تغییرِ یک عامل در هر بار نمی‌بیند؟\nنمونه‌گیریِ متغیری با چه شرط‌هایی نمونهٔ کمتری می‌خواهد؟\nمؤلفه‌های واریانسِ میانِ اسکیدها و درونِ اسکید چه چیزی دربارهٔ علت می‌گویند؟\nقاعدهٔ همه یا هیچ را بنویسید. کِی نتیجهٔ آن کنار گذاشته می‌شود؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-c",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-c",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.5 پ. عدم‌انطباق و شاهد",
    "text": "40.5 پ. عدم‌انطباق و شاهد\nبرنامه‌ریزیِ کیفیت خطاها را کم می‌کند، اما صفر نمی‌کند. وقتی عدم‌انطباقی پیدا می‌شود، چهار کار به ترتیب انجام می‌شود. نخست، مهار: چه چیزهای دیگری ممکن است همین ایراد را داشته باشند؟ سپس علتِ ریشه‌ای: چرا رخ داد؟ بعد اقدامِ اصلاحی: چه چیزی تغییر می‌کند تا تکرار نشود؟ و در پایان، بستن با شاهد: از کجا معلوم که کار کرد؟ این بخش این چهار کار را روی رویدادِ آچارِ TW-14 و چند نمونهٔ کوچک‌تر نشان می‌دهد. شاهدهایی هم که اسکید را تا ساختگاه همراهی می‌کنند در همین بخش می‌آیند: امتیازِ کتبی، نگهداری، بازرسیِ دریافت، تغییرِ تأمین‌کننده و ضمانت.\nبرنامه:\npython -m companion.ch40.examples_c\n\n40.5.1 مهار با تبارنامه\nدر روزِ ۱۶، آچارِ TW-14 روی دستگاهِ سنجشِ گشتاور، در تنظیمِ ۷۰ نیوتن‌متر، 78.9 نشان داد. یعنی حدودِ ۱۲ درصد بیشتر از گشتاورِ واقعی را نشان می‌داد. پس اتصال‌هایی که با آن بسته شده بودند کم‌گشتاورند. مهارِ عیب با تبارنامه شروع می‌شود. تبارنامه برای هر اسکید ثبت کرده است که OP40 در چه روزهایی، با کدام ابزار و کدام دستهٔ سرِ کابل انجام شده است.\ndef suspect_skids(tool: str, last_good: int, first_bad: int) -&gt; list[str]:\n    \"\"\"Skids whose OP40 used the tool after its last good check and up\n    to the check that found it out of tolerance.\"\"\"\n    out = []\n    for serial, g in src.GENEALOGY.items():\n        start, end = g[\"op40\"]\n        if g[\"tool\"] == tool and end &gt; last_good and start &lt;= first_bad:\n            out.append(serial)\n    return out\ncontainment of the drifted torque wrench TW-14\n  check on day 16: 78.9 N m shown at 70 set (limit 1.4)\n  last good check: day 11; days without a check: 12, 13, 14, 15\n  suspect skids: S-05, S-06, S-07\n  without genealogy: every skid with TW-14 (5) or all ten\n  S-03 and S-04 used TW-14 too, but checks on days 8-11\n  bracket their work: the record clears them\n  the three suspects had shipped: containment moves to site\n  (a lug-lot query works the same: L-2208 -&gt; S-05, S-06, S-07, S-08)\n\nمثال 40.11 (سه اسکید، نه ده) پرسش. کدام اسکیدها مظنون‌اند؟ بی‌تبارنامه چند اسکید باید بازرسی می‌شد؟\nپاسخ. S-05، S-06 و S-07. این سه پس از آخرین وارسیِ خوب در روزِ ۱۱ و تا وارسیِ شکست‌خورده در روزِ ۱۶ با TW-14 ساخته شده‌اند. بی‌تبارنامه، همهٔ پنج اسکیدی که با TW-14 ساخته شده‌اند مظنون بودند، یا حتی هر ده اسکید.\nتفسیر. S-03 و S-04 هم با TW-14 ساخته شده‌اند. اما وارسی‌های روزهای ۸ تا ۱۱ دو طرفِ کارِ آن‌ها را گرفته‌اند، پس سوابق آن‌ها را از تردید بیرون می‌آورد. ارزشِ وارسیِ روزانه همین است: نه فقط رانش را پیدا می‌کند، بلکه دامنهٔ اثرِ آن را هم محدود می‌کند. چهار روزِ بی‌وارسی دامنهٔ تردید را بزرگ کرد. سه اسکیدِ مظنون فرستاده شده بودند، پس مهار به ساختگاه رفت: اندازه‌گیریِ مقاومت و گشتاورِ دوباره در یک قطعیِ برنامه‌ریزی‌شده. وارسی: سه اسکید در خروجی.\n\n\n\n40.5.2 علتِ ریشه‌ای\nroot cause: five whys, then the categories\n  why 1: S-06 tripped on an LV busbar fault in its first July\n  why 2: a busbar joint overheated: its bolt was under-torqued\n  why 3: TW-14 read 12 % high after it was dropped on day 12\n  why 4: the drop went unreported; the daily check was skipped 4 days\n  why 5: no hold when a check was missing; no one reviewed the log\n  cause categories:\n    method       daily tool check with no hold when missing\n    measurement  joint resistance not measured at FAT\n    machine      wrench without drop indicator\n    people       no habit of reporting a dropped tool\n    management   FMEA rated detection 8 but no action was required\n  the root cause is in the system (no hold, no detection),\n  not in the person who dropped the tool; blaming the\n  person fixes nothing that the next drop will not repeat\nایده. پنج چرا از اثر تا علت پایین می‌رود: از قطعِ S-06 به اتصالِ کم‌گشتاور، از آن به آچارِ رانده‌شده، از آن به گزارش‌نشدنِ افتادنِ آچار، و از آن به نبودِ قاعده برای روزِ بی‌وارسی. دسته‌های علت سپس نگاه را پهن می‌کنند: روش، اندازه‌گیری، ماشین، افراد و مدیریت. هر دسته یک یافته دارد و هر یافته یک اقدام. علتِ ریشه‌ای در سامانه است، نه در شخصی که آچار را انداخت. سرزنشِ او هیچ چیزی را درست نمی‌کند، چون افتادنِ بعدی همین زنجیره را تکرار می‌کند. کارخانه‌ای که گزارشِ افتادنِ ابزار را تنبیه کند، دیگر گزارشی نمی‌گیرد. این همان فرهنگِ گزارشِ شبه‌حادثه است (بخش 32.2.8).\n\n\n\n\n\n\nشکل 40.15: نمودارِ علت و اثرِ اتصالِ داغ در S-06: پنج دستهٔ علت، هر کدام با یافتهٔ بررسی.\n\n\n\n\n\n40.5.3 پارتو: کدام یافته‌ها اول؟\n\n\n\n\n\n\nشکل 40.16: نمودارِ پارتوی ۲۶ یافتهٔ آزمونِ کارخانه در ده اسکید: شمارِ هر دسته (ستون) و سهمِ تجمعی (خط).\n\n\n\nPareto of 26 FAT findings on ten skids\n  control wiring           9  cumulative  35%\n  labels and documents     6  cumulative  58%\n  LV terminations          5  cumulative  77%\n  earth bonds              2  cumulative  85%\n  paint damage             2  cumulative  92%\n  relay settings           1  cumulative  96%\n  other                    1  cumulative 100%\n  three categories hold 77 % of findings; control wiring is\n  first - the drawing-revision cause of the FMEA (ch 38) - but\n  the costliest finding was one LV termination: count and\n  consequence are ranked apart\nایده. نمودارِ پارتو دسته‌ها را به ترتیبِ شمار مرتب می‌کند و سهمِ تجمعی را نشان می‌دهد. سه دسته ۷۷ درصدِ یافته‌ها را دارند. سیم‌کشیِ کنترل اول است و به علتِ «بازنگریِ نقشه» در تحلیلِ خرابی برمی‌گردد (فصلِ ۳۸). اما گران‌ترین یافته یک پایانهٔ فشارضعیف بود. پس شمار و پیامد جدا رتبه‌بندی می‌شوند. پارتوی شمار کارهای پرتکرار را نشان می‌دهد. پارتوی هزینه یا شدت کارهای خطرناک را. هر دو لازم‌اند و هیچ‌کدام جای دیگری را نمی‌گیرد (بخش 40.4.1).\n\n\n40.5.4 گزارشِ هشت‌گامی\nthe 8D record of the torque event\n  D1 team\n      quality lead, line supervisor, test engineer, owner's QA\n  D2 problem\n      LV busbar joint overheated on S-06 in July\n  D3 containment\n      S-05 and S-07 measured and re-torqued on site\n  D4 root cause\n      dropped wrench; missed checks had no hold; no resistance at FAT\n  D5 actions chosen\n      shift check with hold; paint marks; resistance at FAT\n  D6 actions done\n      procedure rev C; meters bought; ITP updated\n  D7 prevent recurrence\n      FMEA detection re-rated; same rule for all torque tools and crimp dies\n  D8 close\n      three months of checks logged; team recognised\n  D7 is the step most often skipped: the fix for TW-14 is\n  extended to every tool and die that could fail the same\n  way, so the next event does not need an 8D of its own\nایده. گزارشِ هشت‌گامی همان چهار کارِ این بخش است، با گام‌هایی برای تیم، تعریفِ مسئله و بستن. گامِ هفتم بیشتر از همه جا می‌افتد: پیشگیری از تکرار در جاهای مشابه. اصلاحِ TW-14 به همهٔ آچارهای گشتاوری و همهٔ قالب‌های پرس تعمیم داده می‌شود. هر جا که همان سازوکار ممکن است خراب شود، همان قاعده اعمال می‌شود. بدونِ گامِ هفتم، رویدادِ بعدی گزارشِ هشت‌گامیِ خودش را لازم دارد.\n\n\n40.5.5 اقدامِ اصلاحی و اثربخشی\nاقدامِ اصلاحی به علت پاسخ می‌دهد، نه به اثر. بازگشتاوردنِ S-05 تا S-07 اصلاح است، نه اقدامِ اصلاحی. اقدام‌های اصلاحیِ این رویداد این‌هاست:\n\nوارسیِ آچار در هر نوبت، و قاعده‌ای که روزِ بی‌وارسی کار را می‌ایستاند.\nعلامتِ رنگ روی هر پیچ پس از گشتاور، که وارسیِ چشمی را ممکن می‌کند.\nاندازه‌گیریِ مقاومتِ اتصال در آزمونِ پذیرشِ کارخانه: پنج اتصال، و اگر یکی بالای ۱۷ میکرواهم بود، همه.\nبازنگریِ رده‌های تحلیلِ خرابی، با آشکارسازیِ تازه.\n\nاثربخشی با شاهد سنجیده می‌شود، نه با تاریخِ بستن. شاهدها این‌هاست: سوابقِ وارسیِ نوبتی در سه ماه بی‌جاافتادگی، نمودارِ کنترلِ مقاومت که پایدار مانده (شکل 40.10)، و صفر اتصالِ داغ در پایشِ گرمانگاریِ سالِ اول (فصلِ ۳۷). اقدامی که شاهد ندارد بسته نیست. فقط وضعیتش «بسته» نوشته شده است (بخش 32.11.3).\n\n\n40.5.6 امتیازِ کتبی\nconcession for the S-07 gland (it came 'agreed by phone')\n  number          CR-012\n  requirement     cable gland type G1, IP66\n  deviation       gland type G2 fitted\n  reason          G1 out of stock\n  risk            G2 is IP66 and same thread; no change to fire rating\n  affected        S-07\n  decided_by      owner's engineer\n  decision        accept, record in as-built\n  before_shipment yes\n  fields missing: 0\n  a concession accepts a known nonconformity in writing,\n  for named serials, before shipment, by the person with\n  the authority; a phone call is none of these\nایده. پروندهٔ S-07 یک عدول داشت: نوعِ گلند عوض شده و «تلفنی توافق شده» بود. امتیازِ کتبی همان را به شکلِ درست ثبت می‌کند: شماره، الزام، عدول، دلیل، ارزیابیِ ریسک، شمارهٔ سریال‌های اثرپذیر، تصمیم‌گیرنده، تصمیم، و اینکه پیش از ارسال گرفته شده است. تماسِ تلفنی هیچ‌کدام از این‌ها نیست. امتیاز برای سریال‌های نام‌برده است، نه برای «همهٔ اسکیدها از این به بعد». اگر تغییر باید ماندگار شود، از مسیرِ کنترلِ تغییر می‌رود (بخش 40.3.11). امتیاز در سوابقِ چون‌ساخت می‌ماند تا یدکی و نگهداری درست انجام شوند (بخش 39.4.3).\n\n\n40.5.7 نقطهٔ ورودِ تغییرِ مهندسی\nتغییرِ مهندسی وقتی تصویب شود که چند واحد ساخته شده‌اند، یک پرسش پیش می‌آورد: تغییر از کدام شمارهٔ سریال وارد می‌شود و با واحدهای ساخته‌شده چه کنیم؟ این نقطهٔ ورود (به انگلیسی cut-in point) در دفترِ پیکربندی ثبت می‌شود.\nECO-07 (relay firmware with the corrected trip logic) after S-05\n  cut-in at S-06; 5 skids already built\n  option                         cost k u   then\n  retrofit at the factory             2.4   one configuration, retest\n  retrofit at the site               10.8   one configuration, site test\n  leave as built (concession)        20.0   two configurations, 25 y\n  the retrofit before shipping is the cheapest and leaves one\n  configuration; a concession looks free today but every\n  spare, procedure and setting file must know which skid\n  has which firmware for 25 years - and a safety function\n  that is known wrong is never left by concession\nایده. اصلاحِ پیش از حمل ارزان‌ترین است و یک پیکربندی باقی می‌گذارد. امتیازِ کتبی امروز رایگان به نظر می‌رسد. اما تا ۲۵ سال هر قطعهٔ یدکی، هر دستورالعمل و هر پروندهٔ تنظیمات باید بداند کدام اسکید کدام میان‌افزار را دارد. هزینهٔ آن پیکربندیِ دوم در جدول، سالانه و تا پایانِ عمر شمرده شده است. کارکردِ ایمنی‌ای که نادرست بودنش معلوم است هرگز با امتیازِ کتبی رها نمی‌شود (بخش 40.5.6). این همان مدیریتِ تغییرِ فصلِ ۳۸ است، این بار روی محصولِ ساخته‌شده.\n\n\n40.5.8 بسته‌بندی، نگهداری و حمل\npreservation of a skid in storage (teaching values)\n  enclosure 30 m3, breathing 0.5 air changes a day,\n  outside air 10 g/m3 wetter than inside\n  water in: 150 g a day; gel holds 800 g\n  the desiccant lasts 5.3 days\n  storage before energisation is weeks, not days: the\n  preservation plan seals openings, inspects the gel's\n  colour weekly, replaces it, or powers the anti-\n  condensation heaters from a temporary supply\nایده. کیفیتِ ساخته‌شده باید سالم به ساختگاه برسد. اسکیدِ بسته «نفس می‌کشد». تغییرِ دمای روز و شب هوا را جابه‌جا می‌کند و رطوبت وارد می‌شود. با فرض‌های آموزشی، ۴ کیلوگرم سیلیکاژل فقط ۵٫۳ روز دوام دارد، در حالی که انبارداری پیش از برق‌دارشدن چند هفته است. پس طرحِ نگهداری چند کار را با هم انجام می‌دهد: دهانه‌ها بسته می‌شوند، رنگِ نشانگرِ سیلیکاژل هر هفته دیده و در صورتِ نیاز عوض می‌شود، و گرمکن‌های ضدِ میعان از برقِ موقت تغذیه می‌شوند. هر بازدید سابقه‌ای دارد. حمل هم ثبت‌کنندهٔ ضربه و دستورِ بالابری دارد (فصل 31).\n\n\n40.5.9 بازرسیِ دریافت در ساختگاه\nreceipt inspection at site: ten skids\n  skids with findings: 3\n  S-02  desiccant colour shows saturated; replace, check insides\n  S-04  shock indicator tripped (ch 31); hold, inspect, maker\n  S-09  test dossier not in the delivery; hold acceptance\n  receipt is the first site record of each serial; a\n  finding not written here becomes a dispute later about\n  whether it happened in transport or in storage\nایده. بازرسیِ دریافت نخستین سابقهٔ ساختگاهیِ هر سریال است. سه یافتهٔ این‌جا هر کدام مسیرِ خود را دارند. سیلیکاژلِ اشباع یعنی وارسیِ درون و تعویض. نشانگرِ ضربهٔ فعال‌شده یعنی توقف، بازرسی و تماس با سازنده. پروندهٔ آزمونِ جاافتاده یعنی توقفِ پذیرش. یافته‌ای که این‌جا نوشته نشود، بعدها به بحث دربارهٔ این می‌رسد که آسیب در حمل رخ داده یا در انبار. همان بحثی است که ضمانت و بیمه را به هم گره می‌زند (بخش 39.9.4).\n\n\n40.5.10 تغییرِ تأمین‌کننده\nsupplier change notice: lug plating changed from day 18\n  first lot after the change: L-2209\n  used in: S-09, S-10 - without first-article tests\n  rule: a change to a critical part needs notice before\n  shipment, first-article inspection and the buyer's\n  release; here: pull tests on retained lugs of the lot\n  and resistance checks on the two skids before release\nایده. تأمین‌کنندهٔ سرِ کابل از روزِ ۱۸ آبکاری را عوض کرد و نخستین دسته پس از آن، L-2209، بی‌آزمونِ نخستین‌نمونه در S-09 و S-10 به کار رفت. قاعده ساده است. تغییر در قطعهٔ بحرانی پیش از ارسال اطلاع داده می‌شود، بازرسیِ نخستین‌نمونه می‌گیرد، و تا آزادسازیِ خریدار به کار نمی‌رود. اکنون که این قاعده شکسته شده، دو کار لازم است: آزمونِ کشش روی سرِ کابل‌های نگه‌داشته‌شدهٔ همان دسته، و اندازه‌گیریِ مقاومت روی دو اسکید پیش از آزادسازی. تبارنامه این‌جا هم دامنه را به دو اسکید محدود کرد. همین قاعده در قراردادِ فصلِ ۳۹ به‌عنوانِ بندِ اطلاع از تغییر می‌آید (بخش 39.4).\n\n\n40.5.11 ردیابیِ ضمانت\nwarranty traceability of skid S-06\n  transformer (U-A)\n      60 months from delivery\n  inverter\n      60 months from commissioning\n  skid workmanship (integrator)\n      24 months from COD (or 30 months after delivery)\n  the hot joint is workmanship: the integrator's warranty\n  covers it, the transformer's does not - the genealogy\n  and the FAT record are the evidence for that claim\nایده. هر جزء ضمانتِ خودش را دارد، با آغاز و مدتِ خودش. اتصالِ داغِ S-06 ایرادِ کارِ یکپارچه‌ساز است، نه ایرادِ ترانسفورماتور یا اینورتر. پس ضمانتِ یکپارچه‌ساز آن را می‌پوشاند. شاهدِ این ادعا تبارنامه و سابقهٔ آزمونِ کارخانه است: کدام ابزار، کدام روز، کدام اتصال. بی‌آن سوابق، ادعا یک نظر است (بخش 39.4.5.3).\n\n\n40.5.12 پیش‌بینیِ هزینهٔ ضمانت\nwarranty cost forecast from the field Weibull (lesson E)\n  60 parts, 24-month workmanship warranty, 3.5 k u a claim\n  chance a part fails in the warranty: 18.7%\n  expected claims 11.2; expected cost 39.3 k u\n  with shape below 1 most of these claims come early; the\n  forecast is redone as returns arrive, and each return is\n  traced to its lot before it is paid\nایده. برازشِ وایبولِ برگشت‌های میدانی (بخش 40.7.5) می‌گوید هر جزء با احتمالِ ۱۸٫۷ درصد در دورهٔ ۲۴ ماههٔ ضمانت خراب می‌شود. برای ۶۰ جزء این حدودِ ۱۱ ادعا و ۳۹ هزار واحد است. چون شکلِ وایبول کمتر از یک است، بیشترِ این ادعاها زود می‌آیند. پیش‌بینی با رسیدنِ هر برگشت به‌روز می‌شود. هر برگشت هم پیش از پرداخت با تبارنامه به دسته‌اش ردیابی می‌شود، تا ادعا با شاهد پرداخت شود (بخش 40.5.11).\n\n\n40.5.13 هزینهٔ کیفیت\ncost of quality of the ten skids (k u)\n  prevention          15.0  ( 13%)\n  appraisal           21.0  ( 19%)\n  internal failure     4.8  (  4%)\n  external failure    71.4  ( 64%)\n  total 112.2 k u; external failure alone is 64%\n  one escaped defect cost more than all prevention and\n  appraisal together; the 8 k u of the corrective actions\n  (lesson D) would have been prevention money\n\nمثال 40.12 (یک فرار، بیش از همهٔ پیشگیری) پرسش. هزینهٔ کیفیتِ ده اسکید در چهار دستهٔ پیشگیری، ارزیابی، خرابیِ درونی و خرابیِ بیرونی چگونه پخش شده است؟\nپاسخ. از ۱۱۲٫۲ هزار واحد، خرابیِ بیرونی ۶۴ درصد است و تقریباً همه‌اش از رویدادِ S-06 می‌آید. پیشگیری ۱۳ درصد، ارزیابی ۱۹ درصد و خرابیِ درونی ۴ درصد است.\nتفسیر. یک عیبِ فرارکرده از همهٔ پیشگیری و ارزیابی روی هم گران‌تر شد. ۸ هزار واحدِ اقدام‌های اصلاحی اگر پیش از رویداد خرج می‌شد، پولِ پیشگیری بود (مثال 40.15). دسته‌بندیِ هزینهٔ کیفیت جای پول را نشان می‌دهد. هر واحدِ پیشگیری در جای درست چند واحد خرابی را جلوگیری می‌کند. این نسبت در کارخانه‌های فصل‌های ۴۱ تا ۴۸ هم صدق می‌کند. وارسی: \\(71.4/112.2 = 0.64\\).\n\n\n\n40.5.14 کارنامهٔ تأمین‌کنندگان\nsupplier scorecard of the integrator (one year)\n  supplier            ppm rejected  on time  open SCAR (oldest)\n  lug maker                 4,500      92%  1 (40 d)\n  panel builder            75,000      80%  2 (75 d)\n  fastener stockist           400      98%  0 (0 d)\n  paint supplier            2,222      95%  0 (0 d)\n  the panel builder: 75,000 ppm and a SCAR open 75 days -\n  it is also the week-9 signal of the p-chart; ppm compares\n  a 40-panel supplier with a 30,000-fastener one only when\n  the consequence of a reject is read beside it\nایده. کارنامهٔ تأمین‌کننده کیفیت، تحویل و درخواست‌های اقدامِ اصلاحیِ باز را کنارِ هم می‌گذارد. سازندهٔ تابلو با ۷۵٬۰۰۰ قطعه در میلیون رد و درخواستی که ۷۵ روز باز مانده بدترین است. همان تأمین‌کننده نشانهٔ هفتهٔ ۹ نمودارِ نسبت هم بود (بخش 40.4.8.1). دو تأمین‌کننده با «قطعه در میلیون» فقط وقتی مقایسه‌پذیرند که پیامدِ یک ردی هم کنارِ عدد خوانده شود. یک تابلوی رد شده با یک پیچِ رد شده برابر نیست. درخواستِ اقدامِ اصلاحیِ تأمین‌کننده همان چرخهٔ این بخش است که به کارخانهٔ تأمین‌کننده سپرده می‌شود: مهار، علت، اقدام، و بستن با شاهد (بخش 39.5.3).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار کارِ پس از یافتنِ عدم‌انطباق را به ترتیب بنویسید.\nچرا S-03 و S-04 از تردید بیرون می‌آیند؟\nپنج چرای رویدادِ TW-14 را بنویسید.\nچرا سرزنشِ فرد علتِ ریشه‌ای را درست نمی‌کند؟\nاصلاح و اقدامِ اصلاحی چه فرقی دارند؟\nاثربخشیِ اقدامِ اصلاحی با چه شاهدهایی سنجیده می‌شود؟\nنُه فیلدِ امتیازِ کتبی را نام ببرید.\nچرا سیلیکاژل به‌تنهایی برای انبارداریِ چندهفته‌ای کافی نیست؟\nیافتهٔ بازرسیِ دریافت چه بحثی را بعدها کوتاه می‌کند؟\nتغییرِ تأمین‌کننده در قطعهٔ بحرانی چه مسیری دارد؟\nچرا پارتوی شمار و پارتوی پیامد جدا رتبه‌بندی می‌شوند؟\nگامِ هفتمِ گزارشِ هشت‌گامی چیست؟\nچهار دستهٔ هزینهٔ کیفیت را با سهمِ هر کدام در ده اسکید بنویسید.\nکارنامهٔ تأمین‌کننده چه چیزهایی را کنارِ هم می‌گذارد؟\nنقطهٔ ورودِ تغییرِ مهندسی چیست و چرا امتیازِ کتبی برای واحدهای ساخته‌شده ارزان نیست؟\nچرا وارسیِ دستیِ ۱٬۲۰۰ نقطه به دستگاهِ خودکار نمی‌رسد؟\nچرا خواندن‌های مقاومتِ عایقی پیش از مقایسه به یک دما برده می‌شوند؟\n\n\n\n\n\n40.5.15 نردبانِ آزمون‌ها\n«آزمون شد» به‌تنهایی چیزی نمی‌گوید. باید پرسید کدام آزمون، روی چه چیزی، برای ثابت‌کردنِ چه. شش نوع آزمون هر کدام پرسشی جدا را پاسخ می‌دهند و هیچ‌کدام جای دیگری را نمی‌گیرد.\nLADDER = [  # test, proves, on, who\n    (\"design verification\", \"the design meets its requirements\",\n     \"calculations, models, prototype\", \"designer\"),\n    (\"type qualification\", \"a sample of the design passes type tests\",\n     \"one or few units\", \"accredited lab\"),\n    (\"routine test\", \"each unit was built as designed\",\n     \"every unit\", \"maker\"),\n    (\"factory acceptance (FAT)\", \"the assembled unit meets the order\",\n     \"every skid\", \"integrator + owner\"),\n    (\"site acceptance (SAT)\", \"it arrived and was installed intact\",\n     \"every skid\", \"contractor + owner\"),\n    (\"integrated plant test\", \"the plant works as a system\",\n     \"the plant\", \"owner + grid operator\"),\n]\n\n\n\n\n\n\nشکل 40.17: نردبانِ آزمون‌ها از راستی‌آزماییِ طراحی تا آزمون‌های یکپارچهٔ نیروگاه: هر پله چه چیزی را ثابت می‌کند، روی چه چیزی و به دستِ چه کسی.\n\n\n\nthe test ladder: what each kind of test proves\n  design verification\n      proves: the design meets its requirements\n      on: calculations, models, prototype; by: designer\n  type qualification\n      proves: a sample of the design passes type tests\n      on: one or few units; by: accredited lab\n  routine test\n      proves: each unit was built as designed\n      on: every unit; by: maker\n  factory acceptance (FAT)\n      proves: the assembled unit meets the order\n      on: every skid; by: integrator + owner\n  site acceptance (SAT)\n      proves: it arrived and was installed intact\n      on: every skid; by: contractor + owner\n  integrated plant test\n      proves: the plant works as a system\n      on: the plant; by: owner + grid operator\n  type tests use the standard's methods on a sample; a\n  routine test on every unit cannot replace them, and they\n  cannot replace routine tests. FAT cannot see transport\n  damage; SAT cannot see a joint that heats only at full\n  load in July - the integrated tests of ch 50 and the\n  first-year monitoring of ch 37 close that gap\n\nمثال 40.13 (شش پله برای یک اسکید) پرسش. برای اسکیدِ ایستگاهِ خورشیدی، هر پله چه چیزی را می‌آزماید؟ کدام‌یک اتصالِ کم‌گشتاور را می‌دید؟\nپاسخ. راستی‌آزماییِ طراحی نشان می‌دهد شینه‌ها برای جریانِ نامی و جریانِ خطا اندازه‌اند. این کار با محاسبه انجام می‌شود (فصل 24). صلاحیت‌سنجیِ نوعی درجهٔ حفاظت و افزایشِ دمای یک اسکیدِ نمونه را می‌آزماید. آزمونِ جاریِ هر جزء، مانندِ ترانسفورماتور و اینورتر، در کارخانهٔ سازنده‌اش انجام می‌شود. آزمونِ پذیرشِ کارخانه شامل عایقی، کارکرد و تزریقِ ثانویه روی هر اسکید است. آزمونِ پذیرشِ ساختگاه پس از حمل و نصب انجام می‌شود. آزمون‌های یکپارچه بلوک را زیرِ بار و با کنترل‌گرِ نیروگاه می‌آزمایند (فصلِ ۵۰). اتصالِ کم‌گشتاور را فقط دو چیز می‌توانست ببیند: اندازه‌گیریِ مقاومت در آزمونِ کارخانه، که در طرح نبود، یا گرمانگاری زیرِ بار در آزمون‌های یکپارچه، اگر بار به اندازهٔ کافی بالا می‌بود.\nتفسیر. آزمونِ عایقی ولتاژ می‌خواهد، نه جریان. پس اتصالِ کم‌گشتاور از آن سالم می‌گذرد. این همان شکافِ نردبان است: پله‌ای که می‌توانست ایراد را ببیند، اصلاً ایراد را نمی‌سنجید. هر پله با پرسشِ خودش طراحی می‌شود: این آزمون چه سازوکارِ خرابی‌ای را می‌تواند ببیند؟ برنامهٔ بازرسی و آزمونِ تازه مقاومتِ اتصال را به آزمونِ کارخانه می‌افزاید (بخش 40.5.5). آزمون‌های ولتاژِ بالا و تزریقِ ثانویه این‌جا فقط با هدف و معیار آمده‌اند. روالِ اجرای آن‌ها با افرادِ صلاحیت‌دار و دستورهای خودِ کارخانه است.\n\n\n\n40.5.16 وارسیِ سیم‌کشی: انسان یا دستگاه\ncontrol wiring: 1200 terminations a skid, one wrong in 500\n  errors made in ten skids: 24.0\n  check                 misses  left after  left after FAT\n                        a check  the check   (FAT finds 60 %)\n  point-to-point by hand    5.0%       1.20          0.480\n  automatic tester          0.1%       0.02          0.010\n  by hand: 10 h a skid, and one wrong wire in about 21 skids\n  still reaches the site; the tester needs a\n  wiring list in machine form (from the design database of\n  ch 38) and about 3 h a skid - a person checking 1,200\n  points misses some however careful; the tester's misses\n  come from a wrong list, so the list itself is reviewed\nایده. فردی که ۱٬۲۰۰ نقطه را یکی‌یکی وارسی می‌کند، هر قدر هم دقیق باشد، چند درصد را نمی‌بیند. آزمونِ کارخانه هم فقط بخشی از خطاهای باقی‌مانده را می‌یابد. پس با وارسیِ دستی، از هر حدودِ ۲۱ اسکید یک سیمِ اشتباه به ساختگاه می‌رسد. دستگاهِ آزمونِ خودکار تقریباً چیزی را از دست نمی‌دهد. اما فهرستِ سیم‌کشیِ ماشین‌خوان می‌خواهد که از پایگاهِ دادهٔ طراحی بیاید (فصلِ ۳۸). خطای دستگاه از فهرستِ نادرست می‌آید، پس خودِ فهرست بازبینی می‌شود. این همان پرسشِ نسبتِ پوشش در بخش 40.5.15 است: هر وارسی چه سهمی از عیب‌ها را می‌بیند.\n\n\n40.5.17 مقاومتِ عایقی در یک دما\nMV cable insulation resistance, corrected to 20 C (teaching\n  rule: halves for every 10 C rise; the maker's or the\n  standard's correction applies in a real test)\n  skid   read MOhm  at C  corrected\n  S-01      2,600    22      2,987\n  S-02      2,400    24      3,167\n  S-03      2,900    20      2,900\n  S-04      1,100    38      3,830\n  S-05      2,300    25      3,253\n  S-06      2,500    23      3,078\n  S-07      2,200    26      3,335\n  S-08      2,700    21      2,894\n  S-09      1,500    21      1,608\n  S-10      1,900    30      3,800\n  lowest as read: S-04 (a hot bay); lowest corrected: S-09\n  compare readings only at one temperature: the hot skid is\n  normal, and the skid that looked ordinary is the one to\n  look at again (a damp termination?)\nایده. مقاومتِ عایقی با دما به‌شدت کم می‌شود. پس خواندن‌هایی که در دماهای مختلف گرفته شده‌اند فقط پس از بردن به یک دمای مبنا مقایسه‌پذیرند. اینجا قاعدهٔ آموزشیِ «هر ۱۰ درجه نصف» به کار رفته است. در آزمونِ واقعی، ضریبِ سازنده یا استاندارد به کار می‌رود. S-04 کمترین خواندن را داشت فقط چون جایگاه داغ بود. S-09 که عادی به نظر می‌رسید، پس از تصحیح کمترین است و باید دوباره دیده شود. این آزمون با ولتاژِ آزمون انجام می‌شود و روشِ ایمنِ آن از برنامهٔ آزمونِ کارخانه و افرادِ شایسته می‌آید؛ این کتاب روشِ اجرا نمی‌دهد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-d",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-d",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.6 ت. آزمایشگاهِ کیفیتِ کارخانه",
    "text": "40.6 ت. آزمایشگاهِ کیفیتِ کارخانه\nاین آزمایشگاه سه مثالِ کارشده‌ای را که برنامهٔ فصل خواسته است کنارِ هم می‌گذارد. گامِ ۱ برگهٔ مسیر و برنامهٔ بازرسیِ یک اسکید را می‌سازد. گامِ ۲ پروندهٔ آزمونِ ساختگیِ S-07 را ممیزی می‌کند. گامِ ۳ عیبِ گشتاور را از علت در کارخانه تا پیامد در نیروگاه و بستنِ آن دنبال می‌کند.\nبرنامه:\npython -m companion.ch40.lab_d\n\n40.6.1 گامِ ۱: برگهٔ مسیر\nبرگهٔ مسیر همراهِ اسکید از ایستگاهی به ایستگاهِ دیگر می‌رود. هر عملیات امضا، تاریخ و سوابقِ خودش را دارد، مانندِ ابزار، دستهٔ قطعه و شمارهٔ سریال. تبارنامه از همین فیلدها ساخته می‌شود.\nprocess traveler of skid S-07 (one line an operation)\n  op    work                              record\n  OP10  weld, inspect, paint base frame   sign, date\n  OP20  receive and inspect equipment     transformer TX-5107\n  OP30  set and bolt equipment on frame   sign, date\n  OP40  LV busbar and cable terminations  tool TW-14, lugs L-2208, days 15-16\n  OP50  MV cable termination at RMU       jointer, kit lot\n  OP60  auxiliary and control wiring      sign, date\n  OP70  earthing and bonding              sign, date\n  OP80  factory acceptance test           dossier, ITP points\n  OP90  preserve, pack, dispatch          sign, date\n  the traveler goes with the skid: each signature is a\n  record, and the genealogy is built from its fields\nایده. برگهٔ مسیر، برنامهٔ بازرسی و آزمون (بخش 40.4.4) و طرحِ کنترل (بخش 40.4.3) سه سندِ یک سامانه‌اند. طرحِ کنترل می‌گوید چه چیزی سنجیده شود. برنامهٔ بازرسی می‌گوید خریدار کجا حاضر است. برگهٔ مسیر نشان می‌دهد هر دو برای همین اسکید انجام شده‌اند. برگهٔ کاغذی و برگهٔ دیجیتال یک کار را انجام می‌دهند. برگهٔ دیجیتال فقط پرس‌وجوی تبارنامه را سریع‌تر می‌کند (بخش 40.5.1).\n\n\n40.6.2 گامِ ۲: ممیزیِ پروندهٔ آزمون\nپروندهٔ آزمونِ S-07 سیزده ورودی دارد و همهٔ نتیجه‌هایش «قبول» است. ممیزی عددها را زیرِ سؤال نمی‌برد. می‌پرسد آیا این عددها حساب می‌شوند: ابزارِ معتبر، رویهٔ درست، سریالِ درست، آزادسازیِ خریدار و امتیازِ کتبی.\ndef audit(dossier, itp, cal_due, proc_rev, genealogy, tool_checks,\n          serial: str = \"S-07\") -&gt; list[tuple[str, str]]:\n    \"\"\"Findings of a test-dossier audit: (check, finding).\"\"\"\n    out = []\n    fail = max(tool_checks)\n    good = last_good_check(tool_checks, fail)\n    for e in dossier:\n        c, day = e[\"check\"], e[\"day\"]\n        inst = e.get(\"instrument\")\n        if inst in cal_due and cal_due[inst] &lt; day and inst != \"TW-14\":\n            out.append((c, f\"{inst} calibration ran out on day \"\n                           f\"{cal_due[inst]}\"))\n        if itp.get(c) == \"H\" and \"owner\" not in e[\"signed\"]:\n            out.append((c, \"hold point passed without the owner's release\"))\n        if \"jointer_cert\" in e and not e[\"jointer_cert\"]:\n            out.append((c, \"no jointer certificate number\"))\n        if c in proc_rev and e.get(\"procedure_rev\") != proc_rev[c][0] \\\n                and day &gt;= proc_rev[c][1]:\n            out.append((c, f\"procedure rev {e['procedure_rev']} used, \"\n                           f\"rev {proc_rev[c][0]} released day \"\n                           f\"{proc_rev[c][1]}\"))\n        if c == \"serials against genealogy\" and \\\n                e[\"result\"] != genealogy[serial][\"tx\"]:\n            out.append((c, f\"{e['result']} recorded, genealogy says \"\n                           f\"{genealogy[serial]['tx']}\"))\n        if inst == \"TW-14\" and day &gt; good:\n            out.append((c, f\"tool unchecked since day {good} (failed day \"\n                           f\"{fail})\"))\n        if e.get(\"deviation\"):\n            out.append((c, \"deviation without a concession number\"))\n    return out\naudit of the S-07 test dossier: 13 entries, 8 findings\n  insulation resistance LV\n      IR-03 calibration ran out on day 17\n  insulation resistance MV\n      IR-03 calibration ran out on day 17\n  MV termination record\n      no jointer certificate number\n  torque record OP40\n      tool unchecked since day 11 (failed day 16)\n  functional test\n      hold point passed without the owner's release\n  secondary injection of relays\n      procedure rev B used, rev C released day 18\n  serials against genealogy\n      TX-5106 recorded, genealogy says TX-5107\n  preservation check\n      deviation without a concession number\n  entries with no finding: 5\n  every result in the dossier 'passed'; the audit does not\n  question the numbers, it questions whether they count:\n  valid instrument, right procedure, right serial, the\n  owner's release, a written concession\n\nمثال 40.14 (سیزده قبول، هشت یافته) پرسش. پروندهٔ آزمونِ S-07 را با برنامهٔ بازرسی و آزمون، کالیبراسیون، رویه‌ها و تبارنامه وارسی کنید. چه یافته‌هایی هست؟\nپاسخ. هشت یافته در هشت ورودی. پنج ورودی بی‌یافته‌اند. یافته‌ها این‌هاست:\n\nدو آزمونِ عایقی با دستگاهی انجام شده‌اند که کالیبراسیونش در روزِ ۱۷ تمام شده بود.\nسابقهٔ سرکابل شمارهٔ گواهیِ جوشکار ندارد.\nسابقهٔ گشتاور با آچاری ثبت شده که از روزِ ۱۱ وارسی نشده بود.\nآزمونِ کارکرد، که نقطهٔ توقف است، بی‌آزادسازیِ خریدار گذشته است.\nتزریقِ ثانویه با بازنگریِ B رویه انجام شده، در حالی که بازنگریِ C از روزِ ۱۸ صادر شده بود.\nسریالِ ترانسفورماتور در پرونده TX-5106 است، در حالی که تبارنامه TX-5107 می‌گوید.\nعدولِ گلند امتیازِ کتبی ندارد.\n\nتفسیر. هیچ‌کدام از این یافته‌ها نمی‌گوید اسکید معیوب است. می‌گویند شاهد کامل نیست. هر یافته اقدامِ خودش را دارد. آزمون‌های عایقی با دستگاهِ کالیبره تکرار می‌شوند. گواهیِ جوشکار ضمیمه می‌شود. گشتاور در ساختگاه وارسی می‌شود. آزمونِ کارکرد با حضورِ خریدار تکرار می‌شود. تزریق با رویهٔ تازه یا با تحلیلِ تفاوتِ دو بازنگری تکرار می‌شود. سریال درست می‌شود و تبارنامه وارسی می‌شود. امتیازِ کتبی صادر می‌شود (بخش 40.5.6). سریالِ نادرست خطرناک‌ترین یافته است، چون همهٔ سوابقِ دیگرِ آن واحد را به واحدِ دیگری پیوند می‌دهد. همین شکاف میانِ دفتر و ارسال‌نامه در فصلِ ۳۸ هم دیده شد (مثال 38.20). وارسی: \\(13 - 8 = 5\\) ورودیِ بی‌یافته.\n\n\n\n40.6.3 گامِ ۳: عیب از علت تا پیامد و بستن\n\n\n\n\n\n\nشکل 40.18: عیبِ گشتاور از علت، فرار و رویداد تا پیامد، و سپس مهار، اقدامِ اصلاحی و بستن با شاهد، با بازخورد به تحلیلِ حالت‌های خرابی.\n\n\n\nthe torque defect from cause to consequence (skid S-06)\n  cause:     TW-14 dropped, read 12 % high; no check days 12-15\n  escape:    no paint mark, visual check, FAT without joint\n             resistance: 70% of bad joints leave\n  event:     first July, a busbar joint overheats, S-06 trips\n  energy:    5 MW x 0.27 x 24 h x 9 d = 292 MWh = 20.4 k u\n  repair:    35 k u; checks of S-05 and S-07: 8 k u\n  total:     63.4 k u (no one hurt; fire risk was real)\n  after the actions 1.8% of bad joints would leave\n             (40 times fewer), for about 8 k u\n  closure needs evidence, not dates: shift checks logged\n  for three months, joint resistance in every FAT, the\n  FMEA detection re-rated, S-05/S-07 measured on site\n\nمثال 40.15 (شصت‌وسه هزار واحد برای چهار روزِ بی‌وارسی) پرسش. عیبِ گشتاور برای نیروگاه چقدر هزینه داشت؟ اقدام‌ها چقدر فرار را کم می‌کنند و چقدر هزینه دارند؟\nپاسخ. بلوکِ S-06 در تیرِ اول ۹ روز بیرون بود: ۲۹۲ مگاوات‌ساعت انرژی، یعنی 20.4 هزار واحد. تعمیر ۳۵ هزار واحد و وارسیِ دو اسکیدِ دیگر ۸ هزار واحد هزینه داشت. جمع 63.4 هزار واحد است. پیش از اقدام‌ها، ۷۰ درصدِ اتصال‌های معیوب از کارخانه بیرون می‌رفتند. پس از آن‌ها ۱٫۸ درصد، یعنی ۴۰ برابر کمتر، با هزینهٔ حدودِ ۸ هزار واحد برای میکرواهم‌متر و زمانِ وارسی.\nتفسیر. کسی آسیب ندید، اما خطرِ آتش واقعی بود. اتصالِ داغ در تابلوی فشارضعیف می‌تواند آتش بگیرد (بخش 32.4). پس شدتِ ۹ در تحلیلِ خرابی درست بود و آشکارسازیِ ۸ هم درست بود. آنچه کم بود اقدامی بود که آن آشکارسازیِ بد را بهتر کند. بستن با شاهد است: سه ماه سابقهٔ وارسیِ نوبتی، مقاومتِ اتصال در هر آزمونِ کارخانه، بازنگریِ رده‌های تحلیل، و اندازه‌گیریِ S-05 و S-07 در ساختگاه. بازخورد هم به تحلیلِ حالت‌های خرابی برمی‌گردد. آشکارسازیِ اتصال از ۸ به ۲ می‌رسد و این بار با شاهد. این پروندهٔ بستنِ عیب یکی از تحویل‌دادنی‌های فصل است (PLP-PRJ-REP-0006). وارسی: \\(5 \\times 0.27 \\times 24 \\times 9 = 291.6\\) مگاوات‌ساعت؛ \\(291.6 \\times 0.07 = 20.4\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nبرگهٔ مسیر چه فیلدهایی دارد و چرا؟\nسه سندِ یک سامانه، یعنی طرحِ کنترل، برنامهٔ بازرسی و برگهٔ مسیر، هر کدام چه می‌گویند؟\nممیزیِ پرونده چه چیزی را زیرِ سؤال می‌برد و چه چیزی را نه؟\nچرا سریالِ نادرست خطرناک‌ترین یافته است؟\nآزمونِ کارکردِ بی‌آزادسازیِ خریدار چه مشکلی دارد؟\nهزینهٔ عیبِ گشتاور برای نیروگاه از چه اجزایی ساخته شده است؟\nچرا رده‌های تحلیلِ خرابی درست بودند و باز عیب فرار کرد؟\nبستنِ این عیب چه شاهدهایی دارد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-e",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-e",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.7 ث. قابلیتِ اطمینان در تولید",
    "text": "40.7 ث. قابلیتِ اطمینان در تولید\nقابلیتِ اطمینانِ یک محصول در طراحی تعیین می‌شود. در تولید یا نگه داشته می‌شود یا از دست می‌رود. اتصالِ کم‌گشتاور خرابی‌ای نبود که طراحی پیش‌بینی کرده باشد. کارخانه آن را ساخت. این بخش تحلیلِ خرابی را به مشخصه‌های بحرانی پیوند می‌دهد، رشدِ قابلیتِ اطمینان را در اجرای آزمایشی می‌سنجد، پیش‌کارکرد را با هزینه‌اش مقایسه می‌کند، و برگشت‌های میدانی را با روشِ فصلِ ۳۷ می‌خوانَد. این همان رشتهٔ قابلیتِ اطمینانِ کتاب است: دادهٔ خرابی در فصلِ ۳۷، الزام‌های تأمین‌کننده در فصلِ ۳۹، رشد در این فصل، و روش‌های فصلِ ۵۲.\nبرنامه:\npython -m companion.ch40.examples_e\n\n40.7.1 مشخصه‌های بحرانی\ncritical characteristics drawn from the FMEA\n  (severity 9-10, or 7-8 with occurrence 3 or more)\n  OP40  LV joint under-torqued: hot joint, trip, fire risk\n  OP40  lug crimped with wrong die: hot lug\n  OP50  MV stress cone misplaced: MV fault\n  OP70  earth bond missing: touch voltage\n  4 of 8 modes become critical: each gets a\n  control-plan row, a record in the traveler and a place in\n  the FAT, because each leads to a field failure mechanism\n  (heat, insulation breakdown, touch voltage)\nایده. مشخصهٔ بحرانی مشخصه‌ای است که اگر از حد بیرون برود، به خرابی در میدان می‌رسد. نمونه‌ها گرما، شکستِ عایق و ولتاژِ تماس است. چهار حالت از هشت حالت بحرانی‌اند. هر کدام سه چیز می‌گیرد: یک ردیف در طرحِ کنترل (بخش 40.4.3)، یک سابقه در برگهٔ مسیر، و جایی در آزمونِ کارخانه. هر مشخصهٔ بحرانی باید سازوکارِ خرابی‌اش را نام ببرد. اگر نتوان گفت چگونه خراب می‌شود، نمی‌توان گفت چه آزمونی آن را می‌بیند (مثال 40.13).\n\n\n40.7.2 رشدِ قابلیتِ اطمینان\nدر اجرای آزمایشیِ طولانیِ اسکیدهای نخست، هر خرابی علت‌یابی می‌شود و اصلاحش در اسکیدهای بعدی ساخته می‌شود. اگر این کار درست انجام شود، فاصلهٔ خرابی‌ها بلندتر می‌شود. این رشدِ قابلیتِ اطمینان است (STD-169). مدلِ توانیِ کرو-امسا شمارِ تجمعیِ خرابی‌ها را با زمانِ تجمعیِ آزمون پیوند می‌دهد (STD-170):\n\\[\nN(t) = \\lambda\\, t^{\\beta}, \\qquad \\hat\\beta = \\frac{n}{\\sum_{i=1}^{n} \\ln(T/t_i)}, \\qquad \\text{MTBF}(T) = \\frac{T}{n\\,\\hat\\beta}\n\\tag{40.14}\\]\nدر این رابطه \\(t_i\\) زمانِ تجمعیِ خرابیِ \\(i\\) است و \\(T\\) زمانِ پایانِ آزمون. \\(\\beta\\) کمتر از یک یعنی رشد. شیبِ \\(\\beta\\) همان است که در فصلِ ۳۷ دیدیم (فصل 37).\ndef crow_amsaa(times, T: float) -&gt; dict[str, float]:\n    \"\"\"Power-law growth model fitted by maximum likelihood to cumulative\n    failure times of a test stopped at time T (beta as in ch 37).\"\"\"\n    n = len(times)\n    beta = float(crow_amsaa_beta(times, T))\n    lam = n / T ** beta\n    return dict(n=n, beta=beta, lam=lam, mtbf_now=T / (n * beta),\n                mtbf_cum=T / n)\n\n\n\n\n\n\nشکل 40.19: شمارِ تجمعیِ خرابی‌ها در برابرِ ساعتِ تجمعیِ آزمونِ اجرای آزمایشی روی محورهای لگاریتمی، با مدلِ توانیِ برازش‌شده. خطِ راست با شیبِ کمتر از یک یعنی رشد.\n\n\n\nreliability growth in the pilot extended-run test\n  failures 9 in 2,000 h; beta 0.58 (below 1: improving)\n  cumulative MTBF 222 h; MTBF now 385 h\n  target 1,000 h is reached at about 19,145 h of test\n  if the corrective actions keep coming at the same pace;\n  five skids on test share it: 3,829 h each (about 5 months)\n  growth is not time passing - it is failures found, their\n  causes removed and the fixes built into later skids\n\nمثال 40.16 (رشد یعنی علتی که برداشته شد) پرسش. در ۲٬۰۰۰ ساعت آزمون ۹ خرابی رخ داده است. میانگینِ زمانِ میانِ خرابی‌ها اکنون چقدر است؟ تا هدفِ ۱٬۰۰۰ ساعت چقدر آزمون لازم است؟\nپاسخ. \\(\\hat\\beta = 0.58\\). میانگینِ تجمعی ۲۲۲ ساعت است، اما میانگینِ لحظه‌ای ۳۸۵ ساعت است. اگر رشد با همین آهنگ ادامه یابد، هدف حدودِ ۱۹٬۱۰۰ ساعت آزمون می‌خواهد. با پنج اسکید روی آزمون، این حدودِ ۳٬۸۰۰ ساعت برای هر کدام است، یعنی پنج ماه.\nتفسیر. رشد با گذشتِ زمان نمی‌آید. با خرابی‌هایی می‌آید که پیدا شدند، علت‌شان برداشته شد و اصلاحشان در اسکیدهای بعدی ساخته شد. اگر اصلاح‌ها متوقف شوند، \\(\\beta\\) به یک نزدیک می‌شود و رشد هم می‌ایستد. پنج ماه آزمون برای اسکیدهای کارخانه‌ای زیاد است. پس برنامه ترکیبی است: آزمونِ کوتاه‌تر در کارخانه، و پایشِ سالِ اول در نیروگاه با همان روش (فصلِ ۳۷). مدل یک فرض است و فرضش، یعنی ادامهٔ همان آهنگِ اصلاح، باید گفته شود. وارسی: \\(2000/(9 \\times 0.577) = 385\\).\n\n\n\n40.7.3 پیش‌کارکرد: کِی می‌ارزد؟\nبرخی برد‌های کنترل عیبی پنهان دارند. چنین بردی زود خراب می‌شود، با توزیعِ وایبول و شکلِ کمتر از یک. پیش‌کارکرد آن‌ها را پیش از ارسال در کارخانه خراب می‌کند. هر ساعتِ پیش‌کارکرد هزینه دارد. هر عیبی هم که به میدان برسد هزینهٔ خودش را دارد.\nburn-in of control boards: 60 boards, 2% latent (1.2 expected)\n  latent ones fail as Weibull beta 0.7, eta 300 h; rack 1 u a board-hour\n  hours  caught  left   cost if a field failure costs\n                          6 k u (swap)   40 k u (block trips)\n      0    0.00   1.20           7.20          48.00\n     24    0.19   1.01           7.51          41.91\n     48    0.29   0.91           8.34          39.26\n    168    0.58   0.62          13.78          34.73\n    336    0.79   0.41          22.60          36.42\n  cheapest: 0 h if a failure is a board swap, 168 h\n  if it trips a block: the field cost decides, not a habit\n  burn-in removes weak units; it does not remove the cause -\n  the supplier's corrective action does (lesson C)\n\nمثال 40.17 (قیمتِ خرابی تصمیم را می‌گیرد، نه عادت) پرسش. با ۶۰ برد و ۲ درصد عیبِ پنهان، چند ساعت پیش‌کارکرد کم‌هزینه‌ترین است؟\nپاسخ. اگر خرابی در میدان فقط تعویضِ برد باشد (۶ هزار واحد)، بی‌پیش‌کارکرد کم‌هزینه‌ترین است. اگر خرابی یک بلوک را قطع کند (۴۰ هزار واحد)، ۱۶۸ ساعت کم‌هزینه‌ترین است.\nتفسیر. پیش‌کارکرد همیشه نمی‌ارزد. هزینهٔ خرابی در میدان تصمیم را می‌گیرد. مدیرِ کارخانه‌ای که «همیشه ۴۸ ساعت» می‌گوید، عادتی را تکرار می‌کند و تحلیلی انجام نداده است. یک نکتهٔ دیگر مهم‌تر است. پیش‌کارکرد واحدهای ضعیف را بیرون می‌کشد، اما علتشان را برنمی‌دارد. علت را اقدامِ اصلاحیِ تأمین‌کنندهٔ برد برمی‌دارد (بخش 40.5.5). وقتی آن اقدام نتیجه داد، دیگر به پیش‌کارکرد نیازی نیست. وارسی: \\(F(168) = 1 - e^{-(168/300)^{0.7}} = 0.49\\)؛ \\(1.2 \\times 0.49 = 0.58\\) برد.\n\n\n\n40.7.4 فرارِ عیب: آشکارسازی‌ها در ضرب\nاگر هر مرحلهٔ وارسی سهمِ \\(d_i\\) از عیب‌ها را پیدا کند، سهمی که از کارخانه بیرون می‌رود حاصل‌ضربِ بخش‌های پیدانشده است:\n\\[\nP_\\text{esc} = \\prod_i (1 - d_i)\n\\tag{40.15}\\]\nescape chain of an under-torqued joint (share that leaves)\n  stage                 before   after\n  paint mark at OP40      0.0     0.5\n  visual in process       0.3     0.3\n  resistance at FAT       0.0     0.95\n  escape                 0.70   0.0175\n  with 22 bad joints of 240: 15.1 reach site before, 0.38 after\n  detection is multiplied, not added: three modest checks\n  in a row beat one perfect check that is sometimes skipped\nایده. پیش از اقدام‌ها، دو مرحله اصلاً عیب را نمی‌دیدند و ۷۰ درصد بیرون می‌رفت. پس از اقدام‌ها، سه وارسیِ میانه در ضرب ۱٫۸ درصد را بیرون می‌فرستند. از ۲۲ اتصالِ معیوب در سه اسکیدِ رانده‌شده، ۱۵ اتصال پیش از اقدام‌ها به ساختگاه می‌رسید و پس از آن‌ها کمتر از نیم اتصال. آشکارسازی‌ها در ضرب کار می‌کنند، نه در جمع. سه وارسیِ میانه پشتِ سرِ هم از یک وارسیِ کامل که گاهی جا می‌افتد بهترند. وارسیِ جاافتاده آشکارسازیِ صفر دارد، همان‌طور که در روزهای ۱۲ تا ۱۵ دیدیم.\n\n\n40.7.5 برگشت‌های میدانی\nearly field returns of skid components (first half year)\n  failures 7, survivors 53 at 4,380 h\n  Weibull shape 0.36 (ch 37 method); the failure rate at\n  100 h is 10.6 times the rate at 4,000 h\n  shape below 1: the failure rate falls with age - the mark\n  of manufacturing escapes, not of wear-out; the response is\n  in the factory (genealogy, root cause, supplier action),\n  not a shorter maintenance interval\nایده. هفت خرابی در ۶۰ جزء در شش ماهِ نخست رخ داده است. برازشِ وایبول با داده‌های سانسورشده، همان روشِ فصلِ ۳۷ (فصل 37)، شکلِ 0.36 می‌دهد. نرخِ خرابی در ۱۰۰ ساعت ده برابرِ نرخ در ۴٬۰۰۰ ساعت است. شکلِ کمتر از یک نشانهٔ فرارِ عیب از ساخت است، نه فرسودگی. پاسخ هم در کارخانه است: تبارنامهٔ سریال‌های خراب‌شده، علتِ ریشه‌ای، و اقدامِ اصلاحیِ تأمین‌کننده. کوتاه‌کردنِ فاصلهٔ نگهداری در نیروگاه چیزی را درست نمی‌کند. این پیوندِ داده‌های میدان به کارخانه است. اگر سریال‌ها ردیابی‌شدنی نباشند، این پیوند هم نیست (بخش 40.3.7).\n\n\n40.7.6 میانگینِ زمانِ میانِ خرابی‌ها با کرانِ اطمینان\nاگر \\(r\\) خرابی در \\(T\\) ساعتِ تجمعیِ کار رخ دهد، برآوردِ نقطه‌ای \\(T/r\\) است. کرانِ پایینِ یک‌طرفه با توزیعِ خی‌دو به دست می‌آید (STD-166، روش‌های فصلِ ۳۷):\n\\[\n\\text{MTBF}_\\text{lower} = \\frac{2T}{\\chi^2_{1-\\alpha;\\,2r+2}}\n\\tag{40.16}\\]\nMTBF of the skid auxiliary systems from fleet hours\n  4 failures in 43,800 skid-hours: point estimate 10,950 h\n  one-sided 95 % lower bound (chi-square): 4,785 h\n  with four failures the bound is far below the point value;\n  a supplier quoting the point value as 'demonstrated' is\n  quoting a hope - the lower bound is what the data prove\nایده. با چهار خرابی، برآوردِ نقطه‌ای ۱۰٬۹۵۰ ساعت است، اما کرانِ پایینِ ۹۵ درصدی ۴٬۷۸۵ ساعت است، کمتر از نصف. تأمین‌کننده‌ای که عددِ نقطه‌ای را «اثبات‌شده» بنامد، امیدی را گزارش کرده است. آنچه داده‌ها ثابت می‌کنند کرانِ پایین است. الزام‌های قابلیتِ اطمینانِ قرارداد هم باید بگویند با چه کرانی سنجیده می‌شوند (بخش 39.6.3). با رسیدنِ ساعت‌های بیشتر، کران به برآورد نزدیک می‌شود.\n\n\n40.7.7 غربالِ چرخهٔ دمایی و آزمونِ اثبات\nstrength of a thermal-cycling screen (teaching rate 0.12)\n  cycles   share of latent defects found\n       2        21%\n       5        45%\n      10        70%\n      20        91%\n  each cycle finds a share of what is left, so the screen\n  flattens; ten cycles find 70 % - the rest is the job of\n  the supplier's corrective action, not of more cycles\nایده. غربالِ تنشِ محیطی، مانندِ چرخه‌های دمایی، در هر چرخه سهمی از عیب‌های پنهانِ باقیمانده را آشکار می‌کند. پس قدرتِ غربال \\(1 - e^{-kN}\\) است و کم‌کم صاف می‌شود. ده چرخه ۷۰ درصد را پیدا می‌کنند و بیست چرخه ۹۱ درصد را. چرخه‌های بیشتر هزینه دارند و به محصولِ سالم هم فرسودگی می‌دهند. باقیماندهٔ عیب‌ها کارِ اقدامِ اصلاحیِ تأمین‌کننده است، نه چرخه‌های بیشتر. همان منطقِ پیش‌کارکرد است (مثال 40.17).\nzero-failure test to demonstrate MTBF 1,000 h\n  confidence   test hours without a failure\n         60%              916\n         80%            1,609\n         90%            2,303\n  90 % needs 2,303 h with no failure at all; one failure\n  stretches the test - which is why growth testing (lesson\n  E) comes first, and the demonstration only at the end\nایده. آزمونِ اثباتِ بی‌خرابی نشان می‌دهد میانگینِ زمانِ میانِ خرابی‌ها با اطمینانِ \\(C\\) دست‌کم برابر با هدف است، به شرطِ اینکه در زمانِ \\(T = -\\text{MTBF}\\,\\ln(1-C)\\) هیچ خرابی‌ای رخ ندهد. برای ۱٬۰۰۰ ساعت با ۹۰ درصد اطمینان، ۲٬۳۰۳ ساعت بی‌خرابی لازم است. یک خرابی آزمون را طولانی‌تر می‌کند. پس ترتیب مهم است. اول آزمونِ رشد، که خرابی‌ها را پیدا و علت‌ها را برطرف می‌کند (بخش 40.7.2). آزمونِ اثبات در پایان می‌آید، وقتی خرابیِ تازه‌ای انتظار نمی‌رود.\n\n\n40.7.8 تداخلِ تنش و استحکام\nاگر بار \\(L\\) و استحکام \\(S\\) هر دو نرمال و مستقل باشند، احتمالِ خرابی احتمالِ \\(L &gt; S\\) است:\n\\[\nP_\\text{f} = 1 - \\Phi\\!\\left(\\frac{\\mu_S - \\mu_L}{\\sqrt{\\sigma_S^2 + \\sigma_L^2}}\\right)\n\\tag{40.17}\\]\n\n\n\n\n\n\nشکل 40.20: توزیعِ بار روی یک پایهٔ سیم‌بکسل (میانگینِ ۱۴۸ کیلونیوتن) و توزیعِ استحکامِ گوشوارهٔ بالابری (میانگینِ ۳۰۰ و انحرافِ ۵۰ کیلونیوتن). همپوشانیِ کوچک همان احتمالِ خرابی است.\n\n\n\nlifting lug: chance that load exceeds strength (both normal)\n  load a leg 148 kN (sd 15)\n  strength mean  sd   safety factor  chance of failure\n            250   25           1.69           2.34e-04\n            300   25           2.03           9.26e-08\n            300   50           2.03           1.80e-03\n  the same safety factor (2.0) gives 19,398 times the\n  risk when the strength scatters twice as much: a safety\n  factor without the scatter says little - the lift lug's\n  load test in the first-article package measures it\nایده. ضریبِ اطمینانِ ۲ با استحکامِ پراکندهٔ دو برابر، حدودِ ۱۹٬۰۰۰ برابر خطرِ بیشتر می‌دهد. ضریبِ اطمینان بدونِ پراکندگی چیزِ زیادی نمی‌گوید. همان منطقِ توانِ فرایند است: میانگینِ دور از حد کافی نیست، پراکندگی هم باید کوچک باشد (بخش 40.4.7). آزمونِ بارِ گوشوارهٔ بالابری در بستهٔ نخستین‌نمونه (بخش 40.3.8.13) پراکندگیِ استحکام را می‌سنجد. برنامهٔ بالابری هم بار را محدود نگه می‌دارد (بخش 40.8.2). این روش در فصلِ ۵۲ برای سازه‌ها و تجهیزاتِ دیگر هم به کار می‌رود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمشخصهٔ بحرانی چیست و چه سه چیزی می‌گیرد؟\nمعادلهٔ 40.14 را توضیح دهید. \\(\\beta\\) کمتر از یک یعنی چه؟\nمیانگینِ تجمعی و میانگینِ لحظه‌ای چه فرقی دارند؟\nرشدِ قابلیتِ اطمینان از کجا می‌آید؟\nکِی پیش‌کارکرد می‌ارزد؟ چه چیزی را برنمی‌دارد؟\nمعادلهٔ 40.15 را توضیح دهید. چرا وارسیِ جاافتاده بدترین وارسی است؟\nشکلِ وایبولِ کمتر از یک در برگشت‌های میدانی چه می‌گوید؟\nچرا ردیابیِ سریال برای خواندنِ برگشت‌های میدانی لازم است؟\nمعادلهٔ 40.16 را توضیح دهید. چرا کرانِ پایین از برآوردِ نقطه‌ای کمتر است؟\nچرا قدرتِ غربالِ چرخهٔ دمایی صاف می‌شود؟\nآزمونِ اثباتِ بی‌خرابی برای ۹۰ درصد چند برابرِ هدف زمان می‌خواهد؟\nمعادلهٔ 40.17 را توضیح دهید. چرا ضریبِ اطمینان به‌تنهایی کافی نیست؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-ehs",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-ehs",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.8 ایمنی و محیطِ زیست در کارخانه",
    "text": "40.8 ایمنی و محیطِ زیست در کارخانه\nکارخانه همان خطرهای ساختگاه را دارد، به‌اضافهٔ خطرهای خودش. خطرهای مشترک برق، بالابری و کارِ گرم‌اند. خطرهای خاصِ کارخانه مواد شیمیایی، تجهیزاتِ فشار و خلأ، کوره‌ها، کارِ تکراری، پسماند و انتشار به هوا هستند. نظامِ مدیریتِ ایمنی همان نظامِ فصلِ ۳۲ است (STD-137)، و نظامِ مدیریتِ محیطِ زیستِ کارخانه هم نظامِ مدیریتی است با شاهدهای خودش (STD-144). این بخش چند عدد را نشان می‌دهد که برنامه‌ریزان لازم دارند. هیچ‌کدام روالِ کار نیست. بالابری، جداسازی و کارِ گرم را افرادِ صلاحیت‌دار با مجوزهای خودِ کارخانه برنامه‌ریزی و اجرا می‌کنند.\nبرنامه:\npython -m companion.ch40.examples_f\n\n40.8.1 جداسازیِ انرژی در جایگاهِ آزمون\nجایگاهِ آزمونِ پذیرشِ کارخانه منبع‌های انرژیِ چندگانه دارد: تغذیهٔ آزمونِ فشارضعیف، ولتاژِ آزمونِ عایقی، و انرژیِ ذخیره در خازن‌های اینورتر. برنامهٔ جایگاه برای هر منبع چند چیز را می‌گوید: چه کسی آن را برق‌دار و بی‌برق می‌کند، چه کسی نبودِ ولتاژ را تأیید می‌کند، و چه حصار و نشانه‌ای جایگاه را جدا می‌کند. یک عدد نشان می‌دهد چرا «کلید باز است» کافی نیست:\nstored energy in an inverter DC link (design information)\n  10 mF at 1100 V holds 6.0 kJ\n  discharge resistor 10 kOhm: time constant 100 s\n  to fall below 50 V takes 309 s (about 5 minutes)\n  the maker's label gives the waiting time and the test bay\n  rules give who verifies absence of voltage and how; this\n  number only shows why the wait exists (ch 6, ch 32)\nایده. خازنِ ۱۰ میلی‌فارادیِ لینکِ مستقیم در ۱٬۱۰۰ ولت شش کیلوژول انرژی دارد. با مقاومتِ تخلیه، ۵ دقیقه طول می‌کشد تا ولتاژ زیرِ ۵۰ ولت برسد. برچسبِ سازنده زمانِ انتظار را می‌گوید و قاعده‌های جایگاه می‌گویند چه کسی و چگونه نبودِ ولتاژ را تأیید می‌کند. این عدد فقط نشان می‌دهد آن انتظار از کجا می‌آید. انرژیِ به‌جامانده در فصل‌های ۶ و ۳۲ هم آمده است (بخش 32.3.1).\n\n\n40.8.2 بالابریِ اسکید\nlifting the skid: 26.2 t, weight 257 kN\n  four-leg sling; a rigid load may hang on two legs only,\n  so the plan takes two (a common lifting practice)\n  angle from horizontal   tension a leg, kN\n                    60                 148\n                    45                 182\n                    30                 257\n  a flatter sling pulls harder: at 30 degrees each leg\n  carries the whole weight; the centre of gravity is off\n  centre (the transformer is heavy), so the lift plan by a\n  competent person sets legs, angles and the spreader\nایده. هرچه زاویهٔ سیم‌بکسل تخت‌تر باشد، کشش بیشتر است. در ۳۰ درجه هر پایه همهٔ وزن را می‌کشد. اسکید صلب است و بارِ آن روی چهار پایه برابر پخش نمی‌شود. پس برنامه فرض می‌کند فقط دو پایه بار را می‌کشند. این روشی رایج در بالابری است. مرکزِ ثقل هم در وسط نیست، چون ترانسفورماتور سنگین است. برنامهٔ بالابری را فردِ صلاحیت‌دار می‌نویسد: پایه‌ها، زاویه‌ها، تیرِ پخش‌کننده، ظرفیتِ جرثقیل و منطقهٔ ممنوعه (فصل 31). این عدد فقط نشان می‌دهد چرا زاویه مهم است.\n\n\n40.8.3 کارِ گرم، فرایندهای گرمایی، فشار و خلأ\nجوشکاریِ شاسی کارِ گرم است. مجوزِ کارِ گرم می‌خواهد و پس از کار هم پاسِ آتش لازم دارد (بخش 32.2.4). کوره‌های پخت رنگ، و در کارخانهٔ ترانسفورماتور، خشک‌کردن و آغشته‌سازیِ سیم‌پیچ، فرایندهای گرمایی‌اند. خطرِ آن‌ها سوختگی، بخارِ حلال و آتش است. پرکردنِ روغن زیرِ خلأ و آزمون‌های فشار، تجهیزاتِ فشار و خلأ می‌خواهند. این تجهیزات بازرسیِ دوره‌ای، شیرهای ایمنی و افرادِ آموزش‌دیده دارند. این‌ها در کارخانه‌های فصل‌های ۴۱ تا ۴۸ دوباره می‌آیند. این‌جا فقط هدف و نقش آمده است، نه روال.\n\n\n40.8.4 مواد شیمیایی و انتشارِ حلال\npaint for ten frames: 300 L (60 m2 x 2 coats x 0.25 L/m2 x 10)\n  solvent-borne                            126 kg solvent to air\n  high-solids                               75 kg solvent to air\n  solvent-borne, booth with abatement       25 kg solvent to air\n  a mass balance: what goes in the gun and is not captured\n  goes to air; the permit of the shop sets the limit and\n  the paint data sheet gives the content (ch 33, data)\nایده. موازنهٔ جرمِ حلال ساده است: آنچه وارد تفنگِ رنگ می‌شود و گرفته نمی‌شود، به هوا می‌رود. رنگِ حلال‌دار برای ده شاسی ۱۲۶ کیلوگرم حلال به هوا می‌دهد. رنگِ پرجامد این عدد را به ۷۵ کیلوگرم می‌رساند. اتاقکِ رنگ با سامانهٔ کاهشِ انتشار آن را به ۲۵ کیلوگرم می‌رساند. حدِ مجاز در پروانهٔ کارگاه است و مقدارِ حلالِ هر رنگ در برگهٔ دادهٔ آن. هر دو باید شاهد داشته باشند، مانندِ هر دادهٔ زیست‌محیطیِ دیگر (بخش 39.11). کارگران هم برگهٔ ایمنیِ هر ماده را دارند و تهویه و تجهیزاتِ حفاظتِ فردی می‌گیرند.\n\n\n40.8.5 پسماند\nwaste streams of ten skids\n  steel offcuts                1200 kg  inert         recycle\n  copper offcuts                 80 kg  inert         recycle (valuable)\n  packaging timber             1500 kg  non-hazardous reuse or recycle\n  cable insulation offcuts       50 kg  non-hazardous licensed waste\n  paint and thinner waste        60 kg  hazardous     licensed carrier\n  oily rags, absorbents          20 kg  hazardous     licensed carrier\n  total 2,910 kg; hazardous 80 kg (2.7%)\n  the small hazardous share needs the most care: separate\n  bins, a licensed carrier and a record that it arrived\nایده. ده اسکید حدودِ سه تُن پسماند می‌سازند. بیشترِ آن بی‌خطر است و بازیافت می‌شود: فولاد، مس و چوبِ بسته‌بندی. مسِ بریده ارزشمند است و باید جدا نگه داشته شود. پسماندِ خطرناک، یعنی رنگ و حلال و پارچه‌های روغنی، فقط ۲٫۷ درصد است، اما بیشترین مراقبت را می‌خواهد: ظرفِ جدا، حمل‌کنندهٔ مجاز، و سابقه‌ای که نشان دهد به مقصد رسیده است. سابقهٔ رسیدن همان زنجیرهٔ شاهد است. پسماندی که سابقه ندارد ممکن است جایی ریخته شده باشد.\n\n\n40.8.6 ارگونومی و برنامهٔ اضطرارِ کارخانه\n۲۴ اتصالِ شینه در هر اسکید با آچارِ گشتاوری بسته می‌شوند و بعضی بالای سر قرار دارند. کارِ تکراری با نیروی واکنشی، شانه و مچ را آسیب می‌زند. پاسخ مهندسی است: سکوی کار در ارتفاعِ درست، بازوی واکنش برای آچار، و چرخشِ کار میانِ افراد. ارزیابیِ کارِ دستی در فصلِ ۳۲ آمده است. برنامهٔ اضطرارِ کارخانه هم همان سطح‌ها و نقش‌های فصلِ ۳۲ را دارد (بخش 32.9)، به‌اضافهٔ خطرهای خاصِ کارخانه: آتشِ اتاقکِ رنگ، نشتِ روغن و جراحت در جایگاهِ آزمون. شمارش در محلِ تجمع هم بر سوابقِ ورود و خروج تکیه دارد (مثال 32.43).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین بخش عدد و مفهوم می‌دهد، نه روال. جداسازی و تأییدِ نبودِ ولتاژ، برنامهٔ بالابری، مجوزِ کارِ گرم، کار با تجهیزاتِ فشار و خلأ و مدیریتِ مواد شیمیایی را افرادِ صلاحیت‌دار با دستورها و مجوزهای خودِ کارخانه و قانونِ محل انجام می‌دهند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا «کلید باز است» در جایگاهِ آزمون کافی نیست؟\nانرژیِ خازنِ ۱۰ میلی‌فارادی در ۱٬۱۰۰ ولت چقدر است؟\nچرا با زاویهٔ تخت‌تر، کششِ هر پایهٔ سیم‌بکسل بیشتر می‌شود؟\nچرا برنامهٔ بالابری فرض می‌کند فقط دو پایه از چهار پایه بار را می‌کشند؟\nموازنهٔ جرمِ حلال را برای رنگِ پرجامد بنویسید.\nچرا سهمِ کوچکِ پسماندِ خطرناک بیشترین مراقبت را می‌خواهد؟\nپاسخِ مهندسی به کارِ تکراریِ گشتاور چیست؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-plantp",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-plantp",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.9 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "40.9 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch40.integrated\n\nمثال 40.18 (مقدماتی: سه عددِ کارخانه با دست) پرسش. بازدهِ زنجیره‌ای، زمانِ تکت و احتمالِ پذیرشِ طرحِ «۲۰ نمونه، هیچ معیوب» را در ۵ درصد معیوب با دست حساب کنید.\nthree factory numbers checked by hand\n  RTY = 0.97 x 0.99 x 0.99 x 0.95 x 0.98 x 0.94 x 0.99 x 0.92 x 1.00 = 0.758\n  takt = 4 weeks x 40 h / 10 skids = 16 h\n  P(accept) of n = 20, c = 0 at 5 % defective = 0.95^20 = 0.358\n  a hand check catches a yield entered as 95 instead of 0.95,\n  or a takt computed from calendar hours instead of shifts\nپاسخ. 0.758، ۱۶ ساعت و 0.358. هر سه با کد برابرند.\nتفسیر. دو لغزشِ رایج با وارسیِ دستی پیدا می‌شوند. یکی بازدهی است که «۹۵» نوشته شود به‌جای «۰٫۹۵». دیگری زمانِ تکتی است که از ساعت‌های تقویمی حساب شود به‌جای ساعت‌های نوبت. اولی بازدهِ زنجیره‌ای را بی‌معنا می‌کند. دومی خط را چهار برابر پرظرفیت‌تر از واقع نشان می‌دهد.\n\n\nمثال 40.19 (میانی: خطِ اسکید در عدد) پرسش. خطِ اسکیدِ ایستگاهِ خورشیدی را در عدد خلاصه کنید.\nthe PV station skid line in numbers\n  79 touch hours a skid; RTY 0.758; takt 16 h\n  bottleneck S1 16.18 h with frames made, S3 14.25 h with frames bought\n  joint resistance Cpk 1.93 with good tools; the\n  drifted wrench put about 2 % of joints over the limit\n  S-07 dossier: 8 findings in 13 entries\n  the escaped defect cost 63.4 k u; the actions cut escapes 40 times\nتفسیر. هر عدد پاسخِ پرسشی است که فصل طرح کرد. آیا خط برنامه را برآورده می‌کند؟ با شاسیِ خریداری‌شده، بله. آیا فرایند توانمند است؟ با ابزارِ سالم، بله، و با ابزارِ رانده‌شده، نه. آیا پرونده‌ها شاهدند؟ هنوز نه: هشت یافته. آیا اقدام‌ها کار می‌کنند؟ فرار ۴۰ برابر کم شد. عددهای خوب و بد کنارِ هم می‌آیند، چون هر دو برای تصمیم لازم‌اند.\n\n\nمثال 40.20 (یکپارچه: مبنای کیفیتِ ساختِ اسکیدها) پرسش. مبنای کیفیتِ ساختِ اسکیدها را با یافته‌ها و موردهای باز بنویسید.\nD-044 manufacturing quality basis of the PV station skids\n  1 route OP10-OP90 with a traveler per skid; frames bought\n    from a qualified maker (first-article inspection kept);\n    the line starts a week early - it takes 66 h to fill\n  2 PFMEA ranked by severity class, then S x O; four critical\n    characteristics, each with a control-plan row\n  3 ITP: functional test a hold; IR, relay injection and LV\n    busbar visual witnessed; records reviewed\n  4 torque: logged wrenches, shift checks, paint marks;\n    joint resistance on five joints a skid, all if one &gt; 17\n  5 gauge: micro-ohmmeter with fixture (%GRR 11.5)\n  6 lugs: incoming plan n = 132, c = 3; die checked at press\n  7 genealogy: serial, lot, tool and person links (15 a skid)\n  8 dossier accepted on validity, not on 'pass' (lesson D)\n  9 burn-in of control boards only if a failure trips a block\n 10 relay injection on every skid (p 3 % &gt; k1/k2 0.9 %); wiring\n    by an automatic tester from the design wiring list\n 11 crimp pull Cpk 0.94 - raise the mean (factorial) before\n    serial build; IR compared at 20 C only\n  open: the integrator's own capability data before award\n    (U-121); a second certified jointer before serial build\nتفسیر. این تصمیمِ D-044 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nشاسی‌ها خریداری می‌شوند و گلوگاه به اتصال‌های فشارضعیف می‌رود. ده اسکید با پرشدنِ خط 194.5 h می‌خواهند، نه چهار هفته. پس خط یک هفته زودتر آغاز می‌شود (فصل‌های ۲۲ و ۴۹).\nمقاومتِ اتصال در هر آزمونِ کارخانه اندازه گرفته می‌شود و در آزمون‌های یکپارچهٔ نیروگاه گرمانگاری زیرِ بار انجام می‌شود (فصل‌های ۴۶ و ۵۰).\nبرگشت‌های میدانیِ سالِ اول با روشِ فصلِ ۳۷ خوانده می‌شوند و به تبارنامه پیوند می‌خورند (فصل‌های ۳۷ و ۵۲).\nسازندهٔ بردهای کنترل اقدامِ اصلاحیِ عیبِ پنهان را می‌دهد. پیش‌کارکرد فقط تا آن زمان انجام می‌شود (فصل‌های ۳۹ و ۴۴).\nدادهٔ توانِ فرایندِ خودِ یکپارچه‌ساز پیش از واگذاری روشن نیست (U-121). عددهای این فصل آموزشی‌اند و جای ممیزیِ واقعی را نمی‌گیرند (بخش 39.5.3).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-numbers",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-numbers",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.10 عددهای کلیدیِ کیفیتِ ساختِ نیروگاهِ P",
    "text": "40.10 عددهای کلیدیِ کیفیتِ ساختِ نیروگاهِ P\n\n\n\nجدول 40.2: عددهای کلیدیِ فصلِ ۴۰ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nساعتِ کارِ هر اسکید؛ بازدهِ زنجیره‌ای\n79 h؛ 0.758\nمثال 40.1\n\n\nزمانِ تکت؛ گلوگاه با شاسیِ خریداری‌شده\n16 h؛ 14.25 h\nمثال 40.2\n\n\nساعتِ اضافهٔ ده اسکیدِ نخست\n112 h\nبخش 40.3.4\n\n\nنسبتِ عدمِ قطعیتِ آچار\n2.5\nبخش 40.3.6\n\n\nسهمِ سامانهٔ اندازه‌گیری، پراب دستی و با قید\n16.8 / 11.5 %\nمثال 40.6\n\n\n\\(C_\\text{pk}\\) مقاومتِ اتصال، ابزارِ سالم و رانده‌شده\n1.93 / 0.69\nبخش 40.4.7\n\n\nطرحِ نمونه‌گیریِ سرِ کابل\nn = 132, c = 3\nمثال 40.9\n\n\nیافته‌های پروندهٔ S-07\n۸ در ۱۳ ورودی\nمثال 40.14\n\n\nهزینهٔ عیبِ گشتاور؛ کاهشِ فرار\n63.4 k u؛ ۴۰ برابر\nمثال 40.15\n\n\nشیبِ رشد؛ میانگینِ لحظه‌ای\n0.58؛ 385 h\nمثال 40.16\n\n\nشکلِ وایبولِ برگشت‌های میدانی\n0.36\nبخش 40.7.5\n\n\nزمانِ ساختِ ده اسکید با پرشدنِ خط\n194.5 h\nمثال 40.3\n\n\nهزینهٔ کیفیت؛ سهمِ خرابیِ بیرونی\n112.2 k u؛ ۶۴٪\nمثال 40.12\n\n\nاثربخشیِ کلیِ جایگاهِ آزمون\n۶۰٪\nبخش 40.3.8.1",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-design",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-design",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.11 گردشِ کارِ کیفیتِ ساخت",
    "text": "40.11 گردشِ کارِ کیفیتِ ساخت\n\n\nشکستِ محصول، فهرستِ مواد، مسیر، زمانِ تکت و توازن، شایستگی، کالیبراسیون و ردیابی (بخش 40.2).\nمرحله‌ها از نمونهٔ اولیه تا انبوه؛ ساختن یا خریدن؛ کنترلِ تغییر و بازرسیِ نخستین‌نمونه (بخش 40.3.9).\nتحلیلِ خرابی با شدت اول؛ طرحِ کنترل با واکنش؛ برنامهٔ بازرسی و آزمون؛ سنجشِ اندازه‌گیری؛ توانِ فرایند؛ نمودارِ کنترل؛ نمونه‌گیری (بخش 40.4).\nمهار با تبارنامه؛ علتِ ریشه‌ای در سامانه؛ اقدامِ اصلاحی با شاهد؛ امتیازِ کتبی؛ نگهداری؛ دریافت؛ تغییرِ تأمین‌کننده (بخش 40.5).\nنردبانِ آزمون‌ها با پرسشِ هر پله (بخش 40.5.15).\nبرگهٔ مسیر؛ ممیزیِ پرونده؛ عیب از علت تا بستن (بخش 40.6).\nمشخصه‌های بحرانی؛ رشد؛ پیش‌کارکرد با هزینه؛ فرار؛ برگشت‌های میدانی (بخش 40.7).\nایمنی و محیطِ زیستِ کارخانه، بی‌روال (بخش 40.8).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-lab",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-lab",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.12 آزمایشگاه‌های پایتونِ این فصل",
    "text": "40.12 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 40.3: آزمایشگاه‌های پایتونِ فصلِ ۴۰\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nفهرستِ مواد، مسیر، اندازه‌گیری‌ها، تحلیلِ خرابی، تبارنامه، پرونده، اجرای آزمایشی\n\n\nسامانهٔ تولید\nexamples_a\nفهرستِ مواد، مسیر، تکت، یادگیری، شایستگی، کالیبراسیون، ردیابی، ساختن یا خریدن\n\n\nبرنامه‌ریزیِ کیفیت\nexamples_b\nتحلیلِ خرابی، طرحِ کنترل، برنامهٔ بازرسی، سنجشِ اندازه‌گیری، توانِ فرایند، نمودار، نمونه‌گیری\n\n\nعدم‌انطباق و شاهد\nexamples_c\nمهار، علت، امتیاز، نگهداری، دریافت، تغییر، ضمانت، نردبانِ آزمون\n\n\nآزمایشگاهِ ت\nlab_d\nبرگهٔ مسیر، ممیزیِ پرونده، ردِ عیب\n\n\nقابلیتِ اطمینان\nexamples_e\nمشخصه‌های بحرانی، رشد، پیش‌کارکرد، فرار، برگشت‌ها\n\n\nایمنی و محیطِ زیست\nexamples_f\nبالابری، حلال، پسماند، تخلیهٔ خازن\n\n\nتولید و هزینه در عدد\nexamples_s\nاثربخشیِ کلی، کارِ در جریان، تقسیمِ کار، زمان‌بندی، موجودیِ اطمینان، هزینهٔ کیفیت، بازهٔ کالیبراسیون، تحلیلِ خرابیِ طراحی\n\n\nآمارِ کیفیت و حلِ مسئله\nexamples_t\nکاپا، بودجهٔ عدمِ قطعیت، نمودارِ نسبت، کرانِ توان، کیفیتِ خروجی، پارتو، هشت‌گام، ضمانت، کرانِ میانگینِ زمانِ میانِ خرابی‌ها\n\n\nدورِ سوم\nexamples_u\nزمان‌سنجی، کانبان، اندازهٔ سفارش، چیدمان، پوششِ طرحِ کنترل، قاعدهٔ تصمیم، طولِ دنباله، کارنامه، غربال، آزمونِ اثبات\n\n\nدورِ چهارم\nexamples_v\nگواهی‌های کالیبراسیون، توانِ سرِ کابل، نمونه‌گیریِ متغیری، آزمایشِ عاملی، اولویتِ بازده، نخستین‌نمونه، تنش و استحکام\n\n\nدورِ پنجم\nexamples_w\nهمه یا هیچ، مؤلفه‌های واریانس، وارسیِ سیم‌کشی، نقطهٔ ورودِ تغییر، جبرانِ برنامه، مقاومتِ عایقی در یک دما\n\n\nنیروگاهِ P\nintegrated\nبا دست، خط، مبنای D-044\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ quality پایهٔ این برنامه‌هاست و با آزمون‌هایی در برابرِ حسابِ دستی سنجیده شده است. ثابت‌های نمودارِ کنترل را با انتگرال‌گیریِ عددی حساب می‌کند و شیبِ رشد را از ماژولِ performance فصلِ ۳۷ می‌گیرد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-std",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-std",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.13 جعبهٔ استاندارد و انطباق",
    "text": "40.13 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nنظامِ کیفیتِ کارخانه با ISO 9001:2026 (STD-167، ویرایشِ ششم، منتشرشده در ۱۶ سپتامبر ۲۰۲۶) نام برده می‌شود. انتقال از ویرایشِ ۲۰۱۵ تا حدودِ ۲۰۲۹ است. هیچ بندی نقل نشده است.\nتحلیلِ حالت‌های خرابی با IEC 60812:2018 (STD-168)؛ رشدِ قابلیتِ اطمینان با IEC 61014:2003 و IEC 61164:2004 (STD-169، STD-170)؛ نمودارهای کنترل با ISO 7870-2:2023 (STD-172)؛ مدیریتِ اندازه‌گیری با ISO 10012:2026 (STD-171).\nنمونه‌گیری با ISO 2859-1:2026 (STD-076) نام برده می‌شود. عددهای فصل از محاسبهٔ دوجمله‌ای می‌آیند و هیچ جدولی نقل نشده است. صلاحیتِ آزمایشگاه‌ها با ISO/IEC 17025:2017 (STD-011) آمده است.\nایمنی و محیطِ زیستِ کارخانه با ISO 45001:2018 (STD-137) و ISO 14001:2026 (STD-144) نام برده می‌شوند. روال‌ها با قانونِ محل و مجوزهای کارخانه‌اند.\nراهنمای ۱۰ و ۳۰ درصد برای سهمِ سامانهٔ اندازه‌گیری راهنمایی رایج در صنعت است، نه الزامِ استاندارد. هیچ عددی در این فصل الزام نیست. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-deliverable",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-deliverable",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.14 تحویل‌دادنیِ نیروگاهِ P",
    "text": "40.14 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 40.4: سندهای فصلِ ۴۰ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-PRO-0007\nطرحِ کیفیتِ ساختِ اسکیدها، مسیر و برگهٔ مسیر\nهر عملیات با ایستگاه، زمان، بازده و سابقه\n\n\nPLP-ELE-LST-0009\nبرنامهٔ بازرسی و آزمونِ اسکید\nهر بازرسی با معیار، سابقه و نقطهٔ خریدار\n\n\nPLP-PRJ-REG-0024\nتحلیلِ حالت‌های خرابیِ فرایند و طرحِ کنترل\nهر مشخصهٔ بحرانی با کنترل و واکنش\n\n\nPLP-PRJ-REP-0006\nپروندهٔ بستنِ عیبِ گشتاور\nمهار، علت، اقدام، شاهدِ اثربخشی\n\n\nPLP-PRJ-REP-0007\nگزارشِ ممیزیِ پروندهٔ آزمونِ S-07\nهر یافته با اقدام و بستن\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-044: مبنای کیفیتِ ساختِ اسکیدها (مثال 40.20).\nفرض‌های A-434 تا A-441:\n\nA-434: یکپارچه‌سازِ ساختگی، ده اسکید و فهرستِ موادِ آن‌ها.\nA-435: مسیر، زمان‌ها، بازده‌ها، بازکاری، تقاضا، منحنیِ یادگیری و شایستگی‌ها.\nA-436: اندازه‌گیری‌های مقاومتِ اتصال و مطالعهٔ سامانهٔ اندازه‌گیری.\nA-437: رده‌های تحلیلِ خرابی و طرحِ کنترل.\nA-438: تبارنامه، وارسی‌های آچار، پروندهٔ S-07، امتیاز و یافته‌های دریافت.\nA-439: خرابی‌های اجرای آزمایشی، عیبِ پنهانِ بردها و برگشت‌های میدانی.\nA-440: پیامدِ عیب در نیروگاه (ضریبِ ظرفیتِ تیر، روزهای قطعی، تعمیر) و ضمانت‌ها.\nA-441: جرم‌ها، رنگ، پسماند و دادهٔ خازنِ اینورتر.\n\nمجهول: دادهٔ توانِ فرایندِ خودِ یکپارچه‌ساز پیش از واگذاری (U-121).\nیافته‌ها: خریدنِ شاسی، مقاومتِ اتصال در آزمونِ کارخانه، وارسیِ نوبتیِ آچار، قیدِ پراب، طرحِ نمونه‌گیری، و پیش‌کارکرد فقط در صورتِ قطعِ بلوک.\nکتابخانهٔ همراه: ماژولِ quality با آزمون‌ها و برنامه‌های فصلِ ۴۰.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-summary",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-summary",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.15 جمع‌بندی",
    "text": "40.15 جمع‌بندی\n\nسامانهٔ تولید: فهرستِ مواد مرزِ مسئولیت را نشان می‌دهد؛ بازده‌ها در ضرب کوچک می‌شوند؛ زمانِ تکت از تقاضا و زمانِ چرخه از خط؛ گلوگاهِ بی‌حاشیه برنامه را می‌شکند؛ نخستین واحدها کندترند؛ دو نفر برای هر عملیات؛ نسبتِ عدمِ قطعیت و باندِ محافظ؛ ردیابی دامنهٔ فراخوان را کوچک می‌کند (بخش 40.2).\nمرحله‌ها و تغییر: هر مرحله پرسشِ خودش را دارد؛ مونتاژ در ساختگاه و تعمیر در میدان محدودیت دارند؛ ساختن یا خریدن با ظرفیت و دانشِ فرایند؛ هر تغییر با بازرسیِ نخستین‌نمونه (بخش 40.3.9).\nبرنامه‌ریزیِ کیفیت: رده‌بندی با شدت اول؛ طرحِ کنترل با واکنش؛ نقطه‌های توقف و شاهد با ریسک؛ قید ابزار را درست می‌کند، نه بازرس را؛ توانِ فرایند برای فرایندِ پایدار؛ ابزارِ رانده‌شده رانشِ خودش را نمی‌بیند؛ نمونه‌گیری محموله را می‌سنجد، نه قطعه را (بخش 40.4).\nعدم‌انطباق و شاهد: مهار با تبارنامه؛ علت در سامانه، نه در شخص؛ اقدامِ اصلاحی با شاهدِ اثربخشی؛ امتیازِ کتبی برای سریال‌های نام‌برده؛ نگهداری، دریافت، تغییرِ تأمین‌کننده و ضمانت با سابقه (بخش 40.5).\nنردبانِ آزمون‌ها: هیچ پله جای پلهٔ دیگر را نمی‌گیرد؛ هر پله با سازوکارِ خرابی‌ای که می‌بیند طراحی می‌شود (بخش 40.5.15).\nآزمایشگاه: برگهٔ مسیر، ممیزیِ پرونده با هشت یافته، و عیب از علت تا بستن با ۶۳٫۴ هزار واحد هزینه و فرارِ ۴۰ برابر کمتر (بخش 40.6).\nقابلیتِ اطمینان در تولید: مشخصه‌های بحرانی با سازوکار؛ رشد یعنی علتِ برداشته‌شده؛ پیش‌کارکرد وقتی خرابی گران است؛ آشکارسازی‌ها در ضرب؛ شکلِ وایبولِ کمتر از یک یعنی فرارِ ساخت (بخش 40.7).\nایمنی و محیطِ زیستِ کارخانه: انرژیِ به‌جامانده، زاویهٔ سیم‌بکسل، موازنهٔ حلال، پسماندِ خطرناک با سابقه؛ عدد و مفهوم، نه روال (بخش 40.8).\nدر عدد: اثربخشیِ کلی با سه مالک؛ کارِ در جریانِ بیشتر یعنی زمانِ ماندن و بازخوردِ کندتر؛ تقسیمِ کار با پیش‌نیاز؛ تکت زمانِ پرشدنِ خط را پنهان می‌کند؛ موجودیِ اطمینان برای نوسانِ مصرف؛ بازهٔ کالیبراسیون رانش را می‌گیرد و افتادن را نه؛ توافقِ بازرسان و بودجهٔ عدمِ قطعیت؛ توان با اندازهٔ نمونه؛ نمودارِ نسبت؛ کیفیتِ میانگینِ خروجی؛ پارتو و هشت‌گام؛ هزینهٔ کیفیت؛ کرانِ پایینِ میانگینِ زمانِ میانِ خرابی‌ها (بخش 40.3.8، بخش 40.4.6، بخش 40.5.13).\n\n\n40.15.1 واژگانِ فصلِ ۴۰\n\n\n\nجدول 40.5: واژگانِ فصلِ ۴۰\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nسامانهٔ تولید\nproduction system\n\n\n\nدرختِ محصول\nproduct breakdown structure\n\n\n\nفهرستِ مواد\nbill of materials\nBOM\n\n\nمسیرِ ساخت\nrouting\n\n\n\nدستورالعملِ کار\nwork instruction\n\n\n\nبازدهِ نخستین‌گذر\nfirst-pass yield\n\n\n\nبازدهِ زنجیره‌ای\nrolled throughput yield\nRTY\n\n\nزمانِ تکت\ntakt time\n\n\n\nگلوگاه\nbottleneck\n\n\n\nتوازنِ خط\nline balance\n\n\n\nمنحنیِ یادگیری\nlearning curve\n\n\n\nماتریسِ شایستگی\ncompetency matrix\n\n\n\nنسبتِ رواداری به عدمِ قطعیتِ آزمون\ntest uncertainty ratio\nTUR\n\n\nباندِ محافظ\nguard band\n\n\n\nردیابی\ntraceability\n\n\n\nتبارنامه\ngenealogy\nserial/lot\n\n\nساختِ آزمایشی\npilot build\n\n\n\nبازرسیِ نخستین‌نمونه\nfirst-article inspection\nFAI\n\n\nکنترلِ تغییر\nchange control\n\n\n\nطرحِ کیفیت\nquality plan\n\n\n\nتحلیلِ حالت‌ها و اثرهای خرابی\nfailure modes and effects analysis\nFMEA\n\n\nعددِ اولویتِ خطر\nrisk priority number\nRPN\n\n\nبحرانیت\ncriticality\n\n\n\nطرحِ کنترل\ncontrol plan\n\n\n\nبرنامهٔ بازرسی و آزمون\ninspection and test plan\nITP\n\n\nنقطهٔ توقف\nhold point\n\n\n\nتکرارپذیری و بازتولیدپذیری\ngauge repeatability and reproducibility\nGRR\n\n\nتوانِ فرایند\nprocess capability\nCp, Cpk\n\n\nنمودارِ کنترل\ncontrol chart\n\n\n\nمنحنیِ مشخصهٔ عملیاتی\noperating characteristic curve\nOC\n\n\nمهار\ncontainment\n\n\n\nعلتِ ریشه‌ای\nroot cause\n\n\n\nاقدامِ اصلاحی\ncorrective action\n\n\n\nبرگهٔ مسیر\ntraveler\n\n\n\nپروندهٔ آزمون\ntest dossier\n\n\n\nآزمونِ جاری\nroutine test\n\n\n\nصلاحیت‌سنجیِ نوعی\ntype qualification\n\n\n\nمشخصهٔ بحرانی\ncritical characteristic\n\n\n\nرشدِ قابلیتِ اطمینان\nreliability growth\n\n\n\nپیش‌کارکرد\nburn-in\n\n\n\nفرارِ عیب\ndefect escape\n\n\n\nاثربخشیِ کلیِ تجهیزات\noverall equipment effectiveness\nOEE\n\n\nکارِ در جریان\nwork in progress\nWIP\n\n\nموجودیِ اطمینان\nsafety stock\n\n\n\nنقطهٔ سفارش\nreorder point\n\n\n\nکاپای کوهن\nCohen’s kappa\n\n\n\nبودجهٔ عدمِ قطعیت\nuncertainty budget\n\n\n\nنمودارِ نسبت\np-chart\n\n\n\nکیفیتِ میانگینِ خروجی\naverage outgoing quality\nAOQ\n\n\nنمودارِ پارتو\nPareto chart\n\n\n\nگزارشِ هشت‌گامی\n8D report\n\n\n\nهزینهٔ کیفیت\ncost of quality\n\n\n\nتحلیلِ خرابیِ طراحی\ndesign FMEA\n\n\n\nزمان‌سنجی\ntime study\n\n\n\nزمانِ استاندارد\nstandard time\n\n\n\nکانبان\nkanban\n\n\n\nاندازهٔ اقتصادیِ سفارش\neconomic order quantity\nEOQ\n\n\nمیانگینِ طولِ دنباله\naverage run length\nARL\n\n\nقاعدهٔ تصمیم\ndecision rule\n\n\n\nکارنامهٔ تأمین‌کننده\nsupplier scorecard\n\n\n\nآزمونِ اثباتِ بی‌خرابی\nzero-failure demonstration test\n\n\n\nآزمایشِ عاملیِ دوسطحی\ntwo-level factorial experiment\n\n\n\nبرهمکنش\ninteraction\n\n\n\nنمونه‌گیریِ متغیری\nvariables sampling\n\n\n\nتداخلِ تنش و استحکام\nstress-strength interference\n\n\n\nنمودارِ چندمتغیره\nmulti-vari chart\n\n\n\nمؤلفه‌های واریانس\nvariance components\n\n\n\nقاعدهٔ همه یا هیچ\nall-or-none inspection rule\n\n\n\nنقطهٔ ورود\ncut-in point",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-assess",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-assess",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.16 ارزیابیِ پلکانی",
    "text": "40.16 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند مسیرِ ساخت و برنامهٔ بازرسی و آزمونِ یک محصول را بسازد؛ تحلیلِ حالت‌های خرابی را با شدت اول رده‌بندی کند و طرحِ کنترل را با واکنش بنویسید؛ توانِ فرایند، نمودارِ کنترل و نمونه‌گیری را حساب و تفسیر کند؛ پروندهٔ آزمون را از نظرِ اعتبار ممیزی کند؛ عیبی را از علت تا پیامد و بستن با شاهد دنبال کند؛ و کیفیتِ ساخت را به قابلیتِ اطمینان پیوند دهد. همهٔ این‌ها بی‌دستورِ ساختِ اختصاصی و بی‌روالِ کار روی تجهیزاتِ برق‌دار. پاسخ‌ها در بخش 40.17 آمده‌اند.\n\n40.16.1 پلهٔ ۱: مبانی\n\nتمرین 40.1 درختِ محصول و فهرستِ مواد را تعریف کنید.\n\n\nتمرین 40.2 چرا فهرستِ سطحِ دو مالِ سازندهٔ جزء است؟\n\n\nتمرین 40.3 بازدهِ نخستین‌گذر و بازدهِ زنجیره‌ای را تعریف کنید.\n\n\nتمرین 40.4 زمانِ تکت از کجا می‌آید و زمانِ چرخه از کجا؟\n\n\nتمرین 40.5 گلوگاه چیست؟\n\n\nتمرین 40.6 منحنیِ یادگیری چه می‌گوید؟\n\n\nتمرین 40.7 قاعدهٔ دو نفر برای هر عملیات چه چیزی را جلوگیری می‌کند؟\n\n\nتمرین 40.8 معادلهٔ 40.3 را توضیح دهید.\n\n\nتمرین 40.9 فرقِ گواهیِ کالیبراسیون و وارسیِ روزانه چیست؟\n\n\nتمرین 40.10 پنج سطحِ ردیابیِ اسکید را نام ببرید.\n\n\nتمرین 40.11 سه مرحلهٔ نمونهٔ اولیه، آزمایشی و انبوه هر کدام چه پرسشی دارند؟\n\n\nتمرین 40.12 بازرسیِ نخستین‌نمونه چیست؟\n\n\nتمرین 40.13 طرحِ کیفیت چه چیزی را روی پروژه می‌نشاند؟\n\n\nتمرین 40.14 معادلهٔ 40.4 را توضیح دهید.\n\n\nتمرین 40.15 ستون‌های طرحِ کنترل را بنویسید.\n\n\nتمرین 40.16 نقطهٔ توقف، شاهد و بازبینی را تعریف کنید.\n\n\nتمرین 40.17 معادلهٔ 40.5 را توضیح دهید.\n\n\nتمرین 40.18 \\(C_\\text{p}\\) و \\(C_\\text{pk}\\) چه فرقی دارند؟\n\n\nتمرین 40.19 ثابت‌های \\(d_2\\) و \\(d_3\\) چیستند و این‌جا چگونه حساب شدند؟\n\n\nتمرین 40.20 معادلهٔ 40.11 را توضیح دهید.\n\n\nتمرین 40.21 چهار کارِ پس از یافتنِ عدم‌انطباق را به ترتیب بنویسید.\n\n\nتمرین 40.22 تبارنامه چه چیزی را ثبت می‌کند؟\n\n\nتمرین 40.23 اصلاح و اقدامِ اصلاحی چه فرقی دارند؟\n\n\nتمرین 40.24 امتیازِ کتبی چه فیلدهایی دارد؟\n\n\nتمرین 40.25 شش پلهٔ نردبانِ آزمون‌ها را نام ببرید.\n\n\nتمرین 40.26 برگهٔ مسیر چیست؟\n\n\nتمرین 40.27 مشخصهٔ بحرانی را تعریف کنید.\n\n\nتمرین 40.28 معادلهٔ 40.14 را توضیح دهید.\n\n\nتمرین 40.29 معادلهٔ 40.15 را توضیح دهید.\n\n\nتمرین 40.30 چرا «کلید باز است» در جایگاهِ آزمون کافی نیست؟\n\n\nتمرین 40.31 سه زیانِ اثربخشیِ کلیِ تجهیزات را تعریف کنید.\n\n\nتمرین 40.32 چرا کارِ در جریانِ بیشتر بازخوردِ کیفیت را کند می‌کند؟\n\n\nتمرین 40.33 چرا زمانِ تکت زمانِ پرشدنِ خط را نشان نمی‌دهد؟\n\n\nتمرین 40.34 معادلهٔ 40.6 را توضیح دهید.\n\n\nتمرین 40.35 معادلهٔ 40.10 را توضیح دهید.\n\n\nتمرین 40.36 معادلهٔ 40.13 را توضیح دهید.\n\n\nتمرین 40.37 چهار دستهٔ هزینهٔ کیفیت کدام‌اند؟\n\n\nتمرین 40.38 معادلهٔ 40.16 را توضیح دهید.\n\n\nتمرین 40.39 زمانِ عادی و زمانِ استاندارد را تعریف کنید.\n\n\nتمرین 40.40 کانبان چگونه تولید را به مصرف می‌بندد؟\n\n\nتمرین 40.41 قاعدهٔ تصمیم برای خواندنِ نزدیکِ حد چیست؟\n\n\nتمرین 40.42 چرا آزمونِ اثبات پس از آزمونِ رشد می‌آید؟\n\n\nتمرین 40.43 چهار شرطِ اینکه گواهیِ کالیبراسیون شاهد باشد کدام‌اند؟\n\n\nتمرین 40.44 برهمکنش در آزمایشِ عاملی چیست؟\n\n\nتمرین 40.45 معادلهٔ 40.17 را توضیح دهید.\n\n\nتمرین 40.46 معادلهٔ 40.12 را توضیح دهید. دو فرضِ آن کدام‌اند؟\n\n\nتمرین 40.47 معادلهٔ 40.8 را توضیح دهید.\n\n\nتمرین 40.48 نقطهٔ ورودِ تغییرِ مهندسی را تعریف کنید.\n\n\n\n40.16.2 پلهٔ ۲: تحلیل\n\nتمرین 40.49 ساعتِ کارِ هر اسکید؟\n\n\nتمرین 40.50 انتظارِ بازکاری برای هر اسکید؟\n\n\nتمرین 40.51 بازدهِ زنجیره‌ایِ مسیر؟\n\n\nتمرین 40.52 از ده اسکید، چند اسکید بازکاری می‌خواهند؟\n\n\nتمرین 40.53 زمانِ تکت برای ده اسکید در چهار هفتهٔ چهل‌ساعته؟\n\n\nتمرین 40.54 بارِ S1 با شاسیِ ساخته در کارگاه؟\n\n\nتمرین 40.55 کاراییِ توازن با شاسیِ ساخته در کارگاه؟\n\n\nتمرین 40.56 ساعتِ ده اسکیدِ نخست روی منحنیِ یادگیری؟\n\n\nتمرین 40.57 نسبتِ عدمِ قطعیتِ آچار؟\n\n\nتمرین 40.58 حدهای پذیرشِ محافظت‌شدهٔ گشتاور؟\n\n\nتمرین 40.59 عددِ اولویتِ خطرِ اتصالِ کم‌گشتاور؟\n\n\nتمرین 40.60 عددِ اولویتِ خطرِ مخروطِ تنش؟\n\n\nتمرین 40.61 \\(C_\\text{pk}\\) مقاومتِ اتصال با ابزارِ سالم؟\n\n\nتمرین 40.62 حدِ بالای نمودارِ میانگین؟\n\n\nتمرین 40.63 حدِ بالای نمودارِ دامنه؟\n\n\nتمرین 40.64 کوچک‌ترین طرحِ نمونه‌گیری برای AQL یک درصد و LTPD پنج درصد؟\n\n\nتمرین 40.65 احتمالِ پذیرشِ طرحِ ۵۰ و یک در ۵ درصد معیوب؟\n\n\nتمرین 40.66 سهمِ سامانهٔ اندازه‌گیری با پرابِ دستی و با قید؟\n\n\nتمرین 40.67 شیبِ رشدِ اجرای آزمایشی؟\n\n\nتمرین 40.68 میانگینِ لحظه‌ایِ زمانِ میانِ خرابی‌ها در ۲٬۰۰۰ ساعت؟\n\n\nتمرین 40.69 ساعتِ آزمون تا هدفِ ۱٬۰۰۰ ساعت؟\n\n\nتمرین 40.70 دوامِ سیلیکاژل در انبار؟\n\n\nتمرین 40.71 انرژیِ ازدست‌رفتهٔ S-06؟\n\n\nتمرین 40.72 ارزشِ آن انرژی؟\n\n\nتمرین 40.73 سهمِ فرار پیش و پس از اقدام‌ها؟\n\n\nتمرین 40.74 بردهای پنهانِ گرفته‌شده با ۴۸ ساعت پیش‌کارکرد؟\n\n\nتمرین 40.75 کششِ هر پایهٔ سیم‌بکسل در ۶۰ درجه؟\n\n\nتمرین 40.76 حلالِ ۳۰۰ لیتر رنگ با ۴۲۰ گرم در لیتر؟\n\n\nتمرین 40.77 زمانِ افتِ ولتاژِ خازن از ۱٬۱۰۰ به ۵۰ ولت؟\n\n\nتمرین 40.78 بازدهِ زنجیره‌ایِ سه گامِ ۰٫۹۸، ۰٫۹۵ و ۰٫۹۰؟\n\n\nتمرین 40.79 \\(C_\\text{p}\\) و \\(C_\\text{pk}\\) برای ۹، ۱۰، ۱۱، ۱۰ و ۱۰ در بازهٔ ۷ تا ۱۳؟\n\n\nتمرین 40.80 اجزا در میلیون بالای حدی که سه انحرافِ معیار بالای میانگین است؟\n\n\nتمرین 40.81 اثربخشیِ کلیِ جایگاهِ آزمون؟\n\n\nتمرین 40.82 زمانِ ماندن با کارِ در جریانِ ۱۵ اسکید؟\n\n\nتمرین 40.83 شمارِ ایستگاه‌ها برای ۳۶ ساعت کار با چرخهٔ ۱۶ ساعته؟\n\n\nتمرین 40.84 زمانِ ساختِ ده اسکید با پرشدنِ خط؟\n\n\nتمرین 40.85 موجودیِ اطمینان و نقطهٔ سفارشِ سرِ کابل؟\n\n\nتمرین 40.86 هزینهٔ کیفیتِ ده اسکید؟\n\n\nتمرین 40.87 بازهٔ کالیبراسیون برای ۹۵ درصد؟\n\n\nتمرین 40.88 عدمِ قطعیتِ گستردهٔ یک خواندن؟\n\n\nتمرین 40.89 کرانِ پایینِ \\(C_\\text{pk}\\) از ۳۵ اتصال؟\n\n\nتمرین 40.90 بیشینهٔ کیفیتِ میانگینِ خروجی؟\n\n\nتمرین 40.91 ادعاهای موردِ انتظارِ ضمانتِ ۶۰ جزء؟\n\n\nتمرین 40.92 کرانِ پایینِ ۹۵ درصدیِ میانگینِ زمانِ میانِ خرابی‌ها؟\n\n\nتمرین 40.93 زمانِ استانداردِ یک اتصال؟\n\n\nتمرین 40.94 شمارِ کارت‌های کانبان؟\n\n\nتمرین 40.95 اندازهٔ اقتصادیِ سفارشِ شاسی؟\n\n\nتمرین 40.96 مسافتی که خطِ راست صرفه‌جویی می‌کند؟\n\n\nتمرین 40.97 احتمالِ بالای حد بودنِ خواندنِ ۱۹٫۹؟\n\n\nتمرین 40.98 میانگینِ طولِ دنباله برای نیم انحرافِ معیار؟\n\n\nتمرین 40.99 سهمِ یافته‌شده با ده چرخهٔ دمایی؟\n\n\nتمرین 40.100 ساعتِ آزمونِ بی‌خرابی برای ۱٬۰۰۰ ساعت با ۹۰ درصد؟\n\n\nتمرین 40.101 \\(C_\\text{pk}\\) نیروی کششِ سرِ کابل؟\n\n\nتمرین 40.102 اندازهٔ نمونهٔ طرحِ متغیری؟\n\n\nتمرین 40.103 اثرهای آزمایشِ سرِ کابل؟\n\n\nتمرین 40.104 احتمالِ خرابیِ گوشوارهٔ بالابری با استحکامِ پراکنده؟\n\n\nتمرین 40.105 سهمِ مرزیِ معیوب‌ها برای تزریقِ رله؟\n\n\nتمرین 40.106 سهمِ واریانسِ میانِ اسکیدها، با ابزارِ سالم و با همه؟\n\n\nتمرین 40.107 سیم‌های اشتباهی که با وارسیِ دستی به ساختگاه می‌رسند؟\n\n\nتمرین 40.108 هزینهٔ اصلاحِ پنج اسکید در کارخانه؟\n\n\nتمرین 40.109 مقاومتِ عایقیِ S-04 در ۲۰ درجه؟\n\n\n\n40.16.3 پلهٔ ۳: کاربرد\n\nتمرین 40.110 سرپرستِ خط می‌خواهد زمانِ تکت را از نخستین اسکید تعیین کند. پاسخ دهید.\n\n\nتمرین 40.111 مدیری می‌گوید آزمونِ کارخانه کیفیت را تضمین می‌کند. پاسخ دهید.\n\n\nتمرین 40.112 یکپارچه‌ساز فقط یک جوشکارِ کابلِ گواهی‌شده دارد. چه می‌کنید؟\n\n\nتمرین 40.113 تأمین‌کننده آبکاری را بی‌خبر عوض کرده و می‌گوید «بهتر است». پاسخ دهید.\n\n\nتمرین 40.114 عددِ اولویتِ یک حالت با شدتِ ۱۰ پایین است. اولویتش را چگونه تعیین می‌کنید؟\n\n\nتمرین 40.115 طرحِ کنترل می‌گوید «آچار وارسی شود». چه چیزی کم دارد؟\n\n\nتمرین 40.116 سهمِ سامانهٔ اندازه‌گیری ۲۵ درصد است. چه می‌کنید؟\n\n\nتمرین 40.117 نمودارِ گشتاورِ ثبت‌شده همیشه در کنترل است، اما اتصال‌ها داغ می‌شوند. چرا؟\n\n\nتمرین 40.118 خریدار سرِ کابل‌ها را با طرحِ ۲۰ و صفر می‌پذیرد. پاسخ دهید.\n\n\nتمرین 40.119 گزارشِ رویداد شخصی را که آچار را انداخت مقصر می‌داند. پاسخ دهید.\n\n\nتمرین 40.120 اقدامِ اصلاحی «بسته» است، اما سابقهٔ وارسیِ نوبتی ندارد. پاسخ دهید.\n\n\nتمرین 40.121 عدولِ گلند تلفنی توافق شده است. چه می‌کنید؟\n\n\nتمرین 40.122 اسکید با نشانگرِ ضربهٔ فعال‌شده رسیده است. چه می‌کنید؟\n\n\nتمرین 40.123 پروندهٔ آزمون همه «قبول» است. آن را می‌پذیرید؟\n\n\nتمرین 40.124 مدیرِ کارخانه همیشه ۴۸ ساعت پیش‌کارکرد انجام می‌دهد. پاسخ دهید.\n\n\nتمرین 40.125 برگشت‌های میدانی شکلِ وایبولِ ۰٫۴ دارند. نگهداری را بیشتر می‌کنید؟\n\n\nتمرین 40.126 بالابر می‌خواهد زاویهٔ سیم‌بکسل را برای ارتفاعِ کمِ سقف تخت‌تر کند. چه می‌گویید؟\n\n\nتمرین 40.127 بازرسی با کاپای 0.6 سرِ کابل‌ها را قبول می‌کند. چه می‌کنید؟\n\n\nتمرین 40.128 تأمین‌کننده \\(C_\\text{pk}\\) را از پنج قطعه گزارش کرده است. پاسخ دهید.\n\n\nتمرین 40.129 تأمین‌کننده برآوردِ نقطه‌ایِ میانگینِ زمانِ میانِ خرابی‌ها را «اثبات‌شده» می‌نامد. پاسخ دهید.\n\n\nتمرین 40.130 کارخانه زمانِ استاندارد را از ساعت‌های مسیر برداشته است. چه می‌گویید؟\n\n\nتمرین 40.131 تأمین‌کنندهٔ تابلو درخواستی ۷۵ روز باز دارد و هنوز تحویل می‌دهد. چه می‌کنید؟\n\n\nتمرین 40.132 سازنده می‌گوید گوشواره‌ها ضریبِ اطمینانِ ۲ دارند. چه چیزی کم است؟\n\n\nتمرین 40.133 نیروی کششِ سرِ کابل توانمند نیست. برنامهٔ بهبود بنویسید.\n\n\nتمرین 40.134 مدیرِ تولید می‌خواهد برای جبرانِ برنامه روی گلوگاه اضافه‌کار بگذارد. پاسخ دهید.\n\n\nتمرین 40.135 پیشنهاد شده آزمونِ عایقیِ کابل به نمونه‌گیری برود چون اقتصادی نیست. نظرتان؟\n\n\n\n40.16.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 40.136 مسیرِ ساخت و برگهٔ مسیرِ یک تابلوی کمکی را بنویسید.\n\n\nتمرین 40.137 برنامهٔ بازرسی و آزمونِ اسکید را با نقطه‌های توقف و شاهد و دلیلِ هر کدام بنویسید.\n\n\nتمرین 40.138 تحلیلِ حالت‌های خرابیِ عملیاتِ سرکابلِ فشارمتوسط را با طرحِ کنترل بنویسید.\n\n\nتمرین 40.139 مطالعهٔ سامانهٔ اندازه‌گیریِ یک گشتاورسنج را طراحی کنید.\n\n\nتمرین 40.140 نمودارِ کنترلِ مقاومتِ اتصال را با قاعدهٔ واکنش برای خطِ تولید بنویسید.\n\n\nتمرین 40.141 پروندهٔ بستنِ عیبِ گشتاور را بنویسید.\n\n\nتمرین 40.142 طرحِ نگهداریِ اسکیدها در انبارِ ساختگاه را بنویسید.\n\n\nتمرین 40.143 برنامهٔ رشدِ قابلیتِ اطمینانِ اسکیدها را با آزمونِ کارخانه و پایشِ سالِ اول بنویسید.\n\n\nتمرین 40.144 نردبانِ آزمونِ یک باتریِ کانتینری را بنویسید و بگویید هر پله کدام سازوکار را می‌بیند.\n\n\nتمرین 40.145 برنامهٔ ایمنی و محیطِ زیستِ کارخانهٔ اسکید را بنویسید، بی‌روال.\n\n\nتمرین 40.146 برنامهٔ تولیدِ ده اسکید را با زمانِ پرشدن و دو گزینه برای پنجرهٔ چهارهفته‌ای بنویسید.\n\n\nتمرین 40.147 بودجهٔ عدمِ قطعیتِ یک گشتاورسنج را بنویسید.\n\n\nتمرین 40.148 گزارشِ هشت‌گامیِ یک یافتهٔ سیم‌کشیِ کنترل را بنویسید.\n\n\nتمرین 40.149 چیدمانِ خطِ یک کارخانهٔ کوچک را با مسافتِ جابه‌جایی و ایمنیِ بالابری مقایسه کنید.\n\n\nتمرین 40.150 طرحِ کنترل را با تحلیلِ خرابی وارسی کنید و ردیف‌های کم را بنویسید.\n\n\n\n40.16.5 پلهٔ ۵: تسلط\n\nتمرین 40.151 مبنای کیفیتِ ساختِ D-044 را در برابرِ ممیزِ مالک دفاع کنید.\n\n\nتمرین 40.152 نشان دهید چرا کیفیت در کارخانه ساخته می‌شود و آزمون فقط می‌سنجد، با سه مثال از فصل.\n\n\nتمرین 40.153 زنجیرهٔ قابلیتِ اطمینان را از فصلِ ۳۷ تا فصلِ ۵۲ با جایگاهِ این فصل ترسیم کنید.\n\n\nتمرین 40.154 یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 40.155 برای یکی از کارخانه‌های فصل‌های ۴۱ تا ۴۸ بنویسید کدام ابزارِ این فصل بیشترین ارزش را دارد.\n\n\nتمرین 40.156 با هزینهٔ کیفیتِ ده اسکید نشان دهید پولِ پیشگیری کجا بیشترین اثر را دارد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-solutions",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-solutions",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.17 پاسخ‌نامه و راه‌حل‌ها",
    "text": "40.17 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 40.17.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 40.1. بخش 40.3.1.\n\n\nحل. تمرین 40.2. بخش 40.3.1.\n\n\nحل. تمرین 40.3. معادلهٔ 40.1.\n\n\nحل. تمرین 40.4. معادلهٔ 40.2.\n\n\nحل. تمرین 40.5. بخش 40.3.3.\n\n\nحل. تمرین 40.6. بخش 40.3.4.\n\n\nحل. تمرین 40.7. بخش 40.3.5.\n\n\nحل. تمرین 40.8. بخش 40.3.6.\n\n\nحل. تمرین 40.9. بخش 40.3.6.\n\n\nحل. تمرین 40.10. بخش 40.3.7.\n\n\nحل. تمرین 40.11. جدول 40.1.\n\n\nحل. تمرین 40.12. بخش 40.3.11.\n\n\nحل. تمرین 40.13. بخش 40.4.\n\n\nحل. تمرین 40.14. بخش 40.4.1.\n\n\nحل. تمرین 40.15. بخش 40.4.3.\n\n\nحل. تمرین 40.16. بخش 40.4.4.\n\n\nحل. تمرین 40.17. بخش 40.4.5.\n\n\nحل. تمرین 40.18. معادلهٔ 40.7.\n\n\nحل. تمرین 40.19. بخش 40.4.8.\n\n\nحل. تمرین 40.20. بخش 40.4.9.\n\n\nحل. تمرین 40.21. بخش 40.5.\n\n\nحل. تمرین 40.22. بخش 40.5.1.\n\n\nحل. تمرین 40.23. بخش 40.5.5.\n\n\nحل. تمرین 40.24. بخش 40.5.6.\n\n\nحل. تمرین 40.25. بخش 40.5.15.\n\n\nحل. تمرین 40.26. بخش 40.6.1.\n\n\nحل. تمرین 40.27. بخش 40.7.1.\n\n\nحل. تمرین 40.28. بخش 40.7.2.\n\n\nحل. تمرین 40.29. بخش 40.7.4.\n\n\nحل. تمرین 40.30. بخش 40.8.1.\n\n\nحل. تمرین 40.31. بخش 40.3.8.1.\n\n\nحل. تمرین 40.32. بخش 40.3.8.2.\n\n\nحل. تمرین 40.33. مثال 40.3.\n\n\nحل. تمرین 40.34. بخش 40.4.6.\n\n\nحل. تمرین 40.35. بخش 40.4.8.1.\n\n\nحل. تمرین 40.36. بخش 40.4.9.3.\n\n\nحل. تمرین 40.37. مثال 40.12.\n\n\nحل. تمرین 40.38. بخش 40.7.6.\n\n\nحل. تمرین 40.39. بخش 40.3.8.8.\n\n\nحل. تمرین 40.40. بخش 40.3.8.9.\n\n\nحل. تمرین 40.41. بخش 40.4.10.2.\n\n\nحل. تمرین 40.42. بخش 40.7.7.\n\n\nحل. تمرین 40.43. بخش 40.3.8.11.\n\n\nحل. تمرین 40.44. مثال 40.7.\n\n\nحل. تمرین 40.45. بخش 40.7.8.\n\n\nحل. تمرین 40.46. بخش 40.4.9.2.\n\n\nحل. تمرین 40.47. بخش 40.4.7.3.\n\n\nحل. تمرین 40.48. بخش 40.5.7.\n\n\nحل. تمرین 40.49. 79 h (P01).\n\n\nحل. تمرین 40.50. 1.41 h (P02).\n\n\nحل. تمرین 40.51. 0.758 (P03).\n\n\nحل. تمرین 40.52. حدودِ 2.4 (P04).\n\n\nحل. تمرین 40.53. 16 h (P05).\n\n\nحل. تمرین 40.54. 16.18 h (P06).\n\n\nحل. تمرین 40.55. 83 % (P07).\n\n\nحل. تمرین 40.56. 902 h (P08).\n\n\nحل. تمرین 40.57. 2.5 (P09).\n\n\nحل. تمرین 40.58. 65.8 تا 74.2 N m (P10).\n\n\nحل. تمرین 40.59. 216 (P11).\n\n\nحل. تمرین 40.60. 140 (P12).\n\n\nحل. تمرین 40.61. 1.93 (P13).\n\n\nحل. تمرین 40.62. 14.17 میکرواهم (P15).\n\n\nحل. تمرین 40.63. 6.77 میکرواهم (P16).\n\n\nحل. تمرین 40.64. n = 132, c = 3 (P17).\n\n\nحل. تمرین 40.65. 0.279 (P18).\n\n\nحل. تمرین 40.66. 16.8 % و 11.5 % (P19، P20).\n\n\nحل. تمرین 40.67. 0.58 (P22).\n\n\nحل. تمرین 40.68. 385 h (P23).\n\n\nحل. تمرین 40.69. حدودِ 19,145 h (P24).\n\n\nحل. تمرین 40.70. 5.3 روز (P25).\n\n\nحل. تمرین 40.71. 292 MWh (P26).\n\n\nحل. تمرین 40.72. 20.4 هزار واحد (P27).\n\n\nحل. تمرین 40.73. 0.70 و 0.0175 (P28).\n\n\nحل. تمرین 40.74. 0.29 (P29).\n\n\nحل. تمرین 40.75. 148 kN (P30).\n\n\nحل. تمرین 40.76. 126 kg (P31).\n\n\nحل. تمرین 40.77. 309 s (P32).\n\n\nحل. تمرین 40.78. 0.838 (E01).\n\n\nحل. تمرین 40.79. 1.41 و 1.41 (E03).\n\n\nحل. تمرین 40.80. 1,350 (E10).\n\n\nحل. تمرین 40.81. 60 % (P33).\n\n\nحل. تمرین 40.82. 240 h (P34).\n\n\nحل. تمرین 40.83. 3 (P35).\n\n\nحل. تمرین 40.84. 194.5 h (P36).\n\n\nحل. تمرین 40.85. 94 و 694 (P37).\n\n\nحل. تمرین 40.86. 112.2 هزار واحد (P38).\n\n\nحل. تمرین 40.87. 21 روز (P39).\n\n\nحل. تمرین 40.88. 0.47 میکرواهم (P40).\n\n\nحل. تمرین 40.89. 1.53 (P41).\n\n\nحل. تمرین 40.90. 1.37 % (P42).\n\n\nحل. تمرین 40.91. 11.2 (P43).\n\n\nحل. تمرین 40.92. 4,785 h (P44).\n\n\nحل. تمرین 40.93. 4.17 دقیقه (P45).\n\n\nحل. تمرین 40.94. 3 (P46).\n\n\nحل. تمرین 40.95. 4.7 (P47).\n\n\nحل. تمرین 40.96. 140 m برای هر اسکید (P48).\n\n\nحل. تمرین 40.97. 33.5 % (P49).\n\n\nحل. تمرین 40.98. 33 زیرگروه (P50).\n\n\nحل. تمرین 40.99. 70 % (P51).\n\n\nحل. تمرین 40.100. 2,303 h (P52).\n\n\nحل. تمرین 40.101. 0.94 (P53).\n\n\nحل. تمرین 40.102. 54 با k = 1.94 (P54).\n\n\nحل. تمرین 40.103. A +0.61، B +0.46، AB +0.20 kN (P55).\n\n\nحل. تمرین 40.104. 1.8e-03 (P56).\n\n\nحل. تمرین 40.105. 0.89 % (P58).\n\n\nحل. تمرین 40.106. ۰٪ و ۴۹٪ (P59).\n\n\nحل. تمرین 40.107. 0.48 در ده اسکید (P60).\n\n\nحل. تمرین 40.108. 2.4 k u (P61).\n\n\nحل. تمرین 40.109. 3,830 مگااهم (P62).\n\n\nحل. تمرین 40.110. معیار: منحنیِ یادگیری؛ اسکیدهای آزمایشی جدا (بخش 40.3.4).\n\n\nحل. تمرین 40.111. معیار: آزمون می‌سنجد، نمی‌سازد؛ بازده‌های پیشین (مثال 40.1).\n\n\nحل. تمرین 40.112. معیار: نفرِ دوم پیش از انبوه؛ نقطهٔ توقف (بخش 40.3.5).\n\n\nحل. تمرین 40.113. معیار: اطلاع، نخستین‌نمونه، آزادسازی؛ دامنه با تبارنامه (بخش 40.5.10).\n\n\nحل. تمرین 40.114. معیار: ردهٔ شدت اول (مثال 40.5).\n\n\nحل. تمرین 40.115. معیار: بسامد و واکنش (بخش 40.4.3).\n\n\nحل. تمرین 40.116. معیار: تکرارپذیری یا بازتولیدپذیری؛ قید یا آموزش (مثال 40.6).\n\n\nحل. تمرین 40.117. معیار: ابزارِ رانده‌شده رانشِ خودش را نمی‌بیند (مثال 40.8).\n\n\nحل. تمرین 40.118. معیار: منحنیِ مشخصهٔ عملیاتی؛ کنترل در پرس (مثال 40.9).\n\n\nحل. تمرین 40.119. معیار: علت در سامانه؛ فرهنگِ گزارش (بخش 40.5.2).\n\n\nحل. تمرین 40.120. معیار: بستن با شاهد (بخش 40.5.5).\n\n\nحل. تمرین 40.121. معیار: امتیازِ کتبی با نُه فیلد (بخش 40.5.6).\n\n\nحل. تمرین 40.122. معیار: توقف، بازرسی، سازنده، سابقه (بخش 40.5.9).\n\n\nحل. تمرین 40.123. معیار: ممیزیِ اعتبار (مثال 40.14).\n\n\nحل. تمرین 40.124. معیار: هزینهٔ خرابی تصمیم می‌گیرد (مثال 40.17).\n\n\nحل. تمرین 40.125. معیار: نه؛ فرارِ ساخت، کارخانه (بخش 40.7.5).\n\n\nحل. تمرین 40.126. معیار: کشش بیشتر؛ برنامه با فردِ صلاحیت‌دار (بخش 40.8.2).\n\n\nحل. تمرین 40.127. معیار: نمونه‌های مرزی، عکسِ مرجع، مطالعهٔ دوباره (بخش 40.4.6).\n\n\nحل. تمرین 40.128. معیار: کرانِ اطمینان با اندازهٔ نمونه (بخش 40.4.7.1).\n\n\nحل. تمرین 40.129. معیار: کرانِ پایین (بخش 40.7.6).\n\n\nحل. تمرین 40.130. معیار: زمان‌سنجی جایگزینِ برآورد (بخش 40.3.8.8).\n\n\nحل. تمرین 40.131. معیار: کارنامه، تشدید، شاهدِ بستن (بخش 40.5.14).\n\n\nحل. تمرین 40.132. معیار: پراکندگیِ استحکام (بخش 40.7.8).\n\n\nحل. تمرین 40.133. معیار: آزمایشِ عاملی، طرحِ کنترل (مثال 40.7).\n\n\nحل. تمرین 40.134. معیار: زمانِ پرشدن، گزینه‌ها (بخش 40.3.8.5).\n\n\nحل. تمرین 40.135. معیار: نقطهٔ توقف، تعهد (مثال 40.10).\n\n\nحل. تمرین 40.136. معیار: بخش 40.3.2 و بخش 40.6.1.\n\n\nحل. تمرین 40.137. معیار: بخش 40.4.4.\n\n\nحل. تمرین 40.138. معیار: بخش 40.4.1 و بخش 40.4.3.\n\n\nحل. تمرین 40.139. معیار: معادلهٔ 40.5.\n\n\nحل. تمرین 40.140. معیار: مثال 40.8.\n\n\nحل. تمرین 40.141. معیار: مثال 40.15 و بخش 40.5.5.\n\n\nحل. تمرین 40.142. معیار: بخش 40.5.8.\n\n\nحل. تمرین 40.143. معیار: مثال 40.16.\n\n\nحل. تمرین 40.144. معیار: بخش 40.5.15.\n\n\nحل. تمرین 40.145. معیار: بخش 40.8.\n\n\nحل. تمرین 40.146. معیار: مثال 40.3.\n\n\nحل. تمرین 40.147. معیار: بخش 40.4.6.\n\n\nحل. تمرین 40.148. معیار: بخش 40.5.4.\n\n\nحل. تمرین 40.149. معیار: بخش 40.3.8.10.\n\n\nحل. تمرین 40.150. معیار: بخش 40.4.10.1.\n\n\nحل. تمرین 40.151. معیار: مثال 40.20.\n\n\nحل. تمرین 40.152. معیار: بازده، نمودار، نردبان.\n\n\nحل. تمرین 40.153. معیار: داده، الزام، رشد، روش‌ها.\n\n\nحل. تمرین 40.154. معیار: برای نمونه «یک در سی» که «یک در پنجاه» بود، یا پیش‌کارکردی که هرگز نمی‌ارزید.\n\n\nحل. تمرین 40.155. معیار: پیوند به بخش 39.12.\n\n\nحل. تمرین 40.156. معیار: مثال 40.12.\n\n\n40.17.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 touch hours of a skid: 79 h\nP02 expected rework a skid: 1.41 h\nP03 rolled throughput yield: 0.758\nP04 skids needing rework, of ten: 2.4\nP05 takt, 10 skids in 4 weeks of 40 h: 16 h\nP06 load of S1 with frames made: 16.18 h\nP07 balance efficiency, frames made: 83%\nP08 hours of the ten first skids on the learning curve: 902 h\nP09 TUR of the torque wrench (+/- 7 vs +/- 2.8 N m): 2.5\nP10 guard-banded torque limits: 65.8 to 74.2 N m\nP11 RPN of the under-torqued joint (9, 3, 8): 216\nP12 RPN of the MV stress cone (10, 2, 7): 140\nP13 Cpk of joint resistance, good tools: 1.93\nP14 mean and sd of joint resistance, good tools: 12.44, 1.31 micro-ohm\nP15 X-bar UCL from S-01..S-04: 14.17 micro-ohm\nP16 R-chart UCL: 6.77 micro-ohm\nP17 sampling plan for AQL 1 %, LTPD 5 %: n = 132, c = 3\nP18 P(accept) n = 50, c = 1 at 5 %: 0.279\nP19 %GRR with hand-held probes: 16.8\nP20 %GRR with the fixture: 11.5\nP21 distinct categories with the fixture: 12\nP22 Crow-AMSAA beta of the pilot run: 0.58\nP23 instantaneous MTBF at 2,000 h: 385 h\nP24 test hours to an MTBF of 1,000 h: 19,145 h\nP25 desiccant life in storage: 5.3 days\nP26 energy lost by S-06, 9 days in July: 292 MWh\nP27 its value at 70 u/MWh: 20.4 k u\nP28 escape share before / after the actions: 0.70 / 0.0175\nP29 latent boards caught by a 48 h burn-in: 0.29\nP30 sling leg, 257 kN, two legs at 60 degrees: 148 kN\nP31 solvent from 300 L of paint at 420 g/L: 126 kg\nP32 DC link: time to fall from 1,100 V to 50 V, tau 100 s: 309 s\nP33 OEE of the FAT bay: 60%\nP34 lead time with WIP 15 at 2.5 skids a week: 240 h\nP35 stations for 36 h of tasks at a 16 h cycle: 3\nP36 ten skids through the line (frames bought): 194.5 h\nP37 safety stock of lugs: 94; reorder point 694\nP38 cost of quality of the ten skids: 112.2 k u\nP39 calibration interval for 95 % in tolerance (M 400 d): 21 days\nP40 combined and expanded uncertainty of a reading: 0.23, 0.47 micro-ohm\nP41 95 % lower bound of Cpk from 35 joints: 1.53\nP42 worst average outgoing quality (n 132, c 3): 1.37%\nP43 expected warranty claims of 60 parts: 11.2\nP44 95 % lower bound of MTBF (4 failures, 43,800 h): 4,785 h\nP45 standard time of one joint: 4.17 min; 24 joints 1.67 h\nP46 kanban cards for busbar kits: 3\nP47 economic order quantity of frames: 4.7\nP48 flow distance saved by the straight line: 140 m a skid\nP49 chance a 19.9 reading is really over 20: 33.5%\nP50 ARL of the X-bar chart at a half-sigma shift: 33\nP51 share found by ten thermal cycles (k 0.12): 70%\nP52 zero-failure hours for MTBF 1,000 h at 90 %: 2,303 h\nP53 Cpk of crimp pull force: 0.94 (2,385 ppm under)\nP54 variables plan for AQL 1 %, LTPD 5 %: n = 54, k = 1.94\nP55 effects of the crimp factorial: A +0.61, B +0.46, AB +0.20 kN\nP56 chance of lug failure, strength 300 kN sd 50: 1.8e-03\nP57 certificates with a finding: 4 of 6\nP58 break-even defective share of relay injection: 0.89%\nP59 share of variance between skids, good tools / all: 0% / 49%\nP60 wrong wires reaching the site in ten skids, by hand: 0.48\nP61 cost of retrofitting five skids at the factory: 2.4 k u\nP62 S-04 insulation corrected to 20 C: 3,830 MOhm\nمثال‌های کوچک:\nE01 RTY of three steps 0.98, 0.95, 0.90: 0.838\nE02 takt, 12 units in 3 weeks of 40 h: 10 h\nE03 Cp and Cpk of 9, 10, 11, 10, 10 in 7-13: 1.41, 1.41\nE04 P(accept) n = 50, c = 1 at 2 %: 0.736\nE05 RPN of S 9, O 3, D 8: 216\nE06 escape after checks finding 50 % and 80 %: 0.10\nE07 TUR, tolerance +/- 5, uncertainty 1.25: 4.0\nE08 sling leg, 100 kN on two legs at 45 degrees: 70.7 kN\nE09 learning curve 85 %, unit 4 of a 100 h first: 72.2 h\nE10 ppm over a one-sided limit 3 sigma above the mean: 1,350",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/40-manufacturing-quality.html#sec-ch40-refs",
    "href": "chapters/40-manufacturing-quality.html#sec-ch40-refs",
    "title": "40  سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای",
    "section": "40.18 منابع",
    "text": "40.18 منابع\n\nISO 9001:2026، IEC 60812:2018، IEC 61014:2003، IEC 61164:2004، ISO 7870-2:2023، ISO 10012:2026، ISO 2859-1:2026، ISO/IEC 17025:2017، ISO 45001:2018 و ISO 14001:2026، با تاریخِ وارسی در دفترِ استانداردها؛ دستورهای کیفیت و آزمونِ سازندگان؛ قانونِ کار و محیطِ زیستِ محل (فصل‌های ۵۵ تا ۵۷).\nکتاب‌های درسیِ مهندسیِ تولید، کنترلِ آماریِ فرایند، مهندسیِ کیفیت و مهندسیِ قابلیتِ اطمینان؛ فصل‌های ۴، ۵، ۳۲، ۳۷، ۳۸ و ۳۹ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>40</span>  <span class='chapter-title'>سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html",
    "href": "chapters/41-pv-manufacturing.html",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "",
    "text": "41.1 نقشهٔ فصل\nپیش‌نیازها: سلول و ماژول در سطحِ نیروگاه (فصل 10)، الکترونیکِ قدرت و منحنی‌ها (فصل 9، فصل 15)، پایشِ عملکرد (فصل 37)، تدارکات (فصل 39) و سامانهٔ تولید و کیفیت (فصل 40).\nجایگاهِ این فصل در نیروگاهِ P. نیروگاهِ P حدودِ ۱۰۹ هزار ماژولِ PVM-550 دارد. فصلِ ۱۰ این ماژول را برگزید و آرایه را طراحی کرد. فصلِ ۳۹ آن را خرید. این فصل به کارخانه‌ای ساختگی می‌رود که سلول‌ها و ماژول‌ها را می‌سازد. می‌پرسد هر عددِ برگهٔ مشخصات از کجا می‌آید، کدام گام آن را می‌سازد، و نیروگاه با چه شاهدی آن را می‌پذیرد. یک محمولهٔ ۳٬۰۰۰ ماژولی با پروندهٔ آزمونش دنبال می‌شود. خطاهای داده، رانشِ آزمونگر، ترک‌ها و دیودهای اتصال‌کوتاه در آن کاشته شده‌اند. تحویل‌دادنی‌ها مشخصهٔ ساخت و پذیرش، طرحِ کنترل، روشِ بازرسیِ دریافت و گزارشِ تحلیلِ محموله‌اند. همه با تصمیمِ D-045 جمع می‌شوند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-map",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-map",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nولتاژ، جریان و ضریبِ پرشدگیِ سلول را از فیزیکِ نیمه‌رسانا حساب کند: آلایش، پیوند، طولِ عمر، بازترکیبِ سطحی، شبکهٔ جلو و بودجهٔ تلفات از حدِ سیلیسیم.\nتغییرپذیریِ فرایند را به پراکندگیِ بازده و به عیب‌ها پیوند دهد و بگوید کدام گام کدام مشخصه را می‌سازد.\nمسیرِ ماده تا سلول را در سطحِ کتابِ درسی شرح دهد: خلوص، شمش و ویفر، بافت‌دهی، پیوند، غیرفعال‌سازی، پوشش، فلزکاری، پخت، جداسازیِ لبه، دسته‌بندی، اندازه‌شناسی و ردیابی. همه بی‌دستورِ ساخت.\nماژول را محصولی طراحی‌شده ببیند: فهرستِ مواد با کنترل، نسبتِ سلول به ماژول، چیدمان برای سایه، لمینیت‌کاری، گیره، دیود، عایقی، عیب‌ها، حمل و مرزِ تعمیر.\nصلاحیت‌سنجیِ طرح را از آزمونِ هر واحد جدا کند و بداند گواهی برای کدام فهرستِ مواد معتبر است.\nپروندهٔ آزمونِ یک محموله را با پایتون بخوانَد، رانش و داده‌های پرت را بیابد، ناهمخوانی را حساب کند، و طرحِ کنترلِ کارخانه و برنامهٔ بازرسیِ دریافتِ نیروگاه را بنویسد.\nواسط‌های ماژول با نیروگاه را وارسی کند: اتصال‌دهنده، رشته، گیره، زمین، کابل، ناهمخوانی، پایش و نمونه‌گیریِ پذیرش.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nحاملِ اقلیت در سیلیسیمِ نوعِ p کدام است؟\nضریبِ پرشدگی را تعریف کنید.\nچرا دیودِ میان‌گذر در ماژول هست؟\nطرحِ کنترل در فصلِ ۴۰ چه ستون‌هایی داشت؟\n\nپاسخ‌ها: (۱) الکترون؛ (۲) نسبتِ توانِ بیشینه به حاصل‌ضربِ ولتاژِ مدارِ باز و جریانِ اتصالِ کوتاه؛ (۳) برای اینکه سلولِ سایه‌دار در بایاسِ معکوس داغ نشود و رشته کار کند؛ (۴) مشخصه، روش، تناوب و واکنش. اگر دو پرسش یا بیشتر را نتوانستید، بخش 10.2.3، بخش 10.3.15 و بخش 40.4.3 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nکارخانه، محموله‌ها، آزمونگرها و داده‌ها ساختگی‌اند. هیچ دستورِ ساختِ سلول یا ماژول داده نمی‌شود. هر گام فقط با هدف، متغیرِ کنترل‌شده و عیبی که می‌سازد آمده است. پخت روی محوری نرمال‌شده و بی‌یکا آمده است. هیچ داده‌ای از سازندهٔ واقعی به کار نرفته. آزمون‌های ولتاژِ بالا، الکترولومینسانس و کار روی ماژولِ نصب‌شده فقط با هدف و معیار آمده‌اند. آن‌ها را افرادِ صلاحیت‌دار با جداسازیِ رشته انجام می‌دهند (بخش 10.5.5، فصل 32). از استانداردها هیچ بند، توالیِ آزمون یا عددِ معیاری نقل نشده است.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-a",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-a",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.2 الف. اصولِ نیمه‌رسانا و افزاره",
    "text": "41.2 الف. اصولِ نیمه‌رسانا و افزاره\nفصلِ ۱۰ سلول را از بیرون دید: منحنیِ جریان–ولتاژ، مدلِ تک‌دیودی و ضریب‌های دمایی. مفهوم‌های آلایش، حاملِ اقلیت، پیوند و گام‌های ساخت را هم به زبانِ کیفی آورد (بخش 10.2.3، بخش 10.2.4، بخش 10.3.3). این بخش همان مفهوم‌ها را عددی می‌کند و به درونِ سلول می‌رود. می‌پرسد هر عددِ برگهٔ مشخصات از کجا می‌آید و کدام گامِ ساخت آن را تعیین می‌کند. پاسخ‌ها در سطحِ کتابِ درسی‌اند و از یک سلولِ آموزشی برای ماژولِ PVM-550 می‌آیند (A-442):\nCELL = dict(area_cm2=330.0, voc=0.690, jsc=0.0418, rs=0.64,  # A-442\n            rsh=5000.0, w_um=150.0, n_a=1.0e16)\n# Jsc in A/cm2; Rs and Rsh in ohm cm2; wafer thickness; base doping",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#دادههای-این-فصل",
    "href": "chapters/41-pv-manufacturing.html#دادههای-این-فصل",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.3 داده‌های این فصل",
    "text": "41.3 داده‌های این فصل\nهمهٔ عددهای این فصل آموزشی و ساختگی‌اند. ماژول همان PVM-550 بستهٔ دادهٔ 1.1.0 است: ۱۴۴ نیم‌سلول، 550 W، Voc 49.9 V. کارخانهٔ ماژول، محموله‌ها و آزمونگرهایش ساختگی‌اند. داده‌های ماده و فرایند از جدول‌های کتاب‌های درسی‌اند، با گردکردن. هیچ تنظیمِ فرایندی داده نمی‌شود. هر گام با هدفش، متغیری که کنترل می‌کند و عیبی که می‌تواند بسازد آمده است. سناریو S0 است، چون باتری در این فصل نقشی ندارد.\n\n41.3.1 حامل‌ها و آلایش\nسیلیسیمِ خالص در دمای اتاق حامل‌های کمی دارد: چگالیِ حامل‌های ذاتی \\(n_i\\) حدودِ \\(9.65\\times10^{9}\\,\\text{cm}^{-3}\\) است. آلایش این را عوض می‌کند. اتمِ بور یک الکترون کم دارد و یک حفره می‌سازد. پس ویفرِ آلاییده با بور از نوعِ p است. در تعادل، حاصل‌ضربِ دو نوع حامل ثابت است:\n\\[\nn\\,p = n_i^2, \\qquad \\rho = \\frac{1}{q\\,\\mu_p\\,N_A}\n\\tag{41.1}\\]\nاینجا \\(N_A\\) چگالیِ آلاینده، \\(\\mu_p\\) تحرک‌پذیریِ حفره و \\(\\rho\\) مقاومتِ ویژه است.\ncarriers in p-type silicon at 300 K (n_i 9.65e9 cm^-3)\n  doping N_A cm^-3   holes p     electrons n   resistivity\n         1e+15       1.0e+15       9.3e+04    13.57 ohm cm\n         1e+16       1.0e+16       9.3e+03     1.56 ohm cm\n         1e+17       1.0e+17       9.3e+02     0.25 ohm cm\n  one boron atom in about five million silicon atoms makes\n  the wafer p-type; the electrons (minority carriers) are\n  a trillion times fewer, and it is they that the light\n  makes and the junction must collect before they recombine\n  (hole mobility from textbook tables, teaching values)\nایده. یک اتمِ بور در هر پنج میلیون اتمِ سیلیسیم کافی است تا ویفر نوعِ p شود. الکترون‌ها در این ویفر حاملِ اقلیت‌اند و یک تریلیون بار کمترند. اما همین الکترون‌ها را نور می‌سازد و پیوند باید پیش از بازترکیب جمعشان کند. مقاومتِ ویژهٔ ویفر، که در مشخصهٔ خرید می‌آید، در واقع چگالیِ آلاینده را می‌گوید.\n\nمثال 41.1 (از مشخصهٔ ویفر تا چگالیِ آلاینده) پرسش. مشخصهٔ خرید مقاومتِ ویژهٔ ویفر را 0.4 تا 1.1 Ω·cm می‌خواهد. چگالیِ بور در این بازه چقدر است؟ تحرک‌پذیری را ثابت و ۴۰۰ بگیرید.\nپاسخ. از معادلهٔ 41.1، \\(N_A = 1/(q\\,\\mu_p\\,\\rho)\\). برای 1.1 Ω·cm: \\(N_A = 1/(1.602\\times10^{-19} \\times 400 \\times 1.1) = 1.4\\times10^{16}\\,\\text{cm}^{-3}\\). برای 0.4: \\(3.9\\times10^{16}\\).\nتفسیر. بازهٔ مقاومتِ ویژه یعنی بازه‌ای حدوداً سه‌برابری در چگالیِ آلاینده. همین بازه ولتاژ و طولِ عمر را جابه‌جا می‌کند. پس پنجرهٔ مقاومتِ ویژه بخشی از کنترلِ پراکندگیِ سلول است (بخش 41.3.8). تحرک‌پذیری هم با آلایش کمی تغییر می‌کند. عددِ ثابت اینجا ساده‌سازیِ آموزشی است. وارسی: حاصل‌ضربِ دو چگالی در دو مقاومتِ ویژه یکسان است: \\(1.4 \\times 1.1 \\approx 3.9 \\times 0.4\\).\n\n\n\n41.3.2 پیوندِ p-n\nلایهٔ نازکی از سطح با فسفر آلاییده می‌شود و نوعِ n می‌شود. این لایه گسیلنده است. جایی که دو نوع به هم می‌رسند، حامل‌ها جابه‌جا می‌شوند و یک ناحیهٔ تهی با میدانِ الکتریکی می‌ماند. ولتاژِ این میدان ولتاژِ داخلیِ پیوند است:\n\\[\nV_\\text{bi} = \\frac{kT}{q}\\ln\\frac{N_A N_D}{n_i^2}, \\qquad\nw_\\text{d} = \\sqrt{\\frac{2\\varepsilon_\\text{Si} V_\\text{bi}}{q}\\left(\\frac{1}{N_A} + \\frac{1}{N_D}\\right)}\n\\tag{41.2}\\]\np-n junction: built-in voltage and depletion width\n  base N_A 1e+16 cm^-3; emitter N_D varied\n  N_D cm^-3   V_bi V   width um   share in the base\n     1e+18    0.835      0.330               99.0%\n     1e+19    0.895      0.340               99.9%\n     1e+20    0.954      0.351              100.0%\n  the field region is a third of a micrometre and lies almost\n  wholly in the lightly doped base; an emitter a hundred\n  times heavier adds 0.12 V of built-in voltage but more\n  recombination (the trade-off of junction formation, B)\nایده. میدان در لایه‌ای به ضخامتِ حدودِ یک‌سومِ میکرومتر است و تقریباً همه‌اش در پایهٔ کم‌آلاییده قرار دارد. ویفر ۱۵۰ میکرومتر است. پس بیشترِ حامل‌ها خیلی دور از میدان ساخته می‌شوند و باید خودشان تا آن پخش شوند. گسیلندهٔ صد برابر پُرآلاییده‌تر ولتاژِ داخلی را فقط کمی بالا می‌برد، اما بازترکیب را بیشتر می‌کند. این بده‌بستانِ «تشکیلِ پیوند» در بخشِ ب است.\n\nمثال 41.2 (ولتاژِ داخلی و پهنای تهی، با دست) پرسش. برای پایهٔ \\(10^{16}\\) و گسیلندهٔ \\(10^{19}\\,\\text{cm}^{-3}\\)، ولتاژِ داخلی و پهنای ناحیهٔ تهی را حساب کنید.\nپاسخ. \\(V_\\text{bi} = 0.02585 \\ln(10^{35}/9.31\\times10^{19}) = 0.02585 \\times 34.6 = 0.895\\,\\text{V}\\). با معادلهٔ 41.2، \\(w_\\text{d} = 0.340\\,\\mu\\text{m}\\).\nتفسیر. ناحیهٔ تهی حدودِ یک چهارصدمِ ضخامتِ ویفر است. پس میدان فقط حامل‌هایی را جمع می‌کند که خودشان تا آن پخش شوند. ولتاژِ داخلی سقفِ نظریِ ولتاژِ مدارِ باز نیست. ولتاژِ مدارِ باز را بازترکیب تعیین می‌کند (بخش 41.3.4).\n\n\n\n41.3.3 طولِ عمرِ حامل و طولِ پخش\nحاملِ اقلیت پس از ساخته‌شدن، به‌طورِ میانگین تا زمانِ \\(\\tau\\) زنده می‌ماند. این طولِ عمرِ حامل است. در این مدت به‌طورِ تصادفی پخش می‌شود. فاصله‌ای که می‌پیماید طولِ پخش است:\n\\[\nL = \\sqrt{D\\,\\tau}, \\qquad D = \\frac{kT}{q}\\,\\mu_n\n\\tag{41.3}\\]\nminority electrons: D = kT/q x mu = 27.1 cm2/s\n  lifetime     diffusion length   against a 150 um wafer\n      1 us            52 um            0.3 x thickness\n     10 us           165 um            1.1 x thickness\n    100 us           521 um            3.5 x thickness\n   1000 us          1648 um           11.0 x thickness\n  an electron made at the back must wander to the junction;\n  with 1 us it rarely arrives, with 100 us it crosses the\n  wafer several times - a lifetime above about 100 us lets\n  the surfaces, not the bulk, decide the losses\nایده. با یک میکروثانیه، الکترونی که پشتِ ویفر ساخته شود به پیوند نمی‌رسد. با صد میکروثانیه، چند بار عرضِ ویفر را می‌پیماید. پس وقتی طولِ عمرِ حجمی بالای حدودِ صد میکروثانیه باشد، تلفات را دیگر حجمِ ویفر تعیین نمی‌کند. سطح‌ها تعیین می‌کنند. همین جمله دلیلِ تاریخِ معماری‌های سلول است.\n\nمثال 41.3 (ویفرِ نازک‌تر، طولِ عمرِ کمتر) پرسش. طولِ پخش برای ۱ و ۱۰۰ میکروثانیه چقدر است؟ برای ویفرِ ۱۵۰ میکرومتری کدام کافی است؟\nپاسخ. \\(L = \\sqrt{27.1 \\times 10^{-6}} = 52\\,\\mu\\text{m}\\) و \\(\\sqrt{27.1 \\times 10^{-4}} = 521\\,\\mu\\text{m}\\).\nتفسیر. با یک میکروثانیه، حامل‌هایی که بیش از حدودِ ۵۰ میکرومتر از پیوند دورند بیشتر بازترکیب می‌شوند تا جمع. پس پشتِ ویفر عملاً مرده است. با صد میکروثانیه، کلِ ضخامت جمع می‌شود. ویفرِ نازک‌تر به طولِ عمرِ کمتری نیاز دارد، اما با به‌دام‌اندازیِ نور جبران می‌شود (بخش 41.3.11). وارسی: \\(D = 0.02585 \\times 1050 = 27.1\\,\\text{cm}^2/\\text{s}\\).\n\n\n\n41.3.4 بازترکیبِ سطحی و ولتاژِ مدارِ بازِ ضمنی\nدر سطح، پیوندهای شکستهٔ اتم‌ها حامل‌ها را می‌گیرند. سرعتِ این گرفتن سرعتِ بازترکیبِ سطحی \\(S\\) است. برای ویفری به ضخامتِ \\(W\\) با دو سطحِ یکسان، طولِ عمرِ مؤثر از جمعِ نرخ‌ها می‌آید. یک جملهٔ سوم هم هست: بازترکیبِ اوژه، که در خودِ سیلیسیم رخ می‌دهد و هیچ فرایندی آن را برنمی‌دارد:\n\\[\n\\frac{1}{\\tau_\\text{eff}} = \\frac{1}{\\tau_\\text{b}} + \\frac{2S}{W} + C_p N_A^2 + C_a\\,\\Delta n^2\n\\tag{41.4}\\]\nدر مدارِ باز، همهٔ حامل‌هایی که نور می‌سازد بازترکیب می‌شوند. پس چگالیِ اضافی \\(\\Delta n\\) از \\(\\Delta n\\,W = G\\,\\tau_\\text{eff}\\) به دست می‌آید. از آن، ولتاژِ مدارِ بازِ ضمنی حساب می‌شود:\n\\[\niV_\\text{oc} = \\frac{kT}{q}\\ln\\frac{\\Delta n\\,(\\Delta n + N_A)}{n_i^2}\n\\tag{41.5}\\]\nC_P, C_A = 9.9e-32, 1.66e-30     # Auger coefficients, cm^6/s (textbook)\n\n\ndef implied_voc(tau_b_s: float, s_cm_s: float) -&gt; tuple[float, float]:\n    \"\"\"Effective lifetime of a wafer whose two surfaces recombine at S,\n    with the bulk and the intrinsic (Auger) recombination, and the implied\n    Voc from the excess density dn at open circuit, where everything the\n    light makes recombines: dn W = G tau_eff(dn), solved by bisection.\"\"\"\n    w_cm = CELL[\"w_um\"] * 1e-4\n    na = CELL[\"n_a\"]\n    g = CELL[\"jsc\"] / Q                       # carriers made per cm2 per s\n\n    def tau_eff(dn):\n        auger = C_P * na ** 2 + C_A * dn ** 2\n        return 1 / (1 / tau_b_s + 2 * s_cm_s / w_cm + auger)\n\n    lo, hi = 1e8, 1e18\n    for _ in range(200):\n        mid = math.sqrt(lo * hi)\n        if mid * w_cm &lt; g * tau_eff(mid):\n            lo = mid\n        else:\n            hi = mid\n    dn = math.sqrt(lo * hi)\n    return tau_eff(dn), VT300 * math.log(dn * (dn + na) / NI ** 2)\n\n\n\n\n\n\nشکل 41.1: ولتاژِ مدارِ بازِ ضمنیِ ویفرِ ۱۵۰ میکرومتری در برابرِ سرعتِ بازترکیبِ سطحی، برای سه طولِ عمرِ حجمی. خطِ نقطه‌چین ولتاژِ سلولِ تمام‌شده است.\n\n\n\neffective lifetime and implied Voc against surface\n  recombination velocity S (both faces, 150 um wafer)\n  bulk tau    S cm/s   tau_eff us   implied Voc V\n     100 us        1         98.5          0.675\n     100 us       10         88.1          0.671\n     100 us      100         42.8          0.651\n     100 us     1000          7.0          0.602\n    1000 us        1        714.5          0.743\n    1000 us       10        411.8          0.721\n    1000 us      100         69.7          0.665\n    1000 us     1000          7.4          0.604\n  passivating the faces (1,000 -&gt; 10 cm/s) adds 117 mV;\n  with a good bulk the surfaces set the voltage, which is\n  why every modern cell architecture is a passivation\n  story; the implied Voc is an upper bound - contacts and\n  the emitter take more before the finished cell's 0.690 V;\n  with a 10 ms bulk and S = 1 cm/s it reaches 0.762 V: Auger\n  recombination, which no process removes, sets the ceiling\n\nمثال 41.4 (سطح ولتاژ را تعیین می‌کند) پرسش. با طولِ عمرِ حجمیِ یک میلی‌ثانیه، غیرفعال‌سازیِ سطح از ۱٬۰۰۰ به ۱۰ سانتی‌متر بر ثانیه چقدر ولتاژ می‌افزاید؟ سقفِ ولتاژ کجاست؟\nپاسخ. ولتاژِ ضمنی از 0.604 V به 0.721 V می‌رسد، یعنی ۱۱۷ میلی‌ولت بیشتر. با حجمِ ۱۰ میلی‌ثانیه و \\(S = 1\\)، به 0.762 V می‌رسد. این همان حدِ سیلیسیم در بخش 41.3.7 است.\nتفسیر. وقتی حجم خوب است، سطح تعیین‌کننده است. هر گامِ معماریِ سلول، از سلولِ با پشتِ آلومینیومی تا سلولِ با تماس‌های غیرفعال، یک سطح یا یک تماس را بیشتر غیرفعال کرده است (بخش 41.3.9). ولتاژِ ضمنی سقف است. تماس‌ها و گسیلنده بیشتر می‌گیرند و سلولِ تمام‌شده به 0.690 V می‌رسد. وارسی: \\(1/\\tau = 1000 + 2\\times10/0.015 = 2333\\,\\text{s}^{-1}\\)، پس بی‌اوژه \\(\\tau = 429\\,\\mu\\text{s}\\)؛ اوژه آن را به \\(412\\,\\mu\\text{s}\\) می‌رساند.\n\n\n\n41.3.5 شبکهٔ جلو: سایه در برابرِ مقاومت\nجریان باید از گسیلنده به انگشتی‌های فلزی و از آن‌ها به سیم‌های اتصال برسد. انگشتی‌های نزدیک‌تر مسیرِ جانبی در گسیلنده را کوتاه می‌کنند، اما سایهٔ بیشتری می‌اندازند. سه سهمِ تلفاتِ توان با فاصلهٔ انگشتی‌ها \\(s\\) این‌اند:\n\\[\n\\begin{aligned}\np_\\text{shade} &= \\frac{w_\\text{f}}{s} \\\\\np_\\text{emitter} &= \\frac{\\rho_\\square\\,J_\\text{mp}\\,s^2}{12\\,V_\\text{mp}} \\\\\np_\\text{finger} &= \\frac{b^2\\,r_\\text{line}\\,J_\\text{mp}\\,s}{3\\,V_\\text{mp}}\n\\end{aligned}\n\\tag{41.6}\\]\nاینجا \\(w_\\text{f}\\) پهنای انگشتی، \\(\\rho_\\square\\) مقاومتِ لایه‌ای گسیلنده، \\(b\\) طولِ انگشتی میانِ دو سیم و \\(r_\\text{line}\\) مقاومتِ انگشتی در واحدِ طول است.\ndef grid_loss(s_cm: float, w_f: float = 0.003, rho_sheet: float = 120.0,\n              b_cm: float = 0.83, r_line: float = 0.67, j_mp: float = 0.0395,\n              v_mp: float = 0.58) -&gt; dict[str, float]:\n    \"\"\"Power share lost by a finger spacing s: shading w_f/s, lateral\n    flow in the emitter, and the finger's own resistance (fingers of\n    length b between wires, r_line ohm/cm).\"\"\"\n    shade = w_f / s_cm\n    emitter = rho_sheet * j_mp * s_cm ** 2 / (12 * v_mp)\n    finger = b_cm ** 2 * r_line * j_mp * s_cm / (3 * v_mp)\n    return dict(shade=shade, emitter=emitter, finger=finger,\n                total=shade + emitter + finger)\n\n\n\n\n\n\nشکل 41.2: سهمِ توانِ ازدست‌رفته به سایه، جریانِ جانبی در گسیلنده و مقاومتِ انگشتی، و جمعِ آن‌ها، در برابرِ فاصلهٔ انگشتی‌ها.\n\n\n\nfront grid: finger spacing against three losses\n  (30 um fingers, emitter 120 ohm/sq, fingers 8.3 mm long)\n  best spacing 1.3 mm: shading 2.3%, emitter 1.2%,\n  finger 0.1%; total 3.6% of the power\n  a lighter emitter (180 ohm/sq, less recombination) wants 1.1 mm\n  and loses 4.1%: the emitter, the grid and the voltage\n  are designed together; a printing defect that widens the\n  fingers or breaks one moves the cell off this optimum\n\nمثال 41.5 (گسیلنده، شبکه و ولتاژ با هم طراحی می‌شوند) پرسش. بهترین فاصلهٔ انگشتی‌ها چقدر است؟ اگر گسیلنده سبک‌تر شود تا بازترکیب کم شود، چه می‌شود؟\nپاسخ. حدودِ 1.3 mm با 3.6 % تلفات. با گسیلندهٔ 180 Ω/sq، فاصله به 1.1 mm می‌رسد و تلفات به 4.1 %.\nتفسیر. گسیلندهٔ سبک‌تر ولتاژ را بالا می‌برد، اما تلفاتِ شبکه را بیشتر می‌کند. سود فقط وقتی هست که ولتاژِ به‌دست‌آمده بیش از نیم درصدِ تلفاتِ اضافه بیرزد. پس گسیلنده، شبکه و غیرفعال‌سازی با هم طراحی می‌شوند. عیبِ چاپ، مانندِ انگشتیِ پهن‌تر یا شکسته، سلول را از این بهینه دور می‌کند. وارسی: در \\(s = 0.13\\,\\text{cm}\\)، سایه \\(0.003/0.13 = 2.3\\%\\) است.\n\n\n\n41.3.6 مقاومتِ تماس\nجریان از سیلیسیم به فلز از یک تماس می‌گذرد. کیفیتِ آن با مقاومتِ ویژهٔ تماس \\(\\rho_c\\) بر حسبِ اهم‌سانتی‌مترمربع سنجیده می‌شود. اگر جریانِ نواری به پهنای \\(s\\) وارد انگشتی‌ای به پهنای \\(w_\\text{f}\\) شود، سهمِ تماس در مقاومتِ سری، به تقریبِ نخست:\n\\[\nr_c \\approx \\frac{\\rho_c\\,s}{w_\\text{f}}\n\\tag{41.7}\\]\ndef contact_share(rho_c: float, s_cm: float = 0.13, w_f: float = 0.003):\n    \"\"\"Contact part of the series resistance (ohm cm2) when the current\n    of a strip s wide enters a finger w_f wide: r_c ~ rho_c s / w_f\n    (contact longer than the transfer length, a first estimate).\"\"\"\n    return rho_c * s_cm / w_f\ncontact resistance in the series-resistance budget (total 0.64 ohm cm2)\n  rho_c mOhm cm2   contact part ohm cm2   share of the budget\n               1                  0.043                    7%\n               3                  0.130                   20%\n              10                  0.433                   68%\n  a well-fired contact takes under a tenth of the budget; a\n  poorly formed one takes most of it - the left wall of the\n  firing window (lesson B) is this term growing, and the\n  transfer-length test on sample cells measures it\nایده. تماسِ خوب‌پخته کمتر از یک‌دهمِ بودجهٔ مقاومتِ سری را می‌گیرد. تماسِ بد بیشترِ آن را. دیوارِ چپِ پنجرهٔ پخت (شکل 41.7) همین جمله است که بزرگ می‌شود. آزمونِ طولِ انتقال روی سلول‌های نمونه آن را اندازه می‌گیرد. پهنای انگشتی هم در مخرج است. پس انگشتیِ باریک‌تر، که سایه را کم می‌کند (بخش 41.3.5)، تماسِ بهتری می‌خواهد. باز هم بده‌بستانی که گام‌ها را به هم می‌بندد.\n\nمثال 41.6 (سهمِ تماس در بودجه) پرسش. با مقاومتِ ویژهٔ تماسِ ۳ میلی‌اهم‌سانتی‌مترمربع، فاصلهٔ 1.3 mm و انگشتیِ 30 µm، سهمِ تماس چقدر است؟\nپاسخ. \\(r_c = 0.003 \\times 0.13 / 0.003 = 0.13\\,\\Omega\\,\\text{cm}^2\\)، یعنی ۲۰ درصد از 0.64 Ω·cm².\nتفسیر. اگر پخت کمی از مرکزِ پنجره به چپ برود و \\(\\rho_c\\) سه برابر شود، سهمِ تماس ۶۸ درصد می‌شود. ضریبِ پرشدگی به‌روشنی می‌افتد. نمودارِ ضریبِ پرشدگیِ هر محموله این را در همان روز نشان می‌دهد (بخش 41.4.9).\n\n\n\n41.3.7 از حدِ سیلیسیم تا سلول\nفصلِ ۱۰ نشان داد چه سهمی از نورِ خورشید به‌خاطرِ گافِ انرژی از دست می‌رود (بخش 10.2.19). برای سیلیسیمِ واقعی، با بازترکیبِ ذاتی، حدِ بازده حدودِ 29.4 % گزارش شده است (Richter، Hermle و Glunz، ۲۰۱۳). سلولِ آموزشی از این حد با سه ضریب پایین می‌آید:\nLIMIT = dict(voc=0.7613, jsc=0.04331, ff=0.8926)   # Richter et al. 2013\nJSC_LOSS = [(\"front reflection\", 0.0005), (\"metal shading\", 0.0006),\n            (\"escape and incomplete collection\", 0.0004)]   # A/cm2, A-442\nfrom the silicon limit (29.43% - Richter et al. 2013) to the cell\n  step                                    kept    efficiency\n  current: optics and collection          0.965      28.40%\n  voltage: recombination                  0.906      25.74%\n  fill factor: resistance, shunt          0.907      23.36%\n  the current loss of 1.5 mA/cm2 split:\n    front reflection                   0.5 mA/cm2\n    metal shading                      0.6 mA/cm2\n    escape and incomplete collection   0.4 mA/cm2\n  cell: 0.690 V x 41.8 mA/cm2 x 0.810 = 23.36%; 7.71 W\n  each step is owned by a process: texture and coating the\n  current, passivation the voltage, metallisation and firing\n  the fill factor (lesson B)\nایده. هر ضریب مالِ یک گامِ فرایند است. جریان با بافت‌دهی و لایهٔ ضدبازتاب تعیین می‌شود. ولتاژ با غیرفعال‌سازی، و ضریبِ پرشدگی با فلزکاری و پخت. بزرگ‌ترین فاصله در ولتاژ و ضریبِ پرشدگی است، هر کدام حدودِ ۹ درصد. این بودجه زبانِ مشترکِ طراحِ سلول و مهندسِ فرایند است. هر بهبود باید بگوید کدام سطر را جابه‌جا می‌کند.\n\nمثال 41.7 (بودجه در سه ضرب) پرسش. از حدِ 29.43 % و سه ضریبِ جریان، ولتاژ و ضریبِ پرشدگی، بازدهِ سلول را بیابید.\nپاسخ. \\(29.43 \\times 0.965 = 28.40\\)، سپس \\(\\times 0.906 = 25.74\\)، سپس \\(\\times 0.907 = 23.36\\,\\%\\). توانِ سلول \\(0.2336 \\times 330 \\times 0.1 = 7.71\\,\\text{W}\\) است.\nتفسیر. دو ضریبِ ولتاژ و ضریبِ پرشدگی هر کدام حدودِ ۹ درصد از حد فاصله دارند. ضریبِ جریان ۳٫۵ درصد. پس بیشترین جای بهبود در غیرفعال‌سازی و تماس است. همین جهتِ تاریخِ معماری‌های سلول است (بخش 41.3.9).\n\n\n\n41.3.8 تغییرپذیریِ فرایند و پراکندگیِ بازده\nهیچ دو سلولی یکسان نیستند. جریان کمی با بافت و پوشش تغییر می‌کند، چگالیِ جریانِ اشباع \\(J_0\\) با بازترکیب، مقاومتِ سری با چاپ و پخت، و چند سلول مقاومتِ موازیِ کم دارند. ولتاژ و ضریبِ پرشدگی از این‌ها می‌آیند:\n\\[\nV_\\text{oc} = \\frac{kT}{q}\\ln\\!\\left(\\frac{J_\\text{sc}}{J_0} + 1\\right)\n\\tag{41.8}\\]\nضریبِ پرشدگی هم از رابطهٔ تجربیِ گرین با جمله‌های مقاومتِ سری و موازی حساب می‌شود (ماژولِ pvfab).\n\n\n\n\n\n\nشکل 41.3: نمودارِ ستونیِ بازدهِ ۲۰٬۰۰۰ سلولِ آموزشی زیرِ تغییرپذیریِ فرایند. سلول‌های نشتی دنباله‌ای جدا در سمتِ چپ می‌سازند.\n\n\n\nprocess variation of 20,000 teaching cells (A-442)\n  Jsc sd 0.6 %, J0 lognormal sd 25 %, Rs sd 0.08 ohm cm2,\n  shunt lognormal, 2 % of cells shunted (300 ohm cm2)\n  efficiency mean 23.34%, sd 0.34%; 1st percentile 22.36%\n  share of the variance from each parameter alone:\n    recombination (J0)        55%\n    shunts                    17%\n    current (optics)          17%\n    series resistance         12%\n  the shunted 2 % form a separate tail: they are found by\n  sorting (low-light test, EL) and must not be mixed into\n  strings - the rest of the spread is binned by current\n\nمثال 41.8 (پراکندگی از کجا می‌آید؟) پرسش. کدام پارامتر بیشترین سهم را در پراکندگیِ بازده دارد؟ دنبالهٔ چپ چیست؟\nپاسخ. \\(J_0\\)، یعنی بازترکیب، با ۵۵ درصد. سپس نشتی و جریان، هر کدام ۱۷ درصد، و مقاومتِ سری ۱۲ درصد. دنبالهٔ چپ همان ۲ درصد سلولِ نشتی است.\nتفسیر. پایشِ فرایند باید بیشتر روی گام‌هایی باشد که بازترکیب را تعیین می‌کنند. این همان روشِ مؤلفه‌های واریانسِ بخش 40.4.7.3 است. سلول‌های نشتی جمعیتی جدا هستند، نه بخشی از پراکندگیِ عادی. آن‌ها با آزمونِ نورِ کم یا جریانِ تاریک جدا می‌شوند (بخش 41.4.10) و نباید به رشته بروند. بقیهٔ پراکندگی با دسته‌بندیِ سلول بر اساسِ جریان مهار می‌شود (بخش 41.4.11).\n\n\n\n41.3.9 معماری‌های سلول\ncell architectures as passivation steps (rough teaching ranges,\n  A-442; makers' data sheets decide)\n  type    what it adds                                 eta %   bifacial\n  Al-BSF  aluminium rear: simple, high recombination   ~20     none\n  PERC    passivated rear with local contacts          ~22-23  ~0.70\n  TOPCon  tunnel oxide + doped poly-Si contact         ~24-25  ~0.80\n  HJT     thin amorphous-Si layers on both faces       ~24-25  ~0.85+\n  IBC     all contacts at the back, no front shading   ~24-26  low\n  each step cuts recombination at one more surface or\n  contact (lesson A, passivation): the voltage rises, and\n  with it the temperature coefficient improves\nایده. فصلِ ۱۰ جریانِ فرایندِ سه معماری را گام به گام مقایسه کرد (مثال 10.17). اینجا همان فهرست از نگاهِ بازترکیب دیده می‌شود: فهرستِ سطح‌ها و تماس‌هایی که یکی‌یکی غیرفعال شده‌اند. سلولِ با پشتِ آلومینیومی ساده بود. سلولِ با پشتِ غیرفعال، پشت را غیرفعال کرد و فقط در نقطه‌هایی تماس گذاشت. سلولِ با تماسِ تونلی خودِ تماس را غیرفعال کرد. سلولِ ناهمگون دو سطح را با لایهٔ نازکِ سیلیسیمِ آمورف پوشاند. سلولِ با همهٔ تماس‌ها در پشت، سایهٔ جلو را هم برداشت. بازده‌ها و ضریبِ دوطرفگی این جدول بازه‌های تقریبیِ آموزشی‌اند. برای خرید، برگهٔ مشخصاتِ سازنده و گواهی‌هایش تصمیم می‌گیرند (بخش 41.5.15).\n\n\n41.3.10 ضریبِ دمایی از قانونِ دیود\nولتاژِ مدارِ باز با گرما پایین می‌آید، چون \\(n_i\\) به‌شدت با دما بالا می‌رود. از قانونِ دیود:\n\\[\n\\frac{dV_\\text{oc}}{dT} = -\\frac{E_{g0}/q - V_\\text{oc} + \\gamma\\,kT/q}{T}\n\\tag{41.9}\\]\nVoc temperature coefficient from the diode law:\n  dVoc/dT = -(Eg0/q - Voc + gamma kT/q) / T, Eg0 1.206 V, gamma 3\n  cell Voc V   dVoc/dT mV/K   per cent per K\n      0.620          -2.22         -0.359\n      0.690          -1.99         -0.288\n      0.740          -1.82         -0.246\n  the PVM-550 data sheet gives -0.27 %/K for the module's\n  Voc; the 0.690 V cell gives -0.288 %/K: the same\n  physics - a higher Voc loses less per kelvin, worth about\n  4.5 % of Voc at a 65 C cell between the 0.62 and 0.74 V cells\nایده. سلولی با ولتاژِ بالاتر در هر کلوین سهمِ کمتری از دست می‌دهد. پس غیرفعال‌سازیِ بهتر دو بار سود دارد: یک بار در شرایطِ استاندارد و یک بار در گرمای ساختگاه. ضریبِ 0.27 %/K برگهٔ مشخصات و 0.288 %/K این حساب از یک فیزیک می‌آیند. در اقلیمِ گرمِ نیروگاهِ P، این فرق در انرژیِ سالانه دیده می‌شود (بخش 10.2.10).\n\nمثال 41.9 (چهل کلوین گرمای ساختگاه، دو سلول) پرسش. سلولِ 0.62 V و سلولِ 0.74 V در سلولِ 65 °C، یعنی ۴۰ کلوین بالای شرایطِ استاندارد، چه سهمی از ولتاژشان را از دست می‌دهند؟\nپاسخ. \\(0.359 \\times 40 = 14.4\\,\\%\\) در برابرِ \\(0.246 \\times 40 = 9.8\\,\\%\\). فرق حدودِ ۴٫۵ درصد از ولتاژ است.\nتفسیر. همین فرق در ساعت‌های گرمِ ظهرِ تابستان، که بیشترِ انرژیِ نیروگاه را می‌سازند، تکرار می‌شود. پس در اقلیمِ گرم، غیرفعال‌سازیِ بهتر بیش از عددِ برگهٔ مشخصات سود دارد. مقایسهٔ انرژیِ سالانه با مدلِ ساعتیِ فصلِ ۱۰ انجام می‌شود (بخش 10.2.10). وارسی: \\((1.206 - 0.69 + 3 \\times 0.0257)/298 = 1.99\\,\\text{mV/K}\\)، و \\(1.99/690 = 0.288\\,\\%\\) بر کلوین.\n\n\n\n41.3.11 به‌دام‌اندازیِ نور و ضخامتِ ویفر\nفصلِ ۱۰ نشان داد نورِ نزدیکِ 1000 nm در یک گذر از ویفر فقط بخشی جذب می‌شود (مثال 10.2). سه حالت را مقایسه کنید: یک گذر، دو گذر با آینهٔ پشتی، و به‌دام‌اندازیِ نور با بافت و آینه. برای حالتِ سوم، حدِ نظریِ جذب برای ضریبِ شکستِ سیلیسیم \\(n_\\text{Si}\\) و ضریبِ جذبِ \\(\\alpha\\) این است:\n\\[\nA(\\lambda) = 1 - \\frac{1}{1 + 4 n_\\text{Si}^2\\,\\alpha(\\lambda)\\,W}\n\\tag{41.10}\\]\nALPHA = {400: 9.5e4, 500: 1.1e4, 600: 4.1e3, 700: 1.9e3, 800: 850.0,\n         900: 306.0, 1000: 64.0, 1050: 16.3, 1100: 3.5}   # 1/cm, textbook\n\n\n\n\n\n\nشکل 41.4: جریانی که ویفرِ سیلیسیم می‌تواند جذب کند، در برابرِ ضخامت: یک گذر، دو گذر با آینه، و به‌دام‌اندازیِ نور.\n\n\n\ncurrent a wafer can absorb (blackbody sun as ch 10, 39.6 max)\n  optics                      50 um   100 um   150 um   180 um\n  one pass                     32.5    34.5    35.5    35.8\n  two passes (mirror)          34.5    36.0    36.8    37.1\n  light trapping (4n2)         38.3    38.9    39.1    39.1\n  mA/cm2; light trapping (texture plus a reflecting rear)\n  lets a 100 um wafer absorb more than a 180 um wafer in one\n  pass - why texture and the rear mirror allowed thinner\n  wafers (lesson B, silicon per watt)\nایده. با به‌دام‌اندازیِ نور، ویفرِ ۱۰۰ میکرومتری بیش از ویفرِ ۱۸۰ میکرومتری در یک گذر جذب می‌کند. همین بافت و آینهٔ پشتی بود که ویفرِ نازک‌تر را ممکن کرد (بخش 41.4.5). بیشینه، 39.6 mA/cm²، از خورشیدِ جسمِ سیاهِ فصلِ ۱۰ می‌آید و برای مقایسه است. جریانِ واقعی با طیفِ استاندارد بیشتر است. ضریب‌های جذب گردشدهٔ جدول‌های درسی‌اند.\n\n\n41.3.12 مقاومتِ سری از دو منحنی\nمقاومتِ سریِ ماژول را بی‌مدل هم می‌توان یافت. دو منحنی در دو تابش و یک دما گرفته می‌شود. منحنیِ کم‌نور به اندازهٔ \\(\\Delta I = I_\\text{sc,1} - I_\\text{sc,2}\\) بالا برده می‌شود. فاصلهٔ ولتاژِ نقطه‌های متناظر برابرِ \\(R_s\\,\\Delta I\\) است:\n\\[\nR_s \\approx \\frac{V_2(I) - V_1(I + \\Delta I)}{\\Delta I}\n\\tag{41.11}\\]\nseries resistance from two curves (1000 and 600 W/m2, 25 C, ch 10 model)\n  shift the low curve up by dI = 5.59 A; the voltage gap\n  between matching points is Rs x dI\n  points at 60 / 70 / 80 % of Isc: 0.184, 0.188, 0.198 ohm\n  estimate 0.190 ohm; fitted model value 0.172 ohm (+11%):\n  the method assumes the curves differ only by the shift -\n  the diode and shunt terms also move with irradiance;\n  the two-curve method needs no model: a rising Rs between\n  the factory flash and a field curve points at joints and\n  ribbons (cold solder, corrosion), not at the cells\nایده. این روش فرض می‌کند دو منحنی فقط با جابه‌جایی فرق دارند. اما جمله‌های دیود و نشتی هم با تابش تغییر می‌کنند، پس برآورد حدودِ ۱۰ درصد بالاتر از مدل است. فایده‌اش در مقایسه است. اگر مقاومتِ سری میانِ فلشِ کارخانه و منحنیِ میدانی بالا برود، علت در اتصال‌ها و نوارها است، مانندِ لحیمِ سرد یا خوردگی، نه در سلول‌ها (بخش 41.5.9).\n\n\n41.3.13 نقره در هر وات\nsilver in the front and rear contacts (teaching amounts)\n  mg a cell   mg/W   kg for Plant P (60 MWp)\n        100   13.0          779\n         70    9.1          545\n         40    5.2          312\n  silver is the costliest material per gram in the cell;\n  thinner fingers, more wires and partial copper cut it, and\n  each change moves the grid optimum of lesson A and the\n  firing window of lesson B - a BOM change that needs\n  re-qualification (lesson C)\nایده. نقره در سلول گران‌ترین ماده برای هر گرم است. انگشتی‌های باریک‌تر، سیم‌های بیشتر و جانشینیِ بخشی با مس آن را کم می‌کنند. اما هر تغییر بهینهٔ شبکه (بخش 41.3.5) و پنجرهٔ پخت (بخش 41.4.9) را جابه‌جا می‌کند. پس تغییرِ فهرستِ مواد است و صلاحیت‌سنجیِ دوباره می‌خواهد (بخش 41.5.15).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 41.1 را توضیح دهید. چرا مقاومتِ ویژهٔ ویفر چگالیِ آلاینده را می‌گوید؟\nحاملِ اقلیت در ویفرِ نوعِ p کدام است؟\nچرا ناحیهٔ تهی تقریباً همه در پایه است؟\nطولِ پخش را تعریف کنید. برای ۱۰ میکروثانیه چقدر است؟\nمعادلهٔ 41.4 را توضیح دهید. کدام جمله را هیچ فرایندی برنمی‌دارد؟\nچرا ولتاژِ مدارِ بازِ ضمنی یک سقف است؟\nسه تلفاتِ شبکهٔ جلو کدام‌اند و هر کدام با فاصلهٔ انگشتی‌ها چگونه تغییر می‌کند؟\nچرا گسیلنده، شبکه و غیرفعال‌سازی با هم طراحی می‌شوند؟\nبودجهٔ تلفات از حدِ سیلیسیم تا سلول کدام سه ضریب را دارد؟\nکدام پارامترِ فرایند بیشترین سهم را در پراکندگیِ بازده دارد؟\nچرا سلول‌های نشتی جمعیتی جدا هستند؟\nچرا ولتاژِ بالاتر ضریبِ دمایی را بهتر می‌کند؟\nمعادلهٔ 41.10 را توضیح دهید. چرا به‌دام‌اندازیِ نور ویفرِ نازک را ممکن کرد؟\nروشِ دو منحنی برای مقاومتِ سری چه فرضی دارد؟\nچرا کاهشِ نقره تغییرِ فهرستِ مواد است؟\nمعادلهٔ 41.7 را توضیح دهید. چرا انگشتیِ باریک‌تر تماسِ بهتری می‌خواهد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-b",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-b",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.4 ب. مسیرِ ماده تا سلول",
    "text": "41.4 ب. مسیرِ ماده تا سلول\nفصلِ ۱۰ گام‌های ساختِ سلول را به زبانِ عملکردی آورد و ویفر، آزمون و رده‌بندیِ سلول را معرفی کرد (بخش 10.3.3، بخش 10.3.2، بخش 10.3.5). این بخش همان مسیر را از چشمِ مهندسِ فرایند و خریدار می‌بیند. هر گام چه مشخصه‌ای می‌سازد؟ چگونه اندازه‌گیری می‌شود؟ و تغییرش در کجای ماژول دیده می‌شود؟ قاعدهٔ فصل اینجا هم برقرار است: هدف، متغیرِ کنترل‌شده و عیب، هرگز تنظیم.\n\n41.4.1 نقشهٔ فرایندِ سلول\ncell process map (purpose / controlled variable / defect)\n   1 wafer inspection: reject cracked or thin wafers\n       controls: thickness, cracks, resistivity\n       can cause: micro-crack, chipped edge\n   2 texturing: trap light by surface structure\n       controls: reflectance\n       can cause: uneven texture -&gt; colour, current loss\n   3 junction formation: make the p-n junction\n       controls: sheet resistance\n       can cause: non-uniform doping -&gt; FF loss\n   4 passivation: slow surface recombination\n       controls: lifetime, layer thickness\n       can cause: poor passivation -&gt; Voc loss\n   5 anti-reflection coating: cut reflection, add passivation\n       controls: thickness, colour\n       can cause: colour mismatch, current loss\n   6 metallisation: print contacts and fingers\n       controls: finger width, line resistance\n       can cause: broken fingers -&gt; Rs, hot spots\n   7 firing / thermal step: form contacts\n       controls: temperature profile\n       can cause: poor contact -&gt; Rs; warping\n   8 edge isolation: stop shunts at the edge\n       controls: edge leakage\n       can cause: shunt -&gt; low Rsh, reverse-bias heating\n   9 cell sorting: bin by current and appearance\n       controls: IV, EL, colour\n       can cause: mixed bins -&gt; mismatch\n  10 laser cutting (half-cut): halve the cell current\n       controls: cut quality\n       can cause: edge damage -&gt; cracks later\n  each step has a measurable output; the cell's Voc, Jsc and\n  FF are the sum of all of them, which is why the line keeps\n  in-line metrology after the steps that set each one\nایده. هر گام یک خروجیِ اندازه‌پذیر دارد: بازتاب پس از بافت‌دهی، مقاومتِ لایه‌ای پس از تشکیلِ پیوند، طولِ عمر پس از غیرفعال‌سازی، ضخامت و رنگ پس از پوشش، و منحنیِ کامل در پایان. ولتاژ، جریان و ضریبِ پرشدگیِ سلول جمعِ اثرِ همهٔ این گام‌هاست. برای همین خط پس از هر گامی که یکی از آن‌ها را تعیین می‌کند اندازه‌شناسیِ درخط دارد. اگر ضریبِ پرشدگیِ یک محموله افتاد، نخستین پرسش این است: کدام گام آن را می‌سازد و آخرین اندازه‌گیریِ آن گام چه می‌گفت؟\n\n\n41.4.2 خلوص: آلاینده در میلیون، فلز در تریلیون\nمادهٔ خام سیلیسیم با «تعدادِ نُه‌ها» توصیف می‌شود: ۶N یعنی ۹۹٫۹۹۹۹ درصد. اما همهٔ ناخالصی‌ها یکسان نیستند. اتمِ فلزی در میانهٔ گاف یک تله می‌سازد که حامل‌ها را بازترکیب می‌کند. با سطحِ مقطعِ گیراندازیِ \\(\\sigma\\)، سرعتِ گرماییِ \\(v_\\text{th}\\) و چگالیِ تلهٔ \\(N_t\\):\n\\[\n\\tau = \\frac{1}{\\sigma\\,v_\\text{th}\\,N_t}\n\\tag{41.12}\\]\npurity: dopants are counted in ppm, metals in ppt\n  purity   impurity atoms/cm3   (base doping is 1e16)\n   6 N               5.0e+16\n   9 N               5.0e+13\n  11 N               5.0e+11\n  a metal trap with capture cross-section 4e-14 cm2:\n  trap density   lifetime from it alone   (1/sigma v N)\n       1e+10            250.0 us   (2e-13 of the atoms)\n       1e+11             25.0 us   (2e-12 of the atoms)\n       1e+12              2.5 us   (2e-11 of the atoms)\n  one metal atom in 5e11 silicon atoms already limits the\n  lifetime to 25 us (implied Voc 0.635 V with good surfaces);\n  a dopant at that level would change nothing - so the\n  specification counts metals separately, and gettering and\n  clean handling protect the lifetime along the whole line\nایده. یک اتمِ فلز در هر \\(5\\times10^{11}\\) اتمِ سیلیسیم طولِ عمر را به ۲۵ میکروثانیه می‌رساند. یک آلاینده در همین سطح هیچ اثری ندارد. پس مشخصهٔ ماده فلزها را جدا می‌شمارد. جذبِ ناخالصی (به انگلیسی gettering) و دستکاریِ تمیز طولِ عمر را در سراسرِ خط حفظ می‌کنند. خریدارِ ماژول این را مستقیم نمی‌بیند. آن را در ولتاژِ سلول و در ممیزیِ کارخانه می‌بیند (بخش 39.5.3).\n\nمثال 41.10 (یک اتمِ فلز در پانصد میلیارد) پرسش. چگالیِ تلهٔ فلزی \\(10^{11}\\,\\text{cm}^{-3}\\) است. این چه سهمی از اتم‌هاست؟ طولِ عمر و ولتاژِ ضمنی چقدر می‌شوند؟\nپاسخ. \\(10^{11}/(5\\times10^{22}) = 2\\times10^{-12}\\). از معادلهٔ 41.12، \\(\\tau = 1/(4\\times10^{-14} \\times 10^{7} \\times 10^{11}) = 25\\,\\mu\\text{s}\\). با سطح‌های خوب، ولتاژِ ضمنی حدودِ 0.635 V است.\nتفسیر. سیلیسیمی که دوازده نُه خلوص دارد، اگر همان ناخالصی فلز باشد، ۸۶ میلی‌ولت از ولتاژِ ضمنیِ سلولِ خوب را می‌گیرد. پس «تعدادِ نُه‌ها» بدونِ گفتنِ نوعِ ناخالصی چیزی نمی‌گوید. ممیزیِ کارخانهٔ ویفر و سلول باید کنترلِ آلودگیِ فلزی را بپرسد (بخش 39.5.3).\n\n\n\n41.4.3 جدایشِ آلاینده در طولِ شمش\nدر رشدِ شمش از مذاب، بیشترِ آلاینده‌ها در مذاب می‌مانند. نسبتِ غلظت در جامد به غلظت در مذاب ضریبِ جدایش \\(k_\\text{s}\\) است. اگر \\(f\\) سهمِ جامدشده و \\(C_0\\) غلظتِ آغازینِ مذاب باشد، رابطهٔ انجمادِ عادی (شایل) می‌گوید:\n\\[\nC_s(f) = k_\\text{s}\\,C_0\\,(1 - f)^{k_\\text{s} - 1}\n\\tag{41.13}\\]\ndef scheil(f: float, k: float) -&gt; float:\n    \"\"\"Dopant in the solid at fraction f solidified, relative to the\n    melt's starting concentration (normal freezing, Scheil).\"\"\"\n    return k * (1 - f) ** (k - 1)\n\n\n\n\n\n\nشکل 41.5: مقاومتِ ویژه در طولِ شمش برای آلایشِ بور و گالیم، هر دو با 1.1 Ω·cm در سرِ بذر. نوارِ سایه‌دار پنجرهٔ مشخصهٔ ویفر است.\n\n\n\nresistivity along a pulled ingot (seed end 1.1 ohm cm, window 0.4-1.1)\n  share solidified   boron (k 0.8)   gallium (k 0.008)\n              0.00            1.10                1.10\n              0.25            1.04                0.83\n              0.50            0.96                0.55\n              0.75            0.83                0.28\n              0.90            0.69                0.11\n  usable length in the window: boron 99%, gallium 64%\n  gallium stays in the melt, so the tail gets heavily doped;\n  boron is even but pairs with oxygen into a defect that\n  costs power in the first hours of sunlight - the choice is\n  a trade-off the module buyer sees only through the maker's\n  degradation data (light-induced degradation in the dossier)\n\nمثال 41.11 (گالیم یا بور: بده‌بستانی که خریدار نمی‌بیند) پرسش. با پنجرهٔ 0.4 تا 1.1 Ω·cm، چه سهمی از شمش با هر آلاینده در پنجره است؟ چرا کارخانه‌ها گالیم را برگزیده‌اند؟\nپاسخ. با بور ۹۹ درصد و با گالیم ۶۴ درصد.\nتفسیر. گالیم در مذاب می‌ماند و تهِ شمش را پُرآلاییده می‌کند. پس بخشی از شمش از پنجره بیرون می‌رود، یا پنجره باید پهن‌تر شود. بور یکنواخت‌تر است، اما با اکسیژنِ سیلیسیم جفت می‌شود و عیبی می‌سازد که در نخستین ساعت‌های آفتاب توان را کم می‌کند: تخریبِ نوری (بخش 10.3.14). این بده‌بستان در کارخانهٔ شمش حل می‌شود. خریدارِ ماژول آن را فقط در دادهٔ تخریبِ سازنده می‌بیند. پس دادهٔ تخریبِ نوری باید در پروندهٔ خرید باشد. وارسی: \\((1 - 0.5)^{-0.992} = 1.99\\)، پس مقاومتِ ویژه در نیمهٔ شمش نصف می‌شود: \\(1.1/1.99 = 0.55\\).\n\n\n\n41.4.4 مسیرهای ویفر از نگاهِ طولِ عمر\nwafer routes through their lifetime spread (surfaces S = 10 cm/s)\n  route              median tau   mean iVoc   sd iVoc   5th pct\n  pulled mono (Cz)       1500 us       0.725     4.6 mV    0.717\n  cast mono               600 us       0.712    10.1 mV    0.695\n  multi (cast)            150 us       0.681    18.9 mV    0.647\n  pulled mono leads by 44 mV on average and its spread is narrower:\n  grain boundaries and impurities shorten and scatter the\n  lifetime of cast wafers; the cheaper route costs voltage\n  and a wider bin ladder - the route is chosen upstream and\n  shows only in the cells' data (lesson B, binning)\nایده. مسیرِ ویفر در کارخانهٔ شمش انتخاب می‌شود و در دادهٔ سلول دیده می‌شود. شمشِ کشیده‌شده طولِ عمرِ بلند و یکنواخت دارد. ویفرِ ریختگی مرزدانه و ناخالصیِ بیشتری دارد. پس طولِ عمرش کوتاه‌تر و پراکنده‌تر است. مسیرِ ارزان‌تر هم ولتاژ می‌گیرد و هم نردبانِ رده‌ها را پهن‌تر می‌کند (بخش 41.4.14). ولتاژهای این جدول ضمنی‌اند، با سطح‌های خوب. سلولِ تمام‌شده از هر مسیر پایین‌تر است.\n\n\n41.4.5 سیلیسیم برای هر وات\nsilicon in the PVM-550's cells (wafer + kerf, A-443)\n  wafer um  kerf um  g a wafer  g with kerf   g/W   t for 60 MWp\n       180      120       13.8         23.1   2.99          180\n       150       55       11.5         15.8   2.04          123\n       130       45       10.0         13.5   1.75          105\n  thinner wafers and thinner wire cut the silicon a watt;\n  the cost is handling: a thin wafer breaks more easily and\n  cracks hide until stringing and lamination (lesson C)\nایده. هر ویفر با افتِ برش همراه است: بخشی از شمش که سیمِ برش به پودر تبدیل می‌کند. ویفرِ نازک‌تر و سیمِ باریک‌تر سیلیسیمِ هر وات را از حدودِ ۳ به کمتر از ۲ گرم رسانده‌اند. برای ۶۰ مگاوات، این فرقِ حدودِ ۷۵ تن سیلیسیم است. هزینهٔ آن دستکاری است. ویفرِ نازک آسان‌تر می‌شکند و ترکِ پنهانش تا رشته‌سازی و لمینیت‌کاری دیده نمی‌شود (بخش 41.5.9). همین عدد در ردپای کربنِ ماژول هم می‌آید (بخش 39.11).\n\nمثال 41.12 (سیلیسیمِ نیروگاه) پرسش. با ویفرِ ۱۵۰ میکرومتری، افتِ برشِ ۵۵ میکرومتری و سلولِ 7.71 W، سیلیسیمِ هر وات و کلِ نیروگاه چقدر است؟\nپاسخ. هر ویفر با برش \\(330 \\times 0.0205 \\times 2.33 = 15.8\\,\\text{g}\\) است. پس \\(15.8/7.71 = 2.04\\,\\text{g/W}\\) و برای ۶۰ مگاوات حدودِ ۱۲۳ تن.\nتفسیر. حدودِ یک‌چهارمِ این سیلیسیم پودرِ برش است. بازیافتِ این پودر و کاهشِ افتِ برش همان‌قدر ردپای کربن را کم می‌کند که ویفرِ نازک‌تر. هر دو در دادهٔ محیطیِ سازنده می‌آیند (بخش 39.11).\n\n\n\n41.4.6 ویفرهای ورودی\nincoming wafers: thickness capability and hidden cracks\n  thickness of 500 wafers: mean 150.4 um, sd 4.0; Cp 1.26, Cpk 1.23\n  cracked wafers 0.5%; in-line camera finds 90%\n  cracks passed on to the cell line: 0.05% (500 ppm)\n  a crack that passes breaks a wafer in a later step (lost\n  work) or, worse, survives into a module (lesson C); the\n  camera's find rate is measured with seeded samples, like\n  any inspection (ch 40, sampling and detection)\nایده. ضخامت مشخصه‌ای اندازه‌پذیر است و با توانِ فرایند سنجیده می‌شود (بخش 40.4.7). \\(C_\\text{pk}\\) برابر با 1.23 یعنی تأمین‌کنندهٔ ویفر توانمند است، اما حاشیه‌اش زیاد نیست. ترک فرق دارد. یا هست یا نیست، و دوربینِ درخط بخشی از آن را نمی‌بیند. ۵۰۰ ترک در هر میلیون ویفر از دوربین می‌گذرند. بیشترشان در گامی بعدی می‌شکنند و کار هدر می‌رود. بقیه به ماژول می‌رسند. نرخِ کشفِ دوربین هم مانندِ هر بازرسیِ دیگری با نمونه‌های ترک‌دارِ شناخته‌شده سنجیده می‌شود (بخش 40.5.15).\n\nمثال 41.13 (توانِ ضخامت با دست) پرسش. ضخامت با میانگینِ 150.4 و انحرافِ معیارِ 4.0 µm در بازهٔ 135 تا 165 µm است. \\(C_\\text{pk}\\) چقدر است؟\nپاسخ. \\(C_\\text{pk} = \\min(150.4 - 135,\\ 165 - 150.4)/(3 \\times 4.0) = 14.6/12 = 1.22\\).\nتفسیر. فرایند کمی به سمتِ حدِ بالا رانده است. اگر به مرکز برگردد، \\(C_\\text{pk}\\) به 1.25 می‌رسد. سودِ بزرگ‌تر از کم‌کردنِ پراکندگی است. این وظیفهٔ تأمین‌کنندهٔ ویفر است. کارخانهٔ سلول آن را با داده‌های دریافت می‌پاید (بخش 40.4.7).\n\n\n\n41.4.7 پوششِ ضدبازتاب\nبازتابِ سطحِ صیقلیِ سیلیسیم حدودِ یک‌سوم است. لایه‌ای نازک با ضریبِ شکستِ میانی بازتاب را کم می‌کند. موجِ بازتابیده از دو سطحِ لایه همدیگر را خنثی می‌کنند. این در پوششِ ربع‌موج رخ می‌دهد:\n\\[\nn_1\\,d = \\frac{\\lambda_0}{4}, \\qquad n_1 \\approx \\sqrt{n_0\\,n_\\text{Si}}\n\\tag{41.14}\\]\ndef reflectance(lam_nm: float, n0: float, n1: float, d_nm: float) -&gt; float:\n    \"\"\"Normal-incidence reflectance of one thin layer (index n1, thickness\n    d) between a medium n0 and silicon (no absorption).\"\"\"\n    ns = _n_si(lam_nm)\n    r01, r12 = (n0 - n1) / (n0 + n1), (n1 - ns) / (n1 + ns)\n    ph = cmath.exp(-2j * 2 * math.pi * n1 * d_nm / lam_nm)\n    r = (r01 + r12 * ph) / (1 + r01 * r12 * ph)\n    return abs(r) ** 2\n\n\n\n\n\n\nشکل 41.6: بازتابِ سیلیسیمِ صیقلی در برابرِ طولِ موج: بی‌پوشش در هوا، با پوششِ ۷۵ نانومتری با ضریبِ ۲٫۰ در هوا، و با ضریبِ ۲٫۲ زیرِ کپسوله‌کننده.\n\n\n\nreflectance of polished silicon, 400-1100 nm (flat weighting)\n  case                                 mean R   x2 bounces\n  bare, in air                          35.0%     12.28%\n  75 nm n 2.0, in air                    9.0%      0.82%\n  75 nm n 2.0, under encapsulant         7.2%      0.52%\n  75 nm n 2.2, under encapsulant         5.4%      0.29%\n  the minimum sits at 4 n d = 600 nm; 5 nm thicker moves it to 640 nm,\n  which the eye sees as colour - cells are sorted by colour\n  so a module looks even; under the encapsulant a higher\n  index works better; texture sends the reflected light to a\n  second facet (about R squared): optics are designed for the\n  module, not for the bare cell\nایده. کمینهٔ بازتاب در \\(4 n_1 d\\) است. پنج نانومتر ضخامتِ بیشتر آن را ۴۰ نانومتر جابه‌جا می‌کند، و چشم این را رنگ می‌بیند. پس سلول‌ها بر اساسِ رنگ هم دسته‌بندی می‌شوند تا ماژول یکنواخت دیده شود. زیرِ کپسوله‌کننده، که ضریبش حدودِ 1.5 است، ضریبِ بالاتر بهتر کار می‌کند. بافت هم نورِ بازتابیده را به وجهِ دیگری می‌فرستد و بازتاب حدوداً به توانِ دو می‌رسد. پس اپتیک برای ماژول طراحی می‌شود، نه برای سلولِ برهنه. آزمونِ درخطِ این گام بازتاب و رنگ است، نه ضخامت به‌تنهایی.\n\nمثال 41.14 (ضخامت، رنگ و محیط) پرسش. کمینهٔ بازتابِ پوششِ 75 nm با ضریبِ ۲٫۰ کجاست؟ با 80 nm چه؟ بهترین ضریب در هوا و زیرِ کپسوله‌کننده، در 600 nm، چقدر است؟\nپاسخ. \\(4 \\times 2.0 \\times 75 = 600\\,\\text{nm}\\) و \\(4 \\times 2.0 \\times 80 = 640\\,\\text{nm}\\). در هوا \\(\\sqrt{1 \\times 3.94} = 1.98\\). زیرِ کپسوله‌کننده \\(\\sqrt{1.5 \\times 3.94} = 2.43\\).\nتفسیر. پوششِ بهینه برای سلولِ برهنه زیرِ ماژول بهینه نیست. اپتیک برای محیطِ نهاییِ سلول طراحی می‌شود. پنج نانومتر ضخامت چشم را به رنگِ دیگری می‌برد. پس ضخامتِ پوشش هم برای بازده و هم برای ظاهرِ ماژول کنترل می‌شود.\n\n\nمثال 41.15 (ارزشِ حالِ یک درصد) پرسش. تخریبِ نوریِ ۲ درصد و ۰٫۳ درصد را با 110 GWh در سال، 70 u/MWh، ۲۵ سال و نرخِ 7.5 % مقایسه کنید.\nپاسخ. ضریبِ ارزشِ حالِ ۲۵ سال \\((1 - 1.075^{-25})/0.075 = 11.15\\) است. ۲ درصد: \\(2.2 \\times 70 = 154\\) هزار واحد در سال و \\(154 \\times 11.15 = 1717\\). ۰٫۳ درصد: \\(23.1 \\times 11.15 = 257\\). فرق حدودِ 1,460 k u.\nتفسیر. این فرق با چند درصد اختلافِ قیمتِ ماژول قابلِ‌مقایسه است. پس پیشنهادی با ماژولِ کمی گران‌تر و تخریبِ نوریِ کمتر ممکن است ارزان‌تر باشد. ارزیابیِ پیشنهادها با قیمتِ ارزیابی‌شده این را نشان می‌دهد (بخش 39.5.2). روشِ ارزشِ حال از فصلِ ۲۱ است (فصل 21).\n\n\n\n41.4.8 مقاومتِ لایه‌ای و نقشهٔ ویفر\nمقاومتِ لایه‌ایِ گسیلنده با کاوهٔ چهارنقطه‌ای اندازه گرفته می‌شود. جریان از دو سوزنِ بیرونی می‌گذرد و ولتاژ میانِ دو سوزنِ درونی خوانده می‌شود. برای لایه‌ای نازک و پهن:\n\\[\nR_\\square = \\frac{\\pi}{\\ln 2}\\,\\frac{V}{I} \\approx 4.532\\,\\frac{V}{I}\n\\tag{41.15}\\]\nemitter sheet resistance by four-point probe (9 points)\n  R_sheet = (pi / ln 2) V / I = 4.532 V / I\n  point (-1,-1)  V/I  28.09 ohm  -&gt;  127.3 ohm/sq\n  point (-1,+0)  V/I  27.65 ohm  -&gt;  125.3 ohm/sq\n  point (-1,+1)  V/I  28.28 ohm  -&gt;  128.1 ohm/sq\n  point (+0,-1)  V/I  27.63 ohm  -&gt;  125.2 ohm/sq\n  point (+0,+0)  V/I  26.26 ohm  -&gt;  119.0 ohm/sq\n  point (+0,+1)  V/I  27.82 ohm  -&gt;  126.1 ohm/sq\n  point (+1,-1)  V/I  28.67 ohm  -&gt;  129.9 ohm/sq\n  point (+1,+0)  V/I  27.19 ohm  -&gt;  123.2 ohm/sq\n  point (+1,+1)  V/I  28.57 ohm  -&gt;  129.5 ohm/sq\n  mean 126.0 ohm/sq; non-uniformity (max-min)/(max+min) 4.4%\n  edges higher than the centre: the grid of lesson A was\n  designed for 120 ohm/sq, so the edges lose a little more\n  to lateral flow; the trend, not one point, is controlled\nایده. لبه‌ها از مرکز بالاترند. شبکهٔ جلو برای 120 Ω/sq طراحی شده بود (بخش 41.3.5). پس لبه‌ها کمی بیشتر به جریانِ جانبی می‌بازند. روند کنترل می‌شود، نه یک نقطه: میانگین و ناهمگنیِ نقشه در هر محموله روی نمودارِ کنترل می‌روند (بخش 40.4.8).\n\nمثال 41.16 (از ولتاژ به مقاومتِ لایه‌ای) پرسش. در مرکزِ ویفر \\(V/I = 26.26\\,\\Omega\\) خوانده شده است. مقاومتِ لایه‌ای چقدر است؟ ناهمگنیِ نقشه با بیشینهٔ 129.9 چقدر است؟\nپاسخ. \\(R_\\square = 4.532 \\times 26.26 = 119.0\\,\\Omega/\\text{sq}\\). ناهمگنی \\((129.9 - 119.0)/(129.9 + 119.0) = 4.4\\,\\%\\).\nتفسیر. ضریبِ 4.532 فقط برای لایه‌ای نازک و پهن و سوزن‌های هم‌فاصله درست است. نزدیکِ لبهٔ ویفر ضریبِ تصحیح لازم است. پس نقطه‌های نقشه از لبه فاصله می‌گیرند و روشِ اندازه‌گیری در طرحِ کنترل نوشته می‌شود.\n\n\n\n41.4.9 پخت به‌عنوانِ پنجرهٔ فرایند\nپختِ تماس گامی گرمایی است که فلزِ چاپ‌شده را به سیلیسیم می‌چسباند. کم باشد، تماس شکل نمی‌گیرد و مقاومتِ سری بالا می‌ماند. زیاد باشد، فلز به پیوند می‌رسد و آن را نشتی می‌کند. میانِ این دو یک پنجرهٔ فرایند هست. در اینجا محورِ افقی یک تنظیمِ نرمال‌شده میانِ صفر و یک است. هیچ دما یا زمانی نیست. این یک مدلِ آموزشی است، نه دستورِ ساخت.\n\n\n\n\n\n\nشکل 41.7: ضریبِ پرشدگیِ سلولِ آموزشی در برابرِ تنظیمِ نرمال‌شدهٔ پخت: افت در چپ با مقاومتِ تماس و در راست با نشتیِ پیوند. نوارِ سایه‌دار پنجرهٔ فرایند است.\n\n\n\nfiring as a process window (normalised setting 0..1)\n  best fill factor 0.810; window for best - 0.005: 0.34 to 0.74\n  run at the centre 0.54 with a spread of sd 0.03: Cpk 2.25\n  too little: contacts do not form (series resistance);\n  too much: the metal reaches the junction (shunts) - the\n  window is found by experiment on the line (ch 40, the\n  factorial) and guarded by the fill factor of each lot\nایده. پنجره با آزمایش روی خط پیدا می‌شود، با همان آزمایشِ عاملیِ مثال 40.7. سپس فرایند در مرکزِ پنجره نگه داشته می‌شود. \\(C_\\text{pk}\\) این بار برای تنظیم حساب می‌شود، نه برای محصول. پنجرهٔ این سلولِ آموزشی پهن است. هر تغییرِ خمیرِ فلز، گسیلنده یا ضخامتِ پوشش پنجره را جابه‌جا می‌کند. پس پس از هر تغییرِ ماده پنجره دوباره پیدا می‌شود، و ضریبِ پرشدگیِ هر محموله نگهبانِ آن است.\n\nمثال 41.17 (توانِ یک تنظیم) پرسش. پنجرهٔ پخت از 0.34 تا 0.74 است و فرایند در مرکز با انحرافِ معیارِ 0.03 کار می‌کند. \\(C_\\text{pk}\\) تنظیم چقدر است؟ اگر پنجره پس از تغییرِ خمیرِ فلز به 0.45 تا 0.65 تنگ شود چه؟\nپاسخ. \\(C_\\text{pk} = \\min(0.54 - 0.34,\\ 0.74 - 0.54)/(3 \\times 0.03) = 2.22\\). با پنجرهٔ تنگ، \\(0.10/0.09 = 1.11\\).\nتفسیر. توانِ فرایند را می‌توان برای تنظیم‌ها هم حساب کرد، نه فقط برای محصول. پنجرهٔ تنگ‌تر با همان پراکندگیِ تنظیم مرزی می‌شود. پس پس از تغییرِ ماده، یا پنجره دوباره پهن می‌شود یا پراکندگیِ تنظیم کم. این تصمیم با آزمایش روی خط گرفته می‌شود (مثال 40.7). خروجیِ برنامه 2.25 است، چون مرزهای پنجره روی گام‌های نیم‌صدم پیدا شده‌اند.\n\n\n\n41.4.10 نشتی و نورِ کم\nجداسازیِ لبه نمی‌گذارد جلو و پشتِ سلول از لبه به هم برسند. اگر کامل نباشد، مقاومتِ موازی کم می‌شود.\nedge shunts show at low light (teaching cell)\n  shunt ohm cm2   eff at 1000 W/m2   at 200 W/m2   relative\n           5000             23.36%        22.23%      0.952\n           1000             23.10%        21.03%      0.910\n            300             22.35%        17.55%      0.785\n  a shunt that costs a little at full sun costs much more at\n  200 W/m2, where the plant spends many hours: cells are\n  tested at low light or by dark current before sorting\nایده. نشتی‌ای که در آفتابِ کامل کمی هزینه دارد، در 200 W/m² خیلی بیشتر می‌گیرد. سلولِ نشتی ۲۱ درصد از بازدهِ نسبی‌اش را در نورِ کم از دست می‌دهد. نیروگاه ساعت‌های زیادی در نورِ کم کار می‌کند: صبح، عصر و روزهای ابری (بخش 10.2.11). پس سلول‌ها پیش از دسته‌بندی در نورِ کم یا با جریانِ تاریک آزموده می‌شوند. این همان دنبالهٔ جدای شکل 41.3 است.\n\nمثال 41.18 (نشتی در صبح و عصر) پرسش. بازدهِ نسبیِ سلول با نشتیِ 5000 و 300 Ω·cm² در 200 W/m² چقدر است؟\nپاسخ. 0.952 و 0.785.\nتفسیر. سلولِ نشتی در آفتابِ کامل یک درصد کمتر است، اما در نورِ کم حدودِ ۱۷ درصدِ نسبی کمتر. در ماژول، این سلول بقیهٔ رشتهٔ خود را هم پایین می‌کشد (بخش 41.6.8). آزمونِ نورِ کم پیش از دسته‌بندی این سلول را جدا می‌کند. هزینه‌اش یک گام در آزمونگر است.\n\n\n\n41.4.11 دسته‌بندی با خطای آزمونگر\nسلول‌ها بر اساسِ جریان در رده‌های جریان به پهنای 0.1 A دسته‌بندی می‌شوند تا سلول‌های یک ماژول هم‌جریان باشند. اما آزمونگر هم خطا دارد.\ncell current bins 13.8-14.2 A by 0.1 A (cells: mean 14.00, sd 0.08)\n  tester repeatability sd 0.02 A: 15.3% of cells land in a neighbour bin\n  with a +0.5 % reference drift as well: 63.1%\n  cells per bin, true / measured with the drift:\n    2028/295, 7815/3600, 7852/8793, 975/5982\n  a cell one bin off costs little (its string runs at the\n  weakest current, lesson D); a drift shifts every bin and\n  every module's label - the tester's reference is checked\n  each shift against a golden cell (lesson D, the flasher)\n\nمثال 41.19 (تکرارپذیری و رانش دو خطای متفاوت‌اند) پرسش. با تکرارپذیریِ 0.02 A، چه سهمی از سلول‌ها در ردهٔ همسایه می‌افتند؟ اگر مرجعِ آزمونگر 0.5 % برانَد چه می‌شود؟\nپاسخ. حدودِ ۱۵ درصد با تکرارپذیری. با رانش، ۶۳ درصد. ردهٔ بالا از ۹۷۵ به ۵٬۹۸۲ سلول می‌رسد.\nتفسیر. خطای تصادفی سلول‌ها را به دو سوی مرز پخش می‌کند. هزینه‌اش کم است، چون سلولِ یک رده دورتر فقط کمی ناهمخوانی می‌سازد (بخش 41.6.8). رانش همهٔ سلول‌ها را یک سو می‌برد. هر رده و هر برچسبِ ماژول را عوض می‌کند. پس مرجعِ آزمونگر در هر نوبت با یک سلولِ طلایی وارسی می‌شود. همان کار در آزمونِ فلشِ ماژول با ماژولِ طلایی انجام می‌شود (بخش 41.6.2).\n\n\n\n41.4.12 تبارنامهٔ محمولهٔ سلول\na cell lot found contaminated: which modules hold its cells?\n  lot of 24,000 cells; 72 full cells a module; 2,400 modules a day\n  traced to the lot: 334 modules\n  traced only to the day: 2,400 modules\n  lot-level genealogy (cell box scanned at the stringer) cuts\n  the suspect set 7.2 times; the modules at a lot change\n  hold cells of two lots and belong to both suspect sets\nایده. اگر جعبهٔ سلول در دستگاهِ رشته‌ساز پویش شود، هر ماژول می‌داند سلول‌هایش از کدام محموله آمده‌اند. آلودگیِ یک محموله ۳۳۴ ماژول را مشکوک می‌کند، نه ۲٬۴۰۰ ماژولِ آن روز را. ماژول‌هایی که در لحظهٔ تعویضِ محموله ساخته شده‌اند، سلولِ دو محموله را دارند و در هر دو مجموعهٔ مشکوک می‌آیند. این همان منطقِ تبارنامهٔ فصلِ ۴۰ است (بخش 40.5.1)، این بار با سلول به‌جای ابزار.\n\nمثال 41.20 (مجموعهٔ مشکوک با و بی‌تبارنامه) پرسش. محمولهٔ ۲۴٬۰۰۰ سلولی آلوده است. با ۷۲ سلولِ کامل در هر ماژول و ۲٬۴۰۰ ماژول در روز، چند ماژول مشکوک‌اند، با تبارنامهٔ محموله و بدونِ آن؟\nپاسخ. با تبارنامه حدودِ ۳۳۴ ماژول: \\(24\\,000/72 = 333.3\\)، به‌علاوهٔ ماژولِ مرزی. بدونِ آن، همهٔ ۲٬۴۰۰ ماژولِ آن روز.\nتفسیر. هزینهٔ تبارنامه یک پویش در رشته‌ساز است. سودش ۷٫۲ برابر کوچک‌ترشدنِ هر فراخوان. اگر ماژول‌ها به نیروگاه رسیده باشند، این فرق یعنی ۳۳۴ ماژول برای بازرسی در برابرِ ۲٬۴۰۰ ماژول (بخش 40.3.7).\n\n\n\n41.4.13 زنجیرهٔ سلولِ مرجع\nتوانِ هر ماژول با شبیه‌سازِ خورشیدیِ فلشی اندازه گرفته می‌شود. شدتِ نورِ آن با یک سلول یا ماژولِ مرجع تنظیم می‌شود. خودِ مرجع از زنجیره‌ای می‌آید که به مقیاسِ جهانی می‌رسد. هر حلقه عدمِ قطعیتِ خودش را دارد.\nstandard uncertainty of a module power reading (teaching %)\n  primary reference (world scale)             0.4 %\n  secondary reference cell                    0.6 %\n  working reference module                    0.8 %\n  flash tester repeatability and spectrum     0.9 %\n  combined 1.40 %; expanded (k = 2) 2.81 % = 15.4 W at 550 W\n  the label tolerance 0/+5 W is 0.9%: smaller than the\n  uncertainty of the reading - a tolerance is the maker's\n  sorting rule on its own tester, and the buyer's check needs\n  a decision rule (ch 10, flash; ch 40, conformity)\n\nمثال 41.21 (رواداری از عدمِ قطعیت کوچک‌تر است) پرسش. عدمِ قطعیتِ گسترش‌یافتهٔ یک خواندنِ فلش چقدر است؟ آن را با رواداریِ برچسب، یعنی صفر تا ۵ وات، مقایسه کنید.\nپاسخ. \\(u_c = \\sqrt{0.4^2 + 0.6^2 + 0.8^2 + 0.9^2} = 1.40\\,\\%\\) و \\(U = 2.81\\,\\%\\)، یعنی حدودِ 15 W در 550 W. رواداری 0.9 % است.\nتفسیر. رواداریِ برچسب قاعدهٔ دسته‌بندیِ سازنده روی آزمونگرِ خودش است. قولی در مقیاسِ جهانی نیست. پس آزمونِ خریدار به قاعدهٔ تصمیم نیاز دارد که پیشاپیش در قرارداد نوشته شود (بخش 10.6.1، بخش 40.4.10.2). عددهای این زنجیره آموزشی‌اند. عدمِ قطعیتِ واقعی را آزمایشگاه در گواهیِ خود می‌دهد.\n\n\n\n41.4.14 رده‌های توان از پراکندگیِ سلول\npower classes of 2,000 modules built from the varied cells of lesson A\n  cells                    below 545   545     550     555     560\n  cells as they come           0.1%   97.5%    2.4%    0.0%    0.0%\n  cells sorted into bins      24.4%   23.9%   25.0%   16.9%    7.3%\n  sorting does not make better cells; it puts like with like:\n  strong cells make high-class modules instead of being\n  dragged by weak ones - binning is how a factory sells the\n  spread of its process as a ladder of power classes\nایده. اگر سلول‌ها همان‌طور که می‌آیند به ماژول بروند، هر ماژول میانگینِ ۷۲ سلولِ تصادفی است. پس همهٔ ماژول‌ها تقریباً یکسان و در یک رده‌اند، و ناهمخوانی هم کمی از آن‌ها می‌گیرد. با دسته‌بندی، سلول‌های قوی کنارِ هم می‌نشینند و ماژولِ ردهٔ بالا می‌سازند. سلول‌های ضعیف هم ماژولِ ردهٔ پایین. دسته‌بندی سلولِ بهتری نمی‌سازد. پراکندگیِ فرایند را به نردبانی از رده‌های توان تبدیل می‌کند که کارخانه می‌فروشد. خریدار ردهٔ خود را می‌خرد، پس محمولهٔ او از یک برش از این نردبان است (بخش 41.6.7).\n\n\n41.4.15 خطای دما در آزمونِ فلش\nflash test: module temperature read wrong by dT (gamma -0.35 %/K)\n  error K   power error W at 550 W   share moved to the next class\n      0.5                     0.96                             19%\n      1.0                     1.92                             38%\n      2.0                     3.85                             77%\n  a module that waited in a warm hall reads low unless its\n  temperature is measured, not assumed; a 2 K error moves 77%\n  of modules (spread evenly in a 5 W class) across a boundary -\n  the hall's temperature and the module's soak time are\n  part of the flash procedure (IEC 60891 corrections)\nایده. ماژولی که در سالنی گرم مانده، اگر دمایش اندازه گرفته نشود و فرض شود، کمتر خوانده می‌شود. خطای ۲ کلوین ۷۷ درصدِ ماژول‌ها را از مرزِ یک ردهٔ ۵ واتی می‌گذراند. پس دمای سالن و زمانِ ماندنِ ماژول پیش از آزمون بخشی از روشِ فلش‌اند. تصحیحِ دما و تابش با IEC 60891:2021 انجام می‌شود. این درس نشان می‌دهد چرا ورودیِ آن تصحیح باید اندازه‌گیری باشد.\n\n\n41.4.16 ارزشِ تخریبِ نوریِ کمتر\nlight-induced loss: PV energy 110 GWh a year (model 15.1), 70 u/MWh\n  first-hours loss   energy lost GWh/yr   value k u/yr   PV 25 y @ 7.5%\n              0.3%                 0.33             23         257 k u\n              1.0%                 1.10             77         858 k u\n              2.0%                 2.20            154       1,717 k u\n  2 % against 0.3 % is worth about 1,459 k u over the life:\n  the maker's light-soaking data (and the dopant choice behind\n  it, lesson B) is a priced item in the bid evaluation, not a\n  footnote (ch 39, evaluated price)\nایده. تخریبِ نوریِ ۲ درصد در برابرِ ۰٫۳ درصد، در عمرِ نیروگاه حدودِ 1,460 k u ارزش دارد. پس دادهٔ پایدارسازیِ نوریِ سازنده، و انتخابِ آلاینده که پشتِ آن است (مثال 41.11)، قلمی قیمت‌دار در ارزیابیِ پیشنهادهاست، نه پانویس (بخش 39.5.2). انرژیِ خورشیدیِ سالانه از مدلِ 15.1 است (فصل 15) و نرخ و قیمت از فرض‌های فصلِ ۲۱.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا خط پس از هر گامی که ولتاژ، جریان یا ضریبِ پرشدگی را تعیین می‌کند اندازه‌شناسی دارد؟\nمعادلهٔ 41.12 را توضیح دهید. چرا فلزها جدا شمرده می‌شوند؟\nمعادلهٔ 41.13 را توضیح دهید. چرا تهِ شمشِ گالیمی پُرآلاییده است؟\nچرا آلایشِ بور دادهٔ تخریبِ نوری را مهم می‌کند؟\nافتِ برش چیست و چرا ویفرِ نازک‌تر بی‌هزینه نیست؟\nچرا ترکِ ویفر با توانِ فرایند سنجیده نمی‌شود؟\nمعادلهٔ 41.14 را توضیح دهید. چرا ضریبِ پوشش زیرِ کپسوله‌کننده بالاتر است؟\nکاوهٔ چهارنقطه‌ای چه چیزی را اندازه می‌گیرد؟\nچرا پنجرهٔ پخت پس از هر تغییرِ ماده دوباره پیدا می‌شود؟\nچرا نشتی در نورِ کم بیشتر هزینه دارد؟\nفرقِ تکرارپذیری و رانشِ آزمونگر در دسته‌بندی چیست؟\nچرا رواداریِ برچسب از عدمِ قطعیتِ فلش کوچک‌تر است و این چه نتیجه‌ای دارد؟\nدسته‌بندیِ سلول چگونه نردبانِ رده‌های توان می‌سازد؟\nخطای ۲ کلوین در دمای فلش چه سهمی از ماژول‌ها را جابه‌جا می‌کند؟\nچرا دادهٔ تخریبِ نوری در ارزیابیِ پیشنهادها قیمت دارد؟\nسه مسیرِ ویفر در ولتاژِ ضمنی و پراکندگی چه فرقی دارند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-c",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-c",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.5 پ. مونتاژِ ماژول و قابلیتِ اطمینان",
    "text": "41.5 پ. مونتاژِ ماژول و قابلیتِ اطمینان\nماژول بسته‌ای است که باید ۲۵ سال سلول‌های شکننده را از آب، باد، برف، گرما و ولتاژ محافظت کند. فصلِ ۱۰ لایه‌ها، مواد، خطِ مونتاژ و عیب‌ها را معرفی کرد (بخش 10.3.6، بخش 10.3.8، بخش 10.3.9، بخش 10.3.12). این بخش ماژول را محصولی می‌بیند که طراحی، ساخته و آزموده می‌شود: فهرستِ مواد با کنترلِ هر سطر، طراحی برای سایه و بار، کنترلِ لمینیت‌کاری، آنچه آزمون‌های شتاب‌یافته می‌گویند و نمی‌گویند، و مرزِ تعمیر.\n\n41.5.1 فهرستِ مواد\nBOM = [  # (part, qty, unit, mass kg, critical control) - A-442\n    (\"front glass, tempered, AR-coated\", 1, \"pc\", 20.7, \"thickness, flatness\"),\n    (\"half-cut cells\", 144, \"pc\", 0.85, \"current bin, EL grade\"),\n    (\"interconnect ribbon / wire\", 1, \"set\", 0.35, \"solder or bond peel\"),\n    (\"encapsulant sheets\", 2, \"pc\", 1.2, \"gel content, laminated\"),\n    (\"backsheet\", 1, \"pc\", 0.6, \"adhesion, insulation\"),\n    (\"aluminium frame\", 1, \"set\", 3.5, \"dimensions, corners\"),\n    (\"frame sealant / adhesive\", 1, \"set\", 0.3, \"bead, cure\"),\n    (\"junction box, 3 bypass diodes\", 1, \"pc\", 0.25, \"diode test, potting\"),\n    (\"cables and connectors\", 1, \"set\", 0.35, \"type matches the plant\"),\n    (\"labels (rating, serial)\", 1, \"set\", 0.0, \"serial = flash record\"),\n]\nbill of materials of one PVM-550 (28.1 kg)\n  part                                mass kg  share  control\n  front glass, tempered, AR-coated      20.70    74%  thickness, flatness\n  half-cut cells                         0.85     3%  current bin, EL grade\n  interconnect ribbon / wire             0.35     1%  solder or bond peel\n  encapsulant sheets                     1.20     4%  gel content, laminated\n  backsheet                              0.60     2%  adhesion, insulation\n  aluminium frame                        3.50    12%  dimensions, corners\n  frame sealant / adhesive               0.30     1%  bead, cure\n  junction box, 3 bypass diodes          0.25     1%  diode test, potting\n  cables and connectors                  0.35     1%  type matches the plant\n  labels (rating, serial)                0.00     0%  serial = flash record\n  glass is 74% of the mass; for 109,200 modules the plant receives 3,069 t\n  every line has a control: the BOM is also the list of\n  incoming inspections and of the parts whose change needs\n  re-qualification (lesson C, tests)\nایده. شیشه سه‌چهارمِ جرم است. نیروگاه بیش از سه هزار تن ماژول دریافت می‌کند، و بیشترش شیشه است. این عدد برای حمل (فصل 31) و پایانِ عمر (بخش 10.3.21) مهم است. هر سطرِ فهرست یک کنترل دارد. پس فهرستِ مواد سه کار می‌کند: فهرستِ بازرسی‌های ورودیِ کارخانه است، فهرستِ قطعه‌هایی است که تغییرشان صلاحیت‌سنجیِ دوباره می‌خواهد (بخش 41.5.15)، و نقشهٔ ردیابیِ هر ماژول است (بخش 10.3.17).\n\n\n41.5.2 نسبتِ سلول به ماژول\nتوانِ ماژول جمعِ توانِ سلول‌ها نیست. نسبتِ سلول به ماژول (CTM) نشان می‌دهد چه چیزهایی از آن کم یا به آن اضافه می‌کنند.\nCTM = [(\"cell power, 72 cells x 7.71 W\", None),\n       (\"glass and encapsulant absorption and reflection\", 0.985),\n       (\"light from the gaps returned by the backsheet\", 1.015),\n       (\"interconnect resistance (half-cut, ch 10)\", 0.9955),\n       (\"cell mismatch within the module\", 0.998),\n       (\"junction box and cables\", 0.999)]   # A-444\ncell-to-module: from 72 x 7.71 W to the module\n  step                                              factor   power W\n  cell power, 72 cells x 7.71 W                         -     555.1\n  glass and encapsulant absorption and reflection   0.9850     546.8\n  light from the gaps returned by the backsheet     1.0150     555.0\n  interconnect resistance (half-cut, ch 10)         0.9955     552.5\n  cell mismatch within the module                   0.9980     551.4\n  junction box and cables                           0.9990     550.8\n  cell-to-module ratio 0.992; the lot of lesson D averages 552.7 W\n  a ratio near 1 is not free: it needs AR glass, reflective\n  backsheet and low-loss joints, each a BOM choice\nایده. نسبتِ نزدیکِ یک رایگان نیست. شیشهٔ ضدبازتاب جذب و بازتاب را کم می‌کند. پشت‌پوشِ بازتابنده نورِ افتاده در فاصلهٔ سلول‌ها را به سلول برمی‌گرداند. اتصال‌های کم‌تلفات و نیم‌سلول مقاومت را کم می‌کنند (بخش 10.3.7). هر کدام انتخابی در فهرستِ مواد است. اگر سازنده نسبتی بالای یک ادعا کند، باید بگوید کدام سطر آن را می‌سازد. میانگینِ محمولهٔ آزمایشگاهِ ت، یعنی 552.7 W، با این حساب سازگار است.\n\nمثال 41.22 (نسبتِ سلول به ماژول، سطر به سطر) پرسش. از ۷۲ سلولِ 7.71 W و پنج ضریبِ جدول، توانِ ماژول و نسبتِ سلول به ماژول را حساب کنید.\nپاسخ. \\(72 \\times 7.71 = 555.1\\,\\text{W}\\). سپس \\(555.1 \\times 0.985 \\times 1.015 \\times 0.9955 \\times 0.998 \\times 0.999 = 550.8\\,\\text{W}\\). نسبت 0.992 است.\nتفسیر. تنها ضریبِ بزرگ‌تر از یک بازتابِ پشت‌پوش است. اگر پشت‌پوشِ تیره یا شفاف برگزیده شود، این سطر کوچک‌تر می‌شود و ماژول یک رده پایین می‌آید. پس تغییرِ رنگِ پشت‌پوش، که ظاهری به نظر می‌رسد، تغییرِ توان هم هست.\n\n\n\n41.5.3 چیدمانِ نیم‌سلول: طراحی برای سایه\nماژولِ PVM-550 در حالتِ ایستاده نصب می‌شود و سه دیودِ میان‌گذر دارد. در ماژولِ سلول‌کامل، هر دیود یک رشتهٔ ۲۴ سلولی را می‌پوشاند که از پایین تا بالای ماژول می‌رود. در ماژولِ نیم‌سلول، هر یک‌سوم دو رشتهٔ ۲۴ نیم‌سلولی دارد، یکی در نیمهٔ بالا و یکی در نیمهٔ پایین، که موازی‌اند (بخش 10.3.15). مدلِ منحنیِ فصلِ ۱۵ هر دو را حساب می‌کند:\ndef layouts(row_shade: float = 0.5) -&gt; dict[str, dict[str, float]]:\n    \"\"\"Portrait module, three bypass diodes. Full cells: three strings of\n    24 cells, each crossing the bottom row. Half-cut: in each third an\n    upper and a lower string of 24 half cells in parallel.\"\"\"\n    full = {\"none\": [[_string(24, 1, False)]] * 3,\n            \"bottom row\": [[_string(24, row_shade, False)]] * 3,\n            \"one column\": [[_string(24, row_shade, False)]]\n            + [[_string(24, 1, False)]] * 2}\n    half = {\"none\": [[_string(24, 1, True), _string(24, 1, True)]] * 3,\n            \"bottom row\": [[_string(24, 1, True),\n                            _string(24, row_shade, True)]] * 3,\n            \"one column\": [[_string(24, row_shade, True),\n                            _string(24, row_shade, True)]]\n            + [[_string(24, 1, True), _string(24, 1, True)]] * 2}\n    return {k: {\"full\": module_pmax(full[k]), \"half\": module_pmax(half[k])}\n            for k in full}\n\n\n\n\n\n\nشکل 41.8: توانِ ماژول در سه حالتِ سایه، برای سلولِ کامل و نیم‌سلول، هر دو با سه دیودِ میان‌گذر.\n\n\n\nshade on a portrait module (cells at 50 % light), ch 15 curves\n  shade                full cells      half-cut cells\n  none                 550.1 W 100%     550.1 W 100%\n  bottom row           275.1 W  50%     412.6 W  75%\n  one column           360.2 W  65%     360.2 W  65%\n  a shaded bottom row (soiling at the lower frame, the next\n  row's shadow at low sun) limits every full-cell string;\n  in the half-cut module only the lower halves are limited\n  and the upper halves carry on - a design for shading;\n  a shaded column takes one third in both layouts: the\n  layout helps only for shade along the short side\n\nمثال 41.23 (نیم‌سلول برای سایهٔ ردیفِ پایین) پرسش. اگر ردیفِ پایینِ سلول‌ها نصفِ نور را بگیرد، توانِ هر دو ماژول چقدر است؟ اگر یک ستون سایه باشد چه؟\nپاسخ. ردیفِ پایین: سلولِ کامل 275 W (۵۰ درصد) و نیم‌سلول 413 W (۷۵ درصد). یک ستون: هر دو 360 W.\nتفسیر. گردوغبارِ لبهٔ پایینِ قاب و سایهٔ ردیفِ جلو در آفتابِ کم، هر دو ردیفِ پایین را می‌گیرند. در ماژولِ سلول‌کامل، هر سه رشته از آن ردیف می‌گذرند و همه محدود می‌شوند. در ماژولِ نیم‌سلول فقط نیمه‌های پایین محدود می‌شوند و نیمه‌های بالا کار می‌کنند. این طراحی برای سایه است. اما سایهٔ ستونی، مانندِ سایهٔ یک تیر، در هر دو چیدمان یک‌سوم می‌گیرد. چیدمان فقط برای سایه‌ای کمک می‌کند که در امتدادِ ضلعِ کوتاه بیفتد. پس جهتِ نصب، ایستاده یا خوابیده، با چیدمانِ سلول با هم انتخاب می‌شوند (بخش 10.4.7). وارسی: نیمهٔ بالا ۵۰ درصد و نیمهٔ پایین ۲۵ درصد، جمعاً ۷۵ درصد.\n\n\n\n41.5.4 کنترلِ لمینیت‌کاری\nلمینیت‌کاری شیشه، کپسوله‌کننده، رشته‌ها و پشت‌پوش را با گرما و فشار به یک لمینیت تبدیل می‌کند. کپسوله‌کننده در این گام شبکه‌ای می‌شود. سهمِ شبکه‌ای‌شده، یعنی درصدِ ژل، با نمونه‌ای روزانه از هر دستگاه اندازه گرفته می‌شود. حدِ پایینِ آن را سازندهٔ کپسوله‌کننده می‌دهد. عددِ این درس آموزشی است.\n\n\n\n\n\n\nشکل 41.9: نمودارِ مقدارهای تکیِ درصدِ ژلِ لمینیت‌کنِ L2: خطِ مرکزی و حدِ کنترلِ پایین از روزهای ۱ تا ۱۵، رانش از روزِ ۱۶، و حدِ مشخصه.\n\n\n\ngel content of one daily sample per laminator (%, 30 days)\n  individuals chart from days 1-15\n  lower specification 75 % (encapsulant maker, teaching)\n  L1: centre 83.7, LCL 79.2; first signal day none; below spec: 0 days\n  L2: centre 83.6, LCL 80.0; first signal day 25; below spec: 0 days\n  L3: centre 84.2, LCL 80.7; first signal day none; below spec: 0 days\n  L2 drifts from day 16; the chart signals on day 25, while\n  every sample still meets the specification (lowest 79.2 %):\n  the drift is caught before it makes a defect - modules since\n  the signal are held and traced (genealogy, lesson B) and\n  the laminator's own record (temperature, time) is checked;\n  low gel content shows later as creep and delamination\nایده. نمودارِ کنترل رانش را پیش از عیب می‌گیرد. در روزِ ۲۵ علامت می‌دهد، وقتی هنوز هر نمونه حدِ مشخصه را برآورده می‌کند. ماژول‌های لمینیت‌شده از زمانِ علامت نگه داشته و با تبارنامه پیدا می‌شوند (بخش 41.4.12). سابقهٔ خودِ دستگاه، یعنی دما و زمانِ هر چرخه، هم وارسی می‌شود. درصدِ ژلِ کم در کارخانه دیده نمی‌شود. سال‌ها بعد در نیروگاه به صورتِ خزش و لایه‌لایه شدن دیده می‌شود. این مثالِ روشنی از مشخصه‌ای است که فقط با کنترلِ فرایند مهار می‌شود، نه با آزمونِ محصولِ نهایی (بخش 40.4.3).\n\nمثال 41.24 (حدِ کنترل از دامنهٔ متحرک) پرسش. برای لمینیت‌کنِ L2، خطِ مرکزی 83.6 و حدِ کنترلِ پایین 80.0 است. میانگینِ دامنهٔ متحرک چقدر بوده است؟\nپاسخ. \\(\\overline{MR} = (83.6 - 80.0)/2.66 = 1.35\\) درصد.\nتفسیر. ضریبِ 2.66 از سه انحرافِ معیار و رابطهٔ دامنهٔ دو مقدارِ پیاپی با انحرافِ معیار می‌آید (بخش 40.4.8). حدِ کنترل از رفتارِ خودِ فرایند می‌آید. حدِ مشخصه از سازندهٔ کپسوله‌کننده. علامتِ نمودار یعنی فرایند عوض شده است، نه اینکه محصول بد است.\n\n\n\n41.5.5 آزمون‌های شتاب‌یافته عمر را پیش‌بینی نمی‌کنند\nآزمونِ گرمای مرطوب ماژول را ۱٬۰۰۰ ساعت در 85 °C و ۸۵ درصد رطوبتِ نسبی نگه می‌دارد. این برابرِ چند سال در میدان است؟ یک پاسخِ رایج مدلِ پک است:\n\\[\n\\text{AF} = \\exp\\!\\left[\\frac{E_a}{k}\\left(\\frac{1}{T_\\text{f}} - \\frac{1}{T_\\text{t}}\\right)\\right]\\left(\\frac{\\text{RH}_\\text{t}}{\\text{RH}_\\text{f}}\\right)^{3}\n\\tag{41.16}\\]\nو برای چرخهٔ دمایی، با تنشِ گرماییِ \\(\\Delta T\\) و نمای \\(n_\\text{c}\\):\n\\[\n\\text{AF}_\\text{TC} = \\left(\\frac{\\Delta T_\\text{t}}{\\Delta T_\\text{f}}\\right)^{n_\\text{c}}\n\\tag{41.17}\\]\ndamp heat 1,000 h at 85 C / 85 % RH: what does it equal?\n  (Peck model, AF = exp(Ea/k (1/Tf - 1/Tt)) (RHt/RHf)^3,\n  field module at 35 C - all teaching values)\n  Ea eV   RH field   acceleration   1,000 h equals\n    0.5       30 %            315         36 years\n    0.5       60 %             39          4 years\n    0.7       30 %            902        103 years\n    0.7       60 %            113         13 years\n    0.9       30 %          2,582        295 years\n    0.9       60 %            323         37 years\n  thermal cycling -40..85 C against 40 K field days (n = 2):\n    AF 9.8: 200 cycles = 5.4 years of daily cycles\n  the answer spans a 66-fold range with plausible\n  inputs: qualification tests screen a design for known\n  weaknesses and compare designs - they do not predict life\n\nمثال 41.25 (یک آزمون، از چهار تا ۲۹۵ سال) پرسش. با انرژیِ فعال‌سازیِ \\(0.5\\) تا \\(0.9\\,\\text{eV}\\) و رطوبتِ میدانِ ۳۰ یا ۶۰ درصد، ۱٬۰۰۰ ساعت گرمای مرطوب برابرِ چند سال است؟\nپاسخ. از ۴ تا ۲۹۵ سال، یعنی بازه‌ای ۶۶ برابری. ۲۰۰ چرخهٔ دمایی، با \\(n_\\text{c} = 2\\)، حدودِ ۵ سال چرخهٔ روزانه است.\nتفسیر. با ورودی‌های باورپذیر، پاسخ بیش از یک مرتبهٔ بزرگی جابه‌جا می‌شود. پس آزمون‌های صلاحیت‌سنجی طرح را برای ضعف‌های شناخته‌شده غربال می‌کنند و طرح‌ها را با هم مقایسه می‌کنند. عمر را پیش‌بینی نمی‌کنند. ماژولی که آزمون را گذرانده ۲۵ سال تضمین‌شده نیست. ماژولی که در آن رد شده، ضعفی دارد که در میدان هم دیده خواهد شد. ضمانتِ توان قراردادی است، نه نتیجهٔ آزمون (بخش 10.3.22). وارسی: \\(\\exp(8124 \\times 4.53\\times10^{-4}) = 39.6\\)، و \\(39.6 \\times (85/30)^3 = 902\\).\n\n\n\n41.5.6 ناحیه‌های گیره و خمشِ شیشه\nماژول با چهار گیره روی سازه بسته می‌شود. جای گیره‌ها خمشِ شیشه و سلول‌ها را زیرِ بارِ برف و باد تعیین می‌کند. ماژول را تیری با بارِ یکنواختِ \\(w\\) و دو تکیه‌گاه در فاصلهٔ \\(a\\) از دو لبه بگیرید. بیشترین گشتاور وقتی کمینه است که گشتاورِ روی تکیه‌گاه با گشتاورِ میانه برابر شود:\n\\[\n\\frac{w a^2}{2} = \\frac{w (L_\\text{m} - 2a)^2}{8} - \\frac{w a^2}{2}\n\\;\\Rightarrow\\; a = \\frac{L_\\text{m}}{2 + 2\\sqrt{2}} \\approx 0.207\\,L_\\text{m}\n\\tag{41.18}\\]\n\n\n\n\n\n\nشکل 41.10: بیشینهٔ گشتاورِ خمشی در ماژولِ 2.278 m زیرِ 2400 Pa، در برابرِ فاصلهٔ تکیه‌گاه‌ها از لبه.\n\n\n\nclamping zones of a 2.278 m module under 2400 Pa (teaching)\n  load 6.20 kN; per clamp (four) 1.55 kN\n  supports at the ends: largest bending moment 1765 N m\n  supports 472 mm in from each end (0.207 L): 303 N m\n  5.8 times less bending in the glass and the cells: the maker's\n  clamping zones sit near this point, and a clamp outside\n  them can void the mechanical rating (cracked cells under\n  snow or wind); the mounting interface is part of the\n  module's design, checked at the site (lesson E)\nایده. گیره در 472 mm از هر لبه خمش را ۵٫۸ برابر کمتر از گیره در لبه‌ها می‌کند. ناحیه‌های گیرهٔ سازنده نزدیکِ همین نقطه‌اند. گیرهٔ بیرون از آن‌ها می‌تواند ردهٔ مکانیکیِ ماژول را باطل کند و سلول‌ها را زیرِ برف یا باد بشکند. پس واسطِ نصب بخشی از طراحیِ ماژول است و در ساختگاه وارسی می‌شود (بخش 41.7.3). بارِ 2400 Pa اینجا عددی آموزشی است. بارِ طراحیِ واقعی از مطالعهٔ سازه می‌آید (فصل 30).\n\nمثال 41.26 (جای گیره روی ماژولِ نیروگاه) پرسش. برای ماژولِ 2.278 m زیرِ 2400 Pa، جای بهینهٔ گیره، نیروی هر گیره و کاهشِ خمش چقدر است؟\nپاسخ. \\(a = 2278/(2 + 2\\sqrt{2}) = 472\\,\\text{mm}\\). نیروی کل \\(2400 \\times 2.583 = 6.2\\,\\text{kN}\\) و هر گیره 1.55 kN. خمش ۵٫۸ برابر کمتر از گیره در لبه.\nتفسیر. این نتیجه یک تیرِ ساده است. شیشه در واقع صفحه‌ای دوبعدی است و قاب هم سختی دارد. پس ناحیه‌های واقعیِ گیره را سازنده با آزمونِ بارِ مکانیکی تعیین می‌کند. نقشهٔ سازه باید جای ریلِ گیره را با همان ناحیه‌ها بخواند (فصل 30). وارسی: گشتاورِ تکیه‌گاه \\(w a^2/2\\) با \\(w = 6200/2.278 = 2722\\,\\text{N/m}\\) برابرِ \\(303\\,\\text{N m}\\) است.\n\n\n\n41.5.7 گرمای دیودِ میان‌گذر\nbypass diodes conducting 17.5 A (1,250 W/m2), box at 70 C (teaching)\n  diodes on   heat each W   junction C   margin to the rating\n          1           7.9          141        +59 K\n          2           7.9          164        +36 K\n          3           7.9          188        +12 K\n  one diode bypassing all afternoon (a pole's shadow) runs\n  hot for hours a day: the bypass-diode thermal test checks\n  the box design; in the plant, string monitoring finds a\n  module that loses a third (lesson E)\nایده. دیودی که سراسرِ عصر به‌خاطرِ سایهٔ یک تیر جریان را دور می‌زند، هر روز ساعت‌ها گرم کار می‌کند. سه دیودِ روشن در یک جعبه‌تقسیم همدیگر را گرم می‌کنند و حاشیه کم می‌شود. آزمونِ گرماییِ دیودِ میان‌گذر طرحِ جعبه را برای همین وارسی می‌کند. در نیروگاه، دیودِ خراب به صورتِ ماژولی دیده می‌شود که یک‌سوم را از دست داده است، و پایشِ رشته آن را می‌یابد (بخش 41.7.7). عددهای این درس آموزشی‌اند. دمای مجاز را برگهٔ مشخصاتِ دیود می‌دهد.\n\nمثال 41.27 (سه دیود در یک جعبه) پرسش. با 17.5 A، افتِ 0.45 V، مقاومتِ گرماییِ 9 K/W و جفت‌شدگیِ 3 K/W از هر دیودِ دیگر، دمای پیوندِ یک و سه دیودِ روشن در جعبهٔ 70 °C چقدر است؟\nپاسخ. گرمای هر دیود \\(17.5 \\times 0.45 = 7.9\\,\\text{W}\\). یک دیود: \\(70 + 7.9 \\times 9 = 141\\,^\\circ\\text{C}\\). سه دیود: \\(141 + 2 \\times 7.9 \\times 3 = 188\\,^\\circ\\text{C}\\).\nتفسیر. وقتی ردیفِ پایینِ سایه‌دار هر سه زیررشته را محدود می‌کند، سه دیود با هم روشن می‌شوند. حاشیه کم می‌شود. پس آزمونِ گرماییِ دیود با همهٔ دیودهای روشن معنا دارد، و چیدمانِ نیم‌سلول هم این حالت را کم‌تر می‌کند (مثال 41.23).\n\n\n\n41.5.8 عایقیِ یک بلوکِ کامل\ninsulation of one PV block: 10,920 modules in parallel to earth\n  module (teaching)   block resistance   leakage at 545 V\n  dry 400 MOhm                36.6 kOhm           15 mA\n  dew 40 MOhm                  3.7 kOhm          149 mA\n  each module passes its own insulation test by a wide margin,\n  yet ten thousand in parallel look like a few kilohms on a\n  dew morning: the inverter's insulation check may delay the\n  start until the array dries (energy lost at sunrise) - the\n  threshold is a setting agreed with the inverter maker, and\n  a falling trend points at a damaged cable or connector\nایده. هر ماژول آزمونِ عایقیِ خودش را با حاشیهٔ زیاد می‌گذراند. اما ده هزار ماژولِ موازی در صبحِ شبنم‌دار چند کیلواهم بیشتر نیستند. وارسیِ عایقیِ اینورتر ممکن است راه‌اندازی را تا خشک‌شدنِ آرایه عقب بیندازد، و انرژیِ طلوع از دست برود. آستانه تنظیمی است که با سازندهٔ اینورتر توافق می‌شود (بخش 10.4.15). روندِ نزولیِ مقاومتِ عایقی هم نشانهٔ کابل یا اتصال‌دهندهٔ آسیب‌دیده است.\n\nمثال 41.28 (ده هزار ماژولِ موازی) پرسش. هر ماژول در صبحِ شبنم‌دار 40 MΩ تا قاب دارد. بلوکی با 10,920 ماژول چه مقاومتی دارد؟ جریانِ نشتی در 545 V چقدر است؟\nپاسخ. \\(40\\times10^6/10\\,920 = 3.66\\,\\text{k}\\Omega\\) و \\(545/3660 = 149\\,\\text{mA}\\).\nتفسیر. آزمونِ عایقیِ هر ماژول در کارخانه با یک ماژول انجام می‌شود. اینورتر کلِ بلوک را با هم می‌بیند. پس آستانهٔ اینورتر باید برای بلوک انتخاب شود، نه برای یک ماژول، و روندِ آن در سامانهٔ پایش ثبت شود (فصل 37).\n\n\n\n41.5.9 عیب‌ها و نردبانِ تحلیلِ خرابی\nmodule defects: cause, how found, what follows\n  cell micro-crack\n    cause: handling, stringer, lamination pressure\n    found by: EL image\n    then: inactive area grows in the field -&gt; power loss\n  cold solder / weak bond\n    cause: temperature, flux, contact force\n    found by: peel test, EL, flash Rs\n    then: hot joint, power loss\n  lamination void / bubble\n    cause: moisture, vacuum, contamination\n    found by: visual, pre-lam EL\n    then: delamination, moisture path\n  low gel content\n    cause: lamination cure\n    found by: gel-content sample\n    then: creep, delamination\n  delamination\n    cause: adhesion, contamination\n    found by: visual, damp heat\n    then: moisture ingress, corrosion\n  corrosion of contacts\n    cause: moisture, acetic acid\n    found by: EL after stress\n    then: series resistance rises\n  hot spot\n    cause: shaded or cracked cell, shunt\n    found by: IR under bias\n    then: burn mark, glass breakage, fire risk\n  bypass diode open or short\n    cause: assembly, surge\n    found by: diode check, flash\n    then: string loses a third, or hot spot unprotected\n  insulation failure\n    cause: backsheet, edge seal\n    found by: insulation test\n    then: leakage, earth fault in the plant\n  failure analysis ladder, non-destructive steps first:\n    1. visual inspection and records (serial, lot, flash)\n    2. I-V curve against the flash record\n    3. electroluminescence image (cracks, dark cells, contacts)\n    4. infrared image under current (hot cells, joints, diodes)\n    5. insulation and wet leakage\n    6. junction box opened: diodes, joints, potting\n    7. destructive: cross-section, peel, chemical analysis\n  each step keeps the evidence for the next; a module cut\n  open first cannot be flashed again\nایده. هر عیب یک علت در فرایند، یک روشِ کشف و یک پیامد در میدان دارد. فصلِ ۱۰ اثرِ ریزترک و نقطهٔ داغ را روی توان حساب کرد (بخش 10.3.16، بخش 10.3.15). اینجا ترتیبِ تحلیلِ خرابی مهم است. گام‌های غیرمخرب اول می‌آیند، چون هر گام شاهد را برای گامِ بعد نگه می‌دارد. ماژولی که اول بریده شود دیگر فلش نمی‌شود. این نردبان همان منطقِ بخش 40.5.2 است: شاهد پیش از نظر.\n\n\n41.5.10 غربالِ آسیبِ حمل\ntransport screening: EL of one pallet (31 modules) a container\n  rule: 2 or more cracked modules -&gt; EL the whole container\n  normal handling (0.5% cracked): opened by mistake 1.1%\n  rough handling (8% cracked): caught 71%\n  with 177 containers (ch 10) about 2 opened needlessly\n  shock indicators and pallet damage pick the pallet to image;\n  a crack found at receipt is a claim against the carrier or\n  the maker; one found after installation is the plant's\nایده. قاعدهٔ «دو یا بیشتر ترک‌خورده در یک پالت» یک طرحِ نمونه‌گیری است با منحنیِ مشخصهٔ عملیاتیِ خودش (بخش 10.3.10). در حملِ عادی، از ۱۰۰ کانتینر یکی بی‌دلیل کامل باز می‌شود. در حملِ خشن، ۷۱ درصد کانتینرها گرفته می‌شوند. شاخص‌های ضربه و آسیبِ پالت پالتِ تصویربرداری را انتخاب می‌کنند. ترکی که در دریافت پیدا شود ادعایی علیهِ حمل‌کننده یا سازنده است. ترکی که پس از نصب پیدا شود مالِ نیروگاه است (بخش 10.3.11). بستهٔ حمل خودش با آزمونِ حملِ بسته صلاحیت‌سنجی می‌شود (IEC 62759-1:2022).\n\nمثال 41.29 (دو خطای قاعدهٔ پالت) پرسش. با ۳۱ ماژول در پالت و قاعدهٔ «دو یا بیشتر»، احتمالِ بازکردنِ بی‌دلیل در حملِ عادی (۰٫۵ درصد ترک) و گرفتنِ حملِ خشن (۸ درصد) چقدر است؟\nپاسخ. با توزیعِ پواسون: \\(\\lambda = 0.155\\) و \\(P(\\geq 2) = 1 - e^{-0.155}(1 + 0.155) = 1.1\\,\\%\\). با \\(\\lambda = 2.48\\)، \\(P(\\geq 2) = 1 - e^{-2.48}(1 + 2.48) = 71\\,\\%\\).\nتفسیر. قاعدهٔ «یک یا بیشتر» حملِ خشن را بیشتر می‌گرفت، اما کانتینرهای سالمِ بیشتری را هم بی‌دلیل باز می‌کرد. انتخابِ آستانه بده‌بستانِ دو خطاست، همان منحنیِ مشخصهٔ عملیاتی (بخش 40.4.9).\n\n\n\n41.5.11 مرزهای تعمیر\nrepair limits (concept; the maker's warranty terms decide)\n  defect                        action\n  connector damaged             replace with the same maker and type\n                                then: insulation, polarity, I-V\n  junction-box lid or potting   only by the maker's procedure\n                                then: insulation, diode check\n  bypass diode failed           maker's procedure, if the box allows\n                                then: diode check, I-V, IR\n  frame bent                    replace the module\n                                then: -\n  glass or laminate broken      replace the module\n                                then: -\n  backsheet scratch             maker's assessment; tape not a repair\n                                then: insulation, wet leakage\n  the laminate cannot be opened and closed again; what can\n  be repaired is outside it, and every repair is followed\n  by the tests that the repair could have upset\nایده. لمینیت باز و دوباره بسته نمی‌شود. آنچه تعمیرپذیر است بیرونِ لمینیت است: اتصال‌دهنده، و جعبه‌تقسیم اگر سازنده اجازه بدهد. هر تعمیر با آزمون‌هایی دنبال می‌شود که تعمیر می‌توانست آن‌ها را برهم بزند. تعمیر با روشِ سازنده و بی‌آن، در ضمانت فرق دارند. چسباندنِ نوار روی پشت‌پوشِ خراشیده تعمیر نیست، پنهان‌کردن است. کارِ روی ماژولِ نصب‌شده همیشه با جداسازیِ رشته و افرادِ صلاحیت‌دار است (بخش 10.5.5). این فصل روالِ آن را نمی‌دهد.\n\n\n41.5.12 قالبِ سلول و نیروگاه\ncell format and what it does to the plant (half-cut, 144 cells,\n  current scales with cell area; teaching)\n  format     module Isc A   fuse 1.5 x Isc   area m2   mass kg\n  182 mm          13.98             21.0      2.58      28.1\n  210 mm          18.61             27.9      3.37      36.7\n  a larger cell carries a third more current: string fuses,\n  cables and the inverter's input current change (ch 24, ch 26),\n  and a 37 kg module of 3.4 m2 is a two-person lift that\n  catches more wind on the way to the table (ch 32, lifting);\n  the format is a plant decision as much as a module one\nایده. سلولِ ۲۱۰ میلی‌متری حدودِ یک‌سوم جریانِ بیشتر دارد. پس فیوزِ رشته، کابل و جریانِ ورودیِ اینورتر عوض می‌شوند (فصل 24، فصل 26). ماژولِ ۳۷ کیلوگرمی با ۳٫۴ مترمربع را دو نفر بلند می‌کنند و در راهِ میز باد بیشتری می‌گیرد (فصل 32). پس قالبِ سلول همان‌قدر که تصمیمِ ماژول است، تصمیمِ نیروگاه هم هست. نیروگاهِ P قالبِ ۱۸۲ میلی‌متری را با فصلِ ۱۰ نگه می‌دارد.\n\n\n41.5.13 لبهٔ عایق\nmodule 2.278 x 1.134 m = 2.583 m2; cells 2.376 m2 (92.0% active)\n  one more millimetre of edge all round: +0.0068 m2 of glass (0.26%)\n  module efficiency falls by the same 0.26% (same cells, larger module)\n  the edge keeps a creepage and clearance distance between\n  live cells and the earthed frame: its width comes from the\n  safety qualification for the system voltage (IEC 61730), so\n  a 1500 V module needs more edge than a 1000 V one - one of\n  the costs of a higher string voltage\nایده. لبهٔ بی‌سلول فاصلهٔ لازم میانِ سلول‌های برق‌دار و قابِ زمین‌شده را نگه می‌دارد. پهنای آن از صلاحیت‌سنجیِ ایمنی برای ولتاژِ سامانه می‌آید (IEC 61730-1:2023). هر میلی‌متر لبه ۰٫۲۶ درصد شیشهٔ بیشتر و همان اندازه بازدهِ کمتر می‌آورد. پس ماژولِ ۱۵۰۰ ولتی لبهٔ پهن‌تری از ماژولِ ۱۰۰۰ ولتی دارد. این یکی از هزینه‌های ولتاژِ بالاترِ رشته است، که در عوض جریان و کابل را کم می‌کند (بخش 10.4.1).\n\n\n41.5.14 مطالعهٔ سامانهٔ اندازه‌گیریِ دو آزمونگرِ فلش\ngauge study: 10 modules x 2 flash testers x 3 repeats (teaching)\n  case                       repeat W   between W   %GRR   6 sd / 5 W class\n  as found (B reads +1.2 W)      0.58        0.77     45               116%\n  after golden-module match      0.57        0.14     26                70%\n  the bias between testers is most of the error; matching\n  both to one golden module removes it, but repeatability\n  alone still spans 70% of a 5 W class - flashers\n  sort modules into classes with some misbinning, which the\n  0/+5 W tolerance and the buyer's decision rule absorb\nایده. همان مطالعهٔ سامانهٔ اندازه‌گیریِ فصلِ ۴۰ (بخش 40.4.5)، با دو آزمونگر به‌جای دو اپراتور. بیشترِ خطا از اختلافِ دو آزمونگر است. هم‌ترازکردنِ هر دو با یک ماژولِ طلایی آن را برمی‌دارد. تکرارپذیری هنوز ۷۰ درصدِ یک ردهٔ ۵ واتی را می‌پوشاند. پس آزمونگرها ماژول‌ها را با کمی خطای رده‌بندی در رده‌ها می‌گذارند. رواداریِ صفر تا ۵ وات و قاعدهٔ تصمیمِ خریدار این خطا را جذب می‌کنند (مثال 41.21).\n\n\n41.5.15 صلاحیت‌سنجی در برابرِ آزمونِ هر واحد\nmodule tests: purpose and when they run\n  test                       when           purpose\n  power at STC (flash)       every module   rating, label, binning\n  electroluminescence        every module   cracks, dark cells, joints\n  insulation, earth link     every module   safety of the package\n  visual and dimensions      every module   workmanship, frame, labels\n  wet leakage                sample + qual. insulation when wet\n  thermal cycling            qual. + retest joints and interconnects\n  damp heat                  qual. + retest moisture, adhesion, corrosion\n  humidity freeze            qual. + retest edge seal, junction box\n  mechanical load            qual. + retest frame, glass, cells\n  hail                       qualification  glass\n  hot spot                   qualification  cell reverse bias\n  bypass diode thermal       qualification  junction box heat\n  PID                        qual. + retest voltage-induced loss\n  transport (package)        package qual.  shipping unit\n  4 tests run on every module; the rest qualify a design\n  (IEC 61215, IEC 61730) on a few samples, and are repeated\n  when the BOM or process changes (IEC TS 62915); the\n  factory's quality system keeps them valid between (IEC\n  62941) - a certificate covers the BOM that was tested\n\nمثال 41.30 (گواهی برای کدام فهرستِ مواد؟) پرسش. سازنده گواهیِ صلاحیت‌سنجیِ ماژول را دارد. پس از امضای قرارداد، کپسوله‌کننده را به نوعی ارزان‌تر عوض می‌کند. آیا گواهی هنوز معتبر است؟\nپاسخ. نه، مگر آزمون‌هایی که راهنمای آزمونِ دوباره برای این تغییر می‌خواهد انجام شده باشند.\nتفسیر. چهار آزمون روی هر ماژول انجام می‌شوند: فلش، تصویرِ الکترولومینسانس، عایقی و بازرسیِ چشمی. بقیه، مانندِ چرخهٔ دمایی، گرمای مرطوب، بارِ مکانیکی، تگرگ، نقطهٔ داغ، گرمای دیود و تخریبِ ناشی از پتانسیل، طرح را روی چند نمونه صلاحیت‌سنجی می‌کنند (IEC 61215-1:2021 و IEC 61215-2:2021 برای کارایی، IEC 61730-1:2023 و IEC 61730-2:2023 برای ایمنی). وقتی فهرستِ مواد یا فرایند عوض شود، این آزمون‌ها بنا بر راهنمای آزمونِ دوباره تکرار می‌شوند (IEC TS 62915:2023). نظامِ کیفیتِ کارخانه، مطابقِ IEC 62941:2019، آن‌ها را میانِ دو صلاحیت‌سنجی معتبر نگه می‌دارد. پس گواهی فقط برای فهرستِ موادی است که آزموده شده. قراردادِ خرید ماژول را با شمارهٔ بازنگریِ فهرستِ مواد می‌خرد (بخش 41.6.9، بخش 10.6.6).\n\n\n\n41.5.16 ظرفیتِ خط و سفارشِ نیروگاه\nmodule line against Plant P's order (teaching)\n  bottleneck: lay-up and laminator at 30 s a module\n  22 h a day x OEE 85% x yield 98.5%: 2,210 modules a day\n  109,200 modules: 49 working days on one line\n  (8.2 weeks of six days) - the order fills the line\n  for two months: the delivery plan of ch 31 and the slot\n  reserved at award (ch 39) follow from this one division\nایده. گلوگاهِ خط، اثربخشیِ کلی و بازده ظرفیتِ روزانه را می‌دهند (بخش 40.3.8.1). سفارشِ نیروگاه دو ماه کارِ یک خطِ کامل است. پس برنامهٔ تحویلِ فصلِ ۳۱ و جایی که هنگامِ واگذاری در برنامهٔ کارخانه رزرو می‌شود (فصلِ ۳۹)، هر دو از همین یک تقسیم می‌آیند. اگر کارخانه همزمان سفارشِ دیگری داشته باشد، تحویل کش می‌آید.\n\nمثال 41.31 (یک تقسیم، دو ماه) پرسش. با گلوگاهِ ۳۰ ثانیه، ۲۲ ساعت کار در روز، اثربخشیِ کلیِ ۸۵ درصد و بازدهِ 98.5 %، خط روزی چند ماژول می‌سازد؟ سفارشِ نیروگاه چند روز طول می‌کشد؟\nپاسخ. \\(22 \\times 3600/30 = 2640\\)، سپس \\(\\times 0.85 \\times 0.985 = 2210\\) ماژول در روز. پس \\(109\\,200/2210 = 49\\) روزِ کاری.\nتفسیر. اگر اثربخشی به ۷۰ درصد برسد، سفارش ۶۰ روز طول می‌کشد. این ده روز در برنامهٔ تحویل و نصب دیده می‌شود (فصل 31). پس اثربخشیِ خطِ سازنده پرسشی برای ممیزیِ پیش از واگذاری است.\n\n\n\n41.5.17 جای تصویرِ الکترولومینسانس در خط\ncracked strings in 109,200 modules: 655 (teaching 0.6%)\n  EL placed                       cost k u   escapes\n  before lamination, and after         4.2       1.6\n  after lamination only               59.1      32.8\n  a crack found before lamination costs a string repair; one\n  found after costs a scrapped module - the pre-lamination\n  image pays for itself many times over, and the final image\n  still catches what lamination itself cracks\n\nمثال 41.32 (ترک را پیش از بسته‌شدن بیابید) پرسش. اگر ۰٫۶ درصدِ رشته‌ها ترک داشته باشند، تصویرِ پیش از لمینیت‌کاری چه ارزشی دارد؟\nپاسخ. با هر دو تصویر، هزینه حدودِ 4.2 k u و فرار حدودِ ۲ ماژول است. با تصویرِ پایانی تنها، هزینه 59.1 k u و فرار حدودِ ۳۳ ماژول.\nتفسیر. ترکی که پیش از لمینیت‌کاری پیدا شود با تعمیرِ رشته حل می‌شود. ترکی که پس از آن پیدا شود ماژول را دور می‌ریزد. تصویرِ پیش از لمینیت‌کاری چند برابرِ هزینه‌اش را برمی‌گرداند. تصویرِ پایانی هم لازم است، چون خودِ لمینیت‌کاری هم ترک می‌سازد. این همان منطقِ فرارِ عیب در فصلِ ۴۰ است: آشکارسازها در ضرب کار می‌کنند (بخش 40.7.4). وارسی: \\(655 \\times 0.95 \\times 95 = 59.1\\) هزار واحد.\n\n\n\n41.5.18 توانِ فرایندِ استحکامِ کندن\nribbon peel force, N/mm (lower limit 1.0, teaching)\n  machine       mean    sd    Cpk    ppm under\n  stringer 1    2.11   0.28   1.33          35\n  stringer 2    1.61   0.25   0.80       8,150\n  the destructive peel test runs on sample strings each shift;\n  stringer 1 is just capable (Cpk 1.33); stringer 2 (Cpk 0.80)\n  makes weak joints in thousands per million because its mean\n  is low - the fix is the joint, not more testing, the same\n  lesson as the crimp of ch 40\nایده. آزمونِ کندنِ نوار مخرب است. روی چند رشتهٔ نمونه در هر نوبت انجام می‌شود. رشته‌سازِ ۲ هزاران اتصالِ ضعیف در هر میلیون می‌سازد، چون میانگینش پایین است. درمان خودِ اتصال است، نه آزمونِ بیشتر. همان درسی است که سرِ کابل در فصلِ ۴۰ داد (بخش 40.4.7.2).\n\nمثال 41.33 (میانگینِ پایین، نه پراکندگیِ زیاد) پرسش. رشته‌سازِ ۲ میانگینِ 1.61 و انحرافِ معیارِ 0.25 N/mm دارد، با حدِ پایینِ 1.0. \\(C_\\text{pk}\\) و سهمِ اتصال‌های ضعیف چقدر است؟\nپاسخ. \\(C_\\text{pk} = (1.61 - 1.0)/(3 \\times 0.25) = 0.81\\). سهمِ زیرِ حد \\(\\Phi(-2.44) \\approx 0.7\\,\\%\\)، یعنی حدودِ ۷٬۰۰۰ تا ۸٬۰۰۰ در هر میلیون.\nتفسیر. پراکندگیِ دو رشته‌ساز تقریباً یکی است. فرق در میانگین است. پس درمان جابه‌جا کردنِ میانگین است، با آزمایش روی همان ماشین (مثال 40.7)، نه آزمونِ بیشتر. خروجیِ برنامه با مقدارهای گردنشده ۸٬۱۵۰ را می‌دهد.\n\n\n\n41.5.19 توافقِ دو درجه‌بندِ تصویر\n300 EL images graded A/B/C by two inspectors (teaching)\n  observed agreement 81.7%; by chance 62.0%; kappa 0.52\n  agreement within each grade (both / either called it): A 80%, B 40%, C 70%\n  most images are A, so chance agreement is high and a raw\n  agreement of 82% hides a kappa of only 0.52; the graders\n  agree least on B (40%) and C (70%), the grades that sort\n  and reject - reference images for each grade and a\n  periodic attribute study (ch 40, kappa) keep the graders\n  together\nایده. بیشترِ تصویرها ردهٔ Aاند، پس توافقِ تصادفی بالاست. توافقِ ۸۲ درصد کاپای کوهن ۰٫۵۲ را پنهان می‌کند. درجه‌بندها کمترین توافق را روی رده‌های B و C دارند، یعنی همان رده‌هایی که ماژول را دسته‌بندی یا رد می‌کنند. تصویرهای مرجع برای هر رده و مطالعهٔ وصفیِ دوره‌ای درجه‌بندها را هماهنگ نگه می‌دارند (بخش 40.4.6). همین برای خوانشِ تصویرِ ساختگاه هم لازم است.\n\n\n41.5.20 کرنش در هر چرخه\nmismatch strain at a ribbon joint (copper on silicon)\n  cycle                     dT K   strain %   relative life\n  test -40 to 85 C           125      0.180            1.0\n  hot summer day              45      0.065            7.7\n  mild day                    25      0.036           25.0\n  glass (9e-6/K) sits between copper and silicon: the\n  laminate bends as well as shears; with a Coffin-Manson\n  exponent of 2 a test cycle wears a joint like 8 hot days\n  or 25 mild ones - the basis of eq-ch41-cycling, and why\n  joint shape and solder, not only ribbon size, matter\nایده. مس \\(17\\times10^{-6}\\) و سیلیسیم \\(2.6\\times10^{-6}\\) بر کلوین منبسط می‌شوند. هر چرخهٔ دمایی اتصال را می‌کشد و برمی‌گرداند. با نمای کافین–منسون برابرِ ۲، یک چرخهٔ آزمون به اندازهٔ ۸ روزِ داغ یا ۲۵ روزِ ملایم اتصال را فرسوده می‌کند. این پایهٔ معادلهٔ 41.17 است. پس شکلِ اتصال و لحیم مهم‌اند، نه فقط اندازهٔ نوار.\n\n\n41.5.21 سختیِ ماژولِ دوشیشه\nbending stiffness per width (relative to t^3 of 3.2 mm glass)\n  build                          stiffness   glass mm\n  3.2 mm glass + backsheet            1.00        3.2\n  2 + 2 mm glass, slipping            0.49        4.0\n  2 + 2 mm glass, fully bonded        2.78        4.0\n  two thin sheets act as one only if the encapsulant grips\n  them in shear; it softens when hot, so a glass-glass\n  module is stiff on a cold morning and much less so at\n  70 C - the mechanical load test is run on the BOM as\n  built, and the clamping zones (lesson C) follow it\nایده. سختیِ خمشیِ ورق با توانِ سومِ ضخامت بالا می‌رود. دو ورقِ ۲ میلی‌متری فقط وقتی مانندِ یک ورق کار می‌کنند که کپسوله‌کننده آن‌ها را در برش نگه دارد. کپسوله‌کننده در گرما نرم می‌شود. پس ماژولِ دوشیشه در صبحِ سرد سخت است و در 70 °C خیلی کمتر. آزمونِ بارِ مکانیکی روی فهرستِ موادِ واقعی انجام می‌شود، و ناحیه‌های گیره از آن پیروی می‌کنند (بخش 41.5.6).\n\n\n41.5.22 آب از پشت‌پوش\nwater vapour through a backsheet over a year (teaching:\n  1.5 g/m2/day at 38 C, doubling every 10 K; monthly mean\n  module temperature of a hot dry site)\n  build                       g a year   in 25 years\n  glass-backsheet                  684      17,102 g\n  glass-glass, edge seal            14         342 g\n  a breathable backsheet lets water in and acetic acid from\n  the encapsulant out; glass-glass keeps water out but traps\n  what gets in through the edge - which build is safer\n  depends on the encapsulant, so the BOM, not one material,\n  is qualified (damp heat, lesson C)\nایده. پشت‌پوشِ نفوذپذیر آب را راه می‌دهد، اما اسیدِ استیکِ ساخته‌شده در کپسوله‌کننده را هم بیرون می‌دهد. ماژولِ دوشیشه آب را بیرون نگه می‌دارد، اما آنچه از لبه وارد شود را هم در خود نگه می‌دارد. کدام ساختار بهتر است، به کپسوله‌کننده بستگی دارد. پس فهرستِ مواد صلاحیت‌سنجی می‌شود، نه یک ماده به‌تنهایی (بخش 41.5.15).\n\nمثال 41.34 (گرم‌ترین ماه، بیشترین آب) پرسش. با 1.5 g/m² در روز در 38 °C، دو برابر شدن با هر ۱۰ کلوین و ماژولِ 2.58 m²، در ماهی با دمای ماژولِ 37 °C چقدر آب از پشت‌پوش می‌گذرد؟\nپاسخ. \\(1.5 \\times 2^{-0.1} \\times 2.58 \\times 30.4 = 110\\,\\text{g}\\) در ماه.\nتفسیر. چهار ماهِ گرم بیش از نیمِ آبِ سال را می‌آورند. پس اقلیمِ گرمِ نیروگاه برای ماژولِ با پشت‌پوش سخت‌تر از میانگین است. آزمونِ گرمای مرطوبِ صلاحیت‌سنجی این را مقایسه می‌کند، نه پیش‌بینی (مثال 41.25).\n\n\n\n41.5.23 بافر و جریانِ مواد در خط\ncuring buffer and material flow at a 30 s takt (teaching)\n  sealant and potting need 4 h before handling: 480 modules in the buffer\n  glass in: 120 sheets an hour = 2.5 t an hour\n  frames, boxes, pallets out: one finished pallet every 15.5 min\n  the buffer is floor space and work in progress, not idle\n  stock: shortening the cure moves the line's layout; the\n  glass flow sets the forklift and rack plan (ch 40, layout)\nایده. درزگیرِ قاب و رزین‌ریزیِ جعبه‌تقسیم پیش از جابه‌جایی زمانِ پخت می‌خواهند. با آهنگِ ۳۰ ثانیه، چهار ساعت پخت یعنی ۴۸۰ ماژول در بافر. این بافر انبارِ بیکار نیست. فضای کف و کارِ در جریان است (بخش 40.3.8.2). کوتاه‌کردنِ پخت چیدمانِ خط را عوض می‌کند. جریانِ شیشه، یعنی ۲٫۵ تن در ساعت، برنامهٔ لیفتراک و قفسه‌ها را تعیین می‌کند (بخش 40.3.8.10). عددهای زمانِ پخت را سازندهٔ درزگیر می‌دهد. این درس فقط حسابِ ظرفیت است.\n\nمثال 41.35 (بافر و شیشه با دست) پرسش. با آهنگِ ۳۰ ثانیه، چهار ساعت پخت و شیشهٔ 20.7 kg، بافر و جریانِ شیشه چقدر است؟\nپاسخ. \\(4 \\times 3600/30 = 480\\) ماژول. شیشه \\(120 \\times 20.7 = 2.48\\) تن در ساعت.\nتفسیر. ۴۸۰ ماژولِ ایستاده، با فاصلهٔ لازم برای جابه‌جایی، صدها مترمربع فضا می‌خواهد. هر ساعت کوتاه‌شدنِ پخت ۱۲۰ ماژول از بافر برمی‌دارد. پس انتخابِ درزگیر و رزین ماده‌ای است که چیدمانِ کارخانه را هم تعیین می‌کند.\n\n\n\n41.5.24 کپسوله‌کننده در انبار\nencapsulant rolls on receipt and in store (teaching: 180 days\n  at 25 C, halving every 10 K warmer)\n  40 rolls: 8 past their life, 4 within 30 days\n  past: R17, R19, R25, R28, R29, R31, R35, R36\n  an encapsulant past its life may still laminate, but cures\n  differently (gel content, lesson C): rolls are used first in\n  first out by their remaining life, not by arrival, and the\n  store's temperature is logged as part of the material's record\nایده. کپسوله‌کننده‌ای که عمرِ انبارش گذشته ممکن است هنوز لمینیت شود، اما متفاوت پخته می‌شود و درصدِ ژلش پایین‌تر است (بخش 41.5.4). پس رول‌ها به ترتیبِ عمرِ باقی‌مانده مصرف می‌شوند، نه ترتیبِ رسیدن. دمای انبار هم بخشی از سابقهٔ ماده است. انباری که تابستان گرم شود، عمرِ رول‌ها را بی‌صدا کوتاه می‌کند.\n\nمثال 41.36 (عمرِ انبار در دو انبار) پرسش. عمرِ کپسوله‌کننده در 25 °C ۱۸۰ روز است و با هر ۱۰ کلوین گرمی نصف می‌شود. در انبارِ 20 °C و 32 °C چقدر است؟\nپاسخ. \\(180 \\times 2^{0.5} = 255\\) روز و \\(180 \\times 2^{-0.7} = 111\\) روز.\nتفسیر. انبارِ گرمِ ساختگاه یا کانتینری که در آفتاب مانده، عمرِ رول را بی‌صدا به حدودِ نصف می‌رساند. قاعدهٔ «زودتر بیاید زودتر برود» کافی نیست. ترتیبِ مصرف با عمرِ باقی‌مانده و دمای ثبت‌شده تعیین می‌شود.\n\n\n\n41.5.25 پذیرشِ شیشه با نمونه‌گیریِ متغیری\nincoming glass: solar transmittance against a lower limit\n  (AQL 1 %, LTPD 5 %; variables plan of ch 40)\n  measure 54 sheets; accept if (mean - limit)/s &gt;= 1.94\n  an attribute pass/fail on the same risks needs 132 sheets;\n  transmittance is measured anyway, so the variables plan is\n  cheaper - but a lot whose readings are not normal (two\n  furnaces mixed) breaks its assumption: plot them first\nایده. گذردهیِ خورشیدیِ شیشه به‌هرحال اندازه گرفته می‌شود. پس طرحِ متغیری با ۵۴ ورق همان حفاظتِ طرحِ وصفی با ۱۳۲ ورق را می‌دهد (بخش 40.4.9.1). اما فرضش این است که خواندن‌ها تقریباً نرمال‌اند. محموله‌ای که از دو کوره آمده، دو قله دارد. پیش از قضاوت، خواندن‌ها رسم می‌شوند.\n\n\n41.5.26 هزینه برای هر وات\nmodule cost per watt (teaching shares, not a market price)\n  item                              u/W     share\n  silicon and wafer                 0.034     30%\n  cell processing (incl. silver)    0.026     23%\n  glass                             0.012     11%\n  frame                             0.010      9%\n  encapsulant and backsheet         0.010      9%\n  junction box and cables           0.006      5%\n  ribbon, sealant, labels           0.004      4%\n  module labour and overhead        0.012     11%\n  total 0.114 u/W\n  frame 30 % dearer: +2.6% on the module\n  CTM 1 % higher: every cost per watt falls 1% - worth\n  1.14 u per kW, as much as making the frame 11% cheaper\n  design for manufacture is also design for watts: a gain in\n  CTM spreads over every line of the bill\n\nمثال 41.37 (یک درصد نسبتِ سلول به ماژول یا قابِ ارزان‌تر؟) پرسش. یک درصد افزایشِ نسبتِ سلول به ماژول با ارزان‌شدنِ قاب به چه اندازه برابر است؟\nپاسخ. هر هزینه برای هر وات یک درصد کم می‌شود: 1.14 u برای هر کیلووات. این با ۱۱ درصد ارزان‌ترشدنِ قاب برابر است.\nتفسیر. طراحی برای ساخت طراحی برای وات هم هست. افزایشِ نسبتِ سلول به ماژول روی همهٔ سطرهای صورت‌حساب پخش می‌شود. سهم‌های این جدول آموزشی‌اند، نه قیمتِ بازار. منطقِ مقایسه، یعنی هزینه برای هر وات، در ارزیابیِ پیشنهادها هم به کار می‌رود (بخش 39.5.2). وارسی: \\(0.01 \\times 0.114 = 0.00114\\) واحد بر وات، و \\(0.00114 / 0.010 = 11\\,\\%\\).\n\n\n\n41.5.27 دمای کارِ دو ساختار\ntwo builds: NOCT 44 C (glass-backsheet) and 46 C (glass-glass), teaching\n  cell temperature difference = (NOCT_b - NOCT_a)/800 x G,\n  weighted by the data-pack GHI of every hour\n  energy-weighted difference 1.60 K; energy 0.56% lower\n  on 110 GWh of PV a year: 0.61 GWh\n  a hotter build is not a worse one if it lasts longer or\n  carries a bifacial gain - the comparison is made in energy\n  over the life, with each build's own data\nایده. ماژولِ دوشیشه کمی داغ‌تر کار می‌کند، چون پشتش گرما را کمتر پس می‌دهد. با تابشِ ساعت‌به‌ساعتِ بستهٔ داده، فرقِ وزن‌دادهٔ انرژی ۱٫۶ کلوین است و انرژی ۰٫۵۶ درصد کمتر. اما ساختارِ داغ‌تر الزاماً بدتر نیست، اگر عمرِ بیشتر یا سودِ دوطرفگی داشته باشد. مقایسه با انرژیِ طولِ عمر و دادهٔ خودِ هر ساختار انجام می‌شود (بخش 10.2.16).\n\nمثال 41.38 (یک‌ونیم کلوین، نیم درصد) پرسش. فرقِ دمای اسمیِ کارِ دو ساختار ۲ کلوین است. چرا فرقِ دمای وزن‌دادهٔ انرژی 1.60 K است و انرژی چقدر کم می‌شود؟\nپاسخ. فرقِ دما با تابش متناسب است: \\(\\Delta T = (2/800)\\,G\\). وزن‌دادن با انرژی ساعت‌های پرتابش را پررنگ می‌کند و میانگین 1.60 K می‌شود. با \\(0.35\\,\\%\\) بر کلوین، \\(0.56\\,\\%\\) انرژیِ کمتر.\nتفسیر. میانگینِ ساده بر همهٔ ساعت‌های روز فرقِ کوچک‌تری نشان می‌داد. اما انرژی در ساعت‌های پرتابش تولید می‌شود. وزن‌دادن با انرژی همان روشِ فصلِ ۱۰ برای ضریبِ دمایی است (بخش 10.2.10).\n\n\n\n41.5.28 پالت و کانتینر\npallets in a 40-ft container (teaching dimensions)\n  31 modules a pallet on edge; 10 floor slots, stacked 2 high\n  20 pallets = 620 modules; mass 18.5 t of 26.5 t payload\n  volume, not weight, fills the box (70% of the payload)\n  177 containers for the plant (as ch 10)\n  the bottom pallet carries the top one through every bump:\n  the transport test qualifies this package as packed, so a\n  change of pallet or stacking is a change of the package\nایده. کانتینر را حجم پر می‌کند، نه وزن. هر پالتِ پایینی پالتِ بالایی را در هر تکان حمل می‌کند. آزمونِ حملِ بسته همین بسته را همان‌طور که چیده شده صلاحیت‌سنجی می‌کند (IEC 62759-1:2022). پس تغییرِ پالت یا ارتفاعِ چیدن تغییرِ بسته است. شمارِ ۱۷۷ کانتینر با فصلِ ۱۰ می‌خواند (بخش 10.6.5).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nفهرستِ مواد چه سه کاری در کارخانه و نیروگاه می‌کند؟\nنسبتِ سلول به ماژول را تعریف کنید. کدام سطرها آن را بالا می‌برند؟\nچرا ماژولِ نیم‌سلول در سایهٔ ردیفِ پایین بهتر است اما در سایهٔ ستونی نه؟\nدرصدِ ژل چیست و چرا با نمودارِ کنترل پایش می‌شود؟\nمعادلهٔ 41.16 را توضیح دهید. چرا پاسخش این‌قدر پراکنده است؟\nچرا آزمونِ صلاحیت‌سنجی عمر را پیش‌بینی نمی‌کند؟\nمعادلهٔ 41.18 را بنویسید و جای بهینهٔ گیره را برای ماژولِ 2.278 m بیابید.\nچرا سه دیودِ روشن در یک جعبه بیشتر از یک دیود گرم می‌شوند؟\nچرا یک بلوکِ کامل در صبحِ شبنم‌دار مقاومتِ عایقیِ کم دارد؟\nچرا گام‌های غیرمخربِ تحلیلِ خرابی اول می‌آیند؟\nقاعدهٔ پالتِ کانتینر چه خطاهایی دارد؟\nکدام آزمون‌ها روی هر ماژول انجام می‌شوند و کدام طرح را صلاحیت‌سنجی می‌کنند؟\nسفارشِ نیروگاه چند روز کارِ یک خط است و این چه چیزی را تعیین می‌کند؟\nچرا تصویرِ پیش از لمینیت‌کاری هزینه‌اش را برمی‌گرداند؟\nچرا توافقِ ۸۲ درصدیِ دو درجه‌بند کافی نیست؟\nچرا ماژولِ دوشیشه در گرما نرم‌تر است؟\nپشت‌پوشِ نفوذپذیر و ماژولِ دوشیشه در برابرِ آب چه فرقی دارند؟\nبافرِ پخت چگونه چیدمانِ خط را تعیین می‌کند؟\nچرا رول‌های کپسوله‌کننده به ترتیبِ عمرِ باقی‌مانده مصرف می‌شوند؟\nفرضِ طرحِ متغیری برای شیشه چیست؟\nیک درصد نسبتِ سلول به ماژول با چه چیزی برابر است؟\nچرا ساختارِ داغ‌تر الزاماً بدتر نیست؟\nچرا تغییرِ پالت تغییرِ بسته است؟\nسلولِ ۲۱۰ میلی‌متری چه چیزهایی را در نیروگاه عوض می‌کند؟\nچرا ماژولِ ۱۵۰۰ ولتی لبهٔ پهن‌تری دارد و این چه هزینه‌ای دارد؟\nدر مطالعهٔ دو آزمونگرِ فلش، بیشترِ خطا از کجاست؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-d",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-d",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.6 ت. آزمایشگاهِ دادهٔ تولید",
    "text": "41.6 ت. آزمایشگاهِ دادهٔ تولید\nبرنامه:\npython -m companion.ch41.lab_d\nکارخانهٔ ماژول برای هر محموله یک پروندهٔ آزمونِ فلش می‌فرستد: برای هر ماژول شمارهٔ سریال، ترتیبِ آزمون، توانِ بیشینه، ولتاژِ مدارِ باز، جریانِ اتصالِ کوتاه، ضریبِ پرشدگی، ردهٔ تصویرِ الکترولومینسانس و دما. هر ۱۰۰ ماژول، یک ماژولِ طلایی با توانِ شناخته‌شده هم آزموده می‌شود. این آزمایشگاه پروندهٔ ساختگیِ یک محمولهٔ ۳٬۰۰۰ ماژولی را می‌خوانَد (A-446). در آن عیب‌هایی کاشته شده که خواننده باید پیدا کند: خطاهای داده، رانشِ آزمونگر، ماژول‌های ترک‌خورده، دیودهای اتصال‌کوتاه و سلول‌هایی از ردهٔ بالاتر. سپس ناهمخوانی حساب می‌شود و طرحِ کنترلِ کارخانه و برنامهٔ بازرسیِ دریافتِ نیروگاه نوشته می‌شوند.\n\n41.6.1 گامِ ۱: خواندن و اعتبارسنجیِ پرونده\ndef parse(path=DATA_FILE):\n    \"\"\"Read the flash file; return good records, golden checks and a list\n    of data problems (never silently fixed).\"\"\"\n    good, golden, problems, seen = [], [], [], set()\n    with open(path, encoding=\"utf-8\") as fh:\n        for row in csvmod.DictReader(fh):\n            if row[\"serial\"] == \"GOLDEN\":\n                golden.append((int(row[\"seq\"]), float(row[\"pmax_w\"])))\n                continue\n            if row[\"serial\"] in seen:\n                problems.append((row[\"serial\"], \"duplicate serial\"))\n                continue\n            seen.add(row[\"serial\"])\n            if not row[\"pmax_w\"] or not row[\"voc_v\"]:\n                problems.append((row[\"serial\"], \"missing value\"))\n                continue\n            p = float(row[\"pmax_w\"])\n            if p &lt; 10:\n                problems.append((row[\"serial\"], f\"Pmax {p} - kW, not W?\"))\n                continue\n            good.append(dict(serial=row[\"serial\"], seq=int(row[\"seq\"]),\n                             p=p, voc=float(row[\"voc_v\"]),\n                             isc=float(row[\"isc_a\"]), el=row[\"el_grade\"]))\n    return good, golden, problems\nflash file: 3,002 module rows, 30 golden-module checks\n  usable records 2,997; data problems 5:\n    PVM-00901: duplicate serial\n    PVM-01201: Pmax 0.5543 - kW, not W?\n    PVM-01778: missing value\n    PVM-02100: duplicate serial\n    PVM-02651: missing value\n  each problem goes back to the factory with the serial: a\n  duplicate may hide a module never flashed, a value in kW\n  is a software or unit change - the data is evidence only\n  when the file itself is checked first\nایده. پیش از هر آماری، خودِ پرونده وارسی می‌شود. سریالِ تکراری ممکن است ماژولی را پنهان کند که هرگز آزموده نشده. عددی به کیلووات به‌جای وات یعنی نرم‌افزار یا یکا عوض شده است. مقدارِ گم‌شده یعنی آزمون کامل نشده. هیچ‌کدام بی‌صدا «درست» نمی‌شوند. هر کدام با سریالش به کارخانه برمی‌گردد. داده فقط وقتی شاهد است که پرونده‌اش وارسی شده باشد (فصل 5).\n\n\n41.6.2 گامِ ۲: رانشِ آزمونگر\ngolden module flashed every 100 modules (its value 551.0 W)\n  checks before seq 2400: mean 551.0 W, sd 0.36\n  first check outside +-1.1 W: seq 2400\n  shift after it: +2.52 W (+0.46%)\n  the modules flashed since the last good check read high:\n  they are corrected or re-flashed after the reference is\n  restored - and the cause (reference cell, lamp, spectrum)\n  is found before the line restarts\nایده. ماژولِ طلایی خودش تغییر نمی‌کند. پس اگر خواندنِ آن تغییر کند، آزمونگر رانده است. از ترتیبِ ۲٬۴۰۰ به بعد، هر خواندن حدودِ 2.5 W بالاتر است. ماژول‌های آزموده از آخرین وارسیِ خوب اصلاح یا دوباره فلش می‌شوند. علت، مانندِ سلولِ مرجع، لامپ یا طیف، پیش از راه‌اندازیِ دوبارهٔ خط پیدا می‌شود. این همان منطقِ «آخرین وارسیِ خوب» در بخش 40.5.1 است.\n\n\n41.6.3 گامِ ۳: داده‌های پرت و علتشان\nبرای یافتنِ ماژول‌های غیرعادی، امتیازِ استوارِ z به کار می‌رود که از میانه و میانهٔ انحرافِ مطلق ساخته می‌شود. چند دادهٔ پرت میانگین و انحرافِ معیار را می‌کشند و خودشان را پنهان می‌کنند، اما میانه و میانهٔ انحراف را نه:\n\\[\nz_i = 0.6745\\,\\frac{x_i - \\tilde{x}}{\\text{MAD}}, \\qquad\n\\text{MAD} = \\operatorname{median}\\lvert x_i - \\tilde{x}\\rvert\n\\tag{41.19}\\]\ndef diagnose(r, med_voc: float, med_isc: float) -&gt; str:\n    \"\"\"A first guess at the failure mode from the shape of the reading.\"\"\"\n    if r[\"voc\"] &lt; 0.8 * med_voc:\n        return \"bypass diode shorted (a third of Voc gone)\"\n    if r[\"el\"] == \"C\":\n        return \"cracked cells (EL grade C, current lost)\"\n    if r[\"isc\"] &gt; 1.01 * med_isc:\n        return \"cells of a higher bin (Isc high)\"\n    return \"unexplained - re-flash and inspect\"\n\n\n\n\n\n\nشکل 41.11: توانِ بیشینهٔ محمولهٔ ۳٬۰۰۰ ماژولی به ترتیبِ آزمون (هر سومین ماژول): رانشِ آزمونگر از ماژولِ ۲٬۴۰۰ و ماژول‌های ترک‌خورده زیرِ نوار.\n\n\n\nrobust z of Pmax (median 552.3 W) after the drift correction\n  flagged 12 of 2,997 (|z| &gt; 3.5):\n  serial      Pmax W   Voc V   Isc A   EL  first guess\n  PVM-00212   538.0   49.42  13.646  C   cracked cells\n  PVM-00403   562.4   50.42  14.218  A   cells of a higher bin\n  PVM-00656   541.0   49.40  13.733  C   cracked cells\n  PVM-00841   369.3   33.36  13.959  A   bypass diode shorted\n  PVM-01024   539.8   49.38  13.675  C   cracked cells\n  PVM-01491   546.1   49.65  13.827  C   cracked cells\n  PVM-01556   565.8   50.38  14.218  A   cells of a higher bin\n  PVM-01903   539.6   49.25  13.700  C   cracked cells\n  PVM-02300   546.0   49.68  13.900  A   unexplained - re-flash and inspect\n  PVM-02311   373.9   33.24  13.952  A   bypass diode shorted\n  PVM-02542   558.0   50.30  14.083  A   unexplained - re-flash and inspect\n  PVM-02778   541.4   49.45  13.696  C   cracked cells\n  without the drift correction 13 flags, some only because\n  the last 600 read high; the shape of each reading (Voc, Isc,\n  EL) points at the process step to look at\n\nمثال 41.39 (از عدد تا گامِ فرایند) پرسش. پروندهٔ فلش را بخوانید، ماژول‌های پرت را بیابید و برای هر کدام علتی احتمالی بنویسید. چرا رانش باید پیش از یافتنِ داده‌های پرت اصلاح شود؟\nپاسخ. ۱۲ ماژول پرت‌اند: ۶ ترک‌خورده با ردهٔ C، ۲ با دیودِ اتصال‌کوتاه، ۲ با سلول‌های ردهٔ بالاتر، و ۲ بی‌توضیح. بی‌اصلاحِ رانش، ۱۳ ماژول پرچم می‌خوردند. بعضی فقط چون در ۶۰۰ ماژولِ آخر بالا خوانده شده بودند.\nتفسیر. شکلِ هر خواندن به گامِ فرایند اشاره می‌کند. ولتاژِ دوسوم یعنی یک دیودِ اتصال‌کوتاه، که گامِ جعبه‌تقسیم یا ضربه است. جریانِ کم با ردهٔ C یعنی ترک، که گامِ رشته‌سازی یا لمینیت‌کاری است. جریانِ بالا یعنی سلول‌هایی از ردهٔ دیگر، که خطای دسته‌بندی یا تعویضِ جعبهٔ سلول است. دو ماژولِ بی‌توضیح دوباره فلش و بازرسی می‌شوند. «نمی‌دانیم» هم پاسخی درست است، به شرطِ آنکه اقدام داشته باشد. وارسی: \\(z = 0.6745 \\times (538 - 552.3)/1.1 = -8.8\\)، بسیار فراتر از \\(3.5\\).\n\n\n\n41.6.4 مقاومت‌ها از شیبِ منحنی\nپروندهٔ فلش اگر کلِ منحنی را نگه دارد، نه فقط توانِ بیشینه را، می‌تواند علت را هم نشان دهد. شیبِ بخشِ صافِ منحنی نزدیکِ جریانِ اتصالِ کوتاه به مقاومتِ موازی مربوط است. شیبِ بخشِ تند نزدیکِ ولتاژِ مدارِ باز به مقاومتِ سری، پس از کم‌کردنِ سهمِ خودِ دیود:\n\\[\nR_\\text{sh} \\approx -\\left(\\frac{dI}{dV}\\right)^{-1}_{V \\approx 0}, \\qquad\nR_s \\approx -\\left(\\frac{dV}{dI}\\right)_{I \\approx 0} - \\frac{n N_s kT/q}{I_\\text{sc}}\n\\tag{41.20}\\]\ndef slopes(sdm, n_pts: int = 300, noise: float = 0.001, seed: int = 4118):\n    \"\"\"Measured-like I-V points; shunt from the slope near I_sc, series\n    resistance from the slope near V_oc minus the diode's own part.\"\"\"\n    rng = random.Random(seed)\n    v = np.linspace(0, sdm.voc, n_pts)\n    i = np.array([float(sdm.i(x)) * (1 + rng.gauss(0, noise)) for x in v])\n    near_isc = v &lt; 0.2 * sdm.voc\n    k_sc = np.polyfit(v[near_isc], i[near_isc], 1)[0]\n    near_voc = i &lt; 0.08 * i[0]\n    k_oc = np.polyfit(i[near_voc], v[near_voc], 1)[0]\n    rsh = -1 / k_sc\n    rs = -k_oc - sdm.a / i[0]\n    return rs, rsh\n\n\n\n\n\n\nشکل 41.12: منحنیِ فلشِ ماژولِ سالم، ماژولِ با سلول‌های نشتی و ماژولِ با اتصال‌های ضعیف.\n\n\n\nRs and Rsh read from the slopes of a flash curve (0.1 % noise)\n  module            Rs true   Rs read   Rsh true   Rsh read\n  good module         0.172     0.180        146        154\n  shunted cells       0.172     0.216         15         15\n  weak joints         0.350     0.358        146        154\n  a low shunt (edge isolation, cracks through the junction)\n  tilts the flat part of the curve; a high series resistance\n  (cold solder, thin ribbon) leans the steep part - the\n  slopes point at the process step, which is why the flash\n  file keeps the whole curve, not only Pmax; Rsh read from\n  a noisy flat part is rough, Rs needs the diode's own part\n  (n Ns kT/q over Isc) taken away, and a strong shunt\n  biases it high (0.216 against 0.172) - read the two together\n\nمثال 41.40 (از شیب تا گامِ فرایند) پرسش. سه منحنی با یک توانِ اسمی متفاوت‌اند. از شیب‌ها کدام عیب را می‌خوانید؟\nپاسخ. ماژولِ نشتی مقاومتِ موازیِ 15 Ω نشان می‌دهد که درست خوانده شده. ماژولِ با اتصالِ ضعیف 0.358 Ω در برابرِ 0.350 واقعی.\nتفسیر. نشتی به جداسازیِ لبه یا ترکی که از پیوند گذشته اشاره دارد. مقاومتِ سریِ بالا به لحیمِ سرد یا نوارِ نازک. پس همان پروندهٔ فلش، اگر منحنی را نگه دارد، به گامِ فرایند اشاره می‌کند. نشتیِ شدید خواندنِ مقاومتِ سری را بالا می‌برد. پس این دو با هم خوانده می‌شوند. وارسی: سهمِ دیود \\(1.803/13.98 = 0.129\\,\\Omega\\) است و با \\(0.172\\) جمعِ شیب حدودِ \\(0.30\\,\\Omega\\) می‌شود.\n\n\n\n41.6.5 تصویرِ الکترولومینسانس به‌صورتِ عدد\n\n\n\n\n\n\nشکل 41.13: تصویرِ ساختگیِ الکترولومینسانسِ یک ماژول به‌صورتِ عدد: ۲۴ ردیف در ۶ ستون نیم‌سلول. سه سلول گوشه‌های تیره دارند.\n\n\n\nEL image of one module: 24 x 6 half cells, 6 x 6 pixels each (synthetic)\n  pixel darker than half the module's mean = inactive\n  half cell (row, col)   inactive share\n  ( 5, 2)                       36%\n  ( 9, 0)                        3%\n  (17, 4)                       11%\n  worst cell 36%: grade C (teaching rule: C above 10 %, B above 2 %)\n  the grade is a rule on numbers, so two graders agree when\n  they apply it (lesson C, kappa); the image is kept with the\n  serial as the module's baseline for later claims\nایده. تصویر برای رایانه آرایه‌ای از عددهاست. با قاعده‌ای روشن، سهمِ ناکارِ هر سلول حساب و رده تعیین می‌شود. رده‌بندی وقتی قاعده‌ای روی عدد باشد، دو درجه‌بند با هم توافق دارند (بخش 41.5.19). تصویر با شمارهٔ سریال نگه داشته می‌شود و خطِ مبنای ادعاهای بعدی است (بخش 41.7.11). آستانه‌ها اینجا آموزشی‌اند. هر قراردادِ خرید قاعدهٔ رده‌بندیِ خود را می‌نویسد.\n\n\n41.6.6 یکنواختیِ محموله‌ها\n\n\n\n\n\n\nشکل 41.14: میانگینِ توانِ ۳۰ محموله روی نمودارِ مقدارهای تکی. تغییرِ دستهٔ شیشه از محمولهٔ ۲۳ میانگین را پایین می‌آورد.\n\n\n\nmean Pmax of 30 lots of 3,000 modules (chart from lots 1-15)\n  centre 552.19 W, lower limit 550.95 W\n  first lot below the limit: 23; eight in a row below the centre by lot 30\n  a 1.6 W drop is inside every module's tolerance and every\n  lot's spread, yet the lot means show it within a few lots -\n  the factory asks what changed at lot 23 (a new glass batch)\n  before the buyer's laboratory finds it a year later\n\nمثال 41.41 (افتی که در رواداریِ هر ماژول پنهان است) پرسش. میانگینِ محموله‌ها از محمولهٔ ۲۳، 1.6 W پایین می‌آید. آیا هیچ ماژولی از رواداری بیرون می‌رود؟ نمودار کِی علامت می‌دهد؟\nپاسخ. نه، چون 1.6 W در رواداریِ 5 W و در پراکندگیِ هر محموله است. اما نمودار در همان محمولهٔ ۲۳ علامت می‌دهد.\nتفسیر. میانگینِ ۳٬۰۰۰ ماژول پراکندگیِ بسیار کمتری از یک ماژول دارد، پس افتی کوچک در آن آشکار است. کارخانه می‌پرسد در محمولهٔ ۲۳ چه عوض شد. اینجا یک دستهٔ تازهٔ شیشه بود. این پرسش پیش از آن پرسیده می‌شود که آزمایشگاهِ خریدار یک سال بعد آن را پیدا کند. این همان آزمونِ «یکنواختیِ تولید» است که بندِ آزمون‌های فصل خواست (بخش 41.5.15). وارسی: حدِ پایین \\(552.19 - 3 \\times 0.41 = 550.95\\) وات است.\n\n\n\n41.6.7 گامِ ۴: رده‌های توان پس از اصلاح\npower classes (label = class, tolerance 0/+5 W)\n  class W   as flashed   corrected\n      535            3           3\n      540            2           2\n      545          153         201\n      550         2451        2622\n      555          382         165\n      560            3           1\n      565            1           1\n  269 modules change class with the correction: they\n  were labelled one class too high - the labels and the\n  flash records of those serials are reissued before\n  shipping (the label is a claim the buyer will test)\nایده. برچسبِ ماژول ردهٔ توانِ آن است، با رواداریِ صفر تا ۵ وات. ۲۶۹ ماژول با اصلاحِ رانش رده عوض می‌کنند. یعنی یک رده بالاتر برچسب خورده بودند. برچسب و سابقهٔ فلشِ آن سریال‌ها پیش از حمل دوباره صادر می‌شوند. برچسب ادعایی است که خریدار آن را می‌آزماید (بخش 10.6.1، بخش 39.12.2).\n\n\n41.6.8 گامِ ۵: ناهمخوانیِ سلول‌ها و ماژول‌ها در رشته\nسلول‌های یک رشتهٔ ۲۴ نیم‌سلولی دیودِ جدا ندارند. جریانِ رشته از جریانِ اتصالِ کوتاهِ ضعیف‌ترین سلول بیشتر نمی‌شود. در این مدل، شکستِ معکوس نادیده گرفته شده و برآورد محافظه‌کارانه است. ماژول‌ها در رشته هر کدام دیودهای خود را دارند. ماژولِ pvfab هر دو را حساب می‌کند.\nmismatch by the ch 15 curves\n  24 half cells in series, no reverse breakdown (one diode's\n  string):\n    binned 0.1 A             0.00%\n    mixed bins               0.05%\n    unsorted                 0.34%\n    one cell 10 % low        1.53%\n  26 modules from the lot in one string:\n    random 26                0.01%\n    sorted by Isc            0.00%\n    one diode-short module   0.01%\n  binning keeps the cell loss small; one weak cell drags\n  its whole string down to its current - the reason cracked\n  and low cells are sorted out before stringing; a string\n  of lot modules loses little; a diode-short module adds\n  almost no mismatch - its loss is its own missing third,\n  a defect for the flash and the monitoring to find\n\nمثال 41.42 (اثرِ ناهمخوانیِ سلول بر رشته) پرسش. ناهمخوانیِ یک رشتهٔ ۲۴ نیم‌سلولی را با سلول‌های رده‌بندی‌شده، رده‌های درهم و رده‌بندی‌نشده حساب کنید. یک سلولِ ۱۰ درصد ضعیف چه می‌کند؟\nپاسخ. حدودِ صفر، 0.05 % و 0.34 %. یک سلولِ ۱۰ درصد ضعیف 1.5 % از رشته را می‌گیرد.\nتفسیر. رده‌بندی تلفاتِ سلول را کوچک نگه می‌دارد. یک سلولِ ضعیف کلِ رشته را تا جریانِ خودش پایین می‌کشد. برای همین سلول‌های ترک‌خورده و ضعیف پیش از رشته‌سازی کنار گذاشته می‌شوند. ۲۶ ماژولِ این محموله در یک رشته تقریباً چیزی از دست نمی‌دهند، همان‌طور که فصلِ ۱۰ برای کلِ آرایه نشان داد (بخش 10.4.9). ماژولِ با دیودِ اتصال‌کوتاه تقریباً ناهمخوانی نمی‌سازد. تلفاتش همان یک‌سومِ گم‌شدهٔ خودش است. این عیب است، نه ناهمخوانی، و فلش و پایش آن را پیدا می‌کنند. وارسی: با سلولِ ۱۰ درصد ضعیف، رشته در حدودِ 6.25 A کار می‌کند و سلول‌های سالم کمی بالای ولتاژِ نقطهٔ بیشینهٔ خود می‌مانند.\n\n\n\n41.6.9 گامِ ۶: طرحِ کنترلِ کارخانه و بازرسیِ دریافتِ نیروگاه\nCONTROL = [  # characteristic, method, frequency, reaction\n    (\"cell current bin\", \"cell tester + golden cell\", \"every cell; shift\",\n     \"hold box, re-sort\"),\n    (\"string joint\", \"peel test\", \"per stringer each shift\",\n     \"stop, re-test last lot\"),\n    (\"cracks before lamination\", \"EL image\", \"every layup\",\n     \"repair string or scrap\"),\n    (\"gel content\", \"solvent extraction sample\", \"per laminator daily\",\n     \"signal: hold, trace\"),\n    (\"frame and sealant\", \"gauge, visual\", \"first piece + hourly\",\n     \"contain since last good\"),\n    (\"bypass diodes\", \"diode check\", \"every module\", \"repair box, re-test\"),\n    (\"power and label\", \"flash + golden module\", \"every module; 100\",\n     \"drift: hold, re-flash\"),\n    (\"cracks after lamination\", \"EL image\", \"every module\",\n     \"grade; C is rejected\"),\n    (\"insulation\", \"insulation test\", \"every module\", \"reject, analyse\"),\n]\nINCOMING = [  # check at the plant, how, sample\n    (\"documents vs packing list\", \"serials, classes, BOM rev\", \"every\"),\n    (\"certificate covers this BOM\", \"BOM rev vs tested BOM\", \"every lot\"),\n    (\"container and pallets\", \"seals, shock tags, damage\", \"every\"),\n    (\"transport cracks\", \"EL of a pallet\", \"1 a container\"),\n    (\"power vs label\", \"lab flash, decision rule\", \"12 per 10 MWp\"),\n    (\"flash file\", \"parse, drift, outliers\", \"every file\"),\n    (\"visual and connectors\", \"glass, frame, type match\", \"AQL plan\"),\n]\nfactory control plan for the PVM-550 line (summary)\n  characteristic            method                    frequency / reaction\n  cell current bin          cell tester + golden cell every cell; shift\n                                                      hold box, re-sort\n  string joint              peel test                 per stringer each shift\n                                                      stop, re-test last lot\n  cracks before lamination  EL image                  every layup\n                                                      repair string or scrap\n  gel content               solvent extraction sample per laminator daily\n                                                      signal: hold, trace\n  frame and sealant         gauge, visual             first piece + hourly\n                                                      contain since last good\n  bypass diodes             diode check               every module\n                                                      repair box, re-test\n  power and label           flash + golden module     every module; 100\n                                                      drift: hold, re-flash\n  cracks after lamination   EL image                  every module\n                                                      grade; C is rejected\n  insulation                insulation test           every module\n                                                      reject, analyse\n\nplant incoming-inspection checklist\n  check                         how                          sample\n  documents vs packing list     serials, classes, BOM rev    every\n  certificate covers this BOM   BOM rev vs tested BOM        every lot\n  container and pallets         seals, shock tags, damage    every\n  transport cracks              EL of a pallet               1 a container\n  power vs label                lab flash, decision rule     12 per 10 MWp\n  flash file                    parse, drift, outliers       every file\n  visual and connectors         glass, frame, type match     AQL plan\n  visual AQL plan per container (620 modules): n = 132, accept &lt;= 3\n  the factory plan watches the process; the plant's checks\n  test what the factory's records claim - the two meet at\n  the serial number and the flash record\n\nمثال 41.43 (فهرستِ مواد، جریانِ فرایند، طرحِ کنترل و فهرستِ بازرسی) پرسش. برای ماژولِ PVM-550 فهرستِ مواد، جریانِ فرایند، طرحِ کنترل و فهرستِ بازرسیِ دریافتِ نیروگاه را آماده کنید.\nپاسخ. فهرستِ مواد در بخش 41.5.1 است و جریانِ فرایند در جدولِ خط:\nLINE = [  # (station, purpose, takt s, in-line check) - A-443\n    (\"stringer\", \"join cells into strings\", 28, \"string EL, peel sample\"),\n    (\"lay-up\", \"glass, encapsulant, strings, busbars\", 30, \"visual, spacing\"),\n    (\"pre-lamination EL\", \"find cracks before it is sealed\", 25, \"EL image\"),\n    (\"laminator\", \"bond and encapsulate\", 30, \"gel content sample, voids\"),\n    (\"trimming\", \"cut excess encapsulant\", 20, \"edge visual\"),\n    (\"framing\", \"frame and seal\", 28, \"frame dimensions, sealant\"),\n    (\"junction box\", \"attach, connect, pot\", 26, \"diode check\"),\n    (\"curing\", \"cure sealant and potting\", 0, \"time in buffer\"),\n    (\"IV flash and EL\", \"rate the module\", 22, \"Pmax, EL grade\"),\n    (\"insulation test\", \"safety of the package\", 18, \"insulation, earth\"),\n    (\"packing\", \"pallet and label\", 24, \"label = flash record\"),\n]\nطرحِ کنترل و فهرستِ بازرسی همین خروجیِ گامِ ۶ است.\nتفسیر. طرحِ کارخانه فرایند را می‌پاید. وارسی‌های نیروگاه آنچه را سوابقِ کارخانه ادعا می‌کنند می‌آزمایند. این دو در شمارهٔ سریال و سابقهٔ فلش به هم می‌رسند. هر سطرِ طرحِ کنترل واکنش دارد. سطری که فقط «اندازه بگیر» بگوید و نگوید پس از علامت چه کنیم، کنترل نیست (بخش 40.4.3). فهرستِ بازرسیِ نیروگاه سه لایه دارد. نخست سند: فهرستِ بسته‌بندی، بازنگریِ فهرستِ مواد و گواهی. دوم شاهدِ فیزیکی: کانتینر، پالت، تصویرِ الکترولومینسانس و فلشِ آزمایشگاهی. سوم داده: همین آزمایشگاه روی هر پروندهٔ فلش.\n\n\n\n41.6.10 رقمِ وارسی در شمارهٔ سریال\nشمارهٔ سریال پیوندِ ماژول با سابقهٔ فلشِ آن است. اگر در دریافت یک رقم اشتباه تایپ شود، ماژول به سابقهٔ ماژولِ دیگری وصل می‌شود. یک رقمِ وارسی در انتهای سریال بیشترِ این خطاها را می‌گیرد:\ndef luhn_ok(digits: str) -&gt; bool:\n    \"\"\"Luhn check: double every second digit from the right.\"\"\"\n    total = 0\n    for k, ch in enumerate(reversed(digits)):\n        d = int(ch)\n        if k % 2:\n            d = d * 2 - 9 if d &gt; 4 else d * 2\n        total += d\n    return total % 10 == 0\nserial numbers with a check digit (Luhn), 2,000 keyed at receipt\n  one wrong digit caught: 100%\n  two neighbours swapped caught: 97%\n  a scanner rarely errs, a person typing does: the check\n  digit stops a mistyped serial from linking a module to\n  another module's flash record (lab D), which would make\n  a warranty claim argue about the wrong module\nایده. روشِ لوهن هر خطای تک‌رقمی را می‌گیرد و ۹۷ درصدِ جابه‌جایی‌های دو رقمِ کنارِهم را. تنها استثنا جفت‌های 09 و 90 است. پویشگر کمتر خطا می‌کند، اما انسانی که تایپ می‌کند خطا می‌کند. ادعای ضمانتی که بر سرِ ماژولِ اشتباه بحث کند، با یک رقمِ وارسی پیشگیری می‌شود.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه خطای دادهٔ پرونده کدام بودند و چرا هیچ‌کدام بی‌صدا درست نمی‌شوند؟\nماژولِ طلایی چگونه رانش را از تغییرِ محصول جدا می‌کند؟\nمعادلهٔ 41.19 را توضیح دهید. چرا میانه به‌جای میانگین؟\nچرا رانش پیش از یافتنِ داده‌های پرت اصلاح می‌شود؟\nولتاژِ دوسوم، جریانِ کم با ردهٔ C و جریانِ بالا هر کدام به کدام گامِ فرایند اشاره دارند؟\nچرا ۲۶۹ برچسب دوباره صادر می‌شوند؟\nچرا یک سلولِ ضعیف کلِ رشتهٔ سلول‌ها را پایین می‌کشد؟\nچرا ماژولِ با دیودِ اتصال‌کوتاه ناهمخوانی نمی‌سازد اما توان از دست می‌دهد؟\nهر سطرِ طرحِ کنترل چه ستون‌هایی دارد؟\nسه لایهٔ فهرستِ بازرسیِ دریافت کدام‌اند؟\nرقمِ وارسی چه خطاهایی را می‌گیرد و کدام را نه؟\nمعادلهٔ 41.20 را توضیح دهید. چرا پروندهٔ فلش باید کلِ منحنی را نگه دارد؟\nچرا رده‌بندیِ تصویر وقتی قاعده‌ای روی عدد باشد توافق می‌آورد؟\nچرا افتی که در رواداریِ هر ماژول پنهان است در میانگینِ محموله دیده می‌شود؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-e",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-e",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.7 ث. ماژول در نیروگاه",
    "text": "41.7 ث. ماژول در نیروگاه\nکارِ کارخانه در ساختگاه تمام نمی‌شود. ماژول باید با اتصال‌دهنده‌ها، رشته، سازه، زمین، کابل و پایشِ نیروگاه جور شود. فصلِ ۱۰ طراحیِ رشته، اتصال‌دهنده‌ها، زمین‌کردن، کابل‌کشی، ناهمخوانی و پایش را در سطحِ نیروگاه آورد (بخش 10.4.1، بخش 10.4.13، بخش 10.4.17، بخش 10.4.14). این بخش همان واسط‌ها را از چشمِ ماژولِ ساخته‌شده می‌بیند. این بار با دادهٔ محمولهٔ واقعیِ آزمایشگاهِ ت و با وارسی‌هایی که در ساختگاه انجام می‌شوند (A-448).\n\n41.7.1 جفت‌های اتصال‌دهنده\nconnector pairs in Plant P: about 117,600 (teaching)\n  pair                          contact mOhm   heat W   rise K\n  same maker and type                   0.25     0.04      1.1\n  cross-mated, new                      1.50     0.26      6.4\n  cross-mated, aged                    10.00     1.72     43.0\n  the energy is small; the heat is not: an aged mixed pair\n  runs tens of kelvin hotter inside a plastic body, and a\n  joint that opens under load arcs - pairs of one maker and\n  type (IEC 62852), crimped with that maker's tool, and the\n  module's connector type is fixed in the purchase order\nایده. انرژیِ تلف‌شده کم است، اما گرما نه. جفتِ ناهمسانِ کهنه ده‌ها کلوین داغ‌تر از جفتِ درست است، آن هم در بدنه‌ای پلاستیکی. تماسی که زیرِ بار باز شود قوس می‌زند. پس جفت‌ها از یک سازنده و یک نوع‌اند (IEC 62852، بخش 10.4.13) و با ابزارِ پرسِ همان سازنده بسته می‌شوند. نوعِ اتصال‌دهندهٔ ماژول در سفارشِ خرید ثابت می‌شود. با بیش از ۱۱۷ هزار جفت، حتی سهمِ کوچکی از جفت‌های بد صدها نقطهٔ داغ می‌سازد.\n\nمثال 41.44 (گرما در یک جفتِ ناهمسان) پرسش. جفتِ اتصال‌دهنده با 0.25 و 10 mΩ در 13.11 A چقدر گرما می‌سازد؟ با مقاومتِ گرماییِ 25 K/W چقدر داغ می‌شود؟\nپاسخ. \\(13.11^2 \\times 0.00025 = 0.04\\,\\text{W}\\) و \\(13.11^2 \\times 0.010 = 1.72\\,\\text{W}\\). افزایشِ دما \\(1.1\\) و \\(43\\,\\text{K}\\).\nتفسیر. جفتِ کهنهٔ ناهمسان در ظهرِ تابستان، با هوای ۴۰ درجه و ماژولِ داغ، از حدِ دمای بدنهٔ پلاستیکی می‌گذرد. گرمانگاری این جفت‌ها را می‌یابد (بخش 41.7.14). پیشگیری ارزان‌تر است: یک نوع اتصال‌دهنده و ابزارِ پرسِ همان سازنده.\n\n\n\n41.7.2 رشته با ولتاژِ واقعیِ محموله\n26-module string at -15 C, beta -0.27 %/K (factor 1.108)\n  module Voc used         V        string V   margin to 1,500 V\n  data sheet 49.90 V      49.90       1438        +62 V\n  lot mean                49.90       1438        +62 V\n  lot 99th percentile     50.19       1446        +54 V\n  lot maximum             50.42       1452        +48 V\n  even 26 of the highest-Voc modules stay below 1,500 V; the\n  margin a string design keeps is for exactly this: lot\n  spread, the coefficient's tolerance and a colder morning\n  (max string length by the linear rule: 26)\nایده. طراحیِ رشته با برگهٔ مشخصات انجام شد (بخش 10.4.1). اکنون پروندهٔ فلش ولتاژِ واقعیِ ماژول‌ها را می‌دهد. حتی ۲۶ ماژولِ با بیشترین ولتاژ زیرِ 1500 V می‌مانند، با 48 V حاشیه. حاشیه‌ای که طراحی نگه داشته بود دقیقاً برای همین است: پراکندگیِ محموله، رواداریِ ضریبِ دمایی و صبحی سردتر. بدونِ پروندهٔ فلش، این وارسی ممکن نبود.\n\nمثال 41.45 (حاشیهٔ رشته با بدترین ماژول‌ها) پرسش. اگر ۲۶ ماژولِ رشته همه بیشترین ولتاژِ محموله، یعنی 50.42 V، را داشته باشند، ولتاژِ رشته در -15 °C چقدر است؟\nپاسخ. ضریبِ سرما \\(1 - 0.0027 \\times (-40) = 1.108\\) است. پس \\(26 \\times 50.42 \\times 1.108 = 1452\\,\\text{V}\\)، با 48 V حاشیه تا 1500 V.\nتفسیر. این بدترین حالت فقط وقتی رخ می‌دهد که ماژول‌های پرولتاژ کنارِ هم نصب شوند. پس حاشیه کافی است. اما اگر رشته ۲۷ ماژولی بود، همین حساب 1508 V می‌داد. یعنی پروندهٔ فلش یک طراحیِ مرزی را رد می‌کرد. این همان دلیلی است که فصلِ ۱۰ رشته را ۲۶ ماژولی گرفت (بخش 10.4.1). وارسی: \\(27 \\times 50.42 \\times 1.108 = 1508\\).\n\n\n\n41.7.3 گیره‌ها در ساختگاه\nclamp positions measured on 200 clamps (zone 400-550 mm, teaching)\n  mean 461 mm, sd 40 mm; outside the zone: 20\n  19 of them come from one crew's 20 tables: a template\n  set wrong, not random error - the crew's tables are\n  re-clamped and the template checked; the sample is taken\n  by crew and by day, so a habit shows as a group\nایده. ۱۹ گیره از ۲۰ گیرهٔ بیرون از ناحیه از یک گروهِ کاری‌اند. این خطای تصادفی نیست، عادت است: قالبی که درست تنظیم نشده. میزهای آن گروه دوباره گیره می‌شوند و قالب وارسی می‌شود. نمونه‌برداری بر اساسِ گروه و روز انجام می‌شود تا عادت به صورتِ یک دسته دیده شود. اگر نمونه تصادفی از کلِ میدان بود، همین ۱۰ درصد پخش می‌شد و علتش پنهان می‌ماند (بخش 41.5.6).\n\n\n41.7.4 پیوستگیِ زمینِ قاب‌ها\nframe-to-earth continuity on 60 tables (teaching limit 0.5 ohm)\n  median 0.08 ohm; above the limit: tables [18, 45]\n  a missing serrated washer leaves the frame bonded through\n  paint and anodising - the reading jumps by orders of\n  magnitude, not by a little: the test finds an absent\n  joint, so it is done on every table, not on a sample\nایده. واشرِ دندانه‌دارِ جامانده قاب را فقط از راهِ رنگ و لایهٔ آندایز به سازه وصل می‌کند. خواندن کمی بالا نمی‌رود، چند مرتبه بالا می‌رود. پس این آزمون نبودنِ یک اتصال را می‌یابد، نه ضعفِ آن را. چنین آزمونی روی هر میز انجام می‌شود، نه روی نمونه، چون یک اتصالِ نبوده در نمونه دیده نمی‌شود (بخش 10.4.17). حدِ این درس آموزشی است. حدِ واقعی از مطالعهٔ زمین می‌آید (فصل 26).\n\nمثال 41.46 (یک خواندنِ پنجاه‌برابر) پرسش. میانهٔ پیوستگیِ زمینِ ۶۰ میز 0.08 Ω است و میزِ ۱۸ 4.2 Ω می‌خوانَد. این چه می‌گوید؟\nپاسخ. خواندن \\(4.2/0.08 = 52\\) برابرِ میانه است. این ضعفِ اتصال نیست، نبودِ آن است: واشری جامانده یا پیچی که از رنگ نگذشته.\nتفسیر. آزمونی که یک اتصالِ نبوده را می‌یابد روی هر میز انجام می‌شود. نمونه‌گیری برای این عیب کار نمی‌کند، چون یک میزِ بی‌اتصال در نمونهٔ کوچک دیده نمی‌شود اما در نیروگاه هست (بخش 10.4.17).\n\n\n\n41.7.5 حلقهٔ کابل و آذرخش\nآذرخشی که نزدیکِ آرایه فرود می‌آید، در هر حلقهٔ کابل ولتاژ القا می‌کند. اگر مساحتِ حلقه \\(A\\) و فاصله \\(r\\) باشد و جریانِ آذرخش با آهنگِ \\(di/dt\\) تغییر کند:\n\\[\nV \\approx \\frac{\\mu_0\\,A}{2\\pi\\,r}\\,\\frac{di}{dt}\n\\tag{41.21}\\]\nvoltage induced in a string loop by a strike 50 m away (10 kA/us, teaching)\n  routing                              loop m2   volts\n  return beside the outgoing cable         0.2        7\n  return along the far table edge         67.8     2713\n  the loop area, not the cable size, decides the surge: the\n  return conductor runs beside the outgoing one along the\n  table - a routing rule on the drawings, checked at the\n  site, that costs nothing when planned\nایده. اندازهٔ ضربه را مساحتِ حلقه تعیین می‌کند، نه سطحِ مقطعِ کابل. اگر کابلِ برگشت از لبهٔ دورِ میز بیاید، حلقه‌ای به مساحتِ ۶۸ مترمربع می‌سازد و هزاران ولت القا می‌شود. اگر کنارِ کابلِ رفت بیاید، فقط چند ولت. این قاعدهٔ مسیرِ کابل روی نقشه‌ها نوشته و در ساختگاه وارسی می‌شود. اگر از پیش برنامه‌ریزی شود، هزینه‌ای ندارد (فصل 26).\n\nمثال 41.47 (یک حلقه، دو مسیر) پرسش. آذرخشی با آهنگِ 10 kA/µs در 50 m فرود می‌آید. ولتاژِ القاشده در حلقهٔ 67.8 m² و حلقهٔ 0.2 m² چقدر است؟\nپاسخ. \\(2\\times10^{-7} \\times 67.8/50 \\times 10^{10} = 2712\\,\\text{V}\\) و حدودِ 7 V.\nتفسیر. کابلِ برگشت که از لبهٔ دورِ میز بیاید، ولتاژی می‌سازد که از ردهٔ تحملِ بسیاری از تجهیزات بالاتر است. همان کابل کنارِ کابلِ رفت تقریباً هیچ نمی‌سازد. هزینهٔ دو مسیر یکی است. فرقشان در نقشه است (فصل 26).\n\n\n\n41.7.6 سیم‌بندیِ رشته در برابرِ گردوغبارِ ناهمسان\n2P table, lower row 3% more soiled: two strings per table\n  each string in one row      28.176 kW\n  each string half in each    28.123 kW\n  modules alone (no mismatch) 28.176 kW\n  the U-shaped strings lose 0.19% more: the soiled half\n  limits the clean half; strings along a row keep each\n  string uniform - a wiring choice made on the drawing\nایده. میزِ دوردیفهٔ نیروگاهِ P دو رشته دارد. ردیفِ پایین گردوغبارِ بیشتری می‌گیرد. اگر هر رشته در یک ردیف باشد، هر رشته یکنواخت است و ناهمخوانی ندارد. اگر رشته نیمی در ردیفِ بالا و نیمی در پایین باشد، نیمهٔ کثیف نیمهٔ تمیز را محدود می‌کند. این انتخابِ سیم‌بندی روی نقشه انجام می‌شود و پس از نصب هزینه‌ای برای تغییرش نیست، اما برای کابلِ اضافه شاید باشد (بخش 10.4.10).\n\nمثال 41.48 (۵۳ وات در هر میز) پرسش. با رشته‌های دوردیفه، هر میز 28.123 kW و با رشته‌های یک‌ردیفه 28.176 kW می‌دهد. برای ۲٬۱۰۰ میز چقدر فرق است؟\nپاسخ. \\(28.176 - 28.123 = 0.053\\,\\text{kW}\\) در هر میز و \\(0.053 \\times 2100 = 111\\,\\text{kW}\\) در شرایطِ این درس.\nتفسیر. فرق کوچک است، اما هر ساعتی که ردیفِ پایین کثیف‌تر است تکرار می‌شود و هزینه‌ای برای جلوگیری ندارد. انتخاب روی نقشه انجام می‌شود. پیمانکاری که برای کوتاهیِ کابل رشتهٔ دوردیفه پیشنهاد کند، باید این فرق را با صرفه‌جوییِ کابل مقایسه کند. وارسی: \\(4200/2 = 2100\\) میز.\n\n\n\n41.7.7 پایشِ رشته: یافتنِ دیودِ اتصال‌کوتاه\nفصلِ ۱۰ نشان داد یک زیررشتهٔ کنارگذاشته فقط حدودِ 1.5 % از جریانِ رشته را می‌گیرد و در نویز گم می‌شود. برای کشف به روند نیاز است (مثال 10.43). اینجا همان روند با مجموعِ تجمعی‌ای ساخته می‌شود که در فصلِ ۳۷ آمد (بخش 37.3).\n\n\n\n\n\n\nشکل 41.15: انحرافِ روزانهٔ نسبتِ جریانِ رشتهٔ ۸ به همتاها: نوسانِ روزانه، سپس افتی 1.34 % وقتی دیودِ یک ماژول اتصال‌کوتاه می‌شود.\n\n\n\n20 strings at one combiner; string 8 gets a shorted diode\n  array operating voltage 1092 V\n  string 8: 12.97 A; others 13.07 A, sd 0.13 (soiling 1 %)\n  one day's comparison: -0.8 sd - lost in the spread\n  its own ratio to the peers falls by 1.34% at the failure;\n  CUSUM on that ratio (day noise 0.25%) signals on day 32\n  (1 day after the failure on day 31) - each string is\n  compared with its own history, not only with its\n  neighbours (ch 37); a whole open string shows at once\n\nمثال 41.49 (مقایسه با همسایه یا با گذشتهٔ خود؟) پرسش. دیودِ یکی از ماژول‌های رشتهٔ ۸ اتصال‌کوتاه می‌شود. آیا مقایسهٔ یک‌روزه با ۱۹ رشتهٔ همسایه آن را می‌یابد؟ مقایسهٔ رشته با گذشتهٔ خودش چه؟\nپاسخ. مقایسهٔ یک‌روزه نه: رشتهٔ ۸ فقط 0.8 انحرافِ معیار زیرِ همسایه‌هاست. مجموعِ تجمعی روی نسبتِ رشته به همتاها، فردای خرابی علامت می‌دهد.\nتفسیر. تفاوتِ پایدارِ رشته‌ها، مانندِ گردوغبار و پیری، از یک روز به روزِ دیگر کمابیش ثابت است. پس اگر هر رشته با گذشتهٔ خودش مقایسه شود، این تفاوت حذف می‌شود و فقط نوسانِ روزانه می‌ماند. افتی 1.34 % در برابرِ نوسانِ 0.25 % بزرگ است. رشتهٔ کاملاً باز در هر دو روش فوراً دیده می‌شود. وارسی: \\(1.34/0.25 = 5.4\\) انحرافِ معیارِ روزانه، پس علامت در یک یا دو روز معقول است.\n\n\n\n41.7.8 تخریبِ ناشی از پتانسیل در طولِ رشته\nفصلِ ۱۰ سازوکارِ تخریبِ ناشی از پتانسیل را آورد (بخش 10.3.13). اینجا پرسش این است: در رشتهٔ نیروگاهِ P، کدام ماژول‌ها در معرض‌اند؟\n\n\n\n\n\n\nشکل 41.16: ولتاژِ هر ماژولِ رشتهٔ ۲۶ تایی نسبت به قابِ زمین‌شده، برای طرفِ DC شناور و برای قطبِ منفیِ زمین‌شده.\n\n\n\npotential of each module to the frame, string at MPP 1091 V\n  earthing of the DC side       modules below -300 V   lowest V\n  floating, symmetric                               6       -524\n  negative pole earthed                             0         21\n  positive pole earthed                            19      -1070\n  cells far below the frame's potential can lose power by\n  ion drift (PID): the module's PID test result (IEC TS\n  62804-1) and the inverter's earthing scheme are chosen\n  together; an inverter without isolation cannot earth a\n  pole, and night-time offset is a maker's option to ask\nایده. با طرفِ DC شناور و متقارن، شش ماژولِ سرِ منفی بیش از ۳۰۰ ولت زیرِ پتانسیلِ قاب‌اند. در ماژول‌های رایج، همین‌ها بیشتر در معرض‌اند. زمین‌کردنِ قطبِ منفی همه را بالای صفر می‌برد، اما اینورترِ بدونِ جداسازی نمی‌تواند قطبی را زمین کند. پس نتیجهٔ آزمونِ این تخریب برای ماژول (IEC TS 62804-1:2025) و طرحِ زمین‌کردنِ اینورتر با هم انتخاب می‌شوند (بخش 10.4.19). جابه‌جاییِ شبانهٔ پتانسیل گزینه‌ای است که باید از سازندهٔ اینورتر پرسید. فرضِ این فصل نیست.\n\nمثال 41.50 (کدام ماژول‌ها زیرِ ۳۰۰ ولتِ منفی‌اند؟) پرسش. رشتهٔ ۲۶ ماژولی در 1091 V و شناور و متقارن است. کدام ماژول‌ها بیش از ۳۰۰ ولت زیرِ قاب‌اند؟\nپاسخ. ماژولِ \\(k\\)، از صفر شمرده از قطبِ منفی، در \\(-545.5 + (k + 0.5) \\times 41.96\\) ولت است. این زیرِ ۳۰۰- است وقتی \\(k + 0.5 &lt; 5.85\\)، یعنی شش ماژولِ نخست.\nتفسیر. در نیروگاه، با ۴٬۲۰۰ رشته، بیش از ۲۵ هزار ماژول در این ناحیه‌اند. اگر ماژول در آزمونِ تخریبِ ناشی از پتانسیل ضعیف باشد، همین ماژول‌ها در سال‌های نخست توان از دست می‌دهند. پایشِ رشته‌ها با گذشتهٔ خود (بخش 41.7.7) آن را کند و تدریجی می‌بیند. پیشگیری در انتخابِ ماژول و طرحِ زمین‌کردن است. وارسی: \\(6 \\times 4200 = 25\\,200\\).\n\n\n\n41.7.9 نمونهٔ تصویرِ الکترولومینسانس در ساختگاه\nبرای اینکه با اطمینانِ \\(1-\\beta\\) دست‌کم یک ماژولِ ترک‌خورده در نمونه باشد، وقتی سهمِ ترک‌خورده‌ها \\(p\\) است:\n\\[\nn = \\left\\lceil \\frac{\\ln \\beta}{\\ln(1 - p)} \\right\\rceil\n\\tag{41.22}\\]\nelectroluminescence after installation: sample to see a\n  cracked share with 95 % confidence (at least one in sample)\n  share cracked   modules to image   night hours at 120 / h\n           2.0%                149               1.2\n           1.0%                299               2.5\n           0.5%                598               5.0\n  a sample shows whether cracks exist above a share, not\n  which modules have them; it is spread over blocks, crews\n  and delivery lots so a cause shows as a cluster\nایده. نمونه نشان می‌دهد آیا ترک بالای سهمی هست، نه اینکه کدام ماژول ترک دارد. نمونه میانِ بلوک‌ها، گروه‌های کاری و محموله‌های تحویل پخش می‌شود تا علت به صورتِ خوشه دیده شود: محموله‌ای که در حمل آسیب دیده، یا گروهی که روی ماژول راه رفته است. ۲۹۹ ماژول برای هر بلوک در دو شبِ کار تصویر می‌شوند. این عدد در مبنای D-045 آمده است.\n\nمثال 41.51 (اندازهٔ نمونه با دست) پرسش. برای دیدنِ سهمِ ۲ درصد ترک‌خورده با اطمینانِ ۹۵ درصد، چند ماژول تصویر می‌شود؟\nپاسخ. \\(n = \\lceil \\ln 0.05 / \\ln 0.98 \\rceil = \\lceil 148.3 \\rceil = 149\\).\nتفسیر. نصف‌کردنِ سهمِ هدف تعدادِ نمونه را تقریباً دو برابر می‌کند. اگر نمونه هیچ ترکی نشان ندهد، فقط می‌گوید سهم احتمالاً زیرِ هدف است. صفر نیست. اگر نشان دهد، تصویرِ کاملِ آن خوشه دنبال می‌شود (بخش 41.7.9).\n\n\n\n41.7.10 ماژولِ یدکی از ردهٔ دیگر\none module replaced in a string of 26 x 550 W (14,303 W)\n  replacement                  string W   change W\n  same class 550 W               14,303       +0.0\n  higher class 560 W             14,312       +9.7\n  lower class 540 W              14,292      -10.4\n  aged 520 W                     14,268      -34.5\n  a 560 W spare returns 97% of its extra 10 W, a 540 W\n  one costs 10.4 W for its 10 W short, an aged 520 W one\n  34.5 W for 30 W: the weak module sets the string's\n  current - spares of the same class, connector and clamping\n  zones (ch 39 stock)\n\nمثال 41.52 (یدکِ قوی‌تر سودی ندارد، یدکِ ضعیف‌تر زیان دارد) پرسش. در رشته‌ای از ۲۶ ماژولِ 550 W، یک ماژول با 560، 540 یا 520 W عوض می‌شود. توانِ رشته چقدر تغییر می‌کند؟\nپاسخ. +9.7 W، −10.4 W و −34.5 W.\nتفسیر. ماژولِ قوی‌تر بیشترِ ۱۰ واتِ اضافه‌اش را برمی‌گرداند. ماژولِ ضعیف‌تر بیش از کسریِ خودش می‌گیرد، چون جریانِ رشته را تعیین می‌کند. ماژولِ کهنهٔ ۵۲۰ واتی ۳۴٫۵ وات برای ۳۰ وات کسری می‌گیرد. پس یدک از همان رده، همان اتصال‌دهنده و همان ناحیه‌های گیره است. ماژولِ مدلِ دیگر، حتی قوی‌تر، ممکن است اتصال‌دهنده یا ابعادِ دیگری داشته باشد. تعدادِ یدک از حسابِ موجودیِ فصلِ ۳۹ می‌آید (بخش 39.6.7).\n\n\n\n41.7.11 ترک‌هایی که بعداً بزرگ می‌شوند\n0.5% of 109,200 modules with a crack at installation (546 modules)\n  inactive area grows with thermal and wind cycles (teaching:\n  +6 % on average over some years, ch 10 loss curve)\n  loss at installation 0.4 kW; after growth 7.5 kW\n  of 60.1 MWp: 0.012% of the array\n  small for the plant, larger for each owner of a cracked\n  module: the cracked ones also run hotter (hot spots, ch 10)\n  - which is why EL at receipt and after installation sets\n  the baseline for warranty claims later\nایده. ریزترکِ زمانِ نصب تقریباً هزینه‌ای ندارد. اما با چرخه‌های دما و باد، بخشی از سلول ناکار می‌شود و تلفات بالا می‌رود (بخش 10.3.16). برای کلِ نیروگاه کوچک است، اما برای هر ماژولِ ترک‌خورده بزرگ‌تر است. آن ماژول‌ها داغ‌تر هم کار می‌کنند. پس تصویرِ دریافت و تصویرِ پس از نصب خطِ مبنای هر ادعای ضمانتِ بعدی‌اند.\n\n\n41.7.12 ضمانتِ توان: یک نمونه چه چیزی را ثابت می‌کند؟\nپس از چند سال، خریدار می‌خواهد نشان دهد ماژول‌ها کمتر از ضمانت توان دارند. چند ماژول برداشته و دوباره فلش می‌شوند. اما عدمِ قطعیتِ زنجیرهٔ مرجع (بخش 41.4.13) برای همهٔ ماژول‌ها یکسان است و با تعدادِ نمونه کم نمی‌شود. فقط بخشِ تصادفی کم می‌شود. با بخشِ نظام‌مندِ \\(u_\\text{sys}\\)، بخشِ تصادفیِ \\(u_\\text{rand}\\) و \\(n\\) ماژول، کوچک‌ترین کمبودِ قابلِ‌اثبات این است:\n\\[\n\\delta_\\text{min} = (z_{1-\\alpha} + z_{1-\\beta})\\sqrt{u_\\text{sys}^2 + \\frac{u_\\text{rand}^2}{n}}\n\\tag{41.23}\\]\ndef detectable(n: int, sys_pct: float, rand_pct: float) -&gt; float:\n    \"\"\"Smallest mean power shortfall (%) a sample of n re-flashed modules\n    shows with 5 % risk and 90 % power: the systematic part (reference\n    chain, shared by every module) does not shrink with n.\"\"\"\n    u = math.sqrt(sys_pct ** 2 + rand_pct ** 2 / n)\n    return (Z_A + Z_B) * u\n\n\n\n\n\n\nشکل 41.17: کوچک‌ترین کمبودِ توانی که نمونهٔ دوباره‌فلش‌شده نشان می‌دهد، در برابرِ تعدادِ ماژول‌ها: آزمایشگاهِ دیگر، و همان آزمایشگاه با ماژول‌های شاهد.\n\n\n\nre-flashing modules after some years: smallest shortfall shown\n  (5 % risk, 90 % power; teaching uncertainties from lesson B)\n  measurement                      n = 5   n = 20   n = 100\n  another lab, new reference       3.43 %   3.22 %   3.17 %\n  same lab, kept control modules   1.61 %   1.11 %   0.93 %\n  more modules shrink only the random part; the reference\n  chain stays: a breach of about 1 % is never proven by a\n  different lab, however many modules - only a relative\n  measurement against control modules kept in the dark\n  since delivery (same lab, same reference) shows it, with\n  about 100 modules; the contract names this method before\n  the first claim\n\nمثال 41.53 (کمبودِ ۱ درصدی را با کدام روش می‌توان ثابت کرد؟) پرسش. با آزمایشگاهی دیگر و ۱۰۰ ماژول، کوچک‌ترین کمبودِ قابلِ‌اثبات چقدر است؟ با همان آزمایشگاه و ماژول‌های شاهد چطور؟\nپاسخ. 3.17 % در برابرِ 0.93 %.\nتفسیر. آزمایشگاهِ دیگر هر قدر هم ماژول بیازماید، کمبودِ حدودِ ۱ درصد را ثابت نمی‌کند. زنجیرهٔ مرجعِ او با زنجیرهٔ کارخانه فرق دارد و این فرق کم نمی‌شود. فقط اندازه‌گیریِ نسبی آن را نشان می‌دهد: چند ماژولِ شاهد که از روزِ تحویل در تاریکی نگه داشته شده‌اند، کنارِ ماژول‌های میدان در همان آزمایشگاه و با همان مرجع آزموده می‌شوند. قرارداد این روش را پیش از نخستین ادعا می‌نویسد (بخش 39.6.3). وارسی: \\((1.645 + 1.282)\\sqrt{1.08^2 + 1.03^2/100} = 3.17\\).\n\n\n\n41.7.13 عدمِ قطعیتِ منحنیِ میدانی\nstring I-V curve in the field, translated to STC (teaching %)\n  irradiance sensor (reference cell)      2.0\n  module temperature 2 K x 0.35 %/K       0.7\n  translation to STC (model)              1.0\n  tracer and cabling                      0.5\n  non-uniform light and soiling           1.0\n  combined 2.60 %, expanded (k = 2) 5.2 %\n  a string more than 5 % low is a finding; 1 % is not -\n  field curves compare strings measured together in the same\n  hour (shared sensor, shared sun), where most of these\n  terms cancel; absolute power is the laboratory's job\nایده. منحنیِ جریان–ولتاژِ یک رشته در میدان، پس از بردن به شرایطِ استاندارد، حدودِ ۵ درصد عدمِ قطعیتِ گسترش‌یافته دارد. رشته‌ای که بیش از این کم باشد یافته است. ۱ درصد یافته نیست. پس منحنی‌های میدانی رشته‌هایی را مقایسه می‌کنند که در یک ساعت و با یک حسگر اندازه گرفته شده‌اند (بخش 10.6.2). در این مقایسه بیشترِ جمله‌ها حذف می‌شوند. توانِ مطلق کارِ آزمایشگاه است.\n\n\n41.7.14 پنجرهٔ پیمایشِ گرمانگاری\n\n\n\n\n\n\nشکل 41.18: شمارِ ساعت‌های هر ماه با تابشِ افقیِ دست‌کم 600 W/m² در سالِ بستهٔ داده.\n\n\n\nhours with GHI &gt;= 600 W/m2 (data pack 1.1.0), for an infrared survey\n  month    1    2    3    4    5    6    7    8    9   10   11   12\n  hours    0   48  141  165  203  240  246  164  140   99   12    0\n  a survey of 60 MWp at 2 MWp a drone hour needs 30 h;\n  month 7 offers 246 such hours, month 1 only 0\n  a hot cell shows only under strong, steady sun: the survey\n  is planned for the season and the time of day the data\n  allow, and the threshold is the method's (teaching here)\nایده. سلولِ داغ فقط زیرِ آفتابِ قوی و پایدار دیده می‌شود. گرمانگاری با پهپاد برای ۶۰ مگاوات حدودِ ۳۰ ساعت پرواز می‌خواهد. در ماهِ هفتمِ سالِ داده ۲۴۶ ساعتِ مناسب هست و در ماهِ نخست هیچ. پس پیمایش برای فصل و ساعتی برنامه‌ریزی می‌شود که داده اجازه می‌دهد. آستانهٔ تابش اینجا آموزشی است. روشِ گرمانگاری آستانهٔ خود را دارد (IEC TS 62446-3:2017).\n\nمثال 41.54 (یک ماه برای سی ساعت) پرسش. پیمایشِ گرمانگاری ۳۰ ساعتِ پرواز با تابشِ بالای 600 W/m² می‌خواهد. در ماهِ دوم و ماهِ هفتمِ سالِ داده چند درصد از ساعت‌های مناسب مصرف می‌شود؟\nپاسخ. ماهِ دوم ۴۸ ساعت دارد: ۶۳ درصد. ماهِ هفتم ۲۴۶ ساعت: ۱۲ درصد.\nتفسیر. در ماهِ دوم یک هفتهٔ ابری پیمایش را به ماهِ بعد می‌برد. در ماه‌های گرم جا هست، اما پهپاد و گروه باید زودتر رزرو شوند. پیمایشِ پذیرش پیش از تحویلِ نیروگاه در فصلِ ۵۰ برنامه‌ریزی می‌شود.\n\n\n\n41.7.15 پرسِ اتصال‌دهنده در ساختگاه\nconnectors crimped at the site: 5 pull tests a day per installer\n  an installer making 5% bad crimps is caught within d days with chance\n  days       1      3      5     10\n  chance    23%    54%    72%    92%\n  sampling per installer, not per string: a bad habit belongs\n  to a person and a tool (ch 40, competency) - the samples\n  are cut out and the connectors replaced, so the test is\n  destructive and the count small; the maker's tool and\n  training remove most of the risk before any test\nایده. نمونه‌گیری بر اساسِ نصاب است، نه بر اساسِ رشته. عادتِ بد مالِ یک فرد و یک ابزار است (بخش 40.3.5). نصابی که ۵ درصد پرسِ بد دارد، با پنج آزمون در روز در ده روز با ۹۲ درصد احتمال پیدا می‌شود. آزمونِ کشش مخرب است. نمونه‌ها بریده و اتصال‌دهنده‌ها عوض می‌شوند، پس تعداد کم است. ابزار و آموزشِ سازنده بیشترِ خطر را پیش از هر آزمونی برمی‌دارند (بخش 41.7.1).\n\nمثال 41.55 (پنج نمونه در روز) پرسش. نصابی ۵ درصد پرسِ بد می‌سازد. با پنج آزمونِ کشش در روز، احتمالِ یافتنش در یک روز و در ده روز چقدر است؟\nپاسخ. \\(1 - 0.95^{5} = 23\\,\\%\\) و \\(1 - 0.95^{50} = 92\\,\\%\\).\nتفسیر. در ده روزِ نخست، این نصاب حدودِ ۲٬۵۰۰ اتصال می‌سازد که ۵ درصدشان بد است. پس آزمون جای پیشگیری را نمی‌گیرد. ابزارِ سازنده، آموزش و تأییدِ نخستین اتصال‌های هر نصاب پیش از کارِ انبوه می‌آیند (بخش 40.3.5). وارسی: \\(0.95^{50} = 0.077\\).\n\n\n\n41.7.16 انباشتِ رواداری روی میز\n26 modules side by side on a table row (teaching tolerances)\n  module width 1134 +- 2.0 mm; clamp gap 20 +- 1.0 mm\n  nominal length 29.984 m\n  worst case +- 77 mm; statistical (3 sigma) +- 11 mm\n  the end clamps need room for the statistical stack, not the\n  worst case - but a lot cut from one glass batch can all sit\n  near one tolerance edge, so the table keeps a margin and\n  installers set gaps with a gauge, not by eye\nایده. اگر هر ۲۶ ماژول و هر ۲۵ فاصله در بدترین سو باشند، ردیف ۷۷ میلی‌متر بلندتر یا کوتاه‌تر می‌شود. این تقریباً هرگز رخ نمی‌دهد. جمعِ آماری حدودِ ۱۱ میلی‌متر است. گیره‌های انتهایی برای انباشتِ آماری جا می‌خواهند، نه برای بدترین حالت. اما محموله‌ای که از یک دستهٔ شیشه بریده شده، ممکن است همه نزدیکِ یک لبهٔ رواداری باشند. پس میز حاشیه نگه می‌دارد و نصاب فاصله را با شابلون می‌گذارد، نه با چشم. این همان منطقِ انباشتِ رواداری در فصلِ ۳۰ است (فصل 30).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا جفتِ ناهمسانِ اتصال‌دهنده با وجودِ تلفاتِ کم خطرناک است؟\nپروندهٔ فلش چه چیزی به وارسیِ طولِ رشته اضافه می‌کند؟\nچرا نمونهٔ گیره‌ها بر اساسِ گروه و روز گرفته می‌شود؟\nچرا آزمونِ پیوستگیِ زمین روی هر میز انجام می‌شود، نه روی نمونه؟\nمعادلهٔ 41.21 را توضیح دهید. چه چیزی ضربهٔ القایی را تعیین می‌کند؟\nچرا رشته‌های یک‌ردیفه در برابرِ گردوغبارِ ناهمسان بهترند؟\nچرا مقایسهٔ رشته با گذشتهٔ خودش دیودِ اتصال‌کوتاه را می‌یابد اما مقایسهٔ یک‌روزه با همسایه‌ها نه؟\nدر رشتهٔ شناور، کدام ماژول‌ها در معرضِ تخریبِ ناشی از پتانسیل‌اند؟\nمعادلهٔ 41.22 را توضیح دهید. برای ۲ درصد چند ماژول لازم است؟\nچرا یدکِ ضعیف‌تر بیش از کسریِ خودش از رشته می‌گیرد؟\nمعادلهٔ 41.23 را توضیح دهید. چرا آزمایشگاهِ دیگر کمبودِ ۱ درصد را ثابت نمی‌کند؟\nماژول‌های شاهد چه چیزی را حذف می‌کنند؟\nچرا منحنیِ میدانی برای مقایسهٔ رشته‌ها خوب است و برای توانِ مطلق نه؟\nپیمایشِ گرمانگاری کِی برنامه‌ریزی می‌شود؟\nچرا نمونه‌گیریِ پرس بر اساسِ نصاب است؟\nانباشتِ بدترین‌حالت و آماری چه فرقی دارند و گیره‌ها برای کدام جا می‌خواهند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-plantp",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-plantp",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.8 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "41.8 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch41.integrated\n\nمثال 41.56 (مقدماتی: یک ماژول از سلول تا رشته، با دست) پرسش. از چگالیِ جریانِ اشباع و جریانِ سلول تا ولتاژِ رشته در سردترین صبح، زنجیره را با دست حساب کنید.\none module from cell to string, by hand\n  cell Voc = 0.02569 ln(0.0418 / 9.1e-14) = 0.690 V\n  cell FF (Green, Rs 0.64 ohm cm2) = 0.812\n  cell power = 0.690 x 0.0418 x 0.812 x 330 = 7.73 W\n  module = 72 x 7.73 x CTM 0.992 = 552 W (label class 550)\n  string Voc at -15 C = 26 x 49.90 x 1.108 = 1438 V &lt; 1,500 V\n  a hand check of this chain catches a cell area in m2, a\n  CTM above 1 without a reason, or a string sized at 25 C\nپاسخ. سلولِ 0.690 V، ضریبِ پرشدگیِ 0.812 و 7.73 W. ماژولِ حدودِ 552 W، با ردهٔ برچسبِ 550. رشته 1438 V، زیرِ 1500 V.\nتفسیر. این حسابِ دستی با کد و با میانهٔ محموله، یعنی 552.3 W، می‌خواند. سه لغزشِ رایج با آن پیدا می‌شوند: مساحتِ سلول به مترمربع به‌جای سانتی‌مترمربع، نسبتِ سلول به ماژولِ بالای یک بی‌دلیل، و رشته‌ای که در 25 °C اندازه شده باشد. ضریبِ پرشدگیِ اینجا بی‌نشتی است. با نشتی، مانندِ بخش 41.3.7، 0.810 می‌شود.\n\n\nمثال 41.57 (میانی: محموله از پروندهٔ فلش تا پذیرشِ نیروگاه) پرسش. مسیرِ پذیرشِ یک محموله را از پروندهٔ فلش تا نمونهٔ تصویرِ الکترولومینسانس در ساختگاه، در عدد خلاصه کنید.\nthe lot from the flash file to the plant's acceptance\n  file: 5 data problems returned to the maker\n  tester drift +2.5 W from seq 2400: 269 labels reissued\n  outliers: 12 flagged, each with a first guess at its cause\n  transport: EL of a pallet a container, caught 71% of rough ones\n  site EL: 299 modules to see a 1 % cracked share\n  the lot is accepted on evidence the plant checked itself,\n  not on the maker's 'all passed'\nتفسیر. هر عدد پاسخِ یک پرسشِ فصل است. آیا داده شاهد است؟ پنج خطا برگشت داده شد. آیا آزمونگر درست است؟ نه، و ۲۶۹ برچسب دوباره صادر شد. آیا ماژولِ معیوبی هست؟ ۱۲ مورد، هر کدام با علتِ احتمالی. آیا حمل آسیب زده؟ قاعدهٔ پالت ۷۱ درصدِ کانتینرهای آسیب‌دیده را می‌گیرد. آیا نصب ترک ساخته؟ ۲۹۹ تصویر در هر بلوک پاسخ می‌دهند. نیروگاه محموله را با شاهدی می‌پذیرد که خودش وارسی کرده است، نه با «همه قبول» سازنده.\n\n\nمثال 41.58 (یکپارچه: مبنای ساخت و پذیرشِ ماژول) پرسش. مبنای ساخت و پذیرشِ ماژول‌های نیروگاه را با موردهای باز بنویسید.\nD-045 module manufacturing and acceptance basis (PVM-550)\n  1 purchase by BOM revision: a certificate (IEC 61215,\n    IEC 61730) counts only for the BOM it tested; any change\n    follows the retesting guideline (IEC TS 62915)\n  2 the maker's quality system (IEC 62941) and its control\n    plan seen before award; golden-module checks every 100\n  3 flash files parsed on receipt: data, drift, outliers;\n    labels reissued when a drift is found\n  4 EL of one pallet a container; whole container if two or\n    more cracked; site EL sample of 299 a block after\n    installation (1 % at 95 %)\n  5 laboratory flash 12 per 10 MWp under the contract's\n    decision rule (ch 10)\n  6 strings along one table row; returns beside outgoing\n    cables; clamps in the maker's zones, checked by crew\n  7 connectors of one maker and type; frame bonding tested\n    on every table\n  8 spares of the same class and connector; string-current\n    CUSUM against each string's own history\n  9 light-induced loss data priced in the bid evaluation;\n    EL before and after lamination in the maker's plan\n 10 power claims by relative measurement: control modules\n    kept in the dark, same laboratory, same reference\n  open: the chosen maker's qualification evidence for the\n    exact BOM and its PID result (U-122)\nتفسیر. این تصمیمِ D-045 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nقراردادِ خرید ماژول را با شمارهٔ بازنگریِ فهرستِ مواد می‌خرد و تغییرِ آن را به آزمونِ دوباره گره می‌زند (فصل‌های ۳۸ و ۳۹).\nپروندهٔ فلشِ هر محموله با برنامهٔ آزمایشگاهِ ت خوانده می‌شود. رانش و داده‌های پرت در گزارشِ دریافت می‌آیند (فصل‌های ۴۹ و ۵۰).\nسیم‌بندیِ یک‌ردیفه، مسیرِ کابلِ برگشت و ناحیه‌های گیره روی نقشه‌های اجرایی می‌روند و در ساختگاه وارسی می‌شوند (فصل‌های ۲۴ و ۴۹).\nپایشِ رشته‌ها با مجموعِ تجمعی روی گذشتهٔ هر رشته در سامانهٔ پایش ساخته می‌شود (فصل‌های ۳۵ و ۳۷).\nشاهدِ صلاحیت‌سنجیِ سازندهٔ برگزیده برای همین فهرستِ مواد و نتیجهٔ آزمونِ تخریبِ ناشی از پتانسیل هنوز روشن نیست (U-122). عددهای این فصل آموزشی‌اند و جای پروندهٔ واقعی را نمی‌گیرند (بخش 39.12.2).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-numbers",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-numbers",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.9 عددهای کلیدیِ ساختِ ماژولِ نیروگاهِ P",
    "text": "41.9 عددهای کلیدیِ ساختِ ماژولِ نیروگاهِ P\n\n\n\nجدول 41.1: عددهای کلیدیِ فصلِ ۴۱ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nولتاژِ ضمنی با غیرفعال‌سازی، بد و خوب\n0.604 / 0.721 V\nمثال 41.4\n\n\nبهترین فاصلهٔ انگشتی؛ تلفاتِ شبکه\n1.3 mm؛ 3.6 %\nمثال 41.5\n\n\nبازدهِ سلول؛ از حدِ سیلیسیم\n23.36 %؛ 29.43 %\nبخش 41.3.7\n\n\nسهمِ بازترکیب در پراکندگیِ بازده\n۵۵٪\nمثال 41.8\n\n\nطولِ مجازِ شمشِ گالیمی\n۶۴٪\nمثال 41.11\n\n\nعدمِ قطعیتِ گسترش‌یافتهٔ فلش\n2.81 %\nمثال 41.21\n\n\nنسبتِ سلول به ماژول\n0.992\nبخش 41.5.2\n\n\nردیفِ پایینِ سایه‌دار: کامل و نیم‌سلول\n۵۰٪ و ۷۵٪\nمثال 41.23\n\n\nبازهٔ ضریبِ شتابِ گرمای مرطوب\n39 تا 2,582\nمثال 41.25\n\n\nجای بهینهٔ گیره\n472 mm\nبخش 41.5.6\n\n\nرانشِ آزمونگر؛ برچسب‌های دوباره\n+2.52 W؛ ۲۶۹\nبخش 41.6.2\n\n\nماژول‌های پرت\n۱۲\nمثال 41.39\n\n\nحاشیهٔ ولتاژِ رشته با بیشترین ولتاژِ محموله\n48 V\nبخش 41.7.2\n\n\nنمونهٔ تصویرِ الکترولومینسانس برای ۱ درصد\n۲۹۹\nبخش 41.7.9\n\n\nظرفیتِ خط؛ روزهای سفارش\n2,210 در روز؛ ۴۹\nبخش 41.5.16\n\n\nهزینه با و بی‌تصویرِ پیش از لمینیت‌کاری\n4.2 / 59.1 k u\nمثال 41.32\n\n\nکوچک‌ترین کمبودِ قابلِ‌اثبات، آزمایشگاهِ دیگر و همان\n3.17 / 0.93 %\nمثال 41.53",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-design",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-design",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.10 گردشِ کارِ ساخت و پذیرشِ ماژول",
    "text": "41.10 گردشِ کارِ ساخت و پذیرشِ ماژول\n\n\nبودجهٔ سلول از حدِ سیلیسیم: کدام گام کدام ضریب را می‌سازد (بخش 41.2).\nنقشهٔ فرایندِ سلول با متغیرِ کنترل‌شده و عیبِ هر گام؛ خلوص، شمش، ویفر، پوشش، پخت، دسته‌بندی و تبارنامه (بخش 41.4).\nفهرستِ مواد با کنترلِ هر سطر؛ نسبتِ سلول به ماژول؛ چیدمان برای سایه؛ کنترلِ لمینیت‌کاری؛ ناحیه‌های گیره (بخش 41.5).\nصلاحیت‌سنجی در برابرِ آزمونِ هر واحد؛ گواهی برای کدام فهرستِ مواد (بخش 41.5.15).\nپروندهٔ فلش: اعتبارسنجی، رانش، داده‌های پرت، رده‌ها؛ طرحِ کنترل و فهرستِ دریافت (بخش 41.6).\nواسط‌های نیروگاه: اتصال‌دهنده، رشته، گیره، زمین، حلقهٔ کابل، سیم‌بندی، پایش، پتانسیل، نمونه و یدک (بخش 41.7).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-lab",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-lab",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.11 آزمایشگاه‌های پایتونِ این فصل",
    "text": "41.11 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 41.2: آزمایشگاه‌های پایتونِ فصلِ ۴۱\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nفهرستِ مواد، خط، گام‌های سلول، فلشِ محموله، رده‌های تصویر، عیب‌ها\n\n\nاصولِ افزاره\nexamples_a\nحامل‌ها، پیوند، طولِ پخش، ولتاژِ ضمنی، شبکهٔ جلو، بودجه، پراکندگی، معماری، ضریبِ دمایی\n\n\nمسیرِ ماده تا سلول\nexamples_b\nنقشه، خلوص، شمش، سیلیسیم، ویفر، پوشش، مقاومتِ لایه‌ای، پخت، نورِ کم، دسته‌بندی، تبارنامه، مرجع\n\n\nماژول و قابلیتِ اطمینان\nexamples_c\nفهرستِ مواد، نسبتِ سلول به ماژول، چیدمان، ژل، شتاب، گیره، دیود، عایقی، عیب‌ها، حمل، تعمیر، آزمون‌ها\n\n\nآزمایشگاهِ ت\nlab_d\nپروندهٔ فلش، رانش، داده‌های پرت، رده‌ها، ناهمخوانی، طرحِ کنترل و فهرستِ دریافت\n\n\nماژول در نیروگاه\nexamples_e\nاتصال‌دهنده، رشته، گیره، زمین، حلقه، سیم‌بندی، پایش، پتانسیل، نمونه، یدک\n\n\nدورِ دوم\nexamples_s\nظرفیتِ خط، رده‌های توان، دمای فلش، ارزشِ تخریبِ نوری، مقاومتِ سری، ترک‌های رشدکننده\n\n\nدورِ سوم\nexamples_t\nبه‌دام‌اندازیِ نور، نقره، توافقِ درجه‌بندها، آب، کرنش، دوشیشه، رقمِ وارسی، جای تصویر، کندن\n\n\nدورِ چهارم\nexamples_u\nضمانتِ توان، منحنیِ میدانی، ساعت‌های گرمانگاری، پرسِ ساختگاه\n\n\nدورِ پنجم\nexamples_v\nمقاومت‌ها از شیب، تصویر به عدد، هزینه برای هر وات، دمای کار، پالت و کانتینر\n\n\nدورِ ششم\nexamples_w\nمقاومتِ تماس، بافر و جریانِ مواد، انباشتِ رواداری، عمرِ انبار، پذیرشِ شیشه، یکنواختیِ محموله‌ها\n\n\nدورِ هفتم\nexamples_x\nمسیرهای ویفر، قالبِ سلول، لبهٔ عایق، دو آزمونگرِ فلش\n\n\nنیروگاهِ P\nintegrated\nبا دست، محموله، مبنای D-045\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ pvfab پایهٔ این برنامه‌هاست و با آزمون‌هایی در برابرِ حسابِ دستی سنجیده شده است. منحنی‌ها و دیودهای میان‌گذر را از ماژولِ mppt فصل‌های ۹ و ۱۵ می‌گیرد، طرحِ نمونه‌گیری را از ماژولِ quality فصلِ ۴۰، و مجموعِ تجمعی را از ماژولِ performance فصلِ ۳۷.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-mfg",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-mfg",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.12 ساخت در این فصل",
    "text": "41.12 ساخت در این فصل\nاین فصل خودش فصلِ ساخت است. سامانهٔ ساختی که فصلِ ۴۰ آموخت، یعنی مسیر، طرحِ کنترل، نمونه‌گیری و تبارنامه، اینجا روی سلول و ماژول به کار رفت. فصل‌های ۴۲ تا ۴۸ همین را برای توربین، اینورتر، باتری، ترانسفورماتور، کابل، سازه و تابلو انجام می‌دهند. هیچ دستورِ ساختِ سلول داده نشده است. هر گام با هدف، متغیرِ کنترل‌شده و عیبش آمده است، و پخت روی محوری نرمال‌شده.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-std",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-std",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.13 جعبهٔ استاندارد و انطباق",
    "text": "41.13 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nصلاحیت‌سنجیِ طراحیِ ماژول: IEC 61215-1:2021 و IEC 61215-2:2021 (STD-055، STD-056). ایمنیِ ماژول: IEC 61730-1:2023 و IEC 61730-2:2023 (STD-057، STD-058). آزمونِ دوباره پس از تغییر: IEC TS 62915:2023 (STD-079).\nنظامِ کیفیتِ کارخانهٔ ماژول: IEC 62941:2019 (STD-074). تخریبِ ناشی از پتانسیل: IEC TS 62804-1:2025 (STD-059). حملِ بسته: IEC 62759-1:2022 (STD-066).\nاندازه‌گیری: IEC 60904-1:2020، IEC 60904-9:2020 و IEC 60891:2021 (STD-060، STD-061، STD-062). تصویرِ الکترولومینسانس: IEC TS 60904-13:2018 (STD-067).\nجعبه‌تقسیم: IEC 62790:2020 (STD-070). اتصال‌دهنده: IEC 62852:2014+AMD1:2020 (STD-071). نمونه‌گیری: ISO 2859-1:2026 (STD-076).\nهمهٔ این‌ها با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، توالیِ آزمون یا عددِ معیار نقل نشده است. نام‌های آزمون‌ها عمومی‌اند. بارِ مکانیکی، حدِ درصدِ ژل، دمای دیود و حدِ پیوستگیِ زمین در این فصل عددهای آموزشی‌اند. حدِ بازدهِ سیلیسیم از مقالهٔ Richter، Hermle و Glunz (۲۰۱۳) نقل شده است. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-deliverable",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-deliverable",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.14 تحویل‌دادنیِ نیروگاهِ P",
    "text": "41.14 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 41.3: سندهای فصلِ ۴۱ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-SPC-0009\nمشخصهٔ ساخت و پذیرشِ ماژول با بازنگریِ فهرستِ مواد\nهر سطر با کنترل، آزمون و شاهد\n\n\nPLP-ELE-LST-0010\nطرحِ کنترلِ کارخانهٔ ماژول\nهر مشخصه با روش، تناوب و واکنش\n\n\nPLP-PRJ-PRO-0008\nروشِ بازرسیِ دریافتِ ماژول در نیروگاه\nسند، شاهدِ فیزیکی و داده با نمونه و قاعده\n\n\nPLP-PRJ-REP-0008\nگزارشِ تحلیلِ پروندهٔ فلشِ محموله\nخطاها، رانش، داده‌های پرت و برچسب‌ها با اقدام\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-045: مبنای ساخت و پذیرشِ ماژول (مثال 41.58).\nفرض‌های A-442 تا A-449:\n\nA-442: سلولِ آموزشی و فهرستِ موادِ ماژولِ PVM-550.\nA-443: عددهای مسیرِ ماده تا سلول و خطِ ماژول.\nA-444: نسبتِ سلول به ماژول، چیدمان، لمینیت‌کاری، پارامترهای شتاب و بارِ گیره.\nA-445: دیود، عایقی، عیب‌ها، حمل و مرزهای تعمیر.\nA-446: پروندهٔ فلشِ محموله با عیب‌های کاشته‌شده.\nA-447: طرحِ کنترل و فهرستِ بازرسیِ دریافت.\nA-448: عددهای واسطِ نیروگاه: اتصال‌دهنده، گیره، زمین، حلقه، گردوغبار، پایش و پتانسیل.\nA-449: پایه‌های پذیرشِ D-045: قاعدهٔ پالت، نمونهٔ ساختگاه و یدک.\n\nمجهول: شاهدِ صلاحیت‌سنجیِ سازندهٔ برگزیده برای فهرستِ موادِ دقیق و نتیجهٔ آزمونِ تخریبِ ناشی از پتانسیل (U-122).\nیافته‌ها: گواهی فقط برای فهرستِ موادِ آزموده؛ رانشِ آزمونگر با ماژولِ طلایی؛ سیم‌بندیِ یک‌ردیفه؛ کابلِ برگشت کنارِ کابلِ رفت؛ پایشِ رشته با گذشتهٔ خودش؛ یدک از همان رده.\nکتابخانهٔ همراه: ماژولِ pvfab با آزمون‌ها و برنامه‌های فصلِ ۴۱.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-summary",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-summary",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.15 جمع‌بندی",
    "text": "41.15 جمع‌بندی\n\nاصولِ افزاره: آلایش مقاومتِ ویژه را می‌سازد؛ میدانِ پیوند نازک است و حامل‌ها باید تا آن پخش شوند؛ با حجمِ خوب، سطح‌ها ولتاژ را تعیین می‌کنند و بازترکیبِ اوژه سقف است؛ شبکهٔ جلو سایه و مقاومت را با هم می‌سنجد؛ بودجهٔ تلفات هر ضریب را به یک گامِ فرایند می‌دهد؛ بازترکیب بیشترین سهم را در پراکندگیِ بازده دارد؛ ولتاژِ بالاتر ضریبِ دمایی را بهتر می‌کند (بخش 41.2).\nمسیرِ ماده تا سلول: هر گام هدف، متغیرِ کنترل‌شده و عیبِ خودش را دارد؛ فلزها در تریلیون شمرده می‌شوند؛ گالیم تهِ شمش را پُرآلاییده می‌کند و بور تخریبِ نوری دارد؛ ویفرِ نازک سیلیسیم کم می‌کند و شکننده‌تر است؛ پوشش برای ماژول طراحی می‌شود؛ پخت پنجره‌ای میانِ تماسِ بد و نشتی است؛ نشتی در نورِ کم گران است؛ رانشِ آزمونگر همهٔ رده‌ها را جابه‌جا می‌کند؛ رواداریِ برچسب از عدمِ قطعیتِ فلش کوچک‌تر است (بخش 41.4).\nماژول و قابلیتِ اطمینان: هر سطرِ فهرستِ مواد کنترل دارد؛ نسبتِ سلول به ماژول از انتخاب‌های فهرستِ مواد می‌آید؛ نیم‌سلول برای سایهٔ ردیفِ پایین طراحی شده؛ نمودارِ کنترلِ درصدِ ژل رانش را پیش از عیب می‌گیرد؛ آزمون‌های شتاب‌یافته غربال‌اند، نه پیش‌بینیِ عمر؛ گیره در ۰٫۲۰۷ طول؛ گواهی فقط برای فهرستِ موادِ آزموده (بخش 41.5).\nآزمایشگاه: پرونده پیش از آمار وارسی می‌شود؛ ماژولِ طلایی رانش را نشان می‌دهد؛ امتیازِ استوار داده‌های پرت را می‌یابد و شکلِ خواندن به گامِ فرایند اشاره می‌کند؛ برچسب‌ها پس از اصلاح دوباره صادر می‌شوند؛ یک سلولِ ضعیف کلِ رشته را پایین می‌کشد؛ طرحِ کنترل فرایند را می‌پاید و بازرسیِ دریافت ادعاها را می‌آزماید (بخش 41.6).\nماژول در نیروگاه: اتصال‌دهنده‌ها از یک سازنده؛ رشته با ولتاژِ واقعیِ محموله؛ گیره‌ها بر اساسِ گروه وارسی می‌شوند؛ پیوستگیِ زمین روی هر میز؛ مساحتِ حلقه ضربه را تعیین می‌کند؛ رشته‌های یک‌ردیفه؛ هر رشته با گذشتهٔ خودش؛ پتانسیل و زمین‌کردن با هم؛ نمونهٔ ۲۹۹ تایی؛ یدک از همان رده (بخش 41.7).\n\n\n41.15.1 واژگانِ فصلِ ۴۱\n\n\n\nجدول 41.4: واژگانِ فصلِ ۴۱\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nآلایش\ndoping\n\n\n\nحاملِ اقلیت\nminority carrier\n\n\n\nچگالیِ حامل‌های ذاتی\nintrinsic carrier density\n\n\n\nناحیهٔ تهی\ndepletion region\n\n\n\nولتاژِ داخلیِ پیوند\nbuilt-in voltage\n\n\n\nگسیلنده\nemitter\n\n\n\nطولِ عمرِ حامل\ncarrier lifetime\n\n\n\nطولِ پخش\ndiffusion length\n\n\n\nبازترکیب\nrecombination\n\n\n\nسرعتِ بازترکیبِ سطحی\nsurface recombination velocity\n\n\n\nغیرفعال‌سازیِ سطح\nsurface passivation\n\n\n\nولتاژِ مدارِ بازِ ضمنی\nimplied open-circuit voltage\niVoc\n\n\nچگالیِ جریانِ اشباع\nsaturation current density\nJ0\n\n\nانگشتی\nfinger\n\n\n\nمقاومتِ لایه‌ای\nsheet resistance\n\n\n\nضریبِ پرشدگی\nfill factor\n\n\n\nمادهٔ خام\nfeedstock\n\n\n\nشمش\ningot\n\n\n\nضریبِ جدایش\nsegregation coefficient\n\n\n\nافتِ برش\nkerf loss\n\n\n\nبافت‌دهی\ntexturing\n\n\n\nلایهٔ ضدبازتاب\nanti-reflection coating\n\n\n\nپوششِ ربع‌موج\nquarter-wave coating\n\n\n\nکاوهٔ چهارنقطه‌ای\nfour-point probe\n\n\n\nفلزکاری\nmetallisation\n\n\n\nپختِ تماس\nfiring\n\n\n\nپنجرهٔ فرایند\nprocess window\n\n\n\nجداسازیِ لبه\nedge isolation\n\n\n\nدسته‌بندیِ سلول\ncell sorting\n\n\n\nردهٔ جریان\ncurrent bin\n\n\n\nنسبتِ سلول به ماژول\ncell-to-module ratio\nCTM\n\n\nنیم‌سلول\nhalf-cut cell\n\n\n\nرشته‌ساز\nstringer\n\n\n\nچیدمانِ لایه‌ها\nlay-up\n\n\n\nلمینیت‌کاری\nlamination\n\n\n\nکپسوله‌کننده\nencapsulant\n\n\n\nدرصدِ ژل\ngel content\n\n\n\nپشت‌پوش\nbacksheet\n\n\n\nجعبه‌تقسیم\njunction box\n\n\n\nدیودِ میان‌گذر\nbypass diode\n\n\n\nرزین‌ریزی\npotting\n\n\n\nریزترک\nmicro-crack\n\n\n\nلایه‌لایه شدن\ndelamination\n\n\n\nنقطهٔ داغ\nhot spot\n\n\n\nتخریبِ ناشی از پتانسیل\npotential-induced degradation\nPID\n\n\nآزمونِ فلش\nflash test\n\n\n\nشبیه‌سازِ خورشیدیِ فلشی\nflash tester\n\n\n\nردهٔ توان\npower bin\n\n\n\nاتصال‌دهنده\nconnector\n\n\n\nضریبِ دوطرفگی\nbifaciality\n\n\n\nبه‌دام‌اندازیِ نور\nlight trapping\n\n\n\nرقمِ وارسی\ncheck digit\n\n\n\nاستحکامِ کندن\npeel strength\n\n\n\nماژولِ شاهد\ncontrol module\n\n\n\nماژولِ دوشیشه\nglass-glass module\n\n\n\nگرمانگاری\nthermography\n\n\n\nمقاومتِ ویژهٔ تماس\nspecific contact resistivity\n\n\n\nطولِ انتقال\ntransfer length\n\n\n\nعمرِ انبار\nshelf life\n\n\n\nانباشتِ رواداری\ntolerance stack-up",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-assess",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-assess",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.16 ارزیابیِ پلکانی",
    "text": "41.16 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند ولتاژ، جریان و ضریبِ پرشدگیِ سلول را از فیزیک حساب کند و هر کدام را به گامی از فرایند پیوند دهد؛ مسیرِ ماده تا سلول را با هدف، متغیر و عیبِ هر گام شرح دهد؛ ماژول را با فهرستِ مواد، چیدمان، لمینیت‌کاری، گیره و آزمون‌هایش بسنجد؛ صلاحیت‌سنجی را از آزمونِ هر واحد جدا کند؛ پروندهٔ آزمونِ یک محموله را بخوانَد و طرحِ کنترل و بازرسیِ دریافت بنویسد؛ و واسط‌های ماژول با نیروگاه را وارسی کند. همهٔ این‌ها بی‌دستورِ ساخت. پاسخ‌ها در بخش 41.17 آمده‌اند.\n\n41.16.1 پلهٔ ۱: مبانی\n\nتمرین 41.1 معادلهٔ 41.1 را توضیح دهید.\n\n\nتمرین 41.2 حاملِ اقلیت و حاملِ اکثریت را در ویفرِ نوعِ p نام ببرید.\n\n\nتمرین 41.3 ولتاژِ داخلیِ پیوند و ناحیهٔ تهی را تعریف کنید.\n\n\nتمرین 41.4 طولِ عمرِ حامل و طولِ پخش چه رابطه‌ای دارند؟\n\n\nتمرین 41.5 سرعتِ بازترکیبِ سطحی را تعریف کنید.\n\n\nتمرین 41.6 چرا ولتاژِ مدارِ بازِ ضمنی یک سقف است؟\n\n\nتمرین 41.7 سه تلفاتِ شبکهٔ جلو را نام ببرید.\n\n\nتمرین 41.8 بودجهٔ تلفات از حدِ سیلیسیم کدام سه ضریب را دارد؟\n\n\nتمرین 41.9 معماری‌های سلول را به ترتیبِ غیرفعال‌سازی بنویسید.\n\n\nتمرین 41.10 معادلهٔ 41.9 را توضیح دهید.\n\n\nتمرین 41.11 ضریبِ جدایش را تعریف کنید.\n\n\nتمرین 41.12 افتِ برش چیست؟\n\n\nتمرین 41.13 پوششِ ربع‌موج را تعریف کنید.\n\n\nتمرین 41.14 کاوهٔ چهارنقطه‌ای چه چیزی را اندازه می‌گیرد؟\n\n\nتمرین 41.15 پنجرهٔ فرایند را با مثالِ پخت توضیح دهید.\n\n\nتمرین 41.16 نسبتِ سلول به ماژول را تعریف کنید.\n\n\nتمرین 41.17 درصدِ ژل چه چیزی را می‌سنجد؟\n\n\nتمرین 41.18 فرقِ صلاحیت‌سنجی و آزمونِ هر واحد چیست؟\n\n\nتمرین 41.19 ماژولِ طلایی چیست؟\n\n\nتمرین 41.20 معادلهٔ 41.19 را توضیح دهید.\n\n\nتمرین 41.21 معادلهٔ 41.22 را توضیح دهید.\n\n\nتمرین 41.22 چرا جفت‌های اتصال‌دهنده از یک سازنده‌اند؟\n\n\nتمرین 41.23 معادلهٔ 41.10 را توضیح دهید.\n\n\nتمرین 41.24 معادلهٔ 41.11 را توضیح دهید. فرضش چیست؟\n\n\nتمرین 41.25 معادلهٔ 41.23 را توضیح دهید.\n\n\nتمرین 41.26 رقمِ وارسی چیست؟\n\n\nتمرین 41.27 معادلهٔ 41.7 را توضیح دهید.\n\n\nتمرین 41.28 معادلهٔ 41.20 را توضیح دهید.\n\n\nتمرین 41.29 بافرِ پخت چیست؟\n\n\n\n41.16.2 پلهٔ ۲: تحلیل\n\nتمرین 41.30 چرا مقاومتِ ویژهٔ ویفر در مشخصهٔ خرید می‌آید؟\n\n\nتمرین 41.31 چرا گسیلندهٔ پُرآلاییده‌تر سودمند نیست؟\n\n\nتمرین 41.32 چرا با طولِ عمرِ بالا سطح‌ها تعیین‌کننده می‌شوند؟\n\n\nتمرین 41.33 کدام جملهٔ معادلهٔ 41.4 را هیچ فرایندی برنمی‌دارد و چرا؟\n\n\nتمرین 41.34 چرا گسیلنده، شبکه و غیرفعال‌سازی با هم طراحی می‌شوند؟\n\n\nتمرین 41.35 چرا سلول‌های نشتی جمعیتی جدا هستند؟\n\n\nتمرین 41.36 چرا ولتاژِ بالاتر در اقلیمِ گرم دو بار سود دارد؟\n\n\nتمرین 41.37 چرا فلزها و آلاینده‌ها جدا شمرده می‌شوند؟\n\n\nتمرین 41.38 بده‌بستانِ گالیم و بور را توضیح دهید.\n\n\nتمرین 41.39 چرا ترکِ ویفر با توانِ فرایند سنجیده نمی‌شود؟\n\n\nتمرین 41.40 چرا سلول‌ها بر اساسِ رنگ هم دسته‌بندی می‌شوند؟\n\n\nتمرین 41.41 چرا پنجرهٔ پخت پس از تغییرِ خمیر دوباره پیدا می‌شود؟\n\n\nتمرین 41.42 فرقِ تکرارپذیری و رانشِ آزمونگر را بنویسید.\n\n\nتمرین 41.43 چرا رواداریِ برچسب قاعدهٔ تصمیم می‌خواهد؟\n\n\nتمرین 41.44 چرا نیم‌سلول در سایهٔ ستونی سودی ندارد؟\n\n\nتمرین 41.45 چرا درصدِ ژل فقط با کنترلِ فرایند مهار می‌شود؟\n\n\nتمرین 41.46 چرا یک آزمون از چهار تا ۲۹۵ سال برابر می‌شود؟\n\n\nتمرین 41.47 چرا گیرهٔ بیرون از ناحیه ردهٔ مکانیکی را باطل می‌کند؟\n\n\nتمرین 41.48 چرا گام‌های غیرمخربِ تحلیلِ خرابی اول می‌آیند؟\n\n\nتمرین 41.49 چرا گواهی برای فهرستِ موادِ دیگر معتبر نیست؟\n\n\nتمرین 41.50 چرا رانش پیش از یافتنِ داده‌های پرت اصلاح می‌شود؟\n\n\nتمرین 41.51 چرا ماژولِ با دیودِ اتصال‌کوتاه ناهمخوانی نمی‌سازد؟\n\n\nتمرین 41.52 چرا مقایسهٔ رشته با گذشتهٔ خودش بهتر از مقایسه با همسایه است؟\n\n\nتمرین 41.53 چرا یدکِ قوی‌تر سودی ندارد؟\n\n\nتمرین 41.54 چرا دسته‌بندی نردبانِ رده‌ها می‌سازد اما سلولِ بهتر نه؟\n\n\nتمرین 41.55 چرا تصویرِ پیش از لمینیت‌کاری لازم است و تصویرِ پایانی هم؟\n\n\nتمرین 41.56 چرا آزمایشگاهِ دیگر کمبودِ ۱ درصد را ثابت نمی‌کند؟\n\n\nتمرین 41.57 چرا ماژولِ دوشیشه در گرما نرم‌تر است؟\n\n\nتمرین 41.58 چرا پیمایشِ گرمانگاری در ماه‌های سرد ممکن نیست؟\n\n\nتمرین 41.59 چرا انگشتیِ باریک‌تر تماسِ بهتری می‌خواهد؟\n\n\nتمرین 41.60 چرا پروندهٔ فلش کلِ منحنی را نگه می‌دارد؟\n\n\nتمرین 41.61 چرا افتِ ۱٫۶ واتی در میانگینِ محموله دیده می‌شود اما در ماژول نه؟\n\n\nتمرین 41.62 چرا گیره‌های انتهایی برای انباشتِ آماری جا می‌خواهند، نه بدترین حالت؟\n\n\nتمرین 41.63 چرا تغییرِ رنگِ پشت‌پوش تغییرِ توان است؟\n\n\nتمرین 41.64 چرا مسیرِ ریختگی نردبانِ رده‌ها را پهن‌تر می‌کند؟\n\n\nتمرین 41.65 چرا قالبِ سلول تصمیمِ نیروگاه هم هست؟\n\n\nتمرین 41.66 چرا ولتاژِ بالاترِ رشته لبهٔ پهن‌تر می‌خواهد؟\n\n\n\n41.16.3 پلهٔ ۳: کاربرد\n\nتمرین 41.67 مقاومتِ ویژهٔ ویفرِ 1e16 بر سانتی‌مترمکعب با تحرک‌پذیریِ ۴۰۰؟\n\n\nتمرین 41.68 طولِ پخش برای ۱۰ میکروثانیه؟\n\n\nتمرین 41.69 طولِ عمرِ مؤثر با حجمِ یک میلی‌ثانیه و S = 10، بی‌اوژه؟\n\n\nتمرین 41.70 ولتاژِ مدارِ باز از جریانِ 41.8 mA/cm² و 91 fA/cm²؟\n\n\nتمرین 41.71 ضریبِ پرشدگیِ ایده‌آل برای 0.690 V؟\n\n\nتمرین 41.72 ولتاژِ ضمنی با حجمِ یک میلی‌ثانیه و S = 10 و 1000؟\n\n\nتمرین 41.73 بهترین فاصلهٔ انگشتی و تلفاتش؟\n\n\nتمرین 41.74 میانگین و انحرافِ معیارِ بازدهِ سلول‌ها؟\n\n\nتمرین 41.75 سهمِ بازترکیب در پراکندگی؟\n\n\nتمرین 41.76 ضریبِ دماییِ ولتاژِ سلولِ 0.690 V؟\n\n\nتمرین 41.77 نسبتِ گالیم در نیمهٔ شمش به سرِ بذر؟\n\n\nتمرین 41.78 طولِ مجازِ شمشِ گالیمی؟\n\n\nتمرین 41.79 سیلیسیمِ هر وات با ویفرِ ۱۵۰ میکرومتری؟\n\n\nتمرین 41.80 ضخامتِ پوششِ ربع‌موج برای 600 nm با ضریبِ ۲؟\n\n\nتمرین 41.81 بازتابِ میانگین، بی‌پوشش و با پوشش؟\n\n\nتمرین 41.82 مقاومتِ لایه‌ای از V/I = 26.5؟\n\n\nتمرین 41.83 پنجرهٔ پخت و توانِ تنظیم؟\n\n\nتمرین 41.84 بازدهِ نسبیِ سلولِ نشتی در 200 W/m²؟\n\n\nتمرین 41.85 سهمِ سلول‌های ردهٔ همسایه با تکرارپذیریِ 0.02 A؟\n\n\nتمرین 41.86 ماژول‌های دارای سلولِ یک محمولهٔ آلوده؟\n\n\nتمرین 41.87 عدمِ قطعیتِ گسترش‌یافتهٔ فلش؟\n\n\nتمرین 41.88 جرمِ ماژول و سهمِ شیشه؟\n\n\nتمرین 41.89 توانِ ماژول پس از گام‌های سلول به ماژول؟\n\n\nتمرین 41.90 توانِ ماژول با ردیفِ پایینِ سایه‌دار، کامل و نیم‌سلول؟\n\n\nتمرین 41.91 نخستین علامتِ درصدِ ژلِ L2؟\n\n\nتمرین 41.92 بازهٔ ضریبِ شتابِ گرمای مرطوب؟\n\n\nتمرین 41.93 ضریبِ شتابِ چرخهٔ دمایی؟\n\n\nتمرین 41.94 جای بهینهٔ گیره و نسبتِ گشتاور؟\n\n\nتمرین 41.95 دمای پیوندِ دیود با سه دیودِ روشن؟\n\n\nتمرین 41.96 مقاومتِ عایقیِ بلوک در صبحِ شبنم‌دار؟\n\n\nتمرین 41.97 سهمِ کانتینرهای خشن که قاعدهٔ پالت می‌گیرد؟\n\n\nتمرین 41.98 خطاهای دادهٔ پروندهٔ فلش؟\n\n\nتمرین 41.99 رانشِ آزمونگر و نقطهٔ شروع؟\n\n\nتمرین 41.100 داده‌های پرت پس از اصلاح و برچسب‌های دوباره؟\n\n\nتمرین 41.101 امتیازِ استوارِ ماژولِ 538 W؟\n\n\nتمرین 41.102 ناهمخوانیِ سلول، رده‌بندی‌نشده و با یک سلولِ ضعیف؟\n\n\nتمرین 41.103 طرحِ نمونه‌گیریِ چشمی برای هر کانتینر؟\n\n\nتمرین 41.104 گرمای جفتِ اتصال‌دهندهٔ ناهمسانِ کهنه؟\n\n\nتمرین 41.105 ولتاژِ رشته در -15 °C با بیشترین ولتاژِ محموله؟\n\n\nتمرین 41.106 ولتاژِ القاشده در حلقهٔ باز؟\n\n\nتمرین 41.107 تلفاتِ اضافهٔ رشته‌های دوردیفه؟\n\n\nتمرین 41.108 افتِ نسبتِ رشتهٔ دارای دیودِ اتصال‌کوتاه؟\n\n\nتمرین 41.109 ماژول‌های زیرِ منفیِ ۳۰۰ ولت در رشتهٔ شناور؟\n\n\nتمرین 41.110 نمونهٔ تصویرِ الکترولومینسانس برای ۱ درصد؟\n\n\nتمرین 41.111 تغییرِ توانِ رشته با یدکِ کهنهٔ ۵۲۰ واتی؟\n\n\nتمرین 41.112 ظرفیتِ خط و روزهای سفارش؟\n\n\nتمرین 41.113 سهمِ ردهٔ ۵۶۰ با سلول‌های دسته‌بندی‌شده؟\n\n\nتمرین 41.114 خطای توان با یک کلوین خطای دما؟\n\n\nتمرین 41.115 ارزشِ عمرِ تخریبِ نوریِ کمتر؟\n\n\nتمرین 41.116 مقاومتِ سری از دو منحنی؟\n\n\nتمرین 41.117 جریانِ جذب‌شده با ۱۰۰ میکرومتر و به‌دام‌اندازیِ نور؟\n\n\nتمرین 41.118 کاپای دو درجه‌بند؟\n\n\nتمرین 41.119 هزینه با و بی‌تصویرِ پیش از لمینیت‌کاری؟\n\n\nتمرین 41.120 کوچک‌ترین کمبودِ قابلِ‌اثبات، دو روش؟\n\n\nتمرین 41.121 عدمِ قطعیتِ گسترش‌یافتهٔ منحنیِ میدانی؟\n\n\nتمرین 41.122 احتمالِ یافتنِ نصابِ ۵ درصدی در ده روز؟\n\n\nتمرین 41.123 مقاومتِ سری و موازیِ خوانده‌شده برای ماژولِ اتصالِ ضعیف؟\n\n\nتمرین 41.124 بدترین سهمِ ناکار در تصویر؟\n\n\nتمرین 41.125 هزینهٔ ماژول و اثرِ ۳۰ درصد گرانیِ قاب؟\n\n\nتمرین 41.126 انرژیِ ازدست‌رفتهٔ ساختارِ داغ‌تر؟\n\n\nتمرین 41.127 ماژول در هر کانتینر و جرم؟\n\n\nتمرین 41.128 سهمِ تماس با ۳ میلی‌اهم‌سانتی‌مترمربع؟\n\n\nتمرین 41.129 اندازهٔ بافرِ پخت؟\n\n\nتمرین 41.130 انباشتِ رواداری، بدترین و آماری؟\n\n\nتمرین 41.131 رول‌های گذشته از عمر؟\n\n\nتمرین 41.132 نخستین محمولهٔ زیرِ حدِ پایین؟\n\n\nتمرین 41.133 چگالیِ بور برای 1.1 Ω·cm؟\n\n\nتمرین 41.134 ولتاژِ رشتهٔ ۲۷ ماژولی با بیشترین ولتاژِ محموله؟\n\n\nتمرین 41.135 ولتاژِ ضمنیِ میانگین، تک‌بلورِ کشیده و چندبلورِ ریختگی؟\n\n\nتمرین 41.136 جریان و جرمِ ماژول با سلولِ ۲۱۰ میلی‌متری؟\n\n\nتمرین 41.137 سهمِ مساحتِ یک میلی‌متر لبه؟\n\n\nتمرین 41.138 سهمِ سامانهٔ اندازه‌گیری، پیش و پس از هم‌ترازکردن؟\n\n\nتمرین 41.139 طولِ پخش برای ۱ میکروثانیه؟\n\n\nتمرین 41.140 توانِ تنظیمِ پخت با پنجرهٔ تنگ؟\n\n\nتمرین 41.141 روزهای سفارش اگر اثربخشیِ کلی ۷۰ درصد باشد؟\n\n\nتمرین 41.142 عمرِ کپسوله‌کننده در انبارِ 32 °C؟\n\n\nتمرین 41.143 احتمالِ یافتنِ نصابِ ۵ درصدی در یک روز؟\n\n\nتمرین 41.144 ولتاژِ داخلیِ پیوند برای \\(10^{16}\\) و \\(10^{19}\\)؟\n\n\nتمرین 41.145 مقاومتِ لایه‌ای از V/I = 26.26 Ω؟\n\n\nتمرین 41.146 میانگینِ دامنهٔ متحرکِ لمینیت‌کنِ L2؟\n\n\nتمرین 41.147 دمای پیوندِ سه دیودِ روشن؟\n\n\nتمرین 41.148 فرقِ سیم‌بندیِ ۲٬۱۰۰ میز؟\n\n\n\n41.16.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 41.149 سازنده ضریبِ پرشدگیِ بالاتری با گسیلندهٔ سبک‌تر وعده می‌دهد. چه چیزی را وارسی می‌کنید؟\n\n\nتمرین 41.150 یک محمولهٔ سلول ضریبِ پرشدگیِ پایین‌تری دارد. پرسش‌های شما به ترتیب چیست؟\n\n\nتمرین 41.151 خریدار می‌خواهد ویفرِ بوری بخرد تا شمش بیشتر استفاده شود. پاسخ دهید.\n\n\nتمرین 41.152 سازنده نسبتِ سلول به ماژولِ 1.02 ادعا می‌کند. چه می‌پرسید؟\n\n\nتمرین 41.153 نیروگاهی با سایهٔ ردیفِ جلو در زمستان، ماژولِ سلول‌کامل یا نیم‌سلول بخرد؟ جهتِ نصب چه؟\n\n\nتمرین 41.154 سازنده می‌گوید ماژولش ۳٬۰۰۰ ساعت گرمای مرطوب را گذرانده، پس ۵۰ سال عمر دارد. پاسخ دهید.\n\n\nتمرین 41.155 پس از امضا، سازنده پشت‌پوش را عوض می‌کند. گام‌های شما؟\n\n\nتمرین 41.156 پروندهٔ فلشی بی‌ماژولِ طلایی رسیده است. چه می‌کنید؟\n\n\nتمرین 41.157 طرحِ کنترلِ لمینیت‌کاری را با واکنش بنویسید.\n\n\nتمرین 41.158 فهرستِ بازرسیِ دریافتِ ماژول را برای نیروگاهی دیگر بنویسید.\n\n\nتمرین 41.159 پیمانکار می‌خواهد رشته‌ها را برای کوتاهیِ کابل دوردیفه کند. پاسخ دهید.\n\n\nتمرین 41.160 اینورترِ برگزیده بدونِ جداسازی است و ماژول نتیجهٔ آزمونِ پتانسیل ندارد. چه می‌کنید؟\n\n\nتمرین 41.161 خریدار پس از پنج سال با فلشِ ۲۰ ماژول در آزمایشگاهی دیگر ادعای کمبودِ ۲ درصد می‌کند. داوری کنید.\n\n\nتمرین 41.162 کارخانه می‌خواهد تصویرِ پیش از لمینیت‌کاری را حذف کند تا خط تندتر شود. پاسخ دهید.\n\n\nتمرین 41.163 برای ماژولِ دوشیشه، ناحیه‌های گیره و آزمونِ بار را چگونه وارسی می‌کنید؟\n\n\nتمرین 41.164 کارخانه می‌خواهد پروندهٔ فلش را فقط با توانِ بیشینه بفرستد. چه چیزی از دست می‌رود؟\n\n\nتمرین 41.165 میانگینِ محموله‌ها از یک محموله پایین آمده، اما هیچ ماژولی بیرون از رواداری نیست. چه می‌کنید؟\n\n\nتمرین 41.166 برای انبارِ کپسوله‌کننده در ساختگاهِ گرم قاعده بنویسید.\n\n\nتمرین 41.167 سازنده می‌خواهد برای کاهشِ هزینه به ویفرِ ریختگی برود. اثرش را بر نیروگاه بنویسید.\n\n\nتمرین 41.168 پیمانکار ماژولِ ۲۱۰ میلی‌متری با همان رشته‌ها پیشنهاد می‌دهد. وارسی‌های شما؟\n\n\n\n41.16.5 پلهٔ ۵: تسلط\n\nتمرین 41.169 بودجهٔ تلفاتِ یک سلولِ دیگر را از برگهٔ مشخصاتش بسازید و بگویید بزرگ‌ترین فاصله کجاست.\n\n\nتمرین 41.170 برای کارخانهٔ ماژول یک تحلیلِ حالت‌های خرابیِ فرایند با پنج سطر بنویسید.\n\n\nتمرین 41.171 برنامهٔ آزمایشگاهِ ت را برای پروندهٔ فلشی با ستون‌های دیگر بازنویسید.\n\n\nتمرین 41.172 مبنای پذیرشِ ماژول را برای نیروگاهی ۲۰۰ مگاواتی بازنویسید.\n\n\nتمرین 41.173 یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 41.174 برای فصل‌های ۴۲ تا ۴۸ بگویید کدام ابزارِ این فصل، مانندِ پروندهٔ داده یا ماژولِ طلایی، به کار می‌آید.\n\n\nتمرین 41.175 با بستهٔ دادهٔ فصلِ ۱۰ اثرِ ضریبِ دماییِ بهتر را بر انرژیِ سالانه برآورد کنید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-solutions",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-solutions",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.17 پاسخ‌نامه و راه‌حل‌ها",
    "text": "41.17 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 41.17.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 41.1. بخش 41.3.1.\n\n\nحل. تمرین 41.2. بخش 41.3.1.\n\n\nحل. تمرین 41.3. معادلهٔ 41.2.\n\n\nحل. تمرین 41.4. معادلهٔ 41.3.\n\n\nحل. تمرین 41.5. بخش 41.3.4.\n\n\nحل. تمرین 41.6. مثال 41.4.\n\n\nحل. تمرین 41.7. معادلهٔ 41.6.\n\n\nحل. تمرین 41.8. بخش 41.3.7.\n\n\nحل. تمرین 41.9. بخش 41.3.9.\n\n\nحل. تمرین 41.10. بخش 41.3.10.\n\n\nحل. تمرین 41.11. معادلهٔ 41.13.\n\n\nحل. تمرین 41.12. بخش 41.4.5.\n\n\nحل. تمرین 41.13. معادلهٔ 41.14.\n\n\nحل. تمرین 41.14. معادلهٔ 41.15.\n\n\nحل. تمرین 41.15. بخش 41.4.9.\n\n\nحل. تمرین 41.16. بخش 41.5.2.\n\n\nحل. تمرین 41.17. بخش 41.5.4.\n\n\nحل. تمرین 41.18. بخش 41.5.15.\n\n\nحل. تمرین 41.19. بخش 41.6.2.\n\n\nحل. تمرین 41.20. بخش 41.6.3.\n\n\nحل. تمرین 41.21. بخش 41.7.9.\n\n\nحل. تمرین 41.22. بخش 41.7.1.\n\n\nحل. تمرین 41.23. بخش 41.3.11.\n\n\nحل. تمرین 41.24. بخش 41.3.12.\n\n\nحل. تمرین 41.25. بخش 41.7.12.\n\n\nحل. تمرین 41.26. بخش 41.6.10.\n\n\nحل. تمرین 41.27. بخش 41.3.6.\n\n\nحل. تمرین 41.28. بخش 41.6.4.\n\n\nحل. تمرین 41.29. بخش 41.5.23.\n\n\nحل. تمرین 41.30. بخش 41.3.1.\n\n\nحل. تمرین 41.31. بخش 41.3.2.\n\n\nحل. تمرین 41.32. بخش 41.3.3.\n\n\nحل. تمرین 41.33. بخش 41.3.4.\n\n\nحل. تمرین 41.34. مثال 41.5.\n\n\nحل. تمرین 41.35. مثال 41.8.\n\n\nحل. تمرین 41.36. بخش 41.3.10.\n\n\nحل. تمرین 41.37. بخش 41.4.2.\n\n\nحل. تمرین 41.38. مثال 41.11.\n\n\nحل. تمرین 41.39. بخش 41.4.6.\n\n\nحل. تمرین 41.40. بخش 41.4.7.\n\n\nحل. تمرین 41.41. بخش 41.4.9.\n\n\nحل. تمرین 41.42. مثال 41.19.\n\n\nحل. تمرین 41.43. مثال 41.21.\n\n\nحل. تمرین 41.44. مثال 41.23.\n\n\nحل. تمرین 41.45. بخش 41.5.4.\n\n\nحل. تمرین 41.46. مثال 41.25.\n\n\nحل. تمرین 41.47. بخش 41.5.6.\n\n\nحل. تمرین 41.48. بخش 41.5.9.\n\n\nحل. تمرین 41.49. مثال 41.30.\n\n\nحل. تمرین 41.50. مثال 41.39.\n\n\nحل. تمرین 41.51. مثال 41.42.\n\n\nحل. تمرین 41.52. مثال 41.49.\n\n\nحل. تمرین 41.53. مثال 41.52.\n\n\nحل. تمرین 41.54. بخش 41.4.14.\n\n\nحل. تمرین 41.55. مثال 41.32.\n\n\nحل. تمرین 41.56. مثال 41.53.\n\n\nحل. تمرین 41.57. بخش 41.5.21.\n\n\nحل. تمرین 41.58. بخش 41.7.14.\n\n\nحل. تمرین 41.59. بخش 41.3.6.\n\n\nحل. تمرین 41.60. مثال 41.40.\n\n\nحل. تمرین 41.61. مثال 41.41.\n\n\nحل. تمرین 41.62. بخش 41.7.16.\n\n\nحل. تمرین 41.63. مثال 41.22.\n\n\nحل. تمرین 41.64. بخش 41.4.4.\n\n\nحل. تمرین 41.65. بخش 41.5.12.\n\n\nحل. تمرین 41.66. بخش 41.5.13.\n\n\nحل. تمرین 41.67. 1.56 Ω·cm (E01).\n\n\nحل. تمرین 41.68. 165 µm (E02).\n\n\nحل. تمرین 41.69. 429 µs (E03).\n\n\nحل. تمرین 41.70. 0.690 V (E04).\n\n\nحل. تمرین 41.71. 0.845 (E05).\n\n\nحل. تمرین 41.72. 0.721 و 0.604 V (P01، P02).\n\n\nحل. تمرین 41.73. 1.3 mm، 3.6 % (P03).\n\n\nحل. تمرین 41.74. 23.34 % و 0.34 % (P04).\n\n\nحل. تمرین 41.75. ۵۵٪ (P05).\n\n\nحل. تمرین 41.76. -0.288 %/K (P06).\n\n\nحل. تمرین 41.77. 1.99 (E06).\n\n\nحل. تمرین 41.78. ۶۴٪ (P07).\n\n\nحل. تمرین 41.79. 2.04 g/W (P08).\n\n\nحل. تمرین 41.80. 75 nm (E07).\n\n\nحل. تمرین 41.81. 35.0 % و 9.0 % (P09).\n\n\nحل. تمرین 41.82. 120 Ω/sq (E08).\n\n\nحل. تمرین 41.83. 0.34-0.74، 2.25 (P10).\n\n\nحل. تمرین 41.84. 0.785 (P11).\n\n\nحل. تمرین 41.85. 15.3 % (P12).\n\n\nحل. تمرین 41.86. 334 (P13).\n\n\nحل. تمرین 41.87. 2.81 % (P14).\n\n\nحل. تمرین 41.88. 28.1 kg، ۷۴٪ (P15).\n\n\nحل. تمرین 41.89. 550.8 W، CTM 0.992 (P16).\n\n\nحل. تمرین 41.90. 275 و 413 W (P17).\n\n\nحل. تمرین 41.91. روزِ ۲۵ (P18).\n\n\nحل. تمرین 41.92. 39 تا 2,582 (P19).\n\n\nحل. تمرین 41.93. 9.8 (P20).\n\n\nحل. تمرین 41.94. 472 mm و 5.8 (E09، P21).\n\n\nحل. تمرین 41.95. 188 °C (P22).\n\n\nحل. تمرین 41.96. 3.7 kΩ (P23).\n\n\nحل. تمرین 41.97. ۷۱٪ (P24).\n\n\nحل. تمرین 41.98. 5 (P25).\n\n\nحل. تمرین 41.99. +2.52 W از ترتیبِ 2400 (P26).\n\n\nحل. تمرین 41.100. ۱۲ و ۲۶۹ (P27، P28).\n\n\nحل. تمرین 41.101. -8.8 (E12).\n\n\nحل. تمرین 41.102. 0.34 % و 1.53 % (P29).\n\n\nحل. تمرین 41.103. n = 132, c = 3 (P30).\n\n\nحل. تمرین 41.104. 1.72 W (P31، E11).\n\n\nحل. تمرین 41.105. 1452 V (P32).\n\n\nحل. تمرین 41.106. 2,713 V (P33).\n\n\nحل. تمرین 41.107. 0.19 % (P34).\n\n\nحل. تمرین 41.108. 1.34 % (P35).\n\n\nحل. تمرین 41.109. ۶ (P36).\n\n\nحل. تمرین 41.110. 299 (E10).\n\n\nحل. تمرین 41.111. -34.5 W (P37).\n\n\nحل. تمرین 41.112. 2,210 در روز؛ ۴۹ روز (P38).\n\n\nحل. تمرین 41.113. 7.3 % (P39).\n\n\nحل. تمرین 41.114. 1.92 W (P40).\n\n\nحل. تمرین 41.115. حدودِ 1,459 k u (P41).\n\n\nحل. تمرین 41.116. 0.190 در برابرِ 0.172 Ω (P42).\n\n\nحل. تمرین 41.117. 38.9 mA/cm² (P43).\n\n\nحل. تمرین 41.118. 0.52 (P44).\n\n\nحل. تمرین 41.119. 4.2 و 59.1 k u (P45).\n\n\nحل. تمرین 41.120. 3.17 % و 0.93 % (P46).\n\n\nحل. تمرین 41.121. 5.2 % (P47).\n\n\nحل. تمرین 41.122. ۹۲٪ (P48).\n\n\nحل. تمرین 41.123. 0.358 و 154 Ω (P49).\n\n\nحل. تمرین 41.124. ۳۶٪ (P50).\n\n\nحل. تمرین 41.125. 0.114 u/W؛ +2.6 % (P51).\n\n\nحل. تمرین 41.126. 0.56 % (P52).\n\n\nحل. تمرین 41.127. 620؛ 18.5 t (P53).\n\n\nحل. تمرین 41.128. 0.130 Ω·cm² (P54).\n\n\nحل. تمرین 41.129. 480 ماژول (P55).\n\n\nحل. تمرین 41.130. ±77 و ±11 mm (P56).\n\n\nحل. تمرین 41.131. ۸ از ۴۰ (P57).\n\n\nحل. تمرین 41.132. ۲۳ (P58).\n\n\nحل. تمرین 41.133. 1.4e16 بر سانتی‌مترمکعب (مثال 41.1).\n\n\nحل. تمرین 41.134. 1508 V (مثال 41.45).\n\n\nحل. تمرین 41.135. 0.725 و 0.681 V (P59).\n\n\nحل. تمرین 41.136. 18.61 A، 36.7 kg (P60).\n\n\nحل. تمرین 41.137. 0.26 % (P61).\n\n\nحل. تمرین 41.138. ۴۵ و ۲۶ درصد (P62).\n\n\nحل. تمرین 41.139. 52 µm (مثال 41.3).\n\n\nحل. تمرین 41.140. 1.11 (مثال 41.17).\n\n\nحل. تمرین 41.141. حدودِ ۶۰ روز (مثال 41.31).\n\n\nحل. تمرین 41.142. حدودِ ۱۱۱ روز (مثال 41.36).\n\n\nحل. تمرین 41.143. ۲۳٪ (مثال 41.55).\n\n\nحل. تمرین 41.144. 0.895 V (مثال 41.2).\n\n\nحل. تمرین 41.145. 119.0 Ω/sq (مثال 41.16).\n\n\nحل. تمرین 41.146. 1.35 درصد (مثال 41.24).\n\n\nحل. تمرین 41.147. 188 °C (مثال 41.27).\n\n\nحل. تمرین 41.148. حدودِ 111 kW (مثال 41.48).\n\n\nحل. تمرین 41.149. معیار: شبکه و ولتاژ با هم (مثال 41.5).\n\n\nحل. تمرین 41.150. معیار: نقشهٔ فرایند، پنجرهٔ پخت، اندازه‌شناسی (بخش 41.4.1، بخش 41.4.9).\n\n\nحل. تمرین 41.151. معیار: تخریبِ نوری و داده (مثال 41.11).\n\n\nحل. تمرین 41.152. معیار: کدام سطرِ فهرستِ مواد (بخش 41.5.2).\n\n\nحل. تمرین 41.153. معیار: مثال 41.23.\n\n\nحل. تمرین 41.154. معیار: غربال، نه پیش‌بینی (مثال 41.25).\n\n\nحل. تمرین 41.155. معیار: آزمونِ دوباره، بازنگریِ فهرستِ مواد (مثال 41.30).\n\n\nحل. تمرین 41.156. معیار: رانش اثبات‌پذیر نیست؛ فلشِ آزمایشگاهی و درخواست (بخش 41.6.2).\n\n\nحل. تمرین 41.157. معیار: درصدِ ژل، نمودار، نگه‌داشتن و تبارنامه (بخش 41.5.4).\n\n\nحل. تمرین 41.158. معیار: سه لایه (مثال 41.43).\n\n\nحل. تمرین 41.159. معیار: بخش 41.7.6.\n\n\nحل. تمرین 41.160. معیار: بخش 41.7.8، U-122.\n\n\nحل. تمرین 41.161. معیار: مثال 41.53.\n\n\nحل. تمرین 41.162. معیار: مثال 41.32.\n\n\nحل. تمرین 41.163. معیار: بخش 41.5.21، بخش 41.5.6.\n\n\nحل. تمرین 41.164. معیار: مثال 41.40.\n\n\nحل. تمرین 41.165. معیار: مثال 41.41.\n\n\nحل. تمرین 41.166. معیار: بخش 41.5.24.\n\n\nحل. تمرین 41.167. معیار: بخش 41.4.4، بخش 41.4.14.\n\n\nحل. تمرین 41.168. معیار: بخش 41.5.12.\n\n\nحل. تمرین 41.169. معیار: بخش 41.3.7.\n\n\nحل. تمرین 41.170. معیار: بخش 41.5.9، بخش 40.4.1.\n\n\nحل. تمرین 41.171. معیار: بخش 41.6.\n\n\nحل. تمرین 41.172. معیار: مثال 41.58.\n\n\nحل. تمرین 41.173. معیار: برای نمونه ولتاژِ ضمنیِ 0.82 V بی‌بازترکیبِ اوژه، یا پایشی که «بسیار فراتر از پراکندگی» گفت ولی 0.8 انحرافِ معیار بود.\n\n\nحل. تمرین 41.174. معیار: پیوند به بخش 40.3.9.\n\n\nحل. تمرین 41.175. معیار: بخش 41.3.10، بخش 10.2.10.\n\n\n41.17.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 implied Voc, bulk 1 ms, S 10 cm/s: 0.721 V\nP02 implied Voc, bulk 1 ms, S 1,000 cm/s: 0.604 V\nP03 best finger spacing and its loss: 1.3 mm, 3.6%\nP04 efficiency mean and sd of the varied cells: 23.34%, 0.34%\nP05 share of variance from J0: 55%\nP06 Voc coefficient of a 0.690 V cell: -0.288 %/K\nP07 usable ingot length, gallium: 64%\nP08 silicon per watt, 150 um wafer, 55 um kerf: 2.04 g/W\nP09 mean reflectance, bare and coated in air: 35.0%, 9.0%\nP10 firing window and Cpk: 0.34-0.74, 2.25\nP11 relative efficiency at 200 W/m2, shunt 300 ohm cm2: 0.785\nP12 cells in a neighbour bin (repeatability 0.02 A): 15.3%\nP13 modules holding one contaminated cell lot: 334\nP14 expanded uncertainty of a flash reading: 2.81 %\nP15 module mass and glass share: 28.1 kg, 74 %\nP16 module power after the CTM steps: 550.8 W (CTM 0.992)\nP17 bottom row at 50 %, full / half-cut: 275 / 413 W\nP18 first gel-content signal of L2: day 25\nP19 damp-heat acceleration range: 39 to 2,582\nP20 thermal-cycling acceleration (n 2): 9.8\nP21 bending moment ratio, ends vs 0.207 L: 5.8\nP22 diode junction, three diodes on: 188 C\nP23 block insulation on a dew morning: 3.7 kOhm\nP24 rough containers caught by the pallet rule: 71%\nP25 data problems in the flash file: 5\nP26 tester drift: +2.52 W from seq 2400\nP27 outliers flagged after the correction: 12\nP28 labels reissued: 269\nP29 cell mismatch, unsorted / one cell 10 % low: 0.34% / 1.53%\nP30 visual AQL plan per container: n = 132, c = 3\nP31 heat in an aged cross-mated pair: 1.72 W\nP32 string Voc at -15 C with the lot maximum: 1452 V\nP33 surge in the open loop: 2,713 V\nP34 extra loss of U-shaped strings: 0.19%\nP35 drop of the diode-short string's ratio: 1.34%\nP36 modules below -300 V, floating string: 6\nP37 string change with one 520 W spare: -34.5 W\nP38 modules a day and days for the order: 2,210, 49\nP39 share in the 560 W class with sorted cells: 7.3%\nP40 power error of a 1 K flash temperature error: 1.92 W\nP41 life value of 2 % against 0.3 % LID: 1,459 k u\nP42 Rs from two curves vs the fit: 0.190 vs 0.172 ohm\nP43 current absorbed by 100 um with light trapping: 38.9 mA/cm2\nP44 kappa of the two EL graders: 0.52\nP45 cost with and without pre-lamination EL: 4.2 / 59.1 k u\nP46 smallest shortfall shown, other lab / same lab (n 100): 3.17 / 0.93 %\nP47 expanded uncertainty of a field I-V curve: 5.2 %\nP48 chance a 5 % crimper is caught in 10 days: 92%\nP49 Rs and Rsh read for the weak-joint module: 0.358 ohm, 154 ohm\nP50 worst inactive share in the EL image: 36%\nP51 module cost and the frame +30 % effect: 0.114 u/W, +2.6%\nP52 energy lost by the hotter build: 0.56%\nP53 modules a container and mass: 620, 18.5 t\nP54 contact part at 3 mOhm cm2: 0.130 ohm cm2\nP55 curing buffer: 480 modules\nP56 tolerance stack, worst / statistical: +-77 / +-11 mm\nP57 encapsulant rolls past their life: 8 of 40\nP58 first lot below the lower limit: 23\nP59 mean iVoc, pulled mono / multi: 0.725 / 0.681 V\nP60 module Isc and mass with 210 mm cells: 18.61 A, 36.7 kg\nP61 area share of one mm of edge: 0.26%\nP62 %GRR of the flashers, as found / matched: 45 / 26\nمثال‌های کوچک:\nE01 resistivity of p-type silicon, 1e16 cm-3, mu 400: 1.56 ohm cm\nE02 diffusion length for 10 us (D 27.1 cm2/s): 165 um\nE03 tau_eff, bulk 1 ms, S 10 cm/s, 150 um (no Auger): 429 us\nE04 Voc from Jsc 41.8 mA/cm2 and J0 91 fA/cm2: 0.690 V\nE05 ideal FF for Voc 0.690 V: 0.845\nE06 gallium at half the ingot, relative to the seed end: 1.99\nE07 quarter-wave coating for 600 nm at n 2.0: 75 nm\nE08 sheet resistance from V/I 26.5 ohm: 120 ohm/sq\nE09 clamp position on a 2,278 mm module: 472 mm\nE10 EL sample for 1 % at 95 %: 299 modules\nE11 heat in a 10 mOhm connector at 13.11 A: 1.72 W\nE12 robust z of 538 W, median 552.3, MAD 1.1 W: -8.8",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/41-pv-manufacturing.html#sec-ch41-refs",
    "href": "chapters/41-pv-manufacturing.html#sec-ch41-refs",
    "title": "41  مهندسیِ ساختِ سلول و ماژولِ خورشیدی",
    "section": "41.18 منابع",
    "text": "41.18 منابع\n\nIEC 61215-1:2021، IEC 61215-2:2021، IEC 61730-1:2023، IEC 61730-2:2023، IEC TS 62915:2023، IEC 62941:2019، IEC TS 62804-1:2025، IEC 62759-1:2022، IEC 60904-1:2020، IEC 60904-9:2020، IEC 60891:2021، IEC TS 60904-13:2018، IEC 62790:2020، IEC 62852:2014+AMD1:2020 و ISO 2859-1:2026، با تاریخِ وارسی در دفترِ استانداردها.\nA. Richter, M. Hermle, S. W. Glunz, “Reassessment of the limiting efficiency for crystalline silicon solar cells”, IEEE Journal of Photovoltaics 3 (4), 2013 (حدِ بازدهٔ سیلیسیم).\nکتاب‌های درسیِ فیزیکِ افزاره‌های نیمه‌رسانا و سلول‌های خورشیدی برای رابطه‌های آلایش، پیوند، طولِ عمر، بازترکیب و ضریبِ پرشدگی؛ فصل‌های ۹، ۱۰، ۱۵، ۳۷، ۳۹ و ۴۰ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>41</span>  <span class='chapter-title'>مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html",
    "href": "chapters/42-wind-turbine-manufacturing.html",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "",
    "text": "42.1 نقشهٔ فصل\nپیش‌نیازها: توربینِ بادی (فصل 11)، سازه‌ها و برج (فصل 30)، حمل و بالابری (فصل 31)، و سامانهٔ تولید و کیفیت (فصل 40).\nجایگاهِ این فصل در نیروگاهِ P. نیروگاهِ P دوازده توربینِ WT-5.0-150 دارد. فصلِ ۱۱ آن را از نگاهِ آیرودینامیک و بار ساخت، فصلِ ۳۰ برج و پی را، و فصلِ ۳۹ آن را خرید. این فصل به کارخانه‌های ساختگیِ پره، توپی، جعبه‌دنده، ژنراتور و ناسل می‌رود. می‌پرسد کدام مشخصهٔ ساخت به عمر و توانِ توربین می‌رسد، کدام آزمون آن را ثابت می‌کند و نیروگاه چه شاهدی می‌خواهد. ده جعبه‌دنده روی میزِ آزمون می‌چرخند و سه تا با عیب نگه داشته می‌شوند. تحویل‌دادنی‌ها مشخصهٔ کیفیت و پذیرش، طرحِ کیفیتِ پره، گزارشِ ارتعاشِ آزمونِ کارکردِ آغازین و دفترِ عدم‌انطباق‌اند. همه با تصمیمِ D-046 جمع می‌شوند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-map",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-map",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nتوربین را درختی از زیرمجموعه‌ها با مسیرِ بار و واسط‌ها ببیند و جرم، تلفات، قابلیتِ اطمینان و پوشِ کاری را به اجزا تخصیص دهد.\nاتصالِ ریشهٔ پره را در بارِ کاری و حدی وارسی کند و نقشِ پیش‌بار را توضیح دهد.\nمشخصه‌های ساختِ پره و توپی را حساب و تفسیر کند: کسرِ حجمیِ الیاف، تخلخل، درجهٔ پخت، احتمالِ آشکارسازیِ بازرسی، صاعقه، نابالانسی، ناحیه‌های ریخته‌گری و جازدنِ یاتاقان. همه بی‌دستورِ فرایند.\nآزمون‌ها و کنترل‌های کارخانهٔ پیشرانه را بسنجد: آزمونِ پشت‌به‌پشت، تمیزیِ روغن، خنک‌کاری، عمرِ عایق، بالانس، هم‌محوری، دقتِ دنده، خستگیِ جوش و ترمزِ چرخش.\nدادهٔ ارتعاشِ آزمونِ کارکردِ آغازین را با پایتون بخوانَد و تشخیص دهد، طرحِ کیفیتِ پره بنویسد و عدم‌انطباق‌ها را پیگیری کند.\nزنجیرهٔ تأمین را از نگاهِ مهندسیِ ساخت ببیند: رده‌ها، نخستین‌نمونه، سفت‌کردن، انبار، رده‌های آسیب، تعمیرِ ساختگاه و عیبِ سریالی.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nگشتاورِ خمشیِ ریشهٔ پره از کجا می‌آید؟\nچرا سختی، نه استحکام، کلاهک‌های پرهٔ بلند را تعیین می‌کند؟\nنقطهٔ توقف و نقطهٔ شاهد چه فرقی دارند؟\nطیفِ پوش در فصلِ ۱۱ چه چیزی را آشکار کرد؟\n\nپاسخ‌ها: (۱) از توزیعِ رانش روی پره؛ حدوداً رانشِ هر پره ضرب در دوسومِ شعاع؛ (۲) چون پره باید از برج دور بماند و خیزِ نوک را سختی تعیین می‌کند؛ (۳) نقطهٔ توقف کار را تا آزادسازی نگه می‌دارد و نقطهٔ شاهد نه؛ (۴) بسامدِ عیبِ حلقهٔ یاتاقان، که در طیفِ خام گم بود. اگر دو پرسش یا بیشتر را نتوانستید، بخش 11.3.12، مثال 11.29 و بخش 40.4.4 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nسازندگان، اجزا، سیگنال‌ها و گزارش‌ها ساختگی‌اند. هیچ دستورِ فرایندی داده نمی‌شود: نه برنامهٔ پخت، نه پارامترِ جوش، نه چرخهٔ عملیاتِ حرارتی، نه روالِ آزمونِ چرخشی یا برقی. هر گام فقط با هدف، مشخصهٔ کنترل‌شده و عیبش آمده است. کار روی تجهیزاتِ چرخان یا برق‌دار، بالابری و دسترسیِ طنابی را افرادِ صلاحیت‌دار با روش‌های سازنده و مجوزها انجام می‌دهند (فصل 32). از استانداردها هیچ بند، توالیِ آزمون یا عددِ معیاری نقل نشده است.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-a",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-a",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.2 الف. الزام‌های توربین و مسیرهای بار",
    "text": "42.2 الف. الزام‌های توربین و مسیرهای بار\nفصلِ ۱۱ توربینِ WT-5.0-150 را از نگاهِ آیرودینامیک، بار و کنترل ساخت و نمای کلیِ ساختِ اجزای آن را آورد (بخش 11.3.1، بخش 11.4). فصلِ ۳۰ برج و پی را طراحی کرد و فصلِ ۳۱ حمل را. این فصل به کارخانه‌ها می‌رود: کارخانهٔ پره، ریخته‌گریِ توپی، کارخانهٔ جعبه‌دنده و ژنراتور، و مونتاژِ ناسل. می‌پرسد هر جزء چه مشخصه‌ای دارد که در کارخانه ساخته و سنجیده می‌شود، چه شاهدی از آن به نیروگاه می‌رسد، و نیروگاه آن را چگونه می‌پذیرد. عددهای بار و توان از فصلِ ۱۱ دوباره به کار می‌روند (A-211).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#دادههای-این-فصل",
    "href": "chapters/42-wind-turbine-manufacturing.html#دادههای-این-فصل",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.3 داده‌های این فصل",
    "text": "42.3 داده‌های این فصل\nهمهٔ عددها آموزشی و ساختگی‌اند (A-450 تا A-457). سازندگان، محموله‌ها و گزارش‌های عدم‌انطباق ساختگی‌اند. هیچ دستورِ فرایندی داده نمی‌شود: نه برنامهٔ پخت، نه پارامترِ جوش، نه چرخهٔ عملیاتِ حرارتی. هر گام با هدف، مشخصهٔ کنترل‌شده و عیبش آمده است. سیگنال‌های ارتعاش ساختگی‌اند. آزمون‌های برقی و چرخشی فقط با هدف و معیار آمده‌اند، بی‌روال.\n\n42.3.1 درختِ زیرمجموعه‌ها و مسیرِ بار\nTREE = [  # id, parent, name, mass t, tier, load path?, interfaces\n    (\"WTG\", None, \"turbine\", 0, 0, True, []),\n    (\"ROT\", \"WTG\", \"rotor\", 0, 1, True, [\"NAC\"]),\n    (\"BLD\", \"ROT\", \"blade (x3)\", 66.0, 2, True, [\"HUB\", \"LPS\"]),\n    (\"HUB\", \"ROT\", \"hub casting\", 30.0, 2, True, [\"BLD\", \"PIT\", \"MSH\"]),\n    (\"PIT\", \"ROT\", \"pitch bearings and drives\", 15.0, 2, True, [\"HUB\", \"CTL\"]),\n    (\"NAC\", \"WTG\", \"nacelle\", 0, 1, True, [\"TWR\"]),\n    (\"MSH\", \"NAC\", \"main shaft and bearing\", 35.0, 2, True, [\"HUB\", \"GBX\"]),\n    (\"GBX\", \"NAC\", \"gearbox\", 45.0, 2, True, [\"MSH\", \"GEN\", \"FRM\"]),\n    (\"GEN\", \"NAC\", \"generator\", 12.0, 2, False, [\"GBX\", \"CNV\"]),\n    (\"CNV\", \"NAC\", \"converter\", 6.0, 2, False, [\"GEN\", \"TRF\"]),\n    (\"FRM\", \"NAC\", \"bedplate and frame\", 40.0, 2, True, [\"GBX\", \"YAW\"]),\n    (\"YAW\", \"NAC\", \"yaw bearing, drives, brakes\", 14.0, 2, True, [\"FRM\", \"TWR\"]),\n    (\"TWR\", \"WTG\", \"tower (4 sections)\", 340.0, 1, True, [\"YAW\", \"FND\"]),\n    (\"FND\", \"WTG\", \"anchor cage and foundation\", 1700.0, 1, True, [\"TWR\"]),\n    (\"TRF\", \"TWR\", \"dry transformer, tower base\", 8.0, 2, False, [\"CNV\", \"FND\"]),\n    (\"LPS\", \"WTG\", \"lightning protection\", 0.5, 2, False, [\"BLD\", \"FND\"]),\n    (\"CTL\", \"WTG\", \"controller and sensors\", 1.5, 2, False, [\"PIT\", \"YAW\"]),\n]\n\n\n\n\n\n\nشکل 42.1: درختِ زیرمجموعه‌های توربین با جرم‌ها. اجزای روی مسیرِ بار، از پره تا پی، با رنگِ باد کشیده شده‌اند.\n\n\n\nsubassembly and interface tree of the WT-5.0-150 (A-450)\n  id   name                           mass t  tier  load  links\n  WTG  turbine                                   0  yes\n    ROT  rotor                                   1  yes   NAC\n      BLD  blade (x3)                   66.0     2  yes   HUB,LPS\n      HUB  hub casting                  30.0     2  yes   BLD,PIT,MSH\n      PIT  pitch bearings and drives    15.0     2  yes   HUB,CTL\n    NAC  nacelle                                 1  yes   TWR\n      MSH  main shaft and bearing       35.0     2  yes   HUB,GBX\n      GBX  gearbox                      45.0     2  yes   MSH,GEN,FRM\n      GEN  generator                    12.0     2  -     GBX,CNV\n      CNV  converter                     6.0     2  -     GEN,TRF\n      FRM  bedplate and frame           40.0     2  yes   GBX,YAW\n      YAW  yaw bearing, drives, brakes   14.0     2  yes   FRM,TWR\n    TWR  tower (4 sections)            340.0     1  yes   YAW,FND\n      TRF  dry transformer, tower base    8.0     2  -     CNV,FND\n    FND  anchor cage and foundation   1700.0     1  yes   TWR\n    LPS  lightning protection            0.5     2  -     BLD,FND\n    CTL  controller and sensors          1.5     2  -     PIT,YAW\n  mass above the foundation 613 t (ch 11: 611 t); about 15 interfaces\n  load path: BLD &gt; HUB &gt; MSH &gt; GBX/FRM &gt; YAW &gt; TWR &gt; FND\n  every part on the load path is fatigue-critical; each\n  link in the tree is an interface with a drawing, a\n  tolerance and two owners (ch 18, interface register)\nایده. درخت دو کار می‌کند. یکی جرم‌ها را جمع می‌کند و با فصلِ ۱۱ وارسی می‌شود: ۶۱۳ تن بالای پی در برابرِ ۶۱۱ تن (مثال 11.20). دیگری واسط‌ها را نشان می‌دهد. هر پیوند در درخت یک نقشه، یک رواداری و دو مالک دارد (بخش 18.4). اجزای روی مسیرِ بار خستگی‌محورند. هر نقصِ ساخت در آن‌ها، از تخلخلِ ریخته‌گری تا پیچِ سست، به عمرِ توربین می‌رسد.\n\nمثال 42.1 (ششصدوسیزده تن بالای پی) پرسش. جرمِ اجزای بالای پی را از درخت جمع کنید و با فصلِ ۱۱ مقایسه کنید.\nپاسخ. \\(66 + 30 + 15 + 35 + 45 + 12 + 6 + 40 + 14 + 340 + 8 + 0.5 + 1.5 = 613\\,\\text{t}\\)، در برابرِ 611 t فصلِ ۱۱.\nتفسیر. اختلافِ دو تنی، کمتر از نیم درصد، از گردکردنِ جرم‌ها می‌آید. درخت همان فهرستی است که برنامهٔ جرثقیل، بودجهٔ جرم و ثبتِ واسط‌ها از آن می‌خوانند. اگر جرمِ جزئی عوض شود، در یک جا عوض می‌شود.\n\n\n\n42.3.2 اتصالِ ریشهٔ پره\nپره با ۹۶ بوشِ ریشه روی یک دایرهٔ پیچ به یاتاقانِ گام بسته می‌شود. گشتاورِ خمشیِ ریشه \\(M\\) روی دایرهٔ \\(D\\) با \\(n\\) پیچ، بیشترین کششِ پیچ را می‌سازد:\n\\[\nF_\\text{max} = \\frac{4\\,M}{n\\,D}\n\\tag{42.1}\\]\ndef insert_tension(moment_nm: float, n: int, circle_m: float) -&gt; float:\n    \"\"\"Largest bolt tension from a bending moment on a bolt circle\n    (linear distribution): 4 M / (n D).\"\"\"\n    return 4 * moment_nm / (n * circle_m)\nblade-root joint: 96 inserts on a 3.2 m circle, preload 320 kN each (A-451)\n  joint factor 0.15: a bolt sees 15% of the external pull\n  until the joint opens\n  case                moment MN m   pull kN   bolt kN   opening\n  operating (ch 11)        15.4       201       350   x 1.9 to open\n  extreme (2 x)            30.8       401       380   x 0.9 to open\n  preload keeps the joint closed, so the bolt sees only a\n  small share of each load cycle - fatigue depends on the\n  preload being there: tightening records per insert and\n  re-tension checks are part of the blade's quality record;\n  at the extreme the teaching joint opens (x0.9): more\n  inserts, a larger circle or more preload is needed - the\n  maker's design must show the joint closed at the extreme\n\nمثال 42.2 (اتصال در بارِ حدی باز می‌شود) پرسش. با گشتاورِ کاریِ 15.4 MN·m از فصلِ ۱۱ و حدیِ دو برابرِ آن، کششِ هر بوش چقدر است؟ پیش‌بارِ 320 kN اتصال را بسته نگه می‌دارد؟\nپاسخ. کاری: \\(4 \\times 15.4\\times10^6/(96 \\times 3.2) = 201\\,\\text{kN}\\). حدی: 401 kN. با ضریبِ اتصالِ \\(\\phi = 0.15\\)، اتصال وقتی باز می‌شود که کششِ بیرونی از \\(320/(1 - 0.15) = 376\\,\\text{kN}\\) بگذرد. پس در بارِ حدی باز می‌شود.\nتفسیر. پیش‌بار اتصال را بسته نگه می‌دارد. پس پیچ فقط سهمِ کوچکی از هر چرخهٔ بار را می‌بیند و عمرِ خستگی‌اش به بودنِ پیش‌بار بستگی دارد. اتصالِ آموزشیِ این درس در بارِ حدی باز می‌شود. پس بوشِ بیشتر، دایرهٔ بزرگ‌تر یا پیش‌بارِ بیشتر لازم است. طراحیِ سازنده باید نشان دهد اتصال در بارِ حدی بسته می‌ماند. این وارسی در مبنای D-046 آمده است. سابقهٔ سفت‌کردنِ هر بوش هم بخشی از پروندهٔ پره است (بخش 42.7.3).\n\n\n\n42.3.3 زنجیرهٔ تلفاتِ پیشرانه\ndrivetrain at rated: 5000 kW out, chain efficiency 0.938 (ch 11: 0.94)\n  stage                  efficiency   power in kW   loss kW\n  main bearing                0.997          5329        16\n  gearbox (3 stages)          0.980          5313       106\n  generator                   0.975          5206       130\n  converter                   0.985          5076        76\n  heat to remove at rated: 329 kW (6.6% of the output)\n  gearbox and generator heat leaves by oil and air coolers in\n  the nacelle (lesson C); every percent of efficiency is\n  50 kW of heat less to carry away at the top of the tower\nایده. فصلِ ۱۱ بازدهِ 0.94 را برای کلِ پیشرانه گرفت (مثال 11.21). اینجا همان عدد از چهار مرحله ساخته می‌شود. هر مرحله گرمایی دارد که باید از بالای برج بیرون برود: در توانِ نامی حدودِ ۳۳۰ کیلووات. جعبه‌دنده و ژنراتور بیشترِ آن را می‌سازند. پس خنک‌کاری ناسل از همین بودجه اندازه می‌شود (بخش 42.5.3). هر درصد بازده ۵۰ کیلووات گرمای کمتر است. بازدهِ جعبه‌دنده روی میزِ آزمون اندازه گرفته می‌شود (بخش 42.5.1).\n\nمثال 42.3 (سیصد کیلووات کجا می‌رود؟) پرسش. با چهار بازدهِ زنجیره، توانِ ورودیِ محور و تلفاتِ هر مرحله را در 5 MW خروجی بیابید.\nپاسخ. \\(5000/0.938 = 5329\\,\\text{kW}\\) ورودی. تلفات: یاتاقان ۱۶، جعبه‌دنده ۱۰۶، ژنراتور ۱۳۰ و مبدل ۷۶ کیلووات، جمعاً حدودِ ۳۳۰.\nتفسیر. ژنراتور و جعبه‌دنده با هم 236 از 329 kW، نزدیکِ سه‌چهارم، را می‌سازند. پس خنک‌کنِ روغن و هوای ناسل بر پایهٔ همین دو اندازه می‌شوند (بخش 42.5.3). مبدل گرمای خودش را با مدارِ جدا می‌برد.\n\n\n\n42.3.4 تخصیصِ قابلیتِ اطمینان\ndowntime a turbine-year from failure rates and repair times\n  (teaching; repair time includes waiting, ch 37)\n  subsystem                 per year   hours each   hours down\n  pitch system                 0.600           12          7.2\n  converter                    0.400           16          6.4\n  control and sensors          0.800            6          4.8\n  yaw system                   0.200           20          4.0\n  generator (minor)            0.150           30          4.5\n  gearbox (minor)              0.200           24          4.8\n  hydraulics and brakes        0.250           10          2.5\n  gearbox replacement          0.015          900         13.5\n  main bearing                 0.010          800          8.0\n  generator replacement        0.010          500          5.0\n  blade replacement            0.005         1200          6.0\n  total 67 h: availability 99.24%; the four major\n  replacements are 49% of the downtime from 0.04 events a year\n  frequent small faults and rare big ones need different\n  answers: spares and access for the first, crane plans and\n  component quality for the second\n\nمثال 42.4 (خرابی‌های کوچکِ زیاد، خرابی‌های بزرگِ کم) پرسش. کدام زیرسامانه‌ها بیشترین ساعتِ توقف را می‌سازند؟ چهار تعویضِ بزرگ چه سهمی دارند؟\nپاسخ. جمعِ توقف ۶۷ ساعت در سال است. چهار تعویضِ بزرگ، با فقط ۰٫۰۴ رویداد در سال، ۴۹ درصدِ آن را می‌سازند. سامانهٔ گام با ۷٫۲ ساعت بزرگ‌ترین سهم را از خرابی‌های کوچک دارد.\nتفسیر. دو دستهٔ خرابی دو پاسخِ متفاوت می‌خواهند. خرابی‌های کوچکِ زیاد با یدک، دسترسی و آموزش کم می‌شوند. خرابی‌های بزرگِ کم با کیفیتِ ساختِ جزء و برنامهٔ جرثقیل. سهمِ انتظار در زمانِ تعمیر از فصلِ ۳۷ است (بخش 37.5). نرخ‌ها آموزشی‌اند. نرخِ واقعی از دادهٔ ناوگانِ سازنده و از تضمینِ دسترس‌پذیری می‌آید (بخش 39.6.3).\n\n\n\n42.3.5 تعویض‌های بزرگ در عمرِ نیروگاه\nmajor replacements in 12 turbines over 25 years (expected counts)\n  component                expected   chance of at least one\n  gearbox replacement           4.5                      99%\n  main bearing                  3.0                      95%\n  generator replacement         3.0                      95%\n  blade replacement             1.5                      78%\n  about 12 crane campaigns in the plant's life: the\n  heavy-lift plan, road access and spare strategy of ch 31\n  and ch 52 are sized on this, and the component's quality\n  record (this chapter) is where its rate starts\nایده. با دوازده توربین و ۲۵ سال، تعویضِ جعبه‌دنده تقریباً حتمی است و انتظار حدودِ ۱۲ کارزارِ جرثقیل در عمرِ نیروگاه می‌رود. برنامهٔ بالابریِ سنگین، راهِ دسترسی و راهبردِ یدکِ فصل‌های ۳۱ و ۵۲ بر همین پایه اندازه می‌شوند. نرخِ هر جزء از کیفیتِ ساختِ آن آغاز می‌شود. این فصل همان را می‌پاید.\n\nمثال 42.5 (تعویضِ جعبه‌دنده تقریباً حتمی است) پرسش. با نرخِ تعویضِ جعبه‌دندهٔ ۰٫۰۱۵ در توربین‌سال، در ۱۲ توربین و ۲۵ سال چند تعویض انتظار می‌رود؟ احتمالِ دست‌کم یکی چقدر است؟\nپاسخ. \\(0.015 \\times 12 \\times 25 = 4.5\\) و \\(1 - 0.985^{300} = 99\\,\\%\\).\nتفسیر. یعنی برنامهٔ نیروگاه باید جرثقیلِ اصلی و راه را برای این کار نگه دارد، نه اینکه فرض کند رخ نمی‌دهد. کیفیتِ ساختِ جعبه‌دنده این نرخ را جابه‌جا می‌کند. ارزشِ آن در مثال 42.86 آمده است.\n\n\n\n42.3.6 پوشِ کاریِ ساختگاه\noperating envelope of the site (data pack 1.1.0)\n  air temperature -8.6 to 40.7 C; lowest pressure 866 hPa\n  densest-to-thinnest: air at 41 C and 866 hPa is 0.962 kg/m3\n  turbine envelope asked of the maker (teaching): operation\n  -20 to +40 C, survival -30 to +50 C, altitude to 1,500 m\n  the site's 40.7 C peak exceeds +40 C: a hot-climate\n  package (cooling, derating curve) is a purchase item, and\n  the derated hours are part of the energy model (ch 15)\nایده. بستهٔ داده بیشینهٔ 40.7 °C و فشارِ 866 hPa می‌دهد. پس هوای داغ‌ترین ساعت چگالیِ 0.962 kg/m³ دارد. توربینی که تا 40 °C کار می‌کند، در داغ‌ترین ساعت‌ها توانش را کم می‌کند. پس بستهٔ اقلیمِ گرم، یعنی خنک‌کاریِ بزرگ‌تر و منحنیِ کاهشِ توان، قلمی از خرید است. ساعت‌های کاهشِ توان در مدلِ انرژی می‌آیند (فصل 15). پوشِ دمایی و ارتفاعیِ توربین را سازنده می‌دهد. عددهای اینجا آموزشی‌اند.\n\nمثال 42.6 (هوای داغ و رقیق) پرسش. چگالیِ هوا در 40.7 °C و 866 hPa چقدر است؟ نسبت به هوای استاندارد چه فرقی دارد؟\nپاسخ. \\(\\rho = 86\\,640/(287.05 \\times 313.85) = 0.962\\,\\text{kg/m}^3\\)، یعنی ۲۱ درصد کمتر از 1.225.\nتفسیر. در بادِ زیرِ نامی، توان با چگالی کم می‌شود. همان ساعت‌هایی که هوا رقیق است، خنک‌کاری هم کمترین ظرفیت را دارد. پس دو اثر روی هم می‌افتند و مدلِ انرژی هر دو را می‌خواهد (بخش 11.2.13).\n\n\n\n42.3.7 شاهدِ گواهی‌دهی\ntype and project certification: evidence and who gives it\n  evidence             what                               from\n  design evaluation    loads, control, structures         certification body\n  power performance    power curve test                   accredited test lab\n  mechanical loads     load measurement campaign          accredited test lab\n  acoustic noise       noise measurement                  accredited test lab\n  blade                full-scale static, fatigue tests   blade test lab\n  gearbox              prototype and run-in tests         maker, witnessed\n  manufacturing        factory and quality system         certification body\n  project              site conditions against design     certification body\n  a type certificate says the design was shown to meet its\n  class; the project certificate says this site fits the\n  class; neither says each unit was built right - that is\n  the manufacturing evaluation and the units' own records\nایده. گواهیِ نوعی می‌گوید طرح نشان داده که با ردهٔ خود جور است. گواهیِ پروژه می‌گوید این ساختگاه در آن رده می‌گنجد. هیچ‌کدام نمی‌گویند هر واحد درست ساخته شده است. آن کارِ ارزیابیِ ساخت و سوابقِ خودِ واحدهاست. طرحِ گواهی‌دهیِ IECRE OD-501 این لایه‌ها را کنارِ هم می‌گذارد. آزمونِ کاملِ پره زیرِ بارِ ایستا و خستگی با IEC 61400-5:2020 و طراحیِ جعبه‌دنده با IEC 61400-4:2025 نام برده می‌شوند (بخش 11.4.14).\n\nمثال 42.7 (سه گواهی، سه پرسش) پرسش. گواهیِ نوعی، گواهیِ پروژه و ارزیابیِ ساخت هر کدام به چه پرسشی پاسخ می‌دهند؟\nپاسخ. گواهیِ نوعی: آیا طراحی ردهٔ خود را برآورده می‌کند؟ گواهیِ پروژه: آیا این ساختگاه در آن رده جا می‌گیرد؟ ارزیابیِ ساخت: آیا کارخانه و نظامِ کیفیتش می‌توانند آن طراحی را بسازند؟\nتفسیر. هیچ‌کدام نمی‌گوید این واحدِ خاص درست ساخته شده است. آن را فقط سابقه‌های خودِ واحد می‌گویند: پویش، وزن‌کشی، آزمونِ کارکردِ آغازین و سفت‌کردن‌ها. پس نیروگاه هم گواهی‌ها را می‌خواهد و هم شناسنامهٔ هر جزء را (بخش 42.7.8).\n\n\n\n42.3.8 واسط‌های بحرانی\ncritical interfaces: what is checked and who owns it\n  interface             check                                owners\n  blade - hub           bolt circle, flatness, preload       blade, hub\n  hub - main shaft      flange fit, bolt preload             hub, nacelle\n  gearbox - bedplate    torque arm elastomers, alignment     nacelle\n  gearbox - generator   coupling alignment                   nacelle\n  nacelle - tower       yaw flange flatness, bolt circle     nacelle, tower\n  tower sections        flange flatness, bolts               tower (ch 30)\n  tower - foundation    anchor cage, grout, levelness        civil (ch 30)\n  each interface has two owners and one drawing; the check is\n  done where the two parts first meet - in a factory for\n  blade inserts, on the site for the tower flanges - and its\n  record names both parts' serials\nایده. هر واسط دو مالک و یک نقشه دارد. وارسیِ آن جایی انجام می‌شود که دو جزء نخستین بار به هم می‌رسند: در کارخانه برای بوش‌های پره و در ساختگاه برای فلنج‌های برج. سابقهٔ وارسی شمارهٔ سریالِ هر دو جزء را دارد. واسطِ تخت‌بودنِ فلنجِ بالای برج و یاتاقانِ چرخش به برگهٔ مسیرِ قطعهٔ برجِ فصلِ ۳۰ افزوده می‌شود (بخش 42.6.4، بخش 30.4.1).\n\nمثال 42.8 (هفت واسط، دو مالک) پرسش. از هفت واسطِ بحرانی، کدام‌ها در کارخانه و کدام‌ها در محل نخستین بار به هم می‌رسند؟\nپاسخ. جعبه‌دنده–شاسی و جعبه‌دنده–ژنراتور در کارخانهٔ ناسل، و توپی–محور اغلب همان‌جا. پره–توپی، ناسل–برج، بخش‌های برج و برج–پی در محل.\nتفسیر. واسطی که در محل به هم می‌رسد، تا آن روز فقط روی کاغذ با هم جور است. پس هر سازنده نیمهٔ خود را پیش از حمل می‌سنجد: دایرهٔ بوش‌ها در کارخانهٔ پره (بخش 42.6.13)، تختیِ فلنج‌ها در کارخانهٔ برج، و محل فقط تأیید می‌کند.\n\n\n\n42.3.9 خستگیِ پیچ‌های ریشه با و بی‌پیش‌بار\nroot bolt fatigue: damage-equivalent pull range 120 kN, 1e+08 cycles\n  bolt stress area 1120 mm2, detail category 50 MPa (teaching)\n  joint state            bolt share   stress range MPa   damage\n  closed (preload kept)        0.15               16.1     0.32\n  open (preload lost)          1.00              107.1   491.98\n  losing the preload multiplies the damage by 1,557:\n  the bolt that sees only a share of the load lasts the\n  turbine's life; the same bolt carrying all of it fails in\n  about 15 days - why the preload record is a critical\n  characteristic\n\nمثال 42.9 (پانزده روز به‌جای بیست سال) پرسش. با بازهٔ کششِ هم‌ارزِ 120 kN و \\(10^8\\) چرخه، آسیبِ پیچ با اتصالِ بسته (سهمِ ۰٫۱۵) و باز (سهمِ ۱) چقدر است؟\nپاسخ. 0.32 در ۲۰ سال با اتصالِ بسته و 492 با اتصالِ باز، یعنی عمری حدودِ ۱۵ روز.\nتفسیر. پیش‌بار پیچ را از بیشترِ چرخهٔ بار پنهان می‌کند. پیچی که پیش‌بارش را از دست بدهد، همهٔ بار را می‌بیند و منحنیِ خستگی آن را در چند روز تمام می‌کند. پس سابقهٔ پیش‌بار مشخصهٔ بحرانی است (بخش 42.6.9) و سفت‌کردنِ دوباره در ۵۰۰ ساعت بخشی از راه‌اندازی است. ردهٔ جزئیات و سطحِ مقطع آموزشی‌اند. وارسی: \\(0.15 \\times 120\\,000/1120 = 16.1\\,\\text{MPa}\\).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدرختِ زیرمجموعه‌ها چه دو کاری می‌کند؟\nچرا اجزای روی مسیرِ بار خستگی‌محورند؟\nمعادلهٔ 42.1 را توضیح دهید. کششِ بوش در گشتاورِ کاری چقدر است؟\nضریبِ اتصال چیست و چرا پیش‌بار عمرِ خستگیِ پیچ را تعیین می‌کند؟\nچرا اتصالِ آموزشی در بارِ حدی باز می‌شود و چه باید کرد؟\nبازدهِ 0.94 از کدام چهار مرحله ساخته می‌شود؟ گرمای کل چقدر است؟\nچرا خرابی‌های بزرگِ کم نیمی از توقف را می‌سازند؟\nانتظارِ چند کارزارِ جرثقیل در عمرِ نیروگاه هست و این چه چیزی را اندازه می‌کند؟\nچرا بستهٔ اقلیمِ گرم برای نیروگاهِ P قلمِ خرید است؟\nگواهیِ نوعی، گواهیِ پروژه و ارزیابیِ ساخت هر کدام چه می‌گویند؟\nوارسیِ هر واسط کجا انجام می‌شود؟\nچرا پیچی که پیش‌بارش را از دست بدهد در چند روز می‌شکند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-b",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-b",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.4 ب. ساختِ پره، توپی و سامانهٔ گام",
    "text": "42.4 ب. ساختِ پره، توپی و سامانهٔ گام\nفصلِ ۱۱ مواد و فرایندهای پره، ریخته‌گری و آهنگری، یاتاقان‌ها و آزمون‌های غیرمخرب را معرفی کرد (بخش 11.4.2، بخش 11.4.3، بخش 11.4.12). همان فصل کلاهک‌های پره را برای سختی اندازه کرد (مثال 11.29). این بخش آن عددها را به کارخانه می‌برد. می‌پرسد مشخصه‌های ساخت، مانندِ کسرِ حجمیِ الیاف، تخلخل، درجهٔ پخت، خطِ چسب و نابالانسی، کدام‌اند. چگونه سنجیده می‌شوند و کدام عدد چه چیزی را در نیروگاه تغییر می‌دهد؟\n\n42.4.1 کسرِ حجمیِ الیاف و سختیِ کلاهک\nکامپوزیت از الیاف و رزین ساخته می‌شود. کسرِ حجمیِ الیاف \\(V_f\\) از کسرِ جرمیِ الیاف \\(w_f\\) و چگالی‌ها به دست می‌آید. سپس قاعدهٔ آمیخته‌ها، که در فصلِ ۴ آمد (بخش 4.3.12)، مدولِ طولی را می‌دهد:\n\\[\nV_f = \\frac{w_f/\\rho_f}{w_f/\\rho_f + (1 - w_f)/\\rho_m}, \\qquad\nE_1 = V_f\\,E_f + (1 - V_f)\\,E_m\n\\tag{42.2}\\]\ndef fibre_volume(w_f: float, rho_f: float, rho_m: float) -&gt; float:\n    \"\"\"Fibre volume fraction from the fibre mass fraction (no voids).\"\"\"\n    return (w_f / rho_f) / (w_f / rho_f + (1 - w_f) / rho_m)\n\n\ndef void_content(rho_meas: float, w_f: float, rho_f: float,\n                 rho_m: float) -&gt; float:\n    \"\"\"Void volume share: 1 - measured / void-free density.\"\"\"\n    rho_th = 1 / (w_f / rho_f + (1 - w_f) / rho_m)\n    return 1 - rho_meas / rho_th\n\n\n\n\n\n\nشکل 42.2: مدولِ طولیِ لایه‌های یک‌جهتهٔ شیشه و کربن در برابرِ کسرِ حجمیِ الیاف. کلاهک‌های فصلِ ۱۱ با شیشه در \\(V_f \\approx 0.61\\) به ۴۵ گیگاپاسکال می‌رسند.\n\n\n\nspar-cap glass laminate: stiffness against fibre fraction\n  (rule of mixtures of ch 4; the ch 11 caps assume 45 GPa)\n  fibre mass %   V_f     E along GPa   cap thickness for equal EI\n           65%   0.456          34.6                       130%\n           70%   0.513          38.5                       117%\n           75%   0.575          42.8                       105%\n  45 GPa needs V_f 0.608: a few points of resin more or\n  less move the cap's stiffness by several per cent, and\n  stiffness, not strength, keeps the tip off the tower\n  (ch 11) - fibre fraction is a controlled characteristic,\n  checked by burn-off or density on coupons of every cap\nایده. کلاهکِ ۴۵ گیگاپاسکالیِ فصلِ ۱۱ با شیشه کسرِ حجمیِ ۰٫۶۱ می‌خواهد. چند درصد رزینِ بیشتر یا کمتر سختی را چند درصد جابه‌جا می‌کند. فصلِ ۱۱ نشان داد سختی، نه استحکام، نوکِ پره را از برج دور نگه می‌دارد. پس کسرِ حجمیِ الیاف مشخصهٔ کنترل‌شده‌ای است. روی نمونه‌های هر کلاهک با سوزاندن یا چگالی سنجیده می‌شود.\n\nمثال 42.10 (هفتاد درصد جرمِ الیاف کافی نیست) پرسش. با ۷۰ درصد جرمِ الیاف، کسرِ حجمی و مدول چقدر است؟ کلاهک برای همان سختی چقدر سنگین‌تر می‌شود؟\nپاسخ. \\(V_f = 0.513\\) و \\(E_1 = 38.5\\,\\text{GPa}\\). ضخامت ۱۱۷ درصد می‌شود. چگالیِ لایه از 2.00 به 1.87 g/cm³ کم می‌شود. پس جرمِ کلاهک \\(1.17 \\times 1.87/2.00 = 1.09\\) برابر است.\nتفسیر. رزینِ بیشتر هم سختی را کم می‌کند و هم جرم را بالا می‌برد. هر دو به ضررِ پره‌اند. پس کسرِ حجمیِ الیاف نخستین قلمِ کنترلِ کلاهک است.\n\n\n\n42.4.2 تخلخل از چگالی\nاگر چگالیِ اندازه‌گیری‌شدهٔ نمونه \\(\\rho\\) و چگالیِ بی‌تخلخل \\(\\rho_\\text{th}\\) باشد:\n\\[\nv_\\text{void} = 1 - \\frac{\\rho}{\\rho_\\text{th}}, \\qquad\n\\rho_\\text{th} = \\left(\\frac{w_f}{\\rho_f} + \\frac{1 - w_f}{\\rho_m}\\right)^{-1}\n\\tag{42.3}\\]\nvoid content of 12 cap coupons from density (void-free 1.868 g/cm3)\n  coupon      1     2     3     4     5     6\n  voids %   0.7   0.6   0.3   0.3   0.5   1.3\n  coupon      7     8     9    10    11    12\n  voids %   0.8   0.4   1.7   0.0   0.5   3.4\n  above the teaching limit 2%: coupon(s) [12]\n  voids cut the resin-dominated strengths (shear between\n  plies) first; a coupon over the limit points at a zone of\n  the infusion that did not fill - the cap is scanned there\n  (lesson B, POD) before any decision\nایده. تخلخل نخست استحکام‌های وابسته به رزین را کم می‌کند، مانندِ برشِ میانِ لایه‌ها. نمونه‌ای که از حد بگذرد، به ناحیه‌ای از تزریق اشاره دارد که پر نشده است. کلاهک پیش از هر تصمیمی در آن ناحیه پویش می‌شود (بخش 42.4.5). حدِ ۲ درصد اینجا آموزشی است. حدِ واقعی را طراحیِ پره و برگهٔ مادهٔ آن می‌دهد.\n\nمثال 42.11 (تخلخل از ترازو) پرسش. نمونهٔ ۱۲ چگالیِ 1.805 g/cm³ دارد و چگالیِ بی‌تخلخل 1.868 است. تخلخل چقدر است؟\nپاسخ. \\(1 - 1.805/1.868 = 3.4\\,\\%\\)، بالای حدِ آموزشیِ ۲ درصد.\nتفسیر. آزمونِ چگالی ارزان و سریع است و نمونه را نابود نمی‌کند. اما فقط میانگینِ نمونه را می‌گوید. پویش جای تخلخل را در کلاهک پیدا می‌کند.\n\n\n\n42.4.3 کلاهکِ شیشه یا کربن\nspar caps for the same bending stiffness: glass or carbon\n  E along (V_f 0.60): glass 44 GPa, carbon 139 GPa\n  mass for equal EI: carbon 0.25 x glass -&gt; 1.9 t instead of 7.9 t\n  material cost at 8 x the price a kg: 2.0 x the glass caps\n  lighter caps cut the blade's gravity moment and the whole\n  turbine's loads; carbon also conducts, so the caps join\n  the lightning system (lesson B, down conductors) - a\n  material choice that reaches three other subsystems\n\nمثال 42.12 (یک‌چهارمِ جرم، دو برابرِ هزینه) پرسش. برای همان سختیِ خمشی، کلاهکِ کربنی چقدر جرم و هزینهٔ ماده دارد؟\nپاسخ. سطحِ مقطع با \\(1/E\\) تغییر می‌کند. پس نسبتِ جرم \\((\\rho_c/E_c)/(\\rho_g/E_g) = 0.25\\) است و کلاهک‌ها 1.9 t به‌جای 7.9 t می‌شوند. با کربنِ هشت برابر گران‌تر برای هر کیلوگرم، هزینهٔ ماده دو برابر است.\nتفسیر. کلاهکِ سبک‌تر گشتاورِ گرانشیِ پره را کم می‌کند و بارهای همهٔ توربین را. اما کربن رساناست. پس کلاهک‌ها به سامانهٔ حفاظتِ صاعقه می‌پیوندند (بخش 42.4.6). یک انتخابِ ماده به سه زیرسامانهٔ دیگر می‌رسد. پس تصمیمِ ماده در فهرستِ مواد ثبت می‌شود و تغییرش صلاحیت‌سنجیِ دوباره می‌خواهد. وارسی: \\((1.528/139.4)/(1.99/44.5) = 0.245\\).\n\n\n\n42.4.4 درجهٔ پخت و دمای گذارِ شیشه‌ای\nرزین در پخت شبکه می‌شود. درجهٔ پخت \\(\\alpha\\) را آزمونِ گرماسنجیِ روبشی (DSC) از گرمای باقی‌مانده \\(H_\\text{res}\\) و گرمای کلِ واکنش \\(H_\\text{tot}\\) می‌دهد. دمای گذارِ شیشه‌ای با درجهٔ پخت بالا می‌رود. در این درس، تقریبی خطی میانِ رزینِ نپخته و کاملاً پخته به کار رفته است:\n\\[\n\\alpha = 1 - \\frac{H_\\text{res}}{H_\\text{tot}}, \\qquad T_g \\approx T_{g0} + (T_{g\\infty} - T_{g0})\\,\\alpha\n\\tag{42.4}\\]\ndegree of cure from DSC residual heat (teaching resin, total 420 J/g)\n  Tg estimated linearly between uncured and fully cured\n  sample  residual J/g   cure    Tg C   margin over 60 C\n  S1              16.9   0.960    80.8              +20.8\n  S2               1.9   0.995    84.5              +24.5\n  S3              12.0   0.971    82.0              +22.0\n  S4               6.1   0.986    83.5              +23.5\n  S5               8.7   0.979    82.8              +22.8\n  S6               7.2   0.983    83.2              +23.2\n  S7               0.0   1.000    85.0              +25.0\n  S8              11.0   0.974    82.3              +22.3\n  S9              46.0   0.890    73.5              +13.5\n  below 95% cure: ['S9']\n  an under-cured laminate softens near its service\n  temperature: the sample's place in the mould is found and\n  the cure record of that zone reviewed - cure is controlled\n  by the maker's qualified cycle; this lesson reads its\n  evidence, never its settings\n\nمثال 42.13 (نمونه‌ای که نزدیکِ دمای کار نرم می‌شود) پرسش. نمونهٔ S9 گرمای باقی‌ماندهٔ 46 J/g دارد. درجهٔ پخت و حاشیهٔ دمای گذار نسبت به 60 °C چقدر است؟\nپاسخ. \\(\\alpha = 1 - 46/420 = 0.890\\) و \\(T_g = -20 + 105 \\times 0.890 = 73.5\\,^\\circ\\text{C}\\). حاشیه 13.5 K است، در برابرِ بیش از 20 K برای بقیه.\nتفسیر. لایه‌ای که کم پخته شده، نزدیکِ دمای کارش نرم می‌شود. پره در آفتابِ تابستان داغ است. جای نمونه در قالب پیدا می‌شود و سابقهٔ پختِ آن ناحیه بازبینی می‌شود. پخت با چرخهٔ صلاحیت‌یافتهٔ سازنده کنترل می‌شود. این درس شاهدِ آن را می‌خوانَد، هرگز تنظیمش را. این همان مرزی است که فصلِ ۴۱ برای پخت نگه داشت (بخش 41.4.9).\n\n\n\n42.4.5 بازرسیِ خطِ چسب و احتمالِ آشکارسازی\nپوسته‌ها و جان‌های برشیِ پره با خطِ چسب به هم وصل می‌شوند. جدایشِ چسب با پویشِ فراصوت پیدا می‌شود. هیچ روشی همهٔ عیب‌ها را نمی‌بیند. احتمالِ آشکارسازی با اندازهٔ عیب بالا می‌رود. یک مدلِ رایج لگ‌نرمال است:\n\\[\n\\text{POD}(a) = \\Phi\\!\\left(\\frac{\\ln a - \\ln a_{50}}{\\beta}\\right)\n\\tag{42.5}\\]\ndef pod(a_mm, a50_mm: float, beta: float):\n    \"\"\"Probability of detecting a flaw of size a (log-normal POD).\"\"\"\n    from statistics import NormalDist\n    nd = NormalDist()\n    a = np.atleast_1d(np.asarray(a_mm, dtype=float))\n    return np.array([nd.cdf((math.log(x) - math.log(a50_mm)) / beta)\n                     for x in a])\n\n\n\n\n\n\nشکل 42.3: احتمالِ آشکارسازیِ جدایشِ خطِ چسب با پویشِ فراصوت در برابرِ اندازهٔ جدایش.\n\n\n\nultrasonic scan of the web bond line: probability of detecting\n  a disbond (log-normal POD, a50 20 mm, beta 0.45)\n  disbond mm   POD one scan   two independent scans\n           10             6%                     12%\n           20            50%                     75%\n           40            94%                    100%\n           60            99%                    100%\n          100           100%                    100%\n  a90 = 36 mm: the size found nine times in ten\n  the design must tolerate a flaw just below the size the\n  inspection reliably finds; POD is measured on panels with\n  known flaws - a method's claim without it is a hope\nایده. طراحیِ پره باید عیبی کمی کوچک‌تر از اندازه‌ای را تحمل کند که بازرسی با اطمینان می‌یابد. اینجا \\(a_{90}\\) حدودِ ۳۶ میلی‌متر است. احتمالِ آشکارسازی روی صفحه‌هایی با عیب‌های شناخته‌شده اندازه گرفته می‌شود. ادعای یک روش بدونِ آن امید است، نه شاهد. دو پویشِ مستقل احتمال را بالا می‌برند، اما فقط اگر واقعاً مستقل باشند: دو بازرس با یک دستگاه و یک روش مستقل نیستند.\n\nمثال 42.14 (دو پویش، اگر واقعاً مستقل باشند) پرسش. جداییِ ۲۰ میلی‌متری با یک پویش و با دو پویشِ مستقل با چه احتمالی یافته می‌شود؟\nپاسخ. یک پویش ۵۰ درصد. دو پویش \\(1 - 0.5^2 = 75\\,\\%\\).\nتفسیر. حسابِ دو پویش فقط وقتی درست است که خطاها مستقل باشند. همان دستگاه، همان کاربر و همان ناحیهٔ کور استقلال را از بین می‌برند. طراحی بر پایهٔ \\(a_{90}\\) یعنی ۳۶ میلی‌متر است، نه بر پایهٔ کوچک‌ترین عیبی که گاهی دیده می‌شود.\n\n\n\n42.4.6 رسانای پایین‌روی صاعقه\nreceptor to root resistance of one blade, milliohm (teaching\n  limit 50): R1 14, R2 16, R3 21, R4 420, R5 16, R6 19\n  above the limit: ['R4']\n  a high reading is a broken or loose conductor joint, not\n  a material property: the strike would arc inside the\n  shell; the check is a factory release item and is\n  repeated after transport and installation (IEC 61400-24)\nایده. مقاومتِ بالا از گیرنده تا ریشه یعنی اتصالی شکسته یا شل در رسانای پایین‌رو، نه خاصیتِ ماده. صاعقه در آن نقطه درونِ پوسته قوس می‌زند و پره را می‌شکافد (مثال 11.35). این وارسی قلمِ آزادسازی در کارخانه است و پس از حمل و نصب تکرار می‌شود (IEC 61400-24:2019). حدِ ۵۰ میلی‌اهم آموزشی است.\n\nمثال 42.15 (یک خواندنِ بیست‌وپنج‌برابر) پرسش. گیرندهٔ R4 420 mΩ می‌خوانَد و بقیه حدودِ ۱۷. این چه می‌گوید؟\nپاسخ. حدودِ ۲۵ برابرِ بقیه و هشت برابرِ حد. یک اتصالِ شکسته یا شل در رسانای پایین‌رو.\nتفسیر. مقاومتِ ماده چنین جهشی ندارد. اتصال باید پیش از رنگ پیدا و درست شود. پس آزمونِ صاعقه نقطهٔ توقف است (مثال 42.63).\n\n\n\n42.4.7 جفت‌کردنِ پره‌ها در دسته‌های سه‌تایی\nسه پرهٔ یک روتور ۱۲۰ درجه از هم فاصله دارند. اگر گشتاورهای اولِ جرم آن‌ها \\(S_k\\) باشد، نابالانسیِ باقی‌مانده این است:\n\\[\nU = \\left|\\sum_{k=0}^{2} S_k\\,e^{\\,j 2\\pi k/3}\\right|\n\\tag{42.6}\\]\n36 blades weighed: first mass moments 479.9 to 490.2 t m\n  mean residual unbalance, sets taken at random  3.55 t m\n  sets of neighbours after sorting               0.59 t m\n  check on six blades: sorting 4.00, best of all partitions 4.00 t m\n  sorting by moment matches the best here and needs no search;\n  what is left is removed with balance mass at the root -\n  each blade's moment and set number go on its record so a\n  replacement blade can be matched later (ch 11, balance)\n\nمثال 42.16 (مرتب‌سازی به‌جای جست‌وجو) پرسش. ۳۶ پره وزن شده‌اند. دسته‌های تصادفی و دسته‌های همسایه پس از مرتب‌سازی چه نابالانسی‌ای دارند؟\nپاسخ. تصادفی 3.55 t·m و مرتب‌شده 0.59 t·m به‌طورِ میانگین. روی شش پره، مرتب‌سازی با بهترینِ همهٔ تقسیم‌ها برابر است: 4.00 t·m.\nتفسیر. مرتب‌سازی تقریباً به بهترین پاسخ می‌رسد و جست‌وجو نمی‌خواهد. باقی‌مانده با جرمِ بالانس در ریشه برداشته می‌شود. گشتاورِ هر پره و شمارهٔ دسته‌اش در سابقهٔ آن می‌ماند تا پرهٔ جایگزین بعداً جفت شود (مثال 11.34). وارسی: با گشتاورهای \\(484.0\\)، \\(486.2\\) و \\(482.9\\) فصلِ ۱۱، \\(U = 2.91\\,\\text{t m}\\).\n\n\n\n42.4.8 نشانه‌های فراصوت در ریخته‌گریِ توپی\nultrasonic indications in hub casting H-022, equivalent size mm\n  zone limits (teaching):\n    flange (high stress)      3 mm\n    body (medium)             6 mm\n    web (low)                10 mm\n  15 indications; over the zone limit:\n    5.2 mm in the flange\n    3.6 mm in the flange\n    4.6 mm in the flange\n  the same flaw is harmless in the web and rejectable in the\n  flange: acceptance follows the stress map of the design,\n  which the casting drawing carries as zones - a repair by\n  welding a ductile-iron flange is normally not allowed, so\n  the disposition is the designer's (NCR-103, lab D)\nایده. همان عیب در جان بی‌خطر است و در فلنج ردکردنی. پذیرش از نقشهٔ تنشِ طرح پیروی می‌کند. نقشهٔ ریخته‌گری آن را به صورتِ ناحیه دارد. تعمیرِ فلنجِ چدنِ نشکن با جوشکاری معمولاً مجاز نیست. پس تصمیم با طراح است (NCR-103، بخش 42.6.3). اندازه‌های ناحیه آموزشی‌اند.\n\nمثال 42.17 (همان نشانه، سه ناحیه) پرسش. نشانهٔ 4.6 mm در فلنج، بدنه یا جان پذیرفتنی است؟\nپاسخ. در فلنج با حدِ ۳ نه. در بدنه با حدِ ۶ و جان با حدِ ۱۰ بله.\nتفسیر. پذیرش به جای نشانه بستگی دارد، نه فقط به اندازه‌اش. پس گزارشِ آزمونِ فراصوت باید جای هر نشانه را روی نقشهٔ ناحیه‌ها بدهد. گزارشی که فقط بزرگ‌ترین اندازه را بگوید، تصمیم را ممکن نمی‌کند.\n\n\n\n42.4.9 جازدنِ گرمِ یاتاقان\nحلقهٔ داخلیِ یاتاقانِ اصلی با تداخلِ جازدن روی محور می‌نشیند. برای سوارکردن، حلقه گرم می‌شود تا قطرش به اندازهٔ تداخل به‌علاوهٔ لقیِ سوارکردن بزرگ شود:\n\\[\n\\Delta T = \\frac{\\delta + c}{\\alpha\\,d}\n\\tag{42.7}\\]\nmain-bearing inner ring on a 0.90 m shaft (teaching fit)\n  interference 0.3 mm plus 0.2 mm to slide it on\n  ring heated by 46 K: about 66 C\n  the fit holds the ring against creep under load; heating,\n  not force, mounts it - the maker of the bearing gives the\n  allowed temperature and method, and the fit is checked by\n  measuring both diameters at the same temperature first\nایده. تداخل حلقه را زیرِ بار از خزش روی محور باز می‌دارد. گرما، نه نیرو، آن را سوار می‌کند. دمای مجاز و روش را سازندهٔ یاتاقان می‌دهد. پیش از آن، هر دو قطر در یک دما اندازه گرفته می‌شوند، چون اختلافِ چند درجه خودش چند صدم میلی‌متر است (بخش 11.4.5).\n\nمثال 42.18 (چهل‌وشش کلوین) پرسش. با تداخلِ 0.3 mm، لقیِ 0.2 mm و قطرِ 0.9 m، حلقه چقدر گرم می‌شود؟\nپاسخ. \\(\\Delta T = 0.5\\times10^{-3}/(12\\times10^{-6} \\times 0.9) = 46\\,\\text{K}\\).\nتفسیر. اگر قطرها در دو دمای متفاوت اندازه گرفته شوند، هر کلوین \\(12\\times10^{-6} \\times 900 = 0.011\\,\\text{mm}\\) خطا می‌سازد. پنج کلوین اختلاف یک‌ششمِ تداخل است. پس اندازه‌گیریِ هم‌دما بخشی از دستورِ کار است.\n\n\n\n42.4.10 توپیِ ریختگی یا جوشی\nhub: casting against a welded fabrication (teaching k u)\n  route        material   hours   tooling   per hub at 12 / 200\n  cast               18     120       900    100.2 /  29.7\n  fabricated         24     420        60     54.2 /  49.5\n  break-even at 35 hubs: a serial turbine is cast; a\n  prototype or a very small series may be fabricated - but a\n  fabricated hub has welds in the load path and a fatigue\n  design of its own (ch 30, weld details)\nایده. توپیِ ریختگی قالبِ گرانی دارد و هر قطعه‌اش ارزان است. توپیِ جوشی بی‌قالب است و هر قطعه‌اش گران. نقطهٔ سربه‌سر حدودِ ۳۵ توپی است. پس توربینِ تولیدِ انبوه ریختگی است. اما توپیِ جوشی جوش روی مسیرِ بار دارد و طراحیِ خستگیِ خودش را می‌خواهد (بخش 30.4.2). این همان حسابِ مسیرِ ساختِ فصلِ ۴ است.\n\nمثال 42.19 (سی‌وپنج توپی) پرسش. نقطهٔ سربه‌سرِ توپیِ ریختگی و جوشی را بیابید.\nپاسخ. هزینهٔ متغیرِ ریختگی \\(18 + 0.06 \\times 120 = 25.2\\) و جوشی \\(24 + 0.06 \\times 420 = 49.2\\) هزار واحد است. پس \\((900 - 60)/(49.2 - 25.2) = 35\\).\nتفسیر. با دوازده توربینِ یک نیروگاه، توپیِ جوشی ارزان‌تر به نظر می‌رسد. اما سازنده برای سفارش‌های بسیار می‌ریزد و قالب پیش‌تر پرداخته شده است. پس محاسبه به سطحِ سازنده تعلق دارد، نه به یک نیروگاه.\n\n\n\n42.4.11 بودجهٔ جرمِ پره\nblade mass budget (teaching; ch 11: 22 t, first moment 484 t m)\n  part                         mass t   centre m   moment t m\n  spar caps (glass)               7.9       24.0        189.6\n  shells and core                 6.6       27.0        178.2\n  shear webs                      2.2       24.0         52.8\n  root laminate and inserts       3.3        2.0          6.6\n  adhesive                        0.9       26.0         23.4\n  coating, LPS, other             1.1       31.0         34.1\n  total 22.0 t; first moment 485 t m; centre 22.0 m\n  100 kg added at 70 m adds 7 t m - as much as 3,500 kg at the root\n  mass far out costs most: in gravity moment, in edgewise\n  fatigue and in unbalance; coating and repairs near the\n  tip are weighed into the blade's record (lesson B)\nایده. جرمِ دور از ریشه بیشترین هزینه را دارد: در گشتاورِ گرانشی، در خستگیِ لبه‌ای و در نابالانسی. صد کیلوگرم در ۷۰ متری همان گشتاوری را می‌سازد که ۳٬۵۰۰ کیلوگرم در ریشه. پس پوشش و تعمیرِ نزدیکِ نوک هم وزن و در سابقهٔ پره ثبت می‌شوند (بخش 42.4.7). جمعِ بودجه با فصلِ ۱۱ می‌خواند: ۲۲ تن و حدودِ ۴۸۵ تن‌متر.\n\nمثال 42.20 (صد کیلوگرم در نوک) پرسش. صد کیلوگرم پوشش یا تعمیر در ۷۰ متری چه گشتاوری می‌افزاید؟ با جرمِ در ریشه مقایسه کنید.\nپاسخ. \\(0.1 \\times 70 = 7\\,\\text{t m}\\)، همان گشتاورِ ۳٬۵۰۰ کیلوگرم در ۲ متری.\nتفسیر. پس تعمیرِ نزدیکِ نوک دسته را از بالانس بیرون می‌برد، اگر جبران نشود. جرمِ هر تعمیر ثبت و در بالانس حساب می‌شود (بخش 42.7.5).\n\n\n\n42.4.12 سختیِ لایه در زاویه\nلایهٔ یک‌جهته در راستای الیاف سخت است و در زاویه نرم. اگر \\(E_1\\) و \\(E_2\\) مدول‌های طولی و عرضی، \\(G_{12}\\) مدولِ برشی و \\(\\nu_{12}\\) ضریبِ پواسون باشند:\n\\[\n\\frac{1}{E(\\theta)} = \\frac{\\cos^4\\theta}{E_1} + \\left(\\frac{1}{G_{12}} - \\frac{2\\nu_{12}}{E_1}\\right)\\sin^2\\theta\\cos^2\\theta + \\frac{\\sin^4\\theta}{E_2}\n\\tag{42.8}\\]\ndef e_theta(theta_deg: float) -&gt; float:\n    \"\"\"Modulus of a unidirectional ply loaded at theta to its fibres.\"\"\"\n    c, s = math.cos(math.radians(theta_deg)), math.sin(math.radians(theta_deg))\n    inv = c ** 4 / E1 + (1 / G12 - 2 * NU12 / E1) * s * s * c * c + s ** 4 / E2\n    return 1 / inv\n\n\n\n\n\n\nشکل 42.4: مدولِ لایهٔ یک‌جهتهٔ شیشه وقتی بار با زاویه به الیاف وارد شود: 44.5 GPa در راستای الیاف و حدودِ ۱۲ گیگاپاسکال در ۴۵ درجه.\n\n\n\nglass ply (V_f 0.60): E1 44.5, E2 12.8, G12 4.0 GPa (teaching)\n  angle deg   modulus along the load GPa\n          0                         44.5\n         15                         28.8\n         30                         16.1\n         45                         11.8\n         60                         11.1\n         90                         12.8\n  turning the ply 15 degrees already loses 35% of the stiffness:\n  caps carry bending with fibres along the blade; shells use\n  +-45 plies for shear and torsion - and a ply laid a few\n  degrees off in the cap is a stiffness defect the ply map\n  record (lab D) is there to prevent\nایده. چرخشِ ۱۵ درجه‌ای لایه ۳۵ درصدِ سختی را می‌برد. کلاهک‌ها خمش را با الیافِ در راستای پره می‌برند. پوسته‌ها برای برش و پیچش لایه‌های ۴۵ درجه دارند. لایه‌ای که در کلاهک چند درجه کج نهاده شود، عیبِ سختی است. نقشهٔ لایه‌ها در طرحِ کیفیت برای پیشگیری از همین است (بخش 42.6.2).\n\nمثال 42.21 (پانزده درجه، سی‌وپنج درصد) پرسش. مدولِ لایه در ۱۵ و ۴۵ درجه چند درصدِ مدولِ در راستای الیاف است؟\nپاسخ. \\(28.8/44.5 = 65\\,\\%\\) و \\(11.8/44.5 = 27\\,\\%\\).\nتفسیر. سختی با زاویه زود می‌افتد. پس جهتِ لایه‌های کلاهک در نقشهٔ لایه‌ها ثبت و در بازرسی وارسی می‌شود. لایه‌های ۴۵ درجهٔ پوسته عمداً برای برش و پیچش گذاشته شده‌اند، نه برای خمش.\n\n\n\n42.4.13 چینِ الیاف\ncompression strength kept by a cap with a wrinkle of height A\n  over length L (teaching curve 1 / (1 + 6 A/L))\n  A/L     strength kept   disposition (teaching)\n  0.01             94%   accept\n  0.03             85%   repair by design\n  0.05             77%   repair by design\n  0.10             62%   reject\n  a wrinkle buckles the fibres and the cap loses compression\n  strength where it bends most; the scan finds wrinkles above\n  a size, and the design authority, not the shop floor,\n  decides whether a wrinkle in a cap may stay (lab D, NCR)\nایده. چین الیاف را کمانش می‌دهد و کلاهک جایی که بیشترین خمش را دارد استحکامِ فشاری از دست می‌دهد. پویش چین‌های بزرگ‌تر از یک اندازه را می‌یابد. مرجعِ طراحی، نه کارگاه، تصمیم می‌گیرد چینی در کلاهک بماند یا نه. منحنیِ استحکام و آستانه‌های این درس آموزشی‌اند.\n\nمثال 42.22 (چینِ کوچک، استحکامِ کمتر) پرسش. با منحنیِ آموزشیِ \\(1/(1 + 6A/L)\\)، چین با \\(A/L = 0.03\\) و \\(0.10\\) چه سهمی از استحکامِ فشاری را نگه می‌دارد؟\nپاسخ. \\(1/1.18 = 85\\,\\%\\) و \\(1/1.6 = 62\\,\\%\\).\nتفسیر. چینی با ارتفاعِ سه درصدِ طولش ۱۵ درصد استحکام را می‌برد. تصمیم دربارهٔ چینِ کلاهک با مرجعِ طراحی است، نه کارگاه (بخش 42.6.3). منحنیِ واقعی را آزمون‌های سازنده می‌دهند.\n\n\n\n42.4.14 زمانِ پرشدن با قانونِ دارسی\nدر تزریقِ رزین زیرِ خلأ، رزین در لایه‌های خشک مانندِ جریان در محیطِ متخلخل پیش می‌رود. از قانونِ دارسی، با گران‌روی \\(\\mu\\)، تخلخل \\(\\phi\\)، تراوایی \\(K\\) و اختلافِ فشارِ \\(\\Delta P\\)، زمانِ رسیدن به فاصلهٔ \\(L\\) از ورودیِ خطی:\n\\[\nt = \\frac{\\mu\\,\\phi\\,L^2}{2\\,K\\,\\Delta P}\n\\tag{42.9}\\]\ndef fill_time(length_m: float, k_m2: float = 2e-10, mu: float = 0.25,\n              phi: float = 0.45, dp: float = 0.9e5) -&gt; float:\n    \"\"\"Darcy flow from a line inlet: t = mu phi L^2 / (2 K dP), seconds.\"\"\"\n    return mu * phi * length_m ** 2 / (2 * k_m2 * dp)\nresin flow distance against fill time (teaching permeability,\n  viscosity and pressure; Darcy's law)\n  flow length m   fill time min   within the resin's working time?\n            0.5              13   yes\n            1.0              52   yes\n            2.0             208   no\n            4.0             833   no\n  time grows with the square of the distance: a 75 m blade is\n  filled from many inlets a metre or two apart, never from\n  one end; the inlet plan is the maker's qualified design, and\n  a dry spot (NCR-101) is a flow front that did not meet\n\nمثال 42.23 (زمان با مربعِ فاصله) پرسش. با عددهای آموزشی، رزین در چه زمانی به ۱ و ۲ متری می‌رسد؟ چرا پرهٔ ۷۵ متری از یک سر پر نمی‌شود؟\nپاسخ. حدودِ ۵۲ و ۲۰۸ دقیقه. با دو برابرشدنِ فاصله، زمان چهار برابر می‌شود.\nتفسیر. پرهٔ ۷۵ متری از ورودی‌های زیادی در فاصلهٔ یکی دو متر پر می‌شود، تا جبهه‌های جریان پیش از سفت‌شدنِ رزین به هم برسند. نقشهٔ ورودی‌ها طرحِ صلاحیت‌یافتهٔ سازنده است. لکهٔ خشکِ NCR-101 جایی است که دو جبهه به هم نرسیدند. وارسی: \\(0.25 \\times 0.45 \\times 1^2/(2 \\times 2\\times10^{-10} \\times 0.9\\times10^5) = 3125\\,\\text{s} = 52\\,\\text{min}\\).\n\n\n\n42.4.15 گرمای پخت در لایه‌های ضخیم\nheat of cure released in a laminate that cannot lose it\n  resin 30% of the mass, 420 J/g, c_p 1.0 J/g K (teaching)\n  adiabatic rise 126 K - the same arithmetic as mass\n  concrete (ch 29, adiabatic rise)\n  thin shells lose the heat to the mould; a thick root\n  laminate does not, and can overheat, crack or burn - why\n  thick sections are built and cured in steps the maker\n  qualifies; the record of their temperature is the evidence\nایده. پوستهٔ نازک گرمای پخت را به قالب می‌دهد. لایهٔ ضخیمِ ریشه نمی‌دهد و می‌تواند بیش از حد گرم شود، ترک بخورد یا بسوزد. همان حسابِ بتنِ حجیمِ فصلِ ۲۹ است. پس بخش‌های ضخیم در گام‌هایی ساخته و پخته می‌شوند که سازنده صلاحیت‌یابی کرده است. سابقهٔ دمای آن‌ها شاهد است. این درس فقط چرایی را حساب می‌کند.\n\nمثال 42.24 (صدوبیست‌وشش کلوین) پرسش. با ۳۰ درصد رزین، گرمای 420 J/g و ظرفیتِ 1.0 J/g·K، افزایشِ دمای بی‌دررو چقدر است؟\nپاسخ. \\(420 \\times 0.30/1.0 = 126\\,\\text{K}\\).\nتفسیر. هیچ لایه‌ای کاملاً بی‌دررو نیست، اما لایهٔ ضخیم به آن نزدیک می‌شود. پس دمای درونِ ریشه با حسگر ثبت می‌شود و سابقه‌اش با پره می‌ماند.\n\n\n\n42.4.16 آزمونِ ایستای کاملِ پره\nfull-scale static test of the first blade (teaching)\n  load to the extreme with the test factors of the design\n  tip deflection predicted 12.1 m (ch 11, stiffened caps)\n  measured 12.7 m (+5.0%)\n  agreement band +-10%: within\n  the extra 0.6 m is 12% of the 5.2 m clearance margin (lesson B, clearance)\n  the test checks the model, not only the blade: a deflection\n  above the prediction eats into the tip-tower clearance\n  of ch 11 and is fed back to the design before series\n  production (IEC 61400-5 names the tests)\nایده. آزمون مدل را می‌سنجد، نه فقط پره را. خیزی ۵ درصد بیشتر از پیش‌بینی از فاصلهٔ نوک تا برجِ فصلِ ۱۱ کم می‌کند. پس پیش از تولیدِ انبوه به طراحی برمی‌گردد. آزمون‌های کاملِ پره با IEC 61400-5:2020 نام برده می‌شوند.\n\nمثال 42.25 (پنج درصد خیزِ بیشتر) پرسش. خیزِ پیش‌بینی‌شده 12.1 m و اندازه‌گیری‌شده 12.7 m است. انحراف چقدر است و از حاشیهٔ فاصلهٔ نوک تا برج چه سهمی می‌گیرد؟\nپاسخ. \\(12.7/12.1 - 1 = 5.0\\,\\%\\)، درونِ بازهٔ ده درصد. خیزِ اضافهٔ 0.6 m یعنی ۱۲ درصد از حاشیهٔ 5.2 m.\nتفسیر. آزمون «پذیرفته» است، اما به اندازهٔ ۷۰ درصدِ جمعِ بدترین رواداری‌های ساخت (مثال 42.34) از حاشیه برداشته است. پس پیش از ساختِ سری مدل اصلاح می‌شود و بودجهٔ فاصله دوباره بسته می‌شود.\n\n\n\n42.4.17 شتاب‌دادنِ آزمونِ خستگی\nاگر منحنیِ خستگی با شیبِ \\(m\\) باشد، \\(N\\) چرخه با بارِ \\(k\\) برابر همان آسیبی را دارد که \\(N\\,k^m\\) چرخه با بارِ طراحی:\n\\[\nN_\\text{eq} = N_\\text{test}\\,k^{m}\n\\tag{42.10}\\]\nblade fatigue test at resonance, 0.7 Hz (teaching)\n  2e+06 cycles take 33 days of running\n  load raised 1.15 x with S-N slope m = 10 (composite):\n  equivalent to 8.09e+06 cycles at the design load (4.0 x)\n  a steep S-N slope lets a little more load stand for many\n  more cycles - and the same steepness means a small load\n  error makes a large life error; the test load is measured,\n  not set\n\nمثال 42.26 (پانزده درصد بار، چهار برابر چرخه) پرسش. آزمونِ خستگیِ دو میلیون چرخه‌ای در 0.7 Hz چند روز طول می‌کشد؟ با بارِ ۱٫۱۵ برابر و \\(m = 10\\)، چند چرخهٔ طراحی را نشان می‌دهد؟\nپاسخ. \\(2\\times10^6/0.7/86400 = 33\\) روز، و \\(2\\times10^6 \\times 1.15^{10} = 8.1\\times10^6\\) چرخه.\nتفسیر. شیبِ تندِ منحنیِ خستگیِ کامپوزیت می‌گذارد کمی بارِ بیشتر جای چرخه‌های زیاد را بگیرد. همین تندی یعنی خطای کوچکِ بار خطای بزرگِ عمر می‌سازد. پنج درصد خطا در بار با \\(m = 10\\) یعنی \\(1.05^{10} = 1.63\\) برابر در عمر. پس بارِ آزمون اندازه گرفته می‌شود، نه فقط تنظیم.\n\n\n\n42.4.18 آزمونِ کششِ بوش\nroot insert pull-out, 12 coupon tests from one mould set (kN)\n  mean 444, sd 20; characteristic value mean - 2.0 sd = 403\n  against the 350 kN the design asks of one insert (teaching):\n  meets - the characteristic, not the mean, is compared\n  a lower bound from few tests needs a larger k; a new resin\n  or insert batch restarts the series\nایده. مقدارِ مشخصه، یعنی میانگین منهای چند انحرافِ معیار، با نیاز مقایسه می‌شود، نه میانگین. از آزمون‌های کم، ضریبِ بزرگ‌تری لازم است. رزین یا دستهٔ تازهٔ بوش سری را از نو آغاز می‌کند. این همان منطقِ کرانِ پایینِ توانِ فرایند است (بخش 42.7.2).\n\nمثال 42.27 (میانگین نه، کرانِ پایین) پرسش. میانگینِ دوازده آزمون 444 kN و انحرافِ معیار 20 است. مقدارِ مشخصه با ضریبِ ۲ چقدر است؟\nپاسخ. \\(444 - 2 \\times 20 = 404\\,\\text{kN}\\) (برنامه با مقدارهای گردنشده 403 می‌دهد)، بالای نیازِ 350.\nتفسیر. اگر میانگین مقایسه می‌شد، نیمی از بوش‌ها می‌توانستند زیرِ آن باشند. مقدارِ مشخصه کرانی است که بیشترِ بوش‌ها از آن بالاترند.\n\n\n\n42.4.19 زمانِ انجماد و جای تخلخل\nزمانِ انجمادِ هر بخشِ ریخته‌گری با مربعِ مدولِ آن، یعنی حجم به سطحِ خنک‌شونده، بالا می‌رود (قاعدهٔ شورینوف). \\(B\\) ثابتی است که به قالب و فلز بستگی دارد:\n\\[\nt = B\\left(\\frac{V}{A}\\right)^2\n\\tag{42.11}\\]\ndef solid_time(modulus_m: float, b_min_m2: float = 3.0e4) -&gt; float:\n    \"\"\"Solidification time t = B (V/A)^2, minutes (B a mould constant).\"\"\"\n    return b_min_m2 * modulus_m ** 2\nsolidification time of hub sections, t = B (V/A)^2 (teaching B)\n  section            modulus V/A m   time min\n  flange (200 mm)            0.100        300\n  body (120 mm)              0.060        108\n  web (60 mm)                0.030         27\n  the flange freezes last (11 x the web): the metal that\n  shrinks there must be fed;\n  a feeder with modulus 0.120 m freezes after it (432 min); without\n  one, shrinkage porosity collects in the flange - exactly\n  the zone with the tightest limit (lesson B, casting)\n\nمثال 42.28 (فلنج آخر منجمد می‌شود) پرسش. با مدول‌های 0.100، 0.060 و 0.030 m برای فلنج، بدنه و جان، کدام آخر منجمد می‌شود؟ تغذیه‌کننده چه مدولی می‌خواهد؟\nپاسخ. فلنج با ۳۰۰ دقیقه، ۱۱ برابرِ جان. تغذیه‌کننده‌ای با مدولِ حدودِ ۱٫۲ برابر، یعنی 0.120 m، پس از آن منجمد می‌شود.\nتفسیر. فلزی که در فلنج آب می‌رود باید از جای دیگری تغذیه شود. بی‌تغذیه‌کننده، حفرهٔ انقباضی در فلنج جمع می‌شود، همان ناحیه‌ای که سخت‌ترین حد را دارد (بخش 42.4.8). طراحیِ تغذیه‌کننده و راهگاه دانشِ ریخته‌گر است. این درس فقط چرایی را حساب می‌کند.\n\n\n\n42.4.20 گرافیتِ کروی در چدنِ نشکن\nnodularity of the graphite in eight hub castings (teaching need 85%)\n  H-018 95%, H-019 92%, H-020 88%, H-021 91%\n  H-022 89%, H-023 93%, H-024 78%, H-025 88%\n  below the need: ['H-024']\n  round graphite nodules make cast iron ductile; flakes make\n  it brittle: a low reading means low elongation and\n  toughness in the whole casting, whatever its shape - the\n  test bar cast with each heat is the evidence\nایده. گرافیتِ کروی چدن را نشکن می‌کند و گرافیتِ ورقه‌ای شکننده. خواندنِ پایین یعنی کشیدگی و چقرمگیِ کم در همهٔ ریخته‌گری، هر شکلی که داشته باشد. پس نمونهٔ آزمونی که با هر ذوب ریخته می‌شود شاهد است. توپیِ H-024 با ۷۸ درصد با گزارشِ عدم‌انطباق به طراح می‌رود. حدِ ۸۵ درصد آموزشی است.\n\nمثال 42.29 (یک ذوب، یک توپی) پرسش. کدام ریخته‌گری زیرِ نیازِ ۸۵ درصد است؟\nپاسخ. H-024 با ۷۸ درصد.\nتفسیر. گرافیتِ ورقه‌ای در همهٔ ریخته‌گری هست، نه در یک نقطه. پس تعمیر ممکن نیست و تصمیم با طراح است: استفاده با توجیهِ مکتوب یا رد. این با نشانه‌های فراصوتِ H-022 فرق دارد که به ناحیه بسته بودند (مثال 42.17).\n\n\n\n42.4.21 پراکندگیِ پیش‌بار در دو روشِ سفت‌کردن\nblade-root bolts: preload scatter of two tightening methods (nominal 320 kN)\n  method            scatter   lowest preload   opening margin at operation\n  torque wrench         25%              240        1.41\n  hydraulic tension     10%              288        1.69\n  friction in the thread and under the nut decides how much\n  of a torque becomes preload: a quarter either way with a\n  wrench, a tenth with a tensioner - the joint is designed\n  on the lowest preload the method can give, and the method\n  is named in the work instruction (lesson E, torque)\nایده. اصطکاک در رزوه و زیرِ مهره تعیین می‌کند چه سهمی از گشتاور پیش‌بار می‌شود. با آچار تا یک‌چهارم این سو یا آن سو، با کشندهٔ هیدرولیکی یک‌دهم. اتصال بر پایهٔ کمترین پیش‌باری طراحی می‌شود که روش می‌دهد. پس روش در دستورالعملِ کار نام برده می‌شود (بخش 42.7.3). این همان پراکندگیِ پیش‌بارِ فصلِ ۳۰ است (بخش 30.4.15).\n\nمثال 42.30 (روش، نه عدد) پرسش. با پیش‌بارِ اسمیِ 320 kN و پراکندگیِ ۲۵ درصدِ آچار، کمترین پیش‌بار و ضریبِ بازشدن در بارِ کاری چقدر است؟\nپاسخ. \\(320 \\times 0.75 = 240\\,\\text{kN}\\) و \\(240/(0.85 \\times 200.5) = 1.41\\).\nتفسیر. با کشنده ۱٫۶۹. اگر طراح روی پیش‌بارِ اسمی حساب کرده باشد، روشِ آچار حاشیه را بی‌صدا کم می‌کند. پس روشِ سفت‌کردن بخشی از طرح است.\n\n\n\n42.4.22 محرکِ گام و انرژیِ پرِ اضطراری\npitch drive of one blade (teaching moments)\n  blade and bearing friction moment 450 kN m\n  emergency feathering at 8 deg/s: 63 kW a blade\n  energy to feather 90 deg: 707 kJ a blade (0.59 kWh for three)\n  the rotor's safe stop rests on feathering with the grid\n  gone: each blade carries its own store (battery or\n  accumulator), sized and tested at the factory, and checked\n  in service - a weak store is a safety finding (ch 11)\nایده. ایستِ ایمنِ روتور بر وضعِ بادنما کردنِ پره‌ها تکیه دارد، حتی وقتی شبکه رفته است. پس هر پره ذخیرهٔ خودش را دارد: باتری یا انباره. اندازهٔ آن در کارخانه حساب و آزموده می‌شود و در بهره‌برداری وارسی. انرژی کم است، کمتر از یک کیلووات‌ساعت برای سه پره، اما باید همیشه آنجا باشد. ذخیرهٔ ضعیف یافتهٔ ایمنی است (بخش 11.2.9).\n\nمثال 42.31 (کمتر از یک کیلووات‌ساعت، اما همیشه) پرسش. با گشتاورِ 450 kN·m و سرعتِ ۸ درجه بر ثانیه، توان و انرژیِ پرِ ۹۰ درجه‌ای هر پره چقدر است؟\nپاسخ. \\(450\\times10^3 \\times 0.1396 = 63\\,\\text{kW}\\) و \\(450\\times10^3 \\times \\pi/2 = 707\\,\\text{kJ}\\).\nتفسیر. انرژی کم است، اما باید در لحظهٔ قطعِ شبکه در دسترس باشد. پس سلامتِ ذخیره، با آزمونِ ظرفیت، در برنامهٔ نگهداری می‌آید (فصل 52).\n\n\n\n42.4.23 ترکِ بحرانی و آزمونِ فراصوتِ محور\nدر مکانیکِ شکست، ترکی به عمقِ \\(a\\) زیرِ تنشِ \\(\\sigma\\) وقتی ناگهان رشد می‌کند که شدتِ تنش به چقرمگیِ شکست \\(K_{IC}\\) برسد:\n\\[\na_c = \\frac{1}{\\pi}\\left(\\frac{K_{IC}}{Y\\,\\sigma}\\right)^2\n\\tag{42.12}\\]\nmain shaft: crack size that fails at once (fracture mechanics)\n  K_IC 60 MPa sqrt(m), stress 150 MPa, Y 1.12 (teaching)\n  critical crack depth a_c = (K / (Y sigma))^2 / pi = 40.6 mm\n  ultrasonic testing of the forging finds about 3.0 mm:\n  a margin of 14 x in depth for fatigue growth\n  the forging is accepted on what UT finds; the time a crack\n  needs to grow from there to a_c is the fatigue design, and\n  the inspection interval in service follows from it\nایده. آهنگری بر پایهٔ آنچه آزمونِ فراصوت می‌یابد پذیرفته می‌شود: حدودِ ۳ میلی‌متر. ترکِ بحرانی حدودِ ۴۱ میلی‌متر است. زمانی که ترک از آنجا تا اندازهٔ بحرانی رشد می‌کند، طراحیِ خستگی است. فاصلهٔ بازرسی در بهره‌برداری از آن می‌آید. همان رابطهٔ فصلِ ۴ است (فصل 4).\n\nمثال 42.32 (چهل میلی‌متر و سه میلی‌متر) پرسش. با \\(K_{IC} = 60\\,\\text{MPa}\\sqrt{\\text{m}}\\)، تنشِ 150 MPa و \\(Y = 1.12\\)، عمقِ ترکِ بحرانی چقدر است؟\nپاسخ. \\(a_c = (60/(1.12 \\times 150))^2/\\pi = 0.0406\\,\\text{m}\\).\nتفسیر. اگر تنش دو برابر شود، \\(a_c\\) چهار برابر کم می‌شود و به حدودِ ۱۰ میلی‌متر می‌رسد. پس شانه‌های پرتنشِ محور حاشیهٔ کمتری دارند و بازرسی‌شان دقیق‌تر است.\n\n\n\n42.4.24 پرداختِ سطح و خستگی\nendurance limit of a shaft steel (UTS 700 MPa; 0.5 UTS base; size factor 0.75)\n  surface           factor   endurance limit MPa\n  polished           1.00                   262\n  machined           0.80                   210\n  forged skin        0.50                   131\n  the same steel loses half its fatigue strength with the\n  forging skin left on: shoulders and fillets are machined,\n  their radius and roughness are on the drawing and in the\n  inspection record - finish is a fatigue characteristic\nایده. همان فولاد با پوستهٔ آهنگری نیمی از استحکامِ خستگی‌اش را از دست می‌دهد. پس شانه‌ها و گوشه‌ها ماشین‌کاری می‌شوند و شعاع و زبری‌شان در نقشه و سابقهٔ بازرسی می‌آید. پرداخت یک مشخصهٔ خستگی است. ضریب‌های این درس آموزشی‌اند.\n\nمثال 42.33 (نیمی از استحکامِ خستگی) پرسش. حدِ دوام را برای سطحِ صیقلی، ماشین‌کاری‌شده و پوستهٔ آهنگری بیابید.\nپاسخ. \\(0.5 \\times 700 \\times 0.75 = 262\\,\\text{MPa}\\). ماشین‌کاری‌شده \\(262 \\times 0.8 = 210\\). پوستهٔ آهنگری \\(262 \\times 0.5 = 131\\,\\text{MPa}\\).\nتفسیر. همان فولاد با پوستهٔ آهنگری نیمی از استحکامِ خستگی را از دست می‌دهد. شعاع و زبریِ شانه‌ها در نقشه و سابقهٔ بازرسی می‌آیند.\n\n\n\n42.4.25 بودجهٔ فاصلهٔ نوک تا برج\nدر فصلِ ۱۱ کلاهک‌ها آن‌قدر سخت شدند که پره در بارِ حدی ۳۰ درصد از فاصلهٔ نوک تا برج را نگه دارد (مثال 11.29). این ۳۰ درصد ذخیرهٔ آزاد نیست. بخشی از آن خرجِ رواداری‌های ساخت می‌شود.\ntip-to-tower clearance: 17.3 m unloaded, 12.1 m design deflection,\n  margin 5.2 m\n  manufacturing contributor               rule                 m\n  cap stiffness 3 % low (fibre fraction)   defl x (1/0.97 - 1)  0.37\n  prebend 0.15 m short                     as is                0.15\n  blade on the hub 0.15 deg off            75 m x tan(0.15 deg) 0.20\n  tower top flange 0.10 deg tilted         75 m x tan(0.10 deg) 0.13\n  all at their limit together 0.85 m (16% of the margin)\n  root-sum-square 0.47 m (9%)\n  the 30 % kept in ch 11 is not spare: a part of it is the\n  factory's tolerances - which is why the cap's fibre fraction,\n  the prebend and the flange angles are measured and recorded\n\nمثال 42.34 (سختی بیش از پیش‌خم می‌خورد) پرسش. چهار رواداریِ ساخت چه سهمی از حاشیهٔ 5.2 m را می‌گیرند، اگر همه با هم در حد باشند و اگر مستقل جمع شوند؟\nپاسخ. جمعِ ساده 0.85 m، یعنی ۱۶ درصد. جمعِ جذرِ مربعات 0.47 m، یعنی ۹ درصد.\nتفسیر. بزرگ‌ترین سهم از سختیِ کلاهک است: سه درصد سختیِ کمتر 0.37 m خیزِ بیشتر می‌دهد، بیش از رواداریِ پیش‌خم. پس سابقهٔ کسرِ حجمیِ الیاف (بخش 42.4.1) در این بودجه هم می‌نشیند. زاویهٔ فلنج‌ها هم با فاصلهٔ ۷۵ متری بزرگ می‌شود. وارسی: \\(12.1 \\times (1/0.97 - 1) = 0.37\\,\\text{m}\\).\n\n\n\n42.4.26 بسامدِ پره، آزمونِ سختیِ هر پره\nبسامدِ طبیعیِ نخستِ پره با جذرِ سختی بر جرم تغییر می‌کند. اگر جرمِ هر پره با ترازو معلوم باشد، بسامد سختی را می‌دهد:\n\\[\nf \\propto \\sqrt{\\frac{EI}{m}} \\quad\\Rightarrow\\quad \\epsilon_{EI} \\approx \\left(\\frac{f}{f_0}\\right)^2 (1 + \\epsilon_m) - 1\n\\tag{42.13}\\]\n\\(\\epsilon_{EI}\\) انحرافِ نسبیِ سختی و \\(\\epsilon_m\\) انحرافِ نسبیِ جرم است.\nfirst flap frequency of 36 blades (nominal 0.75 Hz, teaching):\n  stiffness sd 2 %, mass sd 1 %, frequency read to 0.2 %\n  frequency spread: sd 1.08%; outside +-3 %: 0\n  stiffness from frequency and weight, E_est = (f/f0)^2 (1+m) - 1:\n  error of the estimate: mean +0.01 %, sd 0.39 % (points)\n  a frequency test on the stand and the weighing together give\n  every blade's stiffness to about half a per cent - a check\n  the static test (lesson B) does on one blade only\nایده. آزمونِ ایستا (بخش 42.4.16) سختی را روی یک پره می‌سنجد. آزمونِ بسامد روی پایه، همراهِ وزن‌کشی، سختیِ هر پره را با خطای حدودِ نیم درصد می‌دهد. پس انحرافِ کلاهکی که از چشمِ نمونه‌ها گذشته، در همان کارخانه دیده می‌شود. بسامدِ اسمیِ 0.75 Hz آموزشی است.\n\nمثال 42.35 (بسامد بدونِ ترازو گمراه می‌کند) پرسش. پره‌ای 0.742 Hz می‌خوانَد و یک درصد سنگین‌تر از اسمی است. انحرافِ سختی چقدر است؟ اگر جرم را اسمی فرض کنیم چه؟\nپاسخ. \\((0.742/0.75)^2 \\times 1.01 - 1 = -1.1\\,\\%\\). با جرمِ اسمی \\((0.742/0.75)^2 - 1 = -2.1\\,\\%\\).\nتفسیر. بی‌وزن‌کشی، یک درصد جرمِ بیشتر یک درصد سختیِ کمترِ دروغین می‌سازد. پس دو آزمون با هم معنا دارند: وزن‌کشی (بخش 42.6.5) و بسامد.\n\n\n\n42.4.27 زین‌های آزمونِ ایستا\nآزمونِ ایستا بار را با چند زینِ بارگذاری وارد می‌کند. لنگری که نیروهای نقطه‌ای می‌سازند بینِ دو زین خطی است، اما لنگرِ هدف خمیده است. نیروها با برنامه‌ریزیِ خطی چنان انتخاب می‌شوند که لنگرِ آزمون در هر ایستگاه دست‌کم برابرِ هدف باشد و بیشیِ کل کمینه شود.\nstatic flap test: saddle forces so that the test moment is at\n  least the extreme moment at every station, with the least\n  overshoot (linear programming; target 30.8 (1 - r/75)^2 MN m)\n  stations m:    5   15   25   35   45   55   65\n  two at 35, 68 m: kN 337, 265\n    test/target 1.00 1.06 1.08 1.00 1.24 1.58 1.45   worst +58%\n  three A at 25, 45, 68 m: kN 219, 224, 214\n    test/target 1.00 1.03 1.00 1.06 1.00 1.27 1.17   worst +27%\n  three B at 30, 50, 68 m: kN 285, 183, 183\n    test/target 1.00 1.03 1.01 1.00 1.04 1.08 1.00   worst +8%\n  six at 15, 28, 40, 52, 62, 70 m: kN 110, 156, 131, 127, 78, 110\n    test/target 1.00 1.00 1.00 1.00 1.01 1.00 1.00   worst +1%\n  point loads give a moment that is straight between saddles\n  while the target curves: placement matters as much as the\n  number (three A +27%, three B +8%), and a station tested far\n  above its load is one the test may break for the wrong\n  reason\n\nمثال 42.36 (جای زین‌ها هم‌وزنِ شمارِ آن‌ها) پرسش. بدترین بارِ اضافهٔ هر چیدمان چقدر است؟\nپاسخ. دو زین ۵۸ درصد. سه زینِ A ۲۷ و سه زینِ B ۸ درصد. شش زین ۱ درصد.\nتفسیر. همان سه زین، اگر پنج متر بیرون‌تر بنشینند، بارِ اضافه را از ۲۷ به ۸ درصد می‌رسانند. ایستگاهی که بسیار بیش از بارش آزموده شود، ممکن است به دلیلی بشکند که در بهره‌برداری هرگز رخ نمی‌دهد، و آزمون چیزی دربارهٔ پره نگوید. طرحِ آزمون را آزمایشگاه با طراحِ پره می‌نویسد. لنگرِ هدف و ضریب‌ها در این درس آموزشی‌اند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 42.2 را توضیح دهید. برای ۴۵ گیگاپاسکال چه کسرِ حجمی لازم است؟\nچرا کسرِ حجمیِ الیاف مشخصهٔ کنترل‌شده است؟\nمعادلهٔ 42.3 را توضیح دهید. تخلخلِ زیاد به چه اشاره دارد؟\nکلاهکِ کربنی چه چیزهایی جز جرم را تغییر می‌دهد؟\nدرجهٔ پخت چگونه از گرمای باقی‌مانده خوانده می‌شود؟\nچرا این درس شاهدِ پخت را می‌خوانَد و تنظیمش را نه؟\nمعادلهٔ 42.5 را توضیح دهید. \\(a_{90}\\) چه معنایی دارد؟\nچرا دو بازرس با یک دستگاه دو پویشِ مستقل نیستند؟\nمقاومتِ بالای گیرنده تا ریشه چه می‌گوید؟\nمعادلهٔ 42.6 را توضیح دهید. چرا مرتب‌سازی کافی است؟\nچرا یک نشانهٔ فراصوت در فلنج ردکردنی و در جان پذیرفتنی است؟\nمعادلهٔ 42.7 را توضیح دهید.\nنقطهٔ سربه‌سرِ توپیِ ریختگی و جوشی از کجا می‌آید؟\nچرا جرمِ نزدیکِ نوک گران‌تر از جرمِ ریشه است؟\nمعادلهٔ 42.8 را توضیح دهید. چرا پوسته‌ها لایه‌های ۴۵ درجه دارند؟\nچه کسی دربارهٔ ماندنِ چین در کلاهک تصمیم می‌گیرد؟\nمعادلهٔ 42.9 را توضیح دهید. چرا پره از ورودی‌های زیاد پر می‌شود؟\nچرا لایهٔ ضخیم در پخت بیش از حد گرم می‌شود؟\nآزمونِ ایستای کامل چه چیزی را جز پره می‌سنجد؟\nمعادلهٔ 42.10 را توضیح دهید. چرا بارِ آزمون اندازه گرفته می‌شود؟\nمقدارِ مشخصه چیست و چرا با نیاز مقایسه می‌شود؟\nمعادلهٔ 42.11 را توضیح دهید. چرا تخلخل در فلنج جمع می‌شود؟\nگرافیتِ کروی چه چیزی را در چدن عوض می‌کند؟\nچرا اتصال بر پایهٔ کمترین پیش‌بارِ روش طراحی می‌شود؟\nچرا هر پره ذخیرهٔ انرژیِ خودش را دارد؟\nمعادلهٔ 42.12 را توضیح دهید. فاصلهٔ بازرسی از کجا می‌آید؟\nچرا پرداختِ سطح مشخصهٔ خستگی است؟\nچرا ۳۰ درصد حاشیهٔ فاصلهٔ نوک تا برج ذخیرهٔ آزاد نیست؟\nمعادلهٔ 42.13 را توضیح دهید. چرا وزن‌کشی برای خواندنِ سختی لازم است؟\nچرا جای زین‌ها به اندازهٔ شمارِ آن‌ها مهم است؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-c",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-c",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.5 پ. تولیدِ پیشرانه، ناسل و برج",
