    "text": "42.5 پ. تولیدِ پیشرانه، ناسل و برج\nفصلِ ۱۱ جعبه‌دنده، یاتاقانِ اصلی، ژنراتور، روغن‌کاری و خنک‌کاری، ترمزِ چرخش و برج را در سطحِ طراحی آورد (بخش 11.3.18، بخش 11.3.16، بخش 11.3.6). فصلِ ۳۰ جوش، پوشش و پیچ‌های برج را (بخش 30.4). این بخش آزمون‌ها و کنترل‌های کارخانه را حساب می‌کند: آزمونِ پشت‌به‌پشتِ جعبه‌دنده، تمیزیِ روغن، خنک‌کاری در روزِ داغ، عمرِ عایقِ ژنراتور، بالانس، هم‌محوری، دقتِ دنده، خستگیِ جوشِ شاسی، ترمزِ چرخش و ردیابی.\n\n42.5.1 آزمونِ پشت‌به‌پشتِ جعبه‌دنده\nدر آزمونِ پشت‌به‌پشتِ جعبه‌دنده، دو جعبه‌دنده محور به محور بسته می‌شوند. یکی سرعت را بالا می‌برد و دیگری پایین می‌آورد. توان در حلقه می‌چرخد و شبکه فقط تلفات را می‌دهد:\n\\[\nP_\\text{grid} = P_\\text{test}\\left(\\frac{1}{\\eta^2} - 1\\right)\n\\tag{42.14}\\]\ntwo gearboxes back to back at 5000 kW: the grid supplies only the losses\n  gearbox efficiency   grid power kW   share of the test power\n               0.985             153                       3.1%\n               0.980             206                       4.1%\n               0.970             314                       6.3%\n  the bench tests a pair at full torque for a fraction of the\n  power - and the measured grid power gives the pair's\n  efficiency, a check on the loss budget (lesson A); a run-in\n  at rising load with vibration and oil records follows\n  (lab D)\n\nمثال 42.37 (پنج مگاوات آزمون با دویست کیلووات) پرسش. با بازدهِ 0.98 برای هر جعبه‌دنده، آزمون در 5 MW چقدر توان از شبکه می‌گیرد؟\nپاسخ. \\(5000 \\times (1/0.9604 - 1) = 206\\,\\text{kW}\\)، یعنی ۴٫۱ درصدِ توانِ آزمون.\nتفسیر. میز جفت را در گشتاورِ کامل با کسری از توان می‌آزماید. توانِ اندازه‌گیری‌شدهٔ شبکه بازدهِ جفت را هم می‌دهد. این وارسیِ بودجهٔ تلفاتِ بخش 42.3.3 است. اگر توانِ شبکه از ۲۰۶ به ۳۱۴ کیلووات برسد، بازده 0.97 است و جعبه‌دنده ۵۰ کیلووات گرمای بیشتر دارد. آزمونِ کارکردِ آغازین با بارِ بالارونده، ارتعاش و سابقهٔ روغن در پی می‌آید (بخش 42.6.1).\n\n\n\n42.5.2 تمیزیِ روغن و صافی\nنسبتِ بتای صافی \\(\\beta\\) نسبتِ ذره‌های بزرگ‌تر از یک اندازه پیش و پس از صافی است. سهمِ برداشته‌شده در هر گذر \\(1 - 1/\\beta\\) است. در تعادل، ذره‌ای که وارد می‌شود برابر با ذره‌ای است که صافی برمی‌دارد.\ngearbox oil: particles left when a filter of ratio beta runs in\n  the loop (relative to the beta 10 filter, same ingress)\n  beta    removed a pass   particles at balance (relative)\n     10            90.0%                              1.00\n     75            98.7%                              0.91\n    200            99.5%                              0.90\n   1000            99.9%                              0.90\n  at balance, what enters equals what the filter takes out:\n  a finer filter changes the level only a little once it\n  removes most particles - keeping dirt out (seals,\n  breathers, clean filling at the factory) matters more;\n  the oil sample at the end of the run-in is a release record\nایده. وقتی صافی بیشترِ ذره‌ها را برمی‌دارد، صافیِ ریزتر سطحِ تعادل را فقط کمی پایین می‌آورد. نگه‌داشتنِ آلودگی بیرون، با آب‌بندها، تنفس‌کننده‌ها و پرکردنِ تمیز در کارخانه، مهم‌تر است. نمونهٔ روغن در پایانِ آزمونِ کارکردِ آغازین سابقهٔ آزادسازیِ جعبه‌دنده است.\n\nمثال 42.38 (نود و نود و نه و نیم) پرسش. صافیِ بتای ۱۰ و ۲۰۰ در هر گذر چه سهمی برمی‌دارند؟ سطحِ تعادل چقدر فرق دارد؟\nپاسخ. ۹۰ و ۹۹٫۵ درصد. سطحِ تعادل با نسبتِ \\(0.90/0.995 = 0.90\\) کم می‌شود.\nتفسیر. صافیِ بیست برابر بهتر فقط ده درصد کمتر ذره نگه می‌دارد، اگر ورود همان باشد. نصف‌کردنِ ورود، سطح را نصف می‌کند. پس آب‌بندها و پرکردنِ تمیز ارزان‌ترین بهبودند.\n\n\n\n42.5.3 خنک‌کاری در روزِ داغ\nگرما با جریانِ جرمیِ \\(\\dot m\\) و ظرفیتِ گرماییِ \\(c_p\\) و افزایشِ دمای \\(\\Delta T\\) برده می‌شود: \\(\\dot Q = \\dot m\\,c_p\\,\\Delta T\\).\nnacelle cooling at rated (heat from lesson A)\n  gearbox 106 kW: oil 5.6 kg/s for a 10 K rise (cp 1.9 kJ/kg K)\n  generator 130 kW: air 8.6 kg/s for a 15 K rise\n  coolers sized for 35 C air; capacity falls with\n  (T_limit - T_air), limit 65 C\n  hours above 35 C in the data-pack year: 198; lowest capacity 81%\n  on those hours the turbine derates unless the coolers are\n  sized for the site's 40.7 C - a purchase choice (hot-climate\n  package, lesson A) with its own price and energy value\nایده. خنک‌کن‌هایی که برای 35 °C اندازه شده‌اند، در ۱۹۸ ساعتِ سال گرم‌تر از آن کار می‌کنند و ظرفیتشان تا ۸۱ درصد پایین می‌آید. در آن ساعت‌ها توربین توان را کم می‌کند، مگر خنک‌کن‌ها برای 40.7 °C اندازه شوند. این همان بستهٔ اقلیمِ گرمِ بخش 42.3.6 است، با قیمت و ارزشِ انرژیِ خودش.\n\nمثال 42.39 (روغن و هوای ناسل) پرسش. برای ۱۰۶ کیلووات گرمای جعبه‌دنده با افزایشِ ۱۰ کلوینِ روغن، و ۱۳۰ کیلووات گرمای ژنراتور با ۱۵ کلوینِ هوا، چه جریان‌هایی لازم است؟\nپاسخ. روغن \\(106\\,000/(1900 \\times 10) = 5.6\\,\\text{kg/s}\\). هوا \\(130\\,000/(1005 \\times 15) = 8.6\\,\\text{kg/s}\\).\nتفسیر. هوای 8.6 kg/s در چگالیِ 0.96 حدودِ ۹ مترمکعب در ثانیه است. صافی‌های ورودیِ آن در گردوغبارِ ساختگاه پر می‌شوند و ظرفیت را کم می‌کنند (مثال 42.40).\n\n\n\n42.5.4 عمرِ عایقِ ژنراتور\nعایقِ سیم‌پیچ با گرما پیر می‌شود. یک قاعدهٔ رایج می‌گوید عمر با هر ده کلوین گرم‌تر نصف می‌شود. این همان قانونِ آرنیوسِ فصلِ ۴ است در یک بازهٔ دمایی (بخش 4.3.14):\n\\[\nL(T) = L_\\text{ref}\\,2^{(T_\\text{ref} - T)/10}\n\\tag{42.15}\\]\n\n\n\n\n\n\nشکل 42.5: ساعت‌های سالِ بستهٔ داده بر حسبِ دمای نقطهٔ داغِ سیم‌پیچِ ژنراتور، در برابرِ نقطهٔ طراحیِ ۱۲۰ درجه.\n\n\n\ngenerator winding: hot spot over the data-pack year (teaching:\n  air + 20 K nacelle + 95 K x load^2; designed for 20 years at 120 C)\n  hottest hour 154 C; hours above 120 C: 1035\n  life used a year 3,108 h-equivalent: insulation life 56 years\n  10 K hotter everywhere (a blocked filter): 28 years\n  most hours run at part load, so the winding outlives its\n  design point; a cooling fault halves that life - margin\n  gone, not yet a failure: winding temperature sensors are a\n  factory-tested, monitored item\n\nمثال 42.40 (سیم‌پیچی که در ساعت‌های داغش پیر می‌شود) پرسش. سیم‌پیچ برای ۲۰ سال در 120 °C طراحی شده است. با سالِ بستهٔ داده عمرش چقدر است؟ اگر صافیِ هوا بسته شود و همه‌چیز ۱۰ کلوین گرم‌تر شود چه؟\nپاسخ. ۵۶ سال و ۲۸ سال.\nتفسیر. بیشترِ ساعت‌ها در بارِ جزئی‌اند، پس سیم‌پیچ از نقطهٔ طراحی‌اش بیشتر می‌ماند. عیبِ خنک‌کاری آن عمر را نصف می‌کند. حاشیه می‌رود، اما هنوز خرابی نیست. حسگرهای دمای سیم‌پیچ قلمی آزموده در کارخانه و پایش‌شده در بهره‌برداری‌اند. کلاسِ گرماییِ عایق و نقطهٔ طراحی را سازنده می‌دهد. عددهای اینجا آموزشی‌اند. وارسی: با معادلهٔ 42.15، ۱۰ کلوین بالاتر از ۱۲۰ عمرِ ۲۰ ساله را ۱۰ ساله می‌کند.\n\n\n\n42.5.5 بالانسِ روتورِ ژنراتور\nدرجهٔ بالانس \\(G\\) حاصل‌ضربِ خروج از مرکزِ مجاز \\(e\\) در سرعتِ زاویه‌ای \\(\\omega\\) است. پس نابالانسیِ مجاز برای روتوری به جرمِ \\(m\\):\n\\[\ne = \\frac{G}{\\omega}, \\qquad U_\\text{per} = m\\,e\n\\tag{42.16}\\]\ngenerator rotor 4 t at 1155 rpm (teaching grade 2.5 mm/s)\n  permissible eccentricity e = G / w = 20.7 um\n  permissible residual unbalance 82,678 g mm (two planes: 41,339 each)\n  measured after assembly 145,000 g mm: correct and re-run\n  the grade sets a target speed times eccentricity; a faster\n  rotor must be more exact - balance is corrected in the\n  factory, recorded, and checked again by the vibration of\n  the run-in (lab D)\n\nمثال 42.41 (روتورِ تندتر، بالانسِ دقیق‌تر) پرسش. روتورِ ۴ تنی در 1155 rpm با درجهٔ آموزشیِ 2.5 mm/s چه نابالانسیِ مجازی دارد؟ اندازهٔ 145,000 g·mm پذیرفتنی است؟\nپاسخ. \\(\\omega = 121\\,\\text{rad/s}\\)، \\(e = 2.5/121 = 20.7\\,\\mu\\text{m}\\)، و \\(U = 4000\\,\\text{kg} \\times 0.0207\\,\\text{mm} = 82.7\\,\\text{kg mm}\\)، یعنی حدودِ 82,700 g·mm. اندازه بیشتر است: اصلاح و دوباره چرخاندن.\nتفسیر. درجه حاصل‌ضربِ سرعت در خروج از مرکز را ثابت می‌گیرد. پس روتورِ تندتر باید دقیق‌تر باشد. بالانس در کارخانه اصلاح و ثبت می‌شود و ارتعاشِ آزمونِ کارکردِ آغازین آن را دوباره می‌آزماید (بخش 42.6.1). روتورِ کندِ اصلی را جفت‌کردنِ پره‌ها بالانس می‌کند (بخش 42.4.7).\n\n\n\n42.5.6 هم‌محوریِ کوپلینگ\ngearbox - generator coupling, laser readings (vertical, teaching)\n  offset at the coupling +0.30 mm; angle +0.12 mm/m\n  generator feet 0.6 m and 1.8 m from the coupling\n  shims: front -0.37 mm, back -0.52 mm\n  after the move both readings within +-0.05 (teaching)\n  misalignment shows as a strong 2x line in the run-in\n  spectrum (lab D, G09); the frame flexes on the tower, so\n  the coupling allows for it and the alignment is checked\n  again at the site after the nacelle is lifted\n\nمثال 42.42 (دو شیم برای یک جابه‌جایی و یک زاویه) پرسش. جابه‌جاییِ +0.30 mm در کوپلینگ و زاویهٔ +0.12 mm/m است. پایه‌های ژنراتور در 0.6 و 1.8 m از کوپلینگ‌اند. شیمِ هر پایه چقدر عوض می‌شود؟\nپاسخ. جلو: \\(-(0.30 + 0.12 \\times 0.6) = -0.37\\,\\text{mm}\\). عقب: \\(-(0.30 + 0.12 \\times 1.8) = -0.52\\,\\text{mm}\\).\nتفسیر. ناهم‌محوری در طیفِ آزمونِ کارکردِ آغازین به صورتِ خطِ قویِ دوبرابرِ دور دیده می‌شود (G09، بخش 42.6.1). شاسی روی برج خم می‌شود. پس کوپلینگ برای آن جا دارد و هم‌محوری پس از بالابردنِ ناسل در ساختگاه دوباره وارسی می‌شود. روالِ هم‌محورسازی را سازنده می‌دهد. این حساب فقط هندسهٔ آن است.\n\n\n\n42.5.7 دقتِ دنده و صدای درگیری\ngear accuracy grade and mesh noise (teaching: each finer grade\n  divides the transmission error by 1.4)\n  grades finer   transmission error um   mesh level dB\n              0                     3.00            +0.0\n              1                     2.14            -2.9\n              2                     1.53            -5.8\n              3                     1.09            -8.8\n  about 3 dB less mesh tone for each finer grade: a tonal\n  noise limit at the village (ch 33) can become a gear\n  grinding requirement; the tone is checked on the bench\nایده. هر ردهٔ دقیق‌ترِ دنده خطای انتقالِ دنده را کم می‌کند و صدای درگیری را حدودِ ۳ دسی‌بل. محدودیتِ صدای تونال در روستا (فصل 33) می‌تواند به یک الزامِ سنگ‌زنیِ دنده تبدیل شود. صدای درگیری روی میزِ آزمون وارسی می‌شود. نسبتِ ۱٫۴ در هر رده آموزشی است.\n\nمثال 42.43 (سه درجهٔ دقت، نُه دسی‌بل) پرسش. سه درجهٔ دقتِ بالاتر خطای انتقال و ترازِ صدای درگیری را چقدر تغییر می‌دهند؟\nپاسخ. \\(3.00/1.4^3 = 1.09\\,\\mu\\text{m}\\) و \\(20\\log_{10}(1.09/3.00) = -8.8\\,\\text{dB}\\).\nتفسیر. حدِ صدای تُنی در روستا (فصل 33) می‌تواند به الزامِ سنگ‌زنیِ دنده تبدیل شود. هر درجه هزینه دارد. پس الزام از تحلیلِ صدا می‌آید، نه از «هرچه دقیق‌تر بهتر».\n\n\n\n42.5.8 خستگیِ جوشِ شاسی\nbedplate weld: damage-equivalent range 32 MPa at 1e+08 cycles (teaching)\n  detail category MPa   life cycles     damage in 20 years\n                   71      5.84e+07                 1.71\n                   90      1.91e+08                 0.52\n                  112      5.70e+08                 0.18\n  the same load is unsafe on a rough weld and safe on a\n  ground one: the detail category is a manufacturing\n  outcome - weld profile, grinding and NDT records make it\n  true (ch 30, weld fatigue)\n\nمثال 42.44 (یک بار، دو جوش) پرسش. با بازهٔ تنشِ هم‌ارزِ 32 MPa در \\(10^8\\) چرخه، آسیبِ ۲۰ ساله با ردهٔ جزئیاتِ ۷۱ و ۹۰ چقدر است؟\nپاسخ. 1.71 و 0.52.\nتفسیر. همان بار روی جوشِ زبر ناامن است و روی جوشِ سنگ‌خورده امن. ردهٔ جزئیات نتیجهٔ ساخت است. نیمرخِ جوش، سنگ‌زنی و سوابقِ آزمونِ غیرمخرب آن را راست می‌کنند (بخش 30.2.8). منحنیِ دوخطیِ فصلِ ۳۰ (structures.sn_life) اینجا دوباره به کار رفته است.\n\n\n\n42.5.9 ترمزِ چرخش\nهر کالیپر با دو سطحِ اصطکاک، ضریبِ \\(\\mu\\)، نیروی گیرهٔ \\(F\\) و شعاعِ \\(r\\) گشتاورِ \\(2\\mu F r\\) نگه می‌دارد:\n\\[\nn_\\text{cal} = \\left\\lceil \\frac{k\\,M_\\text{yaw}}{2\\,\\mu\\,F\\,r} \\right\\rceil\n\\tag{42.17}\\]\nyaw brakes holding 6.0 MN m with margin 1.5 (teaching)\n  one caliper: 2 faces x 0.4 x 300 kN at 2.0 m = 0.48 MN m\n  calipers needed: 19\n  friction falls with oil or glazing on the disc, so the\n  factory records the clamping test and the pads' burnishing;\n  in service the yaw drives also hold, and a slipping nacelle\n  is a safety event (ch 32)\nایده. اصطکاک با روغن یا لعاب‌شدنِ دیسک کم می‌شود. پس کارخانه آزمونِ نیروی گیره و جاافتادنِ لنت‌ها را ثبت می‌کند. در بهره‌برداری، موتورهای چرخش هم نگه می‌دارند. ناسلی که بلغزد رویدادِ ایمنی است (فصل 32). عددها آموزشی‌اند.\n\nمثال 42.45 (نوزده کالیپر) پرسش. برای نگه‌داشتنِ 6 MN·m با حاشیهٔ ۱٫۵، و هر کالیپر با دو سطح، \\(\\mu = 0.4\\)، 300 kN و شعاعِ 2 m، چند کالیپر لازم است؟\nپاسخ. هر کالیپر \\(2 \\times 0.4 \\times 300 \\times 2 = 480\\,\\text{kN m}\\). پس \\(\\lceil 1.5 \\times 6000/480 \\rceil = 19\\).\nتفسیر. اگر روغن ضریبِ اصطکاک را به ۰٫۳ برساند، ۱۹ کالیپر فقط حاشیهٔ \\(19 \\times 0.36/6 = 1.14\\) می‌دهند. پس پاکیِ دیسک و سابقهٔ آزمونِ نیروی گیره قلمِ ایمنی‌اند.\n\n\n\n42.5.10 شاخصِ پلاریزاسیون\nشاخصِ پلاریزاسیون نسبتِ مقاومتِ عایقی پس از ۱۰ دقیقه به پس از ۱ دقیقه است.\ninsulation resistance after 1 and 10 minutes (G ohm, teaching)\n  dry winding: 2.0 -&gt; 5.0: index 2.5\n  damp winding: 0.8 -&gt; 0.9: index 1.12\n  a dry winding keeps polarising, so its resistance rises;\n  a damp one leaks, so it stays flat - the index catches\n  moisture picked up in transport or storage before the\n  machine is energised; the test is done by qualified\n  people under the maker's procedure, not from this book\nایده. سیم‌پیچِ خشک همچنان قطبی می‌شود و مقاومتش بالا می‌رود. سیم‌پیچِ مرطوب نشت می‌کند و مقاومتش تخت می‌ماند. شاخص رطوبتی را که در حمل یا انبار جذب شده، پیش از برق‌دار کردن نشان می‌دهد. این آزمون را افرادِ صلاحیت‌دار با روشِ سازنده انجام می‌دهند. این کتاب روشِ آن را نمی‌دهد.\n\nمثال 42.46 (شاخصی که رطوبت را می‌بیند) پرسش. سیم‌پیچی 0.8 و 0.9 GΩ در دقیقهٔ ۱ و ۱۰ می‌خوانَد. شاخص چقدر است و چه می‌گوید؟\nپاسخ. \\(0.9/0.8 = 1.125\\). مقاومت تخت مانده است: سیم‌پیچ احتمالاً مرطوب است.\nتفسیر. تصمیمِ خشک‌کردن و دوباره آزمودن با سازنده است. این کتاب روالِ آزمون را نمی‌دهد. تنها حساب و معنای شاخص را می‌دهد.\n\n\n\n42.5.11 ردیابیِ سریالی\nserial traceability of the turbine (teaching)\n  about 4,500 records a turbine: serials, heat\n  numbers, inspection and test reports, torque records\n  54,000 records for the twelve turbines\n  a heat of bearing steel found weak: which turbines? only a\n  record that links heat &gt; bearing &gt; gearbox &gt; turbine\n  answers in a day; the turbine's 'birth certificate' is\n  handed over with it (ch 49, ch 50)\nایده. اگر یک ذوبِ فولادِ یاتاقان ضعیف از آب درآید، کدام توربین‌ها آن را دارند؟ فقط سابقه‌ای که ذوب را به یاتاقان، یاتاقان را به جعبه‌دنده و جعبه‌دنده را به توربین وصل کند، در یک روز پاسخ می‌دهد. شناسنامهٔ توربین با آن تحویل داده می‌شود (فصل‌های ۴۹ و ۵۰؛ بخش 40.3.7).\n\nمثال 42.47 (پنجاه‌وچهار هزار سابقه) پرسش. با حدودِ ۴٬۵۰۰ سابقه برای هر توربین، نیروگاه چند سابقه دارد؟ ذوبِ ضعیفِ فولادِ یاتاقان چگونه به توربین‌ها می‌رسد؟\nپاسخ. \\(4500 \\times 12 = 54\\,000\\). زنجیر: ذوب ← حلقهٔ یاتاقان ← یاتاقان ← جعبه‌دنده ← توربین.\nتفسیر. اگر یک حلقه از این زنجیر نباشد، پاسخ به‌جای یک روز به بازکردنِ جعبه‌دنده‌ها می‌رسد. پس ردیابی در قرارداد یک تحویل‌دادنی است، با قالبی که سامانهٔ دارایی‌های نیروگاه بخوانَد (فصل 35).\n\n\n\n42.5.12 ژنراتور در سالِ کامل\nتلفاتِ ژنراتور دو بخش دارند: تلفاتِ بی‌بار \\(P_0\\)، که با بار تغییر نمی‌کند، و تلفِ بار \\(P_k\\)، که با مربعِ بار بالا می‌رود:\n\\[\nP_\\text{loss} = P_0 + P_k\\,\\ell^2, \\qquad \\eta = \\frac{\\ell P_r}{\\ell P_r + P_\\text{loss}}\n\\tag{42.18}\\]\ngenerator losses over the data-pack year (teaching: no-load\n  40 kW, load losses 90 kW at rated, growing with load^2;\n  a rough cubic power curve - ch 11 has the turbine's own)\n  efficiency at rated 97.47%; over the year 96.41%\n  energy out 13,037 MWh; losses 486 MWh (7734 running hours)\n  part load is where a turbine spends its hours, and there\n  the fixed no-load losses weigh more: a generator is judged\n  by its loss split from the factory test, not by one\n  efficiency at rated\n\nمثال 42.48 (بازدهِ نامی و بازدهِ سالانه) پرسش. بازدهِ ژنراتور در توانِ نامی و در سالِ بستهٔ داده چقدر است؟ چرا فرق دارند؟\nپاسخ. 97.47 % در نامی و 96.41 % در سال.\nتفسیر. توربین بیشترِ ساعت‌هایش را در بارِ جزئی می‌گذراند. آنجا تلفاتِ ثابتِ بی‌بار سهمِ بیشتری دارند. پس ژنراتور با تفکیکِ تلفاتش در آزمونِ کارخانه سنجیده می‌شود، نه با یک بازده در نامی. منحنیِ توانِ این درس مکعبیِ ساده است. منحنیِ واقعی در فصلِ ۱۱ است (بخش 11.2.14). وارسی: \\(5000/(5000 + 40 + 90) = 0.9747\\).\n\n\n\n42.5.13 تابِ کابل در سالِ کامل\n\n\n\n\n\n\nشکل 42.6: تابِ خالصِ کابلِ توربینی که در سالِ بستهٔ داده جهتِ باد را دنبال می‌کند، در برابرِ حدِ بازکردنِ سه دور.\n\n\n\ncable twist from the data-pack year of wind direction (yaw deadband 8 deg)\n  untwist at +-3 turns: 0 untwist(s) a year\n  largest twist in the year 2.9 turns; at the year's end -2.7\n  this site's winds turn back and forth more than round: the\n  limit is approached, not passed, in a typical year\n  the cable loop in the tower takes a few turns; the\n  controller unwinds when the count reaches the limit -\n  the loop's length, clamps and drip loop are installation\n  hold points, and the twist count is a monitored signal\nایده. حلقهٔ کابل در برج چند دور تاب را تحمل می‌کند. کنترل‌گر وقتی شمار به حد برسد آن را باز می‌کند. در این ساختگاه بادها بیشتر رفت‌وبرگشت دارند تا چرخش، و حد در یک سالِ عادی نزدیک می‌شود اما رد نمی‌شود. طولِ حلقه، بست‌ها و حلقهٔ چکه نقطه‌های توقفِ نصب‌اند. شمارِ تاب سیگنالی پایش‌شده است.\n\nمثال 42.49 (یک‌دهمِ دور) پرسش. در سالِ بستهٔ داده کابل چند بار باز می‌شود و بیشترین تاب چقدر است؟\nپاسخ. هیچ بار. بیشترین تاب 2.9 دور در برابرِ حدِ ۳.\nتفسیر. حاشیه یک‌دهمِ دور است. سالی با چرخشِ بیشترِ باد به حد می‌رسد. پس شمار، نه تقویم، بازکردن را راه می‌اندازد، و شمارنده‌ای که پس از قطعِ برق صفر شود یافتهٔ ایمنی است.\n\n\n\n42.5.14 آفتاب روی پوشش ناسل\nsun on the nacelle cover (120 m2 facing the sky, 900 W/m2, teaching)\n  ventilation 6 kg/s of air through the nacelle\n  cover colour   absorbed   heat into nacelle kW   air rise K\n  white               25%                    6.8          1.1\n  grey                60%                   16.2          2.7\n  a few kelvin more nacelle air come straight off the\n  cooling margin on the hottest hours (lesson C): the\n  cover's colour is a thermal choice as much as a look\nایده. چند کلوین هوای گرم‌ترِ ناسل مستقیم از حاشیهٔ خنک‌کاری در داغ‌ترین ساعت‌ها کم می‌شود (بخش 42.5.3). پس رنگِ پوشش انتخابی گرمایی است، نه فقط ظاهری.\n\nمثال 42.50 (رنگِ سفید، یک‌ونیم کلوین) پرسش. پوششِ سفید و خاکستری چه اختلافی در دمای هوای ناسل می‌سازند؟\nپاسخ. 1.1 در برابرِ 2.7 K، یعنی 1.6 K اختلاف.\nتفسیر. در ۱۹۸ ساعتِ بالای ۳۵ درجه، که ظرفیتِ خنک‌کاری تا ۸۱ درصد پایین می‌آید (بخش 42.5.3)، همین 1.6 K از حاشیهٔ خنک‌کاری کم می‌شود. پس رنگ در قراردادِ خرید می‌آید.\n\n\n\n42.5.15 جرثقیلِ خدمت در ناسل\nnacelle service crane of 10 t (teaching)\n  liftable inside: converter, pitch drive, yaw drive, cooling pump\n  need an external crane:\n    main shaft and bearing (35 t)\n    gearbox (45 t)\n    generator (12 t)\n    bedplate and frame (40 t)\n    yaw bearing, drives, brakes (14 t)\n  a part that the service crane can lift is a day's job; one\n  that needs a main crane is a campaign (lesson A): splitting\n  a generator into modules or a gearbox into stages is\n  design for maintainability, decided at the drawing board\nایده. جزئی که جرثقیلِ خدمت بلند می‌کند، کارِ یک روز است. جزئی که جرثقیلِ اصلی می‌خواهد، یک کارزار است (بخش 42.3.5). ژنراتورِ ۱۲ تنی فقط دو تن از ظرفیتِ ۱۰ تنی بیشتر است. تقسیمِ ژنراتور به ماژول یا جعبه‌دنده به مرحله‌ها طراحی برای نگهداری‌پذیری است و روی میزِ نقشه تصمیم گرفته می‌شود.\n\nمثال 42.51 (دو تن بیشتر) پرسش. کدام جزءِ سنگین به ظرفیتِ ۱۰ تنیِ جرثقیلِ خدمت نزدیک‌تر است؟\nپاسخ. ژنراتورِ 12 t، فقط دو تن بیشتر. بقیه از ۱۴ تا ۴۵ تن‌اند.\nتفسیر. اگر ژنراتور در دو بخشِ کمتر از ده تن باز شود، تعویضش کارِ یک روز با جرثقیلِ خدمت است، نه یک کارزار با جرثقیلِ اصلی. این تصمیم روی میزِ نقشهٔ سازنده گرفته می‌شود و خریدار می‌تواند آن را بپرسد.\n\n\n\n42.5.16 جای مبدل و ترانسفورماتور\ncable from nacelle to tower base, 110 m, at rated (teaching cables)\n  what runs down                  voltage V   current A   copper mm2   loss kW\n  690 V from the converter            690        4404         2160      66.7\n  33 kV from a nacelle transformer  33000          92           95       0.7\n  low voltage needs nine parallel cables and still loses more;\n  a nacelle transformer saves copper and loss but lifts 8 t\n  to the top and adds a medium-voltage fire and access question\n  - Plant P's turbines keep it at the tower base (D-029, dry\n  type, ch 25); the split is a design choice the plant inherits\n\nمثال 42.52 (نُه کابلِ موازی یا یک ترانسفورماتور در بالا) پرسش. ولتاژِ پایین از ناسل تا پایه و ولتاژِ متوسط از یک ترانسفورماتورِ ناسل را با جریان و تلفات مقایسه کنید.\nپاسخ. ولتاژِ پایین 4,404 A و 66.7 kW تلفات در نامی دارد، با نُه کابلِ موازی. ولتاژِ متوسط 92 A و 0.7 kW.\nتفسیر. ترانسفورماتورِ ناسل مس و تلفات را صرفه‌جویی می‌کند، اما ۸ تن را به بالا می‌برد، با پرسش‌های آتش و دسترسیِ ولتاژِ متوسط. این تقسیم انتخابِ طراحیِ توربین است که نیروگاه به ارث می‌برد. شبکهٔ جمع‌آوریِ فصلِ ۲۴ از همان نقطه آغاز می‌شود (فصل 24). وارسی: \\(I = 5\\times10^6/(\\sqrt3 \\times 690 \\times 0.95) = 4404\\,\\text{A}\\).\n\n\n\n42.5.17 نمونه‌گیریِ سفت‌کردنِ دوباره\ntower flange bolts: 450 a turbine, 9 loose (teaching)\n  a yearly check of 10% (45 bolts) finds at least one: 62%\n  a sample tells whether looseness exists, not which bolts:\n  one loose bolt found opens a full check of that flange;\n  bolts are marked so a turned nut shows at a glance - a\n  cheap aid that makes every visit a 100 % visual check\nایده. نمونه می‌گوید شلی هست یا نه، نه اینکه کدام پیچ. یک پیچِ شلِ یافته بازرسیِ کاملِ آن فلنج را باز می‌کند. پیچ‌ها نشانه‌گذاری می‌شوند تا مهرهٔ چرخیده با یک نگاه دیده شود. این کمکِ ارزان هر بازدید را به وارسیِ چشمیِ صددرصد تبدیل می‌کند (بخش 30.4.14).\n\nمثال 42.53 (چهل‌وپنج پیچ از چهارصدوپنجاه) پرسش. اگر ۹ پیچ از ۴۵۰ شل باشند، وارسیِ تصادفیِ ۴۵ پیچ با چه احتمالی دست‌کم یکی را می‌یابد؟\nپاسخ. تقریباً \\(1 - 0.9^9 = 61\\,\\%\\). حسابِ دقیق ۶۲ درصد است.\nتفسیر. یعنی تقریباً در دو سال از پنج سال، شلی دیده نمی‌شود. نشانه‌گذاریِ پیچ‌ها این ضعف را می‌پوشاند.\n\n\n\n42.5.18 عمقِ لایهٔ سخت‌شدهٔ دنده\nدندهٔ کربوره‌شده سطحی سخت و مغزی چقرمه دارد. عمقِ لایهٔ سخت عمقی است که در آن سختی به حدی معین می‌رسد. روی نمونهٔ آزمونِ هر ذوب با خطِ سختی‌سنجی خوانده می‌شود.\n\n\n\n\n\n\nشکل 42.7: سختیِ نمونهٔ آزمونِ ذوبِ HT-43 در برابرِ عمق. لایهٔ سخت پیش از بازهٔ مشخصه به حدِ ۵۵۰ ویکرز می‌رسد.\n\n\n\ncarburised gear: depth where hardness falls to 550 HV\n  (traverse on a test coupon; teaching spec 2.4 - 3.2 mm)\n  heat    case depth mm   verdict\n  HT-41            2.82   accept\n  HT-42            2.96   accept\n  HT-43            2.09   NCR\n  a shallow case wears and pits under contact stress; the\n  depth is read off the curve, not off one point, and a\n  failed coupon puts every gear of that heat on hold\n\nمثال 42.54 (یک ذوب، همهٔ دنده‌ها) پرسش. کدام ذوب از بازهٔ آموزشیِ 2.4 تا 3.2 mm بیرون است؟ پیامدش چیست؟\nپاسخ. HT-43 با 2.09 mm.\nتفسیر. لایهٔ سختِ کم‌عمق زیرِ تنشِ تماسی می‌ساید و حفره‌دار می‌شود. عمق از منحنی خوانده می‌شود، نه از یک نقطه. نمونهٔ ردشده همهٔ دنده‌های آن ذوب را نگه می‌دارد. این ردیابیِ ذوب در بخش 42.5.11 است. بازهٔ مشخصه را طراحِ جعبه‌دنده می‌دهد. عملیاتِ حرارتی دانشِ کارخانه است و این کتاب آن را نمی‌دهد.\n\n\n\n42.5.19 توانِ ضخامتِ کلاهک در ایستگاه‌ها\nspar-cap thickness by station, 25 blades (UT gauge, +-6 % tol.)\n  station m   nominal mm   mean mm   sd    Cpk\n         10           65      65.1  0.90   1.41\n         30           47      46.8  0.64   1.36\n         50           25      25.1  0.61   0.76\n  the station at 50 m has the lowest capability: thin\n  plies near the tip drop off in steps, and a missing step\n  is a large share of a thin cap - the ply map's checks\n  are densest where the cap is thinnest\nایده. ایستگاهِ ۵۰ متری کمترین توان را دارد. نزدیکِ نوک، لایه‌ها پله‌پله کم می‌شوند و یک پلهٔ جاافتاده سهمِ بزرگی از کلاهکِ نازک است. پس وارسی‌های نقشهٔ لایه‌ها جایی متراکم‌ترند که کلاهک نازک‌تر است. ضخامت‌های اسمی از کلاهک‌های فصلِ ۱۱ آمده‌اند (مثال 11.29).\n\nمثال 42.55 (توانِ نوک) پرسش. توانِ فرایندِ ضخامتِ کلاهک در ایستگاهِ ۵۰ متری را وارسی کنید.\nپاسخ. رواداری \\(\\pm 6\\,\\%\\) از 25 mm یعنی \\(\\pm 1.5\\,\\text{mm}\\). \\(C_{pk} = (1.5 - 0.1)/(3 \\times 0.61) = 0.76\\).\nتفسیر. در ۱۰ متری همان فرایند 1.41 می‌دهد. انحرافِ مطلق در نوک کمی کمتر است (0.61 در برابرِ 0.90 mm)، اما رواداری از 3.9 به 1.5 mm کوچک می‌شود. پس نوک ضعیف‌ترین ایستگاه است و وارسی‌ها آنجا متراکم‌ترند.\n\n\n\n42.5.20 هزینهٔ کیفیتِ کارخانهٔ پره\ncost of quality of one year's blades (36, teaching k u)\n  category            k u    share\n  prevention           130       5%\n  appraisal            240      10%\n  internal failure     730      31%\n  external failure    1280      54%\n  total 2,380 k u, 66 k u a blade\n  failures cost 15 times prevention: a blade exchanged in\n  the field costs more than all prevention together - the\n  same lesson as the skids of ch 40, in a heavier product\nایده. خرابی‌ها ۱۵ برابرِ پیشگیری هزینه دارند. یک تعویضِ پره در میدان از همهٔ پیشگیری گران‌تر است. همان درسِ اسکیدهای فصلِ ۴۰ است، در محصولی سنگین‌تر (بخش 40.5.13). عددها آموزشی‌اند. ساختارِ چهار دسته عمومی است.\n\nمثال 42.56 (پانزده برابر) پرسش. هزینهٔ خرابی‌ها چند برابرِ پیشگیری است؟ سهمِ خرابیِ بیرونی؟\nپاسخ. \\((730 + 1280)/130 = 15\\) برابر. خرابیِ بیرونی ۵۴ درصد.\nتفسیر. یک تعویضِ پره در میدان 900 k u است، هفت برابرِ همهٔ پیشگیری. هر پیشگیری‌ای که یک تعویض را بگیرد، خرجِ خود را می‌دهد.\n\n\n\n42.5.21 دمای سیم‌پیچ از مقاومت\nمقاومتِ مس با دما بالا می‌رود. اگر مقاومتِ سرد \\(R_1\\) در \\(T_1\\) و گرم \\(R_2\\) باشد، دمای میانگینِ سیم‌پیچِ گرم:\n\\[\nT_2 = \\frac{R_2}{R_1}\\,(234.5 + T_1) - 234.5\n\\tag{42.19}\\]\nwinding temperature from its resistance (copper, 234.5 K rule)\n  cold 15.20 mOhm at 20 C; hot 20.10 mOhm after the heat run\n  T_hot = R_hot / R_cold x (234.5 + T_cold) - 234.5 = 102.0 C\n  average rise 82.0 K (the hot spot is higher)\n  the resistance gives the winding's mean temperature, which\n  no sensor on the surface can: the heat run's record is how\n  the generator's thermal class margin is shown (lesson C)\nایده. مقاومت دمای میانگینِ سیم‌پیچ را می‌دهد، که هیچ حسگرِ سطحی نمی‌دهد. پس سابقهٔ آزمونِ گرمایی راهِ نشان‌دادنِ حاشیهٔ کلاسِ گرماییِ ژنراتور است (بخش 42.5.4). نقطهٔ داغ از میانگین بالاتر است. فاصلهٔ آن دو را طراحیِ سازنده می‌دهد. این آزمون را افرادِ صلاحیت‌دار با روشِ سازنده انجام می‌دهند.\n\nمثال 42.57 (دمای سیم‌پیچ از دو خواندن) پرسش. با 15.20 mΩ در 20 °C و 20.10 mΩ پس از آزمونِ گرمایی، دمای میانگینِ سیم‌پیچ چقدر است؟\nپاسخ. \\(T_2 = (20.10/15.20) \\times 254.5 - 234.5 = 102.0\\,^\\circ\\text{C}\\)؛ افزایش 82 K.\nتفسیر. یک درصد خطا در یکی از دو خواندن حدودِ سه کلوین خطا در دما می‌سازد. پس هر دو خواندن با یک دستگاه و پس از نشستنِ دمای سرد انجام می‌شوند. وارسی: \\(0.01 \\times 336.5 = 3.4\\,\\text{K}\\).\n\n\n\n42.5.22 تماسِ دندانه زیرِ لایهٔ سخت\nدو دندانه در تماس مانندِ دو استوانه‌اند (تماسِ هرتزی). نوارِ تماس نیم‌پهنای \\(b\\) دارد و فشارِ بیشینهٔ \\(p_\\text{H}\\). برشِ زیرِ مرکزِ نوار در عمقِ \\(z\\):\n\\[\n\\begin{aligned}\nb &= \\sqrt{\\frac{4F'R'}{\\pi E^*}}, \\qquad p_\\text{H} = \\frac{2F'}{\\pi b} \\\\\n\\tau(z) &= p_\\text{H}\\left(\\zeta - \\frac{\\zeta^2}{\\sqrt{1+\\zeta^2}}\\right), \\qquad \\zeta = \\frac{z}{b}\n\\end{aligned}\n\\tag{42.20}\\]\n\\(F'\\) نیرو بر واحدِ پهنای دندانه است، \\(R'\\) شعاعِ هم‌ارز و \\(E^*\\) مدولِ هم‌ارزِ دو فولاد. برش در \\(\\zeta = 0.786\\) به بیشینهٔ \\(0.300\\,p_\\text{H}\\) می‌رسد، یعنی زیرِ سطح، نه روی آن.\ndef hertz_line(f_n_mm: float, r_mm: float, e_star: float = 115e3):\n    \"\"\"Line contact of two steel cylinders (Hertz): half width b (mm),\n    peak pressure (MPa), depth (mm) and value (MPa) of the largest shear.\"\"\"\n    b = math.sqrt(4 * f_n_mm * r_mm / (math.pi * e_star))\n    p = 2 * f_n_mm / (math.pi * b)\n    return b, p, 0.786 * b, 0.300 * p\n\n\ndef shear_profile(zeta: float) -&gt; float:\n    \"\"\"Shear under the centre of the contact, as a share of p (z = zeta b).\"\"\"\n    return zeta - zeta ** 2 / math.sqrt(1 + zeta ** 2)\n\n\n\n\n\n\nشکل 42.8: برشِ زیرِ مرکزِ تماسِ دندانه در برابرِ عمق. بیشینه زیرِ سطح است. عمقِ لایهٔ سختِ ذوبِ HT-43 و بازهٔ مشخصه نشان داده شده‌اند.\n\n\n\ntooth contact as two cylinders: 2500 N/mm of face, equivalent radius 40 mm\n  load case        b mm   p MPa   shear max at mm   MPa   case needed (2.5 x)\n  nominal          1.05    1513              0.83   454    2.07 mm\n  edge load x 1.3  1.20    1725              0.94   517    2.36 mm\n  the shear peaks below the surface, not on it: the hard case\n  must reach well past that depth or cracks start under it\n  (teaching rule 2.5 x). A misaligned mesh loads one edge -\n  2.36 mm is needed then, which is what the 2.4 mm floor of\n  lesson C covers; HT-43 at 2.09 mm meets only the nominal case\n\nمثال 42.58 (چرا کفِ مشخصه ۲٫۴ میلی‌متر است؟) پرسش. با \\(F' = 2500\\,\\text{N/mm}\\)، \\(R' = 40\\,\\text{mm}\\) و \\(E^* = 115\\,\\text{GPa}\\)، نیم‌پهنا، فشار و عمقِ برشِ بیشینه چقدر است؟ با قاعدهٔ آموزشیِ ۲٫۵ برابر، چه عمقی از لایهٔ سخت لازم است؟\nپاسخ. \\(b = 1.05\\,\\text{mm}\\)، \\(p_\\text{H} = 1513\\,\\text{MPa}\\)، بیشینهٔ برش 454 MPa در 0.83 mm. عمقِ لازم 2.07 mm. با بارِ لبه‌ایِ ۱٫۳ برابر 2.36 mm.\nتفسیر. \\(b\\) با جذرِ نیرو بزرگ می‌شود: ۳۰ درصد بارِ بیشتر برش را ۱۴ درصد عمیق‌تر می‌برد. دندانه‌ای که ناهم‌محوری بارش را به یک لبه رانده، همان عمقِ کفِ ۲٫۴ میلی‌متری را لازم دارد (بخش 42.5.6). ذوبِ HT-43 با 2.09 mm فقط بارِ اسمی را تاب می‌آورد. پس هم‌محوری و عمقِ لایهٔ سخت یک داستان‌اند. عمقِ لازمِ واقعی را طراحِ جعبه‌دنده با روشِ رده‌بندیِ دنده می‌دهد. وارسی: \\(b = \\sqrt{4 \\times 2500 \\times 40/(\\pi \\times 115\\,000)} = 1.05\\,\\text{mm}\\).\n\n\n\n42.5.23 تلفاتِ جعبه‌دنده: دو راهِ اندازه‌گیری\ngearbox loss 106 kW at rated: two ways to measure it (teaching)\n  direct: input and output power, each to 0.3%\n  loss as a difference of two large numbers: +-22 kW\n    (21% of the loss)\n  back to back: the supply makes up 472 kW of losses (meter 0.2%)\n  machine losses known to 5%; one gearbox: +-4.6 kW (4.4%)\n  the rig measures the small number directly instead of\n  subtracting two big ones - its loss result is 5 times\n  sharper, which is why efficiency claims cite it\nایده. اختلافِ دو عددِ بزرگ خطای هر دو را به ارث می‌برد. تلفاتِ 106 kW از تفاضلِ دو توانِ پنج‌مگاواتی با خطای ۲۱ درصد به دست می‌آید. آزمونِ پشت‌به‌پشت (بخش 42.5.1) همان عددِ کوچک را مستقیم می‌خوانَد: منبع فقط تلفات را جبران می‌کند. پس خطا به حدودِ ۴ درصد می‌رسد. ادعای بازده باید روشِ اندازه‌گیری‌اش را بگوید. ضریب‌های خطا آموزشی‌اند.\n\nمثال 42.59 (پنج برابر دقیق‌تر) پرسش. خطای تلفات در دو روش چقدر است؟\nپاسخ. مستقیم: \\(\\sqrt{(0.003 \\times 5313)^2 + (0.003 \\times 5207)^2} = 22\\,\\text{kW}\\)، یعنی ۲۱ درصد. پشت‌به‌پشت: 4.6 kW، یعنی ۴٫۴ درصد.\nتفسیر. با ۲۱ درصد خطا، جعبه‌دنده‌ای که ۱۰ درصد بیشتر تلف دارد از جعبه‌دندهٔ خوب جدا نمی‌شود. تضمینِ تلفات بدونِ روشی که آن را بسنجد، قابل‌اجرا نیست.\n\n\n\n42.5.24 سهمِ بار میانِ سیاره‌ها\nدر طبقهٔ سیاره‌ای، بار میانِ سه سیاره تقسیم می‌شود. اگر سوراخِ پینِ یک سیاره روی حامل کمی جلوتر باشد، آن سیاره زودتر درگیر می‌شود و بیشتر می‌برد. ضریبِ سهمِ بار با سختیِ درگیری \\(k\\)، خطای جای پین \\(\\delta\\) و نیروی درگیری \\(F\\) (مدلِ آموزشی):\n\\[\nK_\\gamma = 1 + \\frac{2}{3}\\,\\frac{k\\,\\delta}{F}\n\\tag{42.21}\\]\nfirst planetary stage, three planets: input torque 4.43 MN m\n  mesh force per planet 1.34 MN; mesh stiffness 8 kN/um (teaching)\n  pin error um   load factor   planet bearing life\n             5         1.020                 94%\n            10         1.040                 88%\n            20         1.080                 77%\n            40         1.159                 61%\n  the planet whose pin sits ahead meets the load first and\n  carries more; life falls with the load to the power 10/3\n  (ch 11) - pin-hole position on the carrier is a critical\n  dimension, measured and recorded per carrier\n\nمثال 42.60 (بیست میکرومتر، یک‌چهارم از عمر) پرسش. با نیروی درگیریِ 1.34 MN و سختیِ 8 kN/µm، خطای ۲۰ میکرومتری چه ضریبی می‌سازد؟ عمرِ یاتاقانِ آن سیاره چقدر کم می‌شود؟\nپاسخ. \\(K_\\gamma = 1 + (2/3) \\times 8 \\times 20/1340 = 1.08\\). عمر \\(1.08^{-10/3} = 0.77\\) برابر.\nتفسیر. بیست میکرومتر، کمتر از ضخامتِ یک تار مو، ۲۳ درصد از عمرِ یاتاقان می‌برد. پس جای سوراخ‌های پین روی حامل ابعادِ بحرانی‌اند و برای هر حامل اندازه‌گیری و ثبت می‌شوند. خورشیدِ شناور و پین‌های انعطاف‌پذیر این اثر را کم می‌کنند. این‌ها انتخاب‌های طراحِ جعبه‌دنده‌اند.\n\n\n\n42.5.25 گرد و غبار روی خنک‌کن\ncooler fouled by dust: capacity x factor; the turbine derates\n  to what the cooler can carry (load share from the data-pack\n  wind, heat proportional to load; teaching)\n  cooler kept   hours derated   energy lost MWh/yr (12 turbines)\n         100%              19                 67\n          85%              61                391\n          70%             312               2071\n  a clean cooler sized for 35 C hardly ever limits: the hot\n  hours are rarely windy ones; dust takes the margin away, so\n  cleaning the fins is on the maintenance plan and the\n  cooler's pressure drop is a monitored signal (ch 37)\n\nمثال 42.61 (خنک‌کنِ تمیز، خنک‌کنِ خاکی) پرسش. اگر گرد و غبار ظرفیتِ خنک‌کن را به ۷۰ درصد برساند، چند ساعت کاهشِ توان و چه انرژی‌ای از دست می‌رود؟\nپاسخ. ۳۱۲ ساعت و 2,071 MWh در سال برای دوازده توربین، در برابرِ ۱۹ ساعت و 67 MWh با خنک‌کنِ تمیز.\nتفسیر. خنک‌کنِ تمیز به‌ندرت محدود می‌کند: ساعت‌های داغ کمتر بادی‌اند. گرد و غبار حاشیه را می‌برد و انرژیِ ازدست‌رفته سی برابر می‌شود. پس شستنِ پره‌های خنک‌کن در برنامهٔ نگهداری می‌آید و افتِ فشارِ هوای آن سیگنالی پایش‌شده است (فصل 37). بارِ گرمایی متناسب با بار فرض شده است، که آموزشی است.\n\n\n\n42.5.26 خروج از مرکزِ فاصلهٔ هواییِ ژنراتور\nفاصلهٔ هوایی در چند نقطهٔ گرداگردِ استاتور خوانده می‌شود. هماهنگِ نخستِ خواندن‌ها جابه‌جاییِ روتور را می‌دهد:\n\\[\ne_x = -\\frac{2}{N}\\sum_{k} g_k \\cos\\theta_k, \\qquad e_y = -\\frac{2}{N}\\sum_{k} g_k \\sin\\theta_k\n\\tag{42.22}\\]\ngenerator air gap read at 8 points around the stator (mm):\n  4.21, 4.34, 4.30, 4.06, 3.79, 3.66, 3.71, 3.94\n  mean gap 4.00 mm; first harmonic: rotor off centre by 0.35 mm\n    toward 235 deg, 8.8% of the gap\n    (teaching limit 10%)\n  the first harmonic of the readings is the offset of the\n  rotor; what is left is the stator's out-of-roundness - the\n  offset sets the unbalanced magnetic pull of ch 8\nایده. روتور 0.35 mm از مرکز دور است: 8.8 % از فاصلهٔ هوایی، زیرِ حدِ آموزشیِ ده درصد. بقیهٔ تغییرِ خواندن‌ها گردنبودنِ استاتور است. کششِ مغناطیسیِ نامتقارنِ فصلِ ۸ با همین جابه‌جایی بزرگ می‌شود (بخش 8.4.16). در ده درصد حدودِ 43 kN بود، بیش از وزنِ روتورِ سه‌تنیِ فصلِ ۸ (29 kN). پس خواندن‌ها و حاصلِ هماهنگِ نخست در سابقهٔ ژنراتور می‌آیند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 42.14 را توضیح دهید. چرا شبکه فقط تلفات را می‌دهد؟\nتوانِ شبکه در آزمونِ پشت‌به‌پشت چه چیزی را دربارهٔ بازده می‌گوید؟\nچرا صافیِ ریزتر سطحِ تعادلِ ذره‌ها را کمی پایین می‌آورد؟\nخنک‌کنِ 35 °C در ساختگاهِ P چند ساعت کم می‌آورد؟\nمعادلهٔ 42.15 را توضیح دهید. چرا سیم‌پیچ از نقطهٔ طراحی‌اش بیشتر می‌ماند؟\nمعادلهٔ 42.16 را توضیح دهید. چرا روتورِ تندتر دقیق‌تر بالانس می‌شود؟\nناهم‌محوری در طیف چگونه دیده می‌شود؟\nچرا هم‌محوری در ساختگاه دوباره وارسی می‌شود؟\nچرا ردهٔ جزئیات نتیجهٔ ساخت است؟\nمعادلهٔ 42.17 را توضیح دهید.\nشاخصِ پلاریزاسیون چه چیزی را نشان می‌دهد؟\nردیابی از ذوبِ فولاد تا توربین چه پرسشی را پاسخ می‌دهد؟\nمعادلهٔ 42.18 را توضیح دهید. چرا بازدهِ سالانه از نامی کمتر است؟\nچرا تابِ کابل سیگنالی پایش‌شده است؟\nچرا رنگِ پوشش ناسل انتخابی گرمایی است؟\nطراحی برای نگهداری‌پذیری در ناسل یعنی چه؟\nترانسفورماتورِ ناسل چه چیزی را صرفه‌جویی و چه چیزی را اضافه می‌کند؟\nچرا نشانه‌گذاریِ پیچ‌ها هر بازدید را وارسیِ کامل می‌کند؟\nعمقِ لایهٔ سخت چگونه خوانده می‌شود و نمونهٔ ردشده چه پیامدی دارد؟\nچرا کلاهک در ایستگاهِ نزدیکِ نوک کمترین توان را دارد؟\nچهار دستهٔ هزینهٔ کیفیت کدام‌اند و کدام بزرگ‌ترین است؟\nمعادلهٔ 42.19 را توضیح دهید. چرا مقاومت دمای میانگین را می‌دهد؟\nمعادلهٔ 42.20 را توضیح دهید. چرا بیشینهٔ برش زیرِ سطح است؟\nچرا ناهم‌محوری عمقِ لازمِ لایهٔ سخت را بیشتر می‌کند؟\nچرا آزمونِ پشت‌به‌پشت تلفات را دقیق‌تر از دو توان‌سنج می‌دهد؟\nمعادلهٔ 42.21 را توضیح دهید. چرا جای سوراخِ پین بُعدِ بحرانی است؟\nچرا خنک‌کنِ تمیز به‌ندرت محدود می‌کند و خنک‌کنِ خاکی چرا؟\nمعادلهٔ 42.22 را توضیح دهید. هماهنگِ نخستِ خواندن‌ها چه می‌گوید؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-d",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-d",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.6 ت. آزمایشگاهِ دادهٔ ساخت و وضعیت",
    "text": "42.6 ت. آزمایشگاهِ دادهٔ ساخت و وضعیت\nبرنامه:\npython -m companion.ch42.lab_d\nاین آزمایشگاه چهار کار می‌کند. نخست، ارتعاشِ ده جعبه‌دنده را در آزمونِ کارکردِ آغازین می‌خوانَد و برای هر یک تشخیص می‌دهد. سه عیب در داده کاشته شده است. دوم، طرحِ بازرسی و کیفیتِ پره را می‌نویسد. سوم، گزارش‌های عدم‌انطباق را به مرجعِ تصمیم می‌برد. چهارم، نقشهٔ واسط‌های حمل و نصب را می‌سازد و قلم‌های واسطِ ناسل و برج را به برگهٔ مسیرِ فصلِ ۳۰ می‌افزاید (A-455، A-456).\n\n42.6.1 گامِ ۱: ارتعاشِ آزمونِ کارکردِ آغازین\nشتابِ محورِ پرسرعتِ هر جعبه‌دنده در 1155 rpm ثبت شده است. طیفِ دامنه، با پنجرهٔ هان، سه جا را نشان می‌دهد. یکی خطِ یک‌برابرِ دور، 19.25 Hz، است: نابالانسی. دیگری خطِ دوبرابر: ناهم‌محوری. سوم بسامدِ درگیری، ۲۷ برابرِ دور، است با مؤلفه‌های کناریِ آن در فاصلهٔ یک دور. مؤلفه‌های کناری یعنی دندانه‌ای که در هر دور یک بار ضربه می‌خورد. فصلِ ۱۱ طیفِ پوشِ یاتاقان را آورد (مثال 11.44). اینجا همان ابزار روی آزمونِ پذیرشِ کارخانه به کار می‌رود.\ndef lines_of(x, fs):\n    f, a = tm.amplitude_spectrum(x, fs)\n    one = tm.band_peak(f, a, F1)\n    two = tm.band_peak(f, a, 2 * F1)\n    mesh = tm.band_peak(f, a, MESH)\n    sb = tm.band_peak(f, a, MESH - F1) + tm.band_peak(f, a, MESH + F1)\n    rms = float(np.sqrt(np.mean(np.square(np.asarray(x) - np.mean(x)))))\n    return dict(one=one, two=two, mesh=mesh, sb=sb / mesh, rms=rms)\n\n\ndef diagnose(d) -&gt; str:\n    \"\"\"First guess from the shape of the spectrum (teaching limits).\"\"\"\n    found = []\n    if d[\"one\"] &gt; 0.8:\n        found.append(\"imbalance (1x)\")\n    if d[\"two\"] &gt; 0.6:\n        found.append(\"misalignment (2x)\")\n    if d[\"sb\"] &gt; 0.3:\n        found.append(\"tooth damage (sidebands)\")\n    return \", \".join(found) or \"accept\"\n\n\n\n\n\n\nشکل 42.9: طیفِ دامنهٔ جعبه‌دندهٔ G04 پیرامونِ بسامدِ درگیری، با دو مؤلفهٔ کناری در فاصلهٔ یک دورِ محور.\n\n\n\n\n\n\n\n\n\nشکل 42.10: طیفِ بسامدِ پایینِ جعبه‌دندهٔ G07: خطِ قوی در دورِ محور، یعنی نابالانسی.\n\n\n\nrun-in of ten gearboxes at 1155 rpm (synthetic, acceleration units)\n  shaft 19.25 Hz, mesh 519.8 Hz (27 x shaft)\n  unit    1x     2x    mesh   sidebands/mesh   rms   finding\n  G01   0.20   0.10   0.92             0.03   0.69   accept\n  G02   0.20   0.10   1.00             0.05   0.74   accept\n  G03   0.20   0.10   0.99             0.04   0.74   accept\n  G04   0.20   0.10   1.04             0.87   0.89   tooth damage (sidebands)\n  G05   0.20   0.10   1.04             0.03   0.77   accept\n  G06   0.21   0.10   0.99             0.05   0.74   accept\n  G07   1.81   0.10   0.96             0.04   1.45   imbalance (1x)\n  G08   0.20   0.10   1.03             0.04   0.76   accept\n  G09   0.20   1.30   0.95             0.04   1.16   misalignment (2x)\n  G10   0.20   0.10   1.03             0.03   0.76   accept\n  units held:\n    G04: tooth damage (sidebands)\n    G07: imbalance (1x)\n    G09: misalignment (2x)\n  the overall level hides what the lines show: G04's rms is\n  only 20% above the good units', yet its sidebands say one tooth is struck\n  each turn; each finding opens an NCR (step 3) and the unit\n  is not released until the cause is found and re-run\n\nمثال 42.62 (سطحِ کل پنهان می‌کند، خط‌ها نشان می‌دهند) پرسش. ده جعبه‌دنده را با خط‌های طیف تشخیص دهید. چرا مقدارِ مؤثرِ کل کافی نیست؟\nپاسخ. G04 آسیبِ دندانه دارد: نسبتِ مؤلفه‌های کناری به درگیری 0.87. G07 نابالانسی دارد: یک‌برابر 1.81. G09 ناهم‌محوری دارد: دوبرابر 1.30. هفت واحدِ دیگر پذیرفته‌اند.\nتفسیر. مقدارِ مؤثرِ G04 فقط ۲۰ درصد بالاتر از واحدهای سالم است و در آستانه‌ای کلی گم می‌شد. اما شکلِ طیف به سازوکار اشاره می‌کند. هر یافته یک گزارشِ عدم‌انطباق باز می‌کند (NCR-105). واحد تا یافتنِ علت و آزمونِ دوباره آزاد نمی‌شود. آستانه‌ها آموزشی‌اند. ارزیابیِ ارتعاشِ توربین در بهره‌برداری با ISO 20816-21:2025 نام برده می‌شود. وارسی: \\(27 \\times 19.25 = 519.8\\,\\text{Hz}\\) و کناری‌ها در \\(500.5\\) و \\(539.0\\,\\text{Hz}\\).\n\n\n\n42.6.2 گامِ ۲: طرحِ بازرسی و کیفیتِ پره\nPLAN = [  # step, H/W/R, method, record\n    (\"materials receipt\", \"R\", \"certificates, shelf life\", \"batch log\"),\n    (\"mould preparation\", \"R\", \"release, surface check\", \"mould card\"),\n    (\"lay-up of caps and shell\", \"W\", \"ply count, orientation\", \"ply map\"),\n    (\"infusion\", \"R\", \"fill, vacuum hold\", \"infusion record\"),\n    (\"cure\", \"H\", \"DSC samples, Tg\", \"cure record\"),\n    (\"bonding of shells and webs\", \"W\", \"bond width, squeeze-out\", \"bond log\"),\n    (\"ultrasonic scan\", \"H\", \"caps, bond lines (POD)\", \"scan maps\"),\n    (\"lightning system\", \"H\", \"receptor-root resistance\", \"LPS test\"),\n    (\"root machining, inserts\", \"W\", \"flatness, insert pulls\", \"root sheet\"),\n    (\"weighing\", \"H\", \"mass, first mass moment\", \"weighing sheet\"),\n    (\"dimensions\", \"W\", \"twist, chord, pre-bend\", \"3D scan\"),\n    (\"finish and coating\", \"R\", \"thickness, edge layer\", \"paint log\"),\n    (\"final release\", \"H\", \"dossier, NCRs closed\", \"release note\"),\n]\nblade inspection and quality plan (H hold, W witness, R record)\n  step                        point  method                    record\n  materials receipt           R      certificates, shelf life  batch log\n  mould preparation           R      release, surface check    mould card\n  lay-up of caps and shell    W      ply count, orientation    ply map\n  infusion                    R      fill, vacuum hold         infusion record\n  cure                        H      DSC samples, Tg           cure record\n  bonding of shells and webs  W      bond width, squeeze-out   bond log\n  ultrasonic scan             H      caps, bond lines (POD)    scan maps\n  lightning system            H      receptor-root resistance  LPS test\n  root machining, inserts     W      flatness, insert pulls    root sheet\n  weighing                    H      mass, first mass moment   weighing sheet\n  dimensions                  W      twist, chord, pre-bend    3D scan\n  finish and coating          R      thickness, edge layer     paint log\n  final release               H      dossier, NCRs closed      release note\n  5 holds, 4 witness points, 4 records\n  a hold stops the blade until released; a witness lets the\n  buyer attend; a record is reviewed later - holds sit where\n  a defect becomes hidden (cure, scan) or costly (release)\n\nمثال 42.63 (نقطه‌های توقف کجا می‌نشینند؟) پرسش. طرحِ بازرسی و کیفیتِ پره را بنویسید. چرا پنج نقطهٔ توقف همین‌جاهایند؟\nپاسخ. توقف‌ها در پخت، پویشِ فراصوت، آزمونِ صاعقه، وزن‌کشی و آزادسازیِ نهایی‌اند. چهار نقطهٔ شاهد و چهار سابقه هم هست.\nتفسیر. توقف جایی می‌نشیند که عیب در آن پنهان می‌شود یا گران. پخت و پویش پیش از رنگ می‌آیند. پس از رنگ چیزی دیده نمی‌شود. وزن‌کشی پیش از جفت‌کردن می‌آید و آزادسازی پیش از حمل. سابقه‌ها هم دور ریخته نمی‌شوند: در پروندهٔ پره می‌مانند و ممیزی آن‌ها را نمونه‌گیری می‌کند (بخش 40.4.4). این طرح از طرحِ قطعهٔ برجِ فصلِ ۱۱ (بخش 11.4.18) و برگهٔ مسیرِ فصلِ ۳۰ پیروی می‌کند، این بار برای کامپوزیت.\n\n\n\n42.6.3 گامِ ۳: پیگیریِ عدم‌انطباق‌ها\nnonconformity reports: who decides and by when (teaching)\n  NCR       sev  where     decides            limit  open  status\n  NCR-101    2  factory   quality engineer      10     3  open\n  NCR-102    3  factory   design authority      15     9  open\n  NCR-103    3  factory   design authority      15    21  late\n  NCR-104    2  factory   quality engineer      10     5  open\n  NCR-105    3  factory   design authority      15     2  open\n  NCR-106    1  port      supervisor             5     1  open\n  NCR-107    1  site      supervisor             5     4  open\n  NCR-108    2  site      quality engineer      10    12  late\n  2 report(s) past their limit: escalated one level up\n  the disposition - use as is, repair, scrap - is made by\n  the authority for the severity; 'use as is' on a\n  load-path part is the designer's decision with a written\n  justification (ch 40, concession)\nایده. هر گزارش بر پایهٔ شدت به مرجعی می‌رود: سرپرست، مهندسِ کیفیت یا مرجعِ طراحی. هر مرجع مهلتی دارد. گزارشی که از مهلت بگذرد یک رده بالا می‌رود. تصمیم یکی از سه است: استفاده همان‌طور که هست، تعمیر، یا دورریختن. «استفاده همان‌طور که هست» برای جزءِ روی مسیرِ بار تصمیمِ طراح است، با توجیهِ نوشته (بخش 40.5.6). توپیِ H-022 و یاتاقانِ گامِ P-31 از مهلت گذشته‌اند.\n\nمثال 42.64 (دو گزارشِ دیرشده) پرسش. کدام گزارش‌ها از مهلت گذشته‌اند و به کجا می‌روند؟\nپاسخ. NCR-103 با شدتِ ۳، ۲۱ روز در برابرِ ۱۵. NCR-108 با شدتِ ۲، ۱۲ روز در برابرِ ۱۰. اولی به مدیریتِ پروژه می‌رود و دومی به مرجعِ طراحی.\nتفسیر. گزارشِ بازمانده یعنی جزئی که نه پذیرفته شده نه رد. اگر روی مسیرِ بار باشد، نصب را نگه می‌دارد. پس پیگیریِ گزارش‌ها بخشی از برنامهٔ زمانیِ پروژه است (فصل 49).\n\n\n\n42.6.4 گامِ ۴: نقشهٔ واسط‌های حمل و نصب\ntransport and installation interfaces (ch 31 plan)\n  part           transport / lifting / preservation\n                 installation hold point\n  blade          road, root and tip frames; two-point yoke; covers, tip\n                 hold: inserts torqued, LPS tested\n  hub            road, own frame; lugs on hub; desiccant, sealed\n                 hold: pitch bearing seals checked\n  nacelle        road, low-loader; lifting yoke; heaters, desiccant\n                 hold: yaw flange flat, bolts\n  tower section  road, saddles; flange lifting tools; covers\n                 hold: flange flatness, earthing\n  converter      in nacelle or tower; with its module; dry, heated\n                 hold: insulation index\n  added to the tower-section traveler of ch 30 (top section):\n    - yaw flange: flatness against the tower top flange\n    - bolt pattern of tower top and yaw bearing matched\n    - contact faces left bare of paint (friction joint)\n    - earthing straps across each flange joint\n  each hold is where a part from one maker meets another's:\n  the record carries both serials (lesson A, interfaces)\nایده. هر نقطهٔ توقفِ نصب جایی است که جزءِ یک سازنده به جزءِ سازندهٔ دیگری می‌رسد. سابقه شمارهٔ سریالِ هر دو را دارد (بخش 42.3.8). چهار قلمِ واسطِ ناسل و برج به برگهٔ مسیرِ قطعهٔ بالای برجِ فصلِ ۳۰ افزوده می‌شوند: تخت‌بودنِ فلنج، الگوی سوراخ‌ها، سطح‌های تماسِ بی‌رنگ و نوارهای زمین. برنامهٔ حمل و بالابری از فصلِ ۳۱ است (فصل 31).\n\nمثال 42.65 (نقطهٔ توقف جایی است که دو سازنده به هم می‌رسند) پرسش. چرا «سطح‌های تماسِ بی‌رنگ» در برگهٔ مسیرِ بخشِ بالاییِ برج آمده است؟\nپاسخ. فلنجِ بالای برج با یاتاقانِ چرخشِ ناسل یک اتصالِ اصطکاکی است. رنگ در اتصال پیش‌بار را با خزش کم می‌کند (مثال 42.88).\nتفسیر. سازندهٔ برج رنگ می‌زند و سازندهٔ ناسل اتصال را طراحی کرده است. بدونِ این سطر در برگهٔ مسیر، هر کدام کارِ خود را درست انجام می‌دهد و اتصال باز هم شل می‌شود.\n\n\n\n42.6.5 گامِ ۵: وزنِ پره‌ها روی نمودارِ کنترل\n\n\n\n\n\n\nشکل 42.11: نمودارِ مقدارهای تکیِ جرمِ ۳۰ پره از یک قالب. خطِ مرکزی و حدِ بالا از پره‌های ۱ تا ۱۵ آمده‌اند.\n\n\n\nweights of 30 blades from one mould (t, individuals chart)\n  centre 22.010 t, upper limit 22.132 t (from blades 1-15)\n  first blade above the limit: 20\n  heavier blades from blade 19: more resin taken up - a\n  bag, an inlet or a fabric batch has changed; the weight is\n  the cheapest process signal a blade factory has, and it\n  also moves the set matching (lesson B)\n\nمثال 42.66 (ارزان‌ترین علامتِ فرایند) پرسش. نمودار کِی علامت می‌دهد؟ چه چیزی را باید وارسی کرد؟\nپاسخ. پرهٔ ۲۰، یک پره پس از آغازِ رانش.\nتفسیر. پره‌ها از پرهٔ ۱۹ سنگین‌تر شده‌اند: رزینِ بیشتری جذب شده است. کیسهٔ خلأ، یک ورودی یا دستهٔ پارچه عوض شده است. ترازو ارزان‌ترین علامتِ فرایندی است که کارخانهٔ پره دارد. همان جرم جفت‌کردنِ دسته‌ها را هم جابه‌جا می‌کند (بخش 42.4.7). وارسی: \\(\\overline{MR} = (22.132 - 22.010)/2.66 = 0.046\\) تن.\n\n\n\n42.6.6 گامِ ۶: نشستنِ دمای روغن در آزمونِ کارکردِ آغازین\nدمای روغن پس از هر گامِ بار مانندِ یک سامانهٔ مرتبهٔ اول بالا می‌رود. برای رسیدن به فاصلهٔ \\(b\\) از افزایشِ نهاییِ \\(\\Delta\\) با ثابتِ زمانیِ \\(\\tau\\):\n\\[\nt = -\\tau \\ln\\frac{b}{\\Delta}\n\\tag{42.23}\\]\ngearbox oil temperature after a load step: first order, tau 40 min\n  final rise 30 K; 'stable' = within 1.0 K of the end\n  time to stable 136 min (2.3 h) at each step\n  four load steps take most of a shift before the last\n  readings mean anything: vibration and temperature are read\n  only once the step has settled - a test plan that records\n  earlier compares a warm gearbox with a cold one\nایده. هر گامِ بار بیش از دو ساعت می‌خواهد تا دما بنشیند. چهار گام بیشترِ یک نوبت را می‌گیرد. ارتعاش و دما فقط پس از نشستن خوانده می‌شوند. برنامهٔ آزمونی که زودتر ثبت کند، جعبه‌دندهٔ گرم را با سرد مقایسه می‌کند.\n\nمثال 42.67 (صدوسی‌وشش دقیقه) پرسش. با ثابتِ زمانیِ ۴۰ دقیقه و افزایشِ ۳۰ کلوین، کِی دما به یک کلوینیِ پایان می‌رسد؟\nپاسخ. \\(t = 40 \\ln(30/1) = 136\\,\\text{min}\\).\nتفسیر. چهار پلهٔ بار حدودِ ۹ ساعت می‌خواهد. خواندنی که زودتر ثبت شود، جعبه‌دندهٔ گرم را با سرد مقایسه می‌کند. پس برنامهٔ آزمون زمانِ نشستن را دارد.\n\n\n\n42.6.7 گامِ ۷: آهن در روغنِ آزمون\n\n\n\n\n\n\nشکل 42.12: آهن در روغنِ ده جعبه‌دنده در ساعت‌های آزمونِ کارکردِ آغازین. نُه واحد پس از سایشِ آغازین هموار می‌شوند و G04 همچنان بالا می‌رود.\n\n\n\niron in the run-in oil, ppm (synthetic, ten gearboxes)\n  running-in wear rises then levels; a unit still climbing\n  after 8 h: ['G04']\n  the same unit whose spectrum showed sidebands (lab D):\n  oil and vibration agree, and two kinds of evidence make the\n  hold decision firm\nایده. سایشِ آغازین آهن را بالا می‌برد و سپس هموار می‌شود. واحدی که هنوز بالا می‌رود همان است که طیفش مؤلفهٔ کناری داشت (G04، مثال 42.62). روغن و ارتعاش هم‌صدا هستند. دو نوع شاهد تصمیمِ نگه‌داشتن را محکم می‌کنند.\n\nمثال 42.68 (دو گواه برای یک واحد) پرسش. کدام واحد پس از ۸ ساعت هنوز آهنِ روغنش بالا می‌رود؟ با طیف چه نسبتی دارد؟\nپاسخ. G04، همان واحدی که مؤلفه‌های کناری داشت (مثال 42.62).\nتفسیر. دو نوع شاهدِ مستقل، روغن و ارتعاش، یک نتیجه می‌دهند. تصمیمِ نگه‌داشتن محکم می‌شود و بازبینیِ درونِ جعبه‌دنده پیش از ارسال توجیه دارد.\n\n\n\n42.6.8 گامِ ۸: تحلیلِ خرابیِ فرایندِ پره\nPFMEA = [  # step, failure mode, effect, S, O, D\n    (\"lay-up of caps\", \"ply off its angle\", \"cap stiffness low\", 8, 3, 5),\n    (\"infusion\", \"dry spot\", \"local weakness, NCR\", 7, 4, 3),\n    (\"cure\", \"under-cured zone\", \"softens in service\", 9, 2, 4),\n    (\"bonding\", \"bond-line gap\", \"web disbond, blade loss\", 10, 3, 4),\n    (\"root inserts\", \"insert misaligned\", \"bolt bending, fatigue\", 9, 2, 3),\n    (\"lightning system\", \"conductor joint loose\", \"strike damage\", 8, 2, 2),\n    (\"finishing\", \"thin edge coating\", \"early erosion\", 5, 5, 3),\n]\nprocess FMEA of blade making, ranked by severity class, then\n  S x O, then D (ch 40); RPN shown only for comparison\n  step               failure mode            S  O  D  SxO  RPN\n  bonding            bond-line gap          10  3  4   30  120\n  cure               under-cured zone        9  2  4   18   72\n  root inserts       insert misaligned       9  2  3   18   54\n  infusion           dry spot                7  4  3   28   84\n  lay-up of caps     ply off its angle       8  3  5   24  120\n  lightning system   conductor joint loose   8  2  2   16   32\n  finishing          thin edge coating       5  5  3   25   75\n  first by the ranking: bond-line gap; first by RPN: ply off its angle\n  a bond-line gap that can lose a blade outranks a common but\n  milder defect - severity first; the ranking sets where the\n  quality plan puts its holds (lab D)\n\nمثال 42.69 (شدت اول، نه عددِ اولویت) پرسش. حالت‌های خرابیِ ساختِ پره را با روشِ فصلِ ۴۰ رتبه‌بندی کنید. با عددِ اولویتِ خطر چه فرقی دارد؟\nپاسخ. نخست شکافِ خطِ چسب است، با شدتِ ۱۰. با عددِ اولویت، لایهٔ کج و شکافِ چسب هر دو ۱۲۰ دارند و لایهٔ کج جلو می‌افتد.\nتفسیر. شکافِ چسبی که می‌تواند پره را از دست بدهد، از عیبی رایج‌تر اما ملایم‌تر بالاتر است: شدت اول. عددِ اولویت شدت، رخداد و آشکارسازی را در هم ضرب می‌کند و این ترتیب را گم می‌کند (بخش 40.4.1). رتبه‌بندی تعیین می‌کند نقطه‌های توقفِ طرحِ کیفیت کجا بنشینند (مثال 42.63). پخت و پویشِ خطِ چسب هر دو توقف‌اند و هر دو در بالای این فهرست.\n\n\n\n42.6.9 گامِ ۹: مشخصه‌های بحرانیِ توربین\ncritical characteristics of the turbine and their evidence\n  part        characteristic                evidence\n  blade       cap fibre fraction            coupon burn-off per cap\n  blade       web bond line                 UT scan map, POD on file\n  blade       root insert pull-out          characteristic value per batch\n  hub         flange soundness              UT by zone, nodularity bar\n  main shaft  fillet finish and soundness   roughness, UT\n  gearbox     tooth case depth              hardness traverse per heat\n  gearbox     run-in spectrum and oil       spectra, iron trend\n  generator   winding insulation            PI, sensors tested\n  joints      bolt preload                  logged torque and angle\n  9 characteristics where a manufacturing slip reaches\n  the load path or safety; each has a control-plan row and\n  a record the plant asks for at receipt (ch 40, critical)\nایده. مشخصهٔ بحرانی جایی است که یک لغزشِ ساخت به مسیرِ بار یا ایمنی می‌رسد. هر کدام یک سطرِ طرحِ کنترل و یک سابقه دارد که نیروگاه در دریافت می‌خواهد (بخش 40.7.1). این فهرستِ نُه‌سطری همان چیزی است که مبنای D-046 از سازندگان می‌خواهد.\n\nمثال 42.70 (نُه سطر برای دریافت) پرسش. برای مشخصهٔ «عمقِ لایهٔ سختِ دنده» چه شاهدی در دریافت خواسته می‌شود؟\nپاسخ. خطِ سختی‌سنجیِ نمونهٔ هر ذوب، با شمارهٔ ذوبی که به دنده‌ها پیوند دارد.\nتفسیر. شاهد بدونِ پیوندِ ردیابی کافی نیست: نمونهٔ خوب باید به همان دنده‌ای برسد که در جعبه‌دنده نشسته است (بخش 42.5.11). هر سطرِ فهرست همین زنجیر را دارد.\n\n\n\n42.6.10 گامِ ۱۰: ضربه‌نگارهای ناسل در حمل\nshock recorders on 12 nacelles in transport (limit 3.0 g, teaching)\n  N-01 2.0, N-02 2.3, N-03 2.4, N-04 2.4, N-05 4.1, N-06 2.2\n  N-07 2.0, N-08 2.6, N-09 2.4, N-10 1.9, N-11 3.4, N-12 2.5\n  over the limit: ['N-05', 'N-11']\n  a hard bump can mark the bearings of a still drivetrain;\n  those nacelles get a bearing and alignment check before\n  erection, and the transport claim is opened with the log\n  as evidence (ch 31)\nایده. ضربهٔ سخت می‌تواند یاتاقان‌های پیشرانهٔ ساکن را نشانه‌دار کند: همان فرورفتگیِ کاذبِ بخش 42.7.4. پس ناسل‌های N-05 و N-11 پیش از نصب وارسیِ یاتاقان و هم‌محوری می‌شوند. ادعای حمل هم با ثبتِ ضربه‌نگار به‌عنوانِ شاهد باز می‌شود (فصل 31). حدِ ۳ برابرِ شتابِ گرانش آموزشی است. حد را سازنده و بیمه‌گرِ حمل می‌دهند.\n\nمثال 42.71 (دو ناسل از دوازده) پرسش. کدام ناسل‌ها از حدِ ۳ برابرِ شتابِ گرانش گذشته‌اند؟\nپاسخ. N-05 با 4.1 و N-11 با 3.4.\nتفسیر. ده ناسلِ دیگر بیشینه‌ای میانِ 1.9 و 2.6 دارند. دو خواندنِ بالا رخدادهای جدا هستند، نه پراکندگیِ عادی. پس وارسیِ یاتاقان و ادعای حمل برای همان دو باز می‌شود.\n\n\n\n42.6.11 گامِ ۱۱: خط‌مبنای ارتعاش برای بهره‌برداری\nmesh amplitude of a gearbox: factory run-in as the baseline\n  ten units at the factory: mean 1.01, sd 0.07; alert above 1.21\n  one unit in service, yearly: 1.00, 1.02, 1.03, 1.05, 1.28\n  first above the alert: year 5\n  a baseline from the factory, at known load and speed, makes\n  the condition monitoring of ch 37 sharper than a generic\n  limit: the run-in record is handed over for that reason\nایده. خط‌مبنا از کارخانه، با بار و سرعتِ معلوم، پایشِ وضعیتِ فصلِ ۳۷ را تیزتر از یک حدِ عمومی می‌کند. واحدی که در سالِ پنجم از حدِ هشدار می‌گذرد، با مبنای خودش سنجیده شده، نه با میانگینِ صنعت. پس سابقهٔ آزمونِ کارکردِ آغازین همراهِ توربین تحویل داده می‌شود (بخش 37.3).\n\nمثال 42.72 (حدِ خودِ واحد) پرسش. حدِ هشدار از ده واحدِ کارخانه چقدر است و واحدِ بهره‌برداری کِی از آن می‌گذرد؟\nپاسخ. \\(1.01 + 3 \\times 0.07 = 1.21\\) (برنامه با مقدارهای گردنشده). سالِ پنجم با 1.28.\nتفسیر. سالِ چهارم با 1.05 هنوز درونِ پراکندگیِ کارخانه است. حدِ عمومی بدونِ مبنای کارخانه نمی‌داند پراکندگیِ این طراحی چقدر است.\n\n\n\n42.6.12 گامِ ۱۲: آزمونِ افتِ فشار با تصحیحِ دما\nدر آزمونِ نشتِ مدارِ خنک‌کاری، گاز پیش از پرشدن با مایع در مدار حبس می‌شود. اگر دما از \\(T_1\\) به \\(T_2\\) برسد، فشارِ مطلقِ گازِ بی‌نشت باید به این مقدار برسد (دما بر حسبِ کلوین):\n\\[\np_{2,\\text{exp}} = p_1\\,\\frac{T_2}{T_1}\n\\tag{42.24}\\]\npressure-decay test of a nacelle cooling circuit (teaching)\n  start 3.0 bar gauge at 22.0 C; after an hour 2.975 bar at 20.0 C\n  raw fall 25 mbar; the cooling of the gas alone explains 27 mbar\n  (P/T constant; the circuit is tested with gas before filling)\n  corrected fall -2 mbar against a 10 mbar limit: pass\n  without the temperature record the circuit would be called\n  leaking; with a warming hall a leak could hide - the test\n  record carries both readings\nایده. افتِ خام ۲۵ میلی‌بار است و از حدِ ۱۰ میلی‌بار می‌گذرد. اما سردشدنِ دو کلوینیِ گاز به‌تنهایی ۲۷ میلی‌بار را توضیح می‌دهد. بدونِ ثبتِ دما، مدارِ سالم نشتی خوانده می‌شد. در سالنی که گرم می‌شود، نشتِ واقعی پنهان می‌ماند. پس سابقهٔ آزمون هر دو خواندن را دارد. حد و مدتِ آزمون را سازنده می‌دهد.\n\nمثال 42.73 (نشتی که نبود) پرسش. فشارِ مطلقِ مورد انتظار پس از سردشدن از ۲۲ به ۲۰ درجه چقدر است؟\nپاسخ. \\(4.013 \\times 293.15/295.15 = 3.986\\,\\text{bar}\\). افتِ پیش‌بینی‌شده ۲۷ میلی‌بار، اندازه‌گیری‌شده ۲۵. افتِ تصحیح‌شده \\(-2\\) میلی‌بار.\nتفسیر. فشارِ نسبی در این رابطه کار نمی‌کند: با 3.0 bar نسبی، افتِ پیش‌بینی‌شده ۲۰ میلی‌بار می‌شد و ۵ میلی‌بار «نشت» می‌ماند. فشار و دما هر دو باید مطلق باشند.\n\n\n\n42.6.13 گامِ ۱۳: دایرهٔ بوش‌ها با کمترین مربعات\nمختصاتِ ۹۶ بوشِ ریشه با دستگاهِ اندازه‌گیری خوانده می‌شود. دایره‌ای با کمترین مربعات از آن‌ها می‌گذرد. رابطه در ضرایب خطی است:\n\\[\nx_i^2 + y_i^2 + a_1 x_i + a_2 y_i + a_3 = 0, \\qquad x_c = -\\frac{a_1}{2},\\; y_c = -\\frac{a_2}{2},\\; r^2 = x_c^2 + y_c^2 - a_3\n\\tag{42.25}\\]\ndef fit_circle(x, y):\n    \"\"\"Least-squares circle through points (Kasa): centre and radius.\"\"\"\n    a = np.column_stack([x, y, np.ones_like(x)])\n    rhs = -(x ** 2 + y ** 2)\n    d, e, f = np.linalg.lstsq(a, rhs, rcond=None)[0]\n    xc, yc = -d / 2, -e / 2\n    return xc, yc, math.sqrt(xc ** 2 + yc ** 2 - f)\n96 root inserts measured on a 3.2 m circle (coordinate machine)\n  fitted centre (+0.44, -0.24) mm; radius +0.01 mm from nominal\n  worst insert 58: +2.79 mm radially; over +-1.5 mm: 1\n  the fit takes out where the circle sits; what is left is each\n  insert's own error, which the bolt must pass through the\n  bearing's hole - one bad insert is an NCR, not a re-machined\n  bearing\nایده. برازش جای دایره را کنار می‌گذارد. آنچه می‌ماند خطای خودِ هر بوش است، که پیچ باید با آن از سوراخِ یاتاقانِ گام بگذرد. بوشِ ۵۸ با 2.79 mm تنها بوشِ بیرون از حد است. یک بوشِ بد یک گزارشِ عدم‌انطباق است (بخش 42.6.3)، نه دلیلی برای تراشِ دوبارهٔ یاتاقان. حدِ ۱٫۵ میلی‌متر آموزشی است.\n\nمثال 42.74 (مرکز جابه‌جا، بوش سالم) پرسش. اگر به‌جای برازش، فاصلهٔ هر بوش از مرکزِ اسمی سنجیده شود، چه می‌شود؟\nپاسخ. مرکزِ برازش‌شده 0.44 mm و 0.24 mm جابه‌جاست. این جابه‌جایی به خطای همهٔ بوش‌ها افزوده می‌شود و بوش‌های سالمِ یک سو را به حد نزدیک می‌کند.\nتفسیر. جای دایره را سوارکردنِ پره روی یاتاقان جبران می‌کند. خطای خودِ هر بوش را نه. پس برازش این دو را از هم جدا می‌کند و تنها بوشِ ۵۸ می‌ماند.\n\n\n\n42.6.14 گامِ ۱۴: ضخامتِ فیلمِ خشکِ لبهٔ حمله\nleading-edge coating, 20 readings a blade (nominal 500 um; teaching rule:\n  mean at least nominal and no reading below 80 %)\n  blade    mean um   lowest um   verdict\n  B-131       567         514   accept\n  B-132       557         490   accept\n  B-133       536         365   recoat\n  B-133's mean passes; three thin readings in one patch do not\n  - erosion starts at the thinnest place, not at the mean (ch 11)\nایده. میانگینِ پرهٔ B-133 از حد می‌گذرد، اما سه خواندنِ نازک در یک ناحیه نه. فرسایش از نازک‌ترین جا آغاز می‌شود، نه از میانگین (بخش 11.2.18). پس قاعدهٔ پذیرش هم میانگین را می‌خواهد و هم کمینه را. ضخامتِ فیلمِ خشک در چند نقطهٔ ثابت از هر پره خوانده و ثبت می‌شود. قاعدهٔ ۸۰ درصد آموزشی است.\n\nمثال 42.75 (میانگینِ خوب، وصلهٔ نازک) پرسش. کمترین خواندنِ B-133 چند درصدِ مقدارِ اسمی است؟\nپاسخ. \\(365/500 = 73\\,\\%\\)، زیرِ کفِ ۸۰ درصد، در حالی که میانگین 536 است.\nتفسیر. قاعده‌ای که فقط میانگین را بخواهد، این پره را می‌پذیرد. فرسایش در همان وصله زودتر به لایهٔ زیرین می‌رسد و تعمیرِ میدانی در پنجره‌های محدود (مثال 42.83) گران‌تر از پوششِ دوباره در کارخانه است.\n\n\n\n42.6.15 گامِ ۱۵: دادهٔ پویشِ یک پره\nultrasonic scan of one blade: caps 126 m2, bond lines 25 m2, every 2 mm\n  37.8 million points\n  C-scan maps (amplitude and time, 4 bytes each): 0.30 GB a blade\n  full waveforms (256 samples x 2 bytes): 19 GB a blade, 0.7 TB for the plant\n  the maps answer today's question; only the waveforms let a\n  later finding be re-read in the factory data - which to keep,\n  and for how long, is a retention decision (ch 35) written\n  into the contract, not left to the factory's disk\n\nمثال 42.76 (نقشه یا شکلِ موج؟) پرسش. پویشِ کلاهک‌ها و خط‌های چسبِ یک پره با گامِ ۲ میلی‌متری چند نقطه دارد؟ نقشهٔ پویش و شکلِ موجِ کامل هر کدام چه حجمی دارند؟\nپاسخ. حدودِ ۳۸ میلیون نقطه. نقشه 0.30 GB و شکلِ موجِ کامل 19 GB برای هر پره، یعنی 0.7 TB برای نیروگاه.\nتفسیر. نقشه پاسخِ پرسشِ امروز است. اگر پنج سال بعد ترکی در کلاهک یافته شود، فقط شکلِ موج اجازه می‌دهد دادهٔ کارخانه با روشی تازه دوباره خوانده شود. پس آنچه نگه داشته می‌شود و دورهٔ نگهداریِ داده در قرارداد نوشته می‌شود (فصل 35)، نه به دیسکِ کارخانه سپرده.\n\n\n\n42.6.16 گامِ ۱۶: ارزشِ آزمونِ کارکردِ آغازین\ngearbox run-in: 3 of 10 units held (lab D); value in field exchanges avoided\n  a held defect fails early in service with chance 40% (teaching)\n  one exchange: crane 450 + repair 500 + lost energy 60 = 1,010 k u\n  expected saving 1,212 k u against a test cost of 120 k u (10 x)\n  break-even chance of failure: 4%\n  the run-in pays even if only one held defect in 25\n  would have failed - the case for testing every unit, not a\n  sample, when a field failure costs a crane campaign\n\nمثال 42.77 (یک در بیست‌وپنج) پرسش. با سه واحدِ نگه‌داشته، احتمالِ خرابیِ زودِ ۴۰ درصد و هزینهٔ تعویضِ 1,010 k u، آزمونِ ده واحد چند برابرِ هزینه‌اش صرفه‌جویی می‌کند؟ در چه احتمالی سربه‌سر است؟\nپاسخ. \\(3 \\times 0.40 \\times 1010 = 1212\\,\\text{k u}\\) در برابرِ \\(10 \\times 12 = 120\\)، یعنی ۱۰ برابر. سربه‌سر در \\(120/(3 \\times 1010) = 4\\,\\%\\).\nتفسیر. حتی اگر فقط یکی از ۲۵ عیبِ یافته در میدان خراب می‌شد، آزمون خرجش را می‌داد. وقتی خرابیِ میدانی یک کارزارِ جرثقیل است (مثال 42.86)، آزمونِ همهٔ واحدها، نه نمونه، توجیه دارد. این با پیش‌کارکردِ فصلِ ۴۰ فرق دارد: آنجا آزمون عیبِ کمی می‌یافت و خرجش را نمی‌داد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه خطِ طیف در آزمونِ کارکردِ آغازین کدام‌اند و هر کدام به چه اشاره دارند؟\nمؤلفهٔ کناری چیست و چرا در فاصلهٔ یک دور است؟\nچرا مقدارِ مؤثرِ کل آسیبِ دندانه را پنهان می‌کند؟\nدر طرحِ کیفیتِ پره، نقطهٔ توقف، شاهد و سابقه چه فرقی دارند؟\nچرا توقف‌ها در پخت و پویش‌اند؟\nمرجعِ تصمیمِ یک گزارشِ عدم‌انطباق از کجا تعیین می‌شود؟\n«استفاده همان‌طور که هست» برای جزءِ روی مسیرِ بار با کیست؟\nچه قلم‌هایی به برگهٔ مسیرِ قطعهٔ بالای برج افزوده می‌شوند؟\nچرا وزنِ پره ارزان‌ترین علامتِ فرایند است؟\nمعادلهٔ 42.23 را توضیح دهید. چرا داده‌ها پس از نشستن خوانده می‌شوند؟\nآهنِ روغن و ارتعاش چگونه هم‌دیگر را تأیید می‌کنند؟\nچرا رتبه‌بندیِ حالت‌های خرابی با شدت آغاز می‌شود؟\nمشخصهٔ بحرانی چیست و چه چیزی همراهِ آن به نیروگاه می‌رسد؟\nناسلی که ضربه‌نگارش از حد گذشته پیش از نصب چه وارسی‌ای می‌خواهد؟\nچرا خط‌مبنای کارخانه پایشِ وضعیت را تیزتر می‌کند؟\nمعادلهٔ 42.24 را توضیح دهید. چرا فشارِ مطلق و دمای کلوین؟\nبرازشِ دایره چه چیزی را از خطای بوش‌ها جدا می‌کند؟\nچرا پذیرشِ ضخامتِ پوشش هم میانگین و هم کمینه را می‌خواهد؟\nچرا نگه‌داشتنِ شکلِ موجِ کاملِ پویش تصمیمِ قراردادی است؟\nآزمونِ کارکردِ آغازین در چه احتمالِ خرابی‌ای سربه‌سر است؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-e",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-e",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.7 ث. مهندسیِ ساخت در زنجیرهٔ تأمین",
    "text": "42.7 ث. مهندسیِ ساخت در زنجیرهٔ تأمین\nتوربین در یک کارخانه ساخته نمی‌شود. صدها تأمین‌کننده در چند رده جزء می‌دهند. این بخش پرسش‌های مهندسیِ ساخت را برای همهٔ زنجیره حساب می‌کند: کدام رده زمانِ تحویل را تعیین می‌کند، نخستین قطعه‌ها چه چیزی را ثابت می‌کنند، چند پیچ در یک توربین سفت می‌شود، انبار چه کارهایی دارد، تعمیر در ساختگاه تا کجا مجاز است و بند عیبِ سریالی کِی فعال می‌شود (A-456، A-457).\n\n42.7.1 رده‌های تأمین‌کننده و زمانِ تحویل\nsupplier tiers and lead time to a turbine ready to ship (teaching)\n  part           tier-2 input              weeks t2 + t1 + nacelle\n  main bearing   forged rings               26 + 14 + 6 =  46\n  gearbox        gear forgings, bearings    22 + 18 + 6 =  46\n  hub            casting pattern, iron      12 + 10 + 6 =  28\n  blade          glass, resin, balsa         6 +  8 + 4 =  18\n  generator      electrical steel, copper   10 + 12 + 6 =  28\n  tower          plate                       8 + 10 + 0 =  18\n  the main bearing and gearbox set the turbine's lead time: 46 weeks\n  the longest chain is often two tiers down, at a forge the\n  turbine maker never sees; reserving forging capacity at\n  award (ch 39, slots) and a qualified second forge cut the\n  risk more than pressing the final assembler\nایده. طولانی‌ترین زنجیره اغلب دو رده پایین‌تر است، در آهنگری‌ای که سازندهٔ توربین هرگز نمی‌بیند. یاتاقانِ اصلی و جعبه‌دنده هر دو ۴۶ هفته می‌برند. رزروِ ظرفیتِ آهنگری هنگامِ واگذاری (بخش 39.2.3) و آهنگریِ دومِ صلاحیت‌یافته خطر را بیشتر از فشار روی مونتاژکار کم می‌کنند.\n\nمثال 42.78 (آهنگریِ دوم) پرسش. اگر آهنگریِ دومی حلقه‌های یاتاقان را در ۲۰ هفته بدهد، زمانِ تحویل چقدر می‌شود؟\nپاسخ. یاتاقان \\(20 + 14 + 6 = 40\\) هفته، اما جعبه‌دنده هنوز ۴۶ است. پس زمانِ تحویل همان ۴۶ هفته می‌ماند.\nتفسیر. کوتاه‌کردنِ یک زنجیره وقتی سود دارد که زنجیرهٔ دیگری با همان طول نباشد. باید همهٔ زنجیره‌های بحرانی را با هم دید (فصل 22).\n\n\n\n42.7.2 نخستین قطعه‌ها و توانِ فرایند\ncapability of a new blade mould from its first blades (observed Cpk 1.5)\n  blades measured   95 % lower bound   proves 1.33?\n                5               0.59   no\n               10               0.89   no\n               30               1.16   no\n              100               1.32   no\n  five blades cannot prove a capability, however good they\n  look, and even a hundred give only 1.32: the first\n  article proves the drawing is met; the process is released\n  on a plan that keeps measuring, and a target of 1.33 needs\n  an observed Cpk well above it (ch 40, capability interval)\n\nمثال 42.79 (پنج پره توان را ثابت نمی‌کند) پرسش. قالبِ تازهٔ پره \\(C_\\text{pk}\\) مشاهده‌شدهٔ 1.50 دارد. کرانِ پایینِ ۹۵ درصد با ۵، ۱۰، ۳۰ و ۱۰۰ پره چقدر است؟\nپاسخ. 0.59، 0.89، 1.16 و 1.32.\nتفسیر. پنج پره، هر قدر خوب به نظر برسند، توان را ثابت نمی‌کنند. حتی صد پره به 1.32 می‌رسد. بازرسیِ نخستین‌نمونه ثابت می‌کند نقشه برآورده شده است (بخش 40.3.8.13). فرایند با طرحی آزاد می‌شود که اندازه‌گیری را ادامه می‌دهد. هدفِ 1.33 هم \\(C_\\text{pk}\\) مشاهده‌شده‌ای خیلی بالاتر از آن می‌خواهد (بخش 40.4.7).\n\n\n\n42.7.3 عملیاتِ سفت‌کردن و خطای انسانی\ntightening operations on one turbine (teaching counts)\n  blade root inserts (3 x 96)    288\n  hub to main shaft               90\n  pitch bearings (3 x 120)       360\n  yaw bearing                    140\n  tower flanges (3 x 150)        450\n  anchor cage                    160\n  total 1,488 a turbine; 17,856 for the plant\n  a person missing one in 2,000: 8.9 loose joints expected\n  tools that log torque and angle per bolt: 0.09\n  a missed bolt is a fatigue crack waiting: the logged record\n  per bolt is the evidence, and the 500-hour re-tension of\n  the commissioning plan (ch 50) catches what is left\nایده. هر توربین حدودِ ۱٬۵۰۰ عملیاتِ سفت‌کردن دارد. با فردی که یکی در دو هزار را جا بیندازد، در نیروگاه حدودِ ۹ اتصالِ شل انتظار می‌رود. ابزاری که گشتاور و زاویهٔ هر پیچ را ثبت می‌کند، آن را به نزدیکِ صفر می‌رساند. پیچِ جاافتاده ترکِ خستگیِ منتظر است. سابقهٔ ثبت‌شدهٔ هر پیچ شاهد است. سفت‌کردنِ دوباره در ۵۰۰ ساعتِ نخست باقی‌مانده را می‌گیرد (فصلِ ۵۰؛ بخش 30.4.14).\n\nمثال 42.80 (نُه پیچِ شل) پرسش. با ۱٬۴۸۸ عملیات در هر توربین و خطای یکی در دو هزار، در دوازده توربین چند اتصالِ شل انتظار می‌رود؟\nپاسخ. \\(1488 \\times 12 / 2000 = 8.9\\).\nتفسیر. هر کدام از این نُه پیچ آغازِ یک ترکِ خستگی است. با ابزارِ ثبت‌کننده به 0.09 می‌رسد. سفت‌کردنِ دوباره در ۵۰۰ ساعت آنچه را می‌ماند می‌گیرد.\n\n\n\n42.7.4 کارهای انبار\ncomponents stored 9 months at the port or site (teaching)\n  task                                        every   times\n  nacelle main shaft turned (bearing marks)    1 mo      9\n  desiccant and humidity check                 1 mo      9\n  generator heater and insulation check        3 mo      3\n  blade covers and supports                    3 mo      3\n  gearbox oil sample                           6 mo      1\n  a bearing that does not turn for months gets marks where\n  the rollers sit and vibration shakes them (false\n  brinelling): storage is a process with a record, and a\n  missed turn is a nonconformity, not a detail\nایده. یاتاقانی که ماه‌ها نچرخد، جایی که غلتک‌ها نشسته‌اند و ارتعاشِ حمل تکانشان می‌دهد، نشانه می‌گیرد: فرورفتگیِ کاذب. پس انبار فرایندی با سابقه است. چرخاندنِ جاافتاده یک عدم‌انطباق است، نه جزئیات. همین منطقِ نگهداریِ اسکیدها در فصلِ ۴۰ است (بخش 40.5.8).\n\nمثال 42.81 (بیست‌وپنج سابقه) پرسش. در نُه ماه انبار، برای اجزای هر توربین چند کارِ ثبت‌شده لازم است؟\nپاسخ. \\(9 + 9 + 3 + 3 + 1 = 25\\).\nتفسیر. برای دوازده توربین ۳۰۰ سابقه. یک چرخاندنِ جاافتاده یعنی ماه‌ها غلتک‌ها روی یک جا ماندند. پس فهرستِ وارسیِ انبار با گزارشِ عدم‌انطباق کار می‌کند، نه با یادآوری.\n\n\n\n42.7.5 رده‌های آسیبِ پره و تعمیر\ninspection of 36 blades after three years (teaching damage)\n  cat  description                              repair           count\n    1  coating scratch                          rope access        14\n    2  leading-edge erosion into the laminate   rope access        17\n    3  skin damage, no structure                rope or platform    3\n    4  damage reaching a cap or web             ground, crane       2\n    5  structural crack or root damage          replace blade       0\n  repair cost 584 k u and 93 turbine-days down\n  categories 1-3 are field repairs within the maker's limits;\n  4-5 need the designer and usually a crane: the category\n  is set by an inspector against the maker's damage manual,\n  and a field repair is valid only with its record\n\nمثال 42.82 (بیشترِ آسیب‌ها کوچک‌اند، بیشترِ هزینه از بزرگ‌ها) پرسش. پس از سه سال، ۳۶ پره بازرسی شده‌اند. هزینه و روزهای توقفِ تعمیر چقدر است؟ کدام رده بیشترِ هزینه را دارد؟\nپاسخ. 584 k u و ۹۳ توربین‌روز. دو پرهٔ ردهٔ ۴ با هم 360 k u هزینه دارند، یعنی ۶۲ درصد.\nتفسیر. ۳۱ پره فقط خراش یا سایشِ لبهٔ حمله دارند و با دسترسیِ طنابی تعمیر می‌شوند (مثال 11.15). دو آسیبِ ردهٔ ۴ جرثقیل و طراح می‌خواهند. رده را بازرس با دفترچهٔ آسیبِ سازنده تعیین می‌کند. تعمیرِ ساختگاه فقط با سابقه‌اش معتبر است. وارسی: \\(14 \\times 2 + 17 \\times 8 + 3 \\times 20 + 2 \\times 180 = 584\\).\n\n\n\n42.7.6 پنجره‌های آب‌وهواییِ تعمیرِ ساختگاه\n\n\n\n\n\n\nشکل 42.13: ساعت‌های روشنِ هر ماه که برای تعمیرِ کامپوزیت در ساختگاه مناسب‌اند: هوای ۱۰ تا ۳۵ درجه و باد در ارتفاعِ توپی تا ۱۲ متر بر ثانیه.\n\n\n\ndaylight hours for a composite field repair: 10 to 35 C, hub wind &lt;= 12 m/s\n  (teaching limits; the resin's own limits decide)\n  month    1    2    3    4    5    6    7    8    9   10   11   12\n  hours  104  162  277  368  396  384  311  381  358  331  276  104\n  best month 5 (396 h), worst month 1 (104 h)\n  a resin cures only in its temperature band, and rope access\n  stops in wind: repair campaigns are planned for the months\n  the data allow, with the cure recorded like the factory's\nایده. رزین فقط در بازهٔ دمای خودش پخته می‌شود و دسترسیِ طنابی در باد می‌ایستد. پس کارزارهای تعمیر برای ماه‌هایی برنامه‌ریزی می‌شوند که داده اجازه می‌دهد. ماهِ نخست فقط ۱۰۴ ساعت دارد و ماهِ پنجم ۳۹۶. پخت هم مانندِ کارخانه ثبت می‌شود. حدها آموزشی‌اند. حدِ واقعی را رزین و روشِ دسترسی می‌دهند.\n\nمثال 42.83 (دویست ساعت در ژانویه) پرسش. کارزارِ تعمیری دویست ساعتِ پنجره می‌خواهد. در کدام ماه‌ها در یک ماه جا می‌شود؟\nپاسخ. در ماه‌های ۱ و ۲ نه (۱۰۴ و ۱۶۲ ساعت). در ماه‌های ۳ تا ۱۱ بله. در ماهِ ۱۲ نه (۱۰۴ ساعت).\nتفسیر. آسیبِ یافته در زمستان یا تا بهار صبر می‌کند یا دو ماه طول می‌کشد. پس ردهٔ آسیب (بخش 42.7.5) تصمیم را می‌گیرد: آسیبی که پیش‌روی‌اش تا بهار امن نیست، توقفِ توربین را می‌خواهد.\n\n\n\n42.7.7 بندِ عیبِ سریالی\nserial defect clause: 3 or more of the same failure in 36 blades (teaching)\n  true failure share   chance the clause triggers\n                  1%                           1%\n                  3%                           9%\n                 10%                          71%\n  a clause that triggers by chance on a sound fleet is a\n  dispute; one that never triggers on a bad fleet is no\n  protection - the threshold is a sampling plan in a\n  contract and is judged by the same OC curve (ch 39)\nایده. بندی که روی ناوگانِ سالم بی‌دلیل فعال شود، اختلاف می‌سازد. بندی که روی ناوگانِ بد هرگز فعال نشود، حفاظت نیست. آستانه یک طرحِ نمونه‌گیری در قرارداد است و با همان منحنیِ مشخصهٔ عملیاتی سنجیده می‌شود (بخش 39.4.5.4). با ۳ از ۳۶، سهمِ ۱۰ درصد در ۷۱ درصدِ حالت‌ها و سهمِ ۳ درصد در ۹ درصد فعال می‌شود.\n\nمثال 42.84 (سه از سی‌وشش) پرسش. بندِ «سه یا بیشتر از ۳۶» با سهمِ واقعیِ ۳ و ۱۰ درصد چقدر فعال می‌شود؟\nپاسخ. ۹ و ۷۱ درصد.\nتفسیر. با سهمِ ۱۰ درصد، ۲۹ درصد احتمال هست که بند فعال نشود: ناوگانِ بد بی‌حفاظت می‌ماند. آستانهٔ دو از ۳۶ حفاظت را بالا می‌برد اما ناوگانِ خوب را بیشتر متهم می‌کند. انتخابِ آستانه بده‌بستانِ دو خطاست، همان منحنیِ مشخصهٔ عملیاتی.\n\n\n\n42.7.8 شناسنامه‌های اجزا\naudit of 40 component birth certificates (7 fields each)\n  field                missing\n  serial                     0\n  heat number                0\n  inspection report          0\n  test report                1\n  torque record              1\n  NCR closure                2\n  preservation log           3\n  fields complete 97.5%\n  the gaps cluster in the records made last - storage and\n  NCR closure - where nobody waits for them; a certificate\n  is accepted complete or returned, as the dossier of ch 40\n  was judged on validity, not on 'pass'\nایده. کمبودها در سابقه‌هایی خوشه می‌شوند که آخر ساخته می‌شوند: انبار و بستنِ عدم‌انطباق. کسی منتظرِ آن‌ها نمی‌ماند. شناسنامه کامل پذیرفته یا برگردانده می‌شود، همان‌طور که پروندهٔ فصلِ ۴۰ بر پایهٔ اعتبار داوری شد، نه «قبول» (بخش 40.6.2).\n\nمثال 42.85 (هفت خانهٔ خالی) پرسش. چند خانه از ۲۸۰ خانهٔ شناسنامه‌ها خالی است؟ کامل‌بودن چند درصد است؟\nپاسخ. \\(1 + 1 + 2 + 3 = 7\\) خانه؛ \\(273/280 = 97.5\\,\\%\\).\nتفسیر. خانه‌های خالی در سابقه‌هایی جمع شده‌اند که آخر ساخته می‌شوند: انبار و بستنِ گزارش‌ها. شناسنامه کامل پذیرفته یا برگردانده می‌شود، نه «تقریباً کامل».\n\n\n\n42.7.9 ارزشِ امروزِ کارزارهای جرثقیل\ncrane campaigns: 12 expected over 25 years, 450 k u each (teaching)\n  spread evenly: 0.48 a year; present value at 7.5%: 2,408 k u\n  a component quality that halves the major-failure rates is\n  worth about 1,204 k u today before any lost energy -\n  the value of the factory evidence this chapter asks for\n\nمثال 42.86 (ارزشِ شاهدِ کارخانه) پرسش. با ۱۲ کارزار در ۲۵ سال و ۴۵۰ هزار واحد برای هر کدام، ارزشِ حالِ آن‌ها با نرخِ 7.5 % چقدر است؟ نصف‌شدنِ نرخِ خرابی‌های بزرگ چه ارزشی دارد؟\nپاسخ. حدودِ 2,408 k u. نصف‌شدن حدودِ 1,204 k u ارزش دارد، پیش از هر انرژیِ ازدست‌رفته.\nتفسیر. این عدد ارزشِ شاهدی است که این فصل از کارخانه‌ها می‌خواهد. پولِ بازرسی‌ها، آزمون‌ها و ممیزی‌ها باید با آن سنجیده شود. انرژیِ ازدست‌رفته در زمانِ توقف هم به آن افزوده می‌شود (بخش 42.3.4). روشِ ارزشِ حال از فصلِ ۲۱ است (فصل 21).\n\n\n\n42.7.10 اندازهٔ تعمیرِ پخ‌دار\nscarf repair of a laminate, taper 1:50 (teaching; the maker's manual sets it)\n  skin mm   scarf length each side m   repair mass kg (1 m wide)\n        5                         0.25                         2.8\n       12                         0.60                        14.8\n       20                         1.00                        39.9\n  a gentle taper spreads the load over a long joint: a 20 mm\n  skin needs a repair a metre each side - which is why\n  structural repairs (category 4) leave the rope and go to the\n  ground, and why each repair's mass goes into the balance\nایده. پخِ ملایم بار را روی اتصالی بلند پخش می‌کند. پوستهٔ ۲۰ میلی‌متری تعمیری یک متر از هر سو می‌خواهد. برای همین تعمیرهای سازه‌ای، ردهٔ ۴، از طناب پایین می‌آیند و روی زمین انجام می‌شوند. جرمِ هر تعمیر هم در بالانس حساب می‌شود (مثال 42.20). نسبتِ پخ و چیدنِ لایه‌های تعمیر را دفترچهٔ تعمیرِ سازنده می‌دهد.\n\nمثال 42.87 (پوستهٔ ۱۲ میلی‌متری) پرسش. با پخِ یک به پنجاه، طولِ پخ در هر سو برای پوستهٔ ۱۲ میلی‌متری چقدر است؟\nپاسخ. \\(12 \\times 50 = 600\\,\\text{mm}\\) در هر سو، و جرمِ تعمیرِ یک‌متری حدودِ 14.8 kg.\nتفسیر. تعمیرِ کوچکِ سطحی چند کیلوگرم است، اما تعمیرِ سازه‌ای ده‌ها کیلوگرم. جرمِ هر تعمیر با جایش در سابقهٔ پره ثبت می‌شود تا بالانس دوباره حساب شود (مثال 42.20).\n\n\n\n42.7.11 نشستِ اتصالِ فلنج و رنگ در اتصال\nسطح‌های تماسِ اتصال در نخستین ماه‌ها کمی در هم فرو می‌روند (نشستِ اتصال). هر میکرومتر نشست بخشی از کشیدگیِ پیچ را آزاد می‌کند:\n\\[\n\\Delta F_\\text{V} = \\delta_\\text{s}\\,\\frac{k_\\text{b}\\,k_\\text{c}}{k_\\text{b} + k_\\text{c}}\n\\tag{42.26}\\]\n\\(\\delta_\\text{s}\\) نشستِ کل، \\(k_\\text{b}\\) سختیِ پیچ و \\(k_\\text{c}\\) سختیِ قطعه‌های فشرده است.\ntower flange bolt M64 (teaching): grip 300 mm, preload 1500 kN\n  bolt stiffness 1,873 kN/mm; clamped parts 3 x stiffer\n  preload lost: 1,405 kN per mm of settling\n  joint faces                    settling mm   lost kN   share\n  bare steel (embedding)               0.012        17    1.1%\n  painted, coating creeps 15 %         0.072       101    6.7%\n  a few hundredths of a millimetre undo several per cent of the\n  preload; paint in the joint multiplies the loss - why the\n  faces stay bare (lab D, interface map) and why the bolts are\n  re-tensioned after the first months (ch 50)\n\nمثال 42.88 (رنگ در اتصال) پرسش. با سطحِ فولادِ لخت و با رنگی که ۱۵ درصد خزش دارد، چه سهمی از پیش‌بار می‌رود؟\nپاسخ. لخت 17 kN، یعنی 1.1 %. رنگ‌شده 101 kN، یعنی 6.7 %.\nتفسیر. چند صدم میلی‌متر چند درصد از پیش‌بار را برمی‌دارد. رنگ در اتصال این را چند برابر می‌کند. برای همین سطح‌های تماس بی‌رنگ می‌مانند (بخش 42.6.4) و پیچ‌ها پس از ماه‌های نخست دوباره کشیده می‌شوند (فصل 50). مقدارهای نشست آموزشی‌اند. مقدارِ طراحی را طراحِ اتصال و سازندهٔ پیچ می‌دهند. وارسی: \\(0.072 \\times 1405 = 101\\,\\text{kN}\\).\n\n\n\n42.7.12 ورق‌ها و جوش‌های برج\ntower sections of ch 30 rolled from 3.0 m plates (teaching)\n  sec   cans  shell t  ch 31 t   circ. welds m  long. welds m\n    1      9    122.2    124.0             135             25\n    2      9     97.0     96.0             124             25\n    3      9     70.3     71.0             112             25\n    4      9     51.1     50.0             100             25\n  weld length a tower 571 m; at 12 m/h of ultrasonic scan 48 h\n  for 12 towers 571 h\n  the shells alone come within 2 t of ch 31's list (which\n  rounds and adds the flanges); the\n  circumferential welds carry the tower's bending and set its\n  fatigue (ch 30, detail category) - their inspection record\n  is part of the tower's dossier\nایده. هر بخشِ ۲۵ متری از نُه حلقهٔ نوردشده ساخته می‌شود. یک برج ۵۷۱ متر جوش دارد. جوش‌های محیطی خمشِ برج را می‌برند و خستگیِ آن را تعیین می‌کنند (فصل 30). پس سابقهٔ بازرسیِ فراصوتِ آن‌ها بخشی از پروندهٔ برج است. جرمِ پوسته‌ها از هندسه تا دو تن با فهرستِ فصلِ ۳۱ می‌خواند. این وارسیِ ساده‌ای است که ورق‌ها با نقشه یکی‌اند.\n\nمثال 42.89 (جرمِ بخشِ پایینی) پرسش. جرمِ پوستهٔ بخشِ ۱ را از هندسه حساب کنید و با فهرستِ فصلِ ۳۱ مقایسه کنید.\nپاسخ. \\(\\pi \\times 4.31 \\times 0.046 \\times 25 \\times 7.85 = 122.2\\,\\text{t}\\) در برابرِ 124 t.\nتفسیر. دو تنِ باقی‌مانده فلنج‌ها و گردکردن است. بخشِ ۱ سنگین‌ترین بارِ جاده است (فصل 31). ورقِ ضخیم‌تر از نقشه هم در همین حساب پیدا می‌شود.\n\n\n\n42.7.13 مرکزِ جرمِ ناسل از چهار نیروسنج\nناسل روی چهار نیروسنج در نقطه‌های بالابری وزن می‌شود. مرکزِ جرم میانگینِ وزن‌دارِ جای نقطه‌هاست:\n\\[\nx_\\text{G} = \\frac{\\sum_i F_i\\,x_i}{\\sum_i F_i}, \\qquad y_\\text{G} = \\frac{\\sum_i F_i\\,y_i}{\\sum_i F_i}\n\\tag{42.27}\\]\nnacelle on four load cells at the lifting points (+-2.0 m, +-1.5 m)\n  readings t: 47.1, 44.3, 35.2, 33.4; total 160.0 t\n  centre of gravity x 0.285 m, y 0.043 m; drawing 0.20 / 0.00 m\n  difference 95 mm (teaching limit 100)\n  load-cell error moves x by about 5 mm\n  the weighed mass and centre go on the record the crane plan\n  of ch 31 uses; a drawing value is a prediction, and here it\n  is out by nearly the whole limit\n\nمثال 42.90 (نقشه یک پیش‌بینی است) پرسش. از چهار خواندن، مرکزِ جرم را بیابید و با نقشه مقایسه کنید.\nپاسخ. \\(x_\\text{G} = 2.0 \\times (91.4 - 68.6)/160 = 0.285\\,\\text{m}\\) و \\(y_\\text{G} = 1.5 \\times (82.3 - 77.7)/160 = 0.043\\,\\text{m}\\). فاصله تا نقشه 95 mm، زیرِ حدِ آموزشیِ ۱۰۰.\nتفسیر. خطای نیروسنج‌ها جای مرکز را حدودِ ۵ میلی‌متر جابه‌جا می‌کند. پس اختلافِ ۹۵ میلی‌متری واقعی است. جرم و مرکزِ وزن‌شده در سابقه می‌نشینند و برنامهٔ جرثقیلِ فصلِ ۳۱ از آن‌ها استفاده می‌کند (فصل 31). اختلافِ نزدیک به حد را مهندسِ بالابری می‌سنجد.\n\n\n\n42.7.14 سفت‌کردن در چند گذر\nهر پیچی که سفت می‌شود، اتصال را کمی می‌فشارد و پیچ‌های سفتِ همسایه کمی شل می‌شوند. این برهم‌کنشِ کشسان است.\nCOUPLE = {1: 0.06, 2: 0.03, 3: 0.01}   # preload lost by a neighbour, share\n\n\ndef tighten(order, n=96, passes=3):\n    \"\"\"Preload of each bolt (share of target) after each pass; raising\n    bolt j to the target relaxes tight bolts at distance 1-3 by a share\n    of the preload it gained.\"\"\"\n    f = np.zeros(n)\n    out = []\n    for _ in range(passes):\n        for j in order:\n            gain = 1.0 - f[j]\n            f[j] = 1.0\n            for d, c in COUPLE.items():\n                for i in ((j + d) % n, (j - d) % n):\n                    if f[i] &gt; 0:\n                        f[i] -= c * gain\n        out.append(f.copy())\n    return out\n\n\n\n\n\n\nشکل 42.14: پیش‌بارِ ۹۶ پیچِ ریشه پس از گذرِ اول و دوم. هر پیچ پس از سفت‌شدنِ همسایه‌ها پایین می‌آید.\n\n\n\n96 root bolts tightened one at a time; each tightening relaxes\n  tight neighbours by 6, 3 and 1 % of the preload it gains\n  (teaching)\n  order        pass 1 min / mean   pass 2 min / mean   pass 3 min / mean\n  in sequence     80% /  90%      98% /  99%     100% / 100%\n  crosswise       80% /  90%      98% /  99%     100% / 100%\n  one pass leaves most bolts short of target whatever the\n  order; a second pass at the same target recovers most of it\n  and a third closes the gap - the work instruction names the\n  passes, and the logged tool shows each bolt's last value;\n  on a flat flange the order changes little, on a flange with\n  a gap it decides where the gap closes (not modelled here)\n\nمثال 42.91 (گذرِ دوم) پرسش. پس از یک، دو و سه گذر، کمترین و میانگینِ پیش‌بار چقدر است؟\nپاسخ. گذرِ ۱: ۸۰ و ۹۰ درصد. گذرِ ۲: ۹۸ و ۹۹. گذرِ ۳: ۱۰۰ و ۱۰۰.\nتفسیر. یک گذر بیشترِ پیچ‌ها را کوتاه از هدف می‌گذارد، هر ترتیبی داشته باشد. ابزارِ ثبت‌کننده در گذرِ اول برای هر پیچ «هدف» نشان می‌دهد، اما پیچ پس از سفت‌شدنِ همسایه‌ها از آن پایین می‌آید. پس سابقهٔ معتبر خواندنِ گذرِ آخر است و دستورالعملِ کار شمارِ گذرها را نام می‌برد (بخش 42.7.3). ضریب‌های برهم‌کنش آموزشی‌اند.\n\n\n\n42.7.15 کارخانهٔ پره نزدیکِ ساختگاه\na blade factory near the site against long-haul blades (teaching k u)\n  set-up 30,000; transport saved 45 a blade; local premium 10 a blade\n  break-even at 857 blades = 286 turbines\n  Plant P's 36 blades recover 4% of the set-up\n  one plant does not pay for a factory; a pipeline of plants\n  in a region may - and where a buyer asks for local content,\n  this is the price of it, to be weighed in the bid (ch 39)\nایده. یک نیروگاه هزینهٔ کارخانه را نمی‌دهد: ۳۶ پره فقط ۴ درصدِ هزینهٔ راه‌اندازی را برمی‌گرداند. ردیفی از نیروگاه‌ها در یک منطقه شاید بدهد. اگر خریدار سهمِ ساختِ داخل بخواهد، این حساب بهای آن را نشان می‌دهد و در ارزیابیِ پیشنهادها سنجیده می‌شود (فصل 39). عددها آموزشی‌اند.\n\n\n42.7.16 ظرفیتِ قالب‌ها و آهنگِ نصب\nblade factory: 2 mould sets, 30 h a blade, 85% available,\n  three shifts (teaching)\n  9.5 blades a week; 38 blades (36 + 2 spares) in 4.0 weeks\n  plus 5 days of finishing and testing before the first ships\n  erection at one turbine every 3 days needs 7 blades a week\n  the factory makes 1.4 x what erection takes, so once\n  running it stays ahead; a mould set down for a week costs 5 blades\n  start moulding 8 days before the first lift: finishing plus a buffer of 5\n  blades - the factory's schedule risk is the moulds, not the\n  people\n\nمثال 42.92 (قالب، نه آدم) پرسش. دو دستِ قالب با چرخهٔ ۳۰ ساعت و دسترس‌پذیریِ ۸۵ درصد هفته‌ای چند پره می‌سازند؟ قالب‌سازی چند روز پیش از نخستین بالابری باید آغاز شود؟\nپاسخ. \\(2 \\times 168 \\times 0.85/30 = 9.5\\) پره در هفته. پنج روز پرداخت و آزمون، به‌علاوهٔ ذخیرهٔ ۵ پره برای یک هفته خوابیدنِ یک دستِ قالب: حدودِ ۸ روز.\nتفسیر. کارخانه ۱٫۴ برابرِ آهنگِ نصب می‌سازد و پس از آغاز جلو می‌ماند. ریسکِ برنامه در قالب‌هاست: یک دستِ قالبِ ازکارافتاده نیمی از ظرفیت را می‌برد. پس نگهداریِ قالب و قطعه‌های یدکِ آن در برنامهٔ کیفیتِ کارخانه دیده می‌شود (فصل 31 برای آهنگِ حمل).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا طولانی‌ترین زنجیرهٔ تأمین اغلب دو رده پایین‌تر است؟\nبازرسیِ نخستین‌نمونه چه چیزی را ثابت می‌کند و چه چیزی را نه؟\nکرانِ پایینِ \\(C_\\text{pk}\\) با ۱۰ پره چقدر است؟\nابزارِ ثبت‌کنندهٔ گشتاور و زاویه چه چیزی را عوض می‌کند؟\nفرورفتگیِ کاذب چیست و چگونه پیشگیری می‌شود؟\nرده‌های آسیبِ پره کدام‌اند و کدام در ساختگاه تعمیر می‌شوند؟\nچرا کارزارِ تعمیر برای ماه‌های مشخص برنامه‌ریزی می‌شود؟\nبندِ عیبِ سریالی چه دو خطایی دارد؟\nچرا کمبودهای شناسنامه در سابقه‌های آخر خوشه می‌شوند؟\nارزشِ حالِ کارزارهای جرثقیل چه چیزی را می‌سنجد؟\nچرا تعمیرِ پوستهٔ ضخیم روی زمین انجام می‌شود؟\nمعادلهٔ 42.26 را توضیح دهید. چرا رنگ در اتصال پیش‌بار را کم می‌کند؟\nکدام جوش‌های برج خستگیِ آن را تعیین می‌کنند؟\nمعادلهٔ 42.27 را توضیح دهید. چرا مرکزِ جرمِ وزن‌شده جای نقشه را می‌گیرد؟\nچرا خواندنِ گذرِ آخر سابقهٔ معتبرِ پیش‌بار است؟\nچرا یک نیروگاه هزینهٔ کارخانهٔ پرهٔ محلی را نمی‌دهد؟\nچرا ریسکِ برنامهٔ کارخانهٔ پره در قالب‌هاست؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-plantp",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-plantp",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.8 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "42.8 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch42.integrated\n\nمثال 42.93 (مقدماتی: عددهای یک توربین با دست) پرسش. کششِ بوشِ ریشه، بازدهِ زنجیرهٔ پیشرانه، توانِ شبکهٔ آزمونِ پشت‌به‌پشت و خروج از مرکزِ مجازِ روتورِ ژنراتور را با دست حساب کنید.\na turbine's numbers by hand\n  insert pull = 4 x 15.4e6 / (96 x 3.2) = 201 kN against 320 kN preload\n  drivetrain = 0.997 x 0.980 x 0.975 x 0.985 = 0.938\n  back-to-back grid power = 5000 x (1/0.98^2 - 1) = 206 kW\n  generator balance e = 2.5 / 121 = 20.7 um\n  a hand check catches a moment in kN m read as MN m, an\n  efficiency chain that left out a stage, or a bench sized for\n  the test power instead of the losses\nپاسخ. 201 kN، 0.938، 206 kW و 20.7 µm. هر چهار با کد برابرند.\nتفسیر. سه لغزشِ رایج با وارسیِ دستی پیدا می‌شوند. گشتاوری که به کیلونیوتن‌متر خوانده شود به‌جای مگانیوتن‌متر. زنجیرهٔ بازده‌ای که یک مرحله را جا انداخته باشد. و میزِ آزمونی که برای توانِ آزمون اندازه شده باشد به‌جای تلفات.\n\n\nمثال 42.94 (میانی: کیفیتِ ساختِ ناوگان در عدد) پرسش. کیفیتِ ساختِ دوازده توربین را در عدد خلاصه کنید.\nthe twelve-turbine fleet's manufacturing quality in numbers\n  downtime 67 h a turbine-year; major replacements 49% of it\n  about 12 crane campaigns in 25 years\n  blade sets after sorting 0.59 t m against 3.55 at random\n  run-in: 3 of 10 gearboxes held, each with a diagnosis\n  1,488 tightening operations a turbine; logged tools take the expected loose\n    joints from 9 to 0.1\n  the fleet's reliability starts in the factory records: each\n  number here is a record the plant can ask for\nتفسیر. قابلیتِ اطمینانِ ناوگان در سوابقِ کارخانه آغاز می‌شود. هر عدد اینجا سابقه‌ای است که نیروگاه می‌تواند بخواهد: نرخ و توقف از تخصیص، جفت‌کردنِ پره‌ها از وزن‌کشی، تشخیصِ جعبه‌دنده‌ها از آزمونِ کارکردِ آغازین، و سفت‌کردن‌ها از ابزارِ ثبت‌کننده.\n\n\nمثال 42.95 (یکپارچه: مبنای کیفیت و پذیرشِ اجزای توربین) پرسش. مبنای کیفیت و پذیرشِ اجزای توربین را با موردهای باز بنویسید.\nD-046 turbine component quality and acceptance basis\n  1 blades: fibre fraction and voids on cap coupons; DSC cure\n    evidence; UT of caps and bond lines with a measured POD;\n    receptor resistance; weighing and set matching on record\n  2 root joint shown closed at the extreme load (the teaching\n    joint opens at 2 x operating - the maker's design decides)\n  3 hub castings judged by stress zones; NCR to the designer\n  4 gearboxes: back-to-back run-in with spectra at 1x, 2x and\n    mesh sidebands; oil sample; units held until re-run\n  5 generators: balance to the grade, insulation index before\n    energising, winding sensors tested; hot-climate cooling\n  6 torque-and-angle logged tools on every bolted joint;\n    500 h re-tension in commissioning\n  7 storage plan with shaft turning; field repairs only within\n    the maker's categories and weather windows\n  8 NCR authority by severity; late reports escalate\n  9 every blade: flap frequency with its weight (stiffness);\n    static-test deflection (+0.6 m) fed into the clearance\n    budget; saddles laid out against the target moment\n 10 gear case depth per heat to the edge-load floor (HT-43\n    held); alignment and case depth judged together\n 11 flange contact faces bare; settling in the re-tension\n    plan; nacelles weighed with their centre of gravity;\n    shock logs read before erection (N-05, N-11 checked)\n 12 efficiency from the back-to-back loss measurement; leak\n    tests with temperature; coating by mean and minimum\n 13 process FMEA ranked by severity sets the holds; nine\n    critical characteristics asked for at receipt\n  open: maker's type and component certificates and test\n    evidence for this configuration (U-123)\nتفسیر. این تصمیمِ D-046 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nاتصالِ ریشهٔ آموزشی در بارِ حدی باز می‌شود. طراحیِ سازنده باید خلافش را نشان دهد (فصل‌های ۱۱ و ۳۰).\nبستهٔ اقلیمِ گرم، با خنک‌کن‌هایی برای 40.7 °C، قلمِ خرید است و ساعت‌های کاهشِ توان در مدلِ انرژی می‌آیند (فصل‌های ۱۵ و ۳۹).\nحدودِ ۱۲ کارزارِ جرثقیل در عمرِ نیروگاه، پایهٔ برنامهٔ بالابری و یدک است (فصل‌های ۳۱ و ۵۲).\nسفت‌کردنِ دوباره در ۵۰۰ ساعت و هم‌محوریِ دوباره پس از بالابردنِ ناسل در برنامهٔ راه‌اندازی‌اند (فصل‌های ۴۹ و ۵۰).\nخیزِ آزمونِ ایستا 0.6 m بیش از پیش‌بینی بود: ۱۲ درصد از حاشیهٔ فاصلهٔ نوک تا برج. بودجهٔ فاصله با رواداری‌های ساخت دوباره بسته می‌شود (فصل ۱۱، مثال 42.25).\nکفِ ۲٫۴ میلی‌متریِ لایهٔ سخت همان بارِ لبه‌ایِ ناهم‌محوری است. ذوبِ HT-43 نگه داشته شده است (مثال 42.58).\nسطح‌های تماسِ فلنج بی‌رنگ می‌مانند و ناسل‌های N-05 و N-11 پیش از نصب وارسی می‌شوند (فصل‌های ۳۱ و ۵۰).\nگواهی‌های نوعی و جزءِ سازنده و شاهدِ آزمون برای این پیکربندی هنوز روشن نیستند (U-123). عددهای این فصل آموزشی‌اند و جای پروندهٔ واقعی را نمی‌گیرند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-numbers",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-numbers",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.9 عددهای کلیدیِ ساختِ توربینِ نیروگاهِ P",
    "text": "42.9 عددهای کلیدیِ ساختِ توربینِ نیروگاهِ P\n\n\n\nجدول 42.1: عددهای کلیدیِ فصلِ ۴۲ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nکششِ بوش، کاری و حدی؛ ضریبِ بازشدن\n201 / 401 kN؛ 0.9\nمثال 42.2\n\n\nبازدهِ پیشرانه؛ گرمای نامی\n0.938؛ 329 kW\nبخش 42.3.3\n\n\nتوقف در سال؛ سهمِ تعویض‌های بزرگ\n67 h؛ ۴۹٪\nمثال 42.4\n\n\nکسرِ حجمیِ لازم برای ۴۵ گیگاپاسکال\n0.608\nبخش 42.4.1\n\n\nجرمِ کلاهکِ کربنی برای همان سختی\n1.9 t به‌جای 7.9 t\nمثال 42.12\n\n\n\\(a_{90}\\) پویشِ خطِ چسب\n36 mm\nبخش 42.4.5\n\n\nنابالانسیِ دسته‌ها، مرتب و تصادفی\n0.59 / 3.55 t·m\nمثال 42.16\n\n\nتوانِ شبکهٔ آزمونِ پشت‌به‌پشت\n206 kW\nمثال 42.37\n\n\nعمرِ عایق، عادی و ۱۰ کلوین گرم‌تر\n۵۶ و ۲۸ سال\nمثال 42.40\n\n\nجعبه‌دنده‌های نگه‌داشته پس از آزمون\n۳ از ۱۰\nمثال 42.62\n\n\nطولانی‌ترین زنجیرهٔ تأمین\n۴۶ هفته\nبخش 42.7.1\n\n\nهزینهٔ تعمیرِ پره پس از سه سال\n584 k u\nمثال 42.82\n\n\nسهمِ رواداری‌ها از فاصلهٔ نوک تا برج، بدترین و جذرِ مربعات\n0.85 / 0.47 m\nمثال 42.34\n\n\nعمقِ لازمِ لایهٔ سخت، اسمی و لبه‌ای\n2.07 / 2.36 mm\nمثال 42.58\n\n\nآسیبِ پیچِ ریشه، اتصالِ بسته و باز\n0.32 / 492\nمثال 42.9\n\n\nپیش‌بارِ ازدست‌رفته، سطحِ لخت و رنگ‌شده\n۱٫۱ و ۶٫۷ درصد\nمثال 42.88\n\n\nهزینهٔ کیفیتِ یک سالِ پره‌ها\n2,380 k u\nمثال 42.56\n\n\nطولِ جوشِ یک برج\n571 m\nبخش 42.7.12",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-design",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-design",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.10 گردشِ کارِ کیفیتِ اجزای توربین",
    "text": "42.10 گردشِ کارِ کیفیتِ اجزای توربین\n\n\nدرختِ زیرمجموعه‌ها با جرم و مسیرِ بار؛ واسط‌ها با دو مالک؛ اتصالِ ریشه در بارِ حدی؛ بودجهٔ تلفات؛ تخصیصِ قابلیتِ اطمینان؛ پوشِ ساختگاه؛ شاهدِ گواهی‌دهی (بخش 42.2).\nپره: کسرِ حجمیِ الیاف، تخلخل، شاهدِ پخت، احتمالِ آشکارسازیِ پویش، صاعقه، وزن‌کشی و جفت‌کردن؛ توپی با ناحیه‌های تنش؛ جازدنِ یاتاقان؛ آزمون‌های ایستا و خستگی با زین‌های طراحی‌شده؛ بسامدِ هر پره؛ بودجهٔ فاصلهٔ نوک تا برج (بخش 42.4).\nپیشرانه: آزمونِ پشت‌به‌پشت، روغن، خنک‌کاری، عمرِ عایق، بالانس، هم‌محوری، دقتِ دنده، عمقِ لایهٔ سخت زیرِ تماس، تلفاتِ اندازه‌گیری‌شده، خستگیِ جوش، ترمزِ چرخش، ردیابی (بخش 42.5).\nآزمونِ کارکردِ آغازین با طیف؛ طرحِ کیفیتِ پره؛ پیگیریِ عدم‌انطباق؛ واسط‌های حمل و نصب؛ تحلیلِ خرابیِ فرایند و مشخصه‌های بحرانی؛ ضربه‌نگار، آزمونِ نشت، دایرهٔ بوش‌ها و ضخامتِ پوشش (بخش 42.6).\nزنجیرهٔ تأمین، نخستین‌نمونه، سفت‌کردن، انبار، رده‌های آسیب، پنجره‌های تعمیر، عیبِ سریالی، نشستِ اتصال، جوش‌های برج و مرکزِ جرمِ وزن‌شده (بخش 42.7).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-lab",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-lab",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.11 آزمایشگاه‌های پایتونِ این فصل",
    "text": "42.11 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 42.2: آزمایشگاه‌های پایتونِ فصلِ ۴۲\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nتوربین، درختِ زیرمجموعه‌ها، مواد، بوش‌ها، ارتعاشِ کارکردِ آغازین، گزارش‌های عدم‌انطباق\n\n\nالزام‌ها و بار\nexamples_a\nدرخت، اتصالِ ریشه، تلفات، تخصیص، تعویض‌ها، پوش، گواهی، واسط‌ها\n\n\nپره، توپی، گام\nexamples_b\nکسرِ حجمی، تخلخل، کلاهک، پخت، احتمالِ آشکارسازی، صاعقه، جفت‌کردن، ریخته‌گری، جازدن، مسیرِ توپی\n\n\nپیشرانه و ناسل\nexamples_c\nپشت‌به‌پشت، صافی، خنک‌کاری، عایق، بالانس، هم‌محوری، دنده، جوش، ترمز، شاخصِ پلاریزاسیون، ردیابی\n\n\nآزمایشگاهِ ت\nlab_d\nکارکردِ آغازین، طرحِ کیفیتِ پره، عدم‌انطباق، واسط‌های حمل و نصب\n\n\nزنجیرهٔ تأمین\nexamples_e\nرده‌ها، نخستین‌نمونه، سفت‌کردن، انبار، آسیب، پنجره‌ها، عیبِ سریالی\n\n\nدورِ دوم\nexamples_s\nبودجهٔ جرم، دارسی، گرمای پخت، ژنراتور در سال، نشستنِ روغن، آهن، شناسنامه، جرثقیل\n\n\nدورِ سوم\nexamples_t\nسختی در زاویه، چین، آزمونِ ایستا، شتابِ خستگی، کششِ بوش، وزنِ پره\n\n\nدورِ چهارم\nexamples_u\nشورینوف، گرافیتِ کروی، پیش‌بار، محرکِ گام، ترکِ بحرانی، پرداختِ سطح\n\n\nدورِ پنجم\nexamples_v\nتابِ کابل، آفتاب روی پوشش، جرثقیلِ خدمت، جای مبدل، سفت‌کردنِ دوباره\n\n\nدورِ ششم\nexamples_w\nتحلیلِ خرابیِ فرایند، مشخصه‌های بحرانی، عمقِ لایهٔ سخت، ضخامتِ کلاهک، هزینهٔ کیفیت\n\n\nدورِ هفتم\nexamples_x\nخستگیِ پیچ، دمای سیم‌پیچ، ضربه‌نگار، تعمیرِ پخ‌دار، خط‌مبنای ارتعاش\n\n\nدورِ هشتم\nexamples_y\nفاصلهٔ نوک تا برج، بسامدِ پره، تماسِ دندانه، نشستِ اتصال، جوش‌های برج، آزمونِ نشت\n\n\nدورِ نهم\nexamples_z\nتلفاتِ جعبه‌دنده، مرکزِ جرم، دایرهٔ بوش‌ها، زین‌های آزمون، ضخامتِ پوشش\n\n\nدورِ دهم\nexamples_m\nگذرهای سفت‌کردن، سهمِ بارِ سیاره‌ها، گرد و غبار روی خنک‌کن، فاصلهٔ هوایی، کارخانهٔ محلی\n\n\nدورِ یازدهم\nexamples_n\nظرفیتِ قالب‌ها، دادهٔ پویش، ارزشِ آزمونِ کارکردِ آغازین\n\n\nنیروگاهِ P\nintegrated\nبا دست، ناوگان، مبنای D-046\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ turbinemfg پایهٔ این برنامه‌هاست و با آزمون‌هایی در برابرِ حسابِ دستی سنجیده شده است. قاعدهٔ آمیخته‌ها و هزینهٔ مسیرِ ساخت را از materials فصلِ ۴ می‌گیرد، منحنیِ خستگی را از structures فصلِ ۳۰، و داده‌های ساختگاه را از بستهٔ داده.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-mfg",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-mfg",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.12 ساخت در این فصل",
    "text": "42.12 ساخت در این فصل\nاین فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰، یعنی مسیر، طرحِ کنترل، نقطه‌های توقف، نمونه‌گیری، تبارنامه و عدم‌انطباق، اینجا روی اجزای توربین به کار رفت. هیچ برنامهٔ پخت، پارامترِ جوش یا چرخهٔ عملیاتِ حرارتی داده نشده است. هر گام با هدف، مشخصه و عیبش آمده است. آزمون‌های چرخشی و برقی فقط با هدف و معیار.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-std",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-std",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.13 جعبهٔ استاندارد و انطباق",
    "text": "42.13 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nالزام‌های طراحیِ توربین: IEC 61400-1:2019 (STD-080). پره: IEC 61400-5:2020 (STD-082). برج و پی: IEC 61400-6:2020 (STD-083). جعبه‌دنده: IEC 61400-4:2025 (STD-085). حفاظتِ صاعقه: IEC 61400-24:2019 (STD-084).\nارتعاشِ توربین در بهره‌برداری: ISO 20816-21:2025 (STD-088). طرحِ گواهی‌دهیِ نوعی و جزء: IECRE OD-501 (STD-089). نظامِ کیفیتِ کارخانه‌ها: ISO 9001:2026 (STD-167).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، توالیِ آزمون یا عددِ معیار نقل نشده است. حدهای تخلخل، صاعقه، ناحیه‌های ریخته‌گری، درجهٔ بالانس، ردهٔ جزئیات و ارتعاشِ این فصل آموزشی‌اند. حدِ واقعی را طراحِ جزء، سازنده و گواهی‌دهنده می‌دهند. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-deliverable",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-deliverable",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.14 تحویل‌دادنیِ نیروگاهِ P",
    "text": "42.14 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 42.3: سندهای فصلِ ۴۲ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-MEC-SPC-0002\nمشخصهٔ کیفیت و پذیرشِ اجزای توربین\nهر جزءِ مسیرِ بار با مشخصه، آزمون و شاهد\n\n\nPLP-MEC-PRO-0002\nطرحِ بازرسی و کیفیتِ پره\nهر گام با نقطه، روش و سابقه\n\n\nPLP-MEC-REP-0003\nگزارشِ پذیرشِ ارتعاشِ آزمونِ کارکردِ آغازین\nهر واحد با طیف، تشخیص و آزادسازی\n\n\nPLP-PRJ-REG-0025\nدفترِ عدم‌انطباق‌های اجزای توربین\nهر گزارش با مرجع، مهلت و تصمیم\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-046: مبنای کیفیت و پذیرشِ اجزای توربین (مثال 42.95).\nفرض‌های A-450 تا A-457:\n\nA-450: درختِ زیرمجموعه‌ها، زنجیرهٔ تلفات، نرخ‌های خرابی و پوشِ خواسته‌شده.\nA-451: اتصالِ ریشه: ۹۶ بوش، دایرهٔ 3.2 m، پیش‌بار و ضریبِ اتصال.\nA-452: مواد و نمونه‌های پره، پخت، احتمالِ آشکارسازی، صاعقه، وزن‌کشی، ریخته‌گری، جازدن و هزینهٔ توپی.\nA-453: آزمونِ پشت‌به‌پشت، روغن، خنک‌کاری و عمرِ عایق.\nA-454: بالانس، هم‌محوری، دقتِ دنده، جوشِ شاسی، ترمزِ چرخش، شاخصِ پلاریزاسیون و ردیابی.\nA-455: سیگنال‌های ساختگیِ آزمونِ کارکردِ آغازین و آستانه‌های تشخیص.\nA-456: طرحِ کیفیتِ پره، مرجع‌های تصمیم و نقشهٔ واسط‌ها؛ زنجیرهٔ تأمین و نخستین‌نمونه.\nA-457: سفت‌کردن، انبار، رده‌های آسیب، حدهای تعمیرِ ساختگاه و بندِ عیبِ سریالی.\n\nمجهول: گواهی‌های نوعی و جزء و شاهدِ آزمونِ سازندهٔ برگزیده برای این پیکربندی (U-123).\nیافته‌ها: اتصالِ ریشهٔ آموزشی در بارِ حدی باز می‌شود؛ کسرِ حجمیِ ۰٫۶۱ برای کلاهک‌ها؛ بستهٔ اقلیمِ گرم؛ سه جعبه‌دندهٔ نگه‌داشته؛ ابزارِ ثبت‌کنندهٔ سفت‌کردن؛ دو گزارشِ دیرشده.\nکتابخانهٔ همراه: ماژولِ turbinemfg با آزمون‌ها و برنامه‌های فصلِ ۴۲.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-summary",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-summary",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.15 جمع‌بندی",
    "text": "42.15 جمع‌بندی\n\nالزام‌ها و مسیرِ بار: درختِ زیرمجموعه‌ها جرم و واسط‌ها را نشان می‌دهد؛ اجزای مسیرِ بار خستگی‌محورند؛ پیش‌بار اتصالِ ریشه را بسته نگه می‌دارد و اتصالِ آموزشی در بارِ حدی باز می‌شود؛ بازدهِ پیشرانه گرمای ناسل را تعیین می‌کند؛ خرابی‌های بزرگِ کم نیمی از توقف‌اند؛ گواهیِ نوعی هر واحد را نمی‌آزماید (بخش 42.2).\nپره، توپی و گام: کسرِ حجمیِ الیاف سختیِ کلاهک را تعیین می‌کند؛ تخلخل از چگالی خوانده می‌شود؛ کربن سبک‌تر و گران‌تر و رساناست؛ شاهدِ پخت خوانده می‌شود، نه تنظیمش؛ احتمالِ آشکارسازی کوچک‌ترین عیبِ پیداشدنی را می‌گوید؛ مرتب‌سازی پره‌ها را بالانس می‌کند؛ پذیرشِ ریخته‌گری با ناحیهٔ تنش است (بخش 42.4).\nپیشرانه و ناسل: آزمونِ پشت‌به‌پشت فقط تلفات را از شبکه می‌گیرد؛ آلودگی را بیرون نگه دارید؛ خنک‌کاری برای روزِ داغِ ساختگاه؛ عمرِ عایق با هر ده کلوین نصف؛ روتورِ تندتر بالانسِ دقیق‌تر؛ ردهٔ جزئیات نتیجهٔ ساخت است؛ ردیابی از ذوب تا توربین (بخش 42.5).\nآزمایشگاه: خط‌های طیف، نه سطحِ کل، عیب را نشان می‌دهند؛ توقف‌های طرحِ کیفیت جایی‌اند که عیب پنهان یا گران می‌شود؛ هر عدم‌انطباق مرجع و مهلت دارد؛ هر واسط دو سریال (بخش 42.6).\nزنجیرهٔ تأمین: طولانی‌ترین زنجیره دو رده پایین‌تر است؛ نخستین قطعه‌ها توان را ثابت نمی‌کنند؛ سفت‌کردن با ابزارِ ثبت‌کننده؛ انبار فرایند است؛ تعمیرِ ساختگاه در رده و پنجرهٔ خود؛ بندِ عیبِ سریالی یک طرحِ نمونه‌گیری است (بخش 42.7).\n\n\n42.15.1 واژگانِ فصلِ ۴۲\n\n\n\nجدول 42.4: واژگانِ فصلِ ۴۲\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nتوپی\nhub\n\n\n\nناسل\nnacelle\n\n\n\nشاسی\nbedplate\n\n\n\nجعبه‌دنده\ngearbox\n\n\n\nیاتاقانِ اصلی\nmain bearing\n\n\n\nیاتاقانِ گام\npitch bearing\n\n\n\nسامانهٔ چرخشِ ناسل\nyaw system\n\n\n\nترمزِ چرخش\nyaw brake\n\n\n\nبوشِ ریشهٔ پره\nroot insert\n\n\n\nضریبِ اتصال\njoint factor\n\n\n\nکلاهکِ تیرِ اصلی\nspar cap\n\n\n\nجانِ برشی\nshear web\n\n\n\nکسرِ حجمیِ الیاف\nfibre volume fraction\n\n\n\nدرصدِ تخلخل\nvoid content\n\n\n\nدرجهٔ پخت\ndegree of cure\n\n\n\nدمای گذارِ شیشه‌ای\nglass transition temperature\nTg\n\n\nخطِ چسب\nbond line\n\n\n\nاحتمالِ آشکارسازی\nprobability of detection\nPOD\n\n\nگیرنده\nreceptor\n\n\n\nرسانای پایین‌رو\ndown conductor\n\n\n\nگشتاورِ اولِ جرم\nfirst mass moment\n\n\n\nنابالانسی\nunbalance\n\n\n\nدرجهٔ بالانس\nbalance grade\n\n\n\nچدنِ نشکن\nductile iron\n\n\n\nجازدنِ گرم\nshrink fit\n\n\n\nتداخلِ جازدن\ninterference\n\n\n\nآزمونِ پشت‌به‌پشتِ جعبه‌دنده\nback-to-back test\n\n\n\nآزمونِ کارکردِ آغازین\nrun-in test\n\n\n\nنسبتِ بتای صافی\nfilter beta ratio\n\n\n\nکلاسِ گرمایی\nthermal class\n\n\n\nشاخصِ پلاریزاسیون\npolarisation index\n\n\n\nناهم‌محوری\nmisalignment\n\n\n\nخطای انتقالِ دنده\ntransmission error\n\n\n\nبسامدِ درگیری\ngear mesh frequency\n\n\n\nمؤلفهٔ کناری\nsideband\n\n\n\nردهٔ جزئیات\ndetail category\n\n\n\nفرورفتگیِ کاذب\nfalse brinelling\n\n\n\nسایشِ لبهٔ حمله\nleading-edge erosion\n\n\n\nردهٔ آسیب\ndamage category\n\n\n\nردهٔ تأمین‌کننده\nsupplier tier\n\n\n\nعیبِ سریالی\nserial defect\n\n\n\nقاعدهٔ شورینوف\nChvorinov’s rule\n\n\n\nقانونِ دارسی\nDarcy’s law\n\n\n\nچینِ الیاف\nfibre wrinkle\n\n\n\nمقدارِ مشخصه\ncharacteristic value\n\n\n\nچقرمگیِ شکست\nfracture toughness\nK_IC\n\n\nگرافیتِ کروی\nnodular graphite\n\n\n\nعمقِ لایهٔ سخت\ncase depth\n\n\n\nضربه‌نگار\nshock recorder\n\n\n\nتعمیرِ پخ‌دار\nscarf repair\n\n\n\nتحلیلِ خرابیِ فرایند\nprocess FMEA\n\n\n\nتماسِ هرتزی\nHertzian contact\n\n\n\nنشستِ اتصال\njoint settling\n\n\n\nنیروسنج\nload cell\n\n\n\nزینِ بارگذاری\nloading saddle\n\n\n\nضریبِ سهمِ بار\nload sharing factor\nK_gamma\n\n\nبرهم‌کنشِ کشسان\nelastic interaction",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-assess",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-assess",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.16 ارزیابیِ پلکانی",
    "text": "42.16 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند توربین را درختی از زیرمجموعه‌ها با مسیرِ بار و واسط ببیند؛ اتصالِ ریشه را در بارِ حدی وارسی کند؛ مشخصه‌های ساختِ پره، توپی و پیشرانه را حساب و تفسیر کند؛ دادهٔ ارتعاشِ آزمونِ کارکردِ آغازین را تشخیص دهد؛ طرحِ کیفیتِ پره و پیگیریِ عدم‌انطباق بنویسد؛ و زنجیرهٔ تأمین را از نگاهِ مهندسیِ ساخت بسنجد. همهٔ این‌ها بی‌دستورِ فرایند و بی‌روالِ کار روی تجهیزاتِ چرخان یا برق‌دار. پاسخ‌ها در بخش 42.17 آمده‌اند.\n\n42.16.1 پلهٔ ۱: مبانی\n\nتمرین 42.1 درختِ زیرمجموعه‌های توربین چه دو کاری می‌کند؟\n\n\nتمرین 42.2 معادلهٔ 42.1 را توضیح دهید.\n\n\nتمرین 42.3 ضریبِ اتصال چیست؟\n\n\nتمرین 42.4 گواهیِ نوعی و گواهیِ پروژه را تعریف کنید.\n\n\nتمرین 42.5 معادلهٔ 42.2 را توضیح دهید.\n\n\nتمرین 42.6 معادلهٔ 42.3 را توضیح دهید.\n\n\nتمرین 42.7 معادلهٔ 42.4 را توضیح دهید.\n\n\nتمرین 42.8 معادلهٔ 42.5 را توضیح دهید.\n\n\nتمرین 42.9 معادلهٔ 42.6 را توضیح دهید.\n\n\nتمرین 42.10 معادلهٔ 42.7 را توضیح دهید.\n\n\nتمرین 42.11 معادلهٔ 42.14 را توضیح دهید.\n\n\nتمرین 42.12 نسبتِ بتای صافی را تعریف کنید.\n\n\nتمرین 42.13 معادلهٔ 42.15 را توضیح دهید.\n\n\nتمرین 42.14 معادلهٔ 42.16 را توضیح دهید.\n\n\nتمرین 42.15 معادلهٔ 42.17 را توضیح دهید.\n\n\nتمرین 42.16 شاخصِ پلاریزاسیون را تعریف کنید.\n\n\nتمرین 42.17 مؤلفهٔ کناری چیست؟\n\n\nتمرین 42.18 نقطهٔ توقف، شاهد و سابقه را در طرحِ کیفیتِ پره تعریف کنید.\n\n\nتمرین 42.19 فرورفتگیِ کاذب چیست؟\n\n\nتمرین 42.20 رده‌های آسیبِ پره را نام ببرید.\n\n\nتمرین 42.21 معادلهٔ 42.8 را توضیح دهید.\n\n\nتمرین 42.22 معادلهٔ 42.9 را توضیح دهید.\n\n\nتمرین 42.23 معادلهٔ 42.10 را توضیح دهید.\n\n\nتمرین 42.24 معادلهٔ 42.11 را توضیح دهید.\n\n\nتمرین 42.25 معادلهٔ 42.12 را توضیح دهید.\n\n\nتمرین 42.26 معادلهٔ 42.18 را توضیح دهید.\n\n\nتمرین 42.27 معادلهٔ 42.23 را توضیح دهید.\n\n\nتمرین 42.28 معادلهٔ 42.19 را توضیح دهید.\n\n\nتمرین 42.29 مشخصهٔ بحرانی چیست؟\n\n\nتمرین 42.30 عمقِ لایهٔ سخت چیست و کجا خوانده می‌شود؟\n\n\nتمرین 42.31 معادلهٔ 42.13 را توضیح دهید.\n\n\nتمرین 42.32 معادلهٔ 42.20 را توضیح دهید.\n\n\nتمرین 42.33 معادلهٔ 42.24 را توضیح دهید.\n\n\nتمرین 42.34 معادلهٔ 42.25 را توضیح دهید.\n\n\nتمرین 42.35 معادلهٔ 42.26 را توضیح دهید.\n\n\nتمرین 42.36 معادلهٔ 42.27 را توضیح دهید.\n\n\nتمرین 42.37 معادلهٔ 42.21 را توضیح دهید.\n\n\nتمرین 42.38 معادلهٔ 42.22 را توضیح دهید.\n\n\n\n42.16.2 پلهٔ ۲: تحلیل\n\nتمرین 42.39 چرا اجزای مسیرِ بار خستگی‌محورند؟\n\n\nتمرین 42.40 چرا پیش‌بار عمرِ خستگیِ پیچ را تعیین می‌کند؟\n\n\nتمرین 42.41 چرا خرابی‌های بزرگِ کم نیمی از توقف را می‌سازند؟\n\n\nتمرین 42.42 چرا بستهٔ اقلیمِ گرم برای نیروگاهِ P لازم است؟\n\n\nتمرین 42.43 چرا کسرِ حجمیِ الیاف مشخصهٔ کنترل‌شده است؟\n\n\nتمرین 42.44 کلاهکِ کربنی چه زیرسامانه‌هایی را تغییر می‌دهد؟\n\n\nتمرین 42.45 چرا نمونهٔ کم‌پخته نزدیکِ دمای کار خطرناک است؟\n\n\nتمرین 42.46 چرا دو بازرس با یک دستگاه مستقل نیستند؟\n\n\nتمرین 42.47 چرا یک نشانه در فلنج ردکردنی و در جان پذیرفتنی است؟\n\n\nتمرین 42.48 چرا آزمونِ پشت‌به‌پشت بازده را هم می‌سنجد؟\n\n\nتمرین 42.49 چرا صافیِ ریزتر کمی کمک می‌کند؟\n\n\nتمرین 42.50 چرا سیم‌پیچ از نقطهٔ طراحی‌اش بیشتر عمر می‌کند؟\n\n\nتمرین 42.51 چرا ردهٔ جزئیات نتیجهٔ ساخت است؟\n\n\nتمرین 42.52 چرا مقدارِ مؤثرِ کل آسیبِ دندانه را پنهان می‌کند؟\n\n\nتمرین 42.53 چرا توقف‌های طرحِ کیفیتِ پره در پخت و پویش‌اند؟\n\n\nتمرین 42.54 چرا طولانی‌ترین زنجیرهٔ تأمین دو رده پایین‌تر است؟\n\n\nتمرین 42.55 چرا پنج پره توانِ فرایند را ثابت نمی‌کند؟\n\n\nتمرین 42.56 بندِ عیبِ سریالی چه دو خطایی دارد؟\n\n\nتمرین 42.57 چرا جرمِ نزدیکِ نوک گران است؟\n\n\nتمرین 42.58 چرا پوسته‌ها لایه‌های ۴۵ درجه دارند؟\n\n\nتمرین 42.59 چرا پره از ورودی‌های زیاد پر می‌شود؟\n\n\nتمرین 42.60 چرا بارِ آزمونِ خستگی اندازه گرفته می‌شود؟\n\n\nتمرین 42.61 چرا بازدهِ سالانهٔ ژنراتور از نامی کمتر است؟\n\n\nتمرین 42.62 چرا تخلخل در فلنج جمع می‌شود؟\n\n\nتمرین 42.63 چرا روشِ سفت‌کردن در دستورالعملِ کار نام برده می‌شود؟\n\n\nتمرین 42.64 ترانسفورماتورِ ناسل چه چیزی را جابه‌جا می‌کند؟\n\n\nتمرین 42.65 چرا رتبه‌بندیِ خرابی‌های فرایند با شدت آغاز می‌شود؟\n\n\nتمرین 42.66 چرا عمقِ لایهٔ سخت از منحنی خوانده می‌شود، نه از یک نقطه؟\n\n\nتمرین 42.67 چرا کلاهک نزدیکِ نوک کمترین توان را دارد؟\n\n\nتمرین 42.68 چرا پیچِ بی‌پیش‌بار در چند روز می‌شکند؟\n\n\nتمرین 42.69 ضربه‌نگارِ ناسل چه چیزی را نشان می‌دهد؟\n\n\nتمرین 42.70 چرا خط‌مبنای کارخانه با توربین تحویل می‌شود؟\n\n\nتمرین 42.71 چرا تعمیرِ سازه‌ایِ پوستهٔ ضخیم روی زمین انجام می‌شود؟\n\n\nتمرین 42.72 کدام رواداریِ ساخت بیشترین سهم را از فاصلهٔ نوک تا برج می‌گیرد؟\n\n\nتمرین 42.73 چرا آزمونِ بسامد بی‌وزن‌کشی گمراه می‌کند؟\n\n\nتمرین 42.74 چرا جای زین‌های آزمونِ ایستا مهم است؟\n\n\nتمرین 42.75 چرا بیشینهٔ برشِ تماس زیرِ سطح است؟\n\n\nتمرین 42.76 چرا آزمونِ پشت‌به‌پشت تلفات را دقیق‌تر می‌سنجد؟\n\n\nتمرین 42.77 چرا آزمونِ افتِ فشار دما را هم ثبت می‌کند؟\n\n\nتمرین 42.78 چرا پذیرشِ پوشش کمینه را هم می‌خواهد؟\n\n\nتمرین 42.79 چرا سطح‌های تماسِ اتصال بی‌رنگ می‌مانند؟\n\n\nتمرین 42.80 چرا یک گذرِ سفت‌کردن کافی نیست؟\n\n\nتمرین 42.81 چرا خطای جای پینِ سیاره عمرِ یاتاقان را کم می‌کند؟\n\n\nتمرین 42.82 چرا گرد و غبار روی خنک‌کن انرژی می‌برد؟\n\n\nتمرین 42.83 چرا یک نیروگاه کارخانهٔ پرهٔ محلی را توجیه نمی‌کند؟\n\n\nتمرین 42.84 چرا شکلِ موجِ کاملِ پویش ارزشِ نگه‌داشتن دارد؟\n\n\nتمرین 42.85 چرا آزمونِ کارکردِ آغازین برای هر جعبه‌دنده انجام می‌شود، نه نمونه؟\n\n\n\n42.16.3 پلهٔ ۳: کاربرد\n\nتمرین 42.86 کسرِ حجمیِ لایهٔ شیشه با ۷۰ درصد جرمِ الیاف؟\n\n\nتمرین 42.87 مدولِ طولیِ همان لایه؟\n\n\nتمرین 42.88 کششِ بوش در گشتاورِ کاری؟\n\n\nتمرین 42.89 نابالانسیِ سه پرهٔ فصلِ ۱۱؟\n\n\nتمرین 42.90 احتمالِ آشکارسازیِ جدایشِ ۴۰ میلی‌متری؟\n\n\nتمرین 42.91 توانِ شبکهٔ آزمونِ پشت‌به‌پشت با بازدهِ 0.98؟\n\n\nتمرین 42.92 افزایشِ دمای جازدن برای 0.5 mm روی 0.9 m؟\n\n\nتمرین 42.93 عمرِ عایق ۱۰ کلوین بالای نقطهٔ طراحی؟\n\n\nتمرین 42.94 جرمِ بالای پی؟\n\n\nتمرین 42.95 کششِ بوش در بارِ حدی و ضریبِ بازشدن؟\n\n\nتمرین 42.96 بازدهِ پیشرانه و گرمای نامی؟\n\n\nتمرین 42.97 توقف و دسترس‌پذیری؟\n\n\nتمرین 42.98 کارزارهای جرثقیل در ۲۵ سال؟\n\n\nتمرین 42.99 چگالیِ داغ‌ترین هوا؟\n\n\nتمرین 42.100 کسرِ حجمی برای ۴۵ گیگاپاسکال؟\n\n\nتمرین 42.101 بیشترین تخلخلِ نمونه‌ها؟\n\n\nتمرین 42.102 جرم و هزینهٔ کلاهکِ کربنی؟\n\n\nتمرین 42.103 درجهٔ پخت و دمای گذارِ نمونهٔ S9؟\n\n\nتمرین 42.104 \\(a_{90}\\) پویشِ خطِ چسب؟\n\n\nتمرین 42.105 نابالانسیِ دسته‌ها، مرتب و تصادفی؟\n\n\nتمرین 42.106 نشانه‌های بیرون از حدِ ناحیه؟\n\n\nتمرین 42.107 نقطهٔ سربه‌سرِ توپیِ ریختگی و جوشی؟\n\n\nتمرین 42.108 توانِ شبکه با بازدهِ 0.97؟\n\n\nتمرین 42.109 جریانِ روغن و هوای خنک‌کاری؟\n\n\nتمرین 42.110 ساعت‌های بالای ۳۵ درجه و کمترین ظرفیت؟\n\n\nتمرین 42.111 عمرِ عایق، عادی و گرم‌تر؟\n\n\nتمرین 42.112 نابالانسیِ مجازِ روتورِ ژنراتور؟\n\n\nتمرین 42.113 شیم‌های جلو و عقب؟\n\n\nتمرین 42.114 آسیبِ ۲۰ سالهٔ جوش، رده‌های ۷۱ و ۹۰؟\n\n\nتمرین 42.115 شمارِ کالیپرها؟\n\n\nتمرین 42.116 شاخصِ پلاریزاسیون، خشک و مرطوب؟\n\n\nتمرین 42.117 جعبه‌دنده‌های نگه‌داشته؟\n\n\nتمرین 42.118 گزارش‌های دیرشده؟\n\n\nتمرین 42.119 کرانِ پایینِ \\(C_\\text{pk}\\) با ۱۰ پره؟\n\n\nتمرین 42.120 اتصال‌های شلِ انتظاری، دستی و ثبت‌شده؟\n\n\nتمرین 42.121 هزینه و روزهای تعمیرِ پره؟\n\n\nتمرین 42.122 ساعت‌های تعمیر در بهترین ماه؟\n\n\nتمرین 42.123 احتمالِ فعال‌شدنِ بند در سهمِ ۱۰ درصد؟\n\n\nتمرین 42.124 گشتاورِ اولِ جرمِ پره از بودجه؟\n\n\nتمرین 42.125 زمانِ پرشدن تا ۲ متری؟\n\n\nتمرین 42.126 افزایشِ دمای بی‌دررو در لایهٔ ضخیم؟\n\n\nتمرین 42.127 بازدهِ ژنراتور، نامی و سالانه؟\n\n\nتمرین 42.128 زمانِ نشستنِ دمای روغن؟\n\n\nتمرین 42.129 ارزشِ حالِ کارزارهای جرثقیل؟\n\n\nتمرین 42.130 مدولِ لایه در ۴۵ درجه؟\n\n\nتمرین 42.131 روزهای آزمونِ خستگی و چرخه‌های هم‌ارز؟\n\n\nتمرین 42.132 مقدارِ مشخصهٔ کششِ بوش؟\n\n\nتمرین 42.133 نخستین پرهٔ بالای حدِ وزن؟\n\n\nتمرین 42.134 زمانِ انجمادِ فلنج؟\n\n\nتمرین 42.135 ضریبِ بازشدن با آچار و کشنده؟\n\n\nتمرین 42.136 توان و انرژیِ پرِ اضطراریِ هر پره؟\n\n\nتمرین 42.137 عمقِ ترکِ بحرانیِ محور؟\n\n\nتمرین 42.138 حدِ دوام با پوستهٔ آهنگری؟\n\n\nتمرین 42.139 تلفاتِ کابلِ برج، ولتاژِ پایین و متوسط؟\n\n\nتمرین 42.140 احتمالِ یافتنِ شلی با وارسیِ ۱۰ درصدی؟\n\n\nتمرین 42.141 نخستین حالتِ خرابی در رتبه‌بندیِ فرایندِ پره؟\n\n\nتمرین 42.142 شمارِ مشخصه‌های بحرانیِ توربین؟\n\n\nتمرین 42.143 عمقِ لایهٔ سختِ ذوبِ HT-43؟\n\n\nتمرین 42.144 توانِ فرایندِ ضخامتِ کلاهک در ۵۰ متری؟\n\n\nتمرین 42.145 هزینهٔ کیفیتِ یک سالِ پره‌ها؟\n\n\nتمرین 42.146 آسیبِ پیچِ ریشه با اتصالِ بسته و باز؟\n\n\nتمرین 42.147 دمای میانگینِ سیم‌پیچِ گرم از مقاومت؟\n\n\nتمرین 42.148 طولِ پخ در هر سو برای پوستهٔ ۲۰ میلی‌متری؟\n\n\nتمرین 42.149 نخستین سالِ عبور از حدِ هشدار؟\n\n\nتمرین 42.150 سهمِ رواداری‌ها از فاصلهٔ نوک تا برج، بدترین و جذرِ مربعات؟\n\n\nتمرین 42.151 انحرافِ معیارِ خطای برآوردِ سختی از بسامد؟\n\n\nتمرین 42.152 عمقِ لازمِ لایهٔ سخت، اسمی و با بارِ لبه‌ای؟\n\n\nتمرین 42.153 پیش‌بارِ ازدست‌رفته با سطحِ لخت و رنگ‌شده؟\n\n\nتمرین 42.154 طولِ جوشِ یک برج؟\n\n\nتمرین 42.155 افتِ تصحیح‌شدهٔ آزمونِ نشت؟\n\n\nتمرین 42.156 خطای تلفات، مستقیم و پشت‌به‌پشت؟\n\n\nتمرین 42.157 فاصلهٔ مرکزِ جرم تا نقشه؟\n\n\nتمرین 42.158 بدترین بوش و انحرافش؟\n\n\nتمرین 42.159 بیشترین بارِ اضافه با سه زینِ B؟\n\n\nتمرین 42.160 کمترین پیش‌بار پس از گذرهای ۱ تا ۳؟\n\n\nتمرین 42.161 ضریبِ سهمِ بار و عمرِ یاتاقان با خطای ۲۰ میکرومتری؟\n\n\nتمرین 42.162 انرژیِ ازدست‌رفته با خنک‌کنِ ۷۰ درصد؟\n\n\nتمرین 42.163 جابه‌جاییِ روتور در فاصلهٔ هوایی؟\n\n\nتمرین 42.164 شمارِ پره برای سربه‌سرِ کارخانهٔ محلی؟\n\n\nتمرین 42.165 پره در هفته از دو دستِ قالب؟\n\n\nتمرین 42.166 حجمِ شکلِ موجِ کاملِ پویشِ یک پره؟\n\n\nتمرین 42.167 صرفه‌جوییِ مورد انتظارِ آزمونِ کارکردِ آغازین؟\n\n\n\n42.16.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 42.168 سازنده اتصالِ ریشه را فقط در بارِ کاری نشان داده است. چه می‌خواهید؟\n\n\nتمرین 42.169 طرحِ کیفیتِ پره‌ای که فقط آزادسازیِ نهایی را توقف دارد، بازبینی کنید.\n\n\nتمرین 42.170 پیمانکار می‌خواهد آزمونِ کارکردِ آغازینِ جعبه‌دنده‌ها را با سطحِ کلِ ارتعاش بپذیرد. پاسخ دهید.\n\n\nتمرین 42.171 یک نشانهٔ ۵ میلی‌متری در فلنجِ توپی پیدا شده است. مسیرِ تصمیم را بنویسید.\n\n\nتمرین 42.172 خنک‌کن‌های ناسل برای 35 °C پیشنهاد شده‌اند. چه می‌پرسید؟\n\n\nتمرین 42.173 برای انبارِ نُه‌ماههٔ ناسل‌ها در بندر، برنامه بنویسید.\n\n\nتمرین 42.174 برای ناوگانِ دوازده‌توربینی، بندِ عیبِ سریالی پیشنهاد کنید و خطاهایش را حساب کنید.\n\n\nتمرین 42.175 کارزارِ تعمیرِ لبهٔ حمله را برای سالِ بستهٔ داده زمان‌بندی کنید.\n\n\nتمرین 42.176 کارخانهٔ پره می‌خواهد ترازو را حذف کند چون جفت‌کردن با گشتاور انجام می‌شود. پاسخ دهید.\n\n\nتمرین 42.177 سازنده پیشنهاد می‌کند پیچ‌های ریشه با آچار به‌جای کشنده سفت شوند. اثرش را بسنجید.\n\n\nتمرین 42.178 برای آزمونِ کارکردِ آغازین برنامهٔ گام‌های بار و خواندن‌ها بنویسید.\n\n\nتمرین 42.179 ریختهٔ توپی با گرافیتِ ۷۸ درصد کروی رسیده است. مسیرِ تصمیم؟\n\n\nتمرین 42.180 سازنده پیشنهاد می‌کند پویشِ خطِ چسب از نقطهٔ توقف به سابقه برود. پاسخ دهید.\n\n\nتمرین 42.181 نمونهٔ آزمونِ یک ذوبِ دنده رد شده است. مسیرِ تصمیم و ردیابی را بنویسید.\n\n\nتمرین 42.182 ضربه‌نگارِ یک ناسل 4.1 g نشان می‌دهد. پیش از نصب چه می‌خواهید؟\n\n\nتمرین 42.183 آزمایشگاه سه زین با فاصلهٔ برابر پیشنهاد می‌کند. طرحِ زین‌ها را ارزیابی کنید.\n\n\nتمرین 42.184 سازنده می‌خواهد فلنج‌های برج را پیش از سوارکردن کامل رنگ کند. پاسخ دهید.\n\n\nتمرین 42.185 بودجهٔ فاصلهٔ نوک تا برج را با نتیجهٔ آزمونِ ایستا دوباره ببندید.\n\n\nتمرین 42.186 دستورالعملِ کارِ سفت‌کردنِ پیچ‌های ریشه را از نگاهِ سابقه بازبینی کنید: کدام خواندن معتبر است؟\n\n\nتمرین 42.187 برنامهٔ شستنِ خنک‌کن‌ها را با انرژیِ ازدست‌رفته توجیه کنید.\n\n\n\n42.16.5 پلهٔ ۵: تسلط\n\nتمرین 42.188 درختِ زیرمجموعه‌های توربینی دیگر را با جرم و واسط بسازید.\n\n\nتمرین 42.189 تحلیلِ حالت‌های خرابیِ فرایندِ ساختِ پره را با پنج سطر بنویسید.\n\n\nتمرین 42.190 برنامهٔ آزمایشگاهِ ت را برای عیبِ یاتاقان با طیفِ پوشِ فصلِ ۱۱ گسترش دهید.\n\n\nتمرین 42.191 مبنای پذیرشِ اجزا را برای نیروگاهِ بادیِ بزرگ‌تری بازنویسید.\n\n\nتمرین 42.192 یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.\n\n\nتمرین 42.193 بگویید کدام ابزارِ این فصل در فصل‌های ۴۳ تا ۴۸ به کار می‌آید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-solutions",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-solutions",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.17 پاسخ‌نامه و راه‌حل‌ها",
    "text": "42.17 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 42.17.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 42.1. بخش 42.3.1.\n\n\nحل. تمرین 42.2. بخش 42.3.2.\n\n\nحل. تمرین 42.3. مثال 42.2.\n\n\nحل. تمرین 42.4. بخش 42.3.7.\n\n\nحل. تمرین 42.5. بخش 42.4.1.\n\n\nحل. تمرین 42.6. بخش 42.4.2.\n\n\nحل. تمرین 42.7. بخش 42.4.4.\n\n\nحل. تمرین 42.8. بخش 42.4.5.\n\n\nحل. تمرین 42.9. بخش 42.4.7.\n\n\nحل. تمرین 42.10. بخش 42.4.9.\n\n\nحل. تمرین 42.11. بخش 42.5.1.\n\n\nحل. تمرین 42.12. بخش 42.5.2.\n\n\nحل. تمرین 42.13. بخش 42.5.4.\n\n\nحل. تمرین 42.14. بخش 42.5.5.\n\n\nحل. تمرین 42.15. بخش 42.5.9.\n\n\nحل. تمرین 42.16. بخش 42.5.10.\n\n\nحل. تمرین 42.17. بخش 42.6.1.\n\n\nحل. تمرین 42.18. بخش 42.6.2.\n\n\nحل. تمرین 42.19. بخش 42.7.4.\n\n\nحل. تمرین 42.20. بخش 42.7.5.\n\n\nحل. تمرین 42.21. بخش 42.4.12.\n\n\nحل. تمرین 42.22. بخش 42.4.14.\n\n\nحل. تمرین 42.23. بخش 42.4.17.\n\n\nحل. تمرین 42.24. بخش 42.4.19.\n\n\nحل. تمرین 42.25. بخش 42.4.23.\n\n\nحل. تمرین 42.26. بخش 42.5.12.\n\n\nحل. تمرین 42.27. بخش 42.6.6.\n\n\nحل. تمرین 42.28. بخش 42.5.21.\n\n\nحل. تمرین 42.29. بخش 42.6.9.\n\n\nحل. تمرین 42.30. بخش 42.5.18.\n\n\nحل. تمرین 42.31. بخش 42.4.26.\n\n\nحل. تمرین 42.32. بخش 42.5.22.\n\n\nحل. تمرین 42.33. بخش 42.6.12.\n\n\nحل. تمرین 42.34. بخش 42.6.13.\n\n\nحل. تمرین 42.35. بخش 42.7.11.\n\n\nحل. تمرین 42.36. بخش 42.7.13.\n\n\nحل. تمرین 42.37. بخش 42.5.24.\n\n\nحل. تمرین 42.38. بخش 42.5.26.\n\n\nحل. تمرین 42.39. بخش 42.3.1.\n\n\nحل. تمرین 42.40. مثال 42.2.\n\n\nحل. تمرین 42.41. مثال 42.4.\n\n\nحل. تمرین 42.42. بخش 42.3.6.\n\n\nحل. تمرین 42.43. بخش 42.4.1.\n\n\nحل. تمرین 42.44. مثال 42.12.\n\n\nحل. تمرین 42.45. مثال 42.13.\n\n\nحل. تمرین 42.46. بخش 42.4.5.\n\n\nحل. تمرین 42.47. بخش 42.4.8.\n\n\nحل. تمرین 42.48. مثال 42.37.\n\n\nحل. تمرین 42.49. بخش 42.5.2.\n\n\nحل. تمرین 42.50. مثال 42.40.\n\n\nحل. تمرین 42.51. مثال 42.44.\n\n\nحل. تمرین 42.52. مثال 42.62.\n\n\nحل. تمرین 42.53. مثال 42.63.\n\n\nحل. تمرین 42.54. بخش 42.7.1.\n\n\nحل. تمرین 42.55. مثال 42.79.\n\n\nحل. تمرین 42.56. بخش 42.7.7.\n\n\nحل. تمرین 42.57. بخش 42.4.11.\n\n\nحل. تمرین 42.58. بخش 42.4.12.\n\n\nحل. تمرین 42.59. مثال 42.23.\n\n\nحل. تمرین 42.60. مثال 42.26.\n\n\nحل. تمرین 42.61. مثال 42.48.\n\n\nحل. تمرین 42.62. مثال 42.28.\n\n\nحل. تمرین 42.63. بخش 42.4.21.\n\n\nحل. تمرین 42.64. مثال 42.52.\n\n\nحل. تمرین 42.65. مثال 42.69.\n\n\nحل. تمرین 42.66. مثال 42.54.\n\n\nحل. تمرین 42.67. بخش 42.5.19.\n\n\nحل. تمرین 42.68. مثال 42.9.\n\n\nحل. تمرین 42.69. بخش 42.6.10.\n\n\nحل. تمرین 42.70. بخش 42.6.11.\n\n\nحل. تمرین 42.71. بخش 42.7.10.\n\n\nحل. تمرین 42.72. مثال 42.34.\n\n\nحل. تمرین 42.73. مثال 42.35.\n\n\nحل. تمرین 42.74. مثال 42.36.\n\n\nحل. تمرین 42.75. بخش 42.5.22.\n\n\nحل. تمرین 42.76. بخش 42.5.23.\n\n\nحل. تمرین 42.77. مثال 42.73.\n\n\nحل. تمرین 42.78. بخش 42.6.14.\n\n\nحل. تمرین 42.79. مثال 42.88.\n\n\nحل. تمرین 42.80. مثال 42.91.\n\n\nحل. تمرین 42.81. مثال 42.60.\n\n\nحل. تمرین 42.82. مثال 42.61.\n\n\nحل. تمرین 42.83. بخش 42.7.15.\n\n\nحل. تمرین 42.84. مثال 42.76.\n\n\nحل. تمرین 42.85. مثال 42.77.\n\n\nحل. تمرین 42.86. 0.513 (E01).\n\n\nحل. تمرین 42.87. 38.5 GPa (E02).\n\n\nحل. تمرین 42.88. 201 kN (E03).\n\n\nحل. تمرین 42.89. 2.91 t·m (E04).\n\n\nحل. تمرین 42.90. ۹۴٪ (E05).\n\n\nحل. تمرین 42.91. 206 kW (E06).\n\n\nحل. تمرین 42.92. 46 K (E07).\n\n\nحل. تمرین 42.93. ۱۰ سال (E08).\n\n\nحل. تمرین 42.94. 613 t (P01).\n\n\nحل. تمرین 42.95. 401 kN؛ 0.9 (P02).\n\n\nحل. تمرین 42.96. 0.938؛ 329 kW (P03).\n\n\nحل. تمرین 42.97. 67 h؛ 99.24 % (P04).\n\n\nحل. تمرین 42.98. ۱۲ (P05).\n\n\nحل. تمرین 42.99. 0.962 kg/m³ (P06).\n\n\nحل. تمرین 42.100. 0.608 (P07).\n\n\nحل. تمرین 42.101. 3.4 % (P08).\n\n\nحل. تمرین 42.102. 1.9 t؛ دو برابر (P09).\n\n\nحل. تمرین 42.103. 0.890؛ 73.5 °C (P10).\n\n\nحل. تمرین 42.104. 36 mm (P11).\n\n\nحل. تمرین 42.105. 0.59 / 3.55 t·m (P12).\n\n\nحل. تمرین 42.106. ۳ از ۱۵ (P13).\n\n\nحل. تمرین 42.107. ۳۵ توپی (P15).\n\n\nحل. تمرین 42.108. 314 kW (P16).\n\n\nحل. تمرین 42.109. 5.6 و 8.6 kg/s (P18).\n\n\nحل. تمرین 42.110. ۱۹۸؛ ۸۱٪ (P19).\n\n\nحل. تمرین 42.111. ۵۶ و ۲۸ سال (P20).\n\n\nحل. تمرین 42.112. 82,678 g·mm (P21).\n\n\nحل. تمرین 42.113. -0.37 / -0.52 mm (P22).\n\n\nحل. تمرین 42.114. 1.71 / 0.52 (P23).\n\n\nحل. تمرین 42.115. ۱۹ (P24).\n\n\nحل. تمرین 42.116. 2.5 / 1.12 (P25).\n\n\nحل. تمرین 42.117. ۳ (P26).\n\n\nحل. تمرین 42.118. ۲ (P28).\n\n\nحل. تمرین 42.119. 0.89 (P30).\n\n\nحل. تمرین 42.120. 8.9 / 0.09 (P31).\n\n\nحل. تمرین 42.121. 584 k u؛ ۹۳ (P32).\n\n\nحل. تمرین 42.122. ۳۹۶ (P33).\n\n\nحل. تمرین 42.123. ۷۱٪ (P34).\n\n\nحل. تمرین 42.124. 485 t·m (P35).\n\n\nحل. تمرین 42.125. ۲۰۸ دقیقه (P36).\n\n\nحل. تمرین 42.126. 126 K (P37).\n\n\nحل. تمرین 42.127. 97.47 / 96.41 % (P38).\n\n\nحل. تمرین 42.128. ۱۳۶ دقیقه (P39).\n\n\nحل. تمرین 42.129. 2,408 k u (P40).\n\n\nحل. تمرین 42.130. 11.8 GPa (P41).\n\n\nحل. تمرین 42.131. ۳۳؛ 8.09e6 (P42).\n\n\nحل. تمرین 42.132. 403 kN (P43).\n\n\nحل. تمرین 42.133. ۲۰ (P44).\n\n\nحل. تمرین 42.134. ۳۰۰ دقیقه (P45).\n\n\nحل. تمرین 42.135. 1.41 / 1.69 (P46).\n\n\nحل. تمرین 42.136. 63 kW؛ 707 kJ (P47).\n\n\nحل. تمرین 42.137. 40.6 mm (P48).\n\n\nحل. تمرین 42.138. 131 MPa (P49).\n\n\nحل. تمرین 42.139. 66.7 / 0.7 kW (P51).\n\n\nحل. تمرین 42.140. ۶۲٪ (P52).\n\n\nحل. تمرین 42.141. شکافِ خطِ چسب (P53).\n\n\nحل. تمرین 42.142. ۹ (P54).\n\n\nحل. تمرین 42.143. 2.09 mm (P55).\n\n\nحل. تمرین 42.144. 0.76 (P56).\n\n\nحل. تمرین 42.145. 2,380 k u (P57).\n\n\nحل. تمرین 42.146. 0.32 / 492 (P58).\n\n\nحل. تمرین 42.147. 102.0 °C (P59).\n\n\nحل. تمرین 42.148. 1.00 m (P61).\n\n\nحل. تمرین 42.149. سالِ ۵ (P62).\n\n\nحل. تمرین 42.150. 0.85 / 0.47 m (P63).\n\n\nحل. تمرین 42.151. 0.39 % (P64).\n\n\nحل. تمرین 42.152. 2.07 / 2.36 mm (P65).\n\n\nحل. تمرین 42.153. 1.1 / 6.7 % (P66).\n\n\nحل. تمرین 42.154. 571 m (P67).\n\n\nحل. تمرین 42.155. -2 mbar (P68).\n\n\nحل. تمرین 42.156. 22 / 4.6 kW (P69).\n\n\nحل. تمرین 42.157. 95 mm (P70).\n\n\nحل. تمرین 42.158. بوشِ ۵۸، +2.79 mm (P71).\n\n\nحل. تمرین 42.159. ۸٪ (P72).\n\n\nحل. تمرین 42.160. ۸۰، ۹۸ و ۱۰۰ درصد (P74).\n\n\nحل. تمرین 42.161. 1.080؛ ۷۷٪ (P75).\n\n\nحل. تمرین 42.162. 2,071 MWh در سال (P76).\n\n\nحل. تمرین 42.163. 0.35 mm (P77).\n\n\nحل. تمرین 42.164. ۸۵۷ (P78).\n\n\nحل. تمرین 42.165. 9.5 (P79).\n\n\nحل. تمرین 42.166. 19 GB (P80).\n\n\nحل. تمرین 42.167. 1,212 k u (P81).\n\n\nحل. تمرین 42.168. معیار: بارِ حدی، پیش‌بار، سابقهٔ سفت‌کردن (مثال 42.2).\n\n\nحل. تمرین 42.169. معیار: مثال 42.63.\n\n\nحل. تمرین 42.170. معیار: مثال 42.62.\n\n\nحل. تمرین 42.171. معیار: بخش 42.4.8، بخش 42.6.3.\n\n\nحل. تمرین 42.172. معیار: بخش 42.5.3، بخش 42.3.6.\n\n\nحل. تمرین 42.173. معیار: بخش 42.7.4.\n\n\nحل. تمرین 42.174. معیار: بخش 42.7.7.\n\n\nحل. تمرین 42.175. معیار: بخش 42.7.6.\n\n\nحل. تمرین 42.176. معیار: مثال 42.66.\n\n\nحل. تمرین 42.177. معیار: بخش 42.4.21، مثال 42.2.\n\n\nحل. تمرین 42.178. معیار: بخش 42.6.6، مثال 42.62.\n\n\nحل. تمرین 42.179. معیار: بخش 42.4.20، بخش 42.6.3.\n\n\nحل. تمرین 42.180. معیار: مثال 42.69، مثال 42.63.\n\n\nحل. تمرین 42.181. معیار: مثال 42.54، بخش 42.5.11، بخش 42.6.3.\n\n\nحل. تمرین 42.182. معیار: بخش 42.6.10، بخش 42.7.4.\n\n\nحل. تمرین 42.183. معیار: مثال 42.36، بخش 42.4.16.\n\n\nحل. تمرین 42.184. معیار: مثال 42.88، بخش 42.6.4.\n\n\nحل. تمرین 42.185. معیار: مثال 42.34، مثال 42.25.\n\n\nحل. تمرین 42.186. معیار: مثال 42.91، بخش 42.7.3.\n\n\nحل. تمرین 42.187. معیار: مثال 42.61، بخش 42.5.3.\n\n\nحل. تمرین 42.188. معیار: بخش 42.3.1.\n\n\nحل. تمرین 42.189. معیار: بخش 42.4، بخش 40.4.1.\n\n\nحل. تمرین 42.190. معیار: بخش 42.6.1، مثال 11.44.\n\n\nحل. تمرین 42.191. معیار: مثال 42.95.\n\n\nحل. تمرین 42.192. معیار: برای نمونه عمرِ ۵۹۸ سالهٔ عایق با ورودی‌های نامعقول، یا «نزدیکِ دیگران» که ۲۰ درصد بالاتر بود.\n\n\nحل. تمرین 42.193. معیار: پیوند به بخش 40.3.9.\n\n\n42.17.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 mass above the foundation: 613 t\nP02 extreme insert pull and opening margin: 401 kN, x0.9\nP03 drivetrain chain and heat at rated: 0.938, 329 kW\nP04 downtime and availability: 67 h, 99.24%\nP05 crane campaigns in 25 years: 12\nP06 hottest air and its density: 40.7 C, 0.962 kg/m3\nP07 V_f needed for 45 GPa: 0.608\nP08 worst coupon void content: 3.4%\nP09 carbon caps for equal EI: 1.9 t, cost x2.0\nP10 cure and Tg of sample S9: 0.890, 73.5 C\nP11 a90 of the bond-line scan: 36 mm\nP12 set unbalance, sorted / random: 0.59 / 3.55 t m\nP13 casting indications over limits: 3 of 15\nP14 shrink-fit temperature rise: 46 K\nP15 cast/fabricated hub break-even: 35 hubs\nP16 grid power back to back at eta 0.97: 314 kW\nP17 particles at balance, beta 200 vs 10: 0.90\nP18 gearbox oil and generator air flows: 5.6, 8.6 kg/s\nP19 hours above 35 C; lowest cooling capacity: 198, 81%\nP20 insulation life, normal / 10 K hotter: 56 / 28 years\nP21 permissible residual unbalance: 82,678 g mm\nP22 shims front / back: -0.37 / -0.52 mm\nP23 weld damage in 20 years, category 71 / 90: 1.71 / 0.52\nP24 yaw calipers needed: 19\nP25 insulation index dry / damp: 2.5 / 1.12\nP26 gearboxes held after run-in: 3\nP27 holds in the blade plan: 5\nP28 NCRs past their limit: 2\nP29 longest supplier chain: 46 weeks\nP30 Cpk lower bound from 10 blades: 0.89\nP31 loose joints expected, manual / logged: 8.9 / 0.09\nP32 blade repair cost and turbine-days: 584 k u, 93\nP33 field-repair hours in the best month: 396\nP34 serial clause triggers at 10 %: 71%\nP35 blade first mass moment: 485 t m\nP36 fill time to 2 m: 208 min\nP37 adiabatic rise of a thick laminate: 126 K\nP38 generator efficiency rated / year: 97.47% / 96.41%\nP39 oil settling time at each step: 136 min\nP40 present value of crane campaigns: 2,408 k u\nP41 ply modulus at 45 deg: 11.8 GPa\nP42 fatigue test days and equivalent cycles: 33, 8.09e+06\nP43 insert characteristic pull-out: 403 kN\nP44 first blade over the weight limit: 20\nP45 flange solidification time: 300 min\nP46 opening margin, wrench / tensioner: 1.41 / 1.69\nP47 pitch power and feather energy a blade: 63 kW, 707 kJ\nP48 critical crack depth of the shaft: 40.6 mm\nP49 endurance limit with forging skin: 131 MPa\nP50 untwists in the data-pack year: 0\nP51 cable loss down the tower, 690 V / 33 kV: 66.7 / 0.7 kW\nP52 chance a 10 % bolt check finds looseness: 62%\nP53 first failure mode of the process ranking: bond-line gap\nP54 critical characteristics of the turbine: 9\nP55 case depth of heat HT-43: 2.09 mm\nP56 cap thickness Cpk at 50 m: 0.76\nP57 cost of quality of a year's blades: 2,380 k u\nP58 bolt damage closed / open: 0.32 / 492\nP59 hot winding temperature and rise: 102.0 C, 82.0 K\nP60 nacelles over the shock limit: N-05, N-11\nP61 scarf length each side for a 20 mm skin: 1.00 m\nP62 first year above the alert: 5\nP63 clearance taken worst / RSS: 0.85 / 0.47 m\nP64 error of the stiffness estimate, sd: 0.39 %\nP65 case depth needed nominal / edge load: 2.07 / 2.36 mm\nP66 preload lost bare / painted: 1.1% / 6.7%\nP67 weld length of a tower: 571 m\nP68 leak test fall corrected for temperature: -2 mbar\nP69 gearbox loss uncertainty direct / back to back: 22 / 4.6 kW\nP70 centre of gravity off the drawing: 95 mm\nP71 worst insert: 58, +2.79 mm\nP72 worst overload, three saddles B: 8%\nP73 blade to recoat: B-133\nP74 lowest preload after passes 1, 2, 3: 80%, 98%, 100%\nP75 load factor and life at 20 um pin error: 1.080, 77%\nP76 energy lost with the cooler at 70 %: 2,071 MWh/yr\nP77 rotor offset in the air gap: 0.35 mm (8.8%)\nP78 blades to break even on a local factory: 857\nP79 blades a week from two mould sets: 9.5\nP80 full scan waveforms of one blade: 19 GB\nP81 expected saving of the run-in: 1,212 k u\nمثال‌های کوچک:\nE01 V_f of a 70 % fibre-mass glass laminate: 0.513\nE02 its modulus along the fibres: 38.5 GPa\nE03 insert pull at 15.4 MN m (96 on 3.2 m): 201 kN\nE04 unbalance of 484.0, 486.2, 482.9 t m: 2.91 t m\nE05 POD of a 40 mm disbond (a50 20, beta 0.45): 94%\nE06 grid power, back to back at 5 MW, eta 0.98: 206 kW\nE07 shrink rise, 0.5 mm on 0.9 m: 46 K\nE08 insulation life 10 K over the design point: 10 years\nE09 filter beta 200 removes: 99.5%\nE10 eccentricity for grade 2.5 at 1155 rpm: 20.7 um",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-refs",
    "href": "chapters/42-wind-turbine-manufacturing.html#sec-ch42-refs",
    "title": "42  طراحی و ساختِ اجزای توربینِ بادی",
    "section": "42.18 منابع",
    "text": "42.18 منابع\n\nIEC 61400-1:2019، IEC 61400-4:2025، IEC 61400-5:2020، IEC 61400-6:2020، IEC 61400-24:2019، ISO 20816-21:2025، IECRE OD-501 و ISO 9001:2026، با تاریخِ وارسی در دفترِ استانداردها؛ دفترچه‌های طراحی، ساخت، آسیب و نگهداریِ سازندگان.\nکتاب‌های درسیِ مهندسیِ توربینِ بادی، مواد و ساختِ کامپوزیت، طراحیِ ماشین، آزمون‌های غیرمخرب و پایشِ وضعیت؛ فصل‌های ۴، ۱۱، ۳۰، ۳۱، ۳۷، ۳۹ و ۴۰ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>42</span>  <span class='chapter-title'>طراحی و ساختِ اجزای توربینِ بادی</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html",
    "href": "chapters/43-transformer-manufacturing.html",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "",
    "text": "43.1 نقشهٔ فصل\nپیش‌نیازها: ترانسفورماتور و پست (فصل 25)، سامانهٔ تولید و کیفیت (فصل 40) و خرید (فصل 39).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۲۵ دو ترانسفورماتورِ اصلیِ 63 MVA را مشخص کرد و پیشنهادِ B را برگزید (D-029). فصلِ ۳۹ ترانسفورماتورهای واحدِ خورشیدی را از پیشنهادِ U-A خرید. این فصل به درونِ آن ترانسفورماتورها و کارخانه‌شان می‌رود. نخست طرحی مقدماتی می‌سازد که تضمین‌های پیشنهادِ B را بازتولید کند، تا بازبینیِ طراحیِ خریدار بداند چه بپرسد. سپس واحدِ T1 را از برگهٔ مسیرِ کارخانه تا گزارشِ آزمون دنبال می‌کند. گزارش می‌گوید «همه قبول». خواندنِ درست سه رد، پنج شکاف در برگهٔ مسیر و هشت تصمیمِ باز را نشان می‌دهد. همه با تصمیمِ D-047 جمع می‌شوند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-map",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-map",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nالزام‌های یک ترانسفورماتورِ قدرت را به کمیت‌های طراحی برگرداند: چگالیِ شار، ولت بر دور، شمارِ دور و پله‌های تپ، چگالیِ جریان، امپدانس، فاصله‌های عایقی و تنش‌های اتصالِ کوتاه.\nیک طرحِ مقدماتی را با دست و پایتون بسازد و با تضمین‌های پیشنهاد بسنجد: هستهٔ پله‌ای، فولادِ هسته، تلفِ بی‌باری، تلفِ بار، امپدانس از هندسه و جرمِ حمل.\nتوضیح دهد چرا طراحیِ نهایی کارِ سازنده است و بازبینیِ طراحیِ خریدار چه چیزی را می‌تواند و نمی‌تواند ثابت کند.\nمسیرِ کارخانه را از ورقِ فولاد تا حمل دنبال کند، کنترل و سابقهٔ هر گام و عیب‌هایی را که هر گام جلویشان را می‌گیرد بشناسد.\nگزارشِ آزمون را بخوانَد و تصحیح کند: نسبتِ دور در هر تپ، مقاومت در دمای مرجع، تلفات با تصحیحِ شکلِ موج و دما، آزمونِ گرمایی با منحنیِ سردشدن، توانِ صوتی و گازهای حل‌شده.\nپروندهٔ کارخانه را از الزام تا شاهد ردیابی کند و تصمیم‌های باز را با مالکشان فهرست کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nولت بر دور از کدام سه کمیت به دست می‌آید؟\nچرا تلفِ بی‌باری در سال سنگین‌تر از تلفِ بار ارزیابی می‌شود؟\nامپدانسِ اتصالِ کوتاه از کجای ترانسفورماتور می‌آید؟\nنقطهٔ توقف در طرحِ بازرسی و آزمون یعنی چه؟\n\nپاسخ‌ها: (۱) بسامد، چگالیِ شارِ بیشینه و سطحِ هسته؛ (۲) چون همهٔ سال جریان دارد و بارِ نیروگاه کم است؛ (۳) از شارِ نشتی در فاصلهٔ میانِ سیم‌پیچ‌ها و درونِ خودِ آن‌ها؛ (۴) کار تا آزادسازی متوقف می‌ماند. اگر دو پرسش یا بیشتر را نتوانستید، بخش 25.2.1، مثال 25.99، بخش 25.3.4 و بخش 40.4.4 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nکارخانه، طرح، برگهٔ مسیر و گزارشِ آزمون ساختگی‌اند. ولتاژِ قوی، خلأ، فشار، روغنِ داغ، آزمون‌های دی‌الکتریک و بالابریِ سنگین فقط برای فهمِ مهندسی و نظارتِ کیفیت آمده‌اند، نه به‌عنوانِ روالِ کار. هیچ برنامهٔ خشک‌کردن، فرآوریِ روغن یا عملیاتِ حرارتی داده نمی‌شود. هیچ ولتاژِ آزمونی برای اعمال گفته نمی‌شود. این کارها را افرادِ صلاحیت‌دار با روش‌های سازنده و آزمایشگاه انجام می‌دهند (فصل 32). از استانداردها هیچ بند یا عددِ معیاری نقل نشده است. رواداری‌ها و حدهای این فصل آموزشی یا قراردادی‌اند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-a",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-a",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.2 الف. نظریه و برگرداندنِ الزام به طرح",
    "text": "43.2 الف. نظریه و برگرداندنِ الزام به طرح\nفصلِ ۲۵ ترانسفورماتور را از بیرون دید: مدارِ معادل، تلف، دما، تپ و آزمون. این بخش همان فیزیک را از درون می‌بیند. هر الزامِ خریدار کمیتی در طرح را ثابت می‌کند. این بخش نشان می‌دهد کدام کمیت و با چه حسابی. عددها از طرحی مقدماتی می‌آیند که برای بازبینیِ پیشنهادِ B ساخته شده است (A-458). این طرحِ سازنده نیست و جای آن را نمی‌گیرد.\n\n43.2.1 از الزام به کمیتِ طراحی\nمشخصهٔ خرید (بخش 25.2.3) فهرستی از الزام‌هاست. طراح هر کدام را به یک یا چند کمیت برمی‌گرداند:\n\n\n\nجدول 43.1: از الزامِ خریدار تا کمیتِ طراحی و وارسیِ آن\n\n\n\n\n\n\n\n\n\n\nالزام\nکمیتی که ثابت می‌کند\nکجا وارسی می‌شود\n\n\n\n\nتوانِ نامی ONAN/ONAF\nجریان‌ها، سطحِ خنک‌کن، گرمای هر قسمت\nآزمونِ گرمایی\n\n\nولتاژها و گروهِ برداری\nشمارِ دور، اتصالِ ستاره و مثلث\nآزمونِ نسبت و گروه\n\n\nامپدانس\nارتفاع، قطرها و فاصلهٔ میانِ سیم‌پیچ‌ها\nآزمونِ امپدانس\n\n\nبازهٔ تپ\nسیم‌پیچِ تپ، تپ‌چنجر، ولتاژِ هر پله\nنسبت در هر تپ\n\n\nتلف‌های تضمینی\nفولاد، چگالیِ شار، چگالیِ جریان، رسانا\nآزمون‌های تلف\n\n\nترازهای عایقی\nفاصله‌ها، مانع‌ها، بوشینگ‌ها\nآزمون‌های دی‌الکتریک\n\n\nتحملِ اتصالِ کوتاه\nامپدانس، نگه‌دارنده‌ها، گیره‌ها\nآزمون یا بازبینیِ طراحی\n\n\nصدا\nچگالیِ شار، ساختِ هسته، فن‌ها\nآزمونِ صدا\n\n\nحمل\nجرمِ بخشِ فعال و مخزن، ابعاد\nتوزین، ضربه‌نگار\n\n\nمحیط و ارتفاع\nخنک‌کاری، فاصله‌های هوایی\nمحاسبه، فصلِ ۲۵\n\n\nمطالعهٔ شبکه\nاضافه‌تحریک، امپدانس، بازهٔ تپ\nمحاسبه، فصلِ ۲۸\n\n\n\n\n\n\nهیچ‌کدام از این‌ها جدا از بقیه انتخاب نمی‌شود. چگالیِ شارِ بالاتر هسته را کوچک می‌کند، اما صدا و خطرِ اشباع را بالا می‌برد. فاصلهٔ بزرگ‌ترِ میانِ سیم‌پیچ‌ها عایق را آسان می‌کند، اما امپدانس را بالا می‌برد. ادامهٔ این بخش این وابستگی‌ها را با عدد نشان می‌دهد. توالیِ طراحی در بخش 25.3.1 آمده بود.\n\nمثال 43.1 (یک الزام، چند کمیت) پرسش. الزامِ «امپدانسِ ۱۲ درصد» کدام کمیت‌های طرح را ثابت می‌کند و کجا وارسی می‌شود؟\nپاسخ. ارتفاعِ سیم‌پیچ‌ها، قطرها و فاصلهٔ میانشان، و به‌واسطهٔ آن‌ها نیروهای اتصالِ کوتاه و تنظیمِ ولتاژ. وارسی در آزمونِ امپدانس.\nتفسیر. امپدانسِ کمتر تنظیمِ ولتاژ و تلفِ واکنشی را بهتر می‌کند، اما جریانِ خطا و نیروها را بالا می‌برد (مثال 25.16). یک عدد در مشخصه چند تصمیم را در کارخانه می‌بندد. پس هر عدد با دلیلش و با مطالعه‌ای که از آن آمده نوشته می‌شود.\n\n\n\n43.2.2 چگالیِ شار و اضافه‌تحریک\nولت بر دور از قانونِ فارادی (معادلهٔ 25.1) و سطحِ خالصِ هسته به دست می‌آید. سطحِ خالص از قطرِ دایرهٔ هسته، ضریبِ انباشت \\(k_\\text{st}\\) (سهمِ فولاد در ضخامتِ ورق‌ها با لایهٔ عایقشان) و ضریبِ پرشدگی \\(k_\\text{f}\\) (سهمی از دایره که پله‌ها پر می‌کنند) می‌آید:\n\\[\ne_\\text{t} = 4.44\\, f\\, \\hat{B}\\, A_\\text{c}, \\qquad A_\\text{c} = k_\\text{st}\\, k_\\text{f}\\, \\frac{\\pi D_\\text{c}^2}{4}\n\\tag{43.1}\\]\nبا ولت بر دورِ ثابت، \\(\\hat{B}\\) کمتر یعنی هستهٔ بزرگ‌تر. اما هر کیلوگرم فولاد در شارِ کمتر تلفِ کمتری دارد. سه چیز در انتخاب وزن دارند: تلف، صدا و فاصله تا اشباع در بدترین ولتاژ و بسامدی که مطالعهٔ شبکه می‌دهد.\n\n\n\n\n\n\nشکل 43.1: شار در اضافه‌تحریک در برابرِ چگالیِ شارِ طراحی. در ۱٫۸ تسلا، هستهٔ اضافه‌تحریک‌شده از اشباع می‌گذرد.\n\n\n\nflux density at 110 V a turn: core, loss, sound and over-excitation (teaching)\n  loss per kg ~ B^2 from 1.15 W/kg at 1.7 T; sound ~ 40 log B;\n  over-excitation 1.10 U at 0.95 f raises B by 16 %\n  B T   core dia m   core t   P0 kW   sound dB   B over-excited T\n  1.50       0.679    34.4    37.5      -2.2              1.74\n  1.60       0.658    31.9    39.6      -1.1              1.85\n  1.70       0.638    29.8    41.8      +0.0              1.97\n  1.80       0.620    27.9    43.9      +1.0              2.08\n  a lower flux density needs more steel but each kilogram\n  loses less: P0 moves only 6.3 kW over the range and the\n  sound a few dB; the margin to saturation (about 2.0 T for\n  grain-oriented steel) moves most - at 1.8 T the over-excited\n  core is past it, so the grid study's highest V/f (ch 28)\n  bounds the choice\n\nمثال 43.2 (اضافه‌تحریک، نه تلف، انتخاب را می‌بندد) پرسش. اگر مطالعهٔ شبکه بگوید ولتاژ تا ۱۱۰ درصد و بسامد تا ۹۵ درصد می‌رسد، شارِ هسته در طرحِ ۱٫۷ تسلایی چقدر می‌شود؟\nپاسخ. شار با \\(U/f\\) متناسب است: \\(1.7 \\times 1.10/0.95 = 1.97\\,\\text{T}\\)، نزدیکِ اشباعِ فولادِ دانه‌گرا.\nتفسیر. تلفِ بی‌باری در کلِ بازهٔ ۱٫۵ تا ۱٫۸ تسلا فقط 6.3 kW تغییر می‌کند. اما در ۱٫۸ تسلا هسته در اضافه‌تحریک اشباع می‌شود، جریانِ مغناطیس‌کننده تند بالا می‌رود و شارِ نشتی به مخزن و گیره‌ها می‌رسد و آن‌ها را داغ می‌کند. پس بدترین \\(U/f\\)ِ مطالعهٔ شبکه (فصل 28) سقفِ چگالیِ شار است. حفاظتِ اضافه‌تحریک همین حد را در بهره‌برداری نگه می‌دارد (مثال 25.9).\n\n\n\n43.2.3 شمارِ دور و پله‌های تپ\nبا ولت بر دورِ \\(e_\\text{t}\\)، شمارِ دورِ هر سیم‌پیچ ولتاژِ فازِ آن تقسیم بر \\(e_\\text{t}\\) است، گردشده به عددِ صحیح. سیم‌پیچِ فشارِ ضعیفِ مثلث ولتاژِ خط را می‌بیند. سیم‌پیچِ فشارِ قویِ ستاره ولتاژِ خط تقسیم بر \\(\\sqrt3\\) را. هر پلهٔ تپ هم باید شمارِ صحیحی دور باشد.\nturns of the reviewer's design: e_t = 110.0 V\n  LV delta: 33,000 V / 110.0 = 300 turns\n  HV star: 76,210 V / 110.0 = 692.8 -&gt; 693 turns (ratio error +0.03 %)\n  tap step 1.25 % = 8.66 turns: whole turns only\n  turns a step   worst ratio error over the 17 positions\n             8   +0.85 % at tap -10.00 %\n             9   -0.43 % at tap -10.00 %\n  9 turns a step keeps every tap inside +-0.5 % (worst -0.43 %);\n  8 turns would miss at the end (+0.85 %) - the ratio\n  test at every tap (lesson C) checks the arithmetic in copper\n\n\n\n\n\n\nشکل 43.2: خطای نسبت در هر تپ: طرح با ۹ دور در هر پله و اندازه‌گیریِ واحدِ T1، در برابرِ رواداریِ آموزشیِ نیم درصد.\n\n\n\n\nمثال 43.3 (هشت یا نُه دور؟) پرسش. پلهٔ ۱٫۲۵ درصدیِ ۶۹۳ دور برابرِ ۸٫۶۶ دور است. با ۸ یا ۹ دور در هر پله، بدترین خطای نسبت در هفده تپ چقدر است؟\nپاسخ. با ۹ دور، -0.43 % در تپِ ۱۰- درصد. با ۸ دور، +0.85 % در همان تپ.\nتفسیر. گردکردن به دورِ صحیح خطایی می‌سازد که با فاصله از تپِ اصلی جمع می‌شود. نُه دور در رواداریِ آموزشیِ نیم درصد می‌ماند و هشت دور نه. این حساب ساده است، اما فقط آزمونِ نسبت در هر تپ نشان می‌دهد که سیم‌های رابطِ تپ هم درست وصل شده‌اند (بخش 43.4.6). وارسی: \\((693 - 72)/(693 \\times 0.9) - 1 = -0.43\\,\\%\\).\n\n\n\n43.2.4 جریان‌ها و رسانا\ncurrents of 63 MVA at rated:\n  HV line = phase (star): 275.6 A\n  LV line 1,102 A; phase of the delta 636.4 A\n  at 3.5 A/mm2: HV conductor 78.7 mm2, LV 181.8 mm2\n  copper in the two windings: 8.4 t (mean turns 2.37 and 3.39 m)\n  same ampere-turns both sides: 190,909 and 190,959 A\n  the delta carries 1/sqrt3 of the line current, so its\n  conductor is sized on the phase current, not the line\nایده. جریانِ فازِ مثلث \\(1/\\sqrt3\\) جریانِ خط است. پس رسانای سیم‌پیچِ فشارِ ضعیف با 636 A اندازه می‌شود، نه با 1,102 A. آمپر-دورِ دو سیم‌پیچ برابر است، با اختلافی به اندازهٔ گردکردنِ دورها. این برابری پایهٔ همهٔ حساب‌های نیرو و امپدانس است. حدودِ ۸ تن مس در دو سیم‌پیچِ اصلی می‌نشیند، بی‌سیم‌پیچِ تپ و رابط‌ها. چگالیِ جریان \\(J\\) خودش انتخابی اقتصادی است (بخش 43.3.4).\n\nمثال 43.4 (مثلث و ستاره) پرسش. جریانِ فاز و خطِ دو سیم‌پیچ را بیابید و آمپر-دور را وارسی کنید.\nپاسخ. فشارِ قوی: \\(63 \\times 10^6/(\\sqrt3 \\times 132\\,000) = 275.6\\,\\text{A}\\)، همان در خط و فاز. فشارِ ضعیف: خط 1,102 A و فاز \\(1102/\\sqrt3 = 636.4\\,\\text{A}\\). آمپر-دور 190,909 و 190,959.\nتفسیر. اختلافِ ۵۰ آمپر-دور از گردکردنِ ۶۹۲٫۸ به ۶۹۳ دور است، همان 0.03 % خطای نسبتِ تپِ اصلی (مثال 43.3).\n\n\n\n43.2.5 امپدانس از هندسه\nشارِ نشتی در فاصلهٔ میانِ دو سیم‌پیچ و درونِ خودِ آن‌ها جریان دارد. فصلِ ۲۵ رابطهٔ پایه را داد (معادلهٔ 25.10). در دو سرِ سیم‌پیچ‌ها شار پخش می‌شود و ارتفاعِ مؤثر بلندتر از ارتفاعِ واقعی است. ضریبِ روگوفسکی \\(K_\\text{R}\\) این را می‌گیرد:\n\\[\n\\begin{aligned}\nu_x &= \\frac{2\\pi f \\mu_0\\, (N I)\\, \\pi D_\\text{m}}{e_\\text{t}\\, h / K_\\text{R}} \\left(a_{12} + \\frac{a_1 + a_2}{3}\\right) \\times 100 \\\\\nK_\\text{R} &= 1 - \\frac{a_1 + a_2 + a_{12}}{\\pi h}\n\\end{aligned}\n\\tag{43.2}\\]\n\\(a_1\\) و \\(a_2\\) ضخامتِ شعاعیِ دو سیم‌پیچ‌اند، \\(a_{12}\\) فاصلهٔ میانشان، \\(h\\) ارتفاع و \\(D_\\text{m}\\) قطرِ میانگینِ فاصله.\n\n\n\n\n\n\nشکل 43.3: نیم‌برشِ یک ستون از طرحِ مقدماتی: هسته، فاصله، سیم‌پیچِ فشارِ ضعیف، فاصلهٔ اصلی با سه مانعِ پرس‌بورد و سیم‌پیچِ فشارِ قوی.\n\n\n\ndef ux_pct(f: float, ni: float, e_t: float, d_m: float, a12: float,\n           a1: float, a2: float, h: float) -&gt; float:\n    \"\"\"Reactance of two concentric windings from their geometry, with the\n    Rogowski factor for the leakage flux spreading at the winding ends.\"\"\"\n    k_r = 1 - (a1 + a2 + a12) / (math.pi * h)\n    h_eff = h / k_r\n    return (100 * 2 * math.pi * f * MU0 * ni * math.pi * d_m\n            * (a12 + (a1 + a2) / 3) / (e_t * h_eff))\nimpedance of the design from its geometry: 12.02 % (guarantee 12.0 %, +-7.5 %)\n  Dm 0.893 m, h 2.05 m, a12 75 mm, a1 65, a2 110 mm; Rogowski factor 0.961\n  change               ux %\n  gap +10 mm          13.04\n  gap -10 mm          11.01\n  height +50 mm       11.74\n  height -50 mm       12.30\n  band 11.10 - 12.90 %: the gap may move about 9 mm up or 9 mm down\n  the main gap is set by the insulation (lesson A, gap), so\n  the impedance is tuned with the height and the diameters -\n  and the test (lesson C) is where the copper meets the sum\n\nمثال 43.5 (نُه میلی‌متر) پرسش. امپدانسِ طرح چقدر است؟ فاصلهٔ اصلی چقدر می‌تواند جابه‌جا شود تا امپدانس در بازهٔ \\(12 \\pm 7.5\\,\\%\\) بماند؟\nپاسخ. 12.02 %. هر میلی‌متر فاصله حدودِ 0.10 % امپدانس است. پس حدودِ ۹ میلی‌متر به هر سو.\nتفسیر. فاصلهٔ اصلی را عایق تعیین می‌کند (بخش 43.2.7) و نمی‌شود آزادانه تغییرش داد. پس امپدانس با ارتفاع و قطرها تنظیم می‌شود. نُه میلی‌متر در سیم‌پیچی به قطرِ یک متر رواداریِ کارگاهیِ گشادی نیست. امپدانسِ 12.6 %ِ آزمون (بخش 43.5.3) درونِ بازه است، و 0.6 % بالاتر از طرحِ مقدماتی، هم‌ارزِ حدودِ ۶ میلی‌متر فاصلهٔ بیشتر. وارسی: ضریبِ روگوفسکی \\(1 - 0.25/(\\pi \\times 2.05) = 0.961\\).\n\n\n\n43.2.6 ساختنِ تلفِ بار و بازده\nتلفِ بار در دمای مرجع سه بخش دارد: تلفِ اهمیِ \\(I^2R\\)، تلفِ گردابی در رسانا، و تلفِ پراکنده در مخزن، گیره‌ها و رابط‌ها:\n\\[\n\\begin{aligned}\nP_\\text{k} &= \\sum I^2 R \\,(1 + k_\\text{e} + k_\\text{s}) \\\\\n\\eta &= \\frac{k\\,S \\cos\\varphi}{k\\,S \\cos\\varphi + P_0 + k^2 P_\\text{k}}\n\\end{aligned}\n\\tag{43.3}\\]\n\\(k_\\text{e}\\) و \\(k_\\text{s}\\) سهمِ گردابی و پراکنده از تلفِ اهمی‌اند و \\(k\\) بارِ پریونیت.\nload loss of the design at 75 C, built up (teaching shares):\n  R per phase: LV 82.4 mOhm, HV 629 mOhm\n  I2R 243 kW + eddy 15 + stray (tank, clamps, leads) 29 = 287 kW\n  no-load loss 41.8 kW (conventional GO, 29.8 t core); bid B 42 / 290 kW\n  load pu   efficiency at pf 0.95\n     0.25   99.603%\n     0.38   99.635%\n     0.50   99.622%\n     0.75   99.549%\n     1.00   99.453%\n  highest efficiency where P0 = Pk k^2: k = 0.38, close to\n  Plant P's mean load of 0.29 pu (ch 25) - a design for this\n  plant, not for full load\n\nمثال 43.6 (طرحی برای این نیروگاه) پرسش. تلفِ اهمی و تلفِ بار در 75 °C چقدر است؟ بیشترین بازده در چه باری است؟\nپاسخ. 243 kW اهمی و 287 kW تلفِ بار، نزدیکِ 290 kWِ پیشنهادِ B. بیشترین بازده در \\(k = \\sqrt{P_0/P_\\text{k}} = 0.38\\).\nتفسیر. بارِ میانگینِ ترانسفورماتورِ اصلی در سالِ بستهٔ داده 0.29 pu است (مثال 25.6). بازده در بارِ کامل 99.45 % و نزدیکِ بارِ میانگین بیشترین است. ارزیابیِ تلف با \\(A\\) و \\(B\\) همین را می‌خواهد: طرحی برای بارِ واقعیِ نیروگاه، نه برای بارِ نامی. وارسی: \\(3 \\times (636.4^2 \\times 0.0824 + 275.6^2 \\times 0.629) = 243\\,\\text{kW}\\).\n\n\n\n43.2.7 فاصلهٔ روغن و پرس‌بورد\nفاصلهٔ اصلیِ میانِ دو سیم‌پیچ از روغن و مانع‌های پرس‌بورد ساخته می‌شود. دو دی‌الکتریک سری‌اند. جابه‌جاییِ الکتریکی در هر دو یکی است، پس میدان با ثابتِ دی‌الکتریک وارون تقسیم می‌شود:\n\\[\nE_\\text{o} = \\frac{U}{d_\\text{o} + d_\\text{p}\\,\\varepsilon_\\text{o}/\\varepsilon_\\text{p}}, \\qquad E_\\text{p} = E_\\text{o}\\,\\frac{\\varepsilon_\\text{o}}{\\varepsilon_\\text{p}}\n\\tag{43.4}\\]\n\\(d_\\text{o}\\) و \\(d_\\text{p}\\) ضخامتِ کلِ روغن و پرس‌بوردند و \\(\\varepsilon_\\text{o} \\approx 2.2\\)، \\(\\varepsilon_\\text{p} \\approx 4.4\\) ثابت‌های دی‌الکتریک.\nHV-LV gap of 75 mm at a teaching 100 kV across it\n  all oil: 1.33 kV/mm; strength of a 75 mm duct 2.43 -&gt; margin 1.82\n  3 pressboard barriers of 3 mm: oil 1.42, board 0.71 kV/mm\n  ducts of 16.5 mm hold 4.25 kV/mm -&gt; margin 3.00\n  the board (permittivity 4.4) pushes more stress into the oil\n  (2.2), yet thin oil ducts hold much more than one wide one:\n  barriers divide the gap - the stress curve is teaching; the\n  insulation levels and tests are the standard's and maker's\n\nمثال 43.7 (مانع تنش را بالا می‌برد و باز کمک می‌کند) پرسش. با 100 kVِ آموزشی روی فاصلهٔ 75 mm، میدانِ روغن بی‌مانع و با سه مانعِ 3 mmی چقدر است؟ حاشیه تا استقامتِ دی‌الکتریک چقدر؟\nپاسخ. بی‌مانع 1.33 kV/mm و حاشیهٔ 1.82. با مانع، میدانِ روغن به 1.42 kV/mm می‌رسد، اما حاشیه 3.00 می‌شود.\nتفسیر. پرس‌بورد با ثابتِ دی‌الکتریکِ بیشتر تنشِ بیشتری را به روغن می‌راند. باز هم مانع‌ها کمک می‌کنند، چون روغن را به مجراهای نازک تقسیم می‌کنند و مجرای نازک تنشِ بیشتری را تاب می‌آورد. منحنیِ اندازه آموزشی است. ترازهای عایقی و آزمون‌هایشان از استانداردِ عایق (STD-174) و طرحِ سازنده می‌آیند. هیچ ولتاژِ آزمونی در این کتاب برای اعمال داده نمی‌شود.\n\n\n\n43.2.8 تنش‌های اتصالِ کوتاه و کمانش\nدر اتصالِ کوتاه، شارِ نشتی با جریانِ اوج بزرگ می‌شود و سیم‌پیچِ بیرونی را به بیرون می‌کشد و سیم‌پیچِ درونی را به درون می‌فشارد (مثال 25.37). با میدانِ \\(B = \\mu_0 N \\hat{i}/h\\) در فاصله، نیروی شعاعیِ کل و تنشِ حلقوی:\n\\[\n\\begin{aligned}\nF_\\text{r} &= N\\hat{i}\\,\\frac{B}{2}\\,\\pi D, \\qquad \\sigma_\\text{h} = \\frac{F_\\text{r}}{2\\pi N a} \\\\\n\\sigma_\\text{cr,free} &= E \\left(\\frac{t}{D}\\right)^2, \\qquad \\sigma_\\text{cr,s} = \\frac{\\pi^2 E\\, t^2}{3\\, s^2}\n\\end{aligned}\n\\tag{43.5}\\]\n\\(a\\) سطحِ مقطعِ رسانای هر دور است، \\(t\\) ضخامتِ شعاعیِ رسانا و \\(s\\) فاصلهٔ نگه‌دارنده‌ها. سطرِ دوم کمانشِ آزادِ حلقه را با کمانشِ مهارشده میانِ نگه‌دارنده‌ها می‌سنجد.\nwindings at the peak short-circuit current (uk 12.0 %,\n  peak factor 1.8 x sqrt2)\n  HV 2,296 A rms, 4.05 MA-turns at the peak\n  HV hoop tension 50 MPa; LV hoop compression 35 MPa\n  LV conductor 10 mm thick on a 0.75 m winding: free buckling at 19 MPa\n  held by 24 sticks (99 mm apart): buckling at 3,725 MPa\n  free, the inner winding would buckle below the fault stress;\n  sticks on a strong cylinder hold it, and the copper's proof\n  strength becomes the limit - a design review asks for the\n  calculation or the test that shows it (STD-175)\n\nمثال 43.8 (سیم‌پیچِ درونی بی‌نگه‌دارنده کمانش می‌کند) پرسش. تنشِ فشاریِ سیم‌پیچِ فشارِ ضعیف را با تنشِ کمانشِ آزاد مقایسه کنید. ۲۴ نگه‌دارنده چه تغییری می‌دهند؟\nپاسخ. فشار 35 MPa و کمانشِ آزاد 19 MPa. با ۲۴ نگه‌دارنده در فاصلهٔ 99 mm، کمانش در بیش از 3,700 MPa، یعنی دیگر حد نیست.\nتفسیر. سیم‌پیچِ درونی اگر آزاد باشد، زیرِ تنشِ خطا کمانش می‌کند. نگه‌دارنده‌های محوری روی استوانه‌ای محکم آن را نگه می‌دارند و استحکامِ رسانا حد می‌شود. تحملِ اتصالِ کوتاه را آزمون یا بازبینیِ محاسبه نشان می‌دهد (STD-175)، و این در مشخصهٔ خرید یک بندِ جداست که در بخش 43.5.1 هنوز باز است. وارسی: \\(110\\,000 \\times (0.010/0.753)^2 = 19.4\\,\\text{MPa}\\).\n\n\n\n43.2.9 کدام سیم‌پیچ شار را تعیین می‌کند؟\nشار با ولتاژِ یک سیم‌پیچ تقسیم بر دورهایش تعیین می‌شود: همان سیم‌پیچی که ولتاژش را منبع ثابت نگه می‌دارد. در این ترانسفورماتور تپ‌ها روی سیم‌پیچِ 132 kVاند و سیم‌پیچِ 33 kV بی‌تپ است.\nflux at each tap: who sets it (HV taps, LV winding untapped)\n  tap %   from the 33 kV side   energised from 132 kV, LV open\n           at 1.0 / 1.1 pu        at 1.0 / 1.1 pu\n    -10    1.70 / 1.87             1.89 / 2.08 T\n     -5    1.70 / 1.87             1.79 / 1.97 T\n     +0    1.70 / 1.87             1.70 / 1.87 T\n     +5    1.70 / 1.87             1.62 / 1.78 T\n    +10    1.70 / 1.87             1.55 / 1.70 T\n  in service the plant holds the 33 kV bus, and the untapped\n  33 kV winding fixes the flux whatever the tap; energised\n  from the grid at the -10 % tap, fewer HV turns carry the\n  same voltage and the core runs 11 % higher - energise on a\n  high tap and keep V/f in view (ch 25, energising)\n\nمثال 43.9 (برق‌دارکردن روی تپِ بالا) پرسش. اگر ترانسفورماتور از سمتِ شبکه و بی‌بار روی تپِ ۱۰- درصد برق‌دار شود، شار در ولتاژِ نامی و در ۱۱۰ درصد چقدر است؟\nپاسخ. \\(1.7 \\times 693/621 = 1.89\\,\\text{T}\\) و در ۱۱۰ درصد 2.08 T، بالای اشباع.\nتفسیر. در بهره‌برداری نیروگاه شینهٔ 33 kV را نگه می‌دارد و سیم‌پیچِ بی‌تپ شار را ثابت می‌کند، هر تپی که باشد. اما برق‌دارکردن از سمتِ شبکه است (بخش 25.8.7). روی تپِ پایین، دورهای کمترِ فشارِ قوی همان ولتاژ را می‌برند و هسته ۱۱ درصد بالاتر کار می‌کند. جریانِ هجومی هم با شار بالا می‌رود. پس دستورالعملِ برق‌دارکردن تپ را نام می‌برد. این درس مثال 43.2 را کامل می‌کند: سقفِ شار به این بستگی دارد که کدام سیم‌پیچ و در کدام حالت.\n\n\n\n43.2.10 گرمای سیم‌پیچ در اتصالِ کوتاه\nدر اتصالِ کوتاهِ کوتاه‌مدت، گرما فرصتِ بیرون‌رفتن ندارد. افزایشِ دمای رسانا با گرمای ویژهٔ حجمیِ \\(c_V\\):\n\\[\n\\Delta\\theta = \\frac{\\rho\\, J_\\text{sc}^2\\, t}{c_V}, \\qquad J_\\text{sc} = \\frac{J}{u_\\text{k}}\n\\tag{43.6}\\]\nwinding temperature in a 2 s short circuit (adiabatic, teaching)\n  current density 3.5 / 0.12 = 29.2 A/mm2 for the whole fault\n  rise = rho J^2 t / (heat capacity per m3) = 10 K\n  about ten kelvin: with this impedance the thermal side of the\n  short-circuit withstand is easy; the forces of lesson A\n  are what the test or the design review must show\nایده. با امپدانسِ ۱۲ درصد، چگالیِ جریانِ خطا هشت برابرِ نامی است و در دو ثانیه رسانا حدودِ ده کلوین گرم می‌شود. بخشِ گرماییِ تحملِ اتصالِ کوتاه آسان است. نیروهای بخش 43.2.8 چیزی‌اند که آزمون یا بازبینیِ طراحی باید نشان دهد. این رابطه همان رابطهٔ بی‌دررو برای کابل در فصلِ ۲۴ است (فصل 24).\n\nمثال 43.10 (ده کلوین) پرسش. با چگالیِ 3.5 A/mm² و امپدانسِ ۱۲ درصد، دمای رسانا در اتصالِ کوتاهِ دوثانیه‌ای چقدر بالا می‌رود؟\nپاسخ. \\(J_\\text{sc} = 29.2\\,\\text{A/mm}^2\\) و \\(\\Delta\\theta = 0.0211\\times10^{-6} \\times (29.2\\times10^6)^2 \\times 2/3.45\\times10^6 = 10\\,\\text{K}\\).\nتفسیر. با امپدانسِ ۸ درصد، چگالیِ خطا ۴۴ و افزایش حدودِ ۲۳ کلوین می‌شد، هنوز کم. اما نیروها با مربعِ جریان بالا می‌روند: \\((12/8)^2 = 2.25\\) برابر. پس امپدانسِ کمتر مسئلهٔ مکانیکی است، نه گرمایی.\n\n\n\n43.2.11 محیطِ ۴۵ درجه و اندازهٔ واقعی\nthe PV unit rated 5.6 MVA at a 45 C ambient (ch 39 requirement T01)\n  5 K hotter air than a 40 C reference (teaching) leaves 55 K\n  of rise\n  losses must fall to 89.7%: the same design carries 0.942 pu\n  so a 5.6 MVA unit for 45 C is a 5.9 MVA unit at 40 C\n  - the specification's ambient changes the size, and two\n  offers rated at different ambients are not the same machine\n\nمثال 43.11 (دو پیشنهاد، دو ماشین) پرسش. ترانسفورماتورِ واحدِ 5.6 MVA برای محیطِ ۴۵ درجه، با مرجعِ آموزشیِ ۴۰ درجه چند مگاولت‌آمپر است؟\nپاسخ. افزایشِ مجاز از ۶۰ به ۵۵ کلوین می‌آید. تلف باید به 89.7 % برسد و بار به 0.942 pu. پس \\(5.6/0.942 = 5.9\\,\\text{MVA}\\).\nتفسیر. محیطِ مشخصه اندازه را تغییر می‌دهد. پیشنهادی که در ۴۰ درجه 5.6 MVA است، ماشینی کوچک‌تر از پیشنهادی است که همان عدد را در ۴۵ درجه می‌دهد. پس ارزیابیِ پیشنهادها محیطِ هر کدام را می‌خوانَد (فصل 39). محیطِ مرجعِ واقعی و قاعدهٔ اصلاح را استاندارد (STD-173) و قرارداد می‌دهند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجدول 43.1 را با یک مثال توضیح دهید: کدام الزام چند کمیت را ثابت می‌کند؟\nمعادلهٔ 43.1 را توضیح دهید. ضریبِ انباشت و ضریبِ پرشدگی چه فرقی دارند؟\nچرا اضافه‌تحریک، نه تلفِ بی‌باری، سقفِ چگالیِ شار است؟\nچرا خطای نسبت در تپ‌های دور از تپِ اصلی بزرگ‌تر است؟\nچرا رسانای سیم‌پیچِ مثلث با جریانِ فاز اندازه می‌شود؟\nمعادلهٔ 43.2 را توضیح دهید. ضریبِ روگوفسکی چه چیزی را می‌گیرد؟\nچرا امپدانس با ارتفاع و قطر تنظیم می‌شود، نه با فاصلهٔ اصلی؟\nمعادلهٔ 43.3 را توضیح دهید. کدام بخشِ تلفِ بار با دما بالا و کدام پایین می‌رود؟\nمعادلهٔ 43.4 را توضیح دهید. چرا مانعِ پرس‌بورد با وجودِ تنشِ بیشترِ روغن مفید است؟\nمعادلهٔ 43.5 را توضیح دهید. چرا سیم‌پیچِ درونی، نه بیرونی، کمانش می‌کند؟\nکدام سیم‌پیچ شارِ هسته را در بهره‌برداری و کدام در برق‌دارکردن تعیین می‌کند؟\nمعادلهٔ 43.6 را توضیح دهید. چرا تحملِ گرماییِ اتصالِ کوتاه آسان است؟\nچرا محیطِ نامی بخشی از اندازهٔ ترانسفورماتور است؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-b",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-b",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.3 ب. مواد و منطقِ طراحیِ مقدماتی",
    "text": "43.3 ب. مواد و منطقِ طراحیِ مقدماتی\nبخشِ الف کمیت‌ها را از الزام‌ها درآورد. این بخش موادی را که آن کمیت‌ها را می‌سازند و انتخاب‌هایی را که طراح میانشان می‌کند، با عدد نشان می‌دهد. هر جا ارزیابیِ تلف با ضریب‌های \\(A\\) و \\(B\\) فصلِ ۲۵ وارد می‌شود، از همان 6.84 و 0.88 k u/kW استفاده می‌شود (مثال 25.6). قیمت‌ها و ضریب‌های مواد آموزشی‌اند (A-459، A-465).\n\n43.3.1 مواد و زیرمجموعه‌ها\n\n\n\nجدول 43.2: مواد و زیرمجموعه‌های ترانسفورماتورِ قدرت (A-459)\n\n\n\n\n\n\n\n\n\n\n\nجزء\nکارِ آن\nویژگیِ کنترل‌شده\nشاهد\n\n\n\n\nفولادِ الکتریکیِ دانه‌گرا\nمسیرِ شار با تلفِ کم\nتلف بر کیلوگرم در ۱٫۷ تسلا، ضخامت، پوشش\nگواهیِ کارخانهٔ فولاد برای هر کلاف\n\n\nرسانای مسی (تسمه یا هادیِ ترانهادهٔ پیوسته)\nبردنِ جریان با تلفِ کم\nسطحِ مقطع، ضخامتِ رشته، عایقِ رشته\nگواهیِ مس، اندازه‌گیریِ ابعاد\n\n\nکاغذِ کرافت و پرس‌بورد\nعایقِ دور به دور، مانع‌ها، فاصله‌اندازها\nچگالی، رطوبت، ضخامت\nگواهیِ مواد، رطوبت پس از خشک‌کردن\n\n\nروغنِ معدنی یا استر\nعایق و خنک‌کن\nآب، استقامتِ دی‌الکتریک، اسیدیته\nآزمونِ روغن پیش از پرکردن (STD-178)\n\n\nگیره‌ها و قابِ هسته\nنگه‌داشتنِ هسته و سیم‌پیچ‌ها در برابرِ نیروها\nنیروی گیره، عایقِ پیچ‌های گیره\nسابقهٔ نیروی گیره\n\n\nرابط‌ها و سیم‌پیچِ تپ\nبردنِ جریان به بوشینگ و تپ‌چنجر\nسطح، اتصال، فاصله\nگشتاور و سابقهٔ اتصال\n\n\nتپ‌چنجرِ زیرِ بار\nتغییرِ نسبت در بهره‌برداری\nپله، جریان، شمارِ عمل\nگزارشِ آزمونِ نوعی و جاری (STD-180)\n\n\nبوشینگ‌ها\nگذرِ رسانا از مخزن\nتراز عایقی، جریان، فاصلهٔ خزشی\nآزمونِ بوشینگ، ضریبِ تلف\n\n\nمخزن و رادیاتورها\nنگه‌داشتنِ روغن، دفعِ گرما\nنشت، خلأ، سطح\nآزمونِ فشار و خلأ، آزمونِ نشت\n\n\nکنسرواتور یا مخزنِ بسته\nانبساطِ روغن\nحجم، تنفس‌گیر یا کیسه\nسابقهٔ نصب\n\n\nحسگرها و وسایلِ حفاظتی\nدما، سطحِ روغن، گاز، فشار\nواسنجی، آزمونِ کارکرد\nفهرستِ سیگنال‌ها، آزمونِ کارکرد\n\n\n\n\n\n\nاجزای ترانسفورماتور در بخش 25.3.2 و لوازمِ جانبی در بخش 25.3.5 آمده بودند. اینجا ستونِ «شاهد» تازه است: هر جزء سندی دارد که خریدار می‌تواند بخواهد.\n\nمثال 43.12 (یک جزء، یک سند) پرسش. برای سه جزءِ فولاد، رسانا و روغن، شاهدی که خریدار می‌خواهد و عیبی که آن شاهد جلویش را می‌گیرد چیست؟\nپاسخ. فولاد: گواهیِ کارخانهٔ فولاد برای هر کلاف، جلوی فولادِ با تلفِ بیشتر. رسانا: گواهیِ مس و اندازه‌گیریِ ابعاد، جلوی سطحِ کمتر و تلفِ بیشتر. روغن: آزمونِ آب و استقامت پیش از پرکردن، جلوی عایقِ مرطوب.\nتفسیر. هر سه سند پیش از آنکه جزء در ترانسفورماتور پنهان شود گرفته می‌شوند. پس از آن، فقط آزمونِ نهایی می‌ماند که برخی از این عیب‌ها را نمی‌بیند (جدول 43.5).\n\n\n\n43.3.2 هستهٔ پله‌ای\nسطحِ مقطعِ هسته از ورق‌هایی با چند پهنا ساخته می‌شود. هر پلهٔ هسته دسته‌ای از ورق‌های یک پهناست. سیم‌پیچ‌ها گردند، پس پله‌ها باید تا جای ممکن دایره را پر کنند. با شعاعِ یک و نیم‌ارتفاعِ پله‌ها \\(y_k\\)، سهمِ پرشده:\n\\[\nk_\\text{f} = \\frac{4}{\\pi} \\sum_{k=1}^{n} \\sqrt{1 - y_k^2}\\,\\left(y_k - y_{k-1}\\right), \\qquad y_0 = 0\n\\tag{43.7}\\]\nبرنامه \\(y_k\\)ها را چنان می‌یابد که \\(k_\\text{f}\\) بیشینه شود:\ndef stepped_fill(n_steps: int) -&gt; tuple[float, list[float]]:\n    \"\"\"Largest share of a circle that n symmetric rectangular steps can\n    fill (stacked core cross-section). Returns the fill factor and the\n    step half-heights y_k (radius 1); widths are sqrt(1 - y_k^2).\"\"\"\n    from scipy.optimize import minimize\n\n    def neg_area(y):\n        y = np.sort(np.clip(y, 0.0, 1.0))\n        x = np.sqrt(1 - y ** 2)\n        return -4 * np.sum(x * np.diff(np.concatenate([[0.0], y])))\n\n    y0 = np.linspace(1, n_steps, n_steps) / (n_steps + 1)\n    best = minimize(neg_area, y0, method=\"Nelder-Mead\",\n                    options=dict(xatol=1e-10, fatol=1e-12, maxiter=40000))\n    return -best.fun / math.pi, sorted(float(v) for v in best.x)\nstepped core: share of the circle that n steps fill (optimised)\n  steps   fill    net area m2 in the 0.638 m circle\n      1   0.637   0.1974\n      2   0.787   0.2440\n      3   0.851   0.2639\n      4   0.886   0.2747\n      5   0.908   0.2815\n      7   0.934   0.2895\n      9   0.948   0.2940\n     11   0.958   0.2969\n     13   0.961   0.2980\n  9 steps, plate widths mm: 623, 592, 553, 505, 451\n    389, 319, 237, 138\n  each step is a stack of one plate width: more steps fill\n  the circle better but need more widths to cut and stack -\n  the gain from 9 to 13 steps is under 2 points of area\n\n\n\n\n\n\nشکل 43.4: ضریبِ پرشدگیِ هستهٔ پله‌ای در برابرِ شمارِ پله‌ها. از نُه پله به بعد سود کم است.\n\n\n\n\n\n\n\n\n\nشکل 43.5: برشِ یک ستونِ هستهٔ 63 MVA با نُه پله. پله‌ها ۹۴٫۸ درصدِ دایره را پر می‌کنند.\n\n\n\n\nمثال 43.13 (یک پله یا سیزده پله) پرسش. یک پلهٔ مربعی چه سهمی از دایره را پر می‌کند؟ نُه و سیزده پله چطور؟\nپاسخ. مربع \\(2/\\pi = 0.637\\). نُه پله 0.948 و سیزده پله 0.961.\nتفسیر. از مربع تا نُه پله، هسته در همان دایره ۴۹ درصد فولادِ بیشتر دارد. از نُه تا سیزده پله کمتر از ۲ امتیاز. هر پلهٔ بیشتر یک پهنای ورقِ دیگر برای برش و چیدن است. پس شمارِ پله‌ها بده‌بستانِ فولاد با کارِ کارگاه است و کارخانه با ماشینِ برشش تعیین می‌کند. وارسی: با یک پله، \\(y = 1/\\sqrt2\\) و \\(k_\\text{f} = (4/\\pi)(1/\\sqrt2)^2 = 2/\\pi\\).\n\n\n\n43.3.3 فولادِ هسته و دو پیشنهاد\nتلفِ بی‌باری حاصلِ جرمِ هسته، تلف بر کیلوگرمِ فولاد در چگالیِ شارِ کار، و ضریبِ ساخت است که اثرِ گوشه‌ها، اتصال‌ها و برش را می‌گیرد (مثال 25.33):\n\\[\nP_0 = m_\\text{c}\\; p_\\text{Fe}(\\hat{B})\\; k_\\text{b}\n\\tag{43.8}\\]\nthe same 29.8 t core in three steels\n  (teaching W/kg at 1.7 T and building factors)\n  steel                  W/kg   BF     P0 kW   A x dP0   steel extra   net k u\n  conventional GO        1.15  1.22     41.8         0            0         0\n  high-permeability GO   0.90  1.12     30.0       -80           18       -63\n  domain-refined HGO     0.80  1.12     26.7      -103           36       -67\n  bid B's 42 kW is the conventional core; bid A's 28 kW is the\n  high-permeability one - the bids differ first in the steel\n  at A = 6.84 k u/kW the better steel repays its price several times;\n  bid A's 250 k u premium bought more than steel (ch 25: B won\n  at 70 u/MWh) - the evaluation sees totals, the review sees why\n\nمثال 43.14 (دو پیشنهاد، دو فولاد) پرسش. هستهٔ 29.8 تنیِ طرح را در سه فولاد بسنجید. تفاوتِ دو پیشنهادِ فصلِ ۲۵ از کجا می‌آید؟\nپاسخ. فولادِ معمولی 41.8 kW، نزدیکِ 42 kWِ پیشنهادِ B. فولادِ پرتراوایی 30.0 kW، نزدیکِ 28 kWِ پیشنهادِ A. صرفه‌جوییِ ارزیابی‌شده با \\(A\\) حدودِ 80 k u در برابرِ 18 k u فولادِ گران‌تر.\nتفسیر. دو پیشنهاد پیش از هر چیز در فولاد فرق دارند. فولادِ بهتر در این ارزیابی چند برابرِ هزینه‌اش را برمی‌گرداند. پس چرا پیشنهادِ B برد (مثال 25.6)؟ چون اختلافِ قیمتِ دو پیشنهاد 250 k u بود و بیش از فولاد را می‌خرید: مسِ بیشتر برای تلفِ بارِ کمتر و حاشیهٔ سازنده. ارزیابی جمع را می‌بیند. بازبینیِ طراحی چرایی را می‌بیند و می‌تواند بپرسد آیا هستهٔ بهتر با همان مس پیشنهاد می‌شود.\n\n\n\n43.3.4 چگالیِ جریان و ارزیابیِ تلفِ بار\nبا شمارِ دورِ ثابت، مسِ لازم با \\(1/J\\) و تلفِ اهمی با \\(J\\) تغییر می‌کند. هزینهٔ مس به‌علاوهٔ تلفِ بارِ ارزیابی‌شده کمینه‌ای دارد:\n\\[\nC(J) = c_\\text{Cu}\\, m_0 \\frac{J_0}{J} + B\\, P_{\\text{k}0} \\frac{J}{J_0}, \\qquad J^* = J_0 \\sqrt{\\frac{c_\\text{Cu}\\, m_0}{B\\, P_{\\text{k}0}}}\n\\tag{43.9}\\]\ncurrent density: copper bought against load loss evaluated\n  (B = 0.88 k u/kW, copper 9 u/kg)\n  J A/mm2   copper t   Pk kW   copper k u   B x Pk k u   sum k u\n      2.0       14.7     164          132          144       277\n      2.5       11.8     205          106          180       286\n      3.0        9.8     246           88          217       305\n      3.5        8.4     287           76          253       328\n      4.0        7.3     328           66          289       355\n  the two-term optimum is 1.9 A/mm2; bid B sits at 3.5, bid A near 2.6\n  bigger windings need a bigger window, core, tank and oil;\n  counting those moves the optimum up - the trade is real,\n  its exact place is the maker's optimisation\n\n\n\n\n\n\nشکل 43.6: هزینهٔ ارزیابی در برابرِ چگالیِ جریان: مسِ خریده، تلفِ بار با ضریبِ \\(B\\) و جمعِ آن‌ها. خطِ عمودی پیشنهادِ B است.\n\n\n\n\nمثال 43.15 (کمینه‌ای پهن) پرسش. کمینهٔ دوجمله‌ای کجاست؟ پیشنهادِ B و A کجای منحنی‌اند؟\nپاسخ. \\(J^* = 1.9\\,\\text{A/mm}^2\\). پیشنهادِ B در 3.5 و پیشنهادِ A حدودِ 2.6.\nتفسیر. منحنی پهن است: میانِ ۲ و ۳ آمپر بر میلی‌مترمربع جمع حدودِ ده درصد تغییر می‌کند. اما مدلِ دوجمله‌ای یک چیز را جا انداخته است. سیم‌پیچِ بزرگ‌تر پنجرهٔ بزرگ‌تر، هستهٔ سنگین‌تر، مخزن و روغنِ بیشتر می‌خواهد و تلفِ بی‌باری را هم بالا می‌برد. شمردنِ این‌ها کمینه را بالاتر می‌برد. جای دقیقِ کمینه بهینه‌سازیِ سازنده است. وجودِ بده‌بستان و جهتش را بازبین می‌تواند وارسی کند.\n\n\n\n43.3.5 ضخامتِ رشته و تلفِ گردابی\nمیدانِ نشتیِ محوری در رسانا جریان‌های گردابی می‌سازد. برای نواری به ضخامتِ \\(t\\)، نسبتِ تلفِ گردابی به تلفِ اهمی با مربعِ ضخامت بالا می‌رود (مثال 25.39):\n\\[\n\\frac{P_\\text{e}}{P_\\text{dc}} = \\frac{\\omega^2\\, \\overline{B^2}\\, t^2}{24\\, \\rho^2 J^2}, \\qquad \\overline{B^2} = \\frac{\\hat{B}_\\text{g}^2}{3}\n\\tag{43.10}\\]\n\\(\\hat{B}_\\text{g}\\) اوجِ میدان در فاصلهٔ اصلی است، که در پهنای سیم‌پیچ تا صفر می‌افتد.\neddy loss of strips in the axial leakage field\n  (peak 0.166 T in the gap at rated)\n  strand mm   eddy / DC loss (axial field only)\n        1.0   0.69%\n        1.5   1.55%\n        2.0   2.76%\n        2.5   4.30%\n        3.0   6.20%\n  the axial field alone gives a few per cent; at the winding\n  ends the leakage flux bends radially and strikes the wide\n  face of the strip, adding several times more - hence thin\n  strands transposed along the winding (CTC) and the larger\n  teaching share of ch 25; the maker's field calculation\n  places the hot spots\nایده. میدانِ محوری به‌تنهایی چند درصد می‌دهد. در دو سرِ سیم‌پیچ، شارِ نشتی خم می‌شود و به پهنای نوار می‌خورد و چند برابر تلف می‌سازد. برای همین رسانای سیم‌پیچ‌های بزرگ از رشته‌های نازکِ ترانهاده ساخته می‌شود، و برای همین سهمِ آموزشیِ فصلِ ۲۵ از حسابِ میدانِ محوری بزرگ‌تر است. جای نقطه‌های داغِ ناشی از آن را محاسبهٔ میدانِ سازنده می‌دهد.\n\nمثال 43.16 (دو برابر ضخامت، چهار برابر تلف) پرسش. سهمِ گردابیِ نوارِ 2.5 mm در میدانِ محوری چند برابرِ نوارِ 1.25 mm است؟\nپاسخ. \\((2.5/1.25)^2 = 4\\) برابر: 4.30 % در برابرِ حدودِ 1.08 %.\nتفسیر. نازک‌کردنِ رشته‌ها گردابی را کم می‌کند، اما رشته‌های بیشتر یعنی عایقِ رشتهٔ بیشتر و فضای کمتر برای مس. کابلِ ترانهاده رشته‌های نازک را در طولِ سیم‌پیچ جابه‌جا می‌کند تا هر رشته همان شار را ببیند و جریانِ گردشی میانشان نماند.\n\n\n\n43.3.6 جرمِ واحد و جرمِ حمل\nmass of the 63 MVA unit (teaching estimate)\n  core                                      29.8 t\n  windings (copper)                          8.4 t\n  leads, tap winding, insulation, clamps     6.0 t\n  tank and cover                            16.0 t\n  oil (22 m3)                               19.4 t\n  radiators, fans                            6.0 t\n  conservator, bushings, OLTC drive          4.0 t\n  in service 90 t (ch 25: 95 t)\n  shipped without oil, radiators and bushings, gas-filled,\n  with 2 t bracing: 62 t\n  limit 72 t: margin 10 t - the reason the tank ships dry and\n  the accessories travel apart (ch 25, transport; ch 31)\nایده. واحد در بهره‌برداری حدودِ ۹۰ تن است. با روغن و رادیاتور از حدِ 72 tِ حمل بسیار می‌گذرد. پس مخزن خشک و پر از گاز حمل می‌شود و لوازم جدا (بخش 25.4.4). حاشیهٔ ده‌تنی جای کمی برای خطای برآورد دارد. توزینِ بخشِ فعال و مخزن پیش از حمل در جدول 43.1 یک سطرِ باز است.\n\nمثال 43.17 (ده تن حاشیه) پرسش. جرمِ حمل را از اجزا بسازید و با حدِ 72 t بسنجید.\nپاسخ. \\(29.8 + 8.4 + 6.0 + 16.0 + 2.0 = 62\\,\\text{t}\\)، ده تن زیرِ حد.\nتفسیر. اگر برآوردِ هسته یا مخزن ۱۵ درصد خطا داشته باشد، حاشیه تا نصف کم می‌شود. پس جرمِ واقعیِ حمل با توزین وارسی می‌شود، و مسیرِ جاده (فصل 31) با همان عدد بسته می‌شود.\n\n\n\n43.3.7 حساسیتِ هزینهٔ ارزیابی‌شده\nevaluated cost of the active part and its losses: 691 k u\n  input +-10 %          -10 % k u   +10 % k u\n  building factor             -29          29\n  steel W/kg                  -29          29\n  A factor                    -29          29\n  B factor                    -25          25\n  current density             -17          18\n  copper price                 -8           8\n  the no-load loss terms lead: steel quality and the building\n  factor (cutting and stacking, lesson C) move the evaluated\n  cost more than copper - a factory's core shop is where the\n  A factor is earned or lost\nایده. ده درصد تغییر در تلف بر کیلوگرمِ فولاد یا در ضریبِ ساخت هر کدام 29 k u جابه‌جا می‌کند. قیمتِ مس فقط 8 k u. ضریبِ ساخت در کارگاهِ هسته ساخته می‌شود: برش، پلیسه و چیدن (بخش 43.4.3). پس ضریبِ \\(A\\) در کارگاهِ هسته به دست می‌آید یا از دست می‌رود، نه فقط در خریدِ فولاد.\n\nمثال 43.18 (کارگاهِ هسته، جایی که A ساخته می‌شود) پرسش. ده درصد ضریبِ ساختِ بهتر چند هزار واحد در هزینهٔ ارزیابی‌شده می‌ارزد؟\nپاسخ. \\(0.10 \\times 41.8 \\times 6.84 = 29\\,\\text{k u}\\).\nتفسیر. ضریبِ ساخت با برش، پلیسه و چیدن ساخته می‌شود (بخش 43.4.12، بخش 43.4.3). کارخانه‌ای که اتصالِ پله‌ای و برشِ تمیز دارد، همین مبلغ را بی‌فولادِ گران‌تر می‌دهد. ممیزیِ کارگاهِ هسته بخشی از ارزیابیِ سازنده است.\n\n\n\n43.3.8 ترانسفورماتورِ واحدِ خورشیدی\nPV unit transformer 5.6 MVA 33/0.6 kV Dyn11 (ch 39, offer U-A)\n  LV star phase 346 V; phase current 5,389 A\n  LV turns   volts a turn   HV turns (delta, 33 kV)   ratio error\n        14          24.74                      1334   +0.02 %\n        16          21.65                      1524   -0.01 %\n        18          19.25                      1715   +0.02 %\n  with 16 LV turns: core 574 cm2 net, 288 mm across\n  one LV turn is 6 % of the voltage: the LV side fixes the\n  volts a turn, and a few thousand amperes a phase call for\n  a foil winding; taps go on the 33 kV side, where a turn is\n  a small step\n\nمثال 43.19 (یک دور، شش درصد) پرسش. با ۱۶ دور در سمتِ 0.6 kV، ولت بر دور و شمارِ دورِ سمتِ 33 kV چقدر است؟\nپاسخ. \\(346.4/16 = 21.65\\,\\text{V}\\) و \\(33\\,000/21.65 = 1524\\) دور.\nتفسیر. در سمتِ ولتاژِ پایین هر دور ۶ درصدِ ولتاژ است. پس شمارِ دورِ همین سمت ولت بر دور را ثابت می‌کند، و تپ‌ها در سمتِ 33 kV می‌نشینند که هر دور یک پلهٔ کوچک است. جریانِ 5,389 A در هر فاز سیم‌پیچِ ورقه‌ای می‌خواهد. همین ترانسفورماتور در مثال 43.92 با دست حل می‌شود.\n\n\n\n43.3.9 مرزِ طراحیِ سازنده\nرابطه‌های این بخش جهت و اندازهٔ تقریبی را درست می‌گویند. طرحِ مقدماتی تضمین‌های پیشنهادِ B را در چند درصد بازتولید کرد. اما چند چیز را نمی‌توانند بگویند:\n\nمیدانِ نشتی در دو سرِ سیم‌پیچ‌ها و نقطه‌های داغِ گردابی، که با محاسبهٔ عددیِ میدان یافته می‌شوند.\nپخشِ ولتاژِ ضربه در دیسک‌های سیم‌پیچ، که شکلِ عایقِ درونی را تعیین می‌کند.\nنیروهای محوری و تحملِ مکانیکی در اتصالِ کوتاه، با گیره‌ها و نگه‌دارنده‌های واقعی.\nشبکهٔ گرماییِ مجراهای روغن و نقطهٔ داغِ واقعی.\n\nاین‌ها روش‌های تأییدشدهٔ سازنده و سابقهٔ آزمون‌های نوعیِ اوست. بازبینیِ طراحیِ خریدار سه کار می‌کند: وارسیِ اینکه عددهای کلیدی با حسابِ ساده جور درمی‌آیند، پرسیدنِ شاهدِ چیزهایی که حسابِ ساده نمی‌بیند، و ثبتِ هر اختلاف به‌عنوانِ پرسشِ فنی. تصمیمِ D-047 همین را مبنا می‌کند.\n\nمثال 43.20 (چهار چیزی که حسابِ ساده نمی‌بیند) پرسش. کدام پرسش‌های فنیِ بخش 43.5.10 از مرزِ طراحیِ سازنده آمده‌اند؟\nپاسخ. اثباتِ تحملِ اتصالِ کوتاه (TQ-04)، که به نیروهای محوری و نگه‌دارنده‌های واقعی بسته است. بقیه از اختلافِ حساب و پیشنهاد یا از واسط‌ها آمده‌اند.\nتفسیر. بازبینی جای محاسبهٔ سازنده را نمی‌گیرد. شاهدِ آن را می‌خواهد. پرسشِ درست این است: «کدام محاسبه یا آزمون این را نشان داده و روی کدام واحد؟»\n\n\n\n43.3.10 ضخامتِ ورق و تلفِ گردابیِ فولاد\nدر هر ورق، شارِ متناوب جریان‌های گردابی می‌سازد. بخشِ کلاسیکِ این تلف بر کیلوگرم، با ضخامتِ ورق \\(t\\)، مقاومتِ ویژهٔ فولاد \\(\\rho\\) و چگالیِ آن \\(\\rho_\\text{m}\\):\n\\[\np_\\text{e} = \\frac{\\pi^2 f^2 \\hat{B}^2 t^2}{6\\, \\rho\\, \\rho_\\text{m}}\n\\tag{43.11}\\]\nclassical eddy loss in the steel sheets: pi^2 f^2 B^2 t^2 /\n  (6 rho rho_m) per kg (teaching; the rest is hysteresis and\n  excess loss)\n  sheet mm   classical eddy W/kg   share of 1.15 W/kg\n      0.23                 0.171                  15%\n      0.27                 0.236                  21%\n      0.30                 0.291                  25%\n      0.35                 0.396                  34%\n  thinner sheets cut the eddy part with the square of the\n  thickness - and mean more sheets to cut and stack: the\n  steel grade on the mill certificate names the thickness\nایده. ورقِ نازک‌تر بخشِ گردابی را با مربعِ ضخامت کم می‌کند، اما بقیهٔ تلف، پسماند و تلفِ اضافه، با ضخامت کمتر تغییر می‌کند. ورقِ نازک‌تر یعنی ورق‌های بیشتر برای برش و چیدن. پس ضخامت بخشی از گریدِ فولاد است و در گواهیِ کارخانهٔ فولاد نوشته می‌شود (جدول 43.2).\n\nمثال 43.21 (سهمِ گردابیِ ورق) پرسش. با ورقِ 0.23 mm به‌جای 0.27 mm، بخشِ گردابیِ کلاسیکِ تلف چقدر کم می‌شود؟\nپاسخ. از 0.236 به 0.171 W/kg، یعنی 0.065 W/kg. برای هستهٔ 29.8 تنی حدودِ 1.9 kW پیش از ضریبِ ساخت.\nتفسیر. این عدد فقط بخشِ کلاسیک است و بقیهٔ تلف تغییرِ دیگری دارد. پس مقایسهٔ دو فولاد با تلف بر کیلوگرمِ گواهی‌شدهٔ هر کدام انجام می‌شود (مثال 43.14)، نه با این رابطه.\n\n\n\n43.3.11 سیم‌پیچِ دیسکی از کابلِ ترانهاده\nHV disc winding from a continuously transposed cable (teaching)\n  11 strands 6.0 x 1.2 mm: 79 mm2 -&gt; 3.48 A/mm2 at rated\n  cable radial size 8.8 mm; 12 turns a disc: radial build 106 mm\n  693 turns in 58 discs; the design's a2 was 110 mm\n  the radial build follows from the cable and the turns per\n  disc - a check that the preliminary geometry can be wound\n  (the space left is for ducts and the tapping leads)\n\nمثال 43.22 (آیا هندسه را می‌شود پیچید؟) پرسش. با کابلی از ۱۱ رشتهٔ 6 × 1.2 mm و ۱۲ دور در هر دیسک، ضخامتِ شعاعیِ سیم‌پیچِ فشارِ قوی چقدر است؟\nپاسخ. سطحِ 79 mm² و چگالیِ 3.48 A/mm². اندازهٔ شعاعیِ کابل 8.8 mm. ضخامتِ شعاعی 106 mm در برابرِ 110 mmِ طرح. ۵۸ دیسک.\nتفسیر. طرحِ مقدماتی ضخامت‌ها را فرض کرد. این حساب نشان می‌دهد آن فرض با کابلی واقعی و شمارِ دیسکِ معقول جور است و چهار میلی‌متر برای مجراها و رابط‌های تپ می‌ماند. اگر جور نبود، امپدانس و هندسه با هم باید دوباره دیده می‌شدند (مثال 43.5).\n\n\n\n43.3.12 شانت‌های مخزن و تلفِ پراکنده\nleakage flux into the tank wall: stray loss with and without\n  magnetic shunts on the tank (teaching shares of I2R)\n  without: 30 kW; with shunts: 15 kW; saved 15 kW\n  evaluated with B = 0.88: 13 k u, against the shunts' steel and work\n  the higher the impedance, the more leakage flux and the more\n  the tank heats where it is struck - shunts also keep the\n  tank's local hot spots down, which the heat run's\n  thermography sees\nایده. امپدانسِ بیشتر یعنی شارِ نشتیِ بیشتر، و بخشی از آن به دیوارهٔ مخزن می‌خورد و آن را گرم می‌کند. شانت‌های مغناطیسی ورق‌هایی روی دیواره‌اند که این شار را بی‌تلفِ زیاد برمی‌گردانند. صرفه‌جوییِ 15 kW با \\(B\\) به 13 k u می‌رسد. افزون بر آن، نقطه‌های داغِ موضعیِ مخزن هم کم می‌شوند و گرمانگاریِ آزمونِ گرمایی آن‌ها را می‌بیند.\n\nمثال 43.23 (پانزده کیلووات در دیواره) پرسش. با تلفِ اهمیِ 247 kW، تلفِ پراکندهٔ ۱۲ و ۶ درصد چقدر است و تفاوتش چه می‌ارزد؟\nپاسخ. 30 و 15 kW. \\(15 \\times 0.88 = 13\\,\\text{k u}\\).\nتفسیر. سیزده هزار واحد بهای فولاد و کارِ شانت‌ها را می‌پوشاند یا نه، به پیشنهاد بستگی دارد. سودِ دوم، نقطه‌های داغِ کمترِ دیواره، با پول ارزیابی نمی‌شود و در گرمانگاریِ آزمونِ گرمایی دیده می‌شود.\n\n\n\n43.3.13 درجه‌بندیِ بوشینگِ خازنی\nمیانِ رسانا به شعاعِ \\(r_0\\) و فلنج به شعاعِ \\(r_1\\)، میدانِ یک استوانهٔ ساده در سطحِ رسانا بیشینه است:\n\\[\nE(r_0) = \\frac{U}{r_0 \\ln(r_1/r_0)}\n\\tag{43.12}\\]\nbushing insulation between a 20 mm conductor and an 80 mm flange,\n  76.2 kV phase (teaching)\n  ungraded (one cylinder): field at the conductor 2.75 kV/mm\n  mean field 1.27 kV/mm; 10 condenser layers sharing the voltage: 1.27\n  the bare cylinder crowds the field at the conductor; foil\n  layers of chosen lengths divide the voltage evenly - the\n  capacitance and dissipation factor the factory records\n  (ch 25, bushings) are the fingerprint of those layers\nایده. استوانهٔ ساده میدان را کنارِ رسانا جمع می‌کند: 2.75 kV/mm، بیش از دو برابرِ میدانِ میانگین. لایه‌های فلزیِ نازک با طول‌های انتخاب‌شده ولتاژ را میانِ خودشان تقسیم می‌کنند و میدان را یکنواخت. ظرفیت و ضریبِ تلفی که کارخانه برای هر بوشینگ ثبت می‌کند اثرانگشتِ همین لایه‌هاست و در محل با آن مقایسه می‌شود (مثال 25.50).\n\nمثال 43.24 (میدان در سطحِ رسانا) پرسش. میدان در سطحِ رسانای 20 mmی در بوشینگی با فلنجِ 80 mm و 76.2 kV چقدر است؟\nپاسخ. \\(76.2/(20 \\ln 4) = 2.75\\,\\text{kV/mm}\\)، در برابرِ میانگینِ 1.27.\nتفسیر. ده لایهٔ هم‌ولتاژ میدان را به میانگین نزدیک می‌کنند. هر لایه یک خازن است. اگر یکی بشکند، ظرفیت پله‌ای بالا می‌رود: همان نشانه‌ای که در مثال 25.50 دیده شد.\n\n\n\n43.3.14 کاغذِ ارتقایافته\npaper ageing on the data-pack year at 130% of today's load (teaching)\n  paper                         reference C   life used days a year\n  kraft (non-upgraded)                   98                    74.2\n  thermally upgraded                    110                    18.6\n  upgraded paper ages 4 times slower at the same hot spot: a\n  material choice that buys margin for a later battery or\n  more PV - stated in the specification and shown by the\n  paper's certificate (lesson B, materials)\n\nمثال 43.25 (چهار برابر کندتر) پرسش. با ۱۳۰ درصدِ بارِ امروز، کاغذِ کرافتِ معمولی و کاغذِ ارتقایافتهٔ گرمایی در سال چند روز از عمر می‌برند؟\nپاسخ. 74.2 و 18.6 روز.\nتفسیر. کاغذِ ارتقایافته در همان نقطهٔ داغ حدودِ چهار برابر کندتر پیر می‌شود. این حاشیه برای باتری یا خورشیدیِ بعدی است، بی‌آنکه ترانسفورماتور بزرگ‌تر شود. انتخابِ کاغذ در مشخصه نوشته و با گواهیِ کاغذ نشان داده می‌شود (جدول 43.2). دمای مرجعِ دو کاغذ آموزشی است. راهنمای بارگذاری (STD-121) عددهای واقعی را می‌دهد.\n\n\n\n43.3.15 آلومینیوم یا مس؟\nthe same windings in aluminium for the same resistance (teaching)\n  resistivity ratio 1.64: section x1.64, mass x0.50\n  conductor: copper 8.4 t = 76 k u; aluminium 4.2 t = 13 k u\n  but the windings take 1.64 x the volume: a wider window,\n  a larger core and tank and more no-load loss follow -\n  aluminium wins on the conductor and gives part of it back\n  in steel and A x P0; large power transformers mostly stay\n  copper, distribution and unit transformers often go\n  aluminium (foil)\nایده. برای همان مقاومت، آلومینیوم ۱٫۶۴ برابر سطح می‌خواهد و نیمی از جرم را دارد. رسانا ارزان‌تر می‌شود. اما سیم‌پیچ‌ها حجمِ بیشتری می‌گیرند: پنجره پهن‌تر، هسته و مخزن بزرگ‌تر و تلفِ بی‌باری بیشتر. ترانسفورماتورهای قدرتِ بزرگ بیشتر مسی می‌مانند و ترانسفورماتورهای توزیع و واحد اغلب آلومینیومیِ ورقه‌ای‌اند. بده‌بستان همان بخش 43.3.4 است، با یک متغیرِ دیگر.\n\nمثال 43.26 (نیمِ جرم، یک‌ششمِ بها) پرسش. سیم‌پیچ‌های آلومینیومی با همان مقاومت چه جرم و بهایی دارند؟\nپاسخ. \\(8.4 \\times 1.64 \\times 2.70/8.90 = 4.2\\,\\text{t}\\) و \\(4.2 \\times 3 = 13\\,\\text{k u}\\)، در برابرِ 76 k uِ مس.\nتفسیر. 63 k u صرفه‌جوییِ رسانا با پنجرهٔ ۶۴ درصد پهن‌تر می‌آید. اگر هسته فقط ده درصد سنگین‌تر شود، تلفِ بی‌باری حدودِ 4 kW بالا می‌رود و با \\(A\\) بیش از 28 k u می‌شود. پس پاسخ به کلِ طرح بستگی دارد، نه به رسانا.\n\n\n\n43.3.16 ظرفیتِ پلهٔ تپ‌چنجر\non-load tap changer on the 132 kV star point (teaching):\n  step 1.25 % of 76.2 kV = 953 V; through current 276 A\n  step capacity at 120% current: 315 kVA per step\n  17 positions; at the star point the tap changer sits near earth\n  potential, which keeps its insulation small\n  the tap changer is chosen for current, step voltage and\n  step capacity with margin, and its type tests (STD-180)\n  are part of the transformer's evidence\nایده. تپ‌چنجر با سه عدد انتخاب می‌شود: جریانِ عبوری، ولتاژِ هر پله و حاصل‌ضربِ آن دو، ظرفیتِ پله. در نقطهٔ ستارهٔ سیم‌پیچِ 132 kV، تپ‌چنجر نزدیکِ پتانسیلِ زمین است و عایقش کوچک می‌ماند. این یکی از دلیل‌های تپ روی سیم‌پیچِ ستاره است. آزمون‌های نوعیِ تپ‌چنجر (STD-180) بخشی از شاهدِ ترانسفورماتورند. شمارِ عمل در سال و سرویسِ آن در مثال 25.62 آمده بود.\n\nمثال 43.27 (ظرفیتِ پله با حاشیه) پرسش. ولتاژِ هر پله و ظرفیتِ پله در ۱۲۰ درصدِ جریان چقدر است؟\nپاسخ. \\(0.0125 \\times 76\\,200 = 953\\,\\text{V}\\) و \\(953 \\times 276 \\times 1.2 = 315\\,\\text{kVA}\\).\nتفسیر. تپ‌چنجری با ظرفیتِ پلهٔ کمتر در اضافه‌بار تماس‌هایش را زودتر می‌فرساید. ظرفیتِ پله با جریانِ اضافه‌بارِ پذیرفته‌شده سنجیده می‌شود، نه با جریانِ نامی. اگر حدِ بارِ 62 MVA پذیرفته شود (مثال 43.68)، حاشیه حتی بیشتر می‌شود.\n\n\n\n43.3.17 جریانِ بوشینگ‌ها\nbushing currents with 150% margin for overload and harmonics (teaching)\n  HV line 276 A -&gt; needs 413 A: rating 630 A\n  LV line 1,102 A (delta: line, not phase) -&gt; needs 1,653 A: rating 2000 A\n  a bushing carries the line current, not the winding's phase\n  current; its temperature in the hot air and at the site's\n  altitude (ch 25) is the maker's check, and its factory\n  capacitance and loss factor travel with it\n\nمثال 43.28 (خط، نه فاز) پرسش. با ۱۵۰ درصد حاشیه، بوشینگِ فشارِ ضعیف چه جریانی باید داشته باشد؟\nپاسخ. جریانِ خطِ 1,102 A، نیاز 1,653 A، ردهٔ 2000 A.\nتفسیر. سیم‌پیچِ مثلث با جریانِ فاز اندازه شد (بخش 43.2.4)، اما بوشینگ بیرونِ مثلث است و جریانِ خط را می‌برد. اشتباه گرفتنِ این دو بوشینگی \\(\\sqrt3\\) بار کوچک‌تر می‌دهد. دمای بوشینگ در هوای داغ و ارتفاعِ محل وارسیِ سازنده است.\n\n\n\n43.3.18 جریانِ طبیعیِ روغن\nدر خنک‌کاریِ طبیعی، روغنِ داغ در سیم‌پیچ‌ها بالا می‌رود و روغنِ سردشده در رادیاتورها پایین می‌آید. دبیِ جرمی از گرما و اختلافِ دمای پایین و بالا به دست می‌آید:\n\\[\n\\dot{m} = \\frac{P}{c_p\\, \\Delta\\theta_\\text{o}}\n\\tag{43.13}\\]\noil flow of the ONAN rating (50 MVA): losses 225 kW\n  bottom-to-top oil rise 20 K (teaching), cp 1.9 kJ/kg K\n  flow = P / (cp dT) = 5.9 kg/s = 6.8 L/s, driven only by\n  the lighter hot oil rising in the windings and the heavier\n  cooled oil sinking in the radiators\n  a duct narrowed by a shifted spacer or a sludge layer slows\n  this flow where it matters: the hot spot rises before the\n  top oil shows it - why the heat run reads the winding, not\n  only the oil (lesson C)\nایده. حدودِ هفت لیتر در ثانیه، بی‌پمپ و فقط با اختلافِ چگالی. مجرایی که با فاصله‌اندازِ جابه‌جاشده یا لایهٔ لجن تنگ شود، این جریان را درست همان‌جا کند می‌کند که گرما بیشتر است. نقطهٔ داغ پیش از آنکه روغنِ بالایی نشان دهد بالا می‌رود. برای همین آزمونِ گرمایی دمای سیم‌پیچ را می‌خوانَد، نه فقط روغن را (بخش 43.4.8). سطحِ رادیاتورها در مثال 25.41 آمده بود.\n\nمثال 43.29 (هفت لیتر در ثانیه) پرسش. با تلفِ 225 kW در رتبهٔ ONAN و اختلافِ ۲۰ کلوینیِ پایین و بالا، دبیِ روغن چقدر است؟\nپاسخ. \\(225/(1.9 \\times 20) = 5.9\\,\\text{kg/s}\\) و \\(5.9/870 = 6.8\\,\\text{L/s}\\).\nتفسیر. اگر اختلافِ دما ۲۵ کلوین شود، دبی ۲۰ درصد کم می‌شود. روغنِ کندتر در مجراها یعنی شیبِ بیشترِ سیم‌پیچ به روغن. فن‌ها در رتبهٔ ONAF سمتِ هوا را تند می‌کنند، نه روغن را.\n\n\n\n43.3.19 روغنی یا خشک: دو مسیرِ عایق\nترانسفورماتورِ اصلی روغنی است. ترانسفورماتورِ توربین در پایهٔ برج خشک است (D-029، بخش 25.3.6). دو نظامِ عایق دو مسیرِ کارخانه دارند:\n\n\n\nجدول 43.3: دو نظامِ عایقِ ترانسفورماتور و مسیرِ کارخانهٔ هر کدام (آموزشی)\n\n\n\n\n\n\n\n\n\n\nویژگی\nروغنی\nخشک با رزینِ ریخته\n\n\n\n\nعایقِ اصلی\nکاغذ، پرس‌بورد و روغن\nرزینِ ریخته در قالب، هوا\n\n\nخنک‌کاری\nروغن و رادیاتور\nهوا، گاهی فن\n\n\nگامِ حساسِ کارخانه\nخشک‌کردن، پرکردن، آبِ روغن\nریختن زیرِ خلأ، بی‌حفره بودنِ رزین\n\n\nآزمونِ کلیدی\nتلف‌ها، گرمایی، دی‌الکتریک، گازها\nتلف‌ها، گرمایی، تخلیهٔ جزئی\n\n\nخطرِ آتش\nروغنِ سوختنی، حوضچه\nبی‌روغن، مناسبِ فضای بسته\n\n\nدمای کار\nکلاسِ کاغذ، افزایشِ سیم‌پیچِ کمتر\nکلاسِ رزین، افزایشِ بیشتر\n\n\n\n\n\n\nایده. در ترانسفورماتورِ خشک حفره‌های رزین همان نقشی را دارند که رطوبت در کاغذ: تخلیهٔ جزئی از آن‌ها آغاز می‌شود (بخش 43.4.14). پس آزمونِ تخلیهٔ جزئی در آن مهم‌ترین آزمون است. سیم‌پیچِ خشک گرم‌تر کار می‌کند، چون عایقش دمای بیشتری را تاب می‌آورد، و هوا خنک‌کنِ ضعیف‌تری از روغن است. الزام‌های ترانسفورماتورِ خشک در استانداردِ خود آمده‌اند (STD-122). برای برجِ توربین، بی‌روغن بودن مسئلهٔ آتش در فضای بسته را حل می‌کند.\n\nمثال 43.30 (آتش، گرما و حفره) پرسش. چرا ترانسفورماتورِ توربین خشک و ترانسفورماتورِ اصلی روغنی است؟\nپاسخ. در پایهٔ برج، فضای بسته و نزدیکِ مردم، بی‌روغن بودن مسئلهٔ آتش را حل می‌کند. در پست، روغن خنک‌کاری و عایقِ بهتری برای 63 MVA و 132 kV می‌دهد و حوضچه و فاصله‌ها مسئلهٔ آتش را مدیریت می‌کنند (بخش 25.7.1).\nتفسیر. انتخابِ نظامِ عایق انتخابِ مسیرِ کارخانه، آزمون‌های کلیدی و واسط‌های ایمنی هم هست. در ترانسفورماتورِ خشک، شاهدِ اصلی تخلیهٔ جزئی است. در روغنی، خشکی و گازها.\n\n\n\n43.3.20 عایقِ دو سرِ سیم‌پیچ و مسیرِ خزش\nwinding end to yoke at a teaching 100 kV: through oil and board the gap\n  holds about 4.0 kV/mm (25 mm); along a board surface only 1.0 kV/mm\n  a creep path of 100 mm is needed - more than the straight gap\n  angle rings and caps lengthen the surface path without\n  lengthening the window much: the 0.35 m of end insulation\n  in the design (lesson A) is shaped by creep as much as by\n  the gap\n  (field values are teaching; the maker's design sets them)\n\nمثال 43.31 (سطح ضعیف‌تر از حجم) پرسش. با تحملِ آموزشیِ 4 kV/mm در حجمِ روغن و پرس‌بورد و 1 kV/mm در امتدادِ سطحِ پرس‌بورد، برای 100 kV چه فاصله و چه مسیرِ سطحی لازم است؟\nپاسخ. فاصلهٔ مستقیمِ 25 mm و مسیرِ سطحیِ 100 mm.\nتفسیر. تخلیه ترجیح می‌دهد در امتدادِ سطح برود. حلقه‌های زاویه‌ای و کلاهک‌ها مسیرِ سطحی را بلند می‌کنند بی‌آنکه پنجرهٔ هسته چندان بلند شود. پس 0.35 m عایقِ دو سرِ طرح به همان اندازهٔ فاصله به خزش هم بسته است. همین مفهوم در فاصلهٔ خزشیِ بوشینگ‌ها و مقره‌ها دیده شد (بخش 25.8.8).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدر جدول 43.2، شاهدِ هر جزء چیست و چرا خریدار آن را می‌خواهد؟\nمعادلهٔ 43.7 را توضیح دهید. چرا شمارِ پله‌ها بده‌بستان است؟\nمعادلهٔ 43.8 را توضیح دهید. ضریبِ ساخت چه چیزی را می‌گیرد؟\nاختلافِ تلفِ بی‌باریِ دو پیشنهادِ فصلِ ۲۵ از کجا می‌آید؟\nمعادلهٔ 43.9 را توضیح دهید. چرا کمینهٔ واقعی از کمینهٔ دوجمله‌ای بالاتر است؟\nمعادلهٔ 43.10 را توضیح دهید. چرا رشته‌ها نازک و ترانهاده‌اند؟\nچرا ترانسفورماتورِ اصلی بی‌روغن حمل می‌شود؟\nدر حساسیتِ هزینه، کدام ورودی بیشترین اثر را دارد و کجا ساخته می‌شود؟\nچرا در ترانسفورماتورِ واحدِ خورشیدی تپ‌ها در سمتِ 33 kV هستند؟\nبازبینیِ طراحیِ خریدار چه چیزی را می‌تواند ثابت کند و چه چیزی را نه؟\nمعادلهٔ 43.11 را توضیح دهید. چرا ورقِ نازک‌تر کارِ بیشتری می‌خواهد؟\nچرا ضخامتِ شعاعیِ سیم‌پیچ از کابل و دورِ هر دیسک وارسی می‌شود؟\nشانت‌های مخزن چه دو سودی دارند؟\nمعادلهٔ 43.12 را توضیح دهید. لایه‌های بوشینگِ خازنی چه می‌کنند؟\nکاغذِ ارتقایافته چه چیزی را عوض می‌کند و چه چیزی را نه؟\nآلومینیوم کجا سود و کجا زیان دارد؟\nتپ‌چنجر با کدام سه عدد انتخاب می‌شود؟\nچرا بوشینگ‌ها جریانِ خط را می‌برند؟\nمعادلهٔ 43.13 را توضیح دهید. چرا مجرای تنگ نقطهٔ داغ را بالا می‌برد؟\nترانسفورماتورِ خشک و روغنی در کدام گامِ کارخانه حساس‌ترند؟\nچرا تخلیه در امتدادِ سطح آسان‌تر است و حلقه‌های زاویه‌ای چه می‌کنند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-c",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-c",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.4 پ. مسیرِ کارخانه و شاهدِ آزمون",
    "text": "43.4 پ. مسیرِ کارخانه و شاهدِ آزمون\nفصلِ ۲۵ مسیرِ کارخانه را با دروازه‌های کیفیتش نشان داد (بخش 25.3.3). این بخش همان مسیر را برای واحدِ T1 با برگهٔ مسیرِ ساختگی‌اش دنبال می‌کند (A-461)، کنترل و سابقهٔ هر گام را می‌گوید و آزمون‌ها را چنان می‌خواند که گزارش را بشود سنجید. هیچ برنامهٔ خشک‌کردن، فرآوریِ روغن یا روالِ آزمون داده نمی‌شود.\n\n43.4.1 مسیرِ کارخانه و کنترلِ هر گام\n\n\n\n\n\n\nشکل 43.7: مسیرِ کارخانهٔ واحدِ T1. هر ردیف از راست به چپ خوانده می‌شود. مرحله‌های سرخ در برگهٔ مسیر سابقهٔ ناقص یا بیرون از حد دارند.\n\n\n\n\n\n\nجدول 43.4: گام‌های کارخانه، کنترل، سابقه و عیبِ هر گام\n\n\n\n\n\n\n\n\n\n\n\nگام\nکنترل\nسابقه\nعیبی که جلویش را می‌گیرد\n\n\n\n\nانتشارِ طرح\nنسخهٔ تأییدشدهٔ نقشه‌ها\nشمارهٔ نسخه\nساختن از نقشهٔ کهنه\n\n\nدریافتِ فولاد\nگواهیِ هر کلاف\nگواهیِ کارخانهٔ فولاد\nفولادِ با تلفِ بیشتر\n\n\nبرشِ هسته\nارتفاعِ پلیسه، پهنا\nاندازهٔ پلیسه برای هر دسته\nاتصالِ ورق‌ها و تلفِ اضافه\n\n\nچیدنِ هسته\nفاصله در اتصال‌ها، عایقِ هسته\nوارسیِ تلفِ هستهٔ لخت\nجریانِ مغناطیس‌کنندهٔ بالا\n\n\nسیم‌پیچی\nارتفاع، ضخامتِ شعاعی، ترانهش\nاندازه‌های هر سیم‌پیچ\nامپدانسِ بیرون از بازه، نیروی محوری\n\n\nبخشِ فعال\nنیروی گیره، رابط‌ها\nسابقهٔ نیروی گیره و گشتاور\nجابه‌جاییِ سیم‌پیچ، اتصالِ شل\n\n\nخشک‌کردن\nپایانِ خشک‌کردن\nنرخِ آبِ بیرون‌کشیده\nعایقِ مرطوب، پیریِ زود\n\n\nمخزن\nفشار و خلأ\nسابقهٔ آزمونِ مخزن\nنشت، تغییرِ شکل\n\n\nروغن\nآب و استقامت پیش از پرکردن\nآزمونِ روغن\nآبِ آزاد، تخلیهٔ جزئی\n\n\nپرکردن و نشت\nآزمونِ نشت\nسابقهٔ آزمون\nنشت در بهره‌برداری\n\n\nآزمون‌ها\nآزمون‌های جاری و نوعی\nگزارشِ آزمون\nهر عیبِ باقی‌مانده\n\n\nنگهداری و حمل\nفشارِ گاز، ضربه‌نگار\nثبتِ فشار و ضربه\nآسیبِ حمل، رطوبت\n\n\n\n\n\n\nایده. هر سطر یک سابقه دارد و هر سابقه یک عیب را می‌گیرد. اگر سابقه نباشد، عیب ممکن است فقط در آزمونِ پایانی دیده شود، یا هرگز دیده نشود: رطوبتِ عایق در آزمونِ پایانی آشکار نیست، اما عمرِ کاغذ را کوتاه می‌کند (مثال 25.12). برگهٔ مسیرِ T1 در بخش 43.5.2 وارسی می‌شود.\n\nمثال 43.32 (سابقه‌ای که عیب را می‌گیرد) پرسش. در جدول 43.4 کدام گام‌ها عیبی را می‌گیرند که آزمونِ پایانی نمی‌بیند؟\nپاسخ. خشک‌کردن (رطوبتِ عایق)، بخشِ فعال (گیرهٔ ناکافی) و رابط‌ها (اتصالِ بد). این‌ها در آزمونِ پایانی فقط نشانه‌های غیرمستقیم دارند.\nتفسیر. برای همین سه گام، نقطهٔ توقف یا شاهد ارزش دارد (بخش 43.5.9). گام‌هایی که عیبشان در آزمون پیداست، سابقه را برای ردیابی می‌خواهند، نه برای پذیرش.\n\n\n\n43.4.2 حالت‌های خرابیِ فرایند\n\n\n\nجدول 43.5: حالت‌های خرابیِ کارخانه، کنترل و آزمونی که می‌بیند (A-461)\n\n\n\n\n\n\n\n\n\n\n\nحالتِ خرابی\nعلتِ کارخانه‌ای\nکنترل\nکدام آزمون آن را می‌بیند\n\n\n\n\nآسیبِ هسته\nپلیسه، ورقِ خم‌شده، اتصالِ گشاد\nاندازهٔ پلیسه، چیدن\nآزمونِ بی‌باری، هستهٔ لخت\n\n\nجابه‌جاییِ سیم‌پیچ\nگیرهٔ ناکافی، خشک‌شدن و کوتاه‌شدنِ پرس‌بورد\nنیروی گیره پس از خشک‌کردن\nپاسخِ فرکانسی، امپدانس\n\n\nرطوبت و آلودگیِ عایق\nخشک‌کردنِ ناتمام، روغنِ مرطوب\nپایانِ خشک‌کردن، آزمونِ روغن\nضریبِ تلفاتِ دی‌الکتریک، تخلیهٔ جزئی\n\n\nاتصالِ بدِ رابط\nگشتاور، لحیم یا پرسِ ناقص\nسابقهٔ اتصال\nمقاومتِ سیم‌پیچ، گازها\n\n\nرابطِ تپِ اشتباه\nسیمِ رابط روی نقطهٔ دیگر\nوارسیِ نقشهٔ رابط‌ها\nنسبتِ دور در هر تپ\n\n\nنشت\nجوش، واشر\nآزمونِ مخزن و نشت\nآزمونِ نشت\n\n\nخطای ابعاد\nارتفاع یا فاصلهٔ سیم‌پیچ\nاندازه‌گیری\nامپدانس، آزمونِ گرمایی\n\n\nآسیبِ حمل\nضربه، رطوبت\nمهار، گاز، ضربه‌نگار\nپاسخِ فرکانسی در محل، ثبتِ ضربه\n\n\n\n\n\n\nایده. ستونِ آخر می‌گوید هر عیب کجا آشکار می‌شود. برخی، مانندِ رابطِ تپِ اشتباه، در آزمونِ کارخانه روشن‌اند. برخی، مانندِ جابه‌جاییِ سیم‌پیچ در حمل، فقط با مقایسه با خط‌مبنای کارخانه دیده می‌شوند. پس خط‌مبنا خودش یک تحویل‌دادنی است (بخش 43.6.4). این جدول همان تحلیلِ خرابیِ فرایندِ فصلِ ۴۰ است، برای ترانسفورماتور.\n\nمثال 43.33 (از عیب به آزمون) پرسش. سه حالتِ خرابیِ جدول 43.5 را با آزمونی که آن را می‌بیند جفت کنید.\nپاسخ. رابطِ تپِ اشتباه با نسبت در هر تپ (مثال 43.37). اتصالِ بد با گازها، نه مقاومت (مثال 43.46). آسیبِ حمل با پاسخِ فرکانسیِ محل در برابرِ خط‌مبنا (مثال 43.84).\nتفسیر. هر عیب آزمونِ خودش را دارد و هیچ آزمونی همه را نمی‌بیند. پس برنامهٔ آزمون از فهرستِ عیب‌ها ساخته می‌شود، نه از عادت.\n\n\n\n43.4.3 اتصال‌های هسته و جریانِ بی‌باری\nجریانِ مغناطیس‌کننده آمپر-دورِ لازم برای راندنِ شار در فولاد و در فاصله‌های هوایی اتصال‌هاست. با شدتِ میدانِ \\(H\\) در فولاد و فاصلهٔ مؤثرِ \\(g\\) در هر اتصال:\n\\[\n(N\\hat{i})_0 = H\\, l_\\text{Fe} + 2\\,\\frac{\\hat{B}}{\\mu_0}\\,g, \\qquad I_0\\,[\\%] = \\frac{(N\\hat{i})_0}{\\sqrt2\\, N I} \\times 100\n\\tag{43.14}\\]\nmagnetising ampere-turns of one phase at 1.7 T (teaching):\n  steel path 7.24 m at 25 A/m: 181 A-turns\n  joint form        gap mm   two joints A   total A   no-load current %\n  step-lap             0.03             81       262       0.10\n  mitred, single lap   0.15            406       587       0.22\n  a tenth of a millimetre of air in the joints costs more\n  ampere-turns than metres of steel: step-lap joints and\n  careful stacking keep the no-load current and the joint\n  losses down (ch 25 listed 0.20 %); the bare-core check of\n  the traveler sees the result before the windings go on\n\nمثال 43.34 (یک‌دهم میلی‌متر هوا) پرسش. با اتصالِ پله‌ای با فاصلهٔ مؤثرِ 0.03 mm و اتصالِ ساده با 0.15 mm، جریانِ بی‌باری چقدر است؟\nپاسخ. 0.10 % و 0.22 %. دو اتصالِ ساده 406 آمپر-دور می‌خواهند، بیش از دو برابرِ 181 آمپر-دورِ هفت متر فولاد.\nتفسیر. هوا نسبت به فولادِ دانه‌گرا هزاران بار سخت‌تر مغناطیس می‌شود. پس دهم‌های میلی‌متر در اتصال‌ها بیش از متر‌ها فولاد اهمیت دارند. اتصالِ پله‌ای شار را از چند پلهٔ کوتاه عبور می‌دهد و فاصلهٔ مؤثر را کوچک می‌کند. وارسیِ تلفِ هستهٔ لخت در برگهٔ مسیر همین را پیش از سیم‌پیچی می‌بیند. وارسی: \\(1.7/(4\\pi\\times10^{-7}) \\times 0.15\\times10^{-3} \\times 2 = 406\\).\n\n\n\n43.4.4 آب در روغن\nروغنِ معدنی مقدارِ محدودی آب در خود حل می‌کند و این مقدار با دما تند بالا می‌رود. اشباعِ نسبی نسبتِ آبِ اندازه‌گیری‌شده به حدِ حلالیت در همان دماست. رابطهٔ تجربیِ آموزشی:\n\\[\n\\log_{10} S_\\text{w} = 7.42 - \\frac{1670}{T}, \\qquad \\text{RS} = \\frac{w}{S_\\text{w}(T)}\n\\tag{43.15}\\]\n\\(S_\\text{w}\\) حلالیت بر حسبِ ppm، \\(T\\) دما بر حسبِ کلوین و \\(w\\) آبِ اندازه‌گیری‌شده است.\noil sample before filling: 18 ppm water (teaching limit 10 ppm)\n  temperature C   saturation ppm   relative saturation\n              0               20                   89%\n             20               53                   34%\n             40              122                   15%\n             60              255                    7%\n             80              491                    4%\n  the same ppm is a third of saturation at 20 C and a few\n  per cent when hot: cold oil holds little water, and paper\n  in contact with wetter oil takes it up - the oil is\n  processed again until it meets the limit before filling\n  (an NCR on the traveler, lab D); the test methods and\n  limits are the oil standard's and the contract's (STD-178)\n\n\n\n\n\n\nشکل 43.8: آبی که روغنِ معدنی در هر دما نگه می‌دارد، نمونهٔ ۱۸ پی‌پی‌ام و حدِ آموزشیِ ۱۰. محورِ عمودی لگاریتمی است.\n\n\n\n\nمثال 43.35 (همان عدد، معنای دیگر) پرسش. نمونهٔ روغن پیش از پرکردن 18 ppm آب دارد. اشباعِ نسبی در ۲۰ و ۶۰ درجه چقدر است؟\nپاسخ. حلالیت در ۲۰ درجه 53 ppm و در ۶۰ درجه 255 ppm. اشباعِ نسبی ۳۴ و ۷ درصد.\nتفسیر. روغنِ سرد به اشباع نزدیک است و کاغذِ تازه‌خشک‌شده آب را از آن می‌گیرد. پس قرارداد آبِ روغن را پیش از پرکردن محدود می‌کند و روغنِ T1 با ۱۸ در برابرِ ۱۰ دوباره فرآوری می‌شود. فرآوریِ روغن کارِ کارخانه است و این کتاب روالش را نمی‌دهد. روش‌ها و حدهای آزمون را استانداردِ روغن (STD-178) و قرارداد می‌دهند.\n\n\n\n43.4.5 آزمون‌ها و هدفِ هر کدام\n\n\n\nجدول 43.6: آزمون‌های ترانسفورماتورِ قدرت و خواندنِ نتیجه‌شان (بی‌ولتاژ و بی‌روال)\n\n\n\n\n\n\n\n\n\n\nآزمون\nآنچه نشان می‌دهد\nخواندنِ نتیجه\n\n\n\n\nنسبتِ دور و گروهِ برداری\nدورها، رابط‌های تپ، اتصال‌ها\nخطا در هر تپ در برابرِ رواداری\n\n\nمقاومتِ سیم‌پیچ\nاتصال‌ها، رسانا، پایهٔ آزمونِ گرمایی\nبرابریِ فازها، ارجاع به دمای مرجع\n\n\nتلفِ بی‌باری و جریانِ بی‌باری\nهسته و اتصال‌هایش\nتصحیحِ شکلِ موج، مقایسه با تضمین\n\n\nتلفِ بار و امپدانس\nسیم‌پیچ‌ها، تلفِ پراکنده\nارجاع به دمای مرجع، بازهٔ امپدانس\n\n\nآزمون‌های دی‌الکتریک و تخلیهٔ جزئی\nعایقِ درونی و بیرونی\nگذشتن یا نگذشتن، ترازِ تخلیهٔ جزئی\n\n\nضربهٔ صاعقه\nعایقِ دیسک‌ها و رابط‌ها\nهمسانیِ شکلِ موجِ کامل و کاهش‌یافته\n\n\nآزمونِ گرمایی\nخنک‌کاری، شیب‌های دما\nافزایشِ روغن و سیم‌پیچ با منحنیِ سردشدن\n\n\nصدا\nهسته و فن‌ها\nتوانِ صوتی از فشارِ صوت\n\n\nنشت و آزمون‌های کارکرد\nمخزن، لوازم، کنترلِ خنک‌کاری\nگذشتن یا نگذشتن\n\n\nپاسخِ فرکانسی و گازهای حل‌شده\nخط‌مبنا برای حمل و بهره‌برداری\nمقایسه‌های بعدی\n\n\n\n\n\n\nایده. هدفِ هر آزمون در بخش 25.4.1 آمده بود. ستونِ سوم اینجا تازه است: هر نتیجه پیش از مقایسه با تضمین باید خوانده شود. خواندن گاهی یک تصحیح است، گاهی یک برازش و گاهی یک مقایسه با خط‌مبنا. گزارشِ T1 در سه جا خواندنِ نادرست دارد که در درس‌های بعدی دیده می‌شوند. آزمون‌های گرمایی، دی‌الکتریک، صدا و پاسخِ فرکانسی هر کدام استانداردِ خود را دارند (STD-173، STD-174، STD-176، STD-177).\n\nمثال 43.36 (سه خواندن) پرسش. در کدام سه آزمونِ جدول 43.6 نتیجه پیش از مقایسه خوانده می‌شود و چگونه؟\nپاسخ. تلفِ بی‌باری با تصحیحِ شکلِ موج. تلفِ بار با ارجاع به ۷۵ درجه. دمای سیم‌پیچ با منحنیِ سردشدن تا لحظهٔ خاموشی.\nتفسیر. گزارشِ T1 در دو جای از این سه درست نخوانده بود: تصحیحِ شکلِ موج را نیاورده بود و دمای سیم‌پیچ را از خواندنِ دقیقهٔ دوم گرفته بود. نتیجه تغییرِ یک تصمیم بود: از «قبول» به «تصمیمِ مالک».\n\n\n\n43.4.6 آزمونِ نسبت در برابرِ طرحِ تپ\nratio test of T1 against the tap design (error %)\n  tap %    design   measured   difference   verdict\n  -10.00    -0.43      -0.39        +0.04   pass\n   -5.00    -0.21      -0.17        +0.04   pass\n   +0.00    +0.00      +0.04        +0.04   pass\n   +5.00    +0.19      +0.22        +0.03   pass\n   +8.75    +0.31      +0.62        +0.31   fail\n  +10.00    +0.35      +0.39        +0.04   pass\n  tap +8.75 % is +0.31 % off its design value: about 2.3 turns\n  every other tap follows the design's whole-turn steps; one\n  tap two turns off points at a lead on the wrong tapping\n  point - the maker opens the tap-lead record, the unit is\n  held until it is corrected and the ratio test repeated\n\nمثال 43.37 (دو دورِ اضافه) پرسش. کدام تپ رد می‌شود؟ اختلافش با طرح چند دور است؟\nپاسخ. تپِ +8.75 % با +0.62 %. طرح +0.31 % می‌دهد. اختلافِ 0.31 % از 756 دور حدودِ ۲٫۳ دور است.\nتفسیر. همهٔ تپ‌های دیگر حدودِ 0.04 % از طرح فاصله دارند، همان خطای دستگاه. یک تپ با دو دورِ اضافه به یک سیمِ رابط روی نقطهٔ دیگر اشاره می‌کند. اگر فقط با رواداری مقایسه می‌شد، رد بود. اگر با طرح مقایسه شود، علت هم پیدا است. واحد نگه داشته می‌شود تا رابط درست و آزمون تکرار شود (مثال 43.3).\n\n\n\n43.4.7 تلف‌ها با تصحیحِ شکلِ موج و دما\nاگر ولتاژِ آزمونِ بی‌باری کاملاً سینوسی نباشد، تلفِ هسته با ولتاژِ مؤثر درست اندازه نمی‌شود. با ولت‌سنجِ مقدارِ میانگین (مقیاس‌شده به مؤثر) روی ولتاژِ نامی و خواندنِ ولت‌سنجِ مؤثر، تصحیحِ شکلِ موج در شکلِ آموزشی:\n\\[\nP_0 = P_\\text{m}\\,(1 + d), \\qquad d = \\frac{U' - U}{U'}\n\\tag{43.16}\\]\n\\(U'\\) خواندنِ مقدارِ میانگین و \\(U\\) خواندنِ مؤثر است. مقاومت با \\(R_{75} = R_\\theta (235 + 75)/(235 + \\theta)\\) به دمای مرجع می‌رود و تلفِ بار با معادلهٔ 25.14.\nlosses of T1 from the test report, corrected (teaching forms)\n  no-load: measured 43.5 kW with the rms voltage +3% above\n    the mean-value reading: d = -0.03, P0 = 42.2 kW\n  resistances at 22 C -&gt; 75 C: HV 0.6385, LV 0.0836 ohm\n  load: measured 268.0 kW at 25 C; I2R there 207 kW,\n    the rest 61 kW; at 75 C: 247 + 51 = 298 kW\n  I2R rises with temperature, eddy and stray losses fall:\n  each part is moved on its own before comparing with the\n  guarantee at 75 C\n\nمثال 43.38 (تصحیح، پول است) پرسش. تلفِ بی‌باریِ تصحیح‌شده و تلفِ بار در 75 °C چقدر است؟ اگر تلفِ بی‌باری تصحیح نشود، کسرِ تلف چقدر تغییر می‌کند؟\nپاسخ. \\(43.5 \\times (1 - 0.03) = 42.2\\,\\text{kW}\\) و \\(247 + 51 = 298\\,\\text{kW}\\). بی‌تصحیح، 1.5 kW بیشتر از تضمین، یعنی \\(1.3 \\times 6.84 \\approx 9\\,\\text{k u}\\) کسرِ بیشتر.\nتفسیر. گزارش هر دو عدد را درونِ رواداری نشان می‌دهد. اما کسرِ تلف با هر کیلووات حساب می‌شود (مثال 25.60). خواندنِ درست به نفعِ هیچ‌کدام از دو طرف نیست: فقط عدد را درست می‌کند. روشِ آزمون و اعتبارِ تصحیح را استانداردِ ترانسفورماتور (STD-120) و آزمایشگاه می‌دهند.\n\n\n\n43.4.8 آزمونِ گرمایی از منحنیِ سردشدن\nدمای میانگینِ سیم‌پیچ از مقاومتش خوانده می‌شود (معادلهٔ 42.19). اما پس از خاموشی چند دقیقه می‌گذرد تا نخستین خواندن، و سیم‌پیچ در این مدت سرد می‌شود. منحنیِ سردشدن خواندن‌ها را برازش می‌کند و به لحظهٔ خاموشی برمی‌گرداند:\n\\[\nR(t) = a + b\\, e^{-t/\\tau}, \\qquad R(0) = a + b\n\\tag{43.17}\\]\ndef cooling_curve(t_min, r_ohm) -&gt; dict[str, float]:\n    \"\"\"Fit R(t) = a + b exp(-t / tau) to winding resistances read after\n    the heat run stops, and extrapolate to the moment of shut-down.\"\"\"\n    from scipy.optimize import curve_fit\n    t = np.asarray(t_min, float)\n    r = np.asarray(r_ohm, float)\n\n    def model(x, a, b, tau):\n        return a + b * np.exp(-x / tau)\n\n    p, _ = curve_fit(model, t, r, p0=(r[-1], r[0] - r[-1], 10.0), maxfev=20000)\n    return dict(a=p[0], b=p[1], tau=p[2], r0=p[0] + p[1])\nheat run of T1: HV resistance read after shut-down\n  minutes: 2, 4, 6, 8, 10, 12, 15, 20\n  ohm:     0.6549, 0.6475, 0.6418, 0.6377, 0.6340\n           0.6311, 0.6286, 0.6254\n  fit a + b exp(-t/tau): tau 7.9 min; at t = 0 0.6643 ohm\n  winding mean 87.5 C, rise 66.5 K (guarantee 65 K); gradient 20.5 K\n  the report used the 2-minute reading: 62.0 K - 'pass'\n  the winding cooled for two minutes before the first reading;\n  the extrapolation to shut-down is part of the method, and\n  read correctly the winding rise exceeds its guarantee\n\n\n\n\n\n\nشکل 43.9: مقاومتِ سیم‌پیچِ فشارِ قوی پس از خاموشی و منحنیِ برازش‌شده تا لحظهٔ خاموشی. نخستین خواندن دمای سیم‌پیچ را کم نشان می‌دهد.\n\n\n\n\nمثال 43.39 (دو دقیقه، چهار و نیم کلوین) پرسش. افزایشِ دمای سیم‌پیچ با برازش و با خواندنِ دقیقهٔ دوم چقدر است؟\nپاسخ. با برازش، \\(R(0) = 0.6643\\,\\Omega\\) و دمای میانگین 87.5 °C، یعنی افزایشِ 66.5 K. با خواندنِ دقیقهٔ دوم 62.0 K.\nتفسیر. گزارش با خواندنِ دقیقهٔ دوم «قبول» نوشت. خوانده‌شده درست، سیم‌پیچ 1.5 K از تضمینِ 65 K بالاتر است. فصلِ ۲۵ همین درس را برای روغن داشت: آزمونی که زود متوقف شود (مثال 25.54). اینجا آزمون کامل بود و خواندن ناقص. برون‌یابی به لحظهٔ خاموشی بخشی از روشِ آزمونِ گرمایی است (STD-173). شیبِ سیم‌پیچ به روغن 20.5 K است. وارسی: \\(0.6643/0.5293 \\times 257 - 235 = 87.5\\,^\\circ\\text{C}\\).\n\n\n\n43.4.9 توانِ صوتی از فشارِ صوت\nمیکروفون فشارِ صوت را روی یک مسیرِ بسته گرداگردِ ترانسفورماتور می‌خوانَد. توانِ صوتی از میانگینِ فشار و سطحِ تابش به دست می‌آید:\n\\[\nL_{WA} = \\overline{L_{pA}} + 10 \\log_{10} \\frac{S}{S_0}, \\qquad S_0 = 1\\,\\text{m}^2\n\\tag{43.18}\\]\nsound of T1: 68 dB(A) mean pressure on a contour of 24 m, height 3.5 m\n  radiating area 84 m2: L_WA = 68 + 10 log10(84) = 87.2 dB(A)\n  guarantee 88 dB(A): margin 0.8 dB\n  the power, not the pressure at one place, is what the\n  village calculation of ch 33 starts from; the measurement\n  distance and area follow the sound standard (STD-176)\nایده. حاشیهٔ 0.8 dB کوچک است و توانِ صوتی نقطهٔ آغازِ حسابِ صدا در روستا است (بخش 25.7.4). سطحِ تابش با فاصلهٔ اندازه‌گیری تغییر می‌کند. پس فاصله و مسیر باید همان باشند که قرارداد و استانداردِ صدا (STD-176) می‌گویند، وگرنه دو عدد مقایسه‌پذیر نیستند.\n\nمثال 43.40 (مساحت، نه فاصله) پرسش. اگر همان 68 dB(A) روی مسیری به طولِ 30 m خوانده شود، توانِ صوتی چه می‌شود؟\nپاسخ. \\(68 + 10\\log_{10}(3.5 \\times 30) = 88.2\\,\\text{dB(A)}\\)، از تضمین بالاتر.\nتفسیر. مسیرِ دورتر سطحِ بیشتری دارد. اگر فشار همان بماند، توان بیشتر است. پس فاصله و مسیرِ اندازه‌گیری بخشی از نتیجه‌اند و گزارش باید آن‌ها را بگوید.\n\n\n\n43.4.10 گازهای حل‌شده پیش و پس از آزمونِ گرمایی\ndissolved gases before and after the 12 h heat run (ppm)\n  gas     before   after   rise\n  H2         4.0     9.0    +5.0\n  CH4        1.0     3.0    +2.0\n  C2H6       0.5     1.2    +0.7\n  C2H4       0.4     1.6    +1.2\n  C2H2       0.0     0.8    +0.8\n  CO        20.0    42.0   +22.0\n  CO2      180.0   260.0   +80.0\n  acetylene appeared (0.0 -&gt; 0.8 ppm): a heat run\n  should not make it; small rises of the others with\n  temperature are expected - the interpretation follows the\n  guidance (STD-179) and the maker's own limits, and here it\n  opens a question before acceptance (lab D)\nایده. گرما کمی هیدروژن، متان و اکسیدهای کربن می‌سازد و این انتظار می‌رود. استیلن نه: در روغن معمولاً از قوس یا داغیِ بسیار زیاد می‌آید (مثال 25.61). 0.8 ppm کم است، اما پیدا شدنش در آزمونی کنترل‌شده یک پرسش است که پیش از پذیرش باید پاسخ بگیرد. تفسیر با راهنمای گازهای حل‌شده (STD-179) و حدهای خودِ سازنده است. همین سطر خط‌مبنای بهره‌برداری هم می‌شود.\n\nمثال 43.41 (گازِ انتظاری و گازِ پرسش) پرسش. کدام گازها در آزمونِ گرمایی بالا رفتند و کدام پرسش است؟\nپاسخ. هیدروژن +5، متان +2، مونوکسیدِ کربن +22 و دی‌اکسید +80 ppm، که با گرمای روغن و کاغذ انتظار می‌روند. استیلن +0.8 ppm پرسش است.\nتفسیر. پاسخ ممکن است در سابقه‌ها باشد، مثلاً اتصالِ بدی که در آزمون داغ شد (بخش 43.4.15)، یا در بازرسیِ درون. تا پاسخ نیامده، این واحد پذیرفته نمی‌شود (بخش 43.5.4).\n\n\n\n43.4.11 نگهداری و حمل\nبخشِ فعال بی‌روغن و زیرِ گازِ خشک حمل می‌شود. دو سابقه همراهش است: فشارِ گاز در طولِ راه و ضربه‌نگار. فصلِ ۲۵ هر دو را خواند: فشارِ گازِ مخزنِ بی‌روغن هنگامِ رسیدن (مثال 25.45، بخش 25.4.7) و ثبتِ ضربه (مثال 25.48). برگهٔ مسیرِ T1 گاز را دارد و ضربه‌نگار را ندارد. بی‌ضربه‌نگار، جابه‌جاییِ سیم‌پیچ در راه فقط با پاسخِ فرکانسیِ محل دیده می‌شود، و خط‌مبنای آن برای سیم‌پیچِ فشارِ ضعیف هم تحویل نشده است (بخش 43.6.4). دو شکاف یک خطر را می‌سازند.\n\nمثال 43.42 (دو شکاف، یک خطر) پرسش. اگر ضربه‌نگار نباشد و خط‌مبنای پاسخِ فرکانسیِ فشارِ ضعیف هم نباشد، جابه‌جاییِ سیم‌پیچِ فشارِ ضعیف در حمل چگونه پیدا می‌شود؟\nپاسخ. با هیچ‌کدام از این دو. شاید با تغییرِ امپدانس یا نسبت، که فقط جابه‌جاییِ بزرگ را می‌بینند.\nتفسیر. هر کدام از دو شکاف به‌تنهایی کوچک به نظر می‌رسد. با هم، یک عیبِ پنهان می‌سازند که در نخستین خطای شبکه آشکار می‌شود. پس هر دو پیش از حمل بسته می‌شوند (بخش 43.5.4).\n\n\n\n43.4.12 پلیسه و ضریبِ انباشت\nburr on the cut edges of 270 um sheets, coating 2 um a side (teaching)\n  a burr props the sheets apart along their edges: the stack\n  holds less steel in the same height\n  burr um   stacking factor   flux T   P0 kW\n        0             0.985    1.673    41.1\n       10             0.968    1.704    41.9\n       20             0.951    1.735    42.6\n       40             0.918    1.796    44.1\n  the design's stacking factor 0.97 assumed about 10 um;\n  less steel in the same section runs at a higher flux, and\n  loss grows with its square; a burr also bridges the coating\n  between sheets - the burr record per batch is the control\n  (T1's batch 8 has none, lab D)\n\nمثال 43.43 (چهل میکرومتر، سه کیلووات) پرسش. پلیسهٔ ۴۰ میکرومتری در برابرِ ۱۰ میکرومتری ضریبِ انباشت و تلفِ بی‌باری را چقدر تغییر می‌دهد؟\nپاسخ. ضریبِ انباشت از 0.968 به 0.918، شار از 1.70 به 1.80 T و تلف از 41.9 به 44.1 kW.\nتفسیر. 2.2 kW با \\(A\\) برابرِ 15 k u است، بی‌آنکه فولاد عوض شده باشد. پلیسه در اندازه‌گیریِ پلیسهٔ هر دسته دیده می‌شود، و دستهٔ ۸ِ T1 این سابقه را ندارد (مثال 43.64). وارسیِ تلفِ هستهٔ لخت پیش از سیم‌پیچی اثرِ همهٔ دسته‌ها را با هم نشان می‌دهد: 40.8 kW در برگهٔ مسیر، نزدیکِ 42.2 kWِ آزمونِ نهایی.\n\n\n\n43.4.13 گیره و جمع‌شدنِ پرس‌بورد\nwinding clamped with 2.0 MN; pressboard spacers 300 mm in all (teaching)\n  clamping stiffness 0.25 MN per mm of stack shortening\n  shrink %   stack shortens mm   force left MN   share\n       0.0                 0.0            2.00    100%\n       0.5                 1.5            1.62     81%\n       1.0                 3.0            1.25     62%\n       2.0                 6.0            0.50     25%\n       3.0                 9.0            0.00      0%\n  pressboard that dries in the tank shrinks, and the clamping\n  it carried goes with it; a winding that is not held moves\n  in the first short circuit - pre-shrunk board and clamping\n  checked after drying are the controls, the clamping record\n  is the evidence (traveler, active part)\n\nمثال 43.44 (دو درصد جمع‌شدن، سه‌چهارمِ گیره) پرسش. اگر فاصله‌اندازهای پرس‌بورد پس از خشک‌شدن ۲ درصد کوتاه شوند، چه سهمی از نیروی گیره می‌ماند؟\nپاسخ. \\(300 \\times 0.02 = 6\\,\\text{mm}\\) کوتاه‌شدن و \\(2.0 - 0.25 \\times 6 = 0.5\\,\\text{MN}\\)، یعنی ۲۵ درصد.\nتفسیر. سیم‌پیچی که نگه داشته نشود، در نخستین اتصالِ کوتاه جابه‌جا می‌شود (جدول 43.5). کنترل‌ها پرس‌بوردِ پیش‌جمع‌شده و وارسیِ گیره پس از خشک‌کردن‌اند. شاهد سابقهٔ نیروی گیره است. سختیِ گیره و جمع‌شدن عددهای آموزشی‌اند.\n\n\n\n43.4.14 تخلیهٔ جزئی در حفره\nحفرهٔ تختِ گازی در عایقِ جامد میدانی \\(\\varepsilon_\\text{r}\\) برابر می‌بیند، چون جابه‌جاییِ الکتریکی در جهتِ میدان پیوسته است:\n\\[\nE_\\text{void} = \\varepsilon_\\text{r}\\, E_\\text{solid}\n\\tag{43.19}\\]\na flat gas void in impregnated insulation\n  (field 4.0 kV/mm in the solid, eps 4.4)\n  the void carries eps x E = 17.6 kV/mm\n  void mm   gas strength kV/mm (teaching)   discharges?\n     0.05                             22.1   no\n     0.20                             12.5   yes\n     1.00                              7.3   yes\n  a void sees the field multiplied by the permittivity of the\n  solid around it, and gas is weaker than oil-filled paper:\n  voids left by poor drying or impregnation discharge - the\n  PD measurement of the dielectric test is where they show\n  (T1's 120 pC, lab D)\nایده. گاز ضعیف‌تر از کاغذِ آغشته به روغن است و میدانِ بیشتری هم می‌بیند. حفره‌هایی که از خشک‌کردن یا آغشته‌سازیِ ناقص می‌مانند، تخلیهٔ جزئی می‌کنند. اندازه‌گیریِ تخلیهٔ جزئی در آزمونِ دی‌الکتریک جایی است که این‌ها دیده می‌شوند. 120 pCِ واحدِ T1 پرسشی است که پاسخش ممکن است همان پایانِ خشک‌کردنِ ثبت‌نشده باشد (مثال 43.64). منحنیِ استحکامِ گاز آموزشی است.\n\nمثال 43.45 (حفرهٔ دوصدم) پرسش. با میدانِ 4 kV/mm در عایق و ثابتِ دی‌الکتریکِ 4.4، کدام حفره‌ها تخلیه می‌کنند؟\nپاسخ. میدانِ حفره 17.6 kV/mm. حفرهٔ 0.2 و 1 mm با استحکامِ آموزشیِ 12.5 و 7.3 تخلیه می‌کنند. حفرهٔ 0.05 mm با 22.1 نه.\nتفسیر. حفره‌های بزرگ‌تر خطرناک‌ترند، چون گاز در فاصلهٔ بزرگ‌تر ضعیف‌تر است. خشک‌کردن و آغشته‌سازیِ کامل حفره‌ها را پر می‌کنند و آزمونِ تخلیهٔ جزئی آنچه را مانده می‌یابد.\n\n\n\n43.4.15 اتصالِ بد و آزمونِ مقاومت\nbrazed lead joint in the LV delta at 636 A (teaching):\n  good joint 2 uOhm: 0.8 W; poor joint 50 uOhm: 20 W in a few cm3\n  the poor joint raises the phase resistance by 0.057%\n  - inside the scatter of the resistance test between phases\n  twenty watts in one spot heats the oil and the paper there:\n  gases (ethylene, then more) and thermography find what the\n  resistance test cannot; the joint record (brazing, crimp,\n  bolt torque) is the control that prevents it\nایده. اتصالِ بدِ ۵۰ میکرواهمی مقاومتِ فاز را فقط 0.057 % بالا می‌برد، درونِ پراکندگیِ آزمون میانِ فازها. اما بیست وات در چند سانتی‌مترمکعب روغن و کاغذ را آنجا داغ می‌کند. گازها و گرمانگاری چیزی را می‌یابند که آزمونِ مقاومت نمی‌یابد. پس کنترل سابقهٔ اتصال است: لحیم، پرس یا گشتاورِ پیچ. اتیلنِ پس از آزمونِ گرمایی (بخش 43.4.10) گاهی از همین می‌آید.\n\nمثال 43.46 (بیست وات، نامرئی برای اهم‌سنج) پرسش. اتصالِ ۵۰ میکرواهمی در جریانِ 636 A چند وات می‌دهد؟ مقاومتِ فاز چقدر تغییر می‌کند؟\nپاسخ. \\(636^2 \\times 50\\times10^{-6} = 20\\,\\text{W}\\) و \\(48\\times10^{-6}/0.0836 = 0.057\\,\\%\\).\nتفسیر. پراکندگیِ خواندنِ مقاومت میانِ فازها معمولاً از این بیشتر است. پس این عیب با آزمونِ مقاومت پیدا نمی‌شود و کنترلِ آن سابقهٔ ساختِ اتصال است. پس از راه‌اندازی، گازها و گرمانگاری نشانه‌اش را می‌دهند.\n\n\n\n43.4.16 خوانشِ مقاومت چه وقت درست است؟\nجریانِ مستقیمِ آزمونِ مقاومت با ثابتِ زمانیِ \\(L/R\\) بالا می‌رود. خواندنی که پیش از نشستنِ جریان گرفته شود، کم یا زیاد است:\nwinding resistance by DC: current rises with tau = L / R (teaching L 60 H)\n  winding 0.53 ohm with a 2.0 ohm source: tau = 24 s\n  error left   time\n       1.00%     1.8 min\n       0.10%     2.7 min\n       0.01%     3.6 min\n  a reading taken while the current still rises is wrong by\n  the part not yet settled; the test set's stability record\n  shows the reading was taken flat - and the cold resistance\n  is the base of the heat-run calculation (lesson C)\nایده. با ثابتِ زمانیِ 24 s، رسیدن به یک‌هزارم حدودِ سه دقیقه طول می‌کشد. مقاومتِ سردِ درست پایهٔ حسابِ آزمونِ گرمایی است (معادلهٔ 43.17). پس سابقهٔ پایداریِ خواندن بخشی از گزارش است. القاییِ آموزشیِ 60 H برای ترانسفورماتورِ بزرگ دست‌کم است و ثابتِ زمانیِ واقعی می‌تواند بلندتر باشد.\n\nمثال 43.47 (سه دقیقه صبر) پرسش. با القاییِ 60 H، مقاومتِ 0.53 Ω و منبعِ 2 Ω، جریان چه زمانی به یک‌هزارمِ مقدارِ نهایی می‌رسد؟\nپاسخ. \\(\\tau = 60/2.53 = 24\\,\\text{s}\\) و \\(24 \\ln 1000 = 164\\,\\text{s}\\)، یعنی 2.7 min.\nتفسیر. خواندنِ زودتر مقاومت را نادرست می‌دهد و خطا به دمای سیم‌پیچ در آزمونِ گرمایی می‌رسد: یک درصد خطای مقاومت حدودِ سه کلوین است (مثال 42.57). منبعِ با ولتاژِ بیشتر و مقاومتِ سریِ بیشتر ثابتِ زمانی را کوتاه می‌کند.\n\n\n\n43.4.17 پل نسبت در برابرِ رواداری\nratio bridge accuracy 0.1 % against a +-0.5 % tolerance\n  test uncertainty ratio 5:1 (ch 40)\n  a reading of 0.40 % or less is a pass with the bridge's\n  error included; between 0.40 and 0.50 % the\n  result needs the decision rule of the contract\n  T1's -0.39 % at the -10 % tap is inside the guard band;\n  +0.62 % at +8.75 % is outside whatever the bridge's error\nایده. دقتِ 0.1 %ِ پل در برابرِ رواداریِ 0.5 % نسبتِ رواداری به عدمِ قطعیتِ آزمون را ۵ به ۱ می‌کند (فصل 40). خواندنِ زیرِ 0.40 % با خطای پل هم قبول است: این همان باندِ محافظ است. میانِ 0.40 و 0.50 % قاعدهٔ تصمیمِ قرارداد لازم است. تپِ ۱۰- با 0.39 % درست زیرِ مرز است و تپِ +8.75 با 0.62 % با هر خطایی رد است.\n\nمثال 43.48 (مرزِ تصمیم) پرسش. خواندنِ 0.45 % با پلِ 0.1 % و رواداریِ 0.5 % قبول است یا رد؟\nپاسخ. نه این نه آن. بیرون از باندِ محافظِ 0.40 % و درونِ رواداری. قاعدهٔ تصمیمِ قرارداد می‌گوید چه کنند.\nتفسیر. قاعدهٔ تصمیم پیش از آزمون نوشته می‌شود، نه پس از دیدنِ عدد (فصل 40). اگر نوشته نشده باشد، هر خواندنِ میانِ دو مرز به گفتگو می‌رسد.\n\n\n\n43.4.18 آزمایشگاهِ آزمون چه باید بدهد؟\nwhat the test bay must supply for T1 (from the design values)\n  load-loss test at rated current: 7.56 MVA at a power factor of 0.039\n  almost all reactive: the bay compensates it with capacitor\n  banks and its generator supplies the losses\n  heat run by the short-circuit method: total losses 340 kW,\n  current 1.068 x rated\n  a bay smaller than this cannot test the unit at rated\n  current; its capability is checked at the factory audit\n  (ch 39, type-test applicability), before the order\n\nمثال 43.49 (7.6 MVA با ضریبِ توانِ چهار درصد) پرسش. آزمونِ تلفِ بار در جریانِ نامی از آزمایشگاه چه توانی می‌خواهد؟ آزمونِ گرمایی با روشِ اتصالِ کوتاه چه جریانی؟\nپاسخ. \\(0.12 \\times 63 = 7.56\\,\\text{MVA}\\) با ضریبِ توانِ 0.039. برای تزریقِ کلِ تلفِ 340 kW، جریان \\(\\sqrt{340/298} = 1.068\\) برابرِ نامی.\nتفسیر. تقریباً همهٔ توانِ آزمون واکنشی است. آزمایشگاه آن را با بانکِ خازن جبران می‌کند و ژنراتورش فقط تلف را می‌دهد. آزمایشگاهی کوچک‌تر از این واحد را در جریانِ نامی نمی‌آزماید. پس توانِ آزمایشگاه در ممیزیِ کارخانه، پیش از سفارش، وارسی می‌شود (فصل 39). روش‌های آزمون را استاندارد و آزمایشگاه می‌دهند. اینجا فقط اندازهٔ آن‌ها آمده است.\n\n\n\n43.4.19 برنامهٔ کارخانه به‌صورتِ شبکه\nfactory route as a network (teaching weeks): 32 weeks to ship\n  activity                      finishes   float\n  design release                       6       0\n  core steel delivered                20       0\n  core cut and stacked                24       0\n  copper (CTC) delivered              16       2\n  windings                            22       2\n  tank and radiators                  14      13\n  active part assembly                27       0\n  drying, tanking, oil                29       0\n  tests                               31       0\n  preparation for shipment            32       0\n  critical: design release, core steel, cutting, assembly,\n  drying, tests - the windings wait with 2 weeks of float;\n  core steel from the mill is the long lead: reserving it at\n  award (ch 39) moves the whole date\nایده. سیم‌پیچ‌ها و هسته موازی ساخته می‌شوند. بخشِ فعال منتظرِ کندترشان است: هسته، چون فولاد از کارخانهٔ فولاد ۱۴ هفته می‌آید. سیم‌پیچ‌ها دو هفته شناوری دارند. پس رزروِ فولاد هنگامِ سفارش تاریخِ کل را جابه‌جا می‌کند. همان درسِ زنجیرهٔ تأمینِ فصل‌های ۳۹ و ۴۲ است: طولانی‌ترین زنجیره دو رده پایین‌تر است.\n\nمثال 43.50 (دو هفته شناوری) پرسش. مسیرِ بحرانیِ برنامهٔ کارخانه کدام است؟ سیم‌پیچ‌ها چقدر شناوری دارند؟\nپاسخ. انتشارِ طرح، فولاد، برش و چیدنِ هسته، بخشِ فعال، خشک‌کردن، آزمون‌ها و آماده‌سازیِ حمل: ۳۲ هفته. سیم‌پیچ‌ها دو هفته و مخزن ۱۳ هفته شناوری دارند.\nتفسیر. دیرکردِ دوهفته‌ایِ مس تاریخ را جابه‌جا نمی‌کند. دیرکردِ یک‌هفته‌ایِ فولاد می‌کند. پس پیگیریِ تأمین‌کنندهٔ فولاد مهم‌تر از پیگیریِ مس است (فصل 39).\n\n\n\n43.4.20 هستهٔ دوبار زمین‌شده\na core earthed at two points forms a loop with the frame\n  leakage flux through the loop: about 1.5 V (teaching);\n  loop resistance 2 mOhm: 750 A circulating, 1.1 kW\n  a kilowatt or more in steel and contacts makes gas and local\n  heating; the core is earthed at one point, and the core-to-\n  frame insulation test of the routine tests shows that no\n  second path exists\nایده. هسته در یک نقطه به زمین وصل می‌شود تا بارِ الکتریکی نماند. نقطهٔ دوم، مثلاً پیچی که عایقِ هسته به قاب را سوراخ کرده، حلقه‌ای می‌سازد که شارِ نشتی از آن می‌گذرد. صدها آمپر در آن می‌چرخد و یک کیلووات گرما در فولاد و تماس‌ها گاز می‌سازد. آزمونِ عایقِ هسته به قاب در آزمون‌های جاری نشان می‌دهد که راهِ دومی نیست. این آزمون باید پس از حمل هم تکرار شود.\n\nمثال 43.51 (صدها آمپر در یک پیچ) پرسش. با یک و نیم ولت در حلقه و مقاومتِ دو میلی‌اهم، جریان و گرما چقدر است؟\nپاسخ. \\(1.5/0.002 = 750\\,\\text{A}\\) و \\(1.5 \\times 750 = 1.1\\,\\text{kW}\\).\nتفسیر. این گرما گاز می‌سازد و ممکن است فولاد را در نقطهٔ تماس بسوزاند. آزمونِ عایقِ هسته به قاب در کارخانه و دوباره در محل، پس از حمل، راهِ دوم را پیدا می‌کند. ولتاژ و مقاومت آموزشی‌اند.\n\n\n\n43.4.21 رتبه‌بندیِ خرابی‌های فرایند\nPFMEA = [  # step, failure mode, S, O, D (teaching)\n    (\"core cutting\", \"burr over limit\", 5, 4, 4),\n    (\"winding\", \"height out of tolerance\", 7, 3, 4),\n    (\"winding\", \"transposition fault in CTC\", 8, 2, 6),\n    (\"leads\", \"poor brazed joint\", 9, 3, 6),\n    (\"tap leads\", \"lead on the wrong tapping\", 8, 2, 2),\n    (\"drying\", \"end point not reached\", 9, 2, 5),\n    (\"clamping\", \"force lost after drying\", 9, 3, 5),\n    (\"oil\", \"wet oil filled\", 7, 3, 3),\n]\nprocess FMEA of the transformer factory, ranked severity first\n  (ch 40); RPN shown only for comparison\n  step          failure mode                 S  O  D  SxO  RPN\n  leads         poor brazed joint             9  3  6   27  162\n  clamping      force lost after drying       9  3  5   27  135\n  drying        end point not reached         9  2  5   18   90\n  winding       height out of tolerance       7  3  4   21   84\n  oil           wet oil filled                7  3  3   21   63\n  winding       transposition fault in CTC    8  2  6   16   96\n  tap leads     lead on the wrong tapping     8  2  2   16   32\n  core cutting  burr over limit               5  4  4   20   80\n  first by the ranking: poor brazed joint; by RPN: poor brazed joint\n  the failures the final tests cannot see (joints, clamping,\n  drying) rank high: their controls are the traveler's holds\n\nمثال 43.52 (آنچه آزمونِ پایانی نمی‌بیند) پرسش. خرابی‌های فرایندِ کارخانه را با روشِ فصلِ ۴۰ رتبه‌بندی کنید. کدام‌ها بالا می‌آیند؟\nپاسخ. اتصالِ لحیمِ بد، از دست‌رفتنِ گیره پس از خشک‌کردن و نرسیدن به پایانِ خشک‌کردن. هر سه با شدتِ ۹.\nتفسیر. هر سه خرابی‌هایی‌اند که آزمونِ پایانی مستقیم نمی‌بیند (بخش 43.4.15، مثال 43.44، بخش 43.4.14). پس کنترلشان نقطه‌های توقفِ برگهٔ مسیر است. رتبه‌بندی با شدت آغاز می‌شود، نه با عددِ اولویتِ خطر (بخش 40.4.1).\n\n\n\n43.4.22 ترتیبِ آزمون‌ها\nfactory test sequence of T1 (teaching hours; 16 h a day)\n  test                              hours   why in this place\n  ratio and vector group                3   first: wrong taps spoil the rest\n  winding resistance, cold              4   base for losses and the heat run\n  no-load loss and current              3   core as built\n  load loss and impedance               4   windings as built\n  heat run (short-circuit method)      14   before dielectrics, oil sampled\n  dissolved gas after heat run          2   within hours of the heat run\n  dielectric tests with PD             10   after the heat run\n  lightning impulse                     6   insulation of discs and leads\n  no-load loss repeated                 2   nothing changed by the dielectrics\n  sound                                 4   fans and core\n  frequency response, all windings      4   baseline at the end\n  functional tests, OLTC, devices       6   accessories\n  62 hours, about 4 working days in the bay\n  the order is evidence too: a repeated no-load test after the\n  dielectrics shows they changed nothing, and the frequency\n  response taken last is the state that will travel\n\nمثال 43.53 (ترتیب هم شاهد است) پرسش. چرا آزمونِ نسبت اول، آزمونِ گرمایی پیش از دی‌الکتریک‌ها و پاسخِ فرکانسی آخر است؟\nپاسخ. نسبتِ اشتباه هر آزمونِ بعدی را بی‌اعتبار می‌کند. گازهای پس از آزمونِ گرمایی باید چند ساعت پس از آن گرفته شوند و دی‌الکتریک‌ها روی واحدی انجام شوند که گرم شده است. پاسخِ فرکانسیِ آخر همان حالتی است که حمل می‌شود. کل حدودِ ۶۲ ساعت، چهار روزِ کاری.\nتفسیر. تکرارِ آزمونِ بی‌باری پس از دی‌الکتریک‌ها نشان می‌دهد آن‌ها چیزی را عوض نکرده‌اند. ترتیبِ آزمون بخشی از برنامهٔ آزمون است که خریدار پیش از آزمون تأیید می‌کند. ترتیب و روشِ دقیق را استانداردها و آزمایشگاه می‌دهند. اینجا فقط منطقِ آن آمده است.\n\n\n\n43.4.23 ضریبِ تلفاتِ دی‌الکتریک در دمای مرجع\ninsulation loss factor (tan delta) of the windings referred to\n  20 C with a teaching factor exp(-0.024 (T - 20))\n  reading      at C   at 20 C\n  0.0042        32   0.0031\n  0.0031        24   0.0028\n  two readings that look far apart come close once both are\n  referred to 20 C: the factory value and every later site\n  value are compared at one temperature - the correction\n  curve is the insulation's and the test set maker's\nایده. ضریبِ تلفاتِ دی‌الکتریک (تانژانتِ دلتا) با دما بالا می‌رود. دو خواندنی که دور به نظر می‌رسند، در ۲۰ درجه نزدیک‌اند: 0.0031 و 0.0028. پس مقدارِ کارخانه و هر مقدارِ بعدیِ محل در یک دما مقایسه می‌شوند. منحنیِ تصحیح ویژگیِ عایق و دستگاهِ آزمون است و ضریبِ این درس آموزشی است.\n\nمثال 43.54 (دو خواندن، یک عایق) پرسش. خواندنِ 0.0042 در ۳۲ درجه در ۲۰ درجه چه می‌شود؟\nپاسخ. \\(0.0042 \\times e^{-0.024 \\times 12} = 0.0031\\).\nتفسیر. بی‌تصحیح، خواندنِ محل در روزی گرم ۳۵ درصد بدتر از کارخانه به نظر می‌آمد و هشدارِ نادرستی می‌ساخت. با تصحیح، دو مقدار نزدیک‌اند. دمای عایق هنگامِ خواندن همیشه در سابقه می‌آید.\n\n\n\n43.4.24 پراکندگیِ ولتاژِ شکستِ روغن\noil breakdown voltages of two samples (kV, teaching)\n  sample   shots                    mean    CV\n  A        62, 71, 58, 69, 74, 65    66.5    9%\n  B        48, 76, 39, 70, 81, 55    61.5   27%\n  B's mean is close to A's but its shots scatter widely:\n  particles or free water make some gaps weak - the mean\n  alone would pass it; the scatter is the warning, and the\n  oil standard and the laboratory set the method (STD-178)\n\nمثال 43.55 (میانگینِ خوب، پراکندگیِ بد) پرسش. میانگین و ضریبِ تغییرِ دو نمونه را مقایسه کنید.\nپاسخ. A: 66.5 kV با ۹ درصد. B: 61.5 kV با ۲۷ درصد.\nتفسیر. میانگینِ B نزدیکِ A است، اما برخی شکست‌هایش بسیار پایین‌اند: ذره یا آبِ آزاد برخی فاصله‌ها را ضعیف می‌کند. میانگین به‌تنهایی آن را می‌پذیرفت. پراکندگی هشدار است. همان درسِ میانگین و کمینه در پوششِ پره (مثال 42.75). روشِ آزمون را استانداردِ روغن و آزمایشگاه می‌دهند (STD-178).\n\n\n\n43.4.25 خواندنِ تخلیهٔ جزئی\npartial discharge: the circuit is calibrated with a known 500 pC (teaching)\n  calibration reading 2.5 units -&gt; 200 pC per unit\n  test reading 0.6 units -&gt; 120 pC; background 30 pC; limit 100 pC\n  signal to background 4.0: the reading is distinguishable and over the limit\n  a reading near the background could not be told apart from\n  noise; the report states calibration and background, or the\n  pC number means nothing\nایده. عددِ پیکوکولن بی‌واسنجی معنا ندارد. مدار با بارِ معلوم واسنجی می‌شود و خواندنِ آزمون با همان مقیاس به پیکوکولن برمی‌گردد. خواندن باید از نوفهٔ زمینه جدا باشد. 120 pC چهار برابرِ زمینه است، پس واقعی است و از حد بالاتر. گزارشی که واسنجی و زمینه را نگوید، عددش را نمی‌شود سنجید. روش را استانداردِ عایق (STD-174) و آزمایشگاه می‌دهند.\n\nمثال 43.56 (پیکوکولن از کجا می‌آید) پرسش. با واسنجیِ 500 pC که 2.5 واحد می‌خوانَد، خواندنِ 0.6 واحد چند پیکوکولن است؟\nپاسخ. \\(0.6 \\times 500/2.5 = 120\\,\\text{pC}\\)، چهار برابرِ زمینهٔ 30 pC.\nتفسیر. اگر زمینه 90 pC بود، نسبت به ۱٫۳ می‌رسید و خواندن از نوفه جدا نمی‌شد. آن‌گاه نتیجه نه قبول بود نه رد، فقط نامعلوم. پس گزارش واسنجی و زمینه را کنارِ عدد می‌نویسد.\n\n\n\n43.4.26 مقاومتِ فازِ مثلث از خواندن‌های خط\nدر مثلثِ بسته، خواندنِ میانِ دو سر یک فاز است موازی با دو فازِ دیگرِ سری:\n\\[\nR_{ab} = \\frac{R_a (R_b + R_c)}{R_a + R_b + R_c}\n\\tag{43.20}\\]\ndef delta_phases(r_ab: float, r_bc: float, r_ca: float) -&gt; list[float]:\n    \"\"\"Phase resistances of a closed delta from its three line readings:\n    each reading is one phase in parallel with the other two in series.\"\"\"\n    def eqs(r):\n        a, b, c = r\n        s = a + b + c\n        return [a * (b + c) / s - r_ab, b * (c + a) / s - r_bc,\n                c * (a + b) / s - r_ca]\n    guess = [1.5 * r_ab, 1.5 * r_bc, 1.5 * r_ca]\n    return [float(x) for x in fsolve(eqs, guess)]\nLV delta read line to line, one phase 2% high (teaching)\n  line readings ohm: 0.04681, 0.04635, 0.04635\n  spread of the line readings 0.99%\n  phases solved back: 0.07069, 0.06930, 0.06930\n  the phase fault shows at 50% of its size in the\n  line readings: a delta shares each reading among all three\n  phases - the comparison is made on solved phase values\n\nمثال 43.57 (نیمی از عیب در خواندن) پرسش. اگر یک فازِ مثلث ۲ درصد مقاومتِ بیشتری داشته باشد، پراکندگیِ خواندن‌های خط چقدر است؟\nپاسخ. حدودِ 0.99 %، نیمی از عیب. حلِ معکوس فازِ بد را با 0.07069 Ω در برابرِ 0.06930 پیدا می‌کند.\nتفسیر. مثلث هر خواندن را میانِ هر سه فاز پخش می‌کند. پس مقایسه روی مقاومت‌های فازِ حل‌شده انجام می‌شود، نه روی خواندن‌های خط. برای مثلثِ متقارن \\(R_\\text{phase} = 1.5\\,R_\\text{line}\\) است.\n\n\n\n43.4.27 نیروهای مهارِ حمل\nactive part of 44.2 t in its tank on the road and the ship\n  design accelerations (teaching): along 3 g, across 1 g, vertical 2 g\n  direction   force on the bracing MN\n  along                       1.30\n  across                      0.43\n  vertical                    0.87\n  the bracing inside the tank holds the active part against\n  these; an impact over the recorder's limit means the\n  bracing may have moved - the recorder and the frequency\n  response at site are how that is known (lesson E)\nایده. مهارِ درونِ مخزن بخشِ فعالِ 44 tی را در برابرِ 1.3 MN در راستای حرکت نگه می‌دارد. ضربه‌ای بیش از حدِ ضربه‌نگار یعنی ممکن است مهار جابه‌جا شده باشد. ضربه‌نگار و پاسخِ فرکانسیِ محل دو راهِ دانستنِ آن‌اند (بخش 43.6.4). شتاب‌های طراحیِ مهار را سازنده و حمل‌کننده می‌دهند و این عددها آموزشی‌اند.\n\nمثال 43.58 (سه برابرِ وزن) پرسش. بخشِ فعالِ 44.2 t در شتابِ ۳ برابرِ گرانش چه نیرویی به مهار می‌دهد؟\nپاسخ. \\(44\\,200 \\times 9.81 \\times 3 = 1.30\\,\\text{MN}\\).\nتفسیر. مهار برای این نیرو طراحی می‌شود. ضربه‌نگار نشان می‌دهد که آیا شتابِ واقعی از آن گذشت یا نه. بی‌ضربه‌نگار، فرضِ امنِ بعدی این است که شاید گذشت.\n\n\n\n43.4.28 تلفِ بی‌باری در سه ولتاژ\nاگر تلفِ بی‌باری با توانِ \\(n\\) از ولتاژ تغییر کند، \\(n\\) از دو خواندن به دست می‌آید:\n\\[\nn = \\frac{\\ln(P_2/P_1)}{\\ln(U_2/U_1)}\n\\tag{43.21}\\]\nno-load test of T1 at 90, 100 and 110 % voltage (report values)\n  voltage pu   P0 kW   I0 %\n        0.90    33.8   0.07\n        1.00    42.2   0.10\n        1.10    54.1   0.31\n  loss grows as U^2.1 below rated and U^2.6 above it;\n  the no-load current triples from 100 to 110 %\n  a core near its knee: at 110 % (1.87 T, lesson A) the steel\n  starts to saturate - the curve confirms what the flux sum\n  predicted and is the evidence behind the over-excitation\n  limit the protection holds (ch 25)\n\n\n\n\n\n\nشکل 43.10: جریانِ بی‌باریِ T1 در ۹۰، ۱۰۰ و ۱۱۰ درصدِ ولتاژ. بالای ولتاژِ نامی جریان سه برابر می‌شود.\n\n\n\n\nمثال 43.59 (زانوی هسته در گزارش) پرسش. نمای \\(n\\) زیر و بالای ولتاژِ نامی چقدر است؟ جریانِ بی‌باری چه می‌گوید؟\nپاسخ. \\(\\ln(42.2/33.8)/\\ln(1/0.9) = 2.1\\) و \\(\\ln(54.1/42.2)/\\ln 1.1 = 2.6\\). جریانِ بی‌باری از 0.10 به 0.31 % می‌رسد.\nتفسیر. نمای رو به افزایش و جریانِ سه‌برابر یعنی هسته در ۱۱۰ درصد به زانویش نزدیک است: همان 1.87 Tِ بخش 43.2.9. منحنی پیش‌بینیِ حسابِ شار را تأیید می‌کند و شاهدی است برای حدِ اضافه‌تحریکی که حفاظت نگه می‌دارد.\n\n\n\n43.4.29 تلفِ بار در دو جریان\nload loss of T1 at half and full current (at 75 C, report values)\n  half current 72.1 kW; full current 298.0 kW: ratio 4.13\n  pure I^2 losses would give exactly 4.00; the small excess\n  is stray loss in steel parts, which grows faster than I^2\n  where the leakage field saturates them locally - a ratio well\n  above 4 would point at a tank or clamp hot spot to look for\n  in the heat run's thermography\nایده. تلفِ اهمیِ خالص با مربعِ جریان می‌رود و نسبتِ تمام به نیم باید دقیقاً ۴ باشد. 4.13 یعنی بخشی کوچک از تلف تندتر از مربعِ جریان بالا می‌رود: تلفِ پراکنده در قطعه‌های فولادی که میدانِ نشتی آن‌ها را جای‌جای اشباع می‌کند. نسبتی بسیار بالاتر از ۴ به نقطهٔ داغی در مخزن یا گیره‌ها اشاره می‌کرد که گرمانگاریِ آزمونِ گرمایی باید پیدایش کند (بخش 43.3.12).\n\nمثال 43.60 (سه درصد بیش از مربع) پرسش. اگر تلفِ بار در نیم‌جریان 72.1 kW باشد، بخشِ اضافه بر مربعِ جریان در جریانِ کامل چقدر است؟\nپاسخ. \\(4 \\times 72.1 = 288.4\\) در برابرِ 298 kW، یعنی حدودِ 9.6 kW یا سه درصد.\nتفسیر. این سه درصد با شانت‌های مخزن (بخش 43.3.12) و طراحیِ گیره‌ها کم می‌شود. اگر بیست درصد بود، نشانهٔ قطعه‌ای بود که میدانِ نشتی آن را داغ می‌کند.\n\n\n\n43.4.30 پسماندِ شار پس از آزمون‌های جریانِ مستقیم\nremanent flux left by the DC resistance tests, and the inrush\n  peak it adds on energising (ch 25 estimate)\n  core state                       residual   inrush peak A   x rated\n  after the DC tests                    0.8 Bn            2086       7.6\n  demagnetised                          0.1 Bn            1177       4.3\n  the DC current of the resistance test magnetises the core and\n  leaves it there; demagnetising after the DC tests (at the\n  factory and again at site) is a record on the checklist -\n  the inrush and the differential's blocking (ch 26) thank it\n\nمثال 43.61 (مغناطیس‌زدایی، یک سطر در فهرست) پرسش. با شارِ پسماندِ 0.8 و 0.1 برابرِ شارِ نامی، اوجِ جریانِ هجومی در بدترین لحظه چقدر است؟\nپاسخ. 2,086 A یعنی ۷٫۶ برابرِ نامی، و 1,177 A یعنی ۴٫۳ برابر.\nتفسیر. جریانِ مستقیمِ آزمونِ مقاومت هسته را مغناطیس می‌کند و آن را همان‌جا می‌گذارد. مغناطیس‌زدایی پس از آزمون‌های جریانِ مستقیم، در کارخانه و دوباره در محل، هجومِ نخستین برق‌دارکردن را تقریباً نصف می‌کند (مثال 25.8). این یک سطرِ ساده در فهرستِ پیش از برق‌دارکردن است.\n\n\n\n43.4.31 ضریبِ نقطهٔ داغ از حسگرهای فیبرنوری\nراهنمای بارگذاری نقطهٔ داغ را از روغنِ بالایی و شیبِ سیم‌پیچ با ضریبِ نقطهٔ داغ \\(H\\) می‌سازد. حسگرهای فیبرنوری در سیم‌پیچ آن را اندازه می‌گیرند:\n\\[\n\\theta_\\text{h} = \\theta_\\text{top} + H\\, g \\quad\\Rightarrow\\quad H = \\frac{\\theta_\\text{h} - \\theta_\\text{top}}{g}\n\\tag{43.22}\\]\nfibre-optic sensors in the HV winding during the heat run\n  readings C: 98.0, 103.5, 101.2, 96.4\n  top oil 78 C; winding gradient 20.5 K (lesson C)\n  hot-spot factor H = (103.5 - 78) / 20.5 = 1.24\n  the loading guide's hot spot is top oil + H x gradient; a\n  measured H replaces the assumed one (ch 25) in every later\n  thermal calculation - the sensors' positions come from the\n  maker's thermal design, where the hottest disc is expected\n\nمثال 43.62 (ضریبی اندازه‌گیری‌شده به‌جای فرض) پرسش. با روغنِ بالاییِ 78 °C، شیبِ 20.5 K و داغ‌ترین حسگرِ 103.5 °C، ضریبِ نقطهٔ داغ چقدر است؟\nپاسخ. \\(H = (103.5 - 78)/20.5 = 1.24\\).\nتفسیر. مدلِ گرماییِ فصلِ ۲۵ ضریبی فرضی داشت (مثال 25.23). از این پس، هر محاسبهٔ بارگذاریِ T1 با 1.24ِ اندازه‌گیری‌شده انجام می‌شود. جای حسگرها از طراحیِ گرماییِ سازنده می‌آید: جایی که داغ‌ترین دیسک انتظار می‌رود. حسگری که آنجا نباشد، نقطهٔ داغ را کم نشان می‌دهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nدر جدول 43.4، کدام سابقه عیبی را می‌گیرد که آزمونِ پایانی نمی‌بیند؟\nدر جدول 43.5، جابه‌جاییِ سیم‌پیچ را کدام آزمون‌ها می‌بینند؟\nمعادلهٔ 43.14 را توضیح دهید. چرا فاصلهٔ اتصال‌ها از طولِ فولاد مهم‌تر است؟\nمعادلهٔ 43.15 را توضیح دهید. چرا روغنِ سرد به اشباع نزدیک‌تر است؟\nدر جدول 43.6، فرقِ «آنچه نشان می‌دهد» و «خواندنِ نتیجه» چیست؟\nچرا خطای نسبت با طرح مقایسه می‌شود، نه فقط با رواداری؟\nمعادلهٔ 43.16 را توضیح دهید. چرا تصحیح پول است؟\nمعادلهٔ 43.17 را توضیح دهید. چرا نخستین خواندن دما را کم نشان می‌دهد؟\nمعادلهٔ 43.18 را توضیح دهید. چرا فاصلهٔ اندازه‌گیری باید ثابت باشد؟\nچرا استیلن پس از آزمونِ گرمایی پرسش است و هیدروژن نه؟\nچرا نبودِ ضربه‌نگار و نبودِ خط‌مبنای پاسخِ فرکانسی با هم یک خطر می‌سازند؟\nچرا پلیسه ضریبِ انباشت را کم و شار را زیاد می‌کند؟\nچرا گیره پس از خشک‌کردن وارسی می‌شود؟\nمعادلهٔ 43.19 را توضیح دهید. چرا حفره تخلیهٔ جزئی می‌کند؟\nچرا اتصالِ بد در آزمونِ مقاومت پنهان می‌ماند؟\nچرا خواندنِ مقاومت باید پایدار شده باشد؟\nباندِ محافظ در آزمونِ نسبت چیست؟\nچرا آزمونِ تلفِ بار بیشتر توانِ واکنشی می‌خواهد؟\nکدام فعالیت در برنامهٔ کارخانه بحرانی است و چرا؟\nچرا زمینِ دومِ هسته گاز می‌سازد؟\nکدام خرابی‌های فرایند بالای رتبه‌بندی‌اند و چرا آزمونِ پایانی آن‌ها را نمی‌بیند؟\nچرا آزمونِ بی‌باری پس از دی‌الکتریک‌ها تکرار می‌شود؟\nچرا ضریبِ تلفاتِ دی‌الکتریک در یک دما مقایسه می‌شود؟\nچرا پراکندگیِ ولتاژِ شکست هشدار است؟\nواسنجیِ تخلیهٔ جزئی چه می‌کند؟\nمعادلهٔ 43.20 را توضیح دهید. چرا عیبِ فاز در خواندنِ خط کوچک‌تر دیده می‌شود؟\nمهارِ درونِ مخزن در برابرِ چه نیروهایی طراحی می‌شود؟\nمعادلهٔ 43.21 را توضیح دهید. نمای رو به افزایش چه می‌گوید؟\nچرا نسبتِ تلفِ بارِ تمام به نیم دقیقاً ۴ نیست؟\nچرا آزمونِ مقاومت هسته را مغناطیس می‌کند و چه باید کرد؟\nمعادلهٔ 43.22 را توضیح دهید. جای حسگرها از کجا می‌آید؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-d",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-d",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.5 ت. آزمایشگاهِ مشخصه و پرونده",
    "text": "43.5 ت. آزمایشگاهِ مشخصه و پرونده\nاین آزمایشگاه پروندهٔ کارخانهٔ واحدِ T1 را از الزام تا شاهد دنبال می‌کند. پنج گام دارد: ردیابیِ الزام به بندِ خرید و آزمون، وارسیِ برگهٔ مسیر، بازبینیِ گزارشِ آزمون با تصحیح‌ها و رواداری‌ها، فهرستِ تصمیم‌های باز با مالکشان، و ماشین‌حسابِ تلف و دما. کارخانه و همهٔ سندها ساختگی‌اند (A-460 تا A-464).\nبرنامه:\npython -m companion.ch43.lab_d\n\n43.5.1 گامِ ۱: از الزام تا بند و آزمون\nREQS = [   # requirement, purchase clause, test or evidence, status at FAT\n    ('63 MVA ONAF, 50 MVA ONAN', 'C-2.1 rating',\n     'temperature-rise test', 'done'),\n    ('132/33 kV YNd11', 'C-2.2 ratio, vector',\n     'ratio and vector test', 'done'),\n    ('uk 12 % +-7.5 %', 'C-2.3 impedance',\n     'load-loss and impedance test', 'done'),\n    ('OLTC +-10 % in 17 positions', 'C-2.4 taps',\n     'ratio at every tap; OLTC tests', 'done'),\n    ('P0 42, Pk 290 kW, A/B deductions', 'C-4.1 losses',\n     'loss tests, corrected', 'done'),\n    ('top oil 60 K, winding 65 K', 'C-2.5 temperature',\n     'heat run, cooling curve', 'done'),\n    ('dielectric to the insulation levels', 'C-3.1 insulation',\n     'dielectric tests, PD', 'done'),\n    ('short-circuit withstand', 'C-3.4 short circuit',\n     'test or design review', 'open'),\n    ('LWA 88 dB(A)', 'C-2.7 sound',\n     'sound test', 'done'),\n    ('frequency-response baseline', 'C-5.2 records',\n     'FRA files', 'partial'),\n    ('dissolved gas before/after heat run', 'C-5.3 records',\n     'DGA report', 'done'),\n    ('72 t shipped, impact recorder', 'C-6.1 shipping',\n     'weighing, recorder', 'open'),\n]\nrequirement -&gt; purchase clause -&gt; test -&gt; evidence at FAT\n  requirement                         clause                status\n  63 MVA ONAF, 50 MVA ONAN            C-2.1 rating          done\n  132/33 kV YNd11                     C-2.2 ratio, vector   done\n  uk 12 % +-7.5 %                     C-2.3 impedance       done\n  OLTC +-10 % in 17 positions         C-2.4 taps            done\n  P0 42, Pk 290 kW, A/B deductions    C-4.1 losses          done\n  top oil 60 K, winding 65 K          C-2.5 temperature     done\n  dielectric to the insulation levels C-3.1 insulation      done\n  short-circuit withstand             C-3.4 short circuit   open\n  LWA 88 dB(A)                        C-2.7 sound           done\n  frequency-response baseline         C-5.2 records         partial\n  dissolved gas before/after heat run C-5.3 records         done\n  72 t shipped, impact recorder       C-6.1 shipping        open\n  9 done, 1 partial, 2 open of 12\n  each row names the test that proves it; a requirement\n  without a test row is a wish, and an 'open' row is a\n  decision someone must still make before acceptance\n\nمثال 43.63 (سطرهای باز) پرسش. کدام الزام‌ها در پذیرشِ کارخانه هنوز شاهد ندارند؟\nپاسخ. دو سطرِ باز: تحملِ اتصالِ کوتاه و حمل با ضربه‌نگار. یک سطرِ ناقص: خط‌مبنای پاسخِ فرکانسی.\nتفسیر. هر سطر آزمونی را نام می‌برد که آن را ثابت می‌کند. الزامی بی‌سطرِ آزمون فقط آرزوست. سطرِ «باز» تصمیمی است که کسی باید پیش از پذیرش بگیرد. تحملِ اتصالِ کوتاه را با آزمون یا بازبینیِ طراحی می‌شود نشان داد (STD-175). کدام، تصمیمِ مهندسِ مالک است (U-124). ماتریسِ ردیابیِ فصلِ ۳۸ همین شکل را داشت (فصل 38).\n\n\n\n43.5.2 گامِ ۲: وارسیِ برگهٔ مسیر\ndef audit(traveler) -&gt; list[tuple[str, str]]:\n    \"\"\"Stages whose record is missing, partial or carries a note.\"\"\"\n    out = []\n    for stage, want, found, note in traveler:\n        if found in (\"not found\", \"\") or note:\n            out.append((stage, note or f\"{want}: {found}\"))\n    return out\ntraveler of T1: 13 stages, 5 with a gap\n  stage                gap\n  core cutting         batch 8 missing\n  HV winding           11 mm shorter than LV\n  drying               end point not shown\n  oil                  over the 10 ppm limit\n  preservation         recorder missing\n  the windings' heights differ by 11 mm: their magnetic\n  centres by 5.5 mm, which turns a short circuit into an\n  axial force the clamps must carry - the designer confirms\n  it is inside the design allowance; the wet oil, the\n  missing drying end point and the missing impact recorder\n  are NCRs before shipment, not after\n\nمثال 43.64 (پنج شکاف، چهار عدم‌انطباق) پرسش. برگهٔ مسیرِ T1 کجا شکاف دارد؟ کدام‌ها پیش از حمل بسته می‌شوند؟\nپاسخ. پنج شکاف: اندازهٔ پلیسهٔ دستهٔ ۸، اختلافِ ارتفاعِ ۱۱ میلی‌متریِ سیم‌پیچ‌ها، پایانِ خشک‌کردن، آبِ روغن و ضربه‌نگار.\nتفسیر. اختلافِ ارتفاع مراکزِ مغناطیسیِ دو سیم‌پیچ را 5.5 mm جابه‌جا می‌کند و در اتصالِ کوتاه نیروی محوری می‌سازد. طراح باید تأیید کند که در حاشیهٔ طراحی است. چهار شکافِ دیگر عدم‌انطباق‌اند و پیش از حمل بسته می‌شوند: پس از حمل، روغنِ مرطوب در مخزن و ضربهٔ ثبت‌نشده دیگر قابلِ بازسازی نیستند. پیگیریِ عدم‌انطباق همان فصلِ ۴۰ است (فصل 40).\n\n\n\n43.5.3 گامِ ۳: بازبینیِ گزارشِ آزمون\nTESTS = dict(   # measured values of unit T1 (A-462)\n    ratio_err_pct={-10.0: -0.39, -5.0: -0.17, 0.0: 0.04, 5.0: 0.22,\n                   8.75: 0.62, 10.0: 0.39},\n    r_hv_ohm=0.5293, r_lv_ohm=0.0693, r_temp_c=22.0,    # per phase, cold\n    p0_meas_kw=43.5, u_rms_over_mean=1.03,   # mean-value meter at rated\n    pk_meas_kw=268.0, pk_temp_c=25.0, uk_pct=12.6,\n    top_oil_rise=57.0, oil_avg_rise=46.0, ambient_c=21.0,\n    cool_t_min=[2.0, 4.0, 6.0, 8.0, 10.0, 12.0, 15.0, 20.0],\n    cool_r_hv=[0.6549, 0.6475, 0.6418, 0.6377,\n               0.6340, 0.6311, 0.6286, 0.6254],\n    report_rise=62.0,                        # from the 2-minute reading\n    lpa_db=68.0, contour_m=24.0, height_m=3.5,\n    pd_pc=120.0, pd_limit_pc=100.0,\n)\ntest report TR-T1 reviewed (corrected values; contract teaching\n  tolerances)\n  quantity               guarantee   measured   verdict\n  no-load loss kW             42.0       42.2   pass\n  load loss kW, 75 C         290.0      298.0   pass\n  total loss kW              332.0      340.2   pass\n  impedance %                 12.0       12.6   pass\n  ratio error %, worst         0.5        0.6   FAIL\n  top-oil rise K              60.0       57.0   pass\n  winding rise K              65.0       66.5   FAIL\n  sound power dB(A)           88.0       87.2   pass\n  partial discharge pC       100.0      120.0   FAIL\n  deductions for losses above guarantee:\n    0.2 kW x 6.84 + 8.0 kW x 0.88 = 8.4 k u\n  3 failures; acetylene +0.8 ppm after the heat run; FRA files\n  for the LV winding missing; short-circuit proof still open\n  the report said 'all pass': it used the uncorrected 2-minute\n  reading and left the failed tap and the PD level unremarked\n\nمثال 43.65 («همه قبول» که سه رد بود) پرسش. گزارشِ TR-T1 را با مقدارهای تصحیح‌شده و رواداری‌های قراردادی بازبینی کنید. کسرِ تلف چقدر است؟\nپاسخ. سه رد: خطای نسبت در یک تپ، افزایشِ دمای سیم‌پیچ و تخلیهٔ جزئی. تلف‌ها درونِ رواداری‌اند، با کسرِ \\(0.2 \\times 6.84 + 8.0 \\times 0.88 = 8.4\\,\\text{k u}\\).\nتفسیر. گزارش «همه قبول» نوشته بود. خواندنِ دقیقهٔ دوم را به‌جای منحنیِ سردشدن به کار برده بود (مثال 43.39)، تپِ رد‌شده را در جدولِ نسبت آورده و درباره‌اش چیزی نگفته بود، و ترازِ تخلیهٔ جزئی را بی‌اظهارنظر گذاشته بود. هیچ‌کدام دروغ نبود. فقط خوانده نشده بود. بازبینیِ گزارش یعنی خواندنِ هر عدد با روشِ خودش. پروندهٔ فصلِ ۲۵ همین درس را داشت (مثال 25.59).\n\n\n\n43.5.4 گامِ ۴: تصمیم‌های باز و مالکِ هر کدام\nopen decisions before T1 is accepted (owners and outcomes)\n  item                         who decides\n  tap +8.75 % ratio            maker\n    -&gt; correct the lead, repeat ratio test\n  winding rise 1.5 K over      owner with the maker\n    -&gt; repair cooling, accept with a rating limit, or reject\n  PD 120 pC over 100           maker, witnessed\n    -&gt; find the source, repeat the test\n  acetylene after heat run     maker and owner's specialist\n    -&gt; explain from records or investigate inside\n  FRA of the LV winding        maker\n    -&gt; deliver the files before shipment\n  drying end point, oil water  maker\n    -&gt; records or re-process\n  short-circuit proof          owner's engineer\n    -&gt; test or design review (STD-175)\n  impact recorder              maker and transporter\n    -&gt; fit before shipment (ch 31)\n  8 items: the factory acceptance is a list of evidence,\n  not a signature - each item closes with a record\nایده. پذیرشِ کارخانه یک امضا نیست، یک فهرستِ شاهد است. هر سطر مالکی دارد و با یک سابقه بسته می‌شود. افزایشِ دمای سیم‌پیچ تصمیمِ مالک با سازنده است: تعمیرِ خنک‌کاری، پذیرش با حدِ بارِ مکتوب، یا رد. این تصمیم در کفِ کارگاه گرفته نمی‌شود. فصلِ ۲۵ در مثال 25.7 نشان داد که ترانسفورماتورِ این نیروگاه کم‌بار است. پس پذیرش با حدِ بار گزینه‌ای جدی است، اما باید مکتوب باشد.\n\nمثال 43.66 (مالکِ هر سطر) پرسش. از هشت تصمیمِ باز، چند تا با سازنده است و چند تا با مالک یا مهندسِ او؟\nپاسخ. پنج با سازنده (رابطِ تپ، تخلیهٔ جزئی، فایلِ پاسخِ فرکانسی، سابقهٔ خشک‌کردن و روغن، و ضربه‌نگار با حمل‌کننده). یکی با مالک و سازنده (دمای سیم‌پیچ)، یکی با سازنده و متخصصِ مالک (استیلن)، یکی با مهندسِ مالک (اثباتِ اتصالِ کوتاه).\nتفسیر. هر سطر یک مالک و یک سابقهٔ بستن دارد. دفترِ تصمیم‌های باز (PLP-PRJ-REG-0026) همین فهرست است و پذیرش وقتی بسته می‌شود که همهٔ سطرهایش بسته باشند.\n\n\n\n43.5.5 گامِ ۵: ماشین‌حسابِ تلف و دما\nماشین‌حساب تلف‌های ساعتی، نقطهٔ داغ و پیرشدن را روی سالِ بستهٔ داده حساب می‌کند و هر بار یک ورودی را تغییر می‌دهد. مدلِ گرماییِ آموزشیِ فصلِ ۲۵ را به کار می‌برد (معادلهٔ 25.4):\n@dataclass\nclass LossTempCalc:\n    \"\"\"Hourly losses, hot spot and ageing of a transformer over a year;\n    `sensitivity` changes one input at a time.\"\"\"\n    p0_kw: float\n    pk_kw: float\n    load_pu: np.ndarray\n    ambient_c: np.ndarray\n    d_top_r: float = 52.0\n    d_hs_r: float = 26.0\n    r_ratio: float = 6.0\n    changes: dict = field(default_factory=dict)\n\n    def run(self) -&gt; dict[str, float]:\n        from plantp import transformer as tr\n        k = self.load_pu * self.changes.get(\"load\", 1.0)\n        amb = self.ambient_c + self.changes.get(\"ambient\", 0.0)\n        pk = self.pk_kw * self.changes.get(\"pk\", 1.0)\n        loss = self.p0_kw + pk * k ** 2\n        hs = np.array([tr.hot_spot(x, a, self.d_top_r, self.d_hs_r,\n                                   self.r_ratio) for x, a in zip(k, amb)])\n        age = np.array([tr.ageing_rate(h) for h in hs])\n        return dict(loss_mwh=float(loss.sum() / 1000), hs_max=float(hs.max()),\n                    life_days=float(age.sum() / 24))\n\n    def sensitivity(self, cases: dict) -&gt; dict[str, dict[str, float]]:\n        out = {\"base\": self.run()}\n        for name, ch in cases.items():\n            out[name] = LossTempCalc(self.p0_kw, self.pk_kw, self.load_pu,\n                                     self.ambient_c, self.d_top_r, self.d_hs_r,\n                                     self.r_ratio, ch).run()\n        return out\nloss and temperature calculator on the data-pack year (bid B unit)\n  case                    losses MWh   hot spot max C   life days\n  base                           694              102         3.8\n  ambient +5 K                   694              107         6.8\n  load +10 %                     762              112         9.2\n  Pk as tested (+2.8 %)          703              102         3.8\n  load +30 % (more PV)           919              133        74.2\n  a hot year adds 3.0 days of ageing; 30 % more load raises\n  the hot spot by 30 K - the plant's transformers age slowly,\n  so their acceptance turns on losses and evidence, not on\n  thermal life (teaching thermal model of ch 25)\n\nمثال 43.67 (پیری آهسته، پذیرش بر شاهد) پرسش. سالی پنج کلوین گرم‌تر، ده درصد بارِ بیشتر و تلفِ بار که آزمون نشان داد، هر کدام چه اثری دارند؟\nپاسخ. سالِ گرم‌تر 3.0 روز پیریِ بیشتر. ده درصد بارِ بیشتر 9.2 روز به‌جای 3.8. تلفِ بارِ آزمون‌شده 9 MWh تلفِ بیشتر در سال و همان پیری.\nتفسیر. ترانسفورماتورهای این نیروگاه آهسته پیر می‌شوند. حتی سی درصد بارِ بیشتر، مثلاً با خورشیدیِ افزوده، فقط ۷۴ روز در سال مصرف می‌کند. پس پذیرشِ آن‌ها بیشتر به تلف‌ها و شاهدها بسته است تا به عمرِ گرمایی. مدلِ گرمایی آموزشی است. راهنمای بارگذاری (STD-121) و دادهٔ سازنده جایش را می‌گیرند.\n\n\n\n43.5.6 گامِ ۶: بهای حدِ بار\nwinding rise 66.5 K against 65 K: what rating keeps it\n  inside? (teaching: rise ~ total loss^0.8)\n  losses must fall to 97.2%: load 0.984 pu = 62.0 MVA\n  the data-pack year reaches 0.90 pu: hours above the limit 0\n  for this plant a written rating limit costs no energy -\n  the owner may accept it instead of a cooling repair, but\n  only in writing, with the limit in the plant controller\n  and the reason in the asset record (lab D, open decisions)\n\nمثال 43.68 (حدی که هرگز نمی‌رسد) پرسش. با افزایشِ دمای سیم‌پیچ متناسب با تلفِ کل به توانِ 0.8، چه باری افزایشِ 66.5 K را به 65 K برمی‌گرداند؟ سالِ بستهٔ داده چند ساعت از آن می‌گذرد؟\nپاسخ. تلف باید به 97.2 % برسد: بارِ 0.984 pu، یعنی 62.0 MVA. بیشترین بارِ سال 0.90 pu است. صفر ساعت.\nتفسیر. برای این نیروگاه، حدِ بارِ مکتوب هیچ انرژی‌ای نمی‌گیرد. پس مالک می‌تواند آن را به‌جای تعمیرِ خنک‌کاری بپذیرد. اما فقط مکتوب، با حد در کنترل‌گرِ نیروگاه و دلیل در سابقهٔ دارایی. اگر روزی باتری یا خورشیدیِ بیشتری بیاید، حد دوباره دیده می‌شود (مثال 43.67). همین ترانسفورماتور برای نیروگاهی با بارِ کامل حکمِ دیگری داشت.\n\n\n\n43.5.7 گامِ ۷: مشخصه‌های بحرانیِ ترانسفورماتور\ncritical characteristics of a power transformer and their evidence\n  part          characteristic             evidence\n  core          loss of the bare core      core test record\n  core          burr per batch             burr log\n  windings      heights and radial builds  dimension sheet\n  windings      tap leads to drawing       ratio at every tap\n  leads         joint quality              joint record, DGA\n  active part   clamping after drying      clamping record\n  insulation    dryness at the end point   drying record, PD\n  oil           water before filling       oil test\n  shipment      impact and gas pressure    recorder log\n  9 characteristics; three of T1's gaps (burr, drying,\n  recorder) sit on this list - a gap on a critical row is\n  an NCR, not a missing page\nایده. سه شکافِ برگهٔ مسیرِ T1 روی این فهرست‌اند: پلیسه، خشک‌کردن و ضربه‌نگار. شکاف در سطرِ بحرانی عدم‌انطباق است، نه برگهٔ گم‌شده. فهرستِ مشخصه‌های بحرانی همان کارِ فصلِ ۴۰ را می‌کند (بخش 40.7.1): می‌گوید نیروگاه در دریافت چه می‌خواهد.\n\nمثال 43.69 (سه شکاف روی فهرست) پرسش. کدام شکاف‌های برگهٔ مسیرِ T1 روی فهرستِ مشخصه‌های بحرانی‌اند؟\nپاسخ. پلیسه در هر دسته، پایانِ خشک‌کردن و ثبتِ ضربه در حمل. آبِ روغن و ارتفاعِ سیم‌پیچ‌ها هم روی فهرست‌اند و آن‌ها هم شکاف دارند.\nتفسیر. پنج شکافِ برگهٔ مسیر همه روی سطرهای بحرانی‌اند. پس هیچ‌کدام «برگهٔ گم‌شده» نیست. هر کدام عدم‌انطباقی با مالک و مهلت است (مثال 43.64).\n\n\n\n43.5.8 گامِ ۸: پایانِ خشک‌کردن از سابقه\nwater extracted per hour from a drying record (synthetic;\n  a teaching end-point limit of 0.3 L/h, not a recipe)\n  hour      0     6    12    18    24    30    36    42    48    54    60\n  L/h    27.0  20.6  15.6  12.0   9.1   6.9   5.3   4.0   3.1   2.3   1.7\n  rate below the limit from hour 102; water removed 597 L (ch 25: about 600)\n  the curve's tail still holds about 1.5 L\n  the end point is shown by the falling rate, not by the\n  hours on the clock - T1's traveler has no such record,\n  so its dryness is unproven (lab D)\n\nمثال 43.70 (نرخِ افتان، نه ساعت) پرسش. در سابقهٔ ساختگی، نرخِ آبِ بیرون‌کشیده از کدام ساعت زیرِ حدِ آموزشیِ 0.3 L/h می‌رود؟ چقدر آب بیرون آمده است؟\nپاسخ. از ساعتِ ۱۰۲. حدودِ 597 L، نزدیکِ 600 kgِ حسابِ فصلِ ۲۵ (مثال 25.44).\nتفسیر. پایانِ خشک‌کردن با نرخِ افتان نشان داده می‌شود، نه با ساعت‌های روی ساعت. برگهٔ مسیرِ T1 چنین سابقه‌ای ندارد. پس خشکیِ آن ثابت‌نشده است و تخلیهٔ جزئیِ بالای آن (بخش 43.4.14) پرسشی می‌شود که این سابقه می‌توانست پاسخ دهد. حدِ پایان را سازنده می‌دهد. این کتاب برنامهٔ خشک‌کردن نمی‌دهد.\n\n\n\n43.5.9 گامِ ۹: برنامهٔ حضورِ خریدار\nthe buyer's inspection points at the factory (teaching plan)\n  point                                kind\n  design review closed                 H\n  core steel certificates              R\n  bare-core loss                       W\n  winding dimensions                   R\n  active part before drying            W\n  drying end point                     R\n  oil before filling                   R\n  routine and type tests               H\n  frequency response, DGA baselines    R\n  preparation for shipment             W\n  2 holds, 3 witness, 5 record reviews; 5 visits, about 15 days\n  three of T1's five gaps sit on 'R' rows (winding heights,\n  drying, oil), the burr on no row at all, the recorder on a\n  witness still ahead - a witnessed drying end point would\n  have been cheap; the plan is set from the FMEA (lesson C)\nایده. برنامهٔ حضور سه نوع نقطه دارد: نقطهٔ توقف که کار را تا آزادسازی نگه می‌دارد، نقطهٔ شاهد که خریدار می‌تواند حاضر باشد، و بازبینیِ سابقه پس از کار (بخش 40.4.4). سه شکاف از پنج شکافِ T1 روی سطرهای بازبینی‌اند و پلیسه روی هیچ سطری نیست. پایانِ خشک‌کردن به‌عنوانِ نقطهٔ شاهد ارزان بود و جلوی یک تصمیمِ باز را می‌گرفت. برنامه از رتبه‌بندیِ خرابی‌ها ساخته می‌شود (مثال 43.52).\n\nمثال 43.71 (پانزده روز سفر) پرسش. برنامهٔ حضور چند بازدید و چند روز سفر دارد؟ اگر پایانِ خشک‌کردن نقطهٔ شاهد شود، چه تغییری می‌کند؟\nپاسخ. دو توقف و سه شاهد: پنج بازدید، حدودِ ۱۵ روز. شاهدِ ششم سه روزِ دیگر است.\nتفسیر. سه روزِ بیشتر در برابرِ تصمیمی باز دربارهٔ خشکیِ عایق که اکنون فقط با آزمون‌های بیشتر یا بازکردنِ واحد پاسخ می‌گیرد. ارزشِ نقطهٔ شاهد در همین است: آنچه پس از کار دیگر دیده نمی‌شود، هنگامِ کار دیده شود.\n\n\n\n43.5.10 گامِ ۱۰: دفترِ پرسش‌های فنی\ntechnical queries raised by the preliminary design (teaching log)\n  query                                    status\n  TQ-01 steel grade and building factor    answered\n    because: P0 42 kW needs 1.15 W/kg at 1.22\n  TQ-02 tap steps of 9 turns               answered\n    because: ratio -0.43 % at the -10 % tap\n  TQ-03 energising tap                     open\n    because: 1.89 T if energised at -10 %\n  TQ-04 short-circuit proof                open\n    because: inner winding supported? test or calc\n  TQ-05 HV radial build                    answered\n    because: 106 mm from the CTC against 110 mm\n  TQ-06 paper grade                        open\n    because: upgraded paper for later storage\n  TQ-07 DC injection limit                 open\n    because: PV unit core, 0.5 % DC = 2.7 x magnetising\n  4 of 7 open: each became a question to the maker\n  because the simple sum and the offer disagreed or could not\n  see - the review's product is the query, not a redesign\n\nمثال 43.72 (محصولِ بازبینی پرسش است) پرسش. بازبینیِ طراحی چند پرسشِ فنی ساخت و چند تا هنوز باز است؟\nپاسخ. هفت پرسش، چهار باز: تپِ برق‌دارکردن، اثباتِ تحملِ اتصالِ کوتاه، گریدِ کاغذ و حدِ جریانِ مستقیم.\nتفسیر. هر پرسش از جایی آمد که حسابِ ساده و پیشنهاد با هم نمی‌خواندند، یا حسابِ ساده نمی‌دید (بخش 43.3.9). محصولِ بازبینی طرحِ دوباره نیست، پرسش است. پرسش‌های باز در دفترِ تصمیم‌های باز (PLP-PRJ-REG-0026) می‌مانند تا با پاسخِ مکتوب بسته شوند.\n\n\n\n43.5.11 گامِ ۱۱: کسر، همان هزینهٔ ارزیابی\nbid B as evaluated and T1 as tested, with the same A and B\n  evaluated at award: 1,700 + 6.84 x 42 + 0.88 x 290 = 2,242.5 k u\n  as tested:          1,700 + 6.84 x 42.2 + 0.88 x 298 = 2,250.9 k u\n  difference 8.4 k u = the deduction 8.4 k u\n  a deduction priced with the enquiry's own A and B puts the\n  owner where the evaluation assumed: the bids stay compared\n  on the same footing after the test (ch 25, penalty)\nایده. کسری که با همان \\(A\\) و \\(B\\)ِ استعلام حساب شود، مالک را به جایی برمی‌گرداند که ارزیابی فرض کرده بود. هزینهٔ ارزیابی‌شدهٔ واحدِ آزمون‌شده 8.4 k u بیشتر است و کسر همان 8.4 k u است. پس مقایسهٔ دو پیشنهاد پس از آزمون هم پابرجا می‌ماند. اگر کسر با ضریب‌های دیگری حساب می‌شد، سازنده‌ای می‌توانست با تلفِ بیشتر برنده شود و کسرِ کمتری بپردازد (مثال 25.60).\n\nمثال 43.73 (کسری که مقایسه را نگه می‌دارد) پرسش. هزینهٔ ارزیابی‌شدهٔ پیشنهادِ B هنگامِ واگذاری و پس از آزمون چقدر است؟\nپاسخ. \\(1700 + 6.84 \\times 42 + 0.88 \\times 290 = 2242.5\\) و \\(1700 + 6.84 \\times 42.2 + 0.88 \\times 298 = 2250.9\\,\\text{k u}\\). تفاوت 8.4، برابرِ کسر.\nتفسیر. پیشنهادِ A با 2,330 k u ارزیابی شده بود (مثال 25.6). حتی پس از آزمون، B ارزان‌تر است. کسر این مقایسه را برای مالک حفظ کرد.\n\n\n\n43.5.12 گامِ ۱۲: هر یافته در یک رده\neach finding of T1 in an acceptance category\n  finding                                   category\n  losses within tolerance, above guarantee  accept with deduction\n  impedance 12.6 % inside the band          accept\n  ratio fail at tap +8.75 %                 hold: rework and retest\n  winding rise 66.5 K over 65 K             owner: concession or repair\n  PD 120 pC over 100 pC                     hold: investigate and retest\n  acetylene after heat run                  hold: explain before shipment\n  FRA file of the LV winding missing        hold: deliver the record\n  short-circuit proof                       open technical query\n  accept with deduction 1, accept 1, hold 4,\n  owner 1, open technical query 1\n  one 'hold' is enough to stop shipment; a concession is the\n  owner's written choice; a deduction is arithmetic - three\n  kinds of decision with three kinds of owner\n\nمثال 43.74 (سه نوع تصمیم، سه نوع مالک) پرسش. یافته‌های T1 را در رده‌های پذیرش بگذارید. کدام یک برای توقفِ حمل کافی است؟\nپاسخ. چهار «نگه‌داشتن»، یک تصمیمِ مالک، یک کسر، یک پذیرش و یک پرسشِ فنیِ باز. هر «نگه‌داشتن»ی به‌تنهایی حمل را متوقف می‌کند.\nتفسیر. کسر حساب است، امتیازِ کتبی انتخابِ مکتوبِ مالک، و نگه‌داشتن کارِ سازنده تا شاهد بیاید. این سه مالکِ متفاوت دارند و در یک امضای «قبول» جمع نمی‌شوند. عدم‌انطباق و امتیازِ کتبی در فصلِ ۴۰ آمده‌اند (فصل 40).\n\n\n\n43.5.13 گامِ ۱۳: پروندهٔ دوم، ترانسفورماتورِ واحدِ خورشیدی\nPV unit transformer no. 3 (offer U-A): routine test against the guarantee\n  quantity               guarantee   measured   verdict\n  no-load loss kW             4.10       4.31   pass\n  load loss kW, 75 C         41.00      42.90   pass\n  impedance %                 7.00       7.21   pass\n  A = 6.84 and B = A x 0.2 = 1.37 k u/kW (PV group loss load factor, ch 25)\n  deduction for this unit 4.04 k u; ten units like it 40.4 k u\n  each unit passes alone; the series is what the money sees -\n  ch 25's series clause and these deductions are two sides of\n  the same guarantee\n\nمثال 43.75 (هر واحد قبول، سری گران‌تر) پرسش. ترانسفورماتورِ واحدِ شمارهٔ ۳ را با تضمین‌های U-A بسنجید. کسر با \\(B\\)ِ گروهِ خورشیدی چقدر است؟\nپاسخ. هر سه کمیت درونِ رواداری‌اند. \\(B = 6.84 \\times 0.20 = 1.37\\,\\text{k u/kW}\\). کسر \\(6.84 \\times 0.21 + 1.37 \\times 1.9 = 4.04\\,\\text{k u}\\) و برای ده واحدِ مانندِ آن حدودِ 40 k u.\nتفسیر. ضریبِ \\(B\\)ِ ترانسفورماتورهای واحد از ضریبِ بارِ تلفِ خودشان می‌آید، که از ترانسفورماتورِ اصلی بیشتر است (بخش 25.2.11). هر واحد به‌تنهایی قبول است، اما ده واحد با همان انحراف پولی است که بندِ سریِ فصلِ ۲۵ برای آن نوشته شده بود.\n\n\n\n43.5.14 گامِ ۱۴: اثباتِ تحملِ اتصالِ کوتاه به‌عنوانِ تصمیم\nبا احتمالِ \\(p\\)ِ طرحِ ضعیف، بهای خرابیِ میدانیِ \\(C_\\text{f}\\) و سهمِ \\(q\\) از طرح‌های ضعیف که بازبینی می‌گیرد، هزینهٔ مورد انتظارِ هر راه:\n\\[\nE_\\text{none} = p\\,C_\\text{f}, \\qquad E_\\text{review} = C_\\text{r} + p(1-q)\\,C_\\text{f}, \\qquad E_\\text{test} = C_\\text{t}\n\\tag{43.23}\\]\nshort-circuit proof for T1: chance of a weak design 5%,\n  a field failure 3,500 k u (replacement, crane, months out;\n  teaching); a review catches 70% of weak designs\n  route                expected cost k u\n  no proof                           175\n  design review                       82\n  test on this unit                  220\n  cheapest in expectation: design review\n  a test proves this unit and risks it (a failed test is a\n  damaged transformer); a review of the calculation against\n  units the maker has tested costs less - the choice is the\n  owner's engineer's, written in the contract (TQ-04)\n\nمثال 43.76 (آزمون یا بازبینی؟) پرسش. با احتمالِ ۵ درصد، خرابیِ 3,500 k u، آزمونِ 220 k u و بازبینیِ 30 k u که ۷۰ درصد را می‌گیرد، کدام راه کم‌هزینه‌تر است؟\nپاسخ. بی‌اثبات 175، بازبینی \\(30 + 0.05 \\times 0.3 \\times 3500 = 82\\) و آزمون 220 k u. بازبینی.\nتفسیر. آزمون همین واحد را ثابت می‌کند اما آن را به خطر می‌اندازد: واحدی که آزمون را نگذراند، آسیب‌دیده است. بازبینیِ محاسبه در برابرِ واحدهایی که سازنده آزموده ارزان‌تر است. اگر احتمالِ طرحِ ضعیف بالاتر باشد، مثلاً طرحی تازه بی‌سابقهٔ آزمون، حساب برمی‌گردد. انتخاب با مهندسِ مالک است و در قرارداد نوشته می‌شود (پرسشِ TQ-04). ارزشِ اطلاعاتِ فصلِ ۲۲ همین منطق را داشت.\n\n\n\n43.5.15 گامِ ۱۵: پلاکِ مشخصات در برابرِ گزارش\nthe rating plate of T1 checked against its test report\n  item          plate     report   check\n  uk_pct        12.0      12.6     differs\n  p0_kw         42.0      42.2     differs\n  pk_kw         290.0     298.0    differs\n  mass_t        95.0      92.4     differs\n  vector        YNd11     YNd11    ok\n  oil_m3        22.0      22.0     ok\n  4 items differ: the plate carries the guaranteed values,\n  the measured ones belong on it (impedance, losses, mass) -\n  protection settings and fault studies read the plate, and\n  a guarantee printed as a measurement misleads them for\n  forty years\nایده. پلاکِ مشخصاتِ T1 مقدارهای تضمینی را دارد، نه اندازه‌گیری‌شده‌ها را. تنظیمِ حفاظت و مطالعهٔ خطا امپدانس را از پلاک می‌خوانند. پلاکی که 12.0 % می‌گوید در حالی که آزمون 12.6 % داد، چهل سال هر محاسبه را کمی جابه‌جا می‌کند. وارسیِ پلاک یک سطرِ ساده در فهرستِ پذیرش است و تحویلِ دادهٔ درست به سامانهٔ دارایی (فصل 35) از همان آغاز می‌شود.\n\nمثال 43.77 (پنج‌دهم درصد در چهل سال) پرسش. اگر مطالعهٔ خطا امپدانسِ 12.0 %ِ پلاک را به‌جای 12.6 % به کار ببرد، جریانِ خطای عبوری چقدر بیشتر برآورد می‌شود؟\nپاسخ. \\(12.6/12.0 - 1 = 5\\,\\%\\) بیشتر.\nتفسیر. پنج درصد در تنظیمِ حفاظت و ردهٔ کلیدها جا دارد، اما خطایی است که هیچ‌کس نمی‌بیند چون عدد از پلاک آمده است. پلاکی که مقدارِ اندازه‌گیری‌شده را دارد، این خطا را از آغاز برمی‌دارد.\n\n\n\n43.5.16 گامِ ۱۶: آنچه T1 پیش از T2 یاد می‌دهد\nwhat T1 changes before T2 is built (corrective actions)\n  finding on T1                  action before T2\n  tap lead on the wrong tapping  second check of tap leads against the drawing\n    evidence: ratio at every tap on T2\n  winding rise over guarantee    cooling margin reviewed; ducts checked\n    evidence: heat run of T2 read by the cooling curve\n  PD over the limit              drying end point witnessed\n    evidence: PD of T2, drying record\n  acetylene after the heat run   joint records reviewed; brazing qualified\n    evidence: DGA before and after T2's heat run\n  records missing                traveler holds on burr, drying, recorder\n    evidence: complete traveler\n  5 actions, each with the evidence that shows it worked on\n  T2 - the 8D logic of ch 40 applied to a series of two\nایده. هر یافتهٔ T1 اقدامی پیش از ساختِ T2 دارد و هر اقدام شاهدی که نشان دهد کار کرده است. این همان منطقِ هشت‌گامیِ فصلِ ۴۰ است (فصل 40)، برای سری‌ای دوتایی. سری کوتاه است، پس یادگیری باید پیش از دومین واحد برسد، نه پس از دهمین.\n\nمثال 43.78 (یادگیری پیش از دومین واحد) پرسش. کدام اقدامِ پیش از T2 دو یافتهٔ T1 را با هم پوشش می‌دهد؟\nپاسخ. شاهدشدنِ پایانِ خشک‌کردن: هم تخلیهٔ جزئی و هم سابقهٔ گم‌شده.\nتفسیر. یک علتِ ریشه‌ای ممکن است چند نشانه داشته باشد. اقدامی که علت را می‌گیرد، چند یافته را با هم می‌بندد. شاهدِ کار کردنش در آزمونِ T2 می‌آید.\n\n\n\n43.5.17 گامِ ۱۷: روزهای آزمایشگاه برای ترانسفورماتورهای واحد\ntest bay for the ten PV unit transformers (teaching)\n  routine tests 6 h a unit x 10: 3.75 days\n  type tests on the first unit: 2.0 days; sound on one: 0.5 day\n  6.2 bay days; the buyer witnesses the first unit fully and\n  samples the rest (ch 39, witness sampling) - a design fault\n  shows on unit 1, a workmanship fault may sit on any unit,\n  which is why routine tests run on all ten\nایده. ده ترانسفورماتورِ واحد در کمتر از هفت روزِ آزمایشگاه آزموده می‌شوند. آزمون‌های نوعی روی واحدِ نخست عیبِ طرح را نشان می‌دهند. عیبِ ساخت ممکن است روی هر واحدی باشد، و برای همین آزمون‌های جاری روی همهٔ ده واحد انجام می‌شوند. حضورِ خریدار در واحدِ نخست کامل است و در بقیه نمونه‌ای (فصل 39).\n\nمثال 43.79 (واحدِ نخست کامل، بقیه نمونه) پرسش. روزهای آزمایشگاه برای ده ترانسفورماتورِ واحد چقدر است؟ چرا آزمون‌های جاری روی همه انجام می‌شوند؟\nپاسخ. \\(10 \\times 6/16 + 2 + 0.5 = 6.2\\) روز.\nتفسیر. آزمون‌های نوعی طرح را می‌سنجند و یک بار کافی‌اند. آزمون‌های جاری ساختِ هر واحد را می‌سنجند و جایگزین ندارند. حضورِ خریدار می‌تواند نمونه‌ای باشد، اما آزمون نه.\n\n\n\n43.5.18 گامِ ۱۸: جرمِ وزن‌شدهٔ حمل\nweighed at the factory before shipment (report values)\n  active part 45.1 t, tank 15.6 t, bracing 2.0 t: 62.7 t\n  estimate of lesson B 62 t; road limit 72 t: margin 9.3 t\n  the weighed figure, not the estimate, goes to the route\n  plan and the crane plan (ch 31) - with the centre of\n  gravity marked on the tank\nایده. جرمِ وزن‌شده 62.7 t است، نزدیکِ برآوردِ 62 tِ بخش 43.3.6 و 9.3 t زیرِ حدِ جاده. عددِ وزن‌شده، نه برآورد، به برنامهٔ مسیر و جرثقیلِ فصلِ ۳۱ می‌رود، با مرکزِ جرمی که روی مخزن علامت خورده است (مثال 42.90). همین سطر در جدول 43.1 باز بود.\n\nمثال 43.80 (برآورد و ترازو) پرسش. جرمِ وزن‌شدهٔ حمل چقدر با برآورد فرق دارد؟ اگر برآورد ۱۵ درصد کم بود چه می‌شد؟\nپاسخ. \\(62.7 - 62.0 = 0.7\\,\\text{t}\\). با ۱۵ درصد خطا، جرمِ واقعی حدودِ 71.3 t و حاشیه کمتر از یک تن می‌شد.\nتفسیر. برآوردِ بخشِ ب خوب بود، اما یک برآورد است. پل‌ها و جرثقیل‌های فصلِ ۳۱ با عددی بسته می‌شوند که ترازو داده است، و توزین پیش از حمل در جدول 43.1 یک سطرِ بسته‌شدنی است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا الزامی بی‌سطرِ آزمون آرزوست؟\nکدام شکافِ برگهٔ مسیر پس از حمل قابلِ بازسازی نیست و چرا؟\nگزارشِ TR-T1 در کدام سه جا خوانده نشده بود؟\nکسرِ تلف چگونه با \\(A\\) و \\(B\\) حساب می‌شود؟\nچرا افزایشِ دمای سیم‌پیچ تصمیمِ مالک است، نه کارگاه؟\nماشین‌حساب کدام ورودی را حساس‌تر نشان می‌دهد: دما یا بار؟\nچرا حدِ بارِ مکتوب برای این نیروگاه بهایی ندارد و با چه شرطی پذیرفتنی است؟\nشکاف در سطرِ مشخصهٔ بحرانی چه فرقی با برگهٔ گم‌شده دارد؟\nسابقهٔ پایانِ خشک‌کردن چه چیزی را ثابت می‌کند؟\nنقطهٔ توقف، نقطهٔ شاهد و بازبینیِ سابقه چه فرقی دارند؟\nمحصولِ بازبینیِ طراحی چیست؟\nچرا کسر مالک را به جای ارزیابی برمی‌گرداند؟\nکدام یافته‌ها حمل را متوقف می‌کنند؟\nچرا \\(B\\)ِ ترانسفورماتورِ واحد از ترانسفورماتورِ اصلی بیشتر است؟\nمعادلهٔ 43.23 را توضیح دهید. در چه شرایطی آزمون بهتر است؟\nچرا پلاکِ مشخصات بخشی از پذیرش است؟\nهر اقدامِ اصلاحی پیش از T2 با چه شاهدی بسته می‌شود؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-e",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-e",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.6 ث. یکپارچه‌سازی با نیروگاه",
    "text": "43.6 ث. یکپارچه‌سازی با نیروگاه\nترانسفورماتور در کارخانه تمام نمی‌شود. پی، حوضچهٔ روغن، اتصال‌ها، حفاظت، زمین، پایش، خنک‌کاری، حمل و راه‌اندازی هر کدام دادهٔ سازنده را می‌خواهند. فصلِ ۲۵ این واسط‌ها را از سمتِ پست دید (بخش 25.5.4). این بخش از سمتِ کارخانه می‌بیند: چه داده‌ای باید از کارخانه بیرون بیاید و کدام سابقهٔ کارخانه در محل خط‌مبنا می‌شود (A-464). روال‌های برق‌دار و کار نزدیکِ تجهیزاتِ برق‌دار در این کتاب نیست.\n\n43.6.1 کنترلِ فن‌ها در سالِ بستهٔ داده\nfan control of a main transformer on the data-pack year (top oil on 65 C,\n  off 55 C; ONAN steady model; teaching)\n  top oil above 65 C or load above the ONAN rating: fans run 532 h, 83 starts\n  hours above the ONAN rating: 187; fan energy 4.7 MWh a year\n  highest top oil 97 C (hour 4717)\n  the band between on and off keeps the fans from hunting; a\n  failed fan group is an alarm and, above the ONAN rating, a\n  load limit sent to the plant controller (ch 20, ch 23)\n\nمثال 43.81 (نوارِ میانِ روشن و خاموش) پرسش. فن‌ها با روغنِ بالایی در ۶۵ درجه روشن و در ۵۵ درجه خاموش می‌شوند. در سال چند ساعت و چند بار روشن می‌شوند؟\nپاسخ. 532 h و ۸۳ بار. بار فقط ۱۸۷ ساعت از رتبهٔ ONAN بیشتر است.\nتفسیر. فن‌ها بیشتر به دلیلِ هوای داغ روشن‌اند تا بارِ زیاد. نوارِ ده‌کلوینی میانِ روشن و خاموش جلوی روشن‌وخاموش‌شدنِ پیاپی را می‌گیرد. خرابیِ یک گروهِ فن هشدار است و بالای رتبهٔ ONAN یک حدِ بار برای کنترل‌گرِ نیروگاه (بخش 25.2.4). منطقِ خنک‌کاری جزوِ دادهٔ سازنده است که سامانهٔ کنترل می‌خواهد.\n\n\n\n43.6.2 جریانِ نشتیِ دیفرانسیل در بازهٔ تپ\nحفاظتِ دیفرانسیل جریان‌های دو سو را مقایسه می‌کند (فصل 26). اگر تطبیق در تپِ اصلی انجام شده باشد، تپِ دیگر نسبتِ دور را عوض می‌کند و رله جریانِ نشتیِ دیفرانسیل می‌بیند:\n\\[\ni_\\text{d} = \\left|1 - \\frac{1}{1 + \\tau_\\text{tap}}\\right| i_\\text{through}\n\\tag{43.24}\\]\n\\(\\tau_\\text{tap}\\) تپ به‌صورتِ کسر است.\ndifferential protection matched at the principal tap: spill current\n  when the tap moves (pickup 0.2 pu, slope 30%; ch 26)\n  tap %    through 1 pu   through 4 pu   threshold at 4 pu\n   -10.0          0.111          0.444                1.40\n    -5.0          0.053          0.211                1.40\n    +0.0          0.000          0.000                1.40\n    +5.0          0.048          0.190                1.40\n   +10.0          0.091          0.364                1.40\n  at the end taps the relay sees about a tenth of the through\n  current as 'differential': the bias slope is set above it,\n  and the CT data (ratio, class, knee point) from the maker's\n  CT schedule feed the setting calculation\nایده. در تپ‌های انتهایی حدودِ یک‌دهمِ جریانِ عبوری «دیفرانسیل» دیده می‌شود. شیبِ مهارِ رله باید بالای آن باشد. در جریانِ عبوریِ چهار برابرِ نامی، نشتی 0.44 pu و آستانه 1.40 pu است. پس تنظیمِ فصلِ ۲۶ با بازهٔ تپِ این ترانسفورماتور کار می‌کند. نسبت، کلاس و نقطهٔ زانوی ترانسفورماتورهای جریانِ بوشینگ از جدولِ سازنده می‌آیند، و این جدول هنوز ناقص است.\n\nمثال 43.82 (یک‌دهمِ جریانِ عبوری) پرسش. در تپِ ۱۰- درصد و جریانِ عبوریِ نامی، رله چه جریانِ دیفرانسیلی می‌بیند؟\nپاسخ. \\(|1 - 1/0.9| = 0.111\\,\\text{pu}\\).\nتفسیر. با برداشتِ 0.2 pu، رله در بارِ نامی امن است. در خطای بیرونیِ چهار برابرِ نامی، نشتی 0.44 pu و آستانه با شیبِ ۳۰ درصد 1.40 pu است. پس شیبِ مهار برای این بازهٔ تپ کافی است. اگر اشباعِ ترانسفورماتورِ جریان در خطای بزرگ اضافه شود، نقطهٔ زانو تعیین‌کننده می‌شود.\n\n\n\n43.6.3 دادهٔ سازنده برای هر رشته\nmaker data each plant discipline needs from the transformer\n  discipline                     status    data\n  civil (ch 29, 30)              given     mass, centre of gravity, anchors\n  fire, bund (ch 25, 32)         given     oil volume, fire load\n  HV and MV connections (ch 24)  given     bushing terminals, allowed loads\n  protection (ch 26)             partial   CT ratio, class, knee point\n  earthing (ch 26)               given     earthing points, neutral rating\n  control, SCADA (ch 34, 35)     given     signals, cooling logic, OLTC\n  logistics (ch 31)              partial   shipping dims, mass, lift points\n  O&M (ch 51, 52)                partial   manuals, spares, FRA/DGA baselines\n  3 of 8 partial: the CT knee points, the shipping\n  dimensions and the LV frequency-response file - each one\n  blocks a design or a site check downstream\nایده. سه سطرِ ناقص هر کدام کاری را در پاییندست نگه می‌دارند. بی‌نقطهٔ زانو، محاسبهٔ تنظیمِ حفاظت کامل نمی‌شود. بی‌ابعادِ حمل، برنامهٔ مسیرِ فصلِ ۳۱ بسته نمی‌شود. بی‌فایلِ پاسخِ فرکانسیِ فشارِ ضعیف، مقایسهٔ محل ممکن نیست. فصلِ ۳۸ تحویلِ داده را جزوِ کار دانست (فصل 38). اینجا همان قاعده برای یک تجهیز است.\n\nمثال 43.83 (داده‌ای که کار را نگه می‌دارد) پرسش. کدام سه دادهٔ ناقصِ سازنده کدام کارِ نیروگاه را نگه می‌دارند؟\nپاسخ. نقطهٔ زانوی ترانسفورماتورهای جریان، محاسبهٔ تنظیمِ حفاظت را. ابعادِ حمل، برنامهٔ مسیر را. فایلِ پاسخِ فرکانسیِ فشارِ ضعیف، مقایسهٔ محل را.\nتفسیر. هر کدام در قرارداد یک تحویل‌دادنی با تاریخ است. پذیرشِ کارخانه بی‌آن‌ها بسته نمی‌شود، چون کارِ پاییندست بی‌آن‌ها روی فرض پیش می‌رود.\n\n\n\n43.6.4 خط‌مبنای کارخانه برای وارسی‌های محل\nsite checks before energising and the factory record each compares\n  with (purpose only; the procedures are the maker's and the\n  commissioning engineer's)\n  site check                   baseline                   available\n  ratio at every tap           factory ratio test         yes\n  winding resistance           factory values             yes\n  insulation resistance, PI    factory values             yes\n  frequency response HV        factory FRA file           yes\n  frequency response LV        factory FRA file           NO\n  dissolved gases              after-heat-run DGA         yes\n  oil water and breakdown      filling record             yes\n  impact during transport      recorder log               NO\n  6 of 8 baselines exist: without the LV file and the\n  recorder log, a winding moved in transport could go unseen -\n  the two open items of lab D are site risks, not paperwork\n\nمثال 43.84 (وارسی‌ای که با چیزی مقایسه نمی‌شود) پرسش. کدام وارسی‌های پیش از برق‌دارکردن خط‌مبنای کارخانه ندارند؟ پیامدش چیست؟\nپاسخ. پاسخِ فرکانسیِ سیم‌پیچِ فشارِ ضعیف و ثبتِ ضربهٔ حمل. شش از هشت خط‌مبنا موجودند.\nتفسیر. پاسخِ فرکانسی در محل به‌تنهایی چیزی نمی‌گوید. معنا در مقایسه با ردِ کارخانه است (مثال 25.49). بی‌ضربه‌نگار و بی‌آن رد، سیم‌پیچی که در راه جابه‌جا شده ممکن است دیده نشود و در نخستین اتصالِ کوتاهِ شبکه آسیب ببیند. پس دو موردِ باز در آزمایشگاهِ ت خطرِ محل‌اند، نه کاغذبازی. هدفِ وارسی‌ها اینجا آمده است. روالشان کارِ سازنده و مهندسِ راه‌اندازی است (فصل 50).\n\n\n\n43.6.5 جریانِ مستقیمِ اینورترها و ترانسفورماتورِ واحد\nDC from the inverters into the PV unit transformer (0.5% of rated, teaching)\n  LV current 5,389 A: DC 27 A x 16 turns = 431 A-turns\n  the core needs about 161 A-turns (peak) to magnetise\n  the DC is 2.7 x that: the flux sits off-centre and\n  saturates every half cycle - noise, heating and harmonics;\n  why grid codes and inverter makers limit DC injection, and\n  why the unit transformer's specification names the limit\n  the inverters meet (ch 9, ch 27)\n\nمثال 43.85 (نیم درصد، سه برابرِ مغناطیس‌کنندگی) پرسش. اگر اینورترها نیم درصد از جریانِ نامی را مستقیم بفرستند، آمپر-دورِ مستقیم چند برابرِ آمپر-دورِ مغناطیس‌کنندهٔ هستهٔ ترانسفورماتورِ واحد است؟\nپاسخ. \\(0.005 \\times 5389 \\times 16 = 431\\) آمپر-دور در برابرِ حدودِ ۱۶۱. یعنی 2.7 برابر.\nتفسیر. شار از مرکز کنار می‌رود و در هر نیم‌چرخه اشباع می‌شود: صدا، گرما و هارمونیک. برای همین مقرراتِ شبکه و سازندگانِ اینورتر جریانِ مستقیم را محدود می‌کنند، و مشخصهٔ ترانسفورماتورِ واحد حدی را نام می‌برد که اینورترها باید رعایت کنند (فصل 9، فصل 27). این یک واسط است: نه ترانسفورماتور به‌تنهایی آن را حل می‌کند و نه اینورتر.\n\n\n\n43.6.6 صدای فن‌ها در شب\ncore 84 dB(A) and fans 85 dB(A) of sound power (teaching)\n  together 87.5 dB(A); fans off: 84 dB(A)\n  fan hours on the data-pack year: 532; at night (22-06 h): 2\n  only 2 of 532 fan hours fall at night: the night limit (ch 33)\n  meets mostly the core alone, while the guarantee is for\n  both; a fan stage chosen for low noise is a design option\nایده. هسته و فن‌ها با هم 87.5 dB(A) توانِ صوتی دارند و هسته به‌تنهایی 84. در سالِ بستهٔ داده فقط ۲ ساعت از ۵۳۲ ساعتِ کارِ فن‌ها در شب است. پس حدِ شبانهٔ روستا (فصل 33) بیشتر با هستهٔ تنها روبه‌روست، در حالی که تضمینِ صدا برای هر دو است. این یافته از داده آمد، نه از فرض. نیروگاهی با شب‌های گرم‌تر حکمِ دیگری می‌داشت.\n\nمثال 43.86 (دو منبع، یک تضمین) پرسش. توانِ صوتیِ هستهٔ 84 و فن‌های 85 dB(A) با هم چقدر است؟\nپاسخ. \\(10\\log_{10}(10^{8.4} + 10^{8.5}) = 87.5\\,\\text{dB(A)}\\).\nتفسیر. فن‌ها کمی بلندتر از هسته‌اند، اما فقط 532 ساعت در سال و تقریباً هیچ‌گاه در شب کار می‌کنند. تضمینِ 88 dB(A) برای هر دو با هم است. حدِ شبانهٔ روستا بیشتر با 84ِ هسته روبه‌روست.\n\n\n\n43.6.7 ماهِ نخستِ گازها پس از برق‌دارکردن\ndissolved gases in the first month after energising (synthetic)\n  day          0      1      7     14     30\n  H2 ppm     9.5    9.0   10.9   11.0   13.7\n  C2H4 ppm   1.6    1.6    1.9    2.1    2.8\n  trend: H2 +4.4 ppm a month, C2H4 +1.2 ppm a month\n  the after-heat-run sample is day 0: a rate, not a level, is\n  the early sign - and a rising ethylene fits a hot joint\n  (lesson C) better than ageing; the rates are compared with\n  the maker's and the guidance (STD-179), then trended (ch 52)\n\nمثال 43.87 (نرخ، نه سطح) پرسش. روندِ هیدروژن و اتیلن در ماهِ نخست چقدر است؟\nپاسخ. هیدروژن +4.4 و اتیلن +1.2 ppm در ماه.\nتفسیر. نمونهٔ پس از آزمونِ گرمایی روزِ صفر است. نشانهٔ زودهنگام نرخ است، نه سطح: سطح‌ها هنوز کم‌اند. اتیلنِ رو به افزایش با اتصالِ داغ (بخش 43.4.15) بیشتر جور است تا با پیری. نرخ‌ها با عددهای سازنده و راهنمای گازها (STD-179) مقایسه و سپس در برنامهٔ پایش روند گرفته می‌شوند (فصل 52). یک ماه داده برای حکم کم است. برای پرسیدن کافی است.\n\n\n\n43.6.8 بهای دیرکردِ T1\nT1 held 3 weeks: the plant exports through T2 alone (63 MVA, pf 0.95)\n  hours above 59.8 MW in the data-pack year: 1544\n  energy above it 19,912 MWh\n  3 weeks of an average year: 1,146 MWh = 80 k u at 70 u/MWh\n  small against a hold that finds a wrong tap lead or a PD\n  source in the factory; the two-transformer split of ch 18\n  is what makes a late unit cheap, and lets commissioning\n  (ch 50) begin with T2 alone\n\nمثال 43.88 (سه هفته با یک ترانسفورماتور) پرسش. اگر T1 سه هفته نگه داشته شود و نیروگاه فقط از T2 صادر کند، چه انرژی‌ای از دست می‌رود؟\nپاسخ. در سالِ بستهٔ داده ۱۵۴۴ ساعت توان بالای 59.8 MW است و 19,912 MWh بالای آن. سه هفته از سالی میانگین 1,146 MWh، یعنی 80 k u.\nتفسیر. در برابرِ خرابیِ میدانیِ چندهزار هزار واحدی (مثال 43.76)، هشتاد هزار واحد بهای کمی برای نگه‌داشتنی است که رابطِ تپ یا منبعِ تخلیهٔ جزئی را در کارخانه پیدا می‌کند. تقسیمِ صادرات میانِ دو ترانسفورماتور در فصلِ ۱۸ همین را ارزان کرد (فصل 18). اگر سه هفته در فصلِ پرباد بیفتد، بها بیشتر است: میانگینِ سال برآوردی محتاطانه نیست.\n\n\n\n43.6.9 نولِ زمین‌شده در خطای زمین\nsingle-phase fault on the 132 kV terminals (grid 1500 MVA; teaching:\n  Z0 = 1.2 Z1 for the grid, 0.9 Z1 for the YNd transformer)\n  ohm: grid Z1 11.6, Z0 13.9; transformer Z1 34.8, Z0 31.4\n  fault current with the neutral earthed 6.95 kA; with it open 6.15 kA\n  current in the transformer neutral 2.14 kA\n  the earthed star with a delta behind it is a source of\n  zero-sequence current even with the plant off: the 132 kV\n  earth-fault level and the neutral's conductor, CT and\n  bushing are sized with it (ch 26)\n\nمثال 43.89 (منبعی که نیروگاه نیست) پرسش. در خطای تک‌فاز روی پایانه‌های 132 kV، جریان با نولِ زمین‌شده و بی‌آن چقدر است؟ نول چه جریانی می‌برد؟\nپاسخ. 6.95 و 6.15 kA. نول 2.14 kA می‌برد.\nتفسیر. ستارهٔ زمین‌شده با مثلثی پشتش منبعِ جریانِ توالیِ صفر است، حتی وقتی نیروگاه خاموش است. سطحِ خطای زمینِ 132 kV، هادیِ نول، ترانسفورماتورِ جریانِ نول و بوشینگِ نول با همین اندازه می‌شوند (فصل 26). نسبت‌های امپدانسِ توالیِ صفر آموزشی‌اند. مقدارِ واقعی را آزمونِ امپدانسِ توالیِ صفر در کارخانه می‌دهد و باید در دادهٔ تحویلی باشد.\n\n\n\n43.6.10 بارِ کمکیِ ترانسفورماتور\nauxiliary load of one main transformer (teaching)\n  item                           kW    when\n  fans (8 x 1.1 kW)               8.8    ONAF hours\n  tap-changer motor               1.1    a few seconds an operation\n  cabinet heaters                 0.5    all year\n  online gas monitor              0.2    all year\n  cooling control and sensors     0.1    all year\n  peak 10.7 kW; continuous 0.8 kW; about 11.7 MWh a year\n  small, but it is an essential load: fans lost above the ONAN\n  rating mean a load limit - the transformer's auxiliaries\n  belong on the essential board of ch 23\nایده. ده کیلووات در اوج و حدودِ دوازده مگاوات‌ساعت در سال کم است. اما بارِ ضروری است: فن‌های ازدست‌رفته بالای رتبهٔ ONAN یعنی حدِ بار. پس کمکی‌های ترانسفورماتور روی تابلوی ضروریِ فصلِ ۲۳ می‌نشینند (فصل 23).\n\nمثال 43.90 (بارِ کوچک، ضرورتِ بزرگ) پرسش. بارِ پیوستهٔ کمکیِ هر ترانسفورماتورِ اصلی و انرژیِ سالانهٔ آن چقدر است؟\nپاسخ. 0.8 kW پیوسته و با فن‌ها حدودِ 11.7 MWh در سال.\nتفسیر. برای دو ترانسفورماتور حدودِ ۲۳ مگاوات‌ساعت، بخشی از مصرفِ داخلیِ فصلِ ۱۷. اگر تغذیهٔ فن‌ها بیفتد، کنترل‌گرِ نیروگاه بارِ ترانسفورماتور را به رتبهٔ ONAN محدود می‌کند (مثال 43.81).\n\n\n\n43.6.11 تلف‌های آزمون‌شده در مدلِ انرژی\nT1's tested losses against the guarantees in the energy model\n  no-load +0.2 kW all year; load +8.0 kW at loss load factor 0.128\n  extra loss 10.7 MWh a year for this unit\n  about ten MWh against 295 GWh (ch 15): negligible for the\n  yield, but the model uses the tested values from now on -\n  a plant change is announced to the model's owner (ch 37)\nایده. 10.7 MWh در سال در برابرِ ۲۹۵ گیگاوات‌ساعتِ نیروگاه ناچیز است. باز هم مدلِ انرژی از این پس مقدارهای آزمون‌شده را به کار می‌برد: تغییرِ نیروگاه به مالکِ مدل خبر داده می‌شود (فصل 37). درسِ فصلِ ۳۷ این بود که پیش‌بینی‌ای که از تغییرِ نیروگاه خبر نداشت هشت روز منحرف شد. اینجا تغییر کوچک است و قاعده همان.\n\nمثال 43.91 (ده مگاوات‌ساعت) پرسش. با 0.2 kW تلفِ بی‌باریِ بیشتر و 8 kW تلفِ بارِ بیشتر، انرژیِ تلفِ اضافه در سال چقدر است؟\nپاسخ. \\(0.2 \\times 8760 + 8 \\times 0.128 \\times 8760 = 1.8 + 9.0 = 10.7\\,\\text{MWh}\\).\nتفسیر. با ۷۰ واحد بر مگاوات‌ساعت، حدودِ 0.75 k u در سال. در ۲۵ سال و با تنزیل، همان مقدارِ کسرِ 8.4 k u است (مثال 43.73). کسر و انرژی دو نگاه به یک چیزند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا فن‌ها بیشتر به دلیلِ هوای داغ روشن‌اند تا بار؟\nمعادلهٔ 43.24 را توضیح دهید. چرا شیبِ مهار باید بالای نشتیِ تپ باشد؟\nکدام دادهٔ سازنده محاسبهٔ حفاظت را نگه می‌دارد؟\nچرا پاسخِ فرکانسیِ محل بی‌ردِ کارخانه معنا ندارد؟\nچرا حدِ جریانِ مستقیمِ اینورترها در مشخصهٔ ترانسفورماتور می‌آید؟\nچرا صدای فن‌ها کمتر به حدِ شبانه می‌رسد؟\nچرا نرخِ گازها در ماهِ نخست از سطحشان گویاتر است؟\nچرا دیرکردِ یک ترانسفورماتور در این نیروگاه ارزان است و چه زمانی گران می‌شود؟\nچرا نولِ زمین‌شده با نیروگاهِ خاموش هم جریانِ خطای زمین می‌دهد؟\nچرا کمکی‌های ترانسفورماتور بارِ ضروری‌اند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-plantp",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-plantp",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.7 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "43.7 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch43.integrated\n\nمثال 43.92 (مقدماتی: ترانسفورماتورِ واحدِ خورشیدی با دست) پرسش. برای ترانسفورماتورِ واحدِ 5.6 MVA با ۱۶ دور در سمتِ 0.6 kV: نسبتِ دور، شمارِ دورِ سمتِ 33 kV، شارِ اوج، جریان‌های فاز، تلف و بازده در بارِ ۶۰ درصد با ضریبِ توانِ یک.\ndef by_hand(load: float = 0.6, pf: float = 1.0) -&gt; dict[str, float]:\n    u = src.PVU\n    v_lv = u[\"lv_kv\"] * 1e3 / math.sqrt(3)        # star phase\n    v_hv = u[\"hv_kv\"] * 1e3                       # delta phase\n    n_lv = 16\n    e_t = v_lv / n_lv\n    n_hv = round(v_hv / e_t)\n    phi = e_t / (4.44 * 50)                       # peak flux, Wb\n    i_hv = u[\"s_mva\"] * 1e6 / (3 * v_hv)\n    i_lv = u[\"s_mva\"] * 1e6 / (3 * v_lv)\n    loss = u[\"p0_kw\"] + u[\"pk_kw\"] * load ** 2\n    p_out = load * u[\"s_mva\"] * 1000 * pf\n    eff = p_out / (p_out + loss)\nPV unit transformer by hand (5.6 MVA, 33/0.6 kV Dyn11):\n  turns ratio 33,000 / 346.4 = 95.26; with 16 LV turns, 1524 HV turns\n  volts a turn 21.65 V; peak flux e_t / (4.44 f) = 97.5 mWb\n  phase currents: HV delta 56.6 A, LV star 5,389 A\n  at 60% load, pf 1.0: losses 4.1 + 41.0 x 0.6^2 = 18.86 kW\n  efficiency 3,360 / (3,360 + 18.86) = 99.44%\n  check: same ampere-turns, 86,206 and 86,218 A\nپاسخ. نسبتِ 95.26؛ ۱۵۲۴ دور؛ شارِ 97.5 mWb؛ جریانِ فاز 56.6 A و 5,389 A؛ تلفِ 18.86 kW و بازدهِ 99.44 %.\nتفسیر. سه لغزشِ رایج با این حساب پیدا می‌شوند. ولتاژِ خط به‌جای ولتاژِ فاز در سیم‌پیچِ ستاره، که دورها را \\(\\sqrt3\\) برابر می‌کند. جریانِ خط به‌جای جریانِ فاز در مثلث. و تلفِ بار با بارِ پریونیت به‌جای مربعِ آن. وارسیِ آمپر-دورِ برابر هر سه را می‌گیرد: 86,206 و 86,218 A.\n\n\nمثال 43.93 (میانی: پذیرشِ ترانسفورماتورِ T1) پرسش. پذیرشِ واحدِ T1 را از برگهٔ مسیر و گزارشِ آزمون خلاصه کنید.\nacceptance of main transformer T1 at the factory, summarised\n  traveler: 5 gaps; test report: 3 failures, deductions 8.4 k u\n  winding rise 66.5 K read correctly against 65 K\n  decision: not accepted for shipment until the ratio lead,\n  the PD source and the acetylene are explained and the\n  records completed; the winding-rise exceedance goes to the\n  owner with options (cooling repair, a rating limit agreed\n  in writing, or rejection) - not a factory floor decision\nتفسیر. پذیرفته نمی‌شود تا سه چیز روشن شود: رابطِ تپ، منبعِ تخلیهٔ جزئی و استیلن. سابقه‌های ناقص هم کامل می‌شوند. بیشیِ دمای سیم‌پیچ با گزینه‌هایش به مالک می‌رود. هیچ‌کدام از این‌ها با یک «همه قبول» در گزارش پیدا نمی‌شد. همه با خواندنِ هر عدد با روشِ خودش پیدا شدند.\n\n\nمثال 43.94 (یکپارچه: مبنای بازبینیِ طراحی و پذیرشِ کارخانه) پرسش. مبنای بازبینیِ طراحی و پذیرشِ کارخانهٔ ترانسفورماتورهای نیروگاه را با موردهای باز بنویسید.\nD-047 transformer design review and factory acceptance basis\n  1 design review: flux density with the grid study's V/f;\n    turns and tap steps inside the ratio tolerance; impedance\n    from the geometry; loss build-up; gap and barrier stress;\n    short-circuit stresses with the inner winding supported\n  2 losses corrected for waveform and temperature before any\n    comparison; deductions with the A and B of the enquiry\n  3 heat run read from the cooling curve extrapolated to\n    shut-down; winding and top-oil rises both judged\n  4 traveler records at every gate, with the core, winding\n    heights, drying end point, oil water and preservation\n  5 baselines delivered (ratio, R, PI, FRA both windings, DGA,\n    impact log) - each site check compares with one\n  6 maker data to every discipline before FAT closes\n  7 open decisions listed with owners; no 'all pass' summary\n  8 energise from the grid on a high tap; the 33 kV winding\n    sets the flux in service (TQ-03)\n  9 witness points from the FMEA: drying end point, bare core,\n    active part; burr, clamping and joint records as holds\n 10 readings referred before comparing: tan delta to 20 C,\n    delta phases solved, PD with calibration and background\n 11 rating plate with measured values; DC-injection limit in\n    the PV unit specification; upgraded paper considered\n 12 a written rating limit (62 MVA) costs no energy here and\n    is an option for the winding-rise finding\n  open: maker's design data and short-circuit proof (U-124)\nتفسیر. این تصمیمِ D-047 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nچگالیِ شار با بدترین \\(U/f\\)ِ مطالعهٔ شبکه بسته می‌شود. فصلِ ۲۸ باید این عدد را برای هر دو ترانسفورماتور بدهد.\nنُه دور در هر پلهٔ تپ در رواداری می‌ماند و هشت دور نه. آزمونِ نسبت در هر تپ با طرح مقایسه می‌شود.\nبیشیِ 1.5 Kِ دمای سیم‌پیچ تصمیمِ مالک است. اگر با حدِ بار پذیرفته شود، کنترل‌گرِ نیروگاه (فصلِ ۲۰) و مدلِ انرژی (فصلِ ۱۵) آن را می‌گیرند.\nخط‌مبنای پاسخِ فرکانسیِ هر دو سیم‌پیچ و ثبتِ ضربه پیش از حمل خواسته می‌شوند (فصل‌های ۳۱ و ۵۰).\nبرق‌دارکردن از سمتِ شبکه روی تپِ بالا انجام می‌شود: روی تپِ ۱۰- درصد شار به 1.89 T می‌رسد (فصل‌های ۲۵ و ۵۰، مثال 43.9).\nحدِ جریانِ مستقیمِ اینورترها در مشخصهٔ ترانسفورماتورِ واحد می‌آید: نیم درصد 2.7 برابرِ آمپر-دورِ مغناطیس‌کننده است (فصل‌های ۹ و ۲۷، مثال 43.85).\nبا یک ترانسفورماتور، سه هفته دیرکرد حدودِ 1,146 MWh می‌برد. دو واحدِ موازیِ فصلِ ۱۸ این را ارزان می‌کنند (مثال 43.88).\nدادهٔ طراحیِ سازنده و شاهدِ تحملِ اتصالِ کوتاه هنوز روشن نیستند (U-124). عددهای این فصل آموزشی‌اند و جای پروندهٔ واقعی را نمی‌گیرند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-numbers",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-numbers",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.8 عددهای کلیدیِ ترانسفورماتورِ نیروگاهِ P",
    "text": "43.8 عددهای کلیدیِ ترانسفورماتورِ نیروگاهِ P\n\n\n\nجدول 43.7: عددهای کلیدیِ فصلِ ۴۳ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nولت بر دور؛ دورهای فشارِ ضعیف و قوی\n110 V؛ ۳۰۰ و ۶۹۳\nبخش 43.2.3\n\n\nشار در اضافه‌تحریک در طرحِ ۱٫۷ تسلا\n1.97 T\nمثال 43.2\n\n\nبدترین خطای نسبت، ۹ و ۸ دور در پله\n-0.43 / +0.85 %\nمثال 43.3\n\n\nامپدانس از هندسه؛ تغییر در هر میلی‌متر\n12.02 %؛ 0.10 %\nمثال 43.5\n\n\nتلفِ اهمی و تلفِ بار در ۷۵ درجه\n243 / 287 kW\nمثال 43.6\n\n\nتلفِ بی‌باری با فولادِ معمولی و پرتراوایی\n41.8 / 30.0 kW\nمثال 43.14\n\n\nتنشِ کششی و فشاری؛ کمانشِ آزاد\n50 / 35 MPa؛ 19 MPa\nمثال 43.8\n\n\nپرشدگیِ نُه پله\n0.948\nمثال 43.13\n\n\nجرمِ حمل\n62 t\nبخش 43.3.6\n\n\nتلف‌های تصحیح‌شدهٔ T1\n42.2 / 298 kW\nمثال 43.38\n\n\nافزایشِ دمای سیم‌پیچ، برازش و دقیقهٔ دوم\n66.5 / 62.0 K\nمثال 43.39\n\n\nکسرِ تلف\n8.4 k u\nمثال 43.65\n\n\nخط‌مبناهای موجود\n۶ از ۸\nمثال 43.84\n\n\nشار در برق‌دارکردن روی تپِ ۱۰- درصد\n1.89 T\nمثال 43.9\n\n\nحدِ بار برای ۶۵ کلوین؛ ساعت‌های بالای آن\n62.0 MVA؛ صفر\nمثال 43.68\n\n\nهزینهٔ مورد انتظارِ اثباتِ اتصالِ کوتاه، بازبینی و آزمون\n82 / 220 k u\nمثال 43.76\n\n\nساعت‌های آزمونِ کارخانه\n۶۲ ساعت، ۴ روز\nمثال 43.53\n\n\nکسرِ ترانسفورماتورِ واحدِ شمارهٔ ۳\n4.04 k u\nمثال 43.75",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-design",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-design",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.9 گردشِ کارِ بازبینی و پذیرشِ ترانسفورماتور",
    "text": "43.9 گردشِ کارِ بازبینی و پذیرشِ ترانسفورماتور\n\n\nالزام‌ها را به کمیت‌های طراحی برگردانید و برای هر کدام آزمونش را نام ببرید (بخش 43.2.1، بخش 43.5.1).\nطرحی مقدماتی بسازید که تضمین‌ها را بازتولید کند: شار با \\(U/f\\)، دورها و پله‌های تپ، امپدانس از هندسه، تلف‌ها، فاصله‌ها و تنش‌ها (بخش 43.2، بخش 43.3).\nاختلافِ طرحِ مقدماتی و پیشنهاد را پرسشِ فنی کنید. شاهدِ چیزهایی را که حسابِ ساده نمی‌بیند بخواهید (بخش 43.3.9).\nبرگهٔ مسیر را در هر دروازه وارسی کنید و عدم‌انطباق‌ها را پیش از حمل ببندید (بخش 43.4.1، بخش 43.5.2).\nگزارشِ آزمون را با روشِ هر عدد بخوانید، تصحیح کنید و با رواداری و کسرِ تلف بسنجید (بخش 43.4، بخش 43.5.3).\nداده و خط‌مبنا را به هر رشته تحویل دهید و تصمیم‌های باز را با مالکشان ثبت کنید (بخش 43.6، بخش 43.5.4).\nیافته‌های واحدِ نخست را پیش از ساختِ واحدِ دوم به اقدام و شاهد تبدیل کنید (بخش 43.5.16).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-lab",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-lab",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.10 آزمایشگاه‌های پایتونِ این فصل",
    "text": "43.10 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 43.8: آزمایشگاه‌های پایتونِ فصلِ ۴۳\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nپیشنهادِ B، طرحِ مقدماتی، فولادها، الزام‌ها، برگهٔ مسیر، گزارشِ آزمون، گازها\n\n\nنظریه و الزام\nexamples_a\nشار، دورها و تپ، جریان‌ها، امپدانس، تلف و بازده، فاصله، نیروها\n\n\nطراحیِ مقدماتی\nexamples_b\nهستهٔ پله‌ای، فولادها، چگالیِ جریان، رشته‌ها، جرم، حساسیت، واحدِ خورشیدی\n\n\nکارخانه و آزمون\nexamples_c\nاتصال‌های هسته، آب در روغن، نسبت، تلف‌های تصحیح‌شده، آزمونِ گرمایی، صدا، گازها\n\n\nمشخصه و پرونده\nlab_d\nردیابی، برگهٔ مسیر، بازبینیِ گزارش، تصمیم‌های باز، ماشین‌حساب\n\n\nیکپارچه‌سازی\nexamples_e\nفن‌ها، نشتیِ دیفرانسیل، دادهٔ سازنده، خط‌مبناها\n\n\nدورِ دوم\nexamples_s\nشار و تپ، حفره، گیره، اتصالِ بد، آزمایشگاه، شانت‌ها، بوشینگ\n\n\nدورِ سوم\nexamples_t\nپلیسه، ضخامتِ ورق، سیم‌پیچِ دیسکی، نشستنِ خواندن، پل، حدِ بار، برنامهٔ کارخانه\n\n\nدورِ چهارم\nexamples_u\nکاغذِ ارتقایافته، آلومینیوم، گرمای اتصالِ کوتاه، جریانِ مستقیم، محیطِ ۴۵ درجه، زمینِ هسته\n\n\nدورِ پنجم\nexamples_v\nتپ‌چنجر، بوشینگ‌ها، رتبه‌بندیِ خرابی‌ها، مشخصه‌های بحرانی، صدای فن‌ها، پایانِ خشک‌کردن\n\n\nدورِ ششم\nexamples_w\nجریانِ روغن، ترتیبِ آزمون، ضریبِ تلفات، شکستِ روغن، برنامهٔ حضور، پرسش‌های فنی\n\n\nدورِ هفتم\nexamples_x\nکسر و ارزیابی، تخلیهٔ جزئی، مثلث، رده‌های پذیرش، پروندهٔ واحدِ خورشیدی\n\n\nدورِ هشتم\nexamples_y\nاثباتِ اتصالِ کوتاه، مهارِ حمل، ماهِ نخستِ گازها، پلاکِ مشخصات\n\n\nدورِ نهم\nexamples_z\nبی‌باری در سه ولتاژ، تلفِ بار در دو جریان، دیرکردِ T1، اقدام‌ها پیش از T2\n\n\nدورِ دهم\nexamples_m\nنولِ زمین‌شده، خزش، پسماندِ شار، بارِ کمکی، روزهای آزمایشگاه\n\n\nدورِ یازدهم\nexamples_n\nضریبِ نقطهٔ داغ، تلف‌ها در مدلِ انرژی، جرمِ وزن‌شده\n\n\nنیروگاهِ P\nintegrated\nبا دست، پذیرش، مبنای D-047\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ xfmrdesign پایهٔ این برنامه‌هاست و با آزمون‌هایی در برابرِ حسابِ دستی سنجیده شده است. ولت بر دور، ارزیابیِ تلف، نقطهٔ داغ و پیرشدن را از transformer فصلِ ۲۵ می‌گیرد و بارِ ساعتی را از مدلِ فصلِ ۱۵.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-mfg",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-mfg",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.11 ساخت در این فصل",
    "text": "43.11 ساخت در این فصل\nاین فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰، یعنی مسیر، طرحِ کنترل، نقطه‌های توقف، برگهٔ مسیر و عدم‌انطباق، اینجا روی ترانسفورماتورِ قدرت به کار رفت. هیچ برنامهٔ خشک‌کردن، فرآوریِ روغن یا عملیاتِ حرارتی داده نشده است. هیچ ولتاژِ آزمونی برای اعمال گفته نشده است. هر گام با هدف، کنترل، سابقه و عیبش آمده است.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-std",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-std",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.12 جعبهٔ استاندارد و انطباق",
    "text": "43.12 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nترانسفورماتورهای قدرت، کلیات: IEC 60076-1:2011 (STD-120). افزایشِ دما: IEC 60076-2:2011 (STD-173). ترازهای عایقی و آزمون‌های دی‌الکتریک: IEC 60076-3:2013+AMD1:2018 (STD-174). تحملِ اتصالِ کوتاه: IEC 60076-5:2006 (STD-175). راهنمای بارگذاری: IEC 60076-7:2018 (STD-121). صدا: IEC 60076-10:2016 (STD-176). پاسخِ فرکانسی: IEC 60076-18:2012 (STD-177).\nروغنِ معدنی: IEC 60296:2020 (STD-178). تفسیرِ گازهای حل‌شده: IEC 60599:2022 (STD-179). تپ‌چنجر: IEC 60214-1:2014 (STD-180).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، توالیِ آزمون، ولتاژِ آزمون یا عددِ معیار نقل نشده است. رواداری‌های تلف، امپدانس و نسبت، حدِ تخلیهٔ جزئی، حدِ آبِ روغن و همهٔ ضریب‌های مواد در این فصل آموزشی یا قراردادی‌اند. حدِ واقعی را قرارداد، سازنده و آزمایشگاه می‌دهند. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-deliverable",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-deliverable",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.13 تحویل‌دادنیِ نیروگاهِ P",
    "text": "43.13 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 43.9: سندهای فصلِ ۴۳ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-SPC-0010\nمشخصهٔ فنی و مبنای بازبینیِ طراحیِ ترانسفورماتورِ اصلی\nهر الزام با کمیتِ طراحی، بند و آزمون\n\n\nPLP-ELE-REP-0012\nگزارشِ بازبینیِ طراحیِ مقدماتی\nتضمین‌ها با حسابِ ساده وارسی‌شده، اختلاف‌ها پرسشِ فنی\n\n\nPLP-ELE-REP-0013\nگزارشِ بازبینیِ برگهٔ مسیر و آزمونِ کارخانهٔ T1\nهر عدد خوانده، تصحیح و با رواداری سنجیده\n\n\nPLP-PRJ-REG-0026\nدفترِ تصمیم‌های باز و عدم‌انطباق‌های ترانسفورماتور\nهر سطر با مالک، گزینه‌ها و سابقهٔ بستن\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-047: مبنای بازبینیِ طراحی و پذیرشِ کارخانهٔ ترانسفورماتورها (مثال 43.94).\nفرض‌های A-458 تا A-465: طرحِ مقدماتیِ بازبین (A-458)، فولادها و ضریب‌های ساخت (A-459)، ماتریسِ الزام (A-460)، برگهٔ مسیر (A-461)، گزارشِ آزمون (A-462)، گازهای حل‌شده (A-463)، یکپارچه‌سازی: فن‌ها، تطبیقِ حفاظت و داده‌ها (A-464)، قیمت‌ها و منحنی‌های آموزشی: مس، استقامتِ روغن، حلالیتِ آب (A-465).\nناشناختهٔ U-124: دادهٔ طراحیِ سازنده و شاهدِ تحملِ اتصالِ کوتاه برای این پیکربندی.\nپیوند به فصل‌های دیگر: فصلِ ۲۸ بدترین \\(U/f\\) را می‌دهد. فصل‌های ۱۵ و ۲۰ هر حدِ بارِ پذیرفته‌شده را می‌گیرند. فصل‌های ۳۱ و ۵۰ ضربه‌نگار و خط‌مبناها را به کار می‌برند. فصلِ ۵۲ گازهای پس از آزمونِ گرمایی را خط‌مبنای پایش می‌کند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-summary",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-summary",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.14 جمع‌بندی",
    "text": "43.14 جمع‌بندی\n\nنظریه و الزام: هر الزام کمیتی در طرح را ثابت می‌کند؛ بدترین \\(U/f\\) سقفِ چگالیِ شار است؛ دورها و پله‌های تپ عددِ صحیح‌اند و خطای نسبت را می‌سازند؛ امپدانس از فاصله، ارتفاع و قطرهاست؛ تلفِ بار اهمی، گردابی و پراکنده است؛ مانعِ پرس‌بورد تنشِ روغن را بالا می‌برد و باز کمک می‌کند؛ سیم‌پیچِ درونی بی‌نگه‌دارنده کمانش می‌کند (بخش 43.2).\nمواد و طراحیِ مقدماتی: هر جزء شاهدی دارد؛ نُه پله ۹۵ درصدِ دایره را پر می‌کنند؛ دو پیشنهادِ فصلِ ۲۵ پیش از هر چیز در فولاد فرق دارند؛ چگالیِ جریان کمینه‌ای پهن دارد؛ رشته‌های نازکِ ترانهاده تلفِ گردابی را کم می‌کنند؛ واحد بی‌روغن حمل می‌شود؛ ضریبِ ساخت در کارگاهِ هسته به دست می‌آید (بخش 43.3).\nکارخانه و آزمون: هر گام کنترل و سابقه دارد؛ هوای اتصال‌ها جریانِ بی‌باری را می‌سازد؛ روغنِ سرد به اشباعِ آب نزدیک است؛ هر نتیجه پیش از مقایسه خوانده می‌شود: نسبت با طرح، تلف با تصحیح، دمای سیم‌پیچ با منحنیِ سردشدن، صدا با سطح، گازها با خط‌مبنا (بخش 43.4).\nپرونده: هر الزام آزمونی دارد؛ شکافِ برگهٔ مسیر پیش از حمل بسته می‌شود؛ «همه قبول» یعنی هیچ؛ هر تصمیمِ باز مالکی دارد؛ ترانسفورماتورهای این نیروگاه آهسته پیر می‌شوند (بخش 43.5).\nیکپارچه‌سازی: فن‌ها با هوای داغ روشن‌اند؛ شیبِ مهارِ دیفرانسیل بالای نشتیِ تپ است؛ دادهٔ سازنده کارِ هر رشته را باز می‌کند؛ هر وارسیِ محل با خط‌مبنای کارخانه معنا پیدا می‌کند (بخش 43.6).\n\n\n43.14.1 واژگانِ فصلِ ۴۳\n\n\n\nجدول 43.10: واژگانِ فصلِ ۴۳\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nستونِ هسته\ncore limb\n\n\n\nیوغ\nyoke\n\n\n\nپنجرهٔ هسته\ncore window\n\n\n\nپلهٔ هسته\ncore step\n\n\n\nضریبِ انباشت\nstacking factor\n\n\n\nضریبِ پرشدگی\nfill factor (stepped core)\n\n\n\nضریبِ ساخت\nbuilding factor\n\n\n\nاتصالِ پله‌ای\nstep-lap joint\n\n\n\nفولادِ دانه‌گرا\ngrain-oriented steel\n\n\n\nولت بر دور\nvolts per turn\n\n\n\nاضافه‌تحریک\nover-excitation\nV/f\n\n\nتپِ اصلی\nprincipal tap\n\n\n\nآمپر-دور\nampere-turns\n\n\n\nضریبِ روگوفسکی\nRogowski factor\n\n\n\nتلفِ پراکنده\nstray loss\n\n\n\nهادیِ ترانهادهٔ پیوسته\ncontinuously transposed conductor\nCTC\n\n\nسیم‌پیچِ دیسکی\ndisc winding\n\n\n\nسیم‌پیچِ ورقه‌ای\nfoil winding\n\n\n\nکاغذِ کرافت\nkraft paper\n\n\n\nپرس‌بورد\npressboard\n\n\n\nمانعِ پرس‌بورد\npressboard barrier\n\n\n\nمجرای روغن\noil duct\n\n\n\nاستقامتِ دی‌الکتریک\ndielectric strength\n\n\n\nتنشِ حلقوی\nhoop stress\n\n\n\nکمانشِ آزاد\nfree buckling\n\n\n\nکمانشِ مهارشده\nsupported buckling\n\n\n\nمرکزِ مغناطیسی\nmagnetic centre\n\n\n\nحلالیتِ آب در روغن\nwater solubility in oil\n\n\n\nاشباعِ نسبی\nrelative saturation\nRS\n\n\nتصحیحِ شکلِ موج\nwaveform correction\n\n\n\nمنحنیِ سردشدن\ncooling curve\n\n\n\nآزمونِ نسبتِ دور\nratio test\n\n\n\nبرگهٔ مسیر\ntraveler\n\n\n\nبازبینیِ طراحی\ndesign review\n\n\n\nجریانِ نشتیِ دیفرانسیل\nspill current\n\n\n\nنقطهٔ زانو\nknee point\n\n\n\nشانتِ مغناطیسی\nmagnetic shunt\n\n\n\nبوشینگِ خازنی\ncondenser bushing\n\n\n\nباندِ محافظ\nguard band\n\n\n\nپلیسه\nburr\n\n\n\nکاغذِ ارتقایافتهٔ گرمایی\nthermally upgraded paper\n\n\n\nظرفیتِ پله\nstep capacity (OLTC)\n\n\n\nضریبِ تلفاتِ دی‌الکتریک\nloss factor (tan delta)\n\n\n\nنوفهٔ زمینه\nbackground noise (PD)\n\n\n\nامتیازِ کتبی\nconcession\n\n\n\nرزینِ ریخته\ncast resin\n\n\n\nمسیرِ خزش\ncreep path\n\n\n\nشارِ پسماند\nremanent flux",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-assess",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-assess",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.15 ارزیابیِ پلکانی",
    "text": "43.15 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند الزام‌های ترانسفورماتور را به کمیت‌های طراحی برگرداند؛ طرحی مقدماتی بسازد که تضمین‌ها را بازتولید کند؛ مرزِ بازبینیِ خریدار و طراحیِ سازنده را بشناسد؛ برگهٔ مسیر را وارسی و گزارشِ آزمون را با روشِ هر عدد بخوانَد و تصحیح کند؛ و پرونده را از الزام تا شاهد و خط‌مبنا ردیابی کند. همهٔ این‌ها بی‌روالِ کارخانه، بی‌ولتاژِ آزمون و بی‌کار روی تجهیزاتِ برق‌دار. پاسخ‌ها در بخش 43.16 آمده‌اند.\n\n43.15.1 پلهٔ ۱: مبانی\n\nتمرین 43.1 جدول 43.1 را با مثالِ امپدانس توضیح دهید.\n\n\nتمرین 43.2 معادلهٔ 43.1 را توضیح دهید.\n\n\nتمرین 43.3 ضریبِ انباشت و ضریبِ پرشدگی را تعریف کنید.\n\n\nتمرین 43.4 اضافه‌تحریک چیست و چرا با \\(U/f\\) سنجیده می‌شود؟\n\n\nتمرین 43.5 چرا شمارِ دور گرد می‌شود و این چه خطایی می‌سازد؟\n\n\nتمرین 43.6 آمپر-دورِ دو سیم‌پیچ چه رابطه‌ای دارند؟\n\n\nتمرین 43.7 معادلهٔ 43.2 را توضیح دهید.\n\n\nتمرین 43.8 ضریبِ روگوفسکی چه چیزی را تصحیح می‌کند؟\n\n\nتمرین 43.9 معادلهٔ 43.3 را توضیح دهید.\n\n\nتمرین 43.10 معادلهٔ 43.4 را توضیح دهید.\n\n\nتمرین 43.11 معادلهٔ 43.5 را توضیح دهید.\n\n\nتمرین 43.12 معادلهٔ 43.7 را توضیح دهید.\n\n\nتمرین 43.13 معادلهٔ 43.8 را توضیح دهید.\n\n\nتمرین 43.14 معادلهٔ 43.9 را توضیح دهید.\n\n\nتمرین 43.15 معادلهٔ 43.10 را توضیح دهید.\n\n\nتمرین 43.16 معادلهٔ 43.14 را توضیح دهید.\n\n\nتمرین 43.17 معادلهٔ 43.15 را توضیح دهید.\n\n\nتمرین 43.18 معادلهٔ 43.16 را توضیح دهید.\n\n\nتمرین 43.19 معادلهٔ 43.17 را توضیح دهید.\n\n\nتمرین 43.20 معادلهٔ 43.18 را توضیح دهید.\n\n\nتمرین 43.21 معادلهٔ 43.24 را توضیح دهید.\n\n\nتمرین 43.22 معادلهٔ 43.11 را توضیح دهید.\n\n\nتمرین 43.23 معادلهٔ 43.12 را توضیح دهید.\n\n\nتمرین 43.24 معادلهٔ 43.19 را توضیح دهید.\n\n\nتمرین 43.25 معادلهٔ 43.6 را توضیح دهید.\n\n\nتمرین 43.26 معادلهٔ 43.13 را توضیح دهید.\n\n\nتمرین 43.27 معادلهٔ 43.20 را توضیح دهید.\n\n\nتمرین 43.28 معادلهٔ 43.23 را توضیح دهید.\n\n\nتمرین 43.29 معادلهٔ 43.21 را توضیح دهید.\n\n\nتمرین 43.30 معادلهٔ 43.22 را توضیح دهید.\n\n\n\n43.15.2 پلهٔ ۲: تحلیل\n\nتمرین 43.31 چرا چگالیِ شارِ کمتر تلفِ بی‌باری را چندان کم نمی‌کند؟\n\n\nتمرین 43.32 چرا ۹ دور در پله پذیرفتنی است و ۸ دور نه؟\n\n\nتمرین 43.33 چرا امپدانس با ارتفاع تنظیم می‌شود، نه با فاصلهٔ اصلی؟\n\n\nتمرین 43.34 چرا بیشترین بازده در بارِ کم برای این نیروگاه مناسب است؟\n\n\nتمرین 43.35 چرا مجرای نازکِ روغن تنشِ بیشتری را تاب می‌آورد؟\n\n\nتمرین 43.36 چرا سیم‌پیچِ درونی به نگه‌دارنده نیاز دارد؟\n\n\nتمرین 43.37 چرا شمارِ پله‌ها را کارگاه تعیین می‌کند؟\n\n\nتمرین 43.38 چرا فولادِ بهتر در ارزیابیِ تلف چند برابرِ هزینه‌اش را برمی‌گرداند؟\n\n\nتمرین 43.39 چرا کمینهٔ چگالیِ جریان از مدلِ دوجمله‌ای بالاتر است؟\n\n\nتمرین 43.40 چرا تلفِ گردابیِ دو سرِ سیم‌پیچ بیشتر است؟\n\n\nتمرین 43.41 چرا ضریبِ ساخت در کارگاهِ هسته به دست می‌آید؟\n\n\nتمرین 43.42 چرا ولت بر دورِ ترانسفورماتورِ واحد را سمتِ ولتاژِ پایین تعیین می‌کند؟\n\n\nتمرین 43.43 بازبینیِ طراحیِ خریدار چه چیزی را نمی‌تواند ثابت کند؟\n\n\nتمرین 43.44 چرا رطوبتِ عایق در آزمونِ پایانی دیده نمی‌شود اما مهم است؟\n\n\nتمرین 43.45 چرا جابه‌جاییِ سیم‌پیچ در حمل فقط با خط‌مبنا دیده می‌شود؟\n\n\nتمرین 43.46 چرا هوای اتصال‌ها از طولِ فولاد مهم‌تر است؟\n\n\nتمرین 43.47 چرا روغن پیش از پرکردن دوباره فرآوری می‌شود؟\n\n\nتمرین 43.48 چرا خطای نسبت با طرح مقایسه می‌شود؟\n\n\nتمرین 43.49 چرا تصحیحِ شکلِ موج پول است؟\n\n\nتمرین 43.50 چرا گزارش افزایشِ دمای سیم‌پیچ را کم نشان داد؟\n\n\nتمرین 43.51 چرا استیلن پس از آزمونِ گرمایی پرسش است؟\n\n\nتمرین 43.52 چرا «همه قبول» یک گزارش را نمی‌پذیرد؟\n\n\nتمرین 43.53 چرا ترانسفورماتورهای این نیروگاه آهسته پیر می‌شوند؟\n\n\nتمرین 43.54 چرا خط‌مبنای پاسخِ فرکانسی یک تحویل‌دادنی است؟\n\n\nتمرین 43.55 چرا در بهره‌برداری تپ شارِ هسته را تغییر نمی‌دهد اما در برق‌دارکردن از سمتِ شبکه تغییر می‌دهد؟\n\n\nتمرین 43.56 چرا پلیسه تلفِ بی‌باری را بالا می‌برد؟\n\n\nتمرین 43.57 چرا جمع‌شدنِ پرس‌بورد خطرِ اتصالِ کوتاه است؟\n\n\nتمرین 43.58 چرا آزمونِ مقاومت اتصالِ بد را نمی‌بیند؟\n\n\nتمرین 43.59 چرا خواندنِ مقاومت باید صبر کند؟\n\n\nتمرین 43.60 چرا توانِ آزمایشگاه پیش از سفارش وارسی می‌شود؟\n\n\nتمرین 43.61 چرا سیم‌پیچ‌ها در برنامهٔ کارخانه شناوری دارند؟\n\n\nتمرین 43.62 چرا حدِ بار برای این نیروگاه بهایی ندارد؟\n\n\nتمرین 43.63 چرا محیطِ ۴۵ درجه اندازهٔ ترانسفورماتور را تغییر می‌دهد؟\n\n\nتمرین 43.64 چرا کاغذِ ارتقایافته حاشیه برای بارِ بیشتر می‌خرد؟\n\n\nتمرین 43.65 چرا آلومینیوم همهٔ صرفه‌جوییِ رسانا را نگه نمی‌دارد؟\n\n\nتمرین 43.66 چرا هسته فقط در یک نقطه زمین می‌شود؟\n\n\nتمرین 43.67 چرا جریانِ مستقیمِ اینورترها یک واسط است؟\n\n\nتمرین 43.68 چرا بوشینگِ فشارِ ضعیف با جریانِ خط انتخاب می‌شود؟\n\n\nتمرین 43.69 چرا پایانِ خشک‌کردن با نرخ نشان داده می‌شود، نه با ساعت؟\n\n\nتمرین 43.70 چرا حدِ شبانهٔ صدا بیشتر با هستهٔ تنها روبه‌روست؟\n\n\nتمرین 43.71 چرا ترتیبِ آزمون‌ها خودش شاهد است؟\n\n\nتمرین 43.72 چرا پراکندگیِ ولتاژِ شکستِ روغن از میانگین مهم‌تر است؟\n\n\nتمرین 43.73 چرا کسرِ تلف با همان \\(A\\) و \\(B\\)ِ استعلام حساب می‌شود؟\n\n\nتمرین 43.74 چرا پیکوکولن بی‌واسنجی و زمینه معنا ندارد؟\n\n\nتمرین 43.75 چرا در مثلث مقاومتِ فاز حل می‌شود؟\n\n\nتمرین 43.76 ترانسفورماتورِ خشک کجا بهتر و کجا بدتر از روغنی است؟\n\n\nتمرین 43.77 چرا آزمونِ اتصالِ کوتاه همیشه کم‌هزینه‌ترین راهِ اثبات نیست؟\n\n\nتمرین 43.78 چرا پلاکِ مشخصات باید مقدارهای اندازه‌گیری‌شده را داشته باشد؟\n\n\nتمرین 43.79 چرا در ماهِ نخست نرخِ گازها از سطحشان مهم‌تر است؟\n\n\nتمرین 43.80 زانوی هسته در آزمونِ بی‌باری چگونه دیده می‌شود؟\n\n\nتمرین 43.81 چرا نسبتِ تلفِ بارِ تمام به نیم کمی بیش از ۴ است؟\n\n\nتمرین 43.82 چرا دیرکردِ یک ترانسفورماتور در این نیروگاه ارزان است؟\n\n\nتمرین 43.83 چرا نولِ زمین‌شدهٔ ستاره منبعِ جریانِ خطای زمین است؟\n\n\nتمرین 43.84 چرا عایقِ دو سرِ سیم‌پیچ با خزش هم تعیین می‌شود؟\n\n\nتمرین 43.85 چرا پس از آزمون‌های جریانِ مستقیم مغناطیس‌زدایی می‌شود؟\n\n\nتمرین 43.86 چرا ضریبِ نقطهٔ داغِ اندازه‌گیری‌شده جای فرض را می‌گیرد؟\n\n\nتمرین 43.87 چرا تلف‌های آزمون‌شده به مدلِ انرژی می‌روند اگرچه ناچیزند؟\n\n\n\n43.15.3 پلهٔ ۳: کاربرد\n\nتمرین 43.88 ولت بر دور در ۱٫۷ تسلا روی 0.25 m²؟\n\n\nتمرین 43.89 سطحِ خالصِ هسته برای 110 V در ۱٫۷ تسلا؟\n\n\nتمرین 43.90 پرشدگیِ هفت پله؟\n\n\nتمرین 43.91 جریانِ فازِ فشارِ قوی در 63 MVA؟\n\n\nتمرین 43.92 مقاومتِ 0.5293 Ω در ۲۲ درجه، در ۷۵ درجه؟\n\n\nتمرین 43.93 تلفِ بی‌باریِ 43.5 kW با ولتاژِ مؤثرِ ۳ درصد بالاتر؟\n\n\nتمرین 43.94 حلالیتِ آب در روغن در ۲۰ درجه؟\n\n\nتمرین 43.95 توانِ صوتیِ 68 dB(A) روی 84 m²؟\n\n\nتمرین 43.96 کمانشِ آزادِ رسانای 10 mm روی سیم‌پیچِ 0.753 m؟\n\n\nتمرین 43.97 میدانِ روغن با 66 mm روغن و 9 mm پرس‌بورد؟\n\n\nتمرین 43.98 شار در اضافه‌تحریک در طرحِ ۱٫۷ تسلا؟\n\n\nتمرین 43.99 تلفِ بی‌باری در ۱٫۵ و ۱٫۸ تسلا؟\n\n\nتمرین 43.100 ولت بر دور و خطای نسبتِ تپِ اصلی؟\n\n\nتمرین 43.101 بدترین خطای تپ با ۸ و ۹ دور در پله؟\n\n\nتمرین 43.102 جریان‌های فازِ فشارِ قوی و ضعیف؟\n\n\nتمرین 43.103 سطحِ رسانا در 3.5 A/mm²؟\n\n\nتمرین 43.104 امپدانس از هندسه؟\n\n\nتمرین 43.105 تغییرِ امپدانس در هر میلی‌متر فاصله؟\n\n\nتمرین 43.106 تلفِ اهمی و تلفِ بار در ۷۵ درجه؟\n\n\nتمرین 43.107 بازده در 0.5 pu با ضریبِ توانِ 0.95؟\n\n\nتمرین 43.108 حاشیهٔ روغن بی‌مانع و با مانع؟\n\n\nتمرین 43.109 تنشِ کششیِ فشارِ قوی و فشاریِ فشارِ ضعیف؟\n\n\nتمرین 43.110 کمانشِ آزاد و مهارشده؟\n\n\nتمرین 43.111 پرشدگیِ نُه پله؟\n\n\nتمرین 43.112 تلفِ بی‌باری با فولادِ پرتراوایی؟\n\n\nتمرین 43.113 کمینهٔ دوجمله‌ایِ چگالیِ جریان؟\n\n\nتمرین 43.114 سهمِ گردابیِ رشتهٔ 2.5 mm در میدانِ محوری؟\n\n\nتمرین 43.115 جرمِ حمل؟\n\n\nتمرین 43.116 ولت بر دورِ واحدِ خورشیدی با ۱۶ دور؟\n\n\nتمرین 43.117 جریانِ بی‌باری با اتصالِ پله‌ای و ساده؟\n\n\nتمرین 43.118 اشباعِ نسبیِ 18 ppm در ۲۰ درجه؟\n\n\nتمرین 43.119 تپِ ردشده و دورهای اضافه؟\n\n\nتمرین 43.120 تلف‌های تصحیح‌شدهٔ T1؟\n\n\nتمرین 43.121 افزایشِ دمای سیم‌پیچ با برازش و دقیقهٔ دوم؟\n\n\nتمرین 43.122 توانِ صوتیِ T1؟\n\n\nتمرین 43.123 افزایشِ استیلن در آزمونِ گرمایی؟\n\n\nتمرین 43.124 سطرهای انجام‌شده و باز در ردیابی؟\n\n\nتمرین 43.125 شکاف‌های برگهٔ مسیر؟\n\n\nتمرین 43.126 ردها و کسرِ تلف؟\n\n\nتمرین 43.127 تصمیم‌های باز؟\n\n\nتمرین 43.128 ساعت‌ها و دفعه‌های روشن‌شدنِ فن‌ها؟\n\n\nتمرین 43.129 نشتیِ دیفرانسیل در تپِ ۱۰- درصد؟\n\n\nتمرین 43.130 داده‌های ناقصِ سازنده؟\n\n\nتمرین 43.131 خط‌مبناهای موجود؟\n\n\nتمرین 43.132 دورهای فشارِ قوی و شارِ اوجِ واحدِ خورشیدی؟\n\n\nتمرین 43.133 بازدهِ واحدِ خورشیدی در بارِ ۶۰ درصد؟\n\n\nتمرین 43.134 شار در برق‌دارکردن از سمتِ شبکه روی تپِ ۱۰- درصد؟\n\n\nتمرین 43.135 میدانِ حفرهٔ تخت و تخلیه در حفرهٔ 0.2 mm؟\n\n\nتمرین 43.136 نیروی گیرهٔ مانده پس از ۲ درصد جمع‌شدن؟\n\n\nتمرین 43.137 گرمای اتصالِ بد و تغییرِ مقاومتِ فاز؟\n\n\nتمرین 43.138 توانِ منبعِ آزمون و جریانِ آزمونِ گرمایی؟\n\n\nتمرین 43.139 صرفه‌جوییِ شانت‌ها؟\n\n\nتمرین 43.140 میدانِ بوشینگ بی‌درجه‌بندی و با آن؟\n\n\nتمرین 43.141 تلفِ بی‌باری با پلیسهٔ ۱۰ و ۴۰ میکرومتری؟\n\n\nتمرین 43.142 تلفِ گردابیِ کلاسیکِ ورقِ 0.27 mm؟\n\n\nتمرین 43.143 ضخامتِ شعاعیِ سیم‌پیچِ فشارِ قوی و شمارِ دیسک؟\n\n\nتمرین 43.144 زمانِ نشستنِ خواندنِ مقاومت تا یک‌هزارم؟\n\n\nتمرین 43.145 نسبتِ رواداری به عدمِ قطعیتِ آزمون و باندِ محافظ؟\n\n\nتمرین 43.146 حدِ بار برای 65 K و ساعت‌های بالای آن؟\n\n\nتمرین 43.147 هفته‌های کارخانه و شناوریِ سیم‌پیچ‌ها؟\n\n\nتمرین 43.148 عمرِ مصرفی در ۱۳۰ درصدِ بار، کرافت و ارتقایافته؟\n\n\nتمرین 43.149 جرمِ سیم‌پیچِ آلومینیومی و صرفه‌جوییِ رسانا؟\n\n\nتمرین 43.150 افزایشِ دما در اتصالِ کوتاهِ دوثانیه‌ای؟\n\n\nتمرین 43.151 آمپر-دورِ مستقیم در برابرِ مغناطیس‌کننده؟\n\n\nتمرین 43.152 ترانسفورماتورِ واحد در ۴۵ درجه؟\n\n\nتمرین 43.153 جریان و گرمای هستهٔ دوبار زمین‌شده؟\n\n\nتمرین 43.154 ولتاژِ پله و ظرفیتِ پلهٔ تپ‌چنجر؟\n\n\nتمرین 43.155 ردهٔ بوشینگ‌ها؟\n\n\nتمرین 43.156 نخستین حالتِ خرابیِ فرایند؟\n\n\nتمرین 43.157 شمارِ مشخصه‌های بحرانی؟\n\n\nتمرین 43.158 ساعت‌های کارِ فن و ساعت‌های شبانه؟\n\n\nتمرین 43.159 پایانِ خشک‌کردن و آبِ بیرون‌آمده؟\n\n\nتمرین 43.160 دبیِ روغنِ طبیعی در رتبهٔ ONAN؟\n\n\nتمرین 43.161 ساعت‌ها و روزهای آزمون؟\n\n\nتمرین 43.162 ضریبِ تلفاتِ دی‌الکتریکِ دو خواندن در ۲۰ درجه؟\n\n\nتمرین 43.163 میانگین و ضریبِ تغییرِ نمونهٔ B؟\n\n\nتمرین 43.164 شمارِ بازدیدهای خریدار؟\n\n\nتمرین 43.165 پرسش‌های فنیِ باز؟\n\n\nتمرین 43.166 هزینهٔ ارزیابیِ آزمون‌شده منهای هنگامِ واگذاری؟\n\n\nتمرین 43.167 بارِ تخلیهٔ جزئی و نسبت به زمینه؟\n\n\nتمرین 43.168 پراکندگیِ خواندن‌های خط برای عیبِ ۲ درصدیِ فاز؟\n\n\nتمرین 43.169 یافته‌های نگه‌داشته؟\n\n\nتمرین 43.170 کسرِ ترانسفورماتورِ واحدِ شمارهٔ ۳؟\n\n\nتمرین 43.171 هزینهٔ مورد انتظارِ سه راهِ اثباتِ تحملِ اتصالِ کوتاه؟\n\n\nتمرین 43.172 نیروی مهار در راستای حرکت؟\n\n\nتمرین 43.173 روندِ هیدروژن و اتیلن در ماهِ نخست؟\n\n\nتمرین 43.174 شمارِ قلم‌های ناهمخوانِ پلاک؟\n\n\nتمرین 43.175 نمای تلفِ بی‌باری زیر و بالای نامی؟\n\n\nتمرین 43.176 نسبتِ تلفِ بارِ تمام به نیم؟\n\n\nتمرین 43.177 انرژیِ ازدست‌رفته با سه هفته دیرکردِ T1؟\n\n\nتمرین 43.178 شمارِ اقدام‌های اصلاحی پیش از T2؟\n\n\nتمرین 43.179 جریانِ خطای زمین با نول و بی‌آن، و جریانِ نول؟\n\n\nتمرین 43.180 فاصلهٔ مستقیم و مسیرِ خزش در 100 kV؟\n\n\nتمرین 43.181 اوجِ هجوم پس از آزمون‌های جریانِ مستقیم و پس از مغناطیس‌زدایی؟\n\n\nتمرین 43.182 اوج و انرژیِ بارِ کمکی؟\n\n\nتمرین 43.183 روزهای آزمایشگاه برای ده ترانسفورماتورِ واحد؟\n\n\nتمرین 43.184 ضریبِ نقطهٔ داغ از حسگرها؟\n\n\nتمرین 43.185 انرژیِ تلفِ اضافهٔ T1 در سال؟\n\n\nتمرین 43.186 جرمِ وزن‌شدهٔ حمل و حاشیه؟\n\n\n\n43.15.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 43.187 سازنده چگالیِ شارِ ۱٫۸ تسلا پیشنهاد می‌کند تا هسته سبک‌تر شود. پاسخ دهید.\n\n\nتمرین 43.188 پیشنهادی با ۸ دور در هر پلهٔ تپ رسیده است. چه می‌پرسید؟\n\n\nتمرین 43.189 امپدانسِ آزمون 12.95 % شده است. تصمیم و علتِ احتمالی؟\n\n\nتمرین 43.190 بازبینیِ طراحی‌ای بنویسید که فقط با حسابِ ساده نمی‌شود بسته‌اش کرد.\n\n\nتمرین 43.191 برگهٔ مسیری برای ترانسفورماتورِ واحدِ خورشیدی بنویسید.\n\n\nتمرین 43.192 گزارشی با افزایشِ سیم‌پیچِ دقیقهٔ دوم رسیده است. چه می‌خواهید؟\n\n\nتمرین 43.193 مالک می‌خواهد T1 را با حدِ بار بپذیرد. شرط‌ها را بنویسید.\n\n\nتمرین 43.194 فهرستِ داده‌ای را که هر رشته پیش از پذیرش از سازنده می‌خواهد کامل کنید.\n\n\nتمرین 43.195 دستورالعملِ برق‌دارکردنِ ترانسفورماتورِ اصلی را از نگاهِ تپ و شار بازبینی کنید.\n\n\nتمرین 43.196 ممیزیِ آزمایشگاهِ آزمونِ سازنده‌ای را برای این واحد بنویسید.\n\n\nتمرین 43.197 بیشیِ دمای سیم‌پیچ را با سه گزینه و بهای هر کدام برای مالک بنویسید.\n\n\nتمرین 43.198 مشخصهٔ ترانسفورماتورِ واحدِ خورشیدی را برای حدِ جریانِ مستقیمِ اینورترها بنویسید.\n\n\nتمرین 43.199 ارزیابیِ دو پیشنهاد با محیط‌های نامیِ متفاوت را یکسان کنید.\n\n\nتمرین 43.200 فهرستِ نقطه‌های توقفِ برگهٔ مسیر را از رتبه‌بندیِ خرابی‌ها بسازید.\n\n\nتمرین 43.201 برنامهٔ حضورِ خریدار را از رتبه‌بندیِ خرابی‌ها دوباره بنویسید.\n\n\nتمرین 43.202 دفترِ پرسش‌های فنی را برای ترانسفورماتورِ واحد بسازید.\n\n\nتمرین 43.203 تصمیمِ اثباتِ تحملِ اتصالِ کوتاه را برای طرحی تازه و بی‌سابقهٔ آزمون دوباره بگیرید.\n\n\nتمرین 43.204 برنامهٔ پایشِ گازهای سالِ نخست را بنویسید.\n\n\n\n43.15.5 پلهٔ ۵: تسلط\n\nتمرین 43.205 طرحی مقدماتی برای ترانسفورماتورِ واحدِ خورشیدی بسازید که تضمین‌های U-A را بازتولید کند.\n\n\nتمرین 43.206 آزمایشگاهِ ت را برای ترانسفورماتورِ دوم T2 با گزارشی ساختگیِ خودتان تکرار کنید.\n\n\nتمرین 43.207 ماشین‌حسابِ تلف و دما را برای سناریوی باتری گسترش دهید.\n\n\nتمرین 43.208 یک خواندنِ نادرستِ آزمون را بسازید و نشان دهید چگونه پیدا می‌شود.\n\n\nتمرین 43.209 بگویید کدام ابزارِ این فصل در فصل‌های ۴۴ تا ۴۸ به کار می‌آید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-solutions",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-solutions",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.16 پاسخ‌نامه و راه‌حل‌ها",
    "text": "43.16 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 43.16.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 43.1. بخش 43.2.1.\n\n\nحل. تمرین 43.2. بخش 43.2.2.\n\n\nحل. تمرین 43.3. بخش 43.2.2.\n\n\nحل. تمرین 43.4. مثال 43.2.\n\n\nحل. تمرین 43.5. بخش 43.2.3.\n\n\nحل. تمرین 43.6. بخش 43.2.4.\n\n\nحل. تمرین 43.7. بخش 43.2.5.\n\n\nحل. تمرین 43.8. بخش 43.2.5.\n\n\nحل. تمرین 43.9. بخش 43.2.6.\n\n\nحل. تمرین 43.10. بخش 43.2.7.\n\n\nحل. تمرین 43.11. بخش 43.2.8.\n\n\nحل. تمرین 43.12. بخش 43.3.2.\n\n\nحل. تمرین 43.13. بخش 43.3.3.\n\n\nحل. تمرین 43.14. بخش 43.3.4.\n\n\nحل. تمرین 43.15. بخش 43.3.5.\n\n\nحل. تمرین 43.16. بخش 43.4.3.\n\n\nحل. تمرین 43.17. بخش 43.4.4.\n\n\nحل. تمرین 43.18. بخش 43.4.7.\n\n\nحل. تمرین 43.19. بخش 43.4.8.\n\n\nحل. تمرین 43.20. بخش 43.4.9.\n\n\nحل. تمرین 43.21. بخش 43.6.2.\n\n\nحل. تمرین 43.22. بخش 43.3.10.\n\n\nحل. تمرین 43.23. بخش 43.3.13.\n\n\nحل. تمرین 43.24. بخش 43.4.14.\n\n\nحل. تمرین 43.25. بخش 43.2.10.\n\n\nحل. تمرین 43.26. بخش 43.3.18.\n\n\nحل. تمرین 43.27. بخش 43.4.26.\n\n\nحل. تمرین 43.28. بخش 43.5.14.\n\n\nحل. تمرین 43.29. بخش 43.4.28.\n\n\nحل. تمرین 43.30. بخش 43.4.31.\n\n\nحل. تمرین 43.31. مثال 43.2.\n\n\nحل. تمرین 43.32. مثال 43.3.\n\n\nحل. تمرین 43.33. مثال 43.5.\n\n\nحل. تمرین 43.34. مثال 43.6.\n\n\nحل. تمرین 43.35. مثال 43.7.\n\n\nحل. تمرین 43.36. مثال 43.8.\n\n\nحل. تمرین 43.37. مثال 43.13.\n\n\nحل. تمرین 43.38. مثال 43.14.\n\n\nحل. تمرین 43.39. مثال 43.15.\n\n\nحل. تمرین 43.40. بخش 43.3.5.\n\n\nحل. تمرین 43.41. بخش 43.3.7.\n\n\nحل. تمرین 43.42. مثال 43.19.\n\n\nحل. تمرین 43.43. بخش 43.3.9.\n\n\nحل. تمرین 43.44. بخش 43.4.1.\n\n\nحل. تمرین 43.45. بخش 43.4.2.\n\n\nحل. تمرین 43.46. مثال 43.34.\n\n\nحل. تمرین 43.47. مثال 43.35.\n\n\nحل. تمرین 43.48. مثال 43.37.\n\n\nحل. تمرین 43.49. مثال 43.38.\n\n\nحل. تمرین 43.50. مثال 43.39.\n\n\nحل. تمرین 43.51. بخش 43.4.10.\n\n\nحل. تمرین 43.52. مثال 43.65.\n\n\nحل. تمرین 43.53. مثال 43.67.\n\n\nحل. تمرین 43.54. مثال 43.84.\n\n\nحل. تمرین 43.55. مثال 43.9.\n\n\nحل. تمرین 43.56. مثال 43.43.\n\n\nحل. تمرین 43.57. مثال 43.44.\n\n\nحل. تمرین 43.58. بخش 43.4.15.\n\n\nحل. تمرین 43.59. بخش 43.4.16.\n\n\nحل. تمرین 43.60. مثال 43.49.\n\n\nحل. تمرین 43.61. بخش 43.4.19.\n\n\nحل. تمرین 43.62. مثال 43.68.\n\n\nحل. تمرین 43.63. مثال 43.11.\n\n\nحل. تمرین 43.64. مثال 43.25.\n\n\nحل. تمرین 43.65. مثال 43.26.\n\n\nحل. تمرین 43.66. مثال 43.51.\n\n\nحل. تمرین 43.67. مثال 43.85.\n\n\nحل. تمرین 43.68. مثال 43.28.\n\n\nحل. تمرین 43.69. مثال 43.70.\n\n\nحل. تمرین 43.70. بخش 43.6.6.\n\n\nحل. تمرین 43.71. مثال 43.53.\n\n\nحل. تمرین 43.72. مثال 43.55.\n\n\nحل. تمرین 43.73. بخش 43.5.11.\n\n\nحل. تمرین 43.74. بخش 43.4.25.\n\n\nحل. تمرین 43.75. مثال 43.57.\n\n\nحل. تمرین 43.76. بخش 43.3.19.\n\n\nحل. تمرین 43.77. مثال 43.76.\n\n\nحل. تمرین 43.78. بخش 43.5.15.\n\n\nحل. تمرین 43.79. مثال 43.87.\n\n\nحل. تمرین 43.80. مثال 43.59.\n\n\nحل. تمرین 43.81. بخش 43.4.29.\n\n\nحل. تمرین 43.82. مثال 43.88.\n\n\nحل. تمرین 43.83. مثال 43.89.\n\n\nحل. تمرین 43.84. مثال 43.31.\n\n\nحل. تمرین 43.85. مثال 43.61.\n\n\nحل. تمرین 43.86. مثال 43.62.\n\n\nحل. تمرین 43.87. بخش 43.6.11.\n\n\nحل. تمرین 43.88. 94.4 V (E01).\n\n\nحل. تمرین 43.89. 0.2915 m² (E02).\n\n\nحل. تمرین 43.90. 0.934 (E03).\n\n\nحل. تمرین 43.91. 275.6 A (E04).\n\n\nحل. تمرین 43.92. 0.6385 Ω (E05).\n\n\nحل. تمرین 43.93. 42.2 kW (E06).\n\n\nحل. تمرین 43.94. 53 ppm (E07).\n\n\nحل. تمرین 43.95. 87.2 dB(A) (E08).\n\n\nحل. تمرین 43.96. 19 MPa (E09).\n\n\nحل. تمرین 43.97. 1.42 kV/mm (E10).\n\n\nحل. تمرین 43.98. 1.97 T (P01).\n\n\nحل. تمرین 43.99. 37.5 / 43.9 kW (P02).\n\n\nحل. تمرین 43.100. 110.0 V؛ +0.03 % (P03).\n\n\nحل. تمرین 43.101. +0.85 / -0.43 % (P04).\n\n\nحل. تمرین 43.102. 275.6 / 636.4 A (P05).\n\n\nحل. تمرین 43.103. 78.7 / 181.8 mm² (P06).\n\n\nحل. تمرین 43.104. 12.02 % (P07).\n\n\nحل. تمرین 43.105. 0.102 % (P08).\n\n\nحل. تمرین 43.106. 243 / 287 kW (P09).\n\n\nحل. تمرین 43.107. 99.622 % (P10).\n\n\nحل. تمرین 43.108. 1.82 / 3.00 (P11).\n\n\nحل. تمرین 43.109. 50 / 35 MPa (P12).\n\n\nحل. تمرین 43.110. 19 / 3,725 MPa (P13).\n\n\nحل. تمرین 43.111. 0.948 (P14).\n\n\nحل. تمرین 43.112. 30.0 kW (P15).\n\n\nحل. تمرین 43.113. 1.9 A/mm² (P16).\n\n\nحل. تمرین 43.114. 4.30 % (P17).\n\n\nحل. تمرین 43.115. 62 t (P18).\n\n\nحل. تمرین 43.116. 21.65 V (P19).\n\n\nحل. تمرین 43.117. 0.10 / 0.22 % (P20).\n\n\nحل. تمرین 43.118. ۳۴٪ (P21).\n\n\nحل. تمرین 43.119. +8.75 %؛ 2.3 (P22).\n\n\nحل. تمرین 43.120. 42.2 / 298 kW (P23).\n\n\nحل. تمرین 43.121. 66.5 / 62.0 K (P24).\n\n\nحل. تمرین 43.122. 87.2 dB(A) (P25).\n\n\nحل. تمرین 43.123. +0.8 ppm (P26).\n\n\nحل. تمرین 43.124. ۹ و ۲ (P27).\n\n\nحل. تمرین 43.125. ۵ (P28).\n\n\nحل. تمرین 43.126. ۳؛ 8.4 k u (P29).\n\n\nحل. تمرین 43.127. ۸ (P30).\n\n\nحل. تمرین 43.128. ۵۳۲ و ۸۳ (P31).\n\n\nحل. تمرین 43.129. 0.111 pu (P32).\n\n\nحل. تمرین 43.130. ۳ (P33).\n\n\nحل. تمرین 43.131. ۶ از ۸ (P34).\n\n\nحل. تمرین 43.132. ۱۵۲۴؛ 97.5 mWb (P35).\n\n\nحل. تمرین 43.133. 99.44 % (P36).\n\n\nحل. تمرین 43.134. 1.89 T (P37).\n\n\nحل. تمرین 43.135. 17.6 kV/mm؛ بله (P38).\n\n\nحل. تمرین 43.136. ۲۵٪ (P39).\n\n\nحل. تمرین 43.137. 20 W؛ 0.057 % (P40).\n\n\nحل. تمرین 43.138. 7.56 MVA؛ 1.068 برابر (P41).\n\n\nحل. تمرین 43.139. 15 kW؛ 13 k u (P42).\n\n\nحل. تمرین 43.140. 2.75 / 1.27 kV/mm (P43).\n\n\nحل. تمرین 43.141. 41.9 / 44.1 kW (P44).\n\n\nحل. تمرین 43.142. 0.236 W/kg (P45).\n\n\nحل. تمرین 43.143. 106 mm؛ ۵۸ (P46).\n\n\nحل. تمرین 43.144. 2.7 min (P47).\n\n\nحل. تمرین 43.145. ۵؛ 0.40 % (P48).\n\n\nحل. تمرین 43.146. 62.0 MVA؛ صفر (P49).\n\n\nحل. تمرین 43.147. ۳۲؛ ۲ (P50).\n\n\nحل. تمرین 43.148. 74.2 / 18.6 روز (P51).\n\n\nحل. تمرین 43.149. 4.2 t؛ 63 k u (P52).\n\n\nحل. تمرین 43.150. 10 K (P53).\n\n\nحل. تمرین 43.151. 431 / 161 (P54).\n\n\nحل. تمرین 43.152. 0.942 pu؛ 5.9 MVA در ۴۰ درجه (P55).\n\n\nحل. تمرین 43.153. 750 A؛ 1.1 kW (P56).\n\n\nحل. تمرین 43.154. 953 V؛ 315 kVA (P57).\n\n\nحل. تمرین 43.155. 630 / 2000 A (P58).\n\n\nحل. تمرین 43.156. اتصالِ لحیمِ بد (P59).\n\n\nحل. تمرین 43.157. ۹ (P60).\n\n\nحل. تمرین 43.158. ۵۳۲ و ۲ (P61).\n\n\nحل. تمرین 43.159. ساعتِ ۱۰۲؛ 597 L (P62).\n\n\nحل. تمرین 43.160. 5.9 kg/s؛ 6.8 L/s (P63).\n\n\nحل. تمرین 43.161. ۶۲ ساعت؛ ۴ روز (P64).\n\n\nحل. تمرین 43.162. 0.0031 / 0.0028 (P65).\n\n\nحل. تمرین 43.163. 61.5 kV؛ ۲۷٪ (P66).\n\n\nحل. تمرین 43.164. ۵ (P67).\n\n\nحل. تمرین 43.165. ۴ از ۷ (P68).\n\n\nحل. تمرین 43.166. 8.4 k u (P69).\n\n\nحل. تمرین 43.167. 120 pC؛ ۴ (P70).\n\n\nحل. تمرین 43.168. 0.99 % (P71).\n\n\nحل. تمرین 43.169. ۴ (P72).\n\n\nحل. تمرین 43.170. 4.04 k u (P73).\n\n\nحل. تمرین 43.171. 175 / 82 / 220 k u (P74).\n\n\nحل. تمرین 43.172. 1.30 MN (P75).\n\n\nحل. تمرین 43.173. +4.4 / +1.2 ppm در ماه (P76).\n\n\nحل. تمرین 43.174. ۴ (P77).\n\n\nحل. تمرین 43.175. 2.1 / 2.6 (P78).\n\n\nحل. تمرین 43.176. 4.13 (P79).\n\n\nحل. تمرین 43.177. 1,146 MWh؛ 80 k u (P80).\n\n\nحل. تمرین 43.178. ۵ (P81).\n\n\nحل. تمرین 43.179. 6.95 / 6.15 kA؛ 2.14 kA (P82).\n\n\nحل. تمرین 43.180. 25 / 100 mm (P83).\n\n\nحل. تمرین 43.181. 2,086 / 1,177 A (P84).\n\n\nحل. تمرین 43.182. 10.7 kW؛ 11.7 MWh (P85).\n\n\nحل. تمرین 43.183. 6.2 (P86).\n\n\nحل. تمرین 43.184. 1.24 (P87).\n\n\nحل. تمرین 43.185. 10.7 MWh (P88).\n\n\nحل. تمرین 43.186. 62.7 t؛ 9.3 t (P89).\n\n\nحل. تمرین 43.187. معیار: مثال 43.2، مطالعهٔ شبکه.\n\n\nحل. تمرین 43.188. معیار: مثال 43.3.\n\n\nحل. تمرین 43.189. معیار: مثال 43.5، رواداری.\n\n\nحل. تمرین 43.190. معیار: بخش 43.3.9.\n\n\nحل. تمرین 43.191. معیار: جدول 43.4، مثال 43.92.\n\n\nحل. تمرین 43.192. معیار: مثال 43.39.\n\n\nحل. تمرین 43.193. معیار: بخش 43.5.4، مثال 43.67.\n\n\nحل. تمرین 43.194. معیار: بخش 43.6.3.\n\n\nحل. تمرین 43.195. معیار: مثال 43.9، بخش 25.8.7.\n\n\nحل. تمرین 43.196. معیار: مثال 43.49، فصل 39.\n\n\nحل. تمرین 43.197. معیار: مثال 43.68، بخش 43.5.4.\n\n\nحل. تمرین 43.198. معیار: مثال 43.85، فصل 27.\n\n\nحل. تمرین 43.199. معیار: مثال 43.11، فصل 39.\n\n\nحل. تمرین 43.200. معیار: مثال 43.52، جدول 43.4.\n\n\nحل. تمرین 43.201. معیار: بخش 43.5.9، مثال 43.52.\n\n\nحل. تمرین 43.202. معیار: مثال 43.72.\n\n\nحل. تمرین 43.203. معیار: مثال 43.76.\n\n\nحل. تمرین 43.204. معیار: مثال 43.87، فصل 52.\n\n\nحل. تمرین 43.205. معیار: بخش 43.2، بخش 43.3.\n\n\nحل. تمرین 43.206. معیار: بخش 43.5.\n\n\nحل. تمرین 43.207. معیار: مثال 43.67، فصلِ ۱۹.\n\n\nحل. تمرین 43.208. معیار: مثال 43.65.\n\n\nحل. تمرین 43.209. معیار: بخش 43.4.1، فصل 40.\n\n\n43.16.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 over-excited flux at 1.7 T design: 1.97 T\nP02 no-load loss at 1.5 / 1.8 T: 37.5 / 43.9 kW\nP03 volts a turn and HV ratio error: 110.0 V, +0.03 %\nP04 worst tap ratio error, 8 / 9 turns a step: +0.85 / -0.43 %\nP05 HV and LV phase currents: 275.6 / 636.4 A\nP06 conductor areas at 3.5 A/mm2: 78.7 / 181.8 mm2\nP07 impedance from the geometry: 12.02 %\nP08 impedance change per mm of gap: 0.102 %\nP09 I2R and load loss at 75 C: 243 / 287 kW\nP10 efficiency at 0.5 pu, pf 0.95: 99.622%\nP11 oil margin all-oil / barriers: 1.82 / 3.00\nP12 HV tension and LV compression: 50 / 35 MPa\nP13 free / supported buckling: 19 / 3,725 MPa\nP14 fill of 9 steps: 0.948\nP15 no-load loss in high-permeability steel: 30.0 kW\nP16 two-term optimum current density: 1.9 A/mm2\nP17 eddy share of 2.5 mm strands (axial): 4.30%\nP18 shipping mass: 62 t\nP19 PV unit volts a turn with 16 LV turns: 21.65 V\nP20 no-load current, step-lap / mitred: 0.10 / 0.22 %\nP21 relative saturation of 18 ppm at 20 C: 34%\nP22 failing tap and turns implied: +8.75 %, 2.3\nP23 corrected P0 and Pk at 75 C: 42.2 / 298 kW\nP24 winding rise, extrapolated / 2-minute: 66.5 / 62.0 K\nP25 sound power: 87.2 dB(A)\nP26 acetylene rise in the heat run: +0.8 ppm\nP27 trace rows done / open: 9 / 2\nP28 traveler gaps: 5\nP29 test failures and deductions: 3, 8.4 k u\nP30 open decisions: 8\nP31 fan hours and starts: 532, 83\nP32 differential spill at -10 % tap, 1 pu: 0.111 pu\nP33 maker data partial: 3\nP34 baselines available: 6 of 8\nP35 PV unit HV turns and peak flux: 1524, 97.5 mWb\nP36 PV unit efficiency at 0.6 load: 99.44%\nP37 flux energised from 132 kV at the -10 % tap: 1.89 T\nP38 void field and discharge in a 0.2 mm void: 17.6 kV/mm, yes\nP39 clamping left after 2 % shrinkage: 25%\nP40 poor joint heat and phase resistance change: 20 W, 0.057%\nP41 test supply and heat-run current: 7.56 MVA, 1.068 x\nP42 shunts: kW saved and value: 15, 13 k u\nP43 bushing field ungraded / graded: 2.75 / 1.27 kV/mm\nP44 no-load loss at 10 / 40 um burr: 41.9 / 44.1 kW\nP45 classical eddy loss, 0.27 mm sheet: 0.236 W/kg\nP46 HV radial build and discs: 106 mm, 58\nP47 resistance reading to 0.1 %: 2.7 min\nP48 TUR and guard band: 5, 0.40 %\nP49 rating limit for 65 K: 62.0 MVA; hours over: 0\nP50 factory weeks and winding float: 32, 2\nP51 life used at 130 % load, kraft / upgraded: 74.2 / 18.6 days\nP52 aluminium windings mass and conductor saving: 4.2 t, 63 k u\nP53 winding rise in a 2 s fault: 10 K\nP54 DC ampere-turns against magnetising: 431 / 161\nP55 PV unit at 45 C: 0.942 pu, 5.9 MVA at 40 C\nP56 core earthed twice: 750 A, 1.1 kW\nP57 OLTC step voltage and step capacity: 953 V, 315 kVA\nP58 bushing ratings HV / LV: 630 / 2000 A\nP59 first process failure mode: poor brazed joint\nP60 critical characteristics: 9\nP61 fan hours and those at night: 532, 2\nP62 drying end point and water removed: hour 102, 597 L\nP63 natural oil flow at ONAN: 5.9 kg/s, 6.8 L/s\nP64 test hours and working days: 62, 4\nP65 tan delta at 20 C of the two readings: 0.0031 / 0.0028\nP66 breakdown mean and CV, sample B: 61.5 kV, 27%\nP67 buyer's visits: 5\nP68 technical queries open: 4 of 7\nP69 evaluated cost as tested minus at award: 8.4 k u\nP70 PD charge and signal to background: 120 pC, 4.0\nP71 line-reading spread for a 2 % phase fault: 0.99%\nP72 findings on hold: 4\nP73 PV unit deduction: 4.04 k u\nP74 expected cost: no proof / review / test: 175 / 82 / 220 k u\nP75 bracing force along the road: 1.30 MN\nP76 gas trends in the first month: H2 +4.4, C2H4 +1.2 ppm\nP77 rating-plate items that differ: 4\nP78 no-load exponents below / above rated: 2.1 / 2.6\nP79 load loss ratio full / half current: 4.13\nP80 energy lost with T1 three weeks late: 1,146 MWh, 80 k u\nP81 corrective actions before T2: 5\nP82 132 kV earth fault with / without the neutral: 6.95 / 6.15 kA\n    current in the neutral 2.14 kA\nP83 straight gap and creep path at 100 kV: 25 / 100 mm\nP84 inrush peak after DC tests / demagnetised: 2,086 / 1,177 A\nP85 auxiliary peak and energy: 10.7 kW, 11.7 MWh\nP86 bay days for ten PV units: 6.2\nP87 hot-spot factor from the sensors: 1.24\nP88 extra loss energy of T1 a year: 10.7 MWh\nP89 weighed shipping mass and margin: 62.7 t, 9.3 t\nمثال‌های کوچک:\nE01 volts a turn at 1.7 T on 0.25 m2: 94.4 V\nE02 net core area for 110 V at 1.7 T: 0.2915 m2\nE03 fill of a 7-step core: 0.934\nE04 HV phase current of 63 MVA at 132 kV: 275.6 A\nE05 resistance 0.5293 ohm at 22 C, at 75 C: 0.6385 ohm\nE06 no-load loss 43.5 kW, rms 3 % above mean: 42.2 kW\nE07 water saturation of oil at 20 C: 53 ppm\nE08 sound power, 68 dB(A) over 84 m2: 87.2 dB(A)\nE09 free buckling, 10 mm on a 0.753 m copper winding: 19 MPa\nE10 field in 66 mm oil + 9 mm board at 100 kV: 1.42 kV/mm",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/43-transformer-manufacturing.html#sec-ch43-refs",
    "href": "chapters/43-transformer-manufacturing.html#sec-ch43-refs",
    "title": "43  ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای",
    "section": "43.17 منابع",
    "text": "43.17 منابع\n\nIEC 60076-1:2011، IEC 60076-2:2011، IEC 60076-3:2013+AMD1:2018، IEC 60076-5:2006، IEC 60076-7:2018، IEC 60076-10:2016، IEC 60076-18:2012، IEC 60296:2020، IEC 60599:2022 و IEC 60214-1:2014، با تاریخِ وارسی در دفترِ استانداردها؛ دفترچه‌های طراحی، آزمون و نگهداریِ سازندگان.\nکتاب‌های درسیِ طراحی و ساختِ ترانسفورماتور، مهندسیِ عایق و آزمون‌های فشارِ قوی؛ فصل‌های ۷، ۸، ۲۵، ۲۶، ۲۸، ۳۸، ۳۹ و ۴۰ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>43</span>  <span class='chapter-title'>ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html",
    "href": "chapters/44-converter-manufacturing.html",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "",
    "text": "44.1 نقشهٔ فصل\nپیش‌نیازها: الکترونیکِ قدرت و اینورتر (فصل 9) و سامانهٔ تولید و کیفیت (فصل 40).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۹ اینورترِ مرکزیِ خورشیدی را طراحی کرد: چهار پشتهٔ NPC سه‌سطحی، هر کدام 1.375 MVA، در 600 V و پیوندِ DC با پنجرهٔ 933–1300 V (D-012). نیروگاه ده دستگاه از آن دارد، یکی برای هر بلوکِ خورشیدی. این فصل همان اینورتر را با نامِ ساختگیِ PCI-5500 به کارخانه می‌برد (A-466). نخست درختِ محصول، بودجهٔ تلف و رابط‌ها را عددی می‌کند. سپس قیدهایی را می‌سنجد که طرح باید برای ساختِ درست بپذیرد. بعد خطِ برد، نصبِ ماژول، بارگذاریِ میان‌افزار و آزمون‌های پایانِ خط را دنبال می‌کند. در آزمایشگاهِ فصل، بودجهٔ گرمایی با پراکندگیِ کارخانه، دنبالهٔ آزمونِ کارکردیِ بی‌برق روی یک ماشینِ حالتِ شبیه‌سازی‌شده و بازدهِ ردیابی روی منحنیِ ساختگی ساخته می‌شوند. ده واحد پذیرفته می‌شوند، اما با دو بارگذاریِ دوباره، یک چاپِ دوباره و یک آزمونِ تازه در فهرستِ پایانِ خط. همه با تصمیمِ D-048 جمع می‌شوند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-map",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-map",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nیک اینورترِ مرکزی را به درختِ محصول بشکند و برای هر شاخه جرم، هزینه و نرخِ خرابی بنویسد، و بگوید خرابی‌ها بیشتر از کجا می‌آیند.\nبودجهٔ تلفِ کلیدزنی و هدایت را با فرمول‌های ساده بنویسد، با محاسبهٔ قطعه‌به‌قطعه بسنجد و از آن به دمای پیوندِ گرم‌ترین ماژول برسد.\nقیدهای طراحی برای ساخت و قابلیتِ اطمینان را با عدد بسنجد: لایهٔ واسطِ گرمایی، ماژول‌های موازی، خازن‌های موازی، خستگیِ اتصالِ لحیمی، فاصلهٔ خزشی، کاهشِ ردهٔ قطعه و پیش‌بارِ اتصالِ شینه.\nخطِ مونتاژِ برد و مسیرِ ساختِ اینورتر را با کنترل و سابقهٔ هر گام دنبال کند و فرارِ عیب از ایستگاه‌های بازرسی را حساب کند.\nمیان‌افزار و مجموعهٔ پارامتر را مانندِ یک قطعه کنترل کند: نسخه، اثرانگشت، تبارنامه و آزمونِ پایانِ خط.\nشبیه‌سازیِ آموزشیِ یک ماشینِ حالت و یک ردیابِ نقطهٔ بیشینهٔ توان را با آزمون‌های مرزی و تزریقِ خطا بسنجد، بی آنکه هیچ کدی برای دستگاهِ واقعی نوشته شود.\nرابط‌های اینورتر را تا شاهد ردیابی کند و پذیرشِ ده واحد را با تصمیم‌های باز جمع‌بندی کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nتلفِ یک کلیدِ نیمه‌هادی از کدام دو بخش ساخته می‌شود و کدام با بسامدِ کلیدزنی بزرگ می‌شود؟\nدمای پیوند از توانِ تلف و کدام کمیت به دست می‌آید؟\nچرا دو اینورترِ با سخت‌افزارِ یکسان ممکن است در شبکه دو رفتارِ متفاوت داشته باشند؟\nآزمونِ نوعی با آزمونِ جاری چه فرقی دارد؟\n\nپاسخ‌ها: (۱) هدایت و کلیدزنی؛ دومی با بسامد بزرگ می‌شود؛ (۲) از مقاومتِ گرماییِ مسیر تا خنک‌کن و دمای خنک‌کن؛ (۳) چون میان‌افزار و مجموعهٔ پارامترشان ممکن است فرق کند؛ (۴) آزمونِ نوعی طرح را یک بار ثابت می‌کند، آزمونِ جاری ساختِ درستِ هر واحد را. اگر دو پرسش یا بیشتر را نتوانستید، بخش 9.2.11، بخش 9.2.12، بخش 9.4.10 و بخش 9.4.11 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nاینورتر، کارخانه، قطعه‌ها، اندازه‌ها و گزارش‌ها ساختگی‌اند. هیچ نیم‌رخِ لحیم‌کاری، دما یا زمانِ پخت، روشِ پوشش‌دهی یا ولتاژِ آزمون برای اعمال داده نمی‌شود. همهٔ آزمون‌های این فصل یا بی‌برق‌اند یا روی شبیه‌سازیِ آموزشی در پایتون. کدِ ماشینِ حالت و ردیاب میان‌افزار نیست و برای هیچ دستگاهی نوشته نشده است. کار روی تجهیزِ برق‌دار، پیوندِ DC باردار و آزمونِ توانِ کامل را افرادِ صلاحیت‌دار با روشِ مکتوبِ سازنده و مجوزِ کار انجام می‌دهند (فصل 32). از استانداردها هیچ بند یا عددِ معیاری نقل نشده است. حدها و رواداری‌های این فصل آموزشی‌اند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-a",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-a",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.2 الف. معماریِ محصول و برق",
    "text": "44.2 الف. معماریِ محصول و برق\nفصلِ ۹ نظریه و طراحیِ اینورتر را گفت: کلیدزنیِ نیمه‌هادی، مدولاسیونِ پهنای پالس، توپولوژیِ سه‌سطحی، صافیِ LCL، پیوندِ DC، تلفات، شبکهٔ گرمایی، عایق‌بندی، سازگاریِ الکترومغناطیسی و حلقه‌های کنترل. این بخش همان طرح را به‌عنوانِ محصول می‌بیند. محصول یعنی درختی از زیرمجموعه‌ها که هر کدام سازنده، جرم، هزینه، نرخِ خرابی، آزمون و نسخه دارد. سپس بودجهٔ تلف را با دست می‌نویسد، چون همهٔ قیدهای ساختِ بخشِ ب از گرمای همین تلف شروع می‌شوند. داده‌ها ساختگی‌اند (A-466).\n\n44.2.1 از نظریهٔ فصلِ ۹ تا محصول\nهر مفهومِ نظری یک یا چند جزء را اندازه می‌کند، و هر جزء در کارخانه کنترلی دارد که آن اندازه را نگه می‌دارد. جدول 44.1 این زنجیره را نشان می‌دهد.\n\n\n\nجدول 44.1: از مفهومِ نظری تا کنترلِ کارخانه (A-466)\n\n\n\n\n\n\n\n\n\n\n\nمفهوم (فصلِ ۹)\nچه چیزی را اندازه می‌کند\nجزءِ محصول\nکنترلِ کارخانه\n\n\n\n\nکلیدزنی و هدایت (بخش 9.2.11)\nتلفِ هر کلید\nماژولِ قدرت، درایورِ گیت\nجفت‌کردنِ ماژول‌ها، مقاومتِ گیت\n\n\nیکسوسازی و پیوندِ DC (بخش 9.3.3)\nجریانِ ریپل، ولتاژِ پیوند\nخازن‌های فیلمی، شینهٔ لایه‌ای\nکلاسِ ESR، گشتاورِ اتصال\n\n\nمدولاسیون و توپولوژی (بخش 9.2.9)\nولتاژِ هر کلید، بسامد\nپشتهٔ NPC\nنقشهٔ رابط‌ها، آزمونِ کم‌ولتاژ\n\n\nصافی و هارمونیک (بخش 9.3.4)\nسلف و خازنِ صافی\nسلف‌های L1 و L2\nاندوکتانس و تلفِ هر سلف\n\n\nشبکهٔ گرمایی (بخش 9.2.12)\nدمای پیوند\nلایهٔ رابط، صفحهٔ سرد، پمپ\nوزنِ خمیر، جریان و فشارِ خنک‌کن\n\n\nعایق‌بندی (بخش 9.3.10)\nفاصلهٔ هوایی و خزشی\nبرد، شینه، پایه‌ها\nفاصله در نقشه، آزمونِ عایقی\n\n\nسازگاریِ الکترومغناطیسی (بخش 9.4.7)\nمسیرِ جریانِ هم‌حالت\nزمین‌کردن، کابل‌کشی، شیلد\nچیدمانِ کابل، پیوستگیِ زمین\n\n\nحلقه‌های کنترل (بخش 9.4.1)\nپاسخِ جریان و ولتاژ\nبردِ کنترل، حس‌گرها، میان‌افزار\nنسخهٔ میان‌افزار، کالیبراسیون\n\n\n\n\n\n\nایده. ستونِ آخر نشان می‌دهد که نظریه در کارخانه به کنترل تبدیل می‌شود، نه به محاسبه. کارخانه تلفِ کلید را حساب نمی‌کند. ماژول‌ها را از یک ردهٔ ولتاژ جفت می‌کند تا تلف میانِ آن‌ها برابر بماند. دمای پیوند را هم اندازه نمی‌گیرد. وزنِ خمیرِ لایهٔ رابط را می‌سنجد تا مقاومتِ گرمایی همانی بماند که طراح فرض کرد. این فصل هر سطرِ جدول 44.1 را دست‌کم یک بار با عدد نشان می‌دهد.\n\nمثال 44.1 (از مفهوم به کنترل) پرسش. برای سه سطرِ جدول 44.1 بگویید اگر کنترلِ کارخانه حذف شود چه چیزی خطا می‌کند.\nپاسخ. بی‌جفت‌کردنِ ماژول‌ها، یکی از دو ماژولِ موازی گرم‌تر کار می‌کند (بخش 44.3.2). بی‌کلاسِ ESR، خازنِ نزدیک به کلیدها جریانِ بیشتری می‌برد و زودتر پیر می‌شود (بخش 44.3.3). بی‌وزن‌کردنِ خمیر، دمای پیوند چند کلوین بالا می‌رود و عمرِ چرخهٔ توان کوتاه می‌شود (بخش 44.3.1).\nتفسیر. هر سه خطا در آزمونِ کوتاهِ کارخانه پیدا نیستند و در سال‌ها آشکار می‌شوند. پس کنترل باید پیش از آزمون باشد، در خودِ گامِ ساخت.\n\n\n\n44.2.2 درختِ محصول: جرم، هزینه و نرخِ خرابی\nدرختِ محصولِ فصلِ ۹ (شکل 9.15) برای ساخت باید عدد بگیرد: تعدادِ هر جزء در یک دستگاه، جرم، هزینه و نرخِ خرابی. نرخِ خرابی به فیت (FIT) بیان می‌شود، یعنی شمارِ خرابی در یک میلیارد ساعتِ کار. اگر \\(n_i\\) تعدادِ جزءِ \\(i\\) و \\(\\lambda_i\\) نرخِ هر یک باشد، با فرضِ سریِ قابلیتِ اطمینان:\n\\[\n\\lambda_\\text{unit} = \\sum_i n_i\\,\\lambda_i, \\qquad\nN_\\text{y} = \\lambda_\\text{unit}\\times\\frac{8760}{10^9}\n\\tag{44.1}\\]\nکه \\(N_\\text{y}\\) شمارِ مورد انتظارِ خرابی در سال است. نرخ‌های این درخت همان جمع‌های فصلِ ۹ برای هر رده‌اند (بخش 9.4.14)، میانِ اجزای هر رده پخش شده‌اند. صافی، شینه، صفحهٔ سرد و بدنه در فهرستِ فصلِ ۹ نبودند و صفر گرفته شده‌اند.\ndef tree() -&gt; dict[str, float]:\n    mult = _counts()\n    lines = [\"product tree of one PCI-5500 (teaching values)\",\n             \"  item                                each  in unit\"\n             \"   kg     k u      FIT\"]\n    mass = cost = fit = 0.0\n    fits = {}\n    for nid, parent, name, n, kg, ku, f in src.TREE:\n        if parent is None:\n            continue\n        k = mult[nid]\n        mass += k * kg\n        cost += k * ku\n        fit += k * f\n        fits[name] = k * f\n        lines.append(f\"  {name:35s} {n:4d}  {k:6d}  {k * kg:6.0f}  \"\n                     f\"{k * ku:6.1f}  {k * f:7.0f}\")\n    ranked = sorted(((n, v) for n, v in fits.items() if v &gt; 0),\n                    key=lambda x: -x[1])\n    csv(\"ch44-fit.csv\", \"k,fit,share\",\n        [(k, round(v), round(100 * v / fit, 1))\n         for k, (_, v) in enumerate(ranked, 1)])\n    top = ranked[:3]\n    lines += [f\"  unit: {mass / 1000:.1f} t, {cost:,.0f} k u, {fit:,.0f} FIT \"\n              f\"({fit * 8760 / 1e9:.2f} failures a year; ch 9: 56,400)\",\n              \"  largest shares: \"\n              + \"; \".join(f\"{n} {v / fit:.0%}\" for n, v in top[:2]) + \";\",\n              f\"    {top[2][0]} {top[2][1] / fit:.0%}\",\n              \"  the power modules are not where most failures come from:\",\n              \"  cooling, boards and supplies are - the factory evidence\",\n              \"  and the spares follow the failure shares, not the price\"]\n    emit(\"a_tree\", lines)\n    return dict(mass=mass, cost=cost, fit=fit, top=top[0][0])\nproduct tree of one PCI-5500 (teaching values)\n  item                                each  in unit   kg     k u      FIT\n  power stack                            4       4       0     0.0        0\n  IGBT module                           24      96     115    86.4     9600\n  gate-driver board                     12      48      14    12.0     9000\n  DC-link capacitor                     12      48     120     5.8     4000\n  laminated busbar                       1       4      72     3.2        0\n  cold plate                             1       4      88     2.4        0\n  LCL filter                             1       1     900    18.0        0\n  control board                          2       2       1     2.4     3000\n  current and voltage sensors           24      24      10     1.9     4800\n  auxiliary power supply                 2       2       6     1.2     6000\n  pump, fans, heat exchanger             1       1     120     6.0    15000\n  DC switch, AC breaker, contactors      1       1     160     9.0     5000\n  enclosure and cabling                  1       1    1400    12.0        0\n  unit: 3.0 t, 160 k u, 56,400 FIT (0.49 failures a year; ch 9: 56,400)\n  largest shares: pump, fans, heat exchanger 27%; IGBT module 17%;\n    gate-driver board 16%\n  the power modules are not where most failures come from:\n  cooling, boards and supplies are - the factory evidence\n  and the spares follow the failure shares, not the price\n\n\n\n\n\n\nشکل 44.1: سهمِ هر شاخهٔ درختِ محصول از نرخِ خرابیِ یک اینورتر. ماژول‌های قدرت فقط یک‌ششم را دارند. خنک‌کاری، بردها و منبع‌های تغذیه بیشترِ خرابی‌ها را می‌سازند.\n\n\n\n\nمثال 44.2 (خرابی از کجا می‌آید؟) پرسش. با معادلهٔ 44.1 و خروجیِ بالا، یک اینورتر در سال چند خرابی دارد و ده اینورترِ نیروگاه چند؟ سه شاخهٔ اول چه سهمی دارند؟\nپاسخ. \\(\\lambda_\\text{unit}=56{,}400\\) فیت، پس \\(56{,}400\\times 8760/10^9 = 0.49\\) خرابی در سال برای هر دستگاه و حدودِ پنج خرابی در سال برای ده دستگاه. پمپ و فن‌ها 27 %، ماژول‌های قدرت 17 % و بردهای درایورِ گیت 16 %.\nبررسیِ معقول‌بودن. 56,400 فیت همان عددِ فصلِ ۹ است. خروجی آن را جداگانه چاپ می‌کند تا جمعِ درخت با منبع سنجیده شود.\nتفسیر. گران‌ترین جزء، یعنی ماژول‌ها با 86 k u، فقط یک‌ششمِ خرابی‌ها را دارد. یدکی‌ها، سابقه‌های کارخانه و آزمون‌های پایانِ خط باید از سهمِ خرابی پیروی کنند، نه از قیمت. پمپ، فن، بردها و منبعِ تغذیه یدکیِ نزدیک می‌خواهند. ماژول خرابیِ کم اما تعمیرِ طولانی دارد (بخش 9.4.14).\n\n\n\n44.2.3 بودجهٔ تلفِ کلیدزنی و هدایت\nایده. فصلِ ۹ تلفِ پشتهٔ NPC را قطعه‌به‌قطعه حساب کرد: 12.4 kW برای هر پشته. آیا می‌شود همین عدد را با دست و فرمول‌های سادهٔ پایِ دوسطحی (معادلهٔ 9.7 و معادلهٔ 9.8) نزدیک زد؟ در پایِ NPC دو ساده‌سازی کافی است:\n\n۱. در هر لحظه جریان از دو قطعه می‌گذرد، نه یکی؛ پس تلفِ هدایت حدودِ دو برابرِ پایِ دوسطحی است.\n۲. هر کلیدزنی فقط نیمی از ولتاژِ پیوند را قطع و وصل می‌کند؛ پس تلفِ کلیدزنی همانِ پایِ دوسطحی در \\(V_\\text{dc}/2\\) است.\n\nبا \\(P_\\text{c,T}\\) و \\(P_\\text{c,D}\\) از معادلهٔ 9.7، و \\(P_\\text{sw,T}\\) و \\(P_\\text{rr,D}\\) از معادلهٔ 9.8 در \\(V_\\text{dc}/2\\):\n\\[\n\\begin{aligned}\nP_\\text{leg} &\\approx 4\\left(P_\\text{c,T} + P_\\text{c,D}\\right) + 2\\left(P_\\text{sw,T} + P_\\text{rr,D}\\right) \\\\\nP_\\text{stack} &= 3\\,P_\\text{leg}\n\\end{aligned}\n\\tag{44.2}\\]\nDEV = dict(v_t0=0.75, r_t=0.35e-3, v_d0=0.8, r_d=0.3e-3, e_on_off=0.9,\n           e_rr=0.2, i_ref=2800, v_ref=600)       # one switch position (ch 9)\n\n\ndef simple_leg(i_pk, m, pf, v_dc, f_sw, dev=DEV):\n    \"\"\"Simplified NPC leg: conduction as a two-level leg with two devices\n    in the current path; switching as a two-level leg at V_dc / 2.\"\"\"\n    p_t, p_d = pe.conduction_losses(i_pk, m, pf, dev[\"v_t0\"], dev[\"r_t\"],\n                                    dev[\"v_d0\"], dev[\"r_d\"])\n    s_t, s_d = pe.switching_losses(i_pk, v_dc / 2, f_sw, dev[\"e_on_off\"],\n                                   dev[\"e_rr\"], dev[\"i_ref\"], dev[\"v_ref\"])\n    return dict(cond=4 * (p_t + p_d), sw=2 * (s_t + s_d))\nsemiconductor loss of one stack, 1.375 MVA, pf 0.909, m 0.95, 3 kHz\n  peak current 1,871 A; device data of ch 9\n  simplified (two-level formulas, two devices in the path,\n  switching at V_dc / 2), per leg:\n    conduction 3,008 W, switching 1,170 W\n  stack: simplified 12.53 kW, NPC device by device 12.40 kW (+1.1%)\n  per device of a leg (W): T1 988, T2 772, D5 296\n  hottest: T1, 988 W a position, 494 W a module\n  the hand budget is close in total but cannot say which\n  device is hottest: the thermal design needs the device split\n\nمثال 44.3 (بودجهٔ تلفِ یک پشته با دست) داده‌ها. پشتهٔ 1.375 MVA در 600 V، ضریبِ توان 0.909 (توانِ کاملِ 5.5 MVA با 5 MW)، ضریبِ مدولاسیون 0.95، 3 kHz، پیوندِ 1000 V. دادهٔ قطعه از فصلِ ۹ (ساختگی): \\(V_0=0.75\\,\\text{V}\\)، \\(r=0.35\\,\\text{m}\\Omega\\)، \\(V_{0,\\text{D}}=0.8\\,\\text{V}\\)، \\(r_\\text{D}=0.3\\,\\text{m}\\Omega\\)، \\(E_\\text{on}+E_\\text{off}=0.9\\,\\text{J}\\) و \\(E_\\text{rr}=0.2\\,\\text{J}\\) در 2800 A و 600 V.\nگام ۱. جریان.\n\\[\nI = \\frac{1.375\\times10^6}{\\sqrt3\\times600} = 1323\\,\\text{A}, \\qquad \\hat I = \\sqrt2\\,I = 1871\\,\\text{A}\n\\]\nگام ۲. هدایتِ کلید. ضریب‌ها \\(1/(2\\pi) + m\\cos\\varphi/8 = 0.267\\) و \\(1/8 + m\\cos\\varphi/(3\\pi) = 0.217\\):\n\\[\nP_\\text{c,T} = 0.267\\times0.75\\times1871 + 0.217\\times0.35\\times10^{-3}\\times1871^2 = 375 + 265 = 640\\,\\text{W}\n\\]\nبه همین روش \\(P_\\text{c,D}=112\\,\\text{W}\\).\nگام ۳. کلیدزنی در نیمِ ولتاژ. ضریبِ مقیاس:\n\\[\nk = \\frac{\\hat I}{\\pi I_\\text{ref}}\\,\\frac{V_\\text{dc}/2}{V_\\text{ref}} = \\frac{1871}{\\pi\\times2800}\\times\\frac{500}{600} = 0.177\n\\]\nپس \\(P_\\text{sw,T} = 3000\\times0.9\\times0.177 = 479\\,\\text{W}\\) و \\(P_\\text{rr,D} = 3000\\times0.2\\times0.177 = 106\\,\\text{W}\\).\nگام ۴. جمع. با معادلهٔ 44.2، \\(P_\\text{leg} \\approx 4\\times752 + 2\\times585 = 3008 + 1170 = 4178\\,\\text{W}\\) و پشته \\(3\\times4178 = 12.53\\,\\text{kW}\\).\nبررسیِ معقول‌بودن. محاسبهٔ قطعه‌به‌قطعه 12.40 kW می‌دهد. تفاوت 1.1 % است. بازدهِ نیمه‌هادی‌ها \\(1 - 12.4/1250 = 99.0\\,\\%\\) است، و فصلِ ۹ بازدهِ کلِ دستگاه را با تلف‌های صافی و خنک‌کاری حدودِ 98.4 % یافت (بخش 9.5.3).\nتفسیر. جمعِ دستی خوب است، اما نمی‌گوید کدام قطعه داغ‌تر است. محاسبهٔ قطعه‌به‌قطعه نشان می‌دهد کلیدِ بیرونیِ T1 988 W دارد و دیودِ مهارِ D5 فقط 296 W. میانگینِ ساده، یعنی 12.4 kW تقسیم بر ۲۴ ماژول، 517 W می‌دهد. اما سهمِ ماژولِ T1 494 W است و در جای دیگری از پشته می‌نشیند. طراحیِ گرمایی و همهٔ قیدهای بخشِ ب با همین 494 W کار می‌کنند.\n\n\n\n44.2.4 سخت‌افزارِ پشته و نقشِ هر جزء\nجدول 44.2 هر جزءِ اصلی را با نقش، انتخابِ طراحی و شاهدی که کارخانه برایش نگه می‌دارد کنار هم می‌گذارد. ستونِ سوم از فصلِ ۹ است. ستونِ چهارم موضوعِ این فصل است.\n\n\n\nجدول 44.2: سخت‌افزارِ اینورتر، نقش و شاهدِ کارخانه (A-466)\n\n\n\n\n\n\n\n\n\n\n\nجزء\nنقش\nانتخابِ طراحی (فصلِ ۹)\nشاهدِ کارخانه\n\n\n\n\nماژولِ قدرت\nکلیدزنیِ جریان\nIGBT، دو موازی در هر جای کلید\nسریال، دسته، ردهٔ ولتاژ، جای نصب\n\n\nدرایورِ گیت\nفرمانِ کلید، حفاظتِ اشباع\nجداسازیِ نوری یا مغناطیسی\nآزمونِ برد، نسخهٔ سخت‌افزار\n\n\nخازن‌های پیوندِ DC\nنگه‌داشتنِ ولتاژ، جذبِ ریپل\nفیلمی، ۱۲ عدد در هر پشته\nظرفیت و ESR هر خازن، دسته\n\n\nشینهٔ لایه‌ای\nمسیرِ کم‌اندوکتانس\nلایه‌های مسی با عایقِ نازک\nآزمونِ عایقی، گشتاورِ هر اتصال\n\n\nصفحهٔ سرد و خنک‌کن\nبردنِ گرما\nمایعِ گلیکولی، 45 °C\nآزمونِ فشار و جریان، وزنِ خمیر\n\n\nصافی LCL\nکاهشِ ریپل در شبکه\nسلف‌ها و خازن‌های صافی\nاندوکتانس، تلف، عایق\n\n\nحس‌گرها\nاندازهٔ جریان و ولتاژ\nحس‌گرهای جداشده\nکالیبراسیون، ضریب‌ها\n\n\nبردِ کنترل\nحلقه‌ها، حفاظت، ارتباط\nپردازنده با میان‌افزار\nنسخهٔ میان‌افزار، اثرانگشتِ پارامتر\n\n\nمنبعِ تغذیهٔ کمکی\nتغذیهٔ کنترل و درایورها\nدو منبع\nآزمونِ نگه‌داشت (پیشنهادِ این فصل)\n\n\nکلید و حفاظت\nجداسازی و قطع\nکلیدِ DC، کلیدِ AC، کنتاکتور\nآزمونِ کارکرد، گشتاورِ پایانه‌ها\n\n\n\n\n\n\nایده. هر سطر هم شاهدی سخت‌افزاری دارد و هم شاهدی سابقه‌ای. شاهدِ سخت‌افزاری مانندِ آزمون، اندازه یا گشتاور است. شاهدِ سابقه‌ای مانندِ سریال، دسته یا نسخه است. اولی می‌گوید جزء درست است. دومی می‌گوید اگر بعدها نادرست درآمد، کدام دستگاه‌ها گرفتارند (بخش 44.4.6).\n\n\n44.2.5 میان‌افزار و اقلامِ پیکربندی\nایده. سخت‌افزار به‌تنهایی اینورتر را تعریف نمی‌کند. فصلِ ۹ نشان داد که دو دستگاهِ یکسان با دو مجموعهٔ پارامترِ متفاوت دو رفتارِ متفاوت در شبکه دارند (بخش 9.4.10). پس محصول از پنج قلمِ پیکربندی ساخته می‌شود، و هر قلم نسخه، سابقه و آزمونِ دوباره‌ای دارد که با تغییرش لازم می‌شود.\nconfiguration items of a converter: what defines the product\n  item                          changes with         re-test\n  bill of materials revision    part or supplier     type qualification\n  PCB assembly revision         layout or assembly   board tests, EMC\n  firmware image                any code change      regression, grid code\n  parameter set                 a site setting       function, fingerprint\n  calibration constants         sensor or board      calibration check\n  hardware alone does not define a converter: two identical\n  cabinets with different firmware or parameters are two\n  products - each item has a version and a record (ch 38)\n\nمثال 44.4 (کدام تغییر کدام آزمون را می‌خواهد؟) پرسش. سازنده تأمین‌کنندهٔ خازن‌های پیوند را عوض می‌کند، با همان ظرفیت و ولتاژ. کدام قلمِ پیکربندی تغییر می‌کند و چه آزمونی لازم است؟\nپاسخ. نسخهٔ فهرستِ مواد تغییر می‌کند. طبقِ خروجی، تأییدِ صلاحیتِ نوعی دوباره لازم است، دست‌کم برای جزءِ عوض‌شده. یعنی عمرِ خازن در دما و جریانِ ریپل و جای آن در آزمونِ گرمایی سنجیده می‌شود.\nتفسیر. «همان ظرفیت و ولتاژ» برای عمرِ خازن کافی نیست. ESR و پایداریِ دمایی تعیین‌کننده‌اند (بخش 44.3.3). تغییرِ تأمین‌کننده بدونِ تغییرِ نسخهٔ فهرستِ مواد، همان «تغییرِ پنهان» است که فصلِ ۴۰ با کنترلِ تغییرِ مهندسی می‌بندد (بخش 40.5.7).\n\n\n\n44.2.6 رابط‌های اینورتر با نیروگاه\nاینورتر هفت رابطِ اصلی با بقیهٔ نیروگاه دارد. هر رابط دو مالک دارد و وارسی‌ای که در کارخانه یا ساختگاه انجام می‌شود. این همان دفترِ رابط‌های فصلِ ۱۸ است (بخش 18.4.4)، برای یک محصول:\ninterfaces of the PCI-5500 to the plant\n  interface                     crosses              check\n  PV combiners - DC input       1000 V DC, 6 MWp     DC window, polarity, IMD\n  inverter - unit transformer   600 V AC, 5,300 A    phases, torque, DC limit\n  plant controller - inverter   P and Q set-points   range, rate, fallback\n  SCADA - inverter              data points, alarms  point list, time stamps\n  auxiliary supply              400 V AC, 24 V DC    hold-up, ride-through\n  cooling                       glycol loop, 45 C    flow, pressure, leak\n  earthing                      PE, frame, IMD       continuity, bonding\n  7 interfaces, each with two owners and a check made at\n  the factory or on site; the DC-injection limit sits on the\n  transformer row (ch 43) and the fallback on the controller\n  row (ch 20)\nایده. کارخانه فقط یک سرِ هر رابط را می‌بیند. ترتیبِ فاز و گشتاورِ پایانه را می‌شود در کارخانه سنجید. حدِ تزریقِ DC به ترانسفورماتور (بخش 43.6.5) و رفتارِ اینورتر وقتی ارتباط با کنترل‌کنندهٔ نیروگاه قطع می‌شود (بخش 20.3.7) را فقط با آزمونِ نوعیِ طرح یا در ساختگاه می‌شود دید. ردیابیِ این رابط‌ها تا شاهد در بخش 44.5.4 انجام می‌شود.\n\n\n44.2.7 ناوگانِ مبدل‌های نیروگاه\nPlant P's converter fleet and what the factory builds for it\n  PV central inverters: 10 x PCI-5500\n    IGBT modules 960, boards 520, DC-link capacitors 480\n  wind: 12 turbine converters (machine and grid side, ch 11)\n  storage (S1): 4 PCS of 5 MW for the 8 battery containers (ch 19)\n  one design, many copies: a systematic defect repeats in\n  every unit, a random one in some - the first unit's tests\n  look for the first, the line's tests for the second\nایده. کارخانه برای نیروگاهِ P ده اینورتر می‌سازد: 960 ماژولِ قدرت، 520 برد و 480 خازن. مبدل‌های توربین‌ها (فصلِ ۱۱) و مبدل‌های باتری (فصلِ ۱۹) از سازنده‌های دیگرند، اما همین منطق را دارند. یک طرح و چندین نسخه یعنی دو نوع عیب. عیبِ سیستماتیک در همهٔ واحدها تکرار می‌شود و آزمونِ نخستین واحد آن را می‌گیرد. عیبِ تصادفی در برخی واحدها هست و آزمونِ خط آن را می‌گیرد. فصلِ ۴۰ همین تمایز را برای اسکید گفت (بخش 40.3.8.13).\n\n\n44.2.8 یدکی‌ها از درختِ محصول\nایده. درختِ محصول با نرخِ خرابی می‌گوید هر جزء چند بار در سال خراب می‌شود. اگر بازگرداندنِ یک جزء از سازنده \\(T_\\text{L}\\) طول بکشد، شمارِ خرابی‌ها در این مدت پواسونی است با میانگینِ \\(\\mu = n\\,\\lambda\\,T_\\text{L}\\). موجودیِ \\(k\\) عدد یدکی یعنی احتمالِ اینکه بیش از \\(k\\) خرابی پیش از رسیدنِ یدکی بیاید، کم باشد:\n\\[\nP(\\text{کمبود}) = 1 - \\sum_{j=0}^{k} \\frac{\\mu^j e^{-\\mu}}{j!} \\le 1 - c\n\\tag{44.3}\\]\nspares for 10 inverters: failures in a 12-week resupply time,\n  stock for 90% no-stock-out (Poisson)\n  item                              failures/yr   in lead   stock\n  pump, fans, heat exchanger                1.31      0.30       1\n  IGBT module                               0.84      0.19       1\n  gate-driver board                         0.79      0.18       1\n  auxiliary power supply                    0.53      0.12       1\n  DC switch, AC breaker, contactors         0.44      0.10       0\n  current and voltage sensors               0.42      0.10       0\n  DC-link capacitor                         0.35      0.08       0\n  control board                             0.26      0.06       0\n  the stock follows the failure rate: one each of the four\n  most frequent items; 4 items get none on this rule and\n  wait the lead time after a failure - whether to hold one\n  anyway is a question of the energy lost while waiting\n  (next lesson, ch 52)\n\nمثال 44.5 (یدکیِ ده اینورتر) پرسش. در مدتِ بازگرداندنِ ۱۲ هفته، میانگینِ خرابیِ پمپ و فن‌ها برای ده اینورتر چیست؟ برای 90 % اطمینان چند یدکی لازم است؟\nپاسخ. \\(\\mu = 1.31\\times 12\\times7/365 = 0.30\\). احتمالِ صفر خرابی \\(e^{-0.30}=0.74\\) است، کمتر از 0.90. با یک یدکی \\(0.74 + 0.30\\times0.74 = 0.96\\). پس یک یدکی بس است.\nتفسیر. چهار جزءِ پرخرابی هر کدام یک یدکی می‌گیرند و چهار جزءِ دیگر هیچ. اما این قاعده فقط شمارِ خرابی را می‌بیند. اینکه خرابیِ یک جزءِ بی‌یدکی چقدر انرژی می‌برد، پرسشِ درسِ بعد است. فصلِ ۵۲ یدکی‌های کلِ نیروگاه را با همین منطق می‌چیند.\n\n\n\n44.2.9 زمانِ ازکارافتادگی و انرژی در خطر\nایده. انرژیِ ازدست‌رفته به دو چیز وابسته است: چند بار خرابی رخ می‌دهد و هر بار چقدر طول می‌کشد. با زمانِ میانگینِ بازگرداندنِ \\(T_\\text{R}\\) برای هر جزء و توانِ میانگینِ \\(\\bar P\\) که واحد در ازکارافتادگی از دست می‌دهد:\n\\[\nE_\\text{lost} = \\sum_i N_{\\text{y},i}\\,T_{\\text{R},i}\\,\\bar P\n\\tag{44.4}\\]\ndowntime and energy by item for 10 inverters, 1.25 MW lost\n  while a unit is down (teaching mean)\n  item                              failures/yr  MTTR h   MWh/yr   share\n  IGBT module                               0.84      72     75.7     57%\n  DC switch, AC breaker, contactors         0.44      24     13.1     10%\n  DC-link capacitor                         0.35      24     10.5      8%\n  gate-driver board                         0.79      10      9.9      7%\n  pump, fans, heat exchanger                1.31       6      9.9      7%\n  auxiliary power supply                    0.53       8      5.3      4%\n  current and voltage sensors               0.42       8      4.2      3%\n  control board                             0.26      10      3.3      2%\n  total 132 MWh a year; the largest share is IGBT module:\n  rare failures with a long repair cost more energy than\n  frequent short ones - spares and repair time, not the\n  failure rate alone, set the energy at risk\n\nمثال 44.6 (خرابیِ کم‌شمار و پرهزینه) پرسش. ماژولِ قدرت 17 % از خرابی‌ها را دارد. چه سهمی از انرژیِ ازدست‌رفته را دارد؟\nپاسخ. \\(0.84\\times72\\times1.25 = 75.7\\,\\text{MWh}\\) از 132 MWh در سال، یعنی 57 %. پمپ و فن‌ها با بیشترین شمارِ خرابی فقط 7 % دارند، چون هر بار شش ساعت طول می‌کشد.\nتفسیر. دو درس با هم یک تصویر می‌سازند. شمارِ خرابی تعیین می‌کند کدام یدکی‌ها همیشه باید باشند: پمپ، فن، بردها. مدتِ خرابی تعیین می‌کند کدام جزء با وجودِ خرابیِ کم یدکی می‌خواهد: ماژولِ قدرت، که اگر نباشد، هفتاد و دو ساعت به دوازده هفته تبدیل می‌شود. پس یک ماژول یدکی می‌ماند، هرچند قاعدهٔ پواسون هم آن را داده بود. سرعتِ تعمیرِ ماژول را طرح می‌سازد: پشته‌ای که بی‌بازکردنِ کابینت بیرون بیاید.\n\n\n\n44.2.10 پشتهٔ یدکی و طراحی برای سرویس\nایده. مثال 44.6 نشان داد ماژولِ قدرت بیشترِ انرژیِ ازدست‌رفته را می‌سازد، چون تعمیرش طولانی است. اگر طرح اجازه دهد پشته‌ای کامل و ازپیش‌آزموده روی ریل بیرون بیاید و با اتصال‌های سریعِ خنک‌کن عوض شود، زمانِ بازگرداندن کوتاه می‌شود. ارزشِ این کار با انرژیِ نگه‌داشته و هزینهٔ پشتهٔ یدکی سنجیده می‌شود:\n\\[\nE_\\text{kept} = N_\\text{y}\\,(T_\\text{R} - T_\\text{swap})\\,\\bar P, \\qquad\n\\text{NPV} = E_\\text{kept}\\,p_\\text{e}\\,\\frac{1-(1+i)^{-n}}{i} - C_\\text{stack}\n\\tag{44.5}\\]\na pre-tested spare stack with quick couplings: module repairs 72 h -&gt; 8 h\n  module failures in the fleet 0.84 a year (lesson A), 1.25 MW lost while down\n  energy kept: 67 MWh a year = 4.7 k u at 70 u/MWh\n  stack cost (modules, drivers, capacitors, busbar, plate): 27.4 k u\n  simple payback 5.8 years; value over 25 years at 6%: +32.7 k u\n  only module failures counted - a stack swap also shortens\n  driver and capacitor repairs; serviceability is designed in\n  (stack on rails, couplings that close dry), then proven by a\n  timed swap at the factory\n\nمثال 44.7 (یک پشته در انبار) پرسش. اگر تعمیرِ خرابیِ ماژول از ۷۲ به ۸ ساعت برسد، انرژی و ارزشِ نگه‌داشته در سال چیست؟ پشتهٔ یدکی در ۲۵ سال می‌ارزد؟\nپاسخ. \\(0.84\\times(72-8)\\times1.25 = 67\\,\\text{MWh}\\) در سال، یعنی 4.7 k u در 70 u/MWh. پشته 27.4 k u است، بازگشت در 5.8 سال و ارزشِ خالصِ +32.7 k u با نرخِ 6 %.\nتفسیر. فقط خرابی‌های ماژول شمرده شد. همین پشته تعمیرِ درایور و خازن را هم کوتاه می‌کند، پس ارزش بیشتر است. اما این ارزش فقط وقتی هست که طرح آن را ممکن کند: پشته روی ریل، اتصال‌هایی که خشک بسته می‌شوند و بدونِ پرکردنِ دوبارهٔ مدار. شاهدش یک تعویضِ زمان‌گرفته در کارخانه است. قابلیتِ سرویس یک الزامِ طراحی است، نه یک امید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجدول 44.1 را با یک مثال توضیح دهید: چرا کنترلِ کارخانه به‌جای محاسبه می‌نشیند؟\nمعادلهٔ 44.1 را توضیح دهید. فرضِ سری‌بودن در آن یعنی چه؟\nچرا گران‌ترین جزء پرخرابی‌ترین نیست؟ این برای یدکی‌ها چه معنایی دارد؟\nمعادلهٔ 44.2 را توضیح دهید. هر یک از دو ساده‌سازی از کجا می‌آید؟\nچرا جمعِ دستیِ تلف برای طراحیِ گرمایی کافی نیست؟\nمیانگینِ 517 W در هر ماژول با 494 Wِ ماژولِ T1 چه فرقی دارد؟ کدام برای دمای پیوند به کار می‌رود؟\nپنج قلمِ پیکربندیِ یک مبدل را نام ببرید و برای هر کدام یک تغییرِ نمونه بگویید.\nکدام رابط‌های اینورتر را نمی‌شود در کارخانه کامل سنجید؟ چرا؟\nعیبِ سیستماتیک و تصادفی را با یک مثال از اینورتر توضیح دهید.\nاگر خرابیِ سالانهٔ ده اینورتر حدودِ پنج باشد، چه چیزی تعیین می‌کند که این خرابی‌ها چقدر انرژی از دست می‌دهند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-b",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-b",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.3 ب. طراحی برای ساخت و قابلیتِ اطمینان",
    "text": "44.3 ب. طراحی برای ساخت و قابلیتِ اطمینان\nطرحی که روی کاغذ درست است، در کارخانه با پراکندگیِ قطعه‌ها و فرایندها ساخته می‌شود. طراحی برای ساخت یعنی طرح چنان باشد که با همین پراکندگی هنوز درست کار کند (فصلِ ۳۸، بخش 38.3.4). طراحی برای قابلیتِ اطمینان یعنی همین طرح سال‌ها در گرما، چرخهٔ روزانه و آلودگیِ ساختگاه دوام بیاورد. این بخش هفت قیدِ عددی را می‌سنجد و سپس مواد، محدودیتِ تعمیرِ دوباره، سازگاریِ الکترومغناطیسی، طراحی برای آزمون و خط‌مبنای پیکربندی را مرور می‌کند. همهٔ ثابت‌ها آموزشی‌اند (A-467، A-468). هیچ نیم‌رخِ لحیم‌کاری یا پختی داده نمی‌شود.\n\n44.3.1 لایهٔ رابطِ گرمایی و دمای پیوند\n\n\n\n\n\n\nشکل 44.2: مسیرِ گرما از پیوندِ ماژولِ کلیدِ بیرونی تا خنک‌کن. لایهٔ رابطِ گرمایی کمتر از یک‌سومِ مقاومتِ کل را دارد، اما تنها جزئی است که در خودِ کارخانه ساخته می‌شود.\n\n\n\nایده. میانِ کفِ ماژولِ قدرت و صفحهٔ سرد، لایهٔ نازکی از مادهٔ رابطِ گرمایی هست که ناهمواری‌های دو سطح را پر می‌کند. هوا رسانای گرماییِ بسیار بدی است. هر جا خمیر نرسد یا حباب بماند، گرما از آن بخش نمی‌گذرد. مقاومتِ گرماییِ لایه با ضخامتِ \\(d_\\text{tim}\\)، رسانندگیِ \\(k_\\text{tim}\\)، سطحِ زیرِ تراشه‌ها \\(A_\\text{chip}\\) و سهمِ حفره‌ها \\(f_\\text{v}\\):\n\\[\nR_\\text{ch} = \\frac{d_\\text{tim}}{k_\\text{tim}\\,A_\\text{chip}\\,(1-f_\\text{v})}, \\qquad\nT_j = T_\\text{coolant} + P\\,(R_\\text{jc} + R_\\text{ch} + R_\\text{hc})\n\\tag{44.6}\\]\nنمادها همان نمادهای معادلهٔ 9.9 هستند. سطحِ مؤثر سطحِ زیرِ تراشه‌هاست، نه کلِ کفِ ماژول، چون گرما در کفِ مسی کمی پخش می‌شود و بیشترش از زیرِ تراشه‌ها پایین می‌رود. عمرِ چرخهٔ توان با نوسانِ دمای پیوند \\(\\Delta T_j\\) به توانِ آموزشیِ فصلِ ۹ کم می‌شود:\n\\[\n\\frac{N}{N_0} = \\left(\\frac{\\Delta T_{j,0}}{\\Delta T_j}\\right)^{5}\n\\tag{44.7}\\]\ndef tim_r(thickness_um: float, k_w_mk: float, area_cm2: float,\n          void: float = 0.0) -&gt; float:\n    \"\"\"Thermal resistance (K/W) of an interface layer; voids remove area.\"\"\"\n    a = area_cm2 * 1e-4 * (1.0 - void)\n    return thickness_um * 1e-6 / (k_w_mk * a)\none IGBT module of the hottest position: 494 W, coolant 45 C,\n  R_jc 0.028 K/W, cold plate 0.016 K/W (ch 9: 0.060 in all)\n  interface 100 um of k 0.8 W/m K over 80 cm2 under the chips (teaching)\n  interface state                R_tim K/W   Tj C   daily swing K   cycle life\n  as designed                       0.0156     74            29.5         100%\n  printed twice as thick            0.0312     82            37.2          31%\n  40 % voids under the chips        0.0260     80            34.6          45%\n  pumped out and dried              0.0586     96            50.7           7%\n  the interface is a thin layer, but a thick or dry one moves\n  the junction by many kelvin; power cycling life falls with\n  the fifth power of the swing (ch 9) - the print weight and\n  coverage at mounting are process controls, not details\n\nمثال 44.8 (یک لایهٔ نازک، چند کلوین) پرسش. با معادلهٔ 44.6، مقاومتِ لایهٔ طراحی‌شده و دمای پیوندِ ماژولِ T1 را بیابید. اگر خمیر دو برابر ضخیم چاپ شود، عمرِ چرخهٔ توان چه می‌شود؟\nپاسخ. \\(R_\\text{ch} = 100\\times10^{-6}/(0.8\\times80\\times10^{-4}) = 0.0156\\,\\text{K/W}\\). جمعِ مسیر \\(0.028+0.0156+0.016 = 0.0596\\,\\text{K/W}\\)، همان 0.060 فصلِ ۹. پس \\(T_j = 45 + 494\\times0.0596 = 74.5\\,^\\circ\\text{C}\\). با چاپِ دو برابر، \\(R_\\text{ch}=0.0312\\) و \\(T_j = 82\\,^\\circ\\text{C}\\). نوسانِ روزانه از 29.5 K به 37.2 K می‌رسد. با معادلهٔ 44.7، \\((29.5/37.2)^5 = 0.31\\).\nبررسیِ معقول‌بودن. دمای 74.5 °C با 75 °Cِ فصلِ ۹ (بخش 9.5.3) می‌خوانَد. هیچ خمیرِ خشکی هم پیوند را از 100 °C بالاتر نمی‌برد. خطر برای عمر است، نه برای حدِ دما.\nتفسیر. یک لایهٔ صدمیکرونی که دیده نمی‌شود، عمرِ چرخهٔ ماژول را به یک‌سوم می‌رساند. حفره‌های 40 % آن را به 45 % و خمیرِ بیرون‌رانده‌شده و خشک‌شده به 7 %. برای همین وزن و پوششِ چاپ در گامِ نصب کنترلِ فرایند است (بخش 44.4.3). ماژول که بسته شد، دیگر نمی‌شود لایه را دید.\n\n\n\n44.3.2 دو ماژولِ موازی و پراکندگیِ قطعه\nایده. هر جای کلید دو ماژولِ موازی دارد. اگر ولتاژِ هدایتِ دو ماژول کمی فرق کند، جریان به‌تساوی تقسیم نمی‌شود. با مقاومتِ هدایتِ \\(r_k\\) برای هر شاخه، سهمِ شاخهٔ \\(k\\) و تلفِ هدایتش:\n\\[\n\\frac{I_k}{I} = \\frac{1/r_k}{\\sum_j 1/r_j}, \\qquad\nP_{\\text{c},k} \\approx \\frac{P_\\text{pos}}{2}\\left(\\frac{I_k/I}{1/2}\\right)^2\n\\tag{44.8}\\]\nاین یک ساده‌سازیِ آموزشی است. تلفِ کلیدزنی هم تقریباً با جریان تقسیم می‌شود، و تلفِ هدایت بخشی ثابت و بخشی مربعی دارد.\ntwo modules in parallel on one switch position: on-state spread\n  share of the current by 1/r; conduction loss ~ share^2 (teaching)\n  spread    shares          hotter module loss   Tj rise above even\n      0%    0.500/0.500         494 W            0.0 K\n      3%    0.507/0.493         509 W            0.9 K\n      6%    0.515/0.485         524 W            1.8 K\n      9%    0.522/0.477         539 W            2.7 K\n  at high current the IGBT's on-state voltage rises with\n  temperature, so the hotter module takes a little less - but\n  the factory still pairs modules from one voltage class and\n  one lot: sharing is designed in, then built in\n\nمثال 44.9 (جفت‌کردنِ ماژول‌ها) پرسش. اختلافِ 6 % در ولتاژِ هدایت چه سهمی و چه افزایشِ دمایی می‌دهد؟\nپاسخ. سهم‌ها \\(1/0.97\\) و \\(1/1.03\\) نرمال‌شده، یعنی 0.515 و 0.485. تلفِ ماژولِ گرم‌تر \\(494\\times(0.515/0.5)^2 = 524\\,\\text{W}\\). افزایشِ دما \\((524-494)\\times0.0596 = 1.8\\,\\text{K}\\).\nتفسیر. 1.8 K کم به نظر می‌رسد، اما با معادلهٔ 44.7 عمرِ ماژولِ گرم‌تر حدودِ 25 % کمتر می‌شود و اولین خرابیِ پشته همان ماژول است. در جریانِ زیاد، ولتاژِ هدایتِ IGBT با دما بالا می‌رود و ماژولِ گرم‌تر کمی کمتر می‌گیرد. این بازخورد کمک می‌کند ولی صفر نمی‌کند. پس کارخانه ماژول‌های یک جای کلید را از یک ردهٔ ولتاژ و یک دسته جفت می‌کند و جفت را در سابقه می‌نویسد. تقسیمِ جریان را طرح ممکن می‌کند و ساخت نگه می‌دارد.\n\n\n\n44.3.3 خازن‌های موازی و تقسیمِ جریانِ ریپل\nایده. پیوندِ هر پشته دوازده خازنِ فیلمیِ موازی دارد. جریانِ ریپل میانِ آن‌ها به نسبتِ عکسِ امپدانسِ هر شاخه تقسیم می‌شود. امپدانسِ شاخه مقاومتِ سریِ معادل (ESR) خازن به‌علاوهٔ مسیرِ شینه است. خازنی که به کلیدها نزدیک‌تر است مسیرِ کوتاه‌تری دارد و سهمِ بیشتری می‌گیرد. گرمای خازن با \\(I^2\\,\\text{ESR}\\) است، و عمرش با هر 10 K افزایشِ دمای نقطهٔ داغ نصف می‌شود (فصلِ ۹، بخش 9.3.21):\n\\[\nP_k = I_k^2\\,\\text{ESR}_k, \\qquad \\frac{L}{L_0} = 2^{-(\\Delta T - \\Delta T_0)/10}\n\\tag{44.9}\\]\n12 film capacitors in parallel on one DC link: ESR spread +-15%,\n  busbar path up to 10% longer\n  current share relative to an even split: 1.22, 1.08, 0.97, 0.88, 1.17, 1.04\n                                           0.93, 0.85, 1.13, 1.01, 0.90, 0.82\n  hottest capacitor: 1.22 x the even current, 1.20 x the heat\n  hot-spot rise 12.0 K instead of 10 K: life x 0.87 (10 K halves it, ch 9)\n  the capacitor nearest the switches works hardest: layout\n  equalises the paths, and incoming checks keep the ESR\n  spread inside the maker's class\n\n\n\n\n\n\nشکل 44.3: سهمِ جریانِ ریپلِ دوازده خازنِ یک پیوندِ DC. الگوی تکرارشونده از پراکندگیِ ESR است و کاهشِ کلی از مسیرِ بلندترِ شینه برای خازن‌های دورتر.\n\n\n\n\nمثال 44.10 (خازنی که بیشتر کار می‌کند) پرسش. خازنِ شمارهٔ ۱ 1.22 برابرِ سهمِ برابر جریان می‌گیرد. گرما و عمرش چه می‌شود؟\nپاسخ. گرما با مربعِ جریان و ESR کمترِ خودش، 1.20 برابر است. اگر خازن در سهمِ برابر 10 K گرم شود، اکنون 12.0 K گرم می‌شود. با معادلهٔ 44.9، \\(2^{-0.2} = 0.87\\).\nتفسیر. کاهشِ 13 % عمرِ یک خازن کم است، اما نشان می‌دهد چرا چیدمانِ شینه مسیرها را برابر می‌کند و چرا خازن‌ها با کلاسِ ESR خریده و در بازرسیِ ورودی سنجیده می‌شوند. اگر پراکندگیِ ESR دو برابر شود یا خازنی از تأمین‌کنندهٔ دیگری کنار بقیه بنشیند، سهم‌ها بیشتر از هم دور می‌شوند (مثال 44.4).\n\n\n\n44.3.4 خستگیِ اتصالِ لحیمی در چرخهٔ روزانه\nایده. هر روز اینورتر با خورشید گرم و شب سرد می‌شود. قطعه و برد ضریبِ انبساطِ گرماییِ متفاوتی دارند. پس اتصالِ لحیمیِ میانِ آن‌ها هر روز کمی برش می‌خورد. کرنشِ برشیِ هر چرخه با فاصله از مرکزِ قطعه \\(L_\\text{D}\\)، اختلافِ ضریبِ انبساط \\(\\Delta\\alpha\\)، نوسانِ دما \\(\\Delta T\\) و ارتفاعِ لحیم \\(h_\\text{s}\\) است. عمر از رابطهٔ کافین–مانسون در شکلِ ساده‌شده می‌آید:\n\\[\n\\Delta\\gamma = \\frac{L_\\text{D}\\,\\Delta\\alpha\\,\\Delta T}{h_\\text{s}}, \\qquad\nN_\\text{f} = \\frac12\\left(\\frac{\\Delta\\gamma}{2\\,\\varepsilon_\\text{f}}\\right)^{1/c_\\text{f}}\n\\tag{44.10}\\]\nبا ثابت‌های آموزشیِ \\(\\varepsilon_\\text{f}=0.325\\) و \\(c_\\text{f}=-0.442\\). ثابت‌های واقعی به آلیاژ، دما و شکلِ اتصال بستگی دارند و از آزمونِ چرخهٔ دمایی می‌آیند.\ndef solder_strain(length_mm: float, d_alpha_ppm: float, delta_t: float,\n                  height_mm: float) -&gt; float:\n    \"\"\"Shear strain range of a solder joint between a part and its board:\n    distance from the neutral point x CTE mismatch x temperature swing,\n    over the joint height.\"\"\"\n    return length_mm * d_alpha_ppm * 1e-6 * delta_t / height_mm\n\n\ndef cycles_to_failure(strain: float, eps_f: float = 0.325, c: float = -0.442):\n    \"\"\"Coffin-Manson in a simplified Engelmaier form (teaching constants):\n    N_f = 0.5 (strain / (2 eps_f))^(1/c).\"\"\"\n    return 0.5 * (strain / (2 * eps_f)) ** (1 / c)\nsolder joints on the control board, one thermal cycle a day\n  (9,125 in 25 years)\n  part                       cycles at dT 20 K   at dT 40 K   verdict at 40\n  0603 resistor                        321,787       67,066   ok\n  1206 resistor                         67,066       13,978   ok\n  2512 current shunt                    13,978        2,913   short\n  2220 ceramic capacitor                18,908        3,941   short\n  7 mm QFN controller                   44,974        9,373   ok\n  17 mm BGA processor                   13,285        2,769   short\n  large, stiff parts far from their centre and boards that\n  swing many kelvin a day fail first: the layout keeps big\n  ceramics away from heat, and the cabinet's cooling keeps\n  the daily swing small (teaching constants; the maker's\n  qualification by thermal cycling is the evidence)\n\nمثال 44.11 (شنتِ جریان روی بردِ کنترل) پرسش. شنتِ 2512 با \\(L_\\text{D}=3.2\\,\\text{mm}\\)، \\(\\Delta\\alpha = 11\\,\\text{ppm/K}\\) و \\(h_\\text{s}=0.1\\,\\text{mm}\\) در نوسانِ 40 K چند چرخه دوام می‌آورد؟\nپاسخ.\n\\[\n\\Delta\\gamma = \\frac{3.2\\times11\\times10^{-6}\\times40}{0.1} = 0.0141, \\qquad\nN_\\text{f} = 0.5\\left(\\frac{0.0141}{0.65}\\right)^{-1/0.442} \\approx 2{,}900\n\\]\nیعنی حدودِ 2,900 چرخه، در برابرِ 9,125 چرخهٔ ۲۵ سال.\nتفسیر. با نوسانِ 20 K همان شنت 13,978 چرخه دوام می‌آورد و کافی است. پس دو راه داریم: چیدمان قطعه‌های بزرگ و سخت را از گرما و از نقطه‌های خمشِ برد دور نگه دارد، یا خنک‌کاریِ کابینت نوسانِ روزانهٔ برد را کوچک نگه دارد. پردازندهٔ BGAِ 17 mm و خازنِ سرامیکیِ بزرگ هم کوتاه می‌آیند. شاهدِ واقعی آزمونِ چرخهٔ دماییِ سازنده روی خودِ برد است، نه این فرمول.\n\n\n\n44.3.5 فاصلهٔ خزشی و درجهٔ آلودگی\nایده. فصلِ ۹ فاصلهٔ هوایی و خزشی را تعریف کرد (بخش 9.3.10). در طراحیِ برد، فاصلهٔ خزشی یک وارسیِ چیدمان است. هر جفت شبکهٔ با ولتاژِ متفاوت روی برد فاصله‌ای دارد که باید با ولتاژِ کار و درجهٔ آلودگیِ محیطِ برد سنجیده شود. پوششِ محافظ روی برد محیطِ سطح را تمیزتر می‌کند. در این درسِ آموزشی، فاصلهٔ لازم با نرخی بر کیلوولت ساده شده است:\n\\[\nd_\\text{need} = \\max\\left(0.5\\,\\text{mm},\\; \\frac{V}{1000}\\,r_\\text{PD}\\right)\n\\tag{44.11}\\]\nکه \\(r_\\text{PD}\\) نرخِ آموزشیِ هر درجهٔ آلودگی است. فاصله‌های واقعی از جدول‌های استانداردهای ایمنی می‌آیند (STD-050، STD-044) و به جنسِ عایق، ردهٔ اضافه‌ولتاژ و ارتفاع هم بستگی دارند.\ncreepage along the board for the cabinet's pollution class 3\n  (teaching mm per kV: 5.0 for class 2, 12.5 for class 3;\n  under a coating, treated as class 2)\n  net pair                               V     has mm   needs mm   ok\n  DC+ to DC- on the gate board           1000     9.0      12.5   NO\n  gate drive to control (isolation)      1000    14.0      12.5   yes\n  24 V to chassis                          24     1.0       0.5   yes\n  DC+ to heat sink                       1000     6.0       5.0   yes\n  dust and condensation in an outdoor cabinet make the board\n  surface a weaker insulator: the spacing is set for the\n  pollution the cabinet lets in, and a coating changes it;\n  real spacings come from the tables of the safety standards\n  (STD-050, STD-044), not from a rate per kV\n\nمثال 44.12 (یک جفت شبکه که کم دارد) پرسش. کدام جفت شبکه رد می‌شود و دو راهِ درست‌کردنش چیست؟\nپاسخ. DC+ تا DC- روی بردِ درایور 9 mm دارد و در درجهٔ ۳ 12.5 mm لازم دارد. راهِ اول، بیشترکردنِ فاصله یا بریدنِ شیار در برد است، که مسیرِ سطح را بلند می‌کند. راهِ دوم، پوششِ محافظ است که در این درس جفت را به درجهٔ ۲ و نیازِ 5 mm می‌برد.\nتفسیر. راهِ دوم فاصله را به یک فرایندِ کارخانه وابسته می‌کند. پوشش باید کامل باشد و پوششِ ناقص روی همان شیار، جفت را دوباره به درجهٔ ۳ برمی‌گرداند. پس اگر طرح به پوشش تکیه کند، بازرسیِ پوشش یک نقطهٔ شاهد می‌شود (بخش 44.4.1). فاصلهٔ کافی بدونِ پوشش کنترلِ کمتری می‌خواهد. این همان انتخابِ طراحی برای ساخت است.\n\n\n\n44.3.6 کاهشِ ردهٔ قطعه\nایده. کاهشِ ردهٔ قطعه یعنی هر قطعه با تنشی کمتر از حدِ نامی‌اش کار کند: ولتاژ، توان، دما یا جریان. نسبتِ تنش به رده با یک قاعده سنجیده می‌شود. فصلِ ۹ کاهشِ توانِ کلِ دستگاه با دما را گفت (بخش 9.2.14). این درس کاهشِ رده را قطعه‌به‌قطعه وارسی می‌کند:\n\\[\n\\frac{S}{S_\\text{rated}} \\le \\rho_\\text{rule}\n\\tag{44.12}\\]\ndef derating(rows, rules: dict) -&gt; list[tuple[str, float, float, bool]]:\n    \"\"\"(part, stress ratio, allowed ratio, ok) for each part: stress over\n    rating against the derating rule of its kind.\"\"\"\n    out = []\n    for part, kind, stress, rating in rows:\n        ratio = stress / rating\n        allowed = rules[kind]\n        out.append((part, ratio, allowed, ratio &lt;= allowed))\n    return out\ncomponent stresses against the derating rules (teaching rules)\n  part                                          ratio   rule   ok\n  IGBT, NPC outer (650 V + 300 V overshoot)      0.79   0.80   yes\n  DC-link film capacitor                         0.77   0.85   yes\n  gate resistor                                  0.60   0.60   yes\n  aux supply electrolytic, 85 C of 105 C         0.81   0.85   yes\n  control connector                              0.85   0.80   NO\n  DC-link capacitor at 1300 V                    1.00   0.85   NO\n  2 parts over their rule: control connector and DC-link capacitor at 1300 V;\n  2 at their rule (IGBT, gate resistor): design review\n  questions (a larger connector, capacitors rated for the\n  window's top, margin for the IGBT), answered before the\n  factory builds\n\nمثال 44.13 (خازن در بالای پنجره) پرسش. خازنِ پیوند در 1000 V با نسبتِ 0.77 می‌گذرد، اما در 1300 V با نسبتِ 1.00 رد می‌شود. کدام ولتاژ درست است؟\nپاسخ. هر دو. ولتاژِ کارِ عادی نزدیکِ 1000 V است، اما پنجرهٔ DC تا 1300 V می‌رود (D-012). در صبح‌های سرد، ولتاژِ مدارِ بازِ رشته‌ها پیش از شروعِ کار به همان‌جا می‌رسد (بخش 10.4.1). قاعده باید در بدترین حالتِ مجاز وارسی شود، نه در حالتِ معمول.\nتفسیر. دو قطعه رد می‌شوند و دو قطعه روی قاعده‌اند. همه پرسش‌های بازبینیِ طراحی‌اند و پیش از ساخت پاسخ می‌گیرند. کارخانه نمی‌تواند خازنِ کم‌ولتاژ را با دقتِ بیشتر بسازد. IGBT با 0.79 در برابرِ 0.80 یعنی اضافه‌ولتاژِ کلیدزنی روی شینه باید همان بماند که طراح فرض کرد. پس اندوکتانسِ شینه و گشتاورِ اتصال‌هایش (بخش 44.3.7) هم بخشی از کاهشِ رده‌اند.\n\n\n\n44.3.7 اتصالِ پیچیِ شینه و پیش‌بار\nایده. شینه‌های پشته با پیچ به ماژول‌ها و خازن‌ها بسته می‌شوند. مقاومتِ تماس به نیروی فشار وابسته است. در مدلِ آموزشی، با توانِ منفیِ یک‌دوم:\n\\[\nR_\\text{c} = R_{\\text{c},0}\\left(\\frac{F}{F_0}\\right)^{-1/2}, \\qquad P = I^2 R_\\text{c}\n\\tag{44.13}\\]\nbolted busbar joint on the DC side of a stack, 1375 A (teaching:\n  contact resistance ~ clamping force^-0.5)\n  preload left   contact uOhm   heat W\n          100%            5.0      9.5\n           75%            5.8     10.9\n           50%            7.1     13.4\n           25%           10.0     18.9\n  a joint that loses its preload heats, oxidises and loses\n  more: torque marks and a torque record per joint at the\n  factory, thermography in the heat run (lesson C)\n\nمثال 44.14 (اتصالی که شل می‌شود) پرسش. اگر اتصال سه‌چهارمِ پیش‌بارش را از دست بدهد، گرمایش چند برابر می‌شود؟\nپاسخ. با \\(F/F_0 = 0.25\\)، \\(R_\\text{c}\\) دو برابر می‌شود: از 5.0 به 10.0 μΩ. گرما از 9.5 W به 18.9 W می‌رسد.\nتفسیر. دو برابر شدنِ گرما در یک نقطهٔ کوچک، آنجا را داغ‌تر می‌کند. اکسید بیشتر می‌شود و مقاومت باز بالا می‌رود. این چرخه ادامه دارد تا اتصال بسوزد. کنترلِ کارخانه سه چیز است. اول، گشتاورِ ثبت‌شده برای هر اتصال با ابزارِ کالیبره. دوم، علامتِ گشتاور روی پیچ که شل‌شدن را دیدنی می‌کند. سوم، گرمانگاری در کارِ توانِ کامل (بخش 44.4.7). فصلِ ۴۲ نشستِ اتصال با رنگ را نشان داد (بخش 42.7.11). همان منطق اینجا هم برقرار است.\n\n\n\n44.3.8 مواد و انتخاب‌هایی که ساخت را تعیین می‌کنند\n\n\n\nجدول 44.3: موادِ اینورتر، دلیلِ اهمیت و شاهد (A-468)\n\n\n\n\n\n\n\n\n\n\n\nماده\nچرا مهم است\nانتخابِ طراحی\nشاهد\n\n\n\n\nلایه‌پایهٔ برد\nانبساط، دمای گذارِ شیشه‌ای\nلایه‌پایهٔ دمابالا برای بردهای گرم\nگواهیِ برد، آزمونِ صلاحیتِ برد (STD-183)\n\n\nآلیاژِ لحیم\nعمرِ خستگی، سازگاری\nآلیاژِ بی‌سرب\nگواهیِ دسته، الزامِ لحیم (STD-182)\n\n\nپوششِ محافظ\nدرجهٔ آلودگیِ سطح\nپوششِ کامل روی بردهای قدرت\nضخامت و پوشش در بازرسی\n\n\nمادهٔ رابطِ گرمایی\nمقاومتِ گرمایی، پیری\nخمیر یا مادهٔ تغییرفاز\nگواهی، تاریخِ مصرف، وزنِ چاپ\n\n\nعایقِ شینه\nاستقامتِ دی‌الکتریک، خزش\nفیلمِ چندلایه\nآزمونِ عایقی، تخلیهٔ جزئی\n\n\nدی‌الکتریکِ خازن\nعمر، خودترمیمی\nفیلمِ پلی‌پروپیلن\nظرفیت، ESR، دسته\n\n\n\n\n\n\nایده. هر ماده یک خاصیتِ کلیدی دارد که طرح به آن تکیه می‌کند. خاصیت با گواهیِ دسته و آزمونِ صلاحیت ثابت می‌شود. اگر تأمین‌کنندهٔ ماده عوض شود، خاصیت باید دوباره ثابت شود، حتی اگر نامِ تجاری همان بماند (مثال 44.4). استانداردهای IPC برای پذیرشِ برد مونتاژشده (STD-181)، الزامِ لحیم‌کاری (STD-182) و صلاحیتِ بردِ خام (STD-183) فقط با نام آمده‌اند. هیچ معیار یا عددی از آن‌ها نقل نشده است.\n\n\n44.3.9 محدودیتِ تعمیرِ دوباره\nایده. هر تعمیرِ دوباره روی برد یا ماژول یک چرخهٔ گرماییِ اضافه است. هر بار که قطعه‌ای برداشته و دوباره لحیم شود، لایه‌های برد و پدها کمی آسیب می‌بینند. پس طرح و برنامهٔ کیفیت سقفِ تعمیر را از پیش می‌گذارند. جدول 44.4 قاعده‌های آموزشیِ کارخانهٔ ساختگی است.\n\n\n\nجدول 44.4: سقفِ تعمیرِ دوباره در کارخانهٔ ساختگی (A-468)\n\n\n\n\n\n\n\n\n\n\n\nجا\nتعمیرِ مجاز\nپس از آن\nسابقه\n\n\n\n\nقطعهٔ سطحی کوچک\nتا دو بار در یک جا\nبردِ مردود\nجا، علت، اپراتور\n\n\nBGA و QFN\nیک بار، با پرتوِ ایکس پس از تعمیر\nبردِ مردود\nتصویرِ پرتوِ ایکس\n\n\nبردِ پوشش‌دار\nفقط پیش از پوشش\nتعمیر ممنوع\nزمانِ پوشش\n\n\nچاپِ خمیرِ ماژول\nپاک‌کردن و چاپِ دوباره، یک بار\nماژولِ قرنطینه\nوزنِ هر دو چاپ\n\n\nاتصالِ پیچیِ شینه\nبازکردن و بستنِ دوباره، با پیچِ نو\nبررسیِ سطحِ تماس\nگشتاورِ هر دو بار\n\n\n\n\n\n\nتفسیر. سقفِ تعمیر جلوی دو خطر را می‌گیرد. خطرِ اول بردی است که پنج بار تعمیر شده و هنوز «قبول» است اما زودتر می‌شکند. خطرِ دوم تعمیری است که سابقه ندارد. سابقهٔ تعمیر از تبارنامه جدا نیست. اگر بعدها خرابی در یک گروه از بردها تکرار شود، اولین پرسش این است: «کدام‌ها تعمیر شده بودند؟»\n\n\n44.3.10 سازگاریِ الکترومغناطیسی به‌عنوانِ قیدِ چیدمان\nفصلِ ۹ مسیرِ جریانِ هم‌حالت و آزمون‌های سازگاری را گفت (بخش 9.4.7). در کارخانه سازگاری به چند قیدِ ساخت تبدیل می‌شود. نتیجهٔ آزمونِ نوعی فقط وقتی برای هر واحد معتبر است که هر واحد همان‌طور ساخته شود.\n\n\n\nجدول 44.5: سازگاریِ الکترومغناطیسی به‌عنوانِ قیدِ ساخت (A-468)\n\n\n\n\n\n\n\n\n\n\nقید\nچرا\nکنترلِ کارخانه\n\n\n\n\nسطحِ حلقهٔ کلیدزنی کوچک\nولتاژِ القایی و اضافه‌ولتاژ\nشینهٔ لایه‌ای با نقشهٔ ثابت\n\n\nکابل‌های قدرت و سیگنال جدا\nجفت‌شدگیِ نویز\nمسیرِ کابل‌کشی طبقِ نقشه، عکسِ کابینت\n\n\nاتصالِ شیلد در دو سر یا یک سر طبقِ طرح\nحلقهٔ زمین یا شیلدِ بی‌اثر\nفهرستِ اتصالِ شیلدها\n\n\nپیوستگیِ زمینِ بدنه\nمسیرِ جریانِ هم‌حالت\nآزمونِ پیوستگی (بخش 44.4.7)\n\n\nخازن‌های صافیِ هم‌حالت\nگسیلِ رسانشی\nنوع و جای خازن‌ها در فهرستِ مواد\n\n\n\n\n\n\nتفسیر. کابلی که در یک واحد از مسیرِ دیگری رفته، آزمونِ نوعیِ گسیل را برای آن واحد بی‌اعتبار می‌کند، بی آنکه آزمونِ پایانِ خط چیزی ببیند. پس مسیرِ کابل‌کشی بخشی از خط‌مبنای پیکربندی است (بخش 44.3.12). عکسِ کابینت در سابقهٔ هر واحد شاهدِ ارزانِ آن است.\n\n\n44.3.11 طراحی برای آزمون\nایده. آزمونی که طرح امکانش را نداده، در کارخانه انجام نمی‌شود. طراحی برای آزمون یعنی از ابتدا راهی بگذاریم تا هر عیبِ مهم دیده شود.\n\n\n\nجدول 44.6: امکان‌های طراحی برای آزمون و عیبی که هر کدام دیدنی می‌کند (A-468)\n\n\n\n\n\n\n\n\n\n\nامکانِ طرح\nچه عیبی را دیدنی می‌کند\nکجا به کار می‌رود\n\n\n\n\nنقطه‌های آزمون روی هر شبکهٔ برد\nاتصالِ باز، قطعهٔ اشتباه\nآزمونِ درون‌مداری\n\n\nحس‌گرِ دما در هر ماژول از راهِ درایور\nچاپِ بد، جریانِ کمِ خنک‌کن\nکارِ توانِ کامل (بخش 44.5.1)\n\n\nخودآزماییِ روشن‌شدن\nحس‌گرِ قطع، تغذیهٔ ضعیف\nهر بار راه‌اندازی، در کارخانه و ساختگاه\n\n\nخواندنِ نسخه و اثرانگشت از راهِ ارتباط\nمیان‌افزار یا پارامترِ اشتباه\nپایانِ خط، ساختگاه (بخش 44.4.5)\n\n\nثبتِ رخداد با زمان\nترتیبِ حفاظت‌ها\nآزمونِ کارکرد، بازبینیِ خرابی\n\n\nورودیِ آزمون برای منبعِ کمکی\nنگه‌داشتنِ کوتاهِ تغذیه\nآزمونِ نگه‌داشت (بخش 44.4.7)\n\n\n\n\n\n\nتفسیر. سطرِ دوم مهم‌ترین است. حس‌گرِ دما در هر ماژول اجازه می‌دهد چاپِ بدِ یک ماژول در کارِ توانِ کامل دیده شود، بی آنکه پشته باز شود. آزمایشگاهِ این فصل نشان می‌دهد که یک چاپِ بد چنین دیده می‌شود (مثال 44.47). سطرِ آخر کمبودی را می‌بندد که آزمایشگاه پیدا می‌کند: منبعِ کمکی آزمونِ خودش را ندارد (بخش 44.4.7).\n\n\n44.3.12 خط‌مبنای پیکربندی در انتشارِ طرح\nایده. پیش از ساختِ نخستین واحد، طرح با یک خط‌مبنا منتشر می‌شود. خط‌مبنا فهرستی است از نسخهٔ هر قلمِ پیکربندی که با هم سنجیده و تأیید شده‌اند (بخش 44.2.5؛ فصلِ ۳۸، بخش 38.4.5). از آن پس هر تغییر از راهِ درخواستِ تغییر با ارزیابیِ اثر و آزمونِ دوباره می‌گذرد.\n\n\n\nجدول 44.7: خط‌مبنای پیکربندیِ PCI-5500 در انتشارِ طرح (A-470)\n\n\n\n\n\n\n\n\n\n\nقلم\nنسخه در خط‌مبنا\nسند\n\n\n\n\nفهرستِ مواد\nBOM rev C\nفهرستِ موادِ منتشرشده\n\n\nمونتاژِ بردها\nPCBA rev B برای هر برد\nنقشه‌ها و فایل‌های ساخت\n\n\nمیان‌افزار\n4.2.1\nیادداشتِ انتشار با فهرستِ آزمون\n\n\nمجموعهٔ پارامتر\nمجموعهٔ آزادشده با اثرانگشت 7a46617a1a47d4d4\nثبتِ پیکربندی (PLP-CTL-REG-0008)\n\n\nمسیرِ کابل‌کشی\nنقشهٔ کابینت rev B\nنقشه و عکسِ مرجع\n\n\nبرنامهٔ آزمون\nدنبالهٔ آزمونِ پایانِ خط\nPLP-CTL-PRO-0005\n\n\n\n\n\n\nتفسیر. خط‌مبنا هم میان‌افزار و پارامتر را دارد و هم سخت‌افزار و مسیرِ کابل را. هر واحدی که کارخانه می‌سازد با همین خط‌مبنا سنجیده می‌شود. دو واحد از ده واحد در بخش 44.4.5 با آن نمی‌خوانند.\n\n\n44.3.13 گرم‌شدنِ خنک‌کن در طولِ صفحهٔ سرد\nایده. مایعِ خنک‌کن از ورودیِ صفحه تا خروجی گرم می‌شود. با جریانِ جرمیِ \\(\\dot m\\) و گرمای ویژهٔ \\(c_p\\)، افزایشِ دما:\n\\[\n\\Delta T_\\text{c} = \\frac{P_\\text{stack}}{\\dot m\\,c_p}\n\\tag{44.14}\\]\nماژول‌های ردیف‌های پایین‌دست با خنک‌کنِ گرم‌تری کار می‌کنند. پس طرح ماژول‌های کلیدِ بیرونی را، که بیشترین تلف را دارند، در ردیف‌های بالادست می‌نشاند.\none stack's cold plate: 12.4 kW into 0.975 kg/s of glycol (cp 3.6 kJ/kg K)\n  coolant rises 3.5 K from inlet to outlet over 6 rows\n  row:    45.3   45.9   46.5   47.1   47.6   48.2  C\n  outer-switch modules upstream (rows 1-3): mean Tj 75.3 C\n  hoses swapped, the same modules downstream: mean Tj 77.1 C\n  swing 30.3 -&gt; 32.1 K: cycle life x 0.75\n  the layout puts the hottest devices where the coolant is\n  coldest; arrows on the plate and keyed hose fittings keep the\n  factory from undoing it, and the flow direction is a check\n  (inner modules carry 386 W and sit downstream)\n\nمثال 44.15 (شیلنگ‌های جابه‌جا) پرسش. اگر در مونتاژ شیلنگ‌های ورود و خروجِ صفحه جابه‌جا بسته شوند، دمای پیوندِ ماژول‌های کلیدِ بیرونی و عمرِ چرخه‌شان چه می‌شود؟\nپاسخ. \\(\\Delta T_\\text{c} = 12{,}400/(0.975\\times3600) = 3.5\\,\\text{K}\\). با جریانِ درست، میانگینِ دمای پیوندِ این ماژول‌ها 75.3 °C است و با شیلنگ‌های جابه‌جا 77.1 °C. نوسان از 30.3 به 32.1 K می‌رسد و عمرِ چرخه 0.75 برابر می‌شود.\nتفسیر. دستگاه با شیلنگِ جابه‌جا کار می‌کند و آزمونِ جریان را هم می‌گذراند. فقط یک‌چهارمِ عمرِ ماژول‌های داغ را می‌برد. کنترلِ ارزان در خودِ طرح است: پیکانِ جهت روی صفحه و اتصال‌هایی که فقط یک‌جور بسته می‌شوند. اولی کمک به دیدن است و دومی جلوگیری از خطا. دومی خطاناپذیرسازی است: طرحی که خطا را ناممکن می‌کند، نه فقط دیدنی.\n\n\n\n44.3.14 فاصلهٔ لایه‌های شینه و اضافه‌ولتاژِ کلیدزنی\nایده. در خاموش‌شدنِ کلید، جریان با آهنگِ \\(di/dt\\) قطع می‌شود و اندوکتانسِ حلقهٔ کموتاسیون اضافه‌ولتاژِ \\(L\\,di/dt\\) می‌سازد (بخش 9.3.6). بخشی از این اندوکتانس از خودِ ماژول و خازن است و ثابت. بخشی از شینهٔ لایه‌ای است و با فاصلهٔ میانِ لایه‌ها تغییر می‌کند. فاصله در مونتاژ کمی پراکنده است. اگر فاصله‌اندازِ یک پایانه جا بماند، فاصله بیشتر می‌شود. در این درسِ آموزشی:\n\\[\nL_\\text{loop} = L_\\text{fixed} + L_\\text{bus}\\,\\frac{d}{d_0}, \\qquad\nV_\\text{peak} = V_\\text{block} + L_\\text{loop}\\,\\frac{di}{dt}\n\\tag{44.15}\\]\nturn-off overshoot of 960 outer switches, di/dt 5 kA/us, 650 V blocked\n  loop = 35 nH fixed + 25 nH x layer spacing / 1 mm\n  (spacing sd 0.12 mm, teaching)\n  designed loop 60 nH: overshoot 300 V, device sees 950 V (ratio 0.79)\n  spread: ratio mean 0.792, highest 0.862\n  switches over the 0.80 rule: 248 of 960 (25.8%)\n  the rule is crossed at a loop of 62 nH, a spacing of 1.08 mm:\n  the design sits so close to the rule that a quarter of the\n  switches cross it; the 2 switches with a spacer left out\n  (+15 nH) are the highest. The IGBT sat on its rule (lesson\n  B): either the design gains margin (a tighter loop, slower\n  switching) or the spacing becomes a critical characteristic\n  with its own control\n\nمثال 44.16 (یک‌چهارمِ کلیدها بالای قاعده) پرسش. در کدام اندوکتانس و فاصله قاعدهٔ 0.80 شکسته می‌شود؟ چند کلید بالای قاعده‌اند؟\nپاسخ. \\(0.80\\times1200 = 960\\,\\text{V}\\)، پس اضافه‌ولتاژ تا \\(310\\,\\text{V}\\) مجاز است و \\(L_\\text{loop} \\le 310/(5\\times10^9) = 62\\,\\text{nH}\\). این یعنی \\(d \\le (62-35)/25 = 1.08\\,\\text{mm}\\). با انحرافِ معیارِ 0.12 mm، حدودِ یک‌چهارمِ کلیدها از آن می‌گذرند: ۲۴۸ از ۹۶۰. دو کلیدِ بی‌فاصله‌انداز بالاترین‌اند، با نسبتِ 0.862 و 0.848.\nتفسیر. مثال 44.13 گفت IGBT روی قاعده است. این درس نشان می‌دهد معنایش چیست: طرح چنان به قاعده نزدیک است که پراکندگیِ عادیِ مونتاژ یک‌چهارمِ کلیدها را از آن می‌گذراند. دو راه هست. یا طرح حاشیه می‌گیرد، با حلقهٔ تنگ‌تر یا کلیدزنیِ کُندتر که تلفِ کلیدزنی را بالا می‌برد. یا فاصلهٔ لایه‌ها و هر فاصله‌انداز مشخصهٔ بحرانی می‌شوند و کنترلِ خودشان را می‌گیرند. این پرسش برای بازبینیِ طراحی است، نه برای کارخانه.\n\n\n\n44.3.15 گرم‌کنِ ضدِّ میعان\nایده. شب‌ها اینورتر خاموش است و هوای کابینت تا دمای بیرون سرد می‌شود. اگر رطوبتِ نسبیِ هوا بالا باشد، روی بردها شبنم می‌نشیند و فاصلهٔ خزشی را بی‌اثر می‌کند (بخش 44.3.5). گرم‌کنی کوچک هوای درون را چند کلوین گرم‌تر از بیرون نگه می‌دارد. با فشارِ بخارِ اشباعِ \\(p_\\text{s}(T)\\) از تقریبِ ماگنوس:\n\\[\n\\text{RH}_\\text{in} = \\text{RH}_\\text{out}\\,\\frac{p_\\text{s}(T)}{p_\\text{s}(T+\\Delta T)}, \\qquad\nP_\\text{h} = U A\\,\\Delta T\n\\tag{44.16}\\]\ncabinet 30 m2 at 4.0 W/m2 K (UA 120 W/K); night air at 95% RH;\n  keep the inside below 85% RH by warming it (teaching)\n  outside C   warming needed K   heater W\n          -5                1.48        178\n           5                1.61        193\n          15                1.74        209\n          25                1.88        226\n  a few kelvin are enough at any temperature: the heater is\n  small, but it must run when the inverter is off at night -\n  on the auxiliary supply, with its own alarm, and tested at\n  the end of the line like any other item of the tree\n\nمثال 44.17 (دو کلوین برای یک برد) پرسش. در شبی با 5 °C و رطوبتِ 95 %، برای رطوبتِ درونیِ 85 % هوا چقدر باید گرم شود و گرم‌کن چند وات است؟\nپاسخ. 1.61 K گرمایش و \\(120\\times1.61 = 193\\,\\text{W}\\).\nتفسیر. گرم‌کن کوچک است، اما درست وقتی کار می‌کند که اینورتر خاموش است. پس از منبعِ کمکی تغذیه می‌شود، هشدارِ خودش را دارد و در فهرستِ آزمونِ پایانِ خط می‌آید. گرم‌کنِ خرابی که کسی آن را نمی‌آزماید، در نخستین زمستان بردها را مرطوب می‌کند. این همان «هر شاخهٔ درخت یک آزمون» است (بخش 44.4.7).\n\n\n\n44.3.16 زمان‌بندیِ حفاظتِ اتصالِ کوتاه به‌عنوانِ انباشتِ رواداری\nایده. اگر یک کلید در اتصالِ کوتاه روشن شود، درایورِ گیت باید پیش از گذشتنِ زمانِ تحملِ اتصالِ کوتاه آن را خاموش کند. زنجیرهٔ حفاظت چند گام دارد و هر گام رواداری دارد: زمانِ کورکردن، مقایسه‌گر، تأخیرِ درایور و خاموشیِ نرم. جمعِ آن‌ها همان انباشتِ رواداری است که فصلِ ۴۲ برای فاصلهٔ نوکِ پره دید:\n\\[\nt_\\text{wc} = \\sum_k t_k(1+r_k), \\qquad\nt_\\text{RSS} = \\sum_k t_k + \\sqrt{\\sum_k (t_k r_k)^2}\n\\tag{44.17}\\]\nshort-circuit protection chain of a gate driver (teaching values)\n  stage                       nominal us   tolerance\n  blanking time (RC)                 3.0   +-15%\n  comparator and logic               0.3   +-33%\n  driver propagation                 0.5   +-20%\n  soft turn-off                      2.0   +-20%\n  total: nominal 5.8 us, worst case 6.85, nominal + RSS 6.42,\n    Monte Carlo 99.9 % 6.68\n  device withstand 10 us cold, 8 us hot (teaching): margin hot\n    worst case 1.15 us, 99.9 % 1.32 us\n  the arithmetic worst case still fits the hot withstand; the\n  blanking capacitor's tolerance is the largest term, so it\n  is a critical characteristic of the driver board - and the\n  maker's short-circuit type test is the evidence\n\nمثال 44.18 (بزرگ‌ترین جملهٔ انباشت) پرسش. بدترین حالت، جمعِ ریشهٔ مربعات و صدک 99.9 مونت‌کارلو چیست؟ در دمای بالا چقدر حاشیه می‌ماند؟\nپاسخ. اسمی 5.8 μs، بدترین 6.85 μs، ریشهٔ مربعات 6.42 μs و مونت‌کارلو 6.68 μs. با تحملِ 8 μs در دمای بالا، حاشیهٔ بدترین حالت 1.15 μs است.\nتفسیر. حتی بدترین حالتِ حسابی در تحملِ دمای بالا جا می‌شود. پس این طرح به آمار نیازی ندارد. بزرگ‌ترین جمله زمانِ کورکردن است: \\(3.0\\times0.15 = 0.45\\,\\mu\\text{s}\\). پس خازنِ مدارِ کورکردن یک مشخصهٔ بحرانی بردِ درایور است. اگر تأمین‌کننده خازنی با رواداریِ بیشتر بفرستد، حاشیه کم می‌شود. شاهدِ واقعی آزمونِ نوعیِ اتصالِ کوتاهِ سازنده است.\n\n\n\n44.3.17 نقطه‌های آزمون و پوششِ آزمونِ درون‌مداری\nایده. آزمونِ درون‌مداری فقط شبکه‌ای را می‌سنجد که سوزنی بتواند به آن برسد. اگر سهمِ \\(a\\) از شبکه‌ها نقطهٔ آزمون داشته باشند، احتمالِ کشفِ اتصالِ باز در این ایستگاه \\(a\\) برابرِ احتمالِ کشف در یک شبکهٔ دسترس‌پذیر است. بقیهٔ خط مانندِ بخش 44.4.2 می‌ماند.\nopen joints 500 ppm a board; in-circuit test finds an open on a reachable net\n  with 0.97 (teaching); other stations as in lesson C\n  nets with a test point   ICT finds   open joints out ppm\n                     60%        0.58                  6.27\n                     80%        0.78                  3.36\n                     92%        0.89                  1.61\n                    100%        0.97                  0.45\n  from 60 % to 100 % access the escaping opens fall by 93%: test points are\n  placed in the layout (design for test, lesson B) - the\n  factory cannot test a net the board gives it no way to touch\n\nمثال 44.19 (نقطهٔ آزمونی که در چیدمان نیست) پرسش. اگر دسترسی از 60 % به 100 % برسد، اتصال‌های بازِ فرارکرده چقدر کم می‌شوند؟\nپاسخ. از 6.27 به 0.45 ppm، یعنی 93 % کمتر.\nتفسیر. کارخانه شبکه‌ای را که برد هیچ راهی برای لمسش نداده، نمی‌آزماید. نقطهٔ آزمون در چیدمان گذاشته می‌شود. پس پوششِ آزمونِ درون‌مداری یک نتیجهٔ طراحی برای آزمون است (جدول 44.6)، نه یک ویژگیِ ایستگاه. سهمِ شبکه‌های دسترس‌پذیر در بازبینیِ طراحیِ برد پرسیده می‌شود.\n\n\n\n44.3.18 پیرشدنِ لایهٔ رابط در بیست‌وپنج سال\nایده. خمیرِ رابط با هر چرخهٔ گرمایی کمی بیرون رانده می‌شود و مقاومتش آرام بالا می‌رود. نوسانِ دمای پیوند هم با آن بالا می‌رود، و هر چرخه سهمِ بیشتری از عمر را مصرف می‌کند. با قاعدهٔ ماینر، آسیبِ انباشته جمعِ چرخه‌ها تقسیم بر عمر در نوسانِ همان سال است:\n\\[\nD = \\sum_{y} \\frac{365}{N_0\\,\\left(\\Delta T_0/\\Delta T_y\\right)^{5}}\n\\tag{44.18}\\]\ninterface ageing over 25 years of daily cycles; life 20,000 cycles at the\n  design swing 29.5 K (teaching); damage = sum of cycles / life (Miner)\n  interface material              swing in year 25 K   damage\n  paste (3 % a 1,000 cycles)                    31.7     0.55\n  phase-change pad (0.5 %)                      29.8     0.47\n  the ageing paste uses 1.2 x the life of the pad: a\n  thicker layer runs hotter, swings more, and ages faster -\n  the choice of material is a design-for-reliability decision,\n  and its growth rate comes from the maker's power-cycling\n  tests, not from this rule\n\nمثال 44.20 (خمیر یا مادهٔ تغییرفاز) پرسش. اگر مقاومتِ خمیر با هر هزار چرخه 3 % و مادهٔ تغییرفاز 0.5 % بالا برود، نوسانِ سالِ ۲۵ام و آسیبِ انباشته چیست؟\nپاسخ. خمیر: 31.7 K و \\(D = 0.55\\). مادهٔ تغییرفاز: 29.8 K و \\(D = 0.47\\). خمیر 1.2 برابر عمر مصرف می‌کند.\nتفسیر. با این نرخ‌ها هر دو زیرِ یک می‌مانند و تفاوت کم است. اما ساز‌وکار خودافزا است: لایهٔ گرم‌تر بیشتر نوسان می‌کند و تندتر پیر می‌شود. اگر خمیر مانندِ مثال 44.8 خشک شود، همین معادله به‌سرعت بالای یک می‌رود. انتخابِ ماده یک تصمیمِ طراحی برای قابلیتِ اطمینان است. نرخِ رشدِ واقعی از آزمون‌های چرخهٔ توانِ سازنده می‌آید، نه از این قاعده.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 44.6 را توضیح دهید. چرا سطحِ زیرِ تراشه‌ها، نه کلِ کفِ ماژول، به کار می‌رود؟\nچرا خمیرِ خیلی ضخیم و خمیرِ خیلی نازک هر دو بدند؟\nمعادلهٔ 44.7 را توضیح دهید. نوسانِ 37.2 K به‌جای 29.5 K چه بر سرِ عمر می‌آورد؟\nمعادلهٔ 44.8 را توضیح دهید. چرا بازخوردِ دماییِ IGBT برای تقسیمِ جریان کافی نیست؟\nچرا خازنِ نزدیک به کلیدها جریانِ بیشتری می‌گیرد؟ دو کنترل برای آن بگویید.\nمعادلهٔ 44.10 را توضیح دهید. کدام سه ویژگیِ قطعه آن را آسیب‌پذیر می‌کند؟\nچرا خنک‌کاریِ کابینت عمرِ لحیم را هم تعیین می‌کند؟\nپوششِ محافظ چگونه فاصلهٔ خزشیِ لازم را تغییر می‌دهد؟ چرا این راه بازرسی می‌خواهد؟\nچرا قاعدهٔ کاهشِ رده در بالای پنجرهٔ DC وارسی می‌شود؟\nمعادلهٔ 44.13 را توضیح دهید. چرا اتصالِ شل خودش را بدتر می‌کند؟\nسقفِ تعمیرِ دوباره جلوی کدام دو خطر را می‌گیرد؟\nچرا مسیرِ کابل‌کشی بخشی از خط‌مبنای پیکربندی است؟\nسه امکانِ طراحی برای آزمون را با عیبی که دیدنی می‌کنند نام ببرید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-c",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-c",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.4 پ. ساخت و راستی‌آزماییِ کارخانه",
