    "text": "44.4 پ. ساخت و راستی‌آزماییِ کارخانه\nفصلِ ۹ زنجیره‌های ساختِ اینورتر را در سطحِ مفهوم گفت (بخش 9.4.9). این بخش همان زنجیره‌ها را در کارخانهٔ ساختگیِ PCI-5500 با عدد دنبال می‌کند (A-469 تا A-471). موضوع‌ها فرارِ عیب از خطِ برد، وزنِ چاپِ خمیر، اثرانگشتِ پارامترها، تبارنامهٔ ماژول‌ها، پوششِ آزمون‌های پایانِ خط، صلاحیتِ محیطی و شاهدِ تأمین‌کننده‌اند. هیچ نیم‌رخِ لحیم‌کاری، دمای پخت یا ولتاژِ آزمونی داده نمی‌شود. همهٔ آزمون‌های توان‌دار کارِ افرادِ صلاحیت‌دار با روشِ سازنده‌اند.\n\n44.4.1 مسیرِ ساختِ اینورتر\n\n\n\nجدول 44.8: گام‌های ساختِ اینورتر، کنترل، سابقه و عیبِ هر گام (A-469)\n\n\n\n\n\n\n\n\n\n\n\nگام\nکنترل\nسابقه\nعیبی که جلویش را می‌گیرد\n\n\n\n\nدریافتِ قطعه\nکانالِ خرید، گواهی، نمونه‌برداری\nدسته و تأمین‌کنندهٔ هر قلم\nقطعهٔ تقلبی یا خارج از کلاس\n\n\nخطِ برد\nبازرسیِ خمیر، نوری، پرتوِ ایکس، درون‌مداری\nنتیجهٔ هر ایستگاه برای هر برد\nاتصالِ باز، پل، قطعهٔ اشتباه\n\n\nپوششِ محافظ\nپوشش و ضخامت\nنتیجهٔ بازرسی\nفاصلهٔ خزشیِ ناکافی\n\n\nنصبِ ماژول\nوزنِ چاپ، گشتاور، جفت‌کردن\nسریال، دسته، جای نصب، وزن\nلایهٔ بد، ماژول‌های ناهمسان\n\n\nمونتاژِ پشته\nگشتاورِ شینه، علامتِ گشتاور\nگشتاورِ هر اتصال\nاتصالِ شل\n\n\nیکپارچه‌سازیِ کابینت\nمسیرِ کابل، اتصالِ شیلد\nعکسِ کابینت\nگسیل و نویزِ بیشتر از آزمونِ نوعی\n\n\nبارگذاریِ میان‌افزار\nنسخه و اثرانگشت\nاثرانگشتِ خوانده‌شده\nمیان‌افزار یا پارامترِ اشتباه\n\n\nآزمون‌های پایانِ خط\nفهرستِ آزمون\nگزارشِ هر واحد\nهر عیبِ باقی‌مانده\n\n\nنگهداری و حمل\nبسته‌بندی، رطوبت، ضربه\nثبتِ رطوبت و ضربه\nآسیبِ حمل، میعان\n\n\n\n\n\n\nایده. هر سطر یک کنترل و یک سابقه دارد. کنترل جلوی عیب را می‌گیرد. سابقه نشان می‌دهد که کنترل انجام شد و اگر عیبی بعدها پیدا شد، دامنه‌اش کجاست. این همان برنامهٔ بازرسی و آزمونِ فصلِ ۴۰ است (بخش 40.4.4) برای اینورتر. دو گام نقطهٔ شاهد دارند: نصبِ ماژول، چون لایه پس از بستن دیده نمی‌شود، و پوششِ محافظ، اگر طرح به آن تکیه کند (مثال 44.12).\n\n\n44.4.2 خطِ برد و فرارِ عیب\n\n\n\n\n\n\nشکل 44.4: خطِ مونتاژِ برد با ایستگاه‌های بازرسی و آزمون. هر ردیف از راست به چپ خوانده می‌شود.\n\n\n\nایده. هر ایستگاهِ بازرسی سهمی از هر نوع عیب را پیدا می‌کند و بقیه را رد می‌کند. اگر ایستگاه‌ها مستقل باشند، عیبِ نوعِ \\(k\\) با نرخِ ورودیِ \\(d_k\\) (در میلیون برد) و احتمالِ کشفِ \\(p_{s,k}\\) در ایستگاهِ \\(s\\):\n\\[\nd_k^\\text{out} = d_k \\prod_s \\left(1 - p_{s,k}\\right)\n\\tag{44.19}\\]\nاین همان ضربِ فرارهای فصلِ ۴۰ است (بخش 40.7.4)، برای پنج ایستگاه و پنج نوع عیب. فرضِ استقلال خوش‌بینانه است. عیبی که از چشمِ نوری پنهان است، اغلب از ایستگاهِ بعدی هم پنهان است.\nBRIDGE, OPEN, MISSING, WRONG, TOMB = (\"solder bridge\", \"open joint\",\n                                      \"missing part\", \"wrong part or polarity\",\n                                      \"tombstone\")\nLINE = dict(\n    defects_ppm={BRIDGE: 800.0, OPEN: 500.0, MISSING: 200.0, WRONG: 150.0,\n                 TOMB: 100.0},\n    detect={\"paste inspection\": {BRIDGE: 0.6, OPEN: 0.5},\n            \"optical inspection\": {BRIDGE: 0.85, MISSING: 0.95, WRONG: 0.90,\n                                   TOMB: 0.90, OPEN: 0.5},\n            \"X-ray (hidden joints)\": {OPEN: 0.7, BRIDGE: 0.7},\n            \"in-circuit test\": {OPEN: 0.8, WRONG: 0.85, MISSING: 0.9},\n            \"functional test\": {k: 0.6 for k in (BRIDGE, OPEN, MISSING,\n                                                 WRONG, TOMB)}},\n)\ndefects per million boards entering and leaving the board line\n  stations: paste inspection, optical, X-ray, in-circuit, functional\n  defect                     in ppm   escaping ppm\n  solder bridge                 800            5.8\n  open joint                    500            3.0\n  missing part                  200            0.4\n  wrong part or polarity        150            0.9\n  tombstone                     100            4.0\n  all: 1,750 in, 14.1 out (0.80% escape)\n  on the plant's 520 boards: 0.01 escaped defects expected\n  solder bridges escape most here; no station is perfect and the\n  escape is the product of what each misses - open joints are\n  the worst kind to let through: they may pass today and crack\n  later, which is why X-ray and in-circuit test are kept\n\nمثال 44.21 (پل‌های لحیم پس از دو ایستگاه) پرسش. 800 پل در میلیون برد به خط می‌رسد. پس از بازرسیِ خمیر با 60 % و بازرسیِ نوری با 85 % چند می‌ماند؟ پس از همهٔ ایستگاه‌ها چند؟\nپاسخ. پس از دو ایستگاه، \\(800\\times0.4\\times0.15 = 48\\) در میلیون. پرتوِ ایکس (70 %) و آزمونِ کارکرد (60 %) آن را به \\(48\\times0.3\\times0.4 = 5.8\\) می‌رسانند.\nتفسیر. همهٔ عیب‌ها روی هم 14.1 در میلیون از 1,750 می‌شوند، یعنی فرارِ 0.8 %. برای 520 بردِ نیروگاه، انتظارِ 0.01 عیبِ فرارکرده است. عدد کوچک است، اما همهٔ عیب‌ها یکسان نیستند. پلِ لحیم اغلب در روشن‌شدنِ نخست خود را نشان می‌دهد. اتصالِ بازِ زیرِ قطعه ممکن است امروز بگذرد و ماه‌ها بعد با چرخهٔ گرمایی ترک بخورد (بخش 44.3.4). برای همین پرتوِ ایکس و آزمونِ درون‌مداری حتی با فرارِ کم نگه داشته می‌شوند. آن‌ها همان عیب‌هایی را می‌گیرند که آزمونِ کارکرد نمی‌بیند.\n\n\n\n44.4.3 چاپِ خمیرِ رابط با ترازو\nایده. لایهٔ رابطِ گرمایی پس از بستنِ ماژول دیده نمی‌شود (بخش 44.3.1). ساده‌ترین کنترلِ آن وزن است. ماژول پیش و پس از چاپ وزن می‌شود. جرمِ خمیر با سطح، ضخامت و چگالی معین است:\n\\[\nm_\\text{tim} = A_\\text{base}\\,d_\\text{tim}\\,\\rho_\\text{tim}\n\\tag{44.20}\\]\ninterface paste printed on each module baseplate (266 cm2, 100 um, 2.5 g/cm3)\n  target 6.65 g; tolerance +-10%: 5.99 - 7.32 g\n  module   grams   verdict\n  M01       6.6   ok\n  M02       6.8   ok\n  M03       6.4   ok\n  M04       7.9   reprint\n  M05       6.7   ok\n  M06       5.5   reprint\n  2 of 6 reprinted: too much paste is a thick layer, too\n  little leaves voids (lesson B) - a scale is a cheap control\n  of a layer nobody can see once the module is bolted down\n\nمثال 44.22 (دو چاپ که دوباره می‌شوند) پرسش. هدفِ چاپ روی کفِ 266 cm² با 100 μm و چگالیِ 2.5 g/cm³ چند گرم است؟ با رواداریِ ±10 %، کدام ماژول‌ها دوباره چاپ می‌شوند؟\nپاسخ. \\(m = 266\\times0.01\\times2.5 = 6.65\\,\\text{g}\\). بازه 5.99 تا 7.32 g است. ماژول M04 با 7.9 g زیاد دارد و M06 با 5.5 g کم.\nتفسیر. خمیرِ زیاد لایهٔ ضخیم می‌سازد و خمیرِ کم حفره. هر دو دمای پیوند را بالا می‌برند (مثال 44.8). وزن نمی‌گوید خمیر کجا نشسته است. چاپِ با وزنِ درست اما با گوشه‌ای خالی از ترازو می‌گذرد. پس وزن با یک وارسیِ پوشش همراه می‌شود: عکس از چاپ پیش از بستن، یا نمونه‌ای که برداشته و الگویش دیده می‌شود. چاپِ دوباره طبقِ جدول 44.4 یک بار مجاز است و هر دو وزن ثبت می‌شوند.\n\n\n\n44.4.4 سابقهٔ نصبِ ماژول و مونتاژِ پشته\n\n\n\nجدول 44.9: داده‌های سابقهٔ نصبِ ماژول (A-471)\n\n\n\n\n\nداده در سابقه\nچرا\nچه کسی می‌خواند\n\n\n\n\nسریال و دستهٔ ماژول\nردیابی تا سازندهٔ ماژول\nکیفیت، ضمانت\n\n\nجای نصب (پشته، پا، کلید، موازی)\nپیوندِ خرابی با جا\nتحلیلِ خرابی\n\n\nردهٔ ولتاژِ هدایت\nجفت‌کردنِ دو ماژولِ موازی\nکیفیت\n\n\nوزنِ چاپِ خمیر و عکسِ پوشش\nکنترلِ لایهٔ رابط\nکیفیت، تحلیلِ خرابی\n\n\nگشتاورِ پیچ‌های ماژول و شینه\nاتصالِ شل\nکیفیت، نگهداری\n\n\nشناسهٔ ابزارِ گشتاور و تاریخِ کالیبراسیون\nاعتبارِ عدد\nممیزی\n\n\nاپراتور و زمان\nردیابیِ فرایند\nکیفیت\n\n\n\n\n\n\nایده. این سابقه ارزان است و در همان لحظهٔ نصب نوشته می‌شود. اگر در آن لحظه نوشته نشود، دیگر نمی‌شود ساختش. پس از بستنِ پشته هیچ‌کس نمی‌داند کدام ماژول کجاست، مگر آنکه پشته باز شود. سطحِ ردیابی همان سطحِ «سریال و دسته» در فصلِ ۴۰ است (بخش 40.3.7).\n\n\n44.4.5 میان‌افزار، پارامتر و اثرانگشت\nایده. پس از بارگذاریِ میان‌افزار و مجموعهٔ پارامتر، آزمونِ پایانِ خط آن‌ها را از دستگاه بازمی‌خواند و اثرانگشتشان را با مجموعهٔ آزادشده می‌سنجد. اثرانگشت یک چکیدهٔ SHA-256 از متنِ مرتب‌شدهٔ پارامترهاست (بخش 9.4.10). اگر حتی یک پارامتر فرق کند، اثرانگشت فرق می‌کند. اگر ترتیبِ نوشتنِ پارامترها فرق کند، اثرانگشت فرق نمی‌کند، چون متن پیش از چکیده‌گیری مرتب می‌شود.\ndef fingerprint(config: dict) -&gt; str:\n    \"\"\"SHA-256 of a parameter set in a canonical text form: the same\n    settings always give the same 16-character fingerprint.\"\"\"\n    text = json.dumps(config, sort_keys=True, separators=(\",\", \":\"))\n    return hashlib.sha256(text.encode()).hexdigest()[:16]\nparameter sets read at the end-of-line test; released set 7a46617a1a47d4d4\n  inverter   fingerprint        verdict\n  INV-01     7a46617a1a47d4d4   released\n  INV-02     7a46617a1a47d4d4   released\n  INV-03     7a46617a1a47d4d4   released\n  INV-04     6bf052480b986dbf   DIFFERS\n  INV-05     7a46617a1a47d4d4   released\n  INV-06     7a46617a1a47d4d4   released\n  INV-07     7a46617a1a47d4d4   released\n  INV-08     7a46617a1a47d4d4   released\n  INV-09     e84c6209c4540ca4   DIFFERS\n  INV-10     7a46617a1a47d4d4   released\n  INV-04: island_detect = off\n  INV-09: firmware = 4.2.0\n  one inverter left the bench with island detection off, one\n  with an older firmware image: a fingerprint finds both in\n  seconds, a list of 200 parameters read by eye would not -\n  the released set and its fingerprint go to the site (ch 50)\n\nمثال 44.23 (دو واحد که با خط‌مبنا نمی‌خوانند) پرسش. کدام اینورترها با مجموعهٔ آزادشده فرق دارند، در چه چیزی، و چه باید کرد؟\nپاسخ. INV-04 با آشکارسازِ جزیره‌ای خاموش، که از یک آزمونِ میز جا مانده بود. INV-09 با میان‌افزارِ کهنه‌ترِ 4.2.0. هر دو با مجموعهٔ آزادشده دوباره بارگذاری می‌شوند، آزمونِ کارکرد تکرار می‌شود و اثرانگشتِ تازه ثبت می‌شود.\nتفسیر. آشکارسازِ جزیره‌ایِ خاموش یک خطرِ ایمنی است. اینورتر ممکن است پس از قطعِ شبکه بخشی از آن را برق‌دار نگه دارد (بخش 9.4.19). خواندنِ دویست پارامتر با چشم آن را نمی‌دید. اثرانگشت آن را در چند ثانیه می‌بیند. همین اثرانگشت در ساختگاه دوباره خوانده می‌شود (فصلِ ۵۰)، چون میان‌افزار و پارامتر ممکن است میانِ کارخانه و ساختگاه تغییر کنند.\n\n\n\n44.4.6 تبارنامه: کدام ماژول در کدام اینورتر\nmodule lot L2212 reported weak by the module maker: which inverters?\n  genealogy: inverter -&gt; module lots (A-471)\n  inverters with L2212: INV-05, INV-06, INV-07\n  3 of 10 inverters, found in one query; without\n  the record every inverter would be opened\n  the serial of each module, its lot and its position in the\n  stack are written at mounting - the cheapest record of all\n\nمثال 44.24 (دسته‌ای که ضعیف گزارش شد) پرسش. سازندهٔ ماژول دستهٔ L2212 را ضعیف گزارش می‌کند. چند اینورتر گرفتارند و بی‌تبارنامه چه می‌شد؟\nپاسخ. سه اینورتر: INV-05، INV-06 و INV-07. با سابقهٔ نصب حتی جای هر ماژولِ آن دسته در پشته معلوم است. بی‌تبارنامه، هر ده اینورتر باید باز می‌شدند.\nتفسیر. تبارنامه دامنهٔ یک مشکل را کوچک می‌کند: از ده به سه دستگاه، و از 960 ماژول به همان چند ده ماژول. این همان «دامنهٔ مهار» در فصلِ ۴۰ است (بخش 40.5.1). ارزانیِ سابقه در برابرِ هزینهٔ بازکردنِ ده اینورتر، تصمیم را ساده می‌کند.\n\n\n\n44.4.7 آزمون‌های پایانِ خط و پوششِ درختِ محصول\nایده. هر اینورتر پیش از حمل یک دنبالهٔ آزمون می‌گذراند. پرسشِ درست این نیست که «چند آزمون داریم؟». پرسش این است: «آیا هر جزءِ درختِ محصول دست‌کم با یک آزمون دیده می‌شود؟». اگر جزئی با هیچ آزمونی دیده نشود، خرابیِ آن جزء از کارخانه به ساختگاه می‌رود. این آزمون‌ها آزمون‌های جاری‌اند. آزمونِ نوعیِ طرح جداست (بخش 44.4.8).\ndef eol() -&gt; dict[str, int]:\n    covered = {i for _, _, ids in EOL for i in ids}\n    items = [r[0] for r in src.TREE if r[1] is not None and r[4] &gt; 0]\n    missing = [i for i in items if i not in covered]\n    lines = [\"end-of-line tests of each inverter and the product tree they\"\n             \" cover\",\n             \"  test                                    finds\"]\n    for t, finds, _ in EOL:\n        lines.append(f\"  {t:39s} {finds}\")\n    lines += [\"  items of the tree not reached by any test: \"\n              + (\", \".join(missing) or \"none\"),\n              \"  the auxiliary supplies have no test of their own: a\",\n              \"  hold-up test would reach them (ch 34) - every item of the\",\n              \"  tree should meet at least one test before shipment\"]\n    emit(\"c_eol\", lines)\n    return dict(missing=len(missing))\nend-of-line tests of each inverter and the product tree they cover\n  test                                    finds\n  protective earth continuity             loose or missing bonds\n  insulation test                         creepage faults, damaged insulation\n  low-voltage functional test             wiring, sensors, gate signals\n  cooling loop pressure and flow          leaks, blocked plates\n  full-power run on a back-to-back bench  losses, heat, sharing\n  firmware and parameter fingerprint      wrong image or settings\n  items of the tree not reached by any test: AUX\n  the auxiliary supplies have no test of their own: a\n  hold-up test would reach them (ch 34) - every item of the\n  tree should meet at least one test before shipment\n\nمثال 44.25 (جزئی که آزمونِ خودش را ندارد) پرسش. کدام جزء با هیچ آزمونی دیده نمی‌شود؟ چه آزمونی اضافه شود؟\nپاسخ. منبعِ تغذیهٔ کمکی. آزمونِ کارکرد آن را روشن می‌بیند، اما نمی‌سنجد که در افتِ کوتاهِ ولتاژِ کمکی چقدر کنترل را نگه می‌دارد. پیشنهاد یک آزمونِ نگه‌داشت است: ورودیِ منبع برای مدتی معین قطع شود و ولتاژِ خروجی و رفتارِ کنترل ثبت شود. فصلِ ۳۴ همین آزمون را برای تابلوهای کنترل گفت (بخش 34.6.8).\nتفسیر. منبعِ کمکی 10.6 % از خرابی‌های اینورتر را دارد (مثال 44.2). جزئی که یک‌دهمِ خرابی‌ها را دارد و هیچ آزمونی آن را نمی‌سنجد، یک شکاف است. این شکاف را نه با شمردنِ آزمون‌ها، بلکه با نگاشتِ آزمون‌ها روی درخت پیدا کردیم. افزودنِ آزمونِ نگه‌داشت به فهرستِ پایانِ خطِ همهٔ واحدها بخشی از D-048 است. پیش از آن، طرح باید ورودیِ آزمونش را داشته باشد (جدول 44.6).\n\n\n\n44.4.8 صلاحیتِ محیطی و سازگاری، و نمایشی که کسی اجرا نمی‌کند\nایده. آزمون‌های پایانِ خط ثابت می‌کنند که هر واحد درست ساخته شده است. اینکه طرح در گرما، رطوبت، لرزش، شوکِ حمل و میدان‌های الکترومغناطیسی دوام می‌آورد، با آزمون‌های نوعی روی نمونه‌ها ثابت می‌شود (بخش 9.4.11). جدول 44.10 آن‌ها را بر پایهٔ هدف فهرست می‌کند. هیچ سطح یا مدتی از استانداردها نقل نمی‌شود.\n\n\n\nجدول 44.10: آزمون‌های نوعیِ اینورتر بر پایهٔ هدف (A-469)\n\n\n\n\n\n\n\n\n\n\nآزمونِ نوعی\nچه چیزی را ثابت می‌کند\nشاهد\n\n\n\n\nچرخهٔ دمایی روی بردها\nعمرِ اتصالِ لحیمی (بخش 44.3.4)\nگزارشِ آزمون با شمارِ چرخه\n\n\nگرما و رطوبت\nپوشش، خزش، خوردگی\nگزارشِ آزمون\n\n\nچرخهٔ توانِ ماژول\nعمرِ اتصال‌های درونِ ماژول\nدادهٔ سازندهٔ ماژول\n\n\nعمرِ خازن\nعمر در دما و ریپل\nدادهٔ سازندهٔ خازن\n\n\nلرزش و ضربهٔ حمل\nپایه‌ها، اتصال‌ها، کابل‌ها\nگزارشِ آزمون\n\n\nمصونیت و گسیل (STD-051، STD-052)\nسازگاری در محیطِ صنعتی\nگزارشِ آزمایشگاه\n\n\nایمنی (STD-044، STD-045)\nعایق، زمین، حفاظت\nگزارشِ آزمون و گواهی\n\n\n\n\n\n\nچرا قابلیتِ اطمینان با آزمونِ کل‌دستگاه نشان داده نمی‌شود؟ برای نشان‌دادنِ قابلیتِ اطمینانِ \\(R\\) در طولِ مأموریت با اطمینانِ \\(C\\) و بی‌هیچ خرابی، شمارِ واحدهایی که باید کلِ مأموریت را بگذرانند:\n\\[\nn = \\frac{\\ln(1-C)}{\\ln R}\n\\tag{44.21}\\]\nshow R = 90% over a mission at 90% confidence, zero failures:\n  n = ln(1 - C) / ln(R) = 22 inverters run for the whole mission\n  no one tests 22 five-megawatt inverters for their life:\n  reliability is shown by parts (power cycling of modules,\n  capacitor endurance), by accelerated tests of assemblies,\n  and by the field record of earlier units (ch 37, ch 40)\n\nمثال 44.26 (بیست‌ودو اینورتر برای بیست‌وپنج سال) پرسش. برای \\(R=0.90\\) با \\(C=0.90\\) چند اینورتر لازم است؟ آیا این آزمون شدنی است؟\nپاسخ. \\(n = \\ln 0.1/\\ln 0.9 = 2.303/0.105 = 21.9\\)، یعنی ۲۲ اینورتر که هر کدام کلِ مأموریت را بی‌خرابی بگذرانند.\nتفسیر. کسی ۲۲ اینورترِ پنج‌مگاواتی را برای کلِ عمرشان آزمون نمی‌کند. پس قابلیتِ اطمینان از سه راه نشان داده می‌شود: آزمونِ قطعه‌ها (چرخهٔ توانِ ماژول، عمرِ خازن)، آزمونِ شتاب‌دادهٔ زیرمجموعه‌ها (چرخهٔ دمایی روی برد)، و سابقهٔ میدانیِ واحدهای پیشین (فصلِ ۳۷، بخش 37.6). فصلِ ۴۰ همین محاسبه را برای اسکید کرد (بخش 40.4.10.2). اینجا عدد بزرگ‌تر است، چون واحد گران‌تر است و مأموریت طولانی‌تر.\n\n\n\n44.4.9 شاهدِ تأمین‌کننده و قطعه‌های بیرون از کانالِ مجاز\nایده. اینورتر چند هزار قلم قطعه از ده‌ها تأمین‌کننده دارد. هر قلم یا از توزیع‌کنندهٔ مجاز سازندهٔ قطعه خریده می‌شود، یا در کمبود از دلالِ قطعه. قطعهٔ تقلبی ممکن است آزمونِ کارکرد را بگذراند و در میدان، زیرِ گرما یا ولتاژ، خراب شود. فصلِ ۳۹ ممیزیِ تأمین‌کننده را گفت (بخش 39.5.3).\na shortage: 5% of 3,000 purchased part lines bought from brokers (teaching)\n  2% of broker lines doubtful: 3.0 doubtful lines\n  incoming screening finds 80%: 0.6 lines left in production\n  a counterfeit part passes a functional test and fails in the\n  field: franchised sourcing is the control, screening the\n  backstop, and the BOM record names the channel (ch 39)\n\nمثال 44.27 (کمبود و دلال) پرسش. در کمبود، 5 % از 3,000 قلم از دلال خریده می‌شود و 2 % از آن‌ها مشکوک است. غربالِ ورودی 80 % را پیدا می‌کند. چند قلمِ مشکوک به تولید می‌رسد؟\nپاسخ. \\(3000\\times0.05\\times0.02 = 3\\) قلمِ مشکوک، و \\(3\\times0.2 = 0.6\\) قلم پس از غربال.\nتفسیر. 0.6 قلم کم به نظر می‌رسد. اما یک قلم یعنی همهٔ قطعه‌های آن قلم در همهٔ واحدها، یعنی یک عیبِ سیستماتیک. پس کنترلِ اصلی خرید از کانالِ مجاز است. غربال پشتیبان است و سابقهٔ فهرستِ مواد نامِ کانال را برای هر قلم ثبت می‌کند. اگر کانالی مشکوک شد، تبارنامه می‌گوید کدام واحدها آن قطعه را دارند (بخش 44.4.6).\n\n\n\n44.4.10 یک صفحهٔ گرفته در میانِ چهار صفحه\nایده. چهار صفحهٔ سرد به‌طورِ موازی از یک پمپ تغذیه می‌شوند. افتِ فشارِ هر صفحه تقریباً با مربعِ جریان است، \\(\\Delta p = K\\,Q^2\\). پس با افتِ فشارِ مشترک، جریانِ هر صفحه با \\(1/\\sqrt{K}\\) تقسیم می‌شود. اگر یک صفحه نیمه‌گرفته باشد، جریانش کم می‌شود اما جریانِ کل تقریباً همان می‌ماند. مقاومتِ همرفتِ صفحه به خنک‌کن هم با سرعتِ مایع تغییر می‌کند، در این درس با توانِ 0.8:\n\\[\n\\frac{Q_k}{Q} = \\frac{1/\\sqrt{K_k}}{\\sum_j 1/\\sqrt{K_j}}, \\qquad\nR_\\text{hc} \\propto \\left(\\frac{Q_k}{Q_{k,0}}\\right)^{-0.8}\n\\tag{44.22}\\]\n4 cold plates in parallel on one pump, 3.9 kg/s;\n  plate 3 partly blocked (resistance x 2)\n  flow shares: 0.270, 0.270, 0.191, 0.270\n  plate 3 flow 0.74 kg/s instead of 0.975 (-24%); total unchanged\n  coolant rise on plate 3: 3.5 -&gt; 4.6 K\n  plate-to-coolant resistance 0.016 -&gt; 0.0199 K/W\n  first-row outer module: Tj 75.3 -&gt; 77.5 C (+2.2 K)\n  the end-of-line flow test reads the total flow and passes;\n  only a reading per plate - a flow sensor or the outlet\n  temperature of each plate in the full-power run - finds it\n\nمثال 44.28 (آزمونی که جمع را می‌بیند) پرسش. اگر مقاومتِ صفحهٔ ۳ دو برابر شود، جریانش و دمای پیوندِ ماژولِ اولِ آن چه می‌شود؟ آیا آزمونِ جریانِ پایانِ خط آن را می‌بیند؟\nپاسخ. سهمِ آن \\(0.707/3.707 = 0.191\\) می‌شود، یعنی 0.74 kg/s به‌جای 0.975 (-24 %). افزایشِ دمای خنک‌کن از 3.5 به 4.6 K و مقاومتِ صفحه از 0.016 به 0.0199 K/W می‌رسد. دمای پیوند 2.2 K بالا می‌رود. آزمونِ پایانِ خط جریانِ کل را می‌خواند، که تغییری نکرده است. پس آن را نمی‌بیند.\nتفسیر. آزمون باید همان کمیتی را بخواند که عیب تغییرش می‌دهد. عیبِ یک صفحه را خواندنِ همان صفحه نشان می‌دهد: یک حس‌گرِ جریان برای هر صفحه، یا دمای خروجیِ هر صفحه در کارِ توانِ کامل. این همان پرسشِ بخش 44.4.7 است، یک سطح پایین‌تر.\n\n\n\n44.4.11 پیچ‌های بی‌گشتاور: علامت یا نمونه‌برداری\nایده. هر اینورتر حدودِ ۴۰۰ اتصالِ پیچی دارد. اگر دو تا بی‌گشتاور مانده باشند، بازرسیِ \\(n\\) اتصالِ تصادفی با آچار، احتمالِ پیداکردنِ دست‌کم یکی را از توزیعِ فوق‌هندسی می‌دهد:\n\\[\nP(\\text{کشف}) = 1 - \\frac{\\binom{N-m}{n}}{\\binom{N}{n}}\n\\tag{44.23}\\]\nبا \\(N\\) اتصال، \\(m\\) اتصالِ بی‌گشتاور و \\(n\\) اتصالِ بازرسی‌شده.\n400 bolted joints in one inverter, 2 left untorqued (teaching)\n  torque audit of n random joints with a wrench:\n    n:          10     40    100    200\n    finds:      5%    19%    44%    75%\n    274 joints to find at least one with 90 % chance\n  torque marks checked by eye on all 400, each seen with 95%: 99.8%\n  a mark turns an invisible state into a visible one: the eye\n  checks every joint in minutes, the wrench a sample in hours;\n  the audit then checks the wrench and the record, not the\n  joints one by one\n\nمثال 44.29 (چهل اتصال یا چهارصد) پرسش. با بازرسیِ ۴۰ اتصال، احتمالِ پیداکردنِ دو اتصالِ بی‌گشتاور چیست؟ برای 90 % چند اتصال لازم است؟\nپاسخ. 19 % با ۴۰ اتصال. برای 90 %، ۲۷۴ اتصال، یعنی بیشترِ کابینت. اگر هر اتصالِ گشتاورخورده علامت داشته باشد و چشم هر کدام را با احتمالِ 95 % ببیند، دو اتصالِ بی‌علامت با احتمالِ 99.8 % دیده می‌شوند.\nتفسیر. علامت حالتی را که دیده نمی‌شود دیدنی می‌کند. پس از آن، بازرسی دیگر اتصال‌ها را یکی‌یکی نمی‌آزماید. آچار و سابقه را می‌آزماید: آیا ابزار کالیبره است و آیا هر اتصال در سابقه آمده؟ این همان جابه‌جاییِ «بازرسیِ محصول» به «کنترلِ فرایند» است که فصلِ ۴۰ گفت (بخش 40.4.3).\n\n\n\n44.4.12 کالیبراسیونِ حس‌گرها در ناوگان\nایده. هر حس‌گرِ جریان کمی خطای بهره دارد. اگر خطاها تصادفی و مستقل باشند، خطای جمعِ نیروگاه با \\(\\sigma/\\sqrt{n}\\) کوچک می‌شود. اگر همهٔ حس‌گرها از یک دستهٔ دارای سوگیری باشند، سوگیری در هر واحد و در جمع می‌ماند:\n\\[\n\\sigma_\\text{total} = \\frac{\\sigma}{\\sqrt{n}}, \\qquad b_\\text{total} = b\n\\tag{44.24}\\]\ncurrent-sensor gain error of 10 inverters (teaching):\n  sd 0.3% uncalibrated, 0.05% after calibration\n  case                         worst unit   plant total   worst unit GWh\n  uncalibrated                   +0.55%     +0.053%        0.061\n  calibrated at end of line      +0.15%     -0.037%        0.016\n  one sensor lot biased +0.4%    +0.95%     +0.453%        0.105\n  random errors shrink in the plant total (sd / sqrt(10) = 0.09%);\n  a shared bias does not: it shows in every unit and in the\n  total, and makes one block look better than another in\n  monitoring (ch 37) - calibration constants are a\n  configuration item, checked against a reference at the end\n  of the line\n\nمثال 44.30 (دستهٔ حس‌گری که همه را یک‌سو می‌برد) پرسش. بی‌کالیبراسیون، بدترین واحد و جمعِ نیروگاه چه خطایی دارند؟ با یک دستهٔ دارای سوگیریِ +0.4 % چه؟\nپاسخ. بی‌کالیبراسیون، بدترین واحد +0.55 % و جمع فقط +0.053 %. با سوگیریِ دسته، بدترین واحد +0.95 % و جمع +0.453 %. برای یک واحد با 11 GWh در سال، این یعنی 0.105 GWh انرژیِ گزارش‌شدهٔ اضافه.\nتفسیر. کنترل‌گرِ نیروگاه توان را در نقطهٔ اتصال می‌سنجد و از این خطا اثر نمی‌پذیرد. اما پایشِ عملکرد هر بلوک را با اندازهٔ اینورترش می‌سنجد (فصلِ ۳۷). یک دستهٔ حس‌گرِ دارای سوگیری یک بلوک را بهتر از بقیه نشان می‌دهد. پس ضریب‌های کالیبراسیون قلمِ پیکربندی‌اند (بخش 44.2.5) و در پایانِ خط با یک مرجع سنجیده می‌شوند.\n\n\n\n44.4.13 عمرِ مجازِ قطعه‌های حساس به رطوبت\nایده. برخی قطعه‌ها در بسته‌بندیِ خشک می‌آیند. پس از بازشدنِ بسته، رطوبتِ هوا آرام در بدنهٔ قطعه نفوذ می‌کند. اگر قطعه بیش از عمرِ مجازِ بیرون از بسته بیرون بماند و سپس لحیم شود، بخارِ آبِ درونش ممکن است بدنه را بشکافد. پس هر بازشدن و هر بازگشت به انبارِ خشک ثبت می‌شود. انبارِ خشک در این درس ساعت را نگه می‌دارد. عمرِ مجازِ 168 ساعت یک عددِ آموزشی است. عددِ واقعی و روشِ بازیابی از سازندهٔ قطعه است.\nmoisture-sensitive parts: floor life 168 h after the dry bag is opened\n  (teaching); dry storage pauses the clock\n  reel   exposure h   left h   verdict\n  R101           64      104   use\n  R102          174       -6   hold: maker procedure before use\n  R103           96       72   use\n  R104          180      -12   hold: maker procedure before use\n  2 reels over their floor life (R102, R104): moisture\n  in the package can crack it during soldering; the record of\n  every opening is the only way to know - the recovery is the\n  part maker's procedure, not a factory improvisation\n\nمثال 44.31 (دو قرقره که باید نگه داشته شوند) پرسش. کدام قرقره‌ها از عمرِ مجاز گذشته‌اند و چه باید کرد؟\nپاسخ. R102 با ۱۷۴ ساعت و R104 با ۱۸۰ ساعت. هر دو نگه داشته می‌شوند تا روشِ سازندهٔ قطعه انجام شود. هیچ «پختِ» دلبخواهی در کارخانه انجام نمی‌شود.\nتفسیر. قرقرهٔ R103 سه بار بی‌بازگشت به انبارِ خشک باز ماند و هنوز ۷۲ ساعت دارد. قرقرهٔ R102 دو بار به انبار برگشت و باز گذشته است. تنها راهِ دانستن جمعِ دقیقِ ساعت‌هاست. سابقه‌ای که فقط «باز» یا «بسته» بنویسد، کافی نیست. این عیب در هیچ آزمونی دیده نمی‌شود. ترکِ درونِ بدنه ممکن است ماه‌ها بعد با چرخهٔ گرمایی باز شود.\n\n\n\n44.4.14 تخلیهٔ الکتریسیتهٔ ساکن\nایده. بدنِ انسان یک خازنِ کوچک است. با مدلِ آموزشیِ 100 pF و 1.5 kΩ، انرژی و اوجِ جریانِ تخلیه:\n\\[\nE = \\tfrac12\\,C_\\text{b}\\,V^2, \\qquad \\hat I = \\frac{V}{R_\\text{b}}\n\\tag{44.25}\\]\nelectrostatic discharge, body model 100 pF through 1500 ohm (teaching)\n  body voltage   energy uJ   peak current A\n        100 V        0.50             0.07\n        500 V       12.50             0.33\n       2000 V      200.00             1.33\n       8000 V     3200.00             5.33\n  a person does not feel a discharge of a few hundred volts,\n  yet a gate or a sensor input can be weakened by far less\n  energy than a felt spark - damage is latent and passes the\n  tests: earthed wrist straps, dissipative floors and\n  shielding bags are process controls with their own records\n\nمثال 44.32 (آسیبی که حس نمی‌شود) پرسش. در 500 V انرژی و اوجِ جریان چیست؟ چرا آسیب در آزمون دیده نمی‌شود؟\nپاسخ. \\(E = 0.5\\times100\\times10^{-12}\\times500^2 = 12.5\\,\\mu\\text{J}\\) و \\(\\hat I = 0.33\\,\\text{A}\\). انسان چنین تخلیه‌ای را حس نمی‌کند.\nتفسیر. گیتِ یک ترانزیستور یا ورودیِ یک حس‌گر ممکن است با این انرژی نشکند ولی ضعیف شود. چنین قطعه‌ای آزمون‌های پایانِ خط را می‌گذراند و در میدان زودتر خراب می‌شود. کنترل‌ها فرایندی‌اند: مچ‌بندِ زمین‌شده، کفِ پخش‌کنندهٔ بار، کیسهٔ محافظ و وارسیِ دوره‌ایِ هر کدام با سابقه.\n\n\n\n44.4.15 پیش‌کارکرد: سود یا زیان\nایده. اگر خرابی‌های زودرسِ بردها شکلِ وایبولِ کمتر از یک داشته باشند، آهنگِ خرابی در آغاز بالا و سپس پایین است. پیش‌کارکرد چند ساعت کارِ تسریع‌شده در کارخانه است تا این خرابی‌ها پیش از حمل رخ دهند. با ضریبِ شتابِ \\(a_\\text{f}\\) و مدتِ \\(t_\\text{b}\\):\n\\[\nF(t) = 1 - e^{-(t/\\eta)^{\\beta}}, \\qquad\nF_\\text{field} = \\frac{F(a_\\text{f}t_\\text{b} + 8760) - F(a_\\text{f}t_\\text{b})}{1 - F(a_\\text{f}t_\\text{b})}\n\\tag{44.26}\\]\nboard infant mortality, Weibull shape 0.5, scale 2e+07 h (teaching);\n  520 boards\n  burn-in 48 h at acceleration 10 = 480 h of field life\n  share failing in the burn-in: 0.49%\n  first-year field failures: 10.8 without, 8.6 with burn-in\n  saved: 2.2 field failures x 3 k u = 6.6 k u; burn-in costs 99.8 k u\n  verdict: does not pay at these values - with a shape near\n  one there are no early failures to remove and it never pays\n  (ch 40); the shape comes from the maker's field data\n\nمثال 44.33 (پیش‌کارکردی که نمی‌ارزد) پرسش. پیش‌کارکردِ ۴۸ ساعته چند خرابیِ سالِ اول را حذف می‌کند و آیا می‌ارزد؟\nپاسخ. خرابی‌های سالِ اول از 10.8 به 8.6 کم می‌شوند: 2.2 خرابی و 6.6 k u صرفه‌جویی. هزینهٔ پیش‌کارکرد 99.8 k u است. پس با این عددها نمی‌ارزد.\nتفسیر. پیش‌کارکرد فقط وقتی می‌ارزد که خرابی‌های زودرسِ زیاد باشند و هزینهٔ خرابیِ میدانی بالا. هر دو را دادهٔ میدانیِ سازنده می‌دهد، نه عادت. فصلِ ۴۰ همین نتیجه را برای اسکید گرفت. آزمونِ گرمایی و کارِ توانِ کامل بخشی از کارِ پیش‌کارکرد را بی‌هزینهٔ جدا انجام می‌دهند.\n\n\n\n44.4.16 رواداریِ ورودی: باندِ محافظ برای ESR\nایده. بازرسیِ ورودی ESR هر خازن را می‌سنجد. اندازه‌گیری عدمِ قطعیتِ \\(U\\) دارد. اگر مرزِ پذیرش خودِ حدِ کلاس باشد، برخی خازن‌های بد که کمتر از حد اندازه‌گیری شده‌اند پذیرفته می‌شوند. باندِ محافظ مرزِ پذیرش را به اندازهٔ \\(U\\) پایین‌تر می‌برد (فصلِ ۴۳). کدام بهتر است؟ هزینهٔ ردِ خازنِ خوب و هزینهٔ پذیرشِ خازنِ بد پاسخ را می‌دهند:\n\\[\nC = N\\left(p_\\text{FA}\\,C_\\text{field} + p_\\text{FR}\\,C_\\text{part}\\right)\n\\tag{44.27}\\]\nincoming ESR check of film capacitors: class limit 1.15 x nominal,\n  parts sd 6%, measurement U 3% (teaching); cost of a rejected part 0.12 k u,\n  of a bad part in the field 5 k u, 480 parts\n  accept when measured &lt;=   false accepts   false rejects   cost k u\n  limit                           1275 ppm        2820 ppm       3.22\n  limit - U                         40 ppm       20115 ppm       1.25\n  cheaper rule: accept at 'limit - U' - the guard band trades\n  rejected good parts for fewer bad parts let in; a bad\n  capacitor in a bank of twelve takes more ripple than its\n  share and ages first (lesson B); with a cheap part and a\n  costly field repair the guard band pays (ch 43)\n\nمثال 44.34 (خازنِ ارزان، تعمیرِ گران) پرسش. بی‌باندِ محافظ و با آن، هزینهٔ مورد انتظار برای ۴۸۰ خازن چیست؟\nپاسخ. بی‌باند: \\(480\\times(0.001275\\times5 + 0.00282\\times0.12) = 3.22\\,\\text{k u}\\). با باند: \\(480\\times(0.00004\\times5 + 0.0201\\times0.12) = 1.25\\,\\text{k u}\\).\nتفسیر. باندِ محافظ دو درصد خازن‌های خوب را رد می‌کند، اما تقریباً همهٔ خازن‌های بد را بیرون نگه می‌دارد. با قطعه‌ای ارزان و تعمیرِ میدانیِ گران، این معامله سود دارد. اگر قطعه گران و تعمیر ارزان بود، نتیجه برمی‌گشت.\n\n\n\n44.4.17 میزِ آزمون و سرعتِ کارخانه\nایده. میزِ آزمونِ توانِ کامل دو اینورتر را رو به روی هم می‌گذارد: یکی توان می‌دهد و دیگری می‌گیرد، و فقط تلف‌ها از شبکه گرفته می‌شود (بخش 9.4.12). پس هر اجرا دو واحد را می‌آزماید. اما آزمونِ دوبارهٔ یک واحد هم یک اجرای کامل است، چون همتایش هم باید کار کند.\nfactory hours for 10 inverters (teaching): two crews,\n  the bench 16 h a day\n  station                              h a unit   h for all\n  board line (per inverter set)             6.0          60\n  stack assembly                           10.0         100\n  cabinet integration and wiring           24.0         240\n  low-voltage tests and firmware            4.0          40\n  full-power bench (per unit)               6.0          60\n  bench runs: 5 pairs + 3 re-runs (INV-04, INV-09,\n    the reprinted unit, each with a partner) = 96 h\n  bench 6.0 days (without re-runs 3.75); cabinet station 7.5 days\n  the cabinet station sets the pace; the bench takes over after 6 re-runs,\n  because a re-test costs a whole run: the partner runs too -\n  re-tests grouped into pairs, or a second bench, keep it\n  from setting the shipping date\n\nمثال 44.35 (کدام ایستگاه تاریخِ حمل را تعیین می‌کند؟) پرسش. میزِ آزمون با سه آزمونِ دوباره چند روز کار دارد؟ کدام ایستگاه گلوگاه است؟ پس از چند آزمونِ دوباره میز گلوگاه می‌شود؟\nپاسخ. پنج جفت و سه اجرای دوباره، هشت اجرای ۱۲ ساعته، یعنی ۹۶ ساعت یا ۶٫۰ روزِ میز. ایستگاهِ یکپارچه‌سازیِ کابینت با دو گروه ۷٫۵ روز کار دارد و گلوگاه است. پس از شش آزمونِ دوباره، میز ۸٫۲۵ روز کار دارد و از کابینت جلو می‌زند.\nتفسیر. آزمون‌های دوبارهٔ همین فصل، یعنی دو بارگذاریِ دوباره و یک چاپِ دوباره، هنوز تاریخِ حمل را عوض نمی‌کنند. اما حاشیه کم است. اگر آزمون‌های دوباره دوتادوتا گروه شوند، هر جفت یک اجرا لازم دارد نه دو. این همان گلوگاهِ فصلِ ۴۰ است (بخش 40.3.8.3)، با این نکته که آزمون نیز ظرفیت دارد.\n\n\n\n44.4.18 طولِ اثرانگشت و شکلِ متعارفِ پارامترها\nطول. دو مجموعهٔ پارامترِ متفاوت با احتمالی بسیار کم ممکن است یک اثرانگشت بگیرند. با \\(n\\) مجموعه و اثرانگشتِ \\(b\\) بیتی، کرانِ «روزِ تولد» این احتمال را می‌دهد:\n\\[\nP_\\text{coll} \\approx \\frac{n^2}{2^{\\,b+1}}\n\\tag{44.28}\\]\nchance that two different parameter sets share a fingerprint\n  (birthday bound n^2 / 2^(b+1))\n  hex digits   bits        n = 10       n = 10^4      n = 10^6\n           4     16      7.63e-04      1.00e+00      1.00e+00\n           8     32      1.16e-08      1.16e-02      1.00e+00\n          16     64      2.71e-18      2.71e-12      2.71e-08\n          64    256      4.32e-76      4.32e-70      4.32e-66\n  16 hex digits (64 bits) are far more than any plant needs;\n  with 8 a shared fingerprint becomes likely beyond ~10^5 sets;\n  the fingerprint detects a change - it is not a signature:\n  it cannot tell who made the change (ch 36)\nشکلِ متعارف. اثرانگشت از متنِ پارامترها ساخته می‌شود، نه از مقدارشان. اگر ابزاری عددِ 4 را 4.0 بنویسد، متن عوض می‌شود و اثرانگشت هم، بی آنکه تنظیمی عوض شده باشد. پس پیش از چکیده‌گیری، عددها به شکلِ متعارف نوشته می‌شوند: متنی با شمارِ ثابتی رقمِ معنادار.\ndef canonical(config: dict, digits: int = 9) -&gt; dict:\n    \"\"\"Numbers as text with a fixed number of significant digits.\"\"\"\n    def norm(x):\n        if isinstance(x, bool) or not isinstance(x, (int, float)):\n            return x\n        return format(float(x), f\".{digits}g\")\n    out = {}\n    for k, x in config.items():\n        seq = isinstance(x, (list, tuple))\n        out[k] = [norm(v) for v in x] if seq else norm(x)\n    return out\nthe same settings written two ways, and two small changes\n  set                               raw fingerprint    canonical\n  a  droop 4.0, ramp 10.0           e3a8cdcb8faef15b   5a2b38bc6d6bf277\n  b  droop 4, ramp 10 (integers)    ea6857eb1c6e1690   5a2b38bc6d6bf277\n  c  droop 4.0000000001             7e8065e2b9901b85   5a2b38bc6d6bf277\n  d  droop 4.01                     94cfefae530ef8f9   e8e700d7a74ca68c\n  raw: a and b differ (True) though the settings are equal - a false alarm\n  canonical (9 digits): a = b (True), a = c (True), a = d (False)\n  the canonical form fixes how numbers are written; its digits\n  must be finer than any setting the device can hold, or a\n  real change disappears - the form is part of the release\n  (text of a: {\"f_trip_hz\": [\"47.5\", \"51.5\"], \"q_v_droop_p...)\n\nمثال 44.36 (هشدارِ نادرست و تغییرِ گم‌شده) پرسش. چهار مجموعهٔ بالا را با اثرانگشتِ خام و متعارف بسنجید. کدام روش کدام خطا را می‌کند؟\nپاسخ. اثرانگشتِ خام a و b را متفاوت می‌بیند، در حالی که تنظیم‌ها یکسان‌اند. این یک هشدارِ نادرست است. شکلِ متعارف با ۹ رقم a، b و c را یکسان و d را متفاوت می‌بیند.\nتفسیر. c در رقمِ یازدهم با a فرق دارد و شکلِ متعارف آن را نمی‌بیند. این درست است اگر دستگاه نتواند آن تفاوت را نگه دارد. اگر بتواند، یک تغییرِ واقعی گم شده است. پس شمارِ رقم‌ها از دقتِ نگه‌داریِ دستگاه می‌آید و خودِ قاعدهٔ شکلِ متعارف بخشی از انتشار است. ۱۶ رقمِ شانزده‌شانزدهی برای هر نیروگاهی بیش از کافی است. اثرانگشت تغییر را نشان می‌دهد، اما امضا نیست و نمی‌گوید چه کسی تغییر داده است (فصلِ ۳۶).\n\n\n\n44.4.19 گرمانگاری روی مسِ براق\nایده. دوربینِ گرمانگار تابشِ سطح را می‌خوانَد و با گسیلندگیِ تنظیم‌شده در آن به دما برمی‌گرداند. مسِ براق کم گسیل می‌کند و بیشتر تابشِ پیرامون را بازمی‌تاباند. با مدلِ پهن‌باندِ آموزشی، دوربین با گسیلندگیِ تنظیم‌شدهٔ \\(\\varepsilon_\\text{set}\\) برای سطحی با \\(\\varepsilon\\) و دمای بازتابیِ \\(T_\\text{r}\\) این دما را نشان می‌دهد:\n\\[\nT_\\text{app} = \\left[\\frac{\\varepsilon T^4 + (1-\\varepsilon)T_\\text{r}^4 - (1-\\varepsilon_\\text{set})T_\\text{r}^4}{\\varepsilon_\\text{set}}\\right]^{1/4}\n\\tag{44.29}\\]\ncamera set to emissivity 0.95, surroundings 30 C (broadband teaching model)\n  surface                        true C   emissivity   camera C\n  good joint, painted dot            55         0.90       53.8\n  good joint, bare copper            55         0.10       32.9\n  hot joint, bare copper             90         0.10       38.1\n  hot joint, oxidised copper         90         0.60       71.4\n  hot joint, painted dot             90         0.90       87.5\n  a hot joint on bare copper reads colder than a good joint\n  with a painted dot: shiny metal reflects its surroundings\n  and emits little - joints get an emissivity dot or tape at\n  assembly, so that the heat run's camera reads true\n\nمثال 44.37 (اتصالِ داغی که سرد دیده می‌شود) پرسش. اتصالِ 90 °C روی مسِ براق در دوربین چند درجه دیده می‌شود؟ اتصالِ سالم با نقطهٔ رنگ چه؟\nپاسخ. اتصالِ داغ روی مسِ براق 38.1 °C. اتصالِ سالمِ 55 °C با نقطهٔ رنگ 53.8 °C.\nتفسیر. دوربین اتصالِ داغ را سردتر از اتصالِ سالم نشان می‌دهد. گرمانگاری روی مسِ براق نه فقط بی‌فایده، بلکه گمراه‌کننده است. کنترل در مونتاژ است، نه در آزمون: روی هر اتصال یک نقطهٔ رنگ یا نوارِ با گسیلندگیِ معلوم. آنگاه دوربینِ کارِ توانِ کامل اتصالِ شل (مثال 44.14) را درست نشان می‌دهد.\n\n\n\n44.4.20 پیوستگیِ زمین: دوسیمه یا چهارسیمه\nایده. مقاومتِ اتصالِ زمینِ حفاظتی کوچک است، چند صدم اهم. سیم‌های آزمون و تماسِ پراب هم چند صدم اهم‌اند. اندازه‌گیریِ دوسیمه آن‌ها را به نتیجه می‌افزاید. اندازه‌گیریِ چهارسیمه جریان را از دو سیم می‌دهد و ولتاژ را با دو سیمِ دیگر روی خودِ اتصال می‌خوانَد. فصلِ ۳۴ همین خطا را برای دماسنجِ مقاومتی گفت (بخش 34.2.5).\nprotective bonding of ten points against a 0.1 ohm teaching limit\n  test leads 0.08 ohm, probe contact sd 0.015 ohm\n  method                       false fails   false passes\n  two-wire, leads not nulled             9              0\n  two-wire, leads nulled                 1              0\n  four-wire                              0              0\n  unnulled leads fail good bonds and waste repairs; the probe\n  contact still adds to a two-wire reading; four wires measure\n  the bond alone - and the bad bond (0.120) fails in every\n  method: method error shows as false fails here, not as a\n  missed fault, because the error only adds\n\nمثال 44.38 (خطایی که فقط می‌افزاید) پرسش. با سیم‌های صفرنشده، چند اتصالِ سالم رد می‌شوند؟ آیا اتصالِ بد (0.120 Ω) از هیچ روشی می‌گذرد؟\nپاسخ. نُه اتصالِ سالم از ده رد می‌شوند. با صفرکردنِ سیم‌ها یکی رد می‌شود و با چهارسیمه هیچ. اتصالِ بد در هر سه روش رد می‌شود.\nتفسیر. خطای روشِ دوسیمه همیشه مثبت است. پس عیب را پنهان نمی‌کند، اما اتصال‌های سالم را رد می‌کند و تعمیرِ بی‌جا می‌سازد. تعمیرِ بی‌جای یک اتصالِ سالم خودش خطر دارد: بازکردن و بستنِ دوباره (جدول 44.4). روشِ اندازه‌گیری بخشی از برنامهٔ آزمون است و در گزارش نوشته می‌شود.\n\n\n\n44.4.21 صلاحیتِ برد با چرخهٔ دمایی\nایده. شاهدِ عمرِ لحیم (بخش 44.3.4) آزمونِ چرخهٔ دمایی روی خودِ برد است. نوسانِ آزمون بزرگ‌تر از نوسانِ میدان است و با همان رابطهٔ کافین–مانسون عمر را تسریع می‌کند. ضریبِ شتاب و نمایشِ بی‌خرابی با شکلِ وایبولِ \\(\\beta\\)، وقتی هر برد \\(k\\) برابرِ عمرِ معادل آزموده شود:\n\\[\na_\\text{f} = \\left(\\frac{\\Delta T_\\text{test}}{\\Delta T_\\text{field}}\\right)^{-1/c_\\text{f}}, \\qquad\nn = \\frac{\\ln(1-C)}{k^{\\beta}\\,\\ln R}\n\\tag{44.30}\\]\nboard qualification by thermal cycling: field 20 K a day for 9,125 cycles,\n  test 100 K; acceleration (dT ratio)^2.26 = 38.1;\n  one field life = 239 test cycles\n  zero-failure demonstration of R 90% at 90% confidence, Weibull shape 2.0:\n  test length (field lives)   boards   test cycles   board-cycles\n                         1.0       22           239           5264\n                         1.5       10           359           3589\n                         2.0        6           479           2871\n                         3.0        3           718           2153\n  testing longer needs fewer boards (the shape makes late\n  failures likelier); the acceleration rests on the fatigue\n  law holding at the test swing - the maker's test plan and\n  failure analysis are the evidence, not this arithmetic\n\nمثال 44.39 (شش برد یا بیست‌ودو برد) پرسش. با آزمونِ 100 K در برابرِ 20 Kِ میدان، یک عمرِ میدانی چند چرخهٔ آزمون است؟ برای \\(R=0.90\\) با \\(C=0.90\\) و \\(\\beta=2\\)، اگر هر برد دو عمر آزموده شود، چند برد لازم است؟\nپاسخ. \\(a_\\text{f} = 5^{2.26} = 38.1\\)، پس \\(9125/38.1 = 239\\) چرخه. با \\(k=2\\)، \\(n = 2.303/(4\\times0.1054) = 5.5\\)، یعنی ۶ برد و ۴۷۹ چرخه.\nتفسیر. با یک عمر، ۲۲ برد لازم است، همان عددِ مثال 44.26. آزمونِ طولانی‌تر بردهای کمتری می‌خواهد، چون با شکلِ بزرگ‌تر از یک خرابی‌های دیرتر محتمل‌ترند. اما همهٔ این‌ها بر یک فرض تکیه دارند: قانونِ خستگی در نوسانِ آزمون هم برقرار است. اگر نوسانِ آزمون سازوکارِ خرابیِ دیگری را بیدار کند، تسریع معنا ندارد. شاهدِ واقعی برنامهٔ آزمون و تحلیلِ خرابیِ سازنده است.\n\n\n\n44.4.22 جریانِ مستقیم از آفستِ حس‌گرها\nایده. حلقهٔ جریانِ اینورتر جریانِ مستقیمی را که اندازه می‌گیرد صفر می‌کند. اگر حس‌گرِ جریان آفست داشته باشد، حلقه به‌جای صفرکردنِ جریانِ واقعی، خوانشِ حس‌گر را صفر می‌کند. نتیجه جریانِ مستقیمِ واقعی به اندازهٔ همان آفست است، با علامتِ وارونه. در هر فاز چهار پشته جمع می‌شوند. اگر آفست‌ها مستقل باشند، انحرافِ معیارِ جمع دو برابرِ هر یک است:\n\\[\n\\sigma_\\text{DC} = \\sqrt{4}\\,\\sigma_\\text{offset} = 2\\,\\sigma_\\text{offset}\n\\tag{44.31}\\]\nDC current into the unit transformer from current-sensor offsets (teaching):\n  sensor range +-3000 A, four stacks a phase, rated 5,292 A rms,\n  limit 0.5% of rated\n  offset sd (% of range)   DC sd A   DC sd % rated   phases over\n                    0.05       3.0           0.06%         0.00%\n                    0.10       6.0           0.11%         0.00%\n                    0.30      18.1           0.34%        14.17%\n                    0.50      30.1           0.57%        38.25%\n  an offset of a few amperes in a 3,000 A sensor looks small,\n  but the transformer sees it as DC (ch 43: half a percent is\n  2.7 x its magnetising ampere-turns) - offsets are trimmed\n  and checked at the end of the line, and the limit is\n  verified once by type test with its sensors\n\nمثال 44.40 (چند آمپر در یک حس‌گرِ سه‌هزارآمپری) پرسش. با انحرافِ معیارِ آفستِ 0.3 % از گستره، جریانِ مستقیمِ هر فاز چقدر است و چند فاز از حدِ 0.5 % می‌گذرند؟\nپاسخ. \\(2\\times0.003\\times3000 = 18\\,\\text{A}\\)، یعنی 0.34 % از 5,292 A. حدودِ 14 % از فازها از حد می‌گذرند. با 0.1 %، هیچ‌کدام.\nتفسیر. فصلِ ۴۳ نشان داد نیم درصد جریانِ مستقیم 2.7 برابرِ آمپر-دورِ مغناطیس‌کنندهٔ ترانسفورماتورِ واحد است (بخش 43.6.5). پس آفستِ حس‌گر یک کمیتِ کارخانه‌ای است که اثرش در ترانسفورماتور دیده می‌شود. آفست‌ها در پایانِ خط تنظیم و وارسی می‌شوند. حدِ تزریقِ DC یک بار با آزمونِ نوعی و همان حس‌گرها ثابت می‌شود. این همان سطرِ بازِ مثال 44.50 است.\n\n\n\n44.4.23 منحنیِ Q(V) در آزمونِ کارخانه\nایده. اثرانگشت می‌گوید پارامترها درست‌اند. آزمونِ کارکرد می‌گوید دستگاه با آن پارامترها درست رفتار می‌کند. این دو یک چیز نیستند. ضریبِ مبدلِ ولتاژ یا کالیبراسیونِ حس‌گر در اثرانگشت نیست، اما رفتار را عوض می‌کند. در این درس منحنیِ آموزشیِ \\(Q/Q_\\text{max} = -(V-1)/(2d)\\) با افتِ \\(d\\) در پنج ولتاژ آزموده می‌شود.\nQ(V) check at five test voltages; tolerance +-5% of Q max\n  (teaching curve: Q/Qmax = -(V-1)/(2 droop))\n  case                              0.94   0.97   1.00   1.03   1.06   fails\n  as released (droop 4 %)          +0.75  +0.38  +0.00  -0.38  -0.75   0\n  droop set to 5 %                 +0.60  +0.30  +0.00  -0.30  -0.60   4\n  voltage reading +1 % (VT ratio)  +0.63  +0.25  -0.13  -0.50  -0.88   5\n  a wrong droop changes the slope: every point but 1.00 pu\n  fails; a wrong voltage reading shifts the curve: every point\n  fails, 1.00 pu included - a check at 1.00 pu alone finds the\n  shift and misses the slope: the points must span the curve,\n  and the fingerprint (lesson C) and the functional test find\n  different faults\n\nمثال 44.41 (دو خطا، دو امضا) پرسش. افتِ نادرستِ 5 % و خوانشِ ولتاژِ +1 % در کدام نقطه‌ها رد می‌شوند؟ آزمونی که فقط در 1.00 pu انجام شود چه می‌بیند؟\nپاسخ. افتِ نادرست شیب را عوض می‌کند و در همهٔ نقطه‌ها جز 1.00 pu رد می‌شود. خوانشِ نادرست منحنی را جابه‌جا می‌کند و در هر پنج نقطه رد می‌شود. در 1.00 pu جای 0.00، -0.13 دارد. آزمونِ تک‌نقطه‌ای خطای دوم را می‌بیند و اولی را نه.\nتفسیر. نقطه‌های آزمون باید کلِ منحنی را بپوشانند. خطای افت را اثرانگشت هم می‌گیرد، چون پارامتر است. خطای خوانش را فقط آزمونِ کارکرد می‌گیرد. پس هر دو لازم‌اند، و هر کدام عیبی را می‌گیرد که دیگری نمی‌بیند. فصلِ ۲۰ همین منحنی را در کنترل‌گرِ نیروگاه به کار برد (بخش 20.3.3).\n\n\n\n44.4.24 بازده را چگونه ثابت کنیم؟\nایده. تضمینِ تلفِ اینورتر حدودِ 84 kW در 5 MW است. اگر تلف از تفاضلِ توانِ ورودی و خروجی اندازه گرفته شود، خطای دو اندازهٔ بزرگ روی هم می‌آید. روی میزِ پشت‌به‌پشت، شبکه فقط تلفِ دو دستگاه را می‌دهد و خودِ عددِ کوچک اندازه گرفته می‌شود:\n\\[\nu_\\text{direct} = \\sqrt{2}\\,u_\\text{m}\\,P, \\qquad\nu_\\text{b2b} = \\sqrt{\\left(u_\\text{s}\\,\\tfrac{P_\\text{pair}}{2}\\right)^2 + \\left(s\\,P_\\text{loss}\\right)^2}\n\\tag{44.32}\\]\nکه \\(u_\\text{m}\\) دقتِ هر سنجهٔ توان، \\(u_\\text{s}\\) دقتِ سنجهٔ تغذیه و \\(s\\) نااطمینانیِ تقسیمِ تلف میانِ دو دستگاه است.\nevidence for the loss of one inverter at 5 MW (ch 9: 83.8 kW)\n  direct: input and output meters at 0.1% each\n    loss = P_in - P_out: +-7.1 kW (8% of the loss)\n  back-to-back: the grid supplies only the pair's loss (168 kW) at 0.5%;\n    split by assumption, unit-to-unit difference +-3%: +-2.5 kW (3.0%)\n  a direct measurement cannot prove a loss guarantee to better\n  than about a tenth; the back-to-back bench can, because it\n  measures the small number directly; pairing each unit with\n  two partners (three units, three runs, three sums) removes\n  the split assumption (ch 42 did the same for gearboxes)\n\nمثال 44.42 (عددِ کوچک را مستقیم بسنجید) پرسش. با سنجه‌های 0.1 %، روشِ مستقیم تلف را با چه دقتی می‌دهد؟ میزِ پشت‌به‌پشت چه؟\nپاسخ. مستقیم: \\(\\sqrt2\\times0.001\\times5000 = 7.1\\,\\text{kW}\\)، یعنی 8 % تلف. پشت‌به‌پشت: 2.5 kW، یعنی 3 %.\nتفسیر. با روشِ مستقیم، تضمینِ تلف را بهتر از حدودِ یک‌دهم نمی‌شود ثابت کرد. میزِ پشت‌به‌پشت عددِ کوچک را مستقیم می‌سنجد. فرضِ تقسیم را هم می‌شود حذف کرد: هر دستگاه با دو همتا آزموده شود. سه دستگاه، سه اجرا و سه جمع، سه تلفِ جدا می‌دهند. این همان میزی است که در مثال 44.35 گلوگاه شد. پس طرحِ آزمونِ بازده با برنامهٔ میز گره خورده است.\n\n\n\n44.4.25 گرمای پیرامون و فن‌های خراب\nایده. گرمای اینورتر از خنک‌کن به هوا می‌رود، از راهِ مبدّلِ گرمایی با چند فن. ضریبِ انتقالِ آن، \\(UA\\)، با جریانِ هوا تغییر می‌کند. در این درس با توانِ 0.6. دمای ورودیِ خنک‌کن و دمای پیوندِ ماژولِ گرم‌ترین:\n\\[\nT_\\text{in} = T_\\text{air} + \\frac{Q}{UA}, \\qquad UA \\propto \\left(\\frac{n_\\text{fans}}{n_0}\\right)^{0.6}\n\\tag{44.33}\\]\ninverter heat 84 kW to air through a heat exchanger, 4 fans;\n  UA 8.4 kW/K with all fans\n  (UA ~ airflow^0.6, teaching); hottest module Tj = inlet + 494 W x 0.0596 K/W\n  fans   air C   UA kW/K   coolant in C   Tj C   margin K\n     4      35      8.40           45.0   74.5       15.5\n     4      45      8.40           55.0   84.5        5.5\n     3      35      7.07           46.9   76.3       13.7\n     3      45      7.07           56.9   86.3        3.7\n     2      35      5.54           50.2   79.6       10.4\n     2      45      5.54           60.2   89.6        0.4\n  with all fans the coolant reaches 45 C at 35 C air - the 45 C\n  of the design is a cool-day value; on a 45 C day one failed\n  fan leaves a few kelvin, two leave almost none: N+1 fans,\n  a fan alarm and derating by temperature (ch 9) belong\n  together, and the heat run is judged at the hottest air\n\nمثال 44.43 (دو فن در یک روزِ داغ) پرسش. در هوای 45 °C با یک و دو فنِ خراب، دمای پیوند و حاشیه تا 90 °C چیست؟\nپاسخ. با یک فنِ خراب 86.3 °C و حاشیهٔ 3.7 K. با دو فنِ خراب 89.6 °C و حاشیهٔ 0.4 K.\nتفسیر. دمای 45 °Cِ خنک‌کن که همهٔ این فصل با آن حساب کرد، دمای یک روزِ 35 °C است. در یک روزِ داغ، خنک‌کن 55 °C است و حاشیه از 15.5 به 5.5 K می‌رسد. سه چیز با هم لازم‌اند: فن‌های \\(N+1\\)، هشدارِ هر فن، و کاهشِ توان با دما (بخش 9.2.14). آزمونِ گرمایی در داغ‌ترین هوای قرارداد داوری می‌شود، نه در هوای روزِ آزمون.\n\n\n\n44.4.26 پوششِ محافظ: نمونه یا همه؟\nایده. اگر هر برد \\(m\\) نقطهٔ بحرانی زیرِ پوشش داشته باشد و هر نقطه با احتمالِ \\(p\\) بی‌پوشش بماند، احتمالِ اینکه یک برد دست‌کم یک نقطهٔ بی‌پوشش داشته باشد:\n\\[\np_\\text{board} = 1 - (1-p)^m\n\\tag{44.34}\\]\ncoating on 40 critical spots a board (spacings that rely on it, lesson B);\n  each spot left bare with chance 0.2% (teaching)\n  chance a board has a bare critical spot: 7.7%\n  boards inspected   chance to see at least one bare board\n                5                                   33%\n               20                                   80%\n               52                                   98%\n              100                                  100%\n  a sample shows the process is working; it does not make\n  each board safe - where the spacing depends on the coating,\n  every board's critical spots are inspected under UV light\n  and the result goes into the board's record\n\nمثال 44.44 (نمونه فرایند را می‌سنجد، نه برد را) پرسش. با ۴۰ نقطه و 0.2 % برای هر نقطه، چه سهمی از بردها نقطهٔ بی‌پوشش دارند؟ نمونهٔ ۵۲ برد چه می‌گوید؟\nپاسخ. \\(1 - 0.998^{40} = 7.7\\,\\%\\). نمونهٔ ۵۲ برد با احتمالِ 98 % دست‌کم یک بردِ بد را نشان می‌دهد.\nتفسیر. نمونه نشان می‌دهد فرایند کار می‌کند یا نه. اما بیش از هفت درصدِ بردها هنوز نقطهٔ بی‌پوشش دارند. اگر فاصلهٔ خزشی به پوشش تکیه کند (مثال 44.12)، هر برد زیرِ نورِ فرابنفش بازرسی می‌شود و نتیجه در سابقهٔ همان برد می‌رود. این همان تمایزِ «کنترلِ فرایند» و «پذیرشِ محصول» است که فصلِ ۴۰ گفت.\n\n\n\n44.4.27 ایستگاهِ پرتوِ ایکس به چه می‌ارزد؟\nایده. ارزشِ یک ایستگاهِ بازرسی را می‌شود با عیب‌هایی که می‌گیرد و هزینهٔ یک خرابیِ میدانی سنجید. این ارزش با شمارِ بردها رشد می‌کند. هزینهٔ ایستگاه ثابت است.\nX-ray station: escaping defects 34.5 ppm without, 14.1 ppm with\n  field failure 3 k u, station 60 k u a year (teaching)\n  boards a year   field cost saved k u   verdict\n            520                    0.03   does not pay\n         10,000                    0.61   does not pay\n        100,000                    6.13   does not pay\n      1,000,000                   61.32   pays\n  break-even near 978,474 boards a year: by escapes alone the\n  station does not pay for one plant's 520 boards, nor for a\n  converter factory's few tens of thousands; it is kept for\n  what it shows - hidden opens and voids under parts that\n  crack later (lesson B) - which a functional test cannot\n  see: the buyer asks that it exists and its findings feed\n  the process, not that one order pays for it\n\nمثال 44.45 (ارزش در حجم) پرسش. ایستگاهِ پرتوِ ایکس چند عیب در میلیون را کم می‌کند؟ در کدام حجم هزینه‌اش را برمی‌گرداند؟\nپاسخ. از 34.5 به 14.1 ppm. نقطهٔ سربه‌سر حدودِ یک میلیون برد در سال است.\nتفسیر. با عیب‌های گرفته‌شده به‌تنهایی، ایستگاه نه برای 520 بردِ یک نیروگاه می‌ارزد و نه برای چند ده هزار بردِ یک کارخانهٔ مبدل. پس چرا نگه داشته می‌شود؟ برای آنچه نشان می‌دهد: اتصال‌های باز و حفره‌های زیرِ قطعه که بعدها ترک می‌خورند (بخش 44.3.4) و آزمونِ کارکرد آن‌ها را نمی‌بیند. یافته‌هایش به فرایند برمی‌گردد. خریدار می‌پرسد ایستگاه هست و یافته‌هایش به کار می‌روند. نمی‌پرسد سفارشِ او هزینه‌اش را می‌پردازد.\n\n\n\n44.4.28 منحنیِ یادگیریِ ده دستگاه\nایده. زمانِ ساختِ هر دستگاه با تکرار کم می‌شود. با منحنیِ یادگیریِ آموزشی با نرخِ \\(\\ell\\)، زمانِ واحدِ \\(k\\):\n\\[\nt_k = t_1\\,k^{\\log_2 \\ell}\n\\tag{44.35}\\]\ncabinet integration hours, first unit 60 h, learning 85% (teaching)\n  unit:      1     2     3     4     5     6     7     8     9    10\n  hours:  60.0  51.0  46.4  43.3  41.1  39.4  38.0  36.8  35.8  35.0\n  total 427 h against 600 h at the first unit's pace; unit 10 takes 58%\n  of unit 1 - a plan that prices every unit like the first\n  is too slow, one that prices them like the tenth is too\n  fast; and a design change at unit 6 starts part of the\n  curve again (ch 40)\n\nمثال 44.46 (اولی، دهمی) پرسش. با 60 h برای واحدِ نخست و نرخِ 85 %، واحدِ دهم چند ساعت است و جمعِ ده واحد؟\nپاسخ. \\(60\\times10^{\\log_2 0.85} = 35.0\\,\\text{h}\\)، یعنی 58 % واحدِ نخست. جمعِ ده واحد 427 h است، نه 600 h.\nتفسیر. برنامه‌ای که هر واحد را به قیمتِ واحدِ نخست ببیند، کُند است. برنامه‌ای که همه را به قیمتِ واحدِ دهم ببیند، تند است. یک تغییرِ طراحی در میانهٔ ساخت بخشی از منحنی را از نو آغاز می‌کند. این را فصلِ ۴۰ برای اسکید گفت (بخش 40.5.7).\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجدول 44.8 را توضیح دهید. چرا نصبِ ماژول نقطهٔ شاهد است؟\nمعادلهٔ 44.19 را توضیح دهید. فرضِ استقلالِ ایستگاه‌ها چرا خوش‌بینانه است؟\nچرا اتصالِ بازِ زیرِ قطعه از پلِ لحیم خطرناک‌تر است، با آنکه فرارِ کمتری دارد؟\nمعادلهٔ 44.20 را توضیح دهید. وزن کدام عیبِ چاپ را نمی‌بیند؟\nچرا سابقهٔ نصبِ ماژول را فقط در لحظهٔ نصب می‌شود نوشت؟\nاثرانگشت چگونه به ترتیبِ نوشتنِ پارامترها بی‌حساس و به مقدارشان حساس است؟\nچرا آشکارسازِ جزیره‌ایِ خاموش خطرِ ایمنی است؟\nتبارنامه چگونه دامنهٔ یک مشکل را کوچک می‌کند؟ با عددِ این فصل بگویید.\nچرا «هر جزءِ درخت با دست‌کم یک آزمون» معیارِ بهتری از «شمارِ آزمون‌ها» است؟\nمعادلهٔ 44.21 را توضیح دهید. قابلیتِ اطمینانِ اینورتر از چه راه‌هایی نشان داده می‌شود؟\nآزمونِ نوعی و آزمونِ پایانِ خط را با یک مثال از جدول 44.10 جدا کنید.\nچرا قطعهٔ تقلبی یک عیبِ سیستماتیک است، نه تصادفی؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-d",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-d",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.5 ت. آزمایشگاهِ یکپارچه‌سازی",
    "text": "44.5 ت. آزمایشگاهِ یکپارچه‌سازی\nاین آزمایشگاه چهار کار می‌کند. نخست بودجهٔ گرمایی را با پراکندگیِ کارخانه می‌سازد. دوم یک دنبالهٔ آزمونِ کارکردیِ بی‌برق را روی ماشینِ حالتِ شبیه‌سازی‌شده اجرا می‌کند، با آزمون‌های مرزی و تزریقِ خطا. سوم بازدهِ ردیابِ نقطهٔ بیشینهٔ توان را روی منحنیِ ساختگی می‌سنجد. چهارم رابط‌های اینورتر را تا شاهد ردیابی می‌کند. همهٔ کدها شبیه‌سازیِ آموزشی‌اند (A-472). هیچ‌کدام میان‌افزار نیست و نباید روی هیچ دستگاهی اجرا شود.\nساختارِ برنامه. کدها در سه لایه چیده شده‌اند، همان جداییِ «نیروگاه / مدل / آزمون» که فصلِ ۵ برای برنامه‌های مهندسی گفت (بخش 5.4):\n\n۱. نیروگاه: منحنیِ رشتهٔ خورشیدی و تابشِ ساختگی، از ماژولِ mppt فصلِ ۹.\n۲. مدل: ماشینِ حالتِ آموزشی ConverterSim و ردیاب‌ها، در ماژولِ convmfg و پروندهٔ آزمایشگاه.\n۳. آزمون: فهرستِ حالت‌ها با نتیجهٔ مورد انتظار، که هم در آزمایشگاه و هم در مجموعهٔ آزمونِ خودکار اجرا می‌شود.\n\nهر گذارِ ماشینِ حالت ثبت می‌شود. هر نسخهٔ مدل با فهرستِ آزمونش منتشر می‌شود. این همان کنترلِ نسخه است که فصلِ ۵ با پوشهٔ پروژه و تاریخچه نشان داد.\n\n44.5.1 بودجهٔ گرمایی با پراکندگیِ کارخانه\nایده. مثال 44.8 دمای پیوندِ یک ماژولِ طراحی‌شده را داد. در یک اینورترِ ساخته‌شده ۴۸ ماژولِ کلیدِ بیرونی هست (T1 و T4 در سه پای چهار پشته، دو موازی). هر کدام کمی با بقیه فرق دارد: تلفِ ماژول ±4 %، ضخامتِ چاپ 100 ± 15 μm، حفره‌ها از صفر تا 25 % و صفحهٔ سرد ±5 %. شبیه‌سازیِ مونت‌کارلو همهٔ این پراکندگی‌ها را با هم می‌کشد. یک چاپِ بد هم عمداً در ماژولِ ۳۸ کاشته شده است تا ببینیم آیا از پراکندگیِ عادی جدا می‌شود.\ndef montecarlo(seed: int = 4401, n: int = 48, limit_c: float = 90.0) -&gt; dict:\n    rng = np.random.default_rng(seed)\n    p = S[\"p_module_w\"] * rng.normal(1.0, 0.04, n)           # loss spread\n    t_um = np.clip(rng.normal(S[\"tim_um\"], 15.0, n), 50, None)  # print\n    void = rng.uniform(0.0, 0.25, n)\n    r_hs = S[\"r_hs\"] * rng.normal(1.0, 0.05, n)\n    void[37] = 0.55                                           # one bad print\n    r_tim = np.array([cm.tim_r(t, S[\"tim_k\"], S[\"tim_area_cm2\"], v)\n                      for t, v in zip(t_um, void)])\n    t_j = I[\"coolant_c\"] + p * (S[\"r_jc\"] + r_tim + r_hs)\n    order = np.argsort(-t_j)\n    hot, nxt = order[0], order[1]\n    csv(\"ch44-tj.csv\", \"pos,tj\",\n        [(k + 1, round(float(x), 1)) for k, x in enumerate(t_j)])\n    lines = [f\"junction temperature of the {n} outer-switch modules (T1, T4)\"\n             \" of one inverter\",\n             \"  (loss +-4 %, print 100 +- 15 um, voids 0-25 %, cold plate\"\n             \" +-5 %)\",\n             f\"  mean {t_j.mean():.1f} C, sd {t_j.std():.1f} K, highest \"\n             f\"{t_j[hot]:.1f} C at module {hot + 1}\",\n             f\"  next highest {t_j[nxt]:.1f} C; modules above \"\n             f\"{limit_c:.0f} C: {int((t_j &gt; limit_c).sum())}\",\n             f\"  module {hot + 1}'s print left {void[hot]:.0%} voids: one bad\"\n             \" print\",\n             f\"  stands {t_j[hot] - t_j[nxt]:.1f} K above the next module\",\n             \"  a full-power run with thermography or the drivers' own\",\n             \"  temperature readings finds that module before shipment\"]\n    emit(\"d_tj\", lines)\n    return dict(mean=float(t_j.mean()), max=float(t_j[hot]), pos=int(hot + 1),\n                second=float(t_j[nxt]))\njunction temperature of the 48 outer-switch modules (T1, T4) of one inverter\n  (loss +-4 %, print 100 +- 15 um, voids 0-25 %, cold plate +-5 %)\n  mean 75.7 C, sd 2.6 K, highest 87.6 C at module 38\n  next highest 81.0 C; modules above 90 C: 0\n  module 38's print left 55% voids: one bad print\n  stands 6.6 K above the next module\n  a full-power run with thermography or the drivers' own\n  temperature readings finds that module before shipment\n\n\n\n\n\n\nشکل 44.5: دمای پیوندِ ۴۸ ماژولِ کلیدِ بیرونیِ یک اینورتر با پراکندگیِ کارخانه. ماژولِ ۳۸ با چاپِ بد از همه جدا می‌شود.\n\n\n\n\nمثال 44.47 (یک چاپِ بد در میانِ چهل‌وهشت ماژول) پرسش. میانگین و انحرافِ معیارِ دمای پیوند چیست؟ ماژولِ ۳۸ چقدر بالاتر از بقیه است؟ آیا از حدِ آموزشیِ 90 °C می‌گذرد؟\nپاسخ. میانگین 75.7 °C با انحرافِ معیارِ 2.6 K. ماژولِ ۳۸ با 55 % حفره 87.6 °C دارد، 6.6 K بالاتر از ماژولِ بعدی (81.0 °C). هیچ ماژولی از 90 °C نمی‌گذرد.\nبررسیِ معقول‌بودن. میانگین کمی بالاتر از 74.5 °Cِ طرح است، چون حفره‌های صفر تا 25 % به‌طورِ میانگین مقاومتِ لایه را حدودِ 15 % بیشتر می‌کنند، یعنی حدودِ یک کلوین.\nتفسیر. ماژولِ ۳۸ از حد نمی‌گذرد. پس آزمونی که فقط «زیرِ حد» را می‌پرسد، آن را قبول می‌کند. اما نوسانِ دمایش 42.6 K است در برابرِ 30.7 Kِ میانگین، و با معادلهٔ 44.7 عمرِ چرخهٔ آن حدودِ یک‌پنجمِ بقیه است. معیارِ درست برای کارِ توانِ کامل، فاصله از هم‌تایان است، نه فقط حدِ مطلق. ماژولی که چند کلوین بالاتر از بقیهٔ ماژول‌های همان جای کلید است، دوباره چاپ می‌شود. حس‌گرِ دمای هر ماژول از راهِ درایور همین را ممکن می‌کند (جدول 44.6).\n\n\n\n44.5.2 دنبالهٔ آزمونِ کارکردیِ بی‌برق\n\n\n\n\n\n\nشکل 44.6: ماشینِ حالتِ آموزشیِ راه‌اندازیِ اینورتر. خطا قفل می‌شود و فقط با رفعِ علت بازنشانی می‌شود. این میان‌افزار نیست.\n\n\n\nایده. راه‌اندازیِ اینورتر یک ماشینِ حالت است (فصلِ ۲۰، بخش 20.4.2): خاموش، پیش‌شارژِ پیوندِ DC، آماده، هم‌گام‌سازی با شبکه، کار، و خطا. منطقِ آن را می‌شود پیش از هر آزمونِ برق‌دار، روی یک شبیه‌سازی سنجید. برای هر رخداد یک گذار تعریف شده است. هر گذارِ دیگری نادیده گرفته می‌شود و هر خطا قفل می‌شود. مدلِ آموزشیِ زیر فقط منطق را دارد: نه زمان‌بندیِ واقعی، نه کنترلِ جریان.\n@dataclass\nclass ConverterSim:\n    \"\"\"Educational start-up sequence of a grid inverter (not firmware).\n    States: OFF, PRECHARGE, READY, SYNC, RUN, FAULT. Faults latch until\n    a reset in a safe state; every transition is logged.\"\"\"\n    state: str = \"OFF\"\n    log: list = field(default_factory=list)\n    v_dc: float = 0.0\n    t_pre: float = 0.0\n    fault: str = \"\"\n    PRECHARGE_MAX_S = 10.0\n    VDC_MIN, VDC_MAX = 850.0, 1300.0\n\n    def _go(self, new: str, why: str) -&gt; str:\n        self.log.append((self.state, new, why))\n        self.state = new\n        return new\n\n    def event(self, ev: str, **kw) -&gt; str:\n        if ev == \"fault\":\n            self.fault = kw.get(\"kind\", \"unknown\")\n            return self._go(\"FAULT\", self.fault)\n        if self.state == \"FAULT\":\n            if ev == \"reset\" and kw.get(\"cause_cleared\", False):\n                self.fault = \"\"\n                return self._go(\"OFF\", \"reset\")\n            return self.state\n        if ev == \"stop\":\n            return self._go(\"OFF\", \"stop\")\n        if ev == \"tick\" and self.state != \"OFF\":\n            self.v_dc = kw.get(\"v_dc\", self.v_dc)\n            if self.v_dc &gt; self.VDC_MAX:\n                return self.event(\"fault\", kind=\"DC overvoltage\")\n        if self.state == \"OFF\" and ev == \"start\":\n            self.t_pre = 0.0\n            return self._go(\"PRECHARGE\", \"start\")\n        if self.state == \"PRECHARGE\" and ev == \"tick\":\n            self.t_pre += kw.get(\"dt\", 1.0)\n            if self.v_dc &gt;= self.VDC_MIN:\n                return self._go(\"READY\", \"DC link charged\")\n            if self.t_pre &gt; self.PRECHARGE_MAX_S:\n                return self.event(\"fault\", kind=\"precharge timeout\")\n            return self.state\n        if self.state == \"READY\" and ev == \"grid_ok\":\n            return self._go(\"SYNC\", \"grid present\")\n        if self.state == \"SYNC\" and ev == \"synced\":\n            return self._go(\"RUN\", \"in phase\")\n        if self.state == \"RUN\" and ev == \"grid_lost\":\n            return self.event(\"fault\", kind=\"grid lost\")\n        return self.state\nفهرستِ آزمون. هر حالتِ آزمون یک دنباله از رخدادها و حالتِ پایانیِ مورد انتظار است. سه گروه داریم. گروهِ اول مسیرِ عادی است. گروهِ دوم تزریقِ خطا است: پیش‌شارژِ کُند، اضافه‌ولتاژ، از دست رفتنِ شبکه و بازنشانی بی‌رفعِ علت. گروهِ سوم مرزها هستند: درست روی آستانه و درست زیرِ آن.\nSTART = [(\"start\", {})]\nCHARGED = START + [(\"tick\", dict(v_dc=900))]\nRUNNING = CHARGED + [(\"grid_ok\", {}), (\"synced\", {})]\nOVERTEMP = [(\"fault\", dict(kind=\"overtemp\"))]\n\n\ndef tick(v: float, k: int = 1) -&gt; list:\n    return [(\"tick\", dict(v_dc=v))] * k\n\n\nCASES = [   # name, events (event, kwargs), expected final state\n    (\"normal start\", RUNNING, \"RUN\"),\n    (\"precharge too slow\", START + tick(300, 12), \"FAULT\"),\n    (\"DC overvoltage\", START + tick(1350), \"FAULT\"),\n    (\"grid lost in run\", RUNNING + [(\"grid_lost\", {})], \"FAULT\"),\n    (\"reset without cause cleared\", OVERTEMP + [(\"reset\", {})], \"FAULT\"),\n    (\"reset after cause cleared\",\n     OVERTEMP + [(\"reset\", dict(cause_cleared=True))], \"OFF\"),\n    (\"run before sync refused\", CHARGED + [(\"synced\", {})], \"READY\"),\n    (\"boundary: DC exactly 850 V\", START + tick(850), \"READY\"),\n    (\"boundary: DC 849.9 V\", START + tick(849.9), \"PRECHARGE\"),\n    (\"boundary: DC exactly 1300 V\", START + tick(1300), \"READY\"),\n    (\"boundary: precharge 10 s\", START + tick(300, 10), \"PRECHARGE\"),\n    (\"DC overvoltage in run\", RUNNING + tick(1350), \"FAULT\"),\n]\n\n\ndef run_cases(sim_cls) -&gt; list[tuple[str, str, str, bool]]:\n    out = []\n    for name, events, want in CASES:\n        sim = sim_cls()\n        for ev, kw in events:\n            sim.event(ev, **kw)\n        out.append((name, want, sim.state, sim.state == want))\n    return out\nبرای اینکه ببینیم آزمون‌ها واقعاً خطا را می‌گیرند، نسخهٔ 0.9 از همان مدل ساخته شده که مهلتِ پیش‌شارژ را ندارد. این یک خطای کاشته است، همان کاری که فصلِ ۲۰ با یک بن‌بستِ کاشته در ماشینِ حالتِ کنترل‌گر کرد.\nfunctional test sequence against the simulated start-up (non-live)\n  case                           expected   v1.0      v0.9\n  normal start                   RUN        RUN       RUN\n  precharge too slow             FAULT      FAULT     PRECHARGE\n  DC overvoltage                 FAULT      FAULT     FAULT\n  grid lost in run               FAULT      FAULT     FAULT\n  reset without cause cleared    FAULT      FAULT     FAULT\n  reset after cause cleared      OFF        OFF       OFF\n  run before sync refused        READY      READY     READY\n  boundary: DC exactly 850 V     READY      READY     READY\n  boundary: DC 849.9 V           PRECHARGE  PRECHARGE PRECHARGE\n  boundary: DC exactly 1300 V    READY      READY     READY\n  boundary: precharge 10 s       PRECHARGE  PRECHARGE PRECHARGE\n  DC overvoltage in run          FAULT      FAULT     FAULT\n  v1.0 passes 12 of 12; v0.9 passes 11, failing: precharge too slow\n  the missing timeout leaves a slow precharge charging for\n  ever, which only a test that injects the fault can show;\n  the boundary cases pin the limits to the released values;\n  the test list is part of the release record of every\n  firmware version\n  transition log of 'precharge too slow' (from, to, reason):\n    v1.0: OFF-&gt;PRECHARGE (start); PRECHARGE-&gt;FAULT (precharge timeout)\n    v0.9: OFF-&gt;PRECHARGE (start)\n\nمثال 44.48 (خطای کاشته و آزمونی که آن را می‌گیرد) پرسش. نسخهٔ 1.0 چند حالت را می‌گذراند و نسخهٔ 0.9 چند؟ کدام آزمون تفاوت را نشان می‌دهد و چرا آزمونِ مسیرِ عادی کافی نیست؟\nپاسخ. 1.0 همهٔ ۱۲ حالت را می‌گذراند و 0.9 یازده را. فقط «پیش‌شارژِ کُند» تفاوت را نشان می‌دهد. نسخهٔ 0.9 با پیوندِ نیمه‌پر در پیش‌شارژ می‌ماند و هرگز خطا نمی‌دهد. ثبتِ گذارها همین را نشان می‌دهد. نسخهٔ 1.0 دو گذار دارد و دومی «مهلتِ پیش‌شارژ» است. نسخهٔ 0.9 فقط یک گذار دارد.\nتفسیر. در مسیرِ عادی پیوند به‌موقع پر می‌شود و مهلت هرگز به کار نمی‌آید. پس آزمونِ مسیرِ عادی هر دو نسخه را قبول می‌کند. خطایی که فقط در شرایطِ خطا رفتار را عوض می‌کند، فقط با تزریقِ خطا دیده می‌شود. در دستگاهِ واقعی، پیش‌شارژی که تمام نمی‌شود یعنی مقاومتِ پیش‌شارژ ساعت‌ها گرم می‌ماند (بخش 9.2.16). آزمون‌های مرزی کارِ دیگری می‌کنند: اگر کسی آستانهٔ 850 V را عوض کند، دو حالتِ مرزی رد می‌شوند. پس فهرستِ آزمون همراهِ هر نسخهٔ میان‌افزار در یادداشتِ انتشار ثبت می‌شود (PLP-CTL-PRO-0005).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین شبیه‌سازی جای آزمونِ برق‌دارِ کارخانه یا ساختگاه را نمی‌گیرد. منطقِ واقعیِ راه‌اندازی، حدها و زمان‌بندی‌ها از سازندهٔ اینورتر است. آزمونِ پذیرشِ کارخانه روی دستگاهِ برق‌دار را افرادِ صلاحیت‌دار با رویهٔ مکتوبِ سازنده انجام می‌دهند. خریدار شاهدِ آن را می‌خواهد: فهرستِ حالت‌ها، نتیجه‌ها و نسخهٔ میان‌افزارِ آزموده.\n\n\n\n\n44.5.3 بازدهِ ردیابِ نقطهٔ بیشینهٔ توان به‌عنوانِ شاهدِ آزمون\nایده. فصلِ ۹ دو الگوریتمِ ردیابی را آموخت: آشفتن و مشاهده و رسانایی افزایشی (بخش 9.3.2). بازدهِ ردیابی یعنی انرژیِ گرفته‌شده تقسیم بر انرژیِ در دسترس در نقطهٔ بیشینهٔ توان:\n\\[\n\\eta_\\text{MPPT} = \\frac{\\sum_t V_t\\,I_t}{\\sum_t P_{\\text{mpp},t}}\n\\tag{44.36}\\]\nاینجا رشته‌ای از ۲۶ ماژولِ PVM-550 در 45 °C زیرِ یک نیم‌رخِ ساختگیِ تابش است: صد ثانیه ثابت در 300 W/m²، صد ثانیه شیبِ تند تا 1000 W/m²، صد ثانیه ثابت و صد ثانیه شیبِ پایین‌رو. ردیاب هر ثانیه یک گام برمی‌دارد. ردیابِ سوم یک گونهٔ آموزشی است. بینِ دو آشفتن یک گام نگه می‌دارد. تغییرِ توان در آن گامِ نگه‌داشته فقط از خورشید است. پس آن را از تغییرِ گامِ آشفتن کم می‌کند و فقط اثرِ آشفتنِ خودش را می‌سنجد.\nclass DriftFreePO:\n    \"\"\"Educational perturb-and-observe that alternates a perturb step and\n    a hold step: the change seen while holding is the sun's, so it is\n    taken out of the change seen while perturbing (not firmware).\"\"\"\n\n    def __init__(self, v_ref: float, step: float):\n        self.v_ref, self.step = v_ref, step\n        self.direction, self.phase = 1.0, \"perturb\"\n        self.p_before = self.p_after = 0.0\n\n    def update(self, v_meas: float, i_meas: float) -&gt; float:\n        p = v_meas * i_meas\n        if self.phase == \"perturb\":            # p is after the last hold\n            self.p_before = p\n            self.v_ref += self.direction * self.step\n            self.phase = \"measure\"\n        elif self.phase == \"measure\":          # p is after the perturbation\n            self.p_after = p\n            self.phase = \"hold\"                # keep v_ref for one step\n        else:                                  # p after holding: sun only\n            d_sun = p - self.p_after\n            d_v = (self.p_after - self.p_before) - d_sun\n            if d_v &lt; 0:\n                self.direction = -self.direction\n            self.phase = \"perturb\"\n        return self.v_ref\nMPPT efficiency on a synthetic string (26 x PVM-550, 45 C), one step\n  a second: steady 300 W/m2, ramp to 1000, steady, ramp down\n  tracker                      steady   ramp up   whole profile\n  perturb and observe          99.99%    77.40%      86.65%\n  incremental conductance      99.99%    77.40%      86.65%\n  perturb-hold-compare         99.99%    99.99%      99.96%\n  all hold the steady point; on the rising ramp the plain\n  trackers read the sun's rise as their own success and walk\n  away from the maximum - separating the two changes keeps\n  the tracker on it; the dynamic MPPT efficiency is evidence\n  the efficiency standard asks for (STD-049); educational\n  simulations of ch 9's algorithms, not firmware\n\n\n\n\n\n\nشکل 44.7: ولتاژِ رشته زیرِ دو ردیاب در برابرِ ولتاژِ بیشینهٔ توان. در شیبِ بالارو، «آشفتن و مشاهده» از نقطهٔ بیشینه دور می‌شود. ردیابِ «آشفتن، نگه‌داشتن و مقایسه» روی آن می‌ماند.\n\n\n\n\nمثال 44.49 (ردیابی که خورشید را با خودش اشتباه می‌گیرد) پرسش. چرا «آشفتن و مشاهده» در حالتِ ثابت 99.99 % و در شیبِ بالارو 77.4 % دارد؟ چرا رسانایی افزایشی همان عدد را می‌دهد؟\nپاسخ. در شیبِ بالارو، توان در هر گام بالا می‌رود، چه ردیاب ولتاژ را بالا ببرد و چه پایین. «آشفتن و مشاهده» هر افزایش را نشانهٔ درستیِ جهتش می‌گیرد و در همان جهت ادامه می‌دهد. اگر آن جهت پایین باشد، صد ثانیه پایین می‌رود و ولتاژ از 955 V به حدودِ 560 V می‌رسد (شکل 44.7). رسانایی افزایشی هم \\(dI/dV\\) را از تغییرِ جریان و ولتاژ می‌سازد. تغییرِ جریان از خورشید بسیار بزرگ‌تر از تغییرِ جریان از گامِ خودش است. پس همان گام‌ها را برمی‌دارد و همان عدد را می‌گیرد.\nتفسیر. بازدهِ ایستا هر سه ردیاب را برابر نشان می‌دهد. فقط آزمونِ پویا آن‌ها را جدا می‌کند. برای همین استانداردِ بازدهِ اینورترهای خورشیدی بازدهِ ردیابیِ ایستا و پویا را جداگانه می‌خواهد (STD-049). شیب‌ها و مدت‌های آزمون از خودِ استاندارد می‌آیند، نه از این درس. نکتهٔ دیگر برای خریدار: این شبیه‌سازی‌ها الگوریتم‌های آموزشیِ فصلِ ۹‌اند. الگوریتمِ واقعیِ اینورتر از سازنده است و شاهدش گزارشِ آزمونِ بازده روی همان نسخهٔ میان‌افزار است.\n\n\n\n44.5.4 ردیابیِ رابط‌ها تا شاهد\nایده. هر رابطِ بخش 44.2.6 یک الزام دارد. هر الزام با یک آزمون یا وارسی راستی‌آزمایی می‌شود و هر راستی‌آزمایی شاهدی دارد. این همان ماتریسِ الزام تا راستی‌آزمایی در فصلِ ۳۸ است (بخش 38.3.2)، برای اینورتر. سندِ کنترلِ رابطِ اسکیدِ اینورتر در فصلِ ۳۸ (بخش 38.3.3) سرِ دیگرِ همین رابط‌هاست.\ninterface requirements of the PCI-5500 traced to evidence\n  requirement                     verified by                   status\n  DC window 933-1300 V (D-012)    DC voltage tests at FAT       done\n  Q(V) with 4 % droop (ch 20)     fingerprint, functional test  done\n  island detection on             fingerprint                   failed: INV-04\n  DC injection limit (ch 43)      type test of the design       open\n  SCADA point list (ch 35)        point-to-point at FAT         done\n  cooling 45 C coolant            full-power run                done\n  ride-through (ch 26, 28)        type test, model validation   open\n  done 4, failed 1, open 2\n  the type-test rows belong to the design, the others to each\n  unit: one failed unit row (INV-04) is a re-test, the open\n  type rows are questions to the maker (U-125)\n\nمثال 44.50 (سطرهای واحد و سطرهای طرح) پرسش. کدام سطرها به هر واحد مربوط‌اند و کدام به طرح؟ سطرِ ردشده و سطرهای باز چه کاری می‌خواهند؟\nپاسخ. پنجرهٔ DC، کنترلِ Q(V)، آشکارسازِ جزیره‌ای، فهرستِ نقطه‌های اسکادا و خنک‌کاری برای هر واحد سنجیده می‌شوند. حدِ تزریقِ DC و گذر از خطا با آزمونِ نوعیِ طرح و اعتبارسنجیِ مدل سنجیده می‌شوند. سطرِ ردشده (INV-04، آشکارسازِ خاموش) آزمونِ دوباره پس از بارگذاری می‌خواهد. دو سطرِ باز پرسش از سازنده‌اند: گزارشِ آزمونِ نوعی برای همین نسخهٔ سخت‌افزار و میان‌افزار (U-125).\nتفسیر. سطرِ ردشده یک مشکلِ ساخت است و با کارِ کارخانه بسته می‌شود. سطرهای باز مشکلِ شاهد هستند و با سند بسته می‌شوند. اگر سازنده میان‌افزار را پس از آزمونِ نوعی عوض کرده باشد، گزارشِ آزمون دیگر برای این نسخه معتبر نیست. پس پرسشِ درست این نیست که «آیا آزمونِ نوعی دارید؟». پرسش این است: «آزمونِ نوعی با کدام نسخه‌ها؟». حدِ تزریقِ DC به ترانسفورماتورِ واحد می‌رسد و فصلِ ۴۳ اثرِ آن را بر هسته نشان داد (بخش 43.6.5).\n\n\n\n44.5.5 پوششِ گذارها در فهرستِ آزمون\nایده. فهرستِ آزمونی که همهٔ حالت‌هایش را می‌گذراند، فقط دربارهٔ گذارهایی چیزی می‌گوید که دیده است. پوششِ گذار نسبتِ جفت‌های «حالت + رخداد» است که آزمون‌ها دست‌کم یک بار از آن گذشته‌اند. شش حالت و هشت رخداد ۴۸ جفت می‌سازند. برخی حالت را عوض می‌کنند و بقیه نادیده گرفته می‌شوند.\ntransition coverage of the test list: 6 states x 8 events = 48 pairs\n  pairs that change the state: 15; exercised by the 12 cases: 7 (47%)\n  all pairs exercised (incl. ignored events): 10 of 48 (21%)\n  state-changing pairs never tested:\n    PRECHARGE + fault; PRECHARGE + stop; READY + fault\n    READY + stop; RUN + fault; RUN + stop\n    SYNC + fault; SYNC + stop\n  a test list that passes says nothing about the transitions\n  it never visits: every pair above - a stop while running, a\n  fault during precharge - needs a case before the release\n  (exercise)\n\nمثال 44.51 (دوازده آزمونِ قبول، نیمی از گذارها) پرسش. چند جفتِ تغییردهندهٔ حالت هست و آزمون‌ها چند تا را می‌پوشانند؟ کدام‌ها جا مانده‌اند؟\nپاسخ. ۱۵ جفت حالت را عوض می‌کنند و ۱۲ آزمون فقط ۷ تا را می‌پوشانند (47 %). هشت جفت جا مانده‌اند: توقف و خطا در پیش‌شارژ، آماده، هم‌گام‌سازی و کار.\nتفسیر. «۱۲ از ۱۲ قبول» و «پوششِ 47 %» هر دو درست‌اند. اولی می‌گوید آزمون‌ها رد نشدند. دومی می‌گوید چقدر از منطق را دیده‌اند. هشت آزمونِ تازه پوشش را به 100 % می‌رسانند و خواسته‌ای از تمرین‌های این فصل است. هر نسخهٔ میان‌افزار با پوششِ آزمونش منتشر می‌شود، نه فقط با «قبول».\n\n\n\n44.5.6 انتشارِ پله‌ایِ میان‌افزار\nایده. به‌روزرسانیِ میان‌افزار را می‌شود یک‌جا روی ده واحد اعمال کرد، یا نخست روی یک واحدِ آزمایشی و سپس روی بقیه. فرض کنید با احتمالِ \\(p\\) نسخهٔ تازه عیبی پنهان دارد که هر واحدِ به‌روزشده را با آهنگِ \\(r\\) در روز قطع می‌کند. اگر عیب در مدتِ آزمایشیِ \\(t_\\text{p}\\) روی یک واحد دیده شود، بقیه به‌روز نمی‌شوند:\n\\[\nc = 1 - e^{-r\\,t_\\text{p}}\n\\tag{44.37}\\]\nکه \\(c\\) احتمالِ دیدنِ عیب در واحدِ آزمایشی است.\nfirmware update for 10 inverters; chance 5% that it hides a defect\n  tripping an updated unit 0.1 times a day (teaching)\n  all at once: first trip after 1.0 day, rollback 2 days: 3.0 trips if bad\n  pilot unit for 14 days catches the defect with chance 75%; trips if bad: 1.6\n  expected loss: all at once 0.38 MWh, staged 0.21 MWh (2.5 MWh a trip)\n  the saving in energy is small; the real gain is that a bad\n  image meets one unit, not ten, and that a defect with a\n  safety side (island detection, ride-through) is found before\n  the fleet carries it - the pilot's record is part of the\n  release (ch 36)\n\nمثال 44.52 (یک واحد پیش از ده واحد) پرسش. اگر نسخه عیب داشته باشد، در هر روش چند قطع انتظار می‌رود؟ صرفه‌جوییِ انرژی چقدر است؟\nپاسخ. یک‌جا: نخستین قطع پس از یک روز و دو روز تا بازگشت، یعنی سه قطع. پله‌ای: واحدِ آزمایشی با احتمالِ 75 % عیب را در ۱۴ روز نشان می‌دهد. پس انتظار 1.6 قطع است. با احتمالِ 5 % برای عیب، 0.38 در برابرِ 0.21 MWh.\nتفسیر. صرفه‌جوییِ انرژی ناچیز است. سودِ واقعی جای دیگری است. نسخهٔ بد با یک واحد روبه‌رو می‌شود، نه با ده. اگر عیب جنبهٔ ایمنی داشته باشد، مانندِ آشکارسازِ جزیره‌ای یا گذر از خطا، پیش از آنکه ناوگان آن را حمل کند پیدا می‌شود. سابقهٔ واحدِ آزمایشی بخشی از انتشار است. فصلِ ۳۶ مدیریتِ تغییر را از نگاهِ امنیت هم می‌بیند.\n\n\n\n44.5.7 اندازهٔ گامِ ردیاب\nایده. گامِ بزرگ ردیاب را تند می‌کند، اما در حالتِ ثابت دورِ قله نوسان می‌کند. گامِ کوچک قله را دقیق نگه می‌دارد، اما کُند است. آزمونِ زیر هر دو را جدا می‌سنجد. حالتِ ثابت پس از نشستن در 1000 W/m² و شیب از 300 تا 1000 W/m² در صد ثانیه. شیب دو بار اجرا می‌شود، یک بار با گامی که رو به بالا آغاز می‌شود و یک بار رو به پایین.\nMPPT step size (educational trackers of lab D): steady at 1000 W/m2 after\n  settling; ramp 300 -&gt; 1000 W/m2 in 100 s, starting with the\n  step going up or down\n  step V   P&O steady  ramp up/down     hold-cmp steady  ramp up/down\n       1    100.000%  99.67% 94.63%      100.000%      99.58% 99.58%\n       2     99.999%  92.28% 89.24%       99.999%      99.96% 99.96%\n       4     99.994%  95.16% 77.28%       99.994%      99.99% 99.99%\n       8     99.977%  93.33% 89.35%       99.977%      99.97% 99.97%\n      16     99.909%  98.49% 98.42%       99.909%      99.88% 99.89%\n  steady: the step costs a little at the top of the curve, and\n  more as it grows (the tracker oscillates around the peak);\n  ramp: plain P&O depends on the way it happens to be going\n  when the ramp starts (up to 18% apart) - one\n  dynamic run proves little; repeat it from several starting\n  points. The hold-compare tracker does not care; its price is\n  a measure and a hold step, so it moves a third as often\n\nمثال 44.53 (آزمونی که شانس را می‌سنجد) پرسش. با گامِ 4 V، بازدهِ «آشفتن و مشاهده» در شیب با دو آغاز چیست؟ این برای آزمونِ پذیرش چه معنایی دارد؟\nپاسخ. با آغازِ رو به بالا 95.16 % و با آغازِ رو به پایین 77.28 %. «آشفتن، نگه‌داشتن و مقایسه» در هر دو 99.99 % دارد.\nتفسیر. «آشفتن و مشاهده» در شیب هر جهتی را که هنگامِ آغازِ شیب دارد ادامه می‌دهد. پس نتیجهٔ یک اجرا به شانس بستگی دارد، نه فقط به الگوریتم. اختلاف تا 18 % می‌رسد. یک اجرای پویا چیزی را ثابت نمی‌کند. آزمون از چند نقطهٔ آغاز تکرار می‌شود و بدترین نتیجه گزارش می‌شود. در حالتِ ثابت، گامِ 16 V 0.09 % از دست می‌دهد و گامِ 1 V تقریباً هیچ. انتخابِ گام کارِ سازنده است. شاهدش بازدهِ ایستا و پویای اندازه‌گیری‌شده است.\n\n\n\n44.5.8 کارِ توانِ کامل چقدر باید طول بکشد؟\nایده. در کارِ توانِ کامل، دمای پیوند با ثابتِ زمانیِ \\(\\tau\\) بالا می‌رود. اضافهٔ دمای ماژولِ بد و پراکندگیِ هم‌تایانش با هم رشد می‌کنند، اما نوفهٔ حس‌گر ثابت است. با سهمِ \\(f(t) = 1 - e^{-t/\\tau}\\) از افزایشِ پایدار، فاصلهٔ ماژولِ بد از هم‌تایان بر حسبِ انحرافِ معیار:\n\\[\nz(t) = \\frac{\\Delta_\\text{bad}\\,f(t)}{\\sqrt{\\left(\\sigma_\\text{peer} f(t)\\right)^2 + \\sigma_\\text{n}^2}}\n\\tag{44.38}\\]\nfull-power run: junction rise with time constant 12 min (teaching);\n  bad module 11.9 K above the peers' mean at steady state,\n  peers' sd 2.6 K, sensor noise 0.5 K\n  minutes   share of steady rise   bad module z   steady within\n        2                    15%            2.9        26.0 K\n        5                    34%            4.0        20.2 K\n       10                    57%            4.3        13.3 K\n       20                    81%            4.5         5.8 K\n       30                    92%            4.5         2.5 K\n       60                    99%            4.5         0.2 K\n  the bad module stands 3 sd out after 2.2 min; the\n  temperatures are steady (within 1 %) after about 60 min\n  a peer comparison finds a bad print in minutes; limits on\n  the rise need the steady state; the rest of a long run\n  tests what changes slowly - seals, joints, the cooling\n  loop - not the print\n\nمثال 44.54 (دو دقیقه برای چاپ، یک ساعت برای حد) پرسش. ماژولِ بدِ مثال 44.47 کی سه انحرافِ معیار از هم‌تایان جدا می‌شود؟ دماها کی پایدار می‌شوند؟\nپاسخ. پس از حدودِ 2.2 دقیقه \\(z=3\\) است. پس از ۶۰ دقیقه، یعنی پنج ثابتِ زمانی، دماها در یک درصدِ مقدارِ پایدارند.\nتفسیر. مقایسه با هم‌تایان چاپِ بد را در چند دقیقه پیدا می‌کند. سنجیدنِ افزایشِ دما با حدِ آن حالتِ پایدار را می‌خواهد، یعنی حدودِ یک ساعت. بقیهٔ یک کارِ طولانی چیزهایی را می‌آزماید که آهسته تغییر می‌کنند: آب‌بندی‌ها، اتصال‌ها و مدارِ خنک‌کاری. پس مدتِ آزمون از پرسشی می‌آید که آزمون پاسخ می‌دهد، نه از عادت.\n\n\n\n44.5.9 نگه‌داشتِ منبعِ کمکی در افتِ ولتاژ\nایده. مثال 44.25 نشان داد منبعِ کمکی آزمونِ خودش را ندارد. این درس می‌گوید آن آزمون چه چیزی را آشکار می‌کرد. منبعِ کمکی با خازنِ حجیمش افتِ کوتاهِ ولتاژ را می‌گذراند. زمانِ نگه‌داشت از انرژیِ خازن میانِ ولتاژِ کار و ولتاژِ قطع می‌آید (بخش 9.3.3):\n\\[\nt_\\text{h} = \\frac{C\\left(V_1^2 - V_2^2\\right)}{2P}\n\\tag{44.39}\\]\nauxiliary supply of the control: bulk 1.5 mF charged to 380 V,\n  drops out at 250 V, load 600 W (control, drivers, sensors; teaching)\n  hold-up t = C (V1^2 - V2^2) / (2 P) = 102 ms\n  needed: 150 ms of a voltage dip ridden through (teaching, ch 26 and 28)\n  bulk for 150 ms: 2.20 mF (1.5 x), or the control fed from the 24 V UPS\n  verdict: falls short by 48 ms - the inverter would ride\n  through the dip in its power stage and lose its control:\n  the missing end-of-line test was hiding a design question\n\nمثال 44.55 (اینورتری که از افت می‌گذرد و کنترلش را از دست می‌دهد) پرسش. با 1.5 mF در 380 V، قطع در 250 V و 600 W بار، زمانِ نگه‌داشت چیست؟ برای 150 ms چه لازم است؟\nپاسخ. \\(1.5\\times10^{-3}\\times(380^2-250^2)/1200 = 102\\,\\text{ms}\\). برای 150 ms، 2.2 mF لازم است. راهِ دیگر تغذیهٔ کنترل از UPSِ ۲۴ ولتِ فصلِ ۳۴ است.\nتفسیر. بخشِ قدرتِ اینورتر برای گذر از خطا طراحی شده است (بخش 9.4.5). اما اگر تغذیهٔ کنترل زودتر قطع شود، اینورتر از افت می‌گذرد و کنترلش را از دست می‌دهد. آزمونی که در فهرستِ پایانِ خط نبود، یک پرسشِ طراحی را پنهان کرده بود. این پرسش به بازبینیِ طراحی برمی‌گردد. فصلِ ۳۴ همین را برای منبع‌های ۲۴ ولتِ تابلوها یافت (بخش 34.6.8).\n\n\n\n44.5.10 پیکربندیِ واقعیِ پایانِ راه‌اندازی\nایده. مجموعهٔ آزادشدهٔ کارخانه سندِ نهایی نیست. در ساختگاه، بهره‌بردارِ شبکه ممکن است تغییرهایی بخواهد که با امضا ثبت می‌شوند. پیکربندیِ پایانِ راه‌اندازی با مجموعهٔ مجاز، یعنی آزادشده به‌اضافهٔ تغییرهای امضاشده، سنجیده می‌شود.\none inverter's parameter set from the factory to the end of\n  commissioning (teaching)\n  released at the factory      7a46617a1a47d4d4\n  authorised site changes      d0fbe4c4361e43f2\n    (droop 4 -&gt; 5 %, ramp 10 -&gt; 8 %/s)\n  read back after commissioning fc00a51e511d8a74\n  as left vs authorised: island_detect = off\n  two changes were asked for by the grid operator and signed;\n  the third was left over from an islanding test - the record\n  compares the read-back with the authorised set, not with\n  the factory set, which no longer applies (ch 50)\n\nمثال 44.56 (تغییرِ سوم) پرسش. کدام تغییر مجاز است و کدام نه؟ پیکربندیِ پایانِ راه‌اندازی با کدام مجموعه سنجیده می‌شود؟\nپاسخ. افتِ 5 % و شیبِ 8 %/s را بهره‌بردارِ شبکه خواسته و امضا کرده است. آشکارسازِ جزیره‌ایِ خاموش از یک آزمون مانده است. سنجش با مجموعهٔ مجاز آن را نشان می‌دهد.\nتفسیر. اگر خوانشِ پایانی با مجموعهٔ کارخانه سنجیده شود، سه تفاوت دیده می‌شود و کسی نمی‌داند کدام نادرست است. اگر با مجموعهٔ مجاز سنجیده شود، فقط یکی. این همان خطای مثال 44.23 است، این بار در ساختگاه. فصلِ ۵۰ این مقایسه را در برنامهٔ راه‌اندازی می‌گذارد.\n\n\n\n44.5.11 ادعای نرخِ خرابی در برابرِ سابقهٔ دو سال\nایده. پس از دو سال کار، ده اینورتر سابقه‌ای دارند. آیا این سابقه ادعای 56,400 فیتِ سازنده را تأیید یا رد می‌کند؟ با \\(f\\) خرابی در \\(T\\) ساعتِ واحد، بازهٔ اطمینانِ آهنگِ ثابتِ خرابی از توزیعِ کای‌دو می‌آید (فصلِ ۳۷، بخش 37.6):\n\\[\n\\lambda_\\text{lo} = \\frac{\\chi^2_{\\alpha/2,\\,2f}}{2T}, \\qquad\n\\lambda_\\text{hi} = \\frac{\\chi^2_{1-\\alpha/2,\\,2f+2}}{2T}\n\\tag{44.40}\\]\nfield record of 10 inverters for 2 years (175,200 unit-hours)\n  claimed 56,400 FIT: 9.9 failures expected; observed 14\n  90 % interval of the true rate: 48,310 - 124,923 FIT\n  the claim lies inside the interval: two years of ten units cannot\n  tell 56,400 FIT from 90,000 - a fleet this small judges a\n  claim only when the record is far off; the maker's wider\n  fleet record is the evidence (ch 37)\n\nمثال 44.57 (چهارده خرابی به‌جای ده) پرسش. با ۱۴ خرابی در دو سال، بازهٔ 90 % آهنگِ خرابی چیست؟ ادعای سازنده رد می‌شود؟\nپاسخ. انتظار 9.9 خرابی بود. بازه 48,310 تا 124,923 فیت است و ادعا درونِ آن است. پس رد نمی‌شود.\nتفسیر. ناوگانِ کوچک فقط وقتی ادعا را رد می‌کند که سابقه بسیار دور باشد. دو سالِ ده دستگاه نمی‌تواند 56,400 را از 90,000 فیت جدا کند. شاهدِ واقعی سابقهٔ ناوگانِ بزرگ‌ترِ سازنده است. پایشِ این نیروگاه اما جای دیگری مفید است: الگوی خرابی‌ها، یعنی اینکه کدام شاخهٔ درخت خراب می‌شود، زودتر از شمارشان چیزی می‌گوید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه لایهٔ «نیروگاه / مدل / آزمون» را در کدهای این آزمایشگاه نشان دهید.\nچرا شبیه‌سازیِ مونت‌کارلو در این آزمایشگاه فقط ماژول‌های کلیدِ بیرونی را می‌گیرد؟\nچرا ماژولِ ۳۸ با آنکه از حد نمی‌گذرد، دوباره چاپ می‌شود؟\nمعیارِ «فاصله از هم‌تایان» را با یک عدد از مثال 44.47 توضیح دهید.\nشکل 44.6 را بخوانید: از کدام حالت‌ها می‌شود به خطا رفت و از خطا به کجا؟\nسه گروهِ حالت‌های آزمون را نام ببرید و برای هر کدام یک مثال بزنید.\nچرا آزمونِ مسیرِ عادی خطای کاشتهٔ نسخهٔ 0.9 را نمی‌بیند؟\nثبتِ گذارها در بازبینیِ یک خرابی چه کمکی می‌کند؟\nمعادلهٔ 44.36 را توضیح دهید. چرا بازدهِ ایستا برای مقایسهٔ ردیاب‌ها کافی نیست؟\nردیابِ «آشفتن، نگه‌داشتن و مقایسه» چگونه اثرِ خورشید را از اثرِ گامِ خودش جدا می‌کند؟ بهایش چیست؟\nدر بخش 44.5.4، سطرهای واحد و سطرهای طرح را جدا کنید.\nچرا «آزمونِ نوعی با کدام نسخه‌ها؟» پرسشِ درستی است؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-plantp",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-plantp",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "44.6 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch44.integrated\n\nمثال 44.58 (مقدماتی: یک پشتهٔ اینورتر با دست) پرسش. برای یک پشتهٔ PCI-5500 جریانِ خط، تلفِ میانگین و تلفِ ماژولِ گرم‌ترین جای کلید، مقاومتِ گرماییِ مسیر، دمای پیوند و بازدهِ نیمه‌هادی‌ها را بیابید.\ndef by_hand() -&gt; dict[str, float]:\n    inv, st = src.INVERTER, src.STACKUP\n    i_rms = inv[\"s_stack_mva\"] * 1e6 / (math.sqrt(3) * inv[\"v_ll\"])\n    p_stack_kw = inv[\"s_stack_mva\"] * 1000 * inv[\"pf\"]\n    modules = inv[\"positions\"] * inv[\"parallel\"]\n    mean_w = inv[\"loss_stack_kw\"] * 1000 / modules\n    r_tim = cm.tim_r(st[\"tim_um\"], st[\"tim_k\"], st[\"tim_area_cm2\"])\n    t_j = cm.tj(st[\"p_module_w\"], st[\"r_jc\"], r_tim, st[\"r_hs\"],\n                inv[\"coolant_c\"])\n    eta_semis = 1 - inv[\"loss_stack_kw\"] / p_stack_kw\none stack of the PCI-5500 by hand\n  1.375 MVA at 600 V: line current 1,323 A rms\n  semiconductor loss 12.4 kW over 12 x 2 modules: mean 517 W,\n    but the outer switch T1 carries 494 W a module (lesson A)\n  R_jc 0.028 + interface 0.0156 + plate 0.016 = 0.0596 K/W\n  Tj of the hottest module at 45 C coolant: 74.5 C (ch 9: 75 C)\n  semiconductor efficiency at 1,250 kW: 99.01% (other losses on top)\n  check: four stacks carry 5.5 MVA; 24 modules a stack is 12\n  positions with 2 in parallel (ch 9, ratings)\nبررسیِ معقول‌بودن. جریانِ 1,323 A برابرِ یک‌چهارمِ جریانِ 5,292 Aِ کلِ دستگاه است. دمای 74.5 °C با 75 °Cِ فصلِ ۹ می‌خوانَد، چون مقاومتِ مسیر همان 0.060 K/W است، فقط به سه جزء شکسته شده.\nتفسیر. میانگینِ تلف هر ماژول 517 W است، اما ماژولِ T1 494 W دارد. این عددها نزدیک‌اند، اما از یک جنس نیستند. میانگین دیودهای مهار را هم در خود دارد که جای جداگانه‌ای در پشته دارند. هر قیدِ ساختِ این فصل با عددِ ماژولِ معین کار می‌کند، نه با میانگین (مثال 44.3).\n\n\nمثال 44.59 (میانی: پذیرشِ ده اینورتر در کارخانه) پرسش. نتیجه‌های آزمون‌های پایانِ خط، بودجهٔ گرمایی، فهرستِ آزمونِ میان‌افزار و پوششِ درخت را جمع کنید. کدام واحدها حمل می‌شوند و با چه شرطی؟\nacceptance of the ten PCI-5500 at the factory, summarised\n  parameter fingerprints: 2 inverters differ (INV-04, INV-09)\n  thermal: module 38 at 87.6 C stands out - reprint and re-run\n  firmware test list: v1.0 12 of 12; v0.9 would have failed 1\n  end-of-line coverage: 1 tree item without a test (auxiliary supply)\n  decision: INV-04 and INV-09 ship after a reload with the\n  released set and a repeated functional test; the unit with\n  the hot module after the reprint and a new full-power run;\n  the hold-up test is added to the end-of-line list for all\nتفسیر. هیچ واحدی رد نمی‌شود، اما سه واحد پیش از حمل کار دارند. INV-04 و INV-09 بارگذاریِ دوباره و آزمونِ کارکرد می‌خواهند. واحدی که ماژولِ ۳۸ دارد چاپِ دوباره و کارِ توانِ کاملِ تازه می‌خواهد. یک کارِ دیگر برای همهٔ واحدهاست: آزمونِ نگه‌داشتِ منبعِ کمکی به فهرستِ پایانِ خط افزوده می‌شود. دو موردِ اول عیبِ واحداند و با کارِ همان واحد بسته می‌شوند. موردِ آخر شکافِ برنامهٔ آزمون است و برنامه را عوض می‌کند. گزارشِ «همه قبول» هیچ‌کدام از این چهار را نشان نمی‌داد.\n\n\nمثال 44.60 (یکپارچه: مبنای ساخت و پذیرشِ مبدل‌ها) پرسش. مبنای ساخت و پذیرشِ اینورترهای نیروگاه را با موردهای باز بنویسید.\nD-048 converter manufacturing and acceptance basis\n  1 product defined by hardware, BOM, firmware, parameters and\n    calibration - each with a version and a record\n  2 interface print weighed; module serial, lot and position\n    recorded at mounting; modules paired by voltage class\n  3 board line with paste, optical, X-ray and in-circuit\n    inspection; escapes counted; broker parts screened\n  4 released parameter set and firmware fingerprinted at the\n    end-of-line test and again at the site\n  5 every tree item met by an end-of-line test; full-power run\n    with temperature reading of every position\n  6 firmware test list with fault injection in the release\n    record; MPPT efficiency steady and dynamic as evidence\n  7 derating and creepage checked at design review, not left\n    to the factory\n  8 later findings: busbar spacing a critical characteristic\n    (a quarter of the switches over the rule); control supply\n    hold-up 102 of 150 ms; sensor offsets trimmed against the\n    DC limit; Q(V) checked across the curve; N+1 fans for hot\n    days; a spare stack pays (+33 k u); the as-left set read\n    back against the authorised set\n  open: type tests of the design (DC injection, ride-through)\n    and the maker's firmware release records (U-125)\nتفسیر. این تصمیمِ D-048 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nمحصول با پنج قلمِ پیکربندی تعریف می‌شود. اثرانگشتِ پارامترها در ساختگاه دوباره خوانده می‌شود (فصلِ ۵۰) و در هر تغییرِ بعدی هم (فصلِ ۳۶، مدیریتِ تغییر).\nیدکی‌ها از سهمِ خرابی پیروی می‌کنند: پمپ و فن، بردهای درایور و منبعِ کمکی پیش از ماژول (فصل‌های ۹ و ۵۲، مثال 44.2).\nخازنِ پیوند در بالای پنجرهٔ 1300 V از قاعدهٔ کاهشِ رده می‌گذرد و IGBT روی قاعده است. این‌ها پرسش‌های بازبینیِ طراحی از سازنده‌اند (D-012، مثال 44.13).\nیک جفت شبکه روی بردِ درایور برای درجهٔ آلودگیِ ۳ کم دارد. اگر پوشش راهِ حل باشد، بازرسیِ پوشش نقطهٔ شاهد می‌شود (مثال 44.12).\nمنبعِ کمکی آزمونِ خودش را ندارد. آزمونِ نگه‌داشت به فهرستِ پایانِ خط افزوده می‌شود و طرح ورودیِ آزمونش را می‌گیرد (فصلِ ۳۴، مثال 44.25).\nبازدهِ ردیابیِ پویا شاهدِ جداگانه‌ای است و با بازدهِ ایستا جایگزین نمی‌شود (مثال 44.49).\nیافته‌های بعدی (بندِ ۸): فاصلهٔ لایه‌های شینه مشخصهٔ بحرانی است، چون یک‌چهارمِ کلیدها از قاعده می‌گذرند (مثال 44.16). منبعِ کمکی 102 از 150 ms را نگه می‌دارد و پرسشی برای بازبینیِ طراحی است (مثال 44.55). آفستِ حس‌گرها در برابرِ حدِ DC تنظیم می‌شود (مثال 44.40). Q(V) در سراسرِ منحنی آزموده می‌شود (مثال 44.41). فن‌ها \\(N+1\\)‌اند (مثال 44.43). یک پشتهٔ یدکی می‌ارزد (مثال 44.7). پیکربندیِ پایانی با مجموعهٔ مجاز سنجیده می‌شود (فصلِ ۵۰، مثال 44.56).\nحدِ تزریقِ DC به ترانسفورماتورِ واحد (فصلِ ۴۳) و گذر از خطا (فصل‌های ۲۶ و ۲۸) فقط با آزمونِ نوعیِ همین نسخه‌ها بسته می‌شوند (U-125).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-numbers",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-numbers",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.7 عددهای کلیدیِ اینورترِ نیروگاهِ P",
    "text": "44.7 عددهای کلیدیِ اینورترِ نیروگاهِ P\n\n\n\nجدول 44.11: عددهای کلیدیِ فصلِ ۴۴ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nنرخِ خرابیِ یک اینورتر؛ خرابی در سال\n56,400 FIT؛ 0.49\nمثال 44.2\n\n\nتلفِ پشته، ساده و قطعه‌به‌قطعه\n12.53 / 12.40 kW\nمثال 44.3\n\n\nتلفِ جای T1؛ هر ماژول\n988 W؛ 494 W\nمثال 44.3\n\n\nمقاومتِ لایهٔ رابط؛ دمای پیوندِ طرح\n0.0156 K/W؛ 74.5 °C\nمثال 44.8\n\n\nعمرِ چرخه با چاپِ دو برابر؛ با خمیرِ خشک\n31 %؛ 7 %\nمثال 44.8\n\n\nافزایشِ دما با 6 % اختلافِ ماژول‌ها\n1.8 K\nمثال 44.9\n\n\nسهمِ جریان، گرما و عمرِ داغ‌ترین خازن\n1.22، 1.20، 0.87\nمثال 44.10\n\n\nعمرِ لحیمِ شنت در 40 K\n2,913 چرخه در برابرِ 9,125\nمثال 44.11\n\n\nجفت‌های کم‌فاصله؛ قطعه‌های بیرون از قاعده\n۱ از ۴؛ ۲ از ۶\nمثال 44.12\n\n\nگرمای اتصالِ شینه با 25 % پیش‌بار\n18.9 W در برابرِ 9.5 W\nمثال 44.14\n\n\nعیبِ ورودی و فرارکرده در میلیون برد\n1,750 / 14.1\nمثال 44.21\n\n\nهدفِ وزنِ خمیر؛ چاپ‌های دوباره\n6.65 g؛ ۲ از ۶\nمثال 44.22\n\n\nواحدهای بیرون از خط‌مبنا\nINV-04، INV-09\nمثال 44.23\n\n\nواحدهای گرفتارِ دستهٔ L2212\n۳ از ۱۰\nمثال 44.24\n\n\nواحد برای نمایشِ R 90 % با اطمینانِ 90 %\n۲۲\nمثال 44.26\n\n\nداغ‌ترین ماژول در مونت‌کارلو؛ فاصله از بعدی\n87.6 °C؛ 6.6 K\nمثال 44.47\n\n\nحالت‌های آزمونِ گذرانده، نسخهٔ 1.0 و 0.9\n۱۲ و ۱۱ از ۱۲\nمثال 44.48\n\n\nبازدهِ ردیابی در شیبِ بالارو\n77.4 / 99.99 %\nمثال 44.49\n\n\nانرژیِ ازدست‌رفته در سال؛ سهمِ ماژول\n132 MWh؛ 57 %\nمثال 44.6\n\n\nدمای پیوند با شیلنگِ جابه‌جا؛ عمرِ چرخه\n77.1 °C؛ 0.75\nمثال 44.15\n\n\nکلیدهای بالای قاعدهٔ کاهشِ رده\n۲۴۸ از ۹۶۰\nمثال 44.16\n\n\nزمانِ نگه‌داشتِ منبعِ کمکی؛ نیاز\n102 / 150 ms\nمثال 44.55\n\n\nپوششِ گذارهای ماشینِ حالت\n۷ از ۱۵\nمثال 44.51\n\n\nدقتِ تلف، مستقیم و پشت‌به‌پشت\n7.1 / 2.5 kW\nمثال 44.42\n\n\nارزشِ خالصِ پشتهٔ یدکی\n+32.7 k u\nمثال 44.7\n\n\nدمای پیوند با دو فنِ خراب در 45 °C\n89.6 °C\nمثال 44.43",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-design",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-design",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.8 گردشِ کارِ ساخت و پذیرشِ مبدل",
    "text": "44.8 گردشِ کارِ ساخت و پذیرشِ مبدل\n\n\nاینورتر را به درختِ محصول بشکنید و برای هر شاخه جرم، هزینه، نرخِ خرابی و آزمون بنویسید (بخش 44.2.2).\nبودجهٔ تلف را با دست و قطعه‌به‌قطعه بسازید و گرم‌ترین ماژول را پیدا کنید (بخش 44.2.3).\nقیدهای طراحی برای ساخت را با عدد بسنجید: لایهٔ رابط، ماژول‌ها و خازن‌های موازی، لحیم، فاصلهٔ خزشی، کاهشِ رده و اتصال‌ها. پاسخِ هر رد را در بازبینیِ طراحی بگیرید (بخش 44.3).\nخط‌مبنای پیکربندی را با پنج قلم منتشر کنید و هر تغییر را با آزمونِ دوباره‌اش ببندید (بخش 44.3.12).\nبرای هر گامِ کارخانه کنترل، سابقه و عیبش را بنویسید. فرارِ عیب از خطِ برد را بشمارید (بخش 44.4.1، بخش 44.4.2).\nآزمون‌های پایانِ خط را روی درختِ محصول بنگارید تا هیچ شاخه‌ای بی‌آزمون نماند (بخش 44.4.7).\nمنطقِ راه‌اندازی و ردیابی را روی شبیه‌سازی با مسیرِ عادی، تزریقِ خطا و مرزها بسنجید. فهرستِ آزمون را با هر نسخه منتشر کنید (بخش 44.5.2، بخش 44.5.3).\nرابط‌ها را تا شاهد ردیابی کنید و سطرهای واحد را از سطرهای طرح جدا کنید (بخش 44.5.4).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-lab",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-lab",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.9 آزمایشگاه‌های پایتونِ این فصل",
    "text": "44.9 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 44.12: آزمایشگاه‌های پایتونِ فصلِ ۴۴\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nاینورتر، درخت، لایهٔ رابط، قطعه‌ها، قاعده‌ها، خطِ برد، پیکربندی‌ها، تبارنامه\n\n\nمعماری\nexamples_a\nدرختِ محصول، بودجهٔ تلف، رابط‌ها، اقلامِ پیکربندی، ناوگان\n\n\nطراحی برای ساخت\nexamples_b\nلایهٔ رابط، ماژول‌ها و خازن‌های موازی، لحیم، خزش، کاهشِ رده، اتصال\n\n\nکارخانه\nexamples_c\nفرارِ عیب، وزنِ خمیر، اثرانگشت، تبارنامه، آزمون‌های پایانِ خط، نمایش، دلال\n\n\nیکپارچه‌سازی\nlab_d\nمونت‌کارلوی گرمایی، ماشینِ حالت با تزریقِ خطا، بازدهِ ردیابی، ردیابیِ رابط‌ها\n\n\nنیروگاهِ P\nintegrated\nبا دست، پذیرش، مبنای D-048\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ convmfg پایهٔ این برنامه‌هاست: لایهٔ رابط، تقسیمِ جریان، خستگیِ لحیم، فرارِ عیب، اثرانگشت، کاهشِ رده و ماشینِ حالتِ آموزشی. همه با آزمون‌هایی در برابرِ حسابِ دستی، مرزها و خطای کاشته سنجیده شده‌اند. تلف‌ها و عمرِ چرخه را از pe فصلِ ۹ می‌گیرد و منحنیِ رشته و ردیاب‌ها را از mppt.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-mfg",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-mfg",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.10 ساخت در این فصل",
    "text": "44.10 ساخت در این فصل\nاین فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰ اینجا روی اینورتر به کار رفت: مسیر، طرحِ کنترل، نقطه‌های شاهد، تبارنامه و پوششِ آزمون. سه چیز در مبدل‌ها تازه است. نخست، میان‌افزار و پارامتر هم قلمِ پیکربندی‌اند و مانندِ قطعه نسخه و آزمون دارند. دوم، بیشترِ کنترل‌های کیفیت لایه‌هایی را می‌پایند که پس از مونتاژ دیده نمی‌شوند: خمیرِ رابط، اتصالِ زیرِ قطعه و پوشش. سوم، منطقِ کنترل را می‌شود پیش از هر آزمونِ برق‌دار روی شبیه‌سازی آزمود. هیچ نیم‌رخِ لحیم، دمای پخت، روشِ پوشش یا ولتاژِ آزمونی داده نشده است. هر گام با هدف، کنترل، سابقه و عیبش آمده است.\nپیوند با فصل‌های بعدی: فصلِ ۴۵ همین منطق را برای باتری و سامانهٔ مدیریتِ باتری به کار می‌برد، که پیکربندی و حدهایش مانندِ پارامترهای اینورتر کنترل می‌شوند. فصلِ ۴۶ تابلوهای حفاظت و کلیدخانه را می‌سازد که سرِ دیگرِ کلید و حفاظتِ اینورترند. فصل‌های ۴۹ و ۵۰ آزمون‌های ساختگاه و اثرانگشتِ دوباره را انجام می‌دهند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-std",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-std",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.11 جعبهٔ استاندارد و انطباق",
    "text": "44.11 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nایمنیِ مبدل‌های خورشیدی: IEC 62109-1:2010 (STD-044) و IEC 62109-2:2011 (STD-045). ایمنیِ مبدل‌های الکترونیکِ قدرت: IEC 62477-1:2022 (STD-046). هماهنگیِ عایق: IEC 60664-1:2020+AMD1:2025 (STD-050).\nبازدهِ اینورتر: IEC 61683:1999 (STD-047) و بازدهِ کلی با ردیابیِ ایستا و پویا: EN 50530:2010+A1:2013 (STD-049). جلوگیری از جزیره: IEC 62116:2014 (STD-048). سازگاریِ الکترومغناطیسی در محیطِ صنعتی: IEC 61000-6-2:2016 (STD-051) و IEC 61000-6-4:2018 (STD-052). خازن‌های الکترونیکِ قدرت: IEC 61071:2017 (STD-054).\nساختِ الکترونیک: پذیرشِ مجموعهٔ مونتاژشده IPC-A-610J:2024 (STD-181)، الزامِ لحیم‌کاری IPC J-STD-001J:2024 (STD-182) و صلاحیتِ بردِ خام IPC-6012F:2023 (STD-183).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، فاصلهٔ عایقی، سطحِ آزمون، شیبِ تابش یا معیارِ پذیرش نقل نشده است. فاصله‌ها، قاعده‌های کاهشِ رده، ثابت‌های لحیم، نرخ‌های عیب و رواداری‌های این فصل آموزشی‌اند. حدِ واقعی را قرارداد، سازنده و استاندارد می‌دهند. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-deliverable",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-deliverable",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.12 تحویل‌دادنیِ نیروگاهِ P",
    "text": "44.12 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 44.13: سندهای فصلِ ۴۴ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-SPC-0011\nمشخصهٔ ساخت و پذیرشِ اینورترهای خورشیدی\nهر قیدِ ساخت با کنترل، سابقه و آزمون\n\n\nPLP-ELE-REP-0014\nگزارشِ پذیرشِ کارخانهٔ ده PCI-5500\nهر واحد با نتیجه، اقدام و بستن\n\n\nPLP-CTL-REG-0008\nثبتِ پیکربندیِ مبدل‌ها: نسخه‌ها و اثرانگشت‌ها\nهر واحد با خط‌مبنا تطبیق‌داده‌شده\n\n\nPLP-CTL-PRO-0005\nدنبالهٔ آزمونِ کارکردیِ بی‌برق و فهرستِ آزمونِ میان‌افزار\nمسیرِ عادی، تزریقِ خطا و مرزها برای هر نسخه\n\n\nPLP-PRJ-REG-0027\nتبارنامه و پروندهٔ شاهدِ اینورترها\nسریال، دسته و جای هر ماژول و برد\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-048: مبنای ساخت و پذیرشِ مبدل‌ها (مثال 44.60).\nفرض‌های A-466 تا A-473: اینورترِ PCI-5500 و درختِ محصول (A-466)، مسیرِ گرمایی و لایهٔ رابط (A-467)، قطعه‌ها، ثابت‌های لحیم، قاعده‌های کاهشِ رده، نرخ‌های خزش، مدلِ اتصال، مواد و سقفِ تعمیر (A-468)، خطِ برد، چگالیِ خمیر، مسیرِ کارخانه، آزمون‌های نوعی و دلال‌ها (A-469)، اقلامِ پیکربندی، خط‌مبنا و پارامترهای ده واحد (A-470)، تبارنامه و سابقهٔ نصب (A-471)، شبیه‌سازی‌های آزمایشگاه: پراکندگی‌ها، آستانه‌های ماشینِ حالت، نیم‌رخِ تابش و ردیاب‌ها (A-472)، وضعیت‌های ردیابیِ رابط‌ها (A-473).\nناشناختهٔ U-125: شاهدِ صلاحیتِ سازنده برای همین نسخهٔ سخت‌افزار و میان‌افزار (آزمون‌های نوعی، تزریقِ DC، گذر از خطا) و سابقهٔ انتشارِ میان‌افزار.\nپیوند به فصل‌های دیگر: فصلِ ۹ طرح را داد. فصلِ ۲۰ پارامترهای کنترل را تعیین می‌کند. فصلِ ۳۶ تغییرِ میان‌افزار را مدیریت می‌کند. فصلِ ۴۳ حدِ تزریقِ DC را می‌گیرد. فصل‌های ۴۹ و ۵۰ اثرانگشت را در ساختگاه دوباره می‌خوانند. فصلِ ۵۲ یدکی‌ها را با سهمِ خرابی می‌چیند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-summary",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-summary",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.13 جمع‌بندی",
    "text": "44.13 جمع‌بندی\n\nمعماری: هر مفهومِ نظریِ فصلِ ۹ در کارخانه به یک کنترل تبدیل می‌شود؛ درختِ محصول با جرم، هزینه و نرخِ خرابی نشان می‌دهد که خرابی‌ها بیشتر از خنک‌کاری، بردها و منبع‌ها می‌آیند، نه از ماژول‌های گران؛ بودجهٔ تلفِ ساده جمع را درست می‌دهد اما گرم‌ترین قطعه را فقط محاسبهٔ قطعه‌به‌قطعه نشان می‌دهد؛ محصول از پنج قلمِ پیکربندی ساخته می‌شود (بخش 44.2).\nطراحی برای ساخت: لایهٔ نازکِ رابط چند کلوین و بخشِ بزرگی از عمرِ چرخه را تعیین می‌کند؛ ماژول‌ها و خازن‌های موازی با پراکندگی نابرابر کار می‌کنند؛ لحیمِ قطعه‌های بزرگ در چرخهٔ روزانه زودتر خسته می‌شود؛ پوشش فاصلهٔ خزشی را به یک فرایند وابسته می‌کند؛ کاهشِ رده در بدترین حالتِ مجاز وارسی می‌شود؛ اتصالِ شل خودش را بدتر می‌کند؛ خط‌مبنا هم میان‌افزار را دارد و هم مسیرِ کابل را (بخش 44.3).\nکارخانه: هر گام کنترل و سابقه دارد؛ فرارِ عیب حاصلِ ضربِ آنچه هر ایستگاه نمی‌بیند است؛ وزنِ خمیر کنترلِ ارزانِ لایه‌ای است که دیده نمی‌شود؛ اثرانگشت دو واحدِ بیرون از خط‌مبنا را در چند ثانیه پیدا می‌کند؛ تبارنامه دامنهٔ یک دستهٔ ضعیف را از ده به سه واحد می‌رساند؛ آزمون‌ها روی درخت نگاشته می‌شوند تا هیچ شاخه‌ای بی‌آزمون نماند (بخش 44.4).\nآزمایشگاه: چاپِ بد از پراکندگیِ کارخانه جدا می‌شود اگر معیار فاصله از هم‌تایان باشد؛ خطای کاشته فقط با تزریقِ خطا دیده می‌شود؛ بازدهِ ردیابیِ پویا ردیاب‌ها را جدا می‌کند؛ رابط‌ها سطرهای واحد و سطرهای طرح دارند (بخش 44.5).\n\n\n44.13.1 واژگانِ فصلِ ۴۴\n\n\n\nجدول 44.14: واژگانِ فصلِ ۴۴\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nماژولِ قدرت\npower module\nIGBT\n\n\nدرایورِ گیت\ngate driver\n\n\n\nپیوندِ DC\nDC link\n\n\n\nشینهٔ لایه‌ای\nlaminated busbar\n\n\n\nصفحهٔ سرد\ncold plate\n\n\n\nمادهٔ رابطِ گرمایی\nthermal interface material\nTIM\n\n\nدمای پیوند\njunction temperature\n\n\n\nچرخهٔ توان\npower cycling\n\n\n\nتقسیمِ جریان\ncurrent sharing\n\n\n\nمقاومتِ سریِ معادل\nequivalent series resistance\nESR\n\n\nخازنِ فیلمی\nfilm capacitor\n\n\n\nاتصالِ لحیمی\nsolder joint\n\n\n\nبردِ مدارِ چاپی\nprinted circuit board\nPCB\n\n\nپوششِ محافظ\nconformal coating\n\n\n\nفاصلهٔ خزشی\ncreepage distance\n\n\n\nفاصلهٔ هوایی\nclearance\n\n\n\nدرجهٔ آلودگی\npollution degree\n\n\n\nکاهشِ ردهٔ قطعه\ncomponent derating\n\n\n\nپیش‌بار\npreload\n\n\n\nنرخِ خرابی\nfailure rate\nFIT\n\n\nبازرسیِ خمیرِ لحیم\nsolder paste inspection\nSPI\n\n\nبازرسیِ نوریِ خودکار\nautomated optical inspection\nAOI\n\n\nبازرسیِ پرتوِ ایکس\nX-ray inspection\n\n\n\nآزمونِ درون‌مداری\nin-circuit test\nICT\n\n\nفرارِ عیب\ndefect escape\n\n\n\nمیان‌افزار\nfirmware\n\n\n\nمجموعهٔ پارامتر\nparameter set\n\n\n\nاثرانگشت (چکیده)\nfingerprint (hash)\n\n\n\nخط‌مبنای پیکربندی\nconfiguration baseline\n\n\n\nتبارنامه\ngenealogy\n\n\n\nآزمونِ پایانِ خط\nend-of-line test\n\n\n\nآزمونِ نوعی\ntype test\n\n\n\nآزمونِ جاری\nroutine test\n\n\n\nقطعهٔ تقلبی\ncounterfeit part\n\n\n\nتوزیع‌کنندهٔ مجاز\nfranchised distributor\n\n\n\nدلالِ قطعه\nbroker\n\n\n\nماشینِ حالت\nstate machine\n\n\n\nپیش‌شارژ\npre-charge\n\n\n\nتزریقِ خطا\nfault injection\n\n\n\nآزمونِ مرزی\nboundary test\n\n\n\nردیابیِ نقطهٔ بیشینهٔ توان\nmaximum power point tracking\nMPPT\n\n\nآشفتن و مشاهده\nperturb and observe\n\n\n\nرسانایی افزایشی\nincremental conductance\n\n\n\nطراحی برای آزمون\ndesign for test\nDfT\n\n\nسقفِ تعمیرِ دوباره\nrework limit",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-assess",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-assess",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.14 ارزیابیِ پلکانی",
    "text": "44.14 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند یک مبدلِ قدرت را به درختِ محصول با جرم، هزینه و نرخِ خرابی بشکند؛ بودجهٔ تلف و گرما را با دست و قطعه‌به‌قطعه بسازد؛ قیدهای طراحی برای ساخت را با عدد بسنجد و پاسخِ ردها را در بازبینیِ طراحی بگیرد؛ مسیرِ کارخانه را با کنترل، سابقه و پوششِ آزمون بنویسد؛ میان‌افزار و پارامتر را مانندِ قطعه کنترل کند؛ و منطقِ کنترل را روی شبیه‌سازی با تزریقِ خطا و مرزها بیازماید. همهٔ این‌ها بی‌نیم‌رخِ فرایند، بی‌ولتاژِ آزمون و بی‌هیچ کدی برای دستگاهِ واقعی. پاسخ‌ها در بخش 44.15 آمده‌اند.\n\n44.14.1 پلهٔ ۱: مبانی\n\nتمرین 44.1 جدول 44.1 را با مثالِ پیوندِ DC توضیح دهید.\n\n\nتمرین 44.2 معادلهٔ 44.1 را توضیح دهید. فیت چیست؟\n\n\nتمرین 44.3 معادلهٔ 44.2 را توضیح دهید.\n\n\nتمرین 44.4 پنج قلمِ پیکربندیِ یک مبدل را نام ببرید.\n\n\nتمرین 44.5 هفت رابطِ اینورتر را نام ببرید.\n\n\nتمرین 44.6 عیبِ سیستماتیک و تصادفی را تعریف کنید.\n\n\nتمرین 44.7 معادلهٔ 44.6 را توضیح دهید.\n\n\nتمرین 44.8 معادلهٔ 44.7 را توضیح دهید.\n\n\nتمرین 44.9 معادلهٔ 44.8 را توضیح دهید.\n\n\nتمرین 44.10 معادلهٔ 44.9 را توضیح دهید.\n\n\nتمرین 44.11 معادلهٔ 44.10 را توضیح دهید.\n\n\nتمرین 44.12 معادلهٔ 44.11 را توضیح دهید و بگویید چرا آموزشی است.\n\n\nتمرین 44.13 معادلهٔ 44.12 را توضیح دهید.\n\n\nتمرین 44.14 معادلهٔ 44.13 را توضیح دهید.\n\n\nتمرین 44.15 جدول 44.3 را با مثالِ لایهٔ رابط توضیح دهید.\n\n\nتمرین 44.16 سقفِ تعمیرِ دوباره چیست؟\n\n\nتمرین 44.17 سه قیدِ سازگاریِ الکترومغناطیسی را که در کارخانه کنترل می‌شوند نام ببرید.\n\n\nتمرین 44.18 طراحی برای آزمون چیست؟ دو مثال بزنید.\n\n\nتمرین 44.19 خط‌مبنای پیکربندی چه چیزهایی دارد؟\n\n\nتمرین 44.20 جدول 44.8 را توضیح دهید.\n\n\nتمرین 44.21 معادلهٔ 44.19 را توضیح دهید.\n\n\nتمرین 44.22 معادلهٔ 44.20 را توضیح دهید.\n\n\nتمرین 44.23 سابقهٔ نصبِ ماژول چه داده‌هایی دارد؟\n\n\nتمرین 44.24 اثرانگشتِ پارامترها چگونه ساخته می‌شود؟\n\n\nتمرین 44.25 تبارنامه چیست؟\n\n\nتمرین 44.26 آزمونِ نوعی و آزمونِ جاری را تعریف کنید.\n\n\nتمرین 44.27 معادلهٔ 44.21 را توضیح دهید.\n\n\nتمرین 44.28 توزیع‌کنندهٔ مجاز و دلالِ قطعه چه فرقی دارند؟\n\n\nتمرین 44.29 سه لایهٔ نیروگاه، مدل و آزمون را تعریف کنید.\n\n\nتمرین 44.30 حالت‌های ماشینِ حالتِ شکل 44.6 را نام ببرید.\n\n\nتمرین 44.31 معادلهٔ 44.36 را توضیح دهید.\n\n\nتمرین 44.32 ماتریسِ الزام تا راستی‌آزمایی برای اینورتر چه ستون‌هایی دارد؟\n\n\nتمرین 44.33 معادلهٔ 44.3 را توضیح دهید.\n\n\nتمرین 44.34 معادلهٔ 44.4 را توضیح دهید.\n\n\nتمرین 44.35 معادلهٔ 44.14 را توضیح دهید.\n\n\nتمرین 44.36 معادلهٔ 44.15 را توضیح دهید.\n\n\nتمرین 44.37 معادلهٔ 44.16 را توضیح دهید.\n\n\nتمرین 44.38 معادلهٔ 44.22 را توضیح دهید.\n\n\nتمرین 44.39 معادلهٔ 44.23 را توضیح دهید.\n\n\nتمرین 44.40 معادلهٔ 44.24 را توضیح دهید.\n\n\nتمرین 44.41 عمرِ مجازِ بیرون از بسته چیست؟\n\n\nتمرین 44.42 معادلهٔ 44.25 را توضیح دهید.\n\n\nتمرین 44.43 معادلهٔ 44.26 را توضیح دهید.\n\n\nتمرین 44.44 معادلهٔ 44.27 را توضیح دهید.\n\n\nتمرین 44.45 معادلهٔ 44.28 را توضیح دهید.\n\n\nتمرین 44.46 شکلِ متعارفِ پارامترها چیست؟\n\n\nتمرین 44.47 معادلهٔ 44.29 را توضیح دهید.\n\n\nتمرین 44.48 اندازه‌گیریِ چهارسیمه چیست؟\n\n\nتمرین 44.49 معادلهٔ 44.30 را توضیح دهید.\n\n\nتمرین 44.50 پوششِ گذار چیست؟\n\n\nتمرین 44.51 معادلهٔ 44.37 را توضیح دهید.\n\n\nتمرین 44.52 معادلهٔ 44.38 را توضیح دهید.\n\n\nتمرین 44.53 معادلهٔ 44.5 را توضیح دهید.\n\n\nتمرین 44.54 معادلهٔ 44.17 را توضیح دهید.\n\n\nتمرین 44.55 معادلهٔ 44.31 را توضیح دهید.\n\n\nتمرین 44.56 منحنیِ Q(V)ِ آموزشی را بنویسید.\n\n\nتمرین 44.57 معادلهٔ 44.32 را توضیح دهید.\n\n\nتمرین 44.58 معادلهٔ 44.33 را توضیح دهید.\n\n\nتمرین 44.59 معادلهٔ 44.39 را توضیح دهید.\n\n\nتمرین 44.60 مجموعهٔ مجاز و پیکربندیِ پایانِ راه‌اندازی را تعریف کنید.\n\n\nتمرین 44.61 معادلهٔ 44.34 را توضیح دهید.\n\n\nتمرین 44.62 معادلهٔ 44.35 را توضیح دهید.\n\n\nتمرین 44.63 معادلهٔ 44.40 را توضیح دهید.\n\n\nتمرین 44.64 معادلهٔ 44.18 را توضیح دهید.\n\n\n\n44.14.2 پلهٔ ۲: تحلیل\n\nتمرین 44.65 چرا کارخانه دمای پیوند را اندازه نمی‌گیرد و وزنِ خمیر را می‌سنجد؟\n\n\nتمرین 44.66 چرا گران‌ترین جزء پرخرابی‌ترین نیست؟\n\n\nتمرین 44.67 چرا یدکی‌ها از سهمِ خرابی پیروی می‌کنند، نه قیمت؟\n\n\nتمرین 44.68 چرا در پای NPC تلفِ هدایت حدودِ دو برابرِ پای دوسطحی است؟\n\n\nتمرین 44.69 چرا کلیدزنی در NPC در نیمِ ولتاژِ پیوند حساب می‌شود؟\n\n\nتمرین 44.70 چرا جمعِ دستیِ تلف برای طراحیِ گرمایی کافی نیست؟\n\n\nتمرین 44.71 چرا دو کابینتِ یکسان با میان‌افزارِ متفاوت دو محصول‌اند؟\n\n\nتمرین 44.72 چرا تعویضِ تأمین‌کنندهٔ خازن با همان ظرفیت آزمونِ دوباره می‌خواهد؟\n\n\nتمرین 44.73 چرا حدِ تزریقِ DC در کارخانه کامل سنجیده نمی‌شود؟\n\n\nتمرین 44.74 چرا آزمونِ نخستین واحد عیبِ سیستماتیک را می‌گیرد؟\n\n\nتمرین 44.75 چرا سطحِ زیرِ تراشه‌ها در معادلهٔ 44.6 به کار می‌رود؟\n\n\nتمرین 44.76 چرا خمیرِ خیلی کم هم بد است؟\n\n\nتمرین 44.77 چرا خطرِ لایهٔ رابطِ بد برای عمر است نه برای حدِ دما؟\n\n\nتمرین 44.78 چرا بازخوردِ دماییِ IGBT تقسیمِ جریان را برابر نمی‌کند؟\n\n\nتمرین 44.79 چرا ماژول‌های یک جای کلید از یک دسته جفت می‌شوند؟\n\n\nتمرین 44.80 چرا خازنِ نزدیک به کلیدها جریانِ بیشتری می‌گیرد؟\n\n\nتمرین 44.81 چرا قطعه‌های بزرگ و سخت در چرخهٔ روزانه زودتر خسته می‌شوند؟\n\n\nتمرین 44.82 چرا خنک‌کاریِ کابینت عمرِ لحیم را تعیین می‌کند؟\n\n\nتمرین 44.83 چرا تکیه به پوشش برای فاصلهٔ خزشی بازرسی می‌خواهد؟\n\n\nتمرین 44.84 چرا قاعدهٔ کاهشِ رده در بالای پنجرهٔ DC وارسی می‌شود؟\n\n\nتمرین 44.85 چرا IGBT روی قاعده یعنی شینه هم بخشی از کاهشِ رده است؟\n\n\nتمرین 44.86 چرا اتصالِ شل خودش را بدتر می‌کند؟\n\n\nتمرین 44.87 چرا مسیرِ کابل‌کشی بخشی از خط‌مبناست؟\n\n\nتمرین 44.88 چرا بردِ پوشش‌دار پس از پوشش تعمیر نمی‌شود؟\n\n\nتمرین 44.89 چرا فرضِ استقلالِ ایستگاه‌ها خوش‌بینانه است؟\n\n\nتمرین 44.90 چرا پرتوِ ایکس و آزمونِ درون‌مداری با فرارِ کم نگه داشته می‌شوند؟\n\n\nتمرین 44.91 چرا وزن برای کنترلِ چاپ کافی نیست؟\n\n\nتمرین 44.92 چرا اثرانگشت به ترتیبِ پارامترها بی‌حساس است؟\n\n\nتمرین 44.93 چرا آشکارسازِ جزیره‌ایِ خاموش خطرِ ایمنی است؟\n\n\nتمرین 44.94 چرا اثرانگشت در ساختگاه دوباره خوانده می‌شود؟\n\n\nتمرین 44.95 چرا شمارِ آزمون‌ها معیارِ خوبی برای پوشش نیست؟\n\n\nتمرین 44.96 چرا قابلیتِ اطمینانِ اینورتر با آزمونِ کل‌دستگاه نشان داده نمی‌شود؟\n\n\nتمرین 44.97 چرا قطعهٔ تقلبی عیبِ سیستماتیک است؟\n\n\nتمرین 44.98 چرا معیارِ حدِ مطلق ماژولِ ۳۸ را قبول می‌کند؟\n\n\nتمرین 44.99 چرا آزمونِ مسیرِ عادی خطای کاشته را نمی‌بیند؟\n\n\nتمرین 44.100 آزمون‌های مرزی چه چیزی را پین می‌کنند؟\n\n\nتمرین 44.101 چرا آشفتن و مشاهده در شیبِ بالارو از نقطهٔ بیشینه دور می‌شود؟\n\n\nتمرین 44.102 چرا رسانایی افزایشی همان عددِ آشفتن و مشاهده را می‌دهد؟\n\n\nتمرین 44.103 چرا «آزمونِ نوعی با کدام نسخه‌ها؟» پرسشِ درستی است؟\n\n\nتمرین 44.104 چرا شبیه‌سازیِ این فصل جای آزمونِ برق‌دار را نمی‌گیرد؟\n\n\nتمرین 44.105 چرا ماژول با خرابیِ کم بیشترین انرژی را می‌برد؟\n\n\nتمرین 44.106 چرا ماژول‌های کلیدِ بیرونی بالادستِ خنک‌کن می‌نشینند؟\n\n\nتمرین 44.107 چرا آزمونِ جریانِ کل صفحهٔ گرفته را نمی‌بیند؟\n\n\nتمرین 44.108 چرا علامتِ گشتاور از نمونه‌برداری با آچار بهتر است؟\n\n\nتمرین 44.109 چرا سوگیریِ یک دسته در جمعِ نیروگاه کم نمی‌شود؟\n\n\nتمرین 44.110 چرا ترکِ ناشی از رطوبت در آزمون دیده نمی‌شود؟\n\n\nتمرین 44.111 چرا آسیبِ الکتریسیتهٔ ساکن پنهان می‌ماند؟\n\n\nتمرین 44.112 چرا پیش‌کارکرد با شکلِ نزدیکِ یک هرگز نمی‌ارزد؟\n\n\nتمرین 44.113 چرا باندِ محافظ در این مثال ارزان‌تر است؟\n\n\nتمرین 44.114 چرا آزمونِ دوباره روی میزِ پشت‌به‌پشت یک اجرای کامل است؟\n\n\nتمرین 44.115 چرا یک‌چهارمِ کلیدها از قاعدهٔ کاهشِ رده می‌گذرند؟\n\n\nتمرین 44.116 چرا گرم‌کنِ ضدِّ میعان آزمونِ پایانِ خط می‌خواهد؟\n\n\nتمرین 44.117 چرا اثرانگشتِ خام هشدارِ نادرست می‌دهد؟\n\n\nتمرین 44.118 چرا شکلِ متعارف ممکن است تغییرِ واقعی را گم کند؟\n\n\nتمرین 44.119 چرا اتصالِ داغ روی مسِ براق سرد دیده می‌شود؟\n\n\nتمرین 44.120 چرا خطای دوسیمه عیب را پنهان نمی‌کند؟\n\n\nتمرین 44.121 چرا آزمونِ طولانی‌تر بردهای کمتری می‌خواهد؟\n\n\nتمرین 44.122 چرا «۱۲ از ۱۲ قبول» با «پوششِ ۴۷ درصد» تناقض ندارد؟\n\n\nتمرین 44.123 سودِ واقعیِ انتشارِ پله‌ای چیست؟\n\n\nتمرین 44.124 چرا یک اجرای پویای ردیاب چیزی را ثابت نمی‌کند؟\n\n\nتمرین 44.125 چرا مقایسه با هم‌تایان زودتر از حدِ دما نتیجه می‌دهد؟\n\n\nتمرین 44.126 چرا قابلیتِ سرویس یک الزامِ طراحی است؟\n\n\nتمرین 44.127 چرا خازنِ مدارِ کورکردن مشخصهٔ بحرانی است؟\n\n\nتمرین 44.128 چرا آفستِ حس‌گر جریانِ مستقیمِ واقعی می‌سازد؟\n\n\nتمرین 44.129 چرا آزمونِ Q(V) در یک نقطه کافی نیست؟\n\n\nتمرین 44.130 چرا اثرانگشت و آزمونِ کارکرد عیب‌های متفاوتی می‌گیرند؟\n\n\nتمرین 44.131 چرا روشِ مستقیم تضمینِ تلف را ثابت نمی‌کند؟\n\n\nتمرین 44.132 چرا آزمونِ گرمایی در داغ‌ترین هوای قرارداد داوری می‌شود؟\n\n\nتمرین 44.133 چرا اینورتر ممکن است از افت بگذرد و کنترلش را از دست بدهد؟\n\n\nتمرین 44.134 چرا پیکربندیِ پایانی با مجموعهٔ مجاز سنجیده می‌شود، نه کارخانه؟\n\n\nتمرین 44.135 چرا پوششِ آزمونِ درون‌مداری نتیجهٔ طراحی است؟\n\n\nتمرین 44.136 چرا نمونهٔ پوشش برد را ایمن نمی‌کند؟\n\n\nتمرین 44.137 چرا ایستگاهِ پرتوِ ایکس با عیب‌های گرفته‌شده به‌تنهایی نمی‌ارزد؟\n\n\nتمرین 44.138 چرا ناوگانِ ده‌تایی ادعای نرخِ خرابی را رد نمی‌کند؟\n\n\nتمرین 44.139 چرا تغییرِ طراحی در میانهٔ ساخت هزینهٔ زمانی دارد؟\n\n\nتمرین 44.140 چرا پیرشدنِ لایهٔ رابط خودافزا است؟\n\n\n\n44.14.3 پلهٔ ۳: کاربرد\n\nتمرین 44.141 نرخِ خرابیِ یک اینورتر و خرابی در سال؟\n\n\nتمرین 44.142 خرابی در سال برای ده اینورتر؟\n\n\nتمرین 44.143 بزرگ‌ترین سهمِ خرابی و درصدش؟\n\n\nتمرین 44.144 جرم و هزینهٔ یک اینورتر؟\n\n\nتمرین 44.145 ماژول‌ها و بردهای ده اینورتر؟\n\n\nتمرین 44.146 جریانِ خطِ یک پشته و اوجِ آن؟\n\n\nتمرین 44.147 تلفِ هدایتِ یک IGBT در پای دوسطحی؟\n\n\nتمرین 44.148 تلفِ کلیدزنیِ یک IGBT در نیمِ ولتاژ؟\n\n\nتمرین 44.149 تلفِ پشته، ساده و قطعه‌به‌قطعه؟\n\n\nتمرین 44.150 تلفِ جای T1 و هر ماژولِ آن؟\n\n\nتمرین 44.151 بازدهِ نیمه‌هادی‌های یک پشته در 1,250 kW؟\n\n\nتمرین 44.152 مقاومتِ لایهٔ 100 μm با k 0.8 روی 80 cm²؟\n\n\nتمرین 44.153 همان لایه با 40 % حفره؟\n\n\nتمرین 44.154 دمای پیوندِ طرح و با خمیرِ خشک؟\n\n\nتمرین 44.155 عمرِ چرخه با چاپِ دو برابر و با خمیرِ خشک؟\n\n\nتمرین 44.156 سهم‌های دو ماژول با 0.985 / 1.015؟\n\n\nتمرین 44.157 افزایشِ دما با 6 % اختلاف؟\n\n\nتمرین 44.158 سهمِ جریان، گرما و عمرِ داغ‌ترین خازن؟\n\n\nتمرین 44.159 کرنشِ لحیمِ شنت در 40 K؟\n\n\nتمرین 44.160 چرخه‌های عمرِ شنت در 40 K؟\n\n\nتمرین 44.161 چرخه‌های لازم در ۲۵ سال با یک چرخه در روز؟\n\n\nتمرین 44.162 جفت‌های کم‌فاصله در درجهٔ ۳؟\n\n\nتمرین 44.163 فاصلهٔ لازمِ آموزشی برای 1000 V در درجهٔ ۳ و زیرِ پوشش؟\n\n\nتمرین 44.164 قطعه‌های بیرون از قاعدهٔ کاهشِ رده؟\n\n\nتمرین 44.165 گرمای اتصالِ شینه با 25 % پیش‌بار؟\n\n\nتمرین 44.166 پل‌ها پس از بازرسیِ خمیر و نوری؟\n\n\nتمرین 44.167 عیبِ فرارکرده و پرشمارترین آن؟\n\n\nتمرین 44.168 هدفِ وزنِ خمیر و چاپ‌های دوباره؟\n\n\nتمرین 44.169 واحدهای بیرون از خط‌مبنا؟\n\n\nتمرین 44.170 واحدهای گرفتارِ دستهٔ L2212؟\n\n\nتمرین 44.171 شاخه‌های بی‌آزمونِ درخت؟\n\n\nتمرین 44.172 واحد برای نمایشِ R 90 % با C 90 %؟\n\n\nتمرین 44.173 قلم‌های مشکوکِ دلال پس از غربال؟\n\n\nتمرین 44.174 داغ‌ترین ماژول در مونت‌کارلو و دمایش؟\n\n\nتمرین 44.175 عمرِ چرخهٔ ماژولِ ۳۸ نسبت به میانگین؟\n\n\nتمرین 44.176 حالت‌های گذرانده، نسخهٔ ۱٫۰ و ۰٫۹؟\n\n\nتمرین 44.177 بازدهِ ردیابی در شیبِ بالارو برای دو ردیاب؟\n\n\nتمرین 44.178 سطرهای انجام‌شده و باز در ردیابیِ رابط‌ها؟\n\n\nتمرین 44.179 جریان، تلفِ ماژول و دمای پیوندِ یک پشته؟\n\n\nتمرین 44.180 میانگینِ خرابیِ پمپ و فن‌ها در ۱۲ هفته و یدکیِ لازم؟\n\n\nتمرین 44.181 انرژیِ ازدست‌رفتهٔ سالانه و سهمِ ماژول؟\n\n\nتمرین 44.182 افزایشِ دمای خنک‌کن در یک صفحه؟\n\n\nتمرین 44.183 عمرِ چرخه با شیلنگ‌های جابه‌جا؟\n\n\nتمرین 44.184 جریانِ صفحهٔ گرفته و افزایشِ دمای پیوند؟\n\n\nتمرین 44.185 احتمالِ کشف با ۴۰ اتصال و اتصال برای 90 %؟\n\n\nتمرین 44.186 خطای جمعِ نیروگاه بی‌کالیبراسیون و با دستهٔ دارای سوگیری؟\n\n\nتمرین 44.187 قرقره‌های گذشته از عمرِ مجاز؟\n\n\nتمرین 44.188 انرژی و اوجِ جریانِ تخلیه در 500 V؟\n\n\nتمرین 44.189 صرفه و هزینهٔ پیش‌کارکرد؟\n\n\nتمرین 44.190 هزینهٔ مورد انتظار بی‌باند و با باندِ محافظ؟\n\n\nتمرین 44.191 روزهای میز با سه آزمونِ دوباره و گلوگاه؟\n\n\nتمرین 44.192 اندوکتانس و فاصلهٔ مرزِ قاعده؟\n\n\nتمرین 44.193 کلیدهای بالای قاعده؟\n\n\nتمرین 44.194 گرمایش و توانِ گرم‌کن در 5 °C؟\n\n\nتمرین 44.195 احتمالِ هم‌اثرانگشتی با ۱۶ رقم و یک میلیون مجموعه؟\n\n\nتمرین 44.196 دمای دیده‌شدهٔ اتصالِ 90 °C روی مسِ براق؟\n\n\nتمرین 44.197 ردِ نادرست با سیم‌های صفرنشده؟\n\n\nتمرین 44.198 ضریبِ شتاب و چرخه‌های یک عمر؟\n\n\nتمرین 44.199 بردها برای دو عمرِ آزمون؟\n\n\nتمرین 44.200 پوششِ گذارهای تغییردهنده؟\n\n\nتمرین 44.201 قطع‌های مورد انتظار، یک‌جا و پله‌ای؟\n\n\nتمرین 44.202 بازدهِ شیب با گامِ 4 V، دو آغاز؟\n\n\nتمرین 44.203 زمانِ جداشدنِ ماژولِ بد و زمانِ پایداری؟\n\n\nتمرین 44.204 انرژیِ نگه‌داشته و بازگشتِ پشتهٔ یدکی؟\n\n\nتمرین 44.205 ارزشِ خالصِ پشتهٔ یدکی در ۲۵ سال؟\n\n\nتمرین 44.206 بدترین حالت و حاشیه در دمای بالا برای حفاظت؟\n\n\nتمرین 44.207 جریانِ مستقیم و فازهای بالای حد با آفستِ 0.3 %؟\n\n\nتمرین 44.208 نقطه‌های ردشده با افتِ 5 % و با خوانشِ +1 %؟\n\n\nتمرین 44.209 دقتِ تلف، مستقیم و پشت‌به‌پشت؟\n\n\nتمرین 44.210 دمای پیوند با دو فنِ خراب در 45 °C؟\n\n\nتمرین 44.211 زمانِ نگه‌داشت و خازنِ لازم برای 150 ms؟\n\n\nتمرین 44.212 تفاوتِ پیکربندیِ پایانی با مجموعهٔ مجاز؟\n\n\nتمرین 44.213 اتصال‌های بازِ فرارکرده با دسترسیِ 60 % و 100 %؟\n\n\nتمرین 44.214 سهمِ بردهای با نقطهٔ بی‌پوشش؟\n\n\nتمرین 44.215 نقطهٔ سربه‌سرِ ایستگاهِ پرتوِ ایکس؟\n\n\nتمرین 44.216 ساعتِ واحدِ دهم و جمعِ ده واحد؟\n\n\nتمرین 44.217 بازهٔ 90 % آهنگِ خرابی با ۱۴ خرابی در دو سال؟\n\n\nتمرین 44.218 آسیبِ انباشته با خمیر و با مادهٔ تغییرفاز؟\n\n\n\n44.14.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 44.219 سازنده پیشنهاد می‌کند ضخامتِ چاپ برای سرعتِ خط 150 μm شود. پاسخ دهید.\n\n\nتمرین 44.220 برای یک تأمین‌کنندهٔ دومِ خازن، برنامهٔ صلاحیت بنویسید.\n\n\nتمرین 44.221 بردِ کنترل را برای کابینتی با نوسانِ روزانهٔ 40 K بازطراحی کنید.\n\n\nتمرین 44.222 بازبینیِ طراحی‌ای برای دو ردِ کاهشِ رده بنویسید.\n\n\nتمرین 44.223 نقطه‌های شاهدِ خریدار را برای ساختِ اینورتر از جدول 44.8 بسازید.\n\n\nتمرین 44.224 فهرستِ آزمون‌های پایانِ خط را کامل کنید تا هر شاخه آزمون داشته باشد.\n\n\nتمرین 44.225 برای کارِ توانِ کامل معیارِ پذیرشِ دمای ماژول‌ها بنویسید.\n\n\nتمرین 44.226 روالِ کنترلِ تغییرِ میان‌افزار را از کارخانه تا ساختگاه بنویسید.\n\n\nتمرین 44.227 به ماشینِ حالت حالتِ «آزمون» بیفزایید و حالت‌های آزمونش را بنویسید.\n\n\nتمرین 44.228 یک خطای کاشتهٔ دیگر بسازید که آزمون‌های فعلی آن را نبینند، و آزمونِ تازه را بنویسید.\n\n\nتمرین 44.229 برنامهٔ آزمونِ بازدهِ ردیابی را برای پذیرشِ نوعی بنویسید.\n\n\nتمرین 44.230 پرسش‌هایی را که از سازنده دربارهٔ آزمون‌های نوعی می‌پرسید بنویسید.\n\n\nتمرین 44.231 سیاستِ خرید در کمبودِ قطعه را بنویسید.\n\n\nتمرین 44.232 فهرستِ یدکی‌های ده اینورتر را از درختِ محصول بسازید.\n\n\nتمرین 44.233 آزمون‌هایی بنویسید که پوششِ گذار را به 100 % برسانند.\n\n\nتمرین 44.234 برنامهٔ انتشارِ پله‌ایِ یک نسخهٔ میان‌افزار را برای ده واحد بنویسید.\n\n\nتمرین 44.235 قاعدهٔ شکلِ متعارفِ پارامترها را برای انتشار بنویسید.\n\n\nتمرین 44.236 برای حفظِ حاشیهٔ اضافه‌ولتاژ، یکی از دو راه را برگزینید و دلیل بیاورید.\n\n\nتمرین 44.237 برنامهٔ گرمانگاریِ کارِ توانِ کامل را بنویسید.\n\n\nتمرین 44.238 فهرستِ یدکی را با انرژیِ در خطر بازبینی کنید.\n\n\nتمرین 44.239 برنامهٔ صلاحیتِ چرخهٔ دمایی برای بردِ کنترل بنویسید.\n\n\nتمرین 44.240 آزمونِ نگه‌داشتِ منبعِ کمکی را برای فهرستِ پایانِ خط بنویسید، بی‌روالِ برق‌دار.\n\n\nتمرین 44.241 برنامهٔ آزمونِ بازده با سه دستگاه روی یک میز بنویسید.\n\n\nتمرین 44.242 برای بازبینیِ طراحی، انباشتِ رواداریِ حفاظت را با خازنِ تأمین‌کنندهٔ دوم بازبینی کنید.\n\n\n\n44.14.5 پلهٔ ۵: تسلط\n\nتمرین 44.243 آزمایشگاهِ ت را برای مبدلِ یک توربینِ بادی با داده‌های ساختگیِ خودتان تکرار کنید.\n\n\nتمرین 44.244 بودجهٔ گرمایی را برای سالِ دادهٔ نیروگاه بسازید و عمرِ چرخهٔ ماژول را برآورد کنید.\n\n\nتمرین 44.245 ماشینِ حالت را با هم‌گام‌سازیِ واقعی‌تر گسترش دهید و آزمون‌هایش را بنویسید.\n\n\nتمرین 44.246 نشان دهید چگونه گزارشِ «همه قبول» یک اینورترِ بیرون از خط‌مبنا را پنهان می‌کند.\n\n\nتمرین 44.247 بگویید کدام ابزارِ این فصل در فصلِ ۴۵ برای سامانهٔ مدیریتِ باتری به کار می‌آید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-solutions",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-solutions",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.15 پاسخ‌نامه و راه‌حل‌ها",
    "text": "44.15 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 44.15.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 44.1. بخش 44.2.1.\n\n\nحل. تمرین 44.2. بخش 44.2.2.\n\n\nحل. تمرین 44.3. بخش 44.2.3.\n\n\nحل. تمرین 44.4. بخش 44.2.5.\n\n\nحل. تمرین 44.5. بخش 44.2.6.\n\n\nحل. تمرین 44.6. بخش 44.2.7.\n\n\nحل. تمرین 44.7. بخش 44.3.1.\n\n\nحل. تمرین 44.8. بخش 44.3.1.\n\n\nحل. تمرین 44.9. بخش 44.3.2.\n\n\nحل. تمرین 44.10. بخش 44.3.3.\n\n\nحل. تمرین 44.11. بخش 44.3.4.\n\n\nحل. تمرین 44.12. بخش 44.3.5.\n\n\nحل. تمرین 44.13. بخش 44.3.6.\n\n\nحل. تمرین 44.14. بخش 44.3.7.\n\n\nحل. تمرین 44.15. بخش 44.3.8.\n\n\nحل. تمرین 44.16. بخش 44.3.9.\n\n\nحل. تمرین 44.17. بخش 44.3.10.\n\n\nحل. تمرین 44.18. بخش 44.3.11.\n\n\nحل. تمرین 44.19. بخش 44.3.12.\n\n\nحل. تمرین 44.20. بخش 44.4.1.\n\n\nحل. تمرین 44.21. بخش 44.4.2.\n\n\nحل. تمرین 44.22. بخش 44.4.3.\n\n\nحل. تمرین 44.23. بخش 44.4.4.\n\n\nحل. تمرین 44.24. بخش 44.4.5.\n\n\nحل. تمرین 44.25. بخش 44.4.6.\n\n\nحل. تمرین 44.26. بخش 44.4.8.\n\n\nحل. تمرین 44.27. بخش 44.4.8.\n\n\nحل. تمرین 44.28. بخش 44.4.9.\n\n\nحل. تمرین 44.29. بخش 44.5.\n\n\nحل. تمرین 44.30. بخش 44.5.2.\n\n\nحل. تمرین 44.31. بخش 44.5.3.\n\n\nحل. تمرین 44.32. بخش 44.5.4.\n\n\nحل. تمرین 44.33. بخش 44.2.8.\n\n\nحل. تمرین 44.34. بخش 44.2.9.\n\n\nحل. تمرین 44.35. بخش 44.3.13.\n\n\nحل. تمرین 44.36. بخش 44.3.14.\n\n\nحل. تمرین 44.37. بخش 44.3.15.\n\n\nحل. تمرین 44.38. بخش 44.4.10.\n\n\nحل. تمرین 44.39. بخش 44.4.11.\n\n\nحل. تمرین 44.40. بخش 44.4.12.\n\n\nحل. تمرین 44.41. بخش 44.4.13.\n\n\nحل. تمرین 44.42. بخش 44.4.14.\n\n\nحل. تمرین 44.43. بخش 44.4.15.\n\n\nحل. تمرین 44.44. بخش 44.4.16.\n\n\nحل. تمرین 44.45. بخش 44.4.18.\n\n\nحل. تمرین 44.46. بخش 44.4.18.\n\n\nحل. تمرین 44.47. بخش 44.4.19.\n\n\nحل. تمرین 44.48. بخش 44.4.20.\n\n\nحل. تمرین 44.49. بخش 44.4.21.\n\n\nحل. تمرین 44.50. بخش 44.5.5.\n\n\nحل. تمرین 44.51. بخش 44.5.6.\n\n\nحل. تمرین 44.52. بخش 44.5.8.\n\n\nحل. تمرین 44.53. بخش 44.2.10.\n\n\nحل. تمرین 44.54. بخش 44.3.16.\n\n\nحل. تمرین 44.55. بخش 44.4.22.\n\n\nحل. تمرین 44.56. بخش 44.4.23.\n\n\nحل. تمرین 44.57. بخش 44.4.24.\n\n\nحل. تمرین 44.58. بخش 44.4.25.\n\n\nحل. تمرین 44.59. بخش 44.5.9.\n\n\nحل. تمرین 44.60. بخش 44.5.10.\n\n\nحل. تمرین 44.61. بخش 44.4.26.\n\n\nحل. تمرین 44.62. بخش 44.4.28.\n\n\nحل. تمرین 44.63. بخش 44.5.11.\n\n\nحل. تمرین 44.64. بخش 44.3.18.\n\n\nحل. تمرین 44.65. چون لایه پس از بستن دیده نمی‌شود و وزن آن را پیش از بستن کنترل می‌کند (بخش 44.2.1، بخش 44.4.3).\n\n\nحل. تمرین 44.66. قیمت از توان و مواد است و خرابی از شمار و تنشِ قطعه‌های کوچک (مثال 44.2).\n\n\nحل. تمرین 44.67. مثال 44.2.\n\n\nحل. تمرین 44.68. جریان از دو قطعه می‌گذرد (بخش 44.2.3).\n\n\nحل. تمرین 44.69. هر کلید فقط نیمِ ولتاژ را قطع و وصل می‌کند (بخش 44.2.3).\n\n\nحل. تمرین 44.70. مثال 44.3.\n\n\nحل. تمرین 44.71. بخش 44.2.5.\n\n\nحل. تمرین 44.72. مثال 44.4.\n\n\nحل. تمرین 44.73. بخش 44.2.6.\n\n\nحل. تمرین 44.74. بخش 44.2.7.\n\n\nحل. تمرین 44.75. بخش 44.3.1.\n\n\nحل. تمرین 44.76. حفره می‌سازد و سطحِ مؤثر را کم می‌کند (مثال 44.8).\n\n\nحل. تمرین 44.77. مثال 44.8.\n\n\nحل. تمرین 44.78. مثال 44.9.\n\n\nحل. تمرین 44.79. مثال 44.9.\n\n\nحل. تمرین 44.80. بخش 44.3.3.\n\n\nحل. تمرین 44.81. بخش 44.3.4.\n\n\nحل. تمرین 44.82. مثال 44.11.\n\n\nحل. تمرین 44.83. مثال 44.12.\n\n\nحل. تمرین 44.84. مثال 44.13.\n\n\nحل. تمرین 44.85. مثال 44.13.\n\n\nحل. تمرین 44.86. مثال 44.14.\n\n\nحل. تمرین 44.87. بخش 44.3.10.\n\n\nحل. تمرین 44.88. جدول 44.4.\n\n\nحل. تمرین 44.89. بخش 44.4.2.\n\n\nحل. تمرین 44.90. مثال 44.21.\n\n\nحل. تمرین 44.91. مثال 44.22.\n\n\nحل. تمرین 44.92. بخش 44.4.5.\n\n\nحل. تمرین 44.93. مثال 44.23.\n\n\nحل. تمرین 44.94. مثال 44.23.\n\n\nحل. تمرین 44.95. بخش 44.4.7.\n\n\nحل. تمرین 44.96. مثال 44.26.\n\n\nحل. تمرین 44.97. مثال 44.27.\n\n\nحل. تمرین 44.98. مثال 44.47.\n\n\nحل. تمرین 44.99. مثال 44.48.\n\n\nحل. تمرین 44.100. مثال 44.48.\n\n\nحل. تمرین 44.101. مثال 44.49.\n\n\nحل. تمرین 44.102. مثال 44.49.\n\n\nحل. تمرین 44.103. مثال 44.50.\n\n\nحل. تمرین 44.104. بخش 44.5.2.\n\n\nحل. تمرین 44.105. مثال 44.6.\n\n\nحل. تمرین 44.106. مثال 44.15.\n\n\nحل. تمرین 44.107. مثال 44.28.\n\n\nحل. تمرین 44.108. مثال 44.29.\n\n\nحل. تمرین 44.109. مثال 44.30.\n\n\nحل. تمرین 44.110. مثال 44.31.\n\n\nحل. تمرین 44.111. مثال 44.32.\n\n\nحل. تمرین 44.112. مثال 44.33.\n\n\nحل. تمرین 44.113. مثال 44.34.\n\n\nحل. تمرین 44.114. مثال 44.35.\n\n\nحل. تمرین 44.115. مثال 44.16.\n\n\nحل. تمرین 44.116. مثال 44.17.\n\n\nحل. تمرین 44.117. مثال 44.36.\n\n\nحل. تمرین 44.118. مثال 44.36.\n\n\nحل. تمرین 44.119. مثال 44.37.\n\n\nحل. تمرین 44.120. مثال 44.38.\n\n\nحل. تمرین 44.121. مثال 44.39.\n\n\nحل. تمرین 44.122. مثال 44.51.\n\n\nحل. تمرین 44.123. مثال 44.52.\n\n\nحل. تمرین 44.124. مثال 44.53.\n\n\nحل. تمرین 44.125. مثال 44.54.\n\n\nحل. تمرین 44.126. مثال 44.7.\n\n\nحل. تمرین 44.127. مثال 44.18.\n\n\nحل. تمرین 44.128. بخش 44.4.22.\n\n\nحل. تمرین 44.129. مثال 44.41.\n\n\nحل. تمرین 44.130. مثال 44.41.\n\n\nحل. تمرین 44.131. مثال 44.42.\n\n\nحل. تمرین 44.132. مثال 44.43.\n\n\nحل. تمرین 44.133. مثال 44.55.\n\n\nحل. تمرین 44.134. مثال 44.56.\n\n\nحل. تمرین 44.135. مثال 44.19.\n\n\nحل. تمرین 44.136. مثال 44.44.\n\n\nحل. تمرین 44.137. مثال 44.45.\n\n\nحل. تمرین 44.138. مثال 44.57.\n\n\nحل. تمرین 44.139. مثال 44.46.\n\n\nحل. تمرین 44.140. مثال 44.20.\n\n\nحل. تمرین 44.141. 56,400 FIT؛ 0.49 (P01).\n\n\nحل. تمرین 44.142. حدودِ ۵ (مثال 44.2).\n\n\nحل. تمرین 44.143. پمپ، فن‌ها و مبدّلِ گرمایی، 27 % (P02).\n\n\nحل. تمرین 44.144. 3.0 t؛ 160 k u (P01).\n\n\nحل. تمرین 44.145. 960 و 520 (P05).\n\n\nحل. تمرین 44.146. 1,323 A؛ 1,871 A (مثال 44.3).\n\n\nحل. تمرین 44.147. 640 W (مثال 44.3).\n\n\nحل. تمرین 44.148. 479 W (مثال 44.3).\n\n\nحل. تمرین 44.149. 12.53 / 12.40 kW، +1.1 % (مثال 44.3).\n\n\nحل. تمرین 44.150. 988 W؛ 494 W (مثال 44.3).\n\n\nحل. تمرین 44.151. 99.01 % (مثال 44.58).\n\n\nحل. تمرین 44.152. 0.0156 K/W (E01).\n\n\nحل. تمرین 44.153. 0.0260 K/W (E02).\n\n\nحل. تمرین 44.154. 74 / 96 °C (P06).\n\n\nحل. تمرین 44.155. 31 %؛ 7 % (E04، P07).\n\n\nحل. تمرین 44.156. 0.507 / 0.493 (E05).\n\n\nحل. تمرین 44.157. 1.8 K (P08).\n\n\nحل. تمرین 44.158. 1.22، 1.20، 0.87 (P09).\n\n\nحل. تمرین 44.159. 0.0141 (E06).\n\n\nحل. تمرین 44.160. حدودِ 2,900 (E07، P10).\n\n\nحل. تمرین 44.161. 9,125 (مثال 44.11).\n\n\nحل. تمرین 44.162. ۱ از ۴ (P11).\n\n\nحل. تمرین 44.163. 12.5 / 5.0 mm (مثال 44.12).\n\n\nحل. تمرین 44.164. ۲ (P12).\n\n\nحل. تمرین 44.165. 18.9 W (P13).\n\n\nحل. تمرین 44.166. 48 ppm (E08).\n\n\nحل. تمرین 44.167. 14.1 ppm؛ پلِ لحیم (P14).\n\n\nحل. تمرین 44.168. 6.65 g؛ ۲ (P15).\n\n\nحل. تمرین 44.169. INV-04، INV-09 (P16).\n\n\nحل. تمرین 44.170. ۳ (P17).\n\n\nحل. تمرین 44.171. ۱، منبعِ کمکی (P18).\n\n\nحل. تمرین 44.172. ۲۲ (E10).\n\n\nحل. تمرین 44.173. 0.6 (P19).\n\n\nحل. تمرین 44.174. ۳۸؛ 87.6 °C (P20).\n\n\nحل. تمرین 44.175. حدودِ یک‌پنجم (مثال 44.47).\n\n\nحل. تمرین 44.176. ۱۲ و ۱۱ (P21).\n\n\nحل. تمرین 44.177. 77.40 / 99.99 % (P22).\n\n\nحل. تمرین 44.178. ۴ و ۲ (P23).\n\n\nحل. تمرین 44.179. 1,323 A، 494 W، 74.5 °C (P24).\n\n\nحل. تمرین 44.180. 0.30؛ یک (مثال 44.5).\n\n\nحل. تمرین 44.181. 132 MWh؛ 57 % (مثال 44.6).\n\n\nحل. تمرین 44.182. 3.5 K (مثال 44.15).\n\n\nحل. تمرین 44.183. 0.75 برابر (مثال 44.15).\n\n\nحل. تمرین 44.184. 0.74 kg/s؛ 2.2 K (مثال 44.28).\n\n\nحل. تمرین 44.185. 19 %؛ ۲۷۴ (مثال 44.29).\n\n\nحل. تمرین 44.186. +0.053 %؛ +0.453 % (مثال 44.30).\n\n\nحل. تمرین 44.187. R102، R104 (مثال 44.31).\n\n\nحل. تمرین 44.188. 12.5 μJ؛ 0.33 A (مثال 44.32).\n\n\nحل. تمرین 44.189. 6.6 و 99.8 k u (مثال 44.33).\n\n\nحل. تمرین 44.190. 3.22 / 1.25 k u (مثال 44.34).\n\n\nحل. تمرین 44.191. 6.0 روز؛ کابینت با 7.5 روز (مثال 44.35).\n\n\nحل. تمرین 44.192. 62 nH؛ 1.08 mm (مثال 44.16).\n\n\nحل. تمرین 44.193. ۲۴۸ از ۹۶۰ (مثال 44.16).\n\n\nحل. تمرین 44.194. 1.61 K؛ 193 W (مثال 44.17).\n\n\nحل. تمرین 44.195. 2.7e-8 (بخش 44.4.18).\n\n\nحل. تمرین 44.196. 38.1 °C (مثال 44.37).\n\n\nحل. تمرین 44.197. ۹ از ۱۰ (مثال 44.38).\n\n\nحل. تمرین 44.198. 38.1؛ ۲۳۹ (مثال 44.39).\n\n\nحل. تمرین 44.199. ۶ (مثال 44.39).\n\n\nحل. تمرین 44.200. ۷ از ۱۵ (مثال 44.51).\n\n\nحل. تمرین 44.201. 3.0 / 1.6 (مثال 44.52).\n\n\nحل. تمرین 44.202. 95.16 / 77.28 % (مثال 44.53).\n\n\nحل. تمرین 44.203. 2.2 و ۶۰ دقیقه (مثال 44.54).\n\n\nحل. تمرین 44.204. 67 MWh در سال؛ 5.8 سال (مثال 44.7).\n\n\nحل. تمرین 44.205. +32.7 k u (مثال 44.7).\n\n\nحل. تمرین 44.206. 6.85 μs؛ 1.15 μs (مثال 44.18).\n\n\nحل. تمرین 44.207. 18 A؛ حدودِ 14 % (مثال 44.40).\n\n\nحل. تمرین 44.208. ۴ و ۵ (مثال 44.41).\n\n\nحل. تمرین 44.209. 7.1 / 2.5 kW (مثال 44.42).\n\n\nحل. تمرین 44.210. 89.6 °C (مثال 44.43).\n\n\nحل. تمرین 44.211. 102 ms؛ 2.2 mF (مثال 44.55).\n\n\nحل. تمرین 44.212. آشکارسازِ جزیره‌ایِ خاموش (مثال 44.56).\n\n\nحل. تمرین 44.213. 6.27 / 0.45 ppm (مثال 44.19).\n\n\nحل. تمرین 44.214. 7.7 % (مثال 44.44).\n\n\nحل. تمرین 44.215. حدودِ یک میلیون برد در سال (مثال 44.45).\n\n\nحل. تمرین 44.216. 35.0 h؛ 427 h (مثال 44.46).\n\n\nحل. تمرین 44.217. 48,310 تا 124,923 فیت (مثال 44.57).\n\n\nحل. تمرین 44.218. 0.55 / 0.47 (مثال 44.20).\n\n\nحل. تمرین 44.219. معیار: مثال 44.8، معادلهٔ 44.7.\n\n\nحل. تمرین 44.220. معیار: مثال 44.4، مثال 44.10.\n\n\nحل. تمرین 44.221. معیار: مثال 44.11.\n\n\nحل. تمرین 44.222. معیار: مثال 44.13.\n\n\nحل. تمرین 44.223. معیار: بخش 44.4.1، بخش 40.4.4.\n\n\nحل. تمرین 44.224. معیار: مثال 44.25.\n\n\nحل. تمرین 44.225. معیار: مثال 44.47.\n\n\nحل. تمرین 44.226. معیار: مثال 44.23، بخش 44.3.12، فصل 36.\n\n\nحل. تمرین 44.227. معیار: بخش 44.5.2.\n\n\nحل. تمرین 44.228. معیار: مثال 44.48.\n\n\nحل. تمرین 44.229. معیار: مثال 44.49، STD-049.\n\n\nحل. تمرین 44.230. معیار: مثال 44.50، U-125.\n\n\nحل. تمرین 44.231. معیار: مثال 44.27، فصل 39.\n\n\nحل. تمرین 44.232. معیار: مثال 44.2، فصل 52.\n\n\nحل. تمرین 44.233. معیار: مثال 44.51.\n\n\nحل. تمرین 44.234. معیار: مثال 44.52، فصل 36.\n\n\nحل. تمرین 44.235. معیار: مثال 44.36.\n\n\nحل. تمرین 44.236. معیار: مثال 44.16.\n\n\nحل. تمرین 44.237. معیار: مثال 44.37، مثال 44.14.\n\n\nحل. تمرین 44.238. معیار: مثال 44.5، مثال 44.6.\n\n\nحل. تمرین 44.239. معیار: مثال 44.39.\n\n\nحل. تمرین 44.240. معیار: مثال 44.55، مثال 44.25.\n\n\nحل. تمرین 44.241. معیار: مثال 44.42، مثال 44.35.\n\n\nحل. تمرین 44.242. معیار: مثال 44.18.\n\n\nحل. تمرین 44.243. معیار: بخش 44.5، فصلِ ۱۱.\n\n\nحل. تمرین 44.244. معیار: مثال 44.8، بخش 9.5.8.\n\n\nحل. تمرین 44.245. معیار: بخش 44.5.2.\n\n\nحل. تمرین 44.246. معیار: مثال 44.59.\n\n\nحل. تمرین 44.247. معیار: بخش 44.10، فصل 19.\n\n\n44.15.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 inverter mass, cost and FIT: 3.0 t, 160 k u, 56,400\nP02 largest failure contributor: pump, fans, heat exchanger\nP03 interfaces: 7\nP04 configuration items: 5\nP05 modules and boards in the PV fleet: 960, 520\nP06 Tj as designed / dried interface: 74 / 96 C\nP07 cycle life with a dried interface: 7%\nP08 Tj rise with a 6 % spread: 1.8 K\nP09 hottest capacitor current, heat and life: 1.22, 1.20, x0.87\nP10 shunt cycles at 40 K: 2,913\nP11 creepage pairs failing: 1\nP12 parts over the derating rule: 2\nP13 joint heat at 25 % preload: 18.9 W\nP14 escaping ppm and most frequent escape: 14.1, solder bridge\nP15 paste target and reprints: 6.65 g, 2\nP16 inverters with a different fingerprint: INV-04, INV-09\nP17 inverters with lot L2212: 3\nP18 tree items without an end-of-line test: 1\nP19 doubtful broker lines left: 0.6\nP20 hottest module and its Tj: 38, 87.6 C\nP21 test cases passed, v1.0 / v0.9: 12 / 11\nP22 ramp MPPT efficiency, P&O / hold-compare: 77.40% / 99.99%\nP23 trace rows done / open: 4 / 2\nP24 stack current, module loss and Tj: 1,323 A, 494 W, 74.5 C\nمثال‌های کوچک:\nE01 interface 100 um, k 0.8, 80 cm2: 0.0156 K/W\nE02 same with 40 % voids: 0.0260 K/W\nE03 Tj at 494 W, 0.028 + 0.0156 + 0.016 K/W, 45 C: 74.4 C\nE04 life at a 37.2 K swing against 29.5 K: 31%\nE05 shares of 0.985 / 1.015: 0.507 / 0.493\nE06 solder strain, 3.2 mm, 11 ppm, 40 K, 0.1 mm: 0.0141\nE07 cycles at that strain: 2,904\nE08 800 ppm bridges after 85 % and 60 % stations: 48 ppm\nE09 fingerprint of {'a': 1}: 015abd7f5cc57a2d\nE10 units to show R 90 % at 90 % confidence: 22",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/44-converter-manufacturing.html#sec-ch44-refs",
    "href": "chapters/44-converter-manufacturing.html#sec-ch44-refs",
    "title": "44  ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل",
    "section": "44.16 منابع",
    "text": "44.16 منابع\n\nایمنی و عایق: IEC 62109-1:2010، IEC 62109-2:2011، IEC 62477-1:2022 و IEC 60664-1:2020+AMD1:2025.\nبازده، جزیره و سازگاری: IEC 61683:1999، EN 50530:2010+A1:2013، IEC 62116:2014، IEC 61000-6-2:2016 و IEC 61000-6-4:2018.\nقطعه و ساخت: IEC 61071:2017، IPC-A-610J:2024، IPC J-STD-001J:2024 و IPC-6012F:2023.\nهمه با تاریخِ وارسی در دفترِ استانداردها؛ برگه‌های داده و یادداشت‌های کاربردِ سازندگانِ ماژول، خازن و مادهٔ رابط.\nکتاب‌های درسیِ الکترونیکِ قدرت، طراحیِ گرماییِ مبدل‌ها، قابلیتِ اطمینانِ الکترونیک و ساختِ برد؛ فصل‌های ۵، ۹، ۱۰، ۲۰، ۳۴، ۳۸، ۳۹، ۴۰ و ۴۳ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>44</span>  <span class='chapter-title'>ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html",
    "href": "chapters/45-battery-manufacturing.html",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "",
    "text": "45.1 نقشهٔ فصل\nپیش‌نیازها: باتری و ذخیره‌سازی (فصل 19) و سامانهٔ تولید و کیفیت (فصل 40).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۱۹ باتریِ S1 را طراحی کرد: سلول‌های LFP 314 Ah، ماژول‌های ۵۲ سلولیِ سری، هشت ماژول در هر رک، دوازده رک در هر کانتینر و هشت کانتینر. یعنی 39,936 سلول و 40.13 MWh با چهار مبدّلِ 5 MW (D-023). این فصل همان باتری را به دو کارخانهٔ ساختگی می‌برد: سازندهٔ سلول و یکپارچه‌ساز (A-474). نخست معماری را عددی می‌کند. سپس کنترل‌ها و داده‌های ساخت را می‌خوانَد: پوشش، اتاقِ خشک، یک محمولهٔ ۲۰۰۰ سلولی، هم‌گروه‌سازی، جوش‌ها و پیکربندیِ سامانهٔ مدیریت. بعد ایمنی و چرخهٔ عمر را در سطحِ رابط می‌بیند. در آزمایشگاه، یک شبیه‌سازِ آموزشیِ حالتِ شارژ با ناورداهایش آزموده می‌شود. یک عیبِ ساختگی هم از آزمونِ استراحتِ سازندهٔ سلول تا سابقهٔ چرخهٔ عمر دنبال می‌شود. همه با تصمیمِ D-049 جمع می‌شوند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-map",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-map",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nمعماریِ سلول و بستهٔ باتری را از الکترود تا کانتینر توضیح دهد و قیدهای طراحی را با عدد بسنجد: موازنهٔ الکترودها، انرژی بر جرم در هر سطح و پنجرهٔ ولتاژ در برابرِ سامانهٔ مدیریت و مبدّل.\nنقشهٔ ساختِ سلول را در سطحِ هدف و کنترل دنبال کند، بی هیچ دستورِ ساخت: پوشش، اتاقِ خشک، شکل‌دهی، پیرسازی، درجه‌بندی و ردیابی.\nدادهٔ شکل‌دهی و درجه‌بندیِ یک محموله را برای سلول‌های دورافتاده بخوانَد و عیب‌های داده را از عیب‌های سلول جدا کند.\nکنترل‌های مونتاژِ ماژول، رک و کانتینر را با شاهدشان بشناسد: هم‌گروه‌سازی، جوش، گشتاور، عایق و پیکربندیِ سامانهٔ مدیریت.\nشبیه‌سازِ آموزشیِ حالتِ شارژ را با ناورداها و آزمون‌های مرزی بسازد و بیازماید، بی آنکه به هیچ باتریِ واقعی وصل شود.\nایمنی و چرخهٔ عمر را در سطحِ مفهوم و رابط ببیند: باتری‌ای که خاموش نمی‌شود، حمل، جایگزینی و بازیافت.\nیک عیبِ ساختگیِ سلول را از دریافت تا سابقهٔ چرخهٔ عمر دنبال کند و بگوید کدام شاهد کجا جا ماند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nظرفیتِ یک رشتهٔ سری را کدام سلول تعیین می‌کند؟\nچرا سلولِ لیتیومی پس از ساخت مدتی نگه داشته و ولتاژش دوباره اندازه گرفته می‌شود؟\nپنجرهٔ حالتِ شارژِ S1 چیست و چرا تمامِ ظرفیت به کار نمی‌رود؟\nیک باتری با کنتاکتورِ باز آیا بی‌برق است؟\n\nپاسخ‌ها: (۱) ضعیف‌ترین سلول؛ (۲) تا سلول‌هایی که خودتخلیهٔ زیاد دارند، یعنی اتصالِ کوتاهِ درونیِ ریز، پیدا شوند؛ (۳) 10–90 %، برای عمر و حاشیهٔ ایمنی؛ (۴) نه، فقط تقسیم شده است. اگر دو پرسش یا بیشتر را نتوانستید، بخش 19.4.3، بخش 19.4.1، بخش 19.2.6 و بخش 19.3.2 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nسازنده‌ها، محموله‌ها، داده‌ها و عیب‌ها ساختگی‌اند. این فصل هیچ دستورِ ساختِ سلول نمی‌دهد: نه ترکیبِ دوغاب، نه دما یا زمانِ خشک‌کردن، نه جریان یا ولتاژِ شکل‌دهی برای اجرا، نه گام‌های کار با الکترولیت. ساختِ سلول در مقیاسِ کوچک خطرناک است و در اینجا هرگز پیشنهاد یا توصیف نمی‌شود. هر گام فقط با هدف، کنترل و شاهدش آمده است. کار روی باتریِ باردار، جداسازی و جایگزینیِ ماژول را افرادِ صلاحیت‌دار با رویهٔ مکتوبِ یکپارچه‌ساز انجام می‌دهند (فصل 32). هیچ نسخهٔ واحدی برای اطفای حریق داده نمی‌شود (بخش 19.6). شبیه‌سازِ این فصل سامانهٔ مدیریتِ باتری نیست.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-a",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-a",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.2 الف. معماریِ سلول و بستهٔ باتری",
    "text": "45.2 الف. معماریِ سلول و بستهٔ باتری\nفصلِ ۱۹ الکتروشیمیِ سلول، مدلِ مدارِ معادل، نرخِ C، بازده، پنجرهٔ کار، حالتِ شارژ و سلامت و فرسایش را گفت. این بخش همان مفهوم‌ها را با چشمِ سازنده می‌بیند. هر مفهوم یک اندازهٔ طراحی را تعیین می‌کند، و هر اندازه در کارخانه کنترلی دارد که آن را نگه می‌دارد. داده‌ها ساختگی‌اند (A-474).\n\n45.2.1 از مبانیِ الکتروشیمی تا کنترلِ ساخت\n\n\n\nجدول 45.1: از مفهومِ الکتروشیمی تا کنترلِ ساخت (A-474)\n\n\n\n\n\n\n\n\n\n\nمفهوم (فصلِ ۱۹)\nاندازه‌ای که تعیین می‌کند\nکنترلِ ساخت\n\n\n\n\nپتانسیلِ سلول و ولتاژِ مدارِ باز (بخش 19.2.2)\nپنجرهٔ ولتاژ، شمارِ سلولِ سری\nحدهای سامانهٔ مدیریت، آزمونِ ولتاژِ هر سلول\n\n\nحرکتِ بار و ظرفیت از قانونِ فارادی (بخش 19.2.12)\nبارگذاریِ الکترود، مساحت\nوزنِ پوشش، ابعادِ برش\n\n\nمقاومتِ درونی (بخش 19.2.3)\nتوان، گرما\nمقاومتِ پالسِ هر سلول، مقاومتِ جوش\n\n\nبازده (بخش 19.2.5)\nتلف در چرخهٔ رفت‌وبرگشت\nمقاومت‌ها، مصرفِ کمکی\n\n\nوابستگی به دما (بخش 19.2.15)\nگرمایش و سرمایش\nیکنواختیِ دما در رک، آزمونِ تهویه\n\n\nفرسایش (بخش 19.2.8)\nعمر، تضمین\nشکل‌دهی، رطوبت، هم‌گروه‌سازی\n\n\nسازوکارهای خرابی (بخش 19.4.8)\nایمنی\nذراتِ بیگانه، آزمونِ استراحت، جوش و عایق\n\n\n\n\n\n\nایده. سطرِ آخر مهم‌ترین است. بیشترِ خرابی‌های خطرناکِ سلول از چیزهایی می‌آیند که در کارخانه ساخته می‌شوند: ذرهٔ فلزی میانِ الکترودها، لبهٔ تیزِ برش، رطوبت. این‌ها در آزمونِ ظرفیت دیده نمی‌شوند. پس کنترلشان یا در خودِ فرایند است یا در آزمون‌هایی مانندِ آزمونِ استراحت که برای همین ساخته شده‌اند (بخش 45.3.4).\n\n\n45.2.2 اجزای سلول و تفاوتِ شیمی‌ها و قالب‌ها\n\n\n\nجدول 45.2: اجزای سلول و کنترلِ سازنده، در سطحِ مفهوم (A-474)\n\n\n\n\n\n\n\n\n\n\nجزء\nکار\nآنچه سازنده کنترل می‌کند\n\n\n\n\nالکترودِ مثبت\nمیزبانِ لیتیم در دشارژ\nبارگذاری، چگالی، یکنواختی\n\n\nالکترودِ منفی\nمیزبانِ لیتیم در شارژ\nبارگذاری، حاشیهٔ ظرفیت نسبت به مثبت\n\n\nجمع‌کنندهٔ جریان\nبردنِ الکترون از ماده به سرِ سلول\nضخامت، تمیزی، چسبندگیِ پوشش\n\n\nجداکننده\nجدا نگه‌داشتنِ الکترودها، گذرِ یون\nضخامت، سوراخ‌ها، پایداری در گرما\n\n\nالکترولیت\nراهِ یون\nمقدار، رطوبت، آلودگی\n\n\nبدنه و سرپوش\nنگه‌داشتن، فشار، تخلیهٔ گاز\nآب‌بندی، دریچهٔ ایمنی\n\n\n\n\n\n\nشیمی‌ها و قالب‌ها. فصلِ ۱۹ دو شیمیِ رایج را مقایسه کرد: LFP با ولتاژِ پایین‌تر، عمرِ بیشتر و پایداریِ گرماییِ بیشتر، و NMC با انرژیِ بیشتر بر جرم (بخش 19.2.2). سه قالبِ اصلی هم هست: منشوری، استوانه‌ای و کیسه‌ای (بخش 19.3.7). برای ساخت، قالب تعیین می‌کند الکترودها پیچیده شوند یا روی هم چیده شوند، بدنه چگونه بسته شود و سلول‌ها چگونه در ماژول فشرده و جوش داده شوند. سلولِ S1 منشوری است. این فصل همه‌جا با آن کار می‌کند.\n\n\n45.2.3 موازنهٔ الکترودها\nایده. در شارژ، لیتیم از الکترودِ مثبت به منفی می‌رود. اگر منفی جای کافی نداشته باشد، لیتیم روی سطحش ته‌نشین می‌شود. این ته‌نشینیِ لیتیم ظرفیت را می‌خورد و ممکن است رشته‌هایی بسازد که از جداکننده بگذرند. پس طراح ظرفیتِ منفی را کمی بیشتر از مثبت می‌گیرد. ظرفیتِ سطحیِ هر الکترود از بارگذاری \\(w\\)، سهمِ مادهٔ فعال \\(a\\) و ظرفیتِ ویژهٔ \\(q\\) می‌آید:\n\\[\nc_\\text{A} = \\frac{w\\,a\\,q}{1000}, \\qquad\n\\text{N/P} = \\frac{c_\\text{A,neg}}{c_\\text{A,pos}} &gt; 1\n\\tag{45.1}\\]\ndef areal_capacity(loading_mg_cm2: float, active: float,\n                   spec_mah_g: float) -&gt; float:\n    \"\"\"Areal capacity (mAh/cm2) of an electrode coating: loading x active\n    share x specific capacity of the active material.\"\"\"\n    return loading_mg_cm2 * active * spec_mah_g / 1000.0\nelectrode balance of the 314 Ah LFP cell (teaching design values)\n  positive 40.0 mg/cm2 x 0.95 x 155 mAh/g = 5.89 mAh/cm2\n  negative 19.0 mg/cm2 x 0.955 x 340 mAh/g = 6.17 mAh/cm2\n  facing area for 314 Ah after a first-cycle share of 92%: 5.79 m2\n  coating error              N/P     margin\n  as designed                1.047    +4.7%\n  positive +3 %              1.017    +1.7%\n  negative -3 %              1.016    +1.6%\n  both, at one spot          0.986    -1.4%\n  the negative must hold more than the positive can give, or\n  lithium plates on it while charging; a few per cent of\n  coating weight at one spot uses up the margin - which is\n  why the coating weight is a controlled characteristic\n  (lesson B), not a nominal value\n\nمثال 45.1 (سه درصد در یک نقطه) پرسش. با عددهای طرح، نسبتِ منفی به مثبت چیست؟ اگر در یک نقطه پوششِ مثبت 3 % سنگین‌تر و منفی 3 % سبک‌تر باشد، چه می‌شود؟\nپاسخ. \\(c_\\text{A,pos} = 40\\times0.95\\times155/1000 = 5.89\\) و \\(c_\\text{A,neg} = 6.17\\,\\text{mAh/cm}^2\\)، پس نسبت 1.047. در آن نقطه \\(6.17\\times0.97/(5.89\\times1.03) = 0.986\\)، یعنی کمتر از یک.\nتفسیر. حاشیهٔ 4.7 % طرح با دو خطای 3 % در یک نقطه از میان می‌رود. ظرفیتِ کلِ سلول تقریباً همان می‌ماند و آزمونِ ظرفیت چیزی نمی‌بیند. اما در همان نقطه لیتیم ته‌نشین می‌شود. پس وزنِ پوشش در سراسرِ ورق یک مشخصهٔ بحرانی است و نقشهٔ کنترل می‌خواهد (بخش 45.3.2). عددِ واقعیِ حاشیه از سازنده است.\n\n\n\n45.2.4 انرژی و جرم از سلول تا کانتینر\nایده. هر سطحِ بالاتر سازه، خنک‌کاری، سیم‌کشی و حفاظت می‌افزاید. پس انرژی بر جرمِ سامانه کمتر از سلول است. با شمارِ سلول \\(n\\) در هر سطح و ضریبِ سربارِ جرم \\(f\\):\n\\[\n\\frac{E}{m} = \\frac{n\\,Q\\,V_\\text{nom}}{n\\,m_\\text{cell}\\,f}\n\\tag{45.2}\\]\nenergy and mass from cell to container (mass overheads teaching)\n  level        cells    kWh      mass kg   Wh/kg\n  cell             1      1.0           6     179\n  module          52     52.2         344     152\n  rack           416    418.0        3028     138\n  container     4992   5016.0       44728     112\n  system: 8 containers, 39,936 cells, 40.13 MWh (ch 19: 40.13)\n  each level adds structure, cooling, wiring and protection:\n  the cell's energy density is not the system's - a buyer\n  compares containers by usable MWh at the PCS, not cells\n\n\n\n\n\n\nشکل 45.1: انرژی بر جرم در چهار سطح. از سلول تا کانتینر حدودِ ۴۰ درصد کم می‌شود.\n\n\n\n\nمثال 45.2 (انرژیِ سلول، انرژیِ کانتینر) پرسش. انرژیِ یک ماژول و یک کانتینر چیست؟ انرژی بر جرم از سلول تا کانتینر چقدر کم می‌شود؟\nپاسخ. ماژول \\(52\\times314\\times3.2 = 52.2\\,\\text{kWh}\\) و کانتینر 5.02 MWh. انرژی بر جرم از 179 به 112 Wh/kg می‌رسد، یعنی 37 % کمتر.\nتفسیر. خریدار کانتینرها را با مگاوات‌ساعتِ قابلِ استفاده در مبدّل مقایسه می‌کند، نه با انرژیِ سلول. دو پیشنهاد با یک سلول ممکن است در کانتینر بسیار متفاوت باشند. فصلِ ۱۹ همین را برای ردپای زمین نشان داد.\n\n\n\n45.2.5 پنجرهٔ ولتاژ در برابرِ سامانهٔ مدیریت و مبدّل\nvoltage windows (cells in series) against the BMS limits and the PCS\n  level      cells   cell limits V       BMS limits V      nominal V\n  module        52      130 -    190      135 -    187         166\n  rack         416     1040 -   1518     1082 -   1498        1331\n  PCS: full power above 1,150 V (ch 19, A-296), top 1,500 V (teaching)\n  the rack's BMS window 1082 - 1498 V: below 1150 V the PCS derates,\n  above 1500 V it may not start - the cell count is chosen against two\n  makers' limits at once; changing the BMS limits changes the\n  rack window, so the BMS setting is an interface item\n\nمثال 45.3 (دو سازنده، یک پنجره) پرسش. پنجرهٔ ولتاژِ رک با حدهای سلول و با حدهای سامانهٔ مدیریت چیست؟ با مبدّل چه نسبتی دارد؟\nپاسخ. با حدهای سلول \\(416\\times2.5 = 1040\\) تا \\(416\\times3.65 = 1518\\,\\text{V}\\). با حدهای سامانهٔ مدیریت 1082 تا 1498 V. مبدّل بالای 1150 V توانِ کامل می‌دهد (بخش 19.3.11).\nتفسیر. پایینِ پنجره زیرِ 1150 V است، اما فصلِ ۱۹ نشان داد در پنجرهٔ حالتِ شارژِ 10–90 % ولتاژِ رک بالای آن می‌ماند. بالای پنجره به سقفِ مبدّل نزدیک است. هر تغییرِ حدِ ولتاژ در سامانهٔ مدیریت، پنجرهٔ رک را جابه‌جا می‌کند. پس تنظیمِ سامانهٔ مدیریت یک قلمِ رابط میانِ دو سازنده است، نه تنظیمِ داخلیِ یکی.\n\n\n\n45.2.6 طراحیِ بسته و کانتینر\n\n\n\nجدول 45.3: عناصرِ طراحیِ بسته و کانتینر و شاهدِ ساخت (A-474)\n\n\n\n\n\n\n\n\n\n\nعنصر\nانتخابِ طراحی\nشاهدِ ساخت\n\n\n\n\nآرایشِ سری و موازی\n۵۲ سری در ماژول، ۴۱۶ سری در رک، رک‌ها موازی\nنقشهٔ رابط‌ها، آزمونِ ولتاژ\n\n\nشینه و جوش\nشینه‌های جوش‌شده به سرِ سلول‌ها\nمقاومتِ هر جوش (بخش 45.3.6)\n\n\nفیوز و کنتاکتور\nدر هر رک، حفاظتِ اتصالِ کوتاه\nآزمونِ کارکرد، گواهی\n\n\nجداسازی و پایشِ عایق\nسامانهٔ شناور با پایشِ عایق\nآزمونِ عایق (بخش 19.3.9)\n\n\nحس‌گرها\nولتاژِ هر سلول، دمای نقطه‌ها، جریانِ رک\nکالیبراسیون، نقشهٔ حس‌گرها\n\n\nسامانهٔ مدیریت\nحدها، متعادل‌سازی، حالتِ شارژ\nپیکربندی با اثرانگشت (بخش 45.3.7)\n\n\nمدیریتِ گرما\nمایع یا هوا، یکنواختیِ دما\nآزمونِ جریان و دما\n\n\nبدنه و تهویه\nکانتینرِ بسته با تهویه و آشکارسازی\nآزمونِ آب‌بندی، سیگنال‌ها\n\n\nآشکارسازی و اطفا\nراهبرد از ارزیابیِ خطر و مقامِ مسئول\nرابط‌ها، نه نسخه (بخش 19.6)\n\n\nدسترسی و بالابری\nدرها، فاصله‌ها، نقطه‌های بالابری\nنقشه، آزمونِ بار\n\n\nحمل\nحالتِ شارژِ کم، مهار، ضربه‌نگار\nسابقهٔ حمل (بخش 45.4.3)\n\n\n\n\n\n\nایده. هر سطرِ جدول 45.3 هم یک انتخابِ طراحی است و هم یک شاهد. فصلِ ۱۹ انتخاب‌ها را گفت. این فصل شاهدها را دنبال می‌کند. راهبردِ آشکارسازی و اطفا از ارزیابیِ خطر، آزمون‌های محصول و مقامِ مسئول می‌آید. این فصل فقط رابط‌هایش را نشان می‌دهد.\n\n\n45.2.7 رابط‌ها از سلول تا نیروگاه\ninterfaces from cell to plant and the evidence at each\n  interface          crosses                         evidence\n  cell - module      current, heat, pressure         welds, compression\n  module - BMS       cell voltages, temperatures     sensor map, calibration\n  module - rack      DC bus, cooling, frame          torque, insulation, flow\n  rack - container   DC, auxiliaries, data           isolation, HVAC, fire\n  container - PCS    DC window, limits, commands     window check, test record\n  container - plant  SCADA, alarms, isolation        point list, interlocks\n  container - site   foundation, earthing, access    survey, continuity\n  7 interfaces; three makers meet at them (cell maker,\n  integrator, PCS maker) - each row needs one owner of the\n  value and one of the evidence (ch 18, ch 19)\nایده. سه سازنده در این رابط‌ها به هم می‌رسند: سازندهٔ سلول، یکپارچه‌ساز و سازندهٔ مبدّل. هر سطر یک مالک برای مقدار و یک مالک برای شاهد می‌خواهد. رابطی که مالکِ شاهد ندارد، همان جایی است که زنجیرهٔ شاهد در بخش 45.5.5 پاره می‌شود.\n\n\n45.2.8 تورمِ سلول و نیروی تسمه‌ها\nایده. سلول‌های منشوری با پیرشدن کمی ضخیم می‌شوند. در ماژول، سلول‌ها میانِ دو صفحهٔ انتهایی با تسمه بسته شده‌اند. در مدلِ آموزشی، هر سلول فنری با سختیِ \\(k_\\text{c}\\) است و ۵۲ فنر سری‌اند. قاب فنری با سختیِ \\(k_\\text{f}\\) است. رشدِ آزادِ \\(\\delta\\) میانِ فشرده‌شدنِ سلول‌ها و کشیده‌شدنِ قاب تقسیم می‌شود:\n\\[\nx_\\text{f} = \\delta\\,\\frac{k_\\text{c}/n}{k_\\text{c}/n + k_\\text{f}}, \\qquad\nF = F_0 + k_\\text{f}\\,x_\\text{f}\n\\tag{45.3}\\]\nmodule of 52 prismatic cells (72 mm) held by straps (teaching stiffnesses)\n  cell growth   free stack growth mm   strap force kN\n           0%                    0.0             10.0\n           1%                   37.4             13.6\n           3%                  112.3             20.8\n           5%                  187.2             28.0\n  cells swell with age; a frame that is too stiff loads them\n  and itself, one that is too soft lets them separate from\n  the cooling plate - the frame is designed for end-of-life\n  growth, and the compression force at assembly is recorded\n\nمثال 45.4 (قابی برای پایانِ عمر) پرسش. اگر سلول‌ها 3 % ضخیم شوند، رشدِ آزادِ دسته و نیروی تسمه چیست؟\nپاسخ. \\(0.03\\times52\\times72 = 112\\,\\text{mm}\\) رشدِ آزاد، و نیروی تسمه از 10 به 20.8 kN می‌رسد.\nتفسیر. قابِ بسیار سخت سلول‌ها و خودش را بار می‌کند. قابِ بسیار نرم اجازه می‌دهد سلول‌ها از صفحهٔ خنک‌کاری جدا شوند. پس قاب برای رشدِ پایانِ عمر طراحی می‌شود و نیروی فشردن هنگامِ مونتاژ ثبت می‌شود (جدول 45.5). سختی‌ها و رشدِ واقعی از آزمون‌های سازندهٔ سلول می‌آیند.\n\n\n\n45.2.9 پراکندگیِ دما در رک و پیرشدنِ ناهمسان\nایده. اگر یک سلول گرم‌تر از میانگینِ رک باشد، تندتر پیر می‌شود. در قاعدهٔ آموزشی، فرسایش با هر 10 K دو برابر می‌شود (بخش 19.2.8). رشتهٔ سری را ضعیف‌ترین سلول تعیین می‌کند:\n\\[\nh_\\text{hot} = 1 - f_0\\,2^{\\Delta T/10}\\,t\n\\tag{45.4}\\]\ncells of one rack 10 years in service, fade 2% a year at the mean temperature\n  (doubling every 10 K, teaching)\n  hottest cell above mean K   its health   string loss vs mean\n                         0        80.0%                 0.0%\n                         3        75.4%                 4.6%\n                         6        69.7%                10.3%\n                        10        60.0%                20.0%\n  the hottest cell sets the string: a spread of 6 K costs the\n  whole rack 10% of its capacity by year 10 - the\n  air or liquid path is tested for evenness at the factory,\n  and the BMS temperature map shows it in service\n\nمثال 45.5 (شش کلوین، ده درصد) پرسش. پس از ده سال، اگر گرم‌ترین سلول 6 K از میانگین گرم‌تر باشد، رک چقدر ظرفیت از دست می‌دهد؟\nپاسخ. سلامتِ آن سلول \\(1 - 0.02\\times2^{0.6}\\times10 = 69.7\\,\\%\\) است، در برابرِ 80 % میانگین. رک 10 % از ظرفیتش را از دست می‌دهد.\nتفسیر. یکنواختیِ دما یک اندازهٔ طراحی است که در کارخانه آزموده می‌شود: جریانِ هوا یا مایع در هر ماژول و نقشهٔ دمای کانتینر در آزمونِ پذیرش. در کار، نقشهٔ دمای سامانهٔ مدیریت همین را نشان می‌دهد. فصلِ ۱۹ دمای کانتینر را با تهویه گفت (بخش 19.3.4).\n\n\n\n45.2.10 نقشهٔ حس‌گرهای دما\nایده. سامانهٔ مدیریت دمای هر سلول را نمی‌خوانَد. چند حس‌گر در طولِ ماژول می‌گذارد. اگر یک سلول گرم شود و گرمایش در هر فاصلهٔ سلولی \\(g\\) کلوین کم شود، دورترین سلول از حس‌گر با اضافهٔ دیده‌نشدهٔ زیر گرم‌تر است:\n\\[\n\\Delta T_\\text{unseen} = g\\left\\lceil \\frac{n/s}{2} \\right\\rceil\n\\tag{45.5}\\]\nکه \\(n\\) شمارِ سلول‌ها و \\(s\\) شمارِ حس‌گرهاست.\ntemperature sensors along a module of 52 cells; a hot cell's excess\n  fades 0.8 K per cell of distance (teaching)\n  sensors   farthest cell from a sensor   unseen excess K\n        4                             7               5.6\n        8                             4               3.2\n       13                             2               1.6\n       26                             1               0.8\n  a few sensors read the module, not each cell: the BMS limit\n  must sit below the cell limit by the unseen excess - the\n  sensor map is a design input to the temperature margins of\n  lesson B, and the map is checked at assembly\n\nمثال 45.6 (حاشیه‌ای برای آنچه دیده نمی‌شود) پرسش. با ۸ حس‌گر در ماژولِ ۵۲ سلولی و 0.8 K در هر سلول، اضافهٔ دیده‌نشده چیست؟\nپاسخ. فاصله \\(52/8 = 6.5\\) سلول است، پس دورترین سلول ۴ سلول از حس‌گر فاصله دارد و \\(4\\times0.8 = 3.2\\,\\text{K}\\) دیده نمی‌شود.\nتفسیر. حدِ دمای سامانهٔ مدیریت باید به اندازهٔ این اضافه زیرِ حدِ سلول باشد. پس نقشهٔ حس‌گرها ورودیِ حاشیه‌های مثال 45.14 است و در مونتاژ وارسی می‌شود. حس‌گری که در جای نقشه نیست، حاشیه را بی‌اعتبار می‌کند.\n\n\n\n45.2.11 سیمِ حسِ قطع‌شده\nایده. سامانهٔ مدیریت ولتاژِ هر سلول را با یک سیمِ حس در هر مرز میانِ سلول‌ها می‌خوانَد. اگر یک سیم قطع شود، دو کانالِ کنارِ آن نادرست می‌خوانند. جمعِ دو کانال ممکن است درست بماند، پس وارسیِ «جمعِ سلول‌ها برابرِ ولتاژِ ماژول» آن را نمی‌بیند.\nmodule of 52 cells at 3.3 V; the sense wire between cells 21 and 22 opens\n  channel 21 reads 0.05 V, channel 22 reads 6.55 V\n  sum of channels 171.60 V, module voltage measured directly 171.60 V\n  the sum still agrees - the plausibility that finds it is a\n  per-cell one: no cell can read near zero or near double while\n  its neighbours agree; the danger is the other way the fault\n  can show - a channel frozen at a normal value while its cell\n  overcharges - which is why the BMS tests its own sense lines\n  and the test is part of the factory evidence\n\nمثال 45.7 (جمعی که درست است و سلولی که نیست) پرسش. با قطعِ سیمِ میانِ سلول‌های ۲۱ و ۲۲، دو کانال چه می‌خوانند و آیا جمع خطا را نشان می‌دهد؟\nپاسخ. کانالِ ۲۱ 0.05 V و کانالِ ۲۲ 6.55 V. جمع 171.60 V است، برابرِ ولتاژِ ماژول. پس جمع خطا را نشان نمی‌دهد.\nتفسیر. وارسیِ معقول‌بودن باید در سطحِ هر سلول باشد: هیچ سلولی نزدیکِ صفر یا دو برابر نمی‌خوانَد وقتی همسایه‌هایش هم‌خوان‌اند. خطرناک‌تر حالتِ دیگری است: کانالی که روی یک مقدارِ عادی گیر کند، در حالی که سلولش بیش از حد شارژ می‌شود. پس سامانهٔ مدیریت سیم‌های حسِ خودش را می‌آزماید و این آزمون بخشی از شاهدِ کارخانه است. گیرکردنِ کانال یک حالتِ خرابیِ پنهان است: هیچ هشداری نمی‌دهد تا آزموده شود.\n\n\n\n45.2.12 وزنِ ماژول و جابه‌جایی\none module: 52 cells x 5.6 kg x 1.18 = 344 kg\n  far beyond what people lift: lifting points, a lifting aid\n  rated for the module, and a proof test of the points are\n  part of the design and the factory evidence; the module is\n  live while it hangs (lesson C), so the aid is insulated\n  where it touches - a design question, not a site improvisation\nایده. ماژولِ 344 kg با دست جابه‌جا نمی‌شود. نقطه‌های بالابری، وسیلهٔ بالابرِ ویژهٔ ماژول و آزمونِ بارِ نقطه‌ها بخشی از طرح و شاهدِ کارخانه‌اند. ماژولی که آویزان است باردار است (مثال 45.40). پس وسیلهٔ بالابر جایی که تماس دارد عایق است. این پرسشِ طراحی است، نه کارِ بداهه در ساختگاه. فصلِ ۳۱ بالابری را گفت.\n\n\n45.2.13 حدهای بسته از سلول\nحدهای ولتاژ، انرژی و جریانِ هر سطح از حدهای سلول و آرایشِ سری و موازی می‌آیند. همین تابع پنجره‌های بخش 45.2.5 را ساخت:\ndef pack_limits(n_s: int, n_p: int, q_ah: float, v_min: float, v_nom: float,\n                v_max: float, c_max: float) -&gt; dict:\n    \"\"\"Voltage window, nominal energy and current limit of a pack.\"\"\"\n    return dict(v_min=n_s * v_min, v_nom=n_s * v_nom, v_max=n_s * v_max,\n                e_kwh=n_s * n_p * q_ah * v_nom / 1000.0,\n                i_max=n_p * q_ah * c_max)\n\\[\nV_\\text{min,max} = n_\\text{s}\\,V_\\text{cell,min,max}, \\qquad\nE = n_\\text{s}\\,n_\\text{p}\\,Q\\,V_\\text{nom}, \\qquad I_\\text{max} = n_\\text{p}\\,Q\\,c_\\text{max}\n\\tag{45.6}\\]\n\nمثال 45.8 (یک رک با دست) پرسش. برای رکِ ۴۱۶ سلولیِ سری، بیشینهٔ جریان با 0.5C و انرژیِ اسمی چیست؟\nپاسخ. \\(I_\\text{max} = 1\\times314\\times0.5 = 157\\,\\text{A}\\) و \\(E = 416\\times314\\times3.2 = 418\\,\\text{kWh}\\).\nتفسیر. همین 157 A جریانِ همهٔ درس‌های جوش و گرماست (مثال 45.13). هر حدِ رک از سلول می‌آید. پس اگر سازندهٔ سلول برگهٔ داده را عوض کند، همهٔ حدهای بالادست هم عوض می‌شوند. برگهٔ داده با نسخه‌اش یک قلمِ پیکربندیِ باتری است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجدول 45.1 را با یک مثال توضیح دهید: کدام مفهوم کدام کنترلِ ساخت را می‌خواهد؟\nچرا خطرناک‌ترین عیب‌های سلول در آزمونِ ظرفیت دیده نمی‌شوند؟\nکارِ جمع‌کنندهٔ جریان و جداکننده را بگویید.\nقالبِ سلول چه چیزهایی را در ساخت تعیین می‌کند؟\nمعادلهٔ 45.1 را توضیح دهید. چرا نسبت باید بزرگ‌تر از یک باشد؟\nچرا خطای پوشش در یک نقطه خطرناک‌تر از خطای میانگین است؟\nمعادلهٔ 45.2 را توضیح دهید. انرژی بر جرم کجا از دست می‌رود؟\nچرا خریدار کانتینرها را با انرژیِ سلول مقایسه نمی‌کند؟\nپنجرهٔ ولتاژِ رک را با حدهای سلول و سامانهٔ مدیریت حساب کنید.\nچرا تنظیمِ سامانهٔ مدیریت قلمِ رابط است؟\nسه عنصر از جدول 45.3 را با شاهدشان نام ببرید.\nچرا راهبردِ اطفا در این فصل نسخه نمی‌گیرد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-b",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-b",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.3 ب. تولید و کیفیت",
    "text": "45.3 ب. تولید و کیفیت\nاین بخش ساختِ سلول و مونتاژِ ماژول، رک و کانتینر را در سطحِ هدف، کنترل و شاهد دنبال می‌کند. هیچ مقدارِ فرایندی داده نمی‌شود، جز عددهای آموزشی‌ای که برای نشان‌دادنِ منطقِ کنترل لازم‌اند. داده‌ها ساختگی‌اند (A-475 تا A-477).\n\n45.3.1 نقشهٔ ساخت از ماده تا کانتینر\n\n\n\nجدول 45.4: نقشهٔ ساختِ سلول با هدف، کنترل و شاهد، بی‌مقدارِ فرایند (A-475)\n\n\n\n\n\n\n\n\n\n\n\nگام\nهدف\nکنترل\nشاهد\n\n\n\n\nدریافتِ مواد\nمادهٔ درست و تمیز\nگواهیِ دسته، نمونه\nگواهی، نتیجهٔ نمونه\n\n\nپوشش‌دهیِ الکترود\nبارگذاریِ یکنواخت\nوزنِ پوشش در عرض و طول\nنمودارِ کنترل\n\n\nخشک‌کردن و فشرده‌سازی\nضخامت و چگالیِ درست\nضخامت، چگالی\nسابقهٔ هر رول\n\n\nبرش\nلبهٔ تمیز، بی‌پلیسه\nبازرسیِ لبه\nسابقهٔ برش\n\n\nپیچیدن یا چیدن\nهم‌ترازیِ الکترودها\nبازرسیِ هم‌ترازی (تصویر)\nتصویر یا نتیجه\n\n\nاتصالِ زبانه\nاتصالِ کم‌مقاومت\nآزمونِ کشش، مقاومت\nسابقهٔ جوش\n\n\nبستنِ بدنه\nآب‌بندی\nآزمونِ نشت\nنتیجهٔ نشت\n\n\nپرکردنِ الکترولیت\nمقدارِ درست، بی‌رطوبت\nوزن، نقطهٔ شبنمِ اتاق\nوزنِ هر سلول، ثبتِ شبنم\n\n\nشکل‌دهی\nلایهٔ سطحیِ پایدار\nبرنامهٔ سازنده\nدادهٔ شکل‌دهیِ هر سلول\n\n\nپیرسازی و استراحت\nپیداکردنِ خودتخلیهٔ زیاد\nمدتِ استراحت، افتِ ولتاژ\nمقدارِ K هر سلول\n\n\nدرجه‌بندی\nظرفیت و مقاومتِ هر سلول\nآزمون، رده‌بندی\nردهٔ هر سلول\n\n\nردیابی\nپیوندِ سلول با همهٔ داده‌ها\nشناسهٔ یکتا\nتبارنامه\n\n\n\n\n\n\nایده. فصلِ ۱۹ همین توالی را با هدفِ هر گام نشان داد (بخش 19.4.1). اینجا ستونِ شاهد اضافه شده است، چون خریدار فقط شاهد را می‌بیند. خریدار وارد اتاقِ خشک نمی‌شود. اما می‌تواند ثبتِ نقطهٔ شبنم را بخواهد. فرایندِ شکل‌دهی را تعیین نمی‌کند. اما می‌تواند دادهٔ شکل‌دهی و مقدارِ K هر سلول را با محموله بخواهد. این بخش سه تا از این شاهدها را عددی می‌خوانَد: وزنِ پوشش، نقطهٔ شبنم و دادهٔ درجه‌بندی.\nخطرهای فرایند. حلّال‌های پوشش‌دهی، گردِ ریز، الکترولیتِ آتش‌گیر که در تجزیه ترکیب‌های سمی می‌سازد، سلول‌های باردار در شکل‌دهی و پیرسازی، و الکتریسیتهٔ ساکن در هوای بسیار خشک. هر کدام کنترلِ مهندسی، تهویه، تجهیزِ حفاظتِ فردی و برنامهٔ اضطرار دارد (بخش 19.4.2، فصل 32). این‌ها کارِ کارخانهٔ سلول با مجوز و افرادِ آموزش‌دیده‌اند.\n\n\n45.3.2 وزنِ پوشش به‌عنوانِ مشخصهٔ کنترل‌شده\nایده. مثال 45.1 نشان داد چند درصد خطای پوشش در یک نقطه حاشیهٔ موازنه را می‌خورد. پس وزنِ پوشش با شاخصِ توانِ فرایندِ فصلِ ۴۰ سنجیده می‌شود (بخش 40.4.7). در نقطهٔ \\(+3\\sigma\\)، حاشیهٔ موازنه از معادلهٔ 45.1 می‌آید.\npositive coating weight, target 40.0 mg/cm2 +-2% (teaching),\n  60 readings a line\n  line   mean     sd      Cp     Cpk    worst spot N/P margin\n  A       40.08   0.201    1.33    1.20         +3.0%\n  B       40.41   0.354    0.75    0.36         +1.0%\n  line B coats heavy and wide: its Cpk is low and at its\n  +3 sigma spot the electrode balance has little margin left;\n  the coating weight is measured across and along the web\n  and charted - the numbers in the data sheet rest on it\n\nمثال 45.9 (خطی که سنگین و پهن می‌پوشاند) پرسش. شاخصِ توانِ دو خط چیست؟ در نقطهٔ \\(+3\\sigma\\) هر خط، حاشیهٔ موازنه چه می‌شود؟\nپاسخ. خطِ A: \\(C_\\text{pk} = 1.20\\) و حاشیهٔ +3.0 %. خطِ B: \\(C_\\text{pk} = 0.36\\) و حاشیهٔ +1.0 %.\nتفسیر. خطِ B هم میانگینش بالاست و هم پراکندگی‌اش زیاد. اگر الکترودِ منفی هم در همان نقطه کمی سبک باشد، حاشیه از میان می‌رود. سلول‌های خطِ B آزمونِ ظرفیت را می‌گذرانند. تفاوت در عمرشان آشکار می‌شود. پس خریدار نمودارِ کنترلِ وزنِ پوشش را برای محموله‌اش می‌خواهد و شاخصِ توانِ هر خط را در ممیزی می‌پرسد (بخش 39.5.3).\n\n\n\n45.3.3 آبِ هوا در اتاقِ خشک\nایده. آب با نمکِ الکترولیت واکنش می‌دهد و گاز و اسید می‌سازد. پس مونتاژِ سلول و پرکردنِ الکترولیت در اتاقِ خشک انجام می‌شود. معیارِ خشکی نقطهٔ شبنم است. آبِ موجود در هوا با فشارِ بخارِ اشباع در نقطهٔ شبنمِ \\(T_\\text{d}\\) از تقریبِ ماگنوس به دست می‌آید:\n\\[\n\\rho_\\text{w} = \\frac{216.7\\,p_\\text{s}(T_\\text{d})}{T_\\text{d} + 273.15}, \\qquad\np_\\text{s}(T) = 6.112\\,e^{17.62\\,T/(243.12+T)}\n\\tag{45.7}\\]\nبا \\(\\rho_\\text{w}\\) بر حسبِ گرم بر مترمکعب و \\(p_\\text{s}\\) بر حسبِ هکتوپاسکال.\nwater in the air at a dew point (Magnus, teaching accuracy)\n  air                       dew point C   water g/m3   share of hall\n  outside, humid day                 20       17.243         183.77%\n  ordinary factory hall              10        9.383         100.00%\n  controlled room                   -10        2.364          25.19%\n  dry room (teaching)               -40        0.177           1.88%\n  water reacts with the electrolyte salt and makes gas and\n  acid: electrode and cell assembly are done in air with about\n  2% of a hall's water - the dew point is\n  logged continuously, and a record above the limit puts the\n  hours' cells on hold (the limit is the cell maker's)\n\nمثال 45.10 (دو درصدِ آبِ یک سالن) پرسش. هوای سالنِ کارخانه با نقطهٔ شبنمِ 10 °C و هوای اتاقِ خشکِ آموزشی با -40 °C چقدر آب دارند؟\nپاسخ. 9.38 و 0.177 g/m³. اتاقِ خشک حدودِ 2 % آبِ سالن را دارد.\nتفسیر. نقطهٔ شبنم پیوسته ثبت می‌شود. اگر از حد بگذرد، سلول‌های آن ساعت‌ها نگه داشته می‌شوند تا وضعیتشان روشن شود. حدِ واقعی را سازندهٔ سلول تعیین می‌کند. خریدار ثبتِ پیوسته را می‌خواهد، نه فقط یک عدد در گزارشِ ممیزی. یک ساعتِ بیرون از حد که در هیچ سابقه‌ای نیامده، عیبی است که فقط در عمرِ سلول دیده می‌شود.\n\n\n\n45.3.4 دادهٔ شکل‌دهی و درجه‌بندیِ یک محموله\nایده. پس از شکل‌دهی، هر سلول مدتی استراحت می‌کند و افتِ ولتاژِ مدارِ بازش اندازه گرفته می‌شود. مقدارِ K افتِ ولتاژ در هر روز است:\n\\[\nK = \\frac{V_\\text{start} - V_\\text{end}}{t_\\text{rest}}\n\\tag{45.8}\\]\nسلولی با اتصالِ کوتاهِ درونیِ ریز، مثلاً از یک ذرهٔ فلزی، آرام خود را تخلیه می‌کند و \\(K\\) بزرگ‌تری دارد. ظرفیت و مقاومتِ پالسش ممکن است عادی باشند. پس سلول‌های دورافتاده با امتیازِ استانداردِ مقاوم فصلِ ۴۱ پیدا می‌شوند (معادلهٔ 41.19). این امتیاز از میانه و انحرافِ مطلقِ میانه ساخته می‌شود تا خودِ دورافتاده‌ها مقیاس را خراب نکنند. پیش از تحلیل، رکوردهای ناممکن جدا می‌شوند.\ndef grading(k_limit: float = 3.5) -&gt; dict:\n    lot = src.lot()\n    k, cap, dcir = lot[\"k\"], lot[\"cap\"], lot[\"dcir\"]\n    bad_record = [i for i, x in enumerate(k) if x &lt; 0]\n    good = [i for i in range(len(k)) if i not in bad_record]\n    zk = pvfab.robust_z([k[i] for i in good])\n    zc = pvfab.robust_z(list(cap))\n    zr = pvfab.robust_z(list(dcir))\n    f_k = [good[j] for j, z in enumerate(zk) if z &gt; k_limit]\n    f_c = [i for i, z in enumerate(zc) if z &lt; -k_limit]\n    f_r = [i for i, z in enumerate(zr) if z &gt; k_limit]\n    hit_k = len(set(f_k) & set(lot[\"leak\"]))\n    hit_c = len(set(f_c) & set(lot[\"low\"]))\n    hit_r = len(set(f_r) & set(lot[\"high\"]))\n    csv(\"ch45-lot.csv\", \"cap,k\", [(round(float(c), 2), round(float(x), 4))\n                                  for c, x in zip(cap, k) if x &gt;= 0])\n    lines = [f\"formation and grading of lot L4506: {len(k)} cells (synthetic, \"\n             \"A-475)\",\n             f\"  capacity median {np.median(cap):.1f} Ah, pulse resistance \"\n             f\"median {np.median(dcir) * 1000:.0f} uohm,\",\n             f\"  K-value median {np.median(k[good]):.3f} mV/day (14-day rest)\",\n             f\"  records rejected before analysis: {len(bad_record)}\",\n             \"    (a negative voltage drop: a sign or entry error)\",\n             f\"  robust z beyond {k_limit}: K-value high {len(f_k)}, \"\n             f\"capacity low {len(f_c)}, resistance high {len(f_r)}\",\n             \"  flagged K: \" + \", \".join(lot[\"ids\"][i] for i in f_k),\n             f\"  planted leakers found: {hit_k} of {len(lot['leak'])}; \"\n             f\"low-capacity {hit_c} of {len(lot['low'])};\",\n             f\"    high-resistance {hit_r} of {len(lot['high'])}\",\n             f\"  the other {len(f_r) - hit_r} resistance flags are the tail \"\n             \"of a normal spread:\",\n             \"  a flag is a question for the cell's record, not a verdict;\",\n             \"  a slow leaker passes capacity and resistance and shows only\",\n             \"  in its rest voltage - the K-value is the screen for internal\",\n             \"  micro-shorts, and the rest period is part of the process\"]\n    emit(\"b_grading\", lines)\n    return dict(f_k=f_k, f_c=f_c, f_r=f_r, bad_record=bad_record,\n                caught=hit_k)\nformation and grading of lot L4506: 2000 cells (synthetic, A-475)\n  capacity median 318.0 Ah, pulse resistance median 250 uohm,\n  K-value median 0.030 mV/day (14-day rest)\n  records rejected before analysis: 1\n    (a negative voltage drop: a sign or entry error)\n  robust z beyond 3.5: K-value high 5, capacity low 3, resistance high 4\n  flagged K: C45-00211, C45-00640, C45-01187, C45-01530, C45-01902\n  planted leakers found: 5 of 5; low-capacity 3 of 3;\n    high-resistance 2 of 2\n  the other 2 resistance flags are the tail of a normal spread:\n  a flag is a question for the cell's record, not a verdict;\n  a slow leaker passes capacity and resistance and shows only\n  in its rest voltage - the K-value is the screen for internal\n  micro-shorts, and the rest period is part of the process\n\n\n\n\n\n\nشکل 45.2: ظرفیت و افتِ ولتاژ در روزِ ۲۰۰۰ سلولِ یک محموله. پنج سلولِ نشت‌دار بالای مرزِ غربال‌اند و ظرفیتشان عادی است.\n\n\n\n\nمثال 45.11 (سلولی که فقط در استراحت دیده می‌شود) پرسش. چند رکورد پیش از تحلیل کنار گذاشته می‌شود؟ چند سلول در هر نشانه پرچم می‌خورد و چند تا از آن‌ها کاشته بودند؟\nپاسخ. یک رکورد با افتِ ولتاژِ منفی، یعنی خطای علامت یا ورود. پرچم‌ها: پنج در \\(K\\)، سه در ظرفیت و چهار در مقاومت. همهٔ پنج نشت‌دار، سه کم‌ظرفیت و دو پرمقاومتِ کاشته پیدا شدند. دو پرچمِ دیگرِ مقاومت دنبالهٔ یک پراکندگیِ عادی‌اند.\nتفسیر. نشت‌دارها در ظرفیت و مقاومت عادی‌اند و فقط در مقدارِ K دیده می‌شوند (شکل 45.2). پس مدتِ استراحت خودش بخشی از فرایند است (بخش 45.5.3). پرچم یک پرسش است، نه حکم. دو سلولِ پرمقاومتِ اضافه با سابقه‌شان بررسی می‌شوند. فصلِ ۱۹ همین غربال را با آمارِ محموله ساخت (بخش 19.4.12).\n\n\n\n45.3.5 هم‌گروه‌سازیِ سلول‌ها در ماژول\nایده. رشتهٔ سری فقط ظرفیتِ ضعیف‌ترین سلولش را می‌دهد (بخش 19.4.3). اگر سلول‌ها به ترتیبِ رسیدن در ماژول‌ها گذاشته شوند، هر ماژول یک سلولِ ضعیف دارد. اگر بر پایهٔ ظرفیت مرتب شوند، سلول‌های هم‌ظرفیت کنار هم می‌نشینند.\n1989 graded cells into modules of 52 in series;\n  a string delivers its weakest cell\n  method          modules   mean of string min Ah   spread lost Ah\n  arrival order        38                  315.02             3.01\n  sorted               38                  317.89             0.11\n  sorting gains 2.87 Ah a module (0.91%); the BMS balances\n  charge, not capacity - a matched string uses more of its\n  cells; the bin of each cell goes into the module record\n\nمثال 45.12 (ظرفیتی که با مرتب‌کردن پس گرفته می‌شود) پرسش. ظرفیتِ ماژول‌ها با ترتیبِ رسیدن و با مرتب‌کردن چیست؟\nپاسخ. با ترتیبِ رسیدن میانگینِ کمینه 315.02 Ah است و با مرتب‌کردن 317.89 Ah، یعنی 2.87 Ah یا 0.91 % بیشتر برای هر ماژول.\nتفسیر. سامانهٔ مدیریت بار را متعادل می‌کند، نه ظرفیت را. ظرفیتِ ازدست‌رفته در ماژولِ ناهمگون با متعادل‌سازی برنمی‌گردد. ردهٔ هر سلول و شناسه‌اش در سابقهٔ ماژول می‌رود. این همان سابقه‌ای است که در بخش 45.5.5 یک عیب را تا سلول ردیابی می‌کند.\n\n\n\n45.3.6 جوش‌های شینه\nایده. شینه‌های ماژول با جوشِ لیزری به سرِ سلول‌ها بسته می‌شوند. جوشِ سرد، یعنی جوشی با پیوندِ ناقص، روزِ نخست رسانا است. اما مقاومتش بیشتر است و در کار گرم می‌شود. گرمای هر جوش \\(P = I^2 R\\) است.\nlaser welds of one module's busbars: 102 welds, current 157 A (0.5 C)\n  resistance median 20.1 uohm, limit 30 uohm (teaching)\n  welds over the limit: 2 (positions 34, 35)\n  heat: good weld 0.50 W, worst 1.50 W (3.0 x)\n  module drop over all welds: 331 mV\n  a cold weld conducts on day one and heats in service: the\n  resistance of every weld is measured and kept - a visual\n  check sees the bead, not the bond\n\nمثال 45.13 (مهره را می‌بیند، پیوند را نه) پرسش. چند جوش از حدِ آموزشیِ 30 μΩ می‌گذرند؟ گرمای بدترین جوش در 0.5C چند برابرِ جوشِ سالم است؟\nپاسخ. دو جوش، شماره‌های ۳۴ و ۳۵. بدترین 1.50 W در برابرِ 0.50 W، یعنی سه برابر.\nتفسیر. بازرسیِ چشمی شکلِ مهرهٔ جوش را می‌بیند، نه پیوند را. مقاومتِ هر جوش اندازه گرفته و نگه داشته می‌شود. دو جوشِ سرد کنارِ هم نشانهٔ یک علتِ مشترک‌اند، مثلاً آلودگیِ سطح یا جابه‌جاییِ قید. پس پیش از تعمیر، علت پیدا می‌شود. فصلِ ۴۴ همین منطق را برای اتصالِ پیچیِ شینه گفت (بخش 44.3.7).\n\n\n\n45.3.7 پیکربندیِ سامانهٔ مدیریتِ باتری\nایده. حدهای سامانهٔ مدیریت، یعنی بیشینه و کمینهٔ ولتاژ و دما در شارژ و دشارژ، باید با حاشیه‌ای معین در داخلِ حدهای برگهٔ دادهٔ سلول باشند. هر حدِ «بالا» باید دست‌کم به اندازهٔ حاشیه زیرِ حدِ سلول باشد و هر حدِ «پایین» بالای آن:\n\\[\nS_\\text{hi} \\le L_\\text{hi} - m, \\qquad S_\\text{lo} \\ge L_\\text{lo} + m\n\\tag{45.9}\\]\ndef bms_check(settings: dict, cell: dict, margin: dict) -&gt; list:\n    \"\"\"Compare each BMS limit with the cell's data and the required margin:\n    (name, setting, cell limit, ok). 'hi' limits must sit below the cell\n    limit by the margin, 'lo' limits above it.\"\"\"\n    out = []\n    for name, (kind, value) in settings.items():\n        lim = cell[name]\n        m = margin.get(name, 0.0)\n        ok = value &lt;= lim - m if kind == \"hi\" else value &gt;= lim + m\n        out.append((name, value, lim, ok))\n    return out\nBMS limits as configured against the cell data and the required margins\n  limit             setting   cell   margin   ok\n  v_max                3.60   3.65     0.03   yes\n  v_min                2.60   2.50     0.05   yes\n  t_charge_max        58.00  55.00     3.00   NO\n  t_charge_min         2.00   0.00     2.00   yes\n  t_discharge_max     55.00  60.00     3.00   yes\n  configuration fingerprint bcfef7b4e052956e\n  1 limit wrong: t_charge_max - set above the cell's own\n  charging limit; the cell data sheet, the BMS settings and the\n  integrator's test record must name the same values, and the\n  fingerprint ties the delivered configuration to the record\n\nمثال 45.14 (حدی بالاتر از حدِ سلول) پرسش. کدام حد نادرست است و چه باید کرد؟\nپاسخ. بیشینهٔ دمای شارژ 58 °C تنظیم شده است، در حالی که سلول خودش 55 °C را مجاز می‌داند و حاشیهٔ لازم 3 K است. پس حد باید 52 °C یا کمتر باشد. پیکربندی درست می‌شود و اثرانگشتِ تازه ثبت می‌شود.\nتفسیر. برگهٔ دادهٔ سلول، تنظیم‌های سامانهٔ مدیریت و سابقهٔ آزمونِ یکپارچه‌ساز باید یک عدد بگویند. اثرانگشتِ پیکربندی، همان روشِ فصلِ ۴۴ (بخش 44.4.5)، پیکربندیِ تحویلی را به سابقه گره می‌زند. چنین خطایی در هیچ آزمونِ کارخانه دیده نمی‌شود، چون کانتینر در کارخانه به 58 °C نمی‌رسد.\n\n\n\n45.3.8 مونتاژِ ماژول، رک و کانتینر و شاهدِ آزمون\n\n\n\nجدول 45.5: مونتاژ و شاهدِ آزمون از سلول تا کانتینر (A-477)\n\n\n\n\n\nگام\nکنترل\nشاهد\n\n\n\n\nدریافتِ سلول\nشناسه، ولتاژ، فایلِ محموله\nفایلِ مقدارِ K و ردهٔ هر سلول\n\n\nهم‌گروه‌سازی\nرده‌ها\nفهرستِ سلول‌های هر ماژول\n\n\nفشرده‌سازی و قاب\nنیروی فشار\nسابقهٔ نیرو\n\n\nجوشِ شینه\nمقاومتِ هر جوش\nسابقهٔ جوش\n\n\nاتصال‌های پیچی\nگشتاور، علامت\nسابقهٔ گشتاور\n\n\nعایق\nآزمونِ عایقِ ماژول و رک\nنتیجهٔ آزمون\n\n\nحس‌گرها و سیم‌کشی\nنقشهٔ حس‌گر، پیوستگی\nنتیجهٔ آزمون\n\n\nسامانهٔ مدیریت\nحدها، نسخه\nاثرانگشت\n\n\nمدارِ خنک‌کاری\nفشار، جریان\nنتیجهٔ آزمون\n\n\nکانتینر\nآب‌بندی، تهویه، سیگنال‌های آشکارسازی\nآزمونِ پذیرشِ کارخانه\n\n\nآزمونِ سامانه\nشارژ و دشارژ با توان، بازده\nگزارشِ آزمون\n\n\n\n\n\n\nایده. فصلِ ۱۹ آزمونِ پذیرشِ کارخانهٔ کانتینر را گفت (بخش 19.4.17). جدولِ بالا شاهدِ هر گام را پیش از آن آزمون می‌گذارد. آزمونِ سامانه نشان می‌دهد کانتینر کار می‌کند. سابقهٔ گام‌ها نشان می‌دهد هر سلول، جوش و اتصال درست ساخته شده است، و اگر نشده بود کجاست.\n\n\n45.3.9 صلاحیتِ تأمین‌کننده و شناساییِ سلولِ ورودی\nایده. یکپارچه‌ساز سلول را نمی‌سازد. پس پیش از سفارش، سازندهٔ سلول را ممیزی می‌کند (بخش 39.5.3) و گواهی‌های نوعیِ همان سلول را می‌خواهد (STD-096، STD-101). در دریافت، شناساییِ ورودی سه کار می‌کند. نخست شناسه و ولتاژِ هر سلول را می‌خوانَد. دوم فایلِ داده‌های محموله را با سلول‌ها تطبیق می‌دهد. سوم نمونه‌ای را دوباره می‌سنجد تا درستیِ فایل را بیازماید. فصلِ ۱۹ نمونه‌گیریِ ورودی را گفت (بخش 19.4.4). بخش 45.5.2 نشان می‌دهد چرا این نمونه سلول‌ها را غربال نمی‌کند، بلکه فایل را می‌آزماید.\n\n\n45.3.10 لبهٔ پوشش و پهنای برش\nایده. پوشش در لبه‌های ورق اغلب ضخیم‌تر از میانه است. لبهٔ سنگین موازنهٔ الکترودها را می‌شکند (مثال 45.1). پس در برش، باریکه‌ها فقط از جایی برداشته می‌شوند که بارگذاری در رواداری است. بقیه دور ریخته می‌شود.\npositive coating across a 600 mm web: +6% at the edges, fading over 25 mm\n  (teaching profile); lanes kept where loading is within +-2%\n  usable width 566 mm; trimmed 34 mm (5.7% of the coated web)\n  N/P at the very edge (negative flat): 0.988 - below one\n  the heavy edge is trimmed away at slitting: material is\n  traded for balance, and the profile across the web is part\n  of the coating record, not only the mean\n\nمثال 45.15 (مادهٔ دورریخته برای موازنه) پرسش. با 6 % بارِ اضافه در لبه که در 25 mm محو می‌شود، چه پهنایی قابلِ استفاده است؟\nپاسخ. 566 mm از 600، یعنی 34 mm یا 5.7 % دور ریخته می‌شود. در خودِ لبه نسبتِ منفی به مثبت 0.988 است.\nتفسیر. کارخانه ماده را با موازنه معامله می‌کند. نیم‌رخِ پوشش در عرضِ ورق بخشی از سابقهٔ پوشش است، نه فقط میانگینش. نیم‌رخِ بدتر یعنی دورریزِ بیشتر یا، اگر برش جابه‌جا شود، سلول‌هایی با لبهٔ نامتوازن.\n\n\n\n45.3.11 وزنِ پرکردنِ الکترولیت\nelectrolyte fill weight relative to target (teaching limits 0.985 - 1.015),\n  80 cells\n  mean 0.9959, sd 0.0061: Cp 0.82, Cpk 0.60\n  cells under the lower limit in the sample: 1; expected share 3.61%\n  an under-filled cell passes formation and loses capacity\n  faster; each cell is weighed before and after filling and\n  both weights stay in its record; Cpk 0.60: the line fills\n  light and wide - the low side matters more than the high,\n  so the mean is centred first, then the spread narrowed\n\nمثال 45.16 (خطی که سبک پر می‌کند) پرسش. شاخصِ توانِ وزنِ پرکردن چیست؟ چه سهمی از سلول‌ها زیرِ حد انتظار می‌رود؟\nپاسخ. \\(C_\\text{p} = 0.82\\) و \\(C_\\text{pk} = 0.60\\)، با میانگینِ 0.9959 و انحرافِ معیارِ 0.0061. حدودِ 3.6 % زیرِ حدِ پایین.\nتفسیر. سلولِ کم‌پر شکل‌دهی را می‌گذراند و تندتر ظرفیت از دست می‌دهد. پس سمتِ پایین مهم‌تر از سمتِ بالاست. نخست میانگین به هدف برمی‌گردد، سپس پراکندگی کم می‌شود. وزنِ هر سلول پیش و پس از پرکردن در سابقه‌اش می‌ماند. خریدار خلاصهٔ آن را با محموله می‌خواهد.\n\n\n\n45.3.12 رده‌های ظرفیتِ یک محموله\ncapacity bins of lot L4506 after the K and resistance screens\n  (1992 cells; teaching edges)\n  bin      Ah range          cells   share\n  A        &gt;= 316             1853   93.0%\n  B        313 - 316           136    6.8%\n  reject   300 - 313             3    0.2%\n  bin A fills 35 modules of 52; bin B cells go to another order or a\n  lower-rated product, never mixed into an A module - mixing\n  bins undoes the matching (lesson B); the bin is printed\n  with the cell's ID\n\nمثال 45.17 (سلول‌های ردهٔ B کجا می‌روند؟) پرسش. سهمِ هر رده چیست؟ ردهٔ A چند ماژول پر می‌کند؟\nپاسخ. ردهٔ A 93.0 %، ردهٔ B 6.8 % و رد 0.2 %. ردهٔ A ۳۵ ماژولِ ۵۲ سلولی پر می‌کند.\nتفسیر. سلول‌های ردهٔ B به سفارشِ دیگری یا محصولِ با ردهٔ پایین‌تر می‌روند و هرگز با ماژولِ ردهٔ A قاطی نمی‌شوند. قاطی‌کردن هم‌گروه‌سازی را بی‌اثر می‌کند (مثال 45.12). رده با شناسهٔ سلول چاپ می‌شود.\n\n\n\n45.3.13 مقاومتِ پالس و دمای سلول\nایده. مقاومتِ پالس با گرم‌شدنِ سلول کم می‌شود. در ضریبِ آموزشیِ \\(\\alpha_R\\)، مقاومت در دمای مرجع:\n\\[\nR_{25} = \\frac{R_T}{1 + \\alpha_R\\,(T - 25)}\n\\tag{45.10}\\]\npulse resistance measured on cells between 21 and 29 C, limit 265 uohm at 25 C\n  (teaching coefficient -1.5%/K); 2000 cells\n  method                      over limit   wrongly passed   wrongly failed\n  raw reading                        155                5              149\n  corrected to 25 C                   11                0                0\n  a cold cell reads high and a warm one low: grading compares\n  resistances at one temperature, so each reading carries\n  the cell's temperature and the correction; the better\n  control is to let cells settle before the test\n\nمثال 45.18 (سلول‌هایی که هنوز ننشسته‌اند) پرسش. اگر سلول‌ها در دمای 21 تا 29 °C آزموده شوند و خوانش اصلاح نشود، چند سلول به‌نادرست رد یا پذیرفته می‌شوند؟\nپاسخ. بی‌اصلاح، 149 سلول به‌نادرست رد و 5 سلول به‌نادرست پذیرفته می‌شوند. با اصلاح به 25 °C هیچ.\nتفسیر. سلولِ سرد بالا و سلولِ گرم پایین خوانده می‌شود. درجه‌بندی مقاومت‌ها را در یک دما مقایسه می‌کند. پس هر خوانش دمای سلول و اصلاحش را با خود دارد. کنترلِ بهتر این است که سلول‌ها پیش از آزمون به دمای اتاق برسند. فصلِ ۱۹ آزمونِ مقاومتِ پالس را گفت (بخش 19.4.13).\n\n\n\n45.3.14 انرژیِ آزمونِ کارخانه\nfactory test of one container (5.02 MWh, 4.01 MWh in the window):\n  2 full cycles at round trip 86%: 1.12 MWh lost = 0.08 k u\n  at 2.5 MW of factory supply a cycle takes 3.2 h; the factory needs that\n  much grid or a second container to cycle against\n  (back-to-back, as for inverters in ch 44)\n  the test energy is small money; the grid connection and the\n  hours set how many containers a factory can test a week\n\nمثال 45.19 (پول کم، ساعت زیاد) پرسش. دو چرخهٔ کامل در آزمونِ کانتینر چقدر انرژی تلف می‌کند؟ با 2.5 MW تغذیهٔ کارخانه، هر چرخه چقدر طول می‌کشد؟\nپاسخ. \\(2\\times4.01\\times0.14 = 1.12\\,\\text{MWh}\\)، یعنی 0.08 k u. هر چرخه 3.2 ساعت.\nتفسیر. پولِ انرژیِ آزمون ناچیز است. آنچه شمارِ کانتینرهای آزموده در هفته را تعیین می‌کند، اتصالِ شبکهٔ کارخانه و ساعت‌هاست. راهِ دیگر آزمونِ پشت‌به‌پشتِ دو کانتینر است، همان کاری که فصلِ ۴۴ برای اینورترها کرد (بخش 44.4.17).\n\n\n\n45.3.15 سلول‌های منتظر در اتاقِ پیرسازی\nایده. طبقِ قانونِ لیتل، شمارِ سلول‌های در حالِ استراحت برابرِ آهنگِ تولید ضرب در مدتِ استراحت است:\n\\[\nN_\\text{WIP} = \\lambda\\,t_\\text{rest}\n\\tag{45.11}\\]\na cell factory making 12,000 cells a day (teaching): cells resting in aging\n  rest days   cells on the racks   MWh stored (314 Ah, 3.2 V)\n         14              168,000                      168.8\n          7               84,000                       84.4\n          3               36,000                       36.2\n  fourteen days of rest hold a plant-sized battery of charged\n  cells in one building: halving the rest frees half the racks\n  and half the stored energy - the pressure behind lab D's\n  shortened test, and the reason the rest time is a contract\n  item with a record, not the factory's private choice\n\nمثال 45.20 (یک نیروگاه در یک ساختمان) پرسش. با 12,000 سلول در روز و ۱۴ روز استراحت، چند سلول و چند مگاوات‌ساعت در اتاقِ پیرسازی‌اند؟ با ۷ روز چه؟\nپاسخ. 168,000 سلول و 168.8 MWh. با ۷ روز نصف: 84,000 و 84.4 MWh.\nتفسیر. چهارده روز استراحت باتری‌ای چهار برابرِ S1 را در یک ساختمان نگه می‌دارد. نیمه‌کردنِ استراحت نیمی از قفسه‌ها و انرژیِ ذخیره را آزاد می‌کند. این همان فشاری است که پشتِ آزمونِ کوتاه‌شدهٔ بخش 45.5.3 بود. پس مدتِ استراحت بندِ قرارداد با سابقه است، نه انتخابِ خصوصیِ کارخانه. مهارِ آن اتاق هم از جدول 45.6 است.\n\n\n\n45.3.16 وارسیِ فایلِ محموله پیش از تحلیل\nایده. فایلِ داده‌های محموله ورودیِ همهٔ تحلیل‌های بخش 45.3.4 است. اگر فایل خطا داشته باشد، تحلیل سلولِ سالم را پرچم می‌زند و سلولِ بد را رها می‌کند. پنج وارسیِ ساده پیش از هر تحلیل اجرا می‌شود: شناسهٔ تکراری، شناسهٔ گم‌شده، یکای نادرست، مقدارِ ناممکن و علامتِ نادرست. فصلِ ۴۱ همین را برای فایلِ آزمونِ فلش کرد (بخش 41.6.3).\nlot file of L4506 as delivered: 1999 rows for 2000 cells (planted faults)\n  duplicate IDs: C45-01499\n  IDs missing: C45-00700, C45-01500\n  K values a thousand times too small (unit): C45-01201\n  capacities outside 250-400 Ah: C45-01801\n  negative K (sign or entry): C45-00999\n  five checks, each a line of code, run before any analysis;\n  a file that fails goes back to the cell maker - grading data\n  with silent faults would flag good cells and pass bad ones\n\nمثال 45.21 (پنج خطا در یک فایل) پرسش. فایل چه خطاهایی دارد و با آن چه باید کرد؟\nپاسخ. یک شناسهٔ تکراری (C45-01499) که جای C45-01500 نشسته است، یک سلولِ گم‌شده (C45-00700)، یک مقدارِ K به ولت به‌جای میلی‌ولت، یک ظرفیت به کیلوآمپرساعت و یک مقدارِ K منفی.\nتفسیر. شناسهٔ تکراری خودش یک سلولِ گم‌شده هم می‌سازد. پس دو خطا از یک اشتباه‌اند. فایلِ ردشده به سازندهٔ سلول برمی‌گردد. یکپارچه‌ساز آن را درست نمی‌کند، چون نمی‌داند مقدارِ درست چیست. این وارسی‌ها کارِ رایانه است و چند ثانیه طول می‌کشد. ارزششان در این است که بی‌صدا نیستند.\n\n\n\n45.3.17 محموله‌ها: کنارِ هم یا درهم؟\nlot of 2000 cells in a battery of 768 modules of 52 cells\n  modules holding the lot if it is kept together: 39\n  modules holding the lot if lots are mixed at random: 718\n  a recall of the lot opens 39 modules in the first\n  case and 718 in the second (93% of the battery);\n  mixing spreads a bad lot thinly - fewer weak cells in one\n  module - but makes every lot problem a battery-wide one; kept\n  together, with the lot written on the module, a recall stays\n  small\n\nمثال 45.22 (فراخوانی که کوچک می‌ماند) پرسش. اگر محمولهٔ ۲۰۰۰ سلولی فراخوانده شود، با نگه‌داشتنِ محموله‌ها کنارِ هم و با درهم‌ریختن چند ماژول باز می‌شوند؟\nپاسخ. کنارِ هم: ۳۹ ماژول. درهم: ۷۱۸ ماژول، یعنی 93 % باتری.\nتفسیر. درهم‌ریختن یک محمولهٔ بد را در همه‌جا رقیق می‌کند، یعنی سلولِ ضعیفِ کمتر در هر ماژول. اما هر مشکلِ محموله را مشکلِ کلِ باتری می‌کند. کنارِ هم و با شمارهٔ محموله روی ماژول، فراخوان کوچک می‌ماند. این همان «دامنهٔ مهار» در فصلِ ۴۰ است (بخش 40.5.1).\n\n\n\n45.3.18 مطالعهٔ سنجهٔ مقاومتِ جوش\nfour-wire micro-ohm meter on weld resistance: 10 welds x 3 operators x 2\n  repeatability sd 0.43 uohm, reproducibility sd 0.08 uohm\n  %GRR of the spread 22 %, distinct categories 6\n  against the 10 uohm between a good weld and the limit: 6 sd = 26%\n  the meter tells good welds apart only roughly but separates\n  a cold weld (40 uohm above) without doubt: what a gauge must\n  do depends on the decision it serves (ch 40)\n\nمثال 45.23 (سنجه برای کدام تصمیم؟) پرسش. درصدِ تکرارپذیری و بازتولیدپذیری و شمارِ رده‌های متمایز چیست؟ آیا سنجه برای کارش کافی است؟\nپاسخ. 22 % و ۶ ردهٔ متمایز. شش انحرافِ معیارِ سنجه 26 % از فاصلهٔ 10 μΩ میانِ جوشِ خوب و حد است.\nتفسیر. سنجه جوش‌های خوب را فقط تقریبی از هم جدا می‌کند. اما جوشِ سرد را که 40 μΩ بالاتر است، بی‌تردید جدا می‌کند. اینکه سنجه کافی است یا نه، به تصمیمی بستگی دارد که به آن تکیه می‌کند. فصلِ ۴۰ همین روش را گفت (بخش 40.4.5).\n\n\n\n45.3.19 ممیزیِ سازندهٔ سلول\nایده. یافته‌های این فصل به یک ممیزیِ امتیازدار تبدیل می‌شوند. امتیازِ وزن‌دار به‌تنهایی کافی نیست. هر قلمِ کلیدی کف دارد و زیرِ کف یعنی رد، هر چه میانگین باشد (بخش 39.2.4.4).\naudit of the fictional cell maker, scored 0-5 from this chapter's findings\n  item                           score   weight   floor\n  coating control (Cpk)            2.0        2     2.5\n  dry room records                 4.0        1       -\n  formation and rest records       2.5        2     3.0\n  grading data file                3.0        1       -\n  traceability                     4.5        2     3.0\n  change control                   3.5        1       -\n  hazard control                   4.0        1       -\n  weighted score 3.25 of 5; below a floor:\n    coating control (Cpk), formation and rest records\n  a good average does not pass a maker who fails a floor: the\n  rest records and the coating line B are corrective actions\n  with dates before the next lot is accepted (ch 39)\n\nمثال 45.24 (میانگینِ خوب، کفِ شکسته) پرسش. امتیازِ وزن‌دار چیست و کدام قلم‌ها زیرِ کف‌اند؟\nپاسخ. 3.25 از ۵. زیرِ کف: کنترلِ پوشش و سابقهٔ شکل‌دهی و استراحت.\nتفسیر. میانگینِ قابلِ قبول سازنده‌ای را که کفی را شکسته نمی‌پذیرد. سابقهٔ استراحت و خطِ پوششِ B اقدامِ اصلاحیِ تاریخ‌دار می‌شوند، پیش از پذیرشِ محمولهٔ بعد. این همان یافته‌های مثال 45.9 و مثال 45.60 است، این بار در زبانِ خرید.\n\n\n\n45.3.20 انرژیِ شکل‌دهی در کارخانه\nformation of 12,000 cells a day, about 1.5 cycles of charge each (teaching)\n  energy charged into the cells: 18.1 MWh a day, 6.6 GWh a year\n  discharged into resistors: all of it lost; into a\n  regenerative cycler that returns 80%: 5.3 GWh a year back\n  value at 70 u/MWh: 0.37 M u a year\n  a cell factory consumes energy on the scale of a small\n  plant; how it forms its cells shows in its footprint data\n  (ch 33, ch 39) - a buyer can ask\n\nمثال 45.25 (کارخانه‌ای به اندازهٔ یک نیروگاه) پرسش. انرژیِ شکل‌دهیِ 12,000 سلول در روز چیست؟ چرخه‌گرِ بازگرداننده چه می‌کند؟\nپاسخ. 18.1 MWh در روز و 6.6 GWh در سال. چرخه‌گری که 80 % را بازمی‌گرداند، 5.3 GWh در سال پس می‌دهد، یعنی حدودِ 0.37 M u.\nتفسیر. کارخانهٔ سلول انرژی‌ای در اندازهٔ یک نیروگاهِ کوچک مصرف می‌کند. اینکه سلول‌ها را چگونه شکل می‌دهد، در دادهٔ ردپای کربنش دیده می‌شود. خریدار می‌تواند آن را بپرسد (فصلِ ۳۳ و ۳۹). این عددها آموزشی‌اند و هیچ‌کدام برنامهٔ شکل‌دهی نیستند.\n\n\n\n45.3.21 بازگشتی‌ها بر پایهٔ علت\nایده. پس از دو سال، ماژول‌ها و رک‌هایی که از ناوگان برگشته‌اند، بر پایهٔ علت شمرده می‌شوند. هر علت به کنترلی برمی‌گردد که می‌توانست آن را بگیرد. نمودارِ پارتو فصلِ ۴۰ (بخش 40.5.3) نشان می‌دهد کجا کار کنیم.\nmodule and rack returns of a fleet in two years by cause\n  (synthetic, 29 returns)\n  cause                          n   share   cumulative\n  weld or busbar joint           9     31%          31%\n  BMS sensor or wiring           7     24%          55%\n  cell leaker (self-discharge)   4     14%          69%\n  BMS configuration              3     10%          79%\n  HVAC fan or controller         3     10%          90%\n  contactor or fuse              2      7%          97%\n  transport damage               1      3%         100%\n  the two largest causes are 55% of returns, and both are\n  assembly controls of the integrator, not the cell: the cell\n  is not where most trouble starts - the joints and the\n  wiring around it are (as for inverters, ch 44)\n\n\n\n\n\n\nشکل 45.3: بازگشتیِ ماژول‌ها و رک‌ها در دو سال بر پایهٔ علت. بیشترشان از جوش‌ها و سیم‌کشیِ اطرافِ سلول‌اند.\n\n\n\n\nمثال 45.26 (مشکل بیشتر در اطرافِ سلول است) پرسش. دو علتِ بزرگ چه سهمی دارند و کنترلشان دستِ کیست؟\nپاسخ. جوش و اتصالِ شینه 31 % و حس‌گر و سیم‌کشیِ سامانهٔ مدیریت 24 %، روی هم 55 %. هر دو کنترلِ مونتاژِ یکپارچه‌سازند. سلولِ نشت‌دار 14 % است.\nتفسیر. بیشترِ دردسر از سلول آغاز نمی‌شود. از اتصال‌ها و سیم‌های اطرافش آغاز می‌شود. این همان درسِ فصلِ ۴۴ برای اینورتر است: خرابی‌ها بیشتر از جزءهای ارزان و پرشمار می‌آیند. پس اقدامِ اصلاحیِ نخست جوش‌سنجیِ همهٔ جوش‌ها و وارسیِ نقشهٔ حس‌گر در مونتاژ است، نه تعویضِ سازندهٔ سلول.\n\n\n\n45.3.22 قاعده‌های سازگاریِ پیکربندی\nایده. مثال 45.14 هر حد را با برگهٔ دادهٔ سلول سنجید. اما حدها با هم هم باید سازگار باشند. هشدار باید پیش از قطع بیاید. متعادل‌سازی باید زیرِ هشدارِ بالا آغاز شود. پنجره‌ها باید مرتب باشند. این قاعده‌ها پیش از بارگذاریِ هر فایلِ پیکربندی اجرا می‌شوند.\nRULES = [   # name, rule as a function of the configuration c\n    (\"alarm before trip, high voltage\",\n     lambda c: c[\"v_alarm_hi\"] &lt; c[\"v_trip_hi\"]),\n    (\"alarm before trip, low voltage\",\n     lambda c: c[\"v_alarm_lo\"] &gt; c[\"v_trip_lo\"]),\n    (\"balance below the high alarm\",\n     lambda c: c[\"v_balance_start\"] &lt; c[\"v_alarm_hi\"]),\n    (\"alarm before trip, temperature\",\n     lambda c: c[\"t_alarm_charge_hi\"] &lt; c[\"t_trip_charge_hi\"]),\n    (\"charge window ordered\",\n     lambda c: c[\"t_trip_charge_lo\"] &lt; c[\"t_trip_charge_hi\"]),\n    (\"alarm before trip, current\",\n     lambda c: c[\"i_alarm_a\"] &lt; c[\"i_trip_a\"]),\n    (\"SOC window ordered\",\n     lambda c: 0 &lt;= c[\"soc_lo\"] &lt; c[\"soc_hi\"] &lt;= 1),\n]\nconsistency rules on a delivered BMS configuration (planted faults)\n  rule                                 holds\n  alarm before trip, high voltage      NO\n  alarm before trip, low voltage       yes\n  balance below the high alarm         yes\n  alarm before trip, temperature       yes\n  charge window ordered                yes\n  alarm before trip, current           NO\n  SOC window ordered                   yes\n  2 rules broken: an alarm set beyond its own trip never\n  warns - the trip comes first; rules like these run on every\n  configuration file before it is loaded, alongside the check\n  against the cell's limits (lesson B)\n\nمثال 45.27 (هشداری که هرگز به صدا درنمی‌آید) پرسش. کدام قاعده‌ها شکسته‌اند و چرا خطرناک‌اند؟\nپاسخ. هشدارِ ولتاژِ بالا 3.62 V است و قطع 3.60 V. هشدارِ جریان 170 A است و قطع 160 A. در هر دو، قطع پیش از هشدار می‌آید.\nتفسیر. هشداری که بعد از قطع تنظیم شده، هرگز هشدار نمی‌دهد. بهره‌بردار بی‌هیچ نشانهٔ پیشین با قطع روبه‌رو می‌شود. این خطا در وارسی با برگهٔ دادهٔ سلول پیدا نمی‌شود، چون هر دو مقدار درونِ حدِ سلول‌اند. پس دو گونه وارسی لازم است: هر حد با سلول، و حدها با هم.\n\n\n\n45.3.23 ارزشِ بازیافت بر پایهٔ شیمی\nvalue of one container's cells at the recycler (teaching prices)\n  recovered 17.3 t worth 28.4 k u; processing 28.0 t costs 33.5 k u\n  net for LFP: -5.2 k u a container\n  the same mass with a nickel-cobalt cathode: +112.9 k u\n  an LFP battery is likely to cost money to recycle, not earn\n  it: the take-back fee and who pays it belong in the purchase\n  contract, with the route and its records (ch 39, ch 53)\n\nمثال 45.28 (بازیافتی که هزینه دارد) پرسش. با قیمت‌های آموزشی، بازیافتِ سلول‌های یک کانتینر سود دارد یا هزینه؟ اگر کاتد نیکل–کبالت بود چه؟\nپاسخ. LFP: 17.3 t بازیافتی به ارزشِ 28.4 k u در برابرِ 33.5 k u هزینهٔ فرآوری، یعنی -5.2 k u. با کاتدِ نیکل–کبالت +112.9 k u.\nتفسیر. بازیافتِ باتریِ LFP احتمالاً هزینه دارد. پس هزینهٔ بازپس‌گیری و پرداخت‌کننده‌اش از روزِ خرید در قرارداد می‌آید. اگر نیاید، در پایانِ عمر کسی پیدا نمی‌شود که آن را بپردازد. قیمت‌ها آموزشی و بسیار ناپایدارند. ساختارِ مسئله اما پایدار است.\n\n\n\n45.3.24 غربالِ کاربردِ دوم\n768 modules after 20 years (synthetic): health mean 74%, resistance x 1.39\n  second-life screen: health &gt;= 70% and resistance &lt;= x 1.6\n  pass on health 683, on resistance 693, on both 633 (82%)\n  the modules that pass carry their whole history - lot,\n  temperatures, replacements: without the record a buyer of\n  used modules must test every one, and the price falls\n  (ch 19 second life, ch 53)\n\nمثال 45.29 (سابقه ارزش دارد) پرسش. از ۷۶۸ ماژولِ بیست‌ساله، چند تا از غربالِ کاربردِ دوم می‌گذرند؟\nپاسخ. ۶۸۳ از نظرِ سلامت، ۶۹۳ از نظرِ مقاومت و ۶۳۳ در هر دو، یعنی 82 %.\nتفسیر. ماژول‌هایی که می‌گذرند تاریخچهٔ کاملشان را با خود می‌برند: محموله، دماها و جایگزینی‌ها. بی‌سابقه، خریدارِ ماژولِ کارکرده باید همه را آزمون کند و قیمت پایین می‌آید. پس سابقهٔ چرخهٔ عمر ارزشِ مالی هم دارد (بخش 19.4.11).\n\n\n\n45.3.25 آب‌بندیِ بدنهٔ سلول در بیست سال\nایده. بدنهٔ سلول باید در تمامِ عمر آب را بیرون نگه دارد. آزمونِ نشت پس از بستن آهنگِ نشتِ گازِ آزمون را می‌سنجد. حدِ آن از یک بودجهٔ آب می‌آید: آبی که در عمرِ سلول از راهِ نشت وارد می‌شود، با مقیاسِ آموزشیِ \\(s\\) میانِ آهنگِ نشت و آبِ سالانه:\n\\[\nm_\\text{w} = s\\,L\\,t\n\\tag{45.12}\\]\nwater entering one cell over 20 years by the leak rate of its case\n  (teaching scale: 1e-6 mbar l/s of helium ~ 1 mg of water a year;\n  budget 50 mg)\n  helium leak rate mbar l/s   water in 20 years mg   verdict\n                     1e-08                    0.2   within\n                     1e-07                    2.0   within\n                     1e-06                   20.0   within\n                     1e-05                  200.0   over\n  the case must hold water out for the cell's whole life: the\n  leak test after sealing measures a rate, and the limit comes\n  from a water budget like this one - the real budget and\n  scale are the cell maker's\n\nمثال 45.30 (حدی که از بودجه می‌آید) پرسش. با بودجهٔ 50 mg در بیست سال، کدام آهنگِ نشت پذیرفتنی است؟\nپاسخ. 1e-6 با 20 mg درونِ بودجه است. 1e-5 با 200 mg بیرون است.\nتفسیر. حدِ آزمونِ نشت عددی دلبخواه نیست. از عمرِ سلول و آبی که الکترولیت تحمل می‌کند می‌آید. بودجهٔ واقعی و مقیاس از سازندهٔ سلول است. خریدار حدِ آزمون و نتیجهٔ هر سلول را در فایلِ محموله می‌خواهد.\n\n\n\n45.3.26 درجه‌بندی نزدیکِ لبهٔ رده\nایده. چرخه‌گرِ درجه‌بندی ظرفیت را با عدمِ قطعیت می‌سنجد. سلول‌های نزدیکِ لبهٔ رده ممکن است در ردهٔ نادرست بیفتند. باندِ محافظ مرزِ ردهٔ بالاتر را به اندازهٔ چند انحرافِ معیار بالا می‌برد (فصلِ ۴۴، بخش 44.4.16).\nbin edge 316 Ah, capacity measured with sd 0.3 Ah (1992 cells)\n  B cells graded A: 18; A cells graded B: 27\n  with a guard band of 2 sd (0.6 Ah): B cells graded A 0,\n    A cells lost to B 145\n  the cycler's accuracy decides how many cells near the edge\n  land in the wrong bin; a B cell in an A module limits that\n  module (lesson B) - the guard band moves the doubt to the\n  cheaper side, as for capacitors in ch 44\n\nمثال 45.31 (هجده سلولِ B در ردهٔ A) پرسش. با انحرافِ معیارِ 0.3 Ah، چند سلول در ردهٔ نادرست می‌افتند؟ باندِ محافظِ دو انحرافِ معیار چه می‌کند؟\nپاسخ. ۱۸ سلولِ B در A و ۲۷ سلولِ A در B. با باندِ محافظ، هیچ سلولِ B در A نمی‌افتد. ۱۴۵ سلولِ A به B می‌روند.\nتفسیر. یک سلولِ B در ماژولِ A ظرفیتِ آن ماژول را محدود می‌کند (مثال 45.12). باندِ محافظ تردید را به سمتِ ارزان‌تر می‌برد: سلولِ A که در B بیفتد فقط کمی ارزان‌تر فروخته می‌شود. دقتِ چرخه‌گر تعیین می‌کند باند چقدر پهن باشد.\n\n\n\n45.3.27 حجمِ سابقه\nrecord of a battery of 39,936 cells (teaching sizes, kB a cell)\n  record                                             GB\n  ID, lot, bin, capacity, resistance, K, fill weights      0.02\n  formation and grading curves                          2.40\n  module build: cells, welds, torques, insulation       0.02\n  BMS history, 1-minute cell data for 20 years        139.78\n  total 142 GB - small next to what it protects; the\n  question is not space but keeping the record readable and\n  linked for twenty-five years: IDs that never change, formats\n  that can still be opened, and an owner (ch 38)\nایده. سابقهٔ کاملِ باتری حدودِ 142 GB است. بیشترش دادهٔ دقیقه‌ایِ سامانهٔ مدیریت در بیست سال است، و در برابرِ آنچه نگه می‌دارد اندک است. پرسش جا نیست، خوانا و پیوسته ماندن است. شناسه‌هایی که هرگز عوض نمی‌شوند، قالب‌هایی که پس از بیست‌وپنج سال هنوز باز می‌شوند، و مالکی که آن را نگه می‌دارد. فصلِ ۳۸ همین را برای اسناد گفت.\n\n\n45.3.28 تحلیلِ خرابیِ فرایندِ مونتاژِ ماژول\nایده. تحلیلِ خرابیِ فرایند هر گامِ مونتاژ را با حالت‌های خرابی‌اش فهرست می‌کند و به هر کدام شدت، وقوع و کشف می‌دهد. فصلِ ۴۰ نشان داد چرا رتبه‌بندی نخست با شدت است و عددِ اولویتِ خطر فقط گره‌ها را باز می‌کند (بخش 40.4.1).\nprocess FMEA of module assembly (teaching ratings),\n  ranked severity first (ch 40)\n  rank  failure mode                       S  O  D   RPN  RPN rank\n     1  sense lead swapped                 9  2  3    54         7\n     2  cell reversed                      9  2  2    36         8\n     3  sheet missing at frame             9  1  3    27         9\n     4  cold weld                          8  4  4   128         1\n     5  temperature sensor off its cell    7  3  6   126         2\n     6  spatter on cell                    7  2  6    84         4\n     7  force too low                      6  3  5    90         3\n     8  wrong bin in module                5  3  4    60         6\n     9  lot not written on module          4  3  7    84         5\n  ranked by RPN alone, 'cold weld' would lead;\n  severity first puts 'sense lead swapped' and the other\n  severity-9 modes on top - the controls go to what can hurt\n  most, then to what is frequent\n\nمثال 45.32 (جوشِ سرد یا سیمِ جابه‌جا؟) پرسش. با عددِ اولویتِ خطر کدام حالت اول است؟ با رتبه‌بندیِ شدت‌نخست کدام؟\nپاسخ. با عددِ اولویت، جوشِ سرد با 128. با شدت‌نخست، سیمِ حسِ جابه‌جا با شدتِ ۹ و عددِ 54، سپس سلولِ وارونه و ورقِ عایقِ جاافتاده.\nتفسیر. سیمِ حسِ جابه‌جا سامانهٔ مدیریت را کور می‌کند، پس یک سلول ممکن است بی‌دیده‌شدن بیش از حد شارژ شود. این از جوشِ سرد خطرناک‌تر است، هرچند کمتر رخ می‌دهد. کنترل‌ها نخست به آنچه بیشترین آسیب را دارد می‌روند: نقشهٔ سیم‌کشی در نخستین قطعه و آزمونِ سیم‌های حس (بخش 45.2.11). سپس به آنچه پرتکرار است.\n\n\n\n45.3.29 نمودارِ کنترلِ ردِ جوش\nweld rejects by shift, 1224 welds a shift (synthetic); centre from shifts 1-16\n  p-bar 0.0039, upper limit 0.0093\n  shift:   1   2   3   4   5   6   7   8   9  10  11  12\n  rejects   7   5   4   5   4   7   3   6   3   5   6   2\n  shift:  13  14  15  16  17  18  19  20  21  22  23  24\n  rejects   2   4   9   5  20  14   9   3   0   6   3   3\n  shifts above the limit: 17, 18\n  the chart sees a worn electrode cap within a shift or two;\n  each weld's resistance (lesson B) says which welds, the\n  chart says when the process changed (ch 40)\n\n\n\n\n\n\nشکل 45.4: نمودارِ کنترلِ ردِ جوش در هر نوبت با میانگین و حدِ بالا از نوبت‌های ۱ تا ۱۶. نوبت‌های ۱۷ و ۱۸ از حد می‌گذرند.\n\n\n\n\nمثال 45.33 (کلاهکِ الکترودِ ساییده) پرسش. حدِ بالای نمودار چیست و کدام نوبت‌ها از آن می‌گذرند؟\nپاسخ. میانگینِ 0.0039 و حدِ بالای 0.0093. نوبت‌های ۱۷ و ۱۸ از حد می‌گذرند. نوبتِ ۱۹ با ۹ رد زیرِ حد می‌ماند.\nتفسیر. نمودار تغییرِ فرایند را در یک یا دو نوبت می‌بیند. مقاومتِ هر جوش می‌گوید کدام جوش‌ها بدند. نمودار می‌گوید فرایند کی عوض شد. هر دو لازم‌اند: اولی برای جداکردنِ ماژول‌ها، دومی برای یافتنِ علت. فصلِ ۴۰ همین نمودار را برای اسکید ساخت (بخش 40.4.8.1).\n\n\n\n45.3.30 نخستین قطعهٔ ماژول\nfirst-article check of the first module off the line\n  characteristic               required             measured\n  cells, bin and lot recorded  52 of 52             52 of 52\n  cell polarity                all correct          all correct\n  compression force            within the drawing   within\n  weld resistance              all &lt;= 30 uohm       102 of 102\n  sense wiring map             matches drawing      2 leads swapped  &lt;- NO\n  temperature sensors          8 at drawing places  8, one 2 cells off  &lt;- NO\n  insulation to frame          test passed          passed\n  label and lot                present              present\n  2 of 8 fail: both in the BMS wiring - the place\n  where returns also start (round u); the line does not run\n  until the drawing or the jig is corrected and a second\n  first article passes (ch 40)\n\nمثال 45.34 (دو رد در سیم‌کشی) پرسش. کدام مشخصه‌ها در نخستین ماژول رد می‌شوند؟ خط چه می‌کند؟\nپاسخ. نقشهٔ سیم‌کشیِ حس با دو سیمِ جابه‌جا، و یک حس‌گرِ دما که دو سلول دورتر از جای نقشه نشسته است.\nتفسیر. هر دو رد در سیم‌کشیِ سامانهٔ مدیریت‌اند، همان جایی که بازگشتی‌ها هم آغاز می‌شوند (مثال 45.26) و همان جایی که تحلیلِ خرابی بالاترین شدت را می‌گذارد (مثال 45.32). خط تا درست‌شدنِ نقشه یا قالبِ مونتاژ و گذشتنِ نخستین قطعهٔ دوم کار نمی‌کند (بخش 40.3.8.13).\n\n\n\n45.3.31 آزمون‌های پایانِ خطِ ماژول در برابرِ اجزایش\nایده. همان پرسشِ فصلِ ۴۴ برای اینورتر (بخش 44.4.7): آیا هر جزءِ ماژول دست‌کم با یک آزمون دیده می‌شود؟\ndef module_eol() -&gt; dict:\n    covered = {p for _, ps in EOL for p in ps}\n    missing = [p for p in PARTS if p not in covered]\n    lines = [f\"end-of-line tests of a module against its {len(PARTS)} parts\",\n             \"  test                                      reaches\"]\n    for t, ps in EOL:\n        lines.append(f\"  {t:41s} {', '.join(ps)}\")\n    lines += [f\"  parts no test reaches: {', '.join(missing)}\",\n              \"  the frame's force is recorded at assembly but not tested at\",\n              \"  the end, and nothing shows that the cells touch the cooling\",\n              \"  plate - a thermal test at load (or a check of the gap pad's\",\n              \"  compression) closes the gap; the same tree-against-tests\",\n              \"  check as for inverters (ch 44)\"]\n    emit(\"x_eol\", lines)\n    return dict(missing=missing)\nend-of-line tests of a module against its 9 parts\n  test                                      reaches\n  OCV of every cell                         cells, sense wires\n  pulse resistance of the module            cells, welds, busbars\n  resistance of every weld                  welds\n  insulation to frame                       insulation sheet\n  sense-line self-test                      sense wires\n  sensor plausibility at room temperature   temperature sensors\n  label scan against the record             label and lot\n  parts no test reaches: compression frame, cooling contact\n  the frame's force is recorded at assembly but not tested at\n  the end, and nothing shows that the cells touch the cooling\n  plate - a thermal test at load (or a check of the gap pad's\n  compression) closes the gap; the same tree-against-tests\n  check as for inverters (ch 44)\n\nمثال 45.35 (تماسی که کسی نمی‌آزماید) پرسش. کدام اجزای ماژول با هیچ آزمونی دیده نمی‌شوند؟\nپاسخ. قابِ فشار و تماسِ سلول‌ها با صفحهٔ خنک‌کاری.\nتفسیر. نیروی قاب در مونتاژ ثبت می‌شود اما در پایان آزموده نمی‌شود. هیچ چیز هم نشان نمی‌دهد سلول‌ها به صفحهٔ خنک‌کاری چسبیده‌اند. سلولی که از صفحه جدا شده، گرم‌تر کار می‌کند و تندتر پیر می‌شود (مثال 45.5). یک آزمونِ گرمایی زیرِ بار یا وارسیِ فشردگیِ لایهٔ رابط این شکاف را می‌بندد.\n\n\n\n45.3.32 ساعت‌های آزمونِ کانتینر\nfactory test of one container (teaching hours), 2 test bays,\n  16 h a day, 5 days\n  step                                   hours\n  visual, documents, torques               4.0\n  insulation and earth continuity          3.0\n  BMS configuration and fingerprint        1.0\n  interface signals (round u)              4.0\n  HVAC and fire-system signals             3.0\n  charge to the top of the window          3.5\n  rest and OCV spread                     12.0\n  discharge, capacity and efficiency       3.5\n  thermal map at load                      2.0\n  records and release                      2.0\n  total 38 h a container; 4.2 containers a week\n  the plant's 8 containers take 1.9 weeks of the bays\n  the twelve-hour rest is the longest step and the first a\n  hurried plan cuts; it settles the cells so the OCV spread\n  shows a wrong or badly unbalanced cell - it cannot show a\n  slow leaker, which needs weeks (lab D)\n\nمثال 45.36 (دوازده ساعتی که اول بریده می‌شود) پرسش. آزمونِ یک کانتینر چند ساعت است؟ دو جایگاه در هفته چند کانتینر می‌آزمایند؟\nپاسخ. 38 ساعت، و 4.2 کانتینر در هفته. هشت کانتینرِ نیروگاه 1.9 هفته وقت می‌گیرند.\nتفسیر. استراحتِ دوازده‌ساعته طولانی‌ترین گام است و نخستین گامی که یک برنامهٔ شتاب‌زده می‌بُرد. این استراحت سلول‌ها را می‌نشاند تا پراکندگیِ ولتاژ یک سلولِ نادرست یا بسیار نامتوازن را نشان دهد. نشت‌دارِ آهسته را نشان نمی‌دهد، چون آن هفته‌ها لازم دارد (مثال 45.69). ارزشِ هر گام را آنچه می‌تواند ببیند تعیین می‌کند، نه مدتش.\n\n\n\n45.3.33 کارخانهٔ دوم برای همان سلول\nایده. اگر سازندهٔ سلول تولید را به کارخانهٔ دیگری ببرد یا کارخانه‌ای بیفزاید، محصول عوض شده است، حتی اگر نامِ سلول همان بماند. برای دیدنِ جابه‌جاییِ میانگینِ \\(\\Delta\\) با انحرافِ معیارِ \\(\\sigma\\)، با اطمینانِ 95 % و توانِ 80 %، شمارِ نمونه از هر کارخانه:\n\\[\nn = \\frac{2\\left(z_\\alpha + z_\\beta\\right)^2\\sigma^2}{\\Delta^2}\n\\tag{45.13}\\]\nthe cell maker adds a second factory: does it make the same cell?\n  capacity sd 1.3 Ah; to see a mean shift of 0.5 Ah\n  with 95 % confidence and 80 % power:\n  n = 2 (z_a + z_b)^2 sd^2 / shift^2 = 106 cells from each factory\n  capacity is the easy part; the K-value, resistance and the\n  lot data file get the same comparison, and the second\n  factory's audit (lesson B) comes first - a new factory is a\n  change to the product, with its own release (ch 40)\n\nمثال 45.37 (صد و شش سلول از هر کارخانه) پرسش. برای دیدنِ جابه‌جاییِ 0.5 Ah با انحرافِ معیارِ 1.3 Ah، چند سلول لازم است؟\nپاسخ. \\(2\\times(1.96+0.84)^2\\times1.3^2/0.5^2 = 106\\) سلول از هر کارخانه.\nتفسیر. ظرفیت بخشِ آسان است. مقدارِ K، مقاومت و فایلِ محموله همین مقایسه را می‌گیرند. ممیزیِ کارخانهٔ دوم پیش از همه می‌آید (مثال 45.24). کارخانهٔ تازه یک تغییرِ محصول است با انتشارِ خودش (بخش 40.5.7).\n\n\n\n45.3.34 بیرون‌رفتنِ نقطهٔ شبنم و سابقه\ndew-point record above the limit for 3 h (teaching);\n  500 cells an hour pass assembly\n  cells whose open steps fell in the excursion: 1,500\n  the record of time and place for each cell turns this into\n  a list: those cells are held and tested; without it, the\n  whole day's production - 12,000 cells - would be in doubt\n\nمثال 45.38 (فهرست، نه یک روزِ کامل) پرسش. اگر نقطهٔ شبنم سه ساعت بالای حد باشد، چند سلول نگه داشته می‌شوند؟ بی‌سابقهٔ زمان و جای هر سلول چند تا؟\nپاسخ. 1,500 سلول. بی‌سابقه، کلِ تولیدِ روز، یعنی 12,000.\nتفسیر. ثبتِ پیوستهٔ نقطهٔ شبنم (مثال 45.10) و زمانِ هر سلول در هر گام با هم یک بیرون‌رفتن را به یک فهرست تبدیل می‌کنند. هیچ‌کدام به‌تنهایی کافی نیست. ثبتِ شبنم می‌گوید کی، سابقهٔ سلول می‌گوید کدام.\n\n\n\n45.3.35 نسخه‌های سامانهٔ مدیریت در ۹۶ رک\nBMS configuration of the 96 racks read back at site acceptance;\n  released 8c2ecacbeae7b936\n  C2-R07: differs in firmware = 3.8.1\n  C6-R11: differs in limits = L-2026-05\n  2 of 96 racks differ; one older firmware, one\n  older limit table (the one before the charging-temperature\n  fix of lesson B) - the fingerprint finds both in a second,\n  as for the inverters (ch 44)\n\nمثال 45.39 (دو رک با نسخهٔ دیگر) پرسش. کدام رک‌ها با مجموعهٔ آزادشده فرق دارند و در چه؟\nپاسخ. C2-R07 با میان‌افزارِ 3.8.1 و C6-R11 با جدولِ حدِ L-2026-05، یعنی جدولی که پیش از اصلاحِ حدِ دمای شارژ بود (مثال 45.14).\nتفسیر. رکی که جدولِ کهنه دارد، همان خطای دمای شارژ را دوباره دارد. اثرانگشت هر دو را در یک ثانیه پیدا می‌کند، همان‌طور که برای اینورترها کرد (مثال 44.23). خواندنِ پیکربندی در پذیرشِ ساختگاه برای هر ۹۶ رک انجام می‌شود، نه برای یک نمونه.\n\n\n\n45.3.36 کدِ هم‌گروه‌سازی و مقدارِ K\nدو تابعِ کوچک پشتِ بخش 45.3.4 و بخش 45.3.5 هستند. نخستین مقدارِ K را از دو خوانشِ ولتاژ می‌سازد. دومی سلول‌ها را به ترتیبِ رسیدن یا مرتب‌شده به رشته‌ها می‌دهد.\ndef k_value(v_start: float, v_end: float, days: float) -&gt; float:\n    \"\"\"Self-discharge indicator: open-circuit voltage drop (mV) a day.\"\"\"\n    return (v_start - v_end) * 1000.0 / days\ndef match(caps, n_series: int, method: str = \"sorted\") -&gt; list[list[float]]:\n    \"\"\"Split cells into strings of n_series: in arrival order ('random')\n    or sorted so that neighbours in capacity share a string ('sorted').\"\"\"\n    cells = sorted(caps) if method == \"sorted\" else list(caps)\n    k = len(cells) // n_series\n    return [cells[i * n_series:(i + 1) * n_series] for i in range(k)]\nایده. کد ساده است، و همین سادگی اهمیت دارد. هر تصمیمِ ساخت، مثلاً کدام سلول در کدام ماژول، باید از یک قاعدهٔ نوشته‌شده بیاید که بشود آن را آزمود و دوباره اجرا کرد. آزمون‌های test_ch45_cellmfg همین دو تابع را با عددهای دستی می‌سنجند.\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجدول 45.4 را توضیح دهید. چرا خریدار به شاهد بسنده می‌کند؟\nسه خطرِ فرایندِ ساختِ سلول را نام ببرید.\nچرا وزنِ پوشش مشخصهٔ بحرانی است؟\nمعادلهٔ 45.7 را توضیح دهید. چرا نقطهٔ شبنم، نه رطوبتِ نسبی، معیارِ اتاقِ خشک است؟\nمعادلهٔ 45.8 را توضیح دهید. چرا سلولِ نشت‌دار در آزمونِ ظرفیت دیده نمی‌شود؟\nچرا امتیازِ استانداردِ مقاوم به‌جای میانگین و انحرافِ معیار به کار می‌رود؟\nچرا رکوردِ با افتِ منفی پیش از تحلیل کنار گذاشته می‌شود؟\nهم‌گروه‌سازی چه چیزی را پس می‌گیرد که متعادل‌سازی نمی‌تواند؟\nچرا جوشِ سرد در بازرسیِ چشمی دیده نمی‌شود؟\nمعادلهٔ 45.9 را توضیح دهید. چرا خطای حدِ دما در آزمونِ کارخانه پیدا نمی‌شود؟\nسه شاهد از جدول 45.5 را نام ببرید.\nنمونه‌گیریِ ورودی چه چیزی را می‌آزماید؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-c",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-c",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.4 پ. مهندسیِ ایمنی و چرخهٔ عمر",
    "text": "45.4 پ. مهندسیِ ایمنی و چرخهٔ عمر\nفصلِ ۱۹ گریزِ گرمایی، گسترش، آشکارسازی، تحلیلِ رخداد، ضمانت، جایگزینی و پایانِ عمر را گفت (بخش 19.4.8، بخش 19.6). این بخش همان موضوع‌ها را از نگاهِ ساخت و شاهد می‌بیند: کنترلِ خطر در کارخانه، مهار به‌عنوانِ رابط، باتری‌ای که فقط تقسیم می‌شود، حمل، جایگزینی و بازیافت. هیچ روالِ کار روی باتریِ باردار و هیچ نسخهٔ اطفا داده نمی‌شود (A-479، A-480).\n\n45.4.1 خطرِ فرایند و مهار در کارخانه\n\n\n\nجدول 45.6: خطرهای فرایندِ ساختِ سلول و کنترلِ آن‌ها، در سطحِ مفهوم (A-479)\n\n\n\n\n\n\n\n\n\n\n\nخطر\nکجا\nکنترلِ مهندسی\nشاهد\n\n\n\n\nبخارِ حلّال\nپوشش‌دهی و خشک‌کردن\nتهویه، بازیافتِ حلّال، پایشِ گاز\nثبتِ پایش\n\n\nگردِ ریزِ مواد\nدریافت و مخلوط‌کردن\nمحفظهٔ بسته، مکش\nپایشِ هوا\n\n\nالکترولیتِ آتش‌گیر\nپرکردن\nمحفظه، اتاقِ خشک، ذخیرهٔ کم\nثبتِ موجودی\n\n\nسلولِ باردار\nشکل‌دهی، پیرسازی، انبار\nفاصله، قفسه‌های جدا، پایشِ دما\nثبتِ دما و رخداد\n\n\nالکتریسیتهٔ ساکن\nاتاقِ خشک\nزمین‌کردن، کف و لباسِ مناسب\nوارسیِ دوره‌ای\n\n\nسلولِ معیوب\nدرجه‌بندی\nقرنطینهٔ جدا\nثبتِ قرنطینه\n\n\n\n\n\n\nایده. کارخانهٔ سلول هزاران سلولِ باردار را در یک جا نگه می‌دارد. پس مهار، یعنی اینکه رخدادِ یک سلول به سلول‌های دیگر نرسد، در کارخانه همان‌قدر مهم است که در کانتینر. جزئیاتِ فاصله‌ها، دیوارها و سامانه‌های اطفا از ارزیابیِ خطر، آزمون‌های محصول و مقامِ مسئول می‌آیند (STD-098، STD-099، STD-100). این فصل آن‌ها را تعیین نمی‌کند.\n\n\n45.4.2 باتری خاموش نمی‌شود، فقط تقسیم می‌شود\nایده. بازکردنِ کنتاکتورِ رک آن را از شینه جدا می‌کند، اما ماژول‌های درونش همچنان باردارند. هر بخش ولتاژ و انرژیِ خودش را نگه می‌دارد:\n\\[\nV_\\text{part} = n\\,V_\\text{nom}, \\qquad E_\\text{part} = n\\,Q\\,V_\\text{nom}\n\\tag{45.14}\\]\nopening a contactor divides a battery; it does not discharge it\n  part                                        cells   volts   kWh\n  rack, contactors open                         416    1331   418.0\n  module                                         52     166    52.2\n  half module (service disconnect, teaching)     26      83    26.1\n  quarter module (teaching)                      13      42    13.1\n  parts at or below a 60 V teaching threshold: quarter module (teaching)\n  every module stays live at well over a hundred volts with\n  tens of kilowatt-hours behind it: the design divides it\n  into parts that can be handled, the procedure that uses\n  them is the integrator's and is done by qualified people\n\nمثال 45.40 (صد و شصت و شش ولت در هر ماژول) پرسش. ولتاژ و انرژیِ یک ماژول چیست؟ کدام بخش زیرِ آستانهٔ آموزشیِ 60 V است؟\nپاسخ. \\(52\\times3.2 = 166\\,\\text{V}\\) و 52.2 kWh. فقط یک‌چهارمِ ماژول، با ۱۳ سلول و 42 V، زیرِ آستانه است.\nتفسیر. هر ماژول با بیش از صد ولت و ده‌ها کیلووات‌ساعت انرژی باردار می‌ماند. طرح باتری را به بخش‌هایی تقسیم می‌کند که بشود جابه‌جایشان کرد، مثلاً با یک قطع‌کنندهٔ سرویس در میانهٔ ماژول. رویه‌ای که از این تقسیم استفاده می‌کند از یکپارچه‌ساز است و افرادِ صلاحیت‌دار آن را اجرا می‌کنند. این درس فقط می‌گوید چرا «کنتاکتورِ باز» به معنای «بی‌برق» نیست.\n\n\n\n45.4.3 حمل در حالتِ شارژِ کم\nenergy in one container (5.02 MWh at full charge) by state of charge\n  SOC     MWh in the container\n  100%        5.02\n   50%        2.51\n   30%        1.50\n  cells and modules travel at a reduced state of charge as the\n  transport rules and the maker require (to verify for each\n  route); the cell type's transport test summary (STD-101) is\n  a receiving document, and the record shows the SOC at\n  dispatch and on arrival\n\nمثال 45.41 (یک‌سومِ انرژی در راه) پرسش. کانتینری با 30 % حالتِ شارژ چقدر انرژی حمل می‌کند؟\nپاسخ. \\(5.02\\times0.30 = 1.50\\,\\text{MWh}\\).\nتفسیر. حمل در حالتِ شارژِ کم انرژیِ در دسترس در یک رخداد را کم می‌کند. حدِ واقعی را قاعده‌های حملِ هر مسیر و سازنده تعیین می‌کنند و برای هر مسیر باید وارسی شود. خلاصهٔ آزمونِ حملِ نوعِ سلول (STD-101) یک سندِ دریافت است. سابقهٔ حمل حالتِ شارژ را هنگامِ ارسال و رسیدن نشان می‌دهد. فصلِ ۱۹ حمل و انبار را از نگاهِ ساختگاه گفت (بخش 19.4.16).\n\n\n\n45.4.4 جایگزینیِ ماژول در رکِ پیر\nایده. ماژولِ تازه در رکی که پنج سال کار کرده، ظرفیتِ بیشتری دارد. اما رشتهٔ سری فقط ضعیف‌ترین بخش را می‌دهد. اختلافِ حالتِ شارژ هم با متعادل‌سازیِ آهسته برطرف می‌شود. زمانِ لازم با جریانِ متعادل‌سازیِ \\(I_\\text{bal}\\):\n\\[\nt_\\text{bal} = \\frac{\\left|\\text{SOC}_\\text{rack} - \\text{SOC}_\\text{new}\\right|\\,Q}{I_\\text{bal}}\n\\tag{45.15}\\]\none module of a five-year-old rack replaced (rack health 90%, teaching)\n  rack modules 283 Ah, new module 314 Ah: the string gives 283 Ah\n  the new module's extra capacity is not used until the rest\n  of the rack is replaced\n  new module at 50% SOC into a rack at 70%: 63 Ah to even out\n  with 100 mA passive balancing: 628 h (26 days)\n  a replacement module is brought to the rack's state of\n  charge before it goes in, and a spare of similar age, if\n  the stock holds one, fits better than a new one (ch 52)\n\nمثال 45.42 (ظرفیتی که به کار نمی‌آید) پرسش. ماژولِ نو در رکِ با سلامتِ 90 % چه ظرفیتی به رشته می‌دهد؟ اگر با 50 % حالتِ شارژ در رکِ 70 % گذاشته شود، متعادل‌سازی چقدر طول می‌کشد؟\nپاسخ. رشته 283 Ah می‌دهد، نه 314. اختلاف \\(0.2\\times314 = 63\\,\\text{Ah}\\) است و با 0.1 A، 628 ساعت یا ۲۶ روز طول می‌کشد.\nتفسیر. دو نتیجه برای برنامهٔ یدکی دارد. نخست، ماژولِ جایگزین پیش از نصب به حالتِ شارژِ رک رسانده می‌شود. دوم، یدکیِ هم‌سن، اگر انبار داشته باشد، بهتر از یدکیِ نو می‌نشیند. فصلِ ۵۲ یدکی‌ها را با همین نگاه می‌چیند.\n\n\n\n45.4.5 پایانِ عمر و حسابِ مواد\nایده. در پایانِ عمر، جرمِ بازیافتی هر ماده جرمِ آن ضرب در نرخِ بازیافتش است:\n\\[\nm_\\text{rec} = \\sum_k m_k\\,r_k\n\\tag{45.16}\\]\ndef recovered(masses_kg: dict, rates: dict) -&gt; dict:\n    \"\"\"Mass recovered of each material at its recovery rate.\"\"\"\n    return {k: m * rates.get(k, 0.0) for k, m in masses_kg.items()}\nmaterials of one container's 4,992 cells (teaching shares; A-479)\n  material                    in t    recovered t\n  cathode (LFP)                 8.0           6.8\n  graphite                      4.7           2.4\n  copper foil                   2.2           2.1\n  aluminium foil and case       6.0           5.5\n  electrolyte                   3.7           0.0\n  separator                     0.6           0.0\n  binders, tabs, other          2.6           0.5\n  total 28.0 t of cells, 17.3 t recovered (62% by mass)\n  recovery by mass flatters LFP: its cathode holds no costly\n  metal, so the value is in aluminium, copper and the lithium\n  compound; the take-back route and its record are set in\n  the purchase contract, not at the end (ch 39, ch 53)\n\nمثال 45.43 (بیست‌وهشت تن در هر کانتینر) پرسش. سلول‌های یک کانتینر چند تن‌اند و چند تن بازیافت می‌شود؟\nپاسخ. 28.0 t سلول و 17.3 t بازیافت، یعنی 62 % از جرم.\nتفسیر. بازیافت بر پایهٔ جرم برای LFP گمراه‌کننده است. کاتدش فلزِ گران ندارد، پس ارزش در آلومینیم، مس و ترکیبِ لیتیم است. مسیرِ بازپس‌گیری و سابقه‌اش در قراردادِ خرید تعیین می‌شود، نه در پایانِ عمر (فصل 39). فصلِ ۵۳ برچیدن را کامل می‌کند. فصلِ ۱۹ کاربردِ دوم را گفت (بخش 19.4.11).\n\n\n\n45.4.6 ضمانت و سابقهٔ چرخهٔ عمر\nایده. ضمانتِ باتری بر پایهٔ سلامت در زمان یا انرژیِ گذرانده است (بخش 19.4.10). ادعای ضمانت با سابقه ثابت می‌شود: حالتِ شارژ و دما در سراسرِ عمر، آزمون‌های ظرفیت با عدمِ قطعیتشان (بخش 19.4.14) و هر جایگزینی با علت و محموله. سابقهٔ چرخهٔ عمر پایانِ زنجیرهٔ شاهد است. اگر جایگزینی‌ها با شناسهٔ سلول و محموله ثبت نشوند، الگوی خرابیِ یک محموله دیده نمی‌شود و ادعای ضمانت پشتوانه ندارد.\n\n\n45.4.7 نخستین شارژِ کامل در ساختگاه\nfirst full charge of the battery at site: 40.13 MWh nominal, arriving at 30%\n  to the top of the window (90 %): 25.9 MWh from the grid or the plant\n  at 10 MW: 2.6 h - then a full discharge to calibrate SOC\n  and capacity of every rack against the BMS\n  the first charge is planned with the grid operator and the\n  PV output (ch 50): it is also the first test of the DC\n  window, the PCS limits and the HVAC at full heat\n\nمثال 45.44 (بیست‌وشش مگاوات‌ساعت برای آغاز) پرسش. باتری با 30 % حالتِ شارژ می‌رسد. تا بالای پنجره چقدر انرژی و با 10 MW چه زمانی لازم است؟\nپاسخ. \\(40.13\\times0.60/0.93 = 25.9\\,\\text{MWh}\\)، یعنی 2.6 ساعت.\nتفسیر. نخستین شارژ با بهره‌بردارِ شبکه و تولیدِ خورشیدی برنامه‌ریزی می‌شود. سپس یک دشارژِ کامل حالتِ شارژ و ظرفیتِ هر رک را با سامانهٔ مدیریت تطبیق می‌دهد. همین نخستین آزمونِ پنجرهٔ DC، حدهای مبدّل و تهویه در گرمای کامل هم هست. فصلِ ۵۰ توالیِ راه‌اندازی را کامل می‌کند.\n\n\n\n45.4.8 هم‌گروه‌سازی با سن کم‌اثر می‌شود\nایده. پراکندگیِ ظرفیتِ سلول‌ها در کار رشد می‌کند. در قاعدهٔ آموزشی، با ریشهٔ زمان. ظرفیتِ رشته با کمینهٔ مورد انتظارِ \\(n\\) سلول کم می‌شود؛ رابطهٔ زیر تقریبی مجانبی و محافظه‌کار است (برای ۵۲ سلول مقدارِ دقیق حدودِ \\(2.25\\,\\sigma\\) است، نه \\(2.81\\,\\sigma\\)):\n\\[\n\\Delta Q \\approx \\sigma(t)\\sqrt{2\\ln n}, \\qquad \\sigma(t) = \\sqrt{\\sigma_0^2 + (g\\sqrt{t})^2}\n\\tag{45.17}\\]\ncell-to-cell capacity spread in a module of 52: sd 1.3 Ah at assembly, growing\n  0.6 Ah x sqrt(years) (teaching); string loss = sd x 2.81\n  year   sorted: sd Ah  loss Ah   unsorted: sd Ah  loss Ah\n     0            0.05     0.14              1.30     3.65\n     5            1.34     3.77              1.87     5.25\n    10            1.90     5.34              2.30     6.47\n    20            2.68     7.54              2.98     8.38\n  matching wins most at the start; the spread that grows in\n  service is shared by both - after twenty years the matched\n  module still keeps an advantage, but smaller; even ageing\n  (lesson A, temperature) protects it\n\n\n\n\n\n\nشکل 45.5: کمبودِ مورد انتظارِ رشته در بیست سال، با سلول‌های هم‌گروه‌شده و بی‌هم‌گروه‌سازی.\n\n\n\n\nمثال 45.45 (سودی که کم می‌شود اما می‌ماند) پرسش. کمبودِ رشته در ماژولِ هم‌گروه‌شده و بی‌هم‌گروه‌سازی در سال‌های ۰ و ۲۰ چیست؟\nپاسخ. سالِ صفر: 0.14 در برابرِ 3.65 Ah. سالِ ۲۰: 7.54 در برابرِ 8.38 Ah.\nتفسیر. هم‌گروه‌سازی بیشترین سود را در آغاز می‌دهد. پراکندگیِ تازه که در کار رشد می‌کند، در هر دو ماژول یکی است. پس پس از بیست سال سودِ ماژولِ هم‌گروه‌شده کمتر است، اما هنوز هست. پیرشدنِ یکنواخت، یعنی دمای یکنواخت (مثال 45.5)، از این سود نگهداری می‌کند.\n\n\n\n45.4.9 کانتینری که خودش را خالی می‌کند\nایده. کانتینری که در ساختگاه منتظرِ راه‌اندازی است، خودتخلیه دارد. اگر سامانهٔ مدیریتش از خودِ باتری تغذیه شود، جریانِ آن هم اضافه می‌شود. زمان تا رسیدن به حالتِ شارژِ کمینه:\n\\[\nt_\\text{drain} = \\frac{(\\text{SOC}_0 - \\text{SOC}_\\text{min})\\,Q}{I_\\text{self} + I_\\text{BMS}}\n\\tag{45.18}\\]\na container waiting at site at 30% SOC: cells lose their own\n  self-discharge (3.9 mA) and feed the BMS from the battery itself\n  (teaching BMS currents from each string)\n  BMS draw mA   days to fall to 5 % SOC\n            0                      834\n           20                      137\n           50                       61\n  a battery left with its BMS powered from itself can be\n  emptied while it waits for commissioning; below the cell's\n  minimum it may be unusable - storage instructions say who\n  charges it, when, and from what (ch 19, ch 50)\n\nمثال 45.46 (دو ماه انتظار) پرسش. با 30 % حالتِ شارژ و سامانهٔ مدیریتی که 50 mA از هر رشته می‌کشد، کانتینر کی به 5 % می‌رسد؟\nپاسخ. \\(0.25\\times314/((3.9+50)\\times24/1000) = 61\\) روز. بی‌سامانهٔ مدیریت، ۸۳۴ روز.\nتفسیر. باتری‌ای که سامانهٔ مدیریتش از خودش تغذیه می‌شود، ممکن است پیش از راه‌اندازی خالی شود. زیرِ کمینهٔ سلول ممکن است دیگر قابلِ استفاده نباشد. پس دستورِ نگهداری می‌گوید چه کسی، کی و از کجا آن را شارژ می‌کند. فصلِ ۵۰ این را در برنامهٔ راه‌اندازی می‌گذارد.\n\n\n\n45.4.10 شمارندهٔ انرژیِ ضمانت\nwarranty limited to 180,000 MWh discharged; true throughput 9,000 MWh a year\n  a counter reading +1% high shows 181,800 MWh after 20 years\n  the limit is 'reached' in year 19.8 instead of 20.0\n  the counter that ends a warranty is a measuring instrument:\n  its accuracy, calibration and the meter it is checked against\n  are written into the contract, not discovered in a dispute\n\nمثال 45.47 (شمارنده‌ای که ضمانت را تمام می‌کند) پرسش. اگر شمارندهٔ انرژی 1 % بیشتر بخوانَد، ضمانتِ 180,000 MWh کی تمام می‌شود؟\nپاسخ. در سالِ 19.8 به‌جای 20.0.\nتفسیر. دو ماه کم به نظر می‌رسد. اما شمارنده‌ای که ضمانت را تمام می‌کند یک ابزارِ اندازه‌گیری است. دقتش، کالیبراسیونش و سنجه‌ای که با آن وارسی می‌شود در قرارداد نوشته می‌شوند، نه در اختلاف کشف می‌شوند. فصلِ ۱۹ ادعای ضمانت را با عدمِ قطعیتِ آزمون گفت (بخش 19.4.14).\n\n\n\n45.4.11 اسنادِ حمل\ntransport documents of the 8 containers (8 each, teaching list)\n  C3: missing shock and tilt logs\n  C5: missing SOC at dispatch\n  C7: missing storage instructions\n  3 of 8 containers arrive with a gap; each\n  is held at receiving until the document comes - a missing\n  shock log means the container is inspected as if it had\n  been dropped, a missing SOC that it is measured first\n\nمثال 45.48 (سندی که نیامد) پرسش. کدام کانتینرها با سندِ ناقص می‌رسند؟ با هر کدام چه می‌شود؟\nپاسخ. C3 بی‌ثبتِ ضربه و شیب، C5 بی‌حالتِ شارژِ ارسال و C7 بی‌دستورِ نگهداری.\nتفسیر. هر کدام در دریافت نگه داشته می‌شود تا سند برسد. ثبتِ ضربه که نیست یعنی کانتینر چنان بازرسی می‌شود که گویی افتاده است. حالتِ شارژی که ثبت نشده، پیش از هر کاری اندازه گرفته می‌شود. دستورِ نگهداری که نیست، همان خطرِ مثال 45.46 را باز می‌کند. سند بخشی از محموله است، نه کاغذی جدا از آن.\n\n\n\n45.4.12 یدکیِ ماژول از آهنگِ بازگشت\nreturns 29 in 2 years of a 3,000-module fleet (round u): 0.0048 a module-year\n  Plant P's 768 modules: 3.7 returns a year expected\n  in a 16-week resupply: 1.14; stock for 90%: 3 modules\n  the stock is held at the right SOC and age (lesson C) and\n  rotated: a spare is part of the battery's record from the\n  day it arrives (ch 52)\n\nمثال 45.49 (سه ماژول در انبار) پرسش. با ۲۹ بازگشتی در دو سال در ناوگانِ ۳۰۰۰ ماژولی، نیروگاه در سال چند بازگشتی دارد؟ با بازگرداندنِ ۱۶ هفته‌ای و پوششِ 90 %، چند یدکی لازم است؟\nپاسخ. آهنگ \\(29/(3000\\times2) = 0.0048\\) در سالِ ماژول است. برای ۷۶۸ ماژول 3.7 بازگشتی در سال. میانگین در ۱۶ هفته 1.14 و یدکی ۳ ماژول.\nتفسیر. همان منطقِ پواسونِ فصلِ ۴۴ (بخش 44.2.8) این بار با سابقهٔ میدانیِ ناوگان. یدکی‌ها در حالتِ شارژ و سنِ درست نگه داشته و چرخانده می‌شوند (مثال 45.42). هر یدکی از روزِ رسیدن بخشی از سابقهٔ باتری است.\n\n\n\n45.4.13 ارزشِ سابقه در یک رخداد\na leaker found in container C5: hours to the cell (teaching)\n  with the record: trace 3 h, open 1 module (6 h): 9 h, one rack out\n  without it: open all 96 modules of the container, 2 crews: 288 h\n  energy not shifted meanwhile: rack 1.9 MWh against container 726 MWh\n  the record turns a search into a lookup; opening 96 healthy\n  modules also risks damaging them - the record is safety too\n\nمثال 45.50 (جست‌وجو یا جست‌وجوی نام) پرسش. یافتنِ سلولِ نشت‌دار با سابقه و بی‌آن چند ساعت طول می‌کشد؟\nپاسخ. با سابقه 9 ساعت و یک رک بیرون از کار. بی‌آن، باز کردنِ ۹۶ ماژولِ کانتینر با دو گروه، 288 ساعت.\nتفسیر. سابقه یک جست‌وجو را به یک نگاه تبدیل می‌کند. بازکردنِ ۹۶ ماژولِ سالم خودش خطرِ آسیب دارد، چون هر ماژول باردار است (مثال 45.40). پس سابقه ایمنی هم هست، نه فقط صرفه‌جویی.\n\n\n\n45.4.14 جرم و انرژی در پایانِ عمر\nthe battery at the end: 39,936 cells = 224 t, as modules 264 t\n  11 trucks of 24 t to the recycler (modules out of the containers)\n  energy still in them at 10% SOC: 4.0 MWh\n  discharging before removal lowers that energy, and the\n  removal order, isolation by division and transport class\n  come from the integrator's procedure and the rules (ch 53)\n\nمثال 45.51 (یازده کامیون) پرسش. باتری در پایانِ عمر چند تن است و چند کامیون می‌خواهد؟ در 10 % حالتِ شارژ چقدر انرژی دارد؟\nپاسخ. 224 t سلول و 264 t ماژول، یعنی ۱۱ کامیونِ ۲۴ تنی. 4.0 MWh انرژی هنوز در آن است.\nتفسیر. دشارژ پیش از برداشتن انرژیِ باقی را کم می‌کند. ترتیبِ برداشتن، جداسازی با تقسیم و ردهٔ حمل از رویهٔ یکپارچه‌ساز و قاعده‌ها می‌آیند. فصلِ ۵۳ برچیدن را کامل می‌کند.\n\n\n\n45.4.15 ماژولِ خیس پشتِ خوانشِ کمِ عایق\nایده. ماژول‌های یک رک از نظرِ عایق نسبت به بدنه موازی‌اند. مقاومتِ رک \\(1/\\sum 1/R_i\\) است. پس یک ماژولِ خیس خوانشِ کلِ رک را تعیین می‌کند.\n\\[\nR_\\text{rack} = \\left(\\sum_i \\frac{1}{R_i}\\right)^{-1}\n\\tag{45.19}\\]\ninsulation of a rack of 8 modules in parallel to the frame\n  (teaching: 40 Mohm a dry module)\n  all dry: 5.00 Mohm; with module 6 wet (0.6 Mohm): 0.54 Mohm\n  split the rack in halves: 10.00 and 0.57 Mohm - the wet one is in the second\n  one wet module sets the rack's reading; dividing the rack\n  (lesson C) and measuring the parts finds it in three steps\n  for eight modules - the search is part of the integrator's\n  procedure, done by qualified people\n\nمثال 45.52 (سه گام برای هشت ماژول) پرسش. با یک ماژولِ 0.6 MΩ میانِ هفت ماژولِ 40 MΩ، رک چه می‌خوانَد؟ دو نیمهٔ رک چه می‌خوانند؟\nپاسخ. رک 0.54 MΩ در برابرِ 5.00 وقتی همه خشک‌اند. نیمه‌ها 10.00 و 0.57 MΩ، پس ماژولِ خیس در نیمهٔ دوم است.\nتفسیر. تقسیمِ رک (مثال 45.40) و اندازه‌گیریِ بخش‌ها ماژولِ خیس را برای هشت ماژول در سه گام پیدا می‌کند. این جست‌وجو بخشی از رویهٔ یکپارچه‌ساز است و افرادِ صلاحیت‌دار انجامش می‌دهند. جمعِ تجمعی (مثال 45.72) پیش از این، روند را نشان داده بود.\n\n\n\n45.4.16 سایشِ کنتاکتور\nrack contactors: 2 operations a day for 20 years = 14,600\n  mechanical life (teaching) 50,000: 29% used\n  openings under load (0.2% of them, faults and trips): 29 of 3,000\n  wear is in the rare openings under load, not the daily ones:\n  the BMS counts both, and a contactor that opened a fault\n  current gets an inspection - its count is in the rack record\n\nمثال 45.53 (سایش در بازشدن‌های نادر) پرسش. در بیست سال، کنتاکتورِ رک چند بار کار می‌کند؟ چند بار زیرِ بار باز می‌شود؟\nپاسخ. 14,600 بار، یعنی 29 % عمرِ مکانیکیِ آموزشی. زیرِ بار ۲۹ بار از 3,000.\nتفسیر. سایشِ کنتاکتور در بازشدن‌های نادرِ زیرِ بار است، نه در کارِ روزانه. سامانهٔ مدیریت هر دو را می‌شمارد. کنتاکتوری که جریانِ خطا را باز کرده، بازرسی می‌شود و شمارش در سابقهٔ رک می‌ماند.\n\n\n\n45.4.17 محدودهٔ کارِ ایمن به‌شکلِ لایه‌ها\nایده. محدودهٔ کارِ ایمن مجموعهٔ ولتاژ، دما و جریانی است که سلول در آن ایمن کار می‌کند. سامانهٔ مدیریت آن را با لایه‌ها نگه می‌دارد. کارِ عادی درونِ هشدارهاست، هشدار پیش از قطع است و قطع پیش از حدِ خودِ سلول. حاشیهٔ هر لایه وقت می‌خرد تا لایهٔ بعد به کار نیاید.\nsafe operating envelope of the S1 cell as layers (teaching values;\n  the maker's limits rule)\n  quantity                        unit    cell   trip  alarm  normal  margin\n  cell voltage, high              V        3.65   3.60   3.55    3.45   0.20\n  cell voltage, low               V        2.50   2.60   2.70    3.00   0.50\n  cell temperature, charging high C       55.00  52.00  47.00   35.00  20.00\n  cell temperature, charging low  C        0.00   2.00   5.00   15.00  15.00\n  charge current                  C-rate   0.50   0.50   0.48    0.45   0.05 !\n  ! the trip equals the cell's limit\n  each layer keeps the next one from being reached: normal\n  operation stays inside the alarms, alarms come before trips,\n  trips come before the cell's own limits - the charge-current\n  trip sits on the cell's limit with no margin, a design-review\n  question like the charging temperature of lesson B\n\nمثال 45.54 (قطعی که روی حدِ سلول نشسته) پرسش. کدام کمیت میانِ قطع و حدِ سلول حاشیه ندارد؟\nپاسخ. جریانِ شارژ. قطع در 0.50C است، همان حدِ سلول.\nتفسیر. قطع روی حدِ سلول یعنی سلول ممکن است، دست‌کم برای زمانِ پاسخِ سامانه، روی حدش کار کند. این پرسشی برای بازبینیِ طراحی است، مانندِ دمای شارژِ مثال 45.14. حدهای واقعی و حاشیه‌ها را سازنده و یکپارچه‌ساز تعیین می‌کنند. این جدول فقط ساختارِ آن را نشان می‌دهد.\n\n\n\n45.4.18 گسترش از سلول به سلول، در سطحِ مفهوم\nایده. اگر یک سلول دچارِ گریزِ گرمایی شود، گرمایش به همسایه‌ها می‌رسد. این درس فقط یک موازنهٔ انرژی است، بی هیچ دمای آغاز یا نسخهٔ اطفا. انرژیِ الکتریکیِ یک سلول را با گرمای لازم برای گرم‌کردنِ یک همسایه مقایسه می‌کند:\n\\[\nn = \\frac{s\\,Q\\,V_\\text{nom}}{m\\,c_p\\,\\Delta T}\n\\tag{45.20}\\]\none S1 cell stores 3,617 kJ (its electrical energy alone);\n  heating a 5.6 kg neighbour by 100 K takes about 560 kJ\n  (teaching heat capacity)\n  if half of one cell's energy reached its neighbours, it could\n  heat 3.2 of them that much\n  a cell holds several times the energy needed to heat its\n  neighbours a long way: propagation is stopped by design -\n  spacing, barriers, heat paths and venting chosen from tests\n  and the hazard assessment (ch 19, STD-099), not by hoping\n\nمثال 45.55 (انرژیِ یک سلول، گرمای سه همسایه) پرسش. انرژیِ الکتریکیِ یک سلول چند کیلوژول است؟ اگر نیمی از آن به همسایه‌ها برسد، چند همسایه را 100 K گرم می‌کند؟\nپاسخ. \\(314\\times3.2\\times3.6 = 3617\\,\\text{kJ}\\). گرم‌کردنِ یک سلولِ 5.6 kg به اندازهٔ 100 K حدودِ 560 kJ می‌خواهد. نیمی از انرژی 3.2 همسایه را گرم می‌کند.\nتفسیر. یک سلول چند برابرِ انرژیِ لازم برای گرم‌کردنِ همسایه‌هایش را در خود دارد، و تازه این فقط انرژیِ الکتریکی است. پس جلوی گسترش را طرح می‌گیرد: فاصله، مانع، مسیرِ گرما و تخلیهٔ گاز، که همه از آزمون‌های محصول و ارزیابیِ خطر انتخاب می‌شوند (STD-099). فصلِ ۱۹ زنجیرهٔ گسترش و رابط‌های آتش را گفت (بخش 19.4.8، بخش 19.6).\n\n\n\n45.4.19 شاهدِ ایمنی بر پایهٔ هدف و برنامهٔ اضطرار\n\n\n\nجدول 45.7: شاهدِ ایمنیِ باتری بر پایهٔ هدف، بی نقلِ بند یا مقدار (A-479)\n\n\n\n\n\n\n\n\n\n\nگروهِ آزمونِ نوعی\nچه چیزی را نشان می‌دهد\nسندِ شاهد\n\n\n\n\nآزمون‌های سوءاستفادهٔ الکتریکی\nرفتارِ سلول و بسته در خطای الکتریکی\nگزارشِ آزمونِ سلول و بسته (STD-096)\n\n\nآزمون‌های گرمایی\nرفتار در گرمای بیرون از کار\nگزارشِ آزمونِ سلول\n\n\nآزمون‌های مکانیکی و حمل\nدوام در ضربه، لرزش، فشار\nخلاصهٔ آزمونِ حمل (STD-101)\n\n\nآزمونِ گسترش\nآیا رخدادِ یک سلول می‌ماند یا پخش می‌شود\nگزارشِ آزمونِ گسترش (STD-099)\n\n\nایمنیِ سامانه\nحفاظت‌ها، جداسازی، رابط‌ها\nارزیابیِ سامانه (STD-098)\n\n\n\n\n\n\nایده. هر گروه آزمون به پرسشی پاسخ می‌دهد که مونتاژ نمی‌تواند پاسخ دهد. پس شاهدِ آن باید برای همان سلول و همان بسته باشد. سلولِ دیگر یا طرحِ ماژولِ دیگر یعنی گزارشِ دیگر. استانداردها فقط با نام آمده‌اند. روش‌ها و معیارها از خودِ آن‌هاست.\nبرنامهٔ اضطرار. برنامهٔ اضطرارِ ساختگاه از رابط‌های این فصل ساخته می‌شود: کدام سیگنال هشدار می‌دهد، کدام جداسازی خودکار است، چه چیزی در ثبتِ رک به گروهِ پاسخ گفته می‌شود و چه کسی تصمیم می‌گیرد. محتوای آن را ارزیابیِ خطر، مقامِ مسئول و گروهِ آتش‌نشانی تعیین می‌کنند (فصل 32، بخش 19.6.5). این فصل فقط شاهدهایی را می‌دهد که آن برنامه به آن‌ها تکیه می‌کند.\n\n\n45.4.20 شارژ در صبحِ زمستان\nایده. سامانهٔ مدیریت جریانِ شارژ را با دمای سلول محدود می‌کند، چون شارژِ سلولِ سرد ته‌نشینیِ لیتیم می‌سازد (بخش 45.2.3). پس دمایی که تهویه شب نگه می‌دارد، تعیین می‌کند باتری چقدر از خورشیدِ صبح را بگیرد. گرمای لازم برای نگه‌داشتنِ سلول در دمای \\(T_\\text{c}\\) با ضریبِ اتلافِ \\(UA\\) کانتینرِ فصلِ ۱۹:\n\\[\nP_\\text{heat} = UA\\,(T_\\text{c} - T_\\text{air})\n\\tag{45.21}\\]\na winter night at -5 C before a sunny morning; container UA 1.5 kW/K (ch 19)\n  cells kept at   charge C-rate allowed   heat to hold kW   heat over 10 h kWh\n             5                    0.10              15.0               150\n            12                    0.25              25.5               255\n            15                    0.50              30.0               300\n            20                    0.50              37.5               375\n  holding the cells at 15 C costs 300 kWh a container a night\n  (2.4 MWh for the plant) and lets the battery take the\n  morning's PV at full rate; at 5 C\n  it takes a fifth - the BMS limit by temperature and the\n  HVAC set point are designed together, and the limit table\n  is part of the configuration record (lesson B)\n\nمثال 45.56 (سیصد کیلووات‌ساعت برای صبحی پرتوان) پرسش. در شبی با -5 °C، نگه‌داشتنِ سلول‌ها در 15 °C چقدر گرما می‌خواهد؟ در 5 °C باتری با چه نرخی شارژ می‌شود؟\nپاسخ. \\(1.5\\times20 = 30\\,\\text{kW}\\)، یعنی 300 kWh در ده ساعت برای هر کانتینر و 2.4 MWh برای نیروگاه. در 5 °C نرخِ شارژ 0.1C است، یک‌پنجمِ نرخِ کامل.\nتفسیر. حدِ دمای سامانهٔ مدیریت و نقطهٔ تنظیمِ تهویه با هم طراحی می‌شوند. جدولِ حد بخشی از سابقهٔ پیکربندی است (مثال 45.14). اینکه گرمای شبانه می‌ارزد یا نه، به ارزشِ انرژیِ صبح بستگی دارد. فصلِ ۲۰ آن را در برنامه‌ریزی می‌گذارد.\n\n\n\n45.4.21 سنِ سلول‌ها هنگامِ نصب\nmonths from formation to installation of the 39,936 cells (synthetic)\n  median 9.4, oldest 19.0; older than 12 months: 8,173 (20.5%)\n  cells past the maker's storage limit get a capacity and\n  voltage check before they go in, by the dates in their\n  record - a container that waited (lesson C) is checked\n  as a whole\n\nمثال 45.57 (یک‌پنجم بیش از یک سال) پرسش. چه سهمی از سلول‌ها هنگامِ نصب بیش از ۱۲ ماه از شکل‌دهی گذشته‌اند؟\nپاسخ. 8,173 سلول، یعنی 20.5 %. میانه 9.4 ماه و پیرترین 19.0 ماه.\nتفسیر. سلول‌هایی که از حدِ نگهداریِ سازنده گذشته‌اند، پیش از نصب وارسیِ ظرفیت و ولتاژ می‌گیرند. فهرستشان از تاریخ‌های سابقهٔ هر سلول می‌آید. کانتینری که منتظر مانده (مثال 45.46) یک‌جا وارسی می‌شود. بی‌تاریخ در سابقه، یا همه وارسی می‌شوند یا هیچ‌کدام.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nجدول 45.6 را توضیح دهید. چرا مهار در کارخانه همان‌قدر مهم است که در کانتینر؟\nمعادلهٔ 45.14 را توضیح دهید. چرا کنتاکتورِ باز به معنای بی‌برق نیست؟\nقطع‌کنندهٔ سرویس در میانهٔ ماژول چه کاری می‌کند؟\nچرا حالتِ شارژِ حمل از قاعده‌ها و سازنده می‌آید؟\nمعادلهٔ 45.15 را توضیح دهید. چرا ماژولِ جایگزین پیش از نصب شارژ یا دشارژ می‌شود؟\nچرا ظرفیتِ اضافهٔ ماژولِ نو به کار نمی‌آید؟\nمعادلهٔ 45.16 را توضیح دهید. چرا بازیافت بر پایهٔ جرم برای LFP گمراه‌کننده است؟\nمسیرِ بازپس‌گیری کجا تعیین می‌شود؟\nادعای ضمانت با کدام سابقه‌ها ثابت می‌شود؟\nچرا جایگزینی‌ها با شناسهٔ سلول و محموله ثبت می‌شوند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-d",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-d",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.5 ت. آزمایشگاه: زنجیرهٔ شاهد",
    "text": "45.5 ت. آزمایشگاه: زنجیرهٔ شاهد\nاین آزمایشگاه دو کار می‌کند. نخست یک شبیه‌سازِ آموزشیِ حالتِ شارژ می‌سازد و آن را با ناورداها و آزمون‌های مرزی می‌آزماید. دوم یک عیبِ ساختگیِ سلول را از کارخانهٔ سلول تا سابقهٔ چرخهٔ عمر دنبال می‌کند و نشان می‌دهد هر حلقهٔ زنجیرهٔ شاهد چه می‌تواند ببیند و چه نمی‌تواند. هیچ برنامه‌ای به باتریِ واقعی وصل نمی‌شود و هیچ‌کدام سامانهٔ مدیریتِ باتری نیست (A-478، A-481).\n\n45.5.1 شبیه‌سازِ حالتِ شارژ با ناوردا\nایده. فصلِ ۱۹ حالتِ شارژ را با شمارشِ کولن و خطاهایش گفت (بخش 19.2.7). شبیه‌سازِ زیر یک باتری را با قاعده‌های ساده نگه می‌دارد. جریانِ مثبت شارژ می‌کند و فقط سهمِ \\(\\eta_\\text{c}\\) از بارِ ورودی می‌ماند. هر درخواستی که حالتِ شارژ را از پنجرهٔ \\([\\text{lo}, \\text{hi}]\\) بیرون ببرد، بریده می‌شود و بریدن ثبت می‌شود. دو ناوردا، یعنی دو چیزی که در هر گام باید درست بمانند، آن را آزمودنی می‌کنند:\n\\[\n\\text{lo} \\le \\text{SOC} \\le \\text{hi}, \\qquad\n\\eta_\\text{c}\\,Q_\\text{in} - Q_\\text{out} = \\left(\\text{SOC} - \\text{SOC}_0\\right) Q\n\\tag{45.22}\\]\n@dataclass\nclass SocSim:\n    \"\"\"Educational state-of-charge simulator of one battery (not a BMS).\n    Current &gt; 0 charges. The window [lo, hi] is never left: a request\n    that would leave it is cut and the cut is recorded.\"\"\"\n    q_ah: float\n    soc: float = 0.5\n    lo: float = 0.10\n    hi: float = 0.90\n    eta_c: float = 0.995               # charge kept of charge put in\n    ah_in: float = 0.0\n    ah_out: float = 0.0\n    refused_ah: float = 0.0\n    log: list = field(default_factory=list)\n\n    def step(self, i_a: float, dt_s: float) -&gt; float:\n        \"\"\"Apply a current for dt_s; return the current actually taken.\"\"\"\n        if dt_s &lt;= 0:\n            raise ValueError(\"time step must be positive\")\n        ah = i_a * dt_s / 3600.0\n        if ah &gt;= 0:\n            room = (self.hi - self.soc) * self.q_ah / self.eta_c\n            take = min(ah, max(room, 0.0))\n            self.soc += take * self.eta_c / self.q_ah\n            self.ah_in += take\n        else:\n            room = (self.soc - self.lo) * self.q_ah\n            take = -min(-ah, max(room, 0.0))\n            self.soc += take / self.q_ah\n            self.ah_out -= take\n        self.refused_ah += abs(ah - take)\n        if take != ah:\n            self.log.append((\"cut\", round(ah, 6), round(take, 6)))\n        return take * 3600.0 / dt_s\n\n    def balance_error(self, soc0: float) -&gt; float:\n        \"\"\"Invariant: charge kept minus charge taken equals the SOC change.\"\"\"\n        kept = self.ah_in * self.eta_c - self.ah_out\n        return kept - (self.soc - soc0) * self.q_ah\ndef day_profile(rack_kw: float = 20000.0 / 96) -&gt; list[float]:\n    \"\"\"Rack current (A) for 24 hours in 15-minute steps: charge at midday,\n    discharge in the evening, a long charge that runs into the window.\"\"\"\n    v = B[\"s_module\"] * B[\"m_rack\"] * C[\"v_nom\"]\n    i = []\n    for k in range(96):\n        h = k / 4\n        if 10 &lt;= h &lt; 13:\n            i.append(+rack_kw * 1000 / v)            # charge\n        elif 18 &lt;= h &lt; 20:\n            i.append(-rack_kw * 1000 / v)            # discharge\n        else:\n            i.append(0.0)\n    return i\none rack through a day, 15-minute steps, start at 30% SOC\n  (educational simulator): 3 h of charge asked at midday, 2 h of\n  discharge in the evening\n  rack current while charging/discharging: 157 A (0.50 C)\n  SOC: lowest 0.100, highest 0.900, end 0.100 (window 0.1-0.9)\n  charge in 189.3 Ah, out 251.2 Ah, refused 342.0 Ah\n  steps cut: 8 while charging, 2 while discharging\n  invariant, charge balance error: 4.26e-14 Ah\n  the simulator never leaves the window: the end of the charge\n  and of the discharge are cut, and each cut is logged - the\n  tests check the invariant and the edges on every version\n\n\n\n\n\n\nشکل 45.6: حالتِ شارژِ یک رک در یک روز در شبیه‌ساز. پایانِ شارژِ نیم‌روز و پایانِ دشارژِ شب بریده می‌شود و حالتِ شارژ هرگز از پنجره بیرون نمی‌رود.\n\n\n\nآزمون‌ها. مجموعهٔ آزمونِ خودکار (test_ch45_cellmfg) این‌ها را برای هر نسخه می‌آزماید:\n\n۱. ناوردا: پس از هر گام، حالتِ شارژ در پنجره است. در پایان، خطای موازنهٔ بار تقریباً صفر است.\n۲. مرز: در بالای پنجره، شارژ کاملاً رد می‌شود و در پایینِ پنجره دشارژ. در پایینِ پنجره شارژ پذیرفته می‌شود.\n۳. بریدنِ جزئی: درخواستی که فقط بخشی از آن جا دارد، تا مرز پذیرفته و بقیه‌اش ثبت می‌شود.\n۴. ورودیِ نادرست: گامِ زمانیِ صفر یا منفی خطا می‌دهد، نه نتیجهٔ بی‌معنا.\n\n\nمثال 45.58 (یک روز در پنجره) پرسش. از 30 % حالتِ شارژ، با سه ساعت درخواستِ شارژ و دو ساعت دشارژ در 0.5C، کمینه و بیشینهٔ حالتِ شارژ و خطای ناوردا چیست؟\nپاسخ. کمینه 0.10 و بیشینه 0.90. هشت گامِ شارژ و دو گامِ دشارژ بریده شدند و 342 Ah درخواست رد شد. خطای موازنه از مرتبهٔ \\(10^{-14}\\) آمپرساعت است، یعنی خطای گردکردنِ رایانه.\nتفسیر. شبیه‌ساز هرگز از پنجره بیرون نمی‌رود و هر بریدن را ثبت می‌کند. ناوردا چیزی را می‌آزماید که هیچ نمونهٔ ورودی به‌تنهایی نمی‌آزماید: اینکه کد هیچ‌جا بار نمی‌سازد یا گم نمی‌کند. سامانهٔ مدیریتِ واقعی کارِ بسیار بیشتری می‌کند، مثلِ تخمینِ حالتِ شارژ، دما، متعادل‌سازی و حفاظت. اما همین دو ناوردا در هر نسخهٔ آن هم باید درست بمانند.\n\n\n\n45.5.2 نمونهٔ دریافت چه چیزی را می‌بیند؟\nایده. یکپارچه‌ساز در دریافت نمونه‌ای از محموله را استراحت می‌دهد و مقدارِ K را می‌سنجد. اگر محمولهٔ \\(N\\) سلولی \\(m\\) سلولِ نشت‌دار داشته باشد، احتمالِ اینکه نمونهٔ \\(n\\) تایی دست‌کم یکی را بیابد، همان رابطهٔ فوق‌هندسیِ معادلهٔ 44.23 است.\nlot of 2000 cells with 5 slow leakers; the integrator rests\n  a sample and measures K\n  sample   chance to find at least one leaker\n      20         4.9%\n      50        11.9%\n     200        41.0%\n     500        76.3%\n  738 cells for 90%: a receiving sample cannot screen a lot\n  for rare defects - the cell maker's rest test of every cell\n  is the screen, and its data file comes with the lot; the\n  sample checks the file, not the cells\n\nمثال 45.59 (پنجاه سلول از دو هزار) پرسش. نمونهٔ ۵۰ سلولی چه احتمالی دارد که یکی از پنج نشت‌دار را بیابد؟ برای 90 % چند سلول لازم است؟\nپاسخ. 11.9 %. برای 90 %، 738 سلول، یعنی بیش از یک‌سومِ محموله.\nتفسیر. نمونهٔ دریافت نمی‌تواند محموله را برای عیب‌های کمیاب غربال کند. غربال، آزمونِ استراحتِ همهٔ سلول‌ها در کارخانهٔ سلول است و فایلِ آن با محموله می‌آید. نمونه فایل را می‌آزماید: آیا مقدارهای K که سازنده گزارش کرده، با اندازهٔ خودِ یکپارچه‌ساز می‌خوانند؟\n\n\n\n45.5.3 آزمونِ استراحتِ کوتاه‌شده\nایده. مقدارِ K افتِ ولتاژ تقسیم بر روزهاست. هر خوانشِ ولتاژ خطایی با انحرافِ معیارِ \\(\\sigma_\\text{v}\\) دارد. پس نوفهٔ \\(K\\) با کوتاه‌شدنِ استراحت بزرگ می‌شود:\n\\[\n\\sigma_K = \\frac{\\sqrt{2}\\,\\sigma_\\text{v}}{t_\\text{rest}}\n\\tag{45.23}\\]\nrest test: K = OCV drop / days; each reading sd 0.05 mV, limit 0.06 mV/day\n  rest days   K noise sd   leakers caught   good cells flagged\n                mV/day       (of 5)\n         14       0.0051              4.8                  0.1\n          7       0.0101              4.5                 10.7\n          3       0.0236              4.0                217.4\n  halving the rest halves the time a leaker has to show and\n  doubles the noise of the reading: leakers slip through and\n  good cells are flagged - the rest time is a process\n  parameter with its own record, not a scheduling convenience\n\nمثال 45.60 (نیمی از زمان، دو برابرِ نوفه) پرسش. با ۱۴، ۷ و ۳ روز استراحت، چند نشت‌دار پیدا می‌شود و چند سلولِ سالم پرچم می‌خورد؟\nپاسخ. ۱۴ روز: 4.8 از ۵ و 0.1 سلولِ سالم. ۷ روز: 4.5 و 10.7. ۳ روز: 4.0 و 217.\nتفسیر. با نیمه‌کردنِ استراحت، نوفه دو برابر می‌شود. نشت‌دارِ ضعیف از غربال می‌گذرد و سلول‌های سالم دور ریخته می‌شوند. پس مدتِ استراحت یک پارامترِ فرایند است و سابقهٔ خودش را دارد. سازنده‌ای که برای رساندنِ محموله استراحت را کوتاه می‌کند، باید آن را در فایلِ محموله بگوید. زنجیرهٔ بخش 45.5.5 از همین‌جا آغاز می‌شود.\n\n\n\n45.5.4 نشت‌دار در سامانهٔ مدیریت\nایده. سلولِ نشت‌دار جریانِ خودتخلیهٔ بیشتری دارد. در LFP منحنیِ ولتاژ در میانه تخت است. پس افتِ ولتاژِ کم یعنی تغییرِ زیادِ حالتِ شارژ. جریانِ خودتخلیه از مقدارِ K و شیبِ منحنی:\n\\[\nI_\\text{leak} = \\frac{K}{dV/d\\text{SOC}}\\,\\frac{Q}{24\\,\\text{h}}\n\\tag{45.24}\\]\na leaking cell in a module (K 0.064 against 0.03 mV/day, LFP at 50 % SOC)\n  self-discharge: normal 3.9 mA, leaker 8.4 mA, extra 4.4 mA\n  passive balancing (100 mA bleed on the other cells) must run 4% of the time\n  without balancing the leaker falls 30 mV behind in 882 days of rest\n  the BMS keeps the string even and so hides the leaker; what\n  shows it is the balancing duty of one module against its\n  peers - a signal the monitoring must export (ch 37)\n\nمثال 45.61 (سامانهٔ مدیریتی که عیب را پنهان می‌کند) پرسش. جریانِ اضافهٔ سلولِ نشت‌دار با \\(K = 0.064\\) چیست؟ متعادل‌سازی چه سهمی از زمان کار می‌کند؟\nپاسخ. جریانِ عادی 3.9 mA و نشت‌دار 8.4 mA، یعنی 4.4 mA اضافه. متعادل‌سازیِ 100 mA باید 4 % از زمان کار کند. بی‌متعادل‌سازی، سلول در ۸۸۲ روز 30 mV عقب می‌افتد.\nتفسیر. سامانهٔ مدیریت رشته را یکسان نگه می‌دارد و همین نشت‌دار را پنهان می‌کند. هشدارِ اختلافِ ولتاژ تقریباً هرگز به صدا درنمی‌آید. آنچه آن را نشان می‌دهد سهمِ زمانِ متعادل‌سازیِ یک ماژول در برابرِ هم‌تایانش است. پایش باید این سیگنال را بیرون بدهد. فصلِ ۳۷ همین مقایسه با هم‌تایان را برای پایش ساخت.\n\n\n\n45.5.5 یک عیب از کارخانه تا سابقه\n\n\n\n\n\n\nشکل 45.7: زنجیرهٔ شاهدِ عیبِ ساختگی. گام‌های سرخ انحراف، نمونهٔ کور و شکاف‌اند. ردیفِ اول از راست به چپ و ردیفِ دوم از چپ به راست خوانده می‌شود.\n\n\n\nداستان. در محمولهٔ L4507 ذره‌ای فلزی در ناحیهٔ پیچش، در چند سلول اتصالِ کوتاهِ درونیِ ریز ساخت. کارخانهٔ سلول برای رساندنِ محموله، استراحتِ آن را هفت روز گرفت، نه چهارده. سلولِ L4507-0412 با \\(K = 0.064\\) از غربال گذشت. این دقیقاً همان سلولی است که مثال 45.60 محتمل‌ترین گذرنده نشان داد. سلول در ماژولِ C5-R03-M2 نشست.\nfictional defect: lot L4507, metal particle in the winding area;\n  followed through the records\n  step                       should record\n    recorded -&gt; verdict\n  cell maker: rest test      14-day K of every cell\n    7-day K for L4507 -&gt; deviation\n  cell maker: lot release    K file with the lot\n    file sent -&gt; ok\n  integrator: receiving      sample checks the file\n    rest time not read; 50 cells, no find -&gt; blind\n  integrator: module build   cell IDs per module\n    recorded -&gt; ok\n  integrator: BMS config     limits = cell data\n    t_charge_max 58 C -&gt; deviation\n  site acceptance            OCV spread after rest\n    not in the test plan -&gt; gap\n  operation, month 3         balancing duty by module\n    duty of 1 module high -&gt; signal\n  incident learning          trace to lot and cells\n    L4507-0412 in C5-R03-M2 -&gt; ok\n  lifecycle record           replacements, cause, lot\n    updated -&gt; ok\n  deviation 2, ok 4, blind 1, gap 1, signal 1\n  two deviations (rest time, a BMS limit), a blind sample and\n  one gap (no OCV check at acceptance) let the defect reach the\n  site; the records let it be traced in hours once it showed\n\nمثال 45.62 (کجا زنجیره پاره شد؟) پرسش. کدام حلقه‌ها انحراف، شکاف یا نمونهٔ کور بودند؟ عیب کی و چگونه دیده شد؟\nپاسخ. دو انحراف: استراحتِ هفت‌روزه و حدِ دمای سامانهٔ مدیریت. یک نمونهٔ کور: دریافت فایل را بی‌خواندنِ مدتِ استراحت پذیرفت. یک شکاف: پذیرشِ ساختگاه آزمونِ پراکندگیِ ولتاژ پس از استراحت نداشت. در ماهِ سوم، سهمِ متعادل‌سازیِ یک ماژول بالا رفت. ردیابی در چند ساعت سلول را پیدا کرد.\nتفسیر. هیچ حلقه‌ای به‌تنهایی شکست نخورد. چند حلقهٔ نیمه‌کاره با هم عیب را به ساختگاه رساندند. همان سابقه‌ها، یعنی شناسهٔ سلول در ماژول و فایلِ محموله، آن را در چند ساعت پیدا کردند. بی‌آن‌ها، یا همهٔ ماژول‌های کانتینر باز می‌شدند یا عیب تا یک رخداد پنهان می‌ماند. سه درس به D-049 می‌رود. مدتِ استراحت یک بندِ قرارداد با سابقه است. پذیرشِ ساختگاه آزمونِ پراکندگیِ ولتاژ پس از استراحت را می‌گیرد. سهمِ متعادل‌سازیِ هر ماژول به پایش می‌رود.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nبازکردنِ ماژول، جایگزینیِ سلول و هر کار روی رکِ باردار کارِ یکپارچه‌ساز با رویهٔ مکتوب و افرادِ صلاحیت‌دار است. سلولِ مشکوک به اتصالِ کوتاهِ درونی ممکن است گرم شود. نگه‌داری و حملش قاعدهٔ خودش را دارد. این آزمایشگاه فقط زنجیرهٔ شاهد را می‌سنجد، نه کار روی باتری را.\n\n\n\n\n45.5.6 ولتاژِ LFP و حالتِ شارژ\nایده. حالتِ شارژ را می‌شود از ولتاژِ استراحت خواند، اما فقط جایی که منحنی شیب دارد. خطای ولتاژِ \\(\\Delta V\\) به خطای حالتِ شارژ تبدیل می‌شود:\n\\[\n\\Delta\\text{SOC} = \\frac{\\Delta V}{dV/d\\text{SOC}}\n\\tag{45.25}\\]\nSOC error from a cell-voltage error of 5 mV at rest\n  (LFP teaching curve, ch 19)\n  SOC    slope V per unit SOC   SOC error\n   10%                   0.818       0.6%\n   30%                   0.105       4.8%\n   50%                   0.100       5.0%\n   70%                   0.103       4.8%\n   95%                   1.891       0.3%\n  in the flat middle a few millivolts mean several per cent\n  of SOC: an LFP battery counts charge and corrects its SOC\n  where the curve is steep (near full or empty) - the BMS\n  voltage accuracy and the correction rule are part of its\n  configuration record\n\nمثال 45.63 (پنج میلی‌ولت، پنج درصد) پرسش. با خطای 5 mV در خوانشِ ولتاژ، خطای حالتِ شارژ در 50 % و 95 % چیست؟\nپاسخ. در 50 % شیب 0.100 V بر واحد است و خطا \\(0.005/0.100 = 5.0\\,\\%\\). در 95 % شیب 1.89 و خطا 0.3 %.\nتفسیر. در میانهٔ تختِ منحنی، چند میلی‌ولت یعنی چند درصد حالتِ شارژ. پس باتریِ LFP بار را می‌شمارد و حالتِ شارژ را جایی اصلاح می‌کند که منحنی شیب دارد، نزدیکِ پر یا خالی. دقتِ اندازه‌گیریِ ولتاژ و قاعدهٔ اصلاح بخشی از پیکربندیِ سامانهٔ مدیریت‌اند. فصلِ ۱۹ خطای شمارشِ بار را گفت (بخش 19.2.7).\n\n\n\n45.5.7 جریانِ متعادل‌سازی برای پراکندگیِ خودتخلیه\nایده. متعادل‌سازی باید هر روز بارِ اضافه‌ای را که تندترین سلولِ رشته از دست می‌دهد، جبران کند. اگر مقدارِ K در \\(n\\) سلول توزیعِ نرمال با انحرافِ معیارِ \\(\\sigma_K\\) داشته باشد، بیشینهٔ مورد انتظار با این تقریبِ محافظه‌کار (برای ۴۱۶ سلول مقدارِ دقیق حدودِ \\(2.98\\,\\sigma_K\\) است، نه \\(3.47\\,\\sigma_K\\)):\n\\[\nK_\\text{max} \\approx \\bar K + \\sigma_K\\sqrt{2\\ln n}\n\\tag{45.26}\\]\nbalancing for the self-discharge spread of 416 cells in a rack\n  (K mean 0.030, sd 0.006 mV/day)\n  fastest cell expected about K 0.051 mV/day: extra leak 2.7 mA\n  charge to move a day: 65 mAh; with 8 h of balancing time: 8 mA\n  a bleed of tens of milliamperes covers the normal spread with\n  room to spare - and it also covers a leaker like lab D's\n  (4.4 mA): that is why the BMS hides it, and why the duty\n  signal is needed to show it\n\nمثال 45.64 (جریانی که بس است، حتی برای نشت‌دار) پرسش. برای ۴۱۶ سلول با انحرافِ معیارِ 0.006 mV/day، تندترین سلول چه مقدارِ K دارد؟ چه جریانی در ۸ ساعت لازم است؟\nپاسخ. \\(0.030 + 0.006\\sqrt{2\\ln416} = 0.051\\,\\text{mV/day}\\). جریانِ اضافه 2.7 mA، بارِ روزانه 65 mAh و جریانِ لازم در ۸ ساعت 8 mA.\nتفسیر. متعادل‌سازِ چند ده میلی‌آمپری پراکندگیِ عادی را با حاشیه پوشش می‌دهد. همین متعادل‌ساز نشت‌دارِ مثال 45.61 را هم پوشش می‌دهد. برای همین سامانهٔ مدیریت آن را پنهان می‌کند و سیگنالِ سهمِ زمان لازم است.\n\n\n\n45.5.8 خطایی که فقط ناوردا می‌بیند\nایده. نسخهٔ 1.1 شبیه‌ساز شاخهٔ شارژ را «مرتب» کرده و ناخواسته بازده را دو بار اعمال کرده است. اگر آزمون فقط نتیجهٔ پایانی را ببیند، یعنی حالتِ شارژ در پنجره بماند، این خطا را نمی‌بیند. ناوردای موازنهٔ بار آن را می‌بیند.\nclass SocSimV11(cf.SocSim):\n    \"\"\"Version 1.1 'tidied' the charge branch and applied the efficiency\n    twice (a planted bug).\"\"\"\n\n    def step(self, i_a: float, dt_s: float) -&gt; float:\n        if i_a &gt; 0:\n            ah = i_a * dt_s / 3600.0\n            room = (self.hi - self.soc) * self.q_ah / self.eta_c\n            take = min(ah, max(room, 0.0))\n            self.soc += take * self.eta_c * self.eta_c / self.q_ah   # bug\n            self.ah_in += take\n            self.refused_ah += ah - take\n            return take * 3600.0 / dt_s\n        return super().step(i_a, dt_s)\nthe same day run on two versions of the educational simulator\n  version   end SOC   balance error Ah   in window\n  v1.0       0.1000              0.000   yes\n  v1.1       0.1000              0.947   yes\n  v1.1 stays in the window and looks fine; only the balance\n  invariant shows that it loses charge on every charging step\n  - a test on the outcome alone would have passed it; the\n  invariant is in the test list of every release\n\nمثال 45.65 (نسخه‌ای که خوب به نظر می‌رسد) پرسش. دو نسخه در پایانِ روز چه حالتِ شارژی دارند؟ خطای موازنهٔ هر کدام چیست؟\nپاسخ. هر دو 0.1000، چون روز با دشارژ تا پایینِ پنجره تمام می‌شود. خطای موازنهٔ 1.0 صفر است و 1.1 0.947 Ah.\nتفسیر. نسخهٔ 1.1 در هر گامِ شارژ کمی بار گم می‌کند. پایانِ روز این را پنهان می‌کند، چون پنجره هر دو نسخه را به یک نقطه می‌برد. آزمونی که فقط پیامد را بسنجد، این نسخه را می‌پذیرد. ناوردا در فهرستِ آزمونِ هر انتشار است. این همان کارِ فصلِ ۴۴ با خطای کاشته در ماشینِ حالت است (مثال 44.48).\n\n\n\n45.5.9 هزینهٔ یافتن در هر مرحله\ncost of dealing with one leaking cell, by where it is found (k u, teaching)\n  stage                              cost k u   x first stage\n  cell maker, rest test                  0.05               1\n  integrator, receiving                  0.15               3\n  module assembly                        1.00              20\n  factory test of the container          4.00              80\n  site acceptance                       12.00             240\n  operation, before an incident         25.00             500\n  after an incident                    400.00            8000\n  each stage that misses multiplies the cost; the cheapest\n  find is a cell maker's rest test that runs its full time -\n  paying for fourteen days of racks is cheap insurance\n  against the last row (lesson B, lab D)\n\n\n\n\n\n\nشکل 45.8: هزینهٔ رسیدگی به یک سلولِ نشت‌دار بر پایهٔ مرحله‌ای که در آن پیدا می‌شود، در مقیاسِ لگاریتمی. هر مرحله‌ای که عیب را نبیند، هزینه را چند برابر می‌کند.\n\n\n\n\nمثال 45.66 (از پنجاه واحد تا چهارصد هزار) پرسش. یافتنِ یک سلولِ نشت‌دار در کارخانهٔ سلول و پس از یک رخداد چه نسبتی دارند؟\nپاسخ. 0.05 در برابرِ 400 k u، یعنی ۸۰۰۰ برابر.\nتفسیر. هر مرحله‌ای که عیب را نبیند، هزینه را چند برابر می‌کند. ارزان‌ترین یافتن آزمونِ استراحتی است که تمام مدتش را اجرا می‌شود. پولِ چهارده روز قفسه بیمهٔ ارزانی در برابرِ ردیفِ آخر است (مثال 45.20). عددهای این جدول آموزشی‌اند. ترتیبِ بزرگی‌شان الگوی رایجِ هر زنجیرهٔ کیفیت است.\n\n\n\n45.5.10 بازدهِ کولنی و عمر\nایده. اگر در هر چرخه سهمِ \\(1-\\text{CE}\\) از ظرفیت از دست برود، شمارِ چرخه تا از دست رفتنِ 20 % در مدلِ خطیِ آموزشی:\n\\[\nN_{80} = \\frac{0.20}{1 - \\text{CE}}\n\\tag{45.27}\\]\ncycles to lose 20 % if each cycle loses (1 - CE) of capacity\n  (teaching, linear)\n  coulombic efficiency   cycles to 80 %\n               0.99900              200\n               0.99950              400\n               0.99990            2,000\n               0.99995            4,000\n               0.99997            6,667\n  telling a 4,000-cycle cell from a 6,700-cycle one means\n  measuring CE to about 0.00002 (20 ppm): charge counting of\n  that precision is a laboratory test - early-life evidence\n  of cycle life comes from such tests, not from a few months\n  of cycling (ch 19)\n\nمثال 45.67 (بیست قسمت در میلیون) پرسش. بازدهِ کولنیِ سلولی با ۴۰۰۰ چرخه و سلولی با ۶۷۰۰ چرخه چیست؟ برای جدا کردنشان چه دقتی لازم است؟\nپاسخ. 0.99995 و 0.99997. تفاوت 0.00002 است، یعنی بیست قسمت در میلیون.\nتفسیر. شمارشِ بار با این دقت آزمونِ آزمایشگاهی است. شاهدِ زودهنگامِ عمرِ چرخه از چنین آزمون‌هایی می‌آید، نه از چند ماه چرخه‌زدن. خریدار گزارشِ این آزمون را برای همان سلول می‌خواهد. فصلِ ۱۹ پایه‌های شمارشِ چرخه را گفت (بخش 19.2.14).\n\n\n\n45.5.11 پوششِ سیگنال‌های رابط در آزمونِ کارخانه\ninterface signals of one container: 12; tested end to end at the factory: 9\n  not tested: off-gas detector alarm, fire panel fault, auxiliary supply lost\n  the untested ones are the signals between makers - the\n  detector's and the fire panel's (another supplier) and the\n  auxiliary supply (the plant): each gets a test at site with\n  both owners present, written into the site test plan\n  (ch 19 fire interfaces, ch 50)\n\nمثال 45.68 (سیگنال‌هایی که میانِ سازنده‌ها می‌افتند) پرسش. کدام سیگنال‌ها در کارخانه آزموده نشده‌اند و چرا؟\nپاسخ. هشدارِ آشکارسازِ گاز، خطای تابلوی آتش و ازدست‌رفتنِ تغذیهٔ کمکی. اولی دو تا از سازندهٔ دیگری‌اند و سومی از خودِ نیروگاه.\nتفسیر. سیگنال‌هایی که آزموده نمی‌شوند، دقیقاً سیگنال‌های میانِ سازنده‌ها هستند. هر کدام در برنامهٔ آزمونِ ساختگاه یک آزمونِ سرتاسری با حضورِ هر دو مالک می‌گیرد. این همان «هر شاخه یک آزمون» فصلِ ۴۴ است (بخش 44.4.7)، برای رابط‌ها. فصلِ ۱۹ رابط‌های آتش را گفت (بخش 19.6.2).\n\n\n\n45.5.12 آزمونِ استراحت در ساختگاه چه می‌بیند؟\nایده. مثال 45.62 پیشنهاد کرد پذیرشِ ساختگاه آزمونِ پراکندگیِ ولتاژ پس از استراحت را بگیرد. اختلافِ ولتاژِ نشت‌دار با ماژولش با زمان رشد می‌کند. با تفکیکِ خوانشِ \\(r\\) و سه برابرِ آن برای تشخیص:\n\\[\nt_\\text{detect} = \\frac{3r}{K_\\text{leak} - K_\\text{normal}}\n\\tag{45.28}\\]\ncell OCV against its module after a rest at site;\n  reading resolution 1.0 mV (3 x to call it)\n  leaker K mV/day   days to 3 mV of difference\n            0.064                          88\n            0.085                          55\n            0.110                          38\n            0.300                          11\n  a site check of a few weeks finds strong leakers only; the\n  weak one of lab D (0.064) needs about three months - the\n  balancing-duty signal, not the rest check, is what finds it\n  in service; both go into D-049, each for what it can see\n\n\n\n\n\n\nشکل 45.9: روزهای استراحتِ لازم برای دیدنِ نشت‌دار در برابرِ افتِ اضافهٔ ولتاژش. آزمونِ چندهفته‌ای فقط نشت‌دارهای قوی را می‌بیند.\n\n\n\n\nمثال 45.69 (آزمونی برای نشت‌دارهای قوی) پرسش. نشت‌دارِ ضعیفِ آزمایشگاه با \\(K=0.064\\) و یک نشت‌دارِ قوی با \\(K=0.30\\) چند روز استراحت لازم دارند؟\nپاسخ. ضعیف: ۸۸ روز. قوی: ۱۱ روز.\nتفسیر. آزمونِ چندهفته‌ایِ ساختگاه فقط نشت‌دارهای قوی را پیدا می‌کند. نشت‌دارِ ضعیفِ L4507-0412 حدودِ سه ماه لازم دارد. پس در کار، سیگنالِ سهمِ متعادل‌سازی آن را پیدا می‌کند، نه آزمونِ استراحت. هر دو در D-049 می‌آیند، هر کدام برای آنچه می‌تواند ببیند. پیشنهادِ مثال 45.62 درست است، اما به‌تنهایی آن عیب را نمی‌گرفت.\n\n\n\n45.5.13 آزمونِ ویژگی با ورودیِ تصادفی\nایده. آزمونِ دست‌نوشته چیزی را می‌آزماید که نویسنده‌اش به آن فکر کرده است. آزمونِ ویژگی ورودی‌های تصادفی می‌سازد و پس از هر گام فقط ناورداها را می‌سنجد. برای هر گام پاسخِ مورد انتظار لازم نیست. ناوردا خودش داور است.\ndef property_test(cls=cf.SocSim, runs: int = 200, steps: int = 50,\n                  seed: int = 4511) -&gt; dict:\n    \"\"\"Random currents and time steps; after every step the SOC is in the\n    window, and at the end the charge balance holds.\"\"\"\n    rng = np.random.default_rng(seed)\n    broken_window = broken_balance = 0\n    for _ in range(runs):\n        soc0 = float(rng.uniform(0.1, 0.9))\n        sim = cls(q_ah=C[\"q_ah\"], soc=soc0)\n        for _ in range(steps):\n            i = float(rng.normal(0.0, 300.0))\n            dt = float(rng.uniform(1.0, 3600.0))\n            sim.step(i, dt)\n            if not sim.lo - 1e-9 &lt;= sim.soc &lt;= sim.hi + 1e-9:\n                broken_window += 1\n        if abs(sim.balance_error(soc0)) &gt; 1e-6:\n            broken_balance += 1\n    return dict(runs=runs, steps=runs * steps, window=broken_window,\n                balance=broken_balance)\nproperty tests: 200 runs of 50 random steps each\n  (currents and time steps drawn at random)\n  version   steps    window broken   balance broken (runs)\n  v1.0      10000               0                        0\n  v1.1      10000               0                      200\n  a hand-written case tests what its author thought of; random\n  inputs test what nobody thought of - ten thousand steps in a\n  second, and the invariants decide pass or fail without an\n  expected answer for each step; v1.1's bug fails 200 of\n  200 runs\n\nمثال 45.70 (ده هزار گام در یک ثانیه) پرسش. دو نسخه در ۲۰۰ اجرای ۵۰ گامی چند بار ناورداها را می‌شکنند؟\nپاسخ. نسخهٔ 1.0 هیچ‌بار. نسخهٔ 1.1 ناوردای پنجره را هیچ‌بار و ناوردای موازنه را در هر ۲۰۰ اجرا.\nتفسیر. ده هزار گام در یک ثانیه اجرا می‌شود و خطای 1.1 را در هر اجرا می‌گیرد. اما ناوردای پنجره آن را نمی‌گیرد. پس آزمونِ ویژگی به اندازهٔ ناورداهایش خوب است. یک ناوردای کم، یک خطای دیده‌نشده است.\n\n\n\n45.5.14 آزمون‌های مرزیِ قاعدهٔ شارژ\ndef charge_allowed(t_cell: float, lo: float = 2.0, hi: float = 52.0) -&gt; bool:\n    \"\"\"Educational rule: charging only between lo and hi (inclusive).\"\"\"\n    return lo &lt;= t_cell &lt;= hi\nboundary tests of the educational charging rule (2 to 52 C, edges included)\n  cell C      expected   got\n       1.99   False      False\n       2.00   True       True\n       2.01   True       True\n      25.00   True       True\n      51.99   True       True\n      52.00   True       True\n      52.01   False      False\n     -20.00   False      False\n        nan   False      False\n  9 cases, 0 failing; a missing reading (nan) is refused because\n  every comparison with nan is false - a happy accident here,\n  so it gets its own case: a rule that must refuse on a lost\n  sensor is tested on a lost sensor, not trusted to\n\nمثال 45.71 (خوانشِ گم‌شده) پرسش. قاعدهٔ «شارژ فقط میانِ 2 و 52 °C» در لبه‌ها و با خوانشِ گم‌شده چه می‌کند؟\nپاسخ. هر نُه حالت درست‌اند. لبه‌ها پذیرفته می‌شوند، 1.99 و 52.01 رد. خوانشِ گم‌شده NaN هم رد می‌شود.\nتفسیر. ردِ خوانشِ گم‌شده یک اتفاقِ خوش است: هر مقایسه با آن نادرست است. اگر کسی قاعده را به شکلِ «رد اگر بیرون از بازه باشد» بنویسد، همان خوانش پذیرفته می‌شود. پس قاعده‌ای که باید با حس‌گرِ گم‌شده رد کند، با حس‌گرِ گم‌شده آزموده می‌شود. آن را به شانس نمی‌سپاریم.\n\n\n\n45.5.15 روندِ مقاومتِ عایق با جمعِ تجمعی\nایده. مقاومتِ عایقِ رک با رطوبت آرام کم می‌شود. هشدارِ ثابت فقط وقتی به صدا درمی‌آید که مقدار از حد بگذرد. جمعِ تجمعیِ فصلِ ۳۷ (بخش 37.3) انحراف‌های کوچک ولی پیوسته از خط‌مبنا را جمع می‌کند و روند را زودتر می‌بیند.\ndaily insulation resistance of one rack, 120 days (synthetic);\n  moisture from day 71\n  fixed alarm below 300 kohm: day 104\n  CUSUM on the log reading (k 0.5, h 5): day 85\n  a slow fall stays above a fixed alarm for weeks; a CUSUM\n  sees the trend while the value is still healthy - time to\n  find a door seal or a cooling leak before the insulation\n  alarm trips the rack (ch 37)\n\nمثال 45.72 (نوزده روز زودتر) پرسش. هشدارِ ثابتِ 300 kΩ و جمعِ تجمعی هر کدام کی روند را می‌بینند؟\nپاسخ. هشدارِ ثابت در روزِ ۱۰۴ و جمعِ تجمعی در روزِ ۸۵، یعنی ۱۹ روز زودتر.\nتفسیر. افتِ آهسته هفته‌ها بالای هشدارِ ثابت می‌ماند. جمعِ تجمعی روند را وقتی می‌بیند که مقدار هنوز سالم است. این فرصتی است برای یافتنِ آب‌بندیِ در یا نشتِ مدارِ خنک‌کاری، پیش از آنکه هشدارِ عایق رک را بیرون کند.\n\n\n\n45.5.16 چرخهٔ کالیبراسیونِ ظرفیت\na full capacity cycle of the battery (32.1 MWh in the window)\n  to recalibrate SOC and health\n  energy lost a cycle at round trip 86%: 4.5 MWh (0.31 k u)\n  cycles a year   MWh lost   k u\n              1        4.5    0.3\n              4       18.0    1.3\n             12       53.9    3.8\n  a calibration cycle costs little; scheduling it where it\n  replaces a normal cycle costs less still - what it buys is a\n  health figure the warranty and the plant model can trust\n  (ch 19, ch 37)\n\nمثال 45.73 (چهار و نیم مگاوات‌ساعت برای عددی که می‌شود به آن اعتماد کرد) پرسش. یک چرخهٔ کاملِ کالیبراسیون چقدر انرژی از دست می‌دهد؟ با چهار بار در سال چه؟\nپاسخ. 4.5 MWh در هر چرخه، یعنی 0.31 k u. با چهار بار 18.0 MWh و 1.3 k u.\nتفسیر. چرخهٔ کالیبراسیون ارزان است. اگر جای یک چرخهٔ معمولی را بگیرد، ارزان‌تر هم می‌شود. آنچه می‌خرد عددی برای سلامت است که ضمانت و مدلِ نیروگاه بتوانند به آن اعتماد کنند. حالتِ شارژِ LFP بی‌این اصلاح‌ها می‌لغزد (مثال 45.63).\n\n\n\n45.5.17 دادهٔ سامانهٔ مدیریت و اسکادا\nBMS points: 39,936 cell voltages and 9,984 temperatures, every 1 s\n  raw data 200 kB/s (17.3 GB a day) - kept in the container's own store\n  to SCADA: 12 summaries a module (min, max, mean, balancing duty, ...):\n    36.9 kB/s\n  the plant network carries the summaries and the alarms; the\n  raw data stays local and is fetched for an investigation -\n  the split is part of the point list (ch 35)\n\nمثال 45.74 (دویست کیلوبایت در ثانیه در کانتینر) پرسش. دادهٔ خامِ سامانهٔ مدیریت چند کیلوبایت در ثانیه است؟ خلاصه‌ها برای اسکادا چند؟\nپاسخ. خام 200 kB/s، یعنی 17.3 GB در روز. خلاصه‌ها 36.9 kB/s.\nتفسیر. شبکهٔ نیروگاه خلاصه‌ها و هشدارها را می‌برد. دادهٔ خام در انبارِ خودِ کانتینر می‌ماند و برای بررسی خوانده می‌شود. سهمِ زمانِ متعادل‌سازیِ هر ماژول (مثال 45.61) در خلاصه‌هاست، نه در دادهٔ خام. این جداسازی بخشی از فهرستِ نقطه‌های فصلِ ۳۵ است (بخش 35.3).\n\n\n\n45.5.18 آزمونِ پیری شش‌ماهه تا بیست سال\ncapacity loss of test cells over 6 months (synthetic, fade ~ sqrt(t));\n  two fits carried to 20 years\n  straight line: 0.0756 a year -&gt; loss at 20 years 151%\n  sqrt(t) curve: 0.0460 a sqrt(year) -&gt; loss at 20 years 21%\n  true model at 20 years: 20%\n  both fit six months well; carried to twenty years the line\n  predicts more loss than the cell has - the shape, not the\n  fit, decides, and a short test shows the shape only with a\n  model of the mechanism: the maker's ageing model and its\n  evidence are what the warranty rests on (ch 19)\n\nمثال 45.75 (خطی که بیش از همهٔ ظرفیت می‌بَرد) پرسش. خطِ راست و منحنیِ ریشهٔ زمان، هر دو برازش‌شده به شش ماه، در بیست سال چه می‌گویند؟\nپاسخ. خطِ راست 151 % کاهش و منحنیِ ریشهٔ زمان 21 %. مدلِ درست 20 % است.\nتفسیر. هر دو شش ماه را خوب برازش می‌کنند. خطِ راست در بیست سال بیش از همهٔ ظرفیتِ سلول را کم می‌کند. پس شکلِ منحنی تعیین‌کننده است، نه کیفیتِ برازش. آزمونِ کوتاه شکل را فقط با مدلی از سازوکارِ فرسایش نشان می‌دهد. مدلِ پیریِ سازنده و شاهدش پایه‌ای است که ضمانت روی آن ایستاده (بخش 19.2.8).\n\n\n\n45.5.19 خطای حالتِ شارژ در سراسرِ منحنی\nSOC error from a 5 mV reading error across the LFP teaching curve\n  error above 3 % between SOC 20% and 81%\n  largest 5.0%, smallest 0.16%\n  only the ends of the curve let the voltage correct the SOC\n\n\n\n\n\n\nشکل 45.10: خطای حالتِ شارژ از خطای 5 mV در خوانشِ ولتاژ در سراسرِ منحنیِ آموزشیِ LFP. در میانهٔ تخت، ولتاژ چیزِ زیادی دربارهٔ حالتِ شارژ نمی‌گوید.\n\n\n\nایده. مثال 45.63 پنج نقطه را سنجید. نمودار کلِ منحنی را نشان می‌دهد. میانِ 20 و 81 % حالتِ شارژ، خطا بیش از 3 % است. پنجرهٔ کارِ S1، یعنی 10–90 %، بیشترش در همین ناحیه است. پس اصلاحِ حالتِ شارژ با ولتاژ فقط در دو لبهٔ پنجره ممکن است. برنامهٔ کار باید هر چند وقت یک بار باتری را به یکی از لبه‌ها ببرد (مثال 45.73).\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nمعادلهٔ 45.22 را توضیح دهید. هر ناوردا چه خطایی را در کد می‌گیرد؟\nچرا شبیه‌ساز درخواستِ بیرون از پنجره را می‌بُرد، به‌جای اینکه خطا بدهد؟\nچهار گروهِ آزمونِ شبیه‌ساز را نام ببرید.\nچرا نمونهٔ دریافت فایل را می‌آزماید، نه سلول‌ها را؟\nمعادلهٔ 45.23 را توضیح دهید. چرا کوتاه‌کردنِ استراحت هم نشت‌دار را رها می‌کند و هم سلولِ سالم را دور می‌ریزد؟\nمعادلهٔ 45.24 را توضیح دهید. چرا تخت‌بودنِ منحنیِ LFP اهمیت دارد؟\nچرا سامانهٔ مدیریت سلولِ نشت‌دار را پنهان می‌کند؟ کدام سیگنال آن را نشان می‌دهد؟\nشکل 45.7 را بخوانید: کدام حلقه‌ها سرخ‌اند و چرا؟\nچرا هیچ حلقه‌ای به‌تنهایی شکست نخورد؟\nسه درسی را که به D-049 می‌رود نام ببرید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-plantp",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-plantp",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "45.6 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch45.integrated\n\nمثال 45.76 (مقدماتی: باتریِ S1 با دست) پرسش. انرژیِ اسمی و قابلِ استفاده، نرخِ C، انرژیِ تحویلی در یک چرخه و انرژیِ قابلِ استفاده در سال‌های ۰، ۱۰ و ۲۰ را با فرسایشِ خطیِ آموزشی بیابید.\ndef by_hand(window=(0.10, 0.90), rt_ac: float = 0.86, fade: float = 0.02,\n            years=(0, 10, 20)) -&gt; dict:\n    n = B[\"s_module\"] * B[\"m_rack\"] * B[\"r_container\"] * B[\"containers\"]\n    e_nom = n * C[\"q_ah\"] * C[\"v_nom\"] / 1e6                 # MWh\n    usable = e_nom * (window[1] - window[0])\n    p_mw = B[\"pcs\"] * B[\"pcs_mw\"]\n    c_rate = p_mw / e_nom\n    e_out = usable * rt_ac ** 0.5                            # discharge side\nthe S1 battery by hand (ch 19 build, teaching values)\n  39,936 cells x 314 Ah x 3.2 V = 40.13 MWh nominal\n  window 10%-90%: 32.10 MWh usable at the cells\n  20 MW of PCS: C-rate 0.50 on the nominal energy\n  round trip 86% at AC: about 29.8 MWh delivered from a full window\n  fade 2% a year (linear, teaching):\n  year   health   usable MWh\n     0     100%        32.10\n    10      80%        25.68\n    20      60%        19.26\n  check: 40 MWh nominal at 20 MW is a two-hour battery, and\n  the window keeps a fifth of it unused; the linear fade is a\n  teaching line - ch 19 restores the usable energy by\n  augmentation in years 8 and 13 (D-023)\nبررسیِ معقول‌بودن. 40.13 MWh همان عددِ فصلِ ۱۹ است. نرخِ 0.50 یعنی باتریِ دوساعته. انرژیِ تحویلی با ریشهٔ بازدهِ رفت‌وبرگشت، یعنی سهمِ سمتِ دشارژ، حساب شده است.\nتفسیر. پنجره یک‌پنجمِ انرژی را بی‌استفاده نگه می‌دارد. فرسایشِ خطیِ 2 % در سال یک خطِ آموزشی است. فصلِ ۱۹ انرژیِ قابلِ استفاده را با افزودن در سال‌های ۸ و ۱۳ نگه می‌دارد (D-023). کیفیتِ ساخت، یعنی هم‌گروه‌سازی، جوش‌ها و رطوبت، تعیین می‌کند فرسایشِ واقعی به این خط نزدیک بماند.\n\n\nمثال 45.77 (میانی: شاهدِ کانتینرِ C5 پیش از حمل) پرسش. شاهدهای این فصل را برای کانتینرِ C5 جمع کنید. کانتینر حمل می‌شود؟ با چه شرطی؟\nevidence for container C5 before it ships, summarised\n  cell lot L4506: 5 leakers removed at a 14-day rest (file read);\n    lot L4507's file accepted without reading its rest time -\n    the trail of lab D starts here\n  module welds: 2 cold welds in one module - rework and re-measure\n  BMS configuration: t_charge_max above the cell limit -\n    correct it, record the new fingerprint\n  SOC simulator v1 (training model): invariant error 4e-14 Ah\n  missing: OCV spread after a rest at site acceptance - added\n  decision: C5 ships after the weld rework and the BMS fix;\n  the site test plan gains the OCV check; the cell maker's rest\n  time becomes a contract item with its record\nتفسیر. کانتینر پس از تعمیرِ جوش‌ها و درست‌کردنِ حدِ دما حمل می‌شود. دو چیز هم برای همهٔ کانتینرها عوض می‌شود: آزمونِ پراکندگیِ ولتاژ به پذیرشِ ساختگاه افزوده می‌شود و مدتِ استراحتِ سازندهٔ سلول بندِ قرارداد می‌شود. سطرِ دوم مهم‌ترین است. فایلِ محمولهٔ L4507 پذیرفته شد، بی آنکه مدتِ استراحتش خوانده شود. این همان نمونهٔ کورِ مثال 45.62 است. گزارشِ «همه قبول» این را نشان نمی‌داد.\n\n\nمثال 45.78 (یکپارچه: مبنای ساخت و شاهدِ باتری) پرسش. مبنای ساخت و شاهدِ باتریِ نیروگاه را با موردهای باز بنویسید.\nD-049 battery manufacturing and evidence basis\n  1 coating weight, dry-room dew point, formation and rest\n    records of the cell maker delivered with each lot\n  2 every cell graded (capacity, resistance, K-value) and\n    matched; bins and IDs recorded per module\n  3 every weld's resistance measured and kept; torque and\n    insulation of each module and rack recorded\n  4 BMS limits checked against the cell data with margins;\n    the configuration fingerprinted at factory and site\n  5 OCV spread after a rest at site acceptance; balancing\n    duty by module exported to monitoring\n  6 transport SOC, isolation by division, replacement modules\n    brought to the rack's SOC; take-back route in the contract\n  7 later findings: lot files checked before use; lots kept\n    together; BMS rules for alarm-before-trip; a site rest check\n    sees strong leakers only (weeks), the duty signal the weak;\n    standby drain of a waiting container; contactor and\n    insulation trends in the rack record; a second cell factory\n    is a product change\n  open: the cell maker's qualification and lot data for the\n    exact cell, the integrator's BMS records (U-126)\nتفسیر. این تصمیمِ D-049 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nوزنِ پوشش مشخصهٔ بحرانی است: خطِ B با \\(C_\\text{pk} = 0.36\\) حاشیهٔ موازنه را به 1 % می‌رساند. پرسشی برای ممیزیِ سازنده است (فصلِ ۳۹، مثال 45.9).\nحدِ دمای شارژِ سامانهٔ مدیریت بالای حدِ سلول بود. پیکربندی با اثرانگشت بسته می‌شود (فصل‌های ۴۴ و ۵۰، مثال 45.14).\nنمونهٔ دریافت فایل را می‌آزماید. غربال در کارخانهٔ سلول است و مدتِ استراحت بندِ قرارداد (مثال 45.59، مثال 45.60).\nسهمِ متعادل‌سازیِ هر ماژول به پایش می‌رود. سامانهٔ مدیریت نشت‌دار را پنهان می‌کند (فصلِ ۳۷، مثال 45.61).\nماژولِ جایگزین پیش از نصب به حالتِ شارژِ رک می‌رسد (فصلِ ۵۲، مثال 45.42).\nمسیرِ بازپس‌گیری در قراردادِ خرید است (فصل‌های ۳۹ و ۵۳، مثال 45.43).\nیافته‌های بعدی (بندِ ۷): فایلِ محموله پیش از استفاده وارسی می‌شود (مثال 45.21). محموله‌ها کنارِ هم می‌مانند (مثال 45.22). قاعدهٔ «هشدار پیش از قطع» در پیکربندی اجرا می‌شود (مثال 45.27). آزمونِ استراحتِ ساختگاه فقط نشت‌دارهای قوی را می‌بیند و سیگنالِ متعادل‌سازی ضعیف‌ها را (مثال 45.69). کانتینرِ منتظر از تخلیهٔ خودش محافظت می‌شود (مثال 45.46). کارخانهٔ دومِ سلول تغییرِ محصول است (مثال 45.37).\nدادهٔ صلاحیتِ سازندهٔ سلول برای همین سلول و سابقه‌های سامانهٔ مدیریتِ یکپارچه‌ساز هنوز روشن نیستند (U-126).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-numbers",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-numbers",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.7 عددهای کلیدیِ باتریِ نیروگاهِ P",
    "text": "45.7 عددهای کلیدیِ باتریِ نیروگاهِ P\n\n\n\nجدول 45.8: عددهای کلیدیِ فصلِ ۴۵ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nنسبتِ منفی به مثبت، طرح و بدترین نقطه\n1.047 / 0.986\nمثال 45.1\n\n\nانرژی بر جرم، سلول و کانتینر\n179 / 112 Wh/kg\nمثال 45.2\n\n\nپنجرهٔ ولتاژِ رک با سامانهٔ مدیریت\n1082–1498 V\nمثال 45.3\n\n\nشاخصِ توانِ پوشش، خطِ A و B\n1.20 / 0.36\nمثال 45.9\n\n\nآبِ اتاقِ خشک نسبت به سالن\n1.9 %\nمثال 45.10\n\n\nپرچم‌ها: K، ظرفیت، مقاومت\n۵، ۳، ۴\nمثال 45.11\n\n\nظرفیتِ پس‌گرفته با هم‌گروه‌سازی\n2.87 Ah\nمثال 45.12\n\n\nجوشِ سرد و گرمای آن\n۲؛ 1.50 W\nمثال 45.13\n\n\nولتاژ و انرژیِ یک ماژول\n166 V؛ 52.2 kWh\nمثال 45.40\n\n\nروزهای متعادل‌سازیِ ماژولِ جایگزین\n۲۶\nمثال 45.42\n\n\nبازیافتِ یک کانتینر\n17.3 / 28.0 t\nمثال 45.43\n\n\nخطای ناوردای شبیه‌ساز\n\\(10^{-14}\\) آمپرساعت\nمثال 45.58\n\n\nکشف با نمونهٔ ۵۰ سلولی\n11.9 %\nمثال 45.59\n\n\nنشت‌دارِ یافته در ۱۴ و ۷ روز\n4.8 / 4.5 از ۵\nمثال 45.60\n\n\nسهمِ متعادل‌سازیِ نشت‌دار\n4 %\nمثال 45.61\n\n\nروزِ آزمونِ استراحتِ ساختگاه برای نشت‌دارِ ضعیف\n۸۸\nمثال 45.69\n\n\nنیروی تسمه با 3 % تورم\n20.8 kN\nمثال 45.4\n\n\nکمبودِ رک با 6 K پراکندگیِ دما در سالِ ۱۰\n10 %\nمثال 45.5\n\n\nخطای حالتِ شارژ از 5 mV در میانه\n5 %\nمثال 45.63\n\n\nماژول‌های فراخوان، محموله کنارِ هم و درهم\n۳۹ و ۷۱۸\nمثال 45.22\n\n\nقاعده‌های شکستهٔ پیکربندی\n۲ از ۷\nمثال 45.27\n\n\nخالصِ بازیافتِ یک کانتینرِ LFP\n-5.2 k u\nمثال 45.28\n\n\nروزهای خالی‌شدنِ کانتینرِ منتظر با 50 mA\n۶۱\nمثال 45.46\n\n\nساعتِ یافتنِ نشت‌دار با سابقه و بی‌آن\n9 / 288\nمثال 45.50",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-design",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-design",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.8 گردشِ کارِ ساخت و شاهدِ باتری",
    "text": "45.8 گردشِ کارِ ساخت و شاهدِ باتری\n\n\nمعماری را از سلول تا کانتینر عددی کنید: موازنهٔ الکترودها، انرژی بر جرم، پنجرهٔ ولتاژ در برابرِ سامانهٔ مدیریت و مبدّل (بخش 45.2).\nبرای هر گامِ ساختِ سلول، هدف، کنترل و شاهد را بنویسید، بی‌مقدارِ فرایند (بخش 45.3.1).\nشاهدهای کلیدی را با محموله بخواهید و بخوانید: وزنِ پوشش، نقطهٔ شبنم، دادهٔ شکل‌دهی و مقدارِ K (بخش 45.3).\nهم‌گروه‌سازی، جوش، گشتاور، عایق و پیکربندیِ سامانهٔ مدیریت را با سابقه بسنجید (بخش 45.3.8).\nخطر و مهار را رابط ببینید، نه نسخه. باتری را تقسیم‌شده ببینید، نه خاموش (بخش 45.4).\nشبیه‌سازها را با ناوردا و مرز بیازمایید. فهرستِ آزمون را با هر نسخه منتشر کنید (بخش 45.5.1).\nزنجیرهٔ شاهد را از کارخانهٔ سلول تا سابقهٔ چرخهٔ عمر دنبال کنید و حلقه‌های نیمه‌کاره را ببندید (بخش 45.5.5).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-lab",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-lab",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.9 آزمایشگاه‌های پایتونِ این فصل",
    "text": "45.9 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 45.9: آزمایشگاه‌های پایتونِ فصلِ ۴۵\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nسلول، طرح، محموله، جوش‌ها، سامانهٔ مدیریت، عیب، مواد\n\n\nمعماری\nexamples_a\nموازنه، سطح‌ها، پنجره‌ها، رابط‌ها\n\n\nتولید و کیفیت\nexamples_b\nپوشش، اتاقِ خشک، درجه‌بندی، هم‌گروه‌سازی، جوش، سامانهٔ مدیریت\n\n\nایمنی و چرخهٔ عمر\nexamples_c\nتقسیم، حمل، جایگزینی، پایانِ عمر\n\n\nزنجیرهٔ شاهد\nlab_d\nشبیه‌ساز با ناوردا، نمونهٔ دریافت، آزمونِ استراحت، متعادل‌سازی، زنجیره\n\n\nدورِ دوم\nexamples_s\nلبهٔ پوشش، پرکردن، رده‌ها، مقاومت و دما، تورم، پراکندگیِ دما، ولتاژِ LFP، متعادل‌سازی، آزمونِ کانتینر، پیرسازی\n\n\nدورِ سوم\nexamples_t\nفایلِ محموله، محموله‌ها، سنجه، حس‌گرها، ممیزی، نخستین شارژ، فرسایشِ هم‌گروه‌سازی، شکل‌دهی\n\n\nدورِ چهارم\nexamples_u\nبازگشتی‌ها، ارزشِ بازیافت، کاربردِ دوم، خطای نسخه، قاعده‌های پیکربندی، هزینهٔ یافتن، بازدهِ کولنی، سیگنال‌ها\n\n\nدورِ پنجم\nexamples_v\nآب‌بندی، لبهٔ رده، سیمِ حس، سابقه، آزمونِ ساختگاه، تخلیهٔ انتظار، وزنِ ماژول، شمارنده\n\n\nدورِ ششم\nexamples_w\nآزمونِ ویژگی، مرزِ قاعدهٔ شارژ، تحلیلِ خرابی، نمودارِ جوش، نخستین قطعه\n\n\nدورِ هفتم\nexamples_x\nآزمون‌های پایانِ خطِ ماژول، ساعتِ آزمونِ کانتینر، اسنادِ حمل، یدکیِ ماژول\n\n\nدورِ هشتم\nexamples_y\nارزشِ سابقه، کالیبراسیون، جرمِ پایانی، روندِ عایق، کارخانهٔ دوم، بیرون‌رفتنِ شبنم\n\n\nدورِ نهم\nexamples_z\nنسخه‌ها، ماژولِ خیس، کنتاکتور، داده، برون‌یابیِ پیری\n\n\nنیروگاهِ P\nintegrated\nبا دست، شاهدِ کانتینر، مبنای D-049\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ cellmfg پایهٔ این برنامه‌هاست: موازنهٔ الکترود، مقدارِ K، هم‌گروه‌سازی، حدهای بسته، وارسیِ سامانهٔ مدیریت، شبیه‌سازِ حالتِ شارژ، آبِ هوا و حسابِ بازیافت. همه با آزمون‌هایی در برابرِ حسابِ دستی، ناورداها و مرزها سنجیده شده‌اند. منحنیِ ولتاژ و شیبِ آن را از storage فصلِ ۱۹ می‌گیرد، امتیازِ مقاوم را از pvfab فصلِ ۴۱ و شاخصِ توان را از quality فصلِ ۴۰.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-mfg",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-mfg",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.10 ساخت در این فصل",
    "text": "45.10 ساخت در این فصل\nاین فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰ اینجا روی سلول، ماژول و کانتینر به کار رفت: کنترلِ هر گام، شاهد، تبارنامه، نمونه‌گیری و مشخصه‌های بحرانی. دو چیز در باتری ویژه است. نخست، فرایندِ ساختِ سلول خطرناک است و این کتاب آن را فقط در سطحِ هدف و کنترل می‌آورد. دوم، باتری هرگز بی‌برق نمی‌شود، پس هر گامِ مونتاژ و سرویس با بخش‌های باردار سر و کار دارد. فصلِ ۴۶ تابلوها و کلیدخانه‌ای را می‌سازد که کانتینرها به آن می‌پیوندند. فصل‌های ۴۹ و ۵۰ آزمون‌های ساختگاه و پذیرش را انجام می‌دهند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-std",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-std",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.11 جعبهٔ استاندارد و انطباق",
    "text": "45.11 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nایمنیِ سلول و باتریِ لیتیومی: IEC 62619:2022 (STD-096) و برای ذخیره‌سازِ انرژی IEC 63056:2020 (STD-097). ایمنیِ سامانه‌های ذخیره‌سازِ متصل به شبکه: IEC 62933-5-2:2025 (STD-098).\nروشِ آزمونِ گسترشِ گریزِ گرمایی: UL 9540A (STD-099، ویرایش با یادداشتِ وارسی در دفتر). نصبِ سامانه‌های ذخیره‌سازِ ثابت: NFPA 855:2026 (STD-100). آزمون‌های حمل: UN Manual of Tests and Criteria, 38.3 (STD-101).\nسامانهٔ مدیریتِ کیفیت و ممیزی: ISO 9001:2026 (STD-167).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، حد یا روشِ آزمون نقل نشده است. بارگذاری‌ها، نقطهٔ شبنم، مدتِ استراحت، حدِ مقاومتِ جوش، حاشیه‌های سامانهٔ مدیریت و نرخ‌های بازیافت آموزشی‌اند. حدِ واقعی را سازنده، قرارداد و مقامِ مسئول می‌دهند. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-deliverable",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-deliverable",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.12 تحویل‌دادنیِ نیروگاهِ P",
    "text": "45.12 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 45.10: سندهای فصلِ ۴۵ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-SPC-0012\nمشخصهٔ ساخت و شاهدِ باتری\nهر گام با کنترل و شاهد، بی‌مقدارِ فرایند\n\n\nPLP-ELE-REP-0015\nگزارشِ شاهدِ کانتینرها پیش از حمل\nهر کانتینر با یافته، اقدام و بستن\n\n\nPLP-CTL-REG-0009\nثبتِ پیکربندیِ سامانهٔ مدیریتِ باتری\nحدها با برگهٔ داده، اثرانگشت\n\n\nPLP-ELE-PRO-0006\nآزمونِ پراکندگیِ ولتاژ پس از استراحت در پذیرشِ ساختگاه\nمعیار، مدت و سابقه\n\n\nPLP-PRJ-REG-0028\nتبارنامه و زنجیرهٔ شاهدِ باتری\nسلول تا ماژول، محموله، جایگزینی\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-049: مبنای ساخت و شاهدِ باتری (مثال 45.78).\nفرض‌های A-474 تا A-481: سلول و طرحِ الکترود و سربارهای جرم (A-474)، دادهٔ محموله و پرچم‌ها (A-475)، جوش‌ها (A-476)، پیکربندیِ سامانهٔ مدیریت و حاشیه‌ها (A-477)، عیبِ ساختگی و زنجیره (A-478)، خطرها و مواد (A-479)، حمل و جایگزینی (A-480)، شبیه‌ساز و آزمون‌های آزمایشگاه (A-481).\nناشناختهٔ U-126: دادهٔ صلاحیت و محموله‌های سازندهٔ سلول برای همین سلول و سابقه‌های سامانهٔ مدیریتِ یکپارچه‌ساز.\nپیوند به فصل‌های دیگر: فصلِ ۱۹ طرح را داد. فصلِ ۳۹ ممیزی و قرارداد را می‌گیرد. فصلِ ۳۷ سهمِ متعادل‌سازی را پایش می‌کند. فصل‌های ۴۹ و ۵۰ آزمونِ پراکندگیِ ولتاژ و اثرانگشت را در ساختگاه انجام می‌دهند. فصلِ ۵۲ یدکی‌ها را می‌چیند و فصلِ ۵۳ بازپس‌گیری را.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-summary",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-summary",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.13 جمع‌بندی",
    "text": "45.13 جمع‌بندی\n\nمعماری: هر مفهومِ الکتروشیمیِ فصلِ ۱۹ یک اندازهٔ طراحی و یک کنترلِ ساخت دارد؛ الکترودِ منفی کمی بزرگ‌تر از مثبت است و چند درصد خطای پوشش در یک نقطه این حاشیه را می‌خورد؛ انرژی بر جرم از سلول تا کانتینر حدودِ ۴۰ درصد کم می‌شود؛ پنجرهٔ ولتاژِ رک میانِ حدهای سلول، سامانهٔ مدیریت و مبدّل بسته می‌شود (بخش 45.2).\nتولید و کیفیت: هر گامِ ساختِ سلول هدف، کنترل و شاهد دارد و خریدار شاهد را می‌خوانَد؛ وزنِ پوشش مشخصهٔ بحرانی است؛ اتاقِ خشک با نقطهٔ شبنم سنجیده می‌شود؛ نشت‌دار فقط در مقدارِ K دیده می‌شود؛ هم‌گروه‌سازی ظرفیت را پس می‌گیرد؛ هر جوش اندازه گرفته می‌شود؛ حدهای سامانهٔ مدیریت با برگهٔ داده و حاشیه وارسی می‌شوند (بخش 45.3).\nایمنی و چرخهٔ عمر: خطرِ فرایند کنترلِ مهندسی و مهار می‌خواهد؛ باتری تقسیم می‌شود، خاموش نمی‌شود؛ حمل در حالتِ شارژِ کم است؛ ماژولِ جایگزین به حالتِ شارژِ رک می‌رسد؛ مسیرِ بازپس‌گیری در قرارداد است (بخش 45.4).\nزنجیرهٔ شاهد: شبیه‌ساز با ناوردا و مرز آزموده می‌شود؛ نمونهٔ دریافت فایل را می‌آزماید، نه محموله را؛ استراحتِ کوتاه نشت‌دار را رها می‌کند؛ سامانهٔ مدیریت نشت‌دار را پنهان می‌کند و سهمِ متعادل‌سازی آن را نشان می‌دهد؛ چند حلقهٔ نیمه‌کاره با هم عیب را به ساختگاه می‌رسانند و سابقه‌ها آن را پیدا می‌کنند (بخش 45.5).\n\n\n45.13.1 واژگانِ فصلِ ۴۵\n\n\n\nجدول 45.11: واژگانِ فصلِ ۴۵\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nالکترودِ مثبت\npositive electrode\n\n\n\nالکترودِ منفی\nnegative electrode\n\n\n\nجمع‌کنندهٔ جریان\ncurrent collector\n\n\n\nجداکننده\nseparator\n\n\n\nظرفیتِ سطحی\nareal capacity\n\n\n\nبارگذاریِ پوشش\ncoating weight\n\n\n\nنسبتِ ظرفیتِ منفی به مثبت\nN/P ratio\n\n\n\nته‌نشینیِ لیتیم\nlithium plating\n\n\n\nاتاقِ خشک\ndry room\n\n\n\nنقطهٔ شبنم\ndew point\n\n\n\nشکل‌دهی\nformation\n\n\n\nپیرسازی\naging\n\n\n\nآزمونِ استراحت\nrest test\n\n\n\nمقدارِ K\nK-value\n\n\n\nخودتخلیه\nself-discharge\n\n\n\nدرجه‌بندی\ngrading\n\n\n\nهم‌گروه‌سازیِ سلول‌ها\ncell matching\n\n\n\nجوشِ لیزری\nlaser weld\n\n\n\nمتعادل‌سازی\ncell balancing\n\n\n\nسهمِ زمانِ متعادل‌سازی\nbalancing duty\n\n\n\nحالتِ شارژ\nstate of charge\nSOC\n\n\nناوردا\ninvariant\n\n\n\nزنجیرهٔ شاهد\nevidence chain\n\n\n\nبازپس‌گیری\ntake-back\n\n\n\nبازیافت\nrecycling\n\n\n\nکاربردِ دوم\nsecond life",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-assess",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-assess",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.14 ارزیابیِ پلکانی",
    "text": "45.14 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند معماریِ سلول و بستهٔ باتری را با عدد بسنجد؛ نقشهٔ ساختِ سلول را با هدف، کنترل و شاهد بنویسد، بی هیچ دستورِ ساخت؛ دادهٔ محموله را برای دورافتاده‌ها بخوانَد؛ مونتاژ و پیکربندیِ سامانهٔ مدیریت را با سابقه بسنجد؛ شبیه‌سازی را با ناوردا و مرز بیازماید؛ و یک عیب را در زنجیرهٔ شاهد دنبال کند. همهٔ این‌ها بی‌کار روی باتریِ باردار. پاسخ‌ها در بخش 45.15 آمده‌اند.\n\n45.14.1 پلهٔ ۱: مبانی\n\nتمرین 45.1 جدول 45.1 را با مثالِ مقاومتِ درونی توضیح دهید.\n\n\nتمرین 45.2 کارِ هر جزءِ جدول 45.2 را بگویید.\n\n\nتمرین 45.3 قالب‌های سلول را نام ببرید و بگویید هر کدام در ساخت چه تفاوتی دارند.\n\n\nتمرین 45.4 معادلهٔ 45.1 را توضیح دهید.\n\n\nتمرین 45.5 ته‌نشینیِ لیتیم چیست؟\n\n\nتمرین 45.6 معادلهٔ 45.2 را توضیح دهید.\n\n\nتمرین 45.7 پنجرهٔ ولتاژِ رک را تعریف کنید.\n\n\nتمرین 45.8 یازده عنصرِ جدول 45.3 را نام ببرید.\n\n\nتمرین 45.9 رابط‌های سلول تا نیروگاه را نام ببرید.\n\n\nتمرین 45.10 جدول 45.4 را توضیح دهید.\n\n\nتمرین 45.11 پنج خطرِ فرایندِ ساختِ سلول را نام ببرید.\n\n\nتمرین 45.12 معادلهٔ 45.7 را توضیح دهید.\n\n\nتمرین 45.13 معادلهٔ 45.8 را توضیح دهید.\n\n\nتمرین 45.14 امتیازِ استانداردِ مقاوم را تعریف کنید.\n\n\nتمرین 45.15 هم‌گروه‌سازی چیست؟\n\n\nتمرین 45.16 جوشِ سرد چیست؟\n\n\nتمرین 45.17 معادلهٔ 45.9 را توضیح دهید.\n\n\nتمرین 45.18 جدول 45.5 را توضیح دهید.\n\n\nتمرین 45.19 شناساییِ ورودی سه کارش را نام ببرید.\n\n\nتمرین 45.20 جدول 45.6 را توضیح دهید.\n\n\nتمرین 45.21 معادلهٔ 45.14 را توضیح دهید.\n\n\nتمرین 45.22 معادلهٔ 45.15 را توضیح دهید.\n\n\nتمرین 45.23 معادلهٔ 45.16 را توضیح دهید.\n\n\nتمرین 45.24 ادعای ضمانت با کدام سابقه‌ها ثابت می‌شود؟\n\n\nتمرین 45.25 معادلهٔ 45.22 را توضیح دهید.\n\n\nتمرین 45.26 چهار گروهِ آزمونِ شبیه‌ساز را نام ببرید.\n\n\nتمرین 45.27 معادلهٔ 45.23 را توضیح دهید.\n\n\nتمرین 45.28 معادلهٔ 45.24 را توضیح دهید.\n\n\nتمرین 45.29 شکل 45.7 را بخوانید.\n\n\nتمرین 45.30 معادلهٔ 45.3 را توضیح دهید.\n\n\nتمرین 45.31 معادلهٔ 45.4 را توضیح دهید.\n\n\nتمرین 45.32 معادلهٔ 45.5 را توضیح دهید.\n\n\nتمرین 45.33 معادلهٔ 45.10 را توضیح دهید.\n\n\nتمرین 45.34 معادلهٔ 45.11 را توضیح دهید.\n\n\nتمرین 45.35 پنج وارسیِ فایلِ محموله را نام ببرید.\n\n\nتمرین 45.36 معادلهٔ 45.25 را توضیح دهید.\n\n\nتمرین 45.37 معادلهٔ 45.26 را توضیح دهید.\n\n\nتمرین 45.38 معادلهٔ 45.17 را توضیح دهید.\n\n\nتمرین 45.39 قاعده‌های سازگاریِ پیکربندی را نام ببرید.\n\n\nتمرین 45.40 معادلهٔ 45.27 را توضیح دهید.\n\n\nتمرین 45.41 معادلهٔ 45.12 را توضیح دهید.\n\n\nتمرین 45.42 باندِ محافظ در درجه‌بندی چیست؟\n\n\nتمرین 45.43 معادلهٔ 45.18 را توضیح دهید.\n\n\nتمرین 45.44 معادلهٔ 45.28 را توضیح دهید.\n\n\nتمرین 45.45 آزمونِ ویژگی چیست و چه فرقی با آزمونِ دست‌نوشته دارد؟\n\n\nتمرین 45.46 شکل 45.4 را بخوانید.\n\n\nتمرین 45.47 شکل 45.3 را بخوانید.\n\n\nتمرین 45.48 شکل 45.9 را بخوانید.\n\n\nتمرین 45.49 شکل 45.5 را بخوانید.\n\n\nتمرین 45.50 ده گامِ آزمونِ کارخانهٔ کانتینر را نام ببرید.\n\n\nتمرین 45.51 هشت سندِ حملِ هر کانتینر را نام ببرید.\n\n\nتمرین 45.52 معادلهٔ 45.13 را توضیح دهید.\n\n\nتمرین 45.53 معادلهٔ 45.19 را توضیح دهید.\n\n\nتمرین 45.54 جمعِ تجمعی را برای روندِ عایق توضیح دهید.\n\n\nتمرین 45.55 معادلهٔ 45.6 را توضیح دهید.\n\n\nتمرین 45.56 محدودهٔ کارِ ایمن را با لایه‌هایش تعریف کنید.\n\n\nتمرین 45.57 معادلهٔ 45.20 را توضیح دهید.\n\n\nتمرین 45.58 پنج گروهِ آزمونِ نوعیِ جدول 45.7 را با هدفشان نام ببرید.\n\n\nتمرین 45.59 معادلهٔ 45.21 را توضیح دهید.\n\n\nتمرین 45.60 شکل 45.10 را بخوانید.\n\n\n\n45.14.2 پلهٔ ۲: تحلیل\n\nتمرین 45.61 چرا خطرناک‌ترین عیب‌های سلول در آزمونِ ظرفیت دیده نمی‌شوند؟\n\n\nتمرین 45.62 چرا خطای پوشش در یک نقطه از خطای میانگین مهم‌تر است؟\n\n\nتمرین 45.63 چرا خریدار کانتینرها را با انرژیِ سلول مقایسه نمی‌کند؟\n\n\nتمرین 45.64 چرا تنظیمِ سامانهٔ مدیریت قلمِ رابط است؟\n\n\nتمرین 45.65 چرا راهبردِ اطفا در این فصل نسخه نمی‌گیرد؟\n\n\nتمرین 45.66 چرا خریدار به شاهد بسنده می‌کند و وارد فرایند نمی‌شود؟\n\n\nتمرین 45.67 چرا خطی با شاخصِ توانِ کم سلول‌هایی می‌سازد که آزمونِ ظرفیت را می‌گذرانند؟\n\n\nتمرین 45.68 چرا ثبتِ پیوستهٔ نقطهٔ شبنم بهتر از یک عددِ ممیزی است؟\n\n\nتمرین 45.69 چرا نشت‌دار در ظرفیت و مقاومت عادی است؟\n\n\nتمرین 45.70 چرا رکوردِ ناممکن پیش از تحلیل کنار گذاشته می‌شود؟\n\n\nتمرین 45.71 چرا پرچم پرسش است، نه حکم؟\n\n\nتمرین 45.72 چرا متعادل‌سازی ظرفیتِ ازدست‌رفتهٔ ماژولِ ناهمگون را پس نمی‌دهد؟\n\n\nتمرین 45.73 چرا دو جوشِ سردِ کنارِ هم نشانهٔ علتِ مشترک‌اند؟\n\n\nتمرین 45.74 چرا خطای حدِ دمای شارژ در آزمونِ کارخانه دیده نمی‌شود؟\n\n\nتمرین 45.75 چرا مهار در کارخانهٔ سلول هم لازم است؟\n\n\nتمرین 45.76 چرا کنتاکتورِ باز به معنای بی‌برق نیست؟\n\n\nتمرین 45.77 چرا حالتِ شارژِ حمل برای هر مسیر وارسی می‌شود؟\n\n\nتمرین 45.78 چرا یدکیِ هم‌سن بهتر از یدکیِ نو می‌نشیند؟\n\n\nتمرین 45.79 چرا بازیافت بر پایهٔ جرم برای LFP گمراه‌کننده است؟\n\n\nتمرین 45.80 چرا ناوردا چیزی را می‌آزماید که نمونه‌های ورودی نمی‌آزمایند؟\n\n\nتمرین 45.81 چرا شبیه‌ساز درخواستِ بیرون از پنجره را می‌بُرد؟\n\n\nتمرین 45.82 چرا نمونهٔ دریافت محموله را غربال نمی‌کند؟\n\n\nتمرین 45.83 چرا استراحتِ کوتاه سلولِ سالم را هم دور می‌ریزد؟\n\n\nتمرین 45.84 چرا تخت‌بودنِ منحنیِ LFP نشت را بزرگ‌تر نشان می‌دهد؟\n\n\nتمرین 45.85 چرا سامانهٔ مدیریت نشت‌دار را پنهان می‌کند؟\n\n\nتمرین 45.86 چرا هیچ حلقه‌ای به‌تنهایی شکست نخورد؟\n\n\nتمرین 45.87 چرا سابقه‌ها عیب را در چند ساعت پیدا کردند؟\n\n\nتمرین 45.88 چرا قابِ ماژول برای رشدِ پایانِ عمر طراحی می‌شود؟\n\n\nتمرین 45.89 چرا یکنواختیِ دما اندازهٔ طراحی است؟\n\n\nتمرین 45.90 چرا نقشهٔ حس‌گرها ورودیِ حاشیهٔ دماست؟\n\n\nتمرین 45.91 چرا لبهٔ پوشش در برش دور ریخته می‌شود؟\n\n\nتمرین 45.92 چرا سمتِ پایینِ وزنِ پرکردن مهم‌تر است؟\n\n\nتمرین 45.93 چرا رده‌ها در ماژول قاطی نمی‌شوند؟\n\n\nتمرین 45.94 چرا مقاومت‌ها در یک دما مقایسه می‌شوند؟\n\n\nتمرین 45.95 چرا شمارِ کانتینرهای آزموده را ساعت‌ها تعیین می‌کنند، نه پول؟\n\n\nتمرین 45.96 چرا مدتِ استراحت فشارِ اقتصادی دارد؟\n\n\nتمرین 45.97 چرا یکپارچه‌ساز فایلِ نادرست را خودش درست نمی‌کند؟\n\n\nتمرین 45.98 چرا محموله‌ها کنارِ هم نگه داشته می‌شوند؟\n\n\nتمرین 45.99 چرا کافی‌بودنِ سنجه به تصمیم بستگی دارد؟\n\n\nتمرین 45.100 چرا میانگینِ خوب کفِ شکسته را نمی‌پوشاند؟\n\n\nتمرین 45.101 چرا ولتاژِ LFP در میانه حالتِ شارژ را نمی‌گوید؟\n\n\nتمرین 45.102 چرا متعادل‌سازِ کوچک نشت‌دار را هم می‌پوشاند؟\n\n\nتمرین 45.103 چرا سودِ هم‌گروه‌سازی با سن کم می‌شود؟\n\n\nتمرین 45.104 چرا بیشترِ بازگشتی‌ها از اطرافِ سلول می‌آیند؟\n\n\nتمرین 45.105 چرا هشداری که بعد از قطع تنظیم شده خطرناک است؟\n\n\nتمرین 45.106 چرا دو گونه وارسیِ پیکربندی لازم است؟\n\n\nتمرین 45.107 چرا هزینهٔ بازپس‌گیریِ LFP در قرارداد می‌آید؟\n\n\nتمرین 45.108 چرا سابقهٔ چرخهٔ عمر ارزشِ مالی دارد؟\n\n\nتمرین 45.109 چرا آزمونِ پیامد خطای نسخهٔ 1.1 را نمی‌بیند؟\n\n\nتمرین 45.110 چرا هزینهٔ یافتن در هر مرحله چند برابر می‌شود؟\n\n\nتمرین 45.111 چرا شاهدِ عمرِ چرخه از آزمونِ آزمایشگاهی می‌آید؟\n\n\nتمرین 45.112 چرا سیگنال‌های میانِ سازنده‌ها در کارخانه آزموده نمی‌شوند؟\n\n\nتمرین 45.113 چرا وارسیِ جمعِ ولتاژها سیمِ حسِ قطع‌شده را نمی‌بیند؟\n\n\nتمرین 45.114 چرا حدِ آزمونِ نشت دلبخواه نیست؟\n\n\nتمرین 45.115 چرا باندِ محافظ تردید را به سمتِ ارزان می‌برد؟\n\n\nتمرین 45.116 چرا مسئلهٔ سابقه جا نیست؟\n\n\nتمرین 45.117 چرا کانتینرِ منتظر ممکن است خالی شود؟\n\n\nتمرین 45.118 چرا شمارندهٔ انرژیِ ضمانت ابزارِ اندازه‌گیری است؟\n\n\nتمرین 45.119 چرا آزمونِ استراحتِ ساختگاه نشت‌دارِ ضعیف را نمی‌بیند؟\n\n\nتمرین 45.120 چرا رتبه‌بندیِ شدت‌نخست سیمِ حسِ جابه‌جا را بالای جوشِ سرد می‌گذارد؟\n\n\nتمرین 45.121 چرا نمودارِ کنترل و مقاومتِ هر جوش هر دو لازم‌اند؟\n\n\nتمرین 45.122 چرا خط پس از ردِ نخستین قطعه کار نمی‌کند؟\n\n\nتمرین 45.123 چرا آزمونِ ویژگی به اندازهٔ ناورداهایش خوب است؟\n\n\nتمرین 45.124 چرا خوانشِ گم‌شده حالتِ آزمونِ خودش را می‌گیرد؟\n\n\nتمرین 45.125 چرا تماسِ سلول با صفحهٔ خنک‌کاری آزمون می‌خواهد؟\n\n\nتمرین 45.126 چرا استراحتِ دوازده‌ساعته نشت‌دارِ آهسته را نشان نمی‌دهد؟\n\n\nتمرین 45.127 چرا کانتینرِ بی‌ثبتِ ضربه چنان بازرسی می‌شود که گویی افتاده است؟\n\n\nتمرین 45.128 چرا یدکی بخشی از سابقهٔ باتری است؟\n\n\nتمرین 45.129 چرا کارخانهٔ دوم تغییرِ محصول است؟\n\n\nتمرین 45.130 چرا ثبتِ شبنم و سابقهٔ سلول هر دو لازم‌اند؟\n\n\nتمرین 45.131 چرا سابقه ایمنی هم هست؟\n\n\nتمرین 45.132 چرا جمعِ تجمعی روند را زودتر از هشدارِ ثابت می‌بیند؟\n\n\nتمرین 45.133 چرا چرخهٔ کالیبراسیون ارزش دارد؟\n\n\nتمرین 45.134 چرا پیکربندیِ همهٔ رک‌ها خوانده می‌شود، نه یک نمونه؟\n\n\nتمرین 45.135 چرا یک ماژولِ خیس خوانشِ رک را تعیین می‌کند؟\n\n\nتمرین 45.136 چرا سایشِ کنتاکتور در بازشدن‌های نادر است؟\n\n\nتمرین 45.137 چرا دادهٔ خام در کانتینر می‌ماند؟\n\n\nتمرین 45.138 چرا شکلِ منحنی از کیفیتِ برازش مهم‌تر است؟\n\n\nتمرین 45.139 چرا برگهٔ دادهٔ سلول قلمِ پیکربندیِ باتری است؟\n\n\nتمرین 45.140 چرا هر تصمیمِ ساخت از یک قاعدهٔ نوشته‌شده می‌آید؟\n\n\nتمرین 45.141 چرا قطع روی حدِ سلول پرسشِ بازبینی است؟\n\n\nتمرین 45.142 چرا جلوی گسترش را طرح می‌گیرد، نه امید؟\n\n\nتمرین 45.143 چرا شاهدِ ایمنی برای همان سلول و همان بسته لازم است؟\n\n\nتمرین 45.144 برنامهٔ اضطرار به کدام شاهدهای این فصل تکیه می‌کند؟\n\n\nتمرین 45.145 چرا حدِ دمای شارژ و نقطهٔ تنظیمِ تهویه با هم طراحی می‌شوند؟\n\n\nتمرین 45.146 چرا تاریخِ شکل‌دهیِ هر سلول در سابقه می‌آید؟\n\n\nتمرین 45.147 چرا برنامهٔ کار باتری را گاهی به لبهٔ پنجره می‌برد؟\n\n\nتمرین 45.148 شکل 45.8 را بخوانید. چرا مقیاسِ لگاریتمی؟\n\n\n\n45.14.3 پلهٔ ۳: کاربرد\n\nتمرین 45.149 ظرفیتِ سطحیِ الکترودِ مثبت و منفی؟\n\n\nتمرین 45.150 نسبتِ منفی به مثبتِ طرح و بدترین نقطه؟\n\n\nتمرین 45.151 مساحتِ روبه‌روی الکترودها برای یک سلول؟\n\n\nتمرین 45.152 انرژیِ ماژول و کانتینر؟\n\n\nتمرین 45.153 انرژی بر جرمِ سلول و کانتینر؟\n\n\nتمرین 45.154 شمارِ سلول و انرژیِ سامانه؟\n\n\nتمرین 45.155 پنجرهٔ رک با حدهای سلول و سامانهٔ مدیریت؟\n\n\nتمرین 45.156 شاخصِ توانِ دو خطِ پوشش؟\n\n\nتمرین 45.157 آبِ هوای سالن و اتاقِ خشک؟\n\n\nتمرین 45.158 پرچم‌ها در K، ظرفیت و مقاومت؟\n\n\nتمرین 45.159 ظرفیتِ پس‌گرفته با هم‌گروه‌سازی؟\n\n\nتمرین 45.160 جوش‌های سرد و گرمای بدترین؟\n\n\nتمرین 45.161 حدِ نادرستِ سامانهٔ مدیریت و مقدارِ درست؟\n\n\nتمرین 45.162 ولتاژ و انرژیِ ماژول؟\n\n\nتمرین 45.163 انرژیِ کانتینر در 30 % حالتِ شارژ؟\n\n\nتمرین 45.164 ظرفیتِ رشته با ماژولِ نو و روزهای متعادل‌سازی؟\n\n\nتمرین 45.165 جرم و بازیافتِ سلول‌های یک کانتینر؟\n\n\nتمرین 45.166 بازهٔ حالتِ شارژ و گام‌های بریده در یک روز؟\n\n\nتمرین 45.167 احتمالِ کشف با ۵۰ سلول و سلول برای 90 %؟\n\n\nتمرین 45.168 نشت‌دارِ یافته در ۱۴ و ۷ روز؟\n\n\nتمرین 45.169 سلول‌های سالمِ پرچم‌خورده در ۳ روز؟\n\n\nتمرین 45.170 جریانِ اضافهٔ نشت‌دار و سهمِ متعادل‌سازی؟\n\n\nتمرین 45.171 انحراف‌ها و شکاف‌های زنجیره؟\n\n\nتمرین 45.172 انرژیِ اسمی و قابلِ استفاده و نرخِ C؟\n\n\nتمرین 45.173 انرژیِ قابلِ استفاده در سالِ ۱۰؟\n\n\nتمرین 45.174 مقدارِ K با افتِ 0.7 mV در ۱۴ روز؟\n\n\nتمرین 45.175 گرمای جوشِ 60 μΩ در 157 A؟\n\n\nتمرین 45.176 نیروی تسمه با 3 % رشد؟\n\n\nتمرین 45.177 کمبودِ رک با 6 K پراکندگی در سالِ ۱۰؟\n\n\nتمرین 45.178 اضافهٔ دیده‌نشده با ۸ حس‌گر؟\n\n\nتمرین 45.179 پهنای قابلِ استفاده و دورریز؟\n\n\nتمرین 45.180 شاخصِ توانِ وزنِ پرکردن؟\n\n\nتمرین 45.181 سهمِ ردهٔ A و ماژول‌هایش؟\n\n\nتمرین 45.182 ردِ نادرست بی‌اصلاحِ دما؟\n\n\nتمرین 45.183 انرژیِ تلف‌شده در دو چرخهٔ آزمون؟\n\n\nتمرین 45.184 سلول‌ها و انرژی در اتاقِ پیرسازی با ۱۴ روز؟\n\n\nتمرین 45.185 ماژول‌های فراخوان، کنارِ هم و درهم؟\n\n\nتمرین 45.186 درصدِ سنجه و رده‌های متمایز؟\n\n\nتمرین 45.187 امتیازِ ممیزی؟\n\n\nتمرین 45.188 خطای حالتِ شارژ با 5 mV در 50 %؟\n\n\nتمرین 45.189 جریانِ متعادل‌سازی برای ۴۱۶ سلول؟\n\n\nتمرین 45.190 انرژیِ نخستین شارژ و زمانش؟\n\n\nتمرین 45.191 کمبودِ رشته در سالِ ۲۰، هم‌گروه و بی‌آن؟\n\n\nتمرین 45.192 انرژیِ شکل‌دهی در سال و برگشتی؟\n\n\nتمرین 45.193 سهمِ دو علتِ بزرگِ بازگشتی؟\n\n\nتمرین 45.194 قاعده‌های شکستهٔ پیکربندی؟\n\n\nتمرین 45.195 خالصِ بازیافتِ یک کانتینرِ LFP؟\n\n\nتمرین 45.196 ماژول‌های گذرنده از غربالِ کاربردِ دوم؟\n\n\nتمرین 45.197 خطای موازنهٔ نسخهٔ 1.1؟\n\n\nتمرین 45.198 نسبتِ هزینهٔ یافتن پس از رخداد به کارخانهٔ سلول؟\n\n\nتمرین 45.199 چرخه تا 80 % با بازدهِ کولنیِ 0.99995؟\n\n\nتمرین 45.200 سیگنال‌های آزموده‌نشده در کارخانه؟\n\n\nتمرین 45.201 آب در بیست سال با نشتِ 1e-6؟\n\n\nتمرین 45.202 سلول‌های B در A بی‌باندِ محافظ؟\n\n\nتمرین 45.203 حجمِ سابقهٔ باتری؟\n\n\nتمرین 45.204 روز تا 5 % با 50 mA سامانهٔ مدیریت؟\n\n\nتمرین 45.205 روزِ تشخیصِ نشت‌دارِ 0.064؟\n\n\nتمرین 45.206 جرمِ یک ماژول؟\n\n\nتمرین 45.207 شکست‌های ناوردا در نسخهٔ 1.1؟\n\n\nتمرین 45.208 حالتِ نخست با عددِ اولویت و با شدت‌نخست؟\n\n\nتمرین 45.209 حدِ بالای نمودار و نوبت‌های بیرون از حد؟\n\n\nتمرین 45.210 مشخصه‌های ردشده در نخستین قطعه؟\n\n\nتمرین 45.211 اجزای بی‌آزمونِ ماژول؟\n\n\nتمرین 45.212 ساعتِ آزمونِ کانتینر و کانتینر در هفته؟\n\n\nتمرین 45.213 کانتینرهای با سندِ ناقص؟\n\n\nتمرین 45.214 یدکیِ ماژول برای 90 %؟\n\n\nتمرین 45.215 نمونهٔ لازم برای مقایسهٔ دو کارخانه؟\n\n\nتمرین 45.216 سلول‌های نگه‌داشته در سه ساعت بیرون‌رفتن؟\n\n\nتمرین 45.217 ساعتِ یافتن با سابقه و بی‌آن؟\n\n\nتمرین 45.218 جرمِ ماژول‌ها و شمارِ کامیون در پایانِ عمر؟\n\n\nتمرین 45.219 روزِ هشدارِ ثابت و جمعِ تجمعی؟\n\n\nتمرین 45.220 انرژیِ یک چرخهٔ کالیبراسیون؟\n\n\nتمرین 45.221 رک‌های بیرون از نسخهٔ آزادشده؟\n\n\nتمرین 45.222 مقاومتِ رک با یک ماژولِ خیس؟\n\n\nتمرین 45.223 کارِ کنتاکتور در بیست سال و سهمِ عمرِ مکانیکی؟\n\n\nتمرین 45.224 دادهٔ خام و خلاصه‌ها؟\n\n\nتمرین 45.225 پیش‌بینیِ خطِ راست و ریشهٔ زمان در بیست سال؟\n\n\nتمرین 45.226 بیشینهٔ جریان و انرژیِ یک رک؟\n\n\nتمرین 45.227 حاشیهٔ کارِ عادی تا حدِ ولتاژِ بالای سلول؟\n\n\nتمرین 45.228 انرژیِ یک سلول و همسایه‌های گرم‌شده با نیمی از آن؟\n\n\nتمرین 45.229 گرمای شبانهٔ یک کانتینر برای 15 °C؟\n\n\nتمرین 45.230 سلول‌های بیش از ۱۲ ماه هنگامِ نصب؟\n\n\nتمرین 45.231 بازهٔ حالتِ شارژ با خطای بیش از 3 %؟\n\n\nتمرین 45.232 اگر یکپارچه‌ساز به‌جای نمونه همهٔ سلول‌ها را استراحت دهد، هزینه و سودش را با شکل 45.8 بسنجید.\n\n\n\n45.14.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 45.233 بندهای قراردادِ خریدِ سلول را برای شاهدهای این فصل بنویسید.\n\n\nتمرین 45.234 برنامهٔ ممیزیِ خطِ پوششِ سازندهٔ سلول را بنویسید.\n\n\nتمرین 45.235 قاعدهٔ تحلیلِ فایلِ محموله را بنویسید: پیش‌پردازش، پرچم، پیگیری.\n\n\nتمرین 45.236 وارسیِ پیکربندیِ سامانهٔ مدیریت را برای آزمونِ پذیرش بنویسید.\n\n\nتمرین 45.237 آزمونِ پراکندگیِ ولتاژ پس از استراحت را برای پذیرشِ ساختگاه بنویسید، بی‌روالِ برق‌دار.\n\n\nتمرین 45.238 سیگنال‌های پایشِ سلامتِ ماژول را برای اسکادا فهرست کنید.\n\n\nتمرین 45.239 قاعدهٔ یدکیِ ماژول را با سن و حالتِ شارژ بنویسید.\n\n\nتمرین 45.240 شبیه‌ساز را با تخمینِ حالتِ شارژ از جریانِ دارای سوگیری گسترش دهید و ناوردای تازه بنویسید.\n\n\nتمرین 45.241 برای قابِ ماژول، سختی‌ای بیابید که نیروی پایانِ عمر را زیرِ حدی معین نگه دارد.\n\n\nتمرین 45.242 برنامهٔ وارسیِ فایلِ محموله را به‌شکلِ کد بنویسید.\n\n\nتمرین 45.243 نقشهٔ حس‌گر و حدِ دمای سامانهٔ مدیریت را با هم طراحی کنید.\n\n\nتمرین 45.244 برنامهٔ نخستین شارژ و کالیبراسیونِ باتری را با تولیدِ خورشیدی بنویسید.\n\n\nتمرین 45.245 قاعده‌های سازگاریِ پیکربندی را برای حدهای دما در سه سطحِ هشدار، کاهشِ توان و قطع بنویسید.\n\n\nتمرین 45.246 یک خطای کاشتهٔ دیگر در شبیه‌ساز بسازید که ناوردای پنجره آن را بگیرد و ناوردای موازنه نه.\n\n\nتمرین 45.247 برنامهٔ نگهداریِ کانتینرهای منتظرِ راه‌اندازی را بنویسید.\n\n\nتمرین 45.248 تحلیلِ خرابیِ فرایند را برای مونتاژِ رک بنویسید و با شدت‌نخست رتبه دهید.\n\n\nتمرین 45.249 برای شبیه‌ساز یک ناوردای سوم بنویسید و نشان دهید چه خطایی را می‌گیرد.\n\n\nتمرین 45.250 برنامهٔ مقایسهٔ کارخانهٔ دومِ سلول را با همهٔ مشخصه‌ها بنویسید.\n\n\nتمرین 45.251 روالِ تصمیمِ «رک بیرون یا در کار» را با روندِ عایق بنویسید، بی‌روالِ برق‌دار.\n\n\n\n45.14.5 پلهٔ ۵: تسلط\n\nتمرین 45.252 زنجیرهٔ شاهد را برای یک عیبِ جوشِ ساختگی از کارخانه تا ساختگاه بسازید.\n\n\nتمرین 45.253 آزمایشگاهِ ت را برای سلولِ NMC با داده‌های ساختگیِ خودتان تکرار کنید.\n\n\nتمرین 45.254 نشان دهید چگونه گزارشِ «همه قبول» یک انحرافِ مدتِ استراحت را پنهان می‌کند.\n\n\nتمرین 45.255 بگویید کدام ابزارِ این فصل در فصلِ ۴۶ برای تابلوها به کار می‌آید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-solutions",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-solutions",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.15 پاسخ‌نامه و راه‌حل‌ها",
    "text": "45.15 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 45.15.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 45.1. بخش 45.2.1.\n\n\nحل. تمرین 45.2. بخش 45.2.2.\n\n\nحل. تمرین 45.3. بخش 45.2.2.\n\n\nحل. تمرین 45.4. بخش 45.2.3.\n\n\nحل. تمرین 45.5. بخش 45.2.3.\n\n\nحل. تمرین 45.6. بخش 45.2.4.\n\n\nحل. تمرین 45.7. بخش 45.2.5.\n\n\nحل. تمرین 45.8. بخش 45.2.6.\n\n\nحل. تمرین 45.9. بخش 45.2.7.\n\n\nحل. تمرین 45.10. بخش 45.3.1.\n\n\nحل. تمرین 45.11. بخش 45.3.1.\n\n\nحل. تمرین 45.12. بخش 45.3.3.\n\n\nحل. تمرین 45.13. بخش 45.3.4.\n\n\nحل. تمرین 45.14. بخش 45.3.4، معادلهٔ 41.19.\n\n\nحل. تمرین 45.15. بخش 45.3.5.\n\n\nحل. تمرین 45.16. بخش 45.3.6.\n\n\nحل. تمرین 45.17. بخش 45.3.7.\n\n\nحل. تمرین 45.18. بخش 45.3.8.\n\n\nحل. تمرین 45.19. بخش 45.3.9.\n\n\nحل. تمرین 45.20. بخش 45.4.1.\n\n\nحل. تمرین 45.21. بخش 45.4.2.\n\n\nحل. تمرین 45.22. بخش 45.4.4.\n\n\nحل. تمرین 45.23. بخش 45.4.5.\n\n\nحل. تمرین 45.24. بخش 45.4.6.\n\n\nحل. تمرین 45.25. بخش 45.5.1.\n\n\nحل. تمرین 45.26. بخش 45.5.1.\n\n\nحل. تمرین 45.27. بخش 45.5.3.\n\n\nحل. تمرین 45.28. بخش 45.5.4.\n\n\nحل. تمرین 45.29. بخش 45.5.5.\n\n\nحل. تمرین 45.30. بخش 45.2.8.\n\n\nحل. تمرین 45.31. بخش 45.2.9.\n\n\nحل. تمرین 45.32. بخش 45.2.10.\n\n\nحل. تمرین 45.33. بخش 45.3.13.\n\n\nحل. تمرین 45.34. بخش 45.3.15.\n\n\nحل. تمرین 45.35. بخش 45.3.16.\n\n\nحل. تمرین 45.36. بخش 45.5.6.\n\n\nحل. تمرین 45.37. بخش 45.5.7.\n\n\nحل. تمرین 45.38. بخش 45.4.8.\n\n\nحل. تمرین 45.39. بخش 45.3.22.\n\n\nحل. تمرین 45.40. بخش 45.5.10.\n\n\nحل. تمرین 45.41. بخش 45.3.25.\n\n\nحل. تمرین 45.42. بخش 45.3.26.\n\n\nحل. تمرین 45.43. بخش 45.4.9.\n\n\nحل. تمرین 45.44. بخش 45.5.12.\n\n\nحل. تمرین 45.45. بخش 45.5.13.\n\n\nحل. تمرین 45.46. بخش 45.3.29.\n\n\nحل. تمرین 45.47. بخش 45.3.21.\n\n\nحل. تمرین 45.48. بخش 45.5.12.\n\n\nحل. تمرین 45.49. بخش 45.4.8.\n\n\nحل. تمرین 45.50. بخش 45.3.32.\n\n\nحل. تمرین 45.51. بخش 45.4.11.\n\n\nحل. تمرین 45.52. بخش 45.3.33.\n\n\nحل. تمرین 45.53. بخش 45.4.15.\n\n\nحل. تمرین 45.54. بخش 45.5.15، بخش 37.3.\n\n\nحل. تمرین 45.55. بخش 45.2.13.\n\n\nحل. تمرین 45.56. بخش 45.4.17.\n\n\nحل. تمرین 45.57. بخش 45.4.18.\n\n\nحل. تمرین 45.58. بخش 45.4.19.\n\n\nحل. تمرین 45.59. بخش 45.4.20.\n\n\nحل. تمرین 45.60. بخش 45.5.19.\n\n\nحل. تمرین 45.61. بخش 45.2.1.\n\n\nحل. تمرین 45.62. مثال 45.1.\n\n\nحل. تمرین 45.63. مثال 45.2.\n\n\nحل. تمرین 45.64. مثال 45.3.\n\n\nحل. تمرین 45.65. بخش 45.2.6.\n\n\nحل. تمرین 45.66. بخش 45.3.1.\n\n\nحل. تمرین 45.67. مثال 45.9.\n\n\nحل. تمرین 45.68. مثال 45.10.\n\n\nحل. تمرین 45.69. مثال 45.11.\n\n\nحل. تمرین 45.70. مثال 45.11.\n\n\nحل. تمرین 45.71. مثال 45.11.\n\n\nحل. تمرین 45.72. مثال 45.12.\n\n\nحل. تمرین 45.73. مثال 45.13.\n\n\nحل. تمرین 45.74. مثال 45.14.\n\n\nحل. تمرین 45.75. بخش 45.4.1.\n\n\nحل. تمرین 45.76. مثال 45.40.\n\n\nحل. تمرین 45.77. مثال 45.41.\n\n\nحل. تمرین 45.78. مثال 45.42.\n\n\nحل. تمرین 45.79. مثال 45.43.\n\n\nحل. تمرین 45.80. مثال 45.58.\n\n\nحل. تمرین 45.81. بخش 45.5.1.\n\n\nحل. تمرین 45.82. مثال 45.59.\n\n\nحل. تمرین 45.83. مثال 45.60.\n\n\nحل. تمرین 45.84. بخش 45.5.4.\n\n\nحل. تمرین 45.85. مثال 45.61.\n\n\nحل. تمرین 45.86. مثال 45.62.\n\n\nحل. تمرین 45.87. مثال 45.62.\n\n\nحل. تمرین 45.88. مثال 45.4.\n\n\nحل. تمرین 45.89. مثال 45.5.\n\n\nحل. تمرین 45.90. مثال 45.6.\n\n\nحل. تمرین 45.91. مثال 45.15.\n\n\nحل. تمرین 45.92. مثال 45.16.\n\n\nحل. تمرین 45.93. مثال 45.17.\n\n\nحل. تمرین 45.94. مثال 45.18.\n\n\nحل. تمرین 45.95. مثال 45.19.\n\n\nحل. تمرین 45.96. مثال 45.20.\n\n\nحل. تمرین 45.97. مثال 45.21.\n\n\nحل. تمرین 45.98. مثال 45.22.\n\n\nحل. تمرین 45.99. مثال 45.23.\n\n\nحل. تمرین 45.100. مثال 45.24.\n\n\nحل. تمرین 45.101. مثال 45.63.\n\n\nحل. تمرین 45.102. مثال 45.64.\n\n\nحل. تمرین 45.103. مثال 45.45.\n\n\nحل. تمرین 45.104. مثال 45.26.\n\n\nحل. تمرین 45.105. مثال 45.27.\n\n\nحل. تمرین 45.106. مثال 45.27.\n\n\nحل. تمرین 45.107. مثال 45.28.\n\n\nحل. تمرین 45.108. مثال 45.29.\n\n\nحل. تمرین 45.109. مثال 45.65.\n\n\nحل. تمرین 45.110. مثال 45.66.\n\n\nحل. تمرین 45.111. مثال 45.67.\n\n\nحل. تمرین 45.112. مثال 45.68.\n\n\nحل. تمرین 45.113. مثال 45.7.\n\n\nحل. تمرین 45.114. مثال 45.30.\n\n\nحل. تمرین 45.115. مثال 45.31.\n\n\nحل. تمرین 45.116. بخش 45.3.27.\n\n\nحل. تمرین 45.117. مثال 45.46.\n\n\nحل. تمرین 45.118. مثال 45.47.\n\n\nحل. تمرین 45.119. مثال 45.69.\n\n\nحل. تمرین 45.120. مثال 45.32.\n\n\nحل. تمرین 45.121. مثال 45.33.\n\n\nحل. تمرین 45.122. مثال 45.34.\n\n\nحل. تمرین 45.123. مثال 45.70.\n\n\nحل. تمرین 45.124. مثال 45.71.\n\n\nحل. تمرین 45.125. مثال 45.35.\n\n\nحل. تمرین 45.126. مثال 45.36.\n\n\nحل. تمرین 45.127. مثال 45.48.\n\n\nحل. تمرین 45.128. مثال 45.49.\n\n\nحل. تمرین 45.129. مثال 45.37.\n\n\nحل. تمرین 45.130. مثال 45.38.\n\n\nحل. تمرین 45.131. مثال 45.50.\n\n\nحل. تمرین 45.132. مثال 45.72.\n\n\nحل. تمرین 45.133. مثال 45.73.\n\n\nحل. تمرین 45.134. مثال 45.39.\n\n\nحل. تمرین 45.135. مثال 45.52.\n\n\nحل. تمرین 45.136. مثال 45.53.\n\n\nحل. تمرین 45.137. مثال 45.74.\n\n\nحل. تمرین 45.138. مثال 45.75.\n\n\nحل. تمرین 45.139. مثال 45.8.\n\n\nحل. تمرین 45.140. بخش 45.3.36.\n\n\nحل. تمرین 45.141. مثال 45.54.\n\n\nحل. تمرین 45.142. مثال 45.55.\n\n\nحل. تمرین 45.143. بخش 45.4.19.\n\n\nحل. تمرین 45.144. بخش 45.4.19.\n\n\nحل. تمرین 45.145. مثال 45.56.\n\n\nحل. تمرین 45.146. مثال 45.57.\n\n\nحل. تمرین 45.147. بخش 45.5.19.\n\n\nحل. تمرین 45.148. بخش 45.5.9.\n\n\nحل. تمرین 45.149. 5.89 / 6.17 mAh/cm² (مثال 45.1).\n\n\nحل. تمرین 45.150. 1.047 / 0.986 (P01).\n\n\nحل. تمرین 45.151. 5.79 m² (P02).\n\n\nحل. تمرین 45.152. 52.2 kWh؛ 5.02 MWh (مثال 45.2).\n\n\nحل. تمرین 45.153. 179 / 112 Wh/kg (مثال 45.2).\n\n\nحل. تمرین 45.154. 39,936؛ 40.13 MWh (P03).\n\n\nحل. تمرین 45.155. 1040–1518 / 1082–1498 V (P04).\n\n\nحل. تمرین 45.156. 1.20 / 0.36 (P06).\n\n\nحل. تمرین 45.157. 9.38 / 0.177 g/m³ (مثال 45.10).\n\n\nحل. تمرین 45.158. ۵، ۳، ۴ (P08).\n\n\nحل. تمرین 45.159. 2.87 Ah (P09).\n\n\nحل. تمرین 45.160. ۲؛ 1.50 W (P10).\n\n\nحل. تمرین 45.161. بیشینهٔ دمای شارژ؛ 52 °C یا کمتر (مثال 45.14).\n\n\nحل. تمرین 45.162. 166 V؛ 52.2 kWh (P12).\n\n\nحل. تمرین 45.163. 1.50 MWh (P13).\n\n\nحل. تمرین 45.164. 283 Ah؛ ۲۶ روز (P14).\n\n\nحل. تمرین 45.165. 28.0 / 17.3 t (P15).\n\n\nحل. تمرین 45.166. 0.10–0.90؛ ۸ و ۲ (P16).\n\n\nحل. تمرین 45.167. 11.9 %؛ ۷۳۸ (P17).\n\n\nحل. تمرین 45.168. 4.8 / 4.5 (P18).\n\n\nحل. تمرین 45.169. حدودِ ۲۱۷ (مثال 45.60).\n\n\nحل. تمرین 45.170. 4.4 mA؛ 4 % (P19).\n\n\nحل. تمرین 45.171. ۲ و ۱ (P20).\n\n\nحل. تمرین 45.172. 40.13 / 32.10 MWh؛ 0.50 (P21).\n\n\nحل. تمرین 45.173. 25.68 MWh (P22).\n\n\nحل. تمرین 45.174. 0.050 mV/day (E03).\n\n\nحل. تمرین 45.175. 1.48 W (E07).\n\n\nحل. تمرین 45.176. 20.8 kN (مثال 45.4).\n\n\nحل. تمرین 45.177. 10 % (مثال 45.5).\n\n\nحل. تمرین 45.178. 3.2 K (مثال 45.6).\n\n\nحل. تمرین 45.179. 566 mm؛ 5.7 % (مثال 45.15).\n\n\nحل. تمرین 45.180. 0.82 / 0.60 (مثال 45.16).\n\n\nحل. تمرین 45.181. 93.0 %؛ ۳۵ (مثال 45.17).\n\n\nحل. تمرین 45.182. ۱۴۹ (مثال 45.18).\n\n\nحل. تمرین 45.183. 1.12 MWh (مثال 45.19).\n\n\nحل. تمرین 45.184. 168,000؛ 168.8 MWh (مثال 45.20).\n\n\nحل. تمرین 45.185. ۳۹ و ۷۱۸ (مثال 45.22).\n\n\nحل. تمرین 45.186. 22 %؛ ۶ (مثال 45.23).\n\n\nحل. تمرین 45.187. 3.25 از ۵، دو کفِ شکسته (مثال 45.24).\n\n\nحل. تمرین 45.188. 5.0 % (مثال 45.63).\n\n\nحل. تمرین 45.189. 8 mA (مثال 45.64).\n\n\nحل. تمرین 45.190. 25.9 MWh؛ 2.6 h (مثال 45.44).\n\n\nحل. تمرین 45.191. 7.54 / 8.38 Ah (مثال 45.45).\n\n\nحل. تمرین 45.192. 6.6 / 5.3 GWh (مثال 45.25).\n\n\nحل. تمرین 45.193. 55 % (مثال 45.26).\n\n\nحل. تمرین 45.194. ۲ (مثال 45.27).\n\n\nحل. تمرین 45.195. -5.2 k u (مثال 45.28).\n\n\nحل. تمرین 45.196. ۶۳۳، 82 % (مثال 45.29).\n\n\nحل. تمرین 45.197. 0.947 Ah (مثال 45.65).\n\n\nحل. تمرین 45.198. ۸۰۰۰ (مثال 45.66).\n\n\nحل. تمرین 45.199. 4,000 (مثال 45.67).\n\n\nحل. تمرین 45.200. ۳ از ۱۲ (مثال 45.68).\n\n\nحل. تمرین 45.201. 20 mg (مثال 45.30).\n\n\nحل. تمرین 45.202. ۱۸ (مثال 45.31).\n\n\nحل. تمرین 45.203. حدودِ 142 GB (بخش 45.3.27).\n\n\nحل. تمرین 45.204. ۶۱ (مثال 45.46).\n\n\nحل. تمرین 45.205. ۸۸ (مثال 45.69).\n\n\nحل. تمرین 45.206. 344 kg (بخش 45.2.12).\n\n\nحل. تمرین 45.207. موازنه در ۲۰۰ از ۲۰۰ اجرا (مثال 45.70).\n\n\nحل. تمرین 45.208. جوشِ سرد؛ سیمِ حسِ جابه‌جا (مثال 45.32).\n\n\nحل. تمرین 45.209. 0.0093؛ ۱۷ و ۱۸ (مثال 45.33).\n\n\nحل. تمرین 45.210. ۲ از ۸ (مثال 45.34).\n\n\nحل. تمرین 45.211. قاب و تماسِ خنک‌کاری (مثال 45.35).\n\n\nحل. تمرین 45.212. 38 h؛ 4.2 (مثال 45.36).\n\n\nحل. تمرین 45.213. ۳ از ۸ (مثال 45.48).\n\n\nحل. تمرین 45.214. ۳ (مثال 45.49).\n\n\nحل. تمرین 45.215. ۱۰۶ سلول از هر کدام (مثال 45.37).\n\n\nحل. تمرین 45.216. 1,500 (مثال 45.38).\n\n\nحل. تمرین 45.217. 9 / 288 h (مثال 45.50).\n\n\nحل. تمرین 45.218. 264 t؛ ۱۱ (مثال 45.51).\n\n\nحل. تمرین 45.219. ۱۰۴ و ۸۵ (مثال 45.72).\n\n\nحل. تمرین 45.220. 4.5 MWh (مثال 45.73).\n\n\nحل. تمرین 45.221. ۲ از ۹۶ (مثال 45.39).\n\n\nحل. تمرین 45.222. 0.54 MΩ (مثال 45.52).\n\n\nحل. تمرین 45.223. 14,600؛ 29 % (مثال 45.53).\n\n\nحل. تمرین 45.224. 200 / 36.9 kB/s (مثال 45.74).\n\n\nحل. تمرین 45.225. 151 / 21 % (مثال 45.75).\n\n\nحل. تمرین 45.226. 157 A؛ 418 kWh (مثال 45.8).\n\n\nحل. تمرین 45.227. 0.20 V (مثال 45.54).\n\n\nحل. تمرین 45.228. 3,617 kJ؛ 3.2 (مثال 45.55).\n\n\nحل. تمرین 45.229. 300 kWh (مثال 45.56).\n\n\nحل. تمرین 45.230. 20.5 % (مثال 45.57).\n\n\nحل. تمرین 45.231. 20–81 % (بخش 45.5.19).\n\n\nحل. تمرین 45.232. مثال 45.66، مثال 45.20.\n\n\nحل. تمرین 45.233. معیار: جدول 45.4، فصل 39.\n\n\nحل. تمرین 45.234. معیار: مثال 45.9، بخش 39.5.3.\n\n\nحل. تمرین 45.235. معیار: مثال 45.11.\n\n\nحل. تمرین 45.236. معیار: مثال 45.14، بخش 44.4.5.\n\n\nحل. تمرین 45.237. معیار: مثال 45.62.\n\n\nحل. تمرین 45.238. معیار: مثال 45.61، فصل 37.\n\n\nحل. تمرین 45.239. معیار: مثال 45.42، فصل 52.\n\n\nحل. تمرین 45.240. معیار: بخش 45.5.1، بخش 19.2.7.\n\n\nحل. تمرین 45.241. معیار: مثال 45.4.\n\n\nحل. تمرین 45.242. معیار: مثال 45.21.\n\n\nحل. تمرین 45.243. معیار: مثال 45.6، مثال 45.14.\n\n\nحل. تمرین 45.244. معیار: مثال 45.44، فصل 50.\n\n\nحل. تمرین 45.245. معیار: مثال 45.27.\n\n\nحل. تمرین 45.246. معیار: مثال 45.65.\n\n\nحل. تمرین 45.247. معیار: مثال 45.46، فصل 50.\n\n\nحل. تمرین 45.248. معیار: مثال 45.32، بخش 40.4.1.\n\n\nحل. تمرین 45.249. معیار: مثال 45.70.\n\n\nحل. تمرین 45.250. معیار: مثال 45.37، مثال 45.24.\n\n\nحل. تمرین 45.251. معیار: مثال 45.72، مثال 45.52.\n\n\nحل. تمرین 45.252. معیار: بخش 45.5.5، مثال 45.13.\n\n\nحل. تمرین 45.253. معیار: بخش 45.5، بخش 19.2.2.\n\n\nحل. تمرین 45.254. معیار: مثال 45.77.\n\n\nحل. تمرین 45.255. معیار: بخش 45.10.\n\n\n45.15.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 N/P as designed and at the worst spot: 1.047, 0.986\nP02 facing area of one cell: 5.79 m2\nP03 system cells and MWh: 39,936, 40.13\nP04 rack BMS window: 1082-1498 V\nP05 interfaces cell to plant: 7\nP06 Cpk of coating lines A and B: 1.20, 0.36\nP07 dry-room water share of a hall: 1.9%\nP08 flags K / capacity / resistance: 5, 3, 4\nP09 module capacity gain by sorting: 2.87 Ah\nP10 cold welds and worst heat: 2, 1.50 W\nP11 BMS limits wrong: t_charge_max\nP12 module volts and kWh: 166 V, 52.2 kWh\nP13 container MWh at 30 % SOC: 1.50\nP14 string Ah after a new module; days to balance: 283, 26\nP15 container cells recovered: 17.3 of 28.0 t\nP16 SOC range and cut steps (charge/discharge): 0.10-0.90, 8/2\nP17 chance a 50-cell sample finds a leaker; cells for 90 %: 11.9%, 738\nP18 leakers caught at 14 / 7 days: 4.8, 4.5\nP19 extra leak current and balancing duty: 4.4 mA, 4%\nP20 trail deviations and gaps: 2, 1\nP21 S1 nominal and usable MWh, C-rate: 40.13, 32.10, 0.50\nP22 usable MWh in year 10 (linear fade): 25.68\nمثال‌های کوچک:\nE01 areal capacity 40 mg/cm2 x 0.95 x 155 mAh/g: 5.89 mAh/cm2\nE02 N/P of 6.17 over 5.89: 1.048\nE03 K-value of 3.3150 -&gt; 3.3143 V in 14 days: 0.050 mV/day\nE04 string of 316, 317, 314.5 Ah: 314.5 Ah\nE05 rack of 416 cells, 2.5-3.65 V: 1040-1518 V\nE06 module energy 52 x 314 Ah x 3.2 V: 52.2 kWh\nE07 weld heat at 157 A, 60 uohm: 1.48 W\nE08 water at a -40 C dew point: 0.177 g/m3\nE09 sample of 50 from 2000 with 5 bad, at least one: 11.9%\nE10 balancing 63 Ah at 0.1 A: 630 h",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/45-battery-manufacturing.html#sec-ch45-refs",
    "href": "chapters/45-battery-manufacturing.html#sec-ch45-refs",
    "title": "45  ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز",
    "section": "45.16 منابع",
    "text": "45.16 منابع\n\nسلول و باتری: IEC 62619:2022 و IEC 63056:2020.\nسامانه، آزمون و نصب: IEC 62933-5-2:2025، UL 9540A، NFPA 855:2026 و UN 38.3.\nهمه با تاریخِ وارسی در دفترِ استانداردها؛ برگه‌های داده و یادداشت‌های کاربردِ سازندگانِ سلول و یکپارچه‌سازان.\nکتاب‌های درسیِ الکتروشیمیِ باتری، ساختِ سلول در سطحِ مفهوم و ایمنیِ ذخیره‌سازی؛ فصل‌های ۱۹، ۳۲، ۳۷، ۳۹، ۴۰، ۴۱ و ۴۴ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>45</span>  <span class='chapter-title'>ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html",
    "href": "chapters/46-cable-switchgear-manufacturing.html",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "",
    "text": "46.1 نقشهٔ فصل\nپیش‌نیازها: کابل و تابلو (فصل 24)، حفاظت (فصل 26) و سامانهٔ تولید و کیفیت (فصل 40).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۲۳ تا ۲۶ مدارهای 33 kV نیروگاه را طراحی کردند: کابل‌های آلومینیومیِ 240، 400 و 630 mm² با عایقِ XLPE، دوازده تابلوی قطع‌ووصل در دو بخش، و تابلوهای حفاظت و کنترل. این فصل همان محصول‌ها را به سه کارخانهٔ ساختگی می‌برد: سازندهٔ کابل، سازندهٔ تابلوی قطع‌ووصل و سازندهٔ تابلوی حفاظت (A-482 تا A-489). فصلِ ۲۴ لایه‌ها، رده‌های آزمون، قرقره‌ها، خروج از مرکز و اجزای تابلو را آموخت. این فصل یک گام جلوتر می‌رود: به سابقه‌ها و وارسی‌ها. مقاومتِ هر قرقره، گزارشِ هر آزمون، هر قطب، هر سیم و هر تابع خوانده و با طرح مقایسه می‌شود. بخشِ «د» فهرستِ کابل را با برنامه وارسی می‌کند و تک‌خطی را تا محفظه، ترمینال و آزمون دنبال می‌کند. همه با تصمیمِ D-050 جمع می‌شوند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-map",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-map",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nفیزیکِ کابلِ 33 kV را برای کسی که آن را می‌خرد و می‌پذیرد بیان کند: میدان در عایق، مقاومتِ رسانا با دما، تلف و افتِ ولتاژِ یک رشته.\nسابقه‌های کارخانهٔ کابل را بخوانَد: مقاومتِ هر قرقره در 20 °C، ضخامتِ دو سرِ قرقره، طولِ چاپ‌شده، گزارشِ آزمونِ جاری و تبارنامهٔ آمیزه.\nاتصال‌دهنده و سرکابل را با لکه‌های تماس، آزمونِ کششِ پرس و چرخهٔ گرمایی بسنجد.\nمعماریِ تابلوی قطع‌ووصل را بشناسد و پذیرشِ کارخانه را با عدد انجام دهد: مقاومتِ قطب به قطب، زمان و سرعتِ مکانیزم، اینترلاک، چگالیِ گاز، پوششِ آزمونِ نوعی و رابطِ سازنده‌ها.\nتابلوی حفاظت و کنترل را از فهرستِ سیم‌کشی تا حمل دنبال کند: طرحِ ترمینال، آزمونِ نقطه‌به‌نقطه، نشانهٔ سیم، زمینِ مدارِ ترانسفورماتورِ جریان، ماتریسِ قطع، اثرانگشتِ تنظیم‌ها و فهرستِ نواقص.\nآزمونِ نوعی، جاری و ساختگاهی را از هم جدا کند و بگوید چرا هیچ‌کدام جای دیگری را نمی‌گیرد.\nبرنامه‌ای بنویسد که فهرستِ کابل را وارسی کند و تک‌خطی را به محفظه، نقشهٔ ترمینال و آزمون برساند، و ماتریسِ بازرسی و آزمون را با مرزِ افرادِ صلاحیت‌دار بسازد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nمقاومتِ رسانای آلومینیومی با گرم‌شدن چه می‌کند؟\nآزمونِ نوعی و آزمونِ جاری چه فرقی دارند؟\nاینترلاکِ کلیدِ جداکننده و کلیدِ زمین از چه چیزی جلوگیری می‌کند؟\nچرا مدارِ ثانویهٔ ترانسفورماتورِ جریان زمین می‌شود؟\n\nپاسخ‌ها: (۱) بالا می‌رود، حدودِ 0.4 % برای هر درجه؛ (۲) نوعی یک بار طرح را می‌آزماید، جاری هر واحد را؛ (۳) از زمین‌کردنِ مدارِ برق‌دار؛ (۴) تا در ولتاژی ناشناخته شناور نماند. اگر دو پرسش یا بیشتر را نتوانستید، بخش 24.2.1، بخش 24.3.2، بخش 24.4.1 و بخش 26.2.4 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nسازنده‌ها، داده‌ها و عیب‌ها ساختگی‌اند و حدها آموزشی. این فصل هیچ روشِ آزمونی برای اجرا نمی‌دهد: نه ولتاژِ آزمون، نه جریانِ تزریق، نه گامِ کار روی تجهیزِ برق‌دار. فرایندِ ساختِ کابل هم فقط با هدف و سابقه آمده است، بی‌دما، سرعت یا مقدارِ اکستروژن و پخت. هر آزمون و کلیدزنی روی تجهیزی که ممکن است برق‌دار باشد، با سامانهٔ مجوزِ کارِ ساختگاه و به دستِ افرادِ صلاحیت‌دار انجام می‌شود (بخش 32.2.4). برنامه‌های این فصل فقط فهرست‌ها و سابقه‌ها را می‌خوانند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-a",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-a",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.2 الف. طراحی و ساختِ کابل و اتصال‌دهنده",
    "text": "46.2 الف. طراحی و ساختِ کابل و اتصال‌دهنده\n\n46.2.1 محصول و مسیرِ آن در کارخانه\nایده. یک رشتهٔ کابلِ 33 kV از بیرون یک استوانهٔ سیاه است. درونش لایه‌هایی است که هر کدام کاری دارند: رسانای آلومینیومیِ فشرده جریان را می‌برد. پردهٔ نیمه‌رسانای رسانا سطحِ ناهموارِ رشته‌ها را صاف می‌کند تا میدان یکنواخت شود. عایقِ XLPE ولتاژ را نگه می‌دارد. پردهٔ عایق میدان را درونِ کابل می‌بندد. شیلدِ فلزی جریانِ خطا را به زمین می‌برد. غلاف کابل را از آب و آسیب نگه می‌دارد (بخش 24.3.1). هر لایه در یک ایستگاهِ کارخانه ساخته می‌شود و هر ایستگاه سابقه‌ای از خود به جا می‌گذارد. خریدار همین سابقه‌ها را می‌خوانَد.\n\n\n\n\n\n\nشکل 46.1: مسیرِ کابلِ 33 kV در کارخانه و سابقه‌ای که هر گام نگه می‌دارد. فقط هدف و سابقه آمده است، نه مقدارِ فرایند. از راست به چپ بخوانید.\n\n\n\n\n\n\nجدول 46.1: گام‌های ساختِ کابل با هدف و سابقه (بی‌مقدارِ فرایند)\n\n\n\n\n\n\n\n\n\n\nگام\nهدف\nسابقه\n\n\n\n\nکشیدن و رشته‌کردنِ رسانا\nسطحِ مقطع و فشردگی\nقطر، مقاومتِ نمونه\n\n\nاکستروژنِ سه‌لایه\nعایقِ هم‌مرکز و بی‌آلودگی\nضخامت، خروج از مرکز، محمولهٔ آمیزه\n\n\nپخت و گاززدایی\nساختارِ پایدارِ عایق\nسابقهٔ زمان و محفظه\n\n\nشیلد و زره\nراهِ جریانِ خطا\nسطحِ مقطعِ سیم‌ها\n\n\nروکش و چاپ\nمحافظت و شناسایی\nمتراژِ چاپ‌شده، نشانه\n\n\nآزمون‌های جاری\nهر قرقره سالم است\nگزارشِ هر قرقره\n\n\nآزمون‌های نمونه\nتولید با طرح می‌خواند\nگزارشِ محموله\n\n\nقرقره و برچسب\nحمل و تخصیص\nطول، شمارهٔ قرقره\n\n\n\n\n\n\nرسانا. سیمِ آلومینیومی پس از کشیدن سخت و شکننده است. تابکاری آن را دوباره نرم و رسانا می‌کند. هدف این است که سیم خم شود بی آنکه بشکند و مقاومتش به مقدارِ طرح برسد. سابقهٔ آن مقاومتِ نمونه و آزمونِ کشش و ازدیادِ طول است. رشته‌ها سپس با هم پیچیده و فشرده می‌شوند تا قطر کم و سطح صاف شود. این کتاب دما و زمانِ تابکاری را نمی‌دهد.\n\n\n\nجدول 46.2: هر ویژگیِ طرحِ کابل، جای آموزشِ آن و شاهدی که کارخانه می‌دهد\n\n\n\n\n\n\n\n\n\n\nویژگیِ طرح\nجای آموزش در فصلِ ۲۴\nشاهدِ کارخانه در این فصل\n\n\n\n\nمقاومتِ رسانا\nبخش 24.2.1\nمقاومتِ هر قرقره در 20 °C (بخش 46.2.4)\n\n\nجریانِ مجاز و ضریب‌های کاهش\nبخش 24.2.2، بخش 24.2.9\nسطحِ مقطع و جنسِ تأییدشده در گزارش\n\n\nافتِ ولتاژ و تلف\nبخش 24.2.3\nطولِ واقعیِ قرقره (بخش 46.2.5)\n\n\nرفتارِ گرمایی\nبخش 24.2.6\nضخامت و آمیزهٔ عایق (بخش 46.2.3)\n\n\nتنشِ الکتریکی در عایق\nاین فصل (بخش 46.2.2)\nضخامتِ کمینه، تخلیهٔ جزئی (بخش 46.2.6)\n\n\nپرده و زره، تابِ خطا\nبخش 24.2.4\nسطحِ مقطعِ شیلد در سابقهٔ نوبت\n\n\nمحیطِ نصب\nبخش 24.2.9، بخش 24.2.8\nغلاف و چاپ، شرطِ انبار\n\n\n\n\n\n\nتعریف‌ها. قرقره واحدِ تحویل و ردیابیِ کابل است. آمیزهٔ عایق پلیمرِ آماده‌ای است که به اکسترودر می‌رود و محموله‌محموله از سازندهٔ خودش می‌رسد. تبارنامه زنجیرهٔ «محمولهٔ آمیزه، نوبتِ اکستروژن، قرقره، کابل در فهرست» است. اگر یکی از این حلقه‌ها نوشته نشود، یک خبرِ بد دربارهٔ آمیزه به همهٔ کابل‌های نیروگاه می‌رسد (بخش 46.2.7).\n\n\n46.2.2 میدان در عایق و نازک‌ترین نقطه\nایده. عایقِ کابل ولتاژِ فاز به زمین، \\(U_0\\)، را میانِ دو استوانه نگه می‌دارد: پردهٔ رسانا با شعاعِ \\(r_\\text{c}\\) و پردهٔ عایق با شعاعِ \\(r_\\text{i}\\). بارِ رسانا در هر شعاع روی سطحی پخش می‌شود که با \\(r\\) بزرگ می‌شود، پس میدان با \\(1/r\\) کم می‌شود. انتگرالِ میدان از \\(r_\\text{c}\\) تا \\(r_\\text{i}\\) باید \\(U_0\\) شود. از این دو شرط:\n\\[\nE(r) = \\frac{U_0}{r\\,\\ln\\left(r_\\text{i}/r_\\text{c}\\right)}\n\\tag{46.1}\\]\nفرض‌ها و حدِ اعتبار. عایق هم‌مرکز و یکنواخت است، پرده‌ها هم‌پتانسیل‌اند و کابل بلند است. نزدیکِ سرکابل، جایی که پردهٔ عایق بریده می‌شود، این فرض‌ها می‌شکنند (بخش 46.2.8). در عایقِ خارج از مرکز، میدان در سمتِ نازک بیشتر است.\ndef field_kv_mm(u0_kv: float, r_mm: float, rc_mm: float,\n                ri_mm: float) -&gt; float:\n    \"\"\"Field in a coaxial insulation at radius r (between the conductor\n    screen rc and the insulation screen ri): E = U0 / (r ln(ri / rc)).\"\"\"\n    import math\n    return u0_kv / (r_mm * math.log(ri_mm / rc_mm))\nfield in the XLPE of the 33 kV cores, U0 = 19.05 kV, insulation 8.0 mm\n  size mm2   rc mm   ri mm   E at rc kV/mm   E at ri kV/mm   ratio\n       240    10.0    18.0            3.24            1.80    1.80\n       400    12.7    20.7            3.07            1.88    1.63\n       630    15.7    23.7            2.95            1.95    1.51\n  the field is highest at the conductor screen and falls as 1/r;\n  a thin spot of 7.1 mm on the 240 mm2 core raises the peak to 3.55 kV/mm\n  (+10%); with the same outer radius the lowest peak, 2.88 kV/mm,\n  would need rc = ri / e = 6.6 mm; the 33 kV cores sit at ri / rc\n  1.5-1.8, not e = 2.72: their conductor is set by the current\n  and their insulation by a minimum thickness, so the e-rule\n  matters for HV cables, where the insulation is thick\n\n\n\n\n\n\nشکل 46.2: میدان در عایقِ سه هستهٔ 33 kV از پردهٔ رسانا تا پردهٔ عایق. میدان در پردهٔ رسانا بیشینه است و هستهٔ باریک‌تر بیشینهٔ بالاتری دارد.\n\n\n\n\nمثال 46.1 (نازک‌ترین نقطه، بیشترین میدان) پرسش. بیشینهٔ میدان در هستهٔ 240 mm² چقدر است؟ اگر عایق در یک نقطه 7.1 mm باشد، چه می‌شود؟\nپاسخ. با \\(r_\\text{c} = 10.0\\,\\text{mm}\\) و \\(r_\\text{i} = 18.0\\,\\text{mm}\\)، \\(E = 19.05/(10.0 \\times \\ln 1.8) = 3.24\\,\\text{kV/mm}\\). با ضخامتِ \\(7.1\\,\\text{mm}\\) عدد به \\(3.55\\,\\text{kV/mm}\\) می‌رسد، یعنی 10 % بیشتر.\nبررسیِ معقول‌بودن. نسبتِ میدان در دو پرده باید \\(r_\\text{i}/r_\\text{c} = 1.8\\) شود. جدول همین را نشان می‌دهد.\nتفسیر. میدان در پردهٔ رسانا بیشینه است. هر برآمدگی یا آلودگی در همان‌جا بیشترین بار را می‌بیند. برای همین پردهٔ رسانا صاف است و آمیزه تمیز. ضخامت با کمینه‌اش پذیرفته می‌شود، نه با میانگینش (بخش 46.2.3).\n\nچرا هستهٔ باریک بیشینهٔ بالاتری دارد؟ شعاعِ انحنای کم میدان را روی سطحِ کوچک‌تری فشرده می‌کند. اگر شعاعِ بیرونی ثابت باشد، بیشینه در \\(r_\\text{c} = r_\\text{i}/e\\) کمینه می‌شود. هسته‌های 33 kV از این نسبت دورند، چون رسانا را جریان تعیین می‌کند و عایق را یک ضخامتِ کمینه. این قاعده در کابل‌های فشارِ قوی که عایقِ ضخیم دارند به کار می‌آید.\n\n\n46.2.3 ضخامتِ عایق از دو سرِ قرقره\nایده. کارخانه از دو سرِ هر قرقره برش می‌زند و ضخامتِ عایق را در چند نقطه دورِ هسته می‌سنجد. دو قاعدهٔ آموزشی هست: میانگین دست‌کم برابرِ مقدارِ اسمی، و نازک‌ترین نقطه بالاتر از یک کمینه. فصلِ ۲۴ خروج از مرکز را با شاخصِ توان سنجید (مثال 24.22). اینجا سابقهٔ هر قرقره خوانده می‌شود.\ninsulation thickness from drum-end slices, nominal 8.0 mm\n  (teaching rules: mean &gt;= nominal; thinnest point &gt;= 7.1 mm)\n  drum  end   mean   min    eccentricity   verdict\n  D401  in    8.27   8.18          2.0%   ok\n  D401  out   8.27   8.20          1.6%   ok\n  D402  in    8.08   6.95         21.5%   FAIL thin point\n  D402  out   8.25   8.19          1.4%   ok\n  D403  in    8.21   8.15          1.5%   ok\n  D403  out   8.22   8.16          1.7%   ok\n  D405  in    8.10   8.05          1.2%   ok\n  D405  out   7.93   7.90          0.8%   FAIL mean\n  D402's inner end passes on its mean but has a thin point: the\n  core was off centre there, and the field peaks at the thin\n  side (e_field); D405's outer end is concentric but thin all\n  round - two different faults, both found only because each\n  drum's two ends are measured and kept in its record\n\nمثال 46.2 (دو خرابی، دو شکل) پرسش. کدام سرهای قرقره رد می‌شوند و چرا؟\nپاسخ. سرِ درونیِ D402 با میانگینِ 8.08 mm قاعدهٔ میانگین را می‌گذراند، ولی نازک‌ترین نقطه‌اش 6.95 mm است و خروج از مرکزش 21.5 %. سرِ بیرونیِ D405 هم‌مرکز است، ولی میانگینش 7.93 mm است.\nتفسیر. اولی هسته‌ای است که در قالب جابه‌جا شده است. دومی عایقی است که همه‌جا نازک است. هر دو را فقط سنجشِ دو سرِ هر قرقره پیدا می‌کند. اگر فقط یک سر سنجیده شود، D402 از سرِ بیرونی‌اش قبول می‌شود.\n\n\n\n46.2.4 مقاومتِ رسانا در دمای ۲۰ درجه\nایده. مقاومتِ رسانا با دما بالا می‌رود. حدِ گزارش برای 20 °C است، ولی قرقره در انبار گرم یا سرد است. پس عددِ خوانده‌شده باید به 20 °C برگردد:\n\\[\nR_{20} = \\frac{R_\\theta}{1 + \\alpha_{20}\\,(\\theta - 20)}\n\\tag{46.2}\\]\nبرای آلومینیوم \\(\\alpha_{20} = 0.00403\\ \\text{K}^{-1}\\) است. دمای قرقره با خوانش ثبت می‌شود، وگرنه تصحیح ممکن نیست.\nDRUMS = [   # drum, length m, measured ohm (whole length), temperature C\n    (\"D401\", 1000, 0.0790, 24.0), (\"D402\", 1000, 0.0781, 22.0),\n    (\"D403\", 1000, 0.0756, 12.0), (\"D404\", 1000, 0.0826, 25.0),\n    (\"D405\", 1000, 0.0779, 21.0), (\"D406\", 1000, 0.0748, 9.0),\n]\nR20_MAX = 0.0778          # ohm/km, 400 mm2 Al, the design value used as limit\nconductor resistance of 400 mm2 Al drums, corrected to 20 C;\n  limit 0.0778 ohm/km\n  drum   measured ohm   at C   ohm/km at 20 C   verdict\n  D401         0.0790     24           0.0777   ok\n  D402         0.0781     22           0.0775   ok\n  D403         0.0756     12           0.0781   REJECT\n  D404         0.0826     25           0.0810   REJECT\n  D405         0.0779     21           0.0776   ok\n  D406         0.0748      9           0.0783   REJECT\n  rejected after the correction: D403, D404, D406\n  read raw, the limit would reject D401, D402, D405 (warm, good)\n  and pass D403, D406 (cold, high) - D404 is high at any temperature;\n  only the reading corrected to 20 C is compared, with the\n  temperature kept in the drum's record\n\nمثال 46.3 (گرمِ خوب و سردِ بد) پرسش. قرقرهٔ D406 در 9 °C مقدارِ \\(0.0748\\,\\Omega\\) را نشان داد. قبول است؟\nپاسخ. \\(R_{20} = 0.0748/(1 + 0.00403 \\times (9 - 20)) = 0.0748/0.9557 = 0.0783\\,\\Omega\\) برای یک کیلومتر. این از حدِ \\(0.0778\\) بیشتر است و قرقره رد می‌شود.\nتفسیر. خوانشِ خام آن را قبول می‌کرد و در عوض سه قرقرهٔ گرمِ سالم را رد. تصحیح نتیجه را برعکس کرد. D404 در هر دمایی زیاد است. خروجی‌ها این سه قرقره را به فهرستِ کابل می‌رسانند (بخش 46.5.4).\n\n\n\n46.2.5 طولِ چاپ‌شده روی غلاف\nایده. کارخانه هر متر را روی غلاف چاپ می‌کند. عددِ دو سرِ قرقره طولِ واقعی را می‌دهد، مستقل از برچسب.\ndrum D405: label 1000 m; sheath print 2012 m at the inner end,\n  2997 m at the outer end\n  length by the print: 985 m - 15 m short of the label\n  the print is the cable's own record of its length: the\n  receiving check reads both ends and the schedule's lengths\n  are cut from what is really on the drum\n\nمثال 46.4 (پانزده متر کم) پرسش. برچسبِ D405 1000 m می‌گوید و چاپِ دو سر 2012 و 2997. طولِ واقعی؟\nپاسخ. \\(2997 - 2012 = 985\\,\\text{m}\\)، یعنی 15 m کمتر از برچسب.\nتفسیر. گزارشِ آزمونِ همین قرقره هم 985 m نوشته است (بخش 46.2.6). برچسب اشتباه بود، گزارش نه. اگر کابلی از فهرست با طولِ 990 m به این قرقره داده می‌شد، در ترانشه کوتاه می‌آمد و یک مفصلِ اضافه لازم می‌شد.\n\n\n\n46.2.6 گزارشِ آزمونِ جاری، سطر به سطر\nایده. هر قرقره گزارشِ آزمونِ جاری دارد: مقاومتِ رسانا، تخلیهٔ جزئی و آزمونِ ولتاژ (بخش 24.3.2). گزارش با «قبول» در صفحهٔ اول پذیرفته نمی‌شود. هر سطر با سابقه‌های دیگر سنجیده می‌شود: تاریخِ ساخت، طولِ برچسب و کالیبراسیونِ ابزار. این بخش فقط نتیجه‌ها را می‌خوانَد. ولتاژ و روشِ آزمون کارِ سازنده است.\nroutine test reports of 7 drums read as records (results only)\n  drum   finding\n  D403   conductor result FAIL - the drum may not ship\n  D404   tested before it was made (date slip or wrong drum)\n  D404   conductor result FAIL - the drum may not ship\n  D405   report length 985 m, label 1000 m\n  D406   conductor result FAIL - the drum may not ship\n  D406   PD result missing\n  D407   instrument calibration expired on the test date\n  7 findings on 5 drums: three drums were shipped\n  although the maker's own report failed them on conductor\n  resistance (the buyer's corrected check of lesson A found the\n  same three), a test dated before the drum was\n  made, a short length the report admits but the label hides,\n  a missing PD result and a test on an expired instrument -\n  a report is accepted line by line, not by its front page\n\nمثال 46.5 (صفحهٔ اول می‌گفت «قبول») پرسش. چند یافته در هفت گزارش هست؟ کدام از همه بدتر است؟\nپاسخ. هفت یافته در پنج قرقره. بدتر از همه این است که سه قرقره با گزارشی حمل شده‌اند که خودِ سازنده در آن مقاومت را رد کرده بود.\nتفسیر. آزمونِ تصحیح‌شدهٔ خریدار در مثال 46.3 همان سه قرقره را رد کرد. پس دو راهِ مستقل به یک نتیجه رسیدند. اما اگر خریدار گزارش را می‌خواند، اصلاً آزمونِ دوم لازم نبود. آزمونی که پیش از ساختِ قرقره تاریخ خورده یعنی جابه‌جاییِ گزارش‌ها یا خطای تاریخ. کالیبراسیونِ منقضی، نتیجهٔ آزمون را بی‌پشتوانه می‌کند.\n\n\n\n46.2.7 محمولهٔ آمیزه و تبارنامهٔ قرقره\nایده. سازندهٔ آمیزه گاهی خبر می‌دهد که یک محموله مشکوک است. پرسشِ خریدار این است: کدام قرقره‌ها، کدام کابل‌ها؟ پاسخ از تبارنامه می‌آید، و دقتش به این بستگی دارد که نقطهٔ تعویضِ محموله در هر نوبتِ اکستروژن نوشته شده باشد یا نه.\ncompound maker's notice on insulation lot C-17: which drums, which cables?\n  runs that used it: R4, R5 (mixed lots in R4)\n  drums: D404, D405, D406, D407\n  cables cut from them: W013, W017, W020; in stock: D407\n  run R4 changed lots part-way and the change point was not\n  recorded, so both of its drums count - one written changeover\n  position could have taken a drum off the list; D404 and D406\n  were already rejected on resistance, so the notice adds W017\n  and the stock drum: their PD reports are re-read and the\n  maker's lot analysis decides; the drum stays on hold until then\n\nمثال 46.6 (یک نقطهٔ تعویضِ نانوشته) پرسش. خبرِ محمولهٔ C-17 به کدام کابل‌ها می‌رسد؟\nپاسخ. نوبت‌های R4 و R5 از آن استفاده کردند: قرقره‌های D404 تا D407. سه کابلِ W013، W017 و W020 از آن‌ها بریده می‌شوند و D407 در انبار است.\nتفسیر. D404 و D406 پیش‌تر برای مقاومت رد شده بودند. پس خبر فقط W017 و قرقرهٔ انبار را اضافه می‌کند. گزارشِ تخلیهٔ جزئیِ آن‌ها دوباره خوانده می‌شود و قرقرهٔ انبار تا پاسخِ سازندهٔ آمیزه نگه داشته می‌شود. در نوبتِ R4 محموله وسطِ کار عوض شد و جای آن نوشته نشد، پس هر دو قرقره مشکوک‌اند. یک سطرِ نوشته می‌توانست یکی را از فهرست بیرون ببرد.\n\n\n\n46.2.8 سرکابل و اتصال‌دهنده: کنترلِ تنشِ الکتریکی\nایده. در سرکابل پردهٔ عایق بریده می‌شود. در لبهٔ برش، خطوطِ میدان که در کابل شعاعی بودند، ناگهان روی لبه جمع می‌شوند. میدانِ مماسی روی سطحِ عایق آن‌قدر بالا می‌رود که تخلیهٔ سطحی آغاز شود. کنترلِ تنشِ الکتریکی این تمرکز را پخش می‌کند. مخروطِ تنش با هندسه این کار را می‌کند: پرده را به‌آرامی از عایق دور می‌کند. لولهٔ کنترلِ تنش با ماده‌ای که گذردهیِ بالا یا رسانندگیِ غیرخطی دارد، میدان را در طولِ بیشتری پخش می‌کند.\nساخت و سابقه. کیتِ سرکابل در کارخانه ساخته و آزمونِ نوعی می‌شود. اما سرکابل در ساختگاه سرهم می‌شود: طولِ برش، تمیزی، جای لوله و پرس. پس کیفیتِ آن کارِ مفصل‌سازِ آموزش‌دیده است و سابقه‌اش برگهٔ مفصل‌سازی: شمارهٔ کیت و محموله، طول‌ها، عکس‌ها و ابزارِ پرس (بخش 24.5.4). این کتاب گام‌های سرهم‌کردن را نمی‌دهد. دستورِ سازندهٔ کیت و صلاحیتِ مفصل‌ساز تعیین‌کننده‌اند.\n\n\n\nجدول 46.3: عیب‌های سرکابل، اثر و شاهد (بی‌گامِ اجرا)\n\n\n\n\n\n\n\n\n\n\nعیب در سرکابل\nاثر\nشاهدِ پیشگیری\n\n\n\n\nبریدگی در عایق هنگامِ برداشتنِ پرده\nتمرکزِ میدان، تخلیهٔ جزئی\nبرگهٔ مفصل‌سازی، عکس\n\n\nلوله بیرون از جای خود\nلبهٔ پرده بی‌کنترل\nطول‌های نوشته‌شده، عکس\n\n\nرطوبت یا گرد زیرِ لوله\nمسیرِ خزش، تخلیهٔ سطحی\nشرایطِ محیط، تمیزکاری\n\n\nپرسِ ناقص یا ابزارِ نادرست\nگرمای اتصال، شُل‌شدن\nشمارهٔ ابزار، آزمونِ کششِ نمونه\n\n\nکیتِ نامناسب برای سطحِ مقطع\nجای نادرستِ اجزا\nشمارهٔ کیت با فهرستِ کابل\n\n\n\n\n\n\n\n\n46.2.9 لکه‌های تماس و مقاومتِ تنگش\nایده. دو سطحِ فلزیِ صاف در واقع فقط در چند لکهٔ کوچک به هم می‌رسند. جریان باید از این لکه‌ها بگذرد و در نزدیکیِ آن‌ها تنگ می‌شود. این مقاومتِ تنگش است (نظریهٔ هولم، به انگلیسی Holm). اگر نیروی \\(F\\) روی \\(n\\) لکه پخش شود و فلز با سختیِ \\(H\\) تسلیم شود، شعاعِ هر لکه و مقاومت:\n\\[\na = \\sqrt{\\frac{F}{n\\,\\pi\\,H}}, \\qquad R_\\text{c} = \\frac{\\rho}{2\\,n\\,a}\n\\tag{46.3}\\]\nپس \\(R_\\text{c}\\) با \\(1/\\sqrt{F}\\) و با \\(1/\\sqrt{n}\\) کم می‌شود. همان قاعدهٔ آموزشیِ گشتاور در فصلِ ۲۴ از اینجا می‌آید (مثال 24.43).\ndef holm_r(force_n: float, rho_ohm_m: float, hardness_pa: float,\n           spots: int = 1) -&gt; float:\n    \"\"\"Constriction resistance of n equal contact spots sharing the force\n    (Holm): spot radius a = sqrt(F / (n pi H)), R = rho / (2 n a).\"\"\"\n    import math\n    a = math.sqrt(force_n / (spots * math.pi * hardness_pa))\n    return rho_ohm_m / (2 * spots * a)\nconstriction resistance of a bolted joint (Holm), micro-ohm\n  force kN   Al 1 spot   Al 10 spots   Cu 1 spot   Cu 10 spots\n         5        7.02          2.22        6.10          1.93\n        10        4.96          1.57        4.31          1.36\n        20        3.51          1.11        3.05          0.96\n        40        2.48          0.78        2.16          0.68\n  resistance falls as 1 / sqrt(force) and with the number of\n  spots: a clean, flat, well-tightened face makes many spots;\n  an oxide film on aluminium adds far more than the table and\n  is broken by the contact preparation the maker specifies\n  heat in one phase of a lug at 368 A (string WS1, W001):\n     10 micro-ohm:   1.4 W\n     30 micro-ohm:   4.1 W\n    100 micro-ohm:  13.5 W\n  the bad joint heats ten times more - and its heat oxidises the\n  faces, which raises the resistance further: a joint drifts\n  one way, so a torque mark and a thermal image are kept (ch 24)\n\nمثال 46.7 (یک لکه یا ده لکه) پرسش. با نیروی 20 kN روی آلومینیوم، مقاومتِ تنگش با یک لکه و ده لکه چقدر است؟\nپاسخ. با یک لکه \\(a = \\sqrt{20000/(\\pi \\times 0.4 \\times 10^9)} = 3.99\\,\\text{mm}\\) و \\(R_\\text{c} = 2.8\\times10^{-8}/(2 \\times 0.00399) = 3.51\\,\\mu\\Omega\\). با ده لکه 1.11 µΩ.\nتفسیر. سطحِ تمیز و صاف لکه‌های بیشتری می‌سازد. لایهٔ اکسیدِ آلومینیوم مقاومتی بسیار بیشتر از جدول می‌گذارد. آماده‌سازیِ سطحی که سازنده می‌خواهد آن را می‌شکند. مثالِ گرما نشان می‌دهد چرا اتصال یک‌سویه بدتر می‌شود: گرما سطح را اکسید می‌کند، مقاومت بالا می‌رود و گرما بیشتر می‌شود.\n\nسازگاریِ مواد. آلومینیوم کنارِ مس در حضورِ رطوبت خوردگیِ گالوانیک می‌گیرد. کابل‌شوی دوفلزی یا پوشش این دو را از هم جدا می‌کند. آلومینیوم زیرِ فشارِ پیوسته هم کمی خزش دارد و نیروی اتصال با زمان کم می‌شود. واشرِ فنری و گشتاورِ درست این را جبران می‌کنند (بخش 24.4.5). پس «سازگاری» در فهرستِ اتصال‌دهنده یعنی جنسِ دو سو، پوشش، سطحِ مقطع و خانوادهٔ ابزار با هم.\n\n\n46.2.10 آزمونِ کششِ پرس\nایده. کابل‌شوی پرسی با ابزار و قالبِ مشخص روی رسانا فشرده می‌شود. نمونه‌هایی از هر محموله و هر ابزار با آزمونِ کشش سنجیده می‌شوند: نیرویی که کابل‌شو را از رسانا جدا می‌کند. شمارهٔ ابزار با هر نتیجه ثبت می‌شود. فصلِ ۴۰ توانِ فرایندِ پرس را سنجید (بخش 40.5.16).\npull test of 12 lugs on 240 mm2 Al, minimum 4.5 kN (teaching)\n  forces kN: 5.6, 5.9, 5.4, 5.8, 6.0, 5.7, 3.1, 5.5, 5.9, 5.6, 3.4, 5.8\n  below the minimum: no 7 3.1 kN (tool B); no 11 3.4 kN (tool B)\n  both low pulls come from tool B: the crimp tool, not the lug,\n  is the suspect - every lug made with tool B since its last\n  check is traced and re-made, and the tool goes to calibration\n  (ch 40 crimp capability, ch 24 terminations)\n\nمثال 46.8 (ابزار، نه کابل‌شو) پرسش. دو نمونه زیرِ کمینهٔ 4.5 kN افتادند. محمولهٔ کابل‌شو رد می‌شود؟\nپاسخ. نه لزوماً. هر دو نمونهٔ ضعیف با ابزارِ B پرس شده‌اند و ده نمونهٔ ابزارِ A همه دست‌کم 5.4 kN هستند.\nتفسیر. مظنون ابزار است. هر کابل‌شویی که از آخرین وارسیِ ابزارِ B با آن پرس شده، ردیابی و دوباره ساخته می‌شود. ابزار به کالیبراسیون می‌رود. این ردیابی فقط وقتی ممکن است که شمارهٔ ابزار در برگهٔ هر پرس نوشته شده باشد.\n\n\n\n46.2.11 پیرشدنِ اتصالِ پرسی\nایده. اتصالی که امروز خوب است ممکن است با گرم و سرد شدن شُل شود. گزارشِ صلاحیتِ کابل‌شو مقاومتِ اتصال را پس از صدها چرخهٔ گرمایی نشان می‌دهد. معیارِ آموزشی پایداریِ نسبت است: مقاومتِ اتصال تقسیم بر مقاومتِ رسانایی به همان طول.\ncrimp joints in a heat-cycling qualification report (teaching):\n  resistance of the joint / resistance of an equal conductor\n  lug    0 cycles   1000 cycles   rise per 1000   reaches 1.0 at\n  L-A       0.62          0.64            0.02        20781 cycles\n  L-B       0.65          0.95            0.31         1147 cycles\n  both joints start below the conductor, so both pass a test on\n  day one; L-B's joint loosens with each cycle - the stability\n  of the ratio is the evidence, and only a cycling test shows it\n  (the qualification report is asked for by lug and tool, ch 39)\n\nمثال 46.9 (هر دو امروز قبول‌اند) پرسش. کدام طرحِ کابل‌شو پذیرفته می‌شود؟\nپاسخ. L-A با رشدِ 0.02 در هر هزار چرخه پایدار است. نسبتِ L-B در هزار چرخه از 0.65 به 0.95 رسیده است و با همین روند در حدودِ 1150 چرخه از 1.0 می‌گذرد.\nتفسیر. آزمونِ روزِ اول هر دو را قبول می‌کند. شاهدِ کیفیت شیبِ نسبت است و فقط آزمونِ چرخه‌ای آن را نشان می‌دهد. گزارشِ صلاحیت برای همان کابل‌شو و همان ابزار خواسته می‌شود (فصلِ ۳۹).\n\n\n\n46.2.12 تلف و افتِ ولتاژِ یک رشتهٔ جمع‌آوری\nایده. رشتهٔ WS1 چهار توربینِ 5 MW را به تابلو می‌رساند. هر بخش جریانِ توربین‌های پس از خود را می‌برد. تلف و افتِ ولتاژ از رابطه‌های فصلِ ۲۴ حساب می‌شوند (بخش 24.2.3):\n\\[\nP_\\text{loss} = 3\\,I^2 R\\,L, \\qquad\n\\Delta U = \\sqrt{3}\\,I\\,L\\,(R\\cos\\varphi + X\\sin\\varphi)\n\\tag{46.4}\\]\ndef string_loss(p_mw: float = 5.0, kv: float = 33.0, pf: float = 0.95,\n                theta: float = 70.0) -&gt; dict:\n    \"\"\"Loss and drop of collector string WS1 at full output: segment k\n    carries the turbines beyond it.\"\"\"\n    rows = [r for r in src.schedule() if r[\"id\"] in (\"W001\", \"W002\", \"W003\")]\n    rows.append(dict(id=\"W004\", size_mm2=240, length_m=1210))     # as meant\n    n = len(rows)\n    i_t = p_mw * 1e6 / (math.sqrt(3) * kv * 1e3 * pf)            # one turbine\n    loss = drop = 0.0\n    seg = []\n    for k, r in enumerate(rows):\n        i = (n - k) * i_t\n        c = s24.MV_CABLES[int(r[\"size_mm2\"])]\n        rr = cb.r_at(c[\"r20\"], theta, 0.00403)             # aluminium\n        l_km = r[\"length_m\"] / 1000\n        lw = cb.loss_kw(i, rr, l_km)\n        dp = cb.drop_pct(i, l_km, rr, c[\"x\"], pf, kv)\n        loss += lw\n        drop += dp\n        seg.append((r[\"id\"], r[\"size_mm2\"], r[\"length_m\"], i, lw, dp))\n    return dict(seg=seg, loss=loss, drop=drop, p=n * p_mw)\ncollector string WS1 at full output, 4 x 5 MW, 33 kV, pf 0.95, conductor 70 C\n  segment  mm2   length m   current A   loss kW   drop %\n  W001     630        850         368      19.5    0.140\n  W002     400        970         276      20.8    0.172\n  W003     240       1090         184      16.7    0.188\n  W004     240       1210          92       4.6    0.105\n  total loss 62 kW (0.31% of 20 MW); drop to the far turbine 0.61 %\n  the two segments nearest the switchgear make 65% of the\n  loss (largest W002); their larger sections keep it from\n  growing with the square of the current - the grading of ch 24\n  - the schedule's slip of W004 (1.21 'm') was put back to\n  1,210 m before this sum; with the slip the loss would be\n  computed on a cable a thousand times too short\n\nمثال 46.10 (شصت‌ودو کیلووات در یک رشته) پرسش. تلفِ رشته و افتِ ولتاژ تا دورترین توربین در توانِ کامل چقدر است؟\nپاسخ. 62 kW، یعنی 0.31 % از 20 MW. افت تا دورترین توربین 0.61 % است. دو بخشِ نزدیکِ تابلو 65 % تلف را می‌سازند.\nبررسیِ معقول‌بودن. بخشِ W001 با دست در مثال 46.59 حساب شده است و همان 19.5 kW را می‌دهد.\nتفسیر. دو نکتهٔ ساخت در این حساب هست. نخست، طولِ W004 در فهرست 1.21 نوشته شده بود، یعنی کیلومتر به‌جای متر. پیش از جمع درست شد. با آن خطا، تلف روی کابلی هزار برابر کوتاه‌تر حساب می‌شد. دوم، ضریبِ دمایی برای آلومینیوم 0.00403 است، نه عددِ مس. هر دو را وارسیِ فهرست و یک بازبینیِ دستی می‌گیرند.\n\n\n\n46.2.13 خطاهای رایج\n\nمقایسهٔ مقاومتِ خوانده‌شده با حدِ 20 °C بی‌تصحیحِ دما (مثال 46.3).\nپذیرشِ ضخامت با میانگین، یا سنجشِ فقط یک سرِ قرقره (مثال 46.2).\nپذیرشِ گزارشِ آزمون با صفحهٔ اول (مثال 46.5).\nننوشتنِ نقطهٔ تعویضِ محمولهٔ آمیزه، یا شمارهٔ ابزارِ پرس (مثال 46.6، مثال 46.8).\nپذیرشِ کابل‌شو با آزمونِ روزِ اول، بی‌گزارشِ چرخهٔ گرمایی (مثال 46.9).\nاعتماد به برچسبِ قرقره به‌جای متراژِ چاپ‌شده (مثال 46.4).\n\n\n\n46.2.14 نمونه‌گیری از یک محموله قرقره\nایده. آزمونِ نمونه‌ای روی چند قرقره از یک محموله انجام می‌شود (بخش 24.3.2). اگر در محمولهٔ \\(N\\) قرقره‌ای \\(k\\) قرقرهٔ بد باشد، شانسِ آنکه نمونهٔ \\(n\\) تایی دست‌کم یکی را بیابد از توزیعِ فوق‌هندسی می‌آید:\n\\[\nP = 1 - \\frac{\\binom{N-k}{n}}{\\binom{N}{n}}\n\\tag{46.5}\\]\na lot of 40 drums with 3 thin-insulation drums: chance a sample finds one\n  drums sampled   chance to find at least one\n              1                          7.5%\n              2                         14.6%\n              4                         27.7%\n              8                         49.8%\n             16                         79.5%\n  a sample test checks that production matches the design; it\n  cannot find a few bad drums - that is why the thickness of\n  both ends of every drum is in its routine record (lesson A)\n\n\n\n\n\n\nشکل 46.3: شانسِ یافتنِ دست‌کم یک قرقرهٔ بد با نمونهٔ \\(n\\) تایی از محمولهٔ ۴۰ قرقره‌ای که سه قرقرهٔ بد دارد.\n\n\n\n\nمثال 46.11 (یک در دو با هشت قرقره) پرسش. با نمونهٔ هشت‌تایی، شانسِ یافتنِ یکی از سه قرقرهٔ نازک چقدر است؟\nپاسخ. \\(1 - \\binom{37}{8}/\\binom{40}{8} = 0.498\\)، یعنی تقریباً یک در دو. با یک قرقره 7.5 %.\nتفسیر. آزمونِ نمونه‌ای نشان می‌دهد تولید با طرح می‌خواند. چند قرقرهٔ بد را پیدا نمی‌کند. برای همین ضخامتِ دو سرِ هر قرقره در سابقهٔ جاری‌اش آمده است (بخش 46.2.3). نمونه و آزمونِ جاری دو کار متفاوت می‌کنند.\n\n\n\n46.2.15 ظرفیتِ خازنی از هندسه\nایده. همان دو استوانه‌ای که میدان را ساختند، یک خازن‌اند. از معادلهٔ 46.1، بار بر واحدِ طول و ولتاژ ظرفیت را می‌دهند:\n\\[\nC = \\frac{2\\pi\\,\\varepsilon_0\\,\\varepsilon_\\text{r}}{\\ln\\left(r_\\text{i}/r_\\text{c}\\right)}\n\\tag{46.6}\\]\ncapacitance of a core from its geometry,\n  C = 2 pi eps0 eps_r / ln(ri/rc), eps_r 2.3\n  size mm2   C uF/km (geometry)   C uF/km (ch 24 data)   charging A/km\n       240                0.218                   0.21            1.30\n       400                0.262                   0.25            1.57\n       630                0.311                   0.30            1.86\n  the geometry gives the data-sheet values within 5 %; a core\n  thinned to 7.1 mm all round would show 0.239 uF/km (+10%) -\n  capacitance is a second, independent look at the same\n  geometry that the thickness slices measure\n\nمثال 46.12 (نگاهی دوم به همان هندسه) پرسش. ظرفیتِ هستهٔ 240 mm² از هندسه چقدر است؟ عایقِ 7.1 mm آن را چقدر تغییر می‌دهد؟\nپاسخ. \\(C = 2\\pi \\times 8.854\\times10^{-12} \\times 2.3/\\ln 1.8 = 0.218\\,\\mu\\text{F/km}\\)، نزدیکِ 0.21 در داده‌های فصلِ ۲۴. با عایقِ نازک 0.239 µF/km، یعنی 10 % بیشتر.\nتفسیر. هندسه داده‌های برگهٔ سازنده را در 5 % بازمی‌سازد. پس دادهٔ برگه با طرحِ لایه‌ها سازگار است. ظرفیت نگاهِ دوم و مستقلی به همان هندسه است که برش‌های ضخامت می‌سنجند. جریانِ شارژ، حدودِ 1.3 تا 1.9 A در هر کیلومتر، در تعادلِ توانِ واکنشیِ فصلِ ۲۷ آمده است.\n\n\n\n46.2.16 تخلیهٔ جزئی و نوفهٔ زمینه\nایده. نتیجهٔ تخلیهٔ جزئی با نوفهٔ زمینهٔ همان آزمون معنا دارد. اگر نوفهٔ محلِ آزمون از حدِ پذیرش بیشتر باشد، آزمون نمی‌توانست تخلیه‌ای در اندازهٔ حد را ببیند، هرچه عدد کوچک باشد. این بخش فقط نتیجه‌ها را می‌خوانَد. ولتاژ و روشِ آزمون کارِ سازنده است.\nPD results read against the background of the same test (teaching limit 10 pC)\n  drum   PD pC   background pC   verdict\n  D401       2               1   pass\n  D402       9               3   pass, close to the limit\n  D403       2               2   pass\n  D404       4               2   pass\n  D405       3               1   pass\n  D406       -               -   NO RESULT (lesson A)\n  D407       2               1   pass\n  D408       5              14   NOT CREDIBLE - background above the limit\n  a reading of 5 pC means nothing when the test bay's own noise\n  is 14 pC: the bay could not have seen a 10 pC discharge, so\n  D408's report is asked again; D406 has no PD line at all\n  (lesson A) - a result is read with its background\n\nمثال 46.13 (پنج پیکوکولن در نوفهٔ چهارده) پرسش. نتیجهٔ D408 با 5 pC قبول است؟\nپاسخ. نه. نوفهٔ زمینهٔ همان آزمون 14 pC بود، بالاتر از حدِ آموزشیِ 10 pC. نتیجه باورپذیر نیست و گزارش دوباره خواسته می‌شود.\nتفسیر. D406 اصلاً سطرِ تخلیهٔ جزئی ندارد (مثال 46.5). D402 با 9 pC قبول است، ولی نزدیکِ حد. اگر خبرِ آمیزه‌ای به آن برسد، اول دوباره خوانده می‌شود. عدد بی‌زمینه‌اش فقط یک عدد است.\n\n\n\n46.2.17 توانِ فرایندِ مقاومتِ سازنده\nایده. سه قرقرهٔ ردشدهٔ مثال 46.3 بدشانسی بودند یا نشانهٔ فرایند؟ پاسخ در سابقهٔ همهٔ قرقره‌های سازنده است. شاخصِ توانِ یک‌سویه، \\(C_\\text{pk} = (\\text{USL} - \\bar x)/(3s)\\)، می‌گوید فرایند چقدر از حد فاصله دارد (فصلِ ۴۰).\nconductor resistance of the maker's last 30 drums of 400 mm2, at 20 C\n  mean 0.07760, sd 0.00023 ohm/km; limit 0.0778\n  Cpk 0.29; expected over the limit 19.4 %; found 4 of 30\n  a Cpk of 1.33 would need the mean at 0.07686 ohm/km\n  D403 and D406 of lesson A are this process's expected tail:\n  the maker runs its conductor close to the limit to save\n  aluminium; D404 at 0.0810 lies far outside it - a different\n  cause (wrong conductor or wrong report: its test was dated\n  before it was made); the supplier audit asks where the\n  process is centred, and the purchase specification can ask\n  for the capability (ch 39)\n\n\n\n\n\n\nشکل 46.4: مقاومتِ رسانای سی قرقرهٔ آخرِ سازنده در 20 °C در برابرِ حد. میانگین نزدیکِ حد است و دنباله از آن می‌گذرد (ساختگی).\n\n\n\n\nمثال 46.14 (فرایندی که به حد چسبیده است) پرسش. شاخصِ توان چقدر است؟ برای \\(C_\\text{pk} = 1.33\\) میانگین کجا باید باشد؟\nپاسخ. \\(C_\\text{pk} = (0.0778 - 0.07760)/(3 \\times 0.00023) = 0.29\\). انتظار می‌رود حدودِ 19 % قرقره‌ها از حد بگذرند و در سابقه ۴ از ۳۰ گذشته‌اند. برای \\(1.33\\) میانگین باید \\(0.0778 - 4 \\times 0.00023 = 0.07686\\) باشد.\nتفسیر. D403 و D406 دنبالهٔ همین فرایندند: سازنده رسانا را برای صرفه‌جویی در آلومینیوم نزدیکِ حد می‌سازد. D404 با 0.0810 بیرون از این توزیع است و علتی دیگر دارد، شاید رسانای نادرست یا گزارشِ نادرست. آزمونش هم پیش از ساخت تاریخ خورده بود. پرسشِ ممیزیِ سازنده این است که فرایند کجا متمرکز است. مشخصهٔ خرید می‌تواند توان را بخواهد (فصلِ ۳۹).\n\n\n\n46.2.18 دمای کدام؟ رسانا یا هوا\nایده. معادلهٔ 46.2 دمای رسانا را می‌خواهد. دماسنج معمولاً هوا را می‌خوانَد. قرقره‌ای که صبح از انبارِ سرد آمده و ظهر خوانده می‌شود، هسته‌ای سردتر از هوا دارد.\ndrum D401: 0.079 ohm read with the air at 24 C;\n  the conductor inside may differ\n  conductor C   ohm/km at 20 C   verdict\n           24           0.0777   ok\n           22           0.0784   REJECT\n           20           0.0790   REJECT\n           18           0.0796   REJECT\n  a drum brought from the cold yard in the morning and read at\n  noon has a core cooler than the air: the same reading passes\n  at 24 C and fails at 22 C - the drum rests indoors long enough\n  for the core to reach the room, and the record says so\n\nمثال 46.15 (دو درجه میانِ قبول و رد) پرسش. اگر هستهٔ D401 به‌جای 24 °C در 22 °C بوده باشد، رای چه می‌شود؟\nپاسخ. \\(0.0790/(1 + 0.00403 \\times 2) = 0.0784\\,\\Omega\\) در کیلومتر، بالای حدِ 0.0778. قرقره رد می‌شود.\nتفسیر. D401 فقط 0.0001 زیرِ حد است، پس دو درجه رای را برمی‌گرداند. قرقره پیش از سنجش آن‌قدر در اتاق می‌ماند که هسته به دمای اتاق برسد، و سابقه مدتِ ماندن را می‌نویسد. این بخشی از روشِ سنجشِ سازنده یا آزمایشگاهِ دریافت است، نه حسابی که بعداً درست شود.\n\n\n\n46.2.19 نیم‌رخِ افتِ ولتاژ در طولِ رشته\nایده. افتِ ولتاژ از تابلو تا دورترین توربین بخش به بخش جمع می‌شود (معادلهٔ 46.4). شیبِ هر بخش به جریان و سطحِ مقطعِ آن بستگی دارد.\n\n\n\n\n\n\nشکل 46.5: افتِ ولتاژ در طولِ رشتهٔ WS1 در توانِ کامل. سطح‌های پله‌ای شیب را در سه بخشِ نخست تقریباً ثابت نگه می‌دارند. بخشِ آخر، با یک توربین روی 240 mm²، شیبی حدودِ نصف دارد.\n\n\n\n\nمثال 46.16 (شیبی که پله‌ها ثابت نگه می‌دارند) پرسش. شیبِ افت در هر بخش، بر حسبِ درصد در کیلومتر، چقدر است؟\nپاسخ. \\(0.140/0.85 = 0.16\\)، \\(0.172/0.97 = 0.18\\)، \\(0.188/1.09 = 0.17\\) و \\(0.105/1.21 = 0.09\\) درصد در کیلومتر.\nتفسیر. جریان از 368 به 92 A کم می‌شود، ولی سطحِ مقطع هم کم می‌شود. پس شیب در سه بخشِ نخست تقریباً ثابت می‌ماند. این همان هدفِ پله‌بندیِ فصلِ ۲۴ است (بخش 24.7.1). اگر سرکابل یا مفصلی در یک بخش مقاومتِ زیادی بگذارد، یک پلهٔ ناگهانی در این خط می‌سازد. نیم‌رخِ اندازه‌گیری‌شده در راه‌اندازی آن را نشان می‌دهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا میدان در پردهٔ رسانا بیشینه است؟\nمعادلهٔ 46.1 را برای هستهٔ 630 mm² حساب کنید.\nچرا ضخامت با کمینه‌اش پذیرفته می‌شود؟\nخوانشِ 0.0790 Ω در 24 °C را به 20 °C ببرید.\nچرا دمای قرقره با خوانش نوشته می‌شود؟\nطولِ واقعیِ قرقره از کجا می‌آید؟\nسه چیزی را نام ببرید که در گزارشِ آزمونِ جاری با سابقه‌های دیگر سنجیده می‌شوند.\nنقطهٔ تعویضِ محموله چیست و چرا نوشته می‌شود؟\nچرا سرکابل کنترلِ تنش می‌خواهد؟\nمقاومتِ تنگش با دو برابر شدنِ نیرو چه می‌کند؟\nچرا شمارهٔ ابزارِ پرس با هر نتیجهٔ کشش ثبت می‌شود؟\nچرا آزمونِ روزِ اولِ کابل‌شو کافی نیست؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-b",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-b",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.3 ب. معماریِ محصولِ تابلوی قطع‌ووصل",
    "text": "46.3 ب. معماریِ محصولِ تابلوی قطع‌ووصل\n\n46.3.1 محفظه‌ها و ردیفِ تابلوها\nایده. یک تابلوی 33 kV چند محفظه دارد که با دیوارهٔ فلزی از هم جدا شده‌اند: محفظهٔ شینه، محفظهٔ کلید، محفظهٔ کابل و محفظهٔ فشارِ ضعیف برای رله و ترمینال‌ها (بخش 24.4.1). جداسازی دو کار می‌کند. خطای درونی در یک محفظه می‌ماند، و کار در یک محفظه بی‌برق‌کردنِ همه را لازم ندارد. ردیفِ تابلوهای نیروگاهِ P دوازده تابلو در دو بخش است: بخشِ A با ورودیِ INC-A و بخشِ B با ورودیِ INC-B، و کلیدِ رابطِ BC میانِ آن‌ها.\nPANELS = [\"INC-A\", \"WS1\", \"WS2\", \"PVF3\", \"BESS-A\", \"BC\",\n          \"INC-B\", \"WS3\", \"PVF1\", \"PVF2\", \"BESS-B\", \"SST\"]\n\n\n\n\n\n\nشکل 46.6: تابلوی خروجیِ WS1 با چهار محفظه، اقلامِ تک‌خطی در هر محفظه و نقشهٔ ترمینالِ هر کدام. ترانسفورماتورِ ولتاژ نقشهٔ ترمینال ندارد، یکی از فاصله‌هایی که آزمایشگاهِ د پیدا می‌کند.\n\n\n\nتعریف‌ها. هر تابلو یک نوع دارد (ورودی، خروجی، رابط، تغذیهٔ داخلی) و چند گزینه: ترانسفورماتورِ ولتاژ، برقگیر، شمارِ هسته‌های ترانسفورماتورِ جریان، مدلِ رله. نوع با آزمونِ نوعی پذیرفته می‌شود. ترکیبِ گزینه‌ها در سفارش نوشته می‌شود و هر تابلو با آن سنجیده می‌شود. ردیف به چند بخشِ حمل تقسیم می‌شود که جداگانه بسته‌بندی و حمل می‌شوند.\n\n\n46.3.2 اجزای تابلو و شاهدِ کارخانهٔ هر کدام\nایده. هر جزءِ تابلو یک کار دارد و یک شاهد در کارخانه. فصلِ ۲۴ فیزیکِ آن‌ها را آموخت. این جدول هر کدام را به سابقه‌ای می‌رساند که خریدار می‌خوانَد.\n\n\n\nجدول 46.4: اجزای تابلوی قطع‌ووصل، کارِ هر کدام و شاهدِ کارخانه\n\n\n\n\n\n\n\n\n\n\n\nجزء\nکار\nشاهدِ کارخانه\nفیزیک در\n\n\n\n\nبدنه و محفظه‌ها\nنگه‌داشتنِ خطای درونی، حفاظت از تماس\nگزارشِ نوعیِ قوسِ داخلی و درجهٔ حفاظت\nبخش 24.4.4\n\n\nشینه و اتصال‌ها\nبردنِ جریانِ نامی و کوتاه‌مدت\nمقاومتِ مدارِ اصلی، علامتِ گشتاور\nبخش 24.4.4\n\n\nقطع‌کننده (خلأ یا گاز)\nقطعِ جریانِ خطا\nگزارشِ نوعیِ قطع، شمارهٔ سریال\nبخش 24.4.7\n\n\nمکانیزم\nانرژیِ بستن و باز کردن\nزمان، پراکندگیِ قطب‌ها، منحنیِ جابه‌جایی\nبخش 24.4.6\n\n\nعایق (گاز، هوا، رزین)\nنگه‌داشتنِ ولتاژ\nچگالیِ گاز، نتیجهٔ آزمونِ ولتاژ و تخلیهٔ جزئی\nبخش 24.4.7\n\n\nمدیریتِ قوس\nهدایتِ گازِ داغ به جای امن\nردهٔ دسترسی در گزارشِ نوعی، مسیرِ تخلیه در اتاق\nبخش 24.4.4\n\n\nحس‌گرها و رله\nدیدنِ خطا و فرمانِ قطع\nسابقهٔ ترانسفورماتورِ جریان، اثرانگشت\nبخش 26.2.4\n\n\nاینترلاک\nجلوگیری از عملیاتِ خطرناک\nکاوشِ حالت‌ها، آزمونِ کارخانه\nبخش 24.4.3\n\n\nتغذیهٔ کنترل\nبوبین‌ها، موتورِ فنر، گرمکن\nکار در گسترهٔ ولتاژِ تغذیه\nبخش 23.7.2\n\n\n\n\n\n\nتغذیهٔ کنترل. بوبین‌های قطع و بستن و موتورِ شارژِ فنر از باتریِ DC نیروگاه تغذیه می‌شوند (بخش 23.7.2). پس گسترهٔ ولتاژی که تابلو باید در آن کار کند از طرحِ باتری می‌آید، نه از کاتالوگِ تابلو. اگر بوبینی در ولتاژِ پایانِ تخلیهٔ باتری کار نکند، کلید در همان لحظه‌ای که نیروگاه بی‌برق شده و باتری تنها منبع است، قطع نمی‌کند. این گستره در سفارش نوشته و در گزارشِ کارخانه دیده می‌شود.\nمدیریتِ قوس. گزارشِ نوعیِ قوسِ داخلی می‌گوید از کدام سو و تا کدام جریان و زمان، کسی که کنارِ تابلو ایستاده آسیب نمی‌بیند. این وعده فقط با همان مسیرِ تخلیهٔ گاز و همان فاصله تا دیوار و سقف برقرار است. پس طرحِ اتاقِ تابلو بخشی از پذیرشِ تابلوست و رابطی میانِ سازندهٔ تابلو و طراحِ ساختمان (بخش 24.4.4).\n\n\n46.3.3 سفارش در برابرِ ساخت\nایده. کارخانه ده‌ها تابلو با گزینه‌های مختلف می‌سازد. تابلوی بی‌برقگیر همان‌قدر کامل به نظر می‌رسد که تابلوی با برقگیر، و هر دو آزمون‌های جاریِ خود را می‌گذرانند. فقط مقایسهٔ سابقهٔ ساخت با سفارش، خانه به خانه، تفاوت را نشان می‌دهد.\n12 panels of four types, each with options: ordered against built\n  panel    option      ordered   built\n  WS2      arresters   yes       no\n  PVF2     relay       R-300     R-200\n  BESS-B   ct_cores    3         2\n  3 differences in 48 option cells: each panel looks\n  complete and passes its own routine tests - a missing arrester\n  set, a CT core short for the battery's differential protection\n  and the wrong relay model are found only by comparing the\n  build record with the order line by line\n\nمثال 46.17 (سه خانه از چهل‌وهشت) پرسش. چه چیزی با سفارش نمی‌خواند؟ پیامدِ هر کدام چیست؟\nپاسخ. WS2 برقگیر ندارد. PVF2 رلهٔ R-200 دارد به‌جای R-300. BESS-B دو هستهٔ ترانسفورماتورِ جریان دارد به‌جای سه.\nتفسیر. کابلِ رشتهٔ WS2 بی‌برقگیر در برابرِ موجِ صاعقه از سمتِ توربین‌ها بی‌حفاظ می‌ماند (فصل 26). هستهٔ کم یعنی حفاظتِ دیفرانسیلِ باتری جای اندازه‌گیری ندارد. مدلِ رله تعیین می‌کند کدام تابع و کدام فایلِ تنظیم بارگذاری‌شدنی است. هیچ‌کدام در آزمونِ تابلو به‌تنهایی دیده نمی‌شوند.\n\n\n\n46.3.4 آنچه آزمونِ نوعی می‌پوشاند\nایده. آزمونِ نوعی یک بار روی یک طرح انجام می‌شود: جریانِ نامی، جریانِ کوتاه‌مدت و مدتش، قوسِ داخلی، دمای محیط. گزارش فقط همان طرح و همان مقدارها را می‌پوشاند. سفارشی که از آن فراتر برود، طرحِ دیگری است. شدتِ گرماییِ جریانِ کوتاه‌مدت با \\(I_k^2\\,t_k\\) سنجیده می‌شود، پس پوششِ گزارش:\n\\[\nc = \\frac{I_{k,\\text{rep}}^2\\, t_{k,\\text{rep}}}{I_{k,\\text{ord}}^2\\, t_{k,\\text{ord}}}\n\\tag{46.7}\\]\nwhat the maker's type-test reports cover against the order\n  panel     rated A    short-time kA x s    ambient C\n            ord/rep    ordered / report     ord/rep\n  incomer   1600/1250  25 x 3 / 25 x 1         45/40\n  feeder    630/630    25 x 3 / 25 x 3         45/40\n  gaps:\n    incomer: 1600 A not type-tested (1250 A)\n    incomer: report covers 33% of the ordered I2t\n    incomer: ambient 45 C &gt; 40 C: maker's derating\n    feeder: ambient 45 C &gt; 40 C: maker's derating\n  a type test proves the design that was tested; the 1,600 A\n  incomer of ch 26 is a different design until the maker shows\n  a report for it or a justified extension - asked for before\n  the order, not at the FAT\n\nمثال 46.18 (ورودیِ ۱۶۰۰ آمپری طرحی دیگر است) پرسش. گزارش‌های نوعی کدام بخشِ سفارش را نمی‌پوشانند؟\nپاسخ. ورودی با 1250 A آزموده شده و سفارش 1600 A است. گزارش 25 kA را 1 s پوشانده و سفارش 3 s می‌خواهد: \\(c = (25^2 \\times 1)/(25^2 \\times 3) = 0.33\\). محیطِ ساختگاه 45 °C است و آزمون در 40 °C. برای هر دو نوع تابلو بیانیهٔ کاهشِ ظرفیتِ سازنده لازم است.\nتفسیر. فصلِ ۲۶ ورودی‌ها را به 1600 A رساند. این تغییر یعنی سازنده باید گزارشی برای این طرح یا یک گسترشِ مستدل نشان دهد. این پرسش پیش از سفارش پرسیده می‌شود، نه در آزمونِ کارخانه. در آزمونِ کارخانه تنها پاسخِ ممکن تأخیر است.\n\n\n\n46.3.5 رابطِ دو سازنده: سرکابل و بوشینگ\nایده. کابل از سازندهٔ کابل می‌آید و سرکابلش به بوشینگِ تابلو می‌نشیند که سازندهٔ تابلو ساخته است. نقشهٔ هر سازنده به‌تنهایی درست است. فهرستِ کابل تنها سندی است که هر دو را می‌بیند: سطحِ مقطع و شمارِ کابل‌ها در هر تابلو. پس وارسیِ رابط از آن اجرا می‌شود. خانواده‌های اتصال‌دهنده در این مثال ساختگی‌اند: S تا 300 mm² و L تا 630 mm².\ncable maker meets switchgear maker: connectors and positions\n  panel    cable mm2   connector (max)   cables   positions\n  BESS-A         240   L (630)                2           1\n  BESS-B         240   L (630)                2           1\n  PVF1           400   L (630)                1           1\n  PVF2           400   S (300)                1           1\n  PVF3           400   L (630)                1           1\n  WS1            630   L (630)                1           1\n  WS2            630   L (630)                1           1\n  WS3            630   L (630)                1           1\n  problems:\n    BESS-A: 2 cables, 1 position\n    BESS-B: 2 cables, 1 position\n    PVF2: 400 mm2 cable, connector family S up to 300\n  each maker's drawing is right on its own; the cable schedule\n  is the one document that sees both, so the interface check\n  runs from it (the schedule has two cables on each battery\n  feeder, one to each PCS; the switchgear order was written\n  for one)\n\nمثال 46.19 (سه ناسازگاری در یک فهرست) پرسش. کدام تابلوها با کابل‌هایشان نمی‌خوانند؟\nپاسخ. PVF2 اتصال‌دهندهٔ خانوادهٔ S دارد ولی کابلش 400 mm² است. BESS-A و BESS-B هر کدام دو کابل دارند، یکی به هر مبدّل، ولی یک جای کابل.\nتفسیر. این‌ها در ساختگاه، روزِ وصلِ کابل، پیدا می‌شدند: سرکابلی که به بوشینگ نمی‌نشیند و کابلی که جا ندارد. وارسی از فهرستِ کابل آن‌ها را به میزِ طراحی برمی‌گرداند. تغییرِ جای کابل در مثال 46.40 دوباره دیده می‌شود.\n\n\n\n46.3.6 مقاومتِ مدارِ اصلی، قطب به قطب\nایده. مقاومتِ مدارِ اصلیِ هر قطب، از ترمینالِ شینه تا ترمینالِ کابل، در آزمونِ جاری با جریانِ مستقیم سنجیده می‌شود. فصلِ ۲۴ آن را با مقدارِ آزمونِ نوعی مقایسه کرد (بخش 24.4.3). اینجا مقایسهٔ دوم هم هست: هر قطب با دو همسایه‌اش. حدِ مطلق ممکن است گشاده باشد، ولی سه قطبِ یک تابلو باید نزدیکِ هم باشند.\nmain-circuit resistance of each pole (micro-ohm, teaching limits\n  32 for incomers and coupler, 42 for feeders)\n  panel    L1   L2   L3   limit   spread   verdict\n  INC-A     28   29   27      32        2   ok\n  WS1       35   36   34      42        2   ok\n  WS2       36   35   37      42        2   ok\n  PVF3      34   35   36      42        2   ok\n  BESS-A    35   34   35      42        1   ok\n  BC        29   28   30      32        2   ok\n  INC-B     28   27   29      32        2   ok\n  WS3       35   36   35      42        1   ok\n  PVF1      36   52   35      42       17   CHECK\n  PVF2      34   36   35      42        2   ok\n  BESS-B    35   35   36      42        1   ok\n  SST       40   41   40      42        1   ok\n  to check: PVF1 - pole L2 of PVF1 is 52 against 35\n  and 36: over the limit and far from its own neighbours; the\n  pole-to-pole comparison finds a bad joint even when the\n  absolute limit is generous (as for busbar joints in ch 44)\nextra heat of pole L2 of PVF1 (52 against 35 and 36 micro-ohm)\n  excess resistance 16.5 micro-ohm\n  at the plant's full output (368 A): 2.2 W more\n  at the panel's rated current (630 A): 6.5 W more\n  the same excess in an incomer at 1,102 A (63 MVA): 20.0 W more\n  two watts in a feeder will not show on a thermometer for years\n  (the incomer's twenty would sooner); the danger is the cause -\n  a joint that is loose or dirty gets worse with heat and time -\n  so the factory finds it by comparing poles, not by waiting\n  for heat at site\n\nمثال 46.20 (قطبی که از همسایه‌هایش دور است) پرسش. قطبِ L2 تابلوی PVF1 52 µΩ نشان داد و همسایه‌هایش 36 و 35. گرمای اضافهٔ آن در توانِ کاملِ نیروگاه چقدر است؟\nپاسخ. مقاومتِ اضافه \\(52 - 35.5 = 16.5\\,\\mu\\Omega\\). با جریانِ 368 A، \\(368^2 \\times 16.5 \\times 10^{-6} = 2.2\\,\\text{W}\\).\nتفسیر. دو وات در سال‌ها روی دماسنج دیده نمی‌شود. خطر خودِ علت است: اتصالِ شل یا آلوده با گرما و زمان بدتر می‌شود (مثال 46.7). پس کارخانه آن را با مقایسهٔ قطب‌ها می‌یابد و پیش از حمل درست می‌کند، نه با انتظار برای گرما در ساختگاه. همین مقاومتِ اضافه در ورودی با 1102 A بیست وات می‌شد.\n\n\n\n46.3.7 زمان و سرعتِ مکانیزم\nایده. مکانیزمِ فنری سه قطبِ کلید را با هم می‌بندد و باز می‌کند. دو چیز از آن در کارخانه ثبت می‌شود. نخست، پراکندگیِ زمانِ قطب‌ها: اختلافِ دیرترین و زودترین قطب. قطبِ دیر یعنی مدار چند میلی‌ثانیه دوفاز بسته است. دوم، منحنیِ جابه‌جایی: جابه‌جاییِ کنتاکت با زمان، که سرعت در ناحیهٔ تماس را می‌دهد. هر دو خط‌مبنای ساختگاه و نگهداری‌اند (فصل 52).\nclose and open times of the breakers (ms), pole spread limit 3.0 ms (teaching)\n  panel   close L1/L2/L3        spread   open L1/L2/L3        spread\n  WS1      55.1/ 55.4/ 55.0      0.4    32.2/ 32.5/ 32.1      0.4\n  WS2      55.6/ 55.2/ 55.3      0.4    32.0/ 32.3/ 32.4      0.4\n  WS3      55.3/ 59.8/ 55.2      4.6    32.1/ 32.2/ 32.6      0.5\n  PVF1     55.0/ 55.5/ 55.2      0.5    32.4/ 32.0/ 32.3      0.4\n  over the spread limit: WS3 (pole L2 closes 4.6 ms late)\n  a late pole closes the circuit on two phases for a few\n  milliseconds: a mechanism adjustment the factory makes and\n  records before shipment, and a baseline for site and\n  maintenance timing later (ch 52)\nclose travel of breaker WS2 against its factory baseline\n  (stroke 12 mm, coil and latch delay 8 ms; teaching)\n  speed is read between 6 and 9 mm, where the contacts touch\n             touch at ms   speed m/s\n  baseline          21.5        1.00\n  now               25.5        0.75\n  speed change -25% against a teaching tolerance of +/-10%\n  the closing time grows only 19%: it includes the fixed coil and\n  latch delay, which does not change; the speed in the contact\n  zone shows the whole loss of energy (lubricant, spring) - the\n  factory baseline makes site and maintenance readings\n  comparable (ch 52)\n\n\n\n\n\n\nشکل 46.7: منحنیِ جابه‌جاییِ بستنِ کلیدِ WS2: خط‌مبنای کارخانه و مکانیزمی که کند شده است. سرعت در پنجرهٔ 6 تا 9 mm، پیش از تماس، خوانده می‌شود.\n\n\n\n\nمثال 46.21 (زمان کمی، سرعت بسیار) پرسش. زمانِ بستنِ WS2 19 % بیشتر شده و سرعتش 25 % کمتر. چرا این دو با هم برابر نیستند؟\nپاسخ. زمانِ بستن از لحظهٔ فرمان شمرده می‌شود و یک بخشِ ثابت دارد: تأخیرِ بوبین و ضامن، اینجا 8 ms. این بخش با کندشدنِ مکانیزم تغییر نمی‌کند. سرعت در ناحیهٔ تماس فقط به انرژیِ مکانیزم وابسته است و همهٔ کاهش را نشان می‌دهد: \\(0.75/1.00 - 1 = -25\\,\\%\\)، بیرون از تلورانسِ آموزشیِ ±10 %.\nتفسیر. کندشدن نشانهٔ از دست رفتنِ انرژیِ مکانیزم است: روان‌کارِ خشک‌شده یا فنرِ ضعیف. خط‌مبنای کارخانه خوانش‌های بعدی را مقایسه‌پذیر می‌کند. بی آن، عددِ ساختگاه به هیچ چیز سنجیده نمی‌شود. در WS3 قطبِ L2 4.6 ms دیر می‌بندد. این تنظیمِ مکانیزم است که کارخانه پیش از حمل انجام و ثبت می‌کند.\n\n\n\n46.3.8 اینترلاک: کاوشِ همهٔ حالت‌ها\nایده. سه کلیدِ یک خروجی، یعنی کلیدِ قدرت، کلیدِ جداکننده و کلیدِ زمین، هشت حالتِ باز و بسته دارند. اینترلاک باید از حالت‌هایی جلوگیری کند که در آن جداکننده و کلیدِ زمین با هم بسته‌اند، یعنی شینهٔ برق‌دار زمین شود. فصلِ ۲۳ و ۲۴ قاعده‌ها را نوشتند (مثال 23.21، مثال 24.28). اینجا قاعده‌ها اجرا می‌شوند: از حالتِ همه‌باز، هر عملیاتِ مجاز امتحان می‌شود تا همهٔ حالت‌های دست‌یافتنی پیدا شوند. اگر حالتِ ممنوعی دست‌یافتنی باشد، منطق عیب دارد.\ndef allowed(state: tuple[int, int, int], op: str,\n            faulty: bool = False) -&gt; bool:\n    \"\"\"Interlock rules of a feeder bay (CB, disconnector DS, earth switch\n    ES; 1 = closed). DS moves only with CB open; ES closes only with DS\n    open; DS closes only with ES open. The faulty version forgets the\n    last rule (a planted error).\"\"\"\n    cb, ds, es = state\n    if op in (\"ds_open\", \"ds_close\") and cb:\n        return False\n    if op == \"es_close\" and ds:\n        return False\n    if op == \"ds_close\" and es and not faulty:\n        return False\n    return True\n\n\ndef apply(state, op):\n    cb, ds, es = state\n    return {\"cb_close\": (1, ds, es), \"cb_open\": (0, ds, es),\n            \"ds_close\": (cb, 1, es), \"ds_open\": (cb, 0, es),\n            \"es_close\": (cb, ds, 1), \"es_open\": (cb, ds, 0)}[op]\n\n\ndef reachable(start=(0, 0, 0), faulty: bool = False) -&gt; set:\n    \"\"\"All states reachable from start through allowed operations.\"\"\"\n    ops = [\"cb_close\", \"cb_open\", \"ds_close\", \"ds_open\", \"es_close\", \"es_open\"]\n    seen, todo = {start}, [start]\n    while todo:\n        s = todo.pop()\n        for op in ops:\n            if allowed(s, op, faulty):\n                n = apply(s, op)\n                if n not in seen:\n                    seen.add(n)\n                    todo.append(n)\n    return seen\ninterlocks of a feeder bay: breaker CB, disconnector DS, earth switch\n  ES; every state reachable from all-open by allowed operations\n  state (CB, DS, ES)          correct logic   faulty logic\n  (open  , open  , open  )   yes            yes\n  (open  , open  , closed)   yes            yes\n  (open  , closed, open  )   yes            yes\n  (open  , closed, closed)   no             yes &lt;- forbidden\n  (closed, open  , open  )   yes            yes\n  (closed, open  , closed)   yes            yes\n  (closed, closed, open  )   yes            yes\n  (closed, closed, closed)   no             yes &lt;- forbidden\n  forbidden states reachable: correct 0, faulty 2\n  the faulty logic lets the disconnector close while the earth\n  switch is closed - earthing the busbar; exploring every state\n  finds it without a single operation on real gear, and the\n  check is part of the interlock design review and the FAT\n\n\n\n\n\n\nشکل 46.8: هشت حالتِ یک خروجی (کلیدِ قدرت، جداکننده، کلیدِ زمین؛ ۱ یعنی بسته). شش حالت با منطقِ درست دست‌یافتنی‌اند. دو حالتِ سرخ فقط با منطقِ معیوب دست‌یافتنی‌اند.\n\n\n\n\nمثال 46.22 (یک قاعدهٔ فراموش‌شده) پرسش. منطقِ معیوب کدام قاعده را ندارد و به کدام حالت‌ها می‌رسد؟\nپاسخ. قاعدهٔ «جداکننده فقط با کلیدِ زمینِ باز بسته می‌شود» را ندارد. از حالتِ \\(001\\)، جداکننده بسته می‌شود و حالتِ \\(011\\) می‌رسد. از آنجا کلیدِ قدرت هم بسته می‌شود: \\(111\\).\nتفسیر. کاوش هر دو حالت را بی یک عملیات روی تجهیزِ واقعی پیدا کرد. این وارسی بخشی از بازبینیِ طرحِ اینترلاک است. اینترلاک‌های مکانیکی و الکتریکی سپس در آزمونِ کارخانه و ساختگاه، به دستِ افرادِ صلاحیت‌دار و روی تابلوی بی‌برق، اثبات می‌شوند. برنامه جای آن آزمون را نمی‌گیرد. فقط نشان می‌دهد آزمون باید کجا را بیازماید.\n\n\n\n46.3.9 چگالیِ گاز در طولِ زمان\nایده. محفظه‌های گازیِ تابلو برای همهٔ عمر آب‌بندی شده‌اند. چگالیِ گاز، نه فشارش، عایق را تعیین می‌کند. فشار با دما بالا و پایین می‌رود ولی چگالی نه (بخش 24.4.7). نشتِ کند در هر خوانشِ ماهانه کمتر از نوفهٔ همان خوانش است. فقط شیبِ چگالی در ماه‌های بسیار آن را نشان می‌دهد. شیب و خطای معیارش با کمترین مربعات:\n\\[\nb = \\frac{\\sum (x_k - \\bar x)(y_k - \\bar y)}{\\sum (x_k - \\bar x)^2}, \\qquad\ns_b = \\sqrt{\\frac{s^2}{\\sum (x_k - \\bar x)^2}}\n\\tag{46.8}\\]\nکه \\(s^2\\) واریانسِ باقیمانده‌هاست. نشت وقتی پذیرفته می‌شود که شیب منفی و بزرگ‌تر از \\(2 s_b\\) باشد.\ngas density of the sealed compartments, temperature-corrected, 24 months\n  (relative to the fill; teaching alarm level 0.93)\n  panel    slope %/yr   +/-2 SE   verdict\n  INC-A         0.03      0.12   no trend\n  WS1           0.06      0.14   no trend\n  WS2          -0.02      0.13   no trend\n  PVF3         -0.00      0.10   no trend\n  BESS-A       -0.00      0.12   no trend\n  BC            0.06      0.10   no trend\n  INC-B        -0.04      0.13   no trend\n  WS3           0.01      0.18   no trend\n  PVF1          0.05      0.12   no trend\n  PVF2         -0.10      0.11   no trend\n  BESS-B       -1.29      0.11   LEAK\n  SST           0.02      0.12   no trend\n  leaking: BESS-B; alarm in about 5.4 years from the fill\n  each monthly reading moves less than its own noise; only the\n  slope over many months shows the leak, years before the\n  alarm - so the readings are kept as a series, not just read\n\n\n\n\n\n\nشکل 46.9: چگالیِ نسبیِ گاز در دو محفظه در ۲۴ ماه، با تصحیحِ دما. WS1 بی‌روند است و BESS-B حدودِ 1.3 % در سال نشت دارد (ساختگی).\n\n\n\n\nمثال 46.23 (نشتی که پنج سال بعد هشدار می‌داد) پرسش. کدام محفظه نشت دارد؟ کِی به حدِ هشدار می‌رسد؟\nپاسخ. BESS-B با شیبِ -1.29 % در سال و خطای ±0.11. با حدِ آموزشیِ 0.93، \\((1 - 0.93)/0.0129 = 5.4\\) سال پس از پرکردن.\nتفسیر. هیچ تابلوی دیگری شیبِ معنادار ندارد. نشت سال‌ها پیش از هشدار پیدا شد، چون خوانش‌ها به شکلِ یک سری نگه داشته شدند، نه فقط خوانده و فراموش. فصلِ ۲۴ اثرِ نشت را با ضریبِ گرمایشِ جهانیِ گاز حساب کرد (بخش 24.4.4). این روش نشت را زود پیدا می‌کند.\n\n\n\n46.3.10 سابقه‌های ترانسفورماتورِ جریان\nایده. ترانسفورماتورهای جریان در محفظهٔ کابل نصب می‌شوند و در آزمونِ کارخانهٔ تابلو، نسبت و قطبیتِ هر هسته ثبت می‌شود. این سابقه‌ها با جدولِ ترانسفورماتورهای جریان مقایسه می‌شوند که تنظیم‌های رله بر آن ساخته شده‌اند (بخش 26.2.4).\nCT ratio and polarity at the switchgear FAT against the CT schedule\n  panel    schedule   found   polarity\n  PVF3       600/1    400/1   ok\n  BESS-B     600/1    600/1   reversed core 2\n  differing: PVF3, BESS-B\n  PVF3's relay is set for 600/1; with a 400/1 CT it sees 1.5 x the current:\n  stage 51 acts at 360 A instead of 540 A,\n  stage 50 at 640 A instead of 960 A\n  the feeder's full output is 276 A - no trip in service, but every\n  grading margin of ch 26 is gone; a reversed core in a\n  differential zone trips on the first through-fault - both are\n  found by reading the record against the schedule, before any\n  current flows\n\nمثال 46.24 (یک‌ونیم برابر بیشتر) پرسش. رلهٔ PVF3 برای 600/1 تنظیم شده و ترانسفورماتورِ 400/1 نصب است. مرحلهٔ 51 در چه جریانی عمل می‌کند؟\nپاسخ. رله جریان را \\(600/400 = 1.5\\) برابر می‌بیند. مرحلهٔ 51 با \\(0.9 \\times 400 = 360\\,\\text{A}\\) عمل می‌کند به‌جای 540 A، و مرحلهٔ 50 با 640 A به‌جای 960 A.\nتفسیر. خروجی در توانِ کامل 276 A می‌برد، پس در کارِ عادی قطع نمی‌کند. ولی همهٔ حاشیه‌های هماهنگیِ فصلِ ۲۶ از بین رفته‌اند. هستهٔ معکوس در ناحیهٔ دیفرانسیل در نخستین خطای بیرونی قطعِ نابه‌جا می‌دهد. هر دو با خواندنِ سابقه در برابرِ جدول، پیش از عبورِ هر جریانی، پیدا می‌شوند.\n\n\n\n46.3.11 خطاهای رایج\n\nپذیرشِ تابلو با آزمون‌های جاریِ خودش، بی‌مقایسه با سفارش (مثال 46.17).\nفرضِ اینکه گزارشِ نوعیِ یک خانواده هر عضوِ آن را می‌پوشاند (مثال 46.18).\nوارسیِ نقشهٔ هر سازنده جدا، و نه رابطِ میانِ آن‌ها (مثال 46.19).\nمقایسهٔ مقاومتِ قطب فقط با حدِ مطلق (مثال 46.20).\nثبتِ زمانِ بستن بی‌منحنیِ جابه‌جایی یا خط‌مبنا (مثال 46.21).\nآزمودنِ اینترلاک فقط با چند عملیاتِ آشنا، نه با همهٔ حالت‌ها (مثال 46.22).\nخواندنِ چگالیِ گاز و نگه‌نداشتنِ سری (مثال 46.23).\n\n\n\n46.3.12 گرمای شینه در جریانِ بالاتر\nایده. افزایشِ دمای شینه و اتصال‌ها با توانی از جریان بالا می‌رود. با نمایِ آموزشیِ \\(n\\) میانِ ۱٫۶ و ۲:\n\\[\n\\Delta T_2 = \\Delta T_1 \\left(\\frac{I_2}{I_1}\\right)^{n}\n\\tag{46.9}\\]\nاین رابطه برای پرسیدن است، نه برای جای آزمون. گزارشِ نوعیِ ورودی با 1250 A و افزایشِ 55 K را به 1600 A می‌بریم.\ntemperature rise of the incomer from a type test at 1250 A (55 K)\n  rise grows as I^n; teaching joint limit 65 K\n  exponent n   rise at 1600 A K   current at the limit A\n         1.6                 82                    1388\n         1.8                 86                    1372\n         2.0                 90                    1359\n  whatever the exponent, the tested design runs too hot at\n  1,600 A: the higher rating needs a larger busbar or contact\n  system and its own test - an extrapolation is a reason to\n  ask, never a substitute for the report (lesson B)\n\nمثال 46.25 (هر نمایی، بیش از حد) پرسش. با \\(n = 1.8\\) افزایش در 1600 A چقدر است؟ حدِ آموزشیِ 65 K در چه جریانی می‌رسد؟\nپاسخ. \\(55 \\times (1600/1250)^{1.8} = 86\\,\\text{K}\\). حد در \\(1250 \\times (65/55)^{1/1.8} = 1372\\,\\text{A}\\) می‌رسد.\nتفسیر. با هر نمای ممکن، طرحِ آزموده در 1600 A بیش از حد گرم می‌شود. نرخِ بالاتر شینه یا سامانهٔ تماسِ بزرگ‌تر و آزمونِ خودش را می‌خواهد. این همان پاسخِ مثال 46.18 است، این بار با عدد.\n\n\n\n46.3.13 زمان‌بندیِ قطب‌ها در کلِ ردیف\nایده. پراکندگیِ قطب‌های هر کلید با حدِ آموزشی سنجیده شد (مثال 46.21). راهِ دوم مقایسهٔ هر کلید با بقیهٔ ردیف است. امتیازِ \\(z\\) معمولی با میانگین و انحرافِ معیار کار می‌کند. امتیازِ مقاوم با میانه و قدرِ مطلقِ انحراف از میانه (فصلِ ۴۱).\npole close-time spread of the 12 breakers, ms; scores against the\n  line-up (flag above 3.5)\n  panel    spread   ordinary z   robust z\n  INC-A       0.5         -0.3        0.0\n  WS1         0.4         -0.4       -0.7\n  WS2         0.4         -0.4       -0.7\n  PVF3        0.6         -0.2        0.7\n  BESS-A      0.3         -0.4       -1.3\n  BC          0.5         -0.3        0.0\n  INC-B       0.4         -0.4       -0.7\n  WS3         4.6          3.2       27.7\n  PVF1        0.5         -0.3        0.0\n  PVF2        0.7         -0.1        1.3\n  BESS-B      0.4         -0.4       -0.7\n  SST         0.6         -0.2        0.7\n  ordinary z flags: none; robust z flags: WS3\n  with 12 values the ordinary z can never pass 3.18: the\n  outlier inflates the very sd it is measured by; the median\n  and MAD are not moved by it (ch 41)\n\nمثال 46.26 (امتیازی که نمی‌تواند پرچم بزند) پرسش. چرا امتیازِ معمولی WS3 را پرچم نمی‌زند؟\nپاسخ. با ۱۲ مقدار، بزرگ‌ترین امتیازِ معمولیِ ممکن \\((n-1)/\\sqrt{n} = 11/\\sqrt{12} = 3.18\\) است، زیرِ آستانهٔ 3.5. دادهٔ پرت انحرافِ معیاری را که با آن سنجیده می‌شود، خودش بزرگ می‌کند. امتیازِ مقاومِ WS3 27.7 است.\nتفسیر. در گروه‌های کوچک، آزمونِ پرت با میانگین و انحرافِ معیار کور است. میانه و قدرِ مطلقِ انحراف از یک دادهٔ پرت جابه‌جا نمی‌شوند. حدِ آموزشی و امتیازِ مقاوم هر دو WS3 را می‌یابند. هر دو در سابقه می‌آیند.\n\n\n\n46.3.14 مقاومتِ تماس از کارخانه تا ساختگاه\nایده. مقاومتِ مدارِ اصلی در ساختگاه دوباره سنجیده می‌شود. عددِ ساختگاه به‌تنهایی کم می‌گوید. نسبتش به عددِ کارخانه، قطب به قطب، می‌گوید در حمل و نصب چه رخ داد.\nmain-circuit resistance at the FAT and at site, ratio limit 1.2 (teaching)\n  panel    pole   FAT   site   ratio\n  BESS-A   L1     35     49    1.40\n  rises: BESS-A L1\n  BESS-A pole L1 rose 40 % between the factory and the site\n  while its neighbours stayed: a joint moved in transport -\n  the FAT record is what makes the site reading mean something;\n  PVF1 L2 fell to its neighbours after the factory repair\n\nمثال 46.27 (اتصالی که در راه جابه‌جا شد) پرسش. کدام قطب پس از حمل تغییر کرد؟\nپاسخ. قطبِ L1 تابلوی BESS-A از 35 به 49 µΩ رسید، یعنی 40 % بیشتر، در حالی که همسایه‌هایش ثابت ماندند. قطبِ L2 تابلوی PVF1 پس از تعمیرِ کارخانه به همسایه‌هایش بازگشت.\nتفسیر. عددِ 49 µΩ از حدِ 42 µΩ خروجی‌ها هم بالاتر است. ولی حتی اگر زیرِ حد بود، جهشِ 40 % نسبت به سابقهٔ کارخانه برای بازکردن و وارسیِ اتصال کافی بود. سابقهٔ کارخانه خوانشِ ساختگاه را معنادار می‌کند. همین سابقه‌ها خط‌مبنای نگهداری هم هستند (فصل 52).\n\n\n\n46.3.15 تقاضای DC ردیفِ تابلوها\nایده. فصلِ ۲۳ چرخهٔ کارِ باتریِ 110 V را با فرض نوشت (بخش 23.7.2). داده‌های سازندهٔ تابلو این فرض را می‌آزمایند: جریانِ بوبین‌ها، موتورهای فنر و رله‌ها.\nDC demand of the 12-panel line-up from the makers' data (teaching)\n  all breakers trip at once: 120 A for 60 ms (ch 23 first minute: 150 A)\n  all springs recharge at once: 96 A for 12 s (ch 23 last minute: 100 A)\n  relays standing: 2.7 A of ch 23's 40 A standing load\n  the switchgear's peaks fit inside ch 23's duty cycle; its\n  standing share is small - the battery is sized by the rest\n  of the plant, but the peaks set the cable from the DC board\n  and the voltage at each coil (t_coil)\n\nمثال 46.28 (اوج‌ها در چرخهٔ کار جا می‌شوند) پرسش. اگر همهٔ کلیدها با هم قطع کنند و سپس همهٔ فنرها با هم شارژ شوند، جریان چقدر است؟\nپاسخ. قطع: \\(12 \\times 2 \\times 5 = 120\\,\\text{A}\\) برای 60 ms. شارژِ فنرها: \\(12 \\times 8 = 96\\,\\text{A}\\) برای 12 s. هر دو زیرِ فرض‌های فصلِ ۲۳ (150 و 100 A) هستند. رله‌ها 2.7 A از 40 A بارِ ایستا را می‌گیرند.\nتفسیر. باتری را بقیهٔ نیروگاه اندازه می‌کند، نه تابلوها. اما اوج‌های تابلو کابلِ تابلوی DC و ولتاژِ هر بوبین را تعیین می‌کنند (مثال 46.42).\n\n\n\n46.3.16 پلاکِ تابلو و جای آن\nایده. پلاکِ هر تابلو نامی است که بهره‌بردار با آن کلید را باز و بسته می‌کند. پلاک‌ها در امتدادِ ردیفِ نصب‌شده خوانده و با ترتیبِ نمودارِ تک‌خطی مقایسه می‌شوند.\nnameplates read along the installed line-up against the one-line order\n  position   one-line   nameplate\n         4   PVF3       PVF2\n        10   PVF2       PVF3\n  two plates swapped between the sections: an operator who\n  opens 'PVF2' opens PVF3's breaker in section A - the plate\n  is a safety item, read against the one-line at the FAT, at\n  installation and before the first switching programme (ch 23)\n\nمثال 46.29 (دو پلاکِ جابه‌جا در دو بخش) پرسش. پیامدِ جابه‌جاییِ پلاک‌های PVF2 و PVF3 چیست؟\nپاسخ. بهره‌برداری که «PVF2» را باز کند، کلیدِ PVF3 را در بخشِ A باز می‌کند. خروجیِ مورد نظر برق‌دار می‌ماند.\nتفسیر. پلاک یک قلمِ ایمنی است. اگر کسی بعد از باز کردنِ کلیدِ نادرست، روی خروجیِ «بی‌برق» کار کند، با تجهیزِ برق‌دار روبه‌رو است. پلاک‌ها در آزمونِ کارخانه، هنگامِ نصب و پیش از نخستین برنامهٔ کلیدزنی با تک‌خطی خوانده می‌شوند. وارسیِ بی‌برقی پیش از کار، به دستِ فردِ مجاز، جای هیچ‌کدام را نمی‌گیرد و هیچ‌کدام جای آن را (بخش 32.2.4).\n\n\n\n46.3.17 جای خم‌کردنِ کابل در محفظهٔ کابل\nایده. کابل از کفِ تابلو بالا می‌آید و به اتصال‌دهنده می‌رسد. سازندهٔ کابل یک شعاعِ خمشِ کمینه می‌دهد که مضربی از قطرِ بیرونی است. محفظه باید جای این خم را داشته باشد. قاعدهٔ این بخش آموزشی است.\nbending space in the cable compartment (teaching: radius &gt;= 12 x OD;\n  1300 mm from the floor plate to the connector)\n  size mm2   OD mm   radius mm   fits\n       240      92        1104   yes\n       400     106        1272   yes\n       630     120        1440   NO\n  the 630 mm2 cable of WS1-WS3 needs 1,440 mm and the\n  compartment gives 1,300: the cable would be forced into a\n  tighter bend than its maker allows, straining the\n  termination; a deeper cable trench under the panel or a\n  cable cellar is a civil interface (ch 29), found from the\n  cable data and the panel drawing, not on the day of pulling\n\nمثال 46.30 (۱۴۴۰ میلی‌متر در جای ۱۳۰۰) پرسش. کدام کابل در محفظه جا نمی‌شود؟\nپاسخ. کابلِ 630 mm² با قطرِ 120 mm شعاعِ \\(12 \\times 120 = 1440\\,\\text{mm}\\) می‌خواهد و محفظه 1300 mm دارد.\nتفسیر. کابل به خمی تنگ‌تر از مجازِ سازنده‌اش وادار می‌شد و سرکابل زیرِ کشش می‌ماند. راهِ حل در تابلو نیست. یک ترانشهٔ عمیق‌تر زیرِ تابلو یا یک زیرزمینِ کابل لازم است: رابطی با کارِ عمرانِ فصلِ ۲۹. این رابط از برگهٔ کابل و نقشهٔ تابلو پیدا می‌شود، نه روزِ کشیدنِ کابل.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچهار محفظهٔ یک تابلوی 33 kV و کارِ جداسازی را نام ببرید.\nنوع و گزینه در تابلو چه فرقی دارند؟\nمعادلهٔ 46.7 را برای 25 kA در 2 s در برابرِ 3 s حساب کنید.\nچرا وارسیِ رابطِ سرکابل و بوشینگ از فهرستِ کابل اجرا می‌شود؟\nچرا قطب‌های یک تابلو با هم مقایسه می‌شوند؟\nپراکندگیِ زمانِ قطب‌ها چیست و چرا مهم است؟\nچرا سرعتِ تماس از زمانِ بستن حساس‌تر است؟\nحالت‌های ممنوعِ شکل 46.8 را نام ببرید.\nچرا چگالیِ گاز و نه فشارش پایش می‌شود؟\nمعادلهٔ 46.8 را توضیح دهید.\nنسبتِ اشتباهِ ترانسفورماتورِ جریان با رله چه می‌کند؟\nقطبیتِ معکوس در ناحیهٔ دیفرانسیل چه پیامدی دارد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-c",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-c",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.4 پ. ساخت و پذیرشِ تابلوی حفاظت و کنترل",
