    "text": "46.4 پ. ساخت و پذیرشِ تابلوی حفاظت و کنترل\n\n46.4.1 از فهرستِ سیم‌کشی تا تابلو\nایده. تابلوی حفاظت و کنترل، چه محفظهٔ فشارِ ضعیفِ تابلوی 33 kV باشد و چه تابلوی جدا در اتاقِ رله، از سه سند ساخته می‌شود: نقشهٔ مدار که می‌گوید چه چیزی به چه چیزی وصل است، طرحِ ترمینال که می‌گوید هر سیم روی کدام ترمینال می‌نشیند، و فهرستِ سیم‌کشی که هر سیم را با شماره، دو سر، سطحِ مقطع و رنگ می‌آورد. سیم‌کش از فهرست کار می‌کند. پس هر عیبِ فهرست به تابلو می‌رسد. فصلِ ۴۰ این خط را در کارخانه دید (بخش 40.5.16). اینجا بارِ کار و وارسی‌ها عددی می‌شوند.\nچیدمان و اتصال‌های قدرت. چیدمانِ تابلو جای هر رله، ترمینال و مسیرِ سیم را تعیین می‌کند: مدارهای ترانسفورماتورِ جریان جدا از مدارهای فرمان، سیم‌های قطعِ دو بوبین در دو مسیر، و فضای کافی برای سیم‌های ورودیِ ساختگاه. اتصال‌های قدرت در تابلو، مانندِ تغذیهٔ DC و ترمینال‌های ترانسفورماتورِ جریان، جایی که مشخصه بخواهد با گشتاورِ مشخص بسته و علامت زده می‌شوند. سابقهٔ آن برگهٔ گشتاور است (مثال 24.43). ترمینالِ شُلِ مدارِ ترانسفورماتورِ جریان در کار، مدارِ باز می‌شود و ولتاژی خطرناک می‌سازد. برای همین، کیفیتِ تماس در این مدارها شاهد می‌خواهد.\npanel shop load for the 12 control cabinets of the line-up (teaching)\n  wires: 1190; build 9 min a wire: 178 h\n  point-to-point by hand, 1.5 min a wire: 30 h; with a tester: 6 h\n  2 wirers on one shift: 14 working days by hand, 12 with the tester\n  the check is 14% of the work by hand; the tester saves\n  2 days and checks every wire the same way (ch 40's automatic\n  wiring tester) - and its file becomes the panel's record\n\nمثال 46.31 (چهارده روز یا دوازده روز) پرسش. سیم‌کشیِ دوازده تابلو با دو سیم‌کش چند روز کاری است؟ آزمونگرِ خودکار چقدر کم می‌کند؟\nپاسخ. 1190 سیم در 9 دقیقه یعنی 178 h. وارسیِ دستیِ نقطه‌به‌نقطه 30 h، یعنی 14 % کار. با دو نفر در یک نوبتِ 7.5 h، 14 روز دستی و 12 روز با آزمونگر.\nتفسیر. دو روز صرفه‌جویی کم است. ارزشِ آزمونگر جای دیگری است: هر سیم را به یک شیوه می‌سنجد و پرونده‌اش سابقهٔ تابلو می‌شود. وارسیِ دستی در پایانِ یک روزِ طولانی از کیفیت می‌افتد (بخش 40.5.16).\n\n\n\n46.4.2 طرحِ ترمینال در برابرِ فهرستِ سیم‌کشی\nایده. پیش از آنکه سیمی بریده شود، فهرستِ سیم‌کشی با طرحِ ترمینال سنجیده می‌شود: هر ترمینال یک سیم (مگر طرح چیز دیگری بگوید) و هر سیم دو سر. این وارسی روی کاغذ است و هزینه‌ای جز چند ثانیه ندارد.\nterminal plan of strip X1/X2 checked from the wire list (teaching)\n  wire 106: an end has no terminal\n  terminal X1:3 carries wires 103, 104\n  2 problems: two wires on one terminal where the plan has\n  one (X1:4 left empty), and a wire with no far end; the check\n  runs on the list before anyone wires - a terminal plan and a\n  wire list that disagree are two drawings of two panels\n\nمثال 46.32 (دو نقشه از دو تابلو) پرسش. وارسی چه یافت؟\nپاسخ. سیمِ 104 روی X1:3 آمده که 103 هم آنجاست، و X1:4 خالی مانده است. سیمِ 106 سرِ دوم ندارد.\nتفسیر. فهرست و طرحِ ترمینالی که با هم نمی‌خوانند، دو نقشه از دو تابلوی متفاوت‌اند. سیم‌کش یکی را دنبال می‌کند و تابلو با دیگری نمی‌خواند. وارسی پیش از سیم‌کشی این را ارزان‌ترین جا پیدا می‌کند.\n\n\n\n46.4.3 آزمونِ نقطه‌به‌نقطه\nایده. پس از سیم‌کشی، پیوستگیِ هر اتصال روی تابلوی بی‌برق سنجیده می‌شود و با فهرست مقایسه می‌شود. دو فهرست به‌دست می‌آید: گمشده‌ها که در طرح هستند و در تابلو نه، و اضافه‌ها که در تابلو هستند و در طرح نه.\npanel WS1, point-to-point check: 18 designed connections, 18 found\n  missing: F11:CT-L3-X1:5; Q1:TRIP1-X3:2; Q1:TRIP2-X3:3\n  extra:   Q1:TRIP1-X3:3; Q1:TRIP2-X3:2; X4:3-X4:4\n  the two trip-coil wires are crossed (each missing where it\n  belongs and found where it does not), one CT wire is absent\n  and a link joins two auxiliary contacts - a crossed trip coil\n  still trips the breaker, so only the wiring check finds it,\n  not a functional test of the trip\n\nمثال 46.33 (بوبین‌های جابه‌جا) پرسش. سه اتصالِ گمشده و سه اتصالِ اضافه چه معنایی دارند؟\nپاسخ. دو سیمِ بوبین‌های قطع جابه‌جا شده‌اند: هر کدام جای خودش گمشده است و جای دیگری اضافه. یک سیمِ ترانسفورماتورِ جریانِ L3 نیست. یک پیوند دو کنتاکتِ کمکی را به هم وصل کرده است.\nتفسیر. بوبینِ جابه‌جا هنوز کلید را قطع می‌کند. پس آزمونِ کارکردِ قطع آن را نمی‌یابد، ولی نظارت بر مدارِ قطع و افزونگیِ دو بوبین به هم می‌ریزد. فقط آزمونِ سیم‌کشی آن را پیدا می‌کند. سیمِ گمشدهٔ ترانسفورماتورِ جریان در آزمونِ کارکرد هم دیده می‌شد. پیوندِ اضافه دو سیگنالِ وضعیت را یکی می‌کند.\n\n\n\n46.4.4 نشانهٔ سیم در دو سر\nایده. هر سیم در هر دو سر نشانه‌ای با شمارهٔ خودش دارد. نشانه نشانیِ نقشه روی سیم است. تکنسینی که سال‌ها بعد عیبی را دنبال می‌کند، از نشانه به نقشه می‌رود.\nwire markers of panel WS1: 18 wires, both ends read\n  wire 107: end B marked 170\n  wire 112: no marker at end B\n  wire 116: end A marked 115\n  marker 115 on wires 115, 116\n  4 findings on 3 wires: a technician who follows marker\n  115 at site arrives at two places; a marker is the drawing's\n  address on the wire, and both ends are read at the FAT\n\nمثال 46.34 (نشانهٔ ۱۱۵ به دو جا می‌برد) پرسش. چهار یافته روی چند سیم است؟\nپاسخ. سه سیم: 107 در سرِ دوم 170 خورده است، 112 در سرِ دوم نشانه ندارد و 116 در سرِ اول 115 خورده است. یافتهٔ چهارم پیامدِ سومی است: نشانهٔ 115 روی دو سیم آمده.\nتفسیر. تکنسینی که نشانهٔ 115 را دنبال کند به دو جا می‌رسد. در کارِ عیب‌یابی، این یعنی قطعِ سیمِ نادرست. نشانه‌ها در آزمونِ کارخانه در هر دو سر خوانده می‌شوند.\n\n\n\n46.4.5 زمین در یک نقطه: جست‌وجوی مدار\nایده. مدارِ ثانویهٔ هر ترانسفورماتورِ جریان در یک نقطه زمین می‌شود. بی‌زمین، مدار در ولتاژی ناشناخته شناور است. با دو زمین، حلقه‌ای از راهِ شبکهٔ زمین بسته می‌شود و جریانِ یک خطای دیگر از آن می‌گذرد و رله آن را خطای خودش می‌بیند. وارسی از فهرستِ سیم‌کشی انجام می‌شود: ترمینال‌هایی که با سیم به هم وصل‌اند در یک مدار گروه می‌شوند، و سپس سیم‌های هر مدار به شینهٔ زمین شمرده می‌شوند. شینه‌های زمین در جست‌وجو نمی‌آیند، چون همه از راهِ زمینِ نیروگاه به هم وصل‌اند و مدارها را به‌دروغ یکی می‌کنند.\ndef circuits(wires: list[tuple[str, str]]) -&gt; list[set[str]]:\n    \"\"\"Group terminals joined by wires into circuits (union-find).\"\"\"\n    parent: dict[str, str] = {}\n\n    def root(t: str) -&gt; str:\n        parent.setdefault(t, t)\n        while parent[t] != t:\n            parent[t] = parent[parent[t]]\n            t = parent[t]\n        return t\n\n    for a, b in wires:\n        parent[root(a)] = root(b)\n    groups: dict[str, set[str]] = {}\n    for t in list(parent):\n        groups.setdefault(root(t), set()).add(t)\n    return sorted(groups.values(), key=lambda g: sorted(g)[0])\nCT star-point circuits searched from the wire list for earth points\n  circuit (CT terminal)      earths   verdict\n  BESS-A/T1.1:S2                  1   ok\n  PVF2/T1.1:S2                    0   NOT EARTHED\n  WS1/T1.2:S2                     2   TWO EARTHS\n  WS1/T1.1:S2                     1   ok\n  a CT circuit is earthed at one point: none leaves it floating\n  at an unknown voltage; two (here the panel and the relay\n  room's meter) close a loop through the earth grid, and a\n  fault elsewhere drives current through it that the relay\n  reads as a fault of its own - found by searching the wire\n  list, not by a test\n\nمثال 46.35 (یک مدار بی‌زمین، یک مدار با دو زمین) پرسش. کدام مدارها با قاعده نمی‌خوانند؟\nپاسخ. مدارِ هستهٔ 1 در PVF2 زمین ندارد. مدارِ هستهٔ 2 در WS1 دو زمین دارد: یکی در تابلو و یکی کنارِ کنتور در اتاقِ رله.\nتفسیر. نخستین نسخهٔ این برنامه شینه‌های زمین را هم در جست‌وجو آورد. هستهٔ 1 و 2 تابلوی WS1 از راهِ شینهٔ مشترک یک مدار شدند و هستهٔ 2 اصلاً در فهرست نیامد. یک وارسی که روی دادهٔ واقعی درست کار نکند، بدتر از نبودنِ وارسی است. پس برنامه پیش از استفاده روی موردی با پاسخِ دانسته آزموده می‌شود.\n\n\n\n46.4.6 ماتریسِ قطع\nایده. هر تابعِ حفاظتی یک یا چند کلید را قطع می‌کند. ماتریسِ قطع این را در یک جدول می‌آورد: سطرها تابع‌ها، ستون‌ها کلیدها. آزمونِ کارکرد معمولاً هر تابع را با کلیدِ خودش می‌آزماید. ولی خرابیِ کلید باید کلیدهای بالادست را قطع کند و دیفرانسیلِ ترانسفورماتور هر دو سمت را (بخش 26.2.5). پس کلِ ماتریس با سابقهٔ آزمونِ کارخانه مقایسه می‌شود.\ntrip matrix: 12 protection functions, designed against the FAT record\n  relay   function   should trip but does not   trips but should not\n  WS1     50BF       INC-A                      INC-B\n  INC-A   87T        HV-A                       -\n  WS1 sits on section A (with INC-A); its breaker-failure stage\n  opens section B's incomer instead, so a stuck WS1 breaker\n  leaves the fault fed through INC-A until a slower backup acts;\n  INC-A's transformer differential no longer opens the 132 kV\n  side - each function still 'works' in a functional test that\n  only watches its own breaker, so the whole matrix is checked\n\nمثال 46.36 (خرابیِ کلید در بخشِ دیگر) پرسش. دو تفاوتِ ماتریس چه پیامدی دارند؟\nپاسخ. مرحلهٔ خرابیِ کلیدِ WS1 ورودیِ INC-B را قطع می‌کند، در حالی که WS1 در بخشِ A است. دیفرانسیلِ ترانسفورماتورِ INC-A سمتِ 132 kV را قطع نمی‌کند.\nتفسیر. اگر کلیدِ WS1 در خطا گیر کند، بخشِ نادرست باز می‌شود و خطا از راهِ INC-A تا عملِ یک پشتیبانِ کندتر تغذیه می‌شود. خطای درونیِ ترانسفورماتور هم از سمتِ 132 kV تغذیه می‌ماند. هر تابع در آزمونی که فقط کلیدِ خودش را می‌پاید «کار می‌کند». فقط ماتریس این‌ها را می‌گیرد.\n\n\n\n46.4.7 اثرانگشتِ تنظیم‌ها\nایده. تنظیم‌های هر رله در آزمونِ کارخانه خوانده می‌شوند و اثرانگشتشان با اثرانگشتِ مجموعهٔ منتشرشده در دفترِ تنظیم‌ها مقایسه می‌شود (بخش 26.3.2، مثال 44.23). اثرانگشت هر تفاوتی را نشان می‌دهد، حتی در یک رقم.\nrelay settings read back at the panel FAT;\n  released set f665fd13b4e1ee19 (ch 26 register)\n  relays: 11; differing: PVF2, SST\n    PVF2: tms = 0.25\n    SST: fw = 7.1\n  one relay carries a time multiplier from an earlier study, one\n  an older firmware: the panel builder loaded what the\n  register said a month earlier - the register's revision is\n  part of the panel's record (ch 26, ch 38)\n\nمثال 46.37 (تنظیمِ یک ماه پیش) پرسش. کدام رله‌ها با دفتر نمی‌خوانند؟\nپاسخ. PVF2 با ضریبِ زمانیِ 0.25 به‌جای 0.15، و SST با میان‌افزارِ 7.1 به‌جای 7.3.\nتفسیر. سازندهٔ تابلو آنچه را بارگذاری کرد که دفتر یک ماه پیش می‌گفت. شمارهٔ بازنگریِ دفتر بخشی از سابقهٔ تابلوست (فصل 38). اثرانگشت در ساختگاه دوباره گرفته می‌شود، چون رله میانِ کارخانه و ساختگاه ممکن است دوباره تنظیم شود.\n\n\n\n46.4.8 آزمونِ نوعی، جاری و ساختگاهی\nایده. سه ردهٔ آزمون سه پرسشِ متفاوت را پاسخ می‌دهند. آزمونِ نوعی می‌پرسد: آیا این طرح می‌تواند؟ آزمونِ جاری می‌پرسد: آیا این واحد مثلِ طرح ساخته شد؟ آزمونِ ساختگاهی می‌پرسد: آیا درست نصب و وصل شد؟ هیچ‌کدام جای دیگری را نمی‌گیرد.\nwhich test proves what, and why none replaces another\n  item              type test                          routine\n                    site\n  33 kV cable       design: insulation, ageing, fault  each drum made right\n                    installed whole, joints, sheath\n  termination       design in its kit                  (kit parts)\n                    this termination made right\n  switchgear        design: rating, arc, mechanics     each panel made right\n                    installed, connected, interlocks\n  protection panel  relay design (maker)               wiring, functions\n                    CTs, VTs, trip paths to the gear\n  a type test says the design can; a routine test says this\n  unit was made like the design; a site test says it was\n  installed and connected right - three different questions,\n  each answered once and kept (ch 9, ch 43)\n\nمثال 46.38 (سه پرسش، سه پاسخ) پرسش. چرا آزمونِ ساختگاهیِ کابل جای آزمونِ جاریِ قرقره را نمی‌گیرد؟ و چرا برعکس؟\nپاسخ. آزمونِ ساختگاهی کابلِ نصب‌شده را با مفصل‌ها و سرکابل‌ها می‌سنجد، ولی نمی‌گوید عیب از کارخانه آمده یا از کشیدن. آزمونِ جاری عیبِ کارخانه را پیش از حمل می‌گیرد، ولی آسیبِ کشیدن و سرکابلِ ساختگاه را نمی‌بیند. آزمونِ نوعی هیچ‌کدام را نمی‌بیند. فقط می‌گوید طرح توانا است.\nتفسیر. هر سه یک بار انجام و نگه داشته می‌شوند (فصل‌های ۹ و ۴۳). پرونده‌ای که یکی را ندارد، یک پرسش را بی‌پاسخ گذاشته است. مثال 46.18 نشان داد که آزمونِ نوعیِ یک طرحِ دیگر، پاسخِ این طرح نیست.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nآزمون‌های جاری را سازنده با روش و تجهیزِ خود انجام می‌دهد. آزمون‌های ساختگاهی، تزریق به مدارهای ثانویه، آزمونِ کابلِ نصب‌شده و برق‌دارکردن را افرادِ صلاحیت‌دار با برنامهٔ کلیدزنی و مجوزِ کار انجام می‌دهند (بخش 32.2.4). این فصل فقط سابقه‌های آن‌ها را می‌خوانَد. ولتاژ، جریان یا گامِ هیچ آزمونی را نمی‌دهد.\n\n\n\n\n46.4.9 فهرستِ نواقص و قاعدهٔ حمل\nایده. هر یافتهٔ آزمونِ کارخانه یک سطر در فهرستِ نواقص است، با رده: A پیش از حمل بسته می‌شود، B با برنامهٔ تاریخ‌دار در ساختگاه، C هر وقت شد. قاعدهٔ حمل ساده است: تابلویی با ردهٔ A باز حمل نمی‌شود.\nFAT punch list of the line-up: 14 items (A: before shipment, B: dated\n  plan to close at site, C: when convenient)\n  category   items   open on the shipping date\n  A             10   2\n  B              2   2\n  C              2   2\n  panels held at the factory (open A items): SST, WS3\n  the line-up ships as transport sections; a held panel holds\n  its section, so the A items decide the date - the open B\n  items travel with a dated plan and an owner\n\nمثال 46.39 (دو تابلو، دو بخشِ حمل) پرسش. در روزِ حمل کدام تابلوها می‌مانند؟\nپاسخ. SST با میان‌افزارِ کهنه و WS3 با زمان‌بندیِ قطبِ L2. هر دو در بخشِ B هستند.\nتفسیر. ردیف به شکلِ بخش‌های حمل فرستاده می‌شود. تابلوی مانده بخشِ خودش را نگه می‌دارد. پس رده‌های A تاریخِ حمل را تعیین می‌کنند. دو موردِ B با برنامه و مسئول همراهِ تابلوها می‌روند.\n\n\n\n46.4.10 تغییرهای آزمونِ کارخانه و بازنگریِ نقشه‌ها\nایده. در آزمونِ کارخانه تابلو تغییر می‌کند. دو نوع تغییر هست. برگرداندن به نقشه: سیمی که اشتباه بسته شده بود، طبقِ نقشه بسته می‌شود. نقشه درست بود و بازنگری نمی‌خواهد. تغییرِ طرح: رله‌ای افزوده می‌شود یا جای کابلی. نقشه دیگر تابلو را توصیف نمی‌کند و تا بازنگری نشود، پروندهٔ چون‌ساخت تابلویی را نشان می‌دهد که کسی نساخته است (بخش 38.8.3).\n7 changes made at the FAT, and the drawings they need\n  change                                        kind        revised\n  C-01 trip coils rewired to the drawing        to drawing  -\n  C-02 X1:3/X1:4 rewired to the drawing         to drawing  -\n  C-03 link X4:3-X4:4 removed                   to drawing  -\n  C-04 interposing relay K5 added for intertrip design      NO\n  C-05 CT of PVF3 replaced, 600/1               to drawing  -\n  C-06 two cable positions on BESS-A/B          design      NO\n  C-07 VT terminal drawing created              design      yes\n  gaps: TD-WS1-03; TD-BESS-05\n  a fix that brings the panel back to its drawing needs no\n  revision; a change of design does, or the as-built package\n  describes a panel nobody built - the redlines are carried\n  into revisions before the panel's records are accepted (ch 38)\n\nمثال 46.40 (خط‌قرمزی که نقشه نشد) پرسش. کدام نقشه‌ها بازنگری بدهکارند؟\nپاسخ. TD-WS1-03 برای رلهٔ واسطِ K5 که برای قطعِ متقابل افزوده شد، و TD-BESS-05 برای دو جای کابل در تابلوهای باتری (مثال 46.19).\nتفسیر. خط‌قرمزها در کارخانه کشیده شدند ولی به بازنگری نرسیدند. پیش از پذیرشِ سابقه‌های تابلو، هر تغییرِ طرح به بازنگری می‌رسد. تکنسینی که پنج سال بعد مدارِ قطعِ متقابل را دنبال کند، رلهٔ K5 را در نقشه نمی‌یابد.\n\n\n\n46.4.11 خطاهای رایج\n\nسیم‌کشی پیش از وارسیِ فهرست با طرحِ ترمینال (مثال 46.32).\nجایگزین‌کردنِ آزمونِ سیم‌کشی با آزمونِ کارکرد (مثال 46.33).\nخواندنِ نشانه فقط در یک سرِ سیم (مثال 46.34).\nوارسیِ زمینِ مدار با برنامه‌ای که روی پاسخِ دانسته آزموده نشده (مثال 46.35).\nآزمودنِ هر تابع با کلیدِ خودش، بی‌ماتریسِ قطع (مثال 46.36).\nبارگذاریِ تنظیم‌ها از نسخه‌ای جز نسخهٔ منتشرشدهٔ دفتر (مثال 46.37).\nحملِ تابلو با ردهٔ A باز، یا تغییرِ طرح بی‌بازنگریِ نقشه (مثال 46.39، مثال 46.40).\n\n\n\n46.4.12 اندازهٔ سیم با ردهٔ مدار\nایده. هر سیم در فهرست یک رده دارد: ترانسفورماتورِ جریان، ترانسفورماتورِ ولتاژ، قطع، تغذیهٔ DC، سیگنال. هر رده یک کمینهٔ سطحِ مقطع دارد. قاعدهٔ این فصل آموزشی است و قاعدهٔ واقعی از مشخصهٔ پروژه می‌آید.\nwire sizes of panel WS1 against the teaching rule by circuit class\n  class: minimum mm2  CT 2.5; VT 1.5; trip 1.5; DC supply 2.5; signal 0.75\n  wire 105: CT in 1.5 mm2, rule 2.5\n  wire 109: VT in 1.0 mm2, rule 1.5\n  wire 112: trip in 0.75 mm2, rule 1.5\n  wire 116: DC supply in 1.5 mm2, rule 2.5\n  4 wires under the rule: a CT wire too thin adds burden and\n  can saturate the core in a fault; a thin trip or supply wire\n  drops voltage at the coil - the wire list carries the class\n  of each wire so the check runs before any wire is cut\n\nمثال 46.41 (چهار سیمِ باریک) پرسش. کدام سیم‌ها زیرِ قاعده‌اند و چرا مهم است؟\nپاسخ. 105 (ترانسفورماتورِ جریان در 1.5 mm²)، 109 (ترانسفورماتورِ ولتاژ در 1.0)، 112 (قطع در 0.75) و 116 (تغذیه در 1.5).\nتفسیر. سیمِ باریکِ ترانسفورماتورِ جریان بارِ ثانویه را بالا می‌برد و ممکن است هسته را در خطا اشباع کند (فصلِ ۳۴). سیمِ باریکِ قطع ولتاژِ بوبین را پایین می‌آورد (مثال 46.42). ردهٔ هر سیم در فهرست می‌آید تا وارسی پیش از بریدنِ نخستین سیم اجرا شود.\n\n\n\n46.4.13 ولتاژِ بوبینِ قطع در پایانِ تخلیه\nایده. بوبینِ قطع باید در بدترین لحظه کار کند: وقتی باتری در پایانِ تخلیه است و جریان از سیمی دراز می‌گذرد. ولتاژ در بوبین:\n\\[\nV_\\text{coil} = V_\\text{end} - I_\\text{coil}\\,\\frac{\\rho\\,2L}{A}\n\\tag{46.10}\\]\nvoltage at a trip coil at the end of the battery's discharge (94 V, teaching)\n  coil 5 A, 40 m from the DC board (there and back); coil needs 77 V\n  wire mm2   drop V   at the coil V   margin V\n      0.75      9.2            84.8        7.8\n      1.50      4.6            89.4       12.4\n      2.50      2.8            91.2       14.2\n  every size works on one coil; the 0.75 mm2 wire of lesson C\n  (wire 112) cuts the margin from 12.4 V (the rule's 1.5 mm2) to 7.8 V;\n  two coils on one shared 0.75 mm2 wire leave 75.7 V, below the coil's 77 V -\n  the coil's minimum voltage, the battery's end voltage and\n  the wire are one calculation, kept with the panel's records\n  (ch 23 DC system)\n\nمثال 46.42 (دو بوبین روی یک سیمِ باریک) پرسش. با سیمِ 0.75 mm² و 40 m فاصله، ولتاژ در بوبین چقدر است؟ اگر دو بوبین از یک سیم تغذیه شوند؟\nپاسخ. افت \\(5 \\times 0.0172 \\times 80/0.75 = 9.2\\,\\text{V}\\) و ولتاژ 84.8 V، با 7.8 V حاشیه. با دو بوبین افت دو برابر می‌شود و ولتاژ به 75.7 V می‌رسد، زیرِ 77 V لازم.\nتفسیر. هر اندازه برای یک بوبین کار می‌کند. سیمِ 112 حاشیه را از 12.4 به 7.8 V کم کرد و سیمِ مشترک کلید را در بدترین لحظه بی‌قطع می‌گذارد. کمینهٔ ولتاژِ بوبین، ولتاژِ پایانِ تخلیهٔ باتری و سیم یک حساب‌اند و با سابقهٔ تابلو نگه داشته می‌شوند.\n\n\n\n46.4.14 برنامهٔ آزمونِ کارخانه\nایده. آزمونِ کارخانهٔ ردیف با شمارِ تابع‌ها برنامه‌ریزی می‌شود. خریدار همه را نمی‌بیند. بخشی را شاهد است و بقیه را از سابقهٔ سازنده می‌خوانَد.\nFAT of the line-up: 113 functions at 12 minutes each (teaching)\n  23 hours, 3.2 test days of 7 h\n  buyer witnesses the trip matrix, interlocks and one panel of\n  each kind in full: about 40% of the time, 1.3 days\n  the rest is reviewed from the maker's records - which is why\n  the records must be read line by line (lessons A-C)\n\nمثال 46.43 (سه روز آزمون، یک‌وسه‌دهم روز شاهد) پرسش. آزمونِ کارخانه چند روز است و خریدار چند روز شاهد است؟\nپاسخ. 113 تابع در 12 دقیقه یعنی 23 h و 3.2 روزِ هفت‌ساعته. با 40 % شاهد، حدودِ 1.3 روز.\nتفسیر. شاهد بر جایی است که خطا گران‌تر است: ماتریسِ قطع، اینترلاک‌ها و یک تابلو از هر نوع به‌طورِ کامل. بقیه از سابقه پذیرفته می‌شود. برای همین سابقه سطر به سطر خوانده می‌شود (بخش 46.2.6).\n\n\n\n46.4.15 تاریخچهٔ تنظیم‌های یک رله\nایده. اثرانگشتِ تنظیم‌ها فقط در کارخانه و ساختگاه گرفته نمی‌شود. هر بار که رله خوانده می‌شود، اثرانگشت با قبلی مقایسه می‌شود. هر تفاوتی باید یک سابقهٔ تغییر داشته باشد (بخش 26.3.2).\nsettings fingerprints of relay PVF2 through its first year\n  stage        fingerprint        same as before   change record\n  FAT          bc17fd5528fc9833   -                -\n  FAT reload   f665fd13b4e1ee19   NO               C-PVF2-01\n  SAT          f665fd13b4e1ee19   yes              -\n  month 3      3569a777d5b76dd6   NO               -\n  month 9      3569a777d5b76dd6   yes              -\n  changed without a record: month 3\n  the reload at the FAT has its record; the change at month 3\n  has none - someone raised the earth-fault stage; the\n  fingerprint finds the change, the register asks who and why\n  (ch 26 settings register, ch 38 change control)\n\nمثال 46.44 (تغییری بی‌سابقه در ماهِ سوم) پرسش. کدام تغییر سابقه ندارد؟\nپاسخ. تغییرِ ماهِ سوم: مرحلهٔ خطای زمین از 0.2 به 0.3 رفته و هیچ سابقهٔ تغییری نیست. بارگذاریِ دوباره در کارخانه سابقهٔ C-PVF2-01 دارد.\nتفسیر. اثرانگشت تغییر را پیدا می‌کند. دفترِ تنظیم‌ها می‌پرسد چه کسی و چرا (فصلِ ۳۸). شاید تغییر درست بوده است، مثلاً برای قطعِ نابه‌جای یک شب. ولی بی‌سابقه، تنظیمِ رله دیگر با مطالعهٔ هماهنگی نمی‌خواند و کسی نمی‌داند.\n\n\n\n46.4.16 ترمینال‌های یدک\nایده. هر کابینت ترمینال‌های یدک دارد تا تغییرِ بعدی جا داشته باشد. قاعدهٔ آموزشی 10 % است.\nspare terminals in each control cabinet, teaching rule 10%\n  panel    installed   used   spare\n  INC-A          180    152     16%\n  WS1            120     95     21%\n  WS2            120    112      7%\n  PVF3           120     96     20%\n  BESS-A         140    131      6%\n  BC             100     80     20%\n  INC-B          180    150     17%\n  WS3            120     96     20%\n  PVF1           120     99     18%\n  PVF2           120    101     16%\n  BESS-B         140    118     16%\n  SST             90     70     22%\n  below the rule: WS2, BESS-A\n  BESS-A grew when the second cable position and its CT core\n  were added, WS2 when its missing arrester set and counter\n  were wired after the FAT (lesson B); a cabinet without spares\n  turns the next change into a new terminal strip and a\n  rewired panel at site\n\nمثال 46.45 (کابینت‌هایی که پر شدند) پرسش. کدام کابینت‌ها زیرِ قاعده‌اند و چرا؟\nپاسخ. WS2 با 7 % و BESS-A با 6 %. هر دو با تغییرهای همین فصل پر شدند: جای کابلِ دوم و هستهٔ ترانسفورماتورِ جریان در BESS-A، و برقگیر و شمارنده‌اش در WS2.\nتفسیر. کابینتِ بی‌یدک تغییرِ بعدی را به یک ردیفِ ترمینالِ تازه و سیم‌کشیِ دوباره در ساختگاه تبدیل می‌کند. هر تغییرِ طرح، شمارِ یدک را هم وارسی می‌کند.\n\n\n\n46.4.17 زمانِ مسیرِ قطع پس از یک تغییرِ کارخانه\nایده. رلهٔ واسطِ K5 در آزمونِ کارخانه به مسیرِ قطعِ WS1 افزوده شد (مثال 46.40). هر قطع اکنون از آن می‌گذرد و زمانِ آن به زمانِ پاک‌شدنِ خطا افزوده می‌شود. مطالعهٔ هماهنگیِ فصلِ ۲۶ با زمانِ قبلی ساخته شده بود.\ntrip path of WS1 before and after the interposing relay K5 (FAT\n  change C-04), milliseconds (teaching)\n  relay output 30 + breaker opening 32.6 = 62.6 ms\n  with K5 in the path: + 12 ms = 74.6 ms\n  a grading margin as tight as ch 26's tightest (0.31 s) would keep 0.298 s,\n  below the 0.30 s the coordination study assumed\n  a relay added at the FAT changes the clearing time of every\n  trip through it: the change goes back to the protection\n  engineer, the margins are re-checked with the new time, and\n  the opening time used is the measured one (lesson B)\n\nمثال 46.46 (دوازده میلی‌ثانیه از حاشیه) پرسش. حاشیه‌ای به تنگیِ تنگ‌ترین حاشیهٔ فصلِ ۲۶ چه می‌شود؟\nپاسخ. \\(0.31 - 0.012 = 0.298\\,\\text{s}\\)، زیرِ 0.30 s که مطالعه فرض کرده بود.\nتفسیر. تغییری که در کارخانه «فقط یک رلهٔ کمکی» بود، یک پرسشِ حفاظتی است. تغییر به مهندسِ حفاظت برمی‌گردد و حاشیه‌ها با زمانِ تازه دوباره وارسی می‌شوند. زمانِ بازشدنِ کلید هم عددِ اندازه‌گیری‌شده در آزمونِ کارخانه است (مثال 46.21)، نه عددِ کاتالوگ.\n\n\n\n46.4.18 مجموعهٔ آزمون‌های دوباره\nایده. هر اصلاح در آزمونِ کارخانه نتیجهٔ پیشینِ هر چیزی را که لمس کرده باطل می‌کند. فهرستِ آزمون‌های دوباره از تغییر ساخته می‌شود، نه از حافظهٔ آزمونگر.\n5 FAT changes and the tests they reopen\n  C-01 trip coils rewired: trip coil 1, trip coil 2, trip-circuit supervision\n  C-02 X1:3/X1:4 rewired: CT circuit L2, CT circuit L3, 51N stability\n  C-03 link X4:3-X4:4 removed: Q8 position indication, Q2 position indication,\n    interlock Q2/Q8\n  C-04 K5 added: intertrip send, trip coil 1, trip coil 2, trip time\n  C-05 CT of PVF3 replaced: CT ratio PVF3, CT polarity PVF3, 51 PVF3\n  14 tests to repeat; reopened by two changes: trip coil 1, trip coil 2\n  a fix makes the earlier result void for everything it\n  touched: the retest set comes from the change, not from\n  the tester's memory, and the repeated results replace the\n  old ones in the FAT record\n\nمثال 46.47 (چهارده آزمون از پنج تغییر) پرسش. چند آزمون باید تکرار شود؟ کدام را دو تغییر باز کرده‌اند؟\nپاسخ. ۱۴ آزمون. بوبین‌های قطعِ 1 و 2 را هم جابه‌جاییِ سیم‌ها و هم رلهٔ K5 باز کرده‌اند.\nتفسیر. آزمونِ بوبین پس از درست‌کردنِ سیم‌ها انجام شد، ولی K5 بعد از آن آمد. پس آن نتیجه هم باطل است. نتیجه‌های تکراری جای قبلی‌ها را در سابقهٔ آزمونِ کارخانه می‌گیرند و تاریخِ تازه دارند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nسه سندی که تابلو از آن‌ها ساخته می‌شود را نام ببرید.\nچرا وارسیِ طرحِ ترمینال پیش از سیم‌کشی ارزان‌ترین است؟\nگمشده و اضافه در آزمونِ نقطه‌به‌نقطه چه معنایی دارند؟\nچرا بوبینِ قطعِ جابه‌جا در آزمونِ کارکرد دیده نمی‌شود؟\nنشانهٔ سیم چه کاری می‌کند؟\nچرا مدارِ ترانسفورماتورِ جریان دقیقاً در یک نقطه زمین می‌شود؟\nچرا شینه‌های زمین در جست‌وجوی مدار نمی‌آیند؟\nماتریسِ قطع چیست؟\nاثرانگشتِ تنظیم‌ها چرا هم در کارخانه و هم در ساختگاه گرفته می‌شود؟\nسه ردهٔ آزمون را با پرسشِ هر کدام نام ببرید.\nقاعدهٔ حمل با فهرستِ نواقص چیست؟\nکدام تغییرِ آزمونِ کارخانه بازنگریِ نقشه می‌خواهد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-d",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-d",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.5 ت. آزمایشگاهِ ردیابیِ نیروگاه",
    "text": "46.5 ت. آزمایشگاهِ ردیابیِ نیروگاه\nهدفِ آزمایشگاه. سه کارِ دفتری که هر پروژه انجام می‌دهد و کمتر کسی با برنامه: وارسیِ فهرستِ کابل پیش از استفاده، نگاشتِ تک‌خطی به محفظه، نقشهٔ ترمینال و آزمون، و ساختنِ ماتریسِ بازرسی و آزمون با مرزِ افرادِ صلاحیت‌دار. سپس سه ردیابی: قرقرهٔ ردشده تا مدار، پروندهٔ هر کابل، و خبرِ یک محمولهٔ کیت. همه روی فهرست‌ها و سابقه‌های ساختگی، بی‌اتصال به هیچ تجهیزی.\nبرنامه:\npython -m companion.ch46.lab_d\n\n46.5.1 وارسیِ فهرستِ کابل\nایده. فهرستِ کابل سندِ مرکزیِ کارِ کابل است: سفارشِ قرقره، برنامهٔ کشیدن، حسابِ تلف و رابطِ سازنده‌ها همه از آن می‌آیند (بخش 23.5.3). وارسیِ آن پنج پرسش دارد: آیا هر فیلدِ لازم پر است؟ آیا شناسه تکراری نیست؟ آیا واحدها درست‌اند؟ آیا سطحِ مقطع از اندازه‌های طرح است؟ آیا هر دو سر جایی شناخته‌شده‌اند؟\nREQUIRED = [\"id\", \"from\", \"to\", \"type\", \"size_mm2\", \"length_m\", \"cores\"]\n\n\ndef check_schedule(rows: list[dict], known_ends: set[str],\n                   sizes: set[int]) -&gt; list[tuple[str, str]]:\n    \"\"\"Return (cable id, problem) for missing fields, unit slips, unknown\n    ends, duplicate ids and sizes not in the design range.\"\"\"\n    out, seen = [], set()\n    for r in rows:\n        cid = r.get(\"id\") or \"?\"\n        for f in REQUIRED:\n            if r.get(f) in (None, \"\"):\n                out.append((cid, f\"missing {f}\"))\n        if cid in seen:\n            out.append((cid, \"duplicate id\"))\n        seen.add(cid)\n        length = r.get(\"length_m\")\n        if isinstance(length, (int, float)) and 0 &lt; length &lt; 10:\n            out.append((cid, \"length looks like km, not m\"))\n        size = r.get(\"size_mm2\")\n        if isinstance(size, str):\n            out.append((cid, f\"size as text '{size}'\"))\n        elif isinstance(size, (int, float)) and size not in sizes:\n            out.append((cid, f\"size {size} not a design size\"))\n        for end in (\"from\", \"to\"):\n            if r.get(end) and r[end] not in known_ends:\n                out.append((cid, f\"unknown {end} '{r[end]}'\"))\n    return out\n33 kV cable schedule as issued: 26 cables (planted faults)\n  cable   problem\n  W004    length looks like km, not m\n  W007    size as text '400mm2'\n  W010    unknown to 'T13'\n  W015    missing type\n  W017    duplicate id\n  W021    size 300 not a design size\n  6 problems in 6 cables; every\n  one would reach a drum order, a pull plan or a loss sum if\n  the schedule were used as issued - the checker runs on\n  every revision, and a schedule that fails goes back to its\n  author before anyone orders cable (ch 38)\n\nمثال 46.48 (شش خطا، شش راهِ خرابی) پرسش. هر خطا اگر دیده نمی‌شد به کجا می‌رسید؟\nپاسخ. طولِ W004 به کیلومتر، تلف و سفارشِ قرقره را هزار برابر کم حساب می‌کرد. اندازهٔ متنیِ W007 در هر جمع و مقایسه خطا می‌داد یا نادیده می‌ماند. سرِ T13 در W010 وجود ندارد و کابل جایی برای رفتن ندارد. نوعِ خالیِ W015 سفارش را ناقص می‌کرد. شناسهٔ تکراریِ W017 دو کابل را در یک سابقه می‌ریخت. اندازهٔ 300 در W021 در طرح نیست و قرقره‌ای برایش سفارش داده نمی‌شد.\nتفسیر. وارسی روی هر بازنگریِ فهرست اجرا می‌شود. فهرستی که رد شود پیش از سفارشِ هر کابلی به نویسنده‌اش برمی‌گردد (فصل 38). برنامه نخست روی فهرستی با خطاهای کاشته‌شده آزموده شد تا ثابت شود هر شش را می‌یابد، و روی ردیفِ درست تا ثابت شود چیزی را به‌دروغ نمی‌گیرد (آزمون‌های همراهِ فصل).\n\n\n\n46.5.2 از تک‌خطی تا محفظه، نقشهٔ ترمینال و آزمون\nایده. هر قلمِ نمودارِ تک‌خطی باید سه جا پیدا شود: در یک محفظه، روی یک نقشهٔ ترمینال و در دست‌کم یک آزمونِ ساختگاهی (و آزمونِ کارخانه اگر در تابلو ساخته می‌شود). نگاشت از تک‌خطیِ فصلِ ۲۳ شروع می‌شود (بخش 23.2.4).\nONELINE = [   # feeder WS1: one-line item, compartment, terminal drawing, tests\n    (\"Q1 circuit breaker\", \"breaker compartment\", \"TD-WS1-03\", \"FAT, SAT\"),\n    (\"Q2 disconnector\", \"busbar compartment\", \"TD-WS1-04\", \"FAT, SAT\"),\n    (\"Q8 earth switch\", \"cable compartment\", \"TD-WS1-04\", \"FAT, SAT\"),\n    (\"T1 current transformers\", \"cable compartment\", \"TD-WS1-02\", \"FAT, SAT\"),\n    (\"T5 voltage transformer\", \"cable compartment\", \"\", \"FAT\"),\n    (\"F11 feeder relay\", \"LV compartment\", \"TD-WS1-01\", \"FAT, SAT\"),\n    (\"W001 cable to T01\", \"cable compartment\", \"TD-WS1-05\", \"\"),\n    (\"surge arresters\", \"cable compartment\", \"TD-WS1-05\", \"SAT\"),\n]\nfeeder WS1: one-line item -&gt; compartment -&gt; terminal drawing -&gt; tests\n  item                      compartment          drawing     tests\n  Q1 circuit breaker        breaker compartment  TD-WS1-03   FAT, SAT\n  Q2 disconnector           busbar compartment   TD-WS1-04   FAT, SAT\n  Q8 earth switch           cable compartment    TD-WS1-04   FAT, SAT\n  T1 current transformers   cable compartment    TD-WS1-02   FAT, SAT\n  T5 voltage transformer    cable compartment    -           FAT\n  F11 feeder relay          LV compartment       TD-WS1-01   FAT, SAT\n  W001 cable to T01         cable compartment    TD-WS1-05   -\n  surge arresters           cable compartment    TD-WS1-05   SAT\n  gaps:\n    T5 voltage transformer: no terminal drawing\n    T5 voltage transformer: no site test\n    W001 cable to T01: no test\n  every item of the one-line must land in a compartment, on a\n  terminal drawing and in a site test (a factory test where\n  the item is made in the panel); a gap here is a gap in the\n  commissioning record later (ch 23, ch 50)\n\nمثال 46.49 (سه فاصله در یک خروجی) پرسش. کدام اقلامِ خروجیِ WS1 کامل نیستند؟\nپاسخ. ترانسفورماتورِ ولتاژ نقشهٔ ترمینال و آزمونِ ساختگاهی ندارد. کابلِ W001 هیچ آزمونی ندارد.\nتفسیر. هر فاصله در اینجا فردا یک فاصله در پروندهٔ راه‌اندازی است (فصل 50). ترانسفورماتورِ ولتاژی که نقشهٔ ترمینال ندارد، سیم‌کشی‌اش را کسی وارسی نکرده است. کابلی که آزمونِ ساختگاهی ندارد، با کیفیتِ کشیدن و سرکابل‌هایش ناشناخته برق‌دار می‌شود. نقشهٔ TD-WS1-06 ساخته شد (مثال 46.40) و آزمونِ کابل به برنامه افزوده شد.\n\n\n\n46.5.3 ماتریسِ بازرسی و آزمون با مرزِ افرادِ صلاحیت‌دار\nایده. ماتریسِ بازرسی و آزمون هر وارسی را با جا، شاهد و کسی که مجاز است انجامش دهد می‌آورد. فصلِ ۲۴ برنامهٔ بازرسی و آزمونِ کارِ کابل را نوشت (بخش 24.5.3). این ماتریس کلِ سامانهٔ 33 kV را می‌پوشاند و ستونِ «چه کسی» را صریح می‌کند.\ninspection and test matrix of the 33 kV system (teaching)\n  check                                 where\n    who\n  conductor resistance, drum            cable factory\n    maker's test bay\n  sheath and insulation integrity       after laying\n    test contractor, qualified\n  termination workmanship               site\n    certified jointer\n  main-circuit resistance               switchgear factory\n    maker's test bay\n  interlocks, mechanical and electrical factory and site\n    maker; commissioning engineer\n  wiring point to point                 panel shop\n    panel builder\n  relay settings fingerprint            panel FAT and site\n    protection engineer\n  secondary injection, trip paths       site\n    protection engineer, qualified\n  energisation                          site\n    authorised person only\n  4 of 9 checks name a qualified, certified or authorised\n  person: the matrix states who may do each check; anything\n  touching gear that can be live is done under the site's\n  permit system by those people, never from this book (ch 32)\n\nمثال 46.50 (چهار از نُه) پرسش. کدام وارسی‌ها فردِ صلاحیت‌دار، گواهی‌دار یا مجاز می‌خواهند؟\nپاسخ. چهار از نُه: سلامتِ غلاف و عایق پس از کشیدن، کارِ سرکابل، تزریقِ ثانویه و مسیرهای قطع، و برق‌دارکردن.\nتفسیر. ماتریس روش را نمی‌دهد. می‌گوید چه کسی. هر کاری که به تجهیزِ احتمالاً برق‌دار دست می‌زند، با سامانهٔ مجوزِ ساختگاه و به دستِ همین افراد انجام می‌شود، هرگز از روی این کتاب (بخش 32.2.4). باقیِ وارسی‌ها مسئولِ مشخص دارند، ولی روی تجهیزِ بی‌برق یا روی سابقه انجام می‌شوند.\n\n\n\n46.5.4 از قرقرهٔ ردشده تا مدار\nایده. ردِ یک قرقره فقط وقتی معنا دارد که بدانیم کدام کابل از آن بریده می‌شد. جدولِ تخصیص شمارهٔ قرقره را به کابلِ فهرست می‌رساند، و کابل را به رشته و تاریخ.\nrejected 400 mm2 drums traced to the circuits planned from them\n  D403 -&gt; W010  T09 to T13 (?), 970 m\n  D404 -&gt; W013  SWG/PVF1 to PVF1-1, 690 m\n  D406 -&gt; W020  SWG/PVF3 to PVF3-1, 690 m\n  (?) the far end 'T13' is one of the schedule's faults (d_schedule)\n  3 circuits lose their drum: 2,350 m of 400 mm2 to re-order\n  (one per string: WS3, PVF1 and PVF3 each wait on a drum) - the\n  allocation table is what turns a drum's number into a\n  string's date; without it the reject is only a drum number\n\nمثال 46.51 (سه رشته منتظرِ سه قرقره) پرسش. سه قرقرهٔ ردشدهٔ مثال 46.3 کدام مدارها را نگه می‌دارند؟\nپاسخ. W010 در رشتهٔ WS3، W013 در PVF1 و W020 در PVF3، روی‌هم 2350 m کابلِ 400 mm².\nتفسیر. سرِ دورِ W010 در فهرست هنوز T13 است، همان خطای مثال 46.48. ردیابی از خطای فهرست هم عبور می‌کند، ولی آن را نشان می‌دهد. بی‌جدولِ تخصیص، ردِ قرقره فقط یک شماره است و برنامه‌ریز نمی‌داند کدام رشته منتظر می‌ماند.\n\n\n\n46.5.5 پروندهٔ هر کابل\nایده. هر کابل پنج سابقه دارد: قرقره، گزارشِ آزمونِ جاری، سرکابلِ هر سر و آزمونِ ساختگاهی. کامل‌بودن را می‌شود به ازای سابقه شمرد یا به ازای کابل.\nrecords of each of the 26 cables: drum, routine report,\n  termination at each end, site test\n  124 of 130 records present (95.4%); complete cables: 21 of 26\n  missing:\n    W002: term_b\n    W010: report\n    W013: site\n    W023: term_a, term_b\n    W026: drum\n  95% of the records sounds nearly complete; 5 of 26 cables\n  cannot be handed over - completeness is counted by item,\n  accepted by cable (ch 38 handover score, ch 50)\n\nمثال 46.52 (۹۵ درصد، ولی پنج کابل) پرسش. چه سهمی از سابقه‌ها هست و چند کابل تحویل‌شدنی‌اند؟\nپاسخ. 124 از 130 سابقه، یعنی 95.4 %. ولی فقط 21 از 26 کابل کامل‌اند.\nتفسیر. عددِ اول کامل به نظر می‌رسد. عددِ دوم می‌گوید پنج کابل نمی‌توانند تحویل شوند. کامل‌بودن به ازای سابقه شمرده می‌شود و به ازای کابل پذیرفته (مثال 38.19). W010 گزارش ندارد چون قرقره‌اش رد شد و کابلِ تازه هنوز نرسیده است.\n\n\n\n46.5.6 خبرِ یک محمولهٔ کیتِ سرکابل\nایده. سازندهٔ کیت خبر می‌دهد که یک محموله مشکوک است. پرسش: کدام سرکابل‌ها؟ پاسخ از برگهٔ مفصل‌سازیِ هر سرکابل می‌آید، اگر محمولهٔ کیت در آن نوشته شده باشد.\nkit maker's notice on termination kit lot K-23: where are they?\n  W002 at T01\n  W002 at T02\n  W005 at T05\n  W013 at SWG/PVF1\n  4 terminations on 3 cables; in the switchgear: PVF1\n  the jointing record of each termination carries its kit lot;\n  without it every termination of the plant would be suspect -\n  with it the inspection list has 4 lines (ch 24 jointing\n  records, ch 52 maintenance)\n\nمثال 46.53 (چهار سطر، نه همهٔ نیروگاه) پرسش. محمولهٔ K-23 در کجاها به کار رفته است؟\nپاسخ. چهار سرکابل روی سه کابل: دو سرِ W002، سرِ T05 از W005 و سرِ تابلوی PVF1 از W013.\nتفسیر. بی‌شمارهٔ محموله، هر سرکابلِ نیروگاه مشکوک بود. با آن، فهرستِ بازرسی چهار سطر دارد. این بازرسی در برنامهٔ نگهداری با مجوزِ کار انجام می‌شود (فصل 52).\n\n\n\n46.5.7 یکپارچه‌سازی در نیروگاه\nایده. محصول‌های سه کارخانه در ساختگاه به هم می‌رسند. ترتیبِ کار همان ترتیبِ سابقه‌هاست: هر گام شاهدِ گامِ پیش را می‌خواهد.\n\n\n\nجدول 46.5: ترتیبِ یکپارچه‌سازی در ساختگاه و شاهدِ هر گام\n\n\n\n\n\n\n\n\n\n\nگام در ساختگاه\nشاهدی که پیش از آن لازم است\nفصل\n\n\n\n\nدریافتِ قرقره\nگزارشِ جاری، مقاومت در 20 °C، متراژ\n۴۶\n\n\nکشیدنِ کابل\nتخصیصِ قرقره، فهرستِ وارسی‌شده\n۲۴، ۴۶\n\n\nسرکابل\nکیت و محموله، صلاحیتِ مفصل‌ساز، ابزارِ پرس\n۲۴، ۴۶\n\n\nنصبِ ردیفِ تابلوها\nپذیرشِ کارخانه، فهرستِ نواقصِ بی‌ردهٔ A\n۴۶\n\n\nوصلِ کابل به تابلو\nرابطِ اتصال‌دهنده و جای کابل\n۴۶\n\n\nآزمون‌های ساختگاهی\nماتریسِ بازرسی و آزمون، نقشه‌های بازنگری‌شده\n۴۶، ۴۹\n\n\nبرق‌دارکردن\nبرنامهٔ کلیدزنی، مجوز، پروندهٔ کامل به ازای هر مدار\n۲۳، ۵۰\n\n\n\n\n\n\nمسیر، جداسازی و زمین. مسیرِ کابل، ترانشه و کانال، فاصلهٔ کابل‌های قدرت از کابل‌های کنترل و فیبر، و پیوندِ شیلدها به زمین در فصل‌های ۲۴ و ۲۹ طراحی شدند (بخش 24.3.3، بخش 24.7.2). سهمِ این فصل سابقه است: کابلِ کشیده‌شده همان کابلِ فهرست است، در همان مسیر و با همان فاصله، و شیلدش همان‌جا زمین شده که طرح گفته است. سابقهٔ «چون‌کشیده» با شمارهٔ قرقره و طول، همان جدولِ تخصیص را می‌بندد.\nناحیه‌های حفاظت. جای ترانسفورماتورِ جریان در محفظهٔ کابل مرزِ ناحیه‌های حفاظت را تعیین می‌کند. ناحیهٔ شینه و ناحیهٔ خروجی باید روی هم بیفتند تا هیچ نقطه‌ای بیرون از هر دو نماند (بخش 26.2.5). نگاشتِ تک‌خطی به محفظه همین را وارسی‌پذیر می‌کند: اگر ترانسفورماتورِ جریان در محفظهٔ دیگری نصب شود، مرزِ ناحیه جابه‌جا می‌شود و نقشه آن را نشان نمی‌دهد. پس جای نصبِ هر ترانسفورماتورِ جریان در سابقهٔ کارخانه با نقشهٔ ناحیه‌ها سنجیده می‌شود.\n\n\n46.5.8 نتیجهٔ آزمایشگاه\nوارسی‌های این آزمایشگاه همه روی فهرست‌ها و سابقه‌ها اجرا شدند. هیچ‌کدام جریانی را از تجهیزی نگذراند. آزمون‌های واقعی جای خودشان را دارند و افرادِ خودشان را. ولی هر یافتهٔ اینجا یک آزمونِ ساختگاهیِ ناموفق، یک روزِ تأخیر یا یک برق‌دارکردنِ ناامن را پیشاپیش حذف کرد. خلاصهٔ پذیرش در مثال 46.60 آمده است.\n\n\n46.5.9 دو بازنگریِ فهرستِ کابل\nایده. فهرستِ کابل بازنگری می‌شود. هر تغییر به کاری می‌رسد که پیش‌تر بر پایهٔ بازنگریِ قبلی انجام شده است: قرقرهٔ تخصیص‌یافته، کیتِ خریده‌شده، سرکابلِ برنامه‌ریزی‌شده. مقایسهٔ دو بازنگری سه فهرست می‌دهد: افزوده، حذف‌شده و تغییرکرده.\ncable schedule rev B against rev C (wind strings only)\n  added: W027; removed: W012\n  changed: W003 size_mm2 240 -&gt; 400\n  changed: W008 length_m 1210 -&gt; 1290\n  each change reaches something already done: W003's larger\n  size needs a 400 mm2 drum and larger lugs and connectors;\n  W008's longer route may need a joint; W012 replaced by W027\n  reverses the string's far end - drums allocated, kits bought\n  and terminations planned for rev B are checked against rev C\n\nمثال 46.54 (چهار تغییر، چهار کارِ پیشین) پرسش. کدام تغییرِ بازنگریِ C گران‌ترین است؟\nپاسخ. W003 از 240 به 400 mm² رفته است: قرقرهٔ تازه، کابل‌شوهای بزرگ‌تر، و اتصال‌دهندهٔ هر دو سر. W008 80 m بلندتر شده و شاید مفصل بخواهد. W012 حذف و W027 با جهتِ وارونه افزوده شده است.\nتفسیر. وارسیِ فهرست روی هر بازنگری اجرا می‌شود (بخش 46.5.1) و مقایسهٔ دو بازنگری همهٔ کارهای پیشینِ متأثر را فهرست می‌کند. بی آن، کیتِ 240 برای کابلِ 400 به ساختگاه می‌رسد.\n\n\n\n46.5.10 برنامهٔ تازهٔ قرقره‌ها\nایده. سه مدار قرقره ندارند (مثال 46.51). سفارشِ تازه با اندازهٔ قرقره برنامه‌ریزی می‌شود: هر کابل در یک قرقره، با کمترین برشِ دورریز. الگوریتمِ «نخستین جای مناسب، از بزرگ به کوچک» کار را انجام می‌دهد.\nre-ordering 400 mm2 for 3 circuits (2,350 m) after the rejects\n  drum m   drums   cut waste m   fill\n    1000       3           650    78%\n    1500       2           650    78%\n    2500       1           150    94%\n  1,000 and 1,500 m drums leave the same 650 m; two 1,500 m\n  drums mean one drum fewer to ship and handle; one\n  2,500 m drum leaves only 150 m but carries all three circuits\n  on one drum (one delay holds three strings) and needs the\n  transport check of ch 24 - the choice is written into the\n  allocation table before the order\n\nمثال 46.55 (سه قرقره، دو قرقره یا یکی) پرسش. کدام اندازهٔ قرقره بهتر است؟\nپاسخ. قرقره‌های 1000 و 1500 m هر دو 650 m دورریز دارند. دو قرقرهٔ 1500 m یک قرقره کمتر برای حمل و جابه‌جایی است. یک قرقرهٔ 2500 m فقط 150 m دورریز دارد، ولی سه مدار را به یک قرقره می‌بندد و بررسیِ حملِ فصلِ ۲۴ را لازم دارد.\nتفسیر. کمترین دورریز تنها معیار نیست. یک تأخیر در قرقرهٔ بزرگ سه رشته را نگه می‌دارد. انتخاب پیش از سفارش در جدولِ تخصیص نوشته می‌شود (مثال 24.20).\n\n\n\n46.5.11 برنامهٔ بازرسی در برابرِ حالت‌های خرابی\nایده. برنامهٔ بازرسی و آزمون وقتی کامل است که هر حالتِ خرابی دست‌کم یک وارسی داشته باشد. فهرستِ حالت‌های خرابیِ این فصل با ماتریس سنجیده می‌شود.\ninspection and test plan against 16 failure modes of this chapter\n  modes with no check: 2\n    joint loosening in service\n    design change not in drawings\n  modes with one check only: 12 of 16\n  joint loosening shows only in service: thermography and\n  torque marks go into the maintenance plan (ch 52); drawing\n  revisions after FAT changes get their own check (lesson C) -\n  an ITP is complete when every failure mode has a check\n\nمثال 46.56 (دو حالتِ بی‌وارسی) پرسش. کدام حالت‌ها وارسی ندارند؟\nپاسخ. شُل‌شدنِ اتصال در کار، و تغییرِ طرح که به نقشه نرسیده است.\nتفسیر. اولی فقط در کار دیده می‌شود: گرمانگاری و علامتِ گشتاور به برنامهٔ نگهداری می‌روند (فصل 52). دومی وارسیِ خودش را در بخشِ «پ» گرفت (مثال 46.40). ۱۲ حالت از ۱۶ فقط یک وارسی دارند. اگر آن یک وارسی بیفتد، حالتِ خرابی بی‌دفاع می‌ماند.\n\n\n\n46.5.12 طولِ چون‌کشیده در برابرِ فهرست\nایده. کابل در ترانشه همیشه همان طولِ فهرست را ندارد. طولِ چون‌کشیده با فهرست مقایسه می‌شود و تفاوتِ بزرگ به فهرست، مدلِ تلف و سابقهٔ قرقره برمی‌گردد.\nas-laid lengths of string WS1 against the schedule (flag over 5%)\n  cable   schedule m   as laid m   change\n  W001           850         862    +1.4%\n  W002           970        1105   +13.9%\n  W003          1090        1094    +0.4%\n  W004          1210        1222    +1.0%\n  flagged: W002; string loss 61.5 -&gt; 64.8 kW at full output\n  W002 went round a wadi crossing found during the works: the\n  as-laid length goes back into the schedule, the loss model\n  (ch 15) and the drum record - the as-built schedule is the\n  one the plant is operated with\n\nمثال 46.57 (دورِ یک آبراهه) پرسش. کدام کابل از فهرست دور است و تلفِ رشته چقدر تغییر می‌کند؟\nپاسخ. W002 13.9 % بلندتر است: 1105 m به‌جای 970 m. تلفِ رشته در توانِ کامل از 61.5 به 64.8 kW می‌رسد.\nتفسیر. مسیر دورِ گذرگاهِ آبراهه‌ای رفت که در اجرا پیدا شد (فصلِ ۲۹). طولِ چون‌کشیده به فهرست، مدلِ تلفِ فصلِ ۱۵ و سابقهٔ قرقره برمی‌گردد. فهرستِ چون‌ساخت همان است که نیروگاه با آن بهره‌برداری می‌شود.\n\n\n\n46.5.13 مفصلی که طولِ چون‌کشیده می‌خواهد\nایده. طولِ چون‌کشیده (مثال 46.57) به قرقره برمی‌گردد: آیا کابل هنوز در قرقرهٔ برنامه‌ریزی‌شده‌اش جا می‌شود؟ اگر نه، یک مفصل یا یک قرقرهٔ بلندتر لازم است.\nstring WS1: does each cable still fit its planned drum (plus 10 m\n  for the ends)?\n  cable   planned m   as laid m   drum m   drums   joints\n  W001          850         862     1000       1        0\n  W002          970        1105     1000       2        1\n  W003         1090        1094     1500       1        0\n  W004         1210        1222     1500       1        0\n  W003 and W004 were planned on 1,500 m drums and still fit;\n  W002 was planned on the 1,000 m drum D401 and\n  the wadi detour of 135 m now needs a joint or a longer drum\n  - a joint is a weak point for 30 years, so the cable is\n  re-ordered on a 1,500 m drum if the date allows (ch 24)\n\nمثال 46.58 (یک مفصلِ ناخواسته) پرسش. کدام کابلِ رشتهٔ WS1 دیگر در قرقره‌اش جا نمی‌شود؟\nپاسخ. W002 با 1105 m و 10 m برای دو سر، از قرقرهٔ 1000 متریِ D401 بیشتر است. یک مفصل یا یک قرقرهٔ 1500 متری لازم است.\nتفسیر. مفصل سی سال نقطهٔ ضعیف است. اگر زمان اجازه دهد، کابل روی قرقرهٔ 1500 m دوباره سفارش داده می‌شود (مثال 24.20). این تصمیم در جدولِ تخصیص و در فهرستِ چون‌ساخت می‌آید. D401 با هر دو تصمیم آزاد می‌شود و به انبار برمی‌گردد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nپنج پرسشِ وارسیِ فهرستِ کابل را نام ببرید.\nچرا برنامهٔ وارسی روی ردیفِ درست هم آزموده می‌شود؟\nهر قلمِ تک‌خطی در کدام سه جا باید پیدا شود؟\nستونِ «چه کسی» در ماتریسِ بازرسی و آزمون چه کاری می‌کند؟\nجدولِ تخصیصِ قرقره چه چیزی را به چه چیزی می‌رساند؟\nکامل‌بودنِ پرونده به ازای سابقه و به ازای کابل چه فرقی دارند؟\nچرا محمولهٔ کیت در برگهٔ مفصل‌سازی نوشته می‌شود؟\nترتیبِ یکپارچه‌سازی در جدول 46.5 را توضیح دهید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-plantp",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-plantp",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "46.6 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch46.integrated\n\nمثال 46.59 (مقدماتی: بخشِ W001 با دست) پرسش. جریان، مقاومت در 70 °C، تلف و افتِ ولتاژِ بخشِ W001 از رشتهٔ WS1 را با دست حساب کنید (630 mm² آلومینیوم، 850 m، 20 MW، ضریبِ توانِ 0.95).\ndef by_hand(p_mw: float = 20.0, kv: float = 33.0, pf: float = 0.95,\n            mm2: int = 630, length_m: float = 850.0,\n            theta: float = 70.0) -&gt; dict:\n    i = p_mw * 1e6 / (math.sqrt(3) * kv * 1e3 * pf)\n    c = s24.MV_CABLES[mm2]\n    r = cb.r_at(c[\"r20\"], theta, 0.00403)                  # aluminium\n    loss = 3 * i ** 2 * r * length_m / 1000 / 1000          # kW\n    du = math.sqrt(3) * i * length_m / 1000 * (r * pf + c[\"x\"] *\n                                                math.sin(math.acos(pf)))\nsegment W001 of string WS1 by hand (630 mm2 Al, 850 m)\n  current at 20 MW, 33 kV, pf 0.95: I = P / (sqrt3 U pf) = 368 A\n  r at 70 C = 0.0469 x (1 + 0.00403 x 50) = 0.0564 ohm/km\n  loss = 3 I^2 r L = 19.5 kW; drop = 46.1 V = 0.140 %\n  check: the same as segment W001 in lesson A, computed there\n  through the ch 24 helpers\nبررسیِ معقول‌بودن. \\(I = 20\\times10^6/(\\sqrt{3}\\times33\\,000\\times0.95) = 368\\,\\text{A}\\). تلفِ 19.5 kW همان سطرِ W001 در مثال 46.10 است که با ابزارهای فصلِ ۲۴ حساب شد. افتِ 0.140 % برای 850 m از یک کابلِ بزرگ معقول است.\nتفسیر. حسابِ دستی دو کار کرد: عددِ برنامه را تأیید کرد و ضریبِ دماییِ آلومینیوم را آشکار. نسخهٔ نخستِ درس ضریبِ مس را به کار برده بود. اختلاف کوچک است، ولی دو درسِ یک فصل نباید دو ضریب داشته باشند.\n\n\nمثال 46.60 (میانی: پذیرشِ کابل‌ها، تابلوها و تابلوهای حفاظت) پرسش. یافته‌های این فصل را جمع کنید. کدام را آزمونِ کارکرد به‌تنهایی پیدا می‌کرد؟\nacceptance of the 33 kV cables, switchgear and panels, summarised\n  cable schedule: 6 problems - back to the author before ordering\n  drums: D403, D404, D406 rejected after the 20 C correction\n  crimps: 2 low pulls, all from tool B - re-made, tool calibrated\n  switchgear: PVF1 pole L2 resistance, WS3 pole timing -\n    corrected at the factory\n  interlocks: logic correct (0 forbidden states reached)\n  panel WS1: 3 missing and 3 extra connections - rewired, rechecked\n  relays: PVF2, SST differ from the register - reloaded\n  one-line mapping: 3 gaps - VT drawing and the cable's site test added\n  drum reports: 7 findings; thickness: 2 drum ends fail\n  type tests: 4 gaps (the 1,600 A incomer not covered)\n  interfaces: 3 (connector family, cable positions)\n  CTs: PVF3, BESS-B; earths: 2 circuits wrong\n  trip matrix: 2 functions with wrong trip outputs\n  a functional test alone would have found only the missing\n  CT wire; everything else passes it - the gear works, and only\n  the records and the checks show what is wrong\nتفسیر. آزمونِ کارکرد فقط سیمِ گمشدهٔ ترانسفورماتورِ جریان را پیدا می‌کرد. همهٔ یافته‌های دیگر آن را می‌گذرانند: تجهیز کار می‌کند، و فقط سابقه‌ها و وارسی‌ها نشان می‌دهند چه چیزی نادرست است. ورودیِ 1600 A بی‌آزمونِ نوعی از همه پرهزینه‌تر است، چون پاسخش نه در کارخانه که در میزِ طراحیِ سازنده است. باید پیش از سفارش پرسیده می‌شد.\n\n\nمثال 46.61 (یکپارچه: مبنای ساخت و پذیرشِ کابل، تابلو و تابلوی حفاظت) پرسش. مبنای ساخت و پذیرش را با موردهای باز بنویسید.\nD-050 cable, switchgear and panel manufacturing and acceptance basis\n  1 cable schedule validated on every revision before use\n  2 conductor resistance by drum corrected to 20 C; sheath print\n    read at both ends; crimp pull tests traced to the tool\n  3 main-circuit resistance compared pole to pole and against\n    the limit; pole timing spread recorded as a baseline\n  4 interlock logic explored state by state at design review;\n    interlocks proven at FAT and site\n  5 every panel wired against its list point to point; terminal\n    plans checked against the wire list before wiring\n  6 relay settings fingerprinted against the register at panel\n    FAT and at site\n  7 one-line items mapped to compartment, terminal drawing and\n    tests; type, routine and site tests each kept\n  8 later findings: drum reports read line by line; both drum\n    ends' thickness kept; compound and kit lots recorded with\n    changeover points; type-test coverage checked before the\n    order (1,600 A incomer); maker-to-maker interfaces checked\n    from the cable schedule; trip matrix, CT earths and wire\n    markers checked from the lists; FAT design changes carried\n    into drawing revisions; no panel ships with an open A item\n  open: makers' type-test reports for the exact designs and the\n    panel builder's records (U-127)\nتفسیر. این تصمیمِ D-050 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nورودی‌های 1600 A فصلِ ۲۶ گزارشِ نوعی ندارند. پوششِ آزمونِ نوعی پیش از سفارش وارسی می‌شود (فصلِ ۳۹، مثال 46.18).\nتابلوهای باتری دو جای کابل می‌خواهند و یک تابلوی فتوولتائیک اتصال‌دهندهٔ بزرگ‌تر. رابطِ سازنده‌ها از فهرستِ کابل وارسی می‌شود (مثال 46.19).\nخرابیِ کلیدِ WS1 بخشِ نادرست را باز می‌کرد و دیفرانسیلِ ترانسفورماتور سمتِ 132 kV را باز نمی‌کرد. ماتریسِ قطع به دفترِ تنظیم‌ها می‌پیوندد (فصلِ ۲۶، مثال 46.36).\nنسبتِ ترانسفورماتورِ جریانِ PVF3 حاشیه‌های هماهنگی را می‌برد (مثال 46.24).\nخط‌مبنای زمان و سرعتِ مکانیزم و سریِ چگالیِ گاز به نگهداری می‌روند (فصلِ ۵۲، مثال 46.21، مثال 46.23).\nگزارش‌های آزمونِ جاری سطر به سطر خوانده می‌شوند. سه قرقره با گزارشِ ردِ خودِ سازنده حمل شده بودند (مثال 46.5).\nمحموله‌های آمیزه و کیت با نقطهٔ تعویض ثبت می‌شوند (مثال 46.6، مثال 46.53).\nگزارش‌های نوعیِ سازنده‌ها برای همین طرح‌ها و سابقه‌های سازندهٔ تابلوی حفاظت هنوز روشن نیستند (U-127).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-numbers",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-numbers",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.7 عددهای کلیدیِ کابل‌ها و تابلوهای نیروگاهِ P",
    "text": "46.7 عددهای کلیدیِ کابل‌ها و تابلوهای نیروگاهِ P\n\n\n\nجدول 46.6: عددهای کلیدیِ فصلِ ۴۶ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nتلف و افتِ رشتهٔ WS1\n62 kW؛ 0.61 %\nمثال 46.10\n\n\nبیشینهٔ میدان، 240 و 630 mm²\n3.24 / 2.95 kV/mm\nمثال 46.1\n\n\nمیدان در نقطهٔ نازکِ 7.1 mm\n3.55 kV/mm\nمثال 46.1\n\n\nقرقره‌های ردشده با تصحیحِ دما\n۳ از ۶\nمثال 46.3\n\n\nکمبودِ طولِ D405\n15 m\nمثال 46.4\n\n\nیافته‌های گزارش‌های آزمون\n۷ در ۵ قرقره\nمثال 46.5\n\n\nمقاومتِ تنگش، 20 kN، یک و ده لکه\n3.51 / 1.11 µΩ\nمثال 46.7\n\n\nچرخه تا نسبتِ 1.0 برای L-B\nحدودِ 1150\nمثال 46.9\n\n\nگرمای اضافهٔ قطبِ L2 تابلوی PVF1\n2.2 W\nمثال 46.20\n\n\nسرعتِ بستنِ WS2، خط‌مبنا و اکنون\n1.00 / 0.75 m/s\nمثال 46.21\n\n\nحالت‌های ممنوعِ دست‌یافتنی، درست و معیوب\n۰ و ۲\nمثال 46.22\n\n\nسال تا هشدارِ گازِ BESS-B\n5.4\nمثال 46.23\n\n\nپوششِ گزارشِ نوعیِ ورودی\n33 %\nمثال 46.18\n\n\nروزهای سیم‌کشی، دستی و با آزمونگر\n۱۴ و ۱۲\nمثال 46.31\n\n\nخانه‌های تفاوتِ سفارش و ساخت\n۳ از ۴۸\nمثال 46.17\n\n\nسابقه‌های موجود و کابل‌های کامل\n95.4 %؛ ۲۱ از ۲۶\nمثال 46.52\n\n\nشانسِ یافتن با هشت قرقره از ۴۰\n49.8 %\nمثال 46.11\n\n\nظرفیتِ هستهٔ 240 mm² از هندسه\n0.218 µF/km\nمثال 46.12\n\n\nشاخصِ توانِ مقاومتِ سازنده\n0.29\nمثال 46.14\n\n\nافزایشِ دمای ورودی در 1600 A\n86 K\nمثال 46.25\n\n\nولتاژِ دو بوبین روی سیمِ 0.75 mm²\n75.7 V\nمثال 46.42\n\n\nتلفِ WS1 با طولِ چون‌کشیده\n64.8 kW\nمثال 46.57\n\n\nشعاعِ خمِ کابلِ 630 mm² و جای محفظه\n1440 / 1300 mm\nمثال 46.30\n\n\nحاشیهٔ هماهنگی پس از K5\n0.298 s\nمثال 46.46",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-design",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-design",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.8 گردشِ کارِ ساخت و پذیرشِ کابل و تابلو",
    "text": "46.8 گردشِ کارِ ساخت و پذیرشِ کابل و تابلو\n\n\nفهرستِ کابل را روی هر بازنگری وارسی کنید، پیش از هر سفارش (بخش 46.5.1).\nپوششِ آزمونِ نوعی و رابطِ سازنده‌ها را پیش از سفارش بسنجید (بخش 46.3.4، بخش 46.3.5).\nسابقهٔ هر قرقره را بخوانید: مقاومت در 20 °C، دو سرِ ضخامت، متراژ، گزارشِ سطر به سطر، محمولهٔ آمیزه (بخش 46.2).\nهر قطب، هر مکانیزم و هر محفظهٔ گاز را با همسایه و خط‌مبنا بسنجید و سری‌ها را نگه دارید (بخش 46.3).\nتابلوی حفاظت را از فهرست تا حمل دنبال کنید: طرحِ ترمینال، نقطه‌به‌نقطه، نشانه، زمینِ مدار، ماتریسِ قطع، اثرانگشت (بخش 46.4).\nفهرستِ نواقص را با قاعدهٔ حمل ببندید و هر تغییرِ طرح را به بازنگریِ نقشه برسانید (بخش 46.4.9، بخش 46.4.10).\nتک‌خطی را تا محفظه، ترمینال و آزمون نگاشت کنید، و ماتریسِ بازرسی و آزمون را با «چه کسی» بنویسید (بخش 46.5).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-lab",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-lab",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.9 آزمایشگاه‌های پایتونِ این فصل",
    "text": "46.9 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 46.7: آزمایشگاه‌های پایتونِ فصلِ ۴۶\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nفهرستِ کابل، قرقره‌ها، پرس‌ها، تابلوها، سیم‌کشی، رله‌ها، تک‌خطی\n\n\nکابل و اتصال‌دهنده\nexamples_a\nرشته، قرقره‌ها، پرس، متراژ\n\n\nتابلوی قطع‌ووصل\nexamples_b\nمقاومتِ قطب، زمان‌بندی، اینترلاک\n\n\nتابلوی حفاظت\nexamples_c\nنقطه‌به‌نقطه، ترمینال، رله‌ها، رده‌های آزمون\n\n\nردیابی\nlab_d\nفهرستِ کابل، نگاشتِ تک‌خطی، ماتریس، قرقره تا مدار، پرونده، کیت\n\n\nکابلِ ژرف‌تر\nexamples_e\nمیدان، ضخامت، گزارش‌ها، آمیزه، پیرشدن، لکه‌های تماس\n\n\nتابلوی ژرف‌تر\nexamples_f\nگرمای قطب، منحنیِ جابه‌جایی، گاز، گزینه‌ها، ترانسفورماتورِ جریان، آزمونِ نوعی، رابط‌ها\n\n\nتابلوی حفاظتِ ژرف‌تر\nexamples_g\nماتریسِ قطع، نشانه‌ها، زمینِ مدار، ساعت‌ها، نواقص، بازنگری‌ها\n\n\nدورِ دوم\nexamples_s\nنمونه‌گیری، ظرفیت، تخلیهٔ جزئی، گرمای شینه، زمان‌بندیِ ردیف، کارخانه تا ساختگاه، اندازهٔ سیم، برنامهٔ آزمون، تاریخچهٔ تنظیم، بازنگری‌ها، قرقره‌ها، حالت‌های خرابی\n\n\nدورِ سوم\nexamples_t\nتوانِ فرایندِ مقاومت، ولتاژِ بوبین، تقاضای DC، ترمینالِ یدک، پلاک‌ها، طولِ چون‌کشیده\n\n\nدورِ چهارم\nexamples_u\nمفصلِ ناخواسته، جای خم، زمانِ مسیرِ قطع، آزمون‌های دوباره، دمای قرقره، نیم‌رخِ افت\n\n\nنیروگاهِ P\nintegrated\nبا دست، پذیرش، مبنای D-050\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ cablemfg پایهٔ این برنامه‌هاست: تصحیحِ مقاومت به 20 °C، وارسیِ فهرستِ کابل، کاوشِ حالت‌های اینترلاک، نقطه‌به‌نقطه، طرحِ ترمینال، پراکندگیِ قطب‌ها، میدان در عایق، مقاومتِ تنگش، شیب با خطای معیار و گروه‌کردنِ ترمینال‌ها در مدار. همه با آزمون‌هایی در برابرِ حسابِ دستی و خطاهای کاشته‌شده سنجیده شده‌اند. مقاومت و افتِ ولتاژ را از cables فصلِ ۲۴ می‌گیرد و اثرانگشت را از convmfg فصلِ ۴۴.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-mfg",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-mfg",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.10 ساخت در این فصل",
    "text": "46.10 ساخت در این فصل\nاین فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰ اینجا روی کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت به کار رفت. در این محصول‌ها بخشِ بزرگی از کیفیت در فهرست‌ها است: فهرستِ کابل، فهرستِ سیم‌کشی، طرحِ ترمینال، ماتریسِ قطع، جدولِ ترانسفورماتورهای جریان و دفترِ تنظیم‌ها. هر عیبِ این فهرست‌ها بی‌صدا به تجهیز می‌رسد و آزمونِ کارکرد را می‌گذراند. پس وارسیِ فهرست‌ها با برنامه، بخشی از پذیرش است. فصلِ ۴۷ سازه‌ها و قطعاتِ فلزی را می‌سازد. فصل‌های ۴۹ و ۵۰ آزمون‌های ساختگاهی و راه‌اندازی را با همین سابقه‌ها انجام می‌دهند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-std",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-std",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.11 جعبهٔ استاندارد و انطباق",
    "text": "46.11 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nکابل‌های با عایقِ اکسترودشده و لوازمشان: IEC 60502-2:2014+AMD1:2024 (STD-114). حسابِ جریانِ نامی: IEC 60287-1-1:2023 (STD-115).\nتابلوی فلزیِ فشارِ متوسط: IEC 62271-200:2021 (STD-117). مجموعه‌های فشارِ ضعیف، از جمله تابلوی حفاظت و کنترل: IEC 61439-1:2020 (STD-118).\nترانسفورماتورِ جریان: IEC 61869-2:2012 (STD-038). رلهٔ اضافه‌جریان: IEC 60255-151:2009 (STD-124). سامانهٔ مدیریتِ کیفیت: ISO 9001:2026 (STD-167).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، حد، ولتاژِ آزمون یا روشِ آزمون نقل نشده است. حدِ مقاومت، قاعده‌های ضخامت، کمینهٔ کشش، تلورانسِ سرعت، حدِ پراکندگیِ قطب‌ها و حدِ هشدارِ گاز آموزشی‌اند. حدِ واقعی را سازنده، استاندارد، قرارداد و مقامِ مسئول می‌دهند. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-deliverable",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-deliverable",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.12 تحویل‌دادنیِ نیروگاهِ P",
    "text": "46.12 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 46.8: سندهای فصلِ ۴۶ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-ELE-SPC-0013\nمشخصهٔ ساخت و پذیرشِ کابل، تابلو و تابلوی حفاظت\nهر وارسی با شاهد، بی‌روشِ آزمون\n\n\nPLP-ELE-REP-0016\nگزارشِ پذیرشِ کارخانهٔ کابل‌ها و تابلوها\nهر یافته با اقدام و بستن\n\n\nPLP-ELE-REG-0006\nماتریسِ بازرسی و آزمونِ سامانهٔ 33 kV\nهر وارسی با جا، شاهد و «چه کسی»\n\n\nPLP-ELE-LST-0011\nفهرستِ کابلِ وارسی‌شده با تخصیصِ قرقره\nبی‌یافته در وارسی\n\n\nPLP-PRJ-REG-0029\nتبارنامهٔ کابل‌ها و سرکابل‌ها\nآمیزه، قرقره، کابل، کیت\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-050: مبنای ساخت و پذیرشِ کابل، تابلو و تابلوی حفاظت (مثال 46.61).\nفرض‌های A-482 تا A-489: فهرستِ کابل با خطاهای کاشته‌شده (A-482)، داده‌های سازندهٔ کابل: قرقره‌ها، ضخامت، گزارش‌ها، آمیزه (A-483)، پرس و کابل‌شو (A-484)، تابلوهای قطع‌ووصل: قطب‌ها، مکانیزم، گاز، گزینه‌ها، ترانسفورماتورِ جریان، آزمونِ نوعی (A-485)، سیم‌کشیِ تابلوی حفاظت، نشانه‌ها، زمینِ مدار، ساعت‌ها (A-486)، تنظیم‌ها و ماتریسِ قطع (A-487)، نگاشتِ تک‌خطی و پرونده‌ها (A-488)، ماتریسِ بازرسی و آزمون و کیت‌ها (A-489).\nناشناختهٔ U-127: گزارش‌های آزمونِ نوعیِ سازنده‌ها برای همین طرح‌ها و سابقه‌های سازندهٔ تابلوی حفاظت.\nپیوند به فصل‌های دیگر: فصل‌های ۲۳ تا ۲۶ طرح را دادند. فصلِ ۳۹ پوششِ آزمونِ نوعی را در سفارش می‌گیرد. فصلِ ۳۸ بازنگریِ نقشه‌ها را. فصل‌های ۴۹ و ۵۰ ماتریسِ بازرسی و آزمون را اجرا می‌کنند. فصلِ ۵۲ خط‌مبناهای مکانیزم و سریِ گاز را.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-summary",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-summary",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.13 جمع‌بندی",
    "text": "46.13 جمع‌بندی\n\nکابل و اتصال‌دهنده: میدان در عایق با \\(1/r\\) کم می‌شود و در پردهٔ رسانا بیشینه است، پس ضخامت با کمینه‌اش پذیرفته می‌شود؛ مقاومتِ هر قرقره به 20 °C برمی‌گردد؛ متراژِ چاپ‌شده طولِ واقعی است؛ گزارشِ آزمون سطر به سطر خوانده می‌شود؛ تبارنامه با نقطهٔ تعویض دقیق می‌شود؛ سرکابل کنترلِ تنش می‌خواهد و کیفیتش کارِ مفصل‌ساز است؛ مقاومتِ تماس با \\(1/\\sqrt{F}\\) کم می‌شود؛ پرس با ابزارش ردیابی می‌شود و پایداری‌اش با چرخهٔ گرمایی (بخش 46.2).\nتابلوی قطع‌ووصل: هر تابلو نوع و گزینه دارد و با سفارش خانه به خانه سنجیده می‌شود؛ آزمونِ نوعی فقط طرحِ آزموده را می‌پوشاند؛ رابطِ سازنده‌ها از فهرستِ کابل وارسی می‌شود؛ قطب‌ها با هم و مکانیزم با خط‌مبنا سنجیده می‌شوند؛ اینترلاک با کاوشِ همهٔ حالت‌ها وارسی می‌شود؛ نشتِ گاز در شیبِ سری دیده می‌شود؛ سابقهٔ ترانسفورماتورِ جریان با جدولِ تنظیم‌ها سنجیده می‌شود (بخش 46.3).\nتابلوی حفاظت و کنترل: فهرستِ سیم‌کشی پیش از سیم‌کشی با طرحِ ترمینال و پس از آن با آزمونِ نقطه‌به‌نقطه سنجیده می‌شود؛ نشانه در هر دو سر خوانده می‌شود؛ مدارِ ترانسفورماتورِ جریان در یک نقطه زمین می‌شود؛ ماتریسِ قطع کامل وارسی می‌شود؛ اثرانگشتِ تنظیم‌ها با دفتر می‌خواند؛ رده‌های نوعی، جاری و ساختگاهی سه پرسشِ جدا دارند؛ تابلو با ردهٔ A باز حمل نمی‌شود و تغییرِ طرح به بازنگریِ نقشه می‌رسد (بخش 46.4).\nردیابی: فهرستِ کابل روی هر بازنگری وارسی می‌شود؛ هر قلمِ تک‌خطی در محفظه، نقشهٔ ترمینال و آزمون پیدا می‌شود؛ ماتریسِ بازرسی و آزمون «چه کسی» را صریح می‌کند؛ قرقره تا مدار، پرونده به ازای کابل و محمولهٔ کیت ردیابی می‌شوند؛ آزمونِ کارکرد به‌تنهایی تقریباً هیچ‌کدام از این‌ها را نمی‌یافت (بخش 46.5).\n\n\n46.13.1 واژگانِ فصلِ ۴۶\n\n\n\nجدول 46.9: واژگانِ فصلِ ۴۶\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nپردهٔ رسانا\nconductor screen\n\n\n\nپردهٔ عایق\ninsulation screen\n\n\n\nآمیزهٔ عایق\ninsulation compound\n\n\n\nقرقره\ncable drum\n\n\n\nغلاف\nsheath\n\n\n\nتخلیهٔ جزئی\npartial discharge\nPD\n\n\nنقطهٔ تعویض\nchangeover point\n\n\n\nسرکابل\ntermination\n\n\n\nکنترلِ تنشِ الکتریکی\nelectrical stress control\n\n\n\nمخروطِ تنش\nstress cone\n\n\n\nپرس\ncrimp\n\n\n\nکابل‌شو\ncable lug\n\n\n\nآزمونِ کشش\npull test\n\n\n\nچرخهٔ گرمایی\nheat cycling\n\n\n\nمقاومتِ تنگش\nconstriction resistance\nHolm\n\n\nلکهٔ تماس\ncontact spot\n\n\n\nمحفظه\ncompartment\n\n\n\nردیفِ تابلوها\nswitchgear line-up\n\n\n\nبخشِ حمل\ntransport section\n\n\n\nمقاومتِ مدارِ اصلی\nmain-circuit resistance\n\n\n\nمنحنیِ جابه‌جایی\ntravel curve\n\n\n\nاینترلاک\ninterlock\n\n\n\nطرحِ ترمینال\nterminal plan\n\n\n\nفهرستِ سیم‌کشی\nwiring list\n\n\n\nآزمونِ نقطه‌به‌نقطه\npoint-to-point test\n\n\n\nنشانهٔ سیم\nwire marker\n\n\n\nماتریسِ قطع\ntrip matrix\n\n\n\nرلهٔ واسط\ninterposing relay\n\n\n\nفهرستِ نواقص\npunch list\n\n\n\nخط‌قرمز\nredline\n\n\n\nچون‌ساخت\nas-built\n\n\n\nفهرستِ کابل\ncable schedule",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-assess",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-assess",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.14 ارزیابیِ پلکانی",
    "text": "46.14 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند فیزیکِ کابل را برای پذیرش به کار بَرد؛ سابقه‌های کارخانهٔ کابل، تابلو و تابلوی حفاظت را بخوانَد و با طرح بسنجد؛ وارسی‌هایی بنویسد که فهرست‌ها را پیش از رسیدن به تجهیز بیازمایند؛ سه ردهٔ آزمون را از هم جدا کند؛ و یک مدار را از تک‌خطی تا محفظه، ترمینال، آزمون و پرونده دنبال کند. همهٔ این‌ها بی‌کار روی تجهیزِ برق‌دار. پاسخ‌ها در بخش 46.15 آمده‌اند.\n\n46.14.1 پلهٔ ۱: مبانی\n\nتمرین 46.1 کارِ هر لایهٔ کابلِ 33 kV را بگویید.\n\n\nتمرین 46.2 جدول 46.1 را توضیح دهید.\n\n\nتمرین 46.3 تبارنامهٔ کابل از کدام حلقه‌ها ساخته می‌شود؟\n\n\nتمرین 46.4 معادلهٔ 46.1 را توضیح دهید.\n\n\nتمرین 46.5 شکل 46.2 را بخوانید.\n\n\nتمرین 46.6 فرض‌های معادلهٔ 46.1 کجا می‌شکنند؟\n\n\nتمرین 46.7 دو قاعدهٔ آموزشیِ ضخامت را بگویید.\n\n\nتمرین 46.8 خروج از مرکز را تعریف کنید.\n\n\nتمرین 46.9 معادلهٔ 46.2 را توضیح دهید.\n\n\nتمرین 46.10 ضریبِ دماییِ آلومینیوم در این فصل چند است؟\n\n\nتمرین 46.11 طولِ واقعیِ قرقره از کجا خوانده می‌شود؟\n\n\nتمرین 46.12 سه آزمونِ جاریِ کابل را نام ببرید.\n\n\nتمرین 46.13 نقطهٔ تعویضِ محموله چیست؟\n\n\nتمرین 46.14 چرا در سرکابل کنترلِ تنش لازم است؟\n\n\nتمرین 46.15 جدول 46.3 را توضیح دهید.\n\n\nتمرین 46.16 معادلهٔ 46.3 را توضیح دهید.\n\n\nتمرین 46.17 آزمونِ کششِ پرس چه می‌سنجد؟\n\n\nتمرین 46.18 معیارِ آموزشیِ پیرشدنِ پرس چیست؟\n\n\nتمرین 46.19 معادلهٔ 46.4 را توضیح دهید.\n\n\nتمرین 46.20 چهار محفظهٔ یک تابلوی 33 kV را نام ببرید.\n\n\nتمرین 46.21 شکل 46.6 را بخوانید.\n\n\nتمرین 46.22 نوع و گزینهٔ تابلو را تعریف کنید.\n\n\nتمرین 46.23 معادلهٔ 46.7 را توضیح دهید.\n\n\nتمرین 46.24 رابطِ سازندهٔ کابل و سازندهٔ تابلو کجاست؟\n\n\nتمرین 46.25 مقاومتِ مدارِ اصلی چه چیزی را می‌سنجد؟\n\n\nتمرین 46.26 پراکندگیِ زمانِ قطب‌ها را تعریف کنید.\n\n\nتمرین 46.27 شکل 46.7 را بخوانید.\n\n\nتمرین 46.28 حالت‌های ممنوعِ یک خروجی کدام‌اند؟\n\n\nتمرین 46.29 شکل 46.8 را بخوانید.\n\n\nتمرین 46.30 چرا چگالیِ گاز پایش می‌شود و نه فشار؟\n\n\nتمرین 46.31 معادلهٔ 46.8 را توضیح دهید.\n\n\nتمرین 46.32 شکل 46.9 را بخوانید.\n\n\nتمرین 46.33 جدولِ ترانسفورماتورهای جریان چیست؟\n\n\nتمرین 46.34 سه سندِ ساختِ تابلوی حفاظت را نام ببرید.\n\n\nتمرین 46.35 طرحِ ترمینال چیست؟\n\n\nتمرین 46.36 آزمونِ نقطه‌به‌نقطه چه می‌سنجد؟\n\n\nتمرین 46.37 نشانهٔ سیم را تعریف کنید.\n\n\nتمرین 46.38 قاعدهٔ زمینِ مدارِ ترانسفورماتورِ جریان چیست؟\n\n\nتمرین 46.39 ماتریسِ قطع چیست؟\n\n\nتمرین 46.40 اثرانگشتِ تنظیم‌ها چیست؟\n\n\nتمرین 46.41 سه ردهٔ آزمون و پرسشِ هر کدام را بگویید.\n\n\nتمرین 46.42 سه ردهٔ فهرستِ نواقص را تعریف کنید.\n\n\nتمرین 46.43 دو نوعِ تغییر در آزمونِ کارخانه کدام‌اند؟\n\n\nتمرین 46.44 پنج پرسشِ وارسیِ فهرستِ کابل را نام ببرید.\n\n\nتمرین 46.45 هر قلمِ تک‌خطی در کدام سه جا پیدا می‌شود؟\n\n\nتمرین 46.46 ستون‌های ماتریسِ بازرسی و آزمون را نام ببرید.\n\n\nتمرین 46.47 جدولِ تخصیصِ قرقره چیست؟\n\n\nتمرین 46.48 پنج سابقهٔ هر کابل را نام ببرید.\n\n\nتمرین 46.49 جدول 46.5 را توضیح دهید.\n\n\nتمرین 46.50 معادلهٔ 46.5 را توضیح دهید.\n\n\nتمرین 46.51 شکل 46.3 را بخوانید.\n\n\nتمرین 46.52 معادلهٔ 46.6 را توضیح دهید.\n\n\nتمرین 46.53 نوفهٔ زمینهٔ آزمونِ تخلیهٔ جزئی چیست؟\n\n\nتمرین 46.54 شکل 46.4 را بخوانید.\n\n\nتمرین 46.55 معادلهٔ 46.9 را توضیح دهید.\n\n\nتمرین 46.56 امتیازِ مقاوم را تعریف کنید.\n\n\nتمرین 46.57 معادلهٔ 46.10 را توضیح دهید.\n\n\nتمرین 46.58 ردهٔ سیم در فهرستِ سیم‌کشی چیست؟\n\n\nتمرین 46.59 طولِ چون‌کشیده چیست؟\n\n\nتمرین 46.60 شکل 46.5 را بخوانید.\n\n\nتمرین 46.61 شعاعِ خمشِ کمینه چیست؟\n\n\nتمرین 46.62 زمانِ مسیرِ قطع از چه بخش‌هایی ساخته می‌شود؟\n\n\n\n46.14.2 پلهٔ ۲: تحلیل\n\nتمرین 46.63 نشان دهید چرا میدان با \\(1/r\\) کم می‌شود.\n\n\nتمرین 46.64 نشان دهید نسبتِ میدان در دو پرده برابرِ \\(r_\\text{i}/r_\\text{c}\\) است.\n\n\nتمرین 46.65 چرا هستهٔ باریک‌تر بیشینهٔ میدانِ بالاتری دارد؟\n\n\nتمرین 46.66 نشان دهید با شعاعِ بیرونیِ ثابت، بیشینهٔ میدان در \\(r_\\text{c} = r_\\text{i}/e\\) کمینه می‌شود.\n\n\nتمرین 46.67 چرا در کابل‌های 33 kV قاعدهٔ \\(e\\) به کار نمی‌آید؟\n\n\nتمرین 46.68 چرا ضخامت با کمینه‌اش پذیرفته می‌شود و نه با میانگین؟\n\n\nتمرین 46.69 چرا سنجشِ یک سرِ قرقره کافی نیست؟\n\n\nتمرین 46.70 چرا خوانشِ خامِ مقاومت قرقره‌های گرم را رد و سردها را قبول می‌کند؟\n\n\nتمرین 46.71 اگر دمای قرقره نوشته نشود، چه چیزی از دست می‌رود؟\n\n\nتمرین 46.72 چرا متراژِ چاپ‌شده از برچسب معتبرتر است؟\n\n\nتمرین 46.73 چرا آزمونی که پیش از ساخت تاریخ خورده یافته است؟\n\n\nتمرین 46.74 چرا کالیبراسیونِ منقضی نتیجه را بی‌پشتوانه می‌کند؟\n\n\nتمرین 46.75 چرا نوبتی با دو محمولهٔ آمیزه همهٔ قرقره‌هایش را مشکوک می‌کند؟\n\n\nتمرین 46.76 چرا کیفیتِ سرکابل کارِ مفصل‌ساز است و نه کارخانه؟\n\n\nتمرین 46.77 نشان دهید \\(R_\\text{c}\\) با \\(1/\\sqrt{F}\\) کم می‌شود.\n\n\nتمرین 46.78 چرا لایهٔ اکسید بر آلومینیوم مهم است؟\n\n\nتمرین 46.79 چرا اتصالِ بد یک‌سویه بدتر می‌شود؟\n\n\nتمرین 46.80 چرا دو کششِ ضعیف محمولهٔ کابل‌شو را رد نمی‌کنند؟\n\n\nتمرین 46.81 چرا آزمونِ روزِ اول پایداریِ پرس را نشان نمی‌دهد؟\n\n\nتمرین 46.82 چرا دو بخشِ نزدیکِ تابلو بیشترِ تلفِ رشته را می‌سازند؟\n\n\nتمرین 46.83 چرا یک تابلوی بی‌برقگیر آزمون‌های جاری‌اش را می‌گذراند؟\n\n\nتمرین 46.84 چرا گزارشِ 1250 A ورودیِ 1600 A را نمی‌پوشاند؟\n\n\nتمرین 46.85 چرا پوششِ کوتاه‌مدت با \\(I^2 t\\) سنجیده می‌شود؟\n\n\nتمرین 46.86 چرا ناسازگاریِ رابط در نقشه‌های جدا دیده نمی‌شود؟\n\n\nتمرین 46.87 چرا مقایسهٔ قطب‌ها از حدِ مطلق حساس‌تر است؟\n\n\nتمرین 46.88 چرا دو وات گرمای اضافه با دماسنج پیدا نمی‌شود؟\n\n\nتمرین 46.89 چرا زمانِ بستن کمتر از سرعت تغییر می‌کند؟\n\n\nتمرین 46.90 قطبِ دیر در بستن چه می‌کند؟\n\n\nتمرین 46.91 چرا کاوشِ حالت‌ها از چند آزمونِ آشنا کامل‌تر است؟\n\n\nتمرین 46.92 کاوشِ حالت‌ها جای کدام آزمون را نمی‌گیرد؟\n\n\nتمرین 46.93 چرا نشتِ کند در هر خوانش دیده نمی‌شود؟\n\n\nتمرین 46.94 چرا شیب باید از \\(2 s_b\\) بزرگ‌تر باشد؟\n\n\nتمرین 46.95 ترانسفورماتورِ جریانِ کوچک‌تر از جدول چه اثری بر رله دارد؟\n\n\nتمرین 46.96 چرا وارسیِ طرحِ ترمینال پیش از سیم‌کشی ارزان‌ترین است؟\n\n\nتمرین 46.97 چرا بوبینِ قطعِ جابه‌جا در آزمونِ کارکرد دیده نمی‌شود؟\n\n\nتمرین 46.98 چرا یک نشانهٔ تکراری خطرناک است؟\n\n\nتمرین 46.99 چرا مدارِ بی‌زمین و مدارِ با دو زمین هر دو نادرست‌اند؟\n\n\nتمرین 46.100 چرا شینه‌های زمین مدارها را به‌دروغ یکی می‌کنند؟\n\n\nتمرین 46.101 چرا آزمونِ هر تابع با کلیدِ خودش ماتریسِ قطع را نمی‌آزماید؟\n\n\nتمرین 46.102 چرا اثرانگشت در ساختگاه دوباره گرفته می‌شود؟\n\n\nتمرین 46.103 چرا آزمونِ ساختگاهی جای آزمونِ جاری را نمی‌گیرد؟\n\n\nتمرین 46.104 چرا ردهٔ A تاریخِ حمل را تعیین می‌کند؟\n\n\nتمرین 46.105 چرا برگرداندن به نقشه بازنگری نمی‌خواهد؟\n\n\nتمرین 46.106 کامل‌بودن به ازای سابقه و به ازای کابل را مقایسه کنید.\n\n\nتمرین 46.107 چرا آزمونِ نمونه‌ای چند قرقرهٔ بد را پیدا نمی‌کند؟\n\n\nتمرین 46.108 چرا ظرفیت نگاهِ دومی به هندسهٔ عایق است؟\n\n\nتمرین 46.109 چرا نتیجهٔ کوچکِ تخلیهٔ جزئی با نوفهٔ بالا باورپذیر نیست؟\n\n\nتمرین 46.110 چرا D404 علتی جدا از فرایند دارد؟\n\n\nتمرین 46.111 چرا معادلهٔ 46.9 برای پرسیدن است و نه جای آزمون؟\n\n\nتمرین 46.112 چرا امتیازِ معمولی در گروهِ کوچک دادهٔ پرت را نمی‌بیند؟\n\n\nتمرین 46.113 چرا نسبتِ مقاومتِ ساختگاه به کارخانه از عددِ ساختگاه گویاتر است؟\n\n\nتمرین 46.114 چرا پلاکِ تابلو یک قلمِ ایمنی است؟\n\n\nتمرین 46.115 چرا دو بوبین روی یک سیم خطرناک‌اند؟\n\n\nتمرین 46.116 چرا هر تغییرِ اثرانگشت سابقه می‌خواهد؟\n\n\nتمرین 46.117 چرا کمترین دورریز تنها معیارِ انتخابِ قرقره نیست؟\n\n\nتمرین 46.118 چرا حالتِ خرابی با یک وارسی ضعیف است؟\n\n\nتمرین 46.119 چرا دمای رسانا و نه هوا در معادلهٔ 46.2 می‌آید؟\n\n\nتمرین 46.120 چرا شیبِ افت در سه بخشِ نخستِ رشته تقریباً ثابت است؟\n\n\nتمرین 46.121 چرا جای خمِ کابل یک رابطِ عمرانی است؟\n\n\nتمرین 46.122 چرا یک رلهٔ کمکی پرسشِ حفاظتی است؟\n\n\nتمرین 46.123 چرا مجموعهٔ آزمون‌های دوباره از تغییر ساخته می‌شود؟\n\n\nتمرین 46.124 چرا مفصل تا ممکن است پرهیز می‌شود؟\n\n\n\n46.14.3 پلهٔ ۳: کاربرد\n\nتمرین 46.125 بیشینهٔ میدان در هستهٔ 400 mm² را حساب کنید.\n\n\nتمرین 46.126 بیشینهٔ میدان در هستهٔ 240 mm² و 630 mm²؟\n\n\nتمرین 46.127 میدان در نقطهٔ نازکِ 7.1 mm هستهٔ 240 mm²؟\n\n\nتمرین 46.128 میدان در پردهٔ عایقِ هستهٔ 630 mm²؟\n\n\nتمرین 46.129 کدام سرهای قرقره قاعده‌های ضخامت را نمی‌گذرانند؟\n\n\nتمرین 46.130 خروج از مرکزِ سرِ درونیِ D402؟\n\n\nتمرین 46.131 0.0790 Ω در 24 °C را به 20 °C ببرید.\n\n\nتمرین 46.132 0.0826 Ω در 25 °C را به 20 °C ببرید.\n\n\nتمرین 46.133 0.0748 Ω در 9 °C را به 20 °C ببرید.\n\n\nتمرین 46.134 قرقره‌های ردشده با تصحیح و با خوانشِ خام؟\n\n\nتمرین 46.135 طولِ D405 از چاپ و کمبودِ آن؟\n\n\nتمرین 46.136 یافته‌های گزارش‌های آزمون و شمارِ قرقره‌ها؟\n\n\nتمرین 46.137 قرقره‌ها و کابل‌های زیرِ خبرِ C-17؟\n\n\nتمرین 46.138 نسبتِ L-B در هزار چرخه چقدر بالا می‌رود و کِی به 1.0 می‌رسد؟\n\n\nتمرین 46.139 مقاومتِ تنگش در 20 kN با یک و ده لکه؟\n\n\nتمرین 46.140 مقاومتِ تنگش در 40 kN با یک لکه چند برابرِ 10 kN است؟\n\n\nتمرین 46.141 گرمای یک فازِ کابل‌شو با 100 µΩ در 368 A؟\n\n\nتمرین 46.142 کشش‌های ضعیف و ابزارشان؟\n\n\nتمرین 46.143 تلف و افتِ رشتهٔ WS1؟\n\n\nتمرین 46.144 جریانِ 20 MW در 33 kV با ضریبِ توانِ 0.95؟\n\n\nتمرین 46.145 تلفِ 368 A در 0.85 km با 0.0564 Ω/km؟\n\n\nتمرین 46.146 بخشِ W001 با دست: جریان، تلف، افت؟\n\n\nتمرین 46.147 تفاوت‌های سفارش و ساخت؟\n\n\nتمرین 46.148 پوششِ گزارشِ نوعیِ ورودی برای \\(I^2 t\\)؟\n\n\nتمرین 46.149 فاصله‌های گزارش‌های نوعی؟\n\n\nتمرین 46.150 مشکل‌های رابط؟\n\n\nتمرین 46.151 تابلوهایی که مقاومتِ قطبشان وارسی می‌خواهد؟\n\n\nتمرین 46.152 گرمای اضافهٔ قطبِ L2 تابلوی PVF1؟\n\n\nتمرین 46.153 پراکندگیِ 55.3 / 59.8 / 55.2 ms؟\n\n\nتمرین 46.154 سرعتِ بستنِ WS2، خط‌مبنا و اکنون؟\n\n\nتمرین 46.155 حالت‌های سه کلیدِ دوحالته و حالت‌های دست‌یافتنی با منطقِ درست؟\n\n\nتمرین 46.156 حالت‌های ممنوعِ دست‌یافتنی با منطقِ معیوب؟\n\n\nتمرین 46.157 محفظهٔ نشت‌دار و سال‌ها تا هشدار؟\n\n\nتمرین 46.158 سابقه‌های ترانسفورماتورِ جریانِ نادرست؟\n\n\nتمرین 46.159 مرحلهٔ 51 تابلوی PVF3 با ترانسفورماتورِ 400/1؟\n\n\nتمرین 46.160 روزهای سیم‌کشی، دستی و با آزمونگر؟\n\n\nتمرین 46.161 یافته‌های طرحِ ترمینال؟\n\n\nتمرین 46.162 گمشده‌ها و اضافه‌های تابلوی WS1؟\n\n\nتمرین 46.163 یافته‌های نشانه‌ها؟\n\n\nتمرین 46.164 مدارهایی که یک‌بار زمین نشده‌اند؟\n\n\nتمرین 46.165 تفاوت‌های ماتریسِ قطع؟\n\n\nتمرین 46.166 رله‌هایی که با دفتر نمی‌خوانند؟\n\n\nتمرین 46.167 تابلوهایی که در روزِ حمل می‌مانند؟\n\n\nتمرین 46.168 نقشه‌هایی که بازنگری بدهکارند؟\n\n\nتمرین 46.169 خطاهای فهرستِ کابل؟\n\n\nتمرین 46.170 فاصله‌های نگاشتِ تک‌خطی؟\n\n\nتمرین 46.171 وارسی‌هایی که فردِ صلاحیت‌دار می‌خواهند؟\n\n\nتمرین 46.172 مدارهایی که قرقره‌شان رد شد و متراژِ سفارشِ دوباره؟\n\n\nتمرین 46.173 سابقه‌های موجود و کابل‌های کامل؟\n\n\nتمرین 46.174 سرکابل‌های زیرِ خبرِ K-23؟\n\n\nتمرین 46.175 شانسِ یافتن با هشت قرقره از ۴۰ با سه قرقرهٔ بد؟\n\n\nتمرین 46.176 ظرفیتِ سه هسته از هندسه؟\n\n\nتمرین 46.177 نتیجه‌های تخلیهٔ جزئیِ بی‌اعتبار یا گمشده؟\n\n\nتمرین 46.178 افزایشِ دمای ورودی در 1600 A با \\(n = 1.8\\) و جریانِ رسیدن به حد؟\n\n\nتمرین 46.179 بزرگ‌ترین امتیازِ معمولی با ۱۲ مقدار؟\n\n\nتمرین 46.180 کلیدهای پرچم‌خورده با دو امتیاز؟\n\n\nتمرین 46.181 قطب‌هایی که از کارخانه تا ساختگاه بالا رفتند؟\n\n\nتمرین 46.182 سیم‌های زیرِ قاعدهٔ اندازه؟\n\n\nتمرین 46.183 روزهای آزمونِ کارخانه و روزهای شاهد؟\n\n\nتمرین 46.184 تغییرِ بی‌سابقهٔ تنظیم؟\n\n\nتمرین 46.185 تفاوت‌های بازنگریِ C؟\n\n\nتمرین 46.186 قرقره‌ها و دورریز برای سه اندازه؟\n\n\nتمرین 46.187 حالت‌های خرابیِ بی‌وارسی؟\n\n\nتمرین 46.188 شاخصِ توانِ مقاومت و سهمِ مورد انتظارِ بیرون از حد؟\n\n\nتمرین 46.189 ولتاژِ بوبین با 0.75 و 1.5 mm²؟\n\n\nتمرین 46.190 اوجِ قطع و شارژِ فنرها در ردیف؟\n\n\nتمرین 46.191 کابینت‌های زیرِ قاعدهٔ یدک؟\n\n\nتمرین 46.192 پلاک‌های جابه‌جا؟\n\n\nتمرین 46.193 تلفِ رشتهٔ WS1 با طولِ فهرست و چون‌کشیده؟\n\n\nتمرین 46.194 کابل‌های WS1 که با طولِ چون‌کشیده مفصل می‌خواهند؟\n\n\nتمرین 46.195 شعاعِ خمشِ کابلِ 630 mm²؟\n\n\nتمرین 46.196 زمانِ مسیرِ قطع پیش و پس از K5؟\n\n\nتمرین 46.197 آزمون‌های دوباره پس از تغییرهای کارخانه؟\n\n\nتمرین 46.198 D401 در 20 °C اگر هسته 22 °C باشد؟\n\n\nتمرین 46.199 افت تا دورترین توربینِ WS1؟\n\n\n\n46.14.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 46.200 قاعدهٔ ضخامتی بنویسید که نقطهٔ نازک را با میدانِ مجاز پیوند دهد.\n\n\nتمرین 46.201 برنامه‌ای بنویسید که برای هر قرقره خوانشِ خام، دما و حد را بگیرد و رای بدهد.\n\n\nتمرین 46.202 وارسی‌ای برای گزارش‌های آزمون بنویسید که با برچسب و تقویمِ کالیبراسیون بخواند.\n\n\nتمرین 46.203 قالبِ سابقهٔ نوبتِ اکستروژن را با نقطهٔ تعویض طراحی کنید.\n\n\nتمرین 46.204 برگهٔ مفصل‌سازیِ سرکابل را طراحی کنید، بی‌گامِ اجرا.\n\n\nتمرین 46.205 طرحِ آزمونِ کشش برای سه ابزارِ پرس بنویسید.\n\n\nتمرین 46.206 معیارِ پذیرشِ گزارشِ چرخهٔ گرمایی را بنویسید.\n\n\nتمرین 46.207 برای رشتهٔ WS2 جدولِ تلف و افت را بسازید.\n\n\nتمرین 46.208 وارسیِ سفارش و ساخت را برای همهٔ گزینه‌ها برنامه کنید.\n\n\nتمرین 46.209 فهرستِ پرسش‌های پوششِ آزمونِ نوعی را پیش از سفارش بنویسید.\n\n\nتمرین 46.210 وارسیِ رابطِ سرکابل و بوشینگ را برای تابلوهای PV گسترش دهید.\n\n\nتمرین 46.211 قاعده‌ای برای مقایسهٔ قطب‌ها با میانهٔ همسایه‌ها بنویسید.\n\n\nتمرین 46.212 خط‌مبنای مکانیزم را تعریف کنید: چه، کجا، با چه تلورانسی.\n\n\nتمرین 46.213 کاوشِ حالت‌ها را به اینترلاکِ کلیدِ کشویی و در گسترش دهید.\n\n\nتمرین 46.214 شبیه‌سازی کنید که نشتِ 0.5 % در سال پس از چند ماه دیده می‌شود.\n\n\nتمرین 46.215 وارسیِ جدولِ ترانسفورماتورهای جریان را با دفترِ تنظیم‌ها برنامه کنید.\n\n\nتمرین 46.216 وارسیِ طرحِ ترمینال را برای ترمینال‌هایی که دو سیم مجاز دارند گسترش دهید.\n\n\nتمرین 46.217 پروندهٔ آزمونگرِ خودکار را به‌عنوانِ سابقهٔ تابلو طراحی کنید.\n\n\nتمرین 46.218 وارسیِ نشانه‌ها را برای سیم‌هایی که از دو تابلو می‌گذرند گسترش دهید.\n\n\nتمرین 46.219 وارسیِ زمینِ مدار را برای مدارهای ترانسفورماتورِ ولتاژ بنویسید.\n\n\nتمرین 46.220 ماتریسِ قطعِ کاملِ بخشِ B را بنویسید.\n\n\nتمرین 46.221 قاعدهٔ رده‌بندیِ نواقص را با مثال بنویسید.\n\n\nتمرین 46.222 گردشِ کارِ خط‌قرمز تا بازنگری را بنویسید.\n\n\nتمرین 46.223 وارسیِ فهرستِ کابل را برای تطابقِ سطحِ مقطع با جریانِ هر بخش گسترش دهید.\n\n\nتمرین 46.224 نگاشتِ تک‌خطی را برای خروجیِ BESS-A انجام دهید.\n\n\nتمرین 46.225 ماتریسِ بازرسی و آزمون را برای کابل‌های DC بلوک‌های فتوولتائیک بنویسید.\n\n\nتمرین 46.226 پروندهٔ هر کابل را با امتیازِ تحویل ترکیب کنید.\n\n\nتمرین 46.227 روندِ پاسخ به خبرِ سازنده را از سابقه تا بازرسی بنویسید.\n\n\nتمرین 46.228 طرحِ نمونه‌گیری‌ای بنویسید که با معادلهٔ 46.5 شانسِ یافتن را به 90 % برساند.\n\n\nتمرین 46.229 وارسیِ ظرفیتِ برگهٔ سازنده با هندسه را برنامه کنید.\n\n\nتمرین 46.230 قاعدهٔ خواندنِ نتیجهٔ تخلیهٔ جزئی با نوفه را بنویسید.\n\n\nتمرین 46.231 بندِ مشخصهٔ خرید برای توانِ فرایندِ مقاومت بنویسید.\n\n\nتمرین 46.232 وارسیِ پلاک‌ها را به سامانهٔ اسکادا گسترش دهید.\n\n\nتمرین 46.233 وارسیِ ولتاژِ بوبین را برای همهٔ مدارهای قطعِ ردیف برنامه کنید.\n\n\nتمرین 46.234 قاعدهٔ یدکِ ترمینال را در وارسیِ تغییرِ طرح بگنجانید.\n\n\nتمرین 46.235 مقایسهٔ دو بازنگری را به کارهای پیشینِ متأثر وصل کنید.\n\n\nتمرین 46.236 قاعدهٔ دمای سنجشِ قرقره را برای آزمایشگاهِ دریافت بنویسید.\n\n\nتمرین 46.237 وارسیِ جای خم را برای همهٔ تابلوها از فهرستِ کابل برنامه کنید.\n\n\nتمرین 46.238 گردشِ کارِ «تغییرِ کارخانه، بازبینیِ حفاظت، آزمونِ دوباره» را بنویسید.\n\n\n\n46.14.5 پلهٔ ۵: تسلط\n\nتمرین 46.239 پروندهٔ کاملِ یک مدار، از قرقره تا برق‌دارکردن، را برای W002 بسازید.\n\n\nتمرین 46.240 نشان دهید چرا آزمونِ کارکرد به‌تنهایی تقریباً هیچ یافته‌ای از این فصل را نمی‌یافت.\n\n\nتمرین 46.241 مبنای D-050 را برای کابل‌های 132 kV بازنویسی کنید.\n\n\nتمرین 46.242 یک وارسیِ تازه برای یکی از فهرست‌های این فصل طراحی کنید و روی دادهٔ کاشته‌شده بیازمایید.\n\n\nتمرین 46.243 بگویید کدام ابزارِ این فصل در فصلِ ۴۷ برای سازه‌ها به کار می‌آید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-solutions",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-solutions",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.15 پاسخ‌نامه و راه‌حل‌ها",
    "text": "46.15 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 46.15.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 46.1. بخش 46.2.1، بخش 24.3.1.\n\n\nحل. تمرین 46.2. بخش 46.2.1.\n\n\nحل. تمرین 46.3. بخش 46.2.1.\n\n\nحل. تمرین 46.4. بخش 46.2.2.\n\n\nحل. تمرین 46.5. بخش 46.2.2.\n\n\nحل. تمرین 46.6. بخش 46.2.2.\n\n\nحل. تمرین 46.7. بخش 46.2.3.\n\n\nحل. تمرین 46.8. بخش 46.2.3، مثال 24.22.\n\n\nحل. تمرین 46.9. بخش 46.2.4.\n\n\nحل. تمرین 46.10. 0.00403 بر کلوین (بخش 46.2.4).\n\n\nحل. تمرین 46.11. بخش 46.2.5.\n\n\nحل. تمرین 46.12. بخش 46.2.6، بخش 24.3.2.\n\n\nحل. تمرین 46.13. بخش 46.2.7.\n\n\nحل. تمرین 46.14. بخش 46.2.8.\n\n\nحل. تمرین 46.15. بخش 46.2.8.\n\n\nحل. تمرین 46.16. بخش 46.2.9.\n\n\nحل. تمرین 46.17. بخش 46.2.10.\n\n\nحل. تمرین 46.18. بخش 46.2.11.\n\n\nحل. تمرین 46.19. بخش 46.2.12، بخش 24.2.3.\n\n\nحل. تمرین 46.20. بخش 46.3.1.\n\n\nحل. تمرین 46.21. بخش 46.3.1.\n\n\nحل. تمرین 46.22. بخش 46.3.1.\n\n\nحل. تمرین 46.23. بخش 46.3.4.\n\n\nحل. تمرین 46.24. بخش 46.3.5.\n\n\nحل. تمرین 46.25. بخش 46.3.6.\n\n\nحل. تمرین 46.26. بخش 46.3.7.\n\n\nحل. تمرین 46.27. بخش 46.3.7.\n\n\nحل. تمرین 46.28. بخش 46.3.8.\n\n\nحل. تمرین 46.29. بخش 46.3.8.\n\n\nحل. تمرین 46.30. بخش 46.3.9.\n\n\nحل. تمرین 46.31. بخش 46.3.9.\n\n\nحل. تمرین 46.32. بخش 46.3.9.\n\n\nحل. تمرین 46.33. بخش 46.3.10.\n\n\nحل. تمرین 46.34. بخش 46.4.1.\n\n\nحل. تمرین 46.35. بخش 46.4.2.\n\n\nحل. تمرین 46.36. بخش 46.4.3.\n\n\nحل. تمرین 46.37. بخش 46.4.4.\n\n\nحل. تمرین 46.38. بخش 46.4.5.\n\n\nحل. تمرین 46.39. بخش 46.4.6.\n\n\nحل. تمرین 46.40. بخش 46.4.7، مثال 44.23.\n\n\nحل. تمرین 46.41. بخش 46.4.8.\n\n\nحل. تمرین 46.42. بخش 46.4.9.\n\n\nحل. تمرین 46.43. بخش 46.4.10.\n\n\nحل. تمرین 46.44. بخش 46.5.1.\n\n\nحل. تمرین 46.45. بخش 46.5.2.\n\n\nحل. تمرین 46.46. بخش 46.5.3.\n\n\nحل. تمرین 46.47. بخش 46.5.4.\n\n\nحل. تمرین 46.48. بخش 46.5.5.\n\n\nحل. تمرین 46.49. بخش 46.5.7.\n\n\nحل. تمرین 46.50. بخش 46.2.14.\n\n\nحل. تمرین 46.51. بخش 46.2.14.\n\n\nحل. تمرین 46.52. بخش 46.2.15.\n\n\nحل. تمرین 46.53. بخش 46.2.16.\n\n\nحل. تمرین 46.54. بخش 46.2.17.\n\n\nحل. تمرین 46.55. بخش 46.3.12.\n\n\nحل. تمرین 46.56. بخش 46.3.13.\n\n\nحل. تمرین 46.57. بخش 46.4.13.\n\n\nحل. تمرین 46.58. بخش 46.4.12.\n\n\nحل. تمرین 46.59. بخش 46.5.12.\n\n\nحل. تمرین 46.60. بخش 46.2.19.\n\n\nحل. تمرین 46.61. بخش 46.3.17.\n\n\nحل. تمرین 46.62. بخش 46.4.17.\n\n\nحل. تمرین 46.63. بخش 46.2.2.\n\n\nحل. تمرین 46.64. معادلهٔ 46.1.\n\n\nحل. تمرین 46.65. بخش 46.2.2.\n\n\nحل. تمرین 46.66. مشتقِ \\(r_\\text{c}\\ln(r_\\text{i}/r_\\text{c})\\) را صفر کنید (بخش 46.2.2).\n\n\nحل. تمرین 46.67. مثال 46.1.\n\n\nحل. تمرین 46.68. مثال 46.1، مثال 46.2.\n\n\nحل. تمرین 46.69. مثال 46.2.\n\n\nحل. تمرین 46.70. مثال 46.3.\n\n\nحل. تمرین 46.71. بخش 46.2.4.\n\n\nحل. تمرین 46.72. مثال 46.4.\n\n\nحل. تمرین 46.73. مثال 46.5.\n\n\nحل. تمرین 46.74. مثال 46.5، فصل 40.\n\n\nحل. تمرین 46.75. مثال 46.6.\n\n\nحل. تمرین 46.76. بخش 46.2.8.\n\n\nحل. تمرین 46.77. معادلهٔ 46.3.\n\n\nحل. تمرین 46.78. مثال 46.7.\n\n\nحل. تمرین 46.79. مثال 46.7.\n\n\nحل. تمرین 46.80. مثال 46.8.\n\n\nحل. تمرین 46.81. مثال 46.9.\n\n\nحل. تمرین 46.82. مثال 46.10.\n\n\nحل. تمرین 46.83. مثال 46.17.\n\n\nحل. تمرین 46.84. مثال 46.18.\n\n\nحل. تمرین 46.85. معادلهٔ 46.7.\n\n\nحل. تمرین 46.86. مثال 46.19.\n\n\nحل. تمرین 46.87. مثال 46.20.\n\n\nحل. تمرین 46.88. مثال 46.20.\n\n\nحل. تمرین 46.89. مثال 46.21.\n\n\nحل. تمرین 46.90. بخش 46.3.7.\n\n\nحل. تمرین 46.91. مثال 46.22.\n\n\nحل. تمرین 46.92. مثال 46.22.\n\n\nحل. تمرین 46.93. مثال 46.23.\n\n\nحل. تمرین 46.94. معادلهٔ 46.8.\n\n\nحل. تمرین 46.95. مثال 46.24.\n\n\nحل. تمرین 46.96. مثال 46.32.\n\n\nحل. تمرین 46.97. مثال 46.33.\n\n\nحل. تمرین 46.98. مثال 46.34.\n\n\nحل. تمرین 46.99. مثال 46.35.\n\n\nحل. تمرین 46.100. بخش 46.4.5.\n\n\nحل. تمرین 46.101. مثال 46.36.\n\n\nحل. تمرین 46.102. مثال 46.37.\n\n\nحل. تمرین 46.103. مثال 46.38.\n\n\nحل. تمرین 46.104. مثال 46.39.\n\n\nحل. تمرین 46.105. مثال 46.40.\n\n\nحل. تمرین 46.106. مثال 46.52.\n\n\nحل. تمرین 46.107. مثال 46.11.\n\n\nحل. تمرین 46.108. مثال 46.12.\n\n\nحل. تمرین 46.109. مثال 46.13.\n\n\nحل. تمرین 46.110. مثال 46.14.\n\n\nحل. تمرین 46.111. مثال 46.25.\n\n\nحل. تمرین 46.112. مثال 46.26.\n\n\nحل. تمرین 46.113. مثال 46.27.\n\n\nحل. تمرین 46.114. مثال 46.29.\n\n\nحل. تمرین 46.115. مثال 46.42.\n\n\nحل. تمرین 46.116. مثال 46.44.\n\n\nحل. تمرین 46.117. مثال 46.55.\n\n\nحل. تمرین 46.118. مثال 46.56.\n\n\nحل. تمرین 46.119. مثال 46.15.\n\n\nحل. تمرین 46.120. مثال 46.16.\n\n\nحل. تمرین 46.121. مثال 46.30.\n\n\nحل. تمرین 46.122. مثال 46.46.\n\n\nحل. تمرین 46.123. مثال 46.47.\n\n\nحل. تمرین 46.124. مثال 46.58.\n\n\nحل. تمرین 46.125. 3.07 kV/mm (مثال 46.1).\n\n\nحل. تمرین 46.126. P15: 3.24 / 2.95 kV/mm.\n\n\nحل. تمرین 46.127. P16: 3.55 kV/mm.\n\n\nحل. تمرین 46.128. 1.95 kV/mm (مثال 46.1).\n\n\nحل. تمرین 46.129. P17: سرِ درونیِ D402 و سرِ بیرونیِ D405.\n\n\nحل. تمرین 46.130. 21.5 % (مثال 46.2).\n\n\nحل. تمرین 46.131. 0.0777 Ω، قبول (مثال 46.3).\n\n\nحل. تمرین 46.132. E01: 0.0810 Ω.\n\n\nحل. تمرین 46.133. E02: 0.0783 Ω.\n\n\nحل. تمرین 46.134. P02.\n\n\nحل. تمرین 46.135. P04: 985 m، 15 m.\n\n\nحل. تمرین 46.136. P18: ۷ و ۵.\n\n\nحل. تمرین 46.137. P19.\n\n\nحل. تمرین 46.138. P20: 0.31، حدودِ 1150 چرخه.\n\n\nحل. تمرین 46.139. P21: 3.51 / 1.11 µΩ.\n\n\nحل. تمرین 46.140. نصف (معادلهٔ 46.3).\n\n\nحل. تمرین 46.141. 13.5 W (مثال 46.7).\n\n\nحل. تمرین 46.142. P03: ۲، ابزارِ B.\n\n\nحل. تمرین 46.143. P01: 62 kW، 0.61 %.\n\n\nحل. تمرین 46.144. E03: 368 A.\n\n\nحل. تمرین 46.145. E08: 19.5 kW.\n\n\nحل. تمرین 46.146. P14.\n\n\nحل. تمرین 46.147. P25: ۳ (مثال 46.17).\n\n\nحل. تمرین 46.148. 33 % (مثال 46.18).\n\n\nحل. تمرین 46.149. P27: ۴.\n\n\nحل. تمرین 46.150. P28: ۳.\n\n\nحل. تمرین 46.151. P05: PVF1.\n\n\nحل. تمرین 46.152. P22: 2.2 W.\n\n\nحل. تمرین 46.153. E04: 4.6 ms.\n\n\nحل. تمرین 46.154. P23: 1.00 / 0.75 m/s.\n\n\nحل. تمرین 46.155. E05 و E06: ۸ و ۶.\n\n\nحل. تمرین 46.156. P07: ۲.\n\n\nحل. تمرین 46.157. P24: BESS-B، 5.4 سال.\n\n\nحل. تمرین 46.158. P26.\n\n\nحل. تمرین 46.159. 360 A به‌جای 540 A (مثال 46.24).\n\n\nحل. تمرین 46.160. P32: ۱۴ و ۱۲.\n\n\nحل. تمرین 46.161. P09: ۲.\n\n\nحل. تمرین 46.162. P08: ۳ و ۳.\n\n\nحل. تمرین 46.163. P30: ۴.\n\n\nحل. تمرین 46.164. P31.\n\n\nحل. تمرین 46.165. P29: ۲.\n\n\nحل. تمرین 46.166. P10: PVF2، SST.\n\n\nحل. تمرین 46.167. P33: SST، WS3.\n\n\nحل. تمرین 46.168. P34.\n\n\nحل. تمرین 46.169. P11: ۶.\n\n\nحل. تمرین 46.170. P12: ۳.\n\n\nحل. تمرین 46.171. P13: ۴.\n\n\nحل. تمرین 46.172. P35: ۳، 2350 m.\n\n\nحل. تمرین 46.173. P36: 124/130، ۲۱.\n\n\nحل. تمرین 46.174. P37: ۴.\n\n\nحل. تمرین 46.175. P38: 49.8 %.\n\n\nحل. تمرین 46.176. P39.\n\n\nحل. تمرین 46.177. P40: D406، D408.\n\n\nحل. تمرین 46.178. P41: 86 K، 1372 A.\n\n\nحل. تمرین 46.179. 3.18 (مثال 46.26).\n\n\nحل. تمرین 46.180. P42.\n\n\nحل. تمرین 46.181. P43: BESS-A L1.\n\n\nحل. تمرین 46.182. P44: ۴.\n\n\nحل. تمرین 46.183. P45: 3.2، 1.3.\n\n\nحل. تمرین 46.184. P46: ماهِ سوم.\n\n\nحل. تمرین 46.185. P47.\n\n\nحل. تمرین 46.186. P48.\n\n\nحل. تمرین 46.187. P49: ۲.\n\n\nحل. تمرین 46.188. P50: 0.29، 19.4 %.\n\n\nحل. تمرین 46.189. P51.\n\n\nحل. تمرین 46.190. P52: 120 A، 96 A.\n\n\nحل. تمرین 46.191. P53.\n\n\nحل. تمرین 46.192. P54: ۲.\n\n\nحل. تمرین 46.193. P55: 61.5 و 64.8 kW.\n\n\nحل. تمرین 46.194. P56: W002.\n\n\nحل. تمرین 46.195. P57: 1440 mm، جا نمی‌شود.\n\n\nحل. تمرین 46.196. P58.\n\n\nحل. تمرین 46.197. P59: ۱۴.\n\n\nحل. تمرین 46.198. P60: 0.0784 Ω/km، رد.\n\n\nحل. تمرین 46.199. P61: 0.61 %.\n\n\nحل. تمرین 46.200. معیار: معادلهٔ 46.1، مثال 46.1؛ حدِ میدان از سازنده.\n\n\nحل. تمرین 46.201. معیار: معادلهٔ 46.2، بخش 46.2.4.\n\n\nحل. تمرین 46.202. معیار: بخش 46.2.6.\n\n\nحل. تمرین 46.203. معیار: مثال 46.6.\n\n\nحل. تمرین 46.204. معیار: جدول 46.3، بخش 24.5.4.\n\n\nحل. تمرین 46.205. معیار: مثال 46.8، بخش 40.5.16.\n\n\nحل. تمرین 46.206. معیار: مثال 46.9.\n\n\nحل. تمرین 46.207. معیار: مثال 46.10.\n\n\nحل. تمرین 46.208. معیار: بخش 46.3.3.\n\n\nحل. تمرین 46.209. معیار: مثال 46.18، فصلِ ۳۹.\n\n\nحل. تمرین 46.210. معیار: مثال 46.19.\n\n\nحل. تمرین 46.211. معیار: مثال 46.20.\n\n\nحل. تمرین 46.212. معیار: مثال 46.21.\n\n\nحل. تمرین 46.213. معیار: مثال 46.22، مثال 24.28.\n\n\nحل. تمرین 46.214. معیار: معادلهٔ 46.8، مثال 46.23.\n\n\nحل. تمرین 46.215. معیار: مثال 46.24.\n\n\nحل. تمرین 46.216. معیار: مثال 46.32.\n\n\nحل. تمرین 46.217. معیار: مثال 46.31.\n\n\nحل. تمرین 46.218. معیار: مثال 46.34.\n\n\nحل. تمرین 46.219. معیار: مثال 46.35.\n\n\nحل. تمرین 46.220. معیار: مثال 46.36، بخش 26.2.5.\n\n\nحل. تمرین 46.221. معیار: مثال 46.39.\n\n\nحل. تمرین 46.222. معیار: مثال 46.40، فصل 38.\n\n\nحل. تمرین 46.223. معیار: بخش 46.5.1، بخش 24.7.1.\n\n\nحل. تمرین 46.224. معیار: مثال 46.49.\n\n\nحل. تمرین 46.225. معیار: مثال 46.50، بخش 24.2.11.\n\n\nحل. تمرین 46.226. معیار: مثال 46.52، مثال 38.19.\n\n\nحل. تمرین 46.227. معیار: مثال 46.53.\n\n\nحل. تمرین 46.228. معیار: مثال 46.11.\n\n\nحل. تمرین 46.229. معیار: معادلهٔ 46.6.\n\n\nحل. تمرین 46.230. معیار: مثال 46.13.\n\n\nحل. تمرین 46.231. معیار: مثال 46.14، فصلِ ۳۹.\n\n\nحل. تمرین 46.232. معیار: مثال 46.29، فصلِ ۳۵.\n\n\nحل. تمرین 46.233. معیار: معادلهٔ 46.10، مثال 46.42.\n\n\nحل. تمرین 46.234. معیار: مثال 46.45.\n\n\nحل. تمرین 46.235. معیار: مثال 46.54.\n\n\nحل. تمرین 46.236. معیار: مثال 46.15.\n\n\nحل. تمرین 46.237. معیار: مثال 46.30، بخش 46.3.5.\n\n\nحل. تمرین 46.238. معیار: مثال 46.46، مثال 46.47.\n\n\nحل. تمرین 46.239. معیار: بخش 46.5، جدول 46.5.\n\n\nحل. تمرین 46.240. معیار: مثال 46.60.\n\n\nحل. تمرین 46.241. معیار: مثال 46.61، بخش 24.7.\n\n\nحل. تمرین 46.242. معیار: بخش 46.10، مثال 46.35.\n\n\nحل. تمرین 46.243. معیار: بخش 46.10.\n\n\n46.15.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 string WS1 loss and far-end drop: 62 kW, 0.61 %\nP02 drums rejected after correction / by raw reading: D403, D404, D406 / D401,\n    D402, D404, D405\nP03 low crimps and their tool: 2, B\nP04 drum D405 length by print and shortfall: 985 m, 15 m\nP05 panels to check for contact resistance: PVF1\nP06 panels over the pole-spread limit: WS3\nP07 states reachable, correct logic / forbidden reached with fault: 6 / 2\nP08 missing and extra connections in panel WS1: 3, 3\nP09 terminal-plan problems: 2\nP10 relays differing from the register: PVF2, SST\nP11 schedule problems: 6\nP12 one-line mapping gaps: 3\nP13 matrix checks needing a qualified person: 4\nP14 segment W001 by hand, current, loss, drop: 368 A, 19.5 kW, 0.140 %\nP15 peak field of the 240 / 630 mm2 cores: 3.24 / 2.95 kV/mm\nP16 peak field of 240 mm2 at a 7.1 mm thin spot: 3.55 kV/mm\nP17 drum ends failing the thickness rules: D402 in, D405 out\nP18 report findings / drums: 7 / 5\nP19 drums and cables under the C-17 notice: D404, D405, D406, D407; W013,\n    W017, W020\nP20 L-B ratio rise per 1000 cycles, cycles to 1.0: 0.31, 1147\nP21 Al, 20 kN, 1 spot / 10 spots: 3.51 / 1.11 micro-ohm\nP22 extra heat of PVF1 pole L2 at full output: 2.2 W\nP23 closing speed baseline / now: 1.00 / 0.75 m/s\nP24 leaking compartment and years to alarm: BESS-B, 5.4\nP25 ordered-vs-built differences: 3\nP26 CT records differing: PVF3, BESS-B\nP27 type-test gaps: 4\nP28 interface problems: 3\nP29 trip-matrix differences: 2\nP30 marker findings: 4\nP31 CT circuits not earthed once: PVF2/T1.1:S2, WS1/T1.2:S2\nP32 wiring days by hand / with tester: 14 / 12\nP33 panels held at the factory: SST, WS3\nP34 drawings owed a revision: TD-WS1-03, TD-BESS-05\nP35 circuits losing their drum, metres to re-order: 3, 2,350\nP36 records present / complete cables: 124/130, 21\nP37 terminations under the K-23 notice: 4\nP38 chance 8 of 40 drums find one of 3 bad: 49.8%\nP39 capacitance 240 / 400 / 630 mm2 from geometry: 0.218 / 0.262 / 0.311 uF/km\nP40 PD results not credible or missing: D406, D408\nP41 busbar rise at 1600 A (n 1.8), current at 65 K: 86 K, 1372 A\nP42 breakers flagged by ordinary / robust z: none / WS3\nP43 poles that rose from FAT to site: BESS-A L1\nP44 wires under the size rule: 4\nP45 FAT days and witnessed days: 3.2, 1.3\nP46 setting change without a record: month 3\nP47 revision C: added W027, removed W012, changed 2\nP48 drums of 1000 / 1500 / 2500 m and waste: 1000 x3 650 m; 1500 x2 650 m;\n    2500 x1 150 m\nP49 failure modes without a check: 2\nP50 drum resistance Cpk and expected share over the limit: 0.29, 19.4 %\nP51 coil voltage with 0.75 / 1.5 mm2: 84.8 / 89.4 V\nP52 line-up trip peak and spring recharge: 120 A, 96 A\nP53 cabinets below 10 % spare terminals: WS2, BESS-A\nP54 nameplates out of place: 2\nP55 string WS1 loss, schedule and as laid: 61.5, 64.8 kW\nP56 WS1 cables needing a joint as laid: W002\nP57 bending radius of the 630 mm2 cable and fit: 1440 mm, no\nP58 trip path before / after K5, margin left: 62.6 / 74.6 ms, 0.298 s\nP59 tests to repeat after the FAT changes: 14\nP60 D401 at 20 C with the core at 22 C: 0.0784 ohm/km\nP61 drop at the far turbine of WS1: 0.61 %\nمثال‌های کوچک:\nE01 0.0826 ohm at 25 C to 20 C (Al): 0.0810 ohm\nE02 0.0748 ohm at 9 C to 20 C (Al): 0.0783 ohm\nE03 current of 20 MW at 33 kV, pf 0.95: 368 A\nE04 pole spread of 55.3 / 59.8 / 55.2 ms: 4.6 ms\nE05 states of three two-position switches: 8\nE06 states reachable with correct interlocks: 6\nE07 print 2012 to 2997 m: 985 m on the drum\nE08 loss of 368 A in 0.85 km at 0.0564 ohm/km: 19.5 kW",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-refs",
    "href": "chapters/46-cable-switchgear-manufacturing.html#sec-ch46-refs",
    "title": "46  ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت",
    "section": "46.16 منابع",
    "text": "46.16 منابع\n\nکابل و لوازم: IEC 60502-2:2014+AMD1:2024 و IEC 60287-1-1:2023.\nتابلو: IEC 62271-200:2021 و IEC 61439-1:2020؛ ترانسفورماتورِ جریان IEC 61869-2:2012؛ رله IEC 60255-151:2009.\nهمه با تاریخِ وارسی در دفترِ استانداردها؛ برگه‌های داده، دستورهای کیت و گزارش‌های نوعیِ سازندگان.\nکتاب‌های درسیِ کابل‌های قدرت، تماس‌های الکتریکی (نظریهٔ هولم) و تابلوهای فشارِ متوسط؛ فصل‌های ۲۳، ۲۴، ۲۶، ۳۸، ۳۹، ۴۰ و ۴۴ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>46</span>  <span class='chapter-title'>ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html",
    "href": "chapters/47-civil-structural-manufacturing.html",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "",
    "text": "47.1 نقشهٔ فصل\nپیش‌نیازها: سازه‌ها (فصل 30) و سامانهٔ تولید و کیفیت (فصل 40).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۲۹ و ۳۰ زمین، پی، برج و میزهای نیروگاه را طراحی کردند: برجِ فولادیِ صدمتری در چهار بخش، پیِ ثقلیِ 24 m با 893 m³ بتن برای هر توربین، و میزهای 2P × 26 برای پیکربندیِ D-013 (D-034). این فصل همان محصول‌ها را به سه سازندهٔ ساختگی می‌برد: سازندهٔ برج، سازندهٔ ردیاب و تأمین‌کنندهٔ بتنِ آماده (A-490 تا A-497). نسخهٔ ردیابِ تک‌محوره برای مقایسه آمده است. فصلِ ۳۰ برگهٔ همراه، پنجرهٔ جوش، آزمونِ فراصوتی، ضخامتِ پوشش و ابعاد را آموخت و فصلِ ۲۹ مقاومتِ مشخصه و برنامهٔ بازرسیِ پی را. این فصل یک گام جلوتر به سابقه‌ها می‌رود: گواهی‌نامه در برابرِ سفارش، جوشکار در روزِ جوش، بارنامه در دروازه، و پرونده‌ای که ترخیص را ممکن یا ناممکن می‌کند. همه با تصمیمِ D-051 جمع می‌شوند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-map",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-map",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nخانواده‌های محصولِ عمرانی و سازه‌ای نیروگاه را با ورودیِ طراحی و رواداریِ هر کدام بشناسد: بخش‌های برج، پی، میزهای فتوولتائیک، ردیابِ تک‌محوره، سازهٔ پست و سکوی کانتینرها.\nبرآوردِ مقادیر و یک مسیرِ بارِ ساده‌شده را از روتور تا خاک بسازد و هر حلقه را به محصول و سابقه‌اش برساند.\nسابقه‌های ساختِ فولاد را بخوانَد: گواهی‌نامهٔ کارخانه در برابرِ سفارش، تبارنامهٔ ذوب تا بخش، گواهیِ جوشکار در روزِ جوش، پوششِ آزمونِ غیرمخرب در برابرِ برنامه.\nساختِ ردیاب و میزها را با شاهد بسنجد: راستیِ لولهٔ پیچشی، رانه‌ها، گالوانیزه.\nسابقه‌های بتن را بخوانَد: جدولِ خمِ میلگرد، بارنامهٔ بتن، انطباقِ مقاومت، تراز قفسهٔ پیچِ مهار پیش و پس از بتن‌ریزی.\nساخت در کارخانه و ساخت در ساختگاه را از هم جدا کند و بگوید هر کدام را چه کسی می‌پذیرد.\nپروندهٔ یک بخشِ برج را بازبینی کند، برنامهٔ بازرسیِ یک پی را از یک مبنای ژئوتکنیکیِ فرضی بنویسد و تصمیم‌هایی را که فقط مهندسانِ دارای صلاحیت می‌گیرند، نام ببرد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nگواهی‌نامهٔ کارخانهٔ فولاد چه چیزهایی را نشان می‌دهد؟\nچرا مقاومتِ بتن با نمونه‌های چند کامیون سنجیده می‌شود و نه یکی؟\nهم‌ارزِ کربن چه ربطی به جوش دارد؟\nچرا قفسهٔ پیچِ مهار پیش و پس از بتن‌ریزی تراز می‌شود؟\n\nپاسخ‌ها: (۱) ردهٔ فولاد، ترکیبِ شیمیایی، استحکام و چقرمگی، با شمارهٔ ذوب؛ (۲) چون بتن در کامیون‌های مختلف فرق دارد و مقاومتِ مشخصه از پراکندگی می‌آید؛ (۳) هر چه بیشتر، فولاد در جوش سخت‌تر و ترک‌پذیرتر و پیش‌گرمِ بیشتری می‌خواهد؛ (۴) چون بتن‌ریزی ممکن است آن را جابه‌جا کند. اگر دو پرسش یا بیشتر را نتوانستید، بخش 30.4.1، بخش 29.4.4، بخش 30.4.25 و بخش 29.4.8 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nسازنده‌ها، داده‌ها و عیب‌ها ساختگی‌اند و حدها آموزشی. این فصل هیچ دستورِ ساختی نمی‌دهد: نه پارامترِ جوشکاری، نه برنامهٔ عملیاتِ حرارتی، نه برنامهٔ عمل‌آوری، نه طرحِ اختلاطِ بتن. طراحیِ سازه و پی و هر پذیرشِ عضوِ ناسازگار کارِ مهندسانِ سازه و ژئوتکنیکِ دارای صلاحیت است (بخش 30.4.6). هیچ عددی در اینجا تأییدِ طراحی نیست. برنامه‌های این فصل فقط سابقه‌ها را می‌خوانند و تصمیم را به صاحبِ آن می‌رسانند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-a",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-a",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.2 الف. ورودی‌های طراحی و خانواده‌های محصول",
    "text": "47.2 الف. ورودی‌های طراحی و خانواده‌های محصول\n\n47.2.1 خانواده‌های محصول و آنچه هر کدام را تعیین می‌کند\nایده. محصول‌های این فصل شش خانواده‌اند. هر خانواده یک ورودیِ طراحیِ حاکم دارد که فصل‌های ۲۹ و ۳۰ آن را بررسی کردند، یک رواداری که در ساخت مهم است، و یک شاهد برای عمرِ طراحی. فصلِ ۳۰ بارها، کمانش، خستگی، فرکانس و خوردگی را آموخت (بخش 30.2.6، بخش 30.2.8، بخش 30.3.3). اینجا هر کدام به سابقه‌ای در کارخانه یا ساختگاه می‌رسد.\nproduct families of this chapter and what governs each (teaching)\n  family                governing input\n    tolerance that matters; evidence of life\n  tower sections        fatigue, buckling, frequency\n    ovality, flange flatness; coating, weld NDT\n  turbine foundation    overturning, soil, stiffness\n    anchor-cage level; concrete cover, strength\n  PV tables (fixed)     wind on modules, soil\n    post plumb, rail line; zinc thickness\n  single-axis tracker   wind stow, torque tube\n    tube straightness; drive backlash, zinc\n  substation steel      line pull, seismic\n    bolt-hole positions; zinc\n  container plinths     battery mass, water\n    level and flatness; concrete cover\n  every family meets the plant through one interface: the\n  anchor cage, the post in the ground, the bolt pattern of a\n  support, the plinth's level - the fabricator's tolerance\n  and the site's tolerance add up there (lesson C)\n\n\n\nجدول 47.1: ورودی‌های طراحی، منبعِ آن‌ها و سابقه‌ای که در ساخت به آن‌ها می‌رسد\n\n\n\n\n\n\n\n\n\n\nورودیِ طراحی\nاز کجا می‌آید\nدر این فصل به چه سابقه‌ای می‌رسد\n\n\n\n\nبارها و ترکیب‌ها\nسندِ بارِ سازندهٔ توربین، فصلِ ۳۰\nضخامتِ ورق در گواهی‌نامه، نقشهٔ جوش\n\n\nمصالح\nمشخصهٔ پروژه\nگواهی‌نامهٔ کارخانه در برابرِ سفارش\n\n\nخاک و آبِ زیرزمینی\nگزارشِ ژئوتکنیک، فصلِ ۲۹\nبازرسیِ کفِ گود، مقاومتِ بتن\n\n\nخستگی\nفصلِ ۳۰\nآزمونِ غیرمخرب، کیفیتِ پیوست‌ها\n\n\nخوردگی\nخاکِ ساختگاه، فصل‌های ۲۹ و ۳۰\nضخامتِ گالوانیزه و پوشش\n\n\nرواداری‌ها\nسازندهٔ توربین و طراح\nبیضی‌شدگی، تختیِ فلنج، ترازِ قفسه\n\n\nعمرِ طراحی\nقرارداد، فصلِ ۳۰\nپوششِ بتنیِ میلگرد، پوشش و روی\n\n\n\n\n\n\nرواداری در محلِ رابط. هر خانواده از یک رابط به نیروگاه وصل می‌شود: قفسهٔ پیچِ مهار، پایهٔ کوبیده در خاک، الگوی سوراخِ یک تکیه‌گاه، ترازِ یک سکو. رواداریِ سازنده و رواداریِ ساختگاه در همین‌جا روی هم جمع می‌شوند (بخش 30.4.18). برجی که در کارخانه کاملاً درست ساخته شده، روی قفسه‌ای کج همچنان کج است (بخش 47.4.3).\n\n\n47.2.2 برآوردِ مقادیر\nایده. برآوردِ مقادیر جرمِ فولاد، حجمِ بتن و جرمِ میلگرد را از هندسه می‌دهد. برای پوستهٔ استوانه‌ایِ یک بخش با قطرِ میانگینِ \\(\\bar D\\)، ضخامتِ \\(t\\) و طولِ \\(L\\):\n\\[\nm = \\pi\\,\\bar D\\,t\\,L\\,\\rho\n\\tag{47.1}\\]\nبرآورد از دو سو انجام می‌شود: از طرح و از نقشه‌های ساخت. اختلافِ این دو یک یافته است.\ndef tower_steel() -&gt; list:\n    \"\"\"Shell mass of each section from its geometry: pi D_mean t L rho.\"\"\"\n    rows = []\n    for sec, d0, d1, t_mm, ln in src.TOWER:\n        d = (d0 + d1) / 2\n        m = math.pi * d * t_mm / 1000 * ln * src.STEEL_RHO / 1000      # t\n        rows.append((sec, d, t_mm, ln, m))\n    return rows\nmaterial take-off (teaching): one turbine and the PV field\n  tower section   D mean m   t mm   length m   shell t\n              1       4.31     46         25     122.2\n              2       3.94     40         25      97.0\n              3       3.56     32         25      70.3\n              4       3.19     26         25      51.1\n  shell from the ch 11 wall schedule 341 t (ch 11: 340 t);\n  ch 30's fatigue steel low down +32 t: 373 t of shell\n  flanges, door frame and internals +12%: 417 t a tower\n  foundation: 893 m3 concrete, rebar at 95 kg/m3: 85 t\n  twelve turbines: 5,010 t of tower steel, 10,716 m3 concrete, 1,018 t rebar\n  PV: 2,100 tables of 2 x 26 at 15 kN: 3,211 t of galvanized steel\n  the take-off from the fabrication drawings must show ch 30's\n  32 t: one that matches ch 11's 340 t of shell means the\n  drawings still carry the old walls (lesson B checks the plates)\n\nمثال 47.1 (سی‌ودو تنی که باید در نقشه باشد) پرسش. پوستهٔ برج از جدولِ دیوارهٔ فصلِ ۱۱ چند تن است؟ با فولادِ خستگیِ فصلِ ۳۰ و فلنج‌ها چند تن؟\nپاسخ. بخشِ ۱: \\(\\pi \\times 4.31 \\times 0.046 \\times 25 \\times 7850 = 122\\,\\text{t}\\). چهار بخش روی‌هم 341 t، همان 340 t فصلِ ۱۱. با 32 t فولادِ خستگی در پایین 373 t پوسته و با 12 % برای فلنج‌ها، چارچوبِ در و تجهیزاتِ درونی، حدودِ 417 t برای هر برج.\nبررسیِ معقول‌بودن. یک حلقه، یعنی یک‌دهمِ بخشِ ۱، 12.2 t است (مثال 47.55).\nتفسیر. برآورد از نقشه‌های ساخت باید آن 32 t را نشان دهد. برآوردی که با 340 t فصلِ ۱۱ برابر باشد یعنی نقشه‌ها هنوز دیواره‌های قدیمی را دارند. این وارسی پیش از سفارشِ ورق انجام می‌شود. ورق‌ها بر اساسِ آن ضخامت سفارش داده می‌شوند (بخش 47.3.2).\n\n\n\n47.2.3 مسیرِ بارِ ساده‌شده\nایده. بار از روتور تا خاک از زنجیره‌ای از محصول‌ها می‌گذرد. هر حلقه محصولِ این فصل است و سابقهٔ خودش را دارد. در حالتِ حدیِ پارک‌شده، لنگرِ پایهٔ برج \\(M\\) از فلنج و پیچ‌ها می‌گذرد. بدترین پیچ از \\(n\\) پیچ روی دایره‌ای به قطرِ \\(D_\\text{b}\\):\n\\[\nF_\\text{bolt} = \\frac{4M}{n\\,D_\\text{b}} - \\frac{W}{n}\n\\tag{47.2}\\]\nسپس لنگر و بارِ قائم به زیرِ پی می‌رسند. خروج از مرکزِ \\(e = M/V\\) سطحِ فشاری \\(A'\\) و فشارِ خاک را می‌دهد (بخش 30.5.1).\nsimplified load path, extreme parked case (teaching, ch 30 loads)\n  rotor and nacelle 2.66 MN and tower 4.10 MN down the shell\n  base moment 184.6 MN m, shear 1.60 MN -&gt; 120 bolts on 4.3 m:\n    worst flange bolt pulled by 1,375 kN; the joint stays closed\n    below 1,818 kN (preload 1,600 kN, ch 11)\n  at the underside of the base (3.5 m down): M = 190.2 MN m\n  vertical load 48.0 MN (top, tower, 893 m3 concrete, 1100 m3 fill)\n  eccentricity 3.96 m on a 24 m base; compressed area 266 m2 of 452\n  soil pressure 181 kPa against ch 30's dense ground\n  each link of the path is a product of this chapter: shell\n  plates and welds, flange and bolts, anchor cage and grout,\n  concrete and rebar - and each link has its own record\n\n\n\n\n\n\nشکل 47.1: مسیرِ بارِ ساده‌شدهٔ یک توربین در حالتِ حدیِ پارک‌شده، از روتور تا خاک. هر حلقه یکی از محصول‌های این فصل است و عددِ خودش را دارد.\n\n\n\n\nمثال 47.2 (از ۱۸۴٫۶ مگانیوتن‌متر تا ۱۸۱ کیلوپاسکال) پرسش. بدترین پیچِ فلنج چقدر کشیده می‌شود؟ فشارِ خاک زیرِ پی چقدر است؟\nپاسخ. \\(F = 4 \\times 184.6/(120 \\times 4.30) - 6.76/120 = 1.431 - 0.056 = 1.375\\,\\text{MN}\\). اتصال تا 1818 kN بسته می‌ماند (پیش‌تنیدگیِ 1600 kN، فصلِ ۱۱). زیرِ پی: \\(V = 48.0\\,\\text{MN}\\) و \\(M = 190.2\\,\\text{MN}\\,\\text{m}\\)، پس \\(e = 3.96\\,\\text{m}\\)، سطحِ فشاری 266 m² از 452 و فشار 181 kPa.\nتفسیر. این حساب طراحی نیست. بار از سندِ سازندهٔ توربین و ضریب‌ها از آیین‌نامه می‌آیند. کارِ این حساب این است که نشان دهد هر حلقه کجاست و سابقه‌اش چیست: ورق و جوش، فلنج و پیچ، قفسه و گروت، بتن و میلگرد. اگر یکی از این سابقه‌ها نباشد، زنجیره اثبات‌نشده است، هرچقدر هم حساب درست باشد.\n\n\n\n47.2.4 ردیابِ تک‌محوره: گشتاور در حالتِ ایمن\nایده. ردیاب در باد به زاویهٔ امن می‌رود. باد گشتاوری حولِ محورِ لولهٔ پیچشی می‌سازد که رانهٔ گردشی باید نگه دارد. با فشارِ دینامیکیِ \\(q\\)، ضریبِ گشتاورِ \\(C_m\\)، سطحِ ردیف \\(A\\) و وترِ ماژول \\(c\\):\n\\[\nT = q\\,C_m\\,A\\,c, \\qquad q = \\tfrac{1}{2}\\rho v^2\n\\tag{47.3}\\]\nsingle-axis tracker row: 52 modules in portrait, chord 2.278 m, area 134 m2\n  hinge moment T = q Cm A c, Cm 0.1 at stow (teaching); drive holds 40 kN m\n  wind m/s   q Pa   torque kN m   share of the drive\n      12.0     78           2.4                  6%\n      18.0    177           5.4                 14%\n      30.0    491          15.0                 38%\n      41.1    921          28.2                 70%\n  the 50-year gust uses most of the drive's holding torque even\n  at stow: a drive with large backlash (lesson B) starts to\n  rock in gusts and the row can flutter - the static number\n  is the easy part; the dynamic check is the tracker maker's\n  wind-tunnel and test evidence (ch 39)\n\nمثال 47.3 (هفتاد درصد در تندبادِ پنجاه‌ساله) پرسش. در تندبادِ 41.1 m/s چه سهمی از گشتاورِ نگه‌داریِ رانه به کار می‌رود؟\nپاسخ. \\(q = 0.5 \\times 1.09 \\times 41.1^2 = 921\\,\\text{Pa}\\) و \\(T = 921 \\times 0.10 \\times 134 \\times 2.278 = 28.2\\,\\text{kN}\\,\\text{m}\\)، یعنی 70 % از 40 kN m.\nتفسیر. عددِ ایستا بخشِ ساده است. ردیفِ دراز در باد ممکن است به نوسانِ خودبرانگیخته برسد. رانه‌ای با لقیِ زیاد (مثال 47.11) آن را آسان‌تر می‌کند. شاهدِ رفتارِ پویا آزمونِ تونلِ باد و آزمون‌های سازندهٔ ردیاب است و در خرید خواسته می‌شود (فصلِ ۳۹).\n\n\n\n47.2.5 حرکتِ گرماییِ لولهٔ پیچشی\nایده. لولهٔ فولادیِ 60 m میانِ شبِ زمستان و ظهرِ تابستان بلند و کوتاه می‌شود: \\(\\Delta L = \\alpha\\,L\\,\\Delta T\\) (بخش 30.2.13).\na 60 m torque tube between a winter night and a summer noon (+/-40 K)\n  movement 28.8 mm each way from the reference temperature\n  the bearings let the tube slide; a bearing installed with no\n  room at one end, or a tube clamped at both ends, turns that\n  movement into force on the posts - the installation record\n  gives the temperature on the day the bearings were set\n\nمثال 47.4 (سه سانتی‌متر به هر سو) پرسش. لوله با ±40 K چقدر جابه‌جا می‌شود؟\nپاسخ. \\(12\\times10^{-6} \\times 60\\,000 \\times 40 = 28.8\\,\\text{mm}\\) به هر سو.\nتفسیر. یاتاقان‌ها اجازهٔ لغزش می‌دهند. یاتاقانی که بی‌فاصله نصب شده یا لوله‌ای که در دو سر بسته شده، این حرکت را به نیرو روی پایه‌ها تبدیل می‌کند. سابقهٔ نصب دمای روزِ تنظیمِ یاتاقان‌ها را می‌نویسد تا فاصله‌ها معنا داشته باشند.\n\n\n\n47.2.6 خطاهای رایج\n\nبرآوردِ مقادیر فقط از طرح، بی‌مقایسه با نقشه‌های ساخت (مثال 47.1).\nدیدنِ حسابِ مسیرِ بار به‌جای طراحی، یا فراموش‌کردنِ سابقهٔ یکی از حلقه‌ها (مثال 47.2).\nسنجیدنِ ردیاب فقط با گشتاورِ ایستا (مثال 47.3).\nنصبِ یاتاقان بی‌ثبتِ دما (مثال 47.4).\n\n\n\n47.2.7 جرمِ توزین‌شده و فرکانسِ برج\nایده. فرکانسِ نخستِ برج در فصلِ ۳۰ با جرمِ مؤثرِ بالای برج حساب شد: جرمِ روتور و ناسل به‌اضافهٔ حدودِ یک‌چهارمِ جرمِ برج (بخش 30.2.14). اگر جرمِ ساخته‌شده از جرمِ طرح بیشتر باشد، فرکانس، با سختیِ یکسان، با ریشهٔ نسبتِ جرم‌ها کم می‌شود:\n\\[\n\\frac{f_\\text{new}}{f_\\text{old}} = \\sqrt{\\frac{m_\\text{top} + 0.24\\,m_\\text{old}}{m_\\text{top} + 0.24\\,m_\\text{new}}}\n\\tag{47.4}\\]\nsections weighed at the fabricator against the calculated mass (+/-3%)\n  section   calculated t   weighed t   difference\n        1          159.3       158.1       -0.8%\n        2          122.1       121.6       -0.4%\n        3           78.8        74.0       -6.1%\n        4           57.3        57.0       -0.5%\n  off by more than 3%: section 3 - its platform and\n  ladder are not yet fitted; the dossier says 'complete'\n  the weighed tower is 411 t against the 372 t of ch 30's frequency\n  check: top mass 271 + 0.24 x tower -&gt; f1 x 0.987 (-1.3%, mass only)\n  the fittings' mass belongs in the frequency model; the margin\n  to 1P of ch 30 is re-checked with the weighed tower\n\nمثال 47.5 (یک‌ونیم درصد از حاشیه) پرسش. برجِ توزین‌شده چند تن است؟ فرکانس چقدر جابه‌جا می‌شود؟ کدام بخش با محاسبه نمی‌خواند؟\nپاسخ. 411 t در برابرِ 372 t فصلِ ۳۰. \\(\\sqrt{(271 + 0.24 \\times 372)/(271 + 0.24 \\times 411)} = 0.987\\)، یعنی 1.3 % کمتر، فقط از جرم. بخشِ ۳ 6.1 % سبک‌تر از محاسبه است.\nتفسیر. جرمِ تجهیزاتِ درونی در مدلِ فرکانس جا دارد. حاشیهٔ فرکانسِ نخست تا سرعتِ چرخشِ روتور در فصلِ ۳۰ با برجِ توزین‌شده دوباره سنجیده می‌شود. بخشِ ۳ سکو و نردبانش را هنوز ندارد، در حالی که پرونده‌اش «کامل» می‌گوید. توزین یک وارسیِ ارزان است که پرونده را می‌سنجد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش خانوادهٔ محصولِ این فصل را نام ببرید.\nجدول 47.1 را توضیح دهید.\nچرا رواداری‌ها در محلِ رابط جمع می‌شوند؟\nمعادلهٔ 47.1 را برای بخشِ ۴ حساب کنید.\nچرا برآوردِ مقادیر از نقشه‌های ساخت با برآورد از طرح مقایسه می‌شود؟\nمعادلهٔ 47.2 را توضیح دهید.\nچرا حسابِ مسیرِ بار طراحی نیست؟\nشکل 47.1 را بخوانید.\nمعادلهٔ 47.3 را توضیح دهید.\nچرا لقیِ رانه در باد مهم است؟\nلولهٔ 80 m با ±40 K چقدر جابه‌جا می‌شود؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-b",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-b",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.3 ب. ساخت و تولید",
    "text": "47.3 ب. ساخت و تولید\n\n47.3.1 مسیرِ یک بخشِ برج در کارخانه\nایده. یک بخشِ برج از ورق شروع می‌شود و با گواهیِ ترخیص تمام. هر گام هدفی دارد و سابقه‌ای به جا می‌گذارد. فصلِ ۳۰ برگهٔ همراه را با نقطه‌های توقف و شاهد نوشت (بخش 30.4.1). این بخش سابقه‌ها را می‌خوانَد و با سفارش، برنامه و یکدیگر می‌سنجد.\n\n\n\n\n\n\nشکل 47.2: مسیرِ یک بخشِ برج در کارخانه و سابقه‌ای که هر گام نگه می‌دارد. فقط هدف و سابقه آمده است، نه پارامترِ جوش یا پوشش. از راست به چپ بخوانید.\n\n\n\nتعریف‌ها. حلقه یک ورقِ نوردشده است که با یک جوشِ طولی بسته شده. ده حلقه با جوش‌های محیطی یک بخشِ 25 m می‌سازند. شمارهٔ ذوب شناسهٔ یک نوبتِ ذوبِ فولاد در کارخانهٔ فولاد است و در گواهی‌نامه می‌آید. نقشهٔ جوش هر جوش را با شماره، جوشکار، روش و تاریخ نشان می‌دهد.\n\n\n47.3.2 گواهی‌نامهٔ کارخانه در برابرِ سفارش\nایده. هر ورق گواهی‌نامه‌ای دارد که ردهٔ فولاد، ضخامت، نتیجهٔ آزمونِ ضربه و ترکیبِ شیمیایی را می‌دهد. گواهی‌نامه با سفارش سنجیده می‌شود، نه فقط با ردهٔ نوشته‌شده در آن. هم‌ارزِ کربن از ترکیبِ شیمیایی حساب می‌شود و میلِ فولاد به سخت‌شدن در جوش را نشان می‌دهد (بخش 30.4.25):\n\\[\n\\text{CEV} = C + \\frac{Mn}{6} + \\frac{Cr + Mo + V}{5} + \\frac{Ni + Cu}{15}\n\\tag{47.5}\\]\ndef check_cert(cert: dict, order: dict) -&gt; list[str]:\n    \"\"\"Compare one mill certificate with the purchase order: grade,\n    thickness range, impact-test temperature and energy, CEV limit.\"\"\"\n    out = []\n    if cert[\"grade\"] != order[\"grade\"]:\n        out.append(f\"grade {cert['grade']} (ordered {order['grade']})\")\n    lo, hi = order[\"t_range\"]\n    if not lo &lt;= cert[\"t_mm\"] &lt;= hi:\n        out.append(f\"thickness {cert['t_mm']} mm outside {lo}-{hi}\")\n    if cert[\"impact_c\"] &gt; order[\"impact_c\"]:\n        out.append(f\"impact tested at {cert['impact_c']} C (ordered \"\n                   f\"{order['impact_c']} C)\")\n    if min(cert[\"impact_j\"]) &lt; order[\"impact_j\"]:\n        out.append(f\"impact energy {min(cert['impact_j'])} J below \"\n                   f\"{order['impact_j']} J\")\n    e = cev(**cert[\"chem\"])\n    if e &gt; order[\"cev_max\"]:\n        out.append(f\"CEV {e:.2f} above {order['cev_max']:.2f}\")\n    return out\nmill certificates against the order: S355, 20-50 mm,\n  impact at -20 C &gt;= 27 J (each of three), CEV &lt;= 0.43\n  plate  heat    t mm   CEV    finding\n  P101   H5521    46   0.41   ok\n  P102   H5521    46   0.41   ok\n  P103   H5523    46   0.41   impact tested at 0 C (ordered -20 C)\n  P104   H5524    40   0.38   impact energy 22 J below 27 J\n  P105   H5530    40   0.49   CEV 0.49 above 0.43\n  P106   H5531    32   0.34   grade S275 (ordered S355)\n  P107   H5532    32   0.39   ok\n  P108   H5533    26   0.38   ok\n  4 of 8 plates do not match the order:\n  a certificate tested at 0 C says nothing about -20 C; a mean\n  of three impacts can pass while one specimen fails; a high\n  CEV needs more preheat than the qualified procedure assumed;\n  a lower grade is a different steel - each is a hold, not a\n  remark (ch 30 preheat, ch 40 certificates)\n\nمثال 47.6 (چهار ورق از هشت) پرسش. کدام ورق‌ها با سفارش نمی‌خوانند و چرا هر کدام مهم است؟\nپاسخ. P103 در 0 °C آزموده شده و سفارش -20 °C است. P104 یک نمونهٔ ضربه با 22 J دارد، زیرِ 27 J، هرچند میانگینش 34 J است. P105 هم‌ارزِ کربنِ 0.49 دارد، بالاتر از 0.43. P106 ردهٔ S275 است.\nتفسیر. گواهیِ 0 °C دربارهٔ -20 °C چیزی نمی‌گوید و برجی که زمستانِ سرد دارد چقرمگی را در سرما لازم دارد. هم‌ارزِ کربنِ بالا پیش‌گرمی بیش از آنچه روشِ جوشِ تأییدشده فرض کرده می‌خواهد. ردهٔ پایین‌تر فولادِ دیگری است. هر کدام یک توقف است، نه یک یادداشت. تصمیم با طراح است (بخش 47.5.3).\n\n\n\n47.3.3 از ذوب تا بخش\nایده. ورقی که گواهی‌اش ایراد دارد، پیش‌تر بریده و نورد شده است. پرسش این است که کدام حلقه‌ها و کدام بخش‌ها. نشانه‌گذاریِ ورق روی هر حلقه پاسخ را ممکن می‌کند (بخش 30.4.7).\nheat H5523 (impact tested at the wrong temperature): where did it go?\n  plates: P103\n  cans: 1-07, 1-08, 1-09, 1-10\n  tower section(s): 1\n  four cans of section 1 - the lowest, most loaded one - come\n  from a plate whose toughness at -20 C is unknown: the maker\n  re-tests specimens from the same heat at -20 C or the cans\n  are replaced; without the plate-to-can marks the whole\n  section would be in question\n\nمثال 47.7 (چهار حلقه از پایین‌ترین بخش) پرسش. ذوبِ H5523 به کجا رفت؟\nپاسخ. ورقِ P103، حلقه‌های 1-07 تا 1-10 در بخشِ ۱.\nتفسیر. بخشِ ۱ پایین‌ترین و پرتنش‌ترین بخش است. سازنده نمونه‌هایی از همان ذوب را در -20 °C دوباره می‌آزماید، یا حلقه‌ها عوض می‌شوند. بی‌نشانهٔ ورق روی حلقه‌ها، همهٔ بخش زیرِ پرسش می‌رفت.\n\n\n\n47.3.4 جوشکار در روزِ جوش\nایده. هر جوشکار گواهی‌ای دارد برای یک روشِ جوشکاری و چند وضعیتِ جوشکاری، با تاریخِ انقضا. نقشهٔ جوش با گواهیِ جوشکار در روزِ جوش سنجیده می‌شود. دستورالعملِ جوشکاری و آزمون‌های پشتیبانش کارِ هماهنگ‌کنندهٔ جوشِ سازنده است و این کتاب پارامترهای آن را نمی‌دهد.\nweld log of section 1 against the welders' qualifications\n  joint   welder  process  position  date         finding\n  C1-01   W-11    SAW      PA        2027-02-10   ok\n  C1-02   W-12    SAW      PA        2027-03-02   expired 2027-02-28\n  C1-03   W-14    SAW      PA        2027-03-03   ok\n  L1-01   W-11    SAW      PA        2027-02-12   ok\n  F1-01   W-13    FCAW     PF        2027-03-05   not qualified in position PF\n  F1-02   W-14    FCAW     PB        2027-03-06   ok\n  D1-01   W-12    FCAW     PB        2027-02-20   not qualified for FCAW\n  A1-01   W-14    FCAW     PC        2027-03-08   ok\n  3 joints welded by someone not qualified for them on that\n  day: an expired card, a position not covered, a process not\n  held - the welds may be good, but they are not proven; the\n  fix is the procedure's: extra NDT of those joints and a\n  qualification test, decided by the fabricator's welding\n  coordinator and accepted by the inspector\n\nمثال 47.8 (سه جوشِ اثبات‌نشده) پرسش. کدام جوش‌ها با جوشکارِ واجدِ شرایط زده نشده‌اند؟\nپاسخ. C1-02 دو روز پس از انقضای گواهیِ W-12. F1-01 در وضعیتِ PF که W-13 گواهی‌اش را ندارد. D1-01 با روشی که W-12 اصلاً ندارد.\nتفسیر. این جوش‌ها ممکن است خوب باشند، ولی اثبات‌شده نیستند. راهِ حل در روشِ سازنده است: آزمونِ غیرمخربِ بیشترِ همان جوش‌ها و آزمونِ صلاحیت، به تصمیمِ هماهنگ‌کنندهٔ جوش و با پذیرشِ بازرس. گزارشِ عدم‌انطباقِ NCR-206 همین را ثبت کرده است.\n\n\n\n47.3.5 پوششِ آزمونِ غیرمخرب\nایده. برنامهٔ بازرسی برای هر ردهٔ جوش سهمی از طول را می‌خواهد. فصلِ ۳۰ آزمونِ فراصوتیِ درزها را دید (بخش 30.4.5). اینجا پوشش با برنامه سنجیده می‌شود، رده به رده.\nNDT coverage of section 1 against the inspection plan\n  weld category     plan    done    status\n  circumferential    100%    100%   ok\n  longitudinal       100%    100%   ok\n  flange-to-shell    100%    100%   ok\n  door frame         100%    100%   ok\n  attachments         10%      4%   SHORT\n  short: attachments - 1.2 m of 30 m inspected; the plan asks\n  for 10 %: 3.0 m; the attachments (ladder brackets, cable\n  clamps) are where fatigue cracks start on a tower wall, so\n  the 10 % is chosen across all attachment types, not the\n  easiest ones (ch 30 fatigue, door frame)\n\nمثال 47.9 (پیوست‌ها، جایی که ترک شروع می‌شود) پرسش. کدام رده از برنامه کم دارد؟\nپاسخ. پیوست‌ها: 1.2 m از 30 m، یعنی 4 %. برنامه 10 % یعنی 3.0 m می‌خواهد.\nتفسیر. پیوست‌ها، یعنی پایه‌های نردبان و بست‌های کابل، جای آغازِ ترکِ خستگی روی دیوارهٔ برج‌اند (بخش 30.2.8). پس آن 10 % میانِ همهٔ گونه‌های پیوست پخش می‌شود، نه روی ساده‌ترین‌ها.\n\n\n\n47.3.6 طولِ برش و پلهٔ میانِ حلقه‌ها\nایده. محیطِ هر حلقه همان طولِ ورقِ بریده است. خطای طولِ برش \\(\\Delta L\\) قطر را \\(\\Delta D = \\Delta L/\\pi\\) تغییر می‌دهد. وقتی دو حلقهٔ هم‌جوار جفت می‌شوند، نیمِ اختلافِ قطرشان یک پله در درز می‌سازد.\nsection 1: plate cut lengths against the drawing, and the step between cans\n  (teaching limit for the step: min(0.1 t, 3 mm) = 3.0 mm)\n  seam    dev A mm   dev B mm   step mm   verdict\n     1          2         -1      0.48   ok\n     2         -1         12      2.07   ok\n     3         12         -9      3.34   OVER\n     4         -9          1      1.59   ok\n     5          1          0      0.16   ok\n     6          0         -7      1.11   ok\n     7         -7          2      1.43   ok\n     8          2          4      0.32   ok\n     9          4         -2      0.95   ok\n  over: seam 3 - a can cut 12 mm long next to one cut\n  9 mm short leaves a step the welder cannot bridge; the cut\n  length is checked before rolling, when a re-cut is cheap,\n  not at fit-up (ch 30 ovality)\n\nمثال 47.10 (دوازده میلی‌متر بلند کنارِ نه میلی‌متر کوتاه) پرسش. پلهٔ درزِ ۳ چقدر است؟\nپاسخ. \\((12 + 9)/\\pi/2 = 3.34\\,\\text{mm}\\)، بیشتر از حدِ آموزشیِ 3.0 mm.\nتفسیر. پله‌ای که جوشکار نتواند پر کند، تمرکزِ تنش در درزی است که بارِ خستگی می‌بیند. طولِ برش پیش از نورد وارسی می‌شود، وقتی برشِ دوباره ارزان است، نه هنگامِ جفت‌کردن (بخش 30.4.3).\n\n\n\n47.3.7 ردیاب: راستیِ لوله و رانه‌ها\nایده. راستیِ لولهٔ پیچشی با نقشه‌برداری در چند نقطه سنجیده می‌شود. بیشترین فاصله از وتر میانِ دو سر، انحراف است. رانه‌های گردشی در پایانِ خطِ تولید آزموده می‌شوند و سابقه‌ای با لقی، آزمونِ نگه‌داری و محمولهٔ روان‌کار دارند.\ntracker row R-17: torque tube surveyed every 6 m over 60 m\n  largest offset from the chord 18.7 mm at 30 m (teaching limit 12 mm)\n  slew drives at end of line (backlash limit 0.15 deg):\n    SD-301  0.08 deg  pass  lubricant L-7  ok\n    SD-302  0.09 deg  pass  lubricant L-7  ok\n    SD-303  0.21 deg  pass  lubricant L-8  backlash 0.21 deg\n    SD-304  0.07 deg  pass  lubricant L-7  ok\n    SD-305  0.08 deg  -     lubricant L-8  holding test missing\n    SD-306  0.10 deg  pass  lubricant L-8  ok\n  a bent tube puts the modules of one row at several angles and\n  loads the bearings sideways; a drive with large backlash lets\n  the row flutter in wind instead of holding its stow angle;\n  the drive with the large backlash and the one with no holding\n  record both used lubricant lot L-8 (so did SD-306, which\n  passed) - a question to the maker, not yet a verdict on the lot\n\n\n\n\n\n\nشکل 47.3: لولهٔ پیچشیِ ردیفِ R-17 که هر 6 m نقشه‌برداری شده، در برابرِ وترِ میانِ دو سر.\n\n\n\n\nمثال 47.11 (لولهٔ خمیده، رانهٔ لق، سابقهٔ ناقص) پرسش. کدام یافته‌ها در ردیفِ R-17 هست؟\nپاسخ. لوله 18.7 mm در میانه از وتر دور است، بیش از حدِ آموزشیِ 12 mm. رانهٔ SD-303 لقیِ 0.21° دارد و SD-305 سابقهٔ آزمونِ نگه‌داری ندارد.\nتفسیر. لولهٔ خمیده ماژول‌های یک ردیف را در چند زاویه نگه می‌دارد و یاتاقان‌ها را از پهلو بار می‌کند. رانهٔ لق نوسان در باد را آسان‌تر می‌کند (مثال 47.3). هر دو رانهٔ دارای یافته از محمولهٔ روان‌کارِ L-8 بودند، ولی SD-306 هم از همان محموله است و سالم. این پرسشی برای سازنده است، نه حکمی دربارهٔ محموله.\n\n\n\n47.3.8 گالوانیزه روی پایه‌ها\nایده. پایه‌های میزها با گالوانیزهٔ گرم محافظت می‌شوند و ضخامتِ روی، عمرِ آن‌ها در خاکِ ساختگاه است (بخش 30.3.3). هر محموله با دو قاعدهٔ آموزشی پذیرفته می‌شود: میانگین و تک‌تکِ خوانش‌ها.\nhot-dip zinc on PV posts by lot (teaching rule: mean &gt;= 85 um,\n  each reading &gt;= 70 um)\n  lot    steel mm   mean um   lowest um   verdict\n  Z-01        4.0      98.0          88   ok\n  Z-02        4.0      72.6          66   REJECT\n  Z-03        6.0     107.1          98   ok\n  rejected: Z-02 - posts from it would lose their zinc\n  years early in the site's aggressive soil (ch 30 zinc life);\n  the lot is re-galvanized or used where the soil is mild,\n  decided by the designer, with the post numbers recorded\nzinc on the PV field's 3,211 t of steel (teaching: 30 m2 a tonne)\n  surface 96,330 m2; at 85 um and 7.14 t/m3: 58 t of zinc\n  the zinc is the PV structure's corrosion life (ch 30) and a\n  share of its footprint (ch 33): a lot below the thickness\n  rule (lesson B) shortens both\n\nمثال 47.12 (محموله‌ای با میانگینِ ۷۳ میکرون) پرسش. کدام محموله رد می‌شود؟ روی در کلِ میدانِ فتوولتائیک چقدر است؟\nپاسخ. Z-02 با میانگینِ 72.6 µm و کمینهٔ 66 µm. کلِ میدان: \\(3211 \\times 30 \\times 85\\times10^{-6} \\times 7.14 = 58\\,\\text{t}\\) روی.\nتفسیر. پایه‌های Z-02 در خاکِ خورنده سال‌ها زودتر روی‌شان را از دست می‌دهند. یا دوباره گالوانیزه می‌شوند یا جایی که خاک ملایم است به کار می‌روند، به تصمیمِ طراح و با ثبتِ شمارهٔ پایه‌ها. روی هم عمرِ سازه است و هم سهمی از ردپای آن (فصلِ ۳۳).\n\n\n\n47.3.9 جدولِ خمِ میلگرد\nایده. میلگردِ پی از جدولِ خمِ میلگرد بریده و خم می‌شود: نشانه، قطر، کدِ شکل، طول و شمار. جرمِ میلگرد در هر متر، با قطرِ \\(d\\) بر حسبِ میلی‌متر:\n\\[\nm' = \\frac{d^2}{162}\\,\\text{kg/m}\n\\tag{47.6}\\]\nجدول، مانندِ فهرستِ کابلِ فصلِ ۴۶، پیش از بریدنِ نخستین میلگرد وارسی می‌شود (بخش 46.5.1).\nREQUIRED = [\"mark\", \"dia\", \"shape\", \"length_mm\", \"number\"]\n\n\ndef check_bbs(rows: list[dict], dias: set[int], shapes: set[str]) -&gt; list:\n    \"\"\"Return (mark, problem) for a bar bending schedule: missing fields,\n    duplicate marks, sizes or shape codes not allowed, lengths that look\n    like metres.\"\"\"\n    out, seen = [], set()\n    for r in rows:\n        m = r.get(\"mark\") or \"?\"\n        for f in REQUIRED:\n            if r.get(f) in (None, \"\"):\n                out.append((m, f\"missing {f}\"))\n        if m in seen:\n            out.append((m, \"duplicate mark\"))\n        seen.add(m)\n        if r.get(\"dia\") not in (None, \"\") and r[\"dia\"] not in dias:\n            out.append((m, f\"diameter {r['dia']} not allowed\"))\n        if r.get(\"shape\") not in (None, \"\") and r[\"shape\"] not in shapes:\n            out.append((m, f\"shape code {r['shape']} unknown\"))\n        ln = r.get(\"length_mm\")\n        if isinstance(ln, (int, float)) and 0 &lt; ln &lt; 50:\n            out.append((m, \"length looks like metres, not mm\"))\n    return out\nbar bending schedule of one foundation (excerpt, 9 rows)\n  mark   problem\n  B04    length looks like metres, not mm\n  B05    duplicate mark\n  B07    diameter 22 not allowed\n  B08    shape code 99 unknown\n  B09    missing shape\n  5 problems; mass of the clean rows 30.2 t (d^2/162 kg/m)\n  a length of 3.6 'mm' would cut 240 stubs; a duplicate mark\n  makes two bundles answer to one label on site; a 22 mm bar\n  is not stocked and would be swapped without a record - the\n  schedule is checked before the bars are cut, like the cable\n  schedule of ch 46\n\nمثال 47.13 (۲۴۰ تکهٔ سه‌ونیم میلی‌متری) پرسش. هر خطای جدول به کجا می‌رسید؟\nپاسخ. طولِ 3.6 در ستونِ میلی‌متر ۲۴۰ تکهٔ بی‌مصرف می‌بُرید. نشانهٔ تکراری دو بسته را زیرِ یک برچسب می‌برد. میلگردِ 22 mm در انبار نیست و بی‌سابقه با اندازهٔ دیگری عوض می‌شد. کدِ 99 و شکلِ خالی خم‌کار را به حدس وامی‌داشت.\nتفسیر. جرمِ ردیف‌های سالم 30.2 t است. وارسی پیش از بریدن ارزان‌ترین جاست. پس از بتن‌ریزی، میلگردِ نادرست فقط با برداشتِ مغزه و تصمیمِ مهندسِ سازه دیده و درست می‌شود.\n\n\n\n47.3.10 بارنامهٔ بتن در دروازه\nایده. هر کامیونِ بتن یک بارنامه دارد: ساعتِ ساخت، دما و آبی که در ساختگاه افزوده شده. سه قاعدهٔ آموزشی در دروازه وارسی می‌شوند: زمان تا پایانِ تخلیه، دمای بتن و نبودِ آبِ افزوده. فصلِ ۲۹ بتنِ هوای گرم و بتن‌ریزیِ حجیم را دید (بخش 29.4.5، بخش 29.4.6).\ndef check_ticket(t: dict, max_min: float, max_temp: float,\n                 max_water_l: float) -&gt; list[str]:\n    \"\"\"Batching ticket and delivery record: time from batching to the end\n    of discharge, concrete temperature, water added at site.\"\"\"\n    out = []\n    age = t[\"discharged_min\"]\n    if age &gt; max_min:\n        out.append(f\"{age:.0f} min from batching (limit {max_min:.0f})\")\n    if t[\"temp_c\"] &gt; max_temp:\n        out.append(f\"concrete at {t['temp_c']:.0f} C (limit {max_temp:.0f})\")\n    if t[\"water_added_l\"] &gt; max_water_l:\n        out.append(f\"{t['water_added_l']:.0f} L water added on site\")\n    return out\ndelivery tickets of the T05 foundation pour, 15 trucks (teaching rules:\n  discharged within 90 min, concrete &lt;= 32 C, no water added on site)\n  truck 7: 96 min from batching (limit 90)\n  truck 8: 40 L water added on site\n  truck 10: concrete at 33 C (limit 32)\n  3 trucks outside the rules; the concrete of each is either\n  refused at the gate or its place in the pour is recorded, so\n  the strength results and any core later can be tied to it;\n  water added on site raises the water-cement ratio the mix was\n  designed for - the supplier's mix design, not the driver,\n  decides what may be added\n\n\n\n\n\n\nشکل 47.4: دقیقه از ساختِ بتن تا پایانِ تخلیه برای پانزده کامیونِ یک بتن‌ریزی، در برابرِ حدِ آموزشیِ 90 دقیقه (ساختگی).\n\n\n\n\nمثال 47.14 (سه کامیون بیرون از قاعده) پرسش. کدام کامیون‌ها قاعده‌ها را نمی‌گذرانند؟\nپاسخ. کامیونِ ۷ با 96 دقیقه، کامیونِ ۸ با 40 L آبِ افزوده و کامیونِ ۱۰ با 33 °C.\nتفسیر. بتنِ هر کدام یا در دروازه رد می‌شود، یا جایش در بتن‌ریزی ثبت می‌شود تا نتیجهٔ مقاومت و هر مغزهٔ بعدی به آن برسد. آبِ افزوده نسبتِ آب به سیمانِ طرحِ اختلاط را بالا می‌برد. اینکه چه چیزی افزودنی است را طرحِ اختلاطِ تأمین‌کننده تعیین می‌کند، نه راننده.\n\n\n\n47.3.11 انطباقِ مقاومت با هر بتن‌ریزی\nایده. فصلِ ۲۹ مقاومتِ مشخصه را از همهٔ نتیجه‌ها گرفت (بخش 29.4.4). اینجا هر بتن‌ریزی جدا با یک قاعدهٔ آموزشیِ انطباق سنجیده می‌شود: میانگینِ سه نتیجه دست‌کم \\(f_\\text{ck} + 4\\) و هر نتیجه دست‌کم \\(f_\\text{ck} - 4\\) مگاپاسکال.\n28-day strength by pour against a teaching conformity rule, class 35:\n  mean of three &gt;= 39 MPa and each &gt;= 31 MPa\n  pour   results MPa          mean   verdict\n  F01    41.2, 40.1, 42.3      41.2   ok\n  F02    43.7, 41.8, 44.0      43.2   ok\n  F03    38.0, 36.5, 37.9      37.5   FAIL mean\n  F04    40.8, 30.2, 41.5      37.5   FAIL mean, one result 30.2\n  F05    42.6, 43.1, 41.0      42.2   ok\n  F06    39.9, 40.4, 41.2      40.5   ok\n  not conforming: F03, F04\n  F03 is low all round (a weak delivery); F04 has one low\n  specimen among two good ones (a bad specimen or a bad truck) -\n  the tickets of that pour and the specimen records decide\n  which; the structural engineer decides on cores and on what\n  the foundation needs (ch 29 characteristic strength)\nconcrete specimens: one set of 3 for each 50 m3 (teaching)\n  one foundation of 893 m3: 18 sets, 54 specimens\n  twelve foundations: 648 specimens; at 40 a day the laboratory needs 16 days\n  pours run on a schedule set by the turbine deliveries: the\n  laboratory's capacity, curing tanks and the 28-day date of\n  each pour belong in the construction plan (ch 49)\n\nمثال 47.15 (دو شکلِ نابسامانی) پرسش. کدام بتن‌ریزی‌ها نمی‌خوانند و تفاوتشان چیست؟\nپاسخ. F03 با میانگینِ 37.5 همه‌جا پایین است. F04 دو نتیجهٔ خوب و یکی 30.2 MPa دارد.\nتفسیر. F03 یک تحویلِ ضعیف را نشان می‌دهد. F04 یک نمونهٔ بد یا یک کامیونِ بد را، و بارنامه‌ها و سابقهٔ نمونه‌ها می‌گویند کدام. دربارهٔ مغزه‌گیری و نیازِ پی، مهندسِ سازه تصمیم می‌گیرد. برای دوازده پی 648 نمونه لازم است. ظرفیتِ آزمایشگاه و تاریخِ ۲۸روزهٔ هر بتن‌ریزی در برنامهٔ ساخت می‌آیند (فصلِ ۴۹).\n\n\n\n47.3.12 خطاهای رایج\n\nسنجیدنِ گواهی‌نامه با ردهٔ نوشته‌شده در خودش، نه با سفارش (مثال 47.6).\nبرشِ ورق بی‌انتقالِ نشانهٔ ورق به حلقه‌ها (مثال 47.7).\nوارسیِ گواهیِ جوشکار در روزِ بازرسی، نه در روزِ جوش (مثال 47.8).\nپذیرشِ پوششِ آزمونِ غیرمخرب در کل، نه رده به رده (مثال 47.9).\nوارسیِ طولِ برش پس از نورد (مثال 47.10).\nپذیرشِ گالوانیزه یا مقاومت فقط با میانگین (مثال 47.12، مثال 47.15).\nبریدنِ میلگرد از جدولِ وارسی‌نشده (مثال 47.13).\n\n\n\n47.3.13 تختیِ فلنج پس از برداشتنِ صفحه\nایده. ترازِ فلنج در ۱۲ نقطه سنجیده می‌شود. بخشی از گسترهٔ خام فقط کجیِ کلِ فلنج است که صفحهٔ نقشه‌برداری آن را برمی‌دارد. آنچه می‌ماند تختی است: موج‌هایی که هیچ صفحه‌ای برنمی‌دارد. همان برازشِ معادلهٔ 47.7 اینجا برای جداکردنِ این دو به کار می‌رود.\nflange flatness at 12 points after removing the best plane\n  (teaching limit 1.2 mm)\n  flange   raw range mm   tilt part mm   flatness mm   verdict\n  F1               0.60           0.09          0.55   ok\n  F2               1.70           0.41          1.60   OVER (NCR-202)\n  F3               0.60           0.61          0.04   ok\n  F4               0.40           0.02          0.41   ok\n  F3's raw range is mostly a tilt of the whole flange, which the\n  survey's plane removes (the tower stands on the plane); F2\n  is wavy - two humps that no plane removes, and a wavy flange\n  opens on one side under load (ch 11 flange, ch 30 joint);\n  the flatness is read after the plane, never as a raw range\n\n\n\n\n\n\nشکل 47.5: ترازِ فلنج در ۱۲ نقطه: F3 خام، که بیشترش کجی است، و همان پس از برداشتنِ صفحه؛ و F2 پس از صفحه، با موجی که هیچ صفحه‌ای برنمی‌دارد.\n\n\n\n\nمثال 47.16 (گسترهٔ خامِ برابر، دو فلنجِ متفاوت) پرسش. چرا F3 با گسترهٔ خامِ 0.60 mm تخت است و F2 نه؟\nپاسخ. تقریباً همهٔ گسترهٔ F3 کجی است و پس از برداشتنِ صفحه 0.04 mm می‌ماند. F2 دو برآمدگی دارد و پس از صفحه 1.60 mm می‌ماند، بیش از حدِ 1.2 mm.\nتفسیر. برج روی صفحه می‌نشیند، پس کجی را گروت و قفسه جبران می‌کنند. موج را هیچ‌چیز جبران نمی‌کند. فلنجِ موج‌دار زیرِ بار از یک سو باز می‌شود (بخش 30.4.22). تختی همیشه پس از صفحه خوانده می‌شود، هرگز به‌صورتِ گسترهٔ خام. این همان NCR-202 است.\n\n\n\n47.3.14 تعمیرهای فراصوتی به ازای جوشکار\nایده. هر تعمیرِ یافته‌شده در آزمونِ فراصوتی به جوشکارِ آن جوش برمی‌گردد. با نرخِ کلیِ \\(\\bar p\\) تعمیر در هر متر، جوشکاری که \\(L\\) متر جوش داده، به‌طورِ میانگین \\(\\bar p L\\) تعمیر دارد و حدِ بالای پواسون \\(\\bar p L + 3\\sqrt{\\bar p L}\\) است.\nUT repairs of section 1 by welder: 5 repairs in 104 m (4.8 a 100 m)\n  welder   metres   repairs   expected   upper limit (3 sigma)\n  W-11       38         0       1.83       5.88\n  W-12       12         1       0.58       2.86\n  W-13       22         0       1.06       4.14\n  W-14       32         4       1.54       5.26\n  above the limit: none\n  W-14 made four of the five repairs but stays under the\n  Poisson limit: with 104 m in all the data are too few to call\n  it a welder problem - the next sections' repairs are added\n  to the same chart before anyone is retrained\n\nمثال 47.17 (چهار از پنج، هنوز زیرِ حد) پرسش. W-14 چهار تعمیر از پنج را دارد. از حد بیرون است؟\nپاسخ. نه. انتظار 1.54 و حدِ بالا 5.26 است.\nتفسیر. با 104 m جوش، داده برای گفتنِ «مشکلِ جوشکار» کم است. تعمیرهای بخش‌های بعدی به همین نمودار افزوده می‌شوند پیش از آنکه کسی دوباره آموزش ببیند. شمارشِ خام بی‌حد به داوریِ نادرست می‌رسد (فصلِ ۴۰).\n\n\n\n47.3.15 سوراخ‌های پیچِ تکیه‌گاه‌های پست\nایده. تجهیزِ پست روی تکیه‌گاهِ فولادی با چهار پیچ می‌نشیند. جای سوراخ‌ها با نقشه سنجیده می‌شود. دو گونه خطا هست: جابه‌جاییِ کلِ الگو، که هر چهار سوراخ با هم می‌روند و تجهیز هنوز می‌نشیند، و یک سوراخِ بیرون از الگو، که تجهیز نمی‌نشیند.\nbolt holes of substation supports against the drawing\n  (teaching tolerance 2.0 mm)\n  support   worst hole mm   pattern shift mm   verdict\n  S-CB1               0.6                0.1   ok\n  S-CB2               1.2                1.1   ok\n  S-DS1               2.8                0.8   one hole off\n  S-CT1               0.4                0.1   ok\n  S-CB2 is shifted as a whole by about 1 mm - all four holes\n  move together and the breaker still fits; S-DS1 has one hole\n  2.8 mm out of a pattern that is otherwise right - the\n  disconnector's base will not drop on; the hole is re-drilled\n  and re-galvanized locally before shipping, by the fabricator\n\nمثال 47.18 (یک سوراخ از چهار) پرسش. کدام تکیه‌گاه درست نمی‌شود؟\nپاسخ. S-DS1: یک سوراخ 2.8 mm از جای خود و از الگوی بقیه دور است. S-CB2 حدودِ 1 mm یکجا جابه‌جا شده و قبول است.\nتفسیر. پایهٔ جداکننده روی S-DS1 نمی‌نشیند. سوراخ پیش از حمل در کارخانه دوباره سوراخ و جای آن دوباره گالوانیزه می‌شود. در ساختگاه همین کار یعنی سوراخ‌کاری در ارتفاع و تعمیرِ موضعیِ روی.\n\n\n\n47.3.16 گواهی‌نامهٔ میلگرد به ازای بسته\nایده. هر بستهٔ میلگرد برچسب و گواهی‌نامه دارد. سه نسبت سنجیده می‌شوند: تنشِ تسلیم در یک بازه، نسبتِ استحکامِ کششی به تسلیم و ازدیادِ طول. قاعده‌ها آموزشی‌اند و قاعدهٔ واقعی را مشخصهٔ پروژه می‌دهد.\nrebar certificates by bundle (teaching rule: yield 500-625 MPa,\n  tensile/yield &gt;= 1.08, elongation &gt;= 10 %)\n  bundle   yield   ratio   elong %   finding\n  RB-01      520    1.23      14.0   ok\n  RB-02      515    1.21      13.5   ok\n  RB-03      540    1.04      12.0   ratio low\n  RB-04      510    1.24       9.5   elongation low\n  RB-05      525    1.23      13.0   ok\n  RB-06      650    1.17      11.0   yield out of range\n  3 bundles held: a low tensile-to-yield ratio or\n  elongation means a bar that cannot stretch before it breaks\n  (the foundation relies on it to warn); a yield far above\n  the range is not a bonus - it moves where the foundation\n  yields first - the designer decides, by bundle tag\n\nمثال 47.19 (میلگردی که پیش از شکستن کش نمی‌آید) پرسش. کدام بسته‌ها نگه داشته می‌شوند؟\nپاسخ. RB-03 با نسبتِ 1.04، RB-04 با ازدیادِ طولِ 9.5 % و RB-06 با تسلیمِ 650 MPa.\nتفسیر. نسبت و ازدیادِ طولِ کم یعنی میلگردی که پیش از شکستن کش نمی‌آید، در حالی که پی برای هشدار به همین کش‌آمدن تکیه دارد. تسلیمِ خیلی بالا هم امتیاز نیست، چون جایی را که پی اول تسلیم می‌شود جابه‌جا می‌کند. طراح به ازای برچسبِ بسته تصمیم می‌گیرد.\n\n\n\n47.3.17 توانِ فرایندِ بیضی‌شدگی\nایده. بیضی‌شدگیِ هر حلقه سنجیده می‌شود (بخش 30.4.3). از سابقهٔ همهٔ حلقه‌ها، شاخصِ توانِ یک‌سویه به‌دست می‌آید.\novality of the fabricator's last 40 cans, % of D (limit 0.7 %)\n  mean 0.487, sd 0.078; Cpk 0.91; expected over the limit 0.3 %; found 0\n  a Cpk of 0.91 means about one can in 325 needs re-rolling;\n  a small share - but a Cpk under 1.33 leaves no room for a\n  drift in the rolls, and dimensions are the fabricator's first\n  NCR cause (round s): the audit asks for the capability, and\n  the buyer's plan keeps ovality on every can, not on a sample\n\n\n\n\n\n\nشکل 47.6: بیضی‌شدگیِ چهل حلقهٔ آخرِ سازنده در برابرِ حدِ 0.7 % قطر. هیچ حلقه‌ای بیرون نیست، ولی پراکندگی جای کمی تا حد می‌گذارد (ساختگی).\n\n\n\n\nمثال 47.20 (زیرِ یک، ولی بی‌حلقهٔ بیرون از حد) پرسش. شاخصِ توان چقدر است و چه سهمی بیرون از حد انتظار می‌رود؟\nپاسخ. 0.91، حدودِ 0.3 %، یعنی یک حلقه در حدودِ ۳۲۵. در این چهل حلقه هیچ‌کدام بیرون نبود.\nتفسیر. «هیچ‌کدام بیرون نبود» با شاخصِ زیرِ ۱ سازگار است: چهل حلقه برای دیدنِ دنباله کم است. شاخص زیرِ 1.33 جایی برای رانشِ غلتک‌ها نمی‌گذارد. ممیزی توان را می‌خواهد و برنامهٔ خریدار بیضی‌شدگی را روی هر حلقه نگه می‌دارد.\n\n\n\n47.3.18 سرعتِ ساختِ سازه‌های فتوولتائیک\nایده. سازهٔ فتوولتائیک تعدادِ زیادی قطعهٔ یکسان است. زمان را آهنگِ کوبیدنِ پایه و سرهم‌کردنِ میز تعیین می‌کند. هر گروه از نشانه‌های نقشه‌برداری کار می‌کند.\nPV structures of 2,100 tables in a 60-day window (teaching rates)\n  posts: 25,200 at 220 a rig-day = 115 rig-days -&gt; 2 rigs\n  tables: at 9 a crew-day = 233 crew-days -&gt; 4 crews\n  every rig drives posts from the survey marks of lesson C:\n  a wrong mark repeats in a whole row - with 2 rigs, a day's\n  wrong mark is about 220 posts; the first row of each day is\n  surveyed before the rig moves on\n\nمثال 47.21 (۲۵٬۲۰۰ پایه در شصت روز) پرسش. چند دستگاهِ کوبش و چند گروهِ سرهم‌کردن لازم است؟\nپاسخ. 25,200 پایه در 220 پایه در روز یعنی 115 روز-دستگاه و ۲ دستگاه. 2100 میز در ۹ میز در روز یعنی 233 روز-گروه و ۴ گروه.\nتفسیر. یک نشانهٔ نادرست در یک روز حدودِ 220 پایه را جابه‌جا می‌کند (مثال 47.32). پس نخستین ردیفِ هر روز پیش از رفتنِ دستگاه نقشه‌برداری می‌شود. وارسی‌ای که یک ساعت هزینه دارد، یک روزِ کوبیدنِ دوباره را حذف می‌کند.\n\n\n\n47.3.19 گالوانیزه و خطوطِ برج به‌عنوانِ گلوگاه\nایده. فولادِ فتوولتائیک از دیگِ گالوانیزه می‌گذرد و برج‌ها از خطوطِ سازنده. ظرفیتِ این دو، نه کارخانهٔ نورد، تاریخ را تعیین می‌کند.\ngalvanizing the PV steel: one kettle of 45 t a day, 35% booked by others\n  3,211 t at 29.2 t a day for Plant P: 110 working days\n  against a 120-day supply window: fits\n  the kettle, not the rolling mill, sets the PV steel's date;\n  a lot re-galvanized (lesson B, Z-02) takes its slot again - a\n  rejected lot costs kettle days as well as zinc\ntower fabrication: 48 sections, 4 days a section on 2 lines\n  96 working days, a tower every 8 days; the crane takes one every 3\n  so fabrication starts at least 63 days before the first erection\n  with that lead, about 9 towers are made by the day the crane\n  reaches T05: another tower can be erected while T05's holds\n  close - re-sequencing removes round u's idle days, if that\n  tower's foundation and grout are ready too (ch 49)\n\nمثال 47.22 (شصت‌وسه روز پیش از نخستین برپایی) پرسش. دیگِ گالوانیزه چند روز کار دارد؟ ساختِ برج‌ها کِی باید آغاز شود؟\nپاسخ. \\(3211/29.2 = 110\\) روز، درونِ پنجرهٔ 120 روزه. ساختِ برج دست‌کم 63 روز پیش از نخستین برپایی: برجِ دوازدهم در روزِ \\(12 \\times 8 = 96\\) ساخته می‌شود و جرثقیل آن را در روزِ \\(11 \\times 3 = 33\\) می‌خواهد.\nتفسیر. محموله‌ای که دوباره گالوانیزه شود جای خود را در دیگ دوباره می‌گیرد، پس ردِ یک محموله روزِ دیگ هم هزینه دارد. با آن پیش‌دستی، وقتی جرثقیل به T05 می‌رسد حدودِ ۹ برج ساخته شده است و می‌توان برجِ دیگری را برپا کرد تا توقف‌های T05 بسته شوند (مثال 47.38).\n\n\n\n47.3.20 گونهٔ گواهی‌نامه\nایده. گواهی‌نامه دو گونه است. گونهٔ ویژه نتیجهٔ آزمون روی همان ورق‌های تحویلی را می‌دهد. گونهٔ غیرویژه سابقهٔ کلیِ تولیدِ کارخانه است، نه این ورق‌ها. EN 10204 این گونه‌ها را نام می‌برد (STD-015). برای عضوی که شکستنش بحرانی است، سفارش گونهٔ ویژه می‌خواهد، صادرشده به دستِ کسی مستقل از تولید.\nkind of certificate behind each plate\n  specific: tests on the plates delivered; non-specific: the mill's\n  general production record, not these plates\n  non-specific: P106, P108\n  a tower wall is a fracture-critical member: the order asks for\n  certificates from tests on the delivered plates, issued by\n  someone independent of production (EN 10204 names the kinds);\n  P106 is also the wrong grade, read straight off its\n  certificate; P108 is right in every value, but the values are\n  not from these plates - the kind of certificate is a check of\n  its own\n\nمثال 47.23 (عددهای درست از ورق‌های دیگر) پرسش. کدام ورق‌ها گواهی‌نامهٔ غیرویژه دارند و چرا P108 یافته است با آنکه همهٔ عددهایش درست‌اند؟\nپاسخ. P106 و P108. عددهای P108 از این ورق‌ها نیستند. پس دربارهٔ این ورق‌ها چیزی ثابت نمی‌کنند.\nتفسیر. گونهٔ گواهی‌نامه وارسیِ جدایی است. P106 ردهٔ نادرستش را روی گواهی‌نامهٔ خودش نوشته بود. P108 از هر وارسیِ عددی می‌گذشت. فقط پرسشِ «این عددها از کجا آمده‌اند؟» آن را نگه می‌دارد.\n\n\n\n47.3.21 ارزشِ نشانه‌های ورق در یک فراخوان\nایده. نشانه‌گذاریِ ورق روی هر حلقه چند دقیقه کار دارد. در یک فراخوانِ ذوب، همین نشانه‌ها دامنهٔ بازرسی را از همهٔ حلقه‌های میدان به چند حلقه کم می‌کنند (مثال 47.50).\nwhat plate-to-can marks are worth in one heat recall (teaching)\n  without marks every can of the farm is scanned: 480 cans, 173 k u\n  with marks and the heat register: 9 cans, 3.2 k u\n  marking all 480 cans at 6 minutes each: 5.8 k u\n  one recall pays for the marks many times over, before the\n  crane days of scanning erected towers are even counted -\n  traceability is bought in the factory and used on site\n\nمثال 47.24 (شش هزار واحد برای صرفه‌جوییِ صد و هفتاد) پرسش. یک فراخوان بی‌نشانه و با نشانه چقدر هزینه دارد؟\nپاسخ. بی‌نشانه 480 حلقه و 173 هزار واحد. با نشانه ۹ حلقه و 3.2 هزار واحد. نشانه‌گذاریِ همهٔ حلقه‌ها 5.8 هزار واحد.\nتفسیر. یک فراخوان هزینهٔ نشانه‌ها را چند برابر جبران می‌کند، حتی پیش از شمردنِ روزهای جرثقیل برای بازرسیِ برج‌های برپاشده. ردیابی در کارخانه خریده و در ساختگاه به کار برده می‌شود.\n\n\n\n47.3.22 محموله‌های پیچِ فلنج\nایده. پیش‌تنیدگیِ پیچ از گشتاور به روان‌کار بستگی دارد. پیچ‌های یک فلنج با هم تنیده می‌شوند. پس هر فلنج پیچ‌های یک محموله، یا محموله‌هایی با روان‌کارِ گواهی‌شدهٔ یکسان، می‌گیرد (بخش 30.4.9).\nflange bolts of T05 by lot (teaching)\n  flange    lots\n  T05-F1    BL-71 x120\n  T05-F2    BL-71 x96, BL-72 x24\n  T05-F3    BL-73 x88\n  T05-F4    BL-73 x60, BL-69 x12\n  flanges with mixed lots: T05-F2, T05-F4\n  lot with a different lubricant: BL-69 in T05-F4\n  the tension a torque gives depends on the lubricant: bolts of\n  one flange are tensioned as one set, so a flange takes bolts\n  of one lot (or lots with the same certified lubricant), and\n  the lot of every flange is in the erection record (ch 30)\n\nمثال 47.25 (دوازده پیچ با روان‌کارِ دیگر) پرسش. کدام فلنج‌ها محموله‌های آمیخته دارند و کدام یک مشکل است؟\nپاسخ. T05-F2 و T05-F4. در F2 دو محموله روان‌کارِ یکسان دارند. در F4 دوازده پیچِ BL-69 روان‌کارِ دیگری دارند.\nتفسیر. آن دوازده پیچ با گشتاورِ یکسان کشش متفاوتی می‌گیرند و یک قوسِ فلنج نرم‌تر می‌ماند. پیچ‌ها جایگزین می‌شوند و محمولهٔ هر فلنج در سابقهٔ برپایی می‌آید.\n\n\n\n47.3.23 روی با توزین و با سنجه\nایده. ضخامتِ روی را می‌شود با سنجهٔ مغناطیسی خواند یا از افزایشِ جرمِ قطعه در گالوانیزه حساب کرد: \\(t = \\Delta m/(A\\,\\rho_\\text{Zn})\\). روشِ دوم به کالیبراسیونِ سنجه و جای خوانش وابسته نیست.\nzinc on four posts by two methods: weighing before and after\n  galvanizing, and the magnetic gauge\n  post      gain kg   by mass um   by gauge um   difference\n  Z-01/17      0.84           98            98           +0\n  Z-01/42      0.83           97            97           +0\n  Z-02/08      0.62           72            73           +1\n  Z-03/11      1.29          109           107           -2\n  the two methods agree within a few micrometres on the good\n  lots and both put Z-02 below the rule: the weighing is the\n  referee when a gauge reading is disputed, because it does\n  not depend on the gauge's calibration or the spot chosen\n\nمثال 47.26 (داور در اختلاف) پرسش. پایهٔ Z-02/08 با توزین چند میکرون روی دارد؟\nپاسخ. \\(0.62/(1.20 \\times 7.14) = 0.072\\,\\text{mm}\\)، یعنی 72 µm. سنجه 73 µm داد.\nتفسیر. دو روش روی محموله‌های خوب در چند میکرون با هم می‌خوانند و هر دو Z-02 را زیرِ قاعده می‌گذارند. توزین داورِ اختلاف است، وقتی سازنده خوانشِ سنجه را نمی‌پذیرد.\n\n\n\n47.3.24 ضخامتِ پوشش به ازای بخش\nایده. فصلِ ۳۰ ضخامتِ فیلمِ خشکِ یک بخش را با دو قاعده سنجید (بخش 30.4.4). اینجا چهار بخش کنارِ هم می‌آیند تا الگو دیده شود: یک نقطهٔ نازک یا یک بخشِ کاملاً نازک.\nouter coating DFT by section, 30 readings each (teaching rule:\n  mean &gt;= 320 um, none below 80 % = 256 um)\n  section   mean um   lowest um   verdict\n        1       342         283   ok\n        2       343         266   ok\n        3       304         234   REPAIR (NCR-203)\n        4       351         292   ok\n  section 3 fails on its mean and its lowest reading:\n  thin all over - a paint line run thin, not a spot; the whole\n  section is re-coated to the coating maker's procedure, then\n  measured again; a spot repair would leave the rest thin\n  (ch 30)\n\nمثال 47.27 (بخشی که همه‌جا نازک است) پرسش. کدام بخش رد می‌شود و تعمیرش چیست؟\nپاسخ. بخشِ ۳ با میانگینِ 304 µm و کمینهٔ 234 µm. همه‌جا نازک است، پس کلِ بخش دوباره پوشش می‌گیرد.\nتفسیر. تعمیرِ نقطه‌ای بقیهٔ بخش را نازک می‌گذاشت. این همان NCR-203 است. روشِ تعمیر از سازندهٔ پوشش می‌آید و پس از آن دوباره سنجیده می‌شود.\n\n\n\n47.3.25 تجهیزاتِ درونیِ یک بخش\nایده. هر بخشِ برج فهرستی از تجهیزاتِ درونی دارد: سکو، نردبان، ریلِ ضدِسقوط، بست‌های کابل و روشنایی. فهرست وقتی امضا می‌شود که آخرین قلم نصب شده باشد. توزین (مثال 47.5) آن را تأیید می‌کند.\ninternals of tower section 3 against its list\n  missing: platform (1)\n  missing: platform hatch (1)\n  the 6 % mass gap of round t is the platform and its hatch;\n  the dossier said 'complete' because the list was signed at\n  the coating step - the internals list is signed after the\n  last item is fitted, and the weighing confirms it\n\nمثال 47.28 (سکویی که در پرونده بود) پرسش. شش درصد کمبودِ جرمِ بخشِ ۳ از کجاست؟\nپاسخ. سکو و دریچهٔ آن نصب نشده‌اند.\nتفسیر. فهرست در مرحلهٔ پوشش امضا شده بود و پرونده «کامل» می‌گفت. فهرستِ تجهیزات پس از آخرین قلم امضا می‌شود. دو سابقهٔ مستقل، یعنی فهرست و ترازو، هم را می‌سنجند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشکل 47.2 را بخوانید.\nحلقه و شمارهٔ ذوب را تعریف کنید.\nمعادلهٔ 47.5 را برای ورقِ P101 حساب کنید.\nچرا آزمونِ ضربه در دمای سفارش مهم است؟\nچرا میانگینِ سه آزمونِ ضربه کافی نیست؟\nگواهیِ جوشکار در کدام روز وارسی می‌شود؟\nچرا پوششِ آزمونِ غیرمخرب رده به رده سنجیده می‌شود؟\nپلهٔ میانِ دو حلقه از کجا می‌آید؟\nشکل 47.3 را بخوانید.\nچرا گالوانیزه با دو قاعده پذیرفته می‌شود؟\nمعادلهٔ 47.6 را برای میلگردِ 20 mm حساب کنید.\nسه قاعدهٔ بارنامه را نام ببرید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-c",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-c",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.4 پ. بازرسی و یکپارچه‌سازی در ساختگاه",
    "text": "47.4 پ. بازرسی و یکپارچه‌سازی در ساختگاه\n\n47.4.1 ثبتِ گزارش‌های عدم‌انطباق\nایده. هر یافتهٔ کارخانه یک گزارشِ عدم‌انطباق است: چه چیزی، کجا، کدام بخش و چه تصمیمی. گزارشِ باز تصمیمی است که هنوز کسی نگرفته. ثبت با سنِ گزارش‌های باز خوانده می‌شود (بخش 29.4.12).\nfabricator's NCR register on 2027-03-15: 7 raised, 5 open\n  open by age: &lt;30 days 2, 30-90 days 1, &gt;90 days 2\n  NCR-202 open 100 days: flange F2 flatness\n  NCR-207 open 136 days: door frame MT\n  an NCR left open for months is a decision nobody took: the\n  door-frame MT and the flange flatness block the release of\n  sections 1 and 2 - the register is reviewed weekly with an\n  owner and a date for each open item (ch 40)\ncauses of the fabricator's last 40 NCRs (synthetic)\n  cause        count   share   cumulative\n  dimensions      14     35%          35%\n  coating          9     22%          57%\n  welding          8     20%          78%\n  documents        5     12%          90%\n  materials        3      8%          98%\n  other            1      2%         100%\n  two causes make 57%: dimensions (ovality, flange\n  flatness) and coating - the audit of the fabricator (ch 39)\n  goes to the rolling, the flange welding sequence and the\n  paint shop first\n\nمثال 47.29 (صدوسی‌وشش روز باز) پرسش. کدام گزارش‌ها بیش از ۹۰ روز باز مانده‌اند؟ دو علتِ بزرگِ گزارش‌های سازنده چیست؟\nپاسخ. NCR-202 (تختیِ فلنجِ F2، ۱۰۰ روز) و NCR-207 (آزمونِ ذراتِ مغناطیسیِ چارچوبِ در، ۱۳۶ روز). از ۴۰ گزارشِ گذشته، ابعاد و پوشش 57 % را می‌سازند.\nتفسیر. دو گزارشِ کهنه ترخیصِ بخش‌های ۱ و ۲ را نگه می‌دارند. ثبت هر هفته با مسئول و تاریخ برای هر گزارشِ باز مرور می‌شود (فصلِ ۴۰). ممیزیِ سازنده (فصلِ ۳۹) اول به نورد، ترتیبِ جوشِ فلنج و کارگاهِ رنگ می‌رود.\n\n\n\n47.4.2 پروندهٔ بخشِ ۱\nایده. پروندهٔ هر بخش فهرستی از سندهاست. گواهیِ ترخیص آخرین سطر است: فقط وقتی امضا می‌شود که سطرهای بالایش کامل باشند.\ntower section 1 dossier: 8 of 12 documents complete\n  missing or incomplete, and why:\n    welder qualifications on the weld dates: b_welders (3 joints)\n    NDT reports to the plan: b_ndt (attachments 4 %)\n    NCR register with closures: c_ncr (5 open)\n    release note signed by the buyer's inspector: waits for the rest\n  the release note is the last line for a reason: it may be\n  signed only when every line above it is complete; a section\n  shipped on a signed note with open lines carries its holes\n  to site, where they cost a crane day each (ch 31)\n\nمثال 47.30 (هشت از دوازده) پرسش. چه چیزی پروندهٔ بخشِ ۱ را ناقص می‌کند؟\nپاسخ. گواهیِ جوشکاران در روزهای جوش (مثال 47.8)، گزارش‌های آزمونِ غیرمخرب برابرِ برنامه (مثال 47.9)، ثبتِ گزارش‌های عدم‌انطباق با بستن‌ها (مثال 47.29) و گواهیِ ترخیص که منتظرِ بقیه است.\nتفسیر. بخشی که با گواهیِ امضاشده و سطرهای باز حمل شود، حفره‌هایش را به ساختگاه می‌برد. آنجا هر حفره یک روزِ جرثقیل هزینه دارد (فصلِ ۳۱).\n\n\n\n47.4.3 ترازِ قفسهٔ پیچِ مهار، پیش و پس از بتن‌ریزی\nایده. قفسهٔ پیچِ مهار پیش از بتن‌ریزی تراز می‌شود. بتن‌ریزی ممکن است آن را جابه‌جا کند. ترازِ فلنجِ بالای قفسه در هشت نقطه روی دایره پیش و پس از بتن‌ریزی سنجیده می‌شود. بهترین صفحه از این هشت عدد با کمترین مربعات به‌دست می‌آید:\n\\[\nz(\\theta) = a + b\\cos\\theta + c\\sin\\theta, \\qquad\n\\text{tilt} = \\frac{\\sqrt{b^2 + c^2}}{R}\n\\tag{47.7}\\]\nanchor-cage top flange levelled at 8 points before and after the pour\n  (teaching limit 1.0 mm/m tilt)\n  before: tilt 0.08 mm/m;  after: tilt 0.92 mm/m toward 116 deg\n  at the hub (100 m up) the after-pour tilt is 92 mm of lean\n  inside the teaching limit, but 11 times the tilt before the pour:\n  the cage moved during the pour (concrete pushing one side);\n  the level is fixed with the grout's thickness before the\n  tower goes up, a decision for the turbine maker and the\n  foundation engineer - the before-and-after survey is the\n  only proof of when it moved\n\n\n\n\n\n\nشکل 47.7: ترازِ فلنجِ بالای قفسهٔ پیچِ مهار در هشت نقطه، پیش و پس از بتن‌ریزی.\n\n\n\n\nمثال 47.31 (نود میلی‌متر در ارتفاعِ توپی) پرسش. شیب پس از بتن‌ریزی چقدر است و در ارتفاعِ توپی چه می‌کند؟\nپاسخ. 0.92 mm/m، یازده برابرِ 0.08 پیش از بتن‌ریزی. در 100 m یعنی 92 mm کجی.\nتفسیر. عدد درونِ حدِ آموزشیِ 1.0 mm/m است، ولی بیشترِ آن را مصرف کرده و جای کمی برای خطاهای بعدی، مانندِ تختیِ فلنجِ برج، گذاشته است. قفسه هنگامِ بتن‌ریزی جابه‌جا شد. اینکه ضخامتِ گروت تراز را درست کند یا نه، تصمیمِ سازندهٔ توربین و مهندسِ پی است. فقط سنجشِ پیش و پس نشان می‌دهد قفسه کِی جابه‌جا شد.\n\n\n\n47.4.4 پایه‌های میز پس از نصب: سیستماتیک یا تصادفی\nایده. جای پایه‌های نصب‌شده با طرح مقایسه می‌شود. خطاها دو گونه‌اند: تصادفی، از دقتِ کوبیدنِ هر پایه، و سیستماتیک، وقتی یک ردیفِ کامل جابه‌جا شده است. میانهٔ هر ردیف گونهٔ دوم را جدا می‌کند و پراکندگیِ باقیمانده گونهٔ اول را.\nPV posts of block PVF1-1 surveyed: 10 rows x 12 posts, offset from design (mm)\n  tolerance +/-25 mm; posts outside: 9 of 120\n  row median offsets: -1, +3, +4, +0, +2, -2, +31, -6, +2, -2\n  rows shifted as a whole: 7; spread inside rows sd 7.1 mm\n  9 of the 9 posts outside sit in row 7, shifted as a\n  whole - the string line was set from a wrong survey mark, not\n  a careless crew; the fix is the mark and the row (the table\n  rails can take the shift or the row is re-driven), recorded\n  in the as-built survey\n\nمثال 47.32 (یک نشانهٔ نقشه‌برداری، نه یک گروهِ بی‌دقت) پرسش. نُه پایهٔ بیرون از رواداری کجا هستند و چرا؟\nپاسخ. هر نُه در ردیفِ ۷ هستند که میانه‌اش +31 mm است. پراکندگیِ درونِ ردیف‌ها 7.1 mm است، مثلِ بقیه.\nتفسیر. خطِ ریسمانِ ردیفِ ۷ از یک نشانهٔ نقشه‌برداریِ نادرست کشیده شد. گروهِ کار دقیق بود. راهِ حل نشانه و همان ردیف است: ریل‌های میز جابه‌جایی را می‌پذیرند یا ردیف دوباره کوبیده می‌شود، به تصمیمِ طراح. تصمیم در نقشه‌برداریِ چون‌ساخت ثبت می‌شود (بخش 29.2.1).\n\n\n\n47.4.5 کارخانه یا ساختگاه: چه کسی می‌پذیرد\nایده. قطعهٔ پیش‌ساخته در کارخانه پذیرفته می‌شود و در ساختگاه فقط برای آسیبِ حمل دوباره وارسی می‌شود. قطعهٔ درجا ساخته‌شده، مانندِ پیِ بتنی، همان‌جا پذیرفته می‌شود و سابقه‌اش در ساختگاه آغاز می‌شود. وارسیِ مستقل محافظِ خریدار در برابرِ هر دو است.\nfactory or site: where each product is made and who checks it\n  item                         where\n    checked by; independent check\n  tower sections               factory\n    fabricator QC, buyer's inspector; third-party NDT sample\n  tower erection and bolting   site\n    erector, turbine maker; torque records audit\n  anchor cage                  factory + site\n    maker; foundation contractor; survey before and after pour\n  foundation concrete          site (cast in place)\n    contractor, supplier; independent cubes\n  PV tables and posts          factory + site\n    maker; installer; post survey, pull tests\n  tracker rows                 factory + site\n    maker; installer; row survey, drive EOL\n  substation steel             factory\n    fabricator; zinc and bolt audit\n  a prefabricated item is accepted at the factory and checked\n  again only for transport damage; a cast-in-place item is\n  accepted where it is made - its records start on site, and\n  the independent check is the buyer's protection against\n  both\n\n\n\nجدول 47.2: جدایی کارخانه و ساختگاه در پذیرش\n\n\n\n\n\n\n\n\n\n\n\nساخت در کارخانه\nساخت در ساختگاه\n\n\n\n\nنمونه\nبخش‌های برج، سازهٔ پست\nپیِ بتنی، کوبیدنِ پایه‌ها\n\n\nفرایندِ دارای صلاحیت\nروشِ جوش، کارگاهِ رنگ\nطرحِ اختلاط، روشِ بتن‌ریزی\n\n\nافرادِ دارای صلاحیت\nجوشکار، بازرسِ آزمونِ غیرمخرب\nسرپرستِ بتن‌ریزی، نقشه‌بردار\n\n\nشاهدِ پذیرش\nپرونده و گواهیِ ترخیص\nبارنامه، نمونه‌ها، نقشه‌برداری\n\n\nرواداری\nابعادِ کارخانه\nرواداریِ نصب و تراز\n\n\nوارسیِ دوباره\nآسیبِ حمل\nظاهر و ابعاد پس از برداشتنِ قالب\n\n\n\n\n\n\nbuyer's inspection of the 12 towers (teaching)\n  every hold point of every section: 288 visits, 96 inspector-days\n  2 towers in full, the rest at plate receipt and release: 128 visits, 43 days\n  the saving is real only if the records of the towers not\n  witnessed are read line by line (lessons B and C): sampling\n  the visits is not sampling the records\n\nمثال 47.33 (نمونه‌گیری از بازدید، نه از سابقه) پرسش. بازرسیِ همهٔ نقطه‌های توقفِ ۱۲ برج چند روز است؟ با دو برجِ کامل و بقیه در دریافتِ ورق و ترخیص؟\nپاسخ. 288 بازدید یعنی 96 روزِ بازرس. با نمونه‌گیری 128 بازدید یعنی 43 روز.\nتفسیر. صرفه‌جویی فقط وقتی واقعی است که سابقهٔ برج‌هایی که شاهد نبودیم سطر به سطر خوانده شود (بخش‌های «ب» و «پ»). نمونه‌گیری از بازدید، نمونه‌گیری از سابقه نیست.\n\n\n\n47.4.6 خطاهای رایج\n\nبستنِ گزارشِ عدم‌انطباق بی‌تصمیمِ ثبت‌شده، یا نخواندنِ سنِ گزارش‌های باز (مثال 47.29).\nامضای گواهیِ ترخیص پیش از کامل‌شدنِ سطرهای پرونده (مثال 47.30).\nترازکردنِ قفسه فقط پیش از بتن‌ریزی (مثال 47.31).\nخواندنِ خطای سیستماتیک به‌جای خطای گروهِ کار (مثال 47.32).\nنمونه‌گیری از سابقه به بهانهٔ نمونه‌گیری از بازدید (مثال 47.33).\n\n\n\n47.4.7 جرمِ حمل در برابرِ برنامهٔ لجستیک\nایده. فصلِ ۳۱ بارِ محور، پل‌ها و جدولِ جرثقیل را با جرمِ بخش‌ها حساب کرد (بخش 31.2.1). آن جرم‌ها فقط پوسته بودند. فولادِ خستگی و تجهیزات را به بخش‌ها می‌افزاییم.\nsection masses for transport and lifting: ch 31's plan against\n  this chapter's take-off (fatigue steel low down, +12 % fittings)\n  section   ch 31 t   now t   change\n        1       124     159     +28%\n        2        96     122     +27%\n        3        71      79     +11%\n        4        50      57     +15%\n  section 1 is 35 t heavier than the transport plan:\n  ch 31's axle loads, bridge checks and crane chart were run on\n  the shell alone - the weighed mass of each section goes back\n  to the logistics plan before the first convoy (ch 31)\n\nمثال 47.34 (سی‌وپنج تن بیشتر روی همان پل) پرسش. بخشِ ۱ چقدر از برنامهٔ حمل سنگین‌تر است؟\nپاسخ. \\((122.2 + 20) \\times 1.12 = 159\\,\\text{t}\\) در برابرِ 124 t، یعنی 35 t یا 28 % بیشتر.\nتفسیر. بارِ محور، بررسیِ پل‌ها و جدولِ جرثقیلِ فصلِ ۳۱ با پوسته حساب شدند. جرمِ توزین‌شدهٔ هر بخش (مثال 47.5) پیش از نخستین کاروان به برنامهٔ لجستیک برمی‌گردد. این یافته از وصلِ دو فصل پیدا شد، نه از هیچ‌کدام به‌تنهایی.\n\n\n\n47.4.8 اقلامِ مدفون پیش از بتن‌ریزی\nایده. در قفسهٔ میلگرد، پیش از بتن‌ریزی، اقلامی کار گذاشته می‌شوند که بعداً جایی برای افزودنشان نیست: دنباله‌های زمین، لوله‌های کابل، زهکش. فهرستِ آن‌ها با نقشه سنجیده می‌شود.\nembedded items of the T05 foundation checked against the drawing\n  before the pour\n  missing: earthing tail S (1)\n  missing: spare duct (1)\n  2 items: about 2 h each to place now; after the pour\n  about 32 h each (core drilling through reinforced concrete,\n  a structural engineer's approval, a new earthing route) - in\n  lab D's plan the embedded items are a witness point; this\n  result is the argument for making them a hold point\n\nمثال 47.35 (دو ساعت یا سی‌ودو ساعت) پرسش. چه چیزی کم است و هزینهٔ درست‌کردنش پیش و پس از بتن‌ریزی چیست؟\nپاسخ. دنبالهٔ زمینِ جنوبی و لولهٔ یدک. حدودِ ۲ ساعت هر کدام پیش از بتن‌ریزی، و حدودِ ۳۲ ساعت پس از آن، با مغزه‌گیری در بتنِ مسلح، تأییدِ مهندسِ سازه و مسیرِ تازهٔ زمین.\nتفسیر. در برنامهٔ آزمایشگاهِ «ت» اقلامِ مدفون یک نقطهٔ شاهد بودند (مثال 47.47). این نتیجه دلیلی است برای اینکه نقطهٔ توقف شوند. برنامهٔ بازرسی با یافته‌هایش بهتر می‌شود.\n\n\n\n47.4.9 سکوی کانتینرهای باتری\nایده. کانتینرِ باتری روی شش نقطهٔ تکیه می‌نشیند. اختلافِ ترازِ این نقطه‌ها قابِ کانتینر را می‌پیچاند. ترازِ هر سکو پیش از نصب نقشه‌برداری می‌شود.\nbattery container plinths: level at six support points (teaching\n  limit 6 mm between the highest and lowest support)\n  container   range mm   verdict\n  C1                 3   ok\n  C2                 3   ok\n  C3                 2   ok\n  C4                 2   ok\n  C5                18   SHIM PLAN\n  C6                 2   ok\n  C7                 2   ok\n  C8                 3   ok\n  out: C5 - an 18 mm fall along one side twists the\n  container frame: doors bind, racks lean and the busbar joints\n  of ch 45 see a load they were not built for; the shim plan\n  is the container maker's, with the plinth's survey on file\n\nمثال 47.36 (هجده میلی‌متر در یک سو) پرسش. کدام سکو برنامهٔ لایی می‌خواهد؟\nپاسخ. C5 با 18 mm اختلاف، که در امتدادِ یک سو بیشتر می‌شود، در برابرِ حدِ آموزشیِ 6 mm.\nتفسیر. قابِ پیچیده درها را گیر می‌اندازد، رک‌ها را کج می‌کند و اتصال‌های شینهٔ فصلِ ۴۵ را زیرِ باری می‌برد که برایش ساخته نشده‌اند. برنامهٔ لایی کارِ سازندهٔ کانتینر است و نقشه‌برداریِ سکو در پرونده می‌ماند.\n\n\n\n47.4.10 گروتی که قفسهٔ کج را تراز می‌کند\nایده. شیبِ قفسه پس از بتن‌ریزی (مثال 47.31) با ضخامتِ گروت زیرِ فلنج جبران می‌شود. پرسش این است که ضخامت در بازهٔ مجاز می‌ماند یا نه. فصلِ ۳۰ استحکامِ گروت را سنجید (بخش 30.3.8).\ngrout that levels the tower on the T05 cage (tilt 0.92 mm/m)\n  across the 4.3 m ring the cage falls 3.9 mm\n  grout of nominal 60 mm becomes 58.0 to 62.0 mm (teaching range 50-80)\n  inside the range: the grout can take the tilt, and the tower\n  stands plumb - provided the grout's own records (cubes, cure,\n  thickness at 8 points) are kept; the decision is the turbine\n  maker's, as lesson C said (ch 30 grout)\n\nمثال 47.37 (چهار میلی‌متر در شصت) پرسش. ضخامتِ گروت در دو سوی حلقه چقدر می‌شود؟\nپاسخ. شیبِ 0.92 mm/m در 4.3 m یعنی 3.9 mm اختلاف. گروتِ 60 mm از 58.0 تا 62.0 mm می‌شود، درونِ بازهٔ آموزشیِ 50–80 mm.\nتفسیر. گروت می‌تواند کجی را بگیرد و برج شاقول می‌ایستد، به شرطِ آنکه سابقه‌های خودِ گروت، یعنی نمونه‌ها، عمل‌آوری و ضخامت در هشت نقطه، نگه داشته شوند. تصمیم با سازندهٔ توربین است.\n\n\n\n47.4.11 برپایی در برابرِ ترخیصِ بخش‌ها\nایده. جرثقیل هر سه روز یک برج برپا می‌کند. اگر برجی هنوز ترخیص نشده باشد، جرثقیل منتظر می‌ماند. هر روزِ انتظار هزینهٔ آماده‌باش دارد.\ncrane erection of 12 turbines against the release of their towers\n  (one turbine every 3 days, crane standby 18 k u a day; teaching)\n  finished on day 43; crane idle 7 days (126 k u)\n  with every tower released on time: day 36, idle 0\n  the crane waited for: T05 (ready day 19, crane free day 12)\n  T05's section 1 carried the eight holds of lab D; each\n  dossier gap of lesson C becomes crane days here (ch 31)\n\n\n\n\n\n\nشکل 47.8: روزِ ترخیصِ هر برج و روزِ آغازِ برپایی‌اش. جرثقیل فقط برای T05 منتظر ماند، که بخشِ ۱ آن توقف‌های آزمایشگاهِ «ت» را داشت (ساختگی).\n\n\n\n\nمثال 47.38 (هفت روز آماده‌باشِ جرثقیل) پرسش. جرثقیل چند روز منتظر ماند و هزینه‌اش چیست؟\nپاسخ. ۷ روز برای T05 که در روزِ ۱۹ ترخیص شد و جرثقیل از روزِ ۱۲ آزاد بود: \\(7 \\times 18 = 126\\) هزار واحد. برپایی در روزِ 43 تمام شد به‌جای 36.\nتفسیر. هر کمبودِ پرونده در بخشِ «پ» اینجا به روزِ جرثقیل تبدیل می‌شود (فصلِ ۳۱). با پیش‌دستیِ کافی در ساختِ برج‌ها، برجِ دیگری جای T05 برپا می‌شد (مثال 47.22)، به شرطِ آماده‌بودنِ پی و گروتِ آن.\n\n\n\n47.4.12 انتظار در نقطه‌های توقف\nایده. نقطهٔ توقف کار را تا امضای مهندس نگه می‌دارد. اگر مهندس دو بار در هفته به ساختگاه بیاید و کار بی‌خبر آماده شود، کار به‌طورِ میانگین نیمِ فاصلهٔ بازدیدها منتظر می‌ماند.\ndays a foundation waits at its 6 hold points for the engineer\n  engineer on site 2 times a week; 12 foundations (synthetic)\n  waiting when the work is simply ready: 123 days in all, 10.2 a foundation\n  with 2 days' notice of each hold: 20 days in all\n  a hold point costs time only when nobody planned it: the\n  look-ahead schedule names each hold and books the engineer\n  (ch 49) - the hold itself is not the delay, the surprise is\n\nمثال 47.39 (انتظار از غافلگیری است، نه از نقطهٔ توقف) پرسش. دوازده پی در شش نقطهٔ توقف چقدر منتظر می‌مانند؟ با دو روز آگاهیِ پیشین؟\nپاسخ. 123 روز در کل، 10.2 روز برای هر پی. با آگاهیِ دوروزه 20 روز.\nتفسیر. نقطهٔ توقف فقط وقتی زمان می‌گیرد که کسی آن را برنامه‌ریزی نکرده باشد. برنامهٔ پیش‌نگر هر توقف را نام می‌برد و مهندس را رزرو می‌کند (فصلِ ۴۹). خودِ توقف تأخیر نیست، غافلگیری است.\n\n\n\n47.4.13 بازرسیِ بخش‌ها هنگامِ رسیدن\nایده. هر بخش هنگامِ رسیدن به ساختگاه برای آسیبِ حمل بازرسی می‌شود. آسیبِ پوشش ترمیم و ثبت می‌شود. فرورفتگی در دیواره‌ای که خستگی می‌بیند، گزارشِ عدم‌انطباق است (فصلِ ۳۱).\nsections inspected on arrival at site (teaching)\n  section   coating damage m2   share    dents   action\n  T05-1                   0.8    0.24%       0   touch-up record\n  T05-2                   2.6    0.84%       1   NCR, maker's repair\n  T05-3                   0.3    0.11%       0   touch-up record\n  T05-4                   0.5    0.20%       0   touch-up record\n  T05-2 came with a dent near a flange: dents in a wall that\n  carries fatigue are assessed by the maker and the designer,\n  not filled; coating damage is touched up to the coating\n  maker's repair procedure, with its own DFT readings, before\n  the section is lifted\n\nمثال 47.40 (فرورفتگی نزدیکِ فلنج) پرسش. کدام بخش گزارشِ عدم‌انطباق می‌گیرد؟\nپاسخ. T05-2 با یک فرورفتگی نزدیکِ فلنج و 0.84 % آسیبِ پوشش.\nتفسیر. فرورفتگی را سازنده و طراح ارزیابی می‌کنند و آن را پر نمی‌کنند. آسیبِ پوشش با روشِ تعمیرِ سازندهٔ پوشش و با خوانش‌های ضخامتِ خودش پیش از بالابردنِ بخش ترمیم می‌شود.\n\n\n\n47.4.14 برنامهٔ حمل و بالابری با جرمِ تازه\nایده. بخشِ ۱ اکنون 159 t است (مثال 47.34). وارسی‌های بارِ محور و بالابریِ فصلِ ۳۱ با این جرم دوباره اجرا می‌شوند (بخش 31.2.2).\ntower section 1 at 159 t (was 124 t in ch 31): axles and lift again\n  trailer axles   trailer t   tractor kN/axle   trailer kN/axle\n             14          34                93               130  over\n             16          38                93               116\n             18          42                93               105\n  lift at 14 m: (159 + 6) t against 230 t: use 0.72 (was 0.57)\n  fourteen axles, ch 31's choice, are now over the permit; the\n  section needs the nacelle's sixteen-axle trailer and a new\n  permit, and the bridge checks are run again - the crane\n  still lifts it with margin\n\nمثال 47.41 (چهارده محور دیگر کافی نیست) پرسش. با چهارده محور، بارِ هر محورِ تریلر چقدر است؟ جرثقیل چه می‌شود؟\nپاسخ. 130 kN در برابرِ حدِ 120 kN پروانه. با شانزده محور 116 kN. بهره‌گیری از جرثقیل در 14 m از 0.57 به 0.72 می‌رسد.\nتفسیر. بخش به تریلرِ شانزده‌محوریِ ناسل و یک پروانهٔ تازه نیاز دارد و بررسیِ پل‌ها دوباره انجام می‌شود. جرثقیل هنوز با حاشیه بلند می‌کند. این یافته از وصلِ برآوردِ مقادیرِ این فصل به لجستیکِ فصلِ ۳۱ پیدا شد.\n\n\n\n47.4.15 فاصلهٔ یاتاقانِ ردیاب و دمای نصب\nایده. یاتاقانِ ردیاب باید در هر دو سو جای حرکت داشته باشد (مثال 47.4). فاصلهٔ هر سو به دمای لوله در روزِ نصب بستگی دارد.\ntracker bearing gap set at installation, end bearing 30 m from the fixed point\n  (tube from -10 to 70 C; steel alpha 1.2e-05)\n  install C   room to grow mm   room to shrink mm\n          5              23.4                 5.4\n         20              18.0                10.8\n         35              12.6                16.2\n         50               7.2                21.6\n  the same bearing set at noon and at dawn needs different\n  room on each side: the installer reads the tube temperature\n  and sets the gap from this table - and writes both down, so\n  the record explains any bearing found tight later (round s)\n\nمثال 47.42 (سپیده‌دم یا ظهر) پرسش. یاتاقانی که در 5 °C و یاتاقانی که در 50 °C تنظیم شود، چه جایی برای کشیدگی دارند؟\nپاسخ. در 5 °C 23.4 mm برای کشیدگی و 5.4 mm برای جمع‌شدن. در 50 °C 7.2 و 21.6 mm.\nتفسیر. نصب‌کننده دمای لوله را می‌خوانَد، فاصله را از جدول می‌گذارد و هر دو را می‌نویسد. سابقه هر یاتاقانی را که بعداً تنگ پیدا شود توضیح می‌دهد.\n\n\n\n47.4.16 نمونه‌گیری از بست‌های سازهٔ فتوولتائیک\nایده. سازهٔ فتوولتائیک صدها هزار بست دارد. وارسیِ همه ممکن نیست. اگر \\(p\\) سهمِ بست‌های شل باشد، نمونه‌ای که با اطمینانِ \\(C\\) دست‌کم یکی را ببیند:\n\\[\nn = \\frac{\\ln(1 - C)}{\\ln(1 - p)}\n\\tag{47.8}\\]\nPV fasteners: about 140 a table, 294,000 in the field\n  to see at least one loose fastener with 95% confidence when 1% are loose:\n  n = ln(1 - 0.95) / ln(1 - 0.01) = 299 fasteners checked,\n  none loose to accept\n  the sample does not depend on the field's size; it is spread\n  over crews, days and table types, because a loose fastener\n  comes from one crew's tool or one day's rush (ch 40 sampling)\n\nمثال 47.43 (سیصد بست از سیصد هزار) پرسش. برای 95 % اطمینان وقتی 1 % شل‌اند، چند بست وارسی می‌شود؟\nپاسخ. \\(\\ln 0.05/\\ln 0.99 = 299\\) بست، بی هیچ بستِ شل برای پذیرش.\nتفسیر. اندازهٔ نمونه به اندازهٔ میدان وابسته نیست. ولی نمونه میانِ گروه‌ها، روزها و گونه‌های میز پخش می‌شود، چون بستِ شل از ابزارِ یک گروه یا شتابِ یک روز می‌آید (فصلِ ۴۰).\n\n\n\n47.4.17 هشدارِ هفت‌روزه\nایده. نتیجهٔ ۲۸روزه تصمیم می‌گیرد، ولی ۲۱ روز دیر است. نتیجهٔ ۷روزه با یک نسبتِ آموزشی پیش‌بینی می‌شود و هشداری زودهنگام می‌دهد.\n7-day results as an early warning (teaching ratio 7/28 day = 0.7)\n  predicted 28-day mean against the 39 MPa of the conformity rule\n  pour   7-day mean   predicted 28-day   warning\n  F01          28.7               41.0   -\n  F02          30.2               43.1   -\n  F03          25.9               37.0   YES\n  F04          26.2               37.4   YES\n  F05          29.5               42.1   -\n  F06          28.3               40.5   -\n  warned at day 7: F03, F04 - the same two pours that\n  failed at 28 days (lesson B); 21 days earlier the engineer can\n  plan cores, and the next pours can be held to a closer watch\n  - the 28-day result still decides\n\n\n\n\n\n\nشکل 47.9: میانگینِ ۲۸روزهٔ پیش‌بینی‌شده از نتیجهٔ ۷روزه و میانگینِ یافته‌شده، برای هر بتن‌ریزی، با خطِ قاعدهٔ انطباق (ساختگی).\n\n\n\n\nمثال 47.44 (بیست‌ویک روز زودتر) پرسش. کدام بتن‌ریزی‌ها در روزِ ۷ هشدار می‌گیرند؟\nپاسخ. F03 و F04، با پیش‌بینیِ 37.0 و 37.4 MPa. همان دو که در روزِ ۲۸ نابسامان بودند.\nتفسیر. با ۲۱ روز زودتر، مهندس مغزه‌گیری را برنامه می‌ریزد و بتن‌ریزی‌های بعدی زیرِ نظرِ نزدیک‌تر می‌روند. نسبت آموزشی است و تصمیم هنوز با نتیجهٔ ۲۸روزه است.\n\n\n\n47.4.18 نمونه‌های بتن تا کامیون\nایده. هر نمونهٔ بتن از یک کامیون گرفته می‌شود. اگر شمارهٔ کامیون روی برچسبِ نمونه نوشته شود، نتیجهٔ پایین را می‌شود به بارنامهٔ همان کامیون رساند (مثال 47.14).\npour F04: each specimen against the truck it was taken from\n  F04-1 &lt;- truck 21, F04-2 &lt;- ?, F04-3 &lt;- truck 24\n  the low result (30.2 MPa) is specimen F04-2, whose truck was not\n  written: whether a truck was weak or the specimen was badly\n  made can no longer be told - the engineer must core the\n  foundation; one line on the specimen label would have pointed\n  to one truck's ticket (lesson B) and perhaps saved the cores\n\nمثال 47.45 (یک سطرِ نانوشته، یک مغزه‌گیری) پرسش. چرا نمی‌شود گفت پایینیِ F04 از کامیون است یا از نمونه؟\nپاسخ. نمونهٔ F04-2 که 30.2 MPa داد، شمارهٔ کامیون ندارد.\nتفسیر. بی‌آن سطر، تنها راه مغزه‌گیری از پی است. با آن، بارنامهٔ یک کامیون، یعنی زمان، دما و آبِ افزوده، شاید پاسخ را داده بود و مغزه‌ها را لازم نمی‌کرد. زنجیرهٔ نگه‌داریِ نمونه بخشی از سابقهٔ بتن است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nگزارشِ عدم‌انطباق چه چیزهایی را ثبت می‌کند؟\nچرا سنِ گزارش‌های باز خوانده می‌شود؟\nدو علتِ بزرگِ گزارش‌های سازنده چیست؟\nچرا گواهیِ ترخیص آخرین سطرِ پرونده است؟\nمعادلهٔ 47.7 را توضیح دهید.\nشکل 47.7 را بخوانید.\nشیبِ 0.5 mm/m در 100 m چقدر کجی است؟\nخطای سیستماتیک و تصادفی را در نقشه‌برداریِ پایه‌ها جدا کنید.\nجدول 47.2 را توضیح دهید.\nوارسیِ مستقل چه کاری می‌کند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-d",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-d",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.5 ت. آزمایشگاهِ پرونده‌های کیفیت",
    "text": "47.5 ت. آزمایشگاهِ پرونده‌های کیفیت\nهدفِ آزمایشگاه. سه کار با یک بستهٔ ساختگی: بازبینیِ پروندهٔ ساختِ برج تا تصمیمِ ترخیصِ هر بخش، نوشتنِ برنامهٔ بازرسی و کیفیتِ یک پی از یک مبنای ژئوتکنیکیِ فرضی، و فهرستِ تصمیم‌هایی که فقط مهندسانِ دارای صلاحیت می‌گیرند. سپس دو پرسشِ بزرگ‌تر: پرونده‌های همهٔ برج‌ها و ردیابیِ یک عیب از حلقه به ذوب و به برج‌های دیگر. همه روی سابقه‌های ساختگی.\nبرنامه:\npython -m companion.ch47.lab_d\n\n47.5.1 تصمیمِ ترخیصِ هر بخش\nایده. همهٔ یافته‌های سابقه‌ها، یعنی گواهی‌نامه‌ها، جوشکاران، آزمونِ غیرمخرب و گزارش‌های عدم‌انطباق، به بخشی که به آن تعلق دارند برده می‌شوند. بخشی ترخیص می‌شود که هیچ یافتهٔ بازی نداشته باشد. هر یافته با یک سابقه بسته می‌شود، نه با امضا.\ndef holds_by_section() -&gt; dict[int, list[str]]:\n    \"\"\"Collect every open finding of the records against its section.\"\"\"\n    holds: dict[int, list[str]] = {k: [] for k in (1, 2, 3, 4)}\n    for c in src.CERTS:\n        for p in cv.check_cert(c, src.ORDER):\n            for can in src.PLATES[c[\"plate\"]]:\n                sec = int(can.split(\"-\")[0])\n                msg = f\"{c['plate']}: {p}\"\n                if msg not in holds[sec]:\n                    holds[sec].append(msg)\n    for j, w, p, pos, d in src.WELD_LOG:\n        r = cv.qualified(src.WELDERS[w], p, pos, d)\n        if r != \"ok\":\n            holds[1].append(f\"{j}: {r}\")\n    for k, (share, low) in cv.coverage(src.NDT_PLAN, src.NDT_DONE).items():\n        if low:\n            holds[1].append(f\"NDT {k} {share:.0%}\")\n    for n in src.NCRS:\n        if not n[\"closed\"]:\n            sec = {\"NCR-202\": 2, \"NCR-203\": 3, \"NCR-205\": 1, \"NCR-206\": 1,\n                   \"NCR-207\": 1}[n[\"id\"]]\n            holds[sec].append(f\"{n['id']} open\")\n    return holds\nrelease decision for each tower section from its records\n  section 1: HOLD - 8 open\n    P103: impact tested at 0 C (ordered -20 C)\n    C1-02: expired 2027-02-28\n    F1-01: not qualified in position PF\n    D1-01: not qualified for FCAW\n    NDT attachments 4%\n    NCR-205 open\n    NCR-206 open\n    NCR-207 open\n  section 2: HOLD - 3 open\n    P104: impact energy 22 J below 27 J\n    P105: CEV 0.49 above 0.43\n    NCR-202 open\n  section 3: HOLD - 2 open\n    P106: grade S275 (ordered S355)\n    NCR-203 open\n  section 4: RELEASE\n  only section 4 may ship; holds: section 1 8, section 2 3, section 3 2 -\n  each one closed by a record\n  (a re-test, an NDT report, a qualification, a designer's\n  acceptance), not by a signature on the release note\n\nمثال 47.46 (یک بخش از چهار) پرسش. کدام بخش‌ها ترخیص می‌شوند؟ بخشِ ۱ چند یافتهٔ باز دارد؟\nپاسخ. فقط بخشِ ۴. بخشِ ۱ هشت یافته دارد، بخشِ ۲ سه و بخشِ ۳ دو.\nتفسیر. یافته‌های بخشِ ۱ از چهار سابقهٔ جدا می‌آیند: یک ورق، سه جوش، یک ردهٔ آزمونِ غیرمخرب و سه گزارشِ باز. هر کدام بستنِ خودش را دارد: آزمونِ دوباره، گزارشِ آزمونِ غیرمخرب، آزمونِ صلاحیت یا پذیرشِ طراح. برنامه سابقه‌ها را کنارِ هم می‌گذارد. بستن کارِ صاحبانِ آن‌هاست.\n\n\n\n47.5.2 برنامهٔ بازرسی و کیفیتِ یک پی از مبنای ژئوتکنیکیِ فرضی\nایده. برنامه از یک مبنای ژئوتکنیکیِ فرضی آغاز می‌شود که فصل‌های ۲۹ و ۳۰ آن را دادند. هر گام یک نوعِ نقطه دارد: توقف (H)، شاهد (W) یا بازبینیِ سابقه (R)، با شاهد و پذیرنده. فصلِ ۲۹ برنامهٔ بازرسیِ یک پی را نوشت (بخش 29.4.8). اینجا ستونِ پذیرنده و مرزِ مهندسانِ دارای صلاحیت صریح می‌شود.\nassumed geotechnical basis of the foundation plan (teaching):\n  - founding layer: dense sand and gravel, G 80 MPa (T07: medium sand, 25 MPa)\n  - groundwater below founding level except T07 (0.5 m in the wet season)\n  - allowable pressure set by the geotechnical engineer, not by this book\ninspection and quality plan of one turbine foundation: 11 steps,\n  6 hold points; accepted by a licensed engineer: 4\n  [H] excavation to level, founding layer inspected\n      inspection record, photos; geotechnical engineer\n  [W] blinding level and setting out\n      survey record; surveyor\n  [H] anchor cage position and level\n      survey before pour; turbine maker's representative\n  [H] reinforcement against drawings and BBS, cover\n      checklist, photos; structural engineer\n  [W] embedded items: earthing, ducts\n      checklist; electrical engineer\n  [R] pour: tickets, temperature, specimens\n      tickets, specimen log; contractor's QC\n  [R] curing record\n      temperature and moisture log; contractor's QC\n  [H] anchor cage level after pour\n      survey after pour; turbine maker's representative\n  [H] 28-day strength conformity\n      laboratory reports; structural engineer\n  [W] backfill compaction\n      density tests; geotechnical engineer\n  [H] grouting and anchor tensioning\n      grout tests, tension records; turbine maker's representative\n  the plan names who accepts each step; a hold point is a step\n  the work may not pass until that person signs - the pour does\n  not start before the reinforcement and the cage are accepted\n\nمثال 47.47 (شش نقطهٔ توقف، چهار امضای مهندس) پرسش. برنامه چند نقطهٔ توقف دارد و کدام گام‌ها را مهندسِ دارای صلاحیت می‌پذیرد؟\nپاسخ. شش نقطهٔ توقف. چهار گام را مهندسانِ ژئوتکنیک و سازه می‌پذیرند: کفِ گود، میلگرد و پوشش، انطباقِ مقاومت و تراکمِ خاکریز.\nتفسیر. برنامه می‌گوید چه کسی هر گام را می‌پذیرد. نقطهٔ توقف گامی است که کار تا امضای همان فرد از آن نمی‌گذرد. بتن‌ریزی پیش از پذیرشِ میلگرد و قفسه آغاز نمی‌شود. فشارِ مجاز و طراحیِ پی کارِ مهندسانِ ژئوتکنیک و سازه است، نه این برنامه.\n\n\n\n47.5.3 فهرستِ تصمیم‌هایی که صاحب دارند\nایده. هر یافتهٔ این فصل یک تصمیم می‌خواهد و هر تصمیم یک صاحب. فهرست این دو را کنارِ هم می‌گذارد.\ndecisions this chapter's records raise, and who may take them (11)\n  structural engineer: 6\n    accept plate P103 after re-test at -20 C\n    use or replace plate P106 (S275 for S355)\n    plate P104 with one low impact: re-test or replace\n    accept pours F03 and F04 or order cores\n    use of zinc lot Z-02 in mild soil\n    row 7 of PVF1-1: re-drive or accept\n  welding coordinator: 2\n    plate P105 with high CEV: procedure re-qualified for it\n    repair procedure for weld C1-02 and D1-01\n  turbine maker: 1\n    grout thickness to correct the cage tilt\n  geotechnical engineer: 1\n    founding layer at T07 and its improvement\n  tracker maker: 1\n    tracker row R-17 tube: accept, straighten or replace\n  7 of 11 belong to licensed structural or geotechnical\n  engineers; the rest to the makers' responsible persons - the\n  records show the facts, the named person decides, and the\n  decision is filed with the record that raised it\n\nمثال 47.48 (هفت از یازده) پرسش. چند تصمیم با مهندسانِ سازه و ژئوتکنیک است؟\nپاسخ. هفت از یازده. بقیه با هماهنگ‌کنندهٔ جوش، سازندهٔ توربین و سازندهٔ ردیاب.\nتفسیر. سابقه‌ها واقعیت را نشان می‌دهند. فردِ نام‌برده تصمیم می‌گیرد و تصمیم کنارِ همان سابقه‌ای بایگانی می‌شود که آن را لازم کرد. این کتاب هیچ‌یک از این تصمیم‌ها را نمی‌گیرد.\n\n\n\n47.5.4 پرونده‌های همهٔ برج‌ها\nایده. یک بخش با یک سندِ گمشده ترخیص نمی‌شود. پس کمبودِ پرونده‌ها به ازای بخش شمرده می‌شود، نه به‌صورتِ یک درصدِ کلی.\ndossiers of 12 towers x 4 sections (12 documents each)\n  documents missing: 31; sections complete: 25 of 48\n  at 2 documents closed a day: 16 working days of document work\n  5.4% of the documents missing sounds small; it leaves 48%\n  of the sections unreleasable - tracked per section, not as\n  one percentage (ch 46 dossier)\n\n\n\n\n\n\nشکل 47.10: بخش‌های متوقف به دلیلِ پروندهٔ ناقص، برای هر یک از دوازده برج (ساختگی).\n\n\n\n\nمثال 47.49 (پنج درصد سند، نیمی از بخش‌ها) پرسش. چند سند کم است و چند بخش ترخیص‌پذیرند؟\nپاسخ. 31 سند از 576، یعنی 5.4 %. ولی فقط 25 بخش از 48 کامل‌اند و 48 % متوقف می‌مانند.\nتفسیر. با بستنِ دو سند در روز، 16 روزِ کاری کارِ سند می‌ماند. این همان درسِ پروندهٔ کابل در فصلِ ۴۶ است (مثال 46.52): کامل‌بودن به ازای سند شمرده می‌شود و به ازای بخش پذیرفته.\n\n\n\n47.5.5 عیبی در یک حلقه، به عقب و به جلو\nایده. آزمونِ فراصوتی یک لایه‌لایه‌شدگی در حلقهٔ 1-08 برجِ T05 پیدا می‌کند. پرسش دو سو دارد: به عقب، کدام ورق و کدام ذوب؟ به جلو، کدام حلقه‌های دیگر از همان ذوب ساخته شده‌اند؟\nUT finds a lamination in can 1-08 of T05:\n  back to the plate, forward to its siblings\n  can 1-08 &lt;- plate P103 &lt;- heat H5523\n  same plate, same tower: cans 1-07, 1-09, 1-10\n  same heat, other towers (the fabricator's heat register):\n    P203 -&gt; T06: cans 1-07, 1-08\n    P311 -&gt; T09: cans 2-02, 2-03, 2-04\n  8 other cans get a UT scan for laminations before release;\n  the heat register is the fabricator's, so the buyer asks for\n  it - one record turns 'check every tower' into a list\n\nمثال 47.50 (هشت حلقه، نه همهٔ برج‌ها) پرسش. چند حلقهٔ دیگر بازرسی می‌شوند؟\nپاسخ. هشت: سه حلقهٔ هم‌ورق در همین برج، و پنج حلقه از ورق‌های همان ذوب در T06 و T09.\nتفسیر. ثبتِ ذوب‌ها سابقهٔ سازنده است، پس خریدار آن را می‌خواهد. یک سابقه «همهٔ برج‌ها را بررسی کن» را به یک فهرست تبدیل می‌کند. همین ذوب پیش‌تر برای آزمونِ ضربه در دمای نادرست زیرِ پرسش بود (مثال 47.7).\n\n\n\n47.5.6 نتیجهٔ آزمایشگاه\nبستهٔ ساختگیِ این آزمایشگاه نشان داد که برجی ظاهراً کامل سه بخشِ اثبات‌نشده دارد، پیِ آن دو بتن‌ریزیِ نابسامان و یک قفسهٔ جابه‌جاشده دارد، و یک ردیفِ پایه‌ها از یک نشانهٔ نادرست کوبیده شده است. هیچ‌کدام در سازهٔ تمام‌شده دیده نمی‌شود. خلاصهٔ پذیرش در مثال 47.56 آمده است.\n\n\n47.5.7 صفِ گزارش‌های عدم‌انطباق\nایده. قانونِ لیتل می‌گوید شمارِ میانگینِ موارد در یک صف برابرِ نرخِ ورود ضربدر زمانِ ماندن است: \\(L = \\lambda W\\). از ثبتِ سازنده \\(L\\) و \\(\\lambda\\) معلوم‌اند، پس \\(W\\)، یعنی زمانِ انتظار برای تصمیم، به‌دست می‌آید (فصلِ ۳۸).\nNCR backlog by Little's law: open = rate x time to decide\n  the register: 7 NCRs in 136 days (0.36 a week), 5 open\n  so an NCR waits about 97 days for its decision on average\n  deciding in 21 days instead would leave about 1.1 open\n  the open list is not shortened by working harder on the old\n  NCRs once; only a shorter time to decide keeps it short - an\n  owner and a date on each (lesson C)\n\nمثال 47.51 (نود و هفت روز انتظار برای یک تصمیم) پرسش. یک گزارش به‌طورِ میانگین چقدر منتظرِ تصمیم می‌ماند؟\nپاسخ. ۷ گزارش در ۱۳۶ روز یعنی 0.36 در هفته. با ۵ گزارشِ باز، \\(W = 5/(7/136) = 97\\) روز.\nتفسیر. با تصمیم در ۲۱ روز، حدودِ یک گزارش باز می‌ماند. فهرستِ باز با یک بار کار روی گزارش‌های کهنه کوتاه نمی‌ماند. فقط زمانِ کوتاه‌ترِ تصمیم آن را کوتاه نگه می‌دارد: مسئول و تاریخ برای هر گزارش (مثال 47.29).\n\n\n\n47.5.8 حجمِ سابقه‌ها و ارزشِ برنامه\nایده. «سابقه‌ها سطر به سطر خوانده می‌شوند» یک جمله است. شمارِ سطرها آن را عددی می‌کند.\nrecords a buyer's reviewer reads for the towers (teaching counts)\n  per section: plate certificates 3, plate-to-can marks 10, weld map lines 22\n    welder checks 22, NDT reports 8, repairs 2\n    dimensional records 12, DFT records 4, NCRs 2, release 1\n  86 a section, 4,128 for 48 sections; at 1.5 minutes a record:\n  15 reviewer-days - which is why the checks of this chapter\n  are programs: a program reads every line in minutes and the\n  reviewer reads the findings, not the thousands of lines\n\nمثال 47.52 (چهار هزار سطر) پرسش. بازبینِ خریدار چند سابقه می‌خوانَد و چند روز؟\nپاسخ. 86 سابقه در هر بخش و 4128 برای ۴۸ بخش. با 1.5 دقیقه برای هر کدام، 15 روزِ بازبین.\nتفسیر. برای همین وارسی‌های این فصل برنامه‌اند. برنامه هر سطر را در چند دقیقه می‌خوانَد و بازبین یافته‌ها را می‌خوانَد، نه هزاران سطر را. برنامه نخست روی داده‌ای با خطاهای کاشته‌شده آزموده می‌شود (فصلِ ۴۶).\n\n\n\n47.5.9 بستنِ یک توقف با سابقه\nایده. توقفِ P103 (مثال 47.6) با یک آزمونِ دوباره بسته می‌شود، نه با امضا. نمونه‌هایی از همان ذوب در دمای سفارش آزموده می‌شوند.\nhold on P103 (impact tested at 0 C): specimens of heat H5523 re-tested\n  at -20 C: 44 J, 39 J, 47 J; each &gt;= 27 J: yes\n  the hold closes on this record, filed with the plate's certificate\n  and NCR-205; the structural engineer's acceptance is the last\n  line - but the same heat's lamination of round s is a\n  separate finding and keeps its own NCR open\n\nمثال 47.53 (سه عدد که یک توقف را می‌بندند) پرسش. آزمونِ دوباره در -20 °C چه نشان داد؟\nپاسخ. 44، 39 و 47 J، هر سه بالای 27 J.\nتفسیر. توقف با همین سابقه بسته می‌شود که کنارِ گواهی‌نامهٔ ورق و NCR-205 بایگانی می‌شود. پذیرشِ مهندسِ سازه آخرین سطر است. لایه‌لایه‌شدگیِ همان ذوب (مثال 47.50) یافتهٔ جدایی است و گزارشِ خودش باز می‌ماند. بستنِ یک یافته دیگری را نمی‌بندد.\n\n\n\n47.5.10 بستنِ گزارش با شاهد\nایده. گزارشِ عدم‌انطباق سه چیز برای بستن دارد: تصمیم، تأییدکننده و سابقهٔ وارسیِ بعد از درست‌کردن. تصمیم به درست‌کردن، درست‌کردن نیست.\nclosed NCRs: is the closure itself complete?\n  NCR       decision                 approver              verification\n  NCR-201   re-rolled                QC                    -\n  NCR-204   repaired to repair WPS   welding coordinator   UT report R-77\n  closed without verification: NCR-201\n  a re-rolled can is closed only when its ovality is measured\n  again; an NCR is closed by the record that proves the fix,\n  not by the decision to fix it (ch 40)\n\nمثال 47.54 (بسته، ولی اثبات‌نشده) پرسش. کدام گزارشِ بسته شاهد ندارد؟\nپاسخ. NCR-201: حلقه دوباره نورد شد، ولی بیضی‌شدگی‌اش دوباره سنجیده نشد.\nتفسیر. گزارش با سابقه‌ای بسته می‌شود که درست‌شدن را ثابت کند (فصلِ ۴۰). NCR-204 گزارشِ آزمونِ فراصوتیِ پس از تعمیر را دارد و درست بسته شده است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nچرا یافته‌ها به بخشِ خودشان برده می‌شوند؟\nیافتهٔ باز با چه چیزی بسته می‌شود؟\nنقطه‌های توقف، شاهد و بازبینی را تعریف کنید.\nسه بندِ مبنای ژئوتکنیکیِ فرضی را بگویید.\nکدام تصمیم‌ها فقط با مهندسانِ دارای صلاحیت است؟\nشکل 47.10 را بخوانید.\nچرا کمبودِ پرونده به ازای بخش شمرده می‌شود؟\nردیابی به عقب و به جلو را با یک مثال توضیح دهید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-plantp",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-plantp",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "47.6 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch47.integrated\n\nمثال 47.55 (مقدماتی: سه عدد با دست) پرسش. هم‌ارزِ کربنِ ورقِ P105، جرمِ میلگردِ 32 mm در هر متر و جرمِ یک حلقهٔ بخشِ ۱ را با دست حساب کنید.\ndef by_hand() -&gt; dict:\n    ch = src.CERTS[4][\"chem\"]                       # plate P105\n    e = ch[\"c\"] + ch[\"mn\"] / 6 + ch.get(\"cr\", 0) / 5 + ch.get(\"cu\", 0) / 15\n    bar = 32 ** 2 / 162                             # kg/m\n    sec, d0, d1, t_mm, ln = src.TOWER[0]\n    can = math.pi * (d0 + d1) / 2 * t_mm / 1000 * (ln / 10) * src.STEEL_RHO\nthree numbers of this chapter checked by hand\n  CEV of P105 = 0.20 + 1.55/6 + 0.10/5 + 0.10/15 = 0.485 (code 0.485)\n  32 mm bar: 32^2/162 = 6.32 kg/m (code 6.32)\n  one can of section 1: pi x 4.31 m x 46 mm x 2.5 m x 7850 = 12.2 t\n  ten cans make the 122 t shell of lesson A; a hand check of one\n  number per formula protects every table that uses it\nبررسیِ معقول‌بودن. ده حلقهٔ 12.2 تنی همان 122 t بخشِ ۱ در مثال 47.1 است. هم‌ارزِ کربنِ 0.485 همان عددی است که ورق را در مثال 47.6 متوقف کرد.\nتفسیر. وارسیِ دستیِ یک عدد از هر رابطه از هر جدولی که آن رابطه را به کار می‌برد محافظت می‌کند. یک واحدِ اشتباه یا یک توانِ اشتباه در یک سطر خود را نشان می‌دهد.\n\n\nمثال 47.56 (میانی: پذیرشِ برج و پیِ توربینِ T05) پرسش. یافته‌های این فصل را برای T05 جمع کنید. چه چیزی در سازهٔ تمام‌شده دیده می‌شود؟\nacceptance of turbine T05's tower and foundation, summarised\n  plates: 4 of 8 certificates do not match the order\n  welds: 3 joints by welders not qualified on the day; NDT short: attachments\n  sections releasable: 4; held: 1 (8), 2 (3), 3 (2)\n  foundation pour: 3 trucks outside the rules; pours not conforming: F03, F04\n  anchor cage: 0.92 mm/m after the pour, 92 mm at the hub - grout decision\n  nothing here shows in the finished tower: the steel looks\n  the same, the concrete is grey - only the records carry the\n  difference between a proven and an unproven structure\nتفسیر. هیچ‌کدام. فولاد همان شکل را دارد و بتن خاکستری است. فقط سابقه‌ها تفاوتِ سازهٔ اثبات‌شده و اثبات‌نشده را نگه می‌دارند. ترخیصِ فقط یک بخش از چهار، دو بتن‌ریزیِ نابسامان و یک قفسهٔ جابه‌جاشده یعنی برپاییِ T05 منتظرِ چند تصمیمِ مهندسی است (بخش 47.5.3). این تصمیم‌ها باید پیش از رسیدنِ جرثقیل گرفته شوند (فصلِ ۳۱).\n\n\nمثال 47.57 (یکپارچه: مبنای ساخت و پذیرشِ اجزای عمرانی و سازه‌ای) پرسش. مبنای ساخت و پذیرش را با موردهای باز بنویسید.\nD-051 civil, structural and tracker manufacturing and acceptance basis\n  1 every plate's certificate checked against the order (grade,\n    thickness, impact temperature and each value, CEV) before\n    cutting; plate-to-can marks kept to the section\n  2 weld log checked against welder qualifications on the weld\n    dates; NDT coverage against the plan by weld category\n  3 sections released only with a complete dossier; NCRs owned\n    and dated; release note last\n  4 tracker tubes surveyed for straightness; drive end-of-line\n    records complete; zinc by lot (mean and each reading)\n  5 bar bending schedules validated before cutting; delivery\n    tickets checked at the gate; strength conformity by pour\n  6 anchor cage levelled before and after the pour; post rows\n    surveyed and split into systematic and random offsets\n  7 every decision on a nonconforming item taken by the named\n    responsible person - licensed engineers for structure and\n    ground - and filed with the record\n  8 later findings: sections weighed and their mass sent to\n    logistics (section 1 needs 16 axles) and to the frequency\n    check; certificates of the specific kind; one bolt lot a\n    flange; embedded items a hold point; 7-day strengths as a\n    warning; holds booked ahead; tower lines 63 days ahead\n  open: fabricator's qualification records and the geotechnical\n    report's final values (U-128)\nتفسیر. این تصمیمِ D-051 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nبرآوردِ مقادیر از نقشه‌های ساخت باید فولادِ خستگیِ فصلِ ۳۰ را نشان دهد (مثال 47.1).\nچهار ورق از هشت با سفارش نمی‌خوانند و یکی از آن‌ها، همان ذوبِ H5523، در یک عیبِ فراصوتی دوباره پیدا شد (مثال 47.6، مثال 47.50).\nسه جوش با جوشکارِ ناواجدِ شرایط و پوششِ آزمونِ پیوست‌ها کمتر از برنامه، دقیقاً جایی که ترکِ خستگی شروع می‌شود (فصلِ ۳۰، مثال 47.9).\nقفسهٔ پیچِ مهار با بتن‌ریزی جابه‌جا شد. ترازِ پیش و پس در برنامهٔ هر پی می‌آید (فصلِ ۴۹، مثال 47.31).\nردیابِ تک‌محوره در تندبادِ پنجاه‌ساله 70 % گشتاورِ رانه را می‌گیرد. شاهدِ پویای سازنده در خرید خواسته می‌شود (فصلِ ۳۹، مثال 47.3).\nنیمی از بخش‌های برج‌ها با پنج درصد سندِ گمشده متوقف‌اند. کمبود به ازای بخش پیگیری می‌شود (مثال 47.49).\nسابقه‌های صلاحیتِ سازنده و مقدارهای نهاییِ گزارشِ ژئوتکنیک هنوز روشن نیستند (U-128).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-numbers",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-numbers",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.7 عددهای کلیدیِ اجزای عمرانی و سازه‌ای",
    "text": "47.7 عددهای کلیدیِ اجزای عمرانی و سازه‌ای\n\n\n\nجدول 47.3: عددهای کلیدیِ فصلِ ۴۷ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nپوستهٔ برج، با فولادِ خستگی و فلنج‌ها\n341 / 417 t\nمثال 47.1\n\n\nمیلگردِ یک پی\n85 t\nمثال 47.1\n\n\nفولادِ میزهای فتوولتائیک\n3211 t\nمثال 47.1\n\n\nبدترین پیچِ فلنج در حالتِ حدی\n1375 kN\nمثال 47.2\n\n\nفشارِ خاک زیرِ پی\n181 kPa\nمثال 47.2\n\n\nگشتاورِ ردیف در تندبادِ پنجاه‌ساله\n28.2 kN m\nمثال 47.3\n\n\nحرکتِ گرماییِ لولهٔ 60 m\n28.8 mm\nمثال 47.4\n\n\nورق‌های ناسازگار با سفارش\n۴ از ۸\nمثال 47.6\n\n\nجوش‌های اثبات‌نشده\n۳\nمثال 47.8\n\n\nپوششِ آزمونِ پیوست‌ها\n4 % از 10 %\nمثال 47.9\n\n\nانحرافِ لولهٔ پیچشی\n18.7 mm\nمثال 47.11\n\n\nروی در میدانِ فتوولتائیک\n58 t\nمثال 47.12\n\n\nشیبِ قفسه پس از بتن‌ریزی، کجی در توپی\n0.92 mm/m؛ 92 mm\nمثال 47.31\n\n\nبخش‌های ترخیص‌پذیرِ T05\n۱ از ۴\nمثال 47.46\n\n\nبخش‌های کاملِ همهٔ برج‌ها\n۲۵ از ۴۸\nمثال 47.49\n\n\nبخشِ ۱ برای حمل، برنامه و اکنون\n124 / 159 t\nمثال 47.34\n\n\nضریبِ فرکانس با برجِ توزین‌شده\n0.987\nمثال 47.5\n\n\nروزهای انتظارِ جرثقیل\n۷\nمثال 47.38\n\n\nپیش‌دستیِ ساختِ برج\n۶۳ روز\nمثال 47.22\n\n\nبارِ محورِ تریلر با ۱۴ محور\n130 kN\nمثال 47.41\n\n\nسابقه‌های بازبینیِ برج‌ها\n4128\nمثال 47.52",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-design",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-design",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.8 گردشِ کارِ ساخت و پذیرشِ اجزای عمرانی و سازه‌ای",
    "text": "47.8 گردشِ کارِ ساخت و پذیرشِ اجزای عمرانی و سازه‌ای\n\n\nورودی‌های طراحی را به سابقه‌ها برسانید و برآوردِ مقادیر را از دو سو بسازید (بخش 47.2).\nهر گواهی‌نامه را با سفارش بسنجید و نشانهٔ ورق را تا حلقه و بخش نگه دارید (بخش 47.3.2، بخش 47.3.3).\nجوشکاران را در روزِ جوش و پوششِ آزمونِ غیرمخرب را رده به رده بسنجید (بخش 47.3.4، بخش 47.3.5).\nردیاب، گالوانیزه، جدولِ خمِ میلگرد، بارنامه‌ها و مقاومت را با قاعده‌هایشان بخوانید (بخش 47.3).\nگزارش‌های عدم‌انطباق را با سن پیگیری کنید و پرونده را پیش از ترخیص کامل کنید (بخش 47.4).\nقفسه را پیش و پس از بتن‌ریزی تراز کنید و نقشه‌برداری را به سیستماتیک و تصادفی جدا کنید (بخش 47.4.3، بخش 47.4.4).\nهر تصمیم را به صاحبش برسانید و کنارِ سابقه بایگانی کنید (بخش 47.5).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-lab",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-lab",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.9 آزمایشگاه‌های پایتونِ این فصل",
    "text": "47.9 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 47.4: آزمایشگاه‌های پایتونِ فصلِ ۴۷\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nسفارش، گواهی‌نامه‌ها، ورق‌ها، جوشکاران، آزمون، ردیاب، روی، میلگرد، بارنامه، نمونه، گزارش‌ها، پرونده\n\n\nورودی‌ها\nexamples_a\nخانواده‌ها، برآوردِ مقادیر، مسیرِ بار\n\n\nساخت\nexamples_b\nگواهی‌نامه، تبارنامه، جوشکاران، آزمونِ غیرمخرب، ردیاب، روی، میلگرد، بارنامه، مقاومت\n\n\nبازرسی\nexamples_c\nگزارش‌ها، پرونده، قفسه، پایه‌ها، کارخانه و ساختگاه\n\n\nپرونده‌ها\nlab_d\nترخیص، برنامهٔ بازرسیِ پی، تصمیم‌ها\n\n\nدورِ دوم\nexamples_s\nگشتاورِ ردیاب، حرکتِ گرمایی، پله، روی، نمونه‌ها، علت‌ها، پرونده‌های برج‌ها، ردیابیِ عیب، بازدیدها\n\n\nدورِ سوم\nexamples_t\nتختیِ فلنج، جرمِ حمل، توزین و فرکانس، تعمیر به ازای جوشکار، اقلامِ مدفون\n\n\nدورِ چهارم\nexamples_u\nسکوها، سوراخ‌های پست، میلگرد، برپایی، گروت، بیضی‌شدگی، صفِ گزارش‌ها\n\n\nدورِ پنجم\nexamples_v\nسرعتِ ساختِ سازهٔ فتوولتائیک، دیگِ گالوانیزه، خطوطِ برج، انتظار در توقف‌ها\n\n\nدورِ ششم\nexamples_w\nمحموله‌های پیچ، ارزشِ نشانه‌ها، فاصلهٔ یاتاقان، نمونهٔ بست‌ها، گونهٔ گواهی‌نامه، رسیدن به ساختگاه\n\n\nدورِ هفتم\nexamples_x\nحمل و بالابری با جرمِ تازه، پوشش به ازای بخش، روی با توزین، حجمِ سابقه‌ها، هشدارِ هفت‌روزه\n\n\nدورِ هشتم\nexamples_y\nنمونه تا کامیون، تجهیزاتِ درونی، بستنِ توقف، بستنِ گزارش\n\n\nنیروگاهِ P\nintegrated\nبا دست، پذیرش، مبنای D-051\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ civilmfg پایهٔ این برنامه‌هاست: هم‌ارزِ کربن، وارسیِ گواهی‌نامه در برابرِ سفارش، گواهیِ جوشکار در روزِ جوش، پوششِ آزمونِ غیرمخرب، جرم و وارسیِ جدولِ خمِ میلگرد، وارسیِ بارنامه، قاعدهٔ انطباقِ مقاومت، راستی از نقشه‌برداری و سنِ گزارش‌ها. همه با آزمون‌هایی در برابرِ حسابِ دستی و خطاهای کاشته‌شده سنجیده شده‌اند. فشارِ پی و حرکتِ گرمایی را از structures فصلِ ۳۰ می‌گیرد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-mfg",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-mfg",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.10 ساخت در این فصل",
    "text": "47.10 ساخت در این فصل\nاین فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰ اینجا روی فولاد، ردیاب و بتن به کار رفت. دو چیز در این محصول‌ها ویژه است. نخست، بخشی از ساخت در ساختگاه است و پذیرشِ آن هم همان‌جاست: پیِ بتنی، کوبیدنِ پایه‌ها و برپایی. دوم، تقریباً هر ناسازگاری یک تصمیمِ مهندسیِ دارای صلاحیت می‌خواهد، نه فقط یک تعمیر. فصلِ ۴۸ ابزار، تابلوهای کنترل و شبکه را می‌سازد. فصلِ ۴۹ همین برنامه‌های بازرسی را در ساختگاه اجرا می‌کند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-std",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-std",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.11 جعبهٔ استاندارد و انطباق",
    "text": "47.11 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nطراحیِ برج و پی توربین: IEC 61400-6:2020 (STD-083). ویژگی‌های زمین: EN 1997-2:2024 (STD-134).\nسندهای بازرسیِ محصولاتِ فلزی، از جمله گواهی‌نامهٔ کارخانه: EN 10204:2004 (STD-015).\nگالوانیزهٔ گرم: ISO 1461:2022 (STD-021). محیط‌های خورنده برای پوشش‌ها: ISO 12944-2:2017 (STD-090). سامانهٔ مدیریتِ کیفیت: ISO 9001:2026 (STD-167).\nاستانداردهای کیفیتِ جوشکاری، صلاحیتِ جوشکار و روشِ جوش، و استانداردِ بتن را مشخصهٔ پروژه نام می‌برد و در اینجا ثبت نشده‌اند.\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، حد یا روشِ آزمون نقل نشده است. حدهای ضربه، هم‌ارزِ کربن، پله، راستی، روی، بارنامه، انطباقِ مقاومت و شیبِ قفسه آموزشی‌اند. حدِ واقعی را طراح، مشخصه، سازندهٔ توربین و مقامِ مسئول می‌دهند. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-deliverable",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-deliverable",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.12 تحویل‌دادنیِ نیروگاهِ P",
    "text": "47.12 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 47.5: سندهای فصلِ ۴۷ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-CIV-SPC-0002\nمشخصهٔ ساخت و پذیرشِ برج، ردیاب و پی\nهر وارسی با شاهد، بی‌پارامترِ فرایند\n\n\nPLP-CIV-REP-0005\nگزارشِ بازبینیِ پروندهٔ برج‌ها و پی‌ها\nترخیصِ هر بخش با یافته‌ها و بستن\n\n\nPLP-CIV-PRO-0003\nبرنامهٔ بازرسی و کیفیتِ پی با پذیرندهٔ هر گام\nمبنای ژئوتکنیکی، نقطه‌های توقف، امضاها\n\n\nPLP-CIV-REG-0003\nثبتِ تصمیم‌های مهندسی بر عضوهای ناسازگار\nتصمیم با صاحب و سابقه\n\n\nPLP-PRJ-REG-0030\nتبارنامهٔ ذوب تا حلقه و بخش، و محموله‌ها\nورق، ذوب، حلقه، بخش، برج\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-051: مبنای ساخت و پذیرشِ اجزای عمرانی، سازه‌ای و ردیاب (مثال 47.57).\nفرض‌های A-490 تا A-497: سفارش، گواهی‌نامه‌ها و ورق‌ها (A-490)، جوشکاران و آزمونِ غیرمخرب (A-491)، ردیاب و روی (A-492)، جدولِ خمِ میلگرد (A-493)، بارنامه‌ها و نمونه‌ها (A-494)، گزارش‌های عدم‌انطباق (A-495)، پرونده‌ها (A-496)، برآوردِ مقادیر، مسیرِ بار، قفسه و پایه‌ها (A-497).\nناشناختهٔ U-128: سابقه‌های صلاحیتِ سازنده و مقدارهای نهاییِ گزارشِ ژئوتکنیک.\nپیوند به فصل‌های دیگر: فصل‌های ۲۹ و ۳۰ طرح را دادند. فصلِ ۳۱ بخش‌های ترخیص‌شده را حمل می‌کند. فصلِ ۳۹ شاهدِ پویای ردیاب و ثبتِ ذوب‌ها را در خرید می‌خواهد. فصلِ ۴۹ برنامهٔ بازرسیِ پی را اجرا می‌کند و فصلِ ۵۰ پرونده‌ها را تحویل می‌گیرد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-summary",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-summary",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.13 جمع‌بندی",
    "text": "47.13 جمع‌بندی\n\nورودی‌ها و خانواده‌ها: شش خانوادهٔ محصول هر کدام ورودیِ حاکم، رواداری و شاهدِ عمرِ خود را دارند؛ رواداری‌ها در محلِ رابط جمع می‌شوند؛ برآوردِ مقادیر از طرح و از نقشه‌های ساخت مقایسه می‌شود؛ مسیرِ بار زنجیره‌ای از محصول‌هاست و هر حلقه سابقه‌ای دارد؛ ردیاب با گشتاورِ باد و حرکتِ گرمایی سنجیده می‌شود (بخش 47.2).\nساخت: گواهی‌نامه با سفارش سنجیده می‌شود، نه با خودش؛ نشانهٔ ورق تا حلقه و بخش می‌رود؛ جوشکار در روزِ جوش واجدِ شرایط است یا نیست؛ آزمونِ غیرمخرب رده به رده با برنامه سنجیده می‌شود؛ طولِ برش پیش از نورد وارسی می‌شود؛ گالوانیزه و مقاومت با میانگین و تک‌تک پذیرفته می‌شوند؛ جدولِ خمِ میلگرد پیش از بریدن و بارنامه در دروازه وارسی می‌شوند (بخش 47.3).\nبازرسی: گزارش‌های عدم‌انطباق با سن پیگیری می‌شوند؛ گواهیِ ترخیص آخرین سطرِ پرونده است؛ قفسه پیش و پس از بتن‌ریزی تراز می‌شود؛ نقشه‌برداری به سیستماتیک و تصادفی جدا می‌شود؛ پیش‌ساخته در کارخانه و درجا در ساختگاه پذیرفته می‌شود (بخش 47.4).\nپرونده‌ها: یافته‌ها به بخشِ خود برده می‌شوند و هر کدام با سابقه بسته می‌شود؛ برنامهٔ بازرسیِ پی پذیرندهٔ هر گام را نام می‌برد؛ تصمیم‌های عضوهای ناسازگار صاحبِ مشخص دارند و بیشترشان با مهندسانِ دارای صلاحیت است؛ کمبودِ پرونده به ازای بخش شمرده می‌شود (بخش 47.5).\n\n\n47.13.1 واژگانِ فصلِ ۴۷\n\n\n\nجدول 47.6: واژگانِ فصلِ ۴۷\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nگواهی‌نامهٔ کارخانه\nmill certificate\n\n\n\nشمارهٔ ذوب\nheat number\n\n\n\nهم‌ارزِ کربن\ncarbon equivalent\nCEV\n\n\nآزمونِ ضربه\nimpact test\nCharpy\n\n\nچقرمگی\ntoughness\n\n\n\nحلقه\ncan\n\n\n\nبخشِ برج\ntower section\n\n\n\nدستورالعملِ جوشکاری\nwelding procedure specification\nWPS\n\n\nگواهیِ جوشکار\nwelder qualification\n\n\n\nنقشهٔ جوش\nweld map\n\n\n\nآزمونِ غیرمخرب\nnon-destructive testing\nNDT\n\n\nآزمونِ فراصوتی\nultrasonic testing\nUT\n\n\nآزمونِ ذراتِ مغناطیسی\nmagnetic particle testing\nMT\n\n\nبیضی‌شدگی\novality\n\n\n\nتختیِ فلنج\nflange flatness\n\n\n\nردیابِ تک‌محوره\nsingle-axis tracker\n\n\n\nلولهٔ پیچشی\ntorque tube\n\n\n\nرانهٔ گردشی\nslew drive\n\n\n\nلقیِ رانه\nbacklash\n\n\n\nگالوانیزهٔ گرم\nhot-dip galvanizing\n\n\n\nجدولِ خمِ میلگرد\nbar bending schedule\n\n\n\nبارنامهٔ بتن\nconcrete delivery ticket\n\n\n\nعمل‌آوری\ncuring\n\n\n\nانطباقِ مقاومت\nstrength conformity\n\n\n\nمقاومتِ مشخصه\ncharacteristic strength\n\n\n\nقفسهٔ پیچِ مهار\nanchor bolt cage\n\n\n\nگروت\ngrout\n\n\n\nبرآوردِ مقادیر\nmaterial take-off\n\n\n\nمسیرِ بار\nload path\n\n\n\nرواداری\ntolerance\n\n\n\nگزارشِ عدم‌انطباق\nnonconformance report\nNCR\n\n\nگواهیِ ترخیص\nrelease note\n\n\n\nپرونده\ndossier",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-assess",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-assess",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.14 ارزیابیِ پلکانی",
    "text": "47.14 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند ورودی‌های طراحی را به سابقه‌های ساخت برساند؛ برآوردِ مقادیر و مسیرِ بار را بسازد؛ گواهی‌نامه، جوشکار، آزمونِ غیرمخرب، ردیاب، روی، میلگرد، بارنامه و مقاومت را با قاعده‌هایشان بخوانَد؛ پرونده‌ای را تا تصمیمِ ترخیص بازبینی کند؛ و هر تصمیم را به صاحبش، که بیشتر مهندسانِ دارای صلاحیت‌اند، برساند. پاسخ‌ها در بخش 47.15 آمده‌اند.\n\n47.14.1 پلهٔ ۱: مبانی\n\nتمرین 47.1 شش خانوادهٔ محصولِ این فصل را نام ببرید.\n\n\nتمرین 47.2 جدول 47.1 را توضیح دهید.\n\n\nتمرین 47.3 رواداری در محلِ رابط یعنی چه؟\n\n\nتمرین 47.4 معادلهٔ 47.1 را توضیح دهید.\n\n\nتمرین 47.5 برآوردِ مقادیر چیست؟\n\n\nتمرین 47.6 معادلهٔ 47.2 را توضیح دهید.\n\n\nتمرین 47.7 شکل 47.1 را بخوانید.\n\n\nتمرین 47.8 خروج از مرکز و سطحِ فشاری را تعریف کنید.\n\n\nتمرین 47.9 معادلهٔ 47.3 را توضیح دهید.\n\n\nتمرین 47.10 زاویهٔ امنِ ردیاب چیست؟\n\n\nتمرین 47.11 حرکتِ گرماییِ لوله را با رابطه بنویسید.\n\n\nتمرین 47.12 شکل 47.2 را بخوانید.\n\n\nتمرین 47.13 حلقه، شمارهٔ ذوب و نقشهٔ جوش را تعریف کنید.\n\n\nتمرین 47.14 گواهی‌نامهٔ کارخانه چه چیزهایی دارد؟\n\n\nتمرین 47.15 معادلهٔ 47.5 را توضیح دهید.\n\n\nتمرین 47.16 آزمونِ ضربه چه می‌سنجد؟\n\n\nتمرین 47.17 تبارنامهٔ ذوب تا بخش چیست؟\n\n\nتمرین 47.18 وضعیتِ جوشکاری چیست؟\n\n\nتمرین 47.19 گواهیِ جوشکار چه چیزهایی را مشخص می‌کند؟\n\n\nتمرین 47.20 ردهٔ جوش در برنامهٔ آزمونِ غیرمخرب چیست؟\n\n\nتمرین 47.21 پلهٔ میانِ دو حلقه را تعریف کنید.\n\n\nتمرین 47.22 راستیِ لوله چگونه از نقشه‌برداری حساب می‌شود؟\n\n\nتمرین 47.23 شکل 47.3 را بخوانید.\n\n\nتمرین 47.24 لقیِ رانه چیست؟\n\n\nتمرین 47.25 دو قاعدهٔ آموزشیِ گالوانیزه را بگویید.\n\n\nتمرین 47.26 معادلهٔ 47.6 را توضیح دهید.\n\n\nتمرین 47.27 ستون‌های جدولِ خمِ میلگرد را نام ببرید.\n\n\nتمرین 47.28 سه قاعدهٔ بارنامه را بگویید.\n\n\nتمرین 47.29 قاعدهٔ آموزشیِ انطباقِ مقاومت چیست؟\n\n\nتمرین 47.30 گزارشِ عدم‌انطباق را تعریف کنید.\n\n\nتمرین 47.31 گواهیِ ترخیص چیست؟\n\n\nتمرین 47.32 معادلهٔ 47.7 را توضیح دهید.\n\n\nتمرین 47.33 شکل 47.7 را بخوانید.\n\n\nتمرین 47.34 خطای سیستماتیک و تصادفی را تعریف کنید.\n\n\nتمرین 47.35 جدول 47.2 را توضیح دهید.\n\n\nتمرین 47.36 وارسیِ مستقل چیست؟\n\n\nتمرین 47.37 نقطهٔ توقف، شاهد و بازبینی را تعریف کنید.\n\n\nتمرین 47.38 مبنای ژئوتکنیکیِ فرضیِ برنامه را بگویید.\n\n\nتمرین 47.39 شکل 47.10 را بخوانید.\n\n\nتمرین 47.40 ردیابی به عقب و به جلو را تعریف کنید.\n\n\nتمرین 47.41 معادلهٔ 47.4 را توضیح دهید.\n\n\nتمرین 47.42 تختی و کجیِ فلنج را جدا تعریف کنید.\n\n\nتمرین 47.43 حدِ پواسونِ تعمیرها به ازای جوشکار را بنویسید.\n\n\nتمرین 47.44 دو گونه خطای سوراخِ تکیه‌گاه را بگویید.\n\n\nتمرین 47.45 سه نسبتِ گواهی‌نامهٔ میلگرد را نام ببرید.\n\n\nتمرین 47.46 اقلامِ مدفونِ یک پی را نام ببرید.\n\n\nتمرین 47.47 شکل 47.8 را بخوانید.\n\n\nتمرین 47.48 قانونِ لیتل را بنویسید.\n\n\nتمرین 47.49 گواهی‌نامهٔ ویژه و غیرویژه را تعریف کنید.\n\n\nتمرین 47.50 چرا پیچ‌های یک فلنج از یک محموله‌اند؟\n\n\nتمرین 47.51 ضخامتِ روی از توزین را بنویسید.\n\n\nتمرین 47.52 معادلهٔ 47.8 را توضیح دهید.\n\n\nتمرین 47.53 شکل 47.9 را بخوانید.\n\n\nتمرین 47.54 تجهیزاتِ درونیِ یک بخشِ برج را نام ببرید.\n\n\nتمرین 47.55 زنجیرهٔ نگه‌داریِ نمونه چیست؟\n\n\nتمرین 47.56 سه چیزی که برای بستنِ گزارش لازم است را نام ببرید.\n\n\nتمرین 47.57 شکل 47.5 را بخوانید.\n\n\nتمرین 47.58 شکل 47.6 را بخوانید.\n\n\nتمرین 47.59 شکل 47.4 را بخوانید.\n\n\n\n47.14.2 پلهٔ ۲: تحلیل\n\nتمرین 47.60 چرا برآوردِ مقادیر از نقشه‌های ساخت با طرح مقایسه می‌شود؟\n\n\nتمرین 47.61 چرا حسابِ مسیرِ بار طراحی نیست؟\n\n\nتمرین 47.62 چرا وزنِ برج کششِ پیچ را کم می‌کند؟\n\n\nتمرین 47.63 چرا اتصالِ فلنج تا کششی بیش از پیش‌تنیدگی بسته می‌ماند؟\n\n\nتمرین 47.64 چرا گشتاورِ ایستا برای ردیاب کافی نیست؟\n\n\nتمرین 47.65 چرا یاتاقانِ ردیاب باید جای لغزش داشته باشد؟\n\n\nتمرین 47.66 چرا گواهی‌نامه با سفارش سنجیده می‌شود و نه با خودش؟\n\n\nتمرین 47.67 چرا آزمونِ ضربه در 0 °C دربارهٔ -20 °C چیزی نمی‌گوید؟\n\n\nتمرین 47.68 چرا هم‌ارزِ کربنِ بالا یک توقف است؟\n\n\nتمرین 47.69 چرا ردهٔ پایین‌تر فولاد یادداشت نیست؟\n\n\nتمرین 47.70 چرا نشانهٔ ورق روی حلقه‌ها می‌آید؟\n\n\nتمرین 47.71 جوشِ زده‌شده با جوشکارِ ناواجد چرا اثبات‌نشده است؟\n\n\nتمرین 47.72 چرا آزمونِ پیوست‌ها میانِ گونه‌ها پخش می‌شود؟\n\n\nتمرین 47.73 چرا طولِ برش پیش از نورد وارسی می‌شود؟\n\n\nتمرین 47.74 لولهٔ خمیده با یاتاقان‌ها چه می‌کند؟\n\n\nتمرین 47.75 چرا دو رانهٔ دارای یافته از یک محموله حکمی دربارهٔ محموله نیست؟\n\n\nتمرین 47.76 چرا ضخامتِ روی عمرِ سازه است؟\n\n\nتمرین 47.77 چرا جدولِ خمِ میلگرد پیش از بریدن وارسی می‌شود؟\n\n\nتمرین 47.78 آبِ افزوده در ساختگاه با بتن چه می‌کند؟\n\n\nتمرین 47.79 چرا جای بتنِ کامیونِ بیرون از قاعده ثبت می‌شود؟\n\n\nتمرین 47.80 دو شکلِ نابسامانیِ مقاومت را مقایسه کنید.\n\n\nتمرین 47.81 چرا ظرفیتِ آزمایشگاه در برنامهٔ ساخت می‌آید؟\n\n\nتمرین 47.82 گزارشِ عدم‌انطباقِ کهنه یعنی چه؟\n\n\nتمرین 47.83 چرا گواهیِ ترخیص آخر امضا می‌شود؟\n\n\nتمرین 47.84 چرا شیبِ درونِ حد هنوز یک یافته است؟\n\n\nتمرین 47.85 چرا ترازِ پس از بتن‌ریزی لازم است؟\n\n\nتمرین 47.86 چرا میانهٔ ردیف خطای سیستماتیک را جدا می‌کند؟\n\n\nتمرین 47.87 چرا نمونه‌گیری از بازدید نمونه‌گیری از سابقه نیست؟\n\n\nتمرین 47.88 چرا یافته‌ها با سابقه بسته می‌شوند و نه با امضا؟\n\n\nتمرین 47.89 چرا بتن‌ریزی پیش از پذیرشِ میلگرد آغاز نمی‌شود؟\n\n\nتمرین 47.90 چرا تصمیمِ عضوِ ناسازگار کنارِ سابقه بایگانی می‌شود؟\n\n\nتمرین 47.91 چرا کمبودِ پرونده به ازای بخش شمرده می‌شود؟\n\n\nتمرین 47.92 چرا جرمِ تجهیزاتِ درونی در مدلِ فرکانس می‌آید؟\n\n\nتمرین 47.93 چرا تختی پس از برداشتنِ صفحه خوانده می‌شود؟\n\n\nتمرین 47.94 چرا چهار تعمیر از پنج برای داوری دربارهٔ جوشکار کافی نیست؟\n\n\nتمرین 47.95 چرا جابه‌جاییِ کلِ الگو قبول است و یک سوراخ نه؟\n\n\nتمرین 47.96 چرا تسلیمِ خیلی بالا امتیاز نیست؟\n\n\nتمرین 47.97 چرا «هیچ حلقه‌ای بیرون نبود» با شاخصِ زیرِ ۱ سازگار است؟\n\n\nتمرین 47.98 چرا نخستین ردیفِ هر روز نقشه‌برداری می‌شود؟\n\n\nتمرین 47.99 چرا دیگِ گالوانیزه گلوگاه است؟\n\n\nتمرین 47.100 چرا برنامهٔ حمل با جرمِ پوسته کافی نیست؟\n\n\nتمرین 47.101 چرا اقلامِ مدفون باید نقطهٔ توقف شوند؟\n\n\nتمرین 47.102 چرا سکوی ناتراز به کانتینر آسیب می‌زند؟\n\n\nتمرین 47.103 چرا انتظار در نقطهٔ توقف از غافلگیری است؟\n\n\nتمرین 47.104 چرا گواهی‌نامهٔ غیرویژه با عددهای درست هم یافته است؟\n\n\nتمرین 47.105 چرا نشانه‌های ورق ارزان‌اند و فراخوان گران؟\n\n\nتمرین 47.106 روان‌کارِ متفاوت با کششِ پیچ چه می‌کند؟\n\n\nتمرین 47.107 چرا توزین داورِ اختلافِ ضخامتِ روی است؟\n\n\nتمرین 47.108 چرا بخشِ همه‌جا نازک تعمیرِ نقطه‌ای نمی‌گیرد؟\n\n\nتمرین 47.109 چرا فرورفتگی پر نمی‌شود؟\n\n\nتمرین 47.110 چرا اندازهٔ نمونهٔ بست‌ها به اندازهٔ میدان وابسته نیست؟\n\n\nتمرین 47.111 چرا هشدارِ هفت‌روزه تصمیم نمی‌گیرد؟\n\n\nتمرین 47.112 چرا فهرستِ تجهیزات پس از آخرین قلم امضا می‌شود؟\n\n\nتمرین 47.113 چرا نمونهٔ بی‌شمارهٔ کامیون به مغزه‌گیری می‌رسد؟\n\n\nتمرین 47.114 چرا بستنِ یک یافته دیگری را نمی‌بندد؟\n\n\nتمرین 47.115 چرا تصمیم به درست‌کردن، درست‌کردن نیست؟\n\n\nتمرین 47.116 در شکل 47.5 چرا خطِ آبیِ F3 تقریباً صاف است؟\n\n\nتمرین 47.117 در شکل 47.6 چرا نبودنِ حلقهٔ بیرون از حد کافی نیست؟\n\n\nتمرین 47.118 در شکل 47.4 چرا کامیونِ ۱۳ با 88 دقیقه قبول است ولی نزدیکِ حد؟\n\n\nتمرین 47.119 چرا زمانِ کامیون‌ها در طولِ بتن‌ریزی بالا می‌رود؟\n\n\n\n47.14.3 پلهٔ ۳: کاربرد\n\nتمرین 47.120 جرمِ پوستهٔ بخشِ ۲ را حساب کنید.\n\n\nتمرین 47.121 جرمِ پوستهٔ برج و جرمِ کل با فولادِ خستگی و فلنج‌ها؟\n\n\nتمرین 47.122 میلگردِ یک پی با 95 kg/m³؟\n\n\nتمرین 47.123 شمارِ میزها و فولادشان؟\n\n\nتمرین 47.124 کششِ بدترین پیچِ فلنج؟\n\n\nتمرین 47.125 خروج از مرکز، سطحِ فشاری و فشارِ خاک؟\n\n\nتمرین 47.126 هم‌ارزِ کربنِ C 0.16, Mn 1.45, Cu 0.05؟\n\n\nتمرین 47.127 هم‌ارزِ کربنِ P105 با دست؟\n\n\nتمرین 47.128 ورق‌های ناسازگار با سفارش؟\n\n\nتمرین 47.129 حلقه‌های ذوبِ H5523؟\n\n\nتمرین 47.130 جوش‌های زده‌شده با جوشکارِ ناواجد؟\n\n\nتمرین 47.131 رده‌های آزمونِ غیرمخربِ کمتر از برنامه؟\n\n\nتمرین 47.132 تغییرِ قطر از 12 mm محیطِ بیشتر؟\n\n\nتمرین 47.133 درزهای بیش از حدِ پله؟\n\n\nتمرین 47.134 انحرافِ لولهٔ پیچشی؟\n\n\nتمرین 47.135 رانه‌های دارای یافته؟\n\n\nتمرین 47.136 محموله‌های ردشدهٔ روی؟\n\n\nتمرین 47.137 روی در میدانِ فتوولتائیک؟\n\n\nتمرین 47.138 جرمِ میلگردِ 25 mm در هر متر؟\n\n\nتمرین 47.139 جرمِ ۲۴۰ میلگردِ 25 mm به طولِ 3.6 m؟\n\n\nتمرین 47.140 مشکل‌های جدولِ خمِ میلگرد و جرمِ ردیف‌های سالم؟\n\n\nتمرین 47.141 کامیون‌های بیرون از قاعده؟\n\n\nتمرین 47.142 بتن‌ریزی‌های نابسامان؟\n\n\nتمرین 47.143 نمونه‌های یک پی و دوازده پی؟\n\n\nتمرین 47.144 گزارش‌های باز بیش از ۹۰ روز؟\n\n\nتمرین 47.145 سهمِ دو علتِ بزرگِ گزارش‌ها؟\n\n\nتمرین 47.146 سندهای گمشدهٔ بخشِ ۱؟\n\n\nتمرین 47.147 شیبِ قفسه پیش و پس و کجی در توپی؟\n\n\nتمرین 47.148 کجیِ 0.92 mm/m در 100 m؟\n\n\nتمرین 47.149 پایه‌های بیرون از رواداری و ردیفِ جابه‌جا؟\n\n\nتمرین 47.150 بازدیدهای بازرس، همه و نمونه؟\n\n\nتمرین 47.151 یافته‌های بازِ هر بخش؟\n\n\nتمرین 47.152 نقطه‌های توقف و گام‌های مهندسانِ دارای صلاحیت؟\n\n\nتمرین 47.153 تصمیم‌های مهندسانِ دارای صلاحیت؟\n\n\nتمرین 47.154 گشتاورِ ردیف در تندبادِ پنجاه‌ساله؟\n\n\nتمرین 47.155 فشارِ دینامیکی در 41.1 m/s؟\n\n\nتمرین 47.156 حرکتِ گرماییِ لوله؟\n\n\nتمرین 47.157 سندهای گمشده و بخش‌های کاملِ برج‌ها؟\n\n\nتمرین 47.158 حلقه‌های دیگرِ نیازمندِ آزمون پس از عیب؟\n\n\nتمرین 47.159 تختیِ F2 پس از صفحه و گسترهٔ خام؟\n\n\nتمرین 47.160 بخشِ ۱ برای حمل، برنامه و اکنون؟\n\n\nتمرین 47.161 برجِ توزین‌شده و ضریبِ فرکانس؟\n\n\nتمرین 47.162 بخش‌های دور از جرمِ محاسبه‌شده؟\n\n\nتمرین 47.163 جوشکارانِ بیرون از حدِ تعمیر؟\n\n\nتمرین 47.164 اقلامِ مدفونِ گمشده؟\n\n\nتمرین 47.165 سکوهای نیازمندِ لایی؟\n\n\nتمرین 47.166 تکیه‌گاهِ با سوراخِ بیرون از الگو؟\n\n\nتمرین 47.167 بسته‌های میلگردِ نگه‌داشته؟\n\n\nتمرین 47.168 پایانِ برپایی و روزهای انتظارِ جرثقیل؟\n\n\nتمرین 47.169 بازهٔ ضخامتِ گروتِ T05؟\n\n\nتمرین 47.170 شاخصِ توانِ بیضی‌شدگی؟\n\n\nتمرین 47.171 انتظارِ گزارش‌ها برای تصمیم؟\n\n\nتمرین 47.172 پایه‌ها، دستگاه‌ها و گروه‌ها؟\n\n\nتمرین 47.173 روزهای دیگِ گالوانیزه؟\n\n\nتمرین 47.174 پیش‌دستیِ ساختِ برج؟\n\n\nتمرین 47.175 انتظار در نقطه‌های توقف، بی‌آگاهی و با آگاهی؟\n\n\nتمرین 47.176 فلنج‌های با محمولهٔ آمیختهٔ پیچ؟\n\n\nتمرین 47.177 هزینهٔ فراخوان بی‌نشانه و با نشانه؟\n\n\nتمرین 47.178 جای یاتاقان برای کشیدگی و جمع‌شدن در 20 °C؟\n\n\nتمرین 47.179 نمونهٔ بست‌ها؟\n\n\nتمرین 47.180 ورق‌های با گواهی‌نامهٔ غیرویژه؟\n\n\nتمرین 47.181 بخشِ با گزارشِ عدم‌انطباق هنگامِ رسیدن؟\n\n\nتمرین 47.182 بارِ محورِ تریلر با ۱۴ و ۱۶ محور؟\n\n\nتمرین 47.183 بخش‌های ردشده در ضخامتِ پوشش؟\n\n\nتمرین 47.184 ضخامتِ روی Z-02/08 با توزین؟\n\n\nتمرین 47.185 سابقه‌های بازبینی و روزهای بازبین؟\n\n\nتمرین 47.186 بتن‌ریزی‌های با هشدارِ هفت‌روزه؟\n\n\nتمرین 47.187 نتیجهٔ آزمونِ دوبارهٔ P103؟\n\n\nتمرین 47.188 گزارشِ بسته‌شده بی‌شاهد؟\n\n\nتمرین 47.189 قلم‌های گمشدهٔ بخشِ ۳؟\n\n\nتمرین 47.190 گسترهٔ خام و تختیِ F3؟\n\n\nتمرین 47.191 بیضی‌شدگیِ میانگین و انحرافِ معیارِ حلقه‌ها؟\n\n\nتمرین 47.192 میانگینِ دقیقه‌های پانزده کامیون؟\n\n\nتمرین 47.193 سهمِ کامیون‌های بیرون از قاعده؟\n\n\n\n47.14.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 47.194 برآوردِ مقادیرِ سازهٔ پست را با منطقِ جدول 47.1 بسازید.\n\n\nتمرین 47.195 مسیرِ بار را برای حالتِ تولیدِ اوج تکرار کنید.\n\n\nتمرین 47.196 قاعدهٔ رواداریِ رابطِ قفسه و فلنج را بنویسید.\n\n\nتمرین 47.197 فهرستِ شاهدِ پویای ردیاب برای خرید بنویسید.\n\n\nتمرین 47.198 وارسیِ گواهی‌نامه را برای ورق‌های فلنج گسترش دهید.\n\n\nتمرین 47.199 برنامه‌ای بنویسید که از ذوب تا برج را در همهٔ برج‌ها دنبال کند.\n\n\nتمرین 47.200 ماتریسِ جوشکار در برابرِ نقشهٔ جوش را برای یک بخش بسازید.\n\n\nتمرین 47.201 برنامهٔ آزمونِ غیرمخرب را با رده‌ها و سهم‌ها بنویسید.\n\n\nتمرین 47.202 وارسیِ طولِ برش را برای هر چهار بخش برنامه کنید.\n\n\nتمرین 47.203 طرحِ نمونه‌گیریِ راستیِ لوله‌ها را برای همهٔ ردیف‌ها بنویسید.\n\n\nتمرین 47.204 وارسیِ گالوانیزه را با ضخامتِ فولاد گسترش دهید.\n\n\nتمرین 47.205 وارسیِ جدولِ خمِ میلگرد را برای طولِ خم‌ها گسترش دهید.\n\n\nتمرین 47.206 روندِ دروازه برای بارنامه‌ها را بنویسید.\n\n\nتمرین 47.207 گردشِ کارِ بتن‌ریزیِ نابسامان را تا تصمیمِ مهندس بنویسید.\n\n\nتمرین 47.208 قالبِ گزارشِ عدم‌انطباق را طراحی کنید.\n\n\nتمرین 47.209 فهرستِ پروندهٔ یک بخشِ برج را بنویسید.\n\n\nتمرین 47.210 برنامهٔ ترازِ قفسه را با زمان‌های سنجش بنویسید.\n\n\nتمرین 47.211 روشِ جداکردنِ خطای سیستماتیک را برای ردیف‌های ردیاب بنویسید.\n\n\nتمرین 47.212 برنامهٔ بازرسیِ پیِ T07 را با آبِ زیرزمینی بنویسید.\n\n\nتمرین 47.213 ثبتِ تصمیم‌ها را برای تابلوهای فصلِ ۴۶ هم بسازید.\n\n\nتمرین 47.214 برنامهٔ توزینِ بخش‌ها را با پرونده و لجستیک پیوند دهید.\n\n\nتمرین 47.215 نمودارِ تعمیر به ازای جوشکار را برای همهٔ برج‌ها طراحی کنید.\n\n\nتمرین 47.216 فهرستِ اقلامِ مدفون را به نقطهٔ توقف تبدیل کنید.\n\n\nتمرین 47.217 برنامهٔ برپایی را با ترخیص‌ها و جابه‌جاییِ ترتیب شبیه‌سازی کنید.\n\n\nتمرین 47.218 برنامهٔ پیش‌نگرِ نقطه‌های توقف را برای دوازده پی بنویسید.\n\n\nتمرین 47.219 مشخصهٔ خرید را با گونهٔ گواهی‌نامه برای هر عضو بنویسید.\n\n\nتمرین 47.220 برنامهٔ پیش‌بینیِ هفت‌روزه را با مرزِ هشدار طراحی کنید.\n\n\nتمرین 47.221 برنامه‌ای بنویسید که ۴۱۲۸ سابقه را بخوانَد و فقط یافته‌ها را بدهد.\n\n\nتمرین 47.222 قالبِ برچسبِ نمونهٔ بتن را با زنجیرهٔ نگه‌داری طراحی کنید.\n\n\nتمرین 47.223 قاعدهٔ بستنِ گزارشِ عدم‌انطباق را برای سازنده بنویسید.\n\n\nتمرین 47.224 برنامهٔ کامیون‌ها را طوری بچینید که هیچ‌کدام از 90 دقیقه نگذرد.\n\n\n\n47.14.5 پلهٔ ۵: تسلط\n\nتمرین 47.225 پروندهٔ کاملِ یک برج را از ورق تا برپایی بسازید.\n\n\nتمرین 47.226 نشان دهید چرا هیچ‌یک از یافته‌های این فصل در سازهٔ تمام‌شده دیده نمی‌شود.\n\n\nتمرین 47.227 مبنای D-051 را برای سازهٔ پست بازنویسی کنید.\n\n\nتمرین 47.228 یک وارسیِ تازه برای یکی از سابقه‌های این فصل طراحی کنید و روی دادهٔ کاشته‌شده بیازمایید.\n\n\nتمرین 47.229 بگویید کدام ابزارِ این فصل در فصلِ ۴۹ برای اجرا به کار می‌آید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-solutions",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-solutions",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.15 پاسخ‌نامه و راه‌حل‌ها",
    "text": "47.15 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 47.15.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 47.1. بخش 47.2.1.\n\n\nحل. تمرین 47.2. بخش 47.2.1.\n\n\nحل. تمرین 47.3. بخش 47.2.1، بخش 30.4.18.\n\n\nحل. تمرین 47.4. بخش 47.2.2.\n\n\nحل. تمرین 47.5. بخش 47.2.2.\n\n\nحل. تمرین 47.6. بخش 47.2.3.\n\n\nحل. تمرین 47.7. بخش 47.2.3.\n\n\nحل. تمرین 47.8. بخش 47.2.3، بخش 30.5.1.\n\n\nحل. تمرین 47.9. بخش 47.2.4.\n\n\nحل. تمرین 47.10. بخش 47.2.4.\n\n\nحل. تمرین 47.11. بخش 47.2.5.\n\n\nحل. تمرین 47.12. بخش 47.3.1.\n\n\nحل. تمرین 47.13. بخش 47.3.1.\n\n\nحل. تمرین 47.14. بخش 47.3.2.\n\n\nحل. تمرین 47.15. بخش 47.3.2.\n\n\nحل. تمرین 47.16. بخش 47.3.2.\n\n\nحل. تمرین 47.17. بخش 47.3.3.\n\n\nحل. تمرین 47.18. بخش 47.3.4.\n\n\nحل. تمرین 47.19. بخش 47.3.4.\n\n\nحل. تمرین 47.20. بخش 47.3.5.\n\n\nحل. تمرین 47.21. بخش 47.3.6.\n\n\nحل. تمرین 47.22. بخش 47.3.7.\n\n\nحل. تمرین 47.23. بخش 47.3.7.\n\n\nحل. تمرین 47.24. بخش 47.3.7.\n\n\nحل. تمرین 47.25. بخش 47.3.8.\n\n\nحل. تمرین 47.26. بخش 47.3.9.\n\n\nحل. تمرین 47.27. بخش 47.3.9.\n\n\nحل. تمرین 47.28. بخش 47.3.10.\n\n\nحل. تمرین 47.29. بخش 47.3.11.\n\n\nحل. تمرین 47.30. بخش 47.4.1.\n\n\nحل. تمرین 47.31. بخش 47.4.2.\n\n\nحل. تمرین 47.32. بخش 47.4.3.\n\n\nحل. تمرین 47.33. بخش 47.4.3.\n\n\nحل. تمرین 47.34. بخش 47.4.4.\n\n\nحل. تمرین 47.35. بخش 47.4.5.\n\n\nحل. تمرین 47.36. بخش 47.4.5.\n\n\nحل. تمرین 47.37. بخش 47.5.2.\n\n\nحل. تمرین 47.38. بخش 47.5.2.\n\n\nحل. تمرین 47.39. بخش 47.5.4.\n\n\nحل. تمرین 47.40. بخش 47.5.5.\n\n\nحل. تمرین 47.41. بخش 47.2.7.\n\n\nحل. تمرین 47.42. بخش 47.3.13.\n\n\nحل. تمرین 47.43. بخش 47.3.14.\n\n\nحل. تمرین 47.44. بخش 47.3.15.\n\n\nحل. تمرین 47.45. بخش 47.3.16.\n\n\nحل. تمرین 47.46. بخش 47.4.8.\n\n\nحل. تمرین 47.47. بخش 47.4.11.\n\n\nحل. تمرین 47.48. بخش 47.5.7.\n\n\nحل. تمرین 47.49. بخش 47.3.20.\n\n\nحل. تمرین 47.50. بخش 47.3.22.\n\n\nحل. تمرین 47.51. بخش 47.3.23.\n\n\nحل. تمرین 47.52. بخش 47.4.16.\n\n\nحل. تمرین 47.53. بخش 47.4.17.\n\n\nحل. تمرین 47.54. بخش 47.3.25.\n\n\nحل. تمرین 47.55. بخش 47.4.18.\n\n\nحل. تمرین 47.56. بخش 47.5.10.\n\n\nحل. تمرین 47.57. بخش 47.3.13.\n\n\nحل. تمرین 47.58. بخش 47.3.17.\n\n\nحل. تمرین 47.59. بخش 47.3.10.\n\n\nحل. تمرین 47.60. مثال 47.1.\n\n\nحل. تمرین 47.61. مثال 47.2.\n\n\nحل. تمرین 47.62. معادلهٔ 47.2.\n\n\nحل. تمرین 47.63. مثال 47.2، فصلِ ۱۱.\n\n\nحل. تمرین 47.64. مثال 47.3.\n\n\nحل. تمرین 47.65. مثال 47.4.\n\n\nحل. تمرین 47.66. مثال 47.6.\n\n\nحل. تمرین 47.67. مثال 47.6.\n\n\nحل. تمرین 47.68. مثال 47.6، بخش 30.4.25.\n\n\nحل. تمرین 47.69. مثال 47.6.\n\n\nحل. تمرین 47.70. مثال 47.7.\n\n\nحل. تمرین 47.71. مثال 47.8.\n\n\nحل. تمرین 47.72. مثال 47.9.\n\n\nحل. تمرین 47.73. مثال 47.10.\n\n\nحل. تمرین 47.74. مثال 47.11.\n\n\nحل. تمرین 47.75. مثال 47.11.\n\n\nحل. تمرین 47.76. مثال 47.12، بخش 30.3.3.\n\n\nحل. تمرین 47.77. مثال 47.13.\n\n\nحل. تمرین 47.78. مثال 47.14.\n\n\nحل. تمرین 47.79. مثال 47.14.\n\n\nحل. تمرین 47.80. مثال 47.15.\n\n\nحل. تمرین 47.81. مثال 47.15.\n\n\nحل. تمرین 47.82. مثال 47.29.\n\n\nحل. تمرین 47.83. مثال 47.30.\n\n\nحل. تمرین 47.84. مثال 47.31.\n\n\nحل. تمرین 47.85. مثال 47.31.\n\n\nحل. تمرین 47.86. مثال 47.32.\n\n\nحل. تمرین 47.87. مثال 47.33.\n\n\nحل. تمرین 47.88. مثال 47.46.\n\n\nحل. تمرین 47.89. مثال 47.47.\n\n\nحل. تمرین 47.90. مثال 47.48.\n\n\nحل. تمرین 47.91. مثال 47.49.\n\n\nحل. تمرین 47.92. مثال 47.5.\n\n\nحل. تمرین 47.93. مثال 47.16.\n\n\nحل. تمرین 47.94. مثال 47.17.\n\n\nحل. تمرین 47.95. مثال 47.18.\n\n\nحل. تمرین 47.96. مثال 47.19.\n\n\nحل. تمرین 47.97. مثال 47.20.\n\n\nحل. تمرین 47.98. مثال 47.21.\n\n\nحل. تمرین 47.99. مثال 47.22.\n\n\nحل. تمرین 47.100. مثال 47.34.\n\n\nحل. تمرین 47.101. مثال 47.35.\n\n\nحل. تمرین 47.102. مثال 47.36.\n\n\nحل. تمرین 47.103. مثال 47.39.\n\n\nحل. تمرین 47.104. مثال 47.23.\n\n\nحل. تمرین 47.105. مثال 47.24.\n\n\nحل. تمرین 47.106. مثال 47.25.\n\n\nحل. تمرین 47.107. مثال 47.26.\n\n\nحل. تمرین 47.108. مثال 47.27.\n\n\nحل. تمرین 47.109. مثال 47.40.\n\n\nحل. تمرین 47.110. مثال 47.43.\n\n\nحل. تمرین 47.111. مثال 47.44.\n\n\nحل. تمرین 47.112. مثال 47.28.\n\n\nحل. تمرین 47.113. مثال 47.45.\n\n\nحل. تمرین 47.114. مثال 47.53.\n\n\nحل. تمرین 47.115. مثال 47.54.\n\n\nحل. تمرین 47.116. مثال 47.16.\n\n\nحل. تمرین 47.117. مثال 47.20.\n\n\nحل. تمرین 47.118. مثال 47.14.\n\n\nحل. تمرین 47.119. ترافیک و انتظار در ساختگاه (بخش 47.3.10).\n\n\nحل. تمرین 47.120. 97.0 t (مثال 47.1).\n\n\nحل. تمرین 47.121. P01: 341 / 417 t.\n\n\nحل. تمرین 47.122. P02: 85 t.\n\n\nحل. تمرین 47.123. P03.\n\n\nحل. تمرین 47.124. P04: 1375 kN.\n\n\nحل. تمرین 47.125. P05.\n\n\nحل. تمرین 47.126. E01: 0.405.\n\n\nحل. تمرین 47.127. P23: 0.485.\n\n\nحل. تمرین 47.128. P06.\n\n\nحل. تمرین 47.129. P07.\n\n\nحل. تمرین 47.130. P08.\n\n\nحل. تمرین 47.131. P09: پیوست‌ها.\n\n\nحل. تمرین 47.132. E04: 3.82 mm.\n\n\nحل. تمرین 47.133. P26: درزِ ۳.\n\n\nحل. تمرین 47.134. P10: 18.7 mm در 30 m.\n\n\nحل. تمرین 47.135. P11.\n\n\nحل. تمرین 47.136. P12: Z-02.\n\n\nحل. تمرین 47.137. P27: 58 t.\n\n\nحل. تمرین 47.138. E02: 3.86 kg/m.\n\n\nحل. تمرین 47.139. E03: 3.33 t.\n\n\nحل. تمرین 47.140. P13.\n\n\nحل. تمرین 47.141. P14.\n\n\nحل. تمرین 47.142. P15: F03، F04.\n\n\nحل. تمرین 47.143. E08 و P28: ۵۴ و ۶۴۸.\n\n\nحل. تمرین 47.144. P16.\n\n\nحل. تمرین 47.145. P29: 57 %.\n\n\nحل. تمرین 47.146. P17: ۴.\n\n\nحل. تمرین 47.147. P18.\n\n\nحل. تمرین 47.148. E07: 92 mm.\n\n\nحل. تمرین 47.149. P19: ۹، ردیفِ ۷.\n\n\nحل. تمرین 47.150. P32: 288 / 128.\n\n\nحل. تمرین 47.151. P20.\n\n\nحل. تمرین 47.152. P21: ۶ و ۴.\n\n\nحل. تمرین 47.153. P22: ۷ از ۱۱.\n\n\nحل. تمرین 47.154. P24: 28.2 kN m.\n\n\nحل. تمرین 47.155. E06: 921 Pa.\n\n\nحل. تمرین 47.156. P25 و E05: 28.8 mm.\n\n\nحل. تمرین 47.157. P30.\n\n\nحل. تمرین 47.158. P31: ۸.\n\n\nحل. تمرین 47.159. P33.\n\n\nحل. تمرین 47.160. P34: 124 / 159 t.\n\n\nحل. تمرین 47.161. P35: 411 t، 0.987.\n\n\nحل. تمرین 47.162. P36: بخشِ ۳.\n\n\nحل. تمرین 47.163. P37: هیچ‌کدام.\n\n\nحل. تمرین 47.164. P38: ۲.\n\n\nحل. تمرین 47.165. P39: C5.\n\n\nحل. تمرین 47.166. P40: S-DS1.\n\n\nحل. تمرین 47.167. P41.\n\n\nحل. تمرین 47.168. P42: ۴۳ و ۷.\n\n\nحل. تمرین 47.169. P43: 58.0–62.0 mm.\n\n\nحل. تمرین 47.170. P44: 0.91.\n\n\nحل. تمرین 47.171. P45: ۹۷ روز.\n\n\nحل. تمرین 47.172. P46.\n\n\nحل. تمرین 47.173. P47: ۱۱۰.\n\n\nحل. تمرین 47.174. P48: ۶۳ روز.\n\n\nحل. تمرین 47.175. P49: 123 / 20 روز.\n\n\nحل. تمرین 47.176. P50.\n\n\nحل. تمرین 47.177. P51.\n\n\nحل. تمرین 47.178. P52: 18.0 / 10.8 mm.\n\n\nحل. تمرین 47.179. P53: ۲۹۹.\n\n\nحل. تمرین 47.180. P54: P106، P108.\n\n\nحل. تمرین 47.181. P55: T05-2.\n\n\nحل. تمرین 47.182. P56: 130 / 116 kN.\n\n\nحل. تمرین 47.183. P57: بخشِ ۳.\n\n\nحل. تمرین 47.184. P58: 72 µm.\n\n\nحل. تمرین 47.185. P59: 4128، ۱۵.\n\n\nحل. تمرین 47.186. P60: F03، F04.\n\n\nحل. تمرین 47.187. 44, 39, 47 J، قبول (مثال 47.53).\n\n\nحل. تمرین 47.188. NCR-201 (مثال 47.54).\n\n\nحل. تمرین 47.189. سکو و دریچه (مثال 47.28).\n\n\nحل. تمرین 47.190. 0.60 و 0.04 mm (مثال 47.16).\n\n\nحل. تمرین 47.191. 0.487 % و 0.078 % (مثال 47.20).\n\n\nحل. تمرین 47.192. 65.8 دقیقه (شکل 47.4).\n\n\nحل. تمرین 47.193. 3/15 = 20 % (مثال 47.14).\n\n\nحل. تمرین 47.194. معیار: بخش 47.2.2.\n\n\nحل. تمرین 47.195. معیار: مثال 47.2، بخش 30.2.6.\n\n\nحل. تمرین 47.196. معیار: بخش 47.2.1، مثال 47.31.\n\n\nحل. تمرین 47.197. معیار: مثال 47.3، فصلِ ۳۹.\n\n\nحل. تمرین 47.198. معیار: بخش 47.3.2.\n\n\nحل. تمرین 47.199. معیار: مثال 47.7، مثال 47.50.\n\n\nحل. تمرین 47.200. معیار: مثال 47.8.\n\n\nحل. تمرین 47.201. معیار: مثال 47.9، بخش 30.4.5.\n\n\nحل. تمرین 47.202. معیار: مثال 47.10.\n\n\nحل. تمرین 47.203. معیار: مثال 47.11.\n\n\nحل. تمرین 47.204. معیار: مثال 47.12.\n\n\nحل. تمرین 47.205. معیار: مثال 47.13.\n\n\nحل. تمرین 47.206. معیار: مثال 47.14.\n\n\nحل. تمرین 47.207. معیار: مثال 47.15، بخش 47.5.3.\n\n\nحل. تمرین 47.208. معیار: بخش 47.4.1.\n\n\nحل. تمرین 47.209. معیار: مثال 47.30.\n\n\nحل. تمرین 47.210. معیار: مثال 47.31.\n\n\nحل. تمرین 47.211. معیار: مثال 47.32.\n\n\nحل. تمرین 47.212. معیار: مثال 47.47، بخش 29.2.11.\n\n\nحل. تمرین 47.213. معیار: مثال 47.48.\n\n\nحل. تمرین 47.214. معیار: مثال 47.5، مثال 47.34.\n\n\nحل. تمرین 47.215. معیار: مثال 47.17.\n\n\nحل. تمرین 47.216. معیار: مثال 47.35، مثال 47.47.\n\n\nحل. تمرین 47.217. معیار: مثال 47.38، مثال 47.22.\n\n\nحل. تمرین 47.218. معیار: مثال 47.39.\n\n\nحل. تمرین 47.219. معیار: مثال 47.23، فصلِ ۳۹.\n\n\nحل. تمرین 47.220. معیار: مثال 47.44.\n\n\nحل. تمرین 47.221. معیار: مثال 47.52، بخش 47.5.1.\n\n\nحل. تمرین 47.222. معیار: مثال 47.45.\n\n\nحل. تمرین 47.223. معیار: مثال 47.54، مثال 47.53.\n\n\nحل. تمرین 47.224. معیار: مثال 47.14، بخش 29.4.6.\n\n\nحل. تمرین 47.225. معیار: بخش 47.5، مثال 47.56.\n\n\nحل. تمرین 47.226. معیار: مثال 47.56.\n\n\nحل. تمرین 47.227. معیار: مثال 47.57، بخش 30.6.\n\n\nحل. تمرین 47.228. معیار: بخش 47.10.\n\n\nحل. تمرین 47.229. معیار: بخش 47.10.\n\n\n47.15.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 tower shell / with fatigue steel and flanges: 341 / 417 t\nP02 rebar of one foundation at 95 kg/m3: 85 t\nP03 PV tables and their steel: 2,100, 3,211 t\nP04 worst flange bolt pull at the extreme: 1,375 kN\nP05 eccentricity, compressed area, pressure: 3.96 m, 266 m2, 181 kPa\nP06 plates not matching the order: P103, P104, P105, P106\nP07 cans from heat H5523: 1-07, 1-08, 1-09, 1-10\nP08 joints by welders not qualified on the day: C1-02, F1-01, D1-01\nP09 NDT categories short of the plan: attachments\nP10 torque-tube offset: 18.7 mm at 30 m\nP11 drives with findings: SD-303, SD-305\nP12 zinc lots rejected: Z-02\nP13 BBS problems and clean mass: 5, 30.2 t\nP14 trucks outside the rules: 7, 8, 10\nP15 pours not conforming: F03, F04\nP16 NCRs open over 90 days: NCR-202, NCR-207\nP17 dossier documents missing for section 1: 4\nP18 cage tilt before / after, lean at the hub: 0.08 / 0.92 mm/m, 92 mm\nP19 posts outside tolerance, shifted rows: 9, 7\nP20 holds by section: 1: 8, 2: 3, 3: 2, 4: 0\nP21 ITP hold points, steps for licensed engineers: 6, 4\nP22 decisions for licensed engineers: 7 of 11\nP23 CEV of P105 by hand: 0.485\nP24 stow torque at the 50-year gust: 28.2 kN m\nP25 thermal movement of the tube: 28.8 mm\nP26 seams over the fit-up limit: 3\nP27 zinc on the PV field: 58 t\nP28 specimens for twelve foundations: 648\nP29 share of the two largest NCR causes: 57%\nP30 farm dossiers: missing documents 31, complete sections 25\nP31 other cans to scan after the lamination: 8\nP32 inspector visits all / sampled: 288 / 128\nP33 flatness of F2 after the plane / raw range: 1.60 / 1.70 mm\nP34 section 1 for transport, plan / now: 124 / 159 t\nP35 weighed tower and frequency factor: 411 t, 0.987\nP36 sections off their calculated mass: 3\nP37 welders above the repair limit: none\nP38 embedded items missing before the pour: 2\nP39 plinths needing a shim plan: C5\nP40 supports with a hole out of pattern: S-DS1\nP41 rebar bundles held: RB-03, RB-04, RB-06\nP42 erection end day and crane idle days: 43, 7\nP43 grout thickness range on T05: 58.0 - 62.0 mm\nP44 ovality Cpk and expected share over: 0.91, 0.3 %\nP45 NCR wait by Little's law: 97 days\nP46 posts, rigs and crews: 25,200, 2, 4\nP47 kettle days for the PV steel: 110\nP48 tower fabrication lead before the first erection: 63 days\nP49 hold-point waiting, all and with notice: 123 / 20 days\nP50 flanges with mixed bolt lots: T05-F2, T05-F4\nP51 recall cost without / with marks, cost of marking: 173 / 3.2 / 5.8 k u\nP52 bearing room to grow / shrink set at 20 C: 18.0 / 10.8 mm\nP53 fasteners to sample: 299\nP54 plates with non-specific certificates: P106, P108\nP55 sections with an NCR on arrival: T05-2\nP56 trailer axle load on 14 / 16 axles: 130 / 116 kN; lift use 0.72\nP57 sections failing DFT: 3\nP58 zinc of Z-02/08 by mass: 72 um\nP59 records to read and reviewer-days: 4,128, 15\nP60 pours warned at 7 days: F03, F04\nمثال‌های کوچک:\nE01 CEV of C 0.16, Mn 1.45, Cu 0.05: 0.405\nE02 mass of a 25 mm bar: 3.86 kg/m\nE03 mass of 240 bars of 25 mm, 3.6 m: 3.33 t\nE04 diameter change from 12 mm more circumference: 3.82 mm\nE05 thermal movement of 60 m steel for 40 K: 28.8 mm\nE06 dynamic pressure at 41.1 m/s, rho 1.09: 921 Pa\nE07 lean at 100 m of a 0.92 mm/m tilt: 92 mm\nE08 specimens for 893 m3 at one set of 3 per 50 m3: 54",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/47-civil-structural-manufacturing.html#sec-ch47-refs",
    "href": "chapters/47-civil-structural-manufacturing.html#sec-ch47-refs",
    "title": "47  ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه",
    "section": "47.16 منابع",
    "text": "47.16 منابع\n\nبرج و پی: IEC 61400-6:2020؛ زمین: EN 1997-2:2024.\nسندهای بازرسی: EN 10204:2004؛ گالوانیزه: ISO 1461:2022؛ محیط‌های خورنده: ISO 12944-2:2017.\nهمه با تاریخِ وارسی در دفترِ استانداردها؛ مشخصهٔ پروژه، سندِ بارِ سازندهٔ توربین و گزارشِ ژئوتکنیک.\nکتاب‌های درسیِ سازه‌های فولادی، بتن و کیفیتِ ساخت؛ فصل‌های ۱۱، ۲۹، ۳۰، ۳۱، ۳۹، ۴۰ و ۴۶ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>47</span>  <span class='chapter-title'>ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html",
    "href": "chapters/48-instrumentation-network-manufacturing.html",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "",
    "text": "48.1 نقشهٔ فصل\nپیش‌نیازها: ابزارِ دقیق و کنترل (فصل 34)، اسکادا و ارتباطات (فصل 35) و سامانهٔ تولید و کیفیت (فصل 40).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۳۴ تا ۳۶ ابزارها، کنترلرها، شبکه و ناحیه‌های امنیتیِ نیروگاه را طراحی کردند: ایستگاه‌های هواشناسی، حس‌گرهای توربین‌ها، کنتورهای نقطهٔ اتصال، پایانهٔ دوردست، حلقه‌های فیبرِ توربین‌ها و سوئیچِ اصلیِ پست. این فصل همان سخت‌افزار را به سه سازندهٔ ساختگی می‌برد: سازندهٔ ابزار، سازندهٔ تابلو و یکپارچه‌سازِ شبکه (A-498 تا A-505). فصل‌های ۳۴ و ۳۵ مقیاس‌بندی، بودجهٔ فیبر، همگام‌سازی و فهرستِ نقطه‌ها را آموختند و فصلِ ۴۶ سیم‌کشیِ تابلو را. این فصل یک گام جلوتر به سابقه‌های سخت‌افزار می‌رود: برگهٔ داده در شرایطِ ساختگاه، گواهیِ واسنجی، پرونده‌های آزمونِ فیبر و مس، جدولِ پورت‌ها و نسخه‌های پشتیبان. همه با تصمیمِ D-052 جمع می‌شوند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-map",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-map",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nمعماریِ یک ابزار را از حس‌گر تا ورودیِ کنترلر بشناسد و برگهٔ دادهٔ آن را به بودجهٔ خطا در شرایطِ ساختگاه تبدیل کند.\nگواهیِ واسنجی را برای آنچه ثابت می‌کند بخوانَد: اعتباردهی، ردیابی، عدمِ قطعیت، بیانیهٔ انطباق و تاریخ؛ و زنجیرهٔ کنتورِ فروش را با آزمونِ ساختگاهِ آن بسنجد.\nتابلوها را برای جای کارشان بسنجد: کدِ حفاظتِ پوسته، دما، سازگاریِ الکترومغناطیسی، برقگیرِ ضربه، هم‌بندی و زمین‌کردنِ شیلد.\nساختِ شبکه را با سابقه‌هایش بپذیرد: جدولِ پورت‌ها، هستهٔ فیبرها، افتِ پیوندهای فیبر و مس، دو منبعِ تغذیه.\nپیکربندی را کنترل کند: میان‌افزار در برابرِ خط‌مبنا، نسخهٔ پشتیبان پس از هر تغییر، انحرافِ ساعت‌ها، نقشهٔ ثبّات‌ها در برابرِ پایگاهِ برچسب‌ها و آزمون‌های جابه‌جایی به پشتیبان.\nبا پایتون پایگاهِ برچسب‌ها را وارسی کند، جدولِ اتصال‌های طرح و ساخت را مقایسه کند و سه نما بسازد: فیزیکی، منطقی و از حس‌گر تا تاریخ‌نگار.\nهمهٔ این‌ها را با مدیریتِ تدافعی انجام دهد: سابقه‌ها خوانده می‌شوند، شبکه کاویده نمی‌شود.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nخطای \\(\\pm1.5\\,\\%\\) یک تابش‌سنج در 45 °C و دو سال پس از واسنجی همان \\(\\pm1.5\\,\\%\\) است؟\nگواهیِ واسنجی بی‌عدمِ قطعیت چه کم دارد؟\nچرا دو منبعِ تغذیهٔ یک تابلو باید از دو منبع بیایند؟\nچرا ساعتِ همهٔ دستگاه‌ها باید از یک منبع باشد؟\n\nپاسخ‌ها: (۱) نه، ضریبِ دمایی و رانش به آن افزوده می‌شوند؛ (۲) بی آن، عدد را نمی‌شود با حد مقایسه کرد؛ (۳) تا خرابیِ یک منبع هر دو را خاموش نکند؛ (۴) تا ترتیبِ رویدادها درست خوانده شود. اگر دو پرسش یا بیشتر را نتوانستید، بخش 34.2.4، بخش 34.2.9، بخش 34.6.5 و بخش 35.2.9 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nسازنده‌ها، داده‌ها و عیب‌ها ساختگی‌اند و حدها آموزشی. همهٔ کارِ شبکه در این فصل تدافعی است: برنامه‌ها پرونده‌هایی را می‌خوانند که یکپارچه‌ساز تحویل می‌دهد. هیچ پویشی، آزمونِ نفوذی یا دورزدنی آموزش داده نمی‌شود (فصل 36). کار روی تابلوها و مدارهای برق‌دار، و واسنجی در ساختگاه، به دستِ افرادِ صلاحیت‌دار و با سامانهٔ مجوزِ کار انجام می‌شود (بخش 32.2.4).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-a",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-a",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.2 الف. سخت‌افزارِ اندازه‌گیری و کنترل",
    "text": "48.2 الف. سخت‌افزارِ اندازه‌گیری و کنترل\n\n48.2.1 از حس‌گر تا ورودیِ کنترلر\nایده. هر ابزار زنجیره‌ای است: حس‌گر کمیتِ فیزیکی را به یک اثرِ الکتریکی تبدیل می‌کند، مبدلِ اندازه‌گیری آن را به سیگنالی استاندارد می‌برد، آماده‌سازِ سیگنال آن را جدا، صافی و تقویت می‌کند، ورودیِ کنترلر آن را نمونه‌برداری و رقمی می‌کند، و پردازنده آن را با مقیاس و یکا به یک مقدار تبدیل می‌کند. منبعِ تغذیه، پوسته، اتصال‌دهنده و سیم‌کشی هر کدام بخشی از دقت و عمرِ همان زنجیره‌اند. فصلِ ۳۴ هر حلقه را جدا آموخت (بخش 34.2.1، بخش 34.2.3). اینجا هر حلقه یک سابقه در کارخانه یا ساختگاه دارد.\n\n\n\nجدول 48.1: حلقه‌های یک ابزار، کارِ هر کدام و سابقهٔ پذیرش\n\n\n\n\n\n\n\n\n\n\nحلقه\nکار\nسابقهٔ پذیرش\n\n\n\n\nحس‌گر\nتبدیلِ کمیتِ فیزیکی\nبرگهٔ داده، گواهیِ واسنجی\n\n\nمبدلِ اندازه‌گیری\nسیگنالِ استاندارد، مثلاً 4–20 mA\nگواهیِ واسنجی، بازه\n\n\nآماده‌سازِ سیگنال\nجداسازی، صافی\nپیکربندی، آزمونِ حلقه\n\n\nورودیِ کنترلر\nنمونه‌برداری، رقمی‌سازی\nپیکربندیِ کارت، وارسیِ حلقه\n\n\nپردازنده و میان‌افزار\nمقیاس، یکا، کیفیت\nخط‌مبنای میان‌افزار، نسخهٔ پشتیبان\n\n\nمنبعِ تغذیه\nانرژیِ زنجیره\nبارِ منبع، دو منبع\n\n\nپوسته\nمحیط، گرد، آب، گرما\nکدِ حفاظتِ پوسته، دمای درون\n\n\nاتصال‌دهنده و سیم\nپیوستگی، شیلد\nسیم‌کشی، هم‌بندی، زمینِ شیلد\n\n\n\n\n\n\nسیگنالِ 4–20 mA مقدارِ \\(x\\) را در بازهٔ \\([x_\\text{lo}, x_\\text{hi}]\\) چنین می‌برد:\n\\[\nI = 4 + 16\\,\\frac{x - x_\\text{lo}}{x_\\text{hi} - x_\\text{lo}}\\quad \\text{mA}\n\\tag{48.1}\\]\n\n\n48.2.2 برگهٔ داده در شرایطِ ساختگاه\nایده. برگهٔ داده دقت را در دمای مرجع و روزِ واسنجی می‌دهد. در ساختگاه چند جملهٔ دیگر هم هست: ضریبِ دمایی ضربدر فاصله از دمای مرجع، رانش ضربدر سال‌های پس از واسنجی، و خطی‌بودن. جمعِ تصادفیِ آن‌ها با ریشهٔ مجموعِ مربع‌ها:\n\\[\nu = \\sqrt{u_\\text{acc}^2 + u_\\text{T}^2 + u_\\text{drift}^2 + u_\\text{lin}^2}\n\\tag{48.2}\\]\ndef error_budget(spec: dict, t_site: float, years: float, reading: float,\n                 full_scale: float) -&gt; dict:\n    \"\"\"Combine a datasheet's error terms at site conditions, in units of\n    the measurand: accuracy (% of reading and % of full scale), temperature\n    coefficient (% of reading per K from the reference temperature),\n    drift (% of reading a year) and non-linearity (% of full scale).\"\"\"\n    terms = {\n        \"accuracy\": reading * spec.get(\"acc_rdg\", 0) / 100\n        + full_scale * spec.get(\"acc_fs\", 0) / 100,\n        \"temperature\": reading * spec.get(\"tc_rdg\", 0) / 100\n        * abs(t_site - spec.get(\"t_ref\", 20.0)),\n        \"drift\": reading * spec.get(\"drift_rdg_yr\", 0) / 100 * years,\n        \"linearity\": full_scale * spec.get(\"nl_fs\", 0) / 100,\n    }\n    rss = math.sqrt(sum(v * v for v in terms.values()))\n    return dict(terms=terms, rss=rss, worst=sum(terms.values()))\ndatasheet error terms at site: 45 C, 2 years after calibration\n  instrument            reading      RSS    worst   largest term\n  pyranometer             1000 W/m2   21.00   39.00   accuracy\n  reference cell          1000 W/m2   24.13   39.50   accuracy\n  cup anemometer            10 m/s     0.26    0.43   accuracy\n  power transducer         100 MW      0.31    0.57   accuracy\n  Pt100 + transmitter       45 C       0.11    0.15   accuracy\n  pyranometer terms, W/m2: accuracy 15, temperature 10, drift 10, linearity 4\n  its 21 W/m2 RSS is 2.1 % of the reading; the accuracy in\n  bold is 15, and the terms the datasheet prints in small type add 15\n  - temperature (reference 20 C) and two years of drift; the\n  recalibration interval is part of the budget (ch 34)\n\nمثال 48.1 (دقتِ درشت‌نوشته نصفِ ماجراست) پرسش. خطای تابش‌سنج در 1000 W/m²، 45 °C و دو سال پس از واسنجی چقدر است؟\nپاسخ. دقت 15، دما \\(0.04\\,\\% \\times 25 \\times 1000 = 10\\)، رانش \\(0.5\\,\\% \\times 2 \\times 1000 = 10\\) و خطی‌بودن 4 W/m². ریشهٔ مجموعِ مربع‌ها 21.0 W/m²، یعنی 2.1 %.\nتفسیر. دقتِ درشت‌نوشته 15 است و جمله‌های ریز به‌اندازهٔ خودش اضافه می‌کنند. این همان عدمِ قطعیتی است که در نسبتِ عملکردِ فصلِ ۳۷ می‌آید (فصل 37). دمای مرجع و سال‌های پس از واسنجی بخشی از بودجه‌اند.\n\n\n\n48.2.3 بازهٔ واسنجی از رانش\nایده. رانش هر سال بودجه را بزرگ‌تر می‌کند. بازهٔ واسنجی جایی است که بودجه به حدِ مجازِ نیروگاه می‌رسد، نه پیش‌فرضِ سازنده.\npyranometer: years until the RSS budget at 45 C reaches 2.5 % of the reading\n  the budget passes 2.5 % after about 3.4 years\n  so the recalibration interval is set by the drift the plant\n  can afford, not by the maker's default of two years; the\n  reference cell and the spare pyranometer swap in so the\n  station never stops measuring (ch 12, ch 34)\n\nمثال 48.2 (سه‌ونیم سال، نه دو) پرسش. با حدِ 2.5 %، تابش‌سنج کِی باید دوباره واسنجی شود؟\nپاسخ. حدودِ 3.4 سال پس از واسنجی، بودجه از 2.5 % می‌گذرد.\nتفسیر. بازه را رانشی تعیین می‌کند که نیروگاه می‌تواند بپذیرد. سلولِ مرجع و تابش‌سنجِ یدک جای آن را می‌گیرند تا ایستگاه هرگز از اندازه‌گیری نماند (فصل‌های ۱۲ و ۳۴).\n\n\n\n48.2.4 گواهیِ واسنجی برای آنچه ثابت می‌کند\nایده. گواهیِ واسنجی پنج چیز را ثابت می‌کند یا نمی‌کند: آزمایشگاه اعتباردهی شده است، عدد تا یک مرجعِ ملی ردیابی می‌شود، عدمِ قطعیت آمده است، بیانیهٔ انطباق با مشخصه هست، و تاریخِ واسنجی بعدی نگذشته است. فصلِ ۳۴ سنجشِ پیش و پس از تنظیم را دید (بخش 34.2.15).\ncalibration certificates read on 2027-06-01 for what they prove\n  serial    instrument            finding\n  PY-1031   pyranometer           ok\n  PY-1032   pyranometer           no uncertainty stated\n  RC-2204   reference cell        lab not accredited\n  AN-5510   cup anemometer        overdue since 2026-04-02\n  PT-0718   power transducer      no traceability chain\n  TT-3301   Pt100 + transmitter   no conformity statement\n  5 of 6 certificates do not prove what they claim:\n  a number without its uncertainty cannot be compared with a\n  limit; without a traceability chain it is a number from an\n  unknown reference; an overdue anemometer has measured a year\n  of the plant's wind without a valid calibration (ch 13)\n\nمثال 48.3 (پنج گواهی از شش) پرسش. چه چیزی در هر گواهی کم است؟\nپاسخ. PY-1032 عدمِ قطعیت ندارد. آزمایشگاهِ RC-2204 اعتباردهی نشده است. AN-5510 از 2026-04-02 گذشته است. PT-0718 زنجیرهٔ ردیابی ندارد. TT-3301 بیانیهٔ انطباق ندارد.\nتفسیر. عددِ بی‌عدمِ قطعیت با حد مقایسه‌پذیر نیست. عددِ بی‌ردیابی از مرجعی ناشناخته می‌آید. بادسنجِ گذشته از موعد یک سالِ باد را بی‌واسنجیِ معتبر اندازه گرفته است، و آن داده در برآوردِ انرژیِ فصلِ ۱۳ به کار می‌رود.\n\n\n\n48.2.5 زنجیرهٔ کنتورِ فروش\nایده. کنتورِ فروش در نقطهٔ اتصال از سه حلقه ساخته شده است: ترانسفورماتورِ جریان، ترانسفورماتورِ ولتاژ و کنتور. هر کدام کلاسِ دقت دارد. خطای ترکیبیِ آموزشی:\n\\[\n\\varepsilon_\\text{RSS} = \\sqrt{\\varepsilon_\\text{CT}^2 + \\varepsilon_\\text{VT}^2 + \\varepsilon_\\text{m}^2}, \\qquad\n\\varepsilon_\\text{worst} = \\varepsilon_\\text{CT} + \\varepsilon_\\text{VT} + \\varepsilon_\\text{m}\n\\tag{48.3}\\]\nrevenue metering at the POC: CT 0.2 %, VT 0.2 %, meter 0.2 % (class errors)\n  combined: RSS 0.35 %, worst case 0.60 %\n  site test of the meter (error at a share of rated load):\n      5 %   +0.46 %   limit 0.4 %   OVER\n     20 %   +0.18 %   limit 0.2 %   ok\n    100 %   +0.12 %   limit 0.2 %   ok\n  at 5 % load the meter is outside its class: the plant\n  exports at low load for hours every morning and evening - the\n  0.35 % chain error on 295 GWh is about 1.0 GWh a year;\n  the meter's own test record belongs to the settlement\n  dossier, witnessed by the grid operator (ch 34, ch 37)\nwhat the metering chain's error is worth (teaching price 70 u/MWh)\n  0.35 % of 295 GWh = 1,022 MWh = 72 k u a year either way\n  worst case 0.60 %: 124 k u a year\n  the meter, its transformers and their site test are paid for\n  many times over in the first year: settlement disputes are\n  settled by the test record, not by the meter's nameplate\n\nمثال 48.4 (بارِ کم، خطای بیرون از کلاس) پرسش. کنتور در کدام بار از کلاسش بیرون است؟ خطای زنجیره سالانه چقدر می‌ارزد؟\nپاسخ. در 5 % بار، +0.46 % در برابرِ 0.4 %. خطای ترکیبیِ 0.35 % روی 295 GWh یعنی 1022 MWh و با 70 واحد بر مگاوات‌ساعت حدودِ 72 هزار واحد در سال.\nتفسیر. نیروگاه هر صبح و عصر ساعت‌ها با بارِ کم صادر می‌کند. سابقهٔ آزمونِ خودِ کنتور، که بهره‌بردارِ شبکه شاهدِ آن است، به پروندهٔ تسویه می‌رود (فصل‌های ۳۴ و ۳۷). اختلافِ تسویه را سابقهٔ آزمون حل می‌کند، نه پلاکِ کنتور.\n\n\n\n48.2.6 پوسته، دما و جای کار\nایده. هر تابلو برای جای کارش انتخاب می‌شود. کدِ حفاظتِ پوسته دو رقم دارد: رقمِ اول نفوذِ گرد و رقمِ دوم نفوذِ آب را نشان می‌دهد. دمای درونِ تابلو در روزِ تابستان باید زیرِ حدِ هر دستگاهِ درون بماند. فصلِ ۳۴ گرمای تابلو را حساب کرد (بخش 34.4.2، بخش 34.4.14).\ncabinets on a summer day: inside temperature against each device's\n  rating\n  cabinet   IP     inside C   devices over their rating\n  MET-1     IP55         52   modem\n  WTG-T05   IP54         48   -\n  SUB-RTU   IP42         41   -\n  PV-B07    IP65         58   datalogger, switch\n  (teaching rule: a device keeps 5 K below its rating)\n  the PV block cabinet in full sun is the worst; a device run\n  near its limit ages fast (ch 34 life in a hot cabinet) - the\n  choice is a sun shield, a cooler or a device rated higher,\n  and the IP rating keeps dust out but also heat in\nenclosure rating against its location (IP: first digit dust,\n  second water; teaching minimum by location)\n  cabinet   location          need    installed   verdict\n  MET-1     outdoor           IP54    IP55        ok\n  WTG-T05   turbine tower     IP54    IP54        ok\n  SUB-RTU   indoor, clean     IP20    IP42        ok\n  PV-B07    outdoor, dust     IP55    IP65        ok\n  PV-B03    outdoor, dust     IP55    IP54        LOW\n  CAM-12    outdoor           IP54    IP44        LOW\n  low: PV-B03, CAM-12 - PV-B03 has the dust digit but not the\n  water one for a block washed by the cleaning robots of ch 10;\n  CAM-12's camera box lets in the dust of the access road; the\n  rating is read from the nameplate, not the order\n\nمثال 48.5 (پوسته‌ای که گرما را هم نگه می‌دارد) پرسش. کدام تابلوها دستگاهی دارند که نزدیکِ حدِ دمایش کار می‌کند؟ کدام پوسته برای جایش کم است؟\nپاسخ. PV-B07 با 58 °C و MET-1 با 52 °C. پوسته‌های PV-B03 و CAM-12 کم‌اند.\nتفسیر. پوستهٔ IP65 گرد را بیرون نگه می‌دارد ولی گرما را هم درون. سایه‌بان، خنک‌کن یا دستگاهی با ردهٔ دمایی بالاتر راه‌حل‌اند. PV-B03 رقمِ آب را برای بلوکی که ربات‌های پاک‌کنِ فصلِ ۱۰ آن را می‌شویند ندارد. رده از پلاک خوانده می‌شود، نه از سفارش.\n\n\n\n48.2.7 سازگاریِ الکترومغناطیسی و برقگیرِ ضربه\nایده. دستگاه باید در میدان‌ها و ضربه‌های جای کارش کار کند. پست میدان‌ها و ضربه‌های کلیدزنی دارد که دفتر هرگز نمی‌بیند. گزارشِ آزمونِ سازگاریِ الکترومغناطیسی نشان می‌دهد دستگاه برای کدام رده آزموده شده است. خطِ سیگنالی که از بیرون می‌آید، برقگیرِ ضربه در ورودیِ تابلو می‌خواهد.\nEMC immunity reports against the place each device works\n  RTU-1    substation  tested 'heavy industrial', needs 'substation'\n  SW-SUB   substation  ok\n  GW-PV1   substation  tested 'light industrial', needs 'substation'\n  CLK-1    substation  NO REPORT\n  SW-T05   turbine     ok\n  short: RTU-1, GW-PV1, CLK-1\n  a substation has switching surges and fields an office never\n  sees: a gateway tested for light industry may reset when a\n  breaker opens - exactly when its data matter; the report\n  is asked for before the order (ch 39), not after a reset\noutdoor signal lines entering cabinets: surge protector at the entry?\n  C-201  met mast pyranometer   -&gt; MET-1    yes\n  C-202  met mast anemometer    -&gt; MET-1    yes\n  C-203  met mast wind vane     -&gt; MET-1    NO\n  C-204  PV string monitor      -&gt; PV-B07   yes\n  C-205  fence camera           -&gt; CAM-12   NO\n  2 lines without: the wind vane's cable runs down the same\n  mast as the others and brings a lightning surge straight to\n  the logger the others protect - a protector on every line,\n  bonded to the cabinet's earth bar (lesson A), or none works\n\nمثال 48.6 (دروازه‌ای که هنگامِ قطع خاموش می‌شود) پرسش. کدام دستگاه‌ها گزارشِ کافی ندارند؟ کدام خط‌ها برقگیر ندارند؟\nپاسخ. RTU-1 و GW-PV1 برای رده‌ای پایین‌تر از پست آزموده شده‌اند و CLK-1 گزارش ندارد. خطِ بادنمای دکل و خطِ دوربینِ حصار برقگیر ندارند.\nتفسیر. دروازه‌ای که برای صنعتِ سبک آزموده شده، ممکن است درست وقتی کلید باز می‌شود دوباره راه‌اندازی شود، یعنی درست وقتی داده‌اش مهم است. کابلِ بادنما از همان دکلی پایین می‌آید که بقیه، و ضربهٔ آذرخش را به همان ثبت‌کننده‌ای می‌رساند که بقیه از آن محافظت می‌کنند. گزارش پیش از سفارش خواسته می‌شود (فصلِ ۳۹).\n\n\n\n48.2.8 هم‌بندی و زمین‌کردنِ شیلد\nایده. هر تابلو با مقاومتی کم به شینهٔ زمین هم‌بند می‌شود. شیلدِ هر کابل با قاعدهٔ گونهٔ آن زمین می‌شود: کابلِ آنالوگ در یک سر، اترنتِ مسی در دو سر. فصلِ ۳۴ زمین‌کردنِ سیگنال را دید (بخش 34.2.11).\ncabinet bonding to the earth bar (teaching limit 0.1 ohm) and cable shields\n  MET-1     0.04 ohm  ok\n  WTG-T05   0.06 ohm  ok\n  SUB-RTU   0.21 ohm  HIGH\n  PV-B07    0.05 ohm  ok\n  shields against the project's rule by cable kind:\n    C-102 (analogue 4-20 mA): earthed at both ends, rule one end\n    C-106 (Pt100): earthed at none, rule one end\n  a high bond lets a fault or surge raise the cabinet against\n  earth; an analogue shield earthed at both ends carries a loop\n  current that the 4-20 mA signal reads as noise; an unearthed\n  Pt100 shield screens nothing - each is a line in the\n  cabinet's test record, found before the first reading\n\nمثال 48.7 (شیلدی که سیگنال را نویزی می‌کند) پرسش. کدام یافته‌ها در هم‌بندی و شیلدها هست؟\nپاسخ. هم‌بندیِ SUB-RTU 0.21 Ω است، بالای حدِ آموزشیِ 0.1 Ω. شیلدِ C-102، کابلِ آنالوگ، در دو سر زمین شده است. شیلدِ C-106، کابلِ Pt100، هیچ‌جا زمین نشده است.\nتفسیر. هم‌بندیِ بالا یعنی خطا یا ضربه پتانسیلِ تابلو را نسبت به زمین بالا می‌برد. شیلدی که در دو سر زمین شده، جریانی حلقوی می‌برد که سیگنالِ 4–20 mA آن را نویز می‌خوانَد. شیلدِ زمین‌نشده چیزی را پوشش نمی‌دهد. همهٔ این‌ها سطرهای سابقهٔ آزمونِ تابلو هستند، پیش از نخستین خوانش.\n\n\n\n48.2.9 خطاهای رایج\n\nخواندنِ دقتِ درشت‌نوشتهٔ برگهٔ داده به‌جای بودجهٔ ساختگاه (مثال 48.1).\nپذیرشِ گواهیِ واسنجی با «قبول»، بی‌عدمِ قطعیت و ردیابی (مثال 48.3).\nآزمودنِ کنتور فقط در بارِ کامل (مثال 48.4).\nانتخابِ پوسته بی‌دیدنِ دمای درون یا آبِ شست‌وشو (مثال 48.5).\nبرقگیر روی بعضی از خط‌های یک دکل (مثال 48.6).\nزمین‌کردنِ شیلدِ آنالوگ در دو سر (مثال 48.7).\n\n\n\n48.2.10 واسنجیِ بادسنج و برآوردِ انرژی\nایده. بادسنجِ فنجانی در تونلِ باد واسنجی می‌شود و یک تابعِ انتقال می‌گیرد: سرعتِ واقعی برابرِ شیب ضربدر خوانش به‌اضافهٔ یک عرض از مبدأ (فصل 13). اگر دکل با تابعِ پیش‌فرضِ گونه کار کند، سوگیری مستقیم به برآوردِ انرژی می‌رسد. حساسیتِ انرژی به سرعت در فصلِ ۱۶ حدودِ 1.82 بود.\ncup anemometer: tunnel calibration true = 1.012 x reading + 0.08 m/s,\n  against the maker's default (true = reading)\n  at the mast's mean 7.4 m/s the default under-reads by 2.3%\n  with ch 16's energy sensitivity of 1.82, the farm's energy is\n  underestimated by about 4.2% - a calibration that\n  moves the P50 by 4% is worth its certificate; the\n  individual calibration, not the type's default, goes into ch 13\n\nمثال 48.8 (چهار درصد از یک گواهی) پرسش. در میانگینِ 7.4 m/s تابعِ پیش‌فرض چقدر کم می‌خوانَد و انرژی چقدر کم برآورد می‌شود؟\nپاسخ. \\(1.012 \\times 7.4 + 0.08 = 7.57\\,\\text{m/s}\\)، یعنی 2.3 % کم‌خوانی. با حساسیتِ 1.82 حدودِ 4.2 % انرژیِ کمتر.\nتفسیر. گواهی‌ای که برآوردِ میانه را چهار درصد جابه‌جا می‌کند، ارزشِ خودش را دارد. واسنجیِ تک‌تکِ بادسنج‌ها، نه پیش‌فرضِ گونه، به داده‌های فصلِ ۱۳ می‌رود. یک گواهیِ گذشته از موعد (مثال 48.3) همین سوگیری را بی‌سابقه رها می‌کند.\n\n\n\n48.2.11 کنتورِ اصلی و کنتورِ وارسی\nایده. در نقطهٔ اتصال دو کنتور هست: اصلی و وارسی. اختلافِ روزانهٔ آن‌ها نوفه‌ای کوچک دارد. اگر یکی رانش کند، اختلاف روند پیدا می‌کند. شیب با خطای معیارش (معادلهٔ 46.8) روند را پیش از رسیدن به حد نشان می‌دهد.\nmain against check meter at the POC: daily difference in %\n  (60 days, synthetic)\n  days 0-29: slope -0.0000 % a day (no trend)\n  days 30-59: slope +0.0112 +/- 0.0012 % a day\n  the trend is significant by day 37; the difference first\n  passes 0.3 % on day 53\n  the trend shows a meter drifting weeks before the limit is\n  crossed; which meter drifts is found by the site test of\n  both - the check meter exists to make this comparison\n\n\n\n\n\n\nشکل 48.1: اختلافِ روزانهٔ کنتورِ اصلی و وارسی در شصت روز: بی‌روند، سپس رانشی از روزِ ۳۰ که تا روزِ ۳۷ معنادار می‌شود و در روزِ ۵۳ از حد می‌گذرد (ساختگی).\n\n\n\n\nمثال 48.9 (شانزده روز زودتر) پرسش. روند کِی معنادار می‌شود و اختلاف کِی از حد می‌گذرد؟\nپاسخ. روند در روزِ ۳۷ معنادار است، یعنی شیب بزرگ‌تر از دو برابرِ خطای معیار. اختلاف در روزِ ۵۳ از 0.3 % می‌گذرد.\nتفسیر. روند شانزده روز پیش از حد هشدار می‌دهد. اینکه کدام کنتور رانش دارد را آزمونِ ساختگاهیِ هر دو تعیین می‌کند. کنتورِ وارسی برای همین مقایسه آنجاست.\n\n\n\n48.2.12 جداسازیِ حلقه‌ها میانِ دو سامانهٔ زمین\nایده. حلقهٔ 4–20 mA گاهی از یک سامانهٔ زمین به سامانهٔ دیگری می‌رود: از تابلوی یک بلوکِ فتوولتائیک تا پایانهٔ دوردستِ پست. در خطای زمین، دو زمین برای لحظه‌ای صدها ولت با هم فرق دارند (بخش 26.4.5). جداسازِ گالوانیک در مرز این ولتاژ را از کارتِ ورودی دور نگه می‌دارد.\n4-20 mA loops that cross from one earthing system to another\n  L-101  met mast       -&gt; MET-1          crosses: no   isolator: no\n  L-102  MET-1          -&gt; SUB-RTU        crosses: yes  isolator: yes\n  L-103  WTG-T05 tower  -&gt; WTG-T05 base   crosses: no   isolator: no\n  L-104  PV-B07         -&gt; SUB-RTU        crosses: yes  isolator: no\n  L-105  BESS-C3        -&gt; SUB-RTU        crosses: yes  isolator: yes\n  crossing without an isolator: L-104\n  in an earth fault the two earths can differ by hundreds of\n  volts for a moment: the loop carries it into the RTU's input\n  card - an isolator at the boundary, recorded in the loop\n  schedule (ch 26 earth potential rise, ch 34 earthing)\n\nمثال 48.10 (حلقه‌ای که ولتاژِ زمین را می‌برد) پرسش. کدام حلقه بی‌جداساز از مرز می‌گذرد؟\nپاسخ. L-104 از PV-B07 تا SUB-RTU.\nتفسیر. در خطای زمینِ نزدیکِ پست، این حلقه اختلافِ پتانسیل را به کارتِ ورودیِ پایانه می‌برد. جداساز در مرز و ثبتِ آن در جدولِ حلقه‌ها راه‌حل است.\n\n\n\n48.2.13 بازهٔ واسنجی در گردش\nایده. وقتی یک حس‌گر به واسنجی می‌رود، یدکی جایش را می‌گیرد. شمارِ یدک از سهمِ زمانی می‌آید که هر حس‌گر بیرون است.\n8 irradiance sensors on a 3-year calibration interval, 8 weeks away each time\n  share of the time one sensor is away: 5.1%; expected away at once: 0.41\n  spares: ceil(8 x 0.051) + 1 = 2 (one for a failure)\n  staggered, one sensor leaves every 19.5 weeks and a spare takes its place\n  - the stations never stop measuring, and each swap is a line\n  in the instrument's record (lesson A interval)\n\n\n\n\n\n\nشکل 48.2: گردشِ واسنجیِ هشت حس‌گرِ تابش با بازهٔ سه‌ساله و هشت هفته بیرون در هر بار، پله‌پله.\n\n\n\n\nمثال 48.11 (دو یدک برای هشت حس‌گر) پرسش. چند یدک لازم است؟\nپاسخ. سهمِ بیرون‌بودن \\(8/(52 \\times 3) = 5.1\\,\\%\\) و انتظارِ هم‌زمان 0.41 حس‌گر. یک یدک برای گردش و یکی برای خرابی: دو.\nتفسیر. با جابه‌جاییِ پله‌پله، هر 19.5 هفته یک حس‌گر می‌رود و یدکی جایش را می‌گیرد. ایستگاه‌ها هرگز از اندازه‌گیری نمی‌مانند و هر جابه‌جایی یک سطر در سابقهٔ ابزار است.\n\n\n\n48.2.14 سوگیریِ تابش‌سنج و آزمونِ ضمانت\nایده. نسبتِ عملکرد بر تابشِ اندازه‌گیری‌شده تقسیم می‌شود (فصل 37). حس‌گری که زیاد می‌خوانَد، نسبتِ عملکرد را کم نشان می‌دهد.\na biased plane-of-array sensor and the PR test (true PR 0.82, guarantee 0.81)\n  sensor bias   reported PR   guarantee\n          -2%         0.837   met\n          -1%         0.828   met\n          +0%         0.820   met\n          +1%         0.812   met\n          +2%         0.804   MISSED\n  the PR divides by the measured irradiance: a sensor reading\n  2 % high takes 1.6 points off the PR and fails a plant that\n  meets its guarantee - a guarantee test is\n  only as good as its sensor's certificate, which is why the\n  test protocol names the sensors and their calibrations (ch 37)\n\nمثال 48.12 (نیروگاهی که ضمانت را دارد و رد می‌شود) پرسش. با نسبتِ واقعیِ 0.82 و ضمانتِ 0.81، کدام سوگیری آزمون را رد می‌کند؟\nپاسخ. +2 %: \\(0.82/1.02 = 0.804\\)، یعنی 1.6 امتیاز کمتر و زیرِ ضمانت.\nتفسیر. آزمونِ ضمانت فقط به‌اندازهٔ گواهیِ حس‌گرش خوب است. پروتکلِ آزمون حس‌گرها و واسنجی‌هایشان را نام می‌برد و همین بودجه را در عدمِ قطعیتِ نتیجه می‌آورد (فصلِ ۳۷).\n\n\n\n48.2.15 ساعت‌های تابستانِ یک تابلو\nایده. بخشِ «الف» یک عدد داد: دمای درونِ تابلو در یک روزِ تابستان. اینجا همان تابلو در کلِ تابستان دیده می‌شود: چند ساعت نزدیک یا بالای حدِ دستگاه است.\nPV block cabinet over a summer (synthetic hourly temperatures):\n  hours inside above 50 C (rating 55 C less 5 K): 411\n  hours above the rating itself: 50\n  peak inside 60 C at mid-afternoon (lesson A's summer day: 58 C)\n  about 4.5 hours of an average summer day near or over\n  its rating: a sun shield (up to 12 K of solar gain) or a\n  device rated higher - lesson A's single number hid how many\n  hours it lasts\n\nمثال 48.13 (چهار ساعت و نیم هر روز) پرسش. دستگاه چند ساعت در تابستان نزدیک یا بالای حدش کار می‌کند؟\nپاسخ. 411 ساعت بالای 50 °C، حدودِ چهار ساعت و نیم در روز، و 50 ساعت بالای خودِ حدِ 55 °C.\nتفسیر. عددِ یک روز نشان نمی‌داد این شرایط چند ساعت طول می‌کشد. فرسودگی با ساعت‌ها جمع می‌شود (بخش 34.4.14). سایه‌بان سهمِ تابش را برمی‌دارد.\n\n\n\n48.2.16 هم‌راستاییِ حس‌گرِ صفحهٔ آرایه\nایده. حس‌گرِ تابشِ صفحهٔ آرایه باید هم‌شیبِ ماژول‌ها نصب شود. اگر \\(\\delta\\) درجه کج باشد، در بدترین حالت، یعنی وقتی کجی در صفحهٔ تابش است، پرتوِ مستقیم با زاویهٔ تابشِ \\(\\theta\\) به‌جای \\(\\cos\\theta\\) با \\(\\cos(\\theta - \\delta)\\) دیده می‌شود. خطای نسبی (یک ساده‌سازیِ آموزشی که سهمِ پخشیده را کنار می‌گذارد):\n\\[\ne(\\theta) = \\frac{\\cos(\\theta - \\delta)}{\\cos\\theta} - 1\n\\tag{48.4}\\]\nplane-of-array sensor mounted 2 deg off the module plane:\n  error in the direct beam by angle of incidence (teaching)\n  incidence deg   error %\n             10      +0.6\n             30      +2.0\n             50      +4.1\n             70      +9.5\n  near noon the error is small; in the morning and evening,\n  at large angles, it grows to several per cent - a sensor\n  is levelled to the module plane with a recorded\n  inclinometer reading, and checked again after the first storm\n\nمثال 48.14 (نزدیکِ ظهر کم، صبح و عصر زیاد) پرسش. با کجیِ 2°، خطا در زاویهٔ تابشِ 50° و 70° چقدر است؟\nپاسخ. \\(\\cos 48^\\circ/\\cos 50^\\circ - 1 = +4.1\\,\\%\\) و در 70° +9.5 %.\nتفسیر. خطا با زاویه بزرگ می‌شود، پس ساعت‌های صبح و عصر را بیشتر جابه‌جا می‌کند. حس‌گر با شیب‌سنج به صفحهٔ ماژول تراز می‌شود، عددِ شیب‌سنج ثبت می‌شود و پس از نخستین طوفان دوباره سنجیده می‌شود.\n\n\n\n48.2.17 زنجیرهٔ ردیابیِ واسنجی\nایده. عدمِ قطعیتِ واسنجی از سه پله جمع می‌شود: مرجعِ ملی، استانداردِ آزمایشگاهِ اعتباردهی‌شده و انتقال به خودِ ابزار. ریشهٔ مجموعِ مربع‌ها با ضریبِ پوششِ \\(k = 2\\) عدمِ قطعیتِ گسترده را می‌دهد. نسبتِ رواداریِ ابزار به این عدد همان نسبتی است که فصلِ ۴۰ برای وسیلهٔ اندازه‌گیری خواست.\ntraceability chain of a pyranometer's calibration (teaching values)\n  level                                  adds u %   chain u %\n  national reference                         0.10        0.10\n  accredited laboratory standard             0.25        0.27\n  laboratory transfer to the instrument      0.45        0.52\n  expanded (k = 2): 1.05 %; the instrument's tolerance +/-1.5 %\n  ratio tolerance / uncertainty: 1.4 (ch 40 asks for 4)\n  the last step adds the most: a calibration whose own\n  uncertainty is two thirds of the tolerance cannot tell a\n  good sensor from a marginal one - the certificate's\n  uncertainty is read before its 'pass'\n\nمثال 48.15 (واسنجی‌ای که خوب و مرزی را جدا نمی‌کند) پرسش. نسبتِ رواداری به عدمِ قطعیت چقدر است؟\nپاسخ. \\(u = \\sqrt{0.10^2 + 0.25^2 + 0.45^2} = 0.52\\,\\%\\)، گسترده 1.05 %. با رواداریِ 1.5 % نسبت 1.4 است، دور از 4.\nتفسیر. پلهٔ آخر بیشترین سهم را دارد. واسنجی‌ای که عدمِ قطعیتش دوسومِ رواداری است، حس‌گرِ خوب را از حس‌گرِ مرزی جدا نمی‌کند. عدمِ قطعیتِ گواهی پیش از «قبول»ش خوانده می‌شود (مثال 48.3).\n\n\n\n48.2.18 آشتی‌دادنِ انرژی از کنتورها تا نقطهٔ اتصال\nایده. انرژیِ سالانهٔ نیروگاه را می‌شود از دو سو شمرد: جمعِ کنتورهای توربین‌ها و مبدّل‌ها منهای تلف و مصرفِ داخلیِ فصلِ ۱۵ (فصل 15)، و کنتورِ فروش. اختلافِ این دو با عدمِ قطعیتِ همهٔ کنتورها و مدلِ تلف سنجیده می‌شود.\nthe year's energy from the turbine and inverter meters to the POC\n  meter (GWh; ch 15 losses and own use)\n  turbines 194.11 + PV 108.36 - losses 3.29 - own use 2.34 = 296.84\n  revenue meter 295.14: gap 1.70 GWh (0.58%)\n  explained by the chain's uncertainty: +/-2.29 GWh (turbine meters\n  1 %, inverter meters 0.5 %, revenue chain 0.35 %, loss model 10 %)\n  the gap is inside what the meters can explain - not a finding;\n  the largest term is the turbine meters: if the monthly gap\n  grows past it, they are the first to be checked (ch 37)\n\n\n\n\n\n\nشکل 48.3: انرژیِ سال از کنتورهای توربین و مبدّل تا کنتورِ فروش، به‌صورتِ آبشار (گیگاوات‌ساعت).\n\n\n\n\nمثال 48.16 (اختلافی که یافته نیست) پرسش. اختلاف چقدر است و آیا یافته است؟\nپاسخ. \\(194.11 + 108.36 - 3.29 - 2.34 = 296.84\\) در برابرِ 295.14 GWh: 1.70 GWh، یعنی 0.58 %. عدمِ قطعیتِ زنجیره ±2.29 GWh است.\nتفسیر. اختلاف درونِ آن چیزی است که کنتورها توضیح می‌دهند، پس یافته نیست. بزرگ‌ترین جمله کنتورهای توربین‌اند. اگر اختلافِ ماهانه از آن بزرگ‌تر شود، آن‌ها اول وارسی می‌شوند (فصلِ ۳۷). یک وارسی که «چیزی پیدا نکرد» هم یک نتیجه است.\n\n\n\n48.2.19 تندباد یا میانگین: ورودیِ حالتِ ایمنِ ردیاب\nایده. ردیابِ فتوولتائیک در بادِ شدید به حالتِ ایمن می‌رود (بخش 47.2.4). کنترل‌گر باید تندبادِ سه‌ثانیه‌ای را ببیند، همان باری که گشتاورِ رانه با آن سنجیده شد. میانگینِ یک‌دقیقه‌ایِ ثبت‌کننده آن را صاف می‌کند.\ntracker stow on wind: trigger 18 m/s, ten minutes of 1-second wind (synthetic)\n  3-second gust above the trigger: 1 event, first at t = 421 s, peak 19.1 m/s\n  one-minute means: highest 13.5 m/s - never above the trigger\n  a controller that reads the logger's one-minute mean never\n  stows; the stow input is the gust the drive's torque was\n  checked against (ch 47 stow), and the averaging time is a\n  line in the instrument specification, tested at the FAT\n\n\n\n\n\n\nشکل 48.4: ده دقیقه بادِ یک‌ثانیه‌ای در یک بلوکِ فتوولتائیک: تندبادِ سه‌ثانیه‌ای یک بار از آستانه می‌گذرد و میانگینِ یک‌دقیقه‌ای هرگز (ساختگی).\n\n\n\n\nمثال 48.17 (کنترل‌گری که هرگز ایمن نمی‌کند) پرسش. اگر کنترل‌گر میانگینِ یک‌دقیقه‌ای را بخوانَد چه می‌شود؟\nپاسخ. بیشترین میانگینِ یک‌دقیقه‌ای 13.5 m/s است و هرگز به آستانهٔ 18 m/s نمی‌رسد. تندبادِ سه‌ثانیه‌ای در ثانیهٔ 421 از آن می‌گذرد و به 19.1 m/s می‌رسد.\nتفسیر. زمانِ میانگین‌گیری یک سطر از مشخصاتِ ابزار است و در آزمونِ پذیرشِ کارخانه آزموده می‌شود. حس‌گرِ درست با میانگینِ نادرست همان حس‌گرِ نادرست است.\n\n\n\n48.2.20 نیمرخِ بازه‌ها و شمارندهٔ کنتور\nایده. کنتورِ فروش دو چیز می‌دهد: شمارندهٔ انرژی و نیمرخِ بازه‌های پانزده‌دقیقه‌ای. جمعِ نیمرخ باید با تفاضلِ شمارنده بخواند. بازه‌های گمشده اختلاف می‌سازند.\nexport meter, one month: 2976 quarter-hour intervals in the profile, 6 missing\n  register difference over the month: 24064.9 MWh\n  sum of the profile as received:     23999.0 MWh\n  gap: 65.9 MWh (0.27%) - the missing intervals' energy\n  the register is the energy, the profile its shape: the gap is\n  filled from the meter's own memory (re-read), not by\n  interpolation, and the six intervals are flagged in the\n  settlement file (ch 35 completeness)\n\nمثال 48.18 (شش بازه، شصت‌وشش مگاوات‌ساعت) پرسش. اختلافِ نیمرخ و شمارنده چقدر است و چگونه پر می‌شود؟\nپاسخ. 65.9 MWh، یعنی 0.27 % از ماه، انرژیِ شش بازهٔ گمشده.\nتفسیر. شمارنده انرژی است و نیمرخ شکلِ آن. بازه‌های گمشده از حافظهٔ خودِ کنتور دوباره خوانده می‌شوند، نه با درون‌یابی، و در پروندهٔ تسویه نشان‌دار می‌شوند (بخش 35.4.17).\n\n\n\n48.2.21 برچسبِ آغاز یا پایانِ بازه\nایده. انرژیِ هر بازه را می‌شود با زمانِ آغاز یا پایانِ بازه برچسب زد. تسویه یکی را می‌خواهد. پرونده‌ای که دیگری را بفرستد، هر مقدار را یک بازه جابه‌جا می‌کند.\na day of quarter-hour export, labelled by interval END (settlement)\n  or by interval START (an exporter's default), price bands by hour\n  value with the right labels: 74,542 u\n  value with every interval one step late: 74,147 u (-395 u)\n  energy moved into the next day at midnight: 8.6 MWh\n  the error is small on a day and systematic over a year, and\n  every price change hour carries it; the label convention is\n  written in the metering specification and checked on the\n  first exported file, interval by interval\n\nمثال 48.19 (چهارصد واحد در یک روز) پرسش. جابه‌جاییِ یک‌بازه‌ای در این روز چه اثری دارد؟\nپاسخ. ارزش 395 واحد کمتر و 8.6 MWh از واپسین بازه به روزِ بعد می‌رود.\nتفسیر. خطا در یک روز کوچک است ولی در یک سال نظام‌مند است و در هر ساعتِ تغییرِ قیمت تکرار می‌شود. قراردادِ برچسب در مشخصاتِ اندازه‌گیری نوشته و روی نخستین پروندهٔ صادرشده بازه به بازه وارسی می‌شود.\n\n\n\n48.2.22 خوانشِ پیش از تنظیم و داده‌هایی که زیرِ پرسش می‌روند\nایده. گواهیِ واسنجی دو عدد دارد: خوانشِ پیش از تنظیم (as found) و پس از تنظیم (as left)، همان‌گونه که فصلِ ۲ گفت (بخش 2.4.3). اگر خوانشِ پیش از تنظیم بیرون از رواداری باشد، داده‌های پیشین زیرِ پرسش می‌روند. با فرضِ رانشِ خطی از صفر، روزی که حس‌گر از رواداری بیرون رفت برآورد می‌شود.\npyranometer PYR-2: as found 2.8 % high at its calibration on 2027-06-01,\n  tolerance 1.5 %\n  last calibration 2025-06-01 (730 days); assuming a linear drift from zero,\n  it left the tolerance on about 2026-06-27 (day 391)\n  data from 2026-06-27 to 2027-06-01: 339 days flagged;\n  mean error over them 2.15 %\n  the as-found reading is the most useful line of the\n  certificate: it says how long the data were wrong and which\n  reports used them (the monthly PR of ch 37); the as-left\n  value only says the sensor is right again\n\nمثال 48.20 (سیصدوسی‌ونه روز داده) پرسش. از کِی داده‌های PYR-2 نشان‌دار می‌شوند؟\nپاسخ. \\(1.5/2.8 \\times 730 = 391\\) روز پس از واسنجیِ پیشین، یعنی حدودِ 2026-06-27. از آن روز 339 روز داده با خطای میانگینِ 2.15 % نشان‌دار می‌شود.\nتفسیر. خوانشِ پیش از تنظیم سودمندترین سطرِ گواهی است: می‌گوید داده‌ها چه مدت نادرست بوده‌اند و کدام گزارش‌ها، مثلِ نسبتِ عملکردِ ماهانهٔ فصلِ ۳۷، از آن‌ها استفاده کرده‌اند. خوانشِ پس از تنظیم فقط می‌گوید حس‌گر دوباره درست است. فرضِ رانشِ خطی خودش یک فرض است: حس‌گرِ دوم یا مقایسهٔ روزانه (مثال 48.9) آن را می‌آزماید.\n\n\n\n48.2.23 پلمب‌های اندازه‌گیریِ فروش\nایده. کنتورها، جعبه‌های ترانسفورماتورهای اندازه‌گیری و بلوک‌های آزمون پلمب می‌شوند و شمارهٔ هر پلمب در یک دفتر ثبت می‌شود. بازرسیِ دوره‌ای پلمب‌های دیده‌شده را با دفتر مقایسه می‌کند.\nrevenue metering seals at the quarterly inspection against the\n  seal register\n  M-01 main        register S-40211  seen S-40211  ok\n  M-02 check       register S-40212  seen S-40212  ok\n  CT box E1        register S-40213  seen S-40213  ok\n  VT box E1        register S-40214  seen S-40214  ok\n  test block M-01  register S-40215  seen S-40398  FINDING\n  test block M-02  register S-40216  seen none     FINDING\n  a test block opened and resealed with an unregistered seal,\n  and one left unsealed: each is a record to close with the\n  person and the reason (a test, a fault), and the energy of\n  the open period is checked against the check meter\n\nمثال 48.21 (دو بلوکِ آزمون) پرسش. کدام پلمب‌ها یافته‌اند؟\nپاسخ. بلوکِ آزمونِ M-01 با پلمبی که در دفتر نیست و بلوکِ آزمونِ M-02 بی‌پلمب.\nتفسیر. هر یافته با نامِ شخص و دلیل، یک آزمون یا یک خرابی، بسته می‌شود. انرژیِ بازهٔ بازبودن با کنتورِ وارسی سنجیده می‌شود. پلمب بخشی از زنجیرهٔ شاهدِ اندازه‌گیری است، همان‌گونه که مهرِ گواهی بخشی از زنجیرهٔ واسنجی است.\n\n\n\n48.2.24 ترانسفورماتورِ جریانِ وارونه در کنتورِ سه‌فاز\nایده. اگر یکی از سه ترانسفورماتورِ جریانِ کنتور وارونه وصل شود، توانِ آن فاز منفی خوانده می‌شود. کنتور به‌جای جمعِ سه فاز، دو فاز منهای یکی را می‌شمارد.\nthree-phase export meter at 100 MW, pf 0.95; phase c CT reversed\n  phase   P right MW   P read MW\n  a            33.33       33.33\n  b            33.33       33.33\n  c            33.33      -33.33\n  total       100.00       33.33  (33% of the right value)\n  one reversed CT turns a third of the energy negative: the\n  meter reads a third of the export; the commissioning check\n  reads each phase's power and angle, at the first low load,\n  before a single interval is settled\n\nمثال 48.22 (یک‌سومِ صادرات) پرسش. با وارونگیِ فازِ c، کنتور در 100 MW چه می‌خوانَد؟\nپاسخ. \\(33.33 + 33.33 - 33.33 = 33.33\\,\\text{MW}\\)، یعنی یک‌سومِ مقدارِ درست.\nتفسیر. وارسیِ راه‌اندازی توان و زاویهٔ هر فاز را در نخستین بارِ کم می‌خوانَد، پیش از آنکه حتی یک بازه تسویه شود. کنتورِ وارسیِ بخشِ «الف» (مثال 48.9) همین را در نخستین روز نشان می‌داد، اگر سیم‌کشیِ خودش درست باشد. کارِ روی مدارهای ترانسفورماتورِ جریان فقط با روشِ کارِ ایمنِ مالکِ مدار و به دستِ افرادِ صلاحیت‌دار انجام می‌شود.\n\n\n\n48.2.25 یک بادسنج یا دو بادسنج برای حالتِ ایمن\nایده. بادسنجِ حالتِ ایمن دو گونه خرابی دارد: کم‌خوانی که حالتِ ایمن را از دست می‌دهد، و پرخوانی که ردیف‌ها را بی‌دلیل می‌خواباند. با آزمونِ دوره‌ای در بازهٔ \\(T\\)، احتمالِ میانگینِ ناکامی برای یک حس‌گر حدودِ \\(\\lambda T/2\\) است و برای «هر کدام از دو حس‌گر» حدودِ \\((\\lambda T)^2/3\\)، اگر دو حس‌گر مستقل باشند (همان منطقِ لایه‌های حفاظتیِ فصلِ ۳۲).\ntracker stow on wind: sensor failing low 0.1/yr, failing high 0.2/yr,\n  proof-tested every 1 year (teaching values)\n  scheme          chance of no stow when needed   spurious stows a year\n  one sensor                              0.0500                    0.20\n  either of two                           0.0033                    0.40\n  the second sensor cuts the chance of missing a stow 15-fold and\n  doubles the stows for nothing - a few hours of lost\n  energy against a row that meets a storm flat; common\n  causes (one mast, one cable, one icing event) are what\n  limits the gain, so the two sensors sit apart\n\nمثال 48.23 (پانزده برابر کمتر، دو برابر بیشتر) پرسش. حس‌گرِ دوم چه می‌دهد و چه می‌گیرد؟\nپاسخ. احتمالِ ازدست‌دادنِ حالتِ ایمن از 0.05 به 0.0033 می‌رسد، پانزده برابر کمتر. خوابیدن‌های بی‌دلیل از 0.2 به 0.4 در سال می‌رسد.\nتفسیر. چند ساعت انرژیِ ازدست‌رفته در برابرِ ردیفی که با طوفان صاف روبه‌رو می‌شود. سودِ واقعی را علت‌های مشترک محدود می‌کنند: یک دکل، یک کابل، یک یخ‌زدگی. پس دو حس‌گر از هم دور نصب می‌شوند و این فاصله در نقشهٔ چون‌ساخت ثبت می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nحلقه‌های یک ابزار را از حس‌گر تا پردازنده نام ببرید.\nجدول 48.1 را توضیح دهید.\nمعادلهٔ 48.1 را برای 600 W/m² در بازهٔ 0–1600 حساب کنید.\nمعادلهٔ 48.2 را توضیح دهید.\nچرا بازهٔ واسنجی از رانش می‌آید؟\nپنج چیزی که گواهیِ واسنجی ثابت می‌کند را نام ببرید.\nمعادلهٔ 48.3 را برای 0.2، 0.2 و 0.5 % حساب کنید.\nدو رقمِ کدِ حفاظتِ پوسته چه می‌گویند؟\nچرا دستگاهِ پست ردهٔ سازگاریِ الکترومغناطیسیِ ویژه می‌خواهد؟\nچرا هر خطِ بیرونی برقگیر می‌خواهد؟\nشیلدِ کابلِ آنالوگ کجا زمین می‌شود و چرا؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-b",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-b",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.3 ب. ساختِ تابلو و شبکه",
    "text": "48.3 ب. ساختِ تابلو و شبکه\n\n48.3.1 نمای فیزیکی: تابلوها و پیوندها\nایده. شبکهٔ نیروگاه از چند تابلو و پیوند ساخته شده است: سوئیچِ اصلیِ پست، دو حلقهٔ فیبرِ توربین‌ها، دروازه‌های ارتباطیِ بلوک‌های فتوولتائیک، سامانهٔ مدیریتِ انرژیِ باتری، پایانهٔ دوردست، اتاقِ کنترل و ساعتِ اصلی (بخش 35.2.8). نمای فیزیکی نشان می‌دهد هر چیز در کدام تابلو و روی کدام پورت است.\n\n\n\n\n\n\nشکل 48.5: نمای فیزیکی: سوئیچِ اصلیِ پست و تابلوهایی که به آن می‌رسند، با دو حلقهٔ توربین‌ها.\n\n\n\nساختِ تابلوی شبکه. چیدمانِ تابلو جای سوئیچ‌ها، پنلِ اتصال، منبع‌های تغذیه و مسیرِ کابل‌ها را تعیین می‌کند. هر پورت و هر کابل یک برچسب دارد که با جدولِ پورت‌ها می‌خواند. سیم‌کشی و آزمونِ نقطه‌به‌نقطهٔ تابلو همان روشِ فصلِ ۴۶ است (بخش 46.4.3). آنچه اینجا تازه است، پرونده‌های شبکه است: پورت‌ها، هسته‌های فیبر، آزمونِ پیوندها و منبع‌های تغذیه.\n\n\n48.3.2 جدولِ پورت‌ها: طرح در برابرِ ساخت\nایده. جدولِ پورت‌ها برای هر پورت سوئیچ می‌گوید به کجا وصل است، در کدام شبکهٔ مجازی (VLAN) و با چه سرعتی. پروندهٔ چون‌ساختِ یکپارچه‌ساز با جدولِ طرح پورت به پورت مقایسه می‌شود.\ndef diff_ports(planned: dict, actual: dict) -&gt; dict:\n    \"\"\"planned/actual: (device, port) -&gt; dict(far=..., vlan=..., speed=...).\n    Return missing, extra and changed connections.\"\"\"\n    missing = sorted(set(planned) - set(actual))\n    extra = sorted(set(actual) - set(planned))\n    changed = []\n    for k in sorted(set(planned) & set(actual)):\n        for f in planned[k]:\n            if planned[k][f] != actual[k].get(f):\n                changed.append((k, f, planned[k][f], actual[k].get(f)))\n    return dict(missing=missing, extra=extra, changed=changed)\nswitch SW-T05: port schedule as designed against the as-built file\n  missing: -\n  extra:   SW-T05:8\n  changed: SW-T05:4 vlan 30 -&gt; 20\n  changed: SW-T05:5 far T05-CCTV -&gt; T05-MET\n  changed: SW-T05:5 vlan 40 -&gt; 20\n  changed: SW-T05:6 far T05-MET -&gt; T05-CCTV\n  changed: SW-T05:6 vlan 20 -&gt; 40\n  ports 5 and 6 swapped: the met station sits in the CCTV\n  VLAN and the camera in the control VLAN; the CMS on port 4\n  joined the control VLAN; and port 8 carries a laptop in the\n  default VLAN - a service connection left in; each one breaks\n  a zone of ch 36 without changing a single cable's colour\n  - the as-built file is compared with the design, port by port\n\nمثال 48.24 (هیچ کابلی رنگش را عوض نکرد) پرسش. چه چیزی در سوئیچِ SW-T05 با طرح نمی‌خواند؟\nپاسخ. پورت‌های ۵ و ۶ جابه‌جا شده‌اند: ایستگاهِ هواشناسی در شبکهٔ دوربین‌ها و دوربین در شبکهٔ کنترل است. سامانهٔ پایشِ وضعیت روی پورتِ ۴ به شبکهٔ کنترل رفته است. پورتِ ۸ یک لپ‌تاپ در شبکهٔ پیش‌فرض دارد، اتصالِ خدماتی که جا مانده است.\nتفسیر. هر کدام یک ناحیهٔ فصلِ ۳۶ را می‌شکند، بی آنکه رنگِ هیچ کابلی عوض شود (بخش 36.3.1). لپ‌تاپِ جامانده دقیقاً همان چیزی است که فصلِ ۳۶ از آن پرهیز می‌کرد (بخش 36.3.23). مقایسهٔ پروندهٔ چون‌ساخت با طرح آن را بی هیچ کاوشی در شبکه پیدا می‌کند.\n\n\n\n48.3.3 پورت‌های یدک و هسته‌های فیبر\nایده. هر سوئیچ و هر کابلِ فیبر یدک دارد تا تغییرِ بعدی جا داشته باشد. جدولِ هسته‌های فیبر می‌گوید هر هسته به چه کاری می‌رود. هسته‌ای که در جدول «یدک» است ولی در کار است، تله‌ای برای تعمیرِ بعدی است.\nspare ports on each switch (teaching rule 20%)\n  SW-T05     8 ports,   7 used,  12% spare\n  SW-T09     8 ports,   6 used,  25% spare\n  SW-SUB    24 ports,  22 used,   8% spare\n  SW-PV1    16 ports,  11 used,  31% spare\n  SW-CTRL   24 ports,  15 used,  38% spare\n  below the rule: SW-T05, SW-SUB - the substation core has two\n  ports left for the whole plant's life; one more PV block or a\n  second historian means a new switch in a full cabinet\n  (spare terminals, ch 46)\nfibre core allocation of two cables against the plan\n  FO-W1: spare cores 2; differences: ring T01 uses 3, plan 2\n  FO-E1: spare cores 2; differences: none\n  FO-W1's ring uses a third core that the plan does not show:\n  a technician who takes 'spare' core 5 for a repair cuts the\n  ring - the core table is part of the as-built schedule\n\nمثال 48.25 (هستهٔ «یدک» که حلقه را می‌برد) پرسش. کدام سوئیچ‌ها کم‌یدک‌اند؟ کدام کابل هسته‌ای بیرون از طرح دارد؟\nپاسخ. SW-T05 با 12 % و SW-SUB با 8 %. در FO-W1 حلقه سه هسته به کار می‌برد و طرح دو.\nتفسیر. سوئیچِ اصلیِ پست برای همهٔ عمرِ نیروگاه دو پورت دارد. یک بلوکِ تازه یعنی سوئیچی تازه در تابلویی پر. تکنسینی که هستهٔ «یدک» را برای تعمیر بردارد، حلقه را قطع می‌کند. جدولِ هسته‌ها بخشی از جدولِ چون‌ساخت است.\n\n\n\n48.3.4 افتِ پیوندهای فیبر\nایده. فصلِ ۳۵ بودجهٔ افتِ نوری را روی کاغذ حساب کرد (بخش 35.2.7). هر پیوند پس از نصب اندازه‌گیری می‌شود. افتِ مورد انتظار از طول، اتصال‌دهنده‌ها و جوش‌ها:\n\\[\nA_\\text{exp} = \\alpha\\,L + n_\\text{c}\\,A_\\text{c} + n_\\text{s}\\,A_\\text{s}\n\\tag{48.5}\\]\nاندازه‌گیری با دو چیز سنجیده می‌شود: بودجه، و افتِ مورد انتظارِ خودِ پیوند. پیوندی که از بودجه می‌گذرد رد است. پیوندی که خیلی بالاتر از انتظارِ خودش است، مشکوک است.\nfibre links: measured loss against the expected loss and the budget\n  (teaching: 0.35 dB/km, 0.5 dB a connector, 0.1 dB a splice;\n  budget 7.0 dB: ch 35's 10 dB optics less its 3 dB margin)\n  link       km   expected dB   measured dB   verdict\n  T04-T05   0.62          1.42          1.45   ok\n  T05-T06   0.71          1.45          2.95   suspect\n  T06-T07   0.88          1.71          1.78   ok\n  T12-SUB   4.10          3.03          3.40   ok\n  T01-SUB   6.20          4.97          7.40   fail\n  SUB-CTRL  0.15          1.05          1.25   ok\n  T05-T06 passes the budget but is 1.5 dB above its expected\n  loss: a dirty or damaged connector, cleaned and re-measured\n  before it becomes the ring's weak link; T01-SUB is over\n  the budget and 2.4 dB above its own expected loss: its\n  connectors and splices are re-made and measured again before\n  longer-reach optics are bought - the west ring was already\n  tight in ch 35's paper budget\n\n\n\n\n\n\nشکل 48.6: افتِ مورد انتظار و اندازه‌گیری‌شدهٔ شش پیوندِ فیبر در برابرِ بودجهٔ 7 dB.\n\n\n\n\nمثال 48.26 (قبول، ولی مشکوک) پرسش. چرا T05-T06 با 2.95 dB زیرِ بودجه هم یافته است؟\nپاسخ. انتظارش 1.45 dB است: \\(0.71 \\times 0.35 + 2 \\times 0.5 + 2 \\times 0.1\\). اندازه‌گیری 1.5 dB بیشتر است.\nتفسیر. یک اتصال‌دهندهٔ کثیف یا آسیب‌دیده این افت را می‌سازد. تمیز و دوباره اندازه‌گیری می‌شود، پیش از آنکه حلقهٔ ضعیفِ حلقه شود. T01-SUB از بودجه می‌گذرد و 2.4 dB بالاتر از انتظارِ خودش است. پیش از خریدِ نورافکن‌های دوردست‌تر، اتصال‌دهنده‌ها و جوش‌هایش دوباره ساخته و سنجیده می‌شوند.\n\n\n\n48.3.5 گواهیِ پیوندهای مسی\nایده. پیوندِ مسیِ اترنت با یک آزمونگر گواهی می‌شود. گزارش برای هر پیوند «قبول» یا «رد» می‌نویسد. ولی آزمونگری که با حدِ نادرست تنظیم شده باشد، همیشه «قبول» می‌نویسد. پس پروندهٔ نتیجه‌ها خوانده می‌شود، نه خلاصه.\ncopper links certified (teaching: permanent link &lt;= 90 m, NEXT margin &gt;= 0 dB)\n  link      length m   NEXT margin dB   report   our verdict\n  CTRL-01         42              6.2   pass     ok\n  CTRL-02         67              3.1   pass     ok\n  CTRL-03         96              1.1   pass     FAIL\n  CTRL-04         55             -0.4   pass     FAIL\n  CTRL-05         31              7.5   pass     ok\n  the report says 'pass' for all; CTRL-03, CTRL-04 fail when the\n  numbers are read: one is too long, one has a negative margin\n  - a tester set to the wrong limit prints 'pass'; the\n  results file, not the summary, is accepted\n\nمثال 48.27 (همه «قبول»، دو رد) پرسش. کدام پیوندها با خواندنِ عددها رد می‌شوند؟\nپاسخ. CTRL-03 با 96 m، بلندتر از 90 m، و CTRL-04 با حاشیهٔ منفیِ -0.4 dB.\nتفسیر. گزارش برای همه «قبول» نوشته بود. یعنی آزمونگر با حدِ نادرست کار کرده است و هیچ نتیجه‌ای از آن روز اعتبار ندارد مگر عددهایش خوانده شوند. همان درسِ گزارشِ قرقره در فصلِ ۴۶ (مثال 46.5).\n\n\n\n48.3.6 دو منبعِ تغذیه و توانِ هر کدام\nایده. تابلوی شبکه و کنترل دو منبعِ تغذیه دارد. افزونگی دو شرط دارد: دو منبع از دو سرچشمه تغذیه شوند، و هر منبع به‌تنهایی بارِ کلِ تابلو را ببرد.\nthe two power feeds of each network and control cabinet\n  SUB-RTU     feed A UPS-1   feed B DC-110  ok\n  SUB-CORE    feed A UPS-1   feed B UPS-1   ONE SOURCE\n  CTRL-SCADA  feed A UPS-1   feed B UPS-2   ok\n  MET-1       feed A PV-AUX  feed B battery ok\n  SUB-CORE: two power supplies on one UPS - redundant in\n  the cabinet, single at the source; the core switch of the\n  substation goes dark with UPS-1, and with it every ring\n  (ch 35 single points, ch 36 recovery)\nredundant power supplies: can one carry the cabinet alone?\n  cabinet      load W   one PSU W   PSUs   verdict\n  SUB-CORE        180         120      2   NOT N+1\n  SUB-RTU          95         150      2   N+1 ok\n  CTRL-SCADA      420         500      2   N+1 ok\n  MET-1            35          60      1   single\n  SUB-CORE: two supplies that share the load but cannot\n  carry it alone - redundancy on the drawing, not in fact; the\n  first failure trips the second (and lesson B found both on\n  one UPS as well)\n\nمثال 48.28 (افزونگی روی نقشه) پرسش. کدام تابلو هر دو شرط را نمی‌گذراند؟\nپاسخ. SUB-CORE: هر دو منبع از UPS-1 تغذیه می‌شوند و بارِ 180 W از توانِ یک منبعِ 120 W بیشتر است.\nتفسیر. با خاموشیِ UPS-1، سوئیچِ اصلی و با آن همهٔ حلقه‌ها خاموش می‌شوند. و اگر یک منبع از کار بیفتد، دیگری زیرِ بار می‌افتد. این تک‌نقطهٔ خرابی همان است که فصل‌های ۳۵ و ۳۶ از آن پرهیز کردند (بخش 36.5.2).\n\n\n\n48.3.7 خطاهای رایج\n\nپذیرشِ پروندهٔ چون‌ساخت بی‌مقایسهٔ پورت به پورت با طرح (مثال 48.24).\nننوشتنِ کاربردِ هر هستهٔ فیبر (مثال 48.25).\nسنجیدنِ افتِ فیبر فقط با بودجه، نه با انتظارِ خودِ پیوند (مثال 48.26).\nپذیرشِ گزارشِ مس با خلاصه (مثال 48.27).\nدو منبعِ تغذیه از یک سرچشمه، یا هر کدام کوچک‌تر از بار (مثال 48.28).\n\n\n\n48.3.8 خمِ فیبر در دو طول‌موج\nایده. پیوندِ T05-T06 در بخشِ قبل مشکوک بود. جدولِ رویدادهای بازتاب‌سنجیِ زمانی در دو طول‌موج علت را جدا می‌کند: جوش و اتصال‌دهنده در هر دو طول‌موج تقریباً یکسان افت دارند، ولی خمِ تنگ در 1550 nm بسیار بیشتر از 1310 nm افت می‌دهد.\nlink T05-T06 event table at two wavelengths (teaching)\n  event       km     1310 nm dB   1550 nm dB   reading\n  connector  0.00         0.45         0.42   -\n  splice     0.18         0.06         0.05   -\n  splice     0.41         0.08         0.07   -\n  event      0.52         0.12         0.94   bend\n  connector  0.71         0.48         0.45   -\n  a bend at 0.52 km: a splice loses about the same at both\n  wavelengths, a tight bend loses far more at 1550 nm - the\n  1.5 dB excess of lesson B is a cable squeezed in a tray, not\n  a dirty connector; cleaning would not have fixed it\n\nمثال 48.29 (خم، نه کثیفی) پرسش. افتِ اضافهٔ T05-T06 از کجاست؟\nپاسخ. از رویدادِ 0.52 km با 0.12 dB در 1310 nm و 0.94 dB در 1550 nm: یک خم.\nتفسیر. کابل در یک سینی فشرده شده است. تمیزکردنِ اتصال‌دهنده آن را درست نمی‌کرد. آزمون در دو طول‌موج علت را پیش از هر کاری نشان داد.\n\n\n\n48.3.9 بودجهٔ توان روی اترنت\nایده. سوئیچی که دوربین‌ها و نقطه‌های دسترسی را از راهِ کابلِ شبکه تغذیه می‌کند، یک بودجهٔ توان دارد. جمعِ ردهٔ دستگاه‌ها با آن سنجیده می‌شود.\npower over Ethernet on switch SW-FENCE: budget 60 W\n  camera 1 12.9 W, camera 2 12.9 W, camera 3 (PTZ) 25.5 W\n  access point 13.0 W, camera 4 12.9 W\n  total 77.2 W: over the budget by 17.2 W\n  over budget, the switch refuses power to the last device to\n  start - after a power cut, a different camera each time; the\n  budget is summed from the devices' class, not their typical\n  draw, and checked when a device is added\n\nمثال 48.30 (دوربینی که هر بار عوض می‌شود) پرسش. بار از بودجه چقدر بیشتر است و پیامدش چیست؟\nپاسخ. 77.2 W در برابرِ 60 W، 17.2 W بیشتر.\nتفسیر. سوئیچ به آخرین دستگاهی که روشن می‌شود توان نمی‌دهد. پس از هر قطعِ برق دوربینِ دیگری خاموش می‌ماند و عیب «تصادفی» به نظر می‌رسد. بودجه از ردهٔ دستگاه‌ها جمع می‌شود، نه از مصرفِ معمولشان.\n\n\n\n48.3.10 زنجیرِ پنلِ اتصال\nایده. میانِ پورتِ سوئیچ و دستگاه یک پنلِ اتصال است. هر پیوند درست برچسب خورده باشد، باز ممکن است زنجیر نادرست باشد. پس کلِ زنجیر از پورت تا دستگاه دنبال می‌شود.\nswitch port -&gt; patch panel -&gt; device, followed for each port\n  SW-CTRL:1 -&gt; PP-A:1 -&gt; HMI-1    ok\n  SW-CTRL:2 -&gt; PP-A:2 -&gt; HMI-2    ok\n  SW-CTRL:3 -&gt; PP-A:4 -&gt; PRINTER  design says ENG-WS\n  SW-CTRL:4 -&gt; PP-A:3 -&gt; ENG-WS   design says PRINTER\n  two patch cords crossed at the panel: the engineering\n  workstation sits on the printer's port, with the printer's\n  access rules - each link of the chain was labelled right;\n  only following the whole chain finds it\n\nمثال 48.31 (ایستگاهِ مهندسی روی پورتِ چاپگر) پرسش. کدام زنجیرها نادرست‌اند؟\nپاسخ. پورت‌های ۳ و ۴ سوئیچ: دو سیمِ پنل جابه‌جا شده‌اند و ایستگاهِ مهندسی روی پورتِ چاپگر است.\nتفسیر. ایستگاهِ مهندسی با قاعده‌های دسترسیِ چاپگر کار می‌کند. هر پیوند درست برچسب خورده بود. فقط دنبال‌کردنِ کلِ زنجیر آن را پیدا کرد.\n\n\n\n48.3.11 جداسازیِ کابل‌ها در سینی\nایده. کابل‌های قدرت و سیگنال در یک سینی کنارِ هم نمی‌روند. فیبر با هر چیزی می‌رود. جدولِ سینی‌ها مانندِ هر جدولِ دیگری پیش از کشیدنِ کابل وارسی می‌شود.\ncable classes sharing a tray against the project's segregation rule\n  (teaching: power apart from signals; fibre may run with anything)\n  TR-1: power 400 V with analogue\n  TR-1 lays an analogue loop between two 400 V feeders: the\n  loop picks up their field and the reading wanders with the\n  load; the tray schedule is checked like any other schedule,\n  before cables are pulled (ch 24 trays, ch 34 cables)\n\nمثال 48.32 (حلقه‌ای میانِ دو تغذیهٔ ۴۰۰ ولتی) پرسش. کدام سینی قاعده را نمی‌گذراند؟\nپاسخ. TR-1: یک حلقهٔ آنالوگ میانِ دو تغذیهٔ 400 V.\nتفسیر. حلقه میدانِ تغذیه‌ها را می‌گیرد و خوانش با بار جابه‌جا می‌شود. این عیب در آزمونِ حلقه با بارِ کم دیده نمی‌شود. فقط وارسیِ جدولِ سینی‌ها آن را پیش از کشیدن پیدا می‌کند.\n\n\n\n48.3.12 بودجهٔ کابلِ آنتنِ ساعت\nایده. ساعتِ اصلی زمان را از ماهواره می‌گیرد. آنتن روی بام است و کابلش تا گیرنده افت دارد. تقویت‌کنندهٔ آنتن منهای افتِ کابل باید از نیازِ گیرنده بیشتر بماند.\nsatellite clock antenna on the control-building roof,\n  35 m of cable to the receiver\n  antenna amplifier 30 dB; receiver needs at least 10 dB of it left\n  standard cable 0.55 dB/m: 19.2 dB lost, 10.8 dB left - ok\n  low-loss cable 0.25 dB/m: 8.8 dB lost, 21.2 dB left\n  the standard cable leaves 0.8 dB of margin: one more\n  connector, a surge protector's own loss or an aged cable and\n  the clock loses lock - the cable is chosen from the budget,\n  and the antenna's surge protector (lesson A) is in the sum\n\nمثال 48.33 (کم‌تر از یک دسی‌بل حاشیه) پرسش. کابلِ معمولی چقدر حاشیه می‌گذارد؟\nپاسخ. \\(30 - 35 \\times 0.55 = 10.8\\,\\text{dB}\\)، یعنی 0.8 dB بالای نیازِ 10 dB.\nتفسیر. یک اتصال‌دهندهٔ دیگر، افتِ خودِ برقگیرِ آنتن یا کهنه‌شدنِ کابل و ساعت قفل را از دست می‌دهد. کابلِ کم‌افت 21.2 dB می‌گذارد. کابل از بودجه انتخاب می‌شود و برقگیر در آن جمع حساب می‌شود.\n\n\n\n48.3.13 کانال‌های یدکِ پایانهٔ دوردست\nایده. کارت‌های ورودی و خروجیِ پایانهٔ دوردست هم یدک می‌خواهند، به ازای گونهٔ کارت. فصلِ ۴۶ همین قاعده را برای ترمینال‌ها دید (مثال 46.45).\nspare channels in the RTU by card type (teaching rule 15%)\n  analogue in    96 channels,   88 used,   8% spare\n  digital in    192 channels,  151 used,  21% spare\n  digital out    64 channels,   61 used,   5% spare\n  RTD in         32 channels,   24 used,  25% spare\n  below the rule: analogue in, digital out - the next breaker added to\n  the substation needs analogue and output channels the RTU no\n  longer has; a card added later needs a slot, power and a\n  configuration change - spares are bought with the RTU\n\nمثال 48.34 (کلیدی که کانال ندارد) پرسش. کدام گونهٔ کارت کم‌یدک است؟\nپاسخ. ورودیِ آنالوگ با 8 % و خروجیِ رقمی با 5 %.\nتفسیر. کلیدِ بعدیِ پست کانال‌های آنالوگ و خروجی می‌خواهد که پایانه دیگر ندارد. کارتِ تازه جا، تغذیه و تغییرِ پیکربندی می‌خواهد. یدک با خودِ پایانه خریده می‌شود.\n\n\n\n48.3.14 آزمونِ کارخانهٔ شبکه روی قفسهٔ آماده‌سازی\nایده. پیش از حمل، دستگاه‌های شبکه روی یک قفسهٔ آماده‌سازی با هم پیکربندی و آزموده می‌شوند. دستگاهی که آنجا نبوده، پیکربندی و میان‌افزارش اثبات نشده است.\nnetwork FAT on a staging rack: 15 devices staged, 18 installed\n  installed but never staged: CLK-2, GW-PV2, SW-T09\n  SW-T09 is the switch replaced at site (lesson C, older\n  firmware); GW-PV2 and the second clock arrived late and went\n  straight in - their configuration and firmware were never\n  proven on the rack; they get the staging tests at site\n  before the SAT, with the same records\n\nمثال 48.35 (سه دستگاهِ بی‌آزمونِ کارخانه) پرسش. کدام دستگاه‌ها نصب شده‌اند بی آنکه روی قفسه بوده باشند؟\nپاسخ. SW-T09، GW-PV2 و CLK-2.\nتفسیر. SW-T09 همان سوئیچی است که در ساختگاه عوض شد و میان‌افزارِ کهنه دارد (مثال 48.40). دو دستگاهِ دیگر دیر رسیدند. هر سه آزمون‌های قفسه را پیش از آزمونِ پذیرشِ ساختگاه در ساختگاه می‌گیرند، با همان سابقه‌ها.\n\n\n\n48.3.15 بودجهٔ ولتاژِ حلقه پس از جداساز\nایده. جداسازی که در بخشِ «الف» به حلقهٔ L-104 افزوده شد (مثال 48.10) خودش چند ولت می‌گیرد. حلقه در بیشترین جریان باید هنوز کمینهٔ ولتاژِ فرستنده را برساند (فصل 34):\n\\[\nV_\\text{tx} = V_\\text{s} - V_\\text{iso} - I_\\text{max}\\,(R_\\text{in} + R_\\text{c})\n\\tag{48.6}\\]\nloop voltage at 22 mA: supply 24 V, transmitter needs 12 V,\n  input 250 ohm, the new isolator takes 4 V (teaching values)\n  loop    length m  core mm2  cable ohm  left V  without isolator  max m\n  L-102      1800      0.75         84    12.7              16.7   2435\n  L-104      2400      0.50        168    10.8              14.8   1623\n  L-105       600      0.50         42    13.6              17.6   1623\n  short of 12 V with the isolator: L-104\n  the isolator that fixed lesson t's earth problem takes the\n  voltage the long thin loop needed: the transmitter browns out\n  near full scale and the reading sticks below the top - a\n  separately powered isolator or a larger core, checked on the\n  loop sheet before the change is built (ch 34 loop length)\n\nمثال 48.36 (درمانی که بیماریِ تازه آورد) پرسش. کدام حلقه با جداساز کمتر از 12 V برای فرستنده می‌گذارد؟\nپاسخ. L-104: \\(24 - 4 - 0.022 \\times (250 + 168) = 10.8\\,\\text{V}\\). بی جداساز 14.8 V بود.\nتفسیر. جداساز مشکلِ زمین را حل کرد و ولتاژی را گرفت که حلقهٔ بلند و نازک لازم داشت. فرستنده نزدیکِ تمامِ گستره خاموش‌روشن می‌شود و خوانش زیرِ بالا می‌مانَد. جداسازِ با تغذیهٔ جدا یا هادیِ بزرگ‌تر، پیش از ساختِ تغییر روی برگهٔ حلقه وارسی می‌شود.\n\n\n\n48.3.16 بازرسیِ سرِ اتصال‌دهنده پیش از اتصال\nایده. سرِ کثیفِ اتصال‌دهندهٔ فیبر بیشتر از سهمِ مجازش افت می‌دهد. بازرسی و تمیزکردنِ هر سر پیش از اتصال یک گامِ روش است.\nlinks of 4 connectors against an allowance of 0.5 dB each (20,000 trials)\n  practice                fails the allowance\n  mate as received           8.73%\n  inspect, clean, mate       0.45%\n  a dirty end-face adds more than the allowance it was given;\n  inspecting each end before mating cuts the failed links\n  about 19-fold - and a mated dirty face can scratch the clean one,\n  so the inspection is a step of the procedure, not a repair\n\nمثال 48.37 (نوزده برابر کمتر) پرسش. بازرسی پیش از اتصال پیوندهای مردود را چقدر کم می‌کند؟\nپاسخ. از 8.73 % به 0.45 %، حدودِ نوزده برابر.\nتفسیر. سرِ کثیفی که وصل شود می‌تواند سرِ تمیزِ روبه‌رو را هم خط بیندازد. پس بازرسی گامی از روش است، نه تعمیری پس از آزمون. پیوندِ «مشکوکِ» بخشِ «ب» (مثال 48.26) با همین گام آغاز می‌شود.\n\n\n\n48.3.17 میعان در تابلوی بیرونی\nایده. فصلِ ۴۴ توانِ گرمکنِ تابلوی مبدّل را از رطوبتِ نسبی حساب کرد (بخش 44.3.15). اینجا پرسش زمان است. هوایی که عصر در تابلو بسته می‌شود، رطوبتِ خودش را دارد. اگر شب دمای تابلو زیرِ نقطهٔ شبنمِ آن هوا برود، آب روی سردترین سطح می‌نشیند. نقطهٔ شبنم با رابطهٔ ماگنوس (به انگلیسی Magnus) برآورد می‌شود:\n\\[\n\\begin{aligned}\n\\gamma &= \\ln\\frac{\\mathrm{RH}}{100} + \\frac{b\\,T}{c + T}\\\\\nT_\\text{d} &= \\frac{c\\,\\gamma}{b - \\gamma},\\qquad b = 17.62,\\ c = 243.12\\,^\\circ\\text{C}\n\\end{aligned}\n\\tag{48.7}\\]\noutdoor cabinet, air sealed in at 30 C and 50 % in the evening:\n  dew point 18.4 C (Magnus); night low outside 14 C\n  cabinet with its own 2 K of device heat: 5.8 h a night below the dew point\n  with a heater of up to 6 K held 3 K above the dew point: 0.0 h\n  water condenses on the coldest surface - terminals and the\n  door - in the hours around 03:00; a heater with a thermostat\n  and a breather keep the cabinet above the dew point, and\n  the heater circuit is on the FAT list like any other\n\n\n\n\n\n\nشکل 48.7: یک شبانه‌روزِ تابلوی بیرونی: هوای بیرون، تابلو با گرمای دستگاه‌هایش، تابلو با گرمکنِ دماپایی، و نقطهٔ شبنمِ هوای بسته‌شده در 30 °C و 50 %.\n\n\n\n\nمثال 48.38 (شش ساعت زیرِ نقطهٔ شبنم) پرسش. نقطهٔ شبنم چند درجه است و تابلو بی گرمکن چند ساعت زیرِ آن است؟\nپاسخ. \\(T_\\text{d} = 18.4\\,^\\circ\\text{C}\\). تابلو با دو کلوین گرمای دستگاه‌ها حدودِ 5.8 ساعت در شب زیرِ آن است. با گرمکنی که تابلو را سه کلوین بالای نقطهٔ شبنم نگه می‌دارد، صفر ساعت.\nتفسیر. آب روی پایانه‌ها و در می‌نشیند، در ساعت‌های نزدیکِ سه بامداد. گرمکن با دماپا (به انگلیسی thermostat) و یک دریچهٔ تنفس تابلو را بالای نقطهٔ شبنم نگه می‌دارند. مدارِ گرمکن مانندِ هر مدارِ دیگری در فهرستِ آزمونِ کارخانه است. عددِ دمای تابستان (مثال 48.13) و این عدد دو سرِ یک بازه‌اند.\n\n\n\n48.3.18 جریانِ هجومیِ منبع‌های تغذیه\nایده. منبعِ تغذیهٔ 24 V هنگامِ روشن‌شدن جریانِ هجومی می‌کشد. سازنده جدولی می‌دهد: چند واحد را می‌شود با هم روی یک کلیدِ مینیاتوری گذاشت. نقشهٔ تابلو با این جدول وارسی می‌شود.\n24 V power supplies per miniature circuit breaker against the\n  maker's inrush table (units switched on together)\n  F11 (C10)  6 units, table allows 4  TRIPS AT SWITCH-ON\n  F12 (C10)  3 units, table allows 4  ok\n  F13 (B10)  2 units, table allows 2  ok\n  F14 (C16)  5 units, table allows 6  ok\n  F11 (C10): the breaker can trip each time the panel\n  is energised - after every black start; the supplies are\n  split or switched on in steps, and the FAT switches the\n  panel on cold, as it will be at site\n\nمثال 48.39 (کلیدی که در هر راه‌اندازیِ سیاه می‌افتد) پرسش. کدام کلید بیش از جدولِ سازنده بار دارد؟\nپاسخ. F11: شش واحد روی کلیدِ C10، در حالی که جدول چهار تا را می‌پذیرد.\nتفسیر. کلید می‌تواند هر بار که تابلو برق‌دار می‌شود بیفتد، یعنی پس از هر خاموشیِ کامل. منبع‌ها تقسیم یا پله‌پله روشن می‌شوند. آزمونِ کارخانه تابلو را سرد روشن می‌کند، همان‌گونه که در ساختگاه روشن خواهد شد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشکل 48.5 را بخوانید.\nجدولِ پورت‌ها چه ستون‌هایی دارد؟\nچرا جابه‌جاییِ دو پورت یک ناحیهٔ امنیتی را می‌شکند؟\nچرا هستهٔ «یدک» که در کار است خطرناک است؟\nمعادلهٔ 48.5 را برای 2 km، دو اتصال‌دهنده و چهار جوش حساب کنید.\nشکل 48.6 را بخوانید.\nپیوندِ رد و پیوندِ مشکوک چه فرقی دارند؟\nچرا خلاصهٔ آزمونگرِ مس کافی نیست؟\nدو شرطِ افزونگیِ منبعِ تغذیه را بگویید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-c",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-c",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.4 پ. پیکربندی و آزمون",
    "text": "48.4 پ. پیکربندی و آزمون\n\n48.4.1 نمای منطقی: شبکه‌های مجازی و ناحیه‌ها\nایده. نمای منطقی نشان می‌دهد هر دستگاه در کدام شبکهٔ مجازی است و کدام ناحیه‌ها از راهِ دیوارهٔ آتش به هم می‌رسند. فصل‌های ۳۵ و ۳۶ این طرح را ساختند (بخش 35.4.8، بخش 36.3.1). سابقهٔ چون‌ساخت باید همین نما را بدهد.\n\n\n\n\n\n\nشکل 48.8: نمای منطقی: شبکه‌های مجازیِ نیروگاه و آنچه در هر کدام است، با مرزِ ناحیه‌های فصلِ ۳۶.\n\n\n\n\n\n48.4.2 میان‌افزار در برابرِ خط‌مبنا\nایده. هر گونه دستگاه یک نسخهٔ تأییدشدهٔ میان‌افزار دارد: خط‌مبنا. فهرستِ دستگاه‌ها با نسخهٔ هر کدام با خط‌مبنا سنجیده می‌شود (بخش 36.4.1).\nfirmware of 9 network and control devices against the approved baseline\n  SW-SPARE: model RS-9 not in the baseline\n  SW-T09: 6.1.4 (approved 6.2.1)\n  SW-T09 runs an older release than the other turbine switches - the\n  one switch the integrator replaced at site from its own\n  stock; SW-SPARE is a model nobody approved: a spare that\n  differs from the installed fleet is not a spare, it is a\n  change (ch 36 inventory, ch 44 configuration)\n\nمثال 48.40 (یدکی که یدک نیست) پرسش. کدام دستگاه‌ها با خط‌مبنا نمی‌خوانند؟\nپاسخ. SW-T09 با نسخهٔ 6.1.4 به‌جای 6.2.1، و SW-SPARE با مدلی که اصلاً تأیید نشده است.\nتفسیر. SW-T09 همان سوئیچی است که یکپارچه‌ساز در ساختگاه از انبارِ خودش عوض کرد. یدکی که با ناوگانِ نصب‌شده فرق دارد، یدک نیست، یک تغییر است (فصل‌های ۳۶ و ۴۴).\n\n\n\n48.4.3 نسخهٔ پشتیبانِ پیکربندی\nایده. پس از هر تغییرِ پیکربندی یک نسخهٔ پشتیبان گرفته می‌شود. نسخه‌ای که از آخرین تغییر قدیمی‌تر است، پیکربندیِ دیروز را برمی‌گرداند (بخش 36.4.3).\nconfiguration backups against the last configuration change\n  device    last change   last backup   status\n  SW-T01    2027-03-02    2027-03-02    ok\n  SW-T05    2027-05-18    2027-03-02    STALE\n  SW-SUB    2027-04-09    2027-04-10    ok\n  GW-PV1    2027-05-02    2027-05-02    ok\n  RTU-1     2027-05-20    2027-02-14    STALE\n  CLK-1     2027-01-05    2027-01-05    ok\n  stale: SW-T05, RTU-1 - a restore from these\n  backups would bring back the configuration of February or\n  March: the RTU's point map would lose the changes of May;\n  a backup is taken after every change and its fingerprint\n  compared with the running configuration (ch 36 recovery)\n\nمثال 48.41 (بازگشت به فوریه) پرسش. کدام نسخه‌های پشتیبان کهنه‌اند؟\nپاسخ. SW-T05 که آخرین تغییرش 2027-05-18 بود و نسخه‌اش 2027-03-02، و RTU-1 که تغییرش 2027-05-20 بود و نسخه‌اش 2027-02-14.\nتفسیر. بازیابی از این نسخه‌ها نقشهٔ نقطه‌های پایانهٔ دوردست را بی‌تغییرهای ماه مه برمی‌گرداند. نسخه پس از هر تغییر گرفته و اثرانگشتش با پیکربندیِ در حالِ کار مقایسه می‌شود.\n\n\n\n48.4.4 انحرافِ ساعت‌ها\nایده. همهٔ دستگاه‌ها زمان را از ساعتِ اصلی می‌گیرند (بخش 35.2.9). در آزمونِ پذیرشِ ساختگاه، انحرافِ ساعتِ هر دستگاه از ساعتِ اصلی خوانده و با حد سنجیده می‌شود.\nclock offsets read at the SAT against the plant clock (limit 2 ms)\n  RTU-1        +0.2 ms  ok\n  PPC          -0.4 ms  ok\n  T05-PLC      +1.1 ms  ok\n  T09-PLC      +0.6 ms  ok\n  GW-PV1      +14.8 ms  BEYOND\n  GW-PV2       +0.9 ms  ok\n  BESS-EMS     -0.7 ms  ok\n  historian    +0.3 ms  ok\n  beyond: GW-PV1 - the PV gateway still takes its\n  time from its own clock, not the plant's time source: its\n  events land 15 ms late in every sequence-of-events list, and\n  a trip would be read in the wrong order (ch 35 time stamps)\n\nمثال 48.42 (پانزده میلی‌ثانیه دیر) پرسش. کدام دستگاه از حد بیرون است و چرا مهم است؟\nپاسخ. GW-PV1 با +14.8 ms. هنوز زمان را از ساعتِ خودش می‌گیرد.\nتفسیر. رویدادهای آن در هر فهرستِ دنبالهٔ رویدادها 15 ms دیر می‌نشینند و یک قطع با ترتیبِ نادرست خوانده می‌شود (بخش 35.3.3). خطا در پیکربندیِ منبعِ زمانِ دروازه است، نه در ساعت.\n\n\n\n48.4.5 نقشهٔ ثبّات‌ها در برابرِ پایگاهِ برچسب‌ها\nایده. دروازهٔ ارتباطی مقدارها را در ثبّات‌ها می‌فرستد: با گونه، مقیاس و یکا. پایگاهِ برچسب‌ها همان مقدار را با یکا و بازهٔ خودش می‌خوانَد. این دو باید با هم بخوانند (بخش 35.3.1، بخش 35.4.27).\nprotocol register map read against the tag database\n  POC.Q: device unit Mvar, tag unit MW\n  T05.WS: device unit m/s, tag unit km/h\n  2 findings: a reactive-power register labelled MW in the\n  tag database; a wind speed in km/h at the tag but m/s at the\n  device; a PV feeder in int16 thousandths of a MW that cannot\n  show more than 32.8 MW - fine for 25 MW, but the scale is\n  recorded with the tag so the next change sees it (ch 35 int16)\n\nمثال 48.43 (مگاوار با برچسبِ مگاوات) پرسش. کدام برچسب‌ها با نقشهٔ ثبّات‌ها نمی‌خوانند؟\nپاسخ. POC.Q در دستگاه Mvar است و در پایگاه MW. T05.WS در دستگاه m/s است و در پایگاه km/h.\nتفسیر. وارسیِ پایگاه به‌تنهایی POC.Q را نمی‌گرفت، چون MW برای گونهٔ «توان» مجاز است. فقط مقایسه با نقشهٔ ثبّات‌ها آن را نشان داد. PVF1.P با گونهٔ int16 و مقیاسِ 0.001 تا 32.8 MW را نشان می‌دهد، برای 25 MW کافی، ولی مقیاس با برچسب نوشته می‌شود تا تغییرِ بعدی آن را ببیند.\n\n\n\n48.4.6 آزمون‌های جابه‌جایی به پشتیبان\nایده. هر افزونگی یک آزمون دارد: یک جزء خاموش می‌شود و زمانِ برگشت با آنچه باید باشد سنجیده می‌شود (بخش 35.4.5). آزمونی که انجام نشده، افزونگی‌ای است که ثابت نشده.\nredundancy tests at the SAT: what each had to prove and what it did\n  test                         expected s   measured s   verdict\n  ring W-east fibre cut              0.05         0.03   ok\n  ring W-west fibre cut              0.05         0.04   ok\n  core switch A off                  1.00         0.60   ok\n  SCADA server A off                30.00        22.00   ok\n  RTU main CPU off                   5.00         9.50   FAIL\n  time source A off                  2.00            -   NOT DONE\n  PPC communication loss            10.00         6.00   ok\n  failed: RTU main CPU off; not done: time source A off\n  the RTU's standby CPU takes 9.5 s to take over against 5 s:\n  the grid operator's telemetry would freeze for that long;\n  the time-source test was never run - the one failure that\n  silently spoils every record after it (ch 35 holdover)\n\nمثال 48.44 (آزمونی که هرگز انجام نشد) پرسش. کدام آزمون رد شد و کدام انجام نشد؟\nپاسخ. پردازندهٔ پشتیبانِ پایانهٔ دوردست 9.5 s طول کشید، در برابرِ 5 s. آزمونِ خاموشیِ منبعِ زمانِ A انجام نشد.\nتفسیر. داده‌های بهره‌بردارِ شبکه به همان اندازه یخ می‌زنند. خرابیِ منبعِ زمان بی‌صدا همهٔ سابقه‌های پس از خود را خراب می‌کند (بخش 35.4.16). هر دو در فهرستِ نواقص با ردهٔ پیش از تحویل می‌آیند.\n\n\n\n48.4.7 وارسیِ حلقه تا نمایشگر\nایده. وارسیِ حلقه هر نقطه را از دستگاهِ میدانی تا نمایشگرِ اسکادا دنبال می‌کند: مقدار در دستگاه و مقدار روی صفحه با هم خوانده می‌شوند. پوشش به ازای سامانه شمرده می‌شود (بخش 34.4.1).\npoint-to-point loop checks: points tested from the field device to\n  the SCADA display\n  system           points   tested   coverage\n  wind turbines       576      576     100.0%\n  PV blocks           360      340      94.4%\n  battery             192      192     100.0%\n  substation          310      296      95.5%\n  met stations         40       31      77.5%\n  all: 1435 of 1478 (97.1%); 43 points untested\n  the met stations are the worst: 9 of 40 points never seen at\n  the display - including two that feed the PR of ch 37; each\n  untested point is a line in the punch list, not a footnote\n\nمثال 48.45 (نُه نقطه از چهل) پرسش. کدام سامانه کم‌پوشش‌تر است؟\nپاسخ. ایستگاه‌های هواشناسی: 31 از 40 نقطه، یعنی 77.5 %. در کلِ نیروگاه 43 نقطه آزموده نشده‌اند.\nتفسیر. دو تا از نُه نقطهٔ ایستگاه‌ها نسبتِ عملکردِ فصلِ ۳۷ را تغذیه می‌کنند. هر نقطهٔ آزموده‌نشده یک سطرِ فهرستِ نواقص است، نه یک پانویس.\n\n\n\n48.4.8 خطاهای رایج\n\nیدکی با میان‌افزار یا مدلی جز ناوگان (مثال 48.40).\nنسخهٔ پشتیبان فقط در آغازِ کار، نه پس از هر تغییر (مثال 48.41).\nدستگاهی که زمان را از ساعتِ خودش می‌گیرد (مثال 48.42).\nوارسیِ پایگاهِ برچسب‌ها بی‌مقایسه با نقشهٔ ثبّات‌ها (مثال 48.43).\nپذیرشِ افزونگی بی‌آزمونِ هر جزء (مثال 48.44).\nشمردنِ پوششِ وارسیِ حلقه در کل، نه به ازای سامانه (مثال 48.45).\n\n\n\n48.4.9 بازبینیِ سخت‌سازی از پرونده‌ها\nایده. پرونده‌های پیکربندیِ ذخیره‌شده با فهرستِ سخت‌سازیِ فصلِ ۳۶ خوانده می‌شوند (بخش 36.3.8). هیچ دستگاهی کاویده نمی‌شود. فقط پرونده‌هایی خوانده می‌شوند که یکپارچه‌ساز تحویل داده است.\nsaved configurations read against the hardening checklist of ch 36\n  SW-T09: default SNMP community\n  GW-PV1: telnet enabled\n  SW-SUB: unused ports not shut\n  3 findings, all read from files the integrator handed\n  over - no probing of the network; each closes with a\n  changed configuration, a new backup and its fingerprint\n  (lesson C, ch 36 hardening)\ntime sources in each device's configuration (two plant clocks each)\n  GW-PV1: time from outside the plant: pool.example.net\n  SW-SUB: one time source only\n  GW-PV1 asks an outside server the plant cannot reach - it\n  falls back to its own clock, the 15 ms of lesson C; SW-SUB\n  has no second source; both are configuration lines, found\n  in the files before the clocks drift (ch 35, ch 36)\n\nمثال 48.46 (سه سطر و یک ساعت) پرسش. پرونده‌ها چه نشان می‌دهند؟\nپاسخ. SW-T09 نامِ پیش‌فرض برای مدیریتِ شبکه دارد. GW-PV1 دسترسیِ دوردستِ قدیمی و رمزنگاری‌نشده را باز گذاشته است. SW-SUB پورت‌های بی‌کار را نبسته است. GW-PV1 زمان را از سرورِ بیرونی می‌خواهد و SW-SUB فقط یک منبعِ زمان دارد.\nتفسیر. پانزده میلی‌ثانیهٔ GW-PV1 (مثال 48.42) همین سطرِ پیکربندی است: سروری بیرونی که نیروگاه به آن نمی‌رسد. هر یافته با پیکربندیِ تغییرکرده، نسخهٔ پشتیبانِ تازه و اثرانگشتش بسته می‌شود.\n\n\n\n48.4.10 آزمونِ هشدارها از دستگاه تا کنسول\nایده. هر هشدار در آزمونِ پذیرشِ ساختگاه از دستگاه تا کنسول بالا می‌رود و پاک می‌شود. پوشش به ازای اولویت شمرده می‌شود (بخش 35.4.2).\nalarms raised and cleared end to end at the SAT, by priority\n  priority   alarms   tested   coverage\n  critical       42       40        95%\n  high          118      109        92%\n  medium        260      201        77%\n  low           190       96        51%\n  2 critical alarms never seen at the console: those are\n  tested before handover whatever else waits; low-priority\n  alarms are sampled - testing is ordered by what an alarm\n  that fails to sound would cost (ch 35 alarms)\n\nمثال 48.47 (دو هشدارِ بحرانیِ دیده‌نشده) پرسش. کدام هشدارها پیش از تحویل آزموده می‌شوند؟\nپاسخ. دو هشدارِ بحرانیِ آزموده‌نشده، هر چه دیگر منتظر بماند. هشدارهای کم‌اولویت نمونه‌گیری می‌شوند.\nتفسیر. آزمون به ترتیبِ هزینهٔ هشداری چیده می‌شود که به صدا درنیاید. پوششِ 51 % برای هشدارهای کم‌اولویت پذیرفتنی است و 95 % برای بحرانی‌ها نه.\n\n\n\n48.4.11 پنجرهٔ پنهان‌ماندنِ یک تغییر\nایده. اگر پیکربندی هر \\(N\\) روز با نسخهٔ پشتیبانش مقایسه شود، تغییرِ بی‌سابقه به‌طورِ میانگین \\(N/2\\) روز پنهان می‌ماند.\nconfiguration compared with its last backup every N days: how long\n  does an unrecorded change stay unseen on average?\n  every N days   mean days unseen   change-days a year\n             1                0.5                    3\n             7                3.5                   21\n            30               15.0                   90\n            90               45.0                  270\n  a daily comparison finds a change within a day; a quarterly\n  audit leaves it in place for six weeks on average - the\n  comparison of lesson C is cheap enough to run every day\n\nمثال 48.48 (شش هفته یا نیم روز) پرسش. با شش تغییرِ بی‌سابقه در سال، بازبینیِ فصلی و روزانه چه فرقی دارند؟\nپاسخ. فصلی: هر تغییر میانگینِ 45 روز پنهان، 270 روز-تغییر در سال. روزانه: 0.5 روز و 3 روز-تغییر.\nتفسیر. مقایسهٔ پیکربندی با نسخهٔ پشتیبان ارزان است و می‌تواند هر روز اجرا شود. بازبینیِ فصلی تغییر را شش هفته در جای خود رها می‌کند.\n\n\n\n48.4.12 پروندهٔ میان‌افزار و چکیدهٔ آن\nایده. سازنده برای هر پروندهٔ میان‌افزار یک چکیدهٔ رمزنگاشتی (به انگلیسی cryptographic hash، فصلِ ۲) منتشر می‌کند. پیش از بارگذاری، چکیدهٔ پرونده حساب و با چکیدهٔ منتشرشده مقایسه می‌شود. این یک وارسیِ تدافعیِ زنجیرهٔ تأمین است (بخش 36.4.4).\nfirmware files checked against the hashes the makers publish\n  RS-8_6.2.1.bin   2660b0534d8d63bc...  matches\n  GW-2_2.3.0.bin   c2afbe272c5a8723...  matches\n  RTU-X_8.4.bin    15894275734b7db8...  DIFFERS\n  RTU-X_8.4.bin is not the file the maker released - re-packed\n  somewhere on its way: it is not loaded, and the copy is\n  fetched again from the maker's own channel; the hash is\n  part of the firmware baseline record (lesson C, ch 36)\n\nمثال 48.49 (پرونده‌ای که سازنده منتشر نکرد) پرسش. کدام پرونده با چکیدهٔ سازنده نمی‌خواند؟\nپاسخ. RTU-X_8.4.bin.\nتفسیر. پرونده در راه دوباره بسته‌بندی شده است. بارگذاری نمی‌شود و نسخه از کانالِ خودِ سازنده دوباره گرفته می‌شود. چکیده بخشی از سابقهٔ خط‌مبنای میان‌افزار است.\n\n\n\n48.4.13 مقایسهٔ دو پروندهٔ پیکربندی\nایده. پیکربندیِ در حالِ کار با آخرین نسخهٔ پشتیبان سطر به سطر مقایسه می‌شود. تفاوت کوتاه‌ترین سابقهٔ آن چیزی است که تغییر کرده.\nSW-T05: the running configuration against its last backup\n  -interface 4 vlan 30\n  -interface 8 shutdown\n  +interface 4 vlan 20\n  +interface 8 vlan 1\n  two changes nobody recorded: port 4 moved the CMS into the\n  control VLAN and port 8 was opened in the default VLAN - the\n  very findings of lesson B, here seen in the files themselves;\n  a diff is the shortest record of what changed\n\nمثال 48.50 (دو سطر، دو یافتهٔ بخشِ «ب») پرسش. کدام تغییرها سابقه ندارند؟\nپاسخ. پورتِ ۴ از شبکهٔ 30 به 20 رفته و پورتِ ۸ از «بسته» به شبکهٔ پیش‌فرض.\nتفسیر. این‌ها همان یافته‌های مثال 48.24‌اند، این بار در خودِ پرونده‌ها. مقایسهٔ روزانه (مثال 48.48) آن‌ها را روزِ بعد پیدا می‌کرد.\n\n\n\n48.4.14 ماتریسِ سازگاریِ میان‌افزار و راه‌انداز\nایده. هر نسخهٔ میان‌افزار در خط‌مبنا هست. ولی سازنده جفت‌ها را می‌آزماید: این میان‌افزار با آن راه‌اندازِ اسکادا. جفت‌های نصب‌شده با جفت‌های آزموده مقایسه می‌شوند.\ndevice firmware and SCADA driver: installed pairs against the\n  maker's tested combinations\n  GW-PV1  GW 2.3.0  + driver 5.2 tested\n  GW-PV2  GW 2.2.4  + driver 5.2 NOT TESTED\n  RTU-1   RTU 8.4   + driver 5.2 tested\n  RTU-2   RTU 8.3   + driver 5.2 NOT TESTED\n  2 pairs run untested: the driver moved to 5.2 for one\n  device and was rolled out to all; each version is in the\n  baseline (lesson C), but no single record held the pairs -\n  the compatibility matrix is a configuration item too\n\nمثال 48.51 (دو جفتِ آزموده‌نشده) پرسش. کدام دستگاه‌ها با جفتی کار می‌کنند که سازنده نیازموده است؟\nپاسخ. GW-PV2 و RTU-2، هر دو با راه‌اندازِ 5.2.\nتفسیر. راه‌انداز برای یک دستگاه بالا رفت و برای همه پخش شد. هر نسخه در خط‌مبنا بود ولی هیچ سابقه‌ای جفت‌ها را نگه نمی‌داشت. ماتریسِ سازگاری هم یک قلمِ پیکربندی است و تغییرش از همان کنترلِ تغییر می‌گذرد.\n\n\n\n48.4.15 تصویرِ دوربین روی پیوندِ دوردست\nایده. پیوندِ دوردست به مرکزِ کنترل 2 Mbit/s است (فصل 35). اگر کسی تصویرِ یک دوربین را از دور ببیند، صف روی همان پیوند پر می‌شود. زمانِ انتظارِ بسته‌های اسکادا با صفِ تک‌خدمتی برآورد می‌شود: \\(W = \\rho/(\\mu(1 - \\rho))\\).\nWAN to the control centre 2.0 Mbit/s (ch 35); SCADA 0.35 Mbit/s\n  case                              load   SCADA wait\n  SCADA only                          18%   0.4 ms\n  one camera, no priority             92%   24.7 ms\n  two cameras, no priority           168%   grows without end\n  SCADA first, video capped 1.5       92%   0.4 ms\n  one remote camera view takes the WAN to 92% and SCADA\n  waits 58 times longer; two overrun the link; with\n  SCADA first and video capped below the rest of the link,\n  telemetry does not notice the cameras (ch 35 queue, ch 36\n  conduits)\n\nمثال 48.52 (پنجاه‌وهشت برابر انتظار) پرسش. یک دوربین بی‌اولویت‌بندی چه می‌کند و درمان چیست؟\nپاسخ. بار به 92 % می‌رسد و انتظارِ اسکادا از 0.4 به 24.7 ms می‌رود. با دو دوربین پیوند پر می‌شود. با اولویتِ اسکادا و سقفِ تصویر، انتظار 0.4 ms می‌مانَد.\nتفسیر. اولویت و سقف دو سطر از پیکربندیِ دروازهٔ پیوندِ دوردست‌اند و مانندِ قاعده‌های مجرا (فصل 36) در خط‌مبنا ثبت می‌شوند. تصویرِ دوربین در ناحیهٔ خودش می‌مانَد و فقط با اجازه به بیرون می‌رود.\n\n\n\n48.4.16 پوششِ شبیه‌سازیِ ورودی و خروجی در آزمونِ کارخانه\nایده. در آزمونِ پذیرشِ کارخانهٔ تابلوی پایانه، نقطه‌ها شبیه‌سازی می‌شوند. هر نقطه‌ای که آنجا آزموده نشود، به پنجرهٔ راه‌اندازی در ساختگاه می‌رود.\nRTU cabinet FAT: points simulated at the factory by type\n  analogue in      88 points,   88 simulated (100%)\n  digital in      151 points,  140 simulated ( 93%)\n  digital out      61 points,   35 simulated ( 57%)\n  RTD in           24 points,   24 simulated (100%)\n  serial points   420 points,  260 simulated ( 62%)\n  total 547 of 744 (74%); 197 points wait for the site\n  at 6 minutes a point on site: 20 h of loop checks,\n  two or three days of a test team in the commissioning window\n  digital outputs and serial points are the gap: outputs need\n  a load to show they switch, serial points a device to answer;\n  a simulator of the turbine and inverter protocols at the FAT\n  moves those hours out of the critical path (ch 50)\n\nمثال 48.53 (صدونودوهفت نقطه برای ساختگاه) پرسش. چند نقطه به ساختگاه می‌رود و شکاف کجاست؟\nپاسخ. 547 از 744 نقطه، یعنی 74 %، در کارخانه آزموده شد. 197 نقطه، حدودِ 20 ساعت وارسیِ حلقه، به ساختگاه می‌رود. شکاف در خروجی‌های رقمی و نقطه‌های سریال است.\nتفسیر. خروجی بار می‌خواهد تا نشان دهد کلید می‌زند و نقطهٔ سریال دستگاهی که پاسخ دهد. شبیه‌سازِ پروتکلِ توربین و مبدّل در آزمونِ کارخانه این ساعت‌ها را از مسیرِ بحرانیِ راه‌اندازی (فصلِ ۵۰) بیرون می‌برد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشکل 48.8 را بخوانید.\nخط‌مبنای میان‌افزار چیست؟\nچرا نسخهٔ پشتیبان پس از هر تغییر گرفته می‌شود؟\nانحرافِ ساعت چگونه ترتیبِ رویدادها را خراب می‌کند؟\nچرا وارسیِ پایگاهِ برچسب‌ها به‌تنهایی POC.Q را نگرفت؟\nسقفِ یک ثبّاتِ int16 با مقیاسِ 0.01 چیست؟\nچرا آزمونِ انجام‌نشده یک یافته است؟\nوارسیِ حلقه چه چیزی را تا کجا دنبال می‌کند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-d",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-d",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.5 ت. آزمایشگاهِ داده و نما",
    "text": "48.5 ت. آزمایشگاهِ داده و نما\nهدفِ آزمایشگاه. سه کار روی داده‌های ساختگی: وارسیِ یک پایگاهِ برچسب‌ها با پایتون، مقایسهٔ جدولِ اتصال‌های طرح و چون‌ساخت، و ساختنِ سه نما: فیزیکی (شکل 48.5)، منطقی (شکل 48.8) و از حس‌گر تا تاریخ‌نگار. سپس یک مقدارِ نادرست با همین نماها تا مرحلهٔ خطا دنبال می‌شود. هیچ برنامه‌ای به شبکه وصل نمی‌شود.\nبرنامه:\npython -m companion.ch48.lab_d\n\n48.5.1 وارسیِ پایگاهِ برچسب‌ها\nایده. هر برچسب یک گونه، یکا، بازه، دو حدِ هشدار و یک باندِ مرده دارد. وارسی شش پرسش دارد: آیا هر فیلد پر است؟ آیا برچسب تکراری نیست؟ آیا یکا با گونه می‌خواند؟ آیا بازه درست است؟ آیا هشدارها درونِ بازه و به ترتیب‌اند؟ آیا باندِ مرده از یک‌دهمِ بازه کوچک‌تر است؟ فصل‌های ۳۴ و ۳۵ فهرستِ ورودی و خروجی و فهرستِ نقطه‌ها را وارسی کردند (بخش 34.5.1، بخش 35.3.9). اینجا بازه‌ها و یکاها.\nREQUIRED = [\"tag\", \"kind\", \"unit\", \"lo\", \"hi\", \"alarm_lo\", \"alarm_hi\",\n            \"deadband\"]\n\n\ndef check_tags(rows: list[dict], units: dict[str, set[str]]) -&gt; list:\n    \"\"\"Return (tag, problem): missing fields, duplicates, a unit that does\n    not fit the kind, ranges upside down, alarms outside the range or out\n    of order, a deadband that is negative or wider than a tenth of the\n    span.\"\"\"\n    out, seen = [], set()\n    for r in rows:\n        t = r.get(\"tag\") or \"?\"\n        miss = [f for f in REQUIRED if r.get(f) in (None, \"\")]\n        out += [(t, f\"missing {f}\") for f in miss]\n        if t in seen:\n            out.append((t, \"duplicate tag\"))\n        seen.add(t)\n        if miss:\n            continue\n        if r[\"unit\"] not in units.get(r[\"kind\"], set()):\n            out.append((t, f\"unit {r['unit']} does not fit {r['kind']}\"))\n        if not r[\"lo\"] &lt; r[\"hi\"]:\n            out.append((t, \"range low &gt;= high\"))\n        elif not r[\"lo\"] &lt;= r[\"alarm_lo\"] &lt; r[\"alarm_hi\"] &lt;= r[\"hi\"]:\n            out.append((t, \"alarms outside the range or out of order\"))\n        span = r[\"hi\"] - r[\"lo\"]\n        if r[\"deadband\"] &lt; 0 or (span &gt; 0 and r[\"deadband\"] &gt; span / 10):\n            out.append((t, f\"deadband {r['deadband']} for a span of {span}\"))\n    return out\ntag database of 15 tags (planted faults) checked\n  tag          problem\n  MET1.POA     alarms outside the range or out of order\n  T05.P        deadband 900 for a span of 5500\n  T05.WS       unit km/h does not fit speed\n  PVF1.P       duplicate tag\n  BESS.T       range low &gt;= high\n  SUB.TX1.T    missing deadband\n  6 problems in 6 tags: an alarm\n  pair in the wrong order never raises one of them; a range\n  upside down makes every value 'out of range'; a deadband of\n  900 kW on a 5.5 MW turbine hides a sixth of its output from\n  the historian; km/h on a wind speed breaks every power\n  curve of ch 37 - the validator runs on every revision of\n  the database, before it is loaded\n\nمثال 48.54 (شش خطا، شش راهِ خرابی) پرسش. هر خطا در کار چه می‌کرد؟\nپاسخ. هشدارهای MET1.POA به ترتیبِ نادرست‌اند و یکی هرگز به صدا درنمی‌آید. باندِ مردهٔ 900 kW برای T05.P یک‌ششمِ تولید را از تاریخ‌نگار پنهان می‌کند. km/h برای سرعتِ باد هر منحنیِ توانِ فصلِ ۳۷ را می‌شکند. PVF1.P دو بار آمده است. بازهٔ BESS.T وارونه است و هر مقدار «بیرون از بازه» می‌شود. SUB.TX1.T باندِ مرده ندارد.\nتفسیر. وارسی روی هر بازنگریِ پایگاه، پیش از بارگذاری، اجرا می‌شود. برنامه نخست روی پایگاهی با خطاهای کاشته‌شده و روی برچسبی درست آزموده شد (آزمون‌های همراهِ فصل).\n\n\n\n48.5.2 جدولِ اتصال‌ها: طرح در برابرِ چون‌ساخت\nایده. همان مقایسهٔ پورت‌ها (بخش 48.3.2) برای سوئیچِ اصلیِ پست و همهٔ پیوندهایش، از بازدیدِ چون‌ساخت.\nsubstation core switch: connection schedule planned against the\n  as-built walk-down\n  missing: SUB-CORE:P10\n  extra:   SUB-CORE:P11\n  changed: SUB-CORE:P3 far SW-T06 -&gt; SW-T07\n  changed: SUB-CORE:P4 far SW-T07 -&gt; SW-T06\n  changed: SUB-CORE:P8 medium copper -&gt; fibre\n  P3 and P4 are crossed: the two ends of the west and east\n  rings meet on each other's port - the rings still work, but\n  the port labels, the monitoring and the recovery plan all\n  point to the wrong ring; the clock moved from P10 to P11 and\n  the RTU link became fibre - both fine, both to be written\n  into the as-built schedule, or the next technician pulls the\n  wrong cable\n\nمثال 48.55 (دو حلقه، دو پورتِ جابه‌جا) پرسش. کدام تفاوت‌ها خطاست و کدام فقط باید نوشته شوند؟\nپاسخ. P3 و P4 جابه‌جا شده‌اند: دو سرِ حلقه‌های غربی و شرقی روی پورتِ یکدیگرند. ساعت از P10 به P11 رفته و پیوندِ پایانهٔ دوردست فیبر شده است.\nتفسیر. حلقه‌ها کار می‌کنند، ولی برچسب‌ها، پایش و طرحِ بازیابی همه به حلقهٔ نادرست اشاره می‌کنند. دو تغییرِ دیگر درست‌اند و فقط باید در جدولِ چون‌ساخت نوشته شوند، وگرنه تکنسینِ بعدی کابلِ نادرست را بیرون می‌کشد.\n\n\n\n48.5.3 از حس‌گر تا تاریخ‌نگار\nایده. یک مقدارِ تابش از تابش‌سنج تا تاریخ‌نگار از هفت مرحله می‌گذرد. هر مرحله تأخیری می‌افزاید و هر ویژگی، یعنی یکا، مقیاس، زمان، کیفیت و باندِ مرده، در یک مرحله گذاشته می‌شود (بخش 35.5.2).\none irradiance value from the sensor to the historian (teaching)\n  stage              where           delay s   sets\n  pyranometer        met station         5.0   the physics; response time to\n    95 %\n  4-20 mA loop       met cabinet         0.0   range, loop check (ch 34)\n  logger input       met cabinet         1.0   scaling to W/m2, sample rate\n  logger to switch   SW-T05              0.0   VLAN 20 (control)\n  gateway poll       GW-MET              2.0   register type, scale, time\n    stamp\n  SCADA server       control room        1.0   quality flag, alarm limits\n  historian          control room        0.0   deadband, compression,\n    retention\n  worst-case delay 9 s: fine for a 1-minute PR, too slow for\n  a 1-second ramp check - the right source for each use is\n  chosen from this view; and every attribute (unit, scale,\n  time, quality, deadband) is set in exactly one stage, which\n  is the stage a wrong value is traced back to (ch 35, ch 37)\n\n\n\n\n\n\nشکل 48.9: نمای از حس‌گر تا تاریخ‌نگارِ یک مقدارِ تابش: مرحله‌ها، تأخیرِ هر کدام و ویژگی‌ای که هر کدام می‌گذارد. از راست به چپ بخوانید.\n\n\n\n\nمثال 48.56 (نُه ثانیه) پرسش. بدترین تأخیر چقدر است و برای چه کارهایی کافی است؟\nپاسخ. 9 s: برای نسبتِ عملکردِ یک‌دقیقه‌ای کافی، برای وارسیِ شیبِ یک‌ثانیه‌ای کند.\nتفسیر. منبعِ درست برای هر کاربرد از این نما انتخاب می‌شود. چون هر ویژگی در یک مرحله گذاشته می‌شود، مقدارِ نادرست به همان مرحله ردیابی می‌شود (بخش 48.5.4).\n\n\n\n48.5.4 دنبال‌کردنِ یک مقدارِ نادرست\nایده. تاریخ‌نگار در روزی آفتابی 8200 W/m² نشان می‌دهد. مقدار در هر مرحله خوانده می‌شود تا نخستین مرحلهٔ نادرست پیدا شود.\nthe historian shows 8,200 W/m2 on a sunny day: where does it go wrong?\n  sensor current        12.20 mA    ok\n  logger               820.00 W/m2  ok\n  gateway register    8200.00 raw   ok\n  SCADA               8200.00 W/m2  WRONG\n  historian           8200.00 W/m2  WRONG\n  first wrong stage: SCADA - the gateway sends the raw value\n  in tenths (scale 0.1) and the SCADA tag reads it with scale\n  1.0: the register map and the tag disagree (lesson C); every\n  stage after it is wrong in the same way, and every stage\n  before it is right - the view of lab D tells where to look\n\nمثال 48.57 (ده برابر از یک مقیاس) پرسش. خطا از کدام مرحله آغاز می‌شود؟\nپاسخ. از سرورِ اسکادا. دروازه مقدارِ خام را به دهم می‌فرستد (مقیاسِ 0.1) و برچسبِ اسکادا آن را با مقیاسِ 1.0 می‌خوانَد. جریانِ 12.20 mA و ثبت‌کننده درست‌اند.\nتفسیر. هر مرحلهٔ پس از خطا به همان اندازه نادرست است و هر مرحلهٔ پیش از آن درست. این همان ناسازگاریِ نقشهٔ ثبّات‌ها و پایگاه است (بخش 48.4.5). نما می‌گوید کجا را نگاه کنیم.\n\n\n\n48.5.5 نتیجهٔ آزمایشگاه\nسه نما و دو مقایسه، بی یک بسته به شبکه، شش خطای پایگاه، سه تفاوتِ اتصال و مرحلهٔ یک مقیاسِ نادرست را پیدا کردند. خلاصهٔ پذیرش در مثال 48.63 آمده است.\n\n\n48.5.6 نامِ نقطه‌ها\nایده. نامِ هر نقطه از الگوی پروژه پیروی می‌کند: بخش‌های بزرگ‌حرف که با نقطه به هم می‌پیوندند، بی‌فاصله.\npoint names against the project's pattern (teaching: upper-case\n  parts joined by dots, no spaces)\n  bad: 't05.ws'\n  bad: 'PVF1 P'\n  bad: 'BESS..T'\n  a lower-case copy of a name is a second point to a program\n  that compares text; a space breaks the historian's query\n  language; an empty part hides a missing level - names are\n  checked with the rest of the tag database (lab D)\n\nمثال 48.58 (یک نقطه، دو نام) پرسش. کدام نام‌ها الگو را نمی‌گذرانند و چرا مهم است؟\nپاسخ. t05.ws با حروفِ کوچک، PVF1 P با فاصله و BESS..T با بخشی خالی.\nتفسیر. نسخهٔ کوچک‌حرفِ یک نام برای برنامه‌ای که متن را مقایسه می‌کند نقطهٔ دیگری است. فاصله پرس‌وجوی تاریخ‌نگار را می‌شکند و بخشِ خالی سطحی گمشده را پنهان می‌کند.\n\n\n\n48.5.7 نمای فیزیکی در برابرِ نمای منطقی\nایده. هر دستگاه باید در هر دو نما باشد: روی یک پورت در نمای فیزیکی و در یک شبکهٔ مجازی در نمای منطقی. دو نمایی که با هم می‌خوانند، سابقهٔ چون‌ساخت‌اند.\nthe physical view against the logical view: is every device in both?\n  in the physical view only: HMI-3\n  in the logical view only:  HIST-2\n  HMI-3 is cabled but in no VLAN of the design - a screen that\n  works because the port is in a default VLAN; HIST-2 is in the\n  design but nowhere on a switch - a historian that was never\n  installed; two views that agree are the as-built record\n\nمثال 48.59 (صفحه‌ای که کار می‌کند و تاریخ‌نگاری که نیست) پرسش. کدام دستگاه فقط در یک نما هست؟\nپاسخ. HMI-3 فقط در نمای فیزیکی و HIST-2 فقط در نمای منطقی.\nتفسیر. HMI-3 کار می‌کند چون پورتش در شبکهٔ پیش‌فرض است، بیرون از هر ناحیه. HIST-2 طراحی شده ولی هرگز نصب نشده است. مقایسهٔ دو نما هر دو را بی‌دسترسی به شبکه پیدا کرد.\n\n\n\n48.5.8 درست‌کردنِ داده‌های تاریخ‌نگار\nایده. وقتی یکای یک برچسب نادرست بوده است، داده‌های تاریخ‌نگار در آن بازه درست می‌شوند، ولی با ردِ ممیزی: سطرهای اصلی می‌مانند، و چه کسی، کِی و چرا ثبت می‌شود.\nT05.WS was stored as km/h-labelled values read from an m/s register\n  from 2027-02-01 to 2027-06-01: 120 days of wind speed wrong in label\n  the values are m/s; a report that converted 'km/h' to m/s divided by 3.6\n  the correction: relabel the stored values for that period,\n  keep the original rows, record who, when and why, and rerun\n  the reports that used them (the power curve of ch 37) - data\n  are corrected with an audit trail, never silently\n\nمثال 48.60 (صدوبیست روز با برچسبِ نادرست) پرسش. کدام داده‌ها و کدام گزارش‌ها اثر گرفته‌اند؟\nپاسخ. 120 روز سرعتِ بادِ T05 با برچسبِ km/h و مقدارِ m/s. هر گزارشی که «km/h» را با تقسیم بر 3.6 به m/s برده است، مثلِ منحنیِ توانِ فصلِ ۳۷.\nتفسیر. داده‌ها بی‌صدا درست نمی‌شوند. سطرهای اصلی می‌مانند، تصحیح با سابقه ثبت می‌شود و گزارش‌های وابسته دوباره اجرا می‌شوند. این همان خطای مثال 48.43 است که اینجا هزینه‌اش دیده می‌شود.\n\n\n\n48.5.9 مجوزِ اسکادا و رشدِ برچسب‌ها\nایده. مجوزِ نرم‌افزارِ اسکادا با شمارِ برچسب‌ها فروخته می‌شود. مجوز از رشدِ پایگاهِ برچسب‌ها اندازه می‌شود، نه از شمارِ امروز.\nSCADA licence of 5,000 tags against the tag database\n  today 4,200; a later PV extension of ten blocks (+1,200, teaching) and a\n  battery augmentation (+600): 6,000 tags\n  the licence runs out at 5,000: short by 1,000\n  the licence is sized from the tag database's growth, not\n  today's count - a full licence blocks the next tag on the day\n  the extension is commissioned (ch 18 kept room to expand)\n\nمثال 48.61 (هزار برچسب کم) پرسش. مجوزِ 5000 برچسبی پس از گسترش کافی است؟\nپاسخ. نه. \\(4200 + 10 \\times 120 + 600 = 6000\\)، هزار برچسب بیشتر از مجوز.\nتفسیر. مجوزِ پر برچسبِ بعدی را درست در روزِ راه‌اندازیِ گسترش می‌بندد. فصلِ ۱۸ جا برای گسترش نگه داشت، و مجوز هم باید همان جا را داشته باشد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی\n\n\n\n\nشش پرسشِ وارسیِ پایگاهِ برچسب‌ها را نام ببرید.\nچرا هشدارهای به‌ترتیبِ نادرست خطرناک‌اند؟\nچرا باندِ مردهٔ بزرگ تولید را پنهان می‌کند؟\nکدام تفاوتِ اتصال خطاست و کدام فقط نانوشته؟\nشکل 48.9 را بخوانید.\nچرا هر ویژگی در یک مرحله گذاشته می‌شود؟\nمقدارِ نادرست را چگونه تا مرحلهٔ خطا دنبال می‌کنیم؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-plantp",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-plantp",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "48.6 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\npython -m companion.ch48.integrated\n\nمثال 48.62 (مقدماتی: سه عدد با دست) پرسش. بودجهٔ تابش‌سنج در 45 °C و دو سال، جریانِ 820 W/m² روی حلقهٔ 0–1600 و افتِ مورد انتظارِ پیوندِ T05-T06 را با دست حساب کنید.\ndef by_hand() -&gt; dict:\n    acc = 15.0                                  # 1.5 % of 1000 W/m2\n    tc = 0.04 / 100 * 25 * 1000                 # 25 K above 20 C\n    dr = 0.5 / 100 * 2 * 1000                   # two years of drift\n    nl = 0.2 / 100 * 2000                       # of full scale\n    rss = math.sqrt(acc ** 2 + tc ** 2 + dr ** 2 + nl ** 2)\n    ma = 4 + 16 * 820 / 1600\n    p = src.FIBRE_DB\n    fo = 0.71 * p[\"per_km\"] + 2 * p[\"connector\"] + 2 * p[\"splice\"]\nthree numbers of this chapter checked by hand\n  pyranometer at 45 C, 2 years: sqrt(15^2 + 10^2 + 10^2 + 4^2) = 21.0 W/m2\n  820 W/m2 on a 0-1600 W/m2 loop: 4 + 16 x 820/1600 = 12.20 mA\n  T05-T06: 0.71 x 0.35 + 2 x 0.5 + 2 x 0.1 = 1.45 dB expected\n  each equals the program's line (a_budgets, s_trace, b_fibre)\nبررسیِ معقول‌بودن. هر سه با سطرِ برنامه می‌خوانند: 21.0 W/m² در مثال 48.1، 12.20 mA در مثال 48.57 و 1.45 dB در مثال 48.26.\nتفسیر. وارسیِ دستیِ یک عدد از هر رابطه از هر جدولی که آن رابطه را به کار می‌برد محافظت می‌کند.\n\n\nمثال 48.63 (میانی: پذیرشِ سخت‌افزارِ اندازه‌گیری و شبکه) پرسش. یافته‌های این فصل را جمع کنید. کدام در روزِ آزمونِ پذیرشِ ساختگاه دیده می‌شد؟\nacceptance of the measurement and network hardware, summarised\n  certificates: 5 of 6 incomplete; meter outside its class at 5 % load\n  SW-T05: 5 field changes on 3 ports, 1 extra port (a laptop in VLAN 1)\n  fibre: T05-T06 suspect, T01-SUB fail; copper: CTRL-03, CTRL-04 fail\n  power: SUB-CORE on one source; firmware: 2 findings; backups stale: 2\n  clocks beyond 2 ms: GW-PV1\n  failover failed: RTU main CPU off; not done: time source A off\n  tag database: 6 problems\n  every item works on the day of the SAT; what fails is the\n  proof - and most of it would surface only on the worst day\nتفسیر. تقریباً هیچ‌کدام. هر دستگاه در روزِ آزمون کار می‌کند. آنچه کم است اثبات است، و بیشترش فقط در بدترین روز رو می‌شد: روزی که آذرخش به دکل می‌خورد، کلید در پست باز می‌شود، UPS-1 از کار می‌افتد، یا اختلافِ تسویه پیش می‌آید.\n\n\nمثال 48.64 (یکپارچه: مبنای سخت‌افزارِ اندازه‌گیری، کنتور، تابلو و شبکه) پرسش. مبنا را با موردهای باز بنویسید.\nD-052 instrumentation, metering, panel and network hardware basis\n  1 each sensor's datasheet turned into a site error budget; the\n    recalibration interval set from the drift the plant affords\n  2 calibration certificates read for accreditation, traceability,\n    uncertainty, conformity and date; metering chain tested at\n    low load and witnessed\n  3 cabinets rated for their place (IP, temperature, EMC, surge);\n    bonding and shield earthing recorded\n  4 port, connection and core schedules compared as built against\n    design; fibre and copper accepted on their results files\n  5 two power feeds from two sources, each supply able to carry\n    the cabinet alone\n  6 firmware against an approved baseline; backups after every\n    change; clocks within 2 ms; every redundancy test done\n  7 tag database validated on every revision and read against\n    the register map; loop checks to the display for every point\n  8 later findings: each anemometer's own transfer function\n    (the generic one moved the P50 by 4 %); the main/check meter\n    trend watched (16 days ahead of the limit); L-104's new\n    isolator needs its own supply; PoE, SCADA licence and WAN\n    video sized with room; the PR test names its sensors\n  open: makers' calibration and type-test records, the\n    integrator's as-built network files (U-129)\nتفسیر. این تصمیمِ D-052 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nبازهٔ واسنجیِ تابش‌سنج از رانش می‌آید، نه از پیش‌فرضِ سازنده. عدمِ قطعیت به نسبتِ عملکردِ فصلِ ۳۷ می‌رسد (مثال 48.1، مثال 48.2).\nکنتور در بارِ کم بیرون از کلاس است. آزمون با شاهدِ بهره‌بردارِ شبکه به پروندهٔ تسویه می‌رود (مثال 48.4).\nSUB-CORE تک‌نقطهٔ خرابیِ منبعِ تغذیه است، همان پرسشِ فصل‌های ۳۵ و ۳۶ (مثال 48.28).\nT01-SUB از بودجهٔ نوری می‌گذرد، همان حلقهٔ غربی که فصلِ ۳۵ تنگ یافت (مثال 48.26).\nپورتِ جامانده با لپ‌تاپ و جابه‌جاییِ دو پورت ناحیه‌های فصلِ ۳۶ را می‌شکنند (مثال 48.24).\nسابقه‌های واسنجی و آزمونِ نوعیِ سازندگان و پرونده‌های چون‌ساختِ یکپارچه‌ساز هنوز روشن نیستند (U-129).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-numbers",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-numbers",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.7 عددهای کلیدیِ سخت‌افزارِ اندازه‌گیری و شبکه",
    "text": "48.7 عددهای کلیدیِ سخت‌افزارِ اندازه‌گیری و شبکه\n\n\n\nجدول 48.2: عددهای کلیدیِ فصلِ ۴۸ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nکمیت\nمقدار\nمثال\n\n\n\n\nبودجهٔ تابش‌سنج در 45 °C، دو سال\n21.0 W/m²\nمثال 48.1\n\n\nسال‌ها تا 2.5 %\n3.4\nمثال 48.2\n\n\nگواهی‌های ناقص\n۵ از ۶\nمثال 48.3\n\n\nخطای زنجیرهٔ کنتور، ترکیبی و بدترین\n0.35 / 0.60 %\nمثال 48.4\n\n\nارزشِ سالانهٔ خطای کنتور\n72 هزار واحد\nمثال 48.4\n\n\nتفاوت‌های پورتِ SW-T05\n۵ در ۳ پورت، ۱ اضافه\nمثال 48.24\n\n\nافتِ T01-SUB، انتظار و اندازه\n4.97 / 7.40 dB\nمثال 48.26\n\n\nانحرافِ ساعتِ GW-PV1\n+14.8 ms\nمثال 48.42\n\n\nزمانِ جابه‌جاییِ پایانهٔ دوردست\n9.5 / 5 s\nمثال 48.44\n\n\nپوششِ وارسیِ حلقه\n97.1 %\nمثال 48.45\n\n\nخطاهای پایگاهِ برچسب‌ها\n۶\nمثال 48.54\n\n\nبدترین تأخیر از حس‌گر تا تاریخ‌نگار\n9 s\nمثال 48.56\n\n\nاثرِ واسنجیِ بادسنج بر انرژی\n4.2 %\nمثال 48.8\n\n\nروندِ کنتورها پیش از حد\n۱۶ روز\nمثال 48.9\n\n\nنسبتِ عملکرد با حس‌گرِ +2 %\n0.804\nمثال 48.12\n\n\nاختلافِ آشتیِ انرژی در برابرِ عدمِ قطعیت\n1.70 در برابرِ 2.29 GWh\nمثال 48.16\n\n\nکمبودِ مجوزِ اسکادا پس از گسترش\n1000 برچسب\nمثال 48.61\n\n\nولتاژِ فرستندهٔ L-104 پس از جداساز\n10.8 V در برابرِ 12 V\nمثال 48.36\n\n\nکنتور با یک ترانسفورماتورِ جریانِ وارونه\nیک‌سومِ صادرات\nمثال 48.22",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-design",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-design",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.8 گردشِ کارِ ساخت و پذیرشِ سخت‌افزار",
    "text": "48.8 گردشِ کارِ ساخت و پذیرشِ سخت‌افزار\n\n\nبرگهٔ دادهٔ هر ابزار را به بودجهٔ ساختگاه و بازهٔ واسنجی تبدیل کنید (بخش 48.2.2).\nگواهیِ واسنجی را برای پنج چیزش بخوانید و کنتور را در بارِ کم بیازمایید (بخش 48.2.4، بخش 48.2.5).\nتابلو را برای جایش بسنجید: پوسته، دما، سازگاریِ الکترومغناطیسی، برقگیر، هم‌بندی، شیلد (بخش 48.2).\nجدولِ پورت‌ها و هسته‌ها را با چون‌ساخت مقایسه کنید و پیوندها را با پروندهٔ نتیجه بپذیرید (بخش 48.3).\nدو منبعِ تغذیه از دو سرچشمه، هر کدام به‌تنهایی کافی (بخش 48.3.6).\nمیان‌افزار، نسخهٔ پشتیبان، ساعت، نقشهٔ ثبّات‌ها و جابه‌جایی به پشتیبان را بسنجید (بخش 48.4).\nپایگاهِ برچسب‌ها را روی هر بازنگری وارسی کنید و سه نما را نگه دارید (بخش 48.5).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-lab",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-lab",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.9 آزمایشگاه‌های پایتونِ این فصل",
    "text": "48.9 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 48.3: آزمایشگاه‌های پایتونِ فصلِ ۴۸\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nبرگه‌های داده، گواهی‌ها، کنتور، تابلوها، پورت‌ها، فیبر، مس، منبع‌ها، میان‌افزار، پشتیبان‌ها، ساعت‌ها، ثبّات‌ها، برچسب‌ها، جابه‌جایی\n\n\nسخت‌افزار\nexamples_a\nبودجه‌ها، گواهی‌ها، کنتور، تابلوها، هم‌بندی\n\n\nساخت\nexamples_b\nپورت‌ها، فیبر، مس، منبع‌ها\n\n\nپیکربندی\nexamples_c\nمیان‌افزار، پشتیبان، ساعت، ثبّات‌ها، جابه‌جایی\n\n\nداده و نما\nlab_d\nپایگاهِ برچسب‌ها، اتصال‌ها، جریانِ داده\n\n\nدورِ دوم\nexamples_s\nپوسته، سازگاریِ الکترومغناطیسی، برقگیر، بازهٔ واسنجی، ارزشِ کنتور، پورت و هستهٔ یدک، منبع‌ها، وارسیِ حلقه، دنبال‌کردنِ مقدار\n\n\nدورِ سوم\nexamples_t\nبادسنج و انرژی، کنتورِ وارسی، جداسازِ حلقه، خمِ فیبر، توان روی اترنت، سخت‌سازی، منبعِ زمان، هشدارها، نام‌ها، دو نما\n\n\nدورِ چهارم\nexamples_u\nگردشِ واسنجی، جداسازیِ سینی، زنجیرِ پنل، سوگیری و نسبتِ عملکرد، ساعت‌های تابستان، پنجرهٔ پنهان‌ماندن\n\n\nدورِ پنجم\nexamples_v\nکجیِ حس‌گر، آنتنِ ساعت، چکیدهٔ میان‌افزار، مقایسهٔ پیکربندی، درست‌کردنِ داده\n\n\nدورِ ششم\nexamples_w\nیدکِ کانال، آشتیِ انرژی، قفسهٔ آماده‌سازی، زنجیرهٔ واسنجی، مجوز\n\n\nدورِ هفتم\nexamples_x\nولتاژِ حلقه با جداساز، تندباد و حالتِ ایمن، نیمرخ و شمارنده، جفت‌های میان‌افزار، بازرسیِ اتصال‌دهنده، برچسبِ بازه\n\n\nدورِ هشتم\nexamples_y\nخوانشِ پیش از تنظیم، پلمب‌ها، ترانسفورماتورِ جریانِ وارونه، نقطهٔ شبنم، جریانِ هجومی، تصویرِ دوربین روی پیوندِ دوردست\n\n\nنیروگاهِ P\nintegrated\nبا دست، پذیرش، مبنای D-052\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ hwmfg پایهٔ این برنامه‌هاست: بودجهٔ خطا از برگهٔ داده، وارسیِ پایگاهِ برچسب‌ها، مقایسهٔ جدولِ پورت‌ها، رأی دربارهٔ افتِ فیبر، وارسیِ میان‌افزار، انحرافِ ساعت‌ها و خطای زنجیرهٔ کنتور. همه با آزمون‌هایی در برابرِ حسابِ دستی و خطاهای کاشته‌شده سنجیده شده‌اند. هیچ‌کدام به شبکه وصل نمی‌شود.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-mfg",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-mfg",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.10 ساخت در این فصل",
    "text": "48.10 ساخت در این فصل\nاین فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰ اینجا روی ابزار، کنتور، تابلو و شبکه به کار رفت. در این محصول‌ها بخشِ بزرگی از کیفیت در پرونده‌هاست: گواهیِ واسنجی، جدولِ پورت‌ها، پروندهٔ آزمونِ پیوندها، نسخهٔ پشتیبان و پایگاهِ برچسب‌ها. همان درسِ فصلِ ۴۶ برای تابلوها اینجا برای شبکه تکرار شد. فصلِ ۴۹ این سخت‌افزار را در ساختگاه نصب می‌کند و فصلِ ۵۰ پذیرشِ نهایی را با همین پرونده‌ها انجام می‌دهد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-std",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-std",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.11 جعبهٔ استاندارد و انطباق",
    "text": "48.11 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nتابش‌سنج: ISO 9060:2018 (STD-014). پایشِ عملکردِ فتوولتائیک: IEC 61724-1:2021 (STD-069). Pt100: IEC 60751:2022 (STD-147).\nآزمایشگاه‌های آزمون و واسنجی: ISO/IEC 17025:2017 (STD-011). کنتورهای ایستا: IEC 62053-22:2020 (STD-013). ترانسفورماتورهای اندازه‌گیری: IEC 61869-2:2012 و IEC 61869-3:2011 (STD-038، STD-149).\nپوسته: IEC 60529 (STD-119). سازگاریِ الکترومغناطیسی: IEC 61000-6-2:2016 و IEC 61000-6-4:2018 (STD-051، STD-052). ارتباطاتِ پست: سری IEC 61850 (STD-093). امنیت: سری IEC 62443 (STD-156 تا STD-161).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، رده، حد یا روشِ آزمون نقل نشده است. حدهای دما، کدِ حفاظتِ پوسته، هم‌بندی، افتِ فیبر، طولِ مس، ساعت و باندِ مرده آموزشی‌اند. حدِ واقعی را مشخصهٔ پروژه، سازنده و بهره‌بردارِ شبکه می‌دهند. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-deliverable",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-deliverable",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.12 تحویل‌دادنیِ نیروگاهِ P",
    "text": "48.12 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 48.4: سندهای فصلِ ۴۸ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-CTL-SPC-0005\nمشخصهٔ ساخت و پذیرشِ ابزار، کنتور، تابلو و شبکه\nهر وارسی با شاهد، تدافعی\n\n\nPLP-CTL-REP-0005\nگزارشِ پذیرشِ سخت‌افزار و پیکربندی\nهر یافته با اقدام و بستن\n\n\nPLP-CTL-LST-0004\nجدولِ پورت‌ها، اتصال‌ها و هسته‌های چون‌ساخت\nبرابر با طرح یا تغییرِ ثبت‌شده\n\n\nPLP-CTL-REG-0010\nپایگاهِ برچسب‌ها و نقشهٔ ثبّات‌های وارسی‌شده\nبی‌یافته در وارسی\n\n\nPLP-CTL-PRO-0006\nروالِ واسنجی، پشتیبان‌گیری و آزمونِ جابه‌جایی\nبازه‌ها، پس از هر تغییر، همهٔ آزمون‌ها\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-052: مبنای سخت‌افزارِ اندازه‌گیری، کنتور، تابلو و شبکه (مثال 48.64).\nفرض‌های A-498 تا A-505: برگه‌های داده و گواهی‌ها (A-498)، زنجیرهٔ کنتور (A-499)، تابلوها، هم‌بندی و شیلدها (A-500)، پورت‌ها، فیبر و مس (A-501)، منبع‌های تغذیه (A-502)، میان‌افزار، پشتیبان‌ها و ساعت‌ها (A-503)، ثبّات‌ها و برچسب‌ها (A-504)، آزمون‌های جابه‌جایی (A-505).\nناشناختهٔ U-129: سابقه‌های واسنجی و آزمونِ نوعیِ سازندگان و پرونده‌های چون‌ساختِ یکپارچه‌ساز.\nپیوند به فصل‌های دیگر: فصل‌های ۳۴ تا ۳۶ طرح را دادند. فصلِ ۳۷ عدمِ قطعیتِ ابزارها را می‌گیرد. فصلِ ۳۹ گزارش‌های سازگاریِ الکترومغناطیسی را در خرید می‌خواهد. فصلِ ۴۹ نصب می‌کند و فصلِ ۵۰ با همین پرونده‌ها می‌پذیرد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-summary",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-summary",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.13 جمع‌بندی",
    "text": "48.13 جمع‌بندی\n\nسخت‌افزارِ اندازه‌گیری: هر ابزار زنجیره‌ای از حس‌گر تا پردازنده است و هر حلقه سابقه‌ای دارد؛ برگهٔ داده در شرایطِ ساختگاه به بودجه‌ای بزرگ‌تر از دقتِ درشت‌نوشته می‌رسد و بازهٔ واسنجی از رانش می‌آید؛ گواهیِ واسنجی برای اعتباردهی، ردیابی، عدمِ قطعیت، انطباق و تاریخ خوانده می‌شود؛ کنتورِ فروش در بارِ کم آزموده می‌شود؛ تابلو برای جایش انتخاب می‌شود: پوسته، دما، سازگاریِ الکترومغناطیسی، برقگیر، هم‌بندی و شیلد (بخش 48.2).\nساختِ شبکه: جدولِ پورت‌ها و هسته‌ها با چون‌ساخت مقایسه می‌شود؛ پیوندِ فیبر با بودجه و با انتظارِ خودش سنجیده می‌شود و پیوندِ مس با پروندهٔ نتیجه؛ دو منبعِ تغذیه از دو سرچشمه و هر کدام به‌تنهایی کافی (بخش 48.3).\nپیکربندی و آزمون: میان‌افزار با خط‌مبنا، نسخهٔ پشتیبان پس از هر تغییر، ساعت‌ها از یک منبع، نقشهٔ ثبّات‌ها با پایگاهِ برچسب‌ها، هر افزونگی با آزمونش، هر نقطه با وارسیِ حلقه تا نمایشگر (بخش 48.4).\nداده و نما: پایگاهِ برچسب‌ها روی هر بازنگری وارسی می‌شود؛ جدولِ اتصال‌ها با چون‌ساخت مقایسه می‌شود؛ سه نمای فیزیکی، منطقی و از حس‌گر تا تاریخ‌نگار نگه داشته می‌شوند و مقدارِ نادرست با آن‌ها تا مرحلهٔ خطا دنبال می‌شود؛ همه بی‌اتصال به شبکه (بخش 48.5).\n\n\n48.13.1 واژگانِ فصلِ ۴۸\n\n\n\nجدول 48.5: واژگانِ فصلِ ۴۸\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nتابش‌سنجِ نیم‌کره‌ای\npyranometer\n\n\n\nسلولِ مرجع\nreference cell\n\n\n\nبادسنجِ فنجانی\ncup anemometer\n\n\n\nمبدلِ اندازه‌گیری\ntransducer\n\n\n\nثبت‌کننده\ndata logger\n\n\n\nبرگهٔ داده\ndatasheet\n\n\n\nضریبِ دمایی\ntemperature coefficient\n\n\n\nرانش\ndrift\n\n\n\nخطی‌بودن\nlinearity\n\n\n\nگواهیِ واسنجی\ncalibration certificate\n\n\n\nاعتباردهی\naccreditation\n\n\n\nردیابی\ntraceability\n\n\n\nبیانیهٔ انطباق\nconformity statement\n\n\n\nکنتورِ فروش\nrevenue meter\n\n\n\nکلاسِ دقت\naccuracy class\n\n\n\nپوسته\nenclosure\n\n\n\nکدِ حفاظتِ پوسته\nIP code\n\n\n\nسازگاریِ الکترومغناطیسی\nelectromagnetic compatibility\nEMC\n\n\nبرقگیرِ ضربه\nsurge protective device\nSPD\n\n\nسوئیچ\nnetwork switch\n\n\n\nجدولِ پورت‌ها\nport schedule\n\n\n\nپنلِ اتصال\npatch panel\n\n\n\nهستهٔ فیبر\nfibre core\n\n\n\nبودجهٔ افتِ نوری\noptical loss budget\n\n\n\nمنبعِ تغذیه\npower supply unit\nPSU\n\n\nمیان‌افزار\nfirmware\n\n\n\nخط‌مبنا\nbaseline\n\n\n\nنسخهٔ پشتیبانِ پیکربندی\nconfiguration backup\n\n\n\nانحرافِ ساعت\nclock offset\n\n\n\nنقشهٔ ثبّات‌ها\nregister map\n\n\n\nپایگاهِ برچسب‌ها\ntag database\n\n\n\nباند مرده\ndeadband\n\n\n\nتاریخ‌نگار\nhistorian\n\n\n\nجابه‌جایی به پشتیبان\nfailover\n\n\n\nوارسیِ حلقه\nloop check\n\n\n\nجریانِ داده\ndata flow",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-assess",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-assess",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.14 ارزیابیِ پلکانی",
    "text": "48.14 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند برگهٔ داده را به بودجهٔ ساختگاه تبدیل کند؛ گواهیِ واسنجی و زنجیرهٔ کنتور را بخوانَد؛ تابلو را برای جایش بسنجد؛ پرونده‌های پورت، فیبر، مس، منبع، میان‌افزار، پشتیبان، ساعت و ثبّات را با طرح بسنجد؛ پایگاهِ برچسب‌ها را با برنامه وارسی کند؛ و سه نما را بسازد و با آن‌ها یک مقدارِ نادرست را دنبال کند. همه با مدیریتِ تدافعی. پاسخ‌ها در بخش 48.15 آمده‌اند.\n\n48.14.1 پلهٔ ۱: مبانی\n\nتمرین 48.1 حلقه‌های یک ابزار را نام ببرید.\n\n\nتمرین 48.2 جدول 48.1 را توضیح دهید.\n\n\nتمرین 48.3 معادلهٔ 48.1 را توضیح دهید.\n\n\nتمرین 48.4 معادلهٔ 48.2 را توضیح دهید.\n\n\nتمرین 48.5 جمله‌های بودجهٔ خطا را نام ببرید.\n\n\nتمرین 48.6 بازهٔ واسنجی چگونه تعیین می‌شود؟\n\n\nتمرین 48.7 پنج چیزی که گواهیِ واسنجی ثابت می‌کند را بگویید.\n\n\nتمرین 48.8 معادلهٔ 48.3 را توضیح دهید.\n\n\nتمرین 48.9 کلاسِ دقت چیست؟\n\n\nتمرین 48.10 کدِ حفاظتِ پوسته چه می‌گوید؟\n\n\nتمرین 48.11 سازگاریِ الکترومغناطیسی را تعریف کنید.\n\n\nتمرین 48.12 برقگیرِ ضربه کجا نصب می‌شود؟\n\n\nتمرین 48.13 قاعدهٔ زمین‌کردنِ شیلد برای کابلِ آنالوگ و اترنت؟\n\n\nتمرین 48.14 شکل 48.5 را بخوانید.\n\n\nتمرین 48.15 جدولِ پورت‌ها چیست؟\n\n\nتمرین 48.16 شبکهٔ مجازی چیست؟\n\n\nتمرین 48.17 جدولِ هسته‌های فیبر چه می‌گوید؟\n\n\nتمرین 48.18 معادلهٔ 48.5 را توضیح دهید.\n\n\nتمرین 48.19 شکل 48.6 را بخوانید.\n\n\nتمرین 48.20 گواهیِ پیوندِ مسی چه می‌سنجد؟\n\n\nتمرین 48.21 دو شرطِ افزونگیِ منبعِ تغذیه را بگویید.\n\n\nتمرین 48.22 شکل 48.8 را بخوانید.\n\n\nتمرین 48.23 خط‌مبنای میان‌افزار چیست؟\n\n\nتمرین 48.24 نسخهٔ پشتیبانِ پیکربندی کِی گرفته می‌شود؟\n\n\nتمرین 48.25 انحرافِ ساعت را تعریف کنید.\n\n\nتمرین 48.26 نقشهٔ ثبّات‌ها چیست؟\n\n\nتمرین 48.27 آزمونِ جابه‌جایی به پشتیبان چه می‌سنجد؟\n\n\nتمرین 48.28 وارسیِ حلقه را تعریف کنید.\n\n\nتمرین 48.29 فیلدهای یک برچسب را نام ببرید.\n\n\nتمرین 48.30 باندِ مرده چیست؟\n\n\nتمرین 48.31 شکل 48.9 را بخوانید.\n\n\nتمرین 48.32 تاریخ‌نگار چه می‌کند؟\n\n\nتمرین 48.33 تابعِ انتقالِ بادسنج چیست؟\n\n\nتمرین 48.34 کنتورِ وارسی برای چیست؟\n\n\nتمرین 48.35 شکل 48.1 را بخوانید.\n\n\nتمرین 48.36 جداسازِ گالوانیک کجا لازم است؟\n\n\nتمرین 48.37 شکل 48.2 را بخوانید.\n\n\nتمرین 48.38 بودجهٔ توان روی اترنت چیست؟\n\n\nتمرین 48.39 زنجیرِ پنلِ اتصال را تعریف کنید.\n\n\nتمرین 48.40 قاعدهٔ جداسازیِ کابل‌ها در سینی را بگویید.\n\n\nتمرین 48.41 فهرستِ سخت‌سازی چه می‌خوانَد؟\n\n\nتمرین 48.42 الگوی نامِ نقطه‌ها را بگویید.\n\n\nتمرین 48.43 خطای کجیِ حس‌گرِ صفحهٔ آرایه را با معادلهٔ 48.4 بنویسید.\n\n\nتمرین 48.44 بودجهٔ کابلِ آنتنِ ساعت از چه جمله‌هایی ساخته می‌شود؟\n\n\nتمرین 48.45 چکیدهٔ رمزنگاشتیِ میان‌افزار برای چیست؟\n\n\nتمرین 48.46 ردِ ممیزی چه چیزهایی را ثبت می‌کند؟\n\n\nتمرین 48.47 زنجیرهٔ ردیابیِ واسنجی سه پلهٔ کدام‌اند؟\n\n\nتمرین 48.48 شکل 48.3 را بخوانید.\n\n\nتمرین 48.49 قفسهٔ آماده‌سازی در آزمونِ کارخانهٔ شبکه چه می‌کند؟\n\n\nتمرین 48.50 شکل 48.4 را بخوانید.\n\n\nتمرین 48.51 نیمرخِ بازه‌ها و شمارندهٔ کنتور چه فرقی دارند؟\n\n\nتمرین 48.52 برچسبِ آغاز و پایانِ بازه را تعریف کنید.\n\n\nتمرین 48.53 معادلهٔ 48.6 را توضیح دهید.\n\n\nتمرین 48.54 ماتریسِ سازگاری چیست؟\n\n\nتمرین 48.55 خوانشِ پیش از تنظیم و پس از تنظیم را تعریف کنید.\n\n\nتمرین 48.56 دفترِ پلمب‌ها چه چیزی را ثبت می‌کند؟\n\n\nتمرین 48.57 نقطهٔ شبنم را با معادلهٔ 48.7 برآورد کنید.\n\n\nتمرین 48.58 شکل 48.7 را بخوانید.\n\n\nتمرین 48.59 جریانِ هجومیِ منبعِ تغذیه چیست؟\n\n\nتمرین 48.60 دو گونه خرابیِ بادسنجِ حالتِ ایمن کدام‌اند؟\n\n\nتمرین 48.61 پوششِ شبیه‌سازی در آزمونِ کارخانه چیست؟\n\n\n\n48.14.2 پلهٔ ۲: تحلیل\n\nتمرین 48.62 چرا دقتِ درشت‌نوشته کلِ خطا نیست؟\n\n\nتمرین 48.63 چرا رانش بازهٔ واسنجی را تعیین می‌کند؟\n\n\nتمرین 48.64 چرا عددِ بی‌عدمِ قطعیت با حد مقایسه‌پذیر نیست؟\n\n\nتمرین 48.65 چرا ردیابی تا مرجعِ ملی مهم است؟\n\n\nتمرین 48.66 بادسنجِ گذشته از موعدِ واسنجی با برآوردِ انرژی چه می‌کند؟\n\n\nتمرین 48.67 چرا کنتور در بارِ کم آزموده می‌شود؟\n\n\nتمرین 48.68 چرا اختلافِ تسویه را سابقهٔ آزمون حل می‌کند؟\n\n\nتمرین 48.69 چرا پوستهٔ IP65 گرما را هم نگه می‌دارد؟\n\n\nتمرین 48.70 چرا رده از پلاک خوانده می‌شود و نه از سفارش؟\n\n\nتمرین 48.71 چرا دروازه‌ای با آزمونِ صنعتِ سبک در پست خطرناک است؟\n\n\nتمرین 48.72 چرا برقگیر روی همهٔ خط‌های یک دکل لازم است؟\n\n\nتمرین 48.73 چرا شیلدِ آنالوگ در دو سر نویز می‌سازد؟\n\n\nتمرین 48.74 چرا جابه‌جاییِ دو پورت یک ناحیه را می‌شکند؟\n\n\nتمرین 48.75 چرا لپ‌تاپِ جامانده یافته است؟\n\n\nتمرین 48.76 چرا پیدا کردنِ این‌ها بی‌کاوش در شبکه ممکن است؟\n\n\nتمرین 48.77 چرا هستهٔ «یدک» که در کار است خطرناک است؟\n\n\nتمرین 48.78 پیوندِ مشکوک با پیوندِ رد چه فرقی دارد؟\n\n\nتمرین 48.79 چرا خلاصهٔ آزمونگرِ مس پذیرفته نمی‌شود؟\n\n\nتمرین 48.80 چرا دو منبع از یک UPS افزونگی نیست؟\n\n\nتمرین 48.81 چرا یدکی با میان‌افزارِ دیگر یک تغییر است؟\n\n\nتمرین 48.82 بازیابی از نسخهٔ کهنه چه برمی‌گرداند؟\n\n\nتمرین 48.83 چرا خطای ساعتِ دروازه در پیکربندی است؟\n\n\nتمرین 48.84 چرا وارسیِ پایگاه به‌تنهایی POC.Q را نگرفت؟\n\n\nتمرین 48.85 چرا آزمونِ منبعِ زمان مهم‌ترین آزمونِ انجام‌نشده است؟\n\n\nتمرین 48.86 چرا پوششِ وارسیِ حلقه به ازای سامانه شمرده می‌شود؟\n\n\nتمرین 48.87 چرا هشدارهای به‌ترتیبِ نادرست خطرناک‌اند؟\n\n\nتمرین 48.88 چرا باندِ مردهٔ بزرگ تولید را پنهان می‌کند؟\n\n\nتمرین 48.89 کدام تفاوتِ اتصال فقط نانوشته است؟\n\n\nتمرین 48.90 چرا هر ویژگیِ مقدار در یک مرحله گذاشته می‌شود؟\n\n\nتمرین 48.91 چرا هر مرحلهٔ پس از خطا هم نادرست است؟\n\n\nتمرین 48.92 چرا واسنجیِ تک‌تکِ بادسنج‌ها برآوردِ انرژی را جابه‌جا می‌کند؟\n\n\nتمرین 48.93 چرا روندِ اختلافِ کنتورها زودتر از حد هشدار می‌دهد؟\n\n\nتمرین 48.94 چرا خمِ فیبر در 1550 nm بیشتر دیده می‌شود؟\n\n\nتمرین 48.95 چرا بودجهٔ توان از ردهٔ دستگاه‌ها جمع می‌شود؟\n\n\nتمرین 48.96 چرا هر پیوندِ درست‌برچسب زنجیرِ درست نمی‌سازد؟\n\n\nتمرین 48.97 چرا سروری بیرونی برای زمان یافته است؟\n\n\nتمرین 48.98 چرا آزمونِ هشدارها به ترتیبِ اولویت چیده می‌شود؟\n\n\nتمرین 48.99 چرا سوگیریِ حس‌گر آزمونِ ضمانت را رد می‌کند؟\n\n\nتمرین 48.100 چرا عددِ یک روز ساعت‌های تابستان را پنهان می‌کند؟\n\n\nتمرین 48.101 چرا مقایسهٔ روزانهٔ پیکربندی ارزش دارد؟\n\n\nتمرین 48.102 چرا دو نمایی که با هم می‌خوانند سابقهٔ چون‌ساخت‌اند؟\n\n\nتمرین 48.103 چرا خطای کجی در صبح و عصر بزرگ‌تر است؟\n\n\nتمرین 48.104 چرا 0.8 dB حاشیه کافی نیست؟\n\n\nتمرین 48.105 چرا پروندهٔ ناهمخوان با چکیده بارگذاری نمی‌شود؟\n\n\nتمرین 48.106 چرا مقایسهٔ دو پرونده کوتاه‌ترین سابقهٔ تغییر است؟\n\n\nتمرین 48.107 چرا داده‌ها بی‌صدا درست نمی‌شوند؟\n\n\nتمرین 48.108 چرا نسبتِ 1.4 خوب و مرزی را جدا نمی‌کند؟\n\n\nتمرین 48.109 چرا اختلافِ آشتی یافته نیست؟\n\n\nتمرین 48.110 چرا یدکِ کانال با پایانه خریده می‌شود؟\n\n\nتمرین 48.111 چرا دستگاهِ دیررسیده آزمونِ قفسه را در ساختگاه می‌گیرد؟\n\n\nتمرین 48.112 چرا مجوز از رشدِ برچسب‌ها اندازه می‌شود؟\n\n\nتمرین 48.113 چرا میانگینِ یک‌دقیقه‌ای ورودیِ حالتِ ایمن نیست؟\n\n\nتمرین 48.114 چرا بازه‌های گمشده از حافظهٔ کنتور پر می‌شوند، نه با درون‌یابی؟\n\n\nتمرین 48.115 چرا خطای برچسبِ بازه نظام‌مند است؟\n\n\nتمرین 48.116 چرا جداساز حلقهٔ L-104 را از کار انداخت؟\n\n\nتمرین 48.117 چرا بازرسی پیش از اتصال یک گامِ روش است، نه تعمیر؟\n\n\nتمرین 48.118 چرا هر نسخه در خط‌مبنا هست ولی جفت‌ها نیستند؟\n\n\nتمرین 48.119 چرا خوانشِ پیش از تنظیم سودمندترین سطرِ گواهی است؟\n\n\nتمرین 48.120 چرا ترانسفورماتورِ جریانِ وارونه یک‌سوم را می‌خوانَد؟\n\n\nتمرین 48.121 چرا آب پیش از سحر می‌نشیند؟\n\n\nتمرین 48.122 چرا تابلو در آزمونِ کارخانه سرد روشن می‌شود؟\n\n\nتمرین 48.123 چرا تصویرِ دوربین انتظارِ اسکادا را بالا می‌برد؟\n\n\nتمرین 48.124 چرا دو بادسنج دور از هم نصب می‌شوند؟\n\n\nتمرین 48.125 چرا خروجی‌های رقمی در آزمونِ کارخانه کمتر شبیه‌سازی می‌شوند؟\n\n\n\n48.14.3 پلهٔ ۳: کاربرد\n\nتمرین 48.126 بودجهٔ تابش‌سنج و مبدلِ توان در 45 °C و دو سال؟\n\n\nتمرین 48.127 گواهی‌های دارای یافته؟\n\n\nتمرین 48.128 خطای زنجیرهٔ کنتور، ترکیبی و بدترین؟\n\n\nتمرین 48.129 بارهای بیرون از کلاسِ کنتور؟\n\n\nتمرین 48.130 تابلوهای با دستگاهِ داغ؟\n\n\nتمرین 48.131 هم‌بندیِ بالا و شیلدهای نادرست؟\n\n\nتمرین 48.132 تفاوت‌های پورتِ SW-T05؟\n\n\nتمرین 48.133 پیوندهای فیبرِ نادرست؟\n\n\nتمرین 48.134 پیوندهای مسِ رد؟\n\n\nتمرین 48.135 تابلوهای با یک سرچشمهٔ تغذیه؟\n\n\nتمرین 48.136 یافته‌های میان‌افزار؟\n\n\nتمرین 48.137 نسخه‌های پشتیبانِ کهنه؟\n\n\nتمرین 48.138 ساعت‌های بیرون از حد؟\n\n\nتمرین 48.139 یافته‌های نقشهٔ ثبّات‌ها؟\n\n\nتمرین 48.140 جابه‌جایی‌های رد و انجام‌نشده؟\n\n\nتمرین 48.141 خطاهای پایگاهِ برچسب‌ها؟\n\n\nتمرین 48.142 تغییرهای اتصالِ سوئیچِ اصلی؟\n\n\nتمرین 48.143 بدترین تأخیر از حس‌گر تا تاریخ‌نگار؟\n\n\nتمرین 48.144 سه عددِ دستی؟\n\n\nتمرین 48.145 پوسته‌های کم‌رده؟\n\n\nتمرین 48.146 دستگاه‌های کم در سازگاریِ الکترومغناطیسی؟\n\n\nتمرین 48.147 خط‌های بی‌برقگیر؟\n\n\nتمرین 48.148 سال‌ها تا 2.5 % برای تابش‌سنج؟\n\n\nتمرین 48.149 ارزشِ سالانهٔ خطای کنتور؟\n\n\nتمرین 48.150 سوئیچ‌های کم‌یدک؟\n\n\nتمرین 48.151 کابلِ با هستهٔ بیرون از طرح؟\n\n\nتمرین 48.152 تابلوهای بی‌افزونگیِ واقعی؟\n\n\nتمرین 48.153 پوششِ وارسیِ حلقه؟\n\n\nتمرین 48.154 نخستین مرحلهٔ نادرست؟\n\n\nتمرین 48.155 جریانِ 600 W/m² روی 0–1600؟\n\n\nتمرین 48.156 ریشهٔ مجموعِ مربع‌های 15، 10، 10 و 4؟\n\n\nتمرین 48.157 خطای زنجیرهٔ 0.2، 0.2 و 0.5 %؟\n\n\nتمرین 48.158 افتِ مورد انتظارِ 2 km با دو اتصال‌دهنده و چهار جوش؟\n\n\nتمرین 48.159 سقفِ int16 با مقیاسِ 0.01؟\n\n\nتمرین 48.160 نمونه برای 95 % اطمینان و 2 % خراب؟\n\n\nتمرین 48.161 یدکِ 24 پورت با 22 در کار؟\n\n\nتمرین 48.162 سوگیریِ بادسنج و اثرِ انرژی؟\n\n\nتمرین 48.163 روزِ معناداریِ روند و روزِ گذر از حد؟\n\n\nتمرین 48.164 حلقهٔ بی‌جداساز؟\n\n\nتمرین 48.165 جای خمِ فیبر؟\n\n\nتمرین 48.166 بارِ توان روی اترنت؟\n\n\nتمرین 48.167 یافته‌های سخت‌سازی و زمان؟\n\n\nتمرین 48.168 هشدارهای بحرانیِ آزموده‌نشده؟\n\n\nتمرین 48.169 نام‌های نادرست؟\n\n\nتمرین 48.170 دستگاه‌های فقط در یک نما؟\n\n\nتمرین 48.171 یدک‌های گردش؟\n\n\nتمرین 48.172 سینیِ ناقضِ قاعده؟\n\n\nتمرین 48.173 زنجیرهای نادرست؟\n\n\nتمرین 48.174 نسبتِ عملکردِ گزارش‌شده با حس‌گرِ +2 %؟\n\n\nتمرین 48.175 ساعت‌های تابستان بالای 50 و 55 °C؟\n\n\nتمرین 48.176 روزهای پنهان‌ماندن، روزانه و فصلی؟\n\n\nتمرین 48.177 خطای کجیِ 2° در 50° و 70°؟\n\n\nتمرین 48.178 حاشیهٔ آنتن با کابلِ معمولی و کم‌افت؟\n\n\nتمرین 48.179 پروندهٔ ناهمخوان با چکیدهٔ سازنده؟\n\n\nتمرین 48.180 سطرهای بی‌سابقهٔ پیکربندی؟\n\n\nتمرین 48.181 روزهای سرعتِ باد با یکای نادرست؟\n\n\nتمرین 48.182 گونه‌های کارتِ کم‌یدک؟\n\n\nتمرین 48.183 اختلافِ آشتی و عدمِ قطعیتِ زنجیره؟\n\n\nتمرین 48.184 دستگاه‌های بی‌آزمونِ قفسه؟\n\n\nتمرین 48.185 عدمِ قطعیتِ گستردهٔ واسنجی و نسبت؟\n\n\nتمرین 48.186 برچسب‌ها پس از گسترش و کمبودِ مجوز؟\n\n\nتمرین 48.187 ولتاژِ فرستندهٔ L-104 با جداساز؟\n\n\nتمرین 48.188 تندبادِ بالای آستانه و بیشترین میانگینِ یک‌دقیقه‌ای؟\n\n\nتمرین 48.189 اختلافِ نیمرخ و شمارنده؟\n\n\nتمرین 48.190 جفت‌های آزموده‌نشده؟\n\n\nتمرین 48.191 پیوندهای مردود با و بی بازرسی؟\n\n\nتمرین 48.192 اثرِ جابه‌جاییِ یک‌بازه‌ای؟\n\n\nتمرین 48.193 روزهای نشان‌دارِ PYR-2؟\n\n\nتمرین 48.194 یافته‌های پلمب؟\n\n\nتمرین 48.195 خوانشِ کنتور با یک ترانسفورماتورِ وارونه؟\n\n\nتمرین 48.196 نقطهٔ شبنم و ساعت‌های زیرِ آن؟\n\n\nتمرین 48.197 کلیدِ بیش از جدولِ هجومی؟\n\n\nتمرین 48.198 انتظارِ اسکادا با یک دوربین؟\n\n\nتمرین 48.199 احتمالِ ازدست‌دادنِ حالتِ ایمن با یک و دو حس‌گر؟\n\n\nتمرین 48.200 نقطه‌های ماندهٔ ساختگاه و ساعت‌ها؟\n\n\n\n48.14.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 48.201 بودجهٔ خطای بادسنج را در 45 °C و پنج سال بسازید.\n\n\nتمرین 48.202 فهرستِ وارسیِ گواهیِ واسنجی را برای خرید بنویسید.\n\n\nتمرین 48.203 برنامهٔ آزمونِ ساختگاهیِ کنتور را با بارها بنویسید.\n\n\nتمرین 48.204 جدولِ انتخابِ پوسته را برای همهٔ جاهای نیروگاه بسازید.\n\n\nتمرین 48.205 قاعدهٔ برقگیر برای همهٔ خط‌های بیرونی را بنویسید.\n\n\nتمرین 48.206 وارسیِ جدولِ پورت‌ها را برای همهٔ سوئیچ‌ها برنامه کنید.\n\n\nتمرین 48.207 قاعدهٔ پیوندِ مشکوک را برای پیوندهای بلند تنظیم کنید.\n\n\nتمرین 48.208 روالِ پذیرشِ پیوندِ مس را با پروندهٔ نتیجه بنویسید.\n\n\nتمرین 48.209 طرحِ منبعِ تغذیهٔ تابلوهای پست را با دو سرچشمه بنویسید.\n\n\nتمرین 48.210 روالِ پشتیبان‌گیری پس از هر تغییر را با اثرانگشت بنویسید.\n\n\nتمرین 48.211 وارسیِ انحرافِ ساعت‌ها را برای پایش در بهره‌برداری طراحی کنید.\n\n\nتمرین 48.212 مقایسهٔ نقشهٔ ثبّات‌ها و پایگاه را برنامه کنید.\n\n\nتمرین 48.213 برنامهٔ آزمون‌های جابه‌جایی را با معیارِ هر کدام بنویسید.\n\n\nتمرین 48.214 وارسیِ پایگاهِ برچسب‌ها را برای ترتیبِ چهار حدِ هشدار گسترش دهید.\n\n\nتمرین 48.215 نمای از حس‌گر تا تاریخ‌نگار را برای توانِ نقطهٔ اتصال بسازید.\n\n\nتمرین 48.216 برنامهٔ واسنجی و گردشِ حس‌گرهای همهٔ ایستگاه‌ها را بنویسید.\n\n\nتمرین 48.217 پروتکلِ آزمونِ ضمانتِ نسبتِ عملکرد را با بودجهٔ حس‌گرها بنویسید.\n\n\nتمرین 48.218 مقایسهٔ دو نما را برای همهٔ سوئیچ‌ها برنامه کنید.\n\n\nتمرین 48.219 روشِ نصب و وارسیِ حس‌گرهای صفحهٔ آرایه را با سابقهٔ شیب‌سنج بنویسید.\n\n\nتمرین 48.220 روشِ ماهانهٔ آشتیِ انرژی با آستانه از عدمِ قطعیت را بنویسید.\n\n\nتمرین 48.221 روشِ درست‌کردنِ داده‌های تاریخ‌نگار با ردِ ممیزی را بنویسید.\n\n\nتمرین 48.222 برگهٔ حلقه را برای همهٔ حلقه‌های بلند با جداساز دوباره بنویسید.\n\n\nتمرین 48.223 وارسیِ راه‌اندازیِ کنتورهای فروش را بنویسید: فازها، پلمب‌ها، برچسبِ بازه.\n\n\nتمرین 48.224 روشِ رسیدگی به خوانشِ پیش از تنظیمِ بیرون از رواداری را بنویسید.\n\n\n\n48.14.5 پلهٔ ۵: تسلط\n\nتمرین 48.225 پروندهٔ کاملِ پذیرشِ یک ایستگاهِ هواشناسی را از حس‌گر تا تاریخ‌نگار بسازید.\n\n\nتمرین 48.226 نشان دهید چرا یافته‌های این فصل در روزِ آزمون دیده نمی‌شوند.\n\n\nتمرین 48.227 مبنای D-052 را برای شبکهٔ بلوک‌های فتوولتائیک بازنویسی کنید.\n\n\nتمرین 48.228 یک وارسیِ تازه برای یکی از پرونده‌های این فصل طراحی و روی دادهٔ کاشته‌شده بیازمایید.\n\n\nتمرین 48.229 بگویید کدام ابزارِ این فصل در فصلِ ۵۰ برای پذیرش به کار می‌آید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-solutions",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-solutions",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.15 پاسخ‌نامه و راه‌حل‌ها",
    "text": "48.15 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 48.15.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 48.1. بخش 48.2.1.\n\n\nحل. تمرین 48.2. بخش 48.2.1.\n\n\nحل. تمرین 48.3. بخش 48.2.1.\n\n\nحل. تمرین 48.4. بخش 48.2.2.\n\n\nحل. تمرین 48.5. بخش 48.2.2.\n\n\nحل. تمرین 48.6. بخش 48.2.3.\n\n\nحل. تمرین 48.7. بخش 48.2.4.\n\n\nحل. تمرین 48.8. بخش 48.2.5.\n\n\nحل. تمرین 48.9. بخش 48.2.5.\n\n\nحل. تمرین 48.10. بخش 48.2.6.\n\n\nحل. تمرین 48.11. بخش 48.2.7.\n\n\nحل. تمرین 48.12. بخش 48.2.7.\n\n\nحل. تمرین 48.13. بخش 48.2.8.\n\n\nحل. تمرین 48.14. بخش 48.3.1.\n\n\nحل. تمرین 48.15. بخش 48.3.2.\n\n\nحل. تمرین 48.16. بخش 48.3.2، بخش 35.2.10.\n\n\nحل. تمرین 48.17. بخش 48.3.3.\n\n\nحل. تمرین 48.18. بخش 48.3.4.\n\n\nحل. تمرین 48.19. بخش 48.3.4.\n\n\nحل. تمرین 48.20. بخش 48.3.5.\n\n\nحل. تمرین 48.21. بخش 48.3.6.\n\n\nحل. تمرین 48.22. بخش 48.4.1.\n\n\nحل. تمرین 48.23. بخش 48.4.2.\n\n\nحل. تمرین 48.24. بخش 48.4.3.\n\n\nحل. تمرین 48.25. بخش 48.4.4.\n\n\nحل. تمرین 48.26. بخش 48.4.5.\n\n\nحل. تمرین 48.27. بخش 48.4.6.\n\n\nحل. تمرین 48.28. بخش 48.4.7.\n\n\nحل. تمرین 48.29. بخش 48.5.1.\n\n\nحل. تمرین 48.30. بخش 48.5.1.\n\n\nحل. تمرین 48.31. بخش 48.5.3.\n\n\nحل. تمرین 48.32. بخش 48.5.3.\n\n\nحل. تمرین 48.33. بخش 48.2.10.\n\n\nحل. تمرین 48.34. بخش 48.2.11.\n\n\nحل. تمرین 48.35. بخش 48.2.11.\n\n\nحل. تمرین 48.36. بخش 48.2.12.\n\n\nحل. تمرین 48.37. بخش 48.2.13.\n\n\nحل. تمرین 48.38. بخش 48.3.9.\n\n\nحل. تمرین 48.39. بخش 48.3.10.\n\n\nحل. تمرین 48.40. بخش 48.3.11.\n\n\nحل. تمرین 48.41. بخش 48.4.9.\n\n\nحل. تمرین 48.42. بخش 48.5.6.\n\n\nحل. تمرین 48.43. بخش 48.2.16.\n\n\nحل. تمرین 48.44. بخش 48.3.12.\n\n\nحل. تمرین 48.45. بخش 48.4.12.\n\n\nحل. تمرین 48.46. بخش 48.5.8.\n\n\nحل. تمرین 48.47. بخش 48.2.17.\n\n\nحل. تمرین 48.48. بخش 48.2.18.\n\n\nحل. تمرین 48.49. بخش 48.3.14.\n\n\nحل. تمرین 48.50. بخش 48.2.19.\n\n\nحل. تمرین 48.51. بخش 48.2.20.\n\n\nحل. تمرین 48.52. بخش 48.2.21.\n\n\nحل. تمرین 48.53. بخش 48.3.15.\n\n\nحل. تمرین 48.54. بخش 48.4.14.\n\n\nحل. تمرین 48.55. بخش 48.2.22.\n\n\nحل. تمرین 48.56. بخش 48.2.23.\n\n\nحل. تمرین 48.57. بخش 48.3.17.\n\n\nحل. تمرین 48.58. بخش 48.3.17.\n\n\nحل. تمرین 48.59. بخش 48.3.18.\n\n\nحل. تمرین 48.60. بخش 48.2.25.\n\n\nحل. تمرین 48.61. بخش 48.4.16.\n\n\nحل. تمرین 48.62. مثال 48.1.\n\n\nحل. تمرین 48.63. مثال 48.2.\n\n\nحل. تمرین 48.64. مثال 48.3.\n\n\nحل. تمرین 48.65. مثال 48.3.\n\n\nحل. تمرین 48.66. مثال 48.3، فصلِ ۱۳.\n\n\nحل. تمرین 48.67. مثال 48.4.\n\n\nحل. تمرین 48.68. مثال 48.4.\n\n\nحل. تمرین 48.69. مثال 48.5.\n\n\nحل. تمرین 48.70. مثال 48.5.\n\n\nحل. تمرین 48.71. مثال 48.6.\n\n\nحل. تمرین 48.72. مثال 48.6.\n\n\nحل. تمرین 48.73. مثال 48.7.\n\n\nحل. تمرین 48.74. مثال 48.24.\n\n\nحل. تمرین 48.75. مثال 48.24، بخش 36.3.23.\n\n\nحل. تمرین 48.76. مثال 48.24.\n\n\nحل. تمرین 48.77. مثال 48.25.\n\n\nحل. تمرین 48.78. مثال 48.26.\n\n\nحل. تمرین 48.79. مثال 48.27.\n\n\nحل. تمرین 48.80. مثال 48.28.\n\n\nحل. تمرین 48.81. مثال 48.40.\n\n\nحل. تمرین 48.82. مثال 48.41.\n\n\nحل. تمرین 48.83. مثال 48.42.\n\n\nحل. تمرین 48.84. مثال 48.43.\n\n\nحل. تمرین 48.85. مثال 48.44.\n\n\nحل. تمرین 48.86. مثال 48.45.\n\n\nحل. تمرین 48.87. مثال 48.54.\n\n\nحل. تمرین 48.88. مثال 48.54.\n\n\nحل. تمرین 48.89. مثال 48.55.\n\n\nحل. تمرین 48.90. مثال 48.56.\n\n\nحل. تمرین 48.91. مثال 48.57.\n\n\nحل. تمرین 48.92. مثال 48.8.\n\n\nحل. تمرین 48.93. مثال 48.9.\n\n\nحل. تمرین 48.94. مثال 48.29.\n\n\nحل. تمرین 48.95. مثال 48.30.\n\n\nحل. تمرین 48.96. مثال 48.31.\n\n\nحل. تمرین 48.97. مثال 48.46.\n\n\nحل. تمرین 48.98. مثال 48.47.\n\n\nحل. تمرین 48.99. مثال 48.12.\n\n\nحل. تمرین 48.100. مثال 48.13.\n\n\nحل. تمرین 48.101. مثال 48.48.\n\n\nحل. تمرین 48.102. مثال 48.59.\n\n\nحل. تمرین 48.103. مثال 48.14.\n\n\nحل. تمرین 48.104. مثال 48.33.\n\n\nحل. تمرین 48.105. مثال 48.49.\n\n\nحل. تمرین 48.106. مثال 48.50.\n\n\nحل. تمرین 48.107. مثال 48.60.\n\n\nحل. تمرین 48.108. مثال 48.15.\n\n\nحل. تمرین 48.109. مثال 48.16.\n\n\nحل. تمرین 48.110. مثال 48.34.\n\n\nحل. تمرین 48.111. مثال 48.35.\n\n\nحل. تمرین 48.112. مثال 48.61.\n\n\nحل. تمرین 48.113. مثال 48.17.\n\n\nحل. تمرین 48.114. مثال 48.18.\n\n\nحل. تمرین 48.115. مثال 48.19.\n\n\nحل. تمرین 48.116. مثال 48.36.\n\n\nحل. تمرین 48.117. مثال 48.37.\n\n\nحل. تمرین 48.118. مثال 48.51.\n\n\nحل. تمرین 48.119. مثال 48.20.\n\n\nحل. تمرین 48.120. مثال 48.22.\n\n\nحل. تمرین 48.121. مثال 48.38.\n\n\nحل. تمرین 48.122. مثال 48.39.\n\n\nحل. تمرین 48.123. مثال 48.52.\n\n\nحل. تمرین 48.124. مثال 48.23.\n\n\nحل. تمرین 48.125. مثال 48.53.\n\n\nحل. تمرین 48.126. P01.\n\n\nحل. تمرین 48.127. P02.\n\n\nحل. تمرین 48.128. P03: 0.35 / 0.60 %.\n\n\nحل. تمرین 48.129. P04: 5 %.\n\n\nحل. تمرین 48.130. P05: MET-1، PV-B07.\n\n\nحل. تمرین 48.131. P06.\n\n\nحل. تمرین 48.132. P07: ۵ و ۱.\n\n\nحل. تمرین 48.133. P08.\n\n\nحل. تمرین 48.134. P09.\n\n\nحل. تمرین 48.135. P10: SUB-CORE.\n\n\nحل. تمرین 48.136. P11: ۲.\n\n\nحل. تمرین 48.137. P12.\n\n\nحل. تمرین 48.138. P13: GW-PV1.\n\n\nحل. تمرین 48.139. P14: ۲.\n\n\nحل. تمرین 48.140. P15.\n\n\nحل. تمرین 48.141. P16: ۶.\n\n\nحل. تمرین 48.142. P17: ۳.\n\n\nحل. تمرین 48.143. P18: 9 s.\n\n\nحل. تمرین 48.144. P19.\n\n\nحل. تمرین 48.145. P20.\n\n\nحل. تمرین 48.146. P21.\n\n\nحل. تمرین 48.147. P22: ۲.\n\n\nحل. تمرین 48.148. P23: 3.4.\n\n\nحل. تمرین 48.149. P24: 72 هزار واحد.\n\n\nحل. تمرین 48.150. P25.\n\n\nحل. تمرین 48.151. P26: FO-W1.\n\n\nحل. تمرین 48.152. P27: SUB-CORE.\n\n\nحل. تمرین 48.153. P28.\n\n\nحل. تمرین 48.154. P29: سرورِ اسکادا.\n\n\nحل. تمرین 48.155. E01: 10.00 mA.\n\n\nحل. تمرین 48.156. E02: 21.0.\n\n\nحل. تمرین 48.157. E03.\n\n\nحل. تمرین 48.158. E04: 2.10 dB.\n\n\nحل. تمرین 48.159. E05: 327.67.\n\n\nحل. تمرین 48.160. E06: ۱۴۹.\n\n\nحل. تمرین 48.161. E08: 8 %.\n\n\nحل. تمرین 48.162. P30.\n\n\nحل. تمرین 48.163. P31: ۳۷ و ۵۳.\n\n\nحل. تمرین 48.164. P32: L-104.\n\n\nحل. تمرین 48.165. P33: 0.52 km.\n\n\nحل. تمرین 48.166. P34: 77.2 W.\n\n\nحل. تمرین 48.167. P35.\n\n\nحل. تمرین 48.168. P36: ۲.\n\n\nحل. تمرین 48.169. P37: ۳.\n\n\nحل. تمرین 48.170. P38.\n\n\nحل. تمرین 48.171. P39: ۲.\n\n\nحل. تمرین 48.172. P40: TR-1.\n\n\nحل. تمرین 48.173. P41: ۲.\n\n\nحل. تمرین 48.174. P42: 0.804.\n\n\nحل. تمرین 48.175. P43.\n\n\nحل. تمرین 48.176. P44.\n\n\nحل. تمرین 48.177. P45: +4.1 % و +9.5 %.\n\n\nحل. تمرین 48.178. P46: 0.8 و 11.2 dB.\n\n\nحل. تمرین 48.179. P47: RTU-X_8.4.bin.\n\n\nحل. تمرین 48.180. P48: ۴ سطر (دو تغییر).\n\n\nحل. تمرین 48.181. P49: ۱۲۰.\n\n\nحل. تمرین 48.182. P50.\n\n\nحل. تمرین 48.183. P51: 1.70 و 2.29 GWh.\n\n\nحل. تمرین 48.184. P52.\n\n\nحل. تمرین 48.185. P53: 1.05 % و 1.4.\n\n\nحل. تمرین 48.186. P54: 6000 و 1000.\n\n\nحل. تمرین 48.187. P55: 10.8 V.\n\n\nحل. تمرین 48.188. P56: ۱ رخداد، 13.5 m/s.\n\n\nحل. تمرین 48.189. P57: 65.9 MWh.\n\n\nحل. تمرین 48.190. P58.\n\n\nحل. تمرین 48.191. P59.\n\n\nحل. تمرین 48.192. P60.\n\n\nحل. تمرین 48.193. P61: ۳۳۹.\n\n\nحل. تمرین 48.194. P62.\n\n\nحل. تمرین 48.195. P63: 33.33 MW.\n\n\nحل. تمرین 48.196. P64.\n\n\nحل. تمرین 48.197. P65: F11.\n\n\nحل. تمرین 48.198. P66: 24.7 ms.\n\n\nحل. تمرین 48.199. P67.\n\n\nحل. تمرین 48.200. P68: ۱۹۷ و ۲۰.\n\n\nحل. تمرین 48.201. معیار: معادلهٔ 48.2، مثال 48.1.\n\n\nحل. تمرین 48.202. معیار: مثال 48.3، فصلِ ۳۹.\n\n\nحل. تمرین 48.203. معیار: مثال 48.4.\n\n\nحل. تمرین 48.204. معیار: مثال 48.5.\n\n\nحل. تمرین 48.205. معیار: مثال 48.6.\n\n\nحل. تمرین 48.206. معیار: بخش 48.3.2.\n\n\nحل. تمرین 48.207. معیار: مثال 48.26.\n\n\nحل. تمرین 48.208. معیار: مثال 48.27.\n\n\nحل. تمرین 48.209. معیار: مثال 48.28، بخش 34.6.5.\n\n\nحل. تمرین 48.210. معیار: مثال 48.41، بخش 36.4.3.\n\n\nحل. تمرین 48.211. معیار: مثال 48.42.\n\n\nحل. تمرین 48.212. معیار: مثال 48.43.\n\n\nحل. تمرین 48.213. معیار: مثال 48.44.\n\n\nحل. تمرین 48.214. معیار: مثال 48.54.\n\n\nحل. تمرین 48.215. معیار: مثال 48.56.\n\n\nحل. تمرین 48.216. معیار: مثال 48.11، مثال 48.2.\n\n\nحل. تمرین 48.217. معیار: مثال 48.12، فصلِ ۳۷.\n\n\nحل. تمرین 48.218. معیار: مثال 48.59.\n\n\nحل. تمرین 48.219. معیار: مثال 48.14.\n\n\nحل. تمرین 48.220. معیار: مثال 48.16، فصلِ ۳۷.\n\n\nحل. تمرین 48.221. معیار: مثال 48.60.\n\n\nحل. تمرین 48.222. معیار: مثال 48.36، معادلهٔ 48.6.\n\n\nحل. تمرین 48.223. معیار: مثال 48.22، مثال 48.21، مثال 48.19.\n\n\nحل. تمرین 48.224. معیار: مثال 48.20، مثال 48.60.\n\n\nحل. تمرین 48.225. معیار: بخش 48.5، مثال 48.63.\n\n\nحل. تمرین 48.226. معیار: مثال 48.63.\n\n\nحل. تمرین 48.227. معیار: مثال 48.64.\n\n\nحل. تمرین 48.228. معیار: بخش 48.10.\n\n\nحل. تمرین 48.229. معیار: بخش 48.10.\n\n\n48.15.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 RSS of pyranometer / transducer at 45 C, 2 years: 21.0 W/m2 / 0.31 MW\nP02 certificates with findings: PY-1032, RC-2204, AN-5510, PT-0718, TT-3301\nP03 metering chain RSS / worst: 0.35 / 0.60 %\nP04 meter loads outside the class: 5 %\nP05 cabinets with devices too hot: MET-1, PV-B07\nP06 bonds over the limit / shields against the rule: SUB-RTU / 2\nP07 SW-T05 field changes / extra ports: 5 / 1\nP08 fibre links not ok: T05-T06 suspect, T01-SUB fail\nP09 copper links failing: CTRL-03, CTRL-04\nP10 cabinets on one power source: SUB-CORE\nP11 firmware findings: 2\nP12 stale backups: SW-T05, RTU-1\nP13 clocks beyond the limit: GW-PV1\nP14 register-map findings: 2\nP15 failover failed / not done: RTU main CPU off / time source A off\nP16 tag problems: 6\nP17 connection changes at the core switch: 3\nP18 worst-case sensor-to-historian delay: 9 s\nP19 hand checks: 21.0 W/m2, 12.20 mA, 1.45 dB\nP20 enclosures rated too low: PV-B03, CAM-12\nP21 devices short on EMC: RTU-1, GW-PV1, CLK-1\nP22 outdoor lines without surge protection: 2\nP23 years to 2.5 % for the pyranometer: 3.4\nP24 metering error worth a year: 72 k u\nP25 switches below the spare-port rule: SW-T05, SW-SUB\nP26 fibre cable with a core outside the plan: FO-W1\nP27 cabinets not N+1: SUB-CORE\nP28 loop checks done / points: 1435 / 1478\nP29 first wrong stage of the traced value: SCADA\nP30 anemometer bias and energy effect: 2.3%, 4.2%\nP31 meter drift significant / beyond 0.3 %: day 37 / day 53\nP32 loops crossing without an isolator: L-104\nP33 bend found at: 0.52 km\nP34 PoE load against 60 W: 77.2 W\nP35 hardening findings / time-source findings: 3 / 2\nP36 critical alarms untested: 2\nP37 bad point names: 3\nP38 devices in one view only: HMI-3, HIST-2\nP39 spares for the rotation: 2\nP40 trays breaking segregation: TR-1\nP41 crossed patch chains: 2\nP42 reported PR with a +2 % sensor: 0.804\nP43 summer hours above 50 C / above 55 C: 411 / 50\nP44 mean days unseen, daily / quarterly comparison: 0.5 / 45\nP45 alignment error of a 2 deg tilt at 50 / 70 deg: +4.1 / +9.5 %\nP46 antenna margin, standard / low-loss cable: 0.8 / 11.2 dB\nP47 firmware files differing from the published hash: RTU-X_8.4.bin\nP48 unrecorded configuration lines: 4\nP49 days of wind speed with a wrong unit: 120\nP50 card types below the spare rule: analogue in, digital out\nP51 reconciliation gap / chain uncertainty: 1.70 / 2.29 GWh\nP52 devices never staged: CLK-2, GW-PV2, SW-T09\nP53 calibration expanded uncertainty / ratio: 1.05 % / 1.4\nP54 tags after the extension / short of the licence: 6,000 / 1,000\nP55 loops short of 12 V with the isolator: L-104 (10.8 V)\nP56 gust events / peak / highest one-minute mean: 1 / 19.1 / 13.5 m/s\nP57 profile gap: 65.9 MWh\nP58 untested firmware pairs: GW-PV2, RTU-2\nP59 links failing, as received / inspected: 8.73% / 0.45%\nP60 one-interval shift: value / energy into the next day: -395 u / 8.6 MWh\nP61 data flagged after the as-found: from 2026-06-27, 339 days, mean 2.15 %\nP62 seal findings: test block M-01, test block M-02\nP63 export read with one reversed CT: 33.33 of 100.00 MW\nP64 dew point / hours below it, unheated / heated: 18.4 C / 5.8 / 0.0 h\nP65 breakers over the maker's inrush table: F11 (C10)\nP66 SCADA wait with one camera, no priority: 24.7 ms\nP67 missed-stow chance, one / two sensors: 0.0500 / 0.0033\nP68 points left for the site / hours: 197 / 20\nمثال‌های کوچک:\nE01 4-20 mA for 600 W/m2 on 0-1600: 10.00 mA\nE02 RSS of 15, 10, 10 and 4 W/m2: 21.0\nE03 chain error of 0.2, 0.2 and 0.5 %: RSS 0.57 %, worst 0.9 %\nE04 expected loss of 2.0 km, 2 connectors, 4 splices: 2.10 dB\nE05 int16 with scale 0.01 tops at: 327.67\nE06 sample for 95 % and 2 % defective: 149\nE07 offset of a clock 15 ms late against a 2 ms limit: beyond\nE08 spare share of 24 ports with 22 used: 8%",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-refs",
    "href": "chapters/48-instrumentation-network-manufacturing.html#sec-ch48-refs",
    "title": "48  ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه",
    "section": "48.16 منابع",
    "text": "48.16 منابع\n\nابزار: ISO 9060:2018، IEC 61724-1:2021، IEC 60751:2022؛ آزمایشگاه: ISO/IEC 17025:2017.\nکنتور: IEC 62053-22:2020، IEC 61869-2:2012، IEC 61869-3:2011.\nپوسته و سازگاری: IEC 60529، IEC 61000-6-2:2016، IEC 61000-6-4:2018؛ ارتباطات و امنیت: سری‌های IEC 61850 و IEC 62443.\nهمه با تاریخِ وارسی در دفترِ استانداردها؛ برگه‌های داده و پرونده‌های سازندگان و یکپارچه‌ساز؛ فصل‌های ۱۲، ۱۳، ۳۴ تا ۳۷، ۴۰ و ۴۶ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>48</span>  <span class='chapter-title'>ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html",
    "href": "chapters/49-construction-installation.html",
    "title": "49  اجرا و نصب",
    "section": "",
    "text": "49.1 نقشهٔ فصل\nپیش‌نیازها: مهندسیِ عمران و آب (فصل 29)، حمل و لجستیک (فصل 31)، ایمنی، آتش و اضطرار (فصل 32) و طراحیِ تفصیلی و مدیریتِ اطلاعات (فصل 38).\nجایگاهِ این فصل در نیروگاهِ P. فصل‌های ۴۰ تا ۴۸ محصول‌ها را در کارخانه ساختند و پذیرفتند. این فصل آن‌ها را در ساختگاه نصب می‌کند، با یک پیمانکارِ ساختگیِ طراحی، تأمین و ساخت و پیمانکارانِ جزءِ ساختگی (A-506 تا A-513). روزِ مرجعِ سابقه‌ها ماهِ نهم از ساختِ هجده‌ماهه است، اوجِ نیروی کار در منحنیِ فصلِ ۲۲. محصولِ اصلیِ فصل بلوکِ خورشیدیِ =PVF1-3 است: ۲۱ جعبهٔ ترکیب، ۴۲۰ رشته، 10,920 ماژول روی ۲۱۰ میز و 2,520 پایه، با یک ایستگاهِ مبدّل از فصلِ ۴۰. فصل‌های ۲۲، ۲۹، ۳۱، ۳۲ و ۳۳ برنامهٔ توسعه، آب، حمل، ایمنی و برنامهٔ اجتماعی را دادند و فصلِ ۳۸ اطلاعات و ارزشِ کسب‌شده را. این فصل این‌ها را به سابقه‌های ساختگاه می‌برد. همه با تصمیمِ D-053 جمع می‌شوند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-map",
    "href": "chapters/49-construction-installation.html#sec-ch49-map",
    "title": "49  اجرا و نصب",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nآمادگیِ یک بستهٔ کار را پیش از صدور بسنجد: مجوزها و تأییدها، روش‌نامهٔ اجرا، صلاحیتِ گروهِ کاری، نقشه‌های صادرشده برای اجرا، آمادگیِ امداد و آموزشِ بدوِ ورود.\nسابقه‌های نصب را با رواداری‌هایشان بخوانَد: جای پایه‌ها، گشتاور و ابزارش، طولِ چون‌ساختِ کابل، پایانه‌بندیِ فشارِ متوسط، پیوستگیِ زمین و حفاظتِ انباری.\nنیروگاه را به سامانه و زیرسامانه بشکند، تکمیلِ مکانیکی را برای هر زیرسامانه تعیین کند و بستهٔ تحویل به راه‌اندازی را جمع کند.\nبسته‌های کارِ یک بلوکِ خورشیدی را با گروه‌های کاری و نقطه‌های توقف زمان‌بندی کند و آنچه پایانِ کار را می‌رانَد پیدا کند.\nپروژه را در ساختگاه کنترل کند: برنامهٔ پیش‌نگر و قیدهایش، بهره‌وری، ساعت‌های ازدست‌رفته به باد و گرما، برنامهٔ جبران و تداخلِ پیمانکارانِ جزء.\nرشته‌های دیگرِ ساخت را با سابقه‌هایشان پیش ببرد: سامانه‌های کمکی، کیفیتِ ساختِ سامانهٔ آتش، آبِ ساخت، خطِ صادرات و کابلِ جمع‌آوری، و برنامهٔ اجتماعیِ تأییدشده.\nدادهٔ دارایی‌ها را در دریافت، نصب، آزمون و تحویل ثبت کند و با دفترِ طراحی آشتی دهد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nنقطهٔ توقف با نقطهٔ شاهد چه فرقی دارد؟\nچرا «تعدادِ ماژول‌های نصب‌شده» پیشرفتِ کار را بیش از واقع نشان می‌دهد؟\nچرا نقشه‌ای با وضعیتِ «صادرشده برای تأیید» برای ساخت کافی نیست؟\nچرا آموزشِ بدوِ ورود در دروازهٔ ساختگاه وارسی می‌شود؟\n\nپاسخ‌ها: (۱) نقطهٔ توقف کار را تا آزادسازیِ بازرس نگه می‌دارد و شاهد فقط خبر می‌گیرد؛ (۲) گام‌های پس از نصب، گشتاور و بازرسی، در آن نیستند؛ (۳) بازنگریِ آن هنوز می‌تواند تغییر کند؛ (۴) چون شمارشِ تجمع و امداد به فهرستِ دروازه تکیه دارد. اگر دو پرسش یا بیشتر را نتوانستید، بخش 47.4.12، بخش 38.2.2، بخش 32.2.5 و بخش 32.2.4 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nپیمانکاران، افراد، داده‌ها و عیب‌ها ساختگی‌اند و حدها آموزشی. این فصل سابقه‌ها را می‌خوانَد و نسخهٔ اجرایی نمی‌دهد. مقدارِ گشتاور، طرحِ اختلاطِ بتن، زمانِ عمل‌آوری و روشِ پایانه‌بندی را سازنده و طراحِ صلاحیت‌دار می‌دهند. هیچ کارِ برق‌دار و هیچ آزمونِ زیرِ ولتاژی آموزش داده نمی‌شود: هر کار با سامانهٔ مجوزِ کار و به دستِ افرادِ صلاحیت‌دار است (بخش 32.2.4). چیدمانِ سامانهٔ آتش را طرحِ تأییدشده و مقامِ مسئول تعیین می‌کنند. جزئیاتِ امنیتیِ ساختگاه در این کتاب نمی‌آید. تعهدهای اجتماعی فقط همان‌هایی‌اند که در برنامهٔ تأییدشده و با بودجه آمده‌اند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-a",
    "href": "chapters/49-construction-installation.html#sec-ch49-a",
    "title": "49  اجرا و نصب",
    "section": "49.2 الف. آمادگیِ ساخت",
    "text": "49.2 الف. آمادگیِ ساخت\nساخت در ساختگاه با بیل آغاز نمی‌شود. پیش از آن تجهیزِ کارگاه (به انگلیسی mobilisation) است: راه‌های دسترسی، انبار و فضای انبار، کارگاهِ موقت، آب، برق، اقامتگاه و نقطهٔ امداد. این‌ها کارهای موقت‌اند و مانندِ کارِ دائم طرح و بازرسی می‌خواهند. سپس هر بستهٔ کار (بخش 1.3.5، بخش 31.6) پیش از صدور به گروهِ کاری از یک دروازهٔ آمادگی می‌گذرد. شش پرسش دارد:\n\nمجوزها و تأییدها: آیا تأییدِ مقام‌ها برای این جبههٔ کار رسیده است (بخش 22.6.4، بخش 33.2.13)؟\nروش‌نامهٔ اجرا: آیا روشِ کار نوشته، بازبینی و تأیید شده است، با خطرها و کنترل‌هایش (بخش 32.2)؟\nصلاحیت: آیا هر نقشِ لازم در گروه نام دارد و گواهیِ آن معتبر است (بخش 32.2.5)؟\nنقشه‌ها: آیا هر نقشه‌ای که بسته به آن تکیه دارد «صادرشده برای اجرا» است (بخش 38.2.2)؟\nپیش‌نیازها: آیا بسته‌های پیشین آزاد شده‌اند، با نقطه‌های توقفشان؟\nامداد: آیا گروهِ امداد در زمانِ هدف به این جبهه می‌رسد (بخشِ «ر»)؟\n\nپاسخِ هر شش از یک سابقه می‌آید، نه از گفت‌وگو. درس‌های این بخش هر کدام یکی از این سابقه‌ها را می‌خوانند.\ndef permits() -&gt; list:\n    rows = []\n    for name, front, need, got in src.PERMITS:\n        late = None if got is None else got - need\n        rows.append((name, front, need, got, late))\n    return rows\n\n49.2.1 دفترِ تأییدها در برابرِ جبهه‌های کار\nایده. هر تأیید روزی دارد که جبهه‌اش به آن نیاز پیدا می‌کند. دفترِ تأییدها این روز را با روزِ صدور مقایسه می‌کند.\napprovals register against the day each front needs them\n  approval                                 needed  granted  late days\n  building permit, substation building         40       31          0\n  water abstraction, wells W-1/W-2             10       12         +2\n  road crossing, regional road (MV duct)      120     open          -\n  wadi works consent                           60       75        +15\n  abnormal loads, turbine convoy              150      140          0\n  temporary diesel store                       15        9          0\n  ruin buffer works (ch 33)                    90     open          -\n  4 of 7 late or open: the wadi consent held the access road\n  15 days; the road crossing and the ruin-buffer works have\n  no approval yet - their fronts are planned around them, not\n  started in hope (ch 22 permit register, ch 33 ruin buffer)\n\nمثال 49.1 (پانزده روز برای یک رضایت‌نامه) پرسش. کدام تأییدها دیر رسیده‌اند یا هنوز نرسیده‌اند و اثرشان چیست؟\nپاسخ. چهار از هفت. آبِ چاه‌ها دو روز و رضایت‌نامهٔ کار در بسترِ آبراهه پانزده روز دیر رسید. گذرگاهِ جادهٔ منطقه‌ای و کار در حریمِ ویرانهٔ تاریخی هنوز تأیید ندارند.\nتفسیر. دو موردِ باز در برنامه دور زده می‌شوند و جبهه‌شان به امید آغاز نمی‌شود. این همان دفترِ مجوزهای فصلِ ۲۲ است که حالا روزِ نیاز را هم دارد.\n\n\n\n49.2.2 روش‌نامهٔ اجرا برای هر فعالیت\nایده. روش‌نامهٔ اجرا (به انگلیسی method statement) می‌گوید کار چگونه، با چه ابزار و چه کسانی و با کدام کنترل‌ها انجام می‌شود. کار فقط با روش‌نامهٔ تأییدشده آغاز می‌شود.\nmethod statements by activity: work starts only on an approved one\n  piling                       MS-07  approved\n  table assembly               MS-08  approved\n  module mounting              MS-09  approved\n  trenching                    MS-05  approved\n  MV terminations              MS-14  returned with comments\n  station placement (crane)    MS-12  approved\n  DC terminations              MS-13  approved\n  string wiring                none   not written\n  earthing                     MS-15  submitted\n  3 activities cannot start: string wiring has none, MV\n  terminations went back with comments, earthing waits for\n  review - each is on the block's critical path (lesson D)\n\nمثال 49.2 (سه فعالیتِ بی‌روش‌نامه) پرسش. کدام فعالیت‌ها نمی‌توانند آغاز شوند؟\nپاسخ. رشته‌کشی که روش‌نامه ندارد، پایانه‌بندیِ فشارِ متوسط که با ملاحظات برگشته و زمین‌کردن که در بازبینی است.\nتفسیر. هر سه روی مسیرِ بحرانیِ بلوک‌اند (بخشِ «ت»). روش‌نامه‌ای که دیر نوشته شود، گروهی را بیکار نگه می‌دارد. روش‌نامه‌ای که نوشته نشود، گروهی را بی‌کنترل به کار می‌فرستد.\n\n\n\n49.2.3 صلاحیتِ گروه‌های کاری\nایده. هر گروهِ کاری نقش‌هایی دارد که باید نام و گواهیِ معتبر داشته باشند: مفصل‌بندِ آموزش‌دیدهٔ سازنده، اپراتورِ جرثقیل، سرپرستِ بالابری، امدادگر. فهرستِ گروه در روزِ کار با تاریخِ اعتبارِ گواهی‌ها سنجیده می‌شود.\ncrew competence on 2027-09-01 (certificates and named roles)\n  expired: jointer - MV jointer (maker-trained) (J. Rahimi, 2027-07-30)\n  expires within 45 days: electrical - first aider (A. Moradi, 2027-10-01)\n  role not filled: crane - lift supervisor\n  role not filled: modules - first aider\n  the jointing crew cannot terminate MV cables until the\n  jointer's maker training is renewed; the crane crew has no\n  lift supervisor, so no planned lift goes ahead; the module\n  crew works without a named first aider - each is a stop,\n  not a note (ch 32 competency)\n\nمثال 49.3 (مفصل‌بندی با گواهیِ گذشته) پرسش. کدام نقش‌ها کار را متوقف می‌کنند؟\nپاسخ. گواهیِ مفصل‌بند از 2027-07-30 گذشته است. گروهِ جرثقیل سرپرستِ بالابری ندارد. گروهِ ماژول امدادگرِ نام‌دار ندارد. گواهیِ امدادگرِ گروهِ برق در کمتر از ۴۵ روز می‌گذرد.\nتفسیر. هر کدام توقف است، نه یادداشت. هیچ بالابریِ برنامه‌ریزی‌شده‌ای بی سرپرست انجام نمی‌شود (بخش 31.5.3). پایانه‌بندی با مفصل‌بندِ بی‌گواهی کیفیتی است که هیچ آزمونی بعداً ثابت نمی‌کند.\n\n\n\n49.2.4 نقشه‌ها برای اجرا\nایده. فصلِ ۳۸ وضعیت‌های سند را تعریف کرد (بخش 38.2.2). فقط نقشهٔ صادرشده برای اجرا (IFC) به ساختگاه می‌رود.\ndrawings each package needs, by status (ch 38 statuses)\n  WP03 piling            PLP-CIV-DWG-0011 C02  IFC\n  WP04 tables            PLP-CIV-DWG-0012 C01  IFC\n  WP06 cables in trench  PLP-ELE-DWG-0021 B03  IFA  - not for construction\n  WP06 cables in trench  PLP-ELE-LST-0012 C01  IFC\n  WP08 station base      PLP-CIV-DWG-0014 C02  IFC\n  WP13 DC terminations   PLP-ELE-DWG-0022 C01  IFC\n  WP14 MV terminations   PLP-ELE-DWG-0023 B02  IFR  - not for construction\n  2 packages wait for a drawing issued for construction:\n  building from a drawing 'issued for approval' is building a\n  revision that may still change\n\nمثال 49.4 (ساختن از بازنگری‌ای که هنوز تغییر می‌کند) پرسش. کدام بسته‌ها منتظرِ نقشه‌اند؟\nپاسخ. کابل‌ها در ترانشه با نقشهٔ B03 در وضعیتِ IFA و پایانه‌بندیِ فشارِ متوسط با B02 در وضعیتِ IFR.\nتفسیر. ساختن از نقشهٔ «برای تأیید» یعنی ساختنِ بازنگری‌ای که شاید تغییر کند. هزینهٔ تغییر پس از ساخت چند برابرِ هزینهٔ آن پیش از ساخت است (بخش 38.6).\n\n\n\n49.2.5 رفاهِ کارگاه در اوجِ نیروی کار\nایده. کارهای موقت برای اوج اندازه می‌شوند و پیش از اوج ساخته می‌شوند. منحنیِ نیروی کارِ فصلِ ۲۲ و 70 L در روز برای هر نفر از فصلِ ۳۲ پایهٔ این اندازه‌اند.\nwelfare at the workforce peak (ch 22 curve, ch 32 70 L a day)\n  peak 450 workers in month 9; worker-months 4,534\n  toilets at 1 per 15: 30; water 31.5 m3 a day\n  beds for workers from outside (60%): 270\n  temporary facilities are sized for the peak and built before\n  it: a camp that fills in month 9 is planned in month 2\n\nمثال 49.5 (اقامتگاهی که در ماهِ دوم برنامه‌ریزی می‌شود) پرسش. در اوج چند سرویسِ بهداشتی، چه مقدار آب و چند تخت لازم است؟\nپاسخ. اوجِ ۴۵۰ نفر در ماهِ نهم: ۳۰ سرویس با یکی برای هر ۱۵ نفر، 31.5 m³ آب در روز و ۲۷۰ تخت برای ۶۰٪ کارگرانی که از بیرون می‌آیند.\nتفسیر. اقامتگاهی که در ماهِ نهم پر می‌شود در ماهِ دوم طرح می‌شود. نسبت‌ها آموزشی‌اند و برنامهٔ تأییدشدهٔ رفاهِ کارگران و مقام‌ها آن‌ها را تعیین می‌کنند (بخش 33.3.9.2).\n\n\n\n49.2.6 موجودیِ ماژول و فضای انبار\nایده. ماژول‌ها با پالت می‌رسند. هر روز موجودیِ بیشتر یعنی فضای انبارِ بیشتر و حفاظتِ انباریِ بیشتر. فضای انبار با راهروها از تابعِ فصلِ ۳۱ حساب می‌شود (بخش 31.6).\nmodules of block PVF1-3: 10,920 on 304 pallets of 36; mounting 1,200 a day\n  (34 pallets a day, about 1.5 trucks)\n  stock held      pallets  laydown m2 (with aisles)\n    1 d               34        141\n    3 d              100        416\n    7 d              234        973\n   10 d              304      1,265\n  the whole block at once needs 1,265 m2 of laydown, 3 times\n  the three-day stock, and preservation for every pallet\n  until it is mounted; three days of stock keeps the crews fed\n  through one late truck - the buffer is set from the delivery\n  reliability, not habit\n\nمثال 49.6 (سه روز، نه ده روز) پرسش. موجودیِ سه‌روزه و کلِ بلوک چه فضایی می‌خواهند؟\nپاسخ. سه روز: ۱۰۰ پالت و 416 m². کلِ بلوک یک‌جا: ۳۰۴ پالت و 1,265 m²، سه برابر.\nتفسیر. موجودیِ سه‌روزه گروه‌ها را از یک کامیونِ دیررسیده نگه می‌دارد. موجودیِ بیشتر هزینهٔ انبار، حفاظت و خطرِ آسیب دارد. اندازهٔ موجودی از قابلیتِ اطمینانِ تحویل‌ها می‌آید، نه از عادت.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nشش پرسشِ دروازهٔ آمادگی را نام ببرید.\nچرا تأییدِ دیررسیده باید در برنامه دیده شود، نه فقط در دفتر؟\nروش‌نامهٔ «با ملاحظات برگشته» چه وضعی برای کار دارد؟\nچرا گواهیِ گذشتهٔ مفصل‌بند توقف است؟\nنقشهٔ IFA با IFC چه فرقی دارد؟\nکارهای موقت برای چه لحظه‌ای اندازه می‌شوند؟\nچرا پاسخِ هر پرسشِ آمادگی باید از یک سابقه بیاید؟\nامدادگرِ گروهی که گواهی‌اش در ماهِ آینده می‌گذرد چه اقدامی می‌خواهد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-b",
    "href": "chapters/49-construction-installation.html#sec-ch49-b",
    "title": "49  اجرا و نصب",
    "section": "49.3 ب. اجرا در جبههٔ کار",
    "text": "49.3 ب. اجرا در جبههٔ کار\nکارخانه شرایطِ کنترل‌شده دارد: دما، نور، ابزارِ ثابت، بازرسِ همیشه حاضر. ساختگاه هیچ‌کدام را ندارد. پس هر وارسی‌ای که از کارخانه به ساختگاه می‌آید، باید سابقه‌ای داشته باشد که همان را ثابت کند. جدولِ زیر نشان می‌دهد کدام وارسی کجا انجام می‌شود.\n\n\n\nجدول 49.1: آنچه در کارخانه و آنچه در ساختگاه ثابت می‌شود\n\n\n\n\n\n\n\n\n\n\nمحصول\nدر کارخانه ثابت شد\nدر ساختگاه ثابت می‌شود\n\n\n\n\nپایه و میزِ ماژول\nفولاد، گالوانیزه، ابعاد (بخش 47.4.4)\nجای پایه، عمقِ کوبش، گشتاورِ گیره‌ها، هم‌راستایی\n\n\nماژول\nتوان، تصویرِ الکترولومینسانس (بخش 41.5)\nآسیبِ حمل، شمارهٔ سریال، اتصال‌دهنده‌ها\n\n\nایستگاهِ مبدّل\nآزمونِ کارخانه (بخش 40.5)\nمهار روی پی، حفاظتِ انباری، پایانه‌بندی\n\n\nکابل\nآزمون‌های جاری (بخش 46.2)\nطولِ چون‌ساخت، شعاعِ خم، پایانه‌بندی، پیوستگیِ زمین\n\n\nتابلو و شبکه\nوارسیِ نقطه به نقطه (بخش 48.3)\nاتصال‌ها، برچسب‌ها، وارسیِ حلقه\n\n\n\n\n\n\nحفاظت در برابرِ آسیبِ ساخت هم بخشی از کار است. کابلِ خوابانده‌شده زیرِ چرخِ ماشین‌ها، ماژولِ نصب‌شده کنارِ گردوغبارِ خاک‌برداری و پایانهٔ باز در باران همه از کیفیتِ کارخانه چیزی کم می‌کنند. ترتیبِ بسته‌ها (بخشِ «ت») و جداکردنِ محدوده‌ها (بخشِ «ث») ابزارهای این حفاظت‌اند.\n\n49.3.1 جای پایه‌ها و عمقِ کوبش\nایده. هر پایه دو عدد دارد: خطای جا در صفحه و عمقِ کوبش. خطای جا برآیندِ دو مؤلفه است: \\(e = \\sqrt{\\Delta x^2 + \\Delta y^2}\\). پایه‌ای که پیش از عمقِ طراحی متوقف شود، کوتاه است.\npost records of a sample of 12 in block PVF1-3\n  (tolerance 30 mm radial, teaching)\n  P3-006: off by 42 mm\n  P3-012: off by 36 mm\n  P3-004: embedded 1.98 m of 2.00 m - short\n  P3-007: embedded 1.71 m of 2.00 m - short\n  an off-position post is checked against the table's slotted\n  holes before the table goes on; a short post is the\n  designer's decision (a load test or a second post), never\n  the crew's - both are non-conformities with a disposition\n\nمثال 49.7 (دو پایهٔ بیرون از جا، دو پایهٔ کوتاه) پرسش. کدام پایه‌ها عدم‌انطباق‌اند و تصمیمِ هر کدام با کیست؟\nپاسخ. P3-006 با \\(\\sqrt{41^2 + 9^2} = 42\\,\\text{mm}\\) و P3-012 با 36 mm بیرون از رواداریِ 30 mmاند. P3-007 در 1.71 m از 2.00 m و P3-004 در 1.98 m کوتاه‌اند.\nتفسیر. پایهٔ بیرون از جا با سوراخ‌های شکافی میز سنجیده می‌شود. پایهٔ کوتاه تصمیمِ طراح است: آزمونِ بارگذاری یا پایهٔ دوم. گروهِ کاری تصمیم نمی‌گیرد. هر دو با گزارشِ عدم‌انطباق و تصمیمِ ثبت‌شده بسته می‌شوند (بخش 47.4).\n\n\n\n49.3.2 گشتاورِ گیره‌ها و ابزاری که آن را زد\nایده. سابقهٔ گشتاور سه چیز دارد: مقدار، ابزار و تاریخِ واسنجیِ ابزار. مقدارِ هدف را سازنده می‌دهد. این فصل فقط سابقه را با آن مقایسه می‌کند.\nclamp torque records of 2027-08-25 against the maker's value\n  (placeholder 25 Nm +/- 10%)\n  T3-015 clamp 1: no value recorded\n  T3-021 clamp 2: 21.0 Nm outside the band\n  tool TW-07 was past its calibration date; its records are suspect:\n    T3-021 clamp 1, T3-021 clamp 2\n  a missing value is an untightened clamp until shown\n  otherwise; a tool past its calibration puts every joint it\n  made in doubt - the record names the tool for that reason\n\nمثال 49.8 (ابزاری که از واسنجی گذشته بود) پرسش. کدام گیره‌ها پذیرفته نمی‌شوند؟\nپاسخ. T3-015 بی‌مقدار، T3-021 گیرهٔ ۲ با 21.0 Nm بیرون از بازهٔ 22.5–27.5 Nm، و هر دو گیرهٔ T3-021 چون ابزارِ TW-07 در روزِ کار از تاریخِ واسنجی گذشته بود.\nتفسیر. مقدارِ گمشده یعنی گیرهٔ سفت‌نشده تا وقتی خلافش ثابت شود. ابزارِ گذشته از واسنجی همهٔ اتصال‌هایی را که زده زیرِ پرسش می‌برد. سابقه برای همین نامِ ابزار را دارد (بخش 48.2.22).\n\n\n\n49.3.3 طولِ چون‌ساختِ کابل‌ها\nایده. کابل‌های جعبه‌های ترکیب تا ایستگاه با طولِ طرح سفارش و حساب شدند. طولِ چون‌ساخت با طرح مقایسه می‌شود و تغییرِ بزرگ‌تر از 5 % نشان‌دار می‌شود.\ncombiner-to-station DC cables: as laid against design (flag over 5%)\n  cable      design m  as laid m  change\n  CB01-ST         620        641   +3.4%\n  CB05-ST         480        486   +1.2%\n  CB09-ST         395        452  +14.4%\n  CB13-ST         310        318   +2.6%\n  CB17-ST         260        262   +0.8%\n  CB21-ST         540        548   +1.5%\n  CB09-ST took a detour round the station base:\n  its drop and loss are recomputed (ch 24, ch 46 as-laid) and\n  the as-built drawing shows the route the cable really took\n\nمثال 49.9 (دورزدنِ پیِ ایستگاه) پرسش. کدام کابل نشان‌دار است و چه کاری می‌خواهد؟\nپاسخ. CB09-ST با 452 m به‌جای 395 m، یعنی +14.4 %.\nتفسیر. افت و تلفِ آن دوباره حساب می‌شود (بخش 24.8) و نقشهٔ چون‌ساخت مسیری را نشان می‌دهد که کابل واقعاً رفته است. کابلِ دیگرِ همان سینی هم باید دیده شود: شاید همان دور را زده باشد.\n\n\n\n49.3.4 سابقهٔ پایانه‌بندیِ فشارِ متوسط\nایده. هر سرِ کابلِ فشارِ متوسط پیش از بسته‌شدن چهار چیز را ثبت می‌کند: مفصل‌بند، شمارهٔ محمولهٔ کیت، زمین‌کردنِ شیلد و یک عکس.\nMV termination records: each end names the jointer, the kit lot,\n  the screen earth and a photo before it is closed\n  WS1-PVF13 B-end: missing photo\n  PVF13-PVF12 A-end: missing kit lot\n  PVF13-PVF12 B-end: missing screen earth\n  3 of 4 ends are not closed: a kit lot links a\n  termination to a recall (ch 46), a screen earth not\n  recorded is one not checked, and a photo is the only view\n  of the inside once the end is sealed\n\nمثال 49.10 (سه سرِ بسته‌نشده) پرسش. کدام سرها بسته نیستند؟\nپاسخ. سه از چهار: یکی بی‌عکس، یکی بی‌شمارهٔ کیت و یکی بی‌سابقهٔ زمین‌کردنِ شیلد.\nتفسیر. شمارهٔ کیت پایانه را به یک فراخوان وصل می‌کند (بخش 46.2). زمین‌کردنی که ثبت نشده، وارسی هم نشده است. عکس تنها نمای درونِ پایانه پس از بسته‌شدن است.\n\n\n\n49.3.5 پیوستگیِ زمین\nایده. هر سازهٔ فلزی و هر تجهیز به شبکهٔ زمین هم‌بند می‌شود (بخش 26.3.3). مقاومتِ هر اتصال اندازه‌گیری و با حدِ مشخصهٔ پروژه مقایسه می‌شود.\nearthing continuity, bond to the earth grid (teaching limit 0.2 ohm)\n  T3-101 to grid: 0.35 ohm - over the limit\n  fence gate: not measured\n  a high bond is a loose or painted joint; an unmeasured one\n  is not a bond yet - both are reworked and measured again\n  before the area is handed over (ch 26 earthing)\n\nمثال 49.11 (اتصالی که رنگ خورده بود) پرسش. کدام اتصال‌ها کار می‌خواهند؟\nپاسخ. T3-101 با 0.35 Ω بالای حدِ آموزشیِ 0.2 Ω و درِ حصار که اندازه‌گیری نشده است.\nتفسیر. اتصالِ پرمقاومت معمولاً شل یا رنگ‌خورده است. اتصالِ اندازه‌گیری‌نشده هنوز اتصال نیست. هر دو دوباره کار و دوباره اندازه‌گیری می‌شوند، پیش از آنکه محدوده تحویل شود.\n\n\n\n49.3.6 حفاظتِ انباری\nایده. تجهیزی که پیش از نصب در انبار می‌مانَد، حفاظتِ انباری می‌خواهد: گرمکنِ روشن، رطوبت‌گیر، پوشش و وارسیِ دوره‌ای. فاصلهٔ وارسی‌ها با بازهٔ برنامه مقایسه می‌شود.\nstored equipment: longest gap between preservation checks\n  (every 7 days, to day 226)\n  station skid S-03     14 days  LATE\n  station skid S-04      7 days\n  RMU spares            32 days  LATE\n  transformer T-PV3      7 days\n  a skid stored with its heater on is checked weekly - the\n  heater, the desiccant, the covers; one missed fortnight\n  is the fortnight a condensation fault starts (ch 31, ch 48\n  dew point); the RMU spares had no regular checks at all\n\nمثال 49.12 (دو هفته بی‌وارسی) پرسش. کدام اقلام دیر وارسی شده‌اند؟\nپاسخ. ایستگاهِ S-03 با فاصلهٔ ۱۴ روز و یدک‌های کلیدِ حلقوی با ۳۲ روز، در برابرِ بازهٔ هفت‌روزه.\nتفسیر. دو هفتهٔ بی‌وارسی همان دو هفته‌ای است که میعان آغاز می‌شود (بخش 48.3.17). یدک‌ها اصلاً برنامهٔ منظم نداشتند. حفاظتِ انباری بخشی از پروندهٔ تجهیز است و در بستهٔ تحویل می‌آید (بخشِ «ت»).\n\n\n\n49.3.7 سابقهٔ کشیدنِ کابل\nایده. کشیدنِ کابلِ فشارِ متوسط دو حد دارد که سازنده می‌دهد: بیشترین کششِ مجاز و کمترین شعاعِ خم (بخش 24.8). هر کشش با ثبت‌کنندهٔ کشش و اندازهٔ شعاع‌ها ثبت می‌شود.\nMV cable pulling logs against the maker's limits (teaching values)\n  WS1-S2: tension 19.5 kN over 18.0\n  WS1-S3: bend 0.85 m under 1.0\n  WS1-S4b: no tension record\n  an over-tension pull or a tight bend can damage the\n  insulation without a visible mark: the cable is tested\n  before it is jointed (ch 50) and the maker decides; a pull\n  with no tension record is treated like one over the limit\n\nمثال 49.13 (کششی بی‌سابقه) پرسش. کدام کشش‌ها پذیرفته نمی‌شوند؟\nپاسخ. WS1-S2 با 19.5 kN بالای 18.0 kN، WS1-S3 با شعاعِ 0.85 m زیرِ 1.0 m و WS1-S4b بی‌سابقهٔ کشش.\nتفسیر. کششِ زیاد یا خمِ تنگ می‌تواند عایق را بی‌نشانِ بیرونی آسیب بزند. کابل پیش از مفصل‌بندی آزموده می‌شود (فصلِ ۵۰) و سازنده تصمیم می‌گیرد. کششِ بی‌سابقه مانندِ کششِ بیش از حد رفتار می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nچه وارسی‌هایی از کارخانه به ساختگاه منتقل می‌شوند؟\nخطای جای یک پایه را از دو مؤلفه حساب کنید.\nپایهٔ کوتاه را چه کسی تصمیم می‌گیرد؟\nسابقهٔ گشتاور چه سه چیزی دارد؟\nچرا ابزارِ گذشته از واسنجی همهٔ کارهایش را زیرِ پرسش می‌برد؟\nتغییرِ طولِ کابل چه چیزهایی را دوباره حساب می‌کند؟\nچهار سابقهٔ پایانه‌بندی کدام‌اند؟\nاتصالِ زمینِ اندازه‌گیری‌نشده چه وضعی دارد؟\nحفاظتِ انباری چه چیزهایی را می‌پاید؟\nترتیبِ کار چگونه از آسیبِ ساخت پیشگیری می‌کند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-c",
    "href": "chapters/49-construction-installation.html#sec-ch49-c",
    "title": "49  اجرا و نصب",
    "section": "49.4 پ. کیفیت و سامانه‌بندی",
    "text": "49.4 پ. کیفیت و سامانه‌بندی\n\n49.4.1 سامانه‌بندی: مرزهایی که تحویل از آن‌ها می‌گذرد\nایده. راه‌اندازی تجهیز به تجهیز پیش نمی‌رود، سامانه به سامانه پیش می‌رود (بخش 18.4.9). پس پیش از آنکه ساخت به پایان برسد، نیروگاه به سامانه‌ها و هر سامانه به زیرسامانه‌ها شکسته می‌شود: مرزهایی که می‌شود جدا آزمود و جدا تحویل داد. این سامانه‌بندی است. هر برچسبِ تجهیز در درختِ محصولِ فصلِ ۱۸ (بخش 18.4.1) دقیقاً به یک زیرسامانه تعلق می‌گیرد.\nبرای هر قلم دو برگهٔ وارسی هست. برگهٔ A می‌گوید قلم درست نصب شده است: جا، مهار، اتصال‌ها، برچسب. برگهٔ B می‌گوید قلم بی‌برق وارسی شده است: پیوستگی، عایق، ترتیبِ فاز، تنظیم‌ها. برگه‌های B را گروهِ راه‌اندازی در فصلِ ۵۰ به کار می‌برد. تکمیلِ مکانیکیِ یک زیرسامانه یعنی همهٔ برگه‌های A آن کامل‌اند و هیچ بندِ بازِ ردهٔ A در فهرستِ نواقص ندارد.\n\n\n\n\n\n\nشکل 49.1: سامانه‌بندیِ بلوکِ =PVF1-3: پنج زیرسامانه، هر کدام با قلم‌ها، برگه‌های وارسی و بستهٔ تحویلِ خودش؛ دو آماده‌اند و سه نه.\n\n\n\ndef completion(items, required=(\"A\", \"B\")) -&gt; dict:\n    \"\"\"items: (subsystem, tag, {ITR category: done?}). Returns subsystem -&gt;\n    (items, share mechanically complete (all A), share fully checked).\"\"\"\n    out: dict[str, list] = {}\n    for sub, _, itr in items:\n        r = out.setdefault(sub, [0, 0, 0])\n        r[0] += 1\n        r[1] += bool(itr.get(\"A\"))\n        r[2] += all(itr.get(c) for c in required)\n    return {s: (n, a / n, b / n) for s, (n, a, b) in out.items()}\ndef mc_ready() -&gt; dict:\n    comp = con.completion(src.ITEMS)\n    open_a = {}\n    for _, sub, cat, is_open in src.PUNCH:\n        if is_open and cat == \"A\":\n            open_a[sub] = open_a.get(sub, 0) + 1\n    ready = {s: c[1] == 1.0 and not open_a.get(s) for s, c in comp.items()}\n    return dict(comp=comp, open_a=open_a, ready=ready)\n\n\n49.4.2 تکمیلِ مکانیکی برای هر زیرسامانه\nایده. برنامه برای هر زیرسامانه سهمِ برگه‌های A و B و بندهای بازِ ردهٔ A را می‌شمارد و می‌گوید کدام زیرسامانه آمادهٔ تحویل است.\nblock PVF1-3 by subsystem: check sheets A (installed) and B\n  (checked), open category-A punch items, mechanical completion\n  subsystem      items  A done  B done  open A  ready\n  =PVF1-3.DC        4     75%     50%       1  no\n  =PVF1-3.INV       1    100%      0%       0  yes\n  =PVF1-3.MV        2    100%    100%       0  yes\n  =PVF1-3.AUX       2     50%     50%       0  no\n  =PVF1-3.CTL       2    100%     50%       1  no\n  ready for turnover: =PVF1-3.INV, =PVF1-3.MV\n  the station's MV and inverter subsystems can be turned over\n  now; the block as a whole would wait for its slowest\n  subsystem - turnover by subsystem lets the station's tests\n  start while the strings are finished (ch 50)\n\nمثال 49.14 (دو زیرسامانهٔ آماده در یک بلوکِ ناتمام) پرسش. کدام زیرسامانه‌ها آمادهٔ تحویل‌اند و چرا تحویلِ زیرسامانه‌ای سودمند است؟\nپاسخ. زیرسامانه‌های مبدّل و فشارِ متوسط: همهٔ برگه‌های A کامل و بی‌بندِ بازِ ردهٔ A. زیرسامانهٔ DC یک جعبهٔ ترکیبِ بی‌برگهٔ A و یک بندِ باز دارد، کمکی یک قلمِ ناتمام، کنترل یک بندِ باز.\nتفسیر. اگر بلوک یک‌جا تحویل شود، منتظرِ کندترین زیرسامانه‌اش می‌مانَد. تحویلِ زیرسامانه‌ای آزمون‌های ایستگاه را آغاز می‌کند، هم‌زمان با اینکه رشته‌ها تمام می‌شوند. شرطش این است که مرزِ زیرسامانه روی نقشه و در میدان روشن باشد: مرزی که فقط روی کاغذ است، کسی را از مدارِ برق‌دار جدا نمی‌کند (بخش 32.2.4).\n\n\n\n49.4.3 فهرستِ نواقص و رده‌هایش\nایده. بازدیدِ مشترکِ پیمانکار و کارفرما در پایانِ ساختِ هر زیرسامانه فهرستِ نواقص را می‌سازد. هر بند یک رده دارد: A پیش از تکمیلِ مکانیکی بسته می‌شود، چون به ایمنی یا کارکرد برمی‌گردد. B می‌تواند پس از تحویل بسته شود، با مسئول و تاریخ.\nopen punch items by category\n  A: must close before mechanical completion (safety, function)\n  B: may close after turnover, with an owner and a date\n  A: 2 open (=PVF1-3.CTL, =PVF1-3.DC)\n  B: 3 open (=PVF1-3.DC, =PVF1-3.INV, =PVF1-3.MV)\n  the category is agreed at the walkdown by both parties; a B\n  item that touches safety is an A item, whatever the list\n  says\n\nمثال 49.15 (ردهٔ B که ردهٔ A است) پرسش. چند بندِ باز در هر رده هست؟ اگر بندی از ردهٔ B به ایمنی برگردد چه می‌شود؟\nپاسخ. دو بندِ A در زیرسامانه‌های کنترل و DC، سه بندِ B.\nتفسیر. رده را هر دو طرف در بازدیدِ مشترک می‌پذیرند. بندی که به ایمنی برگردد ردهٔ A است، هر چه فهرست بگوید. نشانِ ردیابِ ناقص روی یک برچسبِ هشدار، یک بندِ B نیست.\n\n\n\n49.4.4 پیشرفتِ کسب‌شده با قاعده‌های اعتبار\nایده. پیشرفت را با شمارشِ یک گام نمی‌سنجند. قاعده‌های اعتبارِ پیشرفت هر گامِ کار را با یک وزن می‌شمارند (بخش 38.6.2):\n\\[\np = \\sum_i w_i\\, d_i,\\qquad \\sum_i w_i = 1\n\\tag{49.1}\\]\nکه \\(w_i\\) وزنِ گامِ \\(i\\) و \\(d_i\\) سهمِ انجام‌شدهٔ آن است.\ndef rules_of_credit(steps: dict[str, float], done: dict[str, float]) -&gt; float:\n    \"\"\"Progress of one item: steps -&gt; weight (summing to 1), done -&gt; share\n    of each step complete (0-1).\"\"\"\n    assert abs(sum(steps.values()) - 1.0) &lt; 1e-9\n    return sum(w * min(1.0, done.get(s, 0.0)) for s, w in steps.items())\nmodule installation progress of block PVF1-3 by rules of credit\n  step                     weight  done\n  received and inspected       5%  100%\n  mounted                     55%   80%\n  clamps torqued              15%   60%\n  serial captured              5%   55%\n  inspected                   20%   30%\n  earned progress 66.8%, against the 80% a 'modules mounted' count reports\n  the mounted count looks good on a chart; the steps after it\n  (torque, serials, inspection) are where turnover waits\n\nمثال 49.16 (هشتاد درصدی که شصت‌وهفت درصد است) پرسش. پیشرفتِ کسب‌شدهٔ نصبِ ماژول‌ها چقدر است؟\nپاسخ.\n\\[\np = 0.05 \\times 1 + 0.55 \\times 0.80 + 0.15 \\times 0.60 + 0.05 \\times 0.55 + 0.20 \\times 0.30 = 0.668\n\\]\nیعنی 66.8 %، در برابرِ 80 % که شمارشِ «نصب‌شده» می‌دهد.\nتفسیر. شمارشِ نصب روی نمودار خوب به نظر می‌رسد. گام‌های پس از آن، گشتاور و ثبتِ سریال و بازرسی، همان جایی‌اند که تحویل منتظر می‌مانَد. پیشرفت با همان گام‌هایی سنجیده می‌شود که تحویل می‌خواهد.\n\n\n\n49.4.5 نقشه‌های چون‌ساخت\nایده. هر تغییری در میدان، مسیرِ تازهٔ یک کابل، پایه‌ای که جابه‌جا شد، روی نسخهٔ میدانیِ نقشه با قلمِ قرمز ثبت می‌شود. این خط‌های قرمز به سندِ کنترل‌شده برمی‌گردند و نقشهٔ چون‌ساخت را می‌سازند (بخش 38.10).\nنمونهٔ این فصل کابلِ CB09-ST است (مثال 49.9): مسیرِ واقعی‌اش 57 m بلندتر است. اگر خطِ قرمزش به نقشه برنگردد، گروهِ بهره‌برداری کابلی را در جایی جست‌وجو می‌کند که نیست، و حفاری بعدی آن را جایی می‌زند که نقشه آن را نشان نمی‌دهد. خط‌های قرمزِ هر زیرسامانه بخشی از بستهٔ تحویل‌اند (بخشِ «ت»).\n\n\n49.4.6 پایین‌آمدنِ برگه‌ها تا تکمیلِ مکانیکی\nایده. برگه‌های A ماندهٔ هر محدوده با نرخِ بسته‌شدنشان روزِ تکمیلِ مکانیکی را پیش‌بینی می‌کنند: روزِ پایان برابرِ امروز به‌اضافهٔ مانده تقسیم بر نرخ.\nA check sheets of the PV area: 410 of 640 closed on day 244\n  closed in the last four weeks: 18, 26, 22, 30 (mean 24.0 a week)\n  at that rate the last sheet closes on day 311; planned MC day 270\n  to make day 270: 62 sheets a week, 2.6 times the rate\n  the burn-down shows the MC date long before the walkdown\n  does; the levers are the inspectors' hours and closing the\n  open A punch items that hold whole sheets (lesson C)\n\nمثال 49.17 (چهل‌ویک روز دیرتر از برنامه) پرسش. با نرخِ امروز، تکمیلِ مکانیکی کِی می‌رسد و برای روزِ ۲۷۰ چه نرخی لازم است؟\nپاسخ. \\(244 + 230/24 \\times 7 = 311\\)، یعنی ۴۱ روز پس از روزِ ۲۷۰. برای روزِ ۲۷۰، ۶۲ برگه در هفته، 2.6 برابرِ نرخِ امروز.\nتفسیر. نمودارِ پایین‌آمدنِ برگه‌ها روزِ تکمیل را خیلی پیش از بازدیدِ مشترک نشان می‌دهد. اهرم‌ها ساعتِ بازرسان و بستنِ بندهای بازِ ردهٔ Aاند که برگه‌های کامل را نگه می‌دارند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nسامانه‌بندی را تعریف کنید.\nبرگه‌های وارسیِ A و B چه فرقی دارند؟\nتکمیلِ مکانیکیِ یک زیرسامانه چه شرطی دارد؟\nچرا تحویلِ زیرسامانه‌ای زودتر از تحویلِ کلِ بلوک است؟\nردهٔ بندهای فهرستِ نواقص را چه کسی تعیین می‌کند؟\nمعادلهٔ 49.1 را برای سه گام با وزن‌های دلخواه به کار ببرید.\nچرا شمارشِ «نصب‌شده» پیشرفت را بیش از واقع نشان می‌دهد؟\nخطِ قرمز تا کجا باید برود؟\nمرزِ زیرسامانه در میدان چگونه نشان داده می‌شود؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-d",
    "href": "chapters/49-construction-installation.html#sec-ch49-d",
    "title": "49  اجرا و نصب",
    "section": "49.5 ت. آزمایشگاهِ بسته‌های کار: یک بلوکِ خورشیدی",
